function mpc = case2736sp
%CASE2736SP  Power flow data for Polish system - summer 2004 peak.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case represents the Polish 400, 220 and 110 kV networks during
%   summer 2004 peak conditions. Multiple centrally dispatchable
%   generators at a bus have not been aggregated. Generators that are
%   not centrally dispatchable in the Polish energy market are given a
%   cost of zero.
%
%   This data was graciously provided by, and is distributed with the
%   permission of, Roman Korab <roman.korab@polsl.pl>.

%   MATPOWER
    204    179    -60    110    -60    1.025    210.1    1    179    0    0    0    0    0    0    0    0    0    0    0    0    107.0236    0.0000    0.0000    0.0006;
    204    179    110    110    -60    1.025    210.1    1    179    0    0    0    0    0    0    0    0    0    0    0    0    107.0236    0.0000    0.0000    0.0006;
    204    179    -60    110    -60    1.025    210.1    1    179    0    0    0    0    0    0    0    0    0    0    0    0    107.0236    0.0000    0.0000    0.0006;
    205    179    -14.8355    110    -60    1.025    210.1    1    179    0    0    0    0    0    0    0    0    0    0    0    0    107.0237    0.0000    0.0000    0.0000;
    214    35    0    20    0    1.09209    58.5    1    35    35    0    0    0    0    0    0    0    0    0    0    0    106.3528    0.0000    0.0000    0.0000;
    214    0    0    20    0    1.09209    53.9    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    214    0    0    20    0    1.09209    53.9    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    214    10    11.2737    20    0    1.09209    30.5    1    10    10    0    0    0    0    0    0    0    0    0    0    0    106.3528    0.0000    0.0000    0.0000;
    220    1.55    0.72928    1    0    1.08853    2.3    1    1.55    1.55    0    0    0    0    0    0    0    0    0    0    0    102.9820    0.0000    0.0000    0.0000;
    221    1.55    1    1    0    1.07119    2.3    1    1.55    1.55    0    0    0    0    0    0    0    0    0    0    0    102.1784    0.0000    0.1191    0.0000;
    239    7    6    6    0    1.05821    9.8    1    7    7    0    0    0    0    0    0    0    0    0    0    0    108.7679    0.0000    1.0653    0.0000;
    246    370    61.8297    190    -19    1.03937    415.9    1    370    290    0    0    0    0    0    0    0    0    0    0    0    21.8055    0.0000    0.0000    0.0000;
    309    0    0    7    0    1.08081    27.9    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    309    0    0    7    0    1.08081    27.9    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    309    11    7    7    4    1.08081    30.8    1    11    11    0    0    0    0    0    0    0    0    0    0    0    100.5960    0.0000    0.4579    0.0000;
    309    0    0    7    0    1.08081    27.9    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    309    0    0    6    0    1.08081    27.7    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    309    0    0    7    0    1.08081    27.9    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    309    0    0    7    0    1.08081    27.9    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    310    15    15    15    0    1.08142    36.7    1    15    15    0    0    0    0    0    0    0    0    0    0    0    101.0131    0.0000    0.2846    0.0000;
    310    0    0    15    0    1.08142    57    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    311    15    15    15    0    1.0633    36.7    1    15    15    0    0    0    0    0    0    0    0    0    0    0    102.2436    0.0000    0.6692    0.0000;
    311    0    0    15    0    1.0633    57    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    313    30    20    20    0    1.08629    53.9    1    30    30    0    0    0    0    0    0    0    0    0    0    0    100.1466    0.0000    0.4246    0.0000;
    313    0    0    20    0    1.08629    53.9    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    314    0    0    40    0    1.07946    107.7    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    322    2.5    3    3    0    1.08468    4.1    1    2.5    2.5    0    0    0    0    0    0    0    0    0    0    0    100.3025    0.0000    0.4638    0.0000;
    365    43.25    12    12    0    1.08196    47.8    1    43.25    43.25    0    0    0    0    0    0    0    0    0    0    0    105.1480    0.0000    0.1215    0.0000;
    366    43.25    12    12    0    1.06579    47.8    1    43.25    43.25    0    0    0    0    0    0    0    0    0    0    0    106.9522    0.0000    0.5644    0.0000;
    367    43.25    8.7805    12    0    1.08899    47.8    1    43.25    43.25    0    0    0    0    0    0    0    0    0    0    0    104.2165    0.0000    0.0000    0.0000;
    368    43.25    12    12    0    1.08537    47.8    1    43.25    43.25    0    0    0    0    0    0    0    0    0    0    0    106.1289    0.0000    0.5321    0.0000;
    385    140    40.9072    138    -47    1.09091    251.3    1    210    140    0    0    0    0    0    0    0    0    0    0    0    0.0000    5.1947    0.0000    0.0000;
    385    0    0    10    0    1.09091    26.9    0    25    12    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    386    10    7.0916    10    0    1.0782    19.7    1    17    10    0    0    0    0    0    0    0    0    0    0    0    0.0000    4.0011    0.0000    0.0000;
    443    1.5    2    2    0    1.04966    3.6    1    1.5    1.5    0    0    0    0    0    0    0    0    0    0    0    100.0280    0.0000    0.3760    0.0000;
    452    5.21    2    2    0    1.07378    6.1    1    5.21    5.21    0    0    0    0    0    0    0    0    0    0    0    103.9109    0.0000    0.5886    0.0000;
    452    0    0    2    0    1.07378    6.1    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    485    1.4    0.7    0.7    0    1.05018    1.7    1    1.4    1.4    0    0    0    0    0    0    0    0    0    0    0    100.1099    0.0000    0.4896    0.0000;
    536    40    14    14    0    1.06099    53.9    1    40    40    0    0    0    0    0    0    0    0    0    0    0    106.7163    0.0000    1.3714    0.0000;
    536    0    0    14    0    1.06099    34.9    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    536    0    0    14    0    1.06099    34    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    536    0    0    14    0    1.06099    105.9    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    536    0    0    14    0    1.06099    105.9    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    537    25    17.5    17.5    0    1.05485    36.5    1    25    25    0    0    0    0    0    0    0    0    0    0    0    106.9421    0.0000    1.1885    0.0000;
    537    25    17.5    17.5    0    1.05485    35.6    1    25    25    0    0    0    0    0    0    0    0    0    0    0    106.9421    0.0000    1.1885    0.0000;
    537    0    0    17.5    0    1.05485    126.2    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    537    0    0    17.5    0    1.05485    106.4    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    551    1.4    0.7    0.7    0    1.05264    1.7    1    1.4    1.4    0    0    0    0    0    0    0    0    0    0    0    107.6947    0.0000    1.6230    0.0000;
    559    30    5    5    0    1.05731    34.4    1    30    30    0    0    0    0    0    0    0    0    0    0    0    107.1970    0.0000    1.4431    0.0000;
    559    0    0    5    0    1.05731    28.4    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    559    0    0    5    0    1.05731    26.5    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    559    0    0    5    0    1.05731    30.4    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    559    0    0    5    0    1.05731    34.4    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    560    30    5    5    0    1.05563    34.4    1    30    30    0    0    0    0    0    0    0    0    0    0    0    107.0075    0.0000    1.4200    0.0000;
    560    0    0    5    0    1.05563    34.4    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    560    0    0    5    0    1.05563    26.5    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    560    0    0    5    0    1.05563    34.4    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    573    1    4    4    0    1.07878    8.9    1    1    1    0    0    0    0    0    0    0    0    0    0    0    101.2170    0.0000    0.1598    0.0000;
    626    78    0    30    0    1.09062    97.7    1    78    78    0    0    0    0    0    0    0    0    0    0    0    98.9717    0.0000    0.0000    0.1920;
    626    30    0    30    0    1.09062    46.8    1    30    30    0    0    0    0    0    0    0    0    0    0    0    98.9717    0.0000    0.0000    0.1920;
    664    130    57.2913    145    -34    1.09109    267.7    1    225    130    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.8059    0.0000    0.0000;
    665    0    0    145    -34    1.09081    267.7    0    225    130    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    685    150    0    30    0    1.0956    182.5    1    150    150    0    0    0    0    0    0    0    0    0    0    0    100.9386    0.0000    0.0000    0.3032;
    685    50    0    30    0    1.0956    77.5    1    50    50    0    0    0    0    0    0    0    0    0    0    0    100.9386    0.0000    0.0000    0.3032;
    691    2.43    0    1.8    0    1.08826    3.1    1    2.43    2.43    0    0    0    0    0    0    0    0    0    0    0    101.7600    0.0000    0.0000    0.1916;
    716    1.47    0    1.3    0    1.0787    10.1    1    1.47    1.47    0    0    0    0    0    0    0    0    0    0    0    101.3106    0.0000    0.0000    0.3272;
    740    129    -16    130    -16    1.09091    259.9    1    225    129    0    0    0    0    0    0    0    0    0    0    0    0.0000    5.3836    0.0000    0.7237;
    763    86    0    30    0    1.07793    105.4    1    86    86    0    0    0    0    0    0    0    0    0    0    0    100.7861    0.0000    0.0000    0.7184;
    792    1    0.315172    1    0    1.05313    8.4    1    1    1    0    0    0    0    0    0    0    0    0    0    0    102.2924    0.0000    0.0000    0.0000;
    796    68.1    1.91188    23    0    1.06122    71.9    1    68.1    5    0    0    0    0    0    0    0    0    0    0    0    100.8896    0.0000    0.0000    0.0000;
    796    0    0    23    0    1.06122    71.9    0    68.1    5    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    796    0    0    11    0    1.06122    32.9    0    31    16    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    796    0    0    10    0    1.06122    32.6    0    31    16    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    807    0    0    10    0    1.08198    125.4    0    125    84    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    808    92    0    10    0    1.08715    125.4    1    125    92    0    0    0    0    0    0    0    0    0    0    0    0.0000    11.7016    0.0000    0.2155;
    845    15    0    8.1    0    1.07142    33    1    15    15    0    0    0    0    0    0    0    0    0    0    0    101.4845    0.0000    0.0000    0.3422;
    845    15    0    8.1    0    1.07142    33    1    15    15    0    0    0    0    0    0    0    0    0    0    0    101.4845    0.0000    0.0000    0.3422;
    845    0    0    0    0    1.07142    19    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    845    0    0    0    0    1.07142    19    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    877    35    12.9886    41.2    0    1.08527    87.7    1    35    35    0    0    0    0    0    0    0    0    0    0    0    99.6941    0.0000    0.0000    0.0000;
    900    0    0    45    -10    1.07146    65.8    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    900    50    20.7457    45    -10    1.07146    71.1    1    50    50    0    0    0    0    0    0    0    0    0    0    0    100.4491    0.0000    0.0000    0.0000;
    900    0    0    45    -10    1.07146    71.1    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    975    0    0    110    -40    1.07686    162.2    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    976    100    33.7466    110    -40    1.08609    162.2    1    100    100    0    0    0    0    0    0    0    0    0    0    0    99.8359    0.0000    0.0000    0.0000;
    980    0    0    0    0    1.08643    16.8    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1001    386    19.2843    240    -32    1.10276    454.5    1    386    220    0    0    0    0    0    0    0    0    0    0    0    8.2033    0.0000    0.0000    0.0000;
    1002    370    51.821    227    -30    1.09091    434.1    1    370    220    0    0    0    0    0    0    0    0    0    0    0    8.2850    0.0000    0.0000    0.0000;
    1006    6    1.447    1.447    0    1.08426    7.1    1    6    6    0    0    0    0    0    0    0    0    0    0    0    99.5548    0.0000    0.2022    0.0000;
    1005    4    0.447    0.447    0    1.08426    4    1    4    4    0    0    0    0    0    0    0    0    0    0    0    99.5534    0.0000    0.2022    0.0000;
    1006    4    0.447    0.447    0    1.08426    5    1    4    4    0    0    0    0    0    0    0    0    0    0    0    99.5548    0.0000    0.2022    0.0000;
    1006    0    0    0    0    1.08426    6    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1007    0    0    110    -40    1.08332    174.1    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1013    15    4.8    4.8    0    1.07931    20.6    1    15    15    0    0    0    0    0    0    0    0    0    0    0    99.3353    0.0000    0.1660    0.0000;
    1013    0    0    0    0    1.07931    12.8    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1013    0    0    0    0    1.07931    12.5    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1015    0    0    0    0    1.07594    20    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1015    0    0    0    0    1.07594    19    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1024    12    18    18    9    1.05936    30    1    12    12    0    0    0    0    0    0    0    0    0    0    0    102.5270    0.0000    0.6994    0.0000;
    1025    0    0    18    9    1.05941    30    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1026    0    0    14    10.5    1.05936    32.2    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1113    0    0    37.5    16.8    1.08345    62.5    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1114    0    0    37.5    7.5    1.07469    62.5    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1113    50    37.5    37.5    7.5    1.08345    62.5    1    50    50    0    0    0    0    0    0    0    0    0    0    0    100.1524    0.0000    0.0695    0.0000;
    1115    0    0    37.5    16.8    1.08094    62.5    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1152    17    5.251    5.251    0    1.06515    30.5    1    17    17    0    0    0    0    0    0    0    0    0    0    0    101.6968    0.0000    0.1697    0.0000;
    1152    0    0    0    0    1.06515    6    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1153    17    5.251    5.251    0    1.06525    30.5    1    17    17    0    0    0    0    0    0    0    0    0    0    0    101.6830    0.0000    0.1664    0.0000;
    1153    0    0    0    0    1.06525    25    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1154    16    5.25    5.25    0    1.06879    30.5    1    16    16    0    0    0    0    0    0    0    0    0    0    0    101.0285    0.0000    0.0813    0.0000;
    1154    0    0    0    0    1.06879    6    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1179    70    37.7826    52.5    0    1.08436    87.5    1    70    70    0    0    0    0    0    0    0    0    0    0    0    99.8463    0.0000    0.0000    0.0000;
    1180    0    0    52.5    0    1.07255    87.5    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1180    0    0    42    16.8    1.07255    65.3    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1188    50    0    0    0    1.0801    50    1    50    50    0    0    0    0    0    0    0    0    0    0    0    100.0495    0.0000    0.1646    0.0000;
    1246    10    2    2    0    1.07803    16.7    1    10    10    0    0    0    0    0    0    0    0    0    0    0    99.5205    0.0000    0.0913    0.0000;
    1246    0    0    0    0    1.07803    24    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1247    0    0    0    0    1.06772    14.6    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1247    0    0    0    0    1.06772    14.6    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1247    0    0    0    0    1.06772    14.6    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1248    0    0    0    0    1.0632    5.5    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1248    0    0    0    0    1.0632    5.5    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1286    0    0    41    -6.5    1.06402    68.6    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1287    230    75.6751    123    -15    1.09091    260.8    1    230    134    0    0    0    0    0    0    0    0    0    0    0    4.1833    0.0000    0.0000    0.0000;
    1288    0    0    123    -15    1.0806    256.4    0    225    134    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1342    20    4.019    5    0    1.08043    22.6    1    20    20    0    0    0    0    0    0    0    0    0    0    0    100.8780    0.0000    0.0000    0.0000;
    1343    0    0    0    0    1.08041    12    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1343    25    5    5    0    1.08041    32.4    1    25    25    0    0    0    0    0    0    0    0    0    0    0    100.8781    0.0000    0.0006    0.0000;
    1351    0    0    90    -5    1.08618    142.1    0    110    79    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1352    120    18.1025    80    -2    1.08646    144.2    1    120    79    0    0    0    0    0    0    0    0    0    0    0    5.3995    0.0000    0.0000    0.0000;
    1351    120    -2    80    -2    1.08618    144.2    1    120    79    0    0    0    0    0    0    0    0    0    0    0    5.1599    0.0000    0.0000    0.0584;
    1353    0    0    80    -2    1.08485    144.2    0    120    79    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1363    0    0    89    -6    1.08282    153.4    0    125    84    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1363    125    89    89    -6    1.08282    153.4    1    125    84    0    0    0    0    0    0    0    0    0    0    0    7.4936    0.0000    0.1410    0.0000;
    1374    100    40.7604    80    -25    1.06882    141.7    1    100    100    0    0    0    0    0    0    0    0    0    0    0    101.2518    0.0000    0.0000    0.0000;
    1374    0    0    80    -25    1.06882    128.1    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1375    0    0    80    -25    1.06874    143.4    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1376    0    0    80    -25    1.06338    136    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1414    0    0    33.5    12    1.07406    36.7    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1415    0    0    41.2    -13.7    1.07445    68.7    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1415    0    0    41.2    -13.7    1.07445    68.7    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1432    10    2    2    0    1.07168    12.2    1    10    10    0    0    0    0    0    0    0    0    0    0    0    101.0455    0.0000    0.6750    0.0000;
    1432    10    2    2    0    1.07168    12.2    1    10    10    0    0    0    0    0    0    0    0    0    0    0    101.0455    0.0000    0.6750    0.0000;
    1433    0    0    0    0    1.06697    4    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1433    0    0    0    0    1.06697    4    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1435    10    3.75    3.75    0    1.08184    15.5    1    10    10    0    0    0    0    0    0    0    0    0    0    0    99.8661    0.0000    0.3313    0.0000;
    1434    13    6.75    6.75    0    1.08027    23.5    1    13    13    0    0    0    0    0    0    0    0    0    0    0    100.0221    0.0000    0.3794    0.0000;
    1439    0    0    123    -15    1.08021    256.4    0    225    140    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1461    46    3.85745    35    -6    1.06082    57.8    1    46    3    0    0    0    0    0    0    0    0    0    0    0    101.0604    0.0000    0.0000    0.0000;
    1461    0    0    35    -6    1.06082    57.8    0    46    3    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1644    15    1.9    9.3    1.9    1.07026    17.6    1    15    15    0    0    0    0    0    0    0    0    0    0    0    101.3408    0.0000    0.0000    0.3906;
    1644    0    0    9.3    1.9    1.07026    17.6    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1644    15    1.9    9.3    1.9    1.07026    17.6    1    15    15    0    0    0    0    0    0    0    0    0    0    0    101.3408    0.0000    0.0000    0.3906;
    1644    15    1.934    9.3    1.934    1.07026    17.6    1    15    15    0    0    0    0    0    0    0    0    0    0    0    101.3408    0.0000    0.0000    0.3906;
    1644    0    0    0    0    1.07026    3.8    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1644    0    0    0    0    1.07026    4.2    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1672    153    44.3213    117    -29    1.08827    192.6    1    153    55    0    0    0    0    0    0    0    0    0    0    0    0.8279    0.0000    0.0000    0.0000;
    1673    0    0    82    -2    1.09018    152    0    128    70    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1673    153    22.129    117    -29    1.09018    192.6    1    153    55    0    0    0    0    0    0    0    0    0    0    0    0.8068    0.0000    0.0000    0.0000;
    1674    123    5.0062    82    -2    1.09091    147.8    1    123    70    0    0    0    0    0    0    0    0    0    0    0    1.3795    0.0000    0.0000    0.0000;
    1684    110    40.001    40.001    0    1.07552    117    1    110    80    0    0    0    0    0    0    0    0    0    0    0    0.7353    0.0000    0.0081    0.0000;
    1685    0    0    42    16.8    1.07191    61.6    0    45    30    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1685    0    0    40    0    1.07191    117    0    110    80    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1685    0    0    42    16.8    1.07191    61.6    0    45    30    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1685    110    26.2063    40    0    1.07191    117    1    110    80    0    0    0    0    0    0    0    0    0    0    0    1.0135    0.0000    0.0000    0.0000;
    1684    0    0    40    16    1.07552    60.2    0    45    30    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1776    0    0    6.6    0.7    1.07334    8.3    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1793    0    0    0    0    1.09269    25    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1793    20    0    4    0    1.09269    25.3    1    20    20    0    0    0    0    0    0    0    0    0    0    0    99.6290    0.0000    0.0000    0.9710;
    1793    0    0    0    0    1.09269    25    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1793    0    0    0    0    1.09269    25    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1794    39    26    26    13    1.08257    47.7    1    39    39    0    0    0    0    0    0    0    0    0    0    0    98.4302    0.0000    0.1463    0.0000;
    1836    225    57.6425    140    -35    1.09091    265    1    225    160    0    0    0    0    0    0    0    0    0    0    0    5.8778    0.0000    0.0000    0.0000;
    1836    0    0    140    -35    1.09091    265    0    225    140    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1838    225    126.785    140    -35    1.09091    265    1    225    160    0    0    0    0    0    0    0    0    0    0    0    7.6795    0.0000    0.0000    0.0000;
    1872    0    0    26    13    1.07359    43.6    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1872    0    0    8.3    1.5    1.07359    11.5    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1873    0    0    12    5.8    1.07393    27.7    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1873    0    0    26    13    1.07393    39.7    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1906    0    0    0    0    1.06366    32    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1907    0    0    0    0    1.06364    32    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1926    10    2.4    2.4    0    1.05755    10.8    1    10    10    0    0    0    0    0    0    0    0    0    0    0    102.3390    0.0000    0.8780    0.0000;
    1926    10    2.4    2.4    0    1.05755    10.8    1    10    10    0    0    0    0    0    0    0    0    0    0    0    102.3390    0.0000    0.8780    0.0000;
    1928    120    11.2483    90    0    1.09091    150    1    120    100    0    0    0    0    0    0    0    0    0    0    0    7.7964    0.0000    0.0000    0.0000;
    1929    120    44.6899    90    0    1.09091    150    1    120    100    0    0    0    0    0    0    0    0    0    0    0    7.8063    0.0000    0.0000    0.0000;
    1944    1    0    0    0    1.09288    1.1    1    1    1    0    0    0    0    0    0    0    0    0    0    0    100.4230    0.0000    0.0000    0.0805;
    1947    1.2    0    0    0    1.11404    1.3    1    1.2    1.2    0    0    0    0    0    0    0    0    0    0    0    100.4392    0.0000    0.0000    4.4066;
    1957    0.2    0    0    0    1.09564    0.2    1    0.2    0.2    0    0    0    0    0    0    0    0    0    0    0    99.5758    0.0000    0.0000    0.0267;
    1962    0.1    0    0    0    1.11168    0.1    1    0.1    0.1    0    0    0    0    0    0    0    0    0    0    0    101.2909    0.0000    0.0000    4.1844;
    1964    17    0    15    0    1.08728    52.2    1    17    17    0    0    0    0    0    0    0    0    0    0    0    102.3845    0.0000    0.0000    0.5331;
    1964    0    0    15    0    1.08728    52.2    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1965    0    0    10    0    1.0868    33.5    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1991    90    13.15    149    -48    1.09091    267.4    1    222    90    0    0    0    0    0    0    0    0    0    0    0    0.0000    7.5054    0.0000    0.0000;
    1997    0    0    8    0    1.08624    27.3    0    26.1    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1997    27.3    8.001    8.001    0    1.08624    28.4    1    27.3    0    0    0    0    0    0    0    0    0    0    0    0    107.8609    0.0000    0.1322    0.0000;
    1997    0    0    8    0    1.08624    27.3    0    26.1    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2001    40    22.582    22.582    0    1.07864    59.5    1    40    40    0    0    0    0    0    0    0    0    0    0    0    108.6511    0.0000    0.1971    0.0000;
    2001    80    80    80    0    1.07864    128.1    1    80    80    0    0    0    0    0    0    0    0    0    0    0    108.6511    0.0000    0.1971    0.0000;
    2002    0    0    90    0    1.07069    150.4    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2007    0.4    0    0    0    1.0212    0.4    1    0.4    0.4    0    0    0    0    0    0    0    0    0    0    0    121.3498    0.0000    2.1519    0.0000;
    2014    0    0    10    0    1.07946    30.2    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2014    0    0    10    0    1.07946    30.2    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2014    25    12    12    0    1.07946    55.8    1    25    25    0    0    0    0    0    0    0    0    0    0    0    109.2413    0.0000    0.3357    0.0000;
    2015    0    0    2    0    1.07915    5.4    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2015    0    0    2    0    1.07915    6.3    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2035    14    0    0    0    1.07094    15.4    1    14    14    0    0    0    0    0    0    0    0    0    0    0    107.1041    0.0000    0.7838    0.0000;
    2039    8.5    0    0    0    1.08395    9.4    1    8.5    8.5    0    0    0    0    0    0    0    0    0    0    0    104.4830    0.0000    0.0000    1.1320;
    2041    120    87.021    90    0    1.08391    150    1    120    90    0    0    0    0    0    0    0    0    0    0    0    7.0961    0.0000    0.0000    0.0000;
    2046    0.1    0    0    0    1.11625    0.1    1    0.1    0.1    0    0    0    0    0    0    0    0    0    0    0    100.8925    0.0000    0.0000    3.2816;
    2056    1    0    0    0    1.04402    1.1    1    1    1    0    0    0    0    0    0    0    0    0    0    0    112.9582    0.0000    0.3611    0.0000;
    2063    0    0    1    0    1.06536    3.2    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2063    2    2    2    0    1.06536    4.5    1    2    2    0    0    0    0    0    0    0    0    0    0    0    104.5612    0.0000    0.4104    0.0000;
    2070    0.2    0    0    0    1.11114    0.2    1    0.2    0.2    0    0    0    0    0    0    0    0    0    0    0    101.5869    0.0000    0.0000    3.9567;
    2090    0    0    12    0    1.08324    51.4    0    50    25    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2090    50    12    12    0    1.08324    51.4    1    50    30    0    0    0    0    0    0    0    0    0    0    0    7.1140    0.0000    0.0101    0.0000;
    2091    28    2.65509    10    0    1.09027    29.7    1    28    20    0    0    0    0    0    0    0    0    0    0    0    5.2993    0.0000    0.0000    0.0000;
    2093    55    2.21011    12    0    1.03272    56.3    1    55    30    0    0    0    0    0    0    0    0    0    0    0    5.8250    0.0000    0.0000    0.0000;
    2096    3    0    0    0    1.06174    3.3    1    3    3    0    0    0    0    0    0    0    0    0    0    0    106.9975    0.0000    1.0738    0.0000;
    2118    4.5    0    0    0    1.05095    5    1    4.5    4.5    0    0    0    0    0    0    0    0    0    0    0    113.7556    0.0000    1.0447    0.0000;
    2140    1    0    0    0    1.09455    1.1    1    1    1    0    0    0    0    0    0    0    0    0    0    0    100.0278    0.0000    0.0000    0.0426;
    2175    0.8    0    0    0    1.08589    0.9    1    0.8    0.8    0    0    0    0    0    0    0    0    0    0    0    102.4341    0.0000    0.0000    0.3368;
    2202    0.8    0    0    0    1.04443    0.9    1    0.8    0.8    0    0    0    0    0    0    0    0    0    0    0    113.0107    0.0000    0.3199    0.0000;
    2203    0.2    0    0    0    1.07052    0.2    1    0.2    0.2    0    0    0    0    0    0    0    0    0    0    0    102.6627    0.0000    0.2587    0.0000;
    2208    4.5    0    0    0    1.08892    5    1    4.5    4.5    0    0    0    0    0    0    0    0    0    0    0    102.9973    0.0000    0.0777    0.0000;
    2214    200    30.758    104    -23    1.09091    225.4    1    200    150    0    0    0    0    0    0    0    0    0    0    0    11.7487    0.0000    0.0000    0.0000;
    2215    200    54.0848    111    -18    1.09091    228.7    1    200    150    0    0    0    0    0    0    0    0    0    0    0    12.5207    0.0000    0.0000    0.0000;
    2228    0.4    0    0    0    1.04849    0.4    1    0.4    0.4    0    0    0    0    0    0    0    0    0    0    0    111.8907    0.0000    0.3690    0.0000;
    2235    14.5    0    0    0    0.99336    16    1    14.5    14.5    0    0    0    0    0    0    0    0    0    0    0    110.7010    0.0000    0.2171    0.0000;
    2253    50    15    15    0    1.07591    66.7    1    50    50    0    0    0    0    0    0    0    0    0    0    0    111.4547    0.0000    0.3080    0.0000;
    2254    0    0    15    0    1.07582    66.7    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2265    2    0    0    0    1.08858    2.2    1    2    2    0    0    0    0    0    0    0    0    0    0    0    101.8781    0.0000    0.0000    0.3259;
    2277    4    0    0    0    1.01388    4.4    1    4    4    0    0    0    0    0    0    0    0    0    0    0    123.1361    0.0000    1.8340    0.0000;
    2293    1    0    0    0    1.07489    1.1    1    1    1    0    0    0    0    0    0    0    0    0    0    0    111.7314    0.0000    0.2467    0.0000;
    2295    0.2    0    0    0    1.11741    0.2    1    0.2    0.2    0    0    0    0    0    0    0    0    0    0    0    100.9020    0.0000    0.0000    1.9563;
    2296    0.2    0    0    0    1.07279    0.2    1    0.2    0.2    0    0    0    0    0    0    0    0    0    0    0    110.6666    0.0000    0.2450    0.0000;
    2328    0    0    15    0    1.07527    58    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2328    0    0    6    0    1.07527    19    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2328    2    2    2    0    1.07527    4.5    1    2    2    0    0    0    0    0    0    0    0    0    0    0    111.5607    0.0000    0.3225    0.0000;
    2331    0.1    0    0    0    1.01509    0.1    1    0.1    0.1    0    0    0    0    0    0    0    0    0    0    0    122.3190    0.0000    2.3194    0.0000;
    2343    190.183    42.2312    149    -53    1.09091    278.3    1    235    94    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2354    0    0    15    0    1.09091    52.2    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2354    72.5    0    80    0    1.09091    128.1    1    72.5    72.5    0    0    0    0    0    0    0    0    0    0    0    100.6177    0.0000    0.0000    0.2455;
    2355    0    0    80    0    1.08838    128.1    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2360    4.4    0    0    0    1.11774    4.8    1    4.4    4.4    0    0    0    0    0    0    0    0    0    0    0    100.8105    0.0000    0.0000    1.9427;
    2366    2.5    0    0    0    1.09178    2.8    1    2.5    2.5    0    0    0    0    0    0    0    0    0    0    0    102.6864    0.0000    0.0000    0.1049;
    2370    0.2    0    0    0    1.08549    0.2    1    0.2    0.2    0    0    0    0    0    0    0    0    0    0    0    103.0367    0.0000    0.0000    0.6647;
    2431    3    3.62207    10    -0.001    1.09117    14.5    1    3    3    0    0    0    0    0    0    0    0    0    0    0    106.8471    0.0000    0.0000    0.0000;
    2431    0    0    10    0    1.09117    15.6    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2438    0.5    0    0    0    1.0503    0.6    1    0.5    0.5    0    0    0    0    0    0    0    0    0    0    0    113.2771    0.0000    0.3541    0.0000;
    2448    0.6    0.2    0.2    0    1.07557    0.7    1    0.6    0.6    0    0    0    0    0    0    0    0    0    0    0    108.6210    0.0000    0.5985    0.0000;
    2451    65    9.09955    15    0    1.09508    71.6    1    65    65    0    0    0    0    0    0    0    0    0    0    0    107.4897    0.0000    0.0000    0.0000;
    2453    0.1    0    1.6    0    1.11497    1.6    1    0.1    0.1    0    0    0    0    0    0    0    0    0    0    0    110.1101    0.0000    0.0000    0.7033;
    2459    0.6    0.2    0.2    0    1.04966    0.7    1    0.6    0.6    0    0    0    0    0    0    0    0    0    0    0    112.7517    0.0000    1.3854    0.0000;
    2467    0.3    0    2.4    0    1.11498    2.4    1    0.3    0.3    0    0    0    0    0    0    0    0    0    0    0    110.6900    0.0000    0.0000    1.2017;
    2470    29    5    5    0    1.07693    32.3    1    29    29    0    0    0    0    0    0    0    0    0    0    0    108.9828    0.0000    0.6192    0.0000;
    2471    0    0    0    0    1.0769    22    1    0    0    0    0    0    0    0    0    0    0    0    0    0    108.9947    0.0000    0.6210    0.0000;
    2480    0    0    1.1    0    1.09547    1.1    1    0    0    0    0    0    0    0    0    0    0    0    0    0    118.7231    0.0000    0.0000    0.7603;
    2481    0.2    1.4    1.4    0    1.04968    1.4    1    0.2    0.2    0    0    0    0    0    0    0    0    0    0    0    115.5815    0.0000    0.8679    0.0000;
    2482    0.3    0    0.1    0    1.10628    0.3    1    0.3    0.3    0    0    0    0    0    0    0    0    0    0    0    108.5845    0.0000    0.0000    0.6708;
    2483    0.5    0    0.1    0    1.11616    0.6    1    0.5    0.5    0    0    0    0    0    0    0    0    0    0    0    109.4566    0.0000    0.0000    1.3399;
    2485    0    0    2.1    0    1.09583    2.1    1    0    0    0    0    0    0    0    0    0    0    0    0    0    118.9544    0.0000    0.0000    0.7860;
    2488    4    0    3.3    0    1.11879    5.5    1    4    4    0    0    0    0    0    0    0    0    0    0    0    108.3934    0.0000    0.0000    1.1658;
    2491    12    3    3    0    1.04774    13.5    1    12    12    0    0    0    0    0    0    0    0    0    0    0    112.9051    0.0000    1.6178    0.0000;
    2497    3.5    0    1    0    1.11633    4    1    3.5    3.5    0    0    0    0    0    0    0    0    0    0    0    110.0081    0.0000    0.0000    1.2688;
    2500    40    5    5    0    1.07499    40.3    1    40    40    0    0    0    0    0    0    0    0    0    0    0    108.7672    0.0000    0.6098    0.0000;
    2509    0    1.2    1.2    0    1.03757    1.2    1    0    0    0    0    0    0    0    0    0    0    0    0    0    107.4214    0.0000    1.6338    0.0000;
    2511    0    0    2    0    1.11276    2    1    0    0    0    0    0    0    0    0    0    0    0    0    0    110.8242    0.0000    0.0000    0.5806;
    2523    0    0    1.4    0    1.11627    1.4    1    0    0    0    0    0    0    0    0    0    0    0    0    0    111.0404    0.0000    0.0000    0.9855;
    2526    4    1.5    1.5    0    1.09412    4.6    1    4    4    0    0    0    0    0    0    0    0    0    0    0    107.7277    0.0000    0.0022    0.0000;
    2529    23    20    20    0    1.04771    32.3    1    23    23    0    0    0    0    0    0    0    0    0    0    0    106.2248    0.0000    1.2994    0.0000;
    2536    10    1    1    0    1.08949    11    1    10    10    0    0    0    0    0    0    0    0    0    0    0    108.4524    0.0000    0.1149    0.0000;
    2539    0    0    3.1    0    1.11183    3.1    1    0    0    0    0    0    0    0    0    0    0    0    0    0    110.9648    0.0000    0.0000    0.5053;
    2542    0    0    1.2    0    1.11202    1.2    1    0    0    0    0    0    0    0    0    0    0    0    0    0    110.8710    0.0000    0.0000    0.5139;
    2544    0    0    3.6    0    1.11573    3.6    1    0    0    0    0    0    0    0    0    0    0    0    0    0    109.4061    0.0000    0.0000    0.7167;
    2546    0.5    0    3.6    0    1.11714    3.6    1    0.5    0.5    0    0    0    0    0    0    0    0    0    0    0    109.2565    0.0000    0.0000    0.7459;
    2547    1    0    1.8    0    1.11582    2.1    1    1    1    0    0    0    0    0    0    0    0    0    0    0    109.3836    0.0000    0.0000    0.7132;
    2554    36    24    24    0    1.04292    46.3    1    36    36    0    0    0    0    0    0    0    0    0    0    0    112.2684    0.0000    2.1387    0.0000;
    2556    0    1    1    0    1.04308    1    1    0    0    0    0    0    0    0    0    0    0    0    0    0    112.3365    0.0000    2.0900    0.0000;
    2557    0    0    1.1    0    1.11561    1.1    1    0    0    0    0    0    0    0    0    0    0    0    0    0    109.4041    0.0000    0.0000    0.7669;
    2563    0.1    0    1.7    0    1.1015    1.7    1    0.1    0.1    0    0    0    0    0    0    0    0    0    0    0    108.0509    0.0000    0.0000    0.1904;
    2564    0    0    0.9    0    1.1011    0.9    1    0    0    0    0    0    0    0    0    0    0    0    0    0    108.0614    0.0000    0.0000    0.1734;
    2568    0.2    0    0    0    1.05599    0.2    1    0.2    0.2    0    0    0    0    0    0    0    0    0    0    0    111.3591    0.0000    0.7791    0.0000;
    2571    5    10    10    0    1.04172    11.4    1    5    5    0    0    0    0    0    0    0    0    0    0    0    106.8679    0.0000    1.5391    0.0000;
    2573    0.4    0    1.9    0    1.11618    2    1    0.4    0.4    0    0    0    0    0    0    0    0    0    0    0    110.7556    0.0000    0.0000    1.0242;
    2574    0    1.3    1.3    0    1.04534    1.3    1    0    0    0    0    0    0    0    0    0    0    0    0    0    112.4068    0.0000    1.8276    0.0000;
    2578    0    0.8    0.8    0    1.05638    0.8    1    0    0    0    0    0    0    0    0    0    0    0    0    0    105.4644    0.0000    0.9885    0.0000;
    2582    0    2.5    2.5    0    1.03989    2.5    1    0    0    0    0    0    0    0    0    0    0    0    0    0    107.1452    0.0000    1.5698    0.0000;
    2589    0.5    0    0.1    0    1.117    0.6    1    0.5    0.5    0    0    0    0    0    0    0    0    0    0    0    109.4989    0.0000    0.0000    1.2169;
    2606    0.2    0.1    0.1    0    1.06004    0.2    1    0.2    0.2    0    0    0    0    0    0    0    0    0    0    0    110.5195    0.0000    0.7991    0.0000;
    2625    0.1    0.1    0.1    0    1.05348    0.1    1    0.1    0.1    0    0    0    0    0    0    0    0    0    0    0    112.1992    0.0000    1.1618    0.0000;
    2628    2.1    0    0    0    1.07122    2.3    1    2.1    2.1    0    0    0    0    0    0    0    0    0    0    0    109.2484    0.0000    0.6792    0.0000;
    2632    10.5    7.5    7.5    0    1.07606    13.8    1    10.5    10.5    0    0    0    0    0    0    0    0    0    0    0    108.5694    0.0000    0.5613    0.0000;
    2634    0.2    0.1    0.1    0    1.04103    0.2    1    0.2    0.2    0    0    0    0    0    0    0    0    0    0    0    113.2844    0.0000    1.9502    0.0000;
    2643    0.3    0    0    0    1.07187    0.3    1    0.3    0.3    0    0    0    0    0    0    0    0    0    0    0    109.5488    0.0000    0.5787    0.0000;
    2648    0    0    1.9    0    1.09755    1.9    1    0    0    0    0    0    0    0    0    0    0    0    0    0    115.1303    0.0000    0.0000    0.2673;
    2649    0    0    2    0    1.09906    2    1    0    0    0    0    0    0    0    0    0    0    0    0    0    114.9094    0.0000    0.0000    0.3077;
    2651    0    0    1.2    0    1.11097    1.2    1    0    0    0    0    0    0    0    0    0    0    0    0    0    110.7812    0.0000    0.0000    0.5710;
    2653    0.7    0    4.8    0    1.11762    4.9    1    0.7    0.7    0    0    0    0    0    0    0    0    0    0    0    108.0124    0.0000    0.0000    1.4899;
    2654    0    0    1.2    0    1.11517    1.2    1    0    0    0    0    0    0    0    0    0    0    0    0    0    109.1148    0.0000    0.0000    0.9772;
    2655    0    0    0.6    0    1.09794    0.6    1    0    0    0    0    0    0    0    0    0    0    0    0    0    116.5104    0.0000    0.0000    0.5411;
    2658    0    0    1.5    0    1.11614    1.5    1    0    0    0    0    0    0    0    0    0    0    0    0    0    108.5106    0.0000    0.0000    1.2361;
    2662    0    0    3.9    0    1.1155    3.9    1    0    0    0    0    0    0    0    0    0    0    0    0    0    108.9092    0.0000    0.0000    1.3764;
    2667    1.3    0.5    0.5    0    1.04312    1.5    1    1.3    1.3    0    0    0    0    0    0    0    0    0    0    0    113.3784    0.0000    1.5813    0.0000;
    2668    0    0    2.3    0    1.1159    2.3    1    0    0    0    0    0    0    0    0    0    0    0    0    0    108.7188    0.0000    0.0000    1.4003;
    2674    0    1    1    0    1.0497    1    1    0    0    0    0    0    0    0    0    0    0    0    0    0    112.1295    0.0000    1.5033    0.0000;
    2675    55    35    35    0    1.08711    69.9    1    55    55    0    0    0    0    0    0    0    0    0    0    0    109.1660    0.0000    0.0580    0.0000;
    2681    2.5    0    0    0    1.07162    2.8    1    2.5    2.5    0    0    0    0    0    0    0    0    0    0    0    109.7249    0.0000    0.7467    0.0000;
    2684    2    1    1    0    1.061    2.4    1    2    2    0    0    0    0    0    0    0    0    0    0    0    109.6769    0.0000    0.7821    0.0000;
    2690    0    0    1.2    0    1.11672    1.2    1    0    0    0    0    0    0    0    0    0    0    0    0    0    107.9095    0.0000    0.0000    1.5268;
    2691    0    0    1.2    0    1.11388    1.2    1    0    0    0    0    0    0    0    0    0    0    0    0    0    110.2219    0.0000    0.0000    0.5794;
    2695    0.1    0    1.2    0    1.10096    1.2    1    0.1    0.1    0    0    0    0    0    0    0    0    0    0    0    107.6276    0.0000    0.0000    0.0666;
    2701    25    2.5    2.5    0    1.06571    26.8    1    25    25    0    0    0    0    0    0    0    0    0    0    0    107.7556    0.0000    0.8253    0.0000;
    2701    25    2.5    2.5    0    1.06571    26.8    1    25    25    0    0    0    0    0    0    0    0    0    0    0    107.7556    0.0000    0.8253    0.0000;
    2701    0    0    0    0    1.06571    26.7    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2701    0    0    0    0    1.06571    26.7    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2702    0    0    0    0    1.06562    26.7    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2702    0    0    0    0    1.06562    26.7    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2712    20    14    14    0    1.06385    26.1    1    20    20    0    0    0    0    0    0    0    0    0    0    0    108.8503    0.0000    0.7523    0.0000;
    2714    0    0    1    0    1.09549    1    1    0    0    0    0    0    0    0    0    0    0    0    0    0    118.7091    0.0000    0.0000    0.7602;
    2716    0    1.2    1.2    0    1.03277    1.2    1    0    0    0    0    0    0    0    0    0    0    0    0    0    108.4949    0.0000    1.7248    0.0000;
    2719    5.8    1.3    1.3    0    1.07988    6.5    1    5.8    5.8    0    0    0    0    0    0    0    0    0    0    0    109.5362    0.0000    0.4930    0.0000;
    2720    0    0    26    -18    1.11875    56.4    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2720    0    0    26    -18    1.11875    56.4    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2720    0    0    26    -18    1.11875    56.4    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    450    6.8    0    0    0    1.07058    6.8    1    6.8    6.8    0    0    0    0    0    0    0    0    0    0    0    104.9704    0.0000    0.7549    0.0000;
    1166    0.7    0.144    0.144    0.144    1.06958    0.7    1    0.7    0.7    0    0    0    0    0    0    0    0    0    0    0    100.9451    0.0000    0.0658    0.0000;
    1845    3.1    2.35    2.35    2.35    1.08722    3.9    1    3.1    3.1    0    0    0    0    0    0    0    0    0    0    0    98.1195    0.0000    0.0143    0.0000;
    2149    2.567    0.16    0.16    0.16    1.08151    2.6    1    2.567    2.567    0    0    0    0    0    0    0    0    0    0    0    104.5122    0.0000    0.0000    0.6545;
    17    0.69    0.001    0.001    0.001    1.07106    0.7    1    0.69    0.69    0    0    0    0    0    0    0    0    0    0    0    108.4499    0.0000    0.1084    0.0000;
    845    0.02    0.02    0.02    0.02    1.07142    0    1    0.02    0.02    0    0    0    0    0    0    0    0    0    0    0    101.4845    0.0000    0.0000    0.3422;
    1006    0.02    -0.158    -0.158    -0.158    1.08426    0.2    1    0.02    0.02    0    0    0    0    0    0    0    0    0    0    0    99.5548    0.0000    0.2022    0.0000;
    2723    0    0    0    0    1.02    0    1    0    0    0    0    0    0    0    0    0    0    0    0    0    100.3525    0.0000    0.0000    0.0841;
    2724    0    0    0    0    1.01875    0    1    0    0    0    0    0    0    0    0    0    0    0    0    0    100.9982    0.0000    0.0000    0.2578;
    2725    0    0    0    0    1.08773    0    1    0    0    0    0    0    0    0    0    0    0    0    0    0    104.2247    0.0000    0.0000    0.3895;
    2726    0    0    0    0    1.00125    0    1    0    0    0    0    0    0    0    0    0    0    0    0    0    100.5977    0.0000    0.0000    0.0128;
    2727    125    0    120    0    1.09091    173.3    1    125    125    0    0    0    0    0    0    0    0    0    0    0    98.7722    0.0000    0.0000    0.3868;
    2728    176.691    -46.105    -46.105    -46.105    1.08409    182.6    1    176.691    176.691    0    0    0    0    0    0    0    0    0    0    0    108.5648    0.0000    0.0627    0.0000;
    2729    0    0    0    0    1.015    0    1    0    0    0    0    0    0    0    0    0    0    0    0    0    102.7443    0.0000    0.0000    0.6219;
    2730    120    -10.0419    0    -15.33    1.1    120    1    120    120    0    0    0    0    0    0    0    0    0    0    0    94.4316    0.0000    0.0000    0.0000;
];

%% branch data
%    fbus    tbus    r    x    b    rateA    rateB    rateC    ratio    angle    status    angmin    angmax    Pf    Qf    Pt    Qt    mu_Sf    mu_St    mu_angmin    mu_angmax
mpc.branch = [
    7    8    0.00064    0.0305    0    400    400    400    1.0435    -0.6    1    -360    360    -224.8802    -3.3165    225.1908    18.1148    0.0000    0.0000    0.0000    0.0000;
    26    28    0.00036    0.02519    0    500    500    500    1.067    0    1    -360    360    80.8393    -24.7042    -80.8156    26.3674    0.0000    0.0000    0.0000    0.0000;
    27    29    0.00036    0.02519    0    500    500    500    1.0671    0    1    -360    360    207.6635    -22.8750    -207.5183    33.0370    0.0000    0.0000    0.0000    0.0000;
    39    41    0.00034    0.02097    0    500    500    500    1.1102    0    1    -360    360    -19.3662    -114.0225    19.4117    116.8286    0.0000    0.0000    0.0000    0.0000;
    42    45    0.00034    0.02097    0    500    500    500    1.0917    0    1    -360    360    -38.2008    -132.5267    38.2656    136.5202    0.0000    0.0000    0.0000    0.0000;
    54    56    0.00081    0.03    0    400    400    400    1.0466    0    1    -360    360    18.2506    -3.9997    -18.2480    4.0958    0.0000    0.0000    0.0000    0.0000;
    89    91    0.00075    0.02444    -0.00832    330    330    330    1.0553    0    1    -360    360    -92.0549    -4.6479    92.1132    7.4597    0.0000    0.0000    0.0000    0.0000;
    90    92    0.00075    0.02469    -0.008    330    330    330    1.0552    0    1    -360    360    -91.3257    -4.2434    91.3830    7.0082    0.0000    0.0000    0.0000    0.0000;
    124    127    0.0005    0.02875    -0.016    400    400    400    1.087    0    1    -360    360    80.8750    -87.4852    -80.8049    93.1926    0.0000    0.0000    0.0000    0.0000;
    148    149    0.00064    0.0305    0    400    400    400    1.0636    0    1    -360    360    -77.7942    14.2513    77.8309    -12.4996    0.0000    0.0000    0.0000    0.0000;
    154    156    0.000232    0.023    0    500    500    500    1.0953    0    1    -360    360    32.9758    -53.7433    -32.9665    54.6727    0.0000    0.0000    0.0000    0.0000;
    155    157    0.000232    0.023    0    500    500    500    1.0953    0    1    -360    360    31.9151    -53.5819    -31.9060    54.4911    0.0000    0.0000    0.0000    0.0000;
    168    170    0.00035    0.02375    0    500    500    500    1.0767    0    1    -360    360    37.1256    -54.1436    -37.1109    55.1362    0.0000    0.0000    0.0000    0.0000;
    182    183    0.00059    0.03093    0    400    400    400    1.0504    0    1    -360    360    -68.5007    5.0459    68.5265    -3.6935    0.0000    0.0000    0.0000    0.0000;
    189    191    0.0004    0.03    0    500    500    500    1.0695    3.6    1    -360    360    -27.5825    -40.8752    27.5921    41.5961    0.0000    0.0000    0.0000    0.0000;
    2726    156    0.00031    0.00338    0.0992    1386    1386    1386    0    0    1    -360    360    -66.6991    15.5446    66.7141    -25.3929    0.0000    0.0000    0.0000    0.0000;
    2726    157    0.00031    0.00338    0.0992    1386    1386    1386    0    0    1    -360    360    -69.6319    15.9934    69.6481    -25.8276    0.0000    0.0000    0.0000    0.0000;
    2727    67    0.014341    0.083531    0.126034    385    385    385    0    0    1    -360    360    125.0000    -0.0000    -123.1176    -3.8470    0.0000    0.0000    0.0000    0.0000;
    2725    75    0.01219    0.070659    0.117418    412    412    412    0    0    1    -360    360    -174.6808    36.2790    177.9421    -31.5639    0.0000    0.0000    0.0000    0.0000;
    2725    104    0.011781    0.07087    0.116838    412    412    412    0    0    1    -360    360    -196.5192    39.2860    200.4857    -29.5610    0.0000    0.0000    0.0000    0.0000;
    126    2724    0.001525    0.016837    0.50576    1386    1386    1386    0    0    1    -360    360    434.1790    -13.9201    -431.5000    -10.5040    0.0000    0.0000    0.0000    0.0000;
    2728    147    0.001651    0.015909    0.046948    316    316    316    0    0    1    -360    360    88.6360    -23.2964    -88.5248    18.5922    0.0000    0.0000    0.0000    0.0000;
    2728    148    0.001651    0.015909    0.046948    316    316    316    0    0    1    -360    360    88.0550    -22.8086    -87.9455    18.0888    0.0000    0.0000    0.0000    0.0000;
    2729    47    0.00188    0.02287    0.6432    831    831    831    0    0    1    -360    360    -154.0283    -94.3021    154.5229    32.1618    0.0000    0.0000    0.0000    0.0000;
    2729    48    0.00188    0.02287    0.6432    831    831    831    0    0    1    -360    360    -153.5537    -94.2209    154.0455    32.0484    0.0000    0.0000    0.0000    0.0000;
    81    2723    0.002769    0.031162    0.89824    1386    1386    1386    0    0    1    -360    360    178.4322    -54.6643    -177.6040    -31.6380    0.0000    0.0000    0.0000    0.0000;
    42    23    0.01345    0.081141    0.141134    339    339    339    0    0    1    -360    360    155.2160    20.6740    -152.3987    -19.9539    0.0000    0.0000    0.0000    0.0000;
    26    89    0.009091    0.062401    0.111417    453    453    453    0    0    1    -360    360    138.9068    -10.1651    -137.4824    6.2982    0.0000    0.0000    0.0000    0.0000;
    27    90    0.00868    0.06405    0.096994    427    427    427    0    0    1    -360    360    191.4558    -10.5725    -188.8721    17.7602    0.0000    0.0000    0.0000    0.0000;
    145    30    0.016961    0.123659    0.196988    316    316    316    0    0    1    -360    360    71.5931    18.7391    -70.7548    -35.9338    0.0000    0.0000    0.0000    0.0000;
    134    33    0.00512    0.02618    0.029621    301    301    301    0    0    1    -360    360    -85.4743    61.1827    85.9429    -62.4007    0.0000    0.0000    0.0000    0.0000;
    133    20    0.01068    0.061961    0.094961    385    385    385    0    0    1    -360    360    -148.6613    49.6423    150.8439    -48.5425    0.0000    0.0000    0.0000    0.0000;
    163    21    0.014651    0.105891    0.170852    316    316    316    0    0    1    -360    360    93.7140    13.8608    -92.5990    -26.2510    0.0000    0.0000    0.0000    0.0000;
    40    108    0.01488    0.08161    0.114805    314    314    314    0    0    1    -360    360    -70.3578    21.9651    71.0576    -32.1360    0.0000    0.0000    0.0000    0.0000;
    39    90    0.011159    0.07231    0.103673    324    324    324    0    0    1    -360    360    -114.4902    25.8422    115.7715    -30.2360    0.0000    0.0000    0.0000    0.0000;
    177    82    0.005517    0.059484    0.170775    316    316    316    0    0    1    -360    360    -158.8483    -0.5024    160.0421    -6.7260    0.0000    0.0000    0.0000    0.0000;
    202    164    0.01176    0.068289    0.102802    324    324    324    0    0    1    -360    360    -223.3056    -13.4825    228.4182    30.9345    0.0000    0.0000    0.0000    0.0000;
    193    164    0.016818    0.089091    0.129935    358    358    358    0    0    1    -360    360    -162.9642    -6.7048    166.8149    11.5625    0.0000    0.0000    0.0000    0.0000;
    192    163    0.013843    0.087025    0.134842    383    383    383    0    0    1    -360    360    -167.8825    -11.6994    171.2478    16.7275    0.0000    0.0000    0.0000    0.0000;
    206    166    0.01676    0.097169    0.148685    269    269    269    0    0    1    -360    360    10.0166    -14.5258    -9.9977    -2.9841    0.0000    0.0000    0.0000    0.0000;
    42    10    0.01269    0.074979    0.130196    351    351    351    0    0    1    -360    360    167.5053    19.7633    -164.4340    -16.6628    0.0000    0.0000    0.0000    0.0000;
    197    18    0.014091    0.10413    0.15972    316    316    316    0    0    1    -360    360    -39.9795    -22.1922    40.1950    5.0134    0.0000    0.0000    0.0000    0.0000;
    99    54    0.003719    0.0438    0.100962    457    457    457    0    0    1    -360    360    -13.4273    4.2363    13.4362    -16.2210    0.0000    0.0000    0.0000    0.0000;
    161    81    0.00194    0.02056    0.51584    1178    1178    1178    0    0    1    -360    360    -486.5179    -41.8671    490.9763    35.0341    0.0000    0.0000    0.0000    0.0000;
    44    9    0.0015    0.01506    0.4032    1386    1386    1386    0    0    1    -360    360    345.9515    -34.8221    -344.2483    9.4323    0.0000    0.0000    0.0000    0.0000;
    184    149    0.00294    0.03463    0.9216    693    693    693    0    0    1    -360    360    -29.4342    -53.9740    29.4584    -45.2311    0.0000    0.0000    0.0000    0.0000;
    120    56    0.00169    0.01994    0.50624    831    831    831    0    0    1    -360    360    -23.1687    -0.5070    23.1884    -54.7805    0.0000    0.0000    0.0000    0.0000;
    29    92    0.00137    0.01625    0.41184    1386    1386    1386    0    0    1    -360    360    213.2100    -45.8519    -212.6342    7.5458    0.0000    0.0000    0.0000    0.0000;
    28    122    0.00231    0.02769    0.70144    1386    1386    1386    0    0    1    -360    360    311.7907    -66.3483    -309.7224    14.0867    0.0000    0.0000    0.0000    0.0000;
    25    191    0.00207    0.02474    0.664    1386    1386    1386    0    0    1    -360    360    342.9760    9.1461    -340.6538    -51.2171    0.0000    0.0000    0.0000    0.0000;
    119    63    0.0015    0.01788    0.4512    831    831    831    0    0    1    -360    360    88.0272    -25.0182    -87.9217    -23.3795    0.0000    0.0000    0.0000    0.0000;
    121    63    0.00469    0.05544    1.4048    831    831    831    0    0    1    -360    360    110.5946    -80.8785    -110.0738    -67.6188    0.0000    0.0000    0.0000    0.0000;
    81    31    0.00331    0.03425    0.85888    977    977    977    0    0    1    -360    360    -133.3389    -64.6540    133.9020    -22.0900    0.0000    0.0000    0.0000    0.0000;
    91    28    0.00219    0.02369    0.59584    1178    1178    1178    0    0    1    -360    360    -144.9917    -10.8580    145.4208    -49.8019    0.0000    0.0000    0.0000    0.0000;
    12    4    0.01674    0.09711    0.144232    427    427    427    0    0    1    -360    360    -218.4933    13.6798    225.6960    11.4182    0.0000    0.0000    0.0000    0.0000;
    30    11    0.0057    0.0407    0.06021    316    316    316    0    0    1    -360    360    -16.5402    18.7927    16.5786    -25.3137    0.0000    0.0000    0.0000    0.0000;
    24    4    0.004419    0.032229    0.049852    383    383    383    0    0    1    -360    360    179.3599    -3.4884    -178.1809    6.1063    0.0000    0.0000    0.0000    0.0000;
    17    7    0.014591    0.11219    0.165528    383    383    383    0    0    1    -360    360    -98.9520    35.3403    100.3973    -43.5144    0.0000    0.0000    0.0000    0.0000;
    21    10    0.01211    0.087419    0.140166    316    316    316    0    0    1    -360    360    -21.9883    18.7573    22.1141    -33.8453    0.0000    0.0000    0.0000    0.0000;
    26    5    0.009773    0.050516    0.088959    377    377    377    0    0    1    -360    360    193.7494    3.4841    -190.7656    1.1520    0.0000    0.0000    0.0000    0.0000;
    17    3    0.01068    0.07895    0.245194    274    274    274    0    0    1    -360    360    76.4924    -11.4999    -75.9686    -13.7085    0.0000    0.0000    0.0000    0.0000;
    26    19    0.0057    0.039521    0.075533    440    440    440    0    0    1    -360    360    194.8266    10.2136    -193.0602    -7.1643    0.0000    0.0000    0.0000    0.0000;
    27    20    0.0057    0.039521    0.075533    440    440    440    0    0    1    -360    360    284.3493    4.1896    -280.6049    12.5731    0.0000    0.0000    0.0000    0.0000;
    13    6    0.00525    0.03988    0.061952    316    316    316    0    0    1    -360    360    -25.6351    -18.1012    25.6759    11.4251    0.0000    0.0000    0.0000    0.0000;
    13    12    2.1e-05    0.000207    0    316    316    316    0    0    1    -360    360    -71.0366    -11.8113    71.0376    11.8209    0.0000    0.0000    0.0000    0.0000;
    32    13    0.00093    0.00651    0.011132    316    316    316    0    0    1    -360    360    -96.5865    -30.5595    96.6717    29.9126    0.0000    0.0000    0.0000    0.0000;
    23    11    0.00205    0.01326    0.022429    385    385    385    0    0    1    -360    360    -3.4773    -18.8666    3.4832    16.3969    0.0000    0.0000    0.0000    0.0000;
    33    5    0.007831    0.043    0.04962    301    301    301    0    0    1    -360    360    -110.2977    37.1841    111.1907    -38.2388    0.0000    0.0000    0.0000    0.0000;
    19    4    0.00293    0.01599    0.024781    324    324    324    0    0    1    -360    360    132.3574    6.3870    -131.9292    -7.0195    0.0000    0.0000    0.0000    0.0000;
    26    1    0.00155    0.01169    0.018198    633    633    633    0    0    1    -360    360    70.3198    75.0110    -70.1848    -76.2160    0.0000    0.0000    0.0000    0.0000;
    27    2    0.00155    0.01169    0.018198    633    633    633    0    0    1    -360    360    57.4406    29.2275    -57.3876    -31.0613    0.0000    0.0000    0.0000    0.0000;
    27    24    0.003841    0.028531    0.045883    392    392    392    0    0    1    -360    360    264.2298    15.7735    -262.0425    -5.1194    0.0000    0.0000    0.0000    0.0000;
    25    9    0.00298    0.03418    0.93504    831    831    831    0    0    1    -360    360    -15.7261    -27.4588    15.7471    -71.3320    0.0000    0.0000    0.0000    0.0000;
    28    25    0.00358    0.04262    1.0944    1386    1386    1386    0    0    1    -360    360    484.6787    -21.0991    -476.9458    -5.0764    0.0000    0.0000    0.0000    0.0000;
    14    29    0.00336    0.03977    1.02163    1316    1316    1316    0    0    1    -360    360    -430.5905    -52.9804    436.5973    15.1910    0.0000    0.0000    0.0000    0.0000;
    8    15    0.00299    0.03675    0.9184    1150    1150    1150    0    0    1    -360    360    133.9245    -72.4148    -133.3982    -18.2822    0.0000    0.0000    0.0000    0.0000;
    8    14    0.00112    0.01329    0.341248    1150    1150    1150    0    0    1    -360    360    -183.6500    55.8015    184.0670    -86.4975    0.0000    0.0000    0.0000    0.0000;
    31    29    0.00075    0.009    0.22848    1150    1150    1150    0    0    1    -360    360    -304.6537    -10.0257    305.2925    -7.2608    0.0000    0.0000    0.0000    0.0000;
    62    58    0.010479    0.060969    0.092047    269    269    269    0    0    1    -360    360    1.2921    7.7641    -1.2766    -18.5843    0.0000    0.0000    0.0000    0.0000;
    60    55    0.00882    0.065641    0.100662    274    274    274    0    0    1    -360    360    -36.6914    15.0515    36.8218    -26.1976    0.0000    0.0000    0.0000    0.0000;
    66    34    0.011219    0.065581    0.098349    274    274    274    0    0    1    -360    360    15.8734    1.1956    -15.8446    -12.4903    0.0000    0.0000    0.0000    0.0000;
    50    34    0.01163    0.07031    0.105802    341    341    341    0    0    1    -360    360    -5.6760    -8.5733    5.6798    -3.6430    0.0000    0.0000    0.0000    0.0000;
    58    42    0.00545    0.040211    0.066986    404    404    404    0    0    1    -360    360    -23.6573    -17.2753    23.6915    9.5969    0.0000    0.0000    0.0000    0.0000;
    59    43    0.00545    0.040211    0.066986    404    404    404    0    0    1    -360    360    -24.4693    -16.8810    24.5048    9.2130    0.0000    0.0000    0.0000    0.0000;
    59    34    0.00837    0.04868    0.073481    379    379    379    0    0    1    -360    360    8.4362    12.7401    -8.4104    -21.1744    0.0000    0.0000    0.0000    0.0000;
    67    51    0.003159    0.02076    0.03146    385    385    385    0    0    1    -360    360    68.4296    -8.6885    -68.3003    5.9044    0.0000    0.0000    0.0000    0.0000;
    51    38    0.006979    0.051961    0.079666    316    316    316    0    0    1    -360    360    42.1599    5.8209    -42.0458    -14.1039    0.0000    0.0000    0.0000    0.0000;
    36    55    0.00374    0.027831    0.042689    274    274    274    0    0    1    -360    360    -76.1942    -10.3121    76.3797    6.6203    0.0000    0.0000    0.0000    0.0000;
    37    35    0.00769    0.057271    0.087894    316    316    316    0    0    1    -360    360    36.1984    5.0127    -36.1064    -14.6505    0.0000    0.0000    0.0000    0.0000;
    54    37    0.00556    0.04145    0.063598    383    383    383    0    0    1    -360    360    51.5491    2.4715    -51.4235    -9.0912    0.0000    0.0000    0.0000    0.0000;
    66    36    0.004521    0.03368    0.051691    392    392    392    0    0    1    -360    360    -56.2178    -11.4668    56.3425    6.3097    0.0000    0.0000    0.0000    0.0000;
    66    65    0.00151    0.008781    0.013165    341    341    341    0    0    1    -360    360    40.3444    10.2712    -40.3219    -11.6807    0.0000    0.0000    0.0000    0.0000;
    61    42    0.00574    0.042831    0.065727    404    404    404    0    0    1    -360    360    -21.0651    2.5552    21.0885    -10.2163    0.0000    0.0000    0.0000    0.0000;
    62    43    0.00707    0.045409    0.069309    314    314    314    0    0    1    -360    360    -20.6001    2.6602    20.6279    -10.7426    0.0000    0.0000    0.0000    0.0000;
    61    39    0.01213    0.062151    0.093712    314    314    314    0    0    1    -360    360    -58.3591    -24.1397    58.7402    14.7262    0.0000    0.0000    0.0000    0.0000;
    60    40    0.002479    0.017979    0.027588    316    316    316    0    0    1    -360    360    -72.1253    -40.8994    72.2630    38.5239    0.0000    0.0000    0.0000    0.0000;
    46    39    0.002401    0.01494    0.022525    341    341    341    0    0    1    -360    360    -73.1020    -15.0508    73.2104    12.9590    0.0000    0.0000    0.0000    0.0000;
    49    45    0.00167    0.0189    0.54176    1150    1150    1150    0    0    1    -360    360    -46.3527    12.2558    46.4128    -69.1389    0.0000    0.0000    0.0000    0.0000;
    57    53    0.00109    0.01277    0.34176    1150    1150    1150    0    0    1    -360    360    138.3897    25.1025    -138.1793    -59.7081    0.0000    0.0000    0.0000    0.0000;
    41    57    0.002259    0.026439    0.70784    1150    1150    1150    0    0    1    -360    360    -19.4117    -116.8286    19.5569    42.7975    0.0000    0.0000    0.0000    0.0000;
    63    57    0.00094    0.01097    0.29376    1393    1393    1393    0    0    1    -360    360    -184.7964    36.7290    185.1123    -65.2230    0.0000    0.0000    0.0000    0.0000;
    47    64    0.00113    0.01406    0.37488    1386    1386    1386    0    0    1    -360    360    -330.3465    -64.8644    331.5123    38.5753    0.0000    0.0000    0.0000    0.0000;
    52    44    0.00176    0.02144    0.57344    1150    1150    1150    0    0    1    -360    360    21.9111    18.9890    -21.8627    -79.5661    0.0000    0.0000    0.0000    0.0000;
    95    124    0.004876    0.033616    0.059609    404    404    404    0    0    1    -360    360    -83.8084    -11.9228    84.0980    6.7586    0.0000    0.0000    0.0000    0.0000;
    74    105    0.01093    0.059194    0.08439    246    246    246    0    0    1    -360    360    3.8530    -4.5476    -3.8517    -5.5731    0.0000    0.0000    0.0000    0.0000;
    105    93    0.001942    0.013926    0.022845    404    404    404    0    0    1    -360    360    72.8844    1.9947    -72.7982    -4.1125    0.0000    0.0000    0.0000    0.0000;
    78    84    0.004318    0.029752    0.05264    316    316    316    0    0    1    -360    360    113.5480    -9.7510    -113.0865    6.5720    0.0000    0.0000    0.0000    0.0000;
    130    129    0.000661    0.004959    0.007579    379    379    379    0    0    1    -360    360    95.4841    -1.7086    -95.4345    1.1612    0.0000    0.0000    0.0000    0.0000;
    106    130    0.005372    0.040393    0.060055    379    379    379    0    0    1    -360    360    -39.9680    -16.3078    40.0468    9.6532    0.0000    0.0000    0.0000    0.0000;
    90    130    0.000826    0.005248    0.008683    301    301    301    0    0    1    -360    360    135.6563    7.6854    -135.5309    -7.9446    0.0000    0.0000    0.0000    0.0000;
    99    118    0.015888    0.087603    0.116818    314    314    314    0    0    1    -360    360    -60.3859    2.8395    60.8810    -14.1697    0.0000    0.0000    0.0000    0.0000;
    80    112    0.002169    0.014587    0.025749    269    269    269    0    0    1    -360    360    -11.8896    -8.2199    11.8930    5.1701    0.0000    0.0000    0.0000    0.0000;
    115    100    0.017727    0.116777    0.163611    246    246    246    0    0    1    -360    360    62.0606    -14.0455    -61.4934    -1.9388    0.0000    0.0000    0.0000    0.0000;
    125    73    0.00593    0.04093    0.072145    404    404    404    0    0    1    -360    360    49.2132    -1.9881    -49.0940    -5.8806    0.0000    0.0000    0.0000    0.0000;
    107    89    0.003905    0.028471    0.044983    383    383    383    0    0    1    -360    360    -85.0463    -5.2777    85.2802    1.5271    0.0000    0.0000    0.0000    0.0000;
    117    78    0.008161    0.042417    0.061197    356    356    356    0    0    1    -360    360    -60.4961    3.0771    60.7469    -9.1666    0.0000    0.0000    0.0000    0.0000;
    118    77    0.008161    0.042417    0.061197    356    356    356    0    0    1    -360    360    -59.6729    -0.9506    59.9144    -5.1975    0.0000    0.0000    0.0000    0.0000;
    78    75    0.005186    0.038388    0.058748    453    453    453    0    0    1    -360    360    132.0352    -12.6806    -131.2847    11.1381    0.0000    0.0000    0.0000    0.0000;
    77    72    0.002128    0.014029    0.022603    301    301    301    0    0    1    -360    360    122.9101    3.2908    -122.6448    -4.2784    0.0000    0.0000    0.0000    0.0000;
    113    77    0.004628    0.027748    0.046115    324    324    324    0    0    1    -360    360    -94.0780    -20.3926    94.4330    16.9674    0.0000    0.0000    0.0000    0.0000;
    102    71    0.011219    0.070744    0.115705    246    246    246    0    0    1    -360    360    -57.4221    -8.1903    57.7328    -3.7272    0.0000    0.0000    0.0000    0.0000;
    109    116    0.006012    0.041467    0.073636    383    383    383    0    0    1    -360    360    -86.0819    -6.7777    86.4548    0.4940    0.0000    0.0000    0.0000    0.0000;
    90    68    0.002066    0.012789    0.020551    269    269    269    0    0    1    -360    360    73.7982    5.9702    -73.7049    -7.8890    0.0000    0.0000    0.0000    0.0000;
    85    89    0.001364    0.009731    0.016243    453    453    453    0    0    1    -360    360    -99.1181    -1.0702    99.2284    -0.1173    0.0000    0.0000    0.0000    0.0000;
    128    86    0.000579    0.004112    0.007008    404    404    404    0    0    1    -360    360    -54.2393    -8.2139    54.2536    7.4651    0.0000    0.0000    0.0000    0.0000;
    131    75    0.000847    0.00624    0.009544    457    457    457    0    0    1    -360    360    123.5000    31.0000    -123.3864    -31.3172    0.0000    0.0000    0.0000    0.0000;
    132    76    0.000847    0.00626    0.009477    457    457    457    0    0    1    -360    360    -0.0000    0.0000    0.0000    -1.1426    0.0000    0.0000    0.0000    0.0000;
    101    76    0.001591    0.011116    0.019128    453    453    453    0    0    1    -360    360    -76.6114    -54.3515    76.7275    52.8709    0.0000    0.0000    0.0000    0.0000;
    124    103    0.003141    0.021591    0.038391    404    404    404    0    0    1    -360    360    138.5546    -21.5877    -138.0461    20.4429    0.0000    0.0000    0.0000    0.0000;
    125    110    0.004545    0.03157    0.055312    316    316    316    0    0    1    -360    360    87.0298    27.6075    -86.7089    -31.9881    0.0000    0.0000    0.0000    0.0000;
    103    83    0.001446    0.009917    0.017598    316    316    316    0    0    1    -360    360    -2.2346    16.8029    2.2385    -18.9008    0.0000    0.0000    0.0000    0.0000;
    104    94    0.003822    0.026674    0.046154    316    316    316    0    0    1    -360    360    7.9263    20.6124    -7.9070    -26.0270    0.0000    0.0000    0.0000    0.0000;
    111    79    0.007769    0.041281    0.063907    269    269    269    0    0    1    -360    360    -6.9442    -14.9271    6.9556    7.4025    0.0000    0.0000    0.0000    0.0000;
    88    77    0.004463    0.030413    0.048671    246    246    246    0    0    1    -360    360    -90.4849    -22.9583    90.8063    19.2920    0.0000    0.0000    0.0000    0.0000;
    116    107    0.005888    0.035062    0.052349    246    246    246    0    0    1    -360    360    55.9097    -11.1250    -55.7544    5.7210    0.0000    0.0000    0.0000    0.0000;
    108    98    0.003161    0.023409    0.036165    316    316    316    0    0    1    -360    360    -49.5633    7.0715    49.6298    -10.9481    0.0000    0.0000    0.0000    0.0000;
    115    78    0.001839    0.012603    0.022399    316    316    316    0    0    1    -360    360    -60.3491    2.9085    60.4048    -5.2370    0.0000    0.0000    0.0000    0.0000;
    106    87    0.001715    0.009607    0.014239    301    301    301    0    0    1    -360    360    20.9603    29.3360    -20.9410    -30.9310    0.0000    0.0000    0.0000    0.0000;
    97    78    0.003409    0.024421    0.039969    246    246    246    0    0    1    -360    360    -64.4475    1.1184    64.5651    -5.1081    0.0000    0.0000    0.0000    0.0000;
    116    77    0.001839    0.012603    0.02239    316    316    316    0    0    1    -360    360    -54.8891    -10.9293    54.9363    8.5403    0.0000    0.0000    0.0000    0.0000;
    82    96    0.005702    0.041488    0.066172    404    404    404    0    0    1    -360    360    -25.9396    -12.2955    25.9754    4.6875    0.0000    0.0000    0.0000    0.0000;
    123    117    0.004587    0.024628    0.036165    314    314    314    0    0    1    -360    360    -76.2380    -10.4465    76.4638    7.3193    0.0000    0.0000    0.0000    0.0000;
    123    109    0.002149    0.013327    0.022109    246    246    246    0    0    1    -360    360    -10.9518    -5.2404    10.9542    2.6132    0.0000    0.0000    0.0000    0.0000;
    99    70    0.000785    0.004876    0.00726    269    269    269    0    0    1    -360    360    8.0325    2.8450    -8.0320    -3.7140    0.0000    0.0000    0.0000    0.0000;
    100    69    0.000785    0.004876    0.007241    269    269    269    0    0    1    -360    360    10.3277    -0.8655    -10.3270    -0.0000    0.0000    0.0000    0.0000    0.0000;
    92    126    0.002413    0.027544    0.767968    831    831    831    0    0    1    -360    360    174.1295    -11.1573    -173.4419    -64.3726    0.0000    0.0000    0.0000    0.0000;
    81    126    0.002131    0.024319    0.67744    1386    1386    1386    0    0    1    -360    360    35.5839    -55.8220    -35.5509    -16.2872    0.0000    0.0000    0.0000    0.0000;
    121    114    0.000913    0.0104    0.289888    1150    1150    1150    0    0    1    -360    360    37.8992    66.5939    -37.8309    -97.5163    0.0000    0.0000    0.0000    0.0000;
    122    120    0.003119    0.035631    0.991072    831    831    831    0    0    1    -360    360    127.8970    -62.1227    -127.4326    -41.8018    0.0000    0.0000    0.0000    0.0000;
    114    127    0.000919    0.010512    0.292928    1150    1150    1150    0    0    1    -360    360    -66.5539    40.7353    66.6186    -71.6130    0.0000    0.0000    0.0000    0.0000;
    172    155    0.01545    0.073349    0.126614    427    427    427    0    0    1    -360    360    -197.7612    20.4845    203.1641    -9.5273    0.0000    0.0000    0.0000    0.0000;
    173    154    0.01545    0.073349    0.126614    427    427    427    0    0    1    -360    360    -197.8012    20.5297    203.2067    -9.5595    0.0000    0.0000    0.0000    0.0000;
    175    154    0.01457    0.07955    0.14007    324    324    324    0    0    1    -360    360    -69.6290    -2.1392    70.2389    -10.9707    0.0000    0.0000    0.0000    0.0000;
    176    155    0.01457    0.07955    0.14007    324    324    324    0    0    1    -360    360    -69.2102    -2.2778    69.8126    -10.8735    0.0000    0.0000    0.0000    0.0000;
    175    143    0.006031    0.04401    0.069793    316    316    316    0    0    1    -360    360    71.2397    -6.5350    -70.9771    0.3261    0.0000    0.0000    0.0000    0.0000;
    164    139    0.011031    0.08057    0.124127    404    404    404    0    0    1    -360    360    184.9232    -1.6003    -181.8583    8.8922    0.0000    0.0000    0.0000    0.0000;
    136    154    0.005831    0.04231    0.070664    383    383    383    0    0    1    -360    360    -103.8216    2.8526    104.3600    -7.2587    0.0000    0.0000    0.0000    0.0000;
    169    172    0.01849    0.095599    0.159139    305    305    305    0    0    1    -360    360    -67.0841    34.9864    68.0864    -48.3903    0.0000    0.0000    0.0000    0.0000;
    151    173    0.010581    0.053    0.088475    385    385    385    0    0    1    -360    360    -96.0391    20.2154    96.9511    -25.7538    0.0000    0.0000    0.0000    0.0000;
    153    155    0.012521    0.091359    0.145394    453    453    453    0    0    1    -360    360    -169.4702    38.8636    172.6950    -32.6616    0.0000    0.0000    0.0000    0.0000;
    135    136    0.00506    0.036539    0.063598    305    305    305    0    0    1    -360    360    -46.8579    -2.0796    46.9531    -4.6779    0.0000    0.0000    0.0000    0.0000;
    147    142    0.01043    0.077891    0.122065    383    383    383    0    0    1    -360    360    12.3835    5.4868    -12.3562    -20.1841    0.0000    0.0000    0.0000    0.0000;
    152    180    0.007702    0.056917    0.086733    316    316    316    0    0    1    -360    360    28.3649    48.0286    -28.1319    -56.4653    0.0000    0.0000    0.0000    0.0000;
    152    179    0.002256    0.016674    0.02541    333    333    333    0    0    1    -360    360    -166.2810    -62.8429    166.8700    64.1015    0.0000    0.0000    0.0000    0.0000;
    174    146    0.009147    0.089554    0.215196    246    246    246    0    0    1    -360    360    -119.0051    -17.0108    120.0944    1.6360    0.0000    0.0000    0.0000    0.0000;
    174    168    0.00244    0.01318    0.021296    341    341    341    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    168    139    0.00355    0.02593    0.041237    404    404    404    0    0    1    -360    360    -91.6810    2.5221    91.9313    -5.6328    0.0000    0.0000    0.0000    0.0000;
    169    166    0.01312    0.076219    0.116644    324    324    324    0    0    1    -360    360    79.5090    -14.3023    -78.8094    4.4603    0.0000    0.0000    0.0000    0.0000;
    168    151    0.009341    0.05225    0.087701    305    305    305    0    0    1    -360    360    -24.0489    48.8961    24.3231    -57.6225    0.0000    0.0000    0.0000    0.0000;
    145    134    0.006141    0.032521    0.052456    356    356    356    0    0    1    -360    360    -223.2077    42.4028    225.7997    -35.1313    0.0000    0.0000    0.0000    0.0000;
    146    133    0.00438    0.03188    0.050723    453    453    453    0    0    1    -360    360    -231.9105    32.0131    233.8705    -23.9914    0.0000    0.0000    0.0000    0.0000;
    163    146    0.000479    0.00331    0.005711    404    404    404    0    0    1    -360    360    -103.1422    53.2868    103.1948    -53.6266    0.0000    0.0000    0.0000    0.0000;
    164    145    0.000479    0.00331    0.005711    404    404    404    0    0    1    -360    360    -109.3758    53.6206    109.4336    -53.9239    0.0000    0.0000    0.0000    0.0000;
    153    142    0.010539    0.076859    0.122355    316    316    316    0    0    1    -360    360    113.6228    -22.7576    -112.4711    16.3972    0.0000    0.0000    0.0000    0.0000;
    158    147    0.00469    0.034651    0.053821    383    383    383    0    0    1    -360    360    -141.8218    -15.7951    142.6088    15.0428    0.0000    0.0000    0.0000    0.0000;
    148    140    0.006469    0.0413    0.069212    383    383    383    0    0    1    -360    360    121.2264    5.6491    -120.4495    -9.1409    0.0000    0.0000    0.0000    0.0000;
    167    140    0.00105    0.007211    0.01028    316    316    316    0    0    1    -360    360    -39.1104    -7.7865    39.1242    6.6377    0.0000    0.0000    0.0000    0.0000;
    167    158    0.006099    0.044831    0.070954    316    316    316    0    0    1    -360    360    -7.5508    -2.9419    7.5538    -5.6089    0.0000    0.0000    0.0000    0.0000;
    175    135    0.002211    0.01655    0.024781    316    316    316    0    0    1    -360    360    30.0264    -10.6875    -30.0077    7.9335    0.0000    0.0000    0.0000    0.0000;
    177    176    0.005169    0.036979    0.058951    316    316    316    0    0    1    -360    360    70.5311    -8.2812    -70.3103    2.9721    0.0000    0.0000    0.0000    0.0000;
    180    172    0.002401    0.017789    0.027588    381    381    381    0    0    1    -360    360    -103.9401    10.2077    104.1707    -11.6435    0.0000    0.0000    0.0000    0.0000;
    156    137    0.00274    0.02696    0.70592    977    977    977    0    0    1    -360    360    124.5086    -54.4509    -124.0779    -12.6772    0.0000    0.0000    0.0000    0.0000;
    162    138    0.0017    0.01733    0.45632    915    915    915    0    0    1    -360    360    117.9316    17.2400    -117.6749    -61.2628    0.0000    0.0000    0.0000    0.0000;
    160    161    0.00136    0.01574    0.433664    1469    1469    1469    0    0    1    -360    360    -130.8963    -26.9678    131.1238    -14.9898    0.0000    0.0000    0.0000    0.0000;
    170    150    0.00371    0.04326    1.18688    693    693    693    0    0    1    -360    360    -49.6817    -86.7130    49.7886    -38.9700    0.0000    0.0000    0.0000    0.0000;
    187    192    0.01882    0.137581    0.25381    299    299    299    0    0    1    -360    360    -47.7542    -4.5206    48.1393    -22.1874    0.0000    0.0000    0.0000    0.0000;
    196    202    0.02756    0.16014    0.242871    269    269    269    0    0    1    -360    360    -40.5724    -3.6460    40.9908    -21.8963    0.0000    0.0000    0.0000    0.0000;
    188    207    0.01905    0.11132    0.167851    269    269    269    0    0    1    -360    360    3.9047    -17.0054    -3.8937    -2.6320    0.0000    0.0000    0.0000    0.0000;
    190    193    0.00795    0.05919    0.090798    316    316    316    0    0    1    -360    360    -59.7323    1.5949    59.9806    -10.2671    0.0000    0.0000    0.0000    0.0000;
    192    181    0.0018    0.021141    0.051498    633    633    633    0    0    1    -360    360    65.1157    11.0615    -65.0468    -16.2056    0.0000    0.0000    0.0000    0.0000;
    201    203    0.00731    0.055789    0.083635    274    274    274    0    0    1    -360    360    -59.4108    -1.2697    59.6374    -6.5801    0.0000    0.0000    0.0000    0.0000;
    189    200    0.00564    0.041961    0.064372    274    274    274    0    0    1    -360    360    14.0556    12.3291    -14.0334    -19.5670    0.0000    0.0000    0.0000    0.0000;
    207    182    0.0057    0.04236    0.129712    366    366    366    0    0    1    -360    360    -68.2756    -8.6626    68.5007    -5.0459    0.0000    0.0000    0.0000    0.0000;
    199    183    0.00131    0.01548    0.41152    1150    1150    1150    0    0    1    -360    360    120.5912    -87.2936    -120.3584    46.0825    0.0000    0.0000    0.0000    0.0000;
    185    191    0.00224    0.02583    0.72352    831    831    831    0    0    1    -360    360    -95.2145    26.0221    95.4927    -98.8586    0.0000    0.0000    0.0000    0.0000;
    194    186    0.0021    0.02475    0.65792    1150    1150    1150    0    0    1    -360    360    -128.2109    -19.8768    128.5392    -46.3752    0.0000    0.0000    0.0000    0.0000;
    204    198    0.0015    0.01768    0.46944    831    831    831    0    0    1    -360    360    227.0111    -11.2272    -226.2857    -30.1959    0.0000    0.0000    0.0000    0.0000;
    185    204    0.00133    0.01569    0.418208    831    831    831    0    0    1    -360    360    -148.5658    -22.2215    148.8414    -19.1668    0.0000    0.0000    0.0000    0.0000;
    186    205    0.00133    0.01569    0.418208    831    831    831    0    0    1    -360    360    -149.1225    -22.0864    149.4002    -19.2785    0.0000    0.0000    0.0000    0.0000;
    393    1    0.00157    0.06612    0    160    160    160    1.041    0    1    -360    360    -70.0457    -70.3609    70.1848    76.2160    0.0000    0.0000    0.0000    0.0000;
    394    2    0.00157    0.06612    0    160    160    160    1.0105    0    1    -360    360    -57.3329    -28.7597    57.3876    31.0613    0.0000    0.0000    0.0000    0.0000;
    246    245    0.001008    0.047273    0    300    300    300    1    0    1    -360    360    142.9248    -42.9120    -142.7319    51.9533    0.0000    0.0000    0.0000    0.0000;
    246    29    0.00079    0.03678    0    426    426    426    1    0    1    -360    360    227.0752    99.7417    -226.6579    -80.3109    0.0000    0.0000    0.0000    0.0000;
    248    3    0.001651    0.06736    0    160    160    160    1.0066    0    1    -360    360    -52.6166    -2.9956    52.6558    4.5945    0.0000    0.0000    0.0000    0.0000;
    249    3    0.001651    0.06736    0    160    160    160    1.0154    0    1    -360    360    -23.3040    -8.7553    23.3128    9.1139    0.0000    0.0000    0.0000    0.0000;
    276    4    0.001651    0.06901    0    160    160    160    1.0252    0    1    -360    360    -71.7050    -4.1755    71.7770    7.1851    0.0000    0.0000    0.0000    0.0000;
    277    5    0.001651    0.06901    0    160    160    160    1.026    0    1    -360    360    -92.0890    -14.2607    92.2119    19.3959    0.0000    0.0000    0.0000    0.0000;
    342    6    0.001651    0.068599    0    160    160    160    1.0512    0    1    -360    360    -98.6436    -28.7167    98.8038    35.3737    0.0000    0.0000    0.0000    0.0000;
    342    6    0.001651    0.068599    0    160    160    160    1.0248    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    343    9    0.0015    0.06188    0    250    250    250    1.1116    0    1    -360    360    -152.6483    -44.4593    153.0342    60.3800    0.0000    0.0000    0.0000    0.0000;
    354    10    0.001651    0.06775    0    160    160    160    1.0368    0    1    -360    360    -91.5558    -8.3357    91.6823    13.5274    0.0000    0.0000    0.0000    0.0000;
    355    11    0.001651    0.06775    0    160    160    160    1.0365    0    1    -360    360    -89.0646    -10.1690    89.1852    15.1160    0.0000    0.0000    0.0000    0.0000;
    356    12    0.001651    0.06775    0    160    160    160    1.0306    0    1    -360    360    -88.7280    -0.4763    88.8447    5.2656    0.0000    0.0000    0.0000    0.0000;
    361    14    0.00087    0.05244    -0.02144    330    330    330    1.1545    0    1    -360    360    -245.8531    -96.9821    246.5235    139.4780    0.0000    0.0000    0.0000    0.0000;
    369    15    0.00087    0.05244    -0.02144    330    330    330    1.0938    0    1    -360    360    -133.2503    -7.1028    133.3982    18.2822    0.0000    0.0000    0.0000    0.0000;
    386    17    0.00124    0.068391    0    160    160    160    1.011    0    1    -360    360    -20.4450    -3.7661    20.4495    4.0147    0.0000    0.0000    0.0000    0.0000;
    385    18    0.00124    0.068391    0    160    160    160    0.9936    0    1    -360    360    37.5207    34.2914    -37.4949    -32.8688    0.0000    0.0000    0.0000    0.0000;
    391    19    0.001651    0.06901    0    160    160    160    1.031    0    1    -360    360    -86.2685    -14.9316    86.3760    19.4278    0.0000    0.0000    0.0000    0.0000;
    392    20    0.001651    0.06901    0    160    160    160    1.0239    0    1    -360    360    -103.9349    -10.9310    104.0876    17.3172    0.0000    0.0000    0.0000    0.0000;
    398    21    0.00155    0.06612    0    160    160    160    1.0173    0    1    -360    360    -71.7485    -1.6227    71.8176    4.5702    0.0000    0.0000    0.0000    0.0000;
    399    21    0.00157    0.06612    0    160    160    160    1.0331    0    1    -360    360    -42.7449    -1.8776    42.7697    2.9236    0.0000    0.0000    0.0000    0.0000;
    404    23    0.001651    0.06901    0    160    160    160    1.0494    0    1    -360    360    -87.7287    -18.8259    87.8514    23.9542    0.0000    0.0000    0.0000    0.0000;
    405    23    0.001651    0.06901    0    160    160    160    1.0394    0    1    -360    360    -67.9529    -11.8677    68.0246    14.8663    0.0000    0.0000    0.0000    0.0000;
    406    24    0.00157    0.067979    0    160    160    160    1.0093    0    1    -360    360    -71.1752    -7.3120    71.2427    10.2322    0.0000    0.0000    0.0000    0.0000;
    407    24    0.001651    0.06901    0    160    160    160    0.9825    0    1    -360    360    -11.4382    1.7008    11.4400    -1.6244    0.0000    0.0000    0.0000    0.0000;
    413    25    0.0015    0.06188    0    250    250    250    1.0977    0    1    -360    360    -149.3730    -10.0667    149.6959    23.3892    0.0000    0.0000    0.0000    0.0000;
    465    30    0.001651    0.06818    0    160    160    160    1.038    0    1    -360    360    -87.1801    -12.3941    87.2950    17.1411    0.0000    0.0000    0.0000    0.0000;
    489    31    0.00137    0.06119    -0.01504    250    250    250    1.0798    0    1    -360    360    -88.4673    -12.4335    88.5699    18.6396    0.0000    0.0000    0.0000    0.0000;
    490    31    0.00137    0.06119    -0.01504    250    250    250    1.0699    0    1    -360    360    -82.0949    -7.9663    82.1818    13.4761    0.0000    0.0000    0.0000    0.0000;
    545    32    0.001651    0.06901    0    160    160    160    1.0454    0    1    -360    360    -96.4345    -24.2059    96.5865    30.5595    0.0000    0.0000    0.0000    0.0000;
    574    33    0.001651    0.06901    0    160    160    160    1.0268    0    1    -360    360    -24.3380    -24.5147    24.3548    25.2166    0.0000    0.0000    0.0000    0.0000;
    575    33    0.001651    0.06901    0    160    160    160    1.0067    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    588    34    0.001401    0.0668    0    160    160    160    1.0428    0    1    -360    360    -18.5542    -36.3068    18.5752    37.3076    0.0000    0.0000    0.0000    0.0000;
    588    34    0.001401    0.0668    0    160    160    160    1.0417    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    593    35    0.00151    0.067151    0    160    160    160    1.0007    0    1    -360    360    -36.0867    -13.7761    36.1064    14.6505    0.0000    0.0000    0.0000    0.0000;
    613    37    0.00157    0.078081    0    160    160    160    1.0022    0    1    -360    360    -35.0596    -7.2249    35.0768    8.0801    0.0000    0.0000    0.0000    0.0000;
    617    38    0.00149    0.066159    0    160    160    160    1.032    0    1    -360    360    -42.0201    -12.9606    42.0458    14.1039    0.0000    0.0000    0.0000    0.0000;
    665    42    0.00157    0.06775    0    160    160    160    0.9851    0    1    -360    360    -64.4825    45.1921    64.5606    -41.8248    0.0000    0.0000    0.0000    0.0000;
    667    46    0.00163    0.069461    0    160    160    160    0.9831    0    1    -360    360    -73.0278    -11.8907    73.1020    15.0508    0.0000    0.0000    0.0000    0.0000;
    669    48    0.00135    0.06052    0    250    250    250    1.015    0    1    -360    360    -21.7703    -0.3690    21.7762    0.6357    0.0000    0.0000    0.0000    0.0000;
    696    49    0.00135    0.06052    0    250    250    250    1.0503    0    1    -360    360    -46.3236    13.5566    46.3527    -12.2558    0.0000    0.0000    0.0000    0.0000;
    697    49    0.00153    0.06156    0    250    250    250    1.0535    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    715    50    0.00157    0.066159    0    160    160    160    1.0177    0    1    -360    360    -31.8024    3.7393    31.8163    -3.1535    0.0000    0.0000    0.0000    0.0000;
    731    53    0.0014    0.06235    0    250    250    250    1.064    0    1    -360    360    -73.7405    -28.4070    73.8247    32.1582    0.0000    0.0000    0.0000    0.0000;
    734    52    0.00139    0.05984    0    250    250    250    0.9828    0    1    -360    360    -42.4190    -7.5171    42.4432    8.5581    0.0000    0.0000    0.0000    0.0000;
    741    55    0.00145    0.068391    0    160    160    160    1.0058    0    1    -360    360    -35.5420    -19.3627    35.5624    20.3242    0.0000    0.0000    0.0000    0.0000;
    759    60    0.001651    0.06775    0    160    160    160    0.9893    0    1    -360    360    -54.1865    -11.8017    54.2290    13.5453    0.0000    0.0000    0.0000    0.0000;
    758    60    0.00157    0.06775    0    160    160    160    0.9886    0    1    -360    360    -54.5473    -10.5552    54.5878    12.3026    0.0000    0.0000    0.0000    0.0000;
    769    61    0.00163    0.067831    0    160    160    160    0.9899    0    1    -360    360    -49.6309    -3.8590    49.6649    5.2765    0.0000    0.0000    0.0000    0.0000;
    768    62    0.00143    0.06831    0    160    160    160    0.9902    0    1    -360    360    -49.0378    -4.4839    49.0671    5.8816    0.0000    0.0000    0.0000    0.0000;
    778    63    0.00139    0.0608    0    250    250    250    1.035    0    1    -360    360    -25.9892    -6.0154    25.9983    6.4120    0.0000    0.0000    0.0000    0.0000;
    779    64    0.0014    0.06235    0    250    250    250    1.0367    0    1    -360    360    -25.2647    -8.7979    25.2739    9.2083    0.0000    0.0000    0.0000    0.0000;
    807    65    0.00163    0.067539    0    160    160    160    1.0093    0    1    -360    360    -40.2973    -10.6623    40.3219    11.6807    0.0000    0.0000    0.0000    0.0000;
    832    67    0.00161    0.06762    0    160    160    160    1.0284    0    1    -360    360    -54.6441    -10.6936    54.6880    12.5355    0.0000    0.0000    0.0000    0.0000;
    854    68    0.00207    0.067771    -0.003001    160    160    160    1    0    1    -360    360    -73.6111    -4.4570    73.7049    7.8890    0.0000    0.0000    0.0000    0.0000;
    884    71    0.001651    0.067979    -0.003194    160    160    160    1.0049    0    1    -360    360    -64.8509    -5.1897    64.9094    7.9799    0.0000    0.0000    0.0000    0.0000;
    901    74    0.00145    0.069211    -0.005324    160    160    160    1.0003    0    1    -360    360    -45.2146    -8.5501    45.2406    10.4240    0.0000    0.0000    0.0000    0.0000;
    1001    81    0.00156    0.06269    -0.00992    250    250    250    1.092    0    1    -360    360    98.9003    -35.9450    -98.7302    43.8139    0.0000    0.0000    0.0000    0.0000;
    1002    81    0.00156    0.06269    -0.00992    250    250    250    1.0668    0    1    -360    360    111.1044    0.0360    -110.9234    8.2923    0.0000    0.0000    0.0000    0.0000;
    1091    82    0.001651    0.06694    -0.003098    160    160    160    1.0097    0    1    -360    360    64.8672    -10.4663    -64.8062    13.3026    0.0000    0.0000    0.0000    0.0000;
    1092    82    0.00145    0.066531    -0.003194    160    160    160    1.0049    0    1    -360    360    69.3555    -2.6258    -69.2963    5.7188    0.0000    0.0000    0.0000    0.0000;
    1114    83    0.00145    0.0655    -0.002517    160    160    160    0.9971    0    1    -360    360    -48.8745    -12.2172    48.9055    13.9208    0.0000    0.0000    0.0000    0.0000;
    1113    84    0.00145    0.07045    -0.002517    160    160    160    0.9962    0    1    -360    360    -61.8958    4.1442    61.9420    -1.5965    0.0000    0.0000    0.0000    0.0000;
    1187    87    0.00145    0.069831    -0.002323    160    160    160    0.9488    0    1    -360    360    -76.3030    -14.8560    76.3781    18.7480    0.0000    0.0000    0.0000    0.0000;
    1188    88    0.001651    0.067771    -0.002807    160    160    160    1.0147    0    1    -360    360    -35.0133    -33.4148    35.0472    35.1356    0.0000    0.0000    0.0000    0.0000;
    1233    93    0.00145    0.06736    -0.006582    160    160    160    1.0052    0    1    -360    360    -28.0511    -19.4901    28.0658    20.9497    0.0000    0.0000    0.0000    0.0000;
    1232    94    0.001651    0.06694    -0.002904    160    160    160    1.0057    0    1    -360    360    -52.5996    -7.2439    52.6390    9.1858    0.0000    0.0000    0.0000    0.0000;
    1247    95    0.00145    0.068391    -0.003194    160    160    160    0.9919    0    1    -360    360    -57.7916    -4.9103    57.8328    7.2341    0.0000    0.0000    0.0000    0.0000;
    1255    99    0.001651    0.06694    -0.002323    160    160    160    0.9738    0    1    -360    360    -64.1608    8.6857    64.2180    -6.0863    0.0000    0.0000    0.0000    0.0000;
    1254    100    0.001651    0.06694    -0.003194    160    160    160    0.9781    0    1    -360    360    -52.6902    2.9641    52.7284    -1.0302    0.0000    0.0000    0.0000    0.0000;
    1286    101    0.00145    0.06756    -0.002226    160    160    160    1.0116    0    1    -360    360    -77.8070    -33.1622    77.8981    37.6618    0.0000    0.0000    0.0000    0.0000;
    1285    102    0.001651    0.06756    -0.003194    160    160    160    1.0087    0    1    -360    360    -56.0833    -22.3716    56.1354    24.8795    0.0000    0.0000    0.0000    0.0000;
    1288    103    0.00145    0.066531    -0.002904    160    160    160    1.0119    0    1    -360    360    -75.0742    -29.5390    75.1554    33.6071    0.0000    0.0000    0.0000    0.0000;
    1363    104    0.001651    0.068599    -0.002904    160    160    160    1.005    0    1    -360    360    -67.6366    -6.1972    67.7003    9.1935    0.0000    0.0000    0.0000    0.0000;
    1351    105    0.00207    0.093599    -0.003388    160    160    160    0.9991    0    1    -360    360    -15.1598    -4.7556    15.1642    5.3605    0.0000    0.0000    0.0000    0.0000;
    1353    106    0.00186    0.092771    -0.003001    160    160    160    1.0093    0    1    -360    360    -47.7731    -9.1545    47.8104    11.3764    0.0000    0.0000    0.0000    0.0000;
    1388    107    0.00145    0.067151    -0.002226    160    160    160    0.9948    0    1    -360    360    -45.5009    -1.1926    45.5258    2.6163    0.0000    0.0000    0.0000    0.0000;
    1394    109    0.00145    0.0657    -0.005227    160    160    160    0.9905    0    1    -360    360    -75.0591    -0.4317    75.1277    4.1645    0.0000    0.0000    0.0000    0.0000;
    1432    110    0.00145    0.06756    -0.003485    160    160    160    1.0275    0    1    -360    360    -93.5186    -40.2515    93.6531    46.9147    0.0000    0.0000    0.0000    0.0000;
    1569    112    0.00145    0.06756    -0.002904    160    160    160    1.0059    0    1    -360    360    -82.0987    -10.9147    82.1835    15.2065    0.0000    0.0000    0.0000    0.0000;
    1629    114    0.00156    0.06269    -0.00864    250    250    250    1.0625    0    1    -360    360    -55.7361    -30.7936    55.7972    34.1682    0.0000    0.0000    0.0000    0.0000;
    1631    114    0.00156    0.06294    -0.00864    250    250    250    1.0581    0    1    -360    360    -48.5466    -20.0335    48.5877    22.6128    0.0000    0.0000    0.0000    0.0000;
    1674    115    0.00145    0.06736    -0.002226    160    160    160    1.0069    0    1    -360    360    -22.8038    -15.0047    22.8130    15.6963    0.0000    0.0000    0.0000    0.0000;
    1684    118    0.00145    0.06674    -0.006582    160    160    160    0.9884    0    1    -360    360    -87.2307    10.3250    87.3228    -5.2903    0.0000    0.0000    0.0000    0.0000;
    1790    119    0.00137    0.05988    -0.01504    250    250    250    1.062    0    1    -360    360    -62.4691    -61.1847    62.5727    67.3131    0.0000    0.0000    0.0000    0.0000;
    1792    121    0.00137    0.06119    -0.00992    250    250    250    1.0681    0    1    -360    360    -11.6126    -31.1553    11.6272    32.8848    0.0000    0.0000    0.0000    0.0000;
    1793    122    0.00156    0.06269    -0.00992    250    250    250    1.0647    0    1    -360    360    -21.6845    -27.6036    21.7029    29.4211    0.0000    0.0000    0.0000    0.0000;
    1818    123    0.001651    0.06694    -0.003001    160    160    160    0.9948    0    1    -360    360    -87.0814    -10.9360    87.1898    15.6869    0.0000    0.0000    0.0000    0.0000;
    1838    124    0.00145    0.068599    -0.002323    160    160    160    0.9984    0    1    -360    360    -71.4506    24.1266    71.5171    -20.6931    0.0000    0.0000    0.0000    0.0000;
    1837    125    0.001651    0.06818    -0.002904    160    160    160    1.0155    0    1    -360    360    -91.2312    -19.3134    91.3534    24.7078    0.0000    0.0000    0.0000    0.0000;
    1858    128    0.00145    0.06756    -0.003775    160    160    160    0.9898    0    1    -360    360    -74.9231    13.0492    74.9914    -9.4051    0.0000    0.0000    0.0000    0.0000;
    1859    129    0.00145    0.0655    -0.002904    160    160    160    1.0015    0    1    -360    360    -74.6123    -12.9526    74.6822    16.4565    0.0000    0.0000    0.0000    0.0000;
    1929    133    0.001651    0.0625    0    160    160    160    0.9999    0    1    -360    360    7.0877    17.9058    -7.0829    -17.7211    0.0000    0.0000    0.0000    0.0000;
    1950    135    0.00145    0.06818    0    160    160    160    1.0346    0    1    -360    360    -37.0497    2.6013    37.0668    -1.7979    0.0000    0.0000    0.0000    0.0000;
    1951    135    0.001651    0.06818    0    160    160    160    1.0336    0    1    -360    360    -39.7762    4.9895    39.7988    -4.0559    0.0000    0.0000    0.0000    0.0000;
    1974    136    0.00151    0.06688    0    160    160    160    1.0337    0    1    -360    360    -56.8268    0.0212    56.8685    1.8254    0.0000    0.0000    0.0000    0.0000;
    1976    137    0.00153    0.06206    0    250    250    250    1.1215    0    1    -360    360    -126.3950    -30.4337    126.6630    41.3055    0.0000    0.0000    0.0000    0.0000;
    1977    138    0.00152    0.06206    0    250    250    250    1.1015    0    1    -360    360    -114.8751    -23.8690    115.0898    32.6340    0.0000    0.0000    0.0000    0.0000;
    1982    139    0.00151    0.06688    0    160    160    160    1.001    0    1    -360    360    -89.8251    7.7728    89.9271    -3.2595    0.0000    0.0000    0.0000    0.0000;
    2008    140    0.00151    0.06688    0    160    160    160    1.0035    0    1    -360    360    -81.2427    1.1554    81.3253    2.5031    0.0000    0.0000    0.0000    0.0000;
    2014    142    0.00161    0.066531    0    160    160    160    1.0011    0    1    -360    360    -61.6008    2.4002    61.6514    -0.3092    0.0000    0.0000    0.0000    0.0000;
    2015    142    0.00161    0.066531    0    160    160    160    1.0036    0    1    -360    360    -63.1225    -1.8914    63.1759    4.0962    0.0000    0.0000    0.0000    0.0000;
    2076    143    0.00145    0.06818    0    160    160    160    1.0078    0    1    -360    360    -16.5819    13.2851    16.5875    -13.0240    0.0000    0.0000    0.0000    0.0000;
    2077    143    0.00145    0.06818    0    160    160    160    1.0256    0    1    -360    360    -54.3507    -10.8666    54.3897    12.6979    0.0000    0.0000    0.0000    0.0000;
    2092    145    0.001651    0.06851    0    160    160    160    0.9909    0    1    -360    360    -30.5760    16.1270    30.5918    -15.4722    0.0000    0.0000    0.0000    0.0000;
    2091    146    0.003409    0.231401    0    80    80    80    1.0513    0    1    -360    360    -40.4588    -20.8828    40.5219    25.1649    0.0000    0.0000    0.0000    0.0000;
    2093    2091    0.01124    0.452479    0    80    80    80    0.9223    0    1    -360    360    32.4282    4.5002    -32.3333    -0.6782    0.0000    0.0000    0.0000    0.0000;
    2093    146    0.00562    0.22624    0    80    80    80    0.9407    0    1    -360    360    20.3308    -2.2901    -20.3115    3.0665    0.0000    0.0000    0.0000    0.0000;
    2103    147    0.00163    0.061359    0.004162    160    160    160    1.0115    0    1    -360    360    -42.4681    -3.6311    42.4923    4.0279    0.0000    0.0000    0.0000    0.0000;
    2145    151    0.001651    0.0593    0    160    160    160    1.0274    0    1    -360    360    -71.6217    -34.0166    71.7161    37.4071    0.0000    0.0000    0.0000    0.0000;
    2153    152    0.001651    0.0593    0    160    160    160    1.0143    0    1    -360    360    -91.2598    9.7822    91.3748    -5.6516    0.0000    0.0000    0.0000    0.0000;
    2154    153    0.001651    0.0593    0    160    160    160    1.0118    0    1    -360    360    -102.2442    0.8209    102.3883    4.3555    0.0000    0.0000    0.0000    0.0000;
    2170    155    0.001651    0.092771    0    160    160    160    1.0296    0    1    -360    360    1.8815    -5.4557    -1.8811    5.4821    0.0000    0.0000    0.0000    0.0000;
    2171    154    0.001651    0.06694    0    160    160    160    1.0162    0    1    -360    360    14.9678    9.7976    -14.9634    -9.6181    0.0000    0.0000    0.0000    0.0000;
    2177    158    0.000289    0.061359    0.004162    160    160    160    1.0147    0    1    -360    360    -62.0342    -13.5424    62.0440    15.1186    0.0000    0.0000    0.0000    0.0000;
    2178    158    0.001651    0.068599    0    160    160    160    1.0132    0    1    -360    360    -72.1522    -3.3009    72.2240    6.2854    0.0000    0.0000    0.0000    0.0000;
    2209    160    0.00101    0.06188    -0.01984    330    330    330    1.1039    0    1    -360    360    -130.7209    -14.2159    130.8963    26.9678    0.0000    0.0000    0.0000    0.0000;
    2212    161    0.00101    0.06188    0    330    330    330    1.0942    0    1    -360    360    -108.5625    -13.3105    108.6824    20.6562    0.0000    0.0000    0.0000    0.0000;
    2213    161    0.00138    0.05931    0    250    250    250    1.096    0    1    -360    360    -128.5524    -9.2049    128.7792    18.9521    0.0000    0.0000    0.0000    0.0000;
    2214    163    0.00163    0.070331    0    160    160    160    1.0002    0    1    -360    360    56.4410    15.2190    -56.3965    -13.3024    0.0000    0.0000    0.0000    0.0000;
    2233    166    0.001651    0.0593    0    160    160    160    0.9811    0    1    -360    360    -46.2942    4.6983    46.3242    -3.6215    0.0000    0.0000    0.0000    0.0000;
    2234    166    0.001651    0.0593    0    160    160    160    0.9852    0    1    -360    360    -42.4578    -1.2429    42.4829    2.1453    0.0000    0.0000    0.0000    0.0000;
    2235    167    0.00281    0.10601    0    100    100    100    0.9302    0    1    -360    360    -26.8970    -5.1430    26.9146    5.8081    0.0000    0.0000    0.0000    0.0000;
    2236    167    0.00281    0.10601    0    100    100    100    0.9302    0    1    -360    360    -19.7370    -4.5570    19.7466    4.9203    0.0000    0.0000    0.0000    0.0000;
    2238    169    0.001651    0.0593    0    160    160    160    0.9966    0    1    -360    360    -66.1133    20.3021    66.1783    -17.9695    0.0000    0.0000    0.0000    0.0000;
    2237    170    0.00101    0.06188    -0.01984    330    330    330    1.0659    0    1    -360    360    -45.3820    -7.1324    45.4026    10.4766    0.0000    0.0000    0.0000    0.0000;
    2238    170    0.00153    0.06206    0    250    250    250    1.0827    0    1    -360    360    -41.3588    -19.8329    41.3901    21.1002    0.0000    0.0000    0.0000    0.0000;
    2251    172    0.001651    0.066531    0    160    160    160    1.0205    0    1    -360    360    -83.9238    -21.7810    84.0360    26.3048    0.0000    0.0000    0.0000    0.0000;
    2252    173    0.001651    0.06775    0    160    160    160    1.0128    0    1    -360    360    -42.2867    -17.1956    42.3176    18.4621    0.0000    0.0000    0.0000    0.0000;
    2257    174    0.001651    0.052289    0    160    160    160    1.028    0    1    -360    360    -118.8047    -10.6639    119.0051    17.0108    0.0000    0.0000    0.0000    0.0000;
    2319    175    0.001651    0.06818    0    160    160    160    1.0447    0    1    -360    360    -56.4962    -10.9641    56.5438    12.9297    0.0000    0.0000    0.0000    0.0000;
    2320    176    0.001651    0.06818    0    160    160    160    1.0406    0    1    -360    360    -51.3004    -4.1649    51.3382    5.7239    0.0000    0.0000    0.0000    0.0000;
    2423    177    0.001651    0.06632    0    160    160    160    1.0406    0    1    -360    360    -88.2060    -4.3190    88.3171    8.7836    0.0000    0.0000    0.0000    0.0000;
    2445    180    0.001651    0.06632    0    160    160    160    1.0207    0    1    -360    360    -69.6595    -19.9663    69.7377    23.1084    0.0000    0.0000    0.0000    0.0000;
    2444    180    0.001651    0.06632    0    160    160    160    1.0288    0    1    -360    360    -62.2702    -20.5753    62.3343    23.1492    0.0000    0.0000    0.0000    0.0000;
    2466    181    0.00155    0.065847    0    160    160    160    1.0528    0    1    -360    360    -64.9864    -13.6368    65.0468    16.2056    0.0000    0.0000    0.0000    0.0000;
    2489    184    0.00137    0.059687    0    250    250    250    1.0812    0    1    -360    360    -81.1802    -7.8484    81.2659    11.5823    0.0000    0.0000    0.0000    0.0000;
    2498    185    0.00129    0.064369    0    250    250    250    1.081    0    1    -360    360    -134.6691    -21.9862    134.9032    33.6689    0.0000    0.0000    0.0000    0.0000;
    2499    186    0.00129    0.064369    0    250    250    250    1.0808    0    1    -360    360    -129.2451    -20.2765    129.4596    30.9843    0.0000    0.0000    0.0000    0.0000;
    2502    188    0.0037    0.18657    0    120    120    120    1.01    0    1    -360    360    -6.1236    1.2367    6.1248    -1.1745    0.0000    0.0000    0.0000    0.0000;
    2503    187    0.001591    0.066942    0    160    160    160    1.0224    0    1    -360    360    -37.6982    -21.5872    37.7246    22.6997    0.0000    0.0000    0.0000    0.0000;
    2519    189    0.00163    0.066715    0    160    160    160    1.046    0    1    -360    360    -36.8028    -8.0160    36.8230    8.8426    0.0000    0.0000    0.0000    0.0000;
    2521    190    0.00163    0.066715    0    160    160    160    1.0519    0    1    -360    360    -36.4127    -17.1527    36.4360    18.1069    0.0000    0.0000    0.0000    0.0000;
    2520    191    0.00059    0.042063    0    330    330    330    1.1467    0    1    -360    360    -217.2326    -84.5042    217.5689    108.4796    0.0000    0.0000    0.0000    0.0000;
    2527    192    0.001591    0.067355    0    160    160    160    1.0452    0    1    -360    360    -78.9385    -5.1749    79.0252    8.8465    0.0000    0.0000    0.0000    0.0000;
    2528    193    0.001591    0.067355    0    160    160    160    1.059    0    1    -360    360    -78.4880    -26.8068    78.5859    30.9491    0.0000    0.0000    0.0000    0.0000;
    2593    195    0.00089    0.054113    0    330    330    330    1.0659    0    1    -360    360    -128.0694    -11.3251    128.2099    19.8669    0.0000    0.0000    0.0000    0.0000;
    2594    196    0.00161    0.067562    0    160    160    160    1.0205    0    1    -360    360    -40.2015    -11.1183    40.2261    12.1510    0.0000    0.0000    0.0000    0.0000;
    2595    197    0.00161    0.067562    0    160    160    160    1.0214    0    1    -360    360    -40.3006    -12.6265    40.3258    13.6871    0.0000    0.0000    0.0000    0.0000;
    2660    198    0.00059    0.042063    0    330    330    330    1.085    0    1    -360    360    -105.6307    10.9285    105.6932    -6.4766    0.0000    0.0000    0.0000    0.0000;
    2680    201    0.002771    0.106198    0    100    100    100    1.0326    0    1    -360    360    -28.4372    -12.1028    28.4610    13.0132    0.0000    0.0000    0.0000    0.0000;
    2679    200    0.00157    0.0675    0    160    160    160    1.0246    0    1    -360    360    -44.9543    -6.5899    44.9830    7.8215    0.0000    0.0000    0.0000    0.0000;
    2697    202    0.00161    0.067355    0    160    160    160    1.0306    0    1    -360    360    -61.1554    -19.0000    61.2144    21.4682    0.0000    0.0000    0.0000    0.0000;
    2697    203    0.001651    0.066715    0    160    160    160    1.03    0    1    -360    360    -61.4000    -18.0259    61.4604    20.4639    0.0000    0.0000    0.0000    0.0000;
    2717    204    0.00137    0.059687    0    250    250    250    1.0846    0    1    -360    360    -95.4346    -7.3118    95.5536    12.4940    0.0000    0.0000    0.0000    0.0000;
    2718    204    0.00137    0.059687    0    250    250    250    1.0846    0    1    -360    360    -95.0757    -7.2007    95.1937    12.3424    0.0000    0.0000    0.0000    0.0000;
    2720    206    0.00155    0.067975    0    160    160    160    1.0389    0    1    -360    360    -31.0812    -14.0729    31.0968    14.7547    0.0000    0.0000    0.0000    0.0000;
    2721    207    0.00161    0.067748    0    160    160    160    1.0367    0    1    -360    360    -31.0409    -10.4393    31.0557    11.0628    0.0000    0.0000    0.0000    0.0000;
    2584    349    0.054463    0.101322    0.00968    76    76    76    0    0    1    -360    360    -0.9633    1.3502    0.9654    -2.4824    0.0000    0.0000    0.0000    0.0000;
    2082    292    0.023719    0.06124    0.006241    51    51    51    0    0    1    -360    360    6.2926    1.1938    -6.2843    -1.9262    0.0000    0.0000    0.0000    0.0000;
    2117    315    0.024711    0.06281    0.006411    62    62    62    0    0    1    -360    360    20.2750    4.3184    -20.1872    -4.8724    0.0000    0.0000    0.0000    0.0000;
    1928    419    0.042066    0.108603    0.011069    62    62    62    0    0    1    -360    360    6.5118    7.3885    -6.4757    -8.6711    0.0000    0.0000    0.0000    0.0000;
    2064    220    0.061818    0.105041    0.01014    59    59    59    0    0    1    -360    360    -1.5479    -1.9530    1.5500    0.7293    0.0000    0.0000    0.0000    0.0000;
    2377    523    0.059256    0.103967    0.010481    59    59    59    0    0    1    -360    360    -8.1632    -7.9036    8.2231    6.7549    0.0000    0.0000    0.0000    0.0000;
    1263    242    0.033058    0.080992    0.01007    120    120    120    0    0    1    -360    360    -32.4107    -9.0858    32.7185    8.6086    0.0000    0.0000    0.0000    0.0000;
    1273    439    0.021488    0.071066    0.007241    90    90    90    0    0    1    -360    360    0.0000    -0.8659    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    676    380    0.047273    0.083876    0.00786    78    78    78    0    0    1    -360    360    -20.6044    4.3599    20.7898    -4.9331    0.0000    0.0000    0.0000    0.0000;
    628    405    0.074628    0.130248    0.012439    78    78    78    0    0    1    -360    360    18.6378    -15.3536    -18.2804    14.5128    0.0000    0.0000    0.0000    0.0000;
    774    463    0.052231    0.090083    0.008661    78    78    78    0    0    1    -360    360    -16.4913    -4.2341    16.6185    3.4268    0.0000    0.0000    0.0000    0.0000;
    828    1279    0.045446    0.079339    0.008521    90    90    90    0    0    1    -360    360    -7.2567    0.4798    7.2774    -1.4479    0.0000    0.0000    0.0000    0.0000;
    677    1575    0.03719    0.060331    0.006561    58    58    58    0    0    1    -360    360    -18.1462    2.9429    18.2562    -3.5223    0.0000    0.0000    0.0000    0.0000;
    741    1654    0.041322    0.139669    0.01241    90    90    90    0    0    1    -360    360    10.5257    2.8565    -10.4823    -4.1613    0.0000    0.0000    0.0000    0.0000;
    767    1361    0.023967    0.053719    0.008809    51    51    51    0    0    1    -360    360    0.1766    6.7623    -0.1653    -7.7179    0.0000    0.0000    0.0000    0.0000;
    1738    597    0.02438    0.049091    0.004709    76    76    76    0    0    1    -360    360    15.4216    2.9239    -15.3676    -3.3403    0.0000    0.0000    0.0000    0.0000;
    2203    1149    0.035537    0.066124    0.00765    90    90    90    0    0    1    -360    360    -27.6029    -4.2816    27.8416    3.8314    0.0000    0.0000    0.0000    0.0000;
    2416    1148    0.070248    0.120661    0.012901    67    67    67    0    0    1    -360    360    -5.1650    -0.6820    5.1810    -0.8104    0.0000    0.0000    0.0000    0.0000;
    2422    984    0.021488    0.027273    0.005111    90    90    90    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2651    2152    0.068256    0.184298    0.017981    50    50    50    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2485    2357    0.034628    0.060744    0.005711    69    69    69    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2686    2011    0.029174    0.051157    0.004859    78    78    78    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2672    2214    0.03719    0.096686    0.010159    102    102    102    0    0    1    -360    360    -63.5826    -1.1470    64.8331    3.1499    0.0000    0.0000    0.0000    0.0000;
    2608    2215    0.082066    0.200083    0.02217    102    102    102    0    0    1    -360    360    -10.5289    -19.3465    10.8405    17.4504    0.0000    0.0000    0.0000    0.0000;
    2613    2214    0.044628    0.115207    0.012049    102    102    102    0    0    1    -360    360    -61.1348    -3.4564    62.5408    5.6141    0.0000    0.0000    0.0000    0.0000;
    2561    2091    0.041322    0.087603    0.012199    87    87    87    0    0    1    -360    360    -68.1575    8.9360    69.7960    -6.9465    0.0000    0.0000    0.0000    0.0000;
    2559    1933    0.039256    0.107438    0.011081    87    87    87    0    0    1    -360    360    -36.2387    11.2385    36.7218    -11.2285    0.0000    0.0000    0.0000    0.0000;
    2578    2215    0.056281    0.183223    0.01876    123    123    123    0    0    1    -360    360    -14.4539    -15.2708    14.6503    13.6424    0.0000    0.0000    0.0000    0.0000;
    1688    790    0.038843    0.064463    0.00695    58    58    58    0    0    1    -360    360    24.1104    -5.4900    -23.9106    5.0055    0.0000    0.0000    0.0000    0.0000;
    2648    2202    0.023058    0.07438    0.007841    123    123    123    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    664    452    0.046777    0.323967    0.031511    123    123    123    0    0    1    -360    360    25.5045    -2.0353    -25.2534    -0.0162    0.0000    0.0000    0.0000    0.0000;
    1291    2074    0.040496    0.050413    0.00719    57    57    57    0    0    1    -360    360    8.6998    -9.0467    -8.6480    8.2667    0.0000    0.0000    0.0000    0.0000;
    523    1213    0.057016    0.113223    0.01232    90    90    90    0    0    1    -360    360    2.7383    -0.7274    -2.7348    -0.7528    0.0000    0.0000    0.0000    0.0000;
    664    463    0.016364    0.053141    0.00619    120    120    120    0    0    1    -360    360    23.0889    5.9324    -23.0115    -6.4268    0.0000    0.0000    0.0000    0.0000;
    665    252    0.056612    0.130504    0.013    78    78    78    0    0    1    -360    360    43.6745    -8.5778    -42.7542    9.1422    0.0000    0.0000    0.0000    0.0000;
    510    1017    0.009917    0.029752    0.00356    137    137    137    0    0    1    -360    360    22.9287    1.3558    -22.8858    -1.6607    0.0000    0.0000    0.0000    0.0000;
    2533    2388    0.053331    0.089256    0.009169    78    78    78    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    762    380    0.013967    0.045041    0.00462    123    123    123    0    0    1    -360    360    -13.9418    4.2720    13.9678    -4.7210    0.0000    0.0000    0.0000    0.0000;
    710    333    0.059917    0.101488    0.01089    78    78    78    0    0    1    -360    360    5.0884    -0.5190    -5.0755    -0.7592    0.0000    0.0000    0.0000    0.0000;
    695    452    0.07438    0.130248    0.012359    84    84    84    0    0    1    -360    360    39.3184    -13.4684    -38.2744    13.8067    0.0000    0.0000    0.0000    0.0000;
    2551    254    0.038843    0.126446    0.013    76    76    76    0    0    1    -360    360    -4.5916    -3.1056    4.6006    1.6309    0.0000    0.0000    0.0000    0.0000;
    2584    240    0.037017    0.06719    0.006389    76    76    76    0    0    1    -360    360    -9.6372    1.6272    9.6678    -2.3240    0.0000    0.0000    0.0000    0.0000;
    728    479    0.01719    0.055703    0.005689    123    123    123    0    0    1    -360    360    0.3812    -0.0248    -0.3812    -0.6281    0.0000    0.0000    0.0000    0.0000;
    828    1668    0.01405    0.042984    0.00513    114    114    114    0    0    1    -360    360    -2.2853    -1.4798    2.2861    0.8783    0.0000    0.0000    0.0000    0.0000;
    1768    709    0.021488    0.040496    0.007991    120    120    120    0    0    1    -360    360    25.6775    -4.9930    -25.5528    4.2942    0.0000    0.0000    0.0000    0.0000;
    1706    709    0.019008    0.033876    0.00697    57    57    57    0    0    1    -360    360    -12.7963    5.5406    12.8288    -6.2942    0.0000    0.0000    0.0000    0.0000;
    1592    740    0.047934    0.06281    0.01111    58    58    58    0    0    1    -360    360    -45.7272    -0.2737    46.6110    0.1470    0.0000    0.0000    0.0000    0.0000;
    760    333    0.042314    0.075289    0.007059    78    78    78    0    0    1    -360    360    -3.4295    -2.7303    3.4356    1.9028    0.0000    0.0000    0.0000    0.0000;
    2670    372    0.037273    0.130413    0.010919    69    69    69    0    0    1    -360    360    -6.7900    -3.0099    6.8068    1.8078    0.0000    0.0000    0.0000    0.0000;
    2456    336    0.076859    0.095041    0.010159    69    69    69    0    0    1    -360    360    -1.7135    -1.8925    1.7165    0.7088    0.0000    0.0000    0.0000    0.0000;
    665    470    0.056529    0.185868    0.019079    123    123    123    0    0    1    -360    360    8.8501    -0.3305    -8.8132    -1.8459    0.0000    0.0000    0.0000    0.0000;
    712    448    0.028256    0.096686    0.009361    34    34    34    0    0    1    -360    360    -10.5556    2.9274    10.5852    -3.9324    0.0000    0.0000    0.0000    0.0000;
    2539    2331    0.04314    0.071901    0.00741    69    69    69    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    658    1021    0.019008    0.058678    0.00682    90    90    90    0    0    1    -360    360    -14.1527    1.3385    14.1878    -1.9827    0.0000    0.0000    0.0000    0.0000;
    2583    2388    0.030744    0.099173    0.01021    69    69    69    0    0    1    -360    360    8.7079    -4.0226    -8.6862    2.8276    0.0000    0.0000    0.0000    0.0000;
    2580    347    0.021397    0.067603    0.006921    19    19    19    0    0    1    -360    360    3.7316    -0.2886    -3.7290    -0.5000    0.0000    0.0000    0.0000    0.0000;
    1519    2134    0.012397    0.03719    0.004361    114    114    114    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    428    356    0.012231    0.028678    0.00295    133    133    133    0    0    1    -360    360    -26.4226    -1.2615    26.4954    1.0842    0.0000    0.0000    0.0000    0.0000;
    317    219    0.019587    0.063554    0.00659    133    133    133    0    0    1    -360    360    -17.4192    5.3497    17.4755    -5.9370    0.0000    0.0000    0.0000    0.0000;
    565    518    0.00686    0.022066    0.002321    133    133    133    0    0    1    -360    360    -37.2938    -7.3005    37.3777    7.2957    0.0000    0.0000    0.0000    0.0000;
    427    565    0.005537    0.018017    0.001839    133    133    133    0    0    1    -360    360    -35.1023    -6.9378    35.1627    6.9180    0.0000    0.0000    0.0000    0.0000;
    565    569    0.002727    0.009496    0.000999    133    133    133    0    0    1    -360    360    2.1311    0.3825    -2.1310    -0.5000    0.0000    0.0000    0.0000    0.0000;
    346    342    0.023554    0.061066    0.00629    120    120    120    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.7560    0.0000    0.0000    0.0000    0.0000;
    345    343    0.023388    0.061901    0.00629    120    120    120    0    0    1    -360    360    -1.3467    -22.0547    1.4397    21.5460    0.0000    0.0000    0.0000    0.0000;
    388    342    0.015446    0.044876    0.004339    120    120    120    0    0    1    -360    360    -13.1084    -3.5739    13.1320    3.1226    0.0000    0.0000    0.0000    0.0000;
    476    343    0.019669    0.059587    0.005871    120    120    120    0    0    1    -360    360    -17.8219    -4.9451    17.8773    4.4040    0.0000    0.0000    0.0000    0.0000;
    261    404    0.031818    0.058512    0.00559    90    90    90    0    0    1    -360    360    -8.0980    -1.5000    8.1160    0.8679    0.0000    0.0000    0.0000    0.0000;
    262    405    0.032562    0.06124    0.005491    90    90    90    0    0    1    -360    360    -0.0000    0.0000    0.0000    -0.6497    0.0000    0.0000    0.0000    0.0000;
    459    343    0.002479    0.007769    0.000871    137    137    137    0    0    1    -360    360    -66.1087    -9.1093    66.1999    9.2897    0.0000    0.0000    0.0000    0.0000;
    480    404    0.040579    0.076124    0.006781    90    90    90    0    0    1    -360    360    -18.5702    -4.3762    18.6951    3.8088    0.0000    0.0000    0.0000    0.0000;
    518    459    0.013967    0.043967    0.00485    137    137    137    0    0    1    -360    360    -55.7226    -6.7257    56.0927    7.3093    0.0000    0.0000    0.0000    0.0000;
    426    348    0.043058    0.07157    0.007541    90    90    90    0    0    1    -360    360    -9.2239    -3.1177    9.2574    2.2776    0.0000    0.0000    0.0000    0.0000;
    370    239    0.027364    0.059917    0.00581    90    90    90    0    0    1    -360    360    -17.5919    7.0681    17.6768    -7.5647    0.0000    0.0000    0.0000    0.0000;
    425    237    0.024554    0.079669    0.00818    133    133    133    0    0    1    -360    360    2.5532    3.3821    -2.5487    -4.3359    0.0000    0.0000    0.0000    0.0000;
    480    273    0.055537    0.121653    0.01065    90    90    90    0    0    1    -360    360    6.3162    -0.6238    -6.2973    -0.5789    0.0000    0.0000    0.0000    0.0000;
    462    450    0.111818    0.190744    0.019089    90    90    90    0    0    1    -360    360    -18.5644    7.0229    18.9547    -8.6167    0.0000    0.0000    0.0000    0.0000;
    465    253    0.030826    0.100083    0.010341    133    133    133    0    0    1    -360    360    11.1653    7.3595    -11.1169    -8.4315    0.0000    0.0000    0.0000    0.0000;
    288    276    0.019669    0.064554    0.00652    133    133    133    0    0    1    -360    360    -19.7495    -3.4096    19.8132    2.8121    0.0000    0.0000    0.0000    0.0000;
    303    277    0.020909    0.06876    0.006941    133    133    133    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.8528    0.0000    0.0000    0.0000    0.0000;
    330    392    0.023636    0.077364    0.007889    120    120    120    0    0    1    -360    360    -17.7136    -3.4900    17.7759    2.7230    0.0000    0.0000    0.0000    0.0000;
    331    330    0.002479    0.008017    0.00082    120    120    120    0    0    1    -360    360    -12.3824    -1.5801    12.3856    1.4900    0.0000    0.0000    0.0000    0.0000;
    334    259    0.04314    0.08281    0.0075    90    90    90    0    0    1    -360    360    -2.6640    -0.8000    2.6666    -0.1080    0.0000    0.0000    0.0000    0.0000;
    376    277    0.02281    0.074463    0.007589    133    133    133    0    0    1    -360    360    -28.4645    -0.0231    28.6166    -0.4081    0.0000    0.0000    0.0000    0.0000;
    577    430    0.029339    0.095124    0.00992    133    133    133    0    0    1    -360    360    -1.4920    -0.4000    1.4925    -0.8342    0.0000    0.0000    0.0000    0.0000;
    389    315    0.013719    0.044554    0.00461    133    133    133    0    0    1    -360    360    -3.6441    -6.1072    3.6496    5.5711    0.0000    0.0000    0.0000    0.0000;
    338    238    0.029752    0.076859    0.00795    120    120    120    0    0    1    -360    360    -1.0891    -5.8650    1.0967    4.9375    0.0000    0.0000    0.0000    0.0000;
    385    327    0.031488    0.103471    0.01045    133    133    133    0    0    1    -360    360    37.5882    -2.4966    -37.2245    2.4200    0.0000    0.0000    0.0000    0.0000;
    386    373    0.047364    0.083141    0.007889    90    90    90    0    0    1    -360    360    15.7953    0.0016    -15.6979    -0.7835    0.0000    0.0000    0.0000    0.0000;
    373    289    0.024298    0.079752    0.008049    133    133    133    0    0    1    -360    360    36.9320    -4.6473    -36.6523    4.6039    0.0000    0.0000    0.0000    0.0000;
    390    354    0.006446    0.020248    0.002229    90    90    90    0    0    1    -360    360    -10.0534    2.3999    10.0593    -2.6457    0.0000    0.0000    0.0000    0.0000;
    418    374    0.037017    0.121322    0.0121    133    133    133    0    0    1    -360    360    10.0597    2.8493    -10.0242    -4.1596    0.0000    0.0000    0.0000    0.0000;
    535    465    0.022562    0.073223    0.0075    133    133    133    0    0    1    -360    360    7.8750    5.4207    -7.8570    -6.2669    0.0000    0.0000    0.0000    0.0000;
    585    328    0.059256    0.104554    0.00969    90    90    90    0    0    1    -360    360    -5.2611    1.4517    5.2772    -2.5571    0.0000    0.0000    0.0000    0.0000;
    465    222    0.027438    0.082636    0.009951    133    133    133    0    0    1    -360    360    4.4560    3.4535    -4.4478    -4.6181    0.0000    0.0000    0.0000    0.0000;
    464    478    0.048934    0.155041    0.01573    133    133    133    0    0    1    -360    360    -5.7138    -5.4629    5.7354    3.6285    0.0000    0.0000    0.0000    0.0000;
    454    426    0.023802    0.078099    0.007889    133    133    133    0    0    1    -360    360    -1.7623    -3.5408    1.7649    2.6187    0.0000    0.0000    0.0000    0.0000;
    291    402    0.007107    0.02281    0.00242    133    133    133    0    0    1    -360    360    -30.0893    4.5726    30.1454    -4.6776    0.0000    0.0000    0.0000    0.0000;
    491    455    0.013719    0.04438    0.0046    137    137    137    0    0    1    -360    360    -10.7368    7.8722    10.7578    -8.3483    0.0000    0.0000    0.0000    0.0000;
    536    294    0.020909    0.052727    0.005801    120    120    120    0    0    1    -360    360    -15.7505    -4.3733    15.7974    3.8057    0.0000    0.0000    0.0000    0.0000;
    272    320    0.011157    0.030413    0.003291    133    133    133    0    0    1    -360    360    -25.9025    -11.6386    25.9787    11.4580    0.0000    0.0000    0.0000    0.0000;
    320    352    0.006686    0.019339    0.002069    137    137    137    0    0    1    -360    360    -32.9047    -13.9580    32.9765    13.9192    0.0000    0.0000    0.0000    0.0000;
    568    517    0.004554    0.014711    0.001539    133    133    133    0    0    1    -360    360    -2.1320    -1.5000    2.1323    1.3221    0.0000    0.0000    0.0000    0.0000;
    210    354    0.006281    0.019339    0.00221    137    137    137    0    0    1    -360    360    38.1193    19.0314    -38.0239    -19.0008    0.0000    0.0000    0.0000    0.0000;
    210    361    0.006198    0.019917    0.002096    137    137    137    0    0    1    -360    360    -42.3813    -21.0314    42.4969    21.1503    0.0000    0.0000    0.0000    0.0000;
    550    354    0.00438    0.010826    0.001191    133    133    133    0    0    1    -360    360    -42.9208    -5.1416    42.9901    5.1720    0.0000    0.0000    0.0000    0.0000;
    559    503    0.007273    0.020661    0.002021    120    120    120    0    0    1    -360    360    -3.2617    4.7705    3.2639    -5.0010    0.0000    0.0000    0.0000    0.0000;
    560    504    0.007273    0.020661    0.002021    120    120    120    0    0    1    -360    360    19.9853    4.8528    -19.9589    -5.0135    0.0000    0.0000    0.0000    0.0000;
    504    494    0.00562    0.017769    0.001951    133    133    133    0    0    1    -360    360    -28.0074    -3.2720    28.0458    3.1660    0.0000    0.0000    0.0000    0.0000;
    495    355    0.007438    0.019008    0.002081    133    133    133    0    0    1    -360    360    -62.1453    -12.7808    62.4014    13.1907    0.0000    0.0000    0.0000    0.0000;
    545    357    0.004298    0.026942    0.002887    120    120    120    0    0    1    -360    360    -52.2133    -8.2759    52.3155    8.5769    0.0000    0.0000    0.0000    0.0000;
    533    355    0.013636    0.033967    0.003751    120    120    120    0    0    1    -360    360    -45.5282    -6.6051    45.7755    6.7808    0.0000    0.0000    0.0000    0.0000;
    527    354    0.010826    0.02719    0.003001    120    120    120    0    0    1    -360    360    -50.9821    -7.5106    51.2275    7.7735    0.0000    0.0000    0.0000    0.0000;
    543    532    0.003876    0.009421    0.00105    120    120    120    0    0    1    -360    360    10.5328    6.2530    -10.5278    -6.3639    0.0000    0.0000    0.0000    0.0000;
    537    563    0.010165    0.025289    0.002708    120    120    120    0    0    1    -360    360    7.4986    0.0350    -7.4937    -0.3403    0.0000    0.0000    0.0000    0.0000;
    491    354    0.00157    0.005124    0.00053    133    133    133    0    0    1    -360    360    7.5398    -8.7722    -7.5380    8.7152    0.0000    0.0000    0.0000    0.0000;
    492    354    0.002066    0.006686    0.000709    133    133    133    0    0    1    -360    360    -15.9856    -4.3877    15.9904    4.3192    0.0000    0.0000    0.0000    0.0000;
    537    526    0.017934    0.048016    0.00522    120    120    120    0    0    1    -360    360    -22.9177    7.0037    23.0061    -7.3794    0.0000    0.0000    0.0000    0.0000;
    540    550    0.01405    0.039669    0.00432    133    133    133    0    0    1    -360    360    -31.5062    -2.1316    31.6258    1.9616    0.0000    0.0000    0.0000    0.0000;
    538    537    0.00438    0.010578    0.0012    120    120    120    0    0    1    -360    360    -10.6550    -3.0000    10.6596    2.8703    0.0000    0.0000    0.0000    0.0000;
    539    536    0.00438    0.010578    0.0012    120    120    120    0    0    1    -360    360    -10.6550    -3.0000    10.6595    2.8698    0.0000    0.0000    0.0000    0.0000;
    560    544    0.007273    0.017603    0.00196    120    120    120    0    0    1    -360    360    -26.4356    -4.6241    26.4803    4.5028    0.0000    0.0000    0.0000    0.0000;
    560    501    0.00124    0.003058    0.000351    120    120    120    0    0    1    -360    360    31.8595    5.9365    -31.8484    -5.9500    0.0000    0.0000    0.0000    0.0000;
    540    503    0.002066    0.006942    0.000699    133    133    133    0    0    1    -360    360    15.5222    -1.6184    -15.5179    1.5510    0.0000    0.0000    0.0000    0.0000;
    518    343    0.01405    0.044463    0.00484    133    133    133    0    0    1    -360    360    -66.5993    -8.1173    67.1313    9.2196    0.0000    0.0000    0.0000    0.0000;
    567    275    0.004876    0.015793    0.00166    120    120    120    0    0    1    -360    360    45.5786    12.3259    -45.4874    -12.2283    0.0000    0.0000    0.0000    0.0000;
    528    275    0.01314    0.034711    0.00364    120    120    120    0    0    1    -360    360    -45.2410    -12.0052    45.4874    12.2283    0.0000    0.0000    0.0000    0.0000;
    342    274    0.008678    0.028256    0.00287    120    120    120    0    0    1    -360    360    35.6854    12.9970    -35.5809    -12.9998    0.0000    0.0000    0.0000    0.0000;
    339    274    0.002066    0.005289    0.00054    120    120    120    0    0    1    -360    360    -35.3433    -12.9407    35.3679    12.9398    0.0000    0.0000    0.0000    0.0000;
    536    339    0.008099    0.019587    0.00219    120    120    120    0    0    1    -360    360    -25.7006    -10.3721    25.7533    10.2407    0.0000    0.0000    0.0000    0.0000;
    552    340    0.012479    0.032149    0.00319    120    120    120    0    0    1    -360    360    16.9061    2.0080    -16.8749    -2.2977    0.0000    0.0000    0.0000    0.0000;
    541    496    0.000413    0.001653    0.008661    109    109    109    0    0    1    -360    360    17.0156    4.4681    -17.0145    -5.4778    0.0000    0.0000    0.0000    0.0000;
    496    563    0.002521    0.007207    0.009269    120    120    120    0    0    1    -360    360    -7.4925    -1.4222    7.4937    0.3403    0.0000    0.0000    0.0000    0.0000;
    533    563    0.001372    0.003545    0.000361    120    120    120    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    356    362    0.012397    0.039174    0.004291    133    133    133    0    0    1    -360    360    -33.5160    -24.5910    33.6958    24.6458    0.0000    0.0000    0.0000    0.0000;
    519    362    0.00438    0.014132    0.001498    133    133    133    0    0    1    -360    360    -82.8498    -20.7662    83.1166    21.4466    0.0000    0.0000    0.0000    0.0000;
    351    507    0.012727    0.03562    0.003531    133    133    133    0    0    1    -360    360    -37.5678    -8.5959    37.7288    8.6297    0.0000    0.0000    0.0000    0.0000;
    559    351    0.000504    0.001488    0.00015    133    133    133    0    0    1    -360    360    -29.8918    -6.8015    29.8958    6.7959    0.0000    0.0000    0.0000    0.0000;
    546    272    0.004207    0.011653    0.001261    133    133    133    0    0    1    -360    360    -18.0024    -9.8945    18.0175    9.7886    0.0000    0.0000    0.0000    0.0000;
    504    421    0.001397    0.005868    0.031039    95    95    95    0    0    1    -360    360    35.7123    4.8355    -35.6965    -8.3782    0.0000    0.0000    0.0000    0.0000;
    354    579    0.005289    0.016942    0.001781    133    133    133    0    0    1    -360    360    16.8505    4.0025    -16.8371    -4.1704    0.0000    0.0000    0.0000    0.0000;
    356    516    0.003967    0.01281    0.00135    133    133    133    0    0    1    -360    360    23.2507    5.2654    -23.2316    -5.3633    0.0000    0.0000    0.0000    0.0000;
    525    545    0.000413    0.001901    0.009929    98    98    98    0    0    1    -360    360    -49.5477    -10.2277    49.5567    9.1044    0.0000    0.0000    0.0000    0.0000;
    532    527    0.003223    0.007934    0.000881    120    120    120    0    0    1    -360    360    -12.6184    3.1978    12.6231    -3.2894    0.0000    0.0000    0.0000    0.0000;
    547    492    0.003141    0.009917    0.001019    133    133    133    0    0    1    -360    360    -9.5900    -2.7000    9.5926    2.5877    0.0000    0.0000    0.0000    0.0000;
    507    580    0.000579    0.001744    0.000179    133    133    133    0    0    1    -360    360    -64.3678    -16.1297    64.3892    16.1731    0.0000    0.0000    0.0000    0.0000;
    543    536    0.00438    0.010661    0.001191    120    120    120    0    0    1    -360    360    -31.8438    -11.2530    31.8864    11.2168    0.0000    0.0000    0.0000    0.0000;
    552    501    0.010174    0.024628    0.002739    120    120    120    0    0    1    -360    360    -16.9061    -2.0080    16.9314    1.7500    0.0000    0.0000    0.0000    0.0000;
    549    532    0.006612    0.022314    0.00218    133    133    133    0    0    1    -360    360    -2.6875    2.3413    2.6882    -2.5939    0.0000    0.0000    0.0000    0.0000;
    549    536    0.005793    0.018934    0.00198    133    133    133    0    0    1    -360    360    -26.0815    -9.0913    26.1191    8.9819    0.0000    0.0000    0.0000    0.0000;
    534    533    0.002314    0.00686    0.000699    133    133    133    0    0    1    -360    360    -25.0577    -0.8895    25.0702    0.8451    0.0000    0.0000    0.0000    0.0000;
    537    534    0.012727    0.041322    0.004221    133    133    133    0    0    1    -360    360    7.9885    7.9626    -7.9743    -8.4095    0.0000    0.0000    0.0000    0.0000;
    519    580    0.003554    0.011397    0.001191    133    133    133    0    0    1    -360    360    64.7348    16.5162    -64.6022    -16.2331    0.0000    0.0000    0.0000    0.0000;
    352    508    0.000504    0.001488    0.00015    133    133    133    0    0    1    -360    360    -32.9765    -13.9192    32.9819    13.9172    0.0000    0.0000    0.0000    0.0000;
    521    579    0.002149    0.006942    0.000731    133    133    133    0    0    1    -360    360    -10.4420    -2.4500    10.4441    2.3704    0.0000    0.0000    0.0000    0.0000;
    520    515    0.002397    0.007851    0.00082    133    133    133    0    0    1    -360    360    -10.4420    -2.4500    10.4443    2.3609    0.0000    0.0000    0.0000    0.0000;
    560    546    0.003554    0.009917    0.00106    133    133    133    0    0    1    -360    360    -2.5512    -5.6652    2.5524    5.5445    0.0000    0.0000    0.0000    0.0000;
    559    219    0.009917    0.029752    0.003161    120    120    120    0    0    1    -360    360    26.0583    -4.1303    -25.9995    3.9370    0.0000    0.0000    0.0000    0.0000;
    537    505    0.013388    0.03876    0.004099    120    120    120    0    0    1    -360    360    31.6440    9.8284    -31.5181    -9.9415    0.0000    0.0000    0.0000    0.0000;
    502    340    0.019669    0.053554    0.005779    120    120    120    0    0    1    -360    360    -7.2759    -0.2413    7.2849    -0.4023    0.0000    0.0000    0.0000    0.0000;
    505    502    0.002636    0.008512    0.000891    120    120    120    0    0    1    -360    360    17.4521    6.6415    -17.4441    -6.7187    0.0000    0.0000    0.0000    0.0000;
    544    518    0.008512    0.022066    0.00241    120    120    120    0    0    1    -360    360    -50.1353    -11.1628    50.3264    11.3735    0.0000    0.0000    0.0000    0.0000;
    551    517    0.004628    0.012314    0.001261    120    120    120    0    0    1    -360    360    -2.9456    -1.2104    2.9460    1.0651    0.0000    0.0000    0.0000    0.0000;
    548    404    0.018934    0.063554    0.00649    133    133    133    0    0    1    -360    360    -9.5900    -2.7000    9.6055    1.9800    0.0000    0.0000    0.0000    0.0000;
    526    405    0.016198    0.040174    0.004361    120    120    120    0    0    1    -360    360    -37.3911    3.9994    37.5865    -4.0289    0.0000    0.0000    0.0000    0.0000;
    517    497    0.008678    0.027851    0.002931    133    133    133    0    0    1    -360    360    -7.2092    -2.9872    7.2137    2.6607    0.0000    0.0000    0.0000    0.0000;
    518    402    0.020661    0.066446    0.006979    133    133    133    0    0    1    -360    360    34.6179    -3.8262    -34.4074    3.6776    0.0000    0.0000    0.0000    0.0000;
    545    542    0.000826    0.003719    0.019491    109    109    109    0    0    1    -360    360    60.7320    12.5774    -60.7047    -14.7394    0.0000    0.0000    0.0000    0.0000;
    342    567    0.004132    0.013314    0.001401    120    120    120    0    0    1    -360    360    49.8261    13.3531    -49.7346    -13.2259    0.0000    0.0000    0.0000    0.0000;
    530    524    0.00057    0.002314    0.0121    98    98    98    0    0    1    -360    360    -5.8600    -1.3800    5.8602    -0.0379    0.0000    0.0000    0.0000    0.0000;
    422    531    0.00057    0.002314    0.0121    98    98    98    0    0    1    -360    360    5.8602    -0.0250    -5.8600    -1.3800    0.0000    0.0000    0.0000    0.0000;
    551    528    0.004132    0.010992    0.001169    120    120    120    0    0    1    -360    360    -31.8834    -8.2896    31.9220    8.2562    0.0000    0.0000    0.0000    0.0000;
    508    361    0.003967    0.012727    0.00137    133    133    133    0    0    1    -360    360    -86.2589    -28.9172    86.5331    29.6317    0.0000    0.0000    0.0000    0.0000;
    470    333    0.033223    0.107851    0.011139    133    133    133    0    0    1    -360    360    5.8292    0.8459    -5.8191    -2.1436    0.0000    0.0000    0.0000    0.0000;
    358    296    0.02124    0.069752    0.00704    133    133    133    0    0    1    -360    360    -4.8067    -0.7984    4.8109    -0.0229    0.0000    0.0000    0.0000    0.0000;
    411    344    0.068603    0.12    0.01149    90    90    90    0    0    1    -360    360    24.1448    -15.2990    -23.6828    14.7461    0.0000    0.0000    0.0000    0.0000;
    584    466    0.041744    0.076281    0.00695    90    90    90    0    0    1    -360    360    -25.0215    10.4148    25.2866    -10.7455    0.0000    0.0000    0.0000    0.0000;
    522    427    0.013719    0.03719    0.00363    120    120    120    0    0    1    -360    360    -26.4902    -6.8225    26.5783    6.6378    0.0000    0.0000    0.0000    0.0000;
    411    252    0.017769    0.03124    0.002969    90    90    90    0    0    1    -360    360    -30.8578    14.4990    31.0332    -14.5422    0.0000    0.0000    0.0000    0.0000;
    466    450    0.032397    0.095868    0.00967    90    90    90    0    0    1    -360    360    -37.9666    5.3455    38.3736    -5.2846    0.0000    0.0000    0.0000    0.0000;
    381    239    0.015041    0.030752    0.002979    90    90    90    0    0    1    -360    360    -7.4509    -1.1296    7.4581    0.7947    0.0000    0.0000    0.0000    0.0000;
    416    381    0.011818    0.019669    0.002069    90    90    90    0    0    1    -360    360    -5.3170    -0.3672    5.3199    0.1296    0.0000    0.0000    0.0000    0.0000;
    253    231    0.009174    0.029826    0.003071    133    133    133    0    0    1    -360    360    -0.6041    4.4315    0.6058    -4.7872    0.0000    0.0000    0.0000    0.0000;
    423    231    0.007851    0.025446    0.002621    133    133    133    0    0    1    -360    360    5.9362    -4.0839    -5.9328    3.7872    0.0000    0.0000    0.0000    0.0000;
    451    450    0.006364    0.020909    0.00212    133    133    133    0    0    1    -360    360    57.2307    -12.6264    -57.0475    12.9761    0.0000    0.0000    0.0000    0.0000;
    522    436    0.022397    0.039256    0.00372    90    90    90    0    0    1    -360    360    5.8673    1.5818    -5.8600    -2.0000    0.0000    0.0000    0.0000    0.0000;
    557    437    0.078678    0.139339    0.01292    90    90    90    0    0    1    -360    360    4.2748    0.1984    -4.2620    -1.7000    0.0000    0.0000    0.0000    0.0000;
    529    522    0.00595    0.01157    0.001101    90    90    90    0    0    1    -360    360    -11.8780    -3.7529    11.8859    3.6407    0.0000    0.0000    0.0000    0.0000;
    484    211    0.04719    0.082727    0.00785    90    90    90    0    0    1    -360    360    6.5250    3.8102    -6.5000    -4.6630    0.0000    0.0000    0.0000    0.0000;
    428    424    0.004959    0.014207    0.00145    120    120    120    0    0    1    -360    360    21.0946    -0.7385    -21.0758    0.6220    0.0000    0.0000    0.0000    0.0000;
    425    386    0.059256    0.191983    0.01974    133    133    133    0    0    1    -360    360    -10.6512    -5.0821    10.7154    2.9186    0.0000    0.0000    0.0000    0.0000;
    513    239    0.002893    0.009256    0.000961    133    133    133    0    0    1    -360    360    -3.4860    -7.6357    3.4877    7.5284    0.0000    0.0000    0.0000    0.0000;
    385    383    0.003967    0.012984    0.001319    133    133    133    0    0    1    -360    360    27.9464    4.0983    -27.9206    -4.1753    0.0000    0.0000    0.0000    0.0000;
    570    383    0.017017    0.055124    0.005421    133    133    133    0    0    1    -360    360    -20.4023    -2.8435    20.4616    2.3753    0.0000    0.0000    0.0000    0.0000;
    556    553    0.011066    0.019339    0.001839    90    90    90    0    0    1    -360    360    -5.3595    -0.4972    5.3622    0.2840    0.0000    0.0000    0.0000    0.0000;
    476    293    0.009421    0.030413    0.003151    133    133    133    0    0    1    -360    360    16.7559    4.4451    -16.7322    -4.7462    0.0000    0.0000    0.0000    0.0000;
    420    348    0.060909    0.10124    0.01098    90    90    90    0    0    1    -360    360    14.6975    2.1400    -14.5854    -3.2776    0.0000    0.0000    0.0000    0.0000;
    382    385    0.006777    0.014463    0.001319    133    133    133    0    0    1    -360    360    -30.5952    -4.9229    30.6485    4.8753    0.0000    0.0000    0.0000    0.0000;
    420    382    0.006529    0.012066    0.00129    90    90    90    0    0    1    -360    360    -19.9185    -2.9400    19.9402    2.8229    0.0000    0.0000    0.0000    0.0000;
    386    384    0.039669    0.128603    0.01323    133    133    133    0    0    1    -360    360    3.9343    7.9376    -3.9043    -9.4316    0.0000    0.0000    0.0000    0.0000;
    384    338    0.023141    0.055868    0.00629    120    120    120    0    0    1    -360    360    -8.3497    5.9316    8.3710    -6.6276    0.0000    0.0000    0.0000    0.0000;
    557    338    0.053223    0.135124    0.013741    120    120    120    0    0    1    -360    360    -2.6443    -0.7013    2.6474    -0.9198    0.0000    0.0000    0.0000    0.0000;
    500    338    0.039421    0.127686    0.01323    133    133    133    0    0    1    -360    360    17.5326    -11.8052    -17.3883    10.7124    0.0000    0.0000    0.0000    0.0000;
    318    374    0.020174    0.06405    0.006749    133    133    133    0    0    1    -360    360    3.8421    -2.2207    -3.8390    1.4404    0.0000    0.0000    0.0000    0.0000;
    390    222    0.035289    0.108182    0.010999    90    90    90    0    0    1    -360    360    3.6594    -4.3999    -3.6512    3.1181    0.0000    0.0000    0.0000    0.0000;
    267    424    0.003314    0.010909    0.001101    133    133    133    0    0    1    -360    360    -12.3342    3.2079    12.3388    -3.3220    0.0000    0.0000    0.0000    0.0000;
    267    423    0.003471    0.011322    0.001169    133    133    133    0    0    1    -360    360    11.2682    -3.2079    -11.2642    3.0839    0.0000    0.0000    0.0000    0.0000;
    558    211    0.039091    0.06843    0.00649    90    90    90    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.7370    0.0000    0.0000    0.0000    0.0000;
    559    497    0.006529    0.017364    0.001989    120    120    120    0    0    1    -360    360    31.0332    8.1613    -30.9757    -8.2407    0.0000    0.0000    0.0000    0.0000;
    529    484    0.032893    0.057438    0.00521    90    90    90    0    0    1    -360    360    8.6810    3.2529    -8.6560    -3.8102    0.0000    0.0000    0.0000    0.0000;
    454    239    0.011653    0.042984    0.003901    90    90    90    0    0    1    -360    360    -2.4997    2.0408    2.5008    -2.4954    0.0000    0.0000    0.0000    0.0000;
    293    282    0.009008    0.029174    0.00302    133    133    133    0    0    1    -360    360    5.3302    0.6462    -5.3280    -1.0000    0.0000    0.0000    0.0000    0.0000;
    358    345    0.023141    0.075207    0.007739    133    133    133    0    0    1    -360    360    -1.5863    -1.1016    1.5869    0.1859    0.0000    0.0000    0.0000    0.0000;
    450    296    0.011744    0.037934    0.00392    133    133    133    0    0    1    -360    360    6.5192    0.9251    -6.5149    -1.3771    0.0000    0.0000    0.0000    0.0000;
    513    318    0.006942    0.022562    0.00234    90    90    90    0    0    1    -360    360    1.3550    6.6357    -1.3521    -6.9008    0.0000    0.0000    0.0000    0.0000;
    498    239    0.003554    0.011397    0.001181    133    133    133    0    0    1    -360    360    24.1428    -7.8135    -24.1234    7.7371    0.0000    0.0000    0.0000    0.0000;
    452    451    0.006364    0.020744    0.002139    133    133    133    0    0    1    -360    360    61.9188    -12.1905    -61.7067    12.6264    0.0000    0.0000    0.0000    0.0000;
    319    317    0.006942    0.02281    0.002299    133    133    133    0    0    1    -360    360    -12.6130    6.6207    12.6252    -6.8497    0.0000    0.0000    0.0000    0.0000;
    570    396    0.019752    0.064793    0.006551    133    133    133    0    0    1    -360    360    17.2053    2.8435    -17.1554    -3.4710    0.0000    0.0000    0.0000    0.0000;
    553    396    0.031157    0.084628    0.008429    90    90    90    0    0    1    -360    360    -16.0182    -4.2840    16.0894    3.4710    0.0000    0.0000    0.0000    0.0000;
    584    500    0.005372    0.017521    0.001769    133    133    133    0    0    1    -360    360    22.8905    -11.4148    -22.8606    11.3052    0.0000    0.0000    0.0000    0.0000;
    244    385    0.016777    0.056612    0.00575    133    133    133    0    0    1    -360    360    -6.2908    -0.8246    6.2963    0.1387    0.0000    0.0000    0.0000    0.0000;
    364    244    0.02686    0.088099    0.008901    133    133    133    0    0    1    -360    360    -4.1560    -0.8000    4.1598    -0.2754    0.0000    0.0000    0.0000    0.0000;
    344    475    0.027273    0.07157    0.007432    133    133    133    0    0    1    -360    360    1.0663    -0.3806    -1.0660    -0.5000    0.0000    0.0000    0.0000    0.0000;
    498    291    0.013719    0.044711    0.0046    133    133    133    0    0    1    -360    360    -26.2738    6.8135    26.3603    -7.0726    0.0000    0.0000    0.0000    0.0000;
    416    374    0.005446    0.017521    0.00183    133    133    133    0    0    1    -360    360    -2.1420    0.1672    2.1422    -0.3808    0.0000    0.0000    0.0000    0.0000;
    294    404    0.006198    0.017769    0.001909    120    120    120    0    0    1    -360    360    -24.1084    -5.3057    24.1401    5.1693    0.0000    0.0000    0.0000    0.0000;
    455    405    0.010744    0.034207    0.003521    137    137    137    0    0    1    -360    360    -25.6758    4.3483    25.7377    -4.5675    0.0000    0.0000    0.0000    0.0000;
    281    388    0.005702    0.018512    0.001931    133    133    133    0    0    1    -360    360    -5.3280    -1.0000    5.3294    0.7739    0.0000    0.0000    0.0000    0.0000;
    324    314    0.002231    0.007273    0.000731    120    120    120    0    0    1    -360    360    6.2919    -0.8297    -6.2912    0.7426    0.0000    0.0000    0.0000    0.0000;
    313    276    0.003058    0.009587    0.000999    120    120    120    0    0    1    -360    360    0.9277    4.8748    -0.9271    -4.9972    0.0000    0.0000    0.0000    0.0000;
    321    307    0.005793    0.016612    0.001791    120    120    120    0    0    1    -360    360    13.7352    -1.3165    -13.7264    1.1192    0.0000    0.0000    0.0000    0.0000;
    435    276    0.018017    0.046364    0.0047    120    120    120    0    0    1    -360    360    -28.4141    4.4459    28.5350    -4.7179    0.0000    0.0000    0.0000    0.0000;
    511    277    0.004628    0.014876    0.00145    120    120    120    0    0    1    -360    360    -7.7123    -11.3504    7.7193    11.1953    0.0000    0.0000    0.0000    0.0000;
    332    276    0.007107    0.022727    0.00242    133    133    133    0    0    1    -360    360    -20.2713    -4.8566    20.2961    4.6358    0.0000    0.0000    0.0000    0.0000;
    306    241    0.001066    0.00281    0.000329    120    120    120    0    0    1    -360    360    40.2880    -0.7510    -40.2737    0.7489    0.0000    0.0000    0.0000    0.0000;
    311    241    0.009917    0.026364    0.002991    120    120    120    0    0    1    -360    360    -36.3286    1.8578    36.4377    -1.9289    0.0000    0.0000    0.0000    0.0000;
    481    311    0.004628    0.013876    0.00167    120    120    120    0    0    1    -360    360    -35.7055    -4.8926    35.7556    4.8422    0.0000    0.0000    0.0000    0.0000;
    308    312    0.003719    0.011901    0.001251    120    120    120    0    0    1    -360    360    -5.2367    3.2479    5.2379    -3.3986    0.0000    0.0000    0.0000    0.0000;
    583    310    0.000579    0.001983    0.00021    120    120    120    0    0    1    -360    360    -10.2167    -7.8973    10.2175    7.8740    0.0000    0.0000    0.0000    0.0000;
    308    583    0.003058    0.009917    0.001041    120    120    120    0    0    1    -360    360    -7.0173    -7.0279    7.0197    6.9073    0.0000    0.0000    0.0000    0.0000;
    574    310    0.005289    0.016446    0.00189    123    123    123    0    0    1    -360    360    6.9785    -0.3533    -6.9765    0.1260    0.0000    0.0000    0.0000    0.0000;
    566    329    0.007364    0.023876    0.002481    120    120    120    0    0    1    -360    360    -9.6656    9.9294    9.6772    -10.1972    0.0000    0.0000    0.0000    0.0000;
    300    566    0.002149    0.006446    0.000779    120    120    120    0    0    1    -360    360    -11.4186    1.3876    11.4209    -1.4768    0.0000    0.0000    0.0000    0.0000;
    574    566    0.00562    0.018182    0.0019    120    120    120    0    0    1    -360    360    1.7587    8.2286    -1.7554    -8.4526    0.0000    0.0000    0.0000    0.0000;
    445    309    0.004876    0.012397    0.00121    120    120    120    0    0    1    -360    360    33.8763    -1.9783    -33.8308    1.9450    0.0000    0.0000    0.0000    0.0000;
    445    392    0.00595    0.017934    0.002161    120    120    120    0    0    1    -360    360    -36.6463    1.0383    36.7112    -1.1099    0.0000    0.0000    0.0000    0.0000;
    575    481    0.00405    0.012984    0.001341    120    120    120    0    0    1    -360    360    -18.9644    0.1557    18.9765    -0.2774    0.0000    0.0000    0.0000    0.0000;
    574    446    0.007521    0.022636    0.002701    120    120    120    0    0    1    -360    360    27.3694    6.2600    -27.3213    -6.4485    0.0000    0.0000    0.0000    0.0000;
    392    236    0.013876    0.036281    0.003959    120    120    120    0    0    1    -360    360    20.8078    3.2074    -20.7579    -3.5652    0.0000    0.0000    0.0000    0.0000;
    314    236    0.016612    0.047017    0.005051    120    120    120    0    0    1    -360    360    -12.1069    -1.1882    12.1269    0.6252    0.0000    0.0000    0.0000    0.0000;
    325    309    0.005041    0.016124    0.001699    120    120    120    0    0    1    -360    360    -5.9670    -1.8400    5.9686    1.6361    0.0000    0.0000    0.0000    0.0000;
    337    277    0.010578    0.028017    0.003161    120    120    120    0    0    1    -360    360    -55.4837    -3.9990    55.7531    4.3264    0.0000    0.0000    0.0000    0.0000;
    326    309    0.002636    0.008603    0.0009    120    120    120    0    0    1    -360    360    -24.7015    5.5612    24.7152    -5.6271    0.0000    0.0000    0.0000    0.0000;
    329    326    8.3e-05    0.000331    4.1e-05    120    120    120    0    0    1    -360    360    -18.7342    7.3972    18.7345    -7.4012    0.0000    0.0000    0.0000    0.0000;
    337    306    0.003388    0.01124    0.001111    120    120    120    0    0    1    -360    360    48.1317    1.7290    -48.0670    -1.6490    0.0000    0.0000    0.0000    0.0000;
    312    300    0.002231    0.006777    0.00082    120    120    120    0    0    1    -360    360    -5.2379    3.3986    5.2386    -3.4976    0.0000    0.0000    0.0000    0.0000;
    471    259    0.010661    0.032314    0.003831    120    120    120    0    0    1    -360    360    10.6689    1.9257    -10.6586    -2.3620    0.0000    0.0000    0.0000    0.0000;
    446    471    0.015793    0.047851    0.00568    120    120    120    0    0    1    -360    360    14.8543    2.5985    -14.8249    -3.2057    0.0000    0.0000    0.0000    0.0000;
    313    307    0.005702    0.013719    0.001549    120    120    120    0    0    1    -360    360    0.0209    5.1696    -0.0196    -5.3592    0.0000    0.0000    0.0000    0.0000;
    229    574    0.001322    0.004298    0.00045    11    11    11    0    0    1    -360    360    -2.4510    -0.9800    2.4511    0.9246    0.0000    0.0000    0.0000    0.0000;
    287    276    0.01876    0.051984    0.005711    120    120    120    0    0    1    -360    360    7.4218    -1.9491    -7.4131    1.2628    0.0000    0.0000    0.0000    0.0000;
    391    287    0.017107    0.046686    0.005089    120    120    120    0    0    1    -360    360    15.9818    0.4115    -15.9468    -0.9509    0.0000    0.0000    0.0000    0.0000;
    391    350    0.003388    0.010174    0.001229    120    120    120    0    0    1    -360    360    23.0369    5.5054    -23.0217    -5.6132    0.0000    0.0000    0.0000    0.0000;
    230    575    0.001322    0.004298    0.00045    11    11    11    0    0    1    -360    360    -2.4510    -0.9800    2.4511    0.9263    0.0000    0.0000    0.0000    0.0000;
    512    313    0.002562    0.008256    0.00084    120    120    120    0    0    1    -360    360    -18.6897    -4.5554    18.6973    4.4755    0.0000    0.0000    0.0000    0.0000;
    332    322    0.007686    0.024711    0.002611    120    120    120    0    0    1    -360    360    -6.5807    -3.4334    6.5841    3.1205    0.0000    0.0000    0.0000    0.0000;
    512    322    0.002562    0.008182    0.000801    120    120    120    0    0    1    -360    360    18.6897    4.5554    -18.6821    -4.6305    0.0000    0.0000    0.0000    0.0000;
    429    350    0.004793    0.014463    0.00175    120    120    120    0    0    1    -360    360    -11.4025    -2.2258    11.4077    2.0232    0.0000    0.0000    0.0000    0.0000;
    469    392    0.007851    0.025372    0.002669    120    120    120    0    0    1    -360    360    -26.4624    -5.5595    26.5089    5.3805    0.0000    0.0000    0.0000    0.0000;
    469    324    0.009091    0.030579    0.003151    120    120    120    0    0    1    -360    360    20.2824    3.6495    -20.2509    -3.9303    0.0000    0.0000    0.0000    0.0000;
    391    321    0.01281    0.041157    0.004339    120    120    120    0    0    1    -360    360    21.9899    0.8318    -21.9402    -1.2135    0.0000    0.0000    0.0000    0.0000;
    305    391    0.006124    0.019752    0.002081    120    120    120    0    0    1    -360    360    -8.4024    -2.5377    8.4061    2.2897    0.0000    0.0000    0.0000    0.0000;
    295    391    0.011983    0.038603    0.004061    120    120    120    0    0    1    -360    360    -4.4916    -1.4540    4.4937    0.9532    0.0000    0.0000    0.0000    0.0000;
    295    305    0.00562    0.018099    0.001909    120    120    120    0    0    1    -360    360    -0.4104    -0.0560    0.4104    -0.1823    0.0000    0.0000    0.0000    0.0000;
    575    389    0.023802    0.072149    0.00855    120    120    120    0    0    1    -360    360    8.3052    -3.4047    -8.2899    2.4272    0.0000    0.0000    0.0000    0.0000;
    511    314    0.003876    0.012562    0.001319    120    120    120    0    0    1    -360    360    -12.2127    4.5604    12.2181    -4.7044    0.0000    0.0000    0.0000    0.0000;
    574    435    0.004959    0.014959    0.001769    120    120    120    0    0    1    -360    360    -22.8507    6.0048    22.8731    -6.1559    0.0000    0.0000    0.0000    0.0000;
    301    575    0.005041    0.015207    0.00181    120    120    120    0    0    1    -360    360    -8.2050    -2.5300    8.2081    2.3226    0.0000    0.0000    0.0000    0.0000;
    486    406    0.03    0.088678    0.00884    120    120    120    0    0    1    -360    360    -76.6559    5.3407    78.1664    -1.9312    0.0000    0.0000    0.0000    0.0000;
    431    258    0.025207    0.082231    0.00841    120    120    120    0    0    1    -360    360    -26.9624    -3.5849    27.1212    3.1119    0.0000    0.0000    0.0000    0.0000;
    443    431    0.001488    0.004711    0.000489    120    120    120    0    0    1    -360    360    -19.2856    -2.4268    19.2904    2.3849    0.0000    0.0000    0.0000    0.0000;
    415    407    0.00843    0.021397    0.00218    120    120    120    0    0    1    -360    360    14.4503    3.8275    -14.4341    -4.0411    0.0000    0.0000    0.0000    0.0000;
    482    465    0.019504    0.035446    0.003531    90    90    90    0    0    1    -360    360    -22.1446    -6.4315    22.2316    6.1682    0.0000    0.0000    0.0000    0.0000;
    586    218    0.014876    0.026124    0.002461    90    90    90    0    0    1    -360    360    -8.5169    -3.2367    8.5274    2.9679    0.0000    0.0000    0.0000    0.0000;
    586    359    0.022636    0.037686    0.003969    90    90    90    0    0    1    -360    360    1.0579    1.2367    -1.0573    -1.6976    0.0000    0.0000    0.0000    0.0000;
    573    331    0.014132    0.046529    0.0047    120    120    120    0    0    1    -360    360    -9.1756    -1.1219    9.1854    0.5801    0.0000    0.0000    0.0000    0.0000;
    284    234    0.004405    0.030388    0.003417    183    183    183    0    0    1    -360    360    -45.5290    2.6750    45.6078    -2.5292    0.0000    0.0000    0.0000    0.0000;
    576    467    0.016529    0.053876    0.005501    91    91    91    0    0    1    -360    360    5.4023    5.1362    -5.3943    -5.7750    0.0000    0.0000    0.0000    0.0000;
    573    449    0.017851    0.032727    0.003461    90    90    90    0    0    1    -360    360    7.4046    -6.3936    -7.3909    5.9961    0.0000    0.0000    0.0000    0.0000;
    449    419    0.030331    0.073314    0.00825    120    120    120    0    0    1    -360    360    0.9979    -7.7961    -0.9845    6.8169    0.0000    0.0000    0.0000    0.0000;
    397    419    0.00719    0.012562    0.0012    90    90    90    0    0    1    -360    360    -4.2620    -1.2000    4.2631    1.0542    0.0000    0.0000    0.0000    0.0000;
    573    299    0.017107    0.043636    0.004441    120    120    120    0    0    1    -360    360    -18.0950    3.6275    18.1431    -4.0473    0.0000    0.0000    0.0000    0.0000;
    447    299    0.03124    0.079422    0.00808    120    120    120    0    0    1    -360    360    22.5371    -4.0031    -22.4051    3.3473    0.0000    0.0000    0.0000    0.0000;
    489    456    0.01    0.026281    0.002669    120    120    120    0    0    1    -360    360    29.0667    -3.9942    -28.9977    3.8437    0.0000    0.0000    0.0000    0.0000;
    456    447    0.028017    0.061818    0.00747    120    120    120    0    0    1    -360    360    27.5057    -4.0437    -27.3321    3.5031    0.0000    0.0000    0.0000    0.0000;
    375    288    0.004132    0.013471    0.001389    133    133    133    0    0    1    -360    360    -12.2853    -1.5638    12.2905    1.4096    0.0000    0.0000    0.0000    0.0000;
    379    486    0.02595    0.085124    0.008601    133    133    133    0    0    1    -360    360    -65.5431    9.2328    66.5309    -6.9933    0.0000    0.0000    0.0000    0.0000;
    457    375    0.040413    0.132636    0.01339    133    133    133    0    0    1    -360    360    -9.5900    -2.4000    9.6213    0.8638    0.0000    0.0000    0.0000    0.0000;
    499    458    0.002562    0.00843    0.000871    133    133    133    0    0    1    -360    360    7.4603    1.6017    -7.4590    -1.7000    0.0000    0.0000    0.0000    0.0000;
    278    467    0.014132    0.037273    0.004    90    90    90    0    0    1    -360    360    5.2677    -5.0410    -5.2617    4.5750    0.0000    0.0000    0.0000    0.0000;
    444    485    0.007107    0.012479    0.001191    90    90    90    0    0    1    -360    360    -12.0493    -1.9562    12.0585    1.8354    0.0000    0.0000    0.0000    0.0000;
    487    444    0.005793    0.011744    0.00114    90    90    90    0    0    1    -360    360    -9.3807    -1.7778    9.3853    1.6562    0.0000    0.0000    0.0000    0.0000;
    488    486    0.010496    0.024471    0.002168    69    69    69    0    0    1    -360    360    -5.6470    -1.3000    5.6500    1.0526    0.0000    0.0000    0.0000    0.0000;
    464    328    0.054554    0.094711    0.00914    90    90    90    0    0    1    -360    360    25.2835    0.4164    -24.9924    -0.9947    0.0000    0.0000    0.0000    0.0000;
    433    376    0.060579    0.106033    0.01006    90    90    90    0    0    1    -360    360    -25.4689    0.0496    25.8005    -0.6769    0.0000    0.0000    0.0000    0.0000;
    443    438    0.002727    0.007851    0.000789    120    120    120    0    0    1    -360    360    16.5226    2.9268    -16.5160    -3.0000    0.0000    0.0000    0.0000    0.0000;
    485    223    0.011983    0.038934    0.00402    120    120    120    0    0    1    -360    360    -15.4535    -1.7354    15.4786    1.3530    0.0000    0.0000    0.0000    0.0000;
    473    407    0.010744    0.034793    0.003589    114    114    114    0    0    1    -360    360    -19.4441    -1.6438    19.4793    1.3403    0.0000    0.0000    0.0000    0.0000;
    473    223    0.009826    0.031983    0.003301    114    114    114    0    0    1    -360    360    16.2471    1.1438    -16.2246    -1.4530    0.0000    0.0000    0.0000    0.0000;
    509    490    0.012984    0.042149    0.004361    133    133    133    0    0    1    -360    360    -27.1912    -2.3611    27.2703    2.0836    0.0000    0.0000    0.0000    0.0000;
    489    243    0.003141    0.009421    0.000961    120    120    120    0    0    1    -360    360    40.2205    9.4277    -40.1775    -9.4180    0.0000    0.0000    0.0000    0.0000;
    441    394    0.003554    0.024207    0.00271    183    183    183    0    0    1    -360    360    8.8958    -4.8733    -8.8928    4.5668    0.0000    0.0000    0.0000    0.0000;
    393    232    0.013719    0.044463    0.00461    120    120    120    0    0    1    -360    360    8.7481    -0.0293    -8.7394    -0.4980    0.0000    0.0000    0.0000    0.0000;
    442    264    0.001636    0.011116    0.001341    183    183    183    0    0    1    -360    360    21.8473    6.6092    -21.8402    -6.7224    0.0000    0.0000    0.0000    0.0000;
    394    212    0.019669    0.063802    0.006599    120    120    120    0    0    1    -360    360    28.7852    5.1288    -28.6452    -5.4650    0.0000    0.0000    0.0000    0.0000;
    233    379    0.003554    0.01157    0.00121    133    133    133    0    0    1    -360    360    -20.1168    1.4919    20.1294    -1.5905    0.0000    0.0000    0.0000    0.0000;
    403    363    0.028678    0.093141    0.009619    120    120    120    0    0    1    -360    360    -5.1605    0.5890    5.1675    -1.6707    0.0000    0.0000    0.0000    0.0000;
    232    213    0.00686    0.022149    0.002289    120    120    120    0    0    1    -360    360    4.4774    -0.5020    -4.4763    0.2302    0.0000    0.0000    0.0000    0.0000;
    415    212    0.022314    0.072479    0.0075    120    120    120    0    0    1    -360    360    -25.6383    -5.3275    25.7682    4.8650    0.0000    0.0000    0.0000    0.0000;
    581    433    0.014711    0.047686    0.004929    120    120    120    0    0    1    -360    360    -18.4997    1.8059    18.5429    -2.2496    0.0000    0.0000    0.0000    0.0000;
    581    448    0.019504    0.063314    0.006539    120    120    120    0    0    1    -360    360    13.1727    -3.8059    -13.1422    3.1324    0.0000    0.0000    0.0000    0.0000;
    578    213    0.020579    0.066942    0.006909    120    120    120    0    0    1    -360    360    -1.2790    -0.3000    1.2793    -0.5302    0.0000    0.0000    0.0000    0.0000;
    359    273    0.008512    0.027934    0.002851    120    120    120    0    0    1    -360    360    -5.8687    -0.8024    5.8713    0.4789    0.0000    0.0000    0.0000    0.0000;
    409    406    0.004876    0.015868    0.001641    120    120    120    0    0    1    -360    360    14.4614    -8.4060    -14.4502    8.2433    0.0000    0.0000    0.0000    0.0000;
    464    228    0.00843    0.027686    0.00279    120    120    120    0    0    1    -360    360    23.2278    3.6093    -23.1889    -3.8155    0.0000    0.0000    0.0000    0.0000;
    409    393    0.035289    0.137017    0.013741    120    120    120    0    0    1    -360    360    -20.2154    7.0060    20.3522    -8.1366    0.0000    0.0000    0.0000    0.0000;
    304    487    0.024298    0.078934    0.008151    120    120    120    0    0    1    -360    360    -4.0490    -1.5000    4.0527    0.5778    0.0000    0.0000    0.0000    0.0000;
    394    264    0.001818    0.012727    0.001421    183    183    183    0    0    1    -360    360    3.7375    15.1323    -3.7338    -15.2776    0.0000    0.0000    0.0000    0.0000;
    393    265    0.001744    0.012066    0.001341    183    183    183    0    0    1    -360    360    40.9454    78.5268    -40.8318    -77.9014    0.0000    0.0000    0.0000    0.0000;
    234    245    0.007884    0.053149    0.005885    183    183    183    0    0    1    -360    360    -77.5738    -25.4718    78.0235    27.8053    0.0000    0.0000    0.0000    0.0000;
    441    245    0.001074    0.00719    0.000944    229    229    229    0    0    1    -360    360    -35.5385    -2.4403    35.5498    2.4022    0.0000    0.0000    0.0000    0.0000;
    283    265    0.002562    0.022727    0.001989    183    183    183    0    0    1    -360    360    -6.6840    -47.6845    6.7348    47.9014    0.0000    0.0000    0.0000    0.0000;
    394    561    8e-06    8.3e-05    0    137    137    137    0    0    1    -360    360    33.7030    3.9318    -33.7029    -3.9310    0.0000    0.0000    0.0000    0.0000;
    561    257    0.019504    0.063141    0.006539    120    120    120    0    0    1    -360    360    33.7029    4.2409    -33.5159    -4.4184    0.0000    0.0000    0.0000    0.0000;
    227    499    0.035702    0.11719    0.011841    120    120    120    0    0    1    -360    360    14.4516    2.4129    -14.3863    -3.6017    0.0000    0.0000    0.0000    0.0000;
    221    278    0.044297    0.093471    0.00876    90    90    90    0    0    1    -360    360    -5.0560    -1.1000    5.0656    0.0687    0.0000    0.0000    0.0000    0.0000;
    523    490    0.018934    0.062479    0.019319    133    133    133    0    0    1    -360    360    -47.0187    -3.0935    47.3656    1.8827    0.0000    0.0000    0.0000    0.0000;
    335    328    0.010992    0.023223    0.00218    90    90    90    0    0    1    -360    360    -5.8600    -0.8000    5.8633    0.5517    0.0000    0.0000    0.0000    0.0000;
    573    576    0.012149    0.039339    0.004051    120    120    120    0    0    1    -360    360    10.2111    5.5880    -10.1973    -6.0362    0.0000    0.0000    0.0000    0.0000;
    233    363    0.029091    0.09438    0.00976    120    120    120    0    0    1    -360    360    11.0598    -1.8919    -11.0285    0.8707    0.0000    0.0000    0.0000    0.0000;
    218    482    0.033876    0.059339    0.00582    90    90    90    0    0    1    -360    360    -16.1994    -5.9679    16.2846    5.4315    0.0000    0.0000    0.0000    0.0000;
    479    403    0.019826    0.06438    0.00665    120    120    120    0    0    1    -360    360    -1.9628    0.1281    1.9635    -0.8890    0.0000    0.0000    0.0000    0.0000;
    572    523    0.024215    0.079339    0.008027    133    133    133    0    0    1    -360    360    -22.1026    3.6988    22.2043    -4.3340    0.0000    0.0000    0.0000    0.0000;
    572    278    0.022231    0.07281    0.00735    133    133    133    0    0    1    -360    360    15.7096    -4.2988    -15.6613    3.5723    0.0000    0.0000    0.0000    0.0000;
    401    412    0.008347    0.026198    0.002921    90    90    90    0    0    1    -360    360    -2.0650    -0.9200    2.0653    0.5741    0.0000    0.0000    0.0000    0.0000;
    399    395    0.007603    0.025446    0.00249    133    133    133    0    0    1    -360    360    32.7097    4.2462    -32.6426    -4.3285    0.0000    0.0000    0.0000    0.0000;
    400    365    0.011818    0.03    0.003049    120    120    120    0    0    1    -360    360    10.0371    -2.3516    -10.0270    2.0000    0.0000    0.0000    0.0000    0.0000;
    414    366    0.016198    0.05405    0.005271    133    133    133    0    0    1    -360    360    10.0414    -2.5810    -10.0270    2.0000    0.0000    0.0000    0.0000    0.0000;
    412    268    0.019917    0.06438    0.00667    133    133    133    0    0    1    -360    360    21.8060    1.1162    -21.7259    -1.6462    0.0000    0.0000    0.0000    0.0000;
    562    297    0.010661    0.018678    0.001861    133    133    133    0    0    1    -360    360    4.6518    1.4098    -4.6496    -1.6241    0.0000    0.0000    0.0000    0.0000;
    562    268    0.015868    0.053876    0.005329    133    133    133    0    0    1    -360    360    -12.1159    -1.4044    12.1359    0.8462    0.0000    0.0000    0.0000    0.0000;
    562    460    0.010744    0.034959    0.003611    133    133    133    0    0    1    -360    360    7.4641    -0.0054    -7.4590    -0.4010    0.0000    0.0000    0.0000    0.0000;
    315    298    0.027016    0.087438    0.009051    133    133    133    0    0    1    -360    360    8.0127    -1.8987    -7.9979    0.8577    0.0000    0.0000    0.0000    0.0000;
    263    237    0.019091    0.062727    0.00634    133    133    133    0    0    1    -360    360    -15.8243    1.6757    15.8656    -2.2870    0.0000    0.0000    0.0000    0.0000;
    378    263    0.019752    0.064959    0.006561    133    133    133    0    0    1    -360    360    -14.5089    2.0245    14.5453    -2.6757    0.0000    0.0000    0.0000    0.0000;
    468    413    0.025041    0.082231    0.00831    133    133    133    0    0    1    -360    360    -52.0111    0.1994    52.5629    0.5811    0.0000    0.0000    0.0000    0.0000;
    224    468    0.007603    0.022984    0.00272    133    133    133    0    0    1    -360    360    -45.4883    0.7559    45.6171    -0.6994    0.0000    0.0000    0.0000    0.0000;
    400    251    0.023141    0.074132    0.00785    133    133    133    0    0    1    -360    360    12.2798    2.2669    -12.2502    -3.1397    0.0000    0.0000    0.0000    0.0000;
    434    371    0.038843    0.127603    0.012879    133    133    133    0    0    1    -360    360    33.6145    0.5824    -33.2518    -0.9341    0.0000    0.0000    0.0000    0.0000;
    472    395    0.018347    0.060248    0.006079    133    133    133    0    0    1    -360    360    -28.7858    -4.3505    28.9136    4.0285    0.0000    0.0000    0.0000    0.0000;
    472    418    0.030331    0.099669    0.01006    133    133    133    0    0    1    -360    360    26.7608    4.2505    -26.5757    -4.8493    0.0000    0.0000    0.0000    0.0000;
    461    298    0.009752    0.029504    0.00355    133    133    133    0    0    1    -360    360    -4.2620    -1.0000    4.2635    0.5780    0.0000    0.0000    0.0000    0.0000;
    585    297    0.036777    0.063802    0.006229    90    90    90    0    0    1    -360    360    -0.0669    -1.8517    0.0676    1.1241    0.0000    0.0000    0.0000    0.0000;
    483    240    0.021397    0.07157    0.006989    133    133    133    0    0    1    -360    360    -9.2910    -0.6122    9.3067    -0.1581    0.0000    0.0000    0.0000    0.0000;
    417    398    0.001983    0.006198    0.00069    133    133    133    0    0    1    -360    360    -28.4601    -0.0689    28.4736    0.0285    0.0000    0.0000    0.0000    0.0000;
    432    398    0.00562    0.017107    0.001801    90    90    90    0    0    1    -360    360    -31.1447    -2.3995    31.1907    2.3246    0.0000    0.0000    0.0000    0.0000;
    269    400    0.003058    0.01    0.001031    133    133    133    0    0    1    -360    360    -17.8436    -5.8591    17.8523    5.7602    0.0000    0.0000    0.0000    0.0000;
    399    368    0.009587    0.030992    0.003199    133    133    133    0    0    1    -360    360    10.0352    -2.3686    -10.0270    2.0000    0.0000    0.0000    0.0000    0.0000;
    413    367    0.010661    0.034628    0.003579    133    133    133    0    0    1    -360    360    10.0356    0.7991    -10.0270    -1.2195    0.0000    0.0000    0.0000    0.0000;
    410    360    0.004298    0.012984    0.001571    133    133    133    0    0    1    -360    360    11.2945    -1.1447    -11.2899    0.9713    0.0000    0.0000    0.0000    0.0000;
    370    237    0.091653    0.159008    0.01657    90    90    90    0    0    1    -360    360    9.0679    -7.8681    -8.9666    6.0933    0.0000    0.0000    0.0000    0.0000;
    582    240    0.03124    0.104207    0.010181    133    133    133    0    0    1    -360    360    31.2704    -1.8376    -31.0145    1.4821    0.0000    0.0000    0.0000    0.0000;
    432    412    0.004793    0.016033    0.001561    133    133    133    0    0    1    -360    360    26.4567    2.0995    -26.4284    -2.1903    0.0000    0.0000    0.0000    0.0000;
    371    235    0.009174    0.03    0.00303    133    133    133    0    0    1    -360    360    16.2038    -0.0659    -16.1834    -0.2259    0.0000    0.0000    0.0000    0.0000;
    235    237    0.006777    0.022149    0.002241    133    133    133    0    0    1    -360    360    10.3234    -0.5741    -10.3173    0.3295    0.0000    0.0000    0.0000    0.0000;
    298    292    0.016612    0.042984    0.004291    120    120    120    0    0    1    -360    360    -3.9377    -2.2357    3.9403    1.7262    0.0000    0.0000    0.0000    0.0000;
    414    360    0.011322    0.037769    0.003691    133    133    133    0    0    1    -360    360    -2.2321    1.7337    2.2329    -2.1713    0.0000    0.0000    0.0000    0.0000;
    413    400    0.012893    0.041157    0.004431    133    133    133    0    0    1    -360    360    44.2112    6.7810    -44.0052    -6.6754    0.0000    0.0000    0.0000    0.0000;
    434    413    0.043967    0.145289    0.014469    133    133    133    0    0    1    -360    360    -41.9255    -1.5824    42.5632    1.9054    0.0000    0.0000    0.0000    0.0000;
    414    398    0.024554    0.074298    0.00772    120    120    120    0    0    1    -360    360    -7.8093    0.8473    7.8222    -1.7305    0.0000    0.0000    0.0000    0.0000;
    483    336    0.021653    0.072397    0.007059    133    133    133    0    0    1    -360    360    7.1600    0.1122    -7.1505    -0.9088    0.0000    0.0000    0.0000    0.0000;
    535    269    0.04405    0.133719    0.015851    133    133    133    0    0    1    -360    360    -11.8180    -5.6207    11.8766    3.8591    0.0000    0.0000    0.0000    0.0000;
    349    378    0.018256    0.03157    0.003071    90    90    90    0    0    1    -360    360    -7.8914    2.0824    7.9019    -2.4245    0.0000    0.0000    0.0000    0.0000;
    478    251    0.020496    0.066942    0.006839    133    133    133    0    0    1    -360    360    -8.7194    -3.8285    8.7342    3.0397    0.0000    0.0000    0.0000    0.0000;
    582    224    0.033388    0.10124    0.011991    133    133    133    0    0    1    -360    360    -41.0734    0.9376    41.5453    -0.9559    0.0000    0.0000    0.0000    0.0000;
    417    410    0.002727    0.008182    0.00099    133    133    133    0    0    1    -360    360    21.5341    -0.7311    -21.5235    0.6447    0.0000    0.0000    0.0000    0.0000;
    216    214    0.006942    0.022562    0.002311    133    133    133    0    0    1    -360    360    15.7099    -1.6074    -15.6960    1.3669    0.0000    0.0000    0.0000    0.0000;
    226    369    0.059917    0.116281    0.012981    90    90    90    0    0    1    -360    360    -23.2336    -4.2335    23.5051    3.1557    0.0000    0.0000    0.0000    0.0000;
    226    208    0.100413    0.177364    0.01665    90    90    90    0    0    1    -360    360    2.3081    6.8365    -2.2529    -8.7397    0.0000    0.0000    0.0000    0.0000;
    270    226    0.051984    0.09    0.008891    90    90    90    0    0    1    -360    360    -8.1063    2.5774    8.1385    -3.6030    0.0000    0.0000    0.0000    0.0000;
    279    217    0.028934    0.08719    0.0105    133    133    133    0    0    1    -360    360    -16.8667    -0.6445    16.9339    -0.4449    0.0000    0.0000    0.0000    0.0000;
    514    279    0.030331    0.09124    0.010989    133    133    133    0    0    1    -360    360    -14.6818    -1.3231    14.7357    0.1445    0.0000    0.0000    0.0000    0.0000;
    256    255    0.006612    0.019917    0.002401    133    133    133    0    0    1    -360    360    -14.6877    6.3093    14.7019    -6.5546    0.0000    0.0000    0.0000    0.0000;
    571    327    0.026942    0.081901    0.009699    133    133    133    0    0    1    -360    360    -1.7317    -2.9394    1.7336    1.7760    0.0000    0.0000    0.0000    0.0000;
    373    323    0.02    0.033802    0.003681    90    90    90    0    0    1    -360    360    -21.2341    5.4309    21.3146    -5.7374    0.0000    0.0000    0.0000    0.0000;
    225    289    0.027016    0.082149    0.009731    133    133    133    0    0    1    -360    360    -11.0225    6.1040    11.0601    -7.1494    0.0000    0.0000    0.0000    0.0000;
    377    247    0.049917    0.089669    0.008981    90    90    90    0    0    1    -360    360    -30.6809    2.9943    31.0913    -3.3100    0.0000    0.0000    0.0000    0.0000;
    477    248    0.007851    0.023876    0.002841    133    133    133    0    0    1    -360    360    -31.3013    -1.7325    31.3667    1.5953    0.0000    0.0000    0.0000    0.0000;
    474    209    0.040174    0.117107    0.01446    133    133    133    0    0    1    -360    360    -18.2058    -2.2128    18.3232    0.8933    0.0000    0.0000    0.0000    0.0000;
    280    327    0.003967    0.012149    0.001379    133    133    133    0    0    1    -360    360    6.1310    0.7764    -6.1297    -0.9392    0.0000    0.0000    0.0000    0.0000;
    249    247    0.022066    0.042727    0.00416    90    90    90    0    0    1    -360    360    38.8272    -2.2680    -38.5493    2.3100    0.0000    0.0000    0.0000    0.0000;
    256    249    0.037364    0.063141    0.00687    90    90    90    0    0    1    -360    360    9.8927    -6.3093    -9.8514    5.5546    0.0000    0.0000    0.0000    0.0000;
    217    214    0.002636    0.008512    0.000881    133    133    133    0    0    1    -360    360    -29.4699    3.6398    29.4887    -3.6879    0.0000    0.0000    0.0000    0.0000;
    571    555    0.039504    0.069091    0.006561    90    90    90    0    0    1    -360    360    -9.9893    2.4394    10.0247    -3.1680    0.0000    0.0000    0.0000    0.0000;
    555    302    0.035372    0.103314    0.009169    120    120    120    0    0    1    -360    360    -27.6536    -1.8808    27.8782    1.4196    0.0000    0.0000    0.0000    0.0000;
    474    440    0.019752    0.037364    0.00401    90    90    90    0    0    1    -360    360    4.8868    1.2128    -4.8823    -1.6609    0.0000    0.0000    0.0000    0.0000;
    554    248    0.031653    0.095372    0.01148    133    133    133    0    0    1    -360    360    -19.0202    -2.4547    19.1190    1.4003    0.0000    0.0000    0.0000    0.0000;
    408    372    0.040661    0.070661    0.00682    90    90    90    0    0    1    -360    360    11.1137    2.0903    -11.0688    -2.8078    0.0000    0.0000    0.0000    0.0000;
    477    209    0.041397    0.125702    0.01489    133    133    133    0    0    1    -360    360    23.3093    0.2325    -23.1182    -1.3933    0.0000    0.0000    0.0000    0.0000;
    387    353    0.015703    0.047364    0.005699    133    133    133    0    0    1    -360    360    -29.7957    5.1920    29.9153    -5.5195    0.0000    0.0000    0.0000    0.0000;
    290    217    0.028017    0.084463    0.010159    133    133    133    0    0    1    -360    360    -39.1854    4.5942    39.5439    -4.7610    0.0000    0.0000    0.0000    0.0000;
    260    250    0.026777    0.080496    0.009699    133    133    133    0    0    1    -360    360    -7.9966    1.0612    8.0123    -2.1145    0.0000    0.0000    0.0000    0.0000;
    462    208    0.038603    0.083636    0.00735    90    90    90    0    0    1    -360    360    7.3764    -8.5229    -7.3371    7.7397    0.0000    0.0000    0.0000    0.0000;
    271    250    0.019091    0.061983    0.00644    133    133    133    0    0    1    -360    360    10.6961    -2.2819    -10.6763    1.6145    0.0000    0.0000    0.0000    0.0000;
    377    271    0.067686    0.119008    0.01104    90    90    90    0    0    1    -360    360    24.2879    -4.4943    -23.9349    3.8468    0.0000    0.0000    0.0000    0.0000;
    453    271    0.061066    0.101653    0.011021    90    90    90    0    0    1    -360    360    -3.1970    -0.5000    3.2025    -0.7420    0.0000    0.0000    0.0000    0.0000;
    327    323    0.006124    0.012397    0.001169    90    90    90    0    0    1    -360    360    34.1616    -4.2568    -34.1016    4.2374    0.0000    0.0000    0.0000    0.0000;
    506    260    0.050992    0.154793    0.018329    133    133    133    0    0    1    -360    360    -3.1970    -1.0000    3.2016    -1.0612    0.0000    0.0000    0.0000    0.0000;
    408    289    0.03124    0.094959    0.011251    133    133    133    0    0    1    -360    360    -18.5727    -3.0903    18.6662    2.0456    0.0000    0.0000    0.0000    0.0000;
    555    238    0.029174    0.07438    0.007739    120    120    120    0    0    1    -360    360    6.4408    4.5488    -6.4247    -5.4375    0.0000    0.0000    0.0000    0.0000;
    353    290    0.021653    0.040083    0.00386    90    90    90    0    0    1    -360    360    -34.1773    4.5195    34.3904    -4.5942    0.0000    0.0000    0.0000    0.0000;
    254    554    0.018678    0.056777    0.00673    133    133    133    0    0    1    -360    360    -14.7226    -2.6309    14.7582    1.9547    0.0000    0.0000    0.0000    0.0000;
    255    387    0.026777    0.080578    0.009699    133    133    133    0    0    1    -360    360    -27.4889    5.0546    27.6647    -5.6920    0.0000    0.0000    0.0000    0.0000;
    271    440    0.004298    0.013876    0.00144    133    133    133    0    0    1    -360    360    3.6433    -1.3228    -3.6427    1.1609    0.0000    0.0000    0.0000    0.0000;
    341    214    0.039421    0.120331    0.01413    133    133    133    0    0    1    -360    360    -5.7537    -3.3497    5.7663    1.6489    0.0000    0.0000    0.0000    0.0000;
    493    214    0.008182    0.025446    0.00289    133    133    133    0    0    1    -360    360    -3.7290    0.0000    3.7299    -0.3542    0.0000    0.0000    0.0000    0.0000;
    316    270    0.043388    0.07157    0.007739    90    90    90    0    0    1    -360    360    0.9557    3.1431    -0.9507    -4.0774    0.0000    0.0000    0.0000    0.0000;
    316    341    0.018256    0.055372    0.006561    133    133    133    0    0    1    -360    360    -3.0867    -3.6431    3.0897    2.8497    0.0000    0.0000    0.0000    0.0000;
    369    302    0.028678    0.088182    0.007831    120    120    120    0    0    1    -360    360    36.7116    1.8982    -36.4022    -1.9196    0.0000    0.0000    0.0000    0.0000;
    369    217    0.025446    0.080992    0.00735    120    120    120    0    0    1    -360    360    37.9552    -0.0508    -37.6629    0.0661    0.0000    0.0000    0.0000    0.0000;
    215    369    0.018182    0.06595    0.007066    133    133    133    0    0    1    -360    360    -34.8992    -2.3302    35.0785    2.0997    0.0000    0.0000    0.0000    0.0000;
    249    225    0.027934    0.084959    0.01006    133    133    133    0    0    1    -360    360    -7.8028    5.4687    7.8255    -6.6040    0.0000    0.0000    0.0000    0.0000;
    514    280    0.023636    0.071488    0.008511    133    133    133    0    0    1    -360    360    11.4848    0.3231    -11.4590    -1.2764    0.0000    0.0000    0.0000    0.0000;
    215    216    0.002231    0.007521    0.000755    133    133    133    0    0    1    -360    360    22.6452    0.3302    -22.6359    -0.3926    0.0000    0.0000    0.0000    0.0000;
    564    245    0.000983    0.004231    0.235708    95    95    95    0    0    1    -360    360    -29.1141    53.8580    29.1586    -82.1608    0.0000    0.0000    0.0000    0.0000;
    564    285    0.016388    0.034405    0.218478    77    77    77    0    0    1    -360    360    1.4087    -26.1127    -1.3860    -0.4000    0.0000    0.0000    0.0000    0.0000;
    564    266    0.000174    0.000744    0.23566    95    95    95    0    0    1    -360    360    27.7054    -27.7453    -27.7040    -0.8000    0.0000    0.0000    0.0000    0.0000;
    286    561    0.015454    0.030083    0.002568    90    90    90    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.3099    0.0000    0.0000    0.0000    0.0000;
    357    355    8e-06    8.3e-05    2.4e-05    137    137    137    0    0    1    -360    360    -52.3155    -8.5769    52.3157    8.5760    0.0000    0.0000    0.0000    0.0000;
    604    839    0.036281    0.094207    0.00974    76    76    76    0    0    1    -360    360    -10.2976    2.8162    10.3343    -3.8521    0.0000    0.0000    0.0000    0.0000;
    794    626    0.030413    0.098934    0.01014    90    90    90    0    0    1    -360    360    -50.2609    0.9306    50.9197    0.0136    0.0000    0.0000    0.0000    0.0000;
    764    590    0.026777    0.086529    0.00885    90    90    90    0    0    1    -360    360    -13.6169    3.8181    13.6630    -4.7193    0.0000    0.0000    0.0000    0.0000;
    835    605    0.022562    0.072893    0.007461    77    77    77    0    0    1    -360    360    23.9718    -4.8965    -23.8580    4.3857    0.0000    0.0000    0.0000    0.0000;
    723    598    0.086777    0.149752    0.01423    58    58    58    0    0    1    -360    360    2.7266    -2.2159    -2.7196    0.5599    0.0000    0.0000    0.0000    0.0000;
    783    730    0.072066    0.138099    0.013211    58    58    58    0    0    1    -360    360    -0.2454    -1.1882    0.2456    -0.3622    0.0000    0.0000    0.0000    0.0000;
    737    731    0.05    0.109091    0.010699    58    58    58    0    0    1    -360    360    1.0549    -5.7303    -1.0432    4.5042    0.0000    0.0000    0.0000    0.0000;
    632    629    0.01124    0.027769    0.002759    58    58    58    0    0    1    -360    360    21.0504    -0.4302    -21.0077    0.2143    0.0000    0.0000    0.0000    0.0000;
    731    729    0.016364    0.053058    0.005421    90    90    90    0    0    1    -360    360    -10.7518    5.0200    10.7719    -5.5912    0.0000    0.0000    0.0000    0.0000;
    724    617    0.041157    0.132893    0.013591    90    90    90    0    0    1    -360    360    3.9888    -7.0056    -3.9698    5.4564    0.0000    0.0000    0.0000    0.0000;
    736    730    0.023058    0.07157    0.00818    90    90    90    0    0    1    -360    360    -1.2347    0.0156    1.2351    -0.9754    0.0000    0.0000    0.0000    0.0000;
    736    731    0.023058    0.07157    0.00818    90    90    90    0    0    1    -360    360    -1.9463    -0.0156    1.9470    -0.9429    0.0000    0.0000    0.0000    0.0000;
    751    680    0.020174    0.065289    0.006701    90    90    90    0    0    1    -360    360    -22.0611    -1.2197    22.1486    0.7460    0.0000    0.0000    0.0000    0.0000;
    796    603    0.048934    0.127769    0.013211    76    76    76    0    0    1    -360    360    23.0029    -2.7285    -22.7748    1.8236    0.0000    0.0000    0.0000    0.0000;
    624    594    0.031983    0.103471    0.01058    90    90    90    0    0    1    -360    360    -8.9682    -4.3509    8.9948    3.2306    0.0000    0.0000    0.0000    0.0000;
    698    823    0.039174    0.126686    0.012959    90    90    90    0    0    1    -360    360    -16.2986    0.9400    16.3859    -2.2266    0.0000    0.0000    0.0000    0.0000;
    793    624    0.038512    0.124628    0.012751    90    90    90    0    0    1    -360    360    -2.0714    -3.8279    2.0762    2.4039    0.0000    0.0000    0.0000    0.0000;
    834    641    0.061397    0.198603    0.020321    90    90    90    0    0    1    -360    360    -6.5446    3.4944    6.5779    -5.8068    0.0000    0.0000    0.0000    0.0000;
    746    745    0.003719    0.008843    0.00067    76    76    76    0    0    1    -360    360    -3.2959    2.8879    3.2965    -2.9643    0.0000    0.0000    0.0000    0.0000;
    746    621    0.04843    0.08438    0.00809    58    58    58    0    0    1    -360    360    -0.1425    -2.2680    0.1438    1.3297    0.0000    0.0000    0.0000    0.0000;
    789    587    0.012066    0.038934    0.00402    90    90    90    0    0    1    -360    360    -37.2270    -3.7580    37.3683    3.7312    0.0000    0.0000    0.0000    0.0000;
    774    621    0.037603    0.065537    0.006241    58    58    58    0    0    1    -360    360    7.2673    2.4341    -7.2478    -3.1297    0.0000    0.0000    0.0000    0.0000;
    746    662    0.010752    0.028198    0.002909    58    58    58    0    0    1    -360    360    -5.9987    -0.7877    6.0021    0.4586    0.0000    0.0000    0.0000    0.0000;
    720    662    0.012703    0.032967    0.00341    58    58    58    0    0    1    -360    360    14.0827    0.2176    -14.0611    -0.5586    0.0000    0.0000    0.0000    0.0000;
    748    720    0.034851    0.07019    0.006829    58    58    58    0    0    1    -360    360    17.2447    0.2938    -17.1567    -0.9176    0.0000    0.0000    0.0000    0.0000;
    592    748    0.014207    0.046033    0.004709    90    90    90    0    0    1    -360    360    19.8778    2.5796    -19.8295    -2.9807    0.0000    0.0000    0.0000    0.0000;
    704    588    0.00562    0.009917    0.00092    58    58    58    0    0    1    -360    360    -22.5744    -2.6309    22.5985    2.5626    0.0000    0.0000    0.0000    0.0000;
    704    700    0.004463    0.007934    0.00075    58    58    58    0    0    1    -360    360    16.9874    2.4209    -16.9765    -2.4917    0.0000    0.0000    0.0000    0.0000;
    703    700    0.002562    0.008256    0.000849    90    90    90    0    0    1    -360    360    -6.9235    -0.8704    6.9245    0.7717    0.0000    0.0000    0.0000    0.0000;
    829    703    0.013058    0.021653    0.002081    58    58    58    0    0    1    -360    360    4.1905    0.1427    -4.1885    -0.3896    0.0000    0.0000    0.0000    0.0000;
    829    587    0.011744    0.020248    0.001951    58    58    58    0    0    1    -360    360    -15.6315    -1.0227    15.6554    0.8291    0.0000    0.0000    0.0000    0.0000;
    608    587    0.02562    0.08281    0.00847    90    90    90    0    0    1    -360    360    -15.0074    -6.3795    15.0634    5.5461    0.0000    0.0000    0.0000    0.0000;
    608    605    0.029339    0.094793    0.009699    90    90    90    0    0    1    -360    360    9.3344    3.7795    -9.3082    -4.8414    0.0000    0.0000    0.0000    0.0000;
    786    696    0.011322    0.049256    0.004891    90    90    90    0    0    1    -360    360    -8.3674    0.5588    8.3741    -1.1140    0.0000    0.0000    0.0000    0.0000;
    787    786    0.002397    0.007603    0.000779    90    90    90    0    0    1    -360    360    -8.3660    0.4702    8.3674    -0.5588    0.0000    0.0000    0.0000    0.0000;
    789    787    0.002983    0.009587    0.00099    90    90    90    0    0    1    -360    360    0.1371    1.6452    -0.1370    -1.7632    0.0000    0.0000    0.0000    0.0000;
    789    590    0.018843    0.060992    0.006241    90    90    90    0    0    1    -360    360    25.2150    -1.4872    -25.1145    1.0694    0.0000    0.0000    0.0000    0.0000;
    803    590    0.025124    0.081066    0.008301    90    90    90    0    0    1    -360    360    -5.2924    -3.6056    5.3005    2.6499    0.0000    0.0000    0.0000    0.0000;
    803    595    0.004132    0.013223    0.00136    90    90    90    0    0    1    -360    360    5.2924    3.6056    -5.2910    -3.7612    0.0000    0.0000    0.0000    0.0000;
    697    683    0.023141    0.066281    0.006781    90    90    90    0    0    1    -360    360    29.0536    1.1648    -28.8898    -1.5010    0.0000    0.0000    0.0000    0.0000;
    683    595    0.007769    0.025124    0.00257    90    90    90    0    0    1    -360    360    20.8848    -0.5990    -20.8560    0.3889    0.0000    0.0000    0.0000    0.0000;
    724    595    0.003554    0.01157    0.0012    90    90    90    0    0    1    -360    360    -6.1088    6.0056    6.1110    -6.1397    0.0000    0.0000    0.0000    0.0000;
    692    696    0.010826    0.019174    0.001801    90    90    90    0    0    1    -360    360    1.4131    -0.1310    -1.4129    -0.0839    0.0000    0.0000    0.0000    0.0000;
    705    692    0.004554    0.008017    0.00075    58    58    58    0    0    1    -360    360    7.9255    0.8335    -7.9231    -0.9190    0.0000    0.0000    0.0000    0.0000;
    691    690    0.00124    0.003967    0.00044    69    69    69    0    0    1    -360    360    -4.3323    -2.4323    4.3326    2.3804    0.0000    0.0000    0.0000    0.0000;
    702    690    0.003141    0.010248    0.00105    69    69    69    0    0    1    -360    360    8.8659    2.9421    -8.8636    -3.0604    0.0000    0.0000    0.0000    0.0000;
    697    686    0.033223    0.107521    0.010999    90    90    90    0    0    1    -360    360    -17.8335    -2.4420    17.9227    1.4070    0.0000    0.0000    0.0000    0.0000;
    701    684    0.013636    0.044132    0.004521    90    90    90    0    0    1    -360    360    -18.9826    -2.0970    19.0241    1.6889    0.0000    0.0000    0.0000    0.0000;
    696    693    0.013388    0.02686    0.00257    90    90    90    0    0    1    -360    360    8.5524    -0.9998    -8.5441    0.7094    0.0000    0.0000    0.0000    0.0000;
    699    693    0.004628    0.015793    0.001609    90    90    90    0    0    1    -360    360    -3.4893    0.3739    3.4897    -0.5644    0.0000    0.0000    0.0000    0.0000;
    701    699    0.012636    0.040909    0.004179    58    58    58    0    0    1    -360    360    5.8766    1.1270    -5.8727    -1.6139    0.0000    0.0000    0.0000    0.0000;
    697    682    0.019669    0.063636    0.00651    90    90    90    0    0    1    -360    360    25.7003    -0.7786    -25.5916    0.3549    0.0000    0.0000    0.0000    0.0000;
    682    653    0.028256    0.091397    0.009341    90    90    90    0    0    1    -360    360    11.3836    -3.1549    -11.3511    2.1526    0.0000    0.0000    0.0000    0.0000;
    760    653    0.021818    0.070661    0.007231    90    90    90    0    0    1    -360    360    -7.2795    1.6303    7.2901    -2.4526    0.0000    0.0000    0.0000    0.0000;
    710    602    0.058347    0.09876    0.0106    58    58    58    0    0    1    -360    360    -13.4654    -0.5810    13.5538    -0.5466    0.0000    0.0000    0.0000    0.0000;
    602    601    0.005702    0.018603    0.00189    90    90    90    0    0    1    -360    360    -23.5208    -0.8534    23.5468    0.7088    0.0000    0.0000    0.0000    0.0000;
    695    601    0.033223    0.107364    0.010989    90    90    90    0    0    1    -360    360    -19.6067    5.9378    19.7236    -6.8965    0.0000    0.0000    0.0000    0.0000;
    738    696    0.063719    0.206124    0.021081    90    90    90    0    0    1    -360    360    0.7433    1.1352    -0.7399    -3.6561    0.0000    0.0000    0.0000    0.0000;
    705    588    0.013719    0.04438    0.00454    90    90    90    0    0    1    -360    360    -20.0482    -5.1298    20.0969    4.7421    0.0000    0.0000    0.0000    0.0000;
    702    696    0.003802    0.028603    0.00273    183    183    183    0    0    1    -360    360    6.9241    3.4268    -6.9221    -3.7390    0.0000    0.0000    0.0000    0.0000;
    702    697    0.002314    0.024132    0.003729    183    183    183    0    0    1    -360    360    9.2713    4.1499    -9.2693    -4.5751    0.0000    0.0000    0.0000    0.0000;
    702    588    0.004132    0.030661    0.002931    137    137    137    0    0    1    -360    360    -25.0612    -10.5188    25.0866    10.3546    0.0000    0.0000    0.0000    0.0000;
    685    587    0.003967    0.012984    0.001331    90    90    90    0    0    1    -360    360    72.9522    -1.5002    -72.7779    1.9097    0.0000    0.0000    0.0000    0.0000;
    824    601    0.032314    0.10438    0.01068    90    90    90    0    0    1    -360    360    50.2076    -6.5624    -49.5381    7.4170    0.0000    0.0000    0.0000    0.0000;
    824    823    0.040413    0.130579    0.013361    90    90    90    0    0    1    -360    360    27.5735    -1.7925    -27.3241    0.9627    0.0000    0.0000    0.0000    0.0000;
    685    588    0.003967    0.01281    0.001309    90    90    90    0    0    1    -360    360    73.9918    -2.5837    -73.8123    3.0048    0.0000    0.0000    0.0000    0.0000;
    686    684    0.013058    0.042066    0.00431    90    90    90    0    0    1    -360    360    26.6290    1.8463    -26.5521    -2.1189    0.0000    0.0000    0.0000    0.0000;
    726    605    0.030331    0.098099    0.010041    90    90    90    0    0    1    -360    360    -7.3844    2.7180    7.4012    -3.8443    0.0000    0.0000    0.0000    0.0000;
    823    738    0.037934    0.122983    0.012579    90    90    90    0    0    1    -360    360    7.0152    0.5639    -6.9993    -2.0352    0.0000    0.0000    0.0000    0.0000;
    697    693    0.009587    0.031157    0.00318    58    58    58    0    0    1    -360    360    7.0587    0.6483    -7.0546    -1.0151    0.0000    0.0000    0.0000    0.0000;
    702    691    0.005446    0.009587    0.0009    90    90    90    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    695    638    0.026364    0.085207    0.00871    90    90    90    0    0    1    -360    360    -25.2247    6.0306    25.3719    -6.6156    0.0000    0.0000    0.0000    0.0000;
    646    638    0.019174    0.062314    0.006369    90    90    90    0    0    1    -360    360    30.4932    -5.8265    -30.3429    5.5371    0.0000    0.0000    0.0000    0.0000;
    824    646    0.030661    0.099091    0.01014    90    90    90    0    0    1    -360    360    33.2122    -5.4674    -32.9322    5.1265    0.0000    0.0000    0.0000    0.0000;
    638    601    0.031066    0.100413    0.01029    90    90    90    0    0    1    -360    360    0.4120    0.8785    -0.4114    -2.1293    0.0000    0.0000    0.0000    0.0000;
    746    650    0.019174    0.061983    0.00634    90    90    90    0    0    1    -360    360    2.5451    -0.1323    -2.5440    -0.6000    0.0000    0.0000    0.0000    0.0000;
    592    588    0.029174    0.080744    0.00832    76    76    76    0    0    1    -360    360    -24.7758    -3.0796    24.9282    2.5056    0.0000    0.0000    0.0000    0.0000;
    747    748    0.005207    0.016942    0.00173    90    90    90    0    0    1    -360    360    0.8085    -2.7897    -0.8082    2.5869    0.0000    0.0000    0.0000    0.0000;
    726    747    0.011066    0.035793    0.003659    90    90    90    0    0    1    -360    360    1.6574    -2.7180    -1.6565    2.2897    0.0000    0.0000    0.0000    0.0000;
    630    696    0.020331    0.06562    0.006711    90    90    90    0    0    1    -360    360    -3.7580    -2.8000    3.7614    2.0102    0.0000    0.0000    0.0000    0.0000;
    604    745    0.004959    0.013388    0.001379    76    76    76    0    0    1    -360    360    7.8586    -3.1162    -7.8555    2.9643    0.0000    0.0000    0.0000    0.0000;
    691    705    0.001066    0.008017    0.000179    90    90    90    0    0    1    -360    360    0.1883    -0.3677    -0.1883    0.3463    0.0000    0.0000    0.0000    0.0000;
    764    617    0.031157    0.055041    0.00515    58    58    58    0    0    1    -360    360    -2.0717    -3.7059    2.0758    3.1008    0.0000    0.0000    0.0000    0.0000;
    719    642    0.005124    0.012397    0.001229    58    58    58    0    0    1    -360    360    -25.0530    -3.8484    25.0821    3.7795    0.0000    0.0000    0.0000    0.0000;
    764    618    0.032149    0.055041    0.00515    58    58    58    0    0    1    -360    360    -1.8349    -3.7266    1.8390    3.1212    0.0000    0.0000    0.0000    0.0000;
    764    675    0.019008    0.051157    0.00528    76    76    76    0    0    1    -360    360    -7.8645    1.9133    7.8752    -2.5113    0.0000    0.0000    0.0000    0.0000;
    715    675    0.045793    0.127521    0.013141    76    76    76    0    0    1    -360    360    18.9355    -2.6943    -18.7972    1.5113    0.0000    0.0000    0.0000    0.0000;
    813    714    0.024628    0.044876    0.00423    58    58    58    0    0    1    -360    360    -9.6527    -6.4630    9.6800    6.0077    0.0000    0.0000    0.0000    0.0000;
    813    598    0.058182    0.100413    0.00954    58    58    58    0    0    1    -360    360    3.7147    5.7630    -3.6884    -6.8436    0.0000    0.0000    0.0000    0.0000;
    836    714    0.010174    0.032983    0.003359    90    90    90    0    0    1    -360    360    -4.9329    3.4708    4.9361    -3.8634    0.0000    0.0000    0.0000    0.0000;
    837    832    0.003471    0.009008    0.000939    76    76    76    0    0    1    -360    360    -6.9430    -4.3073    6.9450    4.1993    0.0000    0.0000    0.0000    0.0000;
    837    836    0.006777    0.021901    0.002219    76    76    76    0    0    1    -360    360    1.6420    3.7073    -1.6411    -3.9708    0.0000    0.0000    0.0000    0.0000;
    832    715    0.014959    0.046612    0.004751    58    58    58    0    0    1    -360    360    -1.5982    5.0693    1.6021    -5.6280    0.0000    0.0000    0.0000    0.0000;
    832    817    0.063471    0.113802    0.010699    58    58    58    0    0    1    -360    360    20.9359    3.9204    -20.6938    -4.7549    0.0000    0.0000    0.0000    0.0000;
    719    681    0.044554    0.144132    0.01475    76    76    76    0    0    1    -360    360    1.2256    -3.6497    -1.2218    1.9882    0.0000    0.0000    0.0000    0.0000;
    834    715    0.069091    0.122727    0.01151    58    58    58    0    0    1    -360    360    3.3636    -3.7944    -3.3515    2.4373    0.0000    0.0000    0.0000    0.0000;
    617    610    0.014793    0.030826    0.002979    58    58    58    0    0    1    -360    360    14.1932    0.9912    -14.1680    -1.2930    0.0000    0.0000    0.0000    0.0000;
    618    611    0.01843    0.033314    0.00326    58    58    58    0    0    1    -360    360    14.1994    0.9623    -14.1680    -1.2930    0.0000    0.0000    0.0000    0.0000;
    755    719    0.044628    0.078843    0.007381    58    58    58    0    0    1    -360    360    -7.2581    -4.6780    7.2864    3.8981    0.0000    0.0000    0.0000    0.0000;
    755    603    0.03843    0.100744    0.010411    76    76    76    0    0    1    -360    360    -20.4976    2.7436    20.6458    -3.5236    0.0000    0.0000    0.0000    0.0000;
    751    755    0.037686    0.121901    0.01247    90    90    90    0    0    1    -360    360    9.2301    -0.8803    -9.2015    -0.4253    0.0000    0.0000    0.0000    0.0000;
    708    618    0.055703    0.099504    0.009341    58    58    58    0    0    1    -360    360    5.1114    -0.5306    -5.0992    -0.5635    0.0000    0.0000    0.0000    0.0000;
    826    708    0.040992    0.073636    0.006921    58    58    58    0    0    1    -360    360    7.8899    -1.3224    -7.8684    0.5306    0.0000    0.0000    0.0000    0.0000;
    618    612    0.007934    0.018934    0.001871    58    58    58    0    0    1    -360    360    10.0839    -0.2667    -10.0771    0.0601    0.0000    0.0000    0.0000    0.0000;
    617    615    0.008512    0.027851    0.002851    90    90    90    0    0    1    -360    360    8.6975    0.1558    -8.6921    -0.4776    0.0000    0.0000    0.0000    0.0000;
    620    615    0.009421    0.030504    0.003119    90    90    90    0    0    1    -360    360    -1.4809    -0.4482    1.4811    0.0776    0.0000    0.0000    0.0000    0.0000;
    620    612    0.007851    0.018347    0.001801    58    58    58    0    0    1    -360    360    -3.8201    0.2482    3.8211    -0.4601    0.0000    0.0000    0.0000    0.0000;
    820    816    0.027769    0.089752    0.009179    90    90    90    0    0    1    -360    360    -1.1660    -0.2000    1.1664    -0.8644    0.0000    0.0000    0.0000    0.0000;
    642    647    0.010826    0.037893    0.003845    58    58    58    0    0    1    -360    360    -33.0351    -3.7795    33.1404    3.7100    0.0000    0.0000    0.0000    0.0000;
    647    794    0.023777    0.076884    0.007865    90    90    90    0    0    1    -360    360    -35.6844    -3.7100    35.9511    3.6633    0.0000    0.0000    0.0000    0.0000;
    599    598    0.008347    0.027016    0.002771    90    90    90    0    0    1    -360    360    3.0298    -4.1025    -3.0280    3.7837    0.0000    0.0000    0.0000    0.0000;
    814    599    0.01843    0.059504    0.006079    90    90    90    0    0    1    -360    360    7.0677    -3.9813    -7.0578    3.3025    0.0000    0.0000    0.0000    0.0000;
    826    698    0.020661    0.06686    0.006839    90    90    90    0    0    1    -360    360    -13.7219    1.1224    13.7546    -1.8400    0.0000    0.0000    0.0000    0.0000;
    635    832    0.04876    0.157686    0.016129    90    90    90    0    0    1    -360    360    -8.2096    -0.7635    8.2370    -1.0832    0.0000    0.0000    0.0000    0.0000;
    634    635    0.010496    0.033058    0.003381    90    90    90    0    0    1    -360    360    -1.4244    -0.0673    1.4246    -0.3365    0.0000    0.0000    0.0000    0.0000;
    749    634    0.026612    0.086033    0.008799    90    90    90    0    0    1    -360    360    1.7573    -0.2181    -1.7566    -0.8327    0.0000    0.0000    0.0000    0.0000;
    819    749    0.017521    0.056777    0.00581    90    90    90    0    0    1    -360    360    4.0918    -0.2065    -4.0893    -0.4819    0.0000    0.0000    0.0000    0.0000;
    832    819    0.037521    0.121397    0.012419    90    90    90    0    0    1    -360    360    7.9274    -1.2350    -7.9078    -0.1935    0.0000    0.0000    0.0000    0.0000;
    648    832    0.035537    0.115041    0.019031    58    58    58    0    0    1    -360    360    -3.6050    -0.4000    3.6090    -1.8772    0.0000    0.0000    0.0000    0.0000;
    754    755    0.023802    0.053802    0.005501    58    58    58    0    0    1    -360    360    -10.2994    -1.1497    10.3222    0.5881    0.0000    0.0000    0.0000    0.0000;
    750    754    0.018017    0.031818    0.002979    58    58    58    0    0    1    -360    360    3.8711    -0.9316    -3.8686    0.6047    0.0000    0.0000    0.0000    0.0000;
    756    750    0.001653    0.005372    0.000549    58    58    58    0    0    1    -360    360    10.9769    1.0131    -10.9751    -1.0684    0.0000    0.0000    0.0000    0.0000;
    755    756    0.010826    0.019174    0.001801    58    58    58    0    0    1    -360    360    18.4320    1.1708    -18.3989    -1.3131    0.0000    0.0000    0.0000    0.0000;
    711    755    0.016777    0.029587    0.002771    58    58    58    0    0    1    -360    360    -0.1162    -0.1039    0.1162    -0.2058    0.0000    0.0000    0.0000    0.0000;
    711    755    0.014554    0.025703    0.00241    58    58    58    0    0    1    -360    360    -0.1338    -0.0761    0.1338    -0.1933    0.0000    0.0000    0.0000    0.0000;
    816    681    0.083058    0.148678    0.013961    58    58    58    0    0    1    -360    360    6.1351    3.4549    -6.0952    -4.9882    0.0000    0.0000    0.0000    0.0000;
    817    816    0.014132    0.026942    0.00257    58    58    58    0    0    1    -360    360    16.1348    3.7549    -16.1015    -3.9905    0.0000    0.0000    0.0000    0.0000;
    794    814    0.02638    0.085314    0.008729    58    58    58    0    0    1    -360    360    11.3418    -4.6939    -11.3087    3.7813    0.0000    0.0000    0.0000    0.0000;
    637    593    0.03124    0.101066    0.010341    90    90    90    0    0    1    -360    360    -11.3874    -1.7405    11.4234    0.6754    0.0000    0.0000    0.0000    0.0000;
    795    689    0.034876    0.11281    0.011541    90    90    90    0    0    1    -360    360    -14.6404    0.0274    14.7043    -1.1791    0.0000    0.0000    0.0000    0.0000;
    689    687    0.002066    0.006612    0.00068    90    90    90    0    0    1    -360    360    -19.7933    0.1791    19.8001    -0.2376    0.0000    0.0000    0.0000    0.0000;
    784    687    0.019917    0.037107    0.003509    58    58    58    0    0    1    -360    360    32.4890    2.4744    -32.3121    -2.5624    0.0000    0.0000    0.0000    0.0000;
    808    773    0.01719    0.055703    0.005699    90    90    90    0    0    1    -360    360    -14.4361    1.9125    14.4670    -2.4900    0.0000    0.0000    0.0000    0.0000;
    807    723    0.012066    0.020744    0.00198    58    58    58    0    0    1    -360    360    7.7249    -1.4373    -7.7186    1.2159    0.0000    0.0000    0.0000    0.0000;
    807    783    0.05876    0.120248    0.01158    58    58    58    0    0    1    -360    360    4.0050    -2.3278    -3.9956    0.9882    0.0000    0.0000    0.0000    0.0000;
    808    631    0.045207    0.079256    0.006401    58    58    58    0    0    1    -360    360    27.3914    -0.7283    -27.1057    0.4764    0.0000    0.0000    0.0000    0.0000;
    631    627    0.013058    0.024554    0.00198    58    58    58    0    0    1    -360    360    13.8188    -3.6498    -13.7960    3.4625    0.0000    0.0000    0.0000    0.0000;
    737    627    0.044554    0.089256    0.00679    58    58    58    0    0    1    -360    360    -8.3706    5.3322    8.4100    -6.0435    0.0000    0.0000    0.0000    0.0000;
    626    773    0.022066    0.07124    0.007289    90    90    90    0    0    1    -360    360    23.6359    -2.6847    -23.5320    2.1500    0.0000    0.0000    0.0000    0.0000;
    707    706    0.00876    0.014554    0.00152    58    58    58    0    0    1    -360    360    4.9119    1.5099    -4.9099    -1.6843    0.0000    0.0000    0.0000    0.0000;
    812    807    0.003967    0.006942    0.000661    58    58    58    0    0    1    -360    360    -2.0585    -7.5014    2.0605    7.4274    0.0000    0.0000    0.0000    0.0000;
    727    649    0.016198    0.052231    0.005351    76    76    76    0    0    1    -360    360    -12.5544    2.6524    12.5774    -3.2056    0.0000    0.0000    0.0000    0.0000;
    649    613    0.01595    0.031744    0.00302    58    58    58    0    0    1    -360    360    -13.3194    3.2056    13.3451    -3.5090    0.0000    0.0000    0.0000    0.0000;
    707    613    0.01124    0.019752    0.00173    58    58    58    0    0    1    -360    360    -6.6419    -8.2480    6.6525    8.0637    0.0000    0.0000    0.0000    0.0000;
    707    614    0.010826    0.019091    0.00166    58    58    58    0    0    1    -360    360    3.7621    2.7109    -3.7601    -2.9015    0.0000    0.0000    0.0000    0.0000;
    800    775    0.003719    0.011901    0.00121    90    90    90    0    0    1    -360    360    -17.4427    -3.7081    17.4530    3.6016    0.0000    0.0000    0.0000    0.0000;
    778    775    0.022636    0.07314    0.00748    90    90    90    0    0    1    -360    360    22.4307    3.6587    -22.3300    -4.2016    0.0000    0.0000    0.0000    0.0000;
    808    594    0.136198    0.235124    0.022351    90    90    90    0    0    1    -360    360    13.1629    -0.1149    -12.9626    -2.1486    0.0000    0.0000    0.0000    0.0000;
    777    594    0.006124    0.019917    0.00204    90    90    90    0    0    1    -360    360    3.7609    1.8073    -3.7599    -2.0384    0.0000    0.0000    0.0000    0.0000;
    782    594    0.004628    0.014793    0.0016    90    90    90    0    0    1    -360    360    4.2349    -0.0742    -4.2342    -0.1071    0.0000    0.0000    0.0000    0.0000;
    782    776    0.007438    0.02405    0.002471    90    90    90    0    0    1    -360    360    -20.1399    -2.9258    20.1667    2.7284    0.0000    0.0000    0.0000    0.0000;
    776    766    0.003223    0.010496    0.001089    90    90    90    0    0    1    -360    360    -28.9667    -2.7284    28.9904    2.6799    0.0000    0.0000    0.0000    0.0000;
    781    778    0.027107    0.087769    0.008981    90    90    90    0    0    1    -360    360    9.9569    -2.3925    -9.9331    1.4190    0.0000    0.0000    0.0000    0.0000;
    779    652    0.009669    0.031488    0.003221    90    90    90    0    0    1    -360    360    10.9981    0.8151    -10.9880    -1.1582    0.0000    0.0000    0.0000    0.0000;
    721    652    0.045446    0.080909    0.00757    58    58    58    0    0    1    -360    360    -1.1263    0.3605    1.1270    -1.2418    0.0000    0.0000    0.0000    0.0000;
    721    614    0.026281    0.046942    0.0044    58    58    58    0    0    1    -360    360    -2.9017    -1.0605    2.9037    0.5506    0.0000    0.0000    0.0000    0.0000;
    753    707    0.010909    0.019256    0.001801    58    58    58    0    0    1    -360    360    4.5366    -2.4336    -4.5342    2.2272    0.0000    0.0000    0.0000    0.0000;
    740    632    0.035207    0.076446    0.007429    90    90    90    0    0    1    -360    360    17.3106    -0.7640    -17.2211    0.0870    0.0000    0.0000    0.0000    0.0000;
    801    741    0.022397    0.072397    0.00741    90    90    90    0    0    1    -360    360    -14.8816    -1.9129    14.9244    1.1811    0.0000    0.0000    0.0000    0.0000;
    741    716    0.021322    0.06595    0.006711    58    58    58    0    0    1    -360    360    34.8926    7.0536    -34.6623    -7.1244    0.0000    0.0000    0.0000    0.0000;
    716    614    0.076942    0.132562    0.01263    58    58    58    0    0    1    -360    360    -0.4487    -5.6756    0.4651    4.2370    0.0000    0.0000    0.0000    0.0000;
    791    594    0.031818    0.079587    0.008061    76    76    76    0    0    1    -360    360    -15.4540    -9.8232    15.5466    9.1401    0.0000    0.0000    0.0000    0.0000;
    791    767    0.009174    0.022893    0.002321    76    76    76    0    0    1    -360    360    6.3360    7.7232    -6.3276    -7.9623    0.0000    0.0000    0.0000    0.0000;
    809    593    0.023554    0.07562    0.007819    90    90    90    0    0    1    -360    360    -28.6887    -8.1747    28.8741    7.8829    0.0000    0.0000    0.0000    0.0000;
    809    671    0.022231    0.071397    0.007381    90    90    90    0    0    1    -360    360    20.6297    5.9747    -20.5373    -6.4991    0.0000    0.0000    0.0000    0.0000;
    669    591    0.022066    0.059173    0.00611    90    90    90    0    0    1    -360    360    -5.6122    0.3331    5.6186    -0.9938    0.0000    0.0000    0.0000    0.0000;
    792    591    0.025372    0.067364    0.00695    76    76    76    0    0    1    -360    360    22.5644    0.9419    -22.4489    -1.4114    0.0000    0.0000    0.0000    0.0000;
    688    792    0.01405    0.036446    0.00377    76    76    76    0    0    1    -360    360    21.6479    1.8114    -21.5891    -2.0839    0.0000    0.0000    0.0000    0.0000;
    671    633    0.020744    0.067017    0.006861    90    90    90    0    0    1    -360    360    1.6788    1.7961    -1.6773    -2.5474    0.0000    0.0000    0.0000    0.0000;
    659    633    0.009669    0.026198    0.002631    58    58    58    0    0    1    -360    360    7.9758    -2.5203    -7.9697    2.2474    0.0000    0.0000    0.0000    0.0000;
    722    659    0.006198    0.02    0.00204    58    58    58    0    0    1    -360    360    10.7396    -2.6227    -10.7328    2.4203    0.0000    0.0000    0.0000    0.0000;
    815    613    0.015793    0.051066    0.00523    90    90    90    0    0    1    -360    360    -15.0303    -3.1802    15.0620    2.6702    0.0000    0.0000    0.0000    0.0000;
    781    763    0.001744    0.00562    0.000581    90    90    90    0    0    1    -360    360    -27.9829    0.4925    27.9946    -0.5230    0.0000    0.0000    0.0000    0.0000;
    821    796    0.020579    0.036281    0.00339    58    58    58    0    0    1    -360    360    -18.6010    -1.7812    18.6642    1.5063    0.0000    0.0000    0.0000    0.0000;
    833    821    0.028017    0.090496    0.00924    90    90    90    0    0    1    -360    360    -13.5709    -1.5765    13.6170    0.6812    0.0000    0.0000    0.0000    0.0000;
    833    792    0.008678    0.015372    0.00143    90    90    90    0    0    1    -360    360    11.6629    0.9765    -11.6523    -1.1185    0.0000    0.0000    0.0000    0.0000;
    779    593    0.033058    0.10686    0.010941    90    90    90    0    0    1    -360    360    19.5727    3.4581    -19.4596    -4.3594    0.0000    0.0000    0.0000    0.0000;
    808    641    0.032983    0.106686    0.010909    90    90    90    0    0    1    -360    360    14.6622    -4.2061    -14.5989    3.1158    0.0000    0.0000    0.0000    0.0000;
    727    811    0.020661    0.066777    0.006829    58    58    58    0    0    1    -360    360    12.3424    -2.6524    -12.3146    1.9425    0.0000    0.0000    0.0000    0.0000;
    815    636    0.014793    0.047686    0.004881    90    90    90    0    0    1    -360    360    7.0773    1.8802    -7.0704    -2.4266    0.0000    0.0000    0.0000    0.0000;
    818    636    0.007438    0.01314    0.001229    58    58    58    0    0    1    -360    360    1.4118    -0.5693    -1.4116    0.4266    0.0000    0.0000    0.0000    0.0000;
    818    631    0.008256    0.014628    0.00137    58    58    58    0    0    1    -360    360    -4.0618    -0.4307    4.0630    0.2734    0.0000    0.0000    0.0000    0.0000;
    804    792    0.002562    0.008182    0.00083    90    90    90    0    0    1    -360    360    -4.5413    3.4585    4.5421    -3.5493    0.0000    0.0000    0.0000    0.0000;
    706    614    0.005289    0.016859    0.00173    90    90    90    0    0    1    -360    360    -0.3911    1.6843    0.3912    -1.8860    0.0000    0.0000    0.0000    0.0000;
    779    680    0.038934    0.12595    0.012879    90    90    90    0    0    1    -360    360    28.7101    4.4593    -28.4264    -5.0247    0.0000    0.0000    0.0000    0.0000;
    732    753    0.02157    0.047438    0.00462    58    58    58    0    0    1    -360    360    6.4526    -1.7569    -6.4446    1.2336    0.0000    0.0000    0.0000    0.0000;
    732    740    0.029669    0.066364    0.00649    90    90    90    0    0    1    -360    360    -27.0785    6.7981    27.2772    -7.1164    0.0000    0.0000    0.0000    0.0000;
    680    637    0.009826    0.031818    0.00325    90    90    90    0    0    1    -360    360    -11.2572    -1.9933    11.2684    1.6605    0.0000    0.0000    0.0000    0.0000;
    779    763    0.02438    0.078017    0.008071    90    90    90    0    0    1    -360    360    -13.3765    1.8344    13.4149    -2.6558    0.0000    0.0000    0.0000    0.0000;
    766    763    0.017769    0.057364    0.005871    90    90    90    0    0    1    -360    360    -39.5944    -2.6799    39.8365    2.7788    0.0000    0.0000    0.0000    0.0000;
    801    632    0.008182    0.026446    0.00271    90    90    90    0    0    1    -360    360    10.7476    1.6129    -10.7393    -1.9028    0.0000    0.0000    0.0000    0.0000;
    669    609    0.012397    0.054132    0.006749    90    90    90    0    0    1    -360    360    0.5645    0.4118    -0.5644    -1.1591    0.0000    0.0000    0.0000    0.0000;
    811    812    0.008512    0.027438    0.00281    58    58    58    0    0    1    -360    360    2.9176    -6.0005    -2.9145    5.6814    0.0000    0.0000    0.0000    0.0000;
    804    793    0.006364    0.020579    0.002101    90    90    90    0    0    1    -360    360    4.2913    -3.5585    -4.2896    3.3279    0.0000    0.0000    0.0000    0.0000;
    609    591    0.017934    0.058016    0.005929    90    90    90    0    0    1    -360    360    -6.4326    -0.6409    6.4393    0.0053    0.0000    0.0000    0.0000    0.0000;
    668    671    0.001488    0.002636    0.000249    58    58    58    0    0    1    -360    360    -7.5106    -3.5289    7.5115    3.5030    0.0000    0.0000    0.0000    0.0000;
    670    668    0.000579    0.001901    0.000191    90    90    90    0    0    1    -360    360    -0.9366    -2.3498    0.9366    2.3289    0.0000    0.0000    0.0000    0.0000;
    835    808    0.028678    0.09281    0.009489    58    58    58    0    0    1    -360    360    -26.3038    3.2965    26.4757    -3.8632    0.0000    0.0000    0.0000    0.0000;
    589    737    0.015703    0.050744    0.005191    90    90    90    0    0    1    -360    360    -2.2260    -1.0000    2.2267    0.3981    0.0000    0.0000    0.0000    0.0000;
    661    732    0.021322    0.068934    0.00705    90    90    90    0    0    1    -360    360    -19.2966    5.5552    19.3709    -6.1411    0.0000    0.0000    0.0000    0.0000;
    800    777    0.008182    0.026529    0.00271    90    90    90    0    0    1    -360    360    7.0517    1.8081    -7.0479    -2.1073    0.0000    0.0000    0.0000    0.0000;
    672    670    0.011488    0.029669    0.003011    58    58    58    0    0    1    -360    360    11.8019    -0.0450    -11.7874    -0.2502    0.0000    0.0000    0.0000    0.0000;
    658    722    0.006198    0.02    0.00204    90    90    90    0    0    1    -360    360    13.0227    -1.4065    -13.0131    1.2129    0.0000    0.0000    0.0000    0.0000;
    729    661    0.018099    0.058512    0.00599    90    90    90    0    0    1    -360    360    -15.5429    5.5912    15.5856    -6.1552    0.0000    0.0000    0.0000    0.0000;
    669    672    0.005702    0.016033    0.00165    90    90    90    0    0    1    -360    360    21.3413    0.1102    -21.3179    -0.2270    0.0000    0.0000    0.0000    0.0000;
    796    688    0.019174    0.049826    0.005159    76    76    76    0    0    1    -360    360    26.4330    3.1341    -26.3139    -3.4114    0.0000    0.0000    0.0000    0.0000;
    795    778    0.023058    0.074628    0.00764    90    90    90    0    0    1    -360    360    7.1584    -0.0274    -7.1483    -0.8343    0.0000    0.0000    0.0000    0.0000;
    784    626    0.000157    0.000504    5.1e-05    90    90    90    0    0    1    -360    360    -33.4430    -2.6744    33.4444    2.6731    0.0000    0.0000    0.0000    0.0000;
    597    722    0.030248    0.059314    0.00567    90    90    90    0    0    1    -360    360    11.8676    1.3403    -11.8285    -1.8902    0.0000    0.0000    0.0000    0.0000;
    669    639    0.013587    0.043942    0.004496    137    137    137    0    0    1    -360    360    5.4767    -0.4862    -5.4730    -0.0000    0.0000    0.0000    0.0000    0.0000;
    839    768    0.051901    0.131397    0.013119    76    76    76    0    0    1    -360    360    -9.3655    2.9643    9.4108    -4.3739    0.0000    0.0000    0.0000    0.0000;
    771    769    0.015207    0.02562    0.002449    58    58    58    0    0    1    -360    360    -21.4833    0.0408    21.5440    -0.2222    0.0000    0.0000    0.0000    0.0000;
    771    770    0.008512    0.01438    0.001549    58    58    58    0    0    1    -360    360    8.3303    -6.6588    -8.3220    6.4938    0.0000    0.0000    0.0000    0.0000;
    770    744    0.027016    0.087603    0.009    90    90    90    0    0    1    -360    360    0.9000    -9.4938    -0.8810    8.5081    0.0000    0.0000    0.0000    0.0000;
    743    679    0.018512    0.06    0.00614    90    90    90    0    0    1    -360    360    -9.0406    -8.8038    9.0645    8.1502    0.0000    0.0000    0.0000    0.0000;
    679    665    0.013719    0.044463    0.00454    90    90    90    0    0    1    -360    360    -17.0175    -9.6502    17.0608    9.2437    0.0000    0.0000    0.0000    0.0000;
    768    761    0.022893    0.051901    0.00506    58    58    58    0    0    1    -360    360    15.3516    1.3118    -15.3047    -1.7912    0.0000    0.0000    0.0000    0.0000;
    772    761    0.025207    0.057438    0.00561    58    58    58    0    0    1    -360    360    -9.1089    5.7603    9.1350    -6.3483    0.0000    0.0000    0.0000    0.0000;
    772    765    0.005793    0.009917    0.00105    90    90    90    0    0    1    -360    360    2.7479    -6.7603    -2.7452    6.6433    0.0000    0.0000    0.0000    0.0000;
    645    622    0.017769    0.057364    0.005871    90    90    90    0    0    1    -360    360    -12.1217    -9.9123    12.1578    9.3362    0.0000    0.0000    0.0000    0.0000;
    665    622    0.020579    0.066124    0.006861    90    90    90    0    0    1    -360    360    14.6619    12.5722    -14.5967    -13.1854    0.0000    0.0000    0.0000    0.0000;
    768    616    0.009008    0.031066    0.002979    90    90    90    0    0    1    -360    360    0.0684    3.2900    -0.0674    -3.6327    0.0000    0.0000    0.0000    0.0000;
    752    616    0.023967    0.083223    0.007991    90    90    90    0    0    1    -360    360    3.1182    -4.0415    -3.1136    3.1327    0.0000    0.0000    0.0000    0.0000;
    762    752    0.023223    0.075207    0.0077    90    90    90    0    0    1    -360    360    10.5666    -4.8451    -10.5402    4.0415    0.0000    0.0000    0.0000    0.0000;
    830    788    0.008843    0.014876    0.0015    58    58    58    0    0    1    -360    360    -7.6142    -3.3337    7.6195    3.1707    0.0000    0.0000    0.0000    0.0000;
    830    600    0.014628    0.025793    0.00242    58    58    58    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    802    768    0.053314    0.133388    0.010641    76    76    76    0    0    1    -360    360    -6.9209    -1.6796    6.9436    0.5054    0.0000    0.0000    0.0000    0.0000;
    769    640    0.040661    0.111157    0.011471    76    76    76    0    0    1    -360    360    7.0028    0.3373    -6.9853    -1.6178    0.0000    0.0000    0.0000    0.0000;
    806    640    0.027769    0.077686    0.00801    76    76    76    0    0    1    -360    360    -2.7422    -1.5352    2.7443    0.6178    0.0000    0.0000    0.0000    0.0000;
    806    802    0.002893    0.007769    0.000801    76    76    76    0    0    1    -360    360    -8.9218    -1.9648    8.9239    1.8782    0.0000    0.0000    0.0000    0.0000;
    600    802    0.04    0.061818    0.006759    58    58    58    0    0    1    -360    360    -1.1157    -4.1167    1.1210    3.3482    0.0000    0.0000    0.0000    0.0000;
    798    600    0.038256    0.06562    0.01263    58    58    58    0    0    1    -360    360    0.9684    -4.1226    -0.9642    2.6844    0.0000    0.0000    0.0000    0.0000;
    798    673    0.028934    0.049752    0.00953    58    58    58    0    0    1    -360    360    -5.7394    4.1226    5.7532    -5.1869    0.0000    0.0000    0.0000    0.0000;
    674    673    0.004132    0.007107    0.00137    58    58    58    0    0    1    -360    360    12.1204    -4.8327    -12.1142    4.6869    0.0000    0.0000    0.0000    0.0000;
    802    730    0.069091    0.123802    0.010079    58    58    58    0    0    1    -360    360    -11.7750    -3.1243    11.8621    2.1079    0.0000    0.0000    0.0000    0.0000;
    802    663    0.039917    0.067934    0.005431    58    58    58    0    0    1    -360    360    -8.3139    -3.4768    8.3413    2.8950    0.0000    0.0000    0.0000    0.0000;
    735    663    0.01281    0.021818    0.00175    58    58    58    0    0    1    -360    360    11.5378    2.7176    -11.5223    -2.8950    0.0000    0.0000    0.0000    0.0000;
    735    731    0.013223    0.034298    0.003291    58    58    58    0    0    1    -360    360    -21.1748    -3.6706    21.2270    3.4205    0.0000    0.0000    0.0000    0.0000;
    730    694    0.031322    0.101397    0.010379    90    90    90    0    0    1    -360    360    12.6898    -0.8703    -12.6468    -0.2060    0.0000    0.0000    0.0000    0.0000;
    733    730    0.002479    0.007934    0.00082    90    90    90    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    733    730    0.002479    0.007934    0.00082    90    90    90    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    734    733    0.000331    0.000579    0.0242    274    274    274    0    0    1    -360    360    42.4190    7.5171    -42.4130    -10.0000    0.0000    0.0000    0.0000    0.0000;
    622    596    0.016281    0.052727    0.005411    90    90    90    0    0    1    -360    360    -1.5321    3.5091    1.5344    -4.1432    0.0000    0.0000    0.0000    0.0000;
    822    664    0.034711    0.112562    0.01158    90    90    90    0    0    1    -360    360    -47.9569    5.5537    48.6393    -4.7312    0.0000    0.0000    0.0000    0.0000;
    822    713    0.015124    0.051322    0.00251    90    90    90    0    0    1    -360    360    38.4149    -7.0537    -38.2212    7.4129    0.0000    0.0000    0.0000    0.0000;
    713    628    0.029496    0.051818    0.004881    90    90    90    0    0    1    -360    360    36.5172    -7.4129    -36.1728    7.4426    0.0000    0.0000    0.0000    0.0000;
    810    600    0.010248    0.018099    0.001699    58    58    58    0    0    1    -360    360    9.6949    0.3945    -9.6865    -0.5745    0.0000    0.0000    0.0000    0.0000;
    827    810    0.03124    0.055124    0.005159    58    58    58    0    0    1    -360    360    10.8568    -0.1436    -10.8249    -0.3945    0.0000    0.0000    0.0000    0.0000;
    827    667    0.024463    0.043223    0.004051    58    58    58    0    0    1    -360    360    -16.1578    0.1436    16.2131    -0.5154    0.0000    0.0000    0.0000    0.0000;
    717    667    0.057364    0.100826    0.009489    58    58    58    0    0    1    -360    360    -6.5955    -3.7949    6.6225    2.7456    0.0000    0.0000    0.0000    0.0000;
    728    717    0.013636    0.070413    0.007279    90    90    90    0    0    1    -360    360    -2.5012    -0.4752    2.5020    -0.3569    0.0000    0.0000    0.0000    0.0000;
    654    667    0.003058    0.009826    0.001009    90    90    90    0    0    1    -360    360    -8.3297    -3.9383    8.3319    3.8281    0.0000    0.0000    0.0000    0.0000;
    656    655    0.004463    0.014554    0.001481    90    90    90    0    0    1    -360    360    -4.5916    2.1949    4.5926    -2.3634    0.0000    0.0000    0.0000    0.0000;
    758    655    0.01405    0.045372    0.004649    90    90    90    0    0    1    -360    360    28.0145    1.9015    -27.9196    -2.1366    0.0000    0.0000    0.0000    0.0000;
    657    667    0.007603    0.024554    0.002519    90    90    90    0    0    1    -360    360    -18.5107    -1.5519    18.5333    1.3324    0.0000    0.0000    0.0000    0.0000;
    678    657    0.004463    0.013876    0.00143    90    90    90    0    0    1    -360    360    -13.2029    -1.6964    13.2097    1.5519    0.0000    0.0000    0.0000    0.0000;
    666    678    0.005702    0.018512    0.00189    90    90    90    0    0    1    -360    360    5.8848    0.0902    -5.8831    -0.3036    0.0000    0.0000    0.0000    0.0000;
    758    717    0.021984    0.06843    0.00702    90    90    90    0    0    1    -360    360    26.1089    6.6282    -25.9715    -7.0142    0.0000    0.0000    0.0000    0.0000;
    825    759    0.016198    0.02843    0.002691    58    58    58    0    0    1    -360    360    1.5011    -6.3698    -1.4955    6.0654    0.0000    0.0000    0.0000    0.0000;
    825    644    0.039174    0.066033    0.003959    58    58    58    0    0    1    -360    360    -5.7421    5.3698    5.7637    -5.7947    0.0000    0.0000    0.0000    0.0000;
    643    644    0.009587    0.020174    0.00196    58    58    58    0    0    1    -360    360    14.2653    -5.9816    -14.2457    5.7947    0.0000    0.0000    0.0000    0.0000;
    759    718    0.009669    0.03157    0.003221    90    90    90    0    0    1    -360    360    8.9619    2.8904    -8.9545    -3.2423    0.0000    0.0000    0.0000    0.0000;
    718    619    0.047769    0.090579    0.00862    58    58    58    0    0    1    -360    360    3.6535    2.2423    -3.6449    -3.2275    0.0000    0.0000    0.0000    0.0000;
    785    619    0.022727    0.046612    0.004501    58    58    58    0    0    1    -360    360    0.5986    -3.7428    -0.5961    3.2275    0.0000    0.0000    0.0000    0.0000;
    785    606    0.024628    0.059587    0.004961    58    58    58    0    0    1    -360    360    -2.7186    3.2428    2.7228    -3.8046    0.0000    0.0000    0.0000    0.0000;
    607    606    0.005702    0.018512    0.00189    58    58    58    0    0    1    -360    360    7.4253    0.0842    -7.4226    -0.2931    0.0000    0.0000    0.0000    0.0000;
    839    694    0.04719    0.085207    0.00803    76    76    76    0    0    1    -360    360    -6.2698    -0.1122    6.2858    -0.7940    0.0000    0.0000    0.0000    0.0000;
    761    757    0.007769    0.016859    0.00165    90    90    90    0    0    1    -360    360    -2.3124    6.1396    2.3153    -6.3233    0.0000    0.0000    0.0000    0.0000;
    780    769    0.016859    0.029826    0.00281    58    58    58    0    0    1    -360    360    -20.5368    -3.1687    20.5998    2.9549    0.0000    0.0000    0.0000    0.0000;
    780    757    0.003554    0.006281    0.005421    58    58    58    0    0    1    -360    360    17.3558    2.1687    -17.3463    -2.7767    0.0000    0.0000    0.0000    0.0000;
    838    600    0.005868    0.010331    0.00097    58    58    58    0    0    1    -360    360    -6.9926    -2.1132    6.9953    2.0068    0.0000    0.0000    0.0000    0.0000;
    838    797    0.003802    0.012397    0.00127    58    58    58    0    0    1    -360    360    4.8726    2.1132    -4.8717    -2.2555    0.0000    0.0000    0.0000    0.0000;
    797    739    0.00405    0.012984    0.001331    90    90    90    0    0    1    -360    360    1.1607    1.7555    -1.1605    -1.9072    0.0000    0.0000    0.0000    0.0000;
    762    623    0.003554    0.01157    0.001191    90    90    90    0    0    1    -360    360    2.1201    -0.1369    -2.1200    -0.0000    0.0000    0.0000    0.0000    0.0000;
    805    607    0.017769    0.057603    0.00589    58    58    58    0    0    1    -360    360    12.7513    -0.5150    -12.7263    -0.0842    0.0000    0.0000    0.0000    0.0000;
    629    805    0.017769    0.057603    0.00589    58    58    58    0    0    1    -360    360    17.0367    -0.5543    -16.9923    0.0150    0.0000    0.0000    0.0000    0.0000;
    742    606    0.021744    0.038347    0.003589    58    58    58    0    0    1    -360    360    4.8481    -3.0007    -4.8422    2.5977    0.0000    0.0000    0.0000    0.0000;
    742    831    0.01719    0.05562    0.00568    90    90    90    0    0    1    -360    360    -9.6191    3.0786    9.6347    -3.6823    0.0000    0.0000    0.0000    0.0000;
    831    677    0.01719    0.05562    0.00568    90    90    90    0    0    1    -360    360    -12.8174    4.3793    12.8452    -4.9429    0.0000    0.0000    0.0000    0.0000;
    712    596    0.020744    0.067273    0.00688    90    90    90    0    0    1    -360    360    6.3146    -3.9274    -6.3054    3.1432    0.0000    0.0000    0.0000    0.0000;
    676    674    0.00157    0.003058    0.00029    58    58    58    0    0    1    -360    360    14.2434    -4.3599    -14.2404    4.3327    0.0000    0.0000    0.0000    0.0000;
    788    769    0.038256    0.067521    0.006331    58    58    58    0    0    1    -360    360    -12.3905    -4.1707    12.4465    3.5386    0.0000    0.0000    0.0000    0.0000;
    802    725    0.024876    0.072231    0.00824    90    90    90    0    0    1    -360    360    2.1210    -0.4458    -2.1200    -0.5000    0.0000    0.0000    0.0000    0.0000;
    742    660    0.015207    0.049008    0.005019    20    20    20    0    0    1    -360    360    0.5300    -0.5779    -0.5300    0.0000    0.0000    0.0000    0.0000    0.0000;
    830    799    0.000413    0.011901    0.00122    69    69    69    0    0    1    -360    360    7.6142    3.3337    -7.6140    -3.4661    0.0000    0.0000    0.0000    0.0000;
    739    799    0.00281    0.009008    0.00092    69    69    69    0    0    1    -360    360    -3.8555    -2.1228    3.8560    2.0191    0.0000    0.0000    0.0000    0.0000;
    759    651    0.022893    0.074132    0.007579    90    90    90    0    0    1    -360    360    17.4543    -0.1347    -17.3947    -0.5556    0.0000    0.0000    0.0000    0.0000;
    743    744    0.019339    0.062636    0.006411    90    90    90    0    0    1    -360    360    3.3756    8.8038    -3.3600    -9.5081    0.0000    0.0000    0.0000    0.0000;
    656    654    0.004554    0.014711    0.0015    90    90    90    0    0    1    -360    360    -7.0724    -3.1949    7.0747    3.0283    0.0000    0.0000    0.0000    0.0000;
    643    790    0.034876    0.064876    0.00614    58    58    58    0    0    1    -360    360    -17.4463    5.9816    17.5496    -6.5055    0.0000    0.0000    0.0000    0.0000;
    765    645    0.020992    0.067851    0.006941    90    90    90    0    0    1    -360    360    -6.7968    -9.6433    6.8207    8.9123    0.0000    0.0000    0.0000    0.0000;
    651    666    0.010826    0.035124    0.003589    69    69    69    0    0    1    -360    360    11.7297    0.2156    -11.7168    -0.5902    0.0000    0.0000    0.0000    0.0000;
    625    831    0.019174    0.059587    0.006103    69    69    69    0    0    1    -360    360    -3.1810    0.0000    3.1827    -0.6971    0.0000    0.0000    0.0000    0.0000;
    1858    1273    0.026281    0.082975    0.009048    114    114    114    0    0    1    -360    360    7.0315    0.4932    -7.0204    -1.5426    0.0000    0.0000    0.0000    0.0000;
    1272    1273    0.002975    0.009669    0.001004    140    140    140    0    0    1    -360    360    -7.0190    -2.5240    7.0204    2.4084    0.0000    0.0000    0.0000    0.0000;
    984    1492    0.036116    0.050413    0.008291    57    57    57    0    0    1    -360    360    -1.3770    -0.4449    1.3776    -0.5129    0.0000    0.0000    0.0000    0.0000;
    983    984    0    8.3e-05    1e-05    29    29    29    0    0    1    -360    360    -1.3770    -0.4460    1.3770    0.4449    0.0000    0.0000    0.0000    0.0000;
    1017    986    0.016198    0.049174    0.00584    114    114    114    0    0    1    -360    360    21.1608    0.9340    -21.1009    -1.4594    0.0000    0.0000    0.0000    0.0000;
    1016    1017    0.000165    0.000248    4.4e-05    90    90    90    0    0    1    -360    360    -1.7250    -0.7320    1.7250    0.7267    0.0000    0.0000    0.0000    0.0000;
    1021    1360    0.016529    0.050413    0.005893    114    114    114    0    0    1    -360    360    -17.8689    1.1385    17.9169    -1.6444    0.0000    0.0000    0.0000    0.0000;
    1020    1021    0.000496    0.001488    0.000172    114    114    114    0    0    1    -360    360    -3.6810    -0.8630    3.6811    0.8442    0.0000    0.0000    0.0000    0.0000;
    1144    900    0.038678    0.099587    0.011081    114    114    114    0    0    1    -360    360    -13.7126    1.9030    13.7771    -3.0335    0.0000    0.0000    0.0000    0.0000;
    1600    1348    0.005372    0.01719    0.001832    114    114    114    0    0    1    -360    360    7.8149    1.2997    -7.8120    -1.5050    0.0000    0.0000    0.0000    0.0000;
    901    1600    0.039091    0.09562    0.010571    114    114    114    0    0    1    -360    360    14.3231    1.5646    -14.2539    -2.6425    0.0000    0.0000    0.0000    0.0000;
    1599    1600    8.3e-05    0.000248    1.9e-05    120    120    120    0    0    1    -360    360    -6.4390    -1.3450    6.4390    1.3428    0.0000    0.0000    0.0000    0.0000;
    1327    1247    0.01595    0.046694    0.004131    114    114    114    0    0    1    -360    360    2.7083    2.7697    -2.7061    -3.2452    0.0000    0.0000    0.0000    0.0000;
    1717    1327    0.031736    0.094215    0.008361    120    120    120    0    0    1    -360    360    5.0121    2.1701    -5.0034    -3.1249    0.0000    0.0000    0.0000    0.0000;
    1325    1327    0.000496    0.001157    0.000135    29    29    29    0    0    1    -360    360    -2.2950    -0.3710    2.2950    0.3552    0.0000    0.0000    0.0000    0.0000;
    1328    1246    0.01595    0.046694    0.004136    114    114    114    0    0    1    -360    360    0.3349    1.0629    -0.3346    -1.5529    0.0000    0.0000    0.0000    0.0000;
    1718    1328    0.031736    0.094215    0.008361    120    120    120    0    0    1    -360    360    0.3350    0.0541    -0.3349    -1.0468    0.0000    0.0000    0.0000    0.0000;
    1326    1328    0.000496    0.001157    0.000135    29    29    29    0    0    1    -360    360    -0.0000    0.0000    0.0000    -0.0161    0.0000    0.0000    0.0000    0.0000;
    1888    1630    0.048182    0.119835    0.013225    114    114    114    0    0    1    -360    360    -3.8627    -1.0433    3.8689    -0.4939    0.0000    0.0000    0.0000    0.0000;
    1629    1301    0.040165    0.105785    0.01189    114    114    114    0    0    1    -360    360    4.6024    -0.3994    -4.5951    -0.9776    0.0000    0.0000    0.0000    0.0000;
    1014    884    0.011653    0.03595    0.004112    114    114    114    0    0    1    -360    360    -64.4574    -8.3339    64.8718    9.1202    0.0000    0.0000    0.0000    0.0000;
    1013    885    0.011653    0.03595    0.004112    114    114    114    0    0    1    -360    360    -9.2236    -0.3549    9.2319    -0.1160    0.0000    0.0000    0.0000    0.0000;
    1217    1632    0.002727    0.008926    0.000886    140    140    140    0    0    1    -360    360    46.4887    -0.7084    -46.4387    0.7675    0.0000    0.0000    0.0000    0.0000;
    1351    1217    0.007603    0.023471    0.002664    114    114    114    0    0    1    -360    360    47.7819    -0.3220    -47.6357    0.4581    0.0000    0.0000    0.0000    0.0000;
    1216    1217    0.000331    0.000413    8.2e-05    90    90    90    0    0    1    -360    360    -1.1470    -0.2600    1.1470    0.2503    0.0000    0.0000    0.0000    0.0000;
    898    1412    0.018182    0.044628    0.004898    120    120    120    0    0    1    -360    360    11.8667    2.9208    -11.8434    -3.4408    0.0000    0.0000    0.0000    0.0000;
    1859    898    0.026033    0.063636    0.007047    120    120    120    0    0    1    -360    360    17.8004    2.9931    -17.7288    -3.6557    0.0000    0.0000    0.0000    0.0000;
    898    896    0.013884    0.018017    0.003231    90    90    90    0    0    1    -360    360    5.8621    0.7349    -5.8580    -1.1110    0.0000    0.0000    0.0000    0.0000;
    1264    1413    0.017355    0.048265    0.005145    120    120    120    0    0    1    -360    360    9.2774    2.3358    -9.2637    -2.9046    0.0000    0.0000    0.0000    0.0000;
    1560    1206    0.00686    0.022231    0.002331    140    140    140    0    0    1    -360    360    38.0961    -2.9722    -38.0112    2.9732    0.0000    0.0000    0.0000    0.0000;
    1056    1560    0.004298    0.013388    0.001488    140    140    140    0    0    1    -360    360    43.7897    -1.3992    -43.7199    1.4409    0.0000    0.0000    0.0000    0.0000;
    1351    1056    0.005785    0.017686    0.002079    140    140    140    0    0    1    -360    360    46.4218    -0.6281    -46.3168    0.7029    0.0000    0.0000    0.0000    0.0000;
    1559    1560    0.006033    0.01843    0.002183    140    140    140    0    0    1    -360    360    -5.6220    -1.7830    5.6238    1.5313    0.0000    0.0000    0.0000    0.0000;
    1056    1055    0.002314    0.002893    0.000549    90    90    90    0    0    1    -360    360    2.5271    0.6962    -2.5270    -0.7610    0.0000    0.0000    0.0000    0.0000;
    1711    975    0.005041    0.015372    0.001774    140    140    140    0    0    1    -360    360    29.2807    5.5846    -29.2430    -5.6800    0.0000    0.0000    0.0000    0.0000;
    1353    1711    0.010248    0.031405    0.003628    140    140    140    0    0    1    -360    360    34.7901    7.1786    -34.6821    -7.2810    0.0000    0.0000    0.0000    0.0000;
    1711    1709    0.005124    0.008595    0.000908    90    90    90    0    0    1    -360    360    5.4014    1.6965    -5.4000    -1.8020    0.0000    0.0000    0.0000    0.0000;
    1712    976    0.005041    0.015372    0.001774    140    140    140    0    0    1    -360    360    -3.7251    -5.8684    3.7271    5.6608    0.0000    0.0000    0.0000    0.0000;
    1353    1712    0.010248    0.031405    0.003628    140    140    140    0    0    1    -360    360    1.0978    -4.6672    -1.0960    4.2368    0.0000    0.0000    0.0000    0.0000;
    1712    1710    0.005124    0.008512    0.0009    90    90    90    0    0    1    -360    360    4.8211    1.6316    -4.8200    -1.7380    0.0000    0.0000    0.0000    0.0000;
    1888    1364    0.040165    0.070165    0.007071    90    90    90    0    0    1    -360    360    2.0258    2.0547    -2.0223    -2.8753    0.0000    0.0000    0.0000    0.0000;
    1674    1307    0.022479    0.06562    0.006333    120    120    120    0    0    1    -360    360    50.5256    -0.8125    -50.0491    1.4477    0.0000    0.0000    0.0000    0.0000;
    1673    1851    0.01876    0.055372    0.005322    120    120    120    0    0    1    -360    360    47.2578    -1.5902    -46.9116    1.9717    0.0000    0.0000    0.0000    0.0000;
    1321    1180    0.014628    0.045868    0.005084    140    140    140    0    0    1    -360    360    5.0284    0.9487    -5.0251    -1.5412    0.0000    0.0000    0.0000    0.0000;
    1590    1321    0.006281    0.019752    0.002183    140    140    140    0    0    1    -360    360    5.0298    0.5895    -5.0284    -0.8444    0.0000    0.0000    0.0000    0.0000;
    1321    1319    0.00438    0.00843    0.000879    90    90    90    0    0    1    -360    360    0.0000    -0.1043    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1322    928    0.006281    0.019504    0.002217    140    140    140    0    0    1    -360    360    2.2321    -3.9744    -2.2310    3.7179    0.0000    0.0000    0.0000    0.0000;
    1766    1322    0.005041    0.015454    0.001793    140    140    140    0    0    1    -360    360    2.2330    -4.2843    -2.2321    4.0773    0.0000    0.0000    0.0000    0.0000;
    1322    1320    0.00438    0.00843    0.000879    90    90    90    0    0    1    -360    360    0.0000    -0.1029    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1353    840    0.012479    0.045207    0.00537    114    114    114    0    0    1    -360    360    0.0000    -0.6447    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    1352    841    0.012479    0.045207    0.00537    114    114    114    0    0    1    -360    360    0.1150    -0.6393    -0.1150    -0.0000    0.0000    0.0000    0.0000    0.0000;
    1421    1007    0.002231    0.008347    0.000983    162    162    162    0    0    1    -360    360    -0.1866    2.6694    0.1867    -2.7865    0.0000    0.0000    0.0000    0.0000;
    992    1008    0.004132    0.01562    0.001878    162    162    162    0    0    1    -360    360    1.1524    2.7346    -1.1521    -2.9583    0.0000    0.0000    0.0000    0.0000;
    1353    992    0.004876    0.016446    0.00198    140    140    140    0    0    1    -360    360    7.0195    4.1394    -7.0168    -4.3676    0.0000    0.0000    0.0000    0.0000;
    992    991    0.00124    0.004463    0.000554    162    162    162    0    0    1    -360    360    5.8644    1.6330    -5.8640    -1.6980    0.0000    0.0000    0.0000    0.0000;
    1397    1233    0.005537    0.017355    0.001919    140    140    140    0    0    1    -360    360    1.7954    -3.9574    -1.7946    3.7337    0.0000    0.0000    0.0000    0.0000;
    1463    1337    0.04157    0.060826    0.010346    57    57    57    0    0    1    -360    360    10.6696    1.0995    -10.6269    -2.2074    0.0000    0.0000    0.0000    0.0000;
    1494    1781    0.003967    0.011983    0.001421    140    140    140    0    0    1    -360    360    -0.4907    -2.7044    0.4909    2.5378    0.0000    0.0000    0.0000    0.0000;
    1667    1863    0.015868    0.048016    0.005704    114    114    114    0    0    1    -360    360    24.5242    4.3109    -24.4373    -4.6935    0.0000    0.0000    0.0000    0.0000;
    1010    1667    0.02157    0.065454    0.007771    114    114    114    0    0    1    -360    360    24.6409    3.6765    -24.5242    -4.2126    0.0000    0.0000    0.0000    0.0000;
    1666    1667    0.002397    0.007273    0.000864    140    140    140    0    0    1    -360    360    -0.0000    -0.0000    0.0000    -0.0983    0.0000    0.0000    0.0000    0.0000;
    1440    1771    0.002397    0.007355    0.000852    140    140    140    0    0    1    -360    360    6.4701    -1.6866    -6.4692    1.5890    0.0000    0.0000    0.0000    0.0000;
    1387    1293    0.010496    0.031901    0.003782    114    114    114    0    0    1    -360    360    31.1157    -3.8118    -31.0293    3.6242    0.0000    0.0000    0.0000    0.0000;
    1222    1449    0.024793    0.041322    0.004259    90    90    90    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1068    990    0.010826    0.023967    0.003364    114    114    114    0    0    1    -360    360    19.9604    4.5997    -19.9216    -4.9088    0.0000    0.0000    0.0000    0.0000;
    1746    1502    0.008347    0.024959    0.003015    114    114    114    0    0    1    -360    360    -19.9783    -2.7850    20.0077    2.5240    0.0000    0.0000    0.0000    0.0000;
    1119    1432    0.024793    0.083471    0.010285    114    114    114    0    0    1    -360    360    -50.8003    -19.6306    51.4500    20.6321    0.0000    0.0000    0.0000    0.0000;
    1497    1432    0.034876    0.093058    0.01232    120    120    120    0    0    1    -360    360    -29.5808    -8.5778    29.8659    7.9040    0.0000    0.0000    0.0000    0.0000;
    1588    1313    0.008182    0.014628    0.00304    120    120    120    0    0    1    -360    360    62.6475    5.5320    -62.3786    -5.4155    0.0000    0.0000    0.0000    0.0000;
    1750    962    0.056033    0.074711    0.007168    75    75    75    0    0    1    -360    360    -12.5631    -2.7720    12.6432    2.0528    0.0000    0.0000    0.0000    0.0000;
    1750    1332    0.038265    0.051984    0.004753    57    57    57    0    0    1    -360    360    25.3357    -0.0039    -25.1209    -0.2431    0.0000    0.0000    0.0000    0.0000;
    1336    1247    0.029256    0.050826    0.004973    90    90    90    0    0    1    -360    360    16.0508    -2.6917    -15.9851    2.2248    0.0000    0.0000    0.0000    0.0000;
    1889    1004    0.019752    0.05124    0.005878    90    90    90    0    0    1    -360    360    19.2896    -4.0487    -19.2250    3.5241    0.0000    0.0000    0.0000    0.0000;
    1483    1267    0.021818    0.065702    0.007795    90    90    90    0    0    1    -360    360    5.8393    -3.6456    -5.8311    2.7560    0.0000    0.0000    0.0000    0.0000;
    1568    1267    0.036281    0.070579    0.007366    90    90    90    0    0    1    -360    360    -14.3488    9.1392    14.4405    -9.8266    0.0000    0.0000    0.0000    0.0000;
    1803    1015    0.019917    0.060579    0.007124    114    114    114    0    0    1    -360    360    23.2822    2.6441    -23.1914    -3.2245    0.0000    0.0000    0.0000    0.0000;
    1211    1013    0.007769    0.023719    0.002798    140    140    140    0    0    1    -360    360    23.3815    2.4666    -23.3460    -2.6961    0.0000    0.0000    0.0000    0.0000;
    848    1804    0.047603    0.060165    0.005242    60    60    60    0    0    1    -360    360    -1.8380    -0.4300    1.8393    -0.2096    0.0000    0.0000    0.0000    0.0000;
    1013    1690    0.052479    0.129917    0.014394    114    114    114    0    0    1    -360    360    19.5298    -0.0548    -19.3635    -1.2534    0.0000    0.0000    0.0000    0.0000;
    1886    939    0.032645    0.079091    0.009402    114    114    114    0    0    1    -360    360    -1.6318    -0.6182    1.6325    -0.4935    0.0000    0.0000    0.0000    0.0000;
    879    1215    0.023719    0.033388    0.00589    90    90    90    0    0    1    -360    360    7.5750    -0.9111    -7.5630    0.2597    0.0000    0.0000    0.0000    0.0000;
    1175    1714    0.008264    0.026364    0.002848    140    140    140    0    0    1    -360    360    16.9713    5.2220    -16.9493    -5.4904    0.0000    0.0000    0.0000    0.0000;
    1013    1175    0.019917    0.063884    0.00674    114    114    114    0    0    1    -360    360    18.8709    4.9449    -18.8073    -5.5489    0.0000    0.0000    0.0000    0.0000;
    1174    1175    0.000992    0.003141    0.00037    114    114    114    0    0    1    -360    360    -1.8360    -0.3710    1.8360    0.3270    0.0000    0.0000    0.0000    0.0000;
    1690    1224    0.013554    0.040992    0.004864    114    114    114    0    0    1    -360    360    18.6819    5.2395    -18.6384    -5.6816    0.0000    0.0000    0.0000    0.0000;
    1208    970    0.005372    0.017025    0.001861    114    114    114    0    0    1    -360    360    19.7744    3.0552    -19.7565    -3.2223    0.0000    0.0000    0.0000    0.0000;
    1487    1645    0.020248    0.067934    0.006556    114    114    114    0    0    1    -360    360    -8.8588    -0.4694    8.8725    -0.2424    0.0000    0.0000    0.0000    0.0000;
    1738    1805    0.037273    0.119504    0.012681    114    114    114    0    0    1    -360    360    -18.0548    -4.5006    18.1681    3.4285    0.0000    0.0000    0.0000    0.0000;
    1739    960    0.01876    0.059339    0.006437    114    114    114    0    0    1    -360    360    -15.8870    -4.3827    15.9320    3.8003    0.0000    0.0000    0.0000    0.0000;
    1554    1388    0.015868    0.053554    0.005135    114    114    114    0    0    1    -360    360    -6.7409    2.1425    6.7477    -2.7317    0.0000    0.0000    0.0000    0.0000;
    1209    884    0.006777    0.021488    0.002343    114    114    114    0    0    1    -360    360    -19.7747    -3.0580    19.7972    2.8468    0.0000    0.0000    0.0000    0.0000;
    1201    885    0.015372    0.048926    0.005234    114    114    114    0    0    1    -360    360    10.9181    1.7264    -10.9025    -2.3104    0.0000    0.0000    0.0000    0.0000;
    1866    884    0.00686    0.021901    0.002331    114    114    114    0    0    1    -360    360    -0.6880    -0.1490    0.6880    -0.1324    0.0000    0.0000    0.0000    0.0000;
    1867    885    0.00686    0.021901    0.002335    114    114    114    0    0    1    -360    360    -1.1470    -0.3710    1.1471    0.0892    0.0000    0.0000    0.0000    0.0000;
    1749    1791    0.053058    0.227273    0.025112    114    114    114    0    0    1    -360    360    -9.8439    -2.2738    9.8893    -0.4090    0.0000    0.0000    0.0000    0.0000;
    1078    1790    0.049174    0.21124    0.023334    114    114    114    0    0    1    -360    360    -7.9238    -2.3523    7.9513    -0.2077    0.0000    0.0000    0.0000    0.0000;
    1544    1429    0.034298    0.10595    0.011374    114    114    114    0    0    1    -360    360    36.0314    8.9402    -35.6203    -8.9650    0.0000    0.0000    0.0000    0.0000;
    1125    1102    0.000496    0.000909    7.7e-05    90    90    90    0    0    1    -360    360    -3.2498    3.1527    3.2499    -3.1618    0.0000    0.0000    0.0000    0.0000;
    1129    1125    0.004132    0.007107    0.000692    90    90    90    0    0    1    -360    360    -1.1833    3.2802    1.1838    -3.3625    0.0000    0.0000    0.0000    0.0000;
    1858    1129    0.004132    0.006942    0.000721    90    90    90    0    0    1    -360    360    -1.1829    3.1908    1.1833    -3.2767    0.0000    0.0000    0.0000    0.0000;
    1123    1125    0.001157    0.002149    0.000194    90    90    90    0    0    1    -360    360    -2.0660    -0.2330    2.0660    0.2098    0.0000    0.0000    0.0000    0.0000;
    1127    1129    8.3e-05    0.000248    2.9e-05    140    140    140    0    0    1    -360    360    -0.0000    0.0000    0.0000    -0.0035    0.0000    0.0000    0.0000    0.0000;
    985    855    0.017355    0.050165    0.006278    114    114    114    0    0    1    -360    360    16.5036    0.1854    -16.4644    -0.8279    0.0000    0.0000    0.0000    0.0000;
    1262    1234    0.024546    0.061488    0.006486    76    76    76    0    0    1    -360    360    15.0701    -0.1352    -15.0238    -0.5279    0.0000    0.0000    0.0000    0.0000;
    1365    1135    0.026612    0.041322    0.006396    90    90    90    0    0    1    -360    360    -15.0967    1.0305    15.1492    -1.6975    0.0000    0.0000    0.0000    0.0000;
    1858    1204    0.031653    0.061735    0.011805    120    120    120    0    0    1    -360    360    24.3075    -2.5567    -24.1509    1.4519    0.0000    0.0000    0.0000    0.0000;
    1859    1134    0.045455    0.05686    0.010803    90    90    90    0    0    1    -360    360    22.8188    0.3079    -22.6204    -1.3393    0.0000    0.0000    0.0000    0.0000;
    1242    854    0.002975    0.009504    0.000997    114    114    114    0    0    1    -360    360    2.4031    -0.8273    -2.4030    0.7081    0.0000    0.0000    0.0000    0.0000;
    1510    1262    0.013471    0.043306    0.004559    114    114    114    0    0    1    -360    360    -1.2102    -10.5462    1.2223    10.0377    0.0000    0.0000    0.0000    0.0000;
    903    1234    0.008926    0.024793    0.002756    140    140    140    0    0    1    -360    360    2.7597    2.5626    -2.7586    -2.8897    0.0000    0.0000    0.0000    0.0000;
    1279    1205    0.020413    0.039752    0.007577    120    120    120    0    0    1    -360    360    -20.5142    1.4431    20.5876    -2.1980    0.0000    0.0000    0.0000    0.0000;
    1610    1130    8.3e-05    0.000826    7e-06    90    90    90    0    0    1    -360    360    13.1111    4.0804    -13.1110    -4.0800    0.0000    0.0000    0.0000    0.0000;
    1859    1610    0.006529    0.010992    0.001128    90    90    90    0    0    1    -360    360    16.2258    4.7793    -16.2101    -4.8876    0.0000    0.0000    0.0000    0.0000;
    1610    1609    0.000165    0.000248    2.4e-05    90    90    90    0    0    1    -360    360    3.0990    0.8071    -3.0990    -0.8100    0.0000    0.0000    0.0000    0.0000;
    1128    1131    0.002562    0.00438    0.000443    90    90    90    0    0    1    -360    360    9.6551    1.9724    -9.6530    -2.0220    0.0000    0.0000    0.0000    0.0000;
    1858    1128    0.00405    0.006777    0.000707    90    90    90    0    0    1    -360    360    12.3015    2.6226    -12.2961    -2.6985    0.0000    0.0000    0.0000    0.0000;
    1126    1128    0.000744    0.002314    0.000276    76    76    76    0    0    1    -360    360    -2.6410    -0.7590    2.6410    0.7260    0.0000    0.0000    0.0000    0.0000;
    1124    855    0.010826    0.021818    0.002998    90    90    90    0    0    1    -360    360    -8.4132    2.5249    8.4203    -2.8708    0.0000    0.0000    0.0000    0.0000;
    1101    1124    0.000413    0.000744    6.8e-05    90    90    90    0    0    1    -360    360    -8.4130    2.4923    8.4132    -2.5000    0.0000    0.0000    0.0000    0.0000;
    1122    1124    0.00124    0.002149    0.000208    90    90    90    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.0250    0.0000    0.0000    0.0000    0.0000;
    1919    854    0.004545    0.007934    0.000833    90    90    90    0    0    1    -360    360    -2.4110    -0.7800    2.4112    0.6804    0.0000    0.0000    0.0000    0.0000;
    1920    855    0.004545    0.007934    0.000833    90    90    90    0    0    1    -360    360    -8.9560    -0.9840    8.9591    0.8894    0.0000    0.0000    0.0000    0.0000;
    1676    854    0.004132    0.010992    0.001735    114    114    114    0    0    1    -360    360    -23.8147    -1.7613    23.8344    1.6053    0.0000    0.0000    0.0000    0.0000;
    1234    1740    0.006777    0.01124    0.001191    29    29    29    0    0    1    -360    360    4.5982    0.8236    -4.5970    -0.9640    0.0000    0.0000    0.0000    0.0000;
    1235    1741    0.006777    0.01124    0.001191    57    57    57    0    0    1    -360    360    8.6153    1.5358    -8.6110    -1.6710    0.0000    0.0000    0.0000    0.0000;
    1573    1416    0.037025    0.06719    0.006691    90    90    90    0    0    1    -360    360    -3.0612    0.3182    3.0642    -1.1099    0.0000    0.0000    0.0000    0.0000;
    1553    1416    0.014876    0.028099    0.002979    78    78    78    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1870    1417    0.007603    0.011735    0.001496    90    90    90    0    0    1    -360    360    3.0649    -1.0651    -3.0642    0.8878    0.0000    0.0000    0.0000    0.0000;
    1869    1870    0.000992    0.001736    0.000165    90    90    90    0    0    1    -360    360    3.0650    -1.0846    -3.0649    1.0651    0.0000    0.0000    0.0000    0.0000;
    1450    1869    0.006198    0.007769    0.001481    90    90    90    0    0    1    -360    360    3.0655    -1.2605    -3.0650    1.0846    0.0000    0.0000    0.0000    0.0000;
    1553    1870    0.007273    0.014545    0.001549    90    90    90    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1222    1869    0.019008    0.033058    0.003151    90    90    90    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1918    1294    0.019091    0.057769    0.006863    114    114    114    0    0    1    -360    360    -27.6867    4.0854    27.8137    -4.5143    0.0000    0.0000    0.0000    0.0000;
    1858    1133    0.007025    0.015703    0.001757    90    90    90    0    0    1    -360    360    1.5432    5.0211    -1.5416    -5.2282    0.0000    0.0000    0.0000    0.0000;
    1132    854    0.010826    0.032727    0.003884    114    114    114    0    0    1    -360    360    -8.6754    -0.1449    8.6822    -0.3007    0.0000    0.0000    0.0000    0.0000;
    1623    855    0.008595    0.026033    0.00309    114    114    114    0    0    1    -360    360    -20.0291    -2.1173    20.0582    1.8350    0.0000    0.0000    0.0000    0.0000;
    1689    1278    0.028347    0.06595    0.009854    120    120    120    0    0    1    -360    360    -4.5056    0.4725    4.5107    -1.6239    0.0000    0.0000    0.0000    0.0000;
    1917    1689    0.008595    0.026033    0.003095    114    114    114    0    0    1    -360    360    25.9641    -4.3108    -25.9139    4.0974    0.0000    0.0000    0.0000    0.0000;
    1688    1669    0.015703    0.047686    0.005665    114    114    114    0    0    1    -360    360    4.0104    0.6954    -4.0081    -1.3564    0.0000    0.0000    0.0000    0.0000;
    1720    1484    0.014711    0.02595    0.002841    57    57    57    0    0    1    -360    360    12.4091    -3.5196    -12.3884    3.2228    0.0000    0.0000    0.0000    0.0000;
    1879    1263    0.003058    0.00843    0.001447    114    114    114    0    0    1    -360    360    -15.7455    -0.4103    15.7518    0.2533    0.0000    0.0000    0.0000    0.0000;
    1364    1311    0.011901    0.036116    0.004264    114    114    114    0    0    1    -360    360    6.8979    0.2962    -6.8930    -0.7784    0.0000    0.0000    0.0000    0.0000;
    1312    897    0.008843    0.026777    0.003178    114    114    114    0    0    1    -360    360    3.6750    -0.1468    -3.6740    -0.2200    0.0000    0.0000    0.0000    0.0000;
    1719    1003    0.026777    0.063223    0.007267    57    57    57    0    0    1    -360    360    -12.4092    3.4944    12.4478    -4.2570    0.0000    0.0000    0.0000    0.0000;
    1567    1509    0.031983    0.102397    0.010846    114    114    114    0    0    1    -360    360    4.4566    -11.0239    -4.4219    9.8485    0.0000    0.0000    0.0000    0.0000;
    1263    1212    0.036116    0.11595    0.012221    114    114    114    0    0    1    -360    360    0.3663    -1.0726    -0.3662    -0.4002    0.0000    0.0000    0.0000    0.0000;
    1858    1636    0.023636    0.076942    0.007921    114    114    114    0    0    1    -360    360    5.5263    1.3751    -5.5196    -2.3025    0.0000    0.0000    0.0000    0.0000;
    1878    1243    0.02281    0.041818    0.008523    120    120    120    0    0    1    -360    360    7.3614    -0.8943    -7.3511    -0.1117    0.0000    0.0000    0.0000    0.0000;
    950    1235    0    0.000826    7e-06    120    120    120    0    0    1    -360    360    2.0616    3.2451    -2.0616    -3.2458    0.0000    0.0000    0.0000    0.0000;
    1858    950    0.009504    0.03    0.003308    120    120    120    0    0    1    -360    360    6.4349    4.0642    -6.4302    -4.4460    0.0000    0.0000    0.0000    0.0000;
    949    950    0.009504    0.032231    0.003073    140    140    140    0    0    1    -360    360    -4.3670    -1.5630    4.3687    1.2009    0.0000    0.0000    0.0000    0.0000;
    1858    902    0.004298    0.013471    0.001493    114    114    114    0    0    1    -360    360    8.7412    4.1096    -8.7378    -4.2782    0.0000    0.0000    0.0000    0.0000;
    1265    1859    0.040579    0.104959    0.011437    120    120    120    0    0    1    -360    360    -10.4244    -2.7796    10.4633    1.5205    0.0000    0.0000    0.0000    0.0000;
    1859    1574    0.017521    0.031983    0.00311    90    90    90    0    0    1    -360    360    6.1571    3.1657    -6.1499    -3.5235    0.0000    0.0000    0.0000    0.0000;
    1639    1624    0.003141    0.009504    0.001125    114    114    114    0    0    1    -360    360    -13.0084    -0.1255    13.0129    0.0043    0.0000    0.0000    0.0000    0.0000;
    1637    1639    0    0.000826    1e-05    114    114    114    0    0    1    -360    360    -13.0084    -0.1266    13.0084    0.1266    0.0000    0.0000    0.0000    0.0000;
    1638    1639    0    0.000826    1e-05    114    114    114    0    0    1    -360    360    -0.0000    -0.0000    0.0000    -0.0012    0.0000    0.0000    0.0000    0.0000;
    1235    1675    0.005537    0.013967    0.002464    114    114    114    0    0    1    -360    360    -13.0066    -0.0040    13.0145    -0.2714    0.0000    0.0000    0.0000    0.0000;
    1449    1553    0.002149    0.006033    0.000632    90    90    90    0    0    1    -360    360    -3.8686    1.1984    3.8689    -1.2729    0.0000    0.0000    0.0000    0.0000;
    957    854    0.005455    0.017521    0.001847    114    114    114    0    0    1    -360    360    -3.4420    0.0000    3.4425    -0.2200    0.0000    0.0000    0.0000    0.0000;
    958    855    0.004959    0.017521    0.001847    114    114    114    0    0    1    -360    360    -0.0000    -0.0000    0.0000    -0.2218    0.0000    0.0000    0.0000    0.0000;
    1248    933    0.019008    0.060413    0.006548    114    114    114    0    0    1    -360    360    -8.1501    -0.0732    8.1609    -0.6573    0.0000    0.0000    0.0000    0.0000;
    1902    932    0.005041    0.015289    0.001815    114    114    114    0    0    1    -360    360    21.1453    -0.2990    -21.1261    0.1449    0.0000    0.0000    0.0000    0.0000;
    1249    851    0.014215    0.025041    0.002563    90    90    90    0    0    1    -360    360    0.4749    3.2014    -0.4735    -3.4977    0.0000    0.0000    0.0000    0.0000;
    934    1695    0.02157    0.068265    0.007163    114    114    114    0    0    1    -360    360    3.3625    5.3404    -3.3542    -6.1377    0.0000    0.0000    0.0000    0.0000;
    1285    1221    0.015454    0.052066    0.004997    114    114    114    0    0    1    -360    360    -16.8284    -1.3524    16.8658    0.8879    0.0000    0.0000    0.0000    0.0000;
    1819    1285    0.012645    0.030248    0.004257    114    114    114    0    0    1    -360    360    -47.7400    -5.9300    47.9915    6.0336    0.0000    0.0000    0.0000    0.0000;
    1047    935    0.002727    0.007438    0.000806    114    114    114    0    0    1    -360    360    19.0061    9.2512    -18.9956    -9.3156    0.0000    0.0000    0.0000    0.0000;
    1662    1024    0.025372    0.042231    0.00635    90    90    90    0    0    1    -360    360    -17.6391    -4.2145    17.7112    3.6025    0.0000    0.0000    0.0000    0.0000;
    1871    1428    0.001488    0.004793    0.000494    114    114    114    0    0    1    -360    360    -38.9954    -15.5897    39.0189    15.6105    0.0000    0.0000    0.0000    0.0000;
    1812    1871    0.013223    0.031322    0.003403    90    90    90    0    0    1    -360    360    26.5424    11.2898    -26.4444    -11.4389    0.0000    0.0000    0.0000    0.0000;
    1695    1811    0.008182    0.025041    0.002943    114    114    114    0    0    1    -360    360    49.1669    17.6322    -48.9715    -17.3688    0.0000    0.0000    0.0000    0.0000;
    1926    1725    0.009008    0.015041    0.001619    90    90    90    0    0    1    -360    360    31.6392    7.7928    -31.5564    -7.8411    0.0000    0.0000    0.0000    0.0000;
    1408    1314    0.003306    0.007934    0.000903    120    120    120    0    0    1    -360    360    -54.4804    -3.1131    54.5632    3.2045    0.0000    0.0000    0.0000    0.0000;
    1426    846    0.004711    0.014215    0.001689    114    114    114    0    0    1    -360    360    -21.6815    2.4715    21.7009    -2.6087    0.0000    0.0000    0.0000    0.0000;
    1048    1410    0.002975    0.007025    0.000992    114    114    114    0    0    1    -360    360    -34.1527    -12.2284    34.1865    12.1932    0.0000    0.0000    0.0000    0.0000;
    1715    1286    0.015868    0.042645    0.004371    114    114    114    0    0    1    -360    360    12.5958    -5.9891    -12.5698    5.5489    0.0000    0.0000    0.0000    0.0000;
    1747    1694    0.026116    0.033802    0.0062    90    90    90    0    0    1    -360    360    13.8951    1.8538    -13.8503    -2.5086    0.0000    0.0000    0.0000    0.0000;
    1820    847    0.004132    0.012479    0.001484    114    114    114    0    0    1    -360    360    29.7761    -0.0354    -29.7445    -0.0416    0.0000    0.0000    0.0000    0.0000;
    1025    1286    0.008595    0.026529    0.003035    114    114    114    0    0    1    -360    360    -31.7004    -6.6057    31.7780    6.4922    0.0000    0.0000    0.0000    0.0000;
    1496    1695    0.00281    0.009008    0.000975    114    114    114    0    0    1    -360    360    10.9923    2.2593    -10.9892    -2.3611    0.0000    0.0000    0.0000    0.0000;
    1220    1569    0.010331    0.032314    0.003596    114    114    114    0    0    1    -360    360    -17.8990    -0.9390    17.9270    0.6000    0.0000    0.0000    0.0000    0.0000;
    1887    1014    0.020579    0.051488    0.006086    114    114    114    0    0    1    -360    360    -5.0393    -1.1290    5.0438    0.4189    0.0000    0.0000    0.0000    0.0000;
    1240    1014    0.004628    0.008347    0.001747    114    114    114    0    0    1    -360    360    -35.6585    -2.0815    35.7084    1.9644    0.0000    0.0000    0.0000    0.0000;
    1814    1570    0.019174    0.06157    0.00651    114    114    114    0    0    1    -360    360    -26.5896    -3.7977    26.7070    3.4059    0.0000    0.0000    0.0000    0.0000;
    853    1814    0.018017    0.023884    0.004291    90    90    90    0    0    1    -360    360    -20.7731    -2.2395    20.8404    1.8270    0.0000    0.0000    0.0000    0.0000;
    1813    1814    0.006694    0.008347    0.001585    29    29    29    0    0    1    -360    360    -5.7470    -2.1540    5.7491    1.9707    0.0000    0.0000    0.0000    0.0000;
    1884    1225    0.017025    0.051984    0.00611    114    114    114    0    0    1    -360    360    -10.9095    -3.4940    10.9283    2.8360    0.0000    0.0000    0.0000    0.0000;
    1753    1884    0.040909    0.053884    0.009864    90    90    90    0    0    1    -360    360    -24.4325    -4.9074    24.6530    4.0589    0.0000    0.0000    0.0000    0.0000;
    1606    1285    0.006612    0.020661    0.002331    114    114    114    0    0    1    -360    360    36.1086    -0.4544    -36.0356    0.4072    0.0000    0.0000    0.0000    0.0000;
    1926    1285    0.025124    0.076198    0.009039    114    114    114    0    0    1    -360    360    -23.5722    -6.6318    23.7011    5.9677    0.0000    0.0000    0.0000    0.0000;
    1841    1812    0.01438    0.046198    0.004867    114    114    114    0    0    1    -360    360    -6.9030    -2.2790    6.9096    1.7522    0.0000    0.0000    0.0000    0.0000;
    1607    1927    0.02876    0.090165    0.010016    114    114    114    0    0    1    -360    360    0.0779    -1.9630    -0.0774    0.8238    0.0000    0.0000    0.0000    0.0000;
    1285    1027    0.002645    0.008017    0.000949    114    114    114    0    0    1    -360    360    0.0000    -0.1117    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1663    1927    0.019587    0.03124    0.005114    90    90    90    0    0    1    -360    360    11.5519    2.7481    -11.5276    -3.2938    0.0000    0.0000    0.0000    0.0000;
    1249    1716    0.003719    0.009835    0.00098    114    114    114    0    0    1    -360    360    14.4406    -5.6529    -14.4330    5.5588    0.0000    0.0000    0.0000    0.0000;
    1885    1569    0.024215    0.076859    0.008327    114    114    114    0    0    1    -360    360    -27.4368    -5.3253    27.5978    4.8556    0.0000    0.0000    0.0000    0.0000;
    1015    1569    0.007686    0.024711    0.002594    114    114    114    0    0    1    -360    360    33.6834    4.9591    -33.6088    -5.0285    0.0000    0.0000    0.0000    0.0000;
    1014    1570    0.007686    0.024711    0.002594    114    114    114    0    0    1    -360    360    -7.2937    -1.1864    7.2973    0.8897    0.0000    0.0000    0.0000    0.0000;
    1248    1569    0.019256    0.061983    0.006515    114    114    114    0    0    1    -360    360    -35.9586    -6.2458    36.1777    6.1838    0.0000    0.0000    0.0000    0.0000;
    1428    1118    0.002975    0.013058    0.002154    114    114    114    0    0    1    -360    360    -35.5916    -16.7352    35.6327    16.6744    0.0000    0.0000    0.0000    0.0000;
    1026    1427    0.00405    0.011653    0.00129    114    114    114    0    0    1    -360    360    -9.0341    5.9805    9.0383    -6.1181    0.0000    0.0000    0.0000    0.0000;
    1831    1726    0.020331    0.065372    0.006902    114    114    114    0    0    1    -360    360    -15.8692    -3.5542    15.9160    2.9160    0.0000    0.0000    0.0000    0.0000;
    1409    1605    0.005124    0.015868    0.00181    114    114    114    0    0    1    -360    360    49.3157    1.7592    -49.2106    -1.6484    0.0000    0.0000    0.0000    0.0000;
    1830    1608    0.01562    0.050248    0.005283    114    114    114    0    0    1    -360    360    2.8392    -1.3458    -2.8379    0.7489    0.0000    0.0000    0.0000    0.0000;
    1241    1903    0.017355    0.024711    0.004378    90    90    90    0    0    1    -360    360    30.7217    0.9637    -30.5830    -1.2816    0.0000    0.0000    0.0000    0.0000;
    1411    1286    0.002893    0.009256    0.000997    114    114    114    0    0    1    -360    360    -54.1802    -18.6358    54.2619    18.7812    0.0000    0.0000    0.0000    0.0000;
    1694    1285    0.021984    0.070909    0.007446    114    114    114    0    0    1    -360    360    -36.9697    -11.3135    37.2548    11.3681    0.0000    0.0000    0.0000    0.0000;
    1752    879    0.016364    0.02157    0.003969    90    90    90    0    0    1    -360    360    15.8053    1.6756    -15.7690    -2.0799    0.0000    0.0000    0.0000    0.0000;
    1015    1383    0.008843    0.028017    0.00303    114    114    114    0    0    1    -360    360    -10.4920    -1.7346    10.5003    1.3982    0.0000    0.0000    0.0000    0.0000;
    1384    969    0.004793    0.014959    0.001658    114    114    114    0    0    1    -360    360    -12.9114    -2.1391    12.9183    1.9615    0.0000    0.0000    0.0000    0.0000;
    1286    989    0.017934    0.044876    0.005385    114    114    114    0    0    1    -360    360    -5.9030    -0.8061    5.9084    0.1900    0.0000    0.0000    0.0000    0.0000;
    944    1006    0.013471    0.042645    0.004646    140    140    140    0    0    1    -360    360    -24.2679    -3.4913    24.3347    3.1402    0.0000    0.0000    0.0000    0.0000;
    967    944    8.3e-05    0.000248    2.4e-05    114    114    114    0    0    1    -360    360    -18.5293    -2.5770    18.5296    2.5748    0.0000    0.0000    0.0000    0.0000;
    942    944    0.004628    0.014132    0.00167    114    114    114    0    0    1    -360    360    -5.7370    -1.1140    5.7383    0.9165    0.0000    0.0000    0.0000    0.0000;
    1640    1335    0.040248    0.070579    0.006735    90    90    90    0    0    1    -360    360    24.8835    -0.9581    -24.6741    0.5296    0.0000    0.0000    0.0000    0.0000;
    952    1640    0.019669    0.040579    0.003599    90    90    90    0    0    1    -360    360    -59.1457    -9.5079    59.7539    10.3396    0.0000    0.0000    0.0000    0.0000;
    1539    952    0.006942    0.018678    0.001767    90    90    90    0    0    1    -360    360    -54.3605    -8.3378    54.5432    8.6255    0.0000    0.0000    0.0000    0.0000;
    1594    1539    0.000661    0.001157    0.000169    90    90    90    0    0    1    -360    360    -39.6180    -3.6293    39.6272    3.6258    0.0000    0.0000    0.0000    0.0000;
    951    952    0.002727    0.003636    0.000322    75    75    75    0    0    1    -360    360    -4.6020    -0.9190    4.6025    0.8824    0.0000    0.0000    0.0000    0.0000;
    1537    1539    0.000165    0.000496    4.4e-05    140    140    140    0    0    1    -360    360    -14.7330    -4.7160    14.7333    4.7120    0.0000    0.0000    0.0000    0.0000;
    1482    1067    0.002149    0.006612    0.000779    114    114    114    0    0    1    -360    360    24.9076    5.5684    -24.8957    -5.6237    0.0000    0.0000    0.0000    0.0000;
    1756    1363    0.012562    0.045041    0.004371    114    114    114    0    0    1    -360    360    -37.4323    -15.0891    37.6042    15.1823    0.0000    0.0000    0.0000    0.0000;
    1868    921    0.01    0.025124    0.002819    120    120    120    0    0    1    -360    360    6.6616    6.2835    -6.6543    -6.5979    0.0000    0.0000    0.0000    0.0000;
    1891    1868    0.005868    0.020909    0.002072    140    140    140    0    0    1    -360    360    18.8678    9.0341    -18.8461    -9.2023    0.0000    0.0000    0.0000    0.0000;
    1912    1868    8.3e-05    0.000331    3.6e-05    140    140    140    0    0    1    -360    360    -12.1845    -2.9226    12.1846    2.9188    0.0000    0.0000    0.0000    0.0000;
    865    1912    0.000331    0.000992    0.000121    114    114    114    0    0    1    -360    360    -10.3470    -2.5970    10.3473    2.5836    0.0000    0.0000    0.0000    0.0000;
    1910    1912    0.004463    0.013636    0.001619    140    140    140    0    0    1    -360    360    -1.8370    -0.5300    1.8371    0.3390    0.0000    0.0000    0.0000    0.0000;
    856    1115    0.013967    0.043388    0.004898    140    140    140    0    0    1    -360    360    -6.2051    -3.8474    6.2110    3.2768    0.0000    0.0000    0.0000    0.0000;
    1587    1287    0.02281    0.063967    0.009043    140    140    140    0    0    1    -360    360    -71.8445    -8.1160    72.8328    9.7784    0.0000    0.0000    0.0000    0.0000;
    1433    1545    0.006694    0.017273    0.002389    120    120    120    0    0    1    -360    360    28.9603    7.1291    -28.9096    -7.2790    0.0000    0.0000    0.0000    0.0000;
    1433    1194    0.004545    0.013967    0.001283    120    120    120    0    0    1    -360    360    18.0288    2.1081    -18.0160    -2.2199    0.0000    0.0000    0.0000    0.0000;
    1195    921    0.005702    0.01719    0.002118    140    140    140    0    0    1    -360    360    -1.6040    -5.0602    1.6053    4.8149    0.0000    0.0000    0.0000    0.0000;
    1850    1432    0.013636    0.033967    0.003707    120    120    120    0    0    1    -360    360    5.2742    -0.0958    -5.2710    -0.3348    0.0000    0.0000    0.0000    0.0000;
    1200    1432    0.017851    0.04405    0.004825    120    120    120    0    0    1    -360    360    10.4979    0.6443    -10.4812    -1.1748    0.0000    0.0000    0.0000    0.0000;
    1585    1200    0.004876    0.013471    0.001566    120    120    120    0    0    1    -360    360    11.1911    0.5555    -11.1859    -0.7272    0.0000    0.0000    0.0000    0.0000;
    1200    1198    0.000909    0.002066    0.000237    120    120    120    0    0    1    -360    360    0.6880    0.0829    -0.6880    -0.1110    0.0000    0.0000    0.0000    0.0000;
    1433    1186    0.016694    0.045207    0.005467    120    120    120    0    0    1    -360    360    -46.9890    -9.2371    47.3131    9.4641    0.0000    0.0000    0.0000    0.0000;
    1515    1170    0.000826    0.002479    0.000269    114    114    114    0    0    1    -360    360    -88.2136    -19.2334    88.2689    19.3664    0.0000    0.0000    0.0000    0.0000;
    1099    1515    0.002149    0.003884    0.000779    120    120    120    0    0    1    -360    360    -74.3078    -17.0979    74.4106    17.1889    0.0000    0.0000    0.0000    0.0000;
    1185    1099    0.00595    0.010661    0.002222    120    120    120    0    0    1    -360    360    -70.2645    -16.1739    70.5215    16.3658    0.0000    0.0000    0.0000    0.0000;
    1515    1513    0    0.000826    7e-06    114    114    114    0    0    1    -360    360    13.8030    2.0444    -13.8030    -2.0440    0.0000    0.0000    0.0000    0.0000;
    1099    1097    0.002397    0.004876    0.000704    90    90    90    0    0    1    -360    360    3.7863    0.7321    -3.7860    -0.8170    0.0000    0.0000    0.0000    0.0000;
    1406    1630    0.008926    0.02876    0.003025    114    114    114    0    0    1    -360    360    -17.9052    -4.8312    17.9313    4.5604    0.0000    0.0000    0.0000    0.0000;
    1451    1406    0.004959    0.015868    0.001675    140    140    140    0    0    1    -360    360    -14.2196    -4.4097    14.2289    4.2440    0.0000    0.0000    0.0000    0.0000;
    1404    1406    0.002314    0.003802    0.000404    90    90    90    0    0    1    -360    360    -3.6760    -0.6340    3.6763    0.5872    0.0000    0.0000    0.0000    0.0000;
    1083    1629    0.000826    0.002562    0.000266    114    114    114    0    0    1    -360    360    -23.8874    -5.4173    23.8916    5.3990    0.0000    0.0000    0.0000    0.0000;
    868    1083    0.007934    0.025537    0.002684    140    140    140    0    0    1    -360    360    -18.0115    -5.2932    18.0353    5.0549    0.0000    0.0000    0.0000    0.0000;
    1081    1083    0.000248    0.000661    7.5e-05    114    114    114    0    0    1    -360    360    -5.8520    -0.3710    5.8521    0.3624    0.0000    0.0000    0.0000    0.0000;
    1415    1630    0.008017    0.02438    0.002553    120    120    120    0    0    1    -360    360    3.5087    -9.3668    -3.5020    9.0873    0.0000    0.0000    0.0000    0.0000;
    1414    1629    0.008099    0.025372    0.002633    120    120    120    0    0    1    -360    360    -4.6174    -7.3809    4.6225    7.0877    0.0000    0.0000    0.0000    0.0000;
    1631    1761    0.014463    0.043967    0.005193    114    114    114    0    0    1    -360    360    14.3077    2.4477    -14.2817    -2.9813    0.0000    0.0000    0.0000    0.0000;
    1670    1718    0.010083    0.031901    0.003453    114    114    114    0    0    1    -360    360    40.3215    2.4918    -40.1840    -2.4689    0.0000    0.0000    0.0000    0.0000;
    1190    1232    0.003719    0.011901    0.001251    140    140    140    0    0    1    -360    360    -7.4770    -1.4010    7.4788    1.2571    0.0000    0.0000    0.0000    0.0000;
    1378    1477    0.002231    0.006612    0.000789    114    114    114    0    0    1    -360    360    27.8952    7.6390    -27.8799    -7.6899    0.0000    0.0000    0.0000    0.0000;
    1809    1794    0.009587    0.030744    0.003233    114    114    114    0    0    1    -360    360    -18.1020    -5.9840    18.1305    5.6811    0.0000    0.0000    0.0000    0.0000;
    1436    1619    0.000992    0.003058    0.000346    114    114    114    0    0    1    -360    360    -77.6878    -17.5514    77.7401    17.6706    0.0000    0.0000    0.0000    0.0000;
    1641    1436    0.005785    0.01843    0.001951    114    114    114    0    0    1    -360    360    -60.4448    -11.8341    60.6286    12.1858    0.0000    0.0000    0.0000    0.0000;
    1434    1436    0.000826    0.002397    0.000281    114    114    114    0    0    1    -360    360    -17.0570    -5.3930    17.0592    5.3656    0.0000    0.0000    0.0000    0.0000;
    1836    1640    0.011901    0.036446    0.004262    114    114    114    0    0    1    -360    360    95.3158    15.4541    -94.4084    -13.1895    0.0000    0.0000    0.0000    0.0000;
    1143    947    0.004215    0.013306    0.001433    114    114    114    0    0    1    -360    360    -13.5114    -3.1330    13.5183    2.9876    0.0000    0.0000    0.0000    0.0000;
    1736    1283    0.005207    0.01595    0.001873    140    140    140    0    0    1    -360    360    -15.5570    2.5673    15.5681    -2.7518    0.0000    0.0000    0.0000    0.0000;
    1876    1475    0.004793    0.014628    0.001774    114    114    114    0    0    1    -360    360    -33.3186    -7.9796    33.3662    7.9155    0.0000    0.0000    0.0000    0.0000;
    995    1876    0.001901    0.006116    0.000646    114    114    114    0    0    1    -360    360    -30.4259    -6.4004    30.4416    6.3746    0.0000    0.0000    0.0000    0.0000;
    1874    1876    8.3e-05    0.000165    1.7e-05    114    114    114    0    0    1    -360    360    -2.8770    -1.6070    2.8770    1.6050    0.0000    0.0000    0.0000    0.0000;
    995    1612    0.001405    0.004132    0.000426    114    114    114    0    0    1    -360    360    23.6519    4.1344    -23.6451    -4.1643    0.0000    0.0000    0.0000    0.0000;
    1435    1619    0.001488    0.004628    0.000549    114    114    114    0    0    1    -360    360    6.3380    2.2740    -6.3374    -2.3386    0.0000    0.0000    0.0000    0.0000;
    940    1369    0.006777    0.021984    0.002297    114    114    114    0    0    1    -360    360    -6.7712    -5.1614    6.7752    4.9021    0.0000    0.0000    0.0000    0.0000;
    1084    1418    0.008099    0.020661    0.002323    120    120    120    0    0    1    -360    360    4.3206    5.6049    -4.3170    -5.8686    0.0000    0.0000    0.0000    0.0000;
    1630    1084    0.000496    0.001488    0.000162    114    114    114    0    0    1    -360    360    4.3208    5.5466    -4.3206    -5.5650    0.0000    0.0000    0.0000    0.0000;
    1084    1082    0.000909    0.002893    0.000339    57    57    57    0    0    1    -360    360    0.0000    -0.0398    0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    1136    975    0.001736    0.005289    0.000617    57    57    57    0    0    1    -360    360    -2.6390    -0.6690    2.6391    0.5963    0.0000    0.0000    0.0000    0.0000;
    1837    1323    0.012975    0.041074    0.004484    140    140    140    0    0    1    -360    360    25.8963    2.3825    -25.8238    -2.6944    0.0000    0.0000    0.0000    0.0000;
    1565    1737    0.003802    0.012149    0.001275    114    114    114    0    0    1    -360    360    -0.1559    0.6911    0.1559    -0.8398    0.0000    0.0000    0.0000    0.0000;
    1407    1565    0.006694    0.021653    0.002268    140    140    140    0    0    1    -360    360    7.8938    2.5231    -7.8898    -2.7750    0.0000    0.0000    0.0000    0.0000;
    869    1407    0.004463    0.014463    0.001517    114    114    114    0    0    1    -360    360    9.2744    2.6040    -9.2708    -2.7699    0.0000    0.0000    0.0000    0.0000;
    1565    1563    0.001157    0.002562    0.000254    90    90    90    0    0    1    -360    360    8.0457    2.0839    -8.0450    -2.1120    0.0000    0.0000    0.0000    0.0000;
    1405    1407    0.002314    0.003802    0.000404    90    90    90    0    0    1    -360    360    -1.3770    -0.2940    1.3770    0.2468    0.0000    0.0000    0.0000    0.0000;
    1736    1145    0.004463    0.014297    0.001515    114    114    114    0    0    1    -360    360    -2.0857    -2.7567    2.0862    2.5814    0.0000    0.0000    0.0000    0.0000;
    1232    1827    0.003306    0.010744    0.001101    140    140    140    0    0    1    -360    360    3.6774    1.1826    -3.6770    -1.3130    0.0000    0.0000    0.0000    0.0000;
    1232    1034    0.001405    0.004463    0.000469    114    114    114    0    0    1    -360    360    0.0000    -0.0562    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1478    1005    0.002397    0.007273    0.000857    140    140    140    0    0    1    -360    360    27.8794    7.6842    -27.8629    -7.7386    0.0000    0.0000    0.0000    0.0000;
    1837    1471    0.003802    0.01157    0.00137    140    140    140    0    0    1    -360    360    17.2682    0.5571    -17.2589    -0.6945    0.0000    0.0000    0.0000    0.0000;
    1620    1838    0.018347    0.056777    0.006459    114    114    114    0    0    1    -360    360    -38.7077    -10.2341    38.9501    10.1960    0.0000    0.0000    0.0000    0.0000;
    1100    980    0.000992    0.002893    0.000349    140    140    140    0    0    1    -360    360    43.1127    13.7474    -43.0961    -13.7415    0.0000    0.0000    0.0000    0.0000;
    1516    1100    0.001488    0.004463    0.00053    140    140    140    0    0    1    -360    360    43.1376    13.7005    -43.1127    -13.6908    0.0000    0.0000    0.0000    0.0000;
    1838    1516    0.004298    0.013388    0.001474    140    140    140    0    0    1    -360    360    43.2093    13.7419    -43.1376    -13.6996    0.0000    0.0000    0.0000    0.0000;
    1100    1098    0.001322    0.003884    0.000462    140    140    140    0    0    1    -360    360    0.0000    -0.0565    0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    1514    1516    0    0.000826    7e-06    114    114    114    0    0    1    -360    360    -0.0000    0.0000    0.0000    -0.0009    0.0000    0.0000    0.0000    0.0000;
    1196    920    0.002727    0.008347    0.000973    140    140    140    0    0    1    -360    360    -7.5476    -4.2521    7.5494    4.1433    0.0000    0.0000    0.0000    0.0000;
    1909    1196    0.002231    0.007603    0.000728    140    140    140    0    0    1    -360    360    -7.5462    -4.3325    7.5476    4.2521    0.0000    0.0000    0.0000    0.0000;
    1906    1909    8.3e-05    0.000165    1.7e-05    140    140    140    0    0    1    -360    360    -7.5462    -4.3355    7.5462    4.3336    0.0000    0.0000    0.0000    0.0000;
    1194    1196    0.003141    0.009669    0.001125    140    140    140    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1908    1909    0    0.000826    1e-05    140    140    140    0    0    1    -360    360    -0.0000    0.0000    0.0000    -0.0011    0.0000    0.0000    0.0000    0.0000;
    1252    1114    0.001074    0.003388    0.000387    140    140    140    0    0    1    -360    360    -16.3878    -0.2553    16.3902    0.2173    0.0000    0.0000    0.0000    0.0000;
    1834    1252    0.004545    0.013884    0.001614    140    140    140    0    0    1    -360    360    -14.0851    0.0648    14.0927    -0.2317    0.0000    0.0000    0.0000    0.0000;
    1252    1250    0.001157    0.001488    0.000281    90    90    90    0    0    1    -360    360    2.2951    0.4870    -2.2950    -0.5200    0.0000    0.0000    0.0000    0.0000;
    924    1114    0.001074    0.003388    0.000387    140    140    140    0    0    1    -360    360    -31.9969    -4.4602    32.0064    4.4446    0.0000    0.0000    0.0000    0.0000;
    1883    924    0.003884    0.011901    0.001375    114    114    114    0    0    1    -360    360    -28.1811    -3.7526    28.2078    3.6725    0.0000    0.0000    0.0000    0.0000;
    922    924    0.000661    0.001901    0.000225    114    114    114    0    0    1    -360    360    -3.7890    -0.8140    3.7891    0.7877    0.0000    0.0000    0.0000    0.0000;
    1271    1114    0.009339    0.025289    0.002592    120    120    120    0    0    1    -360    360    -8.1956    -3.5364    8.2018    3.2479    0.0000    0.0000    0.0000    0.0000;
    1717    1271    0.005702    0.014545    0.001534    120    120    120    0    0    1    -360    360    4.6646    -1.4376    -4.6635    1.2599    0.0000    0.0000    0.0000    0.0000;
    1271    1268    0.005537    0.009339    0.00097    90    90    90    0    0    1    -360    360    12.8590    2.2765    -12.8510    -2.3770    0.0000    0.0000    0.0000    0.0000;
    1318    1114    0.015041    0.039669    0.004104    120    120    120    0    0    1    -360    360    27.6853    -0.1788    -27.5883    -0.0513    0.0000    0.0000    0.0000    0.0000;
    1718    1318    8.3e-05    0.000248    1.9e-05    140    140    140    0    0    1    -360    360    32.1611    1.0038    -32.1603    -1.0040    0.0000    0.0000    0.0000    0.0000;
    1317    1318    0.000165    0.000413    5.3e-05    140    140    140    0    0    1    -360    360    -4.4750    -1.1890    4.4750    1.1828    0.0000    0.0000    0.0000    0.0000;
    1362    1288    0.000496    0.001488    0.000177    140    140    140    0    0    1    -360    360    -15.1589    -5.9059    15.1600    5.8881    0.0000    0.0000    0.0000    0.0000;
    1362    1288    0.000496    0.001488    0.000177    140    140    140    0    0    1    -360    360    -15.1589    -5.9059    15.1600    5.8881    0.0000    0.0000    0.0000    0.0000;
    1140    1113    0.012479    0.038265    0.004414    114    114    114    0    0    1    -360    360    -18.2552    -1.7173    18.2903    1.2971    0.0000    0.0000    0.0000    0.0000;
    1362    1140    0.000909    0.003388    0.00039    114    114    114    0    0    1    -360    360    -18.2526    -1.7695    18.2552    1.7326    0.0000    0.0000    0.0000    0.0000;
    1138    1140    0.000413    0.001322    0.000128    114    114    114    0    0    1    -360    360    -0.0000    -0.0000    0.0000    -0.0153    0.0000    0.0000    0.0000    0.0000;
    1652    1115    0.00876    0.026942    0.003112    114    114    114    0    0    1    -360    360    -7.7106    3.3596    7.7158    -3.7187    0.0000    0.0000    0.0000    0.0000;
    1141    1652    0.003802    0.012066    0.001396    140    140    140    0    0    1    -360    360    -6.7907    3.4034    6.7926    -3.5660    0.0000    0.0000    0.0000    0.0000;
    1363    1141    0.000826    0.002562    0.000293    114    114    114    0    0    1    -360    360    56.8179    24.7256    -56.7917    -24.6795    0.0000    0.0000    0.0000    0.0000;
    1651    1652    0.002066    0.006364    0.000753    140    140    140    0    0    1    -360    360    -0.9180    -0.2970    0.9180    0.2063    0.0000    0.0000    0.0000    0.0000;
    1137    1141    0.000413    0.001322    0.00016    114    114    114    0    0    1    -360    360    -63.5670    -21.2460    63.5824    21.2760    0.0000    0.0000    0.0000    0.0000;
    1033    1873    0.001488    0.004876    0.000511    84    84    84    0    0    1    -360    360    0.4127    2.8791    -0.4125    -2.9386    0.0000    0.0000    0.0000    0.0000;
    1419    1033    0.004959    0.013223    0.0015    120    120    120    0    0    1    -360    360    0.4130    2.6746    -0.4127    -2.8496    0.0000    0.0000    0.0000    0.0000;
    1032    1033    0.000661    0.002149    0.000252    140    140    140    0    0    1    -360    360    -0.0000    0.0000    0.0000    -0.0295    0.0000    0.0000    0.0000    0.0000;
    1151    1525    0.011983    0.037107    0.004211    140    140    140    0    0    1    -360    360    -15.9719    -3.4521    15.9985    3.0303    0.0000    0.0000    0.0000    0.0000;
    1381    975    0.004545    0.013967    0.001619    140    140    140    0    0    1    -360    360    -1.9150    1.5656    1.9152    -1.7566    0.0000    0.0000    0.0000    0.0000;
    1809    1795    0.004215    0.009752    0.002043    140    140    140    0    0    1    -360    360    -53.2182    -11.6531    53.3209    11.6419    0.0000    0.0000    0.0000    0.0000;
    1611    928    0.005702    0.015041    0.001646    120    120    120    0    0    1    -360    360    18.9407    2.3772    -18.9230    -2.5237    0.0000    0.0000    0.0000    0.0000;
    1340    928    0.001322    0.002645    0.000237    57    57    57    0    0    1    -360    360    -6.1960    -1.4110    6.1965    1.3841    0.0000    0.0000    0.0000    0.0000;
    1341    929    0.001322    0.002645    0.000237    57    57    57    0    0    1    -360    360    0.0000    -0.0000    0.0000    -0.0283    0.0000    0.0000    0.0000    0.0000;
    1839    1655    0.002893    0.007025    0.000779    120    120    120    0    0    1    -360    360    2.1801    0.6874    -2.1800    -0.7800    0.0000    0.0000    0.0000    0.0000;
    1840    1656    0.002893    0.007025    0.000779    120    120    120    0    0    1    -360    360    5.7419    1.8783    -5.7410    -1.9690    0.0000    0.0000    0.0000    0.0000;
    1622    1113    0.003719    0.009008    0.000999    120    120    120    0    0    1    -360    360    -22.0020    -4.9656    22.0178    4.8842    0.0000    0.0000    0.0000    0.0000;
    1840    1622    0.004628    0.01438    0.001626    140    140    140    0    0    1    -360    360    -21.9823    -5.2526    22.0020    5.1198    0.0000    0.0000    0.0000    0.0000;
    1621    1622    0.002645    0.006116    0.00129    140    140    140    0    0    1    -360    360    0.0000    -0.0000    0.0000    -0.1543    0.0000    0.0000    0.0000    0.0000;
    1839    1113    0.008347    0.023471    0.002628    120    120    120    0    0    1    -360    360    -22.4048    -5.2200    22.4417    5.0097    0.0000    0.0000    0.0000    0.0000;
    1253    1113    0.00157    0.004793    0.000566    140    140    140    0    0    1    -360    360    -26.2730    -9.6161    26.2833    9.5796    0.0000    0.0000    0.0000    0.0000;
    1470    1253    0.007438    0.022562    0.00266    140    140    140    0    0    1    -360    360    -22.2216    -8.5981    22.2569    8.3879    0.0000    0.0000    0.0000    0.0000;
    1848    1470    0.000992    0.003306    0.000351    140    140    140    0    0    1    -360    360    -15.5490    -7.3559    15.5515    7.3224    0.0000    0.0000    0.0000    0.0000;
    1253    1251    0.000744    0.001405    0.000293    120    120    120    0    0    1    -360    360    4.0161    1.2282    -4.0160    -1.2630    0.0000    0.0000    0.0000    0.0000;
    1468    1470    0.000248    0.000496    4.6e-05    90    90    90    0    0    1    -360    360    -6.6700    -1.2810    6.6701    1.2757    0.0000    0.0000    0.0000    0.0000;
    1296    1113    0.00876    0.026529    0.003124    140    140    140    0    0    1    -360    360    -18.5329    -4.7578    18.5597    4.4652    0.0000    0.0000    0.0000    0.0000;
    1784    1412    0.010083    0.024546    0.002715    120    120    120    0    0    1    -360    360    -0.7166    -3.5666    0.7176    3.2505    0.0000    0.0000    0.0000    0.0000;
    1822    1784    0.011901    0.029669    0.003277    120    120    120    0    0    1    -360    360    3.8796    -3.0498    -3.8772    2.6715    0.0000    0.0000    0.0000    0.0000;
    1782    1784    0.00438    0.006116    0.000777    75    75    75    0    0    1    -360    360    -4.5930    -0.9850    4.5938    0.8951    0.0000    0.0000    0.0000    0.0000;
    1785    1413    0.010083    0.024546    0.002715    120    120    120    0    0    1    -360    360    -7.7658    -2.9993    7.7716    2.6946    0.0000    0.0000    0.0000    0.0000;
    1598    1785    0.008099    0.021074    0.002386    120    120    120    0    0    1    -360    360    -2.5980    -2.2061    2.5988    1.9282    0.0000    0.0000    0.0000    0.0000;
    1783    1785    0.004132    0.005372    0.000692    75    75    75    0    0    1    -360    360    -5.1660    -1.1510    5.1670    1.0711    0.0000    0.0000    0.0000    0.0000;
    1839    1703    0.002397    0.007355    0.000857    140    140    140    0    0    1    -360    360    3.4423    0.8646    -3.4420    -0.9660    0.0000    0.0000    0.0000    0.0000;
    1232    1007    0.003141    0.013306    0.001379    162    162    162    0    0    1    -360    360    -0.4625    -3.0991    0.4628    2.9350    0.0000    0.0000    0.0000    0.0000;
    1412    1146    0.003058    0.003802    0.000721    90    90    90    0    0    1    -360    360    0.5740    0.1383    -0.5740    -0.2230    0.0000    0.0000    0.0000    0.0000;
    1413    1147    0.003141    0.003884    0.00074    90    90    90    0    0    1    -360    360    1.4921    0.2100    -1.4920    -0.2970    0.0000    0.0000    0.0000    0.0000;
    1029    1628    0.001074    0.003223    0.000378    140    140    140    0    0    1    -360    360    40.0128    2.5202    -39.9981    -2.5204    0.0000    0.0000    0.0000    0.0000;
    1717    1029    0.001818    0.00562    0.000665    140    140    140    0    0    1    -360    360    40.0377    2.4960    -40.0128    -2.4974    0.0000    0.0000    0.0000    0.0000;
    1029    1028    0.000579    0.001653    0.000194    140    140    140    0    0    1    -360    360    0.0000    -0.0228    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1379    1625    0.003141    0.021405    0.002413    114    114    114    0    0    1    -360    360    -13.0881    -7.5579    13.0942    7.3150    0.0000    0.0000    0.0000    0.0000;
    976    1277    0.004736    0.015008    0.001718    114    114    114    0    0    1    -360    360    70.5995    18.0220    -70.3907    -17.5664    0.0000    0.0000    0.0000    0.0000;
    1839    1369    0.00405    0.012397    0.00143    114    114    114    0    0    1    -360    360    27.9931    7.8914    -27.9643    -7.9735    0.0000    0.0000    0.0000    0.0000;
    888    1414    0.001983    0.006033    0.000697    140    140    140    0    0    1    -360    360    -1.8062    -1.3223    1.8062    1.2408    0.0000    0.0000    0.0000    0.0000;
    1873    888    0.004959    0.015207    0.001752    140    140    140    0    0    1    -360    360    0.7229    -0.6460    -0.7229    0.4408    0.0000    0.0000    0.0000    0.0000;
    888    886    0.001074    0.001818    0.000194    90    90    90    0    0    1    -360    360    2.5291    0.8814    -2.5290    -0.9040    0.0000    0.0000    0.0000    0.0000;
    1239    1415    0.002314    0.007438    0.000811    140    140    140    0    0    1    -360    360    22.8917    -5.9295    -22.8806    5.8699    0.0000    0.0000    0.0000    0.0000;
    1618    1239    0.005702    0.018017    0.001994    140    140    140    0    0    1    -360    360    22.9189    -6.0795    -22.8917    5.9318    0.0000    0.0000    0.0000    0.0000;
    1238    1239    8.3e-05    0.000248    1.9e-05    120    120    120    0    0    1    -360    360    0.0000    -0.0000    -0.0000    -0.0023    0.0000    0.0000    0.0000    0.0000;
    1233    1799    0.001901    0.004628    0.000895    140    140    140    0    0    1    -360    360    4.2523    1.3781    -4.2520    -1.4830    0.0000    0.0000    0.0000    0.0000;
    1800    1232    0.001405    0.004628    0.000489    140    140    140    0    0    1    -360    360    -18.0768    -4.7355    18.0809    4.6905    0.0000    0.0000    0.0000    0.0000;
    929    1800    0.008099    0.022645    0.002439    120    120    120    0    0    1    -360    360    -14.8438    -3.8559    14.8597    3.6092    0.0000    0.0000    0.0000    0.0000;
    1798    1800    0.000496    0.00124    0.000191    140    140    140    0    0    1    -360    360    -3.2170    -1.1490    3.2170    1.1263    0.0000    0.0000    0.0000    0.0000;
    1105    1115    0.007521    0.023058    0.002413    120    120    120    0    0    1    -360    360    -0.0000    0.1161    0.0000    -0.4068    0.0000    0.0000    0.0000    0.0000;
    1269    1105    0.000331    0.001157    0.000116    114    114    114    0    0    1    -360    360    0.0000    -0.0000    -0.0000    -0.0140    0.0000    0.0000    0.0000    0.0000;
    1103    1105    0.002397    0.007521    0.000847    114    114    114    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.1021    0.0000    0.0000    0.0000    0.0000;
    1810    1900    0.008099    0.026116    0.002725    140    140    140    0    0    1    -360    360    25.0957    5.4302    -25.0517    -5.6185    0.0000    0.0000    0.0000    0.0000;
    1551    849    0.003636    0.011405    0.001242    140    140    140    0    0    1    -360    360    -35.2594    3.2425    35.2984    -3.2657    0.0000    0.0000    0.0000    0.0000;
    894    1551    0.00157    0.004876    0.000542    140    140    140    0    0    1    -360    360    -34.2105    3.5792    34.2264    -3.5933    0.0000    0.0000    0.0000    0.0000;
    1551    1549    0.002314    0.006942    0.000728    120    120    120    0    0    1    -360    360    1.0330    0.3508    -1.0330    -0.4360    0.0000    0.0000    0.0000    0.0000;
    1776    1019    0.001983    0.005702    0.000617    120    120    120    0    0    1    -360    360    -15.8035    8.3504    15.8089    -8.4070    0.0000    0.0000    0.0000    0.0000;
    889    1777    0.00562    0.017107    0.001919    120    120    120    0    0    1    -360    360    -1.5740    3.2977    1.5747    -3.5202    0.0000    0.0000    0.0000    0.0000;
    1873    889    0.004959    0.015207    0.001752    140    140    140    0    0    1    -360    360    -0.3104    3.5846    0.3110    -3.7880    0.0000    0.0000    0.0000    0.0000;
    889    887    0.001074    0.001818    0.000194    90    90    90    0    0    1    -360    360    1.2630    0.4904    -1.2630    -0.5130    0.0000    0.0000    0.0000    0.0000;
    1233    1770    0.005207    0.016281    0.001805    140    140    140    0    0    1    -360    360    1.4485    3.6817    -1.4478    -3.8923    0.0000    0.0000    0.0000    0.0000;
    1446    1287    0.013388    0.041488    0.004726    140    140    140    0    0    1    -360    360    -40.8763    -7.1044    41.0629    7.0964    0.0000    0.0000    0.0000    0.0000;
    1796    1446    0.007603    0.02405    0.002618    140    140    140    0    0    1    -360    360    -36.0788    -4.9591    36.1611    4.8978    0.0000    0.0000    0.0000    0.0000;
    1446    1444    0.001074    0.010992    0.001752    75    75    75    0    0    1    -360    360    4.7152    2.2066    -4.7150    -2.4200    0.0000    0.0000    0.0000    0.0000;
    1445    1050    0.00876    0.027851    0.00303    140    140    140    0    0    1    -360    360    44.9797    7.4734    -44.8311    -7.3712    0.0000    0.0000    0.0000    0.0000;
    1358    1445    0.011157    0.034463    0.003913    140    140    140    0    0    1    -360    360    51.6654    8.6616    -51.4191    -8.3844    0.0000    0.0000    0.0000    0.0000;
    1287    1358    0.002314    0.007025    0.000816    140    140    140    0    0    1    -360    360    57.4713    9.9650    -57.4083    -9.8753    0.0000    0.0000    0.0000    0.0000;
    1445    1443    0.001058    0.010826    0.001726    75    75    75    0    0    1    -360    360    6.4394    0.9110    -6.4390    -1.1190    0.0000    0.0000    0.0000    0.0000;
    1358    1356    0.003223    0.006033    0.000578    90    90    90    0    0    1    -360    360    5.7429    1.2137    -5.7420    -1.2840    0.0000    0.0000    0.0000    0.0000;
    1776    1414    0.005455    0.016777    0.001914    114    114    114    0    0    1    -360    360    1.4837    -8.1879    -1.4805    7.9735    0.0000    0.0000    0.0000    0.0000;
    1899    1840    0.004215    0.009835    0.001217    120    120    120    0    0    1    -360    360    9.8875    1.3877    -9.8840    -1.5247    0.0000    0.0000    0.0000    0.0000;
    1150    1899    0.002066    0.00562    0.000593    120    120    120    0    0    1    -360    360    11.2668    2.1879    -11.2645    -2.2525    0.0000    0.0000    0.0000    0.0000;
    1898    1899    0.000661    0.002314    0.00022    120    120    120    0    0    1    -360    360    -1.3770    -0.8910    1.3770    0.8648    0.0000    0.0000    0.0000    0.0000;
    1373    1583    0.002893    0.008926    0.001004    140    140    140    0    0    1    -360    360    18.0430    3.4636    -18.0349    -3.5602    0.0000    0.0000    0.0000    0.0000;
    1810    1373    0.00595    0.019174    0.00203    140    140    140    0    0    1    -360    360    26.5796    5.6417    -26.5434    -5.7713    0.0000    0.0000    0.0000    0.0000;
    1373    1371    0.005289    0.008926    0.000927    90    90    90    0    0    1    -360    360    8.5004    2.3076    -8.4970    -2.4140    0.0000    0.0000    0.0000    0.0000;
    1040    1233    0.001405    0.004463    0.000467    120    120    120    0    0    1    -360    360    -14.2353    -5.9352    14.2381    5.8891    0.0000    0.0000    0.0000    0.0000;
    1061    1040    0.005124    0.016033    0.001805    140    140    140    0    0    1    -360    360    -11.7042    -5.1721    11.7113    4.9817    0.0000    0.0000    0.0000    0.0000;
    1039    1040    0.000331    0.001074    0.000107    140    140    140    0    0    1    -360    360    -2.5240    -0.9660    2.5240    0.9535    0.0000    0.0000    0.0000    0.0000;
    1732    1649    0.006529    0.023884    0.002338    105    105    105    0    0    1    -360    360    -9.9940    -3.3800    10.0000    3.1209    0.0000    0.0000    0.0000    0.0000;
    1901    1650    0.008017    0.026446    0.002645    140    140    140    0    0    1    -360    360    16.5604    3.9068    -16.5411    -4.1622    0.0000    0.0000    0.0000    0.0000;
    1751    1593    0.007273    0.012314    0.001788    90    90    90    0    0    1    -360    360    -29.3283    -1.1166    29.3831    1.0045    0.0000    0.0000    0.0000    0.0000;
    1838    920    0.02405    0.076281    0.008259    140    140    140    0    0    1    -360    360    66.6095    19.6319    -65.6652    -17.6305    0.0000    0.0000    0.0000    0.0000;
    1839    1041    0.003141    0.007769    0.000879    120    120    120    0    0    1    -360    360    2.9372    -0.0768    -2.9370    -0.0274    0.0000    0.0000    0.0000    0.0000;
    1469    1042    0.005785    0.016116    0.001876    120    120    120    0    0    1    -360    360    0.5060    0.3430    -0.5060    -0.5666    0.0000    0.0000    0.0000    0.0000;
    1295    1469    0.002066    0.006446    0.000748    140    140    140    0    0    1    -360    360    6.4849    0.7458    -6.4841    -0.8327    0.0000    0.0000    0.0000    0.0000;
    1467    1469    0.000248    0.000496    4.6e-05    90    90    90    0    0    1    -360    360    -5.9780    -0.4950    5.9781    0.4897    0.0000    0.0000    0.0000    0.0000;
    1794    1512    0.007438    0.023967    0.002517    140    140    140    0    0    1    -360    360    -31.0681    -3.8633    31.1276    3.7466    0.0000    0.0000    0.0000    0.0000;
    1511    1288    0.012066    0.038678    0.004075    140    140    140    0    0    1    -360    360    -3.2170    -1.1490    3.2181    0.6668    0.0000    0.0000    0.0000    0.0000;
    1648    1288    0.000496    0.003719    0.000387    152    152    152    0    0    1    -360    360    0.1477    -1.1762    -0.1477    1.1300    0.0000    0.0000    0.0000    0.0000;
    1704    1648    0.008099    0.051653    0.005365    140    140    140    0    0    1    -360    360    0.1479    -1.8406    -0.1477    1.2022    0.0000    0.0000    0.0000    0.0000;
    1840    1704    0.007686    0.023967    0.002698    114    114    114    0    0    1    -360    360    9.4493    -0.2191    -9.4436    -0.0846    0.0000    0.0000    0.0000    0.0000;
    1646    1648    0.000579    0.001818    0.000218    140    140    140    0    0    1    -360    360    -0.0000    0.0000    0.0000    -0.0260    0.0000    0.0000    0.0000    0.0000;
    1702    1704    0.002231    0.007438    0.000726    140    140    140    0    0    1    -360    360    -9.2940    -2.0060    9.2957    1.9252    0.0000    0.0000    0.0000    0.0000;
    1584    885    0.002727    0.008512    0.000956    140    140    140    0    0    1    -360    360    5.9868    0.1408    -5.9860    -0.2537    0.0000    0.0000    0.0000    0.0000;
    1372    884    0.003223    0.010496    0.001104    140    140    140    0    0    1    -360    360    25.9486    5.3980    -25.9299    -5.4705    0.0000    0.0000    0.0000    0.0000;
    1049    1372    0.005289    0.016942    0.001796    140    140    140    0    0    1    -360    360    25.9792    5.1659    -25.9486    -5.2858    0.0000    0.0000    0.0000    0.0000;
    1372    1370    0.005289    0.008926    0.000927    90    90    90    0    0    1    -360    360    0.0000    -0.1122    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    1779    1579    0.019256    0.061488    0.006558    140    140    140    0    0    1    -360    360    53.2052    5.3984    -52.7481    -4.7211    0.0000    0.0000    0.0000    0.0000;
    1836    1779    0.010413    0.033471    0.003533    140    140    140    0    0    1    -360    360    60.9854    7.3522    -60.6640    -6.7487    0.0000    0.0000    0.0000    0.0000;
    1778    1779    0.001653    0.005537    0.000525    140    140    140    0    0    1    -360    360    -7.4580    -1.4110    7.4588    1.3503    0.0000    0.0000    0.0000    0.0000;
    1707    1619    0.004711    0.014628    0.001667    114    114    114    0    0    1    -360    360    21.7939    5.5166    -21.7742    -5.6570    0.0000    0.0000    0.0000    0.0000;
    1491    943    0.004793    0.015785    0.001561    140    140    140    0    0    1    -360    360    4.5909    0.5578    -4.5900    -0.7430    0.0000    0.0000    0.0000    0.0000;
    1363    1491    0.007438    0.02405    0.002522    114    114    114    0    0    1    -360    360    12.6733    2.6312    -12.6629    -2.9019    0.0000    0.0000    0.0000    0.0000;
    1489    1491    8.3e-05    0.000826    1.9e-05    140    140    140    0    0    1    -360    360    -8.0720    -2.3460    8.0720    2.3441    0.0000    0.0000    0.0000    0.0000;
    1142    1362    0.000744    0.002314    0.00024    114    114    114    0    0    1    -360    360    -48.5544    -13.5605    48.5703    13.5813    0.0000    0.0000    0.0000    0.0000;
    1490    1142    0.006777    0.021736    0.002294    114    114    114    0    0    1    -360    360    -0.0000    -0.0590    0.0000    -0.2143    0.0000    0.0000    0.0000    0.0000;
    1139    1142    0.000909    0.003141    0.000298    114    114    114    0    0    1    -360    360    -48.5350    -13.7430    48.5544    13.7747    0.0000    0.0000    0.0000    0.0000;
    1538    1751    0.012397    0.028265    0.002664    90    90    90    0    0    1    -360    360    -3.3280    -1.4110    3.3294    1.1097    0.0000    0.0000    0.0000    0.0000;
    1793    1864    0.009421    0.031157    0.002778    120    120    120    0    0    1    -360    360    11.9046    8.0515    -11.8883    -8.3323    0.0000    0.0000    0.0000    0.0000;
    982    946    0.015124    0.04157    0.004136    120    120    120    0    0    1    -360    360    -18.3663    0.3134    18.4093    -0.6874    0.0000    0.0000    0.0000    0.0000;
    1390    945    0.015289    0.036612    0.005537    120    120    120    0    0    1    -360    360    -9.7391    10.6972    9.7665    -11.2988    0.0000    0.0000    0.0000    0.0000;
    1431    1179    0.009339    0.031901    0.003243    140    140    140    0    0    1    -360    360    -18.7973    -5.9458    18.8279    5.6664    0.0000    0.0000    0.0000    0.0000;
    1440    1431    0.002149    0.006777    0.000772    140    140    140    0    0    1    -360    360    -16.4948    -5.1928    16.5003    5.1189    0.0000    0.0000    0.0000    0.0000;
    1431    1430    0    8.3e-05    1e-05    140    140    140    0    0    1    -360    360    2.2970    0.8269    -2.2970    -0.8280    0.0000    0.0000    0.0000    0.0000;
    1402    1179    0.005041    0.016364    0.001711    140    140    140    0    0    1    -360    360    -25.2235    -11.0543    25.2557    10.9565    0.0000    0.0000    0.0000    0.0000;
    1730    1351    0.005785    0.014463    0.001636    120    120    120    0    0    1    -360    360    -15.5623    5.4286    15.5756    -5.5895    0.0000    0.0000    0.0000    0.0000;
    1223    1351    0.034132    0.094876    0.009319    120    120    120    0    0    1    -360    360    -12.8066    7.3649    12.8715    -8.2938    0.0000    0.0000    0.0000    0.0000;
    1222    1865    0.011074    0.03281    0.002829    120    120    120    0    0    1    -360    360    -11.7537    -8.5879    11.7731    8.3068    0.0000    0.0000    0.0000    0.0000;
    1223    1914    0.006198    0.016694    0.002616    140    140    140    0    0    1    -360    360    13.8303    -1.7199    -13.8202    1.4350    0.0000    0.0000    0.0000    0.0000;
    1388    1913    0.00124    0.003802    0.000423    140    140    140    0    0    1    -360    360    -5.3228    2.6171    5.3232    -2.6665    0.0000    0.0000    0.0000    0.0000;
    1681    1729    0.007686    0.020909    0.002139    120    120    120    0    0    1    -360    360    -14.2837    5.6751    14.2991    -5.8872    0.0000    0.0000    0.0000    0.0000;
    1679    1681    0.012479    0.037851    0.004477    140    140    140    0    0    1    -360    360    -14.2592    5.2179    14.2837    -5.6751    0.0000    0.0000    0.0000    0.0000;
    1222    1681    0.021901    0.060992    0.005953    120    120    120    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1222    860    0.004876    0.01314    0.001779    120    120    120    0    0    1    -360    360    9.0037    -0.3114    -9.0004    0.1083    0.0000    0.0000    0.0000    0.0000;
    999    1316    0.006198    0.019504    0.00213    140    140    140    0    0    1    -360    360    -9.6576    -1.7113    9.6626    1.4763    0.0000    0.0000    0.0000    0.0000;
    1222    1051    0.00405    0.013802    0.001314    140    140    140    0    0    1    -360    360    -5.8559    7.2236    5.8589    -7.3701    0.0000    0.0000    0.0000    0.0000;
    1052    1680    0.010248    0.031157    0.003683    140    140    140    0    0    1    -360    360    -6.3180    7.1765    6.3261    -7.5898    0.0000    0.0000    0.0000    0.0000;
    1219    1179    0.009587    0.030826    0.003265    140    140    140    0    0    1    -360    360    8.5666    -3.2958    -8.5599    2.9298    0.0000    0.0000    0.0000    0.0000;
    1457    1179    0.001405    0.004298    0.000472    140    140    140    0    0    1    -360    360    -26.7458    -9.4397    26.7553    9.4129    0.0000    0.0000    0.0000    0.0000;
    978    1210    0.007769    0.023554    0.002773    140    140    140    0    0    1    -360    360    30.3320    4.3233    -30.2720    -4.4782    0.0000    0.0000    0.0000    0.0000;
    1767    1299    0.008182    0.025537    0.002863    140    140    140    0    0    1    -360    360    -7.6351    3.7411    7.6402    -4.0599    0.0000    0.0000    0.0000    0.0000;
    1904    1896    0.001488    0.004628    0.000542    140    140    140    0    0    1    -360    360    5.2101    -1.1803    -5.2097    1.1168    0.0000    0.0000    0.0000    0.0000;
    1479    1387    0.006281    0.019752    0.002161    140    140    140    0    0    1    -360    360    -0.6880    -0.2200    0.6880    -0.0375    0.0000    0.0000    0.0000    0.0000;
    1480    1388    0.006198    0.019587    0.002139    140    140    140    0    0    1    -360    360    -0.8030    -0.3340    0.8030    0.0791    0.0000    0.0000    0.0000    0.0000;
    1387    1897    0.000826    0.002479    0.000271    140    140    140    0    0    1    -360    360    3.9704    2.0509    -3.9703    -2.0828    0.0000    0.0000    0.0000    0.0000;
    861    1905    0.000744    0.002397    0.000281    140    140    140    0    0    1    -360    360    6.5884    -0.7886    -6.5881    0.7560    0.0000    0.0000    0.0000    0.0000;
    1915    1388    0.001983    0.005289    0.000702    120    120    120    0    0    1    -360    360    -7.4968    -3.0984    7.4979    3.0177    0.0000    0.0000    0.0000    0.0000;
    1664    1659    0.003471    0.010413    0.001239    140    140    140    0    0    1    -360    360    -0.6954    6.7380    0.6967    -6.8823    0.0000    0.0000    0.0000    0.0000;
    1665    945    0.006446    0.019669    0.002335    140    140    140    0    0    1    -360    360    -8.9427    -9.1906    8.9514    8.9369    0.0000    0.0000    0.0000    0.0000;
    1697    1180    0.004793    0.014711    0.001706    140    140    140    0    0    1    -360    360    22.8110    4.5671    -22.7892    -4.7023    0.0000    0.0000    0.0000    0.0000;
    1202    1177    0.008843    0.027603    0.003083    140    140    140    0    0    1    -360    360    -11.9502    -1.8483    11.9608    1.5068    0.0000    0.0000    0.0000    0.0000;
    1713    1180    0.005041    0.015537    0.001801    140    140    140    0    0    1    -360    360    6.7131    2.4265    -6.7109    -2.6331    0.0000    0.0000    0.0000    0.0000;
    1700    1178    0.003554    0.00876    0.000963    120    120    120    0    0    1    -360    360    30.3088    6.5339    -30.2802    -6.5779    0.0000    0.0000    0.0000    0.0000;
    1803    1700    0.016033    0.046364    0.004455    120    120    120    0    0    1    -360    360    31.9425    6.5321    -31.8011    -6.6580    0.0000    0.0000    0.0000    0.0000;
    1700    1698    0.012645    0.015868    0.003013    90    90    90    0    0    1    -360    360    1.4922    0.1241    -1.4920    -0.4830    0.0000    0.0000    0.0000    0.0000;
    1701    1177    0.004298    0.010496    0.001159    120    120    120    0    0    1    -360    360    19.6669    3.4430    -19.6528    -3.5498    0.0000    0.0000    0.0000    0.0000;
    1672    1701    0.017273    0.055289    0.005189    120    120    120    0    0    1    -360    360    23.1889    3.7195    -23.1112    -4.1064    0.0000    0.0000    0.0000    0.0000;
    1701    1699    0.01281    0.016033    0.00304    90    90    90    0    0    1    -360    360    3.4443    0.6633    -3.4430    -1.0320    0.0000    0.0000    0.0000    0.0000;
    1804    1672    0.008926    0.027355    0.003165    140    140    140    0    0    1    -360    360    -26.1258    -4.1722    26.1767    3.9396    0.0000    0.0000    0.0000    0.0000;
    1035    1672    0.009008    0.027603    0.003202    140    140    140    0    0    1    -360    360    -61.0568    -10.6698    61.3415    11.1508    0.0000    0.0000    0.0000    0.0000;
    1673    945    0.008512    0.026198    0.003006    120    120    120    0    0    1    -360    360    40.3386    3.3897    -40.2234    -3.3977    0.0000    0.0000    0.0000    0.0000;
    1674    946    0.008512    0.026198    0.003006    120    120    120    0    0    1    -360    360    48.8788    6.3569    -48.7069    -6.1881    0.0000    0.0000    0.0000    0.0000;
    1855    1674    0.004298    0.01314    0.001559    140    140    140    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.1877    0.0000    0.0000    0.0000    0.0000;
    1856    1672    0.004298    0.01314    0.001556    140    140    140    0    0    1    -360    360    -7.4710    -3.0650    7.4733    2.8804    0.0000    0.0000    0.0000    0.0000;
    1506    1486    0.004959    0.012397    0.001375    120    120    120    0    0    1    -360    360    24.8295    -2.6815    -24.8037    2.5814    0.0000    0.0000    0.0000    0.0000;
    1674    1506    0.010992    0.032231    0.003112    120    120    120    0    0    1    -360    360    31.5803    -1.1629    -31.4892    1.0562    0.0000    0.0000    0.0000    0.0000;
    1505    1506    0.004298    0.013058    0.001544    140    140    140    0    0    1    -360    360    -6.6580    -1.8050    6.6597    1.6253    0.0000    0.0000    0.0000    0.0000;
    1673    1485    0.016033    0.044711    0.004499    120    120    120    0    0    1    -360    360    50.4035    1.3295    -50.0669    -0.9316    0.0000    0.0000    0.0000    0.0000;
    1672    1845    0.006198    0.02    0.00212    140    140    140    0    0    1    -360    360    17.8687    1.6250    -17.8524    -1.8333    0.0000    0.0000    0.0000    0.0000;
    1222    918    0.004545    0.013802    0.001638    140    140    140    0    0    1    -360    360    7.2279    0.7178    -7.2259    -0.9070    0.0000    0.0000    0.0000    0.0000;
    1773    877    0.004132    0.01281    0.00144    140    140    140    0    0    1    -360    360    7.8467    -1.5290    -7.8445    1.3647    0.0000    0.0000    0.0000    0.0000;
    1727    877    0.003471    0.011157    0.001198    140    140    140    0    0    1    -360    360    -38.8960    -8.6983    38.9425    8.7058    0.0000    0.0000    0.0000    0.0000;
    1352    1109    0.004628    0.014297    0.001619    140    140    140    0    0    1    -360    360    13.9811    2.4788    -13.9732    -2.6471    0.0000    0.0000    0.0000    0.0000;
    1724    1072    0.004711    0.014297    0.001699    140    140    140    0    0    1    -360    360    27.4581    5.6677    -27.4268    -5.7740    0.0000    0.0000    0.0000    0.0000;
    1352    1724    0.003554    0.010992    0.001261    140    140    140    0    0    1    -360    360    32.3181    6.9853    -32.2854    -7.0341    0.0000    0.0000    0.0000    0.0000;
    1724    1722    0.00157    0.005372    0.00052    140    140    140    0    0    1    -360    360    4.8273    1.3664    -4.8270    -1.4270    0.0000    0.0000    0.0000    0.0000;
    1530    878    0.002479    0.007686    0.000883    140    140    140    0    0    1    -360    360    40.5732    4.7075    -40.5382    -4.7035    0.0000    0.0000    0.0000    0.0000;
    1352    1530    0.006116    0.018926    0.002142    140    140    140    0    0    1    -360    360    41.9281    5.4430    -41.8362    -5.4128    0.0000    0.0000    0.0000    0.0000;
    1530    1529    0.002066    0.003802    0.000784    120    120    120    0    0    1    -360    360    1.2630    0.7053    -1.2630    -0.7980    0.0000    0.0000    0.0000    0.0000;
    1366    1352    0.002397    0.007355    0.000828    140    140    140    0    0    1    -360    360    -5.6929    12.5775    5.6967    -12.6643    0.0000    0.0000    0.0000    0.0000;
    1000    1440    0.002397    0.007769    0.000823    140    140    140    0    0    1    -360    360    -10.6654    -4.5698    10.6682    4.4817    0.0000    0.0000    0.0000    0.0000;
    1071    1548    0.003719    0.009008    0.001363    120    120    120    0    0    1    -360    360    21.4574    3.9868    -21.4424    -4.1113    0.0000    0.0000    0.0000    0.0000;
    1521    1439    0.006281    0.020083    0.002139    140    140    140    0    0    1    -360    360    18.5503    3.0809    -18.5314    -3.2733    0.0000    0.0000    0.0000    0.0000;
    1261    1218    8.3e-05    0.000248    2.2e-05    140    140    140    0    0    1    -360    360    -8.3417    0.0321    8.3417    -0.0345    0.0000    0.0000    0.0000    0.0000;
    1466    1261    0.007603    0.019587    0.002091    120    120    120    0    0    1    -360    360    -7.5350    -0.0505    7.5387    -0.1868    0.0000    0.0000    0.0000    0.0000;
    1439    1466    0.003141    0.00843    0.000857    120    120    120    0    0    1    -360    360    -7.5335    -0.1041    7.5350    0.0072    0.0000    0.0000    0.0000    0.0000;
    1260    1261    0.004545    0.008512    0.000927    90    90    90    0    0    1    -360    360    -0.8030    -0.2640    0.8030    0.1547    0.0000    0.0000    0.0000    0.0000;
    1465    1466    0.000496    0.001322    0.000133    120    120    120    0    0    1    -360    360    -0.0000    -0.0590    0.0000    0.0433    0.0000    0.0000    0.0000    0.0000;
    1237    1218    0.002562    0.006777    0.000944    120    120    120    0    0    1    -360    360    -0.5978    -4.7926    0.5983    4.6826    0.0000    0.0000    0.0000    0.0000;
    1422    1188    0.001653    0.004959    0.00059    140    140    140    0    0    1    -360    360    -4.5663    3.4637    4.5668    -3.5319    0.0000    0.0000    0.0000    0.0000;
    1184    1219    0.003223    0.009752    0.001159    140    140    140    0    0    1    -360    360    0.4258    -0.5325    -0.4258    0.3949    0.0000    0.0000    0.0000    0.0000;
    973    1184    0.003058    0.009421    0.001058    140    140    140    0    0    1    -360    360    0.4258    -0.6594    -0.4258    0.5339    0.0000    0.0000    0.0000    0.0000;
    1183    1184    0    8.3e-05    1.2e-05    140    140    140    0    0    1    -360    360    -0.0000    0.0000    0.0000    -0.0014    0.0000    0.0000    0.0000    0.0000;
    1188    1547    0.001405    0.004298    0.000503    140    140    140    0    0    1    -360    360    -19.3695    -3.5283    19.3741    3.4830    0.0000    0.0000    0.0000    0.0000;
    1832    1367    0.010744    0.032727    0.003836    140    140    140    0    0    1    -360    360    -3.3803    12.8770    3.3967    -13.2858    0.0000    0.0000    0.0000    0.0000;
    1218    1458    0.008264    0.026612    0.002807    140    140    140    0    0    1    -360    360    -13.1870    -5.8741    13.2015    5.5885    0.0000    0.0000    0.0000    0.0000;
    1396    1793    0.014711    0.031488    0.005377    120    120    120    0    0    1    -360    360    -14.0240    -8.9796    14.0573    8.4037    0.0000    0.0000    0.0000    0.0000;
    1223    1396    0.009917    0.019669    0.003705    120    120    120    0    0    1    -360    360    -11.5937    -8.7080    11.6108    8.2989    0.0000    0.0000    0.0000    0.0000;
    1396    1395    0.002231    0.006033    0.000564    120    120    120    0    0    1    -360    360    2.4131    0.6807    -2.4130    -0.7480    0.0000    0.0000    0.0000    0.0000;
    875    1180    0.006033    0.020496    0.002176    140    140    140    0    0    1    -360    360    -33.0886    -8.2633    33.1481    8.2086    0.0000    0.0000    0.0000    0.0000;
    876    954    0.003058    0.010661    0.001171    140    140    140    0    0    1    -360    360    29.5309    5.8043    -29.5074    -5.8598    0.0000    0.0000    0.0000    0.0000;
    1176    953    0.006529    0.020909    0.002243    140    140    140    0    0    1    -360    360    -14.5668    -2.8164    14.5790    2.5926    0.0000    0.0000    0.0000    0.0000;
    1300    1176    0.002397    0.007355    0.000876    140    140    140    0    0    1    -360    360    -14.5623    -3.2596    14.5668    3.1711    0.0000    0.0000    0.0000    0.0000;
    1172    1176    0.008678    0.02719    0.00303    140    140    140    0    0    1    -360    360    0.0000    -0.0000    0.0000    -0.3547    0.0000    0.0000    0.0000    0.0000;
    1173    1176    0.008347    0.026116    0.002904    140    140    140    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1193    1485    0.004711    0.012149    0.001696    120    120    120    0    0    1    -360    360    -40.5897    1.4019    40.6550    -1.4358    0.0000    0.0000    0.0000    0.0000;
    1854    1193    0.02405    0.043223    0.008981    120    120    120    0    0    1    -360    360    -39.3535    1.0364    39.6717    -1.5257    0.0000    0.0000    0.0000    0.0000;
    1192    1193    0.003471    0.010826    0.001195    140    140    140    0    0    1    -360    360    -0.9180    -0.2660    0.9180    0.1238    0.0000    0.0000    0.0000    0.0000;
    1486    1660    0.001488    0.004463    0.000513    140    140    140    0    0    1    -360    360    15.6160    -3.9615    -15.6128    3.9098    0.0000    0.0000    0.0000    0.0000;
    1485    1284    0.000909    0.002975    0.000329    140    140    140    0    0    1    -360    360    4.0161    1.0751    -4.0160    -1.1140    0.0000    0.0000    0.0000    0.0000;
    1504    1485    0.010331    0.013223    0.00241    90    90    90    0    0    1    -360    360    -2.8700    -0.8390    2.8708    0.5523    0.0000    0.0000    0.0000    0.0000;
    1486    1257    0.00843    0.025785    0.00304    140    140    140    0    0    1    -360    360    6.1988    0.5371    -6.1960    -0.8921    0.0000    0.0000    0.0000    0.0000;
    1728    1522    0.001488    0.004628    0.00053    140    140    140    0    0    1    -360    360    27.0693    5.4233    -27.0597    -5.4562    0.0000    0.0000    0.0000    0.0000;
    1495    1439    0.001983    0.006116    0.000726    140    140    140    0    0    1    -360    360    -17.9933    -2.1438    17.9989    2.0753    0.0000    0.0000    0.0000    0.0000;
    1723    974    0.00438    0.014545    0.00144    140    140    140    0    0    1    -360    360    9.6113    1.4844    -9.6079    -1.6438    0.0000    0.0000    0.0000    0.0000;
    1110    1723    0.000661    0.001983    0.000232    140    140    140    0    0    1    -360    360    11.6781    2.0522    -11.6774    -2.0774    0.0000    0.0000    0.0000    0.0000;
    1721    1723    0.000165    0.000413    5.1e-05    140    140    140    0    0    1    -360    360    -2.0660    -0.5990    2.0660    0.5930    0.0000    0.0000    0.0000    0.0000;
    1315    878    0.004628    0.014545    0.001592    140    140    140    0    0    1    -360    360    -9.7777    -1.5360    9.7815    1.3601    0.0000    0.0000    0.0000    0.0000;
    1023    878    0.000826    0.002727    0.000257    140    140    140    0    0    1    -360    360    -21.3415    -1.2541    21.3447    1.2343    0.0000    0.0000    0.0000    0.0000;
    1398    1023    0.002562    0.008595    0.00082    140    140    140    0    0    1    -360    360    -21.3316    -1.2108    21.3415    1.1473    0.0000    0.0000    0.0000    0.0000;
    1022    1023    0.000992    0.003058    0.000358    140    140    140    0    0    1    -360    360    0.0000    -0.1490    0.0000    0.1067    0.0000    0.0000    0.0000    0.0000;
    1804    977    0.005289    0.016198    0.001907    140    140    140    0    0    1    -360    360    40.5091    7.2213    -40.4359    -7.2299    0.0000    0.0000    0.0000    0.0000;
    912    945    0.000826    0.001405    0.000152    90    90    90    0    0    1    -360    360    0.0000    -0.0000    0.0000    -0.0183    0.0000    0.0000    0.0000    0.0000;
    913    946    0.000826    0.001322    0.000145    90    90    90    0    0    1    -360    360    -9.7530    -1.4860    9.7537    1.4698    0.0000    0.0000    0.0000    0.0000;
    914    946    0.000826    0.001322    0.000145    90    90    90    0    0    1    -360    360    -16.0640    -4.4570    16.0659    4.4428    0.0000    0.0000    0.0000    0.0000;
    915    945    0.000744    0.001157    0.000128    90    90    90    0    0    1    -360    360    -14.9570    -3.8630    14.9585    3.8499    0.0000    0.0000    0.0000    0.0000;
    1352    1772    0.004959    0.015289    0.001769    140    140    140    0    0    1    -360    360    17.0429    -0.2080    -17.0308    0.0348    0.0000    0.0000    0.0000    0.0000;
    1219    981    0.00719    0.017851    0.002134    120    120    120    0    0    1    -360    360    -9.8618    2.3439    9.8681    -2.5818    0.0000    0.0000    0.0000    0.0000;
    1439    1403    0.008017    0.027769    0.002802    140    140    140    0    0    1    -360    360    -9.7266    -1.4046    9.7331    1.0966    0.0000    0.0000    0.0000    0.0000;
    1916    919    0.006033    0.018347    0.002176    140    140    140    0    0    1    -360    360    -3.7772    -0.1157    3.7779    -0.1413    0.0000    0.0000    0.0000    0.0000;
    1420    1353    0.007686    0.027273    0.003178    140    140    140    0    0    1    -360    360    -4.8634    -3.5215    4.8657    3.1484    0.0000    0.0000    0.0000    0.0000;
    1696    1178    0.001405    0.00438    0.000506    140    140    140    0    0    1    -360    360    -25.1064    -5.1648    25.1142    5.1289    0.0000    0.0000    0.0000    0.0000;
    1423    1236    0.004876    0.009256    0.001801    120    120    120    0    0    1    -360    360    3.5343    -3.6659    -3.5332    3.4555    0.0000    0.0000    0.0000    0.0000;
    1842    1793    0.003719    0.012645    0.00121    140    140    140    0    0    1    -360    360    -6.5520    -3.1270    6.5536    2.9863    0.0000    0.0000    0.0000    0.0000;
    1803    1036    0.002727    0.008347    0.000956    140    140    140    0    0    1    -360    360    -60.2818    -10.3652    60.3662    10.5077    0.0000    0.0000    0.0000    0.0000;
    1853    1769    0.001157    0.002893    0.000436    120    120    120    0    0    1    -360    360    29.1336    -3.7267    -29.1251    3.6969    0.0000    0.0000    0.0000    0.0000;
    1389    1792    0.007686    0.02405    0.002703    140    140    140    0    0    1    -360    360    4.5699    -12.1546    -4.5594    11.8602    0.0000    0.0000    0.0000    0.0000;
    1833    1792    0.01124    0.032562    0.003272    120    120    120    0    0    1    -360    360    -8.6828    -16.2564    8.7140    15.9521    0.0000    0.0000    0.0000    0.0000;
    1442    1846    0.005868    0.01595    0.00174    120    120    120    0    0    1    -360    360    -20.9303    -4.2233    20.9521    4.0692    0.0000    0.0000    0.0000    0.0000;
    1804    1442    0.000165    0.000331    3.2e-05    120    120    120    0    0    1    -360    360    -20.9297    -4.3175    20.9303    4.3149    0.0000    0.0000    0.0000    0.0000;
    1442    1441    0.001983    0.005207    0.000748    120    120    120    0    0    1    -360    360    0.0000    -0.0916    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1092    1079    0.063554    0.129835    0.012678    90    90    90    0    0    1    -360    360    16.3027    -0.1064    -16.1607    -1.1011    0.0000    0.0000    0.0000    0.0000;
    1658    1111    0.030413    0.056942    0.00521    57    57    57    0    0    1    -360    360    7.2266    -1.8254    -7.2123    1.2478    0.0000    0.0000    0.0000    0.0000;
    1895    1658    0.099008    0.200248    0.017475    90    90    90    0    0    1    -360    360    11.4691    -1.9933    -11.3579    0.1729    0.0000    0.0000    0.0000    0.0000;
    1657    1658    0.001983    0.003306    0.000353    19    19    19    0    0    1    -360    360    -4.1310    -1.6930    4.1313    1.6525    0.0000    0.0000    0.0000    0.0000;
    1345    1894    0.016116    0.028512    0.002735    90    90    90    0    0    1    -360    360    -5.0570    0.0830    5.0605    -0.3991    0.0000    0.0000    0.0000    0.0000;
    1745    899    0.022893    0.056694    0.006297    114    114    114    0    0    1    -360    360    6.6721    -2.8586    -6.6623    2.1408    0.0000    0.0000    0.0000    0.0000;
    1735    899    0.024793    0.061322    0.006817    114    114    114    0    0    1    -360    360    1.2831    0.6047    -1.2825    -1.4074    0.0000    0.0000    0.0000    0.0000;
    1895    1069    0.022727    0.072645    0.007749    57    57    57    0    0    1    -360    360    -7.3154    -2.4933    7.3265    1.6123    0.0000    0.0000    0.0000    0.0000;
    1343    899    0.014711    0.045207    0.005198    114    114    114    0    0    1    -360    360    -2.8324    0.7774    2.8336    -1.3866    0.0000    0.0000    0.0000    0.0000;
    1091    1148    0.096446    0.194711    0.017877    90    90    90    0    0    1    -360    360    3.2263    0.2967    -3.2164    -2.3993    0.0000    0.0000    0.0000    0.0000;
    1346    900    0.015124    0.040496    0.004627    114    114    114    0    0    1    -360    360    -25.9449    -3.9766    26.0343    3.6759    0.0000    0.0000    0.0000    0.0000;
    966    1346    0.037273    0.075454    0.006638    90    90    90    0    0    1    -360    360    -20.6297    -3.4747    20.7717    2.9978    0.0000    0.0000    0.0000    0.0000;
    1344    1346    0.000579    0.000992    8.9e-05    29    29    29    0    0    1    -360    360    -5.1730    -0.9890    5.1731    0.9788    0.0000    0.0000    0.0000    0.0000;
    881    1058    0.018017    0.054711    0.006486    57    57    57    0    0    1    -360    360    -14.9975    0.6229    15.0325    -1.2703    0.0000    0.0000    0.0000    0.0000;
    1111    881    0.012397    0.037603    0.004441    57    57    57    0    0    1    -360    360    -10.7262    1.1459    10.7387    -1.6228    0.0000    0.0000    0.0000    0.0000;
    881    880    0.016529    0.027273    0.002948    19    19    19    0    0    1    -360    360    4.2588    0.9999    -4.2560    -1.3370    0.0000    0.0000    0.0000    0.0000;
    1111    1493    0.014545    0.025124    0.003572    57    57    57    0    0    1    -360    360    6.7804    -0.3593    -6.7746    -0.0442    0.0000    0.0000    0.0000    0.0000;
    1247    900    0.00719    0.022149    0.002522    114    114    114    0    0    1    -360    360    -7.1712    -15.3443    7.1886    15.1033    0.0000    0.0000    0.0000    0.0000;
    1246    901    0.00719    0.022231    0.002534    114    114    114    0    0    1    -360    360    0.3956    -3.6371    -0.3949    3.3388    0.0000    0.0000    0.0000    0.0000;
    1092    1086    0.006612    0.021074    0.002248    114    114    114    0    0    1    -360    360    -44.8758    7.8165    44.9910    -7.7176    0.0000    0.0000    0.0000    0.0000;
    1117    1091    0.016364    0.052149    0.005588    140    140    140    0    0    1    -360    360    48.1774    -3.2157    -47.8611    3.5535    0.0000    0.0000    0.0000    0.0000;
    1500    1091    0.019504    0.035537    0.009019    114    114    114    0    0    1    -360    360    -8.3855    -2.8348    8.3979    1.7835    0.0000    0.0000    0.0000    0.0000;
    1053    1092    0.001322    0.002314    0.000242    57    57    57    0    0    1    -360    360    -3.4420    -0.4460    3.4421    0.4174    0.0000    0.0000    0.0000    0.0000;
    1054    1091    0.001322    0.002314    0.000242    57    57    57    0    0    1    -360    360    -0.0000    -0.1110    0.0000    0.0821    0.0000    0.0000    0.0000    0.0000;
    1534    1092    0.02843    0.074132    0.006752    90    90    90    0    0    1    -360    360    -12.8733    0.0851    12.9131    -0.7839    0.0000    0.0000    0.0000    0.0000;
    1894    1534    0.037769    0.073802    0.00657    90    90    90    0    0    1    -360    360    -7.2337    -0.6524    7.2505    -0.0917    0.0000    0.0000    0.0000    0.0000;
    1534    1532    0.003306    0.005455    0.000581    19    19    19    0    0    1    -360    360    5.6229    0.0066    -5.6220    -0.0740    0.0000    0.0000    0.0000    0.0000;
    1895    1297    0.038182    0.074876    0.00666    90    90    90    0    0    1    -360    360    -2.4391    -0.7105    2.4410    -0.0720    0.0000    0.0000    0.0000    0.0000;
    1533    1091    0.02843    0.074132    0.006752    90    90    90    0    0    1    -360    360    -13.3610    -1.5945    13.4043    0.9049    0.0000    0.0000    0.0000    0.0000;
    1298    1533    0.005207    0.009835    0.000956    90    90    90    0    0    1    -360    360    -13.3531    -1.7613    13.3610    1.6633    0.0000    0.0000    0.0000    0.0000;
    1533    1531    0.003306    0.005455    0.000581    19    19    19    0    0    1    -360    360    0.0000    -0.0687    0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    1292    1267    0.040496    0.066694    0.007214    57    57    57    0    0    1    -360    360    -13.7649    7.7836    13.8535    -8.4843    0.0000    0.0000    0.0000    0.0000;
    1888    1302    0.025785    0.06843    0.007802    114    114    114    0    0    1    -360    360    0.0009    -0.7669    -0.0009    -0.1474    0.0000    0.0000    0.0000    0.0000;
    1889    1500    0.024463    0.061322    0.006793    114    114    114    0    0    1    -360    360    -10.5081    -3.2990    10.5327    2.5566    0.0000    0.0000    0.0000    0.0000;
    1889    1501    0.024463    0.061322    0.006793    114    114    114    0    0    1    -360    360    -16.0166    5.3782    16.0768    -6.0290    0.0000    0.0000    0.0000    0.0000;
    927    1334    0.024793    0.065454    0.006614    114    114    114    0    0    1    -360    360    21.6548    -3.7120    -21.5541    3.1992    0.0000    0.0000    0.0000    0.0000;
    1888    1692    0.001653    0.003471    0.00038    90    90    90    0    0    1    -360    360    1.8360    -0.2444    -1.8360    0.2000    0.0000    0.0000    0.0000    0.0000;
    1889    1693    0.001074    0.003471    0.00037    114    114    114    0    0    1    -360    360    2.5241    0.9965    -2.5240    -1.0400    0.0000    0.0000    0.0000    0.0000;
    1825    1266    0.030744    0.050661    0.005474    57    57    57    0    0    1    -360    360    12.2555    -10.3483    -12.1897    9.8151    0.0000    0.0000    0.0000    0.0000;
    1342    1894    0.002314    0.007438    0.000799    114    114    114    0    0    1    -360    360    3.7924    -5.6926    -3.7915    5.6014    0.0000    0.0000    0.0000    0.0000;
    1091    1070    0.01124    0.036116    0.003816    114    114    114    0    0    1    -360    360    22.0604    2.9445    -22.0136    -3.2481    0.0000    0.0000    0.0000    0.0000;
    1333    1266    0.007769    0.021736    0.002362    114    114    114    0    0    1    -360    360    16.4968    -3.9590    -16.4778    3.7347    0.0000    0.0000    0.0000    0.0000;
    1826    1454    0.05    0.082397    0.008901    57    57    57    0    0    1    -360    360    -19.9538    8.0169    20.1549    -8.7303    0.0000    0.0000    0.0000    0.0000;
    1501    964    0.026033    0.065702    0.007335    114    114    114    0    0    1    -360    360    10.4901    -3.4519    -10.4639    2.6529    0.0000    0.0000    0.0000    0.0000;
    1556    1453    0.042397    0.069917    0.00755    57    57    57    0    0    1    -360    360    32.8472    -6.5538    -32.4514    6.3107    0.0000    0.0000    0.0000    0.0000;
    891    1001    0.00438    0.014876    0.001423    114    114    114    0    0    1    -360    360    -37.9260    5.3360    37.9789    -5.3289    0.0000    0.0000    0.0000    0.0000;
    1108    899    0.032479    0.102314    0.011265    114    114    114    0    0    1    -360    360    5.7988    1.0175    -5.7888    -2.3178    0.0000    0.0000    0.0000    0.0000;
    1577    1064    0.050248    0.08281    0.008956    57    57    57    0    0    1    -360    360    -11.0638    1.6960    11.1221    -2.5842    0.0000    0.0000    0.0000    0.0000;
    1734    1500    0.025372    0.062562    0.006924    114    114    114    0    0    1    -360    360    -12.2992    -1.4857    12.3319    0.7465    0.0000    0.0000    0.0000    0.0000;
    1807    1080    0.013306    0.040413    0.004804    57    57    57    0    0    1    -360    360    -2.5270    -0.0090    2.5277    -0.5508    0.0000    0.0000    0.0000    0.0000;
    1001    1092    0.01    0.068512    0.007647    232    232    232    0    0    1    -360    360    69.0931    7.6248    -68.6949    -5.8165    0.0000    0.0000    0.0000    0.0000;
    1002    1754    0.005868    0.040083    0.004518    232    232    232    0    0    1    -360    360    80.4538    3.2338    -80.1396    -1.6323    0.0000    0.0000    0.0000    0.0000;
    1075    1085    0.006281    0.019835    0.00218    114    114    114    0    0    1    -360    360    61.3930    -5.5808    -61.1942    5.9475    0.0000    0.0000    0.0000    0.0000;
    1002    1076    0.009421    0.041736    0.004576    114    114    114    0    0    1    -360    360    70.1691    -2.0211    -69.7858    3.1671    0.0000    0.0000    0.0000    0.0000;
    963    1744    0.005207    0.014215    0.001614    114    114    114    0    0    1    -360    360    8.6278    -2.9505    -8.6242    2.7702    0.0000    0.0000    0.0000    0.0000;
    1759    1085    0.002149    0.007273    0.000758    57    57    57    0    0    1    -360    360    -8.1630    -0.6780    8.1642    0.5916    0.0000    0.0000    0.0000    0.0000;
    1758    1086    0.002149    0.00719    0.000753    57    57    57    0    0    1    -360    360    -3.1000    -0.5640    3.1002    0.4747    0.0000    0.0000    0.0000    0.0000;
    1555    890    0.033058    0.05686    0.006142    90    90    90    0    0    1    -360    360    -36.0640    5.4631    36.4330    -5.5683    0.0000    0.0000    0.0000    0.0000;
    1578    906    0.017769    0.058016    0.005917    57    57    57    0    0    1    -360    360    0.8517    -4.3713    -0.8490    3.7310    0.0000    0.0000    0.0000    0.0000;
    1500    926    0.022479    0.054545    0.00621    114    114    114    0    0    1    -360    360    25.1106    -3.6646    -24.9893    3.2236    0.0000    0.0000    0.0000    0.0000;
    1057    1079    0.014545    0.04405    0.00522    57    57    57    0    0    1    -360    360    -22.0467    0.8447    22.1076    -1.2697    0.0000    0.0000    0.0000    0.0000;
    1520    1111    0.029917    0.096116    0.010188    57    57    57    0    0    1    -360    360    -6.7840    0.1730    6.7961    -1.3133    0.0000    0.0000    0.0000    0.0000;
    1092    1789    0.011157    0.034545    0.003903    114    114    114    0    0    1    -360    360    9.2623    0.2817    -9.2542    -0.7216    0.0000    0.0000    0.0000    0.0000;
    1518    1678    0.034628    0.108843    0.01203    114    114    114    0    0    1    -360    360    -31.8506    1.9950    32.1491    -2.4926    0.0000    0.0000    0.0000    0.0000;
    1616    1001    0.021074    0.067686    0.007149    114    114    114    0    0    1    -360    360    -34.2687    1.3333    34.4751    -1.5346    0.0000    0.0000    0.0000    0.0000;
    1149    1616    0.030413    0.09438    0.010721    114    114    114    0    0    1    -360    360    -32.2743    -0.8606    32.5424    0.4147    0.0000    0.0000    0.0000    0.0000;
    1615    1616    0.007603    0.036364    0.006795    114    114    114    0    0    1    -360    360    -1.7260    0.9320    1.7263    -1.7480    0.0000    0.0000    0.0000    0.0000;
    1677    1002    0.014711    0.046529    0.005092    114    114    114    0    0    1    -360    360    -36.0600    1.9796    36.2197    -2.0889    0.0000    0.0000    0.0000    0.0000;
    1517    1148    0.010248    0.03124    0.003698    57    57    57    0    0    1    -360    360    21.5140    -1.6672    -21.4738    1.3522    0.0000    0.0000    0.0000    0.0000;
    1755    1091    0.004628    0.031736    0.003586    232    232    232    0    0    1    -360    360    71.6358    0.3244    -71.4379    0.6041    0.0000    0.0000    0.0000    0.0000;
    1881    1116    0.003388    0.010331    0.00121    114    114    114    0    0    1    -360    360    56.0764    -0.5803    -55.9882    0.7029    0.0000    0.0000    0.0000    0.0000;
    1001    1880    0.003306    0.022479    0.002502    114    114    114    0    0    1    -360    360    74.5064    2.6077    -74.3552    -1.8826    0.0000    0.0000    0.0000    0.0000;
    1500    1001    0.03438    0.110579    0.011626    114    114    114    0    0    1    -360    360    -45.5589    2.3973    46.1622    -1.8537    0.0000    0.0000    0.0000    0.0000;
    1501    1002    0.03438    0.110579    0.011628    114    114    114    0    0    1    -360    360    -46.5374    0.9519    47.1690    -0.3108    0.0000    0.0000    0.0000    0.0000;
    1331    1065    0.053471    0.074876    0.006638    57    57    57    0    0    1    -360    360    19.8264    -0.3406    -19.6394    -0.1367    0.0000    0.0000    0.0000    0.0000;
    971    901    0.008678    0.022066    0.002524    114    114    114    0    0    1    -360    360    -23.7866    -2.3531    23.8284    2.1606    0.0000    0.0000    0.0000    0.0000;
    1788    1107    0.017025    0.053058    0.005936    114    114    114    0    0    1    -360    360    8.4511    0.5110    -8.4408    -1.1839    0.0000    0.0000    0.0000    0.0000;
    1112    965    0.082314    0.150413    0.014297    57    57    57    0    0    1    -360    360    -15.7281    -3.4510    15.9173    2.1895    0.0000    0.0000    0.0000    0.0000;
    1149    1079    0.04719    0.089008    0.008707    57    57    57    0    0    1    -360    360    14.3027    -1.5613    -14.2206    0.6924    0.0000    0.0000    0.0000    0.0000;
    961    972    0.058099    0.089008    0.008833    75    75    75    0    0    1    -360    360    -15.0563    -2.2760    15.1713    1.4172    0.0000    0.0000    0.0000    0.0000;
    906    1112    0.013636    0.043967    0.004617    114    114    114    0    0    1    -360    360    -11.5750    -4.7060    11.5941    4.2580    0.0000    0.0000    0.0000    0.0000;
    1399    1500    0.000826    0.001653    0    229    229    229    0    0    1    -360    360    -2.0650    -0.6690    2.0650    0.6691    0.0000    0.0000    0.0000    0.0000;
    1400    1501    0.000826    0.001653    0    229    229    229    0    0    1    -360    360    -16.9820    -8.0230    16.9845    8.0279    0.0000    0.0000    0.0000    0.0000;
    1401    1500    0.001157    0.002066    0    229    229    229    0    0    1    -360    360    0.0000    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1685    956    0.023719    0.058264    0.006457    120    120    120    0    0    1    -360    360    41.9871    4.5317    -41.6293    -4.4098    0.0000    0.0000    0.0000    0.0000;
    1168    1394    0.004132    0.010165    0.001123    120    120    120    0    0    1    -360    360    6.2417    5.6330    -6.2392    -5.7581    0.0000    0.0000    0.0000    0.0000;
    1290    1168    0.03595    0.089835    0.009932    120    120    120    0    0    1    -360    360    5.5585    4.3510    -5.5417    -5.4771    0.0000    0.0000    0.0000    0.0000;
    1166    1168    0.000248    0.000496    0.000102    120    120    120    0    0    1    -360    360    0.7000    0.1440    -0.7000    -0.1559    0.0000    0.0000    0.0000    0.0000;
    1684    916    0.017851    0.041984    0.006072    120    120    120    0    0    1    -360    360    47.2062    1.8926    -46.8699    -1.8161    0.0000    0.0000    0.0000    0.0000;
    1684    863    0.018182    0.06281    0.0065    114    114    114    0    0    1    -360    360    39.7998    5.8731    -39.5509    -5.7769    0.0000    0.0000    0.0000    0.0000;
    1685    1572    0.025124    0.089339    0.008877    114    114    114    0    0    1    -360    360    6.1596    3.5663    -6.1481    -4.5721    0.0000    0.0000    0.0000    0.0000;
    1684    1275    0.01157    0.025785    0.003778    120    120    120    0    0    1    -360    360    0.0000    -0.3889    0.0000    -0.0590    0.0000    0.0000    0.0000    0.0000;
    1705    1394    0.02438    0.043802    0.009111    120    120    120    0    0    1    -360    360    2.9163    -6.7753    -2.9063    5.7307    0.0000    0.0000    0.0000    0.0000;
    1169    1394    0.004132    0.010165    0.001123    120    120    120    0    0    1    -360    360    -16.8172    5.3019    16.8282    -5.4059    0.0000    0.0000    0.0000    0.0000;
    1817    1169    0.005702    0.017438    0.001672    120    120    120    0    0    1    -360    360    -13.7022    5.8949    13.7131    -6.0568    0.0000    0.0000    0.0000    0.0000;
    1169    1167    0.000331    0.000579    0.000121    120    120    120    0    0    1    -360    360    3.1040    0.7549    -3.1040    -0.7690    0.0000    0.0000    0.0000    0.0000;
    1818    1614    0.019174    0.052562    0.005515    120    120    120    0    0    1    -360    360    -8.6087    -4.6679    8.6240    4.0672    0.0000    0.0000    0.0000    0.0000;
    1817    1162    0.000826    0.002397    0.000315    114    114    114    0    0    1    -360    360    10.4538    2.6796    -10.4530    -2.7140    0.0000    0.0000    0.0000    0.0000;
    1818    1163    0.000909    0.002645    0.00037    114    114    114    0    0    1    -360    360    7.3495    1.9093    -7.3490    -1.9510    0.0000    0.0000    0.0000    0.0000;
    1818    1157    0.001818    0.005537    0.000653    114    114    114    0    0    1    -360    360    23.4559    8.9322    -23.4460    -8.9780    0.0000    0.0000    0.0000    0.0000;
    1817    1158    0.001901    0.005702    0.000673    114    114    114    0    0    1    -360    360    2.1801    1.3517    -2.1800    -1.4300    0.0000    0.0000    0.0000    0.0000;
    1824    1572    0.004628    0.014876    0.001563    114    114    114    0    0    1    -360    360    -22.5725    -3.0287    22.5930    2.9112    0.0000    0.0000    0.0000    0.0000;
    1376    1571    0.008264    0.026612    0.0028    114    114    114    0    0    1    -360    360    -2.9428    -3.2244    2.9441    2.9038    0.0000    0.0000    0.0000    0.0000;
    1818    1155    0.005372    0.01281    0.002529    114    114    114    0    0    1    -360    360    -0.9886    1.4591    0.9888    -1.7524    0.0000    0.0000    0.0000    0.0000;
    1393    1152    0.003471    0.006529    0.000605    90    90    90    0    0    1    -360    360    5.2778    -0.3907    -5.2770    0.3220    0.0000    0.0000    0.0000    0.0000;
    1393    1153    0.003636    0.006446    0.00059    90    90    90    0    0    1    -360    360    2.8783    -0.8881    -2.8780    0.8200    0.0000    0.0000    0.0000    0.0000;
    1394    1154    0.003636    0.006446    0.00059    90    90    90    0    0    1    -360    360    5.3369    -0.6014    -5.3360    0.5340    0.0000    0.0000    0.0000    0.0000;
    1394    1159    0.001074    0.002231    0.000414    114    114    114    0    0    1    -360    360    11.4873    2.5463    -11.4860    -2.5920    0.0000    0.0000    0.0000    0.0000;
    1393    1160    0.001157    0.002066    0.000426    114    114    114    0    0    1    -360    360    1.0330    0.3135    -1.0330    -0.3630    0.0000    0.0000    0.0000    0.0000;
    1818    1165    0.001818    0.005124    0.000716    114    114    114    0    0    1    -360    360    11.0353    4.7309    -11.0330    -4.8077    0.0000    0.0000    0.0000    0.0000;
    1393    1156    0.002479    0.006364    0.001108    114    114    114    0    0    1    -360    360    9.5978    0.4433    -9.5958    -0.5669    0.0000    0.0000    0.0000    0.0000;
    1393    870    0.017934    0.04438    0.004813    120    120    120    0    0    1    -360    360    0.6176    -5.7091    -0.6130    5.1603    0.0000    0.0000    0.0000    0.0000;
    994    871    0.006281    0.019091    0.001994    114    114    114    0    0    1    -360    360    9.9756    2.0448    -9.9700    -2.2606    0.0000    0.0000    0.0000    0.0000;
    1558    1073    0.013223    0.036364    0.003872    114    114    114    0    0    1    -360    360    21.7323    1.1120    -21.6786    -1.4159    0.0000    0.0000    0.0000    0.0000;
    1823    1374    0.003719    0.012066    0.001268    140    140    140    0    0    1    -360    360    -1.0066    -2.9059    1.0068    2.7582    0.0000    0.0000    0.0000    0.0000;
    1541    1376    0.002066    0.006446    0.000748    140    140    140    0    0    1    -360    360    -11.4586    -2.8679    11.4611    2.7891    0.0000    0.0000    0.0000    0.0000;
    956    1542    0.011983    0.034132    0.003741    120    120    120    0    0    1    -360    360    3.6699    0.7279    -3.6684    -1.1572    0.0000    0.0000    0.0000    0.0000;
    1684    1762    0.012314    0.037521    0.004424    114    114    114    0    0    1    -360    360    41.1109    9.5608    -40.9254    -9.5162    0.0000    0.0000    0.0000    0.0000;
    1691    938    0.003884    0.009174    0.001317    120    120    120    0    0    1    -360    360    5.0303    0.4746    -5.0295    -0.6287    0.0000    0.0000    0.0000    0.0000;
    1691    1684    0.000661    0.00438    0.000586    152    152    152    0    0    1    -360    360    -21.6009    0.1347    21.6035    -0.1868    0.0000    0.0000    0.0000    0.0000;
    1690    1685    0.000909    0.006281    0.000755    152    152    152    0    0    1    -360    360    -10.6503    -6.1192    10.6515    6.0378    0.0000    0.0000    0.0000    0.0000;
    1228    1774    0.043223    0.057851    0.005162    57    57    57    0    0    1    -360    360    -7.6583    -0.3982    7.6803    -0.1679    0.0000    0.0000    0.0000    0.0000;
    1686    1228    0.009256    0.029752    0.003134    57    57    57    0    0    1    -360    360    -2.5990    0.1190    2.5995    -0.4777    0.0000    0.0000    0.0000    0.0000;
    1226    1228    0.007686    0.010165    0.000908    75    75    75    0    0    1    -360    360    -5.0570    -0.9780    5.0588    0.8760    0.0000    0.0000    0.0000    0.0000;
    1229    1775    0.034793    0.040248    0.007214    57    57    57    0    0    1    -360    360    -9.5857    -0.1620    9.6135    -0.6386    0.0000    0.0000    0.0000    0.0000;
    1687    1229    0.009091    0.029174    0.003078    57    57    57    0    0    1    -360    360    -4.8720    0.0240    4.8739    -0.3722    0.0000    0.0000    0.0000    0.0000;
    1227    1229    0.004132    0.007438    0.001149    62    62    62    0    0    1    -360    360    -4.7110    -0.6650    4.7118    0.5342    0.0000    0.0000    0.0000    0.0000;
    1691    1603    0.087769    0.169835    0.016066    90    90    90    0    0    1    -360    360    16.5705    -0.6093    -16.3671    -0.8781    0.0000    0.0000    0.0000    0.0000;
    1685    1437    0.02    0.046694    0.009535    114    114    114    0    0    1    -360    360    46.6278    1.0214    -46.2604    -1.2839    0.0000    0.0000    0.0000    0.0000;
    1438    1391    0.039339    0.090413    0.018963    114    114    114    0    0    1    -360    360    25.2204    -4.0217    -25.0028    2.3258    0.0000    0.0000    0.0000    0.0000;
    1182    1214    0.043223    0.103058    0.011205    90    90    90    0    0    1    -360    360    1.0815    2.6228    -1.0771    -3.8859    0.0000    0.0000    0.0000    0.0000;
    1774    1354    0.015703    0.024793    0.004015    90    90    90    0    0    1    -360    360    2.2628    3.1315    -2.2605    -3.5922    0.0000    0.0000    0.0000    0.0000;
    1644    882    0.036777    0.09157    0.00974    120    120    120    0    0    1    -360    360    24.0604    -0.6682    -23.8766    0.0061    0.0000    0.0000    0.0000    0.0000;
    1078    1540    0.009339    0.017355    0.001779    90    90    90    0    0    1    -360    360    4.3626    0.8851    -4.3610    -1.0850    0.0000    0.0000    0.0000    0.0000;
    1077    1306    0.032645    0.099504    0.011696    76    76    76    0    0    1    -360    360    8.4920    -0.5082    -8.4714    -0.7606    0.0000    0.0000    0.0000    0.0000;
    1604    1355    0.026529    0.034463    0.006389    90    90    90    0    0    1    -360    360    4.8770    -2.5878    -4.8705    1.8581    0.0000    0.0000    0.0000    0.0000;
    1374    993    0.003884    0.012479    0.001309    114    114    114    0    0    1    -360    360    32.9768    4.6337    -32.9400    -4.6687    0.0000    0.0000    0.0000    0.0000;
    1096    1739    0.035785    0.070331    0.00718    90    90    90    0    0    1    -360    360    5.2602    1.1616    -5.2506    -1.9494    0.0000    0.0000    0.0000    0.0000;
    1738    1063    0.003967    0.00719    0.001026    57    57    57    0    0    1    -360    360    2.0682    0.3983    -2.0680    -0.5130    0.0000    0.0000    0.0000    0.0000;
    1738    1860    0.007107    0.011818    0.001256    90    90    90    0    0    1    -360    360    3.1447    1.1351    -3.1440    -1.2746    0.0000    0.0000    0.0000    0.0000;
    1739    1861    0.007025    0.011653    0.001244    90    90    90    0    0    1    -360    360    3.7510    1.0707    -3.7500    -1.2084    0.0000    0.0000    0.0000    0.0000;
    893    1461    0.019091    0.057934    0.006878    114    114    114    0    0    1    -360    360    -19.4154    -1.7134    19.4777    1.1014    0.0000    0.0000    0.0000    0.0000;
    1775    893    0.006529    0.019835    0.002357    114    114    114    0    0    1    -360    360    -16.2954    -1.5790    16.3105    1.3517    0.0000    0.0000    0.0000    0.0000;
    892    893    0.01    0.030331    0.003603    57    57    57    0    0    1    -360    360    -3.1040    -0.7770    3.1049    0.3617    0.0000    0.0000    0.0000    0.0000;
    1077    1392    0.038678    0.119669    0.013649    114    114    114    0    0    1    -360    360    -6.5569    -2.5955    6.5726    1.0795    0.0000    0.0000    0.0000    0.0000;
    1077    905    0.002645    0.008182    0.000961    114    114    114    0    0    1    -360    360    0.7069    5.5492    -0.7062    -5.6565    0.0000    0.0000    0.0000    0.0000;
    1843    955    0.01405    0.026033    0.003528    90    90    90    0    0    1    -360    360    -39.7476    -4.8363    39.9440    4.7933    0.0000    0.0000    0.0000    0.0000;
    1571    864    0.012727    0.043388    0.004581    114    114    114    0    0    1    -360    360    -10.3290    -0.1872    10.3407    -0.3055    0.0000    0.0000    0.0000    0.0000;
    997    1374    0.002149    0.014711    0.00167    152    152    152    0    0    1    -360    360    -13.2080    -3.3130    13.2114    3.1406    0.0000    0.0000    0.0000    0.0000;
    1289    1684    0.007686    0.020496    0.002246    120    120    120    0    0    1    -360    360    -22.2247    0.8875    22.2569    -1.0677    0.0000    0.0000    0.0000    0.0000;
    1817    1375    0.002645    0.01876    0.001951    152    152    152    0    0    1    -360    360    1.0683    -9.9262    -1.0661    9.7136    0.0000    0.0000    0.0000    0.0000;
    1818    1376    0.002645    0.01876    0.001951    152    152    152    0    0    1    -360    360    54.8380    -1.4277    -54.7695    1.6874    0.0000    0.0000    0.0000    0.0000;
    1893    1572    0.015124    0.041157    0.004104    114    114    114    0    0    1    -360    360    40.3118    -4.0103    -40.1023    4.0967    0.0000    0.0000    0.0000    0.0000;
    917    1535    0.008926    0.023719    0.003146    114    114    114    0    0    1    -360    360    27.1231    0.0458    -27.0669    -0.2628    0.0000    0.0000    0.0000    0.0000;
    1078    1095    0.04124    0.076446    0.007979    90    90    90    0    0    1    -360    360    13.4847    2.3253    -13.4162    -3.1031    0.0000    0.0000    0.0000    0.0000;
    1393    1164    0.005207    0.012231    0.002452    114    114    114    0    0    1    -360    360    11.0264    -0.0435    -11.0210    -0.2284    0.0000    0.0000    0.0000    0.0000;
    1074    1571    0.015207    0.040083    0.004366    120    120    120    0    0    1    -360    360    7.2025    -1.4745    -7.1955    0.9857    0.0000    0.0000    0.0000    0.0000;
    1613    1374    0.004711    0.015289    0.001605    140    140    140    0    0    1    -360    360    -13.0082    -5.2176    13.0160    5.0553    0.0000    0.0000    0.0000    0.0000;
    1455    1077    0.010909    0.035289    0.003691    114    114    114    0    0    1    -360    360    -9.6130    1.5513    9.6221    -1.9429    0.0000    0.0000    0.0000    0.0000;
    1527    1456    0.031901    0.106364    0.011251    114    114    114    0    0    1    -360    360    -4.2089    -1.2501    4.2139    -0.0140    0.0000    0.0000    0.0000    0.0000;
    1330    1376    0.001653    0.011157    0.001239    152    152    152    0    0    1    -360    360    -42.5502    2.9687    42.5762    -2.9370    0.0000    0.0000    0.0000    0.0000;
    1448    1305    0.006529    0.020909    0.002214    114    114    114    0    0    1    -360    360    0.5380    0.6714    -0.5379    -0.9227    0.0000    0.0000    0.0000    0.0000;
    1528    1306    0.021984    0.070744    0.007439    114    114    114    0    0    1    -360    360    0.7609    -0.0029    -0.7607    -0.8419    0.0000    0.0000    0.0000    0.0000;
    1775    1690    0.045124    0.233802    0.024389    114    114    114    0    0    1    -360    360    -11.2781    -4.7094    11.3320    2.1331    0.0000    0.0000    0.0000    0.0000;
    1775    1684    0.045703    0.237025    0.024841    114    114    114    0    0    1    -360    360    -13.6659    -4.5294    13.7434    2.0209    0.0000    0.0000    0.0000    0.0000;
    1394    1161    0.000826    0.002645    0.000312    140    140    140    0    0    1    -360    360    15.8589    3.5275    -15.8570    -3.5580    0.0000    0.0000    0.0000    0.0000;
    1635    998    0.004298    0.00719    0.01602    120    120    120    0    0    1    -360    360    -25.0614    4.6900    25.0859    -6.5033    0.0000    0.0000    0.0000    0.0000;
    1774    1181    0.058099    0.13124    0.012928    90    90    90    0    0    1    -360    360    5.4734    3.1950    -5.4505    -4.6288    0.0000    0.0000    0.0000    0.0000;
    1375    1557    0.003884    0.012562    0.001326    114    114    114    0    0    1    -360    360    32.2272    1.1633    -32.1928    -1.2070    0.0000    0.0000    0.0000    0.0000;
    1385    1571    0.001653    0.005793    0    97    97    97    0    0    1    -360    360    -5.7390    1.4120    5.7395    -1.4103    0.0000    0.0000    0.0000    0.0000;
    1386    1572    0.001653    0.005793    0    97    97    97    0    0    1    -360    360    -12.6320    2.8960    12.6344    -2.8877    0.0000    0.0000    0.0000    0.0000;
    883    904    0.003967    0.012149    0.001391    114    114    114    0    0    1    -360    360    14.4633    -2.3609    -14.4558    2.2250    0.0000    0.0000    0.0000    0.0000;
    1576    1394    0.018017    0.054793    0.006483    114    114    114    0    0    1    -360    360    -26.1965    1.0539    26.3034    -1.4835    0.0000    0.0000    0.0000    0.0000;
    1844    1464    0.017851    0.03438    0.004874    90    90    90    0    0    1    -360    360    25.3802    -0.1184    -25.2798    -0.2446    0.0000    0.0000    0.0000    0.0000;
    1536    955    0.006777    0.01595    0.002253    114    114    114    0    0    1    -360    360    17.6385    0.8053    -17.6203    -1.0241    0.0000    0.0000    0.0000    0.0000;
    1303    1462    0.006612    0.021074    0.002294    97    97    97    0    0    1    -360    360    -22.4015    -0.2884    22.4299    0.1112    0.0000    0.0000    0.0000    0.0000;
    1852    1892    0.02    0.056529    0.005397    120    120    120    0    0    1    -360    360    40.5903    -3.5357    -40.3130    3.6779    0.0000    0.0000    0.0000    0.0000;
    998    1329    0.000579    0.003884    0.000452    152    152    152    0    0    1    -360    360    -37.7189    3.5853    37.7261    -3.5896    0.0000    0.0000    0.0000    0.0000;
    1308    1393    0.043719    0.115041    0.011948    120    120    120    0    0    1    -360    360    37.3877    -4.7948    -36.8650    4.7696    0.0000    0.0000    0.0000    0.0000;
    1447    1748    0.032562    0.104628    0.011026    114    114    114    0    0    1    -360    360    -2.4900    -0.9734    2.4918    -0.2747    0.0000    0.0000    0.0000    0.0000;
    1078    1304    0.049422    0.164628    0.016129    114    114    114    0    0    1    -360    360    -22.1879    -1.3617    22.4011    0.2108    0.0000    0.0000    0.0000    0.0000;
    1009    1763    0.011735    0.03562    0.004228    114    114    114    0    0    1    -360    360    -37.5528    -7.9548    37.7023    7.9177    0.0000    0.0000    0.0000    0.0000;
    1274    1634    0.002645    0.008264    0.0009    120    120    120    0    0    1    -360    360    -3.2130    -0.0590    3.2132    -0.0444    0.0000    0.0000    0.0000    0.0000;
    1790    1764    0.010578    0.029091    0.003349    114    114    114    0    0    1    -360    360    1.8240    10.1527    -1.8139    -10.5102    0.0000    0.0000    0.0000    0.0000;
    1764    862    0.005207    0.015785    0.001868    140    140    140    0    0    1    -360    360    12.6296    2.7799    -12.6220    -2.9710    0.0000    0.0000    0.0000    0.0000;
    1765    842    0.00157    0.001983    0.00037    90    90    90    0    0    1    -360    360    0.0000    0.0316    -0.0000    -0.0740    0.0000    0.0000    0.0000    0.0000;
    1764    843    0.001488    0.001818    0.000353    90    90    90    0    0    1    -360    360    0.0000    -0.0405    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    1765    844    0.000496    0.000579    0.000111    90    90    90    0    0    1    -360    360    39.0200    18.3126    -39.0120    -18.3160    0.0000    0.0000    0.0000    0.0000;
    1765    845    0.001074    0.001322    0.000252    90    90    90    0    0    1    -360    360    -30.0116    -0.0385    30.0200    0.0200    0.0000    0.0000    0.0000    0.0000;
    1791    1765    0.009917    0.030331    0.003557    102    102    102    0    0    1    -360    360    -15.3882    16.4071    15.4323    -16.6812    0.0000    0.0000    0.0000    0.0000;
    930    1862    0.023141    0.028926    0.005498    77    77    77    0    0    1    -360    360    -4.9663    4.0853    4.9754    -4.6930    0.0000    0.0000    0.0000    0.0000;
    1255    1349    0.022149    0.04281    0.008245    102    102    102    0    0    1    -360    360    30.9776    4.7386    -30.7870    -5.3081    0.0000    0.0000    0.0000    0.0000;
    874    931    0.020827    0.026446    0.004884    77    77    77    0    0    1    -360    360    10.2345    4.6793    -10.2107    -5.2007    0.0000    0.0000    0.0000    0.0000;
    1011    874    0.018512    0.058347    0.006326    90    90    90    0    0    1    -360    360    12.4445    4.5580    -12.4155    -5.1865    0.0000    0.0000    0.0000    0.0000;
    872    874    0.000496    0.000826    8.7e-05    90    90    90    0    0    1    -360    360    -2.1810    -0.5170    2.1810    0.5072    0.0000    0.0000    0.0000    0.0000;
    1764    1255    0.006942    0.019091    0.001938    102    102    102    0    0    1    -360    360    -13.6857    7.3279    13.7004    -7.5099    0.0000    0.0000    0.0000    0.0000;
    1786    1255    0.00686    0.010165    0.001747    76    76    76    0    0    1    -360    360    -16.0109    6.2917    16.0287    -6.4656    0.0000    0.0000    0.0000    0.0000;
    1120    1862    0.000496    0.00157    0.000186    57    57    57    0    0    1    -360    360    -8.8350    -5.5710    8.8355    5.5516    0.0000    0.0000    0.0000    0.0000;
    1790    1601    0.005702    0.018512    0.001909    114    114    114    0    0    1    -360    360    -1.9808    10.2431    1.9863    -10.4453    0.0000    0.0000    0.0000    0.0000;
    1790    873    0.021322    0.06843    0.007265    77    77    77    0    0    1    -360    360    2.2960    -0.8349    -2.2950    0.0000    0.0000    0.0000    0.0000    0.0000;
    1742    1360    0.002562    0.005868    0.000794    57    57    57    0    0    1    -360    360    -10.3270    -2.2290    10.3296    2.1468    0.0000    0.0000    0.0000    0.0000;
    1743    1361    0.001983    0.005041    0.000649    57    57    57    0    0    1    -360    360    -8.0320    -1.4860    8.0332    1.4171    0.0000    0.0000    0.0000    0.0000;
    1121    1863    0.000579    0.001818    0.00022    57    57    57    0    0    1    -360    360    -0.6880    -0.0000    0.6880    -0.0248    0.0000    0.0000    0.0000    0.0000;
    1863    1338    0.005124    0.01562    0.001849    114    114    114    0    0    1    -360    360    -1.0889    -0.1154    1.0889    -0.0926    0.0000    0.0000    0.0000    0.0000;
    1474    1561    0.003636    0.011074    0.001314    114    114    114    0    0    1    -360    360    -0.5367    -9.9006    0.5397    9.7591    0.0000    0.0000    0.0000    0.0000;
    1791    1562    0.00595    0.019917    0.001953    114    114    114    0    0    1    -360    360    2.1513    9.9333    -2.1458    -10.1399    0.0000    0.0000    0.0000    0.0000;
    1245    1360    0.01    0.016529    0.001783    76    76    76    0    0    1    -360    360    28.8081    -3.5854    -28.7325    3.5120    0.0000    0.0000    0.0000    0.0000;
    1591    1244    0.023388    0.032562    0.005065    77    77    77    0    0    1    -360    360    42.6259    -0.1015    -42.2512    0.0538    0.0000    0.0000    0.0000    0.0000;
    1602    1088    0.006612    0.021488    0.002222    114    114    114    0    0    1    -360    360    -14.5044    6.3994    14.5189    -6.6076    0.0000    0.0000    0.0000    0.0000;
    1254    1581    0.003636    0.011074    0.001317    114    114    114    0    0    1    -360    360    22.9331    -3.8351    -22.9160    3.7358    0.0000    0.0000    0.0000    0.0000;
    1254    1460    0.008017    0.024215    0.00287    76    76    76    0    0    1    -360    360    5.2809    -0.6368    -5.2789    0.3126    0.0000    0.0000    0.0000    0.0000;
    1498    1459    0.012645    0.037025    0.003359    102    102    102    0    0    1    -360    360    1.3939    2.2028    -1.3931    -2.5868    0.0000    0.0000    0.0000    0.0000;
    1582    1087    0.005868    0.017851    0.00212    114    114    114    0    0    1    -360    360    17.8648    -5.2235    -17.8471    5.0334    0.0000    0.0000    0.0000    0.0000;
    1255    1661    0.027355    0.092066    0.008835    114    114    114    0    0    1    -360    360    3.4541    0.5511    -3.4510    -1.5520    0.0000    0.0000    0.0000    0.0000;
    1094    1499    0.001736    0.005124    0.000472    102    102    102    0    0    1    -360    360    3.1162    2.2201    -3.1159    -2.2738    0.0000    0.0000    0.0000    0.0000;
    1653    1094    0.02157    0.061322    0.005    102    102    102    0    0    1    -360    360    8.3003    3.3807    -8.2850    -3.9153    0.0000    0.0000    0.0000    0.0000;
    1094    1093    0.003141    0.003884    0.000745    57    57    57    0    0    1    -360    360    5.1688    1.6951    -5.1680    -1.7800    0.0000    0.0000    0.0000    0.0000;
