function mpc = case2736sp
%CASE2736SP  Power flow data for Polish system - summer 2004 peak.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case represents the Polish 400, 220 and 110 kV networks during
%   summer 2004 peak conditions. Multiple centrally dispatchable
%   generators at a bus have not been aggregated. Generators that are
%   not centrally dispatchable in the Polish energy market are given a
%   cost of zero.
%
%   This data was graciously provided by, and is distributed with the
%   permission of, Roman Korab <roman.korab@polsl.pl>.

%   MATPOWER
    1806    1790    0.011901    0.037686    0.00409    114    114    114    0    0    1    -360    360    -23.9173    -6.6009    23.9811    6.3331    0.0000    0.0000    0.0000    0.0000;
    1765    1254    0.006777    0.020579    0.001953    102    102    102    0    0    1    -360    360    -24.4407    -1.6245    24.4762    1.5079    0.0000    0.0000    0.0000    0.0000;
    1350    1360    0.025289    0.04719    0.009431    102    102    102    0    0    1    -360    360    28.4894    4.3990    -28.3021    -5.1048    0.0000    0.0000    0.0000    0.0000;
    1787    1473    0.003141    0.009504    0.00113    114    114    114    0    0    1    -360    360    10.2638    -7.3788    -10.2594    7.2625    0.0000    0.0000    0.0000    0.0000;
    959    1791    0.034298    0.109421    0.011715    114    114    114    0    0    1    -360    360    -19.0362    -4.5742    19.1507    3.6013    0.0000    0.0000    0.0000    0.0000;
    1791    1012    0.014545    0.045785    0.005055    114    114    114    0    0    1    -360    360    15.3562    5.8501    -15.3217    -6.3220    0.0000    0.0000    0.0000    0.0000;
    1790    1488    0.019587    0.062975    0.006621    119    119    119    0    0    1    -360    360    -2.7634    0.0997    2.7648    -0.8596    0.0000    0.0000    0.0000    0.0000;
    1838    1171    0.003554    0.011157    0.001258    140    140    140    0    0    1    -360    360    93.5883    21.1457    -93.3230    -20.4670    0.0000    0.0000    0.0000    0.0000;
    1276    1368    0.001983    0.006364    0.000668    114    114    114    0    0    1    -360    360    64.1881    15.4869    -64.1155    -15.3337    0.0000    0.0000    0.0000    0.0000;
    1359    1288    0.000909    0.006446    0.000665    152    152    152    0    0    1    -360    360    -41.6687    -15.9375    41.6839    15.9659    0.0000    0.0000    0.0000    0.0000;
    1626    1359    0.004298    0.030083    0.003228    232    232    232    0    0    1    -360    360    -28.1768    -12.8447    28.2116    12.7055    0.0000    0.0000    0.0000    0.0000;
    1357    1359    0.003141    0.005868    0.000559    90    90    90    0    0    1    -360    360    -13.4520    -3.2890    13.4571    3.2320    0.0000    0.0000    0.0000    0.0000;
    1597    1414    0.009587    0.02595    0.002885    120    120    120    0    0    1    -360    360    -4.2900    1.5000    4.2917    -1.8334    0.0000    0.0000    0.0000    0.0000;
    910    884    0.010413    0.03157    0.003734    140    140    140    0    0    1    -360    360    -1.6060    -0.1490    1.6062    -0.3013    0.0000    0.0000    0.0000    0.0000;
    1627    1801    0.002645    0.007934    0.000941    140    140    140    0    0    1    -360    360    29.6513    0.6106    -29.6314    -0.6616    0.0000    0.0000    0.0000    0.0000;
    911    885    0.010083    0.030579    0.00362    140    140    140    0    0    1    -360    360    0.0000    -0.0000    0.0000    -0.4374    0.0000    0.0000    0.0000    0.0000;
    1631    1872    0.012314    0.03157    0.003463    120    120    120    0    0    1    -360    360    -3.0632    10.2844    3.0756    -10.6611    0.0000    0.0000    0.0000    0.0000;
    1566    1452    0.001901    0.006033    0.000632    114    114    114    0    0    1    -360    360    -8.9390    -3.0670    8.9405    2.9978    0.0000    0.0000    0.0000    0.0000;
    1737    1566    0.003554    0.011488    0.001205    114    114    114    0    0    1    -360    360    -0.8992    -1.6459    0.8993    1.5056    0.0000    0.0000    0.0000    0.0000;
    1566    1564    0.001322    0.003223    0.000322    90    90    90    0    0    1    -360    360    8.0398    1.5613    -8.0390    -1.5970    0.0000    0.0000    0.0000    0.0000;
    928    1045    0.003471    0.011074    0.001159    140    140    140    0    0    1    -360    360    15.1699    1.7062    -15.1630    -1.8200    0.0000    0.0000    0.0000    0.0000;
    929    1046    0.003388    0.011074    0.001154    140    140    140    0    0    1    -360    360    0.0000    -0.1375    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1838    1377    0.009421    0.029917    0.003214    140    140    140    0    0    1    -360    360    34.5428    9.1901    -34.4449    -9.2737    0.0000    0.0000    0.0000    0.0000;
    1643    1472    0.007107    0.022066    0.002517    140    140    140    0    0    1    -360    360    -17.2411    -0.8004    17.2587    0.5505    0.0000    0.0000    0.0000    0.0000;
    1620    1643    0.000992    0.003058    0.000351    114    114    114    0    0    1    -360    360    -16.4359    -0.6656    16.4381    0.6300    0.0000    0.0000    0.0000    0.0000;
    1642    1643    0.00124    0.003636    0.000436    140    140    140    0    0    1    -360    360    -0.8030    -0.2230    0.8030    0.1704    0.0000    0.0000    0.0000    0.0000;
    1412    988    0.000826    0.002479    0.000295    140    140    140    0    0    1    -360    360    10.5518    0.0521    -10.5510    -0.0844    0.0000    0.0000    0.0000    0.0000;
    1066    1068    0.001818    0.005455    0.000651    29    29    29    0    0    1    -360    360    -1.3770    -0.2230    1.3770    0.1465    0.0000    0.0000    0.0000    0.0000;
    1552    1207    0.003223    0.010413    0.001079    140    140    140    0    0    1    -360    360    -31.6714    3.3913    31.6993    -3.4280    0.0000    0.0000    0.0000    0.0000;
    1617    1552    0.003719    0.011735    0.001309    140    140    140    0    0    1    -360    360    -25.2144    5.4252    25.2355    -5.5122    0.0000    0.0000    0.0000    0.0000;
    1550    1552    0.002397    0.00719    0.00075    120    120    120    0    0    1    -360    360    -6.4350    -2.2060    6.4359    2.1208    0.0000    0.0000    0.0000    0.0000;
    1760    987    0.01281    0.039008    0.004576    140    140    140    0    0    1    -360    360    0.6945    1.6825    -0.6940    -2.2189    0.0000    0.0000    0.0000    0.0000;
    1922    1287    0.011983    0.038595    0.004056    140    140    140    0    0    1    -360    360    -40.2423    -6.8977    40.4039    6.9145    0.0000    0.0000    0.0000    0.0000;
    1114    1059    0.004959    0.016694    0.001597    140    140    140    0    0    1    -360    360    5.1642    1.3757    -5.1630    -1.5600    0.0000    0.0000    0.0000    0.0000;
    1114    1060    0.001074    0.003397    0    140    140    140    0    0    1    -360    360    3.9011    0.5204    -3.9010    -0.5200    0.0000    0.0000    0.0000    0.0000;
    1708    1683    0.003388    0.011488    0.001096    140    140    140    0    0    1    -360    360    -26.1544    -6.1156    26.1745    6.0510    0.0000    0.0000    0.0000    0.0000;
    1310    1777    0.000165    0.000496    6.1e-05    140    140    140    0    0    1    -360    360    9.0551    4.8085    -9.0550    -4.8152    0.0000    0.0000    0.0000    0.0000;
    1415    1310    0.005289    0.016198    0.001854    140    140    140    0    0    1    -360    360    9.0598    4.5271    -9.0551    -4.7298    0.0000    0.0000    0.0000    0.0000;
    1309    1310    0.004215    0.007603    0.000673    90    90    90    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.0787    0.0000    0.0000    0.0000    0.0000;
    867    1543    0.010992    0.027851    0.003979    120    120    120    0    0    1    -360    360    30.2640    13.2860    -30.1613    -13.4908    0.0000    0.0000    0.0000    0.0000;
    867    1757    0.005785    0.020496    0.002033    114    114    114    0    0    1    -360    360    -30.2640    -13.2746    30.3175    13.2245    0.0000    0.0000    0.0000    0.0000;
    866    867    0.000248    0.000826    9.7e-05    140    140    140    0    0    1    -360    360    0.0000    -0.0000    0.0000    -0.0114    0.0000    0.0000    0.0000    0.0000;
    925    1114    0.000413    0.00124    0.000133    114    114    114    0    0    1    -360    360    -10.7986    -2.4771    10.7990    2.4627    0.0000    0.0000    0.0000    0.0000;
    937    925    0.002727    0.007686    0.000794    120    120    120    0    0    1    -360    360    -10.7957    -2.6161    10.7986    2.5305    0.0000    0.0000    0.0000    0.0000;
    1106    937    0.00438    0.014132    0.001486    114    114    114    0    0    1    -360    360    -10.7911    -2.9046    10.7957    2.7445    0.0000    0.0000    0.0000    0.0000;
    1270    1106    0.000331    0.001074    0.000123    114    114    114    0    0    1    -360    360    -3.5570    -1.4110    3.5570    1.3966    0.0000    0.0000    0.0000    0.0000;
    923    925    0.00124    0.003884    0.000452    114    114    114    0    0    1    -360    360    0.0000    -0.0000    0.0000    -0.0534    0.0000    0.0000    0.0000    0.0000;
    937    936    0.003388    0.011405    0.001089    114    114    114    0    0    1    -360    360    0.0000    -0.1284    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1104    1106    0.002231    0.006942    0.000784    114    114    114    0    0    1    -360    360    -7.2330    -1.5970    7.2340    1.5080    0.0000    0.0000    0.0000    0.0000;
    1425    1835    0.005289    0.016116    0.001871    140    140    140    0    0    1    -360    360    -10.9815    0.3083    10.9869    -0.5122    0.0000    0.0000    0.0000    0.0000;
    1872    1425    0.002397    0.007273    0.000835    140    140    140    0    0    1    -360    360    -10.9790    0.1890    10.9815    -0.2799    0.0000    0.0000    0.0000    0.0000;
    1425    1424    0.000992    0.00124    0.000242    90    90    90    0    0    1    -360    360    0.0000    -0.0285    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1043    1258    0.004959    0.015124    0.001793    140    140    140    0    0    1    -360    360    -2.5252    -0.3338    2.5254    0.1137    0.0000    0.0000    0.0000    0.0000;
    1717    1580    0.002314    0.007355    0.000784    140    140    140    0    0    1    -360    360    -49.7144    -3.2286    49.7632    3.2913    0.0000    0.0000    0.0000    0.0000;
    1199    1641    0.008182    0.020331    0.002188    120    120    120    0    0    1    -360    360    -26.5593    -4.1533    26.6090    4.0166    0.0000    0.0000    0.0000    0.0000;
    1849    1199    0.004711    0.011735    0.001341    120    120    120    0    0    1    -360    360    -24.2404    -3.7238    24.2643    3.6244    0.0000    0.0000    0.0000    0.0000;
    1197    1199    0.000909    0.002066    0.000237    120    120    120    0    0    1    -360    360    -2.2950    -0.5570    2.2950    0.5289    0.0000    0.0000    0.0000    0.0000;
    1633    850    0.006529    0.020661    0.002234    140    140    140    0    0    1    -360    360    44.1424    -1.2642    -44.0343    1.3438    0.0000    0.0000    0.0000    0.0000;
    1802    1282    0.012314    0.041653    0.003976    140    140    140    0    0    1    -360    360    23.4340    -0.6059    -23.3763    0.3360    0.0000    0.0000    0.0000    0.0000;
    948    1631    0.025868    0.067107    0.007543    120    120    120    0    0    1    -360    360    -17.0805    -3.8459    17.1476    3.1330    0.0000    0.0000    0.0000    0.0000;
    1526    976    0.004959    0.015124    0.001769    140    140    140    0    0    1    -360    360    -25.6447    -6.1891    25.6734    6.0638    0.0000    0.0000    0.0000    0.0000;
    1546    1907    0.001405    0.003471    0.000506    120    120    120    0    0    1    -360    360    18.5633    5.4384    -18.5589    -5.4866    0.0000    0.0000    0.0000    0.0000;
    1847    1231    0.004132    0.012975    0.00144    140    140    140    0    0    1    -360    360    11.4109    5.7228    -11.4052    -5.8759    0.0000    0.0000    0.0000    0.0000;
    1836    1671    0.017603    0.056281    0.005973    140    140    140    0    0    1    -360    360    55.6988    5.8361    -55.2470    -5.1151    0.0000    0.0000    0.0000    0.0000;
    1589    929    0.006364    0.020165    0.002188    114    114    114    0    0    1    -360    360    -14.7959    -4.0547    14.8084    3.8342    0.0000    0.0000    0.0000    0.0000;
    920    1543    0.008595    0.027603    0.002909    140    140    140    0    0    1    -360    360    40.2168    7.9162    -40.0935    -7.8597    0.0000    0.0000    0.0000    0.0000;
    1837    1544    0.026198    0.08405    0.008869    114    114    114    0    0    1    -360    360    48.0666    16.3737    -47.5054    -15.6252    0.0000    0.0000    0.0000    0.0000;
    1682    979    0.006364    0.02124    0.002072    140    140    140    0    0    1    -360    360    -30.7652    -7.5438    30.8177    7.4667    0.0000    0.0000    0.0000    0.0000;
    1631    1347    0.019752    0.052975    0.005779    120    120    120    0    0    1    -360    360    20.1546    4.1683    -20.0833    -4.6571    0.0000    0.0000    0.0000    0.0000;
    1816    1347    0.001901    0.005868    0.00069    114    114    114    0    0    1    -360    360    -18.4715    -4.2447    18.4773    4.1821    0.0000    0.0000    0.0000    0.0000;
    1145    1816    0.002645    0.008678    0.000895    114    114    114    0    0    1    -360    360    -18.4634    -4.3246    18.4715    4.2467    0.0000    0.0000    0.0000    0.0000;
    1815    1816    8.3e-05    0.000165    1.7e-05    90    90    90    0    0    1    -360    360    -0.0000    0.0000    0.0000    -0.0020    0.0000    0.0000    0.0000    0.0000;
    1259    1838    0.011735    0.037107    0.004029    114    114    114    0    0    1    -360    360    -6.5465    -0.2360    6.5506    -0.2477    0.0000    0.0000    0.0000    0.0000;
    895    1018    0.00562    0.017355    0.001943    120    120    120    0    0    1    -360    360    26.1710    -6.2953    -26.1363    6.1753    0.0000    0.0000    0.0000    0.0000;
    1877    996    0.001901    0.006198    0.000651    114    114    114    0    0    1    -360    360    -11.4538    -3.4807    11.4561    3.4104    0.0000    0.0000    0.0000    0.0000;
    1596    1877    0.003802    0.011983    0.001283    140    140    140    0    0    1    -360    360    -9.1540    -2.2698    9.1568    2.1257    0.0000    0.0000    0.0000    0.0000;
    929    1596    0.002645    0.008182    0.000946    114    114    114    0    0    1    -360    360    -7.4316    -2.1345    7.4329    2.0258    0.0000    0.0000    0.0000    0.0000;
    1875    1877    8.3e-05    0.000165    1.7e-05    140    140    140    0    0    1    -360    360    -2.2970    -1.3570    2.2970    1.3550    0.0000    0.0000    0.0000    0.0000;
    1596    1595    0.00124    0.003802    0.000445    57    57    57    0    0    1    -360    360    1.7210    0.2440    -1.7210    -0.2970    0.0000    0.0000    0.0000    0.0000;
    1368    1476    0.002397    0.007438    0.000859    114    114    114    0    0    1    -360    360    45.4756    11.5681    -45.4312    -11.5321    0.0000    0.0000    0.0000    0.0000;
    1829    941    0.004132    0.013306    0.001411    114    114    114    0    0    1    -360    360    -2.6374    -3.9919    2.6381    3.8273    0.0000    0.0000    0.0000    0.0000;
    975    1829    0.007107    0.023058    0.002403    140    140    140    0    0    1    -360    360    6.3227    -1.3637    -6.3202    1.0873    0.0000    0.0000    0.0000    0.0000;
    1828    1829    0.000744    0.002397    0.000264    114    114    114    0    0    1    -360    360    -8.9570    -2.9340    8.9576    2.9046    0.0000    0.0000    0.0000    0.0000;
    1857    1008    0.000909    0.00281    0.000319    114    114    114    0    0    1    -360    360    -0.0000    -0.0000    0.0000    -0.0382    0.0000    0.0000    0.0000    0.0000;
    1232    1008    0.003141    0.013306    0.001379    162    162    162    0    0    1    -360    360    -0.5023    -3.0991    0.5026    2.9350    0.0000    0.0000    0.0000    0.0000;
    908    1232    0.000413    0.00124    0.000131    140    140    140    0    0    1    -360    360    -8.6110    -1.5970    8.6113    1.5822    0.0000    0.0000    0.0000    0.0000;
    909    1233    0.000413    0.001322    0.000135    140    140    140    0    0    1    -360    360    -4.5910    -0.8540    4.5911    0.8383    0.0000    0.0000    0.0000    0.0000;
    1203    1007    0.000661    0.002562    0.0003    114    114    114    0    0    1    -360    360    -0.0000    0.0000    0.0000    -0.0359    0.0000    0.0000    0.0000    0.0000;
    1363    1890    0.012893    0.046446    0.004487    114    114    114    0    0    1    -360    360    26.7665    13.3053    -26.6704    -13.4967    0.0000    0.0000    0.0000    0.0000;
    1432    1524    0.019422    0.062397    0.006585    114    114    114    0    0    1    -360    360    46.2540    16.8740    -45.8536    -16.3535    0.0000    0.0000    0.0000    0.0000;
    1523    1543    0.020827    0.067025    0.007069    140    140    140    0    0    1    -360    360    -20.2420    -7.5086    20.3258    6.9635    0.0000    0.0000    0.0000    0.0000;
    1821    1415    0.001736    0.004959    0.00053    120    120    120    0    0    1    -360    360    -10.3106    0.9726    10.3122    -1.0302    0.0000    0.0000    0.0000    0.0000;
    1115    968    0.007603    0.023141    0.002713    140    140    140    0    0    1    -360    360    -13.9269    0.8487    13.9392    -1.1384    0.0000    0.0000    0.0000    0.0000;
    1647    1287    0.001736    0.005372    0.000634    140    140    140    0    0    1    -360    360    -0.2290    0.0000    0.2290    -0.0792    0.0000    0.0000    0.0000    0.0000;
    1044    1911    0.004132    0.012645    0.001498    140    140    140    0    0    1    -360    360    2.2962    0.3501    -2.2960    -0.5340    0.0000    0.0000    0.0000    0.0000;
    1324    857    0.012479    0.039669    0.004279    140    140    140    0    0    1    -360    360    12.0545    -0.2800    -12.0394    -0.1862    0.0000    0.0000    0.0000    0.0000;
    1191    1062    0.003471    0.010661    0.001246    140    140    140    0    0    1    -360    360    -1.4921    -0.4150    1.4921    0.2686    0.0000    0.0000    0.0000    0.0000;
    1731    1191    0.003636    0.013388    0.001203    140    140    140    0    0    1    -360    360    -1.4920    -0.5570    1.4921    0.4159    0.0000    0.0000    0.0000    0.0000;
    1189    1191    0    0.000826    7e-06    140    140    140    0    0    1    -360    360    -0.0000    -0.0000    0.0000    -0.0009    0.0000    0.0000    0.0000    0.0000;
    1512    1921    0.004711    0.015289    0.001605    140    140    140    0    0    1    -360    360    -32.7356    -4.3386    32.7774    4.2765    0.0000    0.0000    0.0000    0.0000;
    1780    1233    0.004463    0.012893    0.001735    140    140    140    0    0    1    -360    360    -5.3139    -4.1689    5.3156    3.9692    0.0000    0.0000    0.0000    0.0000;
    1363    1481    0.027686    0.071488    0.007393    120    120    120    0    0    1    -360    360    33.5628    7.2099    -33.2912    -7.3911    0.0000    0.0000    0.0000    0.0000;
    856    1507    0.000826    0.002645    0.000305    140    140    140    0    0    1    -360    360    5.7372    1.0782    -5.7370    -1.1140    0.0000    0.0000    0.0000    0.0000;
    857    1508    0.000826    0.002645    0.00031    140    140    140    0    0    1    -360    360    3.7861    0.7801    -3.7860    -0.8170    0.0000    0.0000    0.0000    0.0000;
    1872    1882    0.005537    0.016942    0.00196    140    140    140    0    0    1    -360    360    -3.6246    3.8230    3.6259    -4.0495    0.0000    0.0000    0.0000    0.0000;
    1586    1641    0.006116    0.016612    0.001842    120    120    120    0    0    1    -360    360    -23.4747    -5.9200    23.5048    5.7825    0.0000    0.0000    0.0000    0.0000;
    1503    1543    0.003141    0.009421    0.001118    140    140    140    0    0    1    -360    360    -30.3974    -4.7828    30.4230    4.7300    0.0000    0.0000    0.0000    0.0000;
    858    1585    0.000744    0.002314    0.000254    114    114    114    0    0    1    -360    360    -5.1650    -3.0670    5.1652    3.0375    0.0000    0.0000    0.0000    0.0000;
    859    1586    0.000661    0.002149    0.000237    114    114    114    0    0    1    -360    360    -3.4420    -1.4860    3.4421    1.4581    0.0000    0.0000    0.0000    0.0000;
    1089    1670    0.000331    0.000992    0.000121    114    114    114    0    0    1    -360    360    -5.7370    -0.7430    5.7371    0.7288    0.0000    0.0000    0.0000    0.0000;
    1090    1671    0.000331    0.000992    0.000119    114    114    114    0    0    1    -360    360    0.0000    0.0000    -0.0000    -0.0142    0.0000    0.0000    0.0000    0.0000;
    1280    856    0.000331    0.000992    0.000114    114    114    114    0    0    1    -360    360    -7.3430    -1.9170    7.3432    1.9038    0.0000    0.0000    0.0000    0.0000;
    1281    857    0.000413    0.001322    0.000157    114    114    114    0    0    1    -360    360    -1.3780    -0.2900    1.3780    0.2711    0.0000    0.0000    0.0000    0.0000;
    1733    1760    0.004298    0.013306    0.001496    114    114    114    0    0    1    -360    360    -1.1470    -0.3710    1.1471    0.1953    0.0000    0.0000    0.0000    0.0000;
    1037    1043    0.000165    0.000579    6.5e-05    114    114    114    0    0    1    -360    360    0.0000    -0.0000    -0.0000    -0.0080    0.0000    0.0000    0.0000    0.0000;
    1038    1044    0.000165    0.000579    6.8e-05    114    114    114    0    0    1    -360    360    -0.2290    -0.0000    0.2290    -0.0083    0.0000    0.0000    0.0000    0.0000;
    1030    1007    0.000661    0.002149    0.000215    114    114    114    0    0    1    -360    360    -0.0000    0.0000    0.0000    -0.0258    0.0000    0.0000    0.0000    0.0000;
    1031    1008    0.000661    0.002066    0.00021    114    114    114    0    0    1    -360    360    0.0000    -0.0000    0.0000    -0.0252    0.0000    0.0000    0.0000    0.0000;
    1232    996    0.003554    0.011405    0.001183    114    114    114    0    0    1    -360    360    15.7161    4.7858    -15.7081    -4.9014    0.0000    0.0000    0.0000    0.0000;
    1797    1795    0.004132    0.013306    0.001396    114    114    114    0    0    1    -360    360    20.2063    -0.7273    -20.1925    0.6009    0.0000    0.0000    0.0000    0.0000;
    1339    1839    0.001488    0.004959    0.000469    114    114    114    0    0    1    -360    360    0.0000    -0.1180    0.0000    0.0620    0.0000    0.0000    0.0000    0.0000;
    1925    1382    0.000744    0.002479    0.000286    114    114    114    0    0    1    -360    360    4.9743    3.7989    -4.9741    -3.8319    0.0000    0.0000    0.0000    0.0000;
    1230    1925    0.00438    0.013554    0.001541    140    140    140    0    0    1    -360    360    5.8941    3.6088    -5.8923    -3.7860    0.0000    0.0000    0.0000    0.0000;
    1923    1925    0.000331    0.000909    0.000109    114    114    114    0    0    1    -360    360    -0.9180    -0.0000    0.9180    -0.0129    0.0000    0.0000    0.0000    0.0000;
    928    1380    0.004876    0.01719    0.001917    114    114    114    0    0    1    -360    360    -7.1054    -6.2354    7.1091    6.0233    0.0000    0.0000    0.0000    0.0000;
    1991    2103    0.000636    0.004826    0.000469    123    123    123    0    0    1    -360    360    -42.4589    -3.6201    42.4681    3.6311    0.0000    0.0000    0.0000    0.0000;
    2307    2167    0.033471    0.058934    0.005779    78    78    78    0    0    1    -360    360    -0.0866    -3.5131    0.0895    2.8395    0.0000    0.0000    0.0000    0.0000;
    2434    2167    0.029587    0.054711    0.005031    78    78    78    0    0    1    -360    360    4.0815    2.4155    -4.0755    -2.9975    0.0000    0.0000    0.0000    0.0000;
    2434    2168    0.033058    0.058603    0.005571    78    78    78    0    0    1    -360    360    -8.0595    -2.4295    8.0789    1.8035    0.0000    0.0000    0.0000    0.0000;
    2272    2180    0.048016    0.102636    0.013441    55    55    55    0    0    1    -360    360    -3.9625    3.8186    3.9773    -5.4036    0.0000    0.0000    0.0000    0.0000;
    2180    1943    0.013802    0.024207    0.002299    55    55    55    0    0    1    -360    360    -7.0713    4.5746    7.0796    -4.8359    0.0000    0.0000    0.0000    0.0000;
    1995    1988    0.056364    0.105207    0.01021    78    78    78    0    0    1    -360    360    8.4171    -5.4861    -8.3720    4.3639    0.0000    0.0000    0.0000    0.0000;
    2380    2038    0.058934    0.123967    0.011969    78    78    78    0    0    1    -360    360    -16.6933    4.8932    16.8510    -5.9514    0.0000    0.0000    0.0000    0.0000;
    1990    1979    0.021744    0.05    0.005009    76    76    76    0    0    1    -360    360    4.6208    2.4937    -4.6155    -3.0782    0.0000    0.0000    0.0000    0.0000;
    2136    1979    0.034711    0.067438    0.006631    76    76    76    0    0    1    -360    360    0.6947    -3.6109    -0.6915    2.8302    0.0000    0.0000    0.0000    0.0000;
    1989    1938    0.019711    0.06676    0.006609    120    120    120    0    0    1    -360    360    -15.6409    -7.5787    15.6903    6.9596    0.0000    0.0000    0.0000    0.0000;
    2274    2437    0.03843    0.06562    0.006609    78    78    78    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2316    1945    0.02486    0.043479    0.00415    120    120    120    0    0    1    -360    360    -1.4730    0.3960    1.4735    -0.9035    0.0000    0.0000    0.0000    0.0000;
    2395    2316    0.022628    0.03957    0.00378    120    120    120    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.4630    0.0000    0.0000    0.0000    0.0000;
    2282    1981    0.022281    0.075446    0.00747    123    123    123    0    0    1    -360    360    -26.5943    0.2276    26.7270    -0.6703    0.0000    0.0000    0.0000    0.0000;
    2317    1986    0.025207    0.082636    0.00847    123    123    123    0    0    1    -360    360    -19.1782    3.9317    19.2584    -4.7012    0.0000    0.0000    0.0000    0.0000;
    2310    2346    0.020661    0.06686    0.006921    82    82    82    0    0    1    -360    360    -2.5797    3.9772    2.5842    -4.7934    0.0000    0.0000    0.0000    0.0000;
    2126    2174    0.059669    0.104554    0.009951    59    59    59    0    0    1    -360    360    -17.2138    4.8158    17.3795    -5.6971    0.0000    0.0000    0.0000    0.0000;
    1961    2445    0.027107    0.046124    0.00445    78    78    78    0    0    1    -360    360    -28.6468    12.3368    28.8775    -12.4573    0.0000    0.0000    0.0000    0.0000;
    2302    2445    0.033661    0.114017    0.011289    123    123    123    0    0    1    -360    360    -21.8575    5.7760    22.0089    -6.5665    0.0000    0.0000    0.0000    0.0000;
    2425    2193    0.024132    0.078512    0.008199    123    123    123    0    0    1    -360    360    10.4262    -1.9998    -10.4040    1.0826    0.0000    0.0000    0.0000    0.0000;
    1995    1993    0.018347    0.062562    0.00605    123    123    123    0    0    1    -360    360    -14.8287    -0.6261    14.8628    0.0262    0.0000    0.0000    0.0000    0.0000;
    2123    2223    0.024967    0.08457    0.008371    105    105    105    0    0    1    -360    360    33.6754    -3.2097    -33.4313    3.0637    0.0000    0.0000    0.0000    0.0000;
    2381    2305    0.022355    0.075727    0.007497    105    105    105    0    0    1    -360    360    -41.5322    -16.9611    41.9414    17.5115    0.0000    0.0000    0.0000    0.0000;
    2396    2215    0.016537    0.056008    0.005539    105    105    105    0    0    1    -360    360    -69.9230    -1.7907    70.5875    3.3594    0.0000    0.0000    0.0000    0.0000;
    2362    2396    0.026793    0.090719    0.008981    105    105    105    0    0    1    -360    360    -57.3642    2.9711    58.1075    -1.5356    0.0000    0.0000    0.0000    0.0000;
    2362    2010    0.014446    0.048942    0.00484    105    105    105    0    0    1    -360    360    52.7912    -4.0361    -52.4513    4.6140    0.0000    0.0000    0.0000    0.0000;
    2068    2396    0.020421    0.036157    0.003451    105    105    105    0    0    1    -360    360    -11.7900    -3.7000    11.8155    3.3263    0.0000    0.0000    0.0000    0.0000;
    2327    2204    0.032041    0.108521    0.01074    105    105    105    0    0    1    -360    360    -15.3883    2.0537    15.4539    -3.1143    0.0000    0.0000    0.0000    0.0000;
    2329    2243    0.016124    0.05281    0.005411    114    114    114    0    0    1    -360    360    -27.6120    3.5513    27.7202    -3.8257    0.0000    0.0000    0.0000    0.0000;
    2046    2286    0.016603    0.056231    0.005571    10    10    10    0    0    1    -360    360    4.5768    -0.1342    -4.5740    -0.5520    0.0000    0.0000    0.0000    0.0000;
    2217    2131    0.104132    0.168512    0.01897    78    78    78    0    0    1    -360    360    2.0665    -2.0877    -2.0620    -0.1640    0.0000    0.0000    0.0000    0.0000;
    2216    2394    0.033058    0.049587    0.00605    76    76    76    0    0    1    -360    360    4.0543    2.4140    -4.0476    -3.1231    0.0000    0.0000    0.0000    0.0000;
    2394    2077    0.1    0.165289    0.01822    76    76    76    0    0    1    -360    360    -9.6230    -0.3513    9.7016    -1.6953    0.0000    0.0000    0.0000    0.0000;
    2148    2394    0.015703    0.046281    0.005009    76    76    76    0    0    1    -360    360    -13.6440    -3.9880    13.6706    3.4744    0.0000    0.0000    0.0000    0.0000;
    2203    1964    0.033802    0.055372    0.005951    67    67    67    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2203    2050    0.015703    0.046281    0.005009    69    69    69    0    0    1    -360    360    8.7819    0.7926    -8.7713    -1.3397    0.0000    0.0000    0.0000    0.0000;
    2132    2076    0.028934    0.047107    0.0053    78    78    78    0    0    1    -360    360    -8.2640    -1.8050    8.2811    1.2000    0.0000    0.0000    0.0000    0.0000;
    2391    2386    0.000554    0.001818    0.026831    118    118    118    0    0    1    -360    360    -13.1100    -4.3400    13.1108    1.1632    0.0000    0.0000    0.0000    0.0000;
    2323    1965    0.011983    0.040562    0.00401    123    123    123    0    0    1    -360    360    -0.0290    6.9238    0.0341    -7.3878    0.0000    0.0000    0.0000    0.0000;
    2269    2378    0.002661    0.009017    0.000891    123    123    123    0    0    1    -360    360    -6.3300    -1.0520    6.3309    0.9485    0.0000    0.0000    0.0000    0.0000;
    2270    2379    0.002661    0.009017    0.000891    123    123    123    0    0    1    -360    360    -5.4490    -0.1440    5.4497    0.0399    0.0000    0.0000    0.0000    0.0000;
    2376    2077    0.003314    0.005793    0.00061    78    78    78    0    0    1    -360    360    -12.6716    -1.3000    12.6761    1.2345    0.0000    0.0000    0.0000    0.0000;
    2387    2376    0.009917    0.022314    0.00242    78    78    78    0    0    1    -360    360    -8.2440    -0.5200    8.2496    0.2420    0.0000    0.0000    0.0000    0.0000;
    2378    2076    0.02562    0.043802    0.00455    78    78    78    0    0    1    -360    360    -27.3710    15.2982    27.5833    -15.4799    0.0000    0.0000    0.0000    0.0000;
    2378    1965    0.004132    0.006612    0.000731    78    78    78    0    0    1    -360    360    16.6221    -16.2468    -16.6034    16.1891    0.0000    0.0000    0.0000    0.0000;
    2386    2379    0.018182    0.035537    0.003901    78    78    78    0    0    1    -360    360    -21.3548    -1.2672    21.4250    0.9402    0.0000    0.0000    0.0000    0.0000;
    2379    1964    0.004132    0.006612    0.000731    78    78    78    0    0    1    -360    360    -33.6536    -1.7592    33.6929    1.7347    0.0000    0.0000    0.0000    0.0000;
    2414    2213    0.008769    0.029686    0.00294    123    123    123    0    0    1    -360    360    -16.9209    -8.9596    16.9474    8.6933    0.0000    0.0000    0.0000    0.0000;
    2323    2414    0.004446    0.01505    0.001491    123    123    123    0    0    1    -360    360    -3.6530    -7.5388    3.6556    7.3678    0.0000    0.0000    0.0000    0.0000;
    2385    2414    0.004967    0.016827    0.00167    123    123    123    0    0    1    -360    360    -13.2580    -1.7680    13.2654    1.5918    0.0000    0.0000    0.0000    0.0000;
    2265    1964    0.015703    0.047934    0.00515    123    123    123    0    0    1    -360    360    22.8791    -3.2443    -22.8096    2.8392    0.0000    0.0000    0.0000    0.0000;
    2265    2212    0.007438    0.023967    0.00257    123    123    123    0    0    1    -360    360    -39.5011    0.7643    39.5978    -0.7621    0.0000    0.0000    0.0000    0.0000;
    2392    2354    0.015703    0.027273    0.00264    123    123    123    0    0    1    -360    360    -19.4721    4.9984    19.5252    -5.2234    0.0000    0.0000    0.0000    0.0000;
    2384    2212    0.007438    0.02562    0.002781    123    123    123    0    0    1    -360    360    -4.1054    -8.7667    4.1111    8.4512    0.0000    0.0000    0.0000    0.0000;
    2384    2368    0.001653    0.004132    0.000409    123    123    123    0    0    1    -360    360    -4.1416    6.3787    4.1424    -6.4258    0.0000    0.0000    0.0000    0.0000;
    2392    2368    0.009091    0.028099    0.003071    123    123    123    0    0    1    -360    360    10.0501    -5.4304    -10.0404    5.0918    0.0000    0.0000    0.0000    0.0000;
    2369    2213    0.009091    0.029752    0.00319    123    123    123    0    0    1    -360    360    -28.0197    -5.1198    28.0807    4.9335    0.0000    0.0000    0.0000    0.0000;
    2369    2355    0.009091    0.028099    0.003071    123    123    123    0    0    1    -360    360    21.6887    3.3998    -21.6522    -3.6566    0.0000    0.0000    0.0000    0.0000;
    2212    2200    0.023141    0.058678    0.00574    102    102    102    0    0    1    -360    360    11.6776    -0.6794    -11.6514    0.0546    0.0000    0.0000    0.0000    0.0000;
    2333    2213    0.013719    0.044463    0.00439    123    123    123    0    0    1    -360    360    -35.4580    2.1289    35.6017    -2.1946    0.0000    0.0000    0.0000    0.0000;
    2213    2204    0.022314    0.071818    0.00702    123    123    123    0    0    1    -360    360    30.2073    2.6895    -30.0378    -2.9902    0.0000    0.0000    0.0000    0.0000;
    2415    2213    0.024893    0.084322    0.008349    120    120    120    0    0    1    -360    360    -17.6470    4.1352    17.7154    -4.9168    0.0000    0.0000    0.0000    0.0000;
    2366    2415    0.01362    0.046124    0.004569    120    120    120    0    0    1    -360    360    -17.6104    3.7054    17.6470    -4.1352    0.0000    0.0000    0.0000    0.0000;
    2280    2212    0.029496    0.099901    0.009891    123    123    123    0    0    1    -360    360    -52.4731    -5.0923    53.1760    6.3008    0.0000    0.0000    0.0000    0.0000;
    2050    2176    0.007521    0.012562    0.0013    57    57    57    0    0    1    -360    360    2.1413    -0.1033    -2.1410    -0.0460    0.0000    0.0000    0.0000    0.0000;
    2333    2174    0.062149    0.105041    0.01058    78    78    78    0    0    1    -360    360    27.0490    -4.7229    -26.6635    4.1111    0.0000    0.0000    0.0000    0.0000;
    2437    2200    0.039669    0.069421    0.00666    78    78    78    0    0    1    -360    360    -5.6010    -0.1640    5.6114    -0.6166    0.0000    0.0000    0.0000    0.0000;
    2390    2354    0.004959    0.015703    0.000801    78    78    78    0    0    1    -360    360    -20.8032    -1.6780    20.8212    1.6387    0.0000    0.0000    0.0000    0.0000;
    2405    1965    0.01438    0.02405    0.00249    78    78    78    0    0    1    -360    360    -16.5274    8.5733    16.5694    -8.8012    0.0000    0.0000    0.0000    0.0000;
    2204    2405    0.03876    0.064628    0.006679    78    78    78    0    0    1    -360    360    -13.8176    7.6963    13.9007    -8.3571    0.0000    0.0000    0.0000    0.0000;
    2405    2175    0.011653    0.02124    0.00221    78    78    78    0    0    1    -360    360    2.6267    -0.2162    -2.6260    -0.0470    0.0000    0.0000    0.0000    0.0000;
    2077    2044    0.01157    0.019826    0.001941    78    78    78    0    0    1    -360    360    5.7126    1.9226    -5.7090    -2.1499    0.0000    0.0000    0.0000    0.0000;
    2044    2355    0.007942    0.015909    0.001529    78    78    78    0    0    1    -360    360    2.4660    1.3799    -2.4655    -1.5624    0.0000    0.0000    0.0000    0.0000;
    2375    2076    0.003314    0.005793    0.000549    78    78    78    0    0    1    -360    360    5.8608    -1.9986    -5.8597    1.9347    0.0000    0.0000    0.0000    0.0000;
    2375    2225    0.009091    0.017364    0.00165    78    78    78    0    0    1    -360    360    -10.5788    0.5226    10.5873    -0.7041    0.0000    0.0000    0.0000    0.0000;
    2389    2077    0.01157    0.018934    0.002011    78    78    78    0    0    1    -360    360    -20.2767    -2.0201    20.3168    1.8443    0.0000    0.0000    0.0000    0.0000;
    2390    2076    0.01157    0.018934    0.001909    78    78    78    0    0    1    -360    360    13.4402    0.7395    -13.4227    -0.9399    0.0000    0.0000    0.0000    0.0000;
    2390    2043    0.000826    0.002479    0.000271    78    78    78    0    0    1    -360    360    0.7370    0.2185    -0.7370    -0.2510    0.0000    0.0000    0.0000    0.0000;
    2374    2354    0.015231    0.048397    0.00476    123    123    123    0    0    1    -360    360    -8.8370    -1.7220    8.8472    1.1825    0.0000    0.0000    0.0000    0.0000;
    2371    2355    0.01157    0.036364    0.003991    102    102    102    0    0    1    -360    360    -17.7562    -3.4893    17.7877    3.1110    0.0000    0.0000    0.0000    0.0000;
    2370    2373    0.007066    0.02395    0.002369    123    123    123    0    0    1    -360    360    8.6935    0.8048    -8.6890    -1.0720    0.0000    0.0000    0.0000    0.0000;
    2371    2309    0.02562    0.082636    0.00854    123    123    123    0    0    1    -360    360    9.0564    0.3197    -9.0386    -1.2792    0.0000    0.0000    0.0000    0.0000;
    2309    2264    0.021488    0.069421    0.00711    120    120    120    0    0    1    -360    360    -3.6444    3.6162    3.6497    -4.4418    0.0000    0.0000    0.0000    0.0000;
    2354    2224    0.009917    0.017364    0.001721    78    78    78    0    0    1    -360    360    19.0364    0.9142    -19.0065    -1.0685    0.0000    0.0000    0.0000    0.0000;
    2389    2370    0.019826    0.033802    0.003291    78    78    78    0    0    1    -360    360    10.7087    -0.3799    -10.6897    0.0188    0.0000    0.0000    0.0000    0.0000;
    2077    1964    0.025612    0.044149    0.004293    78    78    78    0    0    1    -360    360    -0.3622    7.0786    0.3737    -7.5739    0.0000    0.0000    0.0000    0.0000;
    1939    2077    0.005    0.008793    0.00084    78    78    78    0    0    1    -360    360    -6.3042    -0.5799    6.3058    0.4818    0.0000    0.0000    0.0000    0.0000;
    2446    2300    0.028099    0.04876    0.00477    78    78    78    0    0    1    -360    360    -19.5469    -4.5430    19.6397    4.1224    0.0000    0.0000    0.0000    0.0000;
    1939    2446    0.023    0.040273    0.003841    78    78    78    0    0    1    -360    360    -14.6388    -3.5561    14.6819    3.1680    0.0000    0.0000    0.0000    0.0000;
    2346    2204    0.025463    0.084959    0.00635    123    123    123    0    0    1    -360    360    -11.4272    3.7404    11.4585    -4.3958    0.0000    0.0000    0.0000    0.0000;
    2027    2145    0.037711    0.127744    0.012649    123    123    123    0    0    1    -360    360    0.7129    -7.4101    -0.6980    6.0028    0.0000    0.0000    0.0000    0.0000;
    2223    2027    0.028959    0.100876    0.00999    123    123    123    0    0    1    -360    360    26.8053    -1.9017    -26.6249    1.3811    0.0000    0.0000    0.0000    0.0000;
    2246    2238    0.080661    0.142066    0.013479    120    120    120    0    0    1    -360    360    -33.0810    6.6709    33.8718    -6.8827    0.0000    0.0000    0.0000    0.0000;
    2372    1995    0.041157    0.104463    0.01043    102    102    102    0    0    1    -360    360    3.1782    -7.7967    -3.1565    6.6263    0.0000    0.0000    0.0000    0.0000;
    2438    2372    0.058083    0.103752    0.00991    78    78    78    0    0    1    -360    360    -9.8596    -4.4478    9.9163    3.4006    0.0000    0.0000    0.0000    0.0000;
    2381    2188    0.025041    0.042893    0.004281    120    120    120    0    0    1    -360    360    5.7285    -38.9958    -5.3765    39.1246    0.0000    0.0000    0.0000    0.0000;
    2332    2304    0.016612    0.053802    0.005571    91    91    91    0    0    1    -360    360    26.6893    -4.8859    -26.5858    4.5665    0.0000    0.0000    0.0000    0.0000;
    1984    2335    0.015703    0.05157    0.00528    123    123    123    0    0    1    -360    360    -11.7048    4.1561    11.7263    -4.6913    0.0000    0.0000    0.0000    0.0000;
    2233    2335    0.024793    0.081322    0.008339    120    120    120    0    0    1    -360    360    17.8357    -5.1661    -17.7623    4.4503    0.0000    0.0000    0.0000    0.0000;
    2404    2145    0.038909    0.068058    0.006493    78    78    78    0    0    1    -360    360    4.1667    -4.5700    -4.1550    3.8377    0.0000    0.0000    0.0000    0.0000;
    2404    2380    0.001025    0.003471    0.000344    78    78    78    0    0    1    -360    360    -10.6559    6.1220    10.6573    -6.1572    0.0000    0.0000    0.0000    0.0000;
    2404    2013    0.032372    0.058876    0.005827    78    78    78    0    0    1    -360    360    6.4892    -1.5520    -6.4770    0.9000    0.0000    0.0000    0.0000    0.0000;
    2183    2002    0.002917    0.009876    0.00098    102    102    102    0    0    1    -360    360    -5.8880    -2.4260    5.8890    2.3118    0.0000    0.0000    0.0000    0.0000;
    2001    1983    0.006033    0.017851    0.00183    102    102    102    0    0    1    -360    360    41.6637    25.0957    -41.5465    -24.9713    0.0000    0.0000    0.0000    0.0000;
    2349    2012    0.042066    0.141322    0.013939    120    120    120    0    0    1    -360    360    -21.2209    1.3619    21.3854    -2.4404    0.0000    0.0000    0.0000    0.0000;
    2349    1967    0.029917    0.101364    0.010031    120    120    120    0    0    1    -360    360    14.6142    0.8206    -14.5588    -1.7946    0.0000    0.0000    0.0000    0.0000;
    2234    1967    0.011653    0.03957    0.00392    91    91    91    0    0    1    -360    360    -0.2773    -2.3365    0.2778    1.8866    0.0000    0.0000    0.0000    0.0000;
    1949    2227    0.003719    0.012479    0.001159    102    102    102    0    0    1    -360    360    -6.7212    -3.0404    6.7229    2.9075    0.0000    0.0000    0.0000    0.0000;
    1982    1973    0.005372    0.015124    0.001529    102    102    102    0    0    1    -360    360    44.7692    6.6094    -44.6780    -6.5367    0.0000    0.0000    0.0000    0.0000;
    2352    2261    0.004132    0.01405    0.001379    123    123    123    0    0    1    -360    360    -1.0459    -0.6715    1.0460    0.5054    0.0000    0.0000    0.0000    0.0000;
    2002    1973    0.000744    0.002314    0.00024    123    123    123    0    0    1    -360    360    -43.4878    -8.6275    43.5000    8.6367    0.0000    0.0000    0.0000    0.0000;
    2427    2266    0.007107    0.019422    0.002011    102    102    102    0    0    1    -360    360    -58.4251    3.4228    58.6249    -3.1225    0.0000    0.0000    0.0000    0.0000;
    1932    2001    0.004992    0.016909    0.001469    123    123    123    0    0    1    -360    360    18.0337    -12.3998    -18.0142    12.2867    0.0000    0.0000    0.0000    0.0000;
    2408    2233    0.019174    0.063876    0.00598    123    123    123    0    0    1    -360    360    -11.2863    -0.9311    11.3077    0.3178    0.0000    0.0000    0.0000    0.0000;
    2408    2259    0.003802    0.012636    0.001191    123    123    123    0    0    1    -360    360    16.3533    2.9044    -16.3441    -3.0098    0.0000    0.0000    0.0000    0.0000;
    2408    2231    0.001157    0.003802    0.00038    123    123    123    0    0    1    -360    360    -5.0670    -1.9733    5.0673    1.9308    0.0000    0.0000    0.0000    0.0000;
    2436    2056    0.014554    0.053141    0.00523    123    123    123    0    0    1    -360    360    4.0097    -0.8758    -4.0076    0.2918    0.0000    0.0000    0.0000    0.0000;
    2173    2388    0.020083    0.068182    0.00674    10    10    10    0    0    1    -360    360    -1.1780    -0.2070    1.1782    -0.6276    0.0000    0.0000    0.0000    0.0000;
    2202    2056    0.017107    0.057686    0.00567    123    123    123    0    0    1    -360    360    -1.5190    0.8780    1.5196    -1.5178    0.0000    0.0000    0.0000    0.0000;
    2303    2145    0.031959    0.055893    0.005329    78    78    78    0    0    1    -360    360    -3.8531    6.3483    3.8693    -6.9398    0.0000    0.0000    0.0000    0.0000;
    2303    2067    0.018479    0.032322    0.003081    78    78    78    0    0    1    -360    360    -5.1279    -8.5483    5.1432    8.2148    0.0000    0.0000    0.0000    0.0000;
    2067    2045    0.029008    0.051653    0.004891    78    78    78    0    0    1    -360    360    -25.7466    -4.6150    25.9152    4.3367    0.0000    0.0000    0.0000    0.0000;
    2179    2045    0.016612    0.029496    0.00288    78    78    78    0    0    1    -360    360    35.6665    7.6983    -35.4832    -7.7187    0.0000    0.0000    0.0000    0.0000;
    2259    2228    0.007934    0.026777    0.00264    123    123    123    0    0    1    -360    360    0.5911    0.4618    -0.5910    -0.7627    0.0000    0.0000    0.0000    0.0000;
    2231    2228    0.008636    0.017298    0.00166    78    78    78    0    0    1    -360    360    13.4337    0.9553    -13.4200    -1.1173    0.0000    0.0000    0.0000    0.0000;
    2199    1942    0.037603    0.067603    0.00651    78    78    78    0    0    1    -360    360    -20.8390    -1.8679    20.9778    1.3415    0.0000    0.0000    0.0000    0.0000;
    2232    2072    0.014132    0.046281    0.004751    123    123    123    0    0    1    -360    360    33.9358    5.4277    -33.7963    -5.5376    0.0000    0.0000    0.0000    0.0000;
    2205    2020    0.01    0.034793    0.00317    120    120    120    0    0    1    -360    360    9.3433    -2.7057    -9.3355    2.3516    0.0000    0.0000    0.0000    0.0000;
    2427    1932    0.006099    0.020653    0.00204    123    123    123    0    0    1    -360    360    31.0411    -10.2288    -30.9877    10.1608    0.0000    0.0000    0.0000    0.0000;
    2151    1952    0.022132    0.07514    0.00742    91    91    91    0    0    1    -360    360    22.7477    4.5381    -22.6440    -5.0376    0.0000    0.0000    0.0000    0.0000;
    2273    1952    0.046777    0.057934    0.00462    91    91    91    0    0    1    -360    360    -15.1820    -3.9565    15.2840    3.5606    0.0000    0.0000    0.0000    0.0000;
    2308    2306    0.053876    0.094298    0.008981    78    78    78    0    0    1    -360    360    -0.9260    -24.3830    1.2310    23.9860    0.0000    0.0000    0.0000    0.0000;
    2193    2020    0.041397    0.083554    0.00786    78    78    78    0    0    1    -360    360    2.0030    0.2544    -2.0015    -1.1976    0.0000    0.0000    0.0000    0.0000;
    2255    2226    0.009678    0.032793    0.00325    123    123    123    0    0    1    -360    360    -13.8904    -0.6926    13.9060    0.3567    0.0000    0.0000    0.0000    0.0000;
    1983    1941    0.011653    0.034628    0.00356    78    78    78    0    0    1    -360    360    27.3805    0.1440    -27.3081    -0.3576    0.0000    0.0000    0.0000    0.0000;
    2249    1983    0.022041    0.074669    0.007391    91    91    91    0    0    1    -360    360    -10.3160    -7.8906    10.3459    7.1056    0.0000    0.0000    0.0000    0.0000;
    2003    2249    0.012141    0.041124    0.00407    91    91    91    0    0    1    -360    360    -4.5631    -8.9404    4.5730    8.4906    0.0000    0.0000    0.0000    0.0000;
    2318    2188    0.040331    0.068934    0.006921    91    91    91    0    0    1    -360    360    2.4173    40.7184    -1.8375    -40.5246    0.0000    0.0000    0.0000    0.0000;
    2372    2246    0.033636    0.085446    0.008741    91    91    91    0    0    1    -360    360    -13.5067    2.4241    13.5617    -3.3080    0.0000    0.0000    0.0000    0.0000;
    2410    2233    0.016686    0.035289    0.00341    78    78    78    0    0    1    -360    360    -17.1079    -0.4499    17.1507    0.1500    0.0000    0.0000    0.0000    0.0000;
    2410    2365    0.057603    0.122149    0.01179    78    78    78    0    0    1    -360    360    17.1079    0.4499    -16.9597    -1.4687    0.0000    0.0000    0.0000    0.0000;
    2410    2231    8e-06    8.3e-05    0    78    78    78    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2372    2304    0.035289    0.060331    0.00605    78    78    78    0    0    1    -360    360    -11.3658    2.8160    11.4078    -3.4525    0.0000    0.0000    0.0000    0.0000;
    2034    2145    0.068083    0.124397    0.01294    78    78    78    0    0    1    -360    360    -20.1153    -26.6975    20.8053    26.5172    0.0000    0.0000    0.0000    0.0000;
    2306    2034    0.004298    0.010281    0.00143    78    78    78    0    0    1    -360    360    -15.5120    -26.5860    15.5503    26.5255    0.0000    0.0000    0.0000    0.0000;
    2237    2072    0.016124    0.05405    0.005319    120    120    120    0    0    1    -360    360    29.1969    -6.8498    -29.0753    6.6262    0.0000    0.0000    0.0000    0.0000;
    2381    2164    0.039669    0.069339    0.006631    78    78    78    0    0    1    -360    360    23.1417    55.2590    -21.8235    -53.6482    0.0000    0.0000    0.0000    0.0000;
    2292    2237    0.023967    0.042231    0.004141    78    78    78    0    0    1    -360    360    -0.6367    -9.9215    0.6558    9.4652    0.0000    0.0000    0.0000    0.0000;
    2292    2067    0.046446    0.081744    0.00801    78    78    78    0    0    1    -360    360    -6.7233    7.0585    6.7634    -7.9298    0.0000    0.0000    0.0000    0.0000;
    1960    2238    0.02276    0.077099    0.00763    120    120    120    0    0    1    -360    360    -22.9202    3.4417    23.0224    -4.0151    0.0000    0.0000    0.0000    0.0000;
    2318    2185    0.01124    0.038182    0.00378    91    91    91    0    0    1    -360    360    11.8965    -0.7824    -11.8830    0.3824    0.0000    0.0000    0.0000    0.0000;
    2307    2246    0.023471    0.057851    0.005929    91    91    91    0    0    1    -360    360    -10.5134    3.3921    10.5383    -4.0259    0.0000    0.0000    0.0000    0.0000;
    2234    2231    0.009826    0.033223    0.003279    123    123    123    0    0    1    -360    360    28.5949    3.3518    -28.5240    -3.4881    0.0000    0.0000    0.0000    0.0000;
    2012    2003    0.013934    0.047207    0.004671    91    91    91    0    0    1    -360    360    1.6344    -8.0611    -1.6269    7.5354    0.0000    0.0000    0.0000    0.0000;
    2011    2010    0.006876    0.023281    0.002299    120    120    120    0    0    1    -360    360    -44.2376    6.1503    44.3543    -6.0260    0.0000    0.0000    0.0000    0.0000;
    2308    2164    0.034298    0.06    0.00574    78    78    78    0    0    1    -360    360    -15.2680    20.5200    15.4935    -20.7028    0.0000    0.0000    0.0000    0.0000;
    2151    2145    0.003893    0.013223    0.0013    91    91    91    0    0    1    -360    360    -35.1227    -5.2931    35.1651    5.2867    0.0000    0.0000    0.0000    0.0000;
    2436    2234    0.060496    0.118182    0.011589    78    78    78    0    0    1    -360    360    -14.0347    -1.3442    14.1402    0.2277    0.0000    0.0000    0.0000    0.0000;
    2291    2072    0.006149    0.020827    0.002062    91    91    91    0    0    1    -360    360    -47.0025    4.6851    47.1187    -4.5356    0.0000    0.0000    0.0000    0.0000;
    2332    2291    0.007587    0.025686    0.002543    91    91    91    0    0    1    -360    360    -46.8593    4.8699    47.0025    -4.6851    0.0000    0.0000    0.0000    0.0000;
    2250    2001    0.00519    0.014132    0.00143    102    102    102    0    0    1    -360    360    -59.0666    -16.6945    59.2280    16.9602    0.0000    0.0000    0.0000    0.0000;
    2365    2172    0.067438    0.118017    0.01126    10    10    10    0    0    1    -360    360    6.6527    -0.6723    -6.6260    -0.5370    0.0000    0.0000    0.0000    0.0000;
    1960    2205    0.014521    0.049174    0.004869    78    78    78    0    0    1    -360    360    14.9702    -4.1417    -14.9413    3.6537    0.0000    0.0000    0.0000    0.0000;
    2250    2184    0.001818    0.004554    0.00046    91    91    91    0    0    1    -360    360    2.5021    0.0446    -2.5020    -0.1000    0.0000    0.0000    0.0000    0.0000;
    2226    2002    0.002587    0.00876    0.000871    123    123    123    0    0    1    -360    360    -16.8520    -1.3717    16.8582    1.2882    0.0000    0.0000    0.0000    0.0000;
    2232    2256    0.001901    0.006033    0.00061    123    123    123    0    0    1    -360    360    -7.0219    -3.5688    7.0229    3.4987    0.0000    0.0000    0.0000    0.0000;
    2227    2125    0.001744    0.004793    0.000479    102    102    102    0    0    1    -360    360    -13.6499    -3.7965    13.6528    3.7472    0.0000    0.0000    0.0000    0.0000;
    2232    1982    0.00686    0.021984    0.00228    123    123    123    0    0    1    -360    360    -38.8379    -3.9119    38.9249    3.9165    0.0000    0.0000    0.0000    0.0000;
    2279    2199    0.017017    0.055124    0.005711    123    123    123    0    0    1    -360    360    -17.2629    -2.8541    17.3070    2.3239    0.0000    0.0000    0.0000    0.0000;
    2266    2257    0.010281    0.021636    0.002101    78    78    78    0    0    1    -360    360    -67.6059    1.9225    67.9897    -1.3737    0.0000    0.0000    0.0000    0.0000;
    2318    2001    0.011256    0.038141    0.00378    91    91    91    0    0    1    -360    360    -31.6868    -43.6780    31.9625    44.1584    0.0000    0.0000    0.0000    0.0000;
    2411    2255    0.003033    0.010289    0.001019    102    102    102    0    0    1    -360    360    -4.4679    0.5934    4.4684    -0.7134    0.0000    0.0000    0.0000    0.0000;
    1949    2411    0.006174    0.017364    0.00174    102    102    102    0    0    1    -360    360    -4.4668    0.3884    4.4679    -0.5934    0.0000    0.0000    0.0000    0.0000;
    2427    2411    4.1e-05    0.000141    1e-05    102    102    102    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2238    2005    0.007314    0.012793    0.00122    78    78    78    0    0    1    -360    360    5.1587    0.7556    -5.1570    -0.9000    0.0000    0.0000    0.0000    0.0000;
    2237    2260    0.009587    0.024744    0.00251    102    102    102    0    0    1    -360    360    6.6296    0.3114    -6.6260    -0.6000    0.0000    0.0000    0.0000    0.0000;
    2238    2261    0.009587    0.024744    0.00251    102    102    102    0    0    1    -360    360    8.1184    1.5167    -8.1130    -1.8054    0.0000    0.0000    0.0000    0.0000;
    2155    2237    0.013438    0.023826    0.00227    78    78    78    0    0    1    -360    360    -8.8887    -4.4550    8.8998    4.2057    0.0000    0.0000    0.0000    0.0000;
    2258    2155    0.006983    0.012793    0.00098    78    78    78    0    0    1    -360    360    -7.8538    -4.5620    7.8587    4.4550    0.0000    0.0000    0.0000    0.0000;
    2238    2052    0.005744    0.019438    0.001919    123    123    123    0    0    1    -360    360    37.3009    8.1563    -37.2315    -8.1525    0.0000    0.0000    0.0000    0.0000;
    2256    2186    0.003388    0.010992    0.00114    123    123    123    0    0    1    -360    360    3.4050    5.1075    -3.4039    -5.2407    0.0000    0.0000    0.0000    0.0000;
    2186    2002    0.00281    0.009091    0.000939    123    123    123    0    0    1    -360    360    -7.4891    2.8647    7.4906    -2.9725    0.0000    0.0000    0.0000    0.0000;
    2258    2185    0.014752    0.049984    0.004949    78    78    78    0    0    1    -360    360    -3.7827    3.1878    3.7860    -3.7604    0.0000    0.0000    0.0000    0.0000;
    2352    2256    0.00405    0.013388    0.001379    123    123    123    0    0    1    -360    360    21.9344    9.9950    -21.9149    -10.0962    0.0000    0.0000    0.0000    0.0000;
    2438    1984    0.010314    0.017967    0.001711    78    78    78    0    0    1    -360    360    -1.1024    4.9478    1.1048    -5.1401    0.0000    0.0000    0.0000    0.0000;
    2349    2279    0.039504    0.072314    0.007279    78    78    78    0    0    1    -360    360    -7.3783    -3.4645    7.3999    2.6531    0.0000    0.0000    0.0000    0.0000;
    2250    1980    0.001653    0.005372    0.000549    123    123    123    0    0    1    -360    360    44.7855    12.5649    -44.7559    -12.5353    0.0000    0.0000    0.0000    0.0000;
    2352    1980    0.001818    0.00595    0.000629    123    123    123    0    0    1    -360    360    -31.1955    -10.7765    31.2119    10.7543    0.0000    0.0000    0.0000    0.0000;
    2125    2052    0.00405    0.013314    0.001379    123    123    123    0    0    1    -360    360    -25.1358    -6.2892    25.1585    6.1985    0.0000    0.0000    0.0000    0.0000;
    2258    2006    0.020347    0.035578    0.0034    78    78    78    0    0    1    -360    360    4.4225    0.8051    -4.4190    -1.2000    0.0000    0.0000    0.0000    0.0000;
    2257    2179    0.022719    0.039727    0.00379    78    78    78    0    0    1    -360    360    46.8400    10.9986    -46.4145    -10.7183    0.0000    0.0000    0.0000    0.0000;
    2435    1929    0.001289    0.003744    0.00038    76    76    76    0    0    1    -360    360    -65.5894    -2.2844    65.6338    2.3655    0.0000    0.0000    0.0000    0.0000;
    1966    2435    0.028331    0.073488    0.007451    62    62    62    0    0    1    -360    360    -54.7208    1.9541    55.4154    -1.0746    0.0000    0.0000    0.0000    0.0000;
    2063    1966    0.029669    0.076612    0.007771    62    62    62    0    0    1    -360    360    -51.1358    2.8015    51.7868    -2.0611    0.0000    0.0000    0.0000    0.0000;
    2327    2073    0.028256    0.095702    0.00947    105    105    105    0    0    1    -360    360    10.3773    -2.3317    -10.3511    1.2928    0.0000    0.0000    0.0000    0.0000;
    2211    2019    0.017289    0.058554    0.005801    105    105    105    0    0    1    -360    360    -10.4469    -3.8482    10.4645    3.2151    0.0000    0.0000    0.0000    0.0000;
    2398    2064    0.007017    0.017521    0.000779    82    82    82    0    0    1    -360    360    9.1331    1.3072    -9.1281    -1.3890    0.0000    0.0000    0.0000    0.0000;
    2398    2209    0.023876    0.067107    0.00621    82    82    82    0    0    1    -360    360    -9.1331    -1.2103    9.1497    0.5040    0.0000    0.0000    0.0000    0.0000;
    2398    2138    0.003554    0.009587    0.000801    82    82    82    0    0    1    -360    360    0.0000    -0.0969    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    2019    2210    0.027372    0.092132    0.009121    105    105    105    0    0    1    -360    360    -17.4055    -4.2831    17.4779    3.4262    0.0000    0.0000    0.0000    0.0000;
    2211    2073    0.017917    0.061438    0.006009    105    105    105    0    0    1    -360    360    -3.2681    1.1332    3.2701    -1.8418    0.0000    0.0000    0.0000    0.0000;
    2210    2126    0.037934    0.097521    0.00999    62    62    62    0    0    1    -360    360    41.1152    5.9774    -40.5739    -5.7782    0.0000    0.0000    0.0000    0.0000;
    2195    2090    0.013223    0.032893    0.00347    76    76    76    0    0    1    -360    360    33.7897    -14.8992    -33.6433    14.8373    0.0000    0.0000    0.0000    0.0000;
    2334    1928    0.005041    0.014132    0.00145    62    62    62    0    0    1    -360    360    -60.0198    4.8797    60.1661    -4.6510    0.0000    0.0000    0.0000    0.0000;
    2156    2433    0.037438    0.096529    0.009891    62    62    62    0    0    1    -360    360    -13.0869    -5.8409    13.1496    4.8184    0.0000    0.0000    0.0000    0.0000;
    2156    2055    0.020174    0.049587    0.00508    62    62    62    0    0    1    -360    360    11.6139    5.4789    -11.5853    -6.0091    0.0000    0.0000    0.0000    0.0000;
    2085    2054    0.015289    0.049669    0.005179    91    91    91    0    0    1    -360    360    -2.9624    -2.1805    2.9640    1.5778    0.0000    0.0000    0.0000    0.0000;
    2091    1971    0.033314    0.079818    0.007831    62    62    62    0    0    1    -360    360    57.7802    22.4822    -56.7401    -20.9312    14.2739    0.0000    0.0000    0.0000;
    2397    2214    0.038141    0.066711    0.00636    48    48    48    0    0    1    -360    360    -11.4969    -4.6872    11.5432    3.9751    0.0000    0.0000    0.0000    0.0000;
    2069    2397    0.000686    0.002347    0.00023    48    48    48    0    0    1    -360    360    -11.4960    -4.7140    11.4969    4.6884    0.0000    0.0000    0.0000    0.0000;
    2088    2397    8.3e-05    0.000141    1e-05    48    48    48    0    0    1    -360    360    0.0000    -0.0000    -0.0000    -0.0012    0.0000    0.0000    0.0000    0.0000;
    2053    2215    0.013636    0.023802    0.00227    69    69    69    0    0    1    -360    360    -30.3910    -8.9530    30.5019    8.8657    0.0000    0.0000    0.0000    0.0000;
    2066    2215    0.008678    0.015124    0.00145    69    69    69    0    0    1    -360    360    0.0000    -0.0000    0.0000    -0.1803    0.0000    0.0000    0.0000    0.0000;
    2215    2091    0.005372    0.015446    0.00181    103    103    103    0    0    1    -360    360    54.3949    -1.5529    -54.2670    1.6961    0.0000    0.0000    0.0000    0.0000;
    2094    2054    0.02843    0.052066    0.00498    59    59    59    0    0    1    -360    360    10.6211    -1.9873    -10.5932    1.4520    0.0000    0.0000    0.0000    0.0000;
    2268    2094    0.02843    0.052066    0.00498    59    59    59    0    0    1    -360    360    13.1714    -1.9437    -13.1291    1.4323    0.0000    0.0000    0.0000    0.0000;
    2210    2206    0.003876    0.006686    0.000629    59    59    59    0    0    1    -360    360    4.7157    0.8368    -4.7150    -0.9120    0.0000    0.0000    0.0000    0.0000;
    2209    2208    0.007603    0.018017    0.001791    59    59    59    0    0    1    -360    360    25.8531    -0.9372    -25.8113    0.8191    0.0000    0.0000    0.0000    0.0000;
    2305    1971    0.011686    0.03957    0.003918    105    105    105    0    0    1    -360    360    -53.7514    -19.6385    54.0871    20.3242    0.0000    0.0000    0.0000    0.0000;
    2351    2214    0.003967    0.029174    0.002829    196    196    196    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2350    2041    0.000992    0.007934    0.00077    171    171    171    0    0    1    -360    360    -8.0970    -2.7490    8.0976    2.6592    0.0000    0.0000    0.0000    0.0000;
    2142    1933    0.02676    0.076893    0.00772    87    87    87    0    0    1    -360    360    44.4066    -8.5898    -43.9508    8.9795    0.0000    0.0000    0.0000    0.0000;
    2090    2041    0.000504    0.003967    0.000559    168    168    168    0    0    1    -360    360    4.6892    -12.6276    -4.6884    12.5648    0.0000    0.0000    0.0000    0.0000;
    2092    2041    0.000504    0.003967    0.000559    160    160    160    0    0    1    -360    360    30.5760    -16.1270    -30.5711    16.0970    0.0000    0.0000    0.0000    0.0000;
    1930    1931    0.00276    0.004826    0.00046    69    69    69    0    0    1    -360    360    -15.3570    -6.2100    15.3631    6.1637    0.0000    0.0000    0.0000    0.0000;
    1931    1929    0.013512    0.023488    0.002241    69    69    69    0    0    1    -360    360    -31.6091    -11.6637    31.7324    11.5985    0.0000    0.0000    0.0000    0.0000;
    2100    2082    0.009091    0.026446    0.002691    69    69    69    0    0    1    -360    360    13.2300    1.8117    -13.2166    -2.0988    0.0000    0.0000    0.0000    0.0000;
    2089    1929    0.031983    0.081066    0.008279    69    69    69    0    0    1    -360    360    -28.4805    -5.3272    28.6979    4.8506    0.0000    0.0000    0.0000    0.0000;
    2133    2089    0.006917    0.019223    0.001941    69    69    69    0    0    1    -360    360    -18.7345    -2.0975    18.7545    1.9152    0.0000    0.0000    0.0000    0.0000;
    2063    2061    0.005041    0.014207    0.0015    76    76    76    0    0    1    -360    360    42.8208    -3.8015    -42.7430    3.8415    0.0000    0.0000    0.0000    0.0000;
    1935    2133    0.01395    0.039983    0.00401    69    69    69    0    0    1    -360    360    -13.9939    -1.2970    14.0165    0.8715    0.0000    0.0000    0.0000    0.0000;
    2100    1935    0.01657    0.048901    0.004901    69    69    69    0    0    1    -360    360    -13.9670    -1.8137    13.9939    1.2970    0.0000    0.0000    0.0000    0.0000;
    2055    2054    0.003802    0.012149    0.001229    62    62    62    0    0    1    -360    360    3.6213    5.7681    -3.6197    -5.9078    0.0000    0.0000    0.0000    0.0000;
    1930    1928    0.00157    0.002727    0.000259    39    39    39    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2210    2201    0.017934    0.058182    0.006031    82    82    82    0    0    1    -360    360    9.3739    4.4834    -9.3575    -5.1600    0.0000    0.0000    0.0000    0.0000;
    2268    2209    0.06438    0.113802    0.01096    48    48    48    0    0    1    -360    360    -22.7504    -0.7063    23.0315    -0.1121    0.0000    0.0000    0.0000    0.0000;
    2126    2124    0.002397    0.004132    0.00039    67    67    67    0    0    1    -360    360    8.5417    -1.4302    -8.5401    1.3871    0.0000    0.0000    0.0000    0.0000;
    2057    1928    0.014711    0.037364    0.003821    51    51    51    0    0    1    -360    360    -28.4157    -5.8021    28.5150    5.5774    0.0000    0.0000    0.0000    0.0000;
    2117    2057    0.025041    0.063636    0.007241    51    51    51    0    0    1    -360    360    -28.2450    -6.2594    28.4157    5.8021    0.0000    0.0000    0.0000    0.0000;
    2208    2207    0.016612    0.029174    0.002781    39    39    39    0    0    1    -360    360    7.9673    1.8959    -7.9580    -2.2160    0.0000    0.0000    0.0000    0.0000;
    2310    2201    0.01438    0.046529    0.004811    82    82    82    0    0    1    -360    360    1.1067    -4.4382    -1.1045    3.8660    0.0000    0.0000    0.0000    0.0000;
    2356    2195    0.036686    0.094298    0.009849    51    51    51    0    0    1    -360    360    47.1705    -10.7854    -46.4817    11.3412    0.0000    0.0000    0.0000    0.0000;
    2377    2074    0.029826    0.054628    0.00552    59    59    59    0    0    1    -360    360    -1.5618    8.2506    1.5810    -8.8667    0.0000    0.0000    0.0000    0.0000;
    2137    1987    0.003017    0.01    0.001019    82    82    82    0    0    1    -360    360    -11.2060    -2.7710    11.2094    2.6617    0.0000    0.0000    0.0000    0.0000;
    2065    1987    0.001612    0.005289    0.00054    82    82    82    0    0    1    -360    360    16.1671    3.8041    -16.1634    -3.8557    0.0000    0.0000    0.0000    0.0000;
    2065    2061    0.016446    0.042984    0.004431    76    76    76    0    0    1    -360    360    -33.7485    2.9735    33.9080    -3.0835    0.0000    0.0000    0.0000    0.0000;
    2220    2090    0.010331    0.03405    0.00348    76    76    76    0    0    1    -360    360    -16.0879    -11.3558    16.1204    11.0377    0.0000    0.0000    0.0000    0.0000;
    2356    2334    0.022893    0.062149    0.00636    51    51    51    0    0    1    -360    360    -48.2005    10.3854    48.6508    -9.9547    0.0000    0.0000    0.0000    0.0000;
    2124    2085    0.017521    0.05438    0.005641    91    91    91    0    0    1    -360    360    2.9381    -1.4821    -2.9366    0.8255    0.0000    0.0000    0.0000    0.0000;
    2276    2220    0.014628    0.047934    0.00491    82    82    82    0    0    1    -360    360    -7.8162    -9.5143    7.8339    8.9778    0.0000    0.0000    0.0000    0.0000;
    2326    2276    0.022066    0.071488    0.00747    82    82    82    0    0    1    -360    360    -3.2259    -8.2850    3.2392    7.4323    0.0000    0.0000    0.0000    0.0000;
    2326    2065    0.017603    0.056942    0.00575    82    82    82    0    0    1    -360    360    -2.9781    7.4180    2.9883    -8.0686    0.0000    0.0000    0.0000    0.0000;
    2298    2090    0.016223    0.041793    0.00424    87    87    87    0    0    1    -360    360    -62.3118    2.0755    62.8337    -1.2474    0.0000    0.0000    0.0000    0.0000;
    2187    2091    0.009752    0.032066    0.003291    62    62    62    0    0    1    -360    360    -23.4065    -7.2345    23.4539    6.9843    0.0000    0.0000    0.0000    0.0000;
    2433    2187    0.034876    0.094876    0.009721    62    62    62    0    0    1    -360    360    -16.5356    -5.8184    16.6225    4.8705    0.0000    0.0000    0.0000    0.0000;
    2126    2123    0.006529    0.022066    0.002161    91    91    91    0    0    1    -360    360    39.6620    -0.9604    -39.5744    1.0037    0.0000    0.0000    0.0000    0.0000;
    2298    2142    0.013479    0.039289    0.00394    87    87    87    0    0    1    -360    360    56.5598    -3.8225    -56.2016    4.3928    0.0000    0.0000    0.0000    0.0000;
    2298    2089    0.026198    0.08595    0.008809    82    82    82    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2136    1988    0.046686    0.095446    0.00939    76    76    76    0    0    1    -360    360    -5.1127    3.3429    5.1290    -4.4209    0.0000    0.0000    0.0000    0.0000;
    2118    1989    0.033967    0.059422    0.00567    78    78    78    0    0    1    -360    360    -22.0339    -9.3763    22.2006    9.0051    0.0000    0.0000    0.0000    0.0000;
    2296    2014    0.027364    0.091818    0.00907    78    78    78    0    0    1    -360    360    -22.5328    -1.3072    22.6489    0.6040    0.0000    0.0000    0.0000    0.0000;
    2315    2015    0.02719    0.087934    0.009099    123    123    123    0    0    1    -360    360    -26.4433    -0.8646    26.6022    0.2826    0.0000    0.0000    0.0000    0.0000;
    2118    2031    0.029669    0.049256    0.004859    78    78    78    0    0    1    -360    360    -13.9571    -0.8087    14.0072    0.3279    0.0000    0.0000    0.0000    0.0000;
    2315    1993    0.025207    0.081818    0.009169    123    123    123    0    0    1    -360    360    19.6593    -0.6564    -19.5778    -0.1722    0.0000    0.0000    0.0000    0.0000;
    2406    2049    0.059446    0.103983    0.00992    76    76    76    0    0    1    -360    360    -17.8705    4.9803    18.0439    -5.8738    0.0000    0.0000    0.0000    0.0000;
    1943    2406    0.018769    0.032818    0.003129    76    76    76    0    0    1    -360    360    -12.6786    4.2549    12.7068    -4.5812    0.0000    0.0000    0.0000    0.0000;
    2181    2406    0.021107    0.071504    0.007081    76    76    76    0    0    1    -360    360    -5.1590    -0.4350    5.1637    -0.3991    0.0000    0.0000    0.0000    0.0000;
    2403    2014    0.024727    0.054    0.00523    78    78    78    0    0    1    -360    360    8.4851    -4.0121    -8.4677    3.4165    0.0000    0.0000    0.0000    0.0000;
    2317    2403    0.053826    0.110008    0.010609    78    78    78    0    0    1    -360    360    13.1342    -4.4317    -13.0516    3.3116    0.0000    0.0000    0.0000    0.0000;
    2158    2403    0.00257    0.004488    0.000431    78    78    78    0    0    1    -360    360    -4.5660    -0.7520    4.5665    0.7006    0.0000    0.0000    0.0000    0.0000;
    2049    2014    0.001397    0.004628    0.00046    76    76    76    0    0    1    -360    360    -28.3629    4.3378    28.3724    -4.3621    0.0000    0.0000    0.0000    0.0000;
    2283    2282    0.026612    0.086612    0.00899    123    123    123    0    0    1    -360    360    -23.8139    0.3794    23.9423    -1.0246    0.0000    0.0000    0.0000    0.0000;
    2296    2168    0.021984    0.073802    0.007359    78    78    78    0    0    1    -360    360    17.2718    0.2362    -17.2169    -0.9305    0.0000    0.0000    0.0000    0.0000;
    2402    2015    0.03224    0.069984    0.006778    78    78    78    0    0    1    -360    360    -18.2887    0.1885    18.3786    -0.8112    0.0000    0.0000    0.0000    0.0000;
    2157    2402    0.001975    0.003455    0.000329    78    78    78    0    0    1    -360    360    -5.7440    0.2000    5.7445    -0.2386    0.0000    0.0000    0.0000    0.0000;
    1989    2402    0.069529    0.121603    0.011602    78    78    78    0    0    1    -360    360    -12.4527    -1.2724    12.5442    0.0501    0.0000    0.0000    0.0000    0.0000;
    2283    2031    0.031488    0.052149    0.00515    76    76    76    0    0    1    -360    360    17.3309    0.8356    -17.2502    -1.3049    0.0000    0.0000    0.0000    0.0000;
    2026    2014    0.010397    0.037041    0.002819    78    78    78    0    0    1    -360    360    -10.7638    -2.2457    10.7742    1.9414    0.0000    0.0000    0.0000    0.0000;
    2025    2026    0.003752    0.006562    0.000629    78    78    78    0    0    1    -360    360    -4.5731    -1.1435    4.5738    1.0687    0.0000    0.0000    0.0000    0.0000;
    2018    2025    0.007107    0.012438    0.001191    78    78    78    0    0    1    -360    360    4.2709    -0.0554    -4.2699    -0.0865    0.0000    0.0000    0.0000    0.0000;
    2030    2015    0.004149    0.007256    0.00069    78    78    78    0    0    1    -360    360    -15.7780    -2.4882    15.7868    2.4200    0.0000    0.0000    0.0000    0.0000;
    2017    2030    0.006521    0.011397    0.001089    78    78    78    0    0    1    -360    360    -12.8200    -1.9341    12.8290    1.8182    0.0000    0.0000    0.0000    0.0000;
    2177    1985    0.019826    0.055041    0.005951    76    76    76    0    0    1    -360    360    15.3481    4.0063    -15.3069    -4.6179    0.0000    0.0000    0.0000    0.0000;
    2413    2328    0.010934    0.030479    0.003071    102    102    102    0    0    1    -360    360    15.9033    -6.5301    -15.8770    6.2307    0.0000    0.0000    0.0000    0.0000;
    1985    2413    0.003752    0.010248    0.001031    102    102    102    0    0    1    -360    360    21.8184    -6.3105    -21.8025    6.2287    0.0000    0.0000    0.0000    0.0000;
    2426    2413    0.003826    0.006686    0.000639    102    102    102    0    0    1    -360    360    -5.8980    -0.3770    5.8991    0.3014    0.0000    0.0000    0.0000    0.0000;
    2447    2254    0.011727    0.030521    0.00303    78    78    78    0    0    1    -360    360    5.6643    3.7420    -5.6597    -4.0988    0.0000    0.0000    0.0000    0.0000;
    2447    2178    0.040231    0.102769    0.01021    78    78    78    0    0    1    -360    360    -6.4013    -3.9420    6.4185    2.7352    0.0000    0.0000    0.0000    0.0000;
    2325    2178    0.028603    0.053223    0.00515    76    76    76    0    0    1    -360    360    -23.1211    -5.3046    23.2531    4.9212    0.0000    0.0000    0.0000    0.0000;
    1959    1991    9.1e-05    0.000686    7e-05    120    120    120    0    0    1    -360    360    -87.9146    -3.2242    87.9202    3.2577    0.0000    0.0000    0.0000    0.0000;
    2022    1959    0.005554    0.018182    0.001861    120    120    120    0    0    1    -360    360    -87.5716    -2.3335    87.9146    3.2242    0.0000    0.0000    0.0000    0.0000;
    2253    2008    0.025603    0.078397    0.008061    78    78    78    0    0    1    -360    360    -0.7751    -0.2860    0.7752    -0.6933    0.0000    0.0000    0.0000    0.0000;
    2254    2029    0.006612    0.018256    0.001941    102    102    102    0    0    1    -360    360    26.6290    4.9350    -26.5890    -5.0599    0.0000    0.0000    0.0000    0.0000;
    2330    2008    0.009603    0.024744    0.00251    69    69    69    0    0    1    -360    360    -4.5650    -1.3110    4.5668    1.0107    0.0000    0.0000    0.0000    0.0000;
    2236    2330    0.001711    0.005157    0.00052    69    69    69    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2294    2008    0.006281    0.010578    0.001079    78    78    78    0    0    1    -360    360    -12.8460    3.0000    12.8550    -3.1159    0.0000    0.0000    0.0000    0.0000;
    2428    2009    0.017769    0.03157    0.003011    78    78    78    0    0    1    -360    360    -25.6070    -2.8518    25.7048    2.6613    0.0000    0.0000    0.0000    0.0000;
    2178    2162    0.027058    0.091636    0.00907    78    78    78    0    0    1    -360    360    28.7293    -2.9582    -28.5466    2.4653    0.0000    0.0000    0.0000    0.0000;
    2196    2162    0.020777    0.038017    0.00364    78    78    78    0    0    1    -360    360    -22.6994    2.0427    22.7886    -2.3223    0.0000    0.0000    0.0000    0.0000;
    2196    2004    0.041521    0.074289    0.0071    78    78    78    0    0    1    -360    360    17.3924    -1.8867    -17.2881    1.2167    0.0000    0.0000    0.0000    0.0000;
    2278    2004    0.050174    0.087744    0.008371    78    78    78    0    0    1    -360    360    -17.1630    0.4373    17.2881    -1.2167    0.0000    0.0000    0.0000    0.0000;
    2325    1990    0.044628    0.094207    0.009629    76    76    76    0    0    1    -360    360    11.9151    3.7726    -11.8558    -4.8057    0.0000    0.0000    0.0000    0.0000;
    2383    2277    0.024793    0.080413    0.00832    123    123    123    0    0    1    -360    360    -16.9647    -0.7591    17.0308    0.0714    0.0000    0.0000    0.0000    0.0000;
    2277    2166    0.037686    0.065537    0.006241    78    78    78    0    0    1    -360    360    -27.2978    -2.4164    27.5572    2.1805    0.0000    0.0000    0.0000    0.0000;
    2166    2016    0.065372    0.114876    0.01096    78    78    78    0    0    1    -360    360    -28.5892    -2.5415    29.0717    2.1462    0.0000    0.0000    0.0000    0.0000;
    2235    2009    0.011438    0.030231    0.003059    69    69    69    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2022    1985    0.020579    0.067603    0.005689    123    123    123    0    0    1    -360    360    75.7726    -1.0565    -74.8217    3.4815    0.0000    0.0000    0.0000    0.0000;
    2419    2245    0.01314    0.025537    0.002461    78    78    78    0    0    1    -360    360    -44.5566    -4.7295    44.7786    4.8668    0.0000    0.0000    0.0000    0.0000;
    2190    2331    0.019471    0.06595    0.006529    123    123    123    0    0    1    -360    360    -15.8970    -3.9900    15.9450    3.4447    0.0000    0.0000    0.0000    0.0000;
    2353    1968    0.021818    0.071066    0.007369    123    123    123    0    0    1    -360    360    25.9642    5.8401    -25.8388    -6.3391    0.0000    0.0000    0.0000    0.0000;
    2345    2254    0.00486    0.016446    0.001631    120    120    120    0    0    1    -360    360    -15.0092    -3.1291    15.0186    2.9629    0.0000    0.0000    0.0000    0.0000;
    1940    2253    0.002281    0.007719    0.00076    123    123    123    0    0    1    -360    360    -11.9428    -1.7550    11.9456    1.6719    0.0000    0.0000    0.0000    0.0000;
    2278    2182    0.023058    0.057364    0.005871    102    102    102    0    0    1    -360    360    9.7471    -2.0370    -9.7281    1.3897    0.0000    0.0000    0.0000    0.0000;
    2139    2009    0.003893    0.01319    0.001307    123    123    123    0    0    1    -360    360    -4.2664    0.1350    4.2670    -0.2918    0.0000    0.0000    0.0000    0.0000;
    1940    2139    0.010107    0.034248    0.00339    123    123    123    0    0    1    -360    360    -1.7632    -0.4680    1.7634    0.0570    0.0000    0.0000    0.0000    0.0000;
    2191    2008    0.007802    0.026413    0.002621    123    123    123    0    0    1    -360    360    -10.2030    -0.9706    10.2098    0.6751    0.0000    0.0000    0.0000    0.0000;
    2345    2191    0.003174    0.010727    0.00106    123    123    123    0    0    1    -360    360    -6.8128    -1.3629    6.8140    1.2386    0.0000    0.0000    0.0000    0.0000;
    2328    2253    0.00595    0.020157    0.001999    120    120    120    0    0    1    -360    360    8.4550    -4.2307    -8.4506    4.0025    0.0000    0.0000    0.0000    0.0000;
    2244    2029    0.012893    0.033719    0.00333    102    102    102    0    0    1    -360    360    -10.3465    -3.4091    10.3590    3.0399    0.0000    0.0000    0.0000    0.0000;
    2278    2086    0.033967    0.058099    0.00559    72    72    72    0    0    1    -360    360    38.7723    5.9135    -38.3300    -5.8101    0.0000    0.0000    0.0000    0.0000;
    2086    2007    0.069256    0.12157    0.011739    78    78    78    0    0    1    -360    360    27.5520    4.5281    -27.0792    -5.0210    0.0000    0.0000    0.0000    0.0000;
    2419    2016    0.039826    0.069669    0.00666    78    78    78    0    0    1    -360    360    36.4506    2.3105    -36.0027    -2.3072    0.0000    0.0000    0.0000    0.0000;
    2383    2321    0.007521    0.018347    0.00196    78    78    78    0    0    1    -360    360    13.8707    2.1001    -13.8570    -2.2780    0.0000    0.0000    0.0000    0.0000;
    2324    2322    0.007521    0.018347    0.00196    78    78    78    0    0    1    -360    360    0.0000    -0.2317    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2331    2007    0.018182    0.058843    0.00612    123    123    123    0    0    1    -360    360    -22.4760    -3.7447    22.5622    3.3530    0.0000    0.0000    0.0000    0.0000;
    2245    1985    0.009256    0.018603    0.00181    78    78    78    0    0    1    -360    360    -57.1456    -5.4008    57.3992    5.6918    0.0000    0.0000    0.0000    0.0000;
    2272    2177    0.069421    0.140496    0.01368    78    78    78    0    0    1    -360    360    -2.6775    -6.5346    2.7004    4.9181    0.0000    0.0000    0.0000    0.0000;
    2324    2182    0.011066    0.027438    0.00281    102    102    102    0    0    1    -360    360    -0.7370    0.0297    0.7371    -0.3617    0.0000    0.0000    0.0000    0.0000;
    2353    1991    0.012893    0.041984    0.004361    123    123    123    0    0    1    -360    360    -27.4352    -5.8911    27.5167    5.6123    0.0000    0.0000    0.0000    0.0000;
    2293    2165    0.008017    0.021744    0.0022    78    78    78    0    0    1    -360    360    -13.8430    3.1700    13.8564    -3.4005    0.0000    0.0000    0.0000    0.0000;
    2165    2009    0.00843    0.022984    0.002321    78    78    78    0    0    1    -360    360    -17.6874    2.3955    17.7096    -2.6169    0.0000    0.0000    0.0000    0.0000;
    2177    2152    0.022636    0.073554    0.007621    123    123    123    0    0    1    -360    360    2.6093    -0.6404    -2.6080    -0.2890    0.0000    0.0000    0.0000    0.0000;
    1968    1938    0.031802    0.079793    0.00779    123    123    123    0    0    1    -360    360    20.6778    6.3711    -20.5543    -7.0036    0.0000    0.0000    0.0000    0.0000;
    2178    1970    0.050331    0.133876    0.01203    78    78    78    0    0    1    -360    360    9.4773    -2.3953    -9.4395    1.0182    0.0000    0.0000    0.0000    0.0000;
    2357    1970    0.028512    0.09843    0.008959    123    123    123    0    0    1    -360    360    -3.2430    -0.1870    3.2455    -0.9022    0.0000    0.0000    0.0000    0.0000;
    2278    2177    0.034298    0.245446    0.024079    120    120    120    0    0    1    -360    360    -31.3564    -4.3137    31.6434    3.4665    0.0000    0.0000    0.0000    0.0000;
    2428    2244    0.008182    0.021488    0.00212    102    102    102    0    0    1    -360    360    2.0390    -1.9922    -2.0385    1.7381    0.0000    0.0000    0.0000    0.0000;
    2423    2143    0.04876    0.069421    0.01254    120    120    120    0    0    1    -360    360    14.7465    -2.6538    -14.6606    1.2103    0.0000    0.0000    0.0000    0.0000;
    2271    2424    0.019793    0.036289    0.00348    78    78    78    0    0    1    -360    360    -1.3260    -0.3400    1.3263    -0.0959    0.0000    0.0000    0.0000    0.0000;
    2393    2424    0.023636    0.059917    0.006181    120    120    120    0    0    1    -360    360    -13.1070    -1.3731    13.1397    0.6831    0.0000    0.0000    0.0000    0.0000;
    2393    2000    0.001818    0.004628    0.000469    120    120    120    0    0    1    -360    360    5.6015    0.9217    -5.6010    -0.9790    0.0000    0.0000    0.0000    0.0000;
    1947    2393    0.00405    0.013058    0.00136    120    120    120    0    0    1    -360    360    -7.5037    -0.6150    7.5055    0.4514    0.0000    0.0000    0.0000    0.0000;
    2424    2421    0.022314    0.07557    0.00748    123    123    123    0    0    1    -360    360    7.3848    0.3457    -7.3750    -1.2490    0.0000    0.0000    0.0000    0.0000;
    2300    2423    0.028347    0.095041    0.00937    123    123    123    0    0    1    -360    360    -28.9267    -5.9924    29.1268    5.5007    0.0000    0.0000    0.0000    0.0000;
    2423    2197    0.030248    0.101653    0.010019    120    120    120    0    0    1    -360    360    9.9484    -0.8734    -9.9245    -0.3004    0.0000    0.0000    0.0000    0.0000;
    2320    2440    0.015703    0.027273    0.00286    69    69    69    0    0    1    -360    360    12.2793    -0.5693    -12.2604    0.2438    0.0000    0.0000    0.0000    0.0000;
    2347    2229    0.012008    0.026711    0.002589    120    120    120    0    0    1    -360    360    -7.3984    1.9823    7.4041    -2.2938    0.0000    0.0000    0.0000    0.0000;
    2319    2347    0.011273    0.025479    0.002471    78    78    78    0    0    1    -360    360    2.7722    2.9889    -2.7706    -3.2948    0.0000    0.0000    0.0000    0.0000;
    2319    2301    0.008099    0.027422    0.00272    120    120    120    0    0    1    -360    360    10.3479    1.6692    -10.3408    -1.9857    0.0000    0.0000    0.0000    0.0000;
    2319    2313    0.029752    0.042066    0.004039    69    69    69    0    0    1    -360    360    34.5071    2.3953    -34.2228    -2.4952    0.0000    0.0000    0.0000    0.0000;
    2320    2267    0.049587    0.086777    0.009    69    69    69    0    0    1    -360    360    34.8225    0.5034    -34.3427    -0.7768    0.0000    0.0000    0.0000    0.0000;
    2267    2217    0.042066    0.070248    0.00733    69    69    69    0    0    1    -360    360    31.6907    0.6278    -31.3437    -0.9318    0.0000    0.0000    0.0000    0.0000;
    1947    2320    0.038983    0.103132    0.01043    102    102    102    0    0    1    -360    360    -6.2813    -2.2551    6.2945    0.9858    0.0000    0.0000    0.0000    0.0000;
    2289    2319    0.014669    0.040397    0.00628    102    102    102    0    0    1    -360    360    -10.4783    -0.2971    10.4912    -0.4539    0.0000    0.0000    0.0000    0.0000;
    2313    2058    0.05124    0.081818    0.009489    78    78    78    0    0    1    -360    360    23.9018    0.4582    -23.6636    -1.2339    0.0000    0.0000    0.0000    0.0000;
    1950    1936    0.006612    0.019826    0.002299    123    123    123    0    0    1    -360    360    11.3933    -3.2211    -11.3860    2.9551    0.0000    0.0000    0.0000    0.0000;
    2319    2221    0.01405    0.027273    0.002781    78    78    78    0    0    1    -360    360    -1.6221    4.3646    1.6247    -4.7079    0.0000    0.0000    0.0000    0.0000;
    2221    1951    0.024793    0.042984    0.00423    78    78    78    0    0    1    -360    360    -11.0557    3.7927    11.0832    -4.2750    0.0000    0.0000    0.0000    0.0000;
    2161    1950    0.032231    0.055372    0.003071    78    78    78    0    0    1    -360    360    -4.3370    -1.7501    4.3425    1.3754    0.0000    0.0000    0.0000    0.0000;
    2320    1936    0.01762    0.041347    0.00402    78    78    78    0    0    1    -360    360    -4.0188    3.4350    4.0230    -3.9291    0.0000    0.0000    0.0000    0.0000;
    1951    2229    0.011347    0.035091    0.003461    123    123    123    0    0    1    -360    360    13.4589    -2.2695    -13.4421    1.8878    0.0000    0.0000    0.0000    0.0000;
    2358    1951    0.009917    0.020661    0.00218    91    91    91    0    0    1    -360    360    -9.3581    2.4766    9.3656    -2.7343    0.0000    0.0000    0.0000    0.0000;
    2062    1951    0.017529    0.059364    0.005881    123    123    123    0    0    1    -360    360    -2.1813    -4.5891    2.1845    3.8643    0.0000    0.0000    0.0000    0.0000;
    2358    2281    0.009917    0.023141    0.002611    91    91    91    0    0    1    -360    360    9.3581    -2.4766    -9.3508    2.1667    0.0000    0.0000    0.0000    0.0000;
    2281    2197    0.033802    0.080992    0.009271    91    91    91    0    0    1    -360    360    6.4028    -1.2567    -6.3916    0.1241    0.0000    0.0000    0.0000    0.0000;
    2297    2023    0.028099    0.089256    0.00924    114    114    114    0    0    1    -360    360    -7.1192    0.2766    7.1308    -1.3917    0.0000    0.0000    0.0000    0.0000;
    2163    2023    0.01405    0.044628    0.0046    120    120    120    0    0    1    -360    360    10.5325    -1.6549    -10.5198    1.1207    0.0000    0.0000    0.0000    0.0000;
    2297    2197    0.018182    0.041322    0.004649    114    114    114    0    0    1    -360    360    -10.4023    0.0420    10.4181    -0.5859    0.0000    0.0000    0.0000    0.0000;
    2163    1950    0.01157    0.028099    0.00286    102    102    102    0    0    1    -360    360    -16.8675    0.7969    16.8939    -1.0906    0.0000    0.0000    0.0000    0.0000;
    2297    2070    0.024793    0.034711    0.004189    78    78    78    0    0    1    -360    360    13.1015    -0.2346    -13.0673    -0.2379    0.0000    0.0000    0.0000    0.0000;
    2071    1962    0.037934    0.066124    0.006411    78    78    78    0    0    1    -360    360    -4.2847    0.7460    4.2907    -1.5303    0.0000    0.0000    0.0000    0.0000;
    1996    2071    0.038529    0.068058    0.0065    78    78    78    0    0    1    -360    360    -6.6388    0.6544    6.6529    -1.4336    0.0000    0.0000    0.0000    0.0000;
    2127    1996    0.025149    0.045496    0.004371    120    120    120    0    0    1    -360    360    -3.6870    0.0999    3.6898    -0.6344    0.0000    0.0000    0.0000    0.0000;
    2143    1962    0.01405    0.044628    0.00484    120    120    120    0    0    1    -360    360    10.2416    -1.1993    -10.2297    0.6363    0.0000    0.0000    0.0000    0.0000;
    2046    2301    0.008256    0.016529    0.001941    120    120    120    0    0    1    -360    360    -5.9184    -1.2786    5.9208    1.0407    0.0000    0.0000    0.0000    0.0000;
    1999    2289    0.037636    0.097041    0.00984    102    102    102    0    0    1    -360    360    -6.3390    -1.3070    6.3513    0.1111    0.0000    0.0000    0.0000    0.0000;
    2046    2440    0.01676    0.056777    0.005619    120    120    120    0    0    1    -360    360    -7.0964    0.8118    7.1034    -1.4908    0.0000    0.0000    0.0000    0.0000;
    2134    2424    0.013347    0.045198    0.00447    120    120    120    0    0    1    -360    360    -5.1590    -0.8492    5.1619    0.2987    0.0000    0.0000    0.0000    0.0000;
    2432    2170    0.013173    0.044603    0.004419    123    123    123    0    0    1    -360    360    -23.4620    0.5988    23.5208    -0.9467    0.0000    0.0000    0.0000    0.0000;
    1978    1945    0.042827    0.097868    0.00953    78    78    78    0    0    1    -360    360    7.3744    -0.7726    -7.3555    -0.3544    0.0000    0.0000    0.0000    0.0000;
    2170    1946    0.054893    0.14743    0.01489    102    102    102    0    0    1    -360    360    21.6850    -3.2810    -21.4745    2.0109    0.0000    0.0000    0.0000    0.0000;
    2171    1944    0.049016    0.127529    0.01292    102    102    102    0    0    1    -360    360    26.1379    -7.3557    -25.8492    6.5191    0.0000    0.0000    0.0000    0.0000;
    2343    2170    0.005141    0.035124    0.007899    196    196    196    0    0    1    -360    360    72.5702    -11.9098    -72.3464    12.4596    0.0000    0.0000    0.0000    0.0000;
    2343    2171    0.005141    0.035124    0.007899    196    196    196    0    0    1    -360    360    50.1408    2.0486    -50.0363    -2.3108    0.0000    0.0000    0.0000    0.0000;
    2170    2140    0.032231    0.077686    0.0044    123    123    123    0    0    1    -360    360    23.3440    -2.9422    -23.2006    2.7444    0.0000    0.0000    0.0000    0.0000;
    2171    1957    0.027273    0.068603    0.00666    102    102    102    0    0    1    -360    360    4.5105    -0.8030    -4.5060    -0.0060    0.0000    0.0000    0.0000    0.0000;
    2339    2337    0.003314    0.009917    0.00099    123    123    123    0    0    1    -360    360    2.9462    -0.1218    -2.9460    0.0000    0.0000    0.0000    0.0000    0.0000;
    2344    2336    0.004132    0.009091    0.000939    123    123    123    0    0    1    -360    360    16.2280    8.1190    -16.2170    -8.2110    0.0000    0.0000    0.0000    0.0000;
    2343    2339    0.004132    0.009917    0.00099    123    123    123    0    0    1    -360    360    12.2199    3.9010    -12.2144    -4.0104    0.0000    0.0000    0.0000    0.0000;
    2343    2340    0.004132    0.010744    0.00099    123    123    123    0    0    1    -360    360    8.7031    3.6668    -8.7001    -3.7816    0.0000    0.0000    0.0000    0.0000;
    2340    2338    0.004132    0.01157    0.001041    123    123    123    0    0    1    -360    360    0.8830    -0.0247    -0.8830    -0.1040    0.0000    0.0000    0.0000    0.0000;
    2106    1946    0.010744    0.034711    0.00356    114    114    114    0    0    1    -360    360    -36.5664    8.2083    36.6901    -8.2441    0.0000    0.0000    0.0000    0.0000;
    2364    1944    0.009446    0.028463    0.0028    78    78    78    0    0    1    -360    360    -1.1780    0.0000    1.1781    -0.3427    0.0000    0.0000    0.0000    0.0000;
    2363    1946    0.004512    0.015289    0.00151    123    123    123    0    0    1    -360    360    -0.0000    0.0000    0.0000    -0.1849    0.0000    0.0000    0.0000    0.0000;
    1946    1945    0.006504    0.022017    0.00218    120    120    120    0    0    1    -360    360    -20.6646    5.1391    20.6888    -5.3244    0.0000    0.0000    0.0000    0.0000;
    2248    1978    0.01319    0.044669    0.004419    123    123    123    0    0    1    -360    360    9.8880    -1.1933    -9.8774    0.6846    0.0000    0.0000    0.0000    0.0000;
    2432    2248    0.012603    0.042653    0.004221    123    123    123    0    0    1    -360    360    13.5890    -1.4858    -13.5700    1.0293    0.0000    0.0000    0.0000    0.0000;
    2160    2140    0.02562    0.078512    0.008419    123    123    123    0    0    1    -360    360    -21.3107    3.2332    21.4086    -3.9664    0.0000    0.0000    0.0000    0.0000;
    2275    2160    0.012397    0.041322    0.004189    120    120    120    0    0    1    -360    360    -17.1528    2.9494    17.1837    -3.3592    0.0000    0.0000    0.0000    0.0000;
    1958    1974    0.036686    0.091653    0.009399    102    102    102    0    0    1    -360    360    -4.4200    -0.1210    4.4258    -1.0380    0.0000    0.0000    0.0000    0.0000;
    2360    2060    0.006612    0.015703    0.00165    102    102    102    0    0    1    -360    360    4.1309    -0.0670    -4.1300    -0.1370    0.0000    0.0000    0.0000    0.0000;
    2059    1974    0.005917    0.01857    0.001989    78    78    78    0    0    1    -360    360    -11.9838    0.2571    11.9906    -0.4842    0.0000    0.0000    0.0000    0.0000;
    2360    1974    0.00157    0.005124    0.00053    120    120    120    0    0    1    -360    360    -12.4999    -2.1860    12.5019    2.1264    0.0000    0.0000    0.0000    0.0000;
    2361    1974    0.001529    0.004934    0.000501    120    120    120    0    0    1    -360    360    -8.8530    -2.0620    8.8540    2.0027    0.0000    0.0000    0.0000    0.0000;
    2059    2051    0.005793    0.013223    0.001379    78    78    78    0    0    1    -360    360    7.5618    -1.7201    -7.5590    1.5543    0.0000    0.0000    0.0000    0.0000;
    2095    1974    0.02719    0.049174    0.004779    78    78    78    0    0    1    -360    360    -9.7971    1.4552    9.8187    -2.0125    0.0000    0.0000    0.0000    0.0000;
    2218    1974    0.012901    0.022744    0.0022    78    78    78    0    0    1    -360    360    -4.5095    0.2061    4.5116    -0.4772    0.0000    0.0000    0.0000    0.0000;
    2219    1974    0.012041    0.024719    0.002439    78    78    78    0    0    1    -360    360    -4.7220    -0.1620    4.7242    -0.1383    0.0000    0.0000    0.0000    0.0000;
    2169    2051    0.028934    0.05124    0.00469    78    78    78    0    0    1    -360    360    -3.7268    1.7324    3.7310    -2.3103    0.0000    0.0000    0.0000    0.0000;
    2169    2161    0.015703    0.027273    0.002519    78    78    78    0    0    1    -360    360    1.9598    -2.3904    -1.9587    2.0779    0.0000    0.0000    0.0000    0.0000;
    2095    2062    0.018934    0.059504    0.006561    120    120    120    0    0    1    -360    360    2.7241    -2.8262    -2.7221    2.0144    0.0000    0.0000    0.0000    0.0000;
    2161    2062    0.01405    0.023141    0.002321    78    78    78    0    0    1    -360    360    2.6137    -0.4948    -2.6129    0.2064    0.0000    0.0000    0.0000    0.0000;
    2141    2062    0.009    0.030479    0.00302    69    69    69    0    0    1    -360    360    -2.2120    -0.1450    2.2124    -0.2307    0.0000    0.0000    0.0000    0.0000;
    2341    2339    0.009091    0.031397    0.003269    123    123    123    0    0    1    -360    360    -6.0241    -4.5153    6.0281    4.1252    0.0000    0.0000    0.0000    0.0000;
    2342    2340    0.012397    0.040496    0.00416    123    123    123    0    0    1    -360    360    -5.4579    -3.6968    5.4621    3.1964    0.0000    0.0000    0.0000    0.0000;
    2295    2218    0.006364    0.021554    0.00213    91    91    91    0    0    1    -360    360    -3.1830    0.0020    3.1835    -0.2661    0.0000    0.0000    0.0000    0.0000;
    2083    2252    0.010281    0.01795    0.001711    102    102    102    0    0    1    -360    360    -12.3880    -2.0540    12.4022    1.8834    0.0000    0.0000    0.0000    0.0000;
    2079    2251    0.013339    0.033901    0.003429    102    102    102    0    0    1    -360    360    -22.5890    -5.8340    22.6523    5.6019    0.0000    0.0000    0.0000    0.0000;
    2407    2252    0.012488    0.03219    0.00326    102    102    102    0    0    1    -360    360    22.4641    -4.2289    -22.4074    4.0019    0.0000    0.0000    0.0000    0.0000;
    2080    2407    0.000603    0.001033    9.9e-05    102    102    102    0    0    1    -360    360    -23.6330    -9.1580    23.6364    9.1524    0.0000    0.0000    0.0000    0.0000;
    2400    2407    0.004347    0.007603    0.000731    102    102    102    0    0    1    -360    360    46.1820    4.9821    -46.1005    -4.9235    0.0000    0.0000    0.0000    0.0000;
    2130    2400    0.000397    0.000686    7e-05    102    102    102    0    0    1    -360    360    -7.2330    -2.8470    7.2332    2.8393    0.0000    0.0000    0.0000    0.0000;
    2409    2400    0.002207    0.007463    0.00074    102    102    102    0    0    1    -360    360    53.4711    7.9249    -53.4152    -7.8214    0.0000    0.0000    0.0000    0.0000;
    2311    2409    0.008504    0.014851    0.001421    102    102    102    0    0    1    -360    360    -4.7160    0.9890    4.7177    -1.1500    0.0000    0.0000    0.0000    0.0000;
    2263    2409    0.008198    0.027769    0.002749    102    102    102    0    0    1    -360    360    58.4323    7.2803    -58.1888    -6.7749    0.0000    0.0000    0.0000    0.0000;
    2096    2251    0.00257    0.004488    0.000431    102    102    102    0    0    1    -360    360    -24.9160    -8.2230    24.9314    8.2003    0.0000    0.0000    0.0000    0.0000;
    2078    2084    0.004554    0.012628    0.00127    102    102    102    0    0    1    -360    360    -0.0000    -0.0000    0.0000    -0.1445    0.0000    0.0000    0.0000    0.0000;
    2097    2251    0.00257    0.004488    0.000431    102    102    102    0    0    1    -360    360    -22.1470    -9.0280    22.1598    9.0008    0.0000    0.0000    0.0000    0.0000;
    2109    2114    0.01176    0.021074    0.002016    78    78    78    0    0    1    -360    360    11.6440    2.7388    -11.6293    -2.9451    0.0000    0.0000    0.0000    0.0000;
    2098    2252    0.00257    0.004488    0.000431    102    102    102    0    0    1    -360    360    -22.1450    -3.8350    22.1564    3.8056    0.0000    0.0000    0.0000    0.0000;
    2439    2113    0.018033    0.061091    0.006048    78    78    78    0    0    1    -360    360    -7.5961    9.8357    7.6211    -10.4537    0.0000    0.0000    0.0000    0.0000;
    2242    2251    0.001537    0.005207    0.00052    123    123    123    0    0    1    -360    360    -23.5171    4.1110    23.5247    -4.1451    0.0000    0.0000    0.0000    0.0000;
    2252    2108    0.002479    0.006612    0.00068    123    123    123    0    0    1    -360    360    8.8529    16.9355    -8.8450    -16.9920    0.0000    0.0000    0.0000    0.0000;
    2251    2107    0.002479    0.006612    0.00068    123    123    123    0    0    1    -360    360    -11.0195    0.0059    11.0222    -0.0773    0.0000    0.0000    0.0000    0.0000;
    2242    2119    0.006967    0.023603    0.00234    123    123    123    0    0    1    -360    360    14.3891    -3.7110    -14.3758    3.4867    0.0000    0.0000    0.0000    0.0000;
    2252    2115    0.002769    0.009372    0.000929    120    120    120    0    0    1    -360    360    0.0002    2.4413    0.0000    -2.5470    0.0000    0.0000    0.0000    0.0000;
    2114    2251    0.002769    0.009372    0.000929    120    120    120    0    0    1    -360    360    9.1263    -1.4109    -9.1243    1.3108    0.0000    0.0000    0.0000    0.0000;
    2239    2252    0.000124    0.000397    4.1e-05    123    123    123    0    0    1    -360    360    -11.8140    3.5330    11.8142    -3.5372    0.0000    0.0000    0.0000    0.0000;
    2240    2251    9.9e-05    0.000314    2.9e-05    123    123    123    0    0    1    -360    360    -2.9060    -0.2300    2.9060    0.2267    0.0000    0.0000    0.0000    0.0000;
    2252    2110    0.005793    0.018182    0.001861    120    120    120    0    0    1    -360    360    -58.6603    -3.5211    58.8352    3.8565    0.0000    0.0000    0.0000    0.0000;
    2401    1977    0.020702    0.070124    0.006941    123    123    123    0    0    1    -360    360    -12.7453    4.3261    12.7776    -5.0379    0.0000    0.0000    0.0000    0.0000;
    2149    2401    0.003488    0.011802    0.001169    123    123    123    0    0    1    -360    360    1.8595    4.3919    -1.8588    -4.5280    0.0000    0.0000    0.0000    0.0000;
    2147    2401    0.006149    0.020827    0.002059    123    123    123    0    0    1    -360    360    -14.5930    -0.4080    14.6041    0.2019    0.0000    0.0000    0.0000    0.0000;
    2366    2287    0.024793    0.076859    0.008349    120    120    120    0    0    1    -360    360    13.4484    -4.4304    -13.4082    3.5434    0.0000    0.0000    0.0000    0.0000;
    2288    2032    0.028934    0.08843    0.009731    120    120    120    0    0    1    -360    360    34.1404    -2.8995    -33.8606    2.5830    0.0000    0.0000    0.0000    0.0000;
    2104    2081    0.00676    0.022909    0.00227    120    120    120    0    0    1    -360    360    -71.9667    -6.7113    72.2702    7.4739    0.0000    0.0000    0.0000    0.0000;
    2112    2104    0.003686    0.012496    0.001237    123    123    123    0    0    1    -360    360    -70.4815    -5.5050    70.6407    5.9013    0.0000    0.0000    0.0000    0.0000;
    2112    2107    0.005223    0.017702    0.001752    123    123    123    0    0    1    -360    360    25.0577    6.9251    -25.0272    -7.0237    0.0000    0.0000    0.0000    0.0000;
    2399    2252    0.000612    0.002083    0.00021    120    120    120    0    0    1    -360    360    -68.1037    4.8747    68.1286    -4.8138    0.0000    0.0000    0.0000    0.0000;
    2099    2399    0.001017    0.003471    0.000339    120    120    120    0    0    1    -360    360    -14.7230    -2.0000    14.7250    1.9680    0.0000    0.0000    0.0000    0.0000;
    2102    2399    0.004314    0.013876    0.001159    120    120    120    0    0    1    -360    360    -53.2694    7.0619    53.3787    -6.8427    0.0000    0.0000    0.0000    0.0000;
    2122    2251    0.009421    0.031934    0.003161    120    120    120    0    0    1    -360    360    -7.8880    -1.9250    7.8934    1.5797    0.0000    0.0000    0.0000    0.0000;
    2121    2101    0.006446    0.021868    0.002161    120    120    120    0    0    1    -360    360    -39.7002    15.8734    39.8036    -15.7692    0.0000    0.0000    0.0000    0.0000;
    2105    1972    0.024388    0.063587    0.01204    123    123    123    0    0    1    -360    360    51.3503    -11.4242    -50.8015    11.3893    0.0000    0.0000    0.0000    0.0000;
    2443    2217    0.019016    0.041529    0.008639    78    78    78    0    0    1    -360    360    0.0000    -0.0000    0.0000    -1.0294    0.0000    0.0000    0.0000    0.0000;
    2275    2105    0.005793    0.018934    0.001909    76    76    76    0    0    1    -360    360    14.7958    -3.4044    -14.7849    3.2065    0.0000    0.0000    0.0000    0.0000;
    2217    2150    0.015703    0.02562    0.00227    120    120    120    0    0    1    -360    360    10.2138    4.0924    -10.1977    -4.3360    0.0000    0.0000    0.0000    0.0000;
    2150    2149    0.008256    0.012397    0.00128    120    120    120    0    0    1    -360    360    -0.7063    4.0820    0.7075    -4.2319    0.0000    0.0000    0.0000    0.0000;
    2442    2216    0.022091    0.057744    0.005651    76    76    76    0    0    1    -360    360    -5.8980    -0.7560    5.9045    0.1007    0.0000    0.0000    0.0000    0.0000;
    2039    2216    0.004347    0.007603    0.000721    69    69    69    0    0    1    -360    360    -20.4880    -7.9350    20.5056    7.8800    0.0000    0.0000    0.0000    0.0000;
    2040    2217    0.004347    0.007603    0.000721    69    69    69    0    0    1    -360    360    -0.6500    -0.1400    0.6500    0.0541    0.0000    0.0000    0.0000    0.0000;
    2216    2058    0.046281    0.076859    0.00755    76    76    76    0    0    1    -360    360    -18.0803    1.3953    18.2086    -2.0871    0.0000    0.0000    0.0000    0.0000;
    2036    2445    0.002446    0.008331    0.00083    114    114    114    0    0    1    -360    360    -0.0420    -0.2200    0.0420    0.1241    0.0000    0.0000    0.0000    0.0000;
    2035    2444    0.002446    0.008331    0.00083    114    114    114    0    0    1    -360    360    -8.9290    -0.4490    8.9307    0.3573    0.0000    0.0000    0.0000    0.0000;
    2444    1955    0.006612    0.009091    0.001159    120    120    120    0    0    1    -360    360    2.8829    10.3896    -2.8763    -10.5163    0.0000    0.0000    0.0000    0.0000;
    2439    1955    0.007438    0.023967    0.002439    120    120    120    0    0    1    -360    360    4.3531    -9.9717    -4.3457    9.7103    0.0000    0.0000    0.0000    0.0000;
    2444    2038    0.004959    0.014876    0.00167    120    120    120    0    0    1    -360    360    53.7847    11.2366    -53.6570    -11.0486    0.0000    0.0000    0.0000    0.0000;
    2445    2037    0.004959    0.014876    0.00167    120    120    120    0    0    1    -360    360    37.0064    12.3431    -36.9410    -12.3390    0.0000    0.0000    0.0000    0.0000;
    2445    2120    0.013223    0.042066    0.0046    120    120    120    0    0    1    -360    360    -7.3317    6.8708    7.3437    -7.3630    0.0000    0.0000    0.0000    0.0000;
    2445    2116    0.009091    0.027273    0.002899    120    120    120    0    0    1    -360    360    -15.6616    19.8537    15.7124    -20.0348    0.0000    0.0000    0.0000    0.0000;
    2121    2116    0.009917    0.030579    0.003291    120    120    120    0    0    1    -360    360    32.0362    -18.0364    -31.9194    18.0198    0.0000    0.0000    0.0000    0.0000;
    2444    2243    0.024793    0.080083    0.008301    114    114    114    0    0    1    -360    360    29.8256    -3.8626    -29.6352    3.5077    0.0000    0.0000    0.0000    0.0000;
    1953    2445    0.014992    0.031537    0.0031    78    78    78    0    0    1    -360    360    -4.7150    -0.1500    4.7179    -0.2017    0.0000    0.0000    0.0000    0.0000;
    2444    2033    0.042984    0.102479    0.0105    78    78    78    0    0    1    -360    360    -33.1536    2.4544    33.5599    -2.7298    0.0000    0.0000    0.0000    0.0000;
    2109    2113    0.002868    0.009719    0.000963    114    114    114    0    0    1    -360    360    -16.8050    -2.8198    16.8122    2.7328    0.0000    0.0000    0.0000    0.0000;
    2216    1976    0.03719    0.119008    0.012199    114    114    114    0    0    1    -360    360    -2.3230    -9.3035    2.3477    7.9155    0.0000    0.0000    0.0000    0.0000;
    1972    1977    0.064628    0.109917    0.01059    123    123    123    0    0    1    -360    360    44.4655    -12.0343    -43.3422    12.6767    0.0000    0.0000    0.0000    0.0000;
    1976    1969    0.033223    0.056612    0.00545    120    120    120    0    0    1    -360    360    8.8825    2.2629    -8.8591    -2.8820    0.0000    0.0000    0.0000    0.0000;
    1977    2129    0.017826    0.060207    0.00596    120    120    120    0    0    1    -360    360    10.9417    4.5985    -10.9200    -5.2270    0.0000    0.0000    0.0000    0.0000;
    2262    1977    0.007587    0.025686    0.002541    120    120    120    0    0    1    -360    360    -68.7517    -6.8178    69.0615    7.5680    0.0000    0.0000    0.0000    0.0000;
    2412    2111    0.012091    0.040959    0.004061    120    120    120    0    0    1    -360    360    59.7996    6.5176    -59.4258    -5.7228    0.0000    0.0000    0.0000    0.0000;
    1977    2412    0.006868    0.023256    0.002299    120    120    120    0    0    1    -360    360    60.0116    6.8571    -59.7996    -6.4099    0.0000    0.0000    0.0000    0.0000;
    2312    2412    0.005529    0.009669    0.00092    120    120    120    0    0    1    -360    360    0.0000    -0.0000    0.0000    -0.1077    0.0000    0.0000    0.0000    0.0000;
    2081    1976    0.015703    0.049587    0.005111    120    120    120    0    0    1    -360    360    -82.4362    -9.9239    83.3555    12.2162    0.0000    0.0000    0.0000    0.0000;
    2288    1976    0.004132    0.031397    0.003001    137    137    137    0    0    1    -360    360    -23.5282    -0.7678    23.5471    0.5475    0.0000    0.0000    0.0000    0.0000;
    2280    1976    0.065826    0.222983    0.02208    123    123    123    0    0    1    -360    360    -8.1829    -9.8477    8.2622    7.4916    0.0000    0.0000    0.0000    0.0000;
    2264    1977    0.020661    0.066124    0.006781    120    120    120    0    0    1    -360    360    -5.4187    2.0108    5.4249    -2.7934    0.0000    0.0000    0.0000    0.0000;
    2084    2102    0.016421    0.055628    0.00551    123    123    123    0    0    1    -360    360    -5.4280    -1.1005    5.4323    0.4876    0.0000    0.0000    0.0000    0.0000;
    2021    1969    0.012141    0.041124    0.00407    123    123    123    0    0    1    -360    360    -4.4260    -1.1660    4.4281    0.6830    0.0000    0.0000    0.0000    0.0000;
    2075    2418    0.03124    0.102314    0.010481    123    123    123    0    0    1    -360    360    6.5039    -4.7584    -6.4877    3.6051    0.0000    0.0000    0.0000    0.0000;
    1997    1981    0.044207    0.113669    0.01112    91    91    91    0    0    1    -360    360    28.6770    -0.6042    -28.3800    0.0203    0.0000    0.0000    0.0000    0.0000;
    2087    1997    0.010331    0.018017    0.001721    78    78    78    0    0    1    -360    360    18.0380    -7.0766    -18.0065    6.9209    0.0000    0.0000    0.0000    0.0000;
    2430    2159    0.012562    0.021901    0.00212    78    78    78    0    0    1    -360    360    -11.1442    -0.7045    11.1569    0.4649    0.0000    0.0000    0.0000    0.0000;
    2431    2429    0.010083    0.017364    0.001721    78    78    78    0    0    1    -360    360    1.3377    5.7767    -1.3347    -5.9834    0.0000    0.0000    0.0000    0.0000;
    2241    2154    0.02    0.037438    0.003649    78    78    78    0    0    1    -360    360    -9.7408    8.3410    9.7682    -8.7376    0.0000    0.0000    0.0000    0.0000;
    2429    2241    0.007934    0.015372    0.0015    78    78    78    0    0    1    -360    360    -5.0183    6.6054    5.0228    -6.7810    0.0000    0.0000    0.0000    0.0000;
    2431    2430    0.010826    0.018934    0.00181    78    78    78    0    0    1    -360    360    0.7993    -2.4266    -0.7988    2.2045    0.0000    0.0000    0.0000    0.0000;
    2159    2153    0.028182    0.058182    0.0059    78    78    78    0    0    1    -360    360    -19.5809    2.0441    19.6696    -2.5924    0.0000    0.0000    0.0000    0.0000;
    2028    1997    0.057016    0.113314    0.010909    78    78    78    0    0    1    -360    360    -16.2376    -2.5927    16.3645    1.5223    0.0000    0.0000    0.0000    0.0000;
    2284    2153    0.039339    0.129174    0.013201    123    123    123    0    0    1    -360    360    -35.9930    1.9884    36.4128    -2.2371    0.0000    0.0000    0.0000    0.0000;
    2285    2284    0.00595    0.019174    0.00198    123    123    123    0    0    1    -360    360    -29.0207    1.4159    29.0620    -1.5244    0.0000    0.0000    0.0000    0.0000;
    2153    2087    0.036198    0.063388    0.00612    78    78    78    0    0    1    -360    360    32.2424    -3.5326    -31.9370    3.3116    0.0000    0.0000    0.0000    0.0000;
    2285    2425    0.02743    0.088851    0.00915    123    123    123    0    0    1    -360    360    22.9177    -1.6289    -22.7992    0.9028    0.0000    0.0000    0.0000    0.0000;
    2382    2299    0.040331    0.136612    0.01353    123    123    123    0    0    1    -360    360    -9.2363    -8.5459    9.2869    7.1268    0.0000    0.0000    0.0000    0.0000;
    2420    2048    0.01157    0.039421    0.003901    123    123    123    0    0    1    -360    360    -11.7163    5.2808    11.7331    -5.6735    0.0000    0.0000    0.0000    0.0000;
    2028    1934    0.035066    0.118777    0.011761    123    123    123    0    0    1    -360    360    11.8306    3.9347    -11.7834    -5.1760    0.0000    0.0000    0.0000    0.0000;
    2154    1934    0.041066    0.139091    0.01377    123    123    123    0    0    1    -360    360    36.2274    5.2125    -35.7755    -5.3397    0.0000    0.0000    0.0000    0.0000;
    2192    1961    0.029496    0.050174    0.00484    78    78    78    0    0    1    -360    360    -24.4405    10.8381    24.6258    -11.0788    0.0000    0.0000    0.0000    0.0000;
    2418    2048    0.011322    0.037438    0.0037    123    123    123    0    0    1    -360    360    20.7832    -5.4399    -20.7381    5.1625    0.0000    0.0000    0.0000    0.0000;
    2417    2154    0.014207    0.046612    0.00477    123    123    123    0    0    1    -360    360    -32.5302    -8.0913    32.6617    7.9419    0.0000    0.0000    0.0000    0.0000;
    2417    2299    0.017769    0.058182    0.005951    123    123    123    0    0    1    -360    360    29.7742    7.5083    -29.6349    -7.7658    0.0000    0.0000    0.0000    0.0000;
    2194    2075    0.022686    0.062207    0.00629    78    78    78    0    0    1    -360    360    11.9620    -5.7491    -11.9279    5.1204    0.0000    0.0000    0.0000    0.0000;
    2154    1956    0.020992    0.069339    0.006989    123    123    123    0    0    1    -360    360    23.5869    -5.2377    -23.4877    4.7096    0.0000    0.0000    0.0000    0.0000;
    1986    1956    0.017107    0.05562    0.004799    123    123    123    0    0    1    -360    360    -22.7074    4.3452    22.7827    -4.6866    0.0000    0.0000    0.0000    0.0000;
    2418    2329    0.024959    0.084463    0.00847    123    123    123    0    0    1    -360    360    -21.7565    2.6228    21.8610    -3.2483    0.0000    0.0000    0.0000    0.0000;
    2382    2302    0.031744    0.107504    0.010641    123    123    123    0    0    1    -360    360    -7.9717    4.9499    7.9975    -6.0940    0.0000    0.0000    0.0000    0.0000;
    2189    2153    0.02595    0.085124    0.008741    123    123    123    0    0    1    -360    360    -2.9330    0.3390    2.9350    -1.4201    0.0000    0.0000    0.0000    0.0000;
    2194    2192    0.00943    0.018893    0.001849    78    78    78    0    0    1    -360    360    -19.3900    10.1371    19.4295    -10.2701    0.0000    0.0000    0.0000    0.0000;
    2420    1934    0.017686    0.057438    0.00596    123    123    123    0    0    1    -360    360    -41.8224    -11.0186    42.1079    11.2497    0.0000    0.0000    0.0000    0.0000;
    1954    2420    0.052339    0.091554    0.008729    69    69    69    0    0    1    -360    360    -1.0350    1.1320    1.0367    -2.1372    0.0000    0.0000    0.0000    0.0000;
    2664    2719    0.03562    0.109421    0.011461    69    69    69    0    0    1    -360    360    16.3291    3.6064    -16.2474    -4.7678    0.0000    0.0000    0.0000    0.0000;
    2570    2699    0.036777    0.093967    0.009511    120    120    120    0    0    1    -360    360    -18.2527    -8.1640    18.3730    7.3215    0.0000    0.0000    0.0000    0.0000;
    2675    2629    0.002066    0.007273    0.000699    126    126    126    0    0    1    -360    360    -8.6029    1.3597    8.6042    -1.4416    0.0000    0.0000    0.0000    0.0000;
    2629    2475    0.018512    0.059504    0.00627    126    126    126    0    0    1    -360    360    -13.4622    -0.5584    13.4894    -0.1308    0.0000    0.0000    0.0000    0.0000;
    2563    2457    0.021    0.067901    0.00696    123    123    123    0    0    1    -360    360    -18.5656    4.1821    18.6280    -4.8384    0.0000    0.0000    0.0000    0.0000;
    2654    2658    0.033471    0.065289    0.005929    69    69    69    0    0    1    -360    360    -12.4275    1.3973    12.4701    -2.0487    0.0000    0.0000    0.0000    0.0000;
    2453    2720    0.066446    0.17719    0.01791    70    70    70    0    0    1    -360    360    -0.7572    -6.2687    0.7719    4.0821    0.0000    0.0000    0.0000    0.0000;
    2649    2720    0.039835    0.129091    0.013145    114    114    114    0    0    1    -360    360    -63.4223    -4.4926    64.7778    7.2826    0.0000    0.0000    0.0000    0.0000;
    2473    2509    0.033802    0.107438    0.011541    69    69    69    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2576    2615    0.020496    0.06876    0.00688    137    137    137    0    0    1    -360    360    6.2312    3.2825    -6.2219    -4.0371    0.0000    0.0000    0.0000    0.0000;
    2554    2519    0.04    0.129587    0.013291    114    114    114    0    0    1    -360    360    -56.0550    -23.4244    57.3341    25.9760    0.0000    0.0000    0.0000    0.0000;
    2524    2611    0.009917    0.033223    0.004189    107    107    107    0    0    1    -360    360    -29.7458    -10.8808    29.8306    10.6729    0.0000    0.0000    0.0000    0.0000;
    2554    2520    0.040248    0.130248    0.013361    107    107    107    0    0    1    -360    360    -56.2125    -23.3976    57.5053    25.9799    0.0000    0.0000    0.0000    0.0000;
    2613    2548    0.035446    0.087364    0.008821    114    114    114    0    0    1    -360    360    48.3668    -0.1436    -47.6692    0.8291    0.0000    0.0000    0.0000    0.0000;
    2722    2721    0.012636    0.038017    0.00273    114    114    114    0    0    1    -360    360    -11.7444    0.3174    11.7584    -0.6170    0.0000    0.0000    0.0000    0.0000;
    2523    2722    0.033058    0.082636    0.00968    69    69    69    0    0    1    -360    360    -10.2156    -0.3200    10.2434    -0.8174    0.0000    0.0000    0.0000    0.0000;
    2585    2524    0.046686    0.081818    0.007739    90    90    90    0    0    1    -360    360    0.6084    -4.4129    -0.6019    3.5228    0.0000    0.0000    0.0000    0.0000;
    2478    2469    0.034132    0.059917    0.00566    48    48    48    0    0    1    -360    360    -15.8199    -0.4820    15.8938    -0.0457    0.0000    0.0000    0.0000    0.0000;
    2491    2586    0.035868    0.058678    0.006459    90    90    90    0    0    1    -360    360    -16.9991    -0.9128    17.0903    0.3227    0.0000    0.0000    0.0000    0.0000;
    2491    2498    0.1    0.159496    0.01597    86    86    86    0    0    1    -360    360    -26.9867    -2.3112    27.6284    1.4687    0.0000    0.0000    0.0000    0.0000;
    2695    2599    0.039504    0.128099    0.013141    137    137    137    0    0    1    -360    360    -17.4995    2.0098    17.6001    -3.3096    0.0000    0.0000    0.0000    0.0000;
    2586    2468    0.03124    0.056033    0.005629    84    84    84    0    0    1    -360    360    -28.7152    -2.1712    28.9400    1.9207    0.0000    0.0000    0.0000    0.0000;
    2706    2488    0.021397    0.068868    0.007081    69    69    69    0    0    1    -360    360    6.3046    -1.3211    -6.2976    0.4613    0.0000    0.0000    0.0000    0.0000;
    2690    2706    0.016859    0.054273    0.005581    69    69    69    0    0    1    -360    360    9.3185    -1.4877    -9.3066    0.8298    0.0000    0.0000    0.0000    0.0000;
    2612    2706    0.000256    0.000661    7e-05    69    69    69    0    0    1    -360    360    -3.0020    -0.5000    3.0020    0.4913    0.0000    0.0000    0.0000    0.0000;
    2477    2476    0.012231    0.038603    0.004201    30    30    30    0    0    1    -360    360    6.6304    2.0495    -6.6250    -2.5000    0.0000    0.0000    0.0000    0.0000;
    2602    2484    0.028827    0.093223    0.009564    69    69    69    0    0    1    -360    360    -7.7105    -4.0982    7.7284    3.0401    0.0000    0.0000    0.0000    0.0000;
    2649    2481    0.01824    0.058992    0.00605    123    123    123    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2524    2674    0.024554    0.079917    0.00823    137    137    137    0    0    1    -360    360    9.1320    2.5140    -9.1126    -3.4081    0.0000    0.0000    0.0000    0.0000;
    2469    2688    0.06843    0.09157    0.0084    69    69    69    0    0    1    -360    360    -11.2033    -0.1553    11.2769    -0.7326    0.0000    0.0000    0.0000    0.0000;
    2688    2719    0.086529    0.11405    0.010191    57    57    57    0    0    1    -360    360    -20.6629    -2.2674    20.9776    1.4573    0.0000    0.0000    0.0000    0.0000;
    2571    2550    0.007851    0.019826    0.00203    120    120    120    0    0    1    -360    360    -36.4219    4.7100    36.5144    -4.7097    0.0000    0.0000    0.0000    0.0000;
    2609    2631    0.010331    0.026529    0.002691    109    109    109    0    0    1    -360    360    4.7507    7.3826    -4.7436    -7.6737    0.0000    0.0000    0.0000    0.0000;
    2588    2609    0.022314    0.057016    0.00576    120    120    120    0    0    1    -360    360    -3.7540    -1.2000    3.7569    0.5446    0.0000    0.0000    0.0000    0.0000;
    2587    2647    0.030992    0.079008    0.00801    120    120    120    0    0    1    -360    360    -1.9880    -0.7000    1.9890    -0.2937    0.0000    0.0000    0.0000    0.0000;
    2451    2553    0.002636    0.007521    0.00075    120    120    120    0    0    1    -360    360    -10.9048    -7.7172    10.9085    7.6341    0.0000    0.0000    0.0000    0.0000;
    2545    2527    0.030248    0.06281    0.00061    99    99    99    0    0    1    -360    360    -22.8776    -1.8155    23.0063    2.0067    0.0000    0.0000    0.0000    0.0000;
    2526    2458    0.003314    0.010826    0.001089    137    137    137    0    0    1    -360    360    -7.0148    0.0608    7.0161    -0.1925    0.0000    0.0000    0.0000    0.0000;
    2536    2528    0.04124    0.072314    0.00687    69    69    69    0    0    1    -360    360    -18.1360    -0.9839    18.2456    0.3198    0.0000    0.0000    0.0000    0.0000;
    2526    2466    0.018603    0.056198    0.00581    81    81    81    0    0    1    -360    360    -4.4442    -3.0608    4.4482    2.3465    0.0000    0.0000    0.0000    0.0000;
    2583    2604    0.024793    0.08    0.00823    137    137    137    0    0    1    -360    360    -18.0939    0.5226    18.1597    -1.3325    0.0000    0.0000    0.0000    0.0000;
    2451    2647    0.01314    0.041818    0.004479    137    137    137    0    0    1    -360    360    10.0611    1.6830    -10.0500    -2.2063    0.0000    0.0000    0.0000    0.0000;
    2646    2608    0.009421    0.030661    0.003151    103    103    103    0    0    1    -360    360    -24.2516    5.8412    24.3027    -6.0378    0.0000    0.0000    0.0000    0.0000;
    2646    2578    0.029008    0.09438    0.009661    76    76    76    0    0    1    -360    360    0.1771    -12.6350    -0.1404    11.6315    0.0000    0.0000    0.0000    0.0000;
    2464    2528    0.004207    0.010578    0.00106    120    120    120    0    0    1    -360    360    -30.2152    -6.2195    30.2472    6.1672    0.0000    0.0000    0.0000    0.0000;
    2708    2527    0.007364    0.023802    0.002439    90    90    90    0    0    1    -360    360    -14.6766    -8.0132    14.6930    7.7608    0.0000    0.0000    0.0000    0.0000;
    2708    2451    0.00157    0.004959    0.000511    137    137    137    0    0    1    -360    360    -10.8802    -1.4934    10.8817    1.4344    0.0000    0.0000    0.0000    0.0000;
    2708    2451    0.00157    0.004959    0.000511    137    137    137    0    0    1    -360    360    -10.8802    -1.4934    10.8817    1.4344    0.0000    0.0000    0.0000    0.0000;
    2458    2464    0.003058    0.009917    0.001019    137    137    137    0    0    1    -360    360    -21.9221    -3.8075    21.9342    3.7195    0.0000    0.0000    0.0000    0.0000;
    2582    2571    0.008256    0.026281    0.00286    69    69    69    0    0    1    -360    360    -17.1250    -1.9245    17.1464    1.6653    0.0000    0.0000    0.0000    0.0000;
    2509    2582    0.018099    0.057016    0.0062    69    69    69    0    0    1    -360    360    -7.7290    -2.1000    7.7390    1.4245    0.0000    0.0000    0.0000    0.0000;
    2553    2528    0.00405    0.010578    0.001089    95    95    95    0    0    1    -360    360    -20.8455    -10.2341    20.8629    10.1433    0.0000    0.0000    0.0000    0.0000;
    2455    2451    0.002314    0.007521    0.00077    137    137    137    0    0    1    -360    360    -32.6222    -7.8822    32.6431    7.8542    0.0000    0.0000    0.0000    0.0000;
    2642    2455    0.003967    0.012984    0.001309    137    137    137    0    0    1    -360    360    -25.4233    -6.3735    25.4452    6.2822    0.0000    0.0000    0.0000    0.0000;
    2543    2536    0.008099    0.014207    0.00136    57    57    57    0    0    1    -360    360    -28.0839    -2.0607    28.1360    1.9839    0.0000    0.0000    0.0000    0.0000;
    2652    2543    0.064711    0.113388    0.010769    57    57    57    0    0    1    -360    360    -20.1375    -0.4936    20.3549    -0.4393    0.0000    0.0000    0.0000    0.0000;
    2474    2652    0.066612    0.113058    0.01118    69    69    69    0    0    1    -360    360    -22.3732    -3.9595    22.6646    3.1260    0.0000    0.0000    0.0000    0.0000;
    2630    2545    0.013223    0.033058    0.003269    114    114    114    0    0    1    -360    360    -17.7648    -0.1349    17.7986    -0.1845    0.0000    0.0000    0.0000    0.0000;
    2719    2630    0.05686    0.093388    0.00944    114    114    114    0    0    1    -360    360    -11.6282    0.6105    11.6918    -1.6651    0.0000    0.0000    0.0000    0.0000;
    2675    2527    0.037603    0.121653    0.01249    80    80    80    0    0    1    -360    360    -28.0431    0.6403    28.2830    -1.4188    0.0000    0.0000    0.0000    0.0000;
    2686    2578    0.030579    0.053719    0.00508    78    78    78    0    0    1    -360    360    -8.2810    -2.5000    8.3002    1.9393    0.0000    0.0000    0.0000    0.0000;
    2609    2529    0.008512    0.020744    0.002321    114    114    114    0    0    1    -360    360    -46.6401    2.4889    46.8013    -2.3642    0.0000    0.0000    0.0000    0.0000;
    2529    2672    0.040496    0.096686    0.010159    120    120    120    0    0    1    -360    360    -56.9263    2.3642    58.0616    -0.8530    0.0000    0.0000    0.0000    0.0000;
    2463    2642    0.001983    0.006281    0.000651    137    137    137    0    0    1    -360    360    -12.1709    -1.4467    12.1733    1.3735    0.0000    0.0000    0.0000    0.0000;
    2450    2463    0.006529    0.021157    0.0022    137    137    137    0    0    1    -360    360    4.3941    4.2864    -4.3921    -4.5533    0.0000    0.0000    0.0000    0.0000;
    2631    2571    0.009256    0.023802    0.00242    120    120    120    0    0    1    -360    360    -7.4024    4.1737    7.4084    -4.4360    0.0000    0.0000    0.0000    0.0000;
    2716    2608    0.062231    0.104132    0.010721    63    63    63    0    0    1    -360    360    -15.3512    -3.0957    15.4847    2.0970    0.0000    0.0000    0.0000    0.0000;
    2534    2716    0.047017    0.078512    0.00808    69    69    69    0    0    1    -360    360    -2.6500    -1.2000    2.6532    0.2957    0.0000    0.0000    0.0000    0.0000;
    2469    2474    0.005446    0.007603    0.00077    69    69    69    0    0    1    -360    360    -15.7364    -2.0330    15.7482    1.9595    0.0000    0.0000    0.0000    0.0000;
    2608    2571    0.016198    0.033802    0.003509    90    90    90    0    0    1    -360    360    -1.3958    9.0619    1.4081    -9.4394    0.0000    0.0000    0.0000    0.0000;
    2624    2465    0.007917    0.025612    0.005261    114    114    114    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2646    2624    0.02781    0.089942    0.01845    114    114    114    0    0    1    -360    360    4.1994    -0.2062    -4.1950    -1.9000    0.0000    0.0000    0.0000    0.0000;
    2450    2466    0.013967    0.044628    0.00462    126    126    126    0    0    1    -360    360    -11.0191    -6.2864    11.0368    5.7662    0.0000    0.0000    0.0000    0.0000;
    2604    2465    0.008678    0.028099    0.00295    88    88    88    0    0    1    -360    360    -31.4097    -2.6675    31.4788    2.5230    0.0000    0.0000    0.0000    0.0000;
    2641    2652    0.016066    0.052793    0.01083    69    69    69    0    0    1    -360    360    9.0548    3.9660    -9.0412    -5.2324    0.0000    0.0000    0.0000    0.0000;
    2626    2641    0.034    0.10995    0.022559    69    69    69    0    0    1    -360    360    12.0806    2.6513    -12.0358    -5.2660    0.0000    0.0000    0.0000    0.0000;
    2495    2527    0.00562    0.018934    0.00189    32    32    32    0    0    1    -360    360    -9.3860    -3.5000    9.3905    3.2782    0.0000    0.0000    0.0000    0.0000;
    2496    2528    0.00562    0.018934    0.00189    32    32    32    0    0    1    -360    360    0.0000    -0.0000    0.0000    -0.2371    0.0000    0.0000    0.0000    0.0000;
    2709    2451    0.002149    0.00719    0.000721    57    57    57    0    0    1    -360    360    -3.3130    -1.0000    3.3132    0.9106    0.0000    0.0000    0.0000    0.0000;
    2638    2528    0.000909    0.003058    0.00031    46    46    46    0    0    1    -360    360    -0.0000    0.0000    0.0000    -0.0389    0.0000    0.0000    0.0000    0.0000;
    2548    2550    0.006612    0.013719    0.001331    114    114    114    0    0    1    -360    360    44.3562    -2.1291    -44.2434    2.2097    0.0000    0.0000    0.0000    0.0000;
    2677    2466    0.020496    0.06876    0.00688    137    137    137    0    0    1    -360    360    -17.9668    -3.6676    18.0218    2.9946    0.0000    0.0000    0.0000    0.0000;
    2462    2469    0.037397    0.120661    0.01272    140    140    140    0    0    1    -360    360    -3.8640    -1.2000    3.8689    -0.2660    0.0000    0.0000    0.0000    0.0000;
    2677    2626    0.019281    0.062364    0.006398    137    137    137    0    0    1    -360    360    14.3228    2.4676    -14.2896    -3.1513    0.0000    0.0000    0.0000    0.0000;
    2487    2702    0.004959    0.016364    0.00166    114    114    114    0    0    1    -360    360    -44.4970    -0.4168    44.5801    0.4942    0.0000    0.0000    0.0000    0.0000;
    2700    2487    0.001653    0.005372    0.000542    114    114    114    0    0    1    -360    360    -32.7646    5.5693    32.7800    -5.5832    0.0000    0.0000    0.0000    0.0000;
    2532    2701    0.057686    0.145446    0.014999    76    76    76    0    0    1    -360    360    -20.1373    5.4262    20.3548    -6.6542    0.0000    0.0000    0.0000    0.0000;
    2566    2702    0.031983    0.07876    0.00786    90    90    90    0    0    1    -360    360    -35.3983    7.8910    35.7578    -7.9345    0.0000    0.0000    0.0000    0.0000;
    2698    2701    0.01843    0.06    0.006149    137    137    137    0    0    1    -360    360    -24.8838    8.5831    24.9923    -8.9605    0.0000    0.0000    0.0000    0.0000;
    2682    2683    0.005537    0.017934    0.001839    137    137    137    0    0    1    -360    360    -6.7418    1.1234    6.7440    -1.3341    0.0000    0.0000    0.0000    0.0000;
    2585    2456    0.036364    0.120661    0.01181    114    114    114    0    0    1    -360    360    -12.6254    1.3129    12.6765    -2.5179    0.0000    0.0000    0.0000    0.0000;
    2683    2679    0.003058    0.009917    0.001019    114    114    114    0    0    1    -360    360    -19.6950    -11.5368    19.7084    11.4595    0.0000    0.0000    0.0000    0.0000;
    2510    2566    0.067603    0.119008    0.0112    69    69    69    0    0    1    -360    360    -3.5702    6.9525    3.6104    -8.2070    0.0000    0.0000    0.0000    0.0000;
    2692    2510    0.038678    0.068099    0.006389    69    69    69    0    0    1    -360    360    1.8575    7.4250    -1.8368    -8.1525    0.0000    0.0000    0.0000    0.0000;
    2627    2566    0.050422    0.104868    0.0102    69    69    69    0    0    1    -360    360    -17.2348    2.6660    17.3678    -3.5840    0.0000    0.0000    0.0000    0.0000;
    2644    2627    0.01976    0.051397    0.00515    69    69    69    0    0    1    -360    360    -17.0353    2.2981    17.0858    -2.7660    0.0000    0.0000    0.0000    0.0000;
    2569    2521    0.02781    0.079678    0.008071    69    69    69    0    0    1    -360    360    -19.9222    -16.3799    20.0706    15.8085    0.0000    0.0000    0.0000    0.0000;
    2692    2569    0.014669    0.032388    0.003279    69    69    69    0    0    1    -360    360    -15.8070    -15.5457    15.8662    15.2799    0.0000    0.0000    0.0000    0.0000;
    2461    2525    0.022314    0.072314    0.014929    75    75    75    0    0    1    -360    360    -22.3729    -14.5007    22.5032    13.1466    0.0000    0.0000    0.0000    0.0000;
    2456    2461    0.013223    0.017769    0.001909    62    62    62    0    0    1    -360    360    -14.5181    -13.3654    14.5619    13.2007    0.0000    0.0000    0.0000    0.0000;
    2676    2521    0.008835    0.027917    0.003049    137    137    137    0    0    1    -360    360    -18.0236    -5.0069    18.0483    4.7035    0.0000    0.0000    0.0000    0.0000;
    2508    2676    0.006876    0.021579    0.002398    137    137    137    0    0    1    -360    360    -14.7057    -4.2652    14.7186    4.0069    0.0000    0.0000    0.0000    0.0000;
    2623    2685    0.015537    0.054554    0.005571    137    137    137    0    0    1    -360    360    1.3228    2.9714    -1.3211    -3.6199    0.0000    0.0000    0.0000    0.0000;
    2486    2639    0.008512    0.021744    0.0022    120    120    120    0    0    1    -360    360    12.9027    -6.2556    -12.8881    6.0330    0.0000    0.0000    0.0000    0.0000;
    2639    2683    0.00281    0.007017    0.00059    114    114    114    0    0    1    -360    360    -5.1369    -10.2330    5.1400    10.1709    0.0000    0.0000    0.0000    0.0000;
    2473    2697    0.027686    0.089504    0.009169    95    95    95    0    0    1    -360    360    -28.1378    -0.4128    28.3247    -0.0657    0.0000    0.0000    0.0000    0.0000;
    2685    2473    0.021322    0.069421    0.007069    137    137    137    0    0    1    -360    360    -9.7939    2.4199    9.8128    -3.1872    0.0000    0.0000    0.0000    0.0000;
    2697    2703    0.015041    0.041322    0.004259    90    90    90    0    0    1    -360    360    -3.8763    10.4622    3.8928    -10.9218    0.0000    0.0000    0.0000    0.0000;
    2684    2682    0.017769    0.057364    0.005881    137    137    137    0    0    1    -360    360    -10.2338    -2.6699    10.2504    2.0291    0.0000    0.0000    0.0000    0.0000;
    2645    2519    0.007364    0.023802    0.00251    114    114    114    0    0    1    -360    360    -18.0992    -4.0273    18.1194    3.7788    0.0000    0.0000    0.0000    0.0000;
    2664    2577    0.004207    0.010744    0.00121    114    114    114    0    0    1    -360    360    -12.9724    -3.6768    12.9786    3.5419    0.0000    0.0000    0.0000    0.0000;
    2456    2644    0.023314    0.078934    0.007451    69    69    69    0    0    1    -360    360    -6.5080    4.4757    6.5213    -5.2981    0.0000    0.0000    0.0000    0.0000;
    2664    2518    0.002727    0.008256    0.000849    120    120    120    0    0    1    -360    360    1.5161    -1.9275    -1.5160    1.8223    0.0000    0.0000    0.0000    0.0000;
    2518    2508    0.001488    0.004959    0.000479    137    137    137    0    0    1    -360    360    -7.1950    -3.3223    7.1957    3.2652    0.0000    0.0000    0.0000    0.0000;
    2475    2521    0.028678    0.092562    0.009511    57    57    57    0    0    1    -360    360    -20.2494    -0.8692    20.3441    -0.0110    0.0000    0.0000    0.0000    0.0000;
    2486    2532    0.013636    0.035537    0.0037    120    120    120    0    0    1    -360    360    -13.5037    6.0556    13.5293    -6.4262    0.0000    0.0000    0.0000    0.0000;
    2682    2679    0.004207    0.013554    0.001401    131    131    131    0    0    1    -360    360    -23.3395    -6.7893    23.3605    6.6906    0.0000    0.0000    0.0000    0.0000;
    2623    2684    0.005289    0.010744    0.001111    90    90    90    0    0    1    -360    360    -6.3738    -2.3964    6.3758    2.2699    0.0000    0.0000    0.0000    0.0000;
    2703    2700    0.009339    0.016529    0.00174    90    90    90    0    0    1    -360    360    -18.7628    7.8218    18.7956    -7.9693    0.0000    0.0000    0.0000    0.0000;
    2702    2559    0.034793    0.10281    0.01045    99    99    99    0    0    1    -360    360    -27.5614    11.5877    27.8277    -12.0385    0.0000    0.0000    0.0000    0.0000;
    2558    2520    0.02124    0.068603    0.00704    99    99    99    0    0    1    -360    360    -33.7201    -11.1634    33.9374    10.9933    0.0000    0.0000    0.0000    0.0000;
    2525    2519    0.031397    0.098843    0.01074    126    126    126    0    0    1    -360    360    -29.8632    -14.8466    30.1481    14.4238    0.0000    0.0000    0.0000    0.0000;
    2560    2679    0.008512    0.02686    0.002899    40    40    40    0    0    1    -360    360    -2.2808    4.6504    2.2828    -4.9886    0.0000    0.0000    0.0000    0.0000;
    2555    2560    0.018099    0.057016    0.0062    40    40    40    0    0    1    -360    360    -2.2772    3.9226    2.2808    -4.6504    0.0000    0.0000    0.0000    0.0000;
    2472    2679    0.01719    0.057769    0.005779    69    69    69    0    0    1    -360    360    -17.1800    -4.1299    17.2252    3.5984    0.0000    0.0000    0.0000    0.0000;
    2561    2701    0.015793    0.040174    0.00408    102    102    102    0    0    1    -360    360    58.3945    -12.6360    -57.9235    13.3479    0.0000    0.0000    0.0000    0.0000;
    2611    2558    0.033636    0.107438    0.010159    107    107    107    0    0    1    -360    360    -29.9796    -10.7729    30.2651    10.4634    0.0000    0.0000    0.0000    0.0000;
    2645    2577    0.008256    0.016529    0.001941    114    114    114    0    0    1    -360    360    13.8942    3.4273    -13.8806    -3.6419    0.0000    0.0000    0.0000    0.0000;
    2697    2712    0.004959    0.007438    0.000731    114    114    114    0    0    1    -360    360    50.1640    4.8723    -50.0580    -4.8000    0.0000    0.0000    0.0000    0.0000;
    2697    2713    0.004959    0.007438    0.000731    114    114    114    0    0    1    -360    360    50.1467    4.3719    -50.0410    -4.3000    0.0000    0.0000    0.0000    0.0000;
    2514    2679    0.004959    0.007438    0.000731    114    114    114    0    0    1    -360    360    0.0000    -0.0000    0.0000    -0.0868    0.0000    0.0000    0.0000    0.0000;
    2515    2680    0.004959    0.007438    0.000731    114    114    114    0    0    1    -360    360    -0.3000    -0.1000    0.3000    0.0132    0.0000    0.0000    0.0000    0.0000;
    2687    2682    0.004959    0.007438    0.000731    114    114    114    0    0    1    -360    360    -7.7350    -1.2034    7.7375    1.1208    0.0000    0.0000    0.0000    0.0000;
    2689    2623    0.025405    0.082157    0.008429    123    123    123    0    0    1    -360    360    -1.4465    -0.2150    1.4470    -0.7750    0.0000    0.0000    0.0000    0.0000;
    2689    2472    0.016364    0.052893    0.005581    140    140    140    0    0    1    -360    360    -1.8585    -0.8850    1.8590    0.2299    0.0000    0.0000    0.0000    0.0000;
    2555    2692    0.020413    0.06843    0.006851    123    123    123    0    0    1    -360    360    -3.1298    -5.2226    3.1355    4.4207    0.0000    0.0000    0.0000    0.0000;
    2687    2682    0.009917    0.034876    0.00407    76    76    76    0    0    1    -360    360    -1.7280    -1.0966    1.7284    0.6159    0.0000    0.0000    0.0000    0.0000;
    2699    2664    0.020174    0.052231    0.00545    120    120    120    0    0    1    -360    360    -24.4460    -9.7215    24.5591    9.3424    0.0000    0.0000    0.0000    0.0000;
    2664    2520    0.009504    0.024554    0.00256    114    114    114    0    0    1    -360    360    -34.8389    -8.0445    34.9365    7.9770    0.0000    0.0000    0.0000    0.0000;
    2668    2653    0.01405    0.023141    0.00234    90    90    90    0    0    1    -360    360    -27.4840    5.4566    27.5728    -5.6022    0.0000    0.0000    0.0000    0.0000;
    2661    2663    0.03286    0.076678    0.00771    69    69    69    0    0    1    -360    360    25.6644    -4.3747    -25.4879    3.8235    0.0000    0.0000    0.0000    0.0000;
    2658    2660    0.042231    0.098959    0.00974    69    69    69    0    0    1    -360    360    -17.9751    1.0487    18.0859    -2.0050    0.0000    0.0000    0.0000    0.0000;
    2662    2720    0.073058    0.191901    0.018319    69    69    69    0    0    1    -360    360    11.3548    -7.5760    -11.2548    5.5524    0.0000    0.0000    0.0000    0.0000;
    2663    2589    0.030909    0.081066    0.007739    69    69    69    0    0    1    -360    360    12.1326    -7.2958    -12.0844    6.4579    0.0000    0.0000    0.0000    0.0000;
    2589    2721    0.042066    0.110744    0.010529    69    69    69    0    0    1    -360    360    10.5824    -6.8579    -10.5317    5.6752    0.0000    0.0000    0.0000    0.0000;
    2659    2662    0.016529    0.033058    0.00242    69    69    69    0    0    1    -360    360    1.9066    -7.9699    -1.8979    7.6867    0.0000    0.0000    0.0000    0.0000;
    2563    2482    0.040496    0.071066    0.00673    90    90    90    0    0    1    -360    360    10.7183    -8.5676    -10.6586    7.8422    0.0000    0.0000    0.0000    0.0000;
    2482    2659    0.046281    0.071066    0.007599    78    78    78    0    0    1    -360    360    7.4556    -8.3422    -7.4116    7.4699    0.0000    0.0000    0.0000    0.0000;
    2662    2668    0.004959    0.008256    0.000849    78    78    78    0    0    1    -360    360    -20.4596    6.3814    20.4780    -6.4566    0.0000    0.0000    0.0000    0.0000;
    2564    2563    0.004132    0.013719    0.001379    137    137    137    0    0    1    -360    360    2.0612    -3.5536    -2.0607    3.3855    0.0000    0.0000    0.0000    0.0000;
    2660    2690    0.013364    0.029686    0.00296    69    69    69    0    0    1    -360    360    20.8749    0.2450    -20.8285    -0.5123    0.0000    0.0000    0.0000    0.0000;
    2653    2661    0.008678    0.027769    0.004777    69    69    69    0    0    1    -360    360    -40.8848    4.6022    41.0025    -4.8237    0.0000    0.0000    0.0000    0.0000;
    2573    2721    0.04438    0.078256    0.007391    46    46    46    0    0    1    -360    360    -6.5815    -3.4224    6.6001    2.5334    0.0000    0.0000    0.0000    0.0000;
    2603    2573    0.056612    0.099826    0.009431    46    46    46    0    0    1    -360    360    1.0301    -3.5833    -1.0255    2.4224    0.0000    0.0000    0.0000    0.0000;
    2467    2603    0.019752    0.062149    0.006749    90    90    90    0    0    1    -360    360    3.0350    -3.4083    -3.0321    2.5833    0.0000    0.0000    0.0000    0.0000;
    2497    2467    0.036686    0.064711    0.00611    90    90    90    0    0    1    -360    360    11.2818    -3.0939    -11.2420    2.4083    0.0000    0.0000    0.0000    0.0000;
    2483    2663    0.035868    0.071322    0.006241    38    38    38    0    0    1    -360    360    -9.8143    3.3077    9.8460    -4.0203    0.0000    0.0000    0.0000    0.0000;
    2695    2564    0.03438    0.060992    0.005689    137    137    137    0    0    1    -360    360    9.0925    -3.2098    -9.0672    2.5536    0.0000    0.0000    0.0000    0.0000;
    2497    2483    0.035868    0.071322    0.006241    90    90    90    0    0    1    -360    360    -9.7838    2.6939    9.8143    -3.4077    0.0000    0.0000    0.0000    0.0000;
    2481    2522    0.020397    0.06595    0.006771    90    90    90    0    0    1    -360    360    -2.8020    1.0000    2.8037    -1.7769    0.0000    0.0000    0.0000    0.0000;
    2478    2522    0.014554    0.047471    0.00483    120    120    120    0    0    1    -360    360    6.3119    -1.5180    -6.3067    0.9769    0.0000    0.0000    0.0000    0.0000;
    2501    2610    0.006612    0.015703    0.001689    103    103    103    0    0    1    -360    360    21.6159    0.6849    -21.5900    -0.8243    0.0000    0.0000    0.0000    0.0000;
    2506    2470    0.009826    0.017364    0.0016    137    137    137    0    0    1    -360    360    -57.6489    -0.4137    57.9253    0.7122    0.0000    0.0000    0.0000    0.0000;
    2470    2502    0.030248    0.097521    0.010019    86    86    86    0    0    1    -360    360    6.9778    -3.1617    -6.9638    2.0111    0.0000    0.0000    0.0000    0.0000;
    2538    2503    0.011488    0.034711    0.002931    120    120    120    0    0    1    -360    360    -0.9791    -7.8324    0.9849    7.5029    0.0000    0.0000    0.0000    0.0000;
    2696    2538    0.008256    0.028934    0.00363    120    120    120    0    0    1    -360    360    7.6566    -6.2375    -7.6499    5.8324    0.0000    0.0000    0.0000    0.0000;
    2567    2498    0.00124    0.004132    0.00039    128    128    128    0    0    1    -360    360    -20.2339    -8.0944    20.2389    8.0641    0.0000    0.0000    0.0000    0.0000;
    2567    2579    0.00124    0.004132    0.00039    128    128    128    0    0    1    -360    360    3.9992    0.9539    -3.9990    -1.0000    0.0000    0.0000    0.0000    0.0000;
    2567    2579    0.00124    0.004132    0.00039    128    128    128    0    0    1    -360    360    3.9992    0.9539    -3.9990    -1.0000    0.0000    0.0000    0.0000    0.0000;
    2505    2696    0.010826    0.034711    0.003579    137    137    137    0    0    1    -360    360    22.1193    -3.4132    -22.0736    3.1375    0.0000    0.0000    0.0000    0.0000;
    2513    2505    0.00124    0.004132    0.00039    128    128    128    0    0    1    -360    360    -9.6250    -3.6011    9.6262    3.5588    0.0000    0.0000    0.0000    0.0000;
    2671    2513    0.00124    0.004132    0.00039    128    128    128    0    0    1    -360    360    4.6872    0.5536    -4.6870    -0.5989    0.0000    0.0000    0.0000    0.0000;
    2506    2671    0.00124    0.004132    0.00039    128    128    128    0    0    1    -360    360    9.9493    1.8112    -9.9482    -1.8536    0.0000    0.0000    0.0000    0.0000;
    2470    2717    0.036686    0.118182    0.01217    95    95    95    0    0    1    -360    360    -47.6127    -5.0732    48.3155    5.8559    0.0000    0.0000    0.0000    0.0000;
    2694    2717    0.017364    0.05686    0.005779    137    137    137    0    0    1    -360    360    -52.8706    -7.7980    53.2784    8.4242    0.0000    0.0000    0.0000    0.0000;
    2678    2499    0.032479    0.108099    0.01445    137    137    137    0    0    1    -360    360    -21.5875    -3.8957    21.7182    2.6093    0.0000    0.0000    0.0000    0.0000;
    2667    2498    0.054554    0.180174    0.0242    99    99    99    0    0    1    -360    360    -35.8599    -8.8473    36.5086    8.1737    0.0000    0.0000    0.0000    0.0000;
    2500    2502    0.019174    0.02595    0.004671    69    69    69    0    0    1    -360    360    -1.9564    2.4851    1.9583    -3.0405    0.0000    0.0000    0.0000    0.0000;
    2610    2503    0.01405    0.036364    0.003991    103    103    103    0    0    1    -360    360    9.6980    -1.1757    -9.6868    0.7307    0.0000    0.0000    0.0000    0.0000;
    2635    2502    0.035868    0.090083    0.00924    114    114    114    0    0    1    -360    360    -7.6509    -4.9600    7.6746    3.9226    0.0000    0.0000    0.0000    0.0000;
    2707    2503    0.015    0.047141    0.004661    114    114    114    0    0    1    -360    360    -2.4974    -3.2794    2.4993    2.7331    0.0000    0.0000    0.0000    0.0000;
    2665    2707    0.005248    0.016504    0.001631    114    114    114    0    0    1    -360    360    1.8181    -2.6791    -1.8176    2.4876    0.0000    0.0000    0.0000    0.0000;
    2704    2707    0.000256    0.000661    7e-05    114    114    114    0    0    1    -360    360    -4.3150    -0.8000    4.3150    0.7918    0.0000    0.0000    0.0000    0.0000;
    2636    2693    0.041744    0.073223    0.006921    90    90    90    0    0    1    -360    360    -18.8866    -0.2311    19.0107    -0.3873    0.0000    0.0000    0.0000    0.0000;
    2693    2718    0.023058    0.07438    0.00765    137    137    137    0    0    1    -360    360    -40.0567    -4.7127    40.3644    4.7655    0.0000    0.0000    0.0000    0.0000;
    2505    2681    0.000992    0.003471    0.000361    137    137    137    0    0    1    -360    360    -9.5580    -2.0606    9.5588    2.0208    0.0000    0.0000    0.0000    0.0000;
    2618    2665    0.003636    0.010744    0.00106    114    114    114    0    0    1    -360    360    16.9810    0.8217    -16.9721    -0.9209    0.0000    0.0000    0.0000    0.0000;
    2500    2622    0.004628    0.014876    0.00152    137    137    137    0    0    1    -360    360    45.3079    6.7365    -45.2265    -6.6562    0.0000    0.0000    0.0000    0.0000;
    2512    2635    0.003719    0.009339    0.000939    120    120    120    0    0    1    -360    360    5.3994    -3.6675    -5.3981    3.5600    0.0000    0.0000    0.0000    0.0000;
    2506    2512    0.004959    0.012727    0.00128    95    95    95    0    0    1    -360    360    16.9876    -1.1874    -16.9754    1.0675    0.0000    0.0000    0.0000    0.0000;
    2479    2567    0.011157    0.015289    0.002749    114    114    114    0    0    1    -360    360    -7.2822    -5.3052    7.2896    4.9866    0.0000    0.0000    0.0000    0.0000;
    2502    2479    0.011157    0.015289    0.002749    114    114    114    0    0    1    -360    360    3.4544    -4.1299    -3.4518    3.8052    0.0000    0.0000    0.0000    0.0000;
    2503    2666    0.014959    0.043802    0.00445    114    114    114    0    0    1    -360    360    -4.4718    1.1239    4.4746    -1.6440    0.0000    0.0000    0.0000    0.0000;
    2504    2499    0.007603    0.019826    0.002059    120    120    120    0    0    1    -360    360    -27.8743    -5.7401    27.9258    5.6273    0.0000    0.0000    0.0000    0.0000;
    2575    2503    0.034793    0.111901    0.011761    76    76    76    0    0    1    -360    360    -5.1170    -2.4201    5.1256    1.0563    0.0000    0.0000    0.0000    0.0000;
    2678    2575    0.007017    0.022397    0.002369    123    123    123    0    0    1    -360    360    5.7241    1.3069    -5.7220    -1.5799    0.0000    0.0000    0.0000    0.0000;
    2616    2673    0.00843    0.021488    0.002161    120    120    120    0    0    1    -360    360    -2.3420    -2.7569    2.3429    2.5035    0.0000    0.0000    0.0000    0.0000;
    2678    2616    0.00843    0.021488    0.002161    120    120    120    0    0    1    -360    360    -0.2366    -2.4112    0.2370    2.1569    0.0000    0.0000    0.0000    0.0000;
    2565    2570    0.019917    0.052446    0.005191    120    120    120    0    0    1    -360    360    -7.7162    -4.1496    7.7287    3.5640    0.0000    0.0000    0.0000    0.0000;
    2673    2565    0.011868    0.03176    0.003151    120    120    120    0    0    1    -360    360    -7.3939    -4.5035    7.4012    4.1496    0.0000    0.0000    0.0000    0.0000;
    2621    2500    0.005041    0.016859    0.00174    137    137    137    0    0    1    -360    360    0.2593    2.0940    -0.2591    -2.3012    0.0000    0.0000    0.0000    0.0000;
    2448    2500    0.003314    0.010909    0.001111    137    137    137    0    0    1    -360    360    16.6141    4.3381    -16.6059    -4.4440    0.0000    0.0000    0.0000    0.0000;
    2666    2628    0.007769    0.024793    0.00257    137    137    137    0    0    1    -360    360    -4.5796    1.6440    4.5812    -1.9440    0.0000    0.0000    0.0000    0.0000;
    2590    2471    0.007107    0.023141    0.00234    124    124    124    0    0    1    -360    360    -30.8620    -6.1956    30.9213    6.1104    0.0000    0.0000    0.0000    0.0000;
    2622    2591    0.003058    0.009917    0.001019    137    137    137    0    0    1    -360    360    36.1765    3.8562    -36.1425    -3.8666    0.0000    0.0000    0.0000    0.0000;
    2640    2636    0.006446    0.020661    0.00213    137    137    137    0    0    1    -360    360    -41.3117    -0.3588    41.4038    0.3989    0.0000    0.0000    0.0000    0.0000;
    2632    2498    0.00124    0.004132    0.000409    137    137    137    0    0    1    -360    360    -19.2255    -1.1392    19.2294    1.1029    0.0000    0.0000    0.0000    0.0000;
    2633    2499    0.00124    0.004132    0.000409    137    137    137    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.0492    0.0000    0.0000    0.0000    0.0000;
    2499    2501    0.020744    0.067273    0.00682    137    137    137    0    0    1    -360    360    17.6163    1.6726    -17.5620    -2.3128    0.0000    0.0000    0.0000    0.0000;
    2632    2517    0.005446    0.017364    0.001769    137    137    137    0    0    1    -360    360    2.3645    2.1392    -2.3640    -2.3495    0.0000    0.0000    0.0000    0.0000;
    2499    2448    0.006124    0.015703    0.001571    120    120    120    0    0    1    -360    360    26.2583    6.3453    -26.2211    -6.4381    0.0000    0.0000    0.0000    0.0000;
    2597    2501    0.001322    0.004207    0.00044    137    137    137    0    0    1    -360    360    16.5822    0.3521    -16.5792    -0.3949    0.0000    0.0000    0.0000    0.0000;
    2498    2597    0.007934    0.022314    0.002149    123    123    123    0    0    1    -360    360    31.0638    3.1768    -30.9992    -3.2521    0.0000    0.0000    0.0000    0.0000;
    2517    2621    0.009091    0.028934    0.002899    137    137    137    0    0    1    -360    360    1.9430    2.2495    -1.9423    -2.5940    0.0000    0.0000    0.0000    0.0000;
    2628    2669    0.007364    0.023719    0.00242    137    137    137    0    0    1    -360    360    -13.3202    -2.2560    13.3314    2.0048    0.0000    0.0000    0.0000    0.0000;
    2471    2640    0.003314    0.010744    0.001089    137    137    137    0    0    1    -360    360    -33.2828    2.6116    33.3137    -2.6412    0.0000    0.0000    0.0000    0.0000;
    2681    2540    0.002066    0.006942    0.000699    137    137    137    0    0    1    -360    360    -15.4778    -4.4208    15.4823    4.3533    0.0000    0.0000    0.0000    0.0000;
    2694    2636    0.011322    0.036364    0.003751    137    137    137    0    0    1    -360    360    39.6106    6.2980    -39.4602    -6.2678    0.0000    0.0000    0.0000    0.0000;
    2540    2590    0.002893    0.009256    0.000939    137    137    137    0    0    1    -360    360    -25.4793    -6.0533    25.4960    5.9956    0.0000    0.0000    0.0000    0.0000;
    2591    2618    0.002479    0.007438    0.000731    120    120    120    0    0    1    -360    360    22.2525    2.5666    -22.2420    -2.6217    0.0000    0.0000    0.0000    0.0000;
    2541    2504    0.004917    0.023016    0.00236    120    120    120    0    0    1    -360    360    -17.5480    -3.9594    17.5613    3.7401    0.0000    0.0000    0.0000    0.0000;
    2669    2541    0.004917    0.023016    0.00236    120    120    120    0    0    1    -360    360    -13.4364    -2.0048    13.4440    1.7594    0.0000    0.0000    0.0000    0.0000;
    2599    2718    0.001653    0.004959    0.00053    137    137    137    0    0    1    -360    360    -23.4931    2.1096    23.5005    -2.1531    0.0000    0.0000    0.0000    0.0000;
    2477    2667    0.039504    0.124554    0.011761    38    38    38    0    0    1    -360    360    -10.3134    -2.9495    10.3530    1.7553    0.0000    0.0000    0.0000    0.0000;
    2537    2503    0.039504    0.069587    0.00657    72    72    72    0    0    1    -360    360    -37.2655    -6.9836    37.7586    7.0855    0.0000    0.0000    0.0000    0.0000;
    2535    2537    0.053058    0.093554    0.00884    72    72    72    0    0    1    -360    360    -26.9169    -3.9622    27.2685    3.5836    0.0000    0.0000    0.0000    0.0000;
    2657    2535    0.032934    0.106504    0.010926    137    137    137    0    0    1    -360    360    -0.7762    2.5662    0.7794    -3.7740    0.0000    0.0000    0.0000    0.0000;
    2656    2535    0.058066    0.103058    0.00937    76    76    76    0    0    1    -360    360    -7.8930    -4.0000    7.9325    3.0362    0.0000    0.0000    0.0000    0.0000;
    2667    2657    0.024438    0.079025    0.008107    137    137    137    0    0    1    -360    360    4.9180    4.7919    -4.9068    -5.6662    0.0000    0.0000    0.0000    0.0000;
    2457    2717    0.021388    0.069537    0.007289    120    120    120    0    0    1    -360    360    -24.9420    1.8384    25.0507    -2.3867    0.0000    0.0000    0.0000    0.0000;
    2643    2503    0.00124    0.004132    0.00039    128    128    128    0    0    1    -360    360    -5.4880    -1.4000    5.4883    1.3549    0.0000    0.0000    0.0000    0.0000;
    2500    2711    0.004628    0.014876    0.00152    120    120    120    0    0    1    -360    360    6.3156    1.0236    -6.3140    -1.2000    0.0000    0.0000    0.0000    0.0000;
    2501    2710    0.004628    0.014876    0.00152    120    120    120    0    0    1    -360    360    5.4742    0.9228    -5.4730    -1.1000    0.0000    0.0000    0.0000    0.0000;
    2617    2499    0.01281    0.021488    0.00212    78    78    78    0    0    1    -360    360    -35.5886    -4.0935    35.7265    4.0712    0.0000    0.0000    0.0000    0.0000;
    2468    2617    0.026198    0.043967    0.004339    78    78    78    0    0    1    -360    360    -31.8860    -3.4207    32.1156    3.2935    0.0000    0.0000    0.0000    0.0000;
    2580    2452    0.038843    0.12562    0.012901    95    95    95    0    0    1    -360    360    -18.8671    0.3413    18.9875    -1.4463    0.0000    0.0000    0.0000    0.0000;
    2705    2595    0.011653    0.037686    0.00387    137    137    137    0    0    1    -360    360    -31.6330    -1.9469    31.7324    1.8114    0.0000    0.0000    0.0000    0.0000;
    2452    2705    0.021397    0.069174    0.0071    137    137    137    0    0    1    -360    360    -26.9945    -0.4537    27.1284    0.0554    0.0000    0.0000    0.0000    0.0000;
    2460    2705    0.00281    0.009174    0.000939    123    123    123    0    0    1    -360    360    -4.5040    -2.0000    4.5046    1.8914    0.0000    0.0000    0.0000    0.0000;
    2670    2594    0.158017    0.182727    0.016429    46    46    46    0    0    1    -360    360    -11.2250    -0.9901    11.3983    -0.7271    0.0000    0.0000    0.0000    0.0000;
    2607    2595    0.009826    0.017521    0.0016    80    80    80    0    0    1    -360    360    -24.0071    -5.9513    24.0580    5.8530    0.0000    0.0000    0.0000    0.0000;
    2507    2592    0.010388    0.050826    0.004939    133    133    133    0    0    1    -360    360    -24.4149    -3.1252    24.4680    2.7996    0.0000    0.0000    0.0000    0.0000;
    2568    2592    0.036033    0.128934    0.012509    69    69    69    0    0    1    -360    360    -26.7901    0.1358    27.0111    -0.8216    0.0000    0.0000    0.0000    0.0000;
    2484    2594    0.022339    0.074959    0.00748    69    69    69    0    0    1    -360    360    -13.2334    -5.0401    13.2708    4.2838    0.0000    0.0000    0.0000    0.0000;
    2449    2568    0.041397    0.069421    0.00711    69    69    69    0    0    1    -360    360    -18.3609    0.7651    18.4819    -1.3900    0.0000    0.0000    0.0000    0.0000;
    2516    2568    0.033141    0.061157    0.006389    69    69    69    0    0    1    -360    360    -2.0020    -0.5000    2.0031    -0.2458    0.0000    0.0000    0.0000    0.0000;
    2549    2449    0.037686    0.121488    0.01249    69    69    69    0    0    1    -360    360    -10.3184    0.7364    10.3539    -2.0651    0.0000    0.0000    0.0000    0.0000;
    2551    2549    0.019422    0.06281    0.00649    69    69    69    0    0    1    -360    360    -7.3070    1.0185    7.3164    -1.7364    0.0000    0.0000    0.0000    0.0000;
    2596    2592    0.035868    0.115702    0.012199    140    140    140    0    0    1    -360    360    -3.4171    -4.1960    3.4243    2.7747    0.0000    0.0000    0.0000    0.0000;
    2530    2593    0.030248    0.097521    0.01028    140    140    140    0    0    1    -360    360    -10.6043    -2.1688    10.6337    1.0456    0.0000    0.0000    0.0000    0.0000;
    2562    2524    0.009826    0.017273    0.001631    69    69    69    0    0    1    -360    360    -6.6996    -2.0271    6.7037    1.8440    0.0000    0.0000    0.0000    0.0000;
    2601    2562    0.053223    0.093471    0.008821    69    69    69    0    0    1    -360    360    3.3134    -0.3483    -3.3084    -0.6729    0.0000    0.0000    0.0000    0.0000;
    2605    2598    0.006612    0.013719    0.001331    69    69    69    0    0    1    -360    360    6.0771    -0.2217    -6.0750    0.0694    0.0000    0.0000    0.0000    0.0000;
    2598    2606    0.005372    0.017364    0.001791    69    69    69    0    0    1    -360    360    -5.9350    -3.0694    5.9370    2.8652    0.0000    0.0000    0.0000    0.0000;
    2580    2551    0.023388    0.075868    0.007841    34    34    34    0    0    1    -360    360    3.6255    -1.5527    -3.6226    0.6588    0.0000    0.0000    0.0000    0.0000;
    2606    2594    0.01157    0.037686    0.00387    69    69    69    0    0    1    -360    360    -15.2450    -5.7652    15.2708    5.3922    0.0000    0.0000    0.0000    0.0000;
    2581    2593    0.033099    0.111066    0.011059    114    114    114    0    0    1    -360    360    -22.2637    -8.5558    22.4235    7.7944    0.0000    0.0000    0.0000    0.0000;
    2584    2596    0.028182    0.091157    0.009341    69    69    69    0    0    1    -360    360    3.5945    -3.7774    -3.5889    2.6960    0.0000    0.0000    0.0000    0.0000;
    2601    2507    0.024463    0.043471    0.004039    69    69    69    0    0    1    -360    360    -19.8274    -2.6517    19.9109    2.3252    0.0000    0.0000    0.0000    0.0000;
    2600    2595    0.006612    0.013719    0.001331    114    114    114    0    0    1    -360    360    -8.0070    -2.0000    8.0108    1.8502    0.0000    0.0000    0.0000    0.0000;
    2607    2605    0.006612    0.013719    0.001331    114    114    114    0    0    1    -360    360    11.0881    1.3361    -11.0811    -1.4783    0.0000    0.0000    0.0000    0.0000;
    2581    2576    0.020496    0.06876    0.00688    69    69    69    0    0    1    -360    360    9.2527    4.5558    -9.2332    -5.2825    0.0000    0.0000    0.0000    0.0000;
    2637    2551    0.058182    0.094207    0.00944    84    84    84    0    0    1    -360    360    -4.0030    -1.0000    4.0112    -0.0717    0.0000    0.0000    0.0000    0.0000;
    2592    2594    0.01281    0.042984    0.004281    114    114    114    0    0    1    -360    360    19.2944    -1.0389    -19.2542    0.6653    0.0000    0.0000    0.0000    0.0000;
    2593    2595    0.01281    0.042984    0.004281    114    114    114    0    0    1    -360    360    20.8106    -1.2671    -20.7639    0.9156    0.0000    0.0000    0.0000    0.0000;
    2530    2607    0.014463    0.055537    0.004479    69    69    69    0    0    1    -360    360    5.0993    -0.1312    -5.0961    -0.3849    0.0000    0.0000    0.0000    0.0000;
    2453    2490    0.023554    0.062149    0.006389    82    82    82    0    0    1    -360    360    -28.2871    2.5968    28.4416    -2.9800    0.0000    0.0000    0.0000    0.0000;
    2531    2453    0.027603    0.049504    0.004479    69    69    69    0    0    1    -360    360    -10.0743    -0.7914    10.0972    0.2815    0.0000    0.0000    0.0000    0.0000;
    2511    2531    0.039669    0.07157    0.006411    69    69    69    0    0    1    -360    360    -6.5572    -1.0505    6.5713    0.2914    0.0000    0.0000    0.0000    0.0000;
    2542    2511    0.029826    0.057934    0.005469    69    69    69    0    0    1    -360    360    -3.0518    -1.2126    3.0542    0.5505    0.0000    0.0000    0.0000    0.0000;
    2547    2489    0.009256    0.030083    0.003071    119    119    119    0    0    1    -360    360    -21.8554    -6.0151    21.8937    5.7591    0.0000    0.0000    0.0000    0.0000;
    2655    2649    0.053141    0.093388    0.008901    69    69    69    0    0    1    -360    360    -15.2420    2.1263    15.3503    -2.9867    0.0000    0.0000    0.0000    0.0000;
    2544    2547    0.001322    0.004207    0.00044    99    99    99    0    0    1    -360    360    -7.3417    -3.5673    7.3424    3.5151    0.0000    0.0000    0.0000    0.0000;
    2546    2490    0.009091    0.029752    0.00302    137    137    137    0    0    1    -360    360    -14.2776    -2.6766    14.2930    2.3523    0.0000    0.0000    0.0000    0.0000;
    2488    2489    0.055041    0.164298    0.016819    69    69    69    0    0    1    -360    360    6.2946    -2.4613    -6.2762    0.4237    0.0000    0.0000    0.0000    0.0000;
    2714    2485    0.036529    0.064132    0.00605    69    69    69    0    0    1    -360    360    3.3065    -0.6932    -3.3030    0.0000    0.0000    0.0000    0.0000    0.0000;
    2557    2546    0.01595    0.05124    0.0053    137    137    137    0    0    1    -360    360    -3.2651    -3.3240    3.2676    2.6766    0.0000    0.0000    0.0000    0.0000;
    2557    2544    0.007438    0.023967    0.002461    126    126    126    0    0    1    -360    360    2.6668    -1.3695    -2.6663    1.0673    0.0000    0.0000    0.0000    0.0000;
    2620    2523    0.036686    0.116686    0.012509    69    69    69    0    0    1    -360    360    -4.7041    -0.3531    4.7106    -1.1800    0.0000    0.0000    0.0000    0.0000;
    2714    2655    0.083141    0.146281    0.01392    69    69    69    0    0    1    -360    360    -13.1147    0.7241    13.2400    -2.1263    0.0000    0.0000    0.0000    0.0000;
    2691    2489    0.026612    0.089422    0.008949    137    137    137    0    0    1    -360    360    -22.7136    -3.0053    22.8269    2.2811    0.0000    0.0000    0.0000    0.0000;
    2557    2654    0.033471    0.065289    0.005929    69    69    69    0    0    1    -360    360    -6.9078    2.1935    6.9225    -2.8973    0.0000    0.0000    0.0000    0.0000;
    2539    2542    0.005207    0.014132    0.001401    90    90    90    0    0    1    -360    360    -10.0080    -1.0000    10.0123    0.8412    0.0000    0.0000    0.0000    0.0000;
    2542    2691    0.01843    0.061901    0.0062    137    137    137    0    0    1    -360    360    -16.1686    -2.1285    16.2086    1.5053    0.0000    0.0000    0.0000    0.0000;
    2480    2714    0.001818    0.003876    0.000271    76    76    76    0    0    1    -360    360    -3.8030    -0.0000    3.8032    -0.0309    0.0000    0.0000    0.0000    0.0000;
    2648    2649    0.003471    0.012636    0.001191    123    123    123    0    0    1    -360    360    -33.0270    -6.0000    33.0601    5.9793    0.0000    0.0000    0.0000    0.0000;
    2454    2651    0.037603    0.091744    0.00968    99    99    99    0    0    1    -360    360    10.0399    1.3897    -10.0080    -2.5000    0.0000    0.0000    0.0000    0.0000;
    2620    2650    0.019669    0.086124    0.00924    57    57    57    0    0    1    -360    360    0.0001    -1.1469    0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    2494    2715    0.003314    0.010578    0.001089    137    137    137    0    0    1    -360    360    -14.3138    -1.0277    14.3198    0.9231    0.0000    0.0000    0.0000    0.0000;
    2634    2494    0.029752    0.095868    0.01007    137    137    137    0    0    1    -360    360    -7.8924    -0.4159    7.9088    -0.6723    0.0000    0.0000    0.0000    0.0000;
    2572    2634    0.005124    0.016529    0.00174    137    137    137    0    0    1    -360    360    -0.5863    0.9875    0.5864    -1.1841    0.0000    0.0000    0.0000    0.0000;
    2552    2586    0.033471    0.065289    0.005929    21    21    21    0    0    1    -360    360    -7.1060    -1.2000    7.1210    0.5485    0.0000    0.0000    0.0000    0.0000;
    2459    2619    0.016529    0.031397    0.002899    48    48    48    0    0    1    -360    360    0.0815    4.7990    -0.0779    -5.1232    0.0000    0.0000    0.0000    0.0000;
    2625    2459    0.033471    0.065289    0.005929    69    69    69    0    0    1    -360    360    4.7983    4.2433    -4.7855    -4.8990    0.0000    0.0000    0.0000    0.0000;
    2619    2492    0.016529    0.031397    0.003151    48    48    48    0    0    1    -360    360    -2.2241    4.3232    2.2277    -4.6752    0.0000    0.0000    0.0000    0.0000;
    2602    2625    0.022884    0.074    0.007592    69    69    69    0    0    1    -360    360    5.9095    3.6982    -5.8993    -4.5433    0.0000    0.0000    0.0000    0.0000;
    2715    2491    0.001653    0.005289    0.00053    137    137    137    0    0    1    -360    360    -27.9308    -5.3231    27.9425    5.3005    0.0000    0.0000    0.0000    0.0000;
    2493    2492    0.009091    0.028099    0.00288    133    133    133    0    0    1    -360    360    -10.5933    0.3045    10.6023    -0.6042    0.0000    0.0000    0.0000    0.0000;
    2556    2554    0.00405    0.013314    0.001379    95    95    95    0    0    1    -360    360    -8.3143    4.0647    8.3173    -4.2124    0.0000    0.0000    0.0000    0.0000;
    2574    2556    0.020744    0.066281    0.006989    126    126    126    0    0    1    -360    360    -1.9050    4.0772    1.9093    -4.8647    0.0000    0.0000    0.0000    0.0000;
    2674    2574    0.028347    0.092231    0.009511    137    137    137    0    0    1    -360    360    4.5086    3.3081    -4.5000    -4.3772    0.0000    0.0000    0.0000    0.0000;
    2554    2572    0.040331    0.130413    0.013361    137    137    137    0    0    1    -360    360    7.2402    1.6343    -7.2197    -3.0875    0.0000    0.0000    0.0000    0.0000;
    2614    2493    0.020413    0.066124    0.006781    95    95    95    0    0    1    -360    360    -1.3842    1.6367    1.3853    -2.4045    0.0000    0.0000    0.0000    0.0000;
    2730    824    0.02562    0.084711    0.008477    123    123    123    0    0    1    -360    360    60.0000    -5.0209    -59.2606    6.4111    0.0000    0.0000    0.0000    0.0000;
    2730    824    0.02562    0.084711    0.008477    123    123    123    0    0    1    -360    360    60.0000    -5.0209    -59.2606    6.4111    0.0000    0.0000    0.0000    0.0000;
    2735    1429    0.010413    0.033554    0.003543    114    114    114    0    0    1    -360    360    -25.0000    -10.0000    25.0680    9.8256    0.0000    0.0000    0.0000    0.0000;
    2736    1871    0.009752    0.030496    0.003151    140    140    140    0    0    1    -360    360    -65.0000    -26.0000    65.4397    27.0286    0.0000    0.0000    0.0000    0.0000;
    2732    1523    0.002562    0.008264    0.000874    114    114    114    0    0    1    -360    360    -37.1844    -13.5525    37.2196    13.5663    0.0000    0.0000    0.0000    0.0000;
    2734    2732    0.003058    0.01    0.001048    114    114    114    0    0    1    -360    360    -20.1712    -7.6380    20.1837    7.5596    0.0000    0.0000    0.0000    0.0000;
    2731    2732    0.000248    0.000909    8.5e-05    114    114    114    0    0    1    -360    360    -17.0000    -6.0000    17.0007    5.9929    0.0000    0.0000    0.0000    0.0000;
    2733    1524    0.005702    0.018264    0.001922    114    114    114    0    0    1    -360    360    -28.8288    -10.3622    28.8758    10.2935    0.0000    0.0000    0.0000    0.0000;
    5    4    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -12.6370    17.6909    12.6371    -17.6901    0.0000    0.0000    0.0000    0.0000;
    7    6    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    124.4830    46.8309    -124.4798    -46.7987    0.0000    0.0000    0.0000    0.0000;
    9    8    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    175.4671    1.5197    -175.4653    -1.5014    0.0000    0.0000    0.0000    0.0000;
    11    10    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -50.6367    -36.9735    50.6375    36.9808    0.0000    0.0000    0.0000    0.0000;
    12    11    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    58.6111    -30.7663    -58.6103    30.7744    0.0000    0.0000    0.0000    0.0000;
    16    15    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    18    17    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -2.7001    27.8554    2.7002    -27.8540    0.0000    0.0000    0.0000    0.0000;
    20    19    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    25.6733    18.6522    -25.6732    -18.6504    0.0000    0.0000    0.0000    0.0000;
    22    21    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    29    28    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    170.0763    1.1346    -170.0747    -1.1181    0.0000    0.0000    0.0000    0.0000;
    37    36    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -19.8517    -4.0016    19.8518    4.0024    0.0000    0.0000    0.0000    0.0000;
    40    39    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -1.9052    -60.4890    1.9058    60.4951    0.0000    0.0000    0.0000    0.0000;
    43    42    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    178.8672    -66.4705    -178.8609    66.5337    0.0000    0.0000    0.0000    0.0000;
    45    44    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    -84.6784    -67.3813    84.6790    67.3882    0.0000    0.0000    0.0000    0.0000;
    48    47    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    -175.8217    -32.6841    175.8236    32.7026    0.0000    0.0000    0.0000    0.0000;
    51    50    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    26.1405    -11.7253    -26.1403    11.7268    0.0000    0.0000    0.0000    0.0000;
    53    52    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    64.3546    27.5499    -64.3543    -27.5470    0.0000    0.0000    0.0000    0.0000;
    55    54    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -32.7639    -16.7469    32.7641    16.7492    0.0000    0.0000    0.0000    0.0000;
    57    56    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    -111.0589    -34.6770    111.0596    34.6847    0.0000    0.0000    0.0000    0.0000;
    59    58    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    16.0332    4.1409    -16.0331    -4.1404    0.0000    0.0000    0.0000    0.0000;
    62    61    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -29.7592    -16.3059    29.7594    16.3079    0.0000    0.0000    0.0000    0.0000;
    64    63    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    -356.7863    -47.7836    356.7936    47.8573    0.0000    0.0000    0.0000    0.0000;
    72    71    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    122.6448    4.2784    -122.6422    -4.2527    0.0000    0.0000    0.0000    0.0000;
    74    73    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -49.0936    -5.8763    49.0940    5.8806    0.0000    0.0000    0.0000    0.0000;
    76    75    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -76.7276    -51.7284    76.7290    51.7430    0.0000    0.0000    0.0000    0.0000;
    78    77    2.1e-05    0.000207    0    876    876    876    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    80    79    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    11.8896    8.2199    -11.8896    -8.2195    0.0000    0.0000    0.0000    0.0000;
    84    83    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    51.1445    -4.9755    -51.1440    4.9800    0.0000    0.0000    0.0000    0.0000;
    86    85    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -54.2536    -7.4651    54.2541    7.4702    0.0000    0.0000    0.0000    0.0000;
    88    87    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    55.4377    -12.1773    -55.4371    12.1829    0.0000    0.0000    0.0000    0.0000;
    90    89    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -45.0283    3.0635    45.0286    -3.0601    0.0000    0.0000    0.0000    0.0000;
    92    91    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    -52.8784    -3.3967    52.8785    3.3983    0.0000    0.0000    0.0000    0.0000;
    94    93    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -44.7320    16.8412    44.7324    -16.8372    0.0000    0.0000    0.0000    0.0000;
    96    95    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -25.9754    -4.6875    25.9755    4.6887    0.0000    0.0000    0.0000    0.0000;
    98    97    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -66.9568    4.8221    66.9575    -4.8144    0.0000    0.0000    0.0000    0.0000;
    100    99    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -1.5627    3.8345    1.5627    -3.8344    0.0000    0.0000    0.0000    0.0000;
    102    101    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    1.2868    -16.6892    -1.2867    16.6897    0.0000    0.0000    0.0000    0.0000;
    104    103    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -276.1123    -0.2449    276.1253    0.3752    0.0000    0.0000    0.0000    0.0000;
    106    105    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -28.8028    -24.4046    28.8030    24.4071    0.0000    0.0000    0.0000    0.0000;
    108    107    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -95.2733    16.9675    95.2749    -16.9515    0.0000    0.0000    0.0000    0.0000;
    111    110    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    6.9442    14.9271    -6.9442    -14.9267    0.0000    0.0000    0.0000    0.0000;
    113    112    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    94.0780    20.3926    -94.0764    -20.3766    0.0000    0.0000    0.0000    0.0000;
    116    115    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    24.5245    4.5603    -24.5244    -4.5592    0.0000    0.0000    0.0000    0.0000;
    118    117    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -88.5308    20.4105    88.5322    -20.3964    0.0000    0.0000    0.0000    0.0000;
    120    119    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    150.6013    42.3088    -150.5999    -42.2949    0.0000    0.0000    0.0000    0.0000;
    122    121    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    160.1225    18.6149    -160.1211    -18.6002    0.0000    0.0000    0.0000    0.0000;
    125    124    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    171.0506    -70.4488    -171.0448    70.5073    0.0000    0.0000    0.0000    0.0000;
    127    126    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    14.1863    -21.5795    -14.1863    21.5799    0.0000    0.0000    0.0000    0.0000;
    129    128    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    20.7523    -17.6178    -20.7522    17.6190    0.0000    0.0000    0.0000    0.0000;
    134    133    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -30.6584    -33.7514    30.6587    33.7549    0.0000    0.0000    0.0000    0.0000;
    138    137    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    2.5851    28.6288    -2.5851    -28.6283    0.0000    0.0000    0.0000    0.0000;
    141    140    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    144    143    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    146    145    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -11.5890    -8.2539    11.5891    8.2542    0.0000    0.0000    0.0000    0.0000;
    148    147    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    44.5133    -37.9892    -44.5127    37.9949    0.0000    0.0000    0.0000    0.0000;
    150    149    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    28.2894    -22.7300    -28.2893    22.7307    0.0000    0.0000    0.0000    0.0000;
    153    152    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -46.5409    -20.4614    46.5413    20.4659    0.0000    0.0000    0.0000    0.0000;
    155    154    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -80.7057    26.1623    80.7070    -26.1497    0.0000    0.0000    0.0000    0.0000;
    157    156    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    158.2579    -25.1552    -158.2563    25.1711    0.0000    0.0000    0.0000    0.0000;
    159    158    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    162    161    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    -117.9316    -17.2400    117.9325    17.2486    0.0000    0.0000    0.0000    0.0000;
    164    163    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -89.0356    8.9099    89.0369    -8.8965    0.0000    0.0000    0.0000    0.0000;
    165    164    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    169    168    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -78.6032    -2.7146    78.6043    2.7253    0.0000    0.0000    0.0000    0.0000;
    171    170    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    173    172    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    58.5325    -13.2380    -58.5319    13.2445    0.0000    0.0000    0.0000    0.0000;
    176    175    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    88.1824    -6.4182    -88.1810    6.4320    0.0000    0.0000    0.0000    0.0000;
    178    177    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    184    183    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    -51.8317    42.3916    51.8319    -42.3890    0.0000    0.0000    0.0000    0.0000;
    186    185    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    -108.8763    37.4772    108.8770    -37.4695    0.0000    0.0000    0.0000    0.0000;
    188    187    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -10.0295    18.1799    10.0296    -18.1791    0.0000    0.0000    0.0000    0.0000;
    190    189    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    23.2963    -19.7019    -23.2961    19.7035    0.0000    0.0000    0.0000    0.0000;
    193    192    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    24.3978    -13.9773    -24.3976    13.9787    0.0000    0.0000    0.0000    0.0000;
    195    194    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    -128.2099    -19.8669    128.2109    19.8768    0.0000    0.0000    0.0000    0.0000;
    197    196    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -0.3463    8.5051    0.3463    -8.5050    0.0000    0.0000    0.0000    0.0000;
    199    198    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    -120.5912    87.2936    120.5925    -87.2806    0.0000    0.0000    0.0000    0.0000;
    201    200    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    30.9498    -11.7435    -30.9496    11.7455    0.0000    0.0000    0.0000    0.0000;
    203    202    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -121.0978    -13.8839    121.1004    13.9106    0.0000    0.0000    0.0000    0.0000;
    205    204    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    29.5998    4.4430    -29.5997    -4.4425    0.0000    0.0000    0.0000    0.0000;
    207    206    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    41.1137    0.2319    -41.1134    -0.2289    0.0000    0.0000    0.0000    0.0000;
    213    212    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    221    220    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    228    227    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    18.9269    3.1155    -18.9266    -3.1129    0.0000    0.0000    0.0000    0.0000;
    243    242    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    36.4485    9.0180    -36.4475    -9.0086    0.0000    0.0000    0.0000    0.0000;
    249    248    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    258    257    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -30.3182    -3.7619    30.3189    3.7684    0.0000    0.0000    0.0000    0.0000;
    265    264    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    282    281    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    284    283    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    8.2350    -35.6750    -8.2340    35.6845    0.0000    0.0000    0.0000    0.0000;
    286    285    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    298    297    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    311    310    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    319    318    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    6.4860    -7.8707    -6.4859    7.8714    0.0000    0.0000    0.0000    0.0000;
    326    325    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    335    334    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    343    342    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    345    344    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -11.4282    18.3688    11.4285    -18.3655    0.0000    0.0000    0.0000    0.0000;
    355    354    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    356    355    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    72.4979    18.7176    -72.4940    -18.6785    0.0000    0.0000    0.0000    0.0000;
    362    361    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -116.8124    -46.0924    116.8231    46.2000    0.0000    0.0000    0.0000    0.0000;
    376    375    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    380    379    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -39.5525    8.8541    39.5537    -8.8423    0.0000    0.0000    0.0000    0.0000;
    386    385    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    394    393    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    405    404    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    407    406    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    422    421    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -20.7782    -4.1750    20.7785    4.1782    0.0000    0.0000    0.0000    0.0000;
    430    429    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -1.4925    0.8342    1.4925    -0.8342    0.0000    0.0000    0.0000    0.0000;
    437    436    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    439    438    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    442    441    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -24.5113    -7.0092    24.5117    7.0137    0.0000    0.0000    0.0000    0.0000;
    458    457    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    465    464    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    49.7252    0.0798    -49.7235    -0.0628    0.0000    0.0000    0.0000    0.0000;
    476    475    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    486    485    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    488    487    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    490    489    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    495    494    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    45.0963    7.9808    -45.0948    -7.9660    0.0000    0.0000    0.0000    0.0000;
    508    507    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    510    509    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -25.0597    -1.8558    25.0602    1.8601    0.0000    0.0000    0.0000    0.0000;
    516    515    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    17.9036    4.1133    -17.9033    -4.1109    0.0000    0.0000    0.0000    0.0000;
    518    517    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    521    520    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    525    524    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    27.7037    5.0977    -27.7032    -5.0921    0.0000    0.0000    0.0000    0.0000;
    531    530    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    533    532    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    537    536    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    539    538    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    542    541    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    38.8607    9.6094    -38.8596    -9.5981    0.0000    0.0000    0.0000    0.0000;
    548    547    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    552    551    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    557    556    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -1.6305    0.5028    1.6305    -0.5028    0.0000    0.0000    0.0000    0.0000;
    575    574    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    578    577    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    588    587    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -4.6907    12.0172    4.6908    -12.0161    0.0000    0.0000    0.0000    0.0000;
    594    593    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -3.5847    -8.0767    3.5848    8.0772    0.0000    0.0000    0.0000    0.0000;
    614    613    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    618    617    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -21.0230    -3.2532    21.0234    3.2564    0.0000    0.0000    0.0000    0.0000;
    665    664    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -19.7648    -58.0998    19.7673    58.1255    0.0000    0.0000    0.0000    0.0000;
    686    685    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -44.5517    -3.2533    44.5531    3.2669    0.0000    0.0000    0.0000    0.0000;
    697    696    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -34.7098    5.9825    34.7106    -5.9739    0.0000    0.0000    0.0000    0.0000;
    715    714    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    14.6163    2.1457    -14.6162    -2.1442    0.0000    0.0000    0.0000    0.0000;
    731    730    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    62.3615    16.4052    -62.3586    -16.3760    0.0000    0.0000    0.0000    0.0000;
    741    740    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -24.8007    8.2714    24.8012    -8.2666    0.0000    0.0000    0.0000    0.0000;
    759    758    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    29.2657    2.9806    -29.2651    -2.9745    0.0000    0.0000    0.0000    0.0000;
    769    768    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -11.9623    -2.7495    11.9624    2.7506    0.0000    0.0000    0.0000    0.0000;
    779    778    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -20.6397    -1.7690    20.6400    1.7720    0.0000    0.0000    0.0000    0.0000;
    808    807    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    847    846    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    29.7445    0.0416    -29.7439    -0.0353    0.0000    0.0000    0.0000    0.0000;
    850    849    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    35.2993    -3.2568    -35.2984    3.2657    0.0000    0.0000    0.0000    0.0000;
    852    851    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    20.7728    2.2364    -20.7725    -2.2333    0.0000    0.0000    0.0000    0.0000;
    853    852    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    20.7731    2.2395    -20.7728    -2.2364    0.0000    0.0000    0.0000    0.0000;
    855    854    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -29.1431    -1.0100    29.1437    1.0158    0.0000    0.0000    0.0000    0.0000;
    857    856    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    6.8753    -0.8650    -6.8753    0.8654    0.0000    0.0000    0.0000    0.0000;
    861    860    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -6.5884    0.7886    6.5884    -0.7883    0.0000    0.0000    0.0000    0.0000;
    864    863    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -39.5497    -5.6825    39.5509    5.6939    0.0000    0.0000    0.0000    0.0000;
    866    865    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    869    868    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -12.2614    -3.4460    12.2615    3.4472    0.0000    0.0000    0.0000    0.0000;
    871    870    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    5.3720    3.5466    -5.3720    -3.5463    0.0000    0.0000    0.0000    0.0000;
    873    872    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    876    875    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -30.9079    -6.2503    30.9086    6.2573    0.0000    0.0000    0.0000    0.0000;
    878    877    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    883    882    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -19.8573    0.9939    19.8576    -0.9911    0.0000    0.0000    0.0000    0.0000;
    885    884    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    6.5095    3.0283    -6.5094    -3.0280    0.0000    0.0000    0.0000    0.0000;
    891    890    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    36.4340    -5.5590    -36.4330    5.5683    0.0000    0.0000    0.0000    0.0000;
    895    894    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -26.1710    6.2953    26.1715    -6.2902    0.0000    0.0000    0.0000    0.0000;
    897    896    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    900    899    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    901    900    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    899    901    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    903    902    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -8.7377    -4.2776    8.7378    4.2782    0.0000    0.0000    0.0000    0.0000;
    905    904    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -7.2178    3.8365    7.2178    -3.8360    0.0000    0.0000    0.0000    0.0000;
    907    906    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    0.0000    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    911    910    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    917    916    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -34.1251    -2.0158    34.1259    2.0241    0.0000    0.0000    0.0000    0.0000;
    919    918    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -6.6519    -0.6977    6.6519    0.6980    0.0000    0.0000    0.0000    0.0000;
    921    920    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    923    922    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    927    926    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -24.9888    3.2280    24.9893    -3.2236    0.0000    0.0000    0.0000    0.0000;
    929    928    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    931    930    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    2.7337    6.4127    -2.7337    -6.4123    0.0000    0.0000    0.0000    0.0000;
    933    932    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -14.2419    -0.7537    14.2421    0.7551    0.0000    0.0000    0.0000    0.0000;
    935    934    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    10.8256    6.9946    -10.8255    -6.9934    0.0000    0.0000    0.0000    0.0000;
    939    938    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -4.3755    -0.4045    4.3755    0.4047    0.0000    0.0000    0.0000    0.0000;
    941    940    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -2.6381    -3.8273    2.6382    3.8274    0.0000    0.0000    0.0000    0.0000;
    943    942    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    946    945    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    948    947    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    13.5185    2.9889    -13.5183    -2.9876    0.0000    0.0000    0.0000    0.0000;
    954    953    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    20.8984    4.4188    -20.8980    -4.4156    0.0000    0.0000    0.0000    0.0000;
    956    955    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    32.2874    5.6859    -32.2867    -5.6783    0.0000    0.0000    0.0000    0.0000;
    960    959    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -15.9320    -3.8003    15.9322    3.8022    0.0000    0.0000    0.0000    0.0000;
    962    961    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -12.6432    -2.0528    12.6433    2.0540    0.0000    0.0000    0.0000    0.0000;
    964    963    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    8.6279    -2.9499    -8.6278    2.9505    0.0000    0.0000    0.0000    0.0000;
    966    965    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    20.6297    3.4747    -20.6293    -3.4715    0.0000    0.0000    0.0000    0.0000;
    968    967    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -13.9392    1.1384    13.9393    -1.1370    0.0000    0.0000    0.0000    0.0000;
    970    969    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    19.7565    3.2223    -19.7563    -3.2195    0.0000    0.0000    0.0000    0.0000;
    972    971    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -20.1113    -2.0362    20.1116    2.0391    0.0000    0.0000    0.0000    0.0000;
    974    973    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    5.2469    0.4178    -5.2468    -0.4176    0.0000    0.0000    0.0000    0.0000;
    976    975    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    978    977    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -37.1060    -6.2173    37.1069    6.2269    0.0000    0.0000    0.0000    0.0000;
    980    979    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    43.0961    13.7415    -43.0947    -13.7277    0.0000    0.0000    0.0000    0.0000;
    982    981    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    18.3663    -0.3134    -18.3661    0.3158    0.0000    0.0000    0.0000    0.0000;
    986    985    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    21.1009    1.4594    -21.1006    -1.4564    0.0000    0.0000    0.0000    0.0000;
    988    987    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    6.5350    -1.2526    -6.5350    1.2529    0.0000    0.0000    0.0000    0.0000;
    990    989    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    15.2146    3.2558    -15.2144    -3.2540    0.0000    0.0000    0.0000    0.0000;
    994    993    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -23.4116    -3.1438    23.4120    3.1477    0.0000    0.0000    0.0000    0.0000;
    996    995    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    998    997    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1000    999    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    3.2074    3.0838    -3.2074    -3.0837    0.0000    0.0000    0.0000    0.0000;
    1001    1002    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1004    1003    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    16.2390    -3.6931    -16.2388    3.6950    0.0000    0.0000    0.0000    0.0000;
    1006    1005    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -14.3147    -1.4042    14.3149    1.4056    0.0000    0.0000    0.0000    0.0000;
    1008    1007    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    0.6495    0.0868    -0.6495    -0.0868    0.0000    0.0000    0.0000    0.0000;
    1010    1009    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -35.2569    -7.3385    35.2578    7.3478    0.0000    0.0000    0.0000    0.0000;
    1012    1011    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    15.3217    6.3220    -15.3215    -6.3200    0.0000    0.0000    0.0000    0.0000;
    1014    1013    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1015    1014    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1013    1015    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1019    1018    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -21.5459    7.2930    21.5463    -7.2893    0.0000    0.0000    0.0000    0.0000;
    1025    1024    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    40.7344    0.6244    -40.7332    -0.6125    0.0000    0.0000    0.0000    0.0000;
    1026    1025    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    9.0341    -5.9805    -9.0340    5.9814    0.0000    0.0000    0.0000    0.0000;
    1036    1035    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -61.0542    -10.6437    61.0568    10.6698    0.0000    0.0000    0.0000    0.0000;
    1042    1041    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -0.0680    0.3436    0.0680    -0.3436    0.0000    0.0000    0.0000    0.0000;
    1044    1043    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -2.5252    -0.3418    2.5252    0.3418    0.0000    0.0000    0.0000    0.0000;
    1046    1045    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1048    1047    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    27.3827    10.6684    -27.3821    -10.6622    0.0000    0.0000    0.0000    0.0000;
    1050    1049    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    36.3261    6.1622    -36.3252    -6.1529    0.0000    0.0000    0.0000    0.0000;
    1052    1051    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    6.3180    -7.2355    -6.3179    7.2361    0.0000    0.0000    0.0000    0.0000;
    1058    1057    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -15.0325    1.2703    15.0327    -1.2687    0.0000    0.0000    0.0000    0.0000;
    1060    1059    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1062    1061    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -8.2621    -1.5316    8.2622    1.5321    0.0000    0.0000    0.0000    0.0000;
    1065    1064    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    19.6394    0.1367    -19.6391    -0.1338    0.0000    0.0000    0.0000    0.0000;
    1068    1067    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -21.7964    -4.8592    21.7967    4.8627    0.0000    0.0000    0.0000    0.0000;
    1070    1069    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    10.5396    2.0591    -10.5395    -2.0583    0.0000    0.0000    0.0000    0.0000;
    1072    1071    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    24.2128    4.8450    -24.2124    -4.8408    0.0000    0.0000    0.0000    0.0000;
    1074    1073    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -14.0955    0.0895    14.0956    -0.0881    0.0000    0.0000    0.0000    0.0000;
    1076    1075    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    64.3828    -4.7851    -64.3800    4.8138    0.0000    0.0000    0.0000    0.0000;
    1078    1077    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    12.2643    0.5036    -12.2642    -0.5025    0.0000    0.0000    0.0000    0.0000;
    1080    1079    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -4.3647    0.4038    4.3647    -0.4036    0.0000    0.0000    0.0000    0.0000;
    1082    1081    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1086    1085    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -50.2722    6.8679    50.2739    -6.8501    0.0000    0.0000    0.0000    0.0000;
    1088    1087    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -16.1249    5.8636    16.1251    -5.8614    0.0000    0.0000    0.0000    0.0000;
    1092    1091    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1096    1095    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -7.9042    -1.8426    7.9042    1.8431    0.0000    0.0000    0.0000    0.0000;
    1102    1101    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -8.4129    2.4928    8.4130    -2.4923    0.0000    0.0000    0.0000    0.0000;
    1104    1103    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1108    1107    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -7.4068    -0.6905    7.4068    0.6909    0.0000    0.0000    0.0000    0.0000;
    1110    1109    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -11.6781    -2.0522    11.6782    2.0531    0.0000    0.0000    0.0000    0.0000;
    1112    1111    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1114    1113    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1115    1114    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1113    1115    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1117    1116    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -52.3114    2.3737    52.3132    -2.3549    0.0000    0.0000    0.0000    0.0000;
    1119    1118    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    43.0893    18.5336    -43.0877    -18.5174    0.0000    0.0000    0.0000    0.0000;
    1123    1122    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1133    1132    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -3.0504    2.5842    3.0504    -2.5841    0.0000    0.0000    0.0000    0.0000;
    1135    1134    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -19.7492    -0.8725    19.7494    0.8753    0.0000    0.0000    0.0000    0.0000;
    1138    1137    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1139    1138    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1144    1143    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -6.6274    -1.2757    6.6274    1.2760    0.0000    0.0000    0.0000    0.0000;
    1145    1144    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    16.3772    1.7432    -16.3770    -1.7413    0.0000    0.0000    0.0000    0.0000;
    1149    1148    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -16.6400    -1.8556    16.6402    1.8575    0.0000    0.0000    0.0000    0.0000;
    1151    1150    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    13.1029    2.7831    -13.1028    -2.7819    0.0000    0.0000    0.0000    0.0000;
    1156    1155    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    6.7268    -0.2061    -6.7268    0.2064    0.0000    0.0000    0.0000    0.0000;
    1165    1164    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    0.0060    2.2897    -0.0060    -2.2896    0.0000    0.0000    0.0000    0.0000;
    1167    1166    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1171    1170    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    92.5200    20.3180    -92.5139    -20.2574    0.0000    0.0000    0.0000    0.0000;
    1173    1172    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    0.0000    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1178    1177    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1180    1179    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1182    1181    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -1.0815    -2.6598    1.0815    2.6598    0.0000    0.0000    0.0000    0.0000;
    1186    1185    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -57.6401    -11.6931    57.6425    11.7169    0.0000    0.0000    0.0000    0.0000;
    1188    1187    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1195    1194    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    1.6040    4.8372    -1.6040    -4.8371    0.0000    0.0000    0.0000    0.0000;
    1202    1201    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    11.1472    1.7863    -11.1471    -1.7854    0.0000    0.0000    0.0000    0.0000;
    1205    1204    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -20.8166    2.1610    20.8169    -2.1579    0.0000    0.0000    0.0000    0.0000;
    1207    1206    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -35.1413    3.2050    35.1422    -3.1962    0.0000    0.0000    0.0000    0.0000;
    1209    1208    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    19.7747    3.0580    -19.7744    -3.0552    0.0000    0.0000    0.0000    0.0000;
    1211    1210    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -25.6775    -3.1496    25.6780    3.1542    0.0000    0.0000    0.0000    0.0000;
    1213    1212    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    1.0118    0.0978    -1.0118    -0.0978    0.0000    0.0000    0.0000    0.0000;
    1215    1214    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    5.0340    -1.1627    -5.0339    1.1629    0.0000    0.0000    0.0000    0.0000;
    1219    1218    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1221    1220    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -17.3248    -1.0369    17.3250    1.0390    0.0000    0.0000    0.0000    0.0000;
    1223    1222    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1225    1224    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -14.4963    -4.5520    14.4964    4.5536    0.0000    0.0000    0.0000    0.0000;
    1231    1230    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    11.4052    5.8759    -11.4051    -5.8748    0.0000    0.0000    0.0000    0.0000;
    1233    1232    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1235    1234    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -4.4572    -0.6999    4.4572    0.7000    0.0000    0.0000    0.0000    0.0000;
    1237    1236    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -1.9272    4.0126    1.9272    -4.0125    0.0000    0.0000    0.0000    0.0000;
    1241    1240    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -33.3617    -1.6697    33.3625    1.6775    0.0000    0.0000    0.0000    0.0000;
    1243    1242    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    2.4031    -0.8273    -2.4031    0.8273    0.0000    0.0000    0.0000    0.0000;
    1245    1244    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -37.7741    1.2824    37.7752    -1.2718    0.0000    0.0000    0.0000    0.0000;
    1247    1246    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1249    1248    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -14.9155    2.4515    14.9157    -2.4499    0.0000    0.0000    0.0000    0.0000;
    1255    1254    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1257    1256    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    2.9830    0.4461    -2.9830    -0.4460    0.0000    0.0000    0.0000    0.0000;
    1259    1258    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    6.5465    0.2360    -6.5464    -0.2357    0.0000    0.0000    0.0000    0.0000;
    1263    1262    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    16.2926    9.9050    -16.2923    -9.9026    0.0000    0.0000    0.0000    0.0000;
    1265    1264    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    10.4244    2.7796    -10.4244    -2.7788    0.0000    0.0000    0.0000    0.0000;
    1267    1266    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -25.3349    14.6378    25.3355    -14.6318    0.0000    0.0000    0.0000    0.0000;
    1269    1268    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1270    1269    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1277    1276    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    70.3907    17.5664    -70.3871    -17.5299    0.0000    0.0000    0.0000    0.0000;
    1279    1278    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    10.2528    -0.5862    -10.2527    0.5869    0.0000    0.0000    0.0000    0.0000;
    1283    1282    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -15.5681    2.7518    15.5683    -2.7500    0.0000    0.0000    0.0000    0.0000;
    1286    1285    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1288    1287    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1290    1289    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -14.6405    -1.6720    14.6407    1.6735    0.0000    0.0000    0.0000    0.0000;
    1292    1291    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    8.6999    -9.0456    -8.6998    9.0467    0.0000    0.0000    0.0000    0.0000;
    1294    1293    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -29.3067    4.0733    29.3073    -4.0672    0.0000    0.0000    0.0000    0.0000;
    1296    1295    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    11.4189    1.7868    -11.4189    -1.7858    0.0000    0.0000    0.0000    0.0000;
    1298    1297    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    6.3451    0.5743    -6.3450    -0.5740    0.0000    0.0000    0.0000    0.0000;
    1300    1299    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    8.4443    -2.8724    -8.4442    2.8729    0.0000    0.0000    0.0000    0.0000;
    1302    1301    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -0.5731    -0.0286    0.5731    0.0286    0.0000    0.0000    0.0000    0.0000;
    1304    1303    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -22.4011    -0.2108    22.4015    0.2144    0.0000    0.0000    0.0000    0.0000;
    1306    1305    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    5.9021    0.7375    -5.9021    -0.7373    0.0000    0.0000    0.0000    0.0000;
    1308    1307    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -44.9937    2.7178    44.9951    -2.7037    0.0000    0.0000    0.0000    0.0000;
    1312    1311    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -5.6290    -0.3642    5.6290    0.3644    0.0000    0.0000    0.0000    0.0000;
    1314    1313    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -58.6992    -4.0785    58.7016    4.1025    0.0000    0.0000    0.0000    0.0000;
    1316    1315    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -9.7776    -1.5353    9.7777    1.5360    0.0000    0.0000    0.0000    0.0000;
    1320    1319    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1324    1323    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -18.8245    -1.2060    18.8248    1.2084    0.0000    0.0000    0.0000    0.0000;
    1330    1329    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    40.5982    -3.2647    -40.5971    3.2766    0.0000    0.0000    0.0000    0.0000;
    1332    1331    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    25.1209    0.2431    -25.1204    -0.2384    0.0000    0.0000    0.0000    0.0000;
    1334    1333    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    19.4861    -3.2642    -19.4858    3.2670    0.0000    0.0000    0.0000    0.0000;
    1336    1335    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -20.6478    1.8027    20.6481    -1.7996    0.0000    0.0000    0.0000    0.0000;
    1338    1337    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -1.0889    0.0926    1.0889    -0.0926    0.0000    0.0000    0.0000    0.0000;
    1343    1342    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    5.8124    -2.7444    -5.8124    2.7446    0.0000    0.0000    0.0000    0.0000;
    1345    1344    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1348    1347    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1350    1349    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -28.4894    -4.3990    28.4900    4.4051    0.0000    0.0000    0.0000    0.0000;
    1352    1351    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1353    1352    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1351    1353    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1355    1354    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    1.9965    -2.5381    -1.9965    2.5382    0.0000    0.0000    0.0000    0.0000;
    1357    1356    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1361    1360    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -17.2838    1.9549    17.2841    -1.9526    0.0000    0.0000    0.0000    0.0000;
    1363    1362    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1365    1364    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    9.3537    -2.0825    -9.3537    2.0832    0.0000    0.0000    0.0000    0.0000;
    1367    1366    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -4.5437    12.9228    4.5439    -12.9215    0.0000    0.0000    0.0000    0.0000;
    1369    1368    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -3.5949    -0.1976    3.5949    0.1977    0.0000    0.0000    0.0000    0.0000;
    1375    1374    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -31.1612    -10.8769    31.1619    10.8846    0.0000    0.0000    0.0000    0.0000;
    1376    1375    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1374    1376    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1378    1377    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -30.4222    -8.2460    30.4229    8.2527    0.0000    0.0000    0.0000    0.0000;
    1380    1379    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -7.1091    -6.0823    7.1091    6.0829    0.0000    0.0000    0.0000    0.0000;
    1382    1381    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    4.9741    3.8319    -4.9740    -3.8316    0.0000    0.0000    0.0000    0.0000;
    1384    1383    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    11.5334    1.6991    -11.5333    -1.6982    0.0000    0.0000    0.0000    0.0000;
    1386    1385    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1388    1387    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    35.7750    -1.7895    -35.7741    1.7984    0.0000    0.0000    0.0000    0.0000;
    1390    1389    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    8.4771    -11.0602    -8.4769    11.0616    0.0000    0.0000    0.0000    0.0000;
    1392    1391    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -15.2156    -1.0755    15.2158    1.0772    0.0000    0.0000    0.0000    0.0000;
    1394    1393    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1398    1397    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    13.0596    -0.9642    -13.0594    0.9654    0.0000    0.0000    0.0000    0.0000;
    1403    1402    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -21.6661    -7.8566    21.6665    7.8603    0.0000    0.0000    0.0000    0.0000;
    1409    1408    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -49.3157    -1.7592    49.3174    1.7761    0.0000    0.0000    0.0000    0.0000;
    1411    1410    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    45.4502    16.2398    -45.4485    -16.2232    0.0000    0.0000    0.0000    0.0000;
    1413    1412    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1415    1414    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1417    1416    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    3.0642    -0.9988    -3.0642    0.9989    0.0000    0.0000    0.0000    0.0000;
    1419    1418    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -0.6420    -2.7856    0.6420    2.7856    0.0000    0.0000    0.0000    0.0000;
    1421    1420    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -2.7974    -3.1384    2.7974    3.1385    0.0000    0.0000    0.0000    0.0000;
    1423    1422    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -4.2223    3.5629    4.2223    -3.5627    0.0000    0.0000    0.0000    0.0000;
    1427    1426    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -18.6973    3.1611    18.6975    -3.1585    0.0000    0.0000    0.0000    0.0000;
    1429    1428    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    3.4274    -1.1245    -3.4273    1.1246    0.0000    0.0000    0.0000    0.0000;
    1433    1432    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1438    1437    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -36.7224    1.1317    36.7234    -1.1221    0.0000    0.0000    0.0000    0.0000;
    1440    1439    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -13.8825    -2.2003    13.8826    2.2017    0.0000    0.0000    0.0000    0.0000;
    1444    1443    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1448    1447    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -2.4900    -0.9294    2.4900    0.9294    0.0000    0.0000    0.0000    0.0000;
    1450    1449    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -3.8685    1.1985    3.8686    -1.1984    0.0000    0.0000    0.0000    0.0000;
    1452    1451    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -10.6615    -3.3318    10.6616    3.3327    0.0000    0.0000    0.0000    0.0000;
    1454    1453    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -24.4059    7.7803    24.4064    -7.7757    0.0000    0.0000    0.0000    0.0000;
    1456    1455    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -9.6129    1.6230    9.6130    -1.6223    0.0000    0.0000    0.0000    0.0000;
    1458    1457    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -20.0885    -7.5495    20.0888    7.5527    0.0000    0.0000    0.0000    0.0000;
    1460    1459    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    5.2789    -0.3126    -5.2789    0.3128    0.0000    0.0000    0.0000    0.0000;
    1462    1461    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -23.5569    1.3278    23.5573    -1.3239    0.0000    0.0000    0.0000    0.0000;
    1464    1463    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    16.7648    2.9066    -16.7646    -2.9045    0.0000    0.0000    0.0000    0.0000;
    1468    1467    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1472    1471    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -17.2587    -0.6215    17.2589    0.6235    0.0000    0.0000    0.0000    0.0000;
    1474    1473    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -10.2593    7.2636    10.2594    -7.2625    0.0000    0.0000    0.0000    0.0000;
    1476    1475    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    36.0072    8.7631    -36.0062    -8.7535    0.0000    0.0000    0.0000    0.0000;
    1478    1477    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -27.8794    -7.6842    27.8799    7.6899    0.0000    0.0000    0.0000    0.0000;
    1480    1479    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1482    1481    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -27.7776    -6.1994    27.7782    6.2051    0.0000    0.0000    0.0000    0.0000;
    1484    1483    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    9.8604    -3.2248    -9.8603    3.2256    0.0000    0.0000    0.0000    0.0000;
    1486    1485    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1488    1487    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -2.7648    0.8596    2.7648    -0.8596    0.0000    0.0000    0.0000    0.0000;
    1490    1489    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1493    1492    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    4.4786    -0.1158    -4.4786    0.1159    0.0000    0.0000    0.0000    0.0000;
    1495    1494    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    5.3633    -1.1072    -5.3633    1.1074    0.0000    0.0000    0.0000    0.0000;
    1497    1496    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    24.4178    5.6808    -24.4173    -5.6763    0.0000    0.0000    0.0000    0.0000;
    1499    1498    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    1.3939    2.2028    -1.3939    -2.2028    0.0000    0.0000    0.0000    0.0000;
    1501    1500    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1503    1502    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    30.3974    4.7828    -30.3967    -4.7760    0.0000    0.0000    0.0000    0.0000;
    1505    1504    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1510    1509    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -2.1238    10.0672    2.1239    -10.0665    0.0000    0.0000    0.0000    0.0000;
    1512    1511    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1518    1517    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    27.3726    -2.4270    -27.3720    2.4322    0.0000    0.0000    0.0000    0.0000;
    1520    1519    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    0.0000    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1522    1521    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    24.3047    4.6422    -24.3043    -4.6379    0.0000    0.0000    0.0000    0.0000;
    1524    1523    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    16.9778    6.0600    -16.9776    -6.0577    0.0000    0.0000    0.0000    0.0000;
    1526    1525    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    15.9987    3.0321    -15.9985    -3.0303    0.0000    0.0000    0.0000    0.0000;
    1528    1527    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -1.4489    -0.1781    1.4489    0.1781    0.0000    0.0000    0.0000    0.0000;
    1536    1535    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -22.0105    -1.6313    22.0109    1.6348    0.0000    0.0000    0.0000    0.0000;
    1538    1537    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1542    1541    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -5.0446    -1.2858    5.0446    1.2859    0.0000    0.0000    0.0000    0.0000;
    1544    1543    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1546    1545    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -18.5633    -5.4384    18.5636    5.4410    0.0000    0.0000    0.0000    0.0000;
    1548    1547    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    21.4424    4.0743    -21.4421    -4.0710    0.0000    0.0000    0.0000    0.0000;
    1554    1553    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    6.7409    -2.1425    -6.7409    2.1429    0.0000    0.0000    0.0000    0.0000;
    1556    1555    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -34.8002    5.8918    34.8010    -5.8831    0.0000    0.0000    0.0000    0.0000;
    1558    1557    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -26.6743    -2.2250    26.6748    2.2300    0.0000    0.0000    0.0000    0.0000;
    1562    1561    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    1.4578    9.9509    -1.4577    -9.9501    0.0000    0.0000    0.0000    0.0000;
    1564    1563    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1568    1567    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    12.7408    -9.1922    -12.7406    9.1939    0.0000    0.0000    0.0000    0.0000;
    1570    1569    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -34.0042    -4.2956    34.0050    4.3038    0.0000    0.0000    0.0000    0.0000;
    1572    1571    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1574    1573    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    6.1499    3.5235    -6.1498    -3.5232    0.0000    0.0000    0.0000    0.0000;
    1576    1575    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    18.2565    -3.4609    -18.2562    3.4633    0.0000    0.0000    0.0000    0.0000;
    1578    1577    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -5.3267    4.2223    5.3268    -4.2220    0.0000    0.0000    0.0000    0.0000;
    1580    1579    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -51.5992    -4.3313    51.6011    4.3501    0.0000    0.0000    0.0000    0.0000;
    1582    1581    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -18.8978    4.8895    18.8980    -4.8868    0.0000    0.0000    0.0000    0.0000;
    1584    1583    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -14.0188    -2.8898    14.0189    2.8912    0.0000    0.0000    0.0000    0.0000;
    1586    1585    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    20.0326    4.4620    -20.0323    -4.4590    0.0000    0.0000    0.0000    0.0000;
    1588    1587    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -65.8625    -6.3030    65.8655    6.3330    0.0000    0.0000    0.0000    0.0000;
    1590    1589    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -12.7298    -3.2975    12.7299    3.2987    0.0000    0.0000    0.0000    0.0000;
    1592    1591    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    42.6272    -0.0883    -42.6259    0.1015    0.0000    0.0000    0.0000    0.0000;
    1594    1593    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    36.7470    3.0183    -36.7461    -3.0085    0.0000    0.0000    0.0000    0.0000;
    1598    1597    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    2.5980    2.2061    -2.5980    -2.2060    0.0000    0.0000    0.0000    0.0000;
    1602    1601    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    5.4314    -9.6304    -5.4313    9.6313    0.0000    0.0000    0.0000    0.0000;
    1604    1603    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -10.9660    0.5708    10.9661    -0.5699    0.0000    0.0000    0.0000    0.0000;
    1606    1605    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -39.3236    0.2624    39.3246    -0.2516    0.0000    0.0000    0.0000    0.0000;
    1608    1607    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    2.8379    -0.7489    -2.8379    0.7490    0.0000    0.0000    0.0000    0.0000;
    1612    1611    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    23.6451    4.1643    -23.6447    -4.1602    0.0000    0.0000    0.0000    0.0000;
    1614    1613    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -13.0080    -5.1922    13.0082    5.1936    0.0000    0.0000    0.0000    0.0000;
    1618    1617    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -23.8369    5.7635    23.8374    -5.7592    0.0000    0.0000    0.0000    0.0000;
    1620    1619    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    55.1436    10.8997    -55.1414    -10.8780    0.0000    0.0000    0.0000    0.0000;
    1624    1623    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -16.8089    -1.2633    16.8091    1.2653    0.0000    0.0000    0.0000    0.0000;
    1626    1625    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    28.1768    12.8447    -28.1762    -12.8380    0.0000    0.0000    0.0000    0.0000;
    1628    1627    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    35.4011    1.9324    -35.4003    -1.9236    0.0000    0.0000    0.0000    0.0000;
    1630    1629    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -22.6190    -18.7003    22.6196    18.7064    0.0000    0.0000    0.0000    0.0000;
    1631    1630    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1629    1631    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1633    1632    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -44.1424    1.2642    44.1437    -1.2505    0.0000    0.0000    0.0000    0.0000;
    1635    1634    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    13.9074    -2.6180    -13.9072    2.6194    0.0000    0.0000    0.0000    0.0000;
    1637    1636    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    4.1484    -1.2094    -4.1484    1.2095    0.0000    0.0000    0.0000    0.0000;
    1641    1640    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1645    1644    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -8.8725    0.2424    8.8726    -0.2418    0.0000    0.0000    0.0000    0.0000;
    1647    1646    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1650    1649    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    13.2131    3.5682    -13.2130    -3.5669    0.0000    0.0000    0.0000    0.0000;
    1654    1653    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    8.3003    3.3813    -8.3003    -3.3807    0.0000    0.0000    0.0000    0.0000;
    1660    1659    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    6.4338    -5.3958    -6.4337    5.3963    0.0000    0.0000    0.0000    0.0000;
    1663    1662    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -13.6179    -3.1211    13.6181    3.1225    0.0000    0.0000    0.0000    0.0000;
    1665    1664    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    4.0087    8.0016    -4.0086    -8.0010    0.0000    0.0000    0.0000    0.0000;
    1669    1668    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    3.7791    1.3194    -3.7791    -1.3193    0.0000    0.0000    0.0000    0.0000;
    1671    1670    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    46.0600    3.2353    -46.0586    -3.2206    0.0000    0.0000    0.0000    0.0000;
    1673    1672    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1674    1673    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1672    1674    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1676    1675    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    19.4487    1.1803    -19.4485    -1.1776    0.0000    0.0000    0.0000    0.0000;
    1678    1677    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -36.0591    1.9886    36.0600    -1.9796    0.0000    0.0000    0.0000    0.0000;
    1680    1679    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -9.7711    6.5898    9.7712    -6.5889    0.0000    0.0000    0.0000    0.0000;
    1683    1682    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -30.7645    -7.5370    30.7652    7.5438    0.0000    0.0000    0.0000    0.0000;
    1685    1684    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1687    1686    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -0.4150    -0.1870    0.4150    0.1870    0.0000    0.0000    0.0000    0.0000;
    1689    1688    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    30.4194    -4.5699    -30.4188    4.5765    0.0000    0.0000    0.0000    0.0000;
    1691    1690    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1695    1694    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -45.1845    -12.0364    45.1860    12.0522    0.0000    0.0000    0.0000    0.0000;
    1697    1696    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -22.8110    -4.5671    22.8114    4.5708    0.0000    0.0000    0.0000    0.0000;
    1699    1698    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1703    1702    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1706    1705    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    8.6603    -5.4096    -8.6603    5.4103    0.0000    0.0000    0.0000    0.0000;
    1708    1707    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    26.1544    6.1156    -26.1539    -6.1106    0.0000    0.0000    0.0000    0.0000;
    1710    1709    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1714    1713    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    15.9163    5.1164    -15.9161    -5.1145    0.0000    0.0000    0.0000    0.0000;
    1716    1715    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    12.5960    -5.9288    -12.5958    5.9301    0.0000    0.0000    0.0000    0.0000;
    1718    1717    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1720    1719    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -12.4091    3.5196    12.4092    -3.5184    0.0000    0.0000    0.0000    0.0000;
    1726    1725    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -23.2710    -5.5440    23.2714    5.5481    0.0000    0.0000    0.0000    0.0000;
    1728    1727    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -30.9713    -6.5743    30.9720    6.5813    0.0000    0.0000    0.0000    0.0000;
    1730    1729    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    14.2993    -5.8486    -14.2991    5.8502    0.0000    0.0000    0.0000    0.0000;
    1732    1731    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1735    1734    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -12.2991    -1.4847    12.2992    1.4857    0.0000    0.0000    0.0000    0.0000;
    1737    1736    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -0.9777    2.2587    0.9777    -2.2586    0.0000    0.0000    0.0000    0.0000;
    1739    1738    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    7.7966    2.0383    -7.7966    -2.0378    0.0000    0.0000    0.0000    0.0000;
    1745    1744    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -7.4751    2.8166    7.4752    -2.8162    0.0000    0.0000    0.0000    0.0000;
    1747    1746    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -17.3381    -1.9468    17.3383    1.9490    0.0000    0.0000    0.0000    0.0000;
    1749    1748    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    8.3509    1.9058    -8.3508    -1.9053    0.0000    0.0000    0.0000    0.0000;
    1751    1750    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    19.6739    -1.3390    -19.6736    1.3419    0.0000    0.0000    0.0000    0.0000;
    1753    1752    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    15.8055    1.6774    -15.8053    -1.6756    0.0000    0.0000    0.0000    0.0000;
    1755    1754    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -74.1608    -0.5934    74.1646    0.6313    0.0000    0.0000    0.0000    0.0000;
    1757    1756    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -30.3175    -13.2245    30.3183    13.2321    0.0000    0.0000    0.0000    0.0000;
    1761    1760    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    14.2817    2.9813    -14.2816    -2.9798    0.0000    0.0000    0.0000    0.0000;
    1763    1762    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -37.7023    -7.9537    37.7034    7.9642    0.0000    0.0000    0.0000    0.0000;
    1765    1764    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1767    1766    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    4.3011    -4.2201    -4.3010    4.2203    0.0000    0.0000    0.0000    0.0000;
    1769    1768    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    29.1251    -3.7559    -29.1245    3.7620    0.0000    0.0000    0.0000    0.0000;
    1771    1770    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    6.4692    -1.5890    -6.4692    1.5893    0.0000    0.0000    0.0000    0.0000;
    1773    1772    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -13.0137    1.0390    13.0138    -1.0378    0.0000    0.0000    0.0000    0.0000;
    1775    1774    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    24.6150    8.9194    -24.6145    -8.9146    0.0000    0.0000    0.0000    0.0000;
    1777    1776    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    7.4803    8.3353    -7.4802    -8.3345    0.0000    0.0000    0.0000    0.0000;
    1781    1780    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -0.4909    -2.5378    0.4909    2.5379    0.0000    0.0000    0.0000    0.0000;
    1787    1786    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -10.2638    7.3788    10.2639    -7.3777    0.0000    0.0000    0.0000    0.0000;
    1789    1788    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    9.2542    0.7216    -9.2541    -0.7210    0.0000    0.0000    0.0000    0.0000;
    1791    1790    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -31.1593    -35.3828    31.1609    35.3987    0.0000    0.0000    0.0000    0.0000;
    1792    1793    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1795    1794    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -38.5325    -14.1628    38.5336    14.1742    0.0000    0.0000    0.0000    0.0000;
    1797    1796    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -28.1473    -2.1607    28.1478    2.1661    0.0000    0.0000    0.0000    0.0000;
    1802    1801    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -25.2700    0.2719    25.2704    -0.2674    0.0000    0.0000    0.0000    0.0000;
    1804    1803    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1806    1805    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    18.1683    3.4309    -18.1681    -3.4285    0.0000    0.0000    0.0000    0.0000;
    1808    1807    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -0.0000    0.0000    0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    1810    1809    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -62.7033    -14.7489    62.7062    14.7771    0.0000    0.0000    0.0000    0.0000;
    1812    1811    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -42.4110    -15.0660    42.4125    15.0808    0.0000    0.0000    0.0000    0.0000;
    1818    1817    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1820    1819    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -36.3301    -1.7766    36.3310    1.7860    0.0000    0.0000    0.0000    0.0000;
    1822    1821    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -3.8796    3.0498    3.8796    -3.0496    0.0000    0.0000    0.0000    0.0000;
    1824    1823    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    9.2265    -0.6283    -9.2264    0.6289    0.0000    0.0000    0.0000    0.0000;
    1826    1825    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    16.2778    -9.1749    -16.2775    9.1773    0.0000    0.0000    0.0000    0.0000;
    1828    1827    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1831    1830    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    2.8392    -1.2868    -2.8392    1.2868    0.0000    0.0000    0.0000    0.0000;
    1833    1832    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    1.4408    14.2814    -1.4407    -14.2800    0.0000    0.0000    0.0000    0.0000;
    1835    1834    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -14.0849    0.0662    14.0851    -0.0648    0.0000    0.0000    0.0000    0.0000;
    1837    1836    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1838    1837    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1836    1838    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1840    1839    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    14.1480    4.2101    -14.1479    -4.2086    0.0000    0.0000    0.0000    0.0000;
    1844    1843    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -25.3802    0.1184    25.3806    -0.1137    0.0000    0.0000    0.0000    0.0000;
    1846    1845    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -20.9521    -4.1802    20.9524    4.1833    0.0000    0.0000    0.0000    0.0000;
    1848    1847    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    11.4110    5.7239    -11.4109    -5.7228    0.0000    0.0000    0.0000    0.0000;
    1850    1849    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -15.0452    -1.9402    15.0454    1.9418    0.0000    0.0000    0.0000    0.0000;
    1852    1851    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -43.2343    2.7777    43.2356    -2.7647    0.0000    0.0000    0.0000    0.0000;
    1854    1853    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    36.3675    -1.7484    -36.3666    1.7577    0.0000    0.0000    0.0000    0.0000;
    1859    1858    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1861    1860    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -1.0780    -0.7516    1.0780    0.7516    0.0000    0.0000    0.0000    0.0000;
    1863    1862    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    20.2462    3.3847    -20.2459    -3.3816    0.0000    0.0000    0.0000    0.0000;
    1865    1864    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -11.7731    -8.3068    11.7733    8.3083    0.0000    0.0000    0.0000    0.0000;
    1867    1866    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1873    1872    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1879    1878    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    9.4265    -0.3737    -9.4264    0.3743    0.0000    0.0000    0.0000    0.0000;
    1881    1880    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -63.8904    0.0383    63.8932    -0.0104    0.0000    0.0000    0.0000    0.0000;
    1883    1882    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    17.5101    -0.4814    -17.5099    0.4835    0.0000    0.0000    0.0000    0.0000;
    1885    1884    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    18.2268    2.1463    -18.2266    -2.1440    0.0000    0.0000    0.0000    0.0000;
    1887    1886    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    5.0393    1.1290    -5.0392    -1.1288    0.0000    0.0000    0.0000    0.0000;
    1889    1888    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1891    1890    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -25.5228    -12.7481    25.5234    12.7537    0.0000    0.0000    0.0000    0.0000;
    1893    1892    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -40.3118    3.6893    40.3130    -3.6779    0.0000    0.0000    0.0000    0.0000;
    1895    1894    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -3.0916    5.0861    3.0917    -5.0858    0.0000    0.0000    0.0000    0.0000;
    1897    1896    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    0.2983    2.0828    -0.2983    -2.0828    0.0000    0.0000    0.0000    0.0000;
    1901    1900    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -19.0844    -4.4268    19.0847    4.4295    0.0000    0.0000    0.0000    0.0000;
    1903    1902    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    30.5830    1.2816    -30.5823    -1.2750    0.0000    0.0000    0.0000    0.0000;
    1905    1904    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    6.5881    -0.8150    -6.5881    0.8153    0.0000    0.0000    0.0000    0.0000;
    1907    1906    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -0.6611    -3.1064    0.6612    3.1065    0.0000    0.0000    0.0000    0.0000;
    1911    1910    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1914    1913    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    7.7332    -2.1460    -7.7332    2.1465    0.0000    0.0000    0.0000    0.0000;
    1916    1915    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -3.4718    -1.9993    3.4718    1.9994    0.0000    0.0000    0.0000    0.0000;
    1918    1917    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    27.6867    -4.0854    -27.6861    4.0908    0.0000    0.0000    0.0000    0.0000;
    1922    1921    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    36.6833    5.6707    -36.6824    -5.6615    0.0000    0.0000    0.0000    0.0000;
    1924    1923    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    0.0000    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1927    1926    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1929    1928    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -20.6818    2.0695    20.6821    -2.0666    0.0000    0.0000    0.0000    0.0000;
    1937    1936    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    0.0000    0.0000    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    1942    1941    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -20.9778    -1.3415    20.9781    1.3446    0.0000    0.0000    0.0000    0.0000;
    1945    1944    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -19.9678    5.9384    19.9681    -5.9355    0.0000    0.0000    0.0000    0.0000;
    1948    1947    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -3.6840    -0.5270    3.6840    0.5271    0.0000    0.0000    0.0000    0.0000;
    1951    1950    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1958    1957    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1963    1962    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    0.0000    0.0000    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    1965    1964    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1975    1974    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    0.0000    0.0000    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    1977    1976    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1983    1982    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    1.5252    17.1457    -1.5250    -17.1436    0.0000    0.0000    0.0000    0.0000;
    1992    1991    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    0.0000    0.0000    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    1994    1993    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -2.1410    -0.0700    2.1410    0.0700    0.0000    0.0000    0.0000    0.0000;
    1998    1997    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    0.0000    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2000    1999    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2002    2001    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2006    2005    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2009    2008    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -47.6814    0.2474    47.6829    -0.2319    0.0000    0.0000    0.0000    0.0000;
    2012    2011    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -33.1868    8.6696    33.1876    -8.6613    0.0000    0.0000    0.0000    0.0000;
    2015    2014    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2018    2017    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -8.6929    -1.3486    8.6930    1.3491    0.0000    0.0000    0.0000    0.0000;
    2024    2023    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    0.0000    0.0000    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    2033    2032    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -33.5599    2.7298    33.5606    -2.7220    0.0000    0.0000    0.0000    0.0000;
    2038    2037    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2042    2041    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    0.0000    0.0000    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    2044    2043    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2047    2046    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -2.2110    -0.3010    2.2110    0.3010    0.0000    0.0000    0.0000    0.0000;
    2060    2059    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2064    2063    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2069    2068    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2071    2070    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -8.5612    -0.3144    8.5613    0.3149    0.0000    0.0000    0.0000    0.0000;
    2074    2073    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2077    2076    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2091    2090    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2102    2101    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    44.2291    -8.6215    -44.2276    8.6362    0.0000    0.0000    0.0000    0.0000;
    2106    2105    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    36.5664    -8.2083    -36.5654    8.2178    0.0000    0.0000    0.0000    0.0000;
    2108    2107    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2111    2110    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    59.1318    5.7228    -59.1292    -5.6975    0.0000    0.0000    0.0000    0.0000;
    2113    2112    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -27.7122    6.5569    27.7128    -6.5511    0.0000    0.0000    0.0000    0.0000;
    2120    2119    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -12.7557    3.7670    12.7558    -3.7657    0.0000    0.0000    0.0000    0.0000;
    2122    2121    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2128    2127    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -3.6870    0.1000    3.6870    -0.0999    0.0000    0.0000    0.0000    0.0000;
    2130    2129    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2132    2131    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2135    2134    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -5.1590    -0.8490    5.1590    0.8492    0.0000    0.0000    0.0000    0.0000;
    2138    2137    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2144    2143    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    0.0000    0.0000    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    2146    2145    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    0.0000    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2148    2147    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2154    2153    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2158    2157    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2171    2170    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2176    2175    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2178    2177    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2184    2183    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2198    2197    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -5.8980    -0.7620    5.8980    0.7622    0.0000    0.0000    0.0000    0.0000;
    2207    2206    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2210    2209    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -72.6828    -14.7239    72.6865    14.7613    0.0000    0.0000    0.0000    0.0000;
    2213    2212    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2215    2214    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2217    2216    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    15.9553    -0.2357    -15.9551    0.2375    0.0000    0.0000    0.0000    0.0000;
    2219    2218    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2222    2221    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -5.3070    -0.3710    5.3070    0.3712    0.0000    0.0000    0.0000    0.0000;
    2225    2224    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -15.1793    0.1851    15.1795    -0.1835    0.0000    0.0000    0.0000    0.0000;
    2230    2229    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    0.0000    0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2234    2233    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2236    2235    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2238    2237    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2247    2246    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    0.0000    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2252    2251    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2254    2253    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -42.0239    -7.8991    42.0251    7.9115    0.0000    0.0000    0.0000    0.0000;
    2258    2257    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2261    2260    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2263    2262    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -58.4323    -7.2803    58.4347    7.3048    0.0000    0.0000    0.0000    0.0000;
    2274    2273    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -7.6640    -2.0320    7.6640    2.0325    0.0000    0.0000    0.0000    0.0000;
    2278    2277    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2288    2287    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -10.6121    3.6673    10.6122    -3.6664    0.0000    0.0000    0.0000    0.0000;
    2290    2289    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    0.0000    0.0000    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    2294    2293    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2312    2311    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2314    2313    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    0.0000    0.0000    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    2320    2319    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2342    2341    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -2.4921    -3.4982    2.4921    3.4983    0.0000    0.0000    0.0000    0.0000;
    2344    2343    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -26.1010    -12.3190    26.1016    12.3245    0.0000    0.0000    0.0000    0.0000;
    2348    2347    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -8.1080    -1.0750    8.1080    1.0754    0.0000    0.0000    0.0000    0.0000;
    2351    2350    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    0.0000    0.0000    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    2355    2354    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2359    2358    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    0.0000    0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2361    2360    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2364    2363    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2367    2366    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -1.4270    -0.3600    1.4270    0.3600    0.0000    0.0000    0.0000    0.0000;
    2369    2368    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2371    2370    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    2.6568    1.8356    -2.6568    -1.8356    0.0000    0.0000    0.0000    0.0000;
    2374    2373    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2376    2375    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2379    2378    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2385    2384    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2387    2386    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2390    2389    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2422    2421    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    0.0000    0.0000    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    2424    2423    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -27.0127    -1.2316    27.0132    1.2364    0.0000    0.0000    0.0000    0.0000;
    2441    2440    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    0.0000    0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2443    2442    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2445    2444    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2454    2453    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -10.0399    -1.3897    10.0400    1.3904    0.0000    0.0000    0.0000    0.0000;
    2466    2465    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    31.4795    2.5296    -31.4788    -2.5230    0.0000    0.0000    0.0000    0.0000;
    2471    2470    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -2.2386    -10.1220    2.2386    10.1227    0.0000    0.0000    0.0000    0.0000;
    2490    2489    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -42.7346    0.6277    42.7358    -0.6155    0.0000    0.0000    0.0000    0.0000;
    2492    2491    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -19.8360    2.2794    19.8363    -2.2765    0.0000    0.0000    0.0000    0.0000;
    2499    2498    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2501    2500    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2503    2502    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2506    2505    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    26.7130    -1.0100    -26.7125    1.0150    0.0000    0.0000    0.0000    0.0000;
    2520    2519    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    68.8027    36.2024    -68.7987    -36.1625    0.0000    0.0000    0.0000    0.0000;
    2521    2520    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -22.0504    -3.3483    22.0507    3.3516    0.0000    0.0000    0.0000    0.0000;
    2528    2527    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    2.5073    8.4525    -2.5072    -8.4520    0.0000    0.0000    0.0000    0.0000;
    2534    2533    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    1.1040    0.5000    -1.1040    -0.5000    0.0000    0.0000    0.0000    0.0000;
    2588    2587    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2593    2592    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    74.2016    3.7522    -74.1978    -3.7138    0.0000    0.0000    0.0000    0.0000;
    2595    2594    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -8.5067    0.9964    8.5068    -0.9959    0.0000    0.0000    0.0000    0.0000;
    2609    2608    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    33.7155    -12.2162    -33.7146    12.2254    0.0000    0.0000    0.0000    0.0000;
    2615    2614    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    6.2219    4.0371    -6.2218    -4.0367    0.0000    0.0000    0.0000    0.0000;
    2630    2629    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2651    2650    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2661    2660    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -66.6669    9.1984    66.6699    -9.1685    0.0000    0.0000    0.0000    0.0000;
    2663    2662    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -3.4967    6.9926    3.4967    -6.9922    0.0000    0.0000    0.0000    0.0000;
    2680    2679    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    28.1372    12.0896    -28.1366    -12.0831    0.0000    0.0000    0.0000    0.0000;
    2698    2697    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    8.5118    -14.7831    -8.5116    14.7851    0.0000    0.0000    0.0000    0.0000;
    2702    2701    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -52.7765    -4.1474    52.7785    4.1669    0.0000    0.0000    0.0000    0.0000;
    2718    2717    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    31.2107    4.5883    -31.2101    -4.5817    0.0000    0.0000    0.0000    0.0000;
    2721    2720    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    23.2141    2.8477    -23.2137    -2.8441    0.0000    0.0000    0.0000    0.0000;
    2734    2733    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    4.1712    1.6380    -4.1712    -1.6378    0.0000    0.0000    0.0000    0.0000;
];

%%-----  OPF Data  -----%%
%% area data
%    area    refbus
mpc.areas = [
    1    18;
];

%% generator cost data
%    1    startup    shutdown    n    x1    y1    ...    xn    yn
%    2    startup    shutdown    n    c(n-1)    ...    c0
mpc.gencost = [
    2    0    0    3    0    112.78    0;
    2    0    0    3    0    112.78    0;
    2    0    0    3    0    76.1    0;
    2    0    0    3    0    76.1    0;
    2    0    0    3    0    76.1    0;
    2    0    0    3    0    76.1    0;
    2    0    0    3    0    76.1    0;
    2    0    0    3    0    76.1    0;
    2    0    0    3    0    76.1    0;
    2    0    0    3    0    76.1    0;
    2    0    0    3    0    76.1    0;
    2    0    0    3    0    76.1    0;
    2    0    0    3    0    76.1    0;
    2    0    0    3    0    102.05    0;
    2    0    0    3    0    102.05    0;
    2    0    0    3    0    102.05    0;
    2    0    0    3    0    102.05    0;
    2    0    0    3    0    102.05    0;
    2    0    0    3    0    102.05    0;
    2    0    0    3    0    102.05    0;
    2    0    0    3    0    102.05    0;
    2    0    0    3    0    105.35    0;
    2    0    0    3    0    105.35    0;
    2    0    0    3    0    105.35    0;
    2    0    0    3    0    105.35    0;
    2    0    0    3    0    105.35    0;
    2    0    0    3    0    105.35    0;
    2    0    0    3    0    105.35    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    95.31    0;
    2    0    0    3    0    95.31    0;
    2    0    0    3    0    95.31    0;
    2    0    0    3    0    95.31    0;
    2    0    0    3    0    95.31    0;
    2    0    0    3    0    90.03    0;
    2    0    0    3    0    90.03    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    92.78    0;
    2    0    0    3    0    92.78    0;
    2    0    0    3    0    94.09    0;
    2    0    0    3    0    94.09    0;
    2    0    0    3    0    97.12    0;
    2    0    0    3    0    97.12    0;
    2    0    0    3    0    99.52    0;
    2    0    0    3    0    91.16    0;
    2    0    0    3    0    91.16    0;
    2    0    0    3    0    91.16    0;
    2    0    0    3    0    91.16    0;
    2    0    0    3    0    91.16    0;
    2    0    0    3    0    0.01    0;
    2    0    0    3    0    0.01    0;
    2    0    0    3    0    0.01    0;
    2    0    0    3    0    0.01    0;
    2    0    0    3    0    92.43    0;
    2    0    0    3    0    92.43    0;
    2    0    0    3    0    92.43    0;
    2    0    0    3    0    96.42    0;
    2    0    0    3    0    96.42    0;
    2    0    0    3    0    96.42    0;
    2    0    0    3    0    116.01    0;
    2    0    0    3    0    116.01    0;
    2    0    0    3    0    116.01    0;
    2    0    0    3    0    116.01    0;
    2    0    0    3    0    116.01    0;
    2    0    0    3    0    116.01    0;
    2    0    0    3    0    116.01    0;
    2    0    0    3    0    98.84    0;
    2    0    0    3    0    98.84    0;
    2    0    0    3    0    98.84    0;
    2    0    0    3    0    98.84    0;
    2    0    0    3    0    98.84    0;
    2    0    0    3    0    98.84    0;
    2    0    0    3    0    98.84    0;
    2    0    0    3    0    98.84    0;
    2    0    0    3    0    98.84    0;
    2    0    0    3    0    89.22    0;
    2    0    0    3    0    89.22    0;
    2    0    0    3    0    89.22    0;
    2    0    0    3    0    89.22    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0.01    0;
    2    0    0    3    0    0.01    0;
    2    0    0    3    0    0.01    0;
    2    0    0    3    0    0.01    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    76.1    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    112.78    0;
    2    0    0    3    0    112.78    0;
    2    0    0    3    0    112.78    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    102.05    0;
    2    0    0    3    0    102.05    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    105.35    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0.01    0;
    2    0    0    3    0    0.01    0;
    2    0    0    3    0    0.01    0;
    2    0    0    3    0    0.01    0;
    2    0    0    3    0    111.63    0;
    2    0    0    3    0    111.63    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    90.03    0;
    2    0    0    3    0    90.03    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    92.78    0;
    2    0    0    3    0    92.78    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    94.09    0;
    2    0    0    3    0    94.09    0;
    2    0    0    3    0    94.09    0;
    2    0    0    3    0    94.09    0;
    2    0    0    3    0    92.78    0;
    2    0    0    3    0    92.78    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    95.31    0;
    2    0    0    3    0    0.01    0;
    2    0    0    3    0    0.01    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    97.12    0;
    2    0    0    3    0    97.12    0;
    2    0    0    3    0    97.12    0;
    2    0    0    3    0    97.12    0;
    2    0    0    3    0    99.52    0;
    2    0    0    3    0    99.52    0;
    2    0    0    3    0    99.52    0;
    2    0    0    3    0    99.52    0;
    2    0    0    3    0    99.52    0;
    2    0    0    3    0    99.52    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    91.16    0;
    2    0    0    3    0    91.16    0;
    2    0    0    3    0    91.16    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    92.43    0;
    2    0    0    3    0    92.43    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    116.01    0;
    2    0    0    3    0    0.01    0;
    2    0    0    3    0    0.01    0;
    2    0    0    3    0    0.01    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    96.42    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    96.42    0;
    2    0    0    3    0    96.42    0;
    2    0    0    3    0    96.42    0;
    2    0    0    3    0    96.42    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    89.22    0;
    2    0    0    3    0    89.22    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    98.84    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
];
