function mpc = case2746wop
%CASE2746WOP    Power flow data for Polish system - winter 2003-04 off-peak.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case represents the Polish 400, 220 and 110 kV networks during
%   winter 2003-04 off-peak conditions. Multiple centrally dispatchable
%   generators at a bus have not been aggregated. Generators that are
%   not centrally dispatchable in the Polish energy market are given a
%   cost of zero.
%
%   This data was graciously provided by, and is distributed with the
%   permission of, Roman Korab <roman.korab@polsl.pl>.

%   MATPOWER
    155    94    24.7759    120    0    1.09091    263.9    1    235    94    0    0    0    0    0    0    0    0    0    0    0    0.0000    4.6502    0.0000    0.0000;
    155    94    24.7759    120    0    1.09091    263.9    1    235    94    0    0    0    0    0    0    0    0    0    0    0    0.0000    4.6502    0.0000    0.0000;
    155    0    0    120    0    1.09091    237.5    0    205    130    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    155    104    0    120    0    1.09091    287.3    1    261    104    0    0    0    0    0    0    0    0    0    0    0    0.0000    4.6502    0.0000    0.0000;
    156    0    0    120    0    1.09091    237.5    0    205    130    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    156    130    0    120    0    1.09091    237.5    1    205    130    0    0    0    0    0    0    0    0    0    0    0    0.0000    4.4275    0.0000    0.0000;
    156    120    48.0433    120    0    1.09091    238.4    1    206    120    0    0    0    0    0    0    0    0    0    0    0    0.0000    4.4275    0.0000    0.0000;
    156    120    0    120    0    1.09091    238.4    1    206    120    0    0    0    0    0    0    0    0    0    0    0    0.0000    4.4275    0.0000    0.0000;
    159    120    0    120    0    1.00535    238.4    1    206    120    0    0    0    0    0    0    0    0    0    0    0    0.0000    4.6973    0.0000    0.1124;
    165    200    64.1328    120    0    1.09084    233.2    1    200    150    0    0    0    0    0    0    0    0    0    0    0    7.3219    0.0000    0.0000    0.0000;
    165    0    0    120    0    1.09084    233.2    0    200    150    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    166    200    0    120    0    1.09091    233.2    1    200    150    0    0    0    0    0    0    0    0    0    0    0    7.3312    0.0000    0.0012    0.0000;
    165    0    0    120    0    1.09084    233.2    0    200    150    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    205    0    73.1915    80    -30    1.0325    196.1    1    0    0    0    0    0    0    0    0    0    0    0    0    0    105.9074    0.0000    0.0002    0.0000;
    205    0    -30    80    -30    1.0325    196.1    1    0    0    0    0    0    0    0    0    0    0    0    0    0    105.9074    0.0000    0.0002    0.0000;
    205    0    -30    80    -30    1.0325    196.1    1    0    0    0    0    0    0    0    0    0    0    0    0    0    105.9074    0.0000    0.0002    0.0000;
    206    0    -30    80    -30    1.0325    196.1    1    0    0    0    0    0    0    0    0    0    0    0    0    0    105.9064    0.0000    0.0017    0.0000;
    215    37.079    0    20    0    1.08646    58.5    1    37.079    37.079    0    0    0    0    0    0    0    0    0    0    0    94.4391    0.0000    0.0000    2.1719;
    215    33.708    0    20    0    1.08646    53.9    1    33.708    33.708    0    0    0    0    0    0    0    0    0    0    0    94.4391    0.0000    0.0000    2.1719;
    215    33.708    0    20    0    1.08646    53.9    1    33.708    33.708    0    0    0    0    0    0    0    0    0    0    0    94.4391    0.0000    0.0000    2.1719;
    215    15.506    0    20    0    1.08646    30.5    1    15.506    15.506    0    0    0    0    0    0    0    0    0    0    0    94.4391    0.0000    0.0000    2.1719;
    229    5.5    1.5    1.5    0    1.06367    7.3    1    5.5    5.5    0    0    0    0    0    0    0    0    0    0    0    93.6474    0.0000    0.1449    0.0000;
    230    5.5    7    7    0    1.06392    10    1    5.5    5.5    0    0    0    0    0    0    0    0    0    0    0    93.6442    0.0000    0.1324    0.0000;
    239    3    8    8    0    1.03337    15.4    1    3    3    0    0    0    0    0    0    0    0    0    0    0    98.9912    0.0000    0.4628    0.0000;
    246    370    135.153    220    -14    1.03502    430.5    1    370    290    0    0    0    0    0    0    0    0    0    0    0    14.3966    0.0000    0.0000    0.0000;
    291    2    1.18695    2    0    1.06439    3.2    1    2    2    0    0    0    0    0    0    0    0    0    0    0    96.0463    0.0000    0.0000    0.0000;
    294    2    2    2    0    1.05278    4.8    1    2    2    0    0    0    0    0    0    0    0    0    0    0    98.8780    0.0000    0.0223    0.0000;
    306    9.167    7    7    0    1.05332    24    1    9.167    9.167    0    0    0    0    0    0    0    0    0    0    0    93.5638    0.0000    0.3806    0.0000;
    306    16.296    7    7    0    1.05332    27.9    1    16.296    16.296    0    0    0    0    0    0    0    0    0    0    0    93.5638    0.0000    0.3806    0.0000;
    306    11.204    7.617    7.617    6    1.05332    31    1    11.204    11.204    0    0    0    0    0    0    0    0    0    0    0    93.5638    0.0000    0.3806    0.0000;
    306    9.167    7    7    0    1.05332    26.9    1    9.167    9.167    0    0    0    0    0    0    0    0    0    0    0    93.5638    0.0000    0.3806    0.0000;
    306    9.167    7.929    7.929    0    1.05332    28.1    1    9.167    9.167    0    0    0    0    0    0    0    0    0    0    0    93.5638    0.0000    0.3806    0.0000;
    307    36.5    15    15    0    1.05854    57    1    36.5    36.5    0    0    0    0    0    0    0    0    0    0    0    93.6380    0.0000    0.1551    0.0000;
    307    36.5    15    15    0    1.05854    57    1    36.5    36.5    0    0    0    0    0    0    0    0    0    0    0    93.6380    0.0000    0.1551    0.0000;
    308    32    15    15    0    1.067    36.7    1    32    32    0    0    0    0    0    0    0    0    0    0    0    93.0280    0.0000    0.0000    0.0000;
    308    40    13.385    16.829    0    1.067    57.5    1    40    40    0    0    0    0    0    0    0    0    0    0    0    93.0280    0.0000    0.0000    0.0000;
    310    35    20    20    0    1.07303    53.9    1    35    35    0    0    0    0    0    0    0    0    0    0    0    92.3616    0.0000    0.2446    0.0000;
    310    75    25.599    25.599    0    1.07303    103.2    1    75    75    0    0    0    0    0    0    0    0    0    0    0    92.3616    0.0000    0.2446    0.0000;
    311    45    36.9252    40    0    1.06272    64    1    45    45    0    0    0    0    0    0    0    0    0    0    0    92.6966    0.0000    0.0000    0.0000;
    319    2    3    3    0    1.07001    4.1    1    2    2    0    0    0    0    0    0    0    0    0    0    0    92.5697    0.0000    0.3046    0.0000;
    345    1    1    1    0    1.04796    1.9    1    1    1    0    0    0    0    0    0    0    0    0    0    0    98.3369    0.0000    0.2128    0.0000;
    362    40    12    12    0    1.08888    47.8    1    40    40    0    0    0    0    0    0    0    0    0    0    0    97.5443    0.0000    0.8758    0.0000;
    363    40    12    12    0    1.06039    47.8    1    40    40    0    0    0    0    0    0    0    0    0    0    0    97.3376    0.0000    0.2491    0.0000;
    364    0    0    12    0    1.1049    47.8    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    364    46    12    12    0    1.1049    71    1    46    46    0    0    0    0    0    0    0    0    0    0    0    97.1931    0.0000    0.9222    0.0000;
    365    40    12    12    0    1.06981    47.8    1    40    40    0    0    0    0    0    0    0    0    0    0    0    97.1158    0.0000    0.0480    0.0000;
    365    40    12    12    0    1.06981    47.8    1    40    40    0    0    0    0    0    0    0    0    0    0    0    97.1158    0.0000    0.0480    0.0000;
    368    1    1    1    0    1.07107    1.9    1    1    1    0    0    0    0    0    0    0    0    0    0    0    100.4026    0.0000    0.2196    0.0000;
    382    15    10    10    0    1.08182    55.9    1    55    15    0    0    0    0    0    0    0    0    0    0    0    0.0000    16.5255    0.0000    0.0000;
    382    120    39.2284    120    -10    1.08182    255.9    1    226    120    0    0    0    0    0    0    0    0    0    0    0    0.0000    16.5255    0.0000    0.0000;
    383    15    0    10    0    1.10054    55.9    1    55    15    0    0    0    0    0    0    0    0    0    0    0    0.0000    15.6785    0.0000    0.3317;
    386    2.5    2    2    0    1.05805    4.8    1    2.5    2.5    0    0    0    0    0    0    0    0    0    0    0    94.4187    0.0000    0.1994    0.0000;
    395    1    1    1    0    1.06558    1.9    1    1    1    0    0    0    0    0    0    0    0    0    0    0    97.2930    0.0000    0.0918    0.0000;
    421    4    4    4    0    1.04857    7.7    1    4    4    0    0    0    0    0    0    0    0    0    0    0    97.6622    0.0000    0.4569    0.0000;
    426    3    3    3    0    1.07431    4.5    1    3    3    0    0    0    0    0    0    0    0    0    0    0    92.3661    0.0000    0.3703    0.0000;
    431    5    8    8    0    1.08943    13.6    1    5    5    0    0    0    0    0    0    0    0    0    0    0    98.9857    0.0000    0.2846    0.0000;
    440    2    2    2    0    1.0288    3.6    1    2    2    0    0    0    0    0    0    0    0    0    0    0    92.1929    0.0000    0.5449    0.0000;
    447    3.5    0    20    0    1.0498    21.3    1    3.5    3.5    0    0    0    0    0    0    0    0    0    0    0    96.8994    0.0000    0.0000    0.0459;
    447    3.5    0    20    0    1.0498    21.3    1    3.5    3.5    0    0    0    0    0    0    0    0    0    0    0    96.8994    0.0000    0.0000    0.0459;
    463    0    0    2    0    1.0465    4    1    0    0    0    0    0    0    0    0    0    0    0    0    0    97.8817    0.0000    0.0000    0.0795;
    482    1.4    0.7    0.7    0    1.02656    1.7    1    1.4    1.4    0    0    0    0    0    0    0    0    0    0    0    92.8550    0.0000    0.3906    0.0000;
    490    3    3    3    0    1.05535    5.3    1    3    3    0    0    0    0    0    0    0    0    0    0    0    96.2362    0.0000    0.1945    0.0000;
    522    0    0    1    0    1.06929    1.9    1    0    0    0    0    0    0    0    0    0    0    0    0    0    92.7133    0.0000    0.0000    0.5925;
    533    0.5    1    1    0    1.07198    1.9    1    0.5    0.5    0    0    0    0    0    0    0    0    0    0    0    97.7699    0.0000    0.4967    0.0000;
    534    35.89    14    14    0    1.06429    53.9    1    35.89    35.89    0    0    0    0    0    0    0    0    0    0    0    95.3474    0.0000    0.0000    0.0000;
    534    22.086    9.23653    14    0    1.06429    34.9    1    22.086    22.086    0    0    0    0    0    0    0    0    0    0    0    95.3474    0.0000    0.0000    0.0000;
    534    22.086    9.23653    14    0    1.06429    34.9    1    22.086    22.086    0    0    0    0    0    0    0    0    0    0    0    95.3474    0.0000    0.0000    0.0000;
    534    72.469    11.4277    14    0    1.06429    105.9    1    72.469    72.469    0    0    0    0    0    0    0    0    0    0    0    95.3474    0.0000    0.0000    0.0000;
    534    72.469    11.4277    14    0    1.06429    105.9    1    72.469    72.469    0    0    0    0    0    0    0    0    0    0    0    95.3474    0.0000    0.0000    0.0000;
    535    24.573    14.7746    17.5    0    1.05783    36.5    1    24.573    24.573    0    0    0    0    0    0    0    0    0    0    0    95.0714    0.0000    0.0000    0.0000;
    535    23.805    14.8864    17.5    0    1.05783    35.6    1    23.805    23.805    0    0    0    0    0    0    0    0    0    0    0    95.0714    0.0000    0.0000    0.0000;
    535    95.99    15.7424    17.5    0    1.05783    126.2    1    95.99    95.99    0    0    0    0    0    0    0    0    0    0    0    95.0714    0.0000    0.0000    0.0000;
    535    80.631    8.02398    17.5    0    1.05783    106.4    1    80.631    80.631    0    0    0    0    0    0    0    0    0    0    0    95.0714    0.0000    0.0000    0.0000;
    549    1    0.7    0.7    0    1.0394    1.7    1    1    1    0    0    0    0    0    0    0    0    0    0    0    97.3005    0.0000    0.5909    0.0000;
    557    25.724    5.051    5.051    0    1.04037    34.4    1    25.724    25.724    0    0    0    0    0    0    0    0    0    0    0    96.7147    0.0000    0.4648    0.0000;
    557    21.184    5.051    5.051    0    1.04037    28.5    1    21.184    21.184    0    0    0    0    0    0    0    0    0    0    0    96.7147    0.0000    0.4648    0.0000;
    557    19.671    5    5    0    1.04037    26.5    1    19.671    19.671    0    0    0    0    0    0    0    0    0    0    0    96.7147    0.0000    0.4648    0.0000;
    557    22.697    5.051    5.051    0    1.04037    30.4    1    22.697    22.697    0    0    0    0    0    0    0    0    0    0    0    96.7147    0.0000    0.4648    0.0000;
    557    25.724    5.051    5.051    0    1.04037    34.4    1    25.724    25.724    0    0    0    0    0    0    0    0    0    0    0    96.7147    0.0000    0.4648    0.0000;
    558    31.032    5.064    5.064    0    1.03685    34.4    1    31.032    31.032    0    0    0    0    0    0    0    0    0    0    0    96.9085    0.0000    0.5815    0.0000;
    558    31.032    5.064    5.064    0    1.03685    34.4    1    31.032    31.032    0    0    0    0    0    0    0    0    0    0    0    96.9085    0.0000    0.5815    0.0000;
    558    22.817    5    5    0    1.03685    26.5    1    22.817    22.817    0    0    0    0    0    0    0    0    0    0    0    96.9085    0.0000    0.5815    0.0000;
    558    30.119    5.064    5.064    0    1.03685    34.4    1    30.119    30.119    0    0    0    0    0    0    0    0    0    0    0    96.9085    0.0000    0.5815    0.0000;
    581    3    3    3    0    1.0494    5.3    1    3    3    0    0    0    0    0    0    0    0    0    0    0    99.2225    0.0000    0.0572    0.0000;
    594    2.07    0    1.08    0    1.06495    4.4    1    2.07    2.07    0    0    0    0    0    0    0    0    0    0    0    95.9622    0.0000    0.0000    0.5658;
    601    4.05    0    1.8    0    1.06191    4.4    1    4.05    4.05    0    0    0    0    0    0    0    0    0    0    0    96.1134    0.0000    0.0000    0.5785;
    622    110    -0.001    30    -0.001    1.0778    114    1    110    110    0    0    0    0    0    0    0    0    0    0    0    93.5080    0.0000    0.0000    0.3628;
    622    0    0    30    0    1.0778    65.3    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    626    2.25    0    0.9    0    1.07287    2.4    1    2.25    2.25    0    0    0    0    0    0    0    0    0    0    0    94.8395    0.0000    0.0000    0.8354;
    630    4.5    0    2.52    0    1.06945    5.2    1    4.5    4.5    0    0    0    0    0    0    0    0    0    0    0    95.5855    0.0000    0.0000    0.3682;
    631    5.4    0    2.52    0    1.06942    6    1    5.4    5.4    0    0    0    0    0    0    0    0    0    0    0    95.5638    0.0000    0.0000    0.3795;
    655    0.81    0    0.36    0    1.03169    0.9    1    0.81    0.81    0    0    0    0    0    0    0    0    0    0    0    97.6114    0.0000    0.0000    0.1649;
    660    135    31.0861    120    -20    1.08206    255    1    225    135    0    0    0    0    0    0    0    0    0    0    0    0.0000    9.1261    0.0000    0.0000;
    661    135    -20    120    -20    1.08182    255    1    225    135    0    0    0    0    0    0    0    0    0    0    0    0.0000    9.1168    0.0000    0.0008;
    667    1.89    0    0.72    0    1.03727    2    1    1.89    1.89    0    0    0    0    0    0    0    0    0    0    0    97.0908    0.0000    0.0000    0.1969;
    671    7.65    0    2.7    0    1.06812    8.6    1    7.65    7.65    0    0    0    0    0    0    0    0    0    0    0    95.8939    0.0000    0.0000    0.5902;
    673    2.7    0    0.9    0    1.06495    4.4    1    2.7    2.7    0    0    0    0    0    0    0    0    0    0    0    95.8719    0.0000    0.0000    0.5444;
    681    190    0    30    0    1.08024    192.4    1    190    190    0    0    0    0    0    0    0    0    0    0    0    93.9283    0.0000    0.0000    0.7815;
    681    24.998    0    30    0    1.08024    77.5    1    24.998    24.998    0    0    0    0    0    0    0    0    0    0    0    93.9283    0.0000    0.0000    0.7815;
    687    9    0    4.5    0    1.07512    10.1    1    9    9    0    0    0    0    0    0    0    0    0    0    0    94.6651    0.0000    0.0000    0.8043;
    699    5.4    0    2.7    0    1.0746    6    1    5.4    5.4    0    0    0    0    0    0    0    0    0    0    0    94.7284    0.0000    0.0000    0.7189;
    702    0.9    0    0.9    0    1.0721    1.3    1    0.9    0.9    0    0    0    0    0    0    0    0    0    0    0    94.8669    0.0000    0.0000    0.9548;
    712    9    0    2    0    1.07103    9.2    1    9    9    0    0    0    0    0    0    0    0    0    0    0    94.2161    0.0000    0.0000    0.7843;
    718    1.44    0    0.36    0    1.03111    1.5    1    1.44    1.44    0    0    0    0    0    0    0    0    0    0    0    97.6437    0.0000    0.0000    0.1589;
    722    2.25    0    0.9    0    1.06069    2.4    1    2.25    2.25    0    0    0    0    0    0    0    0    0    0    0    96.1198    0.0000    0.0000    0.6776;
    731    1.35    0    0.45    0    1.06199    4.3    1    1.35    1.35    0    0    0    0    0    0    0    0    0    0    0    95.3525    0.0000    0.0000    1.3409;
    736    130    -20    120    -20    1.08182    255    1    225    130    0    0    0    0    0    0    0    0    0    0    0    0.0000    12.1228    0.0000    0.9490;
    740    1.8    0    0    0    1.06599    4.3    1    1.8    1.8    0    0    0    0    0    0    0    0    0    0    0    94.7195    0.0000    0.0000    0.6066;
    747    4.68    0    2.7    0    1.04853    5.4    1    4.68    4.68    0    0    0    0    0    0    0    0    0    0    0    97.8471    0.0000    0.0000    0.2746;
    759    90    0    30    0    1.0699    105.2    1    90    90    0    0    0    0    0    0    0    0    0    0    0    93.9174    0.0000    0.0000    0.6329;
    760    0    0    0    0    1.06824    1.3    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    778    9    0    30    0    1.05918    31.3    1    9    9    0    0    0    0    0    0    0    0    0    0    0    95.4277    0.0000    0.0000    0.6291;
    780    1.26    0    0.63    0    1.07776    1.4    1    1.26    1.26    0    0    0    0    0    0    0    0    0    0    0    93.5136    0.0000    0.0000    0.3631;
    783    6    0    3    0    1.07336    6.7    1    6    6    0    0    0    0    0    0    0    0    0    0    0    94.8328    0.0000    0.0000    0.7772;
    788    2    0    1    0    1.04756    95.9    1    2    2    0    0    0    0    0    0    0    0    0    0    0    97.6750    0.0000    0.0000    0.2928;
    792    0    0    23    0    1.05369    71.8    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    792    0    0    23    0    1.05369    71.8    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    792    0    0    11    0    1.05369    23.7    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    792    0    0    10    0    1.05369    23.3    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    803    0    0    10    0    1.08195    55.9    1    55    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    16.4810    0.0000    0.9588;
    804    0    0    10    0    1.07278    120.4    1    120    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    15.5620    0.0000    0.4856;
    809    0    0    0    0    1.07004    3.3    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    815    2.7    0    1.62    0    1.07164    3.1    1    2.7    2.7    0    0    0    0    0    0    0    0    0    0    0    95.3537    0.0000    0.0000    0.5128;
    834    0.9    0    0    0    1.05238    1.5    1    0.9    0.9    0    0    0    0    0    0    0    0    0    0    0    96.0748    0.0000    0.0000    1.4300;
    840    25    0    5.592    0    1.05932    51.3    1    25    25    0    0    0    0    0    0    0    0    0    0    0    95.1811    0.0000    0.0000    0.3013;
    840    25    0    5.592    0    1.05932    51.3    1    25    25    0    0    0    0    0    0    0    0    0    0    0    95.1811    0.0000    0.0000    0.3013;
    844    1.9    0.311    0.311    0    1.07659    3.5    1    1.9    1.9    0    0    0    0    0    0    0    0    0    0    0    95.2264    0.0000    0.0822    0.0000;
    848    3.011    0.011    0.011    0    1.05907    5.6    1    3.011    3.011    0    0    0    0    0    0    0    0    0    0    0    96.1546    0.0000    0.3529    0.0000;
    854    7    0.932    0.932    0    1.06201    14.5    1    7    7    0    0    0    0    0    0    0    0    0    0    0    93.9545    0.0000    0.5757    0.0000;
    873    68    7.82938    41.2    0    1.08182    87.7    1    68    68    0    0    0    0    0    0    0    0    0    0    0    91.9612    0.0000    0.0000    0.0000;
    876    0    0    0    0    1.0397    1.9    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    896    0    0    45    -10    1.06882    65.8    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    896    0    0    45    -10    1.06882    71.1    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    896    40    45    45    -10    1.06882    71.1    1    40    40    0    0    0    0    0    0    0    0    0    0    0    93.1233    0.0000    0.1059    0.0000;
    902    0.111    0.011    0.011    0    1.0143    0.3    1    0.111    0.111    0    0    0    0    0    0    0    0    0    0    0    97.5834    0.0000    0.4069    0.0000;
    903    0    0    0    0    1.01428    2.5    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    952    2.6    0    0.414    0    1.06079    3    1    2.6    2.6    0    0    0    0    0    0    0    0    0    0    0    95.9013    0.0000    0.0000    0.1186;
    958    0    0    0    0    1.04967    2.5    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    972    27    32    32    5    1.08182    54    1    27    27    0    0    0    0    0    0    0    0    0    0    0    92.2123    0.0000    0.0000    0.0000;
    972    0    0    32    5    1.08182    42.5    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    972    3    6.66458    7    1    1.08182    11.4    1    3    3    0    0    0    0    0    0    0    0    0    0    0    92.2123    0.0000    0.0000    0.0000;
    972    80    -0.742783    110    -40    1.08182    162.2    1    80    80    0    0    0    0    0    0    0    0    0    0    0    92.2123    0.0000    0.0000    0.0000;
    973    80    24.9465    110    -40    1.081    162.2    1    80    80    0    0    0    0    0    0    0    0    0    0    0    92.3394    0.0000    0.0000    0.0000;
    977    13.511    2.385    2.385    0    1.07617    13.7    1    13.511    13.511    0    0    0    0    0    0    0    0    0    0    0    92.2329    0.0000    0.2875    0.0000;
    986    5.1    0.828    0.828    0    1.06838    10.2    1    5.1    5.1    0    0    0    0    0    0    0    0    0    0    0    95.4434    0.0000    0.1864    0.0000;
    998    298.619    49.4135    172    -59    1.08182    422.6    1    386    220    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    999    291.954    45.5602    172    -59    1.08182    408    1    370    220    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1002    14.999    2.38    2.38    0    1.07543    17.8    1    14.999    14.999    0    0    0    0    0    0    0    0    0    0    0    92.2917    0.0000    0.2563    0.0000;
    1004    110    21.9066    110    -40    1.08182    174.1    1    110    110    0    0    0    0    0    0    0    0    0    0    0    92.0394    0.0000    0.0000    0.0000;
    1007    1    0    0.104    0    1.05246    2.5    1    1    1    0    0    0    0    0    0    0    0    0    0    0    96.5496    0.0000    0.0000    0.1065;
    1010    15.011    3.325    3.325    0    1.07605    51.6    1    15.011    15.011    0    0    0    0    0    0    0    0    0    0    0    94.6683    0.0000    0.0754    0.0000;
    1012    15    2.07    2.07    0    1.07258    32.9    1    15    15    0    0    0    0    0    0    0    0    0    0    0    94.9353    0.0000    0.2023    0.0000;
    1021    20    9    18    9    1.07091    30    1    20    20    0    0    0    0    0    0    0    0    0    0    0    96.1434    0.0000    0.0000    0.0386;
    1022    19.998    9    18    9    1.07091    30    1    19.998    19.998    0    0    0    0    0    0    0    0    0    0    0    96.1425    0.0000    0.0000    0.0389;
    1023    19.998    10.5    14    10.5    1.07084    32.2    1    19.998    19.998    0    0    0    0    0    0    0    0    0    0    0    96.1437    0.0000    0.0000    0.0388;
    1076    1    0    0    0    1.04784    3.2    1    1    1    0    0    0    0    0    0    0    0    0    0    0    92.8394    0.0000    0.0000    0.0992;
    1108    1    0    0    0    1.03858    3    1    1    1    0    0    0    0    0    0    0    0    0    0    0    94.0010    0.0000    0.0000    0.2170;
    1110    0    0    37.5    16.8    1.0762    62.5    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1111    0    0    37.5    7.5    1.07209    62.5    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1111    40    37.5    37.5    7.5    1.07209    62.5    1    40    40    0    0    0    0    0    0    0    0    0    0    0    93.2673    0.0000    0.0724    0.0000;
    1112    0    0    37.5    16.8    1.0749    62.5    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1114    4    0    0    0    1.07459    7.6    1    4    4    0    0    0    0    0    0    0    0    0    0    0    90.6134    0.0000    0.0648    0.0000;
    1129    6.999    0    1.139    0    1.07939    7.8    1    6.999    6.999    0    0    0    0    0    0    0    0    0    0    0    92.3936    0.0000    0.0000    0.4891;
    1151    20    3.625    3.625    0    1.06903    36.2    1    20    20    0    0    0    0    0    0    0    0    0    0    0    95.1794    0.0000    0.0719    0.0000;
    1152    25    3.625    3.625    0    1.06926    55.1    1    25    25    0    0    0    0    0    0    0    0    0    0    0    95.1281    0.0000    0.0672    0.0000;
    1153    20    3.624    3.624    0    1.07173    36.2    1    20    20    0    0    0    0    0    0    0    0    0    0    0    95.0234    0.0000    0.0510    0.0000;
    1178    0    0    42    16.8    1.08155    65.3    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1178    0    0    42    16.8    1.08155    65.3    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1178    60    26.5161    52.5    0    1.08155    87.5    1    60    60    0    0    0    0    0    0    0    0    0    0    0    92.4216    0.0000    0.0000    0.0000;
    1179    60    10.6967    52.5    0    1.08009    87.5    1    60    60    0    0    0    0    0    0    0    0    0    0    0    93.4632    0.0000    0.0000    0.0000;
    1179    45    26.5537    42    15.857    1.08009    65.3    1    45    45    0    0    0    0    0    0    0    0    0    0    0    93.4632    0.0000    0.0000    0.0000;
    1187    15    2.762    2.762    0    1.07567    22.2    1    15    15    0    0    0    0    0    0    0    0    0    0    0    93.0372    0.0000    0.2009    0.0000;
    1187    17    2.762    2.762    0    1.07567    50.1    1    17    17    0    0    0    0    0    0    0    0    0    0    0    93.0372    0.0000    0.2009    0.0000;
    1188    7.01    1.149    1.149    0    1.07815    9.4    1    7.01    7.01    0    0    0    0    0    0    0    0    0    0    0    92.4734    0.0000    0.0639    0.0000;
    1226    1    0    0.207    0    1.03771    1.1    1    1    1    0    0    0    0    0    0    0    0    0    0    0    98.5016    0.0000    0.0000    0.1738;
    1245    25    0    0    0    1.05668    53.2    1    25    25    0    0    0    0    0    0    0    0    0    0    0    93.6277    0.0000    0.4402    0.0000;
    1246    20    0    0    0    1.06963    31.2    1    20    20    0    0    0    0    0    0    0    0    0    0    0    92.8382    0.0000    0.1751    0.0000;
    1247    5    0    0    0    1.06049    11.6    1    5    5    0    0    0    0    0    0    0    0    0    0    0    96.1691    0.0000    0.3182    0.0000;
    1279    4.5    1.036    1.036    0    1.07062    5.6    1    4.5    4.5    0    0    0    0    0    0    0    0    0    0    0    93.2860    0.0000    0.2753    0.0000;
    1285    50    41    41    -6.5    1.07109    68.6    1    50    50    0    0    0    0    0    0    0    0    0    0    0    96.1059    0.0000    0.0438    0.0000;
    1286    228.97    78.4934    113    -48    1.08182    256.3    1    230    120    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1287    193.864    100.193    113    -48    1.08164    251.8    1    225    120    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1296    0.2    0    0    0    1.05518    0.5    1    0.2    0.2    0    0    0    0    0    0    0    0    0    0    0    92.4920    0.0000    0.2041    0.0000;
    1330    2.011    0.011    0.011    0    1.02889    3.5    1    2.011    2.011    0    0    0    0    0    0    0    0    0    0    0    95.4952    0.0000    0.3259    0.0000;
    1341    20    0    0    0    1.05157    32    1    20    20    0    0    0    0    0    0    0    0    0    0    0    92.4718    0.0000    0.2999    0.0000;
    1342    20    0    0    0    1.05156    34    1    20    20    0    0    0    0    0    0    0    0    0    0    0    92.4724    0.0000    0.3001    0.0000;
    1350    0    0    90    -5    1.08182    142.1    0    110    79    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1350    79    12.344    90    -5    1.08182    150    1    120    79    0    0    0    0    0    0    0    0    0    0    0    0.0000    1.4338    0.0000    0.0000;
    1351    79    31.4683    90    -5    1.08182    150    1    120    79    0    0    0    0    0    0    0    0    0    0    0    0.0000    1.7207    0.0000    0.0000;
    1352    0    0    90    -5    1.08208    150    0    120    79    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1362    76    56.9569    85    -21    1.08182    151.2    1    125    76    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.1246    0.0000    0.0000;
    1362    76    56.9569    85    -21    1.08182    151.2    1    125    76    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.1246    0.0000    0.0000;
    1373    90    16.1317    80    -25    1.07336    141.7    1    90    90    0    0    0    0    0    0    0    0    0    0    0    94.3780    0.0000    0.0000    0.0000;
    1373    90    16.1317    80    -25    1.07336    128.1    1    90    90    0    0    0    0    0    0    0    0    0    0    0    94.3780    0.0000    0.0000    0.0000;
    1374    90    21.2812    80    -25    1.07346    143.4    1    90    90    0    0    0    0    0    0    0    0    0    0    0    94.3771    0.0000    0.0000    0.0000;
    1375    90    6.12069    80    -25    1.06982    136    1    90    90    0    0    0    0    0    0    0    0    0    0    0    95.1869    0.0000    0.0000    0.0000;
    1415    0    0    33.5    12    1.07071    36.7    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1416    0    0    41.2    -13.7    1.07309    68.7    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1416    50    -1.78784    41.2    -13.7    1.07309    68.7    1    50    50    0    0    0    0    0    0    0    0    0    0    0    92.8193    0.0000    0.0000    0.0000;
    1429    2    0    0    0    1.03432    4.5    1    2    2    0    0    0    0    0    0    0    0    0    0    0    96.6714    0.0000    1.2937    0.0000;
    1433    14.999    0    0    0    1.06274    20    1    14.999    14.999    0    0    0    0    0    0    0    0    0    0    0    94.3998    0.0000    0.5790    0.0000;
    1434    4    0.69    0.69    0    1.05913    4.1    1    4    4    0    0    0    0    0    0    0    0    0    0    0    94.1064    0.0000    0.6748    0.0000;
    1435    13.999    4.66    4.66    0    1.06873    30.4    1    13.999    13.999    0    0    0    0    0    0    0    0    0    0    0    93.1424    0.0000    0.4241    0.0000;
    1436    13.999    4.66    4.66    0    1.07073    19.3    1    13.999    13.999    0    0    0    0    0    0    0    0    0    0    0    92.9589    0.0000    0.3710    0.0000;
    1440    140    69.743    105    5    1.08182    248.3    1    225    140    0    0    0    0    0    0    0    0    0    0    0    0.0000    3.0600    0.0000    0.0000;
    1444    3    0.69    0.69    0    1.0759    3.1    1    3    3    0    0    0    0    0    0    0    0    0    0    0    93.8461    0.0000    0.1450    0.0000;
    1462    0    0    35    -6    1.05055    57.8    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1462    0    0    35    -6    1.05055    57.8    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1462    1    0    0    0    1.05055    2.1    1    1    1    0    0    0    0    0    0    0    0    0    0    0    98.1751    0.0000    0.0000    0.3464;
    1494    0.4    0    0    0    1.03727    0.8    1    0.4    0.4    0    0    0    0    0    0    0    0    0    0    0    94.1537    0.0000    0.0000    0.2536;
    1518    0    0    0    0    1.06183    2.1    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1519    0.3    0    0    0    1.06186    0.9    1    0.3    0.3    0    0    0    0    0    0    0    0    0    0    0    91.3855    0.0000    0.0000    0.0491;
    1520    2.011    0    0.011    0    1.03584    4.7    1    2.011    2.011    0    0    0    0    0    0    0    0    0    0    0    94.2333    0.0000    0.0000    0.2762;
    1521    3    0    0    0    1.03584    6.4    1    3    3    0    0    0    0    0    0    0    0    0    0    0    94.2335    0.0000    0.0000    0.2762;
    1543    1.8    0    0.276    0    1.0679    3    1    1.8    1.8    0    0    0    0    0    0    0    0    0    0    0    95.3298    0.0000    0.0000    0.0114;
    1546    3.2    0.552    0.552    0    1.05601    3.2    1    3.2    3.2    0    0    0    0    0    0    0    0    0    0    0    94.5723    0.0000    0.7250    0.0000;
    1547    3.2    0.552    0.552    0    1.05921    3.2    1    3.2    3.2    0    0    0    0    0    0    0    0    0    0    0    94.7536    0.0000    0.8895    0.0000;
    1580    1    0    0    0    1.01083    2.3    1    1    1    0    0    0    0    0    0    0    0    0    0    0    97.6532    0.0000    0.4140    0.0000;
    1594    1    0    0.062    0    1.05234    2.5    1    1    1    0    0    0    0    0    0    0    0    0    0    0    95.7411    0.0000    0.0000    0.4896;
    1647    0    0    9.3    1.9    1.051    16.8    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1647    10    1.256    9.3    1.256    1.051    16.8    1    10    10    0    0    0    0    0    0    0    0    0    0    0    96.4656    0.0000    0.0000    0.5343;
    1647    0    0    9.3    1.9    1.051    16.8    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1647    0    0    9.3    2    1.051    16.8    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1647    1.2    0    0.644    0    1.051    8    1    1.2    1.2    0    0    0    0    0    0    0    0    0    0    0    96.4656    0.0000    0.0000    0.5343;
    1675    55    39.4713    115    -70    1.08182    191.4    1    153    55    0    0    0    0    0    0    0    0    0    0    0    0.0000    2.1640    0.0000    0.0000;
    1676    0    0    90    -20    1.08182    156.5    0    128    70    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1676    55    31.1718    115    -70    1.08182    191.4    1    153    55    0    0    0    0    0    0    0    0    0    0    0    0.0000    2.5757    0.0000    0.0000;
    1677    0    0    90    5    1.07956    152.4    0    123    70    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1687    80    32.447    55    32.447    1.07109    123    1    110    80    0    0    0    0    0    0    0    0    0    0    0    0.0000    4.4491    0.0000    0.1442;
    1687    0.3    0    0.552    0    1.07109    1.7    1    0.3    0.3    0    0    0    0    0    0    0    0    0    0    0    95.0709    0.0000    0.0000    0.1442;
    1688    0    0    42    16.8    1.07082    61.6    0    45    30    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1688    0    0    55    33    1.07082    123    0    110    80    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1688    0    0    42    16.8    1.07082    61.6    0    45    30    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1688    80    32.169    68    32.169    1.07082    129.3    1    110    80    0    0    0    0    0    0    0    0    0    0    0    0.0000    4.3806    0.0000    0.3498;
    1688    30    16    40    16    1.07082    60.2    1    45    30    0    0    0    0    0    0    0    0    0    0    0    0.0000    4.3806    0.0000    0.3498;
    1742    0.4    0    0.106    0    1.03613    0.5    1    0.4    0.4    0    0    0    0    0    0    0    0    0    0    0    96.9722    0.0000    0.0000    0.3680;
    1749    1    0    0    0    1.0531    2.5    1    1    1    0    0    0    0    0    0    0    0    0    0    0    95.1513    0.0000    0.7336    0.0000;
    1760    2.7    0.69    0.69    0    1.06925    2.8    1    2.7    2.7    0    0    0    0    0    0    0    0    0    0    0    93.4427    0.0000    0.3420    0.0000;
    1774    4.3    0.622    0.622    0    1.08082    8.5    1    4.3    4.3    0    0    0    0    0    0    0    0    0    0    0    92.3313    0.0000    0.0275    0.0000;
    1779    0    0    6.6    0.7    1.07004    8.3    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1798    15    0    3.625    0    1.08429    25.6    1    15    15    0    0    0    0    0    0    0    0    0    0    0    92.6281    0.0000    0.0000    0.4214;
    1799    32    26    26    13    1.06944    47.7    1    32    32    0    0    0    0    0    0    0    0    0    0    0    94.3658    0.0000    0.2664    0.0000;
    1841    0    0    83    -5    1.08182    239.8    0    225    160    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1841    174.543    49.743    113    -11    1.08182    251.8    1    225    140    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1843    225    76    76    -8    1.08133    237.5    1    225    160    0    0    0    0    0    0    0    0    0    0    0    0.5995    0.0000    0.1706    0.0000;
    1847    3.2    0    0.518    0    1.08378    3.6    1    3.2    3.2    0    0    0    0    0    0    0    0    0    0    0    92.6496    0.0000    0.0000    0.4096;
    1849    0.5    0    0.104    0    1.05074    6.5    1    0.5    0.5    0    0    0    0    0    0    0    0    0    0    0    96.7613    0.0000    0.0000    0.1003;
    1852    3.011    0.539    0.539    0    1.07681    5    1    3.011    3.011    0    0    0    0    0    0    0    0    0    0    0    92.8227    0.0000    0.0871    0.0000;
    1865    3.6    0    0.518    0    1.03598    12    1    3.6    3.6    0    0    0    0    0    0    0    0    0    0    0    96.9866    0.0000    0.0000    0.3713;
    1877    0    0    26    13    1.06856    43.6    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1877    0    0    8.3    1.5    1.06856    11.5    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1878    20    5.8    12    5.8    1.07254    27.7    1    20    20    0    0    0    0    0    0    0    0    0    0    0    92.7795    0.0000    0.0000    0.0861;
    1878    19.998    10.965    26    10.965    1.07254    39.7    1    19.998    19.998    0    0    0    0    0    0    0    0    0    0    0    92.7795    0.0000    0.0000    0.0861;
    1885    1    0    0    0    1.0771    1.8    1    1    1    0    0    0    0    0    0    0    0    0    0    0    90.3362    0.0000    0.0386    0.0000;
    1911    15    4.97    4.97    0    1.05998    32.4    1    15    15    0    0    0    0    0    0    0    0    0    0    0    94.1878    0.0000    0.6510    0.0000;
    1912    15    4.97    4.97    0    1.05993    32.4    1    15    15    0    0    0    0    0    0    0    0    0    0    0    94.1897    0.0000    0.6512    0.0000;
    1930    9.999    1.657    1.657    0    1.04471    21.1    1    9.999    9.999    0    0    0    0    0    0    0    0    0    0    0    97.3583    0.0000    0.3276    0.0000;
    1932    120    12.8078    90    0    1.08182    150    1    120    102    0    0    0    0    0    0    0    0    0    0    0    0.3946    0.0000    0.0000    0.0000;
    1933    120    29.7951    90    0    1.08182    150    1    120    100    0    0    0    0    0    0    0    0    0    0    0    1.1507    0.0000    0.0000    0.0000;
    1969    50    0    15    0    1.07636    52.2    1    50    50    0    0    0    0    0    0    0    0    0    0    0    92.8959    0.0000    0.0000    0.1672;
    1969    0    0    15    0    1.07636    52.2    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1970    30    0    10    0    1.07328    33.5    1    30    30    0    0    0    0    0    0    0    0    0    0    0    92.7919    0.0000    0.0000    0.5673;
    1996    90    0    120    0    1.08182    252.4    1    222    90    0    0    0    0    0    0    0    0    0    0    0    0.0000    15.0700    0.0000    1.5959;
    2002    0    0    8    0    1.0804    27.3    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2002    0    0    8    0    1.0804    28.4    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2002    0    0    8    0    1.0804    27.3    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2006    40    0    15    0    1.07164    57    1    40    40    0    0    0    0    0    0    0    0    0    0    0    100.1632    0.0000    0.0000    1.9062;
    2006    90    0    80    0    1.07164    128.1    1    90    90    0    0    0    0    0    0    0    0    0    0    0    100.1632    0.0000    0.0000    1.9062;
    2007    100    0    90    0    1.07136    150.4    1    100    100    0    0    0    0    0    0    0    0    0    0    0    100.1690    0.0000    0.0000    1.9346;
    2019    25    0    10    0    1.08182    30.2    1    25    25    0    0    0    0    0    0    0    0    0    0    0    99.9233    0.0000    0.0000    1.4818;
    2019    0    0    10    0    1.08182    30.2    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2019    50    0    12    0    1.08182    55.8    1    50    50    0    0    0    0    0    0    0    0    0    0    0    99.9233    0.0000    0.0000    1.4818;
    2020    5    0    2    0    1.07576    5.4    1    5    5    0    0    0    0    0    0    0    0    0    0    0    100.7258    0.0000    0.0000    1.3528;
    2020    0    0    2    0    1.07576    6.3    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2046    90    44.877    90    0    1.08091    150    1    120    90    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.6539    0.0000    0.0000;
    2068    0    0    1    0    1.0521    3.2    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2068    4    2    2    0    1.0521    4.5    1    4    4    0    0    0    0    0    0    0    0    0    0    0    96.1490    0.0000    0.0622    0.0000;
    2095    25    1.97748    12    0    1.08091    51.4    1    50    25    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.6508    0.0000    0.0000;
    2095    30    1.97748    12    0    1.08091    51.4    1    50    30    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.6508    0.0000    0.0000;
    2096    20    4.40118    10.008    0    1.08183    29.7    1    28    20    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.3214    0.0000    0.0000;
    2098    30    0.59374    12    0    1.03199    56.3    1    55    30    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.2610    0.0000    0.0000;
    2218    200    57.4505    120    0    1.08182    233.2    1    200    150    0    0    0    0    0    0    0    0    0    0    0    5.9374    0.0000    0.0000    0.0000;
    2219    200    16.4631    120    0    1.08182    233.2    1    200    150    0    0    0    0    0    0    0    0    0    0    0    6.5130    0.0000    0.0000    0.0000;
    2257    50.1    0    15    0    1.07394    66.7    1    50.1    50.1    0    0    0    0    0    0    0    0    0    0    0    101.7144    0.0000    0.0000    1.4626;
    2258    50    0    15    0    1.07396    66.7    1    50    50    0    0    0    0    0    0    0    0    0    0    0    101.7152    0.0000    0.0000    1.4622;
    2334    20    0    15    0    1.07375    58    1    20    20    0    0    0    0    0    0    0    0    0    0    0    101.7496    0.0000    0.0000    1.4849;
    2334    0    0    6    0    1.07375    19    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2334    0    0    2    0    1.07375    4.5    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2349    94    12.1766    120    0    1.08182    263.9    1    235    94    0    0    0    0    0    0    0    0    0    0    0    0.0000    4.6792    0.0000    0.0000;
    2360    44.2    0    15    0    1.08182    52.2    1    44.2    44.2    0    0    0    0    0    0    0    0    0    0    0    91.8846    0.0000    0.0000    0.2345;
    2360    70    0    80    0    1.08182    128.1    1    70    70    0    0    0    0    0    0    0    0    0    0    0    91.8846    0.0000    0.0000    0.2345;
    2361    80    0    80    0    1.08182    128.1    1    80    80    0    0    0    0    0    0    0    0    0    0    0    92.8915    0.0000    0.0000    0.3685;
    2438    8    0    10    0    1.08182    14.5    1    8    8    0    0    0    0    0    0    0    0    0    0    0    98.6243    0.0000    0.0000    0.8986;
    2438    8    0    10    0    1.08182    15.6    1    8    8    0    0    0    0    0    0    0    0    0    0    0    98.6243    0.0000    0.0000    0.8986;
    2458    36.485    15    15    0    1.1181    52.2    1    36.485    36.485    0    0    0    0    0    0    0    0    0    0    0    100.4832    0.0000    0.9235    0.0000;
    2458    40.138    1    1    0    1.1181    55    1    40.138    40.138    0    0    0    0    0    0    0    0    0    0    0    100.4832    0.0000    0.9235    0.0000;
    2458    53.376    1    1    0    1.1181    53.4    1    53.376    53.376    0    0    0    0    0    0    0    0    0    0    0    100.4832    0.0000    0.9235    0.0000;
    2459    21.461    5    5    0    1.11811    55.2    1    21.461    21.461    0    0    0    0    0    0    0    0    0    0    0    100.4813    0.0000    0.9234    0.0000;
    2459    28.539    1    1    0    1.11811    32    1    28.539    28.539    0    0    0    0    0    0    0    0    0    0    0    100.4813    0.0000    0.9234    0.0000;
    2478    50    5    5    0    1.10904    55.2    1    50    50    0    0    0    0    0    0    0    0    0    0    0    106.4870    0.0000    0.4077    0.0000;
    2479    50    5    5    0    1.10892    55.2    1    50    50    0    0    0    0    0    0    0    0    0    0    0    106.4870    0.0000    0.4092    0.0000;
    2491    0.4    0    0.1    0    1.11489    0.6    1    0.4    0.4    0    0    0    0    0    0    0    0    0    0    0    105.9963    0.0000    0.0000    1.2292;
    2508    0    0    1    0    1.1185    22    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2508    55    7.5    7.5    0    1.1185    55.5    1    55    55    0    0    0    0    0    0    0    0    0    0    0    105.4432    0.0000    0.3430    0.0000;
    2508    55    7.5    7.5    0    1.1185    55.5    1    55    55    0    0    0    0    0    0    0    0    0    0    0    105.4432    0.0000    0.3430    0.0000;
    2509    50    7.5    7.5    0    1.12179    55.5    1    50    50    0    0    0    0    0    0    0    0    0    0    0    105.0542    0.0000    0.2584    0.0000;
    2509    50    7.5    7.5    0    1.12179    55.5    1    50    50    0    0    0    0    0    0    0    0    0    0    0    105.0542    0.0000    0.2584    0.0000;
    2579    11    10    10    0    1.03332    17.9    1    11    11    0    0    0    0    0    0    0    0    0    0    0    101.6196    0.0000    1.0755    0.0000;
    2580    6.5    6.5    6.5    0    1.03327    16.2    1    6.5    6.5    0    0    0    0    0    0    0    0    0    0    0    101.6227    0.0000    1.0773    0.0000;
    2590    0    0    0    0    1.03102    0    1    0    0    0    0    0    0    0    0    0    0    0    0    0    102.0923    0.0000    1.1718    0.0000;
    2617    0    0    0    0    1.0358    2.2    1    0    0    0    0    0    0    0    0    0    0    0    0    0    101.0831    0.0000    0.9051    0.0000;
    2637    0.6    0    0    0    1.11521    0.7    1    0.6    0.6    0    0    0    0    0    0    0    0    0    0    0    106.1357    0.0000    0.4125    0.0000;
    2710    25.5    2.5    2.5    0    1.06077    25.6    1    25.5    25.5    0    0    0    0    0    0    0    0    0    0    0    101.6952    0.0000    1.5129    0.0000;
    2710    25.5    2.5    2.5    0    1.06077    25.6    1    25.5    25.5    0    0    0    0    0    0    0    0    0    0    0    101.6952    0.0000    1.5129    0.0000;
    2710    0    0    2    0    1.06077    25.1    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2710    0    0    2    0    1.06077    25.1    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2711    0    0    2    0    1.06074    25.1    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2711    0    0    2    0    1.06074    25.1    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2729    0    0    22    8    1.11813    54.6    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2730    0    0    22    8    1.11813    54.6    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2729    0    0    22    -2.5    1.11813    54.6    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    219    1.7    6    6    0    1.04401    6.2    1    1.7    1.7    0    0    0    0    0    0    0    0    0    0    0    99.1137    0.0000    0.2069    0.0000;
    221    0.5    0    1    0    1.06307    1.1    1    0.5    0.5    0    0    0    0    0    0    0    0    0    0    0    93.9195    0.0000    0.0000    1.0326;
    222    0.5    0    0.2    0    1.04886    0.5    1    0.5    0.5    0    0    0    0    0    0    0    0    0    0    0    94.1379    0.0000    0.0000    0.3592;
    223    0    1    1    0    1.05723    1    1    0    0    0    0    0    0    0    0    0    0    0    0    0    97.6954    0.0000    0.3471    0.0000;
    299    6    0    5    0    1.08358    7.8    1    6    6    0    0    0    0    0    0    0    0    0    0    0    95.9727    0.0000    0.0000    1.9513;
    449    10    1.20803    3    0    1.05503    10.4    1    10    10    0    0    0    0    0    0    0    0    0    0    0    96.0842    0.0000    0.0000    0.0000;
    569    4    0    4    0    1.06309    5.7    1    4    4    0    0    0    0    0    0    0    0    0    0    0    93.2788    0.0000    0.0000    0.4106;
    1003    1.7    0.21    0.21    0.021    1.07543    1.7    1    1.7    1.7    0    0    0    0    0    0    0    0    0    0    0    92.2946    0.0000    0.2562    0.0000;
    1032    0.002    0.002    0.002    0.002    1.07866    0    1    0.002    0.002    0    0    0    0    0    0    0    0    0    0    0    94.7773    0.0000    0.0567    0.0000;
    1949    1.2    0    0    0    1.07317    1.2    1    1.2    1.2    0    0    0    0    0    0    0    0    0    0    0    94.7326    0.0000    0.0000    0.2983;
    1952    1.7    0    0    0    1.07251    1.7    1    1.7    1.7    0    0    0    0    0    0    0    0    0    0    0    95.0267    0.0000    0.0000    0.0697;
    1962    0.3    0    0    0    1.08502    0.3    1    0.3    0.3    0    0    0    0    0    0    0    0    0    0    0    94.3885    0.0000    0.0000    0.0851;
    1967    0.1    0    0    0    1.05972    0.1    1    0.1    0.1    0    0    0    0    0    0    0    0    0    0    0    96.4317    0.0000    0.0000    0.0598;
    2012    1.2    0    0    0    1.03086    1.2    1    1.2    1.2    0    0    0    0    0    0    0    0    0    0    0    105.4353    0.0000    0.0000    2.3904;
    2016    2.6    0    0    0    1.051    2.6    1    2.6    2.6    0    0    0    0    0    0    0    0    0    0    0    100.7751    0.0000    0.0000    1.2746;
    2018    3    0    0    0    1.04212    3    1    3    3    0    0    0    0    0    0    0    0    0    0    0    100.0588    0.0000    0.0000    1.0837;
    2032    3    0    0    0    1.03305    3    1    3    3    0    0    0    0    0    0    0    0    0    0    0    99.4857    0.0000    0.0000    1.1001;
    2040    15    0    0    0    1.05578    15    1    15    15    0    0    0    0    0    0    0    0    0    0    0    99.4095    0.0000    0.0000    0.4830;
    2044    5    0    0    0    1.06127    5    1    5    5    0    0    0    0    0    0    0    0    0    0    0    96.3319    0.0000    0.0000    0.1965;
    2051    2.1    0    0    0    1.07001    2.1    1    2.1    2.1    0    0    0    0    0    0    0    0    0    0    0    95.4536    0.0000    0.0000    0.0017;
    2059    3.6    0    0    0    1.04574    3.6    1    3.6    3.6    0    0    0    0    0    0    0    0    0    0    0    96.6076    0.0000    0.0000    0.9084;
    2061    1.5    0    0    0    1.04949    1.5    1    1.5    1.5    0    0    0    0    0    0    0    0    0    0    0    104.5408    0.0000    0.0000    2.3548;
    2063    1.4    0    0    0    1.05712    1.4    1    1.4    1.4    0    0    0    0    0    0    0    0    0    0    0    96.4726    0.0000    0.0000    0.0919;
    2067    0.5    0    0    0    1.07198    0.5    1    0.5    0.5    0    0    0    0    0    0    0    0    0    0    0    95.8576    0.0000    0.0752    0.0000;
    2072    3    0    0    0    1.04986    3    1    3    3    0    0    0    0    0    0    0    0    0    0    0    101.4712    0.0000    0.0000    1.9105;
    2083    9    0    0    0    1.04244    9    1    9    9    0    0    0    0    0    0    0    0    0    0    0    101.3616    0.0000    0.3640    0.0000;
    2101    4    0    0    0    1.04605    4    1    4    4    0    0    0    0    0    0    0    0    0    0    0    99.8855    0.0000    0.0075    0.0000;
    2123    2.7    0    0    0    1.04855    2.7    1    2.7    2.7    0    0    0    0    0    0    0    0    0    0    0    104.0019    0.0000    0.0000    1.1415;
    2128    3    0    0    0    1.04323    3    1    3    3    0    0    0    0    0    0    0    0    0    0    0    96.6931    0.0000    0.0000    0.9554;
    2136    1.6    0    0    0    1.04786    1.6    1    1.6    1.6    0    0    0    0    0    0    0    0    0    0    0    96.4532    0.0000    0.0000    0.4699;
    2145    1.9    0    0    0    1.0758    1.9    1    1.9    1.9    0    0    0    0    0    0    0    0    0    0    0    94.8511    0.0000    0.0000    0.2329;
    2180    1.5    0    0    0    1.06795    1.5    1    1.5    1.5    0    0    0    0    0    0    0    0    0    0    0    93.2588    0.0000    0.0000    0.6115;
    2181    0.2    0    0    0    1.07336    0.2    1    0.2    0.2    0    0    0    0    0    0    0    0    0    0    0    102.3385    0.0000    0.0000    1.7376;
    2206    1.2    0    0    0    1.04968    1.2    1    1.2    1.2    0    0    0    0    0    0    0    0    0    0    0    104.5740    0.0000    0.0000    2.3711;
    2207    0.3    0    0    0    1.04865    0.3    1    0.3    0.3    0    0    0    0    0    0    0    0    0    0    0    92.3463    0.0000    0.0000    0.1154;
    2209    4    0    0    0    1.05717    4    1    4    4    0    0    0    0    0    0    0    0    0    0    0    101.6995    0.0000    0.0000    2.1795;
    2212    2.8    0    0    0    1.06636    2.8    1    2.8    2.8    0    0    0    0    0    0    0    0    0    0    0    93.6046    0.0000    0.0000    1.0975;
    2231    1.5    0    0    0    1.06151    1.5    1    1.5    1.5    0    0    0    0    0    0    0    0    0    0    0    101.0533    0.0000    0.0000    2.1937;
    2232    0.3    0    0    0    1.05098    0.3    1    0.3    0.3    0    0    0    0    0    0    0    0    0    0    0    104.1634    0.0000    0.0000    2.1558;
    2239    13    0    0    0    0.99231    13    1    13    13    0    0    0    0    0    0    0    0    0    0    0    102.1696    0.0000    0.0000    1.0904;
    2269    4    0    0    0    1.07639    4    1    4    4    0    0    0    0    0    0    0    0    0    0    0    92.9057    0.0000    0.0000    0.3214;
    2277    2.4    0    0    0    1.01011    2.4    1    2.4    2.4    0    0    0    0    0    0    0    0    0    0    0    98.8745    0.0000    0.0000    0.7164;
    2297    1.5    0    0    0    1.07266    1.5    1    1.5    1.5    0    0    0    0    0    0    0    0    0    0    0    102.2243    0.0000    0.0000    1.4873;
    2299    0.3    0    0    0    1.0814    0.3    1    0.3    0.3    0    0    0    0    0    0    0    0    0    0    0    95.3236    0.0000    0.0089    0.0000;
    2300    0.3    0    0    0    1.07214    0.3    1    0.3    0.3    0    0    0    0    0    0    0    0    0    0    0    100.7794    0.0000    0.0000    1.6975;
    2302    1    0    0    0    1.07181    1    1    1    1    0    0    0    0    0    0    0    0    0    0    0    96.6485    0.0000    0.3691    0.0000;
    2304    3    0    0    0    1.06581    3    1    3    3    0    0    0    0    0    0    0    0    0    0    0    95.0842    0.0000    0.0000    0.2380;
    2308    2    0    0    0    1.04692    2    1    2    2    0    0    0    0    0    0    0    0    0    0    0    102.8468    0.0000    0.0000    2.1255;
    2312    3.5    0    0    0    1.02597    3.5    1    3.5    3.5    0    0    0    0    0    0    0    0    0    0    0    101.8977    0.0000    0.0000    0.6938;
    2314    3    0    0    0    1.0241    3    1    3    3    0    0    0    0    0    0    0    0    0    0    0    102.1602    0.0000    0.0000    0.2204;
    2315    1.6    0    0    0    1.06976    1.6    1    1.6    1.6    0    0    0    0    0    0    0    0    0    0    0    94.0130    0.0000    0.0000    0.2635;
    2325    2.4    0    0    0    1.07332    2.4    1    2.4    2.4    0    0    0    0    0    0    0    0    0    0    0    95.2410    0.0000    0.0000    0.0010;
    2332    2.8    0    0    0    1.05511    2.8    1    2.8    2.8    0    0    0    0    0    0    0    0    0    0    0    96.6640    0.0000    0.0203    0.0000;
    2337    0.2    0    0    0    1.02946    0.2    1    0.2    0.2    0    0    0    0    0    0    0    0    0    0    0    105.6163    0.0000    0.0000    2.4169;
    2366    9.9    0    0    0    1.08283    9.9    1    9.9    9.9    0    0    0    0    0    0    0    0    0    0    0    95.1504    0.0000    0.0076    0.0000;
    2372    4.2    0    0    0    1.08166    4.2    1    4.2    4.2    0    0    0    0    0    0    0    0    0    0    0    94.3027    0.0000    0.0000    0.3680;
    2376    0.3    0    0    0    1.07318    0.3    1    0.3    0.3    0    0    0    0    0    0    0    0    0    0    0    93.6224    0.0000    0.0000    0.3121;
    2386    1    0    0    0    1.04505    1    1    1    1    0    0    0    0    0    0    0    0    0    0    0    100.3058    0.0000    0.0000    1.0160;
    2445    0.5    0    0    0    1.04422    0.5    1    0.5    0.5    0    0    0    0    0    0    0    0    0    0    0    104.3872    0.0000    0.0000    2.1249;
    2446    3    0    0    0    1.04948    3    1    3    3    0    0    0    0    0    0    0    0    0    0    0    99.5384    0.0000    0.0000    0.2290;
    2455    0.8    0    0    0    1.11825    0.8    1    0.8    0.8    0    0    0    0    0    0    0    0    0    0    0    105.5771    0.0000    0.3577    0.0000;
    2461    0.1    0    0.2    0    1.1165    0.2    1    0.1    0.1    0    0    0    0    0    0    0    0    0    0    0    105.2732    0.0000    0.0000    1.3846;
    2462    0    0    0.2    0    1.11651    0.2    1    0    0    0    0    0    0    0    0    0    0    0    0    0    105.2741    0.0000    0.0000    1.3847;
    2467    0.3    0.3    0.3    0    1.08649    0.4    1    0.3    0.3    0    0    0    0    0    0    0    0    0    0    0    106.5908    0.0000    0.8633    0.0000;
    2475    0.3    0    0.1    0    1.11163    0.3    1    0.3    0.3    0    0    0    0    0    0    0    0    0    0    0    106.5643    0.0000    0.0000    1.3689;
    2480    4.5    0.9    0.9    0    1.06103    4.6    1    4.5    4.5    0    0    0    0    0    0    0    0    0    0    0    104.0469    0.0000    1.6520    0.0000;
    2489    0.2    0    0    0    1.01677    0.2    1    0.2    0.2    0    0    0    0    0    0    0    0    0    0    0    112.1354    0.0000    0.1327    0.0000;
    2490    0.3    0    0.1    0    1.11163    0.3    1    0.3    0.3    0    0    0    0    0    0    0    0    0    0    0    107.0337    0.0000    0.0000    0.3970;
    2499    26    9    9    0    1.08665    27.5    1    26    26    0    0    0    0    0    0    0    0    0    0    0    107.0157    0.0000    0.8102    0.0000;
    2517    0    1.2    1.2    0    1.02922    1.2    1    0    0    0    0    0    0    0    0    0    0    0    0    0    102.6819    0.0000    1.3076    0.0000;
    2522    2.5    1.3    1.3    0    1.06734    2.8    1    2.5    2.5    0    0    0    0    0    0    0    0    0    0    0    103.8117    0.0000    1.5605    0.0000;
    2534    10    3.5    3.5    0    1.11476    10.6    1    10    10    0    0    0    0    0    0    0    0    0    0    0    101.3766    0.0000    0.8317    0.0000;
    2537    31    25    25    0    1.03967    39.8    1    31    31    0    0    0    0    0    0    0    0    0    0    0    100.5941    0.0000    0.8511    0.0000;
    2554    0.5    0    0.2    0    1.11711    0.5    1    0.5    0.5    0    0    0    0    0    0    0    0    0    0    0    104.8166    0.0000    0.0000    1.2929;
    2555    0    0    0.5    0    1.11649    0.5    1    0    0    0    0    0    0    0    0    0    0    0    0    0    104.9458    0.0000    0.0000    1.2721;
    2562    56    37    37    0    1.09032    67.1    1    56    56    0    0    0    0    0    0    0    0    0    0    0    106.5849    0.0000    1.9532    0.0000;
    2566    1.5    0.2    0.2    0    1.10697    1.5    1    1.5    1.5    0    0    0    0    0    0    0    0    0    0    0    103.9900    0.0000    1.3102    0.0000;
    2570    0.1    0.1    0.1    0    1.11164    0.1    1    0.1    0.1    0    0    0    0    0    0    0    0    0    0    0    107.6442    0.0000    0.0515    0.0000;
    2576    0.3    0.1    0.1    0    1.09301    0.3    1    0.3    0.3    0    0    0    0    0    0    0    0    0    0    0    105.9935    0.0000    0.7634    0.0000;
    2582    0.4    0    0.1    0    1.11366    0.4    1    0.4    0.4    0    0    0    0    0    0    0    0    0    0    0    105.9122    0.0000    0.0000    1.4531;
    2583    0    1.1    1.1    0    1.08594    1.1    1    0    0    0    0    0    0    0    0    0    0    0    0    0    106.8484    0.0000    1.7192    0.0000;
    2587    0    0.8    0.8    0    1.0451    0.8    1    0    0    0    0    0    0    0    0    0    0    0    0    0    99.7276    0.0000    0.6362    0.0000;
    2597    0.5    0    0.1    0    1.11584    0.5    1    0.5    0.5    0    0    0    0    0    0    0    0    0    0    0    105.3971    0.0000    0.0000    1.2961;
    2603    0.2    0    0    0    1.10887    0.2    1    0.2    0.2    0    0    0    0    0    0    0    0    0    0    0    103.8662    0.0000    0.7929    0.0000;
    2615    0.3    0.1    0.1    0    1.10442    0.3    1    0.3    0.3    0    0    0    0    0    0    0    0    0    0    0    104.2882    0.0000    0.8346    0.0000;
    2616    11    6.5    6.5    0    1.10645    12.8    1    11    11    0    0    0    0    0    0    0    0    0    0    0    104.3052    0.0000    0.7982    0.0000;
    2634    0.1    0.1    0.1    0    1.08913    0.1    1    0.1    0.1    0    0    0    0    0    0    0    0    0    0    0    105.8096    0.0000    0.9254    0.0000;
    2641    13.3    0    0    0    1.11892    13.3    1    13.3    13.3    0    0    0    0    0    0    0    0    0    0    0    105.5727    0.0000    0.3322    0.0000;
    2652    1.2    0    0    0    1.1151    1.2    1    1.2    1.2    0    0    0    0    0    0    0    0    0    0    0    106.0575    0.0000    0.4008    0.0000;
    2657    0    1.07493    1.9    0    1.05853    1.9    1    0    0    0    0    0    0    0    0    0    0    0    0    0    112.4846    0.0000    0.0000    0.0000;
    2662    0.6    0    0    0    1.11845    0.6    1    0.6    0.6    0    0    0    0    0    0    0    0    0    0    0    105.1728    0.0000    0.0000    1.0593;
    2666    0.1    0    0    0    1.08198    0.1    1    0.1    0.1    0    0    0    0    0    0    0    0    0    0    0    108.6220    0.0000    0.5178    0.0000;
    2671    0.1    0    0    0    1.11471    0.1    1    0.1    0.1    0    0    0    0    0    0    0    0    0    0    0    105.6425    0.0000    0.0000    1.1109;
    2676    3.7    0    0    0    1.08374    3.7    1    3.7    3.7    0    0    0    0    0    0    0    0    0    0    0    108.3619    0.0000    0.5377    0.0000;
    2684    46    0    0    0    1.10943    46    1    46    46    0    0    0    0    0    0    0    0    0    0    0    103.4875    0.0000    1.3321    0.0000;
    2688    15.7    8.6    8.6    0    1.06715    17.9    1    15.7    15.7    0    0    0    0    0    0    0    0    0    0    0    103.8194    0.0000    1.5714    0.0000;
    2693    4.5    0.9    0.9    0    1.0558    4.6    1    4.5    4.5    0    0    0    0    0    0    0    0    0    0    0    104.1579    0.0000    1.6784    0.0000;
    2704    0.1    0.1    0.1    0    1.11419    0.1    1    0.1    0.1    0    0    0    0    0    0    0    0    0    0    0    107.4517    0.0000    0.1549    0.0000;
    2706    23    15    15    0    1.06216    27.5    1    23    23    0    0    0    0    0    0    0    0    0    0    0    102.4633    0.0000    1.5124    0.0000;
    2725    2.8    2.9    2.9    0    1.01991    4    1    2.8    2.8    0    0    0    0    0    0    0    0    0    0    0    102.8358    0.0000    0.8513    0.0000;
    1166    1.109    0.217    0.217    0.217    1.07138    1.1    1    1.109    1.109    0    0    0    0    0    0    0    0    0    0    0    94.7975    0.0000    0.0251    0.0000;
    1648    0.431    0.821    0.821    0.821    1.05101    0.9    1    0.431    0.431    0    0    0    0    0    0    0    0    0    0    0    96.4637    0.0000    0.0000    0.5352;
    2326    2.113    -0.46    -0.46    -0.46    1.07744    2.2    1    2.113    2.113    0    0    0    0    0    0    0    0    0    0    0    94.9510    0.0000    0.0000    0.0462;
    2367    1.379    0.225    0.225    0.225    1.08292    1.4    1    1.379    1.379    0    0    0    0    0    0    0    0    0    0    0    95.1247    0.0000    0.0073    0.0000;
    2370    5.8    1.699    1.699    1.699    1.07223    6    1    5.8    5.8    0    0    0    0    0    0    0    0    0    0    0    94.6451    0.0000    0.0000    0.3263;
    2076    0.2    0    0    0    1.05826    0.2    1    0.2    0.2    0    0    0    0    0    0    0    0    0    0    0    97.0653    0.0000    0.0000    0.0017;
    2282    10    0    0    0    1.05159    10    1    10    10    0    0    0    0    0    0    0    0    0    0    0    103.7583    0.0000    0.0000    2.0668;
    2285    5    0    0    0    1.07824    5    1    5    5    0    0    0    0    0    0    0    0    0    0    0    93.9412    0.0000    0.0000    0.4229;
    2493    0    0    1    0    1.03026    1    1    0    0    0    0    0    0    0    0    0    0    0    0    0    116.7191    0.0000    0.0000    0.2767;
    2496    1    0    0.3    0    1.11765    1    1    1    1    0    0    0    0    0    0    0    0    0    0    0    105.0763    0.0000    0.0000    1.2121;
    382    0.084    -9.392    -9.392    -9.392    1.08182    9.4    1    0.084    0.084    0    0    0    0    0    0    0    0    0    0    0    96.2545    0.0000    0.0000    0.0000;
    383    6.012    10.538    10.538    10.538    1.10054    12.1    1    6.012    6.012    0    0    0    0    0    0    0    0    0    0    0    97.1015    0.0000    0.0000    0.3317;
    1012    2.277    -0.8    -0.8    -0.8    1.07258    2.4    1    2.277    2.277    0    0    0    0    0    0    0    0    0    0    0    94.9353    0.0000    0.2023    0.0000;
    1970    5.588    3.717    3.717    3.717    1.07328    6.7    1    5.588    5.588    0    0    0    0    0    0    0    0    0    0    0    92.7919    0.0000    0.0000    0.5673;
    2019    5.619    -4.571    -4.571    -4.571    1.08182    7.2    1    5.619    5.619    0    0    0    0    0    0    0    0    0    0    0    99.9233    0.0000    0.0000    1.4818;
    2095    1.645    4.62    4.62    4.62    1.08091    4.9    1    1.645    1.645    0    0    0    0    0    0    0    0    0    0    0    95.7692    0.0000    0.0000    0.0000;
    2096    1.707    -1.725    -1.725    -1.725    1.08183    2.4    1    1.707    1.707    0    0    0    0    0    0    0    0    0    0    0    96.0986    0.0000    0.0000    0.0000;
    2257    1.291    0.159    0.159    0.159    1.07394    1.3    1    1.291    1.291    0    0    0    0    0    0    0    0    0    0    0    101.7144    0.0000    0.0000    1.4626;
    2438    19.344    0.761    0.761    0.761    1.08182    19.4    1    19.344    19.344    0    0    0    0    0    0    0    0    0    0    0    98.6243    0.0000    0.0000    0.8986;
    2732    0    0    0    0    1.01    0    1    0    0    0    0    0    0    0    0    0    0    0    0    0    92.6305    0.0000    0.0000    0.0286;
    2733    0    0    0    0    1.0175    0    1    0    0    0    0    0    0    0    0    0    0    0    0    0    92.9799    0.0000    0.0862    0.0000;
    2734    68.958    -9.21288    0    -34.853    1.077    69    1    68.958    68.958    0    0    0    0    0    0    0    0    0    0    0    93.9590    0.0000    0.0000    0.0000;
    2735    69.456    -126.98    0    -126.98    1.005    69.5    1    69.456    69.456    0    0    0    0    0    0    0    0    0    0    0    94.1240    0.0000    0.0000    0.0812;
    2736    125    -21.4501    120    -37.01    1.09091    173.3    1    125    125    0    0    0    0    0    0    0    0    0    0    0    91.9853    0.0000    0.0000    0.0000;
    2737    7.669    -7.568    0    -7.568    1.08864    7.7    1    7.669    7.669    0    0    0    0    0    0    0    0    0    0    0    101.4513    0.0000    0.0000    1.5643;
    2738    0    0    0    0    1.005    0    1    0    0    0    0    0    0    0    0    0    0    0    0    0    96.0836    0.0000    0.0000    0.4298;
    2739    200    0    0    0    1.04437    200    1    200    200    0    0    0    0    0    0    0    0    0    0    0    104.7603    0.0000    0.0000    0.7604;
    2740    80    -6.80645    0    -9.06    1.1    80    1    80    80    0    0    0    0    0    0    0    0    0    0    0    91.4408    0.0000    0.0000    0.0000;
];

%% branch data
%    fbus    tbus    r    x    b    rateA    rateB    rateC    ratio    angle    status    angmin    angmax    Pf    Qf    Pt    Qt    mu_Sf    mu_St    mu_angmin    mu_angmax
mpc.branch = [
    7    8    0.00064    0.0305    0    400    400    400    1.0435    -0.6    1    -360    360    -130.7862    19.5085    130.8909    -14.5189    0.0000    0.0000    0.0000    0.0000;
    26    28    0.00036    0.02519    0    500    500    500    1.0627    0    1    -360    360    -91.5187    -16.1344    91.5472    18.1304    0.0000    0.0000    0.0000    0.0000;
    27    29    0.00036    0.02519    0    500    500    500    1.0623    0    1    -360    360    161.3265    -13.9254    -161.2400    19.9751    0.0000    0.0000    0.0000    0.0000;
    40    42    0.00034    0.02097    0    500    500    500    1.1011    0    1    -360    360    3.9348    -88.3422    -3.9086    89.9559    0.0000    0.0000    0.0000    0.0000;
    43    46    0.00034    0.02097    0    500    500    500    1.0733    0    1    -360    360    -7.1846    -44.4992    7.1912    44.9060    0.0000    0.0000    0.0000    0.0000;
    55    57    0.00081    0.03    0    400    400    400    1.0547    0    1    -360    360    22.3163    -11.7790    -22.3115    11.9568    0.0000    0.0000    0.0000    0.0000;
    90    92    0.00075    0.02444    -0.00832    330    330    330    1.0508    0    1    -360    360    -171.5483    0.1816    171.7494    7.2889    0.0000    0.0000    0.0000    0.0000;
    91    93    0.00075    0.02469    -0.008    330    330    330    1.0499    0    1    -360    360    -169.4920    3.9745    169.6881    3.3624    0.0000    0.0000    0.0000    0.0000;
    125    128    0.0005    0.02875    -0.016    400    400    400    1.0677    0    1    -360    360    -106.1437    2.3444    106.1958    2.3832    0.0000    0.0000    0.0000    0.0000;
    149    150    0.00064    0.0305    0    400    400    400    1.0568    0    1    -360    360    101.1188    17.7763    -101.0548    -14.7247    0.0000    0.0000    0.0000    0.0000;
    155    158    0.000232    0.023    0    500    500    500    1.049    0    1    -360    360    -79.2580    20.2632    79.2724    -18.8351    0.0000    0.0000    0.0000    0.0000;
    156    159    0.000232    0.023    0    500    500    500    1.0479    0    1    -360    360    -83.9890    24.8754    84.0054    -23.2412    0.0000    0.0000    0.0000    0.0000;
    170    172    0.00035    0.02375    0    500    500    500    1.195    0    1    -360    360    68.9814    -137.6853    -68.8852    144.2135    0.0000    0.0000    0.0000    0.0000;
    183    184    0.00059    0.03093    0    400    400    400    1.0847    0    1    -360    360    -22.5991    -13.4751    22.6030    13.6796    0.0000    0.0000    0.0000    0.0000;
    190    192    0.0004    0.03    0    500    500    500    1.0485    0    1    -360    360    -27.2002    19.4303    27.2046    -19.1028    0.0000    0.0000    0.0000    0.0000;
    2735    158    0.00031    0.00338    0.0992    1386    1386    1386    0    0    1    -360    360    35.2997    -63.9175    -35.2861    53.4775    0.0000    0.0000    0.0000    0.0000;
    2735    159    0.00031    0.00338    0.0992    1386    1386    1386    0    0    1    -360    360    34.1563    -63.0625    -34.1432    52.6170    0.0000    0.0000    0.0000    0.0000;
    2736    68    0.014341    0.083531    0.126034    415    415    415    0    0    1    -360    360    125.0000    -21.4501    -123.0761    17.8102    0.0000    0.0000    0.0000    0.0000;
    2734    76    0.01219    0.070659    0.117418    412    412    412    0    0    1    -360    360    135.4377    -13.4321    -133.6032    9.8196    0.0000    0.0000    0.0000    0.0000;
    2734    105    0.011781    0.07087    0.116838    412    412    412    0    0    1    -360    360    -66.4797    4.2193    66.9183    -15.8608    0.0000    0.0000    0.0000    0.0000;
    2739    200    1e-05    9e-05    0    924    924    924    0    0    1    -360    360    200.0000    0.0000    -199.9962    0.0342    0.0000    0.0000    0.0000    0.0000;
    128    2732    0.0015    0.01469    0.40384    1386    1386    1386    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    127    2733    0.001419    0.014675    0.4896    1386    1386    1386    0    0    1    -360    360    332.3747    56.8229    -330.8350    -93.0950    0.0000    0.0000    0.0000    0.0000;
    2737    148    0.001651    0.015909    0.046948    373    373    373    0    0    1    -360    360    2.9029    -3.8299    -2.9027    -1.6930    0.0000    0.0000    0.0000    0.0000;
    2737    149    0.001651    0.015909    0.046948    373    373    373    0    0    1    -360    360    4.7661    -3.7381    -4.7658    -1.7827    0.0000    0.0000    0.0000    0.0000;
    2738    48    0.00188    0.02287    0.6432    831    831    831    0    0    1    -360    360    -144.7495    -105.1483    145.2334    44.2856    0.0000    0.0000    0.0000    0.0000;
    2738    49    0.00188    0.02287    0.6432    831    831    831    0    0    1    -360    360    -144.2975    -105.0917    144.7788    44.1994    0.0000    0.0000    0.0000    0.0000;
    82    2732    0.003519    0.039313    1.0336    1621    1621    1621    0    0    1    -360    360    228.8957    -14.8715    -227.1500    -76.2490    0.0000    0.0000    0.0000    0.0000;
    43    23    0.01345    0.081141    0.141134    339    339    339    0    0    1    -360    360    92.2926    8.2273    -91.3117    -19.0057    0.0000    0.0000    0.0000    0.0000;
    26    90    0.009091    0.062401    0.111417    457    457    457    0    0    1    -360    360    110.6951    -4.2660    -109.7896    -3.1242    0.0000    0.0000    0.0000    0.0000;
    27    91    0.00868    0.06405    0.096994    457    457    457    0    0    1    -360    360    218.1000    -6.8325    -214.7490    19.7099    0.0000    0.0000    0.0000    0.0000;
    146    30    0.016961    0.123659    0.196988    373    373    373    0    0    1    -360    360    21.4901    3.5136    -21.3921    -26.2411    0.0000    0.0000    0.0000    0.0000;
    135    34    0.00512    0.02618    0.029621    335    335    335    0    0    1    -360    360    -132.9404    52.9750    133.8050    -52.1590    0.0000    0.0000    0.0000    0.0000;
    134    20    0.01068    0.061961    0.094961    415    415    415    0    0    1    -360    360    -177.2180    45.5648    180.1877    -39.8918    0.0000    0.0000    0.0000    0.0000;
    165    21    0.014651    0.105891    0.170852    373    373    373    0    0    1    -360    360    29.4420    -3.6395    -29.3318    -16.0800    0.0000    0.0000    0.0000    0.0000;
    41    109    0.01488    0.08161    0.114805    347    347    347    0    0    1    -360    360    -33.4310    18.8410    33.6471    -31.6187    0.0000    0.0000    0.0000    0.0000;
    40    91    0.011159    0.07231    0.103673    362    362    362    0    0    1    -360    360    -128.8438    33.2233    130.4895    -35.2264    0.0000    0.0000    0.0000    0.0000;
    179    83    0.008616    0.077645    0.122239    373    373    373    0    0    1    -360    360    -119.0080    -8.0704    120.0319    2.5516    0.0000    0.0000    0.0000    0.0000;
    203    166    0.01176    0.068289    0.102802    362    362    362    0    0    1    -360    360    -209.5644    -32.0546    214.3043    47.6610    0.0000    0.0000    0.0000    0.0000;
    194    166    0.016818    0.089091    0.129935    400    400    400    0    0    1    -360    360    -164.3078    -3.6528    168.2802    9.3951    0.0000    0.0000    0.0000    0.0000;
    193    165    0.013843    0.087025    0.134842    427    427    427    0    0    1    -360    360    -169.5575    -8.7106    173.0377    14.7085    0.0000    0.0000    0.0000    0.0000;
    207    168    0.01676    0.097169    0.148685    274    274    274    0    0    1    -360    360    -84.9454    0.4080    85.9559    -12.6812    0.0000    0.0000    0.0000    0.0000;
    43    12    0.01269    0.074979    0.130196    377    377    377    0    0    1    -360    360    101.2786    10.2537    -100.1652    -19.0721    0.0000    0.0000    0.0000    0.0000;
    198    18    0.014091    0.10413    0.15972    373    373    373    0    0    1    -360    360    -156.6517    -9.4214    159.6757    12.9579    0.0000    0.0000    0.0000    0.0000;
    100    55    0.003719    0.0438    0.100962    457    457    457    0    0    1    -360    360    -52.9870    9.7533    53.0814    -20.7587    0.0000    0.0000    0.0000    0.0000;
    163    82    0.00194    0.02056    0.51584    1316    1316    1316    0    0    1    -360    360    -471.3721    57.8972    475.4255    -71.4202    0.0000    0.0000    0.0000    0.0000;
    45    9    0.0015    0.01506    0.4032    1386    1386    1386    0    0    1    -360    360    211.2389    -19.1083    -210.6111    -17.4564    0.0000    0.0000    0.0000    0.0000;
    185    151    0.00294    0.03463    0.9216    693    693    693    0    0    1    -360    360    -287.1034    9.4706    289.4927    -78.0093    0.0000    0.0000    0.0000    0.0000;
    121    57    0.00169    0.01994    0.50624    831    831    831    0    0    1    -360    360    4.0224    -11.8035    -4.0183    -43.0574    0.0000    0.0000    0.0000    0.0000;
    29    93    0.00137    0.01625    0.41184    1386    1386    1386    0    0    1    -360    360    264.8891    -46.5822    -264.0074    11.7266    0.0000    0.0000    0.0000    0.0000;
    28    123    0.00231    0.02769    0.70144    1386    1386    1386    0    0    1    -360    360    339.7898    -33.5056    -337.3628    -14.1397    0.0000    0.0000    0.0000    0.0000;
    25    192    0.00207    0.02474    0.664    831    831    831    0    0    1    -360    360    634.5786    20.9920    -626.5189    7.1223    0.0000    0.0000    0.0000    0.0000;
    120    64    0.0015    0.01788    0.4512    831    831    831    0    0    1    -360    360    133.5512    -13.0992    -133.3034    -32.8571    0.0000    0.0000    0.0000    0.0000;
    122    65    0.00469    0.05544    1.4048    831    831    831    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    82    31    0.00331    0.03425    0.85888    1150    1150    1150    0    0    1    -360    360    -60.0926    -54.5537    60.2040    -38.3937    0.0000    0.0000    0.0000    0.0000;
    92    28    0.00219    0.02369    0.59584    1316    1316    1316    0    0    1    -360    360    -180.0255    -7.9135    180.6822    -50.5420    0.0000    0.0000    0.0000    0.0000;
    10    4    0.01674    0.09711    0.144232    461    461    461    0    0    1    -360    360    -167.3435    8.7064    171.4308    -2.0450    0.0000    0.0000    0.0000    0.0000;
    30    11    0.0057    0.0407    0.06021    373    373    373    0    0    1    -360    360    -55.2915    15.9508    55.4592    -21.7567    0.0000    0.0000    0.0000    0.0000;
    33    4    0.004419    0.032229    0.049852    392    392    392    0    0    1    -360    360    185.4744    -15.8175    -184.2125    18.9979    0.0000    0.0000    0.0000    0.0000;
    17    7    0.014591    0.11219    0.165528    427    427    427    0    0    1    -360    360    -35.9629    16.8957    36.2059    -34.6873    0.0000    0.0000    0.0000    0.0000;
    21    10    0.01211    0.087419    0.140166    373    373    373    0    0    1    -360    360    -36.7637    15.2051    36.9577    -30.2649    0.0000    0.0000    0.0000    0.0000;
    26    5    0.009773    0.050516    0.088959    377    377    377    0    0    1    -360    360    135.9321    -2.7241    -134.4644    -0.5259    0.0000    0.0000    0.0000    0.0000;
    17    3    0.01068    0.07895    0.122597    274    274    274    0    0    1    -360    360    109.2998    20.5830    -108.1777    -26.7683    0.0000    0.0000    0.0000    0.0000;
    26    19    0.0057    0.039521    0.075533    480    480    480    0    0    1    -360    360    131.5232    6.1613    -130.7166    -9.7862    0.0000    0.0000    0.0000    0.0000;
    27    20    0.0057    0.039521    0.075533    480    480    480    0    0    1    -360    360    309.4384    -5.0762    -305.0083    26.5683    0.0000    0.0000    0.0000    0.0000;
    11    6    0.00525    0.03988    0.061952    373    373    373    0    0    1    -360    360    -19.8790    -7.3080    19.8975    0.2547    0.0000    0.0000    0.0000    0.0000;
    32    11    0.00093    0.00651    0.011132    373    373    373    0    0    1    -360    360    -47.7604    -15.9750    47.7806    14.8285    0.0000    0.0000    0.0000    0.0000;
    23    12    0.00205    0.01326    0.022429    415    415    415    0    0    1    -360    360    7.8477    0.2168    -7.8466    -2.8091    0.0000    0.0000    0.0000    0.0000;
    34    5    0.007831    0.043    0.04962    335    335    335    0    0    1    -360    360    -134.2697    30.5649    135.5091    -29.7529    0.0000    0.0000    0.0000    0.0000;
    19    4    0.00293    0.01599    0.024781    362    362    362    0    0    1    -360    360    104.4125    -6.9046    -104.1477    5.3574    0.0000    0.0000    0.0000    0.0000;
    26    1    0.00155    0.01169    0.018198    747    747    747    0    0    1    -360    360    44.8033    79.3287    -44.6966    -80.7450    0.0000    0.0000    0.0000    0.0000;
    27    2    0.00155    0.01169    0.018198    747    747    747    0    0    1    -360    360    49.3175    49.5813    -49.2545    -51.3368    0.0000    0.0000    0.0000    0.0000;
    27    33    0.003841    0.028531    0.045883    392    392    392    0    0    1    -360    360    276.8127    6.7403    -274.4211    5.4207    0.0000    0.0000    0.0000    0.0000;
    24    33    2e-06    2.1e-05    0    392    392    392    0    0    1    -360    360    -88.9466    -10.3954    88.9467    10.3967    0.0000    0.0000    0.0000    0.0000;
    25    9    0.00298    0.03417    0.93504    831    831    831    0    0    1    -360    360    -145.8140    -58.7632    146.4249    -32.5209    0.0000    0.0000    0.0000    0.0000;
    28    25    0.00358    0.04262    1.0944    1386    1386    1386    0    0    1    -360    360    582.0373    25.3995    -570.7654    -8.3829    0.0000    0.0000    0.0000    0.0000;
    14    29    0.00336    0.03977    1.02163    1316    1316    1316    0    0    1    -360    360    -410.9030    -48.2572    416.3057    2.4121    0.0000    0.0000    0.0000    0.0000;
    8    15    0.00299    0.03675    0.9184    1358    1358    1358    0    0    1    -360    360    62.2043    -79.5192    -62.0684    -17.0724    0.0000    0.0000    0.0000    0.0000;
    8    14    0.00112    0.01329    0.341248    1358    1358    1358    0    0    1    -360    360    -241.6128    43.5618    242.2696    -71.7752    0.0000    0.0000    0.0000    0.0000;
    31    29    0.00063    0.00749    0.392256    1358    1358    1358    0    0    1    -360    360    -254.8746    10.6866    255.2524    -49.3346    0.0000    0.0000    0.0000    0.0000;
    63    59    0.010479    0.060969    0.092047    316    316    316    0    0    1    -360    360    9.2100    4.8694    -9.1932    -15.7853    0.0000    0.0000    0.0000    0.0000;
    61    56    0.00882    0.065641    0.100662    274    274    274    0    0    1    -360    360    -20.8710    14.6025    20.9337    -26.2863    0.0000    0.0000    0.0000    0.0000;
    67    35    0.011219    0.065581    0.098349    274    274    274    0    0    1    -360    360    -1.7278    -10.5456    1.7301    -1.1576    0.0000    0.0000    0.0000    0.0000;
    51    35    0.01163    0.07031    0.105802    377    377    377    0    0    1    -360    360    -6.3288    -16.8885    6.3440    4.4279    0.0000    0.0000    0.0000    0.0000;
    59    43    0.00545    0.040211    0.066986    446    446    446    0    0    1    -360    360    -55.5158    -17.3221    55.6652    10.4004    0.0000    0.0000    0.0000    0.0000;
    60    44    0.00545    0.040211    0.066986    446    446    446    0    0    1    -360    360    -56.0510    -16.9280    56.2027    10.0227    0.0000    0.0000    0.0000    0.0000;
    60    35    0.00837    0.04868    0.073481    419    419    419    0    0    1    -360    360    13.0265    -11.9692    -13.0105    3.3032    0.0000    0.0000    0.0000    0.0000;
    68    52    0.003159    0.02076    0.03146    415    415    415    0    0    1    -360    360    66.0756    -15.3216    -65.9535    12.4201    0.0000    0.0000    0.0000    0.0000;
    52    39    0.006979    0.051961    0.079666    373    373    373    0    0    1    -360    360    34.8072    -8.8532    -34.7344    0.0104    0.0000    0.0000    0.0000    0.0000;
    37    56    0.00374    0.027831    0.042689    274    274    274    0    0    1    -360    360    -65.6291    -4.2180    65.7647    0.1367    0.0000    0.0000    0.0000    0.0000;
    38    36    0.00769    0.057271    0.087894    373    373    373    0    0    1    -360    360    36.8014    7.6028    -36.7032    -17.2362    0.0000    0.0000    0.0000    0.0000;
    55    38    0.00556    0.04145    0.063598    427    427    427    0    0    1    -360    360    44.3018    -1.8668    -44.2103    -5.0344    0.0000    0.0000    0.0000    0.0000;
    67    37    0.004521    0.03368    0.051691    392    392    392    0    0    1    -360    360    -35.6137    0.1493    35.6624    -5.9312    0.0000    0.0000    0.0000    0.0000;
    67    66    0.00151    0.008781    0.013165    377    377    377    0    0    1    -360    360    37.3415    10.3963    -37.3222    -11.8461    0.0000    0.0000    0.0000    0.0000;
    62    43    0.00574    0.042831    0.065727    446    446    446    0    0    1    -360    360    -39.6658    -1.3958    39.7411    -5.9634    0.0000    0.0000    0.0000    0.0000;
    63    44    0.00707    0.045409    0.069309    347    347    347    0    0    1    -360    360    -37.9955    -0.7859    38.0809    -7.0176    0.0000    0.0000    0.0000    0.0000;
    62    40    0.01213    0.062151    0.093712    347    347    347    0    0    1    -360    360    -27.1721    -22.7653    27.2760    11.8838    0.0000    0.0000    0.0000    0.0000;
    61    41    0.002479    0.017979    0.027588    373    373    373    0    0    1    -360    360    -69.1257    -28.6567    69.2377    26.0888    0.0000    0.0000    0.0000    0.0000;
    47    40    0.002401    0.01494    0.022525    377    377    377    0    0    1    -360    360    -61.7512    -0.6084    61.8257    -1.7003    0.0000    0.0000    0.0000    0.0000;
    50    46    0.00167    0.0189    0.54176    1358    1358    1358    0    0    1    -360    360    -48.8272    -46.7763    48.8700    -10.2688    0.0000    0.0000    0.0000    0.0000;
    58    54    0.00109    0.01277    0.34176    1358    1358    1358    0    0    1    -360    360    56.0421    2.1059    -56.0062    -38.5337    0.0000    0.0000    0.0000    0.0000;
    42    58    0.002259    0.026439    0.70784    1358    1358    1358    0    0    1    -360    360    3.9086    -89.9559    -3.8488    15.0949    0.0000    0.0000    0.0000    0.0000;
    64    58    0.00094    0.01097    0.29376    1552    1552    1552    0    0    1    -360    360    -209.7505    -1.1477    210.1353    -26.1123    0.0000    0.0000    0.0000    0.0000;
    48    65    0.00113    0.01406    0.37488    831    831    831    0    0    1    -360    360    -313.2957    -67.5605    314.3687    40.8390    0.0000    0.0000    0.0000    0.0000;
    53    45    0.00176    0.02144    0.57344    1358    1358    1358    0    0    1    -360    360    -62.6245    -4.9449    62.6996    -55.5314    0.0000    0.0000    0.0000    0.0000;
    96    125    0.004876    0.033616    0.059609    446    446    446    0    0    1    -360    360    -48.1843    -10.1963    48.2786    3.5297    0.0000    0.0000    0.0000    0.0000;
    75    106    0.01093    0.059194    0.08439    290    290    290    0    0    1    -360    360    -4.9098    5.6138    4.9223    -15.8036    0.0000    0.0000    0.0000    0.0000;
    106    94    0.001942    0.013926    0.022845    446    446    446    0    0    1    -360    360    19.4845    -19.5852    -19.4730    16.8986    0.0000    0.0000    0.0000    0.0000;
    79    85    0.004318    0.029752    0.05264    373    373    373    0    0    1    -360    360    -95.2797    -5.8053    95.6052    1.6753    0.0000    0.0000    0.0000    0.0000;
    131    130    0.000661    0.004959    0.007579    419    419    419    0    0    1    -360    360    79.2436    17.2802    -79.2075    -17.9246    0.0000    0.0000    0.0000    0.0000;
    107    131    0.005372    0.040393    0.060055    419    419    419    0    0    1    -360    360    -68.7681    7.4136    68.9836    -13.0541    0.0000    0.0000    0.0000    0.0000;
    91    131    0.000826    0.005248    0.008683    305    305    305    0    0    1    -360    360    148.3776    4.1301    -148.2272    -4.2261    0.0000    0.0000    0.0000    0.0000;
    100    119    0.015888    0.087603    0.116818    347    347    347    0    0    1    -360    360    -28.5502    -4.3522    28.6586    -9.1539    0.0000    0.0000    0.0000    0.0000;
    81    113    0.002169    0.014587    0.025749    316    316    316    0    0    1    -360    360    33.3135    -4.0787    -33.2932    1.1387    0.0000    0.0000    0.0000    0.0000;
    116    101    0.017727    0.116777    0.163611    290    290    290    0    0    1    -360    360    33.0940    -16.0605    -32.9265    -2.5155    0.0000    0.0000    0.0000    0.0000;
    126    74    0.00593    0.04093    0.072145    446    446    446    0    0    1    -360    360    52.8347    1.3381    -52.6987    -9.2494    0.0000    0.0000    0.0000    0.0000;
    108    90    0.003905    0.028471    0.044983    427    427    427    0    0    1    -360    360    -226.5703    15.3509    228.2507    -8.5238    0.0000    0.0000    0.0000    0.0000;
    118    79    0.008161    0.042417    0.061197    385    385    385    0    0    1    -360    360    -20.6498    5.6509    20.6845    -12.8608    0.0000    0.0000    0.0000    0.0000;
    119    78    0.008161    0.042417    0.061197    385    385    385    0    0    1    -360    360    -47.7570    14.8721    47.9342    -21.3320    0.0000    0.0000    0.0000    0.0000;
    79    76    0.005186    0.038388    0.058748    492    492    492    0    0    1    -360    360    263.2402    -27.4118    -260.2342    42.5825    0.0000    0.0000    0.0000    0.0000;
    78    73    0.002128    0.014029    0.022603    335    335    335    0    0    1    -360    360    155.8728    -9.4785    -155.4415    9.6084    0.0000    0.0000    0.0000    0.0000;
    114    78    0.004628    0.027748    0.046115    362    362    362    0    0    1    -360    360    -46.6883    -8.7799    46.7742    3.7686    0.0000    0.0000    0.0000    0.0000;
    103    72    0.011219    0.070744    0.115705    290    290    290    0    0    1    -360    360    -102.4757    15.9969    103.5042    -23.4041    0.0000    0.0000    0.0000    0.0000;
    110    117    0.006012    0.041467    0.073636    427    427    427    0    0    1    -360    360    -54.5690    -0.7936    54.7192    -6.9962    0.0000    0.0000    0.0000    0.0000;
    91    69    0.002066    0.012789    0.020551    316    316    316    0    0    1    -360    360    61.8492    7.9232    -61.7825    -9.9952    0.0000    0.0000    0.0000    0.0000;
    86    90    0.001364    0.009731    0.016243    457    457    457    0    0    1    -360    360    -96.5049    -12.1544    96.6115    10.9518    0.0000    0.0000    0.0000    0.0000;
    129    87    0.000579    0.004112    0.007008    446    446    446    0    0    1    -360    360    -52.3432    -2.3405    52.3564    1.5887    0.0000    0.0000    0.0000    0.0000;
    132    76    0.000847    0.00624    0.009544    457    457    457    0    0    1    -360    360    -271.9990    62.0010    272.5453    -59.1289    0.0000    0.0000    0.0000    0.0000;
    133    77    0.000847    0.00626    0.009477    457    457    457    0    0    1    -360    360    -266.5000    24.8000    267.0045    -22.2130    0.0000    0.0000    0.0000    0.0000;
    102    77    0.001591    0.011116    0.019128    492    492    492    0    0    1    -360    360    146.0071    -29.1756    -145.7149    28.9146    0.0000    0.0000    0.0000    0.0000;
    125    104    0.003141    0.021591    0.038391    446    446    446    0    0    1    -360    360    100.1925    5.0498    -99.9353    -7.9937    0.0000    0.0000    0.0000    0.0000;
    126    111    0.004545    0.03157    0.055312    373    373    373    0    0    1    -360    360    131.4510    36.0470    -130.7560    -37.9368    0.0000    0.0000    0.0000    0.0000;
    104    84    0.001446    0.009917    0.017598    373    373    373    0    0    1    -360    360    137.6563    15.3724    -137.4290    -15.9598    0.0000    0.0000    0.0000    0.0000;
    105    95    0.003822    0.026674    0.046154    373    373    373    0    0    1    -360    360    -1.6875    14.1204    1.6965    -19.6813    0.0000    0.0000    0.0000    0.0000;
    112    80    0.007769    0.041281    0.063907    316    316    316    0    0    1    -360    360    43.5239    -9.6780    -43.3987    2.7008    0.0000    0.0000    0.0000    0.0000;
    89    78    0.004463    0.030413    0.048671    290    290    290    0    0    1    -360    360    54.0214    -20.1107    -53.9015    15.0907    0.0000    0.0000    0.0000    0.0000;
    117    108    0.005888    0.035062    0.052349    290    290    290    0    0    1    -360    360    -30.6174    2.3538    30.6648    -8.3561    0.0000    0.0000    0.0000    0.0000;
    109    99    0.003161    0.023409    0.036165    373    373    373    0    0    1    -360    360    40.3024    -10.3080    -40.2579    6.2935    0.0000    0.0000    0.0000    0.0000;
    116    79    0.001839    0.012603    0.022399    373    373    373    0    0    1    -360    360    34.5420    -24.6586    -34.5154    22.1462    0.0000    0.0000    0.0000    0.0000;
    107    88    0.001715    0.009607    0.014239    335    335    335    0    0    1    -360    360    171.2218    37.8583    -170.7848    -37.1232    0.0000    0.0000    0.0000    0.0000;
    98    79    0.003409    0.024421    0.039969    290    290    290    0    0    1    -360    360    23.1466    -12.6134    -23.1284    7.9327    0.0000    0.0000    0.0000    0.0000;
    117    78    0.001839    0.012603    0.02239    373    373    373    0    0    1    -360    360    -56.2729    0.6195    56.3214    -2.9766    0.0000    0.0000    0.0000    0.0000;
    83    97    0.005702    0.041488    0.066172    446    446    446    0    0    1    -360    360    9.0381    -7.6332    -9.0337    -0.4196    0.0000    0.0000    0.0000    0.0000;
    124    118    0.004587    0.024628    0.036165    347    347    347    0    0    1    -360    360    -40.2017    -19.8258    40.2755    15.8697    0.0000    0.0000    0.0000    0.0000;
    124    110    0.002149    0.013327    0.022109    290    290    290    0    0    1    -360    360    -4.1329    2.0470    4.1334    -4.6903    0.0000    0.0000    0.0000    0.0000;
    100    71    0.000785    0.004876    0.00726    316    316    316    0    0    1    -360    360    11.3319    1.5607    -11.3310    -2.4300    0.0000    0.0000    0.0000    0.0000;
    101    70    0.000785    0.004876    0.007241    316    316    316    0    0    1    -360    360    6.8003    -0.8705    -6.8000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    93    127    0.002413    0.027544    0.767968    831    831    831    0    0    1    -360    360    102.5953    -14.4645    -102.3478    -66.5446    0.0000    0.0000    0.0000    0.0000;
    82    127    0.002462    0.028525    0.7616    1621    1621    1621    0    0    1    -360    360    109.5970    -33.8369    -109.3245    -45.7423    0.0000    0.0000    0.0000    0.0000;
    122    115    0.000913    0.0104    0.289888    1358    1358    1358    0    0    1    -360    360    -25.2345    19.5784    25.2504    -50.8594    0.0000    0.0000    0.0000    0.0000;
    123    121    0.003119    0.035631    0.991072    831    831    831    0    0    1    -360    360    224.6121    -63.9412    -223.1641    -27.3769    0.0000    0.0000    0.0000    0.0000;
    115    128    0.000919    0.010512    0.292928    1358    1358    1358    0    0    1    -360    360    -189.7889    2.3104    190.0976    -30.4694    0.0000    0.0000    0.0000    0.0000;
    174    156    0.01545    0.073349    0.126614    461    461    461    0    0    1    -360    360    -185.5633    15.1897    190.2809    -7.5445    0.0000    0.0000    0.0000    0.0000;
    175    155    0.01545    0.073349    0.126614    461    461    461    0    0    1    -360    360    -186.9938    15.5098    191.7851    -7.5160    0.0000    0.0000    0.0000    0.0000;
    177    155    0.01457    0.07955    0.14007    362    362    362    0    0    1    -360    360    -42.4564    -4.0937    42.6812    -11.2447    0.0000    0.0000    0.0000    0.0000;
    178    156    0.01457    0.07955    0.14007    362    362    362    0    0    1    -360    360    -40.9050    -4.2118    41.1137    -11.2133    0.0000    0.0000    0.0000    0.0000;
    177    144    0.006031    0.04401    0.069793    373    373    373    0    0    1    -360    360    -36.9079    -9.9019    36.9792    2.1578    0.0000    0.0000    0.0000    0.0000;
    166    140    0.011031    0.08057    0.124127    446    446    446    0    0    1    -360    360    140.0187    -25.0856    -138.2055    23.2388    0.0000    0.0000    0.0000    0.0000;
    137    155    0.005831    0.04231    0.070664    427    427    427    0    0    1    -360    360    -83.9009    -3.0196    84.2499    -2.7939    0.0000    0.0000    0.0000    0.0000;
    171    174    0.01849    0.095599    0.159139    305    305    305    0    0    1    -360    360    -45.5357    46.9790    46.3309    -61.7743    0.0000    0.0000    0.0000    0.0000;
    152    175    0.010581    0.053    0.088475    415    415    415    0    0    1    -360    360    -54.4140    47.2384    54.9235    -54.9989    0.0000    0.0000    0.0000    0.0000;
    154    156    0.012521    0.091359    0.145394    457    457    457    0    0    1    -360    360    -166.6531    17.6781    169.6953    -12.6152    0.0000    0.0000    0.0000    0.0000;
    136    137    0.00506    0.036539    0.063598    305    305    305    0    0    1    -360    360    -28.8032    -8.4306    28.8401    1.2371    0.0000    0.0000    0.0000    0.0000;
    148    143    0.01043    0.077891    0.122065    427    427    427    0    0    1    -360    360    -13.9749    -8.0594    13.9923    -6.2020    0.0000    0.0000    0.0000    0.0000;
    153    181    0.007711    0.056961    0.088378    373    373    373    0    0    1    -360    360    7.2276    21.1872    -7.1784    -31.0381    0.0000    0.0000    0.0000    0.0000;
    171    147    0.018599    0.09638    0.140941    290    290    290    0    0    1    -360    360    -138.1689    36.6974    141.3621    -37.3745    0.0000    0.0000    0.0000    0.0000;
    176    170    0.00244    0.01318    0.021296    377    377    377    0    0    1    -360    360    -39.4057    -8.6489    39.4377    6.2016    0.0000    0.0000    0.0000    0.0000;
    170    140    0.00355    0.02593    0.041237    446    446    446    0    0    1    -360    360    -76.7434    32.3879    76.9482    -35.9472    0.0000    0.0000    0.0000    0.0000;
    171    168    0.01312    0.076219    0.116644    362    362    362    0    0    1    -360    360    126.1622    -20.9065    -124.4469    16.5276    0.0000    0.0000    0.0000    0.0000;
    170    152    0.009341    0.05225    0.087701    305    305    305    0    0    1    -360    360    -28.4090    43.5673    28.6520    -52.8158    0.0000    0.0000    0.0000    0.0000;
    146    135    0.006141    0.032521    0.052456    385    385    385    0    0    1    -360    360    -218.1061    26.5395    220.5603    -19.9324    0.0000    0.0000    0.0000    0.0000;
    147    134    0.00438    0.03188    0.050723    457    457    457    0    0    1    -360    360    -226.8000    16.1589    228.6718    -8.7151    0.0000    0.0000    0.0000    0.0000;
    165    147    0.000479    0.00331    0.005711    446    446    446    0    0    1    -360    360    -147.9587    13.4784    148.0460    -13.5675    0.0000    0.0000    0.0000    0.0000;
    166    146    0.000479    0.00331    0.005711    446    446    446    0    0    1    -360    360    -164.3318    11.9155    164.4392    -11.8658    0.0000    0.0000    0.0000    0.0000;
    154    143    0.010539    0.076859    0.122355    373    373    373    0    0    1    -360    360    49.1013    -19.4773    -48.8708    6.7672    0.0000    0.0000    0.0000    0.0000;
    160    148    0.00469    0.034651    0.053821    427    427    427    0    0    1    -360    360    -55.7232    3.1579    55.8486    -8.5613    0.0000    0.0000    0.0000    0.0000;
    149    141    0.006469    0.0413    0.069212    427    427    427    0    0    1    -360    360    42.7384    -9.8604    -42.6361    2.3707    0.0000    0.0000    0.0000    0.0000;
    169    141    0.00105    0.007211    0.01028    373    373    373    0    0    1    -360    360    -21.0745    44.4955    21.0965    -45.5566    0.0000    0.0000    0.0000    0.0000;
    169    160    0.006099    0.044831    0.070954    373    373    373    0    0    1    -360    360    -0.5400    3.3197    0.5429    -11.6633    0.0000    0.0000    0.0000    0.0000;
    177    136    0.002211    0.01655    0.024781    373    373    373    0    0    1    -360    360    72.2750    18.3413    -72.1698    -20.4637    0.0000    0.0000    0.0000    0.0000;
    179    178    0.005169    0.036979    0.058951    373    373    373    0    0    1    -360    360    56.6829    5.9047    -56.5397    -11.8696    0.0000    0.0000    0.0000    0.0000;
    181    174    0.002401    0.017789    0.027588    381    381    381    0    0    1    -360    360    -90.6893    0.2156    90.8625    -2.0832    0.0000    0.0000    0.0000    0.0000;
    158    138    0.00274    0.02696    0.70592    1150    1150    1150    0    0    1    -360    360    17.4641    -81.5116    -17.4072    5.7847    0.0000    0.0000    0.0000    0.0000;
    164    139    0.0017    0.01733    0.45632    915    915    915    0    0    1    -360    360    188.1958    -20.7215    -187.6477    -23.6845    0.0000    0.0000    0.0000    0.0000;
    162    163    0.00136    0.01574    0.433664    1621    1621    1621    0    0    1    -360    360    -111.1804    -2.4087    111.3386    -43.4971    0.0000    0.0000    0.0000    0.0000;
    172    151    0.00371    0.04326    1.18688    693    693    693    0    0    1    -360    360    34.1845    -184.5076    -33.4698    75.8419    0.0000    0.0000    0.0000    0.0000;
    188    193    0.02738    0.142539    0.200473    351    351    351    0    0    1    -360    360    -99.5667    20.8586    102.1519    -30.5095    0.0000    0.0000    0.0000    0.0000;
    197    203    0.02756    0.16014    0.242871    274    274    274    0    0    1    -360    360    -27.8149    3.1169    28.0710    -28.9572    0.0000    0.0000    0.0000    0.0000;
    189    208    0.01905    0.11132    0.167851    274    274    274    0    0    1    -360    360    0.5302    -31.8407    -0.4502    12.3891    0.0000    0.0000    0.0000    0.0000;
    191    194    0.00795    0.05919    0.090798    373    373    373    0    0    1    -360    360    -84.0178    -7.1616    84.5167    0.5741    0.0000    0.0000    0.0000    0.0000;
    193    182    0.0018    0.021141    0.051498    747    747    747    0    0    1    -360    360    39.8966    21.7589    -39.8619    -27.2107    0.0000    0.0000    0.0000    0.0000;
    202    204    0.00731    0.055789    0.083635    274    274    274    0    0    1    -360    360    -82.1525    4.9250    82.6056    -10.7089    0.0000    0.0000    0.0000    0.0000;
    190    201    0.00564    0.041961    0.064372    274    274    274    0    0    1    -360    360    -10.3589    24.1668    10.4029    -31.0128    0.0000    0.0000    0.0000    0.0000;
    208    183    0.0057    0.04236    0.129712    366    366    366    0    0    1    -360    360    -22.5542    -28.9892    22.5991    13.4751    0.0000    0.0000    0.0000    0.0000;
    200    184    0.00131    0.01548    0.41152    1358    1358    1358    0    0    1    -360    360    -180.1104    -9.9421    180.5153    -28.6856    0.0000    0.0000    0.0000    0.0000;
    186    192    0.00224    0.02583    0.72352    831    831    831    0    0    1    -360    360    -490.8964    83.1594    496.4206    -93.5671    0.0000    0.0000    0.0000    0.0000;
    195    187    0.0021    0.02475    0.65792    1358    1358    1358    0    0    1    -360    360    64.1234    -37.1325    -64.0400    -30.0894    0.0000    0.0000    0.0000    0.0000;
    205    199    0.0015    0.01768    0.46944    831    831    831    0    0    1    -360    360    -318.0130    -40.6806    319.4818    8.9485    0.0000    0.0000    0.0000    0.0000;
    186    205    0.00133    0.01569    0.418208    831    831    831    0    0    1    -360    360    262.3945    -36.6627    -261.5079    3.8025    0.0000    0.0000    0.0000    0.0000;
    187    206    0.00133    0.01569    0.418208    831    831    831    0    0    1    -360    360    261.3239    -36.3644    -260.4446    3.4173    0.0000    0.0000    0.0000    0.0000;
    390    1    0.00157    0.06612    0    160    160    160    1.0336    0    1    -360    360    -44.5861    -76.0935    44.6966    80.7450    0.0000    0.0000    0.0000    0.0000;
    391    2    0.00157    0.06612    0    160    160    160    1.0059    0    1    -360    360    -49.1893    -48.5909    49.2545    51.3368    0.0000    0.0000    0.0000    0.0000;
    246    245    0.001008    0.047273    0    300    300    300    1    0    1    -360    360    143.4467    17.5487    -143.2680    -9.1699    0.0000    0.0000    0.0000    0.0000;
    246    28    0.00079    0.03678    0    426    426    426    1    0    1    -360    360    224.5713    112.6045    -224.1482    -92.9046    0.0000    0.0000    0.0000    0.0000;
    248    3    0.001651    0.06736    0    160    160    160    1.026    0    1    -360    360    -78.0106    -7.5559    78.0999    11.1998    0.0000    0.0000    0.0000    0.0000;
    249    3    0.001651    0.06736    0    160    160    160    1.0369    0    1    -360    360    -30.0613    -14.8970    30.0777    15.5685    0.0000    0.0000    0.0000    0.0000;
    275    4    0.001651    0.06901    0    160    160    160    1.0098    0    1    -360    360    -50.9855    2.2407    51.0211    -0.7501    0.0000    0.0000    0.0000    0.0000;
    276    5    0.001651    0.06901    0    160    160    160    1.0192    0    1    -360    360    -64.8041    -6.2584    64.8628    8.7104    0.0000    0.0000    0.0000    0.0000;
    339    6    0.001651    0.068599    0    160    160    160    1.0254    0    1    -360    360    -37.2358    -6.8896    37.2563    7.7431    0.0000    0.0000    0.0000    0.0000;
    339    7    0.001651    0.068599    0    160    160    160    1.0251    0    1    -360    360    -37.4053    -6.3191    37.4259    7.1751    0.0000    0.0000    0.0000    0.0000;
    340    9    0.0015    0.06188    0    250    250    250    1.0824    0    1    -360    360    -112.4920    -38.7167    112.7036    47.4447    0.0000    0.0000    0.0000    0.0000;
    351    11    0.001651    0.06775    0    160    160    160    1.029    0    1    -360    360    -63.1159    -17.1977    63.1783    19.7599    0.0000    0.0000    0.0000    0.0000;
    352    11    0.001651    0.06775    0    160    160    160    1.0237    0    1    -360    360    -47.3175    -13.3740    47.3526    14.8134    0.0000    0.0000    0.0000    0.0000;
    353    12    0.001651    0.06775    0    160    160    160    1.0305    0    1    -360    360    -44.4662    -21.5952    44.5020    23.0642    0.0000    0.0000    0.0000    0.0000;
    359    13    0.00087    0.05244    -0.02144    330    330    330    1.104    0    1    -360    360    -168.3587    -48.9201    168.6308    67.5046    0.0000    0.0000    0.0000    0.0000;
    366    15    0.00087    0.05244    -0.02144    330    330    330    1.0863    0    1    -360    360    -62.0353    -12.7813    62.0684    17.0724    0.0000    0.0000    0.0000    0.0000;
    383    17    0.00124    0.068391    0    160    160    160    0.9992    0    1    -360    360    -48.6709    4.5141    48.6952    -3.1700    0.0000    0.0000    0.0000    0.0000;
    382    18    0.00124    0.068391    0    160    160    160    0.973    0    1    -360    360    13.7263    37.2407    -13.7108    -36.3875    0.0000    0.0000    0.0000    0.0000;
    388    19    0.001651    0.06901    0    160    160    160    1.013    0    1    -360    360    -62.8915    -5.9810    62.9465    8.2808    0.0000    0.0000    0.0000    0.0000;
    389    20    0.001651    0.06901    0    160    160    160    1.0231    0    1    -360    360    -88.0654    -17.0254    88.1780    21.7310    0.0000    0.0000    0.0000    0.0000;
    395    21    0.00155    0.06612    0    160    160    160    0.9955    0    1    -360    360    -46.2691    -1.0637    46.2971    2.2576    0.0000    0.0000    0.0000    0.0000;
    396    21    0.00157    0.06612    0    160    160    160    0.9961    0    1    -360    360    -19.7932    1.6016    19.7984    -1.3827    0.0000    0.0000    0.0000    0.0000;
    401    23    0.001651    0.06901    0    160    160    160    1.0307    0    1    -360    360    -47.7215    -12.1877    47.7567    13.6562    0.0000    0.0000    0.0000    0.0000;
    402    23    0.001651    0.06901    0    160    160    160    1.0154    0    1    -360    360    -35.6888    -4.3581    35.7073    5.1327    0.0000    0.0000    0.0000    0.0000;
    403    24    0.00157    0.067979    0    160    160    160    0.999    0    1    -360    360    -76.0837    -4.4733    76.1598    7.7644    0.0000    0.0000    0.0000    0.0000;
    404    24    0.001651    0.06901    0    160    160    160    0.963    0    1    -360    360    -12.7845    -2.5338    12.7868    2.6310    0.0000    0.0000    0.0000    0.0000;
    410    25    0.0015    0.06188    0    250    250    250    1.0608    0    1    -360    360    -81.9036    9.9687    82.0009    -5.9551    0.0000    0.0000    0.0000    0.0000;
    462    30    0.001651    0.06818    0    160    160    160    1.0095    0    1    -360    360    -76.5989    -6.7951    76.6836    10.2903    0.0000    0.0000    0.0000    0.0000;
    486    31    0.00137    0.06119    -0.01504    250    250    250    1.0735    0    1    -360    360    -96.3539    -4.1245    96.4711    11.0032    0.0000    0.0000    0.0000    0.0000;
    487    31    0.00137    0.06119    -0.01504    250    250    250    1.0736    0    1    -360    360    -98.0763    -9.5608    98.1995    16.7040    0.0000    0.0000    0.0000    0.0000;
    543    32    0.001651    0.07107    0    160    160    160    1.0276    0    1    -360    360    -47.7242    -14.4155    47.7604    15.9750    0.0000    0.0000    0.0000    0.0000;
    570    34    0.001651    0.06901    0    160    160    160    1.012    0    1    -360    360    -0.2007    -10.1726    0.2021    10.2323    0.0000    0.0000    0.0000    0.0000;
    571    34    0.001651    0.06901    0    160    160    160    1.0128    0    1    -360    360    -0.2608    -11.2882    0.2625    11.3618    0.0000    0.0000    0.0000    0.0000;
    584    35    0.001401    0.0668    0    160    160    160    0.9988    0    1    -360    360    -4.9357    6.6114    4.9364    -6.5736    0.0000    0.0000    0.0000    0.0000;
    584    35    0.001401    0.0668    0    160    160    160    1.0417    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    589    36    0.00151    0.067151    0    160    160    160    0.9878    0    1    -360    360    -36.6820    -16.2920    36.7032    17.2362    0.0000    0.0000    0.0000    0.0000;
    609    38    0.00157    0.078081    0    160    160    160    0.9906    0    1    -360    360    -37.3563    -6.6241    37.3755    7.5790    0.0000    0.0000    0.0000    0.0000;
    613    39    0.00149    0.066159    0    160    160    160    0.9969    0    1    -360    360    -34.7191    0.6881    34.7344    -0.0104    0.0000    0.0000    0.0000    0.0000;
    661    43    0.00157    0.06775    0    160    160    160    0.9669    0    1    -360    360    7.1038    42.4602    -7.0808    -41.4665    0.0000    0.0000    0.0000    0.0000;
    663    47    0.00163    0.069461    0    160    160    160    0.9659    0    1    -360    360    -61.7007    1.5465    61.7512    0.6084    0.0000    0.0000    0.0000    0.0000;
    665    49    0.00135    0.06052    0    250    250    250    0.9881    0    1    -360    360    -23.2693    21.5026    23.2818    -20.9415    0.0000    0.0000    0.0000    0.0000;
    692    50    0.00135    0.06052    0    250    250    250    1.0975    0    1    -360    360    -48.7688    -44.1600    48.8272    46.7763    0.0000    0.0000    0.0000    0.0000;
    693    50    0.00153    0.06156    0    250    250    250    1.0768    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    711    51    0.00157    0.066159    0    160    160    160    1.0085    0    1    -360    360    -37.4538    -12.4316    37.4749    13.3199    0.0000    0.0000    0.0000    0.0000;
    727    54    0.0014    0.06235    0    250    250    250    1.0459    0    1    -360    360    -59.6385    6.0641    59.6851    -3.9887    0.0000    0.0000    0.0000    0.0000;
    730    53    0.00139    0.05984    0    250    250    250    1.0798    0    1    -360    360    -58.8714    -44.2778    58.9455    47.4662    0.0000    0.0000    0.0000    0.0000;
    737    56    0.00145    0.068391    0    160    160    160    0.9985    0    1    -360    360    -29.5864    -19.8107    29.6021    20.5538    0.0000    0.0000    0.0000    0.0000;
    755    61    0.001651    0.06775    0    160    160    160    0.9776    0    1    -360    360    -44.8645    -7.2072    44.8928    8.3666    0.0000    0.0000    0.0000    0.0000;
    754    61    0.00157    0.06775    0    160    160    160    0.9761    0    1    -360    360    -45.0773    -4.5386    45.1040    5.6876    0.0000    0.0000    0.0000    0.0000;
    765    62    0.00163    0.067831    0    160    160    160    0.9921    0    1    -360    360    -48.0455    -9.4284    48.0784    10.7965    0.0000    0.0000    0.0000    0.0000;
    764    63    0.00143    0.06831    0    160    160    160    0.9913    0    1    -360    360    -47.5170    -7.9486    47.5448    9.2802    0.0000    0.0000    0.0000    0.0000;
    774    64    0.00139    0.0608    0    250    250    250    1.0203    0    1    -360    360    -14.5659    3.4420    14.5687    -3.3164    0.0000    0.0000    0.0000    0.0000;
    775    65    0.0014    0.06235    0    250    250    250    1.0201    0    1    -360    360    -14.1075    3.7034    14.1102    -3.5811    0.0000    0.0000    0.0000    0.0000;
    803    66    0.00163    0.067539    0    160    160    160    0.9977    0    1    -360    360    -37.3011    -10.9722    37.3222    11.8461    0.0000    0.0000    0.0000    0.0000;
    828    68    0.00161    0.06762    0    160    160    160    0.9984    0    1    -360    360    -56.9559    4.3595    57.0005    -2.4886    0.0000    0.0000    0.0000    0.0000;
    850    69    0.00207    0.067771    -0.003001    160    160    160    1.003    0    1    -360    360    -61.7154    -7.4373    61.7825    9.9952    0.0000    0.0000    0.0000    0.0000;
    880    72    0.001651    0.067979    -0.003194    160    160    160    0.9951    0    1    -360    360    -51.8935    -11.7398    51.9332    13.7539    0.0000    0.0000    0.0000    0.0000;
    897    75    0.00145    0.069211    -0.005324    160    160    160    0.9903    0    1    -360    360    -57.5685    -1.0950    57.6080    3.6308    0.0000    0.0000    0.0000    0.0000;
    998    82    0.00156    0.06269    -0.00992    250    250    250    1.0546    0    1    -360    360    14.2367    0.5892    -14.2338    0.6095    0.0000    0.0000    0.0000    0.0000;
    999    82    0.00156    0.06269    -0.00992    250    250    250    1.0545    0    1    -360    360    24.5994    0.0541    -24.5908    1.3758    0.0000    0.0000    0.0000    0.0000;
    1088    83    0.001651    0.06694    -0.003098    160    160    160    0.989    0    1    -360    360    62.6450    -3.3239    -62.5916    5.8673    0.0000    0.0000    0.0000    0.0000;
    1089    83    0.00145    0.066531    -0.003194    160    160    160    0.9859    0    1    -360    360    66.5309    3.5854    -66.4784    -0.7857    0.0000    0.0000    0.0000    0.0000;
    1111    84    0.00145    0.0655    -0.002517    160    160    160    0.9927    0    1    -360    360    -41.0505    -3.4242    41.0708    4.6489    0.0000    0.0000    0.0000    0.0000;
    1110    85    0.00145    0.07045    -0.002517    160    160    160    0.9984    0    1    -360    360    -0.7503    -9.2630    0.7513    9.6196    0.0000    0.0000    0.0000    0.0000;
    1186    88    0.00145    0.069831    -0.002323    160    160    160    0.9652    0    1    -360    360    -101.9870    -30.7770    102.1308    37.9727    0.0000    0.0000    0.0000    0.0000;
    1187    89    0.001651    0.067771    -0.002807    160    160    160    1.0079    0    1    -360    360    -14.6238    -18.5932    14.6318    19.2530    0.0000    0.0000    0.0000    0.0000;
    1232    94    0.00145    0.06736    -0.006582    160    160    160    0.9976    0    1    -360    360    -19.9410    -3.8619    19.9460    4.8908    0.0000    0.0000    0.0000    0.0000;
    1231    95    0.001651    0.06694    -0.002904    160    160    160    0.9969    0    1    -360    360    2.1697    2.4675    -2.1696    -2.1090    0.0000    0.0000    0.0000    0.0000;
    1246    96    0.00145    0.068391    -0.003194    160    160    160    0.9944    0    1    -360    360    -57.1778    -8.3356    57.2180    10.6157    0.0000    0.0000    0.0000    0.0000;
    1254    100    0.001651    0.06694    -0.002323    160    160    160    0.9607    0    1    -360    360    -51.6493    12.6768    51.6875    -10.8440    0.0000    0.0000    0.0000    0.0000;
    1253    101    0.001651    0.06694    -0.003194    160    160    160    0.9726    0    1    -360    360    -44.6159    -5.7491    44.6439    7.2675    0.0000    0.0000    0.0000    0.0000;
    1285    102    0.00145    0.06756    -0.002226    160    160    160    0.9768    0    1    -360    360    27.0371    11.9457    -27.0268    -11.1938    0.0000    0.0000    0.0000    0.0000;
    1284    103    0.001651    0.06756    -0.003194    160    160    160    0.9943    0    1    -360    360    16.5191    -23.4856    -16.5073    24.3454    0.0000    0.0000    0.0000    0.0000;
    1287    104    0.00145    0.066531    -0.002904    160    160    160    0.9884    0    1    -360    360    -9.1590    10.1729    9.1612    -9.7169    0.0000    0.0000    0.0000    0.0000;
    1362    105    0.001651    0.068599    -0.002904    160    160    160    0.9927    0    1    -360    360    -64.4802    13.7520    64.5381    -10.9885    0.0000    0.0000    0.0000    0.0000;
    1350    106    0.00207    0.093599    -0.003388    160    160    160    0.9916    0    1    -360    360    -17.4163    0.7499    17.4215    -0.1052    0.0000    0.0000    0.0000    0.0000;
    1352    107    0.00186    0.092771    -0.003001    160    160    160    0.9929    0    1    -360    360    1.2821    10.2017    -1.2806    -9.7589    0.0000    0.0000    0.0000    0.0000;
    1387    108    0.00145    0.067151    -0.002226    160    160    160    0.9951    0    1    -360    360    -12.7804    -6.4781    12.7829    6.8610    0.0000    0.0000    0.0000    0.0000;
    1393    110    0.00145    0.0657    -0.005227    160    160    160    0.9851    0    1    -360    360    -50.4044    -3.4489    50.4356    5.4838    0.0000    0.0000    0.0000    0.0000;
    1433    111    0.00145    0.06756    -0.003485    160    160    160    1.0183    0    1    -360    360    -87.1124    -41.6408    87.2318    47.6114    0.0000    0.0000    0.0000    0.0000;
    1572    113    0.00145    0.06756    -0.002904    160    160    160    0.9898    0    1    -360    360    -79.9028    -3.6419    79.9811    7.6373    0.0000    0.0000    0.0000    0.0000;
    1632    115    0.00156    0.06269    -0.00864    250    250    250    1.0654    0    1    -360    360    -74.4159    -19.4258    74.5039    23.8820    0.0000    0.0000    0.0000    0.0000;
    1634    115    0.00156    0.06294    -0.00864    250    250    250    1.0682    0    1    -360    360    -89.9094    -18.6885    90.0347    24.6670    0.0000    0.0000    0.0000    0.0000;
    1677    116    0.00145    0.06736    -0.002226    160    160    160    0.9969    0    1    -360    360    -26.5247    -9.0137    26.5343    9.7262    0.0000    0.0000    0.0000    0.0000;
    1687    119    0.00145    0.06674    -0.006582    160    160    160    0.9769    0    1    -360    360    -73.9073    8.0719    73.9732    -4.2430    0.0000    0.0000    0.0000    0.0000;
    1795    120    0.00137    0.05988    -0.01504    250    250    250    1.0496    0    1    -360    360    -85.4621    -45.1721    85.5877    52.2512    0.0000    0.0000    0.0000    0.0000;
    1797    122    0.00137    0.06119    -0.00992    250    250    250    1.0774    0    1    -360    360    -76.7177    -28.4088    76.8055    33.3910    0.0000    0.0000    0.0000    0.0000;
    1798    123    0.00156    0.06269    -0.00992    250    250    250    1.0672    0    1    -360    360    -61.1173    -21.5411    61.1795    25.1084    0.0000    0.0000    0.0000    0.0000;
    1823    124    0.001651    0.06694    -0.003001    160    160    160    0.9933    0    1    -360    360    -44.3032    -16.1511    44.3345    17.7788    0.0000    0.0000    0.0000    0.0000;
    1843    125    0.00145    0.068599    -0.002323    160    160    160    0.9973    0    1    -360    360    -66.8771    2.0591    66.9299    0.7213    0.0000    0.0000    0.0000    0.0000;
    1842    126    0.001651    0.06818    -0.002904    160    160    160    1.0091    0    1    -360    360    -96.4322    -25.8743    96.5707    31.9455    0.0000    0.0000    0.0000    0.0000;
    1863    129    0.00145    0.06756    -0.003775    160    160    160    0.9979    0    1    -360    360    -63.6507    -1.0147    63.6996    3.7494    0.0000    0.0000    0.0000    0.0000;
    1864    130    0.00145    0.0655    -0.002904    160    160    160    1.0123    0    1    -360    360    -67.7925    -13.5225    67.8511    16.5154    0.0000    0.0000    0.0000    0.0000;
    1933    134    0.001651    0.0625    0    160    160    160    0.9917    0    1    -360    360    42.0546    30.2758    -42.0195    -28.9467    0.0000    0.0000    0.0000    0.0000;
    1955    136    0.00145    0.06818    0    160    160    160    1.0028    0    1    -360    360    -49.6769    -13.7297    49.7104    15.3066    0.0000    0.0000    0.0000    0.0000;
    1956    136    0.001651    0.06818    0    160    160    160    1.0011    0    1    -360    360    -51.2228    -11.9484    51.2625    13.5877    0.0000    0.0000    0.0000    0.0000;
    1979    137    0.00151    0.06688    0    160    160    160    0.9972    0    1    -360    360    -55.0219    -0.0568    55.0609    1.7825    0.0000    0.0000    0.0000    0.0000;
    1981    138    0.00153    0.06206    0    250    250    250    1.0396    0    1    -360    360    -136.5834    -9.6910    136.8517    20.5745    0.0000    0.0000    0.0000    0.0000;
    1982    139    0.00152    0.06206    0    250    250    250    1.0285    0    1    -360    360    -68.1375    5.3307    68.2023    -2.6833    0.0000    0.0000    0.0000    0.0000;
    1987    140    0.00151    0.06688    0    160    160    160    0.9777    0    1    -360    360    -61.2089    -10.5625    61.2573    12.7084    0.0000    0.0000    0.0000    0.0000;
    2013    141    0.00151    0.06688    0    160    160    160    0.9925    0    1    -360    360    -21.5097    -41.8616    21.5396    43.1859    0.0000    0.0000    0.0000    0.0000;
    2019    143    0.00161    0.066531    0    160    160    160    0.9927    0    1    -360    360    -4.0615    -2.5113    4.0618    2.5241    0.0000    0.0000    0.0000    0.0000;
    2020    143    0.00161    0.066531    0    160    160    160    0.983    0    1    -360    360    -30.8036    3.6296    30.8166    -3.0893    0.0000    0.0000    0.0000    0.0000;
    2081    144    0.00145    0.06818    0    160    160    160    0.9832    0    1    -360    360    34.9223    12.5949    -34.9057    -11.8163    0.0000    0.0000    0.0000    0.0000;
    2082    144    0.00145    0.06818    0    160    160    160    0.9953    0    1    -360    360    2.0747    -9.6025    -2.0735    9.6585    0.0000    0.0000    0.0000    0.0000;
    2097    146    0.001651    0.06851    0    160    160    160    0.9966    0    1    -360    360    33.1968    14.9256    -33.1791    -14.1897    0.0000    0.0000    0.0000    0.0000;
    2096    147    0.003409    0.231401    0    80    80    80    1.0213    0    1    -360    360    -29.0322    -11.1949    29.0608    13.1362    0.0000    0.0000    0.0000    0.0000;
    2098    2096    0.01124    0.452479    0    80    80    80    0.9412    0    1    -360    360    18.7074    0.0002    -18.6747    1.3174    0.0000    0.0000    0.0000    0.0000;
    2098    147    0.00562    0.22624    0    80    80    80    0.9407    0    1    -360    360    7.3836    -2.1654    -7.3808    2.2768    0.0000    0.0000    0.0000    0.0000;
    2108    148    0.00163    0.061359    0.004162    160    160    160    0.9874    0    1    -360    360    13.9919    -4.3149    -13.9890    3.9371    0.0000    0.0000    0.0000    0.0000;
    2150    152    0.001651    0.0593    0    160    160    160    0.9712    0    1    -360    360    -25.7523    -5.2303    25.7620    5.5774    0.0000    0.0000    0.0000    0.0000;
    2158    153    0.001651    0.0593    0    160    160    160    0.9833    0    1    -360    360    -57.4805    13.0577    57.5290    -11.3172    0.0000    0.0000    0.0000    0.0000;
    2159    154    0.001651    0.0593    0    160    160    160    0.9837    0    1    -360    360    -52.7542    9.5226    52.7944    -8.0784    0.0000    0.0000    0.0000    0.0000;
    2175    156    0.001651    0.092771    0    160    160    160    1.0039    0    1    -360    360    -19.0607    -9.1163    19.0671    9.4709    0.0000    0.0000    0.0000    0.0000;
    2176    155    0.001651    0.06694    0    160    160    160    0.9994    0    1    -360    360    -18.9433    -5.6452    18.9487    5.8672    0.0000    0.0000    0.0000    0.0000;
    2181    160    0.000289    0.061359    0.004162    160    160    160    0.9813    0    1    -360    360    -20.7707    -3.8887    20.7718    3.6334    0.0000    0.0000    0.0000    0.0000;
    2182    160    0.001651    0.068599    0    160    160    160    0.9858    0    1    -360    360    -34.3915    -4.1673    34.4084    4.8720    0.0000    0.0000    0.0000    0.0000;
    2213    162    0.00101    0.06188    -0.01984    330    330    330    1.0256    0    1    -360    360    -111.0672    6.7179    111.1804    2.4087    0.0000    0.0000    0.0000    0.0000;
    2216    163    0.00101    0.06188    0    330    330    330    1.036    0    1    -360    360    -77.0457    -5.6893    77.1011    9.0828    0.0000    0.0000    0.0000    0.0000;
    2217    163    0.00138    0.05931    0    250    250    250    1.0316    0    1    -360    360    -94.6218    7.6290    94.7346    -2.7817    0.0000    0.0000    0.0000    0.0000;
    2218    165    0.00163    0.070331    0    160    160    160    0.9941    0    1    -360    360    42.7905    34.1215    -42.7517    -32.4497    0.0000    0.0000    0.0000    0.0000;
    2237    168    0.001651    0.0593    0    160    160    160    0.9473    0    1    -360    360    -21.0286    4.8411    21.0348    -4.6171    0.0000    0.0000    0.0000    0.0000;
    2238    168    0.001651    0.0593    0    160    160    160    0.9513    0    1    -360    360    -17.4521    -0.6232    17.4562    0.7707    0.0000    0.0000    0.0000    0.0000;
    2239    169    0.00281    0.10601    0    100    100    100    0.9376    0    1    -360    360    -11.4635    24.0882    11.4797    -23.4759    0.0000    0.0000    0.0000    0.0000;
    2240    169    0.00281    0.10601    0    100    100    100    0.9376    0    1    -360    360    -10.1182    24.9626    10.1347    -24.3393    0.0000    0.0000    0.0000    0.0000;
    2242    171    0.001651    0.0593    0    160    160    160    0.9642    0    1    -360    360    -54.2351    8.6899    54.2753    -7.2466    0.0000    0.0000    0.0000    0.0000;
    2241    172    0.00101    0.06188    -0.01984    330    330    330    1.1183    0    1    -360    360    -23.3478    -13.6048    23.3562    15.9434    0.0000    0.0000    0.0000    0.0000;
    2242    172    0.00153    0.06206    0    250    250    250    1.1322    0    1    -360    360    -11.3326    -23.8688    11.3444    24.3508    0.0000    0.0000    0.0000    0.0000;
    2255    174    0.001651    0.066531    0    160    160    160    1.0098    0    1    -360    360    -67.2777    -48.6291    67.3835    52.8962    0.0000    0.0000    0.0000    0.0000;
    2256    175    0.001651    0.06775    0    160    160    160    0.9971    0    1    -360    360    -112.8542    -26.9560    113.0566    35.2601    0.0000    0.0000    0.0000    0.0000;
    2261    176    0.001651    0.052289    0    160    160    160    0.9704    0    1    -360    360    -39.3839    -7.9560    39.4057    8.6489    0.0000    0.0000    0.0000    0.0000;
    2325    177    0.001651    0.06818    0    160    160    160    0.9971    0    1    -360    360    -58.1506    -5.8029    58.1988    7.7963    0.0000    0.0000    0.0000    0.0000;
    2326    178    0.001651    0.06818    0    160    160    160    0.9968    0    1    -360    360    -46.3043    -2.6846    46.3345    3.9347    0.0000    0.0000    0.0000    0.0000;
    2430    179    0.001651    0.06632    0    160    160    160    0.991    0    1    -360    360    -62.2712    -0.0016    62.3251    2.1658    0.0000    0.0000    0.0000    0.0000;
    2452    181    0.001651    0.06632    0    160    160    160    0.9982    0    1    -360    360    -77.6817    -21.6599    77.7787    25.5584    0.0000    0.0000    0.0000    0.0000;
    2451    181    0.001651    0.06632    0    160    160    160    0.9929    0    1    -360    360    -20.0827    -5.0133    20.0889    5.2641    0.0000    0.0000    0.0000    0.0000;
    2474    182    0.00155    0.065849    0    160    160    160    1.0442    0    1    -360    360    -39.8300    -25.8555    39.8619    27.2107    0.0000    0.0000    0.0000    0.0000;
    2497    185    0.00137    0.05969    0    250    250    250    1.0862    0    1    -360    360    -83.8907    -1.5064    83.9826    5.5108    0.0000    0.0000    0.0000    0.0000;
    2506    186    0.00129    0.06437    0    250    250    250    1.0508    0    1    -360    360    -16.9709    -9.7847    16.9757    10.0262    0.0000    0.0000    0.0000    0.0000;
    2507    187    0.00129    0.06437    0    250    250    250    1.0498    0    1    -360    360    -14.2357    -9.7151    14.2394    9.9020    0.0000    0.0000    0.0000    0.0000;
    2510    189    0.0037    0.18657    0    120    120    120    0.9861    0    1    -360    360    -30.0048    -0.5730    30.0336    2.0279    0.0000    0.0000    0.0000    0.0000;
    2511    188    0.001591    0.06694    0    160    160    160    0.9904    0    1    -360    360    -68.9362    -6.1615    69.0025    8.9509    0.0000    0.0000    0.0000    0.0000;
    2527    190    0.00163    0.066711    0    160    160    160    1.0008    0    1    -360    360    -61.0796    22.5748    61.1396    -20.1192    0.0000    0.0000    0.0000    0.0000;
    2529    191    0.00163    0.066711    0    160    160    160    1.003    0    1    -360    360    -60.3804    18.6410    60.4372    -16.3183    0.0000    0.0000    0.0000    0.0000;
    2528    192    0.00059    0.04206    0    330    330    330    1.1164    0    1    -360    360    -102.7671    -96.5211    102.8937    105.5477    0.0000    0.0000    0.0000    0.0000;
    2535    193    0.001591    0.06736    0    160    160    160    1.0294    0    1    -360    360    -53.7096    -8.6172    53.7513    10.3825    0.0000    0.0000    0.0000    0.0000;
    2536    194    0.001591    0.06736    0    160    160    160    1.0293    0    1    -360    360    -53.5074    -8.4064    53.5487    10.1562    0.0000    0.0000    0.0000    0.0000;
    2601    196    0.00089    0.05411    0    330    330    330    1.0628    0    1    -360    360    64.1709    -34.2646    -64.1237    37.1292    0.0000    0.0000    0.0000    0.0000;
    2603    197    0.00161    0.06756    0    160    160    160    0.9788    0    1    -360    360    -92.9297    34.2245    93.0631    -28.6238    0.0000    0.0000    0.0000    0.0000;
    2604    198    0.00161    0.06756    0    160    160    160    1.0166    0    1    -360    360    -91.2678    -29.2631    91.4026    34.9195    0.0000    0.0000    0.0000    0.0000;
    2669    199    0.00059    0.04206    0    330    330    330    1.0787    0    1    -360    360    -60.5957    0.5929    60.6162    0.8737    0.0000    0.0000    0.0000    0.0000;
    2689    202    0.002771    0.1062    0    100    100    100    1.011    0    1    -360    360    -27.8226    -9.1132    27.8445    9.9548    0.0000    0.0000    0.0000    0.0000;
    2688    201    0.00157    0.0675    0    160    160    160    1.0111    0    1    -360    360    -43.8733    -14.7888    43.9044    16.1270    0.0000    0.0000    0.0000    0.0000;
    2706    203    0.00161    0.06736    0    160    160    160    1.0288    0    1    -360    360    -49.3271    -34.2555    49.3820    36.5525    0.0000    0.0000    0.0000    0.0000;
    2706    204    0.001651    0.066711    0    160    160    160    1.0277    0    1    -360    360    -49.4473    -32.9133    49.5023    35.1344    0.0000    0.0000    0.0000    0.0000;
    2726    205    0.00137    0.05969    0    250    250    250    1.0516    0    1    -360    360    -7.3453    -8.8769    7.3471    8.9543    0.0000    0.0000    0.0000    0.0000;
    2727    205    0.00137    0.05969    0    250    250    250    1.0508    0    1    -360    360    -7.4496    -7.6294    7.4511    7.6955    0.0000    0.0000    0.0000    0.0000;
    2729    207    0.00155    0.067979    0    160    160    160    1.013    0    1    -360    360    -53.8556    -5.2888    53.8934    6.9457    0.0000    0.0000    0.0000    0.0000;
    2730    208    0.00161    0.06775    0    160    160    160    1.0143    0    1    -360    360    -54.0162    -7.5628    54.0562    9.2447    0.0000    0.0000    0.0000    0.0000;
    2592    346    0.054463    0.101322    0.00968    90    90    90    0    0    1    -360    360    -24.2352    5.6295    24.5387    -6.1587    0.0000    0.0000    0.0000    0.0000;
    2087    289    0.023719    0.06124    0.006241    102    102    102    0    0    1    -360    360    -7.5691    2.1366    7.5816    -2.8588    0.0000    0.0000    0.0000    0.0000;
    2122    312    0.024711    0.06281    0.006411    111    111    111    0    0    1    -360    360    11.7793    2.9608    -11.7491    -3.6678    0.0000    0.0000    0.0000    0.0000;
    1932    416    0.042066    0.108603    0.011069    108    108    108    0    0    1    -360    360    2.4978    7.9027    -2.4708    -9.2046    0.0000    0.0000    0.0000    0.0000;
    2069    221    0.061818    0.105041    0.01014    87    87    87    0    0    1    -360    360    -0.4997    -1.1642    0.5000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2383    522    0.059256    0.103967    0.010481    87    87    87    0    0    1    -360    360    -19.0072    -10.6665    19.2409    9.8247    0.0000    0.0000    0.0000    0.0000;
    1262    242    0.033058    0.080992    0.01007    120    120    120    0    0    1    -360    360    -51.1843    -4.5234    51.9057    5.0537    0.0000    0.0000    0.0000    0.0000;
    1272    435    0.021488    0.071066    0.007241    90    90    90    0    0    1    -360    360    0.0000    -0.8625    0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    672    377    0.047273    0.083876    0.007739    90    90    90    0    0    1    -360    360    -19.1252    6.3562    19.2954    -6.9424    0.0000    0.0000    0.0000    0.0000;
    624    402    0.074628    0.130248    0.012439    90    90    90    0    0    1    -360    360    7.7199    -14.3575    -7.5623    13.1708    0.0000    0.0000    0.0000    0.0000;
    770    460    0.052231    0.090083    0.008661    90    90    90    0    0    1    -360    360    -26.2509    5.0807    26.5764    -5.5282    0.0000    0.0000    0.0000    0.0000;
    824    1278    0.045446    0.079339    0.008521    69    69    69    0    0    1    -360    360    -8.2664    1.4926    8.2945    -2.4410    0.0000    0.0000    0.0000    0.0000;
    673    1578    0.03719    0.060331    0.006561    58    58    58    0    0    1    -360    360    -10.0094    0.2981    10.0421    -0.9963    0.0000    0.0000    0.0000    0.0000;
    737    1657    0.041322    0.139669    0.01241    137    137    137    0    0    1    -360    360    15.3437    1.4299    -15.2585    -2.5741    0.0000    0.0000    0.0000    0.0000;
    763    1360    0.023967    0.053719    0.008809    69    69    69    0    0    1    -360    360    1.7997    2.9854    -1.7964    -3.9455    0.0000    0.0000    0.0000    0.0000;
    1741    593    0.02438    0.049091    0.004709    90    90    90    0    0    1    -360    360    9.2107    6.6454    -9.1815    -7.1041    0.0000    0.0000    0.0000    0.0000;
    2207    1148    0.035537    0.066124    0.00765    90    90    90    0    0    1    -360    360    -59.8471    22.4961    61.0867    -21.0958    0.0000    0.0000    0.0000    0.0000;
    2423    1147    0.070248    0.120661    0.012901    67    67    67    0    0    1    -360    360    -3.8130    -0.4400    3.8217    -1.0797    0.0000    0.0000    0.0000    0.0000;
    2429    981    0.021488    0.027273    0.005111    90    90    90    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2660    2157    0.068256    0.184298    0.017981    50    50    50    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2493    2363    0.034628    0.060744    0.005711    69    69    69    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2695    2016    0.029174    0.051157    0.004859    90    90    90    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2681    2218    0.03719    0.096686    0.010159    120    120    120    0    0    1    -360    360    -68.4820    4.4152    69.9435    -1.8576    0.0000    0.0000    0.0000    0.0000;
    2617    2218    0.082066    0.200083    0.02217    120    120    120    0    0    1    -360    360    -68.1754    8.6038    71.5512    -3.0324    0.0000    0.0000    0.0000    0.0000;
    2622    2219    0.044628    0.115207    0.012049    120    120    120    0    0    1    -360    360    -36.0107    -3.6475    36.5084    3.4971    0.0000    0.0000    0.0000    0.0000;
    2575    2096    0.041322    0.087603    0.012199    120    120    120    0    0    1    -360    360    -78.0702    3.0723    80.2833    0.1895    0.0000    0.0000    0.0000    0.0000;
    2567    1937    0.039256    0.107438    0.011081    120    120    120    0    0    1    -360    360    -47.5131    7.1500    48.3158    -6.2223    0.0000    0.0000    0.0000    0.0000;
    2587    2219    0.056281    0.183223    0.01876    137    137    137    0    0    1    -360    360    -32.7320    -1.3270    33.2473    0.7705    0.0000    0.0000    0.0000    0.0000;
    1691    786    0.038843    0.064463    0.00695    58    58    58    0    0    1    -360    360    24.6391    -4.7766    -24.4312    4.3130    0.0000    0.0000    0.0000    0.0000;
    2657    2206    0.023058    0.07438    0.007841    137    137    137    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    660    449    0.046777    0.323967    0.031511    133    133    133    0    0    1    -360    360    29.0463    -3.9681    -28.7106    2.5774    0.0000    0.0000    0.0000    0.0000;
    1290    2079    0.040496    0.050413    0.00719    57    57    57    0    0    1    -360    360    9.8922    -4.9277    -9.8511    4.1422    0.0000    0.0000    0.0000    0.0000;
    522    1212    0.057016    0.113223    0.01232    90    90    90    0    0    1    -360    360    5.2296    -2.0811    -5.2160    0.6115    0.0000    0.0000    0.0000    0.0000;
    660    460    0.016364    0.053141    0.00619    120    120    120    0    0    1    -360    360    33.5238    -2.7496    -33.3674    2.5282    0.0000    0.0000    0.0000    0.0000;
    661    252    0.056612    0.130504    0.01307    90    90    90    0    0    1    -360    360    44.0702    -6.9478    -43.1211    7.6118    0.0000    0.0000    0.0000    0.0000;
    509    1014    0.009917    0.029752    0.00356    137    137    137    0    0    1    -360    360    35.7391    2.8075    -35.6358    -2.9350    0.0000    0.0000    0.0000    0.0000;
    2541    2394    0.053331    0.089256    0.009169    90    90    90    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    758    377    0.013967    0.045041    0.00462    137    137    137    0    0    1    -360    360    -12.0143    6.5633    12.0374    -7.0212    0.0000    0.0000    0.0000    0.0000;
    706    330    0.059917    0.101488    0.01089    90    90    90    0    0    1    -360    360    -1.0788    2.3554    1.0840    -3.6336    0.0000    0.0000    0.0000    0.0000;
    691    449    0.07438    0.130248    0.012359    90    90    90    0    0    1    -360    360    16.9307    -3.0507    -16.7489    1.9040    0.0000    0.0000    0.0000    0.0000;
    2559    254    0.038843    0.126446    0.013    76    76    76    0    0    1    -360    360    -32.2790    -0.3920    32.6417    0.1055    0.0000    0.0000    0.0000    0.0000;
    2592    240    0.037017    0.06719    0.006389    76    76    76    0    0    1    -360    360    -10.5527    2.2227    10.5916    -2.8706    0.0000    0.0000    0.0000    0.0000;
    724    476    0.01719    0.055703    0.005689    137    137    137    0    0    1    -360    360    -2.9524    0.4378    2.9538    -1.0826    0.0000    0.0000    0.0000    0.0000;
    824    1671    0.01405    0.042984    0.00513    69    69    69    0    0    1    -360    360    1.6574    -1.4926    -1.6569    0.8945    0.0000    0.0000    0.0000    0.0000;
    1771    705    0.021488    0.040496    0.007991    120    120    120    0    0    1    -360    360    6.3936    -0.7524    -6.3859    -0.1463    0.0000    0.0000    0.0000    0.0000;
    1709    705    0.019008    0.033876    0.00697    69    69    69    0    0    1    -360    360    4.6330    1.0641    -4.6291    -1.8537    0.0000    0.0000    0.0000    0.0000;
    1595    736    0.047934    0.06281    0.01111    90    90    90    0    0    1    -360    360    -45.5120    1.7667    46.3998    -1.8726    0.0000    0.0000    0.0000    0.0000;
    756    330    0.042314    0.075289    0.00702    90    90    90    0    0    1    -360    360    -4.9826    2.0301    4.9937    -2.8382    0.0000    0.0000    0.0000    0.0000;
    2679    369    0.096686    0.119008    0.012579    76    76    76    0    0    1    -360    360    -25.3666    7.4751    25.9716    -8.1781    0.0000    0.0000    0.0000    0.0000;
    2464    333    0.076859    0.095041    0.010159    69    69    69    0    0    1    -360    360    -13.1280    2.5915    13.2545    -3.5678    0.0000    0.0000    0.0000    0.0000;
    661    467    0.056529    0.185868    0.019079    133    133    133    0    0    1    -360    360    21.4494    -6.4459    -21.2157    4.9635    0.0000    0.0000    0.0000    0.0000;
    708    445    0.028256    0.096686    0.009361    34    34    34    0    0    1    -360    360    -8.8905    -1.6550    8.9099    0.6235    0.0000    0.0000    0.0000    0.0000;
    2547    2337    0.04314    0.071901    0.00741    69    69    69    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    654    1018    0.019008    0.058678    0.00682    137    137    137    0    0    1    -360    360    -16.3363    -0.0898    16.3831    -0.5070    0.0000    0.0000    0.0000    0.0000;
    2591    2394    0.030744    0.099173    0.01021    69    69    69    0    0    1    -360    360    6.8054    -4.4053    -6.7897    3.2432    0.0000    0.0000    0.0000    0.0000;
    2588    344    0.021397    0.067603    0.006921    13    13    13    0    0    1    -360    360    3.3982    -0.2629    -3.3960    -0.5000    0.0000    0.0000    0.0000    0.0000;
    1520    2139    0.012397    0.03719    0.004361    114    114    114    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    425    354    0.012231    0.028678    0.00295    133    133    133    0    0    1    -360    360    -51.2378    -7.8540    51.5158    8.1550    0.0000    0.0000    0.0000    0.0000;
    314    220    0.019587    0.063554    0.00659    133    133    133    0    0    1    -360    360    -36.2571    0.0661    36.4792    -0.1146    0.0000    0.0000    0.0000    0.0000;
    561    517    0.00686    0.022066    0.002321    133    133    133    0    0    1    -360    360    -51.6066    -11.5684    51.7737    11.8384    0.0000    0.0000    0.0000    0.0000;
    424    561    0.005537    0.018017    0.001839    133    133    133    0    0    1    -360    360    -47.8009    -11.3102    47.9182    11.4819    0.0000    0.0000    0.0000    0.0000;
    561    565    0.002727    0.009496    0.000999    133    133    133    0    0    1    -360    360    3.6883    0.0865    -3.6880    -0.2000    0.0000    0.0000    0.0000    0.0000;
    343    339    0.023554    0.061066    0.00629    120    120    120    0    0    1    -360    360    -0.0000    -0.0000    0.0000    -0.7623    0.0000    0.0000    0.0000    0.0000;
    342    340    0.023388    0.061901    0.00629    120    120    120    0    0    1    -360    360    -2.6017    -17.1050    2.6599    16.5265    0.0000    0.0000    0.0000    0.0000;
    385    339    0.015446    0.044876    0.004339    120    120    120    0    0    1    -360    360    -21.8358    -4.7872    21.8998    4.4495    0.0000    0.0000    0.0000    0.0000;
    473    340    0.019669    0.059587    0.005871    120    120    120    0    0    1    -360    360    -24.7935    -6.4654    24.9043    6.1157    0.0000    0.0000    0.0000    0.0000;
    261    401    0.031818    0.058512    0.00559    90    90    90    0    0    1    -360    360    -2.1340    -0.5000    2.1352    -0.1744    0.0000    0.0000    0.0000    0.0000;
    262    402    0.032562    0.06124    0.005491    90    90    90    0    0    1    -360    360    -7.2760    -1.6000    7.2910    0.9781    0.0000    0.0000    0.0000    0.0000;
    456    340    0.002479    0.007769    0.000871    137    137    137    0    0    1    -360    360    -46.3019    -9.6093    46.3492    9.6552    0.0000    0.0000    0.0000    0.0000;
    477    401    0.040579    0.076124    0.006781    90    90    90    0    0    1    -360    360    -30.6393    -2.1736    30.9624    1.9679    0.0000    0.0000    0.0000    0.0000;
    517    456    0.013967    0.043967    0.00485    137    137    137    0    0    1    -360    360    -30.6631    -4.8102    30.7789    4.6093    0.0000    0.0000    0.0000    0.0000;
    423    345    0.043058    0.07157    0.007541    90    90    90    0    0    1    -360    360    -17.3923    2.3741    17.5078    -3.0582    0.0000    0.0000    0.0000    0.0000;
    367    239    0.027364    0.059917    0.00581    90    90    90    0    0    1    -360    360    -20.1708    9.9872    20.2922    -10.3934    0.0000    0.0000    0.0000    0.0000;
    422    237    0.024554    0.079669    0.00818    133    133    133    0    0    1    -360    360    20.9769    1.9433    -20.8836    -2.5944    0.0000    0.0000    0.0000    0.0000;
    477    272    0.055537    0.121653    0.01065    90    90    90    0    0    1    -360    360    17.5413    -2.3264    -17.3955    1.3938    0.0000    0.0000    0.0000    0.0000;
    459    447    0.111818    0.190744    0.019089    90    90    90    0    0    1    -360    360    -7.6341    4.7780    7.7226    -6.8662    0.0000    0.0000    0.0000    0.0000;
    462    253    0.030826    0.100083    0.010341    133    133    133    0    0    1    -360    360    6.4085    5.5688    -6.3878    -6.7087    0.0000    0.0000    0.0000    0.0000;
    285    275    0.019669    0.064554    0.00652    133    133    133    0    0    1    -360    360    -24.7884    -1.2658    24.8877    0.7938    0.0000    0.0000    0.0000    0.0000;
    300    276    0.020909    0.06876    0.006941    133    133    133    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.8603    0.0000    0.0000    0.0000    0.0000;
    327    389    0.023636    0.077364    0.007889    120    120    120    0    0    1    -360    360    -11.6358    -4.4819    11.6651    3.6081    0.0000    0.0000    0.0000    0.0000;
    328    327    0.002479    0.008017    0.00082    120    120    120    0    0    1    -360    360    -6.2988    -3.5788    6.2998    3.4819    0.0000    0.0000    0.0000    0.0000;
    331    259    0.04314    0.08281    0.0075    90    90    90    0    0    1    -360    360    0.0000    0.0000    0.0001    -0.9078    0.0000    0.0000    0.0000    0.0000;
    373    276    0.02281    0.074463    0.007589    133    133    133    0    0    1    -360    360    -29.1278    -3.3163    29.2878    2.9048    0.0000    0.0000    0.0000    0.0000;
    573    427    0.029339    0.095124    0.00992    133    133    133    0    0    1    -360    360    0.0000    0.0000    0.0001    -1.2166    0.0000    0.0000    0.0000    0.0000;
    386    312    0.013719    0.044554    0.00461    133    133    133    0    0    1    -360    360    16.2477    -5.6003    -16.2148    5.1459    0.0000    0.0000    0.0000    0.0000;
    335    238    0.029752    0.076859    0.00795    120    120    120    0    0    1    -360    360    -7.0727    -2.7688    7.0867    1.8661    0.0000    0.0000    0.0000    0.0000;
    382    324    0.031488    0.103471    0.01045    133    133    133    0    0    1    -360    360    39.9423    -12.5465    -39.4846    12.8010    0.0000    0.0000    0.0000    0.0000;
    383    370    0.047364    0.083141    0.007889    90    90    90    0    0    1    -360    360    23.6883    -1.3418    -23.4691    0.7772    0.0000    0.0000    0.0000    0.0000;
    370    286    0.024298    0.079752    0.008049    133    133    133    0    0    1    -360    360    48.8182    -13.5871    -48.2980    14.3349    0.0000    0.0000    0.0000    0.0000;
    387    354    0.006446    0.020248    0.002229    90    90    90    0    0    1    -360    360    -31.2850    -1.4178    31.3379    1.3176    0.0000    0.0000    0.0000    0.0000;
    415    371    0.037017    0.121322    0.0121    133    133    133    0    0    1    -360    360    5.6948    0.7459    -5.6837    -2.1032    0.0000    0.0000    0.0000    0.0000;
    533    462    0.022562    0.073223    0.0075    133    133    133    0    0    1    -360    360    -1.9755    1.3353    1.9768    -2.2133    0.0000    0.0000    0.0000    0.0000;
    581    325    0.059256    0.104554    0.00969    90    90    90    0    0    1    -360    360    1.7935    2.7378    -1.7863    -3.8468    0.0000    0.0000    0.0000    0.0000;
    462    223    0.027438    0.082636    0.009951    133    133    133    0    0    1    -360    360    -5.3408    -0.2730    5.3475    -0.8780    0.0000    0.0000    0.0000    0.0000;
    461    475    0.048934    0.155041    0.01573    133    133    133    0    0    1    -360    360    1.8127    -1.6391    -1.8111    -0.2053    0.0000    0.0000    0.0000    0.0000;
    451    423    0.023802    0.078099    0.007889    133    133    133    0    0    1    -360    360    -10.4792    2.1410    10.5033    -2.9741    0.0000    0.0000    0.0000    0.0000;
    288    399    0.007107    0.02281    0.00242    133    133    133    0    0    1    -360    360    -17.9488    5.6174    17.9707    -5.8266    0.0000    0.0000    0.0000    0.0000;
    490    452    0.013719    0.04438    0.0046    137    137    137    0    0    1    -360    360    0.2840    8.6154    -0.2750    -9.1345    0.0000    0.0000    0.0000    0.0000;
    534    291    0.020909    0.052727    0.005801    120    120    120    0    0    1    -360    360    23.7707    -3.6486    -23.6718    3.1928    0.0000    0.0000    0.0000    0.0000;
    271    317    0.011157    0.030413    0.003291    133    133    133    0    0    1    -360    360    -16.0571    -7.4573    16.0867    7.1510    0.0000    0.0000    0.0000    0.0000;
    317    349    0.006686    0.019339    0.002069    137    137    137    0    0    1    -360    360    -28.5057    -10.1510    28.5575    10.0559    0.0000    0.0000    0.0000    0.0000;
    564    516    0.004554    0.014711    0.001539    133    133    133    0    0    1    -360    360    -6.7920    -1.2000    6.7938    1.0254    0.0000    0.0000    0.0000    0.0000;
    211    353    0.006281    0.019339    0.00221    137    137    137    0    0    1    -360    360    8.0310    0.8362    -8.0275    -1.0902    0.0000    0.0000    0.0000    0.0000;
    211    358    0.006198    0.019917    0.002096    137    137    137    0    0    1    -360    360    -15.7920    -2.8362    15.8053    2.6274    0.0000    0.0000    0.0000    0.0000;
    548    353    0.00438    0.010826    0.001191    133    133    133    0    0    1    -360    360    -31.1134    -9.0256    31.1520    8.9786    0.0000    0.0000    0.0000    0.0000;
    557    502    0.007273    0.020661    0.002021    120    120    120    0    0    1    -360    360    6.7755    1.2368    -6.7725    -1.4674    0.0000    0.0000    0.0000    0.0000;
    558    503    0.007273    0.020661    0.002021    120    120    120    0    0    1    -360    360    11.7862    -3.0864    -11.7771    2.8759    0.0000    0.0000    0.0000    0.0000;
    503    493    0.00562    0.017769    0.001951    133    133    133    0    0    1    -360    360    -29.9528    -10.5295    30.0011    10.4533    0.0000    0.0000    0.0000    0.0000;
    494    352    0.007438    0.019008    0.002081    133    133    133    0    0    1    -360    360    -55.2285    -18.2675    55.4420    18.5664    0.0000    0.0000    0.0000    0.0000;
    543    354    0.004298    0.026942    0.002887    120    120    120    0    0    1    -360    360    21.6979    -7.3531    -21.6791    7.1251    0.0000    0.0000    0.0000    0.0000;
    531    352    0.013636    0.033967    0.003751    120    120    120    0    0    1    -360    360    10.2786    5.0071    -10.2634    -5.4180    0.0000    0.0000    0.0000    0.0000;
    525    353    0.010826    0.02719    0.003001    120    120    120    0    0    1    -360    360    6.8148    1.7252    -6.8103    -2.0733    0.0000    0.0000    0.0000    0.0000;
    541    530    0.003876    0.009421    0.00105    120    120    120    0    0    1    -360    360    45.6488    11.6442    -45.5776    -11.5978    0.0000    0.0000    0.0000    0.0000;
    535    560    0.010165    0.025289    0.002708    120    120    120    0    0    1    -360    360    68.0761    4.8121    -67.6864    -4.1697    0.0000    0.0000    0.0000    0.0000;
    490    353    0.00157    0.005124    0.00053    133    133    133    0    0    1    -360    360    0.7760    -6.2154    -0.7754    6.1536    0.0000    0.0000    0.0000    0.0000;
    491    353    0.002066    0.006686    0.000709    133    133    133    0    0    1    -360    360    -17.9513    -6.9886    17.9577    6.9246    0.0000    0.0000    0.0000    0.0000;
    535    524    0.017934    0.048016    0.00522    120    120    120    0    0    1    -360    360    21.1333    11.0662    -21.0483    -11.4682    0.0000    0.0000    0.0000    0.0000;
    538    548    0.01405    0.039669    0.00432    133    133    133    0    0    1    -360    360    -19.4230    -5.8015    19.4714    5.4256    0.0000    0.0000    0.0000    0.0000;
    536    535    0.00438    0.010578    0.0012    120    120    120    0    0    1    -360    360    -5.8210    -1.8000    5.8223    1.6574    0.0000    0.0000    0.0000    0.0000;
    537    534    0.00438    0.010578    0.0012    120    120    120    0    0    1    -360    360    -8.7320    -2.7000    8.7350    2.5611    0.0000    0.0000    0.0000    0.0000;
    558    542    0.007273    0.017603    0.00196    120    120    120    0    0    1    -360    360    48.5036    8.5965    -48.3527    -8.4597    0.0000    0.0000    0.0000    0.0000;
    558    500    0.00124    0.003058    0.000351    120    120    120    0    0    1    -360    360    10.0139    2.3485    -10.0128    -2.3868    0.0000    0.0000    0.0000    0.0000;
    538    502    0.002066    0.006942    0.000699    133    133    133    0    0    1    -360    360    4.8700    2.0515    -4.8695    -2.1326    0.0000    0.0000    0.0000    0.0000;
    517    340    0.01405    0.044463    0.00484    133    133    133    0    0    1    -360    360    -38.3954    -6.4044    38.5787    6.4192    0.0000    0.0000    0.0000    0.0000;
    563    274    0.004876    0.015793    0.00166    120    120    120    0    0    1    -360    360    41.8616    11.3631    -41.7853    -11.3153    0.0000    0.0000    0.0000    0.0000;
    526    274    0.01314    0.034711    0.00364    120    120    120    0    0    1    -360    360    -41.4830    -11.1750    41.6883    11.2853    0.0000    0.0000    0.0000    0.0000;
    339    273    0.008678    0.028256    0.00287    120    120    120    0    0    1    -360    360    1.0812    -2.9829    -1.0806    2.6370    0.0000    0.0000    0.0000    0.0000;
    336    273    0.002066    0.005289    0.00054    120    120    120    0    0    1    -360    360    -0.9835    2.6019    0.9836    -2.6670    0.0000    0.0000    0.0000    0.0000;
    534    336    0.008099    0.019587    0.00219    120    120    120    0    0    1    -360    360    13.5851    6.8731    -13.5695    -7.1019    0.0000    0.0000    0.0000    0.0000;
    550    337    0.012479    0.032149    0.00319    120    120    120    0    0    1    -360    360    -6.4806    -2.3933    6.4856    2.0322    0.0000    0.0000    0.0000    0.0000;
    539    495    0.000413    0.001653    0.008661    109    109    109    0    0    1    -360    360    -60.8208    3.1356    60.8336    -4.1201    0.0000    0.0000    0.0000    0.0000;
    495    560    0.002521    0.007207    0.009269    120    120    120    0    0    1    -360    360    -70.0506    1.2701    70.1541    -2.0844    0.0000    0.0000    0.0000    0.0000;
    531    560    0.001372    0.003545    0.000361    120    120    120    0    0    1    -360    360    2.4682    -6.2959    -2.4677    6.2540    0.0000    0.0000    0.0000    0.0000;
    352    359    0.012397    0.039174    0.004291    133    133    133    0    0    1    -360    360    -20.4867    -5.4109    20.5331    5.0438    0.0000    0.0000    0.0000    0.0000;
    518    359    0.00438    0.014132    0.001498    133    133    133    0    0    1    -360    360    -49.7455    -13.8606    49.8432    13.9966    0.0000    0.0000    0.0000    0.0000;
    348    506    0.012727    0.03562    0.003531    133    133    133    0    0    1    -360    360    -10.6840    -2.9481    10.6971    2.5661    0.0000    0.0000    0.0000    0.0000;
    557    348    0.000504    0.001488    0.00015    133    133    133    0    0    1    -360    360    -4.1839    -1.2857    4.1840    1.2681    0.0000    0.0000    0.0000    0.0000;
    544    271    0.004207    0.011653    0.001261    133    133    133    0    0    1    -360    360    -5.3833    -4.8497    5.3851    4.7073    0.0000    0.0000    0.0000    0.0000;
    503    418    0.001397    0.005868    0.031039    95    95    95    0    0    1    -360    360    29.1168    3.7535    -29.1063    -7.3389    0.0000    0.0000    0.0000    0.0000;
    353    575    0.005289    0.016942    0.001781    133    133    133    0    0    1    -360    360    10.9699    2.7019    -10.9642    -2.8967    0.0000    0.0000    0.0000    0.0000;
    352    515    0.003967    0.01281    0.00135    133    133    133    0    0    1    -360    360    22.6257    5.6365    -22.6076    -5.7389    0.0000    0.0000    0.0000    0.0000;
    523    543    0.000413    0.001901    0.009929    98    98    98    0    0    1    -360    360    -34.4421    -7.4340    34.4464    6.2664    0.0000    0.0000    0.0000    0.0000;
    530    525    0.003223    0.007934    0.000881    120    120    120    0    0    1    -360    360    36.9306    11.0174    -36.8908    -11.0252    0.0000    0.0000    0.0000    0.0000;
    545    491    0.003141    0.009917    0.001019    133    133    133    0    0    1    -360    360    -10.6720    -3.3000    10.6753    3.1886    0.0000    0.0000    0.0000    0.0000;
    506    576    0.000579    0.001744    0.000179    133    133    133    0    0    1    -360    360    -34.9521    -10.0661    34.9585    10.0643    0.0000    0.0000    0.0000    0.0000;
    541    534    0.00438    0.010661    0.001191    120    120    120    0    0    1    -360    360    -65.0528    -16.6442    65.2160    16.8970    0.0000    0.0000    0.0000    0.0000;
    550    500    0.010174    0.024628    0.002739    120    120    120    0    0    1    -360    360    1.6296    0.8933    -1.6292    -1.2132    0.0000    0.0000    0.0000    0.0000;
    547    530    0.006612    0.022314    0.00218    133    133    133    0    0    1    -360    360    17.5680    7.3237    -17.5480    -7.5195    0.0000    0.0000    0.0000    0.0000;
    547    534    0.005793    0.018934    0.00198    133    133    133    0    0    1    -360    360    -38.9120    -12.8237    38.9922    12.8458    0.0000    0.0000    0.0000    0.0000;
    532    531    0.002314    0.00686    0.000699    133    133    133    0    0    1    -360    360    18.5744    0.4470    -18.5678    -0.5111    0.0000    0.0000    0.0000    0.0000;
    535    532    0.012727    0.041322    0.004221    133    133    133    0    0    1    -360    360    39.1138    6.7752    -38.9484    -6.7480    0.0000    0.0000    0.0000    0.0000;
    518    576    0.003554    0.011397    0.001191    133    133    133    0    0    1    -360    360    35.1925    10.1106    -35.1525    -10.1243    0.0000    0.0000    0.0000    0.0000;
    349    507    0.000504    0.001488    0.00015    133    133    133    0    0    1    -360    360    -28.5575    -10.0559    28.5614    10.0495    0.0000    0.0000    0.0000    0.0000;
    520    575    0.002149    0.006942    0.000731    133    133    133    0    0    1    -360    360    -8.0520    -2.0800    8.0532    1.9967    0.0000    0.0000    0.0000    0.0000;
    519    514    0.002397    0.007851    0.00082    133    133    133    0    0    1    -360    360    -8.0530    -2.0800    8.0544    1.9870    0.0000    0.0000    0.0000    0.0000;
    558    544    0.003554    0.009917    0.00106    133    133    133    0    0    1    -360    360    9.1723    -0.4666    -9.1697    0.3497    0.0000    0.0000    0.0000    0.0000;
    557    220    0.009917    0.029752    0.003161    120    120    120    0    0    1    -360    360    42.4525    1.4667    -42.3012    -1.3854    0.0000    0.0000    0.0000    0.0000;
    535    504    0.013388    0.03876    0.004099    120    120    120    0    0    1    -360    360    46.6325    13.5167    -46.3721    -13.2564    0.0000    0.0000    0.0000    0.0000;
    501    337    0.019669    0.053554    0.005779    120    120    120    0    0    1    -360    360    21.1191    6.0688    -21.0386    -6.5322    0.0000    0.0000    0.0000    0.0000;
    504    501    0.002636    0.008512    0.000891    120    120    120    0    0    1    -360    360    34.7301    10.2564    -34.7011    -10.2688    0.0000    0.0000    0.0000    0.0000;
    542    517    0.008512    0.022066    0.00241    120    120    120    0    0    1    -360    360    13.4257    -2.3403    -13.4121    2.0959    0.0000    0.0000    0.0000    0.0000;
    549    516    0.004628    0.012314    0.001261    120    120    120    0    0    1    -360    360    1.6972    -0.6882    -1.6970    0.5406    0.0000    0.0000    0.0000    0.0000;
    546    401    0.018934    0.063554    0.00649    133    133    133    0    0    1    -360    360    -10.6720    -3.3000    10.6913    2.5810    0.0000    0.0000    0.0000    0.0000;
    524    402    0.016198    0.040174    0.004361    120    120    120    0    0    1    -360    360    8.9213    8.3382    -8.9005    -8.8066    0.0000    0.0000    0.0000    0.0000;
    516    496    0.008678    0.027851    0.002931    133    133    133    0    0    1    -360    360    -10.9188    -3.3660    10.9284    3.0523    0.0000    0.0000    0.0000    0.0000;
    517    399    0.020661    0.066446    0.006979    133    133    133    0    0    1    -360    360    24.8750    -4.5197    -24.7617    4.0766    0.0000    0.0000    0.0000    0.0000;
    543    540    0.000826    0.003719    0.019491    109    109    109    0    0    1    -360    360    -30.7351    8.6022    30.7423    -10.9007    0.0000    0.0000    0.0000    0.0000;
    339    563    0.004132    0.013314    0.001401    120    120    120    0    0    1    -360    360    51.6600    12.5044    -51.5636    -12.3631    0.0000    0.0000    0.0000    0.0000;
    528    523    0.00057    0.002314    0.0121    98    98    98    0    0    1    -360    360    -4.8510    -1.2500    4.8511    -0.1960    0.0000    0.0000    0.0000    0.0000;
    419    529    0.00057    0.002314    0.0121    98    98    98    0    0    1    -360    360    4.8511    -0.1634    -4.8510    -1.2500    0.0000    0.0000    0.0000    0.0000;
    549    526    0.004132    0.010992    0.001169    120    120    120    0    0    1    -360    360    -31.7432    -8.2118    31.7810    8.1750    0.0000    0.0000    0.0000    0.0000;
    507    358    0.003967    0.012727    0.00137    133    133    133    0    0    1    -360    360    -81.9224    -26.5495    82.1699    27.1801    0.0000    0.0000    0.0000    0.0000;
    467    330    0.033223    0.107851    0.011139    133    133    133    0    0    1    -360    360    17.8197    -6.4635    -17.7206    5.4718    0.0000    0.0000    0.0000    0.0000;
    355    293    0.02124    0.069752    0.00704    133    133    133    0    0    1    -360    360    -4.4208    -4.9636    4.4282    4.1707    0.0000    0.0000    0.0000    0.0000;
    408    341    0.068603    0.12    0.01149    90    90    90    0    0    1    -360    360    23.5223    -15.6128    -23.0583    15.1022    0.0000    0.0000    0.0000    0.0000;
    580    463    0.041744    0.076281    0.00695    90    90    90    0    0    1    -360    360    -13.9317    6.7088    14.0195    -7.3573    0.0000    0.0000    0.0000    0.0000;
    521    424    0.013719    0.03719    0.00363    120    120    120    0    0    1    -360    360    -34.0685    -8.5126    34.2189    8.5102    0.0000    0.0000    0.0000    0.0000;
    408    252    0.017769    0.03124    0.002969    90    90    90    0    0    1    -360    360    -32.2543    14.6128    32.4491    -14.6118    0.0000    0.0000    0.0000    0.0000;
    463    447    0.032397    0.095868    0.00967    90    90    90    0    0    1    -360    360    -23.8185    4.5573    23.9837    -5.1976    0.0000    0.0000    0.0000    0.0000;
    378    239    0.015041    0.030752    0.002979    90    90    90    0    0    1    -360    360    -8.1016    -3.9573    8.1121    3.6349    0.0000    0.0000    0.0000    0.0000;
    413    378    0.011818    0.019669    0.002069    90    90    90    0    0    1    -360    360    -6.1564    -3.6865    6.1616    3.4573    0.0000    0.0000    0.0000    0.0000;
    253    231    0.009174    0.029826    0.003071    133    133    133    0    0    1    -360    360    -14.9572    1.7087    14.9752    -2.0065    0.0000    0.0000    0.0000    0.0000;
    420    231    0.007851    0.025446    0.002621    133    133    133    0    0    1    -360    360    26.6661    3.8469    -26.6172    -3.9935    0.0000    0.0000    0.0000    0.0000;
    448    447    0.006364    0.020909    0.00212    133    133    133    0    0    1    -360    360    40.3127    -6.4802    -40.2223    6.5287    0.0000    0.0000    0.0000    0.0000;
    521    433    0.022397    0.039256    0.00372    90    90    90    0    0    1    -360    360    3.8842    0.6888    -3.8810    -1.1000    0.0000    0.0000    0.0000    0.0000;
    555    434    0.078678    0.139339    0.01292    90    90    90    0    0    1    -360    360    6.8235    0.5577    -6.7910    -2.0000    0.0000    0.0000    0.0000    0.0000;
    527    521    0.00595    0.01157    0.001101    90    90    90    0    0    1    -360    360    -19.1986    -6.4049    19.2203    6.3239    0.0000    0.0000    0.0000    0.0000;
    481    212    0.04719    0.082727    0.00785    90    90    90    0    0    1    -360    360    6.3319    4.0775    -6.3060    -4.8928    0.0000    0.0000    0.0000    0.0000;
    425    421    0.004959    0.014207    0.00145    120    120    120    0    0    1    -360    360    41.5358    5.8540    -41.4619    -5.8130    0.0000    0.0000    0.0000    0.0000;
    422    383    0.059256    0.191983    0.01974    133    133    133    0    0    1    -360    360    -28.1559    -2.3433    28.5570    1.2869    0.0000    0.0000    0.0000    0.0000;
    512    239    0.002893    0.009256    0.000961    133    133    133    0    0    1    -360    360    8.7027    -4.8948    -8.7002    4.7917    0.0000    0.0000    0.0000    0.0000;
    382    379    0.003967    0.012984    0.001319    133    133    133    0    0    1    -360    360    39.9656    -0.1569    -39.9126    0.1729    0.0000    0.0000    0.0000    0.0000;
    566    380    0.017017    0.055124    0.005421    133    133    133    0    0    1    -360    360    -22.9541    -3.8034    23.0320    3.4143    0.0000    0.0000    0.0000    0.0000;
    554    551    0.011066    0.019339    0.001839    90    90    90    0    0    1    -360    360    -4.8510    -0.8000    4.8533    0.5931    0.0000    0.0000    0.0000    0.0000;
    473    290    0.009421    0.030413    0.003151    133    133    133    0    0    1    -360    360    23.8235    6.4654    -23.7738    -6.6685    0.0000    0.0000    0.0000    0.0000;
    417    345    0.060909    0.10124    0.01098    90    90    90    0    0    1    -360    360    22.5943    -3.4106    -22.3288    2.5582    0.0000    0.0000    0.0000    0.0000;
    380    382    0.006777    0.014463    0.001319    133    133    133    0    0    1    -360    360    -33.3160    -5.2143    33.3808    5.1952    0.0000    0.0000    0.0000    0.0000;
    417    379    0.006529    0.012066    0.00129    90    90    90    0    0    1    -360    360    -29.8703    2.4106    29.9196    -2.4729    0.0000    0.0000    0.0000    0.0000;
    383    381    0.039669    0.128603    0.01323    133    133    133    0    0    1    -360    360    17.4375    6.0787    -17.3226    -7.2918    0.0000    0.0000    0.0000    0.0000;
    381    335    0.023141    0.055868    0.00629    120    120    120    0    0    1    -360    360    1.7986    3.9918    -1.7943    -4.7234    0.0000    0.0000    0.0000    0.0000;
    555    335    0.053223    0.135124    0.013741    120    120    120    0    0    1    -360    360    -7.7935    -1.0577    7.8212    -0.4832    0.0000    0.0000    0.0000    0.0000;
    499    335    0.039421    0.127686    0.01323    133    133    133    0    0    1    -360    360    6.2590    -7.5314    -6.2302    6.0754    0.0000    0.0000    0.0000    0.0000;
    315    371    0.020174    0.06405    0.006749    133    133    133    0    0    1    -360    360    10.4944    2.0881    -10.4741    -2.8008    0.0000    0.0000    0.0000    0.0000;
    387    223    0.035289    0.108182    0.010999    90    90    90    0    0    1    -360    360    21.0010    -0.1822    -20.8705    -0.7220    0.0000    0.0000    0.0000    0.0000;
    266    421    0.003314    0.010909    0.001101    133    133    133    0    0    1    -360    360    -35.6252    -7.8183    35.6629    7.8130    0.0000    0.0000    0.0000    0.0000;
    266    420    0.003471    0.011322    0.001169    133    133    133    0    0    1    -360    360    32.7142    6.8183    -32.6811    -6.8469    0.0000    0.0000    0.0000    0.0000;
    556    212    0.039091    0.06843    0.00649    90    90    90    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.7072    0.0000    0.0000    0.0000    0.0000;
    557    496    0.006529    0.017364    0.001989    120    120    120    0    0    1    -360    360    27.4670    7.1861    -27.4224    -7.3023    0.0000    0.0000    0.0000    0.0000;
    527    481    0.032893    0.057438    0.00521    90    90    90    0    0    1    -360    360    13.1836    5.4049    -13.1229    -5.8775    0.0000    0.0000    0.0000    0.0000;
    451    239    0.011653    0.042984    0.003901    90    90    90    0    0    1    -360    360    7.4712    -3.1410    -7.4648    2.7140    0.0000    0.0000    0.0000    0.0000;
    290    281    0.009008    0.029174    0.00302    133    133    133    0    0    1    -360    360    7.7658    0.6685    -7.7610    -1.0000    0.0000    0.0000    0.0000    0.0000;
    355    342    0.023141    0.075207    0.007739    133    133    133    0    0    1    -360    360    -3.3402    2.6636    3.3444    -3.5441    0.0000    0.0000    0.0000    0.0000;
    447    293    0.011744    0.037934    0.00392    133    133    133    0    0    1    -360    360    6.3750    5.0350    -6.3682    -5.4707    0.0000    0.0000    0.0000    0.0000;
    512    315    0.006942    0.022562    0.00234    90    90    90    0    0    1    -360    360    -10.6427    4.3948    10.6507    -4.6390    0.0000    0.0000    0.0000    0.0000;
    497    239    0.003554    0.011397    0.001181    133    133    133    0    0    1    -360    360    13.5511    -6.1925    -13.5443    6.0778    0.0000    0.0000    0.0000    0.0000;
    449    448    0.006364    0.020744    0.002139    133    133    133    0    0    1    -360    360    44.6905    -5.8733    -44.5807    5.9802    0.0000    0.0000    0.0000    0.0000;
    316    314    0.006942    0.02281    0.002299    133    133    133    0    0    1    -360    360    -35.2126    0.5459    35.2871    -0.5671    0.0000    0.0000    0.0000    0.0000;
    566    393    0.019752    0.064793    0.006551    133    133    133    0    0    1    -360    360    19.5581    3.3034    -19.4916    -3.8527    0.0000    0.0000    0.0000    0.0000;
    551    393    0.031157    0.084628    0.008429    90    90    90    0    0    1    -360    360    -17.4653    -4.0931    17.5516    3.3527    0.0000    0.0000    0.0000    0.0000;
    580    499    0.005372    0.017521    0.001769    133    133    133    0    0    1    -360    360    11.7977    -7.2088    -11.7890    7.0314    0.0000    0.0000    0.0000    0.0000;
    244    382    0.016777    0.056612    0.00575    133    133    133    0    0    1    -360    360    -8.0597    -1.3666    8.0690    0.7118    0.0000    0.0000    0.0000    0.0000;
    361    244    0.02686    0.088099    0.008901    133    133    133    0    0    1    -360    360    -5.8210    -1.0000    5.8287    -0.0334    0.0000    0.0000    0.0000    0.0000;
    341    472    0.027273    0.07157    0.007432    133    133    133    0    0    1    -360    360    0.9702    -0.3563    -0.9700    -0.5000    0.0000    0.0000    0.0000    0.0000;
    497    288    0.013719    0.044711    0.0046    133    133    133    0    0    1    -360    360    -15.4911    5.6925    15.5238    -6.1174    0.0000    0.0000    0.0000    0.0000;
    413    371    0.005446    0.017521    0.00183    133    133    133    0    0    1    -360    360    -0.1496    1.8865    0.1498    -2.0960    0.0000    0.0000    0.0000    0.0000;
    291    401    0.006198    0.017769    0.001909    120    120    120    0    0    1    -360    360    15.9698    -3.0059    -15.9564    2.8131    0.0000    0.0000    0.0000    0.0000;
    452    402    0.010744    0.034207    0.003521    137    137    137    0    0    1    -360    360    -14.2780    5.6345    14.2995    -5.9842    0.0000    0.0000    0.0000    0.0000;
    280    385    0.005702    0.018512    0.001931    133    133    133    0    0    1    -360    360    -10.6720    -3.0000    10.6778    2.7872    0.0000    0.0000    0.0000    0.0000;
    321    311    0.002231    0.007273    0.000731    120    120    120    0    0    1    -360    360    -10.8952    -9.9180    10.8991    9.8402    0.0000    0.0000    0.0000    0.0000;
    310    275    0.003058    0.009587    0.000999    120    120    120    0    0    1    -360    360    37.8100    8.6999    -37.7726    -8.7059    0.0000    0.0000    0.0000    0.0000;
    318    304    0.005793    0.016612    0.001791    120    120    120    0    0    1    -360    360    4.6152    -5.2759    -4.6129    5.0623    0.0000    0.0000    0.0000    0.0000;
    432    275    0.018017    0.046364    0.0047    120    120    120    0    0    1    -360    360    -38.7519    10.2210    38.9890    -10.1876    0.0000    0.0000    0.0000    0.0000;
    510    276    0.004628    0.014876    0.00145    120    120    120    0    0    1    -360    360    -12.6124    -0.0694    12.6183    -0.0910    0.0000    0.0000    0.0000    0.0000;
    329    275    0.007107    0.022727    0.00242    133    133    133    0    0    1    -360    360    -21.5399    -8.1462    21.5706    7.9476    0.0000    0.0000    0.0000    0.0000;
    303    241    0.001066    0.00281    0.000329    120    120    120    0    0    1    -360    360    -0.3392    -4.6985    0.3394    4.6583    0.0000    0.0000    0.0000    0.0000;
    308    241    0.009917    0.026364    0.002991    120    120    120    0    0    1    -360    360    4.8073    5.9715    -4.8024    -6.3283    0.0000    0.0000    0.0000    0.0000;
    478    308    0.004628    0.013876    0.00167    120    120    120    0    0    1    -360    360    -48.1773    -12.8696    48.2707    12.9435    0.0000    0.0000    0.0000    0.0000;
    305    309    0.003719    0.011901    0.001251    120    120    120    0    0    1    -360    360    0.0479    3.3491    -0.0476    -3.5007    0.0000    0.0000    0.0000    0.0000;
    579    307    0.000579    0.001983    0.00021    120    120    120    0    0    1    -360    360    -19.7505    -10.6163    19.7528    10.5986    0.0000    0.0000    0.0000    0.0000;
    305    579    0.003058    0.009917    0.001041    120    120    120    0    0    1    -360    360    -14.8919    -8.8991    14.8995    8.7963    0.0000    0.0000    0.0000    0.0000;
    570    307    0.005289    0.016446    0.00189    123    123    123    0    0    1    -360    360    -1.1730    1.3376    1.1732    -1.5686    0.0000    0.0000    0.0000    0.0000;
    562    326    0.007364    0.023876    0.002481    120    120    120    0    0    1    -360    360    -0.5989    11.8316    0.6076    -12.1055    0.0000    0.0000    0.0000    0.0000;
    297    562    0.002149    0.006446    0.000779    120    120    120    0    0    1    -360    360    -7.2286    0.6302    7.2296    -0.7225    0.0000    0.0000    0.0000    0.0000;
    570    562    0.00562    0.018182    0.0019    120    120    120    0    0    1    -360    360    6.6383    10.9015    -6.6307    -11.1092    0.0000    0.0000    0.0000    0.0000;
    442    306    0.004876    0.012397    0.00121    120    120    120    0    0    1    -360    360    49.3071    13.4854    -49.2027    -13.3676    0.0000    0.0000    0.0000    0.0000;
    442    389    0.00595    0.017934    0.002161    120    120    120    0    0    1    -360    360    -56.0981    -16.2554    56.2639    16.4898    0.0000    0.0000    0.0000    0.0000;
    571    478    0.00405    0.012984    0.001341    120    120    120    0    0    1    -360    360    -36.2955    -8.4572    36.3413    8.4396    0.0000    0.0000    0.0000    0.0000;
    570    443    0.007521    0.022636    0.002701    120    120    120    0    0    1    -360    360    22.9526    6.3481    -22.9176    -6.5729    0.0000    0.0000    0.0000    0.0000;
    389    236    0.013876    0.036281    0.003959    120    120    120    0    0    1    -360    360    6.8948    -2.2008    -6.8890    1.7271    0.0000    0.0000    0.0000    0.0000;
    311    236    0.016612    0.047017    0.005051    120    120    120    0    0    1    -360    360    2.0410    4.7536    -2.0370    -5.3671    0.0000    0.0000    0.0000    0.0000;
    322    306    0.005041    0.016124    0.001699    120    120    120    0    0    1    -360    360    -11.6130    -4.7400    11.6195    4.5548    0.0000    0.0000    0.0000    0.0000;
    334    276    0.010578    0.028017    0.003161    120    120    120    0    0    1    -360    360    -17.9032    -1.9924    17.9309    1.6749    0.0000    0.0000    0.0000    0.0000;
    323    306    0.002636    0.008603    0.0009    120    120    120    0    0    1    -360    360    -14.5107    6.7400    14.5162    -6.8311    0.0000    0.0000    0.0000    0.0000;
    326    323    8.3e-05    0.000331    4.1e-05    120    120    120    0    0    1    -360    360    -9.5336    8.7655    9.5337    -8.7700    0.0000    0.0000    0.0000    0.0000;
    334    303    0.003388    0.01124    0.001111    120    120    120    0    0    1    -360    360    9.2682    -1.2376    -9.2658    1.1085    0.0000    0.0000    0.0000    0.0000;
    309    297    0.002231    0.006777    0.00082    120    120    120    0    0    1    -360    360    0.0476    3.5007    -0.0474    -3.6002    0.0000    0.0000    0.0000    0.0000;
    468    259    0.010661    0.032314    0.003831    120    120    120    0    0    1    -360    360    6.7953    1.1809    -6.7911    -1.6322    0.0000    0.0000    0.0000    0.0000;
    443    468    0.015793    0.047851    0.00568    120    120    120    0    0    1    -360    360    11.2756    2.2129    -11.2583    -2.8509    0.0000    0.0000    0.0000    0.0000;
    310    304    0.005702    0.013719    0.001549    120    120    120    0    0    1    -360    360    8.6862    9.8609    -8.6781    -10.0323    0.0000    0.0000    0.0000    0.0000;
    229    570    0.001322    0.004298    0.00045    11    11    11    0    0    1    -360    360    3.2690    0.4500    -3.2689    -0.5048    0.0000    0.0000    0.0000    0.0000;
    284    275    0.01876    0.051984    0.005711    120    120    120    0    0    1    -360    360    4.1457    -4.6575    -4.1402    3.9713    0.0000    0.0000    0.0000    0.0000;
    388    284    0.017107    0.046686    0.005089    120    120    120    0    0    1    -360    360    11.9279    -2.0572    -11.9077    1.4875    0.0000    0.0000    0.0000    0.0000;
    388    347    0.003388    0.010174    0.001229    120    120    120    0    0    1    -360    360    19.5215    3.8182    -19.5105    -3.9363    0.0000    0.0000    0.0000    0.0000;
    230    571    0.001322    0.004298    0.00045    11    11    11    0    0    1    -360    360    3.2690    5.9500    -3.2685    -6.0035    0.0000    0.0000    0.0000    0.0000;
    511    310    0.002562    0.008256    0.00084    120    120    120    0    0    1    -360    360    -26.7509    -7.3500    26.7669    7.2981    0.0000    0.0000    0.0000    0.0000;
    329    319    0.007686    0.024711    0.002611    120    120    120    0    0    1    -360    360    -16.6851    -6.1538    16.7048    5.8973    0.0000    0.0000    0.0000    0.0000;
    511    319    0.002562    0.008182    0.000801    120    120    120    0    0    1    -360    360    26.7509    7.3500    -26.7348    -7.3973    0.0000    0.0000    0.0000    0.0000;
    426    347    0.004793    0.014463    0.00175    120    120    120    0    0    1    -360    360    -7.8661    0.2164    7.8685    -0.4237    0.0000    0.0000    0.0000    0.0000;
    466    389    0.007851    0.025372    0.002669    120    120    120    0    0    1    -360    360    -9.0930    2.4303    9.0987    -2.7416    0.0000    0.0000    0.0000    0.0000;
    466    321    0.009091    0.030579    0.003151    120    120    120    0    0    1    -360    360    0.7490    -5.5503    -0.7468    5.1680    0.0000    0.0000    0.0000    0.0000;
    388    318    0.01281    0.041157    0.004339    120    120    120    0    0    1    -360    360    11.3235    -3.2631    -11.3092    2.7759    0.0000    0.0000    0.0000    0.0000;
    302    388    0.006124    0.019752    0.002081    120    120    120    0    0    1    -360    360    -8.6897    -3.2217    8.6939    2.9798    0.0000    0.0000    0.0000    0.0000;
    292    388    0.011983    0.038603    0.004061    120    120    120    0    0    1    -360    360    -4.6993    -1.8342    4.7017    1.3433    0.0000    0.0000    0.0000    0.0000;
    292    302    0.00562    0.018099    0.001909    120    120    120    0    0    1    -360    360    -0.5397    -0.1258    0.5397    -0.1083    0.0000    0.0000    0.0000    0.0000;
    571    386    0.023802    0.072149    0.00855    120    120    120    0    0    1    -360    360    26.5968    -3.4630    -26.4577    2.8403    0.0000    0.0000    0.0000    0.0000;
    510    311    0.003876    0.012562    0.001319    120    120    120    0    0    1    -360    360    -2.4256    -6.0706    2.4269    5.9114    0.0000    0.0000    0.0000    0.0000;
    570    432    0.004959    0.014959    0.001769    120    120    120    0    0    1    -360    360    -34.4292    11.7663    34.4829    -11.8210    0.0000    0.0000    0.0000    0.0000;
    298    571    0.005041    0.015207    0.00181    120    120    120    0    0    1    -360    360    -9.8000    -3.6700    9.8045    3.4619    0.0000    0.0000    0.0000    0.0000;
    483    403    0.03    0.088678    0.00884    120    120    120    0    0    1    -360    360    -75.8140    9.2990    77.3189    -5.8949    0.0000    0.0000    0.0000    0.0000;
    428    258    0.025207    0.082231    0.00841    120    120    120    0    0    1    -360    360    -22.7516    -5.4877    22.8730    4.9278    0.0000    0.0000    0.0000    0.0000;
    440    428    0.001488    0.004711    0.000489    120    120    120    0    0    1    -360    360    -16.4417    -4.7306    16.4456    4.6877    0.0000    0.0000    0.0000    0.0000;
    412    404    0.00843    0.021397    0.00218    120    120    120    0    0    1    -360    360    11.3592    -1.3699    -11.3493    1.1507    0.0000    0.0000    0.0000    0.0000;
    479    462    0.019504    0.035446    0.003531    90    90    90    0    0    1    -360    360    -14.5319    -0.4667    14.5671    0.1167    0.0000    0.0000    0.0000    0.0000;
    582    219    0.014876    0.026124    0.002461    90    90    90    0    0    1    -360    360    -0.6924    -4.1023    0.6944    3.8193    0.0000    0.0000    0.0000    0.0000;
    582    356    0.022636    0.037686    0.003969    90    90    90    0    0    1    -360    360    -9.4946    2.5023    9.5136    -2.9330    0.0000    0.0000    0.0000    0.0000;
    569    328    0.014132    0.046529    0.0047    120    120    120    0    0    1    -360    360    -3.3852    -3.5439    3.3878    2.9788    0.0000    0.0000    0.0000    0.0000;
    283    234    0.004405    0.030388    0.003417    183    183    183    0    0    1    -360    360    -66.5878    8.7890    66.7621    -7.9768    0.0000    0.0000    0.0000    0.0000;
    572    464    0.016529    0.053876    0.005501    91    91    91    0    0    1    -360    360    6.2387    3.5946    -6.2313    -4.2356    0.0000    0.0000    0.0000    0.0000;
    569    446    0.017851    0.032727    0.003461    90    90    90    0    0    1    -360    360    9.6994    -7.3926    -9.6780    7.0099    0.0000    0.0000    0.0000    0.0000;
    446    416    0.030331    0.073314    0.00825    120    120    120    0    0    1    -360    360    4.3420    -8.5099    -4.3214    7.5499    0.0000    0.0000    0.0000    0.0000;
    394    416    0.00719    0.012562    0.0012    90    90    90    0    0    1    -360    360    -4.3660    -1.3000    4.3672    1.1547    0.0000    0.0000    0.0000    0.0000;
    569    296    0.017107    0.043636    0.004441    120    120    120    0    0    1    -360    360    -23.1199    4.0890    23.1976    -4.4326    0.0000    0.0000    0.0000    0.0000;
    444    296    0.03124    0.079422    0.00808    120    120    120    0    0    1    -360    360    27.2682    -2.9436    -27.0786    2.4326    0.0000    0.0000    0.0000    0.0000;
    486    453    0.01    0.026281    0.002669    120    120    120    0    0    1    -360    360    32.4256    -2.8942    -32.3411    2.7819    0.0000    0.0000    0.0000    0.0000;
    453    444    0.028017    0.061818    0.00747    120    120    120    0    0    1    -360    360    31.3711    -2.8819    -31.1492    2.4436    0.0000    0.0000    0.0000    0.0000;
    372    285    0.004132    0.013471    0.001389    133    133    133    0    0    1    -360    360    -14.1096    0.1871    14.1164    -0.3342    0.0000    0.0000    0.0000    0.0000;
    376    483    0.02595    0.085124    0.008601    133    133    133    0    0    1    -360    360    -64.6410    12.7812    65.6228    -10.5568    0.0000    0.0000    0.0000    0.0000;
    454    372    0.040413    0.132636    0.01339    133    133    133    0    0    1    -360    360    -11.1570    -0.8000    11.1986    -0.6871    0.0000    0.0000    0.0000    0.0000;
    498    455    0.002562    0.00843    0.000871    133    133    133    0    0    1    -360    360    6.7920    0.9027    -6.7910    -1.0000    0.0000    0.0000    0.0000    0.0000;
    277    464    0.014132    0.037273    0.004    90    90    90    0    0    1    -360    360    5.4152    -3.3060    -5.4107    2.8356    0.0000    0.0000    0.0000    0.0000;
    441    482    0.007107    0.012479    0.001191    90    90    90    0    0    1    -360    360    -13.1063    -1.0990    13.1175    0.9870    0.0000    0.0000    0.0000    0.0000;
    484    441    0.005793    0.011744    0.00114    90    90    90    0    0    1    -360    360    -10.6753    -0.6127    10.6813    0.4990    0.0000    0.0000    0.0000    0.0000;
    488    483    0.006446    0.016124    0.001389    90    90    90    0    0    1    -360    360    -6.7927    -0.9130    6.7953    0.7578    0.0000    0.0000    0.0000    0.0000;
    489    485    0.00405    0.008347    0.000779    69    69    69    0    0    1    -360    360    6.7926    0.9127    -6.7910    -1.0000    0.0000    0.0000    0.0000    0.0000;
    461    325    0.054554    0.094711    0.00914    90    90    90    0    0    1    -360    360    19.7436    0.1624    -19.5625    -0.9121    0.0000    0.0000    0.0000    0.0000;
    430    373    0.060579    0.106033    0.01006    90    90    90    0    0    1    -360    360    -23.0345    -2.5518    23.3068    1.8163    0.0000    0.0000    0.0000    0.0000;
    440    436    0.002727    0.007851    0.000789    120    120    120    0    0    1    -360    360    15.5307    5.9306    -15.5240    -6.0000    0.0000    0.0000    0.0000    0.0000;
    482    224    0.011983    0.038934    0.00402    120    120    120    0    0    1    -360    360    -16.0835    -0.4870    16.1115    0.1325    0.0000    0.0000    0.0000    0.0000;
    470    404    0.010744    0.034793    0.003589    114    114    114    0    0    1    -360    360    -20.2134    -0.6562    20.2528    0.3831    0.0000    0.0000    0.0000    0.0000;
    470    224    0.009826    0.031983    0.003301    114    114    114    0    0    1    -360    360    17.7884    0.2562    -17.7605    -0.5325    0.0000    0.0000    0.0000    0.0000;
    508    487    0.012984    0.042149    0.004361    133    133    133    0    0    1    -360    360    -37.9701    -3.3169    38.1227    3.2716    0.0000    0.0000    0.0000    0.0000;
    486    243    0.003141    0.009421    0.000961    120    120    120    0    0    1    -360    360    58.7864    5.9187    -58.6990    -5.7767    0.0000    0.0000    0.0000    0.0000;
    438    391    0.003554    0.024207    0.00271    183    183    183    0    0    1    -360    360    17.5361    -9.5936    -17.5240    9.3610    0.0000    0.0000    0.0000    0.0000;
    390    232    0.013719    0.044463    0.00461    120    120    120    0    0    1    -360    360    14.5897    1.9975    -14.5643    -2.4586    0.0000    0.0000    0.0000    0.0000;
    439    264    0.001636    0.011116    0.001341    183    183    183    0    0    1    -360    360    38.5660    9.0553    -38.5438    -9.0604    0.0000    0.0000    0.0000    0.0000;
    391    213    0.019669    0.063802    0.006599    120    120    120    0    0    1    -360    360    35.6674    6.0489    -35.4456    -6.0909    0.0000    0.0000    0.0000    0.0000;
    233    376    0.003554    0.01157    0.00121    133    133    133    0    0    1    -360    360    -22.6201    0.5415    22.6360    -0.6292    0.0000    0.0000    0.0000    0.0000;
    400    360    0.028678    0.093141    0.009619    120    120    120    0    0    1    -360    360    -7.5174    0.8301    7.5321    -1.8816    0.0000    0.0000    0.0000    0.0000;
    232    214    0.00686    0.022149    0.002289    120    120    120    0    0    1    -360    360    10.1983    1.4586    -10.1921    -1.7073    0.0000    0.0000    0.0000    0.0000;
    412    213    0.022314    0.072479    0.0075    120    120    120    0    0    1    -360    360    -32.7042    -5.6301    32.9226    5.4909    0.0000    0.0000    0.0000    0.0000;
    577    430    0.014711    0.047686    0.004929    120    120    120    0    0    1    -360    360    -16.6933    -2.3229    16.7285    1.8528    0.0000    0.0000    0.0000    0.0000;
    577    445    0.019504    0.063314    0.006539    120    120    120    0    0    1    -360    360    11.3573    0.3229    -11.3359    -1.0245    0.0000    0.0000    0.0000    0.0000;
    574    214    0.020579    0.066942    0.006909    120    120    120    0    0    1    -360    360    -5.3360    -1.2000    5.3411    0.4073    0.0000    0.0000    0.0000    0.0000;
    356    272    0.008512    0.027934    0.002851    120    120    120    0    0    1    -360    360    -17.2756    1.1330    17.2975    -1.3938    0.0000    0.0000    0.0000    0.0000;
    406    403    0.004876    0.015868    0.001641    120    120    120    0    0    1    -360    360    8.0323    -9.3446    -8.0262    9.1682    0.0000    0.0000    0.0000    0.0000;
    461    228    0.00843    0.027686    0.00279    120    120    120    0    0    1    -360    360    19.4821    3.0537    -19.4542    -3.2892    0.0000    0.0000    0.0000    0.0000;
    406    390    0.035289    0.137017    0.013741    120    120    120    0    0    1    -360    360    -14.8233    8.3446    14.9130    -9.6292    0.0000    0.0000    0.0000    0.0000;
    301    484    0.024298    0.078934    0.008151    120    120    120    0    0    1    -360    360    -3.8810    -0.5000    3.8843    -0.3873    0.0000    0.0000    0.0000    0.0000;
    390    265    0.001818    0.012727    0.001421    183    183    183    0    0    1    -360    360    15.0835    83.7252    -14.9719    -83.1101    0.0000    0.0000    0.0000    0.0000;
    391    264    0.001744    0.012066    0.001341    183    183    183    0    0    1    -360    360    3.1870    27.8659    -3.1752    -27.9396    0.0000    0.0000    0.0000    0.0000;
    234    245    0.007884    0.053149    0.005885    183    183    183    0    0    1    -360    360    -83.2551    -6.0232    83.7359    8.5864    0.0000    0.0000    0.0000    0.0000;
    438    245    0.001074    0.00719    0.000944    229    229    229    0    0    1    -360    360    -59.4993    -0.4740    59.5320    0.5835    0.0000    0.0000    0.0000    0.0000;
    282    265    0.002562    0.022727    0.001989    183    183    183    0    0    1    -360    360    28.7476    -42.8114    -28.6881    43.1101    0.0000    0.0000    0.0000    0.0000;
    391    257    0.019504    0.063141    0.006539    133    133    133    0    0    1    -360    360    27.8589    5.3151    -27.7235    -5.6326    0.0000    0.0000    0.0000    0.0000;
    228    498    0.035702    0.11719    0.011841    120    120    120    0    0    1    -360    360    12.6632    1.2892    -12.6130    -2.5027    0.0000    0.0000    0.0000    0.0000;
    222    277    0.044297    0.093471    0.00876    90    90    90    0    0    1    -360    360    -5.8060    -1.5000    5.8188    0.4742    0.0000    0.0000    0.0000    0.0000;
    522    487    0.018934    0.062479    0.019319    133    133    133    0    0    1    -360    360    -58.8281    -6.6751    59.3716    6.0892    0.0000    0.0000    0.0000    0.0000;
    332    325    0.010992    0.023223    0.00218    90    90    90    0    0    1    -360    360    -6.7910    -2.0000    6.7957    1.7589    0.0000    0.0000    0.0000    0.0000;
    569    572    0.012149    0.039339    0.004051    120    120    120    0    0    1    -360    360    11.1037    3.8475    -11.0897    -4.2946    0.0000    0.0000    0.0000    0.0000;
    233    360    0.029091    0.09438    0.00976    120    120    120    0    0    1    -360    360    13.8881    -1.5415    -13.8391    0.5816    0.0000    0.0000    0.0000    0.0000;
    219    479    0.033876    0.059339    0.00582    90    90    90    0    0    1    -360    360    -7.2414    0.5807    7.2569    -1.2333    0.0000    0.0000    0.0000    0.0000;
    476    400    0.019826    0.06438    0.00665    120    120    120    0    0    1    -360    360    -4.4088    0.7826    4.4124    -1.5301    0.0000    0.0000    0.0000    0.0000;
    568    522    0.024215    0.079339    0.008027    133    133    133    0    0    1    -360    360    -19.7259    1.5528    19.8046    -2.2686    0.0000    0.0000    0.0000    0.0000;
    568    277    0.022231    0.07281    0.00735    133    133    133    0    0    1    -360    360    16.5239    -2.3528    -16.4730    1.6318    0.0000    0.0000    0.0000    0.0000;
    398    409    0.008347    0.026198    0.002921    90    90    90    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.3424    0.0000    0.0000    0.0000    0.0000;
    396    392    0.007603    0.025446    0.00249    133    133    133    0    0    1    -360    360    22.1763    0.7741    -22.1446    -0.9618    0.0000    0.0000    0.0000    0.0000;
    397    362    0.011818    0.03    0.003049    120    120    120    0    0    1    -360    360    -1.1911    2.6437    1.1920    -3.0000    0.0000    0.0000    0.0000    0.0000;
    411    363    0.016198    0.05405    0.005271    133    133    133    0    0    1    -360    360    -1.1899    3.3899    1.1920    -4.0000    0.0000    0.0000    0.0000    0.0000;
    409    267    0.019917    0.06438    0.00667    133    133    133    0    0    1    -360    360    18.4170    -2.2676    -18.3588    1.6757    0.0000    0.0000    0.0000    0.0000;
    559    294    0.010661    0.018678    0.001861    133    133    133    0    0    1    -360    360    7.0885    -1.6848    -7.0837    1.4763    0.0000    0.0000    0.0000    0.0000;
    559    267    0.015868    0.053876    0.005329    133    133    133    0    0    1    -360    360    -10.0973    1.8031    10.1118    -2.3757    0.0000    0.0000    0.0000    0.0000;
    559    457    0.010744    0.034959    0.003611    133    133    133    0    0    1    -360    360    3.0088    -0.1183    -3.0080    -0.3000    0.0000    0.0000    0.0000    0.0000;
    312    295    0.027016    0.087438    0.009051    133    133    133    0    0    1    -360    360    19.9109    -2.2781    -19.8223    1.4662    0.0000    0.0000    0.0000    0.0000;
    263    237    0.019091    0.062727    0.00634    133    133    133    0    0    1    -360    360    -35.8598    4.7072    36.0773    -4.7253    0.0000    0.0000    0.0000    0.0000;
    375    263    0.019752    0.064959    0.006561    133    133    133    0    0    1    -360    360    -34.8687    5.1617    35.0838    -5.2072    0.0000    0.0000    0.0000    0.0000;
    465    410    0.025041    0.082231    0.00831    133    133    133    0    0    1    -360    360    -50.9788    4.0741    51.5436    -3.1927    0.0000    0.0000    0.0000    0.0000;
    225    465    0.007603    0.022984    0.00272    133    133    133    0    0    1    -360    360    -45.9872    4.7840    46.1278    -4.6741    0.0000    0.0000    0.0000    0.0000;
    397    251    0.023141    0.074132    0.00785    133    133    133    0    0    1    -360    360    3.4303    -0.9254    -3.4280    0.0093    0.0000    0.0000    0.0000    0.0000;
    431    368    0.038843    0.127603    0.012879    133    133    133    0    0    1    -360    360    20.6395    0.5849    -20.4989    -1.6336    0.0000    0.0000    0.0000    0.0000;
    469    392    0.018347    0.060248    0.006079    133    133    133    0    0    1    -360    360    -19.9481    -1.2700    20.0106    0.7618    0.0000    0.0000    0.0000    0.0000;
    469    415    0.030331    0.099669    0.01006    133    133    133    0    0    1    -360    360    18.4931    0.9700    -18.4038    -1.8459    0.0000    0.0000    0.0000    0.0000;
    458    295    0.009752    0.029504    0.00355    133    133    133    0    0    1    -360    360    -3.5910    -0.8000    3.5921    0.3738    0.0000    0.0000    0.0000    0.0000;
    581    294    0.036777    0.063802    0.006229    90    90    90    0    0    1    -360    360    -4.4205    -0.4378    4.4267    -0.2763    0.0000    0.0000    0.0000    0.0000;
    480    240    0.021397    0.07157    0.006989    133    133    133    0    0    1    -360    360    -19.3289    3.6621    19.4031    -4.2006    0.0000    0.0000    0.0000    0.0000;
    414    395    0.001983    0.006198    0.00069    133    133    133    0    0    1    -360    360    -15.1221    -2.6902    15.1260    2.6216    0.0000    0.0000    0.0000    0.0000;
    429    395    0.00562    0.017107    0.001801    90    90    90    0    0    1    -360    360    -26.1017    2.0261    26.1346    -2.1376    0.0000    0.0000    0.0000    0.0000;
    268    397    0.003058    0.01    0.001031    133    133    133    0    0    1    -360    360    -5.7717    0.2299    5.7725    -0.3484    0.0000    0.0000    0.0000    0.0000;
    396    365    0.009587    0.030992    0.003199    133    133    133    0    0    1    -360    360    -2.3832    -2.3757    2.3840    2.0000    0.0000    0.0000    0.0000    0.0000;
    410    364    0.010661    0.034628    0.003579    133    133    133    0    0    1    -360    360    -3.3100    -0.4197    3.3110    -0.0000    0.0000    0.0000    0.0000    0.0000;
    407    357    0.004298    0.012984    0.001571    133    133    133    0    0    1    -360    360    4.3496    1.4960    -4.3488    -1.6779    0.0000    0.0000    0.0000    0.0000;
    367    237    0.091653    0.159008    0.01657    90    90    90    0    0    1    -360    360    15.9988    -10.4872    -15.7242    9.0443    0.0000    0.0000    0.0000    0.0000;
    578    240    0.03124    0.104207    0.010181    133    133    133    0    0    1    -360    360    37.8670    -5.8854    -37.4657    6.0712    0.0000    0.0000    0.0000    0.0000;
    429    409    0.004793    0.016033    0.001561    133    133    133    0    0    1    -360    360    21.8327    -2.4261    -21.8130    2.3089    0.0000    0.0000    0.0000    0.0000;
    368    235    0.009174    0.03    0.00303    133    133    133    0    0    1    -360    360    7.9169    1.9336    -7.9116    -2.2683    0.0000    0.0000    0.0000    0.0000;
    235    237    0.006777    0.022149    0.002241    133    133    133    0    0    1    -360    360    3.9336    1.7683    -3.9325    -2.0246    0.0000    0.0000    0.0000    0.0000;
    295    289    0.016612    0.042984    0.004291    120    120    120    0    0    1    -360    360    10.0212    -2.7400    -10.0066    2.2588    0.0000    0.0000    0.0000    0.0000;
    411    357    0.011322    0.037769    0.003691    133    133    133    0    0    1    -360    360    3.0252    -1.5072    -3.0242    1.0779    0.0000    0.0000    0.0000    0.0000;
    410    397    0.012893    0.041157    0.004431    133    133    133    0    0    1    -360    360    11.2278    1.2922    -11.2138    -1.7699    0.0000    0.0000    0.0000    0.0000;
    431    410    0.043967    0.145289    0.014469    133    133    133    0    0    1    -360    360    -22.2375    6.6151    22.4421    -7.6485    0.0000    0.0000    0.0000    0.0000;
    411    395    0.024554    0.074298    0.00772    120    120    120    0    0    1    -360    360    -1.8353    -1.8826    1.8365    0.9797    0.0000    0.0000    0.0000    0.0000;
    480    333    0.021653    0.072397    0.007059    133    133    133    0    0    1    -360    360    17.1949    -3.9621    -17.1355    3.3678    0.0000    0.0000    0.0000    0.0000;
    533    268    0.04405    0.133719    0.015851    133    133    133    0    0    1    -360    360    -0.4355    -0.5353    0.4357    -1.3299    0.0000    0.0000    0.0000    0.0000;
    346    375    0.018256    0.03157    0.003071    90    90    90    0    0    1    -360    360    -29.2927    5.5587    29.4357    -5.6617    0.0000    0.0000    0.0000    0.0000;
    475    251    0.020496    0.066942    0.006839    133    133    133    0    0    1    -360    360    -0.6139    -0.2947    0.6140    -0.5093    0.0000    0.0000    0.0000    0.0000;
    578    225    0.033388    0.10124    0.011991    133    133    133    0    0    1    -360    360    -43.0090    5.2854    43.5622    -4.9840    0.0000    0.0000    0.0000    0.0000;
    414    407    0.002727    0.008182    0.00099    133    133    133    0    0    1    -360    360    12.0181    2.1902    -12.0146    -2.2960    0.0000    0.0000    0.0000    0.0000;
    217    215    0.006942    0.022562    0.002311    133    133    133    0    0    1    -360    360    -15.4640    1.0763    15.4774    -1.3217    0.0000    0.0000    0.0000    0.0000;
    227    366    0.059917    0.116281    0.012981    90    90    90    0    0    1    -360    360    -20.6206    -2.7549    20.8305    1.5534    0.0000    0.0000    0.0000    0.0000;
    227    209    0.100413    0.177364    0.01665    90    90    90    0    0    1    -360    360    9.9446    4.1121    -9.8419    -5.9380    0.0000    0.0000    0.0000    0.0000;
    269    227    0.051984    0.09    0.008891    90    90    90    0    0    1    -360    360    -0.0032    0.7676    0.0040    -1.8561    0.0000    0.0000    0.0000    0.0000;
    278    218    0.028934    0.08719    0.0105    133    133    133    0    0    1    -360    360    -22.0185    -2.9953    22.1337    2.0409    0.0000    0.0000    0.0000    0.0000;
    513    278    0.030331    0.09124    0.010989    133    133    133    0    0    1    -360    360    -19.9758    -4.0291    20.0785    2.9953    0.0000    0.0000    0.0000    0.0000;
    256    255    0.006612    0.019917    0.002401    133    133    133    0    0    1    -360    360    -15.8101    8.2371    15.8276    -8.4755    0.0000    0.0000    0.0000    0.0000;
    567    324    0.026942    0.081901    0.009699    133    133    133    0    0    1    -360    360    -5.6912    -0.8595    5.6986    -0.2771    0.0000    0.0000    0.0000    0.0000;
    370    320    0.02    0.033802    0.003681    90    90    90    0    0    1    -360    360    -25.3491    12.8099    25.4853    -13.0193    0.0000    0.0000    0.0000    0.0000;
    226    286    0.027016    0.082149    0.009731    133    133    133    0    0    1    -360    360    -5.1186    7.6126    5.1395    -8.7138    0.0000    0.0000    0.0000    0.0000;
    374    247    0.049917    0.089669    0.008981    90    90    90    0    0    1    -360    360    -35.0088    2.0912    35.5371    -2.2021    0.0000    0.0000    0.0000    0.0000;
    474    248    0.007851    0.023876    0.002841    133    133    133    0    0    1    -360    360    -29.4127    -3.6393    29.4706    3.4767    0.0000    0.0000    0.0000    0.0000;
    471    210    0.040174    0.117107    0.01446    133    133    133    0    0    1    -360    360    -17.9542    -4.6525    18.0732    3.3358    0.0000    0.0000    0.0000    0.0000;
    279    324    0.003967    0.012149    0.001379    133    133    133    0    0    1    -360    360    12.1516    4.3639    -12.1460    -4.5121    0.0000    0.0000    0.0000    0.0000;
    249    247    0.022066    0.042727    0.00416    90    90    90    0    0    1    -360    360    42.6599    -0.5629    -42.3291    0.7021    0.0000    0.0000    0.0000    0.0000;
    256    249    0.037364    0.063141    0.00687    90    90    90    0    0    1    -360    360    12.4141    -8.7371    -12.3453    8.0197    0.0000    0.0000    0.0000    0.0000;
    218    215    0.002636    0.008512    0.000881    133    133    133    0    0    1    -360    360    -66.2279    6.0041    66.3213    -5.8126    0.0000    0.0000    0.0000    0.0000;
    567    553    0.039504    0.069091    0.006561    90    90    90    0    0    1    -360    360    -3.5258    -0.6405    3.5299    -0.1359    0.0000    0.0000    0.0000    0.0000;
    553    299    0.035372    0.103314    0.009169    120    120    120    0    0    1    -360    360    -28.1230    -3.9170    28.3603    3.5006    0.0000    0.0000    0.0000    0.0000;
    471    437    0.019752    0.037364    0.00401    90    90    90    0    0    1    -360    360    4.3712    2.6525    -4.3665    -3.0992    0.0000    0.0000    0.0000    0.0000;
    552    248    0.031653    0.095372    0.01148    133    133    133    0    0    1    -360    360    -46.0202    -3.1839    46.6001    3.5791    0.0000    0.0000    0.0000    0.0000;
    405    369    0.040661    0.070661    0.00682    90    90    90    0    0    1    -360    360    29.6883    -7.4210    -29.3676    7.1781    0.0000    0.0000    0.0000    0.0000;
    474    210    0.041397    0.125702    0.01489    133    133    133    0    0    1    -360    360    22.6217    2.6393    -22.4392    -3.8358    0.0000    0.0000    0.0000    0.0000;
    384    350    0.015703    0.047364    0.005699    133    133    133    0    0    1    -360    360    -36.4743    7.3297    36.6535    -7.4846    0.0000    0.0000    0.0000    0.0000;
    287    218    0.028017    0.084463    0.010159    133    133    133    0    0    1    -360    360    -43.7377    6.4178    44.1831    -6.3359    0.0000    0.0000    0.0000    0.0000;
    260    250    0.026777    0.080496    0.009699    133    133    133    0    0    1    -360    360    -9.2257    0.0343    9.2460    -1.0678    0.0000    0.0000    0.0000    0.0000;
    459    209    0.038603    0.083636    0.00735    90    90    90    0    0    1    -360    360    -4.0079    -5.2780    4.0209    4.4380    0.0000    0.0000    0.0000    0.0000;
    270    250    0.019091    0.061983    0.00644    133    133    133    0    0    1    -360    360    12.1821    -1.2154    -12.1570    0.5678    0.0000    0.0000    0.0000    0.0000;
    374    270    0.067686    0.119008    0.01104    90    90    90    0    0    1    -360    360    28.7028    -3.5912    -28.2189    3.1732    0.0000    0.0000    0.0000    0.0000;
    450    270    0.061066    0.101653    0.011021    90    90    90    0    0    1    -360    360    -7.2760    -0.5000    7.3047    -0.6972    0.0000    0.0000    0.0000    0.0000;
    324    320    0.006124    0.012397    0.001169    90    90    90    0    0    1    -360    360    36.2300    -10.5118    -36.1573    10.5193    0.0000    0.0000    0.0000    0.0000;
    505    260    0.050992    0.154793    0.018329    133    133    133    0    0    1    -360    360    -4.3660    -1.0000    4.3747    -1.0343    0.0000    0.0000    0.0000    0.0000;
    405    286    0.03124    0.094959    0.011251    133    133    133    0    0    1    -360    360    -36.9643    5.9210    37.3374    -6.1211    0.0000    0.0000    0.0000    0.0000;
    553    238    0.029174    0.07438    0.007739    120    120    120    0    0    1    -360    360    12.9501    2.0529    -12.9077    -2.8661    0.0000    0.0000    0.0000    0.0000;
    350    287    0.021653    0.040083    0.00386    90    90    90    0    0    1    -360    360    -40.0495    6.4846    40.3417    -6.4178    0.0000    0.0000    0.0000    0.0000;
    254    552    0.018678    0.056777    0.00673    133    133    133    0    0    1    -360    360    -41.3737    -2.1055    41.6542    2.1839    0.0000    0.0000    0.0000    0.0000;
    255    384    0.026777    0.080578    0.009699    133    133    133    0    0    1    -360    360    -34.2606    7.4755    34.5343    -7.8297    0.0000    0.0000    0.0000    0.0000;
    270    437    0.004298    0.013876    0.00144    133    133    133    0    0    1    -360    360    2.9111    -2.7606    -2.9105    2.5992    0.0000    0.0000    0.0000    0.0000;
    338    215    0.039421    0.120331    0.01413    133    133    133    0    0    1    -360    360    -13.1303    -0.5816    13.1851    -1.0114    0.0000    0.0000    0.0000    0.0000;
    492    215    0.008182    0.025446    0.00289    133    133    133    0    0    1    -360    360    -5.8210    -0.5000    5.8232    0.1457    0.0000    0.0000    0.0000    0.0000;
    313    269    0.043388    0.07157    0.007739    90    90    90    0    0    1    -360    360    7.7802    1.3515    -7.7578    -2.2676    0.0000    0.0000    0.0000    0.0000;
    313    338    0.018256    0.055372    0.006561    133    133    133    0    0    1    -360    360    -9.7202    -1.3515    9.7343    0.5816    0.0000    0.0000    0.0000    0.0000;
    366    299    0.028678    0.088182    0.007831    120    120    120    0    0    1    -360    360    32.3132    6.8016    -32.0623    -7.0006    0.0000    0.0000    0.0000    0.0000;
    366    218    0.025446    0.080992    0.00735    120    120    120    0    0    1    -360    360    4.9459    1.8086    -4.9399    -2.7092    0.0000    0.0000    0.0000    0.0000;
    216    366    0.018182    0.06595    0.007066    133    133    133    0    0    1    -360    360    -3.9421    -3.4890    3.9457    2.6176    0.0000    0.0000    0.0000    0.0000;
    249    226    0.027934    0.084959    0.01006    133    133    133    0    0    1    -360    360    -2.1933    6.9403    2.2076    -8.1126    0.0000    0.0000    0.0000    0.0000;
    513    279    0.023636    0.071488    0.008511    133    133    133    0    0    1    -360    360    17.5508    3.5291    -17.4876    -4.3639    0.0000    0.0000    0.0000    0.0000;
    216    217    0.002231    0.007521    0.000755    133    133    133    0    0    1    -360    360    -10.6109    1.9890    10.6130    -2.0763    0.0000    0.0000    0.0000    0.0000;
    354    351    8e-06    8.3e-05    2.4e-05    137    137    137    0    0    1    -360    360    -61.1746    -16.5978    61.1749    16.5977    0.0000    0.0000    0.0000    0.0000;
    600    835    0.036281    0.094207    0.00974    137    137    137    0    0    1    -360    360    -6.5091    -3.2475    6.5247    2.1595    0.0000    0.0000    0.0000    0.0000;
    790    622    0.030413    0.098934    0.01014    137    137    137    0    0    1    -360    360    -43.7103    2.6332    44.2252    -2.1200    0.0000    0.0000    0.0000    0.0000;
    760    586    0.026777    0.086529    0.00885    137    137    137    0    0    1    -360    360    -15.7836    -3.0452    15.8421    2.1927    0.0000    0.0000    0.0000    0.0000;
    831    601    0.022562    0.072893    0.007461    137    137    137    0    0    1    -360    360    -4.1753    -5.8967    4.1846    5.0686    0.0000    0.0000    0.0000    0.0000;
    719    594    0.086777    0.149752    0.01423    76    76    76    0    0    1    -360    360    4.8769    -0.1656    -4.8588    -1.4478    0.0000    0.0000    0.0000    0.0000;
    779    726    0.072066    0.138099    0.013211    109    109    109    0    0    1    -360    360    -7.8730    -7.6757    7.9418    6.2671    0.0000    0.0000    0.0000    0.0000;
    733    727    0.05    0.109091    0.010699    109    109    109    0    0    1    -360    360    -13.9178    -5.4611    14.0117    4.4157    0.0000    0.0000    0.0000    0.0000;
    628    625    0.01124    0.027769    0.002759    109    109    109    0    0    1    -360    360    19.5749    -2.8273    -19.5366    2.6059    0.0000    0.0000    0.0000    0.0000;
    727    725    0.016364    0.053058    0.005421    137    137    137    0    0    1    -360    360    -2.8025    8.6380    2.8147    -9.2363    0.0000    0.0000    0.0000    0.0000;
    720    613    0.041157    0.132893    0.013591    137    137    137    0    0    1    -360    360    7.1324    0.9213    -7.1137    -2.4580    0.0000    0.0000    0.0000    0.0000;
    732    726    0.023058    0.07157    0.00818    168    168    168    0    0    1    -360    360    -17.0274    -2.6564    17.0855    1.8748    0.0000    0.0000    0.0000    0.0000;
    732    727    0.023058    0.07157    0.00818    168    168    168    0    0    1    -360    360    -17.1176    -2.3436    17.1760    1.5634    0.0000    0.0000    0.0000    0.0000;
    747    676    0.020174    0.065289    0.006701    137    137    137    0    0    1    -360    360    -28.2777    -2.1984    28.4267    1.9473    0.0000    0.0000    0.0000    0.0000;
    792    599    0.048934    0.127769    0.013211    137    137    137    0    0    1    -360    360    2.1143    -3.3390    -2.1091    1.9357    0.0000    0.0000    0.0000    0.0000;
    620    590    0.031983    0.103471    0.01058    137    137    137    0    0    1    -360    360    -21.7044    -4.2638    21.8459    3.5506    0.0000    0.0000    0.0000    0.0000;
    694    819    0.039174    0.126686    0.012959    137    137    137    0    0    1    -360    360    -12.2752    -1.4024    12.3249    0.0101    0.0000    0.0000    0.0000    0.0000;
    789    620    0.038512    0.124628    0.012751    137    137    137    0    0    1    -360    360    -17.4060    -4.2793    17.5194    3.2638    0.0000    0.0000    0.0000    0.0000;
    830    637    0.061397    0.198603    0.020321    137    137    137    0    0    1    -360    360    4.7746    3.1874    -4.7525    -5.4541    0.0000    0.0000    0.0000    0.0000;
    742    741    0.003719    0.008843    0.00067    137    137    137    0    0    1    -360    360    -0.2276    -3.3798    0.2279    3.3034    0.0000    0.0000    0.0000    0.0000;
    742    617    0.04843    0.08438    0.00809    91    91    91    0    0    1    -360    360    -9.4028    5.6331    9.4556    -6.4724    0.0000    0.0000    0.0000    0.0000;
    785    583    0.012066    0.038934    0.00402    137    137    137    0    0    1    -360    360    -31.3178    2.3452    31.4175    -2.5047    0.0000    0.0000    0.0000    0.0000;
    770    617    0.037603    0.065537    0.006241    109    109    109    0    0    1    -360    360    18.2119    -6.7807    -18.0906    6.2724    0.0000    0.0000    0.0000    0.0000;
    742    658    0.010752    0.028198    0.002909    109    109    109    0    0    1    -360    360    -0.3270    -2.6278    0.3276    2.2940    0.0000    0.0000    0.0000    0.0000;
    716    658    0.012703    0.032967    0.00341    109    109    109    0    0    1    -360    360    6.1928    2.8137    -6.1876    -3.1940    0.0000    0.0000    0.0000    0.0000;
    744    716    0.034851    0.07019    0.006829    109    109    109    0    0    1    -360    360    9.8601    2.3832    -9.8288    -3.1137    0.0000    0.0000    0.0000    0.0000;
    588    744    0.014207    0.046033    0.004709    137    137    137    0    0    1    -360    360    21.3573    4.8218    -21.2991    -5.1858    0.0000    0.0000    0.0000    0.0000;
    700    584    0.00562    0.009917    0.00092    76    76    76    0    0    1    -360    360    -21.0162    -3.7407    21.0376    3.6681    0.0000    0.0000    0.0000    0.0000;
    700    696    0.004463    0.007934    0.00075    46    46    46    0    0    1    -360    360    15.1782    3.2407    -15.1692    -3.3144    0.0000    0.0000    0.0000    0.0000;
    699    696    0.002562    0.008256    0.000849    137    137    137    0    0    1    -360    360    -4.4287    -2.1243    4.4292    2.0244    0.0000    0.0000    0.0000    0.0000;
    825    699    0.013058    0.021653    0.002081    109    109    109    0    0    1    -360    360    4.8901    1.1715    -4.8873    -1.4157    0.0000    0.0000    0.0000    0.0000;
    825    583    0.011744    0.020248    0.001951    109    109    109    0    0    1    -360    360    -12.9621    -1.6915    12.9788    1.4866    0.0000    0.0000    0.0000    0.0000;
    604    583    0.02562    0.08281    0.00847    137    137    137    0    0    1    -360    360    -22.9940    -6.5003    23.1168    5.8899    0.0000    0.0000    0.0000    0.0000;
    604    601    0.029339    0.094793    0.009699    137    137    137    0    0    1    -360    360    18.6430    5.9003    -18.5460    -6.7186    0.0000    0.0000    0.0000    0.0000;
    782    692    0.011322    0.049256    0.004891    137    137    137    0    0    1    -360    360    -4.7116    -7.8352    4.7191    7.2800    0.0000    0.0000    0.0000    0.0000;
    783    782    0.002397    0.007603    0.000779    137    137    137    0    0    1    -360    360    -4.7099    -7.9231    4.7116    7.8352    0.0000    0.0000    0.0000    0.0000;
    785    783    0.002983    0.009587    0.00099    137    137    137    0    0    1    -360    360    -6.8521    -5.0356    6.8539    4.9231    0.0000    0.0000    0.0000    0.0000;
    785    586    0.018843    0.060992    0.006241    137    137    137    0    0    1    -360    360    25.3909    1.2904    -25.2888    -1.7019    0.0000    0.0000    0.0000    0.0000;
    799    586    0.025124    0.081066    0.008301    137    137    137    0    0    1    -360    360    -4.2328    0.0216    4.2367    -0.9908    0.0000    0.0000    0.0000    0.0000;
    799    591    0.004132    0.013223    0.00136    137    137    137    0    0    1    -360    360    4.2328    -0.0216    -4.2322    -0.1371    0.0000    0.0000    0.0000    0.0000;
    693    679    0.023141    0.066281    0.006781    137    137    137    0    0    1    -360    360    26.9312    4.4331    -26.7874    -4.8326    0.0000    0.0000    0.0000    0.0000;
    679    591    0.007769    0.025124    0.00257    137    137    137    0    0    1    -360    360    19.5624    4.5326    -19.5359    -4.7513    0.0000    0.0000    0.0000    0.0000;
    720    591    0.003554    0.01157    0.0012    137    137    137    0    0    1    -360    360    -9.3354    -1.9213    9.3382    1.7884    0.0000    0.0000    0.0000    0.0000;
    688    692    0.010826    0.019174    0.001801    137    137    137    0    0    1    -360    360    0.7071    -8.9838    -0.6999    8.7796    0.0000    0.0000    0.0000    0.0000;
    701    688    0.004554    0.008017    0.00075    109    109    109    0    0    1    -360    360    6.6604    -8.3664    -6.6561    8.2838    0.0000    0.0000    0.0000    0.0000;
    687    686    0.00124    0.003967    0.00044    137    137    137    0    0    1    -360    360    -0.4070    -2.9993    0.4071    2.9467    0.0000    0.0000    0.0000    0.0000;
    698    686    0.003141    0.010248    0.00105    137    137    137    0    0    1    -360    360    4.2628    2.8227    -4.2621    -2.9467    0.0000    0.0000    0.0000    0.0000;
    693    682    0.033223    0.107521    0.010999    137    137    137    0    0    1    -360    360    -17.3748    4.0230    17.4641    -5.0611    0.0000    0.0000    0.0000    0.0000;
    697    680    0.013636    0.044132    0.004521    137    137    137    0    0    1    -360    360    -19.8573    2.3876    19.9030    -2.7825    0.0000    0.0000    0.0000    0.0000;
    692    689    0.013388    0.02686    0.00257    137    137    137    0    0    1    -360    360    10.8491    1.8335    -10.8356    -2.1158    0.0000    0.0000    0.0000    0.0000;
    695    689    0.004628    0.015793    0.001609    137    137    137    0    0    1    -360    360    -8.0144    -4.3983    8.0176    4.2160    0.0000    0.0000    0.0000    0.0000;
    697    695    0.012636    0.040909    0.004179    109    109    109    0    0    1    -360    360    5.2073    -3.0876    -5.2036    2.5983    0.0000    0.0000    0.0000    0.0000;
    693    678    0.019669    0.063636    0.00651    137    137    137    0    0    1    -360    360    22.9076    3.7298    -22.8192    -4.2240    0.0000    0.0000    0.0000    0.0000;
    678    649    0.028256    0.091397    0.009341    137    137    137    0    0    1    -360    360    8.1352    1.2840    -8.1187    -2.3399    0.0000    0.0000    0.0000    0.0000;
    756    649    0.021818    0.070661    0.007231    137    137    137    0    0    1    -360    360    -4.3794    -2.4301    4.3837    1.5899    0.0000    0.0000    0.0000    0.0000;
    706    598    0.058347    0.09876    0.0106    109    109    109    0    0    1    -360    360    -5.3102    -2.9554    5.3268    1.7226    0.0000    0.0000    0.0000    0.0000;
    598    597    0.005702    0.018603    0.00189    137    137    137    0    0    1    -360    360    -14.3588    -1.7226    14.3687    1.5290    0.0000    0.0000    0.0000    0.0000;
    691    597    0.033223    0.107364    0.010989    137    137    137    0    0    1    -360    360    -9.7193    1.2495    9.7466    -2.4757    0.0000    0.0000    0.0000    0.0000;
    734    692    0.063719    0.206124    0.021081    137    137    137    0    0    1    -360    360    -4.1171    -0.3085    4.1265    -2.2017    0.0000    0.0000    0.0000    0.0000;
    701    584    0.013719    0.04438    0.00454    137    137    137    0    0    1    -360    360    -16.5554    6.7383    16.5923    -7.1643    0.0000    0.0000    0.0000    0.0000;
    698    692    0.003802    0.028603    0.00273    183    183    183    0    0    1    -360    360    6.7905    -6.4540    -6.7878    6.1456    0.0000    0.0000    0.0000    0.0000;
    698    693    0.002314    0.024132    0.003729    183    183    183    0    0    1    -360    360    9.4306    -6.6748    -9.4280    6.2519    0.0000    0.0000    0.0000    0.0000;
    698    584    0.004132    0.030661    0.002931    137    137    137    0    0    1    -360    360    -25.5264    7.4602    25.5508    -7.6314    0.0000    0.0000    0.0000    0.0000;
    681    583    0.003967    0.012984    0.001331    137    137    137    0    0    1    -360    360    77.4258    3.4762    -77.2284    -2.9904    0.0000    0.0000    0.0000    0.0000;
    820    597    0.032314    0.10438    0.01068    137    137    137    0    0    1    -360    360    31.5011    -2.4843    -31.2358    2.0544    0.0000    0.0000    0.0000    0.0000;
    820    819    0.040413    0.130579    0.013361    137    137    137    0    0    1    -360    360    17.5673    -2.6835    -17.4633    1.4051    0.0000    0.0000    0.0000    0.0000;
    681    584    0.003967    0.01281    0.001309    137    137    137    0    0    1    -360    360    78.9669    2.9949    -78.7617    -2.4898    0.0000    0.0000    0.0000    0.0000;
    682    680    0.013058    0.042066    0.00431    137    137    137    0    0    1    -360    360    27.9168    -2.4285    -27.8320    2.1825    0.0000    0.0000    0.0000    0.0000;
    722    601    0.030331    0.098099    0.010041    137    137    137    0    0    1    -360    360    2.2997    1.9967    -2.2966    -3.1499    0.0000    0.0000    0.0000    0.0000;
    819    734    0.037934    0.122983    0.012579    137    137    137    0    0    1    -360    360    2.6044    -1.8152    -2.6019    0.3085    0.0000    0.0000    0.0000    0.0000;
    693    689    0.009587    0.031157    0.00318    109    109    109    0    0    1    -360    360    8.6557    2.8692    -8.6490    -3.2301    0.0000    0.0000    0.0000    0.0000;
    698    687    0.005446    0.009587    0.0009    137    137    137    0    0    1    -360    360    5.0425    2.8458    -5.0409    -2.9514    0.0000    0.0000    0.0000    0.0000;
    691    634    0.026364    0.085207    0.00871    137    137    137    0    0    1    -360    360    -12.1694    1.3012    12.2028    -2.2353    0.0000    0.0000    0.0000    0.0000;
    642    634    0.019174    0.062314    0.006369    137    137    137    0    0    1    -360    360    19.2416    -1.7320    -19.1824    1.1597    0.0000    0.0000    0.0000    0.0000;
    820    642    0.030661    0.099091    0.01014    137    137    137    0    0    1    -360    360    21.1182    -2.3902    -21.0046    1.5320    0.0000    0.0000    0.0000    0.0000;
    634    597    0.031066    0.100413    0.01029    137    137    137    0    0    1    -360    360    -0.0704    -0.1244    0.0705    -1.1078    0.0000    0.0000    0.0000    0.0000;
    742    646    0.019174    0.061983    0.00634    137    137    137    0    0    1    -360    360    2.8644    -0.3255    -2.8630    -0.4000    0.0000    0.0000    0.0000    0.0000;
    588    584    0.029174    0.080744    0.00832    137    137    137    0    0    1    -360    360    -24.9933    -4.9218    25.1528    4.3739    0.0000    0.0000    0.0000    0.0000;
    743    744    0.005207    0.016942    0.00173    137    137    137    0    0    1    -360    360    -8.4605    -2.8929    8.4640    2.7026    0.0000    0.0000    0.0000    0.0000;
    722    743    0.011066    0.035793    0.003659    137    137    137    0    0    1    -360    360    -7.9027    -3.1967    7.9095    2.7929    0.0000    0.0000    0.0000    0.0000;
    626    692    0.020331    0.06562    0.006711    137    137    137    0    0    1    -360    360    -4.8650    -1.8000    4.8693    1.0060    0.0000    0.0000    0.0000    0.0000;
    600    741    0.004959    0.013388    0.001379    137    137    137    0    0    1    -360    360    3.9751    3.2475    -3.9739    -3.4034    0.0000    0.0000    0.0000    0.0000;
    687    701    0.001066    0.008017    0.000179    137    137    137    0    0    1    -360    360    -2.0750    -1.0493    2.0751    1.0281    0.0000    0.0000    0.0000    0.0000;
    760    613    0.031157    0.055041    0.00515    109    109    109    0    0    1    -360    360    1.2894    -0.9186    -1.2889    0.3169    0.0000    0.0000    0.0000    0.0000;
    715    638    0.005124    0.012397    0.001229    109    109    109    0    0    1    -360    360    -27.0031    -1.7378    27.0373    1.6856    0.0000    0.0000    0.0000    0.0000;
    760    614    0.032149    0.055041    0.00515    109    109    109    0    0    1    -360    360    1.6740    -1.0922    -1.6731    0.4912    0.0000    0.0000    0.0000    0.0000;
    760    671    0.019008    0.051157    0.00528    137    137    137    0    0    1    -360    360    -0.0678    2.0559    0.0687    -2.6707    0.0000    0.0000    0.0000    0.0000;
    711    671    0.045793    0.127521    0.013141    137    137    137    0    0    1    -360    360    11.9714    -0.3580    -11.9157    -1.0293    0.0000    0.0000    0.0000    0.0000;
    809    710    0.024628    0.044876    0.00423    76    76    76    0    0    1    -360    360    -12.9696    -4.4695    13.0088    4.0441    0.0000    0.0000    0.0000    0.0000;
    809    594    0.058182    0.100413    0.00954    76    76    76    0    0    1    -360    360    7.4616    4.4695    -7.4213    -5.5065    0.0000    0.0000    0.0000    0.0000;
    832    710    0.010174    0.032983    0.003359    137    137    137    0    0    1    -360    360    -3.8284    -3.2041    3.8305    2.8150    0.0000    0.0000    0.0000    0.0000;
    833    828    0.003471    0.009008    0.000939    137    137    137    0    0    1    -360    360    -7.2965    3.2621    7.2984    -3.3676    0.0000    0.0000    0.0000    0.0000;
    833    832    0.006777    0.021901    0.002219    137    137    137    0    0    1    -360    360    2.2295    -3.4621    -2.2286    3.2041    0.0000    0.0000    0.0000    0.0000;
    828    711    0.014959    0.046612    0.004751    76    76    76    0    0    1    -360    360    -0.5194    -4.5648    0.5217    4.0128    0.0000    0.0000    0.0000    0.0000;
    828    813    0.063471    0.113802    0.010699    109    109    109    0    0    1    -360    360    22.7601    0.7018    -22.4795    -1.4396    0.0000    0.0000    0.0000    0.0000;
    715    677    0.044554    0.144132    0.01475    76    76    76    0    0    1    -360    360    -4.9195    -4.3681    4.9345    2.7894    0.0000    0.0000    0.0000    0.0000;
    830    711    0.069091    0.122727    0.01151    109    109    109    0    0    1    -360    360    -8.0786    -3.1874    8.1212    1.9154    0.0000    0.0000    0.0000    0.0000;
    613    606    0.014793    0.030826    0.002979    109    109    109    0    0    1    -360    360    0.0000    -0.3486    0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    614    607    0.01843    0.033314    0.00326    109    109    109    0    0    1    -360    360    25.5094    4.8131    -25.4030    -5.0000    0.0000    0.0000    0.0000    0.0000;
    751    715    0.044628    0.078843    0.007381    76    76    76    0    0    1    -360    360    -16.9324    -2.2956    17.0527    1.7059    0.0000    0.0000    0.0000    0.0000;
    751    599    0.03843    0.100744    0.010411    137    137    137    0    0    1    -360    360    -0.2354    0.8170    0.2361    -1.9357    0.0000    0.0000    0.0000    0.0000;
    747    751    0.037686    0.121901    0.01247    137    137    137    0    0    1    -360    360    16.1047    -1.5016    -16.0146    0.4433    0.0000    0.0000    0.0000    0.0000;
    704    614    0.055703    0.099504    0.009341    76    76    76    0    0    1    -360    360    3.2140    2.3586    -3.2051    -3.4401    0.0000    0.0000    0.0000    0.0000;
    822    704    0.040992    0.073636    0.006921    76    76    76    0    0    1    -360    360    5.2077    1.5591    -5.1970    -2.3586    0.0000    0.0000    0.0000    0.0000;
    614    608    0.007934    0.018934    0.001871    109    109    109    0    0    1    -360    360    12.6400    -0.2756    -12.6291    0.0827    0.0000    0.0000    0.0000    0.0000;
    613    611    0.008512    0.027851    0.002851    137    137    137    0    0    1    -360    360    9.8497    0.2052    -9.8426    -0.5154    0.0000    0.0000    0.0000    0.0000;
    616    611    0.009421    0.030504    0.003119    137    137    137    0    0    1    -360    360    -3.2327    -0.7768    3.2336    0.4154    0.0000    0.0000    0.0000    0.0000;
    616    608    0.007851    0.018347    0.001801    109    109    109    0    0    1    -360    360    -5.2483    -0.1232    5.2501    -0.0827    0.0000    0.0000    0.0000    0.0000;
    816    812    0.027769    0.089752    0.009179    137    137    137    0    0    1    -360    360    -1.3210    -0.0000    1.3215    -1.0433    0.0000    0.0000    0.0000    0.0000;
    638    643    0.009421    0.030413    0.00311    109    109    109    0    0    1    -360    360    -34.1963    -2.1856    34.2969    2.1674    0.0000    0.0000    0.0000    0.0000;
    643    790    0.031397    0.078182    0.007749    137    137    137    0    0    1    -360    360    -37.2719    -2.6674    37.6674    2.7838    0.0000    0.0000    0.0000    0.0000;
    595    594    0.008347    0.027016    0.002771    137    137    137    0    0    1    -360    360    -3.9926    -4.5644    3.9952    4.2543    0.0000    0.0000    0.0000    0.0000;
    810    595    0.01843    0.059504    0.006079    137    137    137    0    0    1    -360    360    -0.6854    -4.7499    0.6886    4.0644    0.0000    0.0000    0.0000    0.0000;
    822    694    0.020661    0.06686    0.006839    137    137    137    0    0    1    -360    360    -9.9447    -1.7591    9.9622    1.0024    0.0000    0.0000    0.0000    0.0000;
    631    828    0.04876    0.157686    0.016129    137    137    137    0    0    1    -360    360    -8.5993    -4.6807    8.6364    2.9213    0.0000    0.0000    0.0000    0.0000;
    630    631    0.010496    0.033058    0.003381    137    137    137    0    0    1    -360    360    -1.2751    -0.8704    1.2753    0.4807    0.0000    0.0000    0.0000    0.0000;
    745    630    0.026612    0.086033    0.008799    137    137    137    0    0    1    -360    360    2.4412    1.5192    -2.4389    -2.5296    0.0000    0.0000    0.0000    0.0000;
    815    745    0.017521    0.056777    0.00581    137    137    137    0    0    1    -360    360    4.4278    1.6561    -4.4242    -2.3192    0.0000    0.0000    0.0000    0.0000;
    828    815    0.037521    0.121397    0.012419    137    137    137    0    0    1    -360    360    7.7615    2.0743    -7.7398    -3.4561    0.0000    0.0000    0.0000    0.0000;
    644    828    0.035537    0.115041    0.019031    109    109    109    0    0    1    -360    360    -3.4150    -0.1000    3.4188    -2.1246    0.0000    0.0000    0.0000    0.0000;
    750    751    0.023802    0.053802    0.005501    109    109    109    0    0    1    -360    360    -6.1830    -0.8107    6.1916    0.2383    0.0000    0.0000    0.0000    0.0000;
    746    750    0.018017    0.031818    0.002979    109    109    109    0    0    1    -360    360    0.4261    -0.9304    -0.4260    0.6107    0.0000    0.0000    0.0000    0.0000;
    752    746    0.001653    0.005372    0.000549    109    109    109    0    0    1    -360    360    7.8060    1.0137    -7.8051    -1.0696    0.0000    0.0000    0.0000    0.0000;
    751    752    0.010826    0.019174    0.001801    76    76    76    0    0    1    -360    360    13.8826    1.1546    -13.8630    -1.3137    0.0000    0.0000    0.0000    0.0000;
    707    751    0.016777    0.029587    0.002771    109    109    109    0    0    1    -360    360    -0.9728    -0.0192    0.9729    -0.2791    0.0000    0.0000    0.0000    0.0000;
    707    751    0.014554    0.025703    0.00241    109    109    109    0    0    1    -360    360    -1.1202    0.0192    1.1204    -0.2786    0.0000    0.0000    0.0000    0.0000;
    812    677    0.083058    0.148678    0.013961    76    76    76    0    0    1    -360    360    10.9794    2.4912    -10.8835    -3.8894    0.0000    0.0000    0.0000    0.0000;
    813    812    0.014132    0.026942    0.00257    109    109    109    0    0    1    -360    360    18.9545    1.2396    -18.9099    -1.4479    0.0000    0.0000    0.0000    0.0000;
    790    810    0.02638    0.085314    0.008729    137    137    137    0    0    1    -360    360    2.8478    -5.7170    -2.8396    4.7499    0.0000    0.0000    0.0000    0.0000;
    633    589    0.03124    0.101066    0.010341    137    137    137    0    0    1    -360    360    -12.8116    -2.5410    12.8591    1.5450    0.0000    0.0000    0.0000    0.0000;
    791    685    0.034876    0.11281    0.011541    137    137    137    0    0    1    -360    360    -9.8390    -2.4638    9.8698    1.2488    0.0000    0.0000    0.0000    0.0000;
    685    683    0.002066    0.006612    0.00068    137    137    137    0    0    1    -360    360    -12.6238    -1.5488    12.6267    1.4803    0.0000    0.0000    0.0000    0.0000;
    780    683    0.019917    0.037107    0.003509    76    76    76    0    0    1    -360    360    23.2965    2.5530    -23.2017    -2.7803    0.0000    0.0000    0.0000    0.0000;
    804    769    0.01719    0.055703    0.005699    137    137    137    0    0    1    -360    360    -33.4447    3.5302    33.6166    -3.6212    0.0000    0.0000    0.0000    0.0000;
    803    719    0.012066    0.020744    0.00198    76    76    76    0    0    1    -360    360    9.0705    -0.3810    -9.0619    0.1656    0.0000    0.0000    0.0000    0.0000;
    803    779    0.05876    0.120248    0.01158    109    109    109    0    0    1    -360    360    4.5448    2.2751    -4.5300    -3.5843    0.0000    0.0000    0.0000    0.0000;
    804    627    0.045207    0.079256    0.006401    109    109    109    0    0    1    -360    360    3.2485    -3.5285    -3.2403    2.8168    0.0000    0.0000    0.0000    0.0000;
    627    623    0.013058    0.024554    0.00198    109    109    109    0    0    1    -360    360    -2.7535    -5.8889    2.7582    5.6726    0.0000    0.0000    0.0000    0.0000;
    733    623    0.044554    0.089256    0.00679    109    109    109    0    0    1    -360    360    6.8674    5.8599    -6.8342    -6.5726    0.0000    0.0000    0.0000    0.0000;
    622    769    0.022066    0.07124    0.007289    137    137    137    0    0    1    -360    360    40.8745    -1.4289    -40.5556    1.6212    0.0000    0.0000    0.0000    0.0000;
    703    702    0.00876    0.014554    0.00152    109    109    109    0    0    1    -360    360    4.2105    2.9428    -4.2085    -3.1142    0.0000    0.0000    0.0000    0.0000;
    808    803    0.003967    0.006942    0.000661    109    109    109    0    0    1    -360    360    -6.4888    -4.2364    6.4908    4.1631    0.0000    0.0000    0.0000    0.0000;
    723    645    0.016198    0.052231    0.005351    76    76    76    0    0    1    -360    360    -6.0780    3.7221    6.0854    -4.3167    0.0000    0.0000    0.0000    0.0000;
    645    609    0.01595    0.031744    0.00302    76    76    76    0    0    1    -360    360    -8.1784    4.3167    8.1905    -4.6417    0.0000    0.0000    0.0000    0.0000;
    703    609    0.01124    0.019752    0.00173    109    109    109    0    0    1    -360    360    -1.9486    -9.7778    1.9581    9.5951    0.0000    0.0000    0.0000    0.0000;
    703    610    0.010826    0.019091    0.00166    109    109    109    0    0    1    -360    360    2.3895    4.3312    -2.3871    -4.5178    0.0000    0.0000    0.0000    0.0000;
    796    771    0.003719    0.011901    0.00121    137    137    137    0    0    1    -360    360    -16.3126    0.1746    16.3215    -0.2817    0.0000    0.0000    0.0000    0.0000;
    774    771    0.022636    0.07314    0.00748    137    137    137    0    0    1    -360    360    19.3718    -0.0790    -19.2965    -0.5183    0.0000    0.0000    0.0000    0.0000;
    804    590    0.136198    0.235124    0.022351    137    137    137    0    0    1    -360    360    -0.0665    2.1157    0.0802    -4.6076    0.0000    0.0000    0.0000    0.0000;
    773    590    0.006124    0.019917    0.00204    137    137    137    0    0    1    -360    360    4.9621    -1.5895    -4.9607    1.3662    0.0000    0.0000    0.0000    0.0000;
    778    590    0.004628    0.014793    0.0016    137    137    137    0    0    1    -360    360    29.1384    -1.1424    -29.1033    1.0758    0.0000    0.0000    0.0000    0.0000;
    778    772    0.007438    0.02405    0.002471    137    137    137    0    0    1    -360    360    -24.2144    0.9424    24.2535    -1.0934    0.0000    0.0000    0.0000    0.0000;
    772    762    0.003223    0.010496    0.001089    137    137    137    0    0    1    -360    360    -30.8625    1.0934    30.8898    -1.1267    0.0000    0.0000    0.0000    0.0000;
    777    774    0.027107    0.087769    0.008981    137    137    137    0    0    1    -360    360    16.8741    -0.7698    -16.8062    -0.0275    0.0000    0.0000    0.0000    0.0000;
    775    648    0.009669    0.031488    0.003221    137    137    137    0    0    1    -360    360    6.7171    -5.8595    -6.7104    5.5172    0.0000    0.0000    0.0000    0.0000;
    717    648    0.045446    0.080909    0.00757    109    109    109    0    0    1    -360    360    0.9034    5.3820    -0.8896    -6.2172    0.0000    0.0000    0.0000    0.0000;
    717    610    0.026281    0.046942    0.0044    109    109    109    0    0    1    -360    360    -5.2004    -5.3820    5.2126    4.9003    0.0000    0.0000    0.0000    0.0000;
    749    703    0.010909    0.019256    0.001801    109    109    109    0    0    1    -360    360    11.2725    0.3101    -11.2604    -0.4962    0.0000    0.0000    0.0000    0.0000;
    736    628    0.035207    0.076446    0.007429    137    137    137    0    0    1    -360    360    18.2940    2.1430    -18.1908    -2.7768    0.0000    0.0000    0.0000    0.0000;
    797    737    0.022397    0.072397    0.00741    137    137    137    0    0    1    -360    360    -15.0547    -4.3219    15.1018    3.6166    0.0000    0.0000    0.0000    0.0000;
    737    712    0.021322    0.06595    0.006711    109    109    109    0    0    1    -360    360    28.2048    2.3296    -28.0577    -2.6501    0.0000    0.0000    0.0000    0.0000;
    712    610    0.076942    0.132562    0.01263    109    109    109    0    0    1    -360    360    4.3437    -3.3499    -4.3264    1.9294    0.0000    0.0000    0.0000    0.0000;
    787    590    0.031818    0.079587    0.008061    137    137    137    0    0    1    -360    360    -12.1605    -4.2440    12.2073    3.4656    0.0000    0.0000    0.0000    0.0000;
    787    763    0.009174    0.022893    0.002321    137    137    137    0    0    1    -360    360    7.4235    3.6440    -7.4177    -3.8854    0.0000    0.0000    0.0000    0.0000;
    805    589    0.023554    0.07562    0.007819    137    137    137    0    0    1    -360    360    -29.1249    -9.0998    29.3244    8.8769    0.0000    0.0000    0.0000    0.0000;
    805    667    0.022231    0.071397    0.007381    137    137    137    0    0    1    -360    360    22.7359    7.8998    -22.6164    -8.3130    0.0000    0.0000    0.0000    0.0000;
    665    587    0.022066    0.059173    0.00611    137    137    137    0    0    1    -360    360    8.6702    -6.4062    -8.6468    5.8220    0.0000    0.0000    0.0000    0.0000;
    788    587    0.025372    0.067364    0.00695    137    137    137    0    0    1    -360    360    -5.8911    7.9699    5.9159    -8.6441    0.0000    0.0000    0.0000    0.0000;
    684    788    0.01405    0.036446    0.00377    137    137    137    0    0    1    -360    360    -6.7038    2.4300    6.7106    -2.8152    0.0000    0.0000    0.0000    0.0000;
    667    629    0.020744    0.067017    0.006861    137    137    137    0    0    1    -360    360    0.3785    -4.8224    -0.3746    4.0997    0.0000    0.0000    0.0000    0.0000;
    655    629    0.009669    0.026198    0.002631    109    109    109    0    0    1    -360    360    8.5572    4.8403    -8.5484    -5.0997    0.0000    0.0000    0.0000    0.0000;
    718    655    0.006198    0.02    0.00204    109    109    109    0    0    1    -360    360    9.5169    5.0416    -9.5102    -5.2403    0.0000    0.0000    0.0000    0.0000;
    811    609    0.015793    0.051066    0.00523    137    137    137    0    0    1    -360    360    -27.1060    -1.9429    27.2077    1.6707    0.0000    0.0000    0.0000    0.0000;
    777    759    0.001744    0.00562    0.000581    137    137    137    0    0    1    -360    360    -28.5501    -0.9302    28.5626    0.9045    0.0000    0.0000    0.0000    0.0000;
    817    792    0.020579    0.036281    0.00339    109    109    109    0    0    1    -360    360    -0.6216    -1.4164    0.6220    1.0543    0.0000    0.0000    0.0000    0.0000;
    829    817    0.028017    0.090496    0.00924    137    137    137    0    0    1    -360    360    3.6796    -1.9905    -3.6754    1.0164    0.0000    0.0000    0.0000    0.0000;
    829    788    0.008678    0.015372    0.00143    137    137    137    0    0    1    -360    360    -4.7806    1.6905    4.7827    -1.8396    0.0000    0.0000    0.0000    0.0000;
    775    589    0.033058    0.10686    0.010941    137    137    137    0    0    1    -360    360    18.0038    -1.0408    -17.9088    0.1191    0.0000    0.0000    0.0000    0.0000;
    804    637    0.032983    0.106686    0.010909    137    137    137    0    0    1    -360    360    3.0741    -4.2722    -3.0675    3.0541    0.0000    0.0000    0.0000    0.0000;
    723    807    0.020661    0.066777    0.006829    109    109    109    0    0    1    -360    360    5.8580    -3.7221    -5.8499    2.9572    0.0000    0.0000    0.0000    0.0000;
    811    632    0.014793    0.047686    0.004881    137    137    137    0    0    1    -360    360    19.2860    1.3429    -19.2376    -1.7437    0.0000    0.0000    0.0000    0.0000;
    814    632    0.007438    0.01314    0.001229    109    109    109    0    0    1    -360    360    -8.2181    0.1243    8.2226    -0.2563    0.0000    0.0000    0.0000    0.0000;
    814    627    0.008256    0.014628    0.00137    109    109    109    0    0    1    -360    360    5.0231    -0.4243    -5.0213    0.2720    0.0000    0.0000    0.0000    0.0000;
    800    788    0.002562    0.008182    0.00083    137    137    137    0    0    1    -360    360    7.4818    3.2314    -7.4802    -3.3150    0.0000    0.0000    0.0000    0.0000;
    702    610    0.005289    0.016859    0.00173    137    137    137    0    0    1    -360    360    -1.5005    2.1142    1.5009    -2.3119    0.0000    0.0000    0.0000    0.0000;
    775    676    0.038934    0.12595    0.012879    137    137    137    0    0    1    -360    360    28.8050    1.5916    -28.5169    -2.0954    0.0000    0.0000    0.0000    0.0000;
    728    749    0.02157    0.047438    0.00462    109    109    109    0    0    1    -360    360    12.4021    0.2390    -12.3735    -0.7101    0.0000    0.0000    0.0000    0.0000;
    728    736    0.029669    0.066364    0.00649    137    137    137    0    0    1    -360    360    -24.0774    7.4562    24.2415    -7.8428    0.0000    0.0000    0.0000    0.0000;
    676    633    0.009826    0.031818    0.00325    137    137    137    0    0    1    -360    360    -12.5768    -2.8519    12.5916    2.5410    0.0000    0.0000    0.0000    0.0000;
    775    759    0.02438    0.078017    0.008071    137    137    137    0    0    1    -360    360    -21.1130    0.1674    21.2094    -0.7735    0.0000    0.0000    0.0000    0.0000;
    762    759    0.017769    0.057364    0.005871    137    137    137    0    0    1    -360    360    -38.8188    0.7267    39.0570    -0.6220    0.0000    0.0000    0.0000    0.0000;
    797    628    0.008182    0.026446    0.00271    137    137    137    0    0    1    -360    360    11.9707    4.2219    -11.9591    -4.4959    0.0000    0.0000    0.0000    0.0000;
    665    605    0.012397    0.054132    0.006749    137    137    137    0    0    1    -360    360    7.7445    -2.7215    -7.7368    2.0414    0.0000    0.0000    0.0000    0.0000;
    807    808    0.008512    0.027438    0.00281    109    109    109    0    0    1    -360    360    -2.9621    -3.8572    2.9638    3.5364    0.0000    0.0000    0.0000    0.0000;
    800    789    0.006364    0.020579    0.002101    137    137    137    0    0    1    -360    360    -12.5488    -3.8314    12.5590    3.6393    0.0000    0.0000    0.0000    0.0000;
    605    587    0.017934    0.058016    0.005929    137    137    137    0    0    1    -360    360    2.4498    -3.4414    -2.4471    2.8221    0.0000    0.0000    0.0000    0.0000;
    664    667    0.001488    0.002636    0.000249    109    109    109    0    0    1    -360    360    -14.7605    -13.1524    14.7659    13.1354    0.0000    0.0000    0.0000    0.0000;
    666    664    0.000579    0.001901    0.000191    137    137    137    0    0    1    -360    360    -8.1503    -12.1690    8.1515    12.1524    0.0000    0.0000    0.0000    0.0000;
    831    804    0.028678    0.09281    0.009489    109    109    109    0    0    1    -360    360    1.9723    5.3967    -1.9625    -6.4461    0.0000    0.0000    0.0000    0.0000;
    585    733    0.015703    0.050744    0.005191    137    137    137    0    0    1    -360    360    -1.6520    -0.2000    1.6524    -0.3989    0.0000    0.0000    0.0000    0.0000;
    657    728    0.021322    0.068934    0.00705    137    137    137    0    0    1    -360    360    -10.5426    7.4785    10.5743    -8.1952    0.0000    0.0000    0.0000    0.0000;
    796    773    0.008182    0.026529    0.00271    137    137    137    0    0    1    -360    360    8.4926    -1.8746    -8.4871    1.5895    0.0000    0.0000    0.0000    0.0000;
    668    666    0.011488    0.029669    0.003011    109    109    109    0    0    1    -360    360    1.0063    -11.7514    -0.9917    11.4690    0.0000    0.0000    0.0000    0.0000;
    654    718    0.006198    0.02    0.00204    137    137    137    0    0    1    -360    360    15.6753    -0.1102    -15.6612    -0.0654    0.0000    0.0000    0.0000    0.0000;
    725    657    0.018099    0.058512    0.00599    137    137    137    0    0    1    -360    360    -6.9997    7.8363    7.0176    -8.4785    0.0000    0.0000    0.0000    0.0000;
    665    668    0.005702    0.016033    0.00165    137    137    137    0    0    1    -360    360    4.6510    -11.9016    -4.6423    11.7514    0.0000    0.0000    0.0000    0.0000;
    792    684    0.019174    0.049826    0.005159    76    76    76    0    0    1    -360    360    -2.7363    2.2847    2.7388    -2.8300    0.0000    0.0000    0.0000    0.0000;
    791    774    0.023058    0.074628    0.00764    137    137    137    0    0    1    -360    360    6.3140    1.0638    -6.3054    -1.9001    0.0000    0.0000    0.0000    0.0000;
    780    622    0.000157    0.000504    5.1e-05    137    137    137    0    0    1    -360    360    -24.8995    -3.5530    24.9003    3.5499    0.0000    0.0000    0.0000    0.0000;
    593    718    0.030248    0.059314    0.00567    137    137    137    0    0    1    -360    360    6.4275    6.1041    -6.4046    -6.6762    0.0000    0.0000    0.0000    0.0000;
    665    635    0.013587    0.043942    0.004496    137    137    137    0    0    1    -360    360    2.2036    -0.4732    -2.2030    -0.0000    0.0000    0.0000    0.0000    0.0000;
    835    764    0.051901    0.131397    0.013119    137    137    137    0    0    1    -360    360    -9.0820    0.4070    9.1194    -1.8429    0.0000    0.0000    0.0000    0.0000;
    767    765    0.015207    0.02562    0.002449    109    109    109    0    0    1    -360    360    -11.3841    -5.6361    11.4050    5.3855    0.0000    0.0000    0.0000    0.0000;
    767    766    0.008512    0.01438    0.001549    109    109    109    0    0    1    -360    360    -1.8339    3.6361    1.8352    -3.8141    0.0000    0.0000    0.0000    0.0000;
    766    740    0.027016    0.087603    0.009    137    137    137    0    0    1    -360    360    -15.0532    1.8141    15.1071    -2.6878    0.0000    0.0000    0.0000    0.0000;
    739    675    0.018512    0.06    0.00614    137    137    137    0    0    1    -360    360    -20.5139    2.7855    20.5820    -3.2845    0.0000    0.0000    0.0000    0.0000;
    675    661    0.013719    0.044463    0.00454    137    137    137    0    0    1    -360    360    -35.4520    3.2845    35.6003    -3.3386    0.0000    0.0000    0.0000    0.0000;
    764    757    0.022893    0.051901    0.00506    109    109    109    0    0    1    -360    360    14.7385    3.6802    -14.6930    -4.1661    0.0000    0.0000    0.0000    0.0000;
    768    757    0.025207    0.057438    0.00561    109    109    109    0    0    1    -360    360    -3.1403    -5.7389    3.1489    5.1104    0.0000    0.0000    0.0000    0.0000;
    768    761    0.005793    0.009917    0.00105    137    137    137    0    0    1    -360    360    -10.0777    3.7389    10.0835    -3.8498    0.0000    0.0000    0.0000    0.0000;
    641    618    0.017769    0.057364    0.005871    137    137    137    0    0    1    -360    360    -30.5690    1.2980    30.7126    -1.5176    0.0000    0.0000    0.0000    0.0000;
    661    618    0.020579    0.066124    0.006861    137    137    137    0    0    1    -360    360    34.7035    -1.2323    -34.4935    1.1009    0.0000    0.0000    0.0000    0.0000;
    764    612    0.009008    0.031066    0.002979    137    137    137    0    0    1    -360    360    1.2399    4.8714    -1.2378    -5.2123    0.0000    0.0000    0.0000    0.0000;
    748    612    0.023967    0.083223    0.007991    137    137    137    0    0    1    -360    360    3.7297    -6.1086    -3.7202    5.2123    0.0000    0.0000    0.0000    0.0000;
    758    748    0.023223    0.075207    0.0077    137    137    137    0    0    1    -360    360    8.7102    -6.4264    -8.6877    5.6086    0.0000    0.0000    0.0000    0.0000;
    826    784    0.008843    0.014876    0.0015    109    109    109    0    0    1    -360    360    -11.1179    -2.6646    11.1279    2.5086    0.0000    0.0000    0.0000    0.0000;
    826    596    0.014628    0.025793    0.00242    109    109    109    0    0    1    -360    360    2.6417    0.7143    -2.6408    -0.9909    0.0000    0.0000    0.0000    0.0000;
    798    764    0.053314    0.133388    0.010641    144    144    144    0    0    1    -360    360    -10.3010    -0.4840    10.3498    -0.6330    0.0000    0.0000    0.0000    0.0000;
    765    636    0.040661    0.111157    0.011471    137    137    137    0    0    1    -360    360    9.8599    -0.4391    -9.8261    -0.8057    0.0000    0.0000    0.0000    0.0000;
    802    636    0.027769    0.077686    0.00801    137    137    137    0    0    1    -360    360    -4.3136    -0.7225    4.3181    -0.1943    0.0000    0.0000    0.0000    0.0000;
    802    798    0.002893    0.007769    0.000801    137    137    137    0    0    1    -360    360    -5.5994    -0.7775    5.6002    0.6868    0.0000    0.0000    0.0000    0.0000;
    596    798    0.04    0.061818    0.006759    109    109    109    0    0    1    -360    360    -1.3186    -7.4860    1.3367    6.7338    0.0000    0.0000    0.0000    0.0000;
    794    596    0.038256    0.06562    0.01263    109    109    109    0    0    1    -360    360    3.6753    -5.6273    -3.6628    4.1995    0.0000    0.0000    0.0000    0.0000;
    794    669    0.028934    0.049752    0.00953    109    109    109    0    0    1    -360    360    -6.9793    5.1273    6.9998    -6.1832    0.0000    0.0000    0.0000    0.0000;
    670    669    0.004132    0.007107    0.00137    109    109    109    0    0    1    -360    360    11.9643    -6.3286    -11.9578    6.1832    0.0000    0.0000    0.0000    0.0000;
    798    726    0.069091    0.123802    0.010079    109    109    109    0    0    1    -360    360    -8.6497    -4.6516    8.7042    3.5696    0.0000    0.0000    0.0000    0.0000;
    798    659    0.039917    0.067934    0.005431    109    109    109    0    0    1    -360    360    -5.0665    -4.3468    5.0810    3.7392    0.0000    0.0000    0.0000    0.0000;
    731    659    0.01281    0.021818    0.00175    109    109    109    0    0    1    -360    360    7.8441    4.5499    -7.8350    -4.7392    0.0000    0.0000    0.0000    0.0000;
    731    727    0.013223    0.034298    0.003291    109    109    109    0    0    1    -360    360    -16.9581    -5.5499    16.9937    5.2550    0.0000    0.0000    0.0000    0.0000;
    726    690    0.031322    0.101397    0.010379    137    137    137    0    0    1    -360    360    7.3800    2.4733    -7.3630    -3.6389    0.0000    0.0000    0.0000    0.0000;
    729    726    0.002479    0.007934    0.00082    90    90    90    0    0    1    -360    360    29.4280    23.5616    -29.3982    -23.5636    0.0000    0.0000    0.0000    0.0000;
    729    726    0.002479    0.007934    0.00082    90    90    90    0    0    1    -360    360    29.4280    23.5616    -29.3982    -23.5636    0.0000    0.0000    0.0000    0.0000;
    730    729    0.000331    0.000579    0.0242    274    274    274    0    0    1    -360    360    58.8714    44.2778    -58.8559    -47.1233    0.0000    0.0000    0.0000    0.0000;
    618    592    0.016281    0.052727    0.005411    137    137    137    0    0    1    -360    360    1.5779    -0.0833    -1.5775    -0.5476    0.0000    0.0000    0.0000    0.0000;
    818    660    0.034711    0.112562    0.01158    137    137    137    0    0    1    -360    360    -39.9931    6.9425    40.4851    -6.7085    0.0000    0.0000    0.0000    0.0000;
    818    709    0.015124    0.051322    0.00251    137    137    137    0    0    1    -360    360    28.9781    -8.9425    -28.8595    9.0515    0.0000    0.0000    0.0000    0.0000;
    709    624    0.029496    0.051818    0.004881    137    137    137    0    0    1    -360    360    27.7585    -9.0515    -27.5449    8.8575    0.0000    0.0000    0.0000    0.0000;
    806    596    0.010248    0.018099    0.001699    109    109    109    0    0    1    -360    360    2.2836    -4.5617    -2.2814    4.3706    0.0000    0.0000    0.0000    0.0000;
    823    806    0.03124    0.055124    0.005159    109    109    109    0    0    1    -360    360    3.3918    -4.1409    -3.3846    3.5617    0.0000    0.0000    0.0000    0.0000;
    823    663    0.024463    0.043223    0.004051    109    109    109    0    0    1    -360    360    -6.6958    4.1409    6.7094    -4.5810    0.0000    0.0000    0.0000    0.0000;
    713    663    0.057364    0.100826    0.009489    109    109    109    0    0    1    -360    360    -4.4787    0.4065    4.4892    -1.4734    0.0000    0.0000    0.0000    0.0000;
    724    713    0.013636    0.070413    0.007279    137    137    137    0    0    1    -360    360    -0.9036    -0.9378    0.9037    0.1073    0.0000    0.0000    0.0000    0.0000;
    650    663    0.003058    0.009826    0.001009    137    137    137    0    0    1    -360    360    -16.0362    -1.8572    16.0432    1.7640    0.0000    0.0000    0.0000    0.0000;
    652    651    0.004463    0.014554    0.001481    137    137    137    0    0    1    -360    360    -12.6083    -2.4924    12.6147    2.3440    0.0000    0.0000    0.0000    0.0000;
    754    651    0.01405    0.045372    0.004649    137    137    137    0    0    1    -360    360    23.6988    2.0331    -23.6297    -2.3440    0.0000    0.0000    0.0000    0.0000;
    653    663    0.007603    0.024554    0.002519    137    137    137    0    0    1    -360    360    -13.5187    0.0070    13.5308    -0.2560    0.0000    0.0000    0.0000    0.0000;
    674    653    0.004463    0.013876    0.00143    137    137    137    0    0    1    -360    360    -7.4595    -0.1498    7.4617    -0.0070    0.0000    0.0000    0.0000    0.0000;
    662    674    0.005702    0.018512    0.00189    137    137    137    0    0    1    -360    360    4.6586    0.6377    -4.6575    -0.8502    0.0000    0.0000    0.0000    0.0000;
    754    713    0.021984    0.06843    0.00702    137    137    137    0    0    1    -360    360    20.7394    0.9644    -20.6570    -1.5138    0.0000    0.0000    0.0000    0.0000;
    821    755    0.016198    0.02843    0.002691    109    109    109    0    0    1    -360    360    -1.0389    -4.6821    1.0419    4.3775    0.0000    0.0000    0.0000    0.0000;
    821    640    0.039174    0.066033    0.003959    109    109    109    0    0    1    -360    360    -5.0181    3.6821    5.0319    -4.1140    0.0000    0.0000    0.0000    0.0000;
    639    640    0.009587    0.020174    0.00196    109    109    109    0    0    1    -360    360    15.5174    -4.2941    -15.4959    4.1140    0.0000    0.0000    0.0000    0.0000;
    755    714    0.009669    0.03157    0.003221    137    137    137    0    0    1    -360    360    14.4273    -0.1180    -14.4099    -0.1960    0.0000    0.0000    0.0000    0.0000;
    714    615    0.047769    0.090579    0.00862    109    109    109    0    0    1    -360    360    9.4519    -0.8040    -9.4148    -0.1135    0.0000    0.0000    0.0000    0.0000;
    781    615    0.022727    0.046612    0.004501    109    109    109    0    0    1    -360    360    -3.9037    -0.6208    3.9068    0.1135    0.0000    0.0000    0.0000    0.0000;
    781    602    0.024628    0.059587    0.004961    109    109    109    0    0    1    -360    360    1.7007    0.6208    -1.6999    -1.1838    0.0000    0.0000    0.0000    0.0000;
    603    602    0.005702    0.018512    0.00189    109    109    109    0    0    1    -360    360    11.7470    -2.0165    -11.7399    1.8244    0.0000    0.0000    0.0000    0.0000;
    835    690    0.04719    0.085207    0.00803    109    109    109    0    0    1    -360    360    -1.8497    -3.5664    1.8550    2.6389    0.0000    0.0000    0.0000    0.0000;
    757    753    0.007769    0.016859    0.00165    137    137    137    0    0    1    -360    360    -0.5729    -1.9443    0.5732    1.7535    0.0000    0.0000    0.0000    0.0000;
    776    765    0.016859    0.029826    0.00281    109    109    109    0    0    1    -360    360    -20.4106    -2.6426    20.4719    2.4237    0.0000    0.0000    0.0000    0.0000;
    776    753    0.003554    0.006281    0.005421    109    109    109    0    0    1    -360    360    18.2076    2.6426    -18.1972    -3.2535    0.0000    0.0000    0.0000    0.0000;
    834    596    0.005868    0.010331    0.00097    109    109    109    0    0    1    -360    360    -4.9442    0.4839    4.9455    -0.5932    0.0000    0.0000    0.0000    0.0000;
    834    793    0.003802    0.012397    0.00127    109    109    109    0    0    1    -360    360    2.5402    -1.4839    -2.5399    1.3389    0.0000    0.0000    0.0000    0.0000;
    793    735    0.00405    0.012984    0.001331    137    137    137    0    0    1    -360    360    -0.7641    -1.3389    0.7642    1.1861    0.0000    0.0000    0.0000    0.0000;
    758    619    0.003554    0.01157    0.001191    137    137    137    0    0    1    -360    360    2.2031    -0.1369    -2.2030    0.0000    0.0000    0.0000    0.0000    0.0000;
    801    603    0.017769    0.057603    0.00589    109    109    109    0    0    1    -360    360    14.5347    -2.5787    -14.5010    2.0165    0.0000    0.0000    0.0000    0.0000;
    625    801    0.017769    0.057603    0.00589    109    109    109    0    0    1    -360    360    16.7826    -3.1059    -16.7377    2.5787    0.0000    0.0000    0.0000    0.0000;
    738    602    0.021744    0.038347    0.003589    109    109    109    0    0    1    -360    360    -2.4235    0.7345    2.4248    -1.1406    0.0000    0.0000    0.0000    0.0000;
    738    827    0.01719    0.05562    0.00568    137    137    137    0    0    1    -360    360    -3.8885    -1.1637    3.8909    0.5246    0.0000    0.0000    0.0000    0.0000;
    827    673    0.01719    0.05562    0.00568    137    137    137    0    0    1    -360    360    -6.0948    -0.3318    6.1004    -0.2981    0.0000    0.0000    0.0000    0.0000;
    708    592    0.020744    0.067273    0.00688    137    137    137    0    0    1    -360    360    3.3825    -0.3450    -3.3805    -0.4524    0.0000    0.0000    0.0000    0.0000;
    672    670    0.00157    0.003058    0.00029    69    69    69    0    0    1    -360    360    13.0682    -6.3562    -13.0653    6.3286    0.0000    0.0000    0.0000    0.0000;
    784    765    0.038256    0.067521    0.006331    109    109    109    0    0    1    -360    360    -16.0859    -3.5086    16.1750    2.9305    0.0000    0.0000    0.0000    0.0000;
    798    721    0.024876    0.072231    0.00824    137    137    137    0    0    1    -360    360    4.9633    0.0617    -4.9580    -1.0000    0.0000    0.0000    0.0000    0.0000;
    738    656    0.015207    0.049008    0.005019    20    20    20    0    0    1    -360    360    0.5511    -0.5708    -0.5510    0.0000    0.0000    0.0000    0.0000    0.0000;
    826    795    0.000413    0.011901    0.00122    69    69    69    0    0    1    -360    360    8.4761    1.9503    -8.4759    -2.0827    0.0000    0.0000    0.0000    0.0000;
    735    795    0.00281    0.009008    0.00092    69    69    69    0    0    1    -360    360    -5.1712    -1.6861    5.1719    1.5827    0.0000    0.0000    0.0000    0.0000;
    755    647    0.022893    0.074132    0.007579    137    137    137    0    0    1    -360    360    12.4101    0.4868    -12.3794    -1.2586    0.0000    0.0000    0.0000    0.0000;
    739    740    0.019339    0.062636    0.006411    137    137    137    0    0    1    -360    360    16.6579    -2.7855    -16.6111    2.1878    0.0000    0.0000    0.0000    0.0000;
    652    650    0.004554    0.014711    0.0015    137    137    137    0    0    1    -360    360    -12.7257    -1.5076    12.7322    1.3572    0.0000    0.0000    0.0000    0.0000;
    639    786    0.034876    0.064876    0.00614    109    109    109    0    0    1    -360    360    -17.7204    4.2941    17.8222    -4.8130    0.0000    0.0000    0.0000    0.0000;
    761    641    0.020992    0.067851    0.006941    137    137    137    0    0    1    -360    360    -24.4025    1.8498    24.5120    -2.2980    0.0000    0.0000    0.0000    0.0000;
    647    662    0.010826    0.035124    0.003589    69    69    69    0    0    1    -360    360    10.1764    0.2586    -10.1666    -0.6377    0.0000    0.0000    0.0000    0.0000;
    621    827    0.019174    0.059587    0.006103    69    69    69    0    0    1    -360    360    -2.2030    -0.5000    2.2038    -0.1928    0.0000    0.0000    0.0000    0.0000;
    1863    1272    0.026281    0.082975    0.009048    114    114    114    0    0    1    -360    360    7.0544    -0.0178    -7.0434    -1.0272    0.0000    0.0000    0.0000    0.0000;
    1271    1272    0.002975    0.009669    0.001004    140    140    140    0    0    1    -360    360    -7.0420    -2.0050    7.0433    1.8898    0.0000    0.0000    0.0000    0.0000;
    981    1493    0.036116    0.050413    0.008291    57    57    57    0    0    1    -360    360    -1.3600    0.6491    1.3610    -1.6151    0.0000    0.0000    0.0000    0.0000;
    980    981    0    8.3e-05    1e-05    29    29    29    0    0    1    -360    360    -1.3600    0.6480    1.3600    -0.6491    0.0000    0.0000    0.0000    0.0000;
    1014    983    0.016198    0.049174    0.00584    114    114    114    0    0    1    -360    360    34.1607    2.4004    -34.0054    -2.6404    0.0000    0.0000    0.0000    0.0000;
    1013    1014    0.000165    0.000248    4.4e-05    90    90    90    0    0    1    -360    360    -1.4750    -0.5400    1.4750    0.5347    0.0000    0.0000    0.0000    0.0000;
    1018    1359    0.016529    0.050413    0.005893    114    114    114    0    0    1    -360    360    -18.8801    -0.1194    18.9342    -0.3598    0.0000    0.0000    0.0000    0.0000;
    1017    1018    0.000496    0.001488    0.000172    114    114    114    0    0    1    -360    360    -2.4970    -0.6450    2.4970    0.6264    0.0000    0.0000    0.0000    0.0000;
    1143    896    0.038678    0.099587    0.011081    114    114    114    0    0    1    -360    360    -8.4456    -2.3672    8.4699    1.1125    0.0000    0.0000    0.0000    0.0000;
    1603    1347    0.005372    0.01719    0.001832    114    114    114    0    0    1    -360    360    10.2210    2.0102    -10.2160    -2.2080    0.0000    0.0000    0.0000    0.0000;
    897    1603    0.039091    0.09562    0.010571    114    114    114    0    0    1    -360    360    20.6025    4.1144    -20.4561    -5.0042    0.0000    0.0000    0.0000    0.0000;
    1602    1603    8.3e-05    0.000248    1.9e-05    120    120    120    0    0    1    -360    360    -10.2350    -2.9960    10.2351    2.9940    0.0000    0.0000    0.0000    0.0000;
    1326    1246    0.01595    0.046694    0.004131    114    114    114    0    0    1    -360    360    -5.1008    0.0902    5.1043    -0.5732    0.0000    0.0000    0.0000    0.0000;
    1720    1326    0.031736    0.094215    0.008361    120    120    120    0    0    1    -360    360    -3.9636    -0.7480    3.9678    -0.2360    0.0000    0.0000    0.0000    0.0000;
    1324    1326    0.000496    0.001157    0.000135    29    29    29    0    0    1    -360    360    -1.1330    -0.1620    1.1330    0.1458    0.0000    0.0000    0.0000    0.0000;
    1327    1245    0.01595    0.046694    0.004136    114    114    114    0    0    1    -360    360    6.5726    3.7497    -6.5646    -4.2131    0.0000    0.0000    0.0000    0.0000;
    1721    1327    0.031736    0.094215    0.008361    120    120    120    0    0    1    -360    360    6.5871    2.7856    -6.5726    -3.7337    0.0000    0.0000    0.0000    0.0000;
    1325    1327    0.000496    0.001157    0.000135    29    29    29    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.0160    0.0000    0.0000    0.0000    0.0000;
    1893    1633    0.048182    0.119835    0.013225    114    114    114    0    0    1    -360    360    -6.7005    0.3064    6.7192    -1.8368    0.0000    0.0000    0.0000    0.0000;
    1632    1300    0.040165    0.105785    0.01189    114    114    114    0    0    1    -360    360    6.8769    -1.7260    -6.8606    0.3506    0.0000    0.0000    0.0000    0.0000;
    1011    880    0.011653    0.03595    0.004112    114    114    114    0    0    1    -360    360    -45.3682    -7.8011    45.5823    7.9849    0.0000    0.0000    0.0000    0.0000;
    1010    881    0.011653    0.03595    0.004112    114    114    114    0    0    1    -360    360    13.6206    2.6950    -13.6013    -3.1166    0.0000    0.0000    0.0000    0.0000;
    1216    1635    0.002727    0.008926    0.000886    140    140    140    0    0    1    -360    360    20.8678    0.0213    -20.8577    -0.0933    0.0000    0.0000    0.0000    0.0000;
    1350    1216    0.007603    0.023471    0.002664    114    114    114    0    0    1    -360    360    26.5812    1.5774    -26.5359    -1.7537    0.0000    0.0000    0.0000    0.0000;
    1215    1216    0.000331    0.000413    8.2e-05    90    90    90    0    0    1    -360    360    -5.6680    -1.7420    5.6681    1.7324    0.0000    0.0000    0.0000    0.0000;
    894    1413    0.018182    0.044628    0.004898    120    120    120    0    0    1    -360    360    11.0186    4.2835    -10.9971    -4.8165    0.0000    0.0000    0.0000    0.0000;
    1864    894    0.026033    0.063636    0.007047    120    120    120    0    0    1    -360    360    15.4980    3.6662    -15.4429    -4.3819    0.0000    0.0000    0.0000    0.0000;
    894    892    0.013884    0.018017    0.003231    90    90    90    0    0    1    -360    360    4.4243    0.0984    -4.4220    -0.4830    0.0000    0.0000    0.0000    0.0000;
    1263    1414    0.017355    0.048265    0.005145    120    120    120    0    0    1    -360    360    6.3303    4.1365    -6.3217    -4.7281    0.0000    0.0000    0.0000    0.0000;
    1563    1205    0.00686    0.022231    0.002331    140    140    140    0    0    1    -360    360    8.7329    -2.2339    -8.7283    1.9719    0.0000    0.0000    0.0000    0.0000;
    1053    1563    0.004298    0.013388    0.001488    140    140    140    0    0    1    -360    360    8.7359    -2.6611    -8.7329    2.4935    0.0000    0.0000    0.0000    0.0000;
    1350    1053    0.005785    0.017686    0.002079    140    140    140    0    0    1    -360    360    9.6478    -2.6149    -9.6429    2.3824    0.0000    0.0000    0.0000    0.0000;
    1562    1563    0.006033    0.01843    0.002183    140    140    140    0    0    1    -360    360    0.0000    -0.0000    0.0000    -0.2596    0.0000    0.0000    0.0000    0.0000;
    1053    1052    0.002314    0.002893    0.000549    90    90    90    0    0    1    -360    360    0.9070    0.2787    -0.9070    -0.3440    0.0000    0.0000    0.0000    0.0000;
    1714    972    0.005041    0.015372    0.001774    140    140    140    0    0    1    -360    360    -1.5283    -4.1627    1.5291    3.9501    0.0000    0.0000    0.0000    0.0000;
    1352    1714    0.010248    0.031405    0.003628    140    140    140    0    0    1    -360    360    4.0360    -2.1720    -4.0343    1.7379    0.0000    0.0000    0.0000    0.0000;
    1714    1712    0.005124    0.008595    0.000908    90    90    90    0    0    1    -360    360    5.5626    2.4248    -5.5610    -2.5320    0.0000    0.0000    0.0000    0.0000;
    1715    973    0.005041    0.015372    0.001774    140    140    140    0    0    1    -360    360    6.9252    -3.8686    -6.9227    3.6617    0.0000    0.0000    0.0000    0.0000;
    1352    1715    0.010248    0.031405    0.003628    140    140    140    0    0    1    -360    360    9.9958    -2.8171    -9.9867    2.4057    0.0000    0.0000    0.0000    0.0000;
    1715    1713    0.005124    0.008512    0.0009    90    90    90    0    0    1    -360    360    3.0615    1.4629    -3.0610    -1.5710    0.0000    0.0000    0.0000    0.0000;
    1893    1363    0.040165    0.070165    0.007071    90    90    90    0    0    1    -360    360    2.6656    -1.5182    -2.6628    0.6816    0.0000    0.0000    0.0000    0.0000;
    1677    1306    0.022479    0.06562    0.006333    120    120    120    0    0    1    -360    360    21.8617    -0.0230    -21.7707    -0.4553    0.0000    0.0000    0.0000    0.0000;
    1676    1856    0.01876    0.055372    0.005322    84    84    84    0    0    1    -360    360    22.4825    0.0083    -22.4018    -0.3934    0.0000    0.0000    0.0000    0.0000;
    1320    1179    0.014628    0.045868    0.005084    140    140    140    0    0    1    -360    360    36.9099    -8.3078    -36.7356    8.2467    0.0000    0.0000    0.0000    0.0000;
    1593    1320    0.006281    0.019752    0.002183    140    140    140    0    0    1    -360    360    36.9852    -8.4374    -36.9099    8.4129    0.0000    0.0000    0.0000    0.0000;
    1320    1318    0.00438    0.00843    0.000879    90    90    90    0    0    1    -360    360    0.0000    -0.1051    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    1321    925    0.006281    0.019504    0.002217    140    140    140    0    0    1    -360    360    -23.1618    4.2802    23.1914    -4.4505    0.0000    0.0000    0.0000    0.0000;
    1769    1321    0.005041    0.015454    0.001793    140    140    140    0    0    1    -360    360    -23.1382    4.0370    23.1618    -4.1764    0.0000    0.0000    0.0000    0.0000;
    1321    1319    0.00438    0.00843    0.000879    90    90    90    0    0    1    -360    360    0.0000    -0.1038    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    1352    836    0.012479    0.045207    0.00537    114    114    114    0    0    1    -360    360    0.0000    -0.6502    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1351    837    0.012479    0.045207    0.00537    114    114    114    0    0    1    -360    360    0.6711    -0.0968    -0.6710    -0.5500    0.0000    0.0000    0.0000    0.0000;
    1422    1004    0.002231    0.008347    0.000983    162    162    162    0    0    1    -360    360    -12.2372    -2.7650    12.2401    2.6566    0.0000    0.0000    0.0000    0.0000;
    989    1005    0.004132    0.01562    0.001878    162    162    162    0    0    1    -360    360    -10.5676    -2.9810    10.5716    2.7686    0.0000    0.0000    0.0000    0.0000;
    1352    989    0.004876    0.016446    0.00198    140    140    140    0    0    1    -360    360    -7.3891    -2.2735    7.3914    2.0417    0.0000    0.0000    0.0000    0.0000;
    989    988    0.00124    0.004463    0.000554    162    162    162    0    0    1    -360    360    3.1761    0.9392    -3.1760    -1.0060    0.0000    0.0000    0.0000    0.0000;
    1396    1232    0.005537    0.017355    0.001919    140    140    140    0    0    1    -360    360    -16.5417    -2.5002    16.5546    2.3102    0.0000    0.0000    0.0000    0.0000;
    1464    1336    0.04157    0.060826    0.010346    90    90    90    0    0    1    -360    360    14.2027    -1.2181    -14.1283    0.1655    0.0000    0.0000    0.0000    0.0000;
    1495    1786    0.003967    0.011983    0.001421    140    140    140    0    0    1    -360    360    8.1824    3.2793    -8.1798    -3.4424    0.0000    0.0000    0.0000    0.0000;
    1670    1868    0.015868    0.048016    0.005704    114    114    114    0    0    1    -360    360    18.1929    3.0185    -18.1446    -3.5120    0.0000    0.0000    0.0000    0.0000;
    1007    1670    0.02157    0.065454    0.007771    114    114    114    0    0    1    -360    360    18.2575    2.2382    -18.1929    -2.9212    0.0000    0.0000    0.0000    0.0000;
    1669    1670    0.002397    0.007273    0.000864    140    140    140    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.0972    0.0000    0.0000    0.0000    0.0000;
    1441    1774    0.002397    0.007355    0.000852    140    140    140    0    0    1    -360    360    16.1230    8.0360    -16.1165    -8.1188    0.0000    0.0000    0.0000    0.0000;
    1386    1292    0.010496    0.031901    0.003782    114    114    114    0    0    1    -360    360    19.6714    -2.3787    -19.6366    2.0390    0.0000    0.0000    0.0000    0.0000;
    1221    1450    0.024793    0.041322    0.004259    90    90    90    0    0    1    -360    360    5.2354    -1.2146    -5.2295    0.7215    0.0000    0.0000    0.0000    0.0000;
    1065    987    0.010826    0.023967    0.003364    114    114    114    0    0    1    -360    360    41.1824    0.5729    -41.0268    -0.6240    0.0000    0.0000    0.0000    0.0000;
    1749    1503    0.008347    0.024959    0.003015    114    114    114    0    0    1    -360    360    -42.9207    1.2055    43.0535    -1.1585    0.0000    0.0000    0.0000    0.0000;
    1116    1433    0.024793    0.083471    0.010285    114    114    114    0    0    1    -360    360    -40.1811    -14.3318    40.5763    14.4754    0.0000    0.0000    0.0000    0.0000;
    1498    1433    0.034876    0.093058    0.01232    120    120    120    0    0    1    -360    360    -33.4407    -5.9285    33.7906    5.4345    0.0000    0.0000    0.0000    0.0000;
    1591    1312    0.008182    0.014628    0.00304    120    120    120    0    0    1    -360    360    51.4674    1.2718    -51.2825    -1.2964    0.0000    0.0000    0.0000    0.0000;
    1753    959    0.056033    0.074711    0.007168    75    75    75    0    0    1    -360    360    -2.5404    -0.8265    2.5436    -0.0143    0.0000    0.0000    0.0000    0.0000;
    1753    1331    0.038265    0.051984    0.004753    57    57    57    0    0    1    -360    360    20.0221    -0.6362    -19.8918    0.2573    0.0000    0.0000    0.0000    0.0000;
    1335    1246    0.029256    0.050826    0.004973    90    90    90    0    0    1    -360    360    5.0956    -0.1537    -5.0893    -0.4301    0.0000    0.0000    0.0000    0.0000;
    1894    1001    0.019752    0.05124    0.005878    90    90    90    0    0    1    -360    360    20.2087    -2.5330    -20.1399    2.0163    0.0000    0.0000    0.0000    0.0000;
    1484    1266    0.021818    0.065702    0.007795    90    90    90    0    0    1    -360    360    7.0299    -1.3050    -7.0206    0.4198    0.0000    0.0000    0.0000    0.0000;
    1571    1266    0.036281    0.070579    0.007366    90    90    90    0    0    1    -360    360    -8.6896    10.3744    8.7488    -11.1249    0.0000    0.0000    0.0000    0.0000;
    1808    1012    0.019917    0.060579    0.007124    114    114    114    0    0    1    -360    360    16.4423    0.7145    -16.3962    -1.4079    0.0000    0.0000    0.0000    0.0000;
    1210    1010    0.007769    0.023719    0.002798    140    140    140    0    0    1    -360    360    -22.8608    -3.2450    22.8962    3.0257    0.0000    0.0000    0.0000    0.0000;
    844    1809    0.047603    0.060165    0.005242    60    60    60    0    0    1    -360    360    -1.1510    -0.4910    1.1516    -0.1204    0.0000    0.0000    0.0000    0.0000;
    1010    1693    0.052479    0.129917    0.014394    114    114    114    0    0    1    -360    360    12.1191    -3.9338    -12.0491    2.4220    0.0000    0.0000    0.0000    0.0000;
    1891    936    0.032645    0.079091    0.009402    114    114    114    0    0    1    -360    360    -2.8833    -2.8032    2.8871    1.7253    0.0000    0.0000    0.0000    0.0000;
    875    1214    0.023719    0.033388    0.00589    90    90    90    0    0    1    -360    360    11.0832    -3.6624    -11.0549    3.0419    0.0000    0.0000    0.0000    0.0000;
    1174    1717    0.008264    0.026364    0.002848    140    140    140    0    0    1    -360    360    -34.2706    1.6773    34.3528    -1.7530    0.0000    0.0000    0.0000    0.0000;
    1010    1174    0.019917    0.063884    0.00674    114    114    114    0    0    1    -360    360    -33.6250    1.5381    33.8176    -1.7145    0.0000    0.0000    0.0000    0.0000;
    1173    1174    0.000992    0.003141    0.00037    114    114    114    0    0    1    -360    360    -0.4530    -0.0810    0.4530    0.0372    0.0000    0.0000    0.0000    0.0000;
    1693    1223    0.013554    0.040992    0.004864    114    114    114    0    0    1    -360    360    20.1379    4.8507    -20.0878    -5.2651    0.0000    0.0000    0.0000    0.0000;
    1207    967    0.005372    0.017025    0.001861    114    114    114    0    0    1    -360    360    7.3773    0.4957    -7.3747    -0.7047    0.0000    0.0000    0.0000    0.0000;
    1488    1648    0.020248    0.067934    0.006556    114    114    114    0    0    1    -360    360    11.8365    -2.2167    -11.8107    1.5660    0.0000    0.0000    0.0000    0.0000;
    1741    1810    0.037273    0.119504    0.012681    114    114    114    0    0    1    -360    360    -17.5527    -3.4348    17.6592    2.3625    0.0000    0.0000    0.0000    0.0000;
    1742    957    0.01876    0.059339    0.006437    114    114    114    0    0    1    -360    360    -15.4647    -2.1107    15.5058    1.5270    0.0000    0.0000    0.0000    0.0000;
    1557    1387    0.015868    0.053554    0.005135    114    114    114    0    0    1    -360    360    0.0832    -0.0205    -0.0832    -0.5853    0.0000    0.0000    0.0000    0.0000;
    1208    880    0.006777    0.021488    0.002343    114    114    114    0    0    1    -360    360    -7.6033    -0.5771    7.6067    0.3144    0.0000    0.0000    0.0000    0.0000;
    1200    881    0.015372    0.048926    0.005234    114    114    114    0    0    1    -360    360    -5.2817    0.4756    5.2855    -1.0746    0.0000    0.0000    0.0000    0.0000;
    1871    880    0.00686    0.021901    0.002331    114    114    114    0    0    1    -360    360    -0.7940    -0.4860    0.7940    0.2141    0.0000    0.0000    0.0000    0.0000;
    1872    881    0.00686    0.021901    0.002335    114    114    114    0    0    1    -360    360    -1.8130    -0.7290    1.8132    0.4571    0.0000    0.0000    0.0000    0.0000;
    1752    1796    0.053058    0.227273    0.025112    162    162    162    0    0    1    -360    360    -15.8733    -0.7669    15.9933    -1.5403    0.0000    0.0000    0.0000    0.0000;
    1075    1795    0.049174    0.21124    0.023334    114    114    114    0    0    1    -360    360    -17.9294    -1.1289    18.0714    -0.8802    0.0000    0.0000    0.0000    0.0000;
    1546    1429    0.034298    0.10595    0.011374    114    114    114    0    0    1    -360    360    35.6433    9.1455    -35.2419    -9.2089    0.0000    0.0000    0.0000    0.0000;
    1124    1099    0.000496    0.000909    7.7e-05    90    90    90    0    0    1    -360    360    -5.4548    2.4663    5.4550    -2.4753    0.0000    0.0000    0.0000    0.0000;
    1128    1124    0.004132    0.007107    0.000692    90    90    90    0    0    1    -360    360    -5.4536    2.3625    5.4548    -2.4432    0.0000    0.0000    0.0000    0.0000;
    1863    1128    0.004132    0.006942    0.000721    90    90    90    0    0    1    -360    360    -5.4524    2.2749    5.4536    -2.3591    0.0000    0.0000    0.0000    0.0000;
    1122    1124    0.001157    0.002149    0.000194    90    90    90    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.0232    0.0000    0.0000    0.0000    0.0000;
    1126    1128    8.3e-05    0.000248    2.9e-05    140    140    140    0    0    1    -360    360    -0.0000    -0.0000    0.0000    -0.0035    0.0000    0.0000    0.0000    0.0000;
    982    851    0.017355    0.050165    0.006278    114    114    114    0    0    1    -360    360    28.4437    2.1864    -28.3268    -2.6054    0.0000    0.0000    0.0000    0.0000;
    1261    1233    0.024546    0.061488    0.006486    76    76    76    0    0    1    -360    360    25.5736    -0.1737    -25.4406    -0.2722    0.0000    0.0000    0.0000    0.0000;
    1364    1134    0.026612    0.041322    0.006396    90    90    90    0    0    1    -360    360    -12.0842    -1.0079    12.1169    0.2955    0.0000    0.0000    0.0000    0.0000;
    1863    1203    0.031653    0.061735    0.011805    120    120    120    0    0    1    -360    360    31.2046    -4.6437    -30.9427    3.7517    0.0000    0.0000    0.0000    0.0000;
    1864    1133    0.045455    0.05686    0.010803    90    90    90    0    0    1    -360    360    17.4483    0.1406    -17.3340    -1.2995    0.0000    0.0000    0.0000    0.0000;
    1241    850    0.002975    0.009504    0.000997    114    114    114    0    0    1    -360    360    12.8477    -2.1402    -12.8435    2.0341    0.0000    0.0000    0.0000    0.0000;
    1511    1261    0.013471    0.043306    0.004559    114    114    114    0    0    1    -360    360    -2.2283    -8.9029    2.2372    8.3830    0.0000    0.0000    0.0000    0.0000;
    899    1233    0.008926    0.024793    0.002756    140    140    140    0    0    1    -360    360    -3.8901    1.1089    3.8914    -1.4348    0.0000    0.0000    0.0000    0.0000;
    1278    1204    0.020413    0.039752    0.007577    120    120    120    0    0    1    -360    360    -28.1916    3.8191    28.3331    -4.4354    0.0000    0.0000    0.0000    0.0000;
    1613    1129    8.3e-05    0.000826    7e-06    90    90    90    0    0    1    -360    360    -3.3620    0.5732    3.3620    -0.5740    0.0000    0.0000    0.0000    0.0000;
    1864    1613    0.006529    0.010992    0.001128    90    90    90    0    0    1    -360    360    0.3802    1.3967    -0.3800    -1.5333    0.0000    0.0000    0.0000    0.0000;
    1613    1612    0.000165    0.000248    2.4e-05    90    90    90    0    0    1    -360    360    3.7420    0.9601    -3.7420    -0.9630    0.0000    0.0000    0.0000    0.0000;
    1127    1130    0.002562    0.00438    0.000443    90    90    90    0    0    1    -360    360    9.0798    0.4211    -9.0780    -0.4710    0.0000    0.0000    0.0000    0.0000;
    1863    1127    0.00405    0.006777    0.000707    90    90    90    0    0    1    -360    360    11.8035    0.3918    -11.7988    -0.4683    0.0000    0.0000    0.0000    0.0000;
    1125    1127    0.000744    0.002314    0.000276    76    76    76    0    0    1    -360    360    -2.7190    -0.0800    2.7190    0.0472    0.0000    0.0000    0.0000    0.0000;
    1123    851    0.010826    0.021818    0.002998    90    90    90    0    0    1    -360    360    -16.3398    0.4053    16.3640    -0.7156    0.0000    0.0000    0.0000    0.0000;
    1098    1123    0.000413    0.000744    6.8e-05    90    90    90    0    0    1    -360    360    -9.3140    0.4537    9.3143    -0.4613    0.0000    0.0000    0.0000    0.0000;
    1121    1123    0.00124    0.002149    0.000208    90    90    90    0    0    1    -360    360    -7.0250    -0.0800    7.0255    0.0560    0.0000    0.0000    0.0000    0.0000;
    1924    850    0.004545    0.007934    0.000833    90    90    90    0    0    1    -360    360    -1.7000    -0.6880    1.7001    0.5884    0.0000    0.0000    0.0000    0.0000;
    1925    851    0.004545    0.007934    0.000833    90    90    90    0    0    1    -360    360    -11.2270    -1.7210    11.2319    1.6297    0.0000    0.0000    0.0000    0.0000;
    1679    850    0.004132    0.010992    0.001735    114    114    114    0    0    1    -360    360    -20.1501    -2.8972    20.1644    2.7273    0.0000    0.0000    0.0000    0.0000;
    1233    1743    0.006777    0.01124    0.001191    29    29    29    0    0    1    -360    360    3.1766    0.6188    -3.1760    -0.7600    0.0000    0.0000    0.0000    0.0000;
    1234    1744    0.006777    0.01124    0.001191    57    57    57    0    0    1    -360    360    7.7145    1.5247    -7.7110    -1.6610    0.0000    0.0000    0.0000    0.0000;
    1576    1417    0.037025    0.06719    0.006691    90    90    90    0    0    1    -360    360    18.7002    4.9551    -18.5835    -5.5398    0.0000    0.0000    0.0000    0.0000;
    1556    1417    0.014876    0.028099    0.002979    78    78    78    0    0    1    -360    360    1.5515    -1.0471    -1.5511    0.6964    0.0000    0.0000    0.0000    0.0000;
    1875    1418    0.007603    0.011735    0.001496    90    90    90    0    0    1    -360    360    4.8241    -1.9401    -4.8224    1.7663    0.0000    0.0000    0.0000    0.0000;
    1874    1875    0.000992    0.001736    0.000165    90    90    90    0    0    1    -360    360    6.2491    -1.7118    -6.2487    1.6930    0.0000    0.0000    0.0000    0.0000;
    1451    1874    0.006198    0.007769    0.001481    90    90    90    0    0    1    -360    360    -0.3143    -0.7663    0.3143    0.5915    0.0000    0.0000    0.0000    0.0000;
    1556    1875    0.007273    0.014545    0.001549    90    90    90    0    0    1    -360    360    -1.4245    -0.4296    1.4246    0.2471    0.0000    0.0000    0.0000    0.0000;
    1221    1874    0.019008    0.033058    0.003151    90    90    90    0    0    1    -360    360    6.5706    -1.4799    -6.5634    1.1203    0.0000    0.0000    0.0000    0.0000;
    1923    1293    0.019091    0.057769    0.006863    114    114    114    0    0    1    -360    360    -18.1093    1.5329    18.1633    -2.1754    0.0000    0.0000    0.0000    0.0000;
    1863    1132    0.007025    0.015703    0.001757    90    90    90    0    0    1    -360    360    11.3471    0.0868    -11.3395    -0.2798    0.0000    0.0000    0.0000    0.0000;
    1131    850    0.010826    0.032727    0.003884    114    114    114    0    0    1    -360    360    -21.3256    -1.2781    21.3669    0.9382    0.0000    0.0000    0.0000    0.0000;
    1626    851    0.008595    0.026033    0.00309    114    114    114    0    0    1    -360    360    -14.1130    -0.9002    14.1274    0.5735    0.0000    0.0000    0.0000    0.0000;
    1692    1277    0.028347    0.06595    0.009854    120    120    120    0    0    1    -360    360    -11.3598    2.1605    11.3928    -3.2379    0.0000    0.0000    0.0000    0.0000;
    1922    1692    0.008595    0.026033    0.003095    114    114    114    0    0    1    -360    360    16.4081    -1.7592    -16.3881    1.4571    0.0000    0.0000    0.0000    0.0000;
    1691    1672    0.015703    0.047686    0.005665    114    114    114    0    0    1    -360    360    -0.2977    0.7495    0.2979    -1.4115    0.0000    0.0000    0.0000    0.0000;
    1723    1485    0.014711    0.02595    0.002841    57    57    57    0    0    1    -360    360    11.3557    -2.2591    -11.3390    1.9551    0.0000    0.0000    0.0000    0.0000;
    1884    1262    0.003058    0.00843    0.001447    114    114    114    0    0    1    -360    360    -25.7334    1.0531    25.7502    -1.1814    0.0000    0.0000    0.0000    0.0000;
    1363    1310    0.011901    0.036116    0.004264    114    114    114    0    0    1    -360    360    4.8789    -0.3958    -4.8766    -0.1041    0.0000    0.0000    0.0000    0.0000;
    1311    893    0.008843    0.026777    0.003178    114    114    114    0    0    1    -360    360    2.7216    -0.1370    -2.7210    -0.2390    0.0000    0.0000    0.0000    0.0000;
    1722    1000    0.026777    0.063223    0.007267    57    57    57    0    0    1    -360    360    -14.1958    1.5721    14.2426    -2.3172    0.0000    0.0000    0.0000    0.0000;
    1570    1510    0.031983    0.102397    0.010846    114    114    114    0    0    1    -360    360    1.6565    -10.6156    -1.6287    9.4143    0.0000    0.0000    0.0000    0.0000;
    1262    1211    0.036116    0.11595    0.012221    114    114    114    0    0    1    -360    360    -2.3773    -2.5102    2.3800    1.0393    0.0000    0.0000    0.0000    0.0000;
    1863    1639    0.023636    0.076942    0.007921    114    114    114    0    0    1    -360    360    -0.3784    -0.5163    0.3784    -0.4308    0.0000    0.0000    0.0000    0.0000;
    1883    1242    0.02281    0.041818    0.008523    120    120    120    0    0    1    -360    360    18.1379    -2.5757    -18.0749    1.6660    0.0000    0.0000    0.0000    0.0000;
    947    1234    0    0.000826    7e-06    120    120    120    0    0    1    -360    360    -6.7587    1.7950    6.7587    -1.7955    0.0000    0.0000    0.0000    0.0000;
    1863    947    0.009504    0.03    0.003308    120    120    120    0    0    1    -360    360    -2.2163    1.8455    2.2170    -2.2386    0.0000    0.0000    0.0000    0.0000;
    946    947    0.009504    0.032231    0.003073    140    140    140    0    0    1    -360    360    -4.5400    -0.8050    4.5417    0.4436    0.0000    0.0000    0.0000    0.0000;
    1863    898    0.004298    0.013471    0.001493    114    114    114    0    0    1    -360    360    1.3312    2.6065    -1.3309    -2.7840    0.0000    0.0000    0.0000    0.0000;
    1264    1864    0.040579    0.104959    0.011437    120    120    120    0    0    1    -360    360    -7.1244    -4.2960    7.1460    2.9716    0.0000    0.0000    0.0000    0.0000;
    1864    1577    0.017521    0.031983    0.00311    90    90    90    0    0    1    -360    360    26.0731    5.2264    -25.9707    -5.4149    0.0000    0.0000    0.0000    0.0000;
    1642    1627    0.003141    0.009504    0.001125    114    114    114    0    0    1    -360    360    -7.6394    -0.3137    7.6410    0.1838    0.0000    0.0000    0.0000    0.0000;
    1640    1642    0    0.000826    1e-05    114    114    114    0    0    1    -360    360    -7.6394    -0.3156    7.6394    0.3149    0.0000    0.0000    0.0000    0.0000;
    1641    1642    0    0.000826    1e-05    114    114    114    0    0    1    -360    360    0.0000    0.0000    -0.0000    -0.0012    0.0000    0.0000    0.0000    0.0000;
    1234    1678    0.005537    0.013967    0.002464    114    114    114    0    0    1    -360    360    -13.9036    -2.2878    13.9128    2.0164    0.0000    0.0000    0.0000    0.0000;
    1450    1556    0.002149    0.006033    0.000632    90    90    90    0    0    1    -360    360    5.3178    -0.1663    -5.3172    0.0932    0.0000    0.0000    0.0000    0.0000;
    954    850    0.005455    0.017521    0.001847    114    114    114    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.2215    0.0000    0.0000    0.0000    0.0000;
    955    851    0.004959    0.017521    0.001847    114    114    114    0    0    1    -360    360    -3.3980    0.0000    3.3985    -0.2197    0.0000    0.0000    0.0000    0.0000;
    1247    930    0.019008    0.060413    0.006548    114    114    114    0    0    1    -360    360    6.6405    4.5210    -6.6292    -5.2351    0.0000    0.0000    0.0000    0.0000;
    1907    929    0.005041    0.015289    0.001815    114    114    114    0    0    1    -360    360    14.6273    -0.8370    -14.6178    0.6585    0.0000    0.0000    0.0000    0.0000;
    1248    847    0.014215    0.025041    0.002563    90    90    90    0    0    1    -360    360    0.1894    1.9285    -0.1889    -2.2220    0.0000    0.0000    0.0000    0.0000;
    931    1698    0.02157    0.068265    0.007163    114    114    114    0    0    1    -360    360    -0.8897    8.9786    0.9063    -9.7483    0.0000    0.0000    0.0000    0.0000;
    1284    1220    0.015454    0.052066    0.004997    114    114    114    0    0    1    -360    360    -19.1091    4.4136    19.1608    -4.8184    0.0000    0.0000    0.0000    0.0000;
    1824    1284    0.012645    0.030248    0.004257    114    114    114    0    0    1    -360    360    -4.7261    1.7449    4.7290    -2.2310    0.0000    0.0000    0.0000    0.0000;
    1044    932    0.002727    0.007438    0.000806    114    114    114    0    0    1    -360    360    10.2136    10.5700    -10.2085    -10.6492    0.0000    0.0000    0.0000    0.0000;
    1665    1021    0.025372    0.042231    0.00635    90    90    90    0    0    1    -360    360    -17.2409    -2.1571    17.3068    1.5294    0.0000    0.0000    0.0000    0.0000;
    1876    1430    0.001488    0.004793    0.000494    114    114    114    0    0    1    -360    360    -55.4901    -16.6992    55.5347    16.7874    0.0000    0.0000    0.0000    0.0000;
    1817    1876    0.013223    0.031322    0.003403    90    90    90    0    0    1    -360    360    13.0152    10.1256    -12.9830    -10.4319    0.0000    0.0000    0.0000    0.0000;
    1698    1816    0.008182    0.025041    0.002943    114    114    114    0    0    1    -360    360    29.0212    13.2852    -28.9479    -13.3950    0.0000    0.0000    0.0000    0.0000;
    1930    1728    0.009008    0.015041    0.001619    90    90    90    0    0    1    -360    360    12.1683    2.4402    -12.1560    -2.6041    0.0000    0.0000    0.0000    0.0000;
    1409    1313    0.003306    0.007934    0.000903    120    120    120    0    0    1    -360    360    -40.1841    3.3032    40.2304    -3.2972    0.0000    0.0000    0.0000    0.0000;
    1427    842    0.004711    0.014215    0.001689    114    114    114    0    0    1    -360    360    14.0363    5.3540    -14.0271    -5.5224    0.0000    0.0000    0.0000    0.0000;
    1045    1411    0.002975    0.007025    0.000992    114    114    114    0    0    1    -360    360    -14.8148    -11.3175    14.8237    11.2237    0.0000    0.0000    0.0000    0.0000;
    1718    1285    0.015868    0.042645    0.004371    114    114    114    0    0    1    -360    360    -8.0797    -11.1870    8.1052    10.7495    0.0000    0.0000    0.0000    0.0000;
    1750    1697    0.026116    0.033802    0.0062    90    90    90    0    0    1    -360    360    35.3708    -2.9295    -35.0872    2.5834    0.0000    0.0000    0.0000    0.0000;
    1825    843    0.004132    0.012479    0.001484    114    114    114    0    0    1    -360    360    -6.7869    -3.9384    6.7891    3.7730    0.0000    0.0000    0.0000    0.0000;
    1022    1285    0.008595    0.026529    0.003035    114    114    114    0    0    1    -360    360    -5.6799    6.7445    5.6858    -7.0798    0.0000    0.0000    0.0000    0.0000;
    1497    1698    0.00281    0.009008    0.000975    114    114    114    0    0    1    -360    360    10.2908    -3.8068    -10.2879    3.7050    0.0000    0.0000    0.0000    0.0000;
    1219    1572    0.010331    0.032314    0.003596    114    114    114    0    0    1    -360    360    -20.4191    4.3866    20.4581    -4.6815    0.0000    0.0000    0.0000    0.0000;
    1892    1011    0.020579    0.051488    0.006086    114    114    114    0    0    1    -360    360    -1.8577    2.4781    1.8597    -3.1744    0.0000    0.0000    0.0000    0.0000;
    1239    1011    0.004628    0.008347    0.001747    114    114    114    0    0    1    -360    360    -26.1787    0.6031    26.2063    -0.7542    0.0000    0.0000    0.0000    0.0000;
    1819    1573    0.019174    0.06157    0.00651    114    114    114    0    0    1    -360    360    -16.5399    -1.0373    16.5855    0.4309    0.0000    0.0000    0.0000    0.0000;
    849    1819    0.018017    0.023884    0.004291    90    90    90    0    0    1    -360    360    -11.8874    -0.4867    11.9096    0.0224    0.0000    0.0000    0.0000    0.0000;
    1818    1819    0.006694    0.008347    0.001585    29    29    29    0    0    1    -360    360    -4.6290    -1.1960    4.6303    1.0150    0.0000    0.0000    0.0000    0.0000;
    1889    1224    0.017025    0.051984    0.00611    114    114    114    0    0    1    -360    360    -14.1742    -4.6346    14.2067    4.0286    0.0000    0.0000    0.0000    0.0000;
    1756    1889    0.040909    0.053884    0.009864    90    90    90    0    0    1    -360    360    -24.2140    -2.6079    24.4283    1.7675    0.0000    0.0000    0.0000    0.0000;
    1609    1284    0.006612    0.020661    0.002331    114    114    114    0    0    1    -360    360    26.7308    -3.8399    -26.6892    3.6995    0.0000    0.0000    0.0000    0.0000;
    1930    1284    0.025124    0.076198    0.009039    114    114    114    0    0    1    -360    360    -22.0923    -4.9612    22.2042    4.2623    0.0000    0.0000    0.0000    0.0000;
    1846    1817    0.01438    0.046198    0.004867    114    114    114    0    0    1    -360    360    -5.0060    -1.2240    5.0093    0.6852    0.0000    0.0000    0.0000    0.0000;
    1610    1931    0.02876    0.090165    0.010016    114    114    114    0    0    1    -360    360    -10.5784    -3.0368    10.6082    1.9827    0.0000    0.0000    0.0000    0.0000;
    1284    1024    0.002645    0.008017    0.000949    114    114    114    0    0    1    -360    360    0.0000    -0.1098    0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    1666    1931    0.019587    0.03124    0.005114    90    90    90    0    0    1    -360    360    10.6278    1.4242    -10.6082    -1.9827    0.0000    0.0000    0.0000    0.0000;
    1248    1719    0.003719    0.009835    0.00098    114    114    114    0    0    1    -360    360    -2.5611    -10.2296    2.5646    10.1263    0.0000    0.0000    0.0000    0.0000;
    1890    1572    0.024215    0.076859    0.008327    114    114    114    0    0    1    -360    360    -22.8855    -0.1526    22.9959    -0.4587    0.0000    0.0000    0.0000    0.0000;
    1012    1572    0.007686    0.024711    0.002594    114    114    114    0    0    1    -360    360    29.8318    2.3569    -29.7727    -2.4687    0.0000    0.0000    0.0000    0.0000;
    1011    1573    0.007686    0.024711    0.002594    114    114    114    0    0    1    -360    360    -26.8918    -9.3292    26.9457    9.2027    0.0000    0.0000    0.0000    0.0000;
    1247    1572    0.019256    0.061983    0.006515    114    114    114    0    0    1    -360    360    -22.6029    -2.0784    22.6890    1.6032    0.0000    0.0000    0.0000    0.0000;
    1429    1115    0.002975    0.013058    0.002154    114    114    114    0    0    1    -360    360    -48.1626    -16.9803    48.2315    17.0399    0.0000    0.0000    0.0000    0.0000;
    1023    1428    0.00405    0.011653    0.00129    114    114    114    0    0    1    -360    360    24.6298    7.4258    -24.6068    -7.5098    0.0000    0.0000    0.0000    0.0000;
    1836    1729    0.020331    0.065372    0.006902    114    114    114    0    0    1    -360    360    -2.3160    -0.8829    2.3170    0.1021    0.0000    0.0000    0.0000    0.0000;
    1410    1608    0.005124    0.015868    0.00181    114    114    114    0    0    1    -360    360    34.4163    -4.2587    -34.3633    4.2127    0.0000    0.0000    0.0000    0.0000;
    1835    1611    0.01562    0.050248    0.005283    114    114    114    0    0    1    -360    360    -7.9040    -2.6961    7.9134    2.1253    0.0000    0.0000    0.0000    0.0000;
    1240    1908    0.017355    0.024711    0.004378    90    90    90    0    0    1    -360    360    21.9043    -1.4275    -21.8316    1.0295    0.0000    0.0000    0.0000    0.0000;
    1412    1285    0.002893    0.009256    0.000997    114    114    114    0    0    1    -360    360    -28.4555    -14.4869    28.4809    14.4524    0.0000    0.0000    0.0000    0.0000;
    1697    1284    0.021984    0.070909    0.007446    114    114    114    0    0    1    -360    360    2.9413    -12.6275    -2.9109    11.8690    0.0000    0.0000    0.0000    0.0000;
    1755    875    0.016364    0.02157    0.003969    90    90    90    0    0    1    -360    360    17.2355    -3.1144    -17.1912    2.7264    0.0000    0.0000    0.0000    0.0000;
    1012    1382    0.008843    0.028017    0.00303    114    114    114    0    0    1    -360    360    3.8415    0.3211    -3.8403    -0.6706    0.0000    0.0000    0.0000    0.0000;
    1383    966    0.004793    0.014959    0.001658    114    114    114    0    0    1    -360    360    -0.5487    -0.6954    0.5487    0.5023    0.0000    0.0000    0.0000    0.0000;
    1285    986    0.017934    0.044876    0.005385    114    114    114    0    0    1    -360    360    -29.3459    3.2552    29.4806    -3.5468    0.0000    0.0000    0.0000    0.0000;
    941    1003    0.013471    0.042645    0.004646    140    140    140    0    0    1    -360    360    -25.2431    1.0950    25.3143    -1.4323    0.0000    0.0000    0.0000    0.0000;
    964    941    8.3e-05    0.000248    2.4e-05    114    114    114    0    0    1    -360    360    -13.9069    2.5261    13.9070    -2.5286    0.0000    0.0000    0.0000    0.0000;
    939    941    0.004628    0.014132    0.00167    114    114    114    0    0    1    -360    360    -11.3310    -1.6200    11.3360    1.4336    0.0000    0.0000    0.0000    0.0000;
    1643    1334    0.040248    0.070579    0.006735    90    90    90    0    0    1    -360    360    11.3789    0.1376    -11.3356    -0.8718    0.0000    0.0000    0.0000    0.0000;
    949    1643    0.019669    0.040579    0.003599    90    90    90    0    0    1    -360    360    -42.7314    -2.1027    43.0341    2.2959    0.0000    0.0000    0.0000    0.0000;
    1540    949    0.006942    0.018678    0.001767    90    90    90    0    0    1    -360    360    -40.4790    -1.6112    40.5753    1.6609    0.0000    0.0000    0.0000    0.0000;
    1597    1540    0.000661    0.001157    0.000169    90    90    90    0    0    1    -360    360    -40.4698    -1.6204    40.4790    1.6164    0.0000    0.0000    0.0000    0.0000;
    948    949    0.002727    0.003636    0.000322    75    75    75    0    0    1    -360    360    -2.1560    -0.4800    2.1561    0.4419    0.0000    0.0000    0.0000    0.0000;
    1538    1540    0.000165    0.000496    4.4e-05    140    140    140    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.0052    0.0000    0.0000    0.0000    0.0000;
    1483    1064    0.002149    0.006612    0.000779    114    114    114    0    0    1    -360    360    46.5521    1.7408    -46.5127    -1.7116    0.0000    0.0000    0.0000    0.0000;
    1759    1362    0.012562    0.045041    0.004371    114    114    114    0    0    1    -360    360    -42.6127    -15.1720    42.8269    15.4122    0.0000    0.0000    0.0000    0.0000;
    1873    918    0.01    0.025124    0.002819    120    120    120    0    0    1    -360    360    16.5615    9.2356    -16.5310    -9.4930    0.0000    0.0000    0.0000    0.0000;
    1896    1873    0.005868    0.020909    0.002072    140    140    140    0    0    1    -360    360    27.9564    10.9751    -27.9120    -11.0641    0.0000    0.0000    0.0000    0.0000;
    1917    1873    8.3e-05    0.000331    3.6e-05    140    140    140    0    0    1    -360    360    -11.3504    -1.8325    11.3505    1.8285    0.0000    0.0000    0.0000    0.0000;
    861    1917    0.000331    0.000992    0.000121    114    114    114    0    0    1    -360    360    -9.0820    -1.9430    9.0822    1.9293    0.0000    0.0000    0.0000    0.0000;
    1915    1917    0.004463    0.013636    0.001619    140    140    140    0    0    1    -360    360    -2.2680    -0.0950    2.2682    -0.0969    0.0000    0.0000    0.0000    0.0000;
    852    1112    0.013967    0.043388    0.004898    140    140    140    0    0    1    -360    360    -17.5863    -4.1091    17.6239    3.6358    0.0000    0.0000    0.0000    0.0000;
    1590    1286    0.02281    0.063967    0.009043    140    140    140    0    0    1    -360    360    -62.8177    -2.8985    63.5861    3.9773    0.0000    0.0000    0.0000    0.0000;
    1434    1548    0.006694    0.017273    0.002389    120    120    120    0    0    1    -360    360    12.1245    -2.4480    -12.1158    2.1894    0.0000    0.0000    0.0000    0.0000;
    1434    1193    0.004545    0.013967    0.001283    120    120    120    0    0    1    -360    360    9.9167    -0.1710    -9.9129    0.0318    0.0000    0.0000    0.0000    0.0000;
    1194    918    0.005702    0.01719    0.002118    140    140    140    0    0    1    -360    360    -13.5726    -9.7021    13.5860    9.4930    0.0000    0.0000    0.0000    0.0000;
    1855    1433    0.013636    0.033967    0.003707    120    120    120    0    0    1    -360    360    8.9086    -2.5569    -8.8988    2.1453    0.0000    0.0000    0.0000    0.0000;
    1433    1545    0.008595    0.021405    0.002282    120    120    120    0    0    1    -360    360    -13.3929    0.6946    13.4061    -0.9303    0.0000    0.0000    0.0000    0.0000;
    1199    1544    0.009256    0.022645    0.002543    120    120    120    0    0    1    -360    360    14.5559    -0.7832    -14.5392    0.5241    0.0000    0.0000    0.0000    0.0000;
    1588    1199    0.004876    0.013471    0.001566    120    120    120    0    0    1    -360    360    15.1313    -0.8489    -15.1219    0.6902    0.0000    0.0000    0.0000    0.0000;
    1199    1197    0.000909    0.002066    0.000237    120    120    120    0    0    1    -360    360    0.5660    0.0930    -0.5660    -0.1210    0.0000    0.0000    0.0000    0.0000;
    1434    1185    0.016694    0.045207    0.005467    120    120    120    0    0    1    -360    360    -49.6738    -4.7010    50.0266    5.0074    0.0000    0.0000    0.0000    0.0000;
    1516    1169    0.000826    0.002479    0.000269    114    114    114    0    0    1    -360    360    -80.5481    -12.3637    80.5933    12.4668    0.0000    0.0000    0.0000    0.0000;
    1096    1516    0.002149    0.003884    0.000779    120    120    120    0    0    1    -360    360    -72.9621    -11.6412    73.0591    11.7222    0.0000    0.0000    0.0000    0.0000;
    1184    1096    0.00595    0.010661    0.002222    120    120    120    0    0    1    -360    360    -72.6932    -11.5118    72.9621    11.7263    0.0000    0.0000    0.0000    0.0000;
    1516    1514    0    0.000826    7e-06    114    114    114    0    0    1    -360    360    7.4890    0.6415    -7.4890    -0.6420    0.0000    0.0000    0.0000    0.0000;
    1096    1094    0.002397    0.004876    0.000704    90    90    90    0    0    1    -360    360    0.0000    -0.0851    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1407    1633    0.008926    0.02876    0.003025    114    114    114    0    0    1    -360    360    -20.1319    -3.7684    20.1633    3.5092    0.0000    0.0000    0.0000    0.0000;
    1452    1407    0.004959    0.015868    0.001675    140    140    140    0    0    1    -360    360    -15.0145    -3.2349    15.0243    3.0675    0.0000    0.0000    0.0000    0.0000;
    1405    1407    0.002314    0.003802    0.000404    90    90    90    0    0    1    -360    360    -5.1070    -0.7480    5.1075    0.7008    0.0000    0.0000    0.0000    0.0000;
    1080    1632    0.000826    0.002562    0.000266    114    114    114    0    0    1    -360    360    -33.3891    -7.9106    33.3973    7.9041    0.0000    0.0000    0.0000    0.0000;
    864    1080    0.007934    0.025537    0.002684    140    140    140    0    0    1    -360    360    -23.6990    -6.1379    23.7389    5.9471    0.0000    0.0000    0.0000    0.0000;
    1078    1080    0.000248    0.000661    7.5e-05    114    114    114    0    0    1    -360    360    -9.6500    -1.9720    9.6502    1.9636    0.0000    0.0000    0.0000    0.0000;
    1416    1633    0.008017    0.02438    0.002553    120    120    120    0    0    1    -360    360    1.0268    -7.2316    -1.0234    6.9376    0.0000    0.0000    0.0000    0.0000;
    1415    1632    0.008099    0.025372    0.002633    120    120    120    0    0    1    -360    360    -8.4583    -3.8112    8.4640    3.5152    0.0000    0.0000    0.0000    0.0000;
    1634    1764    0.014463    0.043967    0.005193    114    114    114    0    0    1    -360    360    7.9894    4.7756    -7.9786    -5.3642    0.0000    0.0000    0.0000    0.0000;
    1673    1721    0.010083    0.031901    0.003453    114    114    114    0    0    1    -360    360    39.2456    5.2607    -39.1138    -5.2569    0.0000    0.0000    0.0000    0.0000;
    1189    1231    0.003719    0.011901    0.001251    140    140    140    0    0    1    -360    360    -3.4040    -1.3420    3.4044    1.1920    0.0000    0.0000    0.0000    0.0000;
    1377    1478    0.002231    0.006612    0.000789    114    114    114    0    0    1    -360    360    20.8619    2.8232    -20.8537    -2.8950    0.0000    0.0000    0.0000    0.0000;
    1814    1799    0.009587    0.030744    0.003233    114    114    114    0    0    1    -360    360    -16.6996    -5.6877    16.7250    5.3906    0.0000    0.0000    0.0000    0.0000;
    1437    1622    0.000992    0.003058    0.000346    114    114    114    0    0    1    -360    360    -93.1053    -17.4181    93.1796    17.6056    0.0000    0.0000    0.0000    0.0000;
    1644    1437    0.005785    0.01843    0.001951    114    114    114    0    0    1    -360    360    -72.8520    -9.3578    73.1152    9.9636    0.0000    0.0000    0.0000    0.0000;
    1435    1437    0.000826    0.002397    0.000281    114    114    114    0    0    1    -360    360    -19.9870    -7.4790    19.9901    7.4545    0.0000    0.0000    0.0000    0.0000;
    1841    1643    0.011901    0.036446    0.004262    114    114    114    0    0    1    -360    360    63.3163    5.6485    -62.9240    -4.9655    0.0000    0.0000    0.0000    0.0000;
    1142    944    0.004215    0.013306    0.001433    114    114    114    0    0    1    -360    360    -15.2301    -1.2886    15.2384    1.1451    0.0000    0.0000    0.0000    0.0000;
    1739    1282    0.005207    0.01595    0.001873    140    140    140    0    0    1    -360    360    -0.4363    0.5672    0.4363    -0.7884    0.0000    0.0000    0.0000    0.0000;
    1058    1036    0.005455    0.017107    0.001917    140    140    140    0    0    1    -360    360    -4.6639    -2.0834    4.6650    1.8570    0.0000    0.0000    0.0000    0.0000;
    1881    1476    0.004793    0.014628    0.001774    114    114    114    0    0    1    -360    360    -38.3693    -2.5790    38.4289    2.5500    0.0000    0.0000    0.0000    0.0000;
    992    1881    0.001901    0.006116    0.000646    114    114    114    0    0    1    -360    360    -34.9437    -1.6546    34.9633    1.6410    0.0000    0.0000    0.0000    0.0000;
    1879    1881    8.3e-05    0.000165    1.7e-05    114    114    114    0    0    1    -360    360    -3.4060    -0.9400    3.4060    0.9380    0.0000    0.0000    0.0000    0.0000;
    992    1615    0.001405    0.004132    0.000426    114    114    114    0    0    1    -360    360    29.6147    -0.8964    -29.6043    0.8765    0.0000    0.0000    0.0000    0.0000;
    1436    1622    0.001488    0.004628    0.000549    114    114    114    0    0    1    -360    360    9.4760    4.6700    -9.4746    -4.7317    0.0000    0.0000    0.0000    0.0000;
    937    1368    0.006777    0.021984    0.002297    114    114    114    0    0    1    -360    360    21.5824    1.8355    -21.5559    -2.0243    0.0000    0.0000    0.0000    0.0000;
    1081    1419    0.008099    0.020661    0.002323    120    120    120    0    0    1    -360    360    -0.1819    1.1771    0.1821    -1.4542    0.0000    0.0000    0.0000    0.0000;
    1633    1081    0.000496    0.001488    0.000162    114    114    114    0    0    1    -360    360    -0.1819    1.1173    0.1819    -1.1366    0.0000    0.0000    0.0000    0.0000;
    1081    1079    0.000909    0.002893    0.000339    57    57    57    0    0    1    -360    360    0.0000    -0.0405    0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    1135    972    0.001736    0.005289    0.000617    57    57    57    0    0    1    -360    360    -4.9860    -0.9720    4.9864    0.8983    0.0000    0.0000    0.0000    0.0000;
    1842    1322    0.012975    0.041074    0.004484    140    140    140    0    0    1    -360    360    20.0129    2.4319    -19.9692    -2.8350    0.0000    0.0000    0.0000    0.0000;
    1568    1740    0.003802    0.012149    0.001275    114    114    114    0    0    1    -360    360    -7.5269    -1.7236    7.5288    1.5787    0.0000    0.0000    0.0000    0.0000;
    1408    1568    0.006694    0.021653    0.002268    140    140    140    0    0    1    -360    360    8.9314    0.7024    -8.9269    -0.9563    0.0000    0.0000    0.0000    0.0000;
    865    1408    0.004463    0.014463    0.001517    114    114    114    0    0    1    -360    360    11.7708    0.7308    -11.7656    -0.8938    0.0000    0.0000    0.0000    0.0000;
    1568    1566    0.001157    0.002562    0.000254    90    90    90    0    0    1    -360    360    16.4537    2.6799    -16.4510    -2.7040    0.0000    0.0000    0.0000    0.0000;
    1406    1408    0.002314    0.003802    0.000404    90    90    90    0    0    1    -360    360    -2.8340    -0.2390    2.8342    0.1914    0.0000    0.0000    0.0000    0.0000;
    1739    1143    0.004463    0.014297    0.001515    114    114    114    0    0    1    -360    360    -10.9087    -2.9902    10.9135    2.8264    0.0000    0.0000    0.0000    0.0000;
    1231    1832    0.003306    0.010744    0.001101    140    140    140    0    0    1    -360    360    3.8595    1.7224    -3.8590    -1.8540    0.0000    0.0000    0.0000    0.0000;
    1231    1031    0.001405    0.004463    0.000469    114    114    114    0    0    1    -360    360    0.0000    -0.0568    0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    1479    1002    0.002397    0.007273    0.000857    140    140    140    0    0    1    -360    360    20.8534    2.8920    -20.8447    -2.9695    0.0000    0.0000    0.0000    0.0000;
    1842    1472    0.003802    0.01157    0.00137    140    140    140    0    0    1    -360    360    27.5146    8.6448    -27.4884    -8.7308    0.0000    0.0000    0.0000    0.0000;
    1623    1843    0.018347    0.056777    0.006459    114    114    114    0    0    1    -360    360    -47.3673    -5.1239    47.7135    5.4119    0.0000    0.0000    0.0000    0.0000;
    1097    977    0.000992    0.002893    0.000349    140    140    140    0    0    1    -360    360    47.8193    9.6460    -47.7999    -9.6317    0.0000    0.0000    0.0000    0.0000;
    1517    1097    0.001488    0.004463    0.00053    140    140    140    0    0    1    -360    360    47.8484    9.6127    -47.8193    -9.5899    0.0000    0.0000    0.0000    0.0000;
    1843    1517    0.004298    0.013388    0.001474    140    140    140    0    0    1    -360    360    47.9324    9.6935    -47.8484    -9.6118    0.0000    0.0000    0.0000    0.0000;
    1097    1095    0.001322    0.003884    0.000462    140    140    140    0    0    1    -360    360    0.0000    -0.0562    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1515    1517    0    0.000826    7e-06    114    114    114    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.0009    0.0000    0.0000    0.0000    0.0000;
    1195    917    0.002727    0.008347    0.000973    140    140    140    0    0    1    -360    360    0.5483    -0.5589    -0.5483    0.4445    0.0000    0.0000    0.0000    0.0000;
    1914    1195    0.002231    0.007603    0.000728    140    140    140    0    0    1    -360    360    -4.3506    2.4372    4.3510    -2.5212    0.0000    0.0000    0.0000    0.0000;
    1911    1914    8.3e-05    0.000165    1.7e-05    140    140    140    0    0    1    -360    360    -4.3506    2.4341    4.3506    -2.4361    0.0000    0.0000    0.0000    0.0000;
    1193    1195    0.003141    0.009669    0.001125    140    140    140    0    0    1    -360    360    4.9003    -3.2097    -4.8994    3.0801    0.0000    0.0000    0.0000    0.0000;
    1913    1914    0    0.000826    1e-05    140    140    140    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.0011    0.0000    0.0000    0.0000    0.0000;
    1251    1111    0.001074    0.003388    0.000387    140    140    140    0    0    1    -360    360    -8.9727    -6.1673    8.9737    6.1246    0.0000    0.0000    0.0000    0.0000;
    1839    1251    0.004545    0.013884    0.001614    140    140    140    0    0    1    -360    360    -7.3832    -5.9774    7.3867    5.7957    0.0000    0.0000    0.0000    0.0000;
    1251    1249    0.001157    0.001488    0.000281    90    90    90    0    0    1    -360    360    1.5860    0.3716    -1.5860    -0.4050    0.0000    0.0000    0.0000    0.0000;
    921    1111    0.001074    0.003388    0.000387    140    140    140    0    0    1    -360    360    -23.9492    -12.0457    23.9557    12.0200    0.0000    0.0000    0.0000    0.0000;
    1888    921    0.003884    0.011901    0.001375    114    114    114    0    0    1    -360    360    -19.3967    -11.2981    19.4131    11.1851    0.0000    0.0000    0.0000    0.0000;
    919    921    0.000661    0.001901    0.000225    114    114    114    0    0    1    -360    360    -4.5360    -0.8870    4.5361    0.8605    0.0000    0.0000    0.0000    0.0000;
    1270    1111    0.009339    0.025289    0.002592    120    120    120    0    0    1    -360    360    -1.4878    -2.5015    1.4884    2.1945    0.0000    0.0000    0.0000    0.0000;
    1720    1270    0.005702    0.014545    0.001534    120    120    120    0    0    1    -360    360    4.1807    -1.4986    -4.1798    1.3184    0.0000    0.0000    0.0000    0.0000;
    1270    1267    0.005537    0.009339    0.00097    90    90    90    0    0    1    -360    360    5.6676    1.1832    -5.6660    -1.2960    0.0000    0.0000    0.0000    0.0000;
    1399    1111    0.009339    0.025289    0.002592    120    120    120    0    0    1    -360    360    0.6742    -2.0447    -0.6739    1.7368    0.0000    0.0000    0.0000    0.0000;
    1317    1399    0.005702    0.01438    0.001513    120    120    120    0    0    1    -360    360    0.6744    -2.3385    -0.6742    2.1591    0.0000    0.0000    0.0000    0.0000;
    1721    1317    8.3e-05    0.000248    1.9e-05    140    140    140    0    0    1    -360    360    12.5728    1.0547    -12.5727    -1.0567    0.0000    0.0000    0.0000    0.0000;
    1399    1398    0.005537    0.009256    0.000961    90    90    90    0    0    1    -360    360    0.0000    -0.1144    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1316    1317    0.000165    0.000413    5.3e-05    140    140    140    0    0    1    -360    360    -11.8980    -3.4010    11.8982    3.3952    0.0000    0.0000    0.0000    0.0000;
    1361    1287    0.000496    0.001488    0.000177    140    140    140    0    0    1    -360    360    -61.0388    -16.1528    61.0552    16.1806    0.0000    0.0000    0.0000    0.0000;
    1361    1287    0.000496    0.001488    0.000177    140    140    140    0    0    1    -360    360    -61.0388    -16.1528    61.0552    16.1806    0.0000    0.0000    0.0000    0.0000;
    1139    1110    0.012479    0.038265    0.004414    114    114    114    0    0    1    -360    360    17.6543    3.2490    -17.6208    -3.6768    0.0000    0.0000    0.0000    0.0000;
    1361    1139    0.000909    0.003388    0.00039    114    114    114    0    0    1    -360    360    17.6567    3.1956    -17.6543    -3.2335    0.0000    0.0000    0.0000    0.0000;
    1137    1139    0.000413    0.001322    0.000128    114    114    114    0    0    1    -360    360    -0.0000    -0.0000    0.0000    -0.0155    0.0000    0.0000    0.0000    0.0000;
    1655    1112    0.00876    0.026942    0.003112    114    114    114    0    0    1    -360    360    11.5588    7.6300    -11.5447    -7.9641    0.0000    0.0000    0.0000    0.0000;
    1140    1655    0.003802    0.012066    0.001396    140    140    140    0    0    1    -360    360    13.2654    8.0407    -13.2578    -8.1867    0.0000    0.0000    0.0000    0.0000;
    1362    1140    0.000826    0.002562    0.000293    114    114    114    0    0    1    -360    360    43.8782    14.5211    -43.8637    -14.5119    0.0000    0.0000    0.0000    0.0000;
    1654    1655    0.002066    0.006364    0.000753    140    140    140    0    0    1    -360    360    -1.6990    -0.6480    1.6991    0.5567    0.0000    0.0000    0.0000    0.0000;
    1136    1140    0.000413    0.001322    0.00016    114    114    114    0    0    1    -360    360    -30.5950    -6.4800    30.5983    6.4712    0.0000    0.0000    0.0000    0.0000;
    1030    1878    0.001488    0.004876    0.000511    84    84    84    0    0    1    -360    360    -6.7590    -0.4477    6.7596    0.3886    0.0000    0.0000    0.0000    0.0000;
    1420    1030    0.004959    0.013223    0.0015    120    120    120    0    0    1    -360    360    -6.7571    -0.6519    6.7590    0.4778    0.0000    0.0000    0.0000    0.0000;
    1029    1030    0.000661    0.002149    0.000252    140    140    140    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.0301    0.0000    0.0000    0.0000    0.0000;
    1782    1773    0.003306    0.010413    0.001147    140    140    140    0    0    1    -360    360    -9.9985    -2.9656    10.0015    2.8370    0.0000    0.0000    0.0000    0.0000;
    1150    1526    0.011983    0.037107    0.004211    140    140    140    0    0    1    -360    360    -21.5203    -2.3560    21.5670    1.9945    0.0000    0.0000    0.0000    0.0000;
    1380    972    0.004545    0.013967    0.001619    140    140    140    0    0    1    -360    360    -36.5484    -7.8674    36.6010    7.8331    0.0000    0.0000    0.0000    0.0000;
    1814    1800    0.004215    0.009752    0.002043    140    140    140    0    0    1    -360    360    -49.0131    -11.0708    49.1042    11.0424    0.0000    0.0000    0.0000    0.0000;
    1614    925    0.005702    0.015041    0.001646    120    120    120    0    0    1    -360    360    27.5647    -1.3678    -27.5281    1.2696    0.0000    0.0000    0.0000    0.0000;
    1339    925    0.001322    0.002645    0.000237    57    57    57    0    0    1    -360    360    -5.0990    -1.2960    5.0993    1.2686    0.0000    0.0000    0.0000    0.0000;
    1340    926    0.001322    0.002645    0.000237    57    57    57    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.0285    0.0000    0.0000    0.0000    0.0000;
    1844    1658    0.002893    0.007025    0.000779    120    120    120    0    0    1    -360    360    6.8051    0.8406    -6.8040    -0.9310    0.0000    0.0000    0.0000    0.0000;
    1845    1659    0.002893    0.007025    0.000779    120    120    120    0    0    1    -360    360    6.2360    0.8401    -6.2350    -0.9310    0.0000    0.0000    0.0000    0.0000;
    1625    1110    0.003719    0.009008    0.000999    120    120    120    0    0    1    -360    360    -7.3330    -3.2829    7.3350    3.1679    0.0000    0.0000    0.0000    0.0000;
    1845    1625    0.004628    0.01438    0.001626    140    140    140    0    0    1    -360    360    -5.7452    -3.3026    5.7469    3.1132    0.0000    0.0000    0.0000    0.0000;
    1624    1625    0.002645    0.006116    0.00129    140    140    140    0    0    1    -360    360    -1.5860    -0.3240    1.5861    0.1697    0.0000    0.0000    0.0000    0.0000;
    1844    1110    0.008347    0.023471    0.002628    120    120    120    0    0    1    -360    360    -7.0831    -3.4393    7.0873    3.1366    0.0000    0.0000    0.0000    0.0000;
    1252    1110    0.00157    0.004793    0.000566    140    140    140    0    0    1    -360    360    9.5608    -1.9684    -9.5595    1.9043    0.0000    0.0000    0.0000    0.0000;
    1471    1252    0.007438    0.022562    0.00266    140    140    140    0    0    1    -360    360    16.7175    -1.2163    -16.7001    0.9499    0.0000    0.0000    0.0000    0.0000;
    1853    1471    0.000992    0.003306    0.000351    140    140    140    0    0    1    -360    360    18.0812    -1.0199    -18.0785    0.9868    0.0000    0.0000    0.0000    0.0000;
    1252    1250    0.000744    0.001405    0.000293    120    120    120    0    0    1    -360    360    7.1393    1.0185    -7.1390    -1.0530    0.0000    0.0000    0.0000    0.0000;
    1469    1471    0.000248    0.000496    4.6e-05    90    90    90    0    0    1    -360    360    -1.3610    -0.2350    1.3610    0.2295    0.0000    0.0000    0.0000    0.0000;
    1295    1110    0.00876    0.026529    0.003124    140    140    140    0    0    1    -360    360    -11.0057    -3.4557    11.0153    3.1110    0.0000    0.0000    0.0000    0.0000;
    1789    1413    0.010083    0.024546    0.002715    120    120    120    0    0    1    -360    360    9.8771    -7.3937    -9.8644    7.1011    0.0000    0.0000    0.0000    0.0000;
    1827    1789    0.011901    0.029669    0.003277    120    120    120    0    0    1    -360    360    16.1466    -6.4824    -16.1166    6.1671    0.0000    0.0000    0.0000    0.0000;
    1787    1789    0.00438    0.006116    0.000777    75    75    75    0    0    1    -360    360    -6.2380    -1.3170    6.2395    1.2266    0.0000    0.0000    0.0000    0.0000;
    1790    1414    0.010083    0.024546    0.002715    120    120    120    0    0    1    -360    360    -4.6185    -4.0794    4.6216    3.7633    0.0000    0.0000    0.0000    0.0000;
    1601    1790    0.008099    0.021074    0.002386    120    120    120    0    0    1    -360    360    2.1871    -3.1052    -2.1862    2.8236    0.0000    0.0000    0.0000    0.0000;
    1788    1790    0.004132    0.005372    0.000692    75    75    75    0    0    1    -360    360    -6.8030    -1.3360    6.8047    1.2558    0.0000    0.0000    0.0000    0.0000;
    1844    1706    0.002397    0.007355    0.000857    140    140    140    0    0    1    -360    360    3.8533    1.1136    -3.8530    -1.2150    0.0000    0.0000    0.0000    0.0000;
    1231    1004    0.003141    0.013306    0.001379    162    162    162    0    0    1    -360    360    -43.9934    -6.0664    44.0446    6.1160    0.0000    0.0000    0.0000    0.0000;
    1413    1145    0.003058    0.003802    0.000721    90    90    90    0    0    1    -360    360    0.0000    -0.0860    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    1414    1146    0.003141    0.003884    0.00074    90    90    90    0    0    1    -360    360    1.7001    0.9648    -1.7000    -1.0530    0.0000    0.0000    0.0000    0.0000;
    1026    1631    0.001074    0.003223    0.000378    140    140    140    0    0    1    -360    360    33.0311    6.2988    -33.0208    -6.3129    0.0000    0.0000    0.0000    0.0000;
    1720    1026    0.001818    0.00562    0.000665    140    140    140    0    0    1    -360    360    38.9483    7.7296    -38.9243    -7.7343    0.0000    0.0000    0.0000    0.0000;
    1026    1025    0.000579    0.001653    0.000194    140    140    140    0    0    1    -360    360    5.8932    1.4355    -5.8930    -1.4580    0.0000    0.0000    0.0000    0.0000;
    1378    1628    0.003141    0.021405    0.002413    114    114    114    0    0    1    -360    360    -27.4793    -6.8851    27.5005    6.7422    0.0000    0.0000    0.0000    0.0000;
    973    1276    0.006446    0.020661    0.002164    114    114    114    0    0    1    -360    360    55.3307    10.7957    -55.1613    -10.5136    0.0000    0.0000    0.0000    0.0000;
    1844    1368    0.00405    0.012397    0.00143    114    114    114    0    0    1    -360    360    -1.7560    3.4691    1.7565    -3.6385    0.0000    0.0000    0.0000    0.0000;
    884    1415    0.001983    0.006033    0.000697    140    140    140    0    0    1    -360    360    13.7047    2.6668    -13.7015    -2.7400    0.0000    0.0000    0.0000    0.0000;
    1878    884    0.004959    0.015207    0.001752    140    140    140    0    0    1    -360    360    15.8728    3.5265    -15.8618    -3.7018    0.0000    0.0000    0.0000    0.0000;
    884    882    0.001074    0.001818    0.000194    90    90    90    0    0    1    -360    360    2.1571    1.0350    -2.1570    -1.0580    0.0000    0.0000    0.0000    0.0000;
    1238    1416    0.002314    0.007438    0.000811    140    140    140    0    0    1    -360    360    -1.3617    -2.8877    1.3619    2.7918    0.0000    0.0000    0.0000    0.0000;
    1621    1238    0.005702    0.018017    0.001994    140    140    140    0    0    1    -360    360    -1.3612    -3.1257    1.3617    2.8900    0.0000    0.0000    0.0000    0.0000;
    1237    1238    8.3e-05    0.000248    1.9e-05    120    120    120    0    0    1    -360    360    0.0000    0.0000    -0.0000    -0.0023    0.0000    0.0000    0.0000    0.0000;
    1232    1804    0.001901    0.004628    0.000895    140    140    140    0    0    1    -360    360    3.4052    1.5679    -3.4050    -1.6750    0.0000    0.0000    0.0000    0.0000;
    1805    1231    0.001405    0.004628    0.000489    140    140    140    0    0    1    -360    360    -37.6310    -1.1792    37.6475    1.1744    0.0000    0.0000    0.0000    0.0000;
    926    1805    0.008099    0.022645    0.002439    120    120    120    0    0    1    -360    360    -34.6013    0.1410    34.6819    -0.2098    0.0000    0.0000    0.0000    0.0000;
    1803    1805    0.000496    0.00124    0.000191    140    140    140    0    0    1    -360    360    -2.9490    -1.4120    2.9490    1.3890    0.0000    0.0000    0.0000    0.0000;
    1102    1112    0.007521    0.023058    0.002413    120    120    120    0    0    1    -360    360    -3.8530    0.0353    3.8540    -0.3241    0.0000    0.0000    0.0000    0.0000;
    1268    1102    0.000331    0.001157    0.000116    114    114    114    0    0    1    -360    360    -3.8530    -0.0810    3.8530    0.0671    0.0000    0.0000    0.0000    0.0000;
    1100    1102    0.002397    0.007521    0.000847    114    114    114    0    0    1    -360    360    -0.0000    -0.0000    0.0000    -0.1024    0.0000    0.0000    0.0000    0.0000;
    1815    1905    0.008099    0.026116    0.002725    140    140    140    0    0    1    -360    360    40.8508    9.4084    -40.7286    -9.3310    0.0000    0.0000    0.0000    0.0000;
    1554    845    0.003636    0.011405    0.001242    140    140    140    0    0    1    -360    360    -6.0884    2.6449    6.0898    -2.7873    0.0000    0.0000    0.0000    0.0000;
    890    1554    0.00157    0.004876    0.000542    140    140    140    0    0    1    -360    360    -2.1147    4.4389    2.1151    -4.5020    0.0000    0.0000    0.0000    0.0000;
    1554    1552    0.002314    0.006942    0.000728    120    120    120    0    0    1    -360    360    3.9734    1.8571    -3.9730    -1.9420    0.0000    0.0000    0.0000    0.0000;
    1779    1016    0.001983    0.005702    0.000617    120    120    120    0    0    1    -360    360    20.3424    9.3189    -20.3340    -9.3680    0.0000    0.0000    0.0000    0.0000;
    1120    1780    0.003719    0.011322    0.001266    120    120    120    0    0    1    -360    360    14.2183    6.1235    -14.2108    -6.2511    0.0000    0.0000    0.0000    0.0000;
    885    1120    0.001901    0.005785    0.000653    140    140    140    0    0    1    -360    360    14.2221    5.9896    -14.2183    -6.0558    0.0000    0.0000    0.0000    0.0000;
    1878    885    0.004959    0.015207    0.001752    140    140    140    0    0    1    -360    360    15.3667    6.3509    -15.3551    -6.5246    0.0000    0.0000    0.0000    0.0000;
    885    883    0.001074    0.001818    0.000194    90    90    90    0    0    1    -360    360    1.1330    0.5350    -1.1330    -0.5580    0.0000    0.0000    0.0000    0.0000;
    1119    1120    0.001983    0.004545    0.000569    120    120    120    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.0677    0.0000    0.0000    0.0000    0.0000;
    1232    1781    0.001901    0.005868    0.000658    140    140    140    0    0    1    -360    360    -7.5044    -2.7169    7.5054    2.6409    0.0000    0.0000    0.0000    0.0000;
    1447    1286    0.013388    0.041488    0.004726    140    140    140    0    0    1    -360    360    -47.4842    -10.6903    47.7513    10.9529    0.0000    0.0000    0.0000    0.0000;
    1801    1447    0.007603    0.02405    0.002618    140    140    140    0    0    1    -360    360    -38.9707    -8.5293    39.0735    8.5458    0.0000    0.0000    0.0000    0.0000;
    1447    1445    0.001074    0.010992    0.001752    75    75    75    0    0    1    -360    360    8.4107    2.1445    -8.4100    -2.3450    0.0000    0.0000    0.0000    0.0000;
    1446    1047    0.00876    0.027851    0.00303    140    140    140    0    0    1    -360    360    41.4487    7.8093    -41.3171    -7.7481    0.0000    0.0000    0.0000    0.0000;
    1357    1446    0.011157    0.034463    0.003913    140    140    140    0    0    1    -360    360    47.6367    9.0873    -47.4181    -8.8791    0.0000    0.0000    0.0000    0.0000;
    1286    1357    0.002314    0.007025    0.000816    140    140    140    0    0    1    -360    360    54.3891    10.9873    -54.3300    -10.9062    0.0000    0.0000    0.0000    0.0000;
    1446    1444    0.001058    0.010826    0.001726    75    75    75    0    0    1    -360    360    5.9693    1.0699    -5.9690    -1.2710    0.0000    0.0000    0.0000    0.0000;
    1357    1355    0.003223    0.006033    0.000578    90    90    90    0    0    1    -360    360    6.6933    1.8189    -6.6920    -1.8860    0.0000    0.0000    0.0000    0.0000;
    1779    1415    0.005455    0.016777    0.001914    114    114    114    0    0    1    -360    360    -10.8820    -8.0279    10.8903    7.8258    0.0000    0.0000    0.0000    0.0000;
    1904    1845    0.004215    0.009835    0.001217    120    120    120    0    0    1    -360    360    17.6632    1.0587    -17.6521    -1.1787    0.0000    0.0000    0.0000    0.0000;
    1149    1904    0.002066    0.00562    0.000593    120    120    120    0    0    1    -360    360    18.3470    1.3002    -18.3412    -1.3553    0.0000    0.0000    0.0000    0.0000;
    1903    1904    0.000661    0.002314    0.00022    120    120    120    0    0    1    -360    360    -0.6780    -0.3230    0.6780    0.2966    0.0000    0.0000    0.0000    0.0000;
    1372    1586    0.002893    0.008926    0.001004    140    140    140    0    0    1    -360    360    1.4876    -2.2798    -1.4874    2.1633    0.0000    0.0000    0.0000    0.0000;
    1815    1372    0.00595    0.019174    0.00203    140    140    140    0    0    1    -360    360    11.0245    0.8454    -11.0183    -1.0621    0.0000    0.0000    0.0000    0.0000;
    1372    1370    0.005289    0.008926    0.000927    90    90    90    0    0    1    -360    360    9.5306    3.3419    -9.5260    -3.4420    0.0000    0.0000    0.0000    0.0000;
    1037    1232    0.001653    0.005289    0.000557    120    120    120    0    0    1    -360    360    -7.3851    -2.5054    7.3859    2.4412    0.0000    0.0000    0.0000    0.0000;
    1735    1652    0.006529    0.023884    0.002338    105    105    105    0    0    1    -360    360    -7.3710    -2.1460    7.3743    1.8901    0.0000    0.0000    0.0000    0.0000;
    1906    1653    0.008017    0.026446    0.002645    140    140    140    0    0    1    -360    360    21.9169    7.4611    -21.8796    -7.6425    0.0000    0.0000    0.0000    0.0000;
    1754    1596    0.007273    0.012314    0.001788    90    90    90    0    0    1    -360    360    -32.6868    -0.5415    32.7528    0.4423    0.0000    0.0000    0.0000    0.0000;
    1843    917    0.02405    0.076281    0.008259    140    140    140    0    0    1    -360    360    63.6870    12.5320    -62.8570    -10.8905    0.0000    0.0000    0.0000    0.0000;
    1844    1038    0.003141    0.007769    0.000879    120    120    120    0    0    1    -360    360    6.2212    0.5023    -6.2202    -0.6049    0.0000    0.0000    0.0000    0.0000;
    1470    1039    0.005785    0.016116    0.001876    120    120    120    0    0    1    -360    360    -3.9534    -0.0168    3.9542    -0.2053    0.0000    0.0000    0.0000    0.0000;
    1294    1470    0.002066    0.006446    0.000748    140    140    140    0    0    1    -360    360    -1.9134    0.2156    1.9134    -0.3047    0.0000    0.0000    0.0000    0.0000;
    1468    1470    0.000248    0.000496    4.6e-05    90    90    90    0    0    1    -360    360    -2.0400    -0.3270    2.0400    0.3215    0.0000    0.0000    0.0000    0.0000;
    1799    1513    0.007438    0.023967    0.002517    140    140    140    0    0    1    -360    360    -34.2428    -5.5964    34.3190    5.5454    0.0000    0.0000    0.0000    0.0000;
    1512    1287    0.012066    0.038678    0.004075    140    140    140    0    0    1    -360    360    -1.4740    -0.7260    1.4742    0.2349    0.0000    0.0000    0.0000    0.0000;
    1651    1287    0.000496    0.003719    0.000387    152    152    152    0    0    1    -360    360    -15.0755    -5.0720    15.0766    5.0330    0.0000    0.0000    0.0000    0.0000;
    1707    1651    0.008099    0.051653    0.005365    140    140    140    0    0    1    -360    360    -14.8328    -5.6367    14.8495    5.0983    0.0000    0.0000    0.0000    0.0000;
    1845    1707    0.007686    0.023967    0.002698    114    114    114    0    0    1    -360    360    -6.1019    -4.0064    6.1053    3.6937    0.0000    0.0000    0.0000    0.0000;
    1649    1651    0.000579    0.001818    0.000218    140    140    140    0    0    1    -360    360    -0.2260    0.0000    0.2260    -0.0263    0.0000    0.0000    0.0000    0.0000;
    1705    1707    0.002231    0.007438    0.000726    140    140    140    0    0    1    -360    360    -8.7260    -2.0250    8.7275    1.9430    0.0000    0.0000    0.0000    0.0000;
    1587    881    0.002727    0.008512    0.000956    140    140    140    0    0    1    -360    360    -12.1106    -6.6994    12.1150    6.6018    0.0000    0.0000    0.0000    0.0000;
    1371    880    0.003223    0.010496    0.001104    140    140    140    0    0    1    -360    360    22.3350    4.3747    -22.3207    -4.4572    0.0000    0.0000    0.0000    0.0000;
    1046    1371    0.005289    0.016942    0.001796    140    140    140    0    0    1    -360    360    22.3583    4.1306    -22.3350    -4.2663    0.0000    0.0000    0.0000    0.0000;
    1371    1369    0.005289    0.008926    0.000927    90    90    90    0    0    1    -360    360    0.0000    -0.1084    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    1784    1582    0.019256    0.061488    0.006558    140    140    140    0    0    1    -360    360    37.5937    4.8840    -37.3649    -4.9424    0.0000    0.0000    0.0000    0.0000;
    1841    1784    0.010413    0.033471    0.003533    140    140    140    0    0    1    -360    360    44.3367    6.2351    -44.1663    -6.1183    0.0000    0.0000    0.0000    0.0000;
    1783    1784    0.001653    0.005537    0.000525    140    140    140    0    0    1    -360    360    -6.5720    -1.2960    6.5726    1.2344    0.0000    0.0000    0.0000    0.0000;
    1710    1622    0.004711    0.014628    0.001667    114    114    114    0    0    1    -360    360    28.3233    0.6195    -28.2919    -0.7224    0.0000    0.0000    0.0000    0.0000;
    1492    940    0.004793    0.015785    0.001561    140    140    140    0    0    1    -360    360    4.5338    0.7847    -4.5330    -0.9720    0.0000    0.0000    0.0000    0.0000;
    1362    1492    0.007438    0.02405    0.002522    114    114    114    0    0    1    -360    360    8.5144    1.4589    -8.5099    -1.7515    0.0000    0.0000    0.0000    0.0000;
    1490    1492    8.3e-05    0.000826    1.9e-05    140    140    140    0    0    1    -360    360    -3.9760    -0.9690    3.9760    0.9668    0.0000    0.0000    0.0000    0.0000;
    1141    1361    0.000744    0.002314    0.00024    114    114    114    0    0    1    -360    360    -104.3484    -28.9134    104.4209    29.1100    0.0000    0.0000    0.0000    0.0000;
    1491    1141    0.006777    0.021736    0.002294    114    114    114    0    0    1    -360    360    -6.8150    -1.4100    6.8177    1.1428    0.0000    0.0000    0.0000    0.0000;
    1138    1141    0.000909    0.003141    0.000298    114    114    114    0    0    1    -360    360    -97.4530    -27.5380    97.5307    27.7706    0.0000    0.0000    0.0000    0.0000;
    1539    1754    0.012397    0.028265    0.002664    90    90    90    0    0    1    -360    360    -4.9860    -1.1340    4.9887    0.8268    0.0000    0.0000    0.0000    0.0000;
    1798    1869    0.009421    0.031157    0.002778    120    120    120    0    0    1    -360    360    30.3570    7.9798    -30.2798    -8.0574    0.0000    0.0000    0.0000    0.0000;
    979    943    0.015124    0.04157    0.004136    120    120    120    0    0    1    -360    360    33.0995    -3.1258    -32.9592    3.0208    0.0000    0.0000    0.0000    0.0000;
    1389    942    0.015289    0.036612    0.005537    120    120    120    0    0    1    -360    360    65.0662    8.5585    -64.5171    -7.9012    0.0000    0.0000    0.0000    0.0000;
    1432    1178    0.009339    0.031901    0.003243    140    140    140    0    0    1    -360    360    10.0611    -0.5929    -10.0532    0.2291    0.0000    0.0000    0.0000    0.0000;
    1441    1432    0.002149    0.006777    0.000772    140    140    140    0    0    1    -360    360    10.6281    -0.3727    -10.6261    0.2860    0.0000    0.0000    0.0000    0.0000;
    1432    1431    0    8.3e-05    1e-05    140    140    140    0    0    1    -360    360    0.5650    0.3068    -0.5650    -0.3080    0.0000    0.0000    0.0000    0.0000;
    1403    1178    0.005041    0.016364    0.001711    140    140    140    0    0    1    -360    360    -0.3224    -4.7559    0.3234    4.5530    0.0000    0.0000    0.0000    0.0000;
    1733    1350    0.005785    0.014463    0.001636    120    120    120    0    0    1    -360    360    -29.5658    2.4983    29.6088    -2.5854    0.0000    0.0000    0.0000    0.0000;
    1222    1350    0.034132    0.094876    0.009319    120    120    120    0    0    1    -360    360    -14.3532    2.0835    14.4146    -3.0191    0.0000    0.0000    0.0000    0.0000;
    1221    1870    0.011074    0.03281    0.002829    120    120    120    0    0    1    -360    360    -29.6253    -7.9086    29.7131    7.8329    0.0000    0.0000    0.0000    0.0000;
    1222    1919    0.006198    0.016694    0.002616    140    140    140    0    0    1    -360    360    33.9887    0.6301    -33.9282    -0.7765    0.0000    0.0000    0.0000    0.0000;
    1387    1918    0.00124    0.003802    0.000423    140    140    140    0    0    1    -360    360    -21.9892    2.1254    21.9944    -2.1596    0.0000    0.0000    0.0000    0.0000;
    1684    1732    0.007686    0.020909    0.002139    120    120    120    0    0    1    -360    360    -26.5706    3.3046    26.6172    -3.4315    0.0000    0.0000    0.0000    0.0000;
    1682    1684    0.012479    0.037851    0.004477    140    140    140    0    0    1    -360    360    -14.2758    -0.0988    14.2974    -0.3652    0.0000    0.0000    0.0000    0.0000;
    1221    1684    0.021901    0.060992    0.005953    120    120    120    0    0    1    -360    360    -12.2441    2.3162    12.2732    -2.9394    0.0000    0.0000    0.0000    0.0000;
    1221    856    0.004876    0.01314    0.001779    120    120    120    0    0    1    -360    360    18.8467    2.3928    -18.8318    -2.5626    0.0000    0.0000    0.0000    0.0000;
    996    1315    0.006198    0.019504    0.00213    140    140    140    0    0    1    -360    360    9.7793    1.7929    -9.7742    -2.0330    0.0000    0.0000    0.0000    0.0000;
    1221    1048    0.00405    0.013802    0.001314    140    140    140    0    0    1    -360    360    -4.4931    2.6890    4.4940    -2.8411    0.0000    0.0000    0.0000    0.0000;
    1049    1683    0.010248    0.031157    0.003683    140    140    140    0    0    1    -360    360    -4.8331    2.6948    4.8358    -3.1214    0.0000    0.0000    0.0000    0.0000;
    1218    1178    0.009587    0.030826    0.003265    140    140    140    0    0    1    -360    360    -34.2590    -1.8709    34.3533    1.7824    0.0000    0.0000    0.0000    0.0000;
    1458    1178    0.001405    0.004298    0.000472    140    140    140    0    0    1    -360    360    -25.7414    -10.9275    25.7506    10.8986    0.0000    0.0000    0.0000    0.0000;
    975    1209    0.007769    0.023554    0.002773    140    140    140    0    0    1    -360    360    -9.8040    0.6156    9.8105    -0.9197    0.0000    0.0000    0.0000    0.0000;
    1770    1298    0.008182    0.025537    0.002863    140    140    140    0    0    1    -360    360    19.7340    -4.1659    -19.7058    3.9158    0.0000    0.0000    0.0000    0.0000;
    1909    1901    0.001488    0.004628    0.000542    140    140    140    0    0    1    -360    360    8.0868    -0.8458    -8.0860    0.7845    0.0000    0.0000    0.0000    0.0000;
    1480    1386    0.006281    0.019752    0.002161    140    140    140    0    0    1    -360    360    -0.2260    -0.0780    0.2260    -0.1769    0.0000    0.0000    0.0000    0.0000;
    1481    1387    0.006198    0.019587    0.002139    140    140    140    0    0    1    -360    360    -2.0390    -0.6880    2.0392    0.4365    0.0000    0.0000    0.0000    0.0000;
    1386    1902    0.000826    0.002479    0.000271    140    140    140    0    0    1    -360    360    8.6308    4.5132    -8.6301    -4.5431    0.0000    0.0000    0.0000    0.0000;
    857    1910    0.000744    0.002397    0.000281    140    140    140    0    0    1    -360    360    11.4457    0.1177    -11.4449    -0.1481    0.0000    0.0000    0.0000    0.0000;
    1920    1387    0.001983    0.005289    0.000702    120    120    120    0    0    1    -360    360    -4.2844    -2.6199    4.2848    2.5383    0.0000    0.0000    0.0000    0.0000;
    1667    1662    0.003471    0.010413    0.001239    140    140    140    0    0    1    -360    360    8.1146    4.6123    -8.1120    -4.7493    0.0000    0.0000    0.0000    0.0000;
    1668    942    0.006446    0.019669    0.002335    140    140    140    0    0    1    -360    360    -16.2748    -6.8825    16.2919    6.6609    0.0000    0.0000    0.0000    0.0000;
    1700    1179    0.004793    0.014711    0.001706    140    140    140    0    0    1    -360    360    -57.9677    -0.7611    58.1033    0.9741    0.0000    0.0000    0.0000    0.0000;
    1201    1176    0.008843    0.027603    0.003083    140    140    140    0    0    1    -360    360    2.5617    -0.7836    -2.5612    0.4256    0.0000    0.0000    0.0000    0.0000;
    1716    1179    0.005041    0.015537    0.001801    140    140    140    0    0    1    -360    360    -45.0296    -0.4602    45.1156    0.5107    0.0000    0.0000    0.0000    0.0000;
    1703    1177    0.003554    0.00876    0.000963    120    120    120    0    0    1    -360    360    -45.0698    3.0123    45.1310    -2.9755    0.0000    0.0000    0.0000    0.0000;
    1808    1703    0.016033    0.046364    0.004455    120    120    120    0    0    1    -360    360    -41.4318    3.7476    41.6685    -3.5885    0.0000    0.0000    0.0000    0.0000;
    1703    1701    0.012645    0.015868    0.003013    90    90    90    0    0    1    -360    360    3.4013    0.5761    -3.4000    -0.9310    0.0000    0.0000    0.0000    0.0000;
    1704    1176    0.004298    0.010496    0.001159    120    120    120    0    0    1    -360    360    3.7905    2.1951    -3.7898    -2.3286    0.0000    0.0000    0.0000    0.0000;
    1675    1704    0.017273    0.055289    0.005189    120    120    120    0    0    1    -360    360    7.7707    2.7986    -7.7604    -3.3729    0.0000    0.0000    0.0000    0.0000;
    1704    1702    0.01281    0.016033    0.00304    90    90    90    0    0    1    -360    360    3.9699    1.1778    -3.9680    -1.5300    0.0000    0.0000    0.0000    0.0000;
    1809    1675    0.008926    0.027355    0.003165    140    140    140    0    0    1    -360    360    -14.1728    -4.7708    14.1897    4.4520    0.0000    0.0000    0.0000    0.0000;
    1032    1675    0.009008    0.027603    0.003202    140    140    140    0    0    1    -360    360    18.0570    -5.3477    -18.0299    5.0548    0.0000    0.0000    0.0000    0.0000;
    1676    942    0.008512    0.026198    0.003006    120    120    120    0    0    1    -360    360    -18.9227    7.4580    18.9528    -7.7184    0.0000    0.0000    0.0000    0.0000;
    1677    943    0.008512    0.026198    0.003006    120    120    120    0    0    1    -360    360    -27.6866    4.0986    27.7432    -4.2794    0.0000    0.0000    0.0000    0.0000;
    1860    1677    0.004298    0.01314    0.001559    140    140    140    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.1839    0.0000    0.0000    0.0000    0.0000;
    1861    1675    0.004298    0.01314    0.001556    140    140    140    0    0    1    -360    360    -11.3570    -2.1270    11.3619    1.9594    0.0000    0.0000    0.0000    0.0000;
    1507    1487    0.004959    0.012397    0.001375    120    120    120    0    0    1    -360    360    18.7712    1.9139    -18.7561    -2.0370    0.0000    0.0000    0.0000    0.0000;
    1677    1507    0.010992    0.032231    0.003112    120    120    120    0    0    1    -360    360    29.0636    3.9880    -28.9833    -4.1184    0.0000    0.0000    0.0000    0.0000;
    1506    1507    0.004298    0.013058    0.001544    140    140    140    0    0    1    -360    360    -10.2080    -2.3730    10.2120    2.2045    0.0000    0.0000    0.0000    0.0000;
    1676    1486    0.016033    0.044711    0.004499    120    120    120    0    0    1    -360    360    36.4412    4.7066    -36.2567    -4.7174    0.0000    0.0000    0.0000    0.0000;
    1675    1850    0.006198    0.02    0.00212    140    140    140    0    0    1    -360    360    20.0616    5.7204    -20.0385    -5.8943    0.0000    0.0000    0.0000    0.0000;
    1221    915    0.004545    0.013802    0.001638    140    140    140    0    0    1    -360    360    11.7397    1.9180    -11.7343    -2.0950    0.0000    0.0000    0.0000    0.0000;
    1776    873    0.004132    0.01281    0.00144    140    140    140    0    0    1    -360    360    -35.4110    -0.1772    35.4540    0.1362    0.0000    0.0000    0.0000    0.0000;
    1730    873    0.003471    0.011157    0.001198    140    140    140    0    0    1    -360    360    -24.0271    -3.4596    24.0440    3.3691    0.0000    0.0000    0.0000    0.0000;
    1351    1106    0.004628    0.014297    0.001619    140    140    140    0    0    1    -360    360    32.9417    4.4361    -32.8993    -4.4996    0.0000    0.0000    0.0000    0.0000;
    1727    1069    0.004711    0.014297    0.001699    140    140    140    0    0    1    -360    360    28.4718    12.1027    -28.4341    -12.1916    0.0000    0.0000    0.0000    0.0000;
    1351    1727    0.003554    0.010992    0.001261    140    140    140    0    0    1    -360    360    32.5936    13.2847    -32.5570    -13.3231    0.0000    0.0000    0.0000    0.0000;
    1727    1725    0.00157    0.005372    0.00052    140    140    140    0    0    1    -360    360    4.0852    1.2204    -4.0850    -1.2820    0.0000    0.0000    0.0000    0.0000;
    1531    874    0.002479    0.007686    0.000883    140    140    140    0    0    1    -360    360    5.9094    4.6346    -5.9082    -4.7370    0.0000    0.0000    0.0000    0.0000;
    1351    1531    0.006116    0.018926    0.002142    140    140    140    0    0    1    -360    360    11.0340    6.0167    -11.0259    -6.2494    0.0000    0.0000    0.0000    0.0000;
    1531    1530    0.002066    0.003802    0.000784    120    120    120    0    0    1    -360    360    5.1165    1.6147    -5.1160    -1.7080    0.0000    0.0000    0.0000    0.0000;
    1365    1351    0.002397    0.007355    0.000828    140    140    140    0    0    1    -360    360    -18.3448    9.3727    18.3533    -9.4465    0.0000    0.0000    0.0000    0.0000;
    997    1441    0.002397    0.007769    0.000823    140    140    140    0    0    1    -360    360    -22.3567    -6.0876    22.3673    6.0231    0.0000    0.0000    0.0000    0.0000;
    1068    1551    0.003719    0.009008    0.001363    120    120    120    0    0    1    -360    360    19.5904    9.3490    -19.5757    -9.4757    0.0000    0.0000    0.0000    0.0000;
    1522    1440    0.006281    0.020083    0.002139    140    140    140    0    0    1    -360    360    10.3048    -0.7750    -10.2993    0.5346    0.0000    0.0000    0.0000    0.0000;
    1260    1217    8.3e-05    0.000248    2.2e-05    140    140    140    0    0    1    -360    360    26.6536    4.8535    -26.6531    -4.8546    0.0000    0.0000    0.0000    0.0000;
    1467    1260    0.007603    0.019587    0.002091    120    120    120    0    0    1    -360    360    27.0413    4.7363    -26.9936    -4.8645    0.0000    0.0000    0.0000    0.0000;
    1440    1467    0.003141    0.00843    0.000857    120    120    120    0    0    1    -360    360    27.9693    4.9045    -27.9483    -4.9513    0.0000    0.0000    0.0000    0.0000;
    1259    1260    0.004545    0.008512    0.000927    90    90    90    0    0    1    -360    360    -0.3400    -0.1220    0.3400    0.0110    0.0000    0.0000    0.0000    0.0000;
    1466    1467    0.000496    0.001322    0.000133    120    120    120    0    0    1    -360    360    -0.9070    -0.2310    0.9070    0.2150    0.0000    0.0000    0.0000    0.0000;
    1236    1217    0.002562    0.006777    0.000944    120    120    120    0    0    1    -360    360    -29.3548    -9.8106    29.3753    9.7519    0.0000    0.0000    0.0000    0.0000;
    1423    1187    0.001653    0.004959    0.00059    140    140    140    0    0    1    -360    360    23.7704    8.1982    -23.7616    -8.2421    0.0000    0.0000    0.0000    0.0000;
    1183    1218    0.003223    0.009752    0.001159    140    140    140    0    0    1    -360    360    11.7676    -1.6529    -11.7638    1.5257    0.0000    0.0000    0.0000    0.0000;
    970    1183    0.003058    0.009421    0.001058    140    140    140    0    0    1    -360    360    11.7712    -1.7698    -11.7676    1.6544    0.0000    0.0000    0.0000    0.0000;
    1182    1183    0    8.3e-05    1.2e-05    140    140    140    0    0    1    -360    360    0.0000    -0.0000    0.0000    -0.0014    0.0000    0.0000    0.0000    0.0000;
    1187    1550    0.001405    0.004298    0.000503    140    140    140    0    0    1    -360    360    -17.9836    -8.9297    17.9884    8.8844    0.0000    0.0000    0.0000    0.0000;
    1837    1366    0.010744    0.032727    0.003836    140    140    140    0    0    1    -360    360    -16.0427    9.8031    16.0746    -10.1692    0.0000    0.0000    0.0000    0.0000;
    1217    1459    0.008264    0.026612    0.002807    140    140    140    0    0    1    -360    360    -8.3902    -5.9914    8.3974    5.6778    0.0000    0.0000    0.0000    0.0000;
    1395    1798    0.014711    0.031488    0.005377    120    120    120    0    0    1    -360    360    -31.6169    -6.2437    31.7446    5.8730    0.0000    0.0000    0.0000    0.0000;
    1222    1395    0.009917    0.019669    0.003705    120    120    120    0    0    1    -360    360    -25.8715    -4.7157    25.9292    4.3901    0.0000    0.0000    0.0000    0.0000;
    1395    1394    0.002231    0.006033    0.000564    120    120    120    0    0    1    -360    360    5.6877    1.8537    -5.6870    -1.9190    0.0000    0.0000    0.0000    0.0000;
    871    1179    0.006033    0.020496    0.002176    140    140    140    0    0    1    -360    360    -27.0418    -15.2018    27.0907    15.1090    0.0000    0.0000    0.0000    0.0000;
    872    951    0.003058    0.010661    0.001171    140    140    140    0    0    1    -360    360    11.8567    7.1834    -11.8517    -7.3046    0.0000    0.0000    0.0000    0.0000;
    1175    950    0.006529    0.020909    0.002243    140    140    140    0    0    1    -360    360    8.9135    -7.0416    -8.9064    6.7992    0.0000    0.0000    0.0000    0.0000;
    1299    1175    0.002397    0.007355    0.000876    140    140    140    0    0    1    -360    360    10.0497    -7.6730    -10.0465    7.5796    0.0000    0.0000    0.0000    0.0000;
    1171    1175    0.008678    0.02719    0.00303    140    140    140    0    0    1    -360    360    -0.5636    -0.0861    0.5637    -0.2713    0.0000    0.0000    0.0000    0.0000;
    1172    1175    0.008347    0.026116    0.002904    140    140    140    0    0    1    -360    360    -0.5694    -0.0759    0.5694    -0.2666    0.0000    0.0000    0.0000    0.0000;
    1192    1486    0.004711    0.012149    0.001696    120    120    120    0    0    1    -360    360    -26.3644    -1.5730    26.3928    1.4497    0.0000    0.0000    0.0000    0.0000;
    1859    1192    0.02405    0.043223    0.008981    120    120    120    0    0    1    -360    360    -23.4115    -1.9510    23.5272    1.1255    0.0000    0.0000    0.0000    0.0000;
    1191    1192    0.003471    0.010826    0.001195    140    140    140    0    0    1    -360    360    -2.8370    -0.5850    2.8372    0.4475    0.0000    0.0000    0.0000    0.0000;
    1487    1663    0.001488    0.004463    0.000513    140    140    140    0    0    1    -360    360    8.8871    0.0543    -8.8861    -0.1112    0.0000    0.0000    0.0000    0.0000;
    1486    1283    0.000909    0.002975    0.000329    140    140    140    0    0    1    -360    360    2.2670    0.6100    -2.2670    -0.6480    0.0000    0.0000    0.0000    0.0000;
    1505    1486    0.010331    0.013223    0.00241    90    90    90    0    0    1    -360    360    -2.8340    -1.4820    2.8349    1.2037    0.0000    0.0000    0.0000    0.0000;
    1487    1256    0.00843    0.025785    0.00304    140    140    140    0    0    1    -360    360    6.4621    0.6267    -6.4590    -0.9723    0.0000    0.0000    0.0000    0.0000;
    1731    1523    0.001488    0.004628    0.00053    140    140    140    0    0    1    -360    360    15.5250    0.7849    -15.5220    -0.8397    0.0000    0.0000    0.0000    0.0000;
    1496    1440    0.001983    0.006116    0.000726    140    140    140    0    0    1    -360    360    -26.8909    -8.0837    26.9039    8.0362    0.0000    0.0000    0.0000    0.0000;
    1726    971    0.00438    0.014545    0.00144    140    140    140    0    0    1    -360    360    25.7431    2.3543    -25.7187    -2.4458    0.0000    0.0000    0.0000    0.0000;
    1107    1726    0.000661    0.001983    0.000232    140    140    140    0    0    1    -360    360    31.1996    4.0888    -31.1941    -4.1003    0.0000    0.0000    0.0000    0.0000;
    1724    1726    0.000165    0.000413    5.1e-05    140    140    140    0    0    1    -360    360    -5.4510    -1.7520    5.4510    1.7460    0.0000    0.0000    0.0000    0.0000;
    1314    874    0.004628    0.014545    0.001592    140    140    140    0    0    1    -360    360    8.9811    1.7223    -8.9779    -1.9034    0.0000    0.0000    0.0000    0.0000;
    1020    874    0.000826    0.002727    0.000257    140    140    140    0    0    1    -360    360    -4.0019    -3.3996    4.0021    3.3694    0.0000    0.0000    0.0000    0.0000;
    1397    1020    0.002562    0.008595    0.00082    140    140    140    0    0    1    -360    360    -4.0013    -3.4580    4.0019    3.3616    0.0000    0.0000    0.0000    0.0000;
    1019    1020    0.000992    0.003058    0.000358    140    140    140    0    0    1    -360    360    0.0000    -0.0810    0.0000    0.0380    0.0000    0.0000    0.0000    0.0000;
    1809    974    0.005289    0.016198    0.001907    140    140    140    0    0    1    -360    360    3.8057    4.5286    -3.8040    -4.7463    0.0000    0.0000    0.0000    0.0000;
    909    942    0.000826    0.001405    0.000152    90    90    90    0    0    1    -360    360    -12.4650    -2.5920    12.4661    2.5760    0.0000    0.0000    0.0000    0.0000;
    910    943    0.000826    0.001322    0.000145    90    90    90    0    0    1    -360    360    0.0000    -0.0000    0.0000    -0.0172    0.0000    0.0000    0.0000    0.0000;
    911    943    0.000826    0.001322    0.000145    90    90    90    0    0    1    -360    360    0.0000    -0.0000    0.0000    -0.0172    0.0000    0.0000    0.0000    0.0000;
    912    942    0.000744    0.001157    0.000128    90    90    90    0    0    1    -360    360    -12.4970    -5.0220    12.4981    5.0087    0.0000    0.0000    0.0000    0.0000;
    1351    1775    0.004959    0.015289    0.001769    140    140    140    0    0    1    -360    360    -26.3136    1.1721    26.3422    -1.2974    0.0000    0.0000    0.0000    0.0000;
    1218    978    0.00719    0.017851    0.002134    120    120    120    0    0    1    -360    360    43.0758    -0.3428    -42.9643    0.3651    0.0000    0.0000    0.0000    0.0000;
    1440    1404    0.008017    0.027769    0.002802    140    140    140    0    0    1    -360    360    15.5592    2.3366    -15.5427    -2.6169    0.0000    0.0000    0.0000    0.0000;
    1921    916    0.006033    0.018347    0.002176    140    140    140    0    0    1    -360    360    -7.0766    -0.8264    7.0792    0.5776    0.0000    0.0000    0.0000    0.0000;
    1421    1352    0.007686    0.027273    0.003178    140    140    140    0    0    1    -360    360    7.9291    1.9189    -7.9248    -2.2889    0.0000    0.0000    0.0000    0.0000;
    1699    1177    0.001405    0.00438    0.000506    140    140    140    0    0    1    -360    360    48.9003    -1.3683    -48.8720    1.3965    0.0000    0.0000    0.0000    0.0000;
    1424    1235    0.004876    0.009256    0.001801    120    120    120    0    0    1    -360    360    -24.9049    -8.4260    24.9331    8.2649    0.0000    0.0000    0.0000    0.0000;
    1847    1798    0.003719    0.012645    0.00121    140    140    140    0    0    1    -360    360    -3.8260    -2.1720    3.8266    2.0283    0.0000    0.0000    0.0000    0.0000;
    1808    1033    0.002727    0.008347    0.000956    140    140    140    0    0    1    -360    360    18.0635    -5.4341    -18.0552    5.3472    0.0000    0.0000    0.0000    0.0000;
    1858    1772    0.001157    0.002893    0.000436    120    120    120    0    0    1    -360    360    6.2802    -0.5700    -6.2798    0.5212    0.0000    0.0000    0.0000    0.0000;
    1388    1797    0.007686    0.02405    0.002703    140    140    140    0    0    1    -360    360    -71.8792    -10.8102    72.2171    11.5407    0.0000    0.0000    0.0000    0.0000;
    1838    1797    0.01124    0.032562    0.003272    120    120    120    0    0    1    -360    360    2.3176    -13.9725    -2.2994    13.6281    0.0000    0.0000    0.0000    0.0000;
    1443    1851    0.005868    0.01595    0.00174    120    120    120    0    0    1    -360    360    0.7116    -1.0764    -0.7115    0.8733    0.0000    0.0000    0.0000    0.0000;
    1809    1443    0.000165    0.000331    3.2e-05    120    120    120    0    0    1    -360    360    0.7116    -1.1675    -0.7116    1.1638    0.0000    0.0000    0.0000    0.0000;
    1443    1442    0.001983    0.005207    0.000748    120    120    120    0    0    1    -360    360    0.0000    -0.0874    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1089    1076    0.063554    0.129835    0.012678    90    90    90    0    0    1    -360    360    20.3078    -5.0929    -20.0777    4.0610    0.0000    0.0000    0.0000    0.0000;
    1661    1108    0.030413    0.056942    0.00521    57    57    57    0    0    1    -360    360    7.4327    -3.5384    -7.4156    2.9618    0.0000    0.0000    0.0000    0.0000;
    1900    1661    0.101736    0.200661    0.017431    90    90    90    0    0    1    -360    360    10.9489    -4.9209    -10.8319    3.1094    0.0000    0.0000    0.0000    0.0000;
    1660    1661    0.001983    0.003306    0.000353    19    19    19    0    0    1    -360    360    -3.3990    -0.4700    3.3992    0.4290    0.0000    0.0000    0.0000    0.0000;
    1344    1899    0.016116    0.028512    0.002735    90    90    90    0    0    1    -360    360    -4.1980    -0.4670    4.2004    0.1503    0.0000    0.0000    0.0000    0.0000;
    1748    895    0.022893    0.056694    0.006297    114    114    114    0    0    1    -360    360    10.5090    0.8793    -10.4873    -1.5706    0.0000    0.0000    0.0000    0.0000;
    1738    895    0.024793    0.061322    0.006817    114    114    114    0    0    1    -360    360    1.3254    0.3465    -1.3249    -1.1502    0.0000    0.0000    0.0000    0.0000;
    1900    1066    0.022727    0.072645    0.007749    57    57    57    0    0    1    -360    360    -4.7389    -2.3776    4.7440    1.4817    0.0000    0.0000    0.0000    0.0000;
    1342    895    0.014711    0.045207    0.005198    114    114    114    0    0    1    -360    360    -9.0280    -4.7787    9.0407    4.2063    0.0000    0.0000    0.0000    0.0000;
    1088    1147    0.096446    0.194711    0.017877    90    90    90    0    0    1    -360    360    8.7680    -5.7214    -8.6881    3.7537    0.0000    0.0000    0.0000    0.0000;
    1345    897    0.015124    0.040496    0.004627    114    114    114    0    0    1    -360    360    -24.3323    -1.2646    24.4080    0.9172    0.0000    0.0000    0.0000    0.0000;
    963    1345    0.037273    0.075454    0.006638    90    90    90    0    0    1    -360    360    -19.1085    -1.3139    19.2252    0.7690    0.0000    0.0000    0.0000    0.0000;
    1343    1345    0.000579    0.000992    8.9e-05    29    29    29    0    0    1    -360    360    -5.1070    -0.5060    5.1071    0.4956    0.0000    0.0000    0.0000    0.0000;
    877    1055    0.018017    0.054711    0.006486    57    57    57    0    0    1    -360    360    -10.5529    0.3197    10.5701    -1.0273    0.0000    0.0000    0.0000    0.0000;
    1108    877    0.012397    0.037603    0.004441    57    57    57    0    0    1    -360    360    -7.3676    -0.9961    7.3734    0.4947    0.0000    0.0000    0.0000    0.0000;
    877    876    0.016529    0.027273    0.002948    19    19    19    0    0    1    -360    360    3.1795    -0.8144    -3.1780    0.4720    0.0000    0.0000    0.0000    0.0000;
    1108    1494    0.014545    0.025124    0.003572    57    57    57    0    0    1    -360    360    6.6278    -1.8199    -6.6220    1.4129    0.0000    0.0000    0.0000    0.0000;
    1246    896    0.00719    0.022149    0.002522    114    114    114    0    0    1    -360    360    25.0488    -6.0381    -25.0089    5.8598    0.0000    0.0000    0.0000    0.0000;
    1245    897    0.00719    0.022231    0.002534    114    114    114    0    0    1    -360    360    -42.3084    -28.4989    42.4672    28.6901    0.0000    0.0000    0.0000    0.0000;
    1089    1083    0.006612    0.021074    0.002248    114    114    114    0    0    1    -360    360    -46.4338    4.8156    46.5548    -4.6982    0.0000    0.0000    0.0000    0.0000;
    1114    1088    0.016364    0.052149    0.005588    140    140    140    0    0    1    -360    360    48.7199    -1.8823    -48.3970    2.2426    0.0000    0.0000    0.0000    0.0000;
    1501    1088    0.019504    0.035537    0.009019    114    114    114    0    0    1    -360    360    -1.8877    -2.8123    1.8891    1.7426    0.0000    0.0000    0.0000    0.0000;
    1050    1089    0.001322    0.002314    0.000242    57    57    57    0    0    1    -360    360    -7.4790    -0.0810    7.4796    0.0533    0.0000    0.0000    0.0000    0.0000;
    1051    1088    0.001322    0.002314    0.000242    57    57    57    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.0288    0.0000    0.0000    0.0000    0.0000;
    1535    1089    0.02843    0.074132    0.006752    90    90    90    0    0    1    -360    360    -10.1197    -1.1640    10.1444    0.4264    0.0000    0.0000    0.0000    0.0000;
    1899    1535    0.037769    0.073802    0.00657    90    90    90    0    0    1    -360    360    -10.0862    -1.9423    10.1197    1.2328    0.0000    0.0000    0.0000    0.0000;
    1535    1533    0.003306    0.005455    0.000581    19    19    19    0    0    1    -360    360    0.0000    -0.0688    0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    1900    1296    0.038182    0.074876    0.00666    90    90    90    0    0    1    -360    360    -0.1195    -1.3653    0.1199    0.5831    0.0000    0.0000    0.0000    0.0000;
    1534    1088    0.02843    0.074132    0.006752    90    90    90    0    0    1    -360    360    -16.5791    -2.5757    16.6466    1.9525    0.0000    0.0000    0.0000    0.0000;
    1297    1534    0.005207    0.009835    0.000956    90    90    90    0    0    1    -360    360    -8.6419    -1.2892    8.6452    1.1831    0.0000    0.0000    0.0000    0.0000;
    1534    1532    0.003306    0.005455    0.000581    19    19    19    0    0    1    -360    360    7.9338    1.3926    -7.9320    -1.4580    0.0000    0.0000    0.0000    0.0000;
    1291    1266    0.040496    0.066694    0.007214    57    57    57    0    0    1    -360    360    -14.4363    4.3278    14.5166    -5.0381    0.0000    0.0000    0.0000    0.0000;
    1893    1301    0.025785    0.06843    0.007802    114    114    114    0    0    1    -360    360    -1.5261    -0.4540    1.5266    -0.4737    0.0000    0.0000    0.0000    0.0000;
    1894    1501    0.024463    0.061322    0.006793    114    114    114    0    0    1    -360    360    -5.8472    0.1526    5.8543    -0.9409    0.0000    0.0000    0.0000    0.0000;
    1894    1502    0.024463    0.061322    0.006793    114    114    114    0    0    1    -360    360    -19.1208    0.8035    19.1965    -1.4218    0.0000    0.0000    0.0000    0.0000;
    924    1333    0.024793    0.065454    0.006614    114    114    114    0    0    1    -360    360    21.6116    -2.3459    -21.5126    1.8298    0.0000    0.0000    0.0000    0.0000;
    1893    1695    0.001653    0.003471    0.00038    90    90    90    0    0    1    -360    360    1.1330    -0.0452    -1.1330    0.0000    0.0000    0.0000    0.0000    0.0000;
    1894    1696    0.001074    0.003471    0.00037    114    114    114    0    0    1    -360    360    4.7592    1.5768    -4.7590    -1.6200    0.0000    0.0000    0.0000    0.0000;
    1830    1265    0.030744    0.050661    0.005474    57    57    57    0    0    1    -360    360    8.5378    -11.3086    -8.4866    10.7537    0.0000    0.0000    0.0000    0.0000;
    1341    1899    0.002314    0.007438    0.000799    114    114    114    0    0    1    -360    360    3.4960    -10.0226    -3.4938    9.9359    0.0000    0.0000    0.0000    0.0000;
    1088    1067    0.01124    0.036116    0.003816    114    114    114    0    0    1    -360    360    27.0258    5.9616    -26.9532    -6.1806    0.0000    0.0000    0.0000    0.0000;
    1332    1265    0.007769    0.021736    0.002362    114    114    114    0    0    1    -360    360    15.6053    -3.3048    -15.5885    3.0752    0.0000    0.0000    0.0000    0.0000;
    1831    1455    0.05    0.082397    0.008901    57    57    57    0    0    1    -360    360    -20.3819    5.4561    20.5756    -6.1781    0.0000    0.0000    0.0000    0.0000;
    1502    961    0.026033    0.065702    0.007335    114    114    114    0    0    1    -360    360    12.9334    -0.9800    -12.8969    0.1989    0.0000    0.0000    0.0000    0.0000;
    1559    1454    0.042397    0.069917    0.00755    57    57    57    0    0    1    -360    360    32.4162    -5.0569    -32.0361    4.7888    0.0000    0.0000    0.0000    0.0000;
    887    998    0.00438    0.014876    0.001423    114    114    114    0    0    1    -360    360    -36.7387    5.7785    36.7887    -5.7812    0.0000    0.0000    0.0000    0.0000;
    1105    895    0.032479    0.102314    0.011265    114    114    114    0    0    1    -360    360    5.1676    0.9869    -5.1595    -2.2945    0.0000    0.0000    0.0000    0.0000;
    1580    1061    0.050248    0.08281    0.008956    57    57    57    0    0    1    -360    360    -9.9051    0.4381    9.9489    -1.3865    0.0000    0.0000    0.0000    0.0000;
    1737    1501    0.025372    0.062562    0.006924    114    114    114    0    0    1    -360    360    -11.7514    -0.6705    11.7810    -0.0765    0.0000    0.0000    0.0000    0.0000;
    1812    1077    0.013306    0.040413    0.004804    57    57    57    0    0    1    -360    360    -3.4030    0.6920    3.4044    -1.2534    0.0000    0.0000    0.0000    0.0000;
    998    1089    0.01    0.068512    0.007647    232    232    232    0    0    1    -360    360    69.0416    7.0514    -68.6441    -5.2482    0.0000    0.0000    0.0000    0.0000;
    999    1757    0.005868    0.040083    0.004518    232    232    232    0    0    1    -360    360    81.4693    5.8261    -81.1464    -4.1650    0.0000    0.0000    0.0000    0.0000;
    1072    1082    0.006281    0.019835    0.00218    114    114    114    0    0    1    -360    360    63.7936    -4.4126    -63.5799    4.8260    0.0000    0.0000    0.0000    0.0000;
    999    1073    0.009421    0.041736    0.004576    114    114    114    0    0    1    -360    360    70.7659    -2.2304    -70.3766    3.4027    0.0000    0.0000    0.0000    0.0000;
    960    1747    0.005207    0.014215    0.001614    114    114    114    0    0    1    -360    360    12.3308    0.7721    -12.3241    -0.9454    0.0000    0.0000    0.0000    0.0000;
    1762    1082    0.002149    0.007273    0.000758    57    57    57    0    0    1    -360    360    -8.0610    0.3900    8.0622    -0.4766    0.0000    0.0000    0.0000    0.0000;
    1761    1083    0.002149    0.00719    0.000753    57    57    57    0    0    1    -360    360    -2.6080    -0.1200    2.6081    0.0304    0.0000    0.0000    0.0000    0.0000;
    1558    886    0.033058    0.05686    0.006142    90    90    90    0    0    1    -360    360    -35.0280    5.8115    35.3778    -5.9493    0.0000    0.0000    0.0000    0.0000;
    1581    902    0.017769    0.058016    0.005917    57    57    57    0    0    1    -360    360    0.8301    -1.2383    -0.8298    0.5671    0.0000    0.0000    0.0000    0.0000;
    1501    923    0.022479    0.054545    0.00621    114    114    114    0    0    1    -360    360    24.1058    -2.4827    -23.9950    2.0166    0.0000    0.0000    0.0000    0.0000;
    1054    1076    0.014545    0.04405    0.00522    57    57    57    0    0    1    -360    360    -17.3842    0.4905    17.4217    -0.9904    0.0000    0.0000    0.0000    0.0000;
    1521    1108    0.029917    0.096116    0.010188    57    57    57    0    0    1    -360    360    -4.8500    0.6560    4.8564    -1.8248    0.0000    0.0000    0.0000    0.0000;
    1089    1794    0.011157    0.034545    0.003903    114    114    114    0    0    1    -360    360    6.9892    0.3264    -6.9846    -0.7768    0.0000    0.0000    0.0000    0.0000;
    1519    1681    0.034628    0.108843    0.01203    114    114    114    0    0    1    -360    360    -39.5422    6.8231    40.0125    -6.7878    0.0000    0.0000    0.0000    0.0000;
    1619    998    0.021074    0.067686    0.007149    114    114    114    0    0    1    -360    360    -41.6204    6.9745    41.9329    -6.8356    0.0000    0.0000    0.0000    0.0000;
    1148    1619    0.030413    0.09438    0.010721    114    114    114    0    0    1    -360    360    -41.1757    6.2505    41.6204    -6.1554    0.0000    0.0000    0.0000    0.0000;
    1618    1619    0.007603    0.036364    0.006795    114    114    114    0    0    1    -360    360    -0.0000    -0.0000    0.0000    -0.8191    0.0000    0.0000    0.0000    0.0000;
    1680    999    0.014711    0.046529    0.005092    114    114    114    0    0    1    -360    360    -42.7376    6.1926    42.9656    -6.0872    0.0000    0.0000    0.0000    0.0000;
    1518    1147    0.010248    0.03124    0.003698    57    57    57    0    0    1    -360    360    30.5513    -7.7942    -30.4662    7.6127    0.0000    0.0000    0.0000    0.0000;
    1758    1088    0.004628    0.031736    0.003586    232    232    232    0    0    1    -360    360    72.4065    3.8698    -72.2035    -2.9062    0.0000    0.0000    0.0000    0.0000;
    1886    1113    0.003388    0.010331    0.00121    114    114    114    0    0    1    -360    360    56.5887    1.3580    -56.4989    -1.2299    0.0000    0.0000    0.0000    0.0000;
    998    1885    0.003306    0.022479    0.002502    114    114    114    0    0    1    -360    360    72.2940    1.7667    -72.1515    -1.1010    0.0000    0.0000    0.0000    0.0000;
    1501    999    0.03438    0.110579    0.011626    114    114    114    0    0    1    -360    360    -48.9207    4.4799    49.6211    -3.6224    0.0000    0.0000    0.0000    0.0000;
    1502    998    0.03438    0.110579    0.011628    114    114    114    0    0    1    -360    360    -35.7570    2.0287    36.1274    -2.2369    0.0000    0.0000    0.0000    0.0000;
    1330    1062    0.053471    0.074876    0.006638    57    57    57    0    0    1    -360    360    17.3586    -0.1970    -17.2200    -0.3743    0.0000    0.0000    0.0000    0.0000;
    968    896    0.008678    0.022066    0.002524    114    114    114    0    0    1    -360    360    -16.5439    0.6072    16.5638    -0.8573    0.0000    0.0000    0.0000    0.0000;
    1793    1104    0.017025    0.053058    0.005936    114    114    114    0    0    1    -360    360    5.8516    0.4625    -5.8466    -1.1522    0.0000    0.0000    0.0000    0.0000;
    904    962    0.070661    0.127355    0.012286    57    57    57    0    0    1    -360    360    -15.9997    -2.4961    16.1602    1.3663    0.0000    0.0000    0.0000    0.0000;
    1109    904    0.011653    0.023141    0.002011    57    57    57    0    0    1    -360    360    -7.3962    -2.0952    7.4022    1.8779    0.0000    0.0000    0.0000    0.0000;
    904    903    0.026777    0.036198    0.00318    57    57    57    0    0    1    -360    360    8.5975    0.6182    -8.5800    -0.9567    0.0000    0.0000    0.0000    0.0000;
    1148    1076    0.04719    0.089008    0.008707    57    57    57    0    0    1    -360    360    8.0558    3.2541    -8.0244    -4.2266    0.0000    0.0000    0.0000    0.0000;
    958    969    0.058099    0.089008    0.008833    75    75    75    0    0    1    -360    360    -8.5696    -0.7647    8.6057    -0.2274    0.0000    0.0000    0.0000    0.0000;
    902    1109    0.013512    0.042818    0.004598    114    114    114    0    0    1    -360    360    -3.7652    -1.9826    3.7672    1.4662    0.0000    0.0000    0.0000    0.0000;
    1400    1501    0.000826    0.001653    0    229    229    229    0    0    1    -360    360    -5.8920    -0.8900    5.8922    0.8905    0.0000    0.0000    0.0000    0.0000;
    1401    1502    0.000826    0.001653    0    229    229    229    0    0    1    -360    360    -1.1330    -0.0810    1.1330    0.0810    0.0000    0.0000    0.0000    0.0000;
    1402    1501    0.001157    0.002066    0    229    229    229    0    0    1    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1688    953    0.023719    0.058264    0.006457    120    120    120    0    0    1    -360    360    25.2298    6.9794    -25.0898    -7.3846    0.0000    0.0000    0.0000    0.0000;
    1167    1393    0.004132    0.010165    0.001123    120    120    120    0    0    1    -360    360    -10.1804    3.2357    10.1845    -3.3552    0.0000    0.0000    0.0000    0.0000;
    1289    1167    0.03595    0.089835    0.009932    120    120    120    0    0    1    -360    360    -4.1519    3.8340    4.1633    -4.9541    0.0000    0.0000    0.0000    0.0000;
    1165    1167    0.000248    0.000496    0.000102    120    120    120    0    0    1    -360    360    -6.0170    -1.7300    6.0171    1.7184    0.0000    0.0000    0.0000    0.0000;
    1687    913    0.017851    0.041984    0.006072    120    120    120    0    0    1    -360    360    23.3196    0.3018    -23.2359    -0.8068    0.0000    0.0000    0.0000    0.0000;
    1687    859    0.018182    0.06281    0.0065    114    114    114    0    0    1    -360    360    17.3420    3.6453    -17.2923    -4.2244    0.0000    0.0000    0.0000    0.0000;
    1688    1575    0.025124    0.089339    0.008877    114    114    114    0    0    1    -360    360    -5.0717    6.1144    5.0867    -7.0959    0.0000    0.0000    0.0000    0.0000;
    1687    1274    0.010826    0.023967    0.003577    120    120    120    0    0    1    -360    360    14.2665    3.0717    -14.2465    -3.4417    0.0000    0.0000    0.0000    0.0000;
    1274    1637    0.003719    0.007686    0.00136    120    120    120    0    0    1    -360    360    14.2465    3.4613    -14.2396    -3.6040    0.0000    0.0000    0.0000    0.0000;
    1273    1274    0.000496    0.001405    0.000169    140    140    140    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.0196    0.0000    0.0000    0.0000    0.0000;
    1708    1393    0.02438    0.043802    0.009111    120    120    120    0    0    1    -360    360    -16.4030    -2.5819    16.4613    1.6393    0.0000    0.0000    0.0000    0.0000;
    1168    1393    0.004132    0.010165    0.001123    120    120    120    0    0    1    -360    360    22.9853    1.8709    -22.9663    -1.9539    0.0000    0.0000    0.0000    0.0000;
    1822    1168    0.005702    0.017438    0.001672    120    120    120    0    0    1    -360    360    21.9001    1.5188    -21.8764    -1.6399    0.0000    0.0000    0.0000    0.0000;
    1168    1166    0.000331    0.000579    0.000121    120    120    120    0    0    1    -360    360    -1.1090    -0.2310    1.1090    0.2170    0.0000    0.0000    0.0000    0.0000;
    1823    1617    0.019174    0.052562    0.005515    120    120    120    0    0    1    -360    360    -16.9014    -0.4767    16.9487    -0.0338    0.0000    0.0000    0.0000    0.0000;
    1822    1161    0.000826    0.002397    0.000315    114    114    114    0    0    1    -360    360    13.7486    5.9292    -13.7470    -5.9610    0.0000    0.0000    0.0000    0.0000;
    1823    1162    0.000909    0.002645    0.00037    114    114    114    0    0    1    -360    360    6.2023    0.4620    -6.2020    -0.5040    0.0000    0.0000    0.0000    0.0000;
    1823    1156    0.001818    0.005537    0.000653    114    114    114    0    0    1    -360    360    7.3601    3.7047    -7.3590    -3.7770    0.0000    0.0000    0.0000    0.0000;
    1822    1157    0.001901    0.005702    0.000673    114    114    114    0    0    1    -360    360    14.0675    4.1516    -14.0640    -4.2190    0.0000    0.0000    0.0000    0.0000;
    1829    1575    0.004628    0.014876    0.001563    114    114    114    0    0    1    -360    360    40.3136    -6.9995    -40.2470    7.0319    0.0000    0.0000    0.0000    0.0000;
    1375    1574    0.008264    0.026612    0.0028    114    114    114    0    0    1    -360    360    23.5367    -1.2537    -23.4970    1.0585    0.0000    0.0000    0.0000    0.0000;
