function mpc = case2746_wp
%CASE2746WP  Power flow data for Polish system - winter 2003-04 evening peak.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case represents the Polish 400, 220 and 110 kV networks during
%   winter 2003-04 evening peak conditions. Multiple centrally
%   dispatchable generators at a bus have not been aggregated.
%   Generators that are not centrally dispatchable in the Polish
%   energy market are given a cost of zero.
%
%   This data was graciously provided by, and is distributed with the
%   permission of, Roman Korab <roman.korab@polsl.pl>.

%   MATPOWER
    147    0    0    90    0    1.09011    150    0    120    90    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    148    90    37.8554    120    0    1.09091    252.4    1    222    90    0    0    0    0    0    0    0    0    0    0    0    0.0000    3.7346    0.0000    0.0000;
    148    0    0    120    0    1.09091    237.5    0    205    135    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    148    0    0    120    0    1.09091    237.5    0    205    135    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    148    90    0.151315    120    0    1.09091    252.4    1    222    90    0    0    0    0    0    0    0    0    0    0    0    0.0000    3.7346    0.0000    0.0000;
    150    90    0    120    0    1.03246    252.4    1    222    90    0    0    0    0    0    0    0    0    0    0    0    0.0000    4.7102    0.0000    0.2377;
    151    90    0    120    0    1.0325    252.4    1    222    90    0    0    0    0    0    0    0    0    0    0    0    0.0000    4.7134    0.0000    0.2386;
    151    90    0    120    0    1.0325    252.4    1    222    90    0    0    0    0    0    0    0    0    0    0    0    0.0000    4.7134    0.0000    0.2386;
    155    235    0.232319    120    0    1.09091    263.9    1    235    94    0    0    0    0    0    0    0    0    0    0    0    0.1364    0.0000    0.0000    0.0000;
    155    235    11.1041    120    0    1.09091    263.9    1    235    94    0    0    0    0    0    0    0    0    0    0    0    0.1364    0.0000    0.0000    0.0000;
    155    0    0    120    0    1.09091    237.5    0    205    130    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    155    261    0    120    0    1.09091    287.3    1    261    104    0    0    0    0    0    0    0    0    0    0    0    0.1364    0.0000    0.0000    0.0000;
    156    0    0    120    0    1.09091    237.5    0    205    130    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    156    205    12.5903    120    0    1.09091    237.5    1    205    130    0    0    0    0    0    0    0    0    0    0    0    0.7478    0.0000    0.0000    0.0000;
    156    206    10.0689    120    0    1.09091    238.4    1    206    120    0    0    0    0    0    0    0    0    0    0    0    0.7478    0.0000    0.0000    0.0000;
    156    206    5.87534    120    0    1.09091    238.4    1    206    120    0    0    0    0    0    0    0    0    0    0    0    0.7478    0.0000    0.0000    0.0000;
    159    206    120    120    0    1.00535    238.4    1    206    120    0    0    0    0    0    0    0    0    0    0    0    0.5953    0.0000    0.1487    0.0000;
    165    200    -0.009    120    -0.009    1.09084    233.2    1    200    150    0    0    0    0    0    0    0    0    0    0    0    15.6466    0.0000    0.0000    0.0000;
    165    200    9.20043    120    -0.009    1.09084    233.2    1    200    150    0    0    0    0    0    0    0    0    0    0    0    15.6466    0.0000    0.0000    0.0000;
    166    200    119.931    120    0    1.09091    233.2    1    200    150    0    0    0    0    0    0    0    0    0    0    0    15.6572    0.0000    0.0020    0.0000;
    166    200    27.8129    120    0    1.09091    233.2    1    200    150    0    0    0    0    0    0    0    0    0    0    0    15.6572    0.0000    0.0020    0.0000;
    205    179    -54.0932    110    -60    1.0325    210.1    1    179    140    0    0    0    0    0    0    0    0    0    0    0    109.4271    0.0000    0.0004    0.0000;
    205    179    -50.3535    110    -60    1.0325    210.1    1    179    140    0    0    0    0    0    0    0    0    0    0    0    109.4271    0.0000    0.0004    0.0000;
    205    0    0    110    -60    1.0325    210.1    0    179    140    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    206    179    23.1183    110    -60    1.0325    210.1    1    179    140    0    0    0    0    0    0    0    0    0    0    0    109.4273    0.0000    0.0000    0.0000;
    215    37.079    0    20    0    1.08646    58.5    1    37.079    37.079    0    0    0    0    0    0    0    0    0    0    0    107.6029    0.0000    0.0000    0.0000;
    215    33.708    5.8236    20    0    1.08646    53.9    1    33.708    33.708    0    0    0    0    0    0    0    0    0    0    0    107.6029    0.0000    0.0000    0.0000;
    215    33.708    0    20    0    1.08646    53.9    1    33.708    33.708    0    0    0    0    0    0    0    0    0    0    0    107.6029    0.0000    0.0000    0.0000;
    215    15.506    0    20    0    1.08646    30.5    1    15.506    15.506    0    0    0    0    0    0    0    0    0    0    0    107.6029    0.0000    0.0000    0.0000;
    239    4    8    8    0    1.03337    15.4    1    4    4    0    0    0    0    0    0    0    0    0    0    0    112.9996    0.0000    2.2671    0.0000;
    246    370    89.8042    220    -14    1.03502    430.5    1    370    290    0    0    0    0    0    0    0    0    0    0    0    21.9779    0.0000    0.0000    0.0000;
    291    2    2    2    0    1.06439    3.2    1    2    2    0    0    0    0    0    0    0    0    0    0    0    108.0721    0.0000    1.6229    0.0000;
    294    3    2    2    0    1.05278    4.8    1    3    3    0    0    0    0    0    0    0    0    0    0    0    111.8991    0.0000    1.2777    0.0000;
    306    9.167    7    7    0    1.05332    24    1    9.167    9.167    0    0    0    0    0    0    0    0    0    0    0    103.3043    0.0000    0.9479    0.0000;
    306    16.296    7    7    0    1.05332    27.9    1    16.296    16.296    0    0    0    0    0    0    0    0    0    0    0    103.3043    0.0000    0.9479    0.0000;
    306    11.204    7.616    7.616    6    1.05332    31    1    11.204    11.204    0    0    0    0    0    0    0    0    0    0    0    103.3043    0.0000    0.9479    0.0000;
    306    9.167    7    7    0    1.05332    26.9    1    9.167    9.167    0    0    0    0    0    0    0    0    0    0    0    103.3043    0.0000    0.9479    0.0000;
    306    9.167    7.928    7.928    0    1.05332    28.1    1    9.167    9.167    0    0    0    0    0    0    0    0    0    0    0    103.3043    0.0000    0.9479    0.0000;
    307    36.5    15    15    0    1.05854    57    1    36.5    36.5    0    0    0    0    0    0    0    0    0    0    0    103.3021    0.0000    0.6146    0.0000;
    307    36.5    15    15    0    1.05854    57    1    36.5    36.5    0    0    0    0    0    0    0    0    0    0    0    103.3021    0.0000    0.6146    0.0000;
    308    32    15    15    0    1.067    36.7    1    32    32    0    0    0    0    0    0    0    0    0    0    0    102.6465    0.0000    0.4584    0.0000;
    308    40    17.596    17.596    0    1.067    57.7    1    40    40    0    0    0    0    0    0    0    0    0    0    0    102.6465    0.0000    0.4584    0.0000;
    310    35    20    20    0    1.07303    53.9    1    35    35    0    0    0    0    0    0    0    0    0    0    0    101.5140    0.0000    0.7376    0.0000;
    310    75    27.247    27.247    0    1.07303    103.6    1    75    75    0    0    0    0    0    0    0    0    0    0    0    101.5140    0.0000    0.7376    0.0000;
    311    45    40    40    0    1.06272    64    1    45    45    0    0    0    0    0    0    0    0    0    0    0    101.8647    0.0000    0.5093    0.0000;
    362    37.8    12    12    0    1.08888    47.8    1    37.8    37.8    0    0    0    0    0    0    0    0    0    0    0    107.3954    0.0000    0.5000    0.0000;
    363    37.8    12    12    0    1.06039    47.8    1    37.8    37.8    0    0    0    0    0    0    0    0    0    0    0    109.5339    0.0000    1.5579    0.0000;
    364    37.8    11.8318    12    0    1.1049    47.8    1    37.8    37.8    0    0    0    0    0    0    0    0    0    0    0    106.0017    0.0000    0.0000    0.0000;
    364    45    7.03822    12    0    1.1049    71    1    45    45    0    0    0    0    0    0    0    0    0    0    0    106.0017    0.0000    0.0000    0.0000;
    365    37.8    12    12    0    1.06981    47.8    1    37.8    37.8    0    0    0    0    0    0    0    0    0    0    0    108.6493    0.0000    1.5359    0.0000;
    365    37.8    12    12    0    1.06981    47.8    1    37.8    37.8    0    0    0    0    0    0    0    0    0    0    0    108.6493    0.0000    1.5359    0.0000;
    382    15    0.0149313    10    0    1.08182    55.9    1    55    15    0    0    0    0    0    0    0    0    0    0    0    0.0000    3.9334    0.0000    0.0000;
    382    120    84.8598    120    -10    1.08182    255.9    1    226    120    0    0    0    0    0    0    0    0    0    0    0    0.0000    3.9334    0.0000    0.0000;
    383    15    0    10    0    1.10054    55.9    1    55    15    0    0    0    0    0    0    0    0    0    0    0    0.0000    3.2065    0.0000    0.1108;
    386    3    2    2    0    1.05805    4.8    1    3    3    0    0    0    0    0    0    0    0    0    0    0    104.2076    0.0000    0.5520    0.0000;
    421    4    4    4    0    1.04857    7.7    1    4    4    0    0    0    0    0    0    0    0    0    0    0    110.1731    0.0000    2.1108    0.0000;
    431    7    5.90765    8    0    1.08943    13.6    1    7    7    0    0    0    0    0    0    0    0    0    0    0    109.5608    0.0000    0.0000    0.0000;
    440    2.5    2    2    0    1.0288    3.6    1    2.5    2.5    0    0    0    0    0    0    0    0    0    0    0    101.3275    0.0000    0.7112    0.0000;
    447    3.5    17.0797    20    0    1.0498    21.3    1    3.5    3.5    0    0    0    0    0    0    0    0    0    0    0    109.2894    0.0000    0.0000    0.0000;
    447    3.5    0.691168    20    0    1.0498    21.3    1    3.5    3.5    0    0    0    0    0    0    0    0    0    0    0    109.2894    0.0000    0.0000    0.0000;
    463    0    2    2    0    1.0465    4    1    0    0    0    0    0    0    0    0    0    0    0    0    0    111.1153    0.0000    0.2129    0.0000;
    482    1.4    0.7    0.7    0    1.02656    1.7    1    1.4    1.4    0    0    0    0    0    0    0    0    0    0    0    102.0959    0.0000    0.8760    0.0000;
    490    3.5    3    3    0    1.05535    5.3    1    3.5    3.5    0    0    0    0    0    0    0    0    0    0    0    108.2075    0.0000    1.9900    0.0000;
    522    0    0    1    0    1.06929    1.9    1    0    0    0    0    0    0    0    0    0    0    0    0    0    101.7872    0.0000    0.0000    0.2246;
    533    0.5    1    1    0    1.07198    1.9    1    0.5    0.5    0    0    0    0    0    0    0    0    0    0    0    108.8685    0.0000    1.0847    0.0000;
    534    35.89    14    14    0    1.06429    53.9    1    35.89    35.89    0    0    0    0    0    0    0    0    0    0    0    107.9674    0.0000    1.4176    0.0000;
    534    22.086    14    14    0    1.06429    34.9    1    22.086    22.086    0    0    0    0    0    0    0    0    0    0    0    107.9674    0.0000    1.4176    0.0000;
    534    22.086    14    14    0    1.06429    34.9    1    22.086    22.086    0    0    0    0    0    0    0    0    0    0    0    107.9674    0.0000    1.4176    0.0000;
    534    72.469    24.001    24.001    0    1.06429    107.7    1    72.469    72.469    0    0    0    0    0    0    0    0    0    0    0    107.9674    0.0000    1.4176    0.0000;
    534    72.469    24.001    24.001    0    1.06429    107.7    1    72.469    72.469    0    0    0    0    0    0    0    0    0    0    0    107.9674    0.0000    1.4176    0.0000;
    535    24.573    17.5    17.5    0    1.05783    36.5    1    24.573    24.573    0    0    0    0    0    0    0    0    0    0    0    107.8909    0.0000    1.6074    0.0000;
    535    23.805    17.5    17.5    0    1.05783    35.6    1    23.805    23.805    0    0    0    0    0    0    0    0    0    0    0    107.8909    0.0000    1.6074    0.0000;
    535    95.99    28.002    28.002    0    1.05783    128.1    1    95.99    95.99    0    0    0    0    0    0    0    0    0    0    0    107.8909    0.0000    1.6074    0.0000;
    535    80.631    28.002    28.002    0    1.05783    108.7    1    80.631    80.631    0    0    0    0    0    0    0    0    0    0    0    107.8909    0.0000    1.6074    0.0000;
    549    1.4    0.7    0.7    0    1.0394    1.7    1    1.4    1.4    0    0    0    0    0    0    0    0    0    0    0    110.3849    0.0000    2.7098    0.0000;
    557    25.724    5.052    5.052    0    1.04037    34.4    1    25.724    25.724    0    0    0    0    0    0    0    0    0    0    0    109.7380    0.0000    2.7262    0.0000;
    557    21.184    5.052    5.052    0    1.04037    28.5    1    21.184    21.184    0    0    0    0    0    0    0    0    0    0    0    109.7380    0.0000    2.7262    0.0000;
    557    19.671    5    5    0    1.04037    26.5    1    19.671    19.671    0    0    0    0    0    0    0    0    0    0    0    109.7380    0.0000    2.7262    0.0000;
    557    22.697    5.052    5.052    0    1.04037    30.4    1    22.697    22.697    0    0    0    0    0    0    0    0    0    0    0    109.7380    0.0000    2.7262    0.0000;
    557    25.724    5.052    5.052    0    1.04037    34.4    1    25.724    25.724    0    0    0    0    0    0    0    0    0    0    0    109.7380    0.0000    2.7262    0.0000;
    558    31.032    5.064    5.064    0    1.03685    34.4    1    31.032    31.032    0    0    0    0    0    0    0    0    0    0    0    109.7338    0.0000    2.7695    0.0000;
    558    31.032    5.064    5.064    0    1.03685    34.4    1    31.032    31.032    0    0    0    0    0    0    0    0    0    0    0    109.7338    0.0000    2.7695    0.0000;
    558    22.817    5    5    0    1.03685    26.5    1    22.817    22.817    0    0    0    0    0    0    0    0    0    0    0    109.7338    0.0000    2.7695    0.0000;
    558    30.119    5.064    5.064    0    1.03685    34.4    1    30.119    30.119    0    0    0    0    0    0    0    0    0    0    0    109.7338    0.0000    2.7695    0.0000;
    594    2.58    1.35    1.35    0    1.06495    4.5    1    2.58    2.58    0    0    0    0    0    0    0    0    0    0    0    107.2664    0.0000    0.0405    0.0000;
    601    5.05    2.24    2.24    0    1.06191    5.5    1    5.05    5.05    0    0    0    0    0    0    0    0    0    0    0    107.4639    0.0000    0.1573    0.0000;
    622    110    5.34319    30    0    1.0778    114    1    110    110    0    0    0    0    0    0    0    0    0    0    0    104.0950    0.0000    0.0000    0.0000;
    622    0    0    30    0    1.0778    65.3    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    626    2.8    0    1.12    0    1.07287    3    1    2.8    2.8    0    0    0    0    0    0    0    0    0    0    0    104.7709    0.0000    0.0000    0.0510;
    630    5.61    1.79205    3.14    0    1.06945    6.4    1    5.61    5.61    0    0    0    0    0    0    0    0    0    0    0    107.4721    0.0000    0.0013    0.0000;
    631    6.73    1.9289    3.14    0    1.06942    7.4    1    6.73    6.73    0    0    0    0    0    0    0    0    0    0    0    107.4263    0.0000    0.0001    0.0000;
    655    1.23    0.45    0.45    0    1.03169    1.3    1    1.23    1.23    0    0    0    0    0    0    0    0    0    0    0    108.3971    0.0000    0.5878    0.0000;
    660    135    44.7218    120    -20    1.08206    255    1    225    135    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.2973    0.0003    0.0000;
    661    135    38.2967    120    -20    1.08182    255    1    225    135    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.2933    0.0000    0.0000;
    667    1.91    1.01    1.01    0    1.03727    2.2    1    1.91    1.91    0    0    0    0    0    0    0    0    0    0    0    107.3682    0.0000    0.3096    0.0000;
    671    9.53    0    3.36    0    1.06812    10.1    1    9.53    9.53    0    0    0    0    0    0    0    0    0    0    0    107.1164    0.0000    0.0000    0.1078;
    673    3.36    1.12    1.12    0    1.06495    4.4    1    3.36    3.36    0    0    0    0    0    0    0    0    0    0    0    103.6981    0.0000    0.0168    0.0000;
    681    190    0    30    0    1.08024    192.4    1    190    190    0    0    0    0    0    0    0    0    0    0    0    103.8516    0.0000    0.0000    0.0759;
    681    24.998    0    30    0    1.08024    77.5    1    24.998    24.998    0    0    0    0    0    0    0    0    0    0    0    103.8516    0.0000    0.0000    0.0759;
    687    11.21    0    5.61    0    1.07512    12.5    1    11.21    11.21    0    0    0    0    0    0    0    0    0    0    0    104.6035    0.0000    0.0000    0.0758;
    699    6.73    0    3.36    0    1.0746    7.5    1    6.73    6.73    0    0    0    0    0    0    0    0    0    0    0    104.9331    0.0000    0.0000    0.0030;
    702    1.12    0.400483    1.12    0    1.0721    1.6    1    1.12    1.12    0    0    0    0    0    0    0    0    0    0    0    103.9180    0.0000    0.0016    0.0000;
    712    10    4    4    0    1.07103    10.8    1    10    10    0    0    0    0    0    0    0    0    0    0    0    103.2569    0.0000    0.2418    0.0000;
    718    1.57    1.12    1.12    0    1.03111    1.9    1    1.57    1.57    0    0    0    0    0    0    0    0    0    0    0    108.4955    0.0000    0.6479    0.0000;
    722    2.8    1.12    1.12    0    1.06069    3    1    2.8    2.8    0    0    0    0    0    0    0    0    0    0    0    107.3366    0.0000    0.1394    0.0000;
    731    1.68    0.56    0.56    0    1.06199    4.3    1    1.68    1.68    0    0    0    0    0    0    0    0    0    0    0    105.0460    0.0000    0.1633    0.0000;
    736    130    -1.98744    120    -20    1.08182    255    1    225    130    0    0    0    0    0    0    0    0    0    0    0    0.0000    3.7628    0.0000    0.0000;
    740    2.24    0    0    0    1.06599    4.3    1    2.24    2.24    0    0    0    0    0    0    0    0    0    0    0    104.0360    0.0000    0.1510    0.0000;
    747    5.83    0.996481    3.36    0    1.04853    6.7    1    5.83    5.83    0    0    0    0    0    0    0    0    0    0    0    108.3433    0.0000    0.0000    0.0000;
    759    90    0    30    0    1.0699    105.2    1    90    90    0    0    0    0    0    0    0    0    0    0    0    103.0227    0.0000    0.0000    0.0969;
    760    0    0    0    0    1.06824    1.3    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    778    12.34    5.04875    30    0    1.05918    32.4    1    12.34    12.34    0    0    0    0    0    0    0    0    0    0    0    104.9867    0.0000    0.0000    0.0000;
    780    1.68    0.9    0.9    0    1.07776    1.9    1    1.68    1.68    0    0    0    0    0    0    0    0    0    0    0    104.0981    0.0000    0.0000    0.0003;
    783    6    0    3    0    1.07336    6.7    1    6    6    0    0    0    0    0    0    0    0    0    0    0    105.0189    0.0000    0.0000    0.0445;
    788    2    1    1    0    1.04756    95.9    1    2    2    0    0    0    0    0    0    0    0    0    0    0    106.0440    0.0000    0.0268    0.0000;
    792    68    2.71865    23    0    1.05369    71.8    1    68    0    0    0    0    0    0    0    0    0    0    0    0    104.9367    0.0000    0.0000    0.0000;
    792    0    0    23    0    1.05369    71.8    0    68    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    792    0    0    11    0    1.05369    23.7    0    21    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    792    0    0    10    0    1.05369    23.3    0    21    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    803    0    -0.002    10    -0.002    1.08195    55.9    1    55    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    7.2443    0.0000    0.1110;
    804    0    10    10    0    1.07278    120.4    1    120    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    4.6029    0.0329    0.0000;
    809    0    0    0    0    1.07004    3.3    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    815    3.36    0    2.02    0    1.07164    3.9    1    3.36    3.36    0    0    0    0    0    0    0    0    0    0    0    107.1130    0.0000    0.0000    0.0595;
    834    1.12    0    0    0    1.05238    1.5    1    1.12    1.12    0    0    0    0    0    0    0    0    0    0    0    105.9599    0.0000    0.3467    0.0000;
    840    30    8.1    8.1    0    1.05932    51.6    1    30    30    0    0    0    0    0    0    0    0    0    0    0    103.6599    0.0000    0.2636    0.0000;
    840    30    8.1    8.1    0    1.05932    51.6    1    30    30    0    0    0    0    0    0    0    0    0    0    0    103.6599    0.0000    0.2636    0.0000;
    844    1.9    0.45    0.45    0    1.07659    3.5    1    1.9    1.9    0    0    0    0    0    0    0    0    0    0    0    99.4756    0.0000    0.1390    0.0000;
    848    3.01    0    0    0    1.05907    5.6    1    3.01    3.01    0    0    0    0    0    0    0    0    0    0    0    101.8848    0.0000    0.7220    0.0000;
    854    7    1.35    1.35    0    1.06201    14.6    1    7    7    0    0    0    0    0    0    0    0    0    0    0    101.2757    0.0000    0.8021    0.0000;
    873    68    15.6845    41.2    0    1.08182    87.7    1    68    68    0    0    0    0    0    0    0    0    0    0    0    98.2406    0.0000    0.0000    0.0000;
    876    0    0    0    0    1.0397    1.9    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    896    0    0    45    -10    1.06882    65.8    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    896    0    0    45    -10    1.06882    71.1    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    896    55    45    45    -10    1.06882    71.1    1    55    55    0    0    0    0    0    0    0    0    0    0    0    100.5192    0.0000    0.1987    0.0000;
    902    0.111    0    0    0    1.0143    0.3    1    0.111    0.111    0    0    0    0    0    0    0    0    0    0    0    109.5441    0.0000    1.2633    0.0000;
    903    0    0    0    0    1.01428    2.5    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    952    2.6    0.6    0.6    0    1.06079    3    1    2.6    2.6    0    0    0    0    0    0    0    0    0    0    0    103.3417    0.0000    0.1705    0.0000;
    958    0    0    0    0    1.04967    2.5    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    972    27    5.21474    32    5    1.08182    54    1    27    27    0    0    0    0    0    0    0    0    0    0    0    98.6627    0.0000    0.0000    0.0000;
    972    0    0    32    5    1.08182    42.5    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    972    3    1.21277    7    1    1.08182    11.4    1    3    3    0    0    0    0    0    0    0    0    0    0    0    98.6627    0.0000    0.0000    0.0000;
    972    80    37.7001    110    -40    1.08182    162.2    1    80    80    0    0    0    0    0    0    0    0    0    0    0    98.6627    0.0000    0.0000    0.0000;
    973    80    34.0164    110    -40    1.081    162.2    1    80    80    0    0    0    0    0    0    0    0    0    0    0    98.8641    0.0000    0.0000    0.0000;
    977    13.511    3.438    3.438    0    1.07617    13.9    1    13.511    13.511    0    0    0    0    0    0    0    0    0    0    0    99.5236    0.0000    0.4439    0.0000;
    986    5.1    1.2    1.2    0    1.06838    10.3    1    5.1    5.1    0    0    0    0    0    0    0    0    0    0    0    100.5243    0.0000    0.4563    0.0000;
    998    386    138.351    172    -59    1.08182    422.6    1    386    220    0    0    0    0    0    0    0    0    0    0    0    8.3482    0.0000    0.0000    0.0000;
    999    370    128.821    172    -59    1.08182    408    1    370    220    0    0    0    0    0    0    0    0    0    0    0    8.3673    0.0000    0.0000    0.0000;
    1002    14.999    3.447    3.447    0    1.07543    17.9    1    14.999    14.999    0    0    0    0    0    0    0    0    0    0    0    99.3287    0.0000    0.4157    0.0000;
    1004    110    32.3109    110    -40    1.08182    174.1    1    110    110    0    0    0    0    0    0    0    0    0    0    0    98.3878    0.0000    0.0000    0.0000;
    1007    1    0.15    0.15    0    1.05246    2.5    1    1    1    0    0    0    0    0    0    0    0    0    0    0    104.3781    0.0000    0.4706    0.0000;
    1010    25.011    4.8    4.8    0    1.07605    51.7    1    25.011    25.011    0    0    0    0    0    0    0    0    0    0    0    99.7431    0.0000    0.1650    0.0000;
    1012    20    2.998    2.998    0    1.07258    32.9    1    20    20    0    0    0    0    0    0    0    0    0    0    0    100.1896    0.0000    0.3372    0.0000;
    1021    20    18    18    9    1.07091    30    1    20    20    0    0    0    0    0    0    0    0    0    0    0    101.1905    0.0000    0.1737    0.0000;
    1022    19.998    18    18    9    1.07091    30    1    19.998    19.998    0    0    0    0    0    0    0    0    0    0    0    101.1863    0.0000    0.1737    0.0000;
    1023    19.998    14    14    10.498    1.07084    32.2    1    19.998    19.998    0    0    0    0    0    0    0    0    0    0    0    101.1893    0.0000    0.1746    0.0000;
    1076    1    0    0    0    1.04784    3.2    1    1    1    0    0    0    0    0    0    0    0    0    0    0    103.5395    0.0000    0.4197    0.0000;
    1108    1    0    0    0    1.03858    3    1    1    1    0    0    0    0    0    0    0    0    0    0    0    105.6046    0.0000    0.2895    0.0000;
    1110    0    0    37.5    16.8    1.0762    62.5    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1111    0    0    37.5    7.5    1.07209    62.5    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1111    50    37.5    37.5    7.5    1.07209    62.5    1    50    50    0    0    0    0    0    0    0    0    0    0    0    99.8191    0.0000    0.0027    0.0000;
    1112    0    0    37.5    16.8    1.0749    62.5    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1114    4    0    0    0    1.07459    7.6    1    4    4    0    0    0    0    0    0    0    0    0    0    0    99.1063    0.0000    0.1567    0.0000;
    1129    6.999    0    1.65    0    1.07939    7.9    1    6.999    6.999    0    0    0    0    0    0    0    0    0    0    0    99.9954    0.0000    0.0000    0.4292;
    1151    20    5.251    5.251    0    1.06903    36.4    1    20    20    0    0    0    0    0    0    0    0    0    0    0    101.8651    0.0000    0.0583    0.0000;
    1152    25    5.251    5.251    0    1.06926    55.3    1    25    25    0    0    0    0    0    0    0    0    0    0    0    101.8255    0.0000    0.0564    0.0000;
    1153    20    5.25    5.25    0    1.07173    36.4    1    20    20    0    0    0    0    0    0    0    0    0    0    0    101.3782    0.0000    0.0795    0.0000;
    1178    0    0    42    16.8    1.08155    65.3    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1178    0    0    42    16.8    1.08155    65.3    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1178    60    27.9301    52.5    0    1.08155    87.5    1    60    60    0    0    0    0    0    0    0    0    0    0    0    98.4789    0.0000    0.0000    0.0000;
    1179    60    10.4256    52.5    0    1.08009    87.5    1    60    60    0    0    0    0    0    0    0    0    0    0    0    99.2113    0.0000    0.0000    0.0000;
    1179    45    42    42    16.8    1.08009    65.3    1    45    45    0    0    0    0    0    0    0    0    0    0    0    99.2113    0.0000    0.0000    0.0000;
    1187    9.999    4    4    0    1.07567    22.4    1    9.999    9.999    0    0    0    0    0    0    0    0    0    0    0    99.2364    0.0000    0.0831    0.0000;
    1187    9.999    4    4    0    1.07567    50.2    1    9.999    9.999    0    0    0    0    0    0    0    0    0    0    0    99.2364    0.0000    0.0831    0.0000;
    1188    7.01    1.648    1.648    0    1.07815    9.4    1    7.01    7.01    0    0    0    0    0    0    0    0    0    0    0    98.7141    0.0000    0.0400    0.0000;
    1226    1    0.3    0.3    0    1.03771    1.1    1    1    1    0    0    0    0    0    0    0    0    0    0    0    106.9314    0.0000    0.4813    0.0000;
    1245    25    0    0    0    1.05668    53.2    1    25    25    0    0    0    0    0    0    0    0    0    0    0    101.1239    0.0000    0.7031    0.0000;
    1246    15    0    0    0    1.06963    31.2    1    15    15    0    0    0    0    0    0    0    0    0    0    0    100.2662    0.0000    0.2133    0.0000;
    1247    5    0    0    0    1.06049    11.6    1    5    5    0    0    0    0    0    0    0    0    0    0    0    101.6871    0.0000    0.6789    0.0000;
    1279    4.5    1.5    1.5    0    1.07062    5.7    1    4.5    4.5    0    0    0    0    0    0    0    0    0    0    0    100.0944    0.0000    0.4227    0.0000;
    1285    50    41    41    -6.5    1.07109    68.6    1    50    50    0    0    0    0    0    0    0    0    0    0    0    100.6391    0.0000    0.3641    0.0000;
    1286    230    86.9512    113    -48    1.08182    256.3    1    230    134    0    0    0    0    0    0    0    0    0    0    0    5.3975    0.0000    0.0000    0.0000;
    1287    225    113    113    -48    1.08164    251.8    1    225    134    0    0    0    0    0    0    0    0    0    0    0    6.2121    0.0000    0.0624    0.0000;
    1296    0.2    0    0    0    1.05518    0.5    1    0.2    0.2    0    0    0    0    0    0    0    0    0    0    0    101.8359    0.0000    0.5427    0.0000;
    1330    2.011    0    0    0    1.02889    3.5    1    2.011    2.011    0    0    0    0    0    0    0    0    0    0    0    106.1350    0.0000    1.2513    0.0000;
    1341    15    0    0    0    1.05157    32    1    15    15    0    0    0    0    0    0    0    0    0    0    0    102.1150    0.0000    0.6864    0.0000;
    1342    15    0    0    0    1.05156    34    1    15    15    0    0    0    0    0    0    0    0    0    0    0    102.1152    0.0000    0.6865    0.0000;
    1350    0    0    90    -5    1.08182    142.1    0    110    79    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1350    120    -5    90    -5    1.08182    150    1    120    79    0    0    0    0    0    0    0    0    0    0    0    4.9992    0.0000    0.0000    0.0114;
    1351    120    11.0157    90    -5    1.08182    150    1    120    79    0    0    0    0    0    0    0    0    0    0    0    4.4640    0.0000    0.0000    0.0000;
    1352    0    0    90    -5    1.08208    150    0    120    79    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1362    125    66.4578    85    -21    1.08182    151.2    1    125    84    0    0    0    0    0    0    0    0    0    0    0    5.6407    0.0000    0.0000    0.0000;
    1362    125    85    85    -21    1.08182    151.2    1    125    84    0    0    0    0    0    0    0    0    0    0    0    5.6407    0.0000    0.0000    0.0000;
    1373    90    55.3497    80    -25    1.07336    141.7    1    90    90    0    0    0    0    0    0    0    0    0    0    0    101.3958    0.0000    0.0000    0.0000;
    1373    90    -21.5292    80    -25    1.07336    128.1    1    90    90    0    0    0    0    0    0    0    0    0    0    0    101.3958    0.0000    0.0000    0.0000;
    1374    90    36.9631    80    -25    1.07346    143.4    1    90    90    0    0    0    0    0    0    0    0    0    0    0    101.3914    0.0000    0.0000    0.0000;
    1375    90    45.6106    80    -25    1.06982    136    1    90    90    0    0    0    0    0    0    0    0    0    0    0    102.1324    0.0000    0.0000    0.0000;
    1415    0    0    33.5    12    1.07071    36.7    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1416    0    0    41.2    -13.7    1.07309    68.7    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1416    55    -13.7    41.2    -13.7    1.07309    68.7    1    55    55    0    0    0    0    0    0    0    0    0    0    0    100.8451    0.0000    0.0000    0.0406;
    1429    2    0    0    0    1.03432    4.5    1    2    2    0    0    0    0    0    0    0    0    0    0    0    103.9656    0.0000    1.6712    0.0000;
    1433    14.999    0    0    0    1.06274    20    1    14.999    14.999    0    0    0    0    0    0    0    0    0    0    0    101.3528    0.0000    0.7636    0.0000;
    1434    4    1    1    0    1.05913    4.1    1    4    4    0    0    0    0    0    0    0    0    0    0    0    101.0815    0.0000    0.8378    0.0000;
    1435    13.999    6.75    6.75    0    1.06873    30.8    1    13.999    13.999    0    0    0    0    0    0    0    0    0    0    0    100.5096    0.0000    0.6077    0.0000;
    1436    13.999    6.75    6.75    0    1.07073    19.9    1    13.999    13.999    0    0    0    0    0    0    0    0    0    0    0    100.3259    0.0000    0.5432    0.0000;
    1440    225    67.7659    105    5    1.08182    248.3    1    225    140    0    0    0    0    0    0    0    0    0    0    0    2.9233    0.0000    0.0000    0.0000;
    1444    3    1    1    0    1.0759    3.2    1    3    3    0    0    0    0    0    0    0    0    0    0    0    99.1763    0.0000    0.1812    0.0000;
    1462    46    14.9167    35    -6    1.05055    57.8    1    46    3    0    0    0    0    0    0    0    0    0    0    0    105.4159    0.0000    0.0000    0.0000;
    1462    0    0    35    -6    1.05055    57.8    0    46    3    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1462    1    0.152073    0.419    0    1.05055    2.1    1    1    1    0    0    0    0    0    0    0    0    0    0    0    105.4259    0.0000    0.0000    0.0000;
    1494    0.4    0    0    0    1.03727    0.8    1    0.4    0.4    0    0    0    0    0    0    0    0    0    0    0    105.8965    0.0000    0.2637    0.0000;
    1518    0    0    0    0    1.06183    2.1    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1519    0.3    0    0    0    1.06186    0.9    1    0.3    0.3    0    0    0    0    0    0    0    0    0    0    0    101.3033    0.0000    0.2525    0.0000;
    1520    2.011    0    0    0    1.03584    4.7    1    2.011    2.011    0    0    0    0    0    0    0    0    0    0    0    106.1379    0.0000    0.2872    0.0000;
    1521    3    0    0    0    1.03584    6.4    1    3    3    0    0    0    0    0    0    0    0    0    0    0    106.1382    0.0000    0.2872    0.0000;
    1543    1.8    0.4    0.4    0    1.0679    3    1    1.8    1.8    0    0    0    0    0    0    0    0    0    0    0    102.3683    0.0000    0.0401    0.0000;
    1546    3.2    0.8    0.8    0    1.05601    3.3    1    3.2    3.2    0    0    0    0    0    0    0    0    0    0    0    101.4287    0.0000    0.9147    0.0000;
    1547    3.2    0.8    0.8    0    1.05921    3.3    1    3.2    3.2    0    0    0    0    0    0    0    0    0    0    0    101.4098    0.0000    0.9465    0.0000;
    1580    1    0    0    0    1.01083    2.3    1    1    1    0    0    0    0    0    0    0    0    0    0    0    109.8413    0.0000    1.4047    0.0000;
    1594    1    0.09    0.09    0    1.05234    2.5    1    1    1    0    0    0    0    0    0    0    0    0    0    0    105.3554    0.0000    0.6081    0.0000;
    1647    11.999    7.90052    9.3    1.9    1.051    16.8    1    11.999    11.999    0    0    0    0    0    0    0    0    0    0    0    105.6886    0.0000    0.0000    0.0000;
    1647    11.999    2.07679    9.3    1.9    1.051    16.8    1    11.999    11.999    0    0    0    0    0    0    0    0    0    0    0    105.6886    0.0000    0.0000    0.0000;
    1647    0    0    9.3    1.9    1.051    16.8    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1647    0    0    9.3    2    1.051    16.8    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1647    1.2    0.0669994    1.644    0    1.051    8.2    1    1.2    1.2    0    0    0    0    0    0    0    0    0    0    0    105.6886    0.0000    0.0000    0.0000;
    1675    153    50.0841    115    -70    1.08182    191.4    1    153    55    0    0    0    0    0    0    0    0    0    0    0    1.7333    0.0000    0.0000    0.0000;
    1676    0    0    90    -20    1.08182    156.5    0    128    70    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1676    153    26.5642    115    -70    1.08182    191.4    1    153    55    0    0    0    0    0    0    0    0    0    0    0    2.3985    0.0000    0.0000    0.0000;
    1677    0    0    90    5    1.07956    152.4    0    123    70    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1687    110    51.8348    55    33    1.07109    123    1    110    80    0    0    0    0    0    0    0    0    0    0    0    2.2643    0.0000    0.0000    0.0000;
    1687    0.3    0.0597469    0.605    0    1.07109    1.7    1    0.3    0.3    0    0    0    0    0    0    0    0    0    0    0    101.7843    0.0000    0.0000    0.0000;
    1688    0    0    42    16.8    1.07082    61.6    0    45    30    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1688    0    0    55    33    1.07082    123    0    110    80    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1688    0    0    42    16.8    1.07082    61.6    0    45    30    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1688    110    45.9332    68    33    1.07082    129.3    1    110    80    0    0    0    0    0    0    0    0    0    0    0    2.4310    0.0000    0.0000    0.0000;
    1688    45    16.3382    40    16    1.07082    60.2    1    45    30    0    0    0    0    0    0    0    0    0    0    0    2.4310    0.0000    0.0000    0.0000;
    1742    0.4    0.154    0.154    0    1.03613    0.5    1    0.4    0.4    0    0    0    0    0    0    0    0    0    0    0    107.2333    0.0000    0.6699    0.0000;
    1749    1    0    0    0    1.0531    2.5    1    1    1    0    0    0    0    0    0    0    0    0    0    0    101.8747    0.0000    0.9731    0.0000;
    1760    2.7    1    1    0    1.06925    2.9    1    2.7    2.7    0    0    0    0    0    0    0    0    0    0    0    99.7866    0.0000    0.4235    0.0000;
    1774    4.3    0.901    0.901    0    1.08082    8.5    1    4.3    4.3    0    0    0    0    0    0    0    0    0    0    0    98.3734    0.0000    0.0068    0.0000;
    1779    0    0    6.6    0.7    1.07004    8.3    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1798    15    0    5.25    0    1.08429    25.8    1    15    15    0    0    0    0    0    0    0    0    0    0    0    100.0993    0.0000    0.0000    1.3841;
    1799    32    26    26    13    1.06944    47.7    1    32    32    0    0    0    0    0    0    0    0    0    0    0    99.9387    0.0000    0.3147    0.0000;
    1841    0    0    83    -5    1.08182    239.8    0    225    160    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1841    225    74.9121    113    -11    1.08182    251.8    1    225    140    0    0    0    0    0    0    0    0    0    0    0    6.8043    0.0000    0.0000    0.0000;
    1843    225    76    76    -8    1.08133    237.5    1    225    160    0    0    0    0    0    0    0    0    0    0    0    7.8189    0.0000    0.2912    0.0000;
    1847    3.2    0    0.75    0    1.08378    3.6    1    3.2    3.2    0    0    0    0    0    0    0    0    0    0    0    100.1320    0.0000    0.0000    1.3629;
    1849    0.5    0.15    0.15    0    1.05074    6.5    1    0.5    0.5    0    0    0    0    0    0    0    0    0    0    0    104.8450    0.0000    0.3983    0.0000;
    1852    3.011    0.765    0.765    0    1.07681    5.1    1    3.011    3.011    0    0    0    0    0    0    0    0    0    0    0    99.2799    0.0000    0.1531    0.0000;
    1865    3.6    0.75    0.75    0    1.03598    12    1    3.6    3.6    0    0    0    0    0    0    0    0    0    0    0    107.2564    0.0000    0.6724    0.0000;
    1877    0    0    26    13    1.06856    43.6    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1877    0    0    8.3    1.5    1.06856    11.5    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1878    20    5.8    12    5.8    1.07254    27.7    1    20    20    0    0    0    0    0    0    0    0    0    0    0    100.9678    0.0000    0.0000    0.2126;
    1878    19.998    10.963    26    10.963    1.07254    39.7    1    19.998    19.998    0    0    0    0    0    0    0    0    0    0    0    100.9678    0.0000    0.0000    0.2126;
    1885    1    0    0    0    1.0771    1.8    1    1    1    0    0    0    0    0    0    0    0    0    0    0    98.7919    0.0000    0.0914    0.0000;
    1911    15    7.199    7.199    0    1.05998    32.8    1    15    15    0    0    0    0    0    0    0    0    0    0    0    101.2220    0.0000    0.7488    0.0000;
    1912    15    7.199    7.199    0    1.05993    32.8    1    15    15    0    0    0    0    0    0    0    0    0    0    0    101.2256    0.0000    0.7492    0.0000;
    1930    9.999    2.4    2.4    0    1.04471    21.1    1    9.999    9.999    0    0    0    0    0    0    0    0    0    0    0    103.7196    0.0000    1.0964    0.0000;
    1932    120    16.3921    90    0    1.08182    150    1    120    102    0    0    0    0    0    0    0    0    0    0    0    8.2835    0.0000    0.0000    0.0000;
    1933    120    64.9808    90    0    1.08182    150    1    120    100    0    0    0    0    0    0    0    0    0    0    0    10.5525    0.0000    0.0000    0.0000;
    1969    50    15    15    0    1.07636    52.2    1    50    50    0    0    0    0    0    0    0    0    0    0    0    101.2561    0.0000    0.6418    0.0000;
    1969    0    0    15    0    1.07636    52.2    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    1970    30    10.001    10.001    0    1.07328    33.5    1    30    30    0    0    0    0    0    0    0    0    0    0    0    101.9103    0.0000    0.5751    0.0000;
    1996    90    62.8223    120    0    1.08182    252.4    1    222    90    0    0    0    0    0    0    0    0    0    0    0    0.0000    3.6397    0.0000    0.0000;
    2002    26.1    8    8    0    1.0804    27.3    1    26.1    0    0    0    0    0    0    0    0    0    0    0    0    109.7131    0.0000    1.2469    0.0000;
    2002    27.3    8.172    8.172    0    1.0804    28.5    1    27.3    0    0    0    0    0    0    0    0    0    0    0    0    109.7131    0.0000    1.2469    0.0000;
    2002    0    0    8    0    1.0804    27.3    0    26.1    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2006    40    10.5184    20.335    0    1.07164    58.6    1    40    40    0    0    0    0    0    0    0    0    0    0    0    111.4765    0.0000    0.0000    0.0000;
    2006    90    79.9176    80    0    1.07164    128.1    1    90    90    0    0    0    0    0    0    0    0    0    0    0    111.4765    0.0000    0.0000    0.0000;
    2007    100    85.9252    90    0    1.07136    150.4    1    100    100    0    0    0    0    0    0    0    0    0    0    0    111.4979    0.0000    0.0000    0.0000;
    2019    25    10    10    0    1.08182    30.2    1    25    25    0    0    0    0    0    0    0    0    0    0    0    110.8259    0.0000    1.0071    0.0000;
    2019    0    0    10    0    1.08182    30.2    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2019    50    12    12    0    1.08182    55.8    1    50    50    0    0    0    0    0    0    0    0    0    0    0    110.8259    0.0000    1.0071    0.0000;
    2020    5    2.003    2.003    0    1.07576    5.4    1    5    5    0    0    0    0    0    0    0    0    0    0    0    111.8641    0.0000    1.0311    0.0000;
    2020    0    0    2    0    1.07576    6.3    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2046    120    90    90    0    1.08091    150    1    120    90    0    0    0    0    0    0    0    0    0    0    0    8.0776    0.0000    0.0767    0.0000;
    2068    0    0    1    0    1.0521    3.2    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2068    4    2    2    0    1.0521    4.5    1    4    4    0    0    0    0    0    0    0    0    0    0    0    107.7622    0.0000    0.5763    0.0000;
    2095    50    12    12    0    1.08091    51.4    1    50    25    0    0    0    0    0    0    0    0    0    0    0    8.0518    0.0000    0.0789    0.0000;
    2095    50    12    12    0    1.08091    51.4    1    50    30    0    0    0    0    0    0    0    0    0    0    0    8.0518    0.0000    0.0789    0.0000;
    2096    28    10    10    0    1.08183    29.7    1    28    20    0    0    0    0    0    0    0    0    0    0    0    9.3853    0.0000    0.2527    0.0000;
    2098    55    12    12    0    1.03199    56.3    1    55    30    0    0    0    0    0    0    0    0    0    0    0    8.4066    0.0000    0.0850    0.0000;
    2218    200    65.423    120    0    1.08182    233.2    1    200    150    0    0    0    0    0    0    0    0    0    0    0    13.7525    0.0000    0.0000    0.0000;
    2219    200    53.2837    120    0    1.08182    233.2    1    200    150    0    0    0    0    0    0    0    0    0    0    0    16.4735    0.0000    0.0000    0.0000;
    2257    50.1    15.001    15.001    0    1.07394    66.7    1    50.1    50.1    0    0    0    0    0    0    0    0    0    0    0    115.1140    0.0000    0.5673    0.0000;
    2258    50    15    15    0    1.07396    66.7    1    50    50    0    0    0    0    0    0    0    0    0    0    0    115.1157    0.0000    0.5679    0.0000;
    2334    25    15    15    0    1.07375    58    1    25    25    0    0    0    0    0    0    0    0    0    0    0    115.1706    0.0000    0.5062    0.0000;
    2334    0    0    6    0    1.07375    19    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2334    0    0    2    0    1.07375    4.5    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2349    98.3629    76.1412    120    0    1.08182    263.9    1    235    94    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2360    44.8    14.2226    15    0    1.08182    52.2    1    44.8    44.8    0    0    0    0    0    0    0    0    0    0    0    99.9850    0.0000    0.0000    0.0000;
    2360    70    33.7051    80    0    1.08182    128.1    1    70    70    0    0    0    0    0    0    0    0    0    0    0    99.9850    0.0000    0.0000    0.0000;
    2361    80    54.0281    80    0    1.08182    128.1    1    80    80    0    0    0    0    0    0    0    0    0    0    0    101.0392    0.0000    0.0000    0.0000;
    2438    10    10    10    0    1.08182    14.5    1    10    10    0    0    0    0    0    0    0    0    0    0    0    108.8196    0.0000    1.1464    0.0000;
    2438    10    10    10    0    1.08182    15.6    1    10    10    0    0    0    0    0    0    0    0    0    0    0    108.8196    0.0000    1.1464    0.0000;
    2458    39.294    0.0497695    15    0    1.1181    52.2    1    39.294    39.294    0    0    0    0    0    0    0    0    0    0    0    108.8222    0.0000    0.0000    0.0000;
    2458    43.224    0.87039    1    0    1.1181    55    1    43.224    43.224    0    0    0    0    0    0    0    0    0    0    0    108.8222    0.0000    0.0000    0.0000;
    2458    57.482    0.753623    1    0    1.1181    57.5    1    57.482    57.482    0    0    0    0    0    0    0    0    0    0    0    108.8222    0.0000    0.0000    0.0000;
    2459    21.458    3.5186    5    0    1.11811    55.2    1    21.458    21.458    0    0    0    0    0    0    0    0    0    0    0    108.8204    0.0000    0.0000    0.0000;
    2459    28.538    0.117237    1    0    1.11811    32    1    28.538    28.538    0    0    0    0    0    0    0    0    0    0    0    108.8204    0.0000    0.0000    0.0000;
    2478    50    10    10    0    1.10904    55.9    1    50    50    0    0    0    0    0    0    0    0    0    0    0    111.7249    0.0000    0.4513    0.0000;
    2479    50    10    10    0    1.10892    55.9    1    50    50    0    0    0    0    0    0    0    0    0    0    0    111.7358    0.0000    0.4505    0.0000;
    2491    0.9    0    0.1    0    1.11489    0.9    1    0.9    0.9    0    0    0    0    0    0    0    0    0    0    0    111.8328    0.0000    0.0000    0.3210;
    2496    0.4    0    3.3    0    1.11765    11.5    1    0.4    0.4    0    0    0    0    0    0    0    0    0    0    0    110.8458    0.0000    0.0000    0.1774;
    2508    0    0    1    0    1.1185    22    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2508    55    10    10    0    1.1185    55.9    1    55    55    0    0    0    0    0    0    0    0    0    0    0    111.2918    0.0000    0.3019    0.0000;
    2508    55    10    10    0    1.1185    55.9    1    55    55    0    0    0    0    0    0    0    0    0    0    0    111.2918    0.0000    0.3019    0.0000;
    2509    50    10    10    0    1.12179    55.9    1    50    50    0    0    0    0    0    0    0    0    0    0    0    110.7684    0.0000    0.1973    0.0000;
    2509    50    10    10    0    1.12179    55.9    1    50    50    0    0    0    0    0    0    0    0    0    0    0    110.7684    0.0000    0.1973    0.0000;
    2579    16.5    16.5    16.5    0    1.03332    23.3    1    16.5    16.5    0    0    0    0    0    0    0    0    0    0    0    111.0150    0.0000    1.2090    0.0000;
    2580    7.5    8    8    0    1.03327    11.5    1    7.5    7.5    0    0    0    0    0    0    0    0    0    0    0    111.0233    0.0000    1.2085    0.0000;
    2590    0    2.5    2.5    0    1.03102    2.5    1    0    0    0    0    0    0    0    0    0    0    0    0    0    111.4304    0.0000    1.2278    0.0000;
    2617    0    0    0    0    1.0358    1.1    1    0    0    0    0    0    0    0    0    0    0    0    0    0    110.4262    0.0000    1.1979    0.0000;
    2637    3.9    0    0    0    1.11521    3.9    1    3.9    3.9    0    0    0    0    0    0    0    0    0    0    0    111.8377    0.0000    0.2795    0.0000;
    2710    12.75    2    2    0    1.06077    25.1    1    12.75    12.75    0    0    0    0    0    0    0    0    0    0    0    111.0680    0.0000    1.1686    0.0000;
    2710    12.75    2    2    0    1.06077    25.1    1    12.75    12.75    0    0    0    0    0    0    0    0    0    0    0    111.0680    0.0000    1.1686    0.0000;
    2710    12.75    2    2    0    1.06077    25.1    1    12.75    12.75    0    0    0    0    0    0    0    0    0    0    0    111.0680    0.0000    1.1686    0.0000;
    2710    12.75    2    2    0    1.06077    25.1    1    12.75    12.75    0    0    0    0    0    0    0    0    0    0    0    111.0680    0.0000    1.1686    0.0000;
    2711    0    0    2    0    1.06074    25.1    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2711    0    0    2    0    1.06074    25.1    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2729    0    0    22    8    1.11813    54.6    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2729    0    0    22    8    1.11813    54.6    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    2729    0    0    22    -2.5    1.11813    54.6    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0.0000    0.0000    0.0000    0.0000;
    219    1.7    6    6    0    1.04401    6.2    1    1.7    1.7    0    0    0    0    0    0    0    0    0    0    0    112.3679    0.0000    1.5862    0.0000;
    221    0.5    1    1    0    1.06307    1.1    1    0.5    0.5    0    0    0    0    0    0    0    0    0    0    0    103.9522    0.0000    1.5232    0.0000;
    222    0.5    0.2    0.2    0    1.04886    0.5    1    0.5    0.5    0    0    0    0    0    0    0    0    0    0    0    104.6575    0.0000    0.0483    0.0000;
    223    0    1    1    0    1.05723    1    1    0    0    0    0    0    0    0    0    0    0    0    0    0    109.6738    0.0000    1.7235    0.0000;
    229    6.5    5    5    0    1.06367    8.2    1    6.5    6.5    0    0    0    0    0    0    0    0    0    0    0    103.1419    0.0000    0.5625    0.0000;
    230    6.5    5    5    0    1.06392    8.2    1    6.5    6.5    0    0    0    0    0    0    0    0    0    0    0    103.1379    0.0000    0.5598    0.0000;
    299    6    0    5    0    1.08358    7.8    1    6    6    0    0    0    0    0    0    0    0    0    0    0    108.7371    0.0000    0.0000    0.1596;
    319    2.5    3    3    0    1.07001    3.9    1    2.5    2.5    0    0    0    0    0    0    0    0    0    0    0    101.8157    0.0000    0.8166    0.0000;
    345    1.5    1    1    0    1.04796    1.8    1    1.5    1.5    0    0    0    0    0    0    0    0    0    0    0    112.3142    0.0000    1.2420    0.0000;
    368    1.5    1    1    0    1.07107    1.8    1    1.5    1.5    0    0    0    0    0    0    0    0    0    0    0    112.6460    0.0000    0.3449    0.0000;
    395    1.5    1    1    0    1.06558    1.8    1    1.5    1.5    0    0    0    0    0    0    0    0    0    0    0    108.9058    0.0000    1.4237    0.0000;
    426    3.1    3    3    0    1.07431    4.3    1    3.1    3.1    0    0    0    0    0    0    0    0    0    0    0    101.2521    0.0000    0.8344    0.0000;
    449    14    0    4    0    1.05503    14.6    1    14    14    0    0    0    0    0    0    0    0    0    0    0    107.7719    0.0000    0.0000    0.0999;
    569    3    0    4    0    1.06309    5    1    3    3    0    0    0    0    0    0    0    0    0    0    0    102.8329    0.0000    0.0000    0.3538;
    581    4    3    3    0    1.0494    5    1    4    4    0    0    0    0    0    0    0    0    0    0    0    112.5024    0.0000    1.3177    0.0000;
    1003    5.934    0.709    0.709    0.709    1.07543    6    1    5.934    5.934    0    0    0    0    0    0    0    0    0    0    0    99.3293    0.0000    0.4156    0.0000;
    1032    0.002    0.002    0.002    0.002    1.07866    0    1    0.002    0.002    0    0    0    0    0    0    0    0    0    0    0    99.3051    0.0000    0.0896    0.0000;
    1949    2.5    0    0    0    1.07317    2.5    1    2.5    2.5    0    0    0    0    0    0    0    0    0    0    0    100.6174    0.0000    0.4124    0.0000;
    1952    2.5    0    0    0    1.07251    2.5    1    2.5    2.5    0    0    0    0    0    0    0    0    0    0    0    103.0956    0.0000    0.7771    0.0000;
    1962    0.6    0    0    0    1.08502    0.6    1    0.6    0.6    0    0    0    0    0    0    0    0    0    0    0    98.9256    0.0000    0.0548    0.0000;
    1967    0.2    0    0    0    1.05972    0.2    1    0.2    0.2    0    0    0    0    0    0    0    0    0    0    0    105.7195    0.0000    0.6339    0.0000;
    2012    1.9    0    0    0    1.03086    1.9    1    1.9    1.9    0    0    0    0    0    0    0    0    0    0    0    123.6485    0.0000    1.4787    0.0000;
    2016    3.5    0    0    0    1.051    3.5    1    3.5    3.5    0    0    0    0    0    0    0    0    0    0    0    112.8195    0.0000    0.8260    0.0000;
    2018    3.8    0    0    0    1.04212    3.8    1    3.8    3.8    0    0    0    0    0    0    0    0    0    0    0    112.1405    0.0000    2.4959    0.0000;
    2032    3.8    0    0    0    1.03305    3.8    1    3.8    3.8    0    0    0    0    0    0    0    0    0    0    0    112.0992    0.0000    2.5517    0.0000;
    2040    24    0    0    0    1.05578    24    1    24    24    0    0    0    0    0    0    0    0    0    0    0    108.4013    0.0000    2.7646    0.0000;
    2044    8    0    0    0    1.06127    8    1    8    8    0    0    0    0    0    0    0    0    0    0    0    104.7777    0.0000    1.2737    0.0000;
    2051    3.2    0    0    0    1.07001    3.2    1    3.2    3.2    0    0    0    0    0    0    0    0    0    0    0    103.1438    0.0000    1.0648    0.0000;
    2059    4.6    0    0    0    1.04574    4.6    1    4.6    4.6    0    0    0    0    0    0    0    0    0    0    0    108.5091    0.0000    1.7356    0.0000;
    2061    2    0    0    0    1.04949    2    1    2    2    0    0    0    0    0    0    0    0    0    0    0    116.5388    0.0000    0.0000    0.0720;
    2063    2    0    0    0    1.05712    2    1    2    2    0    0    0    0    0    0    0    0    0    0    0    105.3639    0.0000    1.3740    0.0000;
    2067    0.7    0    0    0    1.07198    0.7    1    0.7    0.7    0    0    0    0    0    0    0    0    0    0    0    102.9785    0.0000    1.1007    0.0000;
    2072    3.8    0    0    0    1.04986    3.8    1    3.8    3.8    0    0    0    0    0    0    0    0    0    0    0    113.2874    0.0000    1.4011    0.0000;
    2075    0.3    0    0    0    1.05826    0.3    1    0.3    0.3    0    0    0    0    0    0    0    0    0    0    0    106.0108    0.0000    0.6973    0.0000;
    2083    12    0    0    0    1.04244    12    1    12    12    0    0    0    0    0    0    0    0    0    0    0    109.5234    0.0000    3.5225    0.0000;
    2101    6    0    0    0    1.04605    6    1    6    6    0    0    0    0    0    0    0    0    0    0    0    108.3903    0.0000    3.3653    0.0000;
    2123    3.9    0    0    0    1.04855    3.9    1    3.9    3.9    0    0    0    0    0    0    0    0    0    0    0    118.4282    0.0000    0.7136    0.0000;
    2128    4.2    0    0    0    1.04323    4.2    1    4.2    4.2    0    0    0    0    0    0    0    0    0    0    0    108.5462    0.0000    2.0910    0.0000;
    2136    2    0    0    0    1.04786    2    1    2    2    0    0    0    0    0    0    0    0    0    0    0    106.8408    0.0000    1.6112    0.0000;
    2145    2.8    0    0    0    1.0758    2.8    1    2.8    2.8    0    0    0    0    0    0    0    0    0    0    0    100.4634    0.0000    0.2841    0.0000;
    2180    2.2    0    0    0    1.06795    2.2    1    2.2    2.2    0    0    0    0    0    0    0    0    0    0    0    102.6377    0.0000    0.8240    0.0000;
    2181    0.2    0    0    0    1.07336    0.2    1    0.2    0.2    0    0    0    0    0    0    0    0    0    0    0    115.1787    0.0000    0.5950    0.0000;
    2206    1.6    0    0    0    1.04968    1.6    1    1.6    1.6    0    0    0    0    0    0    0    0    0    0    0    116.6500    0.0000    0.0000    0.1173;
    2207    0.5    0    0    0    1.04865    0.5    1    0.5    0.5    0    0    0    0    0    0    0    0    0    0    0    102.7774    0.0000    0.7300    0.0000;
    2209    7    0    0    0    1.05717    7    1    7    7    0    0    0    0    0    0    0    0    0    0    0    113.6043    0.0000    1.0182    0.0000;
    2212    3.8    0    0    0    1.06636    3.8    1    3.8    3.8    0    0    0    0    0    0    0    0    0    0    0    103.8134    0.0000    1.5157    0.0000;
    2231    2.5    0    0    0    1.06151    2.5    1    2.5    2.5    0    0    0    0    0    0    0    0    0    0    0    112.4597    0.0000    0.6623    0.0000;
    2232    0.4    0    0    0    1.05098    0.4    1    0.4    0.4    0    0    0    0    0    0    0    0    0    0    0    115.1009    0.0000    0.4232    0.0000;
    2239    19    0    0    0    0.99231    19    1    19    19    0    0    0    0    0    0    0    0    0    0    0    114.2808    0.0000    0.4536    0.0000;
    2269    5    0    0    0    1.07639    5    1    5    5    0    0    0    0    0    0    0    0    0    0    0    101.1190    0.0000    0.6576    0.0000;
    2277    3    0    0    0    1.01011    3    1    3    3    0    0    0    0    0    0    0    0    0    0    0    118.3426    0.0000    3.1312    0.0000;
    2281    10    0    0    0    1.01323    10    1    10    10    0    0    0    0    0    0    0    0    0    0    0    125.8696    0.0000    2.0144    0.0000;
    2284    8    0    0    0    1.04758    8    1    8    8    0    0    0    0    0    0    0    0    0    0    0    102.8446    0.0000    1.7721    0.0000;
    2297    2    0    0    0    1.07266    2    1    2    2    0    0    0    0    0    0    0    0    0    0    0    115.1277    0.0000    0.6412    0.0000;
    2299    0.9    0    0    0    1.0814    0.9    1    0.9    0.9    0    0    0    0    0    0    0    0    0    0    0    101.6401    0.0000    0.9360    0.0000;
    2300    0.7    0    0    0    1.07214    0.7    1    0.7    0.7    0    0    0    0    0    0    0    0    0    0    0    112.6246    0.0000    0.9926    0.0000;
    2302    1.5    0    0    0    1.07181    1.5    1    1.5    1.5    0    0    0    0    0    0    0    0    0    0    0    105.9479    0.0000    0.4793    0.0000;
    2304    4    0    0    0    1.06581    4    1    4    4    0    0    0    0    0    0    0    0    0    0    0    103.3096    0.0000    0.8693    0.0000;
    2308    2.5    0    0    0    1.04692    2.5    1    2.5    2.5    0    0    0    0    0    0    0    0    0    0    0    115.8066    0.0000    0.8679    0.0000;
    2312    5    0    0    0    1.02597    5    1    5    5    0    0    0    0    0    0    0    0    0    0    0    115.8551    0.0000    2.3654    0.0000;
    2314    3.7    0    0    0    1.0241    3.7    1    3.7    3.7    0    0    0    0    0    0    0    0    0    0    0    116.2869    0.0000    2.2383    0.0000;
    2315    4    0    0    0    1.06976    4    1    4    4    0    0    0    0    0    0    0    0    0    0    0    102.4217    0.0000    0.5752    0.0000;
    2325    3.6    0    0    0    1.07332    3.6    1    3.6    3.6    0    0    0    0    0    0    0    0    0    0    0    102.7477    0.0000    0.9958    0.0000;
    2332    3.9    0    0    0    1.05511    3.9    1    3.9    3.9    0    0    0    0    0    0    0    0    0    0    0    107.5665    0.0000    0.5725    0.0000;
    2337    0.5    0    0    0    1.02946    0.5    1    0.5    0.5    0    0    0    0    0    0    0    0    0    0    0    124.0385    0.0000    1.4631    0.0000;
    2366    14.5    0    0    0    1.08283    14.5    1    14.5    14.5    0    0    0    0    0    0    0    0    0    0    0    101.4211    0.0000    0.8997    0.0000;
    2372    4.6    0    0    0    1.08166    4.6    1    4.6    4.6    0    0    0    0    0    0    0    0    0    0    0    102.4001    0.0000    1.1590    0.0000;
    2376    0.7    0    0    0    1.07318    0.7    1    0.7    0.7    0    0    0    0    0    0    0    0    0    0    0    102.0286    0.0000    0.3436    0.0000;
    2386    1.5    0    0    0    1.04505    1.5    1    1.5    1.5    0    0    0    0    0    0    0    0    0    0    0    111.4548    0.0000    2.5274    0.0000;
    2445    1    0    0    0    1.04422    1    1    1    1    0    0    0    0    0    0    0    0    0    0    0    116.5347    0.0000    0.8197    0.0000;
    2446    5    0    0    0    1.04948    5    1    5    5    0    0    0    0    0    0    0    0    0    0    0    108.7028    0.0000    3.0844    0.0000;
    2455    0.8    0    0    0    1.11825    0.8    1    0.8    0.8    0    0    0    0    0    0    0    0    0    0    0    111.1414    0.0000    0.3185    0.0000;
    2461    0.1    0    2.6    0    1.1165    2.6    1    0.1    0.1    0    0    0    0    0    0    0    0    0    0    0    112.2073    0.0000    0.0000    0.5318;
    2462    0    0    0.91    0    1.11651    0.9    1    0    0    0    0    0    0    0    0    0    0    0    0    0    112.2084    0.0000    0.0000    0.5320;
    2467    1.6    0.2    0.2    0    1.08649    1.6    1    1.6    1.6    0    0    0    0    0    0    0    0    0    0    0    116.3210    0.0000    0.5564    0.0000;
    2475    0.3    0    2.4    0    1.11163    2.4    1    0.3    0.3    0    0    0    0    0    0    0    0    0    0    0    113.6018    0.0000    0.0000    0.5383;
    2480    4.5    0.9    0.9    0    1.06103    4.6    1    4.5    4.5    0    0    0    0    0    0    0    0    0    0    0    113.0377    0.0000    0.9521    0.0000;
    2489    0.2    1.2    1.2    0    1.01677    1.2    1    0.2    0.2    0    0    0    0    0    0    0    0    0    0    0    129.7235    0.0000    2.7240    0.0000;
    2490    0.3    0    0.1    0    1.11163    0.3    1    0.3    0.3    0    0    0    0    0    0    0    0    0    0    0    111.2836    0.0000    0.0000    0.0105;
    2499    24    6    6    0    1.08665    24.7    1    24    24    0    0    0    0    0    0    0    0    0    0    0    116.2785    0.0000    0.5818    0.0000;
    2505    5.4    0    1.6    0    1.11455    5.6    1    5.4    5.4    0    0    0    0    0    0    0    0    0    0    0    112.5822    0.0000    0.0000    0.4204;
    2517    0    1.2    1.2    0    1.02922    1.2    1    0    0    0    0    0    0    0    0    0    0    0    0    0    111.7483    0.0000    1.2459    0.0000;
    2519    0    0    2    0    1.11529    2    1    0    0    0    0    0    0    0    0    0    0    0    0    0    112.4760    0.0000    0.0000    0.3840;
    2522    2.5    1.9    1.9    0    1.06734    3.1    1    2.5    2.5    0    0    0    0    0    0    0    0    0    0    0    112.4518    0.0000    0.7164    0.0000;
    2531    0    0    1.4    0    1.10749    1.4    1    0    0    0    0    0    0    0    0    0    0    0    0    0    115.0403    0.0000    0.0000    0.7235;
    2534    12.5    0    4.5    0    1.11476    13.3    1    12.5    12.5    0    0    0    0    0    0    0    0    0    0    0    109.8629    0.0000    0.0000    0.2972;
    2537    30    23    23    0    1.03967    37.8    1    30    30    0    0    0    0    0    0    0    0    0    0    0    109.7199    0.0000    1.1274    0.0000;
    2544    25    4    4    0    1.10649    25.3    1    25    25    0    0    0    0    0    0    0    0    0    0    0    111.2233    0.0000    0.3553    0.0000;
    2549    7    0    0    0    1.11603    7    1    7    7    0    0    0    0    0    0    0    0    0    0    0    111.4124    0.0000    0.3446    0.0000;
    2550    0    0    1.2    0    1.11482    1.2    1    0    0    0    0    0    0    0    0    0    0    0    0    0    112.2555    0.0000    0.0000    0.2670;
    2552    0    0    3.6    0    1.11639    3.6    1    0    0    0    0    0    0    0    0    0    0    0    0    0    111.5494    0.0000    0.0000    0.3037;
    2554    0.5    0    3.6    0    1.11711    3.6    1    0.5    0.5    0    0    0    0    0    0    0    0    0    0    0    111.3625    0.0000    0.0000    0.3118;
    2555    1.8    0    1.8    0    1.11649    2.5    1    1.8    1.8    0    0    0    0    0    0    0    0    0    0    0    111.5051    0.0000    0.0000    0.3047;
    2562    57    30.3555    51    0    1.09032    76.5    1    57    57    0    0    0    0    0    0    0    0    0    0    0    114.4497    0.0000    0.0000    0.0000;
    2565    0    0    1.1    0    1.11614    1.1    1    0    0    0    0    0    0    0    0    0    0    0    0    0    111.5702    0.0000    0.0000    0.2961;
    2566    1.5    0    0.2    0    1.10697    1.5    1    1.5    1.5    0    0    0    0    0    0    0    0    0    0    0    111.4438    0.0000    0.0000    0.9288;
    2570    0.1    1.7    1.7    0    1.11164    1.7    1    0.1    0.1    0    0    0    0    0    0    0    0    0    0    0    110.9787    0.0000    0.1214    0.0000;
    2571    0    0.8    0.8    0    1.11169    0.8    1    0    0    0    0    0    0    0    0    0    0    0    0    0    110.9778    0.0000    0.1256    0.0000;
    2576    0.3    0.1    0.1    0    1.09301    0.3    1    0.3    0.3    0    0    0    0    0    0    0    0    0    0    0    115.2503    0.0000    0.6295    0.0000;
    2582    0.4    0    1.8    0    1.11366    1.8    1    0.4    0.4    0    0    0    0    0    0    0    0    0    0    0    113.5116    0.0000    0.0000    0.7382;
    2583    0    1.1    1.1    0    1.08594    1.1    1    0    0    0    0    0    0    0    0    0    0    0    0    0    115.1628    0.0000    0.0200    0.0000;
    2587    0    0.8    0.8    0    1.0451    0.8    1    0    0    0    0    0    0    0    0    0    0    0    0    0    109.6181    0.0000    0.9245    0.0000;
    2597    0.5    0    0.1    0    1.11584    0.5    1    0.5    0.5    0    0    0    0    0    0    0    0    0    0    0    111.8072    0.0000    0.0000    0.4981;
    2603    0.2    0    0    0    1.10887    0.2    1    0.2    0.2    0    0    0    0    0    0    0    0    0    0    0    113.0464    0.0000    0.1636    0.0000;
    2615    2.5    0.3    0.3    0    1.10442    2.5    1    2.5    2.5    0    0    0    0    0    0    0    0    0    0    0    113.6289    0.0000    0.2935    0.0000;
    2616    12    3    3    0    1.10645    12.4    1    12    12    0    0    0    0    0    0    0    0    0    0    0    113.4304    0.0000    0.2185    0.0000;
    2634    0.1    0.1    0.1    0    1.08913    0.1    1    0.1    0.1    0    0    0    0    0    0    0    0    0    0    0    115.8491    0.0000    0.4874    0.0000;
    2641    13.4    0    0    0    1.11892    13.4    1    13.4    13.4    0    0    0    0    0    0    0    0    0    0    0    110.9068    0.0000    0.3466    0.0000;
    2652    1.2    0    0    0    1.1151    1.2    1    1.2    1.2    0    0    0    0    0    0    0    0    0    0    0    111.8726    0.0000    0.1779    0.0000;
    2657    0    1.9    1.9    0    1.05853    1.9    1    0    0    0    0    0    0    0    0    0    0    0    0    0    121.8758    0.0000    0.0271    0.0000;
    2658    0    1.77032    2    0    1.06006    2    1    0    0    0    0    0    0    0    0    0    0    0    0    0    121.6255    0.0000    0.0000    0.0000;
    2659    0    0    1.2    0    1.09723    1.2    1    0    0    0    0    0    0    0    0    0    0    0    0    0    116.9775    0.0000    0.0000    0.5065;
    2662    0.7    4.8    4.8    0    1.11845    4.9    1    0.7    0.7    0    0    0    0    0    0    0    0    0    0    0    109.6933    0.0000    0.0467    0.0000;
    2663    0    0    1.2    0    1.11611    1.2    1    0    0    0    0    0    0    0    0    0    0    0    0    0    111.2011    0.0000    0.0000    0.1981;
    2666    0.1    0    0    0    1.08198    0.1    1    0.1    0.1    0    0    0    0    0    0    0    0    0    0    0    117.2807    0.0000    1.2956    0.0000;
    2667    0    0    1.4    0    1.11666    1.4    1    0    0    0    0    0    0    0    0    0    0    0    0    0    110.4878    0.0000    0.0000    0.0653;
    2671    0    0    3.9    0    1.11471    3.9    1    0    0    0    0    0    0    0    0    0    0    0    0    0    111.1101    0.0000    0.0000    0.1929;
    2676    3.7    0    0    0    1.08374    3.7    1    3.7    3.7    0    0    0    0    0    0    0    0    0    0    0    116.6267    0.0000    1.3214    0.0000;
    2677    0    0    2.3    0    1.11536    2.3    1    0    0    0    0    0    0    0    0    0    0    0    0    0    110.8154    0.0000    0.0000    0.1214;
    2684    32    0    0    0    1.10943    32    1    32    32    0    0    0    0    0    0    0    0    0    0    0    110.6991    0.0000    0.0000    0.5718;
    2688    16.6    8.3    8.3    0    1.06715    18.6    1    16.6    16.6    0    0    0    0    0    0    0    0    0    0    0    112.4661    0.0000    0.7323    0.0000;
    2693    4.3    0.9    0.9    0    1.0558    4.4    1    4.3    4.3    0    0    0    0    0    0    0    0    0    0    0    113.4381    0.0000    1.1596    0.0000;
    2699    0    0.322441    1.2    0    1.11596    1.2    1    0    0    0    0    0    0    0    0    0    0    0    0    0    110.0522    0.0000    0.0000    0.0000;
    2704    0.1    1.2    1.2    0    1.11419    1.2    1    0.1    0.1    0    0    0    0    0    0    0    0    0    0    0    110.4003    0.0000    0.1581    0.0000;
    2706    22.8    12    12    0    1.06216    25.8    1    22.8    22.8    0    0    0    0    0    0    0    0    0    0    0    111.5118    0.0000    1.2141    0.0000;
    2725    2.7    2.8    2.8    0    1.01991    3.9    1    2.7    2.7    0    0    0    0    0    0    0    0    0    0    0    113.1192    0.0000    1.5676    0.0000;
    2728    6.7    2    2    0    1.09239    7    1    6.7    6.7    0    0    0    0    0    0    0    0    0    0    0    113.3630    0.0000    0.2567    0.0000;
    383    6.275    10.538    10.538    10.538    1.10054    12.3    1    6.275    6.275    0    0    0    0    0    0    0    0    0    0    0    109.5735    0.0000    0.0000    0.1108;
    1012    2.384    0.943    0.943    0.943    1.07258    2.6    1    2.384    2.384    0    0    0    0    0    0    0    0    0    0    0    100.1896    0.0000    0.3372    0.0000;
    2019    9.647    13.288    13.288    13.288    1.08182    16.4    1    9.647    9.647    0    0    0    0    0    0    0    0    0    0    0    110.8259    0.0000    1.0071    0.0000;
    2095    0.024    7.81    7.81    7.81    1.08091    7.8    1    0.024    0.024    0    0    0    0    0    0    0    0    0    0    0    104.4718    0.0000    0.0789    0.0000;
    2438    5.196    -1.442    -1.442    -1.442    1.08182    5.4    1    5.196    5.196    0    0    0    0    0    0    0    0    0    0    0    108.8196    0.0000    1.1464    0.0000;
    2732    0    0    0    0    1.01    0    1    0    0    0    0    0    0    0    0    0    0    0    0    0    101.3062    0.0000    0.2792    0.0000;
    2733    0    0    0    0    1.0175    0    1    0    0    0    0    0    0    0    0    0    0    0    0    0    101.6395    0.0000    0.0000    0.5097;
    2734    0    0    0    0    1.077    0    1    0    0    0    0    0    0    0    0    0    0    0    0    0    102.0327    0.0000    0.0513    0.0000;
    2735    175.274    0    0    -45.745    1.005    175.3    1    175.274    175.274    0    0    0    0    0    0    0    0    0    0    0    99.3850    0.0000    0.1463    0.0000;
    2736    125    0.836445    120    0    1.09091    173.3    1    125    125    0    0    0    0    0    0    0    0    0    0    0    102.7280    0.0000    0.0000    0.0000;
    2737    0    0    0    0    1.08864    0    1    0    0    0    0    0    0    0    0    0    0    0    0    0    112.3937    0.0000    0.0356    0.0000;
    2738    0    0    0    0    1.005    0    1    0    0    0    0    0    0    0    0    0    0    0    0    0    105.5286    0.0000    0.0000    0.1372;
    2739    400    0    0    0    1.04437    400    1    400    400    0    0    0    0    0    0    0    0    0    0    0    109.5644    0.0000    0.0000    0.3087;
    2740    120    0    3.62    0    1.1    120.1    1    120    120    0    0    0    0    0    0    0    0    0    0    0    98.9223    0.0000    0.0000    3.4783;
];

%% branch data
%    fbus    tbus    r    x    b    rateA    rateB    rateC    ratio    angle    status    angmin    angmax    Pf    Qf    Pt    Qt    mu_Sf    mu_St    mu_angmin    mu_angmax
mpc.branch = [
    7    8    0.00064    0.0305    0    400    400    400    1.0435    -0.6    1    -360    360    -252.5909    -29.0796    252.9920    48.1971    0.0000    0.0000    0.0000    0.0000;
    26    28    0.00036    0.02519    0    500    500    500    1.0565    0    1    -360    360    -18.8306    19.5216    18.8330    -19.3537    0.0000    0.0000    0.0000    0.0000;
    27    29    0.00036    0.02519    0    500    500    500    1.0566    0    1    -360    360    111.9773    18.2096    -111.9353    -15.2717    0.0000    0.0000    0.0000    0.0000;
    40    42    0.00034    0.02097    0    500    500    500    1.068    0    1    -360    360    30.7556    -48.6741    -30.7451    49.3246    0.0000    0.0000    0.0000    0.0000;
    43    46    0.00034    0.02097    0    500    500    500    1.0569    0    1    -360    360    72.0962    7.4679    -72.0800    -6.4692    0.0000    0.0000    0.0000    0.0000;
    55    57    0.00081    0.03    0    400    400    400    1.0765    0    1    -360    360    45.4647    -74.1132    -45.4064    76.2752    0.0000    0.0000    0.0000    0.0000;
    90    92    0.00075    0.02444    -0.00832    330    330    330    1.0631    0    1    -360    360    -126.3921    -22.6948    126.5069    27.3378    0.0000    0.0000    0.0000    0.0000;
    91    93    0.00075    0.02469    -0.008    330    330    330    1.0632    0    1    -360    360    -125.3894    -23.1779    125.5026    27.7726    0.0000    0.0000    0.0000    0.0000;
    125    128    0.0005    0.02875    -0.016    400    400    400    1.0639    0    1    -360    360    77.2668    -3.0864    -77.2392    6.4101    0.0000    0.0000    0.0000    0.0000;
    149    150    0.00064    0.0305    0    400    400    400    1.0826    0    1    -360    360    -211.9088    -27.6683    212.1869    40.9200    0.0000    0.0000    0.0000    0.0000;
    155    158    0.000232    0.023    0    500    500    500    1.089    0    1    -360    360    -29.5722    -69.1038    29.5848    70.3546    0.0000    0.0000    0.0000    0.0000;
    156    159    0.000232    0.023    0    500    500    500    1.0893    0    1    -360    360    -117.6252    -68.2436    117.6664    72.3398    0.0000    0.0000    0.0000    0.0000;
    170    172    0.00035    0.02375    0    500    500    500    1.1049    0    1    -360    360    74.0521    -93.5082    -74.0006    97.0033    0.0000    0.0000    0.0000    0.0000;
    183    184    0.00059    0.03093    0    400    400    400    1.091    0    1    -360    360    -104.3332    -58.4802    104.4147    62.7545    0.0000    0.0000    0.0000    0.0000;
    190    192    0.0004    0.03    0    500    500    500    1.1321    0    1    -360    360    -149.4449    -135.1382    149.6261    148.7293    0.0000    0.0000    0.0000    0.0000;
    2735    158    0.00031    0.00338    0.0992    1386    1386    1386    0    0    1    -360    360    89.1770    0.5655    -89.1539    -10.9442    0.0000    0.0000    0.0000    0.0000;
    2735    159    0.00031    0.00338    0.0992    1386    1386    1386    0    0    1    -360    360    86.0970    -0.5655    -86.0755    -9.8311    0.0000    0.0000    0.0000    0.0000;
    2736    68    0.014341    0.083531    0.126034    415    415    415    0    0    1    -360    360    125.0000    0.8364    -123.1472    -5.1002    0.0000    0.0000    0.0000    0.0000;
    2734    76    0.01219    0.070659    0.117418    412    412    412    0    0    1    -360    360    -134.6018    3.5748    136.4489    -7.1461    0.0000    0.0000    0.0000    0.0000;
    2734    105    0.011781    0.07087    0.116838    412    412    412    0    0    1    -360    360    -136.0362    0.8112    137.8542    -4.1013    0.0000    0.0000    0.0000    0.0000;
    2739    200    9e-06    9.4e-05    0    924    924    924    0    0    1    -360    360    400.0000    0.0000    -399.9861    0.1391    0.0000    0.0000    0.0000    0.0000;
    128    2732    0.0015    0.01469    0.40384    1386    1386    1386    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    127    2733    0.001419    0.014675    0.4896    1386    1386    1386    0    0    1    -360    360    639.4238    16.0375    -634.0640    -13.2720    0.0000    0.0000    0.0000    0.0000;
    2737    148    0.001651    0.015909    0.046948    373    373    373    0    0    1    -360    360    -39.4502    -14.3755    39.4729    8.8216    0.0000    0.0000    0.0000    0.0000;
    2737    149    0.001651    0.015909    0.046948    373    373    373    0    0    1    -360    360    -40.1478    -14.2705    40.1712    8.7236    0.0000    0.0000    0.0000    0.0000;
    2738    48    0.00188    0.02287    0.6432    831    831    831    0    0    1    -360    360    -232.9557    -79.2948    233.9754    23.8074    0.0000    0.0000    0.0000    0.0000;
    2738    49    0.00188    0.02287    0.6432    831    831    831    0    0    1    -360    360    -232.2283    -79.2522    233.2419    23.6915    0.0000    0.0000    0.0000    0.0000;
    82    2732    0.003519    0.039313    1.0336    1621    1621    1621    0    0    1    -360    360    311.9662    -16.5606    -308.7700    -58.2530    0.0000    0.0000    0.0000    0.0000;
    43    23    0.01345    0.081141    0.141134    339    339    339    0    0    1    -360    360    201.4527    60.6344    -196.4976    -47.1311    0.0000    0.0000    0.0000    0.0000;
    26    90    0.009091    0.062401    0.111417    457    457    457    0    0    1    -360    360    124.3978    -10.9606    -123.2548    5.1485    0.0000    0.0000    0.0000    0.0000;
    27    91    0.00868    0.06405    0.096994    457    457    457    0    0    1    -360    360    178.5607    -11.9243    -176.3121    16.6276    0.0000    0.0000    0.0000    0.0000;
    146    30    0.016961    0.123659    0.196988    373    373    373    0    0    1    -360    360    86.2302    34.5901    -84.9053    -47.8810    0.0000    0.0000    0.0000    0.0000;
    135    34    0.00512    0.02618    0.029621    335    335    335    0    0    1    -360    360    -80.5277    88.3333    81.1350    -88.8199    0.0000    0.0000    0.0000    0.0000;
    134    20    0.01068    0.061961    0.094961    415    415    415    0    0    1    -360    360    -183.3544    71.6296    186.7888    -63.1947    0.0000    0.0000    0.0000    0.0000;
    165    21    0.014651    0.105891    0.170852    373    373    373    0    0    1    -360    360    112.0246    30.8897    -110.3284    -38.7641    0.0000    0.0000    0.0000    0.0000;
    41    109    0.01488    0.08161    0.114805    347    347    347    0    0    1    -360    360    -105.6520    17.2108    107.0862    -23.3303    0.0000    0.0000    0.0000    0.0000;
    40    91    0.011159    0.07231    0.103673    362    362    362    0    0    1    -360    360    -156.1834    25.1157    158.5069    -22.7003    0.0000    0.0000    0.0000    0.0000;
    179    83    0.008616    0.077645    0.122239    373    373    373    0    0    1    -360    360    -148.1283    -9.8099    149.7201    9.3834    0.0000    0.0000    0.0000    0.0000;
    203    166    0.01176    0.068289    0.102802    362    362    362    0    0    1    -360    360    -249.2762    -37.0192    256.0052    64.0894    0.0000    0.0000    0.0000    0.0000;
    194    166    0.016818    0.089091    0.129935    400    400    400    0    0    1    -360    360    -171.5262    -27.1634    176.0158    35.6844    0.0000    0.0000    0.0000    0.0000;
    193    165    0.013843    0.087025    0.134842    427    427    427    0    0    1    -360    360    -176.3181    -33.0367    180.2521    41.9314    0.0000    0.0000    0.0000    0.0000;
    207    168    0.01676    0.097169    0.148685    274    274    274    0    0    1    -360    360    20.7130    -13.1600    -20.6484    -3.8200    0.0000    0.0000    0.0000    0.0000;
    43    12    0.01269    0.074979    0.130196    377    377    377    0    0    1    -360    360    220.5637    71.0314    -214.9094    -52.6963    0.0000    0.0000    0.0000    0.0000;
    198    18    0.014091    0.10413    0.15972    373    373    373    0    0    1    -360    360    -89.9084    -36.4634    91.0101    25.8253    0.0000    0.0000    0.0000    0.0000;
    100    55    0.003719    0.0438    0.100962    457    457    457    0    0    1    -360    360    -14.1560    -16.2162    14.1653    4.1023    0.0000    0.0000    0.0000    0.0000;
    163    82    0.00194    0.02056    0.51584    1316    1316    1316    0    0    1    -360    360    -516.5911    -45.0415    521.5252    42.1547    0.0000    0.0000    0.0000    0.0000;
    45    9    0.0015    0.01506    0.4032    1386    1386    1386    0    0    1    -360    360    384.0984    88.0683    -381.9202    -109.7012    0.0000    0.0000    0.0000    0.0000;
    185    151    0.00294    0.03463    0.9216    693    693    693    0    0    1    -360    360    27.4490    -53.0282    -27.4280    -45.7408    0.0000    0.0000    0.0000    0.0000;
    121    57    0.00169    0.01994    0.50624    831    831    831    0    0    1    -360    360    -17.1041    -10.3586    17.1133    -45.0451    0.0000    0.0000    0.0000    0.0000;
    29    93    0.00137    0.01625    0.41184    1386    1386    1386    0    0    1    -360    360    267.3184    -36.5057    -266.4214    2.0994    0.0000    0.0000    0.0000    0.0000;
    28    123    0.00231    0.02769    0.70144    1386    1386    1386    0    0    1    -360    360    422.3525    -65.7273    -418.5710    34.0134    0.0000    0.0000    0.0000    0.0000;
    25    192    0.00207    0.02474    0.664    831    831    831    0    0    1    -360    360    434.4905    51.4777    -430.5531    -71.2709    0.0000    0.0000    0.0000    0.0000;
    120    64    0.0015    0.01788    0.4512    831    831    831    0    0    1    -360    360    148.6316    -24.9220    -148.3302    -21.0177    0.0000    0.0000    0.0000    0.0000;
    122    65    0.00469    0.05544    1.4048    831    831    831    0    0    1    -360    360    194.1085    -78.3397    -192.5057    -57.1242    0.0000    0.0000    0.0000    0.0000;
    82    31    0.00331    0.03425    0.85888    1150    1150    1150    0    0    1    -360    360    -122.9534    -39.4862    123.4145    -49.4637    0.0000    0.0000    0.0000    0.0000;
    92    28    0.00219    0.02369    0.59584    1316    1316    1316    0    0    1    -360    360    -181.8529    -14.1539    182.5221    -43.7760    0.0000    0.0000    0.0000    0.0000;
    11    4    0.01674    0.09711    0.144232    461    461    461    0    0    1    -360    360    -228.5533    7.4047    236.6613    23.3287    0.0000    0.0000    0.0000    0.0000;
    30    12    0.0057    0.0407    0.06021    373    373    373    0    0    1    -360    360    -36.4118    21.0777    36.5114    -26.9354    0.0000    0.0000    0.0000    0.0000;
    33    4    0.004419    0.032229    0.049852    392    392    392    0    0    1    -360    360    210.6975    -2.3704    -209.0521    8.4638    0.0000    0.0000    0.0000    0.0000;
    17    7    0.014591    0.11219    0.165528    427    427    427    0    0    1    -360    360    -66.3982    45.8214    67.2986    -58.3004    0.0000    0.0000    0.0000    0.0000;
    22    10    0.01211    0.087419    0.140166    373    373    373    0    0    1    -360    360    -30.1542    20.5302    30.3390    -34.6711    0.0000    0.0000    0.0000    0.0000;
    26    5    0.009773    0.050516    0.088959    377    377    377    0    0    1    -360    360    246.2864    14.0007    -241.4451    0.3071    0.0000    0.0000    0.0000    0.0000;
    17    3    0.01068    0.07895    0.122597    274    274    274    0    0    1    -360    360    137.9583    36.5162    -136.1247    -37.3934    0.0000    0.0000    0.0000    0.0000;
    26    19    0.0057    0.039521    0.075533    480    480    480    0    0    1    -360    360    254.2276    25.3469    -251.1958    -13.4665    0.0000    0.0000    0.0000    0.0000;
    27    20    0.0057    0.039521    0.075533    480    480    480    0    0    1    -360    360    345.2337    21.0123    -339.6890    8.2893    0.0000    0.0000    0.0000    0.0000;
    10    6    0.00525    0.03988    0.061952    373    373    373    0    0    1    -360    360    -22.6774    -49.1176    22.8038    43.2437    0.0000    0.0000    0.0000    0.0000;
    32    10    0.00093    0.00651    0.011132    373    373    373    0    0    1    -360    360    -103.6693    -22.4553    103.7661    21.9294    0.0000    0.0000    0.0000    0.0000;
    23    11    0.00205    0.01326    0.022429    415    415    415    0    0    1    -360    360    17.1317    22.7643    -17.1154    -25.0962    0.0000    0.0000    0.0000    0.0000;
    34    5    0.007831    0.043    0.04962    335    335    335    0    0    1    -360    360    -155.0004    49.2120    156.7550    -45.4597    0.0000    0.0000    0.0000    0.0000;
    19    4    0.00293    0.01599    0.024781    362    362    362    0    0    1    -360    360    150.1180    5.8152    -149.5608    -5.7051    0.0000    0.0000    0.0000    0.0000;
    26    1    0.00155    0.01169    0.018198    747    747    747    0    0    1    -360    360    77.1807    80.5910    -77.0218    -81.6151    0.0000    0.0000    0.0000    0.0000;
    27    2    0.00155    0.01169    0.018198    747    747    747    0    0    1    -360    360    56.8477    69.6332    -56.7440    -71.0772    0.0000    0.0000    0.0000    0.0000;
    27    33    0.003841    0.028531    0.045883    392    392    392    0    0    1    -360    360    321.8876    35.9266    -318.6108    -17.1481    0.0000    0.0000    0.0000    0.0000;
    24    33    2e-06    2.1e-05    0    392    392    392    0    0    1    -360    360    -107.9131    -19.5164    107.9133    19.5185    0.0000    0.0000    0.0000    0.0000;
    25    9    0.00298    0.03417    0.93504    831    831    831    0    0    1    -360    360    -18.9121    -85.9218    18.9636    -11.1698    0.0000    0.0000    0.0000    0.0000;
    28    25    0.00358    0.04262    1.0944    1386    1386    1386    0    0    1    -360    360    605.9794    37.1152    -593.6575    -6.7220    0.0000    0.0000    0.0000    0.0000;
    14    29    0.00336    0.03977    1.02163    1316    1316    1316    0    0    1    -360    360    -546.4254    0.7984    556.0246    2.9993    0.0000    0.0000    0.0000    0.0000;
    8    15    0.00299    0.03675    0.9184    1358    1358    1358    0    0    1    -360    360    152.3571    -54.3937    -151.7003    -34.6324    0.0000    0.0000    0.0000    0.0000;
    8    14    0.00112    0.01329    0.341248    1358    1358    1358    0    0    1    -360    360    -251.2724    16.9381    251.9536    -44.9213    0.0000    0.0000    0.0000    0.0000;
    31    29    0.00063    0.00749    0.392256    1358    1358    1358    0    0    1    -360    360    -364.6549    9.2122    365.4264    -42.9520    0.0000    0.0000    0.0000    0.0000;
    63    59    0.010479    0.060969    0.092047    316    316    316    0    0    1    -360    360    9.0239    -3.7460    -9.0166    -7.4032    0.0000    0.0000    0.0000    0.0000;
    61    56    0.00882    0.065641    0.100662    274    274    274    0    0    1    -360    360    -23.5018    -6.1259    23.5420    -5.7886    0.0000    0.0000    0.0000    0.0000;
    67    35    0.011219    0.065581    0.098349    274    274    274    0    0    1    -360    360    22.7219    -6.3346    -22.6732    -5.0758    0.0000    0.0000    0.0000    0.0000;
    51    35    0.01163    0.07031    0.105802    377    377    377    0    0    1    -360    360    -49.5574    -6.9814    49.8009    -4.0325    0.0000    0.0000    0.0000    0.0000;
    59    43    0.00545    0.040211    0.066986    446    446    446    0    0    1    -360    360    -80.2283    -14.8320    80.5225    8.8107    0.0000    0.0000    0.0000    0.0000;
    60    44    0.00545    0.040211    0.066986    446    446    446    0    0    1    -360    360    -81.6587    -14.5907    81.9631    8.6443    0.0000    0.0000    0.0000    0.0000;
    60    35    0.00837    0.04868    0.073481    419    419    419    0    0    1    -360    360    81.8856    10.4659    -81.4078    -16.5080    0.0000    0.0000    0.0000    0.0000;
    68    52    0.003159    0.02076    0.03146    415    415    415    0    0    1    -360    360    49.6625    -6.8965    -49.5955    3.6445    0.0000    0.0000    0.0000    0.0000;
    52    39    0.006979    0.051961    0.079666    373    373    373    0    0    1    -360    360    46.7557    4.3260    -46.6208    -12.6078    0.0000    0.0000    0.0000    0.0000;
    37    56    0.00374    0.027831    0.042689    274    274    274    0    0    1    -360    360    -128.2840    -5.0956    128.7956    3.7396    0.0000    0.0000    0.0000    0.0000;
    38    36    0.00769    0.057271    0.087894    373    373    373    0    0    1    -360    360    63.9300    -4.2485    -63.6688    -4.3402    0.0000    0.0000    0.0000    0.0000;
    55    38    0.00556    0.04145    0.063598    427    427    427    0    0    1    -360    360    86.5757    0.6529    -86.2320    -5.7831    0.0000    0.0000    0.0000    0.0000;
    67    37    0.004521    0.03368    0.051691    392    392    392    0    0    1    -360    360    -83.3760    -9.0200    83.6412    4.8061    0.0000    0.0000    0.0000    0.0000;
    67    66    0.00151    0.008781    0.013165    377    377    377    0    0    1    -360    360    60.6541    15.3546    -60.6042    -16.6294    0.0000    0.0000    0.0000    0.0000;
    62    43    0.00574    0.042831    0.065727    446    446    446    0    0    1    -360    360    -62.4361    -11.4540    62.6224    4.7928    0.0000    0.0000    0.0000    0.0000;
    63    44    0.00707    0.045409    0.069309    347    347    347    0    0    1    -360    360    -60.2530    -9.7435    60.4656    2.6181    0.0000    0.0000    0.0000    0.0000;
    62    40    0.01213    0.062151    0.093712    347    347    347    0    0    1    -360    360    -54.8058    4.9554    55.1163    -14.7831    0.0000    0.0000    0.0000    0.0000;
    61    41    0.002479    0.017979    0.027588    373    373    373    0    0    1    -360    360    -89.7564    -10.2140    89.9228    8.0687    0.0000    0.0000    0.0000    0.0000;
    47    40    0.002401    0.01494    0.022525    377    377    377    0    0    1    -360    360    -85.8907    -14.8642    86.0406    13.0606    0.0000    0.0000    0.0000    0.0000;
    50    46    0.00167    0.0189    0.54176    1358    1358    1358    0    0    1    -360    360    -113.0094    -11.3118    113.2080    -46.0928    0.0000    0.0000    0.0000    0.0000;
    58    54    0.00109    0.01277    0.34176    1358    1358    1358    0    0    1    -360    360    152.4410    -16.6830    -152.2093    -17.9116    0.0000    0.0000    0.0000    0.0000;
    42    58    0.002259    0.026439    0.70784    1358    1358    1358    0    0    1    -360    360    30.7451    -49.3246    -30.7231    -27.6591    0.0000    0.0000    0.0000    0.0000;
    64    58    0.00094    0.01097    0.29376    1552    1552    1552    0    0    1    -360    360    -272.4882    22.3376    273.1377    -46.9138    0.0000    0.0000    0.0000    0.0000;
    48    65    0.00113    0.01406    0.37488    831    831    831    0    0    1    -360    360    -503.1827    -48.2593    505.8604    40.9446    0.0000    0.0000    0.0000    0.0000;
    53    45    0.00176    0.02144    0.57344    1358    1358    1358    0    0    1    -360    360    -54.7199    -49.0466    54.7734    -13.0812    0.0000    0.0000    0.0000    0.0000;
    96    125    0.004876    0.033616    0.059609    446    446    446    0    0    1    -360    360    -102.0465    2.4568    102.4637    -6.8827    0.0000    0.0000    0.0000    0.0000;
    75    106    0.01093    0.059194    0.08439    290    290    290    0    0    1    -360    360    -43.8408    -8.3992    44.0150    -0.9525    0.0000    0.0000    0.0000    0.0000;
    106    94    0.001942    0.013926    0.022845    446    446    446    0    0    1    -360    360    10.9155    -4.2512    -10.9135    1.4623    0.0000    0.0000    0.0000    0.0000;
    79    85    0.004318    0.029752    0.05264    373    373    373    0    0    1    -360    360    3.4641    5.8470    -3.4608    -12.2845    0.0000    0.0000    0.0000    0.0000;
    131    130    0.000661    0.004959    0.007579    419    419    419    0    0    1    -360    360    136.0801    32.1682    -135.9736    -32.2891    0.0000    0.0000    0.0000    0.0000;
    107    131    0.005372    0.040393    0.060055    419    419    419    0    0    1    -360    360    32.2537    5.7722    -32.2042    -12.7347    0.0000    0.0000    0.0000    0.0000;
    91    131    0.000826    0.005248    0.008683    305    305    305    0    0    1    -360    360    103.9516    18.8573    -103.8759    -19.4334    0.0000    0.0000    0.0000    0.0000;
    100    119    0.015888    0.087603    0.116818    347    347    347    0    0    1    -360    360    -94.2742    1.0991    95.4540    -8.8053    0.0000    0.0000    0.0000    0.0000;
    81    113    0.002169    0.014587    0.025749    316    316    316    0    0    1    -360    360    -13.5853    -7.2757    13.5892    4.1920    0.0000    0.0000    0.0000    0.0000;
    116    101    0.017727    0.116777    0.163611    290    290    290    0    0    1    -360    360    96.1159    -10.9794    -94.7812    -0.1300    0.0000    0.0000    0.0000    0.0000;
    126    74    0.00593    0.04093    0.072145    446    446    446    0    0    1    -360    360    43.9727    8.2375    -43.8716    -16.3459    0.0000    0.0000    0.0000    0.0000;
    108    90    0.003905    0.028471    0.044983    427    427    427    0    0    1    -360    360    -91.9430    6.9941    92.2172    -10.4760    0.0000    0.0000    0.0000    0.0000;
    118    79    0.008161    0.042417    0.061197    385    385    385    0    0    1    -360    360    -88.8462    11.6246    89.3867    -16.3347    0.0000    0.0000    0.0000    0.0000;
    119    78    0.008161    0.042417    0.061197    385    385    385    0    0    1    -360    360    -98.3786    11.3403    99.0373    -15.4422    0.0000    0.0000    0.0000    0.0000;
    79    76    0.005186    0.038388    0.058748    492    492    492    0    0    1    -360    360    -26.5940    1.8693    26.6251    -8.8619    0.0000    0.0000    0.0000    0.0000;
    78    73    0.002128    0.014029    0.022603    335    335    335    0    0    1    -360    360    95.9560    16.5011    -95.7915    -18.1910    0.0000    0.0000    0.0000    0.0000;
    114    78    0.004628    0.027748    0.046115    362    362    362    0    0    1    -360    360    -104.0558    -25.5243    104.4900    22.4988    0.0000    0.0000    0.0000    0.0000;
    103    72    0.011219    0.070744    0.115705    290    290    290    0    0    1    -360    360    -4.7584    -9.9173    4.7613    -4.1862    0.0000    0.0000    0.0000    0.0000;
    110    117    0.006012    0.041467    0.073636    427    427    427    0    0    1    -360    360    -102.8338    0.9709    103.3574    -6.3618    0.0000    0.0000    0.0000    0.0000;
    91    69    0.002066    0.012789    0.020551    316    316    316    0    0    1    -360    360    96.7235    16.3832    -96.5597    -17.8672    0.0000    0.0000    0.0000    0.0000;
    86    90    0.001364    0.009731    0.016243    457    457    457    0    0    1    -360    360    -99.8310    -23.1625    99.9486    22.0267    0.0000    0.0000    0.0000    0.0000;
    129    87    0.000579    0.004112    0.007008    446    446    446    0    0    1    -360    360    -61.9184    -11.5195    61.9373    10.8048    0.0000    0.0000    0.0000    0.0000;
    132    76    0.000847    0.00624    0.009544    457    457    457    0    0    1    -360    360    247.0000    -5.7443    -246.5804    7.6609    0.0000    0.0000    0.0000    0.0000;
    133    77    0.000847    0.00626    0.009477    457    457    457    0    0    1    -360    360    123.0000    10.4325    -122.8951    -10.8236    0.0000    0.0000    0.0000    0.0000;
    102    77    0.001591    0.011116    0.019128    492    492    492    0    0    1    -360    360    -205.8434    -17.6074    206.4004    19.1588    0.0000    0.0000    0.0000    0.0000;
    125    104    0.003141    0.021591    0.038391    446    446    446    0    0    1    -360    360    -57.4790    -2.3434    57.5635    -1.7988    0.0000    0.0000    0.0000    0.0000;
    126    111    0.004545    0.03157    0.055312    373    373    373    0    0    1    -360    360    86.3189    31.5481    -85.9979    -36.0321    0.0000    0.0000    0.0000    0.0000;
    104    84    0.001446    0.009917    0.017598    373    373    373    0    0    1    -360    360    123.1118    20.3640    -122.9285    -21.2685    0.0000    0.0000    0.0000    0.0000;
    105    95    0.003822    0.026674    0.046154    373    373    373    0    0    1    -360    360    22.0191    2.8493    -22.0030    -8.4131    0.0000    0.0000    0.0000    0.0000;
    112    80    0.007769    0.041281    0.063907    316    316    316    0    0    1    -360    360    -3.2519    -12.3242    3.2572    4.6653    0.0000    0.0000    0.0000    0.0000;
    89    78    0.004463    0.030413    0.048671    290    290    290    0    0    1    -360    360    -12.8307    -22.8238    12.8511    16.9988    0.0000    0.0000    0.0000    0.0000;
    117    108    0.005888    0.035062    0.052349    290    290    290    0    0    1    -360    360    48.0704    3.0212    -47.9576    -8.7484    0.0000    0.0000    0.0000    0.0000;
    109    99    0.003161    0.023409    0.036165    373    373    373    0    0    1    -360    360    -44.1933    -5.6188    44.2443    1.5856    0.0000    0.0000    0.0000    0.0000;
    116    79    0.001839    0.012603    0.022399    373    373    373    0    0    1    -360    360    -81.4775    -1.1070    81.5770    -0.9632    0.0000    0.0000    0.0000    0.0000;
    107    88    0.001715    0.009607    0.014239    335    335    335    0    0    1    -360    360    72.1427    27.5623    -72.0587    -28.8326    0.0000    0.0000    0.0000    0.0000;
    98    79    0.003409    0.024421    0.039969    290    290    290    0    0    1    -360    360    -68.0358    -9.1221    68.1662    5.1558    0.0000    0.0000    0.0000    0.0000;
    117    78    0.001839    0.012603    0.02239    373    373    373    0    0    1    -360    360    -110.4825    -4.1874    110.6655    2.6887    0.0000    0.0000    0.0000    0.0000;
    83    97    0.005702    0.041488    0.066172    446    446    446    0    0    1    -360    360    -45.8217    11.2965    45.9301    -18.6153    0.0000    0.0000    0.0000    0.0000;
    124    118    0.004587    0.024628    0.036165    347    347    347    0    0    1    -360    360    -68.5588    -7.0415    68.7366    3.5735    0.0000    0.0000    0.0000    0.0000;
    124    110    0.002149    0.013327    0.022109    290    290    290    0    0    1    -360    360    -16.6871    4.0450    16.6926    -6.7046    0.0000    0.0000    0.0000    0.0000;
    100    71    0.000785    0.004876    0.00726    316    316    316    0    0    1    -360    360    8.3105    0.0605    -8.3100    -0.9330    0.0000    0.0000    0.0000    0.0000;
    101    70    0.000785    0.004876    0.007241    316    316    316    0    0    1    -360    360    7.1233    -0.8709    -7.1230    -0.0000    0.0000    0.0000    0.0000    0.0000;
    93    127    0.002413    0.027544    0.767968    831    831    831    0    0    1    -360    360    196.2646    -43.0577    -195.4145    -30.9594    0.0000    0.0000    0.0000    0.0000;
    82    127    0.002462    0.028525    0.7616    1621    1621    1621    0    0    1    -360    360    97.1337    -45.5795    -96.9200    -34.8022    0.0000    0.0000    0.0000    0.0000;
    122    115    0.000913    0.0104    0.289888    1358    1358    1358    0    0    1    -360    360    -30.8147    48.2123    30.8567    -79.5091    0.0000    0.0000    0.0000    0.0000;
    123    121    0.003119    0.035631    0.991072    831    831    831    0    0    1    -360    360    226.6870    -62.2278    -225.2318    -30.2750    0.0000    0.0000    0.0000    0.0000;
    115    128    0.000919    0.010512    0.292928    1358    1358    1358    0    0    1    -360    360    -146.9616    10.4551    147.1496    -40.1875    0.0000    0.0000    0.0000    0.0000;
    174    156    0.01545    0.073349    0.126614    461    461    461    0    0    1    -360    360    -271.5796    -15.6732    281.9727    50.2647    0.0000    0.0000    0.0000    0.0000;
    175    155    0.01545    0.073349    0.126614    461    461    461    0    0    1    -360    360    -298.8560    -4.5062    311.4292    49.4474    0.0000    0.0000    0.0000    0.0000;
    177    155    0.01457    0.07955    0.14007    362    362    362    0    0    1    -360    360    -144.7149    -6.6130    147.2991    3.8217    0.0000    0.0000    0.0000    0.0000;
    178    156    0.01457    0.07955    0.14007    362    362    362    0    0    1    -360    360    -117.0554    -14.1359    118.7500    6.4875    0.0000    0.0000    0.0000    0.0000;
    177    144    0.006031    0.04401    0.069793    373    373    373    0    0    1    -360    360    44.1712    -34.4889    -44.0244    27.2410    0.0000    0.0000    0.0000    0.0000;
    166    140    0.011031    0.08057    0.124127    446    446    446    0    0    1    -360    360    207.5601    1.6251    -203.6953    11.5426    0.0000    0.0000    0.0000    0.0000;
    137    155    0.005831    0.04231    0.070664    427    427    427    0    0    1    -360    360    -210.0478    -28.6450    212.2575    36.1573    0.0000    0.0000    0.0000    0.0000;
    171    174    0.01849    0.095599    0.159139    305    305    305    0    0    1    -360    360    -82.3342    54.2136    84.0302    -63.5676    0.0000    0.0000    0.0000    0.0000;
    152    175    0.010581    0.053    0.088475    415    415    415    0    0    1    -360    360    -127.0078    45.0452    128.7696    -46.0252    0.0000    0.0000    0.0000    0.0000;
    154    156    0.012521    0.091359    0.145394    457    457    457    0    0    1    -360    360    -271.5530    16.5666    279.6146    24.9036    0.0000    0.0000    0.0000    0.0000;
    136    137    0.00506    0.036539    0.063598    305    305    305    0    0    1    -360    360    -102.0405    -5.2726    102.4920    1.0685    0.0000    0.0000    0.0000    0.0000;
    148    143    0.01043    0.077891    0.122065    427    427    427    0    0    1    -360    360    -20.8371    12.5941    20.9081    -26.9413    0.0000    0.0000    0.0000    0.0000;
    153    181    0.007711    0.056961    0.088378    373    373    373    0    0    1    -360    360    -20.9553    53.9043    21.2172    -61.8982    0.0000    0.0000    0.0000    0.0000;
    171    147    0.018599    0.09638    0.140941    290    290    290    0    0    1    -360    360    -188.9181    16.9335    194.6438    -4.2560    0.0000    0.0000    0.0000    0.0000;
    176    170    0.00244    0.01318    0.021296    377    377    377    0    0    1    -360    360    -82.1290    1.1338    82.2690    -2.8875    0.0000    0.0000    0.0000    0.0000;
    170    140    0.00355    0.02593    0.041237    446    446    446    0    0    1    -360    360    -77.4368    -18.6535    77.6250    15.1322    0.0000    0.0000    0.0000    0.0000;
    171    168    0.01312    0.076219    0.116644    362    362    362    0    0    1    -360    360    104.1263    -13.4584    -102.9160    6.7935    0.0000    0.0000    0.0000    0.0000;
    170    152    0.009341    0.05225    0.087701    305    305    305    0    0    1    -360    360    -20.0132    58.1625    20.3624    -66.2910    0.0000    0.0000    0.0000    0.0000;
    146    135    0.006141    0.032521    0.052456    385    385    385    0    0    1    -360    360    -178.1545    34.2261    179.8072    -31.9336    0.0000    0.0000    0.0000    0.0000;
    147    134    0.00438    0.03188    0.050723    457    457    457    0    0    1    -360    360    -186.3411    25.9387    187.6064    -22.9774    0.0000    0.0000    0.0000    0.0000;
    165    147    0.000479    0.00331    0.005711    446    446    446    0    0    1    -360    360    -53.0671    19.2448    53.0795    -19.8623    0.0000    0.0000    0.0000    0.0000;
    166    146    0.000479    0.00331    0.005711    446    446    446    0    0    1    -360    360    -71.8214    21.2351    71.8433    -21.7875    0.0000    0.0000    0.0000    0.0000;
    154    143    0.010539    0.076859    0.122355    373    373    373    0    0    1    -360    360    116.0718    -50.6696    -114.6689    46.4596    0.0000    0.0000    0.0000    0.0000;
    160    148    0.00469    0.034651    0.053821    427    427    427    0    0    1    -360    360    -150.1317    -36.5389    151.0618    36.8864    0.0000    0.0000    0.0000    0.0000;
    149    141    0.006469    0.0413    0.069212    427    427    427    0    0    1    -360    360    116.1888    23.5343    -115.4394    -27.1532    0.0000    0.0000    0.0000    0.0000;
    169    141    0.00105    0.007211    0.01028    373    373    373    0    0    1    -360    360    -33.5912    -8.4539    33.6016    7.2971    0.0000    0.0000    0.0000    0.0000;
    169    160    0.006099    0.044831    0.070954    373    373    373    0    0    1    -360    360    4.7577    -2.8875    -4.7565    -5.5709    0.0000    0.0000    0.0000    0.0000;
    177    136    0.002211    0.01655    0.024781    373    373    373    0    0    1    -360    360    64.7879    31.5489    -64.6889    -33.7175    0.0000    0.0000    0.0000    0.0000;
    179    178    0.005169    0.036979    0.058951    373    373    373    0    0    1    -360    360    30.0624    1.8600    -30.0218    -8.5527    0.0000    0.0000    0.0000    0.0000;
    181    174    0.002401    0.017789    0.027588    381    381    381    0    0    1    -360    360    -162.7907    6.7350    163.3749    -5.4267    0.0000    0.0000    0.0000    0.0000;
    158    138    0.00274    0.02696    0.70592    1150    1150    1150    0    0    1    -360    360    226.5913    -0.1544    -225.2417    -61.1535    0.0000    0.0000    0.0000    0.0000;
    164    139    0.0017    0.01733    0.45632    915    915    915    0    0    1    -360    360    60.7320    -5.1644    -60.6666    -41.9138    0.0000    0.0000    0.0000    0.0000;
    162    163    0.00136    0.01574    0.433664    1621    1621    1621    0    0    1    -360    360    -180.4187    -50.6789    180.8565    10.5040    0.0000    0.0000    0.0000    0.0000;
    172    151    0.00371    0.04326    1.18688    693    693    693    0    0    1    -360    360    -60.6829    -126.3087    60.9791    5.9499    0.0000    0.0000    0.0000    0.0000;
    188    193    0.02738    0.142539    0.200473    351    351    351    0    0    1    -360    360    -56.1017    -22.9195    56.9678    5.7702    0.0000    0.0000    0.0000    0.0000;
    198    203    0.02756    0.16014    0.242871    274    274    274    0    0    1    -360    360    -42.9960    3.6849    43.5207    -27.7572    0.0000    0.0000    0.0000    0.0000;
    189    208    0.01905    0.11132    0.167851    274    274    274    0    0    1    -360    360    -3.7304    -61.4264    4.2389    45.8487    0.0000    0.0000    0.0000    0.0000;
    191    194    0.00795    0.05919    0.090798    373    373    373    0    0    1    -360    360    -50.6024    28.9548    50.8605    -37.3169    0.0000    0.0000    0.0000    0.0000;
    193    182    0.0018    0.021141    0.051498    747    747    747    0    0    1    -360    360    78.3604    37.7203    -78.2349    -41.9468    0.0000    0.0000    0.0000    0.0000;
    202    204    0.00731    0.055789    0.083635    274    274    274    0    0    1    -360    360    -62.2442    1.7015    62.5044    -8.9277    0.0000    0.0000    0.0000    0.0000;
    190    201    0.00564    0.041961    0.064372    274    274    274    0    0    1    -360    360    57.7581    47.5462    -57.4653    -52.6046    0.0000    0.0000    0.0000    0.0000;
    208    183    0.0057    0.04236    0.129712    366    366    366    0    0    1    -360    360    -103.6252    -68.7729    104.3332    58.4802    0.0000    0.0000    0.0000    0.0000;
    200    184    0.00131    0.01548    0.41152    1358    1358    1358    0    0    1    -360    360    233.8116    -24.8373    -233.1472    -11.5875    0.0000    0.0000    0.0000    0.0000;
    186    192    0.00224    0.02583    0.72352    831    831    831    0    0    1    -360    360    -78.0480    76.5358    78.4606    -144.8197    0.0000    0.0000    0.0000    0.0000;
    195    187    0.0021    0.02475    0.65792    1358    1358    1358    0    0    1    -360    360    -144.5516    -61.8651    145.0006    -0.3408    0.0000    0.0000    0.0000    0.0000;
    205    199    0.0015    0.01768    0.46944    831    831    831    0    0    1    -360    360    -7.9181    -101.1754    8.0026    52.2149    0.0000    0.0000    0.0000    0.0000;
    186    205    0.00133    0.01569    0.418208    831    831    831    0    0    1    -360    360    -169.0757    -49.1178    169.4521    9.9172    0.0000    0.0000    0.0000    0.0000;
    187    206    0.00133    0.01569    0.418208    831    831    831    0    0    1    -360    360    -169.5644    -48.9947    169.9429    9.8167    0.0000    0.0000    0.0000    0.0000;
    390    1    0.00157    0.06612    0    160    160    160    1.0442    0    1    -360    360    -76.8585    -74.7378    77.0218    81.6151    0.0000    0.0000    0.0000    0.0000;
    391    2    0.00157    0.06612    0    160    160    160    1.0249    0    1    -360    360    -56.6370    -66.5716    56.7440    71.0772    0.0000    0.0000    0.0000    0.0000;
    246    245    0.001008    0.047273    0    300    300    300    1    0    1    -360    360    161.0474    -8.0618    -160.8214    18.6590    0.0000    0.0000    0.0000    0.0000;
    246    29    0.00079    0.03678    0    426    426    426    1    0    1    -360    360    206.9706    92.8660    -206.6201    -76.5477    0.0000    0.0000    0.0000    0.0000;
    248    3    0.001651    0.06736    0    160    160    160    1.0513    0    1    -360    360    -86.6525    -14.2989    86.7674    18.9882    0.0000    0.0000    0.0000    0.0000;
    249    3    0.001651    0.06736    0    160    160    160    1.0457    0    1    -360    360    -49.3169    -16.7558    49.3573    18.4052    0.0000    0.0000    0.0000    0.0000;
    275    4    0.001651    0.06901    0    160    160    160    1.0219    0    1    -360    360    -98.3360    -3.2979    98.4731    9.0300    0.0000    0.0000    0.0000    0.0000;
    276    5    0.001651    0.06901    0    160    160    160    1.0243    0    1    -360    360    -108.0030    -3.1151    108.1684    10.0320    0.0000    0.0000    0.0000    0.0000;
    339    6    0.001651    0.068599    0    160    160    160    1.0565    0    1    -360    360    -80.9944    -17.3186    81.0980    21.6227    0.0000    0.0000    0.0000    0.0000;
    339    7    0.001651    0.068599    0    160    160    160    1.0569    0    1    -360    360    -81.2829    -18.1311    81.3877    22.4860    0.0000    0.0000    0.0000    0.0000;
    340    9    0.0015    0.06188    0    250    250    250    1.1267    0    1    -360    360    -208.0881    -77.5123    208.8784    110.1154    0.0000    0.0000    0.0000    0.0000;
    351    11    0.001651    0.06775    0    160    160    160    1.0633    0    1    -360    360    -111.5356    -18.0988    111.7365    26.3412    0.0000    0.0000    0.0000    0.0000;
    352    11    0.001651    0.06775    0    160    160    160    1.0833    0    1    -360    360    -101.3502    -53.4193    101.5665    62.2984    0.0000    0.0000    0.0000    0.0000;
    353    12    0.001651    0.06775    0    160    160    160    1.0919    0    1    -360    360    -99.1056    -61.2209    99.3317    70.4998    0.0000    0.0000    0.0000    0.0000;
    359    13    0.00087    0.05244    -0.02144    330    330    330    1.0685    0    1    -360    360    -293.7367    2.1591    294.4666    44.0704    0.0000    0.0000    0.0000    0.0000;
    366    15    0.00087    0.05244    -0.02144    330    330    330    1.1063    0    1    -360    360    -151.5015    -20.4199    151.7003    34.6324    0.0000    0.0000    0.0000    0.0000;
    383    17    0.00124    0.068391    0    160    160    160    1.0135    0    1    -360    360    -69.8443    -5.1024    69.8945    7.8728    0.0000    0.0000    0.0000    0.0000;
    382    18    0.00124    0.068391    0    160    160    160    0.9918    0    1    -360    360    -22.5189    33.9073    22.5351    -33.0127    0.0000    0.0000    0.0000    0.0000;
    388    19    0.001651    0.06901    0    160    160    160    1.0297    0    1    -360    360    -113.7607    -17.5653    113.9502    25.4861    0.0000    0.0000    0.0000    0.0000;
    389    20    0.001651    0.06901    0    160    160    160    1.033    0    1    -360    360    -139.7361    -24.8811    140.0277    37.0698    0.0000    0.0000    0.0000    0.0000;
    395    21    0.00155    0.06612    0    160    160    160    1.0339    0    1    -360    360    -90.4326    -1.8109    90.5462    6.6564    0.0000    0.0000    0.0000    0.0000;
    396    22    0.00157    0.06612    0    160    160    160    1.0443    0    1    -360    360    -49.8994    -10.0302    49.9361    11.5750    0.0000    0.0000    0.0000    0.0000;
    401    23    0.001651    0.06901    0    160    160    160    1.0607    0    1    -360    360    -95.9120    -9.7000    96.0554    15.6959    0.0000    0.0000    0.0000    0.0000;
    402    23    0.001651    0.06901    0    160    160    160    1.0449    0    1    -360    360    -83.2042    -4.2303    83.3104    8.6709    0.0000    0.0000    0.0000    0.0000;
    403    24    0.00157    0.067979    0    160    160    160    1.0128    0    1    -360    360    -82.8426    -8.3355    82.9351    12.3439    0.0000    0.0000    0.0000    0.0000;
    404    24    0.001651    0.06901    0    160    160    160    0.9771    0    1    -360    360    -24.9686    -6.7816    24.9779    7.1725    0.0000    0.0000    0.0000    0.0000;
    410    25    0.0015    0.06188    0    250    250    250    1.1272    0    1    -360    360    -177.5932    -21.1180    178.0792    41.1661    0.0000    0.0000    0.0000    0.0000;
    462    30    0.001651    0.06818    0    160    160    160    1.0574    0    1    -360    360    -121.0852    -17.2247    121.3171    26.8033    0.0000    0.0000    0.0000    0.0000;
    486    31    0.00137    0.06119    -0.01504    250    250    250    1.0808    0    1    -360    360    -119.6512    -8.4912    119.8350    18.3276    0.0000    0.0000    0.0000    0.0000;
    487    31    0.00137    0.06119    -0.01504    250    250    250    1.0735    0    1    -360    360    -121.2152    -11.8011    121.4054    21.9239    0.0000    0.0000    0.0000    0.0000;
    543    32    0.001651    0.07107    0    160    160    160    1.0589    0    1    -360    360    -103.4971    -15.0419    103.6693    22.4553    0.0000    0.0000    0.0000    0.0000;
    570    34    0.001651    0.06901    0    160    160    160    1.0174    0    1    -360    360    -36.9790    -18.5989    37.0033    19.6128    0.0000    0.0000    0.0000    0.0000;
    571    34    0.001651    0.06901    0    160    160    160    1.0178    0    1    -360    360    -36.8377    -18.9784    36.8620    19.9951    0.0000    0.0000    0.0000    0.0000;
    584    35    0.001401    0.0668    0    160    160    160    1.0157    0    1    -360    360    -54.2376    -23.5889    54.2801    25.6163    0.0000    0.0000    0.0000    0.0000;
    584    35    0.001401    0.0668    0    160    160    160    1.0417    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    589    36    0.00151    0.067151    0    160    160    160    0.9842    0    1    -360    360    -63.6173    -2.0489    63.6688    4.3402    0.0000    0.0000    0.0000    0.0000;
    609    38    0.00157    0.078081    0    160    160    160    0.9962    0    1    -360    360    -66.8846    -7.3410    66.9445    10.3177    0.0000    0.0000    0.0000    0.0000;
    613    39    0.00149    0.066159    0    160    160    160    1.0125    0    1    -360    360    -46.5908    -11.2751    46.6208    12.6078    0.0000    0.0000    0.0000    0.0000;
    661    43    0.00157    0.06775    0    160    160    160    0.9864    0    1    -360    360    -97.5242    44.2165    97.6643    -38.1704    0.0000    0.0000    0.0000    0.0000;
    663    47    0.00163    0.069461    0    160    160    160    0.9905    0    1    -360    360    -85.7884    -10.5050    85.8907    14.8642    0.0000    0.0000    0.0000    0.0000;
    665    49    0.00135    0.06052    0    250    250    250    1.0231    0    1    -360    360    -35.9448    0.0128    35.9611    0.7177    0.0000    0.0000    0.0000    0.0000;
    692    50    0.00135    0.06052    0    250    250    250    1.0425    0    1    -360    360    -112.8514    -4.2310    113.0094    11.3118    0.0000    0.0000    0.0000    0.0000;
    693    50    0.00153    0.06156    0    250    250    250    1.0768    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    711    51    0.00157    0.066159    0    160    160    160    1.0006    0    1    -360    360    -52.3604    2.5379    52.3972    -0.9893    0.0000    0.0000    0.0000    0.0000;
    727    54    0.0014    0.06235    0    250    250    250    1.0482    0    1    -360    360    -101.8830    -15.9368    102.0230    22.1724    0.0000    0.0000    0.0000    0.0000;
    730    53    0.00139    0.05984    0    250    250    250    0.9841    0    1    -360    360    -104.7401    -37.6411    104.9060    44.7844    0.0000    0.0000    0.0000    0.0000;
    737    56    0.00145    0.068391    0    160    160    160    0.9978    0    1    -360    360    -67.9633    -8.7234    68.0200    11.3996    0.0000    0.0000    0.0000    0.0000;
    755    61    0.001651    0.06775    0    160    160    160    0.9893    0    1    -360    360    -56.4808    -5.8608    56.5251    7.6811    0.0000    0.0000    0.0000    0.0000;
    754    61    0.00157    0.06775    0    160    160    160    0.9898    0    1    -360    360    -56.6904    -6.8164    56.7331    8.6588    0.0000    0.0000    0.0000    0.0000;
    765    62    0.00163    0.067831    0    160    160    160    0.9889    0    1    -360    360    -84.5905    -4.5637    84.6875    8.5992    0.0000    0.0000    0.0000    0.0000;
    764    63    0.00143    0.06831    0    160    160    160    0.9904    0    1    -360    360    -83.6993    -7.3774    83.7833    11.3872    0.0000    0.0000    0.0000    0.0000;
    774    64    0.00139    0.0608    0    250    250    250    1.0397    0    1    -360    360    -54.4290    -5.8908    54.4673    7.5685    0.0000    0.0000    0.0000    0.0000;
    775    65    0.0014    0.06235    0    250    250    250    1.0396    0    1    -360    360    -52.9522    -5.5875    52.9887    7.2147    0.0000    0.0000    0.0000    0.0000;
    803    66    0.00163    0.067539    0    160    160    160    1.0093    0    1    -360    360    -60.5499    -14.3815    60.6042    16.6294    0.0000    0.0000    0.0000    0.0000;
    828    68    0.00161    0.06762    0    160    160    160    1.0083    0    1    -360    360    -73.4087    -8.8041    73.4847    11.9967    0.0000    0.0000    0.0000    0.0000;
    850    69    0.00207    0.067771    -0.003001    160    160    160    1.0047    0    1    -360    360    -96.3950    -12.1153    96.5597    17.8672    0.0000    0.0000    0.0000    0.0000;
    880    72    0.001651    0.067979    -0.003194    160    160    160    1.0092    0    1    -360    360    -90.9101    -17.0964    91.0286    22.3611    0.0000    0.0000    0.0000    0.0000;
    897    75    0.00145    0.069211    -0.005324    160    160    160    1.0034    0    1    -360    360    -87.6129    -19.3741    87.7121    24.7413    0.0000    0.0000    0.0000    0.0000;
    998    82    0.00156    0.06269    -0.00992    250    250    250    1.0507    0    1    -360    360    40.9681    38.1950    -40.9256    -35.3840    0.0000    0.0000    0.0000    0.0000;
    999    82    0.00156    0.06269    -0.00992    250    250    250    1.0508    0    1    -360    360    51.8023    38.1502    -51.7461    -34.7864    0.0000    0.0000    0.0000    0.0000;
    1088    83    0.001651    0.06694    -0.003098    160    160    160    0.988    0    1    -360    360    50.2947    8.3214    -50.2602    -6.5382    0.0000    0.0000    0.0000    0.0000;
    1089    83    0.00145    0.066531    -0.003194    160    160    160    0.9837    0    1    -360    360    53.6746    16.2067    -53.6382    -14.1417    0.0000    0.0000    0.0000    0.0000;
    1111    84    0.00145    0.0655    -0.002517    160    160    160    1.0007    0    1    -360    360    -103.5006    -18.3470    103.6350    24.7196    0.0000    0.0000    0.0000    0.0000;
    1110    85    0.00145    0.07045    -0.002517    160    160    160    1.0015    0    1    -360    360    -22.7472    -8.1849    22.7542    8.8327    0.0000    0.0000    0.0000    0.0000;
    1186    88    0.00145    0.069831    -0.002323    160    160    160    0.9488    0    1    -360    360    -56.9870    -16.7880    57.0300    19.1381    0.0000    0.0000    0.0000    0.0000;
    1187    89    0.001651    0.067771    -0.002807    160    160    160    1.0045    0    1    -360    360    -27.8346    -31.1684    27.8593    32.5177    0.0000    0.0000    0.0000    0.0000;
    1232    94    0.00145    0.06736    -0.006582    160    160    160    0.9972    0    1    -360    360    -19.8135    -17.4900    19.8220    18.6888    0.0000    0.0000    0.0000    0.0000;
    1231    95    0.001651    0.06694    -0.002904    160    160    160    0.9952    0    1    -360    360    -13.0902    12.2685    13.0944    -11.7388    0.0000    0.0000    0.0000    0.0000;
    1246    96    0.00145    0.068391    -0.003194    160    160    160    0.9968    0    1    -360    360    -56.0756    -13.8620    56.1160    16.1543    0.0000    0.0000    0.0000    0.0000;
    1254    100    0.001651    0.06694    -0.002323    160    160    160    0.9822    0    1    -360    360    -101.7822    0.9368    101.9248    5.1238    0.0000    0.0000    0.0000    0.0000;
    1253    101    0.001651    0.06694    -0.003194    160    160    160    0.9894    0    1    -360    360    -85.7502    -6.3945    85.8527    10.9335    0.0000    0.0000    0.0000    0.0000;
    1285    102    0.00145    0.06756    -0.002226    160    160    160    0.9901    0    1    -360    360    -99.5063    13.1394    99.6252    -7.3310    0.0000    0.0000    0.0000    0.0000;
    1284    103    0.001651    0.06756    -0.003194    160    160    160    1.0106    0    1    -360    360    -110.7915    -26.9563    110.9747    34.8354    0.0000    0.0000    0.0000    0.0000;
    1287    104    0.00145    0.066531    -0.002904    160    160    160    0.991    0    1    -360    360    -24.2116    14.6136    24.2208    -13.8304    0.0000    0.0000    0.0000    0.0000;
    1362    105    0.001651    0.068599    -0.002904    160    160    160    0.9899    0    1    -360    360    -57.1743    32.9570    57.2306    -30.2539    0.0000    0.0000    0.0000    0.0000;
    1350    106    0.00207    0.093599    -0.003388    160    160    160    0.9902    0    1    -360    360    -57.3706    -14.1863    57.4312    17.3366    0.0000    0.0000    0.0000    0.0000;
    1352    107    0.00186    0.092771    -0.003001    160    160    160    0.9928    0    1    -360    360    -8.2382    12.9260    8.2416    -12.3836    0.0000    0.0000    0.0000    0.0000;
    1387    108    0.00145    0.067151    -0.002226    160    160    160    1.0009    0    1    -360    360    -74.6263    -26.8351    74.7039    30.6950    0.0000    0.0000    0.0000    0.0000;
    1393    110    0.00145    0.0657    -0.005227    160    160    160    0.9921    0    1    -360    360    -86.0525    -1.0798    86.1412    5.7336    0.0000    0.0000    0.0000    0.0000;
    1433    111    0.00145    0.06756    -0.003485    160    160    160    1.0202    0    1    -360    360    -89.1254    -42.1552    89.2498    48.3561    0.0000    0.0000    0.0000    0.0000;
    1572    113    0.00145    0.06756    -0.002904    160    160    160    1.0079    0    1    -360    360    -90.3611    -16.1426    90.4647    21.3127    0.0000    0.0000    0.0000    0.0000;
    1632    115    0.00156    0.06269    -0.00864    250    250    250    1.0559    0    1    -360    360    -69.0785    -41.6788    69.1774    46.5710    0.0000    0.0000    0.0000    0.0000;
    1634    115    0.00156    0.06294    -0.00864    250    250    250    1.0575    0    1    -360    360    -46.8890    -20.0018    46.9275    22.4829    0.0000    0.0000    0.0000    0.0000;
    1677    116    0.00145    0.06736    -0.002226    160    160    160    0.9998    0    1    -360    360    -56.3727    -18.8536    56.4155    21.1122    0.0000    0.0000    0.0000    0.0000;
    1687    119    0.00145    0.06674    -0.006582    160    160    160    0.9905    0    1    -360    360    -127.3391    4.4226    127.5316    5.2407    0.0000    0.0000    0.0000    0.0000;
    1795    120    0.00137    0.05988    -0.01504    250    250    250    1.0629    0    1    -360    360    -93.5394    -56.8644    93.7009    65.5212    0.0000    0.0000    0.0000    0.0000;
    1797    122    0.00137    0.06119    -0.00992    250    250    250    1.0564    0    1    -360    360    1.3947    -25.6316    -1.3859    27.1017    0.0000    0.0000    0.0000    0.0000;
    1798    123    0.00156    0.06269    -0.00992    250    250    250    1.0578    0    1    -360    360    -29.9485    -29.1047    29.9745    31.2252    0.0000    0.0000    0.0000    0.0000;
    1823    124    0.001651    0.06694    -0.003001    160    160    160    0.9898    0    1    -360    360    -85.1473    1.3650    85.2459    2.9966    0.0000    0.0000    0.0000    0.0000;
    1843    125    0.00145    0.068599    -0.002323    160    160    160    1.0013    0    1    -360    360    -56.0858    -2.3672    56.1232    4.4211    0.0000    0.0000    0.0000    0.0000;
    1842    126    0.001651    0.06818    -0.002904    160    160    160    1.01    0    1    -360    360    -84.4128    -26.1446    84.5216    30.9876    0.0000    0.0000    0.0000    0.0000;
    1863    129    0.00145    0.06756    -0.003775    160    160    160    1.0061    0    1    -360    360    -100.2236    -14.9970    100.3496    21.3161    0.0000    0.0000    0.0000    0.0000;
    1864    130    0.00145    0.0655    -0.002904    160    160    160    1.0007    0    1    -360    360    -97.4222    -16.7262    97.5422    22.4899    0.0000    0.0000    0.0000    0.0000;
    1933    134    0.001651    0.0625    0    160    160    160    0.9763    0    1    -360    360    4.2705    52.0072    -4.2358    -50.6945    0.0000    0.0000    0.0000    0.0000;
    1955    136    0.00145    0.06818    0    160    160    160    1.03    0    1    -360    360    -79.5727    -13.4884    79.6552    17.3706    0.0000    0.0000    0.0000    0.0000;
    1956    136    0.001651    0.06818    0    160    160    160    1.0312    0    1    -360    360    -86.9603    -16.9180    87.0741    21.6195    0.0000    0.0000    0.0000    0.0000;
    1979    137    0.00151    0.06688    0    160    160    160    1.0376    0    1    -360    360    -107.3980    -20.5886    107.5558    27.5764    0.0000    0.0000    0.0000    0.0000;
    1981    138    0.00153    0.06206    0    250    250    250    1.1425    0    1    -360    360    -184.4024    -57.9552    185.0046    82.3810    0.0000    0.0000    0.0000    0.0000;
    1982    139    0.00152    0.06206    0    250    250    250    1.0991    0    1    -360    360    -100.7488    -14.3667    100.9035    20.6850    0.0000    0.0000    0.0000    0.0000;
    1987    140    0.00151    0.06688    0    160    160    160    0.9866    0    1    -360    360    -125.8603    35.9719    126.0703    -26.6748    0.0000    0.0000    0.0000    0.0000;
    2013    141    0.00151    0.06688    0    160    160    160    1.0141    0    1    -360    360    -81.7483    -15.8908    81.8378    19.8561    0.0000    0.0000    0.0000    0.0000;
    2019    143    0.00161    0.066531    0    160    160    160    0.9899    0    1    -360    360    -29.9406    23.7359    29.9596    -22.9498    0.0000    0.0000    0.0000    0.0000;
    2020    143    0.00161    0.066531    0    160    160    160    1    0    1    -360    360    -63.7466    -1.1786    63.8011    3.4316    0.0000    0.0000    0.0000    0.0000;
    2081    144    0.00145    0.06818    0    160    160    160    1.0026    0    1    -360    360    -8.2642    21.1645    8.2702    -20.8787    0.0000    0.0000    0.0000    0.0000;
    2082    144    0.00145    0.06818    0    160    160    160    1.009    0    1    -360    360    -35.7383    7.1099    35.7542    -6.3624    0.0000    0.0000    0.0000    0.0000;
    2097    146    0.001651    0.06851    0    160    160    160    0.984    0    1    -360    360    3.2973    22.5945    -3.2905    -22.3115    0.0000    0.0000    0.0000    0.0000;
    2096    147    0.003409    0.231401    0    80    80    80    1.0081    0    1    -360    360    -55.1173    2.6393    55.2020    3.1055    0.0000    0.0000    0.0000    0.0000;
    2098    2096    0.01124    0.452479    0    80    80    80    0.9355    0    1    -360    360    36.4410    4.0442    -36.3219    0.7472    0.0000    0.0000    0.0000    0.0000;
    2098    147    0.00562    0.22624    0    80    80    80    0.9407    0    1    -360    360    14.9920    5.1878    -14.9808    -4.7342    0.0000    0.0000    0.0000    0.0000;
    2108    148    0.00163    0.061359    0.004162    160    160    160    0.9892    0    1    -360    360    -52.6641    36.2443    52.7166    -34.7880    0.0000    0.0000    0.0000    0.0000;
    2150    152    0.001651    0.0593    0    160    160    160    1.0181    0    1    -360    360    -106.4710    -14.9787    106.6455    21.2458    0.0000    0.0000    0.0000    0.0000;
    2158    153    0.001651    0.0593    0    160    160    160    1.0127    0    1    -360    360    -85.9451    21.5996    86.0554    -17.6371    0.0000    0.0000    0.0000    0.0000;
    2159    154    0.001651    0.0593    0    160    160    160    1.0168    0    1    -360    360    -90.2633    6.3706    90.3802    -2.1742    0.0000    0.0000    0.0000    0.0000;
    2175    156    0.001651    0.092771    0    160    160    160    1.0235    0    1    -360    360    -39.5831    -17.2440    39.6088    18.6882    0.0000    0.0000    0.0000    0.0000;
    2176    155    0.001651    0.06694    0    160    160    160    1.0054    0    1    -360    360    -58.9844    7.3404    59.0314    -5.4312    0.0000    0.0000    0.0000    0.0000;
    2181    160    0.000289    0.061359    0.004162    160    160    160    1.0126    0    1    -360    360    -63.9641    -16.9052    63.9749    18.7042    0.0000    0.0000    0.0000    0.0000;
    2182    160    0.001651    0.068599    0    160    160    160    1.0167    0    1    -360    360    -90.7913    -18.3359    90.9133    23.4056    0.0000    0.0000    0.0000    0.0000;
    2213    162    0.00101    0.06188    -0.01984    330    330    330    1.1081    0    1    -360    360    -180.0773    -27.7591    180.4187    50.6789    0.0000    0.0000    0.0000    0.0000;
    2216    163    0.00101    0.06188    0    330    330    330    1.1014    0    1    -360    360    -121.3592    -19.6541    121.5091    28.8408    0.0000    0.0000    0.0000    0.0000;
    2217    163    0.00138    0.05931    0    250    250    250    1.0911    0    1    -360    360    -153.1822    2.5089    153.4933    10.8590    0.0000    0.0000    0.0000    0.0000;
    2218    165    0.00163    0.070331    0    160    160    160    0.9771    0    1    -360    360    34.4026    58.5044    -34.3454    -56.0385    0.0000    0.0000    0.0000    0.0000;
    2237    168    0.001651    0.0593    0    160    160    160    0.9886    0    1    -360    360    -62.4131    4.3063    62.4683    -2.3228    0.0000    0.0000    0.0000    0.0000;
    2238    168    0.001651    0.0593    0    160    160    160    0.9895    0    1    -360    360    -61.0434    2.5455    61.0961    -0.6506    0.0000    0.0000    0.0000    0.0000;
    2239    169    0.00281    0.10601    0    100    100    100    0.9302    0    1    -360    360    -12.6710    -5.4550    12.6755    5.6257    0.0000    0.0000    0.0000    0.0000;
    2240    169    0.00281    0.10601    0    100    100    100    0.9302    0    1    -360    360    -16.1510    -5.4550    16.1579    5.7157    0.0000    0.0000    0.0000    0.0000;
    2242    171    0.001651    0.0593    0    160    160    160    1.0042    0    1    -360    360    -108.0897    6.7031    108.2536    -0.8139    0.0000    0.0000    0.0000    0.0000;
    2241    172    0.00101    0.06188    -0.01984    330    330    330    1.0921    0    1    -360    360    -75.7526    -16.2104    75.8144    21.9777    0.0000    0.0000    0.0000    0.0000;
    2242    172    0.00153    0.06206    0    250    250    250    1.0902    0    1    -360    360    -58.8159    -5.1685    58.8691    7.3277    0.0000    0.0000    0.0000    0.0000;
    2255    174    0.001651    0.066531    0    160    160    160    1.0737    0    1    -360    360    -87.4525    -75.3959    87.6752    84.3702    0.0000    0.0000    0.0000    0.0000;
    2256    175    0.001651    0.06775    0    160    160    160    1.0563    0    1    -360    360    -106.3753    -42.2147    106.5851    50.8211    0.0000    0.0000    0.0000    0.0000;
    2261    176    0.001651    0.052289    0    160    160    160    1.0025    0    1    -360    360    -82.0344    4.1315    82.1290    -1.1338    0.0000    0.0000    0.0000    0.0000;
    2325    177    0.001651    0.06818    0    160    160    160    1.0279    0    1    -360    360    -99.5327    -17.6907    99.6794    23.7527    0.0000    0.0000    0.0000    0.0000;
    2326    178    0.001651    0.06818    0    160    160    160    1.0229    0    1    -360    360    -83.0553    -4.4484    83.1529    8.4815    0.0000    0.0000    0.0000    0.0000;
    2430    179    0.001651    0.06632    0    160    160    160    1.0143    0    1    -360    360    -117.8714    -0.1329    118.0659    7.9499    0.0000    0.0000    0.0000    0.0000;
    2452    181    0.001651    0.06632    0    160    160    160    1.0527    0    1    -360    360    -86.4553    -39.1555    86.5992    44.9370    0.0000    0.0000    0.0000    0.0000;
    2451    181    0.001651    0.06632    0    160    160    160    1.0347    0    1    -360    360    -54.9271    -8.3271    54.9743    10.2262    0.0000    0.0000    0.0000    0.0000;
    2473    182    0.00155    0.065849    0    160    160    160    1.0969    0    1    -360    360    -78.1236    -37.2172    78.2349    41.9468    0.0000    0.0000    0.0000    0.0000;
    2497    185    0.00137    0.05969    0    250    250    250    1.067    0    1    -360    360    -101.1515    3.8535    101.2824    1.8500    0.0000    0.0000    0.0000    0.0000;
    2506    186    0.00129    0.06437    0    250    250    250    1.1036    0    1    -360    360    -135.4289    -4.0421    135.6610    15.6216    0.0000    0.0000    0.0000    0.0000;
    2507    187    0.00129    0.06437    0    250    250    250    1.0973    0    1    -360    360    -135.7949    5.2264    136.0257    6.2873    0.0000    0.0000    0.0000    0.0000;
    2510    189    0.0037    0.18657    0    120    120    120    1.1338    0    1    -360    360    -12.5530    -21.8236    12.5774    23.0562    0.0000    0.0000    0.0000    0.0000;
    2511    188    0.001591    0.06694    0    160    160    160    1.1351    0    1    -360    360    -47.1630    -57.4463    47.2543    61.2866    0.0000    0.0000    0.0000    0.0000;
    2527    190    0.00163    0.066711    0    160    160    160    1.0633    0    1    -360    360    -71.4078    -25.9149    71.4926    29.3854    0.0000    0.0000    0.0000    0.0000;
    2529    191    0.00163    0.066711    0    160    160    160    1.0634    0    1    -360    360    -70.7125    -25.8362    70.7958    29.2450    0.0000    0.0000    0.0000    0.0000;
    2528    192    0.00059    0.04206    0    330    330    330    1.1604    0    1    -360    360    -202.1930    -47.8693    202.4664    67.3614    0.0000    0.0000    0.0000    0.0000;
    2535    193    0.001591    0.06736    0    160    160    160    1.0755    0    1    -360    360    -80.7132    -20.9508    80.8153    25.2753    0.0000    0.0000    0.0000    0.0000;
    2536    194    0.001591    0.06736    0    160    160    160    1.0777    0    1    -360    360    -80.7349    -24.3066    80.8397    28.7458    0.0000    0.0000    0.0000    0.0000;
    2600    196    0.00089    0.05411    0    330    330    330    1.1448    0    1    -360    360    -144.3333    -48.6726    144.5501    61.8498    0.0000    0.0000    0.0000    0.0000;
    2603    197    0.00161    0.06756    0    160    160    160    1.0598    0    1    -360    360    -66.2450    -14.1948    66.3118    16.9963    0.0000    0.0000    0.0000    0.0000;
    2604    198    0.00161    0.06756    0    160    160    160    1.059    0    1    -360    360    -66.5252    -12.9741    66.5919    15.7736    0.0000    0.0000    0.0000    0.0000;
    2669    199    0.00059    0.04206    0    330    330    330    1.0552    0    1    -360    360    -158.0291    37.5909    158.1702    -27.5331    0.0000    0.0000    0.0000    0.0000;
    2689    202    0.002771    0.1062    0    100    100    100    1.048    0    1    -360    360    -46.3141    -17.1475    46.3779    19.5952    0.0000    0.0000    0.0000    0.0000;
    2688    201    0.00157    0.0675    0    160    160    160    1.048    0    1    -360    360    -73.2407    -27.4049    73.3315    31.3066    0.0000    0.0000    0.0000    0.0000;
    2706    203    0.00161    0.06736    0    160    160    160    1.051    0    1    -360    360    -71.3550    -33.5216    71.4500    37.4973    0.0000    0.0000    0.0000    0.0000;
    2706    204    0.001651    0.066711    0    160    160    160    1.05    0    1    -360    360    -71.7009    -32.2625    71.7976    36.1716    0.0000    0.0000    0.0000    0.0000;
    2726    205    0.00137    0.05969    0    250    250    250    1.084    0    1    -360    360    -102.8177    5.9238    102.9559    0.0995    0.0000    0.0000    0.0000    0.0000;
    2727    205    0.00137    0.05969    0    250    250    250    1.084    0    1    -360    360    -102.4300    5.9645    102.5672    0.0134    0.0000    0.0000    0.0000    0.0000;
    2729    207    0.00155    0.067979    0    160    160    160    1.0441    0    1    -360    360    -38.7845    -18.3146    38.8096    19.4123    0.0000    0.0000    0.0000    0.0000;
    2730    208    0.00161    0.06775    0    160    160    160    1.0424    0    1    -360    360    -39.8373    -15.5810    39.8630    16.6655    0.0000    0.0000    0.0000    0.0000;
    2592    346    0.054463    0.101322    0.00968    90    90    90    0    0    1    -360    360    -0.5660    4.8670    0.5798    -5.9833    0.0000    0.0000    0.0000    0.0000;
    2087    289    0.023719    0.06124    0.006241    102    102    102    0    0    1    -360    360    1.6042    1.4791    -1.6030    -2.2187    0.0000    0.0000    0.0000    0.0000;
    2122    312    0.024711    0.06281    0.006411    111    111    111    0    0    1    -360    360    27.3270    1.1046    -27.1742    -1.4881    0.0000    0.0000    0.0000    0.0000;
    1932    416    0.042066    0.108603    0.011069    108    108    108    0    0    1    -360    360    16.0080    10.0442    -15.8829    -11.0834    0.0000    0.0000    0.0000    0.0000;
    2069    221    0.061818    0.105041    0.01014    87    87    87    0    0    1    -360    360    -0.4985    -2.2096    0.5000    1.0000    0.0000    0.0000    0.0000    0.0000;
    2383    522    0.059256    0.103967    0.010481    87    87    87    0    0    1    -360    360    -21.8421    -10.6823    22.1421    9.9855    0.0000    0.0000    0.0000    0.0000;
    1262    242    0.033058    0.080992    0.01007    120    120    120    0    0    1    -360    360    -51.3487    -8.2619    52.0910    8.8476    0.0000    0.0000    0.0000    0.0000;
    1272    435    0.021488    0.071066    0.007241    90    90    90    0    0    1    -360    360    0.0000    -0.8623    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    672    377    0.047273    0.083876    0.007739    90    90    90    0    0    1    -360    360    -24.6238    5.5493    24.8920    -5.9545    0.0000    0.0000    0.0000    0.0000;
    624    402    0.074628    0.130248    0.012439    90    90    90    0    0    1    -360    360    24.5777    -12.9890    -24.1011    12.3538    0.0000    0.0000    0.0000    0.0000;
    770    460    0.052231    0.090083    0.008661    90    90    90    0    0    1    -360    360    -34.9937    -3.2669    35.5369    3.1589    0.0000    0.0000    0.0000    0.0000;
    824    1278    0.045446    0.079339    0.008521    69    69    69    0    0    1    -360    360    -8.3568    1.3941    8.3855    -2.3391    0.0000    0.0000    0.0000    0.0000;
    673    1578    0.03719    0.060331    0.006561    58    58    58    0    0    1    -360    360    -26.9255    5.1575    27.1662    -5.5375    0.0000    0.0000    0.0000    0.0000;
    737    1657    0.041322    0.139669    0.01241    137    137    137    0    0    1    -360    360    12.0225    1.9624    -11.9700    -3.2565    0.0000    0.0000    0.0000    0.0000;
    763    1360    0.023967    0.053719    0.008809    69    69    69    0    0    1    -360    360    -5.7869    9.9763    5.8176    -10.8861    0.0000    0.0000    0.0000    0.0000;
    1741    593    0.02438    0.049091    0.004709    90    90    90    0    0    1    -360    360    18.3778    -1.1588    -18.3034    0.7877    0.0000    0.0000    0.0000    0.0000;
    2207    1148    0.035537    0.066124    0.00765    90    90    90    0    0    1    -360    360    -18.7890    -7.2010    18.9089    6.5120    0.0000    0.0000    0.0000    0.0000;
    2423    1147    0.070248    0.120661    0.012901    67    67    67    0    0    1    -360    360    -4.0650    -0.4400    4.0747    -1.0930    0.0000    0.0000    0.0000    0.0000;
    2429    981    0.021488    0.027273    0.005111    90    90    90    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2660    2157    0.068256    0.184298    0.017981    50    50    50    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2493    2363    0.034628    0.060744    0.005711    69    69    69    0    0    1    -360    360    -6.8050    -4.9889    6.8257    4.3730    0.0000    0.0000    0.0000    0.0000;
    2695    2016    0.029174    0.051157    0.004859    90    90    90    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2681    2218    0.03719    0.096686    0.010159    120    120    120    0    0    1    -360    360    -67.7294    2.3115    69.1471    0.1247    0.0000    0.0000    0.0000    0.0000;
    2617    2218    0.082066    0.200083    0.02217    120    120    120    0    0    1    -360    360    -66.7907    6.3346    69.9961    -1.1926    0.0000    0.0000    0.0000    0.0000;
    2622    2219    0.044628    0.115207    0.012049    120    120    120    0    0    1    -360    360    -19.7218    -18.8011    19.9893    18.0166    0.0000    0.0000    0.0000    0.0000;
    2575    2096    0.041322    0.087603    0.012199    120    120    120    0    0    1    -360    360    -73.2298    -0.0982    75.1036    2.5889    0.0000    0.0000    0.0000    0.0000;
    2567    1937    0.039256    0.107438    0.011081    120    120    120    0    0    1    -360    360    -50.7056    12.8211    51.6370    -11.5650    0.0000    0.0000    0.0000    0.0000;
    2587    2219    0.056281    0.183223    0.01876    137    137    137    0    0    1    -360    360    -15.8040    -17.0005    16.0444    15.5024    0.0000    0.0000    0.0000    0.0000;
    1691    786    0.038843    0.064463    0.00695    58    58    58    0    0    1    -360    360    27.1264    -9.3406    -26.8554    8.9809    0.0000    0.0000    0.0000    0.0000;
    2657    2206    0.023058    0.07438    0.007841    137    137    137    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    660    449    0.046777    0.323967    0.031511    133    133    133    0    0    1    -360    360    50.4795    3.7100    -49.5144    -0.8698    0.0000    0.0000    0.0000    0.0000;
    1290    2079    0.040496    0.050413    0.00719    57    57    57    0    0    1    -360    360    13.9413    -2.9379    -13.8703    2.2058    0.0000    0.0000    0.0000    0.0000;
    522    1212    0.057016    0.113223    0.01232    90    90    90    0    0    1    -360    360    -1.0034    -2.8827    1.0061    1.4172    0.0000    0.0000    0.0000    0.0000;
    660    460    0.016364    0.053141    0.00619    120    120    120    0    0    1    -360    360    47.4848    7.3754    -47.1819    -7.1589    0.0000    0.0000    0.0000    0.0000;
    661    252    0.056612    0.130504    0.01307    90    90    90    0    0    1    -360    360    71.8378    -3.1770    -69.4985    6.9792    0.0000    0.0000    0.0000    0.0000;
    509    1014    0.009917    0.029752    0.00356    137    137    137    0    0    1    -360    360    30.3824    1.1822    -30.3073    -1.3903    0.0000    0.0000    0.0000    0.0000;
    2541    2394    0.053331    0.089256    0.009169    90    90    90    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    758    377    0.013967    0.045041    0.00462    137    137    137    0    0    1    -360    360    -14.2613    8.9059    14.2962    -9.3234    0.0000    0.0000    0.0000    0.0000;
    706    330    0.059917    0.101488    0.01089    90    90    90    0    0    1    -360    360    -5.6545    3.2563    5.6784    -4.5020    0.0000    0.0000    0.0000    0.0000;
    691    449    0.07438    0.130248    0.012359    90    90    90    0    0    1    -360    360    28.0755    -11.2422    -27.5193    10.7390    0.0000    0.0000    0.0000    0.0000;
    2559    254    0.038843    0.126446    0.013    76    76    76    0    0    1    -360    360    -9.6553    -3.7642    9.6894    2.3507    0.0000    0.0000    0.0000    0.0000;
    2592    240    0.037017    0.06719    0.006389    76    76    76    0    0    1    -360    360    -11.5850    6.4512    11.6415    -7.1054    0.0000    0.0000    0.0000    0.0000;
    724    476    0.01719    0.055703    0.005689    137    137    137    0    0    1    -360    360    6.7279    2.2311    -6.7202    -2.8640    0.0000    0.0000    0.0000    0.0000;
    824    1671    0.01405    0.042984    0.00513    69    69    69    0    0    1    -360    360    -2.1132    -1.3941    2.1138    0.7978    0.0000    0.0000    0.0000    0.0000;
    1771    705    0.021488    0.040496    0.007991    120    120    120    0    0    1    -360    360    13.4384    -9.6769    -13.3893    8.8404    0.0000    0.0000    0.0000    0.0000;
    1709    705    0.019008    0.033876    0.00697    69    69    69    0    0    1    -360    360    0.7626    10.0588    -0.7447    -10.8404    0.0000    0.0000    0.0000    0.0000;
    1595    736    0.047934    0.06281    0.01111    90    90    90    0    0    1    -360    360    -59.0061    1.7586    60.4737    -1.1319    0.0000    0.0000    0.0000    0.0000;
    756    330    0.042314    0.075289    0.00702    90    90    90    0    0    1    -360    360    -5.7051    -4.3805    5.7226    3.5866    0.0000    0.0000    0.0000    0.0000;
    2679    369    0.096686    0.119008    0.012579    76    76    76    0    0    1    -360    360    -7.1377    2.1518    7.1862    -3.5826    0.0000    0.0000    0.0000    0.0000;
    2464    333    0.076859    0.095041    0.010159    69    69    69    0    0    1    -360    360    0.4217    -3.0262    -0.4177    1.8421    0.0000    0.0000    0.0000    0.0000;
    661    467    0.056529    0.185868    0.019079    133    133    133    0    0    1    -360    360    36.3535    1.7136    -35.7521    -2.0760    0.0000    0.0000    0.0000    0.0000;
    708    445    0.028256    0.096686    0.009361    34    34    34    0    0    1    -360    360    -7.1703    5.0858    7.1901    -6.1302    0.0000    0.0000    0.0000    0.0000;
    2547    2337    0.04314    0.071901    0.00741    69    69    69    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    654    1018    0.019008    0.058678    0.00682    137    137    137    0    0    1    -360    360    -22.4676    4.1942    22.5586    -4.6627    0.0000    0.0000    0.0000    0.0000;
    2591    2394    0.030744    0.099173    0.01021    69    69    69    0    0    1    -360    360    11.1340    -3.1052    -11.1016    1.9515    0.0000    0.0000    0.0000    0.0000;
    2588    344    0.021397    0.067603    0.006921    13    13    13    0    0    1    -360    360    6.0818    -0.2854    -6.0750    -0.5000    0.0000    0.0000    0.0000    0.0000;
    1520    2139    0.012397    0.03719    0.004361    114    114    114    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    425    354    0.012231    0.028678    0.00295    133    133    133    0    0    1    -360    360    -58.1543    -3.6463    58.5091    4.1306    0.0000    0.0000    0.0000    0.0000;
    314    220    0.019587    0.063554    0.00659    133    133    133    0    0    1    -360    360    -37.2519    6.2298    37.4994    -6.1751    0.0000    0.0000    0.0000    0.0000;
    561    517    0.00686    0.022066    0.002321    133    133    133    0    0    1    -360    360    -84.8991    -22.6221    85.3698    23.8727    0.0000    0.0000    0.0000    0.0000;
    424    561    0.005537    0.018017    0.001839    133    133    133    0    0    1    -360    360    -78.9949    -20.8520    79.3283    21.7317    0.0000    0.0000    0.0000    0.0000;
    561    565    0.002727    0.009496    0.000999    133    133    133    0    0    1    -360    360    5.5708    0.8904    -5.5700    -1.0000    0.0000    0.0000    0.0000    0.0000;
    343    339    0.023554    0.061066    0.00629    120    120    120    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.7676    0.0000    0.0000    0.0000    0.0000;
    342    340    0.023388    0.061901    0.00629    120    120    120    0    0    1    -360    360    -11.5045    -17.8236    11.5926    17.3181    0.0000    0.0000    0.0000    0.0000;
    385    339    0.015446    0.044876    0.004339    120    120    120    0    0    1    -360    360    -27.8561    -4.8030    27.9580    4.5723    0.0000    0.0000    0.0000    0.0000;
    473    340    0.019669    0.059587    0.005871    120    120    120    0    0    1    -360    360    -32.4964    -8.2880    32.6853    8.1694    0.0000    0.0000    0.0000    0.0000;
    261    401    0.031818    0.058512    0.00559    90    90    90    0    0    1    -360    360    -2.6330    -1.2000    2.6350    0.5318    0.0000    0.0000    0.0000    0.0000;
    262    402    0.032562    0.06124    0.005491    90    90    90    0    0    1    -360    360    -11.3410    -1.8000    11.3775    1.2244    0.0000    0.0000    0.0000    0.0000;
    456    340    0.002479    0.007769    0.000871    137    137    137    0    0    1    -360    360    -85.2747    -28.1334    85.4441    28.5612    0.0000    0.0000    0.0000    0.0000;
    477    401    0.040579    0.076124    0.006781    90    90    90    0    0    1    -360    360    -37.2879    -1.9289    37.7710    2.0306    0.0000    0.0000    0.0000    0.0000;
    517    456    0.013967    0.043967    0.00485    137    137    137    0    0    1    -360    360    -63.4853    -17.0433    64.0107    18.1334    0.0000    0.0000    0.0000    0.0000;
    423    345    0.043058    0.07157    0.007541    90    90    90    0    0    1    -360    360    -20.2014    -5.3343    20.3625    4.7217    0.0000    0.0000    0.0000    0.0000;
    367    239    0.027364    0.059917    0.00581    90    90    90    0    0    1    -360    360    -12.2291    12.6891    12.3053    -13.1861    0.0000    0.0000    0.0000    0.0000;
    422    237    0.024554    0.079669    0.00818    133    133    133    0    0    1    -360    360    11.4912    4.2901    -11.4593    -5.1551    0.0000    0.0000    0.0000    0.0000;
    477    272    0.055537    0.121653    0.01065    90    90    90    0    0    1    -360    360    19.0619    -3.5711    -18.8853    2.7191    0.0000    0.0000    0.0000    0.0000;
    459    447    0.111818    0.190744    0.019089    90    90    90    0    0    1    -360    360    -15.4802    2.3156    15.7220    -4.1436    0.0000    0.0000    0.0000    0.0000;
    462    253    0.030826    0.100083    0.010341    133    133    133    0    0    1    -360    360    17.1190    9.7682    -17.0152    -10.6461    0.0000    0.0000    0.0000    0.0000;
    285    275    0.019669    0.064554    0.00652    133    133    133    0    0    1    -360    360    -35.5618    -4.1418    35.7718    4.0437    0.0000    0.0000    0.0000    0.0000;
    300    276    0.020909    0.06876    0.006941    133    133    133    0    0    1    -360    360    -0.0000    0.0000    0.0000    -0.8483    0.0000    0.0000    0.0000    0.0000;
    327    389    0.023636    0.077364    0.007889    120    120    120    0    0    1    -360    360    -12.0226    -8.8781    12.0650    8.0642    0.0000    0.0000    0.0000    0.0000;
    328    327    0.002479    0.008017    0.00082    120    120    120    0    0    1    -360    360    -2.4025    -6.9727    2.4036    6.8781    0.0000    0.0000    0.0000    0.0000;
    331    259    0.04314    0.08281    0.0075    90    90    90    0    0    1    -360    360    0.0000    0.0000    0.0001    -0.8873    0.0000    0.0000    0.0000    0.0000;
    373    276    0.02281    0.074463    0.007589    133    133    133    0    0    1    -360    360    -36.0758    2.1875    36.3227    -2.3039    0.0000    0.0000    0.0000    0.0000;
    573    427    0.029339    0.095124    0.00992    133    133    133    0    0    1    -360    360    0.0000    0.0000    0.0001    -1.2096    0.0000    0.0000    0.0000    0.0000;
    386    312    0.013719    0.044554    0.00461    133    133    133    0    0    1    -360    360    10.4371    -3.3506    -10.4235    2.8431    0.0000    0.0000    0.0000    0.0000;
    335    238    0.029752    0.076859    0.00795    120    120    120    0    0    1    -360    360    -3.3634    -1.3085    3.3664    0.3759    0.0000    0.0000    0.0000    0.0000;
    382    324    0.031488    0.103471    0.01045    133    133    133    0    0    1    -360    360    51.7203    2.5637    -51.0416    -1.6161    0.0000    0.0000    0.0000    0.0000;
    383    370    0.047364    0.083141    0.007889    90    90    90    0    0    1    -360    360    36.5629    0.0039    -36.0537    -0.0774    0.0000    0.0000    0.0000    0.0000;
    370    286    0.024298    0.079752    0.008049    133    133    133    0    0    1    -360    360    48.0825    -9.5146    -47.6015    10.1232    0.0000    0.0000    0.0000    0.0000;
    387    354    0.006446    0.020248    0.002229    90    90    90    0    0    1    -360    360    -30.4421    2.3200    30.4929    -2.4245    0.0000    0.0000    0.0000    0.0000;
    415    371    0.037017    0.121322    0.0121    133    133    133    0    0    1    -360    360    14.9411    3.9206    -14.8623    -5.0392    0.0000    0.0000    0.0000    0.0000;
    533    462    0.022562    0.073223    0.0075    133    133    133    0    0    1    -360    360    12.5136    4.0501    -12.4804    -4.8398    0.0000    0.0000    0.0000    0.0000;
    581    325    0.059256    0.104554    0.00969    90    90    90    0    0    1    -360    360    0.5425    3.9544    -0.5319    -5.0578    0.0000    0.0000    0.0000    0.0000;
    462    223    0.027438    0.082636    0.009951    133    133    133    0    0    1    -360    360    2.0410    4.2844    -2.0345    -5.4450    0.0000    0.0000    0.0000    0.0000;
    461    475    0.048934    0.155041    0.01573    133    133    133    0    0    1    -360    360    -8.6366    -3.9120    8.6709    2.1344    0.0000    0.0000    0.0000    0.0000;
    451    423    0.023802    0.078099    0.007889    133    133    133    0    0    1    -360    360    -8.6366    -5.9687    8.6584    5.1343    0.0000    0.0000    0.0000    0.0000;
    288    399    0.007107    0.02281    0.00242    133    133    133    0    0    1    -360    360    -25.6791    5.7776    25.7225    -5.9133    0.0000    0.0000    0.0000    0.0000;
    490    452    0.013719    0.04438    0.0046    137    137    137    0    0    1    -360    360    -5.3293    8.2958    5.3411    -8.7993    0.0000    0.0000    0.0000    0.0000;
    534    291    0.020909    0.052727    0.005801    120    120    120    0    0    1    -360    360    1.2796    1.7351    -1.2786    -2.4310    0.0000    0.0000    0.0000    0.0000;
    271    317    0.011157    0.030413    0.003291    133    133    133    0    0    1    -360    360    -39.5406    -1.1746    39.6937    1.2150    0.0000    0.0000    0.0000    0.0000;
    317    349    0.006686    0.019339    0.002069    137    137    137    0    0    1    -360    360    -53.3637    -4.8150    53.5306    5.0588    0.0000    0.0000    0.0000    0.0000;
    564    516    0.004554    0.014711    0.001539    133    133    133    0    0    1    -360    360    -10.1260    -1.5000    10.1302    1.3381    0.0000    0.0000    0.0000    0.0000;
    211    353    0.006281    0.019339    0.00221    137    137    137    0    0    1    -360    360    34.0613    -22.5915    -33.9724    22.6046    0.0000    0.0000    0.0000    0.0000;
    211    358    0.006198    0.019917    0.002096    137    137    137    0    0    1    -360    360    -43.1753    20.5915    43.2961    -20.4496    0.0000    0.0000    0.0000    0.0000;
    548    353    0.00438    0.010826    0.001191    133    133    133    0    0    1    -360    360    -61.1424    -20.5927    61.2979    20.8371    0.0000    0.0000    0.0000    0.0000;
    557    502    0.007273    0.020661    0.002021    120    120    120    0    0    1    -360    360    5.9320    -2.3633    -5.9295    2.1389    0.0000    0.0000    0.0000    0.0000;
    558    503    0.007273    0.020661    0.002021    120    120    120    0    0    1    -360    360    12.8044    -2.9167    -12.7935    2.7175    0.0000    0.0000    0.0000    0.0000;
    503    493    0.00562    0.017769    0.001951    133    133    133    0    0    1    -360    360    -45.9591    -15.1544    46.0744    15.2957    0.0000    0.0000    0.0000    0.0000;
    494    352    0.007438    0.019008    0.002081    133    133    133    0    0    1    -360    360    -90.6321    -28.5327    91.2153    29.7808    0.0000    0.0000    0.0000    0.0000;
    543    354    0.004298    0.026942    0.002887    120    120    120    0    0    1    -360    360    -22.5045    -16.5502    22.5328    16.3867    0.0000    0.0000    0.0000    0.0000;
    531    352    0.013636    0.033967    0.003751    120    120    120    0    0    1    -360    360    -16.1177    3.0901    16.1492    -3.4521    0.0000    0.0000    0.0000    0.0000;
    525    353    0.010826    0.02719    0.003001    120    120    120    0    0    1    -360    360    -33.8746    6.5710    33.9843    -6.6494    0.0000    0.0000    0.0000    0.0000;
    541    530    0.003876    0.009421    0.00105    120    120    120    0    0    1    -360    360    52.3037    23.6546    -52.1963    -23.5183    0.0000    0.0000    0.0000    0.0000;
    535    560    0.010165    0.025289    0.002708    120    120    120    0    0    1    -360    360    52.5354    9.6102    -52.2924    -9.3269    0.0000    0.0000    0.0000    0.0000;
    490    353    0.00157    0.005124    0.00053    133    133    133    0    0    1    -360    360    6.8043    -5.8958    -6.8032    5.8367    0.0000    0.0000    0.0000    0.0000;
    491    353    0.002066    0.006686    0.000709    133    133    133    0    0    1    -360    360    -24.3106    -13.5041    24.3241    13.4642    0.0000    0.0000    0.0000    0.0000;
    535    524    0.017934    0.048016    0.00522    120    120    120    0    0    1    -360    360    -0.0676    15.3078    0.1043    -15.8292    0.0000    0.0000    0.0000    0.0000;
    538    548    0.01405    0.039669    0.00432    133    133    133    0    0    1    -360    360    -41.6653    -14.7213    41.9034    14.8927    0.0000    0.0000    0.0000    0.0000;
    536    535    0.00438    0.010578    0.0012    120    120    120    0    0    1    -360    360    -11.1380    -3.3000    11.1429    3.1687    0.0000    0.0000    0.0000    0.0000;
    537    534    0.00438    0.010578    0.0012    120    120    120    0    0    1    -360    360    -17.2140    -5.1000    17.2257    4.9837    0.0000    0.0000    0.0000    0.0000;
    558    542    0.007273    0.017603    0.00196    120    120    120    0    0    1    -360    360    34.1494    -2.4432    -34.0747    2.4009    0.0000    0.0000    0.0000    0.0000;
    558    500    0.00124    0.003058    0.000351    120    120    120    0    0    1    -360    360    24.2807    1.0854    -24.2743    -1.1096    0.0000    0.0000    0.0000    0.0000;
    538    502    0.002066    0.006942    0.000699    133    133    133    0    0    1    -360    360    12.3003    7.4713    -12.2965    -7.5389    0.0000    0.0000    0.0000    0.0000;
    517    340    0.01405    0.044463    0.00484    133    133    133    0    0    1    -360    360    -77.5731    -21.5191    78.3661    23.4637    0.0000    0.0000    0.0000    0.0000;
    563    274    0.004876    0.015793    0.00166    120    120    120    0    0    1    -360    360    75.8981    26.5891    -75.6363    -25.9398    0.0000    0.0000    0.0000    0.0000;
    526    274    0.01314    0.034711    0.00364    120    120    120    0    0    1    -360    360    -74.7306    -24.4472    75.4343    25.8798    0.0000    0.0000    0.0000    0.0000;
    339    273    0.008678    0.028256    0.00287    120    120    120    0    0    1    -360    360    46.4860    2.4908    -46.3319    -2.3377    0.0000    0.0000    0.0000    0.0000;
    336    273    0.002066    0.005289    0.00054    120    120    120    0    0    1    -360    360    -45.7900    -2.1611    45.8259    2.1877    0.0000    0.0000    0.0000    0.0000;
    534    336    0.008099    0.019587    0.00219    120    120    120    0    0    1    -360    360    -27.5124    3.0992    27.5640    -3.2389    0.0000    0.0000    0.0000    0.0000;
    550    337    0.012479    0.032149    0.00319    120    120    120    0    0    1    -360    360    10.0802    -2.8224    -10.0683    2.4903    0.0000    0.0000    0.0000    0.0000;
    539    495    0.000413    0.001653    0.008661    109    109    109    0    0    1    -360    360    -22.8650    -2.5546    22.8668    1.5445    0.0000    0.0000    0.0000    0.0000;
    495    560    0.002521    0.007207    0.009269    120    120    120    0    0    1    -360    360    -52.2318    -10.2445    52.2924    9.3269    0.0000    0.0000    0.0000    0.0000;
    531    560    0.001372    0.003545    0.000361    120    120    120    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    352    359    0.012397    0.039174    0.004291    133    133    133    0    0    1    -360    360    -47.5867    16.7557    47.8561    -16.4086    0.0000    0.0000    0.0000    0.0000;
    518    359    0.00438    0.014132    0.001498    133    133    133    0    0    1    -360    360    -92.5826    -10.8746    92.9099    11.7554    0.0000    0.0000    0.0000    0.0000;
    348    506    0.012727    0.03562    0.003531    133    133    133    0    0    1    -360    360    -44.2923    2.8239    44.5111    -2.6179    0.0000    0.0000    0.0000    0.0000;
    557    348    0.000504    0.001488    0.00015    133    133    133    0    0    1    -360    360    -30.6180    6.1993    30.6223    -6.2039    0.0000    0.0000    0.0000    0.0000;
    544    271    0.004207    0.011653    0.001261    133    133    133    0    0    1    -360    360    -21.2965    3.2292    21.3136    -3.3254    0.0000    0.0000    0.0000    0.0000;
    503    418    0.001397    0.005868    0.031039    95    95    95    0    0    1    -360    360    41.5386    7.3369    -41.5164    -10.7778    0.0000    0.0000    0.0000    0.0000;
    353    575    0.005289    0.016942    0.001781    133    133    133    0    0    1    -360    360    20.2750    5.1277    -20.2554    -5.2748    0.0000    0.0000    0.0000    0.0000;
    352    515    0.003967    0.01281    0.00135    133    133    133    0    0    1    -360    360    38.5345    9.4350    -38.4813    -9.4216    0.0000    0.0000    0.0000    0.0000;
    523    543    0.000413    0.001901    0.009929    98    98    98    0    0    1    -360    360    -53.6670    -11.8286    53.6776    10.7102    0.0000    0.0000    0.0000    0.0000;
    530    525    0.003223    0.007934    0.000881    120    120    120    0    0    1    -360    360    20.8304    22.7310    -20.8044    -22.7710    0.0000    0.0000    0.0000    0.0000;
    545    491    0.003141    0.009917    0.001019    133    133    133    0    0    1    -360    360    -16.2020    -4.8000    16.2096    4.7041    0.0000    0.0000    0.0000    0.0000;
    506    576    0.000579    0.001744    0.000179    133    133    133    0    0    1    -360    360    -69.8251    -4.8821    69.8497    4.9354    0.0000    0.0000    0.0000    0.0000;
    541    534    0.00438    0.010661    0.001191    120    120    120    0    0    1    -360    360    -87.7437    -32.4046    88.0653    33.0448    0.0000    0.0000    0.0000    0.0000;
    550    500    0.010174    0.024628    0.002739    120    120    120    0    0    1    -360    360    -14.1302    1.6224    14.1483    -1.8904    0.0000    0.0000    0.0000    0.0000;
    547    530    0.006612    0.022314    0.00218    133    133    133    0    0    1    -360    360    15.2343    12.8290    -15.2121    -13.0127    0.0000    0.0000    0.0000    0.0000;
    547    534    0.005793    0.018934    0.00198    133    133    133    0    0    1    -360    360    -56.7503    -23.0790    56.9327    23.4381    0.0000    0.0000    0.0000    0.0000;
    532    531    0.002314    0.00686    0.000699    133    133    133    0    0    1    -360    360    -5.9913    6.0122    5.9927    -6.0901    0.0000    0.0000    0.0000    0.0000;
    535    532    0.012727    0.041322    0.004221    133    133    133    0    0    1    -360    360    28.5520    16.0869    -28.4367    -16.2122    0.0000    0.0000    0.0000    0.0000;
    518    576    0.003554    0.011397    0.001191    133    133    133    0    0    1    -360    360    70.3056    5.3746    -70.1537    -5.0254    0.0000    0.0000    0.0000    0.0000;
    349    507    0.000504    0.001488    0.00015    133    133    133    0    0    1    -360    360    -53.5306    -5.0588    53.5432    5.0785    0.0000    0.0000    0.0000    0.0000;
    520    575    0.002149    0.006942    0.000731    133    133    133    0    0    1    -360    360    -13.1640    -3.2500    13.1674    3.1748    0.0000    0.0000    0.0000    0.0000;
    519    514    0.002397    0.007851    0.00082    133    133    133    0    0    1    -360    360    -13.1630    -3.2500    13.1668    3.1664    0.0000    0.0000    0.0000    0.0000;
    558    544    0.003554    0.009917    0.00106    133    133    133    0    0    1    -360    360    -5.5986    7.7665    5.6015    -7.8792    0.0000    0.0000    0.0000    0.0000;
    557    220    0.009917    0.029752    0.003161    120    120    120    0    0    1    -360    360    46.8040    -3.7144    -46.6134    3.9251    0.0000    0.0000    0.0000    0.0000;
    535    504    0.013388    0.03876    0.004099    120    120    120    0    0    1    -360    360    73.7442    27.0305    -73.0512    -25.5056    0.0000    0.0000    0.0000    0.0000;
    501    337    0.019669    0.053554    0.005779    120    120    120    0    0    1    -360    360    8.1791    7.2883    -8.1577    -7.8903    0.0000    0.0000    0.0000    0.0000;
    504    501    0.002636    0.008512    0.000891    120    120    120    0    0    1    -360    360    50.7752    20.0056    -50.7071    -19.8883    0.0000    0.0000    0.0000    0.0000;
    542    517    0.008512    0.022066    0.00241    120    120    120    0    0    1    -360    360    -14.5293    -16.8009    14.5659    16.6207    0.0000    0.0000    0.0000    0.0000;
    549    516    0.004628    0.012314    0.001261    120    120    120    0    0    1    -360    360    13.2091    6.3051    -13.2004    -6.4259    0.0000    0.0000    0.0000    0.0000;
    546    401    0.018934    0.063554    0.00649    133    133    133    0    0    1    -360    360    -16.2020    -4.8000    16.2468    4.1732    0.0000    0.0000    0.0000    0.0000;
    524    402    0.016198    0.040174    0.004361    120    120    120    0    0    1    -360    360    -21.3683    10.5792    21.4471    -10.8976    0.0000    0.0000    0.0000    0.0000;
    516    496    0.008678    0.027851    0.002931    133    133    133    0    0    1    -360    360    -4.0178    2.9878    4.0198    -3.3155    0.0000    0.0000    0.0000    0.0000;
    517    399    0.020661    0.066446    0.006979    133    133    133    0    0    1    -360    360    34.0347    -4.0310    -33.8235    3.9133    0.0000    0.0000    0.0000    0.0000;
    543    540    0.000826    0.003719    0.019491    109    109    109    0    0    1    -360    360    27.7710    7.6819    -27.7650    -9.9456    0.0000    0.0000    0.0000    0.0000;
    339    563    0.004132    0.013314    0.001401    120    120    120    0    0    1    -360    360    87.8333    29.1541    -87.5431    -28.3891    0.0000    0.0000    0.0000    0.0000;
    528    523    0.00057    0.002314    0.0121    98    98    98    0    0    1    -360    360    -3.0380    -0.7500    3.0380    -0.6714    0.0000    0.0000    0.0000    0.0000;
    419    529    0.00057    0.002314    0.0121    98    98    98    0    0    1    -360    360    3.0380    -0.6260    -3.0380    -0.7500    0.0000    0.0000    0.0000    0.0000;
    549    526    0.004132    0.010992    0.001169    120    120    120    0    0    1    -360    360    -59.4001    -19.7051    59.5416    19.9472    0.0000    0.0000    0.0000    0.0000;
    507    358    0.003967    0.012727    0.00137    133    133    133    0    0    1    -360    360    -109.2342    -21.5785    109.6582    22.7791    0.0000    0.0000    0.0000    0.0000;
    467    330    0.033223    0.107851    0.011139    133    133    133    0    0    1    -360    360    30.1831    0.5760    -29.9309    -1.0846    0.0000    0.0000    0.0000    0.0000;
    355    293    0.02124    0.069752    0.00704    133    133    133    0    0    1    -360    360    3.1314    -9.3462    -3.1151    8.5749    0.0000    0.0000    0.0000    0.0000;
    408    341    0.068603    0.12    0.01149    90    90    90    0    0    1    -360    360    39.7256    -16.3463    -38.6603    16.8681    0.0000    0.0000    0.0000    0.0000;
    580    463    0.041744    0.076281    0.00695    90    90    90    0    0    1    -360    360    -18.1631    6.6233    18.2988    -7.1882    0.0000    0.0000    0.0000    0.0000;
    521    424    0.013719    0.03719    0.00363    120    120    120    0    0    1    -360    360    -57.7850    -15.0240    58.2369    15.8520    0.0000    0.0000    0.0000    0.0000;
    408    252    0.017769    0.03124    0.002969    90    90    90    0    0    1    -360    360    -49.8516    14.3463    50.2595    -13.9792    0.0000    0.0000    0.0000    0.0000;
    463    447    0.032397    0.095868    0.00967    90    90    90    0    0    1    -360    360    -35.5118    5.0882    35.8693    -5.1697    0.0000    0.0000    0.0000    0.0000;
    378    239    0.015041    0.030752    0.002979    90    90    90    0    0    1    -360    360    -11.0271    -4.9360    11.0463    4.6372    0.0000    0.0000    0.0000    0.0000;
    413    378    0.011818    0.019669    0.002069    90    90    90    0    0    1    -360    360    -8.9914    -4.6521    9.0021    4.4360    0.0000    0.0000    0.0000    0.0000;
    253    231    0.009174    0.029826    0.003071    133    133    133    0    0    1    -360    360    -5.2608    6.6461    5.2666    -6.9826    0.0000    0.0000    0.0000    0.0000;
    420    231    0.007851    0.025446    0.002621    133    133    133    0    0    1    -360    360    21.4990    -1.1844    -21.4676    0.9826    0.0000    0.0000    0.0000    0.0000;
    448    447    0.006364    0.020909    0.00212    133    133    133    0    0    1    -360    360    63.0034    -16.2485    -62.7765    16.7427    0.0000    0.0000    0.0000    0.0000;
    521    433    0.022397    0.039256    0.00372    90    90    90    0    0    1    -360    360    5.5761    1.6114    -5.5690    -2.0000    0.0000    0.0000    0.0000    0.0000;
    555    434    0.078678    0.139339    0.01292    90    90    90    0    0    1    -360    360    8.1468    0.5792    -8.1010    -2.0000    0.0000    0.0000    0.0000    0.0000;
    527    521    0.00595    0.01157    0.001101    90    90    90    0    0    1    -360    360    -31.3912    -9.6153    31.4508    9.6126    0.0000    0.0000    0.0000    0.0000;
    481    212    0.04719    0.082727    0.00785    90    90    90    0    0    1    -360    360    8.9680    6.4122    -8.9110    -7.1301    0.0000    0.0000    0.0000    0.0000;
    425    421    0.004959    0.014207    0.00145    120    120    120    0    0    1    -360    360    47.0163    1.6463    -46.9225    -1.5468    0.0000    0.0000    0.0000    0.0000;
    422    383    0.059256    0.191983    0.01974    133    133    133    0    0    1    -360    360    -25.9712    -6.2901    26.3199    5.0171    0.0000    0.0000    0.0000    0.0000;
    512    239    0.002893    0.009256    0.000961    133    133    133    0    0    1    -360    360    2.2762    -12.0788    -2.2724    11.9818    0.0000    0.0000    0.0000    0.0000;
    382    379    0.003967    0.012984    0.001319    133    133    133    0    0    1    -360    360    56.1266    12.1414    -56.0216    -11.9613    0.0000    0.0000    0.0000    0.0000;
    566    380    0.017017    0.055124    0.005421    133    133    133    0    0    1    -360    360    -28.9856    -3.7449    29.1039    3.4602    0.0000    0.0000    0.0000    0.0000;
    554    551    0.011066    0.019339    0.001839    90    90    90    0    0    1    -360    360    -5.0630    -1.0000    5.0655    0.7853    0.0000    0.0000    0.0000    0.0000;
    473    290    0.009421    0.030413    0.003151    133    133    133    0    0    1    -360    360    31.4834    8.2880    -31.3975    -8.3761    0.0000    0.0000    0.0000    0.0000;
    417    345    0.060909    0.10124    0.01098    90    90    90    0    0    1    -360    360    31.5291    6.2554    -31.0135    -6.7217    0.0000    0.0000    0.0000    0.0000;
    380    382    0.006777    0.014463    0.001319    133    133    133    0    0    1    -360    360    -38.2169    -5.3602    38.2983    5.3701    0.0000    0.0000    0.0000    0.0000;
    417    379    0.006529    0.012066    0.00129    90    90    90    0    0    1    -360    360    -40.2371    -8.2554    40.3266    8.2613    0.0000    0.0000    0.0000    0.0000;
    383    381    0.039669    0.128603    0.01323    133    133    133    0    0    1    -360    360    28.2365    10.6194    -27.9404    -11.2713    0.0000    0.0000    0.0000    0.0000;
    381    335    0.023141    0.055868    0.00629    120    120    120    0    0    1    -360    360    8.7014    6.5713    -8.6773    -7.2600    0.0000    0.0000    0.0000    0.0000;
    555    335    0.053223    0.135124    0.013741    120    120    120    0    0    1    -360    360    -9.1598    -1.0792    9.1980    -0.4398    0.0000    0.0000    0.0000    0.0000;
    499    335    0.039421    0.127686    0.01323    133    133    133    0    0    1    -360    360    6.3011    -7.9623    -6.2703    6.5083    0.0000    0.0000    0.0000    0.0000;
    315    371    0.020174    0.06405    0.006749    133    133    133    0    0    1    -360    360    9.5779    -0.1068    -9.5615    -0.6032    0.0000    0.0000    0.0000    0.0000;
    387    223    0.035289    0.108182    0.010999    90    90    90    0    0    1    -360    360    15.2531    -4.4200    -15.1795    3.3450    0.0000    0.0000    0.0000    0.0000;
    266    421    0.003314    0.010909    0.001101    133    133    133    0    0    1    -360    360    -34.6867    -3.8606    34.7215    3.8468    0.0000    0.0000    0.0000    0.0000;
    266    420    0.003471    0.011322    0.001169    133    133    133    0    0    1    -360    360    28.6117    2.8606    -28.5870    -2.9156    0.0000    0.0000    0.0000    0.0000;
    556    212    0.039091    0.06843    0.00649    90    90    90    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.6699    0.0000    0.0000    0.0000    0.0000;
    557    496    0.006529    0.017364    0.001989    120    120    120    0    0    1    -360    360    38.5340    5.1864    -38.4478    -5.1845    0.0000    0.0000    0.0000    0.0000;
    527    481    0.032893    0.057438    0.00521    90    90    90    0    0    1    -360    360    20.2532    8.1153    -20.1060    -8.4122    0.0000    0.0000    0.0000    0.0000;
    451    239    0.011653    0.042984    0.003901    90    90    90    0    0    1    -360    360    1.0426    4.5687    -1.0401    -5.0044    0.0000    0.0000    0.0000    0.0000;
    290    281    0.009008    0.029174    0.00302    133    133    133    0    0    1    -360    360    9.6275    1.6761    -9.6200    -2.0000    0.0000    0.0000    0.0000    0.0000;
    355    342    0.023141    0.075207    0.007739    133    133    133    0    0    1    -360    360    -13.5604    7.3462    13.6090    -8.0888    0.0000    0.0000    0.0000    0.0000;
    447    293    0.011744    0.037934    0.00392    133    133    133    0    0    1    -360    360    2.2601    9.1415    -2.2509    -9.5749    0.0000    0.0000    0.0000    0.0000;
    512    315    0.006942    0.022562    0.00234    90    90    90    0    0    1    -360    360    -4.3012    11.5788    4.3107    -11.8131    0.0000    0.0000    0.0000    0.0000;
    497    239    0.003554    0.011397    0.001181    133    133    133    0    0    1    -360    360    20.5474    -8.4815    -20.5320    8.3965    0.0000    0.0000    0.0000    0.0000;
    449    448    0.006364    0.020744    0.002139    133    133    133    0    0    1    -360    360    71.5927    -15.0692    -71.3064    15.7485    0.0000    0.0000    0.0000    0.0000;
    316    314    0.006942    0.02281    0.002299    133    133    133    0    0    1    -360    360    -34.1390    7.2156    34.2139    -7.2298    0.0000    0.0000    0.0000    0.0000;
    566    393    0.019752    0.064793    0.006551    133    133    133    0    0    1    -360    360    24.5306    3.2449    -24.4314    -3.7177    0.0000    0.0000    0.0000    0.0000;
    551    393    0.031157    0.084628    0.008429    90    90    90    0    0    1    -360    360    -21.7735    -3.8853    21.9004    3.2177    0.0000    0.0000    0.0000    0.0000;
    580    499    0.005372    0.017521    0.001769    133    133    133    0    0    1    -360    360    15.9351    -7.1233    -15.9211    6.9623    0.0000    0.0000    0.0000    0.0000;
    244    382    0.016777    0.056612    0.00575    133    133    133    0    0    1    -360    360    -11.3561    -1.5477    11.3737    0.8924    0.0000    0.0000    0.0000    0.0000;
    361    244    0.02686    0.088099    0.008901    133    133    133    0    0    1    -360    360    -8.3030    -1.2000    8.3181    0.1477    0.0000    0.0000    0.0000    0.0000;
    341    472    0.027273    0.07157    0.007432    133    133    133    0    0    1    -360    360    1.0132    -0.3616    -1.0130    -0.5000    0.0000    0.0000    0.0000    0.0000;
    497    288    0.013719    0.044711    0.0046    133    133    133    0    0    1    -360    360    -22.5724    7.9815    22.6421    -8.2776    0.0000    0.0000    0.0000    0.0000;
    413    371    0.005446    0.017521    0.00183    133    133    133    0    0    1    -360    360    -0.1216    2.1521    0.1218    -2.3575    0.0000    0.0000    0.0000    0.0000;
    291    401    0.006198    0.017769    0.001909    120    120    120    0    0    1    -360    360    -12.7204    2.8310    12.7292    -3.0356    0.0000    0.0000    0.0000    0.0000;
    452    402    0.010744    0.034207    0.003521    137    137    137    0    0    1    -360    360    -29.6431    4.7993    29.7258    -4.9503    0.0000    0.0000    0.0000    0.0000;
    280    385    0.005702    0.018512    0.001931    133    133    133    0    0    1    -360    360    -15.1880    -2.0000    15.1991    1.8030    0.0000    0.0000    0.0000    0.0000;
    321    311    0.002231    0.007273    0.000731    120    120    120    0    0    1    -360    360    -14.7632    -12.0570    14.7699    11.9894    0.0000    0.0000    0.0000    0.0000;
    310    275    0.003058    0.009587    0.000999    120    120    120    0    0    1    -360    360    23.1847    10.8375    -23.1683    -10.9077    0.0000    0.0000    0.0000    0.0000;
    318    304    0.005793    0.016612    0.001791    120    120    120    0    0    1    -360    360    12.6983    -3.1917    -12.6901    2.9972    0.0000    0.0000    0.0000    0.0000;
    432    275    0.018017    0.046364    0.0047    120    120    120    0    0    1    -360    360    -45.1084    7.2563    45.4205    -7.0229    0.0000    0.0000    0.0000    0.0000;
    510    276    0.004628    0.014876    0.00145    120    120    120    0    0    1    -360    360    -24.9622    -0.7344    24.9858    0.6335    0.0000    0.0000    0.0000    0.0000;
    329    275    0.007107    0.022727    0.00242    133    133    133    0    0    1    -360    360    -34.1344    -8.4844    34.2070    8.4231    0.0000    0.0000    0.0000    0.0000;
    303    241    0.001066    0.00281    0.000329    120    120    120    0    0    1    -360    360    8.0976    -6.7130    -8.0967    6.6757    0.0000    0.0000    0.0000    0.0000;
    308    241    0.009917    0.026364    0.002991    120    120    120    0    0    1    -360    360    -0.4965    8.5188    0.5027    -8.8657    0.0000    0.0000    0.0000    0.0000;
    478    308    0.004628    0.013876    0.00167    120    120    120    0    0    1    -360    360    -36.5230    -10.9136    36.5785    10.8772    0.0000    0.0000    0.0000    0.0000;
    305    309    0.003719    0.011901    0.001251    120    120    120    0    0    1    -360    360    -3.7263    3.7450    3.7272    -3.8921    0.0000    0.0000    0.0000    0.0000;
    579    307    0.000579    0.001983    0.00021    120    120    120    0    0    1    -360    360    -27.7811    -12.7502    27.7856    12.7403    0.0000    0.0000    0.0000    0.0000;
    305    579    0.003058    0.009917    0.001041    120    120    120    0    0    1    -360    360    -21.9937    -11.1650    22.0091    11.0902    0.0000    0.0000    0.0000    0.0000;
    570    307    0.005289    0.016446    0.00189    123    123    123    0    0    1    -360    360    17.0195    5.0957    -17.0056    -5.2803    0.0000    0.0000    0.0000    0.0000;
    562    326    0.007364    0.023876    0.002481    120    120    120    0    0    1    -360    360    7.4116    17.1394    -7.3899    -17.3651    0.0000    0.0000    0.0000    0.0000;
    297    562    0.002149    0.006446    0.000779    120    120    120    0    0    1    -360    360    -14.0558    0.6288    14.0593    -0.7115    0.0000    0.0000    0.0000    0.0000;
    570    562    0.00562    0.018182    0.0019    120    120    120    0    0    1    -360    360    21.5051    16.3097    -21.4710    -16.4279    0.0000    0.0000    0.0000    0.0000;
    442    306    0.004876    0.012397    0.00121    120    120    120    0    0    1    -360    360    80.3439    15.1512    -80.0722    -14.6049    0.0000    0.0000    0.0000    0.0000;
    442    389    0.00595    0.017934    0.002161    120    120    120    0    0    1    -360    360    -88.4449    -17.7812    88.8482    18.7356    0.0000    0.0000    0.0000    0.0000;
    571    478    0.00405    0.012984    0.001341    120    120    120    0    0    1    -360    360    -19.2953    -6.0717    19.3090    5.9536    0.0000    0.0000    0.0000    0.0000;
    570    443    0.007521    0.022636    0.002701    120    120    120    0    0    1    -360    360    39.0491    9.3684    -38.9484    -9.3900    0.0000    0.0000    0.0000    0.0000;
    389    236    0.013876    0.036281    0.003959    120    120    120    0    0    1    -360    360    12.8477    -2.4025    -12.8284    1.9717    0.0000    0.0000    0.0000    0.0000;
    311    236    0.016612    0.047017    0.005051    120    120    120    0    0    1    -360    360    0.7447    5.7809    -0.7396    -6.3817    0.0000    0.0000    0.0000    0.0000;
    322    306    0.005041    0.016124    0.001699    120    120    120    0    0    1    -360    360    -19.1380    -6.2200    19.1552    6.0734    0.0000    0.0000    0.0000    0.0000;
    334    276    0.010578    0.028017    0.003161    120    120    120    0    0    1    -360    360    -37.9814    -1.8147    38.1074    1.7637    0.0000    0.0000    0.0000    0.0000;
    323    306    0.002636    0.008603    0.0009    120    120    120    0    0    1    -360    360    -18.6333    9.5692    18.6430    -9.6445    0.0000    0.0000    0.0000    0.0000;
    326    323    8.3e-05    0.000331    4.1e-05    120    120    120    0    0    1    -360    360    -10.4311    12.2251    10.4313    -12.2292    0.0000    0.0000    0.0000    0.0000;
    334    303    0.003388    0.01124    0.001111    120    120    120    0    0    1    -360    360    21.1724    -3.0353    -21.1596    2.9430    0.0000    0.0000    0.0000    0.0000;
    309    297    0.002231    0.006777    0.00082    120    120    120    0    0    1    -360    360    -3.7272    3.8921    3.7278    -3.9888    0.0000    0.0000    0.0000    0.0000;
    468    259    0.010661    0.032314    0.003831    120    120    120    0    0    1    -360    360    11.2519    1.9346    -11.2401    -2.3527    0.0000    0.0000    0.0000    0.0000;
    443    468    0.015793    0.047851    0.00568    120    120    120    0    0    1    -360    360    19.7094    3.8400    -19.6559    -4.3546    0.0000    0.0000    0.0000    0.0000;
    310    304    0.005702    0.013719    0.001549    120    120    120    0    0    1    -360    360    13.0418    10.2596    -13.0289    -10.4172    0.0000    0.0000    0.0000    0.0000;
    229    570    0.001322    0.004298    0.00045    11    11    11    0    0    1    -360    360    3.8670    3.9700    -3.8667    -4.0232    0.0000    0.0000    0.0000    0.0000;
    284    275    0.01876    0.051984    0.005711    120    120    120    0    0    1    -360    360    6.7838    -3.6324    -6.7751    2.9618    0.0000    0.0000    0.0000    0.0000;
    388    284    0.017107    0.046686    0.005089    120    120    120    0    0    1    -360    360    20.6143    0.3789    -20.5548    -0.8376    0.0000    0.0000    0.0000    0.0000;
    388    347    0.003388    0.010174    0.001229    120    120    120    0    0    1    -360    360    32.5796    5.8597    -32.5492    -5.9188    0.0000    0.0000    0.0000    0.0000;
    230    571    0.001322    0.004298    0.00045    11    11    11    0    0    1    -360    360    3.8670    3.9700    -3.8667    -4.0233    0.0000    0.0000    0.0000    0.0000;
    511    310    0.002562    0.008256    0.00084    120    120    120    0    0    1    -360    360    -34.2952    -8.6975    34.3215    8.6799    0.0000    0.0000    0.0000    0.0000;
    329    319    0.007686    0.024711    0.002611    120    120    120    0    0    1    -360    360    -17.6086    -6.4356    17.6308    6.1907    0.0000    0.0000    0.0000    0.0000;
    511    319    0.002562    0.008182    0.000801    120    120    120    0    0    1    -360    360    34.2952    8.6975    -34.2688    -8.7107    0.0000    0.0000    0.0000    0.0000;
    426    347    0.004793    0.014463    0.00175    120    120    120    0    0    1    -360    360    -13.4041    -0.5909    13.4112    0.3988    0.0000    0.0000    0.0000    0.0000;
    466    389    0.007851    0.025372    0.002669    120    120    120    0    0    1    -360    360    -17.5408    2.4270    17.5611    -2.6861    0.0000    0.0000    0.0000    0.0000;
    466    321    0.009091    0.030579    0.003151    120    120    120    0    0    1    -360    360    3.9728    -6.3370    -3.9688    5.9670    0.0000    0.0000    0.0000    0.0000;
    388    318    0.01281    0.041157    0.004339    120    120    120    0    0    1    -360    360    26.1358    0.3586    -26.0643    -0.6583    0.0000    0.0000    0.0000    0.0000;
    302    388    0.006124    0.019752    0.002081    120    120    120    0    0    1    -360    360    -12.1773    -3.5717    12.1853    3.3432    0.0000    0.0000    0.0000    0.0000;
    292    388    0.011983    0.038603    0.004061    120    120    120    0    0    1    -360    360    -6.8598    -2.0855    6.8647    1.6050    0.0000    0.0000    0.0000    0.0000;
    292    302    0.00562    0.018099    0.001909    120    120    120    0    0    1    -360    360    -1.3422    -0.2845    1.3423    0.0517    0.0000    0.0000    0.0000    0.0000;
    571    386    0.023802    0.072149    0.00855    120    120    120    0    0    1    -360    360    24.8741    -1.0184    -24.7521    0.3606    0.0000    0.0000    0.0000    0.0000;
    510    311    0.003876    0.012562    0.001319    120    120    120    0    0    1    -360    360    1.3692    -6.9356    -1.3676    6.7796    0.0000    0.0000    0.0000    0.0000;
    570    432    0.004959    0.014959    0.001769    120    120    120    0    0    1    -360    360    -35.6351    9.9326    35.6914    -9.9763    0.0000    0.0000    0.0000    0.0000;
    298    571    0.005041    0.015207    0.00181    120    120    120    0    0    1    -360    360    -14.8850    -4.7000    14.8952    4.5123    0.0000    0.0000    0.0000    0.0000;
    483    403    0.03    0.088678    0.00884    120    120    120    0    0    1    -360    360    -90.7075    8.8019    92.8546    -3.5018    0.0000    0.0000    0.0000    0.0000;
    428    258    0.025207    0.082231    0.00841    120    120    120    0    0    1    -360    360    -36.5725    -4.4758    36.8754    4.5060    0.0000    0.0000    0.0000    0.0000;
    440    428    0.001488    0.004711    0.000489    120    120    120    0    0    1    -360    360    -25.4259    -2.5035    25.4345    2.4758    0.0000    0.0000    0.0000    0.0000;
    412    404    0.00843    0.021397    0.00218    120    120    120    0    0    1    -360    360    15.2017    -2.6641    -15.1840    2.4629    0.0000    0.0000    0.0000    0.0000;
    479    462    0.019504    0.035446    0.003531    90    90    90    0    0    1    -360    360    -31.0493    -2.9480    31.2104    2.8229    0.0000    0.0000    0.0000    0.0000;
    582    219    0.014876    0.026124    0.002461    90    90    90    0    0    1    -360    360    -10.3163    -5.1393    10.3333    4.8843    0.0000    0.0000    0.0000    0.0000;
    582    356    0.022636    0.037686    0.003969    90    90    90    0    0    1    -360    360    -7.4037    3.6393    7.4174    -4.0748    0.0000    0.0000    0.0000    0.0000;
    569    328    0.014132    0.046529    0.0047    120    120    120    0    0    1    -360    360    2.1597    -6.5171    -2.1545    5.9727    0.0000    0.0000    0.0000    0.0000;
    283    234    0.004405    0.030388    0.003417    183    183    183    0    0    1    -360    360    -54.7782    18.7491    54.9054    -18.2684    0.0000    0.0000    0.0000    0.0000;
    572    464    0.016529    0.053876    0.005501    91    91    91    0    0    1    -360    360    10.0156    7.5182    -9.9929    -8.0910    0.0000    0.0000    0.0000    0.0000;
    569    446    0.017851    0.032727    0.003461    90    90    90    0    0    1    -360    360    4.4123    -8.3379    -4.3995    7.9483    0.0000    0.0000    0.0000    0.0000;
    446    416    0.030331    0.073314    0.00825    120    120    120    0    0    1    -360    360    -4.7135    -9.9483    4.7418    9.0234    0.0000    0.0000    0.0000    0.0000;
    394    416    0.00719    0.012562    0.0012    90    90    90    0    0    1    -360    360    -7.0880    -1.4000    7.0911    1.2599    0.0000    0.0000    0.0000    0.0000;
    569    296    0.017107    0.043636    0.004441    120    120    120    0    0    1    -360    360    -36.4089    5.5936    36.6041    -5.6267    0.0000    0.0000    0.0000    0.0000;
    444    296    0.03124    0.079422    0.00808    120    120    120    0    0    1    -360    360    43.6773    -3.8553    -43.1861    4.1267    0.0000    0.0000    0.0000    0.0000;
    486    453    0.01    0.026281    0.002669    120    120    120    0    0    1    -360    360    52.7735    -2.0660    -52.5512    2.3167    0.0000    0.0000    0.0000    0.0000;
    453    444    0.028017    0.061818    0.00747    120    120    120    0    0    1    -360    360    50.3232    -2.5167    -49.7523    2.8553    0.0000    0.0000    0.0000    0.0000;
    372    285    0.004132    0.013471    0.001389    133    133    133    0    0    1    -360    360    -20.3585    -0.2614    20.3728    0.1418    0.0000    0.0000    0.0000    0.0000;
    376    483    0.02595    0.085124    0.008601    133    133    133    0    0    1    -360    360    -72.4980    14.1458    73.7375    -11.0720    0.0000    0.0000    0.0000    0.0000;
    454    372    0.040413    0.132636    0.01339    133    133    133    0    0    1    -360    360    -17.7200    -1.0000    17.8275    -0.2386    0.0000    0.0000    0.0000    0.0000;
    498    455    0.002562    0.00843    0.000871    133    133    133    0    0    1    -360    360    10.6345    1.4072    -10.6320    -1.5000    0.0000    0.0000    0.0000    0.0000;
    277    464    0.014132    0.037273    0.004    90    90    90    0    0    1    -360    360    8.7527    -5.5252    -8.7401    5.0910    0.0000    0.0000    0.0000    0.0000;
    441    482    0.007107    0.012479    0.001191    90    90    90    0    0    1    -360    360    -20.0188    -2.5302    20.0451    2.4451    0.0000    0.0000    0.0000    0.0000;
    484    441    0.005793    0.011744    0.00114    90    90    90    0    0    1    -360    360    -15.4490    -1.8296    15.4618    1.7302    0.0000    0.0000    0.0000    0.0000;
    488    483    0.006446    0.016124    0.001389    90    90    90    0    0    1    -360    360    -9.8766    -1.4175    9.8821    1.2701    0.0000    0.0000    0.0000    0.0000;
    489    485    0.00405    0.008347    0.000779    69    69    69    0    0    1    -360    360    9.8765    1.4168    -9.8730    -1.5000    0.0000    0.0000    0.0000    0.0000;
    461    325    0.054554    0.094711    0.00914    90    90    90    0    0    1    -360    360    33.4117    0.5464    -32.8995    -0.7280    0.0000    0.0000    0.0000    0.0000;
    430    373    0.060579    0.106033    0.01006    90    90    90    0    0    1    -360    360    -29.0507    3.9603    29.4938    -4.3875    0.0000    0.0000    0.0000    0.0000;
    440    436    0.002727    0.007851    0.000789    120    120    120    0    0    1    -360    360    21.8509    3.5045    -21.8390    -3.5590    0.0000    0.0000    0.0000    0.0000;
    482    224    0.011983    0.038934    0.00402    120    120    120    0    0    1    -360    360    -26.2391    -2.7451    26.3145    2.5450    0.0000    0.0000    0.0000    0.0000;
    470    404    0.010744    0.034793    0.003589    114    114    114    0    0    1    -360    360    -31.9527    -3.2018    32.0515    3.1187    0.0000    0.0000    0.0000    0.0000;
    470    224    0.009826    0.031983    0.003301    114    114    114    0    0    1    -360    360    27.9027    2.8018    -27.8335    -2.9450    0.0000    0.0000    0.0000    0.0000;
    508    487    0.012984    0.042149    0.004361    133    133    133    0    0    1    -360    360    -35.9522    -2.3910    36.0901    2.3036    0.0000    0.0000    0.0000    0.0000;
    486    243    0.003141    0.009421    0.000961    120    120    120    0    0    1    -360    360    62.8267    9.4572    -62.7257    -9.2742    0.0000    0.0000    0.0000    0.0000;
    438    391    0.003554    0.024207    0.00271    183    183    183    0    0    1    -360    360    27.8432    -19.2819    -27.8085    19.1997    0.0000    0.0000    0.0000    0.0000;
    390    232    0.013719    0.044463    0.00461    120    120    120    0    0    1    -360    360    26.9431    3.8102    -26.8586    -4.0891    0.0000    0.0000    0.0000    0.0000;
    439    264    0.001636    0.011116    0.001341    183    183    183    0    0    1    -360    360    48.2317    -2.2198    -48.1991    2.2844    0.0000    0.0000    0.0000    0.0000;
    391    213    0.019669    0.063802    0.006599    120    120    120    0    0    1    -360    360    46.2836    4.9978    -45.9210    -4.5907    0.0000    0.0000    0.0000    0.0000;
    233    376    0.003554    0.01157    0.00121    133    133    133    0    0    1    -360    360    -17.0968    1.2774    17.1059    -1.3862    0.0000    0.0000    0.0000    0.0000;
    400    360    0.028678    0.093141    0.009619    120    120    120    0    0    1    -360    360    -1.3841    2.1154    1.3863    -3.2108    0.0000    0.0000    0.0000    0.0000;
    232    214    0.00686    0.022149    0.002289    120    120    120    0    0    1    -360    360    16.7326    2.9891    -16.7159    -3.2082    0.0000    0.0000    0.0000    0.0000;
    412    213    0.022314    0.072479    0.0075    120    120    120    0    0    1    -360    360    -41.5287    -3.3349    41.8710    3.5907    0.0000    0.0000    0.0000    0.0000;
    577    430    0.014711    0.047686    0.004929    120    120    120    0    0    1    -360    360    -18.3740    4.3227    18.4187    -4.7603    0.0000    0.0000    0.0000    0.0000;
    577    445    0.019504    0.063314    0.006539    120    120    120    0    0    1    -360    360    10.7590    -6.3227    -10.7341    5.6302    0.0000    0.0000    0.0000    0.0000;
    574    214    0.020579    0.066942    0.006909    120    120    120    0    0    1    -360    360    -7.0880    -1.5000    7.0969    0.7082    0.0000    0.0000    0.0000    0.0000;
    356    272    0.008512    0.027934    0.002851    120    120    120    0    0    1    -360    360    -18.5554    2.5748    18.5813    -2.8191    0.0000    0.0000    0.0000    0.0000;
    406    403    0.004876    0.015868    0.001641    120    120    120    0    0    1    -360    360    22.1868    -9.7580    -22.1631    9.6373    0.0000    0.0000    0.0000    0.0000;
    461    228    0.00843    0.027686    0.00279    120    120    120    0    0    1    -360    360    31.0775    4.3184    -31.0077    -4.4202    0.0000    0.0000    0.0000    0.0000;
    406    390    0.035289    0.137017    0.013741    120    120    120    0    0    1    -360    360    -32.3118    8.2580    32.6417    -8.6326    0.0000    0.0000    0.0000    0.0000;
    301    484    0.024298    0.078934    0.008151    120    120    120    0    0    1    -360    360    -5.5690    -1.2000    5.5760    0.3296    0.0000    0.0000    0.0000    0.0000;
    390    265    0.001818    0.012727    0.001421    183    183    183    0    0    1    -360    360    17.2737    79.5602    -17.1735    -79.0282    0.0000    0.0000    0.0000    0.0000;
    391    264    0.001744    0.012066    0.001341    183    183    183    0    0    1    -360    360    -7.6757    36.2684    7.6961    -36.2844    0.0000    0.0000    0.0000    0.0000;
    234    245    0.007884    0.053149    0.005885    183    183    183    0    0    1    -360    360    -77.1824    1.2684    77.5884    0.7839    0.0000    0.0000    0.0000    0.0000;
    438    245    0.001074    0.00719    0.000944    229    229    229    0    0    1    -360    360    -83.1659    19.7816    83.2330    -19.4429    0.0000    0.0000    0.0000    0.0000;
    282    265    0.002562    0.022727    0.001989    183    183    183    0    0    1    -360    360    21.3615    -45.7658    -21.3055    46.0282    0.0000    0.0000    0.0000    0.0000;
    391    257    0.019504    0.063141    0.006539    133    133    133    0    0    1    -360    360    45.8376    6.1056    -45.4827    -5.7183    0.0000    0.0000    0.0000    0.0000;
    228    498    0.035702    0.11719    0.011841    120    120    120    0    0    1    -360    360    19.8697    2.4202    -19.7475    -3.4072    0.0000    0.0000    0.0000    0.0000;
    222    277    0.044297    0.093471    0.00876    90    90    90    0    0    1    -360    360    -10.6380    -2.2000    10.6825    1.2761    0.0000    0.0000    0.0000    0.0000;
    522    487    0.018934    0.062479    0.019319    133    133    133    0    0    1    -360    360    -82.5168    -7.6437    83.6061    8.8975    0.0000    0.0000    0.0000    0.0000;
    332    325    0.010992    0.023223    0.00218    90    90    90    0    0    1    -360    360    -13.1630    -3.0000    13.1804    2.7858    0.0000    0.0000    0.0000    0.0000;
    569    572    0.012149    0.039339    0.004051    120    120    120    0    0    1    -360    360    17.6479    7.7614    -17.6096    -8.1182    0.0000    0.0000    0.0000    0.0000;
    233    360    0.029091    0.09438    0.00976    120    120    120    0    0    1    -360    360    7.4778    -2.7774    -7.4623    1.7108    0.0000    0.0000    0.0000    0.0000;
    219    479    0.033876    0.059339    0.00582    90    90    90    0    0    1    -360    360    -21.7963    -1.3843    21.9353    0.9480    0.0000    0.0000    0.0000    0.0000;
    476    400    0.019826    0.06438    0.00665    120    120    120    0    0    1    -360    360    4.1892    2.3640    -4.1849    -3.1154    0.0000    0.0000    0.0000    0.0000;
    568    522    0.024215    0.079339    0.008027    133    133    133    0    0    1    -360    360    -35.7991    1.8770    36.0641    -1.9591    0.0000    0.0000    0.0000    0.0000;
    568    277    0.022231    0.07281    0.00735    133    133    133    0    0    1    -360    360    29.2171    -3.3770    -29.0542    3.0491    0.0000    0.0000    0.0000    0.0000;
    398    409    0.008347    0.026198    0.002921    90    90    90    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.3464    0.0000    0.0000    0.0000    0.0000;
    396    392    0.007603    0.025446    0.00249    133    133    133    0    0    1    -360    360    41.4489    5.3920    -41.3390    -5.3241    0.0000    0.0000    0.0000    0.0000;
    397    362    0.011818    0.03    0.003049    120    120    120    0    0    1    -360    360    7.7763    6.6526    -7.7660    -7.0000    0.0000    0.0000    0.0000    0.0000;
    411    363    0.016198    0.05405    0.005271    133    133    133    0    0    1    -360    360    7.7753    2.4063    -7.7660    -3.0000    0.0000    0.0000    0.0000    0.0000;
    409    267    0.019917    0.06438    0.00667    133    133    133    0    0    1    -360    360    29.6990    -1.0799    -29.5508    0.7714    0.0000    0.0000    0.0000    0.0000;
    559    294    0.010661    0.018678    0.001861    133    133    133    0    0    1    -360    360    10.9834    -0.7464    -10.9724    0.5479    0.0000    0.0000    0.0000    0.0000;
    559    267    0.015868    0.053876    0.005329    133    133    133    0    0    1    -360    360    -15.8466    0.9623    15.8808    -1.4714    0.0000    0.0000    0.0000    0.0000;
    559    457    0.010744    0.034959    0.003611    133    133    133    0    0    1    -360    360    4.8632    -0.2158    -4.8610    -0.2000    0.0000    0.0000    0.0000    0.0000;
    312    295    0.027016    0.087438    0.009051    133    133    133    0    0    1    -360    360    22.1057    -2.1550    -21.9948    1.4351    0.0000    0.0000    0.0000    0.0000;
    263    237    0.019091    0.062727    0.00634    133    133    133    0    0    1    -360    360    -22.0327    4.5525    22.1155    -5.0264    0.0000    0.0000    0.0000    0.0000;
    375    263    0.019752    0.064959    0.006561    133    133    133    0    0    1    -360    360    -19.6338    5.1118    19.7037    -5.6525    0.0000    0.0000    0.0000    0.0000;
    465    410    0.025041    0.082231    0.00831    133    133    133    0    0    1    -360    360    -62.3322    2.2908    63.1278    -0.7088    0.0000    0.0000    0.0000    0.0000;
    225    465    0.007603    0.022984    0.00272    133    133    133    0    0    1    -360    360    -53.3450    3.2973    53.5232    -3.0908    0.0000    0.0000    0.0000    0.0000;
    397    251    0.023141    0.074132    0.00785    133    133    133    0    0    1    -360    360    18.5911    1.4622    -18.5253    -2.2109    0.0000    0.0000    0.0000    0.0000;
    431    368    0.038843    0.127603    0.012879    133    133    133    0    0    1    -360    360    40.5667    2.1313    -40.0410    -1.9551    0.0000    0.0000    0.0000    0.0000;
    469    392    0.018347    0.060248    0.006079    133    133    133    0    0    1    -360    360    -39.0733    -4.9572    39.3140    5.0241    0.0000    0.0000    0.0000    0.0000;
    469    415    0.030331    0.099669    0.01006    133    133    133    0    0    1    -360    360    35.8333    4.6572    -35.4961    -4.7206    0.0000    0.0000    0.0000    0.0000;
    458    295    0.009752    0.029504    0.00355    133    133    133    0    0    1    -360    360    -6.3800    -0.8000    6.3834    0.3889    0.0000    0.0000    0.0000    0.0000;
    581    294    0.036777    0.063802    0.006229    90    90    90    0    0    1    -360    360    -6.4655    -1.8544    6.4794    1.1521    0.0000    0.0000    0.0000    0.0000;
    480    240    0.021397    0.07157    0.006989    133    133    133    0    0    1    -360    360    -10.3219    -1.9347    10.3417    1.1755    0.0000    0.0000    0.0000    0.0000;
    414    395    0.001983    0.006198    0.00069    133    133    133    0    0    1    -360    360    -34.0126    -2.1108    34.0319    2.0890    0.0000    0.0000    0.0000    0.0000;
    429    395    0.00562    0.017107    0.001801    90    90    90    0    0    1    -360    360    -41.1857    0.6611    41.2659    -0.6314    0.0000    0.0000    0.0000    0.0000;
    268    397    0.003058    0.01    0.001031    133    133    133    0    0    1    -360    360    -27.7236    -3.7808    27.7431    3.7182    0.0000    0.0000    0.0000    0.0000;
    396    365    0.009587    0.030992    0.003199    133    133    133    0    0    1    -360    360    8.4505    4.6381    -8.4430    -5.0000    0.0000    0.0000    0.0000    0.0000;
    410    364    0.010661    0.034628    0.003579    133    133    133    0    0    1    -360    360    8.3471    10.7351    -8.3310    -11.1300    0.0000    0.0000    0.0000    0.0000;
    407    357    0.004298    0.012984    0.001571    133    133    133    0    0    1    -360    360    14.1480    1.3739    -14.1407    -1.5386    0.0000    0.0000    0.0000    0.0000;
    367    237    0.091653    0.159008    0.01657    90    90    90    0    0    1    -360    360    4.1281    -12.8891    -4.0006    11.1847    0.0000    0.0000    0.0000    0.0000;
    578    240    0.03124    0.104207    0.010181    133    133    133    0    0    1    -360    360    36.2036    -5.3793    -35.8552    5.3300    0.0000    0.0000    0.0000    0.0000;
    429    409    0.004793    0.016033    0.001561    133    133    133    0    0    1    -360    360    33.2877    -1.1611    -33.2430    1.1253    0.0000    0.0000    0.0000    0.0000;
    368    235    0.009174    0.03    0.00303    133    133    133    0    0    1    -360    360    23.0110    1.9551    -22.9697    -2.1784    0.0000    0.0000    0.0000    0.0000;
    235    237    0.006777    0.022149    0.002241    133    133    133    0    0    1    -360    360    14.3627    1.5784    -14.3507    -1.8033    0.0000    0.0000    0.0000    0.0000;
    295    289    0.016612    0.042984    0.004291    120    120    120    0    0    1    -360    360    2.4484    -2.2239    -2.4470    1.7177    0.0000    0.0000    0.0000    0.0000;
    411    357    0.011322    0.037769    0.003691    133    133    133    0    0    1    -360    360    0.4404    -0.9768    -0.4403    0.5386    0.0000    0.0000    0.0000    0.0000;
    410    397    0.012893    0.041157    0.004431    133    133    133    0    0    1    -360    360    60.4798    13.4450    -60.0845    -12.7330    0.0000    0.0000    0.0000    0.0000;
    431    410    0.043967    0.145289    0.014469    133    133    133    0    0    1    -360    360    -44.9077    2.9764    45.6385    -2.3533    0.0000    0.0000    0.0000    0.0000;
    411    395    0.024554    0.074298    0.00772    120    120    120    0    0    1    -360    360    -8.2157    -1.4295    8.2298    0.5532    0.0000    0.0000    0.0000    0.0000;
    480    333    0.021653    0.072397    0.007059    133    133    133    0    0    1    -360    360    5.6639    1.5347    -5.6573    -2.3421    0.0000    0.0000    0.0000    0.0000;
    533    268    0.04405    0.133719    0.015851    133    133    133    0    0    1    -360    360    -17.6836    -3.5501    17.8006    1.9808    0.0000    0.0000    0.0000    0.0000;
    346    375    0.018256    0.03157    0.003071    90    90    90    0    0    1    -360    360    -9.2878    5.2823    9.3058    -5.6118    0.0000    0.0000    0.0000    0.0000;
    475    251    0.020496    0.066942    0.006839    133    133    133    0    0    1    -360    360    -13.6329    -2.6344    13.6653    1.9109    0.0000    0.0000    0.0000    0.0000;
    578    225    0.033388    0.10124    0.011991    133    133    133    0    0    1    -360    360    -47.4436    4.5793    48.0800    -4.0973    0.0000    0.0000    0.0000    0.0000;
    414    407    0.002727    0.008182    0.00099    133    133    133    0    0    1    -360    360    28.4436    1.7118    -28.4250    -1.7739    0.0000    0.0000    0.0000    0.0000;
    217    215    0.006942    0.022562    0.002311    133    133    133    0    0    1    -360    360    1.8516    3.6414    -1.8506    -3.9222    0.0000    0.0000    0.0000    0.0000;
    227    366    0.059917    0.116281    0.012981    90    90    90    0    0    1    -360    360    -35.8166    -2.9530    36.4570    2.5998    0.0000    0.0000    0.0000    0.0000;
    227    209    0.100413    0.177364    0.01665    90    90    90    0    0    1    -360    360    9.9376    3.1655    -9.8408    -4.9715    0.0000    0.0000    0.0000    0.0000;
    269    227    0.051984    0.09    0.008891    90    90    90    0    0    1    -360    360    -6.6197    1.1782    6.6400    -2.2125    0.0000    0.0000    0.0000    0.0000;
    278    218    0.028934    0.08719    0.0105    133    133    133    0    0    1    -360    360    -20.9145    2.1475    21.0200    -3.1150    0.0000    0.0000    0.0000    0.0000;
    513    278    0.030331    0.09124    0.010989    133    133    133    0    0    1    -360    360    -17.7961    1.5519    17.8765    -2.6475    0.0000    0.0000    0.0000    0.0000;
    256    255    0.006612    0.019917    0.002401    133    133    133    0    0    1    -360    360    -9.8333    10.7147    9.8451    -10.9669    0.0000    0.0000    0.0000    0.0000;
    567    324    0.026942    0.081901    0.009699    133    133    133    0    0    1    -360    360    -12.0917    -5.7107    12.1306    4.6635    0.0000    0.0000    0.0000    0.0000;
    370    320    0.02    0.033802    0.003681    90    90    90    0    0    1    -360    360    -12.0288    9.5920    12.0687    -9.9693    0.0000    0.0000    0.0000    0.0000;
    226    286    0.027016    0.082149    0.009731    133    133    133    0    0    1    -360    360    -15.3714    6.8725    15.4368    -7.8445    0.0000    0.0000    0.0000    0.0000;
    374    247    0.049917    0.089669    0.008981    90    90    90    0    0    1    -360    360    -47.4757    3.9818    48.4675    -3.2469    0.0000    0.0000    0.0000    0.0000;
    474    248    0.007851    0.023876    0.002841    133    133    133    0    0    1    -360    360    -51.5993    -8.7998    51.7766    8.9928    0.0000    0.0000    0.0000    0.0000;
    471    210    0.040174    0.117107    0.01446    133    133    133    0    0    1    -360    360    -30.4410    -7.5035    30.7900    6.8735    0.0000    0.0000    0.0000    0.0000;
    279    324    0.003967    0.012149    0.001379    133    133    133    0    0    1    -360    360    5.6078    -1.1335    -5.6067    0.9700    0.0000    0.0000    0.0000    0.0000;
    249    247    0.022066    0.042727    0.00416    90    90    90    0    0    1    -360    360    60.2672    -0.9642    -59.6055    1.7469    0.0000    0.0000    0.0000    0.0000;
    256    249    0.037364    0.063141    0.00687    90    90    90    0    0    1    -360    360    4.2643    -11.7147    -4.2188    10.9631    0.0000    0.0000    0.0000    0.0000;
    218    215    0.002636    0.008512    0.000881    133    133    133    0    0    1    -360    360    -47.4793    14.7676    47.5324    -14.7043    0.0000    0.0000    0.0000    0.0000;
    567    553    0.039504    0.069091    0.006561    90    90    90    0    0    1    -360    360    -6.1353    2.7107    6.1509    -3.4669    0.0000    0.0000    0.0000    0.0000;
    553    299    0.035372    0.103314    0.009169    120    120    120    0    0    1    -360    360    -35.8896    -0.1039    36.2711    0.1106    0.0000    0.0000    0.0000    0.0000;
    471    437    0.019752    0.037364    0.00401    90    90    90    0    0    1    -360    360    9.1770    5.5035    -9.1564    -5.9113    0.0000    0.0000    0.0000    0.0000;
    552    248    0.031653    0.095372    0.01148    133    133    133    0    0    1    -360    360    -31.5680    -5.3815    31.8379    4.8060    0.0000    0.0000    0.0000    0.0000;
    405    369    0.040661    0.070661    0.00682    90    90    90    0    0    1    -360    360    10.7727    -3.3209    -10.7302    2.5826    0.0000    0.0000    0.0000    0.0000;
    474    210    0.041397    0.125702    0.01489    133    133    133    0    0    1    -360    360    39.4483    7.7998    -38.8910    -7.8735    0.0000    0.0000    0.0000    0.0000;
    384    350    0.015703    0.047364    0.005699    133    133    133    0    0    1    -360    360    -36.4555    9.2767    36.6415    -9.4004    0.0000    0.0000    0.0000    0.0000;
    287    218    0.028017    0.084463    0.010159    133    133    133    0    0    1    -360    360    -49.1518    8.7018    49.7290    -8.2023    0.0000    0.0000    0.0000    0.0000;
    260    250    0.026777    0.080496    0.009699    133    133    133    0    0    1    -360    360    -14.1995    -0.0694    14.2488    -0.8488    0.0000    0.0000    0.0000    0.0000;
    459    209    0.038603    0.083636    0.00735    90    90    90    0    0    1    -360    360    -1.7338    -4.3156    1.7398    3.4715    0.0000    0.0000    0.0000    0.0000;
    270    250    0.019091    0.061983    0.00644    133    133    133    0    0    1    -360    360    18.3569    -0.8726    -18.2988    0.3488    0.0000    0.0000    0.0000    0.0000;
    374    270    0.067686    0.119008    0.01104    90    90    90    0    0    1    -360    360    36.3367    -5.4818    -35.5420    5.6349    0.0000    0.0000    0.0000    0.0000;
    450    270    0.061066    0.101653    0.011021    90    90    90    0    0    1    -360    360    -5.0630    -0.5000    5.0772    -0.6955    0.0000    0.0000    0.0000    0.0000;
    324    320    0.006124    0.012397    0.001169    90    90    90    0    0    1    -360    360    29.3287    -7.0174    -29.2827    6.9693    0.0000    0.0000    0.0000    0.0000;
    505    260    0.050992    0.154793    0.018329    133    133    133    0    0    1    -360    360    -7.0880    -1.0000    7.1115    -0.9306    0.0000    0.0000    0.0000    0.0000;
    405    286    0.03124    0.094959    0.011251    133    133    133    0    0    1    -360    360    -21.9107    2.3209    22.0387    -3.2787    0.0000    0.0000    0.0000    0.0000;
    553    238    0.029174    0.07438    0.007739    120    120    120    0    0    1    -360    360    13.5377    1.0708    -13.4924    -1.8759    0.0000    0.0000    0.0000    0.0000;
    350    287    0.021653    0.040083    0.00386    90    90    90    0    0    1    -360    360    -43.7295    8.9004    44.0888    -8.7018    0.0000    0.0000    0.0000    0.0000;
    254    552    0.018678    0.056777    0.00673    133    133    133    0    0    1    -360    360    -25.8904    -4.3507    25.9990    3.8815    0.0000    0.0000    0.0000    0.0000;
    255    384    0.026777    0.080578    0.009699    133    133    133    0    0    1    -360    360    -34.1471    9.4669    34.4305    -9.7767    0.0000    0.0000    0.0000    0.0000;
    270    437    0.004298    0.013876    0.00144    133    133    133    0    0    1    -360    360    1.9830    -5.5668    -1.9816    5.4113    0.0000    0.0000    0.0000    0.0000;
    338    215    0.039421    0.120331    0.01413    133    133    133    0    0    1    -360    360    -14.1675    -1.5180    14.2328    -0.0089    0.0000    0.0000    0.0000    0.0000;
    492    215    0.008182    0.025446    0.00289    133    133    133    0    0    1    -360    360    -8.1010    -0.5000    8.1054    0.1590    0.0000    0.0000    0.0000    0.0000;
    313    269    0.043388    0.07157    0.007739    90    90    90    0    0    1    -360    360    6.5605    1.7739    -6.5433    -2.6782    0.0000    0.0000    0.0000    0.0000;
    313    338    0.018256    0.055372    0.006561    133    133    133    0    0    1    -360    360    -9.0915    -2.2739    9.1045    1.5180    0.0000    0.0000    0.0000    0.0000;
    366    299    0.028678    0.088182    0.007831    120    120    120    0    0    1    -360    360    45.9477    4.6443    -45.4591    -4.1106    0.0000    0.0000    0.0000    0.0000;
    366    218    0.025446    0.080992    0.00735    120    120    120    0    0    1    -360    360    34.6582    5.3353    -34.4077    -5.4503    0.0000    0.0000    0.0000    0.0000;
    216    366    0.018182    0.06595    0.007066    133    133    133    0    0    1    -360    360    -34.2568    -8.0592    34.4386    7.8405    0.0000    0.0000    0.0000    0.0000;
    249    226    0.027934    0.084959    0.01006    133    133    133    0    0    1    -360    360    -9.7695    6.2569    9.8024    -7.3725    0.0000    0.0000    0.0000    0.0000;
    513    279    0.023636    0.071488    0.008511    133    133    133    0    0    1    -360    360    13.7461    -2.0519    -13.7088    1.1335    0.0000    0.0000    0.0000    0.0000;
    216    217    0.002231    0.007521    0.000755    133    133    133    0    0    1    -360    360    11.9808    5.5592    -11.9776    -5.6414    0.0000    0.0000    0.0000    0.0000;
    354    351    8e-06    8.3e-05    2.4e-05    137    137    137    0    0    1    -360    360    -111.5348    -18.0928    111.5356    18.0988    0.0000    0.0000    0.0000    0.0000;
    600    835    0.036281    0.094207    0.00974    137    137    137    0    0    1    -360    360    -20.6566    3.0311    20.7950    -3.7980    0.0000    0.0000    0.0000    0.0000;
    790    622    0.030413    0.098934    0.01014    137    137    137    0    0    1    -360    360    -52.2358    1.1600    52.9591    0.0125    0.0000    0.0000    0.0000    0.0000;
    760    586    0.026777    0.086529    0.00885    137    137    137    0    0    1    -360    360    -17.8189    2.8685    17.8945    -3.6575    0.0000    0.0000    0.0000    0.0000;
    831    601    0.022562    0.072893    0.007461    137    137    137    0    0    1    -360    360    5.6808    -3.1441    -5.6730    2.3157    0.0000    0.0000    0.0000    0.0000;
    719    594    0.086777    0.149752    0.01423    76    76    76    0    0    1    -360    360    20.3003    -3.5881    -19.9918    2.4599    0.0000    0.0000    0.0000    0.0000;
    779    726    0.072066    0.138099    0.013211    109    109    109    0    0    1    -360    360    -2.5333    -0.6340    2.5373    -0.8992    0.0000    0.0000    0.0000    0.0000;
    733    727    0.05    0.109091    0.010699    109    109    109    0    0    1    -360    360    -18.9488    -0.4371    19.1051    -0.4617    0.0000    0.0000    0.0000    0.0000;
    628    625    0.01124    0.027769    0.002759    109    109    109    0    0    1    -360    360    14.5704    3.6916    -14.5487    -3.9623    0.0000    0.0000    0.0000    0.0000;
    727    725    0.016364    0.053058    0.005421    137    137    137    0    0    1    -360    360    -10.0219    2.5883    10.0372    -3.1722    0.0000    0.0000    0.0000    0.0000;
    720    613    0.041157    0.132893    0.013591    137    137    137    0    0    1    -360    360    7.7819    -4.7118    -7.7550    3.2120    0.0000    0.0000    0.0000    0.0000;
    732    726    0.023058    0.07157    0.00818    168    168    168    0    0    1    -360    360    -12.7187    -1.0294    12.7509    0.1767    0.0000    0.0000    0.0000    0.0000;
    732    727    0.023058    0.07157    0.00818    168    168    168    0    0    1    -360    360    -13.4563    -0.9706    13.4923    0.1296    0.0000    0.0000    0.0000    0.0000;
    747    676    0.020174    0.065289    0.006701    137    137    137    0    0    1    -360    360    -39.0038    3.7795    39.2792    -3.6472    0.0000    0.0000    0.0000    0.0000;
    792    599    0.048934    0.127769    0.013211    137    137    137    0    0    1    -360    360    29.7671    -0.7890    -29.3913    0.2639    0.0000    0.0000    0.0000    0.0000;
    620    590    0.031983    0.103471    0.01058    137    137    137    0    0    1    -360    360    -17.8561    0.6598    17.9460    -1.5811    0.0000    0.0000    0.0000    0.0000;
    694    819    0.039174    0.126686    0.012959    137    137    137    0    0    1    -360    360    -15.4021    -1.7429    15.4808    0.4528    0.0000    0.0000    0.0000    0.0000;
    789    620    0.038512    0.124628    0.012751    137    137    137    0    0    1    -360    360    -8.9299    -0.0036    8.9571    -1.3598    0.0000    0.0000    0.0000    0.0000;
    830    637    0.061397    0.198603    0.020321    137    137    137    0    0    1    -360    360    1.7698    3.1496    -1.7582    -5.4486    0.0000    0.0000    0.0000    0.0000;
    742    741    0.003719    0.008843    0.00067    137    137    137    0    0    1    -360    360    -9.4399    2.9335    9.4431    -3.0032    0.0000    0.0000    0.0000    0.0000;
    742    617    0.04843    0.08438    0.00809    91    91    91    0    0    1    -360    360    -10.9630    -2.0312    11.0146    1.1844    0.0000    0.0000    0.0000    0.0000;
    785    583    0.012066    0.038934    0.00402    137    137    137    0    0    1    -360    360    -41.2044    -0.7927    41.3783    0.8782    0.0000    0.0000    0.0000    0.0000;
    770    617    0.037603    0.065537    0.006241    109    109    109    0    0    1    -360    360    23.7917    1.7669    -23.6106    -2.1844    0.0000    0.0000    0.0000    0.0000;
    742    658    0.010752    0.028198    0.002909    109    109    109    0    0    1    -360    360    5.2516    -1.5775    -5.2489    1.2499    0.0000    0.0000    0.0000    0.0000;
    716    658    0.012703    0.032967    0.00341    109    109    109    0    0    1    -360    360    -1.0604    1.5586    1.0609    -1.9499    0.0000    0.0000    0.0000    0.0000;
    744    716    0.034851    0.07019    0.006829    109    109    109    0    0    1    -360    360    3.4459    1.1792    -3.4416    -1.9586    0.0000    0.0000    0.0000    0.0000;
    588    744    0.014207    0.046033    0.004709    137    137    137    0    0    1    -360    360    23.1371    3.0047    -23.0705    -3.3358    0.0000    0.0000    0.0000    0.0000;
    700    584    0.00562    0.009917    0.00092    76    76    76    0    0    1    -360    360    -32.5586    -4.4601    32.6098    4.4413    0.0000    0.0000    0.0000    0.0000;
    700    696    0.004463    0.007934    0.00075    46    46    46    0    0    1    -360    360    23.5546    3.8601    -23.5331    -3.9107    0.0000    0.0000    0.0000    0.0000;
    699    696    0.002562    0.008256    0.000849    137    137    137    0    0    1    -360    360    -5.3044    -2.3887    5.3051    2.2907    0.0000    0.0000    0.0000    0.0000;
    825    699    0.013058    0.021653    0.002081    109    109    109    0    0    1    -360    360    6.9220    1.1144    -6.9166    -1.3513    0.0000    0.0000    0.0000    0.0000;
    825    583    0.011744    0.020248    0.001951    109    109    109    0    0    1    -360    360    -19.0670    -2.3744    19.1036    2.2061    0.0000    0.0000    0.0000    0.0000;
    604    583    0.02562    0.08281    0.00847    137    137    137    0    0    1    -360    360    -29.6162    -4.7952    29.8130    4.4341    0.0000    0.0000    0.0000    0.0000;
    604    601    0.029339    0.094793    0.009699    137    137    137    0    0    1    -360    360    21.9732    3.8952    -21.8467    -4.6072    0.0000    0.0000    0.0000    0.0000;
    782    692    0.011322    0.049256    0.004891    137    137    137    0    0    1    -360    360    -12.5194    -2.3265    12.5349    1.8155    0.0000    0.0000    0.0000    0.0000;
    783    782    0.002397    0.007603    0.000779    137    137    137    0    0    1    -360    360    -12.5161    -2.4079    12.5194    2.3265    0.0000    0.0000    0.0000    0.0000;
    785    783    0.002983    0.009587    0.00099    137    137    137    0    0    1    -360    360    -11.1840    0.4857    11.1871    -0.5921    0.0000    0.0000    0.0000    0.0000;
    785    586    0.018843    0.060992    0.006241    137    137    137    0    0    1    -360    360    31.5324    -2.6930    -31.3725    2.4779    0.0000    0.0000    0.0000    0.0000;
    799    586    0.025124    0.081066    0.008301    137    137    137    0    0    1    -360    360    -5.2210    -1.1296    5.2269    0.1796    0.0000    0.0000    0.0000    0.0000;
    799    591    0.004132    0.013223    0.00136    137    137    137    0    0    1    -360    360    5.2210    1.1296    -5.2200    -1.2848    0.0000    0.0000    0.0000    0.0000;
    693    679    0.023141    0.066281    0.006781    137    137    137    0    0    1    -360    360    37.8044    -1.0812    -37.5251    1.0836    0.0000    0.0000    0.0000    0.0000;
    679    591    0.007769    0.025124    0.00257    137    137    137    0    0    1    -360    360    25.6431    -1.2836    -25.5993    1.1254    0.0000    0.0000    0.0000    0.0000;
    720    591    0.003554    0.01157    0.0012    137    137    137    0    0    1    -360    360    -9.8759    3.7118    9.8793    -3.8405    0.0000    0.0000    0.0000    0.0000;
    688    692    0.010826    0.019174    0.001801    137    137    137    0    0    1    -360    360    -1.4827    -2.6756    1.4835    2.4639    0.0000    0.0000    0.0000    0.0000;
    701    688    0.004554    0.008017    0.00075    109    109    109    0    0    1    -360    360    5.8478    -1.9619    -5.8463    1.8756    0.0000    0.0000    0.0000    0.0000;
    687    686    0.00124    0.003967    0.00044    137    137    137    0    0    1    -360    360    -5.3877    -3.9360    5.3881    3.8853    0.0000    0.0000    0.0000    0.0000;
    698    686    0.003141    0.010248    0.00105    137    137    137    0    0    1    -360    360    9.0547    3.7693    -9.0521    -3.8853    0.0000    0.0000    0.0000    0.0000;
    693    682    0.033223    0.107521    0.010999    137    137    137    0    0    1    -360    360    -16.4934    -0.0475    16.5698    -1.0134    0.0000    0.0000    0.0000    0.0000;
    697    680    0.013636    0.044132    0.004521    137    137    137    0    0    1    -360    360    -22.7877    -1.5393    22.8481    1.2017    0.0000    0.0000    0.0000    0.0000;
    692    689    0.013388    0.02686    0.00257    137    137    137    0    0    1    -360    360    20.9335    0.7115    -20.8839    -0.9157    0.0000    0.0000    0.0000    0.0000;
    695    689    0.004628    0.015793    0.001609    137    137    137    0    0    1    -360    360    -18.1176    -3.2905    18.1310    3.1465    0.0000    0.0000    0.0000    0.0000;
    697    695    0.012636    0.040909    0.004179    109    109    109    0    0    1    -360    360    1.6707    -0.9807    -1.6704    0.4905    0.0000    0.0000    0.0000    0.0000;
    693    678    0.019669    0.063636    0.00651    137    137    137    0    0    1    -360    360    36.7395    0.9049    -36.5151    -0.9448    0.0000    0.0000    0.0000    0.0000;
    678    649    0.028256    0.091397    0.009341    137    137    137    0    0    1    -360    360    15.7631    -4.9952    -15.6983    4.1135    0.0000    0.0000    0.0000    0.0000;
    756    649    0.021818    0.070661    0.007231    137    137    137    0    0    1    -360    360    -10.1049    3.7805    10.1273    -4.5535    0.0000    0.0000    0.0000    0.0000;
    706    598    0.058347    0.09876    0.0106    109    109    109    0    0    1    -360    360    -7.5685    -3.6563    7.6014    2.4514    0.0000    0.0000    0.0000    0.0000;
    598    597    0.005702    0.018603    0.00189    137    137    137    0    0    1    -360    360    -22.7824    -3.6514    22.8077    3.5075    0.0000    0.0000    0.0000    0.0000;
    691    597    0.033223    0.107364    0.010989    137    137    137    0    0    1    -360    360    -16.1508    4.9817    16.2317    -6.0400    0.0000    0.0000    0.0000    0.0000;
    734    692    0.063719    0.206124    0.021081    137    137    137    0    0    1    -360    360    -9.1693    3.3678    9.2257    -5.6899    0.0000    0.0000    0.0000    0.0000;
    701    584    0.013719    0.04438    0.00454    137    137    137    0    0    1    -360    360    -17.4141    -0.9814    17.4493    0.5568    0.0000    0.0000    0.0000    0.0000;
    698    692    0.003802    0.028603    0.00273    183    183    183    0    0    1    -360    360    5.0622    -0.2015    -5.0614    -0.1157    0.0000    0.0000    0.0000    0.0000;
    698    693    0.002314    0.024132    0.003729    183    183    183    0    0    1    -360    360    8.3159    0.0767    -8.3146    -0.5044    0.0000    0.0000    0.0000    0.0000;
    698    584    0.004132    0.030661    0.002931    137    137    137    0    0    1    -360    360    -22.4329    -3.6446    22.4509    3.4300    0.0000    0.0000    0.0000    0.0000;
    681    583    0.003967    0.012984    0.001331    137    137    137    0    0    1    -360    360    74.9009    -0.7607    -74.7146    1.2120    0.0000    0.0000    0.0000    0.0000;
    820    597    0.032314    0.10438    0.01068    137    137    137    0    0    1    -360    360    49.9595    -3.2030    -49.2994    4.0401    0.0000    0.0000    0.0000    0.0000;
    820    819    0.040413    0.130579    0.013361    137    137    137    0    0    1    -360    360    23.1415    2.0882    -22.9620    -3.1280    0.0000    0.0000    0.0000    0.0000;
    681    584    0.003967    0.01281    0.001309    137    137    137    0    0    1    -360    360    74.7714    -1.4017    -74.5857    1.8454    0.0000    0.0000    0.0000    0.0000;
    682    680    0.013058    0.042066    0.00431    137    137    137    0    0    1    -360    360    36.1839    2.1525    -36.0401    -2.2017    0.0000    0.0000    0.0000    0.0000;
    722    601    0.030331    0.098099    0.010041    137    137    137    0    0    1    -360    360    3.4512    1.1288    -3.4473    -2.2685    0.0000    0.0000    0.0000    0.0000;
    819    734    0.037934    0.122983    0.012579    137    137    137    0    0    1    -360    360    2.0362    1.8752    -2.0327    -3.3678    0.0000    0.0000    0.0000    0.0000;
    693    689    0.009587    0.031157    0.00318    109    109    109    0    0    1    -360    360    17.1964    3.9875    -17.1710    -4.2808    0.0000    0.0000    0.0000    0.0000;
    698    687    0.005446    0.009587    0.0009    137    137    137    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    691    634    0.026364    0.085207    0.00871    137    137    137    0    0    1    -360    360    -21.2427    4.9605    21.3483    -5.6666    0.0000    0.0000    0.0000    0.0000;
    642    634    0.019174    0.062314    0.006369    137    137    137    0    0    1    -360    360    29.7630    -3.7011    -29.6210    3.3938    0.0000    0.0000    0.0000    0.0000;
    820    642    0.030661    0.099091    0.01014    137    137    137    0    0    1    -360    360    33.0744    -3.1460    -32.7990    2.8011    0.0000    0.0000    0.0000    0.0000;
    634    597    0.031066    0.100413    0.01029    137    137    137    0    0    1    -360    360    0.7347    0.7728    -0.7340    -2.0077    0.0000    0.0000    0.0000    0.0000;
    742    646    0.019174    0.061983    0.00634    137    137    137    0    0    1    -360    360    2.8284    0.0751    -2.8270    -0.8000    0.0000    0.0000    0.0000    0.0000;
    588    584    0.029174    0.080744    0.00832    137    137    137    0    0    1    -360    360    -30.6751    -3.4047    30.9127    3.0828    0.0000    0.0000    0.0000    0.0000;
    743    744    0.005207    0.016942    0.00173    137    137    137    0    0    1    -360    360    -13.2295    -2.0302    13.2376    1.8566    0.0000    0.0000    0.0000    0.0000;
    722    743    0.011066    0.035793    0.003659    137    137    137    0    0    1    -360    360    -11.6452    -1.9088    11.6585    1.5302    0.0000    0.0000    0.0000    0.0000;
    626    692    0.020331    0.06562    0.006711    137    137    137    0    0    1    -360    360    -6.7910    -2.5200    6.7997    1.7551    0.0000    0.0000    0.0000    0.0000;
    600    741    0.004959    0.013388    0.001379    137    137    137    0    0    1    -360    360    16.0506    -3.0311    -16.0391    2.9032    0.0000    0.0000    0.0000    0.0000;
    687    701    0.001066    0.008017    0.000179    137    137    137    0    0    1    -360    360    -1.2013    -2.0640    1.2014    2.0432    0.0000    0.0000    0.0000    0.0000;
    760    613    0.031157    0.055041    0.00515    109    109    109    0    0    1    -360    360    0.7594    -4.1685    -0.7553    3.5746    0.0000    0.0000    0.0000    0.0000;
    715    638    0.005124    0.012397    0.001229    109    109    109    0    0    1    -360    360    -23.3200    -0.1392    23.3451    0.0631    0.0000    0.0000    0.0000    0.0000;
    760    614    0.032149    0.055041    0.00515    109    109    109    0    0    1    -360    360    1.2113    -4.3121    -1.2065    3.7192    0.0000    0.0000    0.0000    0.0000;
    760    671    0.019008    0.051157    0.00528    137    137    137    0    0    1    -360    360    2.1332    2.2121    -2.1314    -2.8219    0.0000    0.0000    0.0000    0.0000;
    711    671    0.045793    0.127521    0.013141    137    137    137    0    0    1    -360    360    15.1257    -0.9094    -15.0366    -0.3781    0.0000    0.0000    0.0000    0.0000;
    809    710    0.024628    0.044876    0.00423    76    76    76    0    0    1    -360    360    -9.0563    -5.0314    9.0784    4.5764    0.0000    0.0000    0.0000    0.0000;
    809    594    0.058182    0.100413    0.00954    76    76    76    0    0    1    -360    360    0.9943    5.0314    -0.9782    -6.1105    0.0000    0.0000    0.0000    0.0000;
    832    710    0.010174    0.032983    0.003359    137    137    137    0    0    1    -360    360    -12.5185    2.8756    12.5329    -3.2236    0.0000    0.0000    0.0000    0.0000;
    833    828    0.003471    0.009008    0.000939    137    137    137    0    0    1    -360    360    -7.2714    -3.2174    7.2732    3.1118    0.0000    0.0000    0.0000    0.0000;
    833    832    0.006777    0.021901    0.002219    137    137    137    0    0    1    -360    360    -1.7326    3.2174    1.7335    -3.4756    0.0000    0.0000    0.0000    0.0000;
    828    711    0.014959    0.046612    0.004751    76    76    76    0    0    1    -360    360    -8.5734    4.3278    8.5854    -4.8491    0.0000    0.0000    0.0000    0.0000;
    828    813    0.063471    0.113802    0.010699    109    109    109    0    0    1    -360    360    29.6460    0.5861    -29.1713    -0.9733    0.0000    0.0000    0.0000    0.0000;
    715    677    0.044554    0.144132    0.01475    76    76    76    0    0    1    -360    360    4.0248    -2.8909    -4.0165    1.2766    0.0000    0.0000    0.0000    0.0000;
    830    711    0.069091    0.122727    0.01151    109    109    109    0    0    1    -360    360    -7.0048    -3.1496    7.0377    1.8644    0.0000    0.0000    0.0000    0.0000;
    613    606    0.014793    0.030826    0.002979    109    109    109    0    0    1    -360    360    0.0000    -0.3484    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    614    607    0.01843    0.033314    0.00326    109    109    109    0    0    1    -360    360    24.7364    4.8023    -24.6360    -5.0000    0.0000    0.0000    0.0000    0.0000;
    751    715    0.044628    0.078843    0.007381    76    76    76    0    0    1    -360    360    -1.7037    -2.2442    1.7062    1.4301    0.0000    0.0000    0.0000    0.0000;
    751    599    0.03843    0.100744    0.010411    137    137    137    0    0    1    -360    360    -25.7078    -0.0967    25.9373    -0.4639    0.0000    0.0000    0.0000    0.0000;
    747    751    0.037686    0.121901    0.01247    137    137    137    0    0    1    -360    360    21.5908    1.2169    -21.4337    -2.1016    0.0000    0.0000    0.0000    0.0000;
    704    614    0.055703    0.099504    0.009341    76    76    76    0    0    1    -360    360    -0.6440    1.8844    0.6470    -2.9732    0.0000    0.0000    0.0000    0.0000;
    822    704    0.040992    0.073636    0.006921    76    76    76    0    0    1    -360    360    3.3389    1.2793    -3.3340    -2.0844    0.0000    0.0000    0.0000    0.0000;
    614    608    0.007934    0.018934    0.001871    109    109    109    0    0    1    -360    360    16.7045    -0.7619    -16.6856    0.5887    0.0000    0.0000    0.0000    0.0000;
    613    611    0.008512    0.027851    0.002851    137    137    137    0    0    1    -360    360    14.2185    0.0384    -14.2038    -0.3233    0.0000    0.0000    0.0000    0.0000;
    616    611    0.009421    0.030504    0.003119    137    137    137    0    0    1    -360    360    -2.7911    -0.6850    2.7918    0.3233    0.0000    0.0000    0.0000    0.0000;
    616    608    0.007851    0.018347    0.001801    109    109    109    0    0    1    -360    360    -6.3179    0.3850    6.3206    -0.5887    0.0000    0.0000    0.0000    0.0000;
    816    812    0.027769    0.089752    0.009179    137    137    137    0    0    1    -360    360    -2.4080    -0.6000    2.4094    -0.4331    0.0000    0.0000    0.0000    0.0000;
    638    643    0.009421    0.030413    0.00311    109    109    109    0    0    1    -360    360    -36.8511    -0.4631    36.9660    0.4866    0.0000    0.0000    0.0000    0.0000;
    643    790    0.031397    0.078182    0.007749    137    137    137    0    0    1    -360    360    -41.7810    -0.6866    42.2699    1.0249    0.0000    0.0000    0.0000    0.0000;
    595    594    0.008347    0.027016    0.002771    137    137    137    0    0    1    -360    360    -7.4208    -1.6068    7.4249    1.3007    0.0000    0.0000    0.0000    0.0000;
    810    595    0.01843    0.059504    0.006079    137    137    137    0    0    1    -360    360    -1.3482    -1.8045    1.3488    1.1068    0.0000    0.0000    0.0000    0.0000;
    822    694    0.020661    0.06686    0.006839    137    137    137    0    0    1    -360    360    -11.1919    -1.4793    11.2141    0.7429    0.0000    0.0000    0.0000    0.0000;
    631    828    0.04876    0.157686    0.016129    137    137    137    0    0    1    -360    360    -13.1201    -2.6416    13.1938    0.9964    0.0000    0.0000    0.0000    0.0000;
    630    631    0.010496    0.033058    0.003381    137    137    137    0    0    1    -360    360    -2.3646    -0.2605    2.3651    -0.1295    0.0000    0.0000    0.0000    0.0000;
    745    630    0.026612    0.086033    0.008799    137    137    137    0    0    1    -360    360    3.0216    0.2345    -3.0194    -1.2475    0.0000    0.0000    0.0000    0.0000;
    815    745    0.017521    0.056777    0.00581    137    137    137    0    0    1    -360    360    6.4820    0.3799    -6.4756    -1.0345    0.0000    0.0000    0.0000    0.0000;
    828    815    0.037521    0.121397    0.012419    137    137    137    0    0    1    -360    360    12.5965    0.8927    -12.5450    -2.1799    0.0000    0.0000    0.0000    0.0000;
    644    828    0.035537    0.115041    0.019031    109    109    109    0    0    1    -360    360    -5.2350    -0.1000    5.2436    -2.1108    0.0000    0.0000    0.0000    0.0000;
    750    751    0.023802    0.053802    0.005501    109    109    109    0    0    1    -360    360    -9.2333    -1.6700    9.2521    1.1053    0.0000    0.0000    0.0000    0.0000;
    746    750    0.018017    0.031818    0.002979    109    109    109    0    0    1    -360    360    2.2846    -0.4965    -2.2837    0.1700    0.0000    0.0000    0.0000    0.0000;
    752    746    0.001653    0.005372    0.000549    109    109    109    0    0    1    -360    360    9.3009    1.4473    -9.2996    -1.5035    0.0000    0.0000    0.0000    0.0000;
    751    752    0.010826    0.019174    0.001801    76    76    76    0    0    1    -360    360    18.7587    1.9101    -18.7239    -2.0473    0.0000    0.0000    0.0000    0.0000;
    707    751    0.016777    0.029587    0.002771    109    109    109    0    0    1    -360    360    -0.9240    -0.0198    0.9241    -0.2867    0.0000    0.0000    0.0000    0.0000;
    707    751    0.014554    0.025703    0.00241    109    109    109    0    0    1    -360    360    -1.0640    0.0198    1.0642    -0.2862    0.0000    0.0000    0.0000    0.0000;
    812    677    0.083058    0.148678    0.013961    76    76    76    0    0    1    -360    360    7.3325    1.0848    -7.2905    -2.5766    0.0000    0.0000    0.0000    0.0000;
    813    812    0.014132    0.026942    0.00257    109    109    109    0    0    1    -360    360    21.8423    0.7733    -21.7829    -0.9517    0.0000    0.0000    0.0000    0.0000;
    790    810    0.02638    0.085314    0.008729    137    137    137    0    0    1    -360    360    5.0459    -2.7849    -5.0388    1.8045    0.0000    0.0000    0.0000    0.0000;
    633    589    0.03124    0.101066    0.010341    137    137    137    0    0    1    -360    360    -19.0069    1.0446    19.1066    -1.9069    0.0000    0.0000    0.0000    0.0000;
    791    685    0.034876    0.11281    0.011541    137    137    137    0    0    1    -360    360    3.0813    -2.4134    -3.0776    1.0741    0.0000    0.0000    0.0000    0.0000;
    685    683    0.002066    0.006612    0.00068    137    137    137    0    0    1    -360    360    -1.1104    -1.4741    1.1105    1.3946    0.0000    0.0000    0.0000    0.0000;
    780    683    0.019917    0.037107    0.003509    76    76    76    0    0    1    -360    360    13.2867    2.6401    -13.2555    -2.9946    0.0000    0.0000    0.0000    0.0000;
    804    769    0.01719    0.055703    0.005699    137    137    137    0    0    1    -360    360    -34.1142    -0.6412    34.2890    0.5518    0.0000    0.0000    0.0000    0.0000;
    803    719    0.012066    0.020744    0.00198    76    76    76    0    0    1    -360    360    28.0246    -3.6825    -27.9433    3.5881    0.0000    0.0000    0.0000    0.0000;
    803    779    0.05876    0.120248    0.01158    109    109    109    0    0    1    -360    360    5.0361    5.4696    -5.0047    -6.7660    0.0000    0.0000    0.0000    0.0000;
    804    627    0.045207    0.079256    0.006401    109    109    109    0    0    1    -360    360    -6.3924    4.2765    6.4170    -4.9654    0.0000    0.0000    0.0000    0.0000;
    627    623    0.013058    0.024554    0.00198    109    109    109    0    0    1    -360    360    -0.5025    0.6024    0.5026    -0.8285    0.0000    0.0000    0.0000    0.0000;
    733    623    0.044554    0.089256    0.00679    109    109    109    0    0    1    -360    360    6.8026    -0.1708    -6.7846    -0.5715    0.0000    0.0000    0.0000    0.0000;
    622    769    0.022066    0.07124    0.007289    137    137    137    0    0    1    -360    360    42.5029    2.7976    -42.1630    -2.5518    0.0000    0.0000    0.0000    0.0000;
    703    702    0.00876    0.014554    0.00152    109    109    109    0    0    1    -360    360    4.4422    0.4509    -4.4408    -0.6267    0.0000    0.0000    0.0000    0.0000;
    808    803    0.003967    0.006942    0.000661    109    109    109    0    0    1    -360    360    -11.1401    -7.7449    11.1463    7.6774    0.0000    0.0000    0.0000    0.0000;
    723    645    0.016198    0.052231    0.005351    76    76    76    0    0    1    -360    360    -12.6627    4.8694    12.6885    -5.4166    0.0000    0.0000    0.0000    0.0000;
    645    609    0.01595    0.031744    0.00302    76    76    76    0    0    1    -360    360    -15.3065    5.4166    15.3424    -5.7007    0.0000    0.0000    0.0000    0.0000;
    703    609    0.01124    0.019752    0.00173    109    109    109    0    0    1    -360    360    -1.9412    -10.4046    1.9517    10.2196    0.0000    0.0000    0.0000    0.0000;
    703    610    0.010826    0.019091    0.00166    109    109    109    0    0    1    -360    360    2.9057    1.4512    -2.9047    -1.6442    0.0000    0.0000    0.0000    0.0000;
    796    771    0.003719    0.011901    0.00121    137    137    137    0    0    1    -360    360    -25.8205    -2.5413    25.8422    2.4713    0.0000    0.0000    0.0000    0.0000;
    774    771    0.022636    0.07314    0.00748    137    137    137    0    0    1    -360    360    32.7540    3.4784    -32.5442    -3.6713    0.0000    0.0000    0.0000    0.0000;
    804    590    0.136198    0.235124    0.022351    137    137    137    0    0    1    -360    360    -9.0955    2.9697    9.2155    -5.3270    0.0000    0.0000    0.0000    0.0000;
    773    590    0.006124    0.019917    0.00204    137    137    137    0    0    1    -360    360    2.2579    0.0384    -2.2577    -0.2722    0.0000    0.0000    0.0000    0.0000;
    778    590    0.004628    0.014793    0.0016    137    137    137    0    0    1    -360    360    22.1252    3.6793    -22.1050    -3.7989    0.0000    0.0000    0.0000    0.0000;
    778    772    0.007438    0.02405    0.002471    137    137    137    0    0    1    -360    360    -18.1612    0.3695    18.1825    -0.5859    0.0000    0.0000    0.0000    0.0000;
    772    762    0.003223    0.010496    0.001089    137    137    137    0    0    1    -360    360    -31.4795    0.5859    31.5071    -0.6218    0.0000    0.0000    0.0000    0.0000;
    777    774    0.027107    0.087769    0.008981    137    137    137    0    0    1    -360    360    8.9977    -2.8170    -8.9779    1.8266    0.0000    0.0000    0.0000    0.0000;
    775    648    0.009669    0.031488    0.003221    137    137    137    0    0    1    -360    360    14.0914    1.2877    -14.0749    -1.6114    0.0000    0.0000    0.0000    0.0000;
    717    648    0.045446    0.080909    0.00757    109    109    109    0    0    1    -360    360    -1.1973    -0.6958    1.1979    -0.1886    0.0000    0.0000    0.0000    0.0000;
    717    610    0.026281    0.046942    0.0044    109    109    109    0    0    1    -360    360    -7.5967    -0.1042    7.6097    -0.3878    0.0000    0.0000    0.0000    0.0000;
    749    703    0.010909    0.019256    0.001801    109    109    109    0    0    1    -360    360    13.8024    -4.6795    -13.7827    4.5026    0.0000    0.0000    0.0000    0.0000;
    736    628    0.035207    0.076446    0.007429    137    137    137    0    0    1    -360    360    13.9032    4.0347    -13.8403    -4.7794    0.0000    0.0000    0.0000    0.0000;
    797    737    0.022397    0.072397    0.00741    137    137    137    0    0    1    -360    360    -12.2527    -5.4073    12.2858    4.6340    0.0000    0.0000    0.0000    0.0000;
    737    712    0.021322    0.06595    0.006711    109    109    109    0    0    1    -360    360    46.7050    3.0289    -46.3135    -2.6117    0.0000    0.0000    0.0000    0.0000;
    712    610    0.076942    0.132562    0.01263    109    109    109    0    0    1    -360    360    5.6395    -4.6883    -5.6084    3.2618    0.0000    0.0000    0.0000    0.0000;
    787    590    0.031818    0.079587    0.008061    137    137    137    0    0    1    -360    360    -12.5484    -13.2500    12.6396    12.5624    0.0000    0.0000    0.0000    0.0000;
    787    763    0.009174    0.022893    0.002321    137    137    137    0    0    1    -360    360    3.7544    12.0500    -3.7411    -12.2763    0.0000    0.0000    0.0000    0.0000;
    805    589    0.023554    0.07562    0.007819    137    137    137    0    0    1    -360    360    -35.9652    -5.4219    36.2413    5.4188    0.0000    0.0000    0.0000    0.0000;
    805    667    0.022231    0.071397    0.007381    137    137    137    0    0    1    -360    360    23.7152    3.6219    -23.6009    -4.0790    0.0000    0.0000    0.0000    0.0000;
    665    587    0.022066    0.059173    0.00611    137    137    137    0    0    1    -360    360    2.0733    -3.9470    -2.0699    3.2705    0.0000    0.0000    0.0000    0.0000;
    788    587    0.025372    0.067364    0.00695    137    137    137    0    0    1    -360    360    12.8871    4.0811    -12.8455    -4.7561    0.0000    0.0000    0.0000    0.0000;
    684    788    0.01405    0.036446    0.00377    137    137    137    0    0    1    -360    360    15.4717    1.9146    -15.4417    -2.2663    0.0000    0.0000    0.0000    0.0000;
    667    629    0.020744    0.067017    0.006861    137    137    137    0    0    1    -360    360    0.9405    6.9101    -0.9304    -7.6347    0.0000    0.0000    0.0000    0.0000;
    655    629    0.009669    0.026198    0.002631    109    109    109    0    0    1    -360    360    12.1747    -6.8774    -12.1576    6.6347    0.0000    0.0000    0.0000    0.0000;
    718    655    0.006198    0.02    0.00204    109    109    109    0    0    1    -360    360    13.2604    -7.1102    -13.2477    6.9274    0.0000    0.0000    0.0000    0.0000;
    811    609    0.015793    0.051066    0.00523    137    137    137    0    0    1    -360    360    -49.2596    -2.3638    49.5905    2.8221    0.0000    0.0000    0.0000    0.0000;
    777    759    0.001744    0.00562    0.000581    137    137    137    0    0    1    -360    360    -27.6347    -1.2830    27.6461    1.2513    0.0000    0.0000    0.0000    0.0000;
    817    792    0.020579    0.036281    0.00339    109    109    109    0    0    1    -360    360    -15.3014    -0.9706    15.3435    0.6548    0.0000    0.0000    0.0000    0.0000;
    829    817    0.028017    0.090496    0.00924    137    137    137    0    0    1    -360    360    -10.9792    -1.9290    11.0094    0.9706    0.0000    0.0000    0.0000    0.0000;
    829    788    0.008678    0.015372    0.00143    137    137    137    0    0    1    -360    360    8.6762    1.4290    -8.6703    -1.5812    0.0000    0.0000    0.0000    0.0000;
    775    589    0.033058    0.10686    0.010941    137    137    137    0    0    1    -360    360    27.4876    2.4731    -27.2721    -3.0480    0.0000    0.0000    0.0000    0.0000;
    804    637    0.032983    0.106686    0.010909    137    137    137    0    0    1    -360    360    11.5780    -2.0680    -11.5388    0.9486    0.0000    0.0000    0.0000    0.0000;
    723    807    0.020661    0.066777    0.006829    109    109    109    0    0    1    -360    360    12.5577    -4.8694    -12.5266    4.1649    0.0000    0.0000    0.0000    0.0000;
    811    632    0.014793    0.047686    0.004881    137    137    137    0    0    1    -360    360    34.3916    1.4638    -34.2404    -1.5400    0.0000    0.0000    0.0000    0.0000;
    814    632    0.007438    0.01314    0.001229    109    109    109    0    0    1    -360    360    -22.6900    0.8782    22.7234    -0.9600    0.0000    0.0000    0.0000    0.0000;
    814    627    0.008256    0.014628    0.00137    109    109    109    0    0    1    -360    360    17.9790    -1.5782    -17.9555    1.4630    0.0000    0.0000    0.0000    0.0000;
    800    788    0.002562    0.008182    0.00083    137    137    137    0    0    1    -360    360    -6.0421    -0.8580    6.0430    0.7664    0.0000    0.0000    0.0000    0.0000;
    702    610    0.005289    0.016859    0.00173    137    137    137    0    0    1    -360    360    -0.9032    1.0272    0.9033    -1.2299    0.0000    0.0000    0.0000    0.0000;
    775    676    0.038934    0.12595    0.012879    137    137    137    0    0    1    -360    360    43.6560    1.1853    -43.0227    -0.6257    0.0000    0.0000    0.0000    0.0000;
    728    749    0.02157    0.047438    0.00462    109    109    109    0    0    1    -360    360    16.3665    -4.4084    -16.3144    3.9795    0.0000    0.0000    0.0000    0.0000;
    728    736    0.029669    0.066364    0.00649    137    137    137    0    0    1    -360    360    -40.1569    5.9530    40.5730    -5.7922    0.0000    0.0000    0.0000    0.0000;
    676    633    0.009826    0.031818    0.00325    137    137    137    0    0    1    -360    360    -18.7674    0.7729    18.7979    -1.0446    0.0000    0.0000    0.0000    0.0000;
    775    759    0.02438    0.078017    0.008071    137    137    137    0    0    1    -360    360    -12.2719    2.1612    12.3046    -3.0048    0.0000    0.0000    0.0000    0.0000;
    762    759    0.017769    0.057364    0.005871    137    137    137    0    0    1    -360    360    -48.5731    -0.7782    48.9353    1.2625    0.0000    0.0000    0.0000    0.0000;
    797    628    0.008182    0.026446    0.00271    137    137    137    0    0    1    -360    360    6.3897    4.9073    -6.3851    -5.2122    0.0000    0.0000    0.0000    0.0000;
    665    605    0.012397    0.054132    0.006749    137    137    137    0    0    1    -360    360    6.5551    -2.0775    -6.5500    1.3433    0.0000    0.0000    0.0000    0.0000;
    807    808    0.008512    0.027438    0.00281    109    109    109    0    0    1    -360    360    -3.1784    -6.5649    3.1821    6.2449    0.0000    0.0000    0.0000    0.0000;
    800    789    0.006364    0.020579    0.002101    137    137    137    0    0    1    -360    360    0.9111    -0.0420    -0.9111    -0.1964    0.0000    0.0000    0.0000    0.0000;
    605    587    0.017934    0.058016    0.005929    137    137    137    0    0    1    -360    360    -3.5010    -1.9433    3.5034    1.2856    0.0000    0.0000    0.0000    0.0000;
    664    667    0.001488    0.002636    0.000249    109    109    109    0    0    1    -360    360    -5.9328    2.7945    5.9334    -2.8212    0.0000    0.0000    0.0000    0.0000;
    666    664    0.000579    0.001901    0.000191    137    137    137    0    0    1    -360    360    0.3493    3.9736    -0.3492    -3.9945    0.0000    0.0000    0.0000    0.0000;
    831    804    0.028678    0.09281    0.009489    109    109    109    0    0    1    -360    360    -10.2868    2.1441    10.3152    -3.1380    0.0000    0.0000    0.0000    0.0000;
    585    733    0.015703    0.050744    0.005191    137    137    137    0    0    1    -360    360    -3.0360    -0.6000    3.0373    0.0079    0.0000    0.0000    0.0000    0.0000;
    657    728    0.021322    0.068934    0.00705    137    137    137    0    0    1    -360    360    -22.6493    1.5205    22.7434    -2.0445    0.0000    0.0000    0.0000    0.0000;
    796    773    0.008182    0.026529    0.00271    137    137    137    0    0    1    -360    360    8.0215    -0.2587    -8.0169    -0.0384    0.0000    0.0000    0.0000    0.0000;
    668    666    0.011488    0.029669    0.003011    109    109    109    0    0    1    -360    360    15.6638    5.5125    -15.6353    -5.7736    0.0000    0.0000    0.0000    0.0000;
    654    718    0.006198    0.02    0.00204    137    137    137    0    0    1    -360    360    22.4676    -4.1942    -22.4381    4.0654    0.0000    0.0000    0.0000    0.0000;
    725    657    0.018099    0.058512    0.00599    137    137    137    0    0    1    -360    360    -17.1572    2.7722    17.2043    -3.3205    0.0000    0.0000    0.0000    0.0000;
    665    668    0.005702    0.016033    0.00165    137    137    137    0    0    1    -360    360    22.6027    6.0064    -22.5748    -6.1125    0.0000    0.0000    0.0000    0.0000;
    792    684    0.019174    0.049826    0.005159    76    76    76    0    0    1    -360    360    22.8895    2.8528    -22.8007    -3.2146    0.0000    0.0000    0.0000    0.0000;
    791    774    0.023058    0.074628    0.00764    137    137    137    0    0    1    -360    360    -10.6193    0.1134    10.6416    -0.9367    0.0000    0.0000    0.0000    0.0000;
    780    622    0.000157    0.000504    5.1e-05    137    137    137    0    0    1    -360    360    -14.5377    -2.5401    14.5380    2.5350    0.0000    0.0000    0.0000    0.0000;
    593    718    0.030248    0.059314    0.00567    137    137    137    0    0    1    -360    360    13.4884    -2.3877    -13.4373    1.8647    0.0000    0.0000    0.0000    0.0000;
    665    635    0.013587    0.043942    0.004496    137    137    137    0    0    1    -360    360    4.7137    0.0053    -4.7110    -0.5000    0.0000    0.0000    0.0000    0.0000;
    835    764    0.051901    0.131397    0.013119    137    137    137    0    0    1    -360    360    -23.9738    1.8676    24.2339    -2.7442    0.0000    0.0000    0.0000    0.0000;
    767    765    0.015207    0.02562    0.002449    109    109    109    0    0    1    -360    360    -25.8046    4.7905    25.8940    -4.9281    0.0000    0.0000    0.0000    0.0000;
    767    766    0.008512    0.01438    0.001549    109    109    109    0    0    1    -360    360    10.0996    -7.7905    -10.0879    7.6283    0.0000    0.0000    0.0000    0.0000;
    766    740    0.027016    0.087603    0.009    137    137    137    0    0    1    -360    360    -6.6641    -10.6283    6.6978    9.6705    0.0000    0.0000    0.0000    0.0000;
    739    675    0.018512    0.06    0.00614    137    137    137    0    0    1    -360    360    -13.3875    -10.4979    13.4305    9.8878    0.0000    0.0000    0.0000    0.0000;
    675    661    0.013719    0.044463    0.00454    137    137    137    0    0    1    -360    360    -38.5585    -11.3878    38.7382    11.4072    0.0000    0.0000    0.0000    0.0000;
    764    757    0.022893    0.051901    0.00506    109    109    109    0    0    1    -360    360    26.4287    0.2171    -26.2931    -0.5034    0.0000    0.0000    0.0000    0.0000;
    768    757    0.025207    0.057438    0.00561    109    109    109    0    0    1    -360    360    -15.3722    4.0248    15.4275    -4.5528    0.0000    0.0000    0.0000    0.0000;
    768    761    0.005793    0.009917    0.00105    137    137    137    0    0    1    -360    360    -2.4268    -8.0248    2.4302    7.9083    0.0000    0.0000    0.0000    0.0000;
    641    618    0.017769    0.057364    0.005871    137    137    137    0    0    1    -360    360    -25.5433    -11.3467    25.6589    11.0160    0.0000    0.0000    0.0000    0.0000;
    661    618    0.020579    0.066124    0.006861    137    137    137    0    0    1    -360    360    37.1201    18.7746    -36.8326    -18.6948    0.0000    0.0000    0.0000    0.0000;
    764    612    0.009008    0.031066    0.002979    137    137    137    0    0    1    -360    360    4.6413    8.2864    -4.6342    -8.6124    0.0000    0.0000    0.0000    0.0000;
    748    612    0.023967    0.083223    0.007991    137    137    137    0    0    1    -360    360    0.6178    -9.4855    -0.6008    8.6124    0.0000    0.0000    0.0000    0.0000;
    758    748    0.023223    0.075207    0.0077    137    137    137    0    0    1    -360    360    9.0259    -9.2700    -8.9938    8.4855    0.0000    0.0000    0.0000    0.0000;
    826    784    0.008843    0.014876    0.0015    109    109    109    0    0    1    -360    360    -11.7840    -5.8670    11.7972    5.7160    0.0000    0.0000    0.0000    0.0000;
    826    596    0.014628    0.025793    0.00242    109    109    109    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    798    764    0.053314    0.133388    0.010641    144    144    144    0    0    1    -360    360    -16.5850    -3.9225    16.7173    3.0126    0.0000    0.0000    0.0000    0.0000;
    765    636    0.040661    0.111157    0.011471    137    137    137    0    0    1    -360    360    14.1327    2.2254    -14.0610    -3.3723    0.0000    0.0000    0.0000    0.0000;
    802    636    0.027769    0.077686    0.00801    137    137    137    0    0    1    -360    360    -8.8054    -3.2419    8.8260    2.3723    0.0000    0.0000    0.0000    0.0000;
    802    798    0.002893    0.007769    0.000801    137    137    137    0    0    1    -360    360    -3.2356    1.7419    3.2359    -1.8333    0.0000    0.0000    0.0000    0.0000;
    596    798    0.04    0.061818    0.006759    109    109    109    0    0    1    -360    360    6.3935    -9.0236    -6.3532    8.3086    0.0000    0.0000    0.0000    0.0000;
    794    596    0.038256    0.06562    0.01263    109    109    109    0    0    1    -360    360    -1.5820    -7.3343    1.5976    5.9186    0.0000    0.0000    0.0000    0.0000;
    794    669    0.028934    0.049752    0.00953    109    109    109    0    0    1    -360    360    -3.6530    7.3343    3.6722    -8.3823    0.0000    0.0000    0.0000    0.0000;
    670    669    0.004132    0.007107    0.00137    109    109    109    0    0    1    -360    360    13.1030    -6.5239    -13.0952    6.3823    0.0000    0.0000    0.0000    0.0000;
    798    726    0.069091    0.123802    0.010079    109    109    109    0    0    1    -360    360    -4.6210    -4.1739    4.6415    3.0412    0.0000    0.0000    0.0000    0.0000;
    798    659    0.039917    0.067934    0.005431    109    109    109    0    0    1    -360    360    -1.3422    -3.9701    1.3474    3.3515    0.0000    0.0000    0.0000    0.0000;
    731    659    0.01281    0.021818    0.00175    109    109    109    0    0    1    -360    360    5.0162    4.1566    -5.0114    -4.3515    0.0000    0.0000    0.0000    0.0000;
    731    727    0.013223    0.034298    0.003291    109    109    109    0    0    1    -360    360    -12.7592    -4.5966    12.7799    4.2669    0.0000    0.0000    0.0000    0.0000;
    726    690    0.031322    0.101397    0.010379    137    137    137    0    0    1    -360    360    12.0458    -0.9369    -12.0069    -0.1459    0.0000    0.0000    0.0000    0.0000;
    729    726    0.002479    0.007934    0.00082    90    90    90    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    729    726    0.002479    0.007934    0.00082    90    90    90    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    730    729    0.000331    0.000579    0.0242    274    274    274    0    0    1    -360    360    104.7401    37.6411    -104.6990    -40.0000    0.0000    0.0000    0.0000    0.0000;
    618    592    0.016281    0.052727    0.005411    137    137    137    0    0    1    -360    360    6.9857    6.6788    -6.9725    -7.2884    0.0000    0.0000    0.0000    0.0000;
    818    660    0.034711    0.112562    0.01158    137    137    137    0    0    1    -360    360    -60.4588    2.9970    61.5087    -1.0185    0.0000    0.0000    0.0000    0.0000;
    818    709    0.015124    0.051322    0.00251    137    137    137    0    0    1    -360    360    47.3708    -3.9970    -47.0891    4.6496    0.0000    0.0000    0.0000    0.0000;
    709    624    0.029496    0.051818    0.004881    137    137    137    0    0    1    -360    360    46.0421    -4.6496    -45.5177    4.9890    0.0000    0.0000    0.0000    0.0000;
    806    596    0.010248    0.018099    0.001699    109    109    109    0    0    1    -360    360    21.8376    -6.2082    -21.7917    6.0942    0.0000    0.0000    0.0000    0.0000;
    823    806    0.03124    0.055124    0.005159    109    109    109    0    0    1    -360    360    23.5643    -5.0287    -23.4086    4.7082    0.0000    0.0000    0.0000    0.0000;
    823    663    0.024463    0.043223    0.004051    109    109    109    0    0    1    -360    360    -26.7053    4.5287    26.8607    -4.7254    0.0000    0.0000    0.0000    0.0000;
    713    663    0.057364    0.100826    0.009489    109    109    109    0    0    1    -360    360    -0.5828    -2.0274    0.5840    0.9234    0.0000    0.0000    0.0000    0.0000;
    724    713    0.013636    0.070413    0.007279    137    137    137    0    0    1    -360    360    -9.8689    -2.2311    9.8808    1.4468    0.0000    0.0000    0.0000    0.0000;
    650    663    0.003058    0.009826    0.001009    137    137    137    0    0    1    -360    360    -12.0169    -5.5895    12.0215    5.4865    0.0000    0.0000    0.0000    0.0000;
    652    651    0.004463    0.014554    0.001481    137    137    137    0    0    1    -360    360    -19.3963    0.7538    19.4108    -0.8791    0.0000    0.0000    0.0000    0.0000;
    754    651    0.01405    0.045372    0.004649    137    137    137    0    0    1    -360    360    36.3206    -0.9133    -36.1628    0.8791    0.0000    0.0000    0.0000    0.0000;
    653    663    0.007603    0.024554    0.002519    137    137    137    0    0    1    -360    360    -18.0296    -6.0380    18.0531    5.8205    0.0000    0.0000    0.0000    0.0000;
    674    653    0.004463    0.013876    0.00143    137    137    137    0    0    1    -360    360    -7.5569    -3.6956    7.5596    3.5380    0.0000    0.0000    0.0000    0.0000;
    662    674    0.005702    0.018512    0.00189    137    137    137    0    0    1    -360    360    8.1514    -0.9043    -8.1481    0.6956    0.0000    0.0000    0.0000    0.0000;
    754    713    0.021984    0.06843    0.00702    137    137    137    0    0    1    -360    360    25.1211    -0.5339    -25.0030    0.0806    0.0000    0.0000    0.0000    0.0000;
    821    755    0.016198    0.02843    0.002691    109    109    109    0    0    1    -360    360    -3.1946    -10.9739    3.2122    10.6898    0.0000    0.0000    0.0000    0.0000;
    821    640    0.039174    0.066033    0.003959    109    109    109    0    0    1    -360    360    -5.7044    8.9739    5.7438    -9.3682    0.0000    0.0000    0.0000    0.0000;
    639    640    0.009587    0.020174    0.00196    109    109    109    0    0    1    -360    360    16.2429    -9.5341    -16.2138    9.3682    0.0000    0.0000    0.0000    0.0000;
    755    714    0.009669    0.03157    0.003221    137    137    137    0    0    1    -360    360    15.6541    0.2922    -15.6339    -0.6041    0.0000    0.0000    0.0000    0.0000;
    714    615    0.047769    0.090579    0.00862    109    109    109    0    0    1    -360    360    10.3989    0.1041    -10.3546    -1.0251    0.0000    0.0000    0.0000    0.0000;
    781    615    0.022727    0.046612    0.004501    109    109    109    0    0    1    -360    360    -3.0235    -1.5424    3.0256    1.0251    0.0000    0.0000    0.0000    0.0000;
    781    602    0.024628    0.059587    0.004961    109    109    109    0    0    1    -360    360    -0.1175    0.5424    0.1177    -1.1162    0.0000    0.0000    0.0000    0.0000;
    603    602    0.005702    0.018512    0.00189    109    109    109    0    0    1    -360    360    1.9564    3.7400    -1.9555    -3.9558    0.0000    0.0000    0.0000    0.0000;
    835    690    0.04719    0.085207    0.00803    109    109    109    0    0    1    -360    360    -3.1031    0.9304    3.1079    -1.8541    0.0000    0.0000    0.0000    0.0000;
    757    753    0.007769    0.016859    0.00165    137    137    137    0    0    1    -360    360    -5.8863    4.0563    5.8898    -4.2414    0.0000    0.0000    0.0000    0.0000;
    776    765    0.016859    0.029826    0.00281    109    109    109    0    0    1    -360    360    -33.6651    0.8226    33.8287    -0.8630    0.0000    0.0000    0.0000    0.0000;
    776    753    0.003554    0.006281    0.005421    109    109    109    0    0    1    -360    360    31.0471    -1.3226    -31.0178    0.7414    0.0000    0.0000    0.0000    0.0000;
    834    596    0.005868    0.010331    0.00097    109    109    109    0    0    1    -360    360    -5.4224    3.8819    5.4247    -3.9892    0.0000    0.0000    0.0000    0.0000;
    834    793    0.003802    0.012397    0.00127    109    109    109    0    0    1    -360    360    3.9244    -4.8819    -3.9231    4.7403    0.0000    0.0000    0.0000    0.0000;
    793    735    0.00405    0.012984    0.001331    137    137    137    0    0    1    -360    360    -0.7879    -5.2403    0.7888    5.0904    0.0000    0.0000    0.0000    0.0000;
    758    619    0.003554    0.01157    0.001191    137    137    137    0    0    1    -360    360    3.1413    -0.1359    -3.1410    0.0000    0.0000    0.0000    0.0000    0.0000;
    801    603    0.017769    0.057603    0.00589    109    109    109    0    0    1    -360    360    7.2011    3.0872    -7.1914    -3.7400    0.0000    0.0000    0.0000    0.0000;
    625    801    0.017769    0.057603    0.00589    109    109    109    0    0    1    -360    360    10.8847    2.9623    -10.8651    -3.5872    0.0000    0.0000    0.0000    0.0000;
    738    602    0.021744    0.038347    0.003589    109    109    109    0    0    1    -360    360    12.8521    -3.4297    -12.8192    3.0720    0.0000    0.0000    0.0000    0.0000;
    738    827    0.01719    0.05562    0.00568    137    137    137    0    0    1    -360    360    -21.2291    3.0118    21.2976    -3.4502    0.0000    0.0000    0.0000    0.0000;
    827    673    0.01719    0.05562    0.00568    137    137    137    0    0    1    -360    360    -23.9167    3.6565    24.0035    -4.0375    0.0000    0.0000    0.0000    0.0000;
    708    592    0.020744    0.067273    0.00688    137    137    137    0    0    1    -360    360    -0.6827    -7.0858    0.6905    6.2884    0.0000    0.0000    0.0000    0.0000;
    672    670    0.00157    0.003058    0.00029    69    69    69    0    0    1    -360    360    15.2008    -6.5493    -15.1970    6.5239    0.0000    0.0000    0.0000    0.0000;
    784    765    0.038256    0.067521    0.006331    109    109    109    0    0    1    -360    360    -20.1732    -6.2160    20.3192    5.7343    0.0000    0.0000    0.0000    0.0000;
    798    721    0.024876    0.072231    0.00824    137    137    137    0    0    1    -360    360    7.8664    0.0911    -7.8530    -1.0000    0.0000    0.0000    0.0000    0.0000;
    738    656    0.015207    0.049008    0.005019    20    20    20    0    0    1    -360    360    0.5240    -0.5821    -0.5240    0.0000    0.0000    0.0000    0.0000    0.0000;
    826    795    0.000413    0.011901    0.00122    69    69    69    0    0    1    -360    360    11.7840    5.8670    -11.7833    -5.9895    0.0000    0.0000    0.0000    0.0000;
    735    795    0.00281    0.009008    0.00092    69    69    69    0    0    1    -360    360    -5.4998    -5.5904    5.5013    5.4895    0.0000    0.0000    0.0000    0.0000;
    755    647    0.022893    0.074132    0.007579    137    137    137    0    0    1    -360    360    20.2989    0.1401    -20.2185    -0.7663    0.0000    0.0000    0.0000    0.0000;
    739    740    0.019339    0.062636    0.006411    137    137    137    0    0    1    -360    360    9.7235    9.4979    -9.6928    -10.1705    0.0000    0.0000    0.0000    0.0000;
    652    650    0.004554    0.014711    0.0015    137    137    137    0    0    1    -360    360    -7.8257    -4.7538    7.8289    4.5895    0.0000    0.0000    0.0000    0.0000;
    639    786    0.034876    0.064876    0.00614    109    109    109    0    0    1    -360    360    -19.3839    9.5341    19.5264    -9.9809    0.0000    0.0000    0.0000    0.0000;
    761    641    0.020992    0.067851    0.006941    137    137    137    0    0    1    -360    360    -18.1352    -10.9083    18.2143    10.3467    0.0000    0.0000    0.0000    0.0000;
    647    662    0.010826    0.035124    0.003589    69    69    69    0    0    1    -360    360    17.0775    -0.2337    -17.0504    -0.0957    0.0000    0.0000    0.0000    0.0000;
    621    827    0.019174    0.059587    0.006103    69    69    69    0    0    1    -360    360    -2.6180    -0.5000    2.6191    -0.2063    0.0000    0.0000    0.0000    0.0000;
    1863    1272    0.026281    0.082975    0.009048    114    114    114    0    0    1    -360    360    8.7123    0.9796    -8.6951    -2.0061    0.0000    0.0000    0.0000    0.0000;
    1271    1272    0.002975    0.009669    0.001004    140    140    140    0    0    1    -360    360    -8.6930    -2.9810    8.6951    2.8683    0.0000    0.0000    0.0000    0.0000;
    981    1493    0.036116    0.050413    0.008291    57    57    57    0    0    1    -360    360    -2.3740    0.5611    2.3761    -1.5159    0.0000    0.0000    0.0000    0.0000;
    980    981    0    8.3e-05    1e-05    29    29    29    0    0    1    -360    360    -2.3740    0.5600    2.3740    -0.5611    0.0000    0.0000    0.0000    0.0000;
    1014    983    0.016198    0.049174    0.00584    114    114    114    0    0    1    -360    360    27.8083    0.5376    -27.7051    -0.9305    0.0000    0.0000    0.0000    0.0000;
    1013    1014    0.000165    0.000248    4.4e-05    90    90    90    0    0    1    -360    360    -2.4990    -0.8580    2.4990    0.8527    0.0000    0.0000    0.0000    0.0000;
    1018    1359    0.016529    0.050413    0.005893    114    114    114    0    0    1    -360    360    -27.5607    3.1382    27.6766    -3.4353    0.0000    0.0000    0.0000    0.0000;
    1017    1018    0.000496    0.001488    0.000172    114    114    114    0    0    1    -360    360    -5.0020    -1.5430    5.0021    1.5245    0.0000    0.0000    0.0000    0.0000;
    1143    896    0.038678    0.099587    0.011081    114    114    114    0    0    1    -360    360    -3.3597    -2.8339    3.3650    1.5344    0.0000    0.0000    0.0000    0.0000;
    1603    1347    0.005372    0.01719    0.001832    114    114    114    0    0    1    -360    360    11.9019    2.5402    -11.8950    -2.7290    0.0000    0.0000    0.0000    0.0000;
    897    1603    0.039091    0.09562    0.010571    114    114    114    0    0    1    -360    360    27.1960    6.8670    -26.9341    -7.4635    0.0000    0.0000    0.0000    0.0000;
    1602    1603    8.3e-05    0.000248    1.9e-05    120    120    120    0    0    1    -360    360    -15.0320    -4.9250    15.0322    4.9233    0.0000    0.0000    0.0000    0.0000;
    1326    1246    0.01595    0.046694    0.004131    114    114    114    0    0    1    -360    360    -2.2887    -1.5113    2.2896    1.0221    0.0000    0.0000    0.0000    0.0000;
    1720    1326    0.031736    0.094215    0.008361    120    120    120    0    0    1    -360    360    -1.1005    -2.3297    1.1017    1.3404    0.0000    0.0000    0.0000    0.0000;
    1324    1326    0.000496    0.001157    0.000135    29    29    29    0    0    1    -360    360    -1.1870    -0.1870    1.1870    0.1709    0.0000    0.0000    0.0000    0.0000;
    1327    1245    0.01595    0.046694    0.004136    114    114    114    0    0    1    -360    360    10.2837    4.7365    -10.2659    -5.1671    0.0000    0.0000    0.0000    0.0000;
    1721    1327    0.031736    0.094215    0.008361    120    120    120    0    0    1    -360    360    10.3172    3.8348    -10.2837    -4.7206    0.0000    0.0000    0.0000    0.0000;
    1325    1327    0.000496    0.001157    0.000135    29    29    29    0    0    1    -360    360    0.0000    -0.0000    -0.0000    -0.0159    0.0000    0.0000    0.0000    0.0000;
    1893    1633    0.048182    0.119835    0.013225    114    114    114    0    0    1    -360    360    -10.9915    -1.4973    11.0429    0.1117    0.0000    0.0000    0.0000    0.0000;
    1632    1300    0.040165    0.105785    0.01189    114    114    114    0    0    1    -360    360    10.4551    -0.0266    -10.4168    -1.2353    0.0000    0.0000    0.0000    0.0000;
    1011    880    0.011653    0.03595    0.004112    114    114    114    0    0    1    -360    360    -69.7847    -11.7518    70.2744    12.7681    0.0000    0.0000    0.0000    0.0000;
    1010    881    0.011653    0.03595    0.004112    114    114    114    0    0    1    -360    360    13.2990    4.4127    -13.2801    -4.8553    0.0000    0.0000    0.0000    0.0000;
    1216    1635    0.002727    0.008926    0.000886    140    140    140    0    0    1    -360    360    57.5118    3.5504    -57.4337    -3.3971    0.0000    0.0000    0.0000    0.0000;
    1350    1216    0.007603    0.023471    0.002664    114    114    114    0    0    1    -360    360    65.5155    6.6647    -65.2340    -6.1061    0.0000    0.0000    0.0000    0.0000;
    1215    1216    0.000331    0.000413    8.2e-05    90    90    90    0    0    1    -360    360    -7.7220    -2.5650    7.7222    2.5557    0.0000    0.0000    0.0000    0.0000;
    894    1413    0.018182    0.044628    0.004898    120    120    120    0    0    1    -360    360    9.3763    5.4493    -9.3575    -5.9731    0.0000    0.0000    0.0000    0.0000;
    1864    894    0.026033    0.063636    0.007047    120    120    120    0    0    1    -360    360    17.3016    5.2675    -17.2287    -5.9179    0.0000    0.0000    0.0000    0.0000;
    894    892    0.013884    0.018017    0.003231    90    90    90    0    0    1    -360    360    7.8524    0.4686    -7.8450    -0.8360    0.0000    0.0000    0.0000    0.0000;
    1263    1414    0.017355    0.048265    0.005145    120    120    120    0    0    1    -360    360    11.6955    5.4710    -11.6702    -5.9962    0.0000    0.0000    0.0000    0.0000;
    1563    1205    0.00686    0.022231    0.002331    140    140    140    0    0    1    -360    360    41.0044    1.3812    -40.9050    -1.3291    0.0000    0.0000    0.0000    0.0000;
    1053    1563    0.004298    0.013388    0.001488    140    140    140    0    0    1    -360    360    41.0667    1.1482    -41.0044    -1.1276    0.0000    0.0000    0.0000    0.0000;
    1350    1053    0.005785    0.017686    0.002079    140    140    140    0    0    1    -360    360    45.0917    2.4786    -44.9910    -2.4136    0.0000    0.0000    0.0000    0.0000;
    1562    1563    0.006033    0.01843    0.002183    140    140    140    0    0    1    -360    360    -0.0000    0.0000    0.0000    -0.2536    0.0000    0.0000    0.0000    0.0000;
    1053    1052    0.002314    0.002893    0.000549    90    90    90    0    0    1    -360    360    3.9243    1.2654    -3.9240    -1.3290    0.0000    0.0000    0.0000    0.0000;
    1714    972    0.005041    0.015372    0.001774    140    140    140    0    0    1    -360    360    -1.2798    -3.7176    1.2804    3.5009    0.0000    0.0000    0.0000    0.0000;
    1352    1714    0.010248    0.031405    0.003628    140    140    140    0    0    1    -360    360    8.1269    -1.8031    -8.1212    1.3737    0.0000    0.0000    0.0000    0.0000;
    1714    1712    0.005124    0.008595    0.000908    90    90    90    0    0    1    -360    360    9.4009    2.3439    -9.3970    -2.4490    0.0000    0.0000    0.0000    0.0000;
    1715    973    0.005041    0.015372    0.001774    140    140    140    0    0    1    -360    360    11.9167    -3.5271    -11.9104    3.3281    0.0000    0.0000    0.0000    0.0000;
    1352    1715    0.010248    0.031405    0.003628    140    140    140    0    0    1    -360    360    16.6913    -2.5743    -16.6677    2.2001    0.0000    0.0000    0.0000    0.0000;
    1715    1713    0.005124    0.008512    0.0009    90    90    90    0    0    1    -360    360    4.7510    1.3270    -4.7500    -1.4360    0.0000    0.0000    0.0000    0.0000;
    1893    1363    0.040165    0.070165    0.007071    90    90    90    0    0    1    -360    360    4.0373    0.4408    -4.0313    -1.2335    0.0000    0.0000    0.0000    0.0000;
    1677    1306    0.022479    0.06562    0.006333    120    120    120    0    0    1    -360    360    36.8044    -7.1564    -36.5416    7.1671    0.0000    0.0000    0.0000    0.0000;
    1676    1856    0.01876    0.055372    0.005322    84    84    84    0    0    1    -360    360    50.5299    -7.2809    -50.1222    7.8498    0.0000    0.0000    0.0000    0.0000;
    1320    1179    0.014628    0.045868    0.005084    140    140    140    0    0    1    -360    360    22.7524    -12.7945    -22.6720    12.4218    0.0000    0.0000    0.0000    0.0000;
    1593    1320    0.006281    0.019752    0.002183    140    140    140    0    0    1    -360    360    22.7876    -13.0588    -22.7524    12.9022    0.0000    0.0000    0.0000    0.0000;
    1320    1318    0.00438    0.00843    0.000879    90    90    90    0    0    1    -360    360    0.0000    -0.1077    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1321    925    0.006281    0.019504    0.002217    140    140    140    0    0    1    -360    360    -14.4020    6.5032    14.4152    -6.7279    0.0000    0.0000    0.0000    0.0000;
    1769    1321    0.005041    0.015454    0.001793    140    140    140    0    0    1    -360    360    -14.3916    6.2147    14.4020    -6.3979    0.0000    0.0000    0.0000    0.0000;
    1321    1319    0.00438    0.00843    0.000879    90    90    90    0    0    1    -360    360    0.0000    -0.1053    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1352    836    0.012479    0.045207    0.00537    114    114    114    0    0    1    -360    360    0.0000    -0.6617    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1351    837    0.012479    0.045207    0.00537    114    114    114    0    0    1    -360    360    1.0671    -0.3614    -1.0670    -0.2790    0.0000    0.0000    0.0000    0.0000;
    1422    1004    0.002231    0.008347    0.000983    162    162    162    0    0    1    -360    360    -13.5127    -4.4746    13.5164    4.3668    0.0000    0.0000    0.0000    0.0000;
    989    1005    0.004132    0.01562    0.001878    162    162    162    0    0    1    -360    360    -9.0146    -3.9996    9.0178    3.7798    0.0000    0.0000    0.0000    0.0000;
    1352    989    0.004876    0.016446    0.00198    140    140    140    0    0    1    -360    360    -9.0107    -4.2241    9.0146    3.9930    0.0000    0.0000    0.0000    0.0000;
    989    988    0.00124    0.004463    0.000554    162    162    162    0    0    1    -360    360    0.0000    0.0066    0.0000    -0.0750    0.0000    0.0000    0.0000    0.0000;
    1396    1232    0.005537    0.017355    0.001919    140    140    140    0    0    1    -360    360    -23.0917    -8.6642    23.1199    8.5237    0.0000    0.0000    0.0000    0.0000;
    1464    1336    0.04157    0.060826    0.010346    90    90    90    0    0    1    -360    360    29.4580    -3.1151    -29.1390    2.4143    0.0000    0.0000    0.0000    0.0000;
    1495    1786    0.003967    0.011983    0.001421    140    140    140    0    0    1    -360    360    20.2074    0.9606    -20.1939    -1.0897    0.0000    0.0000    0.0000    0.0000;
    1670    1868    0.015868    0.048016    0.005704    114    114    114    0    0    1    -360    360    38.1136    5.0155    -37.9064    -5.0309    0.0000    0.0000    0.0000    0.0000;
    1007    1670    0.02157    0.065454    0.007771    114    114    114    0    0    1    -360    360    38.3936    4.8765    -38.1136    -4.9174    0.0000    0.0000    0.0000    0.0000;
    1669    1670    0.002397    0.007273    0.000864    140    140    140    0    0    1    -360    360    0.0000    -0.0000    0.0000    -0.0980    0.0000    0.0000    0.0000    0.0000;
    1441    1774    0.002397    0.007355    0.000852    140    140    140    0    0    1    -360    360    26.0092    2.9420    -25.9955    -3.0022    0.0000    0.0000    0.0000    0.0000;
    1386    1292    0.010496    0.031901    0.003782    114    114    114    0    0    1    -360    360    36.3842    -5.4658    -36.2639    5.3866    0.0000    0.0000    0.0000    0.0000;
    1221    1450    0.024793    0.041322    0.004259    90    90    90    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1065    987    0.010826    0.023967    0.003364    114    114    114    0    0    1    -360    360    31.1040    -1.0476    -31.0175    0.8328    0.0000    0.0000    0.0000    0.0000;
    1749    1503    0.008347    0.024959    0.003015    114    114    114    0    0    1    -360    360    -32.9429    0.8354    33.0204    -0.9575    0.0000    0.0000    0.0000    0.0000;
    1116    1433    0.024793    0.083471    0.010285    114    114    114    0    0    1    -360    360    -44.8804    -15.3985    45.3692    15.8535    0.0000    0.0000    0.0000    0.0000;
    1498    1433    0.034876    0.093058    0.01232    120    120    120    0    0    1    -360    360    -19.3552    -3.9479    19.4708    2.8128    0.0000    0.0000    0.0000    0.0000;
    1591    1312    0.008182    0.014628    0.00304    120    120    120    0    0    1    -360    360    39.1235    5.8541    -39.0178    -6.0324    0.0000    0.0000    0.0000    0.0000;
    1753    959    0.056033    0.074711    0.007168    75    75    75    0    0    1    -360    360    -11.0478    -1.5290    11.1085    0.7884    0.0000    0.0000    0.0000    0.0000;
    1753    1331    0.038265    0.051984    0.004753    57    57    57    0    0    1    -360    360    33.8402    0.1796    -33.4554    -0.1920    0.0000    0.0000    0.0000    0.0000;
    1335    1246    0.029256    0.050826    0.004973    90    90    90    0    0    1    -360    360    -0.6739    -2.6621    0.6754    2.0727    0.0000    0.0000    0.0000    0.0000;
    1894    1001    0.019752    0.05124    0.005878    90    90    90    0    0    1    -360    360    30.4643    1.8398    -30.3102    -2.1389    0.0000    0.0000    0.0000    0.0000;
    1484    1266    0.021818    0.065702    0.007795    90    90    90    0    0    1    -360    360    7.0969    0.2732    -7.0873    -1.1501    0.0000    0.0000    0.0000    0.0000;
    1571    1266    0.036281    0.070579    0.007366    90    90    90    0    0    1    -360    360    -7.1610    8.2528    7.2004    -9.0331    0.0000    0.0000    0.0000    0.0000;
    1808    1012    0.019917    0.060579    0.007124    114    114    114    0    0    1    -360    360    31.7428    2.4774    -31.5778    -2.8441    0.0000    0.0000    0.0000    0.0000;
    1210    1010    0.007769    0.023719    0.002798    140    140    140    0    0    1    -360    360    4.5037    -3.5874    -4.5017    3.2519    0.0000    0.0000    0.0000    0.0000;
    844    1809    0.047603    0.060165    0.005242    60    60    60    0    0    1    -360    360    -2.3660    -0.7410    2.3682    0.0999    0.0000    0.0000    0.0000    0.0000;
    1010    1693    0.052479    0.129917    0.014394    114    114    114    0    0    1    -360    360    40.0590    -6.4163    -39.3566    6.4147    0.0000    0.0000    0.0000    0.0000;
    1891    936    0.032645    0.079091    0.009402    114    114    114    0    0    1    -360    360    13.6417    -10.8989    -13.5613    9.9720    0.0000    0.0000    0.0000    0.0000;
    875    1214    0.023719    0.033388    0.00589    90    90    90    0    0    1    -360    360    20.7637    -6.8876    -20.6627    6.3753    0.0000    0.0000    0.0000    0.0000;
    1174    1717    0.008264    0.026364    0.002848    140    140    140    0    0    1    -360    360    -24.4146    4.0334    24.4560    -4.2511    0.0000    0.0000    0.0000    0.0000;
    1010    1174    0.019917    0.063884    0.00674    114    114    114    0    0    1    -360    360    -23.8453    3.5616    23.9406    -4.0810    0.0000    0.0000    0.0000    0.0000;
    1173    1174    0.000992    0.003141    0.00037    114    114    114    0    0    1    -360    360    -0.4740    -0.0930    0.4740    0.0476    0.0000    0.0000    0.0000    0.0000;
    1693    1223    0.013554    0.040992    0.004864    114    114    114    0    0    1    -360    360    19.9246    13.5925    -19.8578    -13.9685    0.0000    0.0000    0.0000    0.0000;
    1207    967    0.005372    0.017025    0.001861    114    114    114    0    0    1    -360    360    11.1374    2.0525    -11.1317    -2.2600    0.0000    0.0000    0.0000    0.0000;
    1488    1648    0.020248    0.067934    0.006556    114    114    114    0    0    1    -360    360    11.8035    -2.5973    -11.7780    1.9305    0.0000    0.0000    0.0000    0.0000;
    1741    1810    0.037273    0.119504    0.012681    114    114    114    0    0    1    -360    360    -28.5489    -4.5683    28.8276    4.0343    0.0000    0.0000    0.0000    0.0000;
    1742    957    0.01876    0.059339    0.006437    114    114    114    0    0    1    -360    360    -25.3606    -3.0606    25.4705    2.6897    0.0000    0.0000    0.0000    0.0000;
    1557    1387    0.015868    0.053554    0.005135    114    114    114    0    0    1    -360    360    -24.5061    -2.5436    24.5884    2.2186    0.0000    0.0000    0.0000    0.0000;
    1208    880    0.006777    0.021488    0.002343    114    114    114    0    0    1    -360    360    -11.2565    -2.1464    11.2638    1.8851    0.0000    0.0000    0.0000    0.0000;
    1200    881    0.015372    0.048926    0.005234    114    114    114    0    0    1    -360    360    9.5106    1.0459    -9.4989    -1.6461    0.0000    0.0000    0.0000    0.0000;
    1871    880    0.00686    0.021901    0.002331    114    114    114    0    0    1    -360    360    -0.8310    -0.5600    0.8310    0.2769    0.0000    0.0000    0.0000    0.0000;
    1872    881    0.00686    0.021901    0.002335    114    114    114    0    0    1    -360    360    -2.9680    -2.3320    2.9688    2.0508    0.0000    0.0000    0.0000    0.0000;
    1752    1796    0.053058    0.227273    0.025112    162    162    162    0    0    1    -360    360    -24.6345    -3.8553    24.9260    2.2514    0.0000    0.0000    0.0000    0.0000;
    1075    1795    0.049174    0.21124    0.023334    114    114    114    0    0    1    -360    360    -22.0483    -5.0003    22.2683    3.2924    0.0000    0.0000    0.0000    0.0000;
    1546    1429    0.034298    0.10595    0.011374    114    114    114    0    0    1    -360    360    41.6350    10.6928    -41.0929    -10.3295    0.0000    0.0000    0.0000    0.0000;
    1124    1099    0.000496    0.000909    7.7e-05    90    90    90    0    0    1    -360    360    1.0004    3.1979    -1.0003    -3.2071    0.0000    0.0000    0.0000    0.0000;
    1128    1124    0.004132    0.007107    0.000692    90    90    90    0    0    1    -360    360    1.0007    3.0925    -1.0004    -3.1747    0.0000    0.0000    0.0000    0.0000;
    1863    1128    0.004132    0.006942    0.000721    90    90    90    0    0    1    -360    360    1.0011    3.0033    -1.0007    -3.0891    0.0000    0.0000    0.0000    0.0000;
    1122    1124    0.001157    0.002149    0.000194    90    90    90    0    0    1    -360    360    -0.0000    -0.0000    0.0000    -0.0232    0.0000    0.0000    0.0000    0.0000;
    1126    1128    8.3e-05    0.000248    2.9e-05    140    140    140    0    0    1    -360    360    -0.0000    0.0000    0.0000    -0.0035    0.0000    0.0000    0.0000    0.0000;
    982    851    0.017355    0.050165    0.006278    114    114    114    0    0    1    -360    360    19.2565    -0.3258    -19.2031    -0.2739    0.0000    0.0000    0.0000    0.0000;
    1261    1233    0.024546    0.061488    0.006486    76    76    76    0    0    1    -360    360    15.2913    0.3489    -15.2434    -1.0045    0.0000    0.0000    0.0000    0.0000;
    1364    1134    0.026612    0.041322    0.006396    90    90    90    0    0    1    -360    360    -26.1869    -0.7997    26.3479    0.3200    0.0000    0.0000    0.0000    0.0000;
    1863    1203    0.031653    0.061735    0.011805    120    120    120    0    0    1    -360    360    32.5629    -2.2652    -32.2821    1.4099    0.0000    0.0000    0.0000    0.0000;
    1864    1133    0.045455    0.05686    0.010803    90    90    90    0    0    1    -360    360    36.6171    2.1489    -36.0994    -2.7610    0.0000    0.0000    0.0000    0.0000;
    1241    850    0.002975    0.009504    0.000997    114    114    114    0    0    1    -360    360    -3.4338    -2.2989    3.4343    2.1808    0.0000    0.0000    0.0000    0.0000;
    1511    1261    0.013471    0.043306    0.004559    114    114    114    0    0    1    -360    360    -12.7314    -9.5272    12.7595    9.0728    0.0000    0.0000    0.0000    0.0000;
    899    1233    0.008926    0.024793    0.002756    140    140    140    0    0    1    -360    360    6.4023    3.2474    -6.3983    -3.5654    0.0000    0.0000    0.0000    0.0000;
    1278    1204    0.020413    0.039752    0.007577    120    120    120    0    0    1    -360    360    -27.5115    1.9963    27.6445    -2.6273    0.0000    0.0000    0.0000    0.0000;
    1613    1129    8.3e-05    0.000826    7e-06    90    90    90    0    0    1    -360    360    -6.2850    0.5104    6.2850    -0.5110    0.0000    0.0000    0.0000    0.0000;
    1864    1613    0.006529    0.010992    0.001128    90    90    90    0    0    1    -360    360    0.7254    2.0436    -0.7251    -2.1767    0.0000    0.0000    0.0000    0.0000;
    1613    1612    0.000165    0.000248    2.4e-05    90    90    90    0    0    1    -360    360    7.0101    1.6662    -7.0100    -1.6690    0.0000    0.0000    0.0000    0.0000;
    1127    1130    0.002562    0.00438    0.000443    90    90    90    0    0    1    -360    360    3.8023    0.2205    -3.8020    -0.2730    0.0000    0.0000    0.0000    0.0000;
    1863    1127    0.00405    0.006777    0.000707    90    90    90    0    0    1    -360    360    3.8028    0.1037    -3.8023    -0.1875    0.0000    0.0000    0.0000    0.0000;
    1125    1127    0.000744    0.002314    0.000276    76    76    76    0    0    1    -360    360    0.0000    -0.0000    0.0000    -0.0330    0.0000    0.0000    0.0000    0.0000;
    1123    851    0.010826    0.021818    0.002998    90    90    90    0    0    1    -360    360    -8.5030    0.9114    8.5097    -1.2570    0.0000    0.0000    0.0000    0.0000;
    1098    1123    0.000413    0.000744    6.8e-05    90    90    90    0    0    1    -360    360    -3.1617    0.9710    3.1617    -0.9791    0.0000    0.0000    0.0000    0.0000;
    1121    1123    0.00124    0.002149    0.000208    90    90    90    0    0    1    -360    360    -5.3410    -0.0920    5.3413    0.0676    0.0000    0.0000    0.0000    0.0000;
    1924    850    0.004545    0.007934    0.000833    90    90    90    0    0    1    -360    360    -3.2060    -1.1660    3.2064    1.0670    0.0000    0.0000    0.0000    0.0000;
    1925    851    0.004545    0.007934    0.000833    90    90    90    0    0    1    -360    360    -17.2350    0.1630    17.2463    -0.2430    0.0000    0.0000    0.0000    0.0000;
    1679    850    0.004132    0.010992    0.001735    114    114    114    0    0    1    -360    360    -31.5369    -4.9365    31.5722    4.8226    0.0000    0.0000    0.0000    0.0000;
    1233    1743    0.006777    0.01124    0.001191    29    29    29    0    0    1    -360    360    5.3537    1.2890    -5.3520    -1.4280    0.0000    0.0000    0.0000    0.0000;
    1234    1744    0.006777    0.01124    0.001191    57    57    57    0    0    1    -360    360    13.2024    2.9065    -13.1920    -3.0310    0.0000    0.0000    0.0000    0.0000;
    1576    1417    0.037025    0.06719    0.006691    90    90    90    0    0    1    -360    360    13.8764    0.6402    -13.8153    -1.3101    0.0000    0.0000    0.0000    0.0000;
    1556    1417    0.014876    0.028099    0.002979    78    78    78    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1875    1418    0.007603    0.011735    0.001496    90    90    90    0    0    1    -360    360    15.3209    3.0193    -15.3049    -3.1686    0.0000    0.0000    0.0000    0.0000;
    1874    1875    0.000992    0.001736    0.000165    90    90    90    0    0    1    -360    360    15.3230    3.0038    -15.3209    -3.0193    0.0000    0.0000    0.0000    0.0000;
    1451    1874    0.006198    0.007769    0.001481    90    90    90    0    0    1    -360    360    15.3359    2.8474    -15.3230    -3.0038    0.0000    0.0000    0.0000    0.0000;
    1556    1875    0.007273    0.014545    0.001549    90    90    90    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1221    1874    0.019008    0.033058    0.003151    90    90    90    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1923    1293    0.019091    0.057769    0.006863    114    114    114    0    0    1    -360    360    -31.3418    6.6136    31.5100    -6.9089    0.0000    0.0000    0.0000    0.0000;
    1863    1132    0.007025    0.015703    0.001757    90    90    90    0    0    1    -360    360    4.9124    1.3208    -4.9108    -1.5277    0.0000    0.0000    0.0000    0.0000;
    1131    850    0.010826    0.032727    0.003884    114    114    114    0    0    1    -360    360    -9.3412    0.5445    9.3491    -0.9856    0.0000    0.0000    0.0000    0.0000;
    1626    851    0.008595    0.026033    0.00309    114    114    114    0    0    1    -360    360    -15.1220    -1.5481    15.1386    1.2286    0.0000    0.0000    0.0000    0.0000;
    1692    1277    0.028347    0.06595    0.009854    120    120    120    0    0    1    -360    360    -6.4000    1.4145    6.4109    -2.5416    0.0000    0.0000    0.0000    0.0000;
    1922    1692    0.008595    0.026033    0.003095    114    114    114    0    0    1    -360    360    28.0150    -6.9318    -27.9540    6.7545    0.0000    0.0000    0.0000    0.0000;
    1691    1672    0.015703    0.047686    0.005665    114    114    114    0    0    1    -360    360    3.5397    0.7378    -3.5379    -1.3939    0.0000    0.0000    0.0000    0.0000;
    1723    1485    0.014711    0.02595    0.002841    57    57    57    0    0    1    -360    360    16.1700    0.4448    -16.1370    -0.7181    0.0000    0.0000    0.0000    0.0000;
    1884    1262    0.003058    0.00843    0.001447    114    114    114    0    0    1    -360    360    -17.3980    -0.0205    17.4058    -0.1319    0.0000    0.0000    0.0000    0.0000;
    1363    1310    0.011901    0.036116    0.004264    114    114    114    0    0    1    -360    360    8.4516    0.5912    -8.4441    -1.0511    0.0000    0.0000    0.0000    0.0000;
    1311    893    0.008843    0.026777    0.003178    114    114    114    0    0    1    -360    360    3.6841    0.1070    -3.6830    -0.4630    0.0000    0.0000    0.0000    0.0000;
    1722    1000    0.026777    0.063223    0.007267    57    57    57    0    0    1    -360    360    -20.5802    -1.6467    20.6775    1.0224    0.0000    0.0000    0.0000    0.0000;
    1570    1510    0.031983    0.102397    0.010846    114    114    114    0    0    1    -360    360    -4.4921    -9.7167    4.5202    8.5294    0.0000    0.0000    0.0000    0.0000;
    1262    1211    0.036116    0.11595    0.012221    114    114    114    0    0    1    -360    360    5.8915    -1.0339    -5.8811    -0.3973    0.0000    0.0000    0.0000    0.0000;
    1863    1639    0.023636    0.076942    0.007921    114    114    114    0    0    1    -360    360    3.3240    0.6260    -3.3216    -1.5655    0.0000    0.0000    0.0000    0.0000;
    1883    1242    0.02281    0.041818    0.008523    120    120    120    0    0    1    -360    360    4.9188    -1.0506    -4.9142    0.0377    0.0000    0.0000    0.0000    0.0000;
    947    1234    0    0.000826    7e-06    120    120    120    0    0    1    -360    360    5.4484    4.1474    -5.4484    -4.1480    0.0000    0.0000    0.0000    0.0000;
    1863    947    0.009504    0.03    0.003308    120    120    120    0    0    1    -360    360    13.3262    5.4142    -13.3096    -5.7571    0.0000    0.0000    0.0000    0.0000;
    946    947    0.009504    0.032231    0.003073    140    140    140    0    0    1    -360    360    -7.8560    -1.9580    7.8612    1.6097    0.0000    0.0000    0.0000    0.0000;
    1863    898    0.004298    0.013471    0.001493    114    114    114    0    0    1    -360    360    16.8949    5.5827    -16.8835    -5.7256    0.0000    0.0000    0.0000    0.0000;
    1264    1864    0.040579    0.104959    0.011437    120    120    120    0    0    1    -360    360    -12.6457    -5.7484    12.7105    4.5739    0.0000    0.0000    0.0000    0.0000;
    1864    1577    0.017521    0.031983    0.00311    90    90    90    0    0    1    -360    360    27.0987    2.5523    -26.9889    -2.7183    0.0000    0.0000    0.0000    0.0000;
    1642    1627    0.003141    0.009504    0.001125    114    114    114    0    0    1    -360    360    -4.7624    0.5935    4.7630    -0.7261    0.0000    0.0000    0.0000    0.0000;
    1640    1642    0    0.000826    1e-05    114    114    114    0    0    1    -360    360    -4.7624    0.5914    4.7624    -0.5924    0.0000    0.0000    0.0000    0.0000;
    1641    1642    0    0.000826    1e-05    114    114    114    0    0    1    -360    360    0.0000    -0.0000    -0.0000    -0.0012    0.0000    0.0000    0.0000    0.0000;
    1234    1678    0.005537    0.013967    0.002464    114    114    114    0    0    1    -360    360    -17.9701    -1.9132    17.9852    1.6574    0.0000    0.0000    0.0000    0.0000;
    1450    1556    0.002149    0.006033    0.000632    90    90    90    0    0    1    -360    360    -15.5741    -3.0921    15.5787    3.0314    0.0000    0.0000    0.0000    0.0000;
    954    850    0.005455    0.017521    0.001847    114    114    114    0    0    1    -360    360    -0.0000    0.0000    0.0000    -0.2212    0.0000    0.0000    0.0000    0.0000;
    955    851    0.004959    0.017521    0.001847    114    114    114    0    0    1    -360    360    -3.5610    -0.0000    3.5615    -0.2193    0.0000    0.0000    0.0000    0.0000;
    1247    930    0.019008    0.060413    0.006548    114    114    114    0    0    1    -360    360    13.6571    3.4032    -13.6248    -4.0719    0.0000    0.0000    0.0000    0.0000;
    1907    929    0.005041    0.015289    0.001815    114    114    114    0    0    1    -360    360    10.5164    2.2887    -10.5114    -2.4866    0.0000    0.0000    0.0000    0.0000;
    1248    847    0.014215    0.025041    0.002563    90    90    90    0    0    1    -360    360    9.8607    0.9025    -9.8489    -1.1843    0.0000    0.0000    0.0000    0.0000;
    931    1698    0.02157    0.068265    0.007163    114    114    114    0    0    1    -360    360    23.1309    10.1820    -23.0130    -10.6495    0.0000    0.0000    0.0000    0.0000;
    1284    1220    0.015454    0.052066    0.004997    114    114    114    0    0    1    -360    360    -1.8212    -0.8408    1.8217    0.2437    0.0000    0.0000    0.0000    0.0000;
    1824    1284    0.012645    0.030248    0.004257    114    114    114    0    0    1    -360    360    -23.7670    2.4788    23.8277    -2.8424    0.0000    0.0000    0.0000    0.0000;
    1044    932    0.002727    0.007438    0.000806    114    114    114    0    0    1    -360    360    42.9071    14.1741    -42.8603    -14.1422    0.0000    0.0000    0.0000    0.0000;
    1665    1021    0.025372    0.042231    0.00635    90    90    90    0    0    1    -360    360    -33.0660    -6.5455    33.3085    6.1902    0.0000    0.0000    0.0000    0.0000;
    1876    1430    0.001488    0.004793    0.000494    114    114    114    0    0    1    -360    360    -34.4658    -13.9979    34.4841    14.0012    0.0000    0.0000    0.0000    0.0000;
    1817    1876    0.013223    0.031322    0.003403    90    90    90    0    0    1    -360    360    31.1016    12.9409    -30.9695    -13.0135    0.0000    0.0000    0.0000    0.0000;
    1698    1816    0.008182    0.025041    0.002943    114    114    114    0    0    1    -360    360    59.9583    20.0593    -59.6762    -19.5346    0.0000    0.0000    0.0000    0.0000;
    1930    1728    0.009008    0.015041    0.001619    90    90    90    0    0    1    -360    360    24.0631    5.5468    -24.0153    -5.6527    0.0000    0.0000    0.0000    0.0000;
    1409    1313    0.003306    0.007934    0.000903    120    120    120    0    0    1    -360    360    -30.6800    -2.8148    30.7061    2.7688    0.0000    0.0000    0.0000    0.0000;
    1427    842    0.004711    0.014215    0.001689    114    114    114    0    0    1    -360    360    13.4577    11.4474    -13.4453    -11.6123    0.0000    0.0000    0.0000    0.0000;
    1045    1411    0.002975    0.007025    0.000992    114    114    114    0    0    1    -360    360    -52.5972    -16.1441    52.6728    16.2043    0.0000    0.0000    0.0000    0.0000;
    1718    1285    0.015868    0.042645    0.004371    114    114    114    0    0    1    -360    360    -38.1863    -7.1985    38.3877    7.2173    0.0000    0.0000    0.0000    0.0000;
    1750    1697    0.026116    0.033802    0.0062    90    90    90    0    0    1    -360    360    20.6726    -2.6564    -20.5761    2.0584    0.0000    0.0000    0.0000    0.0000;
    1825    843    0.004132    0.012479    0.001484    114    114    114    0    0    1    -360    360    2.1780    -7.8552    -2.1757    7.6849    0.0000    0.0000    0.0000    0.0000;
    1022    1285    0.008595    0.026529    0.003035    114    114    114    0    0    1    -360    360    -40.6101    15.7460    40.7457    -15.6933    0.0000    0.0000    0.0000    0.0000;
    1497    1698    0.00281    0.009008    0.000975    114    114    114    0    0    1    -360    360    5.5599    1.0832    -5.5591    -1.1939    0.0000    0.0000    0.0000    0.0000;
    1219    1572    0.010331    0.032314    0.003596    114    114    114    0    0    1    -360    360    -3.8877    -0.8308    3.8890    0.4037    0.0000    0.0000    0.0000    0.0000;
    1892    1011    0.020579    0.051488    0.006086    114    114    114    0    0    1    -360    360    -25.0542    8.8620    25.1775    -9.2775    0.0000    0.0000    0.0000    0.0000;
    1239    1011    0.004628    0.008347    0.001747    114    114    114    0    0    1    -360    360    -35.3630    -5.7773    35.4130    5.6600    0.0000    0.0000    0.0000    0.0000;
    1819    1573    0.019174    0.06157    0.00651    114    114    114    0    0    1    -360    360    -20.1017    -5.6868    20.1716    5.1352    0.0000    0.0000    0.0000    0.0000;
    849    1819    0.018017    0.023884    0.004291    90    90    90    0    0    1    -360    360    -10.6283    -3.5179    10.6472    3.0357    0.0000    0.0000    0.0000    0.0000;
    1818    1819    0.006694    0.008347    0.001585    29    29    29    0    0    1    -360    360    -9.4490    -2.8320    9.4545    2.6511    0.0000    0.0000    0.0000    0.0000;
    1889    1224    0.017025    0.051984    0.00611    114    114    114    0    0    1    -360    360    -6.7334    -10.7273    6.7557    10.0785    0.0000    0.0000    0.0000    0.0000;
    1756    1889    0.040909    0.053884    0.009864    90    90    90    0    0    1    -360    360    -42.5639    -8.2844    43.2458    8.0534    0.0000    0.0000    0.0000    0.0000;
    1609    1284    0.006612    0.020661    0.002331    114    114    114    0    0    1    -360    360    8.4488    0.8224    -8.4448    -1.0891    0.0000    0.0000    0.0000    0.0000;
    1930    1284    0.025124    0.076198    0.009039    114    114    114    0    0    1    -360    360    -56.1221    -11.6708    56.8372    12.7785    0.0000    0.0000    0.0000    0.0000;
    1846    1817    0.01438    0.046198    0.004867    114    114    114    0    0    1    -360    360    -10.2800    -2.8400    10.2942    2.3316    0.0000    0.0000    0.0000    0.0000;
    1610    1931    0.02876    0.090165    0.010016    114    114    114    0    0    1    -360    360    -20.8504    -5.9671    20.9663    5.1673    0.0000    0.0000    0.0000    0.0000;
    1284    1024    0.002645    0.008017    0.000949    114    114    114    0    0    1    -360    360    0.0000    -0.1136    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1666    1931    0.019587    0.03124    0.005114    90    90    90    0    0    1    -360    360    21.0437    4.6882    -20.9663    -5.1673    0.0000    0.0000    0.0000    0.0000;
    1248    1719    0.003719    0.009835    0.00098    114    114    114    0    0    1    -360    360    -32.0381    -6.0898    32.0715    6.0621    0.0000    0.0000    0.0000    0.0000;
    1890    1572    0.024215    0.076859    0.008327    114    114    114    0    0    1    -360    360    -56.6727    -2.8238    57.3403    3.9577    0.0000    0.0000    0.0000    0.0000;
    1012    1572    0.007686    0.024711    0.002594    114    114    114    0    0    1    -360    360    49.7190    7.4542    -49.5584    -7.2506    0.0000    0.0000    0.0000    0.0000;
    1011    1573    0.007686    0.024711    0.002594    114    114    114    0    0    1    -360    360    -37.1078    -7.0137    37.1998    6.9994    0.0000    0.0000    0.0000    0.0000;
    1247    1572    0.019256    0.061983    0.006515    114    114    114    0    0    1    -360    360    -21.2351    -7.3875    21.3165    6.8735    0.0000    0.0000    0.0000    0.0000;
    1429    1115    0.002975    0.013058    0.002154    114    114    114    0    0    1    -360    360    -26.3555    -13.7805    26.3788    13.6391    0.0000    0.0000    0.0000    0.0000;
    1023    1428    0.00405    0.011653    0.00129    114    114    114    0    0    1    -360    360    32.5152    15.4696    -32.4716    -15.4993    0.0000    0.0000    0.0000    0.0000;
    1836    1729    0.020331    0.065372    0.006902    114    114    114    0    0    1    -360    360    -4.2159    -1.3217    4.2192    0.5436    0.0000    0.0000    0.0000    0.0000;
    1410    1608    0.005124    0.015868    0.00181    114    114    114    0    0    1    -360    360    23.0586    1.4501    -23.0359    -1.5969    0.0000    0.0000    0.0000    0.0000;
    1835    1611    0.01562    0.050248    0.005283    114    114    114    0    0    1    -360    360    -14.6911    -4.6425    14.7232    4.1405    0.0000    0.0000    0.0000    0.0000;
    1240    1908    0.017355    0.024711    0.004378    90    90    90    0    0    1    -360    360    26.2825    3.8884    -26.1788    -4.2576    0.0000    0.0000    0.0000    0.0000;
    1412    1285    0.002893    0.009256    0.000997    114    114    114    0    0    1    -360    360    -74.1820    -22.2047    74.3269    22.5487    0.0000    0.0000    0.0000    0.0000;
    1697    1284    0.021984    0.070909    0.007446    114    114    114    0    0    1    -360    360    -30.3098    -16.0118    30.5297    15.8427    0.0000    0.0000    0.0000    0.0000;
    1755    875    0.016364    0.02157    0.003969    90    90    90    0    0    1    -360    360    31.6795    -3.5134    -31.5317    3.2646    0.0000    0.0000    0.0000    0.0000;
    1012    1382    0.008843    0.028017    0.00303    114    114    114    0    0    1    -360    360    4.2428    -0.6591    -4.2415    0.2965    0.0000    0.0000    0.0000    0.0000;
    1383    966    0.004793    0.014959    0.001658    114    114    114    0    0    1    -360    360    0.0485    -1.5455    -0.0484    1.3451    0.0000    0.0000    0.0000    0.0000;
    1285    986    0.017934    0.044876    0.005385    114    114    114    0    0    1    -360    360    -15.3970    5.7798    15.4378    -6.3264    0.0000    0.0000    0.0000    0.0000;
    941    1003    0.013471    0.042645    0.004646    140    140    140    0    0    1    -360    360    -6.6173    2.6508    6.6231    -3.1982    0.0000    0.0000    0.0000    0.0000;
    964    941    8.3e-05    0.000248    2.4e-05    114    114    114    0    0    1    -360    360    6.4495    5.0763    -6.4494    -5.0791    0.0000    0.0000    0.0000    0.0000;
    939    941    0.004628    0.014132    0.00167    114    114    114    0    0    1    -360    360    -13.0600    -2.6110    13.0667    2.4283    0.0000    0.0000    0.0000    0.0000;
    1643    1334    0.040248    0.070579    0.006735    90    90    90    0    0    1    -360    360    9.4716    -1.3811    -9.4411    0.6319    0.0000    0.0000    0.0000    0.0000;
    949    1643    0.019669    0.040579    0.003599    90    90    90    0    0    1    -360    360    -68.9393    -8.9998    69.7584    10.2658    0.0000    0.0000    0.0000    0.0000;
    1540    949    0.006942    0.018678    0.001767    90    90    90    0    0    1    -360    360    -64.2809    -7.2389    64.5338    7.7155    0.0000    0.0000    0.0000    0.0000;
    1597    1540    0.000661    0.001157    0.000169    90    90    90    0    0    1    -360    360    -64.2568    -7.2212    64.2809    7.2439    0.0000    0.0000    0.0000    0.0000;
    948    949    0.002727    0.003636    0.000322    75    75    75    0    0    1    -360    360    -4.4050    -1.3210    4.4055    1.2843    0.0000    0.0000    0.0000    0.0000;
    1538    1540    0.000165    0.000496    4.4e-05    140    140    140    0    0    1    -360    360    -0.0000    -0.0000    0.0000    -0.0050    0.0000    0.0000    0.0000    0.0000;
    1483    1064    0.002149    0.006612    0.000779    114    114    114    0    0    1    -360    360    36.7126    0.1526    -36.6887    -0.1736    0.0000    0.0000    0.0000    0.0000;
    1759    1362    0.012562    0.045041    0.004371    114    114    114    0    0    1    -360    360    -71.8242    -16.4109    72.3848    17.8828    0.0000    0.0000    0.0000    0.0000;
    1873    918    0.01    0.025124    0.002819    120    120    120    0    0    1    -360    360    28.2865    9.4214    -28.2123    -9.5721    0.0000    0.0000    0.0000    0.0000;
    1896    1873    0.005868    0.020909    0.002072    140    140    140    0    0    1    -360    360    52.2469    15.0412    -52.1039    -14.7815    0.0000    0.0000    0.0000    0.0000;
    1917    1873    8.3e-05    0.000331    3.6e-05    140    140    140    0    0    1    -360    360    -23.8169    -5.3628    23.8173    5.3601    0.0000    0.0000    0.0000    0.0000;
    861    1917    0.000331    0.000992    0.000121    114    114    114    0    0    1    -360    360    -19.0620    -4.9400    19.0631    4.9287    0.0000    0.0000    0.0000    0.0000;
    1915    1917    0.004463    0.013636    0.001619    140    140    140    0    0    1    -360    360    -4.7530    -0.6260    4.7538    0.4341    0.0000    0.0000    0.0000    0.0000;
    852    1112    0.013967    0.043388    0.004898    140    140    140    0    0    1    -360    360    -33.3436    -6.5066    33.4765    6.3243    0.0000    0.0000    0.0000    0.0000;
    1590    1286    0.02281    0.063967    0.009043    140    140    140    0    0    1    -360    360    -56.0279    -10.3644    56.6365    10.9566    0.0000    0.0000    0.0000    0.0000;
    1434    1548    0.006694    0.017273    0.002389    120    120    120    0    0    1    -360    360    19.1880    -7.2506    -19.1643    7.0287    0.0000    0.0000    0.0000    0.0000;
    1434    1193    0.004545    0.013967    0.001283    120    120    120    0    0    1    -360    360    -7.3993    2.9196    7.4017    -3.0640    0.0000    0.0000    0.0000    0.0000;
    1194    918    0.005702    0.01719    0.002118    140    140    140    0    0    1    -360    360    -25.2103    -9.7181    25.2453    9.5721    0.0000    0.0000    0.0000    0.0000;
    1855    1433    0.013636    0.033967    0.003707    120    120    120    0    0    1    -360    360    -7.2615    -5.0790    7.2703    4.6639    0.0000    0.0000    0.0000    0.0000;
    1433    1545    0.008595    0.021405    0.002282    120    120    120    0    0    1    -360    360    -4.0478    2.6064    4.0495    -2.8717    0.0000    0.0000    0.0000    0.0000;
    1199    1544    0.009256    0.022645    0.002543    120    120    120    0    0    1    -360    360    5.2392    -2.6994    -5.2365    2.4055    0.0000    0.0000    0.0000    0.0000;
    1588    1199    0.004876    0.013471    0.001566    120    120    120    0    0    1    -360    360    5.8349    -2.7676    -5.8332    2.5874    0.0000    0.0000    0.0000    0.0000;
    1199    1197    0.000909    0.002066    0.000237    120    120    120    0    0    1    -360    360    0.5940    0.1120    -0.5940    -0.1400    0.0000    0.0000    0.0000    0.0000;
    1434    1185    0.016694    0.045207    0.005467    120    120    120    0    0    1    -360    360    -35.9100    -2.7537    36.0926    2.5963    0.0000    0.0000    0.0000    0.0000;
    1516    1169    0.000826    0.002479    0.000269    114    114    114    0    0    1    -360    360    -76.7778    -13.9214    76.8193    14.0132    0.0000    0.0000    0.0000    0.0000;
    1096    1516    0.002149    0.003884    0.000779    120    120    120    0    0    1    -360    360    -64.8033    -12.9046    64.8808    12.9503    0.0000    0.0000    0.0000    0.0000;
    1184    1096    0.00595    0.010661    0.002222    120    120    120    0    0    1    -360    360    -64.5883    -12.8722    64.8033    12.9898    0.0000    0.0000    0.0000    0.0000;
    1516    1514    0    0.000826    7e-06    114    114    114    0    0    1    -360    360    11.8970    0.9711    -11.8970    -0.9710    0.0000    0.0000    0.0000    0.0000;
    1096    1094    0.002397    0.004876    0.000704    90    90    90    0    0    1    -360    360    0.0000    -0.0852    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1407    1633    0.008926    0.02876    0.003025    114    114    114    0    0    1    -360    360    -29.6947    -5.8951    29.7661    5.7787    0.0000    0.0000    0.0000    0.0000;
    1452    1407    0.004959    0.015868    0.001675    140    140    140    0    0    1    -360    360    -23.0078    -4.4601    23.0317    4.3457    0.0000    0.0000    0.0000    0.0000;
    1405    1407    0.002314    0.003802    0.000404    90    90    90    0    0    1    -360    360    -6.6620    -1.5940    6.6629    1.5494    0.0000    0.0000    0.0000    0.0000;
    1080    1632    0.000826    0.002562    0.000266    114    114    114    0    0    1    -360    360    -49.9329    -12.2567    49.9519    12.2850    0.0000    0.0000    0.0000    0.0000;
    864    1080    0.007934    0.025537    0.002684    140    140    140    0    0    1    -360    360    -35.5543    -7.7950    35.6464    7.7840    0.0000    0.0000    0.0000    0.0000;
    1078    1080    0.000248    0.000661    7.5e-05    114    114    114    0    0    1    -360    360    -14.2860    -4.4800    14.2865    4.4727    0.0000    0.0000    0.0000    0.0000;
    1416    1633    0.008017    0.02438    0.002553    120    120    120    0    0    1    -360    360    26.3561    -13.1250    -26.2959    13.0147    0.0000    0.0000    0.0000    0.0000;
    1415    1632    0.008099    0.025372    0.002633    120    120    120    0    0    1    -360    360    1.9481    -6.8133    -1.9447    6.5213    0.0000    0.0000    0.0000    0.0000;
    1634    1764    0.014463    0.043967    0.005193    114    114    114    0    0    1    -360    360    30.0755    11.6275    -29.9479    -11.8513    0.0000    0.0000    0.0000    0.0000;
    1673    1721    0.010083    0.031901    0.003453    114    114    114    0    0    1    -360    360    39.7982    8.3719    -39.6588    -8.3427    0.0000    0.0000    0.0000    0.0000;
    1189    1231    0.003719    0.011901    0.001251    140    140    140    0    0    1    -360    360    -7.7360    -1.7590    7.7379    1.6111    0.0000    0.0000    0.0000    0.0000;
    1377    1478    0.002231    0.006612    0.000789    114    114    114    0    0    1    -360    360    5.2715    2.6428    -5.2708    -2.7370    0.0000    0.0000    0.0000    0.0000;
    1814    1799    0.009587    0.030744    0.003233    114    114    114    0    0    1    -360    360    -13.6423    -5.9034    13.6596    5.5664    0.0000    0.0000    0.0000    0.0000;
    1437    1622    0.000992    0.003058    0.000346    114    114    114    0    0    1    -360    360    -88.1869    -16.8282    88.2537    16.9928    0.0000    0.0000    0.0000    0.0000;
    1644    1437    0.005785    0.01843    0.001951    114    114    114    0    0    1    -360    360    -66.3573    -9.1570    66.5763    9.6223    0.0000    0.0000    0.0000    0.0000;
    1435    1437    0.000826    0.002397    0.000281    114    114    114    0    0    1    -360    360    -21.6070    -7.2290    21.6106    7.2058    0.0000    0.0000    0.0000    0.0000;
    1841    1643    0.011901    0.036446    0.004262    114    114    114    0    0    1    -360    360    99.2877    20.8577    -98.2930    -18.3287    0.0000    0.0000    0.0000    0.0000;
    1142    944    0.004215    0.013306    0.001433    114    114    114    0    0    1    -360    360    -4.5220    -0.8810    4.5227    0.7141    0.0000    0.0000    0.0000    0.0000;
    1739    1282    0.005207    0.01595    0.001873    140    140    140    0    0    1    -360    360    -20.2240    -5.6550    20.2439    5.4997    0.0000    0.0000    0.0000    0.0000;
    1058    1036    0.005455    0.017107    0.001917    140    140    140    0    0    1    -360    360    -9.6139    -3.9748    9.6188    3.7615    0.0000    0.0000    0.0000    0.0000;
    1881    1476    0.004793    0.014628    0.001774    114    114    114    0    0    1    -360    360    -43.6391    -2.9040    43.7154    2.9229    0.0000    0.0000    0.0000    0.0000;
    992    1881    0.001901    0.006116    0.000646    114    114    114    0    0    1    -360    360    -36.7057    -1.5799    36.7271    1.5710    0.0000    0.0000    0.0000    0.0000;
    1879    1881    8.3e-05    0.000165    1.7e-05    114    114    114    0    0    1    -360    360    -6.9120    -1.3350    6.9120    1.3330    0.0000    0.0000    0.0000    0.0000;
    992    1615    0.001405    0.004132    0.000426    114    114    114    0    0    1    -360    360    27.0817    -0.8911    -27.0732    0.8652    0.0000    0.0000    0.0000    0.0000;
    1436    1622    0.001488    0.004628    0.000549    114    114    114    0    0    1    -360    360    6.8860    6.7600    -6.8848    -6.8223    0.0000    0.0000    0.0000    0.0000;
    937    1368    0.006777    0.021984    0.002297    114    114    114    0    0    1    -360    360    24.9005    4.9828    -24.8645    -5.1449    0.0000    0.0000    0.0000    0.0000;
    1081    1419    0.008099    0.020661    0.002323    120    120    120    0    0    1    -360    360    -3.8976    4.0466    3.8999    -4.3079    0.0000    0.0000    0.0000    0.0000;
    1633    1081    0.000496    0.001488    0.000162    114    114    114    0    0    1    -360    360    -3.8974    3.9894    3.8976    -4.0077    0.0000    0.0000    0.0000    0.0000;
    1081    1079    0.000909    0.002893    0.000339    57    57    57    0    0    1    -360    360    0.0000    -0.0390    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1135    972    0.001736    0.005289    0.000617    57    57    57    0    0    1    -360    360    -4.2740    -1.6790    4.2743    1.6038    0.0000    0.0000    0.0000    0.0000;
    1842    1322    0.012975    0.041074    0.004484    140    140    140    0    0    1    -360    360    8.2354    1.8405    -8.2276    -2.3579    0.0000    0.0000    0.0000    0.0000;
    1568    1740    0.003802    0.012149    0.001275    114    114    114    0    0    1    -360    360    -10.4027    -1.9296    10.4064    1.7967    0.0000    0.0000    0.0000    0.0000;
    1408    1568    0.006694    0.021653    0.002268    140    140    140    0    0    1    -360    360    12.5624    1.7748    -12.5529    -2.0018    0.0000    0.0000    0.0000    0.0000;
    865    1408    0.004463    0.014463    0.001517    114    114    114    0    0    1    -360    360    15.3039    2.3288    -15.2945    -2.4711    0.0000    0.0000    0.0000    0.0000;
    1568    1566    0.001157    0.002562    0.000254    90    90    90    0    0    1    -360    360    22.9555    3.9314    -22.9500    -3.9480    0.0000    0.0000    0.0000    0.0000;
    1406    1408    0.002314    0.003802    0.000404    90    90    90    0    0    1    -360    360    -2.7320    -0.7420    2.7322    0.6963    0.0000    0.0000    0.0000    0.0000;
    1739    1143    0.004463    0.014297    0.001515    114    114    114    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1231    1832    0.003306    0.010744    0.001101    140    140    140    0    0    1    -360    360    5.8290    1.6047    -5.8280    -1.7370    0.0000    0.0000    0.0000    0.0000;
    1231    1031    0.001405    0.004463    0.000469    114    114    114    0    0    1    -360    360    0.0000    -0.0578    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1479    1002    0.002397    0.007273    0.000857    140    140    140    0    0    1    -360    360    5.2708    2.7367    -5.2701    -2.8389    0.0000    0.0000    0.0000    0.0000;
    1842    1472    0.003802    0.01157    0.00137    140    140    140    0    0    1    -360    360    40.2877    13.4596    -40.2310    -13.4523    0.0000    0.0000    0.0000    0.0000;
    1623    1843    0.018347    0.056777    0.006459    114    114    114    0    0    1    -360    360    -49.9043    -6.5194    50.2911    6.9334    0.0000    0.0000    0.0000    0.0000;
    1097    977    0.000992    0.002893    0.000349    140    140    140    0    0    1    -360    360    51.6130    11.9951    -51.5901    -11.9706    0.0000    0.0000    0.0000    0.0000;
    1517    1097    0.001488    0.004463    0.00053    140    140    140    0    0    1    -360    360    51.6474    11.9776    -51.6130    -11.9390    0.0000    0.0000    0.0000    0.0000;
    1843    1517    0.004298    0.013388    0.001474    140    140    140    0    0    1    -360    360    51.7465    12.1055    -51.6474    -11.9767    0.0000    0.0000    0.0000    0.0000;
    1097    1095    0.001322    0.003884    0.000462    140    140    140    0    0    1    -360    360    0.0000    -0.0562    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    1515    1517    0    0.000826    7e-06    114    114    114    0    0    1    -360    360    -0.0000    0.0000    0.0000    -0.0009    0.0000    0.0000    0.0000    0.0000;
    1195    917    0.002727    0.008347    0.000973    140    140    140    0    0    1    -360    360    -7.2880    2.4155    7.2893    -2.5267    0.0000    0.0000    0.0000    0.0000;
    1914    1195    0.002231    0.007603    0.000728    140    140    140    0    0    1    -360    360    -7.2869    2.3329    7.2880    -2.4155    0.0000    0.0000    0.0000    0.0000;
    1911    1914    8.3e-05    0.000165    1.7e-05    140    140    140    0    0    1    -360    360    -7.2868    2.3298    7.2869    -2.3317    0.0000    0.0000    0.0000    0.0000;
    1193    1195    0.003141    0.009669    0.001125    140    140    140    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1913    1914    0    0.000826    1e-05    140    140    140    0    0    1    -360    360    0.0000    0.0000    -0.0000    -0.0012    0.0000    0.0000    0.0000    0.0000;
    1251    1111    0.001074    0.003388    0.000387    140    140    140    0    0    1    -360    360    -24.2213    -9.7780    24.2274    9.7511    0.0000    0.0000    0.0000    0.0000;
    1839    1251    0.004545    0.013884    0.001614    140    140    140    0    0    1    -360    360    -22.5355    -9.4681    22.5582    9.3454    0.0000    0.0000    0.0000    0.0000;
    1251    1249    0.001157    0.001488    0.000281    90    90    90    0    0    1    -360    360    1.6630    0.4325    -1.6630    -0.4660    0.0000    0.0000    0.0000    0.0000;
    921    1111    0.001074    0.003388    0.000387    140    140    140    0    0    1    -360    360    -43.6176    -17.0785    43.6374    17.0946    0.0000    0.0000    0.0000    0.0000;
    1888    921    0.003884    0.011901    0.001375    114    114    114    0    0    1    -360    360    -36.1959    -15.1587    36.2463    15.1494    0.0000    0.0000    0.0000    0.0000;
    919    921    0.000661    0.001901    0.000225    114    114    114    0    0    1    -360    360    -7.3710    -1.9550    7.3713    1.9291    0.0000    0.0000    0.0000    0.0000;
    1270    1111    0.009339    0.025289    0.002592    120    120    120    0    0    1    -360    360    -19.1642    -5.1213    19.1950    4.8958    0.0000    0.0000    0.0000    0.0000;
    1720    1270    0.005702    0.014545    0.001534    120    120    120    0    0    1    -360    360    -15.7088    -4.5461    15.7216    4.3966    0.0000    0.0000    0.0000    0.0000;
    1270    1267    0.005537    0.009339    0.00097    90    90    90    0    0    1    -360    360    3.4426    0.7247    -3.4420    -0.8390    0.0000    0.0000    0.0000    0.0000;
    1399    1111    0.009339    0.025289    0.002592    120    120    120    0    0    1    -360    360    -17.4640    -4.8225    17.4896    4.5831    0.0000    0.0000    0.0000    0.0000;
    1317    1399    0.005702    0.01438    0.001513    120    120    120    0    0    1    -360    360    -17.4481    -5.0764    17.4640    4.9367    0.0000    0.0000    0.0000    0.0000;
    1721    1317    8.3e-05    0.000248    1.9e-05    140    140    140    0    0    1    -360    360    -5.4569    -1.2604    5.4569    1.2582    0.0000    0.0000    0.0000    0.0000;
    1399    1398    0.005537    0.009256    0.000961    90    90    90    0    0    1    -360    360    0.0000    -0.1142    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    1316    1317    0.000165    0.000413    5.3e-05    140    140    140    0    0    1    -360    360    -11.9910    -3.8240    11.9912    3.8182    0.0000    0.0000    0.0000    0.0000;
    1361    1287    0.000496    0.001488    0.000177    140    140    140    0    0    1    -360    360    -67.8983    -17.8445    67.9183    17.8826    0.0000    0.0000    0.0000    0.0000;
    1361    1287    0.000496    0.001488    0.000177    140    140    140    0    0    1    -360    360    -67.8983    -17.8445    67.9183    17.8826    0.0000    0.0000    0.0000    0.0000;
    1139    1110    0.012479    0.038265    0.004414    114    114    114    0    0    1    -360    360    27.5846    4.5773    -27.5047    -4.8712    0.0000    0.0000    0.0000    0.0000;
    1361    1139    0.000909    0.003388    0.00039    114    114    114    0    0    1    -360    360    27.5904    4.5354    -27.5846    -4.5616    0.0000    0.0000    0.0000    0.0000;
    1137    1139    0.000413    0.001322    0.000128    114    114    114    0    0    1    -360    360    -0.0000    -0.0000    0.0000    -0.0157    0.0000    0.0000    0.0000    0.0000;
    1655    1112    0.00876    0.026942    0.003112    114    114    114    0    0    1    -360    360    47.4694    13.0730    -47.2975    -12.9274    0.0000    0.0000    0.0000    0.0000;
    1140    1655    0.003802    0.012066    0.001396    140    140    140    0    0    1    -360    360    49.5684    13.9026    -49.4875    -13.8190    0.0000    0.0000    0.0000    0.0000;
    1362    1140    0.000826    0.002562    0.000293    114    114    114    0    0    1    -360    360    81.6739    23.3312    -81.6261    -23.2196    0.0000    0.0000    0.0000    0.0000;
    1654    1655    0.002066    0.006364    0.000753    140    140    140    0    0    1    -360    360    -2.0180    -0.8390    2.0181    0.7461    0.0000    0.0000    0.0000    0.0000;
    1136    1140    0.000413    0.001322    0.00016    114    114    114    0    0    1    -360    360    -32.0540    -9.3250    32.0577    9.3169    0.0000    0.0000    0.0000    0.0000;
    1030    1878    0.001488    0.004876    0.000511    84    84    84    0    0    1    -360    360    -14.8384    0.3798    14.8412    -0.4292    0.0000    0.0000    0.0000    0.0000;
    1420    1030    0.004959    0.013223    0.0015    120    120    120    0    0    1    -360    360    -14.8289    0.2035    14.8384    -0.3508    0.0000    0.0000    0.0000    0.0000;
    1029    1030    0.000661    0.002149    0.000252    140    140    140    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.0290    0.0000    0.0000    0.0000    0.0000;
    1782    1773    0.003306    0.010413    0.001147    140    140    140    0    0    1    -360    360    -21.7451    -0.9280    21.7582    0.8319    0.0000    0.0000    0.0000    0.0000;
    1150    1526    0.011983    0.037107    0.004211    140    140    140    0    0    1    -360    360    -17.3606    -6.3395    17.3940    5.9294    0.0000    0.0000    0.0000    0.0000;
    1380    972    0.004545    0.013967    0.001619    140    140    140    0    0    1    -360    360    -37.2682    -9.6494    37.3230    9.6189    0.0000    0.0000    0.0000    0.0000;
    1814    1800    0.004215    0.009752    0.002043    140    140    140    0    0    1    -360    360    -39.9817    -12.6362    40.0428    12.5296    0.0000    0.0000    0.0000    0.0000;
    1614    925    0.005702    0.015041    0.001646    120    120    120    0    0    1    -360    360    24.2227    -1.6153    -24.1948    1.4918    0.0000    0.0000    0.0000    0.0000;
    1339    925    0.001322    0.002645    0.000237    57    57    57    0    0    1    -360    360    -6.2920    -1.6790    6.2925    1.6515    0.0000    0.0000    0.0000    0.0000;
    1340    926    0.001322    0.002645    0.000237    57    57    57    0    0    1    -360    360    0.0000    -0.0000    0.0000    -0.0291    0.0000    0.0000    0.0000    0.0000;
    1844    1658    0.002893    0.007025    0.000779    120    120    120    0    0    1    -360    360    8.3197    1.9149    -8.3180    -2.0050    0.0000    0.0000    0.0000    0.0000;
    1845    1659    0.002893    0.007025    0.000779    120    120    120    0    0    1    -360    360    8.3178    2.3810    -8.3160    -2.4710    0.0000    0.0000    0.0000    0.0000;
    1625    1110    0.003719    0.009008    0.000999    120    120    120    0    0    1    -360    360    -16.9909    -2.2325    16.9999    2.1329    0.0000    0.0000    0.0000    0.0000;
    1845    1625    0.004628    0.01438    0.001626    140    140    140    0    0    1    -360    360    -15.0820    -2.1856    15.0909    2.0159    0.0000    0.0000    0.0000    0.0000;
    1624    1625    0.002645    0.006116    0.00129    140    140    140    0    0    1    -360    360    -1.9000    -0.3730    1.9001    0.2166    0.0000    0.0000    0.0000    0.0000;
    1844    1110    0.008347    0.023471    0.002628    120    120    120    0    0    1    -360    360    -16.7798    -2.3715    16.7996    2.1081    0.0000    0.0000    0.0000    0.0000;
    1252    1110    0.00157    0.004793    0.000566    140    140    140    0    0    1    -360    360    2.3273    2.0588    -2.3272    -2.1272    0.0000    0.0000    0.0000    0.0000;
    1471    1252    0.007438    0.022562    0.00266    140    140    140    0    0    1    -360    360    8.8619    2.7421    -8.8566    -3.0497    0.0000    0.0000    0.0000    0.0000;
    1853    1471    0.000992    0.003306    0.000351    140    140    140    0    0    1    -360    360    10.6449    2.9731    -10.6439    -3.0125    0.0000    0.0000    0.0000    0.0000;
    1252    1250    0.000744    0.001405    0.000293    120    120    120    0    0    1    -360    360    6.5293    0.9909    -6.5290    -1.0260    0.0000    0.0000    0.0000    0.0000;
    1469    1471    0.000248    0.000496    4.6e-05    90    90    90    0    0    1    -360    360    -1.7820    -0.2760    1.7820    0.2704    0.0000    0.0000    0.0000    0.0000;
    1295    1110    0.00876    0.026529    0.003124    140    140    140    0    0    1    -360    360    -16.1425    -9.3801    16.1676    9.0775    0.0000    0.0000    0.0000    0.0000;
    1789    1413    0.010083    0.024546    0.002715    120    120    120    0    0    1    -360    360    -2.7444    -12.1101    2.7576    11.8282    0.0000    0.0000    0.0000    0.0000;
    1827    1789    0.011901    0.029669    0.003277    120    120    120    0    0    1    -360    360    6.7851    -10.0855    -6.7702    9.7456    0.0000    0.0000    0.0000    0.0000;
    1787    1789    0.00438    0.006116    0.000777    75    75    75    0    0    1    -360    360    -9.5110    -2.4490    9.5147    2.3646    0.0000    0.0000    0.0000    0.0000;
    1790    1414    0.010083    0.024546    0.002715    120    120    120    0    0    1    -360    360    -9.9954    -5.8995    10.0071    5.6155    0.0000    0.0000    0.0000    0.0000;
    1601    1790    0.008099    0.021074    0.002386    120    120    120    0    0    1    -360    360    -1.6763    -4.5203    1.6778    4.2506    0.0000    0.0000    0.0000    0.0000;
    1788    1790    0.004132    0.005372    0.000692    75    75    75    0    0    1    -360    360    -8.3150    -1.7250    8.3176    1.6489    0.0000    0.0000    0.0000    0.0000;
    1844    1706    0.002397    0.007355    0.000857    140    140    140    0    0    1    -360    360    4.8685    1.6699    -4.8680    -1.7720    0.0000    0.0000    0.0000    0.0000;
    1231    1004    0.003141    0.013306    0.001379    162    162    162    0    0    1    -360    360    -44.5413    -10.1072    44.5944    10.1623    0.0000    0.0000    0.0000    0.0000;
    1413    1145    0.003058    0.003802    0.000721    90    90    90    0    0    1    -360    360    0.0000    -0.0836    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1414    1146    0.003141    0.003884    0.00074    90    90    90    0    0    1    -360    360    1.6631    0.3807    -1.6630    -0.4660    0.0000    0.0000    0.0000    0.0000;
    1026    1631    0.001074    0.003223    0.000378    140    140    140    0    0    1    -360    360    68.6491    17.5358    -68.6034    -17.4433    0.0000    0.0000    0.0000    0.0000;
    1720    1026    0.001818    0.00562    0.000665    140    140    140    0    0    1    -360    360    74.5582    19.3010    -74.4672    -19.0985    0.0000    0.0000    0.0000    0.0000;
    1026    1025    0.000579    0.001653    0.000194    140    140    140    0    0    1    -360    360    5.8182    1.5627    -5.8180    -1.5850    0.0000    0.0000    0.0000    0.0000;
    1378    1628    0.003141    0.021405    0.002413    114    114    114    0    0    1    -360    360    -34.4084    -6.9482    34.4405    6.8758    0.0000    0.0000    0.0000    0.0000;
    973    1276    0.006446    0.020661    0.002164    114    114    114    0    0    1    -360    360    59.2552    16.8664    -59.0560    -16.4926    0.0000    0.0000    0.0000    0.0000;
    1844    1368    0.00405    0.012397    0.00143    114    114    114    0    0    1    -360    360    13.4366    -4.3823    -13.4300    4.2294    0.0000    0.0000    0.0000    0.0000;
    884    1415    0.001983    0.006033    0.000697    140    140    140    0    0    1    -360    360    11.4736    2.1775    -11.4713    -2.2504    0.0000    0.0000    0.0000    0.0000;
    1878    884    0.004959    0.015207    0.001752    140    140    140    0    0    1    -360    360    15.7700    3.2064    -15.7588    -3.3736    0.0000    0.0000    0.0000    0.0000;
    884    882    0.001074    0.001818    0.000194    90    90    90    0    0    1    -360    360    4.2852    1.1961    -4.2850    -1.2180    0.0000    0.0000    0.0000    0.0000;
    1238    1416    0.002314    0.007438    0.000811    140    140    140    0    0    1    -360    360    22.4006    -1.9167    -22.3904    1.8563    0.0000    0.0000    0.0000    0.0000;
    1621    1238    0.005702    0.018017    0.001994    140    140    140    0    0    1    -360    360    22.4257    -2.0690    -22.4006    1.9190    0.0000    0.0000    0.0000    0.0000;
    1237    1238    8.3e-05    0.000248    1.9e-05    120    120    120    0    0    1    -360    360    -0.0000    0.0000    0.0000    -0.0022    0.0000    0.0000    0.0000    0.0000;
    1232    1804    0.001901    0.004628    0.000895    140    140    140    0    0    1    -360    360    5.8286    1.6314    -5.8280    -1.7370    0.0000    0.0000    0.0000    0.0000;
    1805    1231    0.001405    0.004628    0.000489    140    140    140    0    0    1    -360    360    -38.5566    0.4180    38.5736    -0.4222    0.0000    0.0000    0.0000    0.0000;
    926    1805    0.008099    0.022645    0.002439    120    120    120    0    0    1    -360    360    -33.7240    1.9922    33.7995    -2.0807    0.0000    0.0000    0.0000    0.0000;
    1803    1805    0.000496    0.00124    0.000191    140    140    140    0    0    1    -360    360    -4.7570    -1.6860    4.7571    1.6627    0.0000    0.0000    0.0000    0.0000;
    1102    1112    0.007521    0.023058    0.002413    120    120    120    0    0    1    -360    360    -3.7990    0.1176    3.7999    -0.4099    0.0000    0.0000    0.0000    0.0000;
    1268    1102    0.000331    0.001157    0.000116    114    114    114    0    0    1    -360    360    -3.7990    -0.0000    3.7990    -0.0141    0.0000    0.0000    0.0000    0.0000;
    1100    1102    0.002397    0.007521    0.000847    114    114    114    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.1036    0.0000    0.0000    0.0000    0.0000;
    1815    1905    0.008099    0.026116    0.002725    140    140    140    0    0    1    -360    360    37.5414    12.0894    -37.4371    -12.0812    0.0000    0.0000    0.0000    0.0000;
    1554    845    0.003636    0.011405    0.001242    140    140    140    0    0    1    -360    360    -40.3556    0.7383    40.4073    -0.7183    0.0000    0.0000    0.0000    0.0000;
    890    1554    0.00157    0.004876    0.000542    140    140    140    0    0    1    -360    360    -33.3182    2.7368    33.3335    -2.7512    0.0000    0.0000    0.0000    0.0000;
    1554    1552    0.002314    0.006942    0.000728    120    120    120    0    0    1    -360    360    7.0221    2.0129    -7.0210    -2.0930    0.0000    0.0000    0.0000    0.0000;
    1779    1016    0.001983    0.005702    0.000617    120    120    120    0    0    1    -360    360    -5.8567    8.5224    5.8586    -8.5876    0.0000    0.0000    0.0000    0.0000;
    1120    1780    0.003719    0.011322    0.001266    120    120    120    0    0    1    -360    360    6.1934    7.4692    -6.1903    -7.6048    0.0000    0.0000    0.0000    0.0000;
    885    1120    0.001901    0.005785    0.000653    140    140    140    0    0    1    -360    360    6.1949    7.3336    -6.1934    -7.4039    0.0000    0.0000    0.0000    0.0000;
    1878    885    0.004959    0.015207    0.001752    140    140    140    0    0    1    -360    360    7.3868    7.4858    -7.3819    -7.6724    0.0000    0.0000    0.0000    0.0000;
    885    883    0.001074    0.001818    0.000194    90    90    90    0    0    1    -360    360    1.1870    0.3388    -1.1870    -0.3610    0.0000    0.0000    0.0000    0.0000;
    1119    1120    0.001983    0.004545    0.000569    120    120    120    0    0    1    -360    360    -0.0000    0.0000    0.0000    -0.0652    0.0000    0.0000    0.0000    0.0000;
    1232    1781    0.001901    0.005868    0.000658    140    140    140    0    0    1    -360    360    -18.8891    -0.4260    18.8948    0.3647    0.0000    0.0000    0.0000    0.0000;
    1447    1286    0.013388    0.041488    0.004726    140    140    140    0    0    1    -360    360    -51.4985    -10.6499    51.7990    10.9949    0.0000    0.0000    0.0000    0.0000;
    1801    1447    0.007603    0.02405    0.002618    140    140    140    0    0    1    -360    360    -45.5355    -9.3044    45.6702    9.4101    0.0000    0.0000    0.0000    0.0000;
    1447    1445    0.001074    0.010992    0.001752    75    75    75    0    0    1    -360    360    5.8283    1.2399    -5.8280    -1.4520    0.0000    0.0000    0.0000    0.0000;
    1446    1047    0.00876    0.027851    0.00303    140    140    140    0    0    1    -360    360    36.4069    8.7198    -36.3070    -8.7736    0.0000    0.0000    0.0000    0.0000;
    1357    1446    0.011157    0.034463    0.003913    140    140    140    0    0    1    -360    360    43.3391    9.7685    -43.1623    -9.7074    0.0000    0.0000    0.0000    0.0000;
    1286    1357    0.002314    0.007025    0.000816    140    140    140    0    0    1    -360    360    50.6414    11.4534    -50.5916    -11.4040    0.0000    0.0000    0.0000    0.0000;
    1446    1444    0.001058    0.010826    0.001726    75    75    75    0    0    1    -360    360    6.7554    0.9876    -6.7550    -1.1960    0.0000    0.0000    0.0000    0.0000;
    1357    1355    0.003223    0.006033    0.000578    90    90    90    0    0    1    -360    360    7.2524    1.6355    -7.2510    -1.7050    0.0000    0.0000    0.0000    0.0000;
    1779    1415    0.005455    0.016777    0.001914    114    114    114    0    0    1    -360    360    3.6774    -10.8575    -3.6713    10.6569    0.0000    0.0000    0.0000    0.0000;
    1904    1845    0.004215    0.009835    0.001217    120    120    120    0    0    1    -360    360    12.3727    4.8424    -12.3666    -4.9757    0.0000    0.0000    0.0000    0.0000;
    1149    1904    0.002066    0.00562    0.000593    120    120    120    0    0    1    -360    360    13.7994    5.1258    -13.7957    -5.1877    0.0000    0.0000    0.0000    0.0000;
    1903    1904    0.000661    0.002314    0.00022    120    120    120    0    0    1    -360    360    -1.4230    -0.3720    1.4230    0.3453    0.0000    0.0000    0.0000    0.0000;
    1372    1586    0.002893    0.008926    0.001004    140    140    140    0    0    1    -360    360    -16.7243    -2.0346    16.7311    1.9338    0.0000    0.0000    0.0000    0.0000;
    1815    1372    0.00595    0.019174    0.00203    140    140    140    0    0    1    -360    360    -5.7850    0.7463    5.7867    -0.9867    0.0000    0.0000    0.0000    0.0000;
    1372    1370    0.005289    0.008926    0.000927    90    90    90    0    0    1    -360    360    10.9376    3.0213    -10.9320    -3.1240    0.0000    0.0000    0.0000    0.0000;
    1037    1232    0.001653    0.005289    0.000557    120    120    120    0    0    1    -360    360    -12.4689    -4.5087    12.4713    4.4499    0.0000    0.0000    0.0000    0.0000;
    1735    1652    0.006529    0.023884    0.002338    105    105    105    0    0    1    -360    360    -6.1770    -1.5390    6.1792    1.2689    0.0000    0.0000    0.0000    0.0000;
    1906    1653    0.008017    0.026446    0.002645    140    140    140    0    0    1    -360    360    21.5295    7.5988    -21.4944    -7.7991    0.0000    0.0000    0.0000    0.0000;
    1754    1596    0.007273    0.012314    0.001788    90    90    90    0    0    1    -360    360    -48.8631    -3.4745    49.0162    3.5295    0.0000    0.0000    0.0000    0.0000;
    1843    917    0.02405    0.076281    0.008259    140    140    140    0    0    1    -360    360    53.2602    9.5034    -52.6838    -8.6706    0.0000    0.0000    0.0000    0.0000;
    1844    1038    0.003141    0.007769    0.000879    120    120    120    0    0    1    -360    360    3.8102    6.3625    -3.8087    -6.4653    0.0000    0.0000    0.0000    0.0000;
    1470    1039    0.005785    0.016116    0.001876    120    120    120    0    0    1    -360    360    -1.4320    -5.8482    1.4337    5.6260    0.0000    0.0000    0.0000    0.0000;
    1294    1470    0.002066    0.006446    0.000748    140    140    140    0    0    1    -360    360    1.6585    -5.2624    -1.6580    5.1737    0.0000    0.0000    0.0000    0.0000;
    1468    1470    0.000248    0.000496    4.6e-05    90    90    90    0    0    1    -360    360    -3.0900    -0.6800    3.0900    0.6745    0.0000    0.0000    0.0000    0.0000;
    1799    1513    0.007438    0.023967    0.002517    140    140    140    0    0    1    -360    360    -33.6174    -6.0642    33.6886    5.9863    0.0000    0.0000    0.0000    0.0000;
    1512    1287    0.012066    0.038678    0.004075    140    140    140    0    0    1    -360    360    -1.9010    -0.5590    1.9014    0.0599    0.0000    0.0000    0.0000    0.0000;
    1651    1287    0.000496    0.003719    0.000387    152    152    152    0    0    1    -360    360    -23.3653    -6.4009    23.3677    6.3711    0.0000    0.0000    0.0000    0.0000;
    1707    1651    0.008099    0.051653    0.005365    140    140    140    0    0    1    -360    360    -23.0900    -6.8388    23.1283    6.4276    0.0000    0.0000    0.0000    0.0000;
    1845    1707    0.007686    0.023967    0.002698    114    114    114    0    0    1    -360    360    -14.5264    -5.6175    14.5416    5.3375    0.0000    0.0000    0.0000    0.0000;
    1649    1651    0.000579    0.001818    0.000218    140    140    140    0    0    1    -360    360    -0.2370    0.0000    0.2370    -0.0267    0.0000    0.0000    0.0000    0.0000;
    1705    1707    0.002231    0.007438    0.000726    140    140    140    0    0    1    -360    360    -8.5470    -1.5850    8.5484    1.5013    0.0000    0.0000    0.0000    0.0000;
    1587    881    0.002727    0.008512    0.000956    140    140    140    0    0    1    -360    360    -31.5703    -7.0666    31.5939    7.0240    0.0000    0.0000    0.0000    0.0000;
    1371    880    0.003223    0.010496    0.001104    140    140    140    0    0    1    -360    360    15.5982    4.3490    -15.5912    -4.4606    0.0000    0.0000    0.0000    0.0000;
    1046    1371    0.005289    0.016942    0.001796    140    140    140    0    0    1    -360    360    15.6095    4.0536    -15.5982    -4.2362    0.0000    0.0000    0.0000    0.0000;
    1371    1369    0.005289    0.008926    0.000927    90    90    90    0    0    1    -360    360    0.0000    -0.1128    0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    1784    1582    0.019256    0.061488    0.006558    140    140    140    0    0    1    -360    360    41.6677    8.6623    -41.3796    -8.5304    0.0000    0.0000    0.0000    0.0000;
    1841    1784    0.010413    0.033471    0.003533    140    140    140    0    0    1    -360    360    50.5621    10.8561    -50.3358    -10.5611    0.0000    0.0000    0.0000    0.0000;
    1783    1784    0.001653    0.005537    0.000525    140    140    140    0    0    1    -360    360    -8.6670    -1.9590    8.6681    1.8988    0.0000    0.0000    0.0000    0.0000;
    1710    1622    0.004711    0.014628    0.001667    114    114    114    0    0    1    -360    360    28.3667    1.3232    -28.3351    -1.4252    0.0000    0.0000    0.0000    0.0000;
    1492    940    0.004793    0.015785    0.001561    140    140    140    0    0    1    -360    360    6.5307    1.1174    -6.5290    -1.3060    0.0000    0.0000    0.0000    0.0000;
    1362    1492    0.007438    0.02405    0.002522    114    114    114    0    0    1    -360    360    12.4996    3.0421    -12.4897    -3.3243    0.0000    0.0000    0.0000    0.0000;
    1490    1492    8.3e-05    0.000826    1.9e-05    140    140    140    0    0    1    -360    360    -5.9590    -2.2090    5.9590    2.2069    0.0000    0.0000    0.0000    0.0000;
    1141    1361    0.000744    0.002314    0.00024    114    114    114    0    0    1    -360    360    -108.1294    -30.9438    108.2063    31.1536    0.0000    0.0000    0.0000    0.0000;
    1491    1141    0.006777    0.021736    0.002294    114    114    114    0    0    1    -360    360    -4.7560    -1.1160    4.7573    0.8396    0.0000    0.0000    0.0000    0.0000;
    1138    1141    0.000909    0.003141    0.000298    114    114    114    0    0    1    -360    360    -103.2860    -29.8430    103.3721    30.1042    0.0000    0.0000    0.0000    0.0000;
    1539    1754    0.012397    0.028265    0.002664    90    90    90    0    0    1    -360    360    -5.8180    -1.2120    5.8218    0.9175    0.0000    0.0000    0.0000    0.0000;
    1798    1869    0.009421    0.031157    0.002778    120    120    120    0    0    1    -360    360    12.6643    6.1744    -12.6484    -6.4517    0.0000    0.0000    0.0000    0.0000;
    979    943    0.015124    0.04157    0.004136    120    120    120    0    0    1    -360    360    27.2504    -14.0080    -27.1319    13.8408    0.0000    0.0000    0.0000    0.0000;
    1389    942    0.015289    0.036612    0.005537    120    120    120    0    0    1    -360    360    15.9859    -0.9891    -15.9530    0.4110    0.0000    0.0000    0.0000    0.0000;
    1432    1178    0.009339    0.031901    0.003243    140    140    140    0    0    1    -360    360    13.7739    -1.8264    -13.7589    1.4889    0.0000    0.0000    0.0000    0.0000;
    1441    1432    0.002149    0.006777    0.000772    140    140    140    0    0    1    -360    360    14.7268    -1.6428    -14.7229    1.5626    0.0000    0.0000    0.0000    0.0000;
    1432    1431    0    8.3e-05    1e-05    140    140    140    0    0    1    -360    360    0.9490    0.2638    -0.9490    -0.2650    0.0000    0.0000    0.0000    0.0000;
    1403    1178    0.005041    0.016364    0.001711    140    140    140    0    0    1    -360    360    2.8322    -7.7291    -2.8294    7.5334    0.0000    0.0000    0.0000    0.0000;
    1733    1350    0.005785    0.014463    0.001636    120    120    120    0    0    1    -360    360    -28.1925    6.9355    28.2343    -7.0228    0.0000    0.0000    0.0000    0.0000;
    1222    1350    0.034132    0.094876    0.009319    120    120    120    0    0    1    -360    360    -22.0353    10.9050    22.2141    -11.5032    0.0000    0.0000    0.0000    0.0000;
    1221    1870    0.011074    0.03281    0.002829    120    120    120    0    0    1    -360    360    -12.2742    -6.5768    12.2923    6.2964    0.0000    0.0000    0.0000    0.0000;
    1222    1919    0.006198    0.016694    0.002616    140    140    140    0    0    1    -360    360    21.3545    -7.7387    -21.3274    7.5034    0.0000    0.0000    0.0000    0.0000;
    1387    1918    0.00124    0.003802    0.000423    140    140    140    0    0    1    -360    360    -6.5932    11.6969    6.5951    -11.7409    0.0000    0.0000    0.0000    0.0000;
    1684    1732    0.007686    0.020909    0.002139    120    120    120    0    0    1    -360    360    -23.3969    7.7259    23.4369    -7.8674    0.0000    0.0000    0.0000    0.0000;
    1682    1684    0.012479    0.037851    0.004477    140    140    140    0    0    1    -360    360    -23.3326    7.3970    23.3969    -7.7259    0.0000    0.0000    0.0000    0.0000;
    1221    1684    0.021901    0.060992    0.005953    120    120    120    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1221    856    0.004876    0.01314    0.001779    120    120    120    0    0    1    -360    360    10.4085    -4.6535    -10.4031    4.4586    0.0000    0.0000    0.0000    0.0000;
    996    1315    0.006198    0.019504    0.00213    140    140    140    0    0    1    -360    360    16.4204    2.7756    -16.4059    -2.9848    0.0000    0.0000    0.0000    0.0000;
    1221    1048    0.00405    0.013802    0.001314    140    140    140    0    0    1    -360    360    -12.4594    10.9970    12.4690    -11.1190    0.0000    0.0000    0.0000    0.0000;
    1049    1683    0.010248    0.031157    0.003683    140    140    140    0    0    1    -360    360    -12.8242    10.9490    12.8494    -11.3041    0.0000    0.0000    0.0000    0.0000;
    1218    1178    0.009587    0.030826    0.003265    140    140    140    0    0    1    -360    360    -37.8358    1.1437    37.9512    -1.1628    0.0000    0.0000    0.0000    0.0000;
    1458    1178    0.001405    0.004298    0.000472    140    140    140    0    0    1    -360    360    -28.9450    -10.9738    28.9562    10.9517    0.0000    0.0000    0.0000    0.0000;
    975    1209    0.007769    0.023554    0.002773    140    140    140    0    0    1    -360    360    17.6025    0.7336    -17.5828    -1.0128    0.0000    0.0000    0.0000    0.0000;
    1770    1298    0.008182    0.025537    0.002863    140    140    140    0    0    1    -360    360    10.4695    -6.5558    -10.4593    6.2442    0.0000    0.0000    0.0000    0.0000;
    1909    1901    0.001488    0.004628    0.000542    140    140    140    0    0    1    -360    360    3.7455    -6.6371    -3.7448    6.5755    0.0000    0.0000    0.0000    0.0000;
    1480    1386    0.006281    0.019752    0.002161    140    140    140    0    0    1    -360    360    -0.3560    -0.0900    0.3560    -0.1647    0.0000    0.0000    0.0000    0.0000;
    1481    1387    0.006198    0.019587    0.002139    140    140    140    0    0    1    -360    360    -2.7320    -0.9790    2.7324    0.7283    0.0000    0.0000    0.0000    0.0000;
    1386    1902    0.000826    0.002479    0.000271    140    140    140    0    0    1    -360    360    3.8529    8.9153    -3.8523    -8.9452    0.0000    0.0000    0.0000    0.0000;
    857    1910    0.000744    0.002397    0.000281    140    140    140    0    0    1    -360    360    6.3611    -5.9261    -6.3606    5.8946    0.0000    0.0000    0.0000    0.0000;
    1920    1387    0.001983    0.005289    0.000702    120    120    120    0    0    1    -360    360    -13.3000    -8.9660    13.3043    8.8949    0.0000    0.0000    0.0000    0.0000;
    1667    1662    0.003471    0.010413    0.001239    140    140    140    0    0    1    -360    360    3.8834    1.7755    -3.8829    -1.9201    0.0000    0.0000    0.0000    0.0000;
    1668    942    0.006446    0.019669    0.002335    140    140    140    0    0    1    -360    360    -13.8556    -4.8550    13.8672    4.6146    0.0000    0.0000    0.0000    0.0000;
    1700    1179    0.004793    0.014711    0.001706    140    140    140    0    0    1    -360    360    -33.9806    1.2263    34.0257    -1.2975    0.0000    0.0000    0.0000    0.0000;
    1201    1176    0.008843    0.027603    0.003083    140    140    140    0    0    1    -360    360    -11.8867    -1.3988    11.8970    1.0547    0.0000    0.0000    0.0000    0.0000;
    1716    1179    0.005041    0.015537    0.001801    140    140    140    0    0    1    -360    360    -34.5654    2.4469    34.6147    -2.5163    0.0000    0.0000    0.0000    0.0000;
    1703    1177    0.003554    0.00876    0.000963    120    120    120    0    0    1    -360    360    -19.3527    4.9790    19.3642    -5.0686    0.0000    0.0000    0.0000    0.0000;
    1808    1703    0.016033    0.046364    0.004455    120    120    120    0    0    1    -360    360    -16.3438    5.2496    16.3827    -5.6837    0.0000    0.0000    0.0000    0.0000;
    1703    1701    0.012645    0.015868    0.003013    90    90    90    0    0    1    -360    360    2.9700    0.7047    -2.9690    -1.0730    0.0000    0.0000    0.0000    0.0000;
    1704    1176    0.004298    0.010496    0.001159    120    120    120    0    0    1    -360    360    22.8500    4.3632    -22.8310    -4.4587    0.0000    0.0000    0.0000    0.0000;
    1675    1704    0.017273    0.055289    0.005189    120    120    120    0    0    1    -360    360    26.5155    4.4129    -26.4144    -4.7287    0.0000    0.0000    0.0000    0.0000;
    1704    1702    0.01281    0.016033    0.00304    90    90    90    0    0    1    -360    360    3.5644    0.3654    -3.5630    -0.7360    0.0000    0.0000    0.0000    0.0000;
    1809    1675    0.008926    0.027355    0.003165    140    140    140    0    0    1    -360    360    -33.1357    -6.7143    33.2184    6.5771    0.0000    0.0000    0.0000    0.0000;
    1032    1675    0.009008    0.027603    0.003202    140    140    140    0    0    1    -360    360    -24.4567    -9.4309    24.5068    9.1890    0.0000    0.0000    0.0000    0.0000;
    1676    942    0.008512    0.026198    0.003006    120    120    120    0    0    1    -360    360    28.7789    15.5012    -28.7025    -15.6241    0.0000    0.0000    0.0000    0.0000;
    1677    943    0.008512    0.026198    0.003006    120    120    120    0    0    1    -360    360    -20.3121    15.5461    20.3589    -15.7612    0.0000    0.0000    0.0000    0.0000;
    1860    1677    0.004298    0.01314    0.001559    140    140    140    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.1867    0.0000    0.0000    0.0000    0.0000;
    1861    1675    0.004298    0.01314    0.001556    140    140    140    0    0    1    -360    360    -14.2820    -2.9150    14.2894    2.7448    0.0000    0.0000    0.0000    0.0000;
    1507    1487    0.004959    0.012397    0.001375    120    120    120    0    0    1    -360    360    22.7531    5.4628    -22.7302    -5.5679    0.0000    0.0000    0.0000    0.0000;
    1677    1507    0.010992    0.032231    0.003112    120    120    120    0    0    1    -360    360    36.1993    9.1586    -36.0711    -9.1532    0.0000    0.0000    0.0000    0.0000;
    1506    1507    0.004298    0.013058    0.001544    140    140    140    0    0    1    -360    360    -13.3110    -3.8520    13.3180    3.6905    0.0000    0.0000    0.0000    0.0000;
    1676    1486    0.016033    0.044711    0.004499    120    120    120    0    0    1    -360    360    58.6912    -0.6561    -58.2299    1.4079    0.0000    0.0000    0.0000    0.0000;
    1675    1850    0.006198    0.02    0.00212    140    140    140    0    0    1    -360    360    34.3650    7.5073    -34.3030    -7.5693    0.0000    0.0000    0.0000    0.0000;
    1221    915    0.004545    0.013802    0.001638    140    140    140    0    0    1    -360    360    10.1662    -1.2487    -10.1621    1.0682    0.0000    0.0000    0.0000    0.0000;
    1776    873    0.004132    0.01281    0.00144    140    140    140    0    0    1    -360    360    -29.8876    -2.7259    29.9187    2.6500    0.0000    0.0000    0.0000    0.0000;
    1730    873    0.003471    0.011157    0.001198    140    140    140    0    0    1    -360    360    -15.4948    -4.3288    15.5023    4.2095    0.0000    0.0000    0.0000    0.0000;
    1351    1106    0.004628    0.014297    0.001619    140    140    140    0    0    1    -360    360    33.6645    -0.1381    -33.6205    0.0809    0.0000    0.0000    0.0000    0.0000;
    1727    1069    0.004711    0.014297    0.001699    140    140    140    0    0    1    -360    360    25.8719    3.2832    -25.8450    -3.4033    0.0000    0.0000    0.0000    0.0000;
    1351    1727    0.003554    0.010992    0.001261    140    140    140    0    0    1    -360    360    30.8955    4.9545    -30.8663    -5.0145    0.0000    0.0000    0.0000    0.0000;
    1727    1725    0.00157    0.005372    0.00052    140    140    140    0    0    1    -360    360    4.9944    1.7313    -4.9940    -1.7920    0.0000    0.0000    0.0000    0.0000;
    1531    874    0.002479    0.007686    0.000883    140    140    140    0    0    1    -360    360    3.3554    1.7540    -3.3551    -1.8583    0.0000    0.0000    0.0000    0.0000;
    1351    1531    0.006116    0.018926    0.002142    140    140    140    0    0    1    -360    360    8.1216    2.8589    -8.1178    -3.1024    0.0000    0.0000    0.0000    0.0000;
    1531    1530    0.002066    0.003802    0.000784    120    120    120    0    0    1    -360    360    4.7624    1.3484    -4.7620    -1.4410    0.0000    0.0000    0.0000    0.0000;
    1365    1351    0.002397    0.007355    0.000828    140    140    140    0    0    1    -360    360    -53.3862    12.0995    53.4465    -12.0134    0.0000    0.0000    0.0000    0.0000;
    997    1441    0.002397    0.007769    0.000823    140    140    140    0    0    1    -360    360    -34.7032    -9.3116    34.7291    9.2967    0.0000    0.0000    0.0000    0.0000;
    1068    1551    0.003719    0.009008    0.001363    120    120    120    0    0    1    -360    360    15.7475    -0.4254    -15.7397    0.2827    0.0000    0.0000    0.0000    0.0000;
    1522    1440    0.006281    0.020083    0.002139    140    140    140    0    0    1    -360    360    -12.0784    -4.6467    12.0871    4.4182    0.0000    0.0000    0.0000    0.0000;
    1260    1217    8.3e-05    0.000248    2.2e-05    140    140    140    0    0    1    -360    360    32.9386    0.7617    -32.9379    -0.7621    0.0000    0.0000    0.0000    0.0000;
    1467    1260    0.007603    0.019587    0.002091    120    120    120    0    0    1    -360    360    33.8424    0.9209    -33.7696    -0.9833    0.0000    0.0000    0.0000    0.0000;
    1440    1467    0.003141    0.00843    0.000857    120    120    120    0    0    1    -360    360    34.7050    1.2449    -34.6734    -1.2629    0.0000    0.0000    0.0000    0.0000;
    1259    1260    0.004545    0.008512    0.000927    90    90    90    0    0    1    -360    360    -0.8310    -0.3320    0.8310    0.2215    0.0000    0.0000    0.0000    0.0000;
    1466    1467    0.000496    0.001322    0.000133    120    120    120    0    0    1    -360    360    -0.8310    -0.3580    0.8310    0.3421    0.0000    0.0000    0.0000    0.0000;
    1236    1217    0.002562    0.006777    0.000944    120    120    120    0    0    1    -360    360    -34.6484    -3.6685    34.6745    3.6252    0.0000    0.0000    0.0000    0.0000;
    1423    1187    0.001653    0.004959    0.00059    140    140    140    0    0    1    -360    360    28.7886    1.8488    -28.7770    -1.8841    0.0000    0.0000    0.0000    0.0000;
    1183    1218    0.003223    0.009752    0.001159    140    140    140    0    0    1    -360    360    4.2406    -8.5804    -4.2381    8.4498    0.0000    0.0000    0.0000    0.0000;
    970    1183    0.003058    0.009421    0.001058    140    140    140    0    0    1    -360    360    4.2429    -8.7003    -4.2406    8.5819    0.0000    0.0000    0.0000    0.0000;
    1182    1183    0    8.3e-05    1.2e-05    140    140    140    0    0    1    -360    360    -0.0000    0.0000    0.0000    -0.0014    0.0000    0.0000    0.0000    0.0000;
    1187    1550    0.001405    0.004298    0.000503    140    140    140    0    0    1    -360    360    -13.5994    0.9685    13.6016    -1.0214    0.0000    0.0000    0.0000    0.0000;
    1837    1366    0.010744    0.032727    0.003836    140    140    140    0    0    1    -360    360    -50.1662    13.5339    50.4103    -13.2474    0.0000    0.0000    0.0000    0.0000;
    1217    1459    0.008264    0.026612    0.002807    140    140    140    0    0    1    -360    360    -9.2217    -4.4951    9.2289    4.1831    0.0000    0.0000    0.0000    0.0000;
    1395    1798    0.014711    0.031488    0.005377    120    120    120    0    0    1    -360    360    -13.7303    -7.9117    13.7609    7.3396    0.0000    0.0000    0.0000    0.0000;
    1222    1395    0.009917    0.019669    0.003705    120    120    120    0    0    1    -360    360    -6.4481    -5.6743    6.4541    5.2492    0.0000    0.0000    0.0000    0.0000;
    1395    1394    0.002231    0.006033    0.000564    120    120    120    0    0    1    -360    360    7.2761    2.6625    -7.2750    -2.7260    0.0000    0.0000    0.0000    0.0000;
    871    1179    0.006033    0.020496    0.002176    140    140    140    0    0    1    -360    360    -47.3536    -31.0111    47.5126    31.2856    0.0000    0.0000    0.0000    0.0000;
    872    951    0.003058    0.010661    0.001171    140    140    140    0    0    1    -360    360    33.5807    12.4433    -33.5483    -12.4721    0.0000    0.0000    0.0000    0.0000;
    1175    950    0.006529    0.020909    0.002243    140    140    140    0    0    1    -360    360    -0.4913    -10.7819    0.4974    10.5313    0.0000    0.0000    0.0000    0.0000;
    1299    1175    0.002397    0.007355    0.000876    140    140    140    0    0    1    -360    360    -0.0148    -11.0571    0.0172    10.9592    0.0000    0.0000    0.0000    0.0000;
    1171    1175    0.008678    0.02719    0.00303    140    140    140    0    0    1    -360    360    -0.4740    -0.1870    0.4740    -0.1773    0.0000    0.0000    0.0000    0.0000;
    1172    1175    0.008347    0.026116    0.002904    140    140    140    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1192    1486    0.004711    0.012149    0.001696    120    120    120    0    0    1    -360    360    -45.0795    5.4156    45.1621    -5.4024    0.0000    0.0000    0.0000    0.0000;
    1859    1192    0.02405    0.043223    0.008981    120    120    120    0    0    1    -360    360    -41.7373    5.7529    42.1062    -6.1398    0.0000    0.0000    0.0000    0.0000;
    1191    1192    0.003471    0.010826    0.001195    140    140    140    0    0    1    -360    360    -2.9730    -0.8640    2.9733    0.7242    0.0000    0.0000    0.0000    0.0000;
    1487    1663    0.001488    0.004463    0.000513    140    140    140    0    0    1    -360    360    11.5540    2.8757    -11.5522    -2.9309    0.0000    0.0000    0.0000    0.0000;
    1486    1283    0.000909    0.002975    0.000329    140    140    140    0    0    1    -360    360    2.3740    0.7073    -2.3740    -0.7460    0.0000    0.0000    0.0000    0.0000;
    1505    1486    0.010331    0.013223    0.00241    90    90    90    0    0    1    -360    360    -4.1560    -1.9870    4.1578    1.7052    0.0000    0.0000    0.0000    0.0000;
    1487    1256    0.00843    0.025785    0.00304    140    140    140    0    0    1    -360    360    6.5321    0.5832    -6.5290    -0.9323    0.0000    0.0000    0.0000    0.0000;
    1731    1523    0.001488    0.004628    0.00053    140    140    140    0    0    1    -360    360    -3.7562    -1.9193    3.7564    1.8565    0.0000    0.0000    0.0000    0.0000;
    1496    1440    0.001983    0.006116    0.000726    140    140    140    0    0    1    -360    360    -36.7204    -5.3771    36.7432    5.3603    0.0000    0.0000    0.0000    0.0000;
    1726    971    0.00438    0.014545    0.00144    140    140    140    0    0    1    -360    360    23.6321    -2.4567    -23.6113    2.3544    0.0000    0.0000    0.0000    0.0000;
    1107    1726    0.000661    0.001983    0.000232    140    140    140    0    0    1    -360    360    29.3469    -0.4589    -29.3421    0.4456    0.0000    0.0000    0.0000    0.0000;
    1724    1726    0.000165    0.000413    5.1e-05    140    140    140    0    0    1    -360    360    -5.7100    -2.0170    5.7101    2.0111    0.0000    0.0000    0.0000    0.0000;
    1314    874    0.004628    0.014545    0.001592    140    140    140    0    0    1    -360    360    16.4058    2.9089    -16.3950    -3.0648    0.0000    0.0000    0.0000    0.0000;
    1020    874    0.000826    0.002727    0.000257    140    140    140    0    0    1    -360    360    -7.7536    -0.9983    7.7540    0.9691    0.0000    0.0000    0.0000    0.0000;
    1397    1020    0.002562    0.008595    0.00082    140    140    140    0    0    1    -360    360    -7.7293    -0.9942    7.7306    0.9009    0.0000    0.0000    0.0000    0.0000;
    1019    1020    0.000992    0.003058    0.000358    140    140    140    0    0    1    -360    360    -0.0230    -0.1400    0.0230    0.0973    0.0000    0.0000    0.0000    0.0000;
    1809    974    0.005289    0.016198    0.001907    140    140    140    0    0    1    -360    360    35.8389    6.6459    -35.7817    -6.7047    0.0000    0.0000    0.0000    0.0000;
    909    942    0.000826    0.001405    0.000152    90    90    90    0    0    1    -360    360    -11.6340    -2.7980    11.6350    2.7816    0.0000    0.0000    0.0000    0.0000;
    910    943    0.000826    0.001322    0.000145    90    90    90    0    0    1    -360    360    -0.0000    -0.0000    0.0000    -0.0173    0.0000    0.0000    0.0000    0.0000;
    911    943    0.000826    0.001322    0.000145    90    90    90    0    0    1    -360    360    -0.0000    -0.0000    0.0000    -0.0173    0.0000    0.0000    0.0000    0.0000;
    912    942    0.000744    0.001157    0.000128    90    90    90    0    0    1    -360    360    -13.0930    -5.7820    13.0943    5.7688    0.0000    0.0000    0.0000    0.0000;
    1351    1775    0.004959    0.015289    0.001769    140    140    140    0    0    1    -360    360    -16.8072    -0.5538    16.8189    0.3787    0.0000    0.0000    0.0000    0.0000;
    1218    978    0.00719    0.017851    0.002134    120    120    120    0    0    1    -360    360    38.0360    -10.5725    -37.9421    10.5515    0.0000    0.0000    0.0000    0.0000;
    1440    1404    0.008017    0.027769    0.002802    140    140    140    0    0    1    -360    360    19.5995    2.1940    -19.5735    -2.4396    0.0000    0.0000    0.0000    0.0000;
    1921    916    0.006033    0.018347    0.002176    140    140    140    0    0    1    -360    360    -3.2610    3.2839    3.2621    -3.5364    0.0000    0.0000    0.0000    0.0000;
    1421    1352    0.007686    0.027273    0.003178    140    140    140    0    0    1    -360    360    7.5736    3.2862    -7.5693    -3.6629    0.0000    0.0000    0.0000    0.0000;
    1699    1177    0.001405    0.00438    0.000506    140    140    140    0    0    1    -360    360    27.2128    -2.8190    -27.2042    2.7836    0.0000    0.0000    0.0000    0.0000;
    1424    1235    0.004876    0.009256    0.001801    120    120    120    0    0    1    -360    360    -30.4523    -2.2153    30.4906    2.0741    0.0000    0.0000    0.0000    0.0000;
    1847    1798    0.003719    0.012645    0.00121    140    140    140    0    0    1    -360    360    -5.4720    -3.6160    5.4733    3.4766    0.0000    0.0000    0.0000    0.0000;
    1808    1033    0.002727    0.008347    0.000956    140    140    140    0    0    1    -360    360    -24.4430    -9.4990    24.4583    9.4283    0.0000    0.0000    0.0000    0.0000;
    1858    1772    0.001157    0.002893    0.000436    120    120    120    0    0    1    -360    360    16.4121    -8.6635    -16.4087    8.6215    0.0000    0.0000    0.0000    0.0000;
    1388    1797    0.007686    0.02405    0.002703    140    140    140    0    0    1    -360    360    -27.4141    -3.1817    27.4633    3.0135    0.0000    0.0000    0.0000    0.0000;
    1838    1797    0.01124    0.032562    0.003272    120    120    120    0    0    1    -360    360    37.3290    -17.8788    -37.1680    17.9551    0.0000    0.0000    0.0000    0.0000;
    1443    1851    0.005868    0.01595    0.00174    120    120    120    0    0    1    -360    360    -12.9117    -2.1642    12.9199    1.9721    0.0000    0.0000    0.0000    0.0000;
    1809    1443    0.000165    0.000331    3.2e-05    120    120    120    0    0    1    -360    360    -12.9115    -2.2596    12.9117    2.2561    0.0000    0.0000    0.0000    0.0000;
    1443    1442    0.001983    0.005207    0.000748    120    120    120    0    0    1    -360    360    0.0000    -0.0920    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    1089    1076    0.063554    0.129835    0.012678    90    90    90    0    0    1    -360    360    25.2063    -0.1813    -24.8724    -0.6501    0.0000    0.0000    0.0000    0.0000;
    1661    1108    0.030413    0.056942    0.00521    57    57    57    0    0    1    -360    360    10.2601    -2.5551    -10.2312    2.0048    0.0000    0.0000    0.0000    0.0000;
    1900    1661    0.101736    0.200661    0.017431    90    90    90    0    0    1    -360    360    16.6775    -3.4316    -16.4338    1.8670    0.0000    0.0000    0.0000    0.0000;
    1660    1661    0.001983    0.003306    0.000353    19    19    19    0    0    1    -360    360    -6.1730    -0.7280    6.1737    0.6881    0.0000    0.0000    0.0000    0.0000;
    1344    1899    0.016116    0.028512    0.002735    90    90    90    0    0    1    -360    360    -9.6450    -0.1330    9.6577    -0.1681    0.0000    0.0000    0.0000    0.0000;
    1748    895    0.022893    0.056694    0.006297    114    114    114    0    0    1    -360    360    10.3635    1.8669    -10.3420    -2.5661    0.0000    0.0000    0.0000    0.0000;
    1738    895    0.024793    0.061322    0.006817    114    114    114    0    0    1    -360    360    -0.9987    -0.6874    0.9990    -0.1238    0.0000    0.0000    0.0000    0.0000;
    1900    1066    0.022727    0.072645    0.007749    57    57    57    0    0    1    -360    360    -14.9278    -4.2601    14.9733    3.4826    0.0000    0.0000    0.0000    0.0000;
    1342    895    0.014711    0.045207    0.005198    114    114    114    0    0    1    -360    360    -13.0555    -5.0696    13.0795    4.5263    0.0000    0.0000    0.0000    0.0000;
    1088    1147    0.096446    0.194711    0.017877    90    90    90    0    0    1    -360    360    4.0379    -1.2194    -4.0249    -0.9126    0.0000    0.0000    0.0000    0.0000;
    1345    897    0.015124    0.040496    0.004627    114    114    114    0    0    1    -360    360    -41.9476    -5.5155    42.1785    5.5882    0.0000    0.0000    0.0000    0.0000;
    963    1345    0.037273    0.075454    0.006638    90    90    90    0    0    1    -360    360    -31.2625    -3.6525    31.5850    3.5381    0.0000    0.0000    0.0000    0.0000;
    1343    1345    0.000579    0.000992    8.9e-05    29    29    29    0    0    1    -360    360    -10.3620    -1.9870    10.3626    1.9775    0.0000    0.0000    0.0000    0.0000;
    877    1055    0.018017    0.054711    0.006486    57    57    57    0    0    1    -360    360    -22.4117    1.1676    22.4899    -1.6859    0.0000    0.0000    0.0000    0.0000;
    1108    877    0.012397    0.037603    0.004441    57    57    57    0    0    1    -360    360    -16.3049    -0.1589    16.3334    -0.2700    0.0000    0.0000    0.0000    0.0000;
    877    876    0.016529    0.027273    0.002948    19    19    19    0    0    1    -360    360    6.0783    -0.8975    -6.0730    0.5640    0.0000    0.0000    0.0000    0.0000;
    1108    1494    0.014545    0.025124    0.003572    57    57    57    0    0    1    -360    360    10.8982    -1.1649    -10.8831    0.7776    0.0000    0.0000    0.0000    0.0000;
    1246    896    0.00719    0.022149    0.002522    114    114    114    0    0    1    -360    360    24.9066    -0.9728    -24.8691    0.7882    0.0000    0.0000    0.0000    0.0000;
    1245    897    0.00719    0.022231    0.002534    114    114    114    0    0    1    -360    360    -47.3551    -39.7769    47.5908    40.2078    0.0000    0.0000    0.0000    0.0000;
    1089    1083    0.006612    0.021074    0.002248    114    114    114    0    0    1    -360    360    -46.7196    -2.2781    46.8391    2.3862    0.0000    0.0000    0.0000    0.0000;
    1114    1088    0.016364    0.052149    0.005588    140    140    140    0    0    1    -360    360    57.5310    6.3672    -57.0868    -5.6352    0.0000    0.0000    0.0000    0.0000;
    1501    1088    0.019504    0.035537    0.009019    114    114    114    0    0    1    -360    360    -16.4189    -3.2689    16.4638    2.2624    0.0000    0.0000    0.0000    0.0000;
    1050    1089    0.001322    0.002314    0.000242    57    57    57    0    0    1    -360    360    -12.5840    -0.9330    12.5857    0.9068    0.0000    0.0000    0.0000    0.0000;
    1051    1088    0.001322    0.002314    0.000242    57    57    57    0    0    1    -360    360    0.0000    -0.1400    0.0000    0.1107    0.0000    0.0000    0.0000    0.0000;
    1535    1089    0.02843    0.074132    0.006752    90    90    90    0    0    1    -360    360    -16.6419    -1.0589    16.7077    0.4169    0.0000    0.0000    0.0000    0.0000;
    1899    1535    0.037769    0.073802    0.00657    90    90    90    0    0    1    -360    360    -16.5540    -1.7399    16.6419    1.1285    0.0000    0.0000    0.0000    0.0000;
    1535    1533    0.003306    0.005455    0.000581    19    19    19    0    0    1    -360    360    0.0000    -0.0697    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1900    1296    0.038182    0.074876    0.00666    90    90    90    0    0    1    -360    360    -4.5033    -1.6991    4.5103    0.9221    0.0000    0.0000    0.0000    0.0000;
    1534    1088    0.02843    0.074132    0.006752    90    90    90    0    0    1    -360    360    -23.9449    -2.8571    24.0829    2.4053    0.0000    0.0000    0.0000    0.0000;
    1297    1534    0.005207    0.009835    0.000956    90    90    90    0    0    1    -360    360    -22.9714    -2.9959    22.9949    2.9263    0.0000    0.0000    0.0000    0.0000;
    1534    1532    0.003306    0.005455    0.000581    19    19    19    0    0    1    -360    360    0.9500    -0.0693    -0.9500    0.0000    0.0000    0.0000    0.0000    0.0000;
    1291    1266    0.040496    0.066694    0.007214    57    57    57    0    0    1    -360    360    -20.4954    1.4244    20.6451    -2.0093    0.0000    0.0000    0.0000    0.0000;
    1893    1301    0.025785    0.06843    0.007802    114    114    114    0    0    1    -360    360    -3.3949    -1.5345    3.3978    0.6530    0.0000    0.0000    0.0000    0.0000;
    1894    1501    0.024463    0.061322    0.006793    114    114    114    0    0    1    -360    360    -10.8575    -1.5072    10.8819    0.7537    0.0000    0.0000    0.0000    0.0000;
    1894    1502    0.024463    0.061322    0.006793    114    114    114    0    0    1    -360    360    -24.1180    -2.7141    24.2381    2.1977    0.0000    0.0000    0.0000    0.0000;
    924    1333    0.024793    0.065454    0.006614    114    114    114    0    0    1    -360    360    30.4547    2.7416    -30.2582    -2.9988    0.0000    0.0000    0.0000    0.0000;
    1893    1695    0.001653    0.003471    0.00038    90    90    90    0    0    1    -360    360    2.4931    0.0500    -2.4930    -0.0930    0.0000    0.0000    0.0000    0.0000;
    1894    1696    0.001074    0.003471    0.00037    114    114    114    0    0    1    -360    360    4.5112    2.3815    -4.5110    -2.4250    0.0000    0.0000    0.0000    0.0000;
    1830    1265    0.030744    0.050661    0.005474    57    57    57    0    0    1    -360    360    12.9781    -10.1351    -12.9078    9.6168    0.0000    0.0000    0.0000    0.0000;
    1341    1899    0.002314    0.007438    0.000799    114    114    114    0    0    1    -360    360    -2.9875    -10.3916    2.9898    10.3043    0.0000    0.0000    0.0000    0.0000;
    1088    1067    0.01124    0.036116    0.003816    114    114    114    0    0    1    -360    360    35.5163    7.5245    -35.3936    -7.5899    0.0000    0.0000    0.0000    0.0000;
    1332    1265    0.007769    0.021736    0.002362    114    114    114    0    0    1    -360    360    22.4026    1.1282    -22.3690    -1.3085    0.0000    0.0000    0.0000    0.0000;
    1831    1455    0.05    0.082397    0.008901    57    57    57    0    0    1    -360    360    -26.1063    3.1172    26.4064    -3.6621    0.0000    0.0000    0.0000    0.0000;
    1502    961    0.026033    0.065702    0.007335    114    114    114    0    0    1    -360    360    18.1712    0.0587    -18.1001    -0.7637    0.0000    0.0000    0.0000    0.0000;
    1559    1454    0.042397    0.069917    0.00755    57    57    57    0    0    1    -360    360    45.9390    -0.4121    -45.2032    0.7217    0.0000    0.0000    0.0000    0.0000;
    887    998    0.00438    0.014876    0.001423    114    114    114    0    0    1    -360    360    -53.1782    -0.2625    53.2773    0.4210    0.0000    0.0000    0.0000    0.0000;
    1105    895    0.032479    0.102314    0.011265    114    114    114    0    0    1    -360    360    9.6992    1.5056    -9.6725    -2.7694    0.0000    0.0000    0.0000    0.0000;
    1580    1061    0.050248    0.08281    0.008956    57    57    57    0    0    1    -360    360    -13.0874    2.1458    13.1708    -2.9741    0.0000    0.0000    0.0000    0.0000;
    1737    1501    0.025372    0.062562    0.006924    114    114    114    0    0    1    -360    360    -19.8953    -1.9246    19.9801    1.3054    0.0000    0.0000    0.0000    0.0000;
    1812    1077    0.013306    0.040413    0.004804    57    57    57    0    0    1    -360    360    -5.9450    0.2350    5.9490    -0.7881    0.0000    0.0000    0.0000    0.0000;
    998    1089    0.01    0.068512    0.007647    232    232    232    0    0    1    -360    360    81.7256    21.9905    -81.1529    -19.0090    0.0000    0.0000    0.0000    0.0000;
    999    1757    0.005868    0.040083    0.004518    232    232    232    0    0    1    -360    360    97.3311    20.1631    -96.8684    -17.5632    0.0000    0.0000    0.0000    0.0000;
    1072    1082    0.006281    0.019835    0.00218    114    114    114    0    0    1    -360    360    74.3686    5.5750    -74.0842    -4.9436    0.0000    0.0000    0.0000    0.0000;
    999    1073    0.009421    0.041736    0.004576    114    114    114    0    0    1    -360    360    89.1420    11.4442    -88.5349    -9.3228    0.0000    0.0000    0.0000    0.0000;
    960    1747    0.005207    0.014215    0.001614    114    114    114    0    0    1    -360    360    14.5380    1.8812    -14.5286    -2.0493    0.0000    0.0000    0.0000    0.0000;
    1762    1082    0.002149    0.007273    0.000758    57    57    57    0    0    1    -360    360    -12.0220    -0.8230    12.0246    0.7395    0.0000    0.0000    0.0000    0.0000;
    1761    1083    0.002149    0.00719    0.000753    57    57    57    0    0    1    -360    360    -4.7530    -0.7430    4.7534    0.6528    0.0000    0.0000    0.0000    0.0000;
    1558    886    0.033058    0.05686    0.006142    90    90    90    0    0    1    -360    360    -50.6966    0.4798    51.3955    -0.0349    0.0000    0.0000    0.0000    0.0000;
    1581    902    0.017769    0.058016    0.005917    57    57    57    0    0    1    -360    360    -2.5236    -5.0272    2.5283    4.4054    0.0000    0.0000    0.0000    0.0000;
    1501    923    0.022479    0.054545    0.00621    114    114    114    0    0    1    -360    360    35.8178    3.4050    -35.5753    -3.5572    0.0000    0.0000    0.0000    0.0000;
    1054    1076    0.014545    0.04405    0.00522    57    57    57    0    0    1    -360    360    -33.6883    1.0573    33.8298    -1.2412    0.0000    0.0000    0.0000    0.0000;
    1521    1108    0.029917    0.096116    0.010188    57    57    57    0    0    1    -360    360    -9.6130    -0.4670    9.6370    -0.6330    0.0000    0.0000    0.0000    0.0000;
    1089    1794    0.011157    0.034545    0.003903    114    114    114    0    0    1    -360    360    11.1512    0.5809    -11.1396    -1.0170    0.0000    0.0000    0.0000    0.0000;
    1519    1681    0.034628    0.108843    0.01203    114    114    114    0    0    1    -360    360    -39.3206    -0.9658    39.7633    0.8844    0.0000    0.0000    0.0000    0.0000;
    1619    998    0.021074    0.067686    0.007149    114    114    114    0    0    1    -360    360    -40.2913    -2.3722    40.5691    2.3751    0.0000    0.0000    0.0000    0.0000;
    1148    1619    0.030413    0.09438    0.010721    114    114    114    0    0    1    -360    360    -39.8875    -3.2647    40.2913    3.2109    0.0000    0.0000    0.0000    0.0000;
    1618    1619    0.007603    0.036364    0.006795    114    114    114    0    0    1    -360    360    -0.0000    0.0000    0.0000    -0.8387    0.0000    0.0000    0.0000    0.0000;
    1680    999    0.014711    0.046529    0.005092    114    114    114    0    0    1    -360    360    -45.2423    -2.1150    45.4857    2.2501    0.0000    0.0000    0.0000    0.0000;
    1518    1147    0.010248    0.03124    0.003698    57    57    57    0    0    1    -360    360    22.8659    1.5328    -22.8213    -1.8431    0.0000    0.0000    0.0000    0.0000;
    1758    1088    0.004628    0.031736    0.003586    232    232    232    0    0    1    -360    360    79.7304    15.1299    -79.4819    -13.8627    0.0000    0.0000    0.0000    0.0000;
    1886    1113    0.003388    0.010331    0.00121    114    114    114    0    0    1    -360    360    60.2748    9.1564    -60.1734    -8.9971    0.0000    0.0000    0.0000    0.0000;
    998    1885    0.003306    0.022479    0.002502    114    114    114    0    0    1    -360    360    89.9600    14.0209    -89.7415    -12.8470    0.0000    0.0000    0.0000    0.0000;
    1501    999    0.03438    0.110579    0.011626    114    114    114    0    0    1    -360    360    -62.3762    -2.7947    63.4898    4.9484    0.0000    0.0000    0.0000    0.0000;
    1502    998    0.03438    0.110579    0.011628    114    114    114    0    0    1    -360    360    -48.9443    -4.0544    49.6278    4.8195    0.0000    0.0000    0.0000    0.0000;
    1330    1062    0.053471    0.074876    0.006638    57    57    57    0    0    1    -360    360    27.1180    0.8163    -26.7640    -1.0493    0.0000    0.0000    0.0000    0.0000;
    968    896    0.008678    0.022066    0.002524    114    114    114    0    0    1    -360    360    -36.5537    -3.6180    36.6528    3.5710    0.0000    0.0000    0.0000    0.0000;
    1793    1104    0.017025    0.053058    0.005936    114    114    114    0    0    1    -360    360    10.6656    0.9401    -10.6493    -1.6044    0.0000    0.0000    0.0000    0.0000;
    904    962    0.070661    0.127355    0.012286    57    57    57    0    0    1    -360    360    -25.3704    -3.6618    25.7908    3.0443    0.0000    0.0000    0.0000    0.0000;
    1109    904    0.011653    0.023141    0.002011    57    57    57    0    0    1    -360    360    -25.3005    -3.7428    25.3704    3.6618    0.0000    0.0000    0.0000    0.0000;
    904    903    0.026777    0.036198    0.00318    57    57    57    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1148    1076    0.04719    0.089008    0.008707    57    57    57    0    0    1    -360    360    25.9419    0.6923    -25.6775    -1.2302    0.0000    0.0000    0.0000    0.0000;
    958    969    0.058099    0.089008    0.008833    75    75    75    0    0    1    -360    360    -19.9366    -2.6253    20.1391    1.9050    0.0000    0.0000    0.0000    0.0000;
    902    1109    0.013512    0.042818    0.004598    114    114    114    0    0    1    -360    360    -18.1245    -5.0273    18.1685    4.6678    0.0000    0.0000    0.0000    0.0000;
    1400    1501    0.000826    0.001653    0    229    229    229    0    0    1    -360    360    -5.9350    -0.5590    5.9352    0.5595    0.0000    0.0000    0.0000    0.0000;
    1401    1502    0.000826    0.001653    0    229    229    229    0    0    1    -360    360    -2.1370    -0.8390    2.1370    0.8391    0.0000    0.0000    0.0000    0.0000;
    1402    1501    0.001157    0.002066    0    229    229    229    0    0    1    -360    360    -0.0000    0.0000    0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    1688    953    0.023719    0.058264    0.006457    120    120    120    0    0    1    -360    360    44.1029    2.1119    -43.7172    -1.9318    0.0000    0.0000    0.0000    0.0000;
    1167    1393    0.004132    0.010165    0.001123    120    120    120    0    0    1    -360    360    -12.2067    6.5209    12.2134    -6.6384    0.0000    0.0000    0.0000    0.0000;
    1289    1167    0.03595    0.089835    0.009932    120    120    120    0    0    1    -360    360    -9.1701    6.3200    9.2097    -7.4079    0.0000    0.0000    0.0000    0.0000;
