function mpc = case13659pegase
%CASE13659PEGASE  Power flow data for European system with step-up transformers.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case accurately represents the size and complexity of the European
%   high voltage transmission network. The network contains 13,659 buses,
%   4,092 generators, and 20,467 branches and it operates at 750, 400, 380,
%   330, 220, 154, 150, 120, and 110 kV. Low voltage buses ranging from
%   27,000 to 400 V are used to model step-up transformers which connect
%   generators to the high-voltage network. Please note that the data are
%   fictitious and do not correspond to real world data. They can thus be
%   used to validate methods and tools but should not be used for operation
%   and planning of the European grid.
%
%   The data stems from the Pan European Grid Advanced Simulation and State
%   Estimation (PEGASE) project, part of the 7th Framework Program of the
%   European Union (http://www.fp7-pegase.com/).
%
%   When publishing results based on this data, please cite:
%
%     C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici, "AC Power Flow
%     Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE"
%     http://arxiv.org/abs/1603.01533
%
%     S. Fliscounakis, P. Panciatici, F. Capitanescu, and L. Wehenkel,
%     "Contingency ranking with respect to overloads in very large power
%     systems taking into account uncertainty, preventive and corrective
%     actions", Power Systems, IEEE Trans. on, (28)4:4909-4917, 2013.
    4097    1    4.2    1.1    0    0.73    0    0.979572    1.145757    110    18    1.1    0.9;
    4098    1    -0    0    0    0.54    0    1.029964    -7.491249    150    9    1.1    0.9;
    4099    1    192.3    84.6    0    38.41    0    1.01787    4.463063    220    20    1.1    0.9;
    4100    1    -57    -24.9    0    8.1    0    0.961663    -9.848287    150    9    1.1    0.9;
    4101    1    0    0    0    0    0    1.00818    -9.064966    150    9    1.1    0.9;
    4102    2    0    0    0    0    0    1.026027    -7.002651    20    4    1.1    0.9;
    4103    1    17.72    5.9    0    0.17    0    0.975776    -8.68967    110    21    1.1    0.9;
    4104    1    157.2    14.5    0.039215    12.000785    0    1.017398    17.982008    220    13    1.1    0.9;
    4105    1    37.73    13.84    0    0.09    0    0.992471    17.736413    220    5    1.1    0.9;
    4106    1    30.03    10    0    0.66    0    0.959874    -6.874073    110    21    1.1    0.9;
    4107    1    46.35    16.8    0    8.35    0    1.034789    0.003882    220    19    1.1    0.9;
    4108    1    0    -0    0    4.21    0    1.020027    22.344668    220    5    1.1    0.9;
    4109    1    235.3    75    0.158009    38.121991    0    1.027725    4.463602    220    11    1.1    0.9;
    4110    1    134.1    24.8    0    13.73    0    1.029048    6.157125    220    5    1.1    0.9;
    4111    1    18.8    8.5    0    75.218793    0    1.130975    -0.154886    380    9    1.2    0.8;
    4112    1    0    -0    0    0.62    0    1.042169    34.593973    380    2    1.1    0.9;
    4113    1    59.32    -20.32    0    4.86    0    1.008635    -21.730038    220    6    1.1    0.9;
    4114    1    -0    0    0    0.37    0    1.028891    18.463948    220    5    1.1    0.9;
    4115    1    33.36    20    0    0    0    1.103517    -15.031183    150    9    1.2    0.8;
    4116    2    0    0    0    0    0    0.96498    32.264881    400    1    1.1    0.9;
    4117    1    69.28    23.1    0    4.86    0    1.005204    -14.148568    110    22    1.1    0.9;
    4118    1    24.13    15    0    3.86    0    1.042943    -7.588989    150    9    1.1    0.9;
    4119    1    29.93    0    0    0.46    0    1.022047    14.401509    220    5    1.1    0.9;
    4120    2    0    0    0    0    0    1.04914    42.65185    20    2    1.1    0.9;
    4121    1    43.55    12    0.119294    3.440706    0    1.026554    18.183448    220    5    1.1    0.9;
    4122    1    13.82    5    0    0.24    0    1.033358    12.070407    110    19    1.1    0.9;
    4123    1    0    0    0    14.2    0    0.988687    -22.211081    220    6    1.1    0.9;
    4124    1    46.2    6.6    0    0.12    0    1.012789    31.444759    154    1    1.1    0.9;
    4125    1    -7.47    -6.45    0    1.08    0    0.992828    -5.901404    110    18    1.1    0.9;
    4126    2    0    0    0    0    0    1.013384    -6.332412    20    10    1.1    0.9;
    4127    1    205.9    38.3    0    6.54    0    1.032447    15.783395    220    3    1.1    0.9;
    4128    1    282.5    17.4    0    20.04    0    1.001526    -10.113049    380    6    1.1    0.9;
    4129    1    -0    0    0    24.73    0    1.071869    -2.308956    380    1    1.2    0.8;
    4130    2    0    0    0    0    0    0.992143    -13.076815    20    10    1.1    0.9;
    4131    1    57.66    61    0    6.46    0    0.997814    -14.774542    220    17    1.1    0.9;
    4132    1    0    0    0    2.48    0    1.011581    3.186067    220    1    1.1    0.9;
    4133    2    0    0    0    0    0    1.03058    15.553508    20    14    1.1    0.9;
    4134    1    0    -0    0    3.2    0    1.0376    28.404116    220    5    1.1    0.9;
    4135    2    0    0    0    0    0    1.036966    15.051213    20    14    1.1    0.9;
    4136    2    0    0    0    0    0    1.060489    63.22043    20    3    1.1    0.9;
    4137    2    0    0    0    0    0    1.025746    97.376396    20    3    1.1    0.9;
    4138    2    0    0    0    0    0    1.025746    97.376396    20    3    1.1    0.9;
    4139    2    0    0    0    0    0    1.025746    97.376396    20    3    1.1    0.9;
    4140    2    0    0    0    0    0    1.025803    97.507727    20    3    1.1    0.9;
    4141    2    0    0    0    0    0    1.025803    97.507727    20    3    1.1    0.9;
    4142    1    0    0    0    2.82    0    0.971681    -8.335279    220    1    1.1    0.9;
    4143    2    0    0    0    0    0    1.025803    97.507727    20    3    1.1    0.9;
    4144    2    0    0    0    0    0    1.027882    90.395237    20    3    1.1    0.9;
    4145    2    0    0    0    0    0    1.057682    40.579523    20    3    1.1    0.9;
    4146    1    -0    -0    0    0.64    0    0.994482    -11.263795    150    10    1.1    0.9;
    4147    1    151    45.7    0    3.02    0    1.062128    13.395699    220    3    1.1    0.9;
    4148    1    23.43    14.5    0    1.05    0    1.029293    -6.89657    150    9    1.1    0.9;
    4149    1    227    5    0    8.46    0    0.999603    -16.851733    220    4    1.1    0.9;
    4150    1    -0    -0    0.115534    0.36335    0    1.056565    2.913111    110    23    1.1    0.9;
    4151    2    0    0    0    0    0    1.008035    95.91491    20    3    1.1    0.9;
    4152    2    0    0    0    0    0    1.015318    96.999592    20    3    1.1    0.9;
    4153    1    0    0    0    0    0    1.030882    31.218703    150    8    1.1    0.9;
    4154    2    0    0    0    0    0    1.016616    -4.658699    20    4    1.1    0.9;
    4155    2    0    0    0    0    0    1.02424    84.887043    20    3    1.1    0.9;
    4156    2    0    0    0    0    0    1.02424    84.887043    20    3    1.1    0.9;
    4157    2    0    0    0    0    0    1.026566    74.36307    20    3    1.1    0.9;
    4158    2    0    0    0    0    0    1.026566    74.36307    20    3    1.1    0.9;
    4159    2    0    0    0    0    0    1.041381    77.156696    20    3    1.1    0.9;
    4160    2    0    0    0    0    0    1.026566    74.36307    20    3    1.1    0.9;
    4161    2    0    0    0    0    0    1.041381    77.156696    20    3    1.1    0.9;
    4162    2    0    0    0    0    0    0.997106    93.076376    20    3    1.1    0.9;
    4163    2    0    0    0    0    0    1.027512    78.665189    20    3    1.1    0.9;
    4164    2    0    0    0    0    0    1.027512    78.665189    20    3    1.1    0.9;
    4165    1    -0    0    0.019473    0.030527    0    1.059061    5.657484    220    5    1.1    0.9;
    4166    2    0    0    0    0    0    1.061581    6.921348    20    5    1.1    0.9;
    4167    2    0    0    0    0    0    1.008948    -4.613451    20    10    1.1    0.9;
    4168    1    133.7    59    0    2.48    0    0.977908    32.002635    220    3    1.1    0.9;
    4169    1    -0    0    0.37905    21.97435    0    1.081804    7.236687    380    18    1.2    0.8;
    4170    1    -0    -0    0    0.43    0    0.999986    -3.034835    220    6    1.1    0.9;
    4171    2    0    0    0    0    0    1.016461    26.125945    20    5    1.1    0.9;
    4172    1    255.8    144.8    0    52.33    0    1.015162    17.478726    380    3    1.1    0.9;
    4173    1    241    32.3    0    34.74    0    1.029349    -20.926602    220    4    1.1    0.9;
    4174    1    203.8    61    0    0.6    0    1.034716    26.159333    150    2    1.1    0.9;
    4175    1    -9.87    -3.76    0    0.21    0    0.992998    -2.167744    110    18    1.1    0.9;
    4176    1    0    0    0    0    0    1.038979    -13.937788    20    4    1.1    0.9;
    4177    1    -0    0    0    5.21    0    1.000365    -6.940098    220    6    1.1    0.9;
    4178    1    0    0    0    2.87    0    1.054815    30.42484    220    5    1.1    0.9;
    4179    1    10.91    3.6    0    1.21    0    0.997573    -8.894797    110    12    1.1    0.9;
    4180    1    46.25    32.2    0    1.5    0    1.033244    65.697923    220    3    1.1    0.9;
    4181    2    0    0    0    0    0    1.021987    8.5782    20    6    1.1    0.9;
    4182    2    0    0    0    0    0    1.061099    -1.375053    20    5    1.1    0.9;
    4183    2    0    0    0    0    0    1.061099    -1.375053    20    5    1.1    0.9;
    4184    1    51.96    9.4    0    42.51    0    1.053208    -14.335191    380    4    1.1    0.9;
    4185    2    0    0    0    0    0    1.061099    -1.375053    20    5    1.1    0.9;
    4186    1    0    0    0    3.43    0    1.025849    0.594473    110    19    1.1    0.9;
    4187    2    0    0    0    0    0    1.061099    -1.375053    20    5    1.1    0.9;
    4188    1    0    0    0    0.66    0    0.991689    -5.052309    110    18    1.1    0.9;
    4189    1    63.47    30.2    0    81.36    0    1.031654    -10.43315    380    4    1.1    0.9;
    4190    2    0    0    0    0    0    0.985642    34.609787    11    1    1.1    0.9;
    4191    2    0    0    0    0    0    1.03058    15.553508    20    14    1.1    0.9;
    4192    1    0    0    0    0    0    0.971128    -15.83459    150    9    1.1    0.9;
    4193    2    0    0    0    0    0    1.03425    8.859346    20    14    1.1    0.9;
    4194    1    -0    0    0    32.046949    0    0.979837    12.086573    380    5    1.1    0.9;
    4195    2    0    0    0    0    0    1.049436    -0.226153    20    2    1.1    0.9;
    4196    2    0    0    0    0    0    1.019692    25.075054    11    1    1.1    0.9;
    4197    2    0    0    0    0    0    1.005717    -1.442301    20    2    1.1    0.9;
    4198    1    37.24    7.1    0    1.07    0    1.017124    -13.230084    220    4    1.1    0.9;
    4199    1    -669.84    -285.73    0    0    0    0.986732    64.355646    27    3    1.1    0.9;
    4200    2    0    0    0    0    0    1.070991    7.604863    20    5    1.1    0.9;
    4201    1    34.04    12.3    0    0.25    0    1.073256    -2.406789    110    19    1.1    0.9;
    4202    2    0    0    0    0    0    1.001419    42.731033    15.75    1    1.1    0.9;
    4203    2    0    0    0    0    0    1.046905    39.305577    20    2    1.1    0.9;
    4204    1    -0    0    0.700348    17.865558    0    1.026932    -12.933112    380    6    1.1    0.9;
    4205    1    19.92    7.4    0    17.28    0    1.012014    -5.390975    220    5    1.1    0.9;
    4206    2    0    0    0    0    0    1.031165    -7.839877    20    4    1.1    0.9;
    4207    2    0    0    0    0    0    1.030656    3.405373    20    6    1.1    0.9;
    4208    2    0    0    0    0    0    1.017341    23.332363    15    1    1.1    0.9;
    4209    2    0    0    0    0    0    1.023144    -9.538309    20    4    1.1    0.9;
    4210    1    61.97    14.3    0    8.38    0    1.029437    8.424708    220    7    1.1    0.9;
    4211    1    0    -0    0    26.18    0    1.050322    43.725557    380    8    1.1    0.9;
    4212    1    0    -0.01    0    92.38    0    1.023935    3.432539    220    5    1.1    0.9;
    4213    1    -0    0    0    0.34    0    1.054004    -6.505281    150    9    1.1    0.9;
    4214    2    0    0    0    0    0    1.030656    3.405373    20    6    1.1    0.9;
    4215    1    -0    0    0.039814    0.000186    0    1.033173    16.619807    220    5    1.1    0.9;
    4216    1    230.7    19.3    0    4.56    0    1.011721    -3.14251    220    5    1.1    0.9;
    4217    2    0    0    0    0    0    1.018631    -11.528817    20    4    1.1    0.9;
    4218    1    17.7    -333.3    0.134221    89.130826    0    1.049394    44.617258    380    3    1.1    0.9;
    4219    1    70.08    10    0    33.04    0    1.05329    -4.134432    380    11    1.1    0.9;
    4220    1    0    -0    0    0.26    0    1.016739    22.52849    220    5    1.1    0.9;
    4221    1    43.15    11.1    0    0.4    0    1.027135    -4.081656    110    19    1.1    0.9;
    4222    1    -0    -0    0    -4.4045    0    1.106791    7.64715    380    1    1.2    0.8;
    4223    1    -0    -0    0    3.9    0    1.040272    1.405241    220    1    1.1    0.9;
    4224    1    16.72    6.1    0    0.41    0    0.923737    -1.526105    110    19    1.1    0.9;
    4225    1    -0    0    0    137.29    0    1.000923    24.053391    380    5    1.1    0.9;
    4226    2    0    0    0    0    0    1.027461    -17.241264    20    4    1.1    0.9;
    4227    1    -0    0    0.26    6.5    0    1.014959    -1.062228    220    21    1.1    0.9;
    4228    1    103    28.7    0    2.88    0    1.019954    15.839816    220    5    1.1    0.9;
    4229    1    0    0    0    35.93    0    1.047325    -7.65973    380    1    1.1    0.9;
    4230    1    17.5    502.7    0.319748    0.671307    0    1.099512    10.203054    380    19    1.2    0.8;
    4231    1    10.91    3.6    0    0.55    0    1.024031    -6.855341    110    12    1.1    0.9;
    4232    1    -0    0    0    0.75    0    0.959513    -9.813499    150    9    1.1    0.9;
    4233    1    -0    -0    0    2.32    0    1.006575    31.414598    220    3    1.1    0.9;
    4234    2    0    0    0    0    0    0.990977    91.853031    20    3    1.1    0.9;
    4235    2    0    0    0    0    0    1.011745    17.062335    13.8    1    1.1    0.9;
    4236    1    41.95    26    0    12.42    0    1.022953    -11.439051    150    9    1.1    0.9;
    4237    2    0    0    0    0    0    0.994601    31.575691    11    1    1.1    0.9;
    4238    1    -0    -0    0    0    0    1.020557    9.624602    20    14    1.1    0.9;
    4239    1    0    -0    0    0    0    0.988795    89.074217    20    3    1.1    0.9;
    4240    2    0    0    0    0    0    0.992643    93.936649    20    3    1.1    0.9;
    4241    1    -21.38    -13.23    0    2.52    0    1.043238    -2.647032    110    21    1.1    0.9;
    4242    2    0    0    0    0    0    1.022616    65.87032    20    3    1.1    0.9;
    4243    1    215.7    60.28    0    97.42    0    1.001805    26.013339    380    13    1.1    0.9;
    4244    1    -632.1    -447    0    6.4    0    1.027589    42.943439    380    3    1.1    0.9;
    4245    2    0    0    0    0    0    1.063358    20.842529    20    14    1.1    0.9;
    4246    1    0    -0    0    11.03    0    1.046251    24.813234    220    5    1.1    0.9;
    4247    1    16.22    5.7    0    4.68    0    1.075059    0.395845    110    15    1.1    0.9;
    4248    1    104.6    40.7    0    1.42    0    1.02437    -26.534792    220    4    1.1    0.9;
    4249    1    94.3    13.4    0    0.9    0    0.987295    23.502088    154    1    1.1    0.9;
    4250    1    0    0    0    0    0    1.016491    -11.127263    150    9    1.1    0.9;
    4251    1    4.81    1.2    0    0.13    0    0.972913    -28.926073    150    10    1.1    0.9;
    4252    2    0    0    0    0    0    1.050901    18.201002    20    7    1.1    0.9;
    4253    2    0    0    0    0    0    1.077217    12.558971    20    2    1.1    0.9;
    4254    2    0    0    0    0    0    1.077217    12.558971    20    2    1.1    0.9;
    4255    1    -0    0    0    32.63    0    0.998069    -6.301264    220    12    1.1    0.9;
    4256    2    0    0    0    0    0    1.011374    -9.719553    20    10    1.1    0.9;
    4257    1    81.19    24.4    0    0.6    0    1.028997    -11.598749    220    4    1.1    0.9;
    4258    1    16.72    5.5    0    0.66    0    0.998306    -13.674263    110    12    1.1    0.9;
    4259    2    0    0    0    0    0    1.010516    39.993345    11    1    1.1    0.9;
    4260    1    -0.45    -0.03    0    0.46    0    1.003361    2.504232    110    18    1.1    0.9;
    4261    2    0    0    0    0    0    0.993468    44.441311    11    1    1.1    0.9;
    4262    1    0.1    -0.9    0    0.91    0    1.029319    65.07377    220    3    1.1    0.9;
    4263    1    82.6    11.7    0    0.38    0    1.034894    -0.627901    154    1    1.1    0.9;
    4264    2    0    0    0    0    0    1.029166    13.522836    20    14    1.1    0.9;
    4265    1    -0.13    -1    0    0    0    1.02267    55.287657    110    8    1.1    0.9;
    4266    1    -0    0    0    70.905048    0    0.999811    25.88942    380    5    1.1    0.9;
    4267    2    0    0    0    0    0    0.98379    29.90696    10.6    1    1.1    0.9;
    4268    1    93.5    42.5    0    133.56    0    1.040643    -15.185394    380    4    1.1    0.9;
    4269    1    0    0    0    22.54    0    1.017835    3.93041    380    7    1.1    0.9;
    4270    1    -0    0    0    0.68    0    1.002594    -8.605101    150    9    1.1    0.9;
    4271    1    20.9    3    0    2.5    0    0.983757    23.92604    154    1    1.1    0.9;
    4272    1    4.4    1.5    0    0.58    0    0.961186    -0.841341    110    18    1.1    0.9;
    4273    1    -0    -0    0    0.19    0    1.034197    12.040084    220    5    1.1    0.9;
    4274    2    0    0    0    0    0    1.063453    20.858871    20    14    1.1    0.9;
    4275    1    112.51    16.51    0    1.63    0    1.068148    22.122368    220    5    1.1    0.9;
    4276    1    9.31    3    0    0.08    0    1.017443    -8.966772    110    12    1.1    0.9;
    4277    1    30.33    11    0    0.56    0    0.97714    -3.397693    110    19    1.1    0.9;
    4278    1    -0    0    0    0.22    0    0.982175    -5.537714    110    18    1.1    0.9;
    4279    1    97.82    20.59    0    6.67    0    1.022    14.080066    220    5    1.1    0.9;
    4280    1    -0    0    0.526076    0.520923    0    1.098116    34.412051    380    14    1.2    0.8;
    4281    1    65.47    26.7    0    0.6    0    1.029441    24.255246    150    8    1.1    0.9;
    4282    2    0    0    0    0    0    1.003847    10.087109    20    18    1.1    0.9;
    4283    1    53.86    15.4    0.019415    0.900585    0    1.020394    -7.926604    110    22    1.1    0.9;
    4284    2    0    0    0    0    0    1.058465    72.88019    20    3    1.1    0.9;
    4285    2    0    0    0    0    0    1.058465    72.88019    20    3    1.1    0.9;
    4286    2    0    0    0    0    0    1.058465    72.88019    20    3    1.1    0.9;
    4287    2    0    0    0    0    0    1.058465    72.88019    20    3    1.1    0.9;
    4288    2    0    0    0    0    0    1.058465    72.88019    20    3    1.1    0.9;
    4289    1    -0    -0    0    0.93    0    0.95762    -7.505197    110    21    1.1    0.9;
    4290    2    0    0    0    0    0    1.058465    72.88019    20    3    1.1    0.9;
    4291    1    5.81    1.3    0    0.83    0    0.961115    -7.106834    110    21    1.1    0.9;
    4292    1    -0    -0    0    2.47    0    1.030191    -20.990522    220    4    1.1    0.9;
    4293    1    13.9    1.9    0    1.5    0    1.009078    32.145889    154    1    1.1    0.9;
    4294    1    -0    0    0    0.42    0    1.0586    20.351145    380    5    1.1    0.9;
    4295    1    0    -0    0.040033    -0.020033    0    1.008299    -3.139528    110    21    1.1    0.9;
    4296    1    26.83    13    0    0.36    0    0.98083    15.703111    220    6    1.1    0.9;
    4297    1    17.35    -0.8    0    1.21    0    0.979476    -3.862218    110    18    1.1    0.9;
    4298    2    0    0    0    0    0    1.035838    -5.172678    20    7    1.1    0.9;
    4299    1    137    22.8    0.311343    10.796493    0    1.02699    20.317809    220    5    1.1    0.9;
    4300    1    -0    -0    0    4.11    0    1.023774    -11.345098    150    9    1.1    0.9;
    4301    2    0    0    0    0    0    1.017638    -6.936102    20    4    1.1    0.9;
    4302    1    0    -0    0    21.88    0    1.031992    -0.42865    380    6    1.1    0.9;
    4303    1    -0    -0    0.153209    9.466791    0    1.04343    12.362636    220    7    1.1    0.9;
    4304    1    27.03    9    0    0.2    0    0.96385    -8.844238    110    21    1.1    0.9;
    4305    1    -0    -0    0    5.51    0    1.032706    34.192137    220    3    1.1    0.9;
    4306    1    629    184.3    0.059643    27.270357    0    1.03513    18.037725    380    14    1.1    0.9;
    4307    1    0    0    0    12.22    0    1.032787    34.953885    380    3    1.1    0.9;
    4308    1    0    0    0    0    0    0.859522    -15.937191    150    9    1.2    0.8;
    4309    2    0    0    0    0    0    1.041629    38.466941    20    2    1.1    0.9;
    4310    2    0    0    0    0    0    1.059635    3.783182    20    9    1.1    0.9;
    4311    1    -0    -0    0.223411    1.033133    0    1.073959    -3.242981    380    12    1.2    0.8;
    4312    1    17.72    7.3    0    0.13    0    0.96058    -5.579673    110    18    1.1    0.9;
    4313    1    5.81    1.9    0    3.45    0    0.998654    -9.322995    110    12    1.1    0.9;
    4314    2    0    0    0    0    0    1.017273    -4.353956    20    4    1.1    0.9;
    4315    1    -0    0    0    3.9    0    1.054119    25.676484    220    5    1.1    0.9;
    4316    1    101.2    45.2    0.039705    18.570221    0    0.996114    26.265826    220    13    1.1    0.9;
    4317    1    31.84    5.5    0    0.25    0    0.974827    5.219098    110    18    1.1    0.9;
    4318    1    193.9    221.1    1.827014    194.933614    0    1.067942    38.350166    380    13    1.1    0.9;
    4319    1    17.02    6.2    0    0.87    0    1.022689    2.947261    110    19    1.1    0.9;
    4320    1    48.8    6.9    0    14.55    0    1.025787    17.322493    154    1    1.1    0.9;
    4321    1    139.6    68.4    0    0    0    1.042801    40.432398    150    8    1.1    0.9;
    4322    1    87.73    23.17    0    2.68    0    1.010966    27.093735    220    13    1.1    0.9;
    4323    1    435.2    1.3    0    3.25    0    1.015646    -23.160808    220    4    1.1    0.9;
    4324    2    0    0    0    0    0    1.016415    0.018865    20    18    1.1    0.9;
    4325    1    339.7    106.8    0.460071    4.885777    0    1.04515    31.525887    220    13    1.1    0.9;
    4326    2    0    0    0    0    0    1.028438    -19.446471    20    4    1.1    0.9;
    4327    1    -0    0    0    0.77    0    1.053918    0.437976    150    9    1.1    0.9;
    4328    1    -0    0    0    2.03    0    1.027693    19.154508    380    3    1.1    0.9;
    4329    1    87.6    27.4    0    0.99    0    1.016631    11.070367    110    19    1.1    0.9;
    4330    1    108.8    33.2    0.358716    45.62985    0    1.016453    -24.792837    380    10    1.1    0.9;
    4331    2    0    0    0    0    0    0.992476    33.395862    11    1    1.1    0.9;
    4332    1    0    0    0    22.7    0    1.021799    -18.657358    380    4    1.1    0.9;
    4333    1    146.9    2    0.058721    4.921066    0    1.001355    87.992692    150    1    1.1    0.9;
    4334    1    0    0    0    0    0    1.001352    -15.450636    150    9    1.1    0.9;
    4335    1    80.8    11.6    0    6.96    0    0.998851    33.48563    154    1    1.1    0.9;
    4336    1    33.34    11    0    1.16    0    0.908524    -12.499757    110    21    1.1    0.9;
    4337    2    0    0    0    0    0    1.020298    7.297911    11.5    1    1.1    0.9;
    4338    1    -0    -0    0.685544    54.443768    0    1.033139    21.557753    380    3    1.1    0.9;
    4339    2    0    0    0    0    0    1.027032    8.891931    20    14    1.1    0.9;
    4340    1    2.2    1.1    0    0.67    0    1.042471    24.42381    220    5    1.1    0.9;
    4341    1    12.81    3.9    0    0.66    0    1.062686    0.108075    110    15    1.1    0.9;
    4342    1    -2.35    -2.06    0    18.45    0    1.046959    83.086248    220    3    1.1    0.9;
    4343    2    0    0    0    0    0    1.017273    -4.353956    20    4    1.1    0.9;
    4344    2    0    0    0    0    0    1.02868    47.75243    20    10    1.1    0.9;
    4345    2    0    0    0    0    0    1.017273    -4.353956    20    4    1.1    0.9;
    4346    1    30.23    10    0    0.31    0    1.010548    -2.153324    110    21    1.1    0.9;
    4347    2    0    0    0    0    0    1.033534    -10.544863    20    4    1.1    0.9;
    4348    1    -0    0    0    90.194994    0    1.081404    3.81443    380    20    1.2    0.8;
    4349    1    -0    -0    0.100924    -0.050924    0    1.018458    16.838869    220    5    1.1    0.9;
    4350    1    0    -0    0    1.37    0    1.029633    7.746571    220    5    1.1    0.9;
    4351    1    -0    0    0    0.64    0    1.01891    -9.219346    220    6    1.1    0.9;
    4352    1    74.38    8.8    0    6.1    0    1.031515    19.736436    220    5    1.1    0.9;
    4353    2    0    0    0    0    0    1.012422    6.125903    11    1    1.1    0.9;
    4354    2    0    0    0    0    0    1.021005    21.987746    20    14    1.1    0.9;
    4355    1    0    -0    0    27.69    0    1.014876    35.516812    380    8    1.1    0.9;
    4356    1    -0    -0    0    1.57    0    0.99339    -1.893366    220    6    1.1    0.9;
    4357    1    0    0    0.176454    40.472414    0    1.022735    8.384385    380    11    1.1    0.9;
    4358    1    0    0    0    0.9    0    0.961398    -7.399041    110    21    1.1    0.9;
    4359    1    -0    0    0    1.54    0    1.014444    -26.228611    220    4    1.1    0.9;
    4360    1    -0    -0    0.57572    1.921376    0    1.034319    32.619872    380    5    1.1    0.9;
    4361    1    28.73    9.9    0.038964    7.091036    0    1.010026    -1.361937    110    18    1.1    0.9;
    4362    1    78.59    25.6    0    1    0    0.953397    -6.241067    110    18    1.1    0.9;
    4363    1    6.61    2.4    0    0.61    0    0.993713    -7.604821    110    18    1.1    0.9;
    4364    1    -0    0    0    2.37    0    1.011131    34.830175    154    1    1.1    0.9;
    4365    1    41.15    5.7    0    4.11    0    0.990699    -4.540509    110    18    1.1    0.9;
    4366    2    0    0    0    0    0    0.999838    14.362863    20    18    1.1    0.9;
    4367    2    0    0    0    0    0    1.037481    12.714126    20    18    1.1    0.9;
    4368    1    -0    0    0.70365    1.442944    0    1.022351    -16.833971    380    6    1.1    0.9;
    4369    1    116.93    33.6    0    3.35    0    1.033639    4.691084    220    5    1.1    0.9;
    4370    1    221    146.8    0    8.35    0    1.02692    24.279743    220    5    1.1    0.9;
    4371    2    0    0    0    0    0    1.031705    39.244941    20    10    1.1    0.9;
    4372    1    -0    0    0.176371    0.133024    0    1.028903    35.575869    220    3    1.1    0.9;
    4373    1    96.41    4.7    0.019462    10.010539    0    1.018131    13.098639    220    13    1.1    0.9;
    4374    1    -0    0    0    0.86    0    0.966228    -9.704952    150    9    1.1    0.9;
    4375    1    -0    0    0    0.91    0    1.042435    10.508967    220    7    1.1    0.9;
    4376    2    0    0    0    0    0    1.05097    72.632097    20    3    1.1    0.9;
    4377    1    -0    -0    0    0    0    1.020557    9.624602    20    14    1.1    0.9;
    4378    2    0    0    0    0    0    1.05097    72.632097    20    3    1.1    0.9;
    4379    2    0    0    0    0    0    1.05097    72.632097    20    3    1.1    0.9;
    4380    2    0    0    0    0    0    1.05097    72.632097    20    3    1.1    0.9;
    4381    1    118.4    137    0    0    0    1.03193    23.513612    150    2    1.1    0.9;
    4382    1    -0    0    0    50    0    1.01901    4.536634    380    7    1.1    0.9;
    4383    1    26.93    8    0    0.27    0    0.989359    -1.825    110    18    1.1    0.9;
    4384    2    0    0    0    0    0    1.043087    11.638661    20    14    1.1    0.9;
    4385    2    0    0    0    0    0    1.056129    3.755647    20    5    1.1    0.9;
    4386    2    0    0    0    0    0    1.056129    3.755647    20    5    1.1    0.9;
    4387    2    0    0    0    0    0    1.056129    3.755647    20    5    1.1    0.9;
    4388    1    2.2    0.8    0    1.31    0    0.96614    1.586225    110    18    1.1    0.9;
    4389    1    118.4    16.9    0    2.57    0    1.027342    2.330121    154    1    1.1    0.9;
    4390    1    0    -0    0    4.21    0    0.979195    -8.157227    220    1    1.1    0.9;
    4391    1    -0    -0    0    3.84    0    1.000762    26.627945    150    8    1.1    0.9;
    4392    2    0    0    0    0    0    1.034872    3.134864    11    1    1.1    0.9;
    4393    2    0    0    0    0    0    1.034646    -0.807488    20    2    1.1    0.9;
    4394    1    25.93    8    0    1.24    0    1.006945    -3.256973    110    21    1.1    0.9;
    4395    1    -0    -0    0    0.5    0    1.053877    -6.619644    150    9    1.1    0.9;
    4396    1    -0.54    -0.77    0.181549    1.270889    0    1.069904    5.784464    220    18    1.2    0.8;
    4397    1    0    0    0    0    0    1.025298    4.11833    220    5    1.1    0.9;
    4398    1    0    0    0    8.21    0    1.017859    30.171289    380    3    1.1    0.9;
    4399    1    0    -0    0.224497    70.910941    0    1.016319    3.592341    380    7    1.1    0.9;
    4400    2    0    0    0    0    0    1.04876    45.73683    20    10    1.1    0.9;
    4401    1    181.9    -68.8    0.240365    23.269711    0    0.990365    -24.372042    220    10    1.1    0.9;
    4402    1    1.4    0.2    0    5    0    0.993799    38.541357    154    1    1.1    0.9;
    4403    2    0    0    0    0    0    1.029323    -3.215687    20    6    1.1    0.9;
    4404    1    22.5    9.5    0    29.37436    0    1.126478    -1.587109    380    9    1.2    0.8;
    4405    2    0    0    0    0    0    1.038344    11.554722    20    5    1.1    0.9;
    4406    1    0    -0    0    1.11    0    0.980316    12.22824    380    5    1.1    0.9;
    4407    1    84.09    52.09    0    0    0    1.025451    -11.135864    150    9    1.1    0.9;
    4408    1    0    0    0    0.82    0    1.018686    19.883168    154    1    1.1    0.9;
    4409    1    -14.85    -4.99    0    0.6    0    0.996887    -1.878265    110    18    1.1    0.9;
    4410    1    0    0    0    1.62    0    1.001018    29.463147    154    1    1.1    0.9;
    4411    2    0    0    0    0    0    1.017582    -1.17871    20    10    1.1    0.9;
    4412    1    493.4    53.5    0    58.09    0    1.01959    -20.768164    380    4    1.1    0.9;
    4413    1    8.71    1.6    0    1.23    0    1.022516    9.26728    110    19    1.1    0.9;
    4414    1    38.64    6    0    3.26    0    1.018843    -26.434948    220    4    1.1    0.9;
    4415    1    71.28    6.9    0    1.93    0    1.016672    -25.102813    220    4    1.1    0.9;
    4416    1    -15.25    -6.42    0    43.956703    0    1.00644    12.404584    380    5    1.1    0.9;
    4417    1    -0    0    0    61.58    0    0.982329    32.021815    400    1    1.1    0.9;
    4418    1    55.86    8.8    0    4.2    0    1.013605    -27.369953    220    4    1.1    0.9;
    4419    1    119.7    3.7    0    0.88    0    1.012569    -27.123986    220    4    1.1    0.9;
    4420    1    272.3    58.5    0    23.57    0    1.009664    -14.472462    380    4    1.1    0.9;
    4421    1    566.1    54.2    0    44.559841    0    0.998549    -19.873954    380    6    1.1    0.9;
    4422    2    0    0    0    0    0    1.062896    -0.392816    20    5    1.1    0.9;
    4423    2    0    0    0    0    0    0.984601    26.113187    6.3    1    1.1    0.9;
    4424    2    0    0    0    0    0    1.062896    -0.392816    20    5    1.1    0.9;
    4425    2    0    0    0    0    0    1.062896    -0.392816    20    5    1.1    0.9;
    4426    2    0    0    0    0    0    1.029009    32.575777    20    5    1.1    0.9;
    4427    2    0    0    0    0    0    1.029009    32.575777    20    5    1.1    0.9;
    4428    1    -0    0    0    0    0    0.992666    12.175779    20    5    1.1    0.9;
    4429    1    -0    0    0    0    0    0.992666    12.175779    20    5    1.1    0.9;
    4430    2    0    0    0    0    0    1.033479    18.956983    20    5    1.1    0.9;
    4431    1    -0    0    0    0    0    0.992666    12.175779    20    5    1.1    0.9;
    4432    2    0    0    0    0    0    1.030407    32.510933    20    5    1.1    0.9;
    4433    2    0    0    0    0    0    1.030407    32.510933    20    5    1.1    0.9;
    4434    2    0    0    0    0    0    1.030407    32.510933    20    5    1.1    0.9;
    4435    1    89.6    22.7    0    4.06    0    1.029551    20.015518    220    5    1.1    0.9;
    4436    1    -0    0    0    4.27    0    1.013595    9.488984    220    5    1.1    0.9;
    4437    1    0    -0    0    2.83    0    1.011826    21.695695    220    5    1.1    0.9;
    4438    1    92.9    27.7    0    5.22    0    0.990734    -2.662187    220    5    1.1    0.9;
    4439    1    0    0    0    39.58    0    0.987781    23.062889    380    5    1.1    0.9;
    4440    2    0    0    0    0    0    1.042317    14.274354    20    14    1.1    0.9;
    4441    1    100.7    -23.3    0    2.97    0    1.019093    5.814914    220    7    1.1    0.9;
    4442    1    0    -0    0    0.51    0    1.01963    -10.13352    150    9    1.1    0.9;
    4443    2    0    0    0    0    0    1.128032    6.903218    20    9    1.2    0.8;
    4444    1    4    1.3    0    0.62    0    0.97207    -13.128881    110    12    1.1    0.9;
    4445    1    30.33    10.5    0    0.33    0    1.038188    12.744727    220    5    1.1    0.9;
    4446    1    164    42.3    0    8.07    0    1.001673    -20.498177    220    4    1.1    0.9;
    4447    1    14.02    7.6    0    0.33    0    1.003507    6.361923    110    18    1.1    0.9;
    4448    2    0    0    0    0    0    1.127182    5.800414    20    9    1.2    0.8;
    4449    2    0    0    0    0    0    1.035406    21.74444    20    5    1.1    0.9;
    4450    1    -0    0    0.298417    1.071319    0    1.00848    1.492828    220    6    1.1    0.9;
    4451    2    0    0    0    0    0    1.026147    8.391166    20    6    1.1    0.9;
    4452    2    0    0    0    0    0    1.044746    -1.000699    20    2    1.1    0.9;
    4453    2    0    0    0    0    0    1.026147    8.391166    20    6    1.1    0.9;
    4454    2    0    0    0    0    0    1.026722    7.499091    20    6    1.1    0.9;
    4455    2    0    0    0    0    0    1.025977    8.588106    20    6    1.1    0.9;
    4456    2    0    0    0    0    0    1.026722    7.499091    20    6    1.1    0.9;
    4457    2    0    0    0    0    0    1.026722    7.499091    20    6    1.1    0.9;
    4458    2    0    0    0    0    0    1.031695    0    20    6    1.1    0.9;
    4459    1    0    0    0    0.24    0    1.084051    0.578262    150    9    1.1    0.9;
    4460    2    0    0    0    0    0    1.02748    -20.019397    20    6    1.1    0.9;
    4461    2    0    0    0    0    0    1.026147    8.391166    20    6    1.1    0.9;
    4462    1    567.97    130.73    0    1.09    0    1.037705    1.765872    220    5    1.1    0.9;
    4463    1    300.83    65.8    0.232481    3.525953    0    1.034718    27.446584    220    13    1.1    0.9;
    4464    1    64.67    24.5    0    1.46    0    1.036487    1.705969    220    5    1.1    0.9;
    4465    1    0    -0    0    0.93    0    1.008461    -8.488351    150    9    1.1    0.9;
    4466    1    49.15    12.8    0.120373    25.479751    0    1.014786    -14.560212    220    4    1.1    0.9;
    4467    1    0    -0    0    3.64    0    0.994359    -11.554653    220    1    1.1    0.9;
    4468    1    0    -0    0.116426    5.513574    0    1.027351    14.976779    220    7    1.1    0.9;
    4469    1    159.9    53.2    0    7.99    0    1.027797    5.798068    220    5    1.1    0.9;
    4470    2    0    0    0    0    0    1.057682    40.579523    20    3    1.1    0.9;
    4471    1    15.22    4.2    0    1.35    0    0.994801    -10.572755    110    1    1.1    0.9;
    4472    1    0    0    0.038802    -0.038802    0    1.030888    22.528343    220    3    1.1    0.9;
    4473    2    0    0    0    0    0    1.037029    34.381584    20    10    1.1    0.9;
    4474    1    -0    0    0    1.23    0    0.999778    19.659402    154    1    1.1    0.9;
    4475    1    28.63    12.1    0    0.77    0    0.998935    -13.055396    110    22    1.1    0.9;
    4476    1    11.21    3.7    0    0.49    0    1.020321    -7.162256    110    12    1.1    0.9;
    4477    1    4.1    1.5    0    0.52    0    0.997236    -1.693587    110    19    1.1    0.9;
    4478    1    69.78    15.3    0    1.34    0    1.021495    -26.750182    220    4    1.1    0.9;
    4479    1    30.73    6.3    0.079865    1.130135    0    0.987011    11.817348    220    5    1.1    0.9;
    4480    2    0    0    0    0    0    1.031189    -1.476188    20    20    1.1    0.9;
    4481    2    0    0    0    0    0    1.025116    -16.986526    20    6    1.1    0.9;
    4482    1    128.11    64.9    0    19.1    0    1.040694    34.393917    380    2    1.1    0.9;
    4483    2    0    0    0    0    0    1.054159    6.298568    20    20    1.1    0.9;
    4484    2    0    0    0    0    0    1.022819    -18.100331    20    6    1.1    0.9;
    4485    1    -0    -0    0    6.1    0    0.982602    -7.019601    220    12    1.1    0.9;
    4486    1    380.9    85.1    0    57.449841    0    1.020213    2.674933    380    6    1.1    0.9;
    4487    1    0    -0    0    4    0    1.014397    -8.790084    150    9    1.1    0.9;
    4488    2    0    0    0    0    0    0.982004    27.243336    11    1    1.1    0.9;
    4489    1    65.07    40.3    0    5.43    0    1.001803    -12.546618    150    9    1.1    0.9;
    4490    1    125.2    105.4    0    76.73    0    1.025377    37.825766    380    3    1.1    0.9;
    4491    1    0    -0    0.06    11.38    0    1.032325    1.535915    220    21    1.1    0.9;
    4492    1    2.3    0.8    0    0.8    0    0.984733    -11.498484    110    12    1.1    0.9;
    4493    1    30.63    11.6    0    52.28    0    1.026169    -17.870685    380    4    1.1    0.9;
    4494    1    0    -0    0    2.65    0    1.031757    29.291677    220    1    1.1    0.9;
    4495    2    0    0    0    0    0    1.038747    -8.642337    20    4    1.1    0.9;
    4496    1    0    -0    0    0.39    0    1.025271    -7.114844    150    9    1.1    0.9;
    4497    1    -0    0    0    8.33    0    1.013359    -15.130671    220    4    1.1    0.9;
    4498    1    -0.19    -73.31    0    2.36    0    1.046775    42.710459    380    3    1.1    0.9;
    4499    2    0    0    0    0    0    1.019231    22.327173    20    24    1.1    0.9;
    4500    1    7    1    0    4.69    0    0.998219    19.035279    154    1    1.1    0.9;
    4501    2    0    0    0    0    0    1.028707    4.250081    20    18    1.1    0.9;
    4502    1    0    0    0    0    0    1.033547    32.215254    220    5    1.1    0.9;
    4503    1    36.4    356.1    0.040327    38.479673    0    1.020461    -10.378065    380    4    1.1    0.9;
    4504    1    0    0    0.019653    0.620347    0    1.030095    17.157141    220    5    1.1    0.9;
    4505    2    0    0    0    0    0    1.028414    -6.287287    20    4    1.1    0.9;
    4506    1    57.86    70.5    0.549606    217.978967    0    1.013391    26.007892    380    3    1.1    0.9;
    4507    1    0    0    0    4.36    0    1.006727    63.076151    220    3    1.1    0.9;
    4508    1    99.9    20.1    0    17.41    0    1.018251    31.685041    150    8    1.1    0.9;
    4509    2    0    0    0    0    0    1.061212    43.548638    20    2    1.1    0.9;
    4510    1    0    -0    0.181549    15.300889    0    1.057573    -0.339331    220    18    1.2    0.8;
    4511    1    242.16    73.64    0    12.79    0    1.027331    22.416711    220    5    1.1    0.9;
    4512    2    0    0    0    0    0    1.028707    4.250081    20    18    1.1    0.9;
    4513    2    0    0    0    0    0    0.990908    15.83898    20    18    1.1    0.9;
    4514    1    0    -0    0    0.33    0    0.996914    3.406076    110    18    1.1    0.9;
    4515    1    115.5    71.5    0    150.47    0    1.018221    13.018444    380    6    1.1    0.9;
    4516    1    0    -0    0    3.13    0    1.020049    4.294635    220    7    1.1    0.9;
    4517    2    0    0    0    0    0    0.971901    45.235162    15.75    1    1.1    0.9;
    4518    1    -0    -0    0    3.25    0    1.022517    -12.397149    220    4    1.1    0.9;
    4519    1    104.78    20.92    0    6.17    0    1.004938    11.405014    220    5    1.1    0.9;
    4520    1    0.7    270.7    0.334521    197.981232    0    1.072885    81.684684    380    3    1.2    0.8;
    4521    1    58.97    11.1    0    1.05    0    1.031572    19.723822    220    5    1.1    0.9;
    4522    1    0    -0    0    2.48    0    1.017389    -26.420667    220    4    1.1    0.9;
    4523    1    0    -0    0.348552    2.288904    0    1.047656    5.772198    380    20    1.1    0.9;
    4524    1    3.5    1.4    0    0.83    0    0.962181    -11.221239    110    18    1.1    0.9;
    4525    1    285.7    31.9    0.193667    29.236333    0    1.030304    9.376935    220    7    1.1    0.9;
    4526    2    0    0    0    0    0    0.969146    47.259579    13.8    1    1.1    0.9;
    4527    1    -14.9    -4.6    0    0.14    0    0.986146    2.115148    110    18    1.1    0.9;
    4528    1    56.06    17.1    0.11629    9.96371    0    1.031064    19.661973    220    5    1.1    0.9;
    4529    1    278.3    174.6    0.084108    5.365892    0    0.972301    13.963846    220    5    1.1    0.9;
    4530    1    -0    0    0    16.06    0    1.032296    -9.89235    380    4    1.1    0.9;
    4531    1    56.86    35.2    0    2.29    0    1.018762    -7.534283    150    9    1.1    0.9;
    4532    1    7.61    2.5    0    1.2    0    0.988864    -4.94572    110    21    1.1    0.9;
    4533    1    0    0    0    0.03    0    1.078042    3.076045    220    5    1.1    0.9;
    4534    2    0    0    0    0    0    1.011489    10.204543    20    23    1.1    0.9;
    4535    2    0    0    0    0    0    1.011489    10.204543    20    23    1.1    0.9;
    4536    1    20.72    6.3    0    0.37    0    1.044785    -3.114997    110    19    1.1    0.9;
    4537    2    0    0    0    0    0    1.011489    10.204543    20    23    1.1    0.9;
    4538    1    91.7    13    0    2.25    0    1.023441    -1.107233    154    1    1.1    0.9;
    4539    2    0    0    0    0    0    1.043357    16.76639    20    5    1.1    0.9;
    4540    2    0    0    0    0    0    1.026425    15.756693    20    5    1.1    0.9;
    4541    1    0    0    0    1.83    0    1.016652    -0.629448    150    9    1.1    0.9;
    4542    1    19.82    7.2    0    0.36    0    0.996006    -5.352503    110    19    1.1    0.9;
    4543    1    -0    0    0    24.9092    0    0.997607    -13.44051    380    5    1.1    0.9;
    4544    1    49.86    14.1    0    11.33    0    1.030425    -20.977234    220    4    1.1    0.9;
    4545    1    -0    -0    0    0    0    1.010169    13.76329    20    5    1.1    0.9;
    4546    1    -0    -0    0    0    0    1.010169    13.76329    20    5    1.1    0.9;
    4547    2    0    0    0    0    0    1.040215    27.967812    20    5    1.1    0.9;
    4548    2    0    0    0    0    0    1.040215    27.967812    20    5    1.1    0.9;
    4549    2    0    0    0    0    0    1.040215    27.967812    20    5    1.1    0.9;
    4550    2    0    0    0    0    0    1.040215    27.967812    20    5    1.1    0.9;
    4551    2    0    0    0    0    0    1.040215    27.967812    20    5    1.1    0.9;
    4552    2    0    0    0    0    0    1.040215    27.967812    20    5    1.1    0.9;
    4553    2    0    0    0    0    0    1.01638    20.943598    20    5    1.1    0.9;
    4554    2    0    0    0    0    0    1.040215    27.967812    20    5    1.1    0.9;
    4555    1    0    0    0    0    0    1.026869    30.816332    150    8    1.1    0.9;
    4556    1    80.09    -1.8    0    4.09    0    1.020128    43.998857    380    3    1.1    0.9;
    4557    1    40.34    7.8    0.019977    4    0    1.018198    -20.573487    220    4    1.1    0.9;
    4558    1    8.31    3    0    0.87    0    0.990232    -4.199522    110    19    1.1    0.9;
    4559    1    0    -0    0.056825    3.423175    0    1.064625    6.448089    220    11    1.1    0.9;
    4560    1    68.68    19.1    0    0.1    0    0.995572    2.058235    110    18    1.1    0.9;
    4561    1    0    -0    0    0.21    0    0.949812    -10.547801    150    9    1.1    0.9;
    4562    1    19.02    11.5    0    0    0    0.996004    -9.138869    150    9    1.1    0.9;
    4563    2    0    0    0    0    0    1.019144    17.562907    20    14    1.1    0.9;
    4564    1    149    99.8    0    9.27    0    1.017686    23.465014    220    5    1.1    0.9;
    4565    1    123.8    17.6    0    4.03    0    1.014404    18.336432    154    1    1.1    0.9;
    4566    1    0    -0    0.019918    2.4    0    1.010193    -10.142395    220    4    1.1    0.9;
    4567    1    205    24.6    0.176296    18.672881    0    0.996683    91.121691    150    1    1.1    0.9;
    4568    1    -0    0    0.912692    19.247452    0    1.089177    -1.019557    380    9    1.1    0.9;
    4569    1    136.7    19.3    0    37.5    0    1.016432    13.735608    380    6    1.1    0.9;
    4570    1    10.61    51.2    0.231109    8.234819    0    1.028256    38.376915    380    3    1.1    0.9;
    4571    1    59.98    15.54    0    0.49    0    0.995186    -1.259042    110    18    1.1    0.9;
    4572    2    0    0    0    0    0    1.04927    45.669864    20    3    1.1    0.9;
    4573    2    0    0    0    0    0    1.043665    14.930439    20    14    1.1    0.9;
    4574    1    8.31    2.5    0    0.8    0    1.001175    0.04192    110    21    1.1    0.9;
    4575    1    -0    -8.2    0.120069    9.499931    0    1.011461    -19.855402    220    4    1.1    0.9;
    4576    2    0    0    0    0    0    1.02421    5.097202    20    6    1.1    0.9;
    4577    2    0    0    0    0    0    1.02421    5.097202    20    6    1.1    0.9;
    4578    2    0    0    0    0    0    1.02421    5.097202    20    6    1.1    0.9;
    4579    1    -16.5    3.6    0    1.54    0    1.025301    -10.504175    150    9    1.1    0.9;
    4580    2    0    0    0    0    0    1.02421    5.097202    20    6    1.1    0.9;
    4581    1    184.91    32.8    0    8.35    0    1.037006    12.001931    220    5    1.1    0.9;
    4582    1    11.11    3.6    0    3.36    0    0.997762    -9.31689    110    12    1.1    0.9;
    4583    1    0    -0    0    0.49    0    1.027652    1.721221    154    1    1.1    0.9;
    4584    1    -0    0    0    75    0    1.016467    30.168856    150    8    1.1    0.9;
    4585    2    0    0    0    0    0    1.014507    26.136069    20    6    1.1    0.9;
    4586    1    39.64    9.8    0    1.08    0    0.976931    -18.3327    110    22    1.1    0.9;
    4587    1    13.84    1.85    0    0.2    0    0.981444    -1.785435    110    19    1.1    0.9;
    4588    1    -0    -0    0    1.98    0    0.974931    -5.066414    150    9    1.1    0.9;
    4589    1    -0    0    0.22    21.48    0    1.010439    -1.609642    220    19    1.1    0.9;
    4590    2    0    0    0    0    0    1.000808    -3.647252    20    18    1.1    0.9;
    4591    1    0    0    0    0    0    1.013455    -8.739663    150    9    1.1    0.9;
    4592    1    -0    0    0    1.58    0    1.043782    -6.737508    150    9    1.1    0.9;
    4593    1    132.9    40.5    0    6.92    0    1.001733    30.653349    220    3    1.1    0.9;
    4594    2    0    0    0    0    0    1.027264    14.46311    20    14    1.1    0.9;
    4595    1    39.34    11.2    0    0.85    0    1.004092    29.986156    150    8    1.1    0.9;
    4596    1    180.2    46.4    0    9.7    0    1.015556    -17.99129    220    4    1.1    0.9;
    4597    1    23.63    7.8    0    0.62    0    1.009547    -9.013371    110    12    1.1    0.9;
    4598    2    0    0    0    0    0    1.032985    -6.930528    20    6    1.1    0.9;
    4599    1    -0    -0    0    62.76    0    1.017889    -9.346836    380    6    1.1    0.9;
    4600    1    0    0    0    0.54    0    0.946679    -10.89634    150    9    1.1    0.9;
    4601    1    31.94    12.6    0    10.67    0    1.031122    31.502598    150    8    1.1    0.9;
    4602    2    0    0    0    0    0    1.032985    -6.930528    20    6    1.1    0.9;
    4603    2    0    0    0    0    0    1.032985    -6.930528    20    6    1.1    0.9;
    4604    2    0    0    0    0    0    1.032985    -6.930528    20    6    1.1    0.9;
    4605    1    -0    0    0.058973    0.731027    0    1.045802    17.677058    220    5    1.1    0.9;
    4606    1    9.51    2.8    0    0.5    0    0.986696    -2.173717    110    18    1.1    0.9;
    4607    2    0    0    0    0    0    1.026025    92.46745    20    3    1.1    0.9;
    4608    1    14.12    7.7    0    1.42    0    1.028083    8.918743    220    5    1.1    0.9;
    4609    1    -20.92    2.5    0    16.42    0    1.01663    -5.817088    220    10    1.1    0.9;
    4610    1    107    34.7    0    1.54    0    1.030733    16.163563    220    5    1.1    0.9;
    4611    2    0    0    0    0    0    1.015919    3.580325    6.3    1    1.1    0.9;
    4612    2    0    0    0    0    0    1.033649    3.915318    20    18    1.1    0.9;
    4613    1    75.58    30.3    0    34.66    0    1.014648    -11.384785    220    6    1.1    0.9;
    4614    2    0    0    0    0    0    1.039055    4.342555    11    1    1.1    0.9;
    4615    1    -0    0    0.058106    46.651578    0    1.030556    74.673405    220    3    1.1    0.9;
    4616    2    0    0    0    0    0    1.026027    -7.002651    20    4    1.1    0.9;
    4617    2    0    0    0    0    0    1.041665    2.506214    20    2    1.1    0.9;
    4618    2    0    0    0    0    0    1.024278    13.272885    20    2    1.1    0.9;
    4619    2    0    0    0    0    0    1.024278    13.272885    20    2    1.1    0.9;
    4620    1    14.01    6.5    0    0.09    0    1.0394    27.763701    220    5    1.1    0.9;
    4621    1    127.8    15.2    0    9.34    0    1.029352    19.23476    220    5    1.1    0.9;
    4622    2    0    0    0    0    0    1.054046    31.44229    20    10    1.1    0.9;
    4623    1    -0    0    0    207.85    0    1.041519    -15.897906    380    4    1.1    0.9;
    4624    1    0    -0    0    54.23    0    0.970562    35.740322    400    1    1.1    0.9;
    4625    1    104.5    31.8    0    0.71    0    0.992529    -4.178433    220    6    1.1    0.9;
    4626    2    0    0    0    0    0    1.015029    3.043049    20    22    1.1    0.9;
    4627    2    0    0    0    0    0    1.015029    3.043049    20    22    1.1    0.9;
    4628    1    398    11.5    0    7.749841    0    1.017578    -4.847153    380    6    1.1    0.9;
    4629    1    15.92    12    0    6.79    0    0.949924    12.732443    220    16    1.1    0.9;
    4630    2    0    0    0    0    0    1.015029    3.043049    20    22    1.1    0.9;
    4631    2    0    0    0    0    0    1.015029    3.043049    20    22    1.1    0.9;
    4632    1    86.2    19.9    0    5.43    0    1.028847    7.452884    220    5    1.1    0.9;
    4633    2    0    0    0    0    0    1.015029    3.043049    20    22    1.1    0.9;
    4634    2    0    0    0    0    0    1.015029    3.043049    20    22    1.1    0.9;
    4635    2    0    0    0    0    0    1.015029    3.043049    20    22    1.1    0.9;
    4636    1    -0    0    0.354092    -0.245076    0    1.047643    -4.357333    220    5    1.1    0.9;
    4637    1    -0    0    0    0.14    0    1.020805    17.057331    220    5    1.1    0.9;
    4638    1    -0    0    0.343964    110.768913    0    1.049155    27.915801    380    5    1.1    0.9;
    4639    1    0    0    0    15.04    0    1.084959    51.860986    220    3    1.2    0.8;
    4640    1    146.7    20.7    0    62.64    0    1.037956    35.654623    150    8    1.1    0.9;
    4641    1    98.01    16.6    0    0    0    0.936442    -4.804    110    18    1.1    0.9;
    4642    1    -0    0    0    104.11    0    1.06598    -3.21968    380    22    1.2    0.8;
    4643    2    0    0    0    0    0    1.012893    26.368849    11    1    1.1    0.9;
    4644    2    0    0    0    0    0    1.011577    -11.964199    20    4    1.1    0.9;
    4645    1    2.3    0.8    0    0.42    0    0.985531    -15.362323    110    12    1.1    0.9;
    4646    1    0    0    0    0    0    1.017233    -16.531897    20    4    1.1    0.9;
    4647    1    0    0    0    0    0    1.017233    -16.531897    20    4    1.1    0.9;
    4648    2    0    0    0    0    0    1.032267    -6.990671    20    4    1.1    0.9;
    4649    1    0    -0    0    0    0    1.034774    -11.388611    20    4    1.1    0.9;
    4650    1    0    -0    0    0    0    1.034774    -11.388611    20    4    1.1    0.9;
    4651    1    0    -0    0    0    0    1.034774    -11.388611    20    4    1.1    0.9;
    4652    2    0    0    0    0    0    1.037564    83.849724    20    3    1.1    0.9;
    4653    1    -0    0    0    47.99    0    1.025357    33.219063    380    8    1.1    0.9;
    4654    1    0    0    0    5.21    0    0.997462    -17.125727    220    10    1.1    0.9;
    4655    2    0    0    0    0    0    1.042492    18.795962    20    6    1.1    0.9;
    4656    2    0    0    0    0    0    1.042492    18.795962    20    6    1.1    0.9;
    4657    2    0    0    0    0    0    1.026117    25.086822    20    6    1.1    0.9;
    4658    2    0    0    0    0    0    1.026117    25.086822    20    6    1.1    0.9;
    4659    1    -0    -0    0    1.43    0    0.976593    -5.482851    150    9    1.1    0.9;
    4660    1    63.07    25.8    0    18.63    0    1.024738    22.795258    150    8    1.1    0.9;
    4661    1    73.58    30.1    0    6.02    0    1.023633    22.672364    150    8    1.1    0.9;
    4662    2    0    0    0    0    0    1.055425    81.529284    20    3    1.1    0.9;
    4663    2    0    0    0    0    0    1.055425    81.529284    20    3    1.1    0.9;
    4664    2    0    0    0    0    0    1.053529    75.167292    20    3    1.1    0.9;
    4665    2    0    0    0    0    0    1.053529    75.167292    20    3    1.1    0.9;
    4666    2    0    0    0    0    0    1.055479    63.485669    20    3    1.1    0.9;
    4667    1    165.2    64.5    0.040447    7.159553    0    0.991538    17.560846    220    5    1.1    0.9;
    4668    2    0    0    0    0    0    0.998951    38.095582    9    1    1.1    0.9;
    4669    1    341.2    46.6    0.229484    12.678325    0    1.046994    35.737826    220    13    1.1    0.9;
    4670    2    0    0    0    0    0    1.043049    13.489159    20    18    1.1    0.9;
    4671    2    0    0    0    0    0    1.035838    -5.172678    20    7    1.1    0.9;
    4672    1    76.38    24.8    0    3.24    0    1.029878    17.097079    220    5    1.1    0.9;
    4673    1    -0    0    0    0    0    1.014846    -20.345542    20    4    1.1    0.9;
    4674    1    9.01    1.1    0    1.26    0    0.991989    -14.512462    110    12    1.1    0.9;
    4675    2    0    0    0    0    0    1.036966    15.051213    20    14    1.1    0.9;
    4676    2    0    0    0    0    0    1.059275    72.522304    20    3    1.1    0.9;
    4677    2    0    0    0    0    0    1.059275    72.522304    20    3    1.1    0.9;
    4678    2    0    0    0    0    0    1.059275    72.522304    20    3    1.1    0.9;
    4679    2    0    0    0    0    0    1.052163    86.031538    20    3    1.1    0.9;
    4680    2    0    0    0    0    0    1.052163    86.031538    20    3    1.1    0.9;
    4681    1    0    -0    0    0.6    0    1.01164    -7.354502    150    9    1.1    0.9;
    4682    1    -0    -0    0.039193    0.350807    0    1.010452    12.228523    220    5    1.1    0.9;
    4683    2    0    0    0    0    0    1.047117    89.983578    20    3    1.1    0.9;
    4684    1    177.3    36.4    0    0.7    0    1.028781    8.833625    220    5    1.1    0.9;
    4685    1    81.2    89.3    0    15.55    0    1.030939    38.422518    380    3    1.1    0.9;
    4686    2    0    0    0    0    0    1.028648    -14.669346    20    10    1.1    0.9;
    4687    1    -0    -0    0.233641    -0.194701    0    1.034213    1.500755    380    6    1.1    0.9;
    4688    1    0    -0    0    3.58    0    1.010532    22.946012    220    6    1.1    0.9;
    4689    1    -0    0    0.242346    2.448045    0    1.018486    23.539639    380    6    1.1    0.9;
    4690    2    0    0    0    0    0    1.041748    29.3468    20    5    1.1    0.9;
    4691    2    0    0    0    0    0    1.037993    28.716517    20    5    1.1    0.9;
    4692    2    0    0    0    0    0    1.026746    3.870557    20    20    1.1    0.9;
    4693    1    -0    -0    0    0    0    1.01339    -8.814025    20    6    1.1    0.9;
    4694    2    0    0    0    0    0    1.041748    29.3468    20    5    1.1    0.9;
    4695    2    0    0    0    0    0    1.038587    -4.268876    20    6    1.1    0.9;
    4696    1    -0    -0    0    0    0    1.01339    -8.814025    20    6    1.1    0.9;
    4697    2    0    0    0    0    0    1.039251    -4.888975    20    10    1.1    0.9;
    4698    2    0    0    0    0    0    1.037993    28.716517    20    5    1.1    0.9;
    4699    2    0    0    0    0    0    1.037993    28.716517    20    5    1.1    0.9;
    4700    1    251.3    42.6    0    5.47    0    1.019762    17.054946    220    5    1.1    0.9;
    4701    1    133.9    32.4    0    0    0    0.99113    -5.121845    110    21    1.1    0.9;
    4702    2    0    0    0    0    0    1.041748    29.3468    20    5    1.1    0.9;
    4703    2    0    0    0    0    0    1.017828    -6.986287    20    4    1.1    0.9;
    4704    2    0    0    0    0    0    0.939142    40.851376    13.8    1    1.1    0.9;
    4705    1    374.1    61.4    0.281144    7.339142    0    1.010022    -18.844281    220    4    1.1    0.9;
    4706    1    -38.84    -17    0.07874    3.110945    0    1.017598    3.454906    220    6    1.1    0.9;
    4707    2    0    0    0    0    0    1.041748    29.3468    20    5    1.1    0.9;
    4708    1    -6.58    -1.67    0    1.14    0    1.022811    3.980805    110    18    1.1    0.9;
    4709    2    0    0    0    0    0    1.033648    19.100507    20    5    1.1    0.9;
    4710    2    0    0    0    0    0    1.0447    34.637859    20    14    1.1    0.9;
    4711    1    -0    -0    0.239102    7.690711    0    0.990691    -5.824455    220    12    1.1    0.9;
    4712    1    16.42    5.9    0    0.17    0    1.024664    -3.951182    110    19    1.1    0.9;
    4713    1    -0    0    0    6.19    0    1.024941    -4.246073    220    6    1.1    0.9;
    4714    1    -5.06    -1.84    0    187.314047    0    1.0463    17.884755    380    5    1.1    0.9;
    4715    2    0    0    0    0    0    1.018631    -11.528817    20    4    1.1    0.9;
    4716    1    132    27    0    4.66    0    1.008588    11.184185    220    5    1.1    0.9;
    4717    1    89    -1.8    0    6.15    0    1.033766    7.242446    220    3    1.1    0.9;
    4718    2    0    0    0    0    0    1.045544    14.333931    20    18    1.1    0.9;
    4719    1    -0    0    0    1.18    0    0.977434    12.295699    380    5    1.1    0.9;
    4720    1    0    0    0    0    0    0.967808    -5.298475    150    9    1.1    0.9;
    4721    1    0    -0    0    3.03    0    1.019917    31.140334    380    3    1.1    0.9;
    4722    2    0    0    0    0    0    1.048656    21.505608    20    5    1.1    0.9;
    4723    2    0    0    0    0    0    1.048656    21.505608    20    5    1.1    0.9;
    4724    2    0    0    0    0    0    1.048656    21.505608    20    5    1.1    0.9;
    4725    2    0    0    0    0    0    1.048656    21.505608    20    5    1.1    0.9;
    4726    2    0    0    0    0    0    1.048656    21.505608    20    5    1.1    0.9;
    4727    2    0    0    0    0    0    1.048656    21.505608    20    5    1.1    0.9;
    4728    2    0    0    0    0    0    1.048656    21.505608    20    5    1.1    0.9;
    4729    2    0    0    0    0    0    1.048656    21.505608    20    5    1.1    0.9;
    4730    1    20.9    -171.5    0    0.21    0    1.064094    37.912708    220    5    1.1    0.9;
    4731    1    113    56.5    0    4.12    0    1.001491    -13.031617    150    9    1.1    0.9;
    4732    1    84.19    17.3    0    6.2    0    1.045332    19.973133    220    5    1.1    0.9;
    4733    2    0    0    0    0    0    1.043092    17.519475    20    5    1.1    0.9;
    4734    1    -0    0    0    17.65    0    1.013038    26.570765    380    3    1.1    0.9;
    4735    1    81.79    51.1    0    3.06    0    0.970438    49.384588    220    3    1.1    0.9;
    4736    1    142.4    87.8    0.4624    9.223933    0    1.062761    50.754899    220    13    1.1    0.9;
    4737    1    0    0    0    0    0    0.997804    1.009459    150    9    1.1    0.9;
    4738    2    0    0    0    0    0    1.043092    17.519475    20    5    1.1    0.9;
    4739    1    0    -0    0    2.19    0    1.014647    18.500995    154    1    1.1    0.9;
    4740    1    0    -0    0    45.7    0    1.017165    12.422282    380    3    1.1    0.9;
    4741    1    0    0    0    1.44    0    1.031913    8.483144    220    5    1.1    0.9;
    4742    1    0    0    0    1.87    0    1.024295    -24.350529    380    10    1.1    0.9;
    4743    1    0    0    0    3.71    0    0.998781    42.499423    220    8    1.1    0.9;
    4744    1    -11.71    3.8    0    0.13    0    1.002639    -10.11886    150    9    1.1    0.9;
    4745    2    0    0    0    0    0    1.04834    88.719592    20    3    1.1    0.9;
    4746    2    0    0    0    0    0    1.026568    1.551222    6.3    1    1.1    0.9;
    4747    1    -0    0    0    53.64    0    1.13198    -0.09724    380    15    1.2    0.8;
    4748    1    83.6    11.9    0    5.03    0    1.012174    29.444069    154    1    1.1    0.9;
    4749    1    87    29.6    0    4.95    0    1.009602    33.524231    220    3    1.1    0.9;
    4750    1    0    0    0.2166    10.9704    0    1.101029    -0.788511    380    1    1.2    0.8;
    4751    2    0    0    0    0    0    1.046359    90.322887    20    3    1.1    0.9;
    4752    2    0    0    0    0    0    1.032344    9.093698    20    18    1.1    0.9;
    4753    2    0    0    0    0    0    1.046359    90.322887    20    3    1.1    0.9;
    4754    1    9.21    3.5    0.037778    0.662222    0    1.059913    0.520524    110    19    1.1    0.9;
    4755    1    0    -0    0    23.92    0    1.017262    9.223881    380    1    1.1    0.9;
    4756    1    -0    -0    0.019362    1.140638    0    1.036476    43.598697    380    3    1.1    0.9;
    4757    2    0    0    0    0    0    1.027461    -17.241264    20    4    1.1    0.9;
    4758    1    0    0    0    0    0    0.963378    -9.81008    150    9    1.1    0.9;
    4759    1    0    -0    0    4.62    0    0.977808    -27.135545    220    10    1.1    0.9;
    4760    1    0    -0    0    0.23    0    1.099212    -4.426011    150    9    1.1    0.9;
    4761    1    -0    -0    0    0    0    1.020557    9.624602    20    14    1.1    0.9;
    4762    1    -0    -0    0    21.82    0    1.02719    47.01676    380    3    1.1    0.9;
    4763    2    0    0    0    0    0    1.024544    18.974877    20    14    1.1    0.9;
    4764    2    0    0    0    0    0    1.030832    -9.752509    20    4    1.1    0.9;
    4765    1    176.7    25.6    0    2.01    0    1.007992    -20.693888    220    6    1.1    0.9;
    4766    1    0    0    0    0    0    1.008391    -8.4759    150    9    1.1    0.9;
    4767    1    -0    -0    0    5.12    0    1.004933    30.37899    380    3    1.1    0.9;
    4768    1    -0    -0    0    2.13    0    1.01753    29.670296    154    1    1.1    0.9;
    4769    1    -0    0    0.668421    4.480834    0    1.082014    9.78954    380    18    1.2    0.8;
    4770    2    0    0    0    0    0    1.023397    -17.3231    20    6    1.1    0.9;
    4771    2    0    0    0    0    0    1.022819    -4.100145    20    6    1.1    0.9;
    4772    2    0    0    0    0    0    1.023397    -17.3231    20    6    1.1    0.9;
    4773    2    0    0    0    0    0    1.023397    -17.3231    20    6    1.1    0.9;
    4774    2    0    0    0    0    0    1.026206    -2.974992    20    6    1.1    0.9;
    4775    2    0    0    0    0    0    0.993383    32.126146    11    1    1.1    0.9;
    4776    1    165.55    72.35    0.039777    8.820223    0    1.025857    24.243802    220    5    1.1    0.9;
    4777    2    0    0    0    0    0    1.050901    18.201002    20    7    1.1    0.9;
    4778    1    0    -0    0.417783    38.745174    0    1.05955    -4.540924    380    11    1.1    0.9;
    4779    1    -0    0    0    17.75    0    1.036248    -15.392834    380    4    1.1    0.9;
    4780    1    0    -0    0    0.13    0    1.033888    21.355633    220    5    1.1    0.9;
    4781    1    0    -0    0    0    0    1.039156    19.470405    20    5    1.1    0.9;
    4782    1    -0    -0    0.294847    40.776932    0    1.039848    12.278319    380    7    1.1    0.9;
    4783    1    66.67    33.3    0.059554    3.910446    0    1.010141    -0.21068    220    7    1.1    0.9;
    4784    1    -0    -0    0    0    0    1.053999    28.580111    150    2    1.1    0.9;
    4785    1    -0    -0    0    2.08    0    1.028555    23.328029    150    8    1.1    0.9;
    4786    2    0    0    0    0    0    1.000057    26.10357    11    1    1.1    0.9;
    4787    1    10.61    3.8    0    0.66    0    0.991747    4.829091    110    19    1.1    0.9;
    4788    1    1.8    0.7    0    0.85    0    1.019129    -0.189136    110    19    1.1    0.9;
    4789    1    -0    0    0    9.66    0    1.026375    -29.790551    220    4    1.1    0.9;
    4790    1    180.7    71.8    0    2.46    0    1.005495    20.92235    220    5    1.1    0.9;
    4791    2    0    0    0    0    0    1.031502    4.663459    20    6    1.1    0.9;
    4792    2    0    0    0    0    0    1.031502    4.663459    20    6    1.1    0.9;
    4793    2    0    0    0    0    0    1.011478    -0.639289    20    10    1.1    0.9;
    4794    1    -0    0    0.118845    -0.089134    0    1.015411    -1.60616    380    6    1.1    0.9;
    4795    1    0    -0    0.470875    11.647224    0    1.027302    3.535768    380    6    1.1    0.9;
    4796    2    0    0    0    0    0    1.034961    34.914591    11    1    1.1    0.9;
    4797    1    178.62    14.44    0    136.23    0    1.096479    34.187198    380    14    1.2    0.8;
    4798    1    -0    -0    0    16.34    0    1.03203    35.148877    380    3    1.1    0.9;
    4799    1    27.8    4    0    9.38    0    0.990537    37.906966    154    1    1.1    0.9;
    4800    1    -0.57    -0.91    0    0.09    0    1.025342    0.44206    220    21    1.1    0.9;
    4801    1    11.01    6    0    0.04    0    1.002965    -9.338003    150    9    1.1    0.9;
    4802    1    0    -0    0.113921    102.294559    0    1.073833    35.411481    380    14    1.1    0.9;
    4803    1    0.6    28.7    0.298623    22.851147    0    1.022039    -17.229409    220    4    1.1    0.9;
    4804    1    0    -0    0    84.85    0    0.961385    28.501592    400    1    1.1    0.9;
    4805    1    33.14    11.6    0    4.51    0    1.029498    19.437343    220    5    1.1    0.9;
    4806    1    5.51    2    0    0.39    0    1.022695    16.114493    110    19    1.1    0.9;
    4807    1    0    -0    0    30.55    0    1.099343    -14.359026    150    9    1.2    0.8;
    4808    1    -0    -0    0    1.08    0    1.053701    -5.383885    150    9    1.1    0.9;
    4809    2    0    0    0    0    0    1.040009    86.062395    20    3    1.1    0.9;
    4810    2    0    0    0    0    0    1.040009    86.062395    20    3    1.1    0.9;
    4811    2    0    0    0    0    0    1.040009    86.062395    20    3    1.1    0.9;
    4812    1    -0    0    0    0.8    0    1.00402    -8.963428    150    9    1.1    0.9;
    4813    1    22.12    13.7    0.113069    1.716931    0    1.079671    -3.428225    150    9    1.1    0.9;
    4814    2    0    0    0    0    0    1.06019    67.358874    20    3    1.1    0.9;
    4815    1    332.9    99.6    0    0.53    0    1.004083    30.252992    150    8    1.1    0.9;
    4816    1    33.24    11.1    0    0.27    0    0.962276    -9.765757    110    21    1.1    0.9;
    4817    1    72.08    29.5    0    1.06    0    1.028471    23.568416    150    8    1.1    0.9;
    4818    1    34.9    5    0    11.17    0    0.985623    34.062103    154    1    1.1    0.9;
    4819    1    -0    0    0    3.25    0    1.028138    17.58447    220    3    1.1    0.9;
    4820    1    0    0    0    10.72    0    0.967719    40.671168    400    1    1.1    0.9;
    4821    1    13.9    1.9    0    3.4    0    1.02665    -3.135251    154    1    1.1    0.9;
    4822    1    0    0    0.573452    -0.326818    0    1.057748    38.103723    220    5    1.1    0.9;
    4823    2    0    0    0    0    0    1.014332    26.817672    10.5    1    1.1    0.9;
    4824    1    0    0    0    1.84    0    0.996149    -9.146124    150    9    1.1    0.9;
    4825    1    0    0    0    7.75    0    1.052729    7.447866    380    1    1.1    0.9;
    4826    1    149.3    -2    0    20.77    0    1.038011    34.413286    380    2    1.1    0.9;
    4827    1    0    0    0.039049    0.520475    0    0.993635    13.821924    110    18    1.1    0.9;
    4828    1    -0    -0    0    5.18    0    1.069027    17.921154    220    3    1.1    0.9;
    4829    1    -10.11    3.3    0    0.53    0    1.0342    0.003159    150    9    1.1    0.9;
    4830    1    0    0    0    34.49    0    1.0461    10.881862    380    1    1.1    0.9;
    4831    1    5.61    2.2    0.195552    45.454448    0    1.02548    6.087271    380    7    1.1    0.9;
    4832    1    -0.2    -1.64    0    0    0    1.01757    30.154601    150    8    1.1    0.9;
    4833    1    31.23    11.3    0    0.33    0    1.014184    -5.288127    110    19    1.1    0.9;
    4834    1    0    -0    0    0.05    0    1.09564    -4.636709    150    9    1.1    0.9;
    4835    1    59.7    26.3    0    37.680934    0    1.078887    -2.523292    380    9    1.1    0.9;
    4836    1    50.56    16.6    0    2.02    0    0.97179    -11.726386    110    12    1.1    0.9;
    4837    2    0    0    0    0    0    1.026243    6.043442    20    6    1.1    0.9;
    4838    1    0    0    0    0    0    1.01493    -10.961932    150    9    1.1    0.9;
    4839    1    120.4    39.5    0    47.2    0    1.012555    12.021501    380    3    1.1    0.9;
    4840    1    0    0    0    0.83    0    1.063837    -4.873875    150    9    1.1    0.9;
    4841    1    -0    0    0    2.22    0    1.024755    36.25485    220    3    1.1    0.9;
    4842    1    78.19    27    0.058553    4.621206    0    1.01309    92.614678    150    1    1.1    0.9;
    4843    2    0    0    0    0    0    1.026243    6.043442    20    6    1.1    0.9;
    4844    2    0    0    0    0    0    1.026243    6.043442    20    6    1.1    0.9;
    4845    2    0    0    0    0    0    1.026243    6.043442    20    6    1.1    0.9;
    4846    2    0    0    0    0    0    1.026243    6.043442    20    6    1.1    0.9;
    4847    2    0    0    0    0    0    1.026243    6.043442    20    6    1.1    0.9;
    4848    1    70.48    16.4    0.040466    4.649534    0    0.998611    13.238352    220    5    1.1    0.9;
    4849    1    -0    -0    0    0.91    0    1.025189    10.345214    220    5    1.1    0.9;
    4850    1    219.22    70.1    0.685037    32.787679    0    1.0435    33.060974    220    13    1.1    0.9;
    4851    1    -0    -0    0    2.27    0    1.020012    17.086449    220    5    1.1    0.9;
    4852    1    14.72    4.6    0    0.33    0    0.996243    -1.910178    110    18    1.1    0.9;
    4853    1    2.3    0.8    0    0.6    0    0.955883    -1.464253    110    19    1.1    0.9;
    4854    1    13.62    8.4    0    2.67    0    1.041421    -3.450344    150    9    1.1    0.9;
    4855    2    0    0    0    0    0    1.060956    44.39088    20    8    1.1    0.9;
    4856    2    0    0    0    0    0    1.060956    44.39088    20    8    1.1    0.9;
    4857    2    0    0    0    0    0    1.062536    46.73809    20    8    1.1    0.9;
    4858    2    0    0    0    0    0    1.062536    46.73809    20    8    1.1    0.9;
    4859    2    0    0    0    0    0    1.059942    43.353318    20    8    1.1    0.9;
    4860    1    -10.59    -5.25    0    3.59    0    1.025165    64.621612    220    3    1.1    0.9;
    4861    2    0    0    0    0    0    1.05948    38.842339    20    8    1.1    0.9;
    4862    2    0    0    0    0    0    1.05948    38.842339    20    8    1.1    0.9;
    4863    1    34.04    11    0    0.96    0    0.997923    -14.24707    110    22    1.1    0.9;
    4864    2    0    0    0    0    0    1.059942    43.353318    20    8    1.1    0.9;
    4865    1    120.5    37.5    0.039658    3.410342    0    1.020612    -10.811239    220    4    1.1    0.9;
    4866    1    67.4    9.6    0    4.68    0    0.992519    17.53406    154    1    1.1    0.9;
    4867    1    48.8    6.9    0    4.64    0    1.016484    18.987706    154    1    1.1    0.9;
    4868    1    236.2    116.4    0    16.22    0    0.980935    -5.899348    220    6    1.1    0.9;
    4869    1    36.84    14.1    0.048813    44.261187    0    1.046186    -11.388611    380    4    1.1    0.9;
    4870    2    0    0    0    0    0    1.025271    20.88058    20    5    1.1    0.9;
    4871    1    0    0    0    0.76    0    1.067428    22.702865    220    3    1.1    0.9;
    4872    1    379.5    113.3    0.06172    22.14828    0    0.991109    16.535153    220    14    1.1    0.9;
    4873    1    46.85    16.6    0    2.08    0    0.986934    -15.934332    150    10    1.1    0.9;
    4874    1    2    0.6    0    0.53    0    0.993737    -4.899565    110    21    1.1    0.9;
    4875    1    18.02    6    0    0.98    0    1.005551    -5.201173    110    21    1.1    0.9;
    4876    1    38.54    49.6    0.276138    0.922896    0    1.019487    -18.538846    220    4    1.1    0.9;
    4877    1    379.9    73    0    59.58    0    1.012173    -17.563659    380    6    1.1    0.9;
    4878    1    83.29    24.1    0    1.23    0    1.025261    12.50452    220    5    1.1    0.9;
    4879    1    -0    -0    0    0    0    0.991951    -1.701584    110    18    1.1    0.9;
    4880    1    0    -0    0.040009    346.717844    0    1.00528    17.378627    380    5    1.1    0.9;
    4881    1    38.04    20    0    0.03    0    1.013234    5.571068    220    6    1.1    0.9;
    4882    1    0    -0    0    0.68    0    1.012673    -2.175699    380    6    1.1    0.9;
    4883    1    0    0    0.114098    0.674918    0    1.05045    93.240906    380    3    1.1    0.9;
    4884    1    1.3    0.4    0    0.24    0    0.986687    -3.572455    110    18    1.1    0.9;
    4885    1    20.32    8.9    0    1.29    0    0.96819    -4.809229    110    18    1.1    0.9;
    4886    1    -0    -0    0    5.22    0    1.019326    37.994898    380    8    1.1    0.9;
    4887    2    0    0    0    0    0    1.01898    27.302632    20    6    1.1    0.9;
    4888    2    0    0    0    0    0    1.01898    27.302632    20    6    1.1    0.9;
    4889    1    -0    0    0    1.02    0    1.027266    14.054547    220    5    1.1    0.9;
    4890    1    0    0    0    0    0    1.033858    -10.849314    150    9    1.1    0.9;
    4891    1    -0    0    0    5.14    0    1.01396    22.693254    220    1    1.1    0.9;
    4892    2    0    0    0    0    0    1.024711    -14.053311    20    4    1.1    0.9;
    4893    2    0    0    0    0    0    1.024711    -14.053311    20    4    1.1    0.9;
    4894    1    -0    -0    0.185125    56.232473    0    1.075595    5.528103    380    18    1.2    0.8;
    4895    1    36.54    27.4    0    0.16    0    0.98599    37.658867    220    3    1.1    0.9;
    4896    2    0    0    0    0    0    1.024711    -14.053311    20    4    1.1    0.9;
    4897    2    0    0    0    0    0    1.024711    -14.053311    20    4    1.1    0.9;
    4898    1    -0    -0    0    0.82    0    0.997952    -4.752719    110    18    1.1    0.9;
    4899    1    -0    0    0    6.1    0    1.027074    3.213132    380    6    1.1    0.9;
    4900    1    0    0    0    7.68    0    1.014709    31.598072    380    3    1.1    0.9;
    4901    1    -0    -0    0    0    0    1.000465    12.056714    20    5    1.1    0.9;
    4902    2    0    0    0    0    0    1.045936    19.626816    20    5    1.1    0.9;
    4903    2    0    0    0    0    0    1.045936    19.626816    20    5    1.1    0.9;
    4904    2    0    0    0    0    0    1.058505    17.418274    20    5    1.1    0.9;
    4905    2    0    0    0    0    0    1.058505    17.418274    20    5    1.1    0.9;
    4906    1    155.8    38.4    0    3.77    0    0.99184    26.455293    150    8    1.1    0.9;
    4907    1    0    0    0.089212    -0.009474    0    1.043661    17.14354    220    5    1.1    0.9;
    4908    1    -0    0    0.090774    0.080444    0    1.056764    -0.4217    220    18    1.1    0.9;
    4909    1    3.8    1.3    0    0.99    0    0.982654    -4.138319    110    18    1.1    0.9;
    4910    2    0    0    0    0    0    1.040138    32.45384    20    17    1.1    0.9;
    4911    1    143.79    106.96    0    99.84    0    1.042194    18.137057    380    13    1.1    0.9;
    4912    1    -0    0    0    0.19    0    0.966719    -9.648099    150    9    1.1    0.9;
    4913    1    3.4    1.4    0    0.62    0    0.979117    -2.898026    110    18    1.1    0.9;
    4914    1    -0    -0    0    0    0    1.050455    44.07457    380    8    1.1    0.9;
    4915    1    0    0    0.039148    4.840852    0    1.009725    -8.960644    220    22    1.1    0.9;
    4916    1    0    -0    0    1.58    0    0.995163    19.315344    220    5    1.1    0.9;
    4917    2    0    0    0    0    0    0.989071    33.252478    6.3    1    1.1    0.9;
    4918    2    0    0    0    0    0    0.943436    50.691637    13.8    1    1.1    0.9;
    4919    1    0.5    0.5    0    0.74    0    1.011297    2.419482    110    18    1.1    0.9;
    4920    1    156.2    24.5    0    2.22    0    1.017154    35.686623    150    8    1.1    0.9;
    4921    1    322.1    131.9    0.241556    9.808768    0    1.017104    29.53828    220    14    1.1    0.9;
    4922    2    0    0    0    0    0    1.04826    -8.707987    20    10    1.1    0.9;
    4923    1    15.22    2.5    0    0.63    0    0.935533    -8.058668    110    18    1.1    0.9;
    4924    2    0    0    0    0    0    1.025724    -14.139236    20    4    1.1    0.9;
    4925    2    0    0    0    0    0    1.017601    -9.8258    20    10    1.1    0.9;
    4926    2    0    0    0    0    0    1.036433    -0.581009    20    2    1.1    0.9;
    4927    1    77.49    21.4    0    0.05    0    1.026041    18.668727    220    5    1.1    0.9;
    4928    2    0    0    0    0    0    1.04876    45.73683    20    10    1.1    0.9;
    4929    1    -0    0    0    13.02    0    1.02234    -17.877403    220    4    1.1    0.9;
    4930    1    13.9    1.9    0    5.68    0    1.016405    28.05316    154    1    1.1    0.9;
    4931    2    0    0    0    0    0    1.037501    2.321125    20    2    1.1    0.9;
    4932    2    0    0    0    0    0    1.037501    2.321125    20    2    1.1    0.9;
    4933    1    50.76    17.5    0    8.97    0    1.002517    0.43526    220    6    1.1    0.9;
    4934    2    0    0    0    0    0    1.037973    11.471538    20    14    1.1    0.9;
    4935    1    50.06    19.7    0    0.84    0    1.04852    -4.374565    110    23    1.1    0.9;
    4936    1    8.31    3    0    0.69    0    0.953356    -2.428855    110    19    1.1    0.9;
    4937    1    115    -4.5    0    15.05    0    1.033465    -19.461167    220    4    1.1    0.9;
    4938    2    0    0    0    0    0    1.027032    8.891931    20    14    1.1    0.9;
    4939    2    0    0    0    0    0    1.03611    8.921216    20    23    1.1    0.9;
    4940    1    47.15    15.2    0    0.17    0    0.964812    -11.436007    110    12    1.1    0.9;
    4941    1    -0    0    0    5.7    0    1.008296    29.565359    380    3    1.1    0.9;
    4942    2    0    0    0    0    0    1.038474    82.561969    20    3    1.1    0.9;
    4943    2    0    0    0    0    0    1.038474    82.561969    20    3    1.1    0.9;
    4944    1    0    -0    0    30.28    0    1.055417    39.131981    380    3    1.1    0.9;
    4945    2    0    0    0    0    0    1.042258    67.377104    20    3    1.1    0.9;
    4946    2    0    0    0    0    0    1.042258    67.377104    20    3    1.1    0.9;
    4947    1    4.61    1.7    0    0.19    0    1.017976    -2.931441    110    19    1.1    0.9;
    4948    1    -0    -0    0    19.57    0    1.02073    -26.16821    220    4    1.1    0.9;
    4949    2    0    0    0    0    0    1.01601    -0.145046    20    10    1.1    0.9;
    4950    1    -0.2    -1.64    0    0    0    1.01757    30.154601    150    8    1.1    0.9;
    4951    1    -0    -0    0.060584    0.479416    0    1.018559    23.073382    220    14    1.1    0.9;
    4952    2    0    0    0    0    0    1.03281    29.803723    20    10    1.1    0.9;
    4953    1    91.8    18.6    0.05911    1.87089    0    1.030072    19.446828    220    5    1.1    0.9;
    4954    1    88.8    -3.2    0    13.63    0    1.051449    3.601764    220    5    1.1    0.9;
    4955    1    93.7    29.9    0    2.1    0    1.008586    35.815607    110    8    1.1    0.9;
    4956    1    -0    0    0    4.79    0    1.0168    34.173569    220    3    1.1    0.9;
    4957    1    -0    -0    0    0.67    0    1.001915    -10.138862    150    9    1.1    0.9;
    4958    2    0    0    0    0    0    1.025082    -16.616549    20    6    1.1    0.9;
    4959    2    0    0    0    0    0    1.024274    -9.95923    20    4    1.1    0.9;
    4960    1    27.13    9    0    0.42    0    0.991219    -5.133534    110    21    1.1    0.9;
    4961    1    0    0    0    0.54    0    1.002673    -10.168847    150    9    1.1    0.9;
    4962    1    -0    -0    0    0    0    1.021606    -18.065799    20    4    1.1    0.9;
    4963    2    0    0    0    0    0    1.019736    17.906487    20    6    1.1    0.9;
    4964    2    0    0    0    0    0    1.019736    17.906487    20    6    1.1    0.9;
    4965    1    103.1    14.7    0    4.43    0    1.005748    25.955736    154    1    1.1    0.9;
    4966    1    -0    -0    0    17.31    0    1.034413    4.784259    220    5    1.1    0.9;
    4967    2    0    0    0    0    0    1.013686    -8.216227    20    4    1.1    0.9;
    4968    1    -0    -0    0    0    0    1.021606    -18.065799    20    4    1.1    0.9;
    4969    1    23.23    6.3    0    0.66    0    1.008908    13.390577    220    5    1.1    0.9;
    4970    1    115    16.4    0    3.94    0    1.028476    2.26797    154    1    1.1    0.9;
    4971    1    234.2    33.3    0    0.88    0    1.035056    1.123153    154    1    1.1    0.9;
    4972    1    140.93    18.71    0    12.73    0    1.034173    26.119223    220    13    1.1    0.9;
    4973    1    -0.76    -0.86    0    6.15    0    1.003912    -6.9049    220    12    1.1    0.9;
    4974    1    -0    -0    0    13.94    0    1.038699    17.007141    220    5    1.1    0.9;
    4975    1    108.7    26.3    0    2.06    0    1.011379    5.553053    220    7    1.1    0.9;
    4976    1    0    0    0    0    0    0.995518    -13.198494    150    9    1.1    0.9;
    4977    1    0    -0    0    16.4    0    0.997271    -10.738639    380    1    1.1    0.9;
    4978    1    52.06    17    0    0.24    0    0.985966    -4.894497    110    21    1.1    0.9;
    4979    1    29.43    10.7    0    0.2    0    0.984412    -2.691034    110    19    1.1    0.9;
    4980    1    -0    -0    0    0    0    1.033951    32.215255    220    5    1.1    0.9;
    4981    1    19.42    7    0    0.6    0    0.972225    -21.169989    150    10    1.1    0.9;
    4982    2    0    0    0    0    0    1.01458    18.108546    20    6    1.1    0.9;
    4983    2    0    0    0    0    0    0.995619    18.792566    6.3    1    1.1    0.9;
    4984    1    78.09    27    0    0.83    0    1.01978    -13.417385    110    22    1.1    0.9;
    4985    2    0    0    0    0    0    1.073911    4.277217    20    20    1.1    0.9;
    4986    1    14.72    5.3    0    0.58    0    1.015712    -3.141636    110    19    1.1    0.9;
    4987    2    0    0    0    0    0    1.020265    -12.139526    20    4    1.1    0.9;
    4988    2    0    0    0    0    0    1.022099    17.218586    20    14    1.1    0.9;
    4989    1    0    0    0    1.78    0    0.980508    -10.597685    150    9    1.1    0.9;
    4990    1    0    -0    0    0.24    0    1.065886    -4.560143    150    9    1.1    0.9;
    4991    1    1.9    0.7    0    0.19    0    1.012934    -4.995932    110    19    1.1    0.9;
    4992    1    6.71    2.4    0    0.2    0    1.015836    -3.196121    110    19    1.1    0.9;
    4993    1    11.51    4.2    0    3.64    0    0.99786    -1.75859    110    19    1.1    0.9;
    4994    1    24.23    6.4    0    3.9    0    1.014314    9.813801    220    5    1.1    0.9;
    4995    1    173.1    4.6    0    2.57    0    1.061594    9.387569    220    3    1.1    0.9;
    4996    1    11.5    1.7    0    3.11    0    0.966778    18.754357    154    1    1.1    0.9;
    4997    1    -0    -0    0.171753    9.136873    0    1.046062    93.758969    380    3    1.1    0.9;
    4998    2    0    0    0    0    0    1.019231    22.327173    20    24    1.1    0.9;
    4999    1    0    0    1.191402    16.470917    0    1.002629    28.069895    380    5    1.1    0.9;
    5000    2    0    0    0    0    0    1.008736    24.556899    11    1    1.1    0.9;
    5001    1    146.9    26.6    0    11.95    0    1.014507    -26.601129    220    4    1.1    0.9;
    5002    1    0    0    0    17.92    0    1.02876    -17.22899    380    4    1.1    0.9;
    5003    1    90.2    5.8    0    18.69    0    1.039585    62.096018    380    3    1.1    0.9;
    5004    1    77.19    18.6    0    2.22    0    1.007368    14.66858    220    5    1.1    0.9;
    5005    1    -0    0    0.113531    6.215391    0    1.035825    92.435601    220    3    1.1    0.9;
    5006    1    39.05    -11.82    0    1.12    0    1.030812    9.540266    220    7    1.1    0.9;
    5007    2    0    0    0    0    0    1.035406    21.74444    20    5    1.1    0.9;
    5008    2    0    0    0    0    0    1.035406    21.74444    20    5    1.1    0.9;
    5009    2    0    0    0    0    0    1.035406    21.74444    20    5    1.1    0.9;
    5010    1    179.8    5.67    0    12.83    0    0.989794    -3.083252    220    5    1.1    0.9;
    5011    1    314.5    83.9    0.710505    9.997517    0    1.029063    15.621241    220    5    1.1    0.9;
    5012    2    0    0    0    0    0    1.032132    -3.910762    20    6    1.1    0.9;
    5013    2    0    0    0    0    0    1.032132    -3.910762    20    6    1.1    0.9;
    5014    1    0    0    0    0.04    0    1.009216    -1.923247    110    19    1.1    0.9;
    5015    1    140.1    10    0.0386    8.2714    0    1.041524    28.972318    220    13    1.1    0.9;
    5016    1    9.7    1.4    0    4.51    0    1.000468    19.917128    154    1    1.1    0.9;
    5017    2    0    0    0    0    0    1.032238    -4.146012    20    6    1.1    0.9;
    5018    2    0    0    0    0    0    1.032238    -4.146012    20    6    1.1    0.9;
    5019    1    0    0    0    80.21    0    1.059485    4.79611    380    19    1.1    0.9;
    5020    1    0    0    0.29461    7.926671    0    1.057905    7.307607    220    18    1.2    0.8;
    5021    1    54.96    12.2    0    7.05    0    1.016921    -26.232106    220    4    1.1    0.9;
    5022    1    0    0    0    0.74    0    1.003914    29.484531    150    8    1.1    0.9;
    5023    2    0    0    0    0    0    1.052394    33.692026    20    10    1.1    0.9;
    5024    1    5.11    1.3    0    0.67    0    0.98053    -5.939116    110    18    1.1    0.9;
    5025    2    0    0    0    0    0    1.050987    40.998977    20    10    1.1    0.9;
    5026    1    -7.63    -4.3    0    94.012267    0    0.993198    26.13824    380    5    1.1    0.9;
    5027    1    271.43    74.55    0    78.4    0    1.043019    20.310505    380    14    1.1    0.9;
    5028    1    0    -0    0    6.02    0    1.034668    17.194328    220    5    1.1    0.9;
    5029    2    0    0    0    0    0    1.005112    -1.198328    20    18    1.1    0.9;
    5030    1    -0    0    0    2.24    0    1.021232    26.399346    150    8    1.1    0.9;
    5031    1    0    0    0    0    0    1.038979    -13.937788    20    4    1.1    0.9;
    5032    1    137.4    23.9    0    7.26    0    1.032656    9.024375    220    5    1.1    0.9;
    5033    1    20.82    9.5    0    1.16    0    0.956433    1.124618    110    18    1.1    0.9;
    5034    2    0    0    0    0    0    1.019932    23.482162    20    10    1.1    0.9;
    5035    1    15.63    4.8    0    1.21    0    0.949685    -7.51879    110    18    1.1    0.9;
    5036    2    0    0    0    0    0    1.038011    31.920163    20    10    1.1    0.9;
    5037    2    0    0    0    0    0    1.030988    2.394145    20    9    1.1    0.9;
    5038    2    0    0    0    0    0    1.043059    9.285297    20    23    1.1    0.9;
    5039    1    -0    -0    0    33.22    0    1.032774    20.844648    380    13    1.1    0.9;
    5040    1    -18.8    -5.9    0    6.23    0    1.03749    -6.683276    150    9    1.1    0.9;
    5041    1    25.63    51.6    0    2.79    0    1.019746    -12.030982    220    4    1.1    0.9;
    5042    1    23.13    8.8    0    1.42    0    1.018079    -13.446069    110    22    1.1    0.9;
    5043    1    4.2    0.6    0    4.02    0    0.994733    38.659408    154    1    1.1    0.9;
    5044    1    76.6    10.9    0    9.96    0    1.031478    18.798826    154    1    1.1    0.9;
    5045    1    0    0    0    1.38    0    1.047292    -2.403002    150    9    1.1    0.9;
    5046    1    -0    0    0.039816    0.010184    0    1.033166    16.613981    220    5    1.1    0.9;
    5047    1    119.1    60.5    0    2    0    1.020262    -10.694863    150    9    1.1    0.9;
    5048    1    43.75    17.3    0    7.73    0    1.019623    31.518845    150    8    1.1    0.9;
    5049    1    209.5    95    0    24.39    0    1.017537    36.998934    150    8    1.1    0.9;
    5050    2    0    0    0    0    0    0.987146    20.677409    20    5    1.1    0.9;
    5051    2    0    0    0    0    0    1.035412    11.75856    20    5    1.1    0.9;
    5052    2    0    0    0    0    0    1.035412    11.75856    20    5    1.1    0.9;
    5053    2    0    0    0    0    0    1.035412    11.75856    20    5    1.1    0.9;
    5054    2    0    0    0    0    0    1.05667    -2.722877    20    5    1.1    0.9;
    5055    2    0    0    0    0    0    1.05667    -2.722877    20    5    1.1    0.9;
    5056    2    0    0    0    0    0    1.05667    -2.722877    20    5    1.1    0.9;
    5057    2    0    0    0    0    0    1.05667    -2.722877    20    5    1.1    0.9;
    5058    2    0    0    0    0    0    1.049254    8.363188    20    2    1.1    0.9;
    5059    2    0    0    0    0    0    1.083018    11.899545    20    2    1.1    0.9;
    5060    2    0    0    0    0    0    1.083018    11.899545    20    2    1.1    0.9;
    5061    2    0    0    0    0    0    0.994858    32.812983    15    1    1.1    0.9;
    5062    2    0    0    0    0    0    1.056742    8.416383    20    2    1.1    0.9;
    5063    2    0    0    0    0    0    1.056742    8.416383    20    2    1.1    0.9;
    5064    2    0    0    0    0    0    1.056742    8.416383    20    2    1.1    0.9;
    5065    2    0    0    0    0    0    1.049254    8.363188    20    2    1.1    0.9;
    5066    1    7.71    2.2    0    0.81    0    1.000777    -7.436122    110    22    1.1    0.9;
    5067    1    1.5    0.5    0    0.59    0    1.019774    -9.023427    110    12    1.1    0.9;
    5068    1    3.8    1.3    0    0.65    0    0.998339    6.169569    110    18    1.1    0.9;
    5069    2    0    0    0    0    0    0.995797    13.295176    20    5    1.1    0.9;
    5070    2    0    0    0    0    0    0.999202    27.044594    20    5    1.1    0.9;
    5071    2    0    0    0    0    0    0.995797    13.295176    20    5    1.1    0.9;
    5072    2    0    0    0    0    0    0.995797    13.295176    20    5    1.1    0.9;
    5073    2    0    0    0    0    0    0.995797    13.295176    20    5    1.1    0.9;
    5074    2    0    0    0    0    0    0.995797    13.295176    20    5    1.1    0.9;
    5075    1    -0    0    0    0.27    0    1.015605    -7.523526    110    1    1.1    0.9;
    5076    2    0    0    0    0    0    1.049756    20.130595    20    5    1.1    0.9;
    5077    2    0    0    0    0    0    1.049756    20.130595    20    5    1.1    0.9;
    5078    2    0    0    0    0    0    1.049756    20.130595    20    5    1.1    0.9;
    5079    1    123.1    51.8    0    1.68    0    0.997034    -2.86835    110    21    1.1    0.9;
    5080    1    18.72    5.5    0    1.15    0    1.020965    -7.890322    110    22    1.1    0.9;
    5081    1    18.02    -15.7    0    1.03    0    1.045031    -0.976333    110    23    1.1    0.9;
    5082    2    0    0    0    0    0    1.029323    -7.468239    20    6    1.1    0.9;
    5083    1    0    0    0    0    0    1.003491    -10.282006    150    9    1.1    0.9;
    5084    2    0    0    0    0    0    1.06339    20.87235    20    14    1.1    0.9;
    5085    2    0    0    0    0    0    1.041566    -8.637491    20    6    1.1    0.9;
    5086    2    0    0    0    0    0    1.041566    -8.637491    20    6    1.1    0.9;
    5087    1    23.93    8.7    0    0.52    0    1.023477    -4.753253    110    19    1.1    0.9;
    5088    1    -0    -0    0    64.67    0    0.95519    43.97653    400    1    1.1    0.9;
    5089    2    0    0    0    0    0    1.039883    -8.632286    20    6    1.1    0.9;
    5090    2    0    0    0    0    0    1.039883    -8.632286    20    6    1.1    0.9;
    5091    2    0    0    0    0    0    1.041566    -8.637491    20    6    1.1    0.9;
    5092    2    0    0    0    0    0    1.041566    -8.637491    20    6    1.1    0.9;
    5093    1    22.12    7.9    0    0.7    0    0.987249    -1.003496    110    19    1.1    0.9;
    5094    1    -3.4    -0.5    0    0.23    0    0.997504    -17.119751    220    10    1.1    0.9;
    5095    1    124.9    104    0    4.31    0    0.990391    33.947064    220    3    1.1    0.9;
    5096    1    -0    -0    0.236401    -0.027001    0    1.028111    19.436473    220    6    1.1    0.9;
    5097    1    142.5    23.6    0    4.24    0    1.020692    9.229442    220    5    1.1    0.9;
    5098    1    22.02    13.7    0    0.44    0    0.964149    -15.086645    150    9    1.1    0.9;
    5099    2    0    0    0    0    0    1.015374    8.632692    20    18    1.1    0.9;
    5100    1    3.9    -35.8    0    4.71    0    1.019657    -9.251983    220    10    1.1    0.9;
    5101    1    0    -0    0    37.1    0    1.031272    39.234703    380    8    1.1    0.9;
    5102    1    4.61    1.4    0    0.83    0    0.980589    1.375059    110    18    1.1    0.9;
    5103    1    16.32    7.6    0    3.15    0    1.018365    -12.87646    220    4    1.1    0.9;
    5104    1    36.34    22.5    0    2.39    0    0.996198    -5.152317    150    9    1.1    0.9;
    5105    1    55.66    4.5    0    1.33    0    1.027523    18.894424    220    5    1.1    0.9;
    5106    1    -0    0    0    75    0    1.005261    28.683345    150    8    1.1    0.9;
    5107    1    -0    -0    0    12.24    0    1.015718    -26.178986    220    4    1.1    0.9;
    5108    1    12.51    4.1    0    0.71    0    0.982029    -11.79148    110    12    1.1    0.9;
    5109    2    0    0    0    0    0    1.048748    7.516157    20    14    1.1    0.9;
    5110    1    15.92    5.2    0    0.58    0    0.997358    -13.357973    110    12    1.1    0.9;
    5111    2    0    0    0    0    0    0.996117    32.042491    11    1    1.1    0.9;
    5112    1    473.4    113.1    0.058293    10.341707    0    1.032187    20.798472    220    5    1.1    0.9;
    5113    1    12.11    4.7    0.020109    0.529891    0    0.985135    -2.653308    110    19    1.1    0.9;
    5114    1    226.3    61.1    0    0    0    1.036024    25.906454    150    2    1.1    0.9;
    5115    1    -0    -0    0.243936    107.503604    0    1.027659    8.695729    380    7    1.1    0.9;
    5116    2    0    0    0    0    0    1.013887    22.6309    11.5    1    1.1    0.9;
    5117    1    -0    0    0    4.8    0    1.123141    -2.325257    380    23    1.2    0.8;
    5118    1    99.3    23.3    0    1.88    0    1.030789    9.190472    220    5    1.1    0.9;
    5119    1    100.5    32    0    1.89    0    1.028814    31.142822    150    8    1.1    0.9;
    5120    1    138.5    19.3    0    5.26    0    1.041517    19.441981    220    5    1.1    0.9;
    5121    1    0    -0    0    2.34    0    1.024166    5.104934    220    5    1.1    0.9;
    5122    2    0    0    0    0    0    1.030744    -0.382174    20    5    1.1    0.9;
    5123    2    0    0    0    0    0    1.043216    17.315526    20    5    1.1    0.9;
    5124    1    94.2    21.6    0    2.88    0    1.017243    -25.297769    220    4    1.1    0.9;
    5125    1    0    0    0    7.06    0    1.069866    58.675575    220    8    1.1    0.9;
    5126    2    0    0    0    0    0    1.045141    25.131975    20    5    1.1    0.9;
    5127    2    0    0    0    0    0    1.045141    25.131975    20    5    1.1    0.9;
    5128    2    0    0    0    0    0    1.030744    -0.382174    20    5    1.1    0.9;
    5129    2    0    0    0    0    0    1.030744    -0.382174    20    5    1.1    0.9;
    5130    2    0    0    0    0    0    1.030744    -0.382174    20    5    1.1    0.9;
    5131    2    0    0    0    0    0    1.030744    -0.382174    20    5    1.1    0.9;
    5132    1    0    -0    0    1.93    0    1.031995    18.369092    220    5    1.1    0.9;
    5133    2    0    0    0    0    0    1.030744    -0.382174    20    5    1.1    0.9;
    5134    2    0    0    0    0    0    1.035888    21.491029    20    5    1.1    0.9;
    5135    2    0    0    0    0    0    1.026027    -7.002651    20    4    1.1    0.9;
    5136    1    0    -0    0    3.49    0    1.006075    9.474182    220    19    1.1    0.9;
    5137    1    -0    -0    0    0.6    0    1.015209    24.887597    150    2    1.1    0.9;
    5138    2    0    0    0    0    0    1.024572    -13.995277    20    4    1.1    0.9;
    5139    1    0    -0    0.081141    2.229144    0    0.995796    -3.341236    220    6    1.1    0.9;
    5140    1    0    0    0.491069    77.396812    0    1.039721    3.497796    380    11    1.1    0.9;
    5141    1    23.63    16.5    0    8.39    0    1.023365    36.901836    150    8    1.1    0.9;
    5142    1    0    0    0    43.87    0    1.07771    2.6181    380    18    1.2    0.8;
    5143    2    0    0    0    0    0    1.033735    -14.68008    20    4    1.1    0.9;
    5144    2    0    0    0    0    0    1.017192    -7.434926    20    22    1.1    0.9;
    5145    2    0    0    0    0    0    1.01785    -2.67748    20    22    1.1    0.9;
    5146    2    0    0    0    0    0    1.01785    -2.67748    20    22    1.1    0.9;
    5147    2    0    0    0    0    0    1.01785    -2.67748    20    22    1.1    0.9;
    5148    2    0    0    0    0    0    1.024966    -4.448719    20    22    1.1    0.9;
    5149    1    65.64    -0.98    0    11.55    0    1.007011    -25.858855    220    4    1.1    0.9;
    5150    1    -0    -0    0.54037    57.959712    0    1.006731    25.484118    380    5    1.1    0.9;
    5151    2    0    0    0    0    0    1.015505    -3.112218    20    22    1.1    0.9;
    5152    1    -0.64    -3.53    0    8.84    0    1.073042    71.1915    380    3    1.1    0.9;
    5153    1    123.8    41.4    0.039325    4.960675    0    1.007003    25.797244    220    13    1.1    0.9;
    5154    1    102.7    39    0    135.53    0    1.0811    64.133926    380    3    1.1    0.9;
    5155    2    0    0    0    0    0    1.044772    4.847391    20    18    1.1    0.9;
    5156    1    -0    -0    0    3.48    0    1.064971    0.399978    110    15    1.1    0.9;
    5157    1    0    0    0    42.71    0    1.055228    32.49598    380    1    1.1    0.9;
    5158    2    0    0    0    0    0    0.98522    42.733784    14.4    1    1.1    0.9;
    5159    2    0    0    0    0    0    1.033735    -14.68008    20    4    1.1    0.9;
    5160    1    -0    0    0    68.053762    0    1.037151    6.605163    380    5    1.1    0.9;
    5161    1    7.01    2.3    0    0.81    0    1.016177    -5.241408    110    12    1.1    0.9;
    5162    2    0    0    0    0    0    1.008964    6.659925    6.3    1    1.1    0.9;
    5163    2    0    0    0    0    0    1.033735    -14.68008    20    4    1.1    0.9;
    5164    1    -0    -0    0    0    0    1.040039    -14.484778    20    4    1.1    0.9;
    5165    1    -0    -0    0    0    0    1.040039    -14.484778    20    4    1.1    0.9;
    5166    2    0    0    0    0    0    1.017024    16.872664    20    18    1.1    0.9;
    5167    1    -0    -0    0    0    0    1.040039    -14.484778    20    4    1.1    0.9;
    5168    1    0    0    0    0    0    1.017812    -14.560212    20    4    1.1    0.9;
    5169    2    0    0    0    0    0    1.040788    -10.098416    20    4    1.1    0.9;
    5170    1    0    0    0    0    0    1.017812    -14.560212    20    4    1.1    0.9;
    5171    1    0    0    0    0    0    1.017812    -14.560212    20    4    1.1    0.9;
    5172    1    29.93    10.8    0    0.46    0    1.027506    -4.211385    110    19    1.1    0.9;
    5173    1    0    -0    0.041301    0.708772    0    1.016815    92.165392    220    1    1.1    0.9;
    5174    1    33.34    13.2    0    0.76    0    1.052139    28.580107    220    5    1.1    0.9;
    5175    1    0    -0    0    0.9    0    0.98591    -3.871199    110    18    1.1    0.9;
    5176    1    0    0    0    0    0    1.052015    -6.377282    150    9    1.1    0.9;
    5177    2    0    0    0    0    0    1.023095    -15.63004    20    4    1.1    0.9;
    5178    2    0    0    0    0    0    1.023095    -15.63004    20    4    1.1    0.9;
    5179    1    0    0    0    2.47    0    1.031323    8.512702    220    1    1.1    0.9;
    5180    1    118.5    21    0    2.19    0    0.986332    25.334582    150    8    1.1    0.9;
    5181    1    7.81    2.8    0    0.77    0    1.027796    -1.101464    110    19    1.1    0.9;
    5182    1    0    0    0    0    0    0.925713    -12.097092    150    9    1.1    0.9;
    5183    1    159.1    -28.7    0    2.31    0    1.068162    14.967776    220    3    1.1    0.9;
    5184    1    8.61    3.1    0    0.48    0    1.044865    -2.820297    110    19    1.1    0.9;
    5185    1    0    -0    0    0.49    0    1.025971    5.864981    220    5    1.1    0.9;
    5186    1    -0.48    0.1    0    0.91    0    1.039505    -2.381498    220    18    1.1    0.9;
    5187    2    0    0    0    0    0    1.021005    21.987746    20    14    1.1    0.9;
    5188    2    0    0    0    0    0    1.036966    15.051213    20    14    1.1    0.9;
    5189    1    0    0    0    4.17    0    1.015752    49.476558    220    8    1.1    0.9;
    5190    1    97    -52.1    0    3.95    0    1.019429    16.445362    220    3    1.1    0.9;
    5191    1    6.01    3    0    0.05    0    0.999899    -3.041462    220    6    1.1    0.9;
    5192    2    0    0    0    0    0    1.044001    -0.389429    20    23    1.1    0.9;
    5193    1    0    0    0    0.09    0    0.979776    -5.820604    110    21    1.1    0.9;
    5194    1    -0    -0    0    3.34    0    1.029423    6.341302    220    5    1.1    0.9;
    5195    1    0    0    0    0.98    0    0.994848    33.393544    220    3    1.1    0.9;
    5196    2    0    0    0    0    0    1.028002    7.184716    20    23    1.1    0.9;
    5197    1    0    0    0    14.09776    0    0.98388    13.009881    380    5    1.1    0.9;
    5198    1    0    -0    0    83.96    0    1.040272    -16.192477    380    4    1.1    0.9;
    5199    1    0    -0    0    1.56    0    0.979851    -8.587269    150    9    1.1    0.9;
    5200    1    -0    0    0    48.46    0    1.02816    16.70904    380    6    1.1    0.9;
    5201    1    4.2    1.2    0    30.55    0    1.040106    -14.883171    380    10    1.1    0.9;
    5202    2    0    0    0    0    0    0.99834    24.249316    13.8    1    1.1    0.9;
    5203    1    -0    0    0.115596    2.11367    0    1.040622    20.300906    110    19    1.1    0.9;
    5204    1    0    0    0    0    0    1.019678    -23.024367    20    4    1.1    0.9;
    5205    1    -0    -0    0.136871    2.413044    0    0.981836    1.606593    220    19    1.1    0.9;
    5206    1    0    -0    0    3.91    0    1.01681    -14.76301    220    4    1.1    0.9;
    5207    2    0    0    0    0    0    1.047444    6.684923    20    6    1.1    0.9;
    5208    2    0    0    0    0    0    1.047444    6.684923    20    6    1.1    0.9;
    5209    1    0    0    0.174825    7.755175    0    1.036607    7.408678    220    7    1.1    0.9;
    5210    2    0    0    0    0    0    1.029935    1.106697    11    1    1.1    0.9;
    5211    1    387.1    138.9    0.239691    22.220245    0    1.023026    30.671726    220    14    1.1    0.9;
    5212    2    0    0    0    0    0    1.021725    -10.876959    20    4    1.1    0.9;
    5213    1    -0    -0    0    0    0    1.019792    -15.494313    20    4    1.1    0.9;
    5214    1    0    0    0    18.31    0    1.024726    45.414901    380    3    1.1    0.9;
    5215    1    -0    -0    0    0    0    1.019792    -15.494313    20    4    1.1    0.9;
    5216    1    -0    -0    0    0    0    1.019792    -15.494313    20    4    1.1    0.9;
    5217    1    362.2    -10.5    0    19.86    0    0.994437    15.297275    220    6    1.1    0.9;
    5218    1    0    -0    0    1.33    0    1.020144    -4.540428    150    9    1.1    0.9;
    5219    1    31.23    12.9    0    0.36    0    1.009761    -21.023168    220    6    1.1    0.9;
    5220    1    87.2    31.8    0    5.96    0    0.988915    -3.063974    220    5    1.1    0.9;
    5221    1    41.65    13.6    0    0.31    0    0.97237    -6.977885    110    21    1.1    0.9;
    5222    1    -0    -0    0    2.51    0    1.047099    32.217182    220    5    1.1    0.9;
    5223    2    0    0    0    0    0    1.054235    39.510254    20    14    1.1    0.9;
    5224    1    4.1    0.9    0    0.09    0    0.99685    -7.213455    110    18    1.1    0.9;
    5225    2    0    0    0    0    0    1.037142    24.334502    20    5    1.1    0.9;
    5226    2    0    0    0    0    0    1.037142    24.334502    20    5    1.1    0.9;
    5227    1    152.5    -0.1    0    2.66    0    1.013023    31.438752    220    3    1.1    0.9;
    5228    2    0    0    0    0    0    1.037142    24.334502    20    5    1.1    0.9;
    5229    2    0    0    0    0    0    1.037142    24.334502    20    5    1.1    0.9;
    5230    1    31.43    10.6    0    1.61    0    1.021677    7.174807    220    5    1.1    0.9;
    5231    1    6.31    1.3    0    0.43    0    0.929626    -8.481962    110    18    1.1    0.9;
    5232    1    392.8    70.6    0    13.309841    0    1.012195    -6.68477    380    6    1.1    0.9;
    5233    1    0    -0    0    5.34    0    1.019848    22.321936    154    1    1.1    0.9;
    5234    1    19.72    9.4    0.038541    3.531459    0    1.078665    3.17763    220    5    1.1    0.9;
    5235    1    5.21    1.5    0    1.1    0    0.951897    -5.655079    110    18    1.1    0.9;
    5236    1    0    -0    0    53.268666    0    1.018217    0.541576    380    5    1.1    0.9;
    5237    1    30.6    4.3    0    8.4    0    1.012824    28.22011    154    1    1.1    0.9;
    5238    1    215.3    37.7    0    14.36    0    1.024109    7.923737    220    7    1.1    0.9;
    5239    1    19.04    7.9    0    4.53    0    1.027323    -4.289105    150    9    1.1    0.9;
    5240    1    -0    0    0.161328    3.849004    0    0.988395    -21.929683    220    6    1.1    0.9;
    5241    1    8.31    3    0    0.24    0    0.986972    4.191813    110    19    1.1    0.9;
    5242    2    0    0    0    0    0    1.022616    65.87032    20    3    1.1    0.9;
    5243    2    0    0    0    0    0    1.003094    94.404188    20    3    1.1    0.9;
    5244    1    0    0    0    0.53    0    0.981817    -5.453509    150    9    1.1    0.9;
    5245    2    0    0    0    0    0    0.993793    93.000413    20    3    1.1    0.9;
    5246    2    0    0    0    0    0    1.022616    65.87032    20    3    1.1    0.9;
    5247    1    24.43    8.7    0    0.46    0    1.024461    -4.101161    110    15    1.1    0.9;
    5248    1    1.4    0.5    0    0.85    0    1.000505    -2.078746    110    19    1.1    0.9;
    5249    1    -38.7    -12.99    0    13.393621    0    1.028566    25.71228    380    5    1.1    0.9;
    5250    1    -0    0    0    11.06    0    1.024655    48.619208    380    3    1.1    0.9;
    5251    1    277.72    7.35    0    3.58    0    1.030893    -12.424281    220    5    1.1    0.9;
    5252    2    0    0    0    0    0    1.017273    -4.353956    20    4    1.1    0.9;
    5253    1    -0    0    0.393538    -0.195154    0    1.047882    -4.305097    220    5    1.1    0.9;
    5254    2    0    0    0    0    0    1.024094    0.934183    11    1    1.1    0.9;
    5255    1    -10.61    3.5    0    1.3    0    0.959894    -10.038785    150    9    1.1    0.9;
    5256    1    353    20.7    0.099975    37.760025    0    1.014605    -21.99726    380    4    1.1    0.9;
    5257    1    -0    -0    0.019671    18.610329    0    1.02887    49.205594    380    3    1.1    0.9;
    5258    1    115    34.8    0.03998    3.70001    0    1.009593    -17.836874    220    4    1.1    0.9;
    5259    1    -0    0    0.040038    0.009962    0    0.996526    -17.372997    220    10    1.1    0.9;
    5260    2    0    0    0    0    0    1.028088    -13.031645    20    4    1.1    0.9;
    5261    2    0    0    0    0    0    1.017273    -4.353956    20    4    1.1    0.9;
    5262    2    0    0    0    0    0    1.017273    -4.353956    20    4    1.1    0.9;
    5263    1    0    0    0    78.22    0    1.062003    -12.552832    380    4    1.1    0.9;
    5264    1    -0    -0    0    1.6    0    0.978669    -7.861808    150    9    1.1    0.9;
    5265    1    37.54    18.3    0    0.22    0    1.027054    22.947359    220    5    1.1    0.9;
    5266    1    46    6.6    0    3.11    0    1.013859    18.447376    154    1    1.1    0.9;
    5267    1    -0    0    0    0.49    0    0.957532    -11.597741    110    18    1.1    0.9;
    5268    1    13.9    1.9    0    4.47    0    0.995085    12.187928    154    1    1.1    0.9;
    5269    1    -0    0    0    5.85    0    0.921793    -12.253668    150    9    1.1    0.9;
    5270    2    0    0    0    0    0    1.029323    -3.215687    20    6    1.1    0.9;
    5271    2    0    0    0    0    0    1.029323    -3.215687    20    6    1.1    0.9;
    5272    1    102.7    77.5    0    4.89    0    1.015467    -22.677921    220    4    1.1    0.9;
    5273    1    -17.8    -3.68    0.109667    41.234333    0    1.110897    70.705716    380    3    1.2    0.8;
    5274    2    0    0    0    0    0    1.023803    -2.474109    20    6    1.1    0.9;
    5275    2    0    0    0    0    0    1.023803    -2.474109    20    6    1.1    0.9;
    5276    2    0    0    0    0    0    1.023803    -2.474109    20    6    1.1    0.9;
    5277    2    0    0    0    0    0    1.023803    -2.474109    20    6    1.1    0.9;
    5278    2    0    0    0    0    0    1.029323    -3.215687    20    6    1.1    0.9;
    5279    2    0    0    0    0    0    1.029323    -3.215687    20    6    1.1    0.9;
    5280    1    31.43    6.6    0    3.32    0    1.029562    10.160061    220    5    1.1    0.9;
    5281    2    0    0    0    0    0    0.98306    43.226184    14.4    1    1.1    0.9;
    5282    1    0    -0    0    2.09    0    1.038028    5.797119    220    5    1.1    0.9;
    5283    1    11.91    3    0    1.22    0    1.000423    5.18281    110    18    1.1    0.9;
    5284    1    0    0    0    0.06    0    1.025331    0.441857    220    21    1.1    0.9;
    5285    1    68.78    13    0    10.45    0    1.029928    -21.084434    220    4    1.1    0.9;
    5286    2    0    0    0    0    0    1.023526    23.555243    20    2    1.1    0.9;
    5287    2    0    0    0    0    0    1.023526    23.555243    20    2    1.1    0.9;
    5288    1    129.2    13.4    0.04047    13.81953    0    1.015912    22.790588    220    14    1.1    0.9;
    5289    2    0    0    0    0    0    1.00746    39.171104    11    1    1.1    0.9;
    5290    1    0    -0    0    0.38    0    1.045177    -4.513312    150    9    1.1    0.9;
    5291    1    0    0    0    0.23    0    1.028189    8.896679    220    5    1.1    0.9;
    5292    2    0    0    0    0    0    1.050901    18.201002    20    7    1.1    0.9;
    5293    1    86.6    14.9    0    1.34    0    1.029206    11.095284    220    5    1.1    0.9;
    5294    1    0    0    0    0.74    0    1.057852    -6.001761    150    9    1.1    0.9;
    5295    1    124.3    39.4    0    6.43    0    1.039938    4.268956    380    20    1.1    0.9;
    5296    1    0    0    0.117165    11.642126    0    1.028062    -8.182777    220    6    1.1    0.9;
    5297    1    194.3    27.9    0    3.53    0    1.11636    70.15342    220    3    1.2    0.8;
    5298    1    95.1    -19.36    0    12.46    0    1.042365    38.732833    220    13    1.1    0.9;
    5299    1    0    -0    0    58.144073    0    0.96454    -13.395209    380    5    1.1    0.9;
    5300    1    -28.13    -0.82    0    0.1    0    1.058631    17.901103    220    5    1.1    0.9;
    5301    2    0    0    0    0    0    1.021316    -4.288887    20    6    1.1    0.9;
    5302    2    0    0    0    0    0    1.017834    1.692627    20    6    1.1    0.9;
    5303    2    0    0    0    0    0    1.024054    -16.964783    20    6    1.1    0.9;
    5304    2    0    0    0    0    0    1.024054    -16.964783    20    6    1.1    0.9;
    5305    2    0    0    0    0    0    1.03032    28.518041    20    6    1.1    0.9;
    5306    2    0    0    0    0    0    1.03032    28.518041    20    6    1.1    0.9;
    5307    2    0    0    0    0    0    1.030262    28.566856    20    6    1.1    0.9;
    5308    2    0    0    0    0    0    1.030262    28.566856    20    6    1.1    0.9;
    5309    2    0    0    0    0    0    1.033768    -2.92291    20    6    1.1    0.9;
    5310    2    0    0    0    0    0    1.033768    -2.92291    20    6    1.1    0.9;
    5311    2    0    0    0    0    0    1.057062    4.322623    20    18    1.1    0.9;
    5312    1    217.8    60.5    0.059037    2.290963    0    1.02263    10.160081    220    5    1.1    0.9;
    5313    1    -0    0    0    4.48    0    1.023815    28.570167    154    1    1.1    0.9;
    5314    2    0    0    0    0    0    0.984098    4.477364    15.75    1    1.1    0.9;
    5315    1    152.5    14.4    0    24.61    0    0.990143    1.402472    380    5    1.1    0.9;
    5316    2    0    0    0    0    0    1.002922    32.371982    6.3    1    1.1    0.9;
    5317    2    0    0    0    0    0    1.034048    -9.733404    20    4    1.1    0.9;
    5318    1    9.21    3.3    0    1.13    0    0.965112    -4.13419    110    19    1.1    0.9;
    5319    2    0    0    0    0    0    1.071081    3.910791    20    9    1.1    0.9;
    5320    1    0    0    0    13.51    0    0.999808    -10.542975    380    1    1.1    0.9;
    5321    1    108.43    31.33    0    0.88    0    1.023031    24.952149    220    13    1.1    0.9;
    5322    2    0    0    0    0    0    0.99879    3.61899    20    2    1.1    0.9;
    5323    2    0    0    0    0    0    1.011203    -2.333775    20    4    1.1    0.9;
    5324    2    0    0    0    0    0    1.011203    -2.333775    20    4    1.1    0.9;
    5325    2    0    0    0    0    0    1.011203    -2.333775    20    4    1.1    0.9;
    5326    2    0    0    0    0    0    1.011203    -2.333775    20    4    1.1    0.9;
    5327    2    0    0    0    0    0    1.011203    -2.333775    20    4    1.1    0.9;
    5328    2    0    0    0    0    0    1.011203    -2.333775    20    4    1.1    0.9;
    5329    1    11.31    4    0.038744    1.291256    0    1.056832    2.726838    110    15    1.1    0.9;
    5330    2    0    0    0    0    0    1.029009    32.575777    20    5    1.1    0.9;
    5331    1    0    0    0    61.52    0    1.019753    -24.135214    380    10    1.1    0.9;
    5332    2    0    0    0    0    0    1.028002    7.184716    20    23    1.1    0.9;
    5333    2    0    0    0    0    0    1.03063    1.723631    11    1    1.1    0.9;
    5334    1    35.14    16.1    0    0.45    0    1.02129    29.063688    150    8    1.1    0.9;
    5335    2    0    0    0    0    0    1.033768    14.596978    20    14    1.1    0.9;
    5336    1    58.97    27.1    0.197746    0.841691    0    1.015825    -25.064254    220    4    1.1    0.9;
    5337    1    21.12    8.3    0    4.26    0    1.026869    30.816332    150    8    1.1    0.9;
    5338    1    -0    -0    0    53.84    0    1.067711    -6.48805    380    12    1.2    0.8;
    5339    1    -0    -0    0    4.08    0    1.025694    -6.021941    220    10    1.1    0.9;
    5340    1    0    0    0    0    0    1.001756    -10.041769    150    9    1.1    0.9;
    5341    2    0    0    0    0    0    1.065506    1.014062    20    9    1.1    0.9;
    5342    2    0    0    0    0    0    1.019736    17.906487    20    6    1.1    0.9;
    5343    2    0    0    0    0    0    1.000957    10.706535    11    1    1.1    0.9;
    5344    1    70.48    33.9    0.112194    3.176505    0    1.051774    91.644565    220    3    1.1    0.9;
    5345    1    -0    0    0    0.39    0    1.035666    -7.386962    150    9    1.1    0.9;
    5346    1    34.34    12.5    0    0.23    0    1.011158    -5.202412    110    19    1.1    0.9;
    5347    2    0    0    0    0    0    1.043665    14.930439    20    14    1.1    0.9;
    5348    1    -0    -0    0    93.58    0    0.993916    5.014657    400    1    1.1    0.9;
    5349    1    24.63    16.7    0.080106    8.659894    0    1.005644    -16.679897    220    4    1.1    0.9;
    5350    2    0    0    0    0    0    1.021475    28.018024    20    10    1.1    0.9;
    5351    1    21.52    7.6    0    0.18    0    0.952457    -5.260666    110    18    1.1    0.9;
    5352    2    0    0    0    0    0    1.007679    -4.961668    20    2    1.1    0.9;
    5353    1    -0    0    0    11.98    0    1.053771    81.870655    380    3    1.1    0.9;
    5354    2    0    0    0    0    0    1.039621    10.691121    20    18    1.1    0.9;
    5355    1    -12.3    -10.6    0    3.54    0    1.084788    -3.606185    150    9    1.1    0.9;
    5356    2    0    0    0    0    0    1.041223    4.865379    20    18    1.1    0.9;
    5357    1    -0    -0    0    0    0    1.016884    -1.962084    20    18    1.1    0.9;
    5358    1    -0    0    0    15.23    0    1.030402    -27.749342    220    4    1.1    0.9;
    5359    2    0    0    0    0    0    1.054892    7.069138    20    2    1.1    0.9;
    5360    1    0    0    0    0    0    1.023166    4.463602    20    23    1.1    0.9;
    5361    1    0    0    0    0    0    1.023166    4.463602    20    23    1.1    0.9;
    5362    1    0    0    0    0    0    1.023166    4.463602    20    23    1.1    0.9;
    5363    1    0    0    0    2.61    0    0.979016    44.462885    154    1    1.1    0.9;
    5364    1    0    0    0    10.82    0    1.017741    41.666685    380    3    1.1    0.9;
    5365    2    0    0    0    0    0    1.03611    8.921216    20    23    1.1    0.9;
    5366    2    0    0    0    0    0    1.03611    8.921216    20    23    1.1    0.9;
    5367    1    0    0    0    12.4    0    1.010305    12.204616    220    5    1.1    0.9;
    5368    2    0    0    0    0    0    1.023161    -12.168584    20    6    1.1    0.9;
    5369    2    0    0    0    0    0    1.023161    -12.168584    20    6    1.1    0.9;
    5370    2    0    0    0    0    0    1.023161    -12.168584    20    6    1.1    0.9;
    5371    2    0    0    0    0    0    1.023161    -12.168584    20    6    1.1    0.9;
    5372    1    0    0    0    7.1    0    1.038719    -0.876477    220    18    1.1    0.9;
    5373    1    30.33    11    0    0.58    0    1.072551    -2.385083    110    19    1.1    0.9;
    5374    1    1.3    0.4    0    1.7    0    1.012325    4.838884    110    18    1.1    0.9;
    5375    1    -0    0    0.058227    -0.008227    0    1.061002    18.625585    220    5    1.1    0.9;
    5376    1    -5.01    -1.81    0    15.16    0    1.005051    -5.039137    220    11    1.1    0.9;
    5377    1    0    -5.5    0.039787    12.430213    0    1.019643    -16.147917    220    4    1.1    0.9;
    5378    1    42.55    17.6    0    17.28    0    1.011669    -5.415058    220    5    1.1    0.9;
    5379    1    32.24    11.7    0    0.1    0    1.025372    -4.086848    110    19    1.1    0.9;
    5380    1    -0    -0    0.709066    -1.750701    0    1.040126    59.677576    380    3    1.1    0.9;
    5381    1    1.5    0.8    0    0.55    0    0.98156    -6.430337    110    18    1.1    0.9;
    5382    2    0    0    0    0    0    1.019736    17.906487    20    6    1.1    0.9;
    5383    1    -0    0    0    57.87    0    1.050924    32.263423    380    1    1.1    0.9;
    5384    2    0    0    0    0    0    0.962211    47.074823    6.3    1    1.1    0.9;
    5385    2    0    0    0    0    0    1.018125    -0.191544    20    2    1.1    0.9;
    5386    1    -0    0    0    4.86    0    1.009475    -1.839005    220    5    1.1    0.9;
    5387    1    0    -0    0    4.68    0    1.021639    -15.781645    220    4    1.1    0.9;
    5388    2    0    0    0    0    0    1.033359    20.594354    20    5    1.1    0.9;
    5389    1    -0    0    0    11.87    0    1.070228    -0.629475    380    1    1.2    0.8;
    5390    1    61.4    8.8    0    3.53    0    1.024683    17.0095    154    1    1.1    0.9;
    5391    2    0    0    0    0    0    1.043492    -15.322718    20    4    1.1    0.9;
    5392    1    -0    0    0    0.04    0    0.99768    -9.077286    150    9    1.1    0.9;
    5393    1    20.72    5    0    6.64    0    1.023492    3.369288    220    5    1.1    0.9;
    5394    1    114.8    121.5    0    24.25    0    1.00901    29.747481    380    3    1.1    0.9;
    5395    1    138.4    39.5    0.118033    13.031967    0    1.029146    16.996023    220    5    1.1    0.9;
    5396    1    131    1.3    0    120.45    0    1.025143    3.709433    220    5    1.1    0.9;
    5397    2    0    0    0    0    0    1.01809    15.340169    11    1    1.1    0.9;
    5398    1    0    -0    0    2.8    0    1.065863    -4.559857    150    9    1.1    0.9;
    5399    1    0    0    0    0    0    1.019678    -23.024367    20    4    1.1    0.9;
    5400    1    0    0    0    0    0    1.019678    -23.024367    20    4    1.1    0.9;
    5401    2    0    0    0    0    0    1.028342    -18.47093    20    4    1.1    0.9;
    5402    1    -0    -0    1.294898    -0.826149    0    1.046795    41.135123    380    2    1.1    0.9;
    5403    2    0    0    0    0    0    1.018098    29.808617    154    1    1.1    0.9;
    5404    1    0    0    0.573222    0.203366    0    1.03936    34.351848    380    5    1.1    0.9;
    5405    1    0    0    0    0    0    1.019678    -23.024367    20    4    1.1    0.9;
    5406    2    0    0    0    0    0    1.007636    96.580359    20    3    1.1    0.9;
    5407    1    50.2    7.1    0    8.14    0    1.002675    25.619018    154    1    1.1    0.9;
    5408    2    0    0    0    0    0    0.996117    32.042491    11    1    1.1    0.9;
    5409    1    295.4    42    0    0.83    0    1.026365    -15.128429    220    4    1.1    0.9;
    5410    1    0    -0    0    0.74    0    1.034682    -7.443278    150    9    1.1    0.9;
    5411    2    0    0    0    0    0    0.991559    90.791769    20    3    1.1    0.9;
    5412    1    141.5    70.8    0    4.92    0    1.005549    11.254419    380    3    1.1    0.9;
    5413    1    0    -0    0    13.93    0    1.042695    35.810054    380    3    1.1    0.9;
    5414    1    -0    -0    0    2.04    0    1.084115    1.981553    110    19    1.2    0.8;
    5415    1    28.03    6.5    0    6.32    0    1.030851    8.542661    220    5    1.1    0.9;
    5416    2    0    0    0    0    0    1.024669    12.739456    20    18    1.1    0.9;
    5417    1    22.83    9.7    0    5.07    0    0.923632    -8.085026    110    18    1.1    0.9;
    5418    2    0    0    0    0    0    0.978998    26.658997    10.5    1    1.1    0.9;
    5419    1    132.3    135.6    0.358583    4.131181    0    1.008248    -11.333077    220    4    1.1    0.9;
    5420    2    0    0    0    0    0    1.015531    4.163384    20    9    1.1    0.9;
    5421    1    95    10.43    0    89.57    0    1.048791    17.954078    380    13    1.1    0.9;
    5422    1    5.51    2.2    0    0.59    0    0.988176    -11.073965    110    22    1.1    0.9;
    5423    1    -0    -0    0    9.51    0    1.010477    -20.953094    220    6    1.1    0.9;
    5424    1    24.83    7.6    0    0.23    0    0.967393    -6.460925    110    18    1.1    0.9;
    5425    1    1.7    0.3    0    0.21    0    0.974289    -7.210672    110    18    1.1    0.9;
    5426    1    -0    -0    0    0.02    0    0.926207    -12.070366    150    9    1.1    0.9;
    5427    1    2.5    1.3    0    0.12    0    0.964213    -6.205379    110    18    1.1    0.9;
    5428    1    0    -0    0    16.73    0    1.041265    2.248937    220    5    1.1    0.9;
    5429    1    28.93    10.5    0    0.88    0    1.000285    -3.353486    110    19    1.1    0.9;
    5430    1    182.3    65.9    0    62.49    0    1.080601    0.695571    380    20    1.2    0.8;
    5431    1    52.79    2.64    0    0    0    0.936417    -4.834215    110    18    1.1    0.9;
    5432    1    -0    0.01    0    0    0    1.001979    -7.828523    150    9    1.1    0.9;
    5433    1    -0    0    0    70.71    0    1.017043    -22.798983    380    4    1.1    0.9;
    5434    1    -0    0    0.1    5.73    0    1.007403    -6.121058    220    21    1.1    0.9;
    5435    1    -0    0    0    8.99    0    1.033263    -17.887254    220    4    1.1    0.9;
    5436    1    -17.62    5.8    0    0.23    0    1.023839    -7.475146    150    9    1.1    0.9;
    5437    1    -0    0    0.172737    -0.134351    0    1.033003    38.705858    150    8    1.1    0.9;
    5438    1    223.4    143.1    0.280648    4.559514    0    1.006737    -14.697123    220    4    1.1    0.9;
    5439    2    0    0    0    0    0    1.037973    11.471538    20    14    1.1    0.9;
    5440    1    -0    -0    0    1    0    0.99939    28.980276    154    1    1.1    0.9;
    5441    1    16.4    2.3    0    3.43    0    1.008389    18.986342    154    1    1.1    0.9;
    5442    1    -0    0    0    0.56    0    1.019446    -6.719975    150    9    1.1    0.9;
    5443    1    -0    -0    0.473225    52.235363    0    1.031638    2.949928    380    6    1.1    0.9;
    5444    2    0    0    0    0    0    1.017679    10.590328    20    22    1.1    0.9;
    5445    1    -32.71    -13.76    0    135.135902    0    1.030228    9.043792    380    5    1.1    0.9;
    5446    1    74.58    12.3    0.039447    21.250553    0    1.028368    5.87542    220    5    1.1    0.9;
    5447    1    16.62    -10.3    0    0.1    0    1.032604    -19.07465    220    6    1.1    0.9;
    5448    1    -4.86    -2.12    0    0.64    0    0.995449    -2.100907    110    18    1.1    0.9;
    5449    1    0    0    0    0.43    0    1.034882    4.848076    220    5    1.1    0.9;
    5450    1    0    -0    0    13.3    0    1.038472    4.437466    220    11    1.1    0.9;
    5451    1    0    -0    0    1.53    0    1.021105    -0.682824    150    9    1.1    0.9;
    5452    1    -0    -0    0    1.12    0    1.013387    -2.934412    220    12    1.1    0.9;
    5453    1    120.7    24.3    0    4.51    0    0.999883    -7.177022    220    6    1.1    0.9;
    5454    1    2.5    -0    0    0.57    0    1.010163    2.244387    110    18    1.1    0.9;
    5455    2    0    0    0    0    0    1.018325    9.145355    20    23    1.1    0.9;
    5456    2    0    0    0    0    0    1.009683    1.076815    20    18    1.1    0.9;
    5457    1    -0    0    0.019585    4.410415    0    1.023874    -12.218924    220    4    1.1    0.9;
    5458    1    32.1    4.5    0    2.53    0    0.999498    29.48892    154    1    1.1    0.9;
    5459    1    0    -0.01    0    1.2    0    1.017517    24.916531    220    3    1.1    0.9;
    5460    1    -0    -0    0    7.4    0    1.025654    -0.361056    220    1    1.1    0.9;
    5461    1    0    0    0.040055    2.829945    0    0.994387    -11.289887    150    10    1.1    0.9;
    5462    1    -0.19    -0.87    0    0    0    1.007118    30.130445    150    8    1.1    0.9;
    5463    2    0    0    0    0    0    1.054031    9.216302    20    5    1.1    0.9;
    5464    2    0    0    0    0    0    1.011467    18.152933    11    1    1.1    0.9;
    5465    1    24.03    8    0    0.75    0    1.002052    0.724345    110    21    1.1    0.9;
    5466    2    0    0    0    0    0    1.021987    8.5782    20    6    1.1    0.9;
    5467    2    0    0    0    0    0    1.021987    8.5782    20    6    1.1    0.9;
    5468    2    0    0    0    0    0    1.021987    8.5782    20    6    1.1    0.9;
    5469    1    115.3    16.4    0    2.45    0    1.009591    18.431924    154    1    1.1    0.9;
    5470    1    85.1    -122.4    0    6.67    0    1.00951    14.111952    380    3    1.1    0.9;
    5471    1    0    0    0    4.67    0    1.038952    -3.685101    220    1    1.1    0.9;
    5472    1    179.4    58.3    0    0.64    0    1.032584    4.617096    220    5    1.1    0.9;
    5473    2    0    0    0    0    0    1.034048    -9.733404    20    4    1.1    0.9;
    5474    1    104    51.2    0.020067    3.329933    0    0.982293    24.305163    220    13    1.1    0.9;
    5475    1    0    -0    0    0.87    0    1.015359    -20.625876    220    6    1.1    0.9;
    5476    2    0    0    0    0    0    1.058287    5.521142    20    5    1.1    0.9;
    5477    1    65.1    26.4    0    0.58    0    0.999998    -7.478578    110    23    1.1    0.9;
    5478    1    0    0    0.683996    -0.541497    0    1.065239    82.186971    380    8    1.1    0.9;
    5479    1    0    -0    0.0588    -0.049    0    1.020383    19.713555    220    3    1.1    0.9;
    5480    1    -0    -0    0.090774    7.550444    0    1.03358    4.727162    220    18    1.1    0.9;
    5481    1    16.52    7.1    0    1.1    0    0.995881    -14.296589    110    22    1.1    0.9;
    5482    1    165.3    89.2    0    13.47    0    1.026776    33.821305    380    3    1.1    0.9;
    5483    1    -32.04    10.3    0    82.52    0    1.043257    -18.000081    380    10    1.1    0.9;
    5484    2    0    0    0    0    0    0.956073    24.685075    13.8    1    1.1    0.9;
    5485    1    2.3    0.8    0    0.21    0    0.954523    -1.873735    110    19    1.1    0.9;
    5486    1    -0    -0    0.090774    3.980444    0    1.038771    7.75297    220    18    1.1    0.9;
    5487    1    -24.87    -3.7    0    0.35    0    1.023609    8.435988    110    18    1.1    0.9;
    5488    1    -0    -0    0    0.11    0    1.002597    -1.485346    110    18    1.1    0.9;
    5489    1    51.36    -0.7    0    0.57    0    1.032625    -19.504367    220    4    1.1    0.9;
    5490    2    0    0    0    0    0    1.028982    -17.79027    20    4    1.1    0.9;
    5491    1    -0    -0    0    0.09    0    0.997947    -10.410664    150    9    1.1    0.9;
    5492    1    45.15    4.1    0    2.61    0    1.013587    -30.743973    220    4    1.1    0.9;
    5493    1    42.48    10.36    0    0.37    0    1.047324    29.965681    220    5    1.1    0.9;
    5494    2    0    0    0    0    0    0.991002    22.274075    10.6    1    1.1    0.9;
    5495    1    18.42    6    0    0.93    0    0.942228    -8.841529    110    21    1.1    0.9;
    5496    1    0.3    1.3    0.038604    0.101396    0    1.043448    79.328992    220    3    1.1    0.9;
    5497    1    40.44    20.5    0    0.85    0    1.068116    5.359204    220    5    1.1    0.9;
    5498    2    0    0    0    0    0    1.041198    4.140848    20    3    1.1    0.9;
    5499    1    -0    -0    0    13.03    0    1.033521    9.078689    220    5    1.1    0.9;
    5500    1    -0    -0    0.708649    1.518986    0    1.034725    32.734841    380    5    1.1    0.9;
    5501    1    122.3    45.9    0    4.03    0    1.012878    6.54106    220    7    1.1    0.9;
    5502    1    71.38    10.9    0.039268    3.160549    0    1.001698    92.057182    150    1    1.1    0.9;
    5503    2    0    0    0    0    0    1.032124    21.999225    20    10    1.1    0.9;
    5504    1    93.9    10.95    0    4.98    0    1.03277    -19.320799    220    4    1.1    0.9;
    5505    1    24.03    7.9    0    1.08    0    0.985939    -2.873709    110    21    1.1    0.9;
    5506    1    34.14    11.8    0.039086    0.950914    0    1.026291    -4.491374    110    19    1.1    0.9;
    5507    1    39.44    5.9    0    1.92    0    1.014219    -26.03395    220    4    1.1    0.9;
    5508    1    194.6    48.3    0    0.85    0    1.000405    -4.7006    110    21    1.1    0.9;
    5509    1    -0    -0    0.038572    0.211071    0    1.039944    -3.443809    220    6    1.1    0.9;
    5510    2    0    0    0    0    0    1.05632    32.386122    20    14    1.1    0.9;
    5511    1    69.28    44.1    0.39706    -0.66706    0    1.031703    -3.136077    220    21    1.1    0.9;
    5512    2    0    0    0    0    0    1.014266    27.581576    20    10    1.1    0.9;
    5513    1    7.61    0.5    0    0.59    0    0.966548    -0.111776    110    18    1.1    0.9;
    5514    2    0    0    0    0    0    1.05632    32.386122    20    14    1.1    0.9;
    5515    1    0    0    0.345747    7.051877    0    1.04787    36.346539    380    3    1.1    0.9;
    5516    1    -24.93    11.8    0    3.51    0    1.046421    -13.009884    220    4    1.1    0.9;
    5517    2    0    0    0    0    0    1.03284    28.489594    20    10    1.1    0.9;
    5518    1    35.54    11.7    0    0.19    0    0.990205    -4.49642    110    21    1.1    0.9;
    5519    1    4    1.3    0    0.56    0    0.981793    -11.284467    110    12    1.1    0.9;
    5520    1    83.49    17.4    0    19.32    0    1.057585    11.125317    220    5    1.1    0.9;
    5521    1    0    -0    0.115739    8.593551    0    1.037504    75.247519    220    3    1.1    0.9;
    5522    1    181.1    25.8    0    1.1    0    0.993993    29.495121    154    1    1.1    0.9;
    5523    2    0    0    0    0    0    1.037993    28.716517    20    5    1.1    0.9;
    5524    1    71.08    16.2    0    11.58    0    1.025446    11.298124    220    3    1.1    0.9;
    5525    1    338.22    104.11    0    91.11    0    0.997105    20.026989    380    13    1.1    0.9;
    5526    1    119.1    61.4    0    1.9    0    1.042313    -6.262534    150    9    1.1    0.9;
    5527    1    37.84    23.4    0    0.02    0    1.002937    -4.683269    150    9    1.1    0.9;
    5528    2    0    0    0    0    0    1.009486    16.888084    20    5    1.1    0.9;
    5529    1    4    0.1    0    0.09    0    1.053958    -6.513606    150    9    1.1    0.9;
    5530    2    0    0    0    0    0    1.037993    28.716517    20    5    1.1    0.9;
    5531    1    -0    0    0    1.04    0    1.017681    78.940855    220    3    1.1    0.9;
    5532    1    18.02    6.5    0    0.64    0    1.025267    -2.273267    110    19    1.1    0.9;
    5533    1    46.9    6.7    0    0.07    0    1.015563    19.169778    154    1    1.1    0.9;
    5534    2    0    0    0    0    0    1.020332    23.152992    20    10    1.1    0.9;
    5535    1    33.04    21.6    0    26.59    0    1.038002    -21.381787    220    6    1.1    0.9;
    5536    1    42.25    5.9    0    13.07    0    1.019573    -23.233961    220    4    1.1    0.9;
    5537    1    19.82    10.9    0    0.05    0    1.031681    8.016407    220    5    1.1    0.9;
    5538    1    -0    0    0.157271    12.642047    0    1.018608    -18.078221    220    6    1.1    0.9;
    5539    1    34.14    13.5    0    0    0    1.020643    26.34871    150    8    1.1    0.9;
    5540    2    0    0    0    0    0    1.045359    9.917398    20    23    1.1    0.9;
    5541    1    2.2    -48.8    0    39.69    0    1.04929    32.879646    380    3    1.1    0.9;
    5542    2    0    0    0    0    0    1.010203    8.259748    11    1    1.1    0.9;
    5543    1    0    0    0    30.09    0    1.052316    -5.470021    380    1    1.1    0.9;
    5544    1    -0    0    0    0.46    0    0.944329    -10.949935    150    9    1.1    0.9;
    5545    1    0    0    0    2.46    0    1.033232    20.726267    220    5    1.1    0.9;
    5546    2    0    0    0    0    0    1.026207    -11.793103    20    4    1.1    0.9;
    5547    1    201.4    47.5    0    0    0    1.004093    46.303458    220    3    1.1    0.9;
    5548    2    0    0    0    0    0    1.030988    2.394145    20    9    1.1    0.9;
    5549    1    -0    0    0    5.25    0    1.022765    36.791666    150    8    1.1    0.9;
    5550    1    77.19    25.4    0    4.13    0    0.991249    31.489724    220    3    1.1    0.9;
    5551    1    -0    0    0    6.96    0    1.033986    -0.883818    220    1    1.1    0.9;
    5552    1    -0    -0    0    0.57    0    1.097818    -4.717769    150    9    1.1    0.9;
    5553    1    8.41    2.5    0    1.18    0    0.987058    -8.963027    110    18    1.1    0.9;
    5554    1    52.46    19    0    0.34    0    1.0273    -4.462847    110    19    1.1    0.9;
    5555    1    162.4    14.4    0.019919    12.920081    0    0.993552    21.325826    220    13    1.1    0.9;
    5556    1    -0    -0    0    10.31    0    1.030728    9.614364    154    1    1.1    0.9;
    5557    1    46.35    86.9    0    10.32    0    1.045313    37.497254    380    3    1.1    0.9;
    5558    1    27.8    4    0    3.34    0    0.968669    19.556191    154    1    1.1    0.9;
    5559    1    -0    -0    0    26.98    0    0.992104    9.370388    220    5    1.1    0.9;
    5560    1    80.56    20.85    0    10.33    0    0.994311    40.473761    220    13    1.1    0.9;
    5561    1    23.93    8.7    0    0.48    0    1.041016    -3.593429    110    19    1.1    0.9;
    5562    1    0    0    0    9.09    0    1.02065    42.452202    380    3    1.1    0.9;
    5563    1    0    0    0    0    0    1.03097    -5.06415    150    9    1.1    0.9;
    5564    1    24.63    15.3    0    1.28    0    1.033422    -6.60149    150    9    1.1    0.9;
    5565    1    0    -0    0.060373    1.049627    0    0.990674    -12.457063    150    10    1.1    0.9;
    5566    1    105.4    92.5    0.117734    22.942266    0    1.029668    -16.520796    220    4    1.1    0.9;
    5567    1    63.67    20.2    0    6.13    0    1.039509    27.773539    220    5    1.1    0.9;
    5568    1    -1.9    -28.1    0    100.56    0    1.054612    -13.021657    380    4    1.1    0.9;
    5569    1    -0    -0    0.019548    15.600452    0    1.038162    75.883553    380    3    1.1    0.9;
    5570    1    0    -0    0    0.96    0    0.985969    -5.347667    150    9    1.1    0.9;
    5571    1    2.8    0.6    0    0.62    0    1.047477    -2.055486    110    15    1.1    0.9;
    5572    1    272.5    127.2    0.039174    55.140826    0    1.028225    45.555177    380    13    1.1    0.9;
    5573    1    0    0    0    17.64    0    1.053988    -13.855785    380    4    1.1    0.9;
    5574    1    39    5.5    0    18.09    0    0.984528    42.045502    154    1    1.1    0.9;
    5575    2    0    0    0    0    0    1.031736    41.040722    20    10    1.1    0.9;
    5576    2    0    0    0    0    0    0.976475    43.406918    15.5    1    1.1    0.9;
    5577    1    2.3    0.8    0.079208    2.270792    0    1.035016    0.8172    110    15    1.1    0.9;
    5578    1    0    -0    0    2.97    0    0.999568    -12.992092    110    12    1.1    0.9;
    5579    1    -0    0    0.181549    6.920889    0    1.059024    -2.926118    220    18    1.2    0.8;
    5580    1    23.3    3.3    0    9.29    0    1.006276    16.36648    154    1    1.1    0.9;
    5581    2    0    0    0    0    0    1.063714    6.510197    20    9    1.1    0.9;
    5582    1    39.34    24.4    0    0    0    1.009463    -9.554155    150    9    1.1    0.9;
    5583    1    10.11    5.6    0    0.89    0    0.987706    -3.303202    110    18    1.1    0.9;
    5584    1    -0.5    -0.17    0    0.21    0    0.979206    -6.232471    110    18    1.1    0.9;
    5585    1    -0    -0    0    0    0    1.019792    -15.494313    20    4    1.1    0.9;
    5586    1    5.01    2    0    0.84    0    1.025107    -5.101065    110    23    1.1    0.9;
    5587    2    0    0    0    0    0    1.041875    20.867491    20    7    1.1    0.9;
    5588    1    -0    0    0.548295    7.403222    0    1.079463    38.243221    380    14    1.2    0.8;
    5589    1    90.6    15.8    0    7.99    0    1.062436    4.140276    220    5    1.1    0.9;
    5590    1    -9.75    -2.74    0    0.41    0    1.026131    4.125771    110    18    1.1    0.9;
    5591    1    159.9    10.6    0    69.6    0    1.01737    -3.57985    380    6    1.1    0.9;
    5592    2    0    0    0    0    0    1.00876    0.250829    20    18    1.1    0.9;
    5593    2    0    0    0    0    0    1.014635    -0.980319    20    18    1.1    0.9;
    5594    2    0    0    0    0    0    1.028002    7.184716    20    23    1.1    0.9;
    5595    1    226    55.79    0    18.2    0    1.014621    -26.468886    220    4    1.1    0.9;
    5596    1    130.5    24.7    0    0.4    0    1.030843    7.951587    220    5    1.1    0.9;
    5597    1    16.32    2.8    0    1.41    0    0.992031    -1.689804    110    18    1.1    0.9;
    5598    1    77.49    17.3    0    0.1    0    1.017435    13.5457    220    5    1.1    0.9;
    5599    1    0    -0    0    6.32    0    0.998677    -23.026413    220    6    1.1    0.9;
    5600    1    35.66    -9.39    0    7.89    0    1.043652    0.642216    220    5    1.1    0.9;
    5601    1    44.45    10.9    0    2.23    0    1.030483    4.072037    220    5    1.1    0.9;
    5602    1    -0    -0    0    35    0    1.019321    21.930962    150    8    1.1    0.9;
    5603    1    5.31    1.8    0    0.72    0    1.002126    -8.787185    110    12    1.1    0.9;
    5604    1    105.6    70    0.237412    7.212157    0    1.029928    -11.421758    220    4    1.1    0.9;
    5605    1    -0    0    0    0    0    1.029028    28.384829    20    5    1.1    0.9;
    5606    1    -0    0    0    0    0    1.029028    28.384829    20    5    1.1    0.9;
    5607    2    0    0    0    0    0    1.025746    32.862676    20    5    1.1    0.9;
    5608    2    0    0    0    0    0    1.045989    24.800863    20    5    1.1    0.9;
    5609    1    -0    0    0    0    0    1.029028    28.384829    20    5    1.1    0.9;
    5610    2    0    0    0    0    0    1.025746    32.862676    20    5    1.1    0.9;
    5611    2    0    0    0    0    0    1.047982    25.815744    20    5    1.1    0.9;
    5612    2    0    0    0    0    0    1.047982    25.815744    20    5    1.1    0.9;
    5613    2    0    0    0    0    0    1.045989    24.800863    20    5    1.1    0.9;
    5614    2    0    0    0    0    0    1.047806    26.509997    20    5    1.1    0.9;
    5615    1    0    0    0    0    0    0.990005    -9.648284    150    9    1.1    0.9;
    5616    1    0    0    0    0.72    0    1.048472    3.178718    220    5    1.1    0.9;
    5617    1    -0    -0    0    9.47    0    1.077244    -11.176288    220    11    1.1    0.9;
    5618    1    40.5    5.7    0    5.41    0    1.003124    25.734388    154    1    1.1    0.9;
    5619    2    0    0    0    0    0    1.049918    7.582329    20    5    1.1    0.9;
    5620    1    18.82    6.8    0    0.59    0    0.952596    -2.388742    110    19    1.1    0.9;
    5621    1    0    0    0    0.67    0    0.946511    -10.737395    150    9    1.1    0.9;
    5622    2    0    0    0    0    0    1.03975    24.63487    20    5    1.1    0.9;
    5623    1    -0    -0    0    97.323975    0    0.988243    16.963551    380    5    1.1    0.9;
    5624    1    -0    -0    0    0    0    1.019792    -15.494313    20    4    1.1    0.9;
    5625    1    130.1    19.3    0    19.24    0    0.978962    7.657504    220    6    1.1    0.9;
    5626    1    14.22    6.1    0    0.18    0    0.989695    -1.825556    110    18    1.1    0.9;
    5627    2    0    0    0    0    0    1.026746    3.870557    20    20    1.1    0.9;
    5628    2    0    0    0    0    0    1.020137    -11.623454    20    22    1.1    0.9;
    5629    2    0    0    0    0    0    1.020137    -11.623454    20    22    1.1    0.9;
    5630    2    0    0    0    0    0    0.976217    -9.446382    20    22    1.1    0.9;
    5631    2    0    0    0    0    0    1.009821    -5.315519    20    22    1.1    0.9;
    5632    2    0    0    0    0    0    1.015993    -9.375302    20    22    1.1    0.9;
    5633    1    180.4    119.2    0    53.22    0    1.001096    16.815156    380    3    1.1    0.9;
    5634    2    0    0    0    0    0    1.009821    -5.315519    20    22    1.1    0.9;
    5635    1    44.15    10.6    0    1.62    0    0.99051    -17.628892    110    22    1.1    0.9;
    5636    1    36.74    22.7    0    0.46    0    1.001756    -10.041769    150    9    1.1    0.9;
    5637    2    0    0    0    0    0    1.043748    36.747443    20    2    1.1    0.9;
    5638    1    89.1    27.5    0    1.01    0    1.014728    -11.054108    110    22    1.1    0.9;
    5639    1    33.04    10.9    0    0.97    0    0.949125    -8.184163    110    21    1.1    0.9;
    5640    2    0    0    0    0    0    1.06339    20.87235    20    14    1.1    0.9;
    5641    2    0    0    0    0    0    1.043087    11.638661    20    14    1.1    0.9;
    5642    1    44.35    12.8    0.049456    6.940544    0    1.025062    -16.730832    220    4    1.1    0.9;
    5643    1    -0    -0    0.117943    0.021542    0    1.028403    19.42828    220    6    1.1    0.9;
    5644    1    6.41    2.3    0    0.97    0    0.963377    -3.10766    110    19    1.1    0.9;
    5645    2    0    0    0    0    0    1.003179    38.552189    13.8    1    1.1    0.9;
    5646    1    123.9    32.6    0    1.52    0    1.01326    -17.047746    220    4    1.1    0.9;
    5647    1    12.91    4.7    0    0.39    0    1.031808    17.017475    110    19    1.1    0.9;
    5648    1    16.7    2.4    0    2.73    0    1.002793    28.630967    154    1    1.1    0.9;
    5649    1    -0    0    0    5.36    0    1.01842    36.689147    150    8    1.1    0.9;
    5650    1    6.81    2.3    0    1.88    0    0.98149    -7.303136    110    18    1.1    0.9;
    5651    1    123.09    9.2    0    0.92    0    1.034087    30.349767    220    13    1.1    0.9;
    5652    1    0    0    0    0    0    1.015014    -12.066594    150    9    1.1    0.9;
    5653    2    0    0    0    0    0    1.01212    1.557585    20    18    1.1    0.9;
    5654    2    0    0    0    0    0    1.063453    20.858871    20    14    1.1    0.9;
    5655    1    73.08    15.7    0.039626    1.900281    0    0.989306    90.493667    150    1    1.1    0.9;
    5656    1    -0    0    0    6.39    0    1.014415    46.434829    380    1    1.1    0.9;
    5657    2    0    0    0    0    0    1.048637    18.752224    20    5    1.1    0.9;
    5658    2    0    0    0    0    0    1.015919    3.580325    6.3    1    1.1    0.9;
    5659    1    -0    0    0.224609    28.762184    0    1.080485    11.132062    220    18    1.2    0.8;
    5660    2    0    0    0    0    0    1.05544    46.172493    20    3    1.1    0.9;
    5661    1    85.5    118.1    0    5.09    0    0.987955    35.791506    220    3    1.1    0.9;
    5662    1    -38.73    -15.32    0    97.23    0    1.024984    3.613638    220    5    1.1    0.9;
    5663    1    28.03    8.8    0    1.05    0    0.998779    -8.829037    110    12    1.1    0.9;
    5664    1    0    0    0    11.68    0    1.068809    5.549085    220    5    1.1    0.9;
    5665    1    0    -0    0    0.13    0    1.035449    -4.107003    150    9    1.1    0.9;
    5666    1    0    -0    0    2.07    0    1.069948    21.128396    220    3    1.1    0.9;
    5667    1    -0    -0    0    0.23    0    1.047105    87.088421    220    3    1.1    0.9;
    5668    2    0    0    0    0    0    1.028707    4.250081    20    18    1.1    0.9;
    5669    1    28.03    10.2    0    0.83    0    1.045843    -0.415561    110    19    1.1    0.9;
    5670    2    0    0    0    0    0    1.028707    4.250081    20    18    1.1    0.9;
    5671    1    0    0    0    8.07    0    1.021296    30.056732    380    3    1.1    0.9;
    5672    2    0    0    0    0    0    1.03058    15.553508    20    14    1.1    0.9;
    5673    1    -18.32    6    0    0.32    0    1.01606    -7.943038    150    9    1.1    0.9;
    5674    2    0    0    0    0    0    1.043874    15.587474    20    18    1.1    0.9;
    5675    1    -0    -0    0    0.73    0    1.016124    2.135408    110    21    1.1    0.9;
    5676    2    0    0    0    0    0    1.025082    -16.616549    20    6    1.1    0.9;
    5677    1    -0    -0    0    2.26    0    1.008845    14.340823    220    5    1.1    0.9;
    5678    1    201.06    19.46    0    2.87    0    1.036144    1.509807    220    5    1.1    0.9;
    5679    2    0    0    0    0    0    0.996318    28.762446    6.3    1    1.1    0.9;
    5680    1    -8.43    -7.98    0    0    0    0.990521    25.757347    150    8    1.1    0.9;
    5681    2    0    0    0    0    0    1.000057    26.10357    11    1    1.1    0.9;
    5682    1    0    -0    0    4.43    0    1.010703    -2.718775    220    1    1.1    0.9;
    5683    1    0    -0    0.574645    1.662232    0    1.036415    33.220718    380    5    1.1    0.9;
    5684    1    12.8    1.8    0    6    0    0.99565    24.118259    154    1    1.1    0.9;
    5685    1    50.06    23    0    0.24    0    0.977662    -23.879736    220    6    1.1    0.9;
    5686    1    -2835.7    -818.9    0    56.48    0    1.037302    19.028226    380    3    1.1    0.9;
    5687    1    77    -239.9    0    4.21    0    1.035473    31.04393    220    3    1.1    0.9;
    5688    1    63.67    21.3    0    3.69    0    1.020772    7.039712    220    7    1.1    0.9;
    5689    1    51.26    -17.2    0    100.22    0    1.037277    18.603106    380    6    1.1    0.9;
    5690    1    11.61    4.3    0    1    0    1.048282    -1.885985    110    15    1.1    0.9;
    5691    1    102.1    27.8    0.039298    0.180702    0    1.034135    20.861206    220    5    1.1    0.9;
    5692    1    31.73    3.8    0    1.3    0    1.015709    7.345958    110    18    1.1    0.9;
    5693    1    0    -0    0    9.19    0    1.043404    54.291731    220    8    1.1    0.9;
    5694    1    -1.09    1.5    0.077254    1.542746    0    1.053797    -3.818548    150    9    1.1    0.9;
    5695    2    0    0    0    0    0    1.034646    -0.807488    20    2    1.1    0.9;
    5696    1    -28.13    -0.82    0    0.09    0    1.058617    17.901877    220    5    1.1    0.9;
    5697    2    0    0    0    0    0    1.002466    -10.296121    20    4    1.1    0.9;
    5698    1    -0    0    0    0    0    1.005121    -15.045231    20    4    1.1    0.9;
    5699    1    -0    0    0    0.44    0    0.988269    -4.625892    110    18    1.1    0.9;
    5700    1    56.26    20.1    0    0.92    0    1.012126    -1.815901    110    15    1.1    0.9;
    5701    1    4.4    2.2    0    0.41    0    1.015564    -11.698808    110    22    1.1    0.9;
    5702    2    0    0    0    0    0    1.027418    -10.310547    20    4    1.1    0.9;
    5703    1    -0    -0    0    0    0    1.03789    -14.752144    20    4    1.1    0.9;
    5704    2    0    0    0    0    0    1.053462    40.300443    20    14    1.1    0.9;
    5705    2    0    0    0    0    0    1.053459    40.302912    20    14    1.1    0.9;
    5706    2    0    0    0    0    0    1.056281    36.699329    20    14    1.1    0.9;
    5707    2    0    0    0    0    0    1.056281    36.699329    20    14    1.1    0.9;
    5708    2    0    0    0    0    0    1.063449    20.85668    20    14    1.1    0.9;
    5709    1    0    0    0.019798    0.280202    0    1.016072    22.381001    220    5    1.1    0.9;
    5710    1    94.3    -27.5    0    2.34    0    1.004588    32.779584    220    3    1.1    0.9;
    5711    1    -49.05    1    0    32.5    0    1.049141    7.531626    220    11    1.1    0.9;
    5712    1    0    -0    0.161274    1.883044    0    1.036026    35.070334    380    2    1.1    0.9;
    5713    1    -10.41    3.4    0    0.99    0    1.028846    -5.79278    150    9    1.1    0.9;
    5714    2    0    0    0    0    0    1.041293    27.016012    20    10    1.1    0.9;
    5715    2    0    0    0    0    0    1.019539    -2.214354    20    10    1.1    0.9;
    5716    2    0    0    0    0    0    1.006233    16.146442    13.8    1    1.1    0.9;
    5717    1    4.61    1.7    0    0.49    0    1.00657    -1.131032    110    19    1.1    0.9;
    5718    2    0    0    0    0    0    1.043748    36.747443    20    2    1.1    0.9;
    5719    1    0    0    0.090774    6.319044    0    1.024367    -3.01161    220    18    1.1    0.9;
    5720    1    19.62    -3.1    0    10.98    0    1.025855    -3.600731    220    6    1.1    0.9;
    5721    1    -0    0    0    0.05    0    1.033065    16.599351    220    5    1.1    0.9;
    5722    1    0    -0    0    4.77    0    1.005471    13.874385    220    5    1.1    0.9;
    5723    2    0    0    0    0    0    1.042317    14.274354    20    14    1.1    0.9;
    5724    1    0    0    0    14.27    0    1.066969    53.426857    380    3    1.1    0.9;
    5725    1    -272.2    6.6    0    29.33    0    1.022383    5.236844    380    6    1.1    0.9;
    5726    1    33.04    12.1    0    1.19    0    0.9717    -14.549319    110    22    1.1    0.9;
    5727    1    23.43    8.4    0    0.32    0    1.056156    -2.309831    110    15    1.1    0.9;
    5728    2    0    0    0    0    0    1.044132    13.300463    20    3    1.1    0.9;
    5729    2    0    0    0    0    0    1.044132    13.300463    20    3    1.1    0.9;
    5730    2    0    0    0    0    0    1.044132    13.300463    20    3    1.1    0.9;
    5731    2    0    0    0    0    0    1.044132    13.300463    20    3    1.1    0.9;
    5732    2    0    0    0    0    0    1.034671    8.05531    20    3    1.1    0.9;
    5733    1    121.5    29.6    0    2.49    0    0.973928    22.692838    150    8    1.1    0.9;
    5734    1    5.11    2.3    0    0.48    0    0.951297    -7.389214    110    18    1.1    0.9;
    5735    1    -0    0    0.057583    0.542417    0    1.034875    1.842217    220    21    1.1    0.9;
    5736    1    -0    0    0    0.59    0    0.968092    -10.363327    150    9    1.1    0.9;
    5737    1    20.12    8.6    0    0.18    0    0.990695    -4.359908    110    18    1.1    0.9;
    5738    1    211.1    93.1    0    0    0    0.948716    -0.128776    110    18    1.1    0.9;
    5739    2    0    0    0    0    0    1.038438    0.065623    20    9    1.1    0.9;
    5740    1    -0    0    0.166443    -0.391647    0    1.049045    7.495402    220    3    1.1    0.9;
    5741    2    0    0    0    0    0    1.045359    10.101302    20    14    1.1    0.9;
    5742    2    0    0    0    0    0    0.973258    21.632267    15.75    1    1.1    0.9;
    5743    1    -0    -0    0    69.75    0    0.978727    35.787613    400    1    1.1    0.9;
    5744    1    5.31    1.9    0.009974    0.81    0    0.988018    -6.490165    110    18    1.1    0.9;
    5745    1    -0    0    0    8.16    0    1.022914    15.763597    220    13    1.1    0.9;
    5746    2    0    0    0    0    0    1.037284    8.367307    20    23    1.1    0.9;
    5747    1    0    0    0    0    0    1.03026    3.848789    20    23    1.1    0.9;
    5748    1    0    0    0    0    0    1.03026    3.848789    20    23    1.1    0.9;
    5749    1    0    -0    0.22295    6.573498    0    1.065613    46.834612    380    14    1.1    0.9;
    5750    2    0    0    0    0    0    1.028771    2.144472    20    6    1.1    0.9;
    5751    2    0    0    0    0    0    1.022435    -15.897794    20    6    1.1    0.9;
    5752    1    -3.3    -0.7    0    0.7    0    1.085474    1.430716    150    9    1.1    0.9;
    5753    1    -0    0.01    0    19.73    0    1.033793    9.21995    220    5    1.1    0.9;
    5754    1    143.9    85.2    0    3.1    0    1.040399    19.36982    220    3    1.1    0.9;
    5755    1    -0    -0    0    0    0    1.020557    9.624602    20    14    1.1    0.9;
    5756    1    16.32    5.3    0    1.04    0    0.946362    -8.81689    110    21    1.1    0.9;
    5757    1    -0    -0    0    2.68    0    1.016262    22.326539    220    5    1.1    0.9;
    5758    1    0    -0    0.086633    0.534111    0    1.079673    11.115093    220    18    1.2    0.8;
    5759    1    0    0    0    22.74    0    1.020477    -11.022564    150    9    1.1    0.9;
    5760    1    66.67    16.9    0.039171    7.290829    0    1.038988    17.120629    220    5    1.1    0.9;
    5761    2    0    0    0    0    0    1.054937    4.624127    20    20    1.1    0.9;
    5762    1    20.32    6.7    0    1    0    0.964932    -6.955073    110    21    1.1    0.9;
    5763    1    -11.8    -5.47    0    88.050735    0    1.024798    30.073669    380    5    1.1    0.9;
    5764    2    0    0    0    0    0    1.050901    18.201002    20    7    1.1    0.9;
    5765    2    0    0    0    0    0    1.030566    -6.658147    20    9    1.1    0.9;
    5766    1    67.78    10.4    0    7.18    0    1.016135    -25.646727    220    4    1.1    0.9;
    5767    1    -0    -0    0.232844    2.415665    0    1.054759    28.608378    380    14    1.1    0.9;
    5768    1    39.34    10.3    0    0.33    0    1.0003    2.358032    110    18    1.1    0.9;
    5769    2    0    0    0    0    0    1.025333    3.180104    20    6    1.1    0.9;
    5770    2    0    0    0    0    0    1.025019    -12.264635    20    6    1.1    0.9;
    5771    2    0    0    0    0    0    1.025019    -12.264635    20    6    1.1    0.9;
    5772    2    0    0    0    0    0    1.025333    3.180104    20    6    1.1    0.9;
    5773    1    -0    0    0.343686    0.573595    0    1.056553    39.273401    380    3    1.1    0.9;
    5774    1    11.11    4    0    0.15    0    0.981267    -2.841394    110    19    1.1    0.9;
    5775    1    227.4    40.3    0    0.27    0    1.025402    -4.180541    110    21    1.1    0.9;
    5776    2    0    0    0    0    0    1.039438    -12.890359    20    4    1.1    0.9;
    5777    2    0    0    0    0    0    1.039438    -12.890359    20    4    1.1    0.9;
    5778    1    -2.3    -3.34    0    8.15    0    1.012762    -16.416743    220    4    1.1    0.9;
    5779    1    89.3    25.1    0    2.98    0    1.015081    16.352467    220    5    1.1    0.9;
    5780    1    75.78    46.9    0    3.07    0    1.021718    -10.711519    150    9    1.1    0.9;
    5781    2    0    0    0    0    0    1.039438    -12.890359    20    4    1.1    0.9;
    5782    2    0    0    0    0    0    1.039438    -12.890359    20    4    1.1    0.9;
    5783    1    29.73    0    0    1.34    0    0.990994    -16.127751    110    22    1.1    0.9;
    5784    1    124.9    77    0    23.05    0    1.026131    33.839963    380    3    1.1    0.9;
    5785    1    105.2    24.2    0    0.25    0    1.050514    24.699304    220    5    1.1    0.9;
    5786    1    2.4    1    0.058589    0.961411    0    1.055489    5.337934    220    5    1.1    0.9;
    5787    1    -0    -0    0    0.85    0    1.01752    -4.62634    150    9    1.1    0.9;
    5788    1    0    0    0    14.83    0    0.993679    90.244767    150    1    1.1    0.9;
    5789    1    0    -0    0.27075    43.13435    0    1.082373    9.508502    380    18    1.2    0.8;
    5790    1    37.94    23.5    0    0.85    0    1.008391    -8.4759    150    9    1.1    0.9;
    5791    1    -0    -0    0    0.78    0    1.045831    -3.308284    150    9    1.1    0.9;
    5792    1    0    -0    0    0.89    0    1.068636    22.055101    220    3    1.1    0.9;
    5793    1    -0    -0    0    0.81    0    1.016584    -8.474181    110    12    1.1    0.9;
    5794    1    -0    -0    0    15.55    0    0.976391    21.084011    400    1    1.1    0.9;
    5795    1    101.1    6.6    0    5.66    0    1.014298    -18.383692    220    4    1.1    0.9;
    5796    1    83.19    11.4    0    9.84    0    1.00485    -15.564435    220    4    1.1    0.9;
    5797    2    0    0    0    0    0    1.042461    6.951342    20    22    1.1    0.9;
    5798    1    27.9    4    0    0.02    0    1.01945    6.119322    154    1    1.1    0.9;
    5799    1    62.4    123.4    0.588182    22.609849    0    1.020095    18.921466    220    24    1.1    0.9;
    5800    1    1.1    -0    0    26.91    0    1.007767    -9.473275    220    22    1.1    0.9;
    5801    1    90.5    12.8    0    7.61    0    1.006593    32.135135    154    1    1.1    0.9;
    5802    1    0    0    0    4.14    0    1.025117    16.028526    220    3    1.1    0.9;
    5803    1    -0    -0    0    9.05    0    1.01388    8.701007    220    1    1.1    0.9;
    5804    2    0    0    0    0    0    1.040138    32.45384    20    17    1.1    0.9;
    5805    2    0    0    0    0    0    1.024788    -12.464012    20    4    1.1    0.9;
    5806    1    20.02    15    0    2.11    0    0.987722    33.845836    220    3    1.1    0.9;
    5807    1    74.28    -11.3    0.0391    2.880675    0    1.0266    -8.228562    220    6    1.1    0.9;
    5808    1    0    -0    0.096503    3.353497    0    1.031067    14.367272    220    7    1.1    0.9;
    5809    1    0.4    0.9    0    0.38    0    1.03095    60.569539    380    3    1.1    0.9;
    5810    1    90.4    53.4    0.243268    0.817549    0    1.020064    16.538428    220    5    1.1    0.9;
    5811    1    5.11    3.8    0    1.06    0    0.951832    -5.449631    110    18    1.1    0.9;
    5812    1    -0    -0    0    8.54    0    1.027005    59.333781    380    3    1.1    0.9;
    5813    1    310.8    162.6    0    19.47    0    0.966594    -29.247887    220    10    1.1    0.9;
    5814    1    -0    0    0    0    0    0.950338    10.805302    110    16    1.1    0.9;
    5815    1    -0.19    -0.92    0    0    0    1.025886    34.061284    150    8    1.1    0.9;
    5816    2    0    0    0    0    0    1.035914    35.115322    20    10    1.1    0.9;
    5817    1    0    -0    0    7.4    0    1.035449    9.412244    220    5    1.1    0.9;
    5818    1    25    3.6    0    13    0    1.019498    21.474685    154    1    1.1    0.9;
    5819    1    0    -0    0.079227    0.08058    0    1.023278    -2.708677    220    6    1.1    0.9;
    5820    1    -0    -0    0    1.11    0    1.013406    36.020088    154    1    1.1    0.9;
    5821    1    -0    -0    0    58.09    0    1.135601    0.615015    380    15    1.2    0.8;
    5822    1    0    0    0    5.62    0    1.023112    34.781938    150    8    1.1    0.9;
    5823    1    42.35    7.2    0    1.47    0    1.012684    -20.110839    220    4    1.1    0.9;
    5824    1    19.42    11.8    0    2.6    0    1.023298    6.634271    220    5    1.1    0.9;
    5825    2    0    0    0    0    0    1.021452    28.019771    20    10    1.1    0.9;
    5826    2    0    0    0    0    0    1.013783    30.401512    11    1    1.1    0.9;
    5827    1    127.8    37.6    0.238595    7.981012    0    1.006104    -16.109583    380    6    1.1    0.9;
    5828    1    1.3    0    0    0.57    0    0.993436    -3.814152    110    18    1.1    0.9;
    5829    1    4.2    0.9    0    0.12    0    0.971881    -8.50254    110    18    1.1    0.9;
    5830    2    0    0    0    0    0    1.030828    -0.367949    20    6    1.1    0.9;
    5831    2    0    0    0    0    0    1.020161    16.222206    20    5    1.1    0.9;
    5832    2    0    0    0    0    0    1.020161    16.222206    20    5    1.1    0.9;
    5833    1    220.7    -14.8    0    125.52    0    1.038306    -15.533961    380    4    1.1    0.9;
    5834    1    3.9    1.4    0    0.2    0    1.049794    0.17822    110    19    1.1    0.9;
    5835    1    -0.18    -2.27    0    0    0    1.050845    44.075856    380    8    1.1    0.9;
    5836    1    -0    -0    0    0.84    0    1.026245    18.684578    220    5    1.1    0.9;
    5837    1    5.11    1.1    0    0.33    0    0.958686    -5.800294    110    18    1.1    0.9;
    5838    2    0    0    0    0    0    1.032652    22.317624    20    5    1.1    0.9;
    5839    1    218.5    93.7    0.058873    0.241127    0    1.031387    20.467452    220    5    1.1    0.9;
    5840    1    70.18    19.5    0    3.59    0    1.069097    22.417608    220    5    1.1    0.9;
    5841    1    2.51    -1.64    0    6.26    0    1.024467    -0.601057    220    7    1.1    0.9;
    5842    2    0    0    0    0    0    1.024479    -0.687261    20    18    1.1    0.9;
    5843    1    -0.18    -1.42    0    0    0    1.024282    31.503415    150    8    1.1    0.9;
    5844    1    148    26.1    0    9.44    0    0.9664    4.444682    220    5    1.1    0.9;
    5845    1    159.5    42    0    2.3    0    1.017777    15.68236    220    5    1.1    0.9;
    5846    1    -2.09    -1.43    0    48.397495    0    0.983943    11.381087    380    5    1.1    0.9;
    5847    2    0    0    0    0    0    1.037296    -1.6783    20    3    1.1    0.9;
    5848    1    0    -0    0    28.93    0    1.06333    -7.700665    380    1    1.2    0.8;
    5849    2    0    0    0    0    0    1.031737    11.756042    20    5    1.1    0.9;
    5850    2    0    0    0    0    0    1.035207    -6.870994    20    4    1.1    0.9;
    5851    1    13.9    1.9    0    3.72    0    0.988353    22.737619    154    1    1.1    0.9;
    5852    1    0    0    0.359411    37.9409    0    1.054531    2.335273    380    19    1.1    0.9;
    5853    1    130.5    18.6    0    4.56    0    1.01089    27.117676    154    1    1.1    0.9;
    5854    1    -24.63    159.9    0.141735    64.738265    0    1.012572    -23.024367    380    4    1.1    0.9;
    5855    1    28.63    7.3    0    4.36    0    1.005005    35.477455    110    8    1.1    0.9;
    5856    2    0    0    0    0    0    1.056042    38.515188    20    14    1.1    0.9;
    5857    1    77.19    26.5    0    6.2    0    1.0313    29.629994    220    5    1.1    0.9;
    5858    2    0    0    0    0    0    1.056042    38.515188    20    14    1.1    0.9;
    5859    1    14.15    3.8    0    0.47    0    0.992724    -4.117129    110    18    1.1    0.9;
    5860    1    0    -0    0.039173    0.830827    0    1.018571    -5.556974    220    10    1.1    0.9;
    5861    1    90.5    12.8    0    101.1    0    0.979237    6.572803    400    1    1.1    0.9;
    5862    1    22.73    5.8    0    0.51    0    1.014975    -2.046475    110    3    1.1    0.9;
    5863    1    84.79    12.5    0    2.55    0    1.012632    -27.064346    220    4    1.1    0.9;
    5864    2    0    0    0    0    0    1.043738    -8.975119    20    4    1.1    0.9;
    5865    1    76.6    10.9    0    1.33    0    0.994547    1.423679    154    1    1.1    0.9;
    5866    1    7.01    1.8    0    35.44    0    1.037913    -21.405342    380    10    1.1    0.9;
    5867    1    262.29    -6.21    0.038838    0.691162    0    1.035807    30.09497    220    13    1.1    0.9;
    5868    2    0    0    0    0    0    1.06019    67.358874    20    3    1.1    0.9;
    5869    1    34.64    21.4    0    0.02    0    0.985529    -4.986197    150    9    1.1    0.9;
    5870    1    119.9    17.1    0    8.99    0    1.015465    17.28757    154    1    1.1    0.9;
    5871    1    0    -0    0    0.66    0    1.066444    -4.571592    150    9    1.1    0.9;
    5872    1    36.34    10.4    0    2.67    0    1.03628    29.217017    220    5    1.1    0.9;
    5873    1    -7.91    2.6    0    1.77    0    0.959562    -9.810601    150    9    1.1    0.9;
    5874    1    148.9    23.5    0.019355    6.560645    0    1.029619    20.011321    220    13    1.1    0.9;
    5875    1    26.13    9.7    0    2.37    0    1.034951    19.251286    220    5    1.1    0.9;
    5876    1    -0    0    0    0.99    0    1.002041    -7.8441    150    9    1.1    0.9;
    5877    1    110.8    36.9    0    23.2    0    1.02758    22.650628    220    5    1.1    0.9;
    5878    1    25.23    11.9    0    18.72    0    1.018599    -22.400698    380    4    1.1    0.9;
    5879    1    18.2    2.6    0    6.72    0    0.985272    39.219636    154    1    1.1    0.9;
    5880    2    0    0    0    0    0    1.021915    -9.376379    20    6    1.1    0.9;
    5881    2    0    0    0    0    0    1.035485    43.144579    20    8    1.1    0.9;
    5882    2    0    0    0    0    0    1.052667    56.594903    20    8    1.1    0.9;
    5883    2    0    0    0    0    0    1.052667    56.594903    20    8    1.1    0.9;
    5884    2    0    0    0    0    0    1.052667    56.594903    20    8    1.1    0.9;
    5885    2    0    0    0    0    0    1.021915    -9.376379    20    6    1.1    0.9;
    5886    2    0    0    0    0    0    1.021915    -9.376379    20    6    1.1    0.9;
    5887    2    0    0    0    0    0    1.052481    55.678412    20    8    1.1    0.9;
    5888    1    171.18    28.49    0    0    0    1.060323    -2.554398    220    5    1.1    0.9;
    5889    2    0    0    0    0    0    1.052481    55.678412    20    8    1.1    0.9;
    5890    1    -0.18    -1    0    0    0    1.020215    36.373139    150    8    1.1    0.9;
    5891    1    76.6    10.9    0    7.8    0    1.028495    1.853439    154    1    1.1    0.9;
    5892    1    -0    0    0.649603    14.162287    0    1.131076    7.162518    220    19    1.2    0.8;
    5893    1    22.93    8.6    0.05769    0.49231    0    1.035388    12.710696    110    19    1.1    0.9;
    5894    1    92.3    13.1    0    2.09    0    0.998753    12.721985    154    1    1.1    0.9;
    5895    1    144.8    39.7    0    12.64    0    1.01471    -26.77008    220    4    1.1    0.9;
    5896    2    0    0    0    0    0    1.024375    -1.976838    20    10    1.1    0.9;
    5897    2    0    0    0    0    0    1.054462    48.756838    20    3    1.1    0.9;
    5898    2    0    0    0    0    0    1.054462    48.756838    20    3    1.1    0.9;
    5899    1    0    -0    0.037721    21.232279    0    1.047153    89.840725    220    3    1.1    0.9;
    5900    2    0    0    0    0    0    1.05445    48.75455    20    3    1.1    0.9;
    5901    2    0    0    0    0    0    1.05445    48.75455    20    3    1.1    0.9;
    5902    2    0    0    0    0    0    1.054462    48.756838    20    3    1.1    0.9;
    5903    1    449.4    14.6    0    87.31    0    1.012912    -23.281628    380    4    1.1    0.9;
    5904    1    0    0    0    0.2    0    0.963348    -6.444186    110    21    1.1    0.9;
    5905    2    0    0    0    0    0    0.994923    49.296703    14.4    1    1.1    0.9;
    5906    1    -0    -0    0    0    0    1.025904    -18.853098    150    6    1.1    0.9;
    5907    1    0    0    0    0    0    0.975223    -5.552476    150    9    1.1    0.9;
    5908    1    394.9    -17.3    0    30.22    0    1.01868    -7.446296    380    6    1.1    0.9;
    5909    1    -0    -0    0    14.28    0    1.015628    -22.718473    380    4    1.1    0.9;
    5910    1    158.8    105.3    0    21.76    0    1.017767    42.2857    150    8    1.1    0.9;
    5911    2    0    0    0    0    0    1.037214    32.974337    20    10    1.1    0.9;
    5912    1    0    0    0    154.25    0    1.020286    29.155848    380    3    1.1    0.9;
    5913    1    -0    -0    0.096569    0.453431    0    1.041343    33.230577    380    5    1.1    0.9;
    5914    1    -0    0    0    2.67    0    1.036424    29.228101    220    5    1.1    0.9;
    5915    1    1.7    -5.9    0.290764    53.977697    0    1.051929    -13.750141    380    4    1.1    0.9;
    5916    1    0    0    0    0    0    1.031135    4.071247    380    6    1.1    0.9;
    5917    1    93.7    28.5    0.019768    0.250232    0    1.012556    -5.179216    110    19    1.1    0.9;
    5918    1    20.92    10.3    0    0.68    0    0.956119    -6.683602    110    18    1.1    0.9;
    5919    1    67.27    15.9    0    2.65    0    1.009506    -11.672246    220    4    1.1    0.9;
    5920    1    0    0    0    0    0    1.090479    -4.891767    150    9    1.1    0.9;
    5921    1    -0    -0    0    6.42    0    1.028879    18.453528    220    5    1.1    0.9;
    5922    1    265.7    113.5    0    1.85    0    1.005029    17.484263    220    5    1.1    0.9;
    5923    1    54.96    31.7    0    8.58    0    1.043233    84.231609    220    3    1.1    0.9;
    5924    2    0    0    0    0    0    1.009892    4.868208    20    9    1.1    0.9;
    5925    1    5.51    2    0    0.46    0    0.972084    -6.601209    110    21    1.1    0.9;
    5926    1    58.56    15.9    0    3.75    0    1.017545    6.135969    220    6    1.1    0.9;
    5927    1    -0    -0    0    0.3    0    1.028214    5.959624    380    6    1.1    0.9;
    5928    2    0    0    0    0    0    1.044924    29.406092    20    5    1.1    0.9;
    5929    2    0    0    0    0    0    1.032126    34.816975    20    5    1.1    0.9;
    5930    2    0    0    0    0    0    1.032126    34.816975    20    5    1.1    0.9;
    5931    2    0    0    0    0    0    1.0234    3.527787    20    2    1.1    0.9;
    5932    2    0    0    0    0    0    1.032126    34.816975    20    5    1.1    0.9;
    5933    2    0    0    0    0    0    1.032126    34.816975    20    5    1.1    0.9;
    5934    2    0    0    0    0    0    1.032126    34.816975    20    5    1.1    0.9;
    5935    2    0    0    0    0    0    1.03284    33.745209    20    5    1.1    0.9;
    5936    2    0    0    0    0    0    1.03284    33.745209    20    5    1.1    0.9;
    5937    1    0    0    0    1.18    0    1.030929    7.980983    220    5    1.1    0.9;
    5938    1    37.24    40.5    0    67.07    0    1.019496    15.814985    380    6    1.1    0.9;
    5939    1    0    -0    0    19.37    0    1.030376    55.872614    380    3    1.1    0.9;
    5940    1    -0    -0    0    0    0    1.020557    9.624602    20    14    1.1    0.9;
    5941    1    8.9    1.3    0    3.55    0    1.015548    14.593293    154    1    1.1    0.9;
    5942    1    76.6    10.9    0    3.24    0    1.015926    14.190338    154    1    1.1    0.9;
    5943    1    1.9    0.7    0    1.34    0    1.021785    5.75129    110    19    1.1    0.9;
    5944    1    0    0    0    0.57    0    0.964065    -6.238285    110    18    1.1    0.9;
    5945    1    0    0    0.233271    18.215327    0    1.058336    25.706117    380    14    1.1    0.9;
    5946    1    -0    -0    0    23.74    0    1.025378    12.036667    220    3    1.1    0.9;
    5947    1    0    0    0    17.54    0    1.061006    27.420501    220    1    1.1    0.9;
    5948    1    -0    -0    0    0.89    0    1.016554    19.011609    220    5    1.1    0.9;
    5949    1    -0    -0    0    107.36    0    0.998206    29.448628    400    1    1.1    0.9;
    5950    1    27.57    -33.38    0    13.08    0    1.048029    39.867702    220    13    1.1    0.9;
    5951    1    -0    0    0.038161    34.951839    0    1.057237    76.895536    380    3    1.1    0.9;
    5952    1    0    0    0    1.12    0    0.981012    -5.330129    110    18    1.1    0.9;
    5953    1    32.84    20.3    0    7.23    0    1.049406    -5.456139    150    9    1.1    0.9;
    5954    1    24.93    22.9    0    2.47    0    1.007312    -8.549741    150    9    1.1    0.9;
    5955    1    -0    -0    0    0    0    1.013531    -19.654143    20    4    1.1    0.9;
    5956    1    -0    -0    0    0    0    1.013531    -19.654143    20    4    1.1    0.9;
    5957    1    -0    -0    0    0    0    1.013531    -19.654143    20    4    1.1    0.9;
    5958    1    -0    -0    0    0    0    1.013531    -19.654143    20    4    1.1    0.9;
    5959    1    347.7    96.6    0    101.73    0    1.045284    8.595428    380    16    1.1    0.9;
    5960    1    123.1    23.5    0.039429    0.000571    0    1.023365    19.406767    220    5    1.1    0.9;
    5961    2    0    0    0    0    0    1.022689    -16.891323    20    4    1.1    0.9;
    5962    1    74.78    -31.4    0    1.74    0    1.016779    36.467514    110    8    1.1    0.9;
    5963    2    0    0    0    0    0    1.040642    8.532255    20    14    1.1    0.9;
    5964    2    0    0    0    0    0    1.008348    30.337205    14.4    1    1.1    0.9;
    5965    2    0    0    0    0    0    0.985995    10.771118    15    1    1.1    0.9;
    5966    1    0    0    0    0.91    0    1.011585    -20.232733    220    4    1.1    0.9;
    5967    1    0    0    0    0    0    1.097943    64.987411    380    8    1.2    0.8;
    5968    1    44.35    19.3    0    3.25    0    1.046992    24.651278    220    5    1.1    0.9;
    5969    1    0    -0    0    5.66    0    1.034951    -1.196557    154    1    1.1    0.9;
    5970    1    6.31    -0    0    0.42    0    1.010211    -20.853988    220    4    1.1    0.9;
    5971    1    2.5    -0    0    0.8    0    1.000938    3.696158    110    18    1.1    0.9;
    5972    1    131.35    63.6    0    8.55    0    1.036314    28.432012    220    1    1.1    0.9;
    5973    2    0    0    0    0    0    1.066829    5.050047    20    5    1.1    0.9;
    5974    1    14.72    5.3    0    0.49    0    1.064411    1.408548    110    19    1.1    0.9;
    5975    1    111.4    15.9    0    1.04    0    1.014887    -2.059817    154    1    1.1    0.9;
    5976    1    -0    -0    0    3.51    0    1.027966    -0.065388    150    9    1.1    0.9;
    5977    2    0    0    0    0    0    1.028438    -19.446471    20    4    1.1    0.9;
    5978    2    0    0    0    0    0    1.02806    -6.75496    20    6    1.1    0.9;
    5979    2    0    0    0    0    0    1.028283    16.586422    20    14    1.1    0.9;
    5980    1    18.22    2.3    0    0.97    0    0.968446    -9.259647    110    18    1.1    0.9;
    5981    1    79.29    40.1    0.040286    34.579857    0    1.015899    23.470813    380    5    1.1    0.9;
    5982    2    0    0    0    0    0    1.031159    7.793526    11    1    1.1    0.9;
    5983    1    35.44    22    0    0.61    0    0.986074    -5.521684    150    9    1.1    0.9;
    5984    2    0    0    0    0    0    1.016616    -4.658699    20    4    1.1    0.9;
    5985    1    0    -0    0    3.64    0    1.002412    27.878654    154    1    1.1    0.9;
    5986    1    4.2    2    0    0.21    0    0.971925    7.112503    110    18    1.1    0.9;
    5987    2    0    0    0    0    0    1.041616    36.679648    20    5    1.1    0.9;
    5988    2    0    0    0    0    0    1.041616    36.679648    20    5    1.1    0.9;
    5989    2    0    0    0    0    0    1.039304    37.982317    20    5    1.1    0.9;
    5990    2    0    0    0    0    0    1.039304    37.982317    20    5    1.1    0.9;
    5991    1    -0    0    0    1.01    0    1.078833    -3.907281    150    9    1.1    0.9;
    5992    2    0    0    0    0    0    1.015185    -4.986575    20    4    1.1    0.9;
    5993    1    125    107.2    0.202178    53.177543    0    1.031888    35.715294    380    3    1.1    0.9;
    5994    1    0    -0    0    0.53    0    1.023642    0.458031    110    3    1.1    0.9;
    5995    1    0    -0.1    0.080273    -0.060205    0    1.017687    25.51753    220    6    1.1    0.9;
    5996    1    2.5    -0    0    0.11    0    0.995065    -3.415633    110    18    1.1    0.9;
    5997    1    0    0    0.119927    0.900061    0    1.029204    31.870214    220    14    1.1    0.9;
    5998    1    0    0    0    23.27    0    1.044885    42.101051    380    8    1.1    0.9;
    5999    2    0    0    0    0    0    1.03143    0.621932    20    6    1.1    0.9;
    6000    1    -0    -0    0.16    31.35    0    1.003181    0.104403    380    7    1.1    0.9;
    6001    1    0    0    0    1.51    0    1.071599    -4.221692    150    9    1.1    0.9;
    6002    2    0    0    0    0    0    1.027152    23.121261    20    5    1.1    0.9;
    6003    2    0    0    0    0    0    1.027152    23.121261    20    5    1.1    0.9;
    6004    1    0    -0    0    6.9    0    1.018643    -25.676655    220    4    1.1    0.9;
    6005    2    0    0    0    0    0    1.027152    23.121261    20    5    1.1    0.9;
    6006    2    0    0    0    0    0    1.027152    23.121261    20    5    1.1    0.9;
    6007    2    0    0    0    0    0    1.027152    23.121261    20    5    1.1    0.9;
    6008    2    0    0    0    0    0    1.027152    23.121261    20    5    1.1    0.9;
    6009    2    0    0    0    0    0    1.016602    20.114087    6.3    1    1.1    0.9;
    6010    1    113    57.3    0    12.82    0    1.016233    -10.469824    150    9    1.1    0.9;
    6011    1    135.9    4    0.392133    6.065901    0    1.032195    20.523086    220    5    1.1    0.9;
    6012    1    0    0    0.117038    0.062468    0    1.02714    64.681878    220    3    1.1    0.9;
    6013    1    62.7    9    0    8.02    0    1.027412    1.646975    154    1    1.1    0.9;
    6014    2    0    0    0    0    0    1.03143    0.621932    20    6    1.1    0.9;
    6015    1    -0    -0    0    0.88    0    1.028327    8.752555    220    1    1.1    0.9;
    6016    2    0    0    0    0    0    0.991806    18.024083    20    18    1.1    0.9;
    6017    2    0    0    0    0    0    1.050579    35.320834    20    8    1.1    0.9;
    6018    1    195.2    92.2    0    11.67    0    0.981626    15.778389    220    6    1.1    0.9;
    6019    1    204    29    0    2.28    0    1.027596    -0.273797    154    1    1.1    0.9;
    6020    1    0    -0    0    28.29    0    1.10805    -0.569645    380    1    1.2    0.8;
    6021    1    0    -0    0    0.05    0    0.996578    38.818649    220    3    1.1    0.9;
    6022    1    40.24    24.9    0    1.81    0    1.009788    -5.34131    150    9    1.1    0.9;
    6023    2    0    0    0    0    0    1.045612    86.470349    20    8    1.1    0.9;
    6024    1    225.8    123    0.305983    9.235014    0    0.998597    -10.549173    220    6    1.1    0.9;
    6025    2    0    0    0    0    0    1.026207    -11.793103    20    4    1.1    0.9;
    6026    1    65.27    6    0    3.89    0    1.022727    -30.889809    220    4    1.1    0.9;
    6027    1    47.65    7.1    0    7.3    0    1.010815    -20.730474    220    4    1.1    0.9;
    6028    1    0    -0    0    4.05    0    0.982613    18.688338    400    1    1.1    0.9;
    6029    1    61.67    28.3    0    0.1    0    0.955097    -16.549447    220    10    1.1    0.9;
    6030    1    173    11.3    0    8.41    0    1.063003    10.873519    220    3    1.1    0.9;
    6031    1    0    -0    0    1.23    0    1.06091    18.606651    220    5    1.1    0.9;
    6032    1    128    72.9    0    14.95    0    1.030262    45.324578    380    3    1.1    0.9;
    6033    1    5.31    2    0    0.17    0    0.970512    4.936778    110    18    1.1    0.9;
    6034    2    0    0    0    0    0    1.009892    4.868208    20    9    1.1    0.9;
    6035    1    40.34    10.4    0    7.02    0    1.022485    41.156373    110    8    1.1    0.9;
    6036    1    0.5    12.4    0    0.25    0    1.030326    29.794757    220    3    1.1    0.9;
    6037    1    4.2    0.6    0    2.84    0    1.010682    19.216431    154    1    1.1    0.9;
    6038    2    0    0    0    0    0    0.981513    33.636923    15.75    1    1.1    0.9;
    6039    2    0    0    0    0    0    1.054609    40.170592    20    14    1.1    0.9;
    6040    2    0    0    0    0    0    1.054609    40.170592    20    14    1.1    0.9;
    6041    1    -0    -0    0    0.34    0    0.985319    0.658331    150    9    1.1    0.9;
    6042    1    -0    0    0    5.16    0    1.021057    32.465877    154    1    1.1    0.9;
    6043    1    13.01    3.8    0    3.59    0    1.034131    30.32841    220    5    1.1    0.9;
    6044    1    0    0    0.009025    43.164575    0    1.042458    13.473477    380    16    1.1    0.9;
    6045    1    64.77    6.4    0    3.84    0    1.003423    -17.153993    220    4    1.1    0.9;
    6046    1    -0    -0    0    84.33    0    1.008604    11.47174    380    3    1.1    0.9;
    6047    1    9.91    5.4    0    4.6    0    1.036671    5.406937    220    5    1.1    0.9;
    6048    2    0    0    0    0    0    1.055592    83.040122    20    3    1.1    0.9;
    6049    2    0    0    0    0    0    1.035838    -5.172678    20    7    1.1    0.9;
    6050    1    2.2    0.5    0    2.31    0    0.97203    -23.552605    150    10    1.1    0.9;
    6051    1    0    0    0    18.49    0    1.01017    51.775874    380    3    1.1    0.9;
    6052    1    -0    0    0.039884    3.820116    0    1.009109    14.405897    220    5    1.1    0.9;
    6053    1    -0    0    0    19.2    0    1.063491    70.230354    380    3    1.1    0.9;
    6054    1    -0.54    -1    0    4.8    0    1.046321    -3.291866    150    9    1.1    0.9;
    6055    2    0    0    0    0    0    1.030356    27.865848    20    6    1.1    0.9;
    6056    1    0    0    0.18226    20.898116    0    1.003143    62.493742    220    3    1.1    0.9;
    6057    1    0    0    0    1.18    0    0.987794    23.062821    380    5    1.1    0.9;
    6058    2    0    0    0    0    0    1.036943    14.917752    20    7    1.1    0.9;
    6059    1    230.42    -7.87    0    5.13    0    1.01934    -18.297835    220    4    1.1    0.9;
    6060    1    44.05    14.6    0    0.6    0    0.927915    -10.328649    110    21    1.1    0.9;
    6061    1    -0    0    0.039589    50.801364    0    1.009529    21.188144    380    5    1.1    0.9;
    6062    1    -0    -0    0    1.48    0    1.008772    22.488054    220    6    1.1    0.9;
    6063    1    39.14    7.7    0    11.68    0    1.024416    10.242461    220    5    1.1    0.9;
    6064    1    -0    -0    0.060014    -0.060014    0    0.990322    11.749369    220    5    1.1    0.9;
    6065    1    132.4    -10.4    0    3.02    0    1.057121    10.685511    220    3    1.1    0.9;
    6066    2    0    0    0    0    0    1.019403    -19.675877    20    10    1.1    0.9;
    6067    1    0    0.01    0    2.1    0    1.015409    36.155958    150    8    1.1    0.9;
    6068    2    0    0    0    0    0    1.037973    11.471538    20    14    1.1    0.9;
    6069    1    39.84    17.6    0.231215    2.096955    0    1.015065    -1.760043    110    21    1.1    0.9;
    6070    1    25.43    7.9    0    1.03    0    1.014621    42.928119    110    8    1.1    0.9;
    6071    1    145.8    42.4    0    2.34    0    1.003711    -22.214236    220    6    1.1    0.9;
    6072    2    0    0    0    0    0    1.00419    31.464758    11    1    1.1    0.9;
    6073    1    -0    -0    0    0.09    0    1.046339    -4.535753    220    5    1.1    0.9;
    6074    1    52.6    7.5    0    3.66    0    0.999472    31.886733    154    1    1.1    0.9;
    6075    1    0    0    0    49.86    0    1.075296    2.671869    380    19    1.1    0.9;
    6076    2    0    0    0    0    0    1.000808    -3.647252    20    18    1.1    0.9;
    6077    1    13.64    9    0    1.7    0    1.015014    -12.066594    150    9    1.1    0.9;
    6078    1    137.8    22.9    0    6.55    0    0.999152    -2.431726    220    6    1.1    0.9;
    6079    1    0    0    0    20.86    0    1.015055    32.061061    380    3    1.1    0.9;
    6080    1    0    0    0    11.85    0    1.004169    6.716692    220    3    1.1    0.9;
    6081    1    -0.62    -0    0    75.073626    0    1.011307    8.711375    380    5    1.1    0.9;
    6082    1    0    -0    0    30.64    0    1.063182    4.144091    380    1    1.1    0.9;
    6083    1    11.11    4.1    0    0.8    0    1.037822    28.36056    220    5    1.1    0.9;
    6084    1    310.2    4.5    0    8.51    0    0.988625    9.51287    220    5    1.1    0.9;
    6085    2    0    0    0    0    0    1.061212    43.548638    20    2    1.1    0.9;
    6086    1    128.18    35.03    0    1.76    0    0.992135    88.958859    150    1    1.1    0.9;
    6087    2    0    0    0    0    0    1.044747    17.319249    20    5    1.1    0.9;
    6088    2    0    0    0    0    0    1.016616    -4.658699    20    4    1.1    0.9;
    6089    2    0    0    0    0    0    1.042545    18.989939    20    5    1.1    0.9;
    6090    2    0    0    0    0    0    1.030904    22.114026    20    5    1.1    0.9;
    6091    2    0    0    0    0    0    1.030904    22.114026    20    5    1.1    0.9;
    6092    2    0    0    0    0    0    1.032747    21.521572    20    5    1.1    0.9;
    6093    2    0    0    0    0    0    1.044747    17.319249    20    5    1.1    0.9;
    6094    1    6.71    1.3    0    0.34    0    1.014655    7.023289    110    18    1.1    0.9;
    6095    1    -0    8.5    0    0.67    0    1.080121    -12.378342    150    9    1.2    0.8;
    6096    2    0    0    0    0    0    1.022821    44.842821    20    10    1.1    0.9;
    6097    2    0    0    0    0    0    1.042545    18.989939    20    5    1.1    0.9;
    6098    2    0    0    0    0    0    1.042545    18.989939    20    5    1.1    0.9;
    6099    1    91.4    -88.2    0    0.29    0    1.023281    24.830016    220    3    1.1    0.9;
    6100    1    0    -0    0    1.41    0    1.013701    -8.764256    110    12    1.1    0.9;
    6101    1    -0    -0    0    0.67    0    1.033145    20.10233    220    5    1.1    0.9;
    6102    1    -0    0    0    2.69    0    1.029399    77.694517    220    3    1.1    0.9;
    6103    2    0    0    0    0    0    1.082967    1.032196    20    9    1.1    0.9;
    6104    1    110.7    94.3    0    6.43    0    0.992505    32.70807    220    3    1.1    0.9;
    6105    1    153.4    86.8    0    53.98    0    1.045772    -14.51788    380    4    1.1    0.9;
    6106    1    0.2    109.4    0    0    0    1.076107    86.31696    380    3    1.2    0.8;
    6107    2    0    0    0    0    0    1.043087    11.638661    20    14    1.1    0.9;
    6108    1    121.4    40    0    11.16    0    1.012364    11.991469    380    3    1.1    0.9;
    6109    1    175.2    70.7    0    109.1    0    1.013488    15.812501    380    6    1.1    0.9;
    6110    1    0    0    0    0    0    0.994612    -8.532772    150    9    1.1    0.9;
    6111    1    29.03    10.1    0    2.41    0    0.998443    -1.488477    110    19    1.1    0.9;
    6112    1    -0    -0    0    4.37    0    1.123449    -0.180616    380    9    1.2    0.8;
    6113    1    27.03    69.9    0.230833    9.787258    0    1.038344    25.364547    220    13    1.1    0.9;
    6114    1    0    0    0    14.62    0    1.010168    12.38255    380    3    1.1    0.9;
    6115    1    325.2    38.1    0    19.99    0    1.012394    -17.98108    380    4    1.1    0.9;
    6116    1    0    0    0    0    0    1.0171    -4.093262    150    9    1.1    0.9;
    6117    1    113.4    61.9    0    1.51    0    1.02244    38.825086    380    3    1.1    0.9;
    6118    1    200.19    90.59    0    24.07    0    0.999051    -22.980681    220    6    1.1    0.9;
    6119    1    62.07    20    0    0.25    0    0.953757    -7.790324    110    21    1.1    0.9;
    6120    1    0    0    0    12.88    0    0.984959    -4.457638    220    10    1.1    0.9;
    6121    2    0    0    0    0    0    1.029542    -3.096329    20    6    1.1    0.9;
    6122    1    7.91    3.8    0    0.22    0    1.008844    -3.098739    110    18    1.1    0.9;
    6123    2    0    0    0    0    0    1.021005    21.987746    20    14    1.1    0.9;
    6124    1    0    -0    0.019597    0.530403    0    0.998791    -11.061968    110    12    1.1    0.9;
    6125    1    34.9    5    0    1.72    0    1.010111    14.513609    154    1    1.1    0.9;
    6126    1    0    -0    0    0.71    0    1.015624    -8.566527    150    9    1.1    0.9;
    6127    1    -0    0    0    0    0    1.010949    -10.142394    20    4    1.1    0.9;
    6128    1    -0    -0    1.098741    87.634731    0    1.090805    71.912751    380    3    1.2    0.8;
    6129    1    144.5    40.9    0    17.35    0    1.0104    15.56306    220    7    1.1    0.9;
    6130    2    0    0    0    0    0    1.019692    25.075054    11    1    1.1    0.9;
    6131    1    20.22    5.7    0    3.25    0    1.014679    -17.550577    220    4    1.1    0.9;
    6132    2    0    0    0    0    0    1.033224    23.231932    11    1    1.1    0.9;
    6133    1    -0    -0    0.349725    3.347992    0    1.027165    -6.569477    380    6    1.1    0.9;
    6134    1    0    -0    0.058236    0.481764    0    1.005425    -4.989476    110    18    1.1    0.9;
    6135    2    0    0    0    0    0    1.031189    -1.476188    20    20    1.1    0.9;
    6136    1    195.6    -1    0    3.19    0    1.017021    -18.281991    220    4    1.1    0.9;
    6137    1    29.3    90.5    0.475938    17.413385    0    1.019529    -16.098943    380    4    1.1    0.9;
    6138    2    0    0    0    0    0    1.030727    91.348864    20    3    1.1    0.9;
    6139    2    0    0    0    0    0    1.030727    91.348864    20    3    1.1    0.9;
    6140    2    0    0    0    0    0    1.030727    91.348864    20    3    1.1    0.9;
    6141    2    0    0    0    0    0    1.028568    11.503252    20    2    1.1    0.9;
    6142    1    -42.25    2.8    0    0.7    0    1.01831    -6.363543    110    1    1.1    0.9;
    6143    1    26.73    9.6    0    2.19    0    0.98312    -3.040745    110    19    1.1    0.9;
    6144    1    -0    0    0    5.06    0    1.028983    7.369286    220    5    1.1    0.9;
    6145    1    -0    -0.3    0.119513    -0.089635    0    1.013987    -14.578261    380    6    1.1    0.9;
    6146    1    -0    -0    0.090774    6.020444    0    1.053174    4.050736    220    18    1.1    0.9;
    6147    1    59.17    19.3    0    1.16    0    0.980264    24.515922    150    8    1.1    0.9;
    6148    1    200.65    30.72    0    9.72    0    1.019143    2.631633    220    5    1.1    0.9;
    6149    1    -0    0    0    42.131932    0    1.04485    18.305539    380    24    1.1    0.9;
    6150    1    12.71    2.5    0    0.83    0    0.977987    -5.025449    110    18    1.1    0.9;
    6151    1    0    -0    0.497694    -0.387095    0    1.074706    42.983853    380    8    1.1    0.9;
    6152    1    0    0    0    2.06    0    1.013998    19.384747    154    1    1.1    0.9;
    6153    1    0    0    0    0    0    0.95811    -5.43376    150    9    1.1    0.9;
    6154    1    1110.6    290.8    0.535741    178.433223    0    1.068588    31.972979    380    14    1.1    0.9;
    6155    2    0    0    0    0    0    1.018029    -17.367562    20    4    1.1    0.9;
    6156    2    0    0    0    0    0    1.024861    -2.735628    20    10    1.1    0.9;
    6157    1    -3.2    -1.05    0    48.471563    0    1.027114    22.163566    380    5    1.1    0.9;
    6158    1    9.01    4.9    0    0.64    0    1.065116    30.409943    220    5    1.1    0.9;
    6159    1    -0    -0    0    0    0    1.015642    -21.99726    20    4    1.1    0.9;
    6160    1    -0    -0    0    0    0    1.015642    -21.99726    20    4    1.1    0.9;
    6161    2    0    0    0    0    0    1.035942    7.607952    20    2    1.1    0.9;
    6162    2    0    0    0    0    0    1.035942    7.607952    20    2    1.1    0.9;
    6163    2    0    0    0    0    0    1.024003    -9.536137    20    4    1.1    0.9;
    6164    1    50.3    7.2    0    8.06    0    1.001961    33.696499    154    1    1.1    0.9;
    6165    1    -0    0    0    0    0    1.014678    -19.145251    20    4    1.1    0.9;
    6166    1    -0    0    0    0    0    1.014678    -19.145251    20    4    1.1    0.9;
    6167    2    0    0    0    0    0    1.024289    -14.563347    20    4    1.1    0.9;
    6168    1    -0    0    0    0    0    1.014678    -19.145251    20    4    1.1    0.9;
    6169    1    172.5    48.7    0    54.92    0    1.046319    35.394029    380    14    1.1    0.9;
    6170    1    -0    0    0    0    0    1.014678    -19.145251    20    4    1.1    0.9;
    6171    2    0    0    0    0    0    1.011745    17.062335    13.8    1    1.1    0.9;
    6172    1    54.32    7.98    0    13.58    0    0.99209    89.123449    150    1    1.1    0.9;
    6173    1    318.3    76.8    0.140637    63.274356    0    1.026557    7.921498    380    7    1.1    0.9;
    6174    1    53.86    18.7    0    3.48    0    1.003336    -13.963068    110    22    1.1    0.9;
    6175    1    5.11    -0.1    0    3.73    0    0.99484    -3.165135    110    18    1.1    0.9;
    6176    1    0    0    0    0    0    0.976527    -15.468409    150    9    1.1    0.9;
    6177    1    52.46    5.2    0    11.9    0    1.018651    -12.512781    220    4    1.1    0.9;
    6178    1    5.81    1.7    0    0.42    0    1.024234    16.336837    220    5    1.1    0.9;
    6179    1    -0    -0    0    0    0    1.018329    -16.147917    20    4    1.1    0.9;
    6180    1    -0    0    0    39.36    0    1.026563    26.257444    380    3    1.1    0.9;
    6181    1    67.07    34    0.436529    7.949365    0    1.021802    6.666844    220    11    1.1    0.9;
    6182    1    0    -0    0    10.1    0    1.127406    -0.281581    380    15    1.2    0.8;
    6183    1    0    -0    0    0    0    1.050679    44.063233    380    8    1.1    0.9;
    6184    1    -2.29    0.3    0.077775    2.712225    0    1.044427    -4.588031    150    9    1.1    0.9;
    6185    1    0    0    0.01953    10.17047    0    1.027975    4.169052    220    7    1.1    0.9;
    6186    1    -0    0    0    0.79    0    1.075847    0.359401    150    9    1.1    0.9;
    6187    1    149    19.8    0    23.89    0    1.029931    14.928203    380    5    1.1    0.9;
    6188    1    -806.3    -50.1    0    4.19    0    1.07128    88.404374    380    3    1.1    0.9;
    6189    1    -0    0    0    17.29    0    1.035738    7.298143    220    5    1.1    0.9;
    6190    1    -0.17    -8.06    0    0.83    0    1.024006    37.242884    110    8    1.1    0.9;
    6191    1    0    0    0.1161    64.50319    0    1.028754    93.767882    380    1    1.1    0.9;
    6192    2    0    0    0    0    0    1.031157    34.96917    11    1    1.1    0.9;
    6193    2    0    0    0    0    0    1.025991    -18.980906    20    6    1.1    0.9;
    6194    2    0    0    0    0    0    1.025991    -18.980906    20    6    1.1    0.9;
    6195    2    0    0    0    0    0    1.019411    -14.420581    20    10    1.1    0.9;
    6196    1    -0    -0    0    7.6    0    1.026879    64.663185    220    3    1.1    0.9;
    6197    1    27.63    9.2    0    0.58    0    0.978193    -8.678554    110    21    1.1    0.9;
    6198    1    6.73    14.7    0    11.51    0    1.033645    -10.792881    150    9    1.1    0.9;
    6199    2    0    0    0    0    0    1.021456    23.220478    11    1    1.1    0.9;
    6200    2    0    0    0    0    0    0.98149    26.04182    6.3    1    1.1    0.9;
    6201    2    0    0    0    0    0    1.048523    41.360645    20    5    1.1    0.9;
    6202    2    0    0    0    0    0    1.048523    41.360645    20    5    1.1    0.9;
    6203    2    0    0    0    0    0    1.050193    41.315696    20    5    1.1    0.9;
    6204    2    0    0    0    0    0    1.050193    41.315696    20    5    1.1    0.9;
    6205    1    0    0    0    1.44    0    1.013177    2.793231    110    18    1.1    0.9;
    6206    1    -20.56    -3.88    0    1.72    0    1.010737    -10.615253    220    4    1.1    0.9;
    6207    1    0    -0    0    122.87    0    1.037904    12.680695    380    3    1.1    0.9;
    6208    2    0    0    0    0    0    1.062519    23.472046    20    5    1.1    0.9;
    6209    1    119.3    106.3    0.058752    6.33104    0    0.996523    91.383121    150    1    1.1    0.9;
    6210    2    0    0    0    0    0    1.045359    10.101302    20    14    1.1    0.9;
    6211    1    57.76    16    0    2.39    0    0.980902    -17.246984    220    4    1.1    0.9;
    6212    2    0    0    0    0    0    1.021013    29.620439    380    5    1.1    0.9;
    6213    2    0    0    0    0    0    1.029044    -14.386411    20    6    1.1    0.9;
    6214    1    11.01    3.1    0    0.14    0    1.01222    -5.332586    110    19    1.1    0.9;
    6215    2    0    0    0    0    0    1.023729    -10.001413    20    6    1.1    0.9;
    6216    1    14.26    -1.13    0    0.65    0    0.992242    -4.42905    110    18    1.1    0.9;
    6217    1    0    0    0    8.95    0    1.064596    12.664928    220    5    1.1    0.9;
    6218    2    0    0    0    0    0    1.029044    -14.386411    20    6    1.1    0.9;
    6219    2    0    0    0    0    0    1.025649    -20.066719    20    6    1.1    0.9;
    6220    2    0    0    0    0    0    1.023566    -9.987944    20    6    1.1    0.9;
    6221    1    0    0    0    0    0    1.013445    -14.636462    20    6    1.1    0.9;
    6222    1    19.52    6.4    0    0.03    0    1.049638    -6.515397    150    9    1.1    0.9;
    6223    1    0    -0    0    42.02    0    0.976033    36.171732    400    1    1.1    0.9;
    6224    1    -0    -0    0    8.08    0    1.012976    -20.015955    220    4    1.1    0.9;
    6225    2    0    0    0    0    0    1.035838    -5.172678    20    7    1.1    0.9;
    6226    2    0    0    0    0    0    1.062007    32.438041    20    14    1.1    0.9;
    6227    2    0    0    0    0    0    1.050331    30.533232    20    14    1.1    0.9;
    6228    1    190.7    52    0    20.57    0    1.023396    15.789487    220    5    1.1    0.9;
    6229    1    44.35    14.8    0    0.36    0    0.980794    -8.763251    110    21    1.1    0.9;
    6230    1    -0    -0    0    93.61    0    1.01982    -15.989494    380    4    1.1    0.9;
    6231    1    269.22    97.24    0    0    0    1.018103    0.252161    110    24    1.1    0.9;
    6232    1    188.48    128.3    0    18.06    0    1.001314    0.650862    220    6    1.1    0.9;
    6233    1    72.18    49.6    0    37.52    0    1.021333    42.692724    150    8    1.1    0.9;
    6234    1    24.93    9.6    0    0.09    0    1.059812    21.257384    220    5    1.1    0.9;
    6235    1    24.23    5.5    0    1.18    0    1.017659    -13.828547    110    22    1.1    0.9;
    6236    1    33.54    20.8    0    2.42    0    0.86014    -15.783699    150    9    1.2    0.8;
    6237    1    0    -0    0    3.24    0    1.024959    59.105911    220    8    1.1    0.9;
    6238    1    57.06    15.6    0    2.03    0    1.014402    -27.500291    220    4    1.1    0.9;
    6239    1    -10.71    3.5    0    0.58    0    1.0484    -3.629317    150    9    1.1    0.9;
    6240    1    47.15    15.7    0    5.41    0    1.0128    11.596616    220    5    1.1    0.9;
    6241    1    0    -0    0    0.56    0    1.021588    8.255339    110    18    1.1    0.9;
    6242    1    105    18    0    5.41    0    1.016154    -27.023897    220    4    1.1    0.9;
    6243    1    44.55    27.6    0    1.86    0    1.031416    -7.138703    150    9    1.1    0.9;
    6244    1    2.7    0.4    0    4.05    0    1.014131    22.41328    154    1    1.1    0.9;
    6245    1    -0    0    0    6.76    0    1.013743    41.891899    220    3    1.1    0.9;
    6246    1    100.42    58.37    0    40.35    0    1.019224    34.644067    380    13    1.1    0.9;
    6247    1    9.51    5.9    0    0.7    0    1.014677    -8.666869    150    9    1.1    0.9;
    6248    1    0    -0    0.019898    2.400102    0    1.004043    -14.131992    150    10    1.1    0.9;
    6249    1    -0    0    0    0.54    0    1.033678    0.121424    150    9    1.1    0.9;
    6250    1    -0    0    0    7.91    0    1.011682    29.949869    380    3    1.1    0.9;
    6251    1    0    0    0    0    0    1.013533    -4.833141    150    9    1.1    0.9;
    6252    1    -0    0    0    0    0    1.017479    -21.662554    20    4    1.1    0.9;
    6253    1    -11.81    -4.02    0    0.37    0    1.001763    -1.609966    110    18    1.1    0.9;
    6254    2    0    0    0    0    0    1.051727    31.564136    20    5    1.1    0.9;
    6255    1    -0    -0    0    0.74    0    0.991931    48.589507    154    1    1.1    0.9;
    6256    1    -0    -0    0    0.88    0    1.024815    -7.144323    150    9    1.1    0.9;
    6257    1    61.4    8.8    0    4.24    0    1.000676    17.215156    154    1    1.1    0.9;
    6258    1    70.78    19.6    0    7.9    0    1.027842    20.26667    220    5    1.1    0.9;
    6259    1    303.7    247.8    0    8.79    0    0.977081    48.792581    220    3    1.1    0.9;
    6260    1    24.93    8.2    0    0.6    0    0.950103    -7.728147    110    21    1.1    0.9;
    6261    1    145.7    83.6    0.135375    53.822175    0    1.067116    5.990973    380    18    1.2    0.8;
    6262    2    0    0    0    0    0    1.055881    11.701666    20    18    1.1    0.9;
    6263    1    66.97    45.1    0    2.04    0    0.927991    5.596329    110    18    1.1    0.9;
    6264    1    184.7    71.5    0    95.42    0    1.005094    28.687557    150    8    1.1    0.9;
    6265    1    70.78    28    0    1.49    0    1.015174    15.585606    220    5    1.1    0.9;
    6266    1    35.49    11.53    0    1.31    0    1.013273    -26.453738    220    4    1.1    0.9;
    6267    1    5.71    2.1    0    0.31    0    1.060164    0.669784    110    19    1.1    0.9;
    6268    1    -0    -0    0    60.39    0    1.015951    12.417775    380    3    1.1    0.9;
    6269    1    -0    0    0    1.63    0    0.991926    -11.44705    150    10    1.1    0.9;
    6270    1    5.5    0.8    0    9.28    0    1.013145    33.554518    154    1    1.1    0.9;
    6271    1    9.61    62.4    0.353037    29.405802    0    1.015168    -6.517912    220    4    1.1    0.9;
    6272    2    0    0    0    0    0    1.003919    32.082214    11    1    1.1    0.9;
    6273    1    11.91    4.3    0    0.47    0    1.033074    12.968949    110    19    1.1    0.9;
    6274    1    -0    0    0    11.4    0    1.041697    19.55122    220    5    1.1    0.9;
    6275    1    35.84    14.1    0    50.11    0    1.029062    31.074575    150    8    1.1    0.9;
    6276    2    0    0    0    0    0    1.060659    20.876727    20    5    1.1    0.9;
    6277    2    0    0    0    0    0    1.060659    20.876838    20    5    1.1    0.9;
    6278    2    0    0    0    0    0    1.024788    -12.464012    20    4    1.1    0.9;
    6279    2    0    0    0    0    0    1.060659    20.876727    20    5    1.1    0.9;
    6280    2    0    0    0    0    0    1.022087    -3.367486    20    6    1.1    0.9;
    6281    1    22.22    6    0    0.43    0    1.005114    2.765793    110    18    1.1    0.9;
    6282    1    0    0    0    8.45    0    0.993797    0.50435    220    6    1.1    0.9;
    6283    1    214.4    52.9    0    2.59    0    1.031273    9.700247    220    7    1.1    0.9;
    6284    1    124.8    23.5    0    5.84    0    0.955228    7.418913    220    16    1.1    0.9;
    6285    1    0    -0    0    14.49    0    1.085917    72.214157    380    3    1.2    0.8;
    6286    1    -253.24    -29.59    0    10.61    0    1.012925    94.491383    150    1    1.1    0.9;
    6287    1    0.5    0.3    0    0.07    0    1.047273    -2.403889    150    9    1.1    0.9;
    6288    1    -0    0    0    1.09    0    1.069053    21.801014    220    3    1.1    0.9;
    6289    1    0    0    0    0    0    1.00234    -7.016126    150    9    1.1    0.9;
    6290    1    197.7    67.65    0    13.58    0    1.024233    8.83079    220    5    1.1    0.9;
    6291    2    0    0    0    0    0    1.040138    32.45384    20    17    1.1    0.9;
    6292    1    -0    -0    0    7.3    0    1.035813    3.435348    154    1    1.1    0.9;
    6293    1    80.59    7.3    0    18.92    0    1.024188    -27.15003    220    4    1.1    0.9;
    6294    1    199.6    24.4    0    10.6    0    1.016786    -18.076679    220    4    1.1    0.9;
    6295    1    -0.18    -1    0    0    0    1.015829    32.990745    150    8    1.1    0.9;
    6296    2    0    0    0    0    0    1.007268    1.91796    20    18    1.1    0.9;
    6297    1    165.3    7.4    0    28.32    0    0.990524    1.302692    380    5    1.1    0.9;
    6298    2    0    0    0    0    0    1.016891    10.696134    20    5    1.1    0.9;
    6299    2    0    0    0    0    0    1.016891    10.696134    20    5    1.1    0.9;
    6300    1    26.63    9.7    0    0.75    0    1.043493    -1.226779    110    19    1.1    0.9;
    6301    1    46.55    -18.9    0    14.78    0    1.018897    7.480558    220    3    1.1    0.9;
    6302    1    -0    -0    0    3.56    0    1.02662    -3.516785    150    9    1.1    0.9;
    6303    1    81.49    25.1    0    0.36    0    1.007406    14.333514    220    5    1.1    0.9;
    6304    1    2.5    0.6    0    1.06    0    1.003487    5.205063    110    18    1.1    0.9;
    6305    2    0    0    0    0    0    1.090507    11.169589    10.5    1    1.2    0.8;
    6306    1    0    -0    0    2.27    0    1.033802    9.219584    220    5    1.1    0.9;
    6307    1    30.53    9    0    1.9    0    1.032903    55.757518    110    8    1.1    0.9;
    6308    1    90.5    12.8    0    15.77    0    1.03125    3.474686    154    1    1.1    0.9;
    6309    1    2.4    0.9    0    1.18    0    1.05329    -2.80874    110    19    1.1    0.9;
    6310    1    42.45    -10.2    0    10.02    0    1.054716    -3.993237    220    23    1.1    0.9;
    6311    1    -0    -0    0    0.3    0    0.991127    -1.596972    380    5    1.1    0.9;
    6312    1    131.7    32.9    0    108.56    0    1.041387    -13.269592    380    4    1.1    0.9;
    6313    1    33.5    4.8    0    3.33    0    1.005819    17.433285    154    1    1.1    0.9;
    6314    2    0    0    0    0    0    0.984601    26.113186    6.3    1    1.1    0.9;
    6315    1    60.07    -4.7    0    0.25    0    1.060094    -2.00787    110    15    1.1    0.9;
    6316    1    0    -0    0    0    0    1.018632    -12.251956    220    11    1.1    0.9;
    6317    2    0    0    0    0    0    1.033042    -4.165701    20    7    1.1    0.9;
    6318    1    8.91    2.5    0    0.68    0    0.981871    1.723445    110    18    1.1    0.9;
    6319    1    11.41    -3.7    0    0.1    0    1.012982    -1.274503    110    18    1.1    0.9;
    6320    1    133.4    29.4    0    10.87    0    1.031351    9.130329    220    5    1.1    0.9;
    6321    1    26.13    2.7    0    1.7    0    1.040814    16.893773    220    5    1.1    0.9;
    6322    1    -113.33    45.2    0    67.52    0    1.031589    -10.695606    380    4    1.1    0.9;
    6323    1    -9.01    21.8    0    4.58    0    0.967808    -5.298475    150    9    1.1    0.9;
    6324    1    -0    0    0    3.81    0    1.022288    -13.543676    220    4    1.1    0.9;
    6325    2    0    0    0    0    0    1.043067    14.485157    20    5    1.1    0.9;
    6326    2    0    0    0    0    0    1.043067    14.485157    20    5    1.1    0.9;
    6327    2    0    0    0    0    0    1.043067    14.485157    20    5    1.1    0.9;
    6328    2    0    0    0    0    0    1.043067    14.485157    20    5    1.1    0.9;
    6329    2    0    0    0    0    0    1.043067    14.485157    20    5    1.1    0.9;
    6330    1    51.06    16.5    0    2.37    0    1.022386    38.742084    110    8    1.1    0.9;
    6331    2    0    0    0    0    0    1.035207    -6.870994    20    4    1.1    0.9;
    6332    1    -0    -0    0    16.38    0    0.993205    -6.773238    220    6    1.1    0.9;
    6333    1    50.36    24.3    0    3.64    0    1.025584    59.039755    220    8    1.1    0.9;
    6334    1    -0    -0    0    28.03    0    1.039628    -10.444432    150    9    1.1    0.9;
    6335    2    0    0    0    0    0    1.031942    -8.549229    20    4    1.1    0.9;
    6336    2    0    0    0    0    0    1.031942    -8.549229    20    4    1.1    0.9;
    6337    2    0    0    0    0    0    1.031942    -8.549229    20    4    1.1    0.9;
    6338    1    19.52    11    0    1.11    0    1.007144    -3.728197    220    6    1.1    0.9;
    6339    1    0    -0    0    18.33    0    1.081416    1.199061    380    1    1.2    0.8;
    6340    1    366.6    57.4    0    60.78    0    1.008398    -23.683296    380    4    1.1    0.9;
    6341    2    0    0    0    0    0    1.045213    9.250128    20    14    1.1    0.9;
    6342    1    10.81    3.6    0    0.26    0    0.992877    -13.88975    110    12    1.1    0.9;
    6343    1    0    0    0.054465    9.927347    0    1.023125    -2.909088    220    18    1.1    0.9;
    6344    1    0    0    0    12.64    0    1.054585    82.616556    380    3    1.1    0.9;
    6345    1    -0    0    0    1.58    0    0.967119    -9.617679    150    9    1.1    0.9;
    6346    2    0    0    0    0    0    1.024479    -0.687261    20    18    1.1    0.9;
    6347    2    0    0    0    0    0    1.02409    0.237238    11    1    1.1    0.9;
    6348    1    96.2    37.3    0    0.19    0    1.005722    -6.70794    110    23    1.1    0.9;
    6349    1    269.9    12.4    0    4.09    0    0.973116    -28.905172    150    10    1.1    0.9;
    6350    1    -0    0    0.040436    -0.040436    0    0.992738    17.76388    220    5    1.1    0.9;
    6351    2    0    0    0    0    0    1.055778    36.671382    20    8    1.1    0.9;
    6352    2    0    0    0    0    0    1.055778    36.671382    20    8    1.1    0.9;
    6353    2    0    0    0    0    0    1.070329    49.112584    20    8    1.1    0.9;
    6354    2    0    0    0    0    0    1.070329    49.112584    20    8    1.1    0.9;
    6355    1    0    -0    0    7.13    0    1.0331    60.584093    380    3    1.1    0.9;
    6356    1    -0    0    0.120861    4.779355    0    0.992712    -2.759259    220    10    1.1    0.9;
    6357    2    0    0    0    0    0    1.048705    42.664255    20    8    1.1    0.9;
    6358    2    0    0    0    0    0    1.048705    42.664255    20    8    1.1    0.9;
    6359    2    0    0    0    0    0    0.995077    34.268512    11    1    1.1    0.9;
    6360    2    0    0    0    0    0    1.043227    47.072253    20    8    1.1    0.9;
    6361    2    0    0    0    0    0    1.070329    49.112584    20    8    1.1    0.9;
    6362    1    0    -0    0.569185    79.269885    0    1.052114    81.244934    380    3    1.1    0.9;
    6363    2    0    0    0    0    0    1.024375    -1.976838    20    10    1.1    0.9;
    6364    1    -0    0    0.135375    8.900675    0    1.070028    2.099566    380    18    1.2    0.8;
    6365    1    193.1    69.9    0    28.91    0    1.017617    -17.187976    380    4    1.1    0.9;
    6366    1    0    -0    0.699934    14.325886    0    1.026296    33.499485    380    8    1.1    0.9;
    6367    1    92.4    22    0.019713    6.930287    0    1.029058    -20.283666    220    4    1.1    0.9;
    6368    2    0    0    0    0    0    1.032321    27.942453    20    5    1.1    0.9;
    6369    2    0    0    0    0    0    1.014698    -14.460554    20    4    1.1    0.9;
    6370    2    0    0    0    0    0    1.014698    -14.460554    20    4    1.1    0.9;
    6371    2    0    0    0    0    0    1.014698    -14.460554    20    4    1.1    0.9;
    6372    2    0    0    0    0    0    1.014698    -14.460554    20    4    1.1    0.9;
    6373    1    -0    0    0    4.03    0    1.072201    58.84567    220    8    1.1    0.9;
    6374    1    18.62    6.8    0    0.92    0    0.955487    -1.753626    110    19    1.1    0.9;
    6375    1    14.32    7.2    0    3.62    0    1.022492    7.188929    220    7    1.1    0.9;
    6376    1    39.94    13.3    0    0.85    0    0.943205    -12.984503    110    21    1.1    0.9;
    6377    1    43.55    14.3    0    1.63    0    0.979898    -5.266097    110    21    1.1    0.9;
    6378    1    0    -0    0    3.4    0    0.977474    -26.890479    150    10    1.1    0.9;
    6379    1    68.48    -10.6    0    2.65    0    0.983454    -24.020982    150    10    1.1    0.9;
    6380    1    -0    0    0    18.8    0    1.026259    45.39552    380    3    1.1    0.9;
    6381    1    57    39.9    0    153.693557    0    1.127748    0.999187    380    9    1.2    0.8;
    6382    1    31.2    4.4    0    1.61    0    1.000814    14.198741    154    1    1.1    0.9;
    6383    2    0    0    0    0    0    1.003111    19.775229    11    1    1.1    0.9;
    6384    1    -0    -0    0    31.35    0    1.013502    -11.0947    220    6    1.1    0.9;
    6385    1    24.13    29.4    0    146.51    0    1.077575    72.579655    380    3    1.2    0.8;
    6386    1    -0    -0    0.116759    0.732701    0    1.037068    80.040751    220    3    1.1    0.9;
    6387    1    0    -0    0    0.57    0    0.959541    -5.714015    110    18    1.1    0.9;
    6388    1    163.63    23    0    5.11    0    1.012813    -1.040485    220    6    1.1    0.9;
    6389    1    165.8    44    0    6.15    0    1.062234    2.581972    220    5    1.1    0.9;
    6390    1    -0.73    -1.93    0    0.36    0    0.991721    -5.970433    220    12    1.1    0.9;
    6391    2    0    0    0    0    0    1.02421    5.097202    20    6    1.1    0.9;
    6392    1    65.07    15    0    1.37    0    1.022789    3.322967    220    5    1.1    0.9;
    6393    1    22.12    6.5    0    0.94    0    1.000284    -9.091433    110    12    1.1    0.9;
    6394    1    235    58.9    0    14.47    0    1.013352    12.865452    220    5    1.1    0.9;
    6395    1    -0    0    0    104.15    0    0.974247    28.9452    400    1    1.1    0.9;
    6396    1    3.7    0.6    0    5.81    0    1.017635    26.849439    154    1    1.1    0.9;
    6397    1    5.11    2.3    0    0.94    0    0.980798    11.596392    110    18    1.1    0.9;
    6398    2    0    0    0    0    0    1.044939    29.387061    20    5    1.1    0.9;
    6399    1    20.82    8.2    0    2.96    0    1.001688    -25.282589    220    4    1.1    0.9;
    6400    1    220.79    13.21    0.039607    8.600393    0    1.024694    18.017866    220    5    1.1    0.9;
    6401    2    0    0    0    0    0    1.052205    80.628473    20    3    1.1    0.9;
    6402    2    0    0    0    0    0    1.052231    80.621613    20    3    1.1    0.9;
    6403    1    0    -0    0    18.66    0    1.008601    -11.667879    380    1    1.1    0.9;
    6404    2    0    0    0    0    0    1.052205    80.628473    20    3    1.1    0.9;
    6405    2    0    0    0    0    0    1.047514    68.881226    20    3    1.1    0.9;
    6406    2    0    0    0    0    0    1.040945    -2.019998    20    2    1.1    0.9;
    6407    2    0    0    0    0    0    1.052231    80.621613    20    3    1.1    0.9;
    6408    2    0    0    0    0    0    1.047514    68.881226    20    3    1.1    0.9;
    6409    2    0    0    0    0    0    1.054213    39.514325    20    14    1.1    0.9;
    6410    1    1.3    -0    0    1.48    0    0.991877    -1.750776    110    18    1.1    0.9;
    6411    1    -13.71    4.5    0    0.08    0    0.976407    -5.464167    150    9    1.1    0.9;
    6412    1    8.3    1.2    0    1.6    0    0.996489    34.446399    154    1    1.1    0.9;
    6413    1    23.23    7.6    0    0.88    0    0.997389    -8.959946    110    12    1.1    0.9;
    6414    1    -1235.46    -43    0    90.6    0    1.064947    81.922707    380    3    1.1    0.9;
    6415    1    0    -0    0.255719    9.892154    0    1.061435    -0.283673    220    18    1.2    0.8;
    6416    1    306.5    57.7    0.411758    4.816868    0    1.051836    -4.896212    220    5    1.1    0.9;
    6417    2    0    0    0    0    0    1.054686    33.79222    20    3    1.1    0.9;
    6418    2    0    0    0    0    0    1.054686    33.79222    20    3    1.1    0.9;
    6419    1    72.28    6.6    0    1.42    0    1.02386    -27.409382    220    4    1.1    0.9;
    6420    2    0    0    0    0    0    0.994392    93.663435    20    3    1.1    0.9;
    6421    2    0    0    0    0    0    0.994839    90.156106    20    3    1.1    0.9;
    6422    2    0    0    0    0    0    1.054686    33.79222    20    3    1.1    0.9;
    6423    1    0    0    0    0    0    0.986477    -6.386478    150    9    1.1    0.9;
    6424    1    -0    0    0.038061    1.491939    0    1.045691    -0.691332    220    18    1.1    0.9;
    6425    1    -0    0    0.174934    1.86394    0    0.999966    90.949741    150    1    1.1    0.9;
    6426    1    37.6    5.4    0    5.37    0    0.976525    41.441914    154    1    1.1    0.9;
    6427    1    -0    -0    0    0    0    1.035283    -13.067891    20    4    1.1    0.9;
    6428    1    -0    -0    0    0    0    1.035283    -13.067891    20    4    1.1    0.9;
    6429    2    0    0    0    0    0    1.021473    -8.614663    20    4    1.1    0.9;
    6430    1    -0    -0    0    0    0    1.018329    -16.147917    20    4    1.1    0.9;
    6431    2    0    0    0    0    0    1.021729    -11.056037    20    4    1.1    0.9;
    6432    1    -0    0    0    0    0    1.013977    -15.655534    20    4    1.1    0.9;
    6433    1    -0    0    0    0    0    1.013977    -15.655534    20    4    1.1    0.9;
    6434    1    0    -0    0    0.51    0    0.972952    7.217167    110    18    1.1    0.9;
    6435    1    -0    -0    0    9.57    0    1.056869    30.897354    380    1    1.1    0.9;
    6436    2    0    0    0    0    0    1.063714    6.510197    20    9    1.1    0.9;
    6437    1    -67.31    -44.04    0    0    0    0.99382    25.664776    150    8    1.1    0.9;
    6438    1    0    0    0    3.16    0    1.014147    -16.760348    380    6    1.1    0.9;
    6439    1    35.24    12.7    0    3.4    0    0.996102    -10.239186    110    22    1.1    0.9;
    6440    2    0    0    0    0    0    1.000784    -5.3448    20    18    1.1    0.9;
    6441    1    17.82    5.9    0    0.64    0    0.985655    -5.031986    110    21    1.1    0.9;
    6442    1    33.74    11.8    0    1.66    0    1.033882    -5.074867    110    3    1.1    0.9;
    6443    1    60.97    19.7    0    2.22    0    0.969413    -12.083758    110    12    1.1    0.9;
    6444    1    16.7    2.4    0    3.18    0    0.981496    25.250342    154    1    1.1    0.9;
    6445    1    10.91    3.6    0    0.26    0    0.977303    -11.041494    110    12    1.1    0.9;
    6446    1    -0    0    0.26    6.56    0    1.094333    4.418276    220    19    1.2    0.8;
    6447    1    -0    0    0    20.48    0    1.034404    39.871817    380    3    1.1    0.9;
    6448    1    -0    -0    0    72.64    0    1.033845    -11.409379    380    4    1.1    0.9;
    6449    1    0    0    0    1.23    0    0.999565    4.245344    110    18    1.1    0.9;
    6450    1    62.07    20.7    0    6.92    0    1.012671    -4.325832    220    21    1.1    0.9;
    6451    2    0    0    0    0    0    1.004119    -8.128564    20    2    1.1    0.9;
    6452    2    0    0    0    0    0    1.004063    -5.264305    20    2    1.1    0.9;
    6453    1    0    0    0.135375    53.752175    0    1.079919    1.350644    380    18    1.2    0.8;
    6454    2    0    0    0    0    0    1.027739    -17.648712    20    6    1.1    0.9;
    6455    2    0    0    0    0    0    1.012552    -3.840911    20    2    1.1    0.9;
    6456    2    0    0    0    0    0    1.012552    -3.840911    20    2    1.1    0.9;
    6457    1    0    0    0.27735    33.218875    0    1.091484    80.814919    380    3    1.2    0.8;
    6458    1    0    0    0.278651    111.707791    0    1.088116    75.264549    380    3    1.2    0.8;
    6459    1    0    0    0    91.64    0    1.105642    4.175279    380    20    1.2    0.8;
    6460    1    193    17.6    0    4.74    0    1.011873    -19.783189    220    4    1.1    0.9;
    6461    1    0    0    0.194155    -0.145616    0    1.031847    4.740375    380    6    1.1    0.9;
    6462    1    266    62.8    0    1.95    0    1.011513    -20.230893    220    4    1.1    0.9;
    6463    1    -0    0    0.224562    1.022222    0    1.074544    35.547599    380    14    1.1    0.9;
    6464    1    -0    -0    0    8.33    0    1.053801    7.308064    220    3    1.1    0.9;
    6465    2    0    0    0    0    0    1.050901    18.201002    20    7    1.1    0.9;
    6466    1    0    0    0    1.02    0    1.081967    13.950182    220    5    1.1    0.9;
    6467    1    35.24    12.3    0    0.3    0    0.995728    -5.989622    110    3    1.1    0.9;
    6468    1    0    0    0    0    0    0.961566    -8.310096    150    9    1.1    0.9;
    6469    1    -15.02    4.9    0    0.26    0    0.997804    1.009459    150    9    1.1    0.9;
    6470    1    99.1    -98.6    0    6.83    0    1.02067    -32.687496    220    4    1.1    0.9;
    6471    2    0    0    0    0    0    1.028916    -13.292219    20    6    1.1    0.9;
    6472    1    -0    0    0    51.43    0    1.041317    -13.35377    380    4    1.1    0.9;
    6473    1    0    0    0    0    0    1.050245    29.580149    150    2    1.1    0.9;
    6474    1    25.33    12.7    0.181549    6.830889    0    1.039387    -2.383874    220    18    1.1    0.9;
    6475    1    45.05    13.2    0    44.93    0    1.021028    -7.741887    220    5    1.1    0.9;
    6476    2    0    0    0    0    0    1.031498    24.749019    20    10    1.1    0.9;
    6477    2    0    0    0    0    0    1.022447    17.861755    20    10    1.1    0.9;
    6478    1    -0    0    0    6.72    0    1.057304    18.734409    220    3    1.1    0.9;
    6479    1    19.4    2.8    0    2.53    0    0.976882    21.673666    154    1    1.1    0.9;
    6480    1    -0    -0    0    13.44    0    1.018888    36.987079    150    8    1.1    0.9;
    6481    1    0    0    0    0    0    1.04035    8.357264    20    5    1.1    0.9;
    6482    1    303.6    47.5    0    14.96    0    1.013426    -0.97101    380    6    1.1    0.9;
    6483    1    30.03    9.7    0    4.1    0    1.009941    36.737144    110    8    1.1    0.9;
    6484    1    117.4    12.5    0    5.16    0    1.010329    15.30931    220    7    1.1    0.9;
    6485    1    -0    -0    0    5.12    0    1.021989    -10.739532    220    22    1.1    0.9;
    6486    1    -0    -0    0    0.05    0    1.055149    5.178292    220    5    1.1    0.9;
    6487    2    0    0    0    0    0    1.028283    16.586422    20    14    1.1    0.9;
    6488    1    -0    -0    0    28.168167    0    0.921315    3.650781    380    5    1.1    0.9;
    6489    1    0    0    0    0    0    1.017525    -4.63816    150    9    1.1    0.9;
    6490    1    0    0    0    3.01    0    1.012571    -11.292378    220    5    1.1    0.9;
    6491    2    0    0    0    0    0    1.04554    8.581299    10.5    1    1.1    0.9;
    6492    1    32.84    9.3    0    0.76    0    0.976911    -5.807222    110    18    1.1    0.9;
    6493    1    77.19    47.8    0    2.08    0    0.985548    -7.292905    150    9    1.1    0.9;
    6494    1    0    0    0    0.33    0    1.035156    25.307552    150    2    1.1    0.9;
    6495    1    0    0    0    0.51    0    1.067715    11.555887    220    3    1.2    0.8;
    6496    1    -0    0    0    3.22    0    0.989037    34.007972    220    3    1.1    0.9;
    6497    1    485.5    -63.38    0    34.92    0    1.0248    -18.844784    220    5    1.1    0.9;
    6498    2    0    0    0    0    0    1.016868    22.255371    20    6    1.1    0.9;
    6499    1    296.8    77.7    0    0    0    1.037008    26.476248    150    2    1.1    0.9;
    6500    2    0    0    0    0    0    1.034935    24.924619    20    10    1.1    0.9;
    6501    1    -0    -0    0.03995    11.24005    0    1.016451    -16.531897    220    4    1.1    0.9;
    6502    1    11.21    4.4    0    0.25    0    1.038846    -2.91737    110    15    1.1    0.9;
    6503    1    50.06    0    0    0    0    0.971031    -11.133184    150    7    1.1    0.9;
    6504    1    39    5.5    0    1.3    0    1.014673    20.715481    154    1    1.1    0.9;
    6505    1    -0    -0    0    0.68    0    1.049745    7.525677    220    1    1.1    0.9;
    6506    1    19.52    5.6    0    1.46    0    1.012636    30.857104    150    8    1.1    0.9;
    6507    2    0    0    0    0    0    1.009892    4.868208    20    9    1.1    0.9;
    6508    1    -0    0    0    0.8    0    1.023937    3.43247    220    5    1.1    0.9;
    6509    1    142.5    523.5    0    34.96    0    1.0402    18.602574    380    6    1.1    0.9;
    6510    1    97    -539.3    0    50.89    0    1.041758    42.616765    380    3    1.1    0.9;
    6511    1    60.07    45    0    0.12    0    1.074626    46.062649    220    3    1.1    0.9;
    6512    1    0    0    0    102.31354    0    1.011748    20.601504    380    5    1.1    0.9;
    6513    1    -0    -0    0    420.1    0    1.040904    18.608226    380    6    1.1    0.9;
    6514    1    0    -0    0.17    11.68    0    1.002206    -2.183095    220    21    1.1    0.9;
    6515    1    5.51    2    0    0.69    0    1.057132    -3.660314    110    19    1.1    0.9;
    6516    1    13.82    4.5    0    0.25    0    0.995974    -9.032462    110    12    1.1    0.9;
    6517    1    141.2    33.5    0.118053    1.231623    0    0.988296    89.600207    150    1    1.1    0.9;
    6518    1    1.3    0.4    0    1.43    0    0.988704    12.931136    110    18    1.1    0.9;
    6519    1    31.54    12.5    0.050337    32.519663    0    1.016781    -22.881448    380    4    1.1    0.9;
    6520    1    5.21    1    0    0.94    0    1.002202    -5.307223    110    18    1.1    0.9;
    6521    1    16.52    4.8    0    0.33    0    0.992433    -2.243554    110    18    1.1    0.9;
    6522    1    0    -0    0.039415    12.270585    0    1.020074    42.138042    380    3    1.1    0.9;
    6523    1    0    -0    0.452023    8.088382    0    1.008427    -8.814025    380    6    1.1    0.9;
    6524    1    -0    0    0    9.25    0    1.022036    -11.413747    380    4    1.1    0.9;
    6525    1    27.43    13.7    0.21794    -0.012536    0    1.087524    1.371618    380    21    1.2    0.8;
    6526    1    28.13    10.2    0    1.73    0    0.961031    -1.92733    110    19    1.1    0.9;
    6527    2    0    0    0    0    0    1.035162    21.902936    13.8    1    1.1    0.9;
    6528    1    32.8    4.7    0    8.02    0    1.008983    30.24237    154    1    1.1    0.9;
    6529    1    140.2    11.2    0    9.1    0    1.014558    -27.115835    220    4    1.1    0.9;
    6530    1    98.2    19.1    0    10.92    0    1.026433    18.625558    220    5    1.1    0.9;
    6531    1    1    1    0    0.27    0    1.04041    -1.359387    110    23    1.1    0.9;
    6532    1    -0    -0    0    0.03    0    1.021486    33.002338    154    1    1.1    0.9;
    6533    1    52.6    110.6    0    2.72    0    1.020436    16.327592    220    7    1.1    0.9;
    6534    1    0    0    0    1    0    0.966258    9.890834    220    5    1.1    0.9;
    6535    1    -0    -0    0    30.98    0    0.985471    14.787943    400    1    1.1    0.9;
    6536    1    0    0    0    2.06    0    1.010153    -8.125449    150    9    1.1    0.9;
    6537    1    55.7    7.9    0    2.29    0    0.982509    25.800974    154    1    1.1    0.9;
    6538    1    413    -353    0    8.88    0    1.067699    3.591344    400    1    1.1    0.9;
    6539    2    0    0    0    0    0    1.042166    -4.652525    20    9    1.1    0.9;
    6540    1    -14.83    -3.56    0    0.06    0    1.021537    9.115608    110    18    1.1    0.9;
    6541    2    0    0    0    0    0    1.024267    0.497112    20    18    1.1    0.9;
    6542    2    0    0    0    0    0    1.024267    0.497112    20    18    1.1    0.9;
    6543    2    0    0    0    0    0    1.024267    0.497112    20    18    1.1    0.9;
    6544    2    0    0    0    0    0    1.023818    -10.471889    20    4    1.1    0.9;
    6545    2    0    0    0    0    0    1.019094    -5.889827    20    18    1.1    0.9;
    6546    1    -0    0    0    39.29    0    1.106402    -3.071016    380    9    1.2    0.8;
    6547    2    0    0    0    0    0    1.023818    -10.471889    20    4    1.1    0.9;
    6548    2    0    0    0    0    0    1.023818    -10.471889    20    4    1.1    0.9;
    6549    1    22.42    4.8    0    0.53    0    0.998877    -5.06743    110    3    1.1    0.9;
    6550    1    0    -0    0    14.69    0    1.028709    44.833215    380    3    1.1    0.9;
    6551    1    0    -0    0.057073    0.012927    0    1.053314    -6.50391    150    9    1.1    0.9;
    6552    1    88.5    27.4    0    0.04    0    0.974467    -6.132079    110    21    1.1    0.9;
    6553    1    5.71    1.6    0    0.48    0    0.989926    -3.94964    110    18    1.1    0.9;
    6554    1    -0    0    0    2.06    0    0.987546    -24.919637    220    6    1.1    0.9;
    6555    1    -0    0    0    7.22    0    0.99451    -18.776597    220    4    1.1    0.9;
    6556    1    0    0    0    0    0    1.018762    -7.534283    150    9    1.1    0.9;
    6557    2    0    0    0    0    0    1.023603    23.127902    20    6    1.1    0.9;
    6558    1    -0    0    0    0.54    0    1.008549    32.542056    154    1    1.1    0.9;
    6559    1    227.6    37.8    0    39.33    0    1.018674    -17.209554    380    6    1.1    0.9;
    6560    1    0    -0    0    6.45    0    1.016289    -11.291227    220    1    1.1    0.9;
    6561    1    37.44    -28.3    0    9.28    0    1.02297    32.327798    220    3    1.1    0.9;
    6562    1    0    -0    0    31.6    0    1.01419    29.738593    380    3    1.1    0.9;
    6563    2    0    0    0    0    0    0.998951    38.095582    9    1    1.1    0.9;
    6564    1    0    0    0    9.72    0    1.018282    43.66889    380    3    1.1    0.9;
    6565    1    49.45    30.6    0    1.57    0    0.936045    -11.578054    150    9    1.1    0.9;
    6566    2    0    0    0    0    0    1.014865    17.912579    20    5    1.1    0.9;
    6567    2    0    0    0    0    0    1.014865    17.912579    20    5    1.1    0.9;
    6568    1    24.93    15.4    0    5.48    0    0.969729    -14.732562    150    9    1.1    0.9;
    6569    1    -0.2    -1.64    0    0    0    1.01757    30.154601    150    8    1.1    0.9;
    6570    1    -0    -0    0.287402    10.710498    0    1.057905    79.411231    380    3    1.1    0.9;
    6571    1    0    -0    0    2.13    0    0.963608    -9.787433    150    9    1.1    0.9;
    6572    1    0    0    0.5735    -0.316856    0    1.057634    37.991837    220    5    1.1    0.9;
    6573    1    0    0    0    2.7    0    1.017763    -5.85612    220    1    1.1    0.9;
    6574    1    -0    -0    0    53.24    0    1.0129    -10.929789    220    6    1.1    0.9;
    6575    1    -0    0    0.039781    0.460219    0    1.038086    23.154703    220    5    1.1    0.9;
    6576    1    0    0    0    0    0    1.051779    -6.398929    150    9    1.1    0.9;
    6577    1    69.78    25    0    14.24    0    1.022528    15.642489    220    5    1.1    0.9;
    6578    1    -0    0    0    18.32    0    1.041551    41.353637    380    8    1.1    0.9;
    6579    1    1.1    0.4    0.019452    1.410548    0    1.026102    -1.724689    110    18    1.1    0.9;
    6580    1    -0    0    0    0.24    0    1.013214    -9.554082    380    6    1.1    0.9;
    6581    1    71.88    -2.2    0    0.07    0    1.053766    7.292607    220    3    1.1    0.9;
    6582    1    -0    0    0    5.9    0    1.031077    -19.605096    220    4    1.1    0.9;
    6583    1    0    0    0    12.29    0    0.968466    -12.007066    220    22    1.1    0.9;
    6584    2    0    0    0    0    0    0.956299    35.305913    14    1    1.1    0.9;
    6585    2    0    0    0    0    0    0.989649    6.296698    13.8    1    1.1    0.9;
    6586    1    -0    0    0    1.75    0    1.018409    -3.066024    220    5    1.1    0.9;
    6587    1    -0    0    0    18.07    0    1.042629    65.129501    380    3    1.1    0.9;
    6588    1    15.32    18.2    0    27.62    0    1.023758    -12.955313    220    4    1.1    0.9;
    6589    1    -0    -0    0    55.517991    0    1.023448    30.391991    380    5    1.1    0.9;
    6590    1    336.3    104.4    0    0    0    1.039999    25.6544    150    2    1.1    0.9;
    6591    1    0    0    0    2.91    0    1.009992    35.445834    220    3    1.1    0.9;
    6592    1    0    -0    0.304554    30.256205    0    1.0651    -7.973645    380    10    1.1    0.9;
    6593    2    0    0    0    0    0    1.047126    22.873876    20    5    1.1    0.9;
    6594    1    -0    -0    0    0.7    0    0.943618    7.025726    110    18    1.1    0.9;
    6595    1    -0    -0    0.587783    334.58331    0    1.088261    72.590393    380    3    1.2    0.8;
    6596    1    80.09    20    0    6.98    0    1.023753    69.81304    220    3    1.1    0.9;
    6597    1    199.3    53.7    0    12.54    0    1.005645    39.813001    380    3    1.1    0.9;
    6598    1    65.6    -382    0.202178    57.724057    0    1.022364    58.584365    380    3    1.1    0.9;
    6599    1    -37.34    -13.33    0    251.33835    0    1.005609    28.049125    380    5    1.1    0.9;
    6600    1    -0    0    0.078724    6.200957    0    1.018103    -17.745392    220    6    1.1    0.9;
    6601    2    0    0    0    0    0    1.012099    -18.860818    20    4    1.1    0.9;
    6602    2    0    0    0    0    0    1.021005    21.987746    20    14    1.1    0.9;
    6603    1    20.72    6.8    0    0.69    0    0.979933    -12.309951    110    12    1.1    0.9;
    6604    1    170.1    -9.3    0    5.97    0    1.030791    -15.072577    220    5    1.1    0.9;
    6605    1    95.51    17.1    0    8.5    0    1.013631    12.900828    220    5    1.1    0.9;
    6606    2    0    0    0    0    0    1.024151    24.403529    20    5    1.1    0.9;
    6607    2    0    0    0    0    0    1.024151    24.403529    20    5    1.1    0.9;
    6608    2    0    0    0    0    0    1.024151    24.403529    20    5    1.1    0.9;
    6609    2    0    0    0    0    0    1.024151    24.403529    20    5    1.1    0.9;
    6610    2    0    0    0    0    0    1.024151    24.403529    20    5    1.1    0.9;
    6611    2    0    0    0    0    0    1.024151    24.403529    20    5    1.1    0.9;
    6612    2    0    0    0    0    0    1.024151    24.403529    20    5    1.1    0.9;
    6613    1    219.6    62.5    0.039623    5.500377    0    1.030105    26.548864    220    5    1.1    0.9;
    6614    1    -0    -0    0    43.44    0    1.019216    -14.137173    380    4    1.1    0.9;
    6615    1    55.98    18.47    0    9.45    0    0.991156    88.859311    150    1    1.1    0.9;
    6616    2    0    0    0    0    0    1.029779    8.046458    10.5    1    1.1    0.9;
    6617    1    75.38    21.8    0    0.63    0    1.02896    -11.606592    220    4    1.1    0.9;
    6618    1    74.98    46.4    0    2.74    0    1.03097    -5.06415    150    9    1.1    0.9;
    6619    1    0    -0    0    12.9    0    1.006922    -16.346989    380    6    1.1    0.9;
    6620    2    0    0    0    0    0    1.058114    43.382414    20    10    1.1    0.9;
    6621    2    0    0    0    0    0    1.059543    4.22325    20    5    1.1    0.9;
    6622    2    0    0    0    0    0    1.030338    22.622295    20    5    1.1    0.9;
    6623    2    0    0    0    0    0    1.040509    24.175107    20    5    1.1    0.9;
    6624    2    0    0    0    0    0    1.040509    24.175107    20    5    1.1    0.9;
    6625    1    0    -0    0    0    0    1.023453    0.234493    110    3    1.1    0.9;
    6626    1    -0    0    0.236449    45.072959    0    1.013779    -20.268901    220    6    1.1    0.9;
    6627    1    7    1    0    3.58    0    0.982047    26.53851    154    1    1.1    0.9;
    6628    2    0    0    0    0    0    1.041212    -15.377355    20    4    1.1    0.9;
    6629    1    12.91    4    0    1.66    0    0.978503    -1.75321    110    19    1.1    0.9;
    6630    2    0    0    0    0    0    1.040509    24.175107    20    5    1.1    0.9;
    6631    2    0    0    0    0    0    1.04659    30.049071    20    5    1.1    0.9;
    6632    1    160    69.2    0    0.19    0    1.029284    8.268155    220    5    1.1    0.9;
    6633    1    -0    0    0    1.1    0    0.976221    -5.459556    150    9    1.1    0.9;
    6634    1    97.5    13.9    0    29.65    0    0.975002    33.150591    400    1    1.1    0.9;
    6635    1    -0    -0    0    0.94    0    1.016554    19.011605    220    5    1.1    0.9;
    6636    1    349.6    22    0    10.29    0    1.013938    -10.330003    380    6    1.1    0.9;
    6637    1    91.1    36.1    0    1.01    0    0.979234    35.087735    220    3    1.1    0.9;
    6638    1    114.2    16.3    0    2.85    0    1.006554    28.610342    154    1    1.1    0.9;
    6639    2    0    0    0    0    0    1.031885    -12.651409    20    4    1.1    0.9;
    6640    2    0    0    0    0    0    1.031885    -12.651409    20    4    1.1    0.9;
    6641    2    0    0    0    0    0    1.031885    -12.651409    20    4    1.1    0.9;
    6642    2    0    0    0    0    0    1.031885    -12.651409    20    4    1.1    0.9;
    6643    1    41.05    31.8    0.039111    1.370667    0    1.023367    -19.593969    220    6    1.1    0.9;
    6644    1    268.56    29.72    0    6.5    0    0.979542    15.358319    220    13    1.1    0.9;
    6645    1    3.2    8.3    0    0.38    0    0.964386    -8.067074    150    9    1.1    0.9;
    6646    1    48.48    8.7    0    10.14    0    1.05203    14.372042    220    5    1.1    0.9;
    6647    1    113.6    16.2    0    1.83    0    1.009227    21.977145    154    1    1.1    0.9;
    6648    1    15.32    9.5    0    5.33    0    0.986477    -6.386478    150    9    1.1    0.9;
    6649    2    0    0    0    0    0    0.955439    48.700819    10.6    1    1.1    0.9;
    6650    2    0    0    0    0    0    1.036065    -16.582357    20    4    1.1    0.9;
    6651    2    0    0    0    0    0    1.04914    42.65185    20    2    1.1    0.9;
    6652    1    5.11    1.9    0    2.31    0    0.969632    6.466075    110    18    1.1    0.9;
    6653    1    405.5    247.2    1.369347    107.995934    0    1.069454    39.838153    380    13    1.1    0.9;
    6654    2    0    0    0    0    0    1.043738    -8.975119    20    4    1.1    0.9;
    6655    1    3.2    0.4    0    0.65    0    1.009163    2.151893    110    18    1.1    0.9;
    6656    1    -0    -0    0.199592    35.580613    0    1.019587    36.854451    380    3    1.1    0.9;
    6657    1    7.71    1.3    0    2.44    0    0.987522    -8.995861    110    18    1.1    0.9;
    6658    1    -14.82    -5.03    0    0.15    0    1.012203    -2.922462    110    18    1.1    0.9;
    6659    1    -15.88    -4.9    0    0.29    0    1.005863    -11.937443    110    22    1.1    0.9;
    6660    1    0    0    0    14.72    0    1.021265    4.517407    220    7    1.1    0.9;
    6661    1    0    -0    0    150.649311    0    1.002222    19.480877    380    5    1.1    0.9;
    6662    1    0    0    0    38.49    0    1.039618    -15.811939    380    4    1.1    0.9;
    6663    2    0    0    0    0    0    1.045666    52.068402    20    3    1.1    0.9;
    6664    1    -0    -0    0    2.32    0    1.043316    -18.000334    380    10    1.1    0.9;
    6665    1    0    -0    0    0    0    1.005017    -18.861992    20    4    1.1    0.9;
    6666    1    0    -0    0    14.64    0    1.02671    14.58169    220    5    1.1    0.9;
    6667    2    0    0    0    0    0    1.034595    28.964131    20    10    1.1    0.9;
    6668    1    21.12    13.1    0    0.18    0    0.966548    -5.661815    150    9    1.1    0.9;
    6669    1    2.8    0.5    0    2.37    0    0.996844    -4.724158    110    18    1.1    0.9;
    6670    2    0    0    0    0    0    1.042317    14.274354    20    14    1.1    0.9;
    6671    1    0    0    0    0    0    1.009689    30.943205    150    8    1.1    0.9;
    6672    1    20.02    9    0    0.67    0    0.999657    -7.602703    110    23    1.1    0.9;
    6673    1    0    -0    0    0    0    1.005017    -18.861992    20    4    1.1    0.9;
    6674    1    -0    0    0    0.3    0    1.032007    18.368937    220    5    1.1    0.9;
    6675    1    -0    0    0    124.2    0    1.021005    19.411039    380    5    1.1    0.9;
    6676    1    0    -0    0    1.33    0    1.029293    -6.917664    150    9    1.1    0.9;
    6677    1    -8.71    2.9    0    0.42    0    0.959452    -9.679922    150    9    1.1    0.9;
    6678    1    179.8    76.5    0    8.05    0    1.018742    15.409657    220    7    1.1    0.9;
    6679    1    119    21.9    0    0.95    0    1.061515    21.336436    220    5    1.1    0.9;
    6680    2    0    0    0    0    0    0.994234    37.670381    13.8    1    1.1    0.9;
    6681    1    48.45    16    0    0.47    0    0.955296    -7.17774    110    21    1.1    0.9;
    6682    1    138.2    21.3    0    2.33    0    1.029181    -21.531084    220    4    1.1    0.9;
    6683    1    93    66    0    2.25    0    0.97968    37.704964    220    3    1.1    0.9;
    6684    1    6.41    2.3    0    0.78    0    1.041238    -3.488157    110    19    1.1    0.9;
    6685    1    17.02    5.6    0    0.19    0    1.016267    -9.006082    110    12    1.1    0.9;
    6686    2    0    0    0    0    0    0.995022    23.934845    11    1    1.1    0.9;
    6687    1    13.92    6.3    0    0.37    0    0.92232    -8.785007    110    18    1.1    0.9;
    6688    1    101    20.6    0    54.5    0    1.012285    -13.758635    380    6    1.1    0.9;
    6689    2    0    0    0    0    0    1.034597    19.022639    20    6    1.1    0.9;
    6690    2    0    0    0    0    0    1.034597    19.022639    20    6    1.1    0.9;
    6691    2    0    0    0    0    0    1.034597    19.022639    20    6    1.1    0.9;
    6692    1    130.5    25.7    0    2.27    0    1.038983    12.821442    220    5    1.1    0.9;
    6693    2    0    0    0    0    0    1.034532    19.101591    20    6    1.1    0.9;
    6694    1    -9.87    -3.77    0    0.42    0    0.995478    -2.011399    110    18    1.1    0.9;
    6695    1    -0    -0    0.20225    3.148312    0    1.011145    22.97461    220    6    1.1    0.9;
    6696    1    0    0    0    0    0    1.023631    36.965167    150    8    1.1    0.9;
    6697    2    0    0    0    0    0    1.034532    19.101591    20    6    1.1    0.9;
    6698    1    0    0    0    0    0    1.026038    -10.378066    20    4    1.1    0.9;
    6699    1    77.59    -6.1    0.039393    2.780607    0    1.047642    1.687712    220    5    1.1    0.9;
    6700    1    92.4    13.1    0    98.17    0    0.970463    21.317703    400    1    1.1    0.9;
    6701    1    -0    -0    0    0.31    0    1.012648    -12.139976    150    9    1.1    0.9;
    6702    1    0    0    0.165633    -1.064787    0    1.025467    4.507504    220    3    1.1    0.9;
    6703    1    11.91    4.3    0    1.68    0    0.9897    -3.56235    110    19    1.1    0.9;
    6704    1    73.28    9.4    0    24.65    0    1.056943    60.232085    380    3    1.1    0.9;
    6705    1    47.95    16.3    0    3.46    0    0.994609    -3.609617    220    6    1.1    0.9;
    6706    1    27.9    4    0    2.96    0    1.021366    16.94013    154    1    1.1    0.9;
    6707    1    -31.26    -13.2    0    2.81    0    1.00577    -22.314337    220    6    1.1    0.9;
    6708    1    8.51    2.8    0    1.16    0    0.979823    -11.301293    110    12    1.1    0.9;
    6709    2    0    0    0    0    0    1.021634    -5.880743    20    4    1.1    0.9;
    6710    1    311.4    43    0    37.55    0    1.009255    -15.636886    380    6    1.1    0.9;
    6711    1    2.2    0.6    0    0.04    0    0.972797    -28.709094    150    10    1.1    0.9;
    6712    1    100.7    12.8    0.038981    0.661019    0    1.021983    15.493568    220    13    1.1    0.9;
    6713    2    0    0    0    0    0    1.022626    30.799151    20    10    1.1    0.9;
    6714    1    19.52    6.4    0    0.03    0    1.05121    -6.447524    150    9    1.1    0.9;
    6715    1    11.01    3.9    0    7.98    0    1.036613    19.194472    220    5    1.1    0.9;
    6716    1    36.28    -45.18    0    0.84    0    1.053996    37.457424    220    13    1.1    0.9;
    6717    2    0    0    0    0    0    0.996757    22.457888    6.3    1    1.1    0.9;
    6718    1    13.9    1.9    0    4.25    0    1.004956    28.372364    154    1    1.1    0.9;
    6719    2    0    0    0    0    0    1.028667    -4.741858    20    6    1.1    0.9;
    6720    1    -0    -0    0    2.07    0    1.025277    -5.231393    110    22    1.1    0.9;
    6721    2    0    0    0    0    0    1.028667    -4.741858    20    6    1.1    0.9;
    6722    1    -0    0    0    0.52    0    1.050523    7.201001    110    18    1.2    0.8;
    6723    1    -0    0    0    0.16    0    0.995804    -4.792814    110    18    1.1    0.9;
    6724    1    672.7    107.6    0.115285    0.563929    0    1.043088    25.157234    150    2    1.1    0.9;
    6725    1    12.21    7.9    0    0.56    0    0.978253    12.237049    110    18    1.1    0.9;
    6726    2    0    0    0    0    0    1.016479    49.02148    20    8    1.1    0.9;
    6727    1    0    -0    0    75.38    0    1.017758    -22.793685    380    4    1.1    0.9;
    6728    1    5.77    2.68    0    1.72    0    1.034504    -7.558168    150    9    1.1    0.9;
    6729    2    0    0    0    0    0    1.058114    43.382414    20    10    1.1    0.9;
    6730    1    11.2    1.6    0    9.91    0    1.034133    19.549478    154    1    1.1    0.9;
    6731    2    0    0    0    0    0    1.043942    17.353218    20    5    1.1    0.9;
    6732    1    -0    -0    0    3.16    0    0.999144    -9.605939    110    22    1.1    0.9;
    6733    1    183.8    2.2    0    2.98    0    1.030889    -21.232311    220    4    1.1    0.9;
    6734    2    0    0    0    0    0    1.005341    -1.941399    20    4    1.1    0.9;
    6735    1    20.32    -24.8    0    7.45    0    1.016536    32.890325    220    3    1.1    0.9;
    6736    1    -1.73    -1.71    0    22.069454    0    0.994332    26.200415    380    5    1.1    0.9;
    6737    1    84.59    42.82    0    0.86    0    1.042294    37.004115    220    13    1.1    0.9;
    6738    1    170.9    39    0    11.25    0    1.0297    20.595183    220    5    1.1    0.9;
    6739    1    -0    -0    0    0.98    0    0.97387    1.322165    110    18    1.1    0.9;
    6740    1    0    -0    0    4.25    0    1.006743    63.028253    220    3    1.1    0.9;
    6741    1    0    0    0    52.958443    0    0.989853    20.337179    380    5    1.1    0.9;
    6742    1    0    -0    0    1.27    0    1.043229    0.510669    110    19    1.1    0.9;
    6743    1    19.12    7.4    0    21.97    0    1.014159    -22.67014    380    4    1.1    0.9;
    6744    1    0    -0    0    37.74    0    0.998584    90.169777    150    1    1.1    0.9;
    6745    1    37.94    18.9    0.436494    1.944442    0    1.090977    1.75798    380    21    1.2    0.8;
    6746    1    70.28    10.3    0    13.73    0    1.009314    -24.91449    220    4    1.1    0.9;
    6747    2    0    0    0    0    0    1.016595    10.054092    15.75    1    1.1    0.9;
    6748    1    0    0    0    4.36    0    1.049409    -5.379399    150    9    1.1    0.9;
    6749    2    0    0    0    0    0    1.046665    36.809947    20    5    1.1    0.9;
    6750    1    10.11    3.7    0    2.15    0    1.057831    -3.45976    110    19    1.1    0.9;
    6751    1    -0    0    0    1.69    0    1.027117    -8.230885    380    6    1.1    0.9;
    6752    1    10.11    -0    0    0.32    0    1.007116    2.912353    110    18    1.1    0.9;
    6753    1    0    -0    0    4.45    0    0.992412    40.794888    154    1    1.1    0.9;
    6754    2    0    0    0    0    0    1.073284    1.2557    20    9    1.1    0.9;
    6755    1    8.3    1.2    0    2.32    0    1.009101    17.686434    154    1    1.1    0.9;
    6756    1    -0    -0    0    16.93    0    1.027052    -12.831896    380    6    1.1    0.9;
    6757    2    0    0    0    0    0    1.043178    23.372652    20    5    1.1    0.9;
    6758    2    0    0    0    0    0    1.043178    23.372652    20    5    1.1    0.9;
    6759    2    0    0    0    0    0    1.043178    23.372652    20    5    1.1    0.9;
    6760    2    0    0    0    0    0    1.043178    23.372652    20    5    1.1    0.9;
    6761    2    0    0    0    0    0    1.043178    23.372652    20    5    1.1    0.9;
    6762    2    0    0    0    0    0    1.043178    23.372652    20    5    1.1    0.9;
    6763    2    0    0    0    0    0    1.043178    23.372652    20    5    1.1    0.9;
    6764    2    0    0    0    0    0    1.041274    37.583261    20    3    1.1    0.9;
    6765    2    0    0    0    0    0    1.042697    41.570544    20    3    1.1    0.9;
    6766    1    42.55    17.6    0    1.2    0    1.080871    3.730594    220    5    1.1    0.9;
    6767    1    135    25.7    0    43.01    0    1.023409    -7.389363    380    6    1.1    0.9;
    6768    1    37.94    51.4    0    0.55    0    1.050333    36.708894    380    3    1.1    0.9;
    6769    2    0    0    0    0    0    1.034441    34.869174    20    10    1.1    0.9;
    6770    1    1.9    0.6    0    1.06    0    0.973487    -13.777021    110    12    1.1    0.9;
    6771    1    -0    0    0    1.5    0    1.017201    14.001757    154    1    1.1    0.9;
    6772    1    -0    -0    0.109969    70.058359    0    1.088891    65.01165    380    3    1.2    0.8;
    6773    2    0    0    0    0    0    1.048358    31.36576    20    5    1.1    0.9;
    6774    2    0    0    0    0    0    1.005097    -2.034262    20    2    1.1    0.9;
    6775    1    26.03    16.1    0    0    0    1.020824    -8.385682    150    9    1.1    0.9;
    6776    1    40.04    15    0    1.59    0    0.992389    48.592226    220    3    1.1    0.9;
    6777    1    0    0    0    80.389436    0    0.990041    13.13447    380    5    1.1    0.9;
    6778    1    -0    -0    0.039145    0.050855    0    1.028164    13.427248    220    5    1.1    0.9;
    6779    1    162.1    73    0    0.3    0    1.007318    -7.256131    110    23    1.1    0.9;
    6780    2    0    0    0    0    0    1.035838    -5.172678    20    7    1.1    0.9;
    6781    1    44.6    6.4    0    2.31    0    1.012828    23.567387    154    1    1.1    0.9;
    6782    1    7    1    0    0.87    0    0.995095    12.412171    154    1    1.1    0.9;
    6783    1    194.1    27.6    0    3.26    0    1.01937    14.556113    154    1    1.1    0.9;
    6784    2    0    0    0    0    0    1.014368    23.036796    6.3    1    1.1    0.9;
    6785    2    0    0    0    0    0    1.005097    -2.034262    20    2    1.1    0.9;
    6786    1    16.7    2.4    0    14.37    0    1.024439    14.22927    154    1    1.1    0.9;
    6787    1    18.2    2.6    0    1.59    0    1.029022    2.955197    154    1    1.1    0.9;
    6788    1    21.62    7.8    0    1.43    0    0.967902    -5.517482    110    19    1.1    0.9;
    6789    2    0    0    0    0    0    1.005097    -2.034262    20    2    1.1    0.9;
    6790    1    -0    -0    0    3.21    0    1.021786    -21.93928    220    4    1.1    0.9;
    6791    1    111.1    15.7    0    4.13    0    1.009835    16.142687    154    1    1.1    0.9;
    6792    2    0    0    0    0    0    1.024356    22.048022    20    5    1.1    0.9;
    6793    2    0    0    0    0    0    1.024356    22.048022    20    5    1.1    0.9;
    6794    2    0    0    0    0    0    1.017963    20.751946    20    5    1.1    0.9;
    6795    2    0    0    0    0    0    1.017963    20.751946    20    5    1.1    0.9;
    6796    1    137.8    64.5    0    5.41    0    1.009503    16.289821    380    3    1.1    0.9;
    6797    2    0    0    0    0    0    1.014343    23.052749    20    5    1.1    0.9;
    6798    2    0    0    0    0    0    1.014343    23.052749    20    5    1.1    0.9;
    6799    2    0    0    0    0    0    1.032132    -0.658602    20    9    1.1    0.9;
    6800    1    0    0    0    0    0    1.055797    -6.166252    150    9    1.1    0.9;
    6801    2    0    0    0    0    0    1.040566    26.548404    20    5    1.1    0.9;
    6802    2    0    0    0    0    0    1.040566    26.548404    20    5    1.1    0.9;
    6803    1    -0    0    0    0.11    0    0.999928    -8.812998    110    12    1.1    0.9;
    6804    1    75.58    -7.5    0    8.08    0    1.011878    14.800866    380    3    1.1    0.9;
    6805    1    280.7    53.7    0.038299    42.191701    0    1.046245    19.550585    380    13    1.1    0.9;
    6806    2    0    0    0    0    0    1.021328    -12.907544    20    4    1.1    0.9;
    6807    2    0    0    0    0    0    1.021328    -12.907544    20    4    1.1    0.9;
    6808    2    0    0    0    0    0    1.021328    -12.907544    20    4    1.1    0.9;
    6809    1    0    -0    0    0    0    1.012736    -19.855402    20    4    1.1    0.9;
    6810    1    0    -0    0    0    0    1.012736    -19.855402    20    4    1.1    0.9;
    6811    1    0    -0    0    0    0    1.012736    -19.855402    20    4    1.1    0.9;
    6812    1    0    -0    0    0    0    1.012736    -19.855402    20    4    1.1    0.9;
    6813    1    17.92    7.2    0    0.8    0    0.995335    -4.631918    110    21    1.1    0.9;
    6814    2    0    0    0    0    0    1.021328    -12.907544    20    4    1.1    0.9;
    6815    2    0    0    0    0    0    1.021328    -12.907544    20    4    1.1    0.9;
    6816    1    -0    0    0    1.59    0    1.01453    29.775973    154    1    1.1    0.9;
    6817    1    1.7    0.6    0    0.51    0    0.990631    -4.053386    110    18    1.1    0.9;
    6818    1    0    -0    0    1.45    0    1.047319    -3.179328    150    9    1.1    0.9;
    6819    1    3.7    1.3    0    0.9    0    1.035139    -3.879299    110    19    1.1    0.9;
    6820    2    0    0    0    0    0    1.045213    9.250128    20    14    1.1    0.9;
    6821    1    18.22    8.6    0    34.7    0    1.008047    -17.105722    380    4    1.1    0.9;
    6822    2    0    0    0    0    0    0.991398    31.360075    15.75    1    1.1    0.9;
    6823    1    0    -0    0.334497    0.149596    0    1.019862    29.08678    380    3    1.1    0.9;
    6824    1    -0    -0    0    3.72    0    1.029912    29.766421    220    3    1.1    0.9;
    6825    1    0    0    0.058975    11.000854    0    1.027243    48.935361    380    3    1.1    0.9;
    6826    1    41.75    13.2    0    3.36    0    1.016012    -8.320606    110    22    1.1    0.9;
    6827    1    5.01    2    0    0.77    0    1.022241    -5.274029    110    23    1.1    0.9;
    6828    1    -0    0    0    8.1    0    1.017129    -26.819281    220    4    1.1    0.9;
    6829    1    -0    -0    0    165.63    0    1.040686    -17.485492    380    4    1.1    0.9;
    6830    1    0    -0    0    0.84    0    0.969413    5.081044    110    18    1.1    0.9;
    6831    1    0    0    0    5.63    0    1.045272    2.414404    154    1    1.1    0.9;
    6832    1    28.83    9.6    0    0.85    0    0.975583    -8.871913    110    21    1.1    0.9;
    6833    1    4.61    1.7    0    0.88    0    1.050095    -2.695471    110    19    1.1    0.9;
    6834    1    93.9    -0.4    0    3.66    0    1.03336    9.2202    220    5    1.1    0.9;
    6835    1    68.38    -24.4    0.195436    7.063423    0    1.033688    -11.140358    220    4    1.1    0.9;
    6836    2    0    0    0    0    0    0.990475    21.129805    15.75    1    1.1    0.9;
    6837    1    27.13    16.8    0    0.28    0    1.066325    1.237267    150    9    1.1    0.9;
    6838    1    16.52    3.2    0    0.9    0    0.956799    -6.8869    110    18    1.1    0.9;
    6839    1    100.6    15.7    0.019802    5.520198    0    1.041567    2.843854    220    5    1.1    0.9;
    6840    1    87.9    75    1.087555    58.933642    0    1.082871    70.71862    380    3    1.1    0.9;
    6841    1    204.2    41.1    0.059977    12.500023    0    1.014509    -22.794624    220    4    1.1    0.9;
    6842    2    0    0    0    0    0    1.034464    34.885068    20    10    1.1    0.9;
    6843    1    13.21    4.4    0    0.38    0    0.944554    -8.604833    110    21    1.1    0.9;
    6844    1    390.5    62.5    0    0    0    1.039281    25.115606    150    2    1.1    0.9;
    6845    1    0    -0    0.304942    0.015882    0    0.99738    13.433482    220    6    1.1    0.9;
    6846    2    0    0    0    0    0    1.029146    3.188044    20    20    1.1    0.9;
    6847    2    0    0    0    0    0    1.024018    19.935265    20    10    1.1    0.9;
    6848    1    -0.58    -2.28    0    0.56    0    1.015475    -3.187287    110    19    1.1    0.9;
    6849    1    11.41    5.1    0    0.15    0    1.014697    -0.819702    110    18    1.1    0.9;
    6850    1    0.3    97.4    0.556326    52.18058    0    1.068548    77.186837    380    3    1.1    0.9;
    6851    1    16.62    5.5    0    1.34    0    0.980722    -5.618401    110    21    1.1    0.9;
    6852    1    91.2    56.1    0    8.3    0    0.993093    -2.60065    220    6    1.1    0.9;
    6853    1    0    0    0    1.06    0    0.940314    -11.534037    150    9    1.1    0.9;
    6854    1    124    29.2    0    0.53    0    1.024423    19.04153    220    5    1.1    0.9;
    6855    1    0.2    0.8    0    0.04    0    1.075022    46.081152    220    3    1.1    0.9;
    6856    1    0    -0    0.442888    6.15938    0    1.085669    11.310275    380    18    1.2    0.8;
    6857    1    -0    0    0    0.66    0    1.027676    -4.853286    220    1    1.1    0.9;
    6858    1    25.13    8.2    0    0.89    0    1.036576    5.994521    110    21    1.1    0.9;
    6859    1    102.7    17.8    0    48.05    0    1.035838    9.663321    220    5    1.1    0.9;
    6860    1    13.82    1.4    0    0.7    0    1.026477    14.511622    220    5    1.1    0.9;
    6861    2    0    0    0    0    0    1.027518    -17.089784    20    4    1.1    0.9;
    6862    2    0    0    0    0    0    1.039025    12.06939    20    6    1.1    0.9;
    6863    1    -0    0    0    0.6    0    0.986618    -2.650237    110    19    1.1    0.9;
    6864    2    0    0    0    0    0    0.984601    26.113187    6.3    1    1.1    0.9;
    6865    2    0    0    0    0    0    1.036049    1.565792    20    2    1.1    0.9;
    6866    1    84.09    1    0    32.3    0    1.022247    8.824908    380    11    1.1    0.9;
    6867    1    142.6    50.6    0.197772    31.051671    0    1.014038    -16.164128    220    4    1.1    0.9;
    6868    1    0    -0    0    23.94    0    1.050781    93.280802    380    3    1.1    0.9;
    6869    1    186.6    56.6    0    30.24    0    1.076798    3.635802    380    20    1.2    0.8;
    6870    2    0    0    0    0    0    1.023144    -9.538309    20    4    1.1    0.9;
    6871    2    0    0    0    0    0    0.984599    43.311569    14.4    1    1.1    0.9;
    6872    1    16.02    5.1    0    0.63    0    1.008741    36.754291    110    8    1.1    0.9;
    6873    1    -0    0    0    8.67    0    1.039224    12.699314    380    1    1.1    0.9;
    6874    1    0    -0    0    43.7    0    0.977566    23.48751    400    1    1.1    0.9;
    6875    2    0    0    0    0    0    1.024647    -2.171451    20    6    1.1    0.9;
    6876    2    0    0    0    0    0    1.024647    -2.171451    20    6    1.1    0.9;
    6877    2    0    0    0    0    0    1.024647    -2.171451    20    6    1.1    0.9;
    6878    1    0.8    45.3    0.545381    16.735815    0    1.014043    -17.464868    380    4    1.1    0.9;
    6879    2    0    0    0    0    0    1.066491    41.851274    20    5    1.1    0.9;
    6880    2    0    0    0    0    0    1.066564    41.739182    20    5    1.1    0.9;
    6881    1    -0    8.3    0    10.19    0    1.102706    -15.26137    150    9    1.2    0.8;
    6882    1    -0    0    0    50    0    0.989077    23.626111    150    8    1.1    0.9;
    6883    1    29.38    -14.09    0    1.33    0    1.024983    -1.567143    110    19    1.1    0.9;
    6884    1    10.81    3.9    0    0.61    0    1.039455    -2.790506    110    15    1.1    0.9;
    6885    2    0    0    0    0    0    1.127948    6.872839    20    9    1.2    0.8;
    6886    2    0    0    0    0    0    1.023096    23.468478    20    10    1.1    0.9;
    6887    1    124.3    42    0.039324    3.310676    0    1.007022    25.795589    220    13    1.1    0.9;
    6888    1    15.82    7.2    0    1.9    0    0.98601    -3.642105    110    18    1.1    0.9;
    6889    1    0    0    0.147967    92.214944    0    1.088824    9.099117    380    18    1.2    0.8;
    6890    1    25.33    8.8    0    1.39    0    0.998448    -7.205564    110    22    1.1    0.9;
    6891    1    0    -0    0    3.4    0    0.965152    -9.606927    150    9    1.1    0.9;
    6892    1    -0    0    0    0    0    1.028513    -22.307748    20    4    1.1    0.9;
    6893    1    -0    0    0    0    0    1.007942    -10.569275    20    4    1.1    0.9;
    6894    1    8.81    3.2    0    1.12    0    0.964842    -2.150668    110    19    1.1    0.9;
    6895    1    0    -0    0.178742    3.270839    0    1.040858    19.470405    380    5    1.1    0.9;
    6896    1    136.8    4.8    0    10    0    1.042756    13.157799    220    3    1.1    0.9;
    6897    1    19.72    7.1    0    0.28    0    1.012562    -1.688332    110    15    1.1    0.9;
    6898    1    -0    0    0.058489    3.001511    0    1.021496    -8.698463    220    4    1.1    0.9;
    6899    1    19.62    7.4    0    0.76    0    1.063802    1.596336    110    15    1.1    0.9;
    6900    1    0    0    0    20.81    0    1.034333    -18.758757    380    4    1.1    0.9;
    6901    1    59.2    8.4    0    2.26    0    1.004217    26.321861    154    1    1.1    0.9;
    6902    1    54.76    33.9    0    0.46    0    0.999524    -9.834457    150    9    1.1    0.9;
    6903    2    0    0    0    0    0    1.042446    6.957021    20    22    1.1    0.9;
    6904    1    -0    0    0.06009    0.19991    0    0.97934    5.474588    110    18    1.1    0.9;
    6905    1    21.42    11.8    0    28.85    0    0.995712    14.84413    380    5    1.1    0.9;
    6906    1    195.4    76.84    0    8.59    0    1.001417    19.79822    220    5    1.1    0.9;
    6907    1    0    0    0    0    0    1.030589    -7.348342    150    9    1.1    0.9;
    6908    1    14.22    5.1    0    0.39    0    1.044426    -2.371415    110    15    1.1    0.9;
    6909    2    0    0    0    0    0    1.023155    -9.729643    20    6    1.1    0.9;
    6910    2    0    0    0    0    0    1.023155    -9.729643    20    6    1.1    0.9;
    6911    1    57.46    17.1    0    1.61    0    1.019724    22.195041    220    5    1.1    0.9;
    6912    2    0    0    0    0    0    1.038747    -8.642337    20    4    1.1    0.9;
    6913    1    -0    0    0    23.37    0    1.035579    -21.142018    220    6    1.1    0.9;
    6914    1    392    177.7    0.181549    10.880889    0    1.027597    3.370206    220    18    1.1    0.9;
    6915    1    -0    -0    0    46.25    0    1.028275    -14.834395    380    4    1.1    0.9;
    6916    1    97    57.4    0    93.82    0    1.018879    16.2204    380    3    1.1    0.9;
    6917    1    -2.91    -0.6    0    0.02    0    0.996141    -3.969887    220    6    1.1    0.9;
    6918    2    0    0    0    0    0    1.073133    28.039751    20    14    1.1    0.9;
    6919    1    -0    -0    0    4.51    0    1.010871    90.224838    150    1    1.1    0.9;
    6920    1    -0    0    0    6.11    0    0.976017    -27.442601    150    10    1.1    0.9;
    6921    1    92.1    38    0    4.93    0    0.926333    5.238493    220    16    1.1    0.9;
    6922    1    0    -0    0.178535    0.81114    0    1.018554    4.748595    220    20    1.1    0.9;
    6923    1    0    0    0    0    0    1.021718    -10.711519    150    9    1.1    0.9;
    6924    1    4.91    1.6    0    4.15    0    1.018374    18.572044    220    5    1.1    0.9;
    6925    1    5.81    3.8    0    0.94    0    0.963581    -5.373919    110    18    1.1    0.9;
    6926    1    2    0.6    0    0.53    0    0.947279    -7.863736    110    21    1.1    0.9;
    6927    1    66.97    18.6    0    18.5    0    1.027734    22.667054    220    5    1.1    0.9;
    6928    1    3.1    0.1    0    1.34    0    1.028182    8.896762    220    5    1.1    0.9;
    6929    1    0    -0    0    2.38    0    1.035431    27.220462    220    5    1.1    0.9;
    6930    2    0    0    0    0    0    1.028641    -17.676734    20    4    1.1    0.9;
    6931    2    0    0    0    0    0    1.028641    -17.676734    20    4    1.1    0.9;
    6932    1    -0    0    0    2.42    0    1.039723    -1.23119    150    9    1.1    0.9;
    6933    1    17.7    -334.5    0.131772    55.711176    0    1.051894    44.335758    380    3    1.1    0.9;
    6934    1    -0    0    0    0    0    1.05053    43.952891    380    8    1.1    0.9;
    6935    1    -0    -0    0.135375    4.892175    0    1.075692    2.382142    380    18    1.2    0.8;
    6936    1    0    -0    0    0.41    0    0.967292    -3.807226    110    19    1.1    0.9;
    6937    1    0    0    0    25.368606    0    1.017088    18.99512    380    5    1.1    0.9;
    6938    1    -0    -0    0    13.59    0    1.008996    -16.587104    380    1    1.1    0.9;
    6939    2    0    0    0    0    0    0.994858    32.812983    15    1    1.1    0.9;
    6940    1    110.6    20.4    0    26.9    0    0.996842    -7.284318    220    6    1.1    0.9;
    6941    1    0    -0    0.099501    43.903596    0    1.080967    7.377587    380    18    1.2    0.8;
    6942    2    0    0    0    0    0    1.017532    25.788753    6.3    1    1.1    0.9;
    6943    1    101.89    25.72    0    5.11    0    1.029906    18.030995    220    5    1.1    0.9;
    6944    2    0    0    0    0    0    1.054031    9.216302    20    5    1.1    0.9;
    6945    1    0.4    0.3    0.039289    1.170711    0    0.996333    11.356692    110    18    1.1    0.9;
    6946    1    -0.15    -0.9    0    0    0    1.039744    48.885504    110    8    1.1    0.9;
    6947    1    17.12    6.3    0    0.51    0    0.96407    0.772625    110    18    1.1    0.9;
    6948    2    0    0    0    0    0    1.031397    6.88995    20    14    1.1    0.9;
    6949    1    0    -0    0    2.03    0    1.006367    26.85524    380    3    1.1    0.9;
    6950    1    13.77    18.73    0    0.46    0    1.080244    -12.388095    150    9    1.2    0.8;
    6951    1    2.2    -0    0    4.81    0    0.968179    -13.778323    220    10    1.1    0.9;
    6952    2    0    0    0    0    0    0.955439    48.700819    10.6    1    1.1    0.9;
    6953    1    58.97    18.1    0    0.32    0    0.969766    4.808904    110    18    1.1    0.9;
    6954    1    0    -0    0.181549    17.630889    0    1.027988    -1.986489    220    18    1.1    0.9;
    6955    1    93.3    27.8    0    6.1    0    1.027171    18.782805    220    5    1.1    0.9;
    6956    1    0    -0    0    1.49    0    1.020802    17.057351    220    5    1.1    0.9;
    6957    1    264    40.1    0    9.489841    0    1.007395    -5.72667    380    6    1.1    0.9;
    6958    1    0    -0    0    3.65    0    1.018519    26.913419    154    1    1.1    0.9;
    6959    1    615.8    286.7    0    101.04    0    1.017566    30.154577    150    8    1.1    0.9;
    6960    1    120.1    2.5    0    6.6    0    1.015516    -17.663901    220    4    1.1    0.9;
    6961    1    0    0    0    0    0    1.025451    -11.135864    150    9    1.1    0.9;
    6962    1    101.1    19.8    0    3.62    0    1.003289    -20.416251    220    4    1.1    0.9;
    6963    2    0    0    0    0    0    1.029893    -6.546635    20    4    1.1    0.9;
    6964    1    -0    0    0    1.4    0    1.048554    86.41124    220    3    1.1    0.9;
    6965    1    59.17    14    0    4.07    0    0.979077    4.930838    220    3    1.1    0.9;
    6966    1    -0    0    0    1.67    0    1.010708    19.950213    154    1    1.1    0.9;
    6967    2    0    0    0    0    0    1.054031    9.216302    20    5    1.1    0.9;
    6968    1    10.97    -6.31    0    1.14    0    0.920281    -11.399862    110    18    1.1    0.9;
    6969    2    0    0    0    0    0    1.054031    9.216302    20    5    1.1    0.9;
    6970    1    -0    -0    0    5.57    0    1.063753    11.961612    220    5    1.1    0.9;
    6971    1    0    -0    0.34708    0.510766    0    1.048304    39.358328    380    3    1.1    0.9;
    6972    1    12.51    3.3    0    1.7    0    0.97159    -8.552571    110    18    1.1    0.9;
    6973    1    63.5    -381.2    0.514139    207.080426    0    1.065197    53.171221    380    3    1.1    0.9;
    6974    1    65.07    30    0    0.99    0    1.070029    0.064588    110    15    1.1    0.9;
    6975    1    173.4    31    0    1.91    0    1.009578    3.843937    220    7    1.1    0.9;
    6976    2    0    0    0    0    0    1.050684    91.443424    20    3    1.1    0.9;
    6977    1    -0.15    -1    0    0.42    0    1.032362    39.964728    110    8    1.1    0.9;
    6978    1    31.94    10.5    0    1.02    0    0.936583    -8.21497    110    21    1.1    0.9;
    6979    1    14.92    5.1    0    0.65    0    0.983945    -6.05191    110    18    1.1    0.9;
    6980    1    33.04    10.1    0    0.43    0    1.019273    16.993216    220    5    1.1    0.9;
    6981    1    121.9    -0.2    0    12.83    0    1.012504    22.41158    220    3    1.1    0.9;
    6982    1    -0    -0    0    1.04    0    1.004156    -13.474558    110    12    1.1    0.9;
    6983    1    8.41    2.6    0    1.77    0    1.019528    43.583518    110    8    1.1    0.9;
    6984    1    0    -0    0.078399    0.891201    0    1.02293    -17.553442    220    6    1.1    0.9;
    6985    2    0    0    0    0    0    1.029991    3.188016    20    6    1.1    0.9;
    6986    1    13.9    1.9    0    3.89    0    1.000178    13.361626    154    1    1.1    0.9;
    6987    2    0    0    0    0    0    1.029991    3.188016    20    6    1.1    0.9;
    6988    1    -0    -0    0    0.6    0    1.035766    1.983491    110    3    1.1    0.9;
    6989    1    0    -0    0.3205    28.133148    0    1.069722    2.806287    380    18    1.2    0.8;
    6990    2    0    0    0    0    0    1.027131    -1.211905    20    18    1.1    0.9;
    6991    1    24.93    13.7    0.155083    -0.105083    0    1.026001    0.562799    220    21    1.1    0.9;
    6992    2    0    0    0    0    0    1.034688    8.184132    20    18    1.1    0.9;
    6993    1    87.5    25.9    0.098609    24.561391    0    1.019217    -20.70702    220    4    1.1    0.9;
    6994    2    0    0    0    0    0    1.003942    39.409116    11    1    1.1    0.9;
    6995    1    -0    0    0.039707    7.680293    0    1.020015    -15.016249    220    4    1.1    0.9;
    6996    2    0    0    0    0    0    1.0182    22.6787    20    6    1.1    0.9;
    6997    1    63.27    28.9    0    2.19    0    1.020504    28.639428    150    8    1.1    0.9;
    6998    2    0    0    0    0    0    1.033534    -10.544863    20    4    1.1    0.9;
    6999    1    153.2    31.5    0    12.56    0    1.047214    5.338776    220    11    1.1    0.9;
    7000    1    0    -0    0.506518    -0.393958    0    1.068832    52.609074    380    8    1.1    0.9;
    7001    1    97.5    13.9    0    1.24    0    1.02173    -0.10958    154    1    1.1    0.9;
    7002    1    -0    0    0    0.01    0    0.981801    -7.8197    150    9    1.1    0.9;
    7003    1    0    -0    0    3.52    0    1.000892    44.245377    380    8    1.1    0.9;
    7004    1    2.5    1.5    0    0.83    0    0.971372    -5.891139    110    18    1.1    0.9;
    7005    2    0    0    0    0    0    1.04062    33.045458    20    10    1.1    0.9;
    7006    1    40.14    24.9    0    5.71    0    0.963378    -9.81008    150    9    1.1    0.9;
    7007    1    21.02    14.8    0    0.1    0    1.006897    -8.792843    150    9    1.1    0.9;
    7008    1    -0    -0    0.573295    -0.286693    0    1.058048    38.30669    220    5    1.1    0.9;
    7009    2    0    0    0    0    0    1.023432    25.118071    10.5    1    1.1    0.9;
    7010    1    69.78    22.4    0    2.72    0    0.958921    -8.905383    110    21    1.1    0.9;
    7011    1    -0    0    0    6.26    0    1.030485    29.794078    220    3    1.1    0.9;
    7012    1    89.9    40.2    0    0.37    0    1.023179    44.762006    380    3    1.1    0.9;
    7013    1    71.98    27.1    0    7.2    0    0.986883    15.785624    380    5    1.1    0.9;
    7014    1    146.9    -5.1    0    0    0    1.088419    29.405227    220    3    1.2    0.8;
    7015    1    0    0    0    0    0    0.998601    -10.373841    150    9    1.1    0.9;
    7016    1    9.11    3    0    1.24    0    0.999384    -8.318633    110    12    1.1    0.9;
    7017    1    -0    0    0    29.91    0    1.032373    -8.516164    150    9    1.1    0.9;
    7018    1    336.9    81    0    19.53    0    1.011587    23.671261    220    3    1.1    0.9;
    7019    1    11.41    3.8    0    0.36    0    1.057103    7.110478    110    18    1.2    0.8;
    7020    2    0    0    0    0    0    1.033214    -6.888934    20    6    1.1    0.9;
    7021    1    -0    0    0    81.29    0    1.047209    -16.441064    380    4    1.1    0.9;
    7022    1    0    0    0    11.82    0    0.995912    22.400101    380    3    1.1    0.9;
    7023    1    -9.6    -2.5    0    2.15    0    1.103415    -1.649909    150    9    1.2    0.8;
    7024    1    0    -0    0    0    0    1.098193    65.001322    380    8    1.2    0.8;
    7025    1    0    0    0    0    0    1.020824    -8.385682    150    9    1.1    0.9;
    7026    1    0    -0    0    2.62    0    1.027345    33.608464    380    1    1.1    0.9;
    7027    1    0    -0    0    0.34    0    1.046939    -6.613174    150    9    1.1    0.9;
    7028    2    0    0    0    0    0    1.043087    11.638661    20    14    1.1    0.9;
    7029    1    -0    0    0.252818    66.30157    0    1.072481    -0.655471    380    21    1.2    0.8;
    7030    1    3.2    1.2    0    0.3    0    0.984025    -1.613209    110    19    1.1    0.9;
    7031    2    0    0    0    0    0    1.012542    1.713537    20    18    1.1    0.9;
    7032    1    20.12    4.9    0    1.61    0    0.993843    -5.877347    110    18    1.1    0.9;
    7033    1    -0    0    0    2.03    0    0.978182    -5.962125    110    21    1.1    0.9;
    7034    1    9.71    3.2    0    0.26    0    0.992755    -14.102923    110    12    1.1    0.9;
    7035    1    118.6    43.4    0    0.8    0    1.012334    7.544783    220    3    1.1    0.9;
    7036    1    66.67    0    0    0.11    0    1.007989    4.843111    220    7    1.1    0.9;
    7037    1    210.8    -0.7    0    4.14    0    1.033519    -19.312338    220    4    1.1    0.9;
    7038    1    39.84    6.4    0    34.58    0    1.043944    -14.401464    380    10    1.1    0.9;
    7039    1    0    -0    0    0    0    1.022632    4.381728    20    14    1.1    0.9;
    7040    1    69.98    21.3    0.039275    3.360725    0    1.011322    -3.298846    110    18    1.1    0.9;
    7041    1    151    7.1    0    4.24    0    1.011233    -18.289423    220    4    1.1    0.9;
    7042    1    0    -0    0    40.13    0    1.030455    21.683383    380    3    1.1    0.9;
    7043    1    11.2    1.6    0    4.75    0    1.005654    21.004212    154    1    1.1    0.9;
    7044    1    141.36    53.5    0    2.76    0    0.982381    -22.951765    220    6    1.1    0.9;
    7045    2    0    0    0    0    0    1.041985    31.793879    20    10    1.1    0.9;
    7046    1    41.25    13.5    0    0.39    0    0.959203    -6.211295    110    21    1.1    0.9;
    7047    1    0    0    0    0.15    0    1.012145    -2.02475    110    21    1.1    0.9;
    7048    1    112.4    13    0    3.99    0    1.025542    -7.188187    220    5    1.1    0.9;
    7049    1    270.5    77.8    0    81.25    0    1.067375    2.210525    380    20    1.1    0.9;
    7050    1    110.2    15.7    0    2.3    0    1.011297    28.945748    154    1    1.1    0.9;
    7051    1    0    -0    0.574676    1.582208    0    1.036449    33.240018    380    5    1.1    0.9;
    7052    2    0    0    0    0    0    0.99693    24.855313    10.6    1    1.1    0.9;
    7053    1    -0    -0    0    0    0    1.002012    13.542185    20    5    1.1    0.9;
    7054    1    -0    -0    0    0    0    1.002012    13.542185    20    5    1.1    0.9;
    7055    2    0    0    0    0    0    1.046478    33.359815    20    3    1.1    0.9;
    7056    2    0    0    0    0    0    1.028102    1.989595    20    18    1.1    0.9;
    7057    2    0    0    0    0    0    1.040138    32.45384    20    17    1.1    0.9;
    7058    1    -0    -0    0    0.06    0    1.085466    -20.194962    120    6    1.2    0.8;
    7059    1    -0.15    -1.4    0    0.01    0    1.018502    51.344505    110    8    1.1    0.9;
    7060    1    -0    -0    0    0.83    0    1.003292    -9.321509    150    9    1.1    0.9;
    7061    1    183.03    15.7    0    1.83    0    1.005676    -22.163188    220    6    1.1    0.9;
    7062    1    -0    0    0.009921    -0.009921    0    1.01975    13.979643    220    5    1.1    0.9;
    7063    2    0    0    0    0    0    1.058676    15.850616    20    5    1.1    0.9;
    7064    2    0    0    0    0    0    1.015531    4.163384    20    9    1.1    0.9;
    7065    1    -0    -0    0.670574    55.699129    0    1.089137    9.040939    380    21    1.2    0.8;
    7066    2    0    0    0    0    0    0.994601    31.575691    11    1    1.1    0.9;
    7067    1    -0    0    0    46.7    0    1.014955    35.533143    380    8    1.1    0.9;
    7068    2    0    0    0    0    0    1.026372    24.396837    11    1    1.1    0.9;
    7069    1    0    0    0.176261    1.013116    0    1.029226    35.370949    220    3    1.1    0.9;
    7070    2    0    0    0    0    0    1.002967    -14.170517    20    4    1.1    0.9;
    7071    2    0    0    0    0    0    1.058114    43.382414    20    10    1.1    0.9;
    7072    2    0    0    0    0    0    1.036699    34.476926    20    10    1.1    0.9;
    7073    2    0    0    0    0    0    1.034768    8.492541    20    22    1.1    0.9;
    7074    1    0    0    0    3.38    0    1.047226    85.684611    220    3    1.1    0.9;
    7075    2    0    0    0    0    0    1.042846    0.690036    20    18    1.1    0.9;
    7076    1    0    0    0    0    0    1.031735    -7.53735    150    9    1.1    0.9;
    7077    1    171.9    39.1    0    4.23    0    1.000639    23.86914    220    5    1.1    0.9;
    7078    1    -0    0    0.122915    25.570901    0    1.024673    19.777124    380    7    1.1    0.9;
    7079    2    0    0    0    0    0    1.024254    10.943171    20    6    1.1    0.9;
    7080    2    0    0    0    0    0    1.020703    22.380203    20    5    1.1    0.9;
    7081    2    0    0    0    0    0    1.020703    22.380203    20    5    1.1    0.9;
    7082    2    0    0    0    0    0    1.020703    22.380203    20    5    1.1    0.9;
    7083    2    0    0    0    0    0    1.020703    22.380203    20    5    1.1    0.9;
    7084    2    0    0    0    0    0    1.007614    14.656778    20    5    1.1    0.9;
    7085    2    0    0    0    0    0    1.020703    22.380203    20    5    1.1    0.9;
    7086    1    19.22    6.4    0    31.78    0    1.015038    -11.388711    220    6    1.1    0.9;
    7087    2    0    0    0    0    0    1.007614    14.656778    20    5    1.1    0.9;
    7088    1    -0    0    0    0    0    1.013595    22.381001    20    5    1.1    0.9;
    7089    1    5.11    2.5    0    0.57    0    0.925516    -8.685239    110    18    1.1    0.9;
    7090    1    0    0    0    0.81    0    1.024048    35.943886    154    1    1.1    0.9;
    7091    1    34.14    21.1    0    0    0    1.102719    -15.262746    150    9    1.2    0.8;
    7092    1    -0    0    0.11    4.95    0    1.033129    -0.064448    380    6    1.1    0.9;
    7093    1    -10.28    -2.68    0    0.9    0    1.016327    7.817231    110    18    1.1    0.9;
    7094    1    19.82    6.5    0    1.47    0    0.970506    -5.960988    110    18    1.1    0.9;
    7095    1    121.6    49.3    0    10    0    0.972641    29.929237    220    3    1.1    0.9;
    7096    1    151.1    66.9    0    0.41    0    1.009754    12.380416    380    3    1.1    0.9;
    7097    1    25.23    15.6    0    0    0    1.008563    -8.920839    150    9    1.1    0.9;
    7098    1    54.96    16.9    0    3.37    0    1.006535    -14.099903    110    22    1.1    0.9;
    7099    1    0    0    0.340119    -0.264537    0    1.055931    33.95161    150    8    1.1    0.9;
    7100    1    -0    0    0    31.14    0    1.041105    -14.651391    380    4    1.1    0.9;
    7101    1    173.2    -7    0.495294    14.757893    0    0.992834    59.276406    220    13    1.1    0.9;
    7102    1    0    0    0    1.36    0    0.925181    -12.121466    150    9    1.1    0.9;
    7103    1    -0    -0    0.172715    -0.134334    0    1.033165    38.744307    150    8    1.1    0.9;
    7104    1    347.3    105.6    0.230364    23.317628    0    1.049732    40.027444    380    13    1.1    0.9;
    7105    2    0    0    0    0    0    1.035838    -5.172678    20    7    1.1    0.9;
    7106    1    58.06    4.1    0.231528    17.426707    0    1.055771    -2.521165    220    23    1.1    0.9;
    7107    1    90.5    12.8    0    0.78    0    1.024203    1.49438    154    1    1.1    0.9;
    7108    1    0.2    0.5    0.688989    47.290598    0    1.021296    19.962313    380    3    1.1    0.9;
    7109    1    0    -0    0    0.43    0    1.001948    -7.820734    150    9    1.1    0.9;
    7110    2    0    0    0    0    0    1.020566    -15.965907    20    6    1.1    0.9;
    7111    2    0    0    0    0    0    0.995435    4.377334    20    9    1.1    0.9;
    7112    1    45.55    -59.9    0    30.04    0    1.036262    9.976334    220    5    1.1    0.9;
    7113    2    0    0    0    0    0    1.034235    2.214597    20    6    1.1    0.9;
    7114    2    0    0    0    0    0    1.014725    27.348397    11.5    1    1.1    0.9;
    7115    2    0    0    0    0    0    1.040138    32.45384    20    17    1.1    0.9;
    7116    2    0    0    0    0    0    1.042317    14.274354    20    14    1.1    0.9;
    7117    1    125.7    17.9    0    0.2    0    1.015873    20.575127    154    1    1.1    0.9;
    7118    1    127.9    -34    0    19.86    0    1.021335    -32.216893    220    4    1.1    0.9;
    7119    1    -0    0    0    1.92    0    0.99907    17.635445    154    1    1.1    0.9;
    7120    1    78.69    19.6    0    0.87    0    1.006299    -4.259923    110    3    1.1    0.9;
    7121    1    0    0    0    12.69    0    1.012124    39.690958    380    3    1.1    0.9;
    7122    2    0    0    0    0    0    1.03036    -6.512869    20    4    1.1    0.9;
    7123    1    261.2    105.6    0    28.53    0    1.059752    82.219607    380    3    1.1    0.9;
    7124    1    0    -0    0    29.32    0    0.999402    23.601458    380    3    1.1    0.9;
    7125    1    0    -0    0.09    7.22    0    1.013229    -2.688715    220    21    1.1    0.9;
    7126    1    0.1    2.2    0    1.22    0    1.013777    35.825827    220    3    1.1    0.9;
    7127    1    -5.88    -3.76    0    0.39    0    0.995485    -2.095523    110    18    1.1    0.9;
    7128    1    -0    0    0    0    0    1.02227    36.7768    150    8    1.1    0.9;
    7129    1    0    -0    0    4.86    0    1.028248    5.309757    220    5    1.1    0.9;
    7130    1    0    0    0    0    0    0.86014    -15.783699    150    9    1.2    0.8;
    7131    1    169    56.4    0    8.06    0    1.024163    46.575972    380    3    1.1    0.9;
    7132    1    -0    0    0    9.74    0    1.035363    9.414958    220    5    1.1    0.9;
    7133    2    0    0    0    0    0    1.044129    -4.738961    20    4    1.1    0.9;
    7134    1    50.56    18    0    0.11    0    1.026317    18.877265    220    5    1.1    0.9;
    7135    1    2.2    0.5    0    2.88    0    0.981282    -20.456784    150    10    1.1    0.9;
    7136    1    0    0    0    8.1    0    1.011074    22.948932    220    6    1.1    0.9;
    7137    2    0    0    0    0    0    1.062747    39.318661    20    8    1.1    0.9;
    7138    1    0    -0    0    0.28    0    0.99524    -1.245843    110    18    1.1    0.9;
    7139    2    0    0    0    0    0    1.034631    4.683321    20    14    1.1    0.9;
    7140    1    65.5    9.3    0    5.31    0    0.964795    30.02488    154    1    1.1    0.9;
    7141    1    -0    -0    0    0    0    1.020596    -16.730831    20    4    1.1    0.9;
    7142    2    0    0    0    0    0    1.033768    14.596978    20    14    1.1    0.9;
    7143    2    0    0    0    0    0    1.017775    -9.583337    20    4    1.1    0.9;
    7144    1    -0    -0    0    0    0    1.024103    -14.185965    20    4    1.1    0.9;
    7145    1    15.42    3.9    0    0.79    0    1.012621    36.142762    110    8    1.1    0.9;
    7146    2    0    0    0    0    0    1.017024    16.872664    20    18    1.1    0.9;
    7147    1    262.6    31.8    0    8.13    0    0.972792    -17.770017    220    6    1.1    0.9;
    7148    2    0    0    0    0    0    0.962614    39.578299    15.75    1    1.1    0.9;
    7149    2    0    0    0    0    0    0.969146    47.259579    13.8    1    1.1    0.9;
    7150    1    0    -0    0    0.95    0    1.058684    17.914192    220    5    1.1    0.9;
    7151    1    -0    -0    0    2.74    0    0.994222    33.464801    220    3    1.1    0.9;
    7152    1    230.9    42.6    0    12.62    0    1.008396    5.114162    220    7    1.1    0.9;
    7153    1    25.73    9.3    0    0.12    0    0.978315    -3.345335    110    19    1.1    0.9;
    7154    1    5.11    1.7    0    0.48    0    1.000441    -8.732796    110    12    1.1    0.9;
    7155    1    0    0    0    3.48    0    1.013461    26.007513    380    3    1.1    0.9;
    7156    2    0    0    0    0    0    1.019539    -2.214354    20    10    1.1    0.9;
    7157    1    135.9    24.7    0.078499    1.141501    0    1.007191    11.825783    220    5    1.1    0.9;
    7158    1    5.11    -0    0    4.97    0    0.953148    -6.753445    110    18    1.1    0.9;
    7159    2    0    0    0    0    0    0.989224    44.932169    154    1    1.1    0.9;
    7160    1    -0    0    0    1.26    0    1.00838    -9.715089    150    9    1.1    0.9;
    7161    1    0    0    0.51746    3.458783    0    1.050533    36.718919    380    3    1.1    0.9;
    7162    1    -0    0    0    3.08    0    1.068034    87.318363    380    3    1.1    0.9;
    7163    2    0    0    0    0    0    1.025208    -17.00361    20    6    1.1    0.9;
    7164    2    0    0    0    0    0    1.054937    4.624127    20    20    1.1    0.9;
    7165    1    45.45    7.1    0    1.05    0    1.023258    0.195954    110    3    1.1    0.9;
    7166    1    186.9    26.6    0    11.96    0    0.979125    5.224833    400    1    1.1    0.9;
    7167    1    -0    -0    0    0    0    0.984641    13.821924    20    18    1.1    0.9;
    7168    2    0    0    0    0    0    1.045359    10.101302    20    14    1.1    0.9;
    7169    1    16.92    5.6    0    0.2    0    0.987683    -14.465453    110    12    1.1    0.9;
    7170    2    0    0    0    0    0    0.989707    35.937223    11    1    1.1    0.9;
    7171    1    185    43.6    0    6.3    0    1.025863    -20.929808    220    4    1.1    0.9;
    7172    1    25.1    3.6    0    1.74    0    0.997885    10.689103    154    1    1.1    0.9;
    7173    2    0    0    0    0    0    1.127961    6.657565    20    9    1.2    0.8;
    7174    1    -0    -0    0    39.21    0    1.034257    31.986033    380    1    1.1    0.9;
    7175    1    21.62    7.8    0    0.68    0    1.021239    0.375074    110    19    1.1    0.9;
    7176    1    0    0    0    0.34    0    0.974695    -8.316245    150    9    1.1    0.9;
    7177    1    -7.61    2.5    0    0.5    0    1.043125    0.745455    150    9    1.1    0.9;
    7178    2    0    0    0    0    0    1.037281    -8.202796    20    4    1.1    0.9;
    7179    2    0    0    0    0    0    1.004576    18.337057    20    5    1.1    0.9;
    7180    1    329.7    32.4    0    4.5    0    1.012085    -31.074125    220    4    1.1    0.9;
    7181    1    32.24    8.9    0.039602    1.700398    0    1.013408    -18.555259    220    4    1.1    0.9;
    7182    1    55.7    7.9    0    0.1    0    1.005335    12.373439    154    1    1.1    0.9;
    7183    2    0    0    0    0    0    1.026147    8.391166    20    6    1.1    0.9;
    7184    1    -0    0    0.12    12.76    0    0.999967    -2.971427    220    21    1.1    0.9;
    7185    1    -0    -0    0    2.8    0    0.994416    41.167332    154    1    1.1    0.9;
    7186    2    0    0    0    0    0    0.962211    47.074823    6.3    1    1.1    0.9;
    7187    1    -0    0    0    0.88    0    1.003062    -0.954541    110    3    1.1    0.9;
    7188    1    1.9    0    0    0.5    0    0.986782    -9.062218    110    18    1.1    0.9;
    7189    1    -0    0    0    121.29    0    1.032126    26.472433    380    5    1.1    0.9;
    7190    1    96    33.3    0    16.89    0    0.992569    -4.021009    220    6    1.1    0.9;
    7191    1    17.12    5.6    0    1.12    0    0.996019    -9.034279    110    12    1.1    0.9;
    7192    1    185.6    62.3    0.118766    18.421234    0    1.011629    21.659763    220    5    1.1    0.9;
    7193    1    175.8    70.7    0    19.08    0    1.018093    -18.599118    220    4    1.1    0.9;
    7194    1    125.16    29.2    0    2.69    0    1.031969    17.968997    220    5    1.1    0.9;
    7195    1    50.06    9.9    0    11.56    0    1.033222    9.023837    220    5    1.1    0.9;
    7196    1    220.6    83.4    0    17.73    0    1.042863    4.73746    380    20    1.1    0.9;
    7197    1    0    -0    0    1.37    0    1.028985    11.966174    220    1    1.1    0.9;
    7198    1    0    0    0    0.95    0    1.033128    -19.384685    220    4    1.1    0.9;
    7199    1    -0    -0    0    1.09    0    1.050633    -5.746947    150    9    1.1    0.9;
    7200    2    0    0    0    0    0    1.026147    8.391166    20    6    1.1    0.9;
    7201    1    -0    -0    0    0.45    0    1.042328    4.557376    220    20    1.1    0.9;
    7202    1    -24.03    7.9    0    0.25    0    1.021843    -4.315515    150    9    1.1    0.9;
    7203    1    14.92    -8.73    0    34.66    0    1.029341    7.526066    220    5    1.1    0.9;
    7204    1    -0    0    0    0.31    0    1.003398    -10.072574    150    9    1.1    0.9;
    7205    1    10.51    4.7    0    1.54    0    0.983301    1.387697    110    18    1.1    0.9;
    7206    1    71.6    10.2    0    58.47    0    0.97201    10.933304    400    1    1.1    0.9;
    7207    1    13.11    4.9    0.038998    12.341002    0    1.047655    20.267424    220    5    1.1    0.9;
    7208    1    15.82    9.8    0    7.61    0    1.055797    -6.166252    150    9    1.1    0.9;
    7209    1    -0    -0    0    145.62    0    0.960568    24.073792    400    1    1.1    0.9;
    7210    1    -0    -0    0    1.17    0    1.04686    27.640783    150    8    1.1    0.9;
    7211    1    -0    0    0    18.54    0    1.016765    34.240821    380    3    1.1    0.9;
    7212    1    0    0    0    2.57    0    1.041205    12.505171    380    1    1.1    0.9;
    7213    2    0    0    0    0    0    1.014795    23.808394    6.3    1    1.1    0.9;
    7214    1    0    0    0    26    0    1.018912    10.542087    380    1    1.1    0.9;
    7215    1    0    0    0    94.945914    0    1.026561    -12.445623    380    17    1.1    0.9;
    7216    1    195.3    87.6    0    9.53    0    0.987802    33.849156    220    3    1.1    0.9;
    7217    1    3.8    1.1    0    10.69    0    1.044684    -14.421225    380    10    1.1    0.9;
    7218    1    46.2    6.6    0    1.24    0    0.991802    1.432003    154    1    1.1    0.9;
    7219    1    -0    -0    0    98.2    0    1.031691    16.4694    380    5    1.1    0.9;
    7220    1    40.04    10    0    23.59    0    1.00867    -17.214347    380    6    1.1    0.9;
    7221    1    37    8.7    0.075047    50.85006    0    1.042167    34.593988    380    2    1.1    0.9;
    7222    1    2.5    1.3    0    0.16    0    0.995355    -3.371498    110    18    1.1    0.9;
    7223    1    -0    -0    0.049332    27.640668    0    1.03301    -15.651629    380    4    1.1    0.9;
    7224    1    0    0    0    0    0    0.986074    -5.521684    150    9    1.1    0.9;
    7225    1    -19.22    6.3    0    1.02    0    0.981434    -8.220208    150    9    1.1    0.9;
    7226    1    22.42    7.3    0    0.77    0    0.999121    -13.152442    110    12    1.1    0.9;
    7227    1    -0    0    0    15.76    0    1.009223    -5.815173    220    12    1.1    0.9;
    7228    2    0    0    0    0    0    1.053647    50.613884    20    3    1.1    0.9;
    7229    1    124.5    29.6    0    15.4    0    1.039036    18.150633    220    5    1.1    0.9;
    7230    1    11.61    2.5    0    0.42    0    1.023464    -6.251097    110    3    1.1    0.9;
    7231    1    -0    0    1.258518    11.87411    0    1.043674    25.996716    380    7    1.1    0.9;
    7232    1    56.76    31.1    0    0.37    0    1.045468    24.966619    220    5    1.1    0.9;
    7233    2    0    0    0    0    0    1.038999    38.995592    20    2    1.1    0.9;
    7234    1    0    0    0    5.5    0    0.926718    -12.042081    150    9    1.1    0.9;
    7235    1    59.67    25.6    0    11.54    0    0.995493    32.22324    220    3    1.1    0.9;
    7236    2    0    0    0    0    0    1.007821    10.245998    20    18    1.1    0.9;
    7237    1    109.9    33.6    0    3.72    0    1.016923    16.575462    220    5    1.1    0.9;
    7238    1    0    -0    0    0.83    0    1.03456    18.420655    380    6    1.1    0.9;
    7239    1    36.84    14    0.020146    0.269854    0    0.982727    -1.783019    110    19    1.1    0.9;
    7240    2    0    0    0    0    0    1.043764    37.173377    20    5    1.1    0.9;
    7241    1    0.1    35.9    0.29124    18.2273    0    1.039685    -13.261568    380    4    1.1    0.9;
    7242    2    0    0    0    0    0    1.027264    14.46311    20    14    1.1    0.9;
    7243    2    0    0    0    0    0    0.958146    44.224727    6.3    1    1.1    0.9;
    7244    1    329.7    220.4    0    46.92    0    1.006661    14.689505    380    3    1.1    0.9;
    7245    1    -0    -0    0    20.79    0    1.003591    25.364085    380    3    1.1    0.9;
    7246    1    72.18    44.9    0    6.34    0    1.019342    37.26415    150    8    1.1    0.9;
    7247    1    -0    0    0.057201    0.402799    0    1.040082    26.616011    110    18    1.1    0.9;
    7248    1    11.2    1.6    0    4    0    0.968489    23.525802    154    1    1.1    0.9;
    7249    2    0    0    0    0    0    1.005915    0.12691    20    18    1.1    0.9;
    7250    2    0    0    0    0    0    1.020233    20.547626    11    1    1.1    0.9;
    7251    1    67.37    31.4    0.039096    2.300904    0    1.030935    11.629416    220    5    1.1    0.9;
    7252    2    0    0    0    0    0    1.037622    28.736858    20    14    1.1    0.9;
    7253    1    66.77    11.1    0    2.7    0    1.013702    -24.444263    220    4    1.1    0.9;
    7254    1    52.76    5.9    0.059373    5.140627    0    1.017332    -16.047972    220    4    1.1    0.9;
    7255    1    27.9    4    0    5.34    0    1.025494    17.288026    154    1    1.1    0.9;
    7256    1    -0    -0    0    0.99    0    1.031224    29.555502    220    1    1.1    0.9;
    7257    2    0    0    0    0    0    1.03161    11.84227    11    1    1.1    0.9;
    7258    1    1.8    91.2    0.703792    89.782606    0    1.028323    -11.00057    380    4    1.1    0.9;
    7259    1    0    -0    0    1.94    0    1.022177    -18.166654    220    4    1.1    0.9;
    7260    1    -119.4    -359.4    0    39.39    0    1.067355    5.985102    400    1    1.1    0.9;
    7261    2    0    0    0    0    0    0.984601    26.113186    6.3    1    1.1    0.9;
    7262    2    0    0    0    0    0    0.991024    -5.15543    20    22    1.1    0.9;
    7263    1    12.91    7.1    0    0.84    0    0.956518    -5.487802    110    18    1.1    0.9;
    7264    1    62.97    68    0    13.59    0    0.927744    7.78192    220    16    1.1    0.9;
    7265    1    29.13    18    0    0.06    0    0.990005    -9.648284    150    9    1.1    0.9;
    7266    1    -0    -0    0    0.29    0    0.997837    -9.08488    150    9    1.1    0.9;
    7267    2    0    0    0    0    0    0.996117    32.042491    11    1    1.1    0.9;
    7268    1    -0    -0    0    29.32    0    1.02094    37.983713    380    8    1.1    0.9;
    7269    1    0    0    0    0    0    1.024048    -7.803527    150    9    1.1    0.9;
    7270    1    110.7    78.7    0    5.27    0    1.002139    -14.467046    220    17    1.1    0.9;
    7271    1    292    81.8    0.275203    1.863598    0    1.028435    -14.827023    220    4    1.1    0.9;
    7272    1    -0    -0    0    16.57    0    1.044486    33.222726    380    1    1.1    0.9;
    7273    1    0    -0    0.471049    0.717086    0    1.058674    18.383846    380    14    1.1    0.9;
    7274    1    0    -0    0    171.844376    0    1.055938    11.437944    380    5    1.1    0.9;
    7275    1    130    128    0    7.73    0    1.011321    14.23252    220    3    1.1    0.9;
    7276    1    13.9    1.9    0    4.71    0    1.005505    17.153822    154    1    1.1    0.9;
    7277    1    0    0    0    0    0    1.032532    -0.066659    150    9    1.1    0.9;
    7278    1    268.2    -257.9    0    42.56    0    1.03347    34.98236    380    3    1.1    0.9;
    7279    1    0    0    0    0    0    0.90264    -12.097367    150    9    1.1    0.9;
    7280    1    -15.89    -6.42    0    38.662969    0    0.936041    10.852081    380    5    1.1    0.9;
    7281    1    -0    0    0.181549    24.230889    0    1.051879    -6.358399    220    18    1.2    0.8;
    7282    2    0    0    0    0    0    1.041421    -15.253203    20    5    1.1    0.9;
    7283    1    -0    0    0    0    0    1.03499    -19.617451    20    5    1.1    0.9;
    7284    1    -0    0    0    0    0    1.03499    -19.617451    20    5    1.1    0.9;
    7285    1    0    0    0    0.31    0    0.964991    -9.63915    150    9    1.1    0.9;
    7286    1    -0    0    0    0    0    1.03499    -19.617451    20    5    1.1    0.9;
    7287    1    -0    0    0    0    0    1.03499    -19.617451    20    5    1.1    0.9;
    7288    1    -0    -0    0.198366    -0.008774    0    1.026857    15.275337    380    6    1.1    0.9;
    7289    2    0    0    0    0    0    1.033768    14.596978    20    14    1.1    0.9;
    7290    1    4.81    1.6    0    0.53    0    0.986547    -15.19694    110    12    1.1    0.9;
    7291    2    0    0    0    0    0    1.00571    1.688469    20    2    1.1    0.9;
    7292    1    0    -0    0    2.34    0    1.012463    27.539428    154    1    1.1    0.9;
    7293    1    0    0    0    16.87    0    1.034238    -1.125368    154    1    1.1    0.9;
    7294    1    88.4    -5.9    0    3.32    0    1.029767    -14.92546    220    4    1.1    0.9;
    7295    1    10.11    1.6    0    0.66    0    1.003923    -3.319875    110    18    1.1    0.9;
    7296    1    9.31    0.8    0    0.9    0    1.001715    -1.126851    110    3    1.1    0.9;
    7297    2    0    0    0    0    0    1.034048    -9.733404    20    4    1.1    0.9;
    7298    1    32.5    30.5    0    265.721081    0    1.112059    -0.97463    380    9    1.2    0.8;
    7299    1    -22.8    -16.4    0    0.19    0    1.052695    -2.176957    110    21    1.1    0.9;
    7300    1    -4.66    1.11    0    0.19    0    1.012727    -2.819685    110    18    1.1    0.9;
    7301    1    11.41    3.8    0    1.01    0    1.017988    3.774778    110    18    1.1    0.9;
    7302    1    -4.89    -2.4    0    0.25    0    0.991789    -2.334341    110    18    1.1    0.9;
    7303    1    0    0    0.090774    3.730444    0    1.041313    -3.543238    220    18    1.1    0.9;
    7304    2    0    0    0    0    0    1.03036    -6.512869    20    4    1.1    0.9;
    7305    1    501.1    10.7    0    18.07    0    1.010597    -16.590721    380    6    1.1    0.9;
    7306    1    58.36    42.7    0    1.29    0    0.939342    5.315842    110    18    1.1    0.9;
    7307    1    -0.12    -1.74    0    0    0    1.100006    65.129088    380    8    1.2    0.8;
    7308    1    -0    -0    0.232315    -0.193596    0    1.0267    1.766412    380    6    1.1    0.9;
    7309    1    190.7    13.3    0    4.61    0    0.986662    -26.829415    220    6    1.1    0.9;
    7310    1    -0    0    0.077493    3.252507    0    1.012714    -7.579063    110    12    1.1    0.9;
    7311    1    0    0    0    0.06    0    1.032903    -3.01883    220    21    1.1    0.9;
    7312    1    110    6.83    0    13.51    0    1.005455    17.595107    220    14    1.1    0.9;
    7313    1    -0    -0    0.090774    2.110444    0    1.028058    -1.961635    220    18    1.1    0.9;
    7314    1    -28.14    -0.76    0    0.1    0    1.058635    17.90213    220    5    1.1    0.9;
    7315    1    53.86    33.4    0    12.95    0    1.005468    -3.810857    220    6    1.1    0.9;
    7316    1    27.03    13    0    2.32    0    1.006171    0.370886    220    6    1.1    0.9;
    7317    2    0    0    0    0    0    1.029166    13.522836    20    14    1.1    0.9;
    7318    1    82.49    24.5    0    0.62    0    1.033283    46.248802    110    8    1.1    0.9;
    7319    1    -0    0    0    4.34    0    1.022762    24.657166    220    5    1.1    0.9;
    7320    1    17.87    -8.59    0    0.21    0    1.06258    21.454963    220    5    1.1    0.9;
    7321    1    -0    0    0.120181    7.369819    0    1.018001    13.215213    220    5    1.1    0.9;
    7322    1    -0    0    0.287116    4.880736    0    1.05612    81.744333    380    3    1.1    0.9;
    7323    1    -58.77    18.7    0    4.23    0    0.982662    -9.442097    150    10    1.1    0.9;
    7324    1    -0    0    0    40.291745    0    1.002311    14.090329    380    5    1.1    0.9;
    7325    1    0    -0    0    23.76    0    1.012062    38.612315    380    8    1.1    0.9;
    7326    1    0    0    0.27075    87.43435    0    1.080819    8.237326    380    18    1.2    0.8;
    7327    2    0    0    0    0    0    1.020032    8.963657    11    1    1.1    0.9;
    7328    1    0    -0    0    45.86    0    1.05717    53.317776    380    13    1.1    0.9;
    7329    2    0    0    0    0    0    0.992436    31.623055    11    1    1.1    0.9;
    7330    1    -0    0    0    11.27    0    1.0366    38.640875    380    3    1.1    0.9;
    7331    1    5.11    2.5    0    0.52    0    0.955313    -6.820872    110    18    1.1    0.9;
    7332    1    5.11    3.8    0    0.88    0    0.961011    -6.504868    110    18    1.1    0.9;
    7333    2    0    0    0    0    0    1.042865    51.92649    20    3    1.1    0.9;
    7334    2    0    0    0    0    0    1.033239    35.570464    20    10    1.1    0.9;
    7335    1    0    0    0    1.15    0    0.962918    -9.819129    150    9    1.1    0.9;
    7336    1    70.08    35    0    1.45    0    1.010435    22.936576    220    6    1.1    0.9;
    7337    1    27.13    9.8    0    0.17    0    0.96354    -4.229015    110    19    1.1    0.9;
    7338    2    0    0    0    0    0    0.999789    98.512855    20    3    1.1    0.9;
    7339    1    0    0    0    8.155532    0    0.992745    24.126033    380    5    1.1    0.9;
    7340    2    0    0    0    0    0    0.938623    24.03983    10.5    1    1.1    0.9;
    7341    1    0.1    -9.6    0    1.3    0    1.023025    8.747596    220    3    1.1    0.9;
    7342    2    0    0    0    0    0    1.044097    40.791392    20    10    1.1    0.9;
    7343    1    159.27    38.31    0    2.18    0    1.019982    14.451272    220    5    1.1    0.9;
    7344    1    0    -0    0.03846    5.16154    0    1.042851    -3.461128    220    1    1.1    0.9;
    7345    2    0    0    0    0    0    1.030841    -16.24512    20    4    1.1    0.9;
    7346    2    0    0    0    0    0    1.027328    -11.116661    20    4    1.1    0.9;
    7347    1    -0    0    0    29.76    0    0.979537    -10.799228    220    22    1.1    0.9;
    7348    1    -0    -0    0    2.81    0    0.990307    46.2101    154    1    1.1    0.9;
    7349    2    0    0    0    0    0    1.040292    -9.24091    20    4    1.1    0.9;
    7350    2    0    0    0    0    0    1.040292    -9.24091    20    4    1.1    0.9;
    7351    2    0    0    0    0    0    1.036065    -16.582357    20    4    1.1    0.9;
    7352    2    0    0    0    0    0    1.029893    -6.546635    20    4    1.1    0.9;
    7353    1    162.6    36.4    0    26.03    0    1.002965    -20.322256    220    4    1.1    0.9;
    7354    2    0    0    0    0    0    1.024274    -9.95923    20    4    1.1    0.9;
    7355    1    130.1    40.5    0.112754    0.266039    0    1.040326    2.497708    110    19    1.1    0.9;
    7356    2    0    0    0    0    0    1.038438    0.065623    20    9    1.1    0.9;
    7357    1    38.1    5.5    0    3.32    0    1.005748    16.065016    154    1    1.1    0.9;
    7358    1    -12.92    -1.53    0    0.96    0    1.018386    8.832269    110    18    1.1    0.9;
    7359    1    30.33    18.8    0    1.35    0    0.965144    -10.373275    150    9    1.1    0.9;
    7360    1    0    0    0    1.31    0    1.019462    -18.827651    220    4    1.1    0.9;
    7361    1    0    0    0    0    0    1.04035    8.357264    20    5    1.1    0.9;
    7362    1    174.7    35    0    2.14    0    1.008054    30.667304    150    8    1.1    0.9;
    7363    1    14.32    4.4    0    0.74    0    0.992259    -8.136274    110    22    1.1    0.9;
    7364    1    18.9    2.7    0    2.81    0    1.009651    13.007592    154    1    1.1    0.9;
    7365    2    0    0    0    0    0    1.037973    11.471538    20    14    1.1    0.9;
    7366    1    93.1    43.7    0    11.87    0    1.02223    -11.03513    150    9    1.1    0.9;
    7367    1    0    0    0    13.25    0    1.014062    -14.687051    380    1    1.1    0.9;
    7368    1    -0    0    0.038705    1.011295    0    1.060019    0.350257    110    15    1.1    0.9;
    7369    2    0    0    0    0    0    1.005303    -3.689085    20    2    1.1    0.9;
    7370    2    0    0    0    0    0    1.007216    -1.420425    20    2    1.1    0.9;
    7371    2    0    0    0    0    0    1.043492    -15.322718    20    4    1.1    0.9;
    7372    2    0    0    0    0    0    1.007216    -1.420425    20    2    1.1    0.9;
    7373    1    20.32    10.1    0    0.14    0    0.950412    -5.365339    110    18    1.1    0.9;
    7374    2    0    0    0    0    0    1.005303    -3.689085    20    2    1.1    0.9;
    7375    2    0    0    0    0    0    1.005303    -3.689085    20    2    1.1    0.9;
    7376    2    0    0    0    0    0    1.005303    -3.689085    20    2    1.1    0.9;
    7377    2    0    0    0    0    0    1.001397    94.4747    20    3    1.1    0.9;
    7378    2    0    0    0    0    0    1.004934    -5.075181    20    2    1.1    0.9;
    7379    2    0    0    0    0    0    1.004934    -5.075181    20    2    1.1    0.9;
    7380    1    0    8.8    0    18.87    0    1.076757    -9.360128    150    9    1.2    0.8;
    7381    2    0    0    0    0    0    0.976475    43.406918    15.5    1    1.1    0.9;
    7382    1    24.33    10    0    84.57    0    1.019801    -22.440546    380    4    1.1    0.9;
    7383    1    303.1    75.5    0    22.74    0    1.006546    -11.697125    380    6    1.1    0.9;
    7384    1    -0    0    0    12.01    0    1.049348    -12.689887    380    1    1.1    0.9;
    7385    1    11.41    2.5    0    0.22    0    0.986576    2.287295    110    18    1.1    0.9;
    7386    2    0    0    0    0    0    1.058287    5.521142    20    5    1.1    0.9;
    7387    1    0    0    0.073897    1.024333    0    1.005095    92.428959    220    1    1.1    0.9;
    7388    2    0    0    0    0    0    1.038881    6.451637    20    22    1.1    0.9;
    7389    1    0    0    0    39.95    0    1.00316    23.070314    380    5    1.1    0.9;
    7390    1    4.61    1.3    0    0.53    0    0.984518    -6.510386    110    18    1.1    0.9;
    7391    2    0    0    0    0    0    1.025019    -12.264635    20    6    1.1    0.9;
    7392    2    0    0    0    0    0    1.055337    0.681282    20    9    1.1    0.9;
    7393    1    0    -0    0    9.59    0    1.06184    80.335931    380    3    1.1    0.9;
    7394    1    -0    -0    0    12.96    0    1.02091    -7.970929    380    6    1.1    0.9;
    7395    1    -0    -0    0.181549    18.620889    0    1.043549    3.22096    220    18    1.1    0.9;
    7396    1    21.32    7.9    0.081251    7.368749    0    1.011306    13.237271    220    5    1.1    0.9;
    7397    1    0    0    0    5.173673    0    0.971662    4.274204    220    24    1.1    0.9;
    7398    1    190    72.7    0    30.78    0    0.993179    -4.309492    220    6    1.1    0.9;
    7399    1    43.45    26.9    0    6.37    0    1.049444    -6.481726    150    9    1.1    0.9;
    7400    1    31.74    17.4    0    0.89    0    1.0494    25.484796    220    5    1.1    0.9;
    7401    1    0    0    0.263214    3.036617    0    0.992535    -0.937169    220    19    1.1    0.9;
    7402    1    62.7    9    0    4.93    0    1.007335    16.489323    154    1    1.1    0.9;
    7403    1    0    0    0    0.06    0    0.988449    -4.637233    110    21    1.1    0.9;
    7404    1    295.2    39.3    0    7.3    0    1.014322    -16.885153    220    4    1.1    0.9;
    7405    1    9.51    0.5    0    0.04    0    1.025141    -10.524427    150    9    1.1    0.9;
    7406    1    0    0    0.11885    -0.089137    0    1.015343    -1.615945    380    6    1.1    0.9;
    7407    1    -0    0    0.029104    22.310896    0    1.049351    -13.067891    380    4    1.1    0.9;
    7408    1    25.33    14.2    0    4.05    0    1.029262    7.522386    220    5    1.1    0.9;
    7409    1    160.6    51.2    0    46.39    0    1.064417    0.577932    380    20    1.1    0.9;
    7410    1    0    0    0    0    0    0.974625    -8.32398    150    9    1.1    0.9;
    7411    1    22.32    7.3    0    0.46    0    0.987278    -11.720559    110    12    1.1    0.9;
    7412    1    0    -0    0.670766    -0.531023    0    1.07921    54.070288    380    8    1.2    0.8;
    7413    1    35.64    22    0    4.46    0    0.92416    -12.234897    150    9    1.1    0.9;
    7414    1    0    0    0.404001    4.446629    0    1.010408    22.827203    380    5    1.1    0.9;
    7415    1    3.8    1.3    0    0.78    0    0.995248    -4.048539    110    18    1.1    0.9;
    7416    2    0    0    0    0    0    1.003342    23.89027    10.6    1    1.1    0.9;
    7417    1    -19.07    -6.06    0    16.68    0    1.004325    -5.281581    220    11    1.1    0.9;
    7418    1    50.06    25    0    1.21    0    0.979437    -10.944319    110    12    1.1    0.9;
    7419    1    36.44    22.6    0    2.32    0    0.978181    -9.34911    150    9    1.1    0.9;
    7420    1    -0    -0    0    22.93    0    1.103483    -15.025503    150    9    1.2    0.8;
    7421    1    49.8    7.1    0    1.4    0    1.013945    18.92959    154    1    1.1    0.9;
    7422    1    5.11    2.5    0    1.5    0    0.930277    -7.416239    110    18    1.1    0.9;
    7423    1    148.3    12.1    0.039183    7.280613    0    1.017402    17.981879    220    13    1.1    0.9;
    7424    1    19.12    2.8    0    0.97    0    0.975147    -7.162476    110    18    1.1    0.9;
    7425    1    -0    0    0.037961    6.562039    0    1.047892    7.785203    220    11    1.1    0.9;
    7426    2    0    0    0    0    0    1.030874    24.601888    20    5    1.1    0.9;
    7427    1    -0    0    0    0.04    0    1.032836    -10.828842    150    9    1.1    0.9;
    7428    2    0    0    0    0    0    1.049495    12.649819    20    5    1.1    0.9;
    7429    1    3.7    1.3    0    0.98    0    0.927616    -1.873772    110    19    1.1    0.9;
    7430    2    0    0    0    0    0    0.991002    22.274075    10.6    1    1.1    0.9;
    7431    1    80.39    10.8    0    0.35    0    1.027954    19.079635    220    5    1.1    0.9;
    7432    1    53.26    29.5    0    41.35    0    1.023631    36.965167    150    8    1.1    0.9;
    7433    1    6.61    3.3    0    2.67    0    0.993646    -13.107606    110    22    1.1    0.9;
    7434    1    -0    -0    0    -0.46    0    1.009631    -16.516918    380    6    1.1    0.9;
    7435    1    7.41    2.7    0    1.08    0    1.000291    1.096095    110    19    1.1    0.9;
    7436    1    -14.81    -0.52    0    0.13    0    1.045147    8.735036    110    18    1.1    0.9;
    7437    1    87.38    -90.15    0    16.05    0    1.027684    6.13627    220    3    1.1    0.9;
    7438    1    155.25    23.3    0    3.74    0    0.980437    -5.788214    220    6    1.1    0.9;
    7439    1    -0    -0    0    4.74    0    1.019063    27.899716    154    1    1.1    0.9;
    7440    1    71.58    57.6    0.233839    24.774621    0    1.033627    -11.381318    380    4    1.1    0.9;
    7441    1    0    -0    0.278965    11.049132    0    1.059512    17.119921    380    16    1.1    0.9;
    7442    1    -29.96    -21.31    0    0    0    1.035887    43.5707    150    8    1.1    0.9;
    7443    1    0    -0    0    5.02    0    1.022832    -6.905618    220    10    1.1    0.9;
    7444    1    -0    -0    0    11.55    0    0.983585    27.331059    380    1    1.1    0.9;
    7445    1    0    0    0    0    0    1.001491    -13.031617    150    9    1.1    0.9;
    7446    1    -2.27    -1.81    0    42.76    0    1.027329    -11.117382    380    4    1.1    0.9;
    7447    2    0    0    0    0    0    1.035838    -5.172678    20    7    1.1    0.9;
    7448    1    0    0    0    38.24    0    0.965783    34.653221    400    1    1.1    0.9;
    7449    2    0    0    0    0    0    0.990475    21.129805    15.75    1    1.1    0.9;
    7450    1    0    -0    0    9.34    0    1.041428    31.297695    220    5    1.1    0.9;
    7451    1    117.7    115    0    12.29    0    1.033239    19.752155    380    3    1.1    0.9;
    7452    2    0    0    0    0    0    1.035023    -10.739655    20    4    1.1    0.9;
    7453    1    0    -0    0.091693    56.645921    0    1.00276    92.867423    380    1    1.1    0.9;
    7454    1    99.4    -347.1    0    31.86    0    1.039213    59.560635    380    3    1.1    0.9;
    7455    1    10.81    1.9    0    1.6    0    0.970971    8.339669    110    18    1.1    0.9;
    7456    1    0    -0    0    9.06    0    1.026603    8.287587    220    3    1.1    0.9;
    7457    1    37    5.3    0    1.74    0    0.995497    16.901519    154    1    1.1    0.9;
    7458    1    39.94    13    0    2.47    0    1.034461    -2.846498    220    5    1.1    0.9;
    7459    1    122.9    19.3    0    68.84    0    1.048234    8.13578    380    16    1.1    0.9;
    7460    1    -55.83    -31.99    0    2.88    0    1.043896    46.673508    110    8    1.1    0.9;
    7461    1    213.1    -12.3    0    30.87    0    1.026298    3.000376    380    6    1.1    0.9;
    7462    1    94.71    15.6    0.040271    2.879729    0    0.996721    18.292833    220    5    1.1    0.9;
    7463    1    139.9    1.1    0    5.58    0    1.001698    -25.302194    220    4    1.1    0.9;
    7464    1    305.04    77.16    0    17.43    0    1.023246    -4.014324    220    5    1.1    0.9;
    7465    1    41.35    25.6    0    9.9    0    1.023776    -5.098586    150    9    1.1    0.9;
    7466    1    0    -0    0    11.9    0    1.027457    0.392065    154    1    1.1    0.9;
    7467    1    0    0    0    3.41    0    1.006837    21.320742    220    6    1.1    0.9;
    7468    1    2.47    -0.62    0    2.54    0    0.996113    91.68458    150    1    1.1    0.9;
    7469    1    35.64    22    0    5.67    0    0.926519    -12.060065    150    9    1.1    0.9;
    7470    2    0    0    0    0    0    1.060213    11.478706    20    5    1.1    0.9;
    7471    1    46.25    13.1    0    1.29    0    1.030405    -19.337916    220    4    1.1    0.9;
    7472    1    0    0    0    1.23    0    1.02918    34.311008    220    3    1.1    0.9;
    7473    2    0    0    0    0    0    1.015521    7.836059    11    1    1.1    0.9;
    7474    2    0    0    0    0    0    1.015682    32.523561    20    10    1.1    0.9;
    7475    2    0    0    0    0    0    1.043764    37.173377    20    5    1.1    0.9;
    7476    2    0    0    0    0    0    1.015161    -11.543898    20    4    1.1    0.9;
    7477    2    0    0    0    0    0    1.015161    -11.543898    20    4    1.1    0.9;
    7478    1    48.95    11.6    0    2    0    1.023844    10.180784    220    5    1.1    0.9;
    7479    1    23.4    8.38    0    1.07    0    1.01549    -16.739813    220    4    1.1    0.9;
    7480    1    163.1    23.2    0    3.36    0    1.026848    -2.172567    154    1    1.1    0.9;
    7481    1    -15.91    -6.11    0    0.21    0    0.986796    -8.205739    110    23    1.1    0.9;
    7482    1    0    0    0    0.66    0    1.012673    -2.175699    380    6    1.1    0.9;
    7483    1    123.9    46.5    0.039444    12.660556    0    1.006165    19.267453    220    13    1.1    0.9;
    7484    1    17.82    7.3    0    0.14    0    0.987767    -4.687808    110    18    1.1    0.9;
    7485    1    66.47    22.1    0    0.46    0    1.000671    -7.208347    110    21    1.1    0.9;
    7486    1    -0    -0    0    2.74    0    0.98001    31.417055    220    3    1.1    0.9;
    7487    2    0    0    0    0    0    1.031445    23.624078    11    1    1.1    0.9;
    7488    1    -0    0    0    1.23    0    1.004387    30.940233    220    3    1.1    0.9;
    7489    2    0    0    0    0    0    0.969605    29.504132    19    1    1.1    0.9;
    7490    2    0    0    0    0    0    1.028453    -12.903077    20    4    1.1    0.9;
    7491    1    -0    0    0    4.86    0    1.022918    -6.867161    220    10    1.1    0.9;
    7492    1    572.3    159.7    0    19.88    0    1.0082    -3.889166    380    6    1.1    0.9;
    7493    1    -0    0    0    7.84    0    1.024005    3.431686    220    5    1.1    0.9;
    7494    1    236.2    45.1    0    2.88    0    0.976666    29.531177    220    3    1.1    0.9;
    7495    1    12.31    3    0    0.98    0    0.966785    -7.214159    110    18    1.1    0.9;
    7496    1    -0    -0    0    0.16    0    1.066456    -4.571785    150    9    1.1    0.9;
    7497    1    0    -0    0    0.93    0    0.971858    -3.874575    110    18    1.1    0.9;
    7498    2    0    0    0    0    0    1.056333    76.025167    20    3    1.1    0.9;
    7499    2    0    0    0    0    0    1.074058    4.909711    20    20    1.1    0.9;
    7500    1    52.96    32.8    0    5.79    0    1.004576    -15.207244    150    9    1.1    0.9;
    7501    2    0    0    0    0    0    1.050494    10.971923    20    5    1.1    0.9;
    7502    2    0    0    0    0    0    1.044704    16.811399    20    5    1.1    0.9;
    7503    1    16.92    -0    0    0.57    0    1.042464    13.256191    220    5    1.1    0.9;
    7504    2    0    0    0    0    0    1.044704    16.811399    20    5    1.1    0.9;
    7505    2    0    0    0    0    0    1.033648    19.100507    20    5    1.1    0.9;
    7506    1    0    -0    0.234321    -0.195267    0    1.03025    4.714884    380    6    1.1    0.9;
    7507    2    0    0    0    0    0    1.050494    10.971923    20    5    1.1    0.9;
    7508    2    0    0    0    0    0    1.036203    12.985596    20    5    1.1    0.9;
    7509    1    -0    0    0    0.19    0    1.036636    21.536243    220    5    1.1    0.9;
    7510    1    26.35    30    0    1.82    0    1.026508    -9.702337    150    9    1.1    0.9;
    7511    2    0    0    0    0    0    1.016367    7.342385    20    22    1.1    0.9;
    7512    2    0    0    0    0    0    1.041748    29.3468    20    5    1.1    0.9;
    7513    2    0    0    0    0    0    1.050204    7.926973    20    5    1.1    0.9;
    7514    1    0    0    0    1.66    0    1.020185    -9.133094    150    9    1.1    0.9;
    7515    1    -0    -0    1.175023    84.993965    0    1.015134    26.112226    380    5    1.1    0.9;
    7516    1    0    0    0.714478    10.088417    0    1.050319    7.519611    220    3    1.1    0.9;
    7517    1    229.9    48.9    0    8.36    0    1.009036    -4.581287    220    5    1.1    0.9;
    7518    1    292.8    114.2    0    22.01    0    1.011944    -15.886414    380    6    1.1    0.9;
    7519    1    -0    -0    0    17.81    0    1.04144    33.928864    380    1    1.1    0.9;
    7520    1    1.63    8.8    0    0.16    0    0.966985    -9.629605    150    9    1.1    0.9;
    7521    1    0.2    1.6    0    0.23    0    0.997786    37.196075    220    3    1.1    0.9;
    7522    1    -0    0    0    1.33    0    0.99887    -8.910757    150    9    1.1    0.9;
    7523    2    0    0    0    0    0    1.046478    33.359815    20    3    1.1    0.9;
    7524    2    0    0    0    0    0    1.046478    33.359815    20    3    1.1    0.9;
    7525    1    0    0    0    0.32    0    1.051255    -11.661899    150    9    1.1    0.9;
    7526    2    0    0    0    0    0    1.046478    33.359815    20    3    1.1    0.9;
    7527    1    0    0    0.037754    6.272246    0    1.075024    46.081157    220    3    1.1    0.9;
    7528    2    0    0    0    0    0    1.046478    33.359815    20    3    1.1    0.9;
    7529    1    18.52    6.1    0    1.24    0    0.927084    -10.698244    110    21    1.1    0.9;
    7530    1    82.39    12.8    0.039396    0.060453    0    1.011686    94.331837    150    1    1.1    0.9;
    7531    2    0    0    0    0    0    1.048637    18.752224    20    5    1.1    0.9;
    7532    1    0    0    0    0    0    1.016071    -5.447511    150    9    1.1    0.9;
    7533    1    -0    -0    0    0.23    0    1.009464    -1.490677    110    18    1.1    0.9;
    7534    1    48.35    62.8    0.460556    14.875393    0    1.048061    37.584997    220    13    1.1    0.9;
    7535    2    0    0    0    0    0    1.04554    8.581299    10.5    1    1.1    0.9;
    7536    1    21.12    7.7    0    0.52    0    1.033157    12.58568    110    19    1.1    0.9;
    7537    1    0    0    0.094757    -0.276956    0    1.001278    5.844525    220    19    1.1    0.9;
    7538    1    -0    -0    0.252685    6.907589    0    0.974828    -2.630234    220    19    1.1    0.9;
    7539    2    0    0    0    0    0    1.026207    -11.793103    20    4    1.1    0.9;
    7540    2    0    0    0    0    0    1.016705    -7.501421    20    22    1.1    0.9;
    7541    1    55.26    -0    0    1.05    0    1.024052    -20.491624    220    4    1.1    0.9;
    7542    1    -11.81    -12    0    19.39    0    1.046479    -13.228828    220    4    1.1    0.9;
    7543    1    -0    -0    0.390917    96.684236    0    1.079263    63.417816    380    3    1.1    0.9;
    7544    2    0    0    0    0    0    1.031898    -9.317211    20    6    1.1    0.9;
    7545    1    0    -0    0    35.06    0    1.023406    33.215649    380    8    1.1    0.9;
    7546    1    0    -0    0    0.48    0    0.944594    -10.932082    150    9    1.1    0.9;
    7547    2    0    0    0    0    0    1.045375    17.213843    20    5    1.1    0.9;
    7548    1    12.01    0.7    0    0.5    0    1.03676    80.007231    220    3    1.1    0.9;
    7549    1    -0    -0    0    0.45    0    0.973721    -10.511526    110    12    1.1    0.9;
    7550    1    82.6    11.7    0    1.75    0    1.033803    2.408169    154    1    1.1    0.9;
    7551    2    0    0    0    0    0    1.044493    17.115248    20    7    1.1    0.9;
    7552    1    106.8    28.8    0.0502    4.2998    0    1.01034    -19.654143    220    4    1.1    0.9;
    7553    1    3    1.7    0    0.53    0    1.050063    1.790288    110    23    1.1    0.9;
    7554    1    182.18    36.4    0    7.79    0    0.966012    -26.182023    220    6    1.1    0.9;
    7555    1    0    0    0    8.19    0    1.03287    9.234842    220    5    1.1    0.9;
    7556    2    0    0    0    0    0    0.979015    43.42213    10.3    1    1.1    0.9;
    7557    2    0    0    0    0    0    1.017287    26.369278    20    5    1.1    0.9;
    7558    2    0    0    0    0    0    1.017287    26.369278    20    5    1.1    0.9;
    7559    2    0    0    0    0    0    1.017287    26.369278    20    5    1.1    0.9;
    7560    2    0    0    0    0    0    1.017287    26.369278    20    5    1.1    0.9;
    7561    2    0    0    0    0    0    1.050891    3.953704    20    18    1.1    0.9;
    7562    2    0    0    0    0    0    1.026207    28.927907    20    5    1.1    0.9;
    7563    2    0    0    0    0    0    1.026207    28.927907    20    5    1.1    0.9;
    7564    2    0    0    0    0    0    1.048808    20.576441    20    5    1.1    0.9;
    7565    1    0    0    0.44806    95.507515    0    1.028074    9.122801    380    11    1.1    0.9;
    7566    1    175.4    28.8    0    2.03    0    0.967886    -29.550722    150    10    1.1    0.9;
    7567    1    0    0    0    10.13    0    1.031559    4.308699    220    5    1.1    0.9;
    7568    2    0    0    0    0    0    1.000449    37.338871    13.8    1    1.1    0.9;
    7569    1    39    5.5    0    3.4    0    0.9959    31.309077    154    1    1.1    0.9;
    7570    1    45.05    15.3    0    12.29    0    0.991874    -3.881717    220    6    1.1    0.9;
    7571    1    0    -0    0    0.18    0    1.029122    21.17436    220    5    1.1    0.9;
    7572    1    0    -0    0    2.18    0    1.017489    3.82958    220    1    1.1    0.9;
    7573    1    -0    0.2    0    0.12    0    1.017516    24.916537    220    3    1.1    0.9;
    7574    1    -22.2    -5.79    0    5.28    0    1.085005    72.392093    380    3    1.2    0.8;
    7575    1    0    -0    0.090774    3.340444    0    1.037518    8.166974    220    18    1.1    0.9;
    7576    1    153.9    11.5    0.565068    6.959861    0    1.036632    21.536273    220    5    1.1    0.9;
    7577    2    0    0    0    0    0    0.977562    26.05322    13.8    1    1.1    0.9;
    7578    1    10.8    1.6    0    2.88    0    0.966425    19.011458    154    1    1.1    0.9;
    7579    1    107.9    17.6    0    1.03    0    0.994266    24.822965    150    8    1.1    0.9;
    7580    1    24.33    5.8    0    13.48    0    1.032352    -19.474633    220    4    1.1    0.9;
    7581    1    -0    -0    0    0.53    0    1.006747    -6.692315    110    21    1.1    0.9;
    7582    1    67.98    9.2    0    7.77    0    1.021195    -22.64557    220    4    1.1    0.9;
    7583    1    -0    -0    0.117944    0.021542    0    1.028403    19.42587    220    6    1.1    0.9;
    7584    1    11.31    4.6    0.038844    2.201156    0    1.020593    8.251081    110    18    1.1    0.9;
    7585    2    0    0    0    0    0    0.998951    38.095582    9    1    1.1    0.9;
    7586    1    33.24    11.1    0    1.14    0    0.95133    -12.17191    110    21    1.1    0.9;
    7587    1    0    -0    0    0    0    1.018239    -19.841296    20    4    1.1    0.9;
    7588    1    35.14    12.6    0    0.97    0    1.053124    0.544081    110    15    1.1    0.9;
    7589    1    7.41    2.7    0    0.8    0    0.962323    -5.059859    110    19    1.1    0.9;
    7590    1    76.08    17.1    0    5.78    0    1.00847    2.517223    220    20    1.1    0.9;
    7591    1    35.94    26    0    8.07    0    1.037428    -2.276022    220    1    1.1    0.9;
    7592    1    85.09    13.4    0    0.23    0    1.014219    -26.230001    220    4    1.1    0.9;
    7593    2    0    0    0    0    0    0.999494    10.749804    11    1    1.1    0.9;
    7594    1    18.8    2.7    0    0.31    0    1.012367    19.105535    154    1    1.1    0.9;
    7595    1    -0    -0    0    2.84    0    1.029975    -17.836256    220    1    1.1    0.9;
    7596    1    -0    0    0    4.99    0    1.030725    8.292435    220    1    1.1    0.9;
    7597    1    11.71    3.9    0    0.77    0    0.986301    -14.390471    110    12    1.1    0.9;
    7598    2    0    0    0    0    0    1.039863    93.944189    20    3    1.1    0.9;
    7599    2    0    0    0    0    0    1.056697    84.200005    20    3    1.1    0.9;
    7600    2    0    0    0    0    0    1.034532    19.101591    20    6    1.1    0.9;
    7601    1    158.79    39.45    0    63.31    0    0.993956    27.916175    380    13    1.1    0.9;
    7602    1    347.61    74.37    0    0    0    1.052113    29.000359    220    2    1.1    0.9;
    7603    1    -0    -7.5    0    0    0    1.017601    -8.578565    150    9    1.1    0.9;
    7604    1    -0    0    0    0.2    0    1.033074    20.041137    220    5    1.1    0.9;
    7605    1    246.8    36.3    0    16.01    0    1.019087    3.567469    220    5    1.1    0.9;
    7606    1    -0    0    0    0.89    0    1.035028    23.912435    220    5    1.1    0.9;
    7607    1    12.51    4.2    0.020558    0.199442    0    0.973132    -9.209535    110    21    1.1    0.9;
    7608    1    -11.01    3.6    0    0.55    0    1.02769    0.17135    150    9    1.1    0.9;
    7609    1    -0    0    0.117914    10.521738    0    1.019595    11.893135    220    3    1.1    0.9;
    7610    1    12.11    -0    0    0.6    0    1.010451    -20.541975    220    4    1.1    0.9;
    7611    1    68.68    21    0    0.56    0    0.983582    -5.301166    110    21    1.1    0.9;
    7612    1    23.03    8.3    0    0.09    0    1.021547    -3.918499    110    19    1.1    0.9;
    7613    2    0    0    0    0    0    1.012556    -8.920589    20    10    1.1    0.9;
    7614    1    58.5    8.3    0    4    0    0.996842    30.308668    154    1    1.1    0.9;
    7615    1    29.53    25.1    0    0.8    0    0.900287    -12.257818    150    9    1.1    0.9;
    7616    1    13.9    1.9    0    3.05    0    1.007201    17.355456    154    1    1.1    0.9;
    7617    1    71.88    44.5    0    0.04    0    1.024793    -7.141759    150    9    1.1    0.9;
    7618    1    4.61    1.7    0    0.49    0    0.961786    -4.769176    110    19    1.1    0.9;
    7619    1    8.31    3    0    1.37    0    1.009246    -1.433025    110    19    1.1    0.9;
    7620    1    27.73    17.2    0    0.36    0    0.957345    -9.979812    150    9    1.1    0.9;
    7621    1    75.58    26.1    0.15448    6.28552    0    1.033359    10.826321    220    7    1.1    0.9;
    7622    1    14.5    3.1    0.154498    -0.265705    0    1.030095    1.211663    380    9    1.1    0.9;
    7623    1    1.9    1.4    0    1.07    0    0.967258    -0.3052    110    18    1.1    0.9;
    7624    1    44.95    18.7    0    5.36    0    1.032722    23.254549    220    3    1.1    0.9;
    7625    2    0    0    0    0    0    1.040138    32.45384    20    17    1.1    0.9;
    7626    1    0    -0    0.294914    17.471387    0    0.986904    36.297583    380    2    1.1    0.9;
    7627    1    102.3    14.5    0    22.12    0    1.026631    0.05062    154    1    1.1    0.9;
    7628    2    0    0    0    0    0    1.052257    44.731305    20    3    1.1    0.9;
    7629    1    8.21    0.5    0.115193    3.024006    0    1.019372    -2.020811    110    18    1.1    0.9;
    7630    1    53.46    15.4    0    0.45    0    0.992585    32.412682    220    3    1.1    0.9;
    7631    1    -0    0    0    14.04    0    1.032145    20.7029    220    5    1.1    0.9;
    7632    1    264.3    111.6    0    34.93    0    1.053421    57.48218    380    3    1.1    0.9;
    7633    1    14.22    4.7    0    2.05    0    0.989151    -11.706984    110    12    1.1    0.9;
    7634    2    0    0    0    0    0    1.04616    -9.114978    20    4    1.1    0.9;
    7635    1    5.51    17.7    0    0.58    0    0.952203    -7.669787    150    9    1.1    0.9;
    7636    2    0    0    0    0    0    1.059142    21.764381    20    14    1.1    0.9;
    7637    2    0    0    0    0    0    1.059142    21.764381    20    14    1.1    0.9;
    7638    1    -0    -0    0.07741    7.45259    0    1.041676    14.357601    220    5    1.1    0.9;
    7639    2    0    0    0    0    0    1.005118    2.132581    11    1    1.1    0.9;
    7640    2    0    0    0    0    0    1.020355    -19.386832    380    4    1.1    0.9;
    7641    2    0    0    0    0    0    0.98379    29.90696    10.6    1    1.1    0.9;
    7642    1    27.6    4    0    6.91    0    1.014614    27.544046    154    1    1.1    0.9;
    7643    2    0    0    0    0    0    0.989847    8.461746    10.5    1    1.1    0.9;
    7644    1    0    -0    0    49.26    0    0.964474    34.963089    400    1    1.1    0.9;
    7645    2    0    0    0    0    0    1.030879    24.610942    20    5    1.1    0.9;
    7646    1    0    0    0    2.59    0    1.046867    5.19198    220    7    1.1    0.9;
    7647    1    -0    0    0    29.01    0    0.964216    32.646923    400    1    1.1    0.9;
    7648    2    0    0    0    0    0    1.030879    24.610942    20    5    1.1    0.9;
    7649    2    0    0    0    0    0    1.030879    24.610942    20    5    1.1    0.9;
    7650    1    20.9    3    0    3.58    0    1.004253    18.360619    154    1    1.1    0.9;
    7651    1    -0    0    0    0.05    0    0.982403    0.459837    150    9    1.1    0.9;
    7652    1    -0    0    0    1.06    0    1.025091    37.934609    150    8    1.1    0.9;
    7653    1    0    -0    0    0.22    0    1.021282    26.179888    150    8    1.1    0.9;
    7654    2    0    0    0    0    0    1.065374    52.949406    20    10    1.1    0.9;
    7655    1    -0    0    0    0.4    0    1.027345    79.006607    220    3    1.1    0.9;
    7656    1    -4.88    -2.79    0    0.38    0    0.980995    -7.049246    110    18    1.1    0.9;
    7657    1    101.2    48.9    0    7.78    0    1.0014    -12.664749    150    9    1.1    0.9;
    7658    1    1.4    0.2    0    0.81    0    0.985093    44.213476    154    1    1.1    0.9;
    7659    1    0    -0    0    0.18    0    0.995622    2.064857    110    18    1.1    0.9;
    7660    1    69.18    38.1    0    28.66    0    1.011162    -11.417722    220    6    1.1    0.9;
    7661    1    0    0    0    0    0    1.009788    -5.34131    150    9    1.1    0.9;
    7662    2    0    0    0    0    0    0.990464    21.09396    15.75    1    1.1    0.9;
    7663    1    43.95    8.5    0    29.29    0    1.021775    34.479028    150    8    1.1    0.9;
    7664    1    91    36    0    5.47    0    1.006123    14.025015    220    5    1.1    0.9;
    7665    1    0    0    0    0.18    0    1.015795    22.756038    220    5    1.1    0.9;
    7666    1    0    0    0    14.79    0    1.066932    53.431939    380    3    1.1    0.9;
    7667    2    0    0    0    0    0    1.038747    -8.642337    20    4    1.1    0.9;
    7668    2    0    0    0    0    0    1.018739    -6.896129    20    9    1.1    0.9;
    7669    1    -17.8    -3.78    0    0.08    0    1.020153    9.00136    110    18    1.1    0.9;
    7670    2    0    0    0    0    0    1.043163    36.844687    20    3    1.1    0.9;
    7671    2    0    0    0    0    0    1.043163    36.844687    20    3    1.1    0.9;
    7672    2    0    0    0    0    0    1.043163    36.844687    20    3    1.1    0.9;
    7673    1    0    -0    0    2.24    0    0.997952    42.31077    154    1    1.1    0.9;
    7674    2    0    0    0    0    0    1.039038    39.160421    20    2    1.1    0.9;
    7675    2    0    0    0    0    0    1.038621    36.677136    20    3    1.1    0.9;
    7676    2    0    0    0    0    0    1.038621    36.677136    20    3    1.1    0.9;
    7677    2    0    0    0    0    0    1.012381    36.32396    11    1    1.1    0.9;
    7678    1    -0    -0    0.278403    6.279598    0    1.059011    14.603372    380    16    1.1    0.9;
    7679    1    0    0    0    0.23    0    1.039579    -17.294304    380    10    1.1    0.9;
    7680    1    -0    -0    0    1.06    0    0.996007    40.621651    154    1    1.1    0.9;
    7681    2    0    0    0    0    0    0.948759    58.410077    14    1    1.1    0.9;
    7682    1    18.12    11.2    0    2.96    0    0.97384    -5.930731    150    9    1.1    0.9;
    7683    1    2.2    0.5    0    0.06    0    1.022827    -6.906314    220    10    1.1    0.9;
    7684    1    72.18    44.7    0    2.72    0    1.025682    -7.286792    150    9    1.1    0.9;
    7685    1    66.97    41.5    0    0.39    0    1.023538    -11.335143    150    9    1.1    0.9;
    7686    1    36.44    12.5    0    0.59    0    0.978047    -5.585121    110    21    1.1    0.9;
    7687    1    0    -0    0    1.18    0    1.036304    5.804838    220    5    1.1    0.9;
    7688    1    69.18    19.7    0    6.99    0    1.014024    31.07903    150    8    1.1    0.9;
    7689    2    0    0    0    0    0    1.030566    -6.658147    20    9    1.1    0.9;
    7690    1    108.31    14.23    0    8.47    0    1.026803    33.480301    220    13    1.1    0.9;
    7691    1    117.5    40    0    3.69    0    1.057106    10.677187    220    3    1.1    0.9;
    7692    1    46.05    1    0.058848    3.14096    0    0.998297    91.50797    150    1    1.1    0.9;
    7693    1    2.2    0.5    0    1.84    0    0.978541    -19.945206    150    10    1.1    0.9;
    7694    1    66.47    14.14    0    0.17    0    0.974594    -3.800413    110    19    1.1    0.9;
    7695    1    143.2    5.9    0    5.79    0    1.014554    -17.012577    220    4    1.1    0.9;
    7696    1    1.8    0.6    0    0.43    0    1.003899    29.486608    150    8    1.1    0.9;
    7697    1    78.5    11.2    0    1.65    0    1.000697    34.52941    154    1    1.1    0.9;
    7698    1    0    -0    0.059142    1.940858    0    1.028653    5.929535    220    5    1.1    0.9;
    7699    1    28.93    0.2    0    0    0    1.005266    46.404335    220    3    1.1    0.9;
    7700    2    0    0    0    0    0    1.007844    10.25283    20    18    1.1    0.9;
    7701    1    0    0    0    53.04    0    1.065243    -6.294863    380    12    1.2    0.8;
    7702    1    19.82    12.3    0    0.06    0    1.0171    -4.093262    150    9    1.1    0.9;
    7703    1    63.5    9.1    0    51.96    0    1.034971    -1.011495    154    1    1.1    0.9;
    7704    1    0.39    -0.24    0    0.15    0    0.994884    -3.860114    110    18    1.1    0.9;
    7705    2    0    0    0    0    0    1.005763    29.922079    11.5    1    1.1    0.9;
    7706    1    0    -0    0    26.46055    0    1.025326    5.65858    220    20    1.1    0.9;
    7707    2    0    0    0    0    0    0.954584    49.806962    11    1    1.1    0.9;
    7708    1    0    0    0.096104    1.033896    0    1.031582    -3.692888    220    12    1.1    0.9;
    7709    1    339.9    70.5    0    28.91    0    1.031224    8.621811    220    5    1.1    0.9;
    7710    1    7    1    0    8.71    0    1.01677    27.238345    154    1    1.1    0.9;
    7711    1    0    0    0    3.06    0    0.995217    14.929118    380    5    1.1    0.9;
    7712    2    0    0    0    0    0    1.033848    35.240634    20    10    1.1    0.9;
    7713    1    0    -0    0    165.34    0    1.023683    -10.396377    380    4    1.1    0.9;
    7714    1    -40.34    18.3    0.235962    27.853028    0    1.011968    -8.193842    220    4    1.1    0.9;
    7715    1    25    3.6    0    1.15    0    1.025386    8.904631    154    1    1.1    0.9;
    7716    2    0    0    0    0    0    1.02806    -6.75496    20    6    1.1    0.9;
    7717    2    0    0    0    0    0    1.02806    -6.75496    20    6    1.1    0.9;
    7718    1    -0    -0    0    0.86    0    0.993956    -21.157564    220    6    1.1    0.9;
    7719    2    0    0    0    0    0    1.02806    -6.75496    20    6    1.1    0.9;
    7720    1    -0    -0    0    62.49    0    0.973567    19.26737    400    1    1.1    0.9;
    7721    2    0    0    0    0    0    1.02806    -6.75496    20    6    1.1    0.9;
    7722    2    0    0    0    0    0    1.02806    -6.75496    20    6    1.1    0.9;
    7723    1    31.2    4.4    0    0.35    0    1.005522    27.151982    154    1    1.1    0.9;
    7724    1    -0    -0    0    2.08    0    1.038631    53.209448    220    8    1.1    0.9;
    7725    1    16.02    4.7    0    0.94    0    1.018206    51.157996    110    8    1.1    0.9;
    7726    1    55.26    11    0    7.68    0    1.027951    5.82431    220    5    1.1    0.9;
    7727    1    0    -0    0.432051    21.130097    0    1.000718    32.41785    380    2    1.1    0.9;
    7728    1    -0    -0    0    0.48    0    1.086195    -3.617645    150    9    1.1    0.9;
    7729    1    -0    -0    0.936444    -0.728345    0    1.093017    66.981987    380    8    1.2    0.8;
    7730    1    0    -0    0    1.3    0    1.033879    20.32366    220    5    1.1    0.9;
    7731    2    0    0    0    0    0    1.015733    2.857525    6.3    1    1.1    0.9;
    7732    2    0    0    0    0    0    1.050328    7.929133    20    5    1.1    0.9;
    7733    1    -0    0    0.115812    4.47349    0    1.043338    79.315336    220    3    1.1    0.9;
    7734    2    0    0    0    0    0    1.04043    49.086444    20    10    1.1    0.9;
    7735    1    267.1    57.4    0    13.64    0    1.012081    -5.974014    380    6    1.1    0.9;
    7736    2    0    0    0    0    0    1.064843    50.81976    20    14    1.1    0.9;
    7737    1    40.04    20    0    0.05    0    0.99141    -24.920151    220    6    1.1    0.9;
    7738    1    415.8    126.6    0.183094    18.897593    0    0.996569    19.168156    220    14    1.1    0.9;
    7739    1    -0    0    0    4.87    0    1.039146    -7.96239    150    9    1.1    0.9;
    7740    2    0    0    0    0    0    1.045213    9.250128    20    14    1.1    0.9;
    7741    1    180.2    24.7    0.230883    6.557217    0    1.029393    20.464953    220    13    1.1    0.9;
    7742    2    0    0    0    0    0    1.022262    22.386094    11    1    1.1    0.9;
    7743    2    0    0    0    0    0    0.993125    29.628125    15    1    1.1    0.9;
    7744    1    -0.47    0.1    0    0.35    0    0.991606    -5.011662    110    18    1.1    0.9;
    7745    1    89.6    13.1    0    8.14    0    1.014605    -26.887876    220    4    1.1    0.9;
    7746    1    0    0    0    6.4    0    1.00234    -7.016126    150    9    1.1    0.9;
    7747    1    185.6    26.4    0    32.78    0    1.041754    -0.054874    154    1    1.1    0.9;
    7748    1    -0    0    0.264114    2.943924    0    1.031224    9.624601    220    7    1.1    0.9;
    7749    1    97.06    -0.33    0    1.24    0    1.032821    24.353123    220    13    1.1    0.9;
    7750    2    0    0    0    0    0    1.008982    42.351688    15    1    1.1    0.9;
    7751    2    0    0    0    0    0    1.008348    30.337205    14.4    1    1.1    0.9;
    7752    1    -0    -0    0    7.85    0    1.014457    46.592195    220    8    1.1    0.9;
    7753    1    1.1    0    0    1.53    0    0.990596    -14.119287    110    22    1.1    0.9;
    7754    2    0    0    0    0    0    1.032344    9.093698    20    18    1.1    0.9;
    7755    1    -0    -0    0    29.25    0    1.069965    -1.842784    380    1    1.2    0.8;
    7756    1    0    0    0    3.86    0    1.015916    42.071087    380    3    1.1    0.9;
    7757    1    0    -0    0    30.04    0    1.081813    65.890792    380    3    1.1    0.9;
    7758    1    -0    0    0    4.55    0    0.987774    6.666713    220    5    1.1    0.9;
    7759    1    46.95    54.6    0    29.46    0    0.970708    -10.509264    150    9    1.1    0.9;
    7760    1    21.12    7.7    0    0.7    0    1.031909    -3.777508    110    19    1.1    0.9;
    7761    1    111    36.6    0    2.21    0    1.036191    16.7363    220    5    1.1    0.9;
    7762    1    0    0    0    0    0    0.970166    -9.580952    150    9    1.1    0.9;
    7763    1    185.2    26.4    0    12.41    0    1.000824    17.437935    154    1    1.1    0.9;
    7764    1    41.2    56.52    0    0    0    0.947723    4.470254    110    18    1.1    0.9;
    7765    1    0    0    0.039358    8.480642    0    1.023288    75.989607    220    3    1.1    0.9;
    7766    1    -0    0    0    15.14    0    1.020274    26.013456    220    3    1.1    0.9;
    7767    1    -0    -0    0    6.93    0    1.015998    31.069444    380    3    1.1    0.9;
    7768    2    0    0    0    0    0    1.011648    24.408754    11    1    1.1    0.9;
    7769    1    0    0    0    138.24    0    0.967461    24.197449    400    1    1.1    0.9;
    7770    1    0    -0    0    34.13    0    1.037193    -13.548015    380    4    1.1    0.9;
    7771    1    0    -0    0.225625    26.287525    0    1.063673    -0.208683    380    21    1.1    0.9;
    7772    1    288.7    117.3    0    183.57    0    1.016119    -9.542933    380    6    1.1    0.9;
    7773    1    55.4    7.9    0    0.12    0    1.018408    19.83996    154    1    1.1    0.9;
    7774    1    -12.61    4.1    0    0.33    0    1.019517    -6.861741    150    9    1.1    0.9;
    7775    1    0    -0    0    0.23    0    0.990546    -8.428479    150    10    1.1    0.9;
    7776    2    0    0    0    0    0    1.032321    27.942453    20    5    1.1    0.9;
    7777    2    0    0    0    0    0    1.009853    14.713647    13.8    1    1.1    0.9;
    7778    1    83.59    -7.2    0    12.95    0    0.991779    -19.695979    220    10    1.1    0.9;
    7779    1    17.52    6.6    0    3.79    0    1.026053    18.466754    220    5    1.1    0.9;
    7780    1    -0    0    0    1.79    0    1.028263    33.70683    380    2    1.1    0.9;
    7781    1    -0    -0    0    0.57    0    1.012112    8.292067    110    18    1.1    0.9;
    7782    1    -0    -0    0.090774    1.480444    0    1.016164    -3.688379    220    18    1.1    0.9;
    7783    1    19.4    2.8    0    4.73    0    0.984846    37.960461    154    1    1.1    0.9;
    7784    2    0    0    0    0    0    1.023144    -9.538309    20    4    1.1    0.9;
    7785    1    -16.62    8.7    0    7.68    0    0.991494    -4.787477    220    10    1.1    0.9;
    7786    1    0    -0    0.05    4.54    0    0.985348    -3.762933    220    21    1.1    0.9;
    7787    1    64.27    17.5    0    0.43    0    1.011021    9.09354    220    5    1.1    0.9;
    7788    1    0    0    0    3.36    0    1.028111    -1.849562    154    1    1.1    0.9;
    7789    1    0    -0    0    0.81    0    1.020697    60.764946    110    8    1.1    0.9;
    7790    1    -0    0    0.030084    3.709916    0    1.004708    -15.20422    220    4    1.1    0.9;
    7791    1    5.5    0.8    0    7.28    0    1.00454    36.826069    154    1    1.1    0.9;
    7792    1    0    0    0.573568    0.23309    0    1.039218    34.334547    380    5    1.1    0.9;
    7793    1    -0    -0    0    3.28    0    1.008722    13.375916    220    5    1.1    0.9;
    7794    1    28.93    8.3    0    0.42    0    1.018005    31.659728    150    8    1.1    0.9;
    7795    1    -0    -0    0    0.34    0    0.992301    -5.634869    110    3    1.1    0.9;
    7796    1    419.5    114.1    0    55.629522    0    1.012958    20.531904    380    6    1.1    0.9;
    7797    1    229    77.1    0    36.732397    0    1.025822    -6.866112    380    6    1.1    0.9;
    7798    1    78    11.1    0    1.33    0    1.024428    6.959359    154    1    1.1    0.9;
    7799    1    7    1    0    4.5    0    1.014249    27.578122    154    1    1.1    0.9;
    7800    1    0    0    0    53.34    0    0.969691    31.843897    400    1    1.1    0.9;
    7801    1    -0    -0    0    55    0    1.023124    25.472115    150    8    1.1    0.9;
    7802    1    -0    -0    0    0.43    0    0.944949    -10.831545    150    9    1.1    0.9;
    7803    1    -0    -0    0    1.54    0    0.912138    -12.07238    150    9    1.1    0.9;
    7804    1    58.16    16.5    0    6.24    0    1.029984    17.936173    220    5    1.1    0.9;
    7805    1    173.6    105.6    0    21.26    0    1.005544    13.352738    380    3    1.1    0.9;
    7806    1    0    0    0    2.77    0    0.961678    -15.621054    220    10    1.1    0.9;
    7807    1    152.73    -17.2    0    45.85    0    1.024781    6.070788    220    5    1.1    0.9;
    7808    2    0    0    0    0    0    1.031165    22.577641    20    10    1.1    0.9;
    7809    1    79.79    49.4    0    2.24    0    1.012421    -10.166509    150    9    1.1    0.9;
    7810    1    110.6    38.1    0    0.98    0    1.015703    25.158766    150    8    1.1    0.9;
    7811    1    11.11    3    0.019465    22.220535    0    1.05855    17.887152    220    5    1.1    0.9;
    7812    2    0    0    0    0    0    1.026025    16.98036    20    14    1.1    0.9;
    7813    1    66.07    12.5    0    2.08    0    1.032564    -19.50784    220    4    1.1    0.9;
    7814    2    0    0    0    0    0    1.064355    32.276383    20    14    1.1    0.9;
    7815    1    40.5    5.7    0    5.29    0    1.034227    18.922301    154    1    1.1    0.9;
    7816    1    0    0    0.173707    0.774894    0    1.040591    20.715061    110    19    1.1    0.9;
    7817    1    118.5    18.3    0.038959    6.891041    0    1.028099    32.52124    220    13    1.1    0.9;
    7818    1    93.59    77.1    0    91.89    0    1.023323    44.777999    380    3    1.1    0.9;
    7819    1    0    -0    0    0    0    1.027195    -15.651629    20    4    1.1    0.9;
    7820    1    0    -0    0    0    0    1.027195    -15.651629    20    4    1.1    0.9;
    7821    1    0    -0    0    0    0    1.027195    -15.651629    20    4    1.1    0.9;
    7822    1    0    -0    0    0    0    1.027195    -15.651629    20    4    1.1    0.9;
    7823    1    -13.32    20.6    0    1.16    0    1.076588    -9.350023    150    9    1.2    0.8;
    7824    1    0    -0    0    0    0    1.005017    -18.861992    20    4    1.1    0.9;
    7825    2    0    0    0    0    0    1.027844    -11.185494    20    4    1.1    0.9;
    7826    1    21.02    8    0    13.14    0    1.047585    -13.395079    380    4    1.1    0.9;
    7827    1    120.94    25.23    0    5.9    0    1.002971    29.68317    154    1    1.1    0.9;
    7828    1    13.2    3.25    0    5.66    0    0.989515    88.943489    150    1    1.1    0.9;
    7829    1    48.8    6.9    0    1.59    0    0.996861    27.639759    154    1    1.1    0.9;
    7830    1    408.3    84.5    0    18.02    0    1.010023    -7.96254    380    6    1.1    0.9;
    7831    1    -0    -0    0    2.96    0    1.028315    92.327608    220    1    1.1    0.9;
    7832    1    13.21    4.4    0    0.86    0    0.986743    -17.679196    110    22    1.1    0.9;
    7833    2    0    0    0    0    0    1.027461    -17.241264    20    4    1.1    0.9;
    7834    1    -0    -0    1.063676    6.592665    0    1.081314    24.164392    380    5    1.1    0.9;
    7835    1    127.3    90.5    0    6.8    0    1.010769    30.193461    380    3    1.1    0.9;
    7836    1    0    0    0    0    0    1.022953    -11.439051    150    9    1.1    0.9;
    7837    1    0.8    0.5    0    0    0    0.993187    -7.06435    150    9    1.1    0.9;
    7838    1    -0    -0    0    24.7    0    1.036605    5.426006    220    5    1.1    0.9;
    7839    1    48.05    28.8    0    0.02    0    1.01143    -10.415049    150    9    1.1    0.9;
    7840    1    -0    -0    0    17.83    0    1.024756    7.179138    380    1    1.1    0.9;
    7841    2    0    0    0    0    0    1.006944    -5.921798    20    2    1.1    0.9;
    7842    2    0    0    0    0    0    1.005097    -2.034262    20    2    1.1    0.9;
    7843    1    243.45    104.28    0    4.66    0    0.978579    18.445171    220    13    1.1    0.9;
    7844    2    0    0    0    0    0    1.048358    31.36576    20    5    1.1    0.9;
    7845    1    -0    -0    0    4.39    0    1.020755    30.541323    380    3    1.1    0.9;
    7846    2    0    0    0    0    0    1.048358    31.36576    20    5    1.1    0.9;
    7847    2    0    0    0    0    0    1.006137    -0.690843    20    2    1.1    0.9;
    7848    2    0    0    0    0    0    1.005097    -2.034262    20    2    1.1    0.9;
    7849    2    0    0    0    0    0    1.041549    2.824814    20    23    1.1    0.9;
    7850    1    0    0    0    55.700331    0    0.994055    13.044026    220    24    1.1    0.9;
    7851    2    0    0    0    0    0    1.005097    -2.034262    20    2    1.1    0.9;
    7852    1    39.34    24.3    0    3.06    0    1.017465    -8.354209    150    9    1.1    0.9;
    7853    1    0    0    0    3.62    0    1.033509    29.0844    220    1    1.1    0.9;
    7854    1    57.06    11.9    0    1.68    0    1.027445    -20.926376    220    4    1.1    0.9;
    7855    1    0    0    0    0.62    0    0.967513    -5.643907    150    9    1.1    0.9;
    7856    1    0    0    0    9.43    0    1.017543    13.164281    220    5    1.1    0.9;
    7857    2    0    0    0    0    0    1.014368    23.036796    6.3    1    1.1    0.9;
    7858    2    0    0    0    0    0    1.037973    11.471538    20    14    1.1    0.9;
    7859    2    0    0    0    0    0    1.022099    17.218586    20    14    1.1    0.9;
    7860    1    0    0    0    2.77    0    1.006175    27.984073    154    1    1.1    0.9;
    7861    1    -0    -0    0    9.1    0    1.039829    -6.000279    220    5    1.1    0.9;
    7862    1    -0    -0    0    1.52    0    1.008156    0.533035    150    9    1.1    0.9;
    7863    1    186.2    3.7    0.039901    0.100099    0    0.989328    -5.037058    110    21    1.1    0.9;
    7864    1    -0    -0    0.233672    -0.194726    0    1.024341    -12.447897    380    6    1.1    0.9;
    7865    1    20.9    3    0    2.4    0    0.986315    45.881122    154    1    1.1    0.9;
    7866    1    241.62    52.78    0    0.82    0    1.013108    15.40527    220    5    1.1    0.9;
    7867    1    -0    -0    0.057655    27.001954    0    1.051051    80.227836    380    3    1.1    0.9;
    7868    1    -0    0    0    0.64    0    1.027313    23.13711    154    1    1.1    0.9;
    7869    1    -0    -0    0.29412    8.4749    0    1.031202    40.220313    380    3    1.1    0.9;
    7870    1    5.21    1.7    0    0.87    0    1.008153    -6.482489    110    12    1.1    0.9;
    7871    1    0    0    0    0    0    1.031416    -7.138703    150    9    1.1    0.9;
    7872    1    -0    0    0    36.42    0    1.106096    -3.070014    380    9    1.2    0.8;
    7873    1    6.61    2.4    0    0.81    0    0.986459    -2.169128    110    18    1.1    0.9;
    7874    1    11.91    4.3    0    0.66    0    1.003978    -4.980697    110    19    1.1    0.9;
    7875    2    0    0    0    0    0    1.055337    0.681282    20    9    1.1    0.9;
    7876    1    0.9    27.4    0.158479    16.541141    0    1.011225    -11.321651    220    4    1.1    0.9;
    7877    2    0    0    0    0    0    0.996117    32.042491    11    1    1.1    0.9;
    7878    1    69.78    26    0    5.18    0    1.035434    8.556606    220    5    1.1    0.9;
    7879    1    0    0    0    3.79    0    1.010494    19.277469    154    1    1.1    0.9;
    7880    1    -0    0    0.226101    1.121004    0    1.073183    36.32563    380    14    1.1    0.9;
    7881    1    147    56.3    0    0.51    0    1.009545    29.617666    150    8    1.1    0.9;
    7882    1    0    0    0    0    0    1.047679    -11.39683    150    9    1.1    0.9;
    7883    1    16.7    2.4    0    0.02    0    1.008263    28.002972    154    1    1.1    0.9;
    7884    1    -0    0    0    25.13    0    1.040535    35.122896    380    2    1.1    0.9;
    7885    1    2.8    1    0    0.18    0    0.988474    -3.626576    110    19    1.1    0.9;
    7886    1    0    -0    0    3.96    0    1.033255    9.023406    220    5    1.1    0.9;
    7887    1    349.3    144.3    0    0.54    0    1.010224    13.928751    220    5    1.1    0.9;
    7888    1    56.96    1.94    0    26.48    0    1.008603    6.034417    380    5    1.1    0.9;
    7889    1    -0    0    0    0.92    0    0.995215    14.929193    380    5    1.1    0.9;
    7890    2    0    0    0    0    0    1.024544    18.974877    20    14    1.1    0.9;
    7891    1    0    -0    0.174657    -0.135844    0    1.018138    42.343965    150    8    1.1    0.9;
    7892    1    143.3    71.4    0    11.16    0    1.005547    11.257255    380    3    1.1    0.9;
    7893    1    104.5    14.9    0    0.67    0    1.006809    18.334783    154    1    1.1    0.9;
    7894    1    33.34    20.7    0    0.02    0    1.026448    -3.53911    150    9    1.1    0.9;
    7895    1    0    0    0    2.04    0    1.076103    -2.193069    110    19    1.1    0.9;
    7896    1    0.5    17.9    0.151979    42.926015    0    1.063731    -8.12425    380    4    1.1    0.9;
    7897    1    -0    0    0    6.07    0    1.016823    7.32684    220    7    1.1    0.9;
    7898    1    152.8    38    0    1.46    0    1.002692    26.834688    150    8    1.1    0.9;
    7899    2    0    0    0    0    0    1.034118    0.51016    20    18    1.1    0.9;
    7900    1    233.8    33.4    0    1.22    0    1.025324    1.838916    154    1    1.1    0.9;
    7901    2    0    0    0    0    0    1.037128    1.366278    20    18    1.1    0.9;
    7902    2    0    0    0    0    0    1.037128    1.366278    20    18    1.1    0.9;
    7903    2    0    0    0    0    0    1.016718    -0.774001    20    18    1.1    0.9;
    7904    2    0    0    0    0    0    1.016718    -0.774001    20    18    1.1    0.9;
    7905    2    0    0    0    0    0    1.042846    0.690036    20    18    1.1    0.9;
    7906    1    26.4    3.8    0    9.18    0    1.01006    29.755173    154    1    1.1    0.9;
    7907    1    58.5    8.3    0    1.2    0    0.993402    10.337394    154    1    1.1    0.9;
    7908    2    0    0    0    0    0    1.016718    -0.774001    20    18    1.1    0.9;
    7909    1    0.01    0    0    0    0    1.079773    -12.967146    150    9    1.2    0.8;
    7910    1    69.5    9.8    0    1.91    0    1.011179    13.966873    154    1    1.1    0.9;
    7911    1    103.3    24.1    0    9.41    0    1.015261    -19.554209    220    4    1.1    0.9;
    7912    1    -4.86    -2.12    0    0.26    0    0.994456    -2.15907    110    18    1.1    0.9;
    7913    1    -0    -0    0    11.59    0    1.02601    13.667023    380    1    1.1    0.9;
    7914    1    104.7    -12.8    0    2.25    0    1.040499    5.769009    220    7    1.1    0.9;
    7915    1    0    0    0    2.72    0    1.034903    75.355671    380    3    1.1    0.9;
    7916    1    116.4    -8.8    0    8.39    0    1.074984    17.200912    220    3    1.2    0.8;
    7917    1    138.01    34.55    0    8.44    0    1.048186    30.077687    220    5    1.1    0.9;
    7918    2    0    0    0    0    0    0.994601    31.575691    11    1    1.1    0.9;
    7919    1    -0.17    -0.84    0    0    0    1.017657    42.270931    150    8    1.1    0.9;
    7920    1    2.8    1    0    0.95    0    1.029471    -2.690244    110    19    1.1    0.9;
    7921    2    0    0    0    0    0    1.023478    24.695749    10.5    1    1.1    0.9;
    7922    1    -0    0    0    9.77    0    1.005907    26.581496    380    3    1.1    0.9;
    7923    1    53.56    33.2    0    3.77    0    0.986867    -7.038889    150    9    1.1    0.9;
    7924    1    8.91    1.8    0    1.78    0    0.984641    -5.606786    110    18    1.1    0.9;
    7925    2    0    0    0    0    0    1.032265    43.171125    20    10    1.1    0.9;
    7926    1    9.61    1.8    0    2.84    0    0.982765    1.187555    110    18    1.1    0.9;
    7927    1    3.33    2.95    0    1.5    0    0.955017    -5.135866    110    18    1.1    0.9;
    7928    1    0    -0    0    1.06    0    1.009223    1.639395    150    7    1.1    0.9;
    7929    2    0    0    0    0    0    1.034412    41.712007    20    10    1.1    0.9;
    7930    2    0    0    0    0    0    1.129641    7.22366    20    9    1.2    0.8;
    7931    2    0    0    0    0    0    1.026444    23.18548    20    10    1.1    0.9;
    7932    2    0    0    0    0    0    1.028453    -12.903077    20    4    1.1    0.9;
    7933    2    0    0    0    0    0    0.991806    18.024083    20    18    1.1    0.9;
    7934    1    -0    0    0    1.82    0    1.032454    -19.078332    220    6    1.1    0.9;
    7935    1    82.09    39.8    0    2.35    0    0.979359    -20.534001    150    10    1.1    0.9;
    7936    1    45.58    -1.95    0    1.8    0    1.015733    89.969438    150    1    1.1    0.9;
    7937    1    -0    0    0    1.43    0    1.024372    -3.025544    150    9    1.1    0.9;
    7938    1    -0    0    0    5.27    0    1.029117    21.174398    220    5    1.1    0.9;
    7939    2    0    0    0    0    0    1.019144    17.562907    20    14    1.1    0.9;
    7940    1    -0    0    0    1.84    0    0.930776    -1.864544    110    19    1.1    0.9;
    7941    1    6.01    2.2    0.03841    1.04159    0    1.037259    10.990708    110    19    1.1    0.9;
    7942    1    -0    -0    0    9.09    0    1.033674    9.102988    220    5    1.1    0.9;
    7943    2    0    0    0    0    0    1.028453    -12.903077    20    4    1.1    0.9;
    7944    1    211.3    69.3    0    7.96    0    0.975641    -22.657708    220    6    1.1    0.9;
    7945    1    0    -0    0    1.77    0    1.043815    -4.396276    220    1    1.1    0.9;
    7946    2    0    0    0    0    0    1.027132    31.963051    20    5    1.1    0.9;
    7947    1    -0    -0    0    0.12    0    1.065187    -4.78518    150    9    1.1    0.9;
    7948    1    -0    0    0.039529    24.367428    0    1.056758    10.699713    380    5    1.1    0.9;
    7949    2    0    0    0    0    0    1.02542    12.734487    11    1    1.1    0.9;
    7950    1    -0    -0    0    16.92    0    1.123995    -0.160436    380    1    1.2    0.8;
    7951    2    0    0    0    0    0    0.987171    19.06229    20    18    1.1    0.9;
    7952    1    25.23    3.3    0    35.45    0    1.030003    -10.973638    380    4    1.1    0.9;
    7953    1    -0    -0    0    91.66    0    0.962686    21.941446    400    1    1.1    0.9;
    7954    1    0    0    0.05035    5.60965    0    0.998859    -19.342822    220    4    1.1    0.9;
    7955    1    67.5    9.6    0    26.5    0    1.034538    4.92857    400    1    1.1    0.9;
    7956    1    1    0.3    0    0.46    0    1.032639    0.267894    110    19    1.1    0.9;
    7957    1    0    -0    0    1.408086    0    0.999409    1.749705    220    20    1.1    0.9;
    7958    1    106.6    -18.8    0    4.1    0    1.025319    -11.644989    220    5    1.1    0.9;
    7959    1    3.3    1.1    0    0.25    0    1.02166    -5.451912    110    22    1.1    0.9;
    7960    1    0    -0    0    20.81    0    1.012874    43.808504    380    8    1.1    0.9;
    7961    1    1.3    -0    0    0.41    0    1.026149    4.103817    110    18    1.1    0.9;
    7962    2    0    0    0    0    0    1.03013    4.624843    6.3    1    1.1    0.9;
    7963    1    0    0    0    4.42    0    1.048245    57.713043    380    1    1.1    0.9;
    7964    1    8.91    2.5    0    0.7    0    0.969247    -5.056037    110    18    1.1    0.9;
    7965    2    0    0    0    0    0    1.042865    51.92649    20    3    1.1    0.9;
    7966    2    0    0    0    0    0    1.042865    51.92649    20    3    1.1    0.9;
    7967    2    0    0    0    0    0    1.043738    -8.975119    20    4    1.1    0.9;
    7968    1    0    0    0    90.33    0    1.015817    -18.078109    380    6    1.1    0.9;
    7969    1    0    0    0    18.02    0    1.024873    3.61754    220    5    1.1    0.9;
    7970    2    0    0    0    0    0    1.045647    -10.158279    20    4    1.1    0.9;
    7971    1    -0    -0    0    11.04    0    1.028847    5.912393    220    5    1.1    0.9;
    7972    1    0    -0    0    91.78    0    0.945368    40.225431    400    1    1.1    0.9;
    7973    1    15.72    9.7    0    1.61    0    1.009202    -9.329154    150    9    1.1    0.9;
    7974    1    30.93    5.8    0    4.45    0    1.062085    2.562194    220    5    1.1    0.9;
    7975    1    -0    0    1.16103    -0.644889    0    1.059168    20.496879    380    5    1.1    0.9;
    7976    2    0    0    0    0    0    1.012031    -8.893616    20    10    1.1    0.9;
    7977    1    144    56.6    0    5.61    0    0.991636    -4.411495    220    6    1.1    0.9;
    7978    1    -0    0    0.059659    26.507268    0    1.015664    93.242149    380    1    1.1    0.9;
    7979    2    0    0    0    0    0    1.035023    -10.739655    20    4    1.1    0.9;
    7980    1    -0    -0    0    30.55    0    1.102262    -15.183704    150    9    1.2    0.8;
    7981    2    0    0    0    0    0    1.035023    -10.739655    20    4    1.1    0.9;
    7982    1    0    0    0    5.75    0    1.013418    23.824726    220    1    1.1    0.9;
    7983    1    0    -0    0.573252    0.193341    0    1.039291    34.333574    380    5    1.1    0.9;
    7984    1    0    0    0.209041    8.836502    0    1.034943    4.996743    220    18    1.1    0.9;
    7985    1    148.2    31.2    0.040188    16.499812    0    1.037837    -0.48399    220    5    1.1    0.9;
    7986    1    11.81    2.4    0    0.16    0    0.979495    5.576426    110    18    1.1    0.9;
    7987    1    0    0    2.296299    56.527719    0    1.061678    13.951101    380    5    1.1    0.9;
    7988    2    0    0    0    0    0    1.035023    -10.739655    20    4    1.1    0.9;
    7989    2    0    0    0    0    0    1.035023    -10.739655    20    4    1.1    0.9;
    7990    1    0    0    0.425362    83.915128    0    1.048569    30.055695    380    3    1.1    0.9;
    7991    1    102.3    14.6    0    1.1    0    1.014936    -2.091201    154    1    1.1    0.9;
    7992    2    0    0    0    0    0    1.041485    29.444117    20    5    1.1    0.9;
    7993    2    0    0    0    0    0    1.041485    29.444117    20    5    1.1    0.9;
    7994    1    -0    0    0    3.21    0    0.990892    -16.757203    220    6    1.1    0.9;
    7995    2    0    0    0    0    0    1.029709    20.473808    20    5    1.1    0.9;
    7996    1    -0    -0    0    4.69    0    0.999047    -9.556209    220    4    1.1    0.9;
    7997    1    195.74    -32.87    0    0.83    0    1.099689    80.197228    380    3    1.2    0.8;
    7998    2    0    0    0    0    0    0.9865    27.337996    20    5    1.1    0.9;
    7999    1    139.77    41.14    0    15.57    0    1.022426    18.257301    220    13    1.1    0.9;
    8000    2    0    0    0    0    0    1.029709    20.473808    20    5    1.1    0.9;
    8001    2    0    0    0    0    0    1.029709    20.473808    20    5    1.1    0.9;
    8002    1    -0    0    0    6.89    0    0.995026    -9.217762    220    22    1.1    0.9;
    8003    1    574.3    94.6    0    16.63    0    0.993351    -7.087304    380    6    1.1    0.9;
    8004    1    20.12    7.9    0    0.08    0    1.038218    -2.96549    110    15    1.1    0.9;
    8005    1    111.5    24.8    0    9.65    0    1.014429    -26.565142    220    4    1.1    0.9;
    8006    1    0    0    0    16.84    0    0.989942    -11.563854    220    22    1.1    0.9;
    8007    1    0    -0    0    0.58    0    1.034063    9.790369    220    5    1.1    0.9;
    8008    1    342.7    82.2    0    75.02    0    1.058182    13.863396    380    16    1.1    0.9;
    8009    1    17.62    5.5    0.038856    1.361144    0    1.016709    -11.6258    110    22    1.1    0.9;
    8010    2    0    0    0    0    0    0.981441    27.374251    6.3    1    1.1    0.9;
    8011    1    92.59    8.37    0    16.58    0    1.048779    17.891441    380    13    1.1    0.9;
    8012    1    -0    -0    0    0.2    0    0.964063    -6.217216    110    18    1.1    0.9;
    8013    1    17.62    7.7    0    10.73    0    0.987716    -14.359155    110    22    1.1    0.9;
    8014    1    0    0    0    0    0    1.017465    -8.354209    150    9    1.1    0.9;
    8015    1    0    -0    0    50.54    0    0.995728    -9.194286    220    22    1.1    0.9;
    8016    1    499    191.1    0    60.73    0    1.005033    -16.192033    380    6    1.1    0.9;
    8017    2    0    0    0    0    0    1.052257    44.731305    20    3    1.1    0.9;
    8018    1    67.68    6.2    0    6.83    0    1.020785    -32.057931    220    4    1.1    0.9;
    8019    1    73.18    13.1    0.078753    5.501247    0    1.028516    -14.223496    220    4    1.1    0.9;
    8020    1    456    123.8    0.23482    16.044101    0    1.019656    21.733827    220    13    1.1    0.9;
    8021    2    0    0    0    0    0    1.052257    44.731305    20    3    1.1    0.9;
    8022    2    0    0    0    0    0    1.052257    44.731305    20    3    1.1    0.9;
    8023    2    0    0    0    0    0    0.9595    30.616672    10.6    1    1.1    0.9;
    8024    1    22.12    8    0    0.14    0    0.974629    -2.300917    110    19    1.1    0.9;
    8025    1    18.22    6    0    0.14    0    1.013755    -8.966796    110    12    1.1    0.9;
    8026    1    -0    0    0    61.88    0    0.967843    38.675053    400    1    1.1    0.9;
    8027    1    34.24    -19.6    0    3.59    0    0.968655    -15.322053    150    10    1.1    0.9;
    8028    1    4.4    2.2    0    1.19    0    1.012501    -10.498035    110    22    1.1    0.9;
    8029    1    0    -0    0    0    0    1.022632    4.381728    20    14    1.1    0.9;
    8030    1    -0    -0    0    1.98    0    1.03685    5.364208    220    5    1.1    0.9;
    8031    1    471.79    140.6    0.266552    16.151011    0    1.041947    32.905618    220    13    1.1    0.9;
    8032    1    30.43    10.1    0    1.07    0    1.073663    4.638114    110    19    1.2    0.8;
    8033    2    0    0    0    0    0    1.010732    24.191523    11    1    1.1    0.9;
    8034    1    -0    -0    0    1.18    0    1.065239    30.419096    220    5    1.1    0.9;
    8035    1    150.2    25.5    0    42.49    0    1.02239    28.921949    380    3    1.1    0.9;
    8036    1    14.52    5.3    0    0.49    0    1.021827    -0.432854    110    15    1.1    0.9;
    8037    1    0    0    0    4.11    0    1.038408    -1.18914    154    1    1.1    0.9;
    8038    1    236.33    59.35    0    18.71    0    1.035923    15.651998    220    5    1.1    0.9;
    8039    2    0    0    0    0    0    1.016716    24.455607    20    5    1.1    0.9;
    8040    1    49.65    12.3    0    2.2    0    1.032725    8.156247    220    5    1.1    0.9;
    8041    1    0    -0    0    58.79    0    1.033791    12.544574    380    7    1.1    0.9;
    8042    1    13.92    4.1    0    2.27    0    0.967135    9.358512    110    18    1.1    0.9;
    8043    1    0    -0    0    0.36    0    1.048207    30.077507    220    5    1.1    0.9;
    8044    1    154.9    18.7    0.039758    6.560242    0    1.003644    29.588773    220    3    1.1    0.9;
    8045    1    -0    0    0    0.82    0    1.036466    79.982353    220    3    1.1    0.9;
    8046    1    51.8    7.4    0    3.41    0    1.007687    16.544078    154    1    1.1    0.9;
    8047    1    0    -0    0.09832    1.38168    0    1.013027    13.869066    220    5    1.1    0.9;
    8048    1    0    -0    0    0.6    0    1.002448    -8.572679    110    1    1.1    0.9;
    8049    1    68.08    42.2    0    4.4    0    1.015869    -10.791845    150    9    1.1    0.9;
    8050    1    85.8    12.2    0    1.7    0    1.016762    17.505942    154    1    1.1    0.9;
    8051    1    -0.53    -0.91    0.090774    7.680444    0    1.064407    -2.034851    220    18    1.2    0.8;
    8052    1    91.9    13.1    0    7.35    0    1.017285    27.012865    154    1    1.1    0.9;
    8053    2    0    0    0    0    0    1.028453    -12.903077    20    4    1.1    0.9;
    8054    1    12.21    4.4    0    2.77    0    0.937011    -2.220462    110    19    1.1    0.9;
    8055    2    0    0    0    0    0    1.028453    -12.903077    20    4    1.1    0.9;
    8056    2    0    0    0    0    0    1.028453    -12.903077    20    4    1.1    0.9;
    8057    1    0    0    0    0.94    0    0.989447    3.221942    110    18    1.1    0.9;
    8058    1    11.71    2.2    0    0.48    0    1.018751    -6.51886    110    3    1.1    0.9;
    8059    1    6.71    3    0    1.3    0    1.030513    -3.211646    110    15    1.1    0.9;
    8060    2    0    0    0    0    0    0.939142    40.851376    13.8    1    1.1    0.9;
    8061    1    -0    -0    0    7.08    0    1.009419    14.139585    380    3    1.1    0.9;
    8062    1    47.65    29.5    0    4.19    0    0.912043    -12.081031    150    9    1.1    0.9;
    8063    2    0    0    0    0    0    1.029166    13.522836    20    14    1.1    0.9;
    8064    1    33.04    8.1    0    1.55    0    0.992477    -17.499986    110    22    1.1    0.9;
    8065    1    -0    -0    0.019551    0.530449    0    1.054956    5.244845    220    5    1.1    0.9;
    8066    1    10.01    3    0    0.47    0    0.979131    -6.584456    110    21    1.1    0.9;
    8067    2    0    0    0    0    0    1.021005    21.987746    20    14    1.1    0.9;
    8068    1    30.03    12.2    0    0.93    0    1.022252    26.043187    150    8    1.1    0.9;
    8069    1    -0    0    0    0.92    0    0.997732    -13.333126    110    12    1.1    0.9;
    8070    1    -0    -0    0    24.052379    0    0.986909    14.960718    380    5    1.1    0.9;
    8071    1    15.12    5    0    0.69    0    0.997776    -13.235724    110    12    1.1    0.9;
    8072    1    23.93    8.7    0    0.42    0    1.017257    -3.442803    110    19    1.1    0.9;
    8073    1    2.22    7.8    0    19.16    0    0.978554    -8.141372    150    9    1.1    0.9;
    8074    1    21.22    6.7    0    0.2    0    0.973556    -6.561174    110    21    1.1    0.9;
    8075    1    0    0    0    17.79    0    1.032389    35.40681    380    3    1.1    0.9;
    8076    1    88.93    16.75    0    6.75    0    1.039236    44.914119    220    13    1.1    0.9;
    8077    1    0    -0    0.343895    2.96342    0    1.055478    38.52234    380    3    1.1    0.9;
    8078    1    50.26    16.5    0    0.69    0    0.928894    -8.400611    110    21    1.1    0.9;
    8079    1    -0    -0    0    10.43    0    1.035694    16.395031    380    1    1.1    0.9;
    8080    1    0    0    0    0    0    1.023776    -5.098586    150    9    1.1    0.9;
    8081    1    0    -0    0    15.17    0    1.011802    45.75926    380    8    1.1    0.9;
    8082    1    0    -0    0    2.66    0    0.99158    -15.458284    220    10    1.1    0.9;
    8083    1    -0    -0    0    1.56    0    1.021745    -7.001016    150    9    1.1    0.9;
    8084    1    31.13    12    0    1.03    0    1.026855    -3.498214    110    15    1.1    0.9;
    8085    1    -0    0    0.19855    29.549    0    1.04669    -18.503591    380    10    1.1    0.9;
    8086    1    21.62    7.8    0    1.21    0    0.969435    -2.584123    110    19    1.1    0.9;
    8087    1    0    0    0.038832    0.271168    0    1.035327    16.80885    220    5    1.1    0.9;
    8088    2    0    0    0    0    0    1.055956    46.135912    20    8    1.1    0.9;
    8089    2    0    0    0    0    0    1.017878    -10.871595    20    10    1.1    0.9;
    8090    2    0    0    0    0    0    1.055956    46.135912    20    8    1.1    0.9;
    8091    2    0    0    0    0    0    0.951565    38.529485    13.8    1    1.1    0.9;
    8092    2    0    0    0    0    0    1.027348    16.396901    20    14    1.1    0.9;
    8093    1    5.11    1.8    0    0.62    0    1.028437    11.212731    110    19    1.1    0.9;
    8094    1    0    -0    0    1.59    0    1.001052    28.442883    380    3    1.1    0.9;
    8095    1    0    0    0    3.59    0    1.00298    10.352439    220    5    1.1    0.9;
    8096    2    0    0    0    0    0    1.015954    3.75914    20    9    1.1    0.9;
    8097    2    0    0    0    0    0    1.043138    41.982485    20    10    1.1    0.9;
    8098    1    82.89    41.3    0    36.2    0    1.036356    36.321766    150    8    1.1    0.9;
    8099    2    0    0    0    0    0    1.028604    -12.690591    20    4    1.1    0.9;
    8100    1    -0    0    0    6.29    0    1.006677    -15.127499    150    9    1.1    0.9;
    8101    1    -0    0    0    0.45    0    0.97105    7.093885    110    18    1.1    0.9;
    8102    1    23.53    8.5    0    0.64    0    1.004221    -3.48294    110    19    1.1    0.9;
    8103    1    0    -0    0    1.01    0    1.021286    7.910246    220    5    1.1    0.9;
    8104    1    -0    -0.1    0.080282    -0.060211    0    1.017654    25.468999    220    6    1.1    0.9;
    8105    1    0    -0    0    2.94    0    1.059015    5.650918    220    5    1.1    0.9;
    8106    1    99.7    6    0    2.06    0    1.032111    19.618252    220    5    1.1    0.9;
    8107    1    0    -0    0    59.52    0    1.025876    -12.172104    380    6    1.1    0.9;
    8108    1    220    68.3    0    3.09    0    1.017196    5.79313    220    7    1.1    0.9;
    8109    2    0    0    0    0    0    1.010466    11.179882    20    18    1.1    0.9;
    8110    2    0    0    0    0    0    1.055415    20.933966    20    14    1.1    0.9;
    8111    2    0    0    0    0    0    1.049781    32.053958    20    14    1.1    0.9;
    8112    2    0    0    0    0    0    1.055415    20.933966    20    14    1.1    0.9;
    8113    2    0    0    0    0    0    1.051968    36.354642    20    14    1.1    0.9;
    8114    2    0    0    0    0    0    1.049781    32.053958    20    14    1.1    0.9;
    8115    1    26.63    8.6    0    4.44    0    0.934933    -8.893156    110    18    1.1    0.9;
    8116    2    0    0    0    0    0    1.051968    36.354642    20    14    1.1    0.9;
    8117    1    16.22    5.3    0    0.25    0    0.993316    -11.194562    110    12    1.1    0.9;
    8118    1    130.7    89.1    0    0.08    0    1.016798    24.876978    220    3    1.1    0.9;
    8119    1    0    -0    0    88.66    0    0.99229    29.110566    400    1    1.1    0.9;
    8120    1    -0    0    0    0.17    0    0.966664    -9.644625    150    9    1.1    0.9;
    8121    2    0    0    0    0    0    0.989111    40.491338    11.5    1    1.1    0.9;
    8122    2    0    0    0    0    0    0.984601    26.113186    6.3    1    1.1    0.9;
    8123    2    0    0    0    0    0    1.031098    31.248826    20    5    1.1    0.9;
    8124    1    3.2    1    0    0.64    0    1.003398    5.466678    110    18    1.1    0.9;
    8125    2    0    0    0    0    0    1.020649    22.846825    20    6    1.1    0.9;
    8126    2    0    0    0    0    0    1.031098    31.248826    20    5    1.1    0.9;
    8127    2    0    0    0    0    0    1.020649    22.846825    20    6    1.1    0.9;
    8128    2    0    0    0    0    0    1.020649    22.846825    20    6    1.1    0.9;
    8129    1    1.9    0.7    0    0.48    0    0.971373    -3.469829    110    19    1.1    0.9;
    8130    2    0    0    0    0    0    1.046665    36.809947    20    5    1.1    0.9;
    8131    1    0    8.5    0    12.99    0    1.043422    -6.379294    150    9    1.1    0.9;
    8132    1    -0.19    -14.8    0    3.08    0    1.023685    43.657157    220    3    1.1    0.9;
    8133    1    -0    -0    0    0.17    0    0.999092    -12.216942    110    22    1.1    0.9;
    8134    1    0    -0    0.080305    -0.240916    0    1.033347    0.325046    220    11    1.1    0.9;
    8135    1    0    0    0    0.33    0    1.0361    25.930527    150    2    1.1    0.9;
    8136    1    0    -0    0    0.05    0    0.970328    -8.450182    150    9    1.1    0.9;
    8137    1    -0    0    0    173.790366    0    0.991126    -1.596968    380    5    1.1    0.9;
    8138    1    55.4    7.9    0    6.35    0    1.007204    28.534975    154    1    1.1    0.9;
    8139    1    118.6    41.5    0    0.58    0    1.013364    25.066455    150    8    1.1    0.9;
    8140    1    13.9    1.9    0    3.36    0    1.013087    29.534987    154    1    1.1    0.9;
    8141    2    0    0    0    0    0    1.026372    24.396837    11    1    1.1    0.9;
    8142    1    19.32    6    0    1.38    0    0.997551    -14.582917    110    12    1.1    0.9;
    8143    2    0    0    0    0    0    1.029542    -3.096329    20    6    1.1    0.9;
    8144    1    20.82    7.9    0    18    0    1.007809    -24.274205    220    4    1.1    0.9;
    8145    2    0    0    0    0    0    1.055063    40.300168    20    3    1.1    0.9;
    8146    2    0    0    0    0    0    1.053776    40.435567    20    3    1.1    0.9;
    8147    2    0    0    0    0    0    1.050978    39.760414    20    3    1.1    0.9;
    8148    2    0    0    0    0    0    1.050978    39.760414    20    3    1.1    0.9;
    8149    2    0    0    0    0    0    1.053776    40.435567    20    3    1.1    0.9;
    8150    1    19.52    7    0    1.73    0    1.044994    -2.361946    110    15    1.1    0.9;
    8151    2    0    0    0    0    0    1.051219    38.74676    20    3    1.1    0.9;
    8152    1    275.3    55.2    0.019768    17.370232    0    1.000571    -9.357387    220    11    1.1    0.9;
    8153    2    0    0    0    0    0    1.050978    39.760414    20    3    1.1    0.9;
    8154    2    0    0    0    0    0    1.051219    38.74676    20    3    1.1    0.9;
    8155    1    168.5    54.8    0    5.34    0    1.03518    30.602846    150    8    1.1    0.9;
    8156    1    172.8    11.3    0    8.61    0    1.063032    10.867657    220    3    1.1    0.9;
    8157    2    0    0    0    0    0    0.996935    21.950327    10.6    1    1.1    0.9;
    8158    1    0    0    0    14.53    0    1.069519    18.108418    220    3    1.1    0.9;
    8159    2    0    0    0    0    0    1.040138    32.45384    20    17    1.1    0.9;
    8160    1    8.3    1.2    0    4.2    0    0.996411    16.073394    154    1    1.1    0.9;
    8161    1    -0    0    0.06177    8.002243    0    0.998943    95.769564    380    1    1.1    0.9;
    8162    2    0    0    0    0    0    1.054462    48.756838    20    3    1.1    0.9;
    8163    2    0    0    0    0    0    0.992395    35.295433    11    1    1.1    0.9;
    8164    1    -0    0    0    12.61    0    1.019889    6.724749    220    1    1.1    0.9;
    8165    1    0    0    0    2.6    0    1.020439    35.495297    154    1    1.1    0.9;
    8166    1    -0    -0    0    2.95    0    1.02045    25.177237    154    1    1.1    0.9;
    8167    2    0    0    0    0    0    1.086148    2.994871    20    18    1.1    0.9;
    8168    1    0    0    0    0.17    0    0.972825    -28.705322    150    10    1.1    0.9;
    8169    1    83.4    11.9    0    1.4    0    0.990939    17.193294    154    1    1.1    0.9;
    8170    1    0    0    0    20.96    0    0.994021    -3.834903    380    1    1.1    0.9;
    8171    1    0    -0    0    0.74    0    1.036322    -8.15799    150    9    1.1    0.9;
    8172    1    34.14    12.4    0    0.4    0    1.040945    -3.367    110    19    1.1    0.9;
    8173    2    0    0    0    0    0    1.054462    48.756838    20    3    1.1    0.9;
    8174    1    23.31    -6.67    0    2.15    0    0.99236    88.032583    150    1    1.1    0.9;
    8175    1    -0    -0    0    7.17    0    1.054662    30.426567    220    5    1.1    0.9;
    8176    1    0    0    0.019018    15.280983    0    1.072959    74.686739    380    3    1.1    0.9;
    8177    1    0.3    10.5    0.059307    6.200693    0    1.021373    -15.288951    220    4    1.1    0.9;
    8178    1    76.6    10.9    0    3.49    0    1.007637    20.568351    154    1    1.1    0.9;
    8179    2    0    0    0    0    0    0.997286    47.055099    14.4    1    1.1    0.9;
    8180    1    0    0    0    0.59    0    0.993632    -5.154689    110    18    1.1    0.9;
    8181    1    48.8    6.9    0    6.29    0    1.014524    16.614362    154    1    1.1    0.9;
    8182    1    0    -0    0    2.42    0    1.055819    25.808549    220    5    1.1    0.9;
    8183    1    225.2    35.2    0    11.99    0    1.044682    -6.242353    220    5    1.1    0.9;
    8184    1    38.04    3.4    0    3.43    0    1.028869    -21.802606    220    4    1.1    0.9;
    8185    1    0    0    0    0    0    1.013946    -14.578261    20    6    1.1    0.9;
    8186    1    0    -0    0.181549    16.110889    0    1.037828    -1.327147    220    18    1.1    0.9;
    8187    1    301.6    122.3    0.116416    34.512688    0    1.044665    38.20133    380    14    1.1    0.9;
    8188    1    6.51    3.7    0    0.24    0    0.970886    -7.359378    110    18    1.1    0.9;
    8189    1    158.3    -20.5    0    2.07    0    1.017415    11.420798    220    3    1.1    0.9;
    8190    1    0    0    0    0    0    1.06045    -6.223335    150    9    1.1    0.9;
    8191    2    0    0    0    0    0    1.050901    18.201002    20    7    1.1    0.9;
    8192    1    513.4    199.8    0    90.272366    0    1.022252    -1.200424    380    6    1.1    0.9;
    8193    2    0    0    0    0    0    1.013271    19.830863    10.5    1    1.1    0.9;
    8194    1    152.7    6    0    0.36    0    1.070002    -2.899764    120    20    1.2    0.8;
    8195    1    0    0    0    80    0    1.059478    -5.258058    380    12    1.1    0.9;
    8196    1    13.72    4.7    0    0.22    0    0.9786    -5.693268    110    18    1.1    0.9;
    8197    1    -0    0    0    0.53    0    1.026084    -2.579099    220    5    1.1    0.9;
    8198    1    -4.43    -3.56    0    0.26    0    0.963234    -6.344118    110    18    1.1    0.9;
    8199    1    0    0    0    0    0    1.013946    -14.578261    20    6    1.1    0.9;
    8200    1    0    -0    0    0    0    1.018239    -19.841296    20    4    1.1    0.9;
    8201    1    -0    0    0    1.36    0    0.974036    -11.281582    110    21    1.1    0.9;
    8202    2    0    0    0    0    0    0.959478    45.430548    11    1    1.1    0.9;
    8203    1    -0    0    0    11.52    0    1.05014    25.794001    220    5    1.1    0.9;
    8204    1    105.5    31.1    0    9.63    0    0.986885    -15.737631    220    4    1.1    0.9;
    8205    2    0    0    0    0    0    1.042184    0.453797    20    18    1.1    0.9;
    8206    2    0    0    0    0    0    1.01282    1.386847    20    18    1.1    0.9;
    8207    1    27.46    5.87    0    0.8    0    0.96659    -5.094534    110    18    1.1    0.9;
    8208    1    50.56    8.1    0    8.02    0    1.029519    20.554688    220    5    1.1    0.9;
    8209    1    29.13    13.5    0    3.62    0    0.958018    -29.201992    220    6    1.1    0.9;
    8210    1    21.12    13.1    0    0.36    0    0.947288    -10.924648    150    9    1.1    0.9;
    8211    1    25.03    18.8    0    1.46    0    0.987721    33.847662    220    3    1.1    0.9;
    8212    1    0    0    0    0    0    1.042943    -7.588989    150    9    1.1    0.9;
    8213    1    1.38    -1.15    0    0.5    0    1.07209    1.461296    110    19    1.2    0.8;
    8214    1    0    0    0    4.06    0    0.963725    -9.838418    150    9    1.1    0.9;
    8215    1    -0    0    0    0.35    0    1.008023    7.053534    110    18    1.1    0.9;
    8216    1    64.33    -57.14    0    8.9    0    1.015887    34.293408    220    13    1.1    0.9;
    8217    1    0    -0    0    5.98    0    1.049377    3.839235    220    5    1.1    0.9;
    8218    2    0    0    0    0    0    1.041811    28.30558    20    5    1.1    0.9;
    8219    2    0    0    0    0    0    1.041811    28.30558    20    5    1.1    0.9;
    8220    2    0    0    0    0    0    1.041811    28.30558    20    5    1.1    0.9;
    8221    2    0    0    0    0    0    1.041811    28.30558    20    5    1.1    0.9;
    8222    2    0    0    0    0    0    1.041811    28.30558    20    5    1.1    0.9;
    8223    2    0    0    0    0    0    1.041811    28.30558    20    5    1.1    0.9;
    8224    2    0    0    0    0    0    1.041811    28.30558    20    5    1.1    0.9;
    8225    1    72.78    45.1    0    11.93    0    0.990878    -13.512721    150    9    1.1    0.9;
    8226    1    61.67    16.3    0    0.05    0    1.047959    30.05409    220    5    1.1    0.9;
    8227    1    -0    0    0    1.1    0    0.975802    -29.038137    220    10    1.1    0.9;
    8228    1    45.05    40    0    1.79    0    0.989489    31.955589    220    3    1.1    0.9;
