function mpc = case13659pegase
%CASE13659PEGASE  Power flow data for European system with step-up transformers.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case accurately represents the size and complexity of the European
%   high voltage transmission network. The network contains 13,659 buses,
%   4,092 generators, and 20,467 branches and it operates at 750, 400, 380,
%   330, 220, 154, 150, 120, and 110 kV. Low voltage buses ranging from
%   27,000 to 400 V are used to model step-up transformers which connect
%   generators to the high-voltage network. Please note that the data are
%   fictitious and do not correspond to real world data. They can thus be
%   used to validate methods and tools but should not be used for operation
%   and planning of the European grid.
%
%   The data stems from the Pan European Grid Advanced Simulation and State
%   Estimation (PEGASE) project, part of the 7th Framework Program of the
%   European Union (http://www.fp7-pegase.com/).
%
%   When publishing results based on this data, please cite:
%
%     C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici, "AC Power Flow
%     Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE"
%     http://arxiv.org/abs/1603.01533
%
%     S. Fliscounakis, P. Panciatici, F. Capitanescu, and L. Wehenkel,
%     "Contingency ranking with respect to overloads in very large power
%     systems taking into account uncertainty, preventive and corrective
%     actions", Power Systems, IEEE Trans. on, (28)4:4909-4917, 2013.
    12348    2    0    0    0    0    0    1.057338    4.561597    20    18    1.1    0.9;
    12349    1    60.87    5    0.176606    -0.077172    0    1.005646    -3.164565    110    18    1.1    0.9;
    12350    1    0    0    0.019758    4.380242    0    1.010129    -10.716048    220    4    1.1    0.9;
    12351    1    0    0    0    2.28    0    0.958855    -9.877767    150    9    1.1    0.9;
    12352    1    -0    -0    0    0.22    0    1.018483    51.345355    110    8    1.1    0.9;
    12353    1    0    -0    0    17.92    0    1.04731    -17.410105    380    1    1.1    0.9;
    12354    1    0    -0    0    1.32    0    0.986477    -4.89785    110    21    1.1    0.9;
    12355    1    0    -0    0.310722    0.351065    0    0.989862    18.147647    220    6    1.1    0.9;
    12356    1    60.2    8.6    0    1.79    0    0.99277    18.046203    154    1    1.1    0.9;
    12357    1    -0    -0    0    61.61    0    1.047215    2.332733    154    1    1.2    0.8;
    12358    2    0    0    0    0    0    1.016383    11.964626    11    1    1.1    0.9;
    12359    2    0    0    0    0    0    1.00107    32.866746    11    1    1.1    0.9;
    12360    1    231.2    103.5    0    10.91    0    1.007927    11.058227    220    3    1.1    0.9;
    12361    1    115.03    2.21    0    10.42    0    1.015736    34.286404    220    13    1.1    0.9;
    12362    1    96.8    76.1    0.245933    14.261622    0    0.999618    53.047091    380    3    1.1    0.9;
    12363    1    213.6    50.1    0    0    0    0.994361    45.601994    220    3    1.1    0.9;
    12364    1    286.3    94.1    0.468335    42.319235    0    1.025692    38.011993    380    13    1.1    0.9;
    12365    1    107.9    15.3    0    99.52    0    0.995947    2.30069    400    1    1.1    0.9;
    12366    1    4.2    0.6    0    2.04    0    1.006419    29.654203    154    1    1.1    0.9;
    12367    2    0    0    0    0    0    0.981513    33.636923    15.75    1    1.1    0.9;
    12368    1    100.8    32.3    0    7.16    0    1.023184    33.690697    150    8    1.1    0.9;
    12369    1    -0    -0    0    37.57    0    1.013904    44.840594    380    8    1.1    0.9;
    12370    1    70.88    43.9    0    3.65    0    1.002425    -9.120945    150    9    1.1    0.9;
    12371    1    33.74    7.4    0.039535    0.630465    0    1.004982    5.145557    110    18    1.1    0.9;
    12372    1    58.26    16.9    0    0.95    0    1.023157    55.244731    110    8    1.1    0.9;
    12373    2    0    0    0    0    0    1.035914    35.115322    20    10    1.1    0.9;
    12374    1    8.21    2.7    0    0.35    0    0.989849    -10.807776    110    12    1.1    0.9;
    12375    2    0    0    0    0    0    1.007198    24.820792    11    1    1.1    0.9;
    12376    1    -0    -0    0    4.05    0    1.035137    3.669478    220    5    1.1    0.9;
    12377    1    18.42    7    0.038628    0.661372    0    1.018693    -8.555675    110    12    1.1    0.9;
    12378    1    79.39    24.7    0    198.67    0    1.027094    -8.230817    380    6    1.1    0.9;
    12379    1    15.82    9.5    0    0.02    0    1.044824    -6.793188    150    9    1.1    0.9;
    12380    1    0    0    0    0.54    0    0.986027    -2.287209    110    18    1.1    0.9;
    12381    2    0    0    0    0    0    1.021475    28.018024    20    10    1.1    0.9;
    12382    1    0    0    0    0.28    0    0.994581    -7.684207    110    18    1.1    0.9;
    12383    2    0    0    0    0    0    1.017202    25.964665    11.5    1    1.1    0.9;
    12384    1    101.9    20    0    22.64    0    1.033833    -19.153366    220    4    1.1    0.9;
    12385    1    40.75    12.5    0    2.61    0    1.027912    18.761456    220    5    1.1    0.9;
    12386    1    0    -0    0    14.38    0    1.038916    4.735605    220    5    1.1    0.9;
    12387    2    0    0    0    0    0    1.031726    -2.251951    20    18    1.1    0.9;
    12388    2    0    0    0    0    0    1.017464    -4.981811    20    10    1.1    0.9;
    12389    1    64.57    23.1    0    1.88    0    0.985038    -5.07072    110    19    1.1    0.9;
    12390    2    0    0    0    0    0    1.039621    10.691121    20    18    1.1    0.9;
    12391    1    -0    -0    0    19.08    0    1.060227    -11.884948    150    9    1.1    0.9;
    12392    1    2.8    1    0    0.56    0    1.014056    -1.175376    110    19    1.1    0.9;
    12393    2    0    0    0    0    0    1.090507    11.169589    10.5    1    1.2    0.8;
    12394    1    33.84    11.1    0    1.57    0    1.004203    -9.712444    110    12    1.1    0.9;
    12395    1    -0    0    0.233802    1.535165    0    1.026656    -6.600104    380    6    1.1    0.9;
    12396    1    -0.24    -25.61    0    11.32    0    1.137371    48.602264    220    3    1.2    0.8;
    12397    1    169.9    41.9    0.039317    0.820683    0    1.033675    9.664326    220    5    1.1    0.9;
    12398    2    0    0    0    0    0    0.988831    38.418014    10.5    1    1.1    0.9;
    12399    1    41.05    12.5    0.019459    0.140541    0    1.020782    -1.666242    110    21    1.1    0.9;
    12400    2    0    0    0    0    0    1.024479    -0.687261    20    18    1.1    0.9;
    12401    2    0    0    0    0    0    1.019049    8.433799    11    1    1.1    0.9;
    12402    1    18.52    6.1    0    0.84    0    0.997819    -4.854372    110    21    1.1    0.9;
    12403    1    29.13    9.6    0    0.76    0    1.000872    -5.558833    110    21    1.1    0.9;
    12404    1    11.01    3.3    0    0.67    0    0.995006    -14.28861    110    22    1.1    0.9;
    12405    1    -0    -0    0.168001    0.399333    0    1.051918    5.627699    220    21    1.1    0.9;
    12406    1    0    -0    0.056554    12.862872    0    1.068044    88.930216    380    3    1.1    0.9;
    12407    1    188.2    23.4    0    17.95    0    1.057605    8.235054    220    3    1.1    0.9;
    12408    1    68.6    9.8    0    117.06    0    0.976355    30.641085    400    1    1.1    0.9;
    12409    1    19.72    6.5    0    0.2    0    0.994272    -4.708058    110    21    1.1    0.9;
    12410    1    0    -0    0    1.15    0    0.958773    0.244074    110    18    1.1    0.9;
    12411    2    0    0    0    0    0    1.035207    -6.870994    20    4    1.1    0.9;
    12412    1    -0    0    0    2.11    0    1.040313    28.796962    220    5    1.1    0.9;
    12413    1    -0    -0    0.037576    3.542424    0    1.053914    4.841595    220    18    1.1    0.9;
    12414    1    -0    0    0    -0.17    0    0.988935    -26.085217    220    6    1.1    0.9;
    12415    2    0    0    0    0    0    1.028414    -6.287287    20    4    1.1    0.9;
    12416    1    0    0    0    1.67    0    1.029697    16.341634    220    1    1.1    0.9;
    12417    1    0    0    0    6.501239    0    0.984319    14.271938    380    5    1.1    0.9;
    12418    1    15.12    5    0    0.53    0    0.961184    -6.931245    110    21    1.1    0.9;
    12419    2    0    0    0    0    0    1.013208    -8.664527    20    10    1.1    0.9;
    12420    1    50.2    7.1    0    1.78    0    1.044939    2.648844    154    1    1.1    0.9;
    12421    2    0    0    0    0    0    0.981334    37.783033    6.3    1    1.1    0.9;
    12422    1    -0.19    -17.71    0    28.98    0    1.020663    37.928025    380    8    1.1    0.9;
    12423    1    374.4    85.5    0.458551    99.79698    0    1.053522    -4.967752    380    11    1.1    0.9;
    12424    1    133    18.9    0    18.79    0    1.001285    17.521015    154    1    1.1    0.9;
    12425    1    -0    0    0    0.1    0    1.001641    -9.981403    150    9    1.1    0.9;
    12426    1    8.81    5.5    0    2.83    0    1.012396    -9.882591    150    9    1.1    0.9;
    12427    1    35.04    12    0    1.07    0    0.951436    -8.337769    110    21    1.1    0.9;
    12428    2    0    0    0    0    0    1.027725    -17.372828    20    4    1.1    0.9;
    12429    2    0    0    0    0    0    1.027725    -17.372828    20    4    1.1    0.9;
    12430    2    0    0    0    0    0    1.027725    -17.372828    20    4    1.1    0.9;
    12431    2    0    0    0    0    0    1.027725    -17.372828    20    4    1.1    0.9;
    12432    1    -0    -0    0.343783    27.652613    0    1.063824    4.899786    380    20    1.1    0.9;
    12433    2    0    0    0    0    0    1.027725    -17.372828    20    4    1.1    0.9;
    12434    2    0    0    0    0    0    1.013219    -5.540854    20    4    1.1    0.9;
    12435    1    380.8    62.8    0    7.11    0    1.033007    6.963586    220    5    1.1    0.9;
    12436    1    59.07    23.4    0    21.88    0    1.022086    26.499257    150    8    1.1    0.9;
    12437    1    139.3    19.9    0    0.56    0    1.019936    14.700597    154    1    1.1    0.9;
    12438    1    0    0    0    0.01    0    1.008454    28.268379    154    1    1.1    0.9;
    12439    1    31.44    12.4    0    2.89    0    1.033316    30.22478    150    8    1.1    0.9;
    12440    2    0    0    0    0    0    1.043738    -8.975119    20    4    1.1    0.9;
    12441    2    0    0    0    0    0    1.004719    2.040837    11    1    1.1    0.9;
    12442    1    332.8    92.2    0    29.46    0    0.98672    -22.441078    220    6    1.1    0.9;
    12443    1    0    -0    0    0.66    0    0.967037    -8.252401    150    9    1.1    0.9;
    12444    1    -7.6    28.6    0    0.19    0    1.00773    0.837784    150    9    1.1    0.9;
    12445    1    33.64    4.5    0    0.4    0    1.058596    0.438284    110    19    1.1    0.9;
    12446    1    -0    0    0    1.1    0    1.041946    -1.815076    110    15    1.1    0.9;
    12447    2    0    0    0    0    0    1.028667    -4.741858    20    6    1.1    0.9;
    12448    2    0    0    0    0    0    1.036966    15.051213    20    14    1.1    0.9;
    12449    1    286.1    89.3    0    8.89    0    1.017949    10.152132    220    5    1.1    0.9;
    12450    1    111.08    -44.35    0    7.94    0    1.025585    34.455378    220    13    1.1    0.9;
    12451    2    0    0    0    0    0    1.024669    12.739456    20    18    1.1    0.9;
    12452    2    0    0    0    0    0    1.035311    42.433038    20    8    1.1    0.9;
    12453    2    0    0    0    0    0    1.035255    42.395082    20    8    1.1    0.9;
    12454    2    0    0    0    0    0    1.016573    45.994905    20    8    1.1    0.9;
    12455    2    0    0    0    0    0    1.028667    -4.741858    20    6    1.1    0.9;
    12456    1    -26.03    -0.84    0    0.1    0    1.058626    17.900462    220    5    1.1    0.9;
    12457    1    0    -0    0.039626    0.610374    0    1.014358    41.933926    220    3    1.1    0.9;
    12458    1    -0    -0    0    0.85    0    1.01073    -8.580613    150    9    1.1    0.9;
    12459    2    0    0    0    0    0    1.04826    -8.707987    20    10    1.1    0.9;
    12460    1    35.84    10.9    0    0.11    0    1.062485    0.136857    110    15    1.1    0.9;
    12461    2    0    0    0    0    0    1.057713    44.127182    20    3    1.1    0.9;
    12462    2    0    0    0    0    0    1.057713    44.127182    20    3    1.1    0.9;
    12463    1    13.91    10.1    0    0.31    0    0.971587    5.047365    110    18    1.1    0.9;
    12464    2    0    0    0    0    0    1.057713    44.127182    20    3    1.1    0.9;
    12465    2    0    0    0    0    0    1.05445    48.75455    20    3    1.1    0.9;
    12466    2    0    0    0    0    0    1.057713    44.127182    20    3    1.1    0.9;
    12467    2    0    0    0    0    0    1.057713    44.127182    20    3    1.1    0.9;
    12468    1    24.22    -1.06    0    2.92    0    0.991937    88.98538    150    1    1.1    0.9;
    12469    2    0    0    0    0    0    1.05445    48.75455    20    3    1.1    0.9;
    12470    2    0    0    0    0    0    1.05445    48.75455    20    3    1.1    0.9;
    12471    1    0    0    0    0    0    1.033422    -6.60149    150    9    1.1    0.9;
    12472    1    -0    -0    0.582185    0.836226    0    1.040643    19.952471    380    5    1.1    0.9;
    12473    1    55.56    34.4    0    2.57    0    1.039652    -6.424256    150    9    1.1    0.9;
    12474    1    277.9    143.1    0    0.69    0    1.000416    28.059075    380    3    1.1    0.9;
    12475    1    0    0    0.332077    31.17749    0    1.009859    39.894462    380    3    1.1    0.9;
    12476    1    -0    0    0.550522    8.61491    0    1.01083    28.808468    380    5    1.1    0.9;
    12477    2    0    0    0    0    0    1.037214    32.974337    20    10    1.1    0.9;
    12478    1    51.06    7.4    0    2.49    0    1.012634    -19.834858    220    4    1.1    0.9;
    12479    1    0    -0    0    2.02    0    0.983018    -8.488121    150    9    1.1    0.9;
    12480    1    -0.59    -0.86    0    0.14    0    1.015791    -1.704574    150    9    1.1    0.9;
    12481    1    24.13    10.8    0    15.2    0    1.014445    32.429678    150    8    1.1    0.9;
    12482    1    -0    -0    0.112964    -0.054136    0    1.077814    0.7293    110    15    1.1    0.9;
    12483    1    38.84    8.5    0    7.31    0    1.056191    25.665794    220    5    1.1    0.9;
    12484    1    0    -0    0    1.97    0    1.046801    25.041884    220    5    1.1    0.9;
    12485    1    216.2    75.3    0    2.74    0    0.983182    7.024133    220    5    1.1    0.9;
    12486    1    -0    0    0    19.54    0    0.994915    24.02232    400    1    1.1    0.9;
    12487    1    0    -0    0.073728    5.986272    0    1.024241    -6.779685    220    10    1.1    0.9;
    12488    1    0    0    0.208917    0.724607    0    1.12345    -0.14804    380    9    1.2    0.8;
    12489    1    0    -0    0    2.78    0    0.992433    -3.280361    220    21    1.1    0.9;
    12490    1    -0    -0    0    0.73    0    1.023616    -1.513773    110    21    1.1    0.9;
    12491    1    19.4    2.8    0    3.63    0    1.033243    1.205486    154    1    1.1    0.9;
    12492    1    299.5    48.7    0.098259    18.211741    0    1.028436    20.306678    220    5    1.1    0.9;
    12493    1    55.96    30    0.438961    55.322489    0    1.079318    2.779714    380    21    1.2    0.8;
    12494    2    0    0    0    0    0    1.01993    9.094543    20    22    1.1    0.9;
    12495    1    0    0    0    8.35    0    1.0268    -20.255767    220    5    1.1    0.9;
    12496    1    10.5    7.32    0    0.24    0    0.972421    7.134096    110    18    1.1    0.9;
    12497    1    0    -0    0    2.46    0    1.030865    18.670476    220    5    1.1    0.9;
    12498    1    -0    -0    0    3.01    0    1.071574    22.564331    220    5    1.1    0.9;
    12499    2    0    0    0    0    0    1.040719    26.306193    11    1    1.1    0.9;
    12500    2    0    0    0    0    0    1.050684    91.443424    20    3    1.1    0.9;
    12501    1    -0    -0    0    1.15    0    1.032889    46.113563    110    8    1.1    0.9;
    12502    1    18.02    5.9    0.059068    2.260932    0    1.004154    -3.879517    110    21    1.1    0.9;
    12503    1    -0    -0    0    0.42    0    0.985206    1.958171    110    18    1.1    0.9;
    12504    1    -0.17    -1.82    0    0    0    1.050851    44.081079    380    8    1.1    0.9;
    12505    2    0    0    0    0    0    1.029991    3.188016    20    6    1.1    0.9;
    12506    2    0    0    0    0    0    1.029991    3.188016    20    6    1.1    0.9;
    12507    2    0    0    0    0    0    1.015733    2.857525    0.4    1    1.1    0.9;
    12508    1    0    -0    0    0.13    0    1.001199    -2.907812    220    6    1.1    0.9;
    12509    2    0    0    0    0    0    1.060659    20.876727    20    5    1.1    0.9;
    12510    1    36.54    22.6    0    0.04    0    1.043805    -6.740275    150    9    1.1    0.9;
    12511    1    -0    0    0.040091    29.754956    0    1.032077    9.94197    380    5    1.1    0.9;
    12512    1    44.45    7.68    0    17.83    0    1.003067    26.71029    380    5    1.1    0.9;
    12513    1    -0    -0    0.047978    5.881618    0    1.049549    58.720219    220    8    1.1    0.9;
    12514    1    371.6    100.4    0.231295    3.706891    0    1.033467    32.233232    220    13    1.1    0.9;
    12515    1    0    0    0    21.62    0    1.05922    -11.863331    150    9    1.1    0.9;
    12516    1    0    0    0.087808    3.044992    0    1.02408    7.904971    220    18    1.1    0.9;
    12517    2    0    0    0    0    0    1.024254    10.943171    20    6    1.1    0.9;
    12518    2    0    0    0    0    0    1.028417    -6.105187    20    6    1.1    0.9;
    12519    2    0    0    0    0    0    1.057091    77.565872    20    3    1.1    0.9;
    12520    1    -0.19    -1    0    0    0    1.021469    26.422336    150    8    1.1    0.9;
    12521    2    0    0    0    0    0    1.022689    -16.891323    20    4    1.1    0.9;
    12522    2    0    0    0    0    0    1.022689    -16.891323    20    4    1.1    0.9;
    12523    2    0    0    0    0    0    1.022689    -16.891323    20    4    1.1    0.9;
    12524    1    0    0    0    1.35    0    0.983198    -2.811042    110    18    1.1    0.9;
    12525    2    0    0    0    0    0    1.034235    2.214597    20    6    1.1    0.9;
    12526    2    0    0    0    0    0    1.034235    2.214597    20    6    1.1    0.9;
    12527    1    98.6    27.1    0    42.45    0    1.024706    22.682557    150    8    1.1    0.9;
    12528    2    0    0    0    0    0    1.040642    8.532255    20    14    1.1    0.9;
    12529    2    0    0    0    0    0    1.024151    24.403529    20    5    1.1    0.9;
    12530    1    0    0    0    13.01    0    0.963945    -9.066656    220    10    1.1    0.9;
    12531    1    235.97    34.52    0    7.15    0    1.062163    20.979236    380    5    1.1    0.9;
    12532    1    23.93    7.9    0    0.88    0    0.947189    -8.737106    110    21    1.1    0.9;
    12533    1    9.51    3.4    0    0.73    0    1.044117    0.887619    110    15    1.1    0.9;
    12534    1    -0    0    0.123474    4.29472    0    1.042522    -4.869386    220    1    1.1    0.9;
    12535    1    38.84    14.2    0    3.5    0    1.040037    14.871755    220    5    1.1    0.9;
    12536    1    236.44    -98.55    0    1.31    0    1.04179    74.863317    220    3    1.1    0.9;
    12537    2    0    0    0    0    0    1.035364    12.970449    20    18    1.1    0.9;
    12538    1    -14.89    -4.43    0    0.63    0    0.992161    2.241109    110    18    1.1    0.9;
    12539    1    0    0    0    15.91    0    1.006626    -6.636873    380    1    1.1    0.9;
    12540    1    10.11    0    0    1.92    0    0.942721    -7.656569    110    18    1.1    0.9;
    12541    2    0    0    0    0    0    1.02993    1.561794    11    1    1.1    0.9;
    12542    2    0    0    0    0    0    1.028438    -19.446471    20    4    1.1    0.9;
    12543    1    97.6    33.9    0    6.47    0    1.012068    24.123921    220    3    1.1    0.9;
    12544    1    6.41    2.2    0    52.07    0    1.051432    -10.828911    380    4    1.1    0.9;
    12545    1    -0.59    -2.63    0    0.14    0    0.964406    -4.211993    110    19    1.1    0.9;
    12546    1    -0    0    0    0.67    0    0.985531    -4.991115    150    9    1.1    0.9;
    12547    1    37.44    9.1    0    7.87    0    1.023772    3.420383    220    5    1.1    0.9;
    12548    1    -8.02    -15.14    0    0    0    1.033735    42.729299    150    8    1.1    0.9;
    12549    1    -0    -0    0    3.76    0    1.015104    -0.273623    220    6    1.1    0.9;
    12550    1    0    -0    0    8.78    0    1.019828    44.646555    220    8    1.1    0.9;
    12551    2    0    0    0    0    0    1.034631    4.683321    20    14    1.1    0.9;
    12552    1    93.6    -43.5    0    33.51    0    1.027627    5.677018    220    5    1.1    0.9;
    12553    1    140.7    10.4    0    2.51    0    1.012708    -19.712251    220    4    1.1    0.9;
    12554    1    13.51    5.6    0    0.86    0    1.020861    -3.956799    110    15    1.1    0.9;
    12555    2    0    0    0    0    0    1.003834    31.873789    11    1    1.1    0.9;
    12556    2    0    0    0    0    0    1.029835    -14.681025    20    4    1.1    0.9;
    12557    1    8.3    1.2    0    2.86    0    0.992801    39.577248    154    1    1.1    0.9;
    12558    2    0    0    0    0    0    0.971908    40.431219    11    1    1.1    0.9;
    12559    1    101.7    59.8    0.098539    36.661461    0    1.04358    17.126486    220    5    1.1    0.9;
    12560    1    104.3    12.3    0    8.29    0    1.032136    33.351366    220    3    1.1    0.9;
    12561    1    89.08    26.9    0    4.68    0    1.02606    16.511466    220    5    1.1    0.9;
    12562    1    0    -0    0    0    0    1.017664    -15.016249    20    4    1.1    0.9;
    12563    2    0    0    0    0    0    1.020396    12.801356    20    18    1.1    0.9;
    12564    1    -0    -0    0    1.82    0    1.001293    17.356053    154    1    1.1    0.9;
    12565    1    13.72    8.5    0    0.06    0    1.057526    -6.024854    150    9    1.1    0.9;
    12566    1    0    0    0    4.5    0    1.030112    17.57744    220    3    1.1    0.9;
    12567    1    -0    -0    0    5.98    0    1.032903    -3.018826    220    21    1.1    0.9;
    12568    1    84    19.4    0.010011    4.66    0    0.990229    11.73922    220    5    1.1    0.9;
    12569    1    20.9    3    0    7.77    0    1.011983    20.514966    154    1    1.1    0.9;
    12570    2    0    0    0    0    0    1.022447    17.861755    20    10    1.1    0.9;
    12571    1    0    -3.7    0    0.25    0    1.021812    59.451188    110    8    1.1    0.9;
    12572    2    0    0    0    0    0    0.989707    35.937223    11    1    1.1    0.9;
    12573    1    0    0    0    45.57454    0    1.060539    4.452559    380    20    1.1    0.9;
    12574    1    0    0    0    3.32    0    0.976396    -27.177556    220    6    1.1    0.9;
    12575    1    0    0    0    0    0    1.04035    8.357264    20    5    1.1    0.9;
    12576    1    0    0    0    0    0    1.04035    8.357264    20    5    1.1    0.9;
    12577    1    76.99    -0.7    0    1.06    0    1.017564    -19.177951    220    4    1.1    0.9;
    12578    1    0    0    0    0    0    1.04035    8.357264    20    5    1.1    0.9;
    12579    2    0    0    0    0    0    0.960771    44.51306    21    1    1.1    0.9;
    12580    1    0    0    0    0    0    1.04035    8.357264    20    5    1.1    0.9;
    12581    1    0    0    0    0    0    1.04035    8.357264    20    5    1.1    0.9;
    12582    2    0    0    0    0    0    1.049495    12.649819    20    5    1.1    0.9;
    12583    2    0    0    0    0    0    1.049495    12.649819    20    5    1.1    0.9;
    12584    1    0    0    0.117152    0.132373    0    1.025973    5.996733    220    20    1.1    0.9;
    12585    1    0    0    0    0    0    1.04035    8.357264    20    5    1.1    0.9;
    12586    2    0    0    0    0    0    1.058287    5.521142    20    5    1.1    0.9;
    12587    2    0    0    0    0    0    1.016947    23.125552    380    6    1.1    0.9;
    12588    1    12.31    4.1    0    0.32    0    0.980901    1.580971    110    18    1.1    0.9;
    12589    2    0    0    0    0    0    1.058287    5.521142    20    5    1.1    0.9;
    12590    2    0    0    0    0    0    1.058287    5.521142    20    5    1.1    0.9;
    12591    2    0    0    0    0    0    1.058287    5.521142    20    5    1.1    0.9;
    12592    2    0    0    0    0    0    1.058287    5.521142    20    5    1.1    0.9;
    12593    1    0    0    0    0.31    0    0.991603    -12.182028    110    1    1.1    0.9;
    12594    1    81.89    19.9    0    5.1    0    1.029513    3.924035    220    5    1.1    0.9;
    12595    1    72.68    24.3    0    3.12    0    1.031042    8.597105    220    5    1.1    0.9;
    12596    1    -0    -0    0    0.85    0    0.975425    9.544549    110    18    1.1    0.9;
    12597    1    187.64    31.94    0    4.75    0    1.03197    34.05665    220    13    1.1    0.9;
    12598    1    92.4    6.3    0    4.32    0    0.99025    -4.371984    220    6    1.1    0.9;
    12599    2    0    0    0    0    0    1.033945    -7.536483    20    22    1.1    0.9;
    12600    2    0    0    0    0    0    1.033945    -7.536483    20    22    1.1    0.9;
    12601    2    0    0    0    0    0    1.033945    -7.536483    20    22    1.1    0.9;
    12602    1    0    0    0    0    0    1.012421    -10.166509    150    9    1.1    0.9;
    12603    2    0    0    0    0    0    0.947933    57.203162    11    1    1.1    0.9;
    12604    1    0    0    0    0.64    0    0.944619    -7.941005    110    21    1.1    0.9;
    12605    1    111.4    15.9    0    19.05    0    1.02557    17.194572    154    1    1.1    0.9;
    12606    2    0    0    0    0    0    1.020332    23.152992    20    10    1.1    0.9;
    12607    2    0    0    0    0    0    1.026221    1.816827    20    6    1.1    0.9;
    12608    1    10    1.4    0    5.74    0    1.011671    23.560034    154    1    1.1    0.9;
    12609    1    20.9    3    0    3.48    0    1.003783    14.429739    154    1    1.1    0.9;
    12610    2    0    0    0    0    0    1.026221    1.816827    20    6    1.1    0.9;
    12611    1    5.01    1.8    0    0.77    0    1.026964    17.858001    220    5    1.1    0.9;
    12612    2    0    0    0    0    0    1.030988    2.394145    20    9    1.1    0.9;
    12613    1    21.22    9.9    0    4.64    0    0.99345    -24.884337    220    4    1.1    0.9;
    12614    1    -0    0    0    15    0    1.045898    82.995161    220    3    1.1    0.9;
    12615    1    -0    -0    0    0.63    0    0.993712    -1.750779    110    19    1.1    0.9;
    12616    2    0    0    0    0    0    0.996117    32.042491    11    1    1.1    0.9;
    12617    1    -0    -0    0    1.42    0    0.979247    -8.554353    150    9    1.1    0.9;
    12618    1    0    0    0.176855    3.419803    0    0.96442    -0.202797    220    19    1.1    0.9;
    12619    1    0    0    0    0    0    0.996198    -5.152317    150    9    1.1    0.9;
    12620    1    60.9    8.7    0    1.34    0    1.010475    30.420994    154    1    1.1    0.9;
    12621    1    562.3    159.1    0.245655    7.565523    0    1.006881    26.429157    220    14    1.1    0.9;
    12622    1    0    0    2.226096    44.76755    0    1.074567    88.264357    380    3    1.1    0.9;
    12623    1    0    -0    0    2.64    0    1.001746    17.611273    154    1    1.1    0.9;
    12624    1    22.02    7.7    0    0.17    0    1.018821    -14.589104    110    22    1.1    0.9;
    12625    2    0    0    0    0    0    0.948759    58.410078    14    1    1.1    0.9;
    12626    1    214.8    30.6    0    3.65    0    1.042524    1.0069    154    1    1.1    0.9;
    12627    1    221.9    86.3    0    2.18    0    1.003651    31.884957    150    8    1.1    0.9;
    12628    1    0    0    0    0    0    0.964149    -15.086645    150    9    1.1    0.9;
    12629    1    0    0    0    18.22    0    1.024655    7.233326    380    1    1.1    0.9;
    12630    1    -0    0    0    0.88    0    1.055954    27.990261    220    1    1.1    0.9;
    12631    1    0    0    0    237.54    0    1.048783    -15.463026    380    4    1.1    0.9;
    12632    1    0    -0    0.379262    96.912184    0    1.079049    -0.263696    380    21    1.1    0.9;
    12633    1    -0    -0    0    7.06    0    1.014079    18.851636    330    24    1.1    0.9;
    12634    1    172.6    24.6    0    11.39    0    1.036563    -1.739082    154    1    1.1    0.9;
    12635    1    1.9    1.3    0    0.92    0    1.012593    3.023648    110    18    1.1    0.9;
    12636    2    0    0    0    0    0    1.007821    10.245998    20    18    1.1    0.9;
    12637    1    15.32    3.5    0    0.69    0    0.998377    6.098094    110    18    1.1    0.9;
    12638    1    38.04    15    0    0.47    0    0.995589    -3.184629    110    21    1.1    0.9;
    12639    1    15.42    4.4    0    10.84    0    0.991849    -13.731605    110    22    1.1    0.9;
    12640    1    0    -0    0.019788    3.740212    0    1.014372    -1.282515    220    19    1.1    0.9;
    12641    2    0    0    0    0    0    0.995435    4.377334    20    9    1.1    0.9;
    12642    1    -18.27    -12.99    0    0    0    1.022369    22.437418    150    8    1.1    0.9;
    12643    1    -0    0    0.235924    0.173397    0    1.023722    -7.333653    380    6    1.1    0.9;
    12644    1    0    0    0    1.71    0    0.962725    -7.715632    110    21    1.1    0.9;
    12645    1    40.54    3.6    0    1.88    0    1.026651    -27.256651    220    4    1.1    0.9;
    12646    2    0    0    0    0    0    1.042693    10.439455    20    23    1.1    0.9;
    12647    2    0    0    0    0    0    1.029333    -7.499675    20    6    1.1    0.9;
    12648    2    0    0    0    0    0    1.029333    -7.499675    20    6    1.1    0.9;
    12649    1    13.92    6.9    0    0.79    0    0.990644    -1.876429    110    18    1.1    0.9;
    12650    2    0    0    0    0    0    1.029333    -7.499675    20    6    1.1    0.9;
    12651    2    0    0    0    0    0    1.029323    -7.468239    20    6    1.1    0.9;
    12652    2    0    0    0    0    0    1.029323    -7.468239    20    6    1.1    0.9;
    12653    2    0    0    0    0    0    1.029333    -7.499675    20    6    1.1    0.9;
    12654    2    0    0    0    0    0    1.029323    -7.468239    20    6    1.1    0.9;
    12655    1    0    0.01    0    22.04    0    1.004761    -16.59957    380    6    1.1    0.9;
    12656    2    0    0    0    0    0    1.04659    30.049071    20    5    1.1    0.9;
    12657    2    0    0    0    0    0    1.017738    25.492678    6.3    1    1.1    0.9;
    12658    2    0    0    0    0    0    0.956073    24.685075    13.8    1    1.1    0.9;
    12659    2    0    0    0    0    0    1.040793    26.940223    20    5    1.1    0.9;
    12660    1    72.4    10.3    0    2.54    0    1.016117    19.693513    154    1    1.1    0.9;
    12661    1    59.87    19.9    0    0.32    0    0.993913    -7.711171    110    21    1.1    0.9;
    12662    1    293.2    87.4    0    26.36    0    1.031338    -16.305128    220    5    1.1    0.9;
    12663    1    9.91    3.3    0    0.82    0    0.997924    -10.001384    110    22    1.1    0.9;
    12664    2    0    0    0    0    0    1.037469    11.940478    20    5    1.1    0.9;
    12665    2    0    0    0    0    0    1.038308    18.388307    20    7    1.1    0.9;
    12666    1    0    0    0    72.57192    0    1.075158    0.186    380    20    1.2    0.8;
    12667    1    1.6    0.8    0    0.79    0    0.978996    -5.170122    110    18    1.1    0.9;
    12668    1    27.83    -2.6    0    6.07    0    1.017623    -24.44662    220    4    1.1    0.9;
    12669    1    0    0    0    6.29    0    1.067807    11.076245    220    18    1.1    0.9;
    12670    1    9.7    1.4    0    2.96    0    1.016854    15.686717    154    1    1.1    0.9;
    12671    1    -0    -0    0    8.89    0    1.027688    40.037008    380    3    1.1    0.9;
    12672    1    13.62    5.2    0.03955    0.19045    0    1.003775    -1.133771    110    18    1.1    0.9;
    12673    2    0    0    0    0    0    1.040793    26.940223    20    5    1.1    0.9;
    12674    1    27.53    17    0    0.03    0    1.029478    -2.341076    150    9    1.1    0.9;
    12675    1    317.9    55.4    0    37.61    0    1.004938    -21.014507    380    6    1.1    0.9;
    12676    1    0    0    0    0.51    0    0.974521    -8.282724    150    9    1.1    0.9;
    12677    1    -33.74    11.1    0    1.87    0    1.041687    -2.946438    150    9    1.1    0.9;
    12678    2    0    0    0    0    0    1.090507    11.169589    10.5    1    1.2    0.8;
    12679    1    -0    -0    0    0    0    1.020254    -23.064206    20    4    1.1    0.9;
    12680    1    12.31    7.4    0.316013    6.664212    0    1.069511    1.473714    150    9    1.1    0.9;
    12681    2    0    0    0    0    0    1.014635    -0.980319    20    18    1.1    0.9;
    12682    1    0    0    0    80.66    0    1.024518    -10.41164    380    1    1.1    0.9;
    12683    1    0    -0    0    0.43    0    1.054144    25.676299    220    5    1.1    0.9;
    12684    1    171.3    13.9    0    59.09    0    1.072691    72.716931    380    3    1.1    0.9;
    12685    1    3.8    3.8    0    0.08    0    0.954262    -5.140695    110    18    1.1    0.9;
    12686    1    72.4    10.3    0    6.82    0    0.996188    29.118836    154    1    1.1    0.9;
    12687    2    0    0    0    0    0    1.01812    15.465461    11    1    1.1    0.9;
    12688    2    0    0    0    0    0    1.001419    42.731033    15.75    1    1.1    0.9;
    12689    1    65.2    9.3    0    3.89    0    1.025956    7.450641    154    1    1.1    0.9;
    12690    2    0    0    0    0    0    1.040793    26.940223    20    5    1.1    0.9;
    12691    1    245.51    9.17    0    24.25    0    0.989794    -3.305032    220    5    1.1    0.9;
    12692    2    0    0    0    0    0    1.015529    -18.474164    20    4    1.1    0.9;
    12693    1    26.93    9.6    0    1.09    0    0.963088    -5.788161    110    19    1.1    0.9;
    12694    1    0    -0    0    4.82    0    1.015506    -2.151015    220    6    1.1    0.9;
    12695    1    0    0    0    1.96    0    1.024295    -24.350547    380    10    1.1    0.9;
    12696    1    -0    -0    0    6.62    0    1.038067    5.796634    220    5    1.1    0.9;
    12697    2    0    0    0    0    0    1.027132    31.963051    20    5    1.1    0.9;
    12698    1    -0    0    0    2.05    0    0.987855    34.356338    220    3    1.1    0.9;
    12699    2    0    0    0    0    0    1.027132    31.963051    20    5    1.1    0.9;
    12700    1    -0    -0    0.117033    -0.117033    0    1.024885    0.182742    150    9    1.1    0.9;
    12701    2    0    0    0    0    0    1.041939    17.231675    20    5    1.1    0.9;
    12702    2    0    0    0    0    0    1.027132    31.963051    20    5    1.1    0.9;
    12703    1    0    0    0.35622    3.44315    0    1.01143    -19.86799    380    6    1.1    0.9;
    12704    2    0    0    0    0    0    1.041939    17.231675    20    5    1.1    0.9;
    12705    2    0    0    0    0    0    1.03975    24.63487    20    5    1.1    0.9;
    12706    2    0    0    0    0    0    1.03975    24.63487    20    5    1.1    0.9;
    12707    1    0    -0    0.347111    22.210024    0    1.02861    33.499831    380    2    1.1    0.9;
    12708    2    0    0    0    0    0    1.017238    -14.795645    20    22    1.1    0.9;
    12709    2    0    0    0    0    0    1.011489    10.204543    20    23    1.1    0.9;
    12710    1    0    0    0    0    0    1.00238    -9.035194    150    9    1.1    0.9;
    12711    2    0    0    0    0    0    1.007801    -12.641343    20    22    1.1    0.9;
    12712    1    0    -0    0    0    0    0.997405    -17.375683    20    22    1.1    0.9;
    12713    2    0    0    0    0    0    1.009886    -8.195055    20    22    1.1    0.9;
    12714    2    0    0    0    0    0    1.017238    -14.795645    20    22    1.1    0.9;
    12715    1    0    -0    0.297442    67.102132    0    1.020382    -2.841001    380    6    1.1    0.9;
    12716    1    347.1    87.2    0    88.35    0    1.030243    11.953288    380    5    1.1    0.9;
    12717    2    0    0    0    0    0    1.043087    11.638661    20    14    1.1    0.9;
    12718    1    55.7    7.9    0    0.76    0    1.01571    22.558348    154    1    1.1    0.9;
    12719    1    77.99    18.5    0.059094    5.220755    0    0.992973    90.962411    150    1    1.1    0.9;
    12720    1    159.4    -7.3    0    3.3    0    1.088271    29.372504    220    3    1.2    0.8;
    12721    1    -0    0    0    12.69    0    0.993038    -9.265022    220    12    1.1    0.9;
    12722    1    101.8    20.2    0    0.91    0    1.000556    26.386651    150    8    1.1    0.9;
    12723    2    0    0    0    0    0    1.015411    -5.476788    20    4    1.1    0.9;
    12724    1    0    -0    0    10.83    0    1.028402    2.843072    220    5    1.1    0.9;
    12725    1    -0    0    0    1.35    0    1.042121    -1.28407    150    9    1.1    0.9;
    12726    2    0    0    0    0    0    1.035338    -7.144697    20    4    1.1    0.9;
    12727    2    0    0    0    0    0    1.029542    -3.096329    20    6    1.1    0.9;
    12728    2    0    0    0    0    0    1.03058    15.553508    20    14    1.1    0.9;
    12729    1    0    -0    0    0.45    0    0.953443    -7.581698    110    21    1.1    0.9;
    12730    2    0    0    0    0    0    1.017293    7.59717    11    1    1.1    0.9;
    12731    1    -0    0    0    5.72    0    0.996162    -2.611738    220    21    1.1    0.9;
    12732    1    -0    0    0    13.3    0    1.013494    12.768835    380    1    1.1    0.9;
    12733    1    76.69    23.3    0    0.3    0    1.029781    18.149388    220    3    1.1    0.9;
    12734    1    -70.45    -35.14    0    0    0    1.021614    43.10077    150    8    1.1    0.9;
    12735    1    -8.4    -17.5    0.058341    1.591659    0    1.008169    -10.617063    110    12    1.1    0.9;
    12736    2    0    0    0    0    0    0.957116    25.356265    13.8    1    1.1    0.9;
    12737    1    -26.03    -2.9    0.157541    15.981844    0    1.016051    5.508506    380    6    1.1    0.9;
    12738    2    0    0    0    0    0    1.027968    24.05088    20    5    1.1    0.9;
    12739    1    0    -0    0    12.68    0    1.034435    9.724651    220    5    1.1    0.9;
    12740    1    0    0    0    13.49    0    0.983226    -12.964461    150    9    1.1    0.9;
    12741    1    -0    -0    0    0    0    1.020254    -23.064206    20    4    1.1    0.9;
    12742    2    0    0    0    0    0    1.035958    27.387404    20    5    1.1    0.9;
    12743    1    -0    0    0.049279    37.690721    0    1.04543    -13.937788    380    4    1.1    0.9;
    12744    1    253.4    111.3    0.415544    10.153713    0    1.049407    3.6767    220    5    1.1    0.9;
    12745    1    136    36.1    0    6.07    0    0.998919    12.925679    220    5    1.1    0.9;
    12746    1    57.56    21.1    0    1.46    0    0.990115    -3.684995    220    6    1.1    0.9;
    12747    2    0    0    0    0    0    1.035958    27.387404    20    5    1.1    0.9;
    12748    2    0    0    0    0    0    0.9846    26.113194    6.3    1    1.1    0.9;
    12749    1    -0    -0    0    4.26    0    1.020995    3.543798    220    5    1.1    0.9;
    12750    1    277.1    37    0    21.03    0    1.031586    6.722493    220    5    1.1    0.9;
    12751    1    98.61    50.3    0    0.17    0    0.961075    -15.738133    150    10    1.1    0.9;
    12752    1    0    -0    0.172712    3.166074    0    1.046972    -19.838782    380    10    1.1    0.9;
    12753    1    -0    0    0    0.54    0    0.927015    -12.042266    150    9    1.1    0.9;
    12754    1    0    -0    0    117.47    0    1.015754    -20.966355    380    4    1.1    0.9;
    12755    1    -0    0    0    2    0    1.053726    -3.038855    150    9    1.1    0.9;
    12756    1    0    0    0.090774    8.200444    0    1.026235    6.371926    220    18    1.1    0.9;
    12757    1    74.18    27.3    0    25.25    0    1.001945    0.575302    220    6    1.1    0.9;
    12758    2    0    0    0    0    0    1.0608    42.720858    20    3    1.1    0.9;
    12759    1    0    0    0    2.64    0    0.991622    29.430959    154    1    1.1    0.9;
    12760    2    0    0    0    0    0    1.028736    -6.917679    20    4    1.1    0.9;
    12761    2    0    0    0    0    0    1.028736    -6.917679    20    4    1.1    0.9;
    12762    1    282    21.5    0    21.3    0    0.996936    -19.146593    380    6    1.1    0.9;
    12763    2    0    0    0    0    0    1.028736    -6.917679    20    4    1.1    0.9;
    12764    2    0    0    0    0    0    1.051947    4.007575    20    2    1.1    0.9;
    12765    2    0    0    0    0    0    1.051947    4.007575    20    2    1.1    0.9;
    12766    1    0    -0    0    1.2    0    1.011954    -10.391865    150    9    1.1    0.9;
    12767    1    -20.32    6.7    0    0.2    0    0.965766    -9.555001    150    9    1.1    0.9;
    12768    1    62.27    23.8    0    0.13    0    1.015423    34.258867    220    3    1.1    0.9;
    12769    1    130.2    88.8    0    0.08    0    1.016798    24.877895    220    3    1.1    0.9;
    12770    1    -0    -0    0.153185    22.892346    0    1.177153    3.211364    380    9    1.2    0.8;
    12771    1    -0    0    0    15.67    0    1.083886    -4.648509    380    1    1.2    0.8;
    12772    2    0    0    0    0    0    1.04706    -6.69158    20    4    1.1    0.9;
    12773    1    163.2    31.9    0    4.9    0    1.0196    34.038724    150    8    1.1    0.9;
    12774    1    29.13    9.5    0    0.98    0    0.98453    -5.62162    110    18    1.1    0.9;
    12775    2    0    0    0    0    0    0.968879    49.23979    11    1    1.1    0.9;
    12776    1    25.18    3.37    0    1.01    0    0.973294    0.169843    110    18    1.1    0.9;
    12777    2    0    0    0    0    0    1.010323    -7.916943    20    4    1.1    0.9;
    12778    1    0    -0    0    0    0    1.038504    -13.052855    20    4    1.1    0.9;
    12779    1    0    -0    0    0    0    1.038504    -13.052855    20    4    1.1    0.9;
    12780    1    0    -0    0    0    0    1.038504    -13.052855    20    4    1.1    0.9;
    12781    1    0    -0    0    0    0    1.038504    -13.052855    20    4    1.1    0.9;
    12782    2    0    0    0    0    0    1.033617    -8.646596    20    4    1.1    0.9;
    12783    1    62.7    9    0    8.23    0    1.005883    16.469663    154    1    1.1    0.9;
    12784    1    42.25    16.6    0    0    0    1.048201    32.736039    150    8    1.1    0.9;
    12785    1    0    0    0    142.05    0    1.043675    20.973559    380    14    1.1    0.9;
    12786    2    0    0    0    0    0    1.03036    -6.512869    20    4    1.1    0.9;
    12787    1    20.9    3    0    2.09    0    1.040854    1.201737    154    1    1.1    0.9;
    12788    2    0    0    0    0    0    1.045385    33.348896    20    3    1.1    0.9;
    12789    2    0    0    0    0    0    1.045385    33.348896    20    3    1.1    0.9;
    12790    2    0    0    0    0    0    1.045385    33.348896    20    3    1.1    0.9;
    12791    2    0    0    0    0    0    1.045385    33.348896    20    3    1.1    0.9;
    12792    1    10.31    4.3    0    0.67    0    0.95061    -5.613582    110    18    1.1    0.9;
    12793    1    0    0    0    0    0    1.091249    -4.873838    150    9    1.1    0.9;
    12794    2    0    0    0    0    0    1.041485    26.637585    20    10    1.1    0.9;
    12795    1    163.5    35.6    0    4.59    0    1.020907    12.759721    220    5    1.1    0.9;
    12796    1    4.4    2.2    0    1.09    0    1.016079    -14.335683    110    22    1.1    0.9;
    12797    1    162.49    45.11    0    5.38    0    1.001956    10.351303    220    5    1.1    0.9;
    12798    1    0    0    0    21.22    0    1.036256    30.880029    220    13    1.1    0.9;
    12799    2    0    0    0    0    0    1.028648    -14.669346    20    10    1.1    0.9;
    12800    1    44.55    7.5    0    0.6    0    1.027731    13.470944    220    5    1.1    0.9;
    12801    1    125.2    17.8    0    2.5    0    1.013388    13.908401    154    1    1.1    0.9;
    12802    2    0    0    0    0    0    1.027025    78.256658    20    3    1.1    0.9;
    12803    2    0    0    0    0    0    1.056333    76.025167    20    3    1.1    0.9;
    12804    1    -16.42    5.4    0    0.67    0    1.035658    -8.418453    150    9    1.1    0.9;
    12805    1    5.51    1.3    0    0.09    0    1.035412    27.217512    220    5    1.1    0.9;
    12806    2    0    0    0    0    0    1.053741    76.235894    20    3    1.1    0.9;
    12807    2    0    0    0    0    0    1.053741    76.235894    20    3    1.1    0.9;
    12808    2    0    0    0    0    0    1.053741    76.235894    20    3    1.1    0.9;
    12809    1    0    0    0    61.44    0    0.975659    17.56195    400    1    1.1    0.9;
    12810    1    0    -0    0    67.98    0    1.017062    -22.849854    380    4    1.1    0.9;
    12811    1    62.7    9    0    1.12    0    1.026645    1.873835    154    1    1.1    0.9;
    12812    1    -0    -0    0    0    0    1.040039    -14.484778    20    4    1.1    0.9;
    12813    1    129.8    67.2    0    2.57    0    1.003585    -15.239367    150    9    1.1    0.9;
    12814    2    0    0    0    0    0    1.051326    28.77397    20    14    1.1    0.9;
    12815    2    0    0    0    0    0    1.046995    7.343111    11    1    1.1    0.9;
    12816    2    0    0    0    0    0    1.003342    23.89027    10.6    1    1.1    0.9;
    12817    2    0    0    0    0    0    1.062539    23.499848    20    5    1.1    0.9;
    12818    2    0    0    0    0    0    1.062539    23.499848    20    5    1.1    0.9;
    12819    2    0    0    0    0    0    1.022889    18.879559    20    14    1.1    0.9;
    12820    1    226.7    39.3    0    0.99    0    1.030274    -20.752051    220    4    1.1    0.9;
    12821    1    -0.12    -1.74    0    0    0    1.098911    64.999347    380    8    1.2    0.8;
    12822    2    0    0    0    0    0    1.045359    10.101302    20    14    1.1    0.9;
    12823    1    -0    0    0.297267    36.522277    0    1.01789    21.771841    380    6    1.1    0.9;
    12824    1    34.54    15.4    0    29.82    0    1.031793    -18.98361    380    4    1.1    0.9;
    12825    2    0    0    0    0    0    1.055315    14.241147    20    5    1.1    0.9;
    12826    1    45.45    14.9    0    1.12    0    0.953427    -6.513376    110    21    1.1    0.9;
    12827    1    1.3    0.5    0    0.39    0    0.971607    2.277859    110    18    1.1    0.9;
    12828    1    9.91    3.3    0    0.98    0    0.981384    -14.232345    110    12    1.1    0.9;
    12829    2    0    0    0    0    0    0.935194    31.202294    6.6    1    1.1    0.9;
    12830    1    0    0    0.262086    66.559018    0    1.063125    3.494752    380    19    1.1    0.9;
    12831    1    69.88    19.3    0    1.63    0    1.018065    44.19048    110    8    1.1    0.9;
    12832    1    37.94    15.6    0.435676    1.98509    0    1.091105    1.871396    380    21    1.2    0.8;
    12833    2    0    0    0    0    0    1.073133    28.039751    20    14    1.1    0.9;
    12834    1    62.77    5.7    0    2.41    0    1.014279    -23.738766    220    4    1.1    0.9;
    12835    1    0    0    0    28.523869    0    1.021754    8.163576    380    5    1.1    0.9;
    12836    1    -0    0    0    13    0    0.988099    -12.498604    150    9    1.1    0.9;
    12837    1    -0    0    0    1.31    0    1.046789    3.602815    220    1    1.1    0.9;
    12838    1    0    0    0.039248    13.490752    0    1.020484    4.216846    220    7    1.1    0.9;
    12839    1    334.5    135.2    0.040246    7.609754    0    0.989721    7.405739    220    5    1.1    0.9;
    12840    2    0    0    0    0    0    1.052369    0.152148    20    18    1.1    0.9;
    12841    1    0    0    0    2.29    0    1.017459    18.918066    220    5    1.1    0.9;
    12842    1    0    0    0    0    0    0.993879    -6.791088    150    9    1.1    0.9;
    12843    2    0    0    0    0    0    1.052369    0.152148    20    18    1.1    0.9;
    12844    1    -0    0    0    29.01    0    0.964216    32.646923    400    1    1.1    0.9;
    12845    1    0    0    0    90.93    0    0.967312    16.29545    400    1    1.1    0.9;
    12846    1    -0    -0    0    4.26    0    0.965204    -27.491586    220    6    1.1    0.9;
    12847    2    0    0    0    0    0    1.023718    -17.827354    20    4    1.1    0.9;
    12848    1    34.9    5    0    7.79    0    0.997919    15.815205    154    1    1.1    0.9;
    12849    1    131.78    18.51    0.059161    58.650838    0    1.028575    5.914981    220    5    1.1    0.9;
    12850    1    188.6    164.9    0    21.03    0    1.004372    14.523885    380    3    1.1    0.9;
    12851    1    -20.38    -7.04    0    0.65    0    1.017441    -2.682822    110    18    1.1    0.9;
    12852    1    168.13    36.31    0    88.12    0    0.989531    22.273953    380    13    1.1    0.9;
    12853    1    0    -0    0    0.65    0    1.034362    -10.828436    150    9    1.1    0.9;
    12854    1    -0.15    -152.82    0.394814    24.589755    0    1.016881    46.122544    380    3    1.1    0.9;
    12855    2    0    0    0    0    0    1.057579    34.734619    20    14    1.1    0.9;
    12856    2    0    0    0    0    0    1.052369    0.152148    20    18    1.1    0.9;
    12857    1    42.65    18.2    0    0    0    1.031795    9.603746    220    5    1.1    0.9;
    12858    1    -0    -0    0    0    0    1.003512    -19.342822    20    4    1.1    0.9;
    12859    2    0    0    0    0    0    1.055881    11.701666    20    18    1.1    0.9;
    12860    1    0    -0    0.52227    11.818844    0    1.093729    21.721068    220    18    1.2    0.8;
    12861    1    0    0    0    2.81    0    1.03889    12.478006    380    1    1.1    0.9;
    12862    1    155.05    39.56    0    6.27    0    1.022406    14.490154    220    5    1.1    0.9;
    12863    2    0    0    0    0    0    1.017634    -12.373197    20    4    1.1    0.9;
    12864    2    0    0    0    0    0    0.999314    -14.571261    20    4    1.1    0.9;
    12865    2    0    0    0    0    0    1.029957    9.250663    15.75    1    1.1    0.9;
    12866    1    0    -0    0.037734    20.842266    0    1.070357    88.048615    380    3    1.1    0.9;
    12867    1    0    -0    0    20.75    0    1.021041    -10.966008    150    9    1.1    0.9;
    12868    1    5.5    0.8    0    0.9    0    1.013846    22.363012    154    1    1.1    0.9;
    12869    2    0    0    0    0    0    1.028204    5.666749    20    6    1.1    0.9;
    12870    1    -0    -0    0    6.52    0    1.060308    15.402866    220    3    1.1    0.9;
    12871    1    0    0    0    5.01    0    1.00034    8.32903    220    5    1.1    0.9;
    12872    1    20.02    15    0    0.14    0    0.98683    33.936217    220    3    1.1    0.9;
    12873    2    0    0    0    0    0    1.014795    23.808394    6.3    1    1.1    0.9;
    12874    2    0    0    0    0    0    1.042461    6.951342    20    22    1.1    0.9;
    12875    1    89.3    10    0    9.62    0    1.011483    33.497968    220    3    1.1    0.9;
    12876    1    0    0    0    0.3    0    1.025536    -11.129474    150    9    1.1    0.9;
    12877    1    82.59    23.4    0    6.65    0    1.005955    -16.299988    220    4    1.1    0.9;
    12878    2    0    0    0    0    0    1.060659    20.876838    20    5    1.1    0.9;
    12879    1    0    0    0    2.67    0    1.00235    0.684638    220    6    1.1    0.9;
    12880    2    0    0    0    0    0    1.065482    13.792426    20    5    1.1    0.9;
    12881    1    0    0    0    3.1    0    1.018533    -11.038857    150    9    1.1    0.9;
    12882    2    0    0    0    0    0    1.065482    13.792426    20    5    1.1    0.9;
    12883    2    0    0    0    0    0    1.065482    13.792426    20    5    1.1    0.9;
    12884    2    0    0    0    0    0    1.065482    13.792426    20    5    1.1    0.9;
    12885    1    -0    0    0    0.15    0    0.982559    0.477885    150    9    1.1    0.9;
    12886    1    0    0    0    1.01    0    0.993337    -4.053104    110    18    1.1    0.9;
    12887    2    0    0    0    0    0    1.019063    -9.896101    20    4    1.1    0.9;
    12888    1    40.34    15.9    0    6.02    0    1.019803    31.688356    150    8    1.1    0.9;
    12889    1    -8.21    -2.4    0.039039    0.870721    0    1.024414    -19.55614    220    6    1.1    0.9;
    12890    1    -0    0    0    11.22    0    1.010994    -1.162395    380    6    1.1    0.9;
    12891    1    3.7    1.3    0    0.48    0    1.014972    -1.093742    110    19    1.1    0.9;
    12892    1    124.5    -6    0    1.91    0    1.025891    -20.35324    220    4    1.1    0.9;
    12893    1    0    -0    0    3.9    0    1.029487    19.232681    220    5    1.1    0.9;
    12894    1    0    -0    0.19108    3.37892    0    1.050831    28.477811    220    1    1.1    0.9;
    12895    1    0    0    0    0    0    0.944702    -10.819415    150    9    1.1    0.9;
    12896    2    0    0    0    0    0    0.995077    34.268512    11    1    1.1    0.9;
    12897    1    -0    -0    0    89.82    0    0.980806    17.58249    400    1    1.1    0.9;
    12898    1    -20.12    6.6    0    0.85    0    1.043059    -1.392239    150    9    1.1    0.9;
    12899    1    29.43    0.7    0.056538    0.952885    0    1.050082    4.029033    110    3    1.1    0.9;
    12900    2    0    0    0    0    0    1.007268    1.91796    20    18    1.1    0.9;
    12901    1    0    -0    0    0.02    0    1.031096    27.214607    150    8    1.1    0.9;
    12902    2    0    0    0    0    0    1.030509    2.528611    20    18    1.1    0.9;
    12903    1    23.53    8.5    0    1.28    0    1.010415    -0.925141    110    19    1.1    0.9;
    12904    2    0    0    0    0    0    1.019094    -5.889827    20    18    1.1    0.9;
    12905    1    15.32    5    0    0.49    0    1.008763    -9.147175    110    12    1.1    0.9;
    12906    2    0    0    0    0    0    1.020161    16.222206    20    5    1.1    0.9;
    12907    2    0    0    0    0    0    1.020161    16.222206    20    5    1.1    0.9;
    12908    2    0    0    0    0    0    1.020161    16.222206    20    5    1.1    0.9;
    12909    1    3.5    2.7    0    0.39    0    0.964867    -6.136956    110    18    1.1    0.9;
    12910    2    0    0    0    0    0    1.020161    16.222206    20    5    1.1    0.9;
    12911    2    0    0    0    0    0    1.045359    10.101302    20    14    1.1    0.9;
    12912    2    0    0    0    0    0    1.020161    16.222206    20    5    1.1    0.9;
    12913    1    0    -0    0    2.13    0    1.022559    4.844849    220    5    1.1    0.9;
    12914    2    0    0    0    0    0    1.021452    28.019771    20    10    1.1    0.9;
    12915    2    0    0    0    0    0    1.033735    -14.68008    20    4    1.1    0.9;
    12916    2    0    0    0    0    0    1.020161    16.222206    20    5    1.1    0.9;
    12917    2    0    0    0    0    0    1.020161    16.222206    20    5    1.1    0.9;
    12918    1    126.3    109.2    0    54.97    0    1.024162    34.668761    380    3    1.1    0.9;
    12919    1    100.4    1.4    0    5.71    0    1.007061    3.290321    220    20    1.1    0.9;
    12920    2    0    0    0    0    0    1.038461    24.211106    20    5    1.1    0.9;
    12921    2    0    0    0    0    0    1.038461    24.211106    20    5    1.1    0.9;
    12922    1    -0    -0    0    0.04    0    1.025069    -10.520076    150    9    1.1    0.9;
    12923    1    12.11    -1.7    0.059355    18.920645    0    1.011292    -10.569275    220    4    1.1    0.9;
    12924    1    -0    0    0    3.79    0    1.049763    -5.507334    150    9    1.1    0.9;
    12925    2    0    0    0    0    0    1.038461    24.211153    20    5    1.1    0.9;
    12926    1    66.27    19.3    0    12.94    0    1.033586    9.148129    220    5    1.1    0.9;
    12927    1    25    3.6    0    3.77    0    0.998271    35.539323    154    1    1.1    0.9;
    12928    1    35.04    20    0    2.49    0    0.992257    -3.145402    220    21    1.1    0.9;
    12929    2    0    0    0    0    0    1.037296    -1.6783    20    3    1.1    0.9;
    12930    2    0    0    0    0    0    1.041198    4.140848    20    3    1.1    0.9;
    12931    1    8.11    1.4    0    1.47    0    0.969086    -9.139692    110    18    1.1    0.9;
    12932    1    0    0    0    0    0    0.997706    -9.08371    150    9    1.1    0.9;
    12933    1    61.97    38.4    0.505136    4.390101    0    1.059268    -3.944719    150    9    1.1    0.9;
    12934    2    0    0    0    0    0    1.035207    -6.870994    20    4    1.1    0.9;
    12935    1    -0    -0    0    0.93    0    1.009492    30.233366    154    1    1.1    0.9;
    12936    1    105.8    53.6    0    6.27    0    0.974052    -15.620125    150    9    1.1    0.9;
    12937    2    0    0    0    0    0    1.038461    24.211153    20    5    1.1    0.9;
    12938    1    0    0    0    1.72    0    1.027116    -8.230896    380    6    1.1    0.9;
    12939    1    0    -0    0    31.05    0    1.038957    23.917076    380    7    1.1    0.9;
    12940    1    57.46    15.3    0    4.37    0    1.013165    -25.196592    220    4    1.1    0.9;
    12941    1    -0    0    0    25.67    0    0.971452    -14.646159    150    9    1.1    0.9;
    12942    1    45.35    28.1    0    1.9    0    1.016071    -5.447511    150    9    1.1    0.9;
    12943    1    0    -0    0    0.47    0    0.964592    -4.465921    110    19    1.1    0.9;
    12944    1    -0    0    0    0.12    0    1.050586    -3.068048    150    9    1.1    0.9;
    12945    1    279.7    4.6    0    3.77    0    1.021335    -22.198903    220    5    1.1    0.9;
    12946    2    0    0    0    0    0    0.998951    38.095582    9    1    1.1    0.9;
    12947    1    0    0    0    0    0    0.99781    -5.781696    150    9    1.1    0.9;
    12948    1    21.02    12.4    0    2.96    0    1.017569    -13.372717    220    4    1.1    0.9;
    12949    2    0    0    0    0    0    1.002664    30.778713    11    1    1.1    0.9;
    12950    1    61.98    39.2    0    5.1    0    0.994612    -8.532772    150    9    1.1    0.9;
    12951    1    81.79    10.8    0    10.84    0    1.022459    64.220655    220    3    1.1    0.9;
    12952    1    30.03    15    0    2.49    0    1.002492    -3.462358    110    18    1.1    0.9;
    12953    1    19.02    3.8    0    4.55    0    0.926522    -7.872363    110    18    1.1    0.9;
    12954    1    54.66    18.6    0    3.04    0    1.019249    -32.394295    220    4    1.1    0.9;
    12955    1    43.05    25    0    0.02    0    0.997165    -9.074411    150    9    1.1    0.9;
    12956    1    20.62    10.7    0    0.14    0    1.053349    -2.98314    150    9    1.1    0.9;
    12957    1    76.6    10.9    0    6.82    0    1.00654    29.808981    154    1    1.1    0.9;
    12958    1    -0.21    -1.04    0    0    0    0.998386    26.560735    150    8    1.1    0.9;
    12959    1    71.76    11.37    0    0    0    1.059079    9.801529    110    24    1.1    0.9;
    12960    1    18.62    3.6    0    1.14    0    0.988154    -1.80095    110    18    1.1    0.9;
    12961    1    58.77    19.5    0.234954    12.084205    0    1.033542    73.267064    380    3    1.1    0.9;
    12962    2    0    0    0    0    0    1.129641    7.22366    20    9    1.2    0.8;
    12963    1    201.8    71.2    0.233209    14.925376    0    1.027061    22.856557    220    13    1.1    0.9;
    12964    1    22.42    29.5    0    0.08    0    1.020343    -11.016395    150    9    1.1    0.9;
    12965    2    0    0    0    0    0    1.043227    47.072253    20    8    1.1    0.9;
    12966    2    0    0    0    0    0    0.977562    26.05322    13.8    1    1.1    0.9;
    12967    1    9.7    1.4    0    4.91    0    1.008283    18.258946    154    1    1.1    0.9;
    12968    2    0    0    0    0    0    1.053159    33.930358    20    5    1.1    0.9;
    12969    2    0    0    0    0    0    1.053581    52.246384    20    8    1.1    0.9;
    12970    2    0    0    0    0    0    1.053581    52.246384    20    8    1.1    0.9;
    12971    1    25.73    9.3    0    1.49    0    1.014823    -3.066083    110    19    1.1    0.9;
    12972    1    0    0    0    0    0    1.053823    0.430007    150    9    1.1    0.9;
    12973    2    0    0    0    0    0    1.024018    19.935265    20    10    1.1    0.9;
    12974    1    120    17.1    0    0.04    0    1.025296    -0.17102    154    1    1.1    0.9;
    12975    1    0    -0    0    63.59    0    0.970638    21.202444    400    1    1.1    0.9;
    12976    1    -0    -0    0.019913    -0.019913    0    1.002278    -10.054248    150    10    1.1    0.9;
    12977    1    -0    0    0    30.31    0    1.010415    38.669    380    8    1.1    0.9;
    12978    1    7.71    2.4    0    6.93    0    0.992128    10.128688    220    5    1.1    0.9;
    12979    1    -0    0    0    15.04    0    1.009289    -3.506967    220    6    1.1    0.9;
    12980    1    45.25    19.1    0    1.89    0    1.004575    30.879385    220    3    1.1    0.9;
    12981    1    0    0    0    0.17    0    0.991872    -1.713117    110    18    1.1    0.9;
    12982    1    7.61    6.3    0    0.1    0    0.985512    -3.634382    110    18    1.1    0.9;
    12983    2    0    0    0    0    0    0.989744    5.658378    15    1    1.1    0.9;
    12984    2    0    0    0    0    0    1.046953    2.429703    20    2    1.1    0.9;
    12985    1    199.1    23.3    0.030559    2.07    0    0.992255    -19.517601    220    4    1.1    0.9;
    12986    2    0    0    0    0    0    1.046953    2.429703    20    2    1.1    0.9;
    12987    1    292.4    -228.7    0    106.08    0    1.045673    42.716267    380    3    1.1    0.9;
    12988    1    1.8    0.8    0    0.98    0    0.992757    3.56089    110    18    1.1    0.9;
    12989    2    0    0    0    0    0    1.021989    24.453866    11    1    1.1    0.9;
    12990    1    8.81    2.2    0    4.78    0    0.987219    -14.841108    110    22    1.1    0.9;
    12991    1    26.23    9.5    0    0.65    0    1.046517    -0.884756    110    19    1.1    0.9;
    12992    1    11.51    3.8    0    0.53    0    0.962534    -6.995462    110    21    1.1    0.9;
    12993    2    0    0    0    0    0    1.036433    -0.581009    20    2    1.1    0.9;
    12994    2    0    0    0    0    0    1.036433    -0.581009    20    2    1.1    0.9;
    12995    1    -0    -0    0    15.18    0    1.05204    28.126902    220    1    1.1    0.9;
    12996    1    128.8    54.5    0    24.74    0    0.968256    9.335661    220    6    1.1    0.9;
    12997    1    22.83    8    0    3.71    0    1.049159    13.512116    220    5    1.1    0.9;
    12998    1    0    0    0    17.77    0    0.990019    19.974179    220    13    1.1    0.9;
    12999    1    -29.73    23.6    0    11.75    0    0.976439    -19.028349    150    10    1.1    0.9;
    13000    1    126.21    -7.73    0    6.2    0    1.032761    8.736741    220    7    1.1    0.9;
    13001    1    -0    -0    0    0.36    0    1.041792    7.031154    220    5    1.1    0.9;
    13002    2    0    0    0    0    0    0.960023    9.298617    15.75    1    1.1    0.9;
    13003    1    0    -0    0.2364    -0.027    0    1.028106    19.439072    220    6    1.1    0.9;
    13004    1    23.53    9.6    0.020379    3.689621    0    0.993886    57.027969    220    13    1.1    0.9;
    13005    1    179.6    25.6    0    149.28    0    0.996732    2.354009    400    1    1.1    0.9;
    13006    1    3.8    -12.7    0    1.42    0    1.016378    6.321351    110    18    1.1    0.9;
    13007    2    0    0    0    0    0    1.041919    21.315953    20    5    1.1    0.9;
    13008    2    0    0    0    0    0    1.041919    21.315953    20    5    1.1    0.9;
    13009    2    0    0    0    0    0    1.041919    21.315953    20    5    1.1    0.9;
    13010    2    0    0    0    0    0    1.090507    11.169589    10.5    1    1.2    0.8;
    13011    1    -0    0    0.11625    2.64375    0    1.042906    29.386549    220    5    1.1    0.9;
    13012    2    0    0    0    0    0    1.033471    35.764202    20    10    1.1    0.9;
    13013    1    -0    0    0    6.59    0    0.996231    -13.15907    150    9    1.1    0.9;
    13014    1    -0    0    0.041073    2.799464    0    0.984345    -2.661671    110    19    1.1    0.9;
    13015    1    14.72    6.7    0    0.32    0    0.986078    -4.509414    110    18    1.1    0.9;
    13016    1    80.59    5.2    0    7.77    0    1.021103    22.611795    220    3    1.1    0.9;
    13017    1    151.56    -314.2    0    60.91    0    1.04338    41.777724    380    3    1.1    0.9;
    13018    1    487.2    116.7    0    56.29    0    1.008126    -14.668138    380    6    1.1    0.9;
    13019    1    31.03    8.9    0    0.14    0    1.046382    6.543925    110    18    1.1    0.9;
    13020    1    -0    -0    0    23.68    0    1.050334    93.202502    380    3    1.1    0.9;
    13021    1    31.21    -13.87    0    0.32    0    1.048113    -0.97616    110    19    1.1    0.9;
    13022    1    22.02    4.4    0    4.83    0    1.03864    21.497055    220    5    1.1    0.9;
    13023    1    47.95    17.2    0    7.91    0    0.987771    -2.171556    220    6    1.1    0.9;
    13024    1    -0    -0    0    0    0    1.018329    -16.147917    20    4    1.1    0.9;
    13025    1    -0    0    0    0.42    0    1.023493    8.422588    220    5    1.1    0.9;
    13026    1    -0    -0    0    0    0    1.007971    -15.20422    20    4    1.1    0.9;
    13027    2    0    0    0    0    0    1.024979    -15.140439    20    4    1.1    0.9;
    13028    1    373    131.1    0.038265    4.041735    0    1.050184    25.602523    220    5    1.1    0.9;
    13029    2    0    0    0    0    0    1.0018    -10.471434    20    4    1.1    0.9;
    13030    1    -0    -0    0    0    0    1.007971    -15.20422    20    4    1.1    0.9;
    13031    1    203.6    19.81    0    15.46    0    1.065203    3.392771    220    5    1.1    0.9;
    13032    2    0    0    0    0    0    1.011811    -11.502098    20    4    1.1    0.9;
    13033    1    285.2    61.4    0    26.04    0    0.988838    9.016669    220    5    1.1    0.9;
    13034    1    101.2    -2.9    0    0.51    0    1.026116    -2.752551    220    5    1.1    0.9;
    13035    1    0.3    1.5    0    0.1    0    1.037066    30.465618    220    3    1.1    0.9;
    13036    1    0    -0    0.27075    22.54135    0    1.068833    -3.112735    380    18    1.2    0.8;
    13037    2    0    0    0    0    0    1.067719    1.976449    11    1    1.1    0.9;
    13038    1    0    0    0    1.55    0    0.957912    -9.968502    150    9    1.1    0.9;
    13039    1    89.9    29.3    0    6.77    0    1.010465    27.854841    150    8    1.1    0.9;
    13040    1    12.02    3.6    0    0.47    0    0.966671    -6.553134    110    18    1.1    0.9;
    13041    2    0    0    0    0    0    1.040642    8.532255    20    14    1.1    0.9;
    13042    1    82.19    15.6    0    0.43    0    1.015517    32.752016    220    3    1.1    0.9;
    13043    2    0    0    0    0    0    1.010028    16.739138    20    5    1.1    0.9;
    13044    1    15.7    2.2    0    2.88    0    1.03659    21.196154    154    1    1.1    0.9;
    13045    1    37.34    12.1    0.078064    5.711936    0    1.03216    30.377663    220    5    1.1    0.9;
    13046    2    0    0    0    0    0    1.010028    16.739138    20    5    1.1    0.9;
    13047    2    0    0    0    0    0    1.007128    -2.88458    20    2    1.1    0.9;
    13048    2    0    0    0    0    0    1.007128    -2.88458    20    2    1.1    0.9;
    13049    2    0    0    0    0    0    1.007128    -2.88458    20    2    1.1    0.9;
    13050    1    0    -0    0    0.78    0    1.01602    34.837954    154    1    1.1    0.9;
    13051    1    0    -0    0.25741    6.654316    0    1.060215    0.364906    220    18    1.2    0.8;
    13052    2    0    0    0    0    0    1.007128    -2.88458    20    2    1.1    0.9;
    13053    2    0    0    0    0    0    1.007128    -2.88458    20    2    1.1    0.9;
    13054    2    0    0    0    0    0    1.007128    -2.88458    20    2    1.1    0.9;
    13055    2    0    0    0    0    0    1.010028    16.739138    20    5    1.1    0.9;
    13056    1    0    0    0    0    0    1.063704    66.981987    20    8    1.1    0.9;
    13057    2    0    0    0    0    0    1.007679    -4.961668    20    2    1.1    0.9;
    13058    2    0    0    0    0    0    1.007679    -4.961668    20    2    1.1    0.9;
    13059    2    0    0    0    0    0    1.010028    16.739138    20    5    1.1    0.9;
    13060    2    0    0    0    0    0    1.010028    16.739138    20    5    1.1    0.9;
    13061    1    221.92    101.15    0.230538    107.407491    0    1.052488    29.654092    380    13    1.1    0.9;
    13062    2    0    0    0    0    0    1.040259    34.3106    20    5    1.1    0.9;
    13063    1    0    0    0    0.39    0    0.980954    -7.906638    150    9    1.1    0.9;
    13064    2    0    0    0    0    0    1.010028    16.739138    20    5    1.1    0.9;
    13065    1    21.9    3.1    0    4.94    0    1.005379    17.277761    154    1    1.1    0.9;
    13066    2    0    0    0    0    0    1.040259    34.3106    20    5    1.1    0.9;
    13067    1    -0    0    0    44.95    0    1.0058    30.296047    380    5    1.1    0.9;
    13068    1    75.3    7.1    0    0.59    0    1.036027    -4.088525    110    23    1.1    0.9;
    13069    2    0    0    0    0    0    1.023818    -10.471889    20    4    1.1    0.9;
    13070    1    -0    -0    0    1.05    0    1.001957    29.002971    150    8    1.1    0.9;
    13071    1    91.6    27.1    0    10.95    0    1.025033    7.696957    220    5    1.1    0.9;
    13072    1    21.32    7.2    0    1.2    0    1.058962    -2.160344    110    19    1.1    0.9;
    13073    1    26.33    10.3    0    1.11    0    0.923946    -8.905161    110    18    1.1    0.9;
    13074    1    0    -0    0    2.24    0    1.020714    26.358811    150    8    1.1    0.9;
    13075    2    0    0    0    0    0    1.021202    7.512555    6.3    1    1.1    0.9;
    13076    1    -0    0    0    12.42    0    1.003152    -15.344503    150    9    1.1    0.9;
    13077    1    0    0    0    1.52    0    1.00346    8.210209    220    5    1.1    0.9;
    13078    1    113.7    22.3    0    15.55    0    1.029571    7.597342    220    5    1.1    0.9;
    13079    2    0    0    0    0    0    1.065314    53.15385    20    10    1.1    0.9;
    13080    2    0    0    0    0    0    1.034597    19.022639    20    6    1.1    0.9;
    13081    2    0    0    0    0    0    1.024595    25.456155    20    10    1.1    0.9;
    13082    2    0    0    0    0    0    1.003807    31.8753    11    1    1.1    0.9;
    13083    1    0    -0    0    1.91    0    1.025108    6.300939    220    5    1.1    0.9;
    13084    1    20.02    12.4    0    0.03    0    0.966992    -14.766387    150    9    1.1    0.9;
    13085    1    23.7    3.4    0    4.27    0    1.013872    19.392415    154    1    1.1    0.9;
    13086    2    0    0    0    0    0    0.991806    18.024083    20    18    1.1    0.9;
    13087    2    0    0    0    0    0    0.975077    24.924484    10.6    1    1.1    0.9;
    13088    1    -0.94    -6.39    0    1.76    0    0.983289    -8.188197    150    9    1.1    0.9;
    13089    1    1.5    0.3    0    1.54    0    1.003783    -4.176779    110    18    1.1    0.9;
    13090    2    0    0    0    0    0    0.970854    29.381452    15.75    1    1.1    0.9;
    13091    2    0    0    0    0    0    1.022149    -8.624199    20    22    1.1    0.9;
    13092    1    0    -0    0    18.82    0    1.035406    9.681664    220    5    1.1    0.9;
    13093    2    0    0    0    0    0    1.023603    23.127902    20    6    1.1    0.9;
    13094    1    0    0    0    0    0    0.952203    -7.669787    150    9    1.1    0.9;
    13095    2    0    0    0    0    0    1.034376    -4.403708    20    6    1.1    0.9;
    13096    2    0    0    0    0    0    0.9595    30.616672    10.6    1    1.1    0.9;
    13097    1    208.71    62.99    0    3.45    0    1.024594    18.007302    220    5    1.1    0.9;
    13098    1    1.3    -0    0    0.06    0    0.954239    -5.131616    110    18    1.1    0.9;
    13099    1    0    0    0    0    0    1.063704    66.981987    20    8    1.1    0.9;
    13100    1    19.4    2.8    0    11.38    0    0.995233    38.646991    154    1    1.1    0.9;
    13101    2    0    0    0    0    0    1.034597    19.022639    20    6    1.1    0.9;
    13102    1    -0    0    0    0.2    0    0.966688    -9.645178    150    9    1.1    0.9;
    13103    1    -0    -0    0.16572    -0.637052    0    1.012712    32.305565    380    2    1.1    0.9;
    13104    1    0    0    0    0    0    0.914844    -11.630868    150    9    1.1    0.9;
    13105    1    -0.68    -2.44    0    0.02    0    1.040629    -6.467869    150    9    1.1    0.9;
    13106    1    7.41    2.4    0    2.23    0    1.015439    -7.646483    110    12    1.1    0.9;
    13107    1    0    0    0.178531    0.831142    0    1.018571    4.743217    220    20    1.1    0.9;
    13108    2    0    0    0    0    0    1.034532    19.101591    20    6    1.1    0.9;
    13109    1    6.01    2.2    0    0.82    0    1.026591    0.238487    110    19    1.1    0.9;
    13110    1    410.3    91.6    0    13.25    0    1.024898    -7.521787    220    5    1.1    0.9;
    13111    1    69.18    35.1    0    12.59    0    1.030429    -16.387658    220    5    1.1    0.9;
    13112    2    0    0    0    0    0    0.994692    24.255635    11    1    1.1    0.9;
    13113    1    20.22    7.3    0    0.31    0    0.978245    -5.718324    110    19    1.1    0.9;
    13114    1    -0.57    -1    0    0    0    1.052152    -6.603595    150    9    1.1    0.9;
    13115    1    -0    0    0    2.29    0    1.017687    -20.359003    220    6    1.1    0.9;
    13116    1    2    0.3    0    1.02    0    0.98896    -8.641435    110    18    1.1    0.9;
    13117    1    207.4    44.3    0.237333    18.722    0    1.021606    -15.901143    220    4    1.1    0.9;
    13118    1    0    -0    0    4.6    0    1.02049    -0.396649    220    15    1.1    0.9;
    13119    1    0    0    0    39.83    0    1.108354    0.984062    380    1    1.2    0.8;
    13120    1    0    -0    0    3.95    0    0.977424    -27.223914    220    10    1.1    0.9;
    13121    1    50.96    15.7    0    1.52    0    1.017519    44.942025    110    8    1.1    0.9;
    13122    2    0    0    0    0    0    1.035838    -5.172678    20    7    1.1    0.9;
    13123    2    0    0    0    0    0    1.034935    24.924619    20    10    1.1    0.9;
    13124    1    0    0    0    0    0    1.063704    66.981987    20    8    1.1    0.9;
    13125    1    -0    0    0    6.26    0    0.989365    -4.13673    220    5    1.1    0.9;
    13126    1    50.96    16.7    0    0.42    0    0.961079    -6.675736    110    21    1.1    0.9;
    13127    1    0    0    0    0.48    0    1.069676    18.143892    220    3    1.1    0.9;
    13128    1    27.7    4    0    13.66    0    1.02407    -1.128997    154    1    1.1    0.9;
    13129    1    131.5    12.9    0    18.7    0    1.029526    -21.179796    220    4    1.1    0.9;
    13130    1    -18.6    -6.72    0    152.656532    0    1.019598    6.987203    380    5    1.1    0.9;
    13131    2    0    0    0    0    0    1.015521    7.836059    11    1    1.1    0.9;
    13132    1    -0    0    0.468803    1.398864    0    1.028169    -8.006973    380    6    1.1    0.9;
    13133    2    0    0    0    0    0    1.015531    4.163384    20    9    1.1    0.9;
    13134    1    95.61    8.6    0    3.48    0    1.029418    -21.61392    220    4    1.1    0.9;
    13135    1    426.6    32.4    0.157467    3.3319    0    1.019336    -25.362726    220    4    1.1    0.9;
    13136    1    -0    -0    1.152118    -0.467789    0    1.056468    13.149601    380    5    1.1    0.9;
    13137    2    0    0    0    0    0    1.058231    41.885187    20    10    1.1    0.9;
    13138    1    -0    -0    0    1.87    0    1.04054    2.144138    220    5    1.1    0.9;
    13139    1    0    -0    0.090774    21.420444    0    1.058848    6.682119    220    18    1.1    0.9;
    13140    1    0    0    0.339749    -0.264249    0    1.062954    40.091654    150    8    1.1    0.9;
    13141    1    8.11    3.8    0    0.26    0    0.960402    -0.350918    110    18    1.1    0.9;
    13142    1    -0    0    0    1.03    0    1.035139    9.656078    220    5    1.1    0.9;
    13143    2    0    0    0    0    0    1.016606    10.005767    15.75    1    1.1    0.9;
    13144    1    0    -0    0    1.47    0    1.020976    7.632703    220    5    1.1    0.9;
    13145    2    0    0    0    0    0    1.029219    47.514576    20    10    1.1    0.9;
    13146    1    9.21    3.4    0    1.48    0    1.036832    1.60787    110    19    1.1    0.9;
    13147    2    0    0    0    0    0    1.034688    8.184132    20    18    1.1    0.9;
    13148    1    -0.16    -1.44    0    0.42    0    1.02447    39.046287    110    8    1.1    0.9;
    13149    1    0    -0    0    49.35    0    1.053388    -5.242446    380    1    1.1    0.9;
    13150    1    35.64    10.7    0    5.94    0    0.924064    -8.114251    110    18    1.1    0.9;
    13151    1    -0    -0    0.1444    24.6772    0    1.08983    7.912429    380    19    1.2    0.8;
    13152    1    0    -0    0    -1.394261    0    0.983713    25.689119    380    5    1.1    0.9;
    13153    1    -0    -0    0    28.22    0    1.038118    -21.317066    220    6    1.1    0.9;
    13154    1    4.61    1.5    0    1.23    0    0.991214    -14.218835    110    12    1.1    0.9;
    13155    1    15.22    2.5    0    0.69    0    1.002707    2.493238    110    18    1.1    0.9;
    13156    1    22.12    8    0    1.51    0    0.975452    -4.937173    110    19    1.1    0.9;
    13157    1    18.32    6.6    0    0.45    0    1.041751    1.738367    110    23    1.1    0.9;
    13158    2    0    0    0    0    0    1.036955    14.906904    20    7    1.1    0.9;
    13159    2    0    0    0    0    0    0.974729    26.313842    6.3    1    1.1    0.9;
    13160    2    0    0    0    0    0    1.015029    3.043049    20    22    1.1    0.9;
    13161    1    -0    -0    0    0.86    0    1.01713    -4.112133    150    9    1.1    0.9;
    13162    1    278.3    33.6    0    25.9    0    1.017956    13.697984    220    5    1.1    0.9;
    13163    2    0    0    0    0    0    1.026957    18.072383    20    5    1.1    0.9;
    13164    1    0    -0    0.224798    32.902035    0    1.068363    -3.573969    380    12    1.2    0.8;
    13165    2    0    0    0    0    0    1.031159    7.793526    11    1    1.1    0.9;
    13166    1    -0.2    -1    0    0    0    1.018573    25.306793    150    8    1.1    0.9;
    13167    1    87.7    26    0    47.58    0    1.032754    9.236724    220    5    1.1    0.9;
    13168    1    0    -0    0    1.25    0    1.015159    31.900987    154    1    1.1    0.9;
    13169    1    141.52    50.48    0    66.28    0    1.044224    13.79089    380    13    1.1    0.9;
    13170    1    0    -0    0    0    0    1.050488    44.077076    380    8    1.1    0.9;
    13171    1    -0    0    0.188566    35.384296    0    1.043123    11.567567    380    3    1.1    0.9;
    13172    1    3.1    1.6    0    0.09    0    1.024989    6.612752    220    5    1.1    0.9;
    13173    1    36.04    22.3    0    2.37    0    1.013455    -8.739663    150    9    1.1    0.9;
    13174    2    0    0    0    0    0    1.043087    11.638661    20    14    1.1    0.9;
    13175    1    -0.22    -3.34    0    0    0    1.010986    27.852289    150    8    1.1    0.9;
    13176    1    5.51    2.2    0    3.41    0    0.99653    -9.692613    110    22    1.1    0.9;
    13177    1    0    -0    0.051721    0.858279    0    0.975181    15.869625    380    5    1.1    0.9;
    13178    1    -0    0    0    1.72    0    1.000925    34.567738    154    1    1.1    0.9;
    13179    1    -0    -0    0    0.98    0    1.025843    35.252312    220    3    1.1    0.9;
    13180    1    0    0    0.11521    58.265737    0    1.024306    14.515875    380    7    1.1    0.9;
    13181    1    91    21    0    11.23    0    1.028706    7.443704    220    5    1.1    0.9;
    13182    2    0    0    0    0    0    0.975956    41.478844    154    1    1.1    0.9;
    13183    1    -0    -0    0    0.7    0    1.066454    -4.703726    150    9    1.1    0.9;
    13184    1    98.7    14    0    1.01    0    1.006143    20.873808    154    1    1.1    0.9;
    13185    1    33.54    12.2    0    2.41    0    1.025093    13.584701    110    19    1.1    0.9;
    13186    1    32.1    4.5    0    2.23    0    1.004296    17.471585    154    1    1.1    0.9;
    13187    1    -6.81    2.2    0    0.57    0    1.026643    -1.232792    150    9    1.1    0.9;
    13188    2    0    0    0    0    0    1.051387    32.912535    20    5    1.1    0.9;
    13189    2    0    0    0    0    0    1.051387    32.912535    20    5    1.1    0.9;
    13190    2    0    0    0    0    0    1.051387    32.912535    20    5    1.1    0.9;
    13191    2    0    0    0    0    0    1.020032    8.963657    11    1    1.1    0.9;
    13192    2    0    0    0    0    0    1.038082    40.430696    20    2    1.1    0.9;
    13193    2    0    0    0    0    0    1.003171    37.39829    6.3    1    1.1    0.9;
    13194    1    -0    -0    0.038554    0.011446    0    1.018948    -8.90721    110    12    1.1    0.9;
    13195    2    0    0    0    0    0    0.98379    29.90696    10.6    1    1.1    0.9;
    13196    1    -0    0    0    4.8    0    1.03765    17.609515    220    3    1.1    0.9;
    13197    1    59.67    13.1    0    2.26    0    0.995164    34.73145    110    8    1.1    0.9;
    13198    1    0    -0    1.04964    7.653846    0    1.083585    35.443136    380    5    1.2    0.8;
    13199    1    10.81    1.3    0    2.23    0    0.975439    -10.224225    110    18    1.1    0.9;
    13200    2    0    0    0    0    0    0.99654    26.163496    11    1    1.1    0.9;
    13201    1    93.1    -15.12    0    1.04    0    1.010954    89.347655    150    1    1.1    0.9;
    13202    1    -0    -0    0.019887    0.140113    0    0.995533    -14.126603    110    22    1.1    0.9;
    13203    1    29.33    5.6    0    6.56    0    1.025445    7.76184    220    5    1.1    0.9;
    13204    1    3.4    1.1    0    2.14    0    0.985641    2.113381    110    18    1.1    0.9;
    13205    1    7.41    2.7    0    3.34    0    1.042369    0.793884    110    19    1.1    0.9;
    13206    1    66.57    0.56    0    7.63    0    1.028784    19.379012    220    13    1.1    0.9;
    13207    1    0    0    0    0    0    1.023166    4.463602    20    23    1.1    0.9;
    13208    1    50.96    16.8    0    1.03    0    0.942791    -9.095892    110    21    1.1    0.9;
    13209    2    0    0    0    0    0    1.029835    -14.681025    20    4    1.1    0.9;
    13210    1    -0    -0    0.040026    0.439974    0    1.005238    -7.194433    150    10    1.1    0.9;
    13211    1    122.3    17.5    0    1.51    0    1.025167    2.023484    154    1    1.1    0.9;
    13212    2    0    0    0    0    0    1.00107    32.866746    11    1    1.1    0.9;
    13213    1    93.9    21.6    0    2.05    0    1.071669    23.992312    220    3    1.1    0.9;
    13214    1    113.4    19.7    0.215748    8.474252    0    1.018996    14.242218    220    5    1.1    0.9;
    13215    1    -0.56    -0    0    108.21    0    1.0629    21.173824    380    5    1.1    0.9;
    13216    1    0    -7.5    0    0    0    1.018896    -8.431592    150    9    1.1    0.9;
    13217    1    0    -0    0    2.47    0    0.988894    -26.08969    220    6    1.1    0.9;
    13218    2    0    0    0    0    0    1.008348    30.337205    14.4    1    1.1    0.9;
    13219    1    88    36.2    0    60    0    1.040094    -20.271382    380    10    1.1    0.9;
    13220    1    0    0    0    26.15    0    1.040914    13.793    380    1    1.1    0.9;
    13221    1    -0    -0    0.04975    68.521798    0    1.066121    2.762902    380    18    1.1    0.9;
    13222    2    0    0    0    0    0    0.943436    50.691637    13.8    1    1.1    0.9;
    13223    2    0    0    0    0    0    1.021005    21.987746    20    14    1.1    0.9;
    13224    1    37.94    3.4    0    11.17    0    1.024598    -28.939594    220    4    1.1    0.9;
    13225    1    0    -0    0    3.72    0    0.998123    -23.060675    220    6    1.1    0.9;
    13226    2    0    0    0    0    0    1.00746    39.171104    11    1    1.1    0.9;
    13227    1    4.2    1.4    0    0.98    0    1.013676    -8.338005    110    12    1.1    0.9;
    13228    1    19.92    6.6    0    0.18    0    0.975711    -8.687888    110    21    1.1    0.9;
    13229    1    -0    0    0    6.285833    0    0.979466    -1.074571    220    20    1.1    0.9;
    13230    1    0    -0    0.055698    10.563585    0    1.076036    84.574972    220    3    1.2    0.8;
    13231    1    0    -0    0    43.7    0    0.977566    23.48751    400    1    1.1    0.9;
    13232    2    0    0    0    0    0    1.010998    1.300317    20    10    1.1    0.9;
    13233    1    1.6    88.5    0.467225    47.990646    0    1.03133    -13.963675    380    4    1.1    0.9;
    13234    1    3.7    0.2    0    0.05    0    1.030067    19.445758    220    5    1.1    0.9;
    13235    2    0    0    0    0    0    1.058114    43.382414    20    10    1.1    0.9;
    13236    1    20.32    6.3    0    0.05    0    0.996666    -4.723793    110    18    1.1    0.9;
    13237    1    -0    0    0    3.44    0    1.025943    5.865231    220    5    1.1    0.9;
    13238    2    0    0    0    0    0    0.9646    54.13357    11    1    1.1    0.9;
    13239    1    27.93    8.9    0    0.47    0    0.98836    -4.6058    110    18    1.1    0.9;
    13240    1    516.7    144.3    0    2.32    0    1.007537    -12.433936    220    4    1.1    0.9;
    13241    1    51.56    18.7    0    0.18    0    1.024332    -4.383178    110    19    1.1    0.9;
    13242    1    0    0    0    7.89    0    1.014468    46.591225    220    8    1.1    0.9;
    13243    1    -0    -0    0    16.23    0    0.982731    29.96695    220    3    1.1    0.9;
    13244    1    0    -0    0.33861    -0.263363    0    1.066937    48.44975    380    8    1.1    0.9;
    13245    1    0    0    0    4.39    0    0.977843    -27.152454    220    10    1.1    0.9;
    13246    1    28.63    17.7    0    0.1    0    0.970166    -9.580952    150    9    1.1    0.9;
    13247    1    -0    -0    0.256503    101.229042    0    1.046477    -20.234317    380    10    1.1    0.9;
    13248    1    0    0    0    0.4    0    1.022708    -7.370065    150    9    1.1    0.9;
    13249    1    0    0    0    9.64    0    1.022649    44.459971    380    3    1.1    0.9;
    13250    1    100.7    20.5    0.07943    3.98057    0    1.00925    13.329705    220    5    1.1    0.9;
    13251    1    44.05    21    0    0.03    0    0.992728    -23.206002    220    6    1.1    0.9;
    13252    1    -0    -0    0    0.25    0    1.041896    26.213331    150    8    1.1    0.9;
    13253    1    -0    -0    0    2.78    0    1.006717    -12.883457    220    10    1.1    0.9;
    13254    1    925.91    147.97    0    0    0    1.023428    21.664024    150    2    1.1    0.9;
    13255    1    7.71    2.2    0.115287    1.163535    0    1.03042    -8.082898    110    22    1.1    0.9;
    13256    1    0    0    0.167278    198.780601    0    1.096387    69.583402    380    3    1.2    0.8;
    13257    1    23.43    8.4    0    0.17    0    1.056069    -2.371819    110    15    1.1    0.9;
    13258    1    0    0    0    35.28    0    0.96993    17.803297    400    1    1.1    0.9;
    13259    1    261.5    95    0    49.05    0    1.019183    16.868099    380    3    1.1    0.9;
    13260    1    0    0    0    1.29    0    0.991102    -5.123003    110    21    1.1    0.9;
    13261    1    -0    -0    0    0    0    1.015642    -21.99726    20    4    1.1    0.9;
    13262    1    0    0    0    9.679984    0    1.011422    -0.473281    220    20    1.1    0.9;
    13263    1    298.4    122.5    0.233011    3.125533    0    1.032574    26.636821    220    13    1.1    0.9;
    13264    1    -0    -0    0    0    0    1.003373    -19.517601    20    4    1.1    0.9;
    13265    2    0    0    0    0    0    1.000157    -14.767921    20    4    1.1    0.9;
    13266    1    -0    -0    0    0    0    1.003373    -19.517601    20    4    1.1    0.9;
    13267    1    0    0    0.019352    0.700648    0    1.014637    -8.280321    110    12    1.1    0.9;
    13268    2    0    0    0    0    0    1.016188    -15.391233    20    4    1.1    0.9;
    13269    1    0    -0    0    0    0    1.019745    -19.936916    20    4    1.1    0.9;
    13270    2    0    0    0    0    0    0.981334    37.783033    6.3    1    1.1    0.9;
    13271    1    274.3    269.4    1.130161    137.739703    0    1.03295    -8.426784    380    4    1.1    0.9;
    13272    1    -0    0    0    44.96    0    1.052781    -9.309841    380    22    1.1    0.9;
    13273    1    82.29    29.6    0    1.86    0    0.981474    -5.943609    110    21    1.1    0.9;
    13274    1    0    0    0.097487    3.732513    0    1.034196    12.040102    220    5    1.1    0.9;
    13275    1    81.29    26.5    0    7.04    0    0.987786    25.477106    150    8    1.1    0.9;
    13276    1    60.57    30.7    0.461662    2.094517    0    1.032979    13.492326    110    19    1.1    0.9;
    13277    1    -0    -0    0    0.51    0    0.980943    -7.908747    150    9    1.1    0.9;
    13278    1    -0    -0    0.040017    0.899983    0    0.994083    -17.375682    110    22    1.1    0.9;
    13279    1    -0    0    0.050138    2.879862    0    1.016914    -15.630869    220    4    1.1    0.9;
    13280    1    -0    0    0    1.49    0    1.025593    37.336465    220    3    1.1    0.9;
    13281    1    4.1    1.5    0    1.01    0    1.015635    -1.587105    110    19    1.1    0.9;
    13282    1    53.36    44.2    0    22.89    0    1.02421    52.49799    380    3    1.1    0.9;
    13283    1    18.52    11.1    0    0.07    0    0.961964    -9.865409    150    9    1.1    0.9;
    13284    1    0    0    0    0    0    0.965766    -9.555001    150    9    1.1    0.9;
    13285    2    0    0    0    0    0    1.019281    -1.243469    20    4    1.1    0.9;
    13286    1    92.9    48.4    0    5.76    0    1.016314    7.334762    220    7    1.1    0.9;
    13287    1    44.95    21.2    0.040111    39.389889    0    1.021338    -13.991173    380    4    1.1    0.9;
    13288    1    0    -0    0    0.87    0    1.027732    2.440628    154    1    1.1    0.9;
    13289    1    88.5    24.5    0    2.23    0    1.031349    4.288277    220    5    1.1    0.9;
    13290    1    2    1    0    0.8    0    1.025409    -3.188199    110    21    1.1    0.9;
    13291    1    -8.49    -17.09    0    0    0    0.998718    26.916364    150    8    1.1    0.9;
    13292    2    0    0    0    0    0    1.042317    14.274354    20    14    1.1    0.9;
    13293    1    4.2    2    0    0.42    0    0.995043    -3.754412    110    18    1.1    0.9;
    13294    1    -0    0    0    14.64    0    1.051966    25.688886    220    5    1.1    0.9;
    13295    1    79.39    16.8    0.039541    2.620459    0    1.009613    -10.15781    220    4    1.1    0.9;
    13296    1    69.28    31.3    0    32.76    0    1.014222    32.604509    150    8    1.1    0.9;
    13297    1    11.5    1.7    0    3.08    0    1.011334    21.793145    154    1    1.1    0.9;
    13298    2    0    0    0    0    0    1.019411    -14.420581    20    10    1.1    0.9;
    13299    1    8.7    1.2    0    2.82    0    0.997725    19.123501    154    1    1.1    0.9;
    13300    1    0    -0    0    50.210627    0    0.984318    15.137295    380    5    1.1    0.9;
    13301    1    -0    -0    0    4.08    0    0.961087    -15.659318    220    10    1.1    0.9;
    13302    1    41.15    10.3    0    2.41    0    1.034077    8.370153    220    5    1.1    0.9;
    13303    2    0    0    0    0    0    1.045359    10.101302    20    14    1.1    0.9;
    13304    1    0    -0    0.233761    -0.194801    0    1.029838    -11.418316    380    6    1.1    0.9;
    13305    1    52.48    6.43    0    1.47    0    1.010396    89.157471    150    1    1.1    0.9;
    13306    1    -0    0    0    3.08    0    1.054559    75.762051    220    3    1.1    0.9;
    13307    1    79.29    46.6    0.293438    5.195468    0    1.033156    -14.381315    220    4    1.1    0.9;
    13308    1    119.02    12.54    0    23.45    0    1.026587    18.649448    220    5    1.1    0.9;
    13309    1    0    -0    0    31.57    0    1.021082    63.452163    380    3    1.1    0.9;
    13310    2    0    0    0    0    0    1.025649    -20.066719    20    6    1.1    0.9;
    13311    2    0    0    0    0    0    1.055904    -17.760173    20    6    1.1    0.9;
    13312    2    0    0    0    0    0    0.995346    36.752154    6.3    1    1.1    0.9;
    13313    2    0    0    0    0    0    1.023809    10.838684    20    6    1.1    0.9;
    13314    1    102.6    14.7    0    2.97    0    1.023188    2.537974    220    20    1.1    0.9;
    13315    1    -0    0    0.048364    5.54206    0    1.056296    -0.708052    220    18    1.1    0.9;
    13316    2    0    0    0    0    0    1.034532    19.101591    20    6    1.1    0.9;
    13317    1    73.68    24    0    0.46    0    0.993556    25.389197    150    8    1.1    0.9;
    13318    1    23.03    14.2    0    1.24    0    1.032532    -0.066659    150    9    1.1    0.9;
    13319    1    27.13    16.8    0    1.34    0    1.014647    -12.087921    150    9    1.1    0.9;
    13320    1    145.3    3.8    0    41.054794    0    1.010963    -0.712232    380    6    1.1    0.9;
    13321    1    0    -0    0.270022    107.094537    0    1.078833    1.728689    380    19    1.1    0.9;
    13322    2    0    0    0    0    0    1.043049    13.489159    20    18    1.1    0.9;
    13323    1    -0    0    0    0    0    1.021346    -22.881448    20    4    1.1    0.9;
    13324    1    0    0    0    3.02    0    1.023892    8.254887    220    5    1.1    0.9;
    13325    1    0    -0    0.039122    1.170659    0    1.021789    -19.844351    220    6    1.1    0.9;
    13326    1    70.78    19.6    0    8.1    0    1.026967    22.605928    220    5    1.1    0.9;
    13327    2    0    0    0    0    0    1.117446    4.922187    20    9    1.2    0.8;
    13328    1    15.63    3.27    0    0.77    0    0.98627    -4.659541    110    18    1.1    0.9;
    13329    1    -0    0    0.280385    9.908955    0    1.059724    -0.446506    380    21    1.1    0.9;
    13330    2    0    0    0    0    0    1.011478    -0.639289    20    10    1.1    0.9;
    13331    1    0    -0    0    5.78    0    0.972672    16.077471    220    1    1.1    0.9;
    13332    1    110    3.4    0    11.95    0    1.027321    5.578339    220    5    1.1    0.9;
    13333    2    0    0    0    0    0    1.065343    53.072846    20    10    1.1    0.9;
    13334    1    91.4    18.1    0    4.89    0    1.026971    5.501097    220    5    1.1    0.9;
    13335    1    6.41    4.3    0    0.23    0    0.971843    -7.304062    110    18    1.1    0.9;
    13336    1    152.18    21.63    0    1.91    0    1.037306    27.360815    220    5    1.1    0.9;
    13337    1    0    0    0    249.03    0    0.975965    28.510882    400    1    1.1    0.9;
    13338    2    0    0    0    0    0    1.000057    26.10357    11    1    1.1    0.9;
    13339    1    80.49    30    0    5.89    0    0.984937    7.581128    220    3    1.1    0.9;
    13340    1    -0    0    0    0.49    0    0.973224    -4.991666    150    9    1.1    0.9;
    13341    1    -0    0    0.218331    2.960118    0    0.995041    33.268248    380    2    1.1    0.9;
    13342    1    0.2    0.1    0    0.28    0    1.063145    -2.590835    110    19    1.1    0.9;
    13343    1    0    0    0    0    0    0.993675    90.655341    150    1    1.1    0.9;
    13344    1    7.91    2.7    0    0.01    0    0.972809    -28.706724    150    10    1.1    0.9;
    13345    2    0    0    0    0    0    1.025019    -12.264635    20    6    1.1    0.9;
    13346    1    132.2    49.1    0    69.43    0    1.041768    12.293615    380    16    1.1    0.9;
    13347    1    54.3    7.8    0    4.44    0    1.024854    17.026834    154    1    1.1    0.9;
    13348    1    0    0    0    2.42    0    1.046536    -20.234594    380    10    1.1    0.9;
    13349    1    -0.1    68.5    0    17.24    0    1.037314    -19.889053    220    4    1.1    0.9;
    13350    1    0    -0    0.243398    -0.202832    0    1.012731    25.47515    380    6    1.1    0.9;
    13351    1    0    0    0    0    0    1.017233    -16.531897    20    4    1.1    0.9;
    13352    1    12.61    6.3    0    14.98    0    1.048814    28.18734    220    1    1.1    0.9;
    13353    1    -19.83    -13.51    0    0.31    0    1.024685    -1.981769    110    21    1.1    0.9;
    13354    1    -22.37    -8.9    0.151672    11.87164    0    1.107706    75.952864    380    3    1.2    0.8;
    13355    1    -0    0    0    1.03    0    1.066282    1.23233    150    9    1.1    0.9;
    13356    1    8.31    3    0    0.52    0    1.068417    1.099548    110    19    1.1    0.9;
    13357    1    78.01    4.25    0    12.32    0    1.016026    27.942514    220    13    1.1    0.9;
    13358    1    -0    0    0    0.57    0    1.009595    -9.543523    150    9    1.1    0.9;
    13359    1    0    0    0    6.27    0    1.01437    6.320018    380    1    1.1    0.9;
    13360    1    -0    0    0    0.71    0    1.06669    -4.514841    150    9    1.1    0.9;
    13361    1    0    0    0    4.15    0    1.029371    9.370477    220    1    1.1    0.9;
    13362    1    -0    -0    0    4.74    0    1.000539    -7.914068    220    22    1.1    0.9;
    13363    2    0    0    0    0    0    1.062565    2.294369    20    5    1.1    0.9;
    13364    1    0    0    0    0    0    1.019724    -7.10214    150    9    1.1    0.9;
    13365    1    21.88    4.73    0    -8.06    0    0.995583    89.682428    150    1    1.1    0.9;
    13366    1    206.4    21    0    8.55    0    0.973767    -22.709919    150    10    1.1    0.9;
    13367    1    36.84    14.1    0    3.8    0    1.00814    -12.831745    220    4    1.1    0.9;
    13368    1    0    0    0    0    0    0.88398    -14.103043    150    9    1.2    0.8;
    13369    1    14.81    0.6    0    0.68    0    1.030892    1.639451    110    3    1.1    0.9;
    13370    2    0    0    0    0    0    1.024788    -12.464012    20    4    1.1    0.9;
    13371    2    0    0    0    0    0    1.027307    -18.397327    20    4    1.1    0.9;
    13372    1    0    -0    0    2.15    0    1.050644    32.165751    220    5    1.1    0.9;
    13373    1    121.8    17.4    0    1.01    0    1.019313    14.657917    154    1    1.1    0.9;
    13374    1    -0    -0    0    0    0    1.020254    -23.064206    20    4    1.1    0.9;
    13375    1    0    -0    0    0.44    0    1.029418    77.694305    220    3    1.1    0.9;
    13376    1    27.93    11.1    0.217305    30.057967    0    1.089497    1.416675    380    21    1.2    0.8;
    13377    1    0    -0    0    0    0    1.028646    7.51961    20    3    1.1    0.9;
    13378    1    11.35    3.27    0    1.47    0    1.009925    -3.074401    110    18    1.1    0.9;
    13379    2    0    0    0    0    0    1.052254    11.947216    20    3    1.1    0.9;
    13380    1    291.6    47    0    2.38    0    1.039079    -1.89058    220    5    1.1    0.9;
    13381    1    42.45    -1.8    0.058845    0.360963    0    0.99558    90.692442    150    1    1.1    0.9;
    13382    1    0    0    0    2    0    1.04189    2.242319    220    5    1.1    0.9;
    13383    2    0    0    0    0    0    1.063297    57.37246    20    3    1.1    0.9;
    13384    1    492.4    162    0.039293    50.430707    0    1.037466    28.004671    380    14    1.1    0.9;
    13385    2    0    0    0    0    0    1.030828    -0.367949    20    6    1.1    0.9;
    13386    2    0    0    0    0    0    1.030828    -0.367949    20    6    1.1    0.9;
    13387    2    0    0    0    0    0    1.030828    -0.367949    20    6    1.1    0.9;
    13388    2    0    0    0    0    0    1.055605    26.96637    20    3    1.1    0.9;
    13389    2    0    0    0    0    0    1.055605    26.96637    20    3    1.1    0.9;
    13390    2    0    0    0    0    0    1.016891    10.696134    20    5    1.1    0.9;
    13391    2    0    0    0    0    0    1.016891    10.696134    20    5    1.1    0.9;
    13392    2    0    0    0    0    0    1.043178    23.372652    20    5    1.1    0.9;
    13393    2    0    0    0    0    0    1.016891    10.696134    20    5    1.1    0.9;
    13394    2    0    0    0    0    0    1.016891    10.696134    20    5    1.1    0.9;
    13395    2    0    0    0    0    0    1.016891    10.696134    20    5    1.1    0.9;
    13396    1    27.9    4    0    4.34    0    1.005221    16.315529    154    1    1.1    0.9;
    13397    2    0    0    0    0    0    1.055605    26.96637    20    3    1.1    0.9;
    13398    2    0    0    0    0    0    1.055605    26.96637    20    3    1.1    0.9;
    13399    2    0    0    0    0    0    1.055605    26.96637    20    3    1.1    0.9;
    13400    1    16.52    6.6    0    0.65    0    0.99704    -13.288962    110    22    1.1    0.9;
    13401    1    -41.57    -23.4    0    0    0    1.019406    37.270568    150    8    1.1    0.9;
    13402    1    -0    -0    0    15.26    0    0.999512    33.001947    380    2    1.1    0.9;
    13403    1    -0    0    0    0.59    0    1.040995    33.204925    380    5    1.1    0.9;
    13404    1    8.91    2.5    0    0.31    0    0.99762    -4.347464    110    18    1.1    0.9;
    13405    1    -0    0    0.211714    1.318286    0    1.054724    33.113517    220    5    1.1    0.9;
    13406    1    -0    0    0    11.35    0    1.004024    -18.321279    220    6    1.1    0.9;
    13407    2    0    0    0    0    0    0.965886    44.832426    11    1    1.1    0.9;
    13408    1    -0    0    0.118317    122.437372    0    1.040657    19.42178    380    5    1.1    0.9;
    13409    2    0    0    0    0    0    1.015954    3.75914    20    9    1.1    0.9;
    13410    1    133.5    24.1    0    2.92    0    1.013727    36.461333    110    8    1.1    0.9;
    13411    2    0    0    0    0    0    1.043619    -8.436397    20    4    1.1    0.9;
    13412    2    0    0    0    0    0    1.027264    14.46311    20    14    1.1    0.9;
    13413    1    8.3    1.2    0    0.53    0    1.016594    19.314094    154    1    1.1    0.9;
    13414    1    0    0    0    1.41    0    1.048204    32.7209    150    8    1.1    0.9;
    13415    1    -0    -0    0    5.05    0    0.983779    -12.14246    220    22    1.1    0.9;
    13416    1    46.9    6.7    0    3.45    0    0.975073    40.56328    154    1    1.1    0.9;
    13417    1    242.4    5.1    0    4.93    0    1.012371    -11.441989    220    6    1.1    0.9;
    13418    1    0    -0    0    0.55    0    0.944968    -10.854722    150    9    1.1    0.9;
    13419    2    0    0    0    0    0    1.043942    17.353218    20    5    1.1    0.9;
    13420    1    6.41    2.3    0    1.51    0    0.963614    -4.868439    110    19    1.1    0.9;
    13421    2    0    0    0    0    0    1.02494    28.997481    20    5    1.1    0.9;
    13422    1    24.33    9.9    0    0.76    0    0.98586    -4.164195    110    18    1.1    0.9;
    13423    2    0    0    0    0    0    1.02494    28.997481    20    5    1.1    0.9;
    13424    2    0    0    0    0    0    1.02494    28.997481    20    5    1.1    0.9;
    13425    2    0    0    0    0    0    1.025625    -16.674993    20    6    1.1    0.9;
    13426    2    0    0    0    0    0    1.03448    21.013586    20    5    1.1    0.9;
    13427    1    -0    -0    0    0    0    1.027866    16.538428    20    5    1.1    0.9;
    13428    1    -0    -0    0    20.53    0    1.00143    -6.748273    220    6    1.1    0.9;
    13429    1    -0    -0    0    0.59    0    1.053805    0.42706    150    9    1.1    0.9;
    13430    1    50.2    7.1    0    3.52    0    0.998645    10.064174    154    1    1.1    0.9;
    13431    1    88.1    36    0    27.89    0    1.029674    25.846398    150    8    1.1    0.9;
    13432    1    -0    0    0    5.88    0    1.027952    46.673663    380    3    1.1    0.9;
    13433    2    0    0    0    0    0    1.021414    -20.989235    20    4    1.1    0.9;
    13434    1    0    0    0    0    0    1.019678    -23.024367    20    4    1.1    0.9;
    13435    1    -0    0    0    0.52    0    0.929129    -11.916099    150    9    1.1    0.9;
    13436    1    125    9.6    0    0.25    0    1.03722    14.842216    220    3    1.1    0.9;
    13437    2    0    0    0    0    0    1.021414    -20.989235    20    4    1.1    0.9;
    13438    1    33.5    4.8    0    1.98    0    1.003202    27.868067    154    1    1.1    0.9;
    13439    2    0    0    0    0    0    1.021414    -20.989235    20    4    1.1    0.9;
    13440    2    0    0    0    0    0    1.014614    -15.196146    20    4    1.1    0.9;
    13441    1    55.9    102.9    0    23.9    0    1.021508    58.607652    380    3    1.1    0.9;
    13442    1    0    0    0    4.5    0    0.989357    45.563421    154    1    1.1    0.9;
    13443    1    0    -0    0    0.58    0    1.017775    79.055094    220    3    1.1    0.9;
    13444    1    0    -0    0    3.65    0    1.023486    19.424707    220    5    1.1    0.9;
    13445    1    -0.57    -1    0    3.29    0    1.053846    -6.619406    150    9    1.1    0.9;
    13446    1    3.8    2.5    0    0.84    0    1.009746    8.102362    110    18    1.1    0.9;
    13447    2    0    0    0    0    0    1.011745    17.062335    13.8    1    1.1    0.9;
    13448    1    -0    0    0    6.33    0    1.016787    21.906986    220    5    1.1    0.9;
    13449    1    119    97.8    0    0.14    0    0.992617    33.294937    220    3    1.1    0.9;
    13450    1    7    1    0    0.78    0    1.01278    22.188029    154    1    1.1    0.9;
    13451    1    2.2    0.5    0    0.13    0    1.025682    -6.023946    220    10    1.1    0.9;
    13452    1    -0    -0    0    1.77    0    1.0037    -10.261267    150    9    1.1    0.9;
    13453    1    181.1    25.8    0    0.83    0    1.025028    7.263324    154    1    1.1    0.9;
    13454    1    223.3    -7.6    0    19.97    0    1.008844    51.084468    380    3    1.1    0.9;
    13455    1    140.8    44.9    0.586408    62.421067    0    1.043627    7.79121    380    5    1.1    0.9;
    13456    2    0    0    0    0    0    1.005915    0.12691    20    18    1.1    0.9;
    13457    1    0    0    0    2.83    0    0.991364    18.825266    154    1    1.1    0.9;
    13458    1    112.4    16.1    0    3.37    0    1.019071    7.96358    154    1    1.1    0.9;
    13459    1    11.31    13.8    0    1.11    0    1.025237    -7.644418    150    9    1.1    0.9;
    13460    1    -678.72    -333.49    0    0    0    1.042565    24.855063    27    3    1.1    0.9;
    13461    1    -0    -0.3    0.055108    0.334077    0    1.077884    7.357907    110    18    1.2    0.8;
    13462    1    -0    -0    0    1.12    0    1.00691    -22.518312    220    4    1.1    0.9;
    13463    1    87.4    35.5    0    16.41    0    1.046177    8.247773    380    16    1.1    0.9;
    13464    1    285.2    83.5    0    5.6    0    0.958925    -16.006713    220    10    1.1    0.9;
    13465    1    -0    0    0    0.31    0    1.050646    32.165732    220    5    1.1    0.9;
    13466    2    0    0    0    0    0    1.062896    -0.392816    20    5    1.1    0.9;
    13467    2    0    0    0    0    0    0.989708    1.882164    20    18    1.1    0.9;
    13468    2    0    0    0    0    0    1.024375    -1.976838    20    10    1.1    0.9;
    13469    1    0    0    0    0    0    1.04035    8.357264    20    5    1.1    0.9;
    13470    1    35.14    12.7    0    1.42    0    0.972308    -2.718329    110    19    1.1    0.9;
    13471    1    0    -0    0    19.71    0    1.033064    16.599356    220    5    1.1    0.9;
    13472    1    -0    -0    0.080832    6.709376    0    1.000964    -2.993742    220    6    1.1    0.9;
    13473    1    -0    0    0    47.1    0    0.97666    29.263732    400    1    1.1    0.9;
    13474    1    -0    -0    0    2.257591    0    1.014746    17.839526    220    24    1.1    0.9;
    13475    1    25.03    12    0    2.76    0    0.998052    -0.623483    220    6    1.1    0.9;
    13476    1    152.7    81    0    17.54    0    1.005595    14.268483    380    3    1.1    0.9;
    13477    1    124    24.4    2.308381    123.32112    0    1.036114    25.111328    380    5    1.1    0.9;
    13478    1    36.74    14.1    0    16.98    0    1.00787    -25.080034    380    4    1.1    0.9;
    13479    1    -0    0    0.079602    10.290299    0    1.019038    -1.856624    220    6    1.1    0.9;
    13480    1    0    0    0    37.112979    0    0.998235    2.780849    380    5    1.1    0.9;
    13481    1    -0    -0    0    1.24    0    1.03499    9.763907    220    5    1.1    0.9;
    13482    2    0    0    0    0    0    1.062896    -0.392816    20    5    1.1    0.9;
    13483    1    0    0    0    4.13    0    1.001346    26.686522    150    8    1.1    0.9;
    13484    1    32.1    4.5    0    4.34    0    1.013127    27.002676    154    1    1.1    0.9;
    13485    1    -0    -0    0    15.15    0    1.051699    -5.861304    380    1    1.1    0.9;
    13486    2    0    0    0    0    0    1.062896    -0.392816    20    5    1.1    0.9;
    13487    2    0    0    0    0    0    1.03143    0.621932    20    6    1.1    0.9;
    13488    1    13.9    1.9    0    5.87    0    0.990162    46.115411    154    1    1.1    0.9;
    13489    2    0    0    0    0    0    1.061099    -1.375053    20    5    1.1    0.9;
    13490    1    -5.15    -2.04    0    154.352274    0    1.055526    12.967489    380    5    1.1    0.9;
    13491    2    0    0    0    0    0    1.026081    32.715698    20    5    1.1    0.9;
    13492    1    175.7    56.2    0    0.13    0    1.033125    23.713599    220    5    1.1    0.9;
    13493    2    0    0    0    0    0    0.97953    39.88697    20    1    1.1    0.9;
    13494    1    -0    0    0    32.64    0    0.997884    -4.981739    380    1    1.1    0.9;
    13495    1    38.84    9.6    0    0.88    0    1.023284    53.641998    110    8    1.1    0.9;
    13496    2    0    0    0    0    0    1.044924    29.406092    20    5    1.1    0.9;
    13497    2    0    0    0    0    0    1.044924    29.406092    20    5    1.1    0.9;
    13498    1    50.56    8.7    0    0.19    0    1.050728    28.162224    220    5    1.1    0.9;
    13499    1    39.5    5.6    0    8.26    0    1.037216    -1.577146    154    1    1.1    0.9;
    13500    2    0    0    0    0    0    1.044939    29.387061    20    5    1.1    0.9;
    13501    1    13.9    1.9    0    2.11    0    1.029091    2.944245    154    1    1.1    0.9;
    13502    2    0    0    0    0    0    1.044939    29.387061    20    5    1.1    0.9;
    13503    1    0    -0    0.471538    4.526699    0    1.037295    5.560158    380    6    1.1    0.9;
    13504    1    -0    -0    0    7.12    0    1.015643    -12.653637    380    17    1.1    0.9;
    13505    2    0    0    0    0    0    1.044924    29.406092    20    5    1.1    0.9;
    13506    2    0    0    0    0    0    1.044924    29.406092    20    5    1.1    0.9;
    13507    2    0    0    0    0    0    1.044924    29.406092    20    5    1.1    0.9;
    13508    1    21.72    13.4    0    2.38    0    1.002327    -2.090017    150    9    1.1    0.9;
    13509    1    169.04    33.9    0    5.48    0    0.979714    -25.778478    220    6    1.1    0.9;
    13510    2    0    0    0    0    0    1.016107    1.117381    11    1    1.1    0.9;
    13511    1    0    0    0    25.04    0    1.043446    0.547925    154    1    1.1    0.9;
    13512    2    0    0    0    0    0    1.030407    32.510933    20    5    1.1    0.9;
    13513    1    0    0    0    0    0    0.979705    -26.824454    220    10    1.1    0.9;
    13514    2    0    0    0    0    0    1.000449    37.338871    13.8    1    1.1    0.9;
    13515    1    16.7    2.4    0    2.38    0    0.99786    15.372787    154    1    1.1    0.9;
    13516    1    431.5    111.5    0    36.709841    0    1.004347    -20.932921    380    6    1.1    0.9;
    13517    1    158.4    31    0.079228    3.990772    0    1.042521    24.431977    220    5    1.1    0.9;
    13518    1    0    0    0    0    0    0.989728    -13.568538    150    9    1.1    0.9;
    13519    1    0    0    0    0    0    1.01361    -2.270783    150    9    1.1    0.9;
    13520    2    0    0    0    0    0    1.061099    -1.375053    20    5    1.1    0.9;
    13521    1    89.59    96.2    0    48.28    0    1.044479    35.825794    380    3    1.1    0.9;
    13522    1    -0    0    0.24842    10.168602    0    0.94985    0.99867    220    19    1.1    0.9;
    13523    1    66.57    23.6    0    0.14    0    1.053911    0.255931    110    19    1.1    0.9;
    13524    1    35.44    11.4    0    1.15    0    1.01268    36.766084    110    8    1.1    0.9;
    13525    2    0    0    0    0    0    1.025333    3.180104    20    6    1.1    0.9;
    13526    2    0    0    0    0    0    1.062073    84.08696    20    3    1.1    0.9;
    13527    1    15.22    5.1    0    0.36    0    1.068425    7.142111    110    18    1.2    0.8;
    13528    1    0    0    0    0    0    1.009202    -9.329154    150    9    1.1    0.9;
    13529    1    0    0    0.574367    0.152454    0    1.03256    16.651965    380    5    1.1    0.9;
    13530    2    0    0    0    0    0    1.042446    6.957021    20    22    1.1    0.9;
    13531    1    -0    0    0    0    0    1.028513    -22.307748    20    4    1.1    0.9;
    13532    1    -0    -0    0    0    0    1.003512    -19.342822    20    4    1.1    0.9;
    13533    1    -0    -0    0    0    0    1.003512    -19.342822    20    4    1.1    0.9;
    13534    1    5.5    0.8    0    8.36    0    1.015051    32.251738    154    1    1.1    0.9;
    13535    1    -0    -0    0    0    0    1.003512    -19.342822    20    4    1.1    0.9;
    13536    1    0    -0    0    17.63    0    1.040042    41.08762    380    3    1.1    0.9;
    13537    1    2.2    1.1    0    1.31    0    1.015472    -11.700252    110    22    1.1    0.9;
    13538    1    -0    0    0    0    0    1.008279    -10.478046    20    4    1.1    0.9;
    13539    1    83.19    37.3    0    28.16    0    1.023383    42.683688    380    3    1.1    0.9;
    13540    1    0    0    0    0.55    0    0.983404    1.560689    150    1    1.1    0.9;
    13541    1    99.5    9.2    0    27.55    0    1.025518    6.138633    220    5    1.1    0.9;
    13542    1    60.07    -0    0    0.04    0    1.01555    -10.855307    150    9    1.1    0.9;
    13543    1    3.04    -13.76    0    4.17    0    0.983074    -8.186805    150    9    1.1    0.9;
    13544    1    54.96    9.42    0    5.92    0    1.033426    15.128762    220    5    1.1    0.9;
    13545    1    0    -0    0    81.15    0    1.026198    -16.155637    380    4    1.1    0.9;
    13546    1    -0    0    0.12    1.55    0    1.025258    -3.745037    220    21    1.1    0.9;
    13547    1    311.4    310.5    0.18614    104.074947    0    1.040263    28.661705    380    3    1.1    0.9;
    13548    1    1.6    5.3    0.196409    7.603591    0    1.021257    7.312963    220    7    1.1    0.9;
    13549    2    0    0    0    0    0    0.996935    21.950327    10.6    1    1.1    0.9;
    13550    2    0    0    0    0    0    1.016735    24.349916    11    1    1.1    0.9;
    13551    2    0    0    0    0    0    0.984601    26.113188    6.3    1    1.1    0.9;
    13552    1    94.9    40.3    0    17.2    0    1.018662    -33.087457    220    4    1.1    0.9;
    13553    1    0    0    0    0    0    0.982498    -8.529449    150    9    1.1    0.9;
    13554    1    0    0    0    0    0    0.993427    -9.324273    150    9    1.1    0.9;
    13555    1    244.6    96.3    0    7.45    0    1.007864    11.047273    220    3    1.1    0.9;
    13556    2    0    0    0    0    0    0.994601    31.575691    11    1    1.1    0.9;
    13557    1    9.91    2    0    0.23    0    1.008244    -3.184184    110    18    1.1    0.9;
    13558    1    100.5    19.3    0    13.51    0    1.021067    36.65418    150    8    1.1    0.9;
    13559    1    -0    0    0.168013    0.409324    0    1.051912    5.608241    220    21    1.1    0.9;
    13560    2    0    0    0    0    0    1.033239    35.570464    20    10    1.1    0.9;
    13561    1    43.15    26.7    0    0.11    0    1.000535    -9.681265    150    9    1.1    0.9;
    13562    1    6.01    3    0    0.43    0    1.039357    -2.051947    110    23    1.1    0.9;
    13563    1    125.4    7.6    0.019458    7.490542    0    1.022641    24.05693    220    13    1.1    0.9;
    13564    1    10.11    2.8    0    1.01    0    1.005815    -2.908572    110    18    1.1    0.9;
    13565    1    66.07    15.6    0    5.57    0    1.024082    10.196492    220    5    1.1    0.9;
    13566    1    489.8    162    0.187289    98.738033    0    0.992072    -4.62442    380    5    1.1    0.9;
    13567    1    20.32    6.7    0    1.27    0    0.996488    -8.999786    110    12    1.1    0.9;
    13568    1    -0    0    0    1.28    0    1.033292    16.596766    220    5    1.1    0.9;
    13569    2    0    0    0    0    0    1.036065    -16.582357    20    4    1.1    0.9;
    13570    1    4.61    0.8    0    2.46    0    1.013683    -0.730425    110    19    1.1    0.9;
    13571    1    4.4    2.2    0    0.28    0    0.997383    -14.35601    110    22    1.1    0.9;
    13572    1    -0    0    0.077289    3.152711    0    1.030297    20.234769    220    5    1.1    0.9;
    13573    1    2.43    1.35    0    0.1    0    0.995147    19.31397    220    5    1.1    0.9;
    13574    1    29.7    4.3    0    13.67    0    1.025659    22.029811    154    1    1.1    0.9;
    13575    1    156.3    34.9    0    125.56    0    1.059983    -1.662639    380    20    1.1    0.9;
    13576    1    50.06    44    0    52.57    0    1.036622    7.110319    220    11    1.1    0.9;
    13577    2    0    0    0    0    0    1.034597    19.022639    20    6    1.1    0.9;
    13578    1    -28.33    9.3    0    0.06    0    1.001456    -8.619342    150    9    1.1    0.9;
    13579    1    -0    -0    0    0.35    0    1.071454    1.370559    150    9    1.1    0.9;
    13580    2    0    0    0    0    0    1.043178    23.372652    20    5    1.1    0.9;
    13581    1    62.57    -61    0    55.14    0    1.034873    4.848207    220    5    1.1    0.9;
    13582    2    0    0    0    0    0    1.043178    23.372652    20    5    1.1    0.9;
    13583    1    0    0    0.484386    7.703962    0    0.996638    13.542185    380    5    1.1    0.9;
    13584    2    0    0    0    0    0    1.030744    -0.382174    20    5    1.1    0.9;
    13585    2    0    0    0    0    0    1.04545    17.664921    20    5    1.1    0.9;
    13586    1    17.92    23.3    0    0    0    1.032358    23.741403    150    2    1.1    0.9;
    13587    1    -0    0    0    2.72    0    1.006208    20.83367    154    1    1.1    0.9;
    13588    1    -0    -0    0    1.15    0    1.032503    -3.384672    110    21    1.1    0.9;
    13589    2    0    0    0    0    0    1.04545    17.664921    20    5    1.1    0.9;
    13590    2    0    0    0    0    0    0.962614    39.578299    15.75    1    1.1    0.9;
    13591    1    15.82    3.7    0    0.22    0    1.000661    -5.473621    110    18    1.1    0.9;
    13592    2    0    0    0    0    0    1.051118    25.29251    20    14    1.1    0.9;
    13593    1    35.64    6.4    0.038822    1.491178    0    1.023635    0.441918    110    3    1.1    0.9;
    13594    2    0    0    0    0    0    1.045375    17.213843    20    5    1.1    0.9;
    13595    1    18.71    0.64    0    1.58    0    1.005996    -15.154422    110    22    1.1    0.9;
    13596    1    -0    0    0.059381    2.260413    0    1.01508    -20.654825    220    6    1.1    0.9;
    13597    2    0    0    0    0    0    1.045375    17.213843    20    5    1.1    0.9;
    13598    1    282.2    268.3    0    0.28    0    0.995589    33.909349    220    3    1.1    0.9;
    13599    1    14.42    3.8    0    1.24    0    0.91947    -10.968821    110    18    1.1    0.9;
    13600    1    -0    -0    0.176054    -0.106712    0    1.029652    34.356781    220    3    1.1    0.9;
    13601    2    0    0    0    0    0    1.050175    5.20925    20    5    1.1    0.9;
    13602    1    137.9    25.6    0    8.24    0    1.004626    -15.516883    220    4    1.1    0.9;
    13603    1    15.42    6.6    0    2.46    0    0.996849    -12.475537    110    22    1.1    0.9;
    13604    2    0    0    0    0    0    1.04545    17.664921    20    5    1.1    0.9;
    13605    1    -0    -0    0.162419    14.137581    0    0.990055    14.71774    380    5    1.1    0.9;
    13606    1    11.71    3.8    0    0.41    0    0.988767    -1.899151    110    18    1.1    0.9;
    13607    2    0    0    0    0    0    1.020265    -12.139526    20    4    1.1    0.9;
    13608    1    23.43    7.3    0    0.89    0    1.01076    44.146078    110    8    1.1    0.9;
    13609    2    0    0    0    0    0    1.030852    14.833561    20    5    1.1    0.9;
    13610    1    16.52    5.5    0    0.75    0    1.018465    -5.640469    110    22    1.1    0.9;
    13611    1    226.1    88.8    0    122.78    0    1.016297    30.173068    150    8    1.1    0.9;
    13612    1    0    0    0    13.84    0    0.98248    33.260777    400    1    1.1    0.9;
    13613    1    160.2    22.8    0    14.42    0    1.015753    16.87996    154    1    1.1    0.9;
    13614    1    -0    0    0    2.29    0    1.037073    30.465607    220    3    1.1    0.9;
    13615    1    11.44    2.38    0    0.78    0    0.989728    -4.296953    110    18    1.1    0.9;
    13616    1    12.11    4.4    0    2.35    0    0.937702    -1.59787    110    19    1.1    0.9;
    13617    2    0    0    0    0    0    0.991929    29.398008    6.3    1    1.1    0.9;
    13618    1    11.5    6.16    0    1.79    0    1.06601    -5.428594    150    9    1.1    0.9;
    13619    1    0    0    0.457274    6.947991    0    1.066104    33.9921    380    14    1.1    0.9;
    13620    2    0    0    0    0    0    1.034935    24.924619    20    10    1.1    0.9;
    13621    1    -0    -0    0    10.019046    0    0.994725    24.542662    380    5    1.1    0.9;
    13622    1    64.57    10    0    4.8    0    1.003125    -3.610696    110    18    1.1    0.9;
    13623    1    1.3    0    0    1.1    0    0.946151    -7.796967    110    18    1.1    0.9;
    13624    1    41.6    5.9    0    2.5    0    1.016603    17.55807    154    1    1.1    0.9;
    13625    1    103.6    4.7    0    36.68    0    1.030275    -20.984998    220    4    1.1    0.9;
    13626    1    187.4    72.8    0    34.95    0    1.013634    32.140775    150    8    1.1    0.9;
    13627    1    0    -0    0.048364    5.66206    0    1.051765    -1.298833    220    18    1.1    0.9;
    13628    1    39.34    13.3    0    0.67    0    0.948174    -7.95012    110    21    1.1    0.9;
    13629    1    139.8    -25.8    0    22.95    0    1.056217    14.209439    220    3    1.1    0.9;
    13630    1    26.4    3.8    0    7.48    0    1.030233    17.606169    154    1    1.1    0.9;
    13631    1    0    -0    0    6.58    0    1.035312    38.187653    380    3    1.1    0.9;
    13632    1    22.02    7.1    0    1.38    0    1.00299    1.259242    110    21    1.1    0.9;
    13633    2    0    0    0    0    0    1.03143    0.621932    20    6    1.1    0.9;
    13634    1    0    0    0    0.04    0    1.034538    19.040969    154    1    1.1    0.9;
    13635    1    -0    -0    0    5.98    0    1.020998    22.939343    220    3    1.1    0.9;
    13636    1    10.11    3.3    0    0.92    0    0.958613    -0.321963    110    18    1.1    0.9;
    13637    1    0    0    0    0    0    1.049406    -5.456139    150    9    1.1    0.9;
    13638    1    0    0    0.090774    11.940444    0    1.033627    4.718668    220    18    1.1    0.9;
    13639    2    0    0    0    0    0    0.980011    18.705058    20    18    1.1    0.9;
    13640    1    -0    0    0    6.95    0    1.001397    93.26676    380    1    1.1    0.9;
    13641    1    38.34    12.6    0    0.58    0    1.012393    -8.865545    110    12    1.1    0.9;
    13642    1    83.5    41.5    0    0    0    1.007442    -12.200575    150    9    1.1    0.9;
    13643    2    0    0    0    0    0    0.995077    34.268512    11    1    1.1    0.9;
    13644    1    11.41    3.7    0    0.63    0    0.979074    -10.789922    110    12    1.1    0.9;
    13645    1    -0    0    0.039946    0.25004    0    1.002037    0.742162    220    6    1.1    0.9;
    13646    1    0    -0    0.101868    70.579862    0    1.101093    10.056103    380    19    1.2    0.8;
    13647    1    157    44.2    0    22.63    0    1.048531    28.220134    220    1    1.1    0.9;
    13648    2    0    0    0    0    0    1.03143    0.621932    20    6    1.1    0.9;
    13649    1    2.1    0.8    0    0.42    0    0.993195    -1.493042    110    18    1.1    0.9;
    13650    1    -121.89    -52.61    0    0.48    0    1.038563    26.451559    220    13    1.1    0.9;
    13651    2    0    0    0    0    0    1.042166    -4.652525    20    9    1.1    0.9;
    13652    1    246.5    -1.9    0    31.37    0    1.01608    -6.699546    380    6    1.1    0.9;
    13653    1    0    0    0    1.27    0    1.02042    -1.807734    110    19    1.1    0.9;
    13654    2    0    0    0    0    0    1.079579    42.660061    380    13    1.2    0.8;
    13655    2    0    0    0    0    0    0.992821    91.559603    20    3    1.1    0.9;
    13656    1    0    -0    0.340862    0.564885    0    1.045517    35.805985    380    2    1.1    0.9;
    13657    1    -0    -0    0    3.66    0    0.962266    -9.928975    150    9    1.1    0.9;
    13658    2    0    0    0    0    0    1.038011    31.920163    20    10    1.1    0.9;
    13659    1    -0    0    0    0.36    0    1.038656    21.496915    220    5    1.1    0.9;
];

%% generator data
%    bus    Pg    Qg    Qmax    Qmin    Vg    mBase    status    Pmax    Pmin    Pc1    Pc2    Qc1min    Qc1max    Qc2min    Qc2max    ramp_agc    ramp_10    ramp_30    ramp_q    apf
mpc.gen = [
    1    42.33    15.72    40    -10    1.031695    100    1    100    28.22    0    0    0    0    0    0    0    0    0    0    0;
    12    238.58    -4.09    210    -50    1.004054    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    18    38.02    11.21    30    -10    1.043087    100    1    100    25.35    0    0    0    0    0    0    0    0    0    0    0;
    29    34.78    14.67    30    -10    1.033319    100    1    100    23.19    0    0    0    0    0    0    0    0    0    0    0;
    33    25.35    8.5    40    -10    1.018631    100    1    100    16.9    0    0    0    0    0    0    0    0    0    0    0;
    39    214.6    55.92    210    -50    1.073284    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    42    16.1    -4.12    20    -20    0.985213    100    1    100    10.73    0    0    0    0    0    0    0    0    0    0    0;
    45    192.55    1.87    160    -40    1.012099    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    51    161    0.83    90    -90    1.011416    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    54    37.08    5.51    30    -10    1.021005    100    1    100    24.72    0    0    0    0    0    0    0    0    0    0    0;
    62    617.7    178.65    520    -120    1.058268    100    1    1300    400    0    0    0    0    0    0    0    0    0    0    0;
    63    617.7    178.65    520    -120    1.058268    100    1    1300    400    0    0    0    0    0    0    0    0    0    0    0;
    66    179.12    14.03    160    -40    1.034768    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    68    53.72    11.91    40    -10    1.035023    100    1    200    35.81    0    0    0    0    0    0    0    0    0    0    0;
    69    53.72    11.91    40    -10    1.035023    100    1    200    35.81    0    0    0    0    0    0    0    0    0    0    0;
    77    24.65    6.97    30    -10    1.038344    100    1    100    16.43    0    0    0    0    0    0    0    0    0    0    0;
    78    54.48    10.37    30    -10    1.027383    100    1    200    36.32    0    0    0    0    0    0    0    0    0    0    0;
    79    18.13    3.85    30    -10    1.016716    100    1    100    12.09    0    0    0    0    0    0    0    0    0    0    0;
    86    152.7    32.92    80    -20    1.023881    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    94    17.64    3.05    20    -10    1.022611    100    1    100    11.76    0    0    0    0    0    0    0    0    0    0    0;
    96    49.42    5.32    40    -10    1.043225    100    1    100    32.95    0    0    0    0    0    0    0    0    0    0    0;
    97    49.42    5.32    40    -10    1.043225    100    1    100    32.95    0    0    0    0    0    0    0    0    0    0    0;
    98    49.42    5.32    40    -10    1.043225    100    1    100    32.95    0    0    0    0    0    0    0    0    0    0    0;
    99    23.85    6.18    40    -10    1.031885    100    1    100    15.9    0    0    0    0    0    0    0    0    0    0    0;
    100    23.85    6.18    40    -10    1.031885    100    1    100    15.9    0    0    0    0    0    0    0    0    0    0    0;
    101    49.42    5.32    40    -10    1.043225    100    1    100    32.95    0    0    0    0    0    0    0    0    0    0    0;
    102    49.42    5.32    40    -10    1.043225    100    1    100    32.95    0    0    0    0    0    0    0    0    0    0    0;
    104    87.95    47.73    60    -20    1.052257    100    1    200    58.63    0    0    0    0    0    0    0    0    0    0    0;
    107    68.26    9.75    60    -20    1.028153    100    1    200    45.51    0    0    0    0    0    0    0    0    0    0    0;
    110    91.47    10.42    60    -20    1.051233    100    1    200    60.98    0    0    0    0    0    0    0    0    0    0    0;
    114    42.35    6.03    40    -10    1.030832    100    1    100    28.23    0    0    0    0    0    0    0    0    0    0    0;
    115    22.35    5.33    30    -10    1.019    100    1    100    14.9    0    0    0    0    0    0    0    0    0    0    0;
    121    36.03    16.08    30    -10    1.045359    100    1    100    24.02    0    0    0    0    0    0    0    0    0    0    0;
    132    6.52    0.05    10    -10    0.996117    100    1    100    4.35    0    0    0    0    0    0    0    0    0    0    0;
    133    36.77    13.93    30    -10    1.042317    100    1    100    24.51    0    0    0    0    0    0    0    0    0    0    0;
    134    45.54    5.69    40    -10    1.044129    100    1    100    30.36    0    0    0    0    0    0    0    0    0    0    0;
    135    42.35    6.03    40    -10    1.030832    100    1    100    28.23    0    0    0    0    0    0    0    0    0    0    0;
    136    50.83    3.96    60    -20    1.049674    100    1    200    33.89    0    0    0    0    0    0    0    0    0    0    0;
    144    17.8    10.21    30    -10    1.034631    100    1    100    11.87    0    0    0    0    0    0    0    0    0    0    0;
    145    612.01    227.35    520    -120    1.040587    100    1    1300    400    0    0    0    0    0    0    0    0    0    0    0;
    146    612.04    259.97    520    -120    1.044313    100    1    1300    400    0    0    0    0    0    0    0    0    0    0    0;
    147    612.04    259.97    520    -120    1.044313    100    1    1300    400    0    0    0    0    0    0    0    0    0    0    0;
    151    204    30.47    150    -60    1.023215    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    153    36.13    4.17    30    -10    1.027348    100    1    100    24.09    0    0    0    0    0    0    0    0    0    0    0;
    154    766.83    2.68    520    -120    1.05252    100    1    1600    500    0    0    0    0    0    0    0    0    0    0    0;
    156    49.34    9.15    40    -10    1.034597    100    1    100    32.89    0    0    0    0    0    0    0    0    0    0    0;
    161    49.34    9.15    40    -10    1.034597    100    1    100    32.89    0    0    0    0    0    0    0    0    0    0    0;
    162    49.34    9.15    40    -10    1.034597    100    1    100    32.89    0    0    0    0    0    0    0    0    0    0    0;
    165    42.35    6.03    40    -10    1.030832    100    1    100    28.23    0    0    0    0    0    0    0    0    0    0    0;
    179    95.02    8.09    60    -20    1.023144    100    1    200    63.35    0    0    0    0    0    0    0    0    0    0    0;
    182    34.96    12.97    30    -10    1.054937    100    1    100    23.31    0    0    0    0    0    0    0    0    0    0    0;
    196    81.07    20.71    60    -20    1.021915    100    1    200    54.05    0    0    0    0    0    0    0    0    0    0    0;
    197    245.73    1.48    160    -40    1.005341    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    207    27.95    4.02    30    -10    1.016461    100    1    100    18.63    0    0    0    0    0    0    0    0    0    0    0;
    220    97.72    38.87    60    -20    1.055654    100    1    200    65.15    0    0    0    0    0    0    0    0    0    0    0;
    221    97.72    38.87    60    -20    1.055654    100    1    200    65.15    0    0    0    0    0    0    0    0    0    0    0;
    222    97.66    41.74    60    -20    1.051105    100    1    200    65.11    0    0    0    0    0    0    0    0    0    0    0;
    223    97.72    38.87    60    -20    1.055654    100    1    200    65.15    0    0    0    0    0    0    0    0    0    0    0;
    224    97.66    41.74    60    -20    1.051105    100    1    200    65.11    0    0    0    0    0    0    0    0    0    0    0;
    225    97.66    41.74    60    -20    1.051105    100    1    200    65.11    0    0    0    0    0    0    0    0    0    0    0;
    229    21.03    9.77    30    -10    1.034441    100    1    100    14.02    0    0    0    0    0    0    0    0    0    0    0;
    241    601.87    179.7    520    -120    1.037622    100    1    1300    400    0    0    0    0    0    0    0    0    0    0    0;
    243    32.43    17.87    30    -10    1.053647    100    1    100    21.62    0    0    0    0    0    0    0    0    0    0    0;
    248    26.38    8.7    30    -10    1.026279    100    1    100    17.59    0    0    0    0    0    0    0    0    0    0    0;
    250    192.55    1.87    160    -40    1.012099    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    258    8.2    -2.56    10    -10    0.955439    100    1    100    5.47    0    0    0    0    0    0    0    0    0    0    0;
    259    38.51    8.85    30    -10    1.03425    100    1    100    25.67    0    0    0    0    0    0    0    0    0    0    0;
    266    28.48    6.95    30    -10    1.005915    100    1    100    18.99    0    0    0    0    0    0    0    0    0    0    0;
    270    18.4    -1.01    20    -20    1.003342    100    1    100    12.27    0    0    0    0    0    0    0    0    0    0    0;
    271    626.63    195.6    520    -120    1.053159    100    1    1300    400    0    0    0    0    0    0    0    0    0    0    0;
    273    626.63    190.1    520    -120    1.051456    100    1    1300    400    0    0    0    0    0    0    0    0    0    0    0;
    274    626.64    188.59    520    -120    1.051088    100    1    1300    400    0    0    0    0    0    0    0    0    0    0    0;
    275    626.64    188.59    520    -120    1.051088    100    1    1300    400    0    0    0    0    0    0    0    0    0    0    0;
    276    626.64    187.14    520    -120    1.050379    100    1    1300    400    0    0    0    0    0    0    0    0    0    0    0;
    278    627    28.92    320    -190    0.960771    100    1    1300    400    0    0    0    0    0    0    0    0    0    0    0;
    283    8    0.73    10    -10    1.000621    100    1    100    5.33    0    0    0    0    0    0    0    0    0    0    0;
    289    36.9    11.76    30    -10    1.040289    100    1    100    24.6    0    0    0    0    0    0    0    0    0    0    0;
    294    92.8    3.25    50    -50    0.999187    100    1    200    61.87    0    0    0    0    0    0    0    0    0    0    0;
    296    21    0.7    10    -10    0.989117    100    1    100    14    0    0    0    0    0    0    0    0    0    0    0;
    299    158.9    35.36    100    -30    0.993468    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    304    39.98    8.7    30    -10    1.037997    100    1    100    26.65    0    0    0    0    0    0    0    0    0    0    0;
    305    27.73    2    30    -10    1.030407    100    1    100    18.49    0    0    0    0    0    0    0    0    0    0    0;
    306    27.73    2    30    -10    1.030407    100    1    100    18.49    0    0    0    0    0    0    0    0    0    0    0;
    307    17.66    6.95    30    -10    1.049321    100    1    100    11.77    0    0    0    0    0    0    0    0    0    0    0;
    308    17.66    6.95    30    -10    1.049321    100    1    100    11.77    0    0    0    0    0    0    0    0    0    0    0;
    309    32.08    3.64    30    -10    1.05655    100    1    100    21.39    0    0    0    0    0    0    0    0    0    0    0;
    310    32.08    3.64    30    -10    1.05655    100    1    100    21.39    0    0    0    0    0    0    0    0    0    0    0;
    311    32.08    3.64    30    -10    1.05655    100    1    100    21.39    0    0    0    0    0    0    0    0    0    0    0;
    312    32.08    3.64    30    -10    1.05655    100    1    100    21.39    0    0    0    0    0    0    0    0    0    0    0;
    315    2.06    0.62    10    -10    1.021202    100    1    100    1.37    0    0    0    0    0    0    0    0    0    0    0;
    323    419.13    110.83    520    -120    1.016993    100    1    900    200    0    0    0    0    0    0    0    0    0    0    0;
    324    5    1.91    10    -10    1.024179    100    1    100    3.33    0    0    0    0    0    0    0    0    0    0    0;
    325    4.8    -0.12    10    -10    0.996355    100    1    100    3.2    0    0    0    0    0    0    0    0    0    0    0;
    328    54.54    27.56    40    -10    1.023168    100    1    200    36.36    0    0    0    0    0    0    0    0    0    0    0;
    331    27.62    3.89    30    -20    1.006233    100    1    100    18.41    0    0    0    0    0    0    0    0    0    0    0;
    332    2    -0    10    -10    0.996766    100    1    100    1.33    0    0    0    0    0    0    0    0    0    0    0;
    336    16.08    0.01    10    -10    1.010862    100    1    100    10.72    0    0    0    0    0    0    0    0    0    0    0;
    338    16.08    -0.17    10    -10    1.00038    100    1    100    10.72    0    0    0    0    0    0    0    0    0    0    0;
    345    333.1    57.13    210    -50    1.030395    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    346    333.1    57.13    210    -50    1.030395    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    351    167.59    39.08    210    -50    1.024484    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    354    36.42    7.96    30    -10    1.029166    100    1    100    24.28    0    0    0    0    0    0    0    0    0    0    0;
    358    165.24    104.62    210    -50    1.050725    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    360    84.12    16.88    60    -20    1.028641    100    1    200    56.08    0    0    0    0    0    0    0    0    0    0    0;
    361    84.12    16.88    60    -20    1.028641    100    1    200    56.08    0    0    0    0    0    0    0    0    0    0    0;
    362    84.12    16.88    60    -20    1.028641    100    1    200    56.08    0    0    0    0    0    0    0    0    0    0    0;
    363    84.12    16.88    60    -20    1.028641    100    1    200    56.08    0    0    0    0    0    0    0    0    0    0    0;
    364    5.25    0.21    10    -10    1.00564    100    1    100    3.5    0    0    0    0    0    0    0    0    0    0    0;
    365    95.2    36.17    110    -30    0.997585    100    1    200    63.47    0    0    0    0    0    0    0    0    0    0    0;
    368    84.12    16.88    60    -20    1.028641    100    1    200    56.08    0    0    0    0    0    0    0    0    0    0    0;
    369    84.12    16.88    60    -20    1.028641    100    1    200    56.08    0    0    0    0    0    0    0    0    0    0    0;
    382    102.03    10.64    60    -20    0.990596    100    1    300    68.02    0    0    0    0    0    0    0    0    0    0    0;
    383    102.24    30.32    60    -20    1.012482    100    1    300    68.16    0    0    0    0    0    0    0    0    0    0    0;
    392    1.03    0.09    10    -10    1.030636    100    1    100    0.69    0    0    0    0    0    0    0    0    0    0    0;
    394    37.9    13.47    30    -10    1.0326    100    1    100    25.27    0    0    0    0    0    0    0    0    0    0    0;
    395    37.23    4.01    30    -10    1.028283    100    1    100    24.82    0    0    0    0    0    0    0    0    0    0    0;
    396    85.28    21.31    60    -20    1.029542    100    1    200    56.85    0    0    0    0    0    0    0    0    0    0    0;
    400    94.5    8.92    50    -40    0.979015    100    1    200    63    0    0    0    0    0    0    0    0    0    0    0;
    405    33.64    6.9    30    -10    1.00773    100    1    100    22.43    0    0    0    0    0    0    0    0    0    0    0;
    406    33.64    6.9    30    -10    1.00773    100    1    100    22.43    0    0    0    0    0    0    0    0    0    0    0;
    408    34.92    9.74    30    -10    1.043492    100    1    100    23.28    0    0    0    0    0    0    0    0    0    0    0;
    423    0.99    -0.05    10    -10    1.015919    100    1    100    0.66    0    0    0    0    0    0    0    0    0    0    0;
    432    4.5    0.47    10    -10    1.016602    100    1    100    3    0    0    0    0    0    0    0    0    0    0    0;
    433    30.04    7.71    30    -10    1.011489    100    1    100    20.03    0    0    0    0    0    0    0    0    0    0    0;
    438    18.13    3.85    30    -10    1.016716    100    1    100    12.09    0    0    0    0    0    0    0    0    0    0    0;
    442    31.35    11.33    30    -10    1.043357    100    1    100    20.9    0    0    0    0    0    0    0    0    0    0    0;
    448    25.22    6.35    20    -10    1.038795    100    1    100    16.81    0    0    0    0    0    0    0    0    0    0    0;
    454    8.35    -1.53    10    -10    0.973833    100    1    100    5.57    0    0    0    0    0    0    0    0    0    0    0;
    458    31.28    -0.92    30    -10    1.009892    100    1    100    20.85    0    0    0    0    0    0    0    0    0    0    0;
    463    -19.98    270.34    100000    -100000    1.126642    100    1    100    -26.64    0    0    0    0    0    0    0    0    0    0    0;
    470    74.8    42.23    60    -20    1.046905    100    1    200    49.87    0    0    0    0    0    0    0    0    0    0    0;
    476    214.05    76.67    210    -50    1.029484    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    477    38.02    11.21    30    -10    1.043087    100    1    100    25.35    0    0    0    0    0    0    0    0    0    0    0;
    480    89.2    18.25    60    -20    1.033425    100    1    200    59.47    0    0    0    0    0    0    0    0    0    0    0;
    481    89.2    18.25    60    -20    1.033425    100    1    200    59.47    0    0    0    0    0    0    0    0    0    0    0;
    482    89.2    18.25    60    -20    1.033425    100    1    200    59.47    0    0    0    0    0    0    0    0    0    0    0;
    483    89.2    18.25    60    -20    1.033425    100    1    200    59.47    0    0    0    0    0    0    0    0    0    0    0;
    485    325.03    139.06    210    -50    1.059619    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    492    273.28    112.89    210    -50    1.041985    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    496    64.28    29.97    60    -20    1.00876    100    1    200    42.85    0    0    0    0    0    0    0    0    0    0    0;
    508    857.64    276.43    520    -120    1.044776    100    1    1800    500    0    0    0    0    0    0    0    0    0    0    0;
    509    857.69    282.91    520    -120    1.044388    100    1    1800    500    0    0    0    0    0    0    0    0    0    0    0;
    510    857.66    271.49    520    -120    1.044096    100    1    1800    500    0    0    0    0    0    0    0    0    0    0    0;
    514    857.64    273.87    520    -120    1.044511    100    1    1800    500    0    0    0    0    0    0    0    0    0    0    0;
    516    32.57    7.29    30    -10    1.041748    100    1    100    21.71    0    0    0    0    0    0    0    0    0    0    0;
    528    23.66    2.76    30    -10    1.020703    100    1    100    15.77    0    0    0    0    0    0    0    0    0    0    0;
    531    38.79    7.11    30    -10    1.035838    100    1    100    25.86    0    0    0    0    0    0    0    0    0    0    0;
    532    258.95    65.97    210    -50    1.036699    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    533    164.92    6.68    160    -40    1.016377    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    539    152    33.4    90    -40    0.993492    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    552    30.6    -1.46    20    -20    0.99834    100    1    100    20.4    0    0    0    0    0    0    0    0    0    0    0;
    559    51.5    -7.54    30    -30    0.954584    100    1    200    34.33    0    0    0    0    0    0    0    0    0    0    0;
    564    21.77    6.35    30    -10    1.024499    100    1    100    14.51    0    0    0    0    0    0    0    0    0    0    0;
    572    7    0.9    10    -10    1.004314    100    1    100    4.67    0    0    0    0    0    0    0    0    0    0    0;
    575    18.09    1.85    30    -10    1.016739    100    1    100    12.06    0    0    0    0    0    0    0    0    0    0    0;
    576    18.09    1.85    30    -10    1.016739    100    1    100    12.06    0    0    0    0    0    0    0    0    0    0    0;
    577    18.09    1.85    30    -10    1.016739    100    1    100    12.06    0    0    0    0    0    0    0    0    0    0    0;
    581    18.09    1.85    30    -10    1.016739    100    1    100    12.06    0    0    0    0    0    0    0    0    0    0    0;
    585    72.61    29.56    60    -20    1.041629    100    1    200    48.41    0    0    0    0    0    0    0    0    0    0    0;
    589    13.38    0.68    10    -10    1.00755    100    1    100    8.92    0    0    0    0    0    0    0    0    0    0    0;
    610    31.95    15.26    30    -10    1.019723    100    1    100    21.3    0    0    0    0    0    0    0    0    0    0    0;
    614    34.81    16.31    40    -10    1.031902    100    1    100    23.21    0    0    0    0    0    0    0    0    0    0    0;
    615    34.81    16.31    40    -10    1.031902    100    1    100    23.21    0    0    0    0    0    0    0    0    0    0    0;
    619    42.5    5.74    40    -10    1.031502    100    1    100    28.33    0    0    0    0    0    0    0    0    0    0    0;
    621    5.8    -0.78    10    -10    1.003942    100    1    100    3.87    0    0    0    0    0    0    0    0    0    0    0;
    623    36.03    16.08    30    -10    1.045359    100    1    100    24.02    0    0    0    0    0    0    0    0    0    0    0;
    626    43.29    23.54    60    -20    1.035771    100    1    100    28.86    0    0    0    0    0    0    0    0    0    0    0;
    635    0.13    -0.1    10    -10    1.023511    100    1    100    0.09    0    0    0    0    0    0    0    0    0    0    0;
    637    25.22    5.17    30    -10    1.04616    100    1    100    16.81    0    0    0    0    0    0    0    0    0    0    0;
    646    333.1    57.13    210    -50    1.030395    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    648    322.05    10.4    210    -50    1.007781    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    649    333.1    57.13    210    -50    1.030395    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    651    188.27    -7.75    210    -50    1.028351    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    652    188.27    -7.75    210    -50    1.028351    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    654    92.4    2.72    60    -20    1.014507    100    1    200    61.6    0    0    0    0    0    0    0    0    0    0    0;
    660    33.21    5.47    30    -10    1.022689    100    1    100    22.14    0    0    0    0    0    0    0    0    0    0    0;
    666    31.3    -0.77    30    -10    1.018739    100    1    100    20.87    0    0    0    0    0    0    0    0    0    0    0;
    671    25.2    -0.32    20    -10    0.999061    100    1    100    16.8    0    0    0    0    0    0    0    0    0    0    0;
    676    274.65    30.64    160    -40    1.018066    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    681    84.68    7.94    60    -20    1.00657    100    1    200    56.45    0    0    0    0    0    0    0    0    0    0    0;
    684    68.89    19.23    60    -20    1.035618    100    1    200    45.93    0    0    0    0    0    0    0    0    0    0    0;
    693    209.96    80.03    160    -40    1.038999    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    695    8.4    -0.84    10    -10    1.010516    100    1    100    5.6    0    0    0    0    0    0    0    0    0    0    0;
    698    26.72    4.41    20    -10    1.018527    100    1    100    17.81    0    0    0    0    0    0    0    0    0    0    0;
    709    626.68    236.63    520    -120    1.051727    100    1    1300    400    0    0    0    0    0    0    0    0    0    0    0;
    715    23.9    3.61    30    -10    1.007844    100    1    100    15.93    0    0    0    0    0    0    0    0    0    0    0;
    717    23.12    5.58    10    0    1.027572    100    1    100    15.41    0    0    0    0    0    0    0    0    0    0    0;
    721    74.35    10.28    60    -20    0.992442    100    1    200    49.57    0    0    0    0    0    0    0    0    0    0    0;
    724    35.5    10.89    30    -10    1.045213    100    1    100    23.67    0    0    0    0    0    0    0    0    0    0    0;
    730    98.46    12.34    60    -20    1.01458    100    1    200    65.64    0    0    0    0    0    0    0    0    0    0    0;
    731    98.46    12.34    60    -20    1.01458    100    1    200    65.64    0    0    0    0    0    0    0    0    0    0    0;
    732    98.46    12.34    60    -20    1.01458    100    1    200    65.64    0    0    0    0    0    0    0    0    0    0    0;
    734    98.46    12.34    60    -20    1.01458    100    1    200    65.64    0    0    0    0    0    0    0    0    0    0    0;
    746    16    0.19    10    -10    0.994194    100    1    100    10.67    0    0    0    0    0    0    0    0    0    0    0;
    749    22.58    9.34    30    -10    1.009791    100    1    100    15.05    0    0    0    0    0    0    0    0    0    0    0;
    750    22.58    9.34    30    -10    1.009791    100    1    100    15.05    0    0    0    0    0    0    0    0    0    0    0;
    751    22.58    9.34    30    -10    1.009791    100    1    100    15.05    0    0    0    0    0    0    0    0    0    0    0;
    753    20.64    7.21    30    -10    1.018866    100    1    100    13.76    0    0    0    0    0    0    0    0    0    0    0;
    754    64.65    13.16    60    -20    1.009683    100    1    200    43.1    0    0    0    0    0    0    0    0    0    0    0;
    765    78.37    30.34    60    -20    1.032985    100    1    200    52.25    0    0    0    0    0    0    0    0    0    0    0;
    768    46.74    7.22    30    -10    1.044527    100    1    100    31.16    0    0    0    0    0    0    0    0    0    0    0;
    769    46.74    7.22    30    -10    1.044527    100    1    100    31.16    0    0    0    0    0    0    0    0    0    0    0;
    773    30.13    8.92    30    -10    1.016081    100    1    100    20.09    0    0    0    0    0    0    0    0    0    0    0;
    775    26.34    0.75    20    -10    1.003456    100    1    100    17.56    0    0    0    0    0    0    0    0    0    0    0;
    778    18.74    6.56    30    -10    1.02868    100    1    100    12.49    0    0    0    0    0    0    0    0    0    0    0;
    779    21.6    0.33    10    -10    0.9829    100    1    100    14.4    0    0    0    0    0    0    0    0    0    0    0;
    783    16.28    8.5    30    -10    1.027518    100    1    100    10.85    0    0    0    0    0    0    0    0    0    0    0;
    786    31.29    -0.48    30    -30    1.013792    100    1    100    20.86    0    0    0    0    0    0    0    0    0    0    0;
    798    30.9    1.92    30    -10    1.015954    100    1    100    20.6    0    0    0    0    0    0    0    0    0    0    0;
    800    612.01    227.35    520    -120    1.040587    100    1    1300    400    0    0    0    0    0    0    0    0    0    0    0;
    809    31.3    3.8    20    -10    1.023128    100    1    100    20.87    0    0    0    0    0    0    0    0    0    0    0;
    811    31.72    4.48    30    -10    1.022192    100    1    100    21.15    0    0    0    0    0    0    0    0    0    0    0;
    814    951.82    32.74    520    -120    1.01249    100    1    2000    600    0    0    0    0    0    0    0    0    0    0    0;
    815    92.69    14.48    60    -20    1.026207    100    1    200    61.79    0    0    0    0    0    0    0    0    0    0    0;
    819    219.68    138.48    160    -40    1.048632    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    824    31.3    -0.77    30    -10    1.018739    100    1    100    20.87    0    0    0    0    0    0    0    0    0    0    0;
    828    224.42    24.73    210    -50    1.01121    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    836    19.15    4.15    20    -10    1.015461    100    1    100    12.77    0    0    0    0    0    0    0    0    0    0    0;
    839    7.54    0.74    10    -10    1.0079    100    1    100    5.03    0    0    0    0    0    0    0    0    0    0    0;
    841    96.03    17.22    60    -20    1.036065    100    1    200    64.02    0    0    0    0    0    0    0    0    0    0    0;
    844    59.02    10.61    40    -10    1.059427    100    1    200    39.35    0    0    0    0    0    0    0    0    0    0    0;
    845    59.02    10.61    40    -10    1.059427    100    1    200    39.35    0    0    0    0    0    0    0    0    0    0    0;
    846    59.02    10.61    40    -10    1.059427    100    1    200    39.35    0    0    0    0    0    0    0    0    0    0    0;
    849    68.26    9.75    60    -20    1.028153    100    1    200    45.51    0    0    0    0    0    0    0    0    0    0    0;
    855    39.67    13.3    30    -10    1.046298    100    1    100    26.45    0    0    0    0    0    0    0    0    0    0    0;
    858    257.94    36.73    160    -40    1.021858    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    859    36.91    13.33    30    -10    1.037973    100    1    100    24.61    0    0    0    0    0    0    0    0    0    0    0;
    861    30.28    3.51    30    -10    1.018125    100    1    100    20.19    0    0    0    0    0    0    0    0    0    0    0;
    862    30.28    3.51    30    -10    1.018125    100    1    100    20.19    0    0    0    0    0    0    0    0    0    0    0;
    864    30.28    3.51    30    -10    1.018125    100    1    100    20.19    0    0    0    0    0    0    0    0    0    0    0;
    865    30.28    3.51    30    -10    1.018125    100    1    100    20.19    0    0    0    0    0    0    0    0    0    0    0;
    869    37.9    13.47    30    -10    1.0326    100    1    100    25.27    0    0    0    0    0    0    0    0    0    0    0;
    873    37.97    8.2    40    -10    0.994173    100    1    100    25.31    0    0    0    0    0    0    0    0    0    0    0;
    874    40.23    5.24    30    -10    1.006137    100    1    100    26.82    0    0    0    0    0    0    0    0    0    0    0;
    888    38.16    4.12    30    -10    1.055337    100    1    100    25.44    0    0    0    0    0    0    0    0    0    0    0;
    898    35.97    5.34    30    -10    1.058434    100    1    100    23.98    0    0    0    0    0    0    0    0    0    0    0;
    901    84.68    7.94    60    -20    1.00657    100    1    200    56.45    0    0    0    0    0    0    0    0    0    0    0;
    904    32.52    9.41    30    -10    1.028707    100    1    100    21.68    0    0    0    0    0    0    0    0    0    0    0;
    907    32.52    9.41    30    -10    1.028707    100    1    100    21.68    0    0    0    0    0    0    0    0    0    0    0;
    910    88.32    56.36    60    -20    1.127961    100    1    200    58.88    0    0    0    0    0    0    0    0    0    0    0;
    912    43.17    6.95    30    -10    1.015029    100    1    100    28.78    0    0    0    0    0    0    0    0    0    0    0;
    916    159.8    -8.66    100    -40    0.957523    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    920    43.17    6.95    30    -10    1.015029    100    1    100    28.78    0    0    0    0    0    0    0    0    0    0    0;
    921    274.65    30.64    160    -40    1.018066    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    925    266.84    38.78    210    -50    1.032265    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    926    245.73    1.48    160    -40    1.005341    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    927    43.5    1.21    30    -30    1.007757    100    1    100    29    0    0    0    0    0    0    0    0    0    0    0;
    930    43.17    6.95    30    -10    1.015029    100    1    100    28.78    0    0    0    0    0    0    0    0    0    0    0;
    932    19.57    7.03    30    -10    1.023156    100    1    100    13.05    0    0    0    0    0    0    0    0    0    0    0;
    937    24.63    12.17    30    -10    1.026822    100    1    100    16.42    0    0    0    0    0    0    0    0    0    0    0;
    938    28.83    4.62    30    -10    1.019144    100    1    100    19.22    0    0    0    0    0    0    0    0    0    0    0;
    954    60.3    -12.67    30    -30    0.961175    100    1    200    40.2    0    0    0    0    0    0    0    0    0    0    0;
    956    20.94    5.59    30    -10    1.044097    100    1    100    13.96    0    0    0    0    0    0    0    0    0    0    0;
    958    31.5    1.72    30    -20    1.016735    100    1    100    21    0    0    0    0    0    0    0    0    0    0    0;
    975    16.74    3.04    30    -10    1.042545    100    1    100    11.16    0    0    0    0    0    0    0    0    0    0    0;
    976    16.62    7.24    30    -10    1.070058    100    1    100    11.08    0    0    0    0    0    0    0    0    0    0    0;
    977    16.62    7.24    30    -10    1.070058    100    1    100    11.08    0    0    0    0    0    0    0    0    0    0    0;
    978    16.62    7.24    30    -10    1.070058    100    1    100    11.08    0    0    0    0    0    0    0    0    0    0    0;
    980    30.87    9.69    30    -10    1.023796    100    1    100    20.58    0    0    0    0    0    0    0    0    0    0    0;
    981    38.33    9.23    30    -10    1.018701    100    1    100    25.55    0    0    0    0    0    0    0    0    0    0    0;
    982    38.33    9.23    30    -10    1.018701    100    1    100    25.55    0    0    0    0    0    0    0    0    0    0    0;
    983    38.33    9.23    30    -10    1.018701    100    1    100    25.55    0    0    0    0    0    0    0    0    0    0    0;
    984    19    4.14    30    -10    1.050192    100    1    100    12.67    0    0    0    0    0    0    0    0    0    0    0;
    985    19    4.14    30    -10    1.050192    100    1    100    12.67    0    0    0    0    0    0    0    0    0    0    0;
    986    19    4.14    30    -10    1.050192    100    1    100    12.67    0    0    0    0    0    0    0    0    0    0    0;
    987    19    4.14    30    -10    1.050192    100    1    100    12.67    0    0    0    0    0    0    0    0    0    0    0;
    995    37.23    4.01    30    -10    1.028283    100    1    100    24.82    0    0    0    0    0    0    0    0    0    0    0;
    1002    223.3    11.76    160    -40    1.026117    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    1004    4.2    1.44    10    -10    1.020732    100    1    100    2.8    0    0    0    0    0    0    0    0    0    0    0;
    1007    15    2.18    10    -10    1.009902    100    1    100    10    0    0    0    0    0    0    0    0    0    0    0;
    1010    86.25    -3.04    60    -80    0.962614    100    1    200    57.5    0    0    0    0    0    0    0    0    0    0    0;
    1013    35.97    9.16    30    -10    1.001252    100    1    100    23.98    0    0    0    0    0    0    0    0    0    0    0;
    1031    89.66    46.76    60    -20    1.050891    100    1    200    59.77    0    0    0    0    0    0    0    0    0    0    0;
    1043    50.92    11.1    40    -10    1.010998    100    1    200    33.95    0    0    0    0    0    0    0    0    0    0    0;
    1044    5.25    0.74    10    -10    1.019396    100    1    100    3.5    0    0    0    0    0    0    0    0    0    0    0;
    1046    8.54    0.6    10    -10    1.014635    100    1    100    5.69    0    0    0    0    0    0    0    0    0    0    0;
    1048    0.34    -0.09    10    -10    1.024095    100    1    100    0.23    0    0    0    0    0    0    0    0    0    0    0;
    1050    348.55    140.56    210    -50    1.048227    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    1055    34.92    9.74    30    -10    1.043492    100    1    100    23.28    0    0    0    0    0    0    0    0    0    0    0;
    1057    52.81    50.16    60    -20    1.055479    100    1    200    35.21    0    0    0    0    0    0    0    0    0    0    0;
    1059    36.8    -2.54    30    -30    0.98379    100    1    100    24.53    0    0    0    0    0    0    0    0    0    0    0;
    1070    23.01    6.63    30    -10    1.01964    100    1    100    15.34    0    0    0    0    0    0    0    0    0    0    0;
    1071    23.6    10.13    30    -10    1.031397    100    1    100    15.73    0    0    0    0    0    0    0    0    0    0    0;
    1072    89.91    48.94    60    -20    1.065506    100    1    200    59.94    0    0    0    0    0    0    0    0    0    0    0;
    1073    39.81    14.61    30    -10    1.037189    100    1    100    26.54    0    0    0    0    0    0    0    0    0    0    0;
    1074    80.74    25.03    60    -20    1.061099    100    1    200    53.83    0    0    0    0    0    0    0    0    0    0    0;
    1077    23.3    5.11    30    -10    1.015556    100    1    100    15.53    0    0    0    0    0    0    0    0    0    0    0;
    1079    36.7    9.55    30    -10    1.037501    100    1    100    24.47    0    0    0    0    0    0    0    0    0    0    0;
    1083    206.32    45.91    160    -40    1.035499    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    1085    261.4    61.69    100    -30    0.98883    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    1088    0.07    -0.16    10    -10    1.015045    100    1    100    0.05    0    0    0    0    0    0    0    0    0    0    0;
    1089    26.24    8.12    30    -10    1.039754    100    1    100    17.49    0    0    0    0    0    0    0    0    0    0    0;
    1090    19.85    -1.9    30    -10    1.026413    100    1    100    13.23    0    0    0    0    0    0    0    0    0    0    0;
    1092    26.24    8.12    30    -10    1.039754    100    1    100    17.49    0    0    0    0    0    0    0    0    0    0    0;
    1093    26.24    8.12    30    -10    1.039754    100    1    100    17.49    0    0    0    0    0    0    0    0    0    0    0;
    1096    37.29    8.19    30    -10    1.030566    100    1    100    24.86    0    0    0    0    0    0    0    0    0    0    0;
    1104    34.92    9.74    30    -10    1.043492    100    1    100    23.28    0    0    0    0    0    0    0    0    0    0    0;
    1123    100.41    11.92    60    -20    1.038747    100    1    300    66.94    0    0    0    0    0    0    0    0    0    0    0;
    1125    31.3    -0.77    30    -10    1.018739    100    1    100    20.87    0    0    0    0    0    0    0    0    0    0    0;
    1138    290    -23.36    100    -100    0.971901    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    1148    9    0.72    10    -10    1.020087    100    1    100    6    0    0    0    0    0    0    0    0    0    0    0;
    1150    240.6    37.13    100    -30    0.970854    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    1180    25.2    -0.32    20    -10    0.999061    100    1    100    16.8    0    0    0    0    0    0    0    0    0    0    0;
    1182    23.37    7.44    30    -10    1.056688    100    1    100    15.58    0    0    0    0    0    0    0    0    0    0    0;
    1183    23.37    7.44    30    -10    1.056688    100    1    100    15.58    0    0    0    0    0    0    0    0    0    0    0;
    1189    27.96    5.11    30    -10    1.029009    100    1    100    18.64    0    0    0    0    0    0    0    0    0    0    0;
    1192    38.79    7.11    30    -10    1.035838    100    1    100    25.86    0    0    0    0    0    0    0    0    0    0    0;
    1202    35.5    10.89    30    -10    1.045213    100    1    100    23.67    0    0    0    0    0    0    0    0    0    0    0;
    1208    20    -2.63    30    -10    1.010291    100    1    100    13.33    0    0    0    0    0    0    0    0    0    0    0;
    1218    181.73    12.69    160    -40    0.989939    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    1238    6.55    -0.21    10    -10    1.003807    100    1    100    4.37    0    0    0    0    0    0    0    0    0    0    0;
    1245    17.6    0.07    20    -20    0.977562    100    1    100    11.73    0    0    0    0    0    0    0    0    0    0    0;
    1257    56.25    11.12    40    -10    1.03036    100    1    200    37.5    0    0    0    0    0    0    0    0    0    0    0;
    1262    219.68    138.48    160    -40    1.048632    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    1263    241.27    5.04    160    -40    1.017546    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    1264    270    -15.65    100    -100    1.002671    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    1273    17.95    10.38    30    -10    1.044317    100    1    100    11.97    0    0    0    0    0    0    0    0    0    0    0;
    1274    96.03    17.22    60    -20    1.036065    100    1    200    64.02    0    0    0    0    0    0    0    0    0    0    0;
    1278    38.16    4.12    30    -10    1.055337    100    1    100    25.44    0    0    0    0    0    0    0    0    0    0    0;
    1287    27.88    10.37    30    -10    1.052164    100    1    100    18.59    0    0    0    0    0    0    0    0    0    0    0;
    1288    27.2    3.82    30    -10    1.024762    100    1    100    18.13    0    0    0    0    0    0    0    0    0    0    0;
    1290    20.55    5.71    30    -10    1.019482    100    1    100    13.7    0    0    0    0    0    0    0    0    0    0    0;
    1298    27.88    10.37    30    -10    1.052164    100    1    100    18.59    0    0    0    0    0    0    0    0    0    0    0;
    1304    36.91    13.33    30    -10    1.037973    100    1    100    24.61    0    0    0    0    0    0    0    0    0    0    0;
    1305    24.84    4.52    30    -10    1.022099    100    1    100    16.56    0    0    0    0    0    0    0    0    0    0    0;
    1306    95.02    8.09    60    -20    1.023144    100    1    200    63.35    0    0    0    0    0    0    0    0    0    0    0;
    1308    264.57    207.6    210    -50    1.127182    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    1310    81.31    8.06    60    -20    1.043619    100    1    200    54.21    0    0    0    0    0    0    0    0    0    0    0;
    1323    353.02    203.37    210    -50    1.128032    100    1    800    200    0    0    0    0    0    0    0    0    0    0    0;
    1324    38.16    4.12    30    -10    1.055337    100    1    100    25.44    0    0    0    0    0    0    0    0    0    0    0;
    1329    5    2.04    10    -10    1.009821    100    1    100    3.33    0    0    0    0    0    0    0    0    0    0    0;
    1330    36.11    3.87    30    -10    1.024544    100    1    100    24.07    0    0    0    0    0    0    0    0    0    0    0;
    1335    95.51    37.64    60    -20    1.0608    100    1    200    63.67    0    0    0    0    0    0    0    0    0    0    0;
    1338    25.65    3.95    30    -10    1.02611    100    1    100    17.1    0    0    0    0    0    0    0    0    0    0    0;
    1339    25.65    3.95    30    -10    1.02611    100    1    100    17.1    0    0    0    0    0    0    0    0    0    0    0;
    1342    25.65    3.95    30    -10    1.02611    100    1    100    17.1    0    0    0    0    0    0    0    0    0    0    0;
    1343    25.65    3.95    30    -10    1.02611    100    1    100    17.1    0    0    0    0    0    0    0    0    0    0    0;
    1344    84.68    7.94    60    -20    1.00657    100    1    200    56.45    0    0    0    0    0    0    0    0    0    0    0;
    1348    25.65    3.95    30    -10    1.02611    100    1    100    17.1    0    0    0    0    0    0    0    0    0    0    0;
    1349    32.01    22.27    30    -10    1.031144    100    1    100    21.34    0    0    0    0    0    0    0    0    0    0    0;
    1359    31.57    7.72    30    -10    1.008948    100    1    100    21.05    0    0    0    0    0    0    0    0    0    0    0;
    1367    48.33    15.81    40    -10    1.031502    100    1    100    32.22    0    0    0    0    0    0    0    0    0    0    0;
    1369    266.84    38.78    210    -50    1.032265    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    1372    274.65    30.64    160    -40    1.018066    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    1376    24.65    14.16    30    -10    1.027131    100    1    100    16.43    0    0    0    0    0    0    0    0    0    0    0;
    1381    55.46    13.9    40    -10    1.030174    100    1    200    36.97    0    0    0    0    0    0    0    0    0    0    0;
    1382    21.45    5.94    30    -10    1.013179    100    1    100    14.3    0    0    0    0    0    0    0    0    0    0    0;
    1389    220.02    99.9    210    -50    1.03558    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    1390    220.02    99.9    210    -50    1.03558    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    1391    220.02    99.9    210    -50    1.03558    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    1394    255.53    96.98    210    -50    1.03858    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    1401    262.4    19.68    160    -40    1.015161    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    1407    87.88    32.08    60    -20    1.042865    100    1    200    58.59    0    0    0    0    0    0    0    0    0    0    0;
    1408    87.88    32.08    60    -20    1.042865    100    1    200    58.59    0    0    0    0    0    0    0    0    0    0    0;
    1410    91.17    37.8    60    -20    1.045666    100    1    200    60.78    0    0    0    0    0    0    0    0    0    0    0;
    1411    91.17    37.8    60    -20    1.045666    100    1    200    60.78    0    0    0    0    0    0    0    0    0    0    0;
    1412    91.17    37.8    60    -20    1.045666    100    1    200    60.78    0    0    0    0    0    0    0    0    0    0    0;
    1413    91.17    37.8    60    -20    1.045666    100    1    200    60.78    0    0    0    0    0    0    0    0    0    0    0;
    1414    87.88    32.08    60    -20    1.042865    100    1    200    58.59    0    0    0    0    0    0    0    0    0    0    0;
    1415    87.88    32.08    60    -20    1.042865    100    1    200    58.59    0    0    0    0    0    0    0    0    0    0    0;
    1416    91.17    37.8    60    -20    1.045666    100    1    200    60.78    0    0    0    0    0    0    0    0    0    0    0;
    1417    87.88    32.08    60    -20    1.042865    100    1    200    58.59    0    0    0    0    0    0    0    0    0    0    0;
    1419    22.22    6.81    30    -10    1.03758    100    1    100    14.81    0    0    0    0    0    0    0    0    0    0    0;
    1421    2    -0    10    -10    0.996766    100    1    100    1.33    0    0    0    0    0    0    0    0    0    0    0;
    1423    83.78    15.02    60    -20    1.033534    100    1    200    55.85    0    0    0    0    0    0    0    0    0    0    0;
    1427    91.88    4.87    60    -20    1.046359    100    1    200    61.25    0    0    0    0    0    0    0    0    0    0    0;
    1433    18.76    6.31    30    -10    1.033648    100    1    100    12.51    0    0    0    0    0    0    0    0    0    0    0;
    1434    18.76    6.31    30    -10    1.033648    100    1    100    12.51    0    0    0    0    0    0    0    0    0    0    0;
    1435    32.35    4.05    30    -10    1.048683    100    1    100    21.57    0    0    0    0    0    0    0    0    0    0    0;
    1436    32.35    4.05    30    -10    1.048683    100    1    100    21.57    0    0    0    0    0    0    0    0    0    0    0;
    1437    18.76    6.31    30    -10    1.033648    100    1    100    12.51    0    0    0    0    0    0    0    0    0    0    0;
    1438    18.76    6.31    30    -10    1.033648    100    1    100    12.51    0    0    0    0    0    0    0    0    0    0    0;
    1440    44.64    3.39    30    -10    1.04081    100    1    100    29.76    0    0    0    0    0    0    0    0    0    0    0;
    1441    32.35    4.05    30    -10    1.048683    100    1    100    21.57    0    0    0    0    0    0    0    0    0    0    0;
    1447    55.46    13.9    40    -10    1.030174    100    1    200    36.97    0    0    0    0    0    0    0    0    0    0    0;
    1448    55.46    13.9    40    -10    1.030174    100    1    200    36.97    0    0    0    0    0    0    0    0    0    0    0;
    1449    55.46    13.9    40    -10    1.030174    100    1    200    36.97    0    0    0    0    0    0    0    0    0    0    0;
    1450    55.46    13.9    40    -10    1.030174    100    1    200    36.97    0    0    0    0    0    0    0    0    0    0    0;
    1451    48.3    8.12    40    -10    1.021906    100    1    100    32.2    0    0    0    0    0    0    0    0    0    0    0;
    1453    48.3    8.12    40    -10    1.021906    100    1    100    32.2    0    0    0    0    0    0    0    0    0    0    0;
    1454    48.3    8.12    40    -10    1.021906    100    1    100    32.2    0    0    0    0    0    0    0    0    0    0    0;
    1455    31.28    -0.92    30    -10    1.009892    100    1    100    20.85    0    0    0    0    0    0    0    0    0    0    0;
    1458    91.88    4.87    60    -20    1.046359    100    1    200    61.25    0    0    0    0    0    0    0    0    0    0    0;
    1462    96.03    17.22    60    -20    1.036065    100    1    200    64.02    0    0    0    0    0    0    0    0    0    0    0;
    1469    7    0.35    10    -10    1.01541    100    1    100    4.67    0    0    0    0    0    0    0    0    0    0    0;
    1470    90.1    33.82    60    -20    1.06527    100    1    200    60.07    0    0    0    0    0    0    0    0    0    0    0;
    1471    90.1    33.82    60    -20    1.06527    100    1    200    60.07    0    0    0    0    0    0    0    0    0    0    0;
    1473    90.1    33.82    60    -20    1.06527    100    1    200    60.07    0    0    0    0    0    0    0    0    0    0    0;
    1474    90.1    33.82    60    -20    1.06527    100    1    200    60.07    0    0    0    0    0    0    0    0    0    0    0;
    1475    90.1    33.82    60    -20    1.06527    100    1    200    60.07    0    0    0    0    0    0    0    0    0    0    0;
    1476    90.1    33.82    60    -20    1.06527    100    1    200    60.07    0    0    0    0    0    0    0    0    0    0    0;
    1477    18.08    8.32    30    -10    1.063432    100    1    100    12.05    0    0    0    0    0    0    0    0    0    0    0;
    1478    18.08    8.32    30    -10    1.063432    100    1    100    12.05    0    0    0    0    0    0    0    0    0    0    0;
    1479    18.08    8.32    30    -10    1.063432    100    1    100    12.05    0    0    0    0    0    0    0    0    0    0    0;
    1484    30.8    11.3    30    -10    1.060798    100    1    100    20.53    0    0    0    0    0    0    0    0    0    0    0;
    1485    30.8    11.3    30    -10    1.060798    100    1    100    20.53    0    0    0    0    0    0    0    0    0    0    0;
    1486    30.8    11.3    30    -10    1.060798    100    1    100    20.53    0    0    0    0    0    0    0    0    0    0    0;
    1488    1.2    0.03    10    -10    1.003171    100    1    100    0.8    0    0    0    0    0    0    0    0    0    0    0;
    1505    21.35    3.74    20    -10    1.025426    100    1    100    14.23    0    0    0    0    0    0    0    0    0    0    0;
    1514    36.42    7.96    30    -10    1.029166    100    1    100    24.28    0    0    0    0    0    0    0    0    0    0    0;
    1516    38.79    7.11    30    -10    1.035838    100    1    100    25.86    0    0    0    0    0    0    0    0    0    0    0;
    1517    51.4    10.71    60    -20    1.033944    100    1    200    34.27    0    0    0    0    0    0    0    0    0    0    0;
    1518    51.4    10.71    60    -20    1.033944    100    1    200    34.27    0    0    0    0    0    0    0    0    0    0    0;
    1519    50.15    10.7    60    -20    1.033944    100    1    200    33.43    0    0    0    0    0    0    0    0    0    0    0;
    1520    50.15    10.7    60    -20    1.033944    100    1    200    33.43    0    0    0    0    0    0    0    0    0    0    0;
    1521    73.5    31.87    60    -20    1.055774    100    1    200    49    0    0    0    0    0    0    0    0    0    0    0;
    1526    22    10.36    20    0    1.014332    100    1    100    14.67    0    0    0    0    0    0    0    0    0    0    0;
    1532    20.21    8.41    30    -10    1.012556    100    1    100    13.47    0    0    0    0    0    0    0    0    0    0    0;
    1534    97.52    42.26    60    -20    1.053776    100    1    200    65.01    0    0    0    0    0    0    0    0    0    0    0;
    1546    152.79    -6.51    80    -20    1.051916    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    1552    369.99    86.96    210    -50    1.043138    100    1    800    200    0    0    0    0    0    0    0    0    0    0    0;
    1553    36.13    4.17    30    -10    1.027348    100    1    100    24.09    0    0    0    0    0    0    0    0    0    0    0;
    1556    31.58    5.23    30    -10    1.069569    100    1    100    21.05    0    0    0    0    0    0    0    0    0    0    0;
    1557    31.58    5.23    30    -10    1.069569    100    1    100    21.05    0    0    0    0    0    0    0    0    0    0    0;
    1558    31.58    5.23    30    -10    1.069569    100    1    100    21.05    0    0    0    0    0    0    0    0    0    0    0;
    1559    400.01    197.96    210    -50    1.113563    100    1    900    200    0    0    0    0    0    0    0    0    0    0    0;
    1560    32.57    6.62    30    -10    1.059142    100    1    100    21.71    0    0    0    0    0    0    0    0    0    0    0;
    1561    204.89    166.08    210    -50    1.066067    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    1562    3.5    -0.25    10    -10    0.995346    100    1    100    2.33    0    0    0    0    0    0    0    0    0    0    0;
    1577    37.45    15.75    40    -10    1.026206    100    1    100    24.97    0    0    0    0    0    0    0    0    0    0    0;
    1586    97.82    33.17    60    -20    1.055063    100    1    200    65.21    0    0    0    0    0    0    0    0    0    0    0;
    1587    97.82    33.17    60    -20    1.055063    100    1    200    65.21    0    0    0    0    0    0    0    0    0    0    0;
    1594    44.8    -1.18    50    -40    1.004901    100    1    100    29.87    0    0    0    0    0    0    0    0    0    0    0;
    1599    3.84    0.45    10    -10    1.030843    100    1    100    2.56    0    0    0    0    0    0    0    0    0    0    0;
    1606    82.46    55.28    60    -20    1.127948    100    1    200    54.97    0    0    0    0    0    0    0    0    0    0    0;
    1627    219.46    64.31    210    -50    1.050142    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    1629    26.28    8.7    30    -10    1.026298    100    1    100    17.52    0    0    0    0    0    0    0    0    0    0    0;
    1631    276.46    124.36    160    -40    1.052654    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    1636    20.79    7.32    30    -10    1.033848    100    1    100    13.86    0    0    0    0    0    0    0    0    0    0    0;
    1640    10.5    -0.35    10    -10    0.994858    100    1    100    7    0    0    0    0    0    0    0    0    0    0    0;
    1641    26.33    10.66    30    -10    1.01282    100    1    100    17.55    0    0    0    0    0    0    0    0    0    0    0;
    1642    12.15    4.2    10    0    1.012131    100    1    100    8.1    0    0    0    0    0    0    0    0    0    0    0;
    1644    13.95    4.91    10    0    1.042135    100    1    100    9.3    0    0    0    0    0    0    0    0    0    0    0;
    1656    685.9    149.42    520    -120    1.062519    100    1    1400    400    0    0    0    0    0    0    0    0    0    0    0;
    1661    626.63    190.1    520    -120    1.051456    100    1    1300    400    0    0    0    0    0    0    0    0    0    0    0;
    1662    26.06    3.99    20    -10    1.027716    100    1    100    17.37    0    0    0    0    0    0    0    0    0    0    0;
    1675    626.64    187.14    520    -120    1.050379    100    1    1300    400    0    0    0    0    0    0    0    0    0    0    0;
    1685    20    -2.63    30    -10    1.010291    100    1    100    13.33    0    0    0    0    0    0    0    0    0    0    0;
    1689    754.17    238.65    520    -120    1.043738    100    1    1600    500    0    0    0    0    0    0    0    0    0    0    0;
    1701    40.49    8.06    30    -10    1.036966    100    1    100    26.99    0    0    0    0    0    0    0    0    0    0    0;
    1726    617.75    183.04    520    -120    1.058676    100    1    1300    400    0    0    0    0    0    0    0    0    0    0    0;
    1731    41.8    9.39    40    -10    1.028604    100    1    100    27.87    0    0    0    0    0    0    0    0    0    0    0;
    1732    56.25    11.12    40    -10    1.03036    100    1    200    37.5    0    0    0    0    0    0    0    0    0    0    0;
    1734    156.87    105.55    160    -40    1.068377    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    1735    156.87    105.55    160    -40    1.068377    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    1749    31.28    -0.92    30    -10    1.009892    100    1    100    20.85    0    0    0    0    0    0    0    0    0    0    0;
    1750    336.9    100.14    210    -50    1.061222    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    1751    336.9    100.14    210    -50    1.061222    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    1757    27.2    3.82    30    -10    1.024762    100    1    100    18.13    0    0    0    0    0    0    0    0    0    0    0;
    1763    24.84    4.52    30    -10    1.022099    100    1    100    16.56    0    0    0    0    0    0    0    0    0    0    0;
    1764    18.67    5.94    30    -10    1.015505    100    1    100    12.45    0    0    0    0    0    0    0    0    0    0    0;
    1770    97.12    8.38    60    -20    1.040009    100    1    200    64.75    0    0    0    0    0    0    0    0    0    0    0;
    1772    97.12    8.38    60    -20    1.040009    100    1    200    64.75    0    0    0    0    0    0    0    0    0    0    0;
    1774    81.31    8.06    60    -20    1.043619    100    1    200    54.21    0    0    0    0    0    0    0    0    0    0    0;
    1791    30.13    8.92    30    -10    1.016081    100    1    100    20.09    0    0    0    0    0    0    0    0    0    0    0;
    1794    36.11    3.87    30    -10    1.024544    100    1    100    24.07    0    0    0    0    0    0    0    0    0    0    0;
    1796    234.71    26.51    160    -40    1.008485    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    1801    98.05    38.32    60    -20    1.058149    100    1    200    65.37    0    0    0    0    0    0    0    0    0    0    0;
    1803    27.65    14.97    30    -10    1.018554    100    1    100    18.43    0    0    0    0    0    0    0    0    0    0    0;
    1805    30.02    16.69    30    -10    1.023695    100    1    100    20.01    0    0    0    0    0    0    0    0    0    0    0;
    1807    30.02    16.69    30    -10    1.023695    100    1    100    20.01    0    0    0    0    0    0    0    0    0    0    0;
    1808    27.65    14.97    30    -10    1.018554    100    1    100    18.43    0    0    0    0    0    0    0    0    0    0    0;
    1812    81.88    21.37    60    -20    1.031971    100    1    200    54.59    0    0    0    0    0    0    0    0    0    0    0;
    1813    37.23    9.09    30    -10    1.012457    100    1    100    24.82    0    0    0    0    0    0    0    0    0    0    0;
    1815    23.96    4.79    30    -10    1.007614    100    1    100    15.97    0    0    0    0    0    0    0    0    0    0    0;
    1816    24.94    11.53    30    -10    1.042445    100    1    100    16.63    0    0    0    0    0    0    0    0    0    0    0;
    1821    161    0.83    90    -90    1.011416    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    1822    204    41.74    150    -60    1.035162    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    1831    28.97    5.47    30    -10    1.043059    100    1    100    19.31    0    0    0    0    0    0    0    0    0    0    0;
    1834    14.99    2.45    10    -10    0.998251    100    1    100    9.99    0    0    0    0    0    0    0    0    0    0    0;
    1836    3.58    0.38    10    -10    1.006718    100    1    100    2.39    0    0    0    0    0    0    0    0    0    0    0;
    1839    72.47    11.44    60    -20    1.019231    100    1    200    48.31    0    0    0    0    0    0    0    0    0    0    0;
    1840    321.41    105.18    210    -50    1.033947    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    1845    86.25    -3.04    60    -80    0.962614    100    1    200    57.5    0    0    0    0    0    0    0    0    0    0    0;
    1851    322.34    84.39    210    -50    1.058231    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    1853    37.8    19.78    30    -10    1.031737    100    1    100    25.2    0    0    0    0    0    0    0    0    0    0    0;
    1868    114    6.43    70    -50    0.989649    100    1    300    76    0    0    0    0    0    0    0    0    0    0    0;
    1869    57.12    17.95    40    -10    1.017464    100    1    200    38.08    0    0    0    0    0    0    0    0    0    0    0;
    1876    55.55    12.64    40    -10    1.024324    100    1    200    37.03    0    0    0    0    0    0    0    0    0    0    0;
    1877    55.55    12.64    40    -10    1.024324    100    1    200    37.03    0    0    0    0    0    0    0    0    0    0    0;
    1878    55.55    12.64    40    -10    1.024324    100    1    200    37.03    0    0    0    0    0    0    0    0    0    0    0;
    1879    55.55    12.64    40    -10    1.024324    100    1    200    37.03    0    0    0    0    0    0    0    0    0    0    0;
    1880    55.55    12.64    40    -10    1.024324    100    1    200    37.03    0    0    0    0    0    0    0    0    0    0    0;
    1881    55.55    12.64    40    -10    1.024324    100    1    200    37.03    0    0    0    0    0    0    0    0    0    0    0;
    1882    46.26    7.53    40    -10    1.015006    100    1    100    30.84    0    0    0    0    0    0    0    0    0    0    0;
    1883    46.26    7.53    40    -10    1.015006    100    1    100    30.84    0    0    0    0    0    0    0    0    0    0    0;
    1884    46.26    7.53    40    -10    1.015006    100    1    100    30.84    0    0    0    0    0    0    0    0    0    0    0;
    1889    33.97    5.68    30    -10    1.022889    100    1    100    22.65    0    0    0    0    0    0    0    0    0    0    0;
    1895    23.5    5.12    30    -10    1.029146    100    1    100    15.67    0    0    0    0    0    0    0    0    0    0    0;
    1896    39.93    11.77    30    -10    1.012991    100    1    100    26.62    0    0    0    0    0    0    0    0    0    0    0;
    1903    5.2    0.53    10    -10    1.031159    100    1    100    3.47    0    0    0    0    0    0    0    0    0    0    0;
    1906    25.01    5.98    30    -10    0.999838    100    1    100    16.67    0    0    0    0    0    0    0    0    0    0    0;
    1907    18.1    0.8    10    -10    1.007227    100    1    100    12.07    0    0    0    0    0    0    0    0    0    0    0;
    1913    81.62    16.81    60    -20    1.042096    100    1    200    54.41    0    0    0    0    0    0    0    0    0    0    0;
    1914    81.62    16.81    60    -20    1.042096    100    1    200    54.41    0    0    0    0    0    0    0    0    0    0    0;
    1928    16.54    -1.5    10    -10    0.999593    100    1    100    11.03    0    0    0    0    0    0    0    0    0    0    0;
    1932    419.12    110.83    520    -120    1.016993    100    1    900    200    0    0    0    0    0    0    0    0    0    0    0;
    1935    17.96    1.67    30    -10    1.048808    100    1    100    11.97    0    0    0    0    0    0    0    0    0    0    0;
    1936    17.96    1.67    30    -10    1.048808    100    1    100    11.97    0    0    0    0    0    0    0    0    0    0    0;
    1940    206.37    113.42    160    -40    1.061603    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    1949    -30.21    0.29    10    -10    1.00597    100    1    100    -40.28    0    0    0    0    0    0    0    0    0    0    0;
    1955    65.21    12.85    60    -20    1.026243    100    1    200    43.47    0    0    0    0    0    0    0    0    0    0    0;
    1957    12.81    0.42    10    -10    1.019066    100    1    100    8.54    0    0    0    0    0    0    0    0    0    0    0;
    1959    10.75    0.78    10    -10    1.023372    100    1    100    7.17    0    0    0    0    0    0    0    0    0    0    0;
    1960    22.35    5.33    30    -10    1.019    100    1    100    14.9    0    0    0    0    0    0    0    0    0    0    0;
    1961    17.5    -0.6    20    -20    0.996564    100    1    100    11.67    0    0    0    0    0    0    0    0    0    0    0;
    1963    68.3    12.27    60    -20    1.015227    100    1    200    45.53    0    0    0    0    0    0    0    0    0    0    0;
    1966    50.34    11.93    60    -20    1.051329    100    1    200    33.56    0    0    0    0    0    0    0    0    0    0    0;
    1967    50.34    11.93    60    -20    1.051329    100    1    200    33.56    0    0    0    0    0    0    0    0    0    0    0;
    1969    66.65    5.48    60    -20    1.01993    100    1    200    44.43    0    0    0    0    0    0    0    0    0    0    0;
    1972    36.42    7.96    30    -10    1.029166    100    1    100    24.28    0    0    0    0    0    0    0    0    0    0    0;
    1985    60.3    -12.73    30    -30    0.961956    100    1    200    40.2    0    0    0    0    0    0    0    0    0    0    0;
    1988    25.73    6.33    30    -10    1.027807    100    1    100    17.15    0    0    0    0    0    0    0    0    0    0    0;
    1995    305.54    12.74    210    -50    0.989323    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    1997    863.34    248.84    520    -120    1.044265    100    1    1800    500    0    0    0    0    0    0    0    0    0    0    0;
    1999    35.65    6.01    30    -10    1.058091    100    1    100    23.77    0    0    0    0    0    0    0    0    0    0    0;
    2000    35.65    6.01    30    -10    1.058091    100    1    100    23.77    0    0    0    0    0    0    0    0    0    0    0;
    2001    39.12    14.36    30    -10    1.038561    100    1    100    26.08    0    0    0    0    0    0    0    0    0    0    0;
    2003    30.7    16.74    30    -10    1.0385    100    1    100    20.47    0    0    0    0    0    0    0    0    0    0    0;
    2004    30.7    16.74    30    -10    1.0385    100    1    100    20.47    0    0    0    0    0    0    0    0    0    0    0;
    2005    30.7    16.74    30    -10    1.0385    100    1    100    20.47    0    0    0    0    0    0    0    0    0    0    0;
    2006    29.05    10.97    30    -10    1.053599    100    1    100    19.37    0    0    0    0    0    0    0    0    0    0    0;
    2011    35.65    6.01    30    -10    1.058091    100    1    100    23.77    0    0    0    0    0    0    0    0    0    0    0;
    2012    54.32    19.31    40    -10    1.040793    100    1    200    36.21    0    0    0    0    0    0    0    0    0    0    0;
    2013    54.32    19.31    40    -10    1.040793    100    1    200    36.21    0    0    0    0    0    0    0    0    0    0    0;
    2014    54.32    19.31    40    -10    1.040793    100    1    200    36.21    0    0    0    0    0    0    0    0    0    0    0;
    2020    54.32    19.31    40    -10    1.040793    100    1    200    36.21    0    0    0    0    0    0    0    0    0    0    0;
    2042    -143.08    -12.98    30    -50    1.027071    100    1    100    -190.77    0    0    0    0    0    0    0    0    0    0    0;
    2047    279.23    123.34    160    -40    1.05948    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    2048    22    2.53    20    -10    1.047307    100    1    100    14.67    0    0    0    0    0    0    0    0    0    0    0;
    2053    293.92    111.78    210    -50    1.039038    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    2063    25.89    9.83    40    -10    1.013208    100    1    100    17.26    0    0    0    0    0    0    0    0    0    0    0;
    2066    59.5    9.44    60    -20    1.032856    100    1    200    39.67    0    0    0    0    0    0    0    0    0    0    0;
    2067    -599.99    1981.94    100000    -100000    1.099592    100    1    100    -799.99    0    0    0    0    0    0    0    0    0    0    0;
    2069    172.2    40.07    100    -30    1.019153    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    2071    92.8    3.25    50    -50    0.999187    100    1    200    61.87    0    0    0    0    0    0    0    0    0    0    0;
    2080    90.48    33.58    60    -20    1.043665    100    1    200    60.32    0    0    0    0    0    0    0    0    0    0    0;
    2082    58.57    21.97    40    -10    1.034376    100    1    200    39.05    0    0    0    0    0    0    0    0    0    0    0;
    2084    312.49    55.02    210    -50    1.033042    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    2085    58.57    21.99    40    -10    1.03432    100    1    200    39.05    0    0    0    0    0    0    0    0    0    0    0;
    2086    58.57    21.99    40    -10    1.03432    100    1    200    39.05    0    0    0    0    0    0    0    0    0    0    0;
    2090    279.76    45.2    160    -40    1.030138    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    2091    279.76    45.2    160    -40    1.030138    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    2093    279.76    45.2    160    -40    1.030138    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    2097    167.59    39.08    210    -50    1.024484    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    2102    20.38    9.61    30    -10    1.012679    100    1    100    13.59    0    0    0    0    0    0    0    0    0    0    0;
    2106    165    33.72    100    -20    0.962508    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    2107    19.1    2.95    20    -10    1.022583    100    1    100    12.73    0    0    0    0    0    0    0    0    0    0    0;
    2119    616.37    99.15    520    -120    1.048702    100    1    1300    400    0    0    0    0    0    0    0    0    0    0    0;
    2122    25.2    -3.93    20    -20    0.993105    100    1    100    16.8    0    0    0    0    0    0    0    0    0    0    0;
    2131    44.1    5.46    50    -20    0.988831    100    1    100    29.4    0    0    0    0    0    0    0    0    0    0    0;
    2135    629.75    200.05    520    -120    1.035502    100    1    1300    400    0    0    0    0    0    0    0    0    0    0    0;
    2136    629.77    200.05    520    -120    1.035502    100    1    1300    400    0    0    0    0    0    0    0    0    0    0    0;
    2137    629.77    200.05    520    -120    1.035502    100    1    1300    400    0    0    0    0    0    0    0    0    0    0    0;
    2138    629.75    200.05    520    -120    1.035502    100    1    1300    400    0    0    0    0    0    0    0    0    0    0    0;
    2139    57    2.92    30    -30    1.003313    100    1    200    38    0    0    0    0    0    0    0    0    0    0    0;
    2143    241.27    5.04    160    -40    1.017546    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    2144    241.27    5.04    160    -40    1.017546    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    2146    241.27    5.04    160    -40    1.017546    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    2147    259.51    14.89    160    -40    1.019095    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    2148    33.94    6.74    30    -10    1.046243    100    1    100    22.63    0    0    0    0    0    0    0    0    0    0    0;
    2149    33.94    6.74    30    -10    1.046243    100    1    100    22.63    0    0    0    0    0    0    0    0    0    0    0;
    2153    29.22    4.97    30    -10    1.01017    100    1    100    19.48    0    0    0    0    0    0    0    0    0    0    0;
    2154    22.27    8.99    30    -10    1.04545    100    1    100    14.85    0    0    0    0    0    0    0    0    0    0    0;
    2155    24.48    2.37    30    -10    1.030117    100    1    100    16.32    0    0    0    0    0    0    0    0    0    0    0;
    2156    31.3    11.67    30    -10    1.049836    100    1    100    20.87    0    0    0    0    0    0    0    0    0    0    0;
    2157    22    9.29    30    -10    1.030852    100    1    100    14.67    0    0    0    0    0    0    0    0    0    0    0;
    2158    24.48    2.37    30    -10    1.030117    100    1    100    16.32    0    0    0    0    0    0    0    0    0    0    0;
    2166    21.45    2.81    20    -10    1.02436    100    1    100    14.3    0    0    0    0    0    0    0    0    0    0    0;
    2167    31.72    4.48    30    -10    1.022192    100    1    100    21.15    0    0    0    0    0    0    0    0    0    0    0;
    2172    74.78    41.98    60    -20    1.04914    100    1    200    49.85    0    0    0    0    0    0    0    0    0    0    0;
    2176    82.46    49.93    60    -20    1.054354    100    1    200    54.97    0    0    0    0    0    0    0    0    0    0    0;
    2177    82.46    49.93    60    -20    1.054354    100    1    200    54.97    0    0    0    0    0    0    0    0    0    0    0;
    2178    82.46    49.93    60    -20    1.054354    100    1    200    54.97    0    0    0    0    0    0    0    0    0    0    0;
    2179    82.46    49.93    60    -20    1.054354    100    1    200    54.97    0    0    0    0    0    0    0    0    0    0    0;
    2180    132.3    -12.95    80    -80    0.985554    100    1    300    88.2    0    0    0    0    0    0    0    0    0    0    0;
    2183    35.95    6.39    40    -10    1.015185    100    1    100    23.97    0    0    0    0    0    0    0    0    0    0    0;
    2186    189.36    46.97    160    -40    1.05594    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    2190    43.55    17.11    40    -10    1.033542    100    1    100    29.03    0    0    0    0    0    0    0    0    0    0    0;
    2192    0.99    -0.05    10    -10    1.015919    100    1    100    0.66    0    0    0    0    0    0    0    0    0    0    0;
    2197    200.04    44.85    210    -50    1.024678    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    2198    96.9    14.27    60    -20    1.033735    100    1    200    64.6    0    0    0    0    0    0    0    0    0    0    0;
    2205    7.94    0.62    10    -10    1.010845    100    1    100    5.29    0    0    0    0    0    0    0    0    0    0    0;
    2210    27.2    3.82    30    -10    1.024762    100    1    100    18.13    0    0    0    0    0    0    0    0    0    0    0;
    2215    27.37    3.79    30    -20    1.003014    100    1    100    18.25    0    0    0    0    0    0    0    0    0    0    0;
    2222    25.41    10.96    30    -10    1.019405    100    1    100    16.94    0    0    0    0    0    0    0    0    0    0    0;
    2223    23.04    1.33    20    -20    0.996935    100    1    100    15.36    0    0    0    0    0    0    0    0    0    0    0;
    2236    53.99    18.23    40    -10    1.062896    100    1    200    35.99    0    0    0    0    0    0    0    0    0    0    0;
    2237    44.8    3.17    40    -20    0.991989    100    1    100    29.87    0    0    0    0    0    0    0    0    0    0    0;
    2242    36.11    3.87    30    -10    1.024544    100    1    100    24.07    0    0    0    0    0    0    0    0    0    0    0;
    2246    24.03    8.37    30    -10    1.005775    100    1    100    16.02    0    0    0    0    0    0    0    0    0    0    0;
    2247    31.95    15.26    30    -10    1.019723    100    1    100    21.3    0    0    0    0    0    0    0    0    0    0    0;
    2248    31.95    15.26    30    -10    1.019723    100    1    100    21.3    0    0    0    0    0    0    0    0    0    0    0;
    2249    31.95    15.26    30    -10    1.019723    100    1    100    21.3    0    0    0    0    0    0    0    0    0    0    0;
    2252    31.95    15.26    30    -10    1.019723    100    1    100    21.3    0    0    0    0    0    0    0    0    0    0    0;
    2253    30.01    15.35    30    -10    1.052369    100    1    100    20.01    0    0    0    0    0    0    0    0    0    0    0;
    2260    136    40.17    110    -30    1.001531    100    1    300    90.67    0    0    0    0    0    0    0    0    0    0    0;
    2266    -31.54    -6.13    10    -20    1.006784    100    1    100    -42.05    0    0    0    0    0    0    0    0    0    0    0;
    2268    15    5.29    10    0    1.037301    100    1    100    10    0    0    0    0    0    0    0    0    0    0    0;
    2270    14    -0.92    10    -10    0.99902    100    1    100    9.33    0    0    0    0    0    0    0    0    0    0    0;
    2278    5.2    0.52    10    -10    1.018046    100    1    100    3.47    0    0    0    0    0    0    0    0    0    0    0;
    2282    31.72    4.48    30    -10    1.022192    100    1    100    21.15    0    0    0    0    0    0    0    0    0    0    0;
    2283    31.72    4.48    30    -10    1.022192    100    1    100    21.15    0    0    0    0    0    0    0    0    0    0    0;
    2284    31.72    4.48    30    -10    1.022192    100    1    100    21.15    0    0    0    0    0    0    0    0    0    0    0;
    2285    31.72    4.48    30    -10    1.022192    100    1    100    21.15    0    0    0    0    0    0    0    0    0    0    0;
    2286    170.85    16.98    160    -40    1.000084    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    2287    170.85    16.98    160    -40    1.000084    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    2292    22.73    8.07    30    -10    1.024089    100    1    100    15.15    0    0    0    0    0    0    0    0    0    0    0;
    2301    219.03    73.16    210    -50    1.033551    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    2302    322.34    84.39    210    -50    1.058231    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    2303    131.51    26.68    70    -20    1.005693    100    1    300    87.67    0    0    0    0    0    0    0    0    0    0    0;
    2307    24.45    4.95    30    -10    0.994621    100    1    100    16.3    0    0    0    0    0    0    0    0    0    0    0;
    2308    290    -14.76    100    -100    1.001855    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    2318    56.84    10.43    40    -10    1.025724    100    1    200    37.89    0    0    0    0    0    0    0    0    0    0    0;
    2321    56.84    10.43    40    -10    1.025724    100    1    200    37.89    0    0    0    0    0    0    0    0    0    0    0;
    2322    56.84    10.43    40    -10    1.025724    100    1    200    37.89    0    0    0    0    0    0    0    0    0    0    0;
    2324    23.3    5.11    30    -10    1.015556    100    1    100    15.53    0    0    0    0    0    0    0    0    0    0    0;
    2325    23.3    5.11    30    -10    1.015556    100    1    100    15.53    0    0    0    0    0    0    0    0    0    0    0;
    2328    34.3    7.71    30    -10    1.038216    100    1    100    22.87    0    0    0    0    0    0    0    0    0    0    0;
    2329    34.3    7.71    30    -10    1.038216    100    1    100    22.87    0    0    0    0    0    0    0    0    0    0    0;
    2330    34.3    7.71    30    -10    1.038216    100    1    100    22.87    0    0    0    0    0    0    0    0    0    0    0;
    2331    34.3    7.71    30    -10    1.038216    100    1    100    22.87    0    0    0    0    0    0    0    0    0    0    0;
    2332    33.97    5.68    30    -10    1.022889    100    1    100    22.65    0    0    0    0    0    0    0    0    0    0    0;
    2333    23.3    5.11    30    -10    1.015556    100    1    100    15.53    0    0    0    0    0    0    0    0    0    0    0;
    2341    2.5    0.07    10    -10    0.9846    100    1    100    1.67    0    0    0    0    0    0    0    0    0    0    0;
    2345    300.01    75.79    160    -40    1.035781    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    2347    81.31    8.06    60    -20    1.043619    100    1    200    54.21    0    0    0    0    0    0    0    0    0    0    0;
    2351    9.98    3.74    10    -10    1.015932    100    1    100    6.65    0    0    0    0    0    0    0    0    0    0    0;
    2357    6.38    -2.2    10    -10    0.958146    100    1    100    4.25    0    0    0    0    0    0    0    0    0    0    0;
    2368    74.8    42.23    60    -20    1.046905    100    1    200    49.87    0    0    0    0    0    0    0    0    0    0    0;
    2369    32.57    6.88    30    -10    1.03654    100    1    100    21.71    0    0    0    0    0    0    0    0    0    0    0;
    2370    32.57    6.88    30    -10    1.03654    100    1    100    21.71    0    0    0    0    0    0    0    0    0    0    0;
    2371    32.57    6.88    30    -10    1.03654    100    1    100    21.71    0    0    0    0    0    0    0    0    0    0    0;
    2372    84.3    7.63    60    -20    1.05433    100    1    200    56.2    0    0    0    0    0    0    0    0    0    0    0;
    2373    84.3    7.63    60    -20    1.05433    100    1    200    56.2    0    0    0    0    0    0    0    0    0    0    0;
    2377    84.3    7.63    60    -20    1.05433    100    1    200    56.2    0    0    0    0    0    0    0    0    0    0    0;
    2389    33.64    6.9    30    -10    1.00773    100    1    100    22.43    0    0    0    0    0    0    0    0    0    0    0;
    2397    7    0.35    10    -10    1.01541    100    1    100    4.67    0    0    0    0    0    0    0    0    0    0    0;
    2408    96.03    17.22    60    -20    1.036065    100    1    200    64.02    0    0    0    0    0    0    0    0    0    0    0;
    2410    16.07    9.31    30    -10    1.034871    100    1    100    10.71    0    0    0    0    0    0    0    0    0    0    0;
    2411    17.21    5.28    30    -10    1.020161    100    1    100    11.47    0    0    0    0    0    0    0    0    0    0    0;
    2422    3.37    0.4    10    -10    1.03091    100    1    100    2.25    0    0    0    0    0    0    0    0    0    0    0;
    2428    55.25    2.21    40    -40    0.994234    100    1    200    36.83    0    0    0    0    0    0    0    0    0    0    0;
    2429    26.62    13.25    30    -10    1.040642    100    1    100    17.75    0    0    0    0    0    0    0    0    0    0    0;
    2430    159.8    20.91    100    -40    1.008982    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    2434    206.32    45.73    160    -40    1.035431    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    2435    85.21    4.77    60    -20    1.052787    100    1    200    56.81    0    0    0    0    0    0    0    0    0    0    0;
    2436    85.21    4.77    60    -20    1.052787    100    1    200    56.81    0    0    0    0    0    0    0    0    0    0    0;
    2437    85.21    4.77    60    -20    1.052787    100    1    200    56.81    0    0    0    0    0    0    0    0    0    0    0;
    2438    85.21    4.77    60    -20    1.052787    100    1    200    56.81    0    0    0    0    0    0    0    0    0    0    0;
    2439    85.21    4.77    60    -20    1.052787    100    1    200    56.81    0    0    0    0    0    0    0    0    0    0    0;
    2440    25.32    7.7    30    -10    1.059619    100    1    100    16.88    0    0    0    0    0    0    0    0    0    0    0;
    2446    81.88    21.37    60    -20    1.031971    100    1    200    54.59    0    0    0    0    0    0    0    0    0    0    0;
    2447    81.88    21.37    60    -20    1.031971    100    1    200    54.59    0    0    0    0    0    0    0    0    0    0    0;
    2448    81.88    21.37    60    -20    1.031971    100    1    200    54.59    0    0    0    0    0    0    0    0    0    0    0;
    2458    18.62    7.28    30    -10    1.020659    100    1    100    12.41    0    0    0    0    0    0    0    0    0    0    0;
    2459    36.91    13.33    30    -10    1.037973    100    1    100    24.61    0    0    0    0    0    0    0    0    0    0    0;
    2460    21.1    5.27    20    -10    1.011637    100    1    100    14.07    0    0    0    0    0    0    0    0    0    0    0;
    2462    312.49    55.02    210    -50    1.033042    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    2464    5.26    0.06    10    -10    1.011692    100    1    100    3.51    0    0    0    0    0    0    0    0    0    0    0;
    2473    38.79    7.11    30    -10    1.035838    100    1    100    25.86    0    0    0    0    0    0    0    0    0    0    0;
    2480    851.1    450.38    520    -120    1.078638    100    1    1800    500    0    0    0    0    0    0    0    0    0    0    0;
    2481    851.1    450.38    520    -120    1.078638    100    1    1800    500    0    0    0    0    0    0    0    0    0    0    0;
    2482    76.7    4.41    60    -20    1.02424    100    1    200    51.13    0    0    0    0    0    0    0    0    0    0    0;
    2485    34.31    1.99    30    -10    1.015531    100    1    100    22.87    0    0    0    0    0    0    0    0    0    0    0;
    2486    31.12    9.56    30    -10    1.04434    100    1    100    20.75    0    0    0    0    0    0    0    0    0    0    0;
    2487    31.12    9.56    30    -10    1.04434    100    1    100    20.75    0    0    0    0    0    0    0    0    0    0    0;
    2488    20.97    7.8    30    -10    1.055727    100    1    100    13.98    0    0    0    0    0    0    0    0    0    0    0;
    2489    20.97    7.8    30    -10    1.055727    100    1    100    13.98    0    0    0    0    0    0    0    0    0    0    0;
    2490    31.12    9.56    30    -10    1.04434    100    1    100    20.75    0    0    0    0    0    0    0    0    0    0    0;
    2506    47.25    -1.74    20    -20    0.990208    100    1    100    31.5    0    0    0    0    0    0    0    0    0    0    0;
    2510    92.69    14.48    60    -20    1.026207    100    1    200    61.79    0    0    0    0    0    0    0    0    0    0    0;
    2513    43.55    17.11    40    -10    1.033542    100    1    100    29.03    0    0    0    0    0    0    0    0    0    0    0;
    2514    43.55    17.08    40    -10    1.033552    100    1    100    29.03    0    0    0    0    0    0    0    0    0    0    0;
    2515    43.55    17.08    40    -10    1.033552    100    1    100    29.03    0    0    0    0    0    0    0    0    0    0    0;
    2516    43.55    17.08    40    -10    1.033552    100    1    100    29.03    0    0    0    0    0    0    0    0    0    0    0;
    2518    53.01    8.19    40    -10    1.026319    100    1    200    35.34    0    0    0    0    0    0    0    0    0    0    0;
    2526    0.91    -0.06    10    -10    1.01592    100    1    100    0.6    0    0    0    0    0    0    0    0    0    0    0;
    2533    94.74    2.75    60    -20    1.014104    100    1    200    63.16    0    0    0    0    0    0    0    0    0    0    0;
    2534    90.45    21.15    60    -20    1.046641    100    1    200    60.3    0    0    0    0    0    0    0    0    0    0    0;
    2539    595    -374.87    100000    -100000    1.000445    100    1    1200    300    0    0    0    0    0    0    0    0    0    0    0;
    2540    90.45    21.15    60    -20    1.046641    100    1    200    60.3    0    0    0    0    0    0    0    0    0    0    0;
    2543    90.45    21.15    60    -20    1.046641    100    1    200    60.3    0    0    0    0    0    0    0    0    0    0    0;
    2559    23.61    14.88    30    -10    1.029344    100    1    100    15.74    0    0    0    0    0    0    0    0    0    0    0;
    2561    23.81    8.18    30    -10    1.024067    100    1    100    15.87    0    0    0    0    0    0    0    0    0    0    0;
    2566    48.5    -4.15    30    -30    1.002755    100    1    100    32.33    0    0    0    0    0    0    0    0    0    0    0;
    2569    159.17    -15.32    160    -40    1.030434    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    2571    90.45    21.15    60    -20    1.046641    100    1    200    60.3    0    0    0    0    0    0    0    0    0    0    0;
    2572    94.74    2.75    60    -20    1.014104    100    1    200    63.16    0    0    0    0    0    0    0    0    0    0    0;
    2573    94.74    2.75    60    -20    1.014104    100    1    200    63.16    0    0    0    0    0    0    0    0    0    0    0;
    2577    90.45    21.15    60    -20    1.046641    100    1    200    60.3    0    0    0    0    0    0    0    0    0    0    0;
    2584    198.91    5.92    210    -50    1.031301    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    2592    200.67    -1.54    160    -40    1.014299    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    2603    44.8    -1.18    50    -40    1.004901    100    1    100    29.87    0    0    0    0    0    0    0    0    0    0    0;
    2606    338.05    109.11    210    -50    1.033036    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    2607    338.05    109.11    210    -50    1.033036    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    2610    55.22    8.96    40    -10    1.017828    100    1    200    36.81    0    0    0    0    0    0    0    0    0    0    0;
    2624    285.75    2.4    210    -50    1.045696    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    2625    209.96    80.01    160    -40    1.039006    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    2627    261.96    25.03    210    -50    1.042062    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    2635    41.8    9.39    40    -10    1.028604    100    1    100    27.87    0    0    0    0    0    0    0    0    0    0    0;
    2642    55.81    12.44    40    -10    1.030658    100    1    200    37.21    0    0    0    0    0    0    0    0    0    0    0;
    2645    36.72    5.04    30    -20    1.013484    100    1    100    24.48    0    0    0    0    0    0    0    0    0    0    0;
    2646    50.33    11.56    40    -10    1.037142    100    1    200    33.55    0    0    0    0    0    0    0    0    0    0    0;
    2647    50.94    19.18    40    -10    1.0136    100    1    200    33.96    0    0    0    0    0    0    0    0    0    0    0;
    2650    95.51    37.64    60    -20    1.0608    100    1    200    63.67    0    0    0    0    0    0    0    0    0    0    0;
    2651    95.51    37.64    60    -20    1.0608    100    1    200    63.67    0    0    0    0    0    0    0    0    0    0    0;
    2652    97.9    33    60    -20    1.058549    100    1    200    65.27    0    0    0    0    0    0    0    0    0    0    0;
    2653    97.9    33    60    -20    1.058549    100    1    200    65.27    0    0    0    0    0    0    0    0    0    0    0;
    2654    97.9    33    60    -20    1.058549    100    1    200    65.27    0    0    0    0    0    0    0    0    0    0    0;
    2655    97.9    33    60    -20    1.058549    100    1    200    65.27    0    0    0    0    0    0    0    0    0    0    0;
    2656    97.9    33    60    -20    1.058549    100    1    200    65.27    0    0    0    0    0    0    0    0    0    0    0;
    2657    97.9    33    60    -20    1.058549    100    1    200    65.27    0    0    0    0    0    0    0    0    0    0    0;
    2662    38.16    4.12    30    -10    1.055337    100    1    100    25.44    0    0    0    0    0    0    0    0    0    0    0;
    2666    25.73    6.33    30    -10    1.027807    100    1    100    17.15    0    0    0    0    0    0    0    0    0    0    0;
    2667    25.73    6.33    30    -10    1.027807    100    1    100    17.15    0    0    0    0    0    0    0    0    0    0    0;
    2669    25.73    6.33    30    -10    1.027807    100    1    100    17.15    0    0    0    0    0    0    0    0    0    0    0;
    2670    79.79    -1.82    60    -20    1.024891    100    1    200    53.19    0    0    0    0    0    0    0    0    0    0    0;
    2676    34.14    3.85    30    -10    1.012735    100    1    100    22.76    0    0    0    0    0    0    0    0    0    0    0;
    2681    90.48    33.58    60    -20    1.043665    100    1    200    60.32    0    0    0    0    0    0    0    0    0    0    0;
    2687    37.32    7.31    30    -10    1.034314    100    1    100    24.88    0    0    0    0    0    0    0    0    0    0    0;
    2688    40.16    4.54    30    -10    1.021208    100    1    100    26.77    0    0    0    0    0    0    0    0    0    0    0;
    2690    37.32    7.31    30    -10    1.034314    100    1    100    24.88    0    0    0    0    0    0    0    0    0    0    0;
    2691    5.26    0.5    10    -10    1.01939    100    1    100    3.51    0    0    0    0    0    0    0    0    0    0    0;
    2693    19.91    7.13    30    -10    1.021055    100    1    100    13.27    0    0    0    0    0    0    0    0    0    0    0;
    2694    19.91    7.13    30    -10    1.021055    100    1    100    13.27    0    0    0    0    0    0    0    0    0    0    0;
    2695    46.2    9.44    30    -10    1.030241    100    1    100    30.8    0    0    0    0    0    0    0    0    0    0    0;
    2698    36.8    6.62    30    -10    1.03058    100    1    100    24.53    0    0    0    0    0    0    0    0    0    0    0;
    2700    27.2    3.82    30    -10    1.024762    100    1    100    18.13    0    0    0    0    0    0    0    0    0    0    0;
    2702    16.67    4.68    30    -10    1.013686    100    1    100    11.11    0    0    0    0    0    0    0    0    0    0    0;
    2703    31.08    5.31    30    -10    1.031603    100    1    100    20.72    0    0    0    0    0    0    0    0    0    0    0;
    2705    31.08    5.31    30    -10    1.031603    100    1    100    20.72    0    0    0    0    0    0    0    0    0    0    0;
    2708    26.98    3.71    30    -10    1.066367    100    1    100    17.99    0    0    0    0    0    0    0    0    0    0    0;
    2711    27.51    11.78    30    -10    1.042669    100    1    100    18.34    0    0    0    0    0    0    0    0    0    0    0;
    2712    49.1    1.57    30    -20    1.016984    100    1    100    32.73    0    0    0    0    0    0    0    0    0    0    0;
    2717    107.01    -5.63    50    -50    0.996677    100    1    300    71.34    0    0    0    0    0    0    0    0    0    0    0;
    2721    12.6    5.12    10    0    1.029248    100    1    100    8.4    0    0    0    0    0    0    0    0    0    0    0;
    2734    78.21    5.29    60    -20    1.025803    100    1    200    52.14    0    0    0    0    0    0    0    0    0    0    0;
    2756    22.5    7.8    30    -10    0.998215    100    1    100    15    0    0    0    0    0    0    0    0    0    0    0;
    2759    240.6    61.33    100    -30    0.990464    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    2760    311.23    83.72    210    -50    1.058355    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    2767    36.22    11.19    30    -10    1.003847    100    1    100    24.15    0    0    0    0    0    0    0    0    0    0    0;
    2777    31.28    -0.92    30    -10    1.009892    100    1    100    20.85    0    0    0    0    0    0    0    0    0    0    0;
    2783    54.32    19.31    40    -10    1.040793    100    1    200    36.21    0    0    0    0    0    0    0    0    0    0    0;
    2784    4.2    1.57    10    -10    1.019419    100    1    100    2.8    0    0    0    0    0    0    0    0    0    0    0;
    2785    36.22    11.19    30    -10    1.003847    100    1    100    24.15    0    0    0    0    0    0    0    0    0    0    0;
    2786    38.79    7.11    30    -10    1.035838    100    1    100    25.86    0    0    0    0    0    0    0    0    0    0    0;
    2787    57.27    17.52    40    -10    1.017845    100    1    200    38.18    0    0    0    0    0    0    0    0    0    0    0;
    2789    74.86    19.42    60    -20    1.011998    100    1    200    49.91    0    0    0    0    0    0    0    0    0    0    0;
    2790    24.98    14.2    30    -10    1.031726    100    1    100    16.65    0    0    0    0    0    0    0    0    0    0    0;
    2796    33.97    5.68    30    -10    1.022889    100    1    100    22.65    0    0    0    0    0    0    0    0    0    0    0;
    2799    54.32    19.31    40    -10    1.040793    100    1    200    36.21    0    0    0    0    0    0    0    0    0    0    0;
    2803    27.38    10.62    30    -10    1.015042    100    1    100    18.25    0    0    0    0    0    0    0    0    0    0    0;
    2810    54.32    19.31    40    -10    1.040793    100    1    200    36.21    0    0    0    0    0    0    0    0    0    0    0;
    2811    257.89    39.7    210    -50    1.022087    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    2816    15    -0.86    10    -10    0.992395    100    1    100    10    0    0    0    0    0    0    0    0    0    0    0;
    2819    26.19    8.11    30    -10    1.031736    100    1    100    17.46    0    0    0    0    0    0    0    0    0    0    0;
    2828    93.04    14.9    60    -20    1.017638    100    1    200    62.03    0    0    0    0    0    0    0    0    0    0    0;
    2831    23    -6.2    20    -20    0.989469    100    1    100    15.33    0    0    0    0    0    0    0    0    0    0    0;
    2836    18.58    13.67    30    -10    1.061581    100    1    100    12.39    0    0    0    0    0    0    0    0    0    0    0;
    2838    21.72    6.98    30    -10    1.064384    100    1    100    14.48    0    0    0    0    0    0    0    0    0    0    0;
    2840    32.97    4.46    30    -10    1.027968    100    1    100    21.98    0    0    0    0    0    0    0    0    0    0    0;
    2841    32.97    4.46    30    -10    1.027968    100    1    100    21.98    0    0    0    0    0    0    0    0    0    0    0;
    2842    18.58    13.67    30    -10    1.061581    100    1    100    12.39    0    0    0    0    0    0    0    0    0    0    0;
    2844    21.05    5.06    30    -10    1.070991    100    1    100    14.03    0    0    0    0    0    0    0    0    0    0    0;
    2845    21.72    6.98    30    -10    1.064384    100    1    100    14.48    0    0    0    0    0    0    0    0    0    0    0;
    2852    30    -0.55    30    -30    1.013948    100    1    100    20    0    0    0    0    0    0    0    0    0    0    0;
    2858    32.64    6.68    30    -10    1.044939    100    1    100    21.76    0    0    0    0    0    0    0    0    0    0    0;
    2870    42.35    6.03    40    -10    1.030832    100    1    100    28.23    0    0    0    0    0    0    0    0    0    0    0;
    2871    32.64    6.67    30    -10    1.044924    100    1    100    21.76    0    0    0    0    0    0    0    0    0    0    0;
    2877    36.42    7.96    30    -10    1.029166    100    1    100    24.28    0    0    0    0    0    0    0    0    0    0    0;
    2880    286.96    43.74    160    -40    1.028088    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    2881    286.96    43.74    160    -40    1.028088    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    2894    370.08    97.24    210    -50    1.045516    100    1    800    200    0    0    0    0    0    0    0    0    0    0    0;
    2895    209.49    209.89    210    -50    1.126501    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    2901    328.17    108.89    210    -50    1.039232    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    2902    328.17    108.89    210    -50    1.039232    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    2906    9.1    0.73    10    -10    1.026436    100    1    100    6.07    0    0    0    0    0    0    0    0    0    0    0;
    2912    19.55    6.06    30    -10    1.020176    100    1    100    13.03    0    0    0    0    0    0    0    0    0    0    0;
    2933    3.78    0.53    10    -10    0.989831    100    1    100    2.52    0    0    0    0    0    0    0    0    0    0    0;
    2934    225.92    112.91    210    -50    1.033975    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    2950    -142.46    -0.39    10    -10    1.006699    100    1    100    -189.95    0    0    0    0    0    0    0    0    0    0    0;
    2955    32.06    6.83    30    -10    1.054489    100    1    100    21.37    0    0    0    0    0    0    0    0    0    0    0;
    2963    34.37    6.67    30    -10    1.035406    100    1    100    22.91    0    0    0    0    0    0    0    0    0    0    0;
    2964    35.56    3.76    20    -10    1.036949    100    1    100    23.71    0    0    0    0    0    0    0    0    0    0    0;
    2968    36    6.82    30    -10    1.03481    100    1    100    24    0    0    0    0    0    0    0    0    0    0    0;
    2969    36    6.82    30    -10    1.03481    100    1    100    24    0    0    0    0    0    0    0    0    0    0    0;
    2970    16.71    0.01    30    -10    1.030988    100    1    100    11.14    0    0    0    0    0    0    0    0    0    0    0;
    2973    36    6.82    30    -10    1.03481    100    1    100    24    0    0    0    0    0    0    0    0    0    0    0;
    2974    36    6.82    30    -10    1.03481    100    1    100    24    0    0    0    0    0    0    0    0    0    0    0;
    2976    84.68    7.94    60    -20    1.00657    100    1    200    56.45    0    0    0    0    0    0    0    0    0    0    0;
    2978    35.84    15.66    40    -10    1.027523    100    1    100    23.89    0    0    0    0    0    0    0    0    0    0    0;
    2979    35.84    15.66    40    -10    1.027523    100    1    100    23.89    0    0    0    0    0    0    0    0    0    0    0;
    2980    35.84    15.66    40    -10    1.027523    100    1    100    23.89    0    0    0    0    0    0    0    0    0    0    0;
    2981    44.71    9.09    40    -10    1.024756    100    1    100    29.81    0    0    0    0    0    0    0    0    0    0    0;
    2982    44.71    9.09    40    -10    1.024756    100    1    100    29.81    0    0    0    0    0    0    0    0    0    0    0;
    2984    31.25    10.3    40    -10    1.024833    100    1    100    20.83    0    0    0    0    0    0    0    0    0    0    0;
    2990    159.8    8.06    100    -50    1.016588    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    2991    74.36    21.23    60    -20    1.032132    100    1    200    49.57    0    0    0    0    0    0    0    0    0    0    0;
    2994    50    -1.48    30    -20    0.985642    100    1    200    33.33    0    0    0    0    0    0    0    0    0    0    0;
    3012    200.42    8.27    160    -40    1.024412    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    3013    299.46    57.87    160    -40    1.041662    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    3015    199.83    54.25    160    -40    1.033334    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    3017    94.74    2.75    60    -20    1.014104    100    1    200    63.16    0    0    0    0    0    0    0    0    0    0    0;
    3021    94.74    2.75    60    -20    1.014104    100    1    200    63.16    0    0    0    0    0    0    0    0    0    0    0;
    3022    94.74    2.75    60    -20    1.014104    100    1    200    63.16    0    0    0    0    0    0    0    0    0    0    0;
    3029    90.48    33.58    60    -20    1.043665    100    1    200    60.32    0    0    0    0    0    0    0    0    0    0    0;
    3031    37.21    7.27    30    -10    1.018242    100    1    100    24.81    0    0    0    0    0    0    0    0    0    0    0;
    3050    87.35    17.85    60    -20    1.033768    100    1    200    58.23    0    0    0    0    0    0    0    0    0    0    0;
    3058    46.56    9.04    30    -10    1.021353    100    1    100    31.04    0    0    0    0    0    0    0    0    0    0    0;
    3061    27.88    21.29    30    -10    1.041842    100    1    100    18.59    0    0    0    0    0    0    0    0    0    0    0;
    3062    27.88    21.29    30    -10    1.041842    100    1    100    18.59    0    0    0    0    0    0    0    0    0    0    0;
    3063    29.35    12.59    30    -10    1.05544    100    1    100    19.57    0    0    0    0    0    0    0    0    0    0    0;
    3065    279.13    130.91    210    -50    1.048637    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    3068    857.74    280.43    520    -120    1.043939    100    1    1800    500    0    0    0    0    0    0    0    0    0    0    0;
    3072    328.39    49.41    210    -50    1.023058    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    3074    328.39    49.41    210    -50    1.023058    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    3082    55.25    0.75    30    -30    0.959658    100    1    200    36.83    0    0    0    0    0    0    0    0    0    0    0;
    3093    200.87    149.12    210    -50    1.062094    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    3094    194.99    63.31    210    -50    1.048559    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    3095    366.07    56.62    210    -50    1.050106    100    1    800    200    0    0    0    0    0    0    0    0    0    0    0;
    3096    194.99    63.31    210    -50    1.048559    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    3097    366.07    56.62    210    -50    1.050106    100    1    800    200    0    0    0    0    0    0    0    0    0    0    0;
    3098    366.07    56.62    210    -50    1.050106    100    1    800    200    0    0    0    0    0    0    0    0    0    0    0;
    3100    200.87    149.13    210    -50    1.062073    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    3101    200.87    149.12    210    -50    1.062094    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    3103    84.19    8.48    60    -20    1.040259    100    1    200    56.13    0    0    0    0    0    0    0    0    0    0    0;
    3104    84.19    8.48    60    -20    1.040259    100    1    200    56.13    0    0    0    0    0    0    0    0    0    0    0;
    3107    33.38    14.38    30    -10    1.023574    100    1    100    22.25    0    0    0    0    0    0    0    0    0    0    0;
    3108    33.38    14.38    30    -10    1.023574    100    1    100    22.25    0    0    0    0    0    0    0    0    0    0    0;
    3109    33.37    14.47    30    -10    1.0234    100    1    100    22.25    0    0    0    0    0    0    0    0    0    0    0;
    3111    33.37    14.47    30    -10    1.0234    100    1    100    22.25    0    0    0    0    0    0    0    0    0    0    0;
    3112    25.03    21.04    30    -10    1.030367    100    1    100    16.69    0    0    0    0    0    0    0    0    0    0    0;
    3113    30.07    11.9    30    -10    1.030443    100    1    100    20.05    0    0    0    0    0    0    0    0    0    0    0;
    3114    24.37    4.5    30    -10    1.00571    100    1    100    16.25    0    0    0    0    0    0    0    0    0    0    0;
    3121    95.62    39.51    60    -20    1.057682    100    1    200    63.75    0    0    0    0    0    0    0    0    0    0    0;
    3122    95.62    39.51    60    -20    1.057682    100    1    200    63.75    0    0    0    0    0    0    0    0    0    0    0;
    3123    382.46    57.23    210    -50    1.050841    100    1    800    200    0    0    0    0    0    0    0    0    0    0    0;
    3124    382.46    57.23    210    -50    1.050841    100    1    800    200    0    0    0    0    0    0    0    0    0    0    0;
    3127    163.94    189.92    210    -50    1.050579    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    3128    383.05    40.91    210    -50    1.045612    100    1    800    200    0    0    0    0    0    0    0    0    0    0    0;
    3130    383.05    40.91    210    -50    1.045612    100    1    800    200    0    0    0    0    0    0    0    0    0    0    0;
    3134    82.3    25.62    60    -20    1.055592    100    1    200    54.87    0    0    0    0    0    0    0    0    0    0    0;
    3135    82.3    25.62    60    -20    1.055592    100    1    200    54.87    0    0    0    0    0    0    0    0    0    0    0;
    3136    82.3    25.62    60    -20    1.055592    100    1    200    54.87    0    0    0    0    0    0    0    0    0    0    0;
    3137    82.3    25.62    60    -20    1.055592    100    1    200    54.87    0    0    0    0    0    0    0    0    0    0    0;
    3139    87.35    17.85    60    -20    1.033768    100    1    200    58.23    0    0    0    0    0    0    0    0    0    0    0;
    3141    20.56    10.34    30    -10    1.03603    100    1    100    13.71    0    0    0    0    0    0    0    0    0    0    0;
    3142    20.56    10.34    30    -10    1.03603    100    1    100    13.71    0    0    0    0    0    0    0    0    0    0    0;
    3143    32.85    10.54    30    -10    1.034933    100    1    100    21.9    0    0    0    0    0    0    0    0    0    0    0;
    3145    90.32    6.14    60    -20    1.034547    100    1    200    60.21    0    0    0    0    0    0    0    0    0    0    0;
    3146    41.8    9.39    40    -10    1.028604    100    1    100    27.87    0    0    0    0    0    0    0    0    0    0    0;
    3148    7.36    0.9    10    -10    1.017868    100    1    100    4.91    0    0    0    0    0    0    0    0    0    0    0;
    3152    335.08    109.13    210    -50    1.05813    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    3154    89.73    17.85    60    -20    1.041223    100    1    200    59.82    0    0    0    0    0    0    0    0    0    0    0;
    3164    5.26    -0.96    10    -10    1.01814    100    1    100    3.51    0    0    0    0    0    0    0    0    0    0    0;
    3165    219.49    53.36    210    -50    1.029459    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    3166    20.91    7.74    30    -10    1.014154    100    1    100    13.94    0    0    0    0    0    0    0    0    0    0    0;
    3167    202.63    63.88    160    -40    1.022861    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    3168    202.63    63.88    160    -40    1.022861    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    3169    202.63    63.88    160    -40    1.022861    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    3176    36.8    6.62    30    -10    1.03058    100    1    100    24.53    0    0    0    0    0    0    0    0    0    0    0;
    3178    165    33.72    100    -20    0.962508    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    3179    261.4    37.15    100    -30    0.969605    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    3184    25.2    -3.93    20    -20    0.993105    100    1    100    16.8    0    0    0    0    0    0    0    0    0    0    0;
    3186    94.28    43.72    60    -20    1.048808    100    1    200    62.85    0    0    0    0    0    0    0    0    0    0    0;
    3201    155.5    12.42    100    -70    1.034282    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    3206    25.35    8.5    40    -10    1.018631    100    1    100    16.9    0    0    0    0    0    0    0    0    0    0    0;
    3210    60.07    -4.22    60    -20    1.016876    100    1    200    40.05    0    0    0    0    0    0    0    0    0    0    0;
    3213    60.07    -4.22    60    -20    1.016868    100    1    200    40.05    0    0    0    0    0    0    0    0    0    0    0;
    3214    60.07    -4.22    60    -20    1.016876    100    1    200    40.05    0    0    0    0    0    0    0    0    0    0    0;
    3215    60.07    -4.22    60    -20    1.016876    100    1    200    40.05    0    0    0    0    0    0    0    0    0    0    0;
    3216    60.07    -4.22    60    -20    1.016876    100    1    200    40.05    0    0    0    0    0    0    0    0    0    0    0;
    3217    83.51    27.65    60    -20    1.063297    100    1    200    55.67    0    0    0    0    0    0    0    0    0    0    0;
    3219    60.07    -4.22    60    -20    1.016868    100    1    200    40.05    0    0    0    0    0    0    0    0    0    0    0;
    3220    60.07    -4.22    60    -20    1.016868    100    1    200    40.05    0    0    0    0    0    0    0    0    0    0    0;
    3224    233.96    -20.31    210    -50    1.034075    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    3225    37.32    7.31    30    -10    1.034314    100    1    100    24.88    0    0    0    0    0    0    0    0    0    0    0;
    3228    16.28    8.5    30    -10    1.027518    100    1    100    10.85    0    0    0    0    0    0    0    0    0    0    0;
    3233    37.32    7.31    30    -10    1.034314    100    1    100    24.88    0    0    0    0    0    0    0    0    0    0    0;
    3234    22.36    9.77    30    -10    1.014559    100    1    100    14.91    0    0    0    0    0    0    0    0    0    0    0;
    3236    31    0.14    20    -20    1.000449    100    1    100    20.67    0    0    0    0    0    0    0    0    0    0    0;
    3248    36.91    13.33    30    -10    1.037973    100    1    100    24.61    0    0    0    0    0    0    0    0    0    0    0;
    3255    311.23    83.72    210    -50    1.058355    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    3265    994.84    302.65    520    -120    1.05787    100    1    2000    600    0    0    0    0    0    0    0    0    0    0    0;
    3270    9.94    1.23    10    -10    0.98472    100    1    100    6.63    0    0    0    0    0    0    0    0    0    0    0;
    3280    237.72    5.93    160    -40    1.041353    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    3282    86.61    21.7    60    -20    1.039025    100    1    200    57.74    0    0    0    0    0    0    0    0    0    0    0;
    3283    86.61    21.7    60    -20    1.039025    100    1    200    57.74    0    0    0    0    0    0    0    0    0    0    0;
    3284    86.61    21.7    60    -20    1.039025    100    1    200    57.74    0    0    0    0    0    0    0    0    0    0    0;
    3292    43.29    23.54    60    -20    1.035771    100    1    100    28.86    0    0    0    0    0    0    0    0    0    0    0;
    3294    228.6    9.57    190    -100    0.974759    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    3296    72.61    29.56    60    -20    1.041629    100    1    200    48.41    0    0    0    0    0    0    0    0    0    0    0;
    3297    46.38    17.23    40    -10    1.048358    100    1    100    30.92    0    0    0    0    0    0    0    0    0    0    0;
    3298    46.38    17.23    40    -10    1.048358    100    1    100    30.92    0    0    0    0    0    0    0    0    0    0    0;
    3299    46.38    17.23    40    -10    1.048358    100    1    100    30.92    0    0    0    0    0    0    0    0    0    0    0;
    3306    46.38    17.23    40    -10    1.048358    100    1    100    30.92    0    0    0    0    0    0    0    0    0    0    0;
    3307    46.38    17.23    40    -10    1.048358    100    1    100    30.92    0    0    0    0    0    0    0    0    0    0    0;
    3308    38.42    21.93    30    -10    1.054031    100    1    100    25.61    0    0    0    0    0    0    0    0    0    0    0;
    3309    38.42    21.93    30    -10    1.054031    100    1    100    25.61    0    0    0    0    0    0    0    0    0    0    0;
    3323    28.83    4.62    30    -10    1.019144    100    1    100    19.22    0    0    0    0    0    0    0    0    0    0    0;
    3325    24.72    4.34    30    -10    1.03955    100    1    100    16.48    0    0    0    0    0    0    0    0    0    0    0;
    3326    24.72    4.34    30    -10    1.03955    100    1    100    16.48    0    0    0    0    0    0    0    0    0    0    0;
    3327    26.71    4.35    30    -10    1.039449    100    1    100    17.81    0    0    0    0    0    0    0    0    0    0    0;
    3328    26.71    4.35    30    -10    1.039449    100    1    100    17.81    0    0    0    0    0    0    0    0    0    0    0;
    3329    93.04    14.9    60    -20    1.017638    100    1    200    62.03    0    0    0    0    0    0    0    0    0    0    0;
    3330    21.12    7.89    20    -10    1.062419    100    1    100    14.08    0    0    0    0    0    0    0    0    0    0    0;
    3334    22.13    5.02    30    -10    1.031677    100    1    100    14.75    0    0    0    0    0    0    0    0    0    0    0;
    3335    22.13    5.02    30    -10    1.031677    100    1    100    14.75    0    0    0    0    0    0    0    0    0    0    0;
    3336    22.13    5.02    30    -10    1.031677    100    1    100    14.75    0    0    0    0    0    0    0    0    0    0    0;
    3337    22.13    5.02    30    -10    1.031677    100    1    100    14.75    0    0    0    0    0    0    0    0    0    0    0;
    3338    24.86    5.7    30    -10    0.997985    100    1    100    16.57    0    0    0    0    0    0    0    0    0    0    0;
    3339    22.13    5.02    30    -10    1.031677    100    1    100    14.75    0    0    0    0    0    0    0    0    0    0    0;
    3343    45.54    5.69    40    -10    1.044129    100    1    100    30.36    0    0    0    0    0    0    0    0    0    0    0;
    3344    172.98    103.13    160    -40    1.062747    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    3348    5.21    0.17    10    -10    1.02922    100    1    100    3.47    0    0    0    0    0    0    0    0    0    0    0;
    3351    19.26    2.33    30    -10    1.049756    100    1    100    12.84    0    0    0    0    0    0    0    0    0    0    0;
    3352    81.02    15.21    60    -20    1.035421    100    1    200    54.01    0    0    0    0    0    0    0    0    0    0    0;
    3360    0.43    -0.09    10    -10    1.024095    100    1    100    0.29    0    0    0    0    0    0    0    0    0    0    0;
    3361    25.75    4.04    30    -10    1.026025    100    1    100    17.17    0    0    0    0    0    0    0    0    0    0    0;
    3365    95.45    36.47    60    -20    1.060605    100    1    200    63.63    0    0    0    0    0    0    0    0    0    0    0;
    3366    95.45    36.47    60    -20    1.060605    100    1    200    63.63    0    0    0    0    0    0    0    0    0    0    0;
    3367    95.45    36.47    60    -20    1.060605    100    1    200    63.63    0    0    0    0    0    0    0    0    0    0    0;
    3368    95.45    36.47    60    -20    1.060605    100    1    200    63.63    0    0    0    0    0    0    0    0    0    0    0;
    3369    158.9    55.92    100    -30    1.000957    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    3371    19.75    -0.1    20    -20    1.002465    100    1    100    13.17    0    0    0    0    0    0    0    0    0    0    0;
    3384    35.95    6.39    40    -10    1.015185    100    1    100    23.97    0    0    0    0    0    0    0    0    0    0    0;
    3385    8.75    -0.1    10    -10    0.988654    100    1    100    5.83    0    0    0    0    0    0    0    0    0    0    0;
    3396    35.69    7.89    30    -10    1.017601    100    1    100    23.79    0    0    0    0    0    0    0    0    0    0    0;
    3403    67.68    4.49    60    -20    1.017078    100    1    200    45.12    0    0    0    0    0    0    0    0    0    0    0;
    3404    36.11    3.87    30    -10    1.024544    100    1    100    24.07    0    0    0    0    0    0    0    0    0    0    0;
    3409    15.52    0.02    10    -10    1.016693    100    1    100    10.35    0    0    0    0    0    0    0    0    0    0    0;
    3410    29.92    13.61    30    -10    1.031553    100    1    100    19.95    0    0    0    0    0    0    0    0    0    0    0;
    3412    86.41    23.5    60    -20    1.031898    100    1    200    57.61    0    0    0    0    0    0    0    0    0    0    0;
    3414    86.41    23.5    60    -20    1.031898    100    1    200    57.61    0    0    0    0    0    0    0    0    0    0    0;
    3415    86.41    23.5    60    -20    1.031898    100    1    200    57.61    0    0    0    0    0    0    0    0    0    0    0;
    3416    86.41    23.5    60    -20    1.031898    100    1    200    57.61    0    0    0    0    0    0    0    0    0    0    0;
    3418    87.19    27.18    60    -20    1.023338    100    1    200    58.13    0    0    0    0    0    0    0    0    0    0    0;
    3419    87.19    27.18    60    -20    1.023338    100    1    200    58.13    0    0    0    0    0    0    0    0    0    0    0;
    3432    29.4    8.8    40    -30    1.01809    100    1    100    19.6    0    0    0    0    0    0    0    0    0    0    0;
    3451    617.46    92.14    520    -120    1.032321    100    1    1300    400    0    0    0    0    0    0    0    0    0    0    0;
    3456    32.69    0.72    40    -10    1.022332    100    1    100    21.79    0    0    0    0    0    0    0    0    0    0    0;
    3463    221.97    103.8    210    -50    1.063388    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    3468    37.23    4.01    30    -10    1.028283    100    1    100    24.82    0    0    0    0    0    0    0    0    0    0    0;
    3469    73.92    33.18    210    -50    1.034629    100    1    200    49.28    0    0    0    0    0    0    0    0    0    0    0;
    3471    37.66    9.24    30    -10    1.060112    100    1    100    25.11    0    0    0    0    0    0    0    0    0    0    0;
    3481    35.74    6.84    30    -10    1.040138    100    1    100    23.83    0    0    0    0    0    0    0    0    0    0    0;
    3482    84.68    7.94    60    -20    1.00657    100    1    200    56.45    0    0    0    0    0    0    0    0    0    0    0;
    3485    47.94    3.29    40    -10    1.023602    100    1    100    31.96    0    0    0    0    0    0    0    0    0    0    0;
    3487    47.94    3.29    40    -10    1.023603    100    1    100    31.96    0    0    0    0    0    0    0    0    0    0    0;
    3488    15.73    -3.4    10    -20    0.975077    100    1    100    10.49    0    0    0    0    0    0    0    0    0    0    0;
    3489    47.94    3.29    40    -10    1.023602    100    1    100    31.96    0    0    0    0    0    0    0    0    0    0    0;
    3490    47.94    3.29    40    -10    1.023602    100    1    100    31.96    0    0    0    0    0    0    0    0    0    0    0;
    3491    38.05    10.9    30    -10    1.037557    100    1    100    25.37    0    0    0    0    0    0    0    0    0    0    0;
    3494    391.23    71.04    210    -50    1.036517    100    1    800    200    0    0    0    0    0    0    0    0    0    0    0;
    3495    391.23    71.04    210    -50    1.036517    100    1    800    200    0    0    0    0    0    0    0    0    0    0    0;
    3496    391.23    71.04    210    -50    1.036517    100    1    800    200    0    0    0    0    0    0    0    0    0    0    0;
    3499    31.3    -0.89    20    -20    0.998951    100    1    100    20.87    0    0    0    0    0    0    0    0    0    0    0;
    3508    24.86    7.42    30    -10    1.01212    100    1    100    16.57    0    0    0    0    0    0    0    0    0    0    0;
    3515    80.4    12.89    60    -20    1.045647    100    1    200    53.6    0    0    0    0    0    0    0    0    0    0    0;
    3517    31.79    7.29    30    -10    1.005112    100    1    100    21.19    0    0    0    0    0    0    0    0    0    0    0;
    3520    33.68    6.27    30    -10    1.046665    100    1    100    22.45    0    0    0    0    0    0    0    0    0    0    0;
    3521    33.68    6.27    30    -10    1.046665    100    1    100    22.45    0    0    0    0    0    0    0    0    0    0    0;
    3523    33.68    6.27    30    -10    1.046665    100    1    100    22.45    0    0    0    0    0    0    0    0    0    0    0;
    3524    33.68    6.27    30    -10    1.046665    100    1    100    22.45    0    0    0    0    0    0    0    0    0    0    0;
    3525    33.68    6.27    30    -10    1.046665    100    1    100    22.45    0    0    0    0    0    0    0    0    0    0    0;
    3526    33.68    6.27    30    -10    1.046665    100    1    100    22.45    0    0    0    0    0    0    0    0    0    0    0;
    3528    81.96    34.23    60    -20    1.031098    100    1    200    54.64    0    0    0    0    0    0    0    0    0    0    0;
    3529    81.96    34.23    60    -20    1.031098    100    1    200    54.64    0    0    0    0    0    0    0    0    0    0    0;
    3530    81.96    34.23    60    -20    1.031098    100    1    200    54.64    0    0    0    0    0    0    0    0    0    0    0;
    3535    90.48    33.58    60    -20    1.043665    100    1    200    60.32    0    0    0    0    0    0    0    0    0    0    0;
    3543    29.65    15.88    30    -10    1.051307    100    1    100    19.77    0    0    0    0    0    0    0    0    0    0    0;
    3551    209.93    1.9    210    -50    1.045549    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    3553    219.68    138.48    160    -40    1.048632    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    3557    863.42    301.07    520    -120    1.066429    100    1    1800    500    0    0    0    0    0    0    0    0    0    0    0;
    3558    863.4    229.87    520    -120    1.06254    100    1    1800    500    0    0    0    0    0    0    0    0    0    0    0;
    3567    50    -0.52    30    -20    0.992476    100    1    200    33.33    0    0    0    0    0    0    0    0    0    0    0;
    3569    38.22    19.69    30    -10    1.056202    100    1    100    25.48    0    0    0    0    0    0    0    0    0    0    0;
    3571    31.45    10.87    30    -10    1.043771    100    1    100    20.97    0    0    0    0    0    0    0    0    0    0    0;
    3577    38.79    7.11    30    -10    1.035838    100    1    100    25.86    0    0    0    0    0    0    0    0    0    0    0;
    3580    23.53    19.57    30    -10    1.054138    100    1    100    15.69    0    0    0    0    0    0    0    0    0    0    0;
    3582    23.53    19.57    30    -10    1.054138    100    1    100    15.69    0    0    0    0    0    0    0    0    0    0    0;
    3585    257.98    85.38    210    -50    1.037254    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    3586    257.98    85.38    210    -50    1.037254    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    3587    225.92    112.91    210    -50    1.033975    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    3588    225.92    112.91    210    -50    1.033975    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    3593    43.18    13.4    30    -10    1.017275    100    1    100    28.79    0    0    0    0    0    0    0    0    0    0    0;
    3607    200.19    -0.55    160    -40    1.039371    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    3608    19.98    0.98    30    -10    1.029635    100    1    100    13.32    0    0    0    0    0    0    0    0    0    0    0;
    3610    332.36    180.64    210    -50    1.068762    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    3611    332.36    180.64    210    -50    1.068762    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    3617    21.77    6.35    30    -10    1.024499    100    1    100    14.51    0    0    0    0    0    0    0    0    0    0    0;
    3619    30.04    7.07    30    -10    1.043657    100    1    100    20.03    0    0    0    0    0    0    0    0    0    0    0;
    3620    30.04    7.07    30    -10    1.043657    100    1    100    20.03    0    0    0    0    0    0    0    0    0    0    0;
    3621    29.76    14.06    20    -10    1.030254    100    1    100    19.84    0    0    0    0    0    0    0    0    0    0    0;
    3625    29.84    3.47    30    -10    1.022039    100    1    100    19.89    0    0    0    0    0    0    0    0    0    0    0;
    3631    79.99    47.72    60    -20    1.050006    100    1    200    53.33    0    0    0    0    0    0    0    0    0    0    0;
    3633    26.75    6.78    40    -10    1.024572    100    1    100    17.83    0    0    0    0    0    0    0    0    0    0    0;
    3641    17.27    6.34    30    -10    1.03809    100    1    100    11.51    0    0    0    0    0    0    0    0    0    0    0;
    3642    17.27    6.34    30    -10    1.03809    100    1    100    11.51    0    0    0    0    0    0    0    0    0    0    0;
    3644    87.35    17.85    60    -20    1.033768    100    1    200    58.23    0    0    0    0    0    0    0    0    0    0    0;
    3646    23.01    6.63    30    -10    1.01964    100    1    100    15.34    0    0    0    0    0    0    0    0    0    0    0;
    3647    81.35    28.89    60    -20    1.055981    100    1    200    54.23    0    0    0    0    0    0    0    0    0    0    0;
    3651    96.29    19    60    -20    1.037131    100    1    200    64.19    0    0    0    0    0    0    0    0    0    0    0;
    3655    94.28    43.72    60    -20    1.048808    100    1    200    62.85    0    0    0    0    0    0    0    0    0    0    0;
    3656    96.29    19    60    -20    1.037131    100    1    200    64.19    0    0    0    0    0    0    0    0    0    0    0;
    3663    99.7    4.57    60    -20    1.028091    100    1    200    66.47    0    0    0    0    0    0    0    0    0    0    0;
    3671    93.11    0.33    60    -20    1.038581    100    1    200    62.07    0    0    0    0    0    0    0    0    0    0    0;
    3672    93.11    0.33    60    -20    1.038581    100    1    200    62.07    0    0    0    0    0    0    0    0    0    0    0;
    3674    4.27    0.56    10    -10    1.021115    100    1    100    2.85    0    0    0    0    0    0    0    0    0    0    0;
    3675    5.27    0.07    10    -10    1.025842    100    1    100    3.51    0    0    0    0    0    0    0    0    0    0    0;
    3680    20.91    7.74    30    -10    1.014154    100    1    100    13.94    0    0    0    0    0    0    0    0    0    0    0;
    3682    17    6.28    20    -10    1.023493    100    1    100    11.33    0    0    0    0    0    0    0    0    0    0    0;
    3683    36.8    6.62    30    -10    1.03058    100    1    100    24.53    0    0    0    0    0    0    0    0    0    0    0;
    3686    53.13    -3.75    40    -40    1.003179    100    1    200    35.42    0    0    0    0    0    0    0    0    0    0    0;
    3695    54.83    12.78    40    -10    1.047752    100    1    200    36.55    0    0    0    0    0    0    0    0    0    0    0;
    3696    54.83    12.78    40    -10    1.047752    100    1    200    36.55    0    0    0    0    0    0    0    0    0    0    0;
    3697    54.83    12.78    40    -10    1.047752    100    1    200    36.55    0    0    0    0    0    0    0    0    0    0    0;
    3698    54.83    12.78    40    -10    1.047752    100    1    200    36.55    0    0    0    0    0    0    0    0    0    0    0;
    3699    54.83    12.78    40    -10    1.047752    100    1    200    36.55    0    0    0    0    0    0    0    0    0    0    0;
    3700    54.83    12.78    40    -10    1.047752    100    1    200    36.55    0    0    0    0    0    0    0    0    0    0    0;
    3701    54.83    12.78    40    -10    1.047752    100    1    200    36.55    0    0    0    0    0    0    0    0    0    0    0;
    3710    95.02    8.09    60    -20    1.023144    100    1    200    63.35    0    0    0    0    0    0    0    0    0    0    0;
    3712    36.6    6.27    30    -10    1.027328    100    1    100    24.4    0    0    0    0    0    0    0    0    0    0    0;
    3714    36.6    6.27    30    -10    1.027328    100    1    100    24.4    0    0    0    0    0    0    0    0    0    0    0;
    3717    91.41    18.38    60    -20    1.020566    100    1    200    60.94    0    0    0    0    0    0    0    0    0    0    0;
    3718    91.41    18.38    60    -20    1.020566    100    1    200    60.94    0    0    0    0    0    0    0    0    0    0    0;
    3720    91.41    18.38    60    -20    1.020566    100    1    200    60.94    0    0    0    0    0    0    0    0    0    0    0;
    3724    586.88    407.04    520    -120    1.052406    100    1    1200    300    0    0    0    0    0    0    0    0    0    0    0;
    3728    74.79    37.77    60    -20    1.041161    100    1    200    49.86    0    0    0    0    0    0    0    0    0    0    0;
    3729    74.79    37.77    60    -20    1.041161    100    1    200    49.86    0    0    0    0    0    0    0    0    0    0    0;
    3738    25    6.1    10    0    1.024613    100    1    100    16.67    0    0    0    0    0    0    0    0    0    0    0;
    3754    285.52    89.66    210    -50    1.04459    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    3757    285.52    89.66    210    -50    1.04459    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    3763    46.38    17.23    40    -10    1.048358    100    1    100    30.92    0    0    0    0    0    0    0    0    0    0    0;
    3771    26.56    10.95    30    -10    1.002675    100    1    100    17.71    0    0    0    0    0    0    0    0    0    0    0;
    3781    80.4    12.89    60    -20    1.045647    100    1    200    53.6    0    0    0    0    0    0    0    0    0    0    0;
    3782    80.4    12.89    60    -20    1.045647    100    1    200    53.6    0    0    0    0    0    0    0    0    0    0    0;
    3787    80.4    12.89    60    -20    1.045647    100    1    200    53.6    0    0    0    0    0    0    0    0    0    0    0;
    3792    72.61    29.56    60    -20    1.041629    100    1    200    48.41    0    0    0    0    0    0    0    0    0    0    0;
    3797    344.6    7.8    180    -140    0.97953    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    3800    69.42    1.26    60    -20    1.034738    100    1    200    46.28    0    0    0    0    0    0    0    0    0    0    0;
    3810    22.28    12.48    30    -10    1.043637    100    1    100    14.85    0    0    0    0    0    0    0    0    0    0    0;
    3811    38.05    10.9    30    -10    1.037557    100    1    100    25.37    0    0    0    0    0    0    0    0    0    0    0;
    3812    38.05    10.9    30    -10    1.037557    100    1    100    25.37    0    0    0    0    0    0    0    0    0    0    0;
    3814    7.28    -1.45    10    -10    0.990319    100    1    100    4.85    0    0    0    0    0    0    0    0    0    0    0;
    3815    26.31    9.5    30    -10    1.038225    100    1    100    17.54    0    0    0    0    0    0    0    0    0    0    0;
    3816    26.31    9.5    30    -10    1.038225    100    1    100    17.54    0    0    0    0    0    0    0    0    0    0    0;
    3820    22.28    12.48    30    -10    1.043637    100    1    100    14.85    0    0    0    0    0    0    0    0    0    0    0;
    3823    74.8    42.23    60    -20    1.046905    100    1    200    49.87    0    0    0    0    0    0    0    0    0    0    0;
    3838    26.29    7.55    30    -10    1.004212    100    1    100    17.53    0    0    0    0    0    0    0    0    0    0    0;
    3842    3.2    1.16    10    -10    0.991765    100    1    100    2.13    0    0    0    0    0    0    0    0    0    0    0;
    3845    37.08    5.51    30    -10    1.021005    100    1    100    24.72    0    0    0    0    0    0    0    0    0    0    0;
    3848    9    -0.95    10    -10    0.943602    100    1    100    6    0    0    0    0    0    0    0    0    0    0    0;
    3853    33.75    8.82    40    -10    0.999522    100    1    100    22.5    0    0    0    0    0    0    0    0    0    0    0;
    3854    30.9    1.92    30    -10    1.015954    100    1    100    20.6    0    0    0    0    0    0    0    0    0    0    0;
    3857    46.26    7.53    40    -10    1.015006    100    1    100    30.84    0    0    0    0    0    0    0    0    0    0    0;
    3866    239.85    38.05    160    -40    1.032762    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    3867    239.85    38.05    160    -40    1.032762    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    3872    6    1    10    -10    0.972026    100    1    100    4    0    0    0    0    0    0    0    0    0    0    0;
    3877    35.95    6.39    40    -10    1.015185    100    1    100    23.97    0    0    0    0    0    0    0    0    0    0    0;
    3878    27.67    4.45    30    -10    1.027132    100    1    100    18.45    0    0    0    0    0    0    0    0    0    0    0;
    3880    18.1    0.8    10    -10    1.007227    100    1    100    12.07    0    0    0    0    0    0    0    0    0    0    0;
    3893    16.08    -1.58    10    -10    1.025595    100    1    100    10.72    0    0    0    0    0    0    0    0    0    0    0;
    3894    3.84    0.45    10    -10    1.030843    100    1    100    2.56    0    0    0    0    0    0    0    0    0    0    0;
    3899    36.42    7.96    30    -10    1.029166    100    1    100    24.28    0    0    0    0    0    0    0    0    0    0    0;
    3903    49.08    7.63    60    -20    0.988537    100    1    100    32.72    0    0    0    0    0    0    0    0    0    0    0;
    3904    93.77    48.62    60    -20    1.054388    100    1    200    62.51    0    0    0    0    0    0    0    0    0    0    0;
    3906    28.92    12.55    40    -10    1.019357    100    1    100    19.28    0    0    0    0    0    0    0    0    0    0    0;
    3907    28.92    12.55    40    -10    1.019357    100    1    100    19.28    0    0    0    0    0    0    0    0    0    0    0;
    3908    28.92    12.55    40    -10    1.019357    100    1    100    19.28    0    0    0    0    0    0    0    0    0    0    0;
    3909    28.92    12.55    40    -10    1.019357    100    1    100    19.28    0    0    0    0    0    0    0    0    0    0    0;
    3910    28.92    12.55    40    -10    1.019357    100    1    100    19.28    0    0    0    0    0    0    0    0    0    0    0;
    3911    28.92    12.55    40    -10    1.019357    100    1    100    19.28    0    0    0    0    0    0    0    0    0    0    0;
    3912    49.34    9.15    40    -10    1.034597    100    1    100    32.89    0    0    0    0    0    0    0    0    0    0    0;
    3913    52.7    8.59    60    -20    1.008149    100    1    200    35.13    0    0    0    0    0    0    0    0    0    0    0;
    3914    93.77    48.62    60    -20    1.054388    100    1    200    62.51    0    0    0    0    0    0    0    0    0    0    0;
    3915    36.77    13.93    30    -10    1.042317    100    1    100    24.51    0    0    0    0    0    0    0    0    0    0    0;
    3916    28.12    1.08    30    -10    1.028994    100    1    100    18.75    0    0    0    0    0    0    0    0    0    0    0;
    3922    100.29    29.56    60    -20    1.064335    100    1    300    66.86    0    0    0    0    0    0    0    0    0    0    0;
    3926    230    25.76    140    -50    0.984593    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    3929    18.32    -0.94    10    -10    0.995077    100    1    100    12.21    0    0    0    0    0    0    0    0    0    0    0;
    3934    30.46    6.53    20    -10    0.997643    100    1    100    20.31    0    0    0    0    0    0    0    0    0    0    0;
    3939    210    15.07    130    -60    0.980209    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    3943    174.02    89.48    210    -50    1.046877    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    3947    30.07    6.48    30    -10    1.058835    100    1    100    20.05    0    0    0    0    0    0    0    0    0    0    0;
    3948    58.8    -10.54    30    -30    0.9646    100    1    200    39.2    0    0    0    0    0    0    0    0    0    0    0;
    3962    88.32    56.36    60    -20    1.127961    100    1    200    58.88    0    0    0    0    0    0    0    0    0    0    0;
    3968    44.1    5.46    50    -20    0.988831    100    1    100    29.4    0    0    0    0    0    0    0    0    0    0    0;
    3971    72.47    11.44    60    -20    1.019231    100    1    200    48.31    0    0    0    0    0    0    0    0    0    0    0;
    3984    227.37    10.01    160    -40    1.028414    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    3990    27.19    6.05    30    -10    1.014542    100    1    100    18.13    0    0    0    0    0    0    0    0    0    0    0;
    3997    96.9    14.27    60    -20    1.033735    100    1    200    64.6    0    0    0    0    0    0    0    0    0    0    0;
    4000    100.41    11.92    60    -20    1.038747    100    1    300    66.94    0    0    0    0    0    0    0    0    0    0    0;
    4004    90.48    33.58    60    -20    1.043665    100    1    200    60.32    0    0    0    0    0    0    0    0    0    0    0;
    4009    0.08    -0.15    10    -10    1.016106    100    1    100    0.05    0    0    0    0    0    0    0    0    0    0    0;
    4011    25.24    9.06    30    -10    1.045295    100    1    100    16.83    0    0    0    0    0    0    0    0    0    0    0;
    4013    200.33    74.16    210    -50    1.024096    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    4020    28.05    6.93    30    -10    1.035469    100    1    100    18.7    0    0    0    0    0    0    0    0    0    0    0;
    4021    28.05    6.93    30    -10    1.035469    100    1    100    18.7    0    0    0    0    0    0    0    0    0    0    0;
    4022    38.97    3.58    30    -10    1.048029    100    1    100    25.98    0    0    0    0    0    0    0    0    0    0    0;
    4024    27.42    7.69    30    -10    1.049669    100    1    100    18.28    0    0    0    0    0    0    0    0    0    0    0;
    4025    27.42    7.69    30    -10    1.049669    100    1    100    18.28    0    0    0    0    0    0    0    0    0    0    0;
    4026    23.99    10.2    30    -10    1.045658    100    1    100    15.99    0    0    0    0    0    0    0    0    0    0    0;
    4027    23.99    10.2    30    -10    1.045658    100    1    100    15.99    0    0    0    0    0    0    0    0    0    0    0;
    4039    30.91    13.15    30    -10    1.040404    100    1    100    20.61    0    0    0    0    0    0    0    0    0    0    0;
    4040    30.91    13.15    30    -10    1.040404    100    1    100    20.61    0    0    0    0    0    0    0    0    0    0    0;
    4041    17.82    3.95    30    -10    1.066829    100    1    100    11.88    0    0    0    0    0    0    0    0    0    0    0;
    4042    30.91    13.15    30    -10    1.040404    100    1    100    20.61    0    0    0    0    0    0    0    0    0    0    0;
    4043    28.62    19.42    30    -10    1.048055    100    1    100    19.08    0    0    0    0    0    0    0    0    0    0    0;
    4044    28.62    19.42    30    -10    1.048055    100    1    100    19.08    0    0    0    0    0    0    0    0    0    0    0;
    4045    39.58    7.79    30    -10    1.022502    100    1    100    26.39    0    0    0    0    0    0    0    0    0    0    0;
    4047    36.43    14.37    30    -10    1.048211    100    1    100    24.29    0    0    0    0    0    0    0    0    0    0    0;
    4048    26.97    7.32    30    -10    1.049221    100    1    100    17.98    0    0    0    0    0    0    0    0    0    0    0;
    4049    29.57    20.51    30    -10    1.041409    100    1    100    19.71    0    0    0    0    0    0    0    0    0    0    0;
    4052    42.63    9.46    30    -10    1.001216    100    1    100    28.42    0    0    0    0    0    0    0    0    0    0    0;
    4053    90.32    31.5    60    -20    1.035102    100    1    200    60.21    0    0    0    0    0    0    0    0    0    0    0;
    4054    90.32    31.5    60    -20    1.035102    100    1    200    60.21    0    0    0    0    0    0    0    0    0    0    0;
    4056    90.32    31.5    60    -20    1.035102    100    1    200    60.21    0    0    0    0    0    0    0    0    0    0    0;
    4057    86.85    27.93    60    -20    1.028397    100    1    200    57.9    0    0    0    0    0    0    0    0    0    0    0;
    4058    86.85    27.93    60    -20    1.028397    100    1    200    57.9    0    0    0    0    0    0    0    0    0    0    0;
    4059    86.85    27.93    60    -20    1.028397    100    1    200    57.9    0    0    0    0    0    0    0    0    0    0    0;
    4060    86.85    27.93    60    -20    1.028397    100    1    200    57.9    0    0    0    0    0    0    0    0    0    0    0;
    4061    86.85    27.93    60    -20    1.028397    100    1    200    57.9    0    0    0    0    0    0    0    0    0    0    0;
    4062    86.85    27.93    60    -20    1.028397    100    1    200    57.9    0    0    0    0    0    0    0    0    0    0    0;
    4063    43.29    23.54    60    -20    1.035771    100    1    100    28.86    0    0    0    0    0    0    0    0    0    0    0;
    4066    49.88    7.11    40    -10    1.013219    100    1    100    33.25    0    0    0    0    0    0    0    0    0    0    0;
    4067    49.88    7.11    40    -10    1.013219    100    1    100    33.25    0    0    0    0    0    0    0    0    0    0    0;
    4068    49.88    7.11    40    -10    1.013219    100    1    100    33.25    0    0    0    0    0    0    0    0    0    0    0;
    4069    49.88    7.11    40    -10    1.013219    100    1    100    33.25    0    0    0    0    0    0    0    0    0    0    0;
    4074    31.92    6.07    30    -10    1.027264    100    1    100    21.28    0    0    0    0    0    0    0    0    0    0    0;
    4083    277.24    62.37    160    -40    1.023361    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    4084    277.21    61.8    160    -40    1.023418    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    4085    5    2.04    10    -10    1.009821    100    1    100    3.33    0    0    0    0    0    0    0    0    0    0    0;
    4087    277.21    61.8    160    -40    1.023418    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    4102    319.18    33.68    210    -50    1.026027    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    4116    -143.87    -1.92    20    -20    0.96498    100    1    100    -191.83    0    0    0    0    0    0    0    0    0    0    0;
    4120    74.78    41.98    60    -20    1.04914    100    1    200    49.85    0    0    0    0    0    0    0    0    0    0    0;
    4126    34.43    7.93    30    -10    1.013384    100    1    100    22.95    0    0    0    0    0    0    0    0    0    0    0;
    4130    223.9    28.79    160    -40    0.992143    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    4133    36.8    6.62    30    -10    1.03058    100    1    100    24.53    0    0    0    0    0    0    0    0    0    0    0;
    4135    40.49    8.06    30    -10    1.036966    100    1    100    26.99    0    0    0    0    0    0    0    0    0    0    0;
    4136    59.71    48.45    60    -20    1.060489    100    1    200    39.81    0    0    0    0    0    0    0    0    0    0    0;
    4137    78.19    5.27    60    -20    1.025746    100    1    200    52.13    0    0    0    0    0    0    0    0    0    0    0;
    4138    78.19    5.27    60    -20    1.025746    100    1    200    52.13    0    0    0    0    0    0    0    0    0    0    0;
    4139    78.19    5.27    60    -20    1.025746    100    1    200    52.13    0    0    0    0    0    0    0    0    0    0    0;
    4140    78.21    5.29    60    -20    1.025803    100    1    200    52.14    0    0    0    0    0    0    0    0    0    0    0;
    4141    78.21    5.29    60    -20    1.025803    100    1    200    52.14    0    0    0    0    0    0    0    0    0    0    0;
    4143    78.21    5.29    60    -20    1.025803    100    1    200    52.14    0    0    0    0    0    0    0    0    0    0    0;
    4144    76.33    5.57    60    -20    1.027882    100    1    200    50.89    0    0    0    0    0    0    0    0    0    0    0;
    4145    95.62    39.51    60    -20    1.057682    100    1    200    63.75    0    0    0    0    0    0    0    0    0    0    0;
    4151    29.25    3.13    40    -10    1.008035    100    1    100    19.5    0    0    0    0    0    0    0    0    0    0    0;
    4152    32.29    8.39    40    -10    1.015318    100    1    100    21.53    0    0    0    0    0    0    0    0    0    0    0;
    4154    32.72    7.26    30    -10    1.016616    100    1    100    21.81    0    0    0    0    0    0    0    0    0    0    0;
    4155    76.7    4.41    60    -20    1.02424    100    1    200    51.13    0    0    0    0    0    0    0    0    0    0    0;
    4156    76.7    4.41    60    -20    1.02424    100    1    200    51.13    0    0    0    0    0    0    0    0    0    0    0;
    4157    97.15    3.14    60    -20    1.026566    100    1    200    64.77    0    0    0    0    0    0    0    0    0    0    0;
    4158    97.15    3.14    60    -20    1.026566    100    1    200    64.77    0    0    0    0    0    0    0    0    0    0    0;
    4159    69.46    4.37    60    -20    1.041381    100    1    200    46.31    0    0    0    0    0    0    0    0    0    0    0;
    4160    97.15    3.14    60    -20    1.026566    100    1    200    64.77    0    0    0    0    0    0    0    0    0    0    0;
    4161    69.46    4.37    60    -20    1.041381    100    1    200    46.31    0    0    0    0    0    0    0    0    0    0    0;
    4162    31.64    8.73    40    -10    0.997106    100    1    100    21.09    0    0    0    0    0    0    0    0    0    0    0;
    4163    73.94    10.77    60    -20    1.027512    100    1    200    49.29    0    0    0    0    0    0    0    0    0    0    0;
    4164    73.94    10.77    60    -20    1.027512    100    1    200    49.29    0    0    0    0    0    0    0    0    0    0    0;
    4166    18.58    13.67    30    -10    1.061581    100    1    100    12.39    0    0    0    0    0    0    0    0    0    0    0;
    4167    31.57    7.72    30    -10    1.008948    100    1    100    21.05    0    0    0    0    0    0    0    0    0    0    0;
    4171    27.95    4.02    30    -10    1.016461    100    1    100    18.63    0    0    0    0    0    0    0    0    0    0    0;
    4181    39.44    10.06    40    -10    1.021987    100    1    100    26.29    0    0    0    0    0    0    0    0    0    0    0;
    4182    80.74    25.03    60    -20    1.061099    100    1    200    53.83    0    0    0    0    0    0    0    0    0    0    0;
    4183    80.74    25.03    60    -20    1.061099    100    1    200    53.83    0    0    0    0    0    0    0    0    0    0    0;
    4185    80.74    25.03    60    -20    1.061099    100    1    200    53.83    0    0    0    0    0    0    0    0    0    0    0;
    4187    80.74    25.03    60    -20    1.061099    100    1    200    53.83    0    0    0    0    0    0    0    0    0    0    0;
    4190    50    -1.48    30    -20    0.985642    100    1    200    33.33    0    0    0    0    0    0    0    0    0    0    0;
    4191    36.8    6.62    30    -10    1.03058    100    1    100    24.53    0    0    0    0    0    0    0    0    0    0    0;
    4193    38.51    8.85    30    -10    1.03425    100    1    100    25.67    0    0    0    0    0    0    0    0    0    0    0;
    4195    300.49    77.66    210    -50    1.049436    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    4196    5    0.52    10    -10    1.019692    100    1    100    3.33    0    0    0    0    0    0    0    0    0    0    0;
    4197    360.13    84.68    210    -50    1.005717    100    1    800    200    0    0    0    0    0    0    0    0    0    0    0;
    4200    21.05    5.06    30    -10    1.070991    100    1    100    14.03    0    0    0    0    0    0    0    0    0    0    0;
    4202    300    -14.29    100    -100    1.001419    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    4203    74.8    42.23    60    -20    1.046905    100    1    200    49.87    0    0    0    0    0    0    0    0    0    0    0;
    4206    50.29    10.48    40    -10    1.031165    100    1    200    33.53    0    0    0    0    0    0    0    0    0    0    0;
    4207    91.34    21.91    60    -20    1.030656    100    1    200    60.89    0    0    0    0    0    0    0    0    0    0    0;
    4208    151.81    0.39    100    -50    1.017341    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    4209    95.02    8.09    60    -20    1.023144    100    1    200    63.35    0    0    0    0    0    0    0    0    0    0    0;
    4214    91.34    21.91    60    -20    1.030656    100    1    200    60.89    0    0    0    0    0    0    0    0    0    0    0;
    4217    25.35    8.5    40    -10    1.018631    100    1    100    16.9    0    0    0    0    0    0    0    0    0    0    0;
    4226    262.9    48.53    160    -40    1.027461    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    4234    45.38    12.31    60    -20    0.990977    100    1    100    30.25    0    0    0    0    0    0    0    0    0    0    0;
    4235    12.3    0.28    10    -10    1.011745    100    1    100    8.2    0    0    0    0    0    0    0    0    0    0    0;
    4237    6.52    -0.06    10    -10    0.994601    100    1    100    4.35    0    0    0    0    0    0    0    0    0    0    0;
    4240    67    8.72    40    -10    0.992643    100    1    200    44.67    0    0    0    0    0    0    0    0    0    0    0;
    4242    72.17    16.24    60    -20    1.022616    100    1    200    48.11    0    0    0    0    0    0    0    0    0    0    0;
    4245    227.21    72.31    210    -50    1.063358    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    4252    34.86    4.81    30    -10    1.050901    100    1    100    23.24    0    0    0    0    0    0    0    0    0    0    0;
    4253    165.7    155.15    160    -40    1.077217    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    4254    165.7    155.15    160    -40    1.077217    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    4256    22.38    13.57    30    -10    1.011374    100    1    100    14.92    0    0    0    0    0    0    0    0    0    0    0;
    4259    8.4    -0.84    10    -10    1.010516    100    1    100    5.6    0    0    0    0    0    0    0    0    0    0    0;
    4261    158.9    35.36    100    -30    0.993468    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    4264    36.42    7.96    30    -10    1.029166    100    1    100    24.28    0    0    0    0    0    0    0    0    0    0    0;
    4267    36.8    -2.54    30    -30    0.98379    100    1    100    24.53    0    0    0    0    0    0    0    0    0    0    0;
    4274    227.2    72.57    210    -50    1.063453    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    4282    36.22    11.19    30    -10    1.003847    100    1    100    24.15    0    0    0    0    0    0    0    0    0    0    0;
    4284    95.25    8.91    60    -20    1.058465    100    1    200    63.5    0    0    0    0    0    0    0    0    0    0    0;
    4285    95.25    8.91    60    -20    1.058465    100    1    200    63.5    0    0    0    0    0    0    0    0    0    0    0;
    4286    95.25    8.91    60    -20    1.058465    100    1    200    63.5    0    0    0    0    0    0    0    0    0    0    0;
    4287    95.25    8.91    60    -20    1.058465    100    1    200    63.5    0    0    0    0    0    0    0    0    0    0    0;
    4288    95.25    8.91    60    -20    1.058465    100    1    200    63.5    0    0    0    0    0    0    0    0    0    0    0;
    4290    95.25    8.91    60    -20    1.058465    100    1    200    63.5    0    0    0    0    0    0    0    0    0    0    0;
    4298    38.79    7.11    30    -10    1.035838    100    1    100    25.86    0    0    0    0    0    0    0    0    0    0    0;
    4301    93.04    14.9    60    -20    1.017638    100    1    200    62.03    0    0    0    0    0    0    0    0    0    0    0;
    4309    72.61    29.56    60    -20    1.041629    100    1    200    48.41    0    0    0    0    0    0    0    0    0    0    0;
    4310    380.17    55.84    210    -50    1.059635    100    1    800    200    0    0    0    0    0    0    0    0    0    0    0;
    4314    48.81    10.42    40    -10    1.017273    100    1    100    32.54    0    0    0    0    0    0    0    0    0    0    0;
    4324    27.81    13.1    30    -10    1.016415    100    1    100    18.54    0    0    0    0    0    0    0    0    0    0    0;
    4326    29.43    7.09    30    -10    1.028438    100    1    100    19.62    0    0    0    0    0    0    0    0    0    0    0;
    4331    50    -0.52    30    -20    0.992476    100    1    200    33.33    0    0    0    0    0    0    0    0    0    0    0;
    4337    20.16    7.15    20    -10    1.020298    100    1    100    13.44    0    0    0    0    0    0    0    0    0    0    0;
    4339    37.67    5.32    20    -10    1.027032    100    1    100    25.12    0    0    0    0    0    0    0    0    0    0    0;
    4343    48.81    10.42    40    -10    1.017273    100    1    100    32.54    0    0    0    0    0    0    0    0    0    0    0;
    4344    18.74    6.56    30    -10    1.02868    100    1    100    12.49    0    0    0    0    0    0    0    0    0    0    0;
    4345    48.81    10.42    40    -10    1.017273    100    1    100    32.54    0    0    0    0    0    0    0    0    0    0    0;
    4347    83.78    15.02    60    -20    1.033534    100    1    200    55.85    0    0    0    0    0    0    0    0    0    0    0;
    4353    50.6    9.87    30    -20    1.012422    100    1    200    33.73    0    0    0    0    0    0    0    0    0    0    0;
    4354    37.08    5.51    30    -10    1.021005    100    1    100    24.72    0    0    0    0    0    0    0    0    0    0    0;
    4366    25.01    5.98    30    -10    0.999838    100    1    100    16.67    0    0    0    0    0    0    0    0    0    0    0;
    4367    350.88    -13.06    210    -50    1.037481    100    1    800    200    0    0    0    0    0    0    0    0    0    0    0;
    4371    305.43    40.11    210    -50    1.031705    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    4376    328.01    53.95    210    -50    1.05097    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    4378    328.01    53.95    210    -50    1.05097    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    4379    328.01    53.95    210    -50    1.05097    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    4380    328.01    53.95    210    -50    1.05097    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    4384    38.02    11.21    30    -10    1.043087    100    1    100    25.35    0    0    0    0    0    0    0    0    0    0    0;
    4385    18.92    10.7    30    -10    1.056129    100    1    100    12.61    0    0    0    0    0    0    0    0    0    0    0;
    4386    18.92    10.7    30    -10    1.056129    100    1    100    12.61    0    0    0    0    0    0    0    0    0    0    0;
    4387    18.92    10.7    30    -10    1.056129    100    1    100    12.61    0    0    0    0    0    0    0    0    0    0    0;
    4392    29.4    6.58    40    -20    1.034872    100    1    100    19.6    0    0    0    0    0    0    0    0    0    0    0;
    4393    62.61    24.83    60    -20    1.034646    100    1    200    41.74    0    0    0    0    0    0    0    0    0    0    0;
    4400    277.26    31.82    210    -50    1.04876    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    4403    57.51    17.72    40    -10    1.029323    100    1    200    38.34    0    0    0    0    0    0    0    0    0    0    0;
    4405    24.65    6.97    30    -10    1.038344    100    1    100    16.43    0    0    0    0    0    0    0    0    0    0    0;
    4411    39.43    5.93    30    -10    1.017582    100    1    100    26.29    0    0    0    0    0    0    0    0    0    0    0;
    4422    53.99    18.23    40    -10    1.062896    100    1    200    35.99    0    0    0    0    0    0    0    0    0    0    0;
    4423    2.5    0.07    10    -10    0.984601    100    1    100    1.67    0    0    0    0    0    0    0    0    0    0    0;
    4424    53.99    18.23    40    -10    1.062896    100    1    200    35.99    0    0    0    0    0    0    0    0    0    0    0;
    4425    53.99    18.23    40    -10    1.062896    100    1    200    35.99    0    0    0    0    0    0    0    0    0    0    0;
    4426    27.96    5.11    30    -10    1.029009    100    1    100    18.64    0    0    0    0    0    0    0    0    0    0    0;
    4427    27.96    5.11    30    -10    1.029009    100    1    100    18.64    0    0    0    0    0    0    0    0    0    0    0;
    4430    17.09    6.06    30    -10    1.033479    100    1    100    11.39    0    0    0    0    0    0    0    0    0    0    0;
    4432    27.73    2    30    -10    1.030407    100    1    100    18.49    0    0    0    0    0    0    0    0    0    0    0;
    4433    27.73    2    30    -10    1.030407    100    1    100    18.49    0    0    0    0    0    0    0    0    0    0    0;
    4434    27.73    2    30    -10    1.030407    100    1    100    18.49    0    0    0    0    0    0    0    0    0    0    0;
    4440    36.77    13.93    30    -10    1.042317    100    1    100    24.51    0    0    0    0    0    0    0    0    0    0    0;
    4443    353.02    203.37    210    -50    1.128032    100    1    800    200    0    0    0    0    0    0    0    0    0    0    0;
    4448    264.57    207.6    210    -50    1.127182    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    4449    34.37    6.67    30    -10    1.035406    100    1    100    22.91    0    0    0    0    0    0    0    0    0    0    0;
    4451    47.36    7.24    40    -10    1.026147    100    1    100    31.57    0    0    0    0    0    0    0    0    0    0    0;
    4452    200.58    41.06    210    -50    1.044746    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    4453    47.36    7.24    40    -10    1.026147    100    1    100    31.57    0    0    0    0    0    0    0    0    0    0    0;
    4454    39.82    7.25    40    -10    1.026722    100    1    100    26.55    0    0    0    0    0    0    0    0    0    0    0;
    4455    58.52    7.84    40    -10    1.025977    100    1    200    39.01    0    0    0    0    0    0    0    0    0    0    0;
    4456    39.82    7.25    40    -10    1.026722    100    1    100    26.55    0    0    0    0    0    0    0    0    0    0    0;
    4457    39.82    7.25    40    -10    1.026722    100    1    100    26.55    0    0    0    0    0    0    0    0    0    0    0;
    4458    42.33    15.72    40    -10    1.031695    100    1    100    28.22    0    0    0    0    0    0    0    0    0    0    0;
    4460    52.53    15.88    40    -10    1.02748    100    1    200    35.02    0    0    0    0    0    0    0    0    0    0    0;
    4461    47.36    7.24    40    -10    1.026147    100    1    100    31.57    0    0    0    0    0    0    0    0    0    0    0;
    4470    95.62    39.51    60    -20    1.057682    100    1    200    63.75    0    0    0    0    0    0    0    0    0    0    0;
    4473    188.54    108.59    210    -50    1.037029    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    4480    17.64    4.13    30    -10    1.031189    100    1    100    11.76    0    0    0    0    0    0    0    0    0    0    0;
    4481    33.27    9.43    40    -10    1.025116    100    1    100    22.18    0    0    0    0    0    0    0    0    0    0    0;
    4483    32.98    7.31    30    -10    1.054159    100    1    100    21.99    0    0    0    0    0    0    0    0    0    0    0;
    4484    33.28    7.19    40    -10    1.022819    100    1    100    22.19    0    0    0    0    0    0    0    0    0    0    0;
    4488    3.65    0.04    10    -10    0.982004    100    1    100    2.43    0    0    0    0    0    0    0    0    0    0    0;
    4495    100.41    11.92    60    -20    1.038747    100    1    300    66.94    0    0    0    0    0    0    0    0    0    0    0;
    4499    72.47    11.44    60    -20    1.019231    100    1    200    48.31    0    0    0    0    0    0    0    0    0    0    0;
    4501    32.52    9.41    30    -10    1.028707    100    1    100    21.68    0    0    0    0    0    0    0    0    0    0    0;
    4505    227.37    10.01    160    -40    1.028414    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    4509    550.03    481.13    520    -120    1.061212    100    1    1200    300    0    0    0    0    0    0    0    0    0    0    0;
    4512    32.52    9.41    30    -10    1.028707    100    1    100    21.68    0    0    0    0    0    0    0    0    0    0    0;
    4513    20.33    6.46    30    -10    0.990908    100    1    100    13.55    0    0    0    0    0    0    0    0    0    0    0;
    4517    290    -23.36    100    -100    0.971901    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    4526    85    -13.61    60    -60    0.969146    100    1    200    56.67    0    0    0    0    0    0    0    0    0    0    0;
    4534    30.04    7.71    30    -10    1.011489    100    1    100    20.03    0    0    0    0    0    0    0    0    0    0    0;
    4535    30.04    7.71    30    -10    1.011489    100    1    100    20.03    0    0    0    0    0    0    0    0    0    0    0;
    4537    30.04    7.71    30    -10    1.011489    100    1    100    20.03    0    0    0    0    0    0    0    0    0    0    0;
    4539    31.35    11.33    30    -10    1.043357    100    1    100    20.9    0    0    0    0    0    0    0    0    0    0    0;
    4540    22.02    10.78    30    -10    1.026425    100    1    100    14.68    0    0    0    0    0    0    0    0    0    0    0;
    4547    33.09    8.73    30    -10    1.040215    100    1    100    22.06    0    0    0    0    0    0    0    0    0    0    0;
    4548    33.09    8.73    30    -10    1.040215    100    1    100    22.06    0    0    0    0    0    0    0    0    0    0    0;
    4549    33.09    8.73    30    -10    1.040215    100    1    100    22.06    0    0    0    0    0    0    0    0    0    0    0;
    4550    33.09    8.73    30    -10    1.040215    100    1    100    22.06    0    0    0    0    0    0    0    0    0    0    0;
    4551    33.09    8.73    30    -10    1.040215    100    1    100    22.06    0    0    0    0    0    0    0    0    0    0    0;
    4552    33.09    8.73    30    -10    1.040215    100    1    100    22.06    0    0    0    0    0    0    0    0    0    0    0;
    4553    28.95    9.55    30    -10    1.01638    100    1    100    19.3    0    0    0    0    0    0    0    0    0    0    0;
    4554    33.09    8.73    30    -10    1.040215    100    1    100    22.06    0    0    0    0    0    0    0    0    0    0    0;
    4563    28.83    4.62    30    -10    1.019144    100    1    100    19.22    0    0    0    0    0    0    0    0    0    0    0;
    4572    32.46    19.3    30    -10    1.04927    100    1    100    21.64    0    0    0    0    0    0    0    0    0    0    0;
    4573    90.48    33.58    60    -20    1.043665    100    1    200    60.32    0    0    0    0    0    0    0    0    0    0    0;
    4576    82.6    2.11    60    -20    1.02421    100    1    200    55.07    0    0    0    0    0    0    0    0    0    0    0;
    4577    82.6    2.11    60    -20    1.02421    100    1    200    55.07    0    0    0    0    0    0    0    0    0    0    0;
    4578    82.6    2.11    60    -20    1.02421    100    1    200    55.07    0    0    0    0    0    0    0    0    0    0    0;
    4580    82.6    2.11    60    -20    1.02421    100    1    200    55.07    0    0    0    0    0    0    0    0    0    0    0;
    4585    92.4    2.72    60    -20    1.014507    100    1    200    61.6    0    0    0    0    0    0    0    0    0    0    0;
    4590    28.8    6.92    30    -10    1.000808    100    1    100    19.2    0    0    0    0    0    0    0    0    0    0    0;
    4594    31.92    6.07    30    -10    1.027264    100    1    100    21.28    0    0    0    0    0    0    0    0    0    0    0;
    4598    78.37    30.34    60    -20    1.032985    100    1    200    52.25    0    0    0    0    0    0    0    0    0    0    0;
    4602    78.37    30.34    60    -20    1.032985    100    1    200    52.25    0    0    0    0    0    0    0    0    0    0    0;
    4603    78.37    30.34    60    -20    1.032985    100    1    200    52.25    0    0    0    0    0    0    0    0    0    0    0;
    4604    78.37    30.34    60    -20    1.032985    100    1    200    52.25    0    0    0    0    0    0    0    0    0    0    0;
    4607    23.07    4.45    30    -10    1.026025    100    1    100    15.38    0    0    0    0    0    0    0    0    0    0    0;
    4611    0.99    -0.05    10    -10    1.015919    100    1    100    0.66    0    0    0    0    0    0    0    0    0    0    0;
    4612    290.07    141.78    210    -50    1.033649    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    4614    22.5    5.53    10    0    1.039055    100    1    100    15    0    0    0    0    0    0    0    0    0    0    0;
    4616    319.18    33.68    210    -50    1.026027    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    4617    39.78    18.08    30    -10    1.041665    100    1    100    26.52    0    0    0    0    0    0    0    0    0    0    0;
    4618    20    3.75    30    -10    1.024278    100    1    100    13.33    0    0    0    0    0    0    0    0    0    0    0;
    4619    20    3.75    30    -10    1.024278    100    1    100    13.33    0    0    0    0    0    0    0    0    0    0    0;
    4622    162.61    110.24    210    -50    1.054046    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    4626    43.17    6.95    30    -10    1.015029    100    1    100    28.78    0    0    0    0    0    0    0    0    0    0    0;
    4627    43.17    6.95    30    -10    1.015029    100    1    100    28.78    0    0    0    0    0    0    0    0    0    0    0;
    4630    43.17    6.95    30    -10    1.015029    100    1    100    28.78    0    0    0    0    0    0    0    0    0    0    0;
    4631    43.17    6.95    30    -10    1.015029    100    1    100    28.78    0    0    0    0    0    0    0    0    0    0    0;
    4633    43.17    6.95    30    -10    1.015029    100    1    100    28.78    0    0    0    0    0    0    0    0    0    0    0;
    4634    43.17    6.95    30    -10    1.015029    100    1    100    28.78    0    0    0    0    0    0    0    0    0    0    0;
    4635    43.17    6.95    30    -10    1.015029    100    1    100    28.78    0    0    0    0    0    0    0    0    0    0    0;
    4643    10.36    0.68    10    -10    1.012893    100    1    100    6.91    0    0    0    0    0    0    0    0    0    0    0;
    4644    14.76    0.22    10    -10    1.011577    100    1    100    9.84    0    0    0    0    0    0    0    0    0    0    0;
    4648    21.3    1.07    20    -10    1.032267    100    1    100    14.2    0    0    0    0    0    0    0    0    0    0    0;
    4652    83.69    18.55    60    -20    1.037564    100    1    200    55.79    0    0    0    0    0    0    0    0    0    0    0;
    4655    223.02    66.59    160    -40    1.042492    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    4656    223.02    66.59    160    -40    1.042492    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    4657    223.3    11.76    160    -40    1.026117    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    4658    223.3    11.76    160    -40    1.026117    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    4662    47.08    25.26    60    -20    1.055425    100    1    100    31.39    0    0    0    0    0    0    0    0    0    0    0;
    4663    47.08    25.26    60    -20    1.055425    100    1    100    31.39    0    0    0    0    0    0    0    0    0    0    0;
    4664    85.34    16.39    60    -20    1.053529    100    1    200    56.89    0    0    0    0    0    0    0    0    0    0    0;
    4665    85.34    16.39    60    -20    1.053529    100    1    200    56.89    0    0    0    0    0    0    0    0    0    0    0;
    4666    52.81    50.16    60    -20    1.055479    100    1    200    35.21    0    0    0    0    0    0    0    0    0    0    0;
    4668    31.3    -0.89    20    -20    0.998951    100    1    100    20.87    0    0    0    0    0    0    0    0    0    0    0;
    4670    330.71    4.92    210    -50    1.043049    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    4671    38.79    7.11    30    -10    1.035838    100    1    100    25.86    0    0    0    0    0    0    0    0    0    0    0;
    4675    40.49    8.06    30    -10    1.036966    100    1    100    26.99    0    0    0    0    0    0    0    0    0    0    0;
    4676    67.83    2.97    60    -20    1.059275    100    1    200    45.22    0    0    0    0    0    0    0    0    0    0    0;
    4677    67.83    2.97    60    -20    1.059275    100    1    200    45.22    0    0    0    0    0    0    0    0    0    0    0;
    4678    67.83    2.97    60    -20    1.059275    100    1    200    45.22    0    0    0    0    0    0    0    0    0    0    0;
    4679    86.9    4.11    60    -20    1.052163    100    1    200    57.93    0    0    0    0    0    0    0    0    0    0    0;
    4680    86.9    4.11    60    -20    1.052163    100    1    200    57.93    0    0    0    0    0    0    0    0    0    0    0;
    4683    79.77    4.15    60    -20    1.047117    100    1    200    53.18    0    0    0    0    0    0    0    0    0    0    0;
    4686    50.96    2.69    60    -20    1.028648    100    1    200    33.97    0    0    0    0    0    0    0    0    0    0    0;
    4690    32.57    7.29    30    -10    1.041748    100    1    100    21.71    0    0    0    0    0    0    0    0    0    0    0;
    4691    89.93    16.64    60    -20    1.037993    100    1    200    59.95    0    0    0    0    0    0    0    0    0    0    0;
    4692    219.98    31.44    210    -50    1.026746    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    4694    32.57    7.29    30    -10    1.041748    100    1    100    21.71    0    0    0    0    0    0    0    0    0    0    0;
    4695    253.65    108.56    140    -40    1.038587    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    4697    60.81    1.23    60    -20    1.039251    100    1    200    40.54    0    0    0    0    0    0    0    0    0    0    0;
    4698    89.93    16.64    60    -20    1.037993    100    1    200    59.95    0    0    0    0    0    0    0    0    0    0    0;
    4699    89.93    16.64    60    -20    1.037993    100    1    200    59.95    0    0    0    0    0    0    0    0    0    0    0;
    4702    32.57    7.29    30    -10    1.041748    100    1    100    21.71    0    0    0    0    0    0    0    0    0    0    0;
    4703    55.22    8.96    40    -10    1.017828    100    1    200    36.81    0    0    0    0    0    0    0    0    0    0    0;
    4704    45    -3.79    30    -30    0.939142    100    1    100    30    0    0    0    0    0    0    0    0    0    0    0;
    4707    32.57    7.29    30    -10    1.041748    100    1    100    21.71    0    0    0    0    0    0    0    0    0    0    0;
    4709    18.76    6.31    30    -10    1.033648    100    1    100    12.51    0    0    0    0    0    0    0    0    0    0    0;
    4710    350.89    113.2    210    -50    1.0447    100    1    800    200    0    0    0    0    0    0    0    0    0    0    0;
    4715    25.35    8.5    40    -10    1.018631    100    1    100    16.9    0    0    0    0    0    0    0    0    0    0    0;
    4718    287.65    2.21    210    -50    1.045544    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    4722    91.94    33.76    60    -20    1.048656    100    1    200    61.29    0    0    0    0    0    0    0    0    0    0    0;
    4723    91.94    33.76    60    -20    1.048656    100    1    200    61.29    0    0    0    0    0    0    0    0    0    0    0;
    4724    91.94    33.76    60    -20    1.048656    100    1    200    61.29    0    0    0    0    0    0    0    0    0    0    0;
    4725    91.94    33.76    60    -20    1.048656    100    1    200    61.29    0    0    0    0    0    0    0    0    0    0    0;
    4726    91.94    33.76    60    -20    1.048656    100    1    200    61.29    0    0    0    0    0    0    0    0    0    0    0;
    4727    91.94    33.76    60    -20    1.048656    100    1    200    61.29    0    0    0    0    0    0    0    0    0    0    0;
    4728    91.94    33.76    60    -20    1.048656    100    1    200    61.29    0    0    0    0    0    0    0    0    0    0    0;
    4729    91.94    33.76    60    -20    1.048656    100    1    200    61.29    0    0    0    0    0    0    0    0    0    0    0;
    4733    26.6    23.03    30    -10    1.043092    100    1    100    17.73    0    0    0    0    0    0    0    0    0    0    0;
    4738    26.6    23.03    30    -10    1.043092    100    1    100    17.73    0    0    0    0    0    0    0    0    0    0    0;
    4745    56.07    3.64    60    -20    1.04834    100    1    200    37.38    0    0    0    0    0    0    0    0    0    0    0;
    4746    1.46    0.07    10    -10    1.026568    100    1    100    0.98    0    0    0    0    0    0    0    0    0    0    0;
    4751    91.88    4.87    60    -20    1.046359    100    1    200    61.25    0    0    0    0    0    0    0    0    0    0    0;
    4752    88.85    23.49    60    -20    1.032344    100    1    200    59.23    0    0    0    0    0    0    0    0    0    0    0;
    4753    91.88    4.87    60    -20    1.046359    100    1    200    61.25    0    0    0    0    0    0    0    0    0    0    0;
    4757    262.9    48.53    160    -40    1.027461    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    4763    36.11    3.87    30    -10    1.024544    100    1    100    24.07    0    0    0    0    0    0    0    0    0    0    0;
    4764    42.35    6.03    40    -10    1.030832    100    1    100    28.23    0    0    0    0    0    0    0    0    0    0    0;
    4770    58.52    23.33    40    -10    1.023397    100    1    200    39.01    0    0    0    0    0    0    0    0    0    0    0;
    4771    37.44    17.23    40    -10    1.022819    100    1    100    24.96    0    0    0    0    0    0    0    0    0    0    0;
    4772    58.52    23.33    40    -10    1.023397    100    1    200    39.01    0    0    0    0    0    0    0    0    0    0    0;
    4773    58.52    23.33    40    -10    1.023397    100    1    200    39.01    0    0    0    0    0    0    0    0    0    0    0;
    4774    37.45    15.75    40    -10    1.026206    100    1    100    24.97    0    0    0    0    0    0    0    0    0    0    0;
    4775    50    -2.27    20    -20    0.993383    100    1    100    33.33    0    0    0    0    0    0    0    0    0    0    0;
    4777    34.86    4.81    30    -10    1.050901    100    1    100    23.24    0    0    0    0    0    0    0    0    0    0    0;
    4786    62.5    10.73    20    0    1.000057    100    1    200    41.67    0    0    0    0    0    0    0    0    0    0    0;
    4791    42.5    5.74    40    -10    1.031502    100    1    100    28.33    0    0    0    0    0    0    0    0    0    0    0;
    4792    42.5    5.74    40    -10    1.031502    100    1    100    28.33    0    0    0    0    0    0    0    0    0    0    0;
    4793    32.51    6.89    30    -10    1.011478    100    1    100    21.67    0    0    0    0    0    0    0    0    0    0    0;
    4796    15    5.62    10    0    1.034961    100    1    100    10    0    0    0    0    0    0    0    0    0    0    0;
    4809    97.12    8.38    60    -20    1.040009    100    1    200    64.75    0    0    0    0    0    0    0    0    0    0    0;
    4810    97.12    8.38    60    -20    1.040009    100    1    200    64.75    0    0    0    0    0    0    0    0    0    0    0;
    4811    97.12    8.38    60    -20    1.040009    100    1    200    64.75    0    0    0    0    0    0    0    0    0    0    0;
    4814    90.17    24.56    60    -20    1.06019    100    1    200    60.11    0    0    0    0    0    0    0    0    0    0    0;
    4823    22    10.36    20    0    1.014332    100    1    100    14.67    0    0    0    0    0    0    0    0    0    0    0;
    4837    65.21    12.85    60    -20    1.026243    100    1    200    43.47    0    0    0    0    0    0    0    0    0    0    0;
    4843    65.21    12.85    60    -20    1.026243    100    1    200    43.47    0    0    0    0    0    0    0    0    0    0    0;
    4844    65.21    12.85    60    -20    1.026243    100    1    200    43.47    0    0    0    0    0    0    0    0    0    0    0;
    4845    65.21    12.85    60    -20    1.026243    100    1    200    43.47    0    0    0    0    0    0    0    0    0    0    0;
    4846    65.21    12.85    60    -20    1.026243    100    1    200    43.47    0    0    0    0    0    0    0    0    0    0    0;
    4847    65.21    12.85    60    -20    1.026243    100    1    200    43.47    0    0    0    0    0    0    0    0    0    0    0;
    4855    288.69    133.24    160    -40    1.060956    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    4856    288.69    133.24    160    -40    1.060956    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    4857    256.4    117.4    160    -40    1.062536    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    4858    256.4    117.4    160    -40    1.062536    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    4859    222.47    102.94    160    -40    1.059942    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    4861    279.23    123.34    160    -40    1.05948    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    4862    279.23    123.34    160    -40    1.05948    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    4864    222.47    102.94    160    -40    1.059942    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    4870    18.74    3.61    30    -10    1.025271    100    1    100    12.49    0    0    0    0    0    0    0    0    0    0    0;
    4887    331.89    -5.79    210    -50    1.01898    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    4888    331.89    -5.79    210    -50    1.01898    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    4892    280.8    38.38    160    -40    1.024711    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    4893    280.8    38.38    160    -40    1.024711    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    4896    280.8    38.38    160    -40    1.024711    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    4897    280.8    38.38    160    -40    1.024711    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    4902    22.8    8.85    30    -10    1.045936    100    1    100    15.2    0    0    0    0    0    0    0    0    0    0    0;
    4903    22.8    8.85    30    -10    1.045936    100    1    100    15.2    0    0    0    0    0    0    0    0    0    0    0;
    4904    27.65    6.22    30    -10    1.058505    100    1    100    18.43    0    0    0    0    0    0    0    0    0    0    0;
    4905    27.65    6.22    30    -10    1.058505    100    1    100    18.43    0    0    0    0    0    0    0    0    0    0    0;
    4910    35.74    6.84    30    -10    1.040138    100    1    100    23.83    0    0    0    0    0    0    0    0    0    0    0;
    4917    21    0.7    10    -10    0.989071    100    1    100    14    0    0    0    0    0    0    0    0    0    0    0;
    4918    39.1    -2.22    20    -20    0.943436    100    1    100    26.07    0    0    0    0    0    0    0    0    0    0    0;
    4922    47.29    6.72    40    -10    1.04826    100    1    100    31.53    0    0    0    0    0    0    0    0    0    0    0;
    4924    56.84    10.43    40    -10    1.025724    100    1    200    37.89    0    0    0    0    0    0    0    0    0    0    0;
    4925    35.69    7.89    30    -10    1.017601    100    1    100    23.79    0    0    0    0    0    0    0    0    0    0    0;
    4926    19.96    23.09    30    -10    1.036433    100    1    100    13.31    0    0    0    0    0    0    0    0    0    0    0;
    4928    277.26    31.82    210    -50    1.04876    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    4931    36.7    9.55    30    -10    1.037501    100    1    100    24.47    0    0    0    0    0    0    0    0    0    0    0;
    4932    36.7    9.55    30    -10    1.037501    100    1    100    24.47    0    0    0    0    0    0    0    0    0    0    0;
    4934    36.91    13.33    30    -10    1.037973    100    1    100    24.61    0    0    0    0    0    0    0    0    0    0    0;
    4938    37.67    5.32    20    -10    1.027032    100    1    100    25.12    0    0    0    0    0    0    0    0    0    0    0;
    4939    38.53    9.19    30    -10    1.03611    100    1    100    25.69    0    0    0    0    0    0    0    0    0    0    0;
    4942    23.63    8.01    30    -10    1.038474    100    1    100    15.75    0    0    0    0    0    0    0    0    0    0    0;
    4943    23.63    8.01    30    -10    1.038474    100    1    100    15.75    0    0    0    0    0    0    0    0    0    0    0;
    4945    24.77    15.08    30    -10    1.042258    100    1    100    16.51    0    0    0    0    0    0    0    0    0    0    0;
    4946    24.77    15.08    30    -10    1.042258    100    1    100    16.51    0    0    0    0    0    0    0    0    0    0    0;
    4949    48.42    9.78    40    -10    1.01601    100    1    100    32.28    0    0    0    0    0    0    0    0    0    0    0;
    4952    249.55    64.24    210    -50    1.03281    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    4958    50.82    16.11    40    -10    1.025082    100    1    200    33.88    0    0    0    0    0    0    0    0    0    0    0;
    4959    677.41    27.58    520    -120    1.024274    100    1    1400    400    0    0    0    0    0    0    0    0    0    0    0;
    4963    57.59    10.86    40    -10    1.019736    100    1    200    38.39    0    0    0    0    0    0    0    0    0    0    0;
    4964    57.59    10.86    40    -10    1.019736    100    1    200    38.39    0    0    0    0    0    0    0    0    0    0    0;
    4967    16.67    4.68    30    -10    1.013686    100    1    100    11.11    0    0    0    0    0    0    0    0    0    0    0;
    4982    98.46    12.34    60    -20    1.01458    100    1    200    65.64    0    0    0    0    0    0    0    0    0    0    0;
    4983    7    0.65    10    -10    0.995619    100    1    100    4.67    0    0    0    0    0    0    0    0    0    0    0;
    4985    37.96    13.4    30    -10    1.073911    100    1    100    25.31    0    0    0    0    0    0    0    0    0    0    0;
    4987    38.04    7.18    30    -10    1.020265    100    1    100    25.36    0    0    0    0    0    0    0    0    0    0    0;
    4988    24.84    4.52    30    -10    1.022099    100    1    100    16.56    0    0    0    0    0    0    0    0    0    0    0;
    4998    72.47    11.44    60    -20    1.019231    100    1    200    48.31    0    0    0    0    0    0    0    0    0    0    0;
    5000    2.94    0.27    10    -10    1.008736    100    1    100    1.96    0    0    0    0    0    0    0    0    0    0    0;
    5007    34.37    6.67    30    -10    1.035406    100    1    100    22.91    0    0    0    0    0    0    0    0    0    0    0;
    5008    34.37    6.67    30    -10    1.035406    100    1    100    22.91    0    0    0    0    0    0    0    0    0    0    0;
    5009    34.37    6.67    30    -10    1.035406    100    1    100    22.91    0    0    0    0    0    0    0    0    0    0    0;
    5012    74.36    21.23    60    -20    1.032132    100    1    200    49.57    0    0    0    0    0    0    0    0    0    0    0;
    5013    74.36    21.23    60    -20    1.032132    100    1    200    49.57    0    0    0    0    0    0    0    0    0    0    0;
    5017    69.35    21.13    60    -20    1.032238    100    1    200    46.23    0    0    0    0    0    0    0    0    0    0    0;
    5018    69.35    21.13    60    -20    1.032238    100    1    200    46.23    0    0    0    0    0    0    0    0    0    0    0;
    5023    229.56    74.98    210    -50    1.052394    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    5025    21.69    5.19    30    -10    1.050987    100    1    100    14.46    0    0    0    0    0    0    0    0    0    0    0;
    5029    31.79    7.29    30    -10    1.005112    100    1    100    21.19    0    0    0    0    0    0    0    0    0    0    0;
    5034    256.62    49.7    210    -50    1.019932    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    5036    26.41    7.43    30    -10    1.038011    100    1    100    17.61    0    0    0    0    0    0    0    0    0    0    0;
    5037    16.71    0.01    30    -10    1.030988    100    1    100    11.14    0    0    0    0    0    0    0    0    0    0    0;
    5038    28.97    5.47    30    -10    1.043059    100    1    100    19.31    0    0    0    0    0    0    0    0    0    0    0;
    5050    17    0.3    10    -10    0.987146    100    1    100    11.33    0    0    0    0    0    0    0    0    0    0    0;
    5051    37.85    8.46    30    -10    1.035412    100    1    100    25.23    0    0    0    0    0    0    0    0    0    0    0;
    5052    37.85    8.46    30    -10    1.035412    100    1    100    25.23    0    0    0    0    0    0    0    0    0    0    0;
    5053    37.85    8.46    30    -10    1.035412    100    1    100    25.23    0    0    0    0    0    0    0    0    0    0    0;
    5054    17.6    22.53    30    -10    1.05667    100    1    100    11.73    0    0    0    0    0    0    0    0    0    0    0;
    5055    17.6    22.53    30    -10    1.05667    100    1    100    11.73    0    0    0    0    0    0    0    0    0    0    0;
    5056    17.6    22.53    30    -10    1.05667    100    1    100    11.73    0    0    0    0    0    0    0    0    0    0    0;
    5057    17.6    22.53    30    -10    1.05667    100    1    100    11.73    0    0    0    0    0    0    0    0    0    0    0;
    5058    349.51    198.35    210    -50    1.049254    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    5059    210.14    188.39    210    -50    1.083018    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    5060    210.14    188.39    210    -50    1.083018    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    5061    10.5    -0.35    10    -10    0.994858    100    1    100    7    0    0    0    0    0    0    0    0    0    0    0;
    5062    279.8    200.76    210    -50    1.056742    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    5063    279.8    200.76    210    -50    1.056742    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    5064    279.8    200.76    210    -50    1.056742    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    5065    349.51    198.35    210    -50    1.049254    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    5069    18.8    7.03    30    -10    0.995797    100    1    100    12.53    0    0    0    0    0    0    0    0    0    0    0;
    5070    15.94    -1.51    10    -10    0.999202    100    1    100    10.63    0    0    0    0    0    0    0    0    0    0    0;
    5071    18.8    7.03    30    -10    0.995797    100    1    100    12.53    0    0    0    0    0    0    0    0    0    0    0;
    5072    18.8    7.03    30    -10    0.995797    100    1    100    12.53    0    0    0    0    0    0    0    0    0    0    0;
    5073    18.8    7.03    30    -10    0.995797    100    1    100    12.53    0    0    0    0    0    0    0    0    0    0    0;
    5074    18.8    7.03    30    -10    0.995797    100    1    100    12.53    0    0    0    0    0    0    0    0    0    0    0;
    5076    19.26    2.33    30    -10    1.049756    100    1    100    12.84    0    0    0    0    0    0    0    0    0    0    0;
    5077    19.26    2.33    30    -10    1.049756    100    1    100    12.84    0    0    0    0    0    0    0    0    0    0    0;
    5078    19.26    2.33    30    -10    1.049756    100    1    100    12.84    0    0    0    0    0    0    0    0    0    0    0;
    5082    85.48    16.54    60    -20    1.029323    100    1    200    56.99    0    0    0    0    0    0    0    0    0    0    0;
    5084    227.2    71.82    210    -50    1.06339    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    5085    83.48    36.7    60    -20    1.041566    100    1    200    55.65    0    0    0    0    0    0    0    0    0    0    0;
    5086    83.48    36.7    60    -20    1.041566    100    1    200    55.65    0    0    0    0    0    0    0    0    0    0    0;
    5089    83.47    36.43    60    -20    1.039883    100    1    200    55.65    0    0    0    0    0    0    0    0    0    0    0;
    5090    83.47    36.43    60    -20    1.039883    100    1    200    55.65    0    0    0    0    0    0    0    0    0    0    0;
    5091    83.48    36.7    60    -20    1.041566    100    1    200    55.65    0    0    0    0    0    0    0    0    0    0    0;
    5092    83.48    36.7    60    -20    1.041566    100    1    200    55.65    0    0    0    0    0    0    0    0    0    0    0;
    5099    29.83    8.08    30    -10    1.015374    100    1    100    19.89    0    0    0    0    0    0    0    0    0    0    0;
    5109    21.17    9.91    30    -10    1.048748    100    1    100    14.11    0    0    0    0    0    0    0    0    0    0    0;
    5111    6.52    0.05    10    -10    0.996117    100    1    100    4.35    0    0    0    0    0    0    0    0    0    0    0;
    5116    32.34    -0.25    30    -20    1.013887    100    1    100    21.56    0    0    0    0    0    0    0    0    0    0    0;
    5122    19.12    15.11    30    -10    1.030744    100    1    100    12.75    0    0    0    0    0    0    0    0    0    0    0;
    5123    33.69    12.78    30    -10    1.043216    100    1    100    22.46    0    0    0    0    0    0    0    0    0    0    0;
    5126    38.57    10.56    30    -10    1.045141    100    1    100    25.71    0    0    0    0    0    0    0    0    0    0    0;
    5127    38.57    10.56    30    -10    1.045141    100    1    100    25.71    0    0    0    0    0    0    0    0    0    0    0;
    5128    19.12    15.11    30    -10    1.030744    100    1    100    12.75    0    0    0    0    0    0    0    0    0    0    0;
    5129    19.12    15.11    30    -10    1.030744    100    1    100    12.75    0    0    0    0    0    0    0    0    0    0    0;
    5130    19.12    15.11    30    -10    1.030744    100    1    100    12.75    0    0    0    0    0    0    0    0    0    0    0;
    5131    19.12    15.11    30    -10    1.030744    100    1    100    12.75    0    0    0    0    0    0    0    0    0    0    0;
    5133    19.12    15.11    30    -10    1.030744    100    1    100    12.75    0    0    0    0    0    0    0    0    0    0    0;
    5134    30.93    8.23    30    -10    1.035888    100    1    100    20.62    0    0    0    0    0    0    0    0    0    0    0;
    5135    319.18    33.68    210    -50    1.026027    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    5138    26.75    6.78    40    -10    1.024572    100    1    100    17.83    0    0    0    0    0    0    0    0    0    0    0;
    5143    96.9    14.27    60    -20    1.033735    100    1    200    64.6    0    0    0    0    0    0    0    0    0    0    0;
    5144    35.99    7.92    30    -10    1.017192    100    1    100    23.99    0    0    0    0    0    0    0    0    0    0    0;
    5145    18.68    3.68    30    -10    1.01785    100    1    100    12.45    0    0    0    0    0    0    0    0    0    0    0;
    5146    18.68    3.68    30    -10    1.01785    100    1    100    12.45    0    0    0    0    0    0    0    0    0    0    0;
    5147    18.68    3.68    30    -10    1.01785    100    1    100    12.45    0    0    0    0    0    0    0    0    0    0    0;
    5148    30.26    9.8    30    -10    1.024966    100    1    100    20.17    0    0    0    0    0    0    0    0    0    0    0;
    5151    18.67    5.94    30    -10    1.015505    100    1    100    12.45    0    0    0    0    0    0    0    0    0    0    0;
    5155    147.93    31.02    160    -40    1.044772    100    1    300    98.62    0    0    0    0    0    0    0    0    0    0    0;
    5158    141.75    -12.6    80    -80    0.98522    100    1    300    94.5    0    0    0    0    0    0    0    0    0    0    0;
    5159    96.9    14.27    60    -20    1.033735    100    1    200    64.6    0    0    0    0    0    0    0    0    0    0    0;
    5162    10    2.6    10    -10    1.008964    100    1    100    6.67    0    0    0    0    0    0    0    0    0    0    0;
    5163    96.9    14.27    60    -20    1.033735    100    1    200    64.6    0    0    0    0    0    0    0    0    0    0    0;
    5166    44.9    -0.09    60    -20    1.017024    100    1    100    29.93    0    0    0    0    0    0    0    0    0    0    0;
    5169    19.9    1.8    20    -10    1.040788    100    1    100    13.27    0    0    0    0    0    0    0    0    0    0    0;
    5177    25.46    7.25    30    -10    1.023095    100    1    100    16.97    0    0    0    0    0    0    0    0    0    0    0;
    5178    25.46    7.25    30    -10    1.023095    100    1    100    16.97    0    0    0    0    0    0    0    0    0    0    0;
    5187    37.08    5.51    30    -10    1.021005    100    1    100    24.72    0    0    0    0    0    0    0    0    0    0    0;
    5188    40.49    8.06    30    -10    1.036966    100    1    100    26.99    0    0    0    0    0    0    0    0    0    0    0;
    5192    180.86    44.37    160    -40    1.044001    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    5196    32.36    7.22    30    -10    1.028002    100    1    100    21.57    0    0    0    0    0    0    0    0    0    0    0;
    5202    30.6    -1.46    20    -20    0.99834    100    1    100    20.4    0    0    0    0    0    0    0    0    0    0    0;
    5207    332.21    116.49    210    -50    1.047444    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    5208    332.21    116.49    210    -50    1.047444    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    5210    0.51    0.04    10    -10    1.029935    100    1    100    0.34    0    0    0    0    0    0    0    0    0    0    0;
    5212    67.5    7.59    40    -10    1.021725    100    1    200    45    0    0    0    0    0    0    0    0    0    0    0;
    5223    359.06    76.72    210    -50    1.054235    100    1    800    200    0    0    0    0    0    0    0    0    0    0    0;
    5225    50.33    11.56    40    -10    1.037142    100    1    200    33.55    0    0    0    0    0    0    0    0    0    0    0;
    5226    50.33    11.56    40    -10    1.037142    100    1    200    33.55    0    0    0    0    0    0    0    0    0    0    0;
    5228    50.33    11.56    40    -10    1.037142    100    1    200    33.55    0    0    0    0    0    0    0    0    0    0    0;
    5229    50.33    11.56    40    -10    1.037142    100    1    200    33.55    0    0    0    0    0    0    0    0    0    0    0;
    5242    72.17    16.24    60    -20    1.022616    100    1    200    48.11    0    0    0    0    0    0    0    0    0    0    0;
    5243    56.17    4.09    60    -20    1.003094    100    1    200    37.45    0    0    0    0    0    0    0    0    0    0    0;
    5245    46.8    8.97    60    -20    0.993793    100    1    100    31.2    0    0    0    0    0    0    0    0    0    0    0;
    5246    72.17    16.24    60    -20    1.022616    100    1    200    48.11    0    0    0    0    0    0    0    0    0    0    0;
    5252    48.81    10.42    40    -10    1.017273    100    1    100    32.54    0    0    0    0    0    0    0    0    0    0    0;
    5254    0.26    -0.09    10    -10    1.024094    100    1    100    0.17    0    0    0    0    0    0    0    0    0    0    0;
    5260    286.96    43.74    160    -40    1.028088    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    5261    48.81    10.42    40    -10    1.017273    100    1    100    32.54    0    0    0    0    0    0    0    0    0    0    0;
    5262    48.81    10.42    40    -10    1.017273    100    1    100    32.54    0    0    0    0    0    0    0    0    0    0    0;
    5270    57.51    17.72    40    -10    1.029323    100    1    200    38.34    0    0    0    0    0    0    0    0    0    0    0;
    5271    57.51    17.72    40    -10    1.029323    100    1    200    38.34    0    0    0    0    0    0    0    0    0    0    0;
    5274    55.04    14.65    40    -10    1.023803    100    1    200    36.69    0    0    0    0    0    0    0    0    0    0    0;
    5275    55.04    14.65    40    -10    1.023803    100    1    200    36.69    0    0    0    0    0    0    0    0    0    0    0;
    5276    55.04    14.65    40    -10    1.023803    100    1    200    36.69    0    0    0    0    0    0    0    0    0    0    0;
    5277    55.04    14.65    40    -10    1.023803    100    1    200    36.69    0    0    0    0    0    0    0    0    0    0    0;
    5278    57.51    17.72    40    -10    1.029323    100    1    200    38.34    0    0    0    0    0    0    0    0    0    0    0;
    5279    57.51    17.72    40    -10    1.029323    100    1    200    38.34    0    0    0    0    0    0    0    0    0    0    0;
    5281    155    -15.46    90    -90    0.98306    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    5286    70.12    2.87    60    -20    1.023526    100    1    200    46.75    0    0    0    0    0    0    0    0    0    0    0;
    5287    70.12    2.87    60    -20    1.023526    100    1    200    46.75    0    0    0    0    0    0    0    0    0    0    0;
    5289    8.2    -0.77    10    -10    1.00746    100    1    100    5.47    0    0    0    0    0    0    0    0    0    0    0;
    5292    34.86    4.81    30    -10    1.050901    100    1    100    23.24    0    0    0    0    0    0    0    0    0    0    0;
    5301    50.71    5.07    40    -10    1.021316    100    1    200    33.81    0    0    0    0    0    0    0    0    0    0    0;
    5302    52.8    0.59    40    -10    1.017834    100    1    200    35.2    0    0    0    0    0    0    0    0    0    0    0;
    5303    43.28    11.6    40    -10    1.024054    100    1    100    28.85    0    0    0    0    0    0    0    0    0    0    0;
    5304    43.28    11.6    40    -10    1.024054    100    1    100    28.85    0    0    0    0    0    0    0    0    0    0    0;
    5305    39.88    8.02    40    -10    1.03032    100    1    100    26.59    0    0    0    0    0    0    0    0    0    0    0;
    5306    39.88    8.02    40    -10    1.03032    100    1    100    26.59    0    0    0    0    0    0    0    0    0    0    0;
    5307    39.88    7.99    40    -10    1.030262    100    1    100    26.59    0    0    0    0    0    0    0    0    0    0    0;
    5308    39.88    7.99    40    -10    1.030262    100    1    100    26.59    0    0    0    0    0    0    0    0    0    0    0;
    5309    58.06    14.52    40    -10    1.033768    100    1    200    38.71    0    0    0    0    0    0    0    0    0    0    0;
    5310    58.06    14.52    40    -10    1.033768    100    1    200    38.71    0    0    0    0    0    0    0    0    0    0    0;
    5311    233.91    82.52    210    -50    1.057062    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    5314    93.45    15.84    90    -60    0.984098    100    1    200    62.3    0    0    0    0    0    0    0    0    0    0    0;
    5316    3.19    -0.17    10    -10    1.002922    100    1    100    2.12    0    0    0    0    0    0    0    0    0    0    0;
    5317    77.25    12.22    60    -20    1.034048    100    1    200    51.5    0    0    0    0    0    0    0    0    0    0    0;
    5319    377.38    119.4    210    -50    1.071081    100    1    800    200    0    0    0    0    0    0    0    0    0    0    0;
    5322    24.81    -3.88    30    -10    0.99879    100    1    100    16.54    0    0    0    0    0    0    0    0    0    0    0;
    5323    87.75    8.05    60    -20    1.011203    100    1    200    58.5    0    0    0    0    0    0    0    0    0    0    0;
    5324    87.75    8.05    60    -20    1.011203    100    1    200    58.5    0    0    0    0    0    0    0    0    0    0    0;
    5325    87.75    8.05    60    -20    1.011203    100    1    200    58.5    0    0    0    0    0    0    0    0    0    0    0;
    5326    87.75    8.05    60    -20    1.011203    100    1    200    58.5    0    0    0    0    0    0    0    0    0    0    0;
    5327    87.75    8.05    60    -20    1.011203    100    1    200    58.5    0    0    0    0    0    0    0    0    0    0    0;
    5328    87.75    8.05    60    -20    1.011203    100    1    200    58.5    0    0    0    0    0    0    0    0    0    0    0;
    5330    27.96    5.11    30    -10    1.029009    100    1    100    18.64    0    0    0    0    0    0    0    0    0    0    0;
    5332    32.36    7.22    30    -10    1.028002    100    1    100    21.57    0    0    0    0    0    0    0    0    0    0    0;
    5333    1.12    0.09    10    -10    1.03063    100    1    100    0.75    0    0    0    0    0    0    0    0    0    0    0;
    5335    87.35    17.85    60    -20    1.033768    100    1    200    58.23    0    0    0    0    0    0    0    0    0    0    0;
    5341    89.91    48.94    60    -20    1.065506    100    1    200    59.94    0    0    0    0    0    0    0    0    0    0    0;
    5342    57.59    10.86    40    -10    1.019736    100    1    200    38.39    0    0    0    0    0    0    0    0    0    0    0;
    5343    158.9    55.92    100    -30    1.000957    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    5347    90.48    33.58    60    -20    1.043665    100    1    200    60.32    0    0    0    0    0    0    0    0    0    0    0;
    5350    19.27    11.16    30    -10    1.021475    100    1    100    12.85    0    0    0    0    0    0    0    0    0    0    0;
    5352    30.32    6.61    30    -10    1.007679    100    1    100    20.21    0    0    0    0    0    0    0    0    0    0    0;
    5354    224.68    -13.42    210    -50    1.039621    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    5356    89.73    17.85    60    -20    1.041223    100    1    200    59.82    0    0    0    0    0    0    0    0    0    0    0;
    5359    14.52    2.12    10    -10    1.054892    100    1    100    9.68    0    0    0    0    0    0    0    0    0    0    0;
    5365    38.53    9.19    30    -10    1.03611    100    1    100    25.69    0    0    0    0    0    0    0    0    0    0    0;
    5366    38.53    9.19    30    -10    1.03611    100    1    100    25.69    0    0    0    0    0    0    0    0    0    0    0;
    5368    83.89    24.93    60    -20    1.023161    100    1    200    55.93    0    0    0    0    0    0    0    0    0    0    0;
    5369    83.89    24.93    60    -20    1.023161    100    1    200    55.93    0    0    0    0    0    0    0    0    0    0    0;
    5370    83.89    24.93    60    -20    1.023161    100    1    200    55.93    0    0    0    0    0    0    0    0    0    0    0;
    5371    83.89    24.93    60    -20    1.023161    100    1    200    55.93    0    0    0    0    0    0    0    0    0    0    0;
    5382    57.59    10.86    40    -10    1.019736    100    1    200    38.39    0    0    0    0    0    0    0    0    0    0    0;
    5384    6.38    -0.43    10    -10    0.962211    100    1    100    4.25    0    0    0    0    0    0    0    0    0    0    0;
    5385    30.28    3.51    30    -10    1.018125    100    1    100    20.19    0    0    0    0    0    0    0    0    0    0    0;
    5388    39.03    10.16    30    -10    1.033359    100    1    100    26.02    0    0    0    0    0    0    0    0    0    0    0;
    5391    34.92    9.74    30    -10    1.043492    100    1    100    23.28    0    0    0    0    0    0    0    0    0    0    0;
    5397    29.4    8.8    40    -30    1.01809    100    1    100    19.6    0    0    0    0    0    0    0    0    0    0    0;
    5401    38.85    7.6    30    -10    1.028342    100    1    100    25.9    0    0    0    0    0    0    0    0    0    0    0;
    5403    -128.54    -23.93    40    -50    1.018098    100    1    100    -171.38    0    0    0    0    0    0    0    0    0    0    0;
    5406    41.92    5.34    40    -10    1.007636    100    1    100    27.95    0    0    0    0    0    0    0    0    0    0    0;
    5408    6.52    0.05    10    -10    0.996117    100    1    100    4.35    0    0    0    0    0    0    0    0    0    0    0;
    5411    34.83    7.05    40    -10    0.991559    100    1    100    23.22    0    0    0    0    0    0    0    0    0    0    0;
    5416    33.15    0.93    30    -10    1.024669    100    1    100    22.1    0    0    0    0    0    0    0    0    0    0    0;
    5418    8.33    2    10    -10    0.978998    100    1    100    5.55    0    0    0    0    0    0    0    0    0    0    0;
    5420    34.31    1.99    30    -10    1.015531    100    1    100    22.87    0    0    0    0    0    0    0    0    0    0    0;
    5439    36.91    13.33    30    -10    1.037973    100    1    100    24.61    0    0    0    0    0    0    0    0    0    0    0;
    5444    97.68    6.22    60    -20    1.017679    100    1    200    65.12    0    0    0    0    0    0    0    0    0    0    0;
    5455    112    11.12    60    -20    1.018325    100    1    300    74.67    0    0    0    0    0    0    0    0    0    0    0;
    5456    64.65    13.16    60    -20    1.009683    100    1    200    43.1    0    0    0    0    0    0    0    0    0    0    0;
    5463    38.42    21.93    30    -10    1.054031    100    1    100    25.61    0    0    0    0    0    0    0    0    0    0    0;
    5464    84    2.79    60    -50    1.011467    100    1    200    56    0    0    0    0    0    0    0    0    0    0    0;
    5466    39.44    10.06    40    -10    1.021987    100    1    100    26.29    0    0    0    0    0    0    0    0    0    0    0;
    5467    39.44    10.06    40    -10    1.021987    100    1    100    26.29    0    0    0    0    0    0    0    0    0    0    0;
    5468    39.44    10.06    40    -10    1.021987    100    1    100    26.29    0    0    0    0    0    0    0    0    0    0    0;
    5473    77.25    12.22    60    -20    1.034048    100    1    200    51.5    0    0    0    0    0    0    0    0    0    0    0;
    5476    42.41    17.68    60    -20    1.058287    100    1    100    28.27    0    0    0    0    0    0    0    0    0    0    0;
    5484    40    4.52    20    -20    0.956073    100    1    100    26.67    0    0    0    0    0    0    0    0    0    0    0;
    5490    21.35    3.86    20    -10    1.028982    100    1    100    14.23    0    0    0    0    0    0    0    0    0    0    0;
    5494    25.6    -1.25    20    -20    0.991002    100    1    100    17.07    0    0    0    0    0    0    0    0    0    0    0;
    5498    32.94    16.6    30    -10    1.041198    100    1    100    21.96    0    0    0    0    0    0    0    0    0    0    0;
    5503    174.4    15    210    -50    1.032124    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    5510    89.26    20.01    60    -20    1.05632    100    1    200    59.51    0    0    0    0    0    0    0    0    0    0    0;
    5512    27.76    14.88    30    -10    1.014266    100    1    100    18.51    0    0    0    0    0    0    0    0    0    0    0;
    5514    89.26    20.01    60    -20    1.05632    100    1    200    59.51    0    0    0    0    0    0    0    0    0    0    0;
    5517    219.5    66.99    210    -50    1.03284    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    5523    89.93    16.64    60    -20    1.037993    100    1    200    59.95    0    0    0    0    0    0    0    0    0    0    0;
    5528    38.95    5.12    30    -10    1.009486    100    1    100    25.97    0    0    0    0    0    0    0    0    0    0    0;
    5530    89.93    16.64    60    -20    1.037993    100    1    200    59.95    0    0    0    0    0    0    0    0    0    0    0;
    5534    228.19    49.03    210    -50    1.020332    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    5540    31.59    4.82    30    -10    1.045359    100    1    100    21.06    0    0    0    0    0    0    0    0    0    0    0;
    5542    40    -1.34    30    -30    1.010203    100    1    100    26.67    0    0    0    0    0    0    0    0    0    0    0;
    5546    92.69    14.48    60    -20    1.026207    100    1    200    61.79    0    0    0    0    0    0    0    0    0    0    0;
    5548    16.71    0.01    30    -10    1.030988    100    1    100    11.14    0    0    0    0    0    0    0    0    0    0    0;
    5575    26.19    8.11    30    -10    1.031736    100    1    100    17.46    0    0    0    0    0    0    0    0    0    0    0;
    5576    168.75    16.36    140    -130    0.976475    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    5581    381.8    21.67    210    -50    1.063714    100    1    800    200    0    0    0    0    0    0    0    0    0    0    0;
    5587    417.43    19.88    260    -60    1.041875    100    1    900    200    0    0    0    0    0    0    0    0    0    0    0;
    5592    64.28    29.97    60    -20    1.00876    100    1    200    42.85    0    0    0    0    0    0    0    0    0    0    0;
    5593    22.87    9.78    30    -10    1.014635    100    1    100    15.25    0    0    0    0    0    0    0    0    0    0    0;
    5594    32.36    7.22    30    -10    1.028002    100    1    100    21.57    0    0    0    0    0    0    0    0    0    0    0;
    5607    34.32    1.14    20    -10    1.025746    100    1    100    22.88    0    0    0    0    0    0    0    0    0    0    0;
    5608    22.77    10.64    30    -10    1.045989    100    1    100    15.18    0    0    0    0    0    0    0    0    0    0    0;
    5610    34.32    1.14    20    -10    1.025746    100    1    100    22.88    0    0    0    0    0    0    0    0    0    0    0;
    5611    25.33    9.63    30    -10    1.047982    100    1    100    16.89    0    0    0    0    0    0    0    0    0    0    0;
    5612    25.33    9.63    30    -10    1.047982    100    1    100    16.89    0    0    0    0    0    0    0    0    0    0    0;
    5613    22.77    10.64    30    -10    1.045989    100    1    100    15.18    0    0    0    0    0    0    0    0    0    0    0;
    5614    31.68    9.78    30    -10    1.047806    100    1    100    21.12    0    0    0    0    0    0    0    0    0    0    0;
    5619    21.53    3.36    30    -10    1.049918    100    1    100    14.35    0    0    0    0    0    0    0    0    0    0    0;
    5622    34.27    11.44    30    -10    1.03975    100    1    100    22.85    0    0    0    0    0    0    0    0    0    0    0;
    5627    219.98    31.44    210    -50    1.026746    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    5628    23.9    13.28    30    -10    1.020137    100    1    100    15.93    0    0    0    0    0    0    0    0    0    0    0;
    5629    23.9    13.28    30    -10    1.020137    100    1    100    15.93    0    0    0    0    0    0    0    0    0    0    0;
    5630    10.76    -0.13    10    -10    0.976217    100    1    100    7.17    0    0    0    0    0    0    0    0    0    0    0;
    5631    30.93    5.5    30    -10    1.009821    100    1    100    20.62    0    0    0    0    0    0    0    0    0    0    0;
    5632    16.28    6.64    30    -10    1.015993    100    1    100    10.85    0    0    0    0    0    0    0    0    0    0    0;
    5634    30.93    5.5    30    -10    1.009821    100    1    100    20.62    0    0    0    0    0    0    0    0    0    0    0;
    5637    214.01    124.9    160    -40    1.043748    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    5640    227.2    71.82    210    -50    1.06339    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    5641    38.02    11.21    30    -10    1.043087    100    1    100    25.35    0    0    0    0    0    0    0    0    0    0    0;
    5645    53.13    -3.75    40    -40    1.003179    100    1    200    35.42    0    0    0    0    0    0    0    0    0    0    0;
    5653    24.86    7.42    30    -10    1.01212    100    1    100    16.57    0    0    0    0    0    0    0    0    0    0    0;
    5654    227.2    72.57    210    -50    1.063453    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    5657    279.13    130.91    210    -50    1.048637    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    5658    0.99    -0.05    10    -10    1.015919    100    1    100    0.66    0    0    0    0    0    0    0    0    0    0    0;
    5660    29.35    12.59    30    -10    1.05544    100    1    100    19.57    0    0    0    0    0    0    0    0    0    0    0;
    5668    32.52    9.41    30    -10    1.028707    100    1    100    21.68    0    0    0    0    0    0    0    0    0    0    0;
    5670    32.52    9.41    30    -10    1.028707    100    1    100    21.68    0    0    0    0    0    0    0    0    0    0    0;
    5672    36.8    6.62    30    -10    1.03058    100    1    100    24.53    0    0    0    0    0    0    0    0    0    0    0;
    5674    382.77    9.72    210    -50    1.043874    100    1    800    200    0    0    0    0    0    0    0    0    0    0    0;
    5676    50.82    16.11    40    -10    1.025082    100    1    200    33.88    0    0    0    0    0    0    0    0    0    0    0;
    5679    4.8    -0.12    10    -10    0.996318    100    1    100    3.2    0    0    0    0    0    0    0    0    0    0    0;
    5681    62.5    10.73    20    0    1.000057    100    1    200    41.67    0    0    0    0    0    0    0    0    0    0    0;
    5695    62.61    24.83    60    -20    1.034646    100    1    200    41.74    0    0    0    0    0    0    0    0    0    0    0;
    5697    8.06    0.42    10    -10    1.002466    100    1    100    5.37    0    0    0    0    0    0    0    0    0    0    0;
    5702    6.32    -0.32    10    -10    1.027418    100    1    100    4.21    0    0    0    0    0    0    0    0    0    0    0;
    5704    359.93    62.09    210    -50    1.053462    100    1    800    200    0    0    0    0    0    0    0    0    0    0    0;
    5705    359.94    62.42    210    -50    1.053459    100    1    800    200    0    0    0    0    0    0    0    0    0    0    0;
    5706    246.54    77.85    210    -50    1.056281    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    5707    246.54    77.85    210    -50    1.056281    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    5708    227.21    72.6    210    -50    1.063449    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    5714    362.55    145.9    210    -50    1.041293    100    1    800    200    0    0    0    0    0    0    0    0    0    0    0;
    5715    38.18    10.06    30    -10    1.019539    100    1    100    25.45    0    0    0    0    0    0    0    0    0    0    0;
    5716    27.62    3.89    30    -20    1.006233    100    1    100    18.41    0    0    0    0    0    0    0    0    0    0    0;
    5718    214.01    124.9    160    -40    1.043748    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    5723    36.77    13.93    30    -10    1.042317    100    1    100    24.51    0    0    0    0    0    0    0    0    0    0    0;
    5728    97.89    27.09    60    -20    1.044132    100    1    200    65.26    0    0    0    0    0    0    0    0    0    0    0;
    5729    97.89    27.09    60    -20    1.044132    100    1    200    65.26    0    0    0    0    0    0    0    0    0    0    0;
    5730    97.89    27.09    60    -20    1.044132    100    1    200    65.26    0    0    0    0    0    0    0    0    0    0    0;
    5731    97.89    27.09    60    -20    1.044132    100    1    200    65.26    0    0    0    0    0    0    0    0    0    0    0;
    5732    87.9    19.61    60    -20    1.034671    100    1    200    58.6    0    0    0    0    0    0    0    0    0    0    0;
    5739    35.02    1.75    30    -10    1.038438    100    1    100    23.35    0    0    0    0    0    0    0    0    0    0    0;
    5741    36.03    16.08    30    -10    1.045359    100    1    100    24.02    0    0    0    0    0    0    0    0    0    0    0;
    5742    209.95    44.18    130    -20    0.973258    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    5746    32.37    5.79    20    -10    1.037284    100    1    100    21.58    0    0    0    0    0    0    0    0    0    0    0;
    5750    52.06    9.48    40    -10    1.028771    100    1    200    34.71    0    0    0    0    0    0    0    0    0    0    0;
    5751    47.57    7.97    40    -10    1.022435    100    1    100    31.71    0    0    0    0    0    0    0    0    0    0    0;
    5761    34.96    12.97    30    -10    1.054937    100    1    100    23.31    0    0    0    0    0    0    0    0    0    0    0;
    5764    34.86    4.81    30    -10    1.050901    100    1    100    23.24    0    0    0    0    0    0    0    0    0    0    0;
    5765    37.29    8.19    30    -10    1.030566    100    1    100    24.86    0    0    0    0    0    0    0    0    0    0    0;
    5769    53.07    7.74    40    -10    1.025333    100    1    200    35.38    0    0    0    0    0    0    0    0    0    0    0;
    5770    40.44    13.81    40    -10    1.025019    100    1    100    26.96    0    0    0    0    0    0    0    0    0    0    0;
    5771    40.44    13.81    40    -10    1.025019    100    1    100    26.96    0    0    0    0    0    0    0    0    0    0    0;
    5772    53.07    7.74    40    -10    1.025333    100    1    200    35.38    0    0    0    0    0    0    0    0    0    0    0;
    5776    351.74    73.14    210    -50    1.039438    100    1    800    200    0    0    0    0    0    0    0    0    0    0    0;
    5777    351.74    73.14    210    -50    1.039438    100    1    800    200    0    0    0    0    0    0    0    0    0    0    0;
    5781    351.74    73.14    210    -50    1.039438    100    1    800    200    0    0    0    0    0    0    0    0    0    0    0;
    5782    351.74    73.14    210    -50    1.039438    100    1    800    200    0    0    0    0    0    0    0    0    0    0    0;
    5797    235.87    0.58    210    -50    1.042461    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    5804    35.74    6.84    30    -10    1.040138    100    1    100    23.83    0    0    0    0    0    0    0    0    0    0    0;
    5805    31.29    6.48    30    -10    1.024788    100    1    100    20.86    0    0    0    0    0    0    0    0    0    0    0;
    5816    313.39    68.14    210    -50    1.035914    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    5825    19.27    11.16    30    -10    1.021452    100    1    100    12.85    0    0    0    0    0    0    0    0    0    0    0;
    5826    15.75    3.03    20    -10    1.013783    100    1    100    10.5    0    0    0    0    0    0    0    0    0    0    0;
    5830    62.37    25.07    60    -20    1.030828    100    1    200    41.58    0    0    0    0    0    0    0    0    0    0    0;
    5831    17.21    5.28    30    -10    1.020161    100    1    100    11.47    0    0    0    0    0    0    0    0    0    0    0;
    5832    17.21    5.28    30    -10    1.020161    100    1    100    11.47    0    0    0    0    0    0    0    0    0    0    0;
    5838    518.28    -15.34    520    -120    1.032652    100    1    1100    300    0    0    0    0    0    0    0    0    0    0    0;
    5842    29.89    15.39    30    -10    1.024479    100    1    100    19.93    0    0    0    0    0    0    0    0    0    0    0;
    5847    36.88    19.22    30    -10    1.037296    100    1    100    24.59    0    0    0    0    0    0    0    0    0    0    0;
    5849    37.8    19.78    30    -10    1.031737    100    1    100    25.2    0    0    0    0    0    0    0    0    0    0    0;
    5850    99.68    14.71    60    -20    1.035207    100    1    200    66.45    0    0    0    0    0    0    0    0    0    0    0;
    5856    159.8    43.16    160    -40    1.056042    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    5858    159.8    43.16    160    -40    1.056042    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    5864    45.28    10.84    40    -10    1.043738    100    1    100    30.19    0    0    0    0    0    0    0    0    0    0    0;
    5868    90.17    24.56    60    -20    1.06019    100    1    200    60.11    0    0    0    0    0    0    0    0    0    0    0;
    5880    81.07    20.71    60    -20    1.021915    100    1    200    54.05    0    0    0    0    0    0    0    0    0    0    0;
    5881    269.27    88.74    160    -40    1.035485    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    5882    269.15    67.63    160    -40    1.052667    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    5883    269.15    67.63    160    -40    1.052667    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    5884    269.15    67.63    160    -40    1.052667    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    5885    81.07    20.71    60    -20    1.021915    100    1    200    54.05    0    0    0    0    0    0    0    0    0    0    0;
    5886    81.07    20.71    60    -20    1.021915    100    1    200    54.05    0    0    0    0    0    0    0    0    0    0    0;
    5887    256.21    65.38    160    -40    1.052481    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    5889    256.21    65.38    160    -40    1.052481    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    5896    56.36    7.67    40    -10    1.024375    100    1    200    37.57    0    0    0    0    0    0    0    0    0    0    0;
    5897    87.39    49.11    60    -20    1.054462    100    1    200    58.26    0    0    0    0    0    0    0    0    0    0    0;
    5898    87.39    49.11    60    -20    1.054462    100    1    200    58.26    0    0    0    0    0    0    0    0    0    0    0;
    5900    87.39    49.12    60    -20    1.05445    100    1    200    58.26    0    0    0    0    0    0    0    0    0    0    0;
    5901    87.39    49.12    60    -20    1.05445    100    1    200    58.26    0    0    0    0    0    0    0    0    0    0    0;
    5902    87.39    49.11    60    -20    1.054462    100    1    200    58.26    0    0    0    0    0    0    0    0    0    0    0;
    5905    130.5    -4.01    50    -50    0.994923    100    1    300    87    0    0    0    0    0    0    0    0    0    0    0;
    5911    25.74    8.25    30    -10    1.037214    100    1    100    17.16    0    0    0    0    0    0    0    0    0    0    0;
    5924    31.28    -0.92    30    -10    1.009892    100    1    100    20.85    0    0    0    0    0    0    0    0    0    0    0;
    5928    32.64    6.67    30    -10    1.044924    100    1    100    21.76    0    0    0    0    0    0    0    0    0    0    0;
    5929    35.06    4.02    30    -10    1.032126    100    1    100    23.37    0    0    0    0    0    0    0    0    0    0    0;
    5930    35.06    4.02    30    -10    1.032126    100    1    100    23.37    0    0    0    0    0    0    0    0    0    0    0;
    5931    33.37    14.47    30    -10    1.0234    100    1    100    22.25    0    0    0    0    0    0    0    0    0    0    0;
    5932    35.06    4.02    30    -10    1.032126    100    1    100    23.37    0    0    0    0    0    0    0    0    0    0    0;
    5933    35.06    4.02    30    -10    1.032126    100    1    100    23.37    0    0    0    0    0    0    0    0    0    0    0;
    5934    35.06    4.02    30    -10    1.032126    100    1    100    23.37    0    0    0    0    0    0    0    0    0    0    0;
    5935    25.6    3.9    30    -10    1.03284    100    1    100    17.07    0    0    0    0    0    0    0    0    0    0    0;
    5936    25.6    3.9    30    -10    1.03284    100    1    100    17.07    0    0    0    0    0    0    0    0    0    0    0;
    5961    33.21    5.47    30    -10    1.022689    100    1    100    22.14    0    0    0    0    0    0    0    0    0    0    0;
    5963    26.62    13.25    30    -10    1.040642    100    1    100    17.75    0    0    0    0    0    0    0    0    0    0    0;
    5964    135    10.29    70    -20    1.008348    100    1    300    90    0    0    0    0    0    0    0    0    0    0    0;
    5965    175.1    24.83    110    -80    0.985995    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    5973    17.82    3.95    30    -10    1.066829    100    1    100    11.88    0    0    0    0    0    0    0    0    0    0    0;
    5977    29.43    7.09    30    -10    1.028438    100    1    100    19.62    0    0    0    0    0    0    0    0    0    0    0;
    5978    79.8    19.8    60    -20    1.02806    100    1    200    53.2    0    0    0    0    0    0    0    0    0    0    0;
    5979    37.23    4.01    30    -10    1.028283    100    1    100    24.82    0    0    0    0    0    0    0    0    0    0    0;
    5982    5.2    0.53    10    -10    1.031159    100    1    100    3.47    0    0    0    0    0    0    0    0    0    0    0;
    5984    32.72    7.26    30    -10    1.016616    100    1    100    21.81    0    0    0    0    0    0    0    0    0    0    0;
    5987    612.07    246.66    520    -120    1.041616    100    1    1300    400    0    0    0    0    0    0    0    0    0    0    0;
    5988    612.07    246.66    520    -120    1.041616    100    1    1300    400    0    0    0    0    0    0    0    0    0    0    0;
    5989    612.02    218.37    520    -120    1.039304    100    1    1300    400    0    0    0    0    0    0    0    0    0    0    0;
    5990    612.02    218.37    520    -120    1.039304    100    1    1300    400    0    0    0    0    0    0    0    0    0    0    0;
    5992    35.95    6.39    40    -10    1.015185    100    1    100    23.97    0    0    0    0    0    0    0    0    0    0    0;
    5999    50.34    15.84    40    -10    1.03143    100    1    200    33.56    0    0    0    0    0    0    0    0    0    0    0;
    6002    63.6    31.38    60    -20    1.027152    100    1    200    42.4    0    0    0    0    0    0    0    0    0    0    0;
    6003    63.6    31.38    60    -20    1.027152    100    1    200    42.4    0    0    0    0    0    0    0    0    0    0    0;
    6005    63.6    31.38    60    -20    1.027152    100    1    200    42.4    0    0    0    0    0    0    0    0    0    0    0;
    6006    63.6    31.38    60    -20    1.027152    100    1    200    42.4    0    0    0    0    0    0    0    0    0    0    0;
    6007    63.6    31.38    60    -20    1.027152    100    1    200    42.4    0    0    0    0    0    0    0    0    0    0    0;
    6008    63.6    31.38    60    -20    1.027152    100    1    200    42.4    0    0    0    0    0    0    0    0    0    0    0;
    6009    4.5    0.47    10    -10    1.016602    100    1    100    3    0    0    0    0    0    0    0    0    0    0    0;
    6014    50.34    15.84    40    -10    1.03143    100    1    200    33.56    0    0    0    0    0    0    0    0    0    0    0;
    6016    33.19    5.48    30    -10    0.991806    100    1    100    22.13    0    0    0    0    0    0    0    0    0    0    0;
    6017    163.94    189.92    210    -50    1.050579    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    6023    383.05    40.91    210    -50    1.045612    100    1    800    200    0    0    0    0    0    0    0    0    0    0    0;
    6025    92.69    14.48    60    -20    1.026207    100    1    200    61.79    0    0    0    0    0    0    0    0    0    0    0;
    6034    31.28    -0.92    30    -10    1.009892    100    1    100    20.85    0    0    0    0    0    0    0    0    0    0    0;
    6038    210    16.99    130    -60    0.981513    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    6039    89.25    12.95    60    -20    1.054609    100    1    200    59.5    0    0    0    0    0    0    0    0    0    0    0;
    6040    89.25    12.95    60    -20    1.054609    100    1    200    59.5    0    0    0    0    0    0    0    0    0    0    0;
    6048    82.3    25.62    60    -20    1.055592    100    1    200    54.87    0    0    0    0    0    0    0    0    0    0    0;
    6049    38.79    7.11    30    -10    1.035838    100    1    100    25.86    0    0    0    0    0    0    0    0    0    0    0;
    6055    63.72    11.02    40    -10    1.030356    100    1    200    42.48    0    0    0    0    0    0    0    0    0    0    0;
    6058    424.18    1.6    260    -60    1.036943    100    1    900    200    0    0    0    0    0    0    0    0    0    0    0;
    6066    393.28    141.99    210    -50    1.019403    100    1    800    200    0    0    0    0    0    0    0    0    0    0    0;
    6068    36.91    13.33    30    -10    1.037973    100    1    100    24.61    0    0    0    0    0    0    0    0    0    0    0;
    6072    9.1    -0.32    10    -10    1.00419    100    1    100    6.07    0    0    0    0    0    0    0    0    0    0    0;
    6076    28.8    6.92    30    -10    1.000808    100    1    100    19.2    0    0    0    0    0    0    0    0    0    0    0;
    6085    550.03    481.13    520    -120    1.061212    100    1    1200    300    0    0    0    0    0    0    0    0    0    0    0;
    6087    26.81    10.09    30    -10    1.044747    100    1    100    17.87    0    0    0    0    0    0    0    0    0    0    0;
    6088    32.72    7.26    30    -10    1.016616    100    1    100    21.81    0    0    0    0    0    0    0    0    0    0    0;
    6089    16.74    3.04    30    -10    1.042545    100    1    100    11.16    0    0    0    0    0    0    0    0    0    0    0;
    6090    30.08    5.21    30    -10    1.030904    100    1    100    20.05    0    0    0    0    0    0    0    0    0    0    0;
    6091    30.08    5.21    30    -10    1.030904    100    1    100    20.05    0    0    0    0    0    0    0    0    0    0    0;
    6092    38.69    6.26    30    -10    1.032747    100    1    100    25.79    0    0    0    0    0    0    0    0    0    0    0;
    6093    26.81    10.09    30    -10    1.044747    100    1    100    17.87    0    0    0    0    0    0    0    0    0    0    0;
    6096    37.93    15.04    30    -10    1.022821    100    1    100    25.29    0    0    0    0    0    0    0    0    0    0    0;
    6097    16.74    3.04    30    -10    1.042545    100    1    100    11.16    0    0    0    0    0    0    0    0    0    0    0;
    6098    16.74    3.04    30    -10    1.042545    100    1    100    11.16    0    0    0    0    0    0    0    0    0    0    0;
    6103    379.71    199.24    210    -50    1.082967    100    1    800    200    0    0    0    0    0    0    0    0    0    0    0;
    6107    38.02    11.21    30    -10    1.043087    100    1    100    25.35    0    0    0    0    0    0    0    0    0    0    0;
    6121    85.28    21.31    60    -20    1.029542    100    1    200    56.85    0    0    0    0    0    0    0    0    0    0    0;
    6123    37.08    5.51    30    -10    1.021005    100    1    100    24.72    0    0    0    0    0    0    0    0    0    0    0;
    6130    5    0.52    10    -10    1.019692    100    1    100    3.33    0    0    0    0    0    0    0    0    0    0    0;
    6132    15    4.65    10    0    1.033224    100    1    100    10    0    0    0    0    0    0    0    0    0    0    0;
    6135    17.64    4.13    30    -10    1.031189    100    1    100    11.76    0    0    0    0    0    0    0    0    0    0    0;
    6138    667.17    206.58    520    -120    1.030727    100    1    1400    400    0    0    0    0    0    0    0    0    0    0    0;
    6139    667.17    206.58    520    -120    1.030727    100    1    1400    400    0    0    0    0    0    0    0    0    0    0    0;
    6140    667.17    206.58    520    -120    1.030727    100    1    1400    400    0    0    0    0    0    0    0    0    0    0    0;
    6141    938.69    9.52    520    -120    1.028568    100    1    1900    600    0    0    0    0    0    0    0    0    0    0    0;
    6155    31.3    3.62    20    -10    1.018029    100    1    100    20.87    0    0    0    0    0    0    0    0    0    0    0;
    6156    31.47    4.94    30    -10    1.024861    100    1    100    20.98    0    0    0    0    0    0    0    0    0    0    0;
    6161    64.84    8.42    60    -20    1.035942    100    1    200    43.23    0    0    0    0    0    0    0    0    0    0    0;
    6162    64.84    8.42    60    -20    1.035942    100    1    200    43.23    0    0    0    0    0    0    0    0    0    0    0;
    6163    4.37    0.22    10    -10    1.024003    100    1    100    2.91    0    0    0    0    0    0    0    0    0    0    0;
    6167    20.75    4.27    20    -10    1.024289    100    1    100    13.83    0    0    0    0    0    0    0    0    0    0    0;
    6171    12.3    0.28    10    -10    1.011745    100    1    100    8.2    0    0    0    0    0    0    0    0    0    0    0;
    6192    17.55    5.77    10    0    1.031157    100    1    100    11.7    0    0    0    0    0    0    0    0    0    0    0;
    6193    254.08    105.54    160    -40    1.025991    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    6194    254.08    105.54    160    -40    1.025991    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    6195    25.41    10.98    30    -10    1.019411    100    1    100    16.94    0    0    0    0    0    0    0    0    0    0    0;
    6199    27.9    5.62    10    0    1.021456    100    1    100    18.6    0    0    0    0    0    0    0    0    0    0    0;
    6200    7.7    0.04    10    -10    0.98149    100    1    100    5.13    0    0    0    0    0    0    0    0    0    0    0;
    6201    685.04    205.8    520    -120    1.048523    100    1    1400    400    0    0    0    0    0    0    0    0    0    0    0;
    6202    685.04    205.8    520    -120    1.048523    100    1    1400    400    0    0    0    0    0    0    0    0    0    0    0;
    6203    685.05    215.92    520    -120    1.050193    100    1    1400    400    0    0    0    0    0    0    0    0    0    0    0;
    6204    685.05    215.92    520    -120    1.050193    100    1    1400    400    0    0    0    0    0    0    0    0    0    0    0;
    6208    685.9    149.42    520    -120    1.062519    100    1    1400    400    0    0    0    0    0    0    0    0    0    0    0;
    6210    36.03    16.08    30    -10    1.045359    100    1    100    24.02    0    0    0    0    0    0    0    0    0    0    0;
    6212    179.95    -207.96    100000    -100000    1.021013    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    6213    41.19    12.09    40    -10    1.029044    100    1    100    27.46    0    0    0    0    0    0    0    0    0    0    0;
    6215    67.23    14.17    40    -10    1.023729    100    1    200    44.82    0    0    0    0    0    0    0    0    0    0    0;
    6218    41.19    12.09    40    -10    1.029044    100    1    100    27.46    0    0    0    0    0    0    0    0    0    0    0;
    6219    33.39    17.82    40    -10    1.025649    100    1    100    22.26    0    0    0    0    0    0    0    0    0    0    0;
    6220    67.23    14.3    40    -10    1.023566    100    1    200    44.82    0    0    0    0    0    0    0    0    0    0    0;
    6225    38.79    7.11    30    -10    1.035838    100    1    100    25.86    0    0    0    0    0    0    0    0    0    0    0;
    6226    350.16    118.4    210    -50    1.062007    100    1    800    200    0    0    0    0    0    0    0    0    0    0    0;
    6227    364.79    160.47    210    -50    1.050331    100    1    800    200    0    0    0    0    0    0    0    0    0    0    0;
    6254    626.68    236.63    520    -120    1.051727    100    1    1300    400    0    0    0    0    0    0    0    0    0    0    0;
    6262    243.32    23.39    210    -50    1.055881    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    6272    -0.15    1.91    10    -10    1.003919    100    1    100    -0.2    0    0    0    0    0    0    0    0    0    0    0;
    6276    284.39    98.98    210    -50    1.060659    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    6277    284.4    98.98    210    -50    1.060659    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    6278    31.29    6.48    30    -10    1.024788    100    1    100    20.86    0    0    0    0    0    0    0    0    0    0    0;
    6279    284.39    98.98    210    -50    1.060659    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    6280    257.89    39.7    210    -50    1.022087    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    6291    35.74    6.84    30    -10    1.040138    100    1    100    23.83    0    0    0    0    0    0    0    0    0    0    0;
    6296    49.83    6.62    60    -20    1.007268    100    1    100    33.22    0    0    0    0    0    0    0    0    0    0    0;
    6298    29.68    6.45    30    -10    1.016891    100    1    100    19.79    0    0    0    0    0    0    0    0    0    0    0;
    6299    29.68    6.45    30    -10    1.016891    100    1    100    19.79    0    0    0    0    0    0    0    0    0    0    0;
    6305    100    41.35    90    -50    1.090507    100    1    300    66.67    0    0    0    0    0    0    0    0    0    0    0;
    6314    2.5    0.07    10    -10    0.984601    100    1    100    1.67    0    0    0    0    0    0    0    0    0    0    0;
    6317    312.49    55.02    210    -50    1.033042    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    6325    22.09    10.91    30    -10    1.043067    100    1    100    14.73    0    0    0    0    0    0    0    0    0    0    0;
    6326    22.09    10.91    30    -10    1.043067    100    1    100    14.73    0    0    0    0    0    0    0    0    0    0    0;
    6327    22.09    10.91    30    -10    1.043067    100    1    100    14.73    0    0    0    0    0    0    0    0    0    0    0;
    6328    22.09    10.91    30    -10    1.043067    100    1    100    14.73    0    0    0    0    0    0    0    0    0    0    0;
    6329    22.09    10.91    30    -10    1.043067    100    1    100    14.73    0    0    0    0    0    0    0    0    0    0    0;
    6331    99.68    14.71    60    -20    1.035207    100    1    200    66.45    0    0    0    0    0    0    0    0    0    0    0;
    6335    34.04    7.33    40    -10    1.031942    100    1    100    22.69    0    0    0    0    0    0    0    0    0    0    0;
    6336    34.04    7.33    40    -10    1.031942    100    1    100    22.69    0    0    0    0    0    0    0    0    0    0    0;
    6337    34.04    7.33    40    -10    1.031942    100    1    100    22.69    0    0    0    0    0    0    0    0    0    0    0;
    6341    35.5    10.89    30    -10    1.045213    100    1    100    23.67    0    0    0    0    0    0    0    0    0    0    0;
    6346    29.89    15.39    30    -10    1.024479    100    1    100    19.93    0    0    0    0    0    0    0    0    0    0    0;
    6347    0.02    -0.09    10    -10    1.02409    100    1    100    0.01    0    0    0    0    0    0    0    0    0    0    0;
    6351    289.73    138.75    160    -40    1.055778    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    6352    289.73    138.75    160    -40    1.055778    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    6353    201.27    91.44    160    -40    1.070329    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    6354    201.27    91.44    160    -40    1.070329    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    6357    206.08    85.48    160    -40    1.048705    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    6358    206.08    85.48    160    -40    1.048705    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    6359    18.32    -0.94    10    -10    0.995077    100    1    100    12.21    0    0    0    0    0    0    0    0    0    0    0;
    6360    215.66    145.16    160    -40    1.043227    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    6361    201.27    91.44    160    -40    1.070329    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    6363    56.36    7.67    40    -10    1.024375    100    1    200    37.57    0    0    0    0    0    0    0    0    0    0    0;
    6368    617.47    92.14    520    -120    1.032321    100    1    1300    400    0    0    0    0    0    0    0    0    0    0    0;
    6369    267.35    24.57    160    -40    1.014698    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    6370    267.35    24.57    160    -40    1.014698    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    6371    267.35    24.57    160    -40    1.014698    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    6372    267.35    24.57    160    -40    1.014698    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    6383    37    0.77    30    -30    1.003111    100    1    100    24.67    0    0    0    0    0    0    0    0    0    0    0;
    6391    82.6    2.11    60    -20    1.02421    100    1    200    55.07    0    0    0    0    0    0    0    0    0    0    0;
    6398    32.64    6.68    30    -10    1.044939    100    1    100    21.76    0    0    0    0    0    0    0    0    0    0    0;
    6401    34.22    10.13    30    -10    1.052205    100    1    100    22.81    0    0    0    0    0    0    0    0    0    0    0;
    6402    34.22    10.13    30    -10    1.052231    100    1    100    22.81    0    0    0    0    0    0    0    0    0    0    0;
    6404    34.22    10.13    30    -10    1.052205    100    1    100    22.81    0    0    0    0    0    0    0    0    0    0    0;
    6405    35.55    14.31    30    -10    1.047514    100    1    100    23.7    0    0    0    0    0    0    0    0    0    0    0;
    6406    242.59    1.87    210    -50    1.040945    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    6407    34.22    10.13    30    -10    1.052231    100    1    100    22.81    0    0    0    0    0    0    0    0    0    0    0;
    6408    35.55    14.31    30    -10    1.047514    100    1    100    23.7    0    0    0    0    0    0    0    0    0    0    0;
    6409    359.06    76.92    210    -50    1.054213    100    1    800    200    0    0    0    0    0    0    0    0    0    0    0;
    6417    320.2    176.92    210    -50    1.054686    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    6418    320.2    176.92    210    -50    1.054686    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    6420    46.29    9.49    60    -20    0.994392    100    1    100    30.86    0    0    0    0    0    0    0    0    0    0    0;
    6421    44.03    4.68    60    -20    0.994839    100    1    100    29.35    0    0    0    0    0    0    0    0    0    0    0;
    6422    320.2    176.92    210    -50    1.054686    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    6429    13.29    -1.25    10    -10    1.021473    100    1    100    8.86    0    0    0    0    0    0    0    0    0    0    0;
    6431    21    3.83    20    -10    1.021729    100    1    100    14    0    0    0    0    0    0    0    0    0    0    0;
    6436    381.8    21.67    210    -50    1.063714    100    1    800    200    0    0    0    0    0    0    0    0    0    0    0;
    6440    15.84    6.64    30    -10    1.000784    100    1    100    10.56    0    0    0    0    0    0    0    0    0    0    0;
    6451    25.45    8.23    30    -10    1.004119    100    1    100    16.97    0    0    0    0    0    0    0    0    0    0    0;
    6452    25.39    2.92    30    -10    1.004063    100    1    100    16.93    0    0    0    0    0    0    0    0    0    0    0;
    6454    46.7    16.39    40    -10    1.027739    100    1    100    31.13    0    0    0    0    0    0    0    0    0    0    0;
    6455    40.16    6.22    30    -10    1.012552    100    1    100    26.77    0    0    0    0    0    0    0    0    0    0    0;
    6456    40.16    6.22    30    -10    1.012552    100    1    100    26.77    0    0    0    0    0    0    0    0    0    0    0;
    6465    34.86    4.81    30    -10    1.050901    100    1    100    23.24    0    0    0    0    0    0    0    0    0    0    0;
    6471    57.67    14.65    40    -10    1.028916    100    1    200    38.45    0    0    0    0    0    0    0    0    0    0    0;
    6476    260.62    111.59    210    -50    1.031498    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    6477    20.63    6.57    30    -10    1.022447    100    1    100    13.75    0    0    0    0    0    0    0    0    0    0    0;
    6487    37.23    4.01    30    -10    1.028283    100    1    100    24.82    0    0    0    0    0    0    0    0    0    0    0;
    6491    138.8    17.14    110    -30    1.04554    100    1    300    92.53    0    0    0    0    0    0    0    0    0    0    0;
    6498    60.07    -4.22    60    -20    1.016868    100    1    200    40.05    0    0    0    0    0    0    0    0    0    0    0;
    6500    277.81    77.81    210    -50    1.034935    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    6507    31.28    -0.92    30    -10    1.009892    100    1    100    20.85    0    0    0    0    0    0    0    0    0    0    0;
    6527    204    41.74    150    -60    1.035162    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    6539    16.79    7.28    30    -10    1.042166    100    1    100    11.19    0    0    0    0    0    0    0    0    0    0    0;
    6541    39.88    15.15    30    -10    1.024267    100    1    100    26.59    0    0    0    0    0    0    0    0    0    0    0;
    6542    39.88    15.15    30    -10    1.024267    100    1    100    26.59    0    0    0    0    0    0    0    0    0    0    0;
    6543    39.88    15.15    30    -10    1.024267    100    1    100    26.59    0    0    0    0    0    0    0    0    0    0    0;
    6544    93.64    6.04    60    -20    1.023818    100    1    200    62.43    0    0    0    0    0    0    0    0    0    0    0;
    6545    24.99    21.34    30    -10    1.019094    100    1    100    16.66    0    0    0    0    0    0    0    0    0    0    0;
    6547    93.64    6.04    60    -20    1.023818    100    1    200    62.43    0    0    0    0    0    0    0    0    0    0    0;
    6548    93.64    6.04    60    -20    1.023818    100    1    200    62.43    0    0    0    0    0    0    0    0    0    0    0;
    6557    47.94    3.29    40    -10    1.023603    100    1    100    31.96    0    0    0    0    0    0    0    0    0    0    0;
    6563    31.3    -0.89    20    -20    0.998951    100    1    100    20.87    0    0    0    0    0    0    0    0    0    0    0;
    6566    34.65    5.41    30    -10    1.014865    100    1    100    23.1    0    0    0    0    0    0    0    0    0    0    0;
    6567    34.65    5.41    30    -10    1.014865    100    1    100    23.1    0    0    0    0    0    0    0    0    0    0    0;
    6584    154.5    -14.56    80    -70    0.956299    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    6585    114    6.43    70    -50    0.989649    100    1    300    76    0    0    0    0    0    0    0    0    0    0    0;
    6593    38.27    1.62    30    -10    1.047126    100    1    100    25.51    0    0    0    0    0    0    0    0    0    0    0;
    6601    192.55    1.87    160    -40    1.012099    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    6602    37.08    5.51    30    -10    1.021005    100    1    100    24.72    0    0    0    0    0    0    0    0    0    0    0;
    6606    88.06    35.93    60    -20    1.024151    100    1    200    58.71    0    0    0    0    0    0    0    0    0    0    0;
    6607    88.06    35.93    60    -20    1.024151    100    1    200    58.71    0    0    0    0    0    0    0    0    0    0    0;
    6608    88.06    35.93    60    -20    1.024151    100    1    200    58.71    0    0    0    0    0    0    0    0    0    0    0;
    6609    88.06    35.93    60    -20    1.024151    100    1    200    58.71    0    0    0    0    0    0    0    0    0    0    0;
    6610    88.06    35.93    60    -20    1.024151    100    1    200    58.71    0    0    0    0    0    0    0    0    0    0    0;
    6611    88.06    35.93    60    -20    1.024151    100    1    200    58.71    0    0    0    0    0    0    0    0    0    0    0;
    6612    88.06    35.93    60    -20    1.024151    100    1    200    58.71    0    0    0    0    0    0    0    0    0    0    0;
    6616    138.8    -5.3    110    -30    1.029779    100    1    300    92.53    0    0    0    0    0    0    0    0    0    0    0;
    6620    323.35    77.76    210    -50    1.058114    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    6621    23.65    10.04    30    -10    1.059543    100    1    100    15.77    0    0    0    0    0    0    0    0    0    0    0;
    6622    52.64    8.15    30    -10    1.030338    100    1    200    35.09    0    0    0    0    0    0    0    0    0    0    0;
    6623    30.67    11.2    30    -10    1.040509    100    1    100    20.45    0    0    0    0    0    0    0    0    0    0    0;
    6624    30.67    11.2    30    -10    1.040509    100    1    100    20.45    0    0    0    0    0    0    0    0    0    0    0;
    6628    301.72    83.89    210    -50    1.041212    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    6630    30.67    11.2    30    -10    1.040509    100    1    100    20.45    0    0    0    0    0    0    0    0    0    0    0;
    6631    38.52    8.15    30    -10    1.04659    100    1    100    25.68    0    0    0    0    0    0    0    0    0    0    0;
    6639    23.85    6.18    40    -10    1.031885    100    1    100    15.9    0    0    0    0    0    0    0    0    0    0    0;
    6640    23.85    6.18    40    -10    1.031885    100    1    100    15.9    0    0    0    0    0    0    0    0    0    0    0;
    6641    23.85    6.18    40    -10    1.031885    100    1    100    15.9    0    0    0    0    0    0    0    0    0    0    0;
    6642    23.85    6.18    40    -10    1.031885    100    1    100    15.9    0    0    0    0    0    0    0    0    0    0    0;
    6649    8.2    -2.56    10    -10    0.955439    100    1    100    5.47    0    0    0    0    0    0    0    0    0    0    0;
    6650    96.03    17.22    60    -20    1.036065    100    1    200    64.02    0    0    0    0    0    0    0    0    0    0    0;
    6651    74.78    41.98    60    -20    1.04914    100    1    200    49.85    0    0    0    0    0    0    0    0    0    0    0;
    6654    45.28    10.84    40    -10    1.043738    100    1    100    30.19    0    0    0    0    0    0    0    0    0    0    0;
    6663    91.17    37.8    60    -20    1.045666    100    1    200    60.78    0    0    0    0    0    0    0    0    0    0    0;
    6667    203.46    82.67    210    -50    1.034595    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    6670    36.77    13.93    30    -10    1.042317    100    1    100    24.51    0    0    0    0    0    0    0    0    0    0    0;
    6680    55.25    2.21    40    -40    0.994234    100    1    200    36.83    0    0    0    0    0    0    0    0    0    0    0;
    6686    25.44    -2.35    20    -20    0.995022    100    1    100    16.96    0    0    0    0    0    0    0    0    0    0    0;
    6689    49.34    9.15    40    -10    1.034597    100    1    100    32.89    0    0    0    0    0    0    0    0    0    0    0;
    6690    49.34    9.15    40    -10    1.034597    100    1    100    32.89    0    0    0    0    0    0    0    0    0    0    0;
    6691    49.34    9.15    40    -10    1.034597    100    1    100    32.89    0    0    0    0    0    0    0    0    0    0    0;
    6693    50.34    9.17    40    -10    1.034532    100    1    200    33.56    0    0    0    0    0    0    0    0    0    0    0;
    6697    50.34    9.17    40    -10    1.034532    100    1    200    33.56    0    0    0    0    0    0    0    0    0    0    0;
    6709    16.12    0.49    10    -10    1.021634    100    1    100    10.75    0    0    0    0    0    0    0    0    0    0    0;
    6713    57.54    22.74    40    -10    1.022626    100    1    200    38.36    0    0    0    0    0    0    0    0    0    0    0;
    6717    2    -0    10    -10    0.996757    100    1    100    1.33    0    0    0    0    0    0    0    0    0    0    0;
    6719    68.89    5.63    60    -20    1.028667    100    1    200    45.93    0    0    0    0    0    0    0    0    0    0    0;
    6721    68.89    5.63    60    -20    1.028667    100    1    200    45.93    0    0    0    0    0    0    0    0    0    0    0;
    6726    32.05    4.77    20    -10    1.016479    100    1    100    21.37    0    0    0    0    0    0    0    0    0    0    0;
    6729    323.35    77.76    210    -50    1.058114    100    1    700    200    0    0    0    0    0    0    0    0    0    0    0;
    6731    22.46    14.75    30    -10    1.043942    100    1    100    14.97    0    0    0    0    0    0    0    0    0    0    0;
    6734    245.73    1.48    160    -40    1.005341    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    6747    169.6    14.07    130    -80    1.016595    100    1    400    100    0    0    0    0    0    0    0    0    0    0    0;
    6749    33.68    6.27    30    -10    1.046665    100    1    100    22.45    0    0    0    0    0    0    0    0    0    0    0;
    6754    214.6    55.92    210    -50    1.073284    100    1    500    100    0    0    0    0    0    0    0    0    0    0    0;
    6757    33.84    9.43    30    -10    1.043178    100    1    100    22.56    0    0    0    0    0    0    0    0    0    0    0;
    6758    33.84    9.43    30    -10    1.043178    100    1    100    22.56    0    0    0    0    0    0    0    0    0    0    0;
    6759    33.84    9.43    30    -10    1.043178    100    1    100    22.56    0    0    0    0    0    0    0    0    0    0    0;
    6760    33.84    9.43    30    -10    1.043178    100    1    100    22.56    0    0    0    0    0    0    0    0    0    0    0;
    6761    33.84    9.43    30    -10    1.043178    100    1    100    22.56    0    0    0    0    0    0    0    0    0    0    0;
    6762    33.84    9.43    30    -10    1.043178    100    1    100    22.56    0    0    0    0    0    0    0    0    0    0    0;
    6763    33.84    9.43    30    -10    1.043178    100    1    100    22.56    0    0    0    0    0    0    0    0    0    0    0;
    6764    86.6    49.99    60    -20    1.041274    100    1    200    57.73    0    0    0    0    0    0    0    0    0    0    0;
    6765    95.35    51.27    60    -20    1.042697    100    1    200    63.57    0    0    0    0    0    0    0    0    0    0    0;
