function mpc = case13659pegase
%CASE13659PEGASE  Power flow data for European system with step-up transformers.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case accurately represents the size and complexity of the European
%   high voltage transmission network. The network contains 13,659 buses,
%   4,092 generators, and 20,467 branches and it operates at 750, 400, 380,
%   330, 220, 154, 150, 120, and 110 kV. Low voltage buses ranging from
%   27,000 to 400 V are used to model step-up transformers which connect
%   generators to the high-voltage network. Please note that the data are
%   fictitious and do not correspond to real world data. They can thus be
%   used to validate methods and tools but should not be used for operation
%   and planning of the European grid.
%
%   The data stems from the Pan European Grid Advanced Simulation and State
%   Estimation (PEGASE) project, part of the 7th Framework Program of the
%   European Union (http://www.fp7-pegase.com/).
%
%   When publishing results based on this data, please cite:
%
%     C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici, "AC Power Flow
%     Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE"
%     http://arxiv.org/abs/1603.01533
%
%     S. Fliscounakis, P. Panciatici, F. Capitanescu, and L. Wehenkel,
%     "Contingency ranking with respect to overloads in very large power
%     systems taking into account uncertainty, preventive and corrective
%     actions", Power Systems, IEEE Trans. on, (28)4:4909-4917, 2013.
    1677    3032    0.015066    0.075463    0    0    0    0    0    0    1    -360    360;
    1873    43    0.060331    0.128752    0    0    0    0    0    0    1    -360    360;
    43    10261    0.037752    0.085843    0    0    0    0    0    0    1    -360    360;
    43    929    0.060471    0.109992    0    0    0    0    0    0    1    -360    360;
    8263    43    0.021959    0.050058    0    0    0    0    0    0    1    -360    360;
    10342    5346    0.005347    0.026198    0    0    0    0    0    0    1    -360    360;
    5917    5346    0.005058    0.015769    0    0    0    0    0    0    1    -360    360;
    1384    1590    0.010256    0.053223    0    0    0    0    0    0    1    -360    360;
    5248    12392    0.01476    0.082157    0    0    0    0    0    0    1    -360    360;
    6819    11057    0.047843    0.112033    0    0    0    0    0    0    1    -360    360;
    1832    6111    0.013909    0.036793    0    0    0    0    0    0    1    -360    360;
    6111    4477    0.030289    0.064818    0    0    0    0    0    0    1    -360    360;
    6111    1580    0.026132    0.123132    0    0    0    0    0    0    1    -360    360;
    6111    1580    0.026628    0.120562    0    0    0    0    0    0    1    -360    360;
    5113    6111    0.016727    0.063959    0    0    0    0    0    0    1    -360    360;
    9725    7694    0.002413    0.010248    0    0    0    0    0    0    1    -360    360;
    9725    6143    0.009    0.040843    0    0    0    0    0    0    1    -360    360;
    641    12445    0.008421    0.018488    0    0    0    0    0    0    1    -360    360;
    4277    6863    0.014917    0.034322    0    0    0    0    0    0    1    -360    360;
    4277    3989    0.00743    0.035942    0    0    0    0    0    0    1    -360    360;
    7694    4277    0.003851    0.016    0    0    0    0    0    0    1    -360    360;
    7153    4277    0.00162    0.008008    0    0    0    0    0    0    1    -360    360;
    5093    1832    0.014372    0.045793    0    0    0    0    0    0    1    -360    360;
    7435    5093    0.038678    0.089967    0    0    0    0    0    0    1    -360    360;
    11429    6833    0.009504    0.021727    0    0    0    0    0    0    1    -360    360;
    6833    2267    0.018364    0.096521    0    0    0    0    0    0    1    -360    360;
    7355    9445    0.00195    0.010669    0    0    0    0    0    0    1    -360    360;
    9445    9055    0.021182    0.046826    0    0    0    0    0    0    1    -360    360;
    10751    11135    0.031752    0.131826    0    0    0    0    0    0    1    -360    360;
    8024    6629    0.002917    0.01238    0    0    0    0    0    0    1    -360    360;
    28    2544    0.016157    0.035826    0    0    0    0    0    0    1    -360    360;
    28    4542    0.003727    0.020529    0    0    0    0    0    0    1    -360    360;
    28    8739    0.019992    0.079231    0    0    0    0    0    0    1    -360    360;
    4558    2544    0.023653    0.094587    0    0    0    0    0    0    1    -360    360;
    4542    2168    0.009322    0.049058    0    0    0    0    0    0    1    -360    360;
    8682    2168    0.026727    0.146752    0    0    0    0    0    0    1    -360    360;
    7537    817    0.000531    0.002919    0    0    0    0    0    0    1    -360    360;
    832    9055    0.021992    0.059397    0    0    0    0    0    0    1    -360    360;
    832    7435    0.044413    0.10176    0    0    0    0    0    0    1    -360    360;
    5943    832    0.043223    0.088562    0    0    0    0    0    0    1    -360    360;
    5241    4787    0.006992    0.014066    0    0    0    0    0    0    1    -360    360;
    2419    7816    0.007256    0.028802    0    0    0    0    0    0    1    -360    360;
    2419    7816    0.006471    0.032636    0    0    0    0    0    0    1    -360    360;
    2419    13185    0.043198    0.156397    0    0    0    0    0    0    1    -360    360;
    3706    3707    0.016248    0.04014    0    0    0    0    0    0    1    -360    360;
    2035    1643    0.00206    0.01393    0    0    0    0    0    0    1    -360    360;
    2035    1643    0.002021    0.01419    0    0    0    0    0    0    1    -360    360;
    2035    46    0.00324    0.02076    0    0    0    0    0    0    1    -360    360;
    2035    46    0.00318    0.021159    0    0    0    0    0    0    1    -360    360;
    1873    10342    0.031603    0.070331    0    0    0    0    0    0    1    -360    360;
    3069    1873    0.003132    0.014554    0    0    0    0    0    0    1    -360    360;
    9375    1873    0.006669    0.032091    0    0    0    0    0    0    1    -360    360;
    503    12943    0.008934    0.046298    0    0    0    0    0    0    1    -360    360;
    1284    7760    0.002942    0.012008    0    0    0    0    0    0    1    -360    360;
    8213    5974    0.010942    0.062207    0    0    0    0    0    0    1    -360    360;
    8258    8619    0.002529    0.011777    0    0    0    0    0    0    1    -360    360;
    8258    743    0.015107    0.042769    0    0    0    0    0    0    1    -360    360;
    10980    13342    0.00705    0.022099    0    0    0    0    0    0    1    -360    360;
    8835    5644    0.038231    0.105893    0    0    0    0    0    0    1    -360    360;
    5774    8835    0.005901    0.021289    0    0    0    0    0    0    1    -360    360;
    170    7589    0.013636    0.022686    0    0    0    0    0    0    1    -360    360;
    10261    929    0.023826    0.059364    0    0    0    0    0    0    1    -360    360;
    10342    5172    0.016091    0.045967    0    0    0    0    0    0    1    -360    360;
    5172    6309    0.017033    0.053008    0    0    0    0    0    0    1    -360    360;
    1005    5644    0.017744    0.09686    0    0    0    0    0    0    1    -360    360;
    8619    4221    0.003636    0.018818    0    0    0    0    0    0    1    -360    360;
    8619    4221    0.003562    0.019174    0    0    0    0    0    0    1    -360    360;
    9594    8172    0.008256    0.021909    0    0    0    0    0    0    1    -360    360;
    8172    11429    0.026917    0.061636    0    0    0    0    0    0    1    -360    360;
    8331    6515    0.022702    0.057149    0    0    0    0    0    0    1    -360    360;
    6515    2339    0.023983    0.070124    0    0    0    0    0    0    1    -360    360;
    5318    3767    0.035231    0.078314    0    0    0    0    0    0    1    -360    360;
    3767    13014    0.02462    0.053603    0    0    0    0    0    0    1    -360    360;
    7030    7239    0.008091    0.03214    0    0    0    0    0    0    1    -360    360;
    6894    4936    0.016793    0.081388    0    0    0    0    0    0    1    -360    360;
    4936    1590    0.008636    0.047388    0    0    0    0    0    0    1    -360    360;
    4991    10342    0.009364    0.018207    0    0    0    0    0    0    1    -360    360;
    10342    12030    0.023331    0.063727    0    0    0    0    0    0    1    -360    360;
    10342    4833    0.014983    0.033579    0    0    0    0    0    0    1    -360    360;
    4536    8971    0.004636    0.019678    0    0    0    0    0    0    1    -360    360;
    4536    8971    0.004727    0.019273    0    0    0    0    0    0    1    -360    360;
    4329    226    0.018446    0.089686    0    0    0    0    0    0    1    -360    360;
    13276    4329    0.011529    0.056587    0    0    0    0    0    0    1    -360    360;
    3478    9130    0.00862    0.021587    0    0    0    0    0    0    1    -360    360;
    3478    4587    0.005702    0.013017    0    0    0    0    0    0    1    -360    360;
    9052    942    0.048256    0.078099    0    0    0    0    0    0    1    -360    360;
    942    6300    0.065529    0.159802    0    0    0    0    0    0    1    -360    360;
    8790    942    0.02681    0.110702    0    0    0    0    0    0    1    -360    360;
    95    2547    0.04538    0.142983    0    0    0    0    0    0    1    -360    360;
    1565    1864    0.024992    0.097777    0    0    0    0    0    0    1    -360    360;
    12991    1864    0.020256    0.109372    0    0    0    0    0    0    1    -360    360;
    1864    762    0.024636    0.095653    0    0    0    0    0    0    1    -360    360;
    3151    7429    0.003364    0.017669    0    0    0    0    0    0    1    -360    360;
    5414    13356    0.018463    0.039124    0    0    0    0    0    0    1    -360    360;
    13356    9309    0.021636    0.060793    0    0    0    0    0    0    1    -360    360;
    10666    170    0.01786    0.039711    0    0    0    0    0    0    1    -360    360;
    573    5136    0.00588    0.03186    0    0    0    0    0    0    1    -360    360;
    10215    10751    0.045058    0.177512    0    0    0    0    0    0    1    -360    360;
    10751    3918    0.003686    0.017711    0    0    0    0    0    0    1    -360    360;
    10751    3918    0.003612    0.018058    0    0    0    0    0    0    1    -360    360;
    10751    3918    0.007876    0.021066    0    0    0    0    0    0    1    -360    360;
    3221    10751    0.03186    0.159347    0    0    0    0    0    0    1    -360    360;
    13014    5248    0.034901    0.071347    0    0    0    0    0    0    1    -360    360;
    2640    7816    0.006339    0.033281    0    0    0    0    0    0    1    -360    360;
    2640    7816    0.006207    0.033917    0    0    0    0    0    0    1    -360    360;
    5203    7816    0.006207    0.034983    0    0    0    0    0    0    1    -360    360;
    9546    13276    0.006289    0.024661    0    0    0    0    0    0    1    -360    360;
    9546    11101    0.002554    0.01376    0    0    0    0    0    0    1    -360    360;
    1328    11739    0.003579    0.01486    0    0    0    0    0    0    1    -360    360;
    8129    2626    0.01495    0.02843    0    0    0    0    0    0    1    -360    360;
    2267    10816    0.011727    0.028934    0    0    0    0    0    0    1    -360    360;
    10816    10980    0.013843    0.048909    0    0    0    0    0    0    1    -360    360;
    2673    2626    0.032388    0.080711    0    0    0    0    0    0    1    -360    360;
    2673    2626    0.011719    0.074793    0    0    0    0    0    0    1    -360    360;
    2626    8858    0.00057    0.002612    0    0    0    0    0    0    1    -360    360;
    3405    1792    0.012554    0.026314    0    0    0    0    0    0    1    -360    360;
    8682    3405    0.022554    0.049397    0    0    0    0    0    0    1    -360    360;
    1328    4023    0.005438    0.021669    0    0    0    0    0    0    1    -360    360;
    2384    2145    0.00079    0.00721    0    0    0    0    0    0    1    -360    360;
    2384    5852    0.00023    0.00228    0    0    0    0    0    0    1    -360    360;
    11341    13523    0.002248    0.012083    0    0    0    0    0    0    1    -360    360;
    11341    13523    0.002198    0.012314    0    0    0    0    0    0    1    -360    360;
    10766    2709    0.014727    0.064099    0    0    0    0    0    0    1    -360    360;
    355    10766    0.016364    0.040901    0    0    0    0    0    0    1    -360    360;
    5669    10766    0.024471    0.063686    0    0    0    0    0    0    1    -360    360;
    12258    13646    0.00037    0.00429    0    0    0    0    0    0    1    -360    360;
    12830    13646    0.00201    0.02375    0    0    0    0    0    0    1    -360    360;
    13646    4230    9e-05    0.00093    0    0    0    0    0    0    1    -360    360;
    13646    2724    9e-05    0.00095    0    0    0    0    0    0    1    -360    360;
    8812    13522    0.004969    0.034979    0    0    0    0    0    0    1    -360    360;
    8812    13522    0.00468    0.033031    0    0    0    0    0    0    1    -360    360;
    13522    9419    0.00076    0.007909    0    0    0    0    0    0    1    -360    360;
    13522    7538    0.020539    0.080461    0    0    0    0    0    0    1    -360    360;
    2673    3989    0.024562    0.099231    0    0    0    0    0    0    1    -360    360;
    2673    13014    0.103397    0.231174    0    0    0    0    0    0    1    -360    360;
    2673    95    0.063843    0.141661    0    0    0    0    0    0    1    -360    360;
    12258    1054    0.00059    0.00906    0    0    0    0    0    0    1    -360    360;
    8812    9419    0.001979    0.02175    0    0    0    0    0    0    1    -360    360;
    8812    5205    0.005281    0.040039    0    0    0    0    0    0    1    -360    360;
    8812    817    0.012281    0.069219    0    0    0    0    0    0    1    -360    360;
    8812    10184    0.00668    0.04144    0    0    0    0    0    0    1    -360    360;
    9419    9002    0.00725    0.03801    0    0    0    0    0    0    1    -360    360;
    5852    2900    0.00225    0.02188    0    0    0    0    0    0    1    -360    360;
    8749    2745    0.00525    0.03749    0    0    0    0    0    0    1    -360    360;
    8749    2745    0.00605    0.03069    0    0    0    0    0    0    1    -360    360;
    5414    4754    0.054793    0.13405    0    0    0    0    0    0    1    -360    360;
    2709    5414    0.019099    0.076488    0    0    0    0    0    0    1    -360    360;
    5414    10029    0.035686    0.057678    0    0    0    0    0    0    1    -360    360;
    9868    10307    0.00481    0.020579    0    0    0    0    0    0    1    -360    360;
    9868    10307    0.004909    0.020149    0    0    0    0    0    0    1    -360    360;
    9868    6309    0.010843    0.055512    0    0    0    0    0    0    1    -360    360;
    9868    6309    0.012289    0.054397    0    0    0    0    0    0    1    -360    360;
    4833    9868    0.003562    0.018124    0    0    0    0    0    0    1    -360    360;
    12903    6863    0.038017    0.081934    0    0    0    0    0    0    1    -360    360;
    12903    1580    0.020149    0.083124    0    0    0    0    0    0    1    -360    360;
    12903    9837    0.009554    0.040959    0    0    0    0    0    0    1    -360    360;
    4023    4788    0.008331    0.043322    0    0    0    0    0    0    1    -360    360;
    4788    2823    0.02114    0.114479    0    0    0    0    0    0    1    -360    360;
    1565    4754    0.017488    0.03838    0    0    0    0    0    0    1    -360    360;
    10307    6214    0.00381    0.019256    0    0    0    0    0    0    1    -360    360;
    5917    6214    0.001397    0.005802    0    0    0    0    0    0    1    -360    360;
    3254    9130    0.004719    0.024603    0    0    0    0    0    0    1    -360    360;
    3254    9130    0.00462    0.025058    0    0    0    0    0    0    1    -360    360;
    4587    9130    0.005413    0.027876    0    0    0    0    0    0    1    -360    360;
    9130    10215    0.032041    0.196413    0    0    0    0    0    0    1    -360    360;
    3950    9130    0.002198    0.022248    0    0    0    0    0    0    1    -360    360;
    9130    269    0.00262    0.018463    0    0    0    0    0    0    1    -360    360;
    9130    6894    0.030347    0.112149    0    0    0    0    0    0    1    -360    360;
    5620    1005    0.014512    0.05981    0    0    0    0    0    0    1    -360    360;
    1792    12179    0.005438    0.009124    0    0    0    0    0    0    1    -360    360;
    12640    1862    0.005169    0.022219    0    0    0    0    0    0    1    -360    360;
    1037    9566    0.007793    0.029769    0    0    0    0    0    0    1    -360    360;
    1037    11748    0.006091    0.028653    0    0    0    0    0    0    1    -360    360;
    6143    3707    0.02876    0.060388    0    0    0    0    0    0    1    -360    360;
    2346    2730    0.02443    0.09576    0    0    0    0    0    0    1    -360    360;
    8682    2730    0.009083    0.03857    0    0    0    0    0    0    1    -360    360;
    13014    6936    0.048157    0.08462    0    0    0    0    0    0    1    -360    360;
    7239    3254    0.002512    0.013826    0    0    0    0    0    0    1    -360    360;
    12179    9205    0.012298    0.026826    0    0    0    0    0    0    1    -360    360;
    12389    12693    0.022744    0.133521    0    0    0    0    0    0    1    -360    360;
    7760    2267    0.022554    0.088876    0    0    0    0    0    0    1    -360    360;
    9052    12891    0.019231    0.033802    0    0    0    0    0    0    1    -360    360;
    10725    9594    0.010017    0.022711    0    0    0    0    0    0    1    -360    360;
    10725    743    0.00219    0.011843    0    0    0    0    0    0    1    -360    360;
    8331    8300    0.019281    0.064488    0    0    0    0    0    0    1    -360    360;
    3740    8300    0.02119    0.091727    0    0    0    0    0    0    1    -360    360;
    6300    13021    0.003099    0.013893    0    0    0    0    0    0    1    -360    360;
    1565    13021    0.004132    0.021959    0    0    0    0    0    0    1    -360    360;
    1565    13021    0.004041    0.02238    0    0    0    0    0    0    1    -360    360;
    1565    12991    0.002471    0.010901    0    0    0    0    0    0    1    -360    360;
    6075    12830    0.002    0.017    0    0    0    0    0    0    1    -360    360;
    1708    12830    0.0016    0.01758    0    0    0    0    0    0    1    -360    360;
    12389    493    0.027397    0.111917    0    0    0    0    0    0    1    -360    360;
    12389    13113    0.008752    0.044802    0    0    0    0    0    0    1    -360    360;
    1037    9205    0.045727    0.07386    0    0    0    0    0    0    1    -360    360;
    10215    6526    0.044281    0.119579    0    0    0    0    0    0    1    -360    360;
    1918    6526    0.057612    0.11224    0    0    0    0    0    0    1    -360    360;
    6374    6526    0.063314    0.107273    0    0    0    0    0    0    1    -360    360;
    5917    4991    0.006769    0.017909    0    0    0    0    0    0    1    -360    360;
    10228    6143    0.003273    0.01157    0    0    0    0    0    0    1    -360    360;
    10228    796    0.000248    0.001331    0    0    0    0    0    0    1    -360    360;
    3918    11974    0.010603    0.045727    0    0    0    0    0    0    1    -360    360;
    11974    6374    0.016273    0.089678    0    0    0    0    0    0    1    -360    360;
    5717    10972    0.008397    0.022777    0    0    0    0    0    0    1    -360    360;
    10972    2009    0.013421    0.036314    0    0    0    0    0    0    1    -360    360;
    13276    5893    0.009628    0.050752    0    0    0    0    0    0    1    -360    360;
    8739    493    0.011777    0.046843    0    0    0    0    0    0    1    -360    360;
    5506    493    0.014446    0.059967    0    0    0    0    0    0    1    -360    360;
    10215    3221    0.005174    0.029562    0    0    0    0    0    0    1    -360    360;
    2339    3835    0.069256    0.110017    0    0    0    0    0    0    1    -360    360;
    2133    4979    0.00524    0.022124    0    0    0    0    0    0    1    -360    360;
    4221    13241    0.005083    0.019421    0    0    0    0    0    0    1    -360    360;
    13241    1874    0.004099    0.013868    0    0    0    0    0    0    1    -360    360;
    13156    10666    0.04181    0.081397    0    0    0    0    0    0    1    -360    360;
    13156    6788    0.041446    0.067174    0    0    0    0    0    0    1    -360    360;
    46    3390    0.008841    0.0587    0    0    0    0    0    0    1    -360    360;
    2640    5203    0.011876    0.064    0    0    0    0    0    0    1    -360    360;
    8054    3151    0.037579    0.182612    0    0    0    0    0    0    1    -360    360;
    226    10695    0.025752    0.129421    0    0    0    0    0    0    1    -360    360;
    4979    5113    0.00543    0.011421    0    0    0    0    0    0    1    -360    360;
    5113    5774    0.003727    0.010066    0    0    0    0    0    0    1    -360    360;
    6309    10396    0.015868    0.053702    0    0    0    0    0    0    1    -360    360;
    3060    13156    0.026388    0.120603    0    0    0    0    0    0    1    -360    360;
    3079    3069    0.002372    0.010669    0    0    0    0    0    0    1    -360    360;
    4221    1874    0.001289    0.005041    0    0    0    0    0    0    1    -360    360;
    4221    5379    0.001438    0.006421    0    0    0    0    0    0    1    -360    360;
    4221    1678    0.001471    0.006289    0    0    0    0    0    0    1    -360    360;
    5852    1708    0.00105    0.01056    0    0    0    0    0    0    1    -360    360;
    4107    46    0.01137    0.056789    0    0    0    0    0    0    1    -360    360;
    969    46    0.00519    0.028151    0    0    0    0    0    0    1    -360    360;
    2346    8682    0.030091    0.150033    0    0    0    0    0    0    1    -360    360;
    8790    138    0.011207    0.023851    0    0    0    0    0    0    1    -360    360;
    138    12615    0.073347    0.103488    0    0    0    0    0    0    1    -360    360;
    7941    1740    0.064149    0.131041    0    0    0    0    0    0    1    -360    360;
    2228    1862    0.002341    0.009719    0    0    0    0    0    0    1    -360    360;
    8102    421    0.051231    0.126554    0    0    0    0    0    0    1    -360    360;
    9309    421    0.031967    0.079413    0    0    0    0    0    0    1    -360    360;
    7153    796    0.00024    0.001    0    0    0    0    0    0    1    -360    360;
    8093    4413    0.034008    0.069388    0    0    0    0    0    0    1    -360    360;
    762    1466    0.003    0.01243    0    0    0    0    0    0    1    -360    360;
    1466    10958    0.036281    0.073678    0    0    0    0    0    0    1    -360    360;
    3069    4712    0.003587    0.017231    0    0    0    0    0    0    1    -360    360;
    2598    10184    0.00012    0.00062    0    0    0    0    0    0    1    -360    360;
    10920    9837    0.006909    0.039231    0    0    0    0    0    0    1    -360    360;
    2888    9516    0.003314    0.007017    0    0    0    0    0    0    1    -360    360;
    13185    13276    0.011289    0.063661    0    0    0    0    0    0    1    -360    360;
    13185    13276    0.01105    0.058942    0    0    0    0    0    0    1    -360    360;
    11101    13276    0.007711    0.039413    0    0    0    0    0    0    1    -360    360;
    827    355    0.004017    0.013669    0    0    0    0    0    0    1    -360    360;
    6848    11057    0.040521    0.08386    0    0    0    0    0    0    1    -360    360;
    3676    1333    0.024579    0.061231    0    0    0    0    0    0    1    -360    360;
    4413    5943    0.067992    0.151463    0    0    0    0    0    0    1    -360    360;
    7337    12545    0.003579    0.011942    0    0    0    0    0    0    1    -360    360;
    2888    620    0.00776    0.021587    0    0    0    0    0    0    1    -360    360;
    13185    10692    0.003298    0.009463    0    0    0    0    0    0    1    -360    360;
    3882    10692    0.005157    0.01376    0    0    0    0    0    0    1    -360    360;
    8823    3882    0.009934    0.034479    0    0    0    0    0    0    1    -360    360;
    5379    9375    0.002008    0.010802    0    0    0    0    0    0    1    -360    360;
    1678    4712    0.001967    0.011008    0    0    0    0    0    0    1    -360    360;
    950    3596    0.003219    0.01439    0    0    0    0    0    0    1    -360    360;
    950    2747    0.00239    0.01426    0    0    0    0    0    0    1    -360    360;
    12838    9543    0.00143    0.013591    0    0    0    0    0    0    1    -360    360;
    12838    10574    0.004669    0.05795    0    0    0    0    0    0    1    -360    360;
    12838    2219    0.00412    0.043151    0    0    0    0    0    0    1    -360    360;
    12838    4516    0.000521    0.00612    0    0    0    0    0    0    1    -360    360;
    7928    1603    0.005849    0.02768    0    0    0    0    0    0    1    -360    360;
    1140    7928    0.012742    0.049311    0    0    0    0    0    0    1    -360    360;
    2181    10574    0.00206    0.01061    0    0    0    0    0    0    1    -360    360;
    2181    2857    0.001591    0.01    0    0    0    0    0    0    1    -360    360;
    1806    2225    0.00098    0.00874    0    0    0    0    0    0    1    -360    360;
    1806    8041    0.00045    0.00548    0    0    0    0    0    0    1    -360    360;
    6975    8723    0.000719    0.003349    0    0    0    0    0    0    1    -360    360;
    6975    3222    0.000919    0.00687    0    0    0    0    0    0    1    -360    360;
    6975    9267    0.000219    0.0015    0    0    0    0    0    0    1    -360    360;
    4783    3764    0.00355    0.019669    0    0    0    0    0    0    1    -360    360;
    4783    1094    0.00389    0.02201    0    0    0    0    0    0    1    -360    360;
    4783    9469    0.00251    0.01455    0    0    0    0    0    0    1    -360    360;
    6484    6678    0.00825    0.036781    0    0    0    0    0    0    1    -360    360;
    6484    6129    0.000581    0.00412    0    0    0    0    0    0    1    -360    360;
    9895    13180    0.00103    0.01236    0    0    0    0    0    0    1    -360    360;
    9895    8041    0.0014    0.01768    0    0    0    0    0    0    1    -360    360;
    7914    527    0.00088    0.01169    0    0    0    0    0    0    1    -360    360;
    5808    210    0.001711    0.01164    0    0    0    0    0    0    1    -360    360;
    5808    6533    0.00268    0.015031    0    0    0    0    0    0    1    -360    360;
    5808    11908    0.0018    0.01132    0    0    0    0    0    0    1    -360    360;
    1613    6185    0.00051    0.00268    0    0    0    0    0    0    1    -360    360;
    1613    3591    0.000651    0.003289    0    0    0    0    0    0    1    -360    360;
    2956    6173    0.0012    0.01137    0    0    0    0    0    0    1    -360    360;
    2956    4399    0.00168    0.02275    0    0    0    0    0    0    1    -360    360;
    6660    8723    0.002331    0.0225    0    0    0    0    0    0    1    -360    360;
    6660    8723    0.002081    0.0255    0    0    0    0    0    0    1    -360    360;
    6660    1001    0.000781    0.004979    0    0    0    0    0    0    1    -360    360;
    6660    3110    0.00514    0.06699    0    0    0    0    0    0    1    -360    360;
    10942    5115    0.00088    0.00804    0    0    0    0    0    0    1    -360    360;
    10942    4782    0.00032    0.00311    0    0    0    0    0    0    1    -360    360;
    10942    322    0.00015    0.00197    0    0    0    0    0    0    1    -360    360;
    11260    3596    0.004719    0.023831    0    0    0    0    0    0    1    -360    360;
    11260    3222    0.00669    0.029979    0    0    0    0    0    0    1    -360    360;
    13548    2098    0.001031    0.01225    0    0    0    0    0    0    1    -360    360;
    13548    7897    0.00105    0.00937    0    0    0    0    0    0    1    -360    360;
    13548    1327    0.00201    0.01293    0    0    0    0    0    0    1    -360    360;
    2873    1094    0.002    0.012229    0    0    0    0    0    0    1    -360    360;
    2873    2736    8.1e-05    0.000521    0    0    0    0    0    0    1    -360    360;
    2873    9543    0.00113    0.010969    0    0    0    0    0    0    1    -360    360;
    13180    12939    0.00195    0.02538    0    0    0    0    0    0    1    -360    360;
    13180    4782    0.00164    0.01684    0    0    0    0    0    0    1    -360    360;
    10140    9424    0.006289    0.06895    0    0    0    0    0    0    1    -360    360;
    10140    13286    0.001169    0.010229    0    0    0    0    0    0    1    -360    360;
    10140    8505    0.00805    0.060409    0    0    0    0    0    0    1    -360    360;
    10140    8505    0.00789    0.061581    0    0    0    0    0    0    1    -360    360;
    10140    10574    0.007159    0.04164    0    0    0    0    0    0    1    -360    360;
    10140    10574    0.007289    0.040729    0    0    0    0    0    0    1    -360    360;
    10140    4525    0.004531    0.02731    0    0    0    0    0    0    1    -360    360;
    10140    1527    0.004521    0.033581    0    0    0    0    0    0    1    -360    360;
    2098    4975    0.0005    0.005081    0    0    0    0    0    0    1    -360    360;
    2098    1160    0.00132    0.006521    0    0    0    0    0    0    1    -360    360;
    7748    9424    0.004401    0.030531    0    0    0    0    0    0    1    -360    360;
    7748    2219    0.000469    0.003409    0    0    0    0    0    0    1    -360    360;
    4382    5115    0.00239    0.02364    0    0    0    0    0    0    1    -360    360;
    4382    10861    0.00034    0.0041    0    0    0    0    0    0    1    -360    360;
    4382    4399    0.00027    0.00327    0    0    0    0    0    0    1    -360    360;
    4382    4399    0.00026    0.00333    0    0    0    0    0    0    1    -360    360;
    4382    1194    0.00059    0.00574    0    0    0    0    0    0    1    -360    360;
    8506    11417    0.000789    0.003711    0    0    0    0    0    0    1    -360    360;
    8506    11016    0.00419    0.04988    0    0    0    0    0    0    1    -360    360;
    8506    7646    0.001651    0.010919    0    0    0    0    0    0    1    -360    360;
    8482    4525    0.007281    0.03162    0    0    0    0    0    0    1    -360    360;
    8482    3267    0.006831    0.03505    0    0    0    0    0    0    1    -360    360;
    5115    8041    0.00108    0.01258    0    0    0    0    0    0    1    -360    360;
    5115    10861    0.00174    0.0229    0    0    0    0    0    0    1    -360    360;
    5115    1194    0.00223    0.02125    0    0    0    0    0    0    1    -360    360;
    3596    8723    0.0023    0.014081    0    0    0    0    0    0    1    -360    360;
    3596    2747    0.00213    0.026831    0    0    0    0    0    0    1    -360    360;
    3596    8422    0.001039    0.00549    0    0    0    0    0    0    1    -360    360;
    3596    3243    0.00301    0.016711    0    0    0    0    0    0    1    -360    360;
    3596    1992    0.000849    0.005229    0    0    0    0    0    0    1    -360    360;
    3596    2290    0.002781    0.020281    0    0    0    0    0    0    1    -360    360;
    3596    1327    0.002159    0.01389    0    0    0    0    0    0    1    -360    360;
    217    11971    0.003502    0.031631    0    0    0    0    0    0    1    -360    360;
    1603    10234    0.003929    0.024729    0    0    0    0    0    0    1    -360    360;
    10234    217    0.00076    0.005609    0    0    0    0    0    0    1    -360    360;
    3764    6185    0.002039    0.01249    0    0    0    0    0    0    1    -360    360;
    7231    12939    0.00036    0.00572    0    0    0    0    0    0    1    -360    360;
    7231    1638    0.00028    0.00448    0    0    0    0    0    0    1    -360    360;
    4303    9424    0.001091    0.01663    0    0    0    0    0    0    1    -360    360;
    4303    4525    0.011909    0.080909    0    0    0    0    0    0    1    -360    360;
    4303    210    0.000401    0.00232    0    0    0    0    0    0    1    -360    360;
    4303    210    0.000349    0.00263    0    0    0    0    0    0    1    -360    360;
    2116    8695    0.000531    0.0063    0    0    0    0    0    0    1    -360    360;
    2116    683    0.005531    0.02938    0    0    0    0    0    0    1    -360    360;
    2116    11596    0.00019    0.002521    0    0    0    0    0    0    1    -360    360;
    8695    9424    0.00075    0.010909    0    0    0    0    0    0    1    -360    360;
    12322    6129    0.007    0.03088    0    0    0    0    0    0    1    -360    360;
    12322    6533    0.002349    0.009281    0    0    0    0    0    0    1    -360    360;
    9424    7621    0.003219    0.02125    0    0    0    0    0    0    1    -360    360;
    9424    7621    0.004461    0.027961    0    0    0    0    0    0    1    -360    360;
    1378    6283    0.00105    0.007901    0    0    0    0    0    0    1    -360    360;
    9824    6678    0.002461    0.01019    0    0    0    0    0    0    1    -360    360;
    9824    6129    0.00605    0.028409    0    0    0    0    0    0    1    -360    360;
    2966    1327    7e-05    0.00039    0    0    0    0    0    0    1    -360    360;
    8723    2747    0.0047    0.02175    0    0    0    0    0    0    1    -360    360;
    10923    6375    0.00118    0.00719    0    0    0    0    0    0    1    -360    360;
    10923    341    0.002349    0.01887    0    0    0    0    0    0    1    -360    360;
    2971    2263    0.00104    0.01314    0    0    0    0    0    0    1    -360    360;
    2971    4399    0.0004    0.004    0    0    0    0    0    0    1    -360    360;
    13286    9776    0.001289    0.006229    0    0    0    0    0    0    1    -360    360;
    13286    5238    0.00555    0.035419    0    0    0    0    0    0    1    -360    360;
    13286    5238    0.00381    0.0328    0    0    0    0    0    0    1    -360    360;
    6678    8601    0.00093    0.006841    0    0    0    0    0    0    1    -360    360;
    6678    8601    0.000909    0.006979    0    0    0    0    0    0    1    -360    360;
    4441    8108    0.001091    0.0082    0    0    0    0    0    0    1    -360    360;
    4441    5688    0.002081    0.020419    0    0    0    0    0    0    1    -360    360;
    6283    5006    0.00082    0.00276    0    0    0    0    0    0    1    -360    360;
    6283    4525    0.00162    0.007021    0    0    0    0    0    0    1    -360    360;
    11563    8505    0.002831    0.015021    0    0    0    0    0    0    1    -360    360;
    11563    192    0.006781    0.03026    0    0    0    0    0    0    1    -360    360;
    2225    4782    0.00041    0.00523    0    0    0    0    0    0    1    -360    360;
    2225    6173    0.00062    0.0098    0    0    0    0    0    0    1    -360    360;
    2225    6173    0.00083    0.00975    0    0    0    0    0    0    1    -360    360;
    5238    7897    0.00131    0.01564    0    0    0    0    0    0    1    -360    360;
    5238    10574    0.002039    0.026831    0    0    0    0    0    0    1    -360    360;
    5238    5688    0.001031    0.00945    0    0    0    0    0    0    1    -360    360;
    5238    5501    0.001789    0.015211    0    0    0    0    0    0    1    -360    360;
    2747    10574    0.003021    0.03739    0    0    0    0    0    0    1    -360    360;
    2747    566    0.004211    0.04031    0    0    0    0    0    0    1    -360    360;
    2747    5209    0.004979    0.029409    0    0    0    0    0    0    1    -360    360;
    2747    5209    0.00488    0.029979    0    0    0    0    0    0    1    -360    360;
    2747    3427    0.002211    0.02399    0    0    0    0    0    0    1    -360    360;
    2747    3427    0.00231    0.023021    0    0    0    0    0    0    1    -360    360;
    683    4525    0.00719    0.046841    0    0    0    0    0    0    1    -360    360;
    1736    8505    0.00155    0.00968    0    0    0    0    0    0    1    -360    360;
    1736    8505    0.0015    0.01051    0    0    0    0    0    0    1    -360    360;
    1736    4375    0.00169    0.013401    0    0    0    0    0    0    1    -360    360;
    1736    3670    0.001659    0.012409    0    0    0    0    0    0    1    -360    360;
    3884    4525    0.005091    0.0167    0    0    0    0    0    0    1    -360    360;
    3884    3267    0.009919    0.04649    0    0    0    0    0    0    1    -360    360;
    2917    7646    9.1e-05    0.000531    0    0    0    0    0    0    1    -360    360;
    8505    10574    0.00982    0.045331    0    0    0    0    0    0    1    -360    360;
    8505    13000    0.003039    0.02964    0    0    0    0    0    0    1    -360    360;
    2736    5841    0.004159    0.02051    0    0    0    0    0    0    1    -360    360;
    5006    4525    0.00087    0.00469    0    0    0    0    0    0    1    -360    360;
    8108    852    0.0017    0.021039    0    0    0    0    0    0    1    -360    360;
    4782    322    0.00019    0.0032    0    0    0    0    0    0    1    -360    360;
    3568    4210    0.006979    0.03975    0    0    0    0    0    0    1    -360    360;
    3568    852    0.000521    0.004081    0    0    0    0    0    0    1    -360    360;
    3568    1527    0.00382    0.02214    0    0    0    0    0    0    1    -360    360;
    1939    6173    0.00204    0.02487    0    0    0    0    0    0    1    -360    360;
    9543    6185    0.00312    0.018469    0    0    0    0    0    0    1    -360    360;
    4210    4525    0.005479    0.038841    0    0    0    0    0    0    1    -360    360;
    192    10574    0.000789    0.007729    0    0    0    0    0    0    1    -360    360;
    8399    9469    0.001789    0.01618    0    0    0    0    0    0    1    -360    360;
    8399    9469    0.00175    0.016479    0    0    0    0    0    0    1    -360    360;
    9469    5841    0.00375    0.025099    0    0    0    0    0    0    1    -360    360;
    6503    9418    0.010778    0.035609    0    0    0    0    0    0    1    -360    360;
    9418    6503    0.0096    0.04036    0    0    0    0    0    0    1    -360    360;
    11661    6129    0.001031    0.016919    0    0    0    0    0    0    1    -360    360;
    11661    6129    0.00101    0.01725    0    0    0    0    0    0    1    -360    360;
    10574    7152    0.00124    0.013169    0    0    0    0    0    0    1    -360    360;
    10574    7152    0.00119    0.01356    0    0    0    0    0    0    1    -360    360;
    10574    5501    0.00119    0.013281    0    0    0    0    0    0    1    -360    360;
    6375    10934    0.00306    0.02405    0    0    0    0    0    0    1    -360    360;
    6375    7621    0.002469    0.018081    0    0    0    0    0    0    1    -360    360;
    11335    2030    0.0018    0.014651    0    0    0    0    0    0    1    -360    360;
    11335    3427    0.001081    0.010219    0    0    0    0    0    0    1    -360    360;
    2030    11016    0.000669    0.003521    0    0    0    0    0    0    1    -360    360;
    4525    527    0.001039    0.0142    0    0    0    0    0    0    1    -360    360;
    4525    9022    0.002771    0.019919    0    0    0    0    0    0    1    -360    360;
    4975    7152    0.00295    0.013401    0    0    0    0    0    0    1    -360    360;
    7152    3222    0.00411    0.02488    0    0    0    0    0    0    1    -360    360;
    7152    7036    0.00061    0.007211    0    0    0    0    0    0    1    -360    360;
    1527    1160    0.002219    0.011081    0    0    0    0    0    0    1    -360    360;
    8693    4269    6e-05    0.00066    0    0    0    0    0    0    1    -360    360;
    6185    3670    0.00411    0.026081    0    0    0    0    0    0    1    -360    360;
    4831    4399    0.00168    0.02222    0    0    0    0    0    0    1    -360    360;
    4831    4269    0.00049    0.0061    0    0    0    0    0    0    1    -360    360;
    3222    9267    0.00082    0.00575    0    0    0    0    0    0    1    -360    360;
    11596    3267    0.001409    0.01918    0    0    0    0    0    0    1    -360    360;
    8422    3243    0.001841    0.011159    0    0    0    0    0    0    1    -360    360;
    6000    4269    0.00109    0.01044    0    0    0    0    0    0    1    -360    360;
    7078    1638    0.00088    0.01608    0    0    0    0    0    0    1    -360    360;
    6129    10127    0.000591    0.007781    0    0    0    0    0    0    1    -360    360;
    6129    4468    0.001901    0.0247    0    0    0    0    0    0    1    -360    360;
    11417    9956    0.00382    0.018401    0    0    0    0    0    0    1    -360    360;
    11016    9956    0.004169    0.02775    0    0    0    0    0    0    1    -360    360;
    11016    3427    0.001849    0.01889    0    0    0    0    0    0    1    -360    360;
    3267    4468    0.00076    0.01036    0    0    0    0    0    0    1    -360    360;
    2857    1001    0.00207    0.009849    0    0    0    0    0    0    1    -360    360;
    966    566    0.001849    0.013841    0    0    0    0    0    0    1    -360    360;
    966    566    0.00243    0.015771    0    0    0    0    0    0    1    -360    360;
    4399    2362    0.00128    0.01149    0    0    0    0    0    0    1    -360    360;
    3110    1042    0.00057    0.005961    0    0    0    0    0    0    1    -360    360;
    3110    1788    0.00218    0.015099    0    0    0    0    0    0    1    -360    360;
    566    7646    0.00131    0.008771    0    0    0    0    0    0    1    -360    360;
    1042    1788    0.00163    0.008729    0    0    0    0    0    0    1    -360    360;
    1992    2073    0.004831    0.02588    0    0    0    0    0    0    1    -360    360;
    341    4516    0.00062    0.00857    0    0    0    0    0    0    1    -360    360;
    10127    8601    0.002281    0.0362    0    0    0    0    0    0    1    -360    360;
    9022    13000    0.00132    0.01036    0    0    0    0    0    0    1    -360    360;
    2073    3427    0.00281    0.017099    0    0    0    0    0    0    1    -360    360;
    3427    2290    0.00424    0.0258    0    0    0    0    0    0    1    -360    360;
    1032    11688    0.00036    0.00313    0    0    0    0    0    0    1    -360    360;
    8878    13384    0.00112    0.0114    0    0    0    0    0    0    1    -360    360;
    8878    13619    0.00046    0.007    0    0    0    0    0    0    1    -360    360;
    8878    553    0.00113    0.01516    0    0    0    0    0    0    1    -360    360;
    13384    10332    0.00138    0.01478    0    0    0    0    0    0    1    -360    360;
    13384    759    0.00107    0.01447    0    0    0    0    0    0    1    -360    360;
    8895    12621    0.012651    0.08939    0    0    0    0    0    0    1    -360    360;
    8895    8762    0.00957    0.05424    0    0    0    0    0    0    1    -360    360;
    1854    5027    0.0017    0.01823    0    0    0    0    0    0    1    -360    360;
    1854    8750    0.00092    0.00892    0    0    0    0    0    0    1    -360    360;
    1854    10774    0.00063    0.00829    0    0    0    0    0    0    1    -360    360;
    10332    11703    0.00052    0.00757    0    0    0    0    0    0    1    -360    360;
    11703    4797    0.00189    0.02546    0    0    0    0    0    0    1    -360    360;
    11703    6154    0.00044    0.00602    0    0    0    0    0    0    1    -360    360;
    204    8187    0.00138    0.01477    0    0    0    0    0    0    1    -360    360;
    8187    6169    0.00055    0.00597    0    0    0    0    0    0    1    -360    360;
    553    5588    0.00047    0.00684    0    0    0    0    0    0    1    -360    360;
    12621    4921    0.0038    0.026331    0    0    0    0    0    0    1    -360    360;
    10332    3538    0.001    0.00937    0    0    0    0    0    0    1    -360    360;
    10332    553    0.00203    0.01819    0    0    0    0    0    0    1    -360    360;
    8762    9318    0.002419    0.015021    0    0    0    0    0    0    1    -360    360;
    8762    9318    0.00274    0.014719    0    0    0    0    0    0    1    -360    360;
    8762    5288    0.014599    0.077461    0    0    0    0    0    0    1    -360    360;
    8762    10391    0.012461    0.05613    0    0    0    0    0    0    1    -360    360;
    8762    4921    0.014581    0.083849    0    0    0    0    0    0    1    -360    360;
    10398    4797    0.0006    0.00665    0    0    0    0    0    0    1    -360    360;
    10398    4797    0.00057    0.00856    0    0    0    0    0    0    1    -360    360;
    10398    8750    0.00234    0.02648    0    0    0    0    0    0    1    -360    360;
    3538    5767    0.00019    0.00167    0    0    0    0    0    0    1    -360    360;
    3538    2967    0.00019    0.00164    0    0    0    0    0    0    1    -360    360;
    8750    12186    3e-05    0.00047    0    0    0    0    0    0    1    -360    360;
    8750    1197    3e-05    0.00048    0    0    0    0    0    0    1    -360    360;
    9122    5945    0.00097    0.01084    0    0    0    0    0    0    1    -360    360;
    8750    8520    8e-05    0.00073    0    0    0    0    0    0    1    -360    360;
    8750    7273    8e-05    0.0006    0    0    0    0    0    0    1    -360    360;
    8750    2221    7e-05    0.00067    0    0    0    0    0    0    1    -360    360;
    8750    1035    7e-05    0.00066    0    0    0    0    0    0    1    -360    360;
    5288    821    0.00145    0.00707    0    0    0    0    0    0    1    -360    360;
    5288    4951    0.00164    0.00693    0    0    0    0    0    0    1    -360    360;
    553    10569    8e-05    0.00084    0    0    0    0    0    0    1    -360    360;
    553    7880    0.0001    0.00083    0    0    0    0    0    0    1    -360    360;
    553    11998    0.0001    0.00081    0    0    0    0    0    0    1    -360    360;
    4802    1729    0.00019    0.00215    0    0    0    0    0    0    1    -360    360;
    204    5749    0.00037    0.00292    0    0    0    0    0    0    1    -360    360;
    204    2952    0.00033    0.00332    0    0    0    0    0    0    1    -360    360;
    5211    5997    0.002031    0.01382    0    0    0    0    0    0    1    -360    360;
    5211    3723    0.001979    0.014091    0    0    0    0    0    0    1    -360    360;
    4797    4280    4e-05    0.00052    0    0    0    0    0    0    1    -360    360;
    4797    1634    4e-05    0.00054    0    0    0    0    0    0    1    -360    360;
    5211    2938    0.00136    0.0067    0    0    0    0    0    0    1    -360    360;
    4802    6463    0.0001    0.00078    0    0    0    0    0    0    1    -360    360;
    4802    2293    0.00011    0.00076    0    0    0    0    0    0    1    -360    360;
    5027    4802    0.00376    0.04872    0    0    0    0    0    0    1    -360    360;
    4802    8574    0.0002    0.00258    0    0    0    0    0    0    1    -360    360;
    4802    553    0.00089    0.0087    0    0    0    0    0    0    1    -360    360;
    436    5211    0.01282    0.053159    0    0    0    0    0    0    1    -360    360;
    436    10221    0.002219    0.01038    0    0    0    0    0    0    1    -360    360;
    436    5211    0.01307    0.05205    0    0    0    0    0    0    1    -360    360;
    436    4921    0.00449    0.01863    0    0    0    0    0    0    1    -360    360;
    204    6154    0.00215    0.0248    0    0    0    0    0    0    1    -360    360;
    3374    9122    0.00192    0.02113    0    0    0    0    0    0    1    -360    360;
    3374    11688    0.00165    0.01704    0    0    0    0    0    0    1    -360    360;
    4797    6169    0.00168    0.02469    0    0    0    0    0    0    1    -360    360;
    4797    6154    0.00222    0.02324    0    0    0    0    0    0    1    -360    360;
    9122    759    0.00173    0.01682    0    0    0    0    0    0    1    -360    360;
    9122    12785    0.00174    0.01872    0    0    0    0    0    0    1    -360    360;
    9122    3538    0.00194    0.02194    0    0    0    0    0    0    1    -360    360;
    7738    4872    0.013831    0.056841    0    0    0    0    0    0    1    -360    360;
    7738    4872    0.014091    0.055599    0    0    0    0    0    0    1    -360    360;
    5288    291    0.009081    0.05263    0    0    0    0    0    0    1    -360    360;
    5288    7312    0.007401    0.05661    0    0    0    0    0    0    1    -360    360;
    11688    12785    0.00164    0.01627    0    0    0    0    0    0    1    -360    360;
    10391    3721    0.022909    0.124591    0    0    0    0    0    0    1    -360    360;
    4306    12785    0.00074    0.00791    0    0    0    0    0    0    1    -360    360;
    4306    10774    0.00136    0.01726    0    0    0    0    0    0    1    -360    360;
    291    5211    0.011211    0.07026    0    0    0    0    0    0    1    -360    360;
    291    5211    0.01143    0.06882    0    0    0    0    0    0    1    -360    360;
    12785    6154    0.00544    0.06455    0    0    0    0    0    0    1    -360    360;
    4872    3721    0.016289    0.066719    0    0    0    0    0    0    1    -360    360;
    4872    3721    0.016591    0.065271    0    0    0    0    0    0    1    -360    360;
    8750    10774    0.00077    0.0096    0    0    0    0    0    0    1    -360    360;
    8750    10774    0.00093    0.00905    0    0    0    0    0    0    1    -360    360;
    3721    7312    0.021729    0.15268    0    0    0    0    0    0    1    -360    360;
    718    10221    0.00064    0.002919    0    0    0    0    0    0    1    -360    360;
    10221    4921    0.002211    0.009169    0    0    0    0    0    0    1    -360    360;
    5531    13443    0.00014    0.001729    0    0    0    0    0    0    1    -360    360;
    439    13443    0.0002    0.00281    0    0    0    0    0    0    1    -360    360;
    3806    7655    0.000711    0.004289    0    0    0    0    0    0    1    -360    360;
    3806    10208    0.0007    0.00438    0    0    0    0    0    0    1    -360    360;
    5531    3806    0.00032    0.00437    0    0    0    0    0    0    1    -360    360;
    7655    8407    7e-05    0.000401    0    0    0    0    0    0    1    -360    360;
    10208    12057    7e-05    0.000401    0    0    0    0    0    0    1    -360    360;
    1167    8407    0.00189    0.0083    0    0    0    0    0    0    1    -360    360;
    1167    12057    0.00168    0.009401    0    0    0    0    0    0    1    -360    360;
    5531    10545    0.000151    0.00169    0    0    0    0    0    0    1    -360    360;
    9099    11009    0    0.0002    0    0    0    0    0    0    1    -360    360;
    9099    11009    0.001    0.120531    0    0    0    0    0    0    1    -360    360;
    13629    9099    4.583678    10.16446    0    0    0    0    0    0    1    -360    360;
    9099    8267    8.430371    11.9126    0    0    0    0    0    0    1    -360    360;
    9099    4147    8.911157    11.64008    0    0    0    0    0    0    1    -360    360;
    11448    9099    7.455785    17.24773    0    0    0    0    0    0    1    -360    360;
    2359    9099    9.746074    17.22748    0    0    0    0    0    0    1    -360    360;
    8608    9099    0.796777    2.654959    0    0    0    0    0    0    1    -360    360;
    4055    9099    0.960248    2.559091    0    0    0    0    0    0    1    -360    360;
    8156    9099    5.215909    9.009917    0    0    0    0    0    0    1    -360    360;
    6030    9099    5.097107    9.164256    0    0    0    0    0    0    1    -360    360;
    917    9099    19.22748    20.93388    0    0    0    0    0    0    1    -360    360;
    4995    9099    17.18905    24.75    0    0    0    0    0    0    1    -360    360;
    9099    12407    17.2064    22.05785    0    0    0    0    0    0    1    -360    360;
    12043    9099    0.227459    1.377252    0    0    0    0    0    0    1    -360    360;
    9823    9099    0.13382    0.643926    0    0    0    0    0    0    1    -360    360;
    6896    9099    0.211219    1.206674    0    0    0    0    0    0    1    -360    360;
    10979    9099    0.230165    1.120413    0    0    0    0    0    0    1    -360    360;
    1535    9099    29.19835    48.54959    0    0    0    0    0    0    1    -360    360;
    5183    9099    0.13231    0.939504    0    0    0    0    0    0    1    -360    360;
    7916    9099    0.842851    2.338843    0    0    0    0    0    0    1    -360    360;
    3743    9099    0.820764    2.471488    0    0    0    0    0    0    1    -360    360;
    4717    9099    0.553244    1.973719    0    0    0    0    0    0    1    -360    360;
    4717    9099    0.01405    0.0548    0    0    0    0    0    0    1    -360    360;
    9099    2256    1.071157    2.739256    0    0    0    0    0    0    1    -360    360;
    9099    2256    0.00774    0.04075    0    0    0    0    0    0    1    -360    360;
    7691    9099    16.64566    21.19835    0    0    0    0    0    0    1    -360    360;
    6065    9099    16.22913    16.64318    0    0    0    0    0    0    1    -360    360;
    13629    11009    10.87128    19.07149    0    0    0    0    0    0    1    -360    360;
    11009    8267    15.62583    25.67355    0    0    0    0    0    0    1    -360    360;
    11009    4147    16.95331    27.19835    0    0    0    0    0    0    1    -360    360;
    11448    11009    16.6593    34.37603    0    0    0    0    0    0    1    -360    360;
    2359    11009    19.6814    37.93595    0    0    0    0    0    0    1    -360    360;
    8608    11009    1.881012    4.967975    0    0    0    0    0    0    1    -360    360;
    4055    11009    1.902851    5.765909    0    0    0    0    0    0    1    -360    360;
    8156    11009    10.14587    20.68595    0    0    0    0    0    0    1    -360    360;
    6030    11009    10.93058    18.98595    0    0    0    0    0    0    1    -360    360;
    917    11009    36.07851    50.20248    0    0    0    0    0    0    1    -360    360;
    4995    11009    40.72727    46.32438    0    0    0    0    0    0    1    -360    360;
    11009    12407    36.24587    46.68595    0    0    0    0    0    0    1    -360    360;
    12043    11009    0.444855    2.8    0    0    0    0    0    0    1    -360    360;
    9823    11009    0.273946    1.391054    0    0    0    0    0    0    1    -360    360;
    6896    11009    0.514545    2.160744    0    0    0    0    0    0    1    -360    360;
    10979    11009    0.450992    2.507851    0    0    0    0    0    0    1    -360    360;
    5183    11009    0.292665    1.871012    0    0    0    0    0    0    1    -360    360;
    7916    11009    1.795062    4.826033    0    0    0    0    0    0    1    -360    360;
    3743    11009    1.551219    5.755991    0    0    0    0    0    0    1    -360    360;
    4717    11009    1.089959    4.426653    0    0    0    0    0    0    1    -360    360;
    11009    2256    0.00757    0.037729    0    0    0    0    0    0    1    -360    360;
    11009    2256    2.158264    6.029752    0    0    0    0    0    0    1    -360    360;
    7691    11009    35.04132    44.83471    0    0    0    0    0    0    1    -360    360;
    6065    11009    30.36983    39.79132    0    0    0    0    0    0    1    -360    360;
    7867    6362    0.00058    0.00554    0    0    0    0    0    0    1    -360    360;
    7867    8653    0.00116    0.01169    0    0    0    0    0    0    1    -360    360;
    9172    6362    0.00052    0.00627    0    0    0    0    0    0    1    -360    360;
    9172    8653    0.00118    0.01144    0    0    0    0    0    0    1    -360    360;
    7867    9172    0.001    0.223012    0    0    0    0    0    0    1    -360    360;
    7867    6362    0.05072    0.617493    0    0    0    0    0    0    1    -360    360;
    7867    8653    0.05373    0.600208    0    0    0    0    0    0    1    -360    360;
    478    7867    0.381143    1.437258    0    0    0    0    0    0    1    -360    360;
    9172    6362    0.04991    0.630229    0    0    0    0    0    0    1    -360    360;
    9172    8653    0.05131    0.624993    0    0    0    0    0    0    1    -360    360;
    478    9172    0.389938    1.410526    0    0    0    0    0    0    1    -360    360;
    6587    5003    0.00059    0.00463    0    0    0    0    0    0    1    -360    360;
    6587    2275    0.00047    0.0038    0    0    0    0    0    0    1    -360    360;
    9153    11186    0.0006    0.00453    0    0    0    0    0    0    1    -360    360;
    9153    5003    0.03442    0.298892    0    0    0    0    0    0    1    -360    360;
    9153    11186    0.03377    0.305229    0    0    0    0    0    0    1    -360    360;
    9153    9673    0.00047    0.00372    0    0    0    0    0    0    1    -360    360;
    6562    880    0.00036    0.00341    0    0    0    0    0    0    1    -360    360;
    5912    6562    0.00164    0.01639    0    0    0    0    0    0    1    -360    360;
    707    9072    0    0.0002    0    0    0    0    0    0    1    -360    360;
    707    9072    0.001    0.13669    0    0    0    0    0    0    1    -360    360;
    707    11302    2.103099    5.086777    0    0    0    0    0    0    1    -360    360;
    707    9140    0.004781    0.02089    0    0    0    0    0    0    1    -360    360;
    707    7014    46.67975    63.95455    0    0    0    0    0    0    1    -360    360;
    707    12720    45.98967    55.45455    0    0    0    0    0    0    1    -360    360;
    707    9401    1.337128    3.255992    0    0    0    0    0    0    1    -360    360;
    707    1566    0.09056    0.365041    0    0    0    0    0    0    1    -360    360;
    707    5754    0.085081    0.477665    0    0    0    0    0    0    1    -360    360;
    707    5754    0.008    0.040669    0    0    0    0    0    0    1    -360    360;
    9072    11302    2.446281    4.115289    0    0    0    0    0    0    1    -360    360;
    9072    141    0.00488    0.020469    0    0    0    0    0    0    1    -360    360;
    9072    7014    44.43595    63.26653    0    0    0    0    0    0    1    -360    360;
    9072    12720    47.34298    50.52893    0    0    0    0    0    0    1    -360    360;
    9072    9401    1.382355    2.978719    0    0    0    0    0    0    1    -360    360;
    9072    1566    0.07226    0.393864    0    0    0    0    0    0    1    -360    360;
    9072    1566    0.007831    0.04144    0    0    0    0    0    0    1    -360    360;
    9072    5754    0.08989    0.428161    0    0    0    0    0    0    1    -360    360;
    5482    11721    0.00055    0.00435    0    0    0    0    0    0    1    -360    360;
    3229    11721    0.00128    0.00706    0    0    0    0    0    0    1    -360    360;
    4798    8075    0.00053    0.00407    0    0    0    0    0    0    1    -360    360;
    5993    8075    0.00056    0.00478    0    0    0    0    0    0    1    -360    360;
    6510    5482    0.208393    1.089612    0    0    0    0    0    0    1    -360    360;
    3603    5482    0.199571    1.1759    0    0    0    0    0    0    1    -360    360;
    1665    5482    0.02232    0.346918    0    0    0    0    0    0    1    -360    360;
    4490    5482    0.858172    1.866898    0    0    0    0    0    0    1    -360    360;
    2872    5482    0.00031    0.00216    0    0    0    0    0    0    1    -360    360;
    7278    5482    0.001    0.274529    0    0    0    0    0    0    1    -360    360;
    13017    5482    4.431302    8.136427    0    0    0    0    0    0    1    -360    360;
    10335    12622    0.36115    2.404917    0    0    0    0    0    0    1    -360    360;
    10335    272    0.319377    2.230125    0    0    0    0    0    0    1    -360    360;
    10335    4883    0.325519    2.183657    0    0    0    0    0    0    1    -360    360;
    7997    10335    1.726316    5.458795    0    0    0    0    0    0    1    -360    360;
    10335    6414    2.428047    7.275623    0    0    0    0    0    0    1    -360    360;
    10335    12406    0.00056    0.00716    0    0    0    0    0    0    1    -360    360;
    10335    12406    0.527043    3.451801    0    0    0    0    0    0    1    -360    360;
    10335    8314    0.515582    3.196122    0    0    0    0    0    0    1    -360    360;
    10335    9085    1.334072    5.856163    0    0    0    0    0    0    1    -360    360;
    10335    6868    0.0011    0.01318    0    0    0    0    0    0    1    -360    360;
    10335    13020    0.00108    0.01344    0    0    0    0    0    0    1    -360    360;
    10335    8314    0.00063    0.00702    0    0    0    0    0    0    1    -360    360;
    5899    1467    0.246612    1.335723    0    0    0    0    0    0    1    -360    360;
    5899    1467    0.008229    0.04962    0    0    0    0    0    0    1    -360    360;
    5899    5005    0.219628    1.572521    0    0    0    0    0    0    1    -360    360;
    5899    5923    4.089256    11.14855    0    0    0    0    0    0    1    -360    360;
    5899    1752    0.00943    0.04726    0    0    0    0    0    0    1    -360    360;
    5899    1752    3.689876    10.15083    0    0    0    0    0    0    1    -360    360;
    5899    644    0.202581    1.497417    0    0    0    0    0    0    1    -360    360;
    5899    2726    0.1973    1.490124    0    0    0    0    0    0    1    -360    360;
    5899    418    0.0028    0.013271    0    0    0    0    0    0    1    -360    360;
    5899    5344    0.12369    1.125744    0    0    0    0    0    0    1    -360    360;
    5899    2264    1.335496    4.761364    0    0    0    0    0    0    1    -360    360;
    5899    4342    1.15    4.888636    0    0    0    0    0    0    1    -360    360;
    5899    1684    1.052913    5.261983    0    0    0    0    0    0    1    -360    360;
    5899    5005    0.00932    0.04863    0    0    0    0    0    0    1    -360    360;
    5899    5923    0.00961    0.046281    0    0    0    0    0    0    1    -360    360;
    5899    8634    0.0025    0.015031    0    0    0    0    0    0    1    -360    360;
    7074    11117    0.0008    0.00519    0    0    0    0    0    0    1    -360    360;
    7074    1752    0.00612    0.03036    0    0    0    0    0    0    1    -360    360;
    11117    2637    0.00038    0.00243    0    0    0    0    0    0    1    -360    360;
    6964    549    0.000909    0.005091    0    0    0    0    0    0    1    -360    360;
    6964    644    0.00187    0.00944    0    0    0    0    0    0    1    -360    360;
    549    2637    0.00043    0.00238    0    0    0    0    0    0    1    -360    360;
    12866    6188    0.00013    0.00176    0    0    0    0    0    0    1    -360    360;
    12866    6188    0.00013    0.00179    0    0    0    0    0    0    1    -360    360;
    10280    1533    0.00018    0.00189    0    0    0    0    0    0    1    -360    360;
    10280    10514    0.0002    0.00185    0    0    0    0    0    0    1    -360    360;
    1533    2174    0.00039    0.00344    0    0    0    0    0    0    1    -360    360;
    10514    8313    0.0004    0.00337    0    0    0    0    0    0    1    -360    360;
    10280    13454    0.00027    0.00274    0    0    0    0    0    0    1    -360    360;
    10280    1771    0.00056    0.00437    0    0    0    0    0    0    1    -360    360;
    10280    9732    0.00026    0.00279    0    0    0    0    0    0    1    -360    360;
    7699    3986    0.001349    0.00763    0    0    0    0    0    0    1    -360    360;
    7699    3746    0.00374    0.02218    0    0    0    0    0    0    1    -360    360;
    7699    5547    0.000349    0.00186    0    0    0    0    0    0    1    -360    360;
    7699    3746    0.004651    0.02025    0    0    0    0    0    0    1    -360    360;
    7699    5547    0.00037    0.00182    0    0    0    0    0    0    1    -360    360;
    376    6032    0.001    0.209093    0    0    0    0    0    0    1    -360    360;
    376    6510    0.00062    0.00513    0    0    0    0    0    0    1    -360    360;
    376    3603    0.04427    0.493158    0    0    0    0    0    0    1    -360    360;
    376    2174    2.319321    5.378532    0    0    0    0    0    0    1    -360    360;
    7131    376    2.762188    4.809072    0    0    0    0    0    0    1    -360    360;
    13017    376    24.69598    23.43698    0    0    0    0    0    0    1    -360    360;
    376    6550    1.383864    4.675693    0    0    0    0    0    0    1    -360    360;
    964    376    0.470817    2.500277    0    0    0    0    0    0    1    -360    360;
    1651    376    0.00099    0.00946    0    0    0    0    0    0    1    -360    360;
    13282    376    0.05862    0.781925    0    0    0    0    0    0    1    -360    360;
    6032    3603    0.04335    0.502652    0    0    0    0    0    0    1    -360    360;
    6032    3603    0.00063    0.00502    0    0    0    0    0    0    1    -360    360;
    6032    2174    2.364751    5.268767    0    0    0    0    0    0    1    -360    360;
    7131    6032    2.814266    4.706787    0    0    0    0    0    0    1    -360    360;
    13017    6032    25.15305    22.92729    0    0    0    0    0    0    1    -360    360;
    6032    13432    0.00032    0.00223    0    0    0    0    0    0    1    -360    360;
    6032    6550    1.353809    4.329363    0    0    0    0    0    0    1    -360    360;
    964    6032    0.460582    2.315097    0    0    0    0    0    0    1    -360    360;
    13282    6032    0.0574    0.796953    0    0    0    0    0    0    1    -360    360;
    11793    2977    0.00439    0.016341    0    0    0    0    0    0    1    -360    360;
    385    8316    0.004039    0.019031    0    0    0    0    0    0    1    -360    360;
    385    12536    0.001331    0.007669    0    0    0    0    0    0    1    -360    360;
    8316    10603    0.001091    0.005159    0    0    0    0    0    0    1    -360    360;
    12536    2935    0.00131    0.00782    0    0    0    0    0    0    1    -360    360;
    2935    3932    0.00449    0.022021    0    0    0    0    0    0    1    -360    360;
    6510    3603    0    0.0002    0    0    0    0    0    0    1    -360    360;
    6510    3603    0.001    0.229342    0    0    0    0    0    0    1    -360    360;
    1665    6510    0.159093    0.880956    0    0    0    0    0    0    1    -360    360;
    4490    6510    0.11009    0.785942    0    0    0    0    0    0    1    -360    360;
    2872    6510    0.00133    0.01275    0    0    0    0    0    0    1    -360    360;
    7278    6510    0.08106    0.897645    0    0    0    0    0    0    1    -360    360;
    13017    6510    0.0009    0.00658    0    0    0    0    0    0    1    -360    360;
    13017    6510    1.066967    3.005956    0    0    0    0    0    0    1    -360    360;
    2897    6510    0.00037    0.00335    0    0    0    0    0    0    1    -360    360;
    1665    3603    0.14919    0.968975    0    0    0    0    0    0    1    -360    360;
    4490    3603    0.107472    0.83054    0    0    0    0    0    0    1    -360    360;
    3603    2174    6.591066    12.31994    0    0    0    0    0    0    1    -360    360;
    7278    3603    0.089861    0.931163    0    0    0    0    0    0    1    -360    360;
    7278    3603    0.00151    0.0125    0    0    0    0    0    0    1    -360    360;
    7131    3603    7.50831    11.99515    0    0    0    0    0    0    1    -360    360;
    13017    3603    57.05332    52.93698    0    0    0    0    0    0    1    -360    360;
    13017    3603    1.218213    2.697091    0    0    0    0    0    0    1    -360    360;
    13017    3603    0.00091    0.00644    0    0    0    0    0    0    1    -360    360;
    6550    3603    5.391066    9.229224    0    0    0    0    0    0    1    -360    360;
    964    3603    1.899723    5.672438    0    0    0    0    0    0    1    -360    360;
    1670    3603    0.00034    0.00341    0    0    0    0    0    0    1    -360    360;
    13282    3603    0.372853    1.916066    0    0    0    0    0    0    1    -360    360;
    260    4180    0.001    0.398657    0    0    0    0    0    0    1    -360    360;
    260    3119    0.00157    0.00875    0    0    0    0    0    0    1    -360    360;
    2774    4180    0.013419    0.18632    0    0    0    0    0    0    1    -360    360;
    2774    3119    0.001771    0.00857    0    0    0    0    0    0    1    -360    360;
    5912    10382    3e-05    0.00035    0    0    0    0    0    0    1    -360    360;
    5912    6823    4e-05    0.00047    0    0    0    0    0    0    1    -360    360;
    11448    11302    6.406818    19.24731    0    0    0    0    0    0    1    -360    360;
    2359    11302    5.408471    18.64401    0    0    0    0    0    0    1    -360    360;
    366    11302    4.777893    12.85021    0    0    0    0    0    0    1    -360    360;
    11302    1535    7.316529    22.04545    0    0    0    0    0    0    1    -360    360;
    11302    1535    0.00518    0.053229    0    0    0    0    0    0    1    -360    360;
    7014    11302    1.28    5.819421    0    0    0    0    0    0    1    -360    360;
    12720    11302    1.306178    5.47314    0    0    0    0    0    0    1    -360    360;
    11302    9401    0.001    0.244421    0    0    0    0    0    0    1    -360    360;
    1566    11302    0.326384    2.031736    0    0    0    0    0    0    1    -360    360;
    5754    11302    0.34876    2.295661    0    0    0    0    0    0    1    -360    360;
    11302    9401    0.000401    0.00324    0    0    0    0    0    0    1    -360    360;
    272    12622    1.103116    4.165166    0    0    0    0    0    0    1    -360    360;
    4883    12622    0.982756    4.720568    0    0    0    0    0    0    1    -360    360;
    7997    12622    17.77701    32.87327    0    0    0    0    0    0    1    -360    360;
    12622    6414    11.94321    24.78324    0    0    0    0    0    0    1    -360    360;
    12406    12622    0.13187    1.326939    0    0    0    0    0    0    1    -360    360;
    8314    12622    0.129169    1.352909    0    0    0    0    0    0    1    -360    360;
    9085    12622    15.47438    32.5367    0    0    0    0    0    0    1    -360    360;
    12866    12622    0.00019    0.00211    0    0    0    0    0    0    1    -360    360;
    12866    12622    0.0002    0.00206    0    0    0    0    0    0    1    -360    360;
    11263    5667    0.00013    0.001771    0    0    0    0    0    0    1    -360    360;
    9820    7765    0.008081    0.041651    0    0    0    0    0    0    1    -360    360;
    9820    7765    0.168091    0.83657    0    0    0    0    0    0    1    -360    360;
    9820    7765    0.008229    0.040771    0    0    0    0    0    0    1    -360    360;
    7733    7765    2.293802    5.98719    0    0    0    0    0    0    1    -360    360;
    3193    7765    2.825    5.516736    0    0    0    0    0    0    1    -360    360;
    7765    6386    0.731178    1.985165    0    0    0    0    0    0    1    -360    360;
    11447    9820    0.001349    0.01345    0    0    0    0    0    0    1    -360    360;
    945    11447    0.00051    0.00643    0    0    0    0    0    0    1    -360    360;
    10905    9820    0.00137    0.013159    0    0    0    0    0    0    1    -360    360;
    945    10905    0.0005    0.00655    0    0    0    0    0    0    1    -360    360;
    13354    9636    0.001    0.425381    0    0    0    0    0    0    1    -360    360;
    9506    9636    4.659141    9.407202    0    0    0    0    0    0    1    -360    360;
    1172    9636    1.022853    3.286357    0    0    0    0    0    0    1    -360    360;
    9636    5569    1.18795    4.384626    0    0    0    0    0    0    1    -360    360;
    9636    8176    1.213781    4.303324    0    0    0    0    0    0    1    -360    360;
    6825    9636    8.581024    12.40582    0    0    0    0    0    0    1    -360    360;
    10957    9636    0.203857    1.400623    0    0    0    0    0    0    1    -360    360;
    9636    5569    0.00082    0.0099    0    0    0    0    0    0    1    -360    360;
    10957    9636    0.00056    0.0066    0    0    0    0    0    0    1    -360    360;
    6570    9636    0.00031    0.00634    0    0    0    0    0    0    1    -360    360;
    9506    13354    4.02687    9.790858    0    0    0    0    0    0    1    -360    360;
    1172    13354    1.000554    3.350416    0    0    0    0    0    0    1    -360    360;
    13354    8176    0.00081    0.0101    0    0    0    0    0    0    1    -360    360;
    13354    5569    1.418213    3.650623    0    0    0    0    0    0    1    -360    360;
    13354    8176    1.263504    4.137327    0    0    0    0    0    0    1    -360    360;
    6825    13354    8.415512    12.67105    0    0    0    0    0    0    1    -360    360;
    10957    13354    0.172188    1.486496    0    0    0    0    0    0    1    -360    360;
    7733    9820    0.008531    0.04201    0    0    0    0    0    0    1    -360    360;
    7733    9820    0.19088    1.317025    0    0    0    0    0    0    1    -360    360;
    3193    9820    0.20351    1.242748    0    0    0    0    0    0    1    -360    360;
    9820    10603    0.003419    0.02226    0    0    0    0    0    0    1    -360    360;
    9820    6386    0.05611    0.44343    0    0    0    0    0    0    1    -360    360;
    3193    9820    0.00869    0.041091    0    0    0    0    0    0    1    -360    360;
    9820    6102    0.003349    0.02268    0    0    0    0    0    0    1    -360    360;
    13306    9820    0.00176    0.018651    0    0    0    0    0    0    1    -360    360;
    11905    2741    0.00019    0.00245    0    0    0    0    0    0    1    -360    360;
    11905    2741    0.00019    0.00227    0    0    0    0    0    0    1    -360    360;
    7915    5569    0.00018    0.00209    0    0    0    0    0    0    1    -360    360;
    3170    8176    0.00017    0.00213    0    0    0    0    0    0    1    -360    360;
    9863    622    0.00024    0.0025    0    0    0    0    0    0    1    -360    360;
    9506    1172    0.897576    2.903878    0    0    0    0    0    0    1    -360    360;
    6825    9506    0.01432    0.301302    0    0    0    0    0    0    1    -360    360;
    8391    9506    0.00025    0.00245    0    0    0    0    0    0    1    -360    360;
    9506    10957    3.381094    7.270776    0    0    0    0    0    0    1    -360    360;
    687    4490    0.00142    0.01435    0    0    0    0    0    0    1    -360    360;
    687    1550    0.00023    0.00181    0    0    0    0    0    0    1    -360    360;
    10313    4490    0.00139    0.01463    0    0    0    0    0    0    1    -360    360;
    10313    10000    0.00023    0.00178    0    0    0    0    0    0    1    -360    360;
    1665    4798    0.00047    0.00384    0    0    0    0    0    0    1    -360    360;
    1665    4307    0.0005    0.00403    0    0    0    0    0    0    1    -360    360;
    7278    4307    0.00025    0.00236    0    0    0    0    0    0    1    -360    360;
    1665    4490    0.838573    2.37223    0    0    0    0    0    0    1    -360    360;
    7278    1665    0.078193    0.509841    0    0    0    0    0    0    1    -360    360;
    13017    1665    5.654848    7.590028    0    0    0    0    0    0    1    -360    360;
    12197    4490    0.0009    0.0069    0    0    0    0    0    0    1    -360    360;
    13017    12197    0.0002    0.00149    0    0    0    0    0    0    1    -360    360;
    13536    4490    0.00092    0.00675    0    0    0    0    0    0    1    -360    360;
    13017    13536    0.0002    0.00145    0    0    0    0    0    0    1    -360    360;
    7278    4490    0.413608    1.666759    0    0    0    0    0    0    1    -360    360;
    13017    4490    0.03562    0.272507    0    0    0    0    0    0    1    -360    360;
    7162    906    0.0001    0.00144    0    0    0    0    0    0    1    -360    360;
    12866    7162    9e-05    0.00129    0    0    0    0    0    0    1    -360    360;
    2272    9667    0.0001    0.00133    0    0    0    0    0    0    1    -360    360;
    12866    2272    9e-05    0.00132    0    0    0    0    0    0    1    -360    360;
    906    6344    0.00063    0.00676    0    0    0    0    0    0    1    -360    360;
    9667    3353    0.00065    0.00662    0    0    0    0    0    0    1    -360    360;
    6362    6344    0.00017    0.00236    0    0    0    0    0    0    1    -360    360;
    6362    3353    0.00017    0.00219    0    0    0    0    0    0    1    -360    360;
    1758    13213    0.0017    0.007469    0    0    0    0    0    0    1    -360    360;
    13213    9140    0.001039    0.005599    0    0    0    0    0    0    1    -360    360;
    1758    10921    0.001729    0.00731    0    0    0    0    0    0    1    -360    360;
    10921    141    0.001021    0.0057    0    0    0    0    0    0    1    -360    360;
    1758    2554    0.00168    0.007159    0    0    0    0    0    0    1    -360    360;
    2554    9140    0.00112    0.00495    0    0    0    0    0    0    1    -360    360;
    13213    10921    0.001    0.364917    0    0    0    0    0    0    1    -360    360;
    1758    13213    0.106669    0.821178    0    0    0    0    0    0    1    -360    360;
    13213    9140    0.0977    0.935248    0    0    0    0    0    0    1    -360    360;
    13213    141    0.10481    0.756446    0    0    0    0    0    0    1    -360    360;
    1758    10921    0.094539    0.895083    0    0    0    0    0    0    1    -360    360;
    10921    9140    0.09563    0.921384    0    0    0    0    0    0    1    -360    360;
    10921    141    0.085479    0.810062    0    0    0    0    0    0    1    -360    360;
    6362    5353    0.0002    0.0021    0    0    0    0    0    0    1    -360    360;
    5353    9567    0.00051    0.00613    0    0    0    0    0    0    1    -360    360;
    10699    8993    0.00062    0.006331    0    0    0    0    0    0    1    -360    360;
    8993    2264    0.00075    0.00981    0    0    0    0    0    0    1    -360    360;
    6362    2342    0.00105    0.01369    0    0    0    0    0    0    1    -360    360;
    2342    722    0.00132    0.01291    0    0    0    0    0    0    1    -360    360;
    6362    8975    0.00103    0.01395    0    0    0    0    0    0    1    -360    360;
    8975    11650    0.00134    0.01263    0    0    0    0    0    0    1    -360    360;
    6362    8653    0.269647    1.156579    0    0    0    0    0    0    1    -360    360;
    478    6362    0.06211    0.718075    0    0    0    0    0    0    1    -360    360;
    6362    866    0.00062    0.005    0    0    0    0    0    0    1    -360    360;
    7322    6362    0.00031    0.00248    0    0    0    0    0    0    1    -360    360;
    6362    3429    0.0006    0.0051    0    0    0    0    0    0    1    -360    360;
    1167    3932    0.007331    0.044461    0    0    0    0    0    0    1    -360    360;
    1167    3932    0.00718    0.0453    0    0    0    0    0    0    1    -360    360;
    10699    556    0.0002    0.00211    0    0    0    0    0    0    1    -360    360;
    439    556    0.000659    0.002909    0    0    0    0    0    0    1    -360    360;
    9732    10899    0.00088    0.0079    0    0    0    0    0    0    1    -360    360;
    13454    2749    0.00089    0.00774    0    0    0    0    0    0    1    -360    360;
    8313    6380    0.00089    0.00706    0    0    0    0    0    0    1    -360    360;
    2174    2648    0.0009    0.0069    0    0    0    0    0    0    1    -360    360;
    7131    2174    0.527957    1.890097    0    0    0    0    0    0    1    -360    360;
    13017    2174    6.434972    8.855956    0    0    0    0    0    0    1    -360    360;
    6550    2174    0.02292    0.469398    0    0    0    0    0    0    1    -360    360;
    964    2174    0.03034    0.81482    0    0    0    0    0    0    1    -360    360;
    13282    2174    0.225173    1.343006    0    0    0    0    0    0    1    -360    360;
    7767    4900    0.0001    0.00122    0    0    0    0    0    0    1    -360    360;
    11732    4900    0.00025    0.00221    0    0    0    0    0    0    1    -360    360;
    131    10838    2.696676    13.13573    0    0    0    0    0    0    1    -360    360;
    131    8035    3.125    11.9903    0    0    0    0    0    0    1    -360    360;
    5912    131    0.00054    0.00664    0    0    0    0    0    0    1    -360    360;
    11812    131    0.899169    5.002355    0    0    0    0    0    0    1    -360    360;
    12474    131    0.06172    1.437119    0    0    0    0    0    0    1    -360    360;
    91    131    0.521247    2.927216    0    0    0    0    0    0    1    -360    360;
    11732    131    0.00397    0.614771    0    0    0    0    0    0    1    -360    360;
    12274    131    0.956579    5.569321    0    0    0    0    0    0    1    -360    360;
    3895    131    0.071011    1.246122    0    0    0    0    0    0    1    -360    360;
    1789    131    22.47576    40.81994    0    0    0    0    0    0    1    -360    360;
    919    131    0.00141    0.00778    0    0    0    0    0    0    1    -360    360;
    1747    2648    0.00021    0.00179    0    0    0    0    0    0    1    -360    360;
    6550    6380    0.00021    0.00175    0    0    0    0    0    0    1    -360    360;
    7454    5003    0.00051    0.00411    0    0    0    0    0    0    1    -360    360;
    2586    11186    0.00052    0.00402    0    0    0    0    0    0    1    -360    360;
    5003    11186    0.00439    0.248677    0    0    0    0    0    0    1    -360    360;
    7733    3193    0    0.0002    0    0    0    0    0    0    1    -360    360;
    7733    3193    0.001    0.289959    0    0    0    0    0    0    1    -360    360;
    7733    5496    9.9e-05    0.000789    0    0    0    0    0    0    1    -360    360;
    7733    6386    0.13343    0.727438    0    0    0    0    0    0    1    -360    360;
    3193    6386    0.11368    0.773802    0    0    0    0    0    0    1    -360    360;
    752    10995    0.0001    0.0011    0    0    0    0    0    0    1    -360    360;
    7211    752    0.00069    0.00512    0    0    0    0    0    0    1    -360    360;
    2739    2055    0.0001    0.00102    0    0    0    0    0    0    1    -360    360;
    3504    2739    0.0007    0.005    0    0    0    0    0    0    1    -360    360;
    8269    5671    0.00031    0.00399    0    0    0    0    0    0    1    -360    360;
    10838    8269    9e-05    0.00103    0    0    0    0    0    0    1    -360    360;
    5671    7845    0.00021    0.00231    0    0    0    0    0    0    1    -360    360;
    7845    3052    8e-05    0.00082    0    0    0    0    0    0    1    -360    360;
    3052    4721    0.00016    0.00203    0    0    0    0    0    0    1    -360    360;
    4721    8765    3e-05    0.00036    0    0    0    0    0    0    1    -360    360;
    91    8765    0.00061    0.00766    0    0    0    0    0    0    1    -360    360;
    10838    8035    0    0.0002    0    0    0    0    0    0    1    -360    360;
    10838    8035    0.01257    0.43678    0    0    0    0    0    0    1    -360    360;
    11812    10838    22.73892    49    0    0    0    0    0    0    1    -360    360;
    12474    10838    4.844044    19.18698    0    0    0    0    0    0    1    -360    360;
    91    10838    0.001    1.752701    0    0    0    0    0    0    1    -360    360;
    11732    10838    0.908172    6.096537    0    0    0    0    0    0    1    -360    360;
    10349    10838    4.358657    9.756232    0    0    0    0    0    0    1    -360    360;
    12274    10838    25.29224    66.18213    0    0    0    0    0    0    1    -360    360;
    3895    10838    1.071399    5.397922    0    0    0    0    0    0    1    -360    360;
    1789    10838    0.155789    0.985526    0    0    0    0    0    0    1    -360    360;
    11812    8035    23.51524    49.62604    0    0    0    0    0    0    1    -360    360;
    12474    8035    5.179155    18.97368    0    0    0    0    0    0    1    -360    360;
    91    8035    0.0144    1.921053    0    0    0    0    0    0    1    -360    360;
    11732    8035    0.997091    6.027978    0    0    0    0    0    0    1    -360    360;
    10349    8035    4.636704    9.781162    0    0    0    0    0    0    1    -360    360;
    12274    8035    29.33518    59.12049    0    0    0    0    0    0    1    -360    360;
    3895    8035    1.098269    5.695983    0    0    0    0    0    0    1    -360    360;
    1789    8035    0.00085    0.00853    0    0    0    0    0    0    1    -360    360;
    1789    8035    0.15653    1.070014    0    0    0    0    0    0    1    -360    360;
    8888    8653    0.00015    0.00148    0    0    0    0    0    0    1    -360    360;
    699    8653    0.00014    0.00167    0    0    0    0    0    0    1    -360    360;
    478    8653    0.525672    1.551039    0    0    0    0    0    0    1    -360    360;
    9465    2160    0.00411    0.01861    0    0    0    0    0    0    1    -360    360;
    6102    9465    0.000969    0.005841    0    0    0    0    0    0    1    -360    360;
    2160    3932    0.004581    0.02156    0    0    0    0    0    0    1    -360    360;
    3775    9492    0.00026    0.00323    0    0    0    0    0    0    1    -360    360;
    3775    9492    0.00026    0.00329    0    0    0    0    0    0    1    -360    360;
    272    6868    6e-05    0.00065    0    0    0    0    0    0    1    -360    360;
    6868    2257    0.00038    0.00377    0    0    0    0    0    0    1    -360    360;
    4883    13020    6e-05    0.00066    0    0    0    0    0    0    1    -360    360;
    13020    4997    0.00038    0.00369    0    0    0    0    0    0    1    -360    360;
    272    4883    0.01122    0.71669    0    0    0    0    0    0    1    -360    360;
    7997    272    25.10803    39.16205    0    0    0    0    0    0    1    -360    360;
    272    6414    32.07964    43.87258    0    0    0    0    0    0    1    -360    360;
    272    12406    0.427673    3.90554    0    0    0    0    0    0    1    -360    360;
    272    8314    0.418573    3.979224    0    0    0    0    0    0    1    -360    360;
    9085    272    23.26662    36.54363    0    0    0    0    0    0    1    -360    360;
    7997    4883    25.59141    38.34626    0    0    0    0    0    0    1    -360    360;
    4883    6414    32.6849    42.93906    0    0    0    0    0    0    1    -360    360;
    4883    12406    0.409481    3.684488    0    0    0    0    0    0    1    -360    360;
    4883    8314    0.464072    3.610803    0    0    0    0    0    0    1    -360    360;
    9085    4883    23.70568    35.76593    0    0    0    0    0    0    1    -360    360;
    1467    5005    0    0.0002    0    0    0    0    0    0    1    -360    360;
    1467    5005    0.001    0.19151    0    0    0    0    0    0    1    -360    360;
    1467    5923    17.56446    20.66736    0    0    0    0    0    0    1    -360    360;
    1467    1752    13.87645    21.76446    0    0    0    0    0    0    1    -360    360;
    1467    644    1.145248    3.637603    0    0    0    0    0    0    1    -360    360;
    1467    2726    1.372004    3.186983    0    0    0    0    0    0    1    -360    360;
    5344    1467    0.119159    0.998905    0    0    0    0    0    0    1    -360    360;
    1467    2264    6.052479    9.575826    0    0    0    0    0    0    1    -360    360;
    4342    1467    4.474793    10.74483    0    0    0    0    0    0    1    -360    360;
    1684    1467    4.534711    10.47087    0    0    0    0    0    0    1    -360    360;
    5005    5923    18.49236    22.54545    0    0    0    0    0    0    1    -360    360;
    5005    1752    13.69401    22.82645    0    0    0    0    0    0    1    -360    360;
    5005    644    1.333636    3.866942    0    0    0    0    0    0    1    -360    360;
    5005    2726    1.179442    4.148554    0    0    0    0    0    0    1    -360    360;
    5344    5005    0.114281    1.035289    0    0    0    0    0    0    1    -360    360;
    5005    2264    5.617769    11.75372    0    0    0    0    0    0    1    -360    360;
    4342    5005    4.939669    11.00083    0    0    0    0    0    0    1    -360    360;
    1684    5005    4.903306    10.93058    0    0    0    0    0    0    1    -360    360;
    11272    2055    2e-05    0.00021    0    0    0    0    0    0    1    -360    360;
    11272    4941    0.00028    0.00263    0    0    0    0    0    0    1    -360    360;
    4767    10995    2e-05    0.00023    0    0    0    0    0    0    1    -360    360;
    4767    10496    0.00027    0.00268    0    0    0    0    0    0    1    -360    360;
    1758    9140    0.02601    0.665517    0    0    0    0    0    0    1    -360    360;
    1758    141    0.028591    0.528326    0    0    0    0    0    0    1    -360    360;
    2019    3464    0.01088    0.212832    0    0    0    0    0    0    1    -360    360;
    3498    3464    0.00032    0.00331    0    0    0    0    0    0    1    -360    360;
    6250    3464    0.00031    0.00306    0    0    0    0    0    0    1    -360    360;
    1172    353    0.00057    0.01002    0    0    0    0    0    0    1    -360    360;
    1172    3252    0.00053    0.00558    0    0    0    0    0    0    1    -360    360;
    1172    5569    22.58241    30.56787    0    0    0    0    0    0    1    -360    360;
    1172    8176    22.12119    31.16759    0    0    0    0    0    0    1    -360    360;
    6825    1172    1.627632    4.119529    0    0    0    0    0    0    1    -360    360;
    12961    1172    0.0003    0.00319    0    0    0    0    0    0    1    -360    360;
    10957    1172    0.00232    0.519501    0    0    0    0    0    0    1    -360    360;
    1172    13309    0.00058    0.00981    0    0    0    0    0    0    1    -360    360;
    13441    13309    0.00065    0.00643    0    0    0    0    0    0    1    -360    360;
    6598    353    0.00063    0.00655    0    0    0    0    0    0    1    -360    360;
    2872    7278    0.001    0.215229    0    0    0    0    0    0    1    -360    360;
    2872    2019    0.00102    0.00911    0    0    0    0    0    0    1    -360    360;
    7278    9595    0.00094    0.00901    0    0    0    0    0    0    1    -360    360;
    13017    7278    3.359072    5.253809    0    0    0    0    0    0    1    -360    360;
    1550    797    0.00019    0.00221    0    0    0    0    0    0    1    -360    360;
    2019    1550    0.00039    0.00355    0    0    0    0    0    0    1    -360    360;
    1550    1649    0.0001    0.00073    0    0    0    0    0    0    1    -360    360;
    10000    880    0.00018    0.00226    0    0    0    0    0    0    1    -360    360;
    12309    10000    0.00038    0.00368    0    0    0    0    0    0    1    -360    360;
    10000    10400    0.00047    0.00386    0    0    0    0    0    0    1    -360    360;
    9140    141    0.001    0.309525    0    0    0    0    0    0    1    -360    360;
    4180    3119    0.000711    0.00393    0    0    0    0    0    0    1    -360    360;
    4180    11169    0.001219    0.00569    0    0    0    0    0    0    1    -360    360;
    4262    9176    0.00125    0.005581    0    0    0    0    0    0    1    -360    360;
    3119    9176    0.0007    0.00401    0    0    0    0    0    0    1    -360    360;
    13017    7131    0.0599    0.313109    0    0    0    0    0    0    1    -360    360;
    7131    4762    0.00051    0.00517    0    0    0    0    0    0    1    -360    360;
    7131    6550    0.92403    2.090097    0    0    0    0    0    0    1    -360    360;
    7131    964    0.05633    0.587403    0    0    0    0    0    0    1    -360    360;
    7131    13282    0.333109    1.178601    0    0    0    0    0    0    1    -360    360;
    439    10545    0.0002    0.002599    0    0    0    0    0    0    1    -360    360;
    3025    5912    6e-05    0.00066    0    0    0    0    0    0    1    -360    360;
    5912    797    0.00203    0.01921    0    0    0    0    0    0    1    -360    360;
    5912    12274    0.00132    0.01562    0    0    0    0    0    0    1    -360    360;
    5912    2741    0.00039    0.00541    0    0    0    0    0    0    1    -360    360;
    5912    12274    0.0013    0.01592    0    0    0    0    0    0    1    -360    360;
    5912    9744    0.00084    0.00852    0    0    0    0    0    0    1    -360    360;
    3025    4398    0.00016    0.0017    0    0    0    0    0    0    1    -360    360;
    11824    7454    0.00092    0.00761    0    0    0    0    0    0    1    -360    360;
    11824    722    0.00062    0.00468    0    0    0    0    0    0    1    -360    360;
    8922    2586    0.00094    0.00746    0    0    0    0    0    0    1    -360    360;
    8922    11650    0.00063    0.00458    0    0    0    0    0    0    1    -360    360;
    7454    2586    0    0.0002    0    0    0    0    0    0    1    -360    360;
    7454    2586    0.001    0.227327    0    0    0    0    0    0    1    -360    360;
    7454    5380    3e-05    0.00034    0    0    0    0    0    0    1    -360    360;
    964    7454    0.00052    0.00501    0    0    0    0    0    0    1    -360    360;
    5939    2586    0.00059    0.00491    0    0    0    0    0    0    1    -360    360;
    357    1752    0.006229    0.029719    0    0    0    0    0    0    1    -360    360;
    357    644    0.00194    0.00924    0    0    0    0    0    0    1    -360    360;
    4507    3773    0.00189    0.00769    0    0    0    0    0    0    1    -360    360;
    4507    10991    0.0037    0.017021    0    0    0    0    0    0    1    -360    360;
    6740    1645    0.00168    0.008719    0    0    0    0    0    0    1    -360    360;
    6740    9023    0.003771    0.016669    0    0    0    0    0    0    1    -360    360;
    12951    11169    0.004669    0.024729    0    0    0    0    0    0    1    -360    360;
    1696    4262    0    0.0002    0    0    0    0    0    0    1    -360    360;
    1696    4262    0.00099    0.00607    0    0    0    0    0    0    1    -360    360;
    12951    1696    0.00476    0.02624    0    0    0    0    0    0    1    -360    360;
    1752    8468    0.00051    0.00286    0    0    0    0    0    0    1    -360    360;
    1752    8468    0.0005    0.002909    0    0    0    0    0    0    1    -360    360;
    5923    1752    0    0.0002    0    0    0    0    0    0    1    -360    360;
    5923    1752    0.001    0.18874    0    0    0    0    0    0    1    -360    360;
    5923    644    0.704421    2.986983    0    0    0    0    0    0    1    -360    360;
    5923    2726    0.680207    2.970661    0    0    0    0    0    0    1    -360    360;
    5344    5923    4.389256    10.44091    0    0    0    0    0    0    1    -360    360;
    5923    2264    0.00861    0.432252    0    0    0    0    0    0    1    -360    360;
    4342    5923    0.006521    0.039849    0    0    0    0    0    0    1    -360    360;
    4342    5923    0.450599    2.525826    0    0    0    0    0    0    1    -360    360;
    1684    5923    0.51345    2.178099    0    0    0    0    0    0    1    -360    360;
    5923    2801    0.000159    0.002091    0    0    0    0    0    0    1    -360    360;
    1752    644    0.547603    3.122934    0    0    0    0    0    0    1    -360    360;
    1752    2726    0.63281    2.590496    0    0    0    0    0    0    1    -360    360;
    5344    1752    4.541736    8.227686    0    0    0    0    0    0    1    -360    360;
    1752    2264    0.00687    0.424525    0    0    0    0    0    0    1    -360    360;
    4342    1752    0.394752    2.341736    0    0    0    0    0    0    1    -360    360;
    1684    1752    0.00638    0.04063    0    0    0    0    0    0    1    -360    360;
    1684    1752    0.459607    1.981798    0    0    0    0    0    0    1    -360    360;
    1752    2772    0.000159    0.00213    0    0    0    0    0    0    1    -360    360;
    3773    1645    0.001    0.319917    0    0    0    0    0    0    1    -360    360;
    4860    3773    0.074539    0.567996    0    0    0    0    0    0    1    -360    360;
    4860    1645    0.054219    0.438326    0    0    0    0    0    0    1    -360    360;
    2382    6053    0.00049    0.0046    0    0    0    0    0    0    1    -360    360;
    12058    6053    0.00063    0.00676    0    0    0    0    0    0    1    -360    360;
    2382    3288    0.02777    0.440042    0    0    0    0    0    0    1    -360    360;
    5152    3288    0.02704    0.444668    0    0    0    0    0    0    1    -360    360;
    5152    3288    0.00048    0.00469    0    0    0    0    0    0    1    -360    360;
    12058    3288    0.00062    0.00626    0    0    0    0    0    0    1    -360    360;
    2382    5152    0    0.0002    0    0    0    0    0    0    1    -360    360;
    2382    5152    0.001    0.247292    0    0    0    0    0    0    1    -360    360;
    2382    8683    3e-05    0.00035    0    0    0    0    0    0    1    -360    360;
    11902    2382    0.00014    0.00118    0    0    0    0    0    0    1    -360    360;
    5152    11391    3e-05    0.00034    0    0    0    0    0    0    1    -360    360;
    6595    8683    0.00072    0.00903    0    0    0    0    0    0    1    -360    360;
    6595    11391    0.00082    0.00885    0    0    0    0    0    0    1    -360    360;
    10899    1366    0.00012    0.00093    0    0    0    0    0    0    1    -360    360;
    10147    10603    0.000831    0.004229    0    0    0    0    0    0    1    -360    360;
    13375    6102    0.000841    0.00414    0    0    0    0    0    0    1    -360    360;
    12961    8888    0.00049    0.00607    0    0    0    0    0    0    1    -360    360;
    10957    3252    0.00048    0.00567    0    0    0    0    0    0    1    -360    360;
    10957    699    0.00047    0.00578    0    0    0    0    0    0    1    -360    360;
    7997    9085    6e-05    0.00069    0    0    0    0    0    0    1    -360    360;
    7997    6414    0.198269    1.245429    0    0    0    0    0    0    1    -360    360;
    7997    12406    28.23615    48.46122    0    0    0    0    0    0    1    -360    360;
    7997    8314    32.00069    47.49169    0    0    0    0    0    0    1    -360    360;
    7997    9085    0.001    0.339079    0    0    0    0    0    0    1    -360    360;
    5569    8176    0.001    0.23876    0    0    0    0    0    0    1    -360    360;
    10957    5569    7.242382    14.44598    0    0    0    0    0    0    1    -360    360;
    10957    8176    7.08795    14.71814    0    0    0    0    0    0    1    -360    360;
    13629    8158    0.00493    0.059419    0    0    0    0    0    0    1    -360    360;
    13629    8158    0.01006    0.07863    0    0    0    0    0    0    1    -360    360;
    13629    8267    0.001    0.434587    0    0    0    0    0    0    1    -360    360;
    13629    4147    0.001    0.434132    0    0    0    0    0    0    1    -360    360;
    13629    6581    9.525206    20.12748    0    0    0    0    0    0    1    -360    360;
    13629    11448    0.490393    3.121901    0    0    0    0    0    0    1    -360    360;
    13629    2359    0.324483    3.440909    0    0    0    0    0    0    1    -360    360;
    13629    8608    7.110331    13.27211    0    0    0    0    0    0    1    -360    360;
    13629    4055    8.147314    13.64236    0    0    0    0    0    0    1    -360    360;
    13629    8156    1.873657    4.730165    0    0    0    0    0    0    1    -360    360;
    13629    6030    1.953223    4.544628    0    0    0    0    0    0    1    -360    360;
    13629    917    0.893533    3.267562    0    0    0    0    0    0    1    -360    360;
    13629    4995    0.947417    3.197521    0    0    0    0    0    0    1    -360    360;
    13629    12407    1.735227    5.478926    0    0    0    0    0    0    1    -360    360;
    12043    13629    49.21281    47.44215    0    0    0    0    0    0    1    -360    360;
    9823    13629    21.70248    30.12603    0    0    0    0    0    0    1    -360    360;
    13629    6896    9.99835    24.78719    0    0    0    0    0    0    1    -360    360;
    13629    10979    10.26198    26.88017    0    0    0    0    0    0    1    -360    360;
    13629    1535    0.625785    4.196281    0    0    0    0    0    0    1    -360    360;
    5183    13629    0.531426    3.034091    0    0    0    0    0    0    1    -360    360;
    7916    13629    3.245868    10.84669    0    0    0    0    0    0    1    -360    360;
    3743    13629    3.282025    10.98388    0    0    0    0    0    0    1    -360    360;
    13629    2256    0.002919    0.01451    0    0    0    0    0    0    1    -360    360;
    13629    2256    0.001    0.67564    0    0    0    0    0    0    1    -360    360;
    13629    7691    0.227169    1.409215    0    0    0    0    0    0    1    -360    360;
    13629    6065    0.192229    1.194917    0    0    0    0    0    0    1    -360    360;
    13629    2256    0.002979    0.0142    0    0    0    0    0    0    1    -360    360;
    7548    8045    0.000151    0.0015    0    0    0    0    0    0    1    -360    360;
    7548    6386    0.000151    0.001461    0    0    0    0    0    0    1    -360    360;
    9492    2123    0.00136    0.0167    0    0    0    0    0    0    1    -360    360;
    8267    4147    0    0.0002    0    0    0    0    0    0    1    -360    360;
    8267    4147    0.001    0.256632    0    0    0    0    0    0    1    -360    360;
    6581    8267    6.78595    11.8655    0    0    0    0    0    0    1    -360    360;
    11448    8267    1.097169    5.085744    0    0    0    0    0    0    1    -360    360;
    2359    8267    0.904029    5.181818    0    0    0    0    0    0    1    -360    360;
    8608    8267    4.170248    8.645247    0    0    0    0    0    0    1    -360    360;
    4055    8267    4.773967    8.884503    0    0    0    0    0    0    1    -360    360;
    8156    8267    0.874421    3.172727    0    0    0    0    0    0    1    -360    360;
    6030    8267    1.05436    2.929339    0    0    0    0    0    0    1    -360    360;
    917    8267    0.513368    2.495455    0    0    0    0    0    0    1    -360    360;
    4995    8267    0.604525    2.218802    0    0    0    0    0    0    1    -360    360;
    12407    8267    1.308616    3.033264    0    0    0    0    0    0    1    -360    360;
    12043    8267    39.69008    38.26033    0    0    0    0    0    0    1    -360    360;
    9823    8267    17.11942    22.4938    0    0    0    0    0    0    1    -360    360;
    6896    8267    20.47789    32.19835    0    0    0    0    0    0    1    -360    360;
    10979    8267    21.35331    30.98554    0    0    0    0    0    0    1    -360    360;
    1535    8267    1.604091    6.167149    0    0    0    0    0    0    1    -360    360;
    5183    8267    1.137851    5.037397    0    0    0    0    0    0    1    -360    360;
    7916    8267    6.625413    15.09483    0    0    0    0    0    0    1    -360    360;
    3743    8267    6.196074    16.5874    0    0    0    0    0    0    1    -360    360;
    4717    8267    59.24587    56.3595    0    0    0    0    0    0    1    -360    360;
    8267    2256    0.086409    1.077231    0    0    0    0    0    0    1    -360    360;
    7691    8267    0.080841    0.916612    0    0    0    0    0    0    1    -360    360;
    6065    8267    0.07195    0.701488    0    0    0    0    0    0    1    -360    360;
    6581    4147    5.952479    12.55207    0    0    0    0    0    0    1    -360    360;
    11448    4147    1.208636    4.790289    0    0    0    0    0    0    1    -360    360;
    2359    4147    0.897293    4.88781    0    0    0    0    0    0    1    -360    360;
    8608    4147    4.399793    8.436157    0    0    0    0    0    0    1    -360    360;
    4055    4147    4.466736    9.775413    0    0    0    0    0    0    1    -360    360;
    8156    4147    0.924855    3.415083    0    0    0    0    0    0    1    -360    360;
    6030    4147    1.008368    3.168595    0    0    0    0    0    0    1    -360    360;
    917    4147    0.519401    2.533471    0    0    0    0    0    0    1    -360    360;
    4995    4147    0.611653    2.252893    0    0    0    0    0    0    1    -360    360;
    12407    4147    1.180868    3.490496    0    0    0    0    0    0    1    -360    360;
    12043    4147    38.08471    41.4876    0    0    0    0    0    0    1    -360    360;
    9823    4147    19.69132    22.41116    0    0    0    0    0    0    1    -360    360;
    6896    4147    21.63017    31.43802    0    0    0    0    0    0    1    -360    360;
    10979    4147    20.91529    32.94215    0    0    0    0    0    0    1    -360    360;
    1535    4147    1.695537    6.03657    0    0    0    0    0    0    1    -360    360;
    5183    4147    1.302851    4.551033    0    0    0    0    0    0    1    -360    360;
    7916    4147    5.718182    16.36116    0    0    0    0    0    0    1    -360    360;
    3743    4147    6.683678    15.9062    0    0    0    0    0    0    1    -360    360;
    4147    2256    0.10661    0.987583    0    0    0    0    0    0    1    -360    360;
    7691    4147    0.079729    0.948512    0    0    0    0    0    0    1    -360    360;
    6065    4147    0.06449    0.807169    0    0    0    0    0    0    1    -360    360;
    6065    4147    0.002151    0.02656    0    0    0    0    0    0    1    -360    360;
    9492    7042    0.00094    0.01246    0    0    0    0    0    0    1    -360    360;
    7042    7108    0.00109    0.00971    0    0    0    0    0    0    1    -360    360;
    9492    4338    0.00099    0.01086    0    0    0    0    0    0    1    -360    360;
    9492    4338    0.00092    0.0127    0    0    0    0    0    0    1    -360    360;
    4338    7108    0.00097    0.01101    0    0    0    0    0    0    1    -360    360;
    644    2726    0    0.0002    0    0    0    0    0    0    1    -360    360;
    644    2726    0.001    0.236901    0    0    0    0    0    0    1    -360    360;
    5344    644    1.033202    3.18595    0    0    0    0    0    0    1    -360    360;
    2264    644    0.07336    0.952996    0    0    0    0    0    0    1    -360    360;
    4342    644    4.823554    9.755785    0    0    0    0    0    0    1    -360    360;
    1684    644    4.344835    10.74711    0    0    0    0    0    0    1    -360    360;
    11263    644    0.000789    0.01039    0    0    0    0    0    0    1    -360    360;
    5344    2726    0.877293    3.230992    0    0    0    0    0    0    1    -360    360;
    2264    2726    0.08095    0.839008    0    0    0    0    0    0    1    -360    360;
    4342    2726    4.635744    9.702067    0    0    0    0    0    0    1    -360    360;
    1684    2726    4.775207    9.229752    0    0    0    0    0    0    1    -360    360;
    9595    3498    0.00017    0.0018    0    0    0    0    0    0    1    -360    360;
    12309    6250    0.00017    0.00184    0    0    0    0    0    0    1    -360    360;
    2281    4941    6e-05    0.00055    0    0    0    0    0    0    1    -360    360;
    8094    10496    5e-05    0.00051    0    0    0    0    0    0    1    -360    360;
    10367    9178    4.9e-05    0.000194    0    0    0    0    0    0    1    -360    360;
    10367    9178    0.001    0.502417    0    0    0    0    0    0    1    -360    360;
    10367    722    0.11597    1.150069    0    0    0    0    0    0    1    -360    360;
    10367    6355    0.00027    0.00201    0    0    0    0    0    0    1    -360    360;
    10367    478    12.69044    26.69945    0    0    0    0    0    0    1    -360    360;
    8529    10367    5.039543    12.54224    0    0    0    0    0    0    1    -360    360;
    5951    10367    4.861565    13.04917    0    0    0    0    0    0    1    -360    360;
    9178    722    0.131427    1.127078    0    0    0    0    0    0    1    -360    360;
    9178    3605    0.00034    0.00324    0    0    0    0    0    0    1    -360    360;
    9178    478    14.34765    23.73407    0    0    0    0    0    0    1    -360    360;
    8529    9178    4.937535    12.78878    0    0    0    0    0    0    1    -360    360;
    5951    9178    4.758934    13.29571    0    0    0    0    0    0    1    -360    360;
    5344    418    0.00189    0.01011    0    0    0    0    0    0    1    -360    360;
    5344    10864    0.00193    0.009901    0    0    0    0    0    0    1    -360    360;
    475    10864    0.00095    0.004461    0    0    0    0    0    0    1    -360    360;
    475    8634    0.000841    0.00505    0    0    0    0    0    0    1    -360    360;
    9415    5344    0.00074    0.00837    0    0    0    0    0    0    1    -360    360;
    5344    2264    3.807645    6.613017    0    0    0    0    0    0    1    -360    360;
    4342    5344    0.512211    2.208058    0    0    0    0    0    0    1    -360    360;
    1684    5344    0.432727    2.575207    0    0    0    0    0    0    1    -360    360;
    5344    475    0.00551    0.13675    0    0    0    0    0    0    1    -360    360;
    12058    9673    0.00018    0.00165    0    0    0    0    0    0    1    -360    360;
    12058    2275    0.00017    0.00168    0    0    0    0    0    0    1    -360    360;
    4398    7767    0.00022    0.00207    0    0    0    0    0    0    1    -360    360;
    8285    8566    6e-05    0.000531    0    0    0    0    0    0    1    -360    360;
    6581    6464    6e-05    0.000521    0    0    0    0    0    0    1    -360    360;
    6581    8608    2.538636    7.69814    0    0    0    0    0    0    1    -360    360;
    6581    4055    2.881818    7.882025    0    0    0    0    0    0    1    -360    360;
    6581    8156    0.648822    3.687603    0    0    0    0    0    0    1    -360    360;
    6581    6030    0.662004    3.615496    0    0    0    0    0    0    1    -360    360;
    6581    917    0.347417    1.771488    0    0    0    0    0    0    1    -360    360;
    6581    4995    0.302727    2.122521    0    0    0    0    0    0    1    -360    360;
    6581    12407    0.13874    1.055682    0    0    0    0    0    0    1    -360    360;
    12043    6581    32.21488    46.94215    0    0    0    0    0    0    1    -360    360;
    9823    6581    16.64897    25.36157    0    0    0    0    0    0    1    -360    360;
    6581    2256    31.40496    45.72727    0    0    0    0    0    0    1    -360    360;
    6581    7691    1.96531    5.971488    0    0    0    0    0    0    1    -360    360;
    6581    6065    1.628843    5.349793    0    0    0    0    0    0    1    -360    360;
    8566    12407    0.003831    0.04362    0    0    0    0    0    0    1    -360    360;
    6464    12407    0.003901    0.042711    0    0    0    0    0    0    1    -360    360;
    11812    12474    0    0.0002    0    0    0    0    0    0    1    -360    360;
    11812    12474    0.03143    0.812673    0    0    0    0    0    0    1    -360    360;
    10786    11812    6e-05    0.00062    0    0    0    0    0    0    1    -360    360;
    91    11812    5.540582    14.44598    0    0    0    0    0    0    1    -360    360;
    11732    11812    0.171863    2.799169    0    0    0    0    0    0    1    -360    360;
    10349    11812    31.73753    62.63988    0    0    0    0    0    0    1    -360    360;
    12274    11812    0.0037    0.670762    0    0    0    0    0    0    1    -360    360;
    3895    11812    4.69723    16.67659    0    0    0    0    0    0    1    -360    360;
    1789    11812    13.8608    37.26524    0    0    0    0    0    0    1    -360    360;
    8094    12474    6e-05    0.00063    0    0    0    0    0    0    1    -360    360;
    91    12474    0.842036    5.10651    0    0    0    0    0    0    1    -360    360;
    11732    12474    0.001    0.767382    0    0    0    0    0    0    1    -360    360;
    12274    12474    0.0122    0.920499    0    0    0    0    0    0    1    -360    360;
    3895    12474    0.831094    4.707341    0    0    0    0    0    0    1    -360    360;
    1789    12474    13.1392    39.18767    0    0    0    0    0    0    1    -360    360;
    11616    10786    0.00022    0.0023    0    0    0    0    0    0    1    -360    360;
    12129    2281    0.00022    0.00213    0    0    0    0    0    0    1    -360    360;
    12269    6414    0.00034    0.003    0    0    0    0    0    0    1    -360    360;
    478    12269    0.00022    0.00172    0    0    0    0    0    0    1    -360    360;
    7393    6414    0.00034    0.00294    0    0    0    0    0    0    1    -360    360;
    3019    7393    0.00022    0.00168    0    0    0    0    0    0    1    -360    360;
    12406    6414    25.47853    44.51731    0    0    0    0    0    0    1    -360    360;
    8314    6414    24.93629    45.35734    0    0    0    0    0    0    1    -360    360;
    9085    6414    0.138622    1.351247    0    0    0    0    0    0    1    -360    360;
    4342    2264    1.420021    4.04938    0    0    0    0    0    0    1    -360    360;
    1684    2264    1.226446    4.635537    0    0    0    0    0    0    1    -360    360;
    2264    8468    0.000771    0.0083    0    0    0    0    0    0    1    -360    360;
    3986    12363    0.00449    0.023349    0    0    0    0    0    0    1    -360    360;
    935    10379    0.001    0.313037    0    0    0    0    0    0    1    -360    360;
    935    12951    0.025331    0.364938    0    0    0    0    0    0    1    -360    360;
    935    12951    0.004219    0.018211    0    0    0    0    0    0    1    -360    360;
    10379    12951    0.02581    0.357169    0    0    0    0    0    0    1    -360    360;
    10379    12951    0.00413    0.01686    0    0    0    0    0    0    1    -360    360;
    722    3393    0.00018    0.00157    0    0    0    0    0    0    1    -360    360;
    478    722    4.622922    11.33102    0    0    0    0    0    0    1    -360    360;
    8529    722    1.337465    6.217936    0    0    0    0    0    0    1    -360    360;
    5951    722    1.319252    5.765305    0    0    0    0    0    0    1    -360    360;
    11650    5812    0.00017    0.0016    0    0    0    0    0    0    1    -360    360;
    11650    6355    0.00017    0.00163    0    0    0    0    0    0    1    -360    360;
    11650    5809    2e-05    0.00022    0    0    0    0    0    0    1    -360    360;
    10991    9023    0    0.0002    0    0    0    0    0    0    1    -360    360;
    10991    9023    0.01018    0.46657    0    0    0    0    0    0    1    -360    360;
    8960    10991    0.00887    0.046021    0    0    0    0    0    0    1    -360    360;
    6196    10991    0.007479    0.02551    0    0    0    0    0    0    1    -360    360;
    2313    9023    0.00762    0.024979    0    0    0    0    0    0    1    -360    360;
    10899    3393    0.00034    0.00277    0    0    0    0    0    0    1    -360    360;
    2749    5812    0.00035    0.00271    0    0    0    0    0    0    1    -360    360;
    6598    3605    0.00146    0.01134    0    0    0    0    0    0    1    -360    360;
    4342    1684    0    0.0002    0    0    0    0    0    0    1    -360    360;
    4342    1684    0.001    0.250041    0    0    0    0    0    0    1    -360    360;
    4342    12614    0.00031    0.00232    0    0    0    0    0    0    1    -360    360;
    4860    8960    0    0.0002    0    0    0    0    0    0    1    -360    360;
    4860    8960    0.001    0.319463    0    0    0    0    0    0    1    -360    360;
    4860    12951    0.002479    0.011479    0    0    0    0    0    0    1    -360    360;
    4860    1779    1.778616    5.164256    0    0    0    0    0    0    1    -360    360;
    3119    4860    0.00644    0.026229    0    0    0    0    0    0    1    -360    360;
    6012    4860    0.342769    1.509876    0    0    0    0    0    0    1    -360    360;
    8960    12951    0.002521    0.01124    0    0    0    0    0    0    1    -360    360;
    8960    1779    1.29219    4.678099    0    0    0    0    0    0    1    -360    360;
    6012    8960    0.236529    1.420661    0    0    0    0    0    0    1    -360    360;
    11448    2359    0    0.0002    0    0    0    0    0    0    1    -360    360;
    11448    2359    0.05505    0.67124    0    0    0    0    0    0    1    -360    360;
    366    11448    4.467975    11.21446    0    0    0    0    0    0    1    -360    360;
    11448    8156    34.72521    52.45248    0    0    0    0    0    0    1    -360    360;
    11448    6030    36.34711    50.63223    0    0    0    0    0    0    1    -360    360;
    11448    917    22.76033    33.1281    0    0    0    0    0    0    1    -360    360;
    11448    4995    21.48554    36.70661    0    0    0    0    0    0    1    -360    360;
    11448    12407    39.50826    49.23967    0    0    0    0    0    0    1    -360    360;
    6896    11448    17.04917    42.27893    0    0    0    0    0    0    1    -360    360;
    10979    11448    16.04855    40.82025    0    0    0    0    0    0    1    -360    360;
    11448    1535    0.053771    1.208946    0    0    0    0    0    0    1    -360    360;
    11448    1535    0.003281    0.016341    0    0    0    0    0    0    1    -360    360;
    5183    11448    0.825227    5.014463    0    0    0    0    0    0    1    -360    360;
    11448    7014    4.278926    11.33285    0    0    0    0    0    0    1    -360    360;
    11448    12720    3.46157    11.98905    0    0    0    0    0    0    1    -360    360;
    7916    11448    4.532025    17.77417    0    0    0    0    0    0    1    -360    360;
    7916    11448    0.009169    0.03831    0    0    0    0    0    0    1    -360    360;
    3743    11448    4.582645    17.99917    0    0    0    0    0    0    1    -360    360;
    11448    9401    4.507231    15.28285    0    0    0    0    0    0    1    -360    360;
    11448    2256    0.001    1.211157    0    0    0    0    0    0    1    -360    360;
    11448    7691    7.098967    16.7219    0    0    0    0    0    0    1    -360    360;
    11448    6065    6.249587    14.57107    0    0    0    0    0    0    1    -360    360;
    366    2359    3.945041    12.27665    0    0    0    0    0    0    1    -360    360;
    2359    8156    34.19215    51.58471    0    0    0    0    0    0    1    -360    360;
    2359    6030    31.52686    50.73347    0    0    0    0    0    0    1    -360    360;
    2359    917    18.00289    35.73554    0    0    0    0    0    0    1    -360    360;
    2359    4995    21.65083    34.30165    0    0    0    0    0    0    1    -360    360;
    2359    12407    35.85331    52.29959    0    0    0    0    0    0    1    -360    360;
    6896    2359    18.05847    51.41322    0    0    0    0    0    0    1    -360    360;
    10979    2359    21.28512    43.97521    0    0    0    0    0    0    1    -360    360;
    2359    1535    0.036771    0.970744    0    0    0    0    0    0    1    -360    360;
    5183    2359    0.78843    6.091736    0    0    0    0    0    0    1    -360    360;
    2359    7014    3.228512    12.74483    0    0    0    0    0    0    1    -360    360;
    2359    12720    3.551653    11.03347    0    0    0    0    0    0    1    -360    360;
    7916    2359    5.941736    18.63595    0    0    0    0    0    0    1    -360    360;
    3743    2359    4.915083    20.96901    0    0    0    0    0    0    1    -360    360;
    3743    2359    0.01039    0.037539    0    0    0    0    0    0    1    -360    360;
    2359    9401    4.096281    15.0905    0    0    0    0    0    0    1    -360    360;
    2359    2256    0.001    1.352211    0    0    0    0    0    0    1    -360    360;
    2359    7691    6.635537    16.54979    0    0    0    0    0    0    1    -360    360;
    2359    6065    5.82438    14.40847    0    0    0    0    0    0    1    -360    360;
    5951    3019    0.00046    0.00466    0    0    0    0    0    0    1    -360    360;
    8529    478    0.03625    0.46376    0    0    0    0    0    0    1    -360    360;
    8529    478    0.00045    0.00475    0    0    0    0    0    0    1    -360    360;
    5951    478    0.04062    0.4091    0    0    0    0    0    0    1    -360    360;
    11448    2256    0.006271    0.0373    0    0    0    0    0    0    1    -360    360;
    945    8045    0.000331    0.00331    0    0    0    0    0    0    1    -360    360;
    945    6386    0.000341    0.00324    0    0    0    0    0    0    1    -360    360;
    945    2113    0.00013    0.00132    0    0    0    0    0    0    1    -360    360;
    8608    4055    0.001    0.1802    0    0    0    0    0    0    1    -360    360;
    8608    8156    0.04812    0.726715    0    0    0    0    0    0    1    -360    360;
    8608    8156    0.005169    0.036401    0    0    0    0    0    0    1    -360    360;
    8608    6030    0.04006    0.78624    0    0    0    0    0    0    1    -360    360;
    917    8608    0.559318    2.376033    0    0    0    0    0    0    1    -360    360;
    4995    8608    0.574607    2.433264    0    0    0    0    0    0    1    -360    360;
    8608    12407    0.449463    2.310744    0    0    0    0    0    0    1    -360    360;
    12043    8608    0.18062    1.392789    0    0    0    0    0    0    1    -360    360;
    9823    8608    0.092211    0.750041    0    0    0    0    0    0    1    -360    360;
    6896    8608    6.405372    12.55372    0    0    0    0    0    0    1    -360    360;
    10979    8608    5.734504    14.28161    0    0    0    0    0    0    1    -360    360;
    5183    8608    15.87066    21.82231    0    0    0    0    0    0    1    -360    360;
    7916    8608    45.78719    60.88223    0    0    0    0    0    0    1    -360    360;
    3743    8608    52.13017    54.55165    0    0    0    0    0    0    1    -360    360;
    4717    8608    0.615    2.63781    0    0    0    0    0    0    1    -360    360;
    8608    2256    16.26798    23.5124    0    0    0    0    0    0    1    -360    360;
    8608    7691    0.818636    3.652686    0    0    0    0    0    0    1    -360    360;
    8608    6065    0.670434    2.968182    0    0    0    0    0    0    1    -360    360;
    4055    8156    0.041711    0.912376    0    0    0    0    0    0    1    -360    360;
    4055    6030    0.04611    0.822479    0    0    0    0    0    0    1    -360    360;
    4055    6030    0.005271    0.03561    0    0    0    0    0    0    1    -360    360;
    917    4055    0.605434    2.534091    0    0    0    0    0    0    1    -360    360;
    4995    4055    0.542851    2.99876    0    0    0    0    0    0    1    -360    360;
    4055    12407    0.520909    2.569628    0    0    0    0    0    0    1    -360    360;
    12043    4055    0.177789    1.458264    0    0    0    0    0    0    1    -360    360;
    9823    4055    0.09881    0.801281    0    0    0    0    0    0    1    -360    360;
    6896    4055    6.124793    15.47397    0    0    0    0    0    0    1    -360    360;
    10979    4055    5.91157    16.17149    0    0    0    0    0    0    1    -360    360;
    5183    4055    14.54876    25.34091    0    0    0    0    0    0    1    -360    360;
    7916    4055    54.67355    60.11777    0    0    0    0    0    0    1    -360    360;
    4717    4055    0.802355    2.58657    0    0    0    0    0    0    1    -360    360;
    4055    2256    19.94897    25.18388    0    0    0    0    0    0    1    -360    360;
    4055    7691    1.027479    3.393802    0    0    0    0    0    0    1    -360    360;
    4055    6065    0.843471    3.042975    0    0    0    0    0    0    1    -360    360;
    13017    10967    0.00078    0.00782    0    0    0    0    0    0    1    -360    360;
    13017    6550    7.575485    11.77562    0    0    0    0    0    0    1    -360    360;
    13017    964    1.23705    3.353947    0    0    0    0    0    0    1    -360    360;
    13017    13282    3.429501    6.941136    0    0    0    0    0    0    1    -360    360;
    13017    2182    0.00076    0.00797    0    0    0    0    0    0    1    -360    360;
    12151    2182    0.00025    0.00233    0    0    0    0    0    0    1    -360    360;
    3291    10967    0.00179    0.01397    0    0    0    0    0    0    1    -360    360;
    11732    91    0.173643    1.472438    0    0    0    0    0    0    1    -360    360;
    91    12274    5.182133    18.94529    0    0    0    0    0    0    1    -360    360;
    91    3895    0.188989    1.114889    0    0    0    0    0    0    1    -360    360;
    1789    91    1.860596    8.193906    0    0    0    0    0    0    1    -360    360;
    366    469    0.00424    0.029211    0    0    0    0    0    0    1    -360    360;
    366    1535    6.176859    17.47149    0    0    0    0    0    0    1    -360    360;
    5183    366    10.52665    27.33264    0    0    0    0    0    0    1    -360    360;
    366    7014    0.202    1.377087    0    0    0    0    0    0    1    -360    360;
    366    12720    0.19876    1.343988    0    0    0    0    0    0    1    -360    360;
    366    12720    0.00545    0.042341    0    0    0    0    0    0    1    -360    360;
    7916    366    7.300207    16.26798    0    0    0    0    0    0    1    -360    360;
    3743    366    6.816736    17.84773    0    0    0    0    0    0    1    -360    360;
    366    9401    3.997727    8.729958    0    0    0    0    0    0    1    -360    360;
    366    2256    15.84711    34.44008    0    0    0    0    0    0    1    -360    360;
    366    1566    30.61777    53.27893    0    0    0    0    0    0    1    -360    360;
    366    5754    36.28512    62.88017    0    0    0    0    0    0    1    -360    360;
    91    3895    0.00082    0.01007    0    0    0    0    0    0    1    -360    360;
    10917    11296    0.0005    0.004169    0    0    0    0    0    0    1    -360    360;
    7916    10917    0.00525    0.033151    0    0    0    0    0    0    1    -360    360;
    11296    5666    0.001969    0.01718    0    0    0    0    0    0    1    -360    360;
    5666    6288    0.001289    0.009229    0    0    0    0    0    0    1    -360    360;
    6288    5792    0.00043    0.00349    0    0    0    0    0    0    1    -360    360;
    5792    4871    0.000979    0.008901    0    0    0    0    0    0    1    -360    360;
    4871    469    0.000219    0.00155    0    0    0    0    0    0    1    -360    360;
    10288    10446    0.00025    0.00319    0    0    0    0    0    0    1    -360    360;
    10288    10446    0.00024    0.00295    0    0    0    0    0    0    1    -360    360;
    6550    1061    0.00022    0.00171    0    0    0    0    0    0    1    -360    360;
    10047    1061    0.0005    0.00382    0    0    0    0    0    0    1    -360    360;
    1747    3657    0.0002    0.00192    0    0    0    0    0    0    1    -360    360;
    10047    3657    0.0005    0.00383    0    0    0    0    0    0    1    -360    360;
    8156    6030    0    0.0002    0    0    0    0    0    0    1    -360    360;
    8156    6030    0.001    0.268678    0    0    0    0    0    0    1    -360    360;
    917    8156    0.042159    0.956198    0    0    0    0    0    0    1    -360    360;
    917    8156    0.002341    0.022341    0    0    0    0    0    0    1    -360    360;
    4995    8156    0.04555    0.93969    0    0    0    0    0    0    1    -360    360;
    8156    12407    0.077909    1.08686    0    0    0    0    0    0    1    -360    360;
    6495    8156    0.0003    0.003289    0    0    0    0    0    0    1    -360    360;
    12043    8156    1.527831    6.098554    0    0    0    0    0    0    1    -360    360;
    9823    8156    0.958926    2.68595    0    0    0    0    0    0    1    -360    360;
    6896    8156    28.84298    48.1157    0    0    0    0    0    0    1    -360    360;
    10979    8156    33.55372    46.46901    0    0    0    0    0    0    1    -360    360;
    1535    8156    47.90702    63.74587    0    0    0    0    0    0    1    -360    360;
    5183    8156    28.68802    30.77066    0    0    0    0    0    0    1    -360    360;
    4717    8156    4.526653    11.10372    0    0    0    0    0    0    1    -360    360;
    8156    2256    6.754959    11.13905    0    0    0    0    0    0    1    -360    360;
    8156    7691    0.105229    1.236012    0    0    0    0    0    0    1    -360    360;
    8156    6065    0.085781    1.020186    0    0    0    0    0    0    1    -360    360;
    917    6030    0.044289    0.919483    0    0    0    0    0    0    1    -360    360;
    4995    6030    0.047781    0.901963    0    0    0    0    0    0    1    -360    360;
    6030    12407    0.076341    1.006446    0    0    0    0    0    0    1    -360    360;
    9067    6030    0.0003    0.00336    0    0    0    0    0    0    1    -360    360;
    12043    6030    1.621322    5.733678    0    0    0    0    0    0    1    -360    360;
    9823    6030    0.903202    2.852273    0    0    0    0    0    0    1    -360    360;
    6896    6030    30.65289    49.86157    0    0    0    0    0    0    1    -360    360;
    10979    6030    32.78719    47.26653    0    0    0    0    0    0    1    -360    360;
    1535    6030    44.17355    62.70041    0    0    0    0    0    0    1    -360    360;
    5183    6030    25.07438    35.58471    0    0    0    0    0    0    1    -360    360;
    4717    6030    5.060744    9.753098    0    0    0    0    0    0    1    -360    360;
    6030    2256    6.015083    12.60103    0    0    0    0    0    0    1    -360    360;
    6030    7691    0.099409    1.193017    0    0    0    0    0    0    1    -360    360;
    6030    7691    0.002021    0.01812    0    0    0    0    0    0    1    -360    360;
    6030    6065    0.09157    0.961405    0    0    0    0    0    0    1    -360    360;
    6825    8391    0.00032    0.00387    0    0    0    0    0    0    1    -360    360;
    6825    5257    0.00038    0.00378    0    0    0    0    0    0    1    -360    360;
    5250    9863    0.00032    0.00394    0    0    0    0    0    0    1    -360    360;
    5250    887    0.00038    0.0037    0    0    0    0    0    0    1    -360    360;
    6825    10957    6.036911    10.78324    0    0    0    0    0    0    1    -360    360;
    9492    10446    0.0008    0.00945    0    0    0    0    0    0    1    -360    360;
    10446    909    0.00079    0.00828    0    0    0    0    0    0    1    -360    360;
    9492    10446    0.00078    0.00964    0    0    0    0    0    0    1    -360    360;
    10446    909    0.00081    0.00811    0    0    0    0    0    0    1    -360    360;
    917    4995    0    0.0002    0    0    0    0    0    0    1    -360    360;
    917    4995    0.001    0.26281    0    0    0    0    0    0    1    -360    360;
    917    12407    0.001    0.461798    0    0    0    0    0    0    1    -360    360;
    917    12407    0.00164    0.020729    0    0    0    0    0    0    1    -360    360;
    12043    917    7.774793    17.76901    0    0    0    0    0    0    1    -360    360;
    9823    917    3.756405    9.209917    0    0    0    0    0    0    1    -360    360;
    917    1535    27.82645    45.00826    0    0    0    0    0    0    1    -360    360;
    5183    917    20.96901    31.09711    0    0    0    0    0    0    1    -360    360;
    4717    917    18.12293    35.08471    0    0    0    0    0    0    1    -360    360;
    917    2256    3.360124    8.657025    0    0    0    0    0    0    1    -360    360;
    917    7691    0.14569    1.294938    0    0    0    0    0    0    1    -360    360;
    917    6065    0.125919    1.049607    0    0    0    0    0    0    1    -360    360;
    4995    12407    0.001    0.471508    0    0    0    0    0    0    1    -360    360;
    4995    12407    0.001599    0.02112    0    0    0    0    0    0    1    -360    360;
    12043    4995    8.624174    16.76653    0    0    0    0    0    0    1    -360    360;
    9823    4995    4.365909    9.241321    0    0    0    0    0    0    1    -360    360;
    4995    1535    29.57231    44.15909    0    0    0    0    0    0    1    -360    360;
    5183    4995    22.67562    29.81818    0    0    0    0    0    0    1    -360    360;
    4717    4995    22.21281    29.92975    0    0    0    0    0    0    1    -360    360;
    4995    2256    3.288017    9.179959    0    0    0    0    0    0    1    -360    360;
    4995    7691    0.15644    1.276653    0    0    0    0    0    0    1    -360    360;
    4995    6065    0.124669    1.119298    0    0    0    0    0    0    1    -360    360;
    12043    12407    6.748554    16.31901    0    0    0    0    0    0    1    -360    360;
    9823    12407    3.853099    7.976446    0    0    0    0    0    0    1    -360    360;
    1535    12407    53.92562    59.04132    0    0    0    0    0    0    1    -360    360;
    5183    12407    37.32851    39.04752    0    0    0    0    0    0    1    -360    360;
    4717    12407    16.76198    30.60331    0    0    0    0    0    0    1    -360    360;
    12407    2256    6.070868    12.11942    0    0    0    0    0    0    1    -360    360;
    7691    12407    0.29624    1.60312    0    0    0    0    0    0    1    -360    360;
    6065    12407    0.293884    1.293946    0    0    0    0    0    0    1    -360    360;
    11732    12274    0.15633    3.578947    0    0    0    0    0    0    1    -360    360;
    11732    3895    0.242957    1.518213    0    0    0    0    0    0    1    -360    360;
    11732    1789    8.069251    24.53047    0    0    0    0    0    0    1    -360    360;
    11732    9866    0.00029    0.00357    0    0    0    0    0    0    1    -360    360;
    3498    7835    0.00012    0.00131    0    0    0    0    0    0    1    -360    360;
    12043    9823    0    0.0002    0    0    0    0    0    0    1    -360    360;
    12043    9823    0.001    0.168909    0    0    0    0    0    0    1    -360    360;
    12043    6896    0.837231    3.56405    0    0    0    0    0    0    1    -360    360;
    12043    10979    0.690682    3.987397    0    0    0    0    0    0    1    -360    360;
    12043    10979    0.00988    0.05469    0    0    0    0    0    0    1    -360    360;
    5183    12043    5.606818    11.56529    0    0    0    0    0    0    1    -360    360;
    7916    12043    15.6624    27.83058    0    0    0    0    0    0    1    -360    360;
    3743    12043    16.76116    26.42355    0    0    0    0    0    0    1    -360    360;
    12043    4717    0.039521    0.57    0    0    0    0    0    0    1    -360    360;
    12043    2256    25.64463    32.3843    0    0    0    0    0    0    1    -360    360;
    12043    7691    12.49401    21.31612    0    0    0    0    0    0    1    -360    360;
    12043    6065    10.90826    18.38058    0    0    0    0    0    0    1    -360    360;
    9823    6896    0.367355    2.263636    0    0    0    0    0    0    1    -360    360;
    9823    10979    0.394566    2.152479    0    0    0    0    0    0    1    -360    360;
    5183    9823    2.95062    6.117354    0    0    0    0    0    0    1    -360    360;
    7916    9823    8.41281    14.42025    0    0    0    0    0    0    1    -360    360;
    3743    9823    8.672314    14.29339    0    0    0    0    0    0    1    -360    360;
    9823    4717    0.0192    0.321384    0    0    0    0    0    0    1    -360    360;
    9823    2256    12.78037    18.27831    0    0    0    0    0    0    1    -360    360;
    9823    7691    6.830371    10.80145    0    0    0    0    0    0    1    -360    360;
    9823    6065    5.092149    10.9593    0    0    0    0    0    0    1    -360    360;
    7108    10349    0.00043    0.00522    0    0    0    0    0    0    1    -360    360;
    1789    10349    0.00184    0.01667    0    0    0    0    0    0    1    -360    360;
    1789    10349    0.248089    2.761427    0    0    0    0    0    0    1    -360    360;
    7245    7922    0.00037    0.00464    0    0    0    0    0    0    1    -360    360;
    7245    8379    0.00059    0.00694    0    0    0    0    0    0    1    -360    360;
    12406    12866    0.00027    0.00348    0    0    0    0    0    0    1    -360    360;
    8314    12866    0.00027    0.00354    0    0    0    0    0    0    1    -360    360;
    12406    8314    0.02114    0.839889    0    0    0    0    0    0    1    -360    360;
    9085    12406    30.32756    43.46053    0    0    0    0    0    0    1    -360    360;
    9085    8314    30.89958    42.53601    0    0    0    0    0    0    1    -360    360;
    6896    10979    0    0.0002    0    0    0    0    0    0    1    -360    360;
    6896    10979    0.001    0.238595    0    0    0    0    0    0    1    -360    360;
    5183    6896    0.256632    1.964752    0    0    0    0    0    0    1    -360    360;
    7916    6896    0.63343    3.574793    0    0    0    0    0    0    1    -360    360;
    3743    6896    0.709752    3.284711    0    0    0    0    0    0    1    -360    360;
    3743    6896    0.01324    0.090909    0    0    0    0    0    0    1    -360    360;
    4717    6896    0.000591    1.201426    0    0    0    0    0    0    1    -360    360;
    6896    2256    1.821963    7.541736    0    0    0    0    0    0    1    -360    360;
    5183    10979    0.210826    2.191942    0    0    0    0    0    0    1    -360    360;
    7916    10979    0.746074    3.056198    0    0    0    0    0    0    1    -360    360;
    3743    10979    0.740041    3.16219    0    0    0    0    0    0    1    -360    360;
    4717    10979    0.000841    1.29095    0    0    0    0    0    0    1    -360    360;
    10979    2256    2.154545    7.118182    0    0    0    0    0    0    1    -360    360;
    7922    2780    8e-05    0.00105    0    0    0    0    0    0    1    -360    360;
    12129    12274    0.00025    0.00186    0    0    0    0    0    0    1    -360    360;
    1535    8158    9.1e-05    0.000581    0    0    0    0    0    0    1    -360    360;
    11616    12274    0.00023    0.00211    0    0    0    0    0    0    1    -360    360;
    6949    11804    8e-05    0.00107    0    0    0    0    0    0    1    -360    360;
    6949    12274    2e-05    0.0002    0    0    0    0    0    0    1    -360    360;
    3477    2478    0.00063    0.00406    0    0    0    0    0    0    1    -360    360;
    3477    1535    9.1e-05    0.00056    0    0    0    0    0    0    1    -360    360;
    13127    4828    0.00064    0.003969    0    0    0    0    0    0    1    -360    360;
    1535    13127    9.1e-05    0.00055    0    0    0    0    0    0    1    -360    360;
    12274    2780    2e-05    0.0002    0    0    0    0    0    0    1    -360    360;
    11804    7124    0.00091    0.01097    0    0    0    0    0    0    1    -360    360;
    2478    3613    0.00711    0.045841    0    0    0    0    0    0    1    -360    360;
    4828    12870    0.00724    0.044849    0    0    0    0    0    0    1    -360    360;
    3895    12274    5.952838    17.29294    0    0    0    0    0    0    1    -360    360;
    1789    12274    20.08726    50.82479    0    0    0    0    0    0    1    -360    360;
    5183    1535    4.890702    15.41012    0    0    0    0    0    0    1    -360    360;
    7014    1535    5.639256    15.40868    0    0    0    0    0    0    1    -360    360;
    12720    1535    4.76281    15.7    0    0    0    0    0    0    1    -360    360;
    7916    1535    21.2624    53.66529    0    0    0    0    0    0    1    -360    360;
    3743    1535    25.16942    46.14463    0    0    0    0    0    0    1    -360    360;
    1535    9401    5.023554    17.83409    0    0    0    0    0    0    1    -360    360;
    1535    2256    0.483492    3.46095    0    0    0    0    0    0    1    -360    360;
    166    1535    0.000211    0.0012    0    0    0    0    0    0    1    -360    360;
    1535    7691    9.888017    20.17066    0    0    0    0    0    0    1    -360    360;
    1535    6065    9.581818    15.8126    0    0    0    0    0    0    1    -360    360;
    2123    1522    0.00015    0.00151    0    0    0    0    0    0    1    -360    360;
    7124    7022    0.00044    0.00443    0    0    0    0    0    0    1    -360    360;
    3613    13629    0.00301    0.01868    0    0    0    0    0    0    1    -360    360;
    12870    13629    0.00268    0.02118    0    0    0    0    0    0    1    -360    360;
    8379    1522    0.00044    0.00433    0    0    0    0    0    0    1    -360    360;
    7022    2123    0.00015    0.00148    0    0    0    0    0    0    1    -360    360;
    5183    7014    36.67975    64.23967    0    0    0    0    0    0    1    -360    360;
    5183    12720    34.68595    57.82851    0    0    0    0    0    0    1    -360    360;
    7916    5183    0.001    0.997107    0    0    0    0    0    0    1    -360    360;
    3743    5183    0.001    0.990558    0    0    0    0    0    0    1    -360    360;
    3743    5183    0.00389    0.03206    0    0    0    0    0    0    1    -360    360;
    5183    4717    2.394421    10.2281    0    0    0    0    0    0    1    -360    360;
    5183    2256    0.001    0.942996    0    0    0    0    0    0    1    -360    360;
    5183    7691    7.162397    16.07149    0    0    0    0    0    0    1    -360    360;
    5183    6065    6.970248    12.65785    0    0    0    0    0    0    1    -360    360;
    6656    9032    0.00041    0.00489    0    0    0    0    0    0    1    -360    360;
    12987    9032    0.00035    0.00415    0    0    0    0    0    0    1    -360    360;
    3895    6447    0.00041    0.00478    0    0    0    0    0    0    1    -360    360;
    12987    6447    0.00036    0.00406    0    0    0    0    0    0    1    -360    360;
    6656    10903    0.00069    0.00736    0    0    0    0    0    0    1    -360    360;
    9866    6656    0.00035    0.00355    0    0    0    0    0    0    1    -360    360;
    3504    6656    0.0003    0.0037    0    0    0    0    0    0    1    -360    360;
    3895    8234    0.00079    0.00639    0    0    0    0    0    0    1    -360    360;
    1789    3895    10.65028    23.35249    0    0    0    0    0    0    1    -360    360;
    7211    3895    0.00035    0.00375    0    0    0    0    0    0    1    -360    360;
    919    3895    0.00035    0.00368    0    0    0    0    0    0    1    -360    360;
    7014    12720    0    0.0002    0    0    0    0    0    0    1    -360    360;
    7014    12720    0.001    0.307397    0    0    0    0    0    0    1    -360    360;
    7916    7014    30.07851    44.4938    0    0    0    0    0    0    1    -360    360;
    3743    7014    28.13843    48.89876    0    0    0    0    0    0    1    -360    360;
    7014    9401    1.021095    4.339256    0    0    0    0    0    0    1    -360    360;
    7014    2256    19.04773    44.46694    0    0    0    0    0    0    1    -360    360;
    7014    1566    11.71198    25.83058    0    0    0    0    0    0    1    -360    360;
    7014    5754    13.4062    28.03306    0    0    0    0    0    0    1    -360    360;
    7916    12720    25.77686    44.3843    0    0    0    0    0    0    1    -360    360;
    3743    12720    29.27686    39.66322    0    0    0    0    0    0    1    -360    360;
    12720    9401    0.90343    4.251446    0    0    0    0    0    0    1    -360    360;
    12720    2256    15.67913    46.04752    0    0    0    0    0    0    1    -360    360;
    12720    1566    10.06777    25.78512    0    0    0    0    0    0    1    -360    360;
    12720    5754    11.7936    27.51653    0    0    0    0    0    0    1    -360    360;
    6933    8234    0.00037    0.00319    0    0    0    0    0    0    1    -360    360;
    4218    10903    0.00037    0.0032    0    0    0    0    0    0    1    -360    360;
    4762    13432    6e-05    0.00057    0    0    0    0    0    0    1    -360    360;
    13282    4762    0.00081    0.00793    0    0    0    0    0    0    1    -360    360;
    7916    3743    0    0.0002    0    0    0    0    0    0    1    -360    360;
    7916    3743    0.001    0.218595    0    0    0    0    0    0    1    -360    360;
    7916    4717    5.508884    16.92169    0    0    0    0    0    0    1    -360    360;
    7916    2256    0.417335    3.096901    0    0    0    0    0    0    1    -360    360;
    7916    7691    35.56405    45.20868    0    0    0    0    0    0    1    -360    360;
    7916    6065    26.29545    47.22107    0    0    0    0    0    0    1    -360    360;
    3743    4717    5.134091    18.53492    0    0    0    0    0    0    1    -360    360;
    3743    2256    0.373512    3.536364    0    0    0    0    0    0    1    -360    360;
    3743    7691    31.99174    51.7624    0    0    0    0    0    0    1    -360    360;
    3743    6065    26.61157    47.82645    0    0    0    0    0    0    1    -360    360;
    9401    2256    22.02479    61.94007    0    0    0    0    0    0    1    -360    360;
    1566    9401    0.20395    1.135248    0    0    0    0    0    0    1    -360    360;
    5754    9401    0.207314    1.339256    0    0    0    0    0    0    1    -360    360;
    4717    2256    15.82955    28.76446    0    0    0    0    0    0    1    -360    360;
    4717    7691    27.39876    40.44215    0    0    0    0    0    0    1    -360    360;
    4717    6065    23.59711    35.69835    0    0    0    0    0    0    1    -360    360;
    7691    2256    1.210248    3.369008    0    0    0    0    0    0    1    -360    360;
    6065    2256    0.914421    3.375826    0    0    0    0    0    0    1    -360    360;
    6196    1779    0.005729    0.02032    0    0    0    0    0    0    1    -360    360;
    2313    1779    0.005841    0.019909    0    0    0    0    0    0    1    -360    360;
    6012    1779    0.084781    0.493471    0    0    0    0    0    0    1    -360    360;
    8529    5951    0    0.0002    0    0    0    0    0    0    1    -360    360;
    8529    5951    0.001    0.19356    0    0    0    0    0    0    1    -360    360;
    8529    12058    0.00192    0.01356    0    0    0    0    0    0    1    -360    360;
    5951    12058    0.00172    0.01537    0    0    0    0    0    0    1    -360    360;
    2741    6180    0.00035    0.00346    0    0    0    0    0    0    1    -360    360;
    1566    5754    0    0.0002    0    0    0    0    0    0    1    -360    360;
    1566    5754    0.001    0.159719    0    0    0    0    0    0    1    -360    360;
    1566    8815    0.000341    0.00199    0    0    0    0    0    0    1    -360    360;
    8815    12039    0.00219    0.012901    0    0    0    0    0    0    1    -360    360;
    12039    6478    0.002531    0.013539    0    0    0    0    0    0    1    -360    360;
    6478    10573    0.002281    0.01263    0    0    0    0    0    0    1    -360    360;
    10573    166    0.00232    0.01393    0    0    0    0    0    0    1    -360    360;
    1747    2897    0.00043    0.00418    0    0    0    0    0    0    1    -360    360;
    964    6550    0.113102    0.936981    0    0    0    0    0    0    1    -360    360;
    6550    1670    0.00043    0.00419    0    0    0    0    0    0    1    -360    360;
    13282    6550    0.124889    1.006302    0    0    0    0    0    0    1    -360    360;
    3746    12363    0    0.0002    0    0    0    0    0    0    1    -360    360;
    3746    12363    0.003651    0.01288    0    0    0    0    0    0    1    -360    360;
    12363    5547    0.004021    0.01951    0    0    0    0    0    0    1    -360    360;
    964    1651    0.00057    0.00402    0    0    0    0    0    0    1    -360    360;
    5939    13282    0.00064    0.00448    0    0    0    0    0    0    1    -360    360;
    964    13282    0.00646    0.473407    0    0    0    0    0    0    1    -360    360;
    4756    2897    8e-05    0.00061    0    0    0    0    0    0    1    -360    360;
    1128    1670    6e-05    0.00065    0    0    0    0    0    0    1    -360    360;
    6012    6196    0.00012    0.000461    0    0    0    0    0    0    1    -360    360;
    6012    2313    0.00013    0.00045    0    0    0    0    0    0    1    -360    360;
    7691    6065    0    0.0002    0    0    0    0    0    0    1    -360    360;
    7691    6065    0.001    0.249814    0    0    0    0    0    0    1    -360    360;
    12684    3043    0.0001    0.00075    0    0    0    0    0    0    1    -360    360;
    12684    10965    0.0038    0.11597    0    0    0    0    0    0    1    -360    360;
    12684    10965    0.0001    0.00081    0    0    0    0    0    0    1    -360    360;
    9948    3043    0.0001    0.00094    0    0    0    0    0    0    1    -360    360;
    9948    3043    9e-05    0.00107    0    0    0    0    0    0    1    -360    360;
    89    9948    7e-05    0.00085    0    0    0    0    0    0    1    -360    360;
    89    9948    8e-05    0.00081    0    0    0    0    0    0    1    -360    360;
    3043    10965    0.00018    0.00171    0    0    0    0    0    0    1    -360    360;
    89    3635    0.00017    0.00191    0    0    0    0    0    0    1    -360    360;
    89    3635    0.00016    0.00194    0    0    0    0    0    0    1    -360    360;
    89    11659    0.0005    0.00317    0    0    0    0    0    0    1    -360    360;
    89    11659    0.00048    0.00322    0    0    0    0    0    0    1    -360    360;
    10965    6385    0.00427    0.19732    0    0    0    0    0    0    1    -360    360;
    10965    6385    0.0001    0.00122    0    0    0    0    0    0    1    -360    360;
    10965    6385    0.0001    0.00119    0    0    0    0    0    0    1    -360    360;
    6385    6595    0.0024    0.02048    0    0    0    0    0    0    1    -360    360;
    6385    284    0.00042    0.00474    0    0    0    0    0    0    1    -360    360;
    5297    2962    0    0.0002    0    0    0    0    0    0    1    -360    360;
    5297    2962    0.003409    0.129831    0    0    0    0    0    0    1    -360    360;
    5297    313    0.00605    0.024031    0    0    0    0    0    0    1    -360    360;
    2962    313    0.005919    0.0245    0    0    0    0    0    0    1    -360    360;
    4127    9057    0.406364    1.478988    0    0    0    0    0    0    1    -360    360;
    4127    587    0.12912    0.95312    0    0    0    0    0    0    1    -360    360;
    4127    7275    0.23062    0.90281    0    0    0    0    0    0    1    -360    360;
    1611    4127    0.05107    0.366901    0    0    0    0    0    0    1    -360    360;
    4127    587    0.00207    0.0168    0    0    0    0    0    0    1    -360    360;
    4127    2319    0.00119    0.009659    0    0    0    0    0    0    1    -360    360;
    3879    4127    0.120151    0.700041    0    0    0    0    0    0    1    -360    360;
    4127    8543    0.032581    0.326756    0    0    0    0    0    0    1    -360    360;
    5470    8061    2e-05    0.0002    0    0    0    0    0    0    1    -360    360;
    5470    1355    0.00025    0.00344    0    0    0    0    0    0    1    -360    360;
    5470    1355    0.01671    0.288767    0    0    0    0    0    0    1    -360    360;
    5470    9499    0.01954    0.281191    0    0    0    0    0    0    1    -360    360;
    9156    5470    0.00356    0.222701    0    0    0    0    0    0    1    -360    360;
    9156    5470    0.00271    0.199571    0    0    0    0    0    0    1    -360    360;
    6804    8061    0.00016    0.00253    0    0    0    0    0    0    1    -360    360;
    9156    8061    0.00018    0.00214    0    0    0    0    0    0    1    -360    360;
    9057    587    0.002091    0.0138    0    0    0    0    0    0    1    -360    360;
    9057    587    0.291467    1.202521    0    0    0    0    0    0    1    -360    360;
    7275    9057    0.204719    0.794277    0    0    0    0    0    0    1    -360    360;
    1611    9057    0.026401    0.214814    0    0    0    0    0    0    1    -360    360;
    1611    9057    0.00295    0.01256    0    0    0    0    0    0    1    -360    360;
    6301    11453    0.359525    1.423657    0    0    0    0    0    0    1    -360    360;
    3085    11453    0.32907    1.339607    0    0    0    0    0    0    1    -360    360;
    3085    11453    0.00469    0.03913    0    0    0    0    0    0    1    -360    360;
    3817    11453    0.000841    0.00544    0    0    0    0    0    0    1    -360    360;
    3817    11453    0.014581    0.16557    0    0    0    0    0    0    1    -360    360;
    7035    11453    1.038884    1.650227    0    0    0    0    0    0    1    -360    360;
    11123    11453    0.863926    1.96155    0    0    0    0    0    0    1    -360    360;
    80    587    0.005081    0.02426    0    0    0    0    0    0    1    -360    360;
    2314    80    0.470062    1.363636    0    0    0    0    0    0    1    -360    360;
    80    12360    0.035969    0.35219    0    0    0    0    0    0    1    -360    360;
    80    13555    0.0033    0.01864    0    0    0    0    0    0    1    -360    360;
    80    13555    0.018021    0.1825    0    0    0    0    0    0    1    -360    360;
    7437    1170    0.002651    0.027659    0    0    0    0    0    0    1    -360    360;
    7456    7437    0.00226    0.04061    0    0    0    0    0    0    1    -360    360;
    7437    12202    0.000711    0.0098    0    0    0    0    0    0    1    -360    360;
    3278    7437    0.002211    0.037599    0    0    0    0    0    0    1    -360    360;
    6046    3462    0.0016    0.01356    0    0    0    0    0    0    1    -360    360;
    6046    3462    0.00165    0.01328    0    0    0    0    0    0    1    -360    360;
    9156    1355    0.01336    0.25865    0    0    0    0    0    0    1    -360    360;
    9156    1355    0.00015    0.00253    0    0    0    0    0    0    1    -360    360;
    10358    2376    0.00225    0.02106    0    0    0    0    0    0    1    -360    360;
    6207    2376    0.00426    0.03506    0    0    0    0    0    0    1    -360    360;
    9898    2376    0.00043    0.00581    0    0    0    0    0    0    1    -360    360;
    7275    5802    0.001151    0.009909    0    0    0    0    0    0    1    -360    360;
    1611    5802    0.000961    0.00751    0    0    0    0    0    0    1    -360    360;
    1209    5802    0.00032    0.00324    0    0    0    0    0    0    1    -360    360;
    10358    2376    0.00245    0.02191    0    0    0    0    0    0    1    -360    360;
    1620    2376    0.00037    0.00606    0    0    0    0    0    0    1    -360    360;
    10196    2376    0.0029    0.0289    0    0    0    0    0    0    1    -360    360;
    10308    587    0.000151    0.00156    0    0    0    0    0    0    1    -360    360;
    13436    587    0.00014    0.00144    0    0    0    0    0    0    1    -360    360;
    7275    587    0.026841    0.406942    0    0    0    0    0    0    1    -360    360;
    1611    587    0.025909    0.304649    0    0    0    0    0    0    1    -360    360;
    3772    1177    0    0.0002    0    0    0    0    0    0    1    -360    360;
    3772    1177    0.001    0.18678    0    0    0    0    0    0    1    -360    360;
    7892    3772    0.989958    2.675    0    0    0    0    0    0    1    -360    360;
    5412    3772    0.994529    2.704017    0    0    0    0    0    0    1    -360    360;
    6108    3772    0.154938    0.902078    0    0    0    0    0    0    1    -360    360;
    4839    3772    0.141247    1.002008    0    0    0    0    0    0    1    -360    360;
    13476    3772    0.01709    0.303539    0    0    0    0    0    0    1    -360    360;
    3772    10879    0.00081    0.00826    0    0    0    0    0    0    1    -360    360;
    3772    6046    0.00174    0.01199    0    0    0    0    0    0    1    -360    360;
    3772    9048    0.00136    0.012    0    0    0    0    0    0    1    -360    360;
    7892    1177    1.135249    2.306648    0    0    0    0    0    0    1    -360    360;
    5412    1177    1.077147    2.483726    0    0    0    0    0    0    1    -360    360;
    6108    1177    0.140319    0.988089    0    0    0    0    0    0    1    -360    360;
    4839    1177    0.15108    0.940582    0    0    0    0    0    0    1    -360    360;
    13476    1177    0.00045    0.00442    0    0    0    0    0    0    1    -360    360;
    13476    1177    0.01578    0.332528    0    0    0    0    0    0    1    -360    360;
    6916    1177    0.00032    0.00308    0    0    0    0    0    0    1    -360    360;
    487    6804    0.00018    0.0025    0    0    0    0    0    0    1    -360    360;
    4172    6804    0.03152    0.366053    0    0    0    0    0    0    1    -360    360;
    2314    5524    0.00251    0.13469    0    0    0    0    0    0    1    -360    360;
    2314    6301    0.00943    0.04787    0    0    0    0    0    0    1    -360    360;
    2314    12360    0.002781    0.02494    0    0    0    0    0    0    1    -360    360;
    2314    12360    0.22876    0.857376    0    0    0    0    0    0    1    -360    360;
    2314    13555    0.113521    0.454752    0    0    0    0    0    0    1    -360    360;
    10358    11151    0.00159    0.01603    0    0    0    0    0    0    1    -360    360;
    5524    3085    0.00924    0.04881    0    0    0    0    0    0    1    -360    360;
    5524    13555    0.00643    0.027271    0    0    0    0    0    0    1    -360    360;
    10358    6207    0.00183    0.01368    0    0    0    0    0    0    1    -360    360;
    12064    7805    0    0.0002    0    0    0    0    0    0    1    -360    360;
    12064    7805    0.001    0.191392    0    0    0    0    0    0    1    -360    360;
    4740    12064    0.00081    0.00981    0    0    0    0    0    0    1    -360    360;
    12064    7244    0.090907    0.571413    0    0    0    0    0    0    1    -360    360;
    12064    7244    0.00058    0.00647    0    0    0    0    0    0    1    -360    360;
    12064    13259    0.441572    1.595429    0    0    0    0    0    0    1    -360    360;
    12064    7096    0.0463    0.493158    0    0    0    0    0    0    1    -360    360;
    12064    8694    0.053    0.456427    0    0    0    0    0    0    1    -360    360;
    8694    7805    0.00048    0.00707    0    0    0    0    0    0    1    -360    360;
    7805    7244    0.0007    0.00626    0    0    0    0    0    0    1    -360    360;
    7805    7244    0.099273    0.491122    0    0    0    0    0    0    1    -360    360;
    7805    13259    0.411558    1.466205    0    0    0    0    0    0    1    -360    360;
    7805    7096    0.05226    0.428179    0    0    0    0    0    0    1    -360    360;
    7805    8694    0.04979    0.473137    0    0    0    0    0    0    1    -360    360;
    10503    11644    0.00018    0.00218    0    0    0    0    0    0    1    -360    360;
    5633    1025    0.344619    1.353116    0    0    0    0    0    0    1    -360    360;
    5633    3417    0.581787    1.764958    0    0    0    0    0    0    1    -360    360;
    5633    11636    0.075831    0.835526    0    0    0    0    0    0    1    -360    360;
    5633    11636    0.00095    0.0105    0    0    0    0    0    0    1    -360    360;
    5633    2948    0.081281    0.782202    0    0    0    0    0    0    1    -360    360;
    5633    10879    0.06719    0.554377    0    0    0    0    0    0    1    -360    360;
    5633    9048    0.00409    0.271641    0    0    0    0    0    0    1    -360    360;
    5633    9048    0.00041    0.00351    0    0    0    0    0    0    1    -360    360;
    11698    949    0.00138    0.008789    0    0    0    0    0    0    1    -360    360;
    11698    4819    0.002331    0.01832    0    0    0    0    0    0    1    -360    360;
    1025    3417    0    0.0002    0    0    0    0    0    0    1    -360    360;
    1025    3417    0.001    0.311717    0    0    0    0    0    0    1    -360    360;
    2265    1025    0.00043    0.00408    0    0    0    0    0    0    1    -360    360;
    1025    11636    0.083899    0.525478    0    0    0    0    0    0    1    -360    360;
    1025    2948    0.07124    0.605921    0    0    0    0    0    0    1    -360    360;
    1025    11644    0.00013    0.00147    0    0    0    0    0    0    1    -360    360;
    1025    10879    2.055194    4.798753    0    0    0    0    0    0    1    -360    360;
    13259    1025    0.00048    0.00587    0    0    0    0    0    0    1    -360    360;
    9048    1025    0.81115    2.560526    0    0    0    0    0    0    1    -360    360;
    1432    11698    0.00095    0.004169    0    0    0    0    0    0    1    -360    360;
    3636    11698    0.01012    0.04631    0    0    0    0    0    0    1    -360    360;
    4328    3417    0.00013    0.0014    0    0    0    0    0    0    1    -360    360;
    1691    3417    0.00013    0.00143    0    0    0    0    0    0    1    -360    360;
    3417    11636    0.091447    0.726385    0    0    0    0    0    0    1    -360    360;
    3417    11636    0.00093    0.00869    0    0    0    0    0    0    1    -360    360;
    3417    2948    0.089307    0.727078    0    0    0    0    0    0    1    -360    360;
    3417    10879    3.590651    5.504778    0    0    0    0    0    0    1    -360    360;
    4172    3417    0.00047    0.00544    0    0    0    0    0    0    1    -360    360;
    9048    3417    1.2741    3.747645    0    0    0    0    0    0    1    -360    360;
    2354    6180    0.00142    0.01566    0    0    0    0    0    0    1    -360    360;
    2948    9744    0.00082    0.00794    0    0    0    0    0    0    1    -360    360;
    7892    5412    0    0.0002    0    0    0    0    0    0    1    -360    360;
    7892    5412    0.001    0.149882    0    0    0    0    0    0    1    -360    360;
    6108    7892    0.088033    0.626579    0    0    0    0    0    0    1    -360    360;
    6108    7892    0.001    0.00866    0    0    0    0    0    0    1    -360    360;
    4839    7892    0.090852    0.619418    0    0    0    0    0    0    1    -360    360;
    13476    7892    0.87133    2.390028    0    0    0    0    0    0    1    -360    360;
    6108    5412    0.087632    0.633012    0    0    0    0    0    0    1    -360    360;
    4839    5412    0.097832    0.57669    0    0    0    0    0    0    1    -360    360;
    13476    5412    0.857064    2.463089    0    0    0    0    0    0    1    -360    360;
    5412    6046    0.0004    0.0039    0    0    0    0    0    0    1    -360    360;
    6301    3085    0.001    0.486508    0    0    0    0    0    0    1    -360    360;
    3817    6301    0.003909    0.034711    0    0    0    0    0    0    1    -360    360;
    3817    6301    0.497789    2.055971    0    0    0    0    0    0    1    -360    360;
    6301    7035    0.357087    1.677376    0    0    0    0    0    0    1    -360    360;
    6301    11123    0.349194    1.694876    0    0    0    0    0    0    1    -360    360;
    3817    3085    0.438409    2.013802    0    0    0    0    0    0    1    -360    360;
    3085    7035    0.307107    1.517831    0    0    0    0    0    0    1    -360    360;
    3085    11123    0.354174    1.443988    0    0    0    0    0    0    1    -360    360;
    12733    3576    0.00274    0.144159    0    0    0    0    0    0    1    -360    360;
    12733    2600    0.00039    0.00175    0    0    0    0    0    0    1    -360    360;
    3576    13196    0.000401    0.001711    0    0    0    0    0    0    1    -360    360;
    2354    7451    0.06537    0.54912    0    0    0    0    0    0    1    -360    360;
    2354    2265    0.00098    0.00852    0    0    0    0    0    0    1    -360    360;
    2354    2265    0.076039    0.582729    0    0    0    0    0    0    1    -360    360;
    2354    2843    0.00185    0.01418    0    0    0    0    0    0    1    -360    360;
    12109    2354    0.790374    2.170014    0    0    0    0    0    0    1    -360    360;
    2393    949    0.00188    0.0087    0    0    0    0    0    0    1    -360    360;
    2393    5190    0.042461    0.437066    0    0    0    0    0    0    1    -360    360;
    3742    5190    0.00068    0.008531    0    0    0    0    0    0    1    -360    360;
    5633    11636    0.00107    0.01108    0    0    0    0    0    0    1    -360    360;
    5633    10879    0.00092    0.00947    0    0    0    0    0    0    1    -360    360;
    6108    4839    0    0.0002    0    0    0    0    0    0    1    -360    360;
    6108    4839    0.001    0.196378    0    0    0    0    0    0    1    -360    360;
    6108    13476    0.102652    0.915512    0    0    0    0    0    0    1    -360    360;
    4839    13476    0.110602    0.871537    0    0    0    0    0    0    1    -360    360;
    8836    4839    0.00153    0.01371    0    0    0    0    0    0    1    -360    360;
    13171    4839    0.00296    0.02271    0    0    0    0    0    0    1    -360    360;
    7451    2265    0    0.0002    0    0    0    0    0    0    1    -360    360;
    7451    2265    0.001    0.229661    0    0    0    0    0    0    1    -360    360;
    7451    2843    0.00076    0.0066    0    0    0    0    0    0    1    -360    360;
    12109    7451    0.134051    0.802355    0    0    0    0    0    0    1    -360    360;
    12109    2265    0.136413    0.960942    0    0    0    0    0    0    1    -360    360;
    12566    13196    0.0027    0.02195    0    0    0    0    0    0    1    -360    360;
    12566    4819    0.001211    0.004961    0    0    0    0    0    0    1    -360    360;
    3038    10308    0.010091    0.211612    0    0    0    0    0    0    1    -360    360;
    3038    13436    0.008349    0.215682    0    0    0    0    0    0    1    -360    360;
    1611    3038    0.000401    0.001781    0    0    0    0    0    0    1    -360    360;
    10308    13436    0.00076    0.205461    0    0    0    0    0    0    1    -360    360;
    13259    9898    0.00086    0.0138    0    0    0    0    0    0    1    -360    360;
    4172    1620    0.00101    0.01174    0    0    0    0    0    0    1    -360    360;
    11636    2948    0    0.0002    0    0    0    0    0    0    1    -360    360;
    11636    2948    0.001    0.17286    0    0    0    0    0    0    1    -360    360;
    11636    10879    0.917036    2.770706    0    0    0    0    0    0    1    -360    360;
    9048    11636    0.299162    1.508587    0    0    0    0    0    0    1    -360    360;
    2948    10879    0.973546    2.445291    0    0    0    0    0    0    1    -360    360;
    9048    2948    0.335817    1.383795    0    0    0    0    0    0    1    -360    360;
    1131    7035    0.00114    0.00625    0    0    0    0    0    0    1    -360    360;
    7341    1131    0.00069    0.00343    0    0    0    0    0    0    1    -360    360;
    10504    1131    0.000669    0.00349    0    0    0    0    0    0    1    -360    360;
    7609    1131    0.00264    0.01612    0    0    0    0    0    0    1    -360    360;
    4740    6207    0.001    0.01303    0    0    0    0    0    0    1    -360    360;
    1340    6207    0.00018    0.00112    0    0    0    0    0    0    1    -360    360;
    8777    1910    0.000771    0.0027    0    0    0    0    0    0    1    -360    360;
    1688    1910    0.000719    0.003039    0    0    0    0    0    0    1    -360    360;
    1910    11123    0.00138    0.005409    0    0    0    0    0    0    1    -360    360;
    2620    11151    0.00017    0.0011    0    0    0    0    0    0    1    -360    360;
    1611    7275    0.01424    0.207211    0    0    0    0    0    0    1    -360    360;
    12360    7275    0.00288    0.023031    0    0    0    0    0    0    1    -360    360;
    13476    9156    0.00059    0.00738    0    0    0    0    0    0    1    -360    360;
    6114    7096    2e-05    0.0002    0    0    0    0    0    0    1    -360    360;
    4740    9661    0.00034    0.00243    0    0    0    0    0    0    1    -360    360;
    9156    9499    0.00939    0.239481    0    0    0    0    0    0    1    -360    360;
    9156    9499    0.0003    0.00385    0    0    0    0    0    0    1    -360    360;
    9194    12202    0.00082    0.0117    0    0    0    0    0    0    1    -360    360;
    9194    1170    0.000831    0.010711    0    0    0    0    0    0    1    -360    360;
    6796    3026    0    0.0002    0    0    0    0    0    0    1    -360    360;
    6796    3026    0.001    0.424958    0    0    0    0    0    0    1    -360    360;
    6796    4172    0.00035    0.00315    0    0    0    0    0    0    1    -360    360;
    6796    4172    0.01362    0.396288    0    0    0    0    0    0    1    -360    360;
    6796    9156    0.088213    0.739543    0    0    0    0    0    0    1    -360    360;
    3026    4172    0.01388    0.388199    0    0    0    0    0    0    1    -360    360;
    3026    9156    0.0012    0.01148    0    0    0    0    0    0    1    -360    360;
    3026    9156    0.086413    0.754086    0    0    0    0    0    0    1    -360    360;
    487    13259    0.00049    0.00475    0    0    0    0    0    0    1    -360    360;
    584    8189    0.002669    0.01443    0    0    0    0    0    0    1    -360    360;
    5190    949    0.00338    0.01488    0    0    0    0    0    0    1    -360    360;
    3879    13196    0.00101    0.005841    0    0    0    0    0    0    1    -360    360;
    9898    2843    0.00034    0.00381    0    0    0    0    0    0    1    -360    360;
    12109    2843    0.00017    0.00223    0    0    0    0    0    0    1    -360    360;
    8543    2600    0.00161    0.013789    0    0    0    0    0    0    1    -360    360;
    2843    1894    0.00032    0.00234    0    0    0    0    0    0    1    -360    360;
    9048    10879    0.01246    0.249882    0    0    0    0    0    0    1    -360    360;
    7244    4172    0.00073    0.00838    0    0    0    0    0    0    1    -360    360;
    7244    13259    0.01019    0.13124    0    0    0    0    0    0    1    -360    360;
    7244    13259    0.00078    0.00873    0    0    0    0    0    0    1    -360    360;
    7244    7096    0.463179    1.173823    0    0    0    0    0    0    1    -360    360;
    7244    8694    0.428629    1.321537    0    0    0    0    0    0    1    -360    360;
    9156    4172    0.099591    0.647687    0    0    0    0    0    0    1    -360    360;
    1820    4172    0.00019    0.00245    0    0    0    0    0    0    1    -360    360;
    13259    7096    1.591828    3.383587    0    0    0    0    0    0    1    -360    360;
    13259    8694    1.558587    3.254017    0    0    0    0    0    0    1    -360    360;
    3817    7035    1.410971    2.609298    0    0    0    0    0    0    1    -360    360;
    3817    11123    1.456178    2.474793    0    0    0    0    0    0    1    -360    360;
    7035    11123    0    0.0002    0    0    0    0    0    0    1    -360    360;
    7035    11123    0.001    0.139341    0    0    0    0    0    0    1    -360    360;
    7096    8694    0    0.0002    0    0    0    0    0    0    1    -360    360;
    7096    8694    0.001    0.196801    0    0    0    0    0    0    1    -360    360;
    11387    2319    0.00025    0.00232    0    0    0    0    0    0    1    -360    360;
    8543    11387    0.000719    0.005461    0    0    0    0    0    0    1    -360    360;
    2319    9426    0.00012    0.00069    0    0    0    0    0    0    1    -360    360;
    9571    2319    0.003099    0.11999    0    0    0    0    0    0    1    -360    360;
    12360    13555    0    0.0002    0    0    0    0    0    0    1    -360    360;
    12360    13555    0.001    0.13145    0    0    0    0    0    0    1    -360    360;
    3879    8543    0.10799    0.554256    0    0    0    0    0    0    1    -360    360;
    12271    12622    0.00077    0.00927    0    0    0    0    0    0    1    -360    360;
    9567    12622    0.00078    0.00908    0    0    0    0    0    0    1    -360    360;
    7123    6414    0.00038    0.0045    0    0    0    0    0    0    1    -360    360;
    6414    9450    0.00147    0.0125    0    0    0    0    0    0    1    -360    360;
    9745    6414    0.00039    0.00441    0    0    0    0    0    0    1    -360    360;
    6414    1759    0.00202    0.01654    0    0    0    0    0    0    1    -360    360;
    9567    12271    0    0.0002    0    0    0    0    0    0    1    -360    360;
    9567    12271    0.00147    0.112341    0    0    0    0    0    0    1    -360    360;
    9567    7123    0.00069    0.00564    0    0    0    0    0    0    1    -360    360;
    12271    9745    0.00068    0.00574    0    0    0    0    0    0    1    -360    360;
    7123    9745    0    0.0002    0    0    0    0    0    0    1    -360    360;
    7123    9745    0.00088    0.07777    0    0    0    0    0    0    1    -360    360;
    866    7123    0.00062    0.00515    0    0    0    0    0    0    1    -360    360;
    3429    9745    0.0007    0.00505    0    0    0    0    0    0    1    -360    360;
    866    3429    0    0.0002    0    0    0    0    0    0    1    -360    360;
    866    3429    0.00076    0.06481    0    0    0    0    0    0    1    -360    360;
    4472    673    0.00011    0.00149    0    0    0    0    0    0    1    -360    360;
    8588    2750    9.9e-05    0.000979    0    0    0    0    0    0    1    -360    360;
    7095    7494    0.01788    0.227831    0    0    0    0    0    0    1    -360    360;
    7095    7494    0.004669    0.015969    0    0    0    0    0    0    1    -360    360;
    9978    7095    0.011229    0.03868    0    0    0    0    0    0    1    -360    360;
    3460    7095    0.01001    0.043841    0    0    0    0    0    0    1    -360    360;
    7095    700    0.002151    0.01032    0    0    0    0    0    0    1    -360    360;
    6245    8592    0.003281    0.017901    0    0    0    0    0    0    1    -360    360;
    3497    6245    0.005271    0.026909    0    0    0    0    0    0    1    -360    360;
    6245    12457    0.00044    0.002169    0    0    0    0    0    0    1    -360    360;
    6245    12457    0.00045    0.00213    0    0    0    0    0    0    1    -360    360;
    4556    9091    0.452251    2.097438    0    0    0    0    0    0    1    -360    360;
    9091    1723    0.247659    1.380679    0    0    0    0    0    0    1    -360    360;
    1771    9091    0.436378    1.290097    0    0    0    0    0    0    1    -360    360;
    7818    9091    0.218089    1.220914    0    0    0    0    0    0    1    -360    360;
    7012    9091    0.0612    1.024169    0    0    0    0    0    0    1    -360    360;
    8784    9091    0.06168    0.959765    0    0    0    0    0    0    1    -360    360;
    8784    9091    0.0011    0.00838    0    0    0    0    0    0    1    -360    360;
    10047    9091    0.05459    0.962258    0    0    0    0    0    0    1    -360    360;
    7818    9091    0.00126    0.01278    0    0    0    0    0    0    1    -360    360;
    7472    10836    5e-05    0.000229    0    0    0    0    0    0    1    -360    360;
    6735    7472    0.001331    0.009331    0    0    0    0    0    0    1    -360    360;
    7472    13600    6e-05    0.00031    0    0    0    0    0    0    1    -360    360;
    6735    9394    0.00155    0.00805    0    0    0    0    0    0    1    -360    360;
    9394    228    0.351674    1.414483    0    0    0    0    0    0    1    -360    360;
    6735    9394    0.239545    1.416095    0    0    0    0    0    0    1    -360    360;
    7624    2750    0.00011    0.00088    0    0    0    0    0    0    1    -360    360;
    2312    673    0.00012    0.00064    0    0    0    0    0    0    1    -360    360;
    12086    673    0.002349    0.01088    0    0    0    0    0    0    1    -360    360;
    12086    673    0.0023    0.011099    0    0    0    0    0    0    1    -360    360;
    673    1209    0.004771    0.03713    0    0    0    0    0    0    1    -360    360;
    11874    2750    0.00056    0.0013    0    0    0    0    0    0    1    -360    360;
    10015    2750    0.001091    0.007409    0    0    0    0    0    0    1    -360    360;
    10015    2750    0.00168    0.007479    0    0    0    0    0    0    1    -360    360;
    2027    2750    0.003151    0.01876    0    0    0    0    0    0    1    -360    360;
    1664    3793    0.005719    0.255764    0    0    0    0    0    0    1    -360    360;
    568    1664    0.000599    0.00294    0    0    0    0    0    0    1    -360    360;
    568    3793    0.00062    0.00288    0    0    0    0    0    0    1    -360    360;
    8260    7011    0.001169    0.012591    0    0    0    0    0    0    1    -360    360;
    8260    7011    0.00131    0.01119    0    0    0    0    0    0    1    -360    360;
    2150    7011    0.000159    0.00137    0    0    0    0    0    0    1    -360    360;
    6036    7011    0.000159    0.001341    0    0    0    0    0    0    1    -360    360;
    12560    11092    0.00051    0.0025    0    0    0    0    0    0    1    -360    360;
    6561    10372    0.00031    0.001289    0    0    0    0    0    0    1    -360    360;
    12560    10372    0.05163    0.55124    0    0    0    0    0    0    1    -360    360;
    11208    10372    0.201229    1.043864    0    0    0    0    0    0    1    -360    360;
    11358    10015    1.027128    2.385331    0    0    0    0    0    0    1    -360    360;
    11358    239    0.288306    1.382335    0    0    0    0    0    0    1    -360    360;
    10225    11358    0.05949    0.340661    0    0    0    0    0    0    1    -360    360;
    11358    3751    0.007211    0.030409    0    0    0    0    0    0    1    -360    360;
    12769    11358    0.899153    2.660744    0    0    0    0    0    0    1    -360    360;
    8118    11358    0.809979    2.92686    0    0    0    0    0    0    1    -360    360;
    11358    7766    0.00251    0.011211    0    0    0    0    0    0    1    -360    360;
    3636    7018    0.08695    0.512231    0    0    0    0    0    0    1    -360    360;
    3636    13016    0.006289    0.693946    0    0    0    0    0    0    1    -360    360;
    2365    3636    0.140669    0.495269    0    0    0    0    0    0    1    -360    360;
    9625    3636    0.00882    0.041831    0    0    0    0    0    0    1    -360    360;
    10196    2605    2e-05    0.00025    0    0    0    0    0    0    1    -360    360;
    7527    6511    0.000159    0.00074    0    0    0    0    0    0    1    -360    360;
    1425    9736    0.004469    0.139591    0    0    0    0    0    0    1    -360    360;
    1425    3452    0.001039    0.006211    0    0    0    0    0    0    1    -360    360;
    1950    13449    0.00813    0.186659    0    0    0    0    0    0    1    -360    360;
    1950    3452    0.00101    0.00625    0    0    0    0    0    0    1    -360    360;
    8659    831    8.1e-05    0.000781    0    0    0    0    0    0    1    -360    360;
    8659    10149    0.0003    0.002031    0    0    0    0    0    0    1    -360    360;
    7126    831    9.1e-05    0.000719    0    0    0    0    0    0    1    -360    360;
    7126    3731    0.00086    0.005581    0    0    0    0    0    0    1    -360    360;
    6564    1723    0.00062    0.00605    0    0    0    0    0    0    1    -360    360;
    3227    831    0.00181    0.009599    0    0    0    0    0    0    1    -360    360;
    9245    831    0.00099    0.00481    0    0    0    0    0    0    1    -360    360;
    831    6591    0.00038    0.00218    0    0    0    0    0    0    1    -360    360;
    5394    1983    0.00031    0.00342    0    0    0    0    0    0    1    -360    360;
    10400    1983    0.00083    0.00929    0    0    0    0    0    0    1    -360    360;
    4734    1983    0.00074    0.00793    0    0    0    0    0    0    1    -360    360;
    4506    4734    0.00016    0.00166    0    0    0    0    0    0    1    -360    360;
    1983    12051    0    0.0002    0    0    0    0    0    0    1    -360    360;
    1983    12051    0.01471    0.443012    0    0    0    0    0    0    1    -360    360;
    1872    12051    0.00037    0.00337    0    0    0    0    0    0    1    -360    360;
    9978    4168    0.001461    0.006711    0    0    0    0    0    0    1    -360    360;
    2638    4168    0.001479    0.00656    0    0    0    0    0    0    1    -360    360;
    10576    7018    0.00068    0.0113    0    0    0    0    0    0    1    -360    360;
    7155    4506    0.00019    0.00196    0    0    0    0    0    0    1    -360    360;
    11867    4506    0.00019    0.00198    0    0    0    0    0    0    1    -360    360;
    1872    7835    0.00886    0.294079    0    0    0    0    0    0    1    -360    360;
    1872    7835    0.00028    0.00275    0    0    0    0    0    0    1    -360    360;
    5394    7835    0.01321    0.296717    0    0    0    0    0    0    1    -360    360;
    12294    13042    0.001    0.169901    0    0    0    0    0    0    1    -360    360;
    12294    228    0.03111    0.255    0    0    0    0    0    0    1    -360    360;
    6735    12294    0.00057    0.002849    0    0    0    0    0    0    1    -360    360;
    13042    228    0.03143    0.234731    0    0    0    0    0    0    1    -360    360;
    6735    13042    0.000581    0.002789    0    0    0    0    0    0    1    -360    360;
    12698    7216    0.00157    0.007    0    0    0    0    0    0    1    -360    360;
    12698    996    0.00131    0.00636    0    0    0    0    0    0    1    -360    360;
    10914    7216    0.001669    0.00724    0    0    0    0    0    0    1    -360    360;
    7216    9396    0.00663    0.249339    0    0    0    0    0    0    1    -360    360;
    7216    1648    0.000169    0.00032    0    0    0    0    0    0    1    -360    360;
    7216    5806    0.000151    0.00038    0    0    0    0    0    0    1    -360    360;
    7216    3804    0.000841    0.009581    0    0    0    0    0    0    1    -360    360;
    7216    793    0.0355    0.360558    0    0    0    0    0    0    1    -360    360;
    7216    996    0.027539    0.325145    0    0    0    0    0    0    1    -360    360;
    7216    5661    0.025271    0.339442    0    0    0    0    0    0    1    -360    360;
    7216    8211    0.000169    0.000219    0    0    0    0    0    0    1    -360    360;
    3486    228    0.000401    0.0018    0    0    0    0    0    0    1    -360    360;
    6735    3486    0.00205    0.01162    0    0    0    0    0    0    1    -360    360;
    3881    3486    0.000651    0.0045    0    0    0    0    0    0    1    -360    360;
    4233    228    0.00038    0.00187    0    0    0    0    0    0    1    -360    360;
    6735    4233    0.002091    0.01139    0    0    0    0    0    0    1    -360    360;
    3881    4233    0.00064    0.004169    0    0    0    0    0    0    1    -360    360;
    6735    228    0.03551    0.421116    0    0    0    0    0    0    1    -360    360;
    6735    1246    0.090159    0.624236    0    0    0    0    0    0    1    -360    360;
    6735    10093    0.025919    0.457603    0    0    0    0    0    0    1    -360    360;
    6735    3748    0.140581    0.992087    0    0    0    0    0    0    1    -360    360;
    6735    4956    0.00082    0.007331    0    0    0    0    0    0    1    -360    360;
    12086    6981    0.008469    0.038599    0    0    0    0    0    0    1    -360    360;
    12086    9444    0.003729    0.012081    0    0    0    0    0    0    1    -360    360;
    10225    10015    0.071281    0.33186    0    0    0    0    0    0    1    -360    360;
    10225    10015    0.011919    0.055651    0    0    0    0    0    0    1    -360    360;
    10015    13635    0.0038    0.01182    0    0    0    0    0    0    1    -360    360;
    4506    1820    0.00233    0.0191    0    0    0    0    0    0    1    -360    360;
    4506    9278    0.00258    0.02125    0    0    0    0    0    0    1    -360    360;
    4506    1820    0.00246    0.01795    0    0    0    0    0    0    1    -360    360;
    4506    13547    0.00231    0.02199    0    0    0    0    0    0    1    -360    360;
    10400    4506    0.00105    0.0114    0    0    0    0    0    0    1    -360    360;
    4506    148    0.00268    0.02035    0    0    0    0    0    0    1    -360    360;
    3227    2839    0.00124    0.005711    0    0    0    0    0    0    1    -360    360;
    3227    13598    0.0002    0.0022    0    0    0    0    0    0    1    -360    360;
    3227    3982    0.00019    0.00225    0    0    0    0    0    0    1    -360    360;
    3227    10055    0.001169    0.005159    0    0    0    0    0    0    1    -360    360;
    3227    10045    0.001271    0.005591    0    0    0    0    0    0    1    -360    360;
    3227    4841    0.00182    0.01218    0    0    0    0    0    0    1    -360    360;
    3227    10493    0.00107    0.005789    0    0    0    0    0    0    1    -360    360;
    9468    118    0.00026    0.00275    0    0    0    0    0    0    1    -360    360;
    9468    1149    0.0001    0.00093    0    0    0    0    0    0    1    -360    360;
    13539    4244    0.00019    0.00166    0    0    0    0    0    0    1    -360    360;
    13539    4244    0.00019    0.00163    0    0    0    0    0    0    1    -360    360;
    5541    7990    0.00126    0.00953    0    0    0    0    0    0    1    -360    360;
    5541    11324    0.00131    0.00994    0    0    0    0    0    0    1    -360    360;
    2771    7990    0.00128    0.00933    0    0    0    0    0    0    1    -360    360;
    2771    13521    0.00134    0.00972    0    0    0    0    0    0    1    -360    360;
    5541    2771    0.001    0.180201    0    0    0    0    0    0    1    -360    360;
    5541    11324    1.365928    3.472299    0    0    0    0    0    0    1    -360    360;
    5541    13521    0.186177    1.029224    0    0    0    0    0    0    1    -360    360;
    992    5541    0.98608    2.33608    0    0    0    0    0    0    1    -360    360;
    5541    11314    0.487888    1.618975    0    0    0    0    0    0    1    -360    360;
    5541    6768    0.850277    2.290235    0    0    0    0    0    0    1    -360    360;
    2771    11324    1.29162    3.486565    0    0    0    0    0    0    1    -360    360;
    2771    13521    0.201801    0.8991    0    0    0    0    0    0    1    -360    360;
    992    2771    0.842729    2.35651    0    0    0    0    0    0    1    -360    360;
    2771    11314    0.415547    1.630194    0    0    0    0    0    0    1    -360    360;
    2771    6768    0.830956    1.995914    0    0    0    0    0    0    1    -360    360;
    700    13243    0.005729    0.021281    0    0    0    0    0    0    1    -360    360;
    700    13243    0.005081    0.029331    0    0    0    0    0    0    1    -360    360;
    10203    13243    0.00576    0.035781    0    0    0    0    0    0    1    -360    360;
    7494    13243    0.002021    0.00976    0    0    0    0    0    0    1    -360    360;
    4593    13243    0.00563    0.03313    0    0    0    0    0    0    1    -360    360;
    12918    5993    0.001    0.260568    0    0    0    0    0    0    1    -360    360;
    10087    12918    0.127098    1.298546    0    0    0    0    0    0    1    -360    360;
    8361    12918    0.04182    0.986219    0    0    0    0    0    0    1    -360    360;
    8361    12918    0.00129    0.01393    0    0    0    0    0    0    1    -360    360;
    3229    12918    0.00082    0.00915    0    0    0    0    0    0    1    -360    360;
    490    12918    0.00119    0.01287    0    0    0    0    0    0    1    -360    360;
    10087    5993    0.118677    1.418975    0    0    0    0    0    0    1    -360    360;
    10087    5993    0.00148    0.01585    0    0    0    0    0    0    1    -360    360;
    8361    5993    0.04574    0.913504    0    0    0    0    0    0    1    -360    360;
    680    5993    0.00116    0.01192    0    0    0    0    0    0    1    -360    360;
    10400    1649    0.06698    0.909972    0    0    0    0    0    0    1    -360    360;
    10400    1649    0.00042    0.00331    0    0    0    0    0    0    1    -360    360;
    1626    6080    0.002591    0.01299    0    0    0    0    0    0    1    -360    360;
    6080    3278    0.01169    0.067849    0    0    0    0    0    0    1    -360    360;
    10734    5459    0.00074    0.00368    0    0    0    0    0    0    1    -360    360;
    10734    239    0.00064    0.0042    0    0    0    0    0    0    1    -360    360;
    10734    7766    0.0018    0.01139    0    0    0    0    0    0    1    -360    360;
    1195    5459    0.00082    0.003401    0    0    0    0    0    0    1    -360    360;
    1195    239    0.00069    0.00381    0    0    0    0    0    0    1    -360    360;
    1195    7766    0.00189    0.01094    0    0    0    0    0    0    1    -360    360;
    5459    7573    0.000151    0.000711    0    0    0    0    0    0    1    -360    360;
    5459    1924    0.00013    0.000789    0    0    0    0    0    0    1    -360    360;
    5459    10749    5e-05    0.00024    0    0    0    0    0    0    1    -360    360;
    5459    1225    5e-05    0.00025    0    0    0    0    0    0    1    -360    360;
    12769    5459    0.00012    0.000711    0    0    0    0    0    0    1    -360    360;
    8118    5459    0.00011    0.000719    0    0    0    0    0    0    1    -360    360;
    959    6104    0.003091    0.015719    0    0    0    0    0    0    1    -360    360;
    6104    12768    0.018159    0.39124    0    0    0    0    0    0    1    -360    360;
    6104    9268    0.169419    0.883946    0    0    0    0    0    0    1    -360    360;
    6104    5095    0.656054    1.65126    0    0    0    0    0    0    1    -360    360;
    6104    7630    0.452913    1.939091    0    0    0    0    0    0    1    -360    360;
    6104    12875    0.055969    0.74907    0    0    0    0    0    0    1    -360    360;
    5550    6104    0.549483    1.897438    0    0    0    0    0    0    1    -360    360;
    5687    6104    0.483574    1.959731    0    0    0    0    0    0    1    -360    360;
    6104    11156    0.279731    1.818967    0    0    0    0    0    0    1    -360    360;
    6104    11156    0.006521    0.02749    0    0    0    0    0    0    1    -360    360;
    10904    8870    0.07687    1.255956    0    0    0    0    0    0    1    -360    360;
    10904    8870    0.00068    0.00577    0    0    0    0    0    0    1    -360    360;
    6561    10188    0.00812    0.12314    0    0    0    0    0    0    1    -360    360;
    22    6561    0.00157    0.007031    0    0    0    0    0    0    1    -360    360;
    5227    6561    0.001599    0.00688    0    0    0    0    0    0    1    -360    360;
    6561    12560    0.00113    0.00724    0    0    0    0    0    0    1    -360    360;
    6561    12560    0.001271    0.007091    0    0    0    0    0    0    1    -360    360;
    959    12875    0.000919    0.005211    0    0    0    0    0    0    1    -360    360;
    10914    9245    0.00199    0.010219    0    0    0    0    0    0    1    -360    360;
    10914    7486    0.005409    0.02475    0    0    0    0    0    0    1    -360    360;
    10914    1136    0.00482    0.02805    0    0    0    0    0    0    1    -360    360;
    10914    4749    0.028479    0.302273    0    0    0    0    0    0    1    -360    360;
    10914    9268    0.11506    0.606198    0    0    0    0    0    0    1    -360    360;
    10914    9245    0.025271    0.321983    0    0    0    0    0    0    1    -360    360;
    10914    8458    0.00194    0.010091    0    0    0    0    0    0    1    -360    360;
    10914    4749    0.00314    0.019719    0    0    0    0    0    0    1    -360    360;
    12475    10271    0.00042    0.00384    0    0    0    0    0    0    1    -360    360;
    12475    1149    0.00031    0.00229    0    0    0    0    0    0    1    -360    360;
    12475    1605    0.00024    0.00235    0    0    0    0    0    0    1    -360    360;
    12475    2728    0.00103    0.01072    0    0    0    0    0    0    1    -360    360;
    3503    12560    0.00275    0.01311    0    0    0    0    0    0    1    -360    360;
    3503    4305    0.001771    0.01225    0    0    0    0    0    0    1    -360    360;
    462    8592    0.001    0.385207    0    0    0    0    0    0    1    -360    360;
    462    8592    0.003349    0.022711    0    0    0    0    0    0    1    -360    360;
    462    7521    0.00032    0.001531    0    0    0    0    0    0    1    -360    360;
    462    8936    0.359525    1.472438    0    0    0    0    0    0    1    -360    360;
    462    7527    1.632355    4.693388    0    0    0    0    0    0    1    -360    360;
    462    11961    0.08494    0.651364    0    0    0    0    0    0    1    -360    360;
    462    3731    0.052581    0.671529    0    0    0    0    0    0    1    -360    360;
    12457    462    0.12794    1.157789    0    0    0    0    0    0    1    -360    360;
    996    462    0.002461    0.014531    0    0    0    0    0    0    1    -360    360;
    11205    9944    0.002659    0.013271    0    0    0    0    0    0    1    -360    360;
    11205    9944    0.002711    0.01299    0    0    0    0    0    0    1    -360    360;
    6855    7527    3.9e-05    0.0002    0    0    0    0    0    0    1    -360    360;
    928    7527    5e-05    0.00031    0    0    0    0    0    0    1    -360    360;
    5214    10026    0.00089    0.00698    0    0    0    0    0    0    1    -360    360;
    5214    7818    0.00028    0.00271    0    0    0    0    0    0    1    -360    360;
    2427    4556    0.00025    0.00273    0    0    0    0    0    0    1    -360    360;
    2427    1723    0.00027    0.00238    0    0    0    0    0    0    1    -360    360;
    2427    7818    0.00027    0.00277    0    0    0    0    0    0    1    -360    360;
    4556    1723    0.00808    0.60428    0    0    0    0    0    0    1    -360    360;
    1771    4556    0.01086    0.386371    0    0    0    0    0    0    1    -360    360;
    4556    7818    0.03494    0.767659    0    0    0    0    0    0    1    -360    360;
    4556    7012    0.0265    0.810665    0    0    0    0    0    0    1    -360    360;
    8784    4556    0.524993    2.841898    0    0    0    0    0    0    1    -360    360;
    10047    4556    0.475568    2.62313    0    0    0    0    0    0    1    -360    360;
    12769    239    0.02113    0.408595    0    0    0    0    0    0    1    -360    360;
    8118    239    0.022469    0.384442    0    0    0    0    0    0    1    -360    360;
    13547    2201    0.00045    0.0038    0    0    0    0    0    0    1    -360    360;
    13547    2201    0.00047    0.00374    0    0    0    0    0    0    1    -360    360;
    12768    11310    0.00019    0.00086    0    0    0    0    0    0    1    -360    360;
    9268    12768    0.542397    1.40281    0    0    0    0    0    0    1    -360    360;
    5095    12768    1.299236    2.713017    0    0    0    0    0    0    1    -360    360;
    12768    7630    1.066591    3.481612    0    0    0    0    0    0    1    -360    360;
    12768    12875    0.276529    1.159153    0    0    0    0    0    0    1    -360    360;
    5550    12768    1.192211    3.154339    0    0    0    0    0    0    1    -360    360;
    5687    12768    1.210785    2.840289    0    0    0    0    0    0    1    -360    360;
    11156    12768    0.804979    2.837397    0    0    0    0    0    0    1    -360    360;
    1246    13179    9.1e-05    0.00055    0    0    0    0    0    0    1    -360    360;
    10093    1246    0.009909    0.377748    0    0    0    0    0    0    1    -360    360;
    1246    3748    0.914793    3.247727    0    0    0    0    0    0    1    -360    360;
    4372    13179    0.000349    0.002159    0    0    0    0    0    0    1    -360    360;
    10093    11310    0.00132    0.00624    0    0    0    0    0    0    1    -360    360;
    10093    13179    0.00088    0.005159    0    0    0    0    0    0    1    -360    360;
    8454    3748    0.001349    0.01051    0    0    0    0    0    0    1    -360    360;
    784    2886    0.000539    0.003099    0    0    0    0    0    0    1    -360    360;
    784    4956    0.00207    0.01182    0    0    0    0    0    0    1    -360    360;
    10188    12560    0.000539    0.003159    0    0    0    0    0    0    1    -360    360;
    10188    4305    0.004081    0.0247    0    0    0    0    0    0    1    -360    360;
    11136    6099    0.000531    0.003521    0    0    0    0    0    0    1    -360    360;
    11676    3799    0.000539    0.00345    0    0    0    0    0    0    1    -360    360;
    2365    11676    0.005169    0.02325    0    0    0    0    0    0    1    -360    360;
    11205    1136    0.000669    0.004099    0    0    0    0    0    0    1    -360    360;
    11205    8603    0.000599    0.00344    0    0    0    0    0    0    1    -360    360;
    3460    11205    0.00139    0.008919    0    0    0    0    0    0    1    -360    360;
    11205    7486    0.00069    0.00419    0    0    0    0    0    0    1    -360    360;
    2638    11205    0.001539    0.008099    0    0    0    0    0    0    1    -360    360;
    9268    3870    0.00062    0.00356    0    0    0    0    0    0    1    -360    360;
    3870    12875    0.001091    0.006479    0    0    0    0    0    0    1    -360    360;
    13249    10728    6e-05    0.00052    0    0    0    0    0    0    1    -360    360;
    13249    11674    0.00023    0.00485    0    0    0    0    0    0    1    -360    360;
    7818    10728    7e-05    0.00051    0    0    0    0    0    0    1    -360    360;
    10962    8592    5e-05    0.000229    0    0    0    0    0    0    1    -360    360;
    1865    8592    8.1e-05    0.0003    0    0    0    0    0    0    1    -360    360;
    6021    8592    6e-05    0.000341    0    0    0    0    0    0    1    -360    360;
    8936    8592    0.339112    2.39938    0    0    0    0    0    0    1    -360    360;
    7527    8592    0.982252    4.492975    0    0    0    0    0    0    1    -360    360;
    8592    11961    0.299979    2.042583    0    0    0    0    0    0    1    -360    360;
    8592    3731    0.216508    1.7125    0    0    0    0    0    0    1    -360    360;
    122    8592    0.002841    0.01551    0    0    0    0    0    0    1    -360    360;
    12457    8592    0.00326    1.128223    0    0    0    0    0    0    1    -360    360;
    6683    8592    0.00232    0.016961    0    0    0    0    0    0    1    -360    360;
    3153    8592    0.003979    0.02513    0    0    0    0    0    0    1    -360    360;
    10794    8592    0.002281    0.017289    0    0    0    0    0    0    1    -360    360;
    1771    1723    0.111143    0.652313    0    0    0    0    0    0    1    -360    360;
    23    1723    0.00045    0.00399    0    0    0    0    0    0    1    -360    360;
    7818    1723    0.01009    0.588213    0    0    0    0    0    0    1    -360    360;
    7012    1723    0.0029    0.60196    0    0    0    0    0    0    1    -360    360;
    8784    1723    0.468573    2.303532    0    0    0    0    0    0    1    -360    360;
    10047    1723    0.401032    2.262812    0    0    0    0    0    0    1    -360    360;
    7818    1723    0.00054    0.00451    0    0    0    0    0    0    1    -360    360;
    23    1723    0.0004    0.00439    0    0    0    0    0    0    1    -360    360;
    3382    3748    0.00132    0.0077    0    0    0    0    0    0    1    -360    360;
    3382    12875    0.002289    0.013909    0    0    0    0    0    0    1    -360    360;
    7330    4570    0.00015    0.00153    0    0    0    0    0    0    1    -360    360;
    7330    9013    0.00022    0.00174    0    0    0    0    0    0    1    -360    360;
    7330    13631    0.00031    0.00276    0    0    0    0    0    0    1    -360    360;
    10093    3748    0.498802    2.231818    0    0    0    0    0    0    1    -360    360;
    10093    12875    0.00243    0.01461    0    0    0    0    0    0    1    -360    360;
    10093    4956    0.0013    0.005919    0    0    0    0    0    0    1    -360    360;
    7527    8936    2.422314    7.164876    0    0    0    0    0    0    1    -360    360;
    7527    8936    0.005271    0.03874    0    0    0    0    0    0    1    -360    360;
    8936    11961    0.157781    1.324793    0    0    0    0    0    0    1    -360    360;
    8936    11961    0.00695    0.055591    0    0    0    0    0    0    1    -360    360;
    8936    3731    0.211777    1.52969    0    0    0    0    0    0    1    -360    360;
    12457    8936    0.1823    1.686529    0    0    0    0    0    0    1    -360    360;
    3081    6522    2.525346    8.326177    0    0    0    0    0    0    1    -360    360;
    3081    6522    0.00086    0.00871    0    0    0    0    0    0    1    -360    360;
    6522    2602    0.13018    1.288158    0    0    0    0    0    0    1    -360    360;
    6522    5257    5.25734    15.96122    0    0    0    0    0    0    1    -360    360;
    6522    10026    0.196787    1.606648    0    0    0    0    0    0    1    -360    360;
    12854    2602    0.00124    0.01282    0    0    0    0    0    0    1    -360    360;
    22    5227    0    0.0002    0    0    0    0    0    0    1    -360    360;
    22    5227    0.227149    1.244607    0    0    0    0    0    0    1    -360    360;
    22    2886    0.024581    0.402459    0    0    0    0    0    0    1    -360    360;
    3881    22    0.04388    0.657934    0    0    0    0    0    0    1    -360    360;
    10203    22    0.12525    0.756384    0    0    0    0    0    0    1    -360    360;
    4593    22    0.18987    0.937128    0    0    0    0    0    0    1    -360    360;
    22    12980    0.00163    0.007031    0    0    0    0    0    0    1    -360    360;
    5227    2886    0.456736    1.546157    0    0    0    0    0    0    1    -360    360;
    3881    5227    0.03062    0.528388    0    0    0    0    0    0    1    -360    360;
    10203    5227    0.192099    0.773678    0    0    0    0    0    0    1    -360    360;
    4593    5227    0.027081    0.45345    0    0    0    0    0    0    1    -360    360;
    4593    5227    0.002211    0.01299    0    0    0    0    0    0    1    -360    360;
    2977    8996    0.00344    0.015909    0    0    0    0    0    0    1    -360    360;
    1771    7818    0.123539    0.685277    0    0    0    0    0    0    1    -360    360;
    1771    7012    0.096593    0.575748    0    0    0    0    0    0    1    -360    360;
    1771    8784    0.225512    1.104709    0    0    0    0    0    0    1    -360    360;
    1771    10047    0.17135    1.111427    0    0    0    0    0    0    1    -360    360;
    1771    7818    0.00117    0.00907    0    0    0    0    0    0    1    -360    360;
    5686    2525    3e-05    0.00039    0    0    0    0    0    0    1    -360    360;
    909    5686    0.00079    0.0065    0    0    0    0    0    0    1    -360    360;
    6916    5686    0.00091    0.00755    0    0    0    0    0    0    1    -360    360;
    909    5686    0.00081    0.00636    0    0    0    0    0    0    1    -360    360;
    6916    5686    0.00086    0.00818    0    0    0    0    0    0    1    -360    360;
    3497    7527    0.003979    0.02364    0    0    0    0    0    0    1    -360    360;
    7527    11961    6.941322    16.0093    0    0    0    0    0    0    1    -360    360;
    7527    3731    6.73657    15.66095    0    0    0    0    0    0    1    -360    360;
    12457    7527    0.185229    2.220661    0    0    0    0    0    0    1    -360    360;
    3081    2602    5.786496    13.8054    0    0    0    0    0    0    1    -360    360;
    3081    5257    0.04375    0.648878    0    0    0    0    0    0    1    -360    360;
    3081    887    0.0008    0.00847    0    0    0    0    0    0    1    -360    360;
    3081    10026    0.19205    1.80741    0    0    0    0    0    0    1    -360    360;
    3081    10026    0.00157    0.01084    0    0    0    0    0    0    1    -360    360;
    6598    3081    0.00155    0.01203    0    0    0    0    0    0    1    -360    360;
    3081    6051    0.00062    0.00656    0    0    0    0    0    0    1    -360    360;
    3081    2602    0.00203    0.0219    0    0    0    0    0    0    1    -360    360;
    3081    11534    0.00017    0.00135    0    0    0    0    0    0    1    -360    360;
    7151    10045    0.000341    0.001729    0    0    0    0    0    0    1    -360    360;
    5095    7151    0.00101    0.00926    0    0    0    0    0    0    1    -360    360;
    3452    7151    0.00055    0.00262    0    0    0    0    0    0    1    -360    360;
    2839    10045    0.018781    0.265517    0    0    0    0    0    0    1    -360    360;
    7235    2839    0.0298    0.392211    0    0    0    0    0    0    1    -360    360;
    2839    3425    0.00057    0.002841    0    0    0    0    0    0    1    -360    360;
    3452    2839    0.00943    0.27814    0    0    0    0    0    0    1    -360    360;
    7235    10045    0.027961    0.338967    0    0    0    0    0    0    1    -360    360;
    10045    5195    0.000581    0.002781    0    0    0    0    0    0    1    -360    360;
    3452    10045    0.010831    0.239876    0    0    0    0    0    0    1    -360    360;
    7235    8228    0.00261    0.01243    0    0    0    0    0    0    1    -360    360;
    3819    9396    0.00214    0.01187    0    0    0    0    0    0    1    -360    360;
    793    9396    0.04931    0.648058    0    0    0    0    0    0    1    -360    360;
    793    9396    0.001711    0.010781    0    0    0    0    0    0    1    -360    360;
    9396    6496    0.00068    0.003271    0    0    0    0    0    0    1    -360    360;
    996    9396    0.07599    0.788884    0    0    0    0    0    0    1    -360    360;
    5661    9396    0.05989    0.967314    0    0    0    0    0    0    1    -360    360;
    10610    9396    0.00036    0.002719    0    0    0    0    0    0    1    -360    360;
    1179    1605    0.00022    0.00201    0    0    0    0    0    0    1    -360    360;
    8361    1179    0.04617    0.493712    0    0    0    0    0    0    1    -360    360;
    1179    10846    0.00031    0.00302    0    0    0    0    0    0    1    -360    360;
    10087    8361    0.001    0.254681    0    0    0    0    0    0    1    -360    360;
    10087    2728    0.00034    0.00288    0    0    0    0    0    0    1    -360    360;
    4030    13521    8e-05    0.00085    0    0    0    0    0    0    1    -360    360;
    4030    13521    8e-05    0.00087    0    0    0    0    0    0    1    -360    360;
    4030    13521    7e-05    0.00089    0    0    0    0    0    0    1    -360    360;
    4735    8996    0.808079    2.998967    0    0    0    0    0    0    1    -360    360;
    444    8996    0.11606    0.766157    0    0    0    0    0    0    1    -360    360;
    6259    8996    0.044669    0.42969    0    0    0    0    0    0    1    -360    360;
    6259    8996    0.0045    0.023841    0    0    0    0    0    0    1    -360    360;
    5946    3742    0.009969    0.07739    0    0    0    0    0    0    1    -360    360;
    7609    5946    0.01431    0.10638    0    0    0    0    0    0    1    -360    360;
    5946    7456    0.00774    0.06957    0    0    0    0    0    0    1    -360    360;
    185    3742    0.016669    0.26188    0    0    0    0    0    0    1    -360    360;
    13016    3742    0.009969    0.061409    0    0    0    0    0    0    1    -360    360;
    185    3742    0.001729    0.00995    0    0    0    0    0    0    1    -360    360;
    1820    8836    0.0015    0.01398    0    0    0    0    0    0    1    -360    360;
    6916    1820    0.00243    0.01942    0    0    0    0    0    0    1    -360    360;
    12543    6981    0.00455    0.02705    0    0    0    0    0    0    1    -360    360;
    7766    12543    0.004331    0.01676    0    0    0    0    0    0    1    -360    360;
    12543    2779    0.24907    0.891963    0    0    0    0    0    0    1    -360    360;
    12543    6981    0.033831    0.228099    0    0    0    0    0    0    1    -360    360;
    444    4735    0.344318    0.959132    0    0    0    0    0    0    1    -360    360;
    4735    6259    0.087211    0.561364    0    0    0    0    0    0    1    -360    360;
    4735    2128    0.003909    0.019531    0    0    0    0    0    0    1    -360    360;
    9641    1149    0.01509    0.413102    0    0    0    0    0    0    1    -360    360;
    9641    2791    9e-05    0.001    0    0    0    0    0    0    1    -360    360;
    9641    6117    0.00094    0.00943    0    0    0    0    0    0    1    -360    360;
    9641    6597    0.03361    0.58162    0    0    0    0    0    0    1    -360    360;
    6079    3229    0.0001    0.00107    0    0    0    0    0    0    1    -360    360;
    6079    148    0.00084    0.00882    0    0    0    0    0    0    1    -360    360;
    3497    444    0.00501    0.021599    0    0    0    0    0    0    1    -360    360;
    444    6259    0.04149    0.219607    0    0    0    0    0    0    1    -360    360;
    444    2536    0.000781    0.00744    0    0    0    0    0    0    1    -360    360;
    8677    11860    0.011789    0.277645    0    0    0    0    0    0    1    -360    360;
    8677    11860    0.0052    0.02574    0    0    0    0    0    0    1    -360    360;
    11860    9658    0.031669    0.507603    0    0    0    0    0    0    1    -360    360;
    11860    9658    0.00438    0.025461    0    0    0    0    0    0    1    -360    360;
    1626    11860    0.27186    0.993388    0    0    0    0    0    0    1    -360    360;
    118    1149    0.0037    0.327618    0    0    0    0    0    0    1    -360    360;
    1149    6597    0.01026    0.269931    0    0    0    0    0    0    1    -360    360;
    568    870    0.000281    0.0023    0    0    0    0    0    0    1    -360    360;
    11136    1431    0.000539    0.005021    0    0    0    0    0    0    1    -360    360;
    11136    7018    0.251054    1.054483    0    0    0    0    0    0    1    -360    360;
    9625    11136    0.00539    0.022409    0    0    0    0    0    0    1    -360    360;
    2779    1209    0.18813    0.545888    0    0    0    0    0    0    1    -360    360;
    2779    2027    0.02382    0.200979    0    0    0    0    0    0    1    -360    360;
    2779    2027    0.00375    0.019289    0    0    0    0    0    0    1    -360    360;
    2779    3751    0.003151    0.01874    0    0    0    0    0    0    1    -360    360;
    2779    6981    0.02419    0.20719    0    0    0    0    0    0    1    -360    360;
    6965    8677    0.005479    0.022531    0    0    0    0    0    0    1    -360    360;
    6965    545    0.008581    0.133581    0    0    0    0    0    0    1    -360    360;
    10229    5661    0.000849    0.00436    0    0    0    0    0    0    1    -360    360;
    5557    4944    0.0004    0.00418    0    0    0    0    0    0    1    -360    360;
    5557    490    0.00023    0.00253    0    0    0    0    0    0    1    -360    360;
    7488    3881    0.000659    0.006909    0    0    0    0    0    0    1    -360    360;
    5557    3447    0.14356    0.922161    0    0    0    0    0    0    1    -360    360;
    5557    3260    0.05061    0.949861    0    0    0    0    0    0    1    -360    360;
    3546    10045    0.001669    0.19101    0    0    0    0    0    0    1    -360    360;
    5710    3546    0.008901    0.19594    0    0    0    0    0    0    1    -360    360;
    5710    10045    0.008849    0.207376    0    0    0    0    0    0    1    -360    360;
    854    3229    0.04068    0.314813    0    0    0    0    0    0    1    -360    360;
    854    148    0.001    0.358151    0    0    0    0    0    0    1    -360    360;
    854    148    0.00029    0.00339    0    0    0    0    0    0    1    -360    360;
    854    9278    0.001    0.381247    0    0    0    0    0    0    1    -360    360;
    5394    1872    0    0.0002    0    0    0    0    0    0    1    -360    360;
    5394    1872    0.001    0.261032    0    0    0    0    0    0    1    -360    360;
    7216    3421    5e-05    0.000409    0    0    0    0    0    0    1    -360    360;
    10610    7216    0.00036    0.00411    0    0    0    0    0    0    1    -360    360;
    6637    2431    0    0.0002    0    0    0    0    0    0    1    -360    360;
    6637    2431    0.06963    0.647459    0    0    0    0    0    0    1    -360    360;
    793    6637    0.00138    0.00794    0    0    0    0    0    0    1    -360    360;
    996    6637    0.04905    0.618285    0    0    0    0    0    0    1    -360    360;
    10794    6637    0.01481    0.65845    0    0    0    0    0    0    1    -360    360;
    6683    6637    0.057229    0.834525    0    0    0    0    0    0    1    -360    360;
    122    2431    0.00276    0.034271    0    0    0    0    0    0    1    -360    360;
    996    2431    0.045901    0.629938    0    0    0    0    0    0    1    -360    360;
    10794    2431    0.05236    0.804298    0    0    0    0    0    0    1    -360    360;
    6683    2431    0.010979    0.705971    0    0    0    0    0    0    1    -360    360;
    5394    3229    0.00111    0.00985    0    0    0    0    0    0    1    -360    360;
    5257    2602    12.66967    25.61427    0    0    0    0    0    0    1    -360    360;
    2602    10026    0.7509    2.64626    0    0    0    0    0    0    1    -360    360;
    11961    3731    0.001    0.522603    0    0    0    0    0    0    1    -360    360;
    11961    3731    0    0.0002    0    0    0    0    0    0    1    -360    360;
    12457    11961    1.015517    3.518182    0    0    0    0    0    0    1    -360    360;
    5661    11961    0.00274    0.01674    0    0    0    0    0    0    1    -360    360;
    13280    11961    0.001031    0.006669    0    0    0    0    0    0    1    -360    360;
    12457    3731    0.827397    3.941942    0    0    0    0    0    0    1    -360    360;
    5364    2602    0.00018    0.00147    0    0    0    0    0    0    1    -360    360;
    7756    2602    0.00025    0.00253    0    0    0    0    0    0    1    -360    360;
    5562    2602    0.00045    0.00372    0    0    0    0    0    0    1    -360    360;
    1609    2602    0.00019    0.00142    0    0    0    0    0    0    1    -360    360;
    8890    2602    0.00017    0.00161    0    0    0    0    0    0    1    -360    360;
    6776    2536    0.00031    0.00387    0    0    0    0    0    0    1    -360    360;
    9268    10850    0.00057    0.00261    0    0    0    0    0    0    1    -360    360;
    9268    2718    0.000591    0.002591    0    0    0    0    0    0    1    -360    360;
    3819    996    0.001599    0.00775    0    0    0    0    0    0    1    -360    360;
    793    996    0.014031    0.614215    0    0    0    0    0    0    1    -360    360;
    793    5661    0.012341    0.556384    0    0    0    0    0    0    1    -360    360;
    793    5661    0.001599    0.00738    0    0    0    0    0    0    1    -360    360;
    12850    2525    0.077687    1.036288    0    0    0    0    0    0    1    -360    360;
    12850    909    0.00057    0.00542    0    0    0    0    0    0    1    -360    360;
    12850    909    0.001    0.513781    0    0    0    0    0    0    1    -360    360;
    12850    2114    0.01036    0.396828    0    0    0    0    0    0    1    -360    360;
    12850    2114    0.00067    0.00594    0    0    0    0    0    0    1    -360    360;
    12850    6916    0.897853    2.161981    0    0    0    0    0    0    1    -360    360;
    2114    6268    0.0015    0.01442    0    0    0    0    0    0    1    -360    360;
    6916    6268    0.00139    0.01387    0    0    0    0    0    0    1    -360    360;
    909    2525    0.001    0.795637    0    0    0    0    0    0    1    -360    360;
    2114    2525    0.230298    1.27597    0    0    0    0    0    0    1    -360    360;
    6916    2525    0.05565    0.673331    0    0    0    0    0    0    1    -360    360;
    13539    23    0.00019    0.00214    0    0    0    0    0    0    1    -360    360;
    13539    23    0.00019    0.00198    0    0    0    0    0    0    1    -360    360;
    7818    7012    0.07358    0.966343    0    0    0    0    0    0    1    -360    360;
    8784    7818    0.06384    1.43054    0    0    0    0    0    0    1    -360    360;
    10047    7818    0.076281    1.166136    0    0    0    0    0    0    1    -360    360;
    8784    7012    0.210457    1.788158    0    0    0    0    0    0    1    -360    360;
    10047    7012    0.185533    1.718213    0    0    0    0    0    0    1    -360    360;
    7818    7012    2e-05    0.00024    0    0    0    0    0    0    1    -360    360;
    490    5784    0.01408    0.37133    0    0    0    0    0    0    1    -360    360;
    680    5784    0.01647    0.363712    0    0    0    0    0    0    1    -360    360;
    680    5784    0.00068    0.00621    0    0    0    0    0    0    1    -360    360;
    5784    148    0.00079    0.00807    0    0    0    0    0    0    1    -360    360;
    2728    8361    0.00052    0.00514    0    0    0    0    0    0    1    -360    360;
    148    3229    0.111198    0.57367    0    0    0    0    0    0    1    -360    360;
    9278    3229    0.126101    0.495623    0    0    0    0    0    0    1    -360    360;
    6259    2128    0.0032    0.016281    0    0    0    0    0    0    1    -360    360;
    6259    2128    0.003659    0.01407    0    0    0    0    0    0    1    -360    360;
    6259    2536    0.002281    0.010039    0    0    0    0    0    0    1    -360    360;
    6259    2536    0.001919    0.011669    0    0    0    0    0    0    1    -360    360;
    1431    7018    0.00236    0.02263    0    0    0    0    0    0    1    -360    360;
    568    1431    0.009849    0.054531    0    0    0    0    0    0    1    -360    360;
    2027    1209    0.02949    0.13405    0    0    0    0    0    0    1    -360    360;
    2027    1209    0.005021    0.030341    0    0    0    0    0    0    1    -360    360;
    5257    11534    0.00076    0.00675    0    0    0    0    0    0    1    -360    360;
    5257    10026    0.568047    3.572576    0    0    0    0    0    0    1    -360    360;
    2778    6496    0.003419    0.014531    0    0    0    0    0    0    1    -360    360;
    2886    2778    0.002979    0.016461    0    0    0    0    0    0    1    -360    360;
    9268    4749    0.09382    0.44438    0    0    0    0    0    0    1    -360    360;
    11208    4749    0.003789    0.02306    0    0    0    0    0    0    1    -360    360;
    3897    5562    0.00014    0.00108    0    0    0    0    0    0    1    -360    360;
    3897    13539    0.00015    0.00119    0    0    0    0    0    0    1    -360    360;
    2791    13539    0.00031    0.00232    0    0    0    0    0    0    1    -360    360;
    2556    2791    0.00025    0.00193    0    0    0    0    0    0    1    -360    360;
    13539    11674    0.137791    1.05367    0    0    0    0    0    0    1    -360    360;
    13539    10846    0.00054    0.00395    0    0    0    0    0    0    1    -360    360;
    8044    3881    0.00113    0.012581    0    0    0    0    0    0    1    -360    360;
    8044    568    0.00238    0.02086    0    0    0    0    0    0    1    -360    360;
    8044    10203    0.127331    1.369545    0    0    0    0    0    0    1    -360    360;
    8044    3171    0.699669    2.452893    0    0    0    0    0    0    1    -360    360;
    13339    9658    0.00331    0.025159    0    0    0    0    0    0    1    -360    360;
    909    2114    0.01975    0.825554    0    0    0    0    0    0    1    -360    360;
    6916    909    0.507639    2.270152    0    0    0    0    0    0    1    -360    360;
    8677    9658    0.20336    0.874897    0    0    0    0    0    0    1    -360    360;
    8677    545    0.00732    0.030659    0    0    0    0    0    0    1    -360    360;
    1626    8677    0.075401    0.292748    0    0    0    0    0    0    1    -360    360;
    1626    8677    0.00314    0.02136    0    0    0    0    0    0    1    -360    360;
    13547    10196    0.00044    0.00325    0    0    0    0    0    0    1    -360    360;
    73    3452    0.00076    0.00364    0    0    0    0    0    0    1    -360    360;
    73    8685    0.00075    0.00474    0    0    0    0    0    0    1    -360    360;
    9268    5095    3.557851    5.439876    0    0    0    0    0    0    1    -360    360;
    9268    7630    4.011157    6.327273    0    0    0    0    0    0    1    -360    360;
    9268    12875    0.006    0.327025    0    0    0    0    0    0    1    -360    360;
    5550    9268    3.78905    6.419628    0    0    0    0    0    0    1    -360    360;
    5687    9268    3.833471    5.760331    0    0    0    0    0    0    1    -360    360;
    5710    9268    0.000841    0.00362    0    0    0    0    0    0    1    -360    360;
    9268    2854    0.03    0.279855    0    0    0    0    0    0    1    -360    360;
    9268    2854    0.00107    0.004849    0    0    0    0    0    0    1    -360    360;
    9268    11156    3.092975    5.176033    0    0    0    0    0    0    1    -360    360;
    9268    11156    0.02688    0.291116    0    0    0    0    0    0    1    -360    360;
    9268    11156    0.00188    0.0132    0    0    0    0    0    0    1    -360    360;
    9571    2027    0.001469    0.00724    0    0    0    0    0    0    1    -360    360;
    9571    2027    0.0015    0.007081    0    0    0    0    0    0    1    -360    360;
    4956    7069    0.0017    0.00806    0    0    0    0    0    0    1    -360    360;
    2886    3744    0.00369    0.016091    0    0    0    0    0    0    1    -360    360;
    12560    10354    0.00301    0.0177    0    0    0    0    0    0    1    -360    360;
    9013    6971    5e-05    0.00053    0    0    0    0    0    0    1    -360    360;
    4944    5773    6e-05    0.0005    0    0    0    0    0    0    1    -360    360;
    4944    8353    4e-05    0.00047    0    0    0    0    0    0    1    -360    360;
    12875    238    0.00174    0.016521    0    0    0    0    0    0    1    -360    360;
    12000    8077    0.00019    0.00196    0    0    0    0    0    0    1    -360    360;
    2728    9397    0.00074    0.00584    0    0    0    0    0    0    1    -360    360;
    12000    2453    0.00019    0.00183    0    0    0    0    0    0    1    -360    360;
    9013    3732    0.00018    0.00186    0    0    0    0    0    0    1    -360    360;
    8784    10047    0    0.0002    0    0    0    0    0    0    1    -360    360;
    8784    10047    0.001    0.413968    0    0    0    0    0    0    1    -360    360;
    8784    7818    0.00215    0.02177    0    0    0    0    0    0    1    -360    360;
    10225    6981    0.008659    0.0422    0    0    0    0    0    0    1    -360    360;
    118    7121    0.00029    0.00252    0    0    0    0    0    0    1    -360    360;
    118    6597    0.0343    0.612763    0    0    0    0    0    0    1    -360    360;
    3748    4305    0.00036    0.00195    0    0    0    0    0    0    1    -360    360;
    3748    4305    0.000409    0.00213    0    0    0    0    0    0    1    -360    360;
    7235    3985    0.00118    0.008719    0    0    0    0    0    0    1    -360    360;
    5550    7235    0.0053    0.023409    0    0    0    0    0    0    1    -360    360;
    5687    7235    0.005401    0.022909    0    0    0    0    0    0    1    -360    360;
    8685    7235    0.000901    0.00412    0    0    0    0    0    0    1    -360    360;
    7235    3452    0.05139    0.435785    0    0    0    0    0    0    1    -360    360;
    5095    7630    0.01661    0.339194    0    0    0    0    0    0    1    -360    360;
    5095    12875    2.441736    4.517975    0    0    0    0    0    0    1    -360    360;
    5550    5095    0.03336    0.374174    0    0    0    0    0    0    1    -360    360;
    5687    5095    0.033219    0.37814    0    0    0    0    0    0    1    -360    360;
    5095    6591    0.003151    0.017599    0    0    0    0    0    0    1    -360    360;
    11156    5095    0.02231    0.393079    0    0    0    0    0    0    1    -360    360;
    9487    5364    0.0005    0.00519    0    0    0    0    0    0    1    -360    360;
    9487    12671    0.00024    0.00227    0    0    0    0    0    0    1    -360    360;
    9487    7121    0.00049    0.00529    0    0    0    0    0    0    1    -360    360;
    9487    7869    0.00036    0.00305    0    0    0    0    0    0    1    -360    360;
    6824    8260    0.00264    0.014781    0    0    0    0    0    0    1    -360    360;
    10082    8260    0.002539    0.01357    0    0    0    0    0    0    1    -360    360;
    3171    8260    0.0053    0.021599    0    0    0    0    0    0    1    -360    360;
    9726    8260    0.003091    0.01568    0    0    0    0    0    0    1    -360    360;
    13614    8260    0.00274    0.0127    0    0    0    0    0    0    1    -360    360;
    3171    8260    0.04224    0.3325    0    0    0    0    0    0    1    -360    360;
    8616    7990    0.00086    0.00873    0    0    0    0    0    0    1    -360    360;
    13547    7990    0.00206    0.01561    0    0    0    0    0    0    1    -360    360;
    5413    13521    0.00032    0.00271    0    0    0    0    0    0    1    -360    360;
    680    5413    0.00051    0.00524    0    0    0    0    0    0    1    -360    360;
    379    11324    0.00032    0.00265    0    0    0    0    0    0    1    -360    360;
    490    379    0.0005    0.00534    0    0    0    0    0    0    1    -360    360;
    11324    13521    0    0.0002    0    0    0    0    0    0    1    -360    360;
    11324    13521    0.163629    1.021814    0    0    0    0    0    0    1    -360    360;
    992    11324    0.001    0.350312    0    0    0    0    0    0    1    -360    360;
    11314    11324    0.0571    0.699515    0    0    0    0    0    0    1    -360    360;
    5515    11324    0.00022    0.00214    0    0    0    0    0    0    1    -360    360;
    6768    11324    0.05584    0.597071    0    0    0    0    0    0    1    -360    360;
    3260    13521    0.00044    0.00329    0    0    0    0    0    0    1    -360    360;
    992    13521    0.0684    0.765166    0    0    0    0    0    0    1    -360    360;
    992    13521    0.0005    0.00377    0    0    0    0    0    0    1    -360    360;
    11314    13521    0.02916    0.635783    0    0    0    0    0    0    1    -360    360;
    7161    13521    0.00021    0.00218    0    0    0    0    0    0    1    -360    360;
    6768    13521    0.076648    0.893421    0    0    0    0    0    0    1    -360    360;
    9978    11546    0.003581    0.01713    0    0    0    0    0    0    1    -360    360;
    3460    176    0.003651    0.01676    0    0    0    0    0    0    1    -360    360;
    6117    8691    0    0.0002    0    0    0    0    0    0    1    -360    360;
    6117    8691    0.001    0.363179    0    0    0    0    0    0    1    -360    360;
    6117    2728    0.03201    0.610942    0    0    0    0    0    0    1    -360    360;
    8691    2728    0.03493    0.703809    0    0    0    0    0    0    1    -360    360;
    8691    4570    0.00038    0.00378    0    0    0    0    0    0    1    -360    360;
    1626    9658    0.662562    1.966736    0    0    0    0    0    0    1    -360    360;
    1626    9658    0.007461    0.03539    0    0    0    0    0    0    1    -360    360;
    6916    2114    1.057548    2.384834    0    0    0    0    0    0    1    -360    360;
    2886    11546    0.00313    0.015591    0    0    0    0    0    0    1    -360    360;
    2886    176    0.00325    0.01495    0    0    0    0    0    0    1    -360    360;
    3881    2886    0.174211    0.885269    0    0    0    0    0    0    1    -360    360;
    10203    2886    0.05432    0.507293    0    0    0    0    0    0    1    -360    360;
    4593    2886    0.315744    1.143306    0    0    0    0    0    0    1    -360    360;
    11208    12560    0.106531    0.728988    0    0    0    0    0    0    1    -360    360;
    4944    2728    0.00046    0.00355    0    0    0    0    0    0    1    -360    360;
    9013    2728    0.00046    0.00356    0    0    0    0    0    0    1    -360    360;
    3985    7630    0.00056    0.00351    0    0    0    0    0    0    1    -360    360;
    11156    3985    0.001271    0.00699    0    0    0    0    0    0    1    -360    360;
    7630    12875    2.229752    5.528926    0    0    0    0    0    0    1    -360    360;
    5550    7630    0.186169    1.134959    0    0    0    0    0    0    1    -360    360;
    5687    7630    0.191419    0.99374    0    0    0    0    0    0    1    -360    360;
    11156    7630    0.001    0.342025    0    0    0    0    0    0    1    -360    360;
    13631    8870    8e-05    0.00071    0    0    0    0    0    0    1    -360    360;
    12000    8870    0.00047    0.00487    0    0    0    0    0    0    1    -360    360;
    5550    12875    2.630992    4.595455    0    0    0    0    0    0    1    -360    360;
    5687    12875    2.602893    4.194835    0    0    0    0    0    0    1    -360    360;
    5710    12875    0.002849    0.0122    0    0    0    0    0    0    1    -360    360;
    11156    12875    1.630455    4.689463    0    0    0    0    0    0    1    -360    360;
    4570    8870    0.136641    1.051662    0    0    0    0    0    0    1    -360    360;
    979    8870    0.00035    0.00282    0    0    0    0    0    0    1    -360    360;
    8616    13547    0.00092    0.0092    0    0    0    0    0    0    1    -360    360;
    3447    3260    0    0.0002    0    0    0    0    0    0    1    -360    360;
    3447    3260    0.02074    0.459238    0    0    0    0    0    0    1    -360    360;
    3447    12000    0.00025    0.00224    0    0    0    0    0    0    1    -360    360;
    11208    4305    0.000651    0.0037    0    0    0    0    0    0    1    -360    360;
    5550    5687    0.001    0.238182    0    0    0    0    0    0    1    -360    360;
    5550    11156    0.168469    0.943719    0    0    0    0    0    0    1    -360    360;
    5687    11156    0.1577    0.919711    0    0    0    0    0    0    1    -360    360;
    9444    7018    0.0033    0.023531    0    0    0    0    0    0    1    -360    360;
    13635    7018    0.00336    0.023031    0    0    0    0    0    0    1    -360    360;
    13016    7018    0.050961    0.353843    0    0    0    0    0    0    1    -360    360;
    2365    7018    0.07906    0.386591    0    0    0    0    0    0    1    -360    360;
    2365    7018    0.00224    0.02005    0    0    0    0    0    0    1    -360    360;
    9625    7018    0.001979    0.018841    0    0    0    0    0    0    1    -360    360;
    4841    31    0.0003    0.002669    0    0    0    0    0    0    1    -360    360;
    2602    2556    0.00017    0.00166    0    0    0    0    0    0    1    -360    360;
    1609    6597    0.00057    0.00619    0    0    0    0    0    0    1    -360    360;
    8890    9108    8e-05    0.00082    0    0    0    0    0    0    1    -360    360;
    996    5661    0.001    0.452087    0    0    0    0    0    0    1    -360    360;
    996    10794    0.028289    0.776901    0    0    0    0    0    0    1    -360    360;
    996    6683    0.027469    0.75064    0    0    0    0    0    0    1    -360    360;
    5661    3153    0.001409    0.00714    0    0    0    0    0    0    1    -360    360;
    7766    9726    0.00776    0.04488    0    0    0    0    0    0    1    -360    360;
    979    3566    0.00028    0.0023    0    0    0    0    0    0    1    -360    360;
    4685    979    0.00015    0.00155    0    0    0    0    0    0    1    -360    360;
    6683    772    0.000229    0.00113    0    0    0    0    0    0    1    -360    360;
    10794    4895    0.00024    0.001099    0    0    0    0    0    0    1    -360    360;
    9444    13016    0.000651    0.005031    0    0    0    0    0    0    1    -360    360;
    13635    13016    0.000581    0.0057    0    0    0    0    0    0    1    -360    360;
    2365    13016    0.395351    1.062603    0    0    0    0    0    0    1    -360    360;
    680    12000    0.00073    0.00574    0    0    0    0    0    0    1    -360    360;
    8305    9013    0.00074    0.00562    0    0    0    0    0    0    1    -360    360;
    1149    6597    0.00021    0.00217    0    0    0    0    0    0    1    -360    360;
    12769    8118    0.001    0.253636    0    0    0    0    0    0    1    -360    360;
    11436    4685    0.00078    0.00691    0    0    0    0    0    0    1    -360    360;
    8305    9278    0.00135    0.01007    0    0    0    0    0    0    1    -360    360;
    3881    10203    0.048271    0.517335    0    0    0    0    0    0    1    -360    360;
    3881    10203    0.001901    0.01187    0    0    0    0    0    0    1    -360    360;
    3881    4593    0.02499    0.413099    0    0    0    0    0    0    1    -360    360;
    3881    4593    0.00186    0.01099    0    0    0    0    0    0    1    -360    360;
    490    680    0.00351    0.296032    0    0    0    0    0    0    1    -360    360;
    3425    13449    0.000169    0.000789    0    0    0    0    0    0    1    -360    360;
    3452    3425    0.000211    0.001031    0    0    0    0    0    0    1    -360    360;
    5195    9736    0.00038    0.001909    0    0    0    0    0    0    1    -360    360;
    3452    5195    0.000219    0.001    0    0    0    0    0    0    1    -360    360;
    992    11314    0.0114    0.491198    0    0    0    0    0    0    1    -360    360;
    992    6768    0.0111    0.44741    0    0    0    0    0    0    1    -360    360;
    10203    4593    0.065849    0.525558    0    0    0    0    0    0    1    -360    360;
    10203    12980    0.00095    0.0053    0    0    0    0    0    0    1    -360    360;
    8685    3452    0.00139    0.008281    0    0    0    0    0    0    1    -360    360;
    10055    10493    0.001    0.26688    0    0    0    0    0    0    1    -360    360;
    7766    2890    0.00036    0.00286    0    0    0    0    0    0    1    -360    360;
    11156    2854    0.02231    0.26281    0    0    0    0    0    0    1    -360    360;
    11156    2854    0.001669    0.01064    0    0    0    0    0    0    1    -360    360;
    7818    11573    3e-05    0.00031    0    0    0    0    0    0    1    -360    360;
    7818    638    3e-05    0.0003    0    0    0    0    0    0    1    -360    360;
    11674    10846    0.0004    0.00637    0    0    0    0    0    0    1    -360    360;
    11436    7869    0.00018    0.0019    0    0    0    0    0    0    1    -360    360;
    11436    12671    0.00032    0.00267    0    0    0    0    0    0    1    -360    360;
    5515    11314    0.00023    0.00202    0    0    0    0    0    0    1    -360    360;
    11314    6768    0.001    0.382043    0    0    0    0    0    0    1    -360    360;
    11571    13614    0.00011    0.00075    0    0    0    0    0    0    1    -360    360;
    13035    13614    0.00013    0.000531    0    0    0    0    0    0    1    -360    360;
    10794    6683    0.010909    0.62314    0    0    0    0    0    0    1    -360    360;
    2128    2536    0.005969    0.037081    0    0    0    0    0    0    1    -360    360;
    6598    13441    0    0.0002    0    0    0    0    0    0    1    -360    360;
    6598    13441    0.001    0.39696    0    0    0    0    0    0    1    -360    360;
    6598    12362    0.192888    1.242729    0    0    0    0    0    0    1    -360    360;
    13441    2323    0.00078    0.00629    0    0    0    0    0    0    1    -360    360;
    13441    12362    0.215693    1.63338    0    0    0    0    0    0    1    -360    360;
    2323    12362    0.00048    0.00397    0    0    0    0    0    0    1    -360    360;
    6051    12362    0.00049    0.00388    0    0    0    0    0    0    1    -360    360;
    10610    12872    0.000211    0.00113    0    0    0    0    0    0    1    -360    360;
    7161    6768    3e-05    0.00035    0    0    0    0    0    0    1    -360    360;
    568    3171    0.007409    0.042281    0    0    0    0    0    0    1    -360    360;
    5479    9571    0.00012    0.0007    0    0    0    0    0    0    1    -360    360;
    148    9278    0    0.0002    0    0    0    0    0    0    1    -360    360;
    148    9278    0.001    0.284017    0    0    0    0    0    0    1    -360    360;
    12987    12151    1.997645    4.178116    0    0    0    0    0    0    1    -360    360;
    12987    4498    0.00015    0.00152    0    0    0    0    0    0    1    -360    360;
    12987    1823    0.00014    0.00141    0    0    0    0    0    0    1    -360    360;
    12987    6933    0.00103    0.00914    0    0    0    0    0    0    1    -360    360;
    12987    4218    0.00105    0.00896    0    0    0    0    0    0    1    -360    360;
    3291    12987    0.334702    1.492936    0    0    0    0    0    0    1    -360    360;
    3291    12987    0.00142    0.01428    0    0    0    0    0    0    1    -360    360;
    739    12987    0.340893    1.460526    0    0    0    0    0    0    1    -360    360;
    739    12987    0.00139    0.01455    0    0    0    0    0    0    1    -360    360;
    582    6840    0.0004    0.00376    0    0    0    0    0    0    1    -360    360;
    582    7757    0.00101    0.01129    0    0    0    0    0    0    1    -360    360;
    582    6704    0.00076    0.0089    0    0    0    0    0    0    1    -360    360;
    582    6840    0.0004    0.00368    0    0    0    0    0    0    1    -360    360;
    582    3839    0.00099    0.01151    0    0    0    0    0    0    1    -360    360;
    582    1320    0.00075    0.00824    0    0    0    0    0    0    1    -360    360;
    11659    6850    0.00156    0.01568    0    0    0    0    0    0    1    -360    360;
    11659    6850    0.00152    0.01599    0    0    0    0    0    0    1    -360    360;
    712    10235    0.00539    0.01612    0    0    0    0    0    0    1    -360    360;
    712    10235    0.0048    0.018271    0    0    0    0    0    0    1    -360    360;
    12052    1224    0.008729    0.034159    0    0    0    0    0    0    1    -360    360;
    12052    1224    0.00855    0.03482    0    0    0    0    0    0    1    -360    360;
    6106    2716    0.00146    0.00651    0    0    0    0    0    0    1    -360    360;
    748    2716    0.134252    0.771745    0    0    0    0    0    0    1    -360    360;
    748    2716    0.00072    0.00587    0    0    0    0    0    0    1    -360    360;
    748    2716    0.00071    0.006    0    0    0    0    0    0    1    -360    360;
    9319    2716    0.00013    0.00132    0    0    0    0    0    0    1    -360    360;
    2684    2716    0.322853    1.362742    0    0    0    0    0    0    1    -360    360;
    4092    13230    0.161841    1.112975    0    0    0    0    0    0    1    -360    360;
    4092    13230    0.00356    0.022409    0    0    0    0    0    0    1    -360    360;
    645    13230    0.211508    1.021529    0    0    0    0    0    0    1    -360    360;
    645    13230    0.00838    0.038479    0    0    0    0    0    0    1    -360    360;
    712    13230    0.912748    1.922025    0    0    0    0    0    0    1    -360    360;
    11046    12063    0.005211    0.016901    0    0    0    0    0    0    1    -360    360;
    11046    12063    0.219566    0.646591    0    0    0    0    0    0    1    -360    360;
    11046    12063    0.00531    0.016539    0    0    0    0    0    0    1    -360    360;
    7632    10638    0.140519    0.391918    0    0    0    0    0    0    1    -360    360;
    6973    7632    0.00131    0.01484    0    0    0    0    0    0    1    -360    360;
    7632    6704    0.05123    0.434093    0    0    0    0    0    0    1    -360    360;
    7632    6704    0.0006    0.00673    0    0    0    0    0    0    1    -360    360;
    7632    12335    0.05191    0.445222    0    0    0    0    0    0    1    -360    360;
    5154    7632    0.736704    3.325    0    0    0    0    0    0    1    -360    360;
    3988    7632    2.622299    8.981301    0    0    0    0    0    0    1    -360    360;
    7574    9460    0    0.0002    0    0    0    0    0    0    1    -360    360;
    7574    9460    0.001    0.291627    0    0    0    0    0    0    1    -360    360;
    3536    7574    0.00016    0.00138    0    0    0    0    0    0    1    -360    360;
    6285    7574    0.00017    0.00135    0    0    0    0    0    0    1    -360    360;
    702    9460    0.00017    0.00133    0    0    0    0    0    0    1    -360    360;
    1964    9460    0.00017    0.0013    0    0    0    0    0    0    1    -360    360;
    11659    3536    0.00189    0.01446    0    0    0    0    0    0    1    -360    360;
    6285    1393    0.00074    0.00698    0    0    0    0    0    0    1    -360    360;
    11659    702    0.00193    0.01416    0    0    0    0    0    0    1    -360    360;
    1964    6128    0.00073    0.00711    0    0    0    0    0    0    1    -360    360;
    3291    12151    0.136731    0.910873    0    0    0    0    0    0    1    -360    360;
    3291    12151    0.00128    0.0134    0    0    0    0    0    0    1    -360    360;
    739    12151    0.13394    0.92874    0    0    0    0    0    0    1    -360    360;
    8715    3115    0.271641    0.707964    0    0    0    0    0    0    1    -360    360;
    8715    3115    0.00037    0.0037    0    0    0    0    0    0    1    -360    360;
    8715    3115    0.00038    0.00363    0    0    0    0    0    0    1    -360    360;
    5154    3115    0.00156    0.01473    0    0    0    0    0    0    1    -360    360;
    3988    3115    0.00159    0.01442    0    0    0    0    0    0    1    -360    360;
    12223    2049    0.01049    0.04336    0    0    0    0    0    0    1    -360    360;
    4639    2049    0.010271    0.04418    0    0    0    0    0    0    1    -360    360;
    11046    2049    0.00881    0.037021    0    0    0    0    0    0    1    -360    360;
    11366    2049    0.004409    0.01682    0    0    0    0    0    0    1    -360    360;
    11366    2049    0.00432    0.017151    0    0    0    0    0    0    1    -360    360;
    10997    2049    0.01025    0.042341    0    0    0    0    0    0    1    -360    360;
    5521    3921    0.05386    0.203789    0    0    0    0    0    0    1    -360    360;
    5521    3921    0.005    0.017849    0    0    0    0    0    0    1    -360    360;
    5521    3921    0.004909    0.01824    0    0    0    0    0    0    1    -360    360;
    3921    4615    0.442645    0.98938    0    0    0    0    0    0    1    -360    360;
    3921    4615    0.00789    0.025831    0    0    0    0    0    0    1    -360    360;
    3921    4615    0.00774    0.02638    0    0    0    0    0    0    1    -360    360;
    9450    748    0.00141    0.01209    0    0    0    0    0    0    1    -360    360;
    9450    6457    0.104079    0.42973    0    0    0    0    0    0    1    -360    360;
    1393    6840    0.00139    0.01016    0    0    0    0    0    0    1    -360    360;
    6128    6840    0.00142    0.00994    0    0    0    0    0    0    1    -360    360;
    3106    571    9e-05    0.00064    0    0    0    0    0    0    1    -360    360;
    3106    6933    0.195942    0.820914    0    0    0    0    0    0    1    -360    360;
    3106    4218    0.199778    0.804155    0    0    0    0    0    0    1    -360    360;
    739    3106    0.02836    0.37876    0    0    0    0    0    0    1    -360    360;
    571    6933    0.00109    0.00814    0    0    0    0    0    0    1    -360    360;
    739    571    0.00054    0.00424    0    0    0    0    0    0    1    -360    360;
    4520    748    0.00263    0.02613    0    0    0    0    0    0    1    -360    360;
    748    10099    0.00166    0.01885    0    0    0    0    0    0    1    -360    360;
    748    2684    0.847576    2.035042    0    0    0    0    0    0    1    -360    360;
    1759    748    0.00094    0.00794    0    0    0    0    0    0    1    -360    360;
    4092    1987    0.014081    0.055831    0    0    0    0    0    0    1    -360    360;
    4092    645    2.006198    3.572314    0    0    0    0    0    0    1    -360    360;
    4092    645    0.0122    0.05982    0    0    0    0    0    0    1    -360    360;
    4092    712    0.30564    1.254566    0    0    0    0    0    0    1    -360    360;
    4092    712    0.0235    0.076229    0    0    0    0    0    0    1    -360    360;
    4092    4615    0.029969    0.12889    0    0    0    0    0    0    1    -360    360;
    4092    4615    0.02932    0.119341    0    0    0    0    0    0    1    -360    360;
    9680    6596    0.00699    0.02886    0    0    0    0    0    0    1    -360    360;
    6596    1224    0.004909    0.014719    0    0    0    0    0    0    1    -360    360;
    3960    10997    0.005591    0.01814    0    0    0    0    0    0    1    -360    360;
    3960    10997    0.00569    0.01776    0    0    0    0    0    0    1    -360    360;
    10638    6704    0.03624    0.415741    0    0    0    0    0    0    1    -360    360;
    10638    12335    0.03359    0.482777    0    0    0    0    0    0    1    -360    360;
    10638    12335    0.00088    0.01001    0    0    0    0    0    0    1    -360    360;
    10638    1320    0.001    0.00981    0    0    0    0    0    0    1    -360    360;
    5154    10638    0.706579    3.541136    0    0    0    0    0    0    1    -360    360;
    3988    10638    2.102562    10.3982    0    0    0    0    0    0    1    -360    360;
    712    1987    0.00962    0.03813    0    0    0    0    0    0    1    -360    360;
    11254    7543    0.04235    0.255499    0    0    0    0    0    0    1    -360    360;
    11254    10219    0.03604    0.287562    0    0    0    0    0    0    1    -360    360;
    11254    10219    0.00069    0.00676    0    0    0    0    0    0    1    -360    360;
    11254    6772    0.02303    0.242479    0    0    0    0    0    0    1    -360    360;
    6595    11254    0.002    0.02189    0    0    0    0    0    0    1    -360    360;
    7757    3988    0.00063    0.00569    0    0    0    0    0    0    1    -360    360;
    3839    5154    0.00064    0.00557    0    0    0    0    0    0    1    -360    360;
    7543    10219    0.001    0.193123    0    0    0    0    0    0    1    -360    360;
    7543    6772    0.01778    0.156988    0    0    0    0    0    0    1    -360    360;
    7543    6772    0.00104    0.00843    0    0    0    0    0    0    1    -360    360;
    3291    7543    0.00096    0.01465    0    0    0    0    0    0    1    -360    360;
    6595    7543    0.003    0.02517    0    0    0    0    0    0    1    -360    360;
    10219    6772    0.462929    1.374931    0    0    0    0    0    0    1    -360    360;
    853    10219    0.00244    0.01729    0    0    0    0    0    0    1    -360    360;
    739    10219    0.00094    0.01356    0    0    0    0    0    0    1    -360    360;
    12223    9924    0.01526    0.05118    0    0    0    0    0    0    1    -360    360;
    4639    9924    0.01555    0.05011    0    0    0    0    0    0    1    -360    360;
    645    712    0.26188    0.583802    0    0    0    0    0    0    1    -360    360;
    4520    11659    0.0036    0.04    0    0    0    0    0    0    1    -360    360;
    4520    727    0.00363    0.03446    0    0    0    0    0    0    1    -360    360;
    4520    2684    0.00099    0.01049    0    0    0    0    0    0    1    -360    360;
    13256    6772    0.00332    0.03036    0    0    0    0    0    0    1    -360    360;
    5724    2021    0.00027    0.00309    0    0    0    0    0    0    1    -360    360;
    7666    2021    0.00031    0.00303    0    0    0    0    0    0    1    -360    360;
    5521    4615    0.027099    0.21312    0    0    0    0    0    0    1    -360    360;
    5521    4615    0.00357    0.011021    0    0    0    0    0    0    1    -360    360;
    5521    4615    0.00351    0.01126    0    0    0    0    0    0    1    -360    360;
    11659    727    0.00037    0.00418    0    0    0    0    0    0    1    -360    360;
    6056    9680    0.04124    0.192349    0    0    0    0    0    0    1    -360    360;
    6056    9680    0.015669    0.064711    0    0    0    0    0    0    1    -360    360;
    6056    9680    0.016    0.06349    0    0    0    0    0    0    1    -360    360;
    9680    1224    0.012281    0.03676    0    0    0    0    0    0    1    -360    360;
    11046    277    0.02043    0.19226    0    0    0    0    0    0    1    -360    360;
    11046    277    0.00287    0.01095    0    0    0    0    0    0    1    -360    360;
    11046    277    0.00281    0.011169    0    0    0    0    0    0    1    -360    360;
    6457    10099    0.00054    0.00596    0    0    0    0    0    0    1    -360    360;
    6458    6457    0.00134    0.01244    0    0    0    0    0    0    1    -360    360;
    1393    6128    0.001    0.265693    0    0    0    0    0    0    1    -360    360;
    13256    1393    0.15358    0.524508    0    0    0    0    0    0    1    -360    360;
    10502    1393    0.613823    2.118352    0    0    0    0    0    0    1    -360    360;
    10502    1393    0.00081    0.0077    0    0    0    0    0    0    1    -360    360;
    1393    5154    0.00228    0.02083    0    0    0    0    0    0    1    -360    360;
    13256    6128    0.168047    0.592382    0    0    0    0    0    0    1    -360    360;
    13256    6128    0.0008    0.00785    0    0    0    0    0    0    1    -360    360;
    10502    6128    0.698199    2.371468    0    0    0    0    0    0    1    -360    360;
    6128    3988    0.00232    0.02039    0    0    0    0    0    0    1    -360    360;
    3291    8715    0.00177    0.01939    0    0    0    0    0    0    1    -360    360;
    739    8715    0.00173    0.01976    0    0    0    0    0    0    1    -360    360;
    13256    10502    0    0.0002    0    0    0    0    0    0    1    -360    360;
    13256    10502    0.001    0.213047    0    0    0    0    0    0    1    -360    360;
    13256    3988    0.00194    0.01469    0    0    0    0    0    0    1    -360    360;
    853    13256    0.00123    0.00838    0    0    0    0    0    0    1    -360    360;
    13256    5273    0.00121    0.0116    0    0    0    0    0    0    1    -360    360;
    13256    6595    0.00346    0.03846    0    0    0    0    0    0    1    -360    360;
    10502    5154    0.00198    0.01438    0    0    0    0    0    0    1    -360    360;
    10502    6595    0.00338    0.0392    0    0    0    0    0    0    1    -360    360;
    10502    284    0.00248    0.02446    0    0    0    0    0    0    1    -360    360;
    6933    4218    0.001    0.26367    0    0    0    0    0    0    1    -360    360;
    739    6933    0.580512    1.382895    0    0    0    0    0    0    1    -360    360;
    2509    6933    0.00094    0.00807    0    0    0    0    0    0    1    -360    360;
    6973    4218    0.00232    0.01638    0    0    0    0    0    0    1    -360    360;
    3291    4218    0.00217    0.0131    0    0    0    0    0    0    1    -360    360;
    739    4218    0.568421    1.409488    0    0    0    0    0    0    1    -360    360;
    2512    8132    0.005331    0.017341    0    0    0    0    0    0    1    -360    360;
    6973    12335    0.00199    0.02218    0    0    0    0    0    0    1    -360    360;
    6973    5154    0.00163    0.01513    0    0    0    0    0    0    1    -360    360;
    6973    3988    0.00159    0.01541    0    0    0    0    0    0    1    -360    360;
    6973    2509    0.00136    0.00959    0    0    0    0    0    0    1    -360    360;
    6973    5724    0.00042    0.00496    0    0    0    0    0    0    1    -360    360;
    6973    7666    0.00041    0.00505    0    0    0    0    0    0    1    -360    360;
    11046    10997    0.016591    0.06199    0    0    0    0    0    0    1    -360    360;
    6704    12335    0    0.0002    0    0    0    0    0    0    1    -360    360;
    6704    12335    0.001    0.404868    0    0    0    0    0    0    1    -360    360;
    5154    6704    0.130547    2.317729    0    0    0    0    0    0    1    -360    360;
    3988    6704    0.431627    6.284488    0    0    0    0    0    0    1    -360    360;
    5154    12335    0.127403    2.421884    0    0    0    0    0    0    1    -360    360;
    3988    12335    0.397583    6.979917    0    0    0    0    0    0    1    -360    360;
    2684    6458    0.00356    0.03374    0    0    0    0    0    0    1    -360    360;
    5154    3988    0.00164    0.14108    0    0    0    0    0    0    1    -360    360;
    6595    6458    0.00058    0.00658    0    0    0    0    0    0    1    -360    360;
    6595    6458    0.00065    0.00645    0    0    0    0    0    0    1    -360    360;
    5273    284    0.079079    0.405817    0    0    0    0    0    0    1    -360    360;
    5273    284    0.00139    0.01268    0    0    0    0    0    0    1    -360    360;
    3291    739    0    0.0002    0    0    0    0    0    0    1    -360    360;
    3291    739    0.001    0.270111    0    0    0    0    0    0    1    -360    360;
    12396    9924    0.185091    0.839215    0    0    0    0    0    0    1    -360    360;
    12396    9924    0.004651    0.039669    0    0    0    0    0    0    1    -360    360;
    12396    9924    0.00476    0.042841    0    0    0    0    0    0    1    -360    360;
    6595    284    0.0018    0.02033    0    0    0    0    0    0    1    -360    360;
    795    10162    0.001    0.335748    0    0    0    0    0    0    1    -360    360;
    5724    795    0.0001    0.00068    0    0    0    0    0    0    1    -360    360;
    7666    10162    0.0001    0.00067    0    0    0    0    0    0    1    -360    360;
    7187    13593    0.026107    0.07605    0    0    0    0    0    0    1    -360    360;
    11834    7187    0.019727    0.062124    0    0    0    0    0    0    1    -360    360;
    7296    13593    0.026603    0.074438    0    0    0    0    0    0    1    -360    360;
    11834    7296    0.020107    0.060851    0    0    0    0    0    0    1    -360    360;
    3869    9774    0.014017    0.040471    0    0    0    0    0    0    1    -360    360;
    9774    1978    0.012488    0.045289    0    0    0    0    0    0    1    -360    360;
    9202    8058    0.014281    0.039612    0    0    0    0    0    0    1    -360    360;
    8058    10723    0.010826    0.032686    0    0    0    0    0    0    1    -360    360;
    6549    9825    0.012554    0.049893    0    0    0    0    0    0    1    -360    360;
    9825    11940    0.00705    0.023174    0    0    0    0    0    0    1    -360    360;
    6442    7230    0.018818    0.054132    0    0    0    0    0    0    1    -360    360;
    1978    7230    0.032769    0.043661    0    0    0    0    0    0    1    -360    360;
    8295    6549    0.015322    0.049653    0    0    0    0    0    0    1    -360    360;
    3632    968    0.002413    0.006917    0    0    0    0    0    0    1    -360    360;
    968    7795    0.010537    0.025917    0    0    0    0    0    0    1    -360    360;
    6442    3869    0.009124    0.032314    0    0    0    0    0    0    1    -360    360;
    6442    9202    0.008934    0.032934    0    0    0    0    0    0    1    -360    360;
    13593    5994    0    0.000413    0    0    0    0    0    0    1    -360    360;
    6988    5994    0.015562    0.044669    0    0    0    0    0    0    1    -360    360;
    9637    5994    0.013    0.049983    0    0    0    0    0    0    1    -360    360;
    13593    7165    0.014347    0.041182    0    0    0    0    0    0    1    -360    360;
    13593    7165    0.014628    0.040322    0    0    0    0    0    0    1    -360    360;
    2445    1003    0.017446    0.029752    0    0    0    0    0    0    1    -360    360;
    2445    9624    0.031579    0.070992    0    0    0    0    0    0    1    -360    360;
    10419    2445    0.007843    0.018793    0    0    0    0    0    0    1    -360    360;
    6467    2445    0.007992    0.018413    0    0    0    0    0    0    1    -360    360;
    8612    11275    0.001271    0.016781    0    0    0    0    0    0    1    -360    360;
    8612    11275    0.00124    0.015539    0    0    0    0    0    0    1    -360    360;
    1003    6442    0.033777    0.06419    0    0    0    0    0    0    1    -360    360;
    6442    1687    0.014347    0.028397    0    0    0    0    0    0    1    -360    360;
    9624    6442    0.023331    0.052182    0    0    0    0    0    0    1    -360    360;
    6442    10119    0.009446    0.022636    0    0    0    0    0    0    1    -360    360;
    10723    1978    0.006992    0.025488    0    0    0    0    0    0    1    -360    360;
    10119    1687    0.003339    0.008851    0    0    0    0    0    0    1    -360    360;
    6988    12899    0.016471    0.06081    0    0    0    0    0    0    1    -360    360;
    10855    9637    0.020149    0.058727    0    0    0    0    0    0    1    -360    360;
    7165    893    0.013992    0.054    0    0    0    0    0    0    1    -360    360;
    7165    5862    0.013686    0.05    0    0    0    0    0    0    1    -360    360;
    7165    6625    0.000223    0.000826    0    0    0    0    0    0    1    -360    360;
    7165    2262    0.000248    0.00081    0    0    0    0    0    0    1    -360    360;
    13369    12899    0.036512    0.098843    0    0    0    0    0    0    1    -360    360;
    893    302    0.012876    0.037438    0    0    0    0    0    0    1    -360    360;
    5862    302    0.013124    0.036636    0    0    0    0    0    0    1    -360    360;
    3289    10419    0.013909    0.033041    0    0    0    0    0    0    1    -360    360;
    7795    6467    0.014182    0.032372    0    0    0    0    0    0    1    -360    360;
    7516    12260    0.00474    0.027521    0    0    0    0    0    0    1    -360    360;
    7516    10027    0.00538    0.026969    0    0    0    0    0    0    1    -360    360;
    7120    11940    0.020372    0.06276    0    0    0    0    0    0    1    -360    360;
    13369    10855    0    0.000413    0    0    0    0    0    0    1    -360    360;
    9006    8612    0.0053    0.02831    0    0    0    0    0    0    1    -360    360;
    9006    8612    0.00601    0.02774    0    0    0    0    0    0    1    -360    360;
    12260    9006    0.00113    0.006229    0    0    0    0    0    0    1    -360    360;
    10027    9006    0.001151    0.00611    0    0    0    0    0    0    1    -360    360;
    3632    3289    0.014364    0.029529    0    0    0    0    0    0    1    -360    360;
    7120    3632    0.009017    0.019727    0    0    0    0    0    0    1    -360    360;
    7120    3632    0.00919    0.019314    0    0    0    0    0    0    1    -360    360;
    10027    6702    9.1e-05    0.000219    0    0    0    0    0    0    1    -360    360;
    12260    6702    9.1e-05    0.000229    0    0    0    0    0    0    1    -360    360;
    8295    7120    0.00205    0.00562    0    0    0    0    0    0    1    -360    360;
    302    8295    0.016    0.049818    0    0    0    0    0    0    1    -360    360;
    302    8295    0.014331    0.054347    0    0    0    0    0    0    1    -360    360;
    9829    7120    0.00738    0.021149    0    0    0    0    0    0    1    -360    360;
    302    9829    0.011256    0.027769    0    0    0    0    0    0    1    -360    360;
    737    7120    0.007207    0.019587    0    0    0    0    0    0    1    -360    360;
    302    737    0.01195    0.024826    0    0    0    0    0    0    1    -360    360;
    8266    4567    0.00796    0.04504    0    0    0    0    0    0    1    -360    360;
    8266    10128    0.00844    0.068649    0    0    0    0    0    0    1    -360    360;
    8266    8557    0.021551    0.0842    0    0    0    0    0    0    1    -360    360;
    6172    9494    0.002809    0.01632    0    0    0    0    0    0    1    -360    360;
    6172    538    0.00028    0.00084    0    0    0    0    0    0    1    -360    360;
    6172    538    0.00032    0.000822    0    0    0    0    0    0    1    -360    360;
    6172    4072    0.007711    0.054271    0    0    0    0    0    0    1    -360    360;
    6172    6615    0.002298    0.017129    0    0    0    0    0    0    1    -360    360;
    13305    13201    0.004711    0.026049    0    0    0    0    0    0    1    -360    360;
    13305    7936    0.008462    0.03792    0    0    0    0    0    0    1    -360    360;
    1615    2539    0.00095    0.01117    0    0    0    0    0    0    1    -360    360;
    1615    7453    0.00142    0.01429    0    0    0    0    0    0    1    -360    360;
    8420    11585    0.000569    0.005382    0    0    0    0    0    0    1    -360    360;
    4842    2932    0.00984    0.04424    0    0    0    0    0    0    1    -360    360;
    4842    6286    0.0166    0.105449    0    0    0    0    0    0    1    -360    360;
    1201    10931    0.007209    0.034969    0    0    0    0    0    0    1    -360    360;
    1201    2391    0.023951    0.07004    0    0    0    0    0    0    1    -360    360;
    13201    3261    0.002258    0.01644    0    0    0    0    0    0    1    -360    360;
    1212    1965    0.00948    0.02892    0    0    0    0    0    0    1    -360    360;
    1212    3690    0.01224    0.04384    0    0    0    0    0    0    1    -360    360;
    3364    3690    0.016    0.062369    0    0    0    0    0    0    1    -360    360;
    3364    3204    0.020422    0.082729    0    0    0    0    0    0    1    -360    360;
    3364    3204    0.020009    0.08436    0    0    0    0    0    0    1    -360    360;
    6517    3204    0.010702    0.030338    0    0    0    0    0    0    1    -360    360;
    6517    3204    0.010902    0.02968    0    0    0    0    0    0    1    -360    360;
    8174    3813    0.00848    0.040809    0    0    0    0    0    0    1    -360    360;
    8174    2315    0.012862    0.05772    0    0    0    0    0    0    1    -360    360;
    8161    2539    0.00047    0.00546    0    0    0    0    0    0    1    -360    360;
    11298    11245    0.002871    0.02108    0    0    0    0    0    0    1    -360    360;
    11298    6286    0.004849    0.02916    0    0    0    0    0    0    1    -360    360;
    11298    6286    0.004751    0.029711    0    0    0    0    0    0    1    -360    360;
    7530    6286    0.001569    0.005489    0    0    0    0    0    0    1    -360    360;
    9727    9500    0.0003    0.00316    0    0    0    0    0    0    1    -360    360;
    9727    7453    0.00114    0.01207    0    0    0    0    0    0    1    -360    360;
    9727    8871    0.00147    0.01724    0    0    0    0    0    0    1    -360    360;
    9727    13640    0.00039    0.00552    0    0    0    0    0    0    1    -360    360;
    9494    4072    0.004991    0.036511    0    0    0    0    0    0    1    -360    360;
    9494    13365    0.007302    0.041071    0    0    0    0    0    0    1    -360    360;
    2337    8699    0.00022    0.00305    0    0    0    0    0    0    1    -360    360;
    2337    428    0.00074    0.00834    0    0    0    0    0    0    1    -360    360;
    2337    6191    0.00126    0.0174    0    0    0    0    0    0    1    -360    360;
    6209    4567    0.00216    0.012578    0    0    0    0    0    0    1    -360    360;
    6209    944    0.001329    0.0106    0    0    0    0    0    0    1    -360    360;
    6209    10128    0.006049    0.063742    0    0    0    0    0    0    1    -360    360;
    7828    12468    0.006769    0.02648    0    0    0    0    0    0    1    -360    360;
    7828    11956    0.016022    0.047791    0    0    0    0    0    0    1    -360    360;
    7828    4072    0.02884    0.096209    0    0    0    0    0    0    1    -360    360;
    10911    11956    0.00656    0.024578    0    0    0    0    0    0    1    -360    360;
    10911    1965    0.00388    0.017342    0    0    0    0    0    0    1    -360    360;
    10911    1962    0.01772    0.064978    0    0    0    0    0    0    1    -360    360;
    4567    948    0.01312    0.052809    0    0    0    0    0    0    1    -360    360;
    4567    944    0.001738    0.002889    0    0    0    0    0    0    1    -360    360;
    948    10739    0.001169    0.003489    0    0    0    0    0    0    1    -360    360;
    6086    11053    0.00368    0.035022    0    0    0    0    0    0    1    -360    360;
    6086    9989    0.001391    0.010338    0    0    0    0    0    0    1    -360    360;
    6086    6744    0.004222    0.030831    0    0    0    0    0    0    1    -360    360;
    4333    8312    0.004271    0.036089    0    0    0    0    0    0    1    -360    360;
    4333    11053    0.00596    0.04024    0    0    0    0    0    0    1    -360    360;
    5655    7468    0.011529    0.046698    0    0    0    0    0    0    1    -360    360;
    5655    3690    0.02252    0.087338    0    0    0    0    0    0    1    -360    360;
    9664    2045    0.004071    0.035591    0    0    0    0    0    0    1    -360    360;
    9664    6744    0.004138    0.0386    0    0    0    0    0    0    1    -360    360;
    4075    8690    0.010911    0.027231    0    0    0    0    0    0    1    -360    360;
    120    9526    0.00256    0.024622    0    0    0    0    0    0    1    -360    360;
    120    6744    0.005129    0.040671    0    0    0    0    0    0    1    -360    360;
    12468    10931    0.005462    0.032671    0    0    0    0    0    0    1    -360    360;
    12468    2391    0.002871    0.014209    0    0    0    0    0    0    1    -360    360;
    12468    2391    0.002929    0.013911    0    0    0    0    0    0    1    -360    360;
    12468    10247    0.003422    0.011009    0    0    0    0    0    0    1    -360    360;
    9526    11053    0.00212    0.016769    0    0    0    0    0    0    1    -360    360;
    9493    7453    0.00125    0.01387    0    0    0    0    0    0    1    -360    360;
    12719    3690    0.004289    0.017071    0    0    0    0    0    0    1    -360    360;
    12719    7692    0.0084    0.024738    0    0    0    0    0    0    1    -360    360;
    8690    6286    0.01044    0.039671    0    0    0    0    0    0    1    -360    360;
    8690    6286    0.010218    0.040418    0    0    0    0    0    0    1    -360    360;
    8690    5502    0.008351    0.02432    0    0    0    0    0    0    1    -360    360;
    2045    3449    0.00188    0.006711    0    0    0    0    0    0    1    -360    360;
    2045    13365    0.00132    0.00352    0    0    0    0    0    0    1    -360    360;
    10869    6191    0.00113    0.01322    0    0    0    0    0    0    1    -360    360;
    10869    2539    0.00098    0.01301    0    0    0    0    0    0    1    -360    360;
    2932    7936    0.005271    0.05104    0    0    0    0    0    0    1    -360    360;
    2932    11036    0.017458    0.109631    0    0    0    0    0    0    1    -360    360;
    2932    327    0.002831    0.01016    0    0    0    0    0    0    1    -360    360;
    2932    327    0.001978    0.010902    0    0    0    0    0    0    1    -360    360;
    428    6191    0.00059    0.00764    0    0    0    0    0    0    1    -360    360;
    1909    11956    0.000231    0.000769    0    0    0    0    0    0    1    -360    360;
    8312    3261    0.002809    0.02468    0    0    0    0    0    0    1    -360    360;
    8312    11585    0.009942    0.050222    0    0    0    0    0    0    1    -360    360;
    6191    7978    0.00117    0.01756    0    0    0    0    0    0    1    -360    360;
    6191    11904    9e-05    0.0017    0    0    0    0    0    0    1    -360    360;
    3261    9353    0.002569    0.02344    0    0    0    0    0    0    1    -360    360;
    3261    6919    0.00144    0.011369    0    0    0    0    0    0    1    -360    360;
    13381    12066    0.002129    0.019689    0    0    0    0    0    0    1    -360    360;
    6286    11036    0.00756    0.048378    0    0    0    0    0    0    1    -360    360;
    6286    7468    0.031138    0.104969    0    0    0    0    0    0    1    -360    360;
    7978    8871    0.00043    0.00623    0    0    0    0    0    0    1    -360    360;
    11053    3654    0.000769    0.005769    0    0    0    0    0    0    1    -360    360;
    1065    6744    0.01464    0.043018    0    0    0    0    0    0    1    -360    360;
    1065    194    0.006609    0.014329    0    0    0    0    0    0    1    -360    360;
    3156    8871    0.00021    0.00252    0    0    0    0    0    0    1    -360    360;
    6425    6744    0.002689    0.019791    0    0    0    0    0    0    1    -360    360;
    6425    6744    0.002738    0.01936    0    0    0    0    0    0    1    -360    360;
    6425    6744    0.001338    0.010018    0    0    0    0    0    0    1    -360    360;
    9989    6744    0.001698    0.012871    0    0    0    0    0    0    1    -360    360;
    2353    6744    0.00384    0.028342    0    0    0    0    0    0    1    -360    360;
    4072    12066    0.00616    0.033618    0    0    0    0    0    0    1    -360    360;
    4072    1962    0.01488    0.045698    0    0    0    0    0    0    1    -360    360;
    9500    13640    4e-05    0.00051    0    0    0    0    0    0    1    -360    360;
    2391    3813    0.028751    0.090409    0    0    0    0    0    0    1    -360    360;
    2391    2315    0.00092    0.004609    0    0    0    0    0    0    1    -360    360;
    5788    3690    0.005151    0.012329    0    0    0    0    0    0    1    -360    360;
    9353    6919    0.002129    0.018    0    0    0    0    0    0    1    -360    360;
    327    8557    0.008929    0.041471    0    0    0    0    0    0    1    -360    360;
    327    3005    0.0222    0.091822    0    0    0    0    0    0    1    -360    360;
    5502    7692    0.005671    0.021169    0    0    0    0    0    0    1    -360    360;
    6919    3005    0.00956    0.035551    0    0    0    0    0    0    1    -360    360;
    3204    12066    0.003169    0.021911    0    0    0    0    0    0    1    -360    360;
    3204    12066    0.00324    0.021471    0    0    0    0    0    0    1    -360    360;
    3204    6744    0.01168    0.055391    0    0    0    0    0    0    1    -360    360;
    3204    6744    0.011902    0.054209    0    0    0    0    0    0    1    -360    360;
    6744    194    0.01908    0.062769    0    0    0    0    0    0    1    -360    360;
    2315    6615    0.001591    0.011098    0    0    0    0    0    0    1    -360    360;
    9598    1833    0.003289    0.019091    0    0    0    0    0    0    1    -360    360;
    9598    2381    0.004169    0.025349    0    0    0    0    0    0    1    -360    360;
    9598    6027    0.00439    0.023909    0    0    0    0    0    0    1    -360    360;
    6915    6230    0.00156    0.01956    0    0    0    0    0    0    1    -360    360;
    6230    10840    0.00029    0.00391    0    0    0    0    0    0    1    -360    360;
    6230    8556    0.00179    0.02522    0    0    0    0    0    0    1    -360    360;
    2105    6230    0.00079    0.00756    0    0    0    0    0    0    1    -360    360;
    6230    11657    0.00027    0.00281    0    0    0    0    0    0    1    -360    360;
    6230    11657    0.00026    0.00286    0    0    0    0    0    0    1    -360    360;
    3205    403    0.000281    0.00213    0    0    0    0    0    0    1    -360    360;
    3205    7360    0.000419    0.00299    0    0    0    0    0    0    1    -360    360;
    5504    7037    0.001659    0.009091    0    0    0    0    0    0    1    -360    360;
    5504    9105    0.00439    0.03324    0    0    0    0    0    0    1    -360    360;
    8722    12834    0.000841    0.00612    0    0    0    0    0    0    1    -360    360;
    8722    290    0.003341    0.022841    0    0    0    0    0    0    1    -360    360;
    8722    5149    0.00581    0.04232    0    0    0    0    0    0    1    -360    360;
    8722    2025    0.00495    0.02919    0    0    0    0    0    0    1    -360    360;
    8722    8144    0.01789    0.07795    0    0    0    0    0    0    1    -360    360;
    8722    7253    0.00186    0.014289    0    0    0    0    0    0    1    -360    360;
    8722    3372    0.002281    0.014401    0    0    0    0    0    0    1    -360    360;
    6617    4257    0.00031    0.00132    0    0    0    0    0    0    1    -360    360;
    6617    10130    0.001349    0.0077    0    0    0    0    0    0    1    -360    360;
    8288    8640    0.00586    0.02574    0    0    0    0    0    0    1    -360    360;
    8288    8801    0.00556    0.020211    0    0    0    0    0    0    1    -360    360;
    7580    12019    0.00026    0.001159    0    0    0    0    0    0    1    -360    360;
    12019    9729    0.000599    0.002419    0    0    0    0    0    0    1    -360    360;
    4522    10455    0.0005    0.00386    0    0    0    0    0    0    1    -360    360;
    4522    8972    0.00107    0.008289    0    0    0    0    0    0    1    -360    360;
    4522    8972    0.001091    0.00811    0    0    0    0    0    0    1    -360    360;
    10866    4522    0.00038    0.00255    0    0    0    0    0    0    1    -360    360;
    7580    9448    0.000271    0.000979    0    0    0    0    0    0    1    -360    360;
    3375    2340    7e-05    0.00076    0    0    0    0    0    0    1    -360    360;
    3375    401    0.000521    0.003901    0    0    0    0    0    0    1    -360    360;
    6915    12143    0.0016    0.01839    0    0    0    0    0    0    1    -360    360;
    8410    1975    0.007651    0.058781    0    0    0    0    0    0    1    -360    360;
    8410    9114    0.00394    0.02182    0    0    0    0    0    0    1    -360    360;
    8410    5778    0.003461    0.03005    0    0    0    0    0    0    1    -360    360;
    8410    6867    0.00337    0.01831    0    0    0    0    0    0    1    -360    360;
    11809    6293    0.000581    0.00194    0    0    0    0    0    0    1    -360    360;
    10837    6293    0.000539    0.001719    0    0    0    0    0    0    1    -360    360;
    1388    1303    0.00249    0.03075    0    0    0    0    0    0    1    -360    360;
    1303    6472    0.0014    0.01409    0    0    0    0    0    0    1    -360    360;
    11503    9648    0.008    0.050031    0    0    0    0    0    0    1    -360    360;
    11503    8144    0.002211    0.01562    0    0    0    0    0    0    1    -360    360;
    12645    5358    0.00281    0.021831    0    0    0    0    0    0    1    -360    360;
    12645    11469    0.000711    0.004919    0    0    0    0    0    0    1    -360    360;
    4198    12948    0.001841    0.00738    0    0    0    0    0    0    1    -360    360;
    4198    5103    0.002849    0.008979    0    0    0    0    0    0    1    -360    360;
    12305    5358    0.00232    0.014099    0    0    0    0    0    0    1    -360    360;
    12305    5358    0.00237    0.0138    0    0    0    0    0    0    1    -360    360;
    12305    10085    0.00081    0.004591    0    0    0    0    0    0    1    -360    360;
    12305    9686    0.002219    0.010469    0    0    0    0    0    0    1    -360    360;
    2317    2672    0.001081    0.00851    0    0    0    0    0    0    1    -360    360;
    2672    11725    0.00087    0.006969    0    0    0    0    0    0    1    -360    360;
    2672    11725    0.00088    0.006831    0    0    0    0    0    0    1    -360    360;
    2672    6828    0.000349    0.00237    0    0    0    0    0    0    1    -360    360;
    1030    9509    0.00232    0.00924    0    0    0    0    0    0    1    -360    360;
    1030    5566    0.00812    0.03669    0    0    0    0    0    0    1    -360    360;
    3116    9822    0.003521    0.02825    0    0    0    0    0    0    1    -360    360;
    3116    6962    0.00264    0.017651    0    0    0    0    0    0    1    -360    360;
    11187    9509    0.00486    0.02149    0    0    0    0    0    0    1    -360    360;
    11187    9886    0.006831    0.034669    0    0    0    0    0    0    1    -360    360;
    11187    10340    0.017211    0.108151    0    0    0    0    0    0    1    -360    360;
    11187    12082    0.00063    0.00475    0    0    0    0    0    0    1    -360    360;
    11187    12082    0.00062    0.004841    0    0    0    0    0    0    1    -360    360;
    1388    3599    0.0009    0.01092    0    0    0    0    0    0    1    -360    360;
    3599    10105    0.00124    0.01096    0    0    0    0    0    0    1    -360    360;
    4478    4248    0.003211    0.00176    0    0    0    0    0    0    1    -360    360;
    4478    11469    0.001521    0.008031    0    0    0    0    0    0    1    -360    360;
    7896    2714    0.0005    0.00441    0    0    0    0    0    0    1    -360    360;
    7896    2130    0.00247    0.02573    0    0    0    0    0    0    1    -360    360;
    7896    1810    0.00042    0.00367    0    0    0    0    0    0    1    -360    360;
    10888    6271    0.0023    0.01644    0    0    0    0    0    0    1    -360    360;
    10888    6271    0.00226    0.01676    0    0    0    0    0    0    1    -360    360;
    10888    6271    0.0023    0.0162    0    0    0    0    0    0    1    -360    360;
    10888    6271    0.00225    0.015    0    0    0    0    0    0    1    -360    360;
    3354    8661    0.007281    0.035729    0    0    0    0    0    0    1    -360    360;
    3191    8661    0.001919    0.00945    0    0    0    0    0    0    1    -360    360;
    5604    1680    0.005211    0.02981    0    0    0    0    0    0    1    -360    360;
    5604    10130    0.000659    0.00586    0    0    0    0    0    0    1    -360    360;
    5604    10130    0.000591    0.00664    0    0    0    0    0    0    1    -360    360;
    5604    2537    0.011969    0.07424    0    0    0    0    0    0    1    -360    360;
    2317    4418    0.000531    0.003919    0    0    0    0    0    0    1    -360    360;
    6059    4929    0.001521    0.00718    0    0    0    0    0    0    1    -360    360;
    6059    4929    0.001211    0.00613    0    0    0    0    0    0    1    -360    360;
    6059    7041    0.00676    0.03725    0    0    0    0    0    0    1    -360    360;
    6059    10176    0.00399    0.018091    0    0    0    0    0    0    1    -360    360;
    9739    7610    0.000341    0.00339    0    0    0    0    0    0    1    -360    360;
    9739    6027    0.001271    0.0102    0    0    0    0    0    0    1    -360    360;
    9739    6027    0.00125    0.010401    0    0    0    0    0    0    1    -360    360;
    7118    745    0.00261    0.016651    0    0    0    0    0    0    1    -360    360;
    13552    745    0.000219    0.002409    0    0    0    0    0    0    1    -360    360;
    9886    6960    0.00601    0.02814    0    0    0    0    0    0    1    -360    360;
    6960    10230    0.008969    0.03787    0    0    0    0    0    0    1    -360    360;
    6960    6294    0.00232    0.01094    0    0    0    0    0    0    1    -360    360;
    1388    10105    0.00196    0.02382    0    0    0    0    0    0    1    -360    360;
    1388    10506    0.00422    0.03598    0    0    0    0    0    0    1    -360    360;
    1388    10506    0.0043    0.03522    0    0    0    0    0    0    1    -360    360;
    12544    1388    0.00208    0.01691    0    0    0    0    0    0    1    -360    360;
    1388    3905    0.00544    0.05439    0    0    0    0    0    0    1    -360    360;
    1388    205    0.00239    0.02598    0    0    0    0    0    0    1    -360    360;
    1388    570    0.00396    0.03096    0    0    0    0    0    0    1    -360    360;
    1388    570    0.00353    0.03509    0    0    0    0    0    0    1    -360    360;
    5387    13117    0.000531    0.003729    0    0    0    0    0    0    1    -360    360;
    5387    13117    0.00038    0.0025    0    0    0    0    0    0    1    -360    360;
    5387    13117    0.00039    0.00244    0    0    0    0    0    0    1    -360    360;
    5387    2029    0.00836    0.044521    0    0    0    0    0    0    1    -360    360;
    2306    1524    0.00264    0.03029    0    0    0    0    0    0    1    -360    360;
    2306    9878    0.00396    0.04589    0    0    0    0    0    0    1    -360    360;
    12613    9746    0.00411    0.021729    0    0    0    0    0    0    1    -360    360;
    12613    10844    0.00607    0.0285    0    0    0    0    0    0    1    -360    360;
    11948    2940    0.00075    0.0047    0    0    0    0    0    0    1    -360    360;
    6470    2940    0.00114    0.007969    0    0    0    0    0    0    1    -360    360;
    4530    4189    0.00036    0.00324    0    0    0    0    0    0    1    -360    360;
    4530    13271    0.00094    0.00874    0    0    0    0    0    0    1    -360    360;
    3545    10628    0.00949    0.05145    0    0    0    0    0    0    1    -360    360;
    3545    7193    0.011719    0.0337    0    0    0    0    0    0    1    -360    360;
    4446    3545    0.0022    0.012331    0    0    0    0    0    0    1    -360    360;
    6137    6365    0.00038    0.00448    0    0    0    0    0    0    1    -360    360;
    6137    8556    0.00098    0.01126    0    0    0    0    0    0    1    -360    360;
    53    8622    0.00055    0.00621    0    0    0    0    0    0    1    -360    360;
    53    2965    0.00163    0.01287    0    0    0    0    0    0    1    -360    360;
    9185    13349    0.0018    0.01886    0    0    0    0    0    0    1    -360    360;
    9185    13349    0.0047    0.024969    0    0    0    0    0    0    1    -360    360;
    9185    3807    0.009711    0.059669    0    0    0    0    0    0    1    -360    360;
    9185    7582    0.005271    0.03451    0    0    0    0    0    0    1    -360    360;
    1301    1682    0.016169    0.11936    0    0    0    0    0    0    1    -360    360;
    1301    1908    0.00226    0.014789    0    0    0    0    0    0    1    -360    360;
    12834    2015    0.00151    0.01081    0    0    0    0    0    0    1    -360    360;
    1029    6829    0.00228    0.0217    0    0    0    0    0    0    1    -360    360;
    1029    5263    0.00137    0.01593    0    0    0    0    0    0    1    -360    360;
    12004    5573    0.00099    0.0121    0    0    0    0    0    0    1    -360    360;
    12004    3230    0    0.01881    0    0    0    0    0    0    1    -360    360;
    12004    456    0.00143    0.0163    0    0    0    0    0    0    1    -360    360;
    12004    10680    0.00057    0.00562    0    0    0    0    0    0    1    -360    360;
    12004    10680    0.00055    0.00572    0    0    0    0    0    0    1    -360    360;
    12004    9505    0.00057    0.00658    0    0    0    0    0    0    1    -360    360;
    12004    7826    0.00075    0.0082    0    0    0    0    0    0    1    -360    360;
    12004    1156    0.00253    0.02153    0    0    0    0    0    0    1    -360    360;
    290    12668    0.00236    0.011219    0    0    0    0    0    0    1    -360    360;
    4623    7770    0.00173    0.0154    0    0    0    0    0    0    1    -360    360;
    4623    3958    0.00385    0.04172    0    0    0    0    0    0    1    -360    360;
    4623    3958    0.00377    0.04251    0    0    0    0    0    0    1    -360    360;
    4623    2130    0.00199    0.02121    0    0    0    0    0    0    1    -360    360;
    4623    1625    0.00236    0.01933    0    0    0    0    0    0    1    -360    360;
    4623    1625    0.00241    0.01891    0    0    0    0    0    0    1    -360    360;
    3279    5001    0.000521    0.004729    0    0    0    0    0    0    1    -360    360;
    3279    7745    0.00094    0.005581    0    0    0    0    0    0    1    -360    360;
    6821    1567    0.00134    0.01324    0    0    0    0    0    0    1    -360    360;
    6821    4089    0.00073    0.00638    0    0    0    0    0    0    1    -360    360;
    2064    3531    0.00248    0.02774    0    0    0    0    0    0    1    -360    360;
    2064    701    0.00152    0.013    0    0    0    0    0    0    1    -360    360;
    2064    701    0.00155    0.01272    0    0    0    0    0    0    1    -360    360;
    2064    12079    0.00117    0.01301    0    0    0    0    0    0    1    -360    360;
    2064    4503    0.00197    0.02054    0    0    0    0    0    0    1    -360    360;
    2064    13287    0.00157    0.01909    0    0    0    0    0    0    1    -360    360;
    4418    6529    0.00107    0.008669    0    0    0    0    0    0    1    -360    360;
    6529    2134    0.000469    0.00314    0    0    0    0    0    0    1    -360    360;
    1692    1026    0.000409    0.00305    0    0    0    0    0    0    1    -360    360;
    1755    1026    0.00569    0.032979    0    0    0    0    0    0    1    -360    360;
    5124    13135    0.00087    0.006771    0    0    0    0    0    0    1    -360    360;
    5124    12668    0.002151    0.014039    0    0    0    0    0    0    1    -360    360;
    9299    9908    9.9e-05    0.00043    0    0    0    0    0    0    1    -360    360;
    9446    9299    0.000151    0.0005    0    0    0    0    0    0    1    -360    360;
    11501    3189    0.001531    0.00812    0    0    0    0    0    0    1    -360    360;
    11501    3189    0.00113    0.00857    0    0    0    0    0    0    1    -360    360;
    6242    10547    0.00226    0.01868    0    0    0    0    0    0    1    -360    360;
    6242    6828    0.000401    0.00239    0    0    0    0    0    0    1    -360    360;
    6211    2732    0.001169    0.008349    0    0    0    0    0    0    1    -360    360;
    6211    9226    0.00324    0.02312    0    0    0    0    0    0    1    -360    360;
    905    6399    0.006031    0.034789    0    0    0    0    0    0    1    -360    360;
    905    1157    0.0103    0.05269    0    0    0    0    0    0    1    -360    360;
    4268    10105    0.00129    0.01494    0    0    0    0    0    0    1    -360    360;
    4268    10105    0.00126    0.01523    0    0    0    0    0    0    1    -360    360;
    7259    7193    0.001031    0.00601    0    0    0    0    0    0    1    -360    360;
    7259    7193    0.00105    0.00588    0    0    0    0    0    0    1    -360    360;
    3786    8475    0.00197    0.01719    0    0    0    0    0    0    1    -360    360;
    3786    2775    0.00114    0.01237    0    0    0    0    0    0    1    -360    360;
    3786    5833    0.00314    0.02868    0    0    0    0    0    0    1    -360    360;
    3786    1543    0.00294    0.03326    0    0    0    0    0    0    1    -360    360;
    3786    1543    0.00288    0.0308    0    0    0    0    0    0    1    -360    360;
    3786    1156    0.00088    0.02821    0    0    0    0    0    0    1    -360    360;
    6115    9734    0.00152    0.01702    0    0    0    0    0    0    1    -360    360;
    6115    10704    0.00022    0.00209    0    0    0    0    0    0    1    -360    360;
    2557    9993    0.00087    0.005    0    0    0    0    0    0    1    -360    360;
    2557    5778    0.000711    0.00439    0    0    0    0    0    0    1    -360    360;
    2557    5778    0.000729    0.004289    0    0    0    0    0    0    1    -360    360;
    6841    9431    0.001031    0.00549    0    0    0    0    0    0    1    -360    360;
    6841    760    0.003219    0.01512    0    0    0    0    0    0    1    -360    360;
    6841    875    0.007271    0.031419    0    0    0    0    0    0    1    -360    360;
    6841    4803    0.02145    0.085781    0    0    0    0    0    0    1    -360    360;
    8978    10984    0.002841    0.017771    0    0    0    0    0    0    1    -360    360;
    8978    4149    0.003331    0.017289    0    0    0    0    0    0    1    -360    360;
    2059    3354    0.01524    0.064091    0    0    0    0    0    0    1    -360    360;
    7404    7479    0.000831    0.0052    0    0    0    0    0    0    1    -360    360;
    7479    340    0.00164    0.0103    0    0    0    0    0    0    1    -360    360;
    5823    6224    0.00139    0.00864    0    0    0    0    0    0    1    -360    360;
    5823    9844    0.00143    0.00764    0    0    0    0    0    0    1    -360    360;
    5823    8419    0.000229    0.00126    0    0    0    0    0    0    1    -360    360;
    5823    8419    0.000211    0.00143    0    0    0    0    0    0    1    -360    360;
    1377    2214    0.0008    0.01072    0    0    0    0    0    0    1    -360    360;
    1377    6743    0.00067    0.00661    0    0    0    0    0    0    1    -360    360;
    1377    4003    0.0003    0.00427    0    0    0    0    0    0    1    -360    360;
    1377    4003    0.00068    0.00648    0    0    0    0    0    0    1    -360    360;
    2280    12048    0.0002    0.001289    0    0    0    0    0    0    1    -360    360;
    2280    5895    0.00013    0.000961    0    0    0    0    0    0    1    -360    360;
    8383    6365    0.00118    0.01285    0    0    0    0    0    0    1    -360    360;
    8383    7640    0.00062    0.00577    0    0    0    0    0    0    1    -360    360;
    13625    1996    9.1e-05    0.000289    0    0    0    0    0    0    1    -360    360;
    13625    1996    9.1e-05    0.000271    0    0    0    0    0    0    1    -360    360;
    13625    9649    0.0003    0.002719    0    0    0    0    0    0    1    -360    360;
    13625    9986    0.00049    0.002091    0    0    0    0    0    0    1    -360    360;
    13625    19    0.000159    0.001461    0    0    0    0    0    0    1    -360    360;
    631    8970    0.00301    0.02281    0    0    0    0    0    0    1    -360    360;
    4323    8970    0.0027    0.019979    0    0    0    0    0    0    1    -360    360;
    2036    946    0.00019    0.000539    0    0    0    0    0    0    1    -360    360;
    946    9986    0.000169    0.00061    0    0    0    0    0    0    1    -360    360;
    6462    7911    0.00163    0.00939    0    0    0    0    0    0    1    -360    360;
    6462    7911    0.001159    0.009031    0    0    0    0    0    0    1    -360    360;
    6462    5966    9.9e-05    0.00037    0    0    0    0    0    0    1    -360    360;
    8184    1370    0.003789    0.01805    0    0    0    0    0    0    1    -360    360;
    8184    13134    0.00069    0.00389    0    0    0    0    0    0    1    -360    360;
    6312    11645    0.00201    0.01845    0    0    0    0    0    0    1    -360    360;
    9878    11645    0.00121    0.00902    0    0    0    0    0    0    1    -360    360;
    6662    2775    0.00155    0.01573    0    0    0    0    0    0    1    -360    360;
    6662    3864    0.00031    0.00274    0    0    0    0    0    0    1    -360    360;
    6662    5833    0.00047    0.00563    0    0    0    0    0    0    1    -360    360;
    6662    5198    0.00066    0.00721    0    0    0    0    0    0    1    -360    360;
    10992    7037    0.00326    0.016711    0    0    0    0    0    0    1    -360    360;
    10992    4173    0.002479    0.01262    0    0    0    0    0    0    1    -360    360;
    10992    4173    0.00243    0.01286    0    0    0    0    0    0    1    -360    360;
    10992    6367    0.004521    0.02306    0    0    0    0    0    0    1    -360    360;
    10992    1814    0.00211    0.00899    0    0    0    0    0    0    1    -360    360;
    10992    286    0.001289    0.005651    0    0    0    0    0    0    1    -360    360;
    10992    4937    0.002479    0.009021    0    0    0    0    0    0    1    -360    360;
    10992    9448    0.00151    0.010521    0    0    0    0    0    0    1    -360    360;
    7876    5919    0.00101    0.004151    0    0    0    0    0    0    1    -360    360;
    7876    1147    0.015599    0.079    0    0    0    0    0    0    1    -360    360;
    7876    4466    0.013961    0.067591    0    0    0    0    0    0    1    -360    360;
    7876    1756    0.007099    0.043169    0    0    0    0    0    0    1    -360    360;
    3457    7382    0.00317    0.02987    0    0    0    0    0    0    1    -360    360;
    3457    3958    0.00081    0.0088    0    0    0    0    0    0    1    -360    360;
    3457    3958    0.00098    0.00961    0    0    0    0    0    0    1    -360    360;
    3457    257    0.00194    0.02225    0    0    0    0    0    0    1    -360    360;
    13307    7294    0.001031    0.006349    0    0    0    0    0    0    1    -360    360;
    13307    656    0.00668    0.0297    0    0    0    0    0    0    1    -360    360;
    7041    3643    0.00439    0.02236    0    0    0    0    0    0    1    -360    360;
    3643    9362    0.00249    0.01349    0    0    0    0    0    0    1    -360    360;
    2949    6682    0.001969    0.01205    0    0    0    0    0    0    1    -360    360;
    2949    6733    0.000461    0.003031    0    0    0    0    0    0    1    -360    360;
    5272    407    0.00444    0.023479    0    0    0    0    0    0    1    -360    360;
    5272    6790    0.00175    0.01288    0    0    0    0    0    0    1    -360    360;
    5272    6790    0.001711    0.01312    0    0    0    0    0    0    1    -360    360;
    2214    847    0.0008    0.00784    0    0    0    0    0    0    1    -360    360;
    2214    13478    0.00051    0.00612    0    0    0    0    0    0    1    -360    360;
    4789    10464    0.00137    0.00905    0    0    0    0    0    0    1    -360    360;
    4789    7118    0.002771    0.021409    0    0    0    0    0    0    1    -360    360;
    4789    7118    0.00314    0.020979    0    0    0    0    0    0    1    -360    360;
    4789    6026    0.002    0.01118    0    0    0    0    0    0    1    -360    360;
    11809    1018    0.00119    0.00875    0    0    0    0    0    0    1    -360    360;
    11809    10051    0.00031    0.00236    0    0    0    0    0    0    1    -360    360;
    11809    11469    0.000831    0.00539    0    0    0    0    0    0    1    -360    360;
    407    10780    0.004349    0.02394    0    0    0    0    0    0    1    -360    360;
    1709    12300    0.0007    0.00782    0    0    0    0    0    0    1    -360    360;
    1709    2449    0.00046    0.00432    0    0    0    0    0    0    1    -360    360;
    1709    4420    0.00049    0.00617    0    0    0    0    0    0    1    -360    360;
    1709    1543    0.00127    0.01514    0    0    0    0    0    0    1    -360    360;
    5206    2731    0.00232    0.01843    0    0    0    0    0    0    1    -360    360;
    5206    2140    0.00488    0.032151    0    0    0    0    0    0    1    -360    360;
    1996    5285    0.000229    0.00136    0    0    0    0    0    0    1    -360    360;
    1996    9986    0.0003    0.001531    0    0    0    0    0    0    1    -360    360;
    1996    4544    0.00026    0.00126    0    0    0    0    0    0    1    -360    360;
    1996    8663    0.00056    0.002091    0    0    0    0    0    0    1    -360    360;
    6472    4268    0.00103    0.0093    0    0    0    0    0    0    1    -360    360;
    6472    3492    0.00183    0.01689    0    0    0    0    0    0    1    -360    360;
    10312    7542    0.00324    0.01095    0    0    0    0    0    0    1    -360    360;
    352    12118    0.001419    0.008539    0    0    0    0    0    0    1    -360    360;
    352    5001    0.00068    0.00438    0    0    0    0    0    0    1    -360    360;
    4189    11083    0.00178    0.01651    0    0    0    0    0    0    1    -360    360;
    4189    6322    0.00151    0.01827    0    0    0    0    0    0    1    -360    360;
    4189    6322    0.00148    0.01862    0    0    0    0    0    0    1    -360    360;
    4268    3492    0.00201    0.02546    0    0    0    0    0    0    1    -360    360;
    4268    3492    0.00197    0.02357    0    0    0    0    0    0    1    -360    360;
    5507    5001    0.001091    0.00775    0    0    0    0    0    0    1    -360    360;
    5507    1399    0.000841    0.006669    0    0    0    0    0    0    1    -360    360;
    1311    5766    0.00151    0.012081    0    0    0    0    0    0    1    -360    360;
    1311    10929    0.00032    0.002521    0    0    0    0    0    0    1    -360    360;
    3461    2125    0.006091    0.03019    0    0    0    0    0    0    1    -360    360;
    3461    11213    0.003651    0.016461    0    0    0    0    0    0    1    -360    360;
    3461    4865    0.00076    0.00425    0    0    0    0    0    0    1    -360    360;
    3461    4865    0.00087    0.004031    0    0    0    0    0    0    1    -360    360;
    2343    5766    0.000651    0.004729    0    0    0    0    0    0    1    -360    360;
    2343    2504    0.00045    0.00337    0    0    0    0    0    0    1    -360    360;
    4173    706    0.001539    0.00839    0    0    0    0    0    0    1    -360    360;
    4173    706    0.001919    0.010479    0    0    0    0    0    0    1    -360    360;
    706    12040    0.001169    0.007031    0    0    0    0    0    0    1    -360    360;
    2707    706    0.00739    0.034081    0    0    0    0    0    0    1    -360    360;
    7171    706    0.00164    0.00964    0    0    0    0    0    0    1    -360    360;
    8585    706    0.00206    0.012    0    0    0    0    0    0    1    -360    360;
    7854    706    0.000961    0.00531    0    0    0    0    0    0    1    -360    360;
    5198    9891    6e-05    0.00029    0    0    0    0    0    0    1    -360    360;
    1908    7037    0.001919    0.013151    0    0    0    0    0    0    1    -360    360;
    1227    7037    0.00019    0.00107    0    0    0    0    0    0    1    -360    360;
    1227    7037    0.00018    0.001091    0    0    0    0    0    0    1    -360    360;
    8272    3531    0.00147    0.01714    0    0    0    0    0    0    1    -360    360;
    3905    3531    0.00143    0.01632    0    0    0    0    0    0    1    -360    360;
    3905    3531    0.00142    0.01416    0    0    0    0    0    0    1    -360    360;
    3905    3531    0.00145    0.01386    0    0    0    0    0    0    1    -360    360;
    3531    13287    0.00073    0.00732    0    0    0    0    0    0    1    -360    360;
    1692    1755    0.009039    0.05989    0    0    0    0    0    0    1    -360    360;
    1692    8177    0.007919    0.04975    0    0    0    0    0    0    1    -360    360;
    9993    1386    0.000521    0.005841    0    0    0    0    0    0    1    -360    360;
    9993    1591    0.000521    0.0028    0    0    0    0    0    0    1    -360    360;
    9603    1543    0.0007    0.00744    0    0    0    0    0    0    1    -360    360;
    9603    5915    0.00159    0.0148    0    0    0    0    0    0    1    -360    360;
    253    6238    0.000659    0.005151    0    0    0    0    0    0    1    -360    360;
    10547    6238    0.000729    0.004901    0    0    0    0    0    0    1    -360    360;
    6743    5854    0.00064    0.00772    0    0    0    0    0    0    1    -360    360;
    11069    9042    0.00018    0.00093    0    0    0    0    0    0    1    -360    360;
    11069    12048    0.00019    0.00118    0    0    0    0    0    0    1    -360    360;
    10866    11069    0.000409    0.002341    0    0    0    0    0    0    1    -360    360;
    9175    1460    0.00087    0.006591    0    0    0    0    0    0    1    -360    360;
    9175    4415    0.00162    0.0098    0    0    0    0    0    0    1    -360    360;
    205    7770    0.00096    0.00849    0    0    0    0    0    0    1    -360    360;
    9039    10126    0.000341    0.001081    0    0    0    0    0    0    1    -360    360;
    9039    10126    0.0003    0.001219    0    0    0    0    0    0    1    -360    360;
    9039    11868    9.9e-05    0.00076    0    0    0    0    0    0    1    -360    360;
    9039    11868    0.00011    0.00074    0    0    0    0    0    0    1    -360    360;
    2288    7118    0.00151    0.009039    0    0    0    0    0    0    1    -360    360;
    2288    8982    0.00356    0.02331    0    0    0    0    0    0    1    -360    360;
    11764    2036    0.000281    0.00169    0    0    0    0    0    0    1    -360    360;
    11764    9649    0.000169    0.001531    0    0    0    0    0    0    1    -360    360;
    11764    12820    0.00038    0.00326    0    0    0    0    0    0    1    -360    360;
    1567    9646    0.00136    0.01738    0    0    0    0    0    0    1    -360    360;
    9431    760    0.00186    0.0133    0    0    0    0    0    0    1    -360    360;
    9431    760    0.00182    0.01356    0    0    0    0    0    0    1    -360    360;
    2630    9431    0.002531    0.015919    0    0    0    0    0    0    1    -360    360;
    9431    9858    0.00289    0.015969    0    0    0    0    0    0    1    -360    360;
    1612    2943    0.001771    0.01107    0    0    0    0    0    0    1    -360    360;
    6177    2943    0.007969    0.04238    0    0    0    0    0    0    1    -360    360;
    4173    297    0.00013    0.00062    0    0    0    0    0    0    1    -360    360;
    4173    427    0.0002    0.00201    0    0    0    0    0    0    1    -360    360;
    701    13545    0.00095    0.01024    0    0    0    0    0    0    1    -360    360;
    1625    13545    0.00553    0.04909    0    0    0    0    0    0    1    -360    360;
    4596    9509    0.009229    0.03693    0    0    0    0    0    0    1    -360    360;
    5566    9509    0.00451    0.028469    0    0    0    0    0    0    1    -360    360;
    9509    8799    0.003591    0.01906    0    0    0    0    0    0    1    -360    360;
    9509    10844    0.010159    0.05169    0    0    0    0    0    0    1    -360    360;
    112    3007    0.00039    0.003099    0    0    0    0    0    0    1    -360    360;
    112    10032    0.000729    0.0048    0    0    0    0    0    0    1    -360    360;
    10450    9734    0.00141    0.01296    0    0    0    0    0    0    1    -360    360;
    5419    5041    0.001969    0.019229    0    0    0    0    0    0    1    -360    360;
    5419    13240    0.001081    0.0105    0    0    0    0    0    0    1    -360    360;
    5419    13240    0.00105    0.010711    0    0    0    0    0    0    1    -360    360;
    8272    4089    0.00052    0.00449    0    0    0    0    0    0    1    -360    360;
    4929    9362    0.01024    0.056349    0    0    0    0    0    0    1    -360    360;
    4929    2171    0.004599    0.023659    0    0    0    0    0    0    1    -360    360;
    4929    4705    0.010021    0.057409    0    0    0    0    0    0    1    -360    360;
    4929    4803    0.00275    0.01525    0    0    0    0    0    0    1    -360    360;
    1009    4869    0.00107    0.01122    0    0    0    0    0    0    1    -360    360;
    1009    11083    0.00242    0.02336    0    0    0    0    0    0    1    -360    360;
    1009    5263    0.00165    0.01303    0    0    0    0    0    0    1    -360    360;
    1009    5263    0.00155    0.01332    0    0    0    0    0    0    1    -360    360;
    10220    8692    0.00087    0.005469    0    0    0    0    0    0    1    -360    360;
    10220    8692    0.002281    0.011909    0    0    0    0    0    0    1    -360    360;
    10220    1368    0.00106    0.01076    0    0    0    0    0    0    1    -360    360;
    10220    7790    0.001409    0.01618    0    0    0    0    0    0    1    -360    360;
    10220    3480    0.00306    0.015521    0    0    0    0    0    0    1    -360    360;
    5646    7404    0.000969    0.006831    0    0    0    0    0    0    1    -360    360;
    5646    340    0.002531    0.016961    0    0    0    0    0    0    1    -360    360;
    1457    390    0.01207    0.077901    0    0    0    0    0    0    1    -360    360;
    1457    10130    0.014091    0.080581    0    0    0    0    0    0    1    -360    360;
    1457    2537    0.003289    0.01481    0    0    0    0    0    0    1    -360    360;
    1457    245    0.003349    0.0145    0    0    0    0    0    0    1    -360    360;
    1315    5566    0.005651    0.026479    0    0    0    0    0    0    1    -360    360;
    1315    11213    0.01193    0.064669    0    0    0    0    0    0    1    -360    360;
    9746    7463    0.004151    0.017281    0    0    0    0    0    0    1    -360    360;
    8018    10464    0.00213    0.014091    0    0    0    0    0    0    1    -360    360;
    6367    2707    0.00113    0.00651    0    0    0    0    0    0    1    -360    360;
    6367    2707    0.001159    0.00637    0    0    0    0    0    0    1    -360    360;
    6367    9448    0.00611    0.03288    0    0    0    0    0    0    1    -360    360;
    13233    1203    0.00012    0.00156    0    0    0    0    0    0    1    -360    360;
    13233    1203    0.00013    0.00153    0    0    0    0    0    0    1    -360    360;
    13233    9883    0.00285    0.03071    0    0    0    0    0    0    1    -360    360;
    8692    4149    0.00676    0.03787    0    0    0    0    0    0    1    -360    360;
    8692    13367    0.004461    0.023521    0    0    0    0    0    0    1    -360    360;
    6340    900    0.00064    0.0078    0    0    0    0    0    0    1    -360    360;
    6340    900    0.00065    0.00764    0    0    0    0    0    0    1    -360    360;
    6340    847    0.00066    0.00602    0    0    0    0    0    0    1    -360    360;
    6340    6519    0.00149    0.01224    0    0    0    0    0    0    1    -360    360;
    6340    1163    0.00061    0.00582    0    0    0    0    0    0    1    -360    360;
    5358    10085    0.001461    0.00744    0    0    0    0    0    0    1    -360    360;
    5358    11469    0.00386    0.02406    0    0    0    0    0    0    1    -360    360;
    5358    13224    0.00306    0.01555    0    0    0    0    0    0    1    -360    360;
    5358    13224    0.003    0.01586    0    0    0    0    0    0    1    -360    360;
    5349    6045    0.003271    0.020651    0    0    0    0    0    0    1    -360    360;
    6045    11168    0.000849    0.00657    0    0    0    0    0    0    1    -360    360;
    2352    4419    0.000211    0.001169    0    0    0    0    0    0    1    -360    360;
    2352    11725    0.000469    0.00345    0    0    0    0    0    0    1    -360    360;
    7241    205    0.00126    0.0145    0    0    0    0    0    0    1    -360    360;
    2794    8640    0.008219    0.04925    0    0    0    0    0    0    1    -360    360;
    2794    11738    0.006771    0.04132    0    0    0    0    0    0    1    -360    360;
    10870    11116    0.000841    0.004539    0    0    0    0    0    0    1    -360    360;
    10870    5566    0.00701    0.03161    0    0    0    0    0    0    1    -360    360;
    10870    6294    0.000781    0.004271    0    0    0    0    0    0    1    -360    360;
    10870    1358    0.00049    0.0032    0    0    0    0    0    0    1    -360    360;
    5107    5595    0.000331    0.00199    0    0    0    0    0    0    1    -360    360;
    1911    5595    0.00032    0.002031    0    0    0    0    0    0    1    -360    360;
    5595    8005    9.1e-05    0.00057    0    0    0    0    0    0    1    -360    360;
    7813    1227    0.001651    0.006789    0    0    0    0    0    0    1    -360    360;
    7813    4937    0.001461    0.007229    0    0    0    0    0    0    1    -360    360;
    5919    13367    0.00437    0.023979    0    0    0    0    0    0    1    -360    360;
    3046    696    0.00781    0.04595    0    0    0    0    0    0    1    -360    360;
    3046    9114    0.0015    0.006531    0    0    0    0    0    0    1    -360    360;
    8377    12040    0.001031    0.006469    0    0    0    0    0    0    1    -360    360;
    4003    4412    0.00183    0.01686    0    0    0    0    0    0    1    -360    360;
    4003    900    0.0002    0.00294    0    0    0    0    0    0    1    -360    360;
    4003    900    0.00021    0.00288    0    0    0    0    0    0    1    -360    360;
    4003    7382    0.00171    0.01889    0    0    0    0    0    0    1    -360    360;
    10506    3958    0.00069    0.00565    0    0    0    0    0    0    1    -360    360;
    10506    3958    0.0007    0.00553    0    0    0    0    0    0    1    -360    360;
    10371    5568    0.00011    0.00115    0    0    0    0    0    0    1    -360    360;
    10371    9773    0.00012    0.00126    0    0    0    0    0    0    1    -360    360;
    10371    13271    0.00326    0.02919    0    0    0    0    0    0    1    -360    360;
    10371    7407    0.00092    0.00876    0    0    0    0    0    0    1    -360    360;
    8401    10126    0.00087    0.005409    0    0    0    0    0    0    1    -360    360;
    8401    10032    0.00131    0.00701    0    0    0    0    0    0    1    -360    360;
    10578    9731    0.002531    0.018781    0    0    0    0    0    0    1    -360    360;
    10578    12923    0.00894    0.056909    0    0    0    0    0    0    1    -360    360;
    8019    7294    0.00187    0.010659    0    0    0    0    0    0    1    -360    360;
    11267    7294    0.00286    0.01538    0    0    0    0    0    0    1    -360    360;
    7294    7271    0.0008    0.00444    0    0    0    0    0    0    1    -360    360;
    1443    11566    0.00545    0.03936    0    0    0    0    0    0    1    -360    360;
    10886    11566    0.00119    0.009031    0    0    0    0    0    0    1    -360    360;
    64    8256    0.00295    0.0162    0    0    0    0    0    0    1    -360    360;
    64    9025    0.001581    0.0087    0    0    0    0    0    0    1    -360    360;
    64    3615    0.007729    0.025401    0    0    0    0    0    0    1    -360    360;
    11438    2907    0.00013    0.001461    0    0    0    0    0    0    1    -360    360;
    11438    8565    0.000341    0.02219    0    0    0    0    0    0    1    -360    360;
    11438    5895    0.00018    0.001211    0    0    0    0    0    0    1    -360    360;
    11438    11776    0.003099    0.0147    0    0    0    0    0    0    1    -360    360;
    11438    11776    0.003159    0.014401    0    0    0    0    0    0    1    -360    360;
    10126    6266    0.00281    0.01305    0    0    0    0    0    0    1    -360    360;
    10126    13135    0.002281    0.01075    0    0    0    0    0    0    1    -360    360;
    10126    13135    0.00232    0.010521    0    0    0    0    0    0    1    -360    360;
    10126    5021    0.000151    0.000841    0    0    0    0    0    0    1    -360    360;
    10157    3807    0.002771    0.012091    0    0    0    0    0    0    1    -360    360;
    10157    8144    0.00613    0.03005    0    0    0    0    0    0    1    -360    360;
    2125    11213    0.003219    0.02486    0    0    0    0    0    0    1    -360    360;
    9042    11868    0.000211    0.001331    0    0    0    0    0    0    1    -360    360;
    12544    2714    0.00185    0.01917    0    0    0    0    0    0    1    -360    360;
    1814    1227    0.00082    0.00381    0    0    0    0    0    0    1    -360    360;
    11878    11466    0.00075    0.004531    0    0    0    0    0    0    1    -360    360;
    11878    11466    0.000729    0.00419    0    0    0    0    0    0    1    -360    360;
    11878    40    0.02626    0.15576    0    0    0    0    0    0    1    -360    360;
    11878    10878    0.011469    0.03937    0    0    0    0    0    0    1    -360    360;
    10455    12048    0.00011    0.00061    0    0    0    0    0    0    1    -360    360;
    10455    1530    0.000531    0.00313    0    0    0    0    0    0    1    -360    360;
    10455    8972    0.001211    0.00864    0    0    0    0    0    0    1    -360    360;
    253    6828    0.00094    0.006289    0    0    0    0    0    0    1    -360    360;
    1060    5909    0.001    0.00886    0    0    0    0    0    0    1    -360    360;
    9886    4596    0.001979    0.010469    0    0    0    0    0    0    1    -360    360;
    9886    4596    0.0017    0.00855    0    0    0    0    0    0    1    -360    360;
    4596    2997    0.00757    0.04624    0    0    0    0    0    0    1    -360    360;
    4596    5795    0.001719    0.00794    0    0    0    0    0    0    1    -360    360;
    4596    5795    0.00176    0.007781    0    0    0    0    0    0    1    -360    360;
    4566    1285    0.00126    0.0053    0    0    0    0    0    0    1    -360    360;
    4566    1756    0.00444    0.022789    0    0    0    0    0    0    1    -360    360;
    701    3492    0.00163    0.0145    0    0    0    0    0    0    1    -360    360;
    9886    390    0.003281    0.02124    0    0    0    0    0    0    1    -360    360;
    9886    5795    0.004979    0.025271    0    0    0    0    0    0    1    -360    360;
    13117    3441    0.0072    0.055289    0    0    0    0    0    0    1    -360    360;
    13117    6993    0.00787    0.04582    0    0    0    0    0    0    1    -360    360;
    13117    8177    0.003961    0.017711    0    0    0    0    0    0    1    -360    360;
    3441    5536    0.00756    0.04826    0    0    0    0    0    0    1    -360    360;
    288    4466    0.003401    0.02086    0    0    0    0    0    0    1    -360    360;
    288    5796    0.001341    0.00669    0    0    0    0    0    0    1    -360    360;
    11243    13129    6e-05    0.000581    0    0    0    0    0    0    1    -360    360;
    11243    8663    9.1e-05    0.00074    0    0    0    0    0    0    1    -360    360;
    10837    11031    0.000531    0.00175    0    0    0    0    0    0    1    -360    360;
    1602    7446    0.00116    0.01159    0    0    0    0    0    0    1    -360    360;
    1602    6322    0.00038    0.00457    0    0    0    0    0    0    1    -360    360;
    4419    11725    0.000729    0.00405    0    0    0    0    0    0    1    -360    360;
    403    10321    0.000331    0.001919    0    0    0    0    0    0    1    -360    360;
    5878    6900    0.00086    0.01029    0    0    0    0    0    0    1    -360    360;
    10884    5878    0.00027    0.00332    0    0    0    0    0    0    1    -360    360;
    4948    8268    0.00012    0.00156    0    0    0    0    0    0    1    -360    360;
    4948    8268    0.00012    0.001531    0    0    0    0    0    0    1    -360    360;
    12954    2923    0.00256    0.014211    0    0    0    0    0    0    1    -360    360;
    12954    6470    0.00049    0.00338    0    0    0    0    0    0    1    -360    360;
    8752    2025    0.007531    0.04444    0    0    0    0    0    0    1    -360    360;
    8752    8144    0.007409    0.03226    0    0    0    0    0    0    1    -360    360;
    4557    11983    0.001789    0.012841    0    0    0    0    0    0    1    -360    360;
    4557    6027    0.001831    0.01257    0    0    0    0    0    0    1    -360    360;
    2327    5336    0.000169    0.00143    0    0    0    0    0    0    1    -360    360;
    2327    10032    0.00088    0.005099    0    0    0    0    0    0    1    -360    360;
    4412    10924    0.0004    0.00479    0    0    0    0    0    0    1    -360    360;
    4412    10924    0.00052    0.00481    0    0    0    0    0    0    1    -360    360;
    4412    2052    0.00135    0.01431    0    0    0    0    0    0    1    -360    360;
    4412    1163    0.00051    0.00549    0    0    0    0    0    0    1    -360    360;
    1018    10051    0.00105    0.007969    0    0    0    0    0    0    1    -360    360;
    1018    1334    0.00339    0.020531    0    0    0    0    0    0    1    -360    360;
    1018    4248    0.00169    0.009331    0    0    0    0    0    0    1    -360    360;
    5258    6131    0.00374    0.01905    0    0    0    0    0    0    1    -360    360;
    5258    7695    0.00487    0.026341    0    0    0    0    0    0    1    -360    360;
    3801    12225    0.00057    0.004581    0    0    0    0    0    0    1    -360    360;
    3801    12668    0.000409    0.00301    0    0    0    0    0    0    1    -360    360;
    2068    5516    9.1e-05    0.00076    0    0    0    0    0    0    1    -360    360;
    2068    9031    0.003919    0.01682    0    0    0    0    0    0    1    -360    360;
    8475    1524    0.00117    0.0131    0    0    0    0    0    0    1    -360    360;
    2059    7254    0.008271    0.02787    0    0    0    0    0    0    1    -360    360;
    2059    1612    0.016599    0.0572    0    0    0    0    0    0    1    -360    360;
    2059    1468    0.00999    0.057    0    0    0    0    0    0    1    -360    360;
    2059    1468    0.01132    0.05586    0    0    0    0    0    0    1    -360    360;
    10704    6878    4e-05    0.00045    0    0    0    0    0    0    1    -360    360;
    7254    7404    0.003281    0.01038    0    0    0    0    0    0    1    -360    360;
    6324    108    0.003711    0.01725    0    0    0    0    0    0    1    -360    360;
    6324    9264    0.00069    0.00232    0    0    0    0    0    0    1    -360    360;
    11468    2945    0.004151    0.02436    0    0    0    0    0    0    1    -360    360;
    7542    2945    0.006781    0.028729    0    0    0    0    0    0    1    -360    360;
    5107    10032    0.000331    0.00151    0    0    0    0    0    0    1    -360    360;
    1911    10032    0.000331    0.001479    0    0    0    0    0    0    1    -360    360;
    5433    12810    0.0001    0.00144    0    0    0    0    0    0    1    -360    360;
    5433    8622    0.00027    0.00221    0    0    0    0    0    0    1    -360    360;
    1743    6727    0.0001    0.00141    0    0    0    0    0    0    1    -360    360;
    1743    3958    0.00054    0.00546    0    0    0    0    0    0    1    -360    360;
    10884    12810    7e-05    0.00053    0    0    0    0    0    0    1    -360    360;
    6727    10884    6e-05    0.0006    0    0    0    0    0    0    1    -360    360;
    11031    6419    0.000341    0.00245    0    0    0    0    0    0    1    -360    360;
    11031    11469    0.000841    0.006719    0    0    0    0    0    0    1    -360    360;
    11718    297    0.000401    0.00164    0    0    0    0    0    0    1    -360    360;
    760    10780    0.004409    0.032531    0    0    0    0    0    0    1    -360    360;
    631    1617    0.001961    0.013581    0    0    0    0    0    0    1    -360    360;
    2707    7171    0.006659    0.03437    0    0    0    0    0    0    1    -360    360;
    5970    2279    9.1e-05    0.0007    0    0    0    0    0    0    1    -360    360;
    5970    3379    0.00051    0.004211    0    0    0    0    0    0    1    -360    360;
    9991    2504    0.00043    0.0027    0    0    0    0    0    0    1    -360    360;
    9991    3684    0.00038    0.00306    0    0    0    0    0    0    1    -360    360;
    12892    2120    0.001461    0.009479    0    0    0    0    0    0    1    -360    360;
    12892    10856    0.001841    0.011081    0    0    0    0    0    0    1    -360    360;
    1368    10984    0.00094    0.007169    0    0    0    0    0    0    1    -360    360;
    8800    11828    0.00082    0.00846    0    0    0    0    0    0    1    -360    360;
    8800    10884    0.00029    0.00325    0    0    0    0    0    0    1    -360    360;
    11725    5863    0.000781    0.0062    0    0    0    0    0    0    1    -360    360;
    11725    3928    8.1e-05    0.00187    0    0    0    0    0    0    1    -360    360;
    11725    3275    8.1e-05    0.001909    0    0    0    0    0    0    1    -360    360;
    10044    1524    0.00113    0.00956    0    0    0    0    0    0    1    -360    360;
    10044    1524    0.00115    0.00935    0    0    0    0    0    0    1    -360    360;
    13279    6501    0.00161    0.02036    0    0    0    0    0    0    1    -360    360;
    13279    6501    0.00157    0.02075    0    0    0    0    0    0    1    -360    360;
    10990    5766    0.00101    0.007401    0    0    0    0    0    0    1    -360    360;
    10990    10929    0.00087    0.00711    0    0    0    0    0    0    1    -360    360;
    5256    8622    0.00135    0.01442    0    0    0    0    0    0    1    -360    360;
    5256    2965    0.00176    0.01441    0    0    0    0    0    0    1    -360    360;
    2630    10780    0.00682    0.03187    0    0    0    0    0    0    1    -360    360;
    11828    1982    0.00109    0.00987    0    0    0    0    0    0    1    -360    360;
    6829    11828    0.00273    0.02829    0    0    0    0    0    0    1    -360    360;
    2503    4414    0.001581    0.011289    0    0    0    0    0    0    1    -360    360;
    2503    5001    0.001669    0.013099    0    0    0    0    0    0    1    -360    360;
    2541    2279    9.9e-05    0.00069    0    0    0    0    0    0    1    -360    360;
    2541    3379    9.9e-05    0.000669    0    0    0    0    0    0    1    -360    360;
    7180    5492    0.000591    0.00382    0    0    0    0    0    0    1    -360    360;
    7180    13224    0.00524    0.02276    0    0    0    0    0    0    1    -360    360;
    5492    9686    0.002719    0.01143    0    0    0    0    0    0    1    -360    360;
    1068    12631    0.00294    0.02744    0    0    0    0    0    0    1    -360    360;
    1068    10840    0.0011    0.01339    0    0    0    0    0    0    1    -360    360;
    1068    8556    0.00193    0.01695    0    0    0    0    0    0    1    -360    360;
    1068    7100    0.00134    0.01054    0    0    0    0    0    0    1    -360    360;
    8883    1068    0.00245    0.02064    0    0    0    0    0    0    1    -360    360;
    1975    9822    0.001841    0.00901    0    0    0    0    0    0    1    -360    360;
    1975    9822    0.00187    0.00882    0    0    0    0    0    0    1    -360    360;
    3864    1156    0.00197    0.02312    0    0    0    0    0    0    1    -360    360;
    6365    10840    0.00078    0.00887    0    0    0    0    0    0    1    -360    360;
    12553    7911    0.003771    0.0288    0    0    0    0    0    0    1    -360    360;
    12553    12478    0.000909    0.00737    0    0    0    0    0    0    1    -360    360;
    2052    10924    0.00086    0.00783    0    0    0    0    0    0    1    -360    360;
    2052    10924    0.00095    0.00855    0    0    0    0    0    0    1    -360    360;
    449    10924    0.00012    0.00157    0    0    0    0    0    0    1    -360    360;
    449    10924    0.00013    0.00154    0    0    0    0    0    0    1    -360    360;
    7471    9448    0.00089    0.004771    0    0    0    0    0    0    1    -360    360;
    7471    2038    0.002    0.00881    0    0    0    0    0    0    1    -360    360;
    9362    10340    0.007711    0.035331    0    0    0    0    0    0    1    -360    360;
    10340    10130    0.005919    0.030419    0    0    0    0    0    0    1    -360    360;
    10340    2537    0.0053    0.031719    0    0    0    0    0    0    1    -360    360;
    6266    2808    0.00025    0.001289    0    0    0    0    0    0    1    -360    360;
    2537    2997    0.0062    0.040039    0    0    0    0    0    0    1    -360    360;
    7446    7952    0.0008    0.00707    0    0    0    0    0    0    1    -360    360;
    7446    7258    0.0002    0.00207    0    0    0    0    0    0    1    -360    360;
    7446    6524    0.00036    0.00322    0    0    0    0    0    0    1    -360    360;
    1604    8880    0.0023    0.0157    0    0    0    0    0    0    1    -360    360;
    1604    6177    0.003479    0.021159    0    0    0    0    0    0    1    -360    360;
    5833    5002    0.00107    0.01013    0    0    0    0    0    0    1    -360    360;
    2036    9986    0.00025    0.000909    0    0    0    0    0    0    1    -360    360;
    2036    4544    0.00037    0.00188    0    0    0    0    0    0    1    -360    360;
    13602    5796    0.0003    0.00145    0    0    0    0    0    0    1    -360    360;
    13602    5438    0.001419    0.007539    0    0    0    0    0    0    1    -360    360;
    12631    2395    0.0012    0.0122    0    0    0    0    0    0    1    -360    360;
    12631    3687    0.00397    0.02936    0    0    0    0    0    0    1    -360    360;
    12631    9878    0.00092    0.01112    0    0    0    0    0    0    1    -360    360;
    12631    10884    0.00387    0.0452    0    0    0    0    0    0    1    -360    360;
    12631    1810    0.00432    0.03156    0    0    0    0    0    0    1    -360    360;
    3905    1625    0.00407    0.03937    0    0    0    0    0    0    1    -360    360;
    3905    1625    0.00415    0.03856    0    0    0    0    0    0    1    -360    360;
    13349    7463    0.00869    0.05343    0    0    0    0    0    0    1    -360    360;
    13349    3076    0.0068    0.036961    0    0    0    0    0    0    1    -360    360;
    13349    3807    0.01805    0.095469    0    0    0    0    0    0    1    -360    360;
    11116    5795    0.00045    0.00206    0    0    0    0    0    0    1    -360    360;
    696    10544    0.0095    0.037159    0    0    0    0    0    0    1    -360    360;
    696    7353    0.02106    0.0885    0    0    0    0    0    0    1    -360    360;
    10840    8556    0.00157    0.02318    0    0    0    0    0    0    1    -360    360;
    10840    957    0.00032    0.00282    0    0    0    0    0    0    1    -360    360;
    10840    7223    0.00165    0.01605    0    0    0    0    0    0    1    -360    360;
    7911    719    0.00107    0.00714    0    0    0    0    0    0    1    -360    360;
    7911    719    0.000961    0.00555    0    0    0    0    0    0    1    -360    360;
    7911    12577    0.00074    0.00461    0    0    0    0    0    0    1    -360    360;
    7911    10321    0.00076    0.00451    0    0    0    0    0    0    1    -360    360;
    7911    5966    0.001419    0.01093    0    0    0    0    0    0    1    -360    360;
    7911    12478    0.003729    0.024599    0    0    0    0    0    0    1    -360    360;
    3492    10272    0.00233    0.01992    0    0    0    0    0    0    1    -360    360;
    3492    10272    0.00238    0.01949    0    0    0    0    0    0    1    -360    360;
    3492    7021    0.00217    0.0253    0    0    0    0    0    0    1    -360    360;
    3492    7021    0.00212    0.02579    0    0    0    0    0    0    1    -360    360;
    3492    1625    0.00458    0.04138    0    0    0    0    0    0    1    -360    360;
    5566    807    0.01555    0.089841    0    0    0    0    0    0    1    -360    360;
    9198    5566    0.00274    0.0168    0    0    0    0    0    0    1    -360    360;
    5566    6294    0.005831    0.032211    0    0    0    0    0    0    1    -360    360;
    5566    6136    0.006669    0.031341    0    0    0    0    0    0    1    -360    360;
    11468    7542    0.01081    0.0538    0    0    0    0    0    0    1    -360    360;
    11468    1468    0.005581    0.02457    0    0    0    0    0    0    1    -360    360;
    11468    1468    0.00569    0.024039    0    0    0    0    0    0    1    -360    360;
    1352    10906    0.002081    0.01294    0    0    0    0    0    0    1    -360    360;
    1352    7181    0.001599    0.00919    0    0    0    0    0    0    1    -360    360;
    7640    8556    0.00083    0.00768    0    0    0    0    0    0    1    -360    360;
    3189    11983    0.004979    0.024099    0    0    0    0    0    0    1    -360    360;
    3189    11983    0.005081    0.023591    0    0    0    0    0    0    1    -360    360;
    5568    2395    0.00412    0.03917    0    0    0    0    0    0    1    -360    360;
    2395    7100    0.00086    0.00798    0    0    0    0    0    0    1    -360    360;
    4779    2395    0.00087    0.00961    0    0    0    0    0    0    1    -360    360;
    12143    2395    0.00095    0.01034    0    0    0    0    0    0    1    -360    360;
    6105    2395    0.00211    0.0196    0    0    0    0    0    0    1    -360    360;
    10544    7353    0.00963    0.05281    0    0    0    0    0    0    1    -360    360;
    1529    5489    0.00018    0.001349    0    0    0    0    0    0    1    -360    360;
    1529    9448    0.000961    0.006021    0    0    0    0    0    0    1    -360    360;
    1529    9448    0.000979    0.00589    0    0    0    0    0    0    1    -360    360;
    1617    4415    0.000461    0.002729    0    0    0    0    0    0    1    -360    360;
    1397    12940    0.005039    0.01901    0    0    0    0    0    0    1    -360    360;
    1397    6746    0.00812    0.028919    0    0    0    0    0    0    1    -360    360;
    9646    10183    0.00106    0.01005    0    0    0    0    0    0    1    -360    360;
    8556    9883    0.00074    0.0081    0    0    0    0    0    0    1    -360    360;
    11983    9025    0.012961    0.03605    0    0    0    0    0    0    1    -360    360;
    11983    9025    0.00844    0.0378    0    0    0    0    0    0    1    -360    360;
    11983    7541    0.000591    0.004169    0    0    0    0    0    0    1    -360    360;
    6294    8799    0.003091    0.012289    0    0    0    0    0    0    1    -360    360;
    6682    6733    0.000969    0.0053    0    0    0    0    0    0    1    -360    360;
    3450    3846    0.00161    0.012919    0    0    0    0    0    0    1    -360    360;
    3450    3846    0.003219    0.01795    0    0    0    0    0    0    1    -360    360;
    3450    5377    0.004331    0.025    0    0    0    0    0    0    1    -360    360;
    3450    5377    0.004409    0.02445    0    0    0    0    0    0    1    -360    360;
    7118    8982    0.00425    0.02014    0    0    0    0    0    0    1    -360    360;
    7118    10085    0.009531    0.060979    0    0    0    0    0    0    1    -360    360;
    7118    2713    0.002409    0.0135    0    0    0    0    0    0    1    -360    360;
    1512    12079    0.0006    0.00662    0    0    0    0    0    0    1    -360    360;
    1512    4089    0.00173    0.01701    0    0    0    0    0    0    1    -360    360;
    9362    1680    0.004289    0.018531    0    0    0    0    0    0    1    -360    360;
    9362    10130    0.006919    0.039789    0    0    0    0    0    0    1    -360    360;
    9362    10130    0.007591    0.035539    0    0    0    0    0    0    1    -360    360;
    9362    10176    0.00961    0.05225    0    0    0    0    0    0    1    -360    360;
    5409    2731    0.000581    0.004599    0    0    0    0    0    0    1    -360    360;
    5409    2731    0.00057    0.00469    0    0    0    0    0    0    1    -360    360;
    5409    2731    0.00087    0.003159    0    0    0    0    0    0    1    -360    360;
    2383    7610    0.00018    0.001419    0    0    0    0    0    0    1    -360    360;
    2383    9822    0.00195    0.018841    0    0    0    0    0    0    1    -360    360;
    108    12948    0.00293    0.01293    0    0    0    0    0    0    1    -360    360;
    2171    4705    0.001969    0.010599    0    0    0    0    0    0    1    -360    360;
    10207    1210    3.9e-05    0.000591    0    0    0    0    0    0    1    -360    360;
    10207    608    0.00364    0.02431    0    0    0    0    0    0    1    -360    360;
    10207    2134    0.00114    0.007211    0    0    0    0    0    0    1    -360    360;
    719    6224    0.001271    0.008659    0    0    0    0    0    0    1    -360    360;
    719    9844    0.00105    0.00668    0    0    0    0    0    0    1    -360    360;
    5568    9773    0.00011    0.00122    0    0    0    0    0    0    1    -360    360;
    5568    5263    0.00117    0.0124    0    0    0    0    0    0    1    -360    360;
    5568    6105    0.00168    0.01891    0    0    0    0    0    0    1    -360    360;
    1147    11466    0.00132    0.008281    0    0    0    0    0    0    1    -360    360;
    1147    12350    0.004531    0.01924    0    0    0    0    0    0    1    -360    360;
    1147    1756    0.007841    0.041909    0    0    0    0    0    0    1    -360    360;
    2052    456    0.00113    0.01235    0    0    0    0    0    0    1    -360    360;
    2052    456    0.00128    0.0121    0    0    0    0    0    0    1    -360    360;
    2052    12743    0.0015    0.01792    0    0    0    0    0    0    1    -360    360;
    6733    13134    0.00111    0.005281    0    0    0    0    0    0    1    -360    360;
    6733    13134    0.00113    0.005169    0    0    0    0    0    0    1    -360    360;
    8801    216    0.00563    0.03255    0    0    0    0    0    0    1    -360    360;
    1682    216    0.005289    0.022539    0    0    0    0    0    0    1    -360    360;
    216    9105    0.007159    0.05086    0    0    0    0    0    0    1    -360    360;
    216    5435    0.009669    0.05649    0    0    0    0    0    0    1    -360    360;
    216    9031    0.0092    0.052169    0    0    0    0    0    0    1    -360    360;
    6312    7440    0.00197    0.01594    0    0    0    0    0    0    1    -360    360;
    6312    9878    0.00343    0.02573    0    0    0    0    0    0    1    -360    360;
    6312    12143    0.00151    0.01485    0    0    0    0    0    0    1    -360    360;
    6312    7407    0.00092    0.01042    0    0    0    0    0    0    1    -360    360;
    6312    11782    0.00029    0.00336    0    0    0    0    0    0    1    -360    360;
    2120    6582    0.001711    0.01255    0    0    0    0    0    0    1    -360    360;
    2120    2140    0.005    0.03962    0    0    0    0    0    0    1    -360    360;
    1203    1673    0.0014    0.01687    0    0    0    0    0    0    1    -360    360;
    1203    1673    0.00067    0.00678    0    0    0    0    0    0    1    -360    360;
    1203    1673    0.00065    0.00692    0    0    0    0    0    0    1    -360    360;
    8883    1203    0.00137    0.01524    0    0    0    0    0    0    1    -360    360;
    5642    999    0.00424    0.02376    0    0    0    0    0    0    1    -360    360;
    5642    8469    0.005591    0.031711    0    0    0    0    0    0    1    -360    360;
    5642    3173    0.00138    0.00649    0    0    0    0    0    0    1    -360    360;
    5642    3173    0.00107    0.00544    0    0    0    0    0    0    1    -360    360;
    7440    6448    3e-05    0.00041    0    0    0    0    0    0    1    -360    360;
    7440    6448    3e-05    0.00041    0    0    0    0    0    0    1    -360    360;
    7440    7258    0.00044    0.00342    0    0    0    0    0    0    1    -360    360;
    10906    3595    0.003841    0.01737    0    0    0    0    0    0    1    -360    360;
    10886    2732    0.001771    0.01337    0    0    0    0    0    0    1    -360    360;
    711    3807    0.00139    0.007349    0    0    0    0    0    0    1    -360    360;
    711    8144    0.00625    0.03463    0    0    0    0    0    0    1    -360    360;
    7463    6399    0.00055    0.00255    0    0    0    0    0    0    1    -360    360;
    9648    5149    0.00489    0.043331    0    0    0    0    0    0    1    -360    360;
    12877    4466    0.00145    0.013099    0    0    0    0    0    0    1    -360    360;
    12877    1793    0.004039    0.02881    0    0    0    0    0    0    1    -360    360;
    3191    7271    0.002219    0.00988    0    0    0    0    0    0    1    -360    360;
    7745    4414    0.001919    0.0153    0    0    0    0    0    0    1    -360    360;
    12824    1982    0.00189    0.01319    0    0    0    0    0    0    1    -360    360;
    7592    2504    0.00011    0.000659    0    0    0    0    0    0    1    -360    360;
    7592    3684    0.00011    0.00064    0    0    0    0    0    0    1    -360    360;
    7592    4359    0.000211    0.00111    0    0    0    0    0    0    1    -360    360;
    9986    11718    0.000469    0.001669    0    0    0    0    0    0    1    -360    360;
    8626    1210    6e-05    0.000849    0    0    0    0    0    0    1    -360    360;
    10450    10711    0.00051    0.00597    0    0    0    0    0    0    1    -360    360;
    10450    10183    0.00119    0.01087    0    0    0    0    0    0    1    -360    360;
    8489    10450    0.00219    0.01922    0    0    0    0    0    0    1    -360    360;
    8622    3958    0.00051    0.00465    0    0    0    0    0    0    1    -360    360;
    13135    10031    0.00055    0.0067    0    0    0    0    0    0    1    -360    360;
    3595    1235    0.005099    0.027349    0    0    0    0    0    0    1    -360    360;
    4705    4080    0.000599    0.003961    0    0    0    0    0    0    1    -360    360;
    4705    4803    0.005461    0.032719    0    0    0    0    0    0    1    -360    360;
    11989    4149    0.00349    0.02256    0    0    0    0    0    0    1    -360    360;
    11989    2570    0.00132    0.00861    0    0    0    0    0    0    1    -360    360;
    8484    6898    0.0045    0.01838    0    0    0    0    0    0    1    -360    360;
    8484    1973    0.004289    0.019719    0    0    0    0    0    0    1    -360    360;
    12118    4359    0.001409    0.00881    0    0    0    0    0    0    1    -360    360;
    1673    9663    0.00212    0.01857    0    0    0    0    0    0    1    -360    360;
    1673    11248    0.00049    0.00574    0    0    0    0    0    0    1    -360    360;
    1673    1097    0.00184    0.021    0    0    0    0    0    0    1    -360    360;
    3846    6995    0.00593    0.037409    0    0    0    0    0    0    1    -360    360;
    3173    6131    0.00514    0.024169    0    0    0    0    0    0    1    -360    360;
    5573    4184    0.00041    0.00492    0    0    0    0    0    0    1    -360    360;
    5198    4184    0.00296    0.02677    0    0    0    0    0    0    1    -360    360;
    7193    807    0.0072    0.03406    0    0    0    0    0    0    1    -360    360;
    5001    10150    0.00043    0.00276    0    0    0    0    0    0    1    -360    360;
    5001    11776    0.001789    0.013469    0    0    0    0    0    0    1    -360    360;
    7171    10856    0.00163    0.011091    0    0    0    0    0    0    1    -360    360;
    7171    9287    0.00036    0.002651    0    0    0    0    0    0    1    -360    360;
    13129    19    0.00013    0.00132    0    0    0    0    0    0    1    -360    360;
    13129    427    0.000169    0.001659    0    0    0    0    0    0    1    -360    360;
    6501    7404    0.00136    0.012831    0    0    0    0    0    0    1    -360    360;
    6501    7404    0.00139    0.01256    0    0    0    0    0    0    1    -360    360;
    6501    7695    0.00126    0.009521    0    0    0    0    0    0    1    -360    360;
    6501    7695    0.00143    0.009331    0    0    0    0    0    0    1    -360    360;
    5377    6501    0.00164    0.012961    0    0    0    0    0    0    1    -360    360;
    5377    6501    0.001599    0.012    0    0    0    0    0    0    1    -360    360;
    10130    4257    0.001271    0.00524    0    0    0    0    0    0    1    -360    360;
    4869    13271    0.00226    0.02465    0    0    0    0    0    0    1    -360    360;
    3362    5285    0.00032    0.0015    0    0    0    0    0    0    1    -360    360;
    3362    8663    0.00032    0.00112    0    0    0    0    0    0    1    -360    360;
    4779    7223    0.00075    0.00817    0    0    0    0    0    0    1    -360    360;
    12008    2907    0.00037    0.0027    0    0    0    0    0    0    1    -360    360;
    2907    9908    3.9e-05    0.000219    0    0    0    0    0    0    1    -360    360;
    3076    875    0.012781    0.05762    0    0    0    0    0    0    1    -360    360;
    8565    1530    0.00036    0.001289    0    0    0    0    0    0    1    -360    360;
    8880    1682    0.006771    0.039349    0    0    0    0    0    0    1    -360    360;
    4493    11248    0.00292    0.02831    0    0    0    0    0    0    1    -360    360;
    4493    2965    0.00134    0.01229    0    0    0    0    0    0    1    -360    360;
    12008    8005    0.00011    0.00063    0    0    0    0    0    0    1    -360    360;
    10620    4466    0.0003    0.003331    0    0    0    0    0    0    1    -360    360;
    10620    5438    0.001289    0.01555    0    0    0    0    0    0    1    -360    360;
    9908    8626    0.00011    0.0017    0    0    0    0    0    0    1    -360    360;
    9908    7745    0.00043    0.00249    0    0    0    0    0    0    1    -360    360;
    1612    6835    0.002651    0.016771    0    0    0    0    0    0    1    -360    360;
    5103    1612    0.0082    0.025081    0    0    0    0    0    0    1    -360    360;
    5021    10031    0.00037    0.002781    0    0    0    0    0    0    1    -360    360;
    2029    7193    0.010719    0.054719    0    0    0    0    0    0    1    -360    360;
    4446    7193    0.006469    0.04074    0    0    0    0    0    0    1    -360    360;
    11083    13271    0.00101    0.01274    0    0    0    0    0    0    1    -360    360;
    4466    8681    9.1e-05    0.05076    0    0    0    0    0    0    1    -360    360;
    4466    5349    0.00588    0.03938    0    0    0    0    0    0    1    -360    360;
    4466    5438    0.003591    0.022099    0    0    0    0    0    0    1    -360    360;
    4466    11168    0.00555    0.032521    0    0    0    0    0    0    1    -360    360;
    10044    456    0.00116    0.01347    0    0    0    0    0    0    1    -360    360;
    10044    456    0.00113    0.01247    0    0    0    0    0    0    1    -360    360;
    7382    257    0.00107    0.00871    0    0    0    0    0    0    1    -360    360;
    7382    6519    0.00078    0.00609    0    0    0    0    0    0    1    -360    360;
    3687    9883    0.00075    0.00604    0    0    0    0    0    0    1    -360    360;
    7181    9822    0.00224    0.011091    0    0    0    0    0    0    1    -360    360;
    5863    10150    0.001961    0.013969    0    0    0    0    0    0    1    -360    360;
    1833    7541    0.001271    0.00761    0    0    0    0    0    0    1    -360    360;
    9773    9878    0.00374    0.03581    0    0    0    0    0    0    1    -360    360;
    9773    9878    0.00385    0.03284    0    0    0    0    0    0    1    -360    360;
    9773    9878    0.00392    0.03216    0    0    0    0    0    0    1    -360    360;
    9773    13271    0.00307    0.03131    0    0    0    0    0    0    1    -360    360;
    11466    40    0.027    0.131289    0    0    0    0    0    0    1    -360    360;
    9264    8019    0.005539    0.0195    0    0    0    0    0    0    1    -360    360;
    7404    340    0.003099    0.017849    0    0    0    0    0    0    1    -360    360;
    7404    7695    0.002831    0.014099    0    0    0    0    0    0    1    -360    360;
    5915    3230    0    0.01368    0    0    0    0    0    0    1    -360    360;
    6177    6835    0.01082    0.079719    0    0    0    0    0    0    1    -360    360;
    1060    3958    0.00102    0.00941    0    0    0    0    0    0    1    -360    360;
    1060    877    0.00183    0.01819    0    0    0    0    0    0    1    -360    360;
    1060    570    0.00028    0.00346    0    0    0    0    0    0    1    -360    360;
    5766    3684    0.0012    0.00982    0    0    0    0    0    0    1    -360    360;
    3958    3761    0.00027    0.0032    0    0    0    0    0    0    1    -360    360;
    3958    11270    0.00064    0.00679    0    0    0    0    0    0    1    -360    360;
    3958    12155    0.00047    0.00442    0    0    0    0    0    0    1    -360    360;
    608    12940    0.00493    0.017599    0    0    0    0    0    0    1    -360    360;
    608    6004    0.00207    0.0153    0    0    0    0    0    0    1    -360    360;
    10680    456    0.00094    0.0092    0    0    0    0    0    0    1    -360    360;
    10680    456    0.00095    0.00901    0    0    0    0    0    0    1    -360    360;
    1334    3983    0.00101    0.00719    0    0    0    0    0    0    1    -360    360;
    5489    9729    0.000419    0.00331    0    0    0    0    0    0    1    -360    360;
    8982    2713    0.002099    0.015599    0    0    0    0    0    0    1    -360    360;
    9878    12824    0.00163    0.01283    0    0    0    0    0    0    1    -360    360;
    9878    10884    0.00445    0.03788    0    0    0    0    0    0    1    -360    360;
    9878    6829    0.00092    0.00703    0    0    0    0    0    0    1    -360    360;
    375    40    9.1e-05    0.000961    0    0    0    0    0    0    1    -360    360;
    10886    375    0.00387    0.028599    0    0    0    0    0    0    1    -360    360;
    375    7714    0.00949    0.06625    0    0    0    0    0    0    1    -360    360;
    375    6555    0.00414    0.035331    0    0    0    0    0    0    1    -360    360;
    375    7714    0.009781    0.065581    0    0    0    0    0    0    1    -360    360;
    1973    40    0.02818    0.116099    0    0    0    0    0    0    1    -360    360;
    40    3035    0.00324    0.01912    0    0    0    0    0    0    1    -360    360;
    4332    9883    0.00135    0.01609    0    0    0    0    0    0    1    -360    360;
    9025    8256    0.00294    0.0182    0    0    0    0    0    0    1    -360    360;
    12985    8681    0.000711    0.00649    0    0    0    0    0    0    1    -360    360;
    650    12985    0.002651    0.01375    0    0    0    0    0    0    1    -360    360;
    1793    8681    0.00105    0.008469    0    0    0    0    0    0    1    -360    360;
    1227    6582    0.002229    0.016461    0    0    0    0    0    0    1    -360    360;
    1227    6582    0.002281    0.01613    0    0    0    0    0    0    1    -360    360;
    882    6582    0.003341    0.012651    0    0    0    0    0    0    1    -360    360;
    882    6582    0.003271    0.012901    0    0    0    0    0    0    1    -360    360;
    9491    12754    0.00101    0.01218    0    0    0    0    0    0    1    -360    360;
    9491    10894    0.0009    0.0095    0    0    0    0    0    0    1    -360    360;
    12754    6878    0.00098    0.01241    0    0    0    0    0    0    1    -360    360;
    8018    2770    0.001219    0.00951    0    0    0    0    0    0    1    -360    360;
    8018    6470    0.001789    0.01382    0    0    0    0    0    0    1    -360    360;
    8018    6470    0.00175    0.014081    0    0    0    0    0    0    1    -360    360;
    11140    4937    9.1e-05    0.00087    0    0    0    0    0    0    1    -360    360;
    11140    4937    9.1e-05    0.00086    0    0    0    0    0    0    1    -360    360;
    11140    12384    0.000229    0.00236    0    0    0    0    0    0    1    -360    360;
    999    7552    0.00125    0.00557    0    0    0    0    0    0    1    -360    360;
    3076    7582    0.00757    0.04013    0    0    0    0    0    0    1    -360    360;
    2418    257    0.00157    0.01604    0    0    0    0    0    0    1    -360    360;
    2418    257    0.00154    0.01634    0    0    0    0    0    0    1    -360    360;
    257    2965    0.00169    0.02383    0    0    0    0    0    0    1    -360    360;
    2465    257    0.00068    0.0089    0    0    0    0    0    0    1    -360    360;
    2633    6746    0.010289    0.036651    0    0    0    0    0    0    1    -360    360;
    2633    6746    0.00563    0.03395    0    0    0    0    0    0    1    -360    360;
    4497    8327    0.003591    0.02763    0    0    0    0    0    0    1    -360    360;
    4497    8327    0.00351    0.028159    0    0    0    0    0    0    1    -360    360;
    8327    6995    0.00143    0.00838    0    0    0    0    0    0    1    -360    360;
    11213    6294    0.01213    0.06156    0    0    0    0    0    0    1    -360    360;
    9025    7552    0.004789    0.022849    0    0    0    0    0    0    1    -360    360;
    777    4876    0.00019    0.00211    0    0    0    0    0    0    1    -360    360;
    777    12577    0.000331    0.002349    0    0    0    0    0    0    1    -360    360;
    777    7360    9.1e-05    0.000539    0    0    0    0    0    0    1    -360    360;
    9505    9663    0.00088    0.00776    0    0    0    0    0    0    1    -360    360;
    6829    6900    0.00039    0.00368    0    0    0    0    0    0    1    -360    360;
    9731    2959    0.00275    0.01268    0    0    0    0    0    0    1    -360    360;
    9731    13295    0.00205    0.00874    0    0    0    0    0    0    1    -360    360;
    9731    1756    0.00082    0.00519    0    0    0    0    0    0    1    -360    360;
    3807    1157    0.00519    0.02355    0    0    0    0    0    0    1    -360    360;
    4803    9858    0.016711    0.08874    0    0    0    0    0    0    1    -360    360;
    10856    6460    0.005099    0.022659    0    0    0    0    0    0    1    -360    360;
    10856    11738    0.001469    0.01213    0    0    0    0    0    0    1    -360    360;
    10856    11738    0.001659    0.01189    0    0    0    0    0    0    1    -360    360;
    1443    6555    0.000521    0.00374    0    0    0    0    0    0    1    -360    360;
    1443    7353    0.006461    0.048349    0    0    0    0    0    0    1    -360    360;
    12754    10711    0.00293    0.0257    0    0    0    0    0    0    1    -360    360;
    12754    5903    0.00178    0.0157    0    0    0    0    0    0    1    -360    360;
    8489    12754    0.00115    0.01332    0    0    0    0    0    0    1    -360    360;
    12754    3132    0.00078    0.00752    0    0    0    0    0    0    1    -360    360;
    116    4323    3.9e-05    0.00037    0    0    0    0    0    0    1    -360    360;
    11948    6470    0.0012    0.006729    0    0    0    0    0    0    1    -360    360;
    41    4865    0.000211    0.001659    0    0    0    0    0    0    1    -360    360;
    9497    12225    0.001659    0.011919    0    0    0    0    0    0    1    -360    360;
    9497    10032    0.002    0.0133    0    0    0    0    0    0    1    -360    360;
    6419    11469    0.00105    0.00837    0    0    0    0    0    0    1    -360    360;
    4149    7790    0.00138    0.014979    0    0    0    0    0    0    1    -360    360;
    8377    9986    0    0.0003    0    0    0    0    0    0    1    -360    360;
    4292    9986    0    0.0003    0    0    0    0    0    0    1    -360    360;
    4292    7854    0.00164    0.00782    0    0    0    0    0    0    1    -360    360;
    5349    344    0.007099    0.04044    0    0    0    0    0    0    1    -360    360;
    340    1468    0.00181    0.00914    0    0    0    0    0    0    1    -360    360;
    2105    10769    0.00027    0.00247    0    0    0    0    0    0    1    -360    360;
    10769    7258    0.00266    0.03206    0    0    0    0    0    0    1    -360    360;
    5778    1386    0.000591    0.005081    0    0    0    0    0    0    1    -360    360;
    5778    6867    0.002229    0.016099    0    0    0    0    0    0    1    -360    360;
    5915    7826    0.00205    0.02585    0    0    0    0    0    0    1    -360    360;
    11470    5854    0.00101    0.0091    0    0    0    0    0    0    1    -360    360;
    11470    5903    0.001    0.00871    0    0    0    0    0    0    1    -360    360;
    5457    11673    0.00112    0.00895    0    0    0    0    0    0    1    -360    360;
    5457    11673    0.001099    0.008289    0    0    0    0    0    0    1    -360    360;
    5457    4518    0.001289    0.0095    0    0    0    0    0    0    1    -360    360;
    5457    4518    0.00126    0.00968    0    0    0    0    0    0    1    -360    360;
    6322    7952    0.00065    0.00723    0    0    0    0    0    0    1    -360    360;
    2770    6026    0.001781    0.012669    0    0    0    0    0    0    1    -360    360;
    5833    1543    0.00086    0.00956    0    0    0    0    0    0    1    -360    360;
    5833    1156    0.00248    0.02429    0    0    0    0    0    0    1    -360    360;
    5833    6614    0.00151    0.01699    0    0    0    0    0    0    1    -360    360;
    8585    5435    0.003159    0.01537    0    0    0    0    0    0    1    -360    360;
    12079    4503    0.00075    0.00683    0    0    0    0    0    0    1    -360    360;
    12079    4089    0.00223    0.02524    0    0    0    0    0    0    1    -360    360;
    5854    5903    0.00191    0.0208    0    0    0    0    0    0    1    -360    360;
    2418    5854    0.00074    0.00784    0    0    0    0    0    0    1    -360    360;
    2418    5854    0.00073    0.00799    0    0    0    0    0    0    1    -360    360;
    2015    5336    0.000789    0.00482    0    0    0    0    0    0    1    -360    360;
    3007    2015    0.000789    0.004409    0    0    0    0    0    0    1    -360    360;
    4080    4803    0.005461    0.03161    0    0    0    0    0    0    1    -360    360;
    2340    7745    6e-05    0.00087    0    0    0    0    0    0    1    -360    360;
    4575    9844    0.00593    0.040961    0    0    0    0    0    0    1    -360    360;
    4575    7353    0.003771    0.030841    0    0    0    0    0    0    1    -360    360;
    9446    401    0.00038    0.001461    0    0    0    0    0    0    1    -360    360;
    401    6004    0.00149    0.00938    0    0    0    0    0    0    1    -360    360;
    401    6004    0.001521    0.00918    0    0    0    0    0    0    1    -360    360;
    2959    6898    0.00407    0.015469    0    0    0    0    0    0    1    -360    360;
    7253    2015    0.00082    0.006219    0    0    0    0    0    0    1    -360    360;
    3822    2808    0.00161    0.00888    0    0    0    0    0    0    1    -360    360;
    3822    11776    0.00118    0.006461    0    0    0    0    0    0    1    -360    360;
    10031    8972    0.00082    0.009091    0    0    0    0    0    0    1    -360    360;
    6867    6588    0.01893    0.0848    0    0    0    0    0    0    1    -360    360;
    6867    6588    0.01313    0.082409    0    0    0    0    0    0    1    -360    360;
    6867    1591    0.000281    0.00149    0    0    0    0    0    0    1    -360    360;
    7713    4503    0.00019    0.00199    0    0    0    0    0    0    1    -360    360;
    4503    7713    0.0002    0.00188    0    0    0    0    0    0    1    -360    360;
    245    2537    0.003159    0.025331    0    0    0    0    0    0    1    -360    360;
    11267    2038    0.00445    0.01886    0    0    0    0    0    0    1    -360    360;
    8469    1235    0.00461    0.02205    0    0    0    0    0    0    1    -360    360;
    5795    12082    0.00061    0.00494    0    0    0    0    0    0    1    -360    360;
    5795    1358    0.00082    0.00462    0    0    0    0    0    0    1    -360    360;
    3345    12820    0.000331    0.003271    0    0    0    0    0    0    1    -360    360;
    3345    11738    0.00056    0.004081    0    0    0    0    0    0    1    -360    360;
    9115    1370    0.00163    0.007521    0    0    0    0    0    0    1    -360    360;
    9115    13134    0.001659    0.00736    0    0    0    0    0    0    1    -360    360;
    2731    2140    0.00719    0.049211    0    0    0    0    0    0    1    -360    360;
    10929    2808    6e-05    0.00039    0    0    0    0    0    0    1    -360    360;
    1472    8779    0.00288    0.018    0    0    0    0    0    0    1    -360    360;
    1472    9612    0.00288    0.0182    0    0    0    0    0    0    1    -360    360;
    1472    7714    0.00111    0.008531    0    0    0    0    0    0    1    -360    360;
    1472    6271    0.00307    0.022289    0    0    0    0    0    0    1    -360    360;
    4420    6614    0.00091    0.00868    0    0    0    0    0    0    1    -360    360;
    5903    13478    0.00098    0.0118    0    0    0    0    0    0    1    -360    360;
    5903    10894    0.00053    0.00591    0    0    0    0    0    0    1    -360    360;
    5903    3132    0.00086    0.00991    0    0    0    0    0    0    1    -360    360;
    10230    4865    0.00545    0.034099    0    0    0    0    0    0    1    -360    360;
    2923    3589    0.00095    0.006091    0    0    0    0    0    0    1    -360    360;
    5198    1156    0.00305    0.0272    0    0    0    0    0    0    1    -360    360;
    1227    7198    0.000281    0.001841    0    0    0    0    0    0    1    -360    360;
    1227    9448    0.004531    0.02451    0    0    0    0    0    0    1    -360    360;
    6460    2140    0.00618    0.02961    0    0    0    0    0    0    1    -360    360;
    11673    5041    0.00064    0.004461    0    0    0    0    0    0    1    -360    360;
    1285    6206    0.00143    0.00513    0    0    0    0    0    0    1    -360    360;
    1285    1756    0.0052    0.021841    0    0    0    0    0    0    1    -360    360;
    882    7198    0.00138    0.008669    0    0    0    0    0    0    1    -360    360;
    9448    882    0.00314    0.013169    0    0    0    0    0    0    1    -360    360;
    6206    3480    0.002479    0.01331    0    0    0    0    0    0    1    -360    360;
    3275    3928    7e-05    0.00194    0    0    0    0    0    0    1    -360    360;
    13552    6470    0.001159    0.00931    0    0    0    0    0    0    1    -360    360;
    7854    9287    0.00062    0.003669    0    0    0    0    0    0    1    -360    360;
    3615    7542    0.015969    0.056711    0    0    0    0    0    0    1    -360    360;
    7542    5516    0.0085    0.03719    0    0    0    0    0    0    1    -360    360;
    3983    1370    0.001531    0.00732    0    0    0    0    0    0    1    -360    360;
    3983    1370    0.00205    0.01062    0    0    0    0    0    0    1    -360    360;
    7258    7952    0.00091    0.01056    0    0    0    0    0    0    1    -360    360;
    1156    12743    0.00167    0.02069    0    0    0    0    0    0    1    -360    360;
    9198    6294    0.002719    0.016219    0    0    0    0    0    0    1    -360    360;
    12143    6448    0.002    0.02376    0    0    0    0    0    0    1    -360    360;
    12143    6448    0.00226    0.02328    0    0    0    0    0    0    1    -360    360;
    11168    650    0.004151    0.02119    0    0    0    0    0    0    1    -360    360;
    13295    12350    0.001841    0.010909    0    0    0    0    0    0    1    -360    360;
    6294    6136    0.000669    0.00399    0    0    0    0    0    0    1    -360    360;
    957    11657    8e-05    0.00098    0    0    0    0    0    0    1    -360    360;
    4876    7360    0.0002    0.0025    0    0    0    0    0    0    1    -360    360;
    7996    7714    0.006219    0.031599    0    0    0    0    0    0    1    -360    360;
    7996    2034    0.00438    0.023169    0    0    0    0    0    0    1    -360    360;
    8986    6271    0.00581    0.03088    0    0    0    0    0    0    1    -360    360;
    8986    6271    0.0065    0.02637    0    0    0    0    0    0    1    -360    360;
    6829    877    0.00198    0.02208    0    0    0    0    0    0    1    -360    360;
    4497    1235    0.00093    0.006659    0    0    0    0    0    0    1    -360    360;
    4497    1235    0.000909    0.006789    0    0    0    0    0    0    1    -360    360;
    5915    1543    0.00244    0.01919    0    0    0    0    0    0    1    -360    360;
    3372    12668    0.00194    0.01549    0    0    0    0    0    0    1    -360    360;
    2381    5966    0.0002    0.001479    0    0    0    0    0    0    1    -360    360;
    6588    11673    0.001091    0.009461    0    0    0    0    0    0    1    -360    360;
    11673    9660    0.003081    0.00899    0    0    0    0    0    0    1    -360    360;
    9660    2062    0.00357    0.0138    0    0    0    0    0    0    1    -360    360;
    3589    11166    0.001229    0.00986    0    0    0    0    0    0    1    -360    360;
    2829    13462    0.001211    0.00913    0    0    0    0    0    0    1    -360    360;
    7258    11782    0.00116    0.01053    0    0    0    0    0    0    1    -360    360;
    6828    8268    0.0017    0.009781    0    0    0    0    0    0    1    -360    360;
    6828    8268    0.001521    0.011091    0    0    0    0    0    0    1    -360    360;
    286    656    0.0043    0.0233    0    0    0    0    0    0    1    -360    360;
    3862    6524    0.00019    0.0016    0    0    0    0    0    0    1    -360    360;
    6993    12225    0.00838    0.072479    0    0    0    0    0    0    1    -360    360;
    6993    1399    0.00787    0.049211    0    0    0    0    0    0    1    -360    360;
    650    344    0.00557    0.03376    0    0    0    0    0    0    1    -360    360;
    6224    10146    0.01213    0.06564    0    0    0    0    0    0    1    -360    360;
    10800    4518    0.003531    0.01086    0    0    0    0    0    0    1    -360    360;
    10800    10878    0.0158    0.057031    0    0    0    0    0    0    1    -360    360;
    1097    2965    0.00289    0.0244    0    0    0    0    0    0    1    -360    360;
    2279    6027    0.000521    0.00413    0    0    0    0    0    0    1    -360    360;
    3379    6027    0.000531    0.004039    0    0    0    0    0    0    1    -360    360;
    344    2570    0.00431    0.02226    0    0    0    0    0    0    1    -360    360;
    4359    6004    0.00163    0.00899    0    0    0    0    0    0    1    -360    360;
    6829    1810    0.00274    0.02428    0    0    0    0    0    0    1    -360    360;
    9226    8779    0.0093    0.056979    0    0    0    0    0    0    1    -360    360;
    9226    12923    0.011281    0.080039    0    0    0    0    0    0    1    -360    360;
    9226    8204    0.00449    0.02376    0    0    0    0    0    0    1    -360    360;
    3761    12155    0.00014    0.00148    0    0    0    0    0    0    1    -360    360;
    5536    12225    0.0055    0.033659    0    0    0    0    0    0    1    -360    360;
    6555    7954    0.00249    0.02082    0    0    0    0    0    0    1    -360    360;
    2465    2965    0.00164    0.02252    0    0    0    0    0    0    1    -360    360;
    8419    3039    0.000961    0.0047    0    0    0    0    0    0    1    -360    360;
    8419    3039    0.000979    0.004599    0    0    0    0    0    0    1    -360    360;
    11270    570    0.00057    0.00515    0    0    0    0    0    0    1    -360    360;
    12225    10032    0.00143    0.011651    0    0    0    0    0    0    1    -360    360;
    2134    6004    0.00126    0.009211    0    0    0    0    0    0    1    -360    360;
    8779    1012    9.1e-05    0.000211    0    0    0    0    0    0    1    -360    360;
    9612    1012    0.000211    0.000711    0    0    0    0    0    0    1    -360    360;
    9612    8204    0.01095    0.07062    0    0    0    0    0    0    1    -360    360;
    3035    8204    0.00125    0.007281    0    0    0    0    0    0    1    -360    360;
    3035    8204    0.001    0.0045    0    0    0    0    0    0    1    -360    360;
    7954    7353    0.00282    0.026419    0    0    0    0    0    0    1    -360    360;
    13224    9686    0.003479    0.01456    0    0    0    0    0    0    1    -360    360;
    7714    6271    0.005521    0.03418    0    0    0    0    0    0    1    -360    360;
    7714    6271    0.00563    0.033461    0    0    0    0    0    0    1    -360    360;
    7353    6962    0.00095    0.0072    0    0    0    0    0    0    1    -360    360;
    7353    10146    0.00093    0.007159    0    0    0    0    0    0    1    -360    360;
    2034    6271    0.00988    0.058651    0    0    0    0    0    0    1    -360    360;
    9729    12384    3.9e-05    0.00044    0    0    0    0    0    0    1    -360    360;
    9729    12384    3.9e-05    0.00043    0    0    0    0    0    0    1    -360    360;
    8226    7917    0.00018    0.000781    0    0    0    0    0    0    1    -360    360;
    6321    11066    0.002961    0.01669    0    0    0    0    0    0    1    -360    360;
    8434    5760    0.00056    0.00432    0    0    0    0    0    0    1    -360    360;
    9867    12476    0.0002    0.00246    0    0    0    0    0    0    1    -360    360;
    9867    6599    0.0003    0.00377    0    0    0    0    0    0    1    -360    360;
    5046    13471    0.00014    0.00057    0    0    0    0    0    0    1    -360    360;
    4215    13471    0.00013    0.000729    0    0    0    0    0    0    1    -360    360;
    2033    13471    0.00012    0.000581    0    0    0    0    0    0    1    -360    360;
    2634    13471    0.00011    0.00064    0    0    0    0    0    0    1    -360    360;
    5721    13471    0.00019    0.00056    0    0    0    0    0    0    1    -360    360;
    9083    13001    0.00062    0.004909    0    0    0    0    0    0    1    -360    360;
    13300    11517    7e-05    0.00076    0    0    0    0    0    0    1    -360    360;
    13300    13605    0.00066    0.00622    0    0    0    0    0    0    1    -360    360;
    13300    3010    0.00054    0.00752    0    0    0    0    0    0    1    -360    360;
    13300    36    0.00105    0.00877    0    0    0    0    0    0    1    -360    360;
    924    13177    8e-05    0.00091    0    0    0    0    0    0    1    -360    360;
    924    6741    0.00056    0.00719    0    0    0    0    0    0    1    -360    360;
    3475    8047    0.000531    0.002039    0    0    0    0    0    0    1    -360    360;
    3475    1798    0.008659    0.03769    0    0    0    0    0    0    1    -360    360;
    3475    13250    0.003849    0.021099    0    0    0    0    0    0    1    -360    360;
    3475    12568    0.00688    0.035969    0    0    0    0    0    0    1    -360    360;
    3475    10058    0.006729    0.03713    0    0    0    0    0    0    1    -360    360;
    3475    4969    0.00111    0.006651    0    0    0    0    0    0    1    -360    360;
    3475    936    0.0023    0.008909    0    0    0    0    0    0    1    -360    360;
    3475    3737    0.000841    0.00313    0    0    0    0    0    0    1    -360    360;
    3475    7793    0.003521    0.017479    0    0    0    0    0    0    1    -360    360;
    4397    1039    3.9e-05    0.00025    0    0    0    0    0    0    1    -360    360;
    4369    3319    0.000159    0.000729    0    0    0    0    0    0    1    -360    360;
    12797    10943    0.005281    0.032099    0    0    0    0    0    0    1    -360    360;
    12797    10943    0.005651    0.029419    0    0    0    0    0    0    1    -360    360;
    1266    5393    0.000271    0.00036    0    0    0    0    0    0    1    -360    360;
    12926    10303    0.00044    0.00143    0    0    0    0    0    0    1    -360    360;
    12926    5753    0.000159    0.00074    0    0    0    0    0    0    1    -360    360;
    3246    2813    0.00019    0.000591    0    0    0    0    0    0    1    -360    360;
    7493    4212    0.00019    0.00087    0    0    0    0    0    0    1    -360    360;
    9692    7207    0.002591    0.013659    0    0    0    0    0    0    1    -360    360;
    9692    10710    0.00305    0.01168    0    0    0    0    0    0    1    -360    360;
    606    4776    0.000159    0.000599    0    0    0    0    0    0    1    -360    360;
    606    4776    0.000159    0.00062    0    0    0    0    0    0    1    -360    360;
    4732    7207    0.00101    0.004229    0    0    0    0    0    0    1    -360    360;
    4732    6274    0.00319    0.018651    0    0    0    0    0    0    1    -360    360;
    4732    10710    0.000729    0.00337    0    0    0    0    0    0    1    -360    360;
    1647    1694    0.002961    0.012831    0    0    0    0    0    0    1    -360    360;
    1647    11678    0.000591    0.00339    0    0    0    0    0    0    1    -360    360;
    13172    3466    0.00024    0.001219    0    0    0    0    0    0    1    -360    360;
    12795    4279    0.006219    0.036341    0    0    0    0    0    0    1    -360    360;
    12795    8788    0.001841    0.01193    0    0    0    0    0    0    1    -360    360;
    4805    10642    0.001409    0.01113    0    0    0    0    0    0    1    -360    360;
    4805    426    0.00151    0.00768    0    0    0    0    0    0    1    -360    360;
    4805    4435    0.00599    0.03313    0    0    0    0    0    0    1    -360    360;
    4805    4953    0.001771    0.010151    0    0    0    0    0    0    1    -360    360;
    543    1154    0.00074    0.00311    0    0    0    0    0    0    1    -360    360;
    543    1154    0.000729    0.003159    0    0    0    0    0    0    1    -360    360;
    4667    11443    0.005271    0.01906    0    0    0    0    0    0    1    -360    360;
    4667    7938    0.00906    0.053151    0    0    0    0    0    0    1    -360    360;
    4667    2641    0.00405    0.0153    0    0    0    0    0    0    1    -360    360;
    9942    7878    0.00055    0.003961    0    0    0    0    0    0    1    -360    360;
    9942    7878    0.00055    0.003729    0    0    0    0    0    0    1    -360    360;
    9942    2296    0.00107    0.007789    0    0    0    0    0    0    1    -360    360;
    9942    2296    0.00112    0.00775    0    0    0    0    0    0    1    -360    360;
    9942    2296    0.001031    0.00775    0    0    0    0    0    0    1    -360    360;
    9942    3493    0.00062    0.003219    0    0    0    0    0    0    1    -360    360;
    9942    1346    0.00068    0.002659    0    0    0    0    0    0    1    -360    360;
    13517    738    0.00193    0.012479    0    0    0    0    0    0    1    -360    360;
    13517    4340    0.001159    0.007229    0    0    0    0    0    0    1    -360    360;
    13517    4246    0.00137    0.008729    0    0    0    0    0    0    1    -360    360;
    13517    4246    0.001401    0.00855    0    0    0    0    0    0    1    -360    360;
    13517    4246    0.001331    0.008521    0    0    0    0    0    0    1    -360    360;
    10331    3147    0.00031    0.00081    0    0    0    0    0    0    1    -360    360;
    10331    11861    0.000341    0.00119    0    0    0    0    0    0    1    -360    360;
    10331    6577    0.00031    0.001281    0    0    0    0    0    0    1    -360    360;
    10331    6228    0.00094    0.0035    0    0    0    0    0    0    1    -360    360;
    12595    7709    7e-05    0.000651    0    0    0    0    0    0    1    -360    360;
    7969    5396    0.00019    0.00124    0    0    0    0    0    0    1    -360    360;
    7969    4212    0.000331    0.002539    0    0    0    0    0    0    1    -360    360;
    4543    5236    0.0016    0.02113    0    0    0    0    0    0    1    -360    360;
    11390    12662    0.000909    0.004711    0    0    0    0    0    0    1    -360    360;
    11390    12662    0.00088    0.004969    0    0    0    0    0    0    1    -360    360;
    5    12839    0.001841    0.0088    0    0    0    0    0    0    1    -360    360;
    5    11276    0.01013    0.04238    0    0    0    0    0    0    1    -360    360;
    9749    4225    0.00059    0.00802    0    0    0    0    0    0    1    -360    360;
    9749    4225    0.00054    0.0079    0    0    0    0    0    0    1    -360    360;
    9749    5763    0.00171    0.02128    0    0    0    0    0    0    1    -360    360;
    9749    5763    0.00174    0.02084    0    0    0    0    0    0    1    -360    360;
    9749    9633    0.00086    0.01433    0    0    0    0    0    0    1    -360    360;
    9749    9633    0.00087    0.01404    0    0    0    0    0    0    1    -360    360;
    9749    5623    0.00126    0.01447    0    0    0    0    0    0    1    -360    360;
    9749    8232    0.00122    0.01509    0    0    0    0    0    0    1    -360    360;
    9749    8232    0.00154    0.019    0    0    0    0    0    0    1    -360    360;
    7207    7194    0.00474    0.03564    0    0    0    0    0    0    1    -360    360;
    7207    8676    0.006    0.047849    0    0    0    0    0    0    1    -360    360;
    7207    7631    0.008039    0.03375    0    0    0    0    0    0    1    -360    360;
    10011    10710    2.1e-05    0.000211    0    0    0    0    0    0    1    -360    360;
    12238    5367    0.00045    0.002341    0    0    0    0    0    0    1    -360    360;
    3966    13022    0.000669    0.004281    0    0    0    0    0    0    1    -360    360;
    13659    13022    0.00068    0.00419    0    0    0    0    0    0    1    -360    360;
    4462    5428    0.000729    0.00431    0    0    0    0    0    0    1    -360    360;
    4462    5428    0.000591    0.004651    0    0    0    0    0    0    1    -360    360;
    4462    13138    0.00099    0.005081    0    0    0    0    0    0    1    -360    360;
    2234    13237    0.00212    0.013031    0    0    0    0    0    0    1    -360    360;
    2234    5194    0.002159    0.01275    0    0    0    0    0    0    1    -360    360;
    12849    5446    0.00025    0.00095    0    0    0    0    0    0    1    -360    360;
    12849    5446    0.000271    0.00089    0    0    0    0    0    0    1    -360    360;
    12849    4005    0.001961    0.012409    0    0    0    0    0    0    1    -360    360;
    12849    12264    0.00044    0.00207    0    0    0    0    0    0    1    -360    360;
    12849    12552    0.000469    0.00143    0    0    0    0    0    0    1    -360    360;
    12849    9611    0.001271    0.01406    0    0    0    0    0    0    1    -360    360;
    12849    9611    0.00124    0.013021    0    0    0    0    0    0    1    -360    360;
    12849    7971    0.000409    0.00239    0    0    0    0    0    0    1    -360    360;
    12849    319    0.00094    0.005    0    0    0    0    0    0    1    -360    360;
    12849    4469    0.000219    0.0007    0    0    0    0    0    0    1    -360    360;
    12849    9893    6e-05    0.00025    0    0    0    0    0    0    1    -360    360;
    12849    7698    5e-05    0.000229    0    0    0    0    0    0    1    -360    360;
    5537    3942    0.00019    0.000909    0    0    0    0    0    0    1    -360    360;
    3251    8065    0.001711    0.00782    0    0    0    0    0    0    1    -360    360;
    3251    9955    0.002651    0.01176    0    0    0    0    0    0    1    -360    360;
    11386    655    0.001409    0.010599    0    0    0    0    0    0    1    -360    360;
    11386    7779    0.001419    0.010219    0    0    0    0    0    0    1    -360    360;
    1190    5763    0.00013    0.00212    0    0    0    0    0    0    1    -360    360;
    1190    1158    0.00026    0.00313    0    0    0    0    0    0    1    -360    360;
    6613    3262    0.0047    0.0318    0    0    0    0    0    0    1    -360    360;
    6613    9938    0.00136    0.00768    0    0    0    0    0    0    1    -360    360;
    6613    8426    0.005669    0.027789    0    0    0    0    0    0    1    -360    360;
    9794    9150    0.004409    0.033091    0    0    0    0    0    0    1    -360    360;
    9794    2032    0.01056    0.044469    0    0    0    0    0    0    1    -360    360;
    9794    10468    0.01963    0.07736    0    0    0    0    0    0    1    -360    360;
    9794    10895    0.01157    0.04694    0    0    0    0    0    0    1    -360    360;
    8915    1228    0.000479    0.00255    0    0    0    0    0    0    1    -360    360;
    11078    1228    0.000469    0.00236    0    0    0    0    0    0    1    -360    360;
    1695    2203    0.01237    0.067039    0    0    0    0    0    0    1    -360    360;
    1695    12559    0.0132    0.056229    0    0    0    0    0    0    1    -360    360;
    5839    6011    0.00026    0.001711    0    0    0    0    0    0    1    -360    360;
    5839    6011    0.000271    0.001669    0    0    0    0    0    0    1    -360    360;
    9998    6400    0.000211    0.000401    0    0    0    0    0    0    1    -360    360;
    3099    8460    0.00105    0.005159    0    0    0    0    0    0    1    -360    360;
    8287    4479    0.00212    0.00931    0    0    0    0    0    0    1    -360    360;
    902    9920    0.000151    0.00068    0    0    0    0    0    0    1    -360    360;
    7886    7195    0.00019    0.00082    0    0    0    0    0    0    1    -360    360;
    5786    9955    0.003219    0.01405    0    0    0    0    0    0    1    -360    360;
    9788    13544    0.007271    0.033159    0    0    0    0    0    0    1    -360    360;
    9788    11829    0.006659    0.03132    0    0    0    0    0    0    1    -360    360;
    5026    4088    0.00057    0.00668    0    0    0    0    0    0    1    -360    360;
    5026    10309    0.00057    0.00758    0    0    0    0    0    0    1    -360    360;
    5026    10309    0.00039    0.00607    0    0    0    0    0    0    1    -360    360;
    5026    2348    0.00155    0.0179    0    0    0    0    0    0    1    -360    360;
    5026    6736    0.00036    0.00485    0    0    0    0    0    0    1    -360    360;
    8307    2413    0.000581    0.004229    0    0    0    0    0    0    1    -360    360;
    8307    12054    0.00056    0.00431    0    0    0    0    0    0    1    -360    360;
    8307    8496    0.003099    0.020531    0    0    0    0    0    0    1    -360    360;
    8307    4621    0.00118    0.016919    0    0    0    0    0    0    1    -360    360;
    8307    7730    0.00188    0.01407    0    0    0    0    0    0    1    -360    360;
    8307    2392    0.00545    0.04082    0    0    0    0    0    0    1    -360    360;
    10642    655    0.00214    0.01639    0    0    0    0    0    0    1    -360    360;
    10642    6955    0.002479    0.01549    0    0    0    0    0    0    1    -360    360;
    2621    11642    0.000159    0.001229    0    0    0    0    0    0    1    -360    360;
    2621    3790    0.00026    0.00162    0    0    0    0    0    0    1    -360    360;
    2621    10090    0.000159    0.00113    0    0    0    0    0    0    1    -360    360;
    2621    13078    0.000461    0.003219    0    0    0    0    0    0    1    -360    360;
    2621    6144    0.000159    0.001229    0    0    0    0    0    0    1    -360    360;
    2291    738    0.000229    0.00139    0    0    0    0    0    0    1    -360    360;
    4078    738    0.0002    0.00156    0    0    0    0    0    0    1    -360    360;
    1919    6911    0.00145    0.00824    0    0    0    0    0    0    1    -360    360;
    1919    738    0.00069    0.005    0    0    0    0    0    0    1    -360    360;
    1251    5445    0.00036    0.00455    0    0    0    0    0    0    1    -360    360;
    1251    5445    0.00036    0.00453    0    0    0    0    0    0    1    -360    360;
    12241    11033    0.00066    0.00997    0    0    0    0    0    0    1    -360    360;
    12241    11033    0.00064    0.01016    0    0    0    0    0    0    1    -360    360;
    9209    1753    9.9e-05    0.00044    0    0    0    0    0    0    1    -360    360;
    1753    6486    6e-05    0.000469    0    0    0    0    0    0    1    -360    360;
    1753    835    3.9e-05    0.000341    0    0    0    0    0    0    1    -360    360;
    1753    1829    0.002531    0.01943    0    0    0    0    0    0    1    -360    360;
    1753    5428    0.00945    0.06418    0    0    0    0    0    0    1    -360    360;
    13498    320    0.000591    0.002831    0    0    0    0    0    0    1    -360    360;
    10251    320    0.00087    0.00387    0    0    0    0    0    0    1    -360    360;
    1041    6488    0.0015    0.01785    0    0    0    0    0    0    1    -360    360;
    1041    6488    0.00147    0.0182    0    0    0    0    0    0    1    -360    360;
    1777    934    0.00151    0.0113    0    0    0    0    0    0    1    -360    360;
    1777    934    0.001479    0.011521    0    0    0    0    0    0    1    -360    360;
    1777    12691    0.00174    0.010341    0    0    0    0    0    0    1    -360    360;
    1777    12691    0.001659    0.01206    0    0    0    0    0    0    1    -360    360;
    12078    2847    0.00069    0.000479    0    0    0    0    0    0    1    -360    360;
    12078    11726    0.00044    0.00139    0    0    0    0    0    0    1    -360    360;
    1489    13380    0.002039    0.01601    0    0    0    0    0    0    1    -360    360;
    1489    10933    0.01349    0.05662    0    0    0    0    0    0    1    -360    360;
    1489    457    0.00082    0.00438    0    0    0    0    0    0    1    -360    360;
    1489    457    0.0008    0.004461    0    0    0    0    0    0    1    -360    360;
    1489    7458    0.001091    0.00888    0    0    0    0    0    0    1    -360    360;
    1489    7458    0.00111    0.007039    0    0    0    0    0    0    1    -360    360;
    3628    12484    0.000849    0.00537    0    0    0    0    0    0    1    -360    360;
    9062    13162    0.00061    0.00275    0    0    0    0    0    0    1    -360    360;
    9068    11274    0.00141    0.0188    0    0    0    0    0    0    1    -360    360;
    9068    9685    0.00121    0.01427    0    0    0    0    0    0    1    -360    360;
    3391    12003    0.001711    0.007159    0    0    0    0    0    0    1    -360    360;
    3391    13011    0.00545    0.02381    0    0    0    0    0    0    1    -360    360;
    3391    6083    0.000771    0.004331    0    0    0    0    0    0    1    -360    360;
    3391    3998    0.00414    0.03282    0    0    0    0    0    0    1    -360    360;
    3391    9262    0.00264    0.011521    0    0    0    0    0    0    1    -360    360;
    3391    9334    0.00261    0.011    0    0    0    0    0    0    1    -360    360;
    3391    12412    0.00239    0.00919    0    0    0    0    0    0    1    -360    360;
    3391    4134    0.000539    0.00226    0    0    0    0    0    0    1    -360    360;
    3391    10056    0.00325    0.017979    0    0    0    0    0    0    1    -360    360;
    1766    6661    0.00076    0.0071    0    0    0    0    0    0    1    -360    360;
    1168    12412    0.000651    0.00343    0    0    0    0    0    0    1    -360    360;
    3286    6389    0.001219    0.00812    0    0    0    0    0    0    1    -360    360;
    3286    1162    0.00243    0.01439    0    0    0    0    0    0    1    -360    360;
    13566    9117    0.0006    0.00839    0    0    0    0    0    0    1    -360    360;
    13566    9117    0.00059    0.00856    0    0    0    0    0    0    1    -360    360;
    13566    8243    0.00087    0.01328    0    0    0    0    0    0    1    -360    360;
    13566    8243    0.00073    0.01595    0    0    0    0    0    0    1    -360    360;
    4205    5378    0.00163    0.002039    0    0    0    0    0    0    1    -360    360;
    4205    5378    0.001659    0.002    0    0    0    0    0    0    1    -360    360;
    83    8374    0.00339    0.019669    0    0    0    0    0    0    1    -360    360;
    83    3377    0.00239    0.017281    0    0    0    0    0    0    1    -360    360;
    9532    11801    0.00032    0.00112    0    0    0    0    0    0    1    -360    360;
    9532    8620    0.0018    0.01401    0    0    0    0    0    0    1    -360    360;
    9532    8620    0.00212    0.012469    0    0    0    0    0    0    1    -360    360;
    11601    4090    0.00063    0.00411    0    0    0    0    0    0    1    -360    360;
    9407    6043    0.009729    0.03505    0    0    0    0    0    0    1    -360    360;
    9407    5222    0.01007    0.03056    0    0    0    0    0    0    1    -360    360;
    7189    4031    0.00042    0.00623    0    0    0    0    0    0    1    -360    360;
    7189    523    0.00036    0.00722    0    0    0    0    0    0    1    -360    360;
    7189    9633    0.00053    0.0078    0    0    0    0    0    0    1    -360    360;
    7189    2746    0.00109    0.0173    0    0    0    0    0    0    1    -360    360;
    7189    8497    0.00071    0.01144    0    0    0    0    0    0    1    -360    360;
    7189    5623    0.00157    0.01884    0    0    0    0    0    0    1    -360    360;
    7189    5249    0.00032    0.00384    0    0    0    0    0    0    1    -360    360;
    11334    2558    0.00041    0.00649    0    0    0    0    0    0    1    -360    360;
    11334    11442    0.0004    0.00658    0    0    0    0    0    0    1    -360    360;
    11334    9633    0.00054    0.00763    0    0    0    0    0    0    1    -360    360;
    11334    2746    0.00107    0.01602    0    0    0    0    0    0    1    -360    360;
    11334    8497    0.0007    0.01165    0    0    0    0    0    0    1    -360    360;
    11334    8232    0.0016    0.01844    0    0    0    0    0    0    1    -360    360;
    11334    5249    0.00032    0.00376    0    0    0    0    0    0    1    -360    360;
    6766    244    0.00212    0.01207    0    0    0    0    0    0    1    -360    360;
    4533    3350    5e-05    0.00037    0    0    0    0    0    0    1    -360    360;
    9150    12997    0.00355    0.024651    0    0    0    0    0    0    1    -360    360;
    9124    12744    0.00675    0.04145    0    0    0    0    0    0    1    -360    360;
    8047    10444    0.00195    0.014341    0    0    0    0    0    0    1    -360    360;
    12320    6392    0.00018    0.00043    0    0    0    0    0    0    1    -360    360;
    12320    4212    0.00037    0.000969    0    0    0    0    0    0    1    -360    360;
    890    1902    0.00257    0.017169    0    0    0    0    0    0    1    -360    360;
    890    7887    0.00076    0.00399    0    0    0    0    0    0    1    -360    360;
    890    7887    0.00075    0.00406    0    0    0    0    0    0    1    -360    360;
    890    4974    0.003901    0.023961    0    0    0    0    0    0    1    -360    360;
    890    1116    0.00249    0.019211    0    0    0    0    0    0    1    -360    360;
    5393    4212    0.00025    0.001159    0    0    0    0    0    0    1    -360    360;
    1920    13477    0.00195    0.02924    0    0    0    0    0    0    1    -360    360;
    1920    5981    0.00152    0.01527    0    0    0    0    0    0    1    -360    360;
    1920    11182    0.00149    0.01558    0    0    0    0    0    0    1    -360    360;
    1920    1554    0.00253    0.0276    0    0    0    0    0    0    1    -360    360;
    1920    1554    0.00263    0.02648    0    0    0    0    0    0    1    -360    360;
    1920    3376    0.00077    0.0092    0    0    0    0    0    0    1    -360    360;
    1920    6157    0.00112    0.01705    0    0    0    0    0    0    1    -360    360;
    8521    12611    0.00226    0.01101    0    0    0    0    0    0    1    -360    360;
    8521    8718    0.004531    0.029039    0    0    0    0    0    0    1    -360    360;
    8521    11774    0.002081    0.030409    0    0    0    0    0    0    1    -360    360;
    8521    5779    0.0053    0.03257    0    0    0    0    0    0    1    -360    360;
    8521    4848    0.00513    0.041901    0    0    0    0    0    0    1    -360    360;
    8521    6956    0.001461    0.01056    0    0    0    0    0    0    1    -360    360;
    5497    1162    0.0005    0.002591    0    0    0    0    0    0    1    -360    360;
    8992    1294    0.00055    0.0033    0    0    0    0    0    0    1    -360    360;
    5888    9561    0.002289    0.01763    0    0    0    0    0    0    1    -360    360;
    5888    3083    0.0075    0.043531    0    0    0    0    0    0    1    -360    360;
    8322    4974    0.00138    0.019961    0    0    0    0    0    0    1    -360    360;
    8322    1139    0.00126    0.018729    0    0    0    0    0    0    1    -360    360;
    3319    13581    0.00038    0.001331    0    0    0    0    0    0    1    -360    360;
    3319    4966    0.00019    0.001461    0    0    0    0    0    0    1    -360    360;
    300    6955    0.002151    0.013401    0    0    0    0    0    0    1    -360    360;
    300    11424    0.000789    0.005669    0    0    0    0    0    0    1    -360    360;
    4638    9840    3e-05    0.00042    0    0    0    0    0    0    1    -360    360;
    4638    970    0.00079    0.00899    0    0    0    0    0    0    1    -360    360;
    4638    970    0.0008    0.00879    0    0    0    0    0    0    1    -360    360;
    4638    6512    0.00334    0.03393    0    0    0    0    0    0    1    -360    360;
    4638    2350    0.00063    0.00789    0    0    0    0    0    0    1    -360    360;
    4638    3448    0.0006    0.00842    0    0    0    0    0    0    1    -360    360;
    12483    11746    0.00011    0.00125    0    0    0    0    0    0    1    -360    360;
    12483    9538    0.00012    0.001091    0    0    0    0    0    0    1    -360    360;
    12483    11283    9.9e-05    0.00125    0    0    0    0    0    0    1    -360    360;
    12483    609    0.00294    0.02443    0    0    0    0    0    0    1    -360    360;
    12483    4086    0.00144    0.011151    0    0    0    0    0    0    1    -360    360;
    12483    3502    0.001831    0.010849    0    0    0    0    0    0    1    -360    360;
    12483    3502    0.001599    0.01055    0    0    0    0    0    0    1    -360    360;
    12483    4315    0.00144    0.019591    0    0    0    0    0    0    1    -360    360;
    8282    1420    0.0133    0.09551    0    0    0    0    0    0    1    -360    360;
    8282    6497    0.009591    0.073961    0    0    0    0    0    0    1    -360    360;
    6488    3891    0.0007    0.00671    0    0    0    0    0    0    1    -360    360;
    6488    3891    0.00072    0.00658    0    0    0    0    0    0    1    -360    360;
    3378    1154    0.001901    0.00964    0    0    0    0    0    0    1    -360    360;
    3378    5010    0.001711    0.01189    0    0    0    0    0    0    1    -360    360;
    4637    6956    0.00025    0.00187    0    0    0    0    0    0    1    -360    360;
    6158    8034    0.00043    0.002211    0    0    0    0    0    0    1    -360    360;
    8292    12299    0.000401    0.00243    0    0    0    0    0    0    1    -360    360;
    11443    7462    0.00336    0.017    0    0    0    0    0    0    1    -360    360;
    10579    1162    0.005521    0.031031    0    0    0    0    0    0    1    -360    360;
    6466    3056    9.9e-05    0.00026    0    0    0    0    0    0    1    -360    360;
    9009    3917    0.00045    0.00718    0    0    0    0    0    0    1    -360    360;
    9009    6675    0.00044    0.00665    0    0    0    0    0    0    1    -360    360;
    9009    11015    0.00103    0.01516    0    0    0    0    0    0    1    -360    360;
    9009    10996    0.00101    0.01546    0    0    0    0    0    0    1    -360    360;
    7339    32    0.00045    0.00608    0    0    0    0    0    0    1    -360    360;
    7339    13621    0.0004    0.00501    0    0    0    0    0    0    1    -360    360;
    8926    13308    0.001729    0.01337    0    0    0    0    0    0    1    -360    360;
    8926    9096    0.00264    0.01489    0    0    0    0    0    0    1    -360    360;
    8926    1242    0.002341    0.018961    0    0    0    0    0    0    1    -360    360;
    8926    8338    0.001841    0.01363    0    0    0    0    0    0    1    -360    360;
    2058    11287    0.001219    0.00949    0    0    0    0    0    0    1    -360    360;
    2058    13308    0.002271    0.01151    0    0    0    0    0    0    1    -360    360;
    2058    8721    0.010781    0.05775    0    0    0    0    0    0    1    -360    360;
    2058    10761    0.00251    0.013919    0    0    0    0    0    0    1    -360    360;
    2058    203    0.00101    0.007331    0    0    0    0    0    0    1    -360    360;
    3572    6043    0.00061    0.003909    0    0    0    0    0    0    1    -360    360;
    5857    9324    0.004289    0.019331    0    0    0    0    0    0    1    -360    360;
    5857    6043    0.0008    0.004401    0    0    0    0    0    0    1    -360    360;
    5857    7077    0.008099    0.03519    0    0    0    0    0    0    1    -360    360;
    5857    11544    0.00063    0.004591    0    0    0    0    0    0    1    -360    360;
    4012    11544    0.000651    0.00456    0    0    0    0    0    0    1    -360    360;
    3572    8614    0.00114    0.00581    0    0    0    0    0    0    1    -360    360;
    3572    3182    0.001211    0.00538    0    0    0    0    0    0    1    -360    360;
    961    6290    0.00418    0.030159    0    0    0    0    0    0    1    -360    360;
    961    12535    0.00324    0.02413    0    0    0    0    0    0    1    -360    360;
    961    12535    0.003169    0.024591    0    0    0    0    0    0    1    -360    360;
    6530    13308    0.000219    0.00088    0    0    0    0    0    0    1    -360    360;
    6530    13308    0.000289    0.00095    0    0    0    0    0    0    1    -360    360;
    1294    55    0.0035    0.022211    0    0    0    0    0    0    1    -360    360;
    1294    13237    0.00313    0.02256    0    0    0    0    0    0    1    -360    360;
    8660    13031    0.000831    0.00162    0    0    0    0    0    0    1    -360    360;
    4605    12559    0.002099    0.01068    0    0    0    0    0    0    1    -360    360;
    1426    12559    0.00224    0.00976    0    0    0    0    0    0    1    -360    360;
    12997    2050    0.00169    0.01231    0    0    0    0    0    0    1    -360    360;
    9707    13372    0.00011    0.00076    0    0    0    0    0    0    1    -360    360;
    13465    13372    0.00011    0.00068    0    0    0    0    0    0    1    -360    360;
    10170    9324    0.005479    0.021909    0    0    0    0    0    0    1    -360    360;
    10170    13045    0.003331    0.017039    0    0    0    0    0    0    1    -360    360;
    7974    6389    0.000479    0.001271    0    0    0    0    0    0    1    -360    360;
    10941    4266    0.00109    0.01629    0    0    0    0    0    0    1    -360    360;
    10941    4439    4e-05    0.00063    0    0    0    0    0    0    1    -360    360;
    806    9181    0.0053    0.024531    0    0    0    0    0    0    1    -360    360;
    806    3268    0.004659    0.021919    0    0    0    0    0    0    1    -360    360;
    806    5395    0.001659    0.01043    0    0    0    0    0    0    1    -360    360;
    7319    6084    0.006961    0.053539    0    0    0    0    0    0    1    -360    360;
    2696    7917    0.00036    0.00288    0    0    0    0    0    0    1    -360    360;
    2696    7917    0.00038    0.003    0    0    0    0    0    0    1    -360    360;
