function mpc = case13659pegase
%CASE13659PEGASE  Power flow data for European system with step-up transformers.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case accurately represents the size and complexity of the European
%   high voltage transmission network. The network contains 13,659 buses,
%   4,092 generators, and 20,467 branches and it operates at 750, 400, 380,
%   330, 220, 154, 150, 120, and 110 kV. Low voltage buses ranging from
%   27,000 to 400 V are used to model step-up transformers which connect
%   generators to the high-voltage network. Please note that the data are
%   fictitious and do not correspond to real world data. They can thus be
%   used to validate methods and tools but should not be used for operation
%   and planning of the European grid.
%
%   The data stems from the Pan European Grid Advanced Simulation and State
%   Estimation (PEGASE) project, part of the 7th Framework Program of the
%   European Union (http://www.fp7-pegase.com/).
%
%   When publishing results based on this data, please cite:
%
%     C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici, "AC Power Flow
%     Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE"
%     http://arxiv.org/abs/1603.01533
%
%     S. Fliscounakis, P. Panciatici, F. Capitanescu, and L. Wehenkel,
%     "Contingency ranking with respect to overloads in very large power
%     systems taking into account uncertainty, preventive and corrective
%     actions", Power Systems, IEEE Trans. on, (28)4:4909-4917, 2013.
    7987    7274    0.00048    0.00643    0    0    0    0    0    0    1    -360    360;
    7987    7274    0.00051    0.0066    0    0    0    0    0    0    1    -360    360;
    7987    7274    0.00046    0.00729    0    0    0    0    0    0    1    -360    360;
    7987    7948    0.0006    0.00868    0    0    0    0    0    0    1    -360    360;
    7987    11402    0.00068    0.01076    0    0    0    0    0    0    1    -360    360;
    7987    10071    0.00066    0.01096    0    0    0    0    0    0    1    -360    360;
    4445    6692    0.00101    0.005099    0    0    0    0    0    0    1    -360    360;
    823    12495    0.003901    0.02437    0    0    0    0    0    0    1    -360    360;
    823    3211    0.00276    0.016461    0    0    0    0    0    0    1    -360    360;
    823    11608    0.00588    0.047081    0    0    0    0    0    0    1    -360    360;
    6350    2641    3.9e-05    0.000219    0    0    0    0    0    0    1    -360    360;
    4119    12862    0.00131    0.00538    0    0    0    0    0    0    1    -360    360;
    4094    1554    0.00679    0.04679    0    0    0    0    0    0    1    -360    360;
    4094    13408    0.00138    0.01466    0    0    0    0    0    0    1    -360    360;
    13471    13568    0.003531    0.01724    0    0    0    0    0    0    1    -360    360;
    13471    2016    0.01324    0.06936    0    0    0    0    0    0    1    -360    360;
    13471    12559    0.00363    0.01743    0    0    0    0    0    0    1    -360    360;
    13471    12559    0.00257    0.01662    0    0    0    0    0    0    1    -360    360;
    13471    7396    0.01399    0.056289    0    0    0    0    0    0    1    -360    360;
    13471    1507    0.00343    0.01751    0    0    0    0    0    0    1    -360    360;
    13471    1980    0.00301    0.015409    0    0    0    0    0    0    1    -360    360;
    13471    2259    0.00857    0.033091    0    0    0    0    0    0    1    -360    360;
    9018    10058    0.003341    0.01689    0    0    0    0    0    0    1    -360    360;
    11206    4350    3.9e-05    0.000219    0    0    0    0    0    0    1    -360    360;
    10767    8175    0.00087    0.00714    0    0    0    0    0    0    1    -360    360;
    6895    13408    0.00011    0.001    0    0    0    0    0    0    1    -360    360;
    2390    7811    0.000219    0.00101    0    0    0    0    0    0    1    -360    360;
    5696    7811    0.000219    0.001031    0    0    0    0    0    0    1    -360    360;
    12456    7811    0.000271    0.00101    0    0    0    0    0    0    1    -360    360;
    5300    7811    0.000271    0.000979    0    0    0    0    0    0    1    -360    360;
    3980    7811    0.000289    0.00107    0    0    0    0    0    0    1    -360    360;
    7314    7811    0.000289    0.00105    0    0    0    0    0    0    1    -360    360;
    6389    8821    0.001591    0.012289    0    0    0    0    0    0    1    -360    360;
    3067    7638    0.000271    0.001901    0    0    0    0    0    0    1    -360    360;
    3067    9916    0.00186    0.010711    0    0    0    0    0    0    1    -360    360;
    1499    5150    1e-05    0.0002    0    0    0    0    0    0    1    -360    360;
    5948    1242    0.000169    0.000271    0    0    0    0    0    0    1    -360    360;
    6635    1242    0.000169    0.00031    0    0    0    0    0    0    1    -360    360;
    2425    8460    0.00526    0.03787    0    0    0    0    0    0    1    -360    360;
    11923    2115    0.000229    0.000599    0    0    0    0    0    0    1    -360    360;
    8249    8034    0.00089    0.004091    0    0    0    0    0    0    1    -360    360;
    6575    12299    0.00093    0.004    0    0    0    0    0    0    1    -360    360;
    13011    12412    0.00289    0.013099    0    0    0    0    0    0    1    -360    360;
    3341    9412    0.002599    0.016479    0    0    0    0    0    0    1    -360    360;
    668    603    0.00369    0.02712    0    0    0    0    0    0    1    -360    360;
    668    5664    0.0062    0.04864    0    0    0    0    0    0    1    -360    360;
    668    495    0.008021    0.059031    0    0    0    0    0    0    1    -360    360;
    668    10138    0.004979    0.0295    0    0    0    0    0    0    1    -360    360;
    12101    5395    0.001159    0.005281    0    0    0    0    0    0    1    -360    360;
    6970    11371    0.00361    0.01824    0    0    0    0    0    0    1    -360    360;
    6970    2768    0.001521    0.01075    0    0    0    0    0    0    1    -360    360;
    6970    6217    0.00868    0.041711    0    0    0    0    0    0    1    -360    360;
    3725    7804    0.01118    0.05986    0    0    0    0    0    0    1    -360    360;
    3725    11066    0.003229    0.02543    0    0    0    0    0    0    1    -360    360;
    3725    11066    0.00218    0.01869    0    0    0    0    0    0    1    -360    360;
    3725    11066    0.001901    0.021909    0    0    0    0    0    0    1    -360    360;
    3725    11753    0.00974    0.043969    0    0    0    0    0    0    1    -360    360;
    3725    10585    0.003461    0.01814    0    0    0    0    0    0    1    -360    360;
    3725    2220    0.00487    0.027669    0    0    0    0    0    0    1    -360    360;
    11642    1657    0.000651    0.003961    0    0    0    0    0    0    1    -360    360;
    12857    8007    0.00169    0.00887    0    0    0    0    0    0    1    -360    360;
    4464    13138    0.001711    0.01336    0    0    0    0    0    0    1    -360    360;
    2238    1385    0.00031    0.000539    0    0    0    0    0    0    1    -360    360;
    2904    2041    0.0027    0.01157    0    0    0    0    0    0    1    -360    360;
    5220    934    0.000909    0.006901    0    0    0    0    0    0    1    -360    360;
    5220    1154    0.001729    0.01214    0    0    0    0    0    0    1    -360    360;
    609    5112    0.00614    0.03106    0    0    0    0    0    0    1    -360    360;
    609    11662    0.00418    0.02388    0    0    0    0    0    0    1    -360    360;
    4741    1783    0.00238    0.017771    0    0    0    0    0    0    1    -360    360;
    4741    2574    8.1e-05    0.00063    0    0    0    0    0    0    1    -360    360;
    10813    544    0.001599    0.01618    0    0    0    0    0    0    1    -360    360;
    6240    3018    0.00532    0.026961    0    0    0    0    0    0    1    -360    360;
    6240    3018    0.00361    0.02814    0    0    0    0    0    0    1    -360    360;
    6240    8095    0.002469    0.01025    0    0    0    0    0    0    1    -360    360;
    9324    2581    0.005229    0.02675    0    0    0    0    0    0    1    -360    360;
    9324    2581    0.00512    0.02726    0    0    0    0    0    0    1    -360    360;
    9324    11544    0.00355    0.01694    0    0    0    0    0    0    1    -360    360;
    6927    10683    0.00139    0.007659    0    0    0    0    0    0    1    -360    360;
    6927    5877    0.000169    0.000669    0    0    0    0    0    0    1    -360    360;
    12800    3285    0.00111    0.00712    0    0    0    0    0    0    1    -360    360;
    1275    7576    0.00031    0.001901    0    0    0    0    0    0    1    -360    360;
    7509    7576    0.000281    0.002091    0    0    0    0    0    0    1    -360    360;
    6178    9593    0.000281    0.001651    0    0    0    0    0    0    1    -360    360;
    10735    9593    0.000271    0.00169    0    0    0    0    0    0    1    -360    360;
    8522    2863    0.001521    0.00843    0    0    0    0    0    0    1    -360    360;
    8522    894    0.000841    0.0062    0    0    0    0    0    0    1    -360    360;
    5598    3560    0.00019    0.00126    0    0    0    0    0    0    1    -360    360;
    1261    9677    0.000219    0.00143    0    0    0    0    0    0    1    -360    360;
    5236    11927    0.00121    0.01796    0    0    0    0    0    0    1    -360    360;
    5236    11927    0.0014    0.01512    0    0    0    0    0    0    1    -360    360;
    9561    3083    0.008409    0.063651    0    0    0    0    0    0    1    -360    360;
    9561    12662    0.00918    0.07344    0    0    0    0    0    0    1    -360    360;
    9561    889    0.004219    0.0345    0    0    0    0    0    0    1    -360    360;
    9561    889    0.0042    0.031651    0    0    0    0    0    0    1    -360    360;
    6589    11823    0.00121    0.01381    0    0    0    0    0    0    1    -360    360;
    6589    10309    0.00107    0.01326    0    0    0    0    0    0    1    -360    360;
    7804    8460    0.003401    0.02607    0    0    0    0    0    0    1    -360    360;
    5415    26    0.000289    0.00138    0    0    0    0    0    0    1    -360    360;
    7503    955    0.001031    0.006039    0    0    0    0    0    0    1    -360    360;
    1893    955    0.00105    0.005909    0    0    0    0    0    0    1    -360    360;
    12449    11161    0.001091    0.007901    0    0    0    0    0    0    1    -360    360;
    12449    1621    0.00332    0.024021    0    0    0    0    0    0    1    -360    360;
    12449    4436    0.00344    0.021419    0    0    0    0    0    0    1    -360    360;
    12449    459    0.00095    0.010419    0    0    0    0    0    0    1    -360    360;
    12449    459    0.00093    0.01062    0    0    0    0    0    0    1    -360    360;
    12449    10966    0.00474    0.025409    0    0    0    0    0    0    1    -360    360;
    617    2957    0.000271    0.000841    0    0    0    0    0    0    1    -360    360;
    10959    9125    0.000271    0.00119    0    0    0    0    0    0    1    -360    360;
    10959    2230    0.000289    0.00076    0    0    0    0    0    0    1    -360    360;
    11400    2350    0.00031    0.00454    0    0    0    0    0    0    1    -360    360;
    11888    3448    0.00032    0.0044    0    0    0    0    0    0    1    -360    360;
    13198    2350    0.00028    0.00494    0    0    0    0    0    0    1    -360    360;
    1373    3448    0.00028    0.00508    0    0    0    0    0    0    1    -360    360;
    13181    2366    0.000531    0.00093    0    0    0    0    0    0    1    -360    360;
    13181    7203    0.0003    0.001031    0    0    0    0    0    0    1    -360    360;
    3805    13455    0.00139    0.02163    0    0    0    0    0    0    1    -360    360;
    3805    13130    0.00164    0.02321    0    0    0    0    0    0    1    -360    360;
    5160    13455    0.00136    0.02205    0    0    0    0    0    0    1    -360    360;
    5160    13130    0.0016    0.02367    0    0    0    0    0    0    1    -360    360;
    2538    12744    0.002091    0.01174    0    0    0    0    0    0    1    -360    360;
    2538    12744    0.001719    0.00961    0    0    0    0    0    0    1    -360    360;
    8217    1464    0.012341    0.076781    0    0    0    0    0    0    1    -360    360;
    8217    12744    0.00176    0.009419    0    0    0    0    0    0    1    -360    360;
    1578    4134    0.00031    0.00182    0    0    0    0    0    0    1    -360    360;
    10821    3917    0.00386    0.02348    0    0    0    0    0    0    1    -360    360;
    10821    7013    0.00017    0.00104    0    0    0    0    0    0    1    -360    360;
    5197    1229    0.00061    0.00808    0    0    0    0    0    0    1    -360    360;
    5197    5623    0.00059    0.0067    0    0    0    0    0    0    1    -360    360;
    3395    1465    0.00059    0.00748    0    0    0    0    0    0    1    -360    360;
    3395    8232    0.00061    0.0063    0    0    0    0    0    0    1    -360    360;
    544    1679    0.001031    0.008789    0    0    0    0    0    0    1    -360    360;
    544    5121    0.00051    0.006169    0    0    0    0    0    0    1    -360    360;
    544    12913    0.0005    0.00619    0    0    0    0    0    0    1    -360    360;
    2615    11522    0.00049    0.00376    0    0    0    0    0    0    1    -360    360;
    2615    11522    0.000539    0.003229    0    0    0    0    0    0    1    -360    360;
    2615    5824    0.001031    0.00882    0    0    0    0    0    0    1    -360    360;
    2615    13324    0.000711    0.00463    0    0    0    0    0    0    1    -360    360;
    2615    3181    0.000711    0.004539    0    0    0    0    0    0    1    -360    360;
    5845    3540    0.00206    0.015341    0    0    0    0    0    0    1    -360    360;
    5845    3540    0.002021    0.01564    0    0    0    0    0    0    1    -360    360;
    8924    13110    0.00094    0.005781    0    0    0    0    0    0    1    -360    360;
    8924    1420    0.002219    0.016969    0    0    0    0    0    0    1    -360    360;
    11081    2581    0.00238    0.01187    0    0    0    0    0    0    1    -360    360;
    11081    4134    0.00707    0.03095    0    0    0    0    0    0    1    -360    360;
    32    9685    0.00256    0.03401    0    0    0    0    0    0    1    -360    360;
    32    3556    0.00203    0.02416    0    0    0    0    0    0    1    -360    360;
    32    6741    0.001    0.01459    0    0    0    0    0    0    1    -360    360;
    32    6212    0.00103    0.00987    0    0    0    0    0    0    1    -360    360;
    32    7515    0.00038    0.00483    0    0    0    0    0    0    1    -360    360;
    32    7515    0.00041    0.00398    0    0    0    0    0    0    1    -360    360;
    11274    3556    0.00167    0.01721    0    0    0    0    0    0    1    -360    360;
    11274    3010    0.00098    0.01487    0    0    0    0    0    0    1    -360    360;
    11274    13621    0.00042    0.00342    0    0    0    0    0    0    1    -360    360;
    11274    13621    0.00019    0.00248    0    0    0    0    0    0    1    -360    360;
    11274    6212    0.00105    0.00966    0    0    0    0    0    0    1    -360    360;
    11274    5150    0.00043    0.00473    0    0    0    0    0    0    1    -360    360;
    11274    5150    0.00041    0.00397    0    0    0    0    0    0    1    -360    360;
    2677    7219    0.00051    0.00514    0    0    0    0    0    0    1    -360    360;
    167    7219    0.00053    0.00503    0    0    0    0    0    0    1    -360    360;
    11371    5520    0.00455    0.022771    0    0    0    0    0    0    1    -360    360;
    11371    5520    0.00557    0.02055    0    0    0    0    0    0    1    -360    360;
    11371    5520    0.00339    0.02026    0    0    0    0    0    0    1    -360    360;
    7251    13274    0.00237    0.01068    0    0    0    0    0    0    1    -360    360;
    7251    11276    0.0037    0.019479    0    0    0    0    0    0    1    -360    360;
    8935    11583    0.01407    0.056849    0    0    0    0    0    0    1    -360    360;
    8935    6666    0.001669    0.015409    0    0    0    0    0    0    1    -360    360;
    8935    6666    0.001711    0.015091    0    0    0    0    0    0    1    -360    360;
    12716    5445    0.00172    0.01619    0    0    0    0    0    0    1    -360    360;
    12716    11033    0.00029    0.00447    0    0    0    0    0    0    1    -360    360;
    12716    11033    0.00033    0.00387    0    0    0    0    0    0    1    -360    360;
    12716    6081    0.00079    0.01154    0    0    0    0    0    0    1    -360    360;
    12716    6081    0.00077    0.01177    0    0    0    0    0    0    1    -360    360;
    12716    6187    0.00127    0.01498    0    0    0    0    0    0    1    -360    360;
    2529    235    0.00214    0.012599    0    0    0    0    0    0    1    -360    360;
    6234    3473    0.000159    0.00125    0    0    0    0    0    0    1    -360    360;
    5446    7726    0.000211    0.000669    0    0    0    0    0    0    1    -360    360;
    1087    12264    0.000341    0.001169    0    0    0    0    0    0    1    -360    360;
    1087    13332    0.00024    0.001469    0    0    0    0    0    0    1    -360    360;
    1087    4469    0.00018    0.000669    0    0    0    0    0    0    1    -360    360;
    3609    2580    0.00033    0.00683    0    0    0    0    0    0    1    -360    360;
    3609    5981    0.00121    0.01211    0    0    0    0    0    0    1    -360    360;
    3609    11182    0.00123    0.01185    0    0    0    0    0    0    1    -360    360;
    3609    6212    0.00058    0.0097    0    0    0    0    0    0    1    -360    360;
    3609    7515    0.00103    0.01292    0    0    0    0    0    0    1    -360    360;
    3609    5150    0.00116    0.01266    0    0    0    0    0    0    1    -360    360;
    10683    5877    0.0013    0.006841    0    0    0    0    0    0    1    -360    360;
    4349    1507    6e-05    0.000349    0    0    0    0    0    0    1    -360    360;
    3865    7567    0.000169    0.0007    0    0    0    0    0    0    1    -360    360;
    12696    2876    0.000169    0.000719    0    0    0    0    0    0    1    -360    360;
    1265    11146    0.000271    0.001031    0    0    0    0    0    0    1    -360    360;
    1798    5367    0.008271    0.036841    0    0    0    0    0    0    1    -360    360;
    7878    3942    0.002969    0.02299    0    0    0    0    0    0    1    -360    360;
    9    6777    0.00124    0.01273    0    0    0    0    0    0    1    -360    360;
    9    11015    0.00106    0.00989    0    0    0    0    0    0    1    -360    360;
    9    7711    7e-05    0.00029    0    0    0    0    0    0    1    -360    360;
    9    7889    9e-05    0.00079    0    0    0    0    0    0    1    -360    360;
    9    2936    0.00196    0.02049    0    0    0    0    0    0    1    -360    360;
    9    6905    0.00158    0.01519    0    0    0    0    0    0    1    -360    360;
    9087    3917    0.00172    0.01811    0    0    0    0    0    0    1    -360    360;
    9087    10996    0.00096    0.01121    0    0    0    0    0    0    1    -360    360;
    9087    2936    0.00147    0.01707    0    0    0    0    0    0    1    -360    360;
    11842    6777    0.00129    0.0129    0    0    0    0    0    0    1    -360    360;
    11842    6675    0.00179    0.01737    0    0    0    0    0    0    1    -360    360;
    11842    2936    0.00131    0.01935    0    0    0    0    0    0    1    -360    360;
    2951    1217    0.003901    0.01614    0    0    0    0    0    0    1    -360    360;
    2951    1217    0.002591    0.014771    0    0    0    0    0    0    1    -360    360;
    2951    1217    0.00224    0.0173    0    0    0    0    0    0    1    -360    360;
    2951    11912    0.00012    0.000849    0    0    0    0    0    0    1    -360    360;
    2951    5097    0.00394    0.03039    0    0    0    0    0    0    1    -360    360;
    2951    5293    0.00189    0.01    0    0    0    0    0    0    1    -360    360;
    2951    3994    0.00032    0.00257    0    0    0    0    0    0    1    -360    360;
    2951    3994    0.00038    0.00224    0    0    0    0    0    0    1    -360    360;
    2951    12485    0.00751    0.03955    0    0    0    0    0    0    1    -360    360;
    2951    1632    0.00086    0.006531    0    0    0    0    0    0    1    -360    360;
    2951    27    0.00087    0.006591    0    0    0    0    0    0    1    -360    360;
    13110    1420    0.003031    0.02276    0    0    0    0    0    0    1    -360    360;
    13110    2958    0.006331    0.03911    0    0    0    0    0    0    1    -360    360;
    13110    6475    0.00605    0.02986    0    0    0    0    0    0    1    -360    360;
    13110    9795    0.003919    0.01612    0    0    0    0    0    0    1    -360    360;
    13110    7048    0.002039    0.0108    0    0    0    0    0    0    1    -360    360;
    13110    10497    0.006289    0.026271    0    0    0    0    0    0    1    -360    360;
    4225    4088    0.00042    0.00547    0    0    0    0    0    0    1    -360    360;
    4225    4088    0.00043    0.00536    0    0    0    0    0    0    1    -360    360;
    4225    227    0.00147    0.01373    0    0    0    0    0    0    1    -360    360;
    4225    227    0.00131    0.01555    0    0    0    0    0    0    1    -360    360;
    4225    2348    0.00221    0.02217    0    0    0    0    0    0    1    -360    360;
    4225    1158    0.00224    0.0217    0    0    0    0    0    0    1    -360    360;
    13581    9920    0.00095    0.003289    0    0    0    0    0    0    1    -360    360;
    13581    4966    0.000229    0.00082    0    0    0    0    0    0    1    -360    360;
    13581    2587    0.00068    0.00306    0    0    0    0    0    0    1    -360    360;
    13581    5472    0.00049    0.00256    0    0    0    0    0    0    1    -360    360;
    13581    5449    0.000531    0.0022    0    0    0    0    0    0    1    -360    360;
    13581    10989    0.00136    0.00956    0    0    0    0    0    0    1    -360    360;
    13581    10989    0.0012    0.010729    0    0    0    0    0    0    1    -360    360;
    13581    10989    0.00105    0.00861    0    0    0    0    0    0    1    -360    360;
    13581    3444    0.000591    0.006969    0    0    0    0    0    0    1    -360    360;
    4005    12552    0.00025    0.0008    0    0    0    0    0    0    1    -360    360;
    4005    319    0.00113    0.00632    0    0    0    0    0    0    1    -360    360;
    665    3010    0.0003    0.00275    0    0    0    0    0    0    1    -360    360;
    7464    1829    0.00836    0.051659    0    0    0    0    0    0    1    -360    360;
    7464    1829    0.01338    0.073469    0    0    0    0    0    0    1    -360    360;
    7464    2508    0.0027    0.02089    0    0    0    0    0    0    1    -360    360;
    7464    6475    0.003419    0.02636    0    0    0    0    0    0    1    -360    360;
    7464    9358    0.009531    0.033711    0    0    0    0    0    0    1    -360    360;
    3506    11823    0.0004    0.00707    0    0    0    0    0    0    1    -360    360;
    3768    11823    0.00035    0.00701    0    0    0    0    0    0    1    -360    360;
    11925    9913    0.00194    0.01751    0    0    0    0    0    0    1    -360    360;
    11925    9913    0.00156    0.01936    0    0    0    0    0    0    1    -360    360;
    6777    1361    0.00078    0.00941    0    0    0    0    0    0    1    -360    360;
    6777    1361    0.00074    0.00969    0    0    0    0    0    0    1    -360    360;
    6777    5846    0.00042    0.00532    0    0    0    0    0    0    1    -360    360;
    6777    5846    0.0004    0.00473    0    0    0    0    0    0    1    -360    360;
    6777    5846    0.0006    0.00499    0    0    0    0    0    0    1    -360    360;
    2296    3455    0.00086    0.00638    0    0    0    0    0    0    1    -360    360;
    2296    3455    0.000969    0.00625    0    0    0    0    0    0    1    -360    360;
    2296    13302    0.002781    0.01725    0    0    0    0    0    0    1    -360    360;
    5589    1162    0.005031    0.028081    0    0    0    0    0    0    1    -360    360;
    7975    1356    1e-05    0.00021    0    0    0    0    0    0    1    -360    360;
    1892    1356    1e-05    0.00025    0    0    0    0    0    0    1    -360    360;
    742    1356    2e-05    0.00031    0    0    0    0    0    0    1    -360    360;
    4294    1356    3e-05    0.0004    0    0    0    0    0    0    1    -360    360;
    6679    9331    0.000841    0.00474    0    0    0    0    0    0    1    -360    360;
    6679    9331    0.00082    0.00487    0    0    0    0    0    0    1    -360    360;
    9996    2274    0.00186    0.011979    0    0    0    0    0    0    1    -360    360;
    12212    7779    0.00056    0.003021    0    0    0    0    0    0    1    -360    360;
    9082    7779    0.00055    0.003081    0    0    0    0    0    0    1    -360    360;
    13605    13583    0.00114    0.01063    0    0    0    0    0    0    1    -360    360;
    3831    8642    0.003719    0.02295    0    0    0    0    0    0    1    -360    360;
    3831    10399    0.006669    0.04288    0    0    0    0    0    0    1    -360    360;
    4216    8428    0.00243    0.0198    0    0    0    0    0    0    1    -360    360;
    4216    5428    0.00845    0.04339    0    0    0    0    0    0    1    -360    360;
    3735    12862    0.00219    0.015169    0    0    0    0    0    0    1    -360    360;
    3735    3018    0.00357    0.0302    0    0    0    0    0    0    1    -360    360;
    7343    11066    0.005849    0.032419    0    0    0    0    0    0    1    -360    360;
    13077    1621    0.00406    0.01688    0    0    0    0    0    0    1    -360    360;
    10818    4848    0.00113    0.0065    0    0    0    0    0    0    1    -360    360;
    1786    6497    0.0068    0.04613    0    0    0    0    0    0    1    -360    360;
    1786    2804    0.00337    0.02011    0    0    0    0    0    0    1    -360    360;
    11861    10494    0.00011    0.0005    0    0    0    0    0    0    1    -360    360;
    10112    7192    0.003711    0.018521    0    0    0    0    0    0    1    -360    360;
    10112    1835    0.000271    0.00145    0    0    0    0    0    0    1    -360    360;
    12331    6906    0.00326    0.01824    0    0    0    0    0    0    1    -360    360;
    13250    10444    0.00118    0.00712    0    0    0    0    0    0    1    -360    360;
    13250    10058    0.00482    0.02232    0    0    0    0    0    0    1    -360    360;
    10782    10258    0.00013    0.000469    0    0    0    0    0    0    1    -360    360;
    10782    9125    0.000229    0.00075    0    0    0    0    0    0    1    -360    360;
    11595    2863    0.004591    0.035021    0    0    0    0    0    0    1    -360    360;
    11595    2050    0.005469    0.03924    0    0    0    0    0    0    1    -360    360;
    11595    2050    0.00536    0.0403    0    0    0    0    0    0    1    -360    360;
    11595    169    0.00424    0.033031    0    0    0    0    0    0    1    -360    360;
    8137    6311    2e-05    0.00024    0    0    0    0    0    0    1    -360    360;
    8137    2523    1e-05    0.00021    0    0    0    0    0    0    1    -360    360;
    8137    5445    0.00286    0.03653    0    0    0    0    0    0    1    -360    360;
    8137    6297    0.00117    0.01183    0    0    0    0    0    0    1    -360    360;
    8137    5315    0.00103    0.01336    0    0    0    0    0    0    1    -360    360;
    8137    13480    0.00156    0.01969    0    0    0    0    0    0    1    -360    360;
    8137    9592    0.00449    0.05772    0    0    0    0    0    0    1    -360    360;
    8137    5299    0.00259    0.03469    0    0    0    0    0    0    1    -360    360;
    1420    6073    0.000219    0.00118    0    0    0    0    0    0    1    -360    360;
    1420    2820    6e-05    0.00095    0    0    0    0    0    0    1    -360    360;
    1420    4636    6e-05    0.000651    0    0    0    0    0    0    1    -360    360;
    1420    5253    8.1e-05    0.000841    0    0    0    0    0    0    1    -360    360;
    1420    6416    0.00274    0.020831    0    0    0    0    0    0    1    -360    360;
    1420    8183    0.004781    0.027729    0    0    0    0    0    0    1    -360    360;
    1420    8183    0.002849    0.02093    0    0    0    0    0    0    1    -360    360;
    1420    9795    0.00513    0.03014    0    0    0    0    0    0    1    -360    360;
    1420    10497    0.00113    0.00651    0    0    0    0    0    0    1    -360    360;
    1420    7861    0.00125    0.00707    0    0    0    0    0    0    1    -360    360;
    10896    7779    0.003349    0.01463    0    0    0    0    0    0    1    -360    360;
    10896    2184    0.00245    0.0122    0    0    0    0    0    0    1    -360    360;
    1844    1829    0.00587    0.036521    0    0    0    0    0    0    1    -360    360;
    1844    1829    0.00569    0.03774    0    0    0    0    0    0    1    -360    360;
    1844    1829    0.006031    0.03545    0    0    0    0    0    0    1    -360    360;
    1844    11576    0.000531    0.00301    0    0    0    0    0    0    1    -360    360;
    1844    9412    0.00076    0.006099    0    0    0    0    0    0    1    -360    360;
    1126    10564    0.008841    0.028919    0    0    0    0    0    0    1    -360    360;
    1126    5757    0.00169    0.007091    0    0    0    0    0    0    1    -360    360;
    1126    5709    0.001031    0.00361    0    0    0    0    0    0    1    -360    360;
    1126    4437    0.00813    0.030961    0    0    0    0    0    0    1    -360    360;
    7726    9143    0.00013    0.00068    0    0    0    0    0    0    1    -360    360;
    5396    5662    0.000211    0.000729    0    0    0    0    0    0    1    -360    360;
    5396    5662    0.000169    0.000669    0    0    0    0    0    0    1    -360    360;
    5396    4212    0.000669    0.00251    0    0    0    0    0    0    1    -360    360;
    5396    4212    0.000711    0.00238    0    0    0    0    0    0    1    -360    360;
    5396    1679    0.000229    0.00238    0    0    0    0    0    0    1    -360    360;
    5396    5121    0.0007    0.0065    0    0    0    0    0    0    1    -360    360;
    5396    12913    0.00061    0.006031    0    0    0    0    0    0    1    -360    360;
    9470    7807    0.000281    0.0018    0    0    0    0    0    0    1    -360    360;
    9470    5824    0.000211    0.002409    0    0    0    0    0    0    1    -360    360;
    1707    1905    0.00056    0.00773    0    0    0    0    0    0    1    -360    360;
    1707    36    0.0023    0.01581    0    0    0    0    0    0    1    -360    360;
    10943    5367    0.005039    0.032151    0    0    0    0    0    0    1    -360    360;
    10943    140    0.00364    0.01713    0    0    0    0    0    0    1    -360    360;
    10943    2663    0.002169    0.012409    0    0    0    0    0    0    1    -360    360;
    518    4608    0.00113    0.004719    0    0    0    0    0    0    1    -360    360;
    518    9611    0.00113    0.004979    0    0    0    0    0    0    1    -360    360;
    4608    6928    0.00264    0.01174    0    0    0    0    0    0    1    -360    360;
    3803    11583    0.00494    0.03181    0    0    0    0    0    0    1    -360    360;
    3803    3018    0.003711    0.023961    0    0    0    0    0    0    1    -360    360;
    6084    13033    0.001409    0.01101    0    0    0    0    0    0    1    -360    360;
    6084    2316    0.001169    0.00593    0    0    0    0    0    0    1    -360    360;
    6084    2316    0.00118    0.00587    0    0    0    0    0    0    1    -360    360;
    6084    5559    0.00264    0.012469    0    0    0    0    0    0    1    -360    360;
    6084    5559    0.002349    0.01414    0    0    0    0    0    0    1    -360    360;
    5375    6031    0.00014    0.0007    0    0    0    0    0    0    1    -360    360;
    9685    7792    3e-05    0.00054    0    0    0    0    0    0    1    -360    360;
    9685    10491    3e-05    0.00055    0    0    0    0    0    0    1    -360    360;
    9685    5404    4e-05    0.00058    0    0    0    0    0    0    1    -360    360;
    9685    7983    4e-05    0.00054    0    0    0    0    0    0    1    -360    360;
    9685    6212    0.00171    0.02197    0    0    0    0    0    0    1    -360    360;
    9685    6212    0.00164    0.02064    0    0    0    0    0    0    1    -360    360;
    9685    6599    0.00136    0.01756    0    0    0    0    0    0    1    -360    360;
    9685    634    0.00097    0.00942    0    0    0    0    0    0    1    -360    360;
    9685    634    0.00086    0.01109    0    0    0    0    0    0    1    -360    360;
    9685    634    0.00085    0.0113    0    0    0    0    0    0    1    -360    360;
    2212    10056    0.000979    0.0058    0    0    0    0    0    0    1    -360    360;
    3556    4999    0.00052    0.00593    0    0    0    0    0    0    1    -360    360;
    3556    4999    0.00046    0.00672    0    0    0    0    0    0    1    -360    360;
    7192    4790    0.001151    0.00636    0    0    0    0    0    0    1    -360    360;
    7192    4790    0.001031    0.007211    0    0    0    0    0    0    1    -360    360;
    7192    6906    0.002341    0.02286    0    0    0    0    0    0    1    -360    360;
    7192    1835    0.002281    0.02518    0    0    0    0    0    0    1    -360    360;
    7192    5757    0.005479    0.02114    0    0    0    0    0    0    1    -360    360;
    7192    4299    0.011159    0.08856    0    0    0    0    0    0    1    -360    360;
    7192    8517    0.000669    0.00249    0    0    0    0    0    0    1    -360    360;
    7192    11609    0.00193    0.01643    0    0    0    0    0    0    1    -360    360;
    7192    4437    0.00024    0.0017    0    0    0    0    0    0    1    -360    360;
    3788    281    0.010159    0.065849    0    0    0    0    0    0    1    -360    360;
    710    10802    0.00294    0.02131    0    0    0    0    0    0    1    -360    360;
    710    12871    0.018841    0.07469    0    0    0    0    0    0    1    -360    360;
    710    9296    0.015599    0.052169    0    0    0    0    0    0    1    -360    360;
    11583    4519    0.005831    0.03969    0    0    0    0    0    0    1    -360    360;
    11583    3527    0.00087    0.00661    0    0    0    0    0    0    1    -360    360;
    11583    8095    0.00637    0.024659    0    0    0    0    0    0    1    -360    360;
    9391    4435    0.0027    0.020419    0    0    0    0    0    0    1    -360    360;
    9391    5691    0.000409    0.00314    0    0    0    0    0    0    1    -360    360;
    9391    13022    0.001669    0.01301    0    0    0    0    0    0    1    -360    360;
    9391    13022    0.00164    0.01325    0    0    0    0    0    0    1    -360    360;
    1185    6675    0.00089    0.00556    0    0    0    0    0    0    1    -360    360;
    1185    6061    0.00186    0.01809    0    0    0    0    0    0    1    -360    360;
    1185    4880    0.00381    0.02853    0    0    0    0    0    0    1    -360    360;
    8038    3401    0.012419    0.072151    0    0    0    0    0    0    1    -360    360;
    8038    1984    0.0042    0.02556    0    0    0    0    0    0    1    -360    360;
    8038    4090    0.010771    0.0493    0    0    0    0    0    0    1    -360    360;
    8038    2729    0.010159    0.04995    0    0    0    0    0    0    1    -360    360;
    8038    12978    0.013169    0.05113    0    0    0    0    0    0    1    -360    360;
    12552    10790    0.000469    0.001159    0    0    0    0    0    0    1    -360    360;
    12552    9030    0.000229    0.00105    0    0    0    0    0    0    1    -360    360;
    4966    1385    0.000271    0.001271    0    0    0    0    0    0    1    -360    360;
    2975    6741    0.00099    0.01194    0    0    0    0    0    0    1    -360    360;
    2975    6661    0.00077    0.01184    0    0    0    0    0    0    1    -360    360;
    2975    7515    0.00034    0.00426    0    0    0    0    0    0    1    -360    360;
    7389    3010    0.00101    0.01168    0    0    0    0    0    0    1    -360    360;
    7389    6661    0.00086    0.01046    0    0    0    0    0    0    1    -360    360;
    7389    5150    0.00035    0.00417    0    0    0    0    0    0    1    -360    360;
    3790    2115    0.000159    0.00069    0    0    0    0    0    0    1    -360    360;
    11917    8496    0.000781    0.00488    0    0    0    0    0    0    1    -360    360;
    11917    6101    0.000781    0.00511    0    0    0    0    0    0    1    -360    360;
    11917    4521    0.00064    0.003539    0    0    0    0    0    0    1    -360    360;
    11917    4521    0.00057    0.003781    0    0    0    0    0    0    1    -360    360;
    11917    4352    0.000531    0.00111    0    0    0    0    0    0    1    -360    360;
    11917    10961    0.000521    0.00113    0    0    0    0    0    0    1    -360    360;
    11917    8724    0.00176    0.00843    0    0    0    0    0    0    1    -360    360;
    11917    13022    0.002461    0.01975    0    0    0    0    0    0    1    -360    360;
    2441    9437    0.000591    0.00105    0    0    0    0    0    0    1    -360    360;
    2903    2016    0.00012    0.00064    0    0    0    0    0    0    1    -360    360;
    3086    2581    0.000581    0.004419    0    0    0    0    0    0    1    -360    360;
    9315    2581    0.000651    0.004331    0    0    0    0    0    0    1    -360    360;
    6911    4108    0.001289    0.008289    0    0    0    0    0    0    1    -360    360;
    7274    13490    0.00233    0.03502    0    0    0    0    0    0    1    -360    360;
    7274    13490    0.00238    0.03781    0    0    0    0    0    0    1    -360    360;
    7274    2937    0.00052    0.00605    0    0    0    0    0    0    1    -360    360;
    7274    7948    0.00023    0.00275    0    0    0    0    0    0    1    -360    360;
    7274    11927    0.00134    0.01343    0    0    0    0    0    0    1    -360    360;
    7274    11927    0.00116    0.01552    0    0    0    0    0    0    1    -360    360;
    11696    1027    0.004169    0.027919    0    0    0    0    0    0    1    -360    360;
    11696    1162    0.00063    0.008    0    0    0    0    0    0    1    -360    360;
    11696    2660    0.004841    0.028581    0    0    0    0    0    0    1    -360    360;
    11696    7985    0.007419    0.05787    0    0    0    0    0    0    1    -360    360;
    6265    3540    0.002719    0.020331    0    0    0    0    0    0    1    -360    360;
    3320    9003    0.000789    0.005    0    0    0    0    0    0    1    -360    360;
    13572    281    0.00238    0.013219    0    0    0    0    0    0    1    -360    360;
    13572    4528    0.003771    0.02701    0    0    0    0    0    0    1    -360    360;
    6860    6666    0.001271    0.00939    0    0    0    0    0    0    1    -360    360;
    13308    9842    0.000841    0.00131    0    0    0    0    0    0    1    -360    360;
    12435    5520    0.005711    0.043039    0    0    0    0    0    0    1    -360    360;
    12435    5520    0.00562    0.041901    0    0    0    0    0    0    1    -360    360;
    12561    4228    0.00356    0.019781    0    0    0    0    0    0    1    -360    360;
    12561    235    0.004841    0.03149    0    0    0    0    0    0    1    -360    360;
    1082    12547    0.00057    0.00107    0    0    0    0    0    0    1    -360    360;
    10090    7203    0.000539    0.00213    0    0    0    0    0    0    1    -360    360;
    655    6955    0.0007    0.00425    0    0    0    0    0    0    1    -360    360;
    2065    8040    0.0012    0.009531    0    0    0    0    0    0    1    -360    360;
    2065    3942    0.00206    0.015901    0    0    0    0    0    0    1    -360    360;
    5291    6928    0.00063    0.00312    0    0    0    0    0    0    1    -360    360;
    1768    2936    3e-05    0.00041    0    0    0    0    0    0    1    -360    360;
    1574    2936    2e-05    0.00043    0    0    0    0    0    0    1    -360    360;
    12142    2936    3e-05    0.00039    0    0    0    0    0    0    1    -360    360;
    12250    2936    3e-05    0.00038    0    0    0    0    0    0    1    -360    360;
    2008    5132    0.0008    0.004151    0    0    0    0    0    0    1    -360    360;
    6674    5132    0.000901    0.00381    0    0    0    0    0    0    1    -360    360;
    4438    934    0.000591    0.004341    0    0    0    0    0    0    1    -360    360;
    4438    934    0.000591    0.00405    0    0    0    0    0    0    1    -360    360;
    7324    6661    0.00218    0.0275    0    0    0    0    0    0    1    -360    360;
    7324    4416    0.00184    0.01677    0    0    0    0    0    0    1    -360    360;
    1100    1361    0.00058    0.00807    0    0    0    0    0    0    1    -360    360;
    1100    1361    0.00056    0.00823    0    0    0    0    0    0    1    -360    360;
    1100    7219    0.00123    0.01146    0    0    0    0    0    0    1    -360    360;
    1100    7219    0.0011    0.01298    0    0    0    0    0    0    1    -360    360;
    1100    5846    0.00156    0.01585    0    0    0    0    0    0    1    -360    360;
    1100    4194    0.00226    0.02781    0    0    0    0    0    0    1    -360    360;
    5520    267    0.00614    0.02831    0    0    0    0    0    0    1    -360    360;
    5520    3199    0.00513    0.03401    0    0    0    0    0    0    1    -360    360;
    9969    6047    0.013219    0.0597    0    0    0    0    0    0    1    -360    360;
    8345    10214    0.012969    0.06087    0    0    0    0    0    0    1    -360    360;
    12745    10970    0.00437    0.032831    0    0    0    0    0    0    1    -360    360;
    12745    3540    0.005651    0.033229    0    0    0    0    0    0    1    -360    360;
    5600    7985    0.008969    0.03625    0    0    0    0    0    0    1    -360    360;
    5600    11395    0.012409    0.05645    0    0    0    0    0    0    1    -360    360;
    7320    9331    0.00038    0.002271    0    0    0    0    0    0    1    -360    360;
    7576    6011    0.00138    0.01089    0    0    0    0    0    0    1    -360    360;
    7576    6011    0.001539    0.012521    0    0    0    0    0    0    1    -360    360;
    7576    11295    0.00205    0.014229    0    0    0    0    0    0    1    -360    360;
    7576    10636    0.00026    0.00164    0    0    0    0    0    0    1    -360    360;
    7576    3550    0.000289    0.00169    0    0    0    0    0    0    1    -360    360;
    7779    11074    0.003349    0.051211    0    0    0    0    0    0    1    -360    360;
    8208    6738    0.00038    0.001479    0    0    0    0    0    0    1    -360    360;
    2271    8175    0.00082    0.00625    0    0    0    0    0    0    1    -360    360;
    4610    4974    0.00275    0.015581    0    0    0    0    0    0    1    -360    360;
    8802    8629    0.000909    0.00739    0    0    0    0    0    0    1    -360    360;
    5445    12511    0.00082    0.01038    0    0    0    0    0    0    1    -360    360;
    5445    11017    0.00093    0.01017    0    0    0    0    0    0    1    -360    360;
    5445    13480    0.00137    0.01431    0    0    0    0    0    0    1    -360    360;
    5445    2218    0.00215    0.02021    0    0    0    0    0    0    1    -360    360;
    1829    6290    0.01189    0.058841    0    0    0    0    0    0    1    -360    360;
    9843    3627    0.00104    0.01241    0    0    0    0    0    0    1    -360    360;
    9843    3627    0.00092    0.014    0    0    0    0    0    0    1    -360    360;
    9843    3383    0.00055    0.00845    0    0    0    0    0    0    1    -360    360;
    9843    3383    0.00054    0.00861    0    0    0    0    0    0    1    -360    360;
    9843    6297    0.00105    0.01057    0    0    0    0    0    0    1    -360    360;
    9843    5315    0.00089    0.01122    0    0    0    0    0    0    1    -360    360;
    9843    10081    0.00223    0.02584    0    0    0    0    0    0    1    -360    360;
    13380    7458    0.00101    0.007841    0    0    0    0    0    0    1    -360    360;
    13380    7458    0.001081    0.008099    0    0    0    0    0    0    1    -360    360;
    705    10497    0.011081    0.068479    0    0    0    0    0    0    1    -360    360;
    13490    2424    2e-05    0.00033    0    0    0    0    0    0    1    -360    360;
    13490    13136    1e-05    0.00029    0    0    0    0    0    0    1    -360    360;
    13490    12835    0.00071    0.00892    0    0    0    0    0    0    1    -360    360;
    13490    13130    0.00136    0.01526    0    0    0    0    0    0    1    -360    360;
    8642    11395    0.005401    0.036021    0    0    0    0    0    0    1    -360    360;
    4529    2946    0.00437    0.033719    0    0    0    0    0    0    1    -360    360;
    4529    1507    0.005151    0.034919    0    0    0    0    0    0    1    -360    360;
    426    7134    0.00038    0.00139    0    0    0    0    0    0    1    -360    360;
    426    1548    0.00037    0.0015    0    0    0    0    0    0    1    -360    360;
    426    6955    0.00069    0.004461    0    0    0    0    0    0    1    -360    360;
    2863    7605    0.00688    0.040591    0    0    0    0    0    0    1    -360    360;
    2863    169    0.001341    0.008349    0    0    0    0    0    0    1    -360    360;
    2863    169    0.001229    0.009669    0    0    0    0    0    0    1    -360    360;
    3194    8360    0.00137    0.006039    0    0    0    0    0    0    1    -360    360;
    11029    9593    0.001919    0.01261    0    0    0    0    0    0    1    -360    360;
    11029    1228    0.00163    0.0095    0    0    0    0    0    0    1    -360    360;
    13162    13033    0.00488    0.0497    0    0    0    0    0    0    1    -360    360;
    13162    6605    0.001289    0.0087    0    0    0    0    0    0    1    -360    360;
    13162    5011    0.00211    0.01524    0    0    0    0    0    0    1    -360    360;
    13162    5011    0.00206    0.015539    0    0    0    0    0    0    1    -360    360;
    13162    5011    0.00276    0.01631    0    0    0    0    0    0    1    -360    360;
    13162    9593    0.00305    0.019521    0    0    0    0    0    0    1    -360    360;
    13162    3560    0.000409    0.0023    0    0    0    0    0    0    1    -360    360;
    13162    9677    0.00036    0.00268    0    0    0    0    0    0    1    -360    360;
    8182    9274    0.00032    0.00049    0    0    0    0    0    0    1    -360    360;
    1549    9274    0.00013    0.000349    0    0    0    0    0    0    1    -360    360;
    2580    6212    0.0002    0.00327    0    0    0    0    0    0    1    -360    360;
    1153    3034    0.000919    0.00561    0    0    0    0    0    0    1    -360    360;
    1153    3034    0.00094    0.00549    0    0    0    0    0    0    1    -360    360;
    1153    11003    0.00175    0.01976    0    0    0    0    0    0    1    -360    360;
    1153    9849    0.001729    0.019331    0    0    0    0    0    0    1    -360    360;
    3262    9938    0.00406    0.02581    0    0    0    0    0    0    1    -360    360;
    3262    1113    0.00526    0.025961    0    0    0    0    0    0    1    -360    360;
    4714    1554    0.00179    0.02098    0    0    0    0    0    0    1    -360    360;
    4714    8710    0.00162    0.02148    0    0    0    0    0    0    1    -360    360;
    4714    13408    0.00492    0.04991    0    0    0    0    0    0    1    -360    360;
    4714    1356    0.00109    0.01361    0    0    0    0    0    0    1    -360    360;
    4714    1356    0.00097    0.0153    0    0    0    0    0    0    1    -360    360;
    4714    7219    0.00322    0.03022    0    0    0    0    0    0    1    -360    360;
    2203    10795    0.032831    0.074151    0    0    0    0    0    0    1    -360    360;
    2203    10008    0.01411    0.058711    0    0    0    0    0    0    1    -360    360;
    2203    12559    0.02725    0.102979    0    0    0    0    0    0    1    -360    360;
    2203    4581    0.012229    0.04049    0    0    0    0    0    0    1    -360    360;
    2203    3832    0.01994    0.066719    0    0    0    0    0    0    1    -360    360;
    2203    6290    0.018591    0.07462    0    0    0    0    0    0    1    -360    360;
    2203    6646    0.008979    0.03251    0    0    0    0    0    0    1    -360    360;
    2203    6217    0.016531    0.086031    0    0    0    0    0    0    1    -360    360;
    12750    55    0.003591    0.02137    0    0    0    0    0    0    1    -360    360;
    12750    4110    0.00124    0.008    0    0    0    0    0    0    1    -360    360;
    12750    4110    0.001271    0.007831    0    0    0    0    0    0    1    -360    360;
    12750    301    0.000469    0.00294    0    0    0    0    0    0    1    -360    360;
    12750    6189    0.000841    0.003289    0    0    0    0    0    0    1    -360    360;
    3406    2740    0.00219    0.016539    0    0    0    0    0    0    1    -360    360;
    3406    8030    0.002901    0.020901    0    0    0    0    0    0    1    -360    360;
    11190    333    0.0002    0.001211    0    0    0    0    0    0    1    -360    360;
    2111    1980    9.1e-05    0.000479    0    0    0    0    0    0    1    -360    360;
    10260    10411    0.005461    0.029469    0    0    0    0    0    0    1    -360    360;
    10260    4848    0.001979    0.011289    0    0    0    0    0    0    1    -360    360;
    1765    235    0.0023    0.01289    0    0    0    0    0    0    1    -360    360;
    8957    3522    0.000159    0.00037    0    0    0    0    0    0    1    -360    360;
    13033    5559    0.002789    0.01562    0    0    0    0    0    0    1    -360    360;
    8586    8106    0.002531    0.012331    0    0    0    0    0    0    1    -360    360;
    8586    11222    0.00357    0.023289    0    0    0    0    0    0    1    -360    360;
    8586    2392    0.00076    0.006039    0    0    0    0    0    0    1    -360    360;
    5875    2184    0.000469    0.00075    0    0    0    0    0    0    1    -360    360;
    262    2184    0.00044    0.00069    0    0    0    0    0    0    1    -360    360;
    4279    5028    0.00561    0.035521    0    0    0    0    0    0    1    -360    360;
    12839    1314    0.004539    0.03468    0    0    0    0    0    0    1    -360    360;
    12839    1314    0.00175    0.0067    0    0    0    0    0    0    1    -360    360;
    12839    4994    0.007461    0.031419    0    0    0    0    0    0    1    -360    360;
    4790    4916    0.00224    0.012909    0    0    0    0    0    0    1    -360    360;
    7709    26    0.0003    0.000961    0    0    0    0    0    0    1    -360    360;
    7709    26    0.00032    0.001409    0    0    0    0    0    0    1    -360    360;
    7709    2217    0.002031    0.0157    0    0    0    0    0    0    1    -360    360;
    7709    9004    0.00038    0.00306    0    0    0    0    0    0    1    -360    360;
    7709    7132    0.00118    0.0083    0    0    0    0    0    0    1    -360    360;
    7709    7942    0.001229    0.00787    0    0    0    0    0    0    1    -360    360;
    8106    8251    0.00301    0.01538    0    0    0    0    0    0    1    -360    360;
    5032    7942    0.00063    0.00114    0    0    0    0    0    0    1    -360    360;
    5817    7132    0.00064    0.00111    0    0    0    0    0    0    1    -360    360;
    603    5664    0.004919    0.03837    0    0    0    0    0    0    1    -360    360;
    9181    5011    0.001831    0.008349    0    0    0    0    0    0    1    -360    360;
    2946    592    0.00536    0.03188    0    0    0    0    0    0    1    -360    360;
    4273    13274    0.00038    0.001461    0    0    0    0    0    0    1    -360    360;
    4273    13274    0.000289    0.001521    0    0    0    0    0    0    1    -360    360;
    13274    3559    0.00305    0.016841    0    0    0    0    0    0    1    -360    360;
    13274    11931    0.001781    0.012729    0    0    0    0    0    0    1    -360    360;
    2919    11004    0.00041    0.00461    0    0    0    0    0    0    1    -360    360;
    2919    11004    0.0004    0.0047    0    0    0    0    0    0    1    -360    360;
    6011    6400    0.00213    0.01401    0    0    0    0    0    0    1    -360    360;
    6011    3310    0.001271    0.00887    0    0    0    0    0    0    1    -360    360;
    6011    4121    0.00462    0.02743    0    0    0    0    0    0    1    -360    360;
    3734    10877    0.001539    0.00776    0    0    0    0    0    0    1    -360    360;
    10526    13215    0.00025    0.00478    0    0    0    0    0    0    1    -360    360;
    7834    13215    0.00025    0.00487    0    0    0    0    0    0    1    -360    360;
    11955    13215    0.00025    0.00435    0    0    0    0    0    0    1    -360    360;
    9269    13215    0.00026    0.00426    0    0    0    0    0    0    1    -360    360;
    1748    13215    0.00025    0.00479    0    0    0    0    0    0    1    -360    360;
    6063    13565    0.000169    0.00076    0    0    0    0    0    0    1    -360    360;
    6063    11726    0.00039    0.00126    0    0    0    0    0    0    1    -360    360;
    3484    1162    0.011229    0.074659    0    0    0    0    0    0    1    -360    360;
    3484    2660    0.014521    0.058081    0    0    0    0    0    0    1    -360    360;
    3484    13034    0.00064    0.003919    0    0    0    0    0    0    1    -360    360;
    3484    7517    0.014789    0.07768    0    0    0    0    0    0    1    -360    360;
    3484    10138    0.00938    0.05355    0    0    0    0    0    0    1    -360    360;
    3484    2483    0.00124    0.004289    0    0    0    0    0    0    1    -360    360;
    7605    12749    0.00968    0.04388    0    0    0    0    0    0    1    -360    360;
    7605    247    0.008531    0.067151    0    0    0    0    0    0    1    -360    360;
    7605    10895    0.00731    0.04106    0    0    0    0    0    0    1    -360    360;
    10768    8652    0.004349    0.02555    0    0    0    0    0    0    1    -360    360;
    10768    13214    0.00599    0.03462    0    0    0    0    0    0    1    -360    360;
    13031    1162    0.002961    0.021591    0    0    0    0    0    0    1    -360    360;
    13031    1162    0.002901    0.02206    0    0    0    0    0    0    1    -360    360;
    13031    8821    0.002979    0.016969    0    0    0    0    0    0    1    -360    360;
    8374    6148    0.00312    0.020021    0    0    0    0    0    0    1    -360    360;
    12547    2813    0.000219    0.000909    0    0    0    0    0    0    1    -360    360;
    1976    2813    0.000219    0.00093    0    0    0    0    0    0    1    -360    360;
    11866    3009    0.000151    0.000289    0    0    0    0    0    0    1    -360    360;
    7237    12150    0.00563    0.043599    0    0    0    0    0    0    1    -360    360;
    7237    6956    0.000969    0.00612    0    0    0    0    0    0    1    -360    360;
    3028    5280    0.005021    0.020719    0    0    0    0    0    0    1    -360    360;
    3028    6859    0.00988    0.041039    0    0    0    0    0    0    1    -360    360;
    6834    12739    0.003159    0.02011    0    0    0    0    0    0    1    -360    360;
    6834    12739    0.003219    0.01969    0    0    0    0    0    0    1    -360    360;
    10431    7917    0.00049    0.00238    0    0    0    0    0    0    1    -360    360;
    10431    7917    0.000479    0.002419    0    0    0    0    0    0    1    -360    360;
    12146    8318    0.00264    0.019729    0    0    0    0    0    0    1    -360    360;
    12146    8318    0.002581    0.02011    0    0    0    0    0    0    1    -360    360;
    9437    4916    0.00037    0.002831    0    0    0    0    0    0    1    -360    360;
    9437    8273    0.00213    0.012789    0    0    0    0    0    0    1    -360    360;
    3401    7229    0.018669    0.092281    0    0    0    0    0    0    1    -360    360;
    1271    13444    3.9e-05    0.000401    0    0    0    0    0    0    1    -360    360;
    5960    13444    6e-05    0.00044    0    0    0    0    0    0    1    -360    360;
    9987    3034    6e-05    0.0005    0    0    0    0    0    0    1    -360    360;
    8251    3785    0.001271    0.007031    0    0    0    0    0    0    1    -360    360;
    8251    11074    0.00055    0.003159    0    0    0    0    0    0    1    -360    360;
    8251    11074    0.00055    0.00338    0    0    0    0    0    0    1    -360    360;
    8251    11074    0.00105    0.004771    0    0    0    0    0    0    1    -360    360;
    8251    2320    0.003289    0.015039    0    0    0    0    0    0    1    -360    360;
    1053    1000    0.00036    0.004349    0    0    0    0    0    0    1    -360    360;
    5174    1000    0.00038    0.003669    0    0    0    0    0    0    1    -360    360;
    9331    3473    0.00118    0.00701    0    0    0    0    0    0    1    -360    360;
    9331    3473    0.001229    0.00686    0    0    0    0    0    0    1    -360    360;
    9331    8605    0.00301    0.0217    0    0    0    0    0    0    1    -360    360;
    9331    8605    0.003409    0.01924    0    0    0    0    0    0    1    -360    360;
    9331    8605    0.003409    0.01938    0    0    0    0    0    0    1    -360    360;
    11532    13448    0.002719    0.02131    0    0    0    0    0    0    1    -360    360;
    9730    2050    0.00295    0.01956    0    0    0    0    0    0    1    -360    360;
    7462    8273    0.001091    0.00831    0    0    0    0    0    0    1    -360    360;
    4275    8605    0.00111    0.008211    0    0    0    0    0    0    1    -360    360;
    7917    5567    0.002469    0.015271    0    0    0    0    0    0    1    -360    360;
    7917    11930    0.00212    0.01601    0    0    0    0    0    0    1    -360    360;
    7917    3638    0.00037    0.0028    0    0    0    0    0    0    1    -360    360;
    7917    8175    0.00162    0.01238    0    0    0    0    0    0    1    -360    360;
    7917    8175    0.001909    0.01162    0    0    0    0    0    0    1    -360    360;
    7917    8175    0.001909    0.010729    0    0    0    0    0    0    1    -360    360;
    7917    5493    0.00089    0.00526    0    0    0    0    0    0    1    -360    360;
    7917    8043    0.00087    0.00536    0    0    0    0    0    0    1    -360    360;
    7917    8360    0.001521    0.01176    0    0    0    0    0    0    1    -360    360;
    13334    3547    0.00014    0.000591    0    0    0    0    0    0    1    -360    360;
    1902    1583    0.003531    0.028781    0    0    0    0    0    0    1    -360    360;
    3998    12207    0.004599    0.03657    0    0    0    0    0    0    1    -360    360;
    3998    12329    0.00307    0.019159    0    0    0    0    0    0    1    -360    360;
    3998    1582    0.000581    0.004461    0    0    0    0    0    0    1    -360    360;
    3998    10056    0.00164    0.01161    0    0    0    0    0    0    1    -360    360;
    7232    10048    0.00057    0.003281    0    0    0    0    0    0    1    -360    360;
    11342    10204    0.020419    0.063669    0    0    0    0    0    0    1    -360    360;
    10626    4511    0.01424    0.04751    0    0    0    0    0    0    1    -360    360;
    3042    422    0.00157    0.008849    0    0    0    0    0    0    1    -360    360;
    3042    3602    0.01218    0.07524    0    0    0    0    0    0    1    -360    360;
    2316    1109    0.00037    0.00151    0    0    0    0    0    0    1    -360    360;
    2821    9097    0.000219    0.000531    0    0    0    0    0    0    1    -360    360;
    5810    1980    0.002849    0.0137    0    0    0    0    0    0    1    -360    360;
    1361    13477    0.00116    0.01692    0    0    0    0    0    0    1    -360    360;
    1361    13477    0.00133    0.01462    0    0    0    0    0    0    1    -360    360;
    1361    2936    0.00063    0.00821    0    0    0    0    0    0    1    -360    360;
    1361    2936    0.00064    0.00804    0    0    0    0    0    0    1    -360    360;
    8243    7888    0.00126    0.01272    0    0    0    0    0    0    1    -360    360;
    8243    13408    0.00337    0.0494    0    0    0    0    0    0    1    -360    360;
    8243    10294    0.0014    0.0214    0    0    0    0    0    0    1    -360    360;
    8243    10294    0.00137    0.02182    0    0    0    0    0    0    1    -360    360;
    8243    13130    0.00212    0.02063    0    0    0    0    0    0    1    -360    360;
    12724    11399    0.00186    0.01045    0    0    0    0    0    0    1    -360    360;
    12724    11077    0.00426    0.021771    0    0    0    0    0    0    1    -360    360;
    12724    11077    0.002659    0.020539    0    0    0    0    0    0    1    -360    360;
    12724    6148    0.00606    0.049919    0    0    0    0    0    0    1    -360    360;
    13477    6157    0.00109    0.01192    0    0    0    0    0    0    1    -360    360;
    2184    5760    0.013021    0.049219    0    0    0    0    0    0    1    -360    360;
    2184    6955    0.00236    0.01239    0    0    0    0    0    0    1    -360    360;
    2184    6955    0.0027    0.015169    0    0    0    0    0    0    1    -360    360;
    6661    4880    0.00285    0.03283    0    0    0    0    0    0    1    -360    360;
    6661    4880    0.00529    0.03969    0    0    0    0    0    0    1    -360    360;
    1905    4880    0.00254    0.03721    0    0    0    0    0    0    1    -360    360;
    5367    3889    0.000159    0.00069    0    0    0    0    0    0    1    -360    360;
    5367    3889    0.000229    0.000979    0    0    0    0    0    0    1    -360    360;
    5367    3889    0.00024    0.00082    0    0    0    0    0    0    1    -360    360;
    5367    4682    0.000169    0.00075    0    0    0    0    0    0    1    -360    360;
    5367    7157    0.00368    0.01756    0    0    0    0    0    0    1    -360    360;
    5367    2663    0.002599    0.020659    0    0    0    0    0    0    1    -360    360;
    10021    8087    0.00018    0.00064    0    0    0    0    0    0    1    -360    360;
    10021    10282    0.000159    0.000771    0    0    0    0    0    0    1    -360    360;
    10021    8652    0.00357    0.01981    0    0    0    0    0    0    1    -360    360;
    10021    13214    0.006021    0.03205    0    0    0    0    0    0    1    -360    360;
    1944    9916    0.001781    0.01164    0    0    0    0    0    0    1    -360    360;
    1944    10301    0.002781    0.018831    0    0    0    0    0    0    1    -360    360;
    3602    8987    0.000349    0.00281    0    0    0    0    0    0    1    -360    360;
    130    4954    0.00313    0.02444    0    0    0    0    0    0    1    -360    360;
    130    4954    0.00368    0.02074    0    0    0    0    0    0    1    -360    360;
    3034    4780    9.1e-05    0.001539    0    0    0    0    0    0    1    -360    360;
    3034    3951    0.00251    0.01111    0    0    0    0    0    0    1    -360    360;
    3034    9992    0.003081    0.017961    0    0    0    0    0    0    1    -360    360;
    3034    9849    0.005341    0.030419    0    0    0    0    0    0    1    -360    360;
    3034    11176    9.9e-05    0.00126    0    0    0    0    0    0    1    -360    360;
    13444    1494    0.002169    0.017901    0    0    0    0    0    0    1    -360    360;
    3522    9030    0.00011    0.00038    0    0    0    0    0    0    1    -360    360;
    2016    13025    0.00212    0.00494    0    0    0    0    0    0    1    -360    360;
    2016    11395    0.018901    0.077349    0    0    0    0    0    0    1    -360    360;
    11574    7811    0.00957    0.0395    0    0    0    0    0    0    1    -360    360;
    11574    10204    0.02324    0.063469    0    0    0    0    0    0    1    -360    360;
    11405    4851    0.000531    0.004331    0    0    0    0    0    0    1    -360    360;
    2797    896    0.002581    0.006229    0    0    0    0    0    0    1    -360    360;
    9447    1783    0.00031    0.002211    0    0    0    0    0    0    1    -360    360;
    1152    10204    0.01087    0.06114    0    0    0    0    0    0    1    -360    360;
    1152    8620    0.011581    0.061099    0    0    0    0    0    0    1    -360    360;
    11161    4436    0.002099    0.016271    0    0    0    0    0    0    1    -360    360;
    735    4889    0.00093    0.005461    0    0    0    0    0    0    1    -360    360;
    735    7638    0.009591    0.037039    0    0    0    0    0    0    1    -360    360;
    735    1116    0.002591    0.017211    0    0    0    0    0    0    1    -360    360;
    735    11080    0.00164    0.013651    0    0    0    0    0    0    1    -360    360;
    3946    4974    0.003219    0.014719    0    0    0    0    0    0    1    -360    360;
    3946    3180    0.00401    0.022229    0    0    0    0    0    0    1    -360    360;
    3946    10301    0.00126    0.010211    0    0    0    0    0    0    1    -360    360;
    6052    1607    0.009169    0.03993    0    0    0    0    0    0    1    -360    360;
    6052    5677    0.001349    0.006081    0    0    0    0    0    0    1    -360    360;
    2507    12511    0.00156    0.01931    0    0    0    0    0    0    1    -360    360;
    2507    11017    0.00152    0.01968    0    0    0    0    0    0    1    -360    360;
    2507    11402    0.00094    0.01433    0    0    0    0    0    0    1    -360    360;
    2507    10071    0.00092    0.01461    0    0    0    0    0    0    1    -360    360;
    2507    1356    0.00137    0.02012    0    0    0    0    0    0    1    -360    360;
    2507    1356    0.00134    0.02051    0    0    0    0    0    0    1    -360    360;
    5664    6586    0.00314    0.042151    0    0    0    0    0    0    1    -360    360;
    5664    8754    0.000651    0.00494    0    0    0    0    0    0    1    -360    360;
    5664    10138    0.003961    0.02426    0    0    0    0    0    0    1    -360    360;
    1215    2348    0.00013    0.0015    0    0    0    0    0    0    1    -360    360;
    4360    1158    0.00013    0.00147    0    0    0    0    0    0    1    -360    360;
    7051    2348    0.00011    0.00172    0    0    0    0    0    0    1    -360    360;
    2892    1158    0.00012    0.00166    0    0    0    0    0    0    1    -360    360;
    5683    2348    0.00012    0.00168    0    0    0    0    0    0    1    -360    360;
    5500    1158    0.00012    0.00172    0    0    0    0    0    0    1    -360    360;
    1075    1000    0.00093    0.005669    0    0    0    0    0    0    1    -360    360;
    4178    8175    0.00105    0.00506    0    0    0    0    0    0    1    -360    360;
    8277    9096    0.00113    0.006539    0    0    0    0    0    0    1    -360    360;
    7571    7938    0.00037    0.002919    0    0    0    0    0    0    1    -360    360;
    1027    10399    0.005169    0.03738    0    0    0    0    0    0    1    -360    360;
    5596    1346    0.00125    0.006669    0    0    0    0    0    0    1    -360    360;
    9341    3493    0.001281    0.00661    0    0    0    0    0    0    1    -360    360;
    281    4299    0.00226    0.0138    0    0    0    0    0    0    1    -360    360;
    3616    5150    0.00213    0.02677    0    0    0    0    0    0    1    -360    360;
    3616    4880    0.00154    0.01919    0    0    0    0    0    0    1    -360    360;
    6666    881    0.00687    0.04413    0    0    0    0    0    0    1    -360    360;
    6666    4716    0.0045    0.04725    0    0    0    0    0    0    1    -360    360;
    6666    10759    0.00138    0.00837    0    0    0    0    0    0    1    -360    360;
    4435    9386    0.000419    0.001901    0    0    0    0    0    0    1    -360    360;
    4435    9386    0.00043    0.00186    0    0    0    0    0    0    1    -360    360;
    8929    6929    0.003331    0.015099    0    0    0    0    0    0    1    -360    360;
    4878    9674    0.002099    0.01631    0    0    0    0    0    0    1    -360    360;
    6416    8183    0.001331    0.01082    0    0    0    0    0    0    1    -360    360;
    6416    9787    0.00199    0.00818    0    0    0    0    0    0    1    -360    360;
    6416    9787    0.00169    0.008831    0    0    0    0    0    0    1    -360    360;
    1875    7861    0.001771    0.014281    0    0    0    0    0    0    1    -360    360;
    881    897    0.003099    0.01844    0    0    0    0    0    0    1    -360    360;
    5118    2217    0.003409    0.01819    0    0    0    0    0    0    1    -360    360;
    2743    3181    0.00057    0.00369    0    0    0    0    0    0    1    -360    360;
    11858    8605    0.001081    0.00468    0    0    0    0    0    0    1    -360    360;
    5840    8605    0.00105    0.004771    0    0    0    0    0    0    1    -360    360;
    12862    897    0.001979    0.01549    0    0    0    0    0    0    1    -360    360;
    12862    10759    0.001469    0.015151    0    0    0    0    0    0    1    -360    360;
    8496    7431    0.000711    0.003969    0    0    0    0    0    0    1    -360    360;
    8496    11073    0.00051    0.00274    0    0    0    0    0    0    1    -360    360;
    8496    4621    0.000521    0.00306    0    0    0    0    0    0    1    -360    360;
    8496    5105    0.00188    0.011841    0    0    0    0    0    0    1    -360    360;
    8496    2251    0.002469    0.010539    0    0    0    0    0    0    1    -360    360;
    6101    7730    0.00045    0.00351    0    0    0    0    0    0    1    -360    360;
    7478    13565    0.00037    0.000659    0    0    0    0    0    0    1    -360    360;
    2957    5601    0.000401    0.0007    0    0    0    0    0    0    1    -360    360;
    2957    9097    0.00014    0.000531    0    0    0    0    0    0    1    -360    360;
    2957    2349    0.000289    0.0013    0    0    0    0    0    0    1    -360    360;
    2957    9125    7e-05    0.000289    0    0    0    0    0    0    1    -360    360;
    2957    11146    0.00051    0.002151    0    0    0    0    0    0    1    -360    360;
    2957    3981    0.00037    0.00157    0    0    0    0    0    0    1    -360    360;
    7414    661    0.00022    0.00277    0    0    0    0    0    0    1    -360    360;
    7414    661    0.00025    0.00271    0    0    0    0    0    0    1    -360    360;
    11183    4370    0.000271    0.002081    0    0    0    0    0    0    1    -360    360;
    11183    4370    0.00025    0.00231    0    0    0    0    0    0    1    -360    360;
    4621    3349    0.00095    0.00331    0    0    0    0    0    0    1    -360    360;
    4621    12893    0.00093    0.00336    0    0    0    0    0    0    1    -360    360;
    3583    12913    0.000341    0.002211    0    0    0    0    0    0    1    -360    360;
    3789    5121    0.00032    0.00232    0    0    0    0    0    0    1    -360    360;
    6064    12568    3.9e-05    0.000271    0    0    0    0    0    0    1    -360    360;
    885    227    0.00075    0.0101    0    0    0    0    0    0    1    -360    360;
    885    8070    0.00118    0.01455    0    0    0    0    0    0    1    -360    360;
    5567    13336    0.0017    0.0098    0    0    0    0    0    0    1    -360    360;
    5567    13336    0.001521    0.01111    0    0    0    0    0    0    1    -360    360;
    5567    4620    0.000169    0.001401    0    0    0    0    0    0    1    -360    360;
    5567    1000    0.002591    0.01725    0    0    0    0    0    0    1    -360    360;
    5567    8426    0.000169    0.001159    0    0    0    0    0    0    1    -360    360;
    5567    6929    0.00307    0.01339    0    0    0    0    0    0    1    -360    360;
    3785    2392    0.002591    0.013521    0    0    0    0    0    0    1    -360    360;
    13405    13372    0.000581    0.005031    0    0    0    0    0    0    1    -360    360;
    10182    8105    0.001419    0.00595    0    0    0    0    0    0    1    -360    360;
    970    2124    0.00205    0.02664    0    0    0    0    0    0    1    -360    360;
    970    3917    0.00295    0.03721    0    0    0    0    0    0    1    -360    360;
    970    6675    0.00335    0.03648    0    0    0    0    0    0    1    -360    360;
    970    2294    0.00022    0.00251    0    0    0    0    0    0    1    -360    360;
    970    2961    0.00059    0.00651    0    0    0    0    0    0    1    -360    360;
    5234    3083    0.008539    0.041979    0    0    0    0    0    0    1    -360    360;
    5234    4077    0.001349    0.0052    0    0    0    0    0    0    1    -360    360;
    5312    11722    0.00245    0.013909    0    0    0    0    0    0    1    -360    360;
    5312    3559    0.001469    0.008419    0    0    0    0    0    0    1    -360    360;
    7888    13130    0.00084    0.00836    0    0    0    0    0    0    1    -360    360;
    10411    5004    0.002591    0.017789    0    0    0    0    0    0    1    -360    360;
    10411    1607    0.009651    0.05968    0    0    0    0    0    0    1    -360    360;
    10877    11003    0.00143    0.00799    0    0    0    0    0    0    1    -360    360;
    10877    9849    0.001969    0.014909    0    0    0    0    0    0    1    -360    360;
    1464    4954    0.01039    0.06406    0    0    0    0    0    0    1    -360    360;
    6980    4851    0.000719    0.005331    0    0    0    0    0    0    1    -360    360;
    12476    6599    0.00052    0.00565    0    0    0    0    0    0    1    -360    360;
    12299    10746    0.002409    0.019479    0    0    0    0    0    0    1    -360    360;
    12299    10746    0.00256    0.019151    0    0    0    0    0    0    1    -360    360;
    12299    4108    0.00656    0.02288    0    0    0    0    0    0    1    -360    360;
    5922    10761    0.0027    0.014901    0    0    0    0    0    0    1    -360    360;
    5922    8338    0.003591    0.01362    0    0    0    0    0    0    1    -360    360;
    10737    3559    0.002211    0.01188    0    0    0    0    0    0    1    -360    360;
    10737    11276    0.00068    0.00357    0    0    0    0    0    0    1    -360    360;
    10944    2259    0.000211    0.000969    0    0    0    0    0    0    1    -360    360;
    13234    4953    9.9e-05    0.000539    0    0    0    0    0    0    1    -360    360;
    2581    9334    0.00645    0.0263    0    0    0    0    0    0    1    -360    360;
    6778    8788    0.00063    0.001901    0    0    0    0    0    0    1    -360    360;
    2454    5222    0.000281    0.000669    0    0    0    0    0    0    1    -360    360;
    11278    5677    0.000219    0.00064    0    0    0    0    0    0    1    -360    360;
    13573    4916    0.00014    0.00105    0    0    0    0    0    0    1    -360    360;
    12343    12945    0.003219    0.020729    0    0    0    0    0    0    1    -360    360;
    12343    12495    0.00051    0.003151    0    0    0    0    0    0    1    -360    360;
    12343    12495    0.000409    0.00331    0    0    0    0    0    0    1    -360    360;
    8203    9710    0.002289    0.017479    0    0    0    0    0    0    1    -360    360;
    8203    1694    0.002831    0.01895    0    0    0    0    0    0    1    -360    360;
    8203    9799    0.006289    0.036521    0    0    0    0    0    0    1    -360    360;
    8203    13294    0.005651    0.032169    0    0    0    0    0    0    1    -360    360;
    8203    10645    0.00414    0.02262    0    0    0    0    0    0    1    -360    360;
    5112    9274    0.01095    0.05814    0    0    0    0    0    0    1    -360    360;
    5112    1445    0.009    0.0368    0    0    0    0    0    0    1    -360    360;
    5112    5545    0.000229    0.00181    0    0    0    0    0    0    1    -360    360;
    4684    9611    0.00119    0.00726    0    0    0    0    0    0    1    -360    360;
    12744    1086    0.011771    0.051669    0    0    0    0    0    0    1    -360    360;
    227    3090    0.00209    0.02279    0    0    0    0    0    0    1    -360    360;
    11066    5760    0.002031    0.01443    0    0    0    0    0    0    1    -360    360;
    11066    10062    0.00145    0.008479    0    0    0    0    0    0    1    -360    360;
    3627    9059    0.00124    0.01433    0    0    0    0    0    0    1    -360    360;
    3627    9059    0.00127    0.01402    0    0    0    0    0    0    1    -360    360;
    7129    5386    0.013039    0.052841    0    0    0    0    0    0    1    -360    360;
    3383    9059    0.00235    0.02739    0    0    0    0    0    0    1    -360    360;
    3383    9059    0.0024    0.02681    0    0    0    0    0    0    1    -360    360;
    3383    6081    0.00135    0.02056    0    0    0    0    0    0    1    -360    360;
    3383    1859    0.00087    0.01124    0    0    0    0    0    0    1    -360    360;
    5616    247    0.0012    0.00818    0    0    0    0    0    0    1    -360    360;
    247    9412    0.006961    0.05561    0    0    0    0    0    0    1    -360    360;
    6400    11592    0.00105    0.00763    0    0    0    0    0    0    1    -360    360;
    6400    820    0.000219    0.00182    0    0    0    0    0    0    1    -360    360;
    6400    13097    3.9e-05    0.0002    0    0    0    0    0    0    1    -360    360;
    6400    13097    4.5e-05    0.000195    0    0    0    0    0    0    1    -360    360;
    6400    6228    0.0035    0.022651    0    0    0    0    0    0    1    -360    360;
    5678    4954    0.004281    0.02319    0    0    0    0    0    0    1    -360    360;
    5678    1252    0.003729    0.014021    0    0    0    0    0    0    1    -360    360;
    10292    3083    0.00212    0.01582    0    0    0    0    0    0    1    -360    360;
    12835    13130    0.00056    0.00784    0    0    0    0    0    0    1    -360    360;
    4954    11395    0.004401    0.01813    0    0    0    0    0    0    1    -360    360;
    4954    11395    0.005021    0.02144    0    0    0    0    0    0    1    -360    360;
    9839    4212    0.00018    0.000219    0    0    0    0    0    0    1    -360    360;
    12014    4212    0.000151    0.000211    0    0    0    0    0    0    1    -360    360;
    6508    4212    0.000151    0.000211    0    0    0    0    0    0    1    -360    360;
    2937    8710    0.00282    0.02591    0    0    0    0    0    0    1    -360    360;
    9847    3455    0.00131    0.008539    0    0    0    0    0    0    1    -360    360;
    7687    10989    0.002159    0.015969    0    0    0    0    0    0    1    -360    360;
    10299    13324    0.00019    0.000281    0    0    0    0    0    0    1    -360    360;
    8103    3181    0.0002    0.000281    0    0    0    0    0    0    1    -360    360;
    5004    11774    0.00139    0.00774    0    0    0    0    0    0    1    -360    360;
    934    9289    0.01101    0.06739    0    0    0    0    0    0    1    -360    360;
    934    3940    0.00063    0.00463    0    0    0    0    0    0    1    -360    360;
    934    12691    0.002341    0.009599    0    0    0    0    0    0    1    -360    360;
    11399    6148    0.00375    0.021659    0    0    0    0    0    0    1    -360    360;
    2124    8404    0.00056    0.00749    0    0    0    0    0    0    1    -360    360;
    158    9674    0.00118    0.00926    0    0    0    0    0    0    1    -360    360;
    158    8788    0.002039    0.013081    0    0    0    0    0    0    1    -360    360;
    2492    10989    0.00155    0.010961    0    0    0    0    0    0    1    -360    360;
    4780    11176    3.9e-05    0.00036    0    0    0    0    0    0    1    -360    360;
    261    282    0.00024    0.000409    0    0    0    0    0    0    1    -360    360;
    12568    8498    0.000341    0.001659    0    0    0    0    0    0    1    -360    360;
    12568    7793    0.005461    0.024919    0    0    0    0    0    0    1    -360    360;
    11823    10309    0.00158    0.02413    0    0    0    0    0    0    1    -360    360;
    11823    13067    0.00155    0.02458    0    0    0    0    0    0    1    -360    360;
    11823    10059    0.00021    0.00256    0    0    0    0    0    0    1    -360    360;
    11823    10059    0.00024    0.00243    0    0    0    0    0    0    1    -360    360;
    11823    2849    0.00144    0.02266    0    0    0    0    0    0    1    -360    360;
    11823    2849    0.0014    0.02098    0    0    0    0    0    0    1    -360    360;
    11823    12512    0.00086    0.01074    0    0    0    0    0    0    1    -360    360;
    12945    12495    0.003341    0.02611    0    0    0    0    0    0    1    -360    360;
    320    9913    0.00387    0.02063    0    0    0    0    0    0    1    -360    360;
    320    9913    0.00405    0.018271    0    0    0    0    0    0    1    -360    360;
    320    1686    0.00101    0.00462    0    0    0    0    0    0    1    -360    360;
    320    3702    0.00088    0.00389    0    0    0    0    0    0    1    -360    360;
    320    9799    0.005081    0.039    0    0    0    0    0    0    1    -360    360;
    11722    11276    0.00257    0.0208    0    0    0    0    0    0    1    -360    360;
    11722    11276    0.00251    0.01926    0    0    0    0    0    0    1    -360    360;
    11722    1493    0.002531    0.01314    0    0    0    0    0    0    1    -360    360;
    10407    11515    0.00132    0.00869    0    0    0    0    0    0    1    -360    360;
    12397    10852    0.00082    0.004021    0    0    0    0    0    0    1    -360    360;
    12397    7112    0.00143    0.007479    0    0    0    0    0    0    1    -360    360;
    3995    2508    0.000659    0.005771    0    0    0    0    0    0    1    -360    360;
    3995    2508    0.000591    0.006539    0    0    0    0    0    0    1    -360    360;
    1850    9183    0.00589    0.025599    0    0    0    0    0    0    1    -360    360;
    1850    10204    0.00614    0.02343    0    0    0    0    0    0    1    -360    360;
    3917    2564    0.00155    0.01994    0    0    0    0    0    0    1    -360    360;
    3917    4880    0.00205    0.03218    0    0    0    0    0    0    1    -360    360;
    6675    4880    0.00233    0.03154    0    0    0    0    0    0    1    -360    360;
    6924    8338    0.002341    0.01982    0    0    0    0    0    0    1    -360    360;
    1563    5545    8.1e-05    0.000521    0    0    0    0    0    0    1    -360    360;
    1981    8095    9.9e-05    0.00069    0    0    0    0    0    0    1    -360    360;
    6274    6715    0.00276    0.016419    0    0    0    0    0    0    1    -360    360;
    10303    7195    0.00036    0.001229    0    0    0    0    0    0    1    -360    360;
    10303    5499    0.000229    0.000711    0    0    0    0    0    0    1    -360    360;
    3547    13332    0.00013    0.00099    0    0    0    0    0    0    1    -360    360;
    13302    8040    0.001159    0.00689    0    0    0    0    0    0    1    -360    360;
    10058    10485    0.008531    0.03045    0    0    0    0    0    0    1    -360    360;
    7866    11774    0.000781    0.004531    0    0    0    0    0    0    1    -360    360;
    7866    11774    0.00075    0.00474    0    0    0    0    0    0    1    -360    360;
    8572    5921    0.002159    0.008349    0    0    0    0    0    0    1    -360    360;
    4416    12272    0.00162    0.01651    0    0    0    0    0    0    1    -360    360;
    1314    9296    0.01236    0.044211    0    0    0    0    0    0    1    -360    360;
    1314    9296    0.00825    0.03989    0    0    0    0    0    0    1    -360    360;
    1314    3424    0.02187    0.066961    0    0    0    0    0    0    1    -360    360;
    1314    5844    0.01212    0.06661    0    0    0    0    0    0    1    -360    360;
    5763    2348    0.00036    0.00534    0    0    0    0    0    0    1    -360    360;
    9938    1653    0.000229    0.00063    0    0    0    0    0    0    1    -360    360;
    9938    11114    0.000219    0.000581    0    0    0    0    0    0    1    -360    360;
    5914    5872    0.000281    0.00063    0    0    0    0    0    0    1    -360    360;
    2274    2007    0.005021    0.035659    0    0    0    0    0    0    1    -360    360;
    4504    5395    0.00174    0.007901    0    0    0    0    0    0    1    -360    360;
    7638    3180    0.003919    0.020581    0    0    0    0    0    0    1    -360    360;
    7638    11931    0.003341    0.016349    0    0    0    0    0    0    1    -360    360;
    7638    2104    0.003271    0.016669    0    0    0    0    0    0    1    -360    360;
    4002    12559    0.000151    0.000659    0    0    0    0    0    0    1    -360    360;
    9372    1607    0.00736    0.035659    0    0    0    0    0    0    1    -360    360;
    9372    5722    0.00944    0.042169    0    0    0    0    0    0    1    -360    360;
    6512    6937    0.00068    0.00652    0    0    0    0    0    0    1    -360    360;
    6512    3448    0.00188    0.02281    0    0    0    0    0    0    1    -360    360;
    4974    7761    0.00168    0.00956    0    0    0    0    0    0    1    -360    360;
    4974    7761    0.001669    0.00981    0    0    0    0    0    0    1    -360    360;
    4974    1116    0.002229    0.01599    0    0    0    0    0    0    1    -360    360;
    4974    1116    0.00218    0.01631    0    0    0    0    0    0    1    -360    360;
    1554    2936    0.00238    0.02124    0    0    0    0    0    0    1    -360    360;
    1554    2936    0.00194    0.02023    0    0    0    0    0    0    1    -360    360;
    10795    4581    0.013831    0.05955    0    0    0    0    0    0    1    -360    360;
    10795    627    0.00876    0.04875    0    0    0    0    0    0    1    -360    360;
    4105    2641    0.0002    0.00099    0    0    0    0    0    0    1    -360    360;
    1930    2729    0.00105    0.00826    0    0    0    0    0    0    1    -360    360;
    3083    1086    0.0172    0.06637    0    0    0    0    0    0    1    -360    360;
    5280    4090    0.00305    0.015781    0    0    0    0    0    0    1    -360    360;
    9592    5299    0.00208    0.02105    0    0    0    0    0    0    1    -360    360;
    12495    2804    0.00614    0.043729    0    0    0    0    0    0    1    -360    360;
    12495    8629    0.000229    0.001849    0    0    0    0    0    0    1    -360    360;
    8336    8821    0.00386    0.025789    0    0    0    0    0    0    1    -360    360;
    8336    3350    0.002031    0.012    0    0    0    0    0    0    1    -360    360;
    3770    10989    0.000591    0.004    0    0    0    0    0    0    1    -360    360;
    1633    3444    9.1e-05    0.00051    0    0    0    0    0    0    1    -360    360;
    11074    8460    0.00732    0.039969    0    0    0    0    0    0    1    -360    360;
    11074    4700    0.004581    0.02031    0    0    0    0    0    0    1    -360    360;
    11222    8460    0.00132    0.00537    0    0    0    0    0    0    1    -360    360;
    2508    7048    0.007521    0.0387    0    0    0    0    0    0    1    -360    360;
    10008    7396    0.005159    0.031281    0    0    0    0    0    0    1    -360    360;
    12234    13028    9.9e-05    0.001159    0    0    0    0    0    0    1    -360    360;
    1268    13028    9.9e-05    0.00113    0    0    0    0    0    0    1    -360    360;
    6605    6394    0.00019    0.000909    0    0    0    0    0    0    1    -360    360;
    10463    11424    0.00107    0.00413    0    0    0    0    0    0    1    -360    360;
    10059    2953    9e-05    0.00058    0    0    0    0    0    0    1    -360    360;
    10059    5913    9e-05    0.00059    0    0    0    0    0    0    1    -360    360;
    10059    13403    8e-05    0.00053    0    0    0    0    0    0    1    -360    360;
    10059    965    8e-05    0.00052    0    0    0    0    0    0    1    -360    360;
    9669    13125    0.000271    0.00151    0    0    0    0    0    0    1    -360    360;
    13215    9059    0.00053    0.00585    0    0    0    0    0    0    1    -360    360;
    13215    9059    0.00047    0.00663    0    0    0    0    0    0    1    -360    360;
    13215    9059    0.00046    0.00676    0    0    0    0    0    0    1    -360    360;
    13215    9059    0.00045    0.00689    0    0    0    0    0    0    1    -360    360;
    13215    12531    0.00028    0.00338    0    0    0    0    0    0    1    -360    360;
    13215    12531    0.0003    0.00319    0    0    0    0    0    0    1    -360    360;
    2349    12594    0.00025    0.00101    0    0    0    0    0    0    1    -360    360;
    282    2813    0.000281    0.00119    0    0    0    0    0    0    1    -360    360;
    4165    8105    0.00018    0.00063    0    0    0    0    0    0    1    -360    360;
    2958    6475    0.00382    0.02868    0    0    0    0    0    0    1    -360    360;
    2958    495    0.00361    0.0235    0    0    0    0    0    0    1    -360    360;
    2958    6490    0.00538    0.03569    0    0    0    0    0    0    1    -360    360;
    4927    203    6e-05    0.000409    0    0    0    0    0    0    1    -360    360;
    1465    4719    9e-05    0.00102    0    0    0    0    0    0    1    -360    360;
    1465    10731    0.0014    0.01649    0    0    0    0    0    0    1    -360    360;
    1465    4194    0.00034    0.00427    0    0    0    0    0    0    1    -360    360;
    1229    4406    0.0001    0.00109    0    0    0    0    0    0    1    -360    360;
    1229    9409    0.00137    0.01682    0    0    0    0    0    0    1    -360    360;
    1229    5846    0.00131    0.01262    0    0    0    0    0    0    1    -360    360;
    10468    13541    0.00262    0.019669    0    0    0    0    0    0    1    -360    360;
    10468    3466    0.00082    0.00526    0    0    0    0    0    0    1    -360    360;
    10468    3466    0.000841    0.005151    0    0    0    0    0    0    1    -360    360;
    10468    3466    0.000669    0.005081    0    0    0    0    0    0    1    -360    360;
    10468    13083    0.001919    0.012669    0    0    0    0    0    0    1    -360    360;
    55    301    0.002659    0.02    0    0    0    0    0    0    1    -360    360;
    55    5194    0.003031    0.02343    0    0    0    0    0    0    1    -360    360;
    9096    6906    0.01176    0.059159    0    0    0    0    0    0    1    -360    360;
    9096    12329    0.002469    0.017531    0    0    0    0    0    0    1    -360    360;
    9096    6738    0.000669    0.005729    0    0    0    0    0    0    1    -360    360;
    12207    12492    0.000781    0.00876    0    0    0    0    0    0    1    -360    360;
    12207    7938    0.00062    0.00482    0    0    0    0    0    0    1    -360    360;
    12207    11176    0.001349    0.012599    0    0    0    0    0    0    1    -360    360;
    9992    12492    0.000979    0.0082    0    0    0    0    0    0    1    -360    360;
    9992    1242    0.008091    0.028831    0    0    0    0    0    0    1    -360    360;
    9992    6738    0.000711    0.005969    0    0    0    0    0    0    1    -360    360;
    5836    203    0.00145    0.00857    0    0    0    0    0    0    1    -360    360;
    1571    1621    0.00869    0.03768    0    0    0    0    0    0    1    -360    360;
    1571    4436    0.001719    0.00837    0    0    0    0    0    0    1    -360    360;
    12559    7811    0.01582    0.067349    0    0    0    0    0    0    1    -360    360;
    12559    7811    0.01457    0.06469    0    0    0    0    0    0    1    -360    360;
    12559    6646    0.021711    0.090539    0    0    0    0    0    0    1    -360    360;
    12559    4907    0.00019    0.000729    0    0    0    0    0    0    1    -360    360;
    1317    7838    0.001271    0.00638    0    0    0    0    0    0    1    -360    360;
    1291    9611    3.9e-05    0.0002    0    0    0    0    0    0    1    -360    360;
    9740    6497    0.000281    0.00236    0    0    0    0    0    0    1    -360    360;
    11015    3090    0.00019    0.00329    0    0    0    0    0    0    1    -360    360;
    10996    8070    0.00035    0.00324    0    0    0    0    0    0    1    -360    360;
    9611    13167    0.00049    0.00349    0    0    0    0    0    0    1    -360    360;
    9611    13167    0.000469    0.00331    0    0    0    0    0    0    1    -360    360;
    9611    2375    0.00313    0.01324    0    0    0    0    0    0    1    -360    360;
    9611    13481    0.001031    0.006719    0    0    0    0    0    0    1    -360    360;
    9611    13092    0.00038    0.00401    0    0    0    0    0    0    1    -360    360;
    738    5265    0.00037    0.002849    0    0    0    0    0    0    1    -360    360;
    12492    1494    0.00032    0.00256    0    0    0    0    0    0    1    -360    360;
    12492    206    0.00037    0.00118    0    0    0    0    0    0    1    -360    360;
    12492    6258    0.00068    0.001151    0    0    0    0    0    0    1    -360    360;
    1154    5010    0.00168    0.009841    0    0    0    0    0    0    1    -360    360;
    12662    13111    0.000599    0.002401    0    0    0    0    0    0    1    -360    360;
    3301    6    0.002169    0.00911    0    0    0    0    0    0    1    -360    360;
    3301    7077    0.002849    0.01282    0    0    0    0    0    0    1    -360    360;
    9125    7838    0.001229    0.01207    0    0    0    0    0    0    1    -360    360;
    9125    10989    0.001289    0.01089    0    0    0    0    0    0    1    -360    360;
    2849    2350    0.00093    0.01036    0    0    0    0    0    0    1    -360    360;
    2849    3448    0.00083    0.01174    0    0    0    0    0    0    1    -360    360;
    9710    11515    0.00118    0.009469    0    0    0    0    0    0    1    -360    360;
    9710    11515    0.001151    0.009651    0    0    0    0    0    0    1    -360    360;
    7948    11927    0.00101    0.01327    0    0    0    0    0    0    1    -360    360;
    9183    6148    0.00364    0.02486    0    0    0    0    0    0    1    -360    360;
    12385    6955    0.00056    0.00425    0    0    0    0    0    0    1    -360    360;
    12385    6715    0.00369    0.02681    0    0    0    0    0    0    1    -360    360;
    501    11609    0.000531    0.00276    0    0    0    0    0    0    1    -360    360;
    3541    11609    0.000521    0.00281    0    0    0    0    0    0    1    -360    360;
    7665    11609    0.000419    0.00232    0    0    0    0    0    0    1    -360    360;
    3105    11609    0.000409    0.00237    0    0    0    0    0    0    1    -360    360;
    12472    13408    0.00014    0.00193    0    0    0    0    0    0    1    -360    360;
    3832    8718    0.003211    0.01481    0    0    0    0    0    0    1    -360    360;
    1694    8309    0.00381    0.01175    0    0    0    0    0    0    1    -360    360;
    1694    9544    0.003781    0.02676    0    0    0    0    0    0    1    -360    360;
    3377    5230    0.000919    0.005461    0    0    0    0    0    0    1    -360    360;
    3377    13071    0.000271    0.001211    0    0    0    0    0    0    1    -360    360;
    3377    12739    0.002229    0.017401    0    0    0    0    0    0    1    -360    360;
    3377    12739    0.00243    0.017659    0    0    0    0    0    0    1    -360    360;
    3377    12739    0.002531    0.01705    0    0    0    0    0    0    1    -360    360;
    13045    7450    0.012531    0.05451    0    0    0    0    0    0    1    -360    360;
    8404    6937    0.00087    0.01212    0    0    0    0    0    0    1    -360    360;
    8404    1269    0.0006    0.00802    0    0    0    0    0    0    1    -360    360;
    8404    12272    0.00072    0.00667    0    0    0    0    0    0    1    -360    360;
    8404    2961    0.00234    0.02626    0    0    0    0    0    0    1    -360    360;
    9892    13083    0.00038    0.002969    0    0    0    0    0    0    1    -360    360;
    11582    5753    0.00024    0.00045    0    0    0    0    0    0    1    -360    360;
    9835    5753    0.000229    0.000409    0    0    0    0    0    0    1    -360    360;
    6306    5753    0.000281    0.000401    0    0    0    0    0    0    1    -360    360;
    7807    13541    0.001211    0.005271    0    0    0    0    0    0    1    -360    360;
    7807    521    0.000281    0.00107    0    0    0    0    0    0    1    -360    360;
    7807    11933    0.00025    0.001091    0    0    0    0    0    0    1    -360    360;
    5662    2813    0.00019    0.00081    0    0    0    0    0    0    1    -360    360;
    5662    2813    0.00045    0.00136    0    0    0    0    0    0    1    -360    360;
    5097    812    0.003461    0.023289    0    0    0    0    0    0    1    -360    360;
    7280    12094    0.0013    0.01609    0    0    0    0    0    0    1    -360    360;
    7280    12094    0.00128    0.0164    0    0    0    0    0    0    1    -360    360;
    7280    3891    0.00089    0.01082    0    0    0    0    0    0    1    -360    360;
    7280    3891    0.00087    0.01102    0    0    0    0    0    0    1    -360    360;
    5559    7758    0.003349    0.02514    0    0    0    0    0    0    1    -360    360;
    720    3802    0.0003    0.00061    0    0    0    0    0    0    1    -360    360;
    211    10746    0.000289    0.001211    0    0    0    0    0    0    1    -360    360;
    10630    9358    0.01301    0.044091    0    0    0    0    0    0    1    -360    360;
    10630    2483    0.02162    0.065969    0    0    0    0    0    0    1    -360    360;
    10970    467    0.006461    0.05275    0    0    0    0    0    0    1    -360    360;
    10159    11726    0.0002    0.000271    0    0    0    0    0    0    1    -360    360;
    4849    11726    0.00018    0.00026    0    0    0    0    0    0    1    -360    360;
    8197    2483    0.00032    0.00188    0    0    0    0    0    0    1    -360    360;
    13541    13083    0.00105    0.006591    0    0    0    0    0    0    1    -360    360;
    26    9012    0.00013    0.00055    0    0    0    0    0    0    1    -360    360;
    11446    7811    0.006151    0.04013    0    0    0    0    0    0    1    -360    360;
    11446    10204    0.007159    0.040591    0    0    0    0    0    0    1    -360    360;
    3268    4528    0.00874    0.048461    0    0    0    0    0    0    1    -360    360;
    3268    6943    0.004159    0.01606    0    0    0    0    0    0    1    -360    360;
    3268    5395    0.002919    0.01912    0    0    0    0    0    0    1    -360    360;
    467    6303    0.00094    0.00394    0    0    0    0    0    0    1    -360    360;
    467    8412    0.000901    0.00395    0    0    0    0    0    0    1    -360    360;
    467    3540    0.003159    0.017789    0    0    0    0    0    0    1    -360    360;
    467    3540    0.002419    0.018331    0    0    0    0    0    0    1    -360    360;
    467    7664    0.00375    0.018281    0    0    0    0    0    0    1    -360    360;
    4632    3802    0.00025    0.001031    0    0    0    0    0    0    1    -360    360;
    6859    7112    0.00264    0.01238    0    0    0    0    0    0    1    -360    360;
    6859    7112    0.001289    0.00795    0    0    0    0    0    0    1    -360    360;
    6859    13092    0.00087    0.003081    0    0    0    0    0    0    1    -360    360;
    13492    7606    0.000401    0.00224    0    0    0    0    0    0    1    -360    360;
    82    326    0.0003    0.00385    0    0    0    0    0    0    1    -360    360;
    4479    1206    0.00126    0.008219    0    0    0    0    0    0    1    -360    360;
    213    7450    0.01905    0.055729    0    0    0    0    0    0    1    -360    360;
    213    5222    0.00201    0.00444    0    0    0    0    0    0    1    -360    360;
    10564    4220    0.00101    0.00324    0    0    0    0    0    0    1    -360    360;
    2075    7013    0.00105    0.00677    0    0    0    0    0    0    1    -360    360;
    2075    5623    0.00039    0.00502    0    0    0    0    0    0    1    -360    360;
    2075    8232    0.0004    0.00492    0    0    0    0    0    0    1    -360    360;
    2075    8070    0.00051    0.00617    0    0    0    0    0    0    1    -360    360;
    11026    12417    0.0003    0.00314    0    0    0    0    0    0    1    -360    360;
    11026    5623    0.00051    0.00668    0    0    0    0    0    0    1    -360    360;
    11026    8232    0.0005    0.00678    0    0    0    0    0    0    1    -360    360;
    1783    3472    0.002909    0.017    0    0    0    0    0    0    1    -360    360;
    1783    1657    0.00245    0.011281    0    0    0    0    0    0    1    -360    360;
    1783    7203    0.0027    0.01532    0    0    0    0    0    0    1    -360    360;
    1783    7203    0.00105    0.011151    0    0    0    0    0    0    1    -360    360;
    1783    6632    0.00036    0.002669    0    0    0    0    0    0    1    -360    360;
    1783    816    0.0018    0.011169    0    0    0    0    0    0    1    -360    360;
    1783    4350    0.000711    0.007771    0    0    0    0    0    0    1    -360    360;
    1783    11640    0.00036    0.00257    0    0    0    0    0    0    1    -360    360;
    2217    9004    0.00201    0.01195    0    0    0    0    0    0    1    -360    360;
    2217    7132    0.001091    0.00731    0    0    0    0    0    0    1    -360    360;
    2217    7942    0.00105    0.007591    0    0    0    0    0    0    1    -360    360;
    2217    13324    0.00299    0.02256    0    0    0    0    0    0    1    -360    360;
    4436    9530    0.00036    0.00288    0    0    0    0    0    0    1    -360    360;
    2224    6604    0.00589    0.045599    0    0    0    0    0    0    1    -360    360;
    2224    5251    0.00157    0.0127    0    0    0    0    0    0    1    -360    360;
    2224    5251    0.00168    0.011969    0    0    0    0    0    0    1    -360    360;
    2224    11608    0.00289    0.021031    0    0    0    0    0    0    1    -360    360;
    1744    4776    0.00395    0.025211    0    0    0    0    0    0    1    -360    360;
    1744    13448    0.002771    0.021659    0    0    0    0    0    0    1    -360    360;
    1744    8237    0.002979    0.016901    0    0    0    0    0    0    1    -360    360;
    12498    8605    0.007419    0.034021    0    0    0    0    0    0    1    -360    360;
    4266    6599    0.00056    0.00813    0    0    0    0    0    0    1    -360    360;
    6    2590    0.00361    0.015211    0    0    0    0    0    0    1    -360    360;
    11080    10301    0.000409    0.003331    0    0    0    0    0    0    1    -360    360;
    5968    9694    0.004091    0.019599    0    0    0    0    0    0    1    -360    360;
    5968    9274    0.00294    0.012841    0    0    0    0    0    0    1    -360    360;
    6497    8183    0.020771    0.080479    0    0    0    0    0    0    1    -360    360;
    6497    2804    0.00662    0.0513    0    0    0    0    0    0    1    -360    360;
    6497    2528    0.00607    0.04581    0    0    0    0    0    0    1    -360    360;
    4370    4776    0.000669    0.0042    0    0    0    0    0    0    1    -360    360;
    4370    4564    0.001271    0.007419    0    0    0    0    0    0    1    -360    360;
    4370    8237    0.001599    0.012271    0    0    0    0    0    0    1    -360    360;
    1252    6839    0.009599    0.05024    0    0    0    0    0    0    1    -360    360;
    1252    761    0.00149    0.009219    0    0    0    0    0    0    1    -360    360;
    1252    9955    0.01488    0.06724    0    0    0    0    0    0    1    -360    360;
    1252    8620    0.003599    0.024031    0    0    0    0    0    0    1    -360    360;
    1252    8620    0.00519    0.024    0    0    0    0    0    0    1    -360    360;
    5230    12270    0.003461    0.013349    0    0    0    0    0    0    1    -360    360;
    5011    6228    0.00105    0.01236    0    0    0    0    0    0    1    -360    360;
    5011    6228    0.00199    0.012331    0    0    0    0    0    0    1    -360    360;
    5011    5395    0.00711    0.044711    0    0    0    0    0    0    1    -360    360;
    9065    5428    0.006729    0.02543    0    0    0    0    0    0    1    -360    360;
    13382    5428    0.005771    0.02999    0    0    0    0    0    0    1    -360    360;
    10485    140    0.0048    0.021771    0    0    0    0    0    0    1    -360    360;
    3961    459    0.00286    0.02212    0    0    0    0    0    0    1    -360    360;
    1039    12376    0.00351    0.02175    0    0    0    0    0    0    1    -360    360;
    1039    10204    0.008401    0.0448    0    0    0    0    0    0    1    -360    360;
    9155    13028    0.0018    0.01187    0    0    0    0    0    0    1    -360    360;
    9155    13028    0.001831    0.01163    0    0    0    0    0    0    1    -360    360;
    12683    4315    0.00075    0.00538    0    0    0    0    0    0    1    -360    360;
    9633    1173    2e-05    0.00033    0    0    0    0    0    0    1    -360    360;
    9633    12161    1e-05    0.00034    0    0    0    0    0    0    1    -360    360;
    9059    1345    0.00023    0.00258    0    0    0    0    0    0    1    -360    360;
    9059    2595    0.00023    0.00252    0    0    0    0    0    0    1    -360    360;
    4700    2141    0.002031    0.008531    0    0    0    0    0    0    1    -360    360;
    4700    10585    0.005349    0.020789    0    0    0    0    0    0    1    -360    360;
    4212    1509    0.0002    0.00082    0    0    0    0    0    0    1    -360    360;
    5760    10062    0.002091    0.011219    0    0    0    0    0    0    1    -360    360;
    8821    244    0.00262    0.016979    0    0    0    0    0    0    1    -360    360;
    8821    244    0.002669    0.01663    0    0    0    0    0    0    1    -360    360;
    13071    13203    0.00025    0.00118    0    0    0    0    0    0    1    -360    360;
    2218    1702    0.00056    0.00715    0    0    0    0    0    0    1    -360    360;
    5753    5499    0.0007    0.00455    0    0    0    0    0    0    1    -360    360;
    5753    10193    0.000331    0.001711    0    0    0    0    0    0    1    -360    360;
    5753    10193    0.00011    0.000781    0    0    0    0    0    0    1    -360    360;
    5753    13142    0.00111    0.00664    0    0    0    0    0    0    1    -360    360;
    11004    12094    0.00066    0.00838    0    0    0    0    0    0    1    -360    360;
    11004    12094    0.00064    0.00854    0    0    0    0    0    0    1    -360    360;
    3466    11522    0.003091    0.017091    0    0    0    0    0    0    1    -360    360;
    3466    2007    0.00643    0.03687    0    0    0    0    0    0    1    -360    360;
    13144    11522    0.00275    0.01937    0    0    0    0    0    0    1    -360    360;
    12376    8620    0.00357    0.021289    0    0    0    0    0    0    1    -360    360;
    2735    10204    0.000289    0.002789    0    0    0    0    0    0    1    -360    360;
    1607    9709    0.002531    0.01345    0    0    0    0    0    0    1    -360    360;
    6692    955    0.00162    0.012159    0    0    0    0    0    0    1    -360    360;
    6692    955    0.00262    0.01168    0    0    0    0    0    0    1    -360    360;
    13078    1657    0.00099    0.006081    0    0    0    0    0    0    1    -360    360;
    13078    9310    0.000909    0.005979    0    0    0    0    0    0    1    -360    360;
    4953    601    0.00011    0.0008    0    0    0    0    0    0    1    -360    360;
    4953    10594    0.00011    0.00068    0    0    0    0    0    0    1    -360    360;
    4953    8724    0.00207    0.008341    0    0    0    0    0    0    1    -360    360;
    5757    3662    0.00019    0.001031    0    0    0    0    0    0    1    -360    360;
    5844    10787    0.014039    0.0667    0    0    0    0    0    0    1    -360    360;
    4519    13214    0.004961    0.03043    0    0    0    0    0    0    1    -360    360;
    3850    8360    0.00056    0.003531    0    0    0    0    0    0    1    -360    360;
    1710    12739    0.001461    0.00889    0    0    0    0    0    0    1    -360    360;
    11163    10341    6e-05    0.000419    0    0    0    0    0    0    1    -360    360;
    7062    9999    0.00139    0.005169    0    0    0    0    0    0    1    -360    360;
    6081    1859    0.00069    0.00825    0    0    0    0    0    0    1    -360    360;
    5428    6699    0.004969    0.030781    0    0    0    0    0    0    1    -360    360;
    5428    13138    0.00012    0.000969    0    0    0    0    0    0    1    -360    360;
    11146    7838    0.001091    0.010159    0    0    0    0    0    0    1    -360    360;
    3981    7838    0.000969    0.00887    0    0    0    0    0    0    1    -360    360;
    6394    9677    0.00099    0.006789    0    0    0    0    0    0    1    -360    360;
    12055    3560    0.001031    0.00586    0    0    0    0    0    0    1    -360    360;
    10933    7958    0.00401    0.03345    0    0    0    0    0    0    1    -360    360;
    4969    7793    9.1e-05    0.000349    0    0    0    0    0    0    1    -360    360;
    894    333    0.00125    0.00745    0    0    0    0    0    0    1    -360    360;
    11295    5921    0.003711    0.024219    0    0    0    0    0    0    1    -360    360;
    12094    6599    0.00169    0.02156    0    0    0    0    0    0    1    -360    360;
    12094    6599    0.00171    0.02114    0    0    0    0    0    0    1    -360    360;
    9593    6228    0.00088    0.00562    0    0    0    0    0    0    1    -360    360;
    9593    6228    0.0008    0.00618    0    0    0    0    0    0    1    -360    360;
    4228    9003    0.00161    0.01014    0    0    0    0    0    0    1    -360    360;
    5785    3502    0.00032    0.002031    0    0    0    0    0    0    1    -360    360;
    5785    9544    0.00011    0.000659    0    0    0    0    0    0    1    -360    360;
    2746    5623    0.00042    0.00505    0    0    0    0    0    0    1    -360    360;
    2746    8232    0.00043    0.00494    0    0    0    0    0    0    1    -360    360;
    7408    7203    0.00038    0.000711    0    0    0    0    0    0    1    -360    360;
    7408    7203    0.00037    0.000659    0    0    0    0    0    0    1    -360    360;
    6061    2350    0.00248    0.03096    0    0    0    0    0    0    1    -360    360;
    235    5120    0.00375    0.019729    0    0    0    0    0    0    1    -360    360;
    235    2729    0.00518    0.020021    0    0    0    0    0    0    1    -360    360;
    11675    11931    0.000771    0.003711    0    0    0    0    0    0    1    -360    360;
    11675    2104    0.00076    0.003789    0    0    0    0    0    0    1    -360    360;
    3290    5194    0.000781    0.00574    0    0    0    0    0    0    1    -360    360;
    5185    13237    0.00089    0.00562    0    0    0    0    0    0    1    -360    360;
    2875    13167    0.000331    0.001401    0    0    0    0    0    0    1    -360    360;
    7555    13167    0.000401    0.00137    0    0    0    0    0    0    1    -360    360;
    11678    7606    0.00051    0.003349    0    0    0    0    0    0    1    -360    360;
    2920    12691    0.000461    0.00168    0    0    0    0    0    0    1    -360    360;
    2920    12691    0.000469    0.00164    0    0    0    0    0    0    1    -360    360;
    6839    9955    0.006081    0.03114    0    0    0    0    0    0    1    -360    360;
    11003    1122    0.005831    0.02218    0    0    0    0    0    0    1    -360    360;
    13289    7567    0.00013    0.000461    0    0    0    0    0    0    1    -360    360;
    5282    2876    0.00013    0.000461    0    0    0    0    0    0    1    -360    360;
    1228    5921    0.00262    0.020289    0    0    0    0    0    0    1    -360    360;
    1228    4121    0.00164    0.01194    0    0    0    0    0    0    1    -360    360;
    10787    12978    0.006479    0.02845    0    0    0    0    0    0    1    -360    360;
    11726    2866    0.00294    0.014419    0    0    0    0    0    0    1    -360    360;
    11726    2866    0.00238    0.01463    0    0    0    0    0    0    1    -360    360;
    11726    2497    0.002219    0.00993    0    0    0    0    0    0    1    -360    360;
    1984    3285    0.008651    0.04886    0    0    0    0    0    0    1    -360    360;
    6604    11608    0.00464    0.030979    0    0    0    0    0    0    1    -360    360;
    8497    661    0.00092    0.00889    0    0    0    0    0    0    1    -360    360;
    8497    661    0.00093    0.00869    0    0    0    0    0    0    1    -360    360;
    8497    2595    0.0022    0.03485    0    0    0    0    0    0    1    -360    360;
    8497    10731    0.00074    0.00941    0    0    0    0    0    0    1    -360    360;
    8497    9409    0.00087    0.00884    0    0    0    0    0    0    1    -360    360;
    8497    2467    0.00139    0.01662    0    0    0    0    0    0    1    -360    360;
    13448    872    0.002781    0.022979    0    0    0    0    0    0    1    -360    360;
    9289    7856    0.000521    0.00407    0    0    0    0    0    0    1    -360    360;
    1024    955    0.008479    0.032841    0    0    0    0    0    0    1    -360    360;
    588    10966    0.005669    0.02901    0    0    0    0    0    0    1    -360    360;
    5921    4114    0.001031    0.004099    0    0    0    0    0    0    1    -360    360;
    5921    11837    0.00301    0.018719    0    0    0    0    0    0    1    -360    360;
    2590    4108    0.00257    0.01713    0    0    0    0    0    0    1    -360    360;
    7811    10327    0.010461    0.03836    0    0    0    0    0    0    1    -360    360;
    7811    6031    0.001719    0.011531    0    0    0    0    0    0    1    -360    360;
    7811    7150    9.1e-05    0.00056    0    0    0    0    0    0    1    -360    360;
    5722    5677    0.00476    0.025289    0    0    0    0    0    0    1    -360    360;
    184    2220    0.000219    0.00164    0    0    0    0    0    0    1    -360    360;
    285    11753    0.002159    0.01163    0    0    0    0    0    0    1    -360    360;
    285    2220    0.00295    0.01539    0    0    0    0    0    0    1    -360    360;
    4299    4528    0.007789    0.033039    0    0    0    0    0    0    1    -360    360;
    10724    4437    0.00026    0.0013    0    0    0    0    0    0    1    -360    360;
    7400    13294    0.00162    0.013229    0    0    0    0    0    0    1    -360    360;
    4564    872    0.007919    0.04194    0    0    0    0    0    0    1    -360    360;
    994    12497    0.001229    0.00401    0    0    0    0    0    0    1    -360    360;
    7517    7985    0.008021    0.042831    0    0    0    0    0    0    1    -360    360;
    9709    1122    0.007711    0.03006    0    0    0    0    0    0    1    -360    360;
    9694    1139    0.00261    0.015469    0    0    0    0    0    0    1    -360    360;
    9263    7150    0.00139    0.00536    0    0    0    0    0    0    1    -360    360;
    9263    7150    0.001419    0.00525    0    0    0    0    0    0    1    -360    360;
    2685    955    0.006289    0.032271    0    0    0    0    0    0    1    -360    360;
    2685    3018    0.011031    0.05625    0    0    0    0    0    0    1    -360    360;
    244    3350    0.001841    0.01324    0    0    0    0    0    0    1    -360    360;
    4110    14    0.000599    0.00186    0    0    0    0    0    0    1    -360    360;
    6577    6228    0.00036    0.001591    0    0    0    0    0    0    1    -360    360;
    13203    12739    0.003849    0.027651    0    0    0    0    0    0    1    -360    360;
    1206    6534    0.00186    0.00874    0    0    0    0    0    0    1    -360    360;
    12417    3090    0.00025    0.00285    0    0    0    0    0    0    1    -360    360;
    1657    11640    0.00207    0.008841    0    0    0    0    0    0    1    -360    360;
    1657    9310    6e-05    0.00039    0    0    0    0    0    0    1    -360    360;
    10852    7112    0.002159    0.008909    0    0    0    0    0    0    1    -360    360;
    5937    9310    0.000219    0.00039    0    0    0    0    0    0    1    -360    360;
    7203    3802    0.00011    0.000521    0    0    0    0    0    0    1    -360    360;
    7203    3802    0.00011    0.00049    0    0    0    0    0    0    1    -360    360;
    7203    816    0.000771    0.003789    0    0    0    0    0    0    1    -360    360;
    7203    4350    0.000229    0.002849    0    0    0    0    0    0    1    -360    360;
    11753    7664    0.00445    0.027599    0    0    0    0    0    0    1    -360    360;
    2433    4880    0.00218    0.02    0    0    0    0    0    0    1    -360    360;
    2433    6905    0.00074    0.00865    0    0    0    0    0    0    1    -360    360;
    955    1745    0.002531    0.019419    0    0    0    0    0    0    1    -360    360;
    955    11829    0.003    0.01631    0    0    0    0    0    0    1    -360    360;
    12841    2041    0.008461    0.025081    0    0    0    0    0    0    1    -360    360;
    11276    4994    0.00382    0.013669    0    0    0    0    0    0    1    -360    360;
    4528    12497    0.002581    0.01814    0    0    0    0    0    0    1    -360    360;
    9849    941    0.00201    0.012219    0    0    0    0    0    0    1    -360    360;
    13167    6320    0.00087    0.001599    0    0    0    0    0    0    1    -360    360;
    1113    7631    0.00455    0.02394    0    0    0    0    0    0    1    -360    360;
    2804    8629    0.005651    0.041771    0    0    0    0    0    0    1    -360    360;
    13326    5877    0.00069    0.001271    0    0    0    0    0    0    1    -360    360;
    2740    12386    0.00068    0.00269    0    0    0    0    0    0    1    -360    360;
    2740    2878    0.00036    0.00261    0    0    0    0    0    0    1    -360    360;
    2740    12210    0.001669    0.012031    0    0    0    0    0    0    1    -360    360;
    6943    5395    0.009669    0.03513    0    0    0    0    0    0    1    -360    360;
    6943    12497    0.001099    0.00862    0    0    0    0    0    0    1    -360    360;
    1127    2350    0.0005    0.00711    0    0    0    0    0    0    1    -360    360;
    9274    1445    0.003919    0.017781    0    0    0    0    0    0    1    -360    360;
    9274    13294    0.00161    0.019781    0    0    0    0    0    0    1    -360    360;
    9274    1139    0.0007    0.01256    0    0    0    0    0    0    1    -360    360;
    7321    7856    0.000409    0.0018    0    0    0    0    0    0    1    -360    360;
    2432    7219    2e-05    0.00043    0    0    0    0    0    0    1    -360    360;
    13529    7219    3e-05    0.0004    0    0    0    0    0    0    1    -360    360;
    422    13544    0.00968    0.056659    0    0    0    0    0    0    1    -360    360;
    11837    5395    0.003969    0.02925    0    0    0    0    0    0    1    -360    360;
    8309    13294    0.00219    0.01468    0    0    0    0    0    0    1    -360    360;
    8309    12484    0.000401    0.003159    0    0    0    0    0    0    1    -360    360;
    8309    10048    0.000531    0.003    0    0    0    0    0    0    1    -360    360;
    7606    10645    0.00136    0.00576    0    0    0    0    0    0    1    -360    360;
    13028    13294    0.000849    0.006289    0    0    0    0    0    0    1    -360    360;
    13028    13294    0.000841    0.006409    0    0    0    0    0    0    1    -360    360;
    13028    13294    0.00045    0.00506    0    0    0    0    0    0    1    -360    360;
    321    5028    0.003669    0.02988    0    0    0    0    0    0    1    -360    360;
    761    8620    0.002    0.01568    0    0    0    0    0    0    1    -360    360;
    3802    3009    0.00031    0.0008    0    0    0    0    0    0    1    -360    360;
    1725    7631    0.00043    0.00038    0    0    0    0    0    0    1    -360    360;
    10217    8724    0.00043    0.002229    0    0    0    0    0    0    1    -360    360;
    7604    8724    0.00049    0.00218    0    0    0    0    0    0    1    -360    360;
    5395    9999    0.00282    0.01844    0    0    0    0    0    0    1    -360    360;
    1242    2041    0.00462    0.014849    0    0    0    0    0    0    1    -360    360;
    7515    4880    0.00263    0.04076    0    0    0    0    0    0    1    -360    360;
    5120    3502    0.01062    0.056719    0    0    0    0    0    0    1    -360    360;
    6057    4439    0.0001    0.00105    0    0    0    0    0    0    1    -360    360;
    12691    13125    0.00239    0.017341    0    0    0    0    0    0    1    -360    360;
    5132    3602    0.001341    0.010581    0    0    0    0    0    0    1    -360    360;
    5132    8987    0.00101    0.007599    0    0    0    0    0    0    1    -360    360;
    592    2259    0.00011    0.000289    0    0    0    0    0    0    1    -360    360;
    10294    6599    0.00146    0.01769    0    0    0    0    0    0    1    -360    360;
    10294    6599    0.0013    0.02004    0    0    0    0    0    0    1    -360    360;
    9955    8105    0.007909    0.028349    0    0    0    0    0    0    1    -360    360;
    10842    3527    0.00012    0.00049    0    0    0    0    0    0    1    -360    360;
    10842    3527    0.00012    0.000479    0    0    0    0    0    0    1    -360    360;
    6599    634    0.00076    0.01018    0    0    0    0    0    0    1    -360    360;
    6599    634    0.0009    0.00865    0    0    0    0    0    0    1    -360    360;
    6599    634    0.00096    0.01294    0    0    0    0    0    0    1    -360    360;
    6599    634    0.0004    0.00756    0    0    0    0    0    0    1    -360    360;
    6599    634    0.00039    0.00771    0    0    0    0    0    0    1    -360    360;
    6599    4439    0.00163    0.02291    0    0    0    0    0    0    1    -360    360;
    4246    4511    0.00636    0.03855    0    0    0    0    0    0    1    -360    360;
    4246    4511    0.00639    0.03863    0    0    0    0    0    0    1    -360    360;
    1345    2467    0.00113    0.01362    0    0    0    0    0    0    1    -360    360;
    2528    7861    0.00861    0.05318    0    0    0    0    0    0    1    -360    360;
    6854    2392    0.0012    0.004669    0    0    0    0    0    0    1    -360    360;
    6854    10341    0.00018    0.001091    0    0    0    0    0    0    1    -360    360;
    1745    11829    0.001401    0.00612    0    0    0    0    0    0    1    -360    360;
    169    333    0.00068    0.00387    0    0    0    0    0    0    1    -360    360;
    8318    7758    0.0043    0.033591    0    0    0    0    0    0    1    -360    360;
    5251    7958    0.003039    0.01911    0    0    0    0    0    0    1    -360    360;
    4730    178    6e-05    0.00111    0    0    0    0    0    0    1    -360    360;
    10310    7008    5e-05    0.001091    0    0    0    0    0    0    1    -360    360;
    3428    4822    3.9e-05    0.00089    0    0    0    0    0    0    1    -360    360;
    2710    6572    3.9e-05    0.000901    0    0    0    0    0    0    1    -360    360;
    990    6534    0.000169    0.00111    0    0    0    0    0    0    1    -360    360;
    1422    7112    0.000331    0.0027    0    0    0    0    0    0    1    -360    360;
    9411    2866    0.00026    0.00369    0    0    0    0    0    0    1    -360    360;
    2392    10341    0.000341    0.00274    0    0    0    0    0    0    1    -360    360;
    7787    10966    0.00038    0.00506    0    0    0    0    0    0    1    -360    360;
    3502    9544    0.00012    0.000831    0    0    0    0    0    0    1    -360    360;
    1598    872    0.003031    0.0123    0    0    0    0    0    0    1    -360    360;
    6955    11424    0.001521    0.00774    0    0    0    0    0    0    1    -360    360;
    7219    6187    0.00059    0.00552    0    0    0    0    0    0    1    -360    360;
    7219    1702    0.00053    0.00625    0    0    0    0    0    0    1    -360    360;
    8724    13022    0.00143    0.01076    0    0    0    0    0    0    1    -360    360;
    2564    12512    0.00056    0.00593    0    0    0    0    0    0    1    -360    360;
    3540    9003    0.00205    0.01461    0    0    0    0    0    0    1    -360    360;
    3018    3285    0.01068    0.054521    0    0    0    0    0    0    1    -360    360;
    13294    12484    0.00194    0.011039    0    0    0    0    0    0    1    -360    360;
    13294    10048    0.00131    0.010099    0    0    0    0    0    0    1    -360    360;
    13294    4315    0.001289    0.014229    0    0    0    0    0    0    1    -360    360;
    7229    4672    0.00455    0.027031    0    0    0    0    0    0    1    -360    360;
    7229    4851    0.00239    0.01414    0    0    0    0    0    0    1    -360    360;
    7229    5545    0.004039    0.029669    0    0    0    0    0    0    1    -360    360;
    7229    5028    0.001099    0.007771    0    0    0    0    0    0    1    -360    360;
    7838    2878    0.00082    0.00762    0    0    0    0    0    0    1    -360    360;
    7838    6047    0.000719    0.0033    0    0    0    0    0    0    1    -360    360;
    7838    8030    0.000599    0.00361    0    0    0    0    0    0    1    -360    360;
    7838    12210    0.000521    0.004039    0    0    0    0    0    0    1    -360    360;
    7838    7567    0.000901    0.0088    0    0    0    0    0    0    1    -360    360;
    10989    10214    0.000781    0.00306    0    0    0    0    0    0    1    -360    360;
    10989    3444    0.000419    0.00399    0    0    0    0    0    0    1    -360    360;
    10989    2876    0.000841    0.009841    0    0    0    0    0    0    1    -360    360;
    9484    8987    0.004021    0.03064    0    0    0    0    0    0    1    -360    360;
    7112    10193    0.0023    0.009031    0    0    0    0    0    0    1    -360    360;
    7112    10193    0.002081    0.009469    0    0    0    0    0    0    1    -360    360;
    7112    8007    0.00164    0.008831    0    0    0    0    0    0    1    -360    360;
    7112    13142    0.00094    0.00488    0    0    0    0    0    0    1    -360    360;
    7112    13481    0.000901    0.00551    0    0    0    0    0    0    1    -360    360;
    7112    13092    0.00051    0.005961    0    0    0    0    0    0    1    -360    360;
    2866    2497    0.00113    0.004349    0    0    0    0    0    0    1    -360    360;
    2104    9674    0.002081    0.013031    0    0    0    0    0    0    1    -360    360;
    1158    6736    0.00116    0.01438    0    0    0    0    0    0    1    -360    360;
    12805    6929    0.00013    0.001031    0    0    0    0    0    0    1    -360    360;
    6031    896    0.00036    0.002659    0    0    0    0    0    0    1    -360    360;
    9999    7856    0.000771    0.004539    0    0    0    0    0    0    1    -360    360;
    4808    6001    0.011902    0.04088    0    0    0    0    0    0    1    -360    360;
    252    4808    0.002231    0.010138    0    0    0    0    0    0    1    -360    360;
    1639    237    0.00023    0.0025    0    0    0    0    0    0    1    -360    360;
    1639    237    0.00023    0.00254    0    0    0    0    0    0    1    -360    360;
    7298    1639    0.00179    0.01478    0    0    0    0    0    0    1    -360    360;
    7298    1639    0.00183    0.01446    0    0    0    0    0    0    1    -360    360;
    1639    2194    0.00031    0.00312    0    0    0    0    0    0    1    -360    360;
    1523    1639    0.00031    0.00289    0    0    0    0    0    0    1    -360    360;
    1283    1639    0.00021    0.00194    0    0    0    0    0    0    1    -360    360;
    9626    11157    0.001489    0.006249    0    0    0    0    0    0    1    -360    360;
    11343    11157    0.010209    0.042502    0    0    0    0    0    0    1    -360    360;
    9626    9463    0.001462    0.006369    0    0    0    0    0    0    1    -360    360;
    9463    12239    0.0048    0.01772    0    0    0    0    0    0    1    -360    360;
    9626    8365    0.00328    0.01472    0    0    0    0    0    0    1    -360    360;
    675    9626    0    0.000271    0    0    0    0    0    0    1    -360    360;
    12239    9626    0.002031    0.007591    0    0    0    0    0    0    1    -360    360;
    6077    10086    0.00372    0.014431    0    0    0    0    0    0    1    -360    360;
    5652    6077    0    0.000271    0    0    0    0    0    0    1    -360    360;
    6077    6701    0.00108    0.003698    0    0    0    0    0    0    1    -360    360;
    6077    13319    0.000431    0.001658    0    0    0    0    0    0    1    -360    360;
    10086    4731    0.000782    0.002662    0    0    0    0    0    0    1    -360    360;
    8365    914    0.001729    0.005498    0    0    0    0    0    0    1    -360    360;
    11701    2753    0.00221    0.01891    0    0    0    0    0    0    1    -360    360;
    12028    2753    0.00335    0.03107    0    0    0    0    0    0    1    -360    360;
    2753    642    0.00109    0.01324    0    0    0    0    0    0    1    -360    360;
    3087    4118    0.027218    0.118858    0    0    0    0    0    0    1    -360    360;
    9293    3087    0.002782    0.010778    0    0    0    0    0    0    1    -360    360;
    3087    3703    0.03336    0.110049    0    0    0    0    0    0    1    -360    360;
    3087    3703    0.02972    0.124729    0    0    0    0    0    0    1    -360    360;
    3087    13618    0.00244    0.009351    0    0    0    0    0    0    1    -360    360;
    3087    13618    0.002151    0.009649    0    0    0    0    0    0    1    -360    360;
    3087    13618    0.00244    0.009458    0    0    0    0    0    0    1    -360    360;
    9433    8446    0.017102    0.080911    0    0    0    0    0    0    1    -360    360;
    3512    9433    0.030871    0.129529    0    0    0    0    0    0    1    -360    360;
    9433    2678    0.008778    0.041551    0    0    0    0    0    0    1    -360    360;
    9433    2678    0.008591    0.038471    0    0    0    0    0    0    1    -360    360;
    9433    2678    0.01032    0.038049    0    0    0    0    0    0    1    -360    360;
    9433    1014    0.004151    0.017409    0    0    0    0    0    0    1    -360    360;
    9433    1014    0.004062    0.017751    0    0    0    0    0    0    1    -360    360;
    11444    8932    0.000338    0.00156    0    0    0    0    0    0    1    -360    360;
    12617    8932    0.002689    0.010018    0    0    0    0    0    0    1    -360    360;
    8932    6345    0.020471    0.070289    0    0    0    0    0    0    1    -360    360;
    5873    4232    4e-05    0.000271    0    0    0    0    0    0    1    -360    360;
    7419    5873    0.023289    0.097751    0    0    0    0    0    0    1    -360    360;
    6677    4232    0.005969    0.02292    0    0    0    0    0    0    1    -360    360;
    1312    4232    0.00428    0.019138    0    0    0    0    0    0    1    -360    360;
    3645    12617    0.01588    0.054529    0    0    0    0    0    0    1    -360    360;
    9255    6247    0    0.000271    0    0    0    0    0    0    1    -360    360;
    6247    4487    0.00368    0.007311    0    0    0    0    0    0    1    -360    360;
    10344    6247    0.006369    0.0324    0    0    0    0    0    0    1    -360    360;
    1444    6247    0.000791    0.003569    0    0    0    0    0    0    1    -360    360;
    6126    6247    0.000809    0.003431    0    0    0    0    0    0    1    -360    360;
    4487    8617    0.008871    0.004431    0    0    0    0    0    0    1    -360    360;
    13528    7973    0    0.000271    0    0    0    0    0    0    1    -360    360;
    9798    5047    0    0.000271    0    0    0    0    0    0    1    -360    360;
    11397    5526    0    0.000271    0    0    0    0    0    0    1    -360    360;
    3873    1312    0    0.000271    0    0    0    0    0    0    1    -360    360;
    911    6565    0    0.000271    0    0    0    0    0    0    1    -360    360;
    1374    11610    0    0.000271    0    0    0    0    0    0    1    -360    360;
    12941    6568    0.00096    0.003391    0    0    0    0    0    0    1    -360    360;
    2773    6568    0    0.000271    0    0    0    0    0    0    1    -360    360;
    6568    9371    0.004471    0.021831    0    0    0    0    0    0    1    -360    360;
    6568    5098    0.00624    0.03    0    0    0    0    0    0    1    -360    360;
    4840    7947    0.0008    0.0038    0    0    0    0    0    0    1    -360    360;
    252    4840    0.010058    0.035969    0    0    0    0    0    0    1    -360    360;
    13183    7947    0.000782    0.00352    0    0    0    0    0    0    1    -360    360;
    8650    13183    0.008471    0.040089    0    0    0    0    0    0    1    -360    360;
    11379    8575    0.00038    0.00312    0    0    0    0    0    0    1    -360    360;
    11379    8575    0.00038    0.00305    0    0    0    0    0    0    1    -360    360;
    884    11379    0.00255    0.02375    0    0    0    0    0    0    1    -360    360;
    884    11379    0.0026    0.02326    0    0    0    0    0    0    1    -360    360;
    11379    8853    0.00268    0.03039    0    0    0    0    0    0    1    -360    360;
    11379    8853    0.00262    0.02814    0    0    0    0    0    0    1    -360    360;
    3896    12046    0.000258    0.000929    0    0    0    0    0    0    1    -360    360;
    4579    12046    0.003049    0.013911    0    0    0    0    0    0    1    -360    360;
    3896    8381    0.000258    0.000911    0    0    0    0    0    0    1    -360    360;
    11559    8381    0.000871    0.003991    0    0    0    0    0    0    1    -360    360;
    8049    4824    0.024218    0.1016    0    0    0    0    0    0    1    -360    360;
    4824    10042    0    0.000271    0    0    0    0    0    0    1    -360    360;
    3006    3247    0    0.000222    0    0    0    0    0    0    1    -360    360;
    8049    3006    0.02372    0.103591    0    0    0    0    0    0    1    -360    360;
    3006    10279    0    0.000271    0    0    0    0    0    0    1    -360    360;
    13554    3247    0    0.00028    0    0    0    0    0    0    1    -360    360;
    237    4835    0.00038    0.00396    0    0    0    0    0    0    1    -360    360;
    237    4835    0.00038    0.00404    0    0    0    0    0    0    1    -360    360;
    237    4835    0.00042    0.0036    0    0    0    0    0    0    1    -360    360;
    237    4835    0.00043    0.00352    0    0    0    0    0    0    1    -360    360;
    7298    237    0.00177    0.01845    0    0    0    0    0    0    1    -360    360;
    11610    5564    0.007831    0.035089    0    0    0    0    0    0    1    -360    360;
    11610    10760    0.002089    0.007182    0    0    0    0    0    0    1    -360    360;
    7510    5564    0.008871    0.034391    0    0    0    0    0    0    1    -360    360;
    7510    1991    0.002129    0.007031    0    0    0    0    0    0    1    -360    360;
    2911    7510    0.007222    0.032831    0    0    0    0    0    0    1    -360    360;
    7510    11277    0.006049    0.021431    0    0    0    0    0    0    1    -360    360;
    4073    12941    0.0114    0.005622    0    0    0    0    0    0    1    -360    360;
    4101    3639    0    0.000222    0    0    0    0    0    0    1    -360    360;
    3639    13173    0.00976    0.043991    0    0    0    0    0    0    1    -360    360;
    5398    1951    0.017658    0.0684    0    0    0    0    0    0    1    -360    360;
    5398    1951    0.018    0.067    0    0    0    0    0    0    1    -360    360;
    1951    11375    0.003378    0.009631    0    0    0    0    0    0    1    -360    360;
    1951    7684    0.016409    0.07168    0    0    0    0    0    0    1    -360    360;
    1951    1941    0.0182    0.04612    0    0    0    0    0    0    1    -360    360;
    1951    4496    0.004818    0.017231    0    0    0    0    0    0    1    -360    360;
    10956    7520    0.000209    0.000911    0    0    0    0    0    0    1    -360    360;
    10956    3829    0.000249    0.000831    0    0    0    0    0    0    1    -360    360;
    12767    7285    0.00136    0.006458    0    0    0    0    0    0    1    -360    360;
    7285    7006    0.002782    0.013129    0    0    0    0    0    0    1    -360    360;
    9132    2596    0.008049    0.036031    0    0    0    0    0    0    1    -360    360;
    2596    3818    0.022311    0.0864    0    0    0    0    0    0    1    -360    360;
    974    2170    0    0.000222    0    0    0    0    0    0    1    -360    360;
    9132    2170    0.00912    0.035311    0    0    0    0    0    0    1    -360    360;
    2170    1719    0.001471    0.005489    0    0    0    0    0    0    1    -360    360;
    10587    12770    0.00058    0.00639    0    0    0    0    0    0    1    -360    360;
    10587    12770    0.00057    0.00651    0    0    0    0    0    0    1    -360    360;
    7496    5871    0.002111    0.007542    0    0    0    0    0    0    1    -360    360;
    1713    5871    0.014049    0.037031    0    0    0    0    0    0    1    -360    360;
    393    3896    0    0.000222    0    0    0    0    0    0    1    -360    360;
    393    9903    0.002071    0.005609    0    0    0    0    0    0    1    -360    360;
    2805    393    0.00368    0.016711    0    0    0    0    0    0    1    -360    360;
    2805    393    0.0036    0.017018    0    0    0    0    0    0    1    -360    360;
    393    11929    0.00012    0.000431    0    0    0    0    0    0    1    -360    360;
    3896    10832    0.00012    0.000431    0    0    0    0    0    0    1    -360    360;
    7973    8617    0.01328    0.031071    0    0    0    0    0    0    1    -360    360;
    12426    7973    0.031911    0.071711    0    0    0    0    0    0    1    -360    360;
    9077    5047    0.000382    0.001289    0    0    0    0    0    0    1    -360    360;
    2805    9077    0.002582    0.00988    0    0    0    0    0    0    1    -360    360;
    3733    5526    0.00036    0.001218    0    0    0    0    0    0    1    -360    360;
    3263    3733    0.002458    0.00908    0    0    0    0    0    0    1    -360    360;
    10122    8913    0.000911    0.003271    0    0    0    0    0    0    1    -360    360;
    252    10122    0.01436    0.05344    0    0    0    0    0    0    1    -360    360;
    230    4148    0.000462    0.001631    0    0    0    0    0    0    1    -360    360;
    230    8913    0.000929    0.0032    0    0    0    0    0    0    1    -360    360;
    12244    4148    0    0.000222    0    0    0    0    0    0    1    -360    360;
    9173    4148    0.013391    0.060849    0    0    0    0    0    0    1    -360    360;
    1312    7335    0.010631    0.048342    0    0    0    0    0    0    1    -360    360;
    8446    4829    0.005498    0.021302    0    0    0    0    0    0    1    -360    360;
    4829    13318    0.001449    0.006329    0    0    0    0    0    0    1    -360    360;
    1191    13187    0.007951    0.029329    0    0    0    0    0    0    1    -360    360;
    1191    2678    0.02072    0.086938    0    0    0    0    0    0    1    -360    360;
    347    1191    0.007182    0.02672    0    0    0    0    0    0    1    -360    360;
    10616    3388    0.00424    0.019129    0    0    0    0    0    0    1    -360    360;
    4118    10616    0.010542    0.047938    0    0    0    0    0    0    1    -360    360;
    10616    13618    0.016751    0.06488    0    0    0    0    0    0    1    -360    360;
    6565    5255    0.016671    0.059071    0    0    0    0    0    0    1    -360    360;
    6565    9086    0.00536    0.024151    0    0    0    0    0    0    1    -360    360;
    8212    4118    0    0.000222    0    0    0    0    0    0    1    -360    360;
    4118    7739    0.007089    0.017938    0    0    0    0    0    0    1    -360    360;
    8171    4118    0.020849    0.052831    0    0    0    0    0    0    1    -360    360;
    8362    7739    0.010609    0.005209    0    0    0    0    0    0    1    -360    360;
    3516    7514    0.020898    0.098071    0    0    0    0    0    0    1    -360    360;
    9533    7514    0.002258    0.008409    0    0    0    0    0    0    1    -360    360;
    618    9235    0.00056    0.00236    0    0    0    0    0    0    1    -360    360;
    9235    1444    0.014258    0.064311    0    0    0    0    0    0    1    -360    360;
    12947    2832    0    0.000222    0    0    0    0    0    0    1    -360    360;
    9717    2832    0.040249    0.143902    0    0    0    0    0    0    1    -360    360;
    12933    2832    0.021778    0.071862    0    0    0    0    0    0    1    -360    360;
    2832    6618    0.022742    0.09932    0    0    0    0    0    0    1    -360    360;
    7682    2832    0.021511    0.07092    0    0    0    0    0    0    1    -360    360;
    7871    6243    0    0.000222    0    0    0    0    0    0    1    -360    360;
    6243    12473    0.010818    0.0454    0    0    0    0    0    0    1    -360    360;
    3271    6243    0.013671    0.059698    0    0    0    0    0    0    1    -360    360;
    8748    11441    0.00011    0.00059    0    0    0    0    0    0    1    -360    360;
    2551    11441    0.00093    0.00993    0    0    0    0    0    0    1    -360    360;
    2922    8748    0.00037    0.00305    0    0    0    0    0    0    1    -360    360;
    11252    1428    0.0001    0.00066    0    0    0    0    0    0    1    -360    360;
    2551    11252    0.00105    0.00973    0    0    0    0    0    0    1    -360    360;
    1428    8526    0.00037    0.00298    0    0    0    0    0    0    1    -360    360;
    2922    7298    0.00105    0.01196    0    0    0    0    0    0    1    -360    360;
    8526    237    0.00073    0.00626    0    0    0    0    0    0    1    -360    360;
    5694    11284    0.00112    0.002329    0    0    0    0    0    0    1    -360    360;
    5694    8131    0.0068    0.032178    0    0    0    0    0    0    1    -360    360;
    8083    5694    0.013871    0.06308    0    0    0    0    0    0    1    -360    360;
    9563    6184    0    0.00028    0    0    0    0    0    0    1    -360    360;
    5713    6184    0.00636    0.028689    0    0    0    0    0    0    1    -360    360;
    5290    6184    0.005231    0.020942    0    0    0    0    0    0    1    -360    360;
    6536    6184    0.019129    0.063111    0    0    0    0    0    0    1    -360    360;
    6184    150    0.006649    0.0298    0    0    0    0    0    0    1    -360    360;
    11284    8296    0.0006    0.001609    0    0    0    0    0    0    1    -360    360;
    163    618    0    0.00028    0    0    0    0    0    0    1    -360    360;
    12128    618    0.014849    0.066942    0    0    0    0    0    0    1    -360    360;
    12700    8863    0.00392    0.009182    0    0    0    0    0    0    1    -360    360;
    8863    5451    0    0.00028    0    0    0    0    0    0    1    -360    360;
    8863    450    0    0.00028    0    0    0    0    0    0    1    -360    360;
    8863    8643    0    0.00028    0    0    0    0    0    0    1    -360    360;
    3649    9001    0.00384    0.00936    0    0    0    0    0    0    1    -360    360;
    9001    4541    0    0.00028    0    0    0    0    0    0    1    -360    360;
    9001    9531    0    0.00028    0    0    0    0    0    0    1    -360    360;
    9001    2255    0    0.00028    0    0    0    0    0    0    1    -360    360;
    3649    12700    0    0.000222    0    0    0    0    0    0    1    -360    360;
    5451    10876    0.02008    0.09128    0    0    0    0    0    0    1    -360    360;
    5976    4541    0.023991    0.092942    0    0    0    0    0    0    1    -360    360;
    8339    450    0.01384    0.06552    0    0    0    0    0    0    1    -360    360;
    542    9531    0.00476    0.022538    0    0    0    0    0    0    1    -360    360;
    8643    3629    0.00496    0.016382    0    0    0    0    0    0    1    -360    360;
    2255    11339    0.00244    0.008049    0    0    0    0    0    0    1    -360    360;
    13246    822    0.000671    0.002502    0    0    0    0    0    0    1    -360    360;
    822    7359    0.0066    0.029569    0    0    0    0    0    0    1    -360    360;
    13246    10805    0.000689    0.002449    0    0    0    0    0    0    1    -360    360;
    139    10805    0.007271    0.024969    0    0    0    0    0    0    1    -360    360;
    7762    13246    0    0.000222    0    0    0    0    0    0    1    -360    360;
    5713    4681    0.007649    0.031849    0    0    0    0    0    0    1    -360    360;
    10606    8631    0    0.000222    0    0    0    0    0    0    1    -360    360;
    10606    10364    0    0.000222    0    0    0    0    0    0    1    -360    360;
    419    10606    0    0.000222    0    0    0    0    0    0    1    -360    360;
    5040    8631    0.019471    0.074818    0    0    0    0    0    0    1    -360    360;
    9040    10364    0.009231    0.041622    0    0    0    0    0    0    1    -360    360;
    3931    12565    0    0.000222    0    0    0    0    0    0    1    -360    360;
    11067    9293    0.000258    0.001089    0    0    0    0    0    0    1    -360    360;
    11067    5294    0.019871    0.042889    0    0    0    0    0    0    1    -360    360;
    5294    12565    0.00076    0.001978    0    0    0    0    0    0    1    -360    360;
    8825    12565    0.000751    0.001831    0    0    0    0    0    0    1    -360    360;
    11613    8825    0.039151    0.088    0    0    0    0    0    0    1    -360    360;
    586    8062    0    0.000222    0    0    0    0    0    0    1    -360    360;
    8062    4100    0.032351    0.141289    0    0    0    0    0    0    1    -360    360;
    1357    8062    0.022569    0.074449    0    0    0    0    0    0    1    -360    360;
    8062    7803    5.8e-05    0.000222    0    0    0    0    0    0    1    -360    360;
    9780    13508    0    0.000222    0    0    0    0    0    0    1    -360    360;
    2161    13508    0.009542    0.031471    0    0    0    0    0    0    1    -360    360;
    10857    13508    0.021671    0.09856    0    0    0    0    0    0    1    -360    360;
    4459    3333    0.005609    0.013978    0    0    0    0    0    0    1    -360    360;
    6186    3333    0.003751    0.01016    0    0    0    0    0    0    1    -360    360;
    13360    5398    0.000529    0.00208    0    0    0    0    0    0    1    -360    360;
    13360    5991    0.008862    0.029231    0    0    0    0    0    0    1    -360    360;
    1341    8940    0.000538    0.00204    0    0    0    0    0    0    1    -360    360;
    1341    13579    0.009569    0.026289    0    0    0    0    0    0    1    -360    360;
    5398    4990    0.00028    0.001209    0    0    0    0    0    0    1    -360    360;
    1713    4990    0.005489    0.014249    0    0    0    0    0    0    1    -360    360;
    8940    4459    0.000271    0.001231    0    0    0    0    0    0    1    -360    360;
    5398    8382    0.000338    0.001311    0    0    0    0    0    0    1    -360    360;
    8382    8368    0.005791    0.02716    0    0    0    0    0    0    1    -360    360;
    6381    10587    0.00288    0.03132    0    0    0    0    0    0    1    -360    360;
    6381    10587    0.00282    0.03191    0    0    0    0    0    0    1    -360    360;
    10587    8575    0.00111    0.01111    0    0    0    0    0    0    1    -360    360;
    10587    9846    0.00108    0.01133    0    0    0    0    0    0    1    -360    360;
    8940    1704    0.008751    0.033911    0    0    0    0    0    0    1    -360    360;
    8940    440    0.002418    0.00936    0    0    0    0    0    0    1    -360    360;
    6095    6950    0    0.000222    0    0    0    0    0    0    1    -360    360;
    6095    413    0.00944    0.044271    0    0    0    0    0    0    1    -360    360;
    6950    11798    0.006542    0.0272    0    0    0    0    0    0    1    -360    360;
    5255    3483    0.001591    0.005658    0    0    0    0    0    0    1    -360    360;
    3703    1595    0.000711    0.001822    0    0    0    0    0    0    1    -360    360;
    1595    6728    0.010369    0.021511    0    0    0    0    0    0    1    -360    360;
    3703    11613    0.001978    0.0068    0    0    0    0    0    0    1    -360    360;
    790    8757    0.009062    0.023902    0    0    0    0    0    0    1    -360    360;
    8757    7635    0.0092    0.025249    0    0    0    0    0    0    1    -360    360;
    12443    1270    0.0022    0.005942    0    0    0    0    0    0    1    -360    360;
    7225    12443    0.016169    0.03352    0    0    0    0    0    0    1    -360    360;
    794    7635    0.006902    0.014898    0    0    0    0    0    0    1    -360    360;
    11291    794    0.018609    0.041849    0    0    0    0    0    0    1    -360    360;
    5218    7202    0.00156    0.00696    0    0    0    0    0    0    1    -360    360;
    7746    5218    0.01592    0.07532    0    0    0    0    0    0    1    -360    360;
    3544    7202    0.00176    0.006822    0    0    0    0    0    0    1    -360    360;
    3544    12677    0.015542    0.069582    0    0    0    0    0    0    1    -360    360;
    10732    2326    0.00176    0.004631    0    0    0    0    0    0    1    -360    360;
    3117    2326    0.02272    0.061458    0    0    0    0    0    0    1    -360    360;
    9132    4036    0.00348    0.015809    0    0    0    0    0    0    1    -360    360;
    12950    4036    0.013449    0.056431    0    0    0    0    0    0    1    -360    360;
    7923    1802    0.002911    0.01272    0    0    0    0    0    0    1    -360    360;
    9132    1802    0.0034    0.016102    0    0    0    0    0    0    1    -360    360;
    9635    7923    0    0.000222    0    0    0    0    0    0    1    -360    360;
    7923    11258    0.030151    0.079538    0    0    0    0    0    0    1    -360    360;
    7746    7923    0.017769    0.063511    0    0    0    0    0    0    1    -360    360;
    7923    6022    0.031249    0.084538    0    0    0    0    0    0    1    -360    360;
    12842    9132    0    0.000222    0    0    0    0    0    0    1    -360    360;
    9132    6648    0.013698    0.047049    0    0    0    0    0    0    1    -360    360;
    9132    6648    0.01396    0.046031    0    0    0    0    0    0    1    -360    360;
    12007    9132    0.007938    0.037569    0    0    0    0    0    0    1    -360    360;
    12950    9132    0.016751    0.070271    0    0    0    0    0    0    1    -360    360;
    10732    9014    0.00172    0.00472    0    0    0    0    0    0    1    -360    360;
    9014    2947    0.007271    0.015689    0    0    0    0    0    0    1    -360    360;
    764    3719    0.001471    0.004    0    0    0    0    0    0    1    -360    360;
    764    4236    0.001991    0.007729    0    0    0    0    0    0    1    -360    360;
    12284    764    0.003151    0.047689    0    0    0    0    0    0    1    -360    360;
    764    529    0.000809    0.002769    0    0    0    0    0    0    1    -360    360;
    6198    764    0.002009    0.020209    0    0    0    0    0    0    1    -360    360;
    6176    9325    0    0.00028    0    0    0    0    0    0    1    -360    360;
    9325    12936    0.001    0.002831    0    0    0    0    0    0    1    -360    360;
    9325    11865    0.001502    0.005169    0    0    0    0    0    0    1    -360    360;
    8670    9325    0.001969    0.0206    0    0    0    0    0    0    1    -360    360;
    11178    5290    0.000151    0.000649    0    0    0    0    0    0    1    -360    360;
    11178    10185    0.000142    0.000662    0    0    0    0    0    0    1    -360    360;
    3402    10185    0.004409    0.01628    0    0    0    0    0    0    1    -360    360;
    9786    9817    0    0.000222    0    0    0    0    0    0    1    -360    360;
    13518    11035    0    0.000222    0    0    0    0    0    0    1    -360    360;
    9817    13076    0.00028    0.000791    0    0    0    0    0    0    1    -360    360;
    8225    11035    0.000622    0.001671    0    0    0    0    0    0    1    -360    360;
    6411    6633    0.000471    0.0016    0    0    0    0    0    0    1    -360    360;
    6323    6633    0.013889    0.065751    0    0    0    0    0    0    1    -360    360;
    6411    4659    0.000471    0.00156    0    0    0    0    0    0    1    -360    360;
    6648    4659    0.018262    0.082978    0    0    0    0    0    0    1    -360    360;
    1719    3818    0.02168    0.077489    0    0    0    0    0    0    1    -360    360;
    11708    8049    0    0.000222    0    0    0    0    0    0    1    -360    360;
    8049    13542    0.000538    0.001902    0    0    0    0    0    0    1    -360    360;
    4579    8049    0.004578    0.017031    0    0    0    0    0    0    1    -360    360;
    4579    8049    0.004662    0.016671    0    0    0    0    0    0    1    -360    360;
    6423    6648    0    0.000222    0    0    0    0    0    0    1    -360    360;
    6648    4588    0.0242    0.093769    0    0    0    0    0    0    1    -360    360;
    12473    2908    0.002289    0.008129    0    0    0    0    0    0    1    -360    360;
    7076    8795    0    0.000222    0    0    0    0    0    0    1    -360    360;
    8795    5410    0.00668    0.02588    0    0    0    0    0    0    1    -360    360;
    1671    5410    0.00308    0.013778    0    0    0    0    0    0    1    -360    360;
    5040    8795    0.032169    0.124618    0    0    0    0    0    0    1    -360    360;
    1891    12284    0.006778    0.02236    0    0    0    0    0    0    1    -360    360;
    11958    1891    0.00308    0.011929    0    0    0    0    0    0    1    -360    360;
    8525    10380    0.016911    0.070391    0    0    0    0    0    0    1    -360    360;
    3703    8525    0.03196    0.149969    0    0    0    0    0    0    1    -360    360;
    8775    11701    0.00016    0.00049    0    0    0    0    0    0    1    -360    360;
    4404    8775    7e-05    0.00049    0    0    0    0    0    0    1    -360    360;
    11957    9164    0.0022    0.00852    0    0    0    0    0    0    1    -360    360;
    9361    9164    0.000431    0.000951    0    0    0    0    0    0    1    -360    360;
    11957    8491    0.002249    0.008351    0    0    0    0    0    0    1    -360    360;
    11338    8491    0.019431    0.053351    0    0    0    0    0    0    1    -360    360;
    7279    11957    0    0.000222    0    0    0    0    0    0    1    -360    360;
    8431    7685    0.001929    0.008111    0    0    0    0    0    0    1    -360    360;
    6198    8431    0.00652    0.021511    0    0    0    0    0    0    1    -360    360;
    9405    7685    0.001889    0.008271    0    0    0    0    0    0    1    -360    360;
    9405    12284    0.012289    0.051551    0    0    0    0    0    0    1    -360    360;
    4300    7685    0.001431    0.005071    0    0    0    0    0    0    1    -360    360;
    1672    7685    0    0.00028    0    0    0    0    0    0    1    -360    360;
    12950    7419    0.007271    0.0344    0    0    0    0    0    0    1    -360    360;
    10600    7419    0    0.00028    0    0    0    0    0    0    1    -360    360;
    2830    12473    0.003289    0.011329    0    0    0    0    0    0    1    -360    360;
    12473    1941    0.012129    0.032831    0    0    0    0    0    0    1    -360    360;
    12473    252    0.006031    0.025289    0    0    0    0    0    0    1    -360    360;
    12473    252    0.005911    0.025778    0    0    0    0    0    0    1    -360    360;
    685    12473    0    0.00028    0    0    0    0    0    0    1    -360    360;
    3091    12128    0.000529    0.001969    0    0    0    0    0    0    1    -360    360;
    12425    12128    0.000538    0.001929    0    0    0    0    0    0    1    -360    360;
    2451    10540    0.001151    0.004222    0    0    0    0    0    0    1    -360    360;
    1718    2451    0.003818    0.017222    0    0    0    0    0    0    1    -360    360;
    3629    2639    0.00416    0.019502    0    0    0    0    0    0    1    -360    360;
    7802    9931    0.001991    0.00372    0    0    0    0    0    0    1    -360    360;
    7802    4600    0.009889    0.026751    0    0    0    0    0    0    1    -360    360;
    5621    9931    0.002018    0.00364    0    0    0    0    0    0    1    -360    360;
    10590    5621    0.01644    0.036942    0    0    0    0    0    0    1    -360    360;
    12895    9931    0    0.00028    0    0    0    0    0    0    1    -360    360;
    3703    8527    0.019071    0.07388    0    0    0    0    0    0    1    -360    360;
    758    8527    0.02804    0.1256    0    0    0    0    0    0    1    -360    360;
    8532    8527    0    0.00028    0    0    0    0    0    0    1    -360    360;
    8527    8362    0.001911    0.000751    0    0    0    0    0    0    1    -360    360;
    10252    6239    0.008098    0.028689    0    0    0    0    0    0    1    -360    360;
    10926    10252    0.017609    0.068191    0    0    0    0    0    0    1    -360    360;
    10252    3263    0.015018    0.058191    0    0    0    0    0    0    1    -360    360;
    9796    9610    0.007031    0.014578    0    0    0    0    0    0    1    -360    360;
    9796    6054    0.003791    0.012529    0    0    0    0    0    0    1    -360    360;
    9796    6748    0.010249    0.035209    0    0    0    0    0    0    1    -360    360;
    11343    1319    0.002489    0.005818    0    0    0    0    0    0    1    -360    360;
    4961    11343    0.002071    0.009751    0    0    0    0    0    0    1    -360    360;
    4961    4744    0.001871    0.006902    0    0    0    0    0    0    1    -360    360;
    4961    6902    0.003658    0.014062    0    0    0    0    0    0    1    -360    360;
    11339    11765    0.002289    0.008178    0    0    0    0    0    0    1    -360    360;
    1724    11765    0.002329    0.008    0    0    0    0    0    0    1    -360    360;
    1724    3629    0.002071    0.009249    0    0    0    0    0    0    1    -360    360;
    2161    8850    0.005951    0.021249    0    0    0    0    0    0    1    -360    360;
    542    8850    0.006058    0.0208    0    0    0    0    0    0    1    -360    360;
    6932    1570    0.000942    0.003129    0    0    0    0    0    0    1    -360    360;
    6932    6054    0.030849    0.10176    0    0    0    0    0    0    1    -360    360;
    3202    1570    0.00084    0.003551    0    0    0    0    0    0    1    -360    360;
    3629    3202    0.002378    0.007831    0    0    0    0    0    0    1    -360    360;
    5636    1943    0.007231    0.01624    0    0    0    0    0    0    1    -360    360;
    2169    5636    0.001311    0.005111    0    0    0    0    0    0    1    -360    360;
    5636    8528    0.001338    0.005009    0    0    0    0    0    0    1    -360    360;
    5340    5636    0    0.00028    0    0    0    0    0    0    1    -360    360;
    1943    830    0.000338    0.00116    0    0    0    0    0    0    1    -360    360;
    830    1824    0.025778    0.069751    0    0    0    0    0    0    1    -360    360;
    3155    830    0.004009    0.01376    0    0    0    0    0    0    1    -360    360;
    7204    830    0.00408    0.013462    0    0    0    0    0    0    1    -360    360;
    5491    830    0.000329    0.001262    0    0    0    0    0    0    1    -360    360;
    7015    830    0    0.00028    0    0    0    0    0    0    1    -360    360;
    12793    2076    0    0.000222    0    0    0    0    0    0    1    -360    360;
    3849    1843    0    0.000222    0    0    0    0    0    0    1    -360    360;
    2378    2076    0.000711    0.002018    0    0    0    0    0    0    1    -360    360;
    1843    7413    0.00068    0.001502    0    0    0    0    0    0    1    -360    360;
    5527    1318    0.00012    0.00056    0    0    0    0    0    0    1    -360    360;
    5239    1318    0.02516    0.086418    0    0    0    0    0    0    1    -360    360;
    5527    9073    0.00012    0.00052    0    0    0    0    0    0    1    -360    360;
    9073    10857    0.032591    0.116511    0    0    0    0    0    0    1    -360    360;
    12037    5527    0    0.00028    0    0    0    0    0    0    1    -360    360;
    3269    3091    0.01752    0.062098    0    0    0    0    0    0    1    -360    360;
    12425    3859    0.00076    0.003551    0    0    0    0    0    0    1    -360    360;
    13657    3483    4e-05    0.00028    0    0    0    0    0    0    1    -360    360;
    13657    8214    0.000858    0.004458    0    0    0    0    0    0    1    -360    360;
    8214    1933    8e-05    0.000338    0    0    0    0    0    0    1    -360    360;
    8330    9918    4e-05    0.00028    0    0    0    0    0    0    1    -360    360;
    9918    11992    0.000982    0.004369    0    0    0    0    0    0    1    -360    360;
    3977    8330    0.01704    0.083271    0    0    0    0    0    0    1    -360    360;
    11992    4374    7.1e-05    0.000351    0    0    0    0    0    0    1    -360    360;
    7160    8831    0.000271    0.00068    0    0    0    0    0    0    1    -360    360;
    9985    7160    0.012809    0.05376    0    0    0    0    0    0    1    -360    360;
    7160    10822    0.00364    0.015262    0    0    0    0    0    0    1    -360    360;
    1669    7266    0.00012    0.000431    0    0    0    0    0    0    1    -360    360;
    12370    7266    0.003982    0.015271    0    0    0    0    0    0    1    -360    360;
    1669    5392    0.00012    0.000418    0    0    0    0    0    0    1    -360    360;
    11150    5392    0.000431    0.00172    0    0    0    0    0    0    1    -360    360;
    171    4812    0.00024    0.00032    0    0    0    0    0    0    1    -360    360;
    636    171    0.002418    0.011462    0    0    0    0    0    0    1    -360    360;
    10097    6536    0.00028    0.000311    0    0    0    0    0    0    1    -360    360;
    10097    12370    0.003658    0.01664    0    0    0    0    0    0    1    -360    360;
    12370    4812    0.003582    0.016951    0    0    0    0    0    0    1    -360    360;
    2675    1175    0    0.00028    0    0    0    0    0    0    1    -360    360;
    1175    3358    0.006231    0.029249    0    0    0    0    0    0    1    -360    360;
    1175    11150    0.00144    0.005529    0    0    0    0    0    0    1    -360    360;
    1175    5954    0.011111    0.023978    0    0    0    0    0    0    1    -360    360;
    12932    1669    0    0.00028    0    0    0    0    0    0    1    -360    360;
    3438    8136    0.001182    0.002409    0    0    0    0    0    0    1    -360    360;
    9201    4395    0.006098    0.029822    0    0    0    0    0    0    1    -360    360;
    4395    13445    0.00096    0.003378    0    0    0    0    0    0    1    -360    360;
    6153    9717    0    0.000222    0    0    0    0    0    0    1    -360    360;
    9717    2277    0.01044    0.03444    0    0    0    0    0    0    1    -360    360;
    9717    2277    0.009298    0.03904    0    0    0    0    0    0    1    -360    360;
    9717    7682    0.017311    0.078738    0    0    0    0    0    0    1    -360    360;
    9210    11258    0    0.000222    0    0    0    0    0    0    1    -360    360;
    11258    790    0.012449    0.029129    0    0    0    0    0    0    1    -360    360;
    1052    1711    0.00015    0.00045    0    0    0    0    0    0    1    -360    360;
    679    1711    0.00107    0.01215    0    0    0    0    0    0    1    -360    360;
    4404    1052    6e-05    0.00056    0    0    0    0    0    0    1    -360    360;
    6112    12028    0.00035    0.00284    0    0    0    0    0    0    1    -360    360;
    11185    12028    0.00163    0.01512    0    0    0    0    0    0    1    -360    360;
    7298    12028    0.00115    0.00913    0    0    0    0    0    0    1    -360    360;
    4111    12028    0.00133    0.01513    0    0    0    0    0    0    1    -360    360;
    4111    12028    0.00131    0.01401    0    0    0    0    0    0    1    -360    360;
    679    12028    0.00013    0.00129    0    0    0    0    0    0    1    -360    360;
    10415    12028    0.00077    0.00664    0    0    0    0    0    0    1    -360    360;
    3629    6054    0.028391    0.12908    0    0    0    0    0    0    1    -360    360;
    12725    3629    0.01216    0.05532    0    0    0    0    0    0    1    -360    360;
    11778    8989    0    0.000222    0    0    0    0    0    0    1    -360    360;
    3436    8989    0.023609    0.053071    0    0    0    0    0    0    1    -360    360;
    7269    2521    0    0.000222    0    0    0    0    0    0    1    -360    360;
    2521    10009    0.020471    0.051871    0    0    0    0    0    0    1    -360    360;
    5040    2521    0.01744    0.049862    0    0    0    0    0    0    1    -360    360;
    12677    3818    0.009111    0.039809    0    0    0    0    0    0    1    -360    360;
    7746    10319    0.033022    0.13856    0    0    0    0    0    0    1    -360    360;
    10319    3818    0.009529    0.045089    0    0    0    0    0    0    1    -360    360;
    11266    2378    0    0.000222    0    0    0    0    0    0    1    -360    360;
    2378    1223    0.001889    0.003462    0    0    0    0    0    0    1    -360    360;
    2378    1216    0.006569    0.0142    0    0    0    0    0    0    1    -360    360;
    10297    2378    0.003982    0.018102    0    0    0    0    0    0    1    -360    360;
    2378    923    0.00232    0.007969    0    0    0    0    0    0    1    -360    360;
    2026    3231    0.002502    0.011698    0    0    0    0    0    0    1    -360    360;
    8073    3231    0.009351    0.039209    0    0    0    0    0    0    1    -360    360;
    3231    13543    0.008622    0.0296    0    0    0    0    0    0    1    -360    360;
    2905    3709    0.008951    0.037289    0    0    0    0    0    0    1    -360    360;
    3709    6645    0.005369    0.02144    0    0    0    0    0    0    1    -360    360;
    9832    12087    0    0.000222    0    0    0    0    0    0    1    -360    360;
    8073    12087    0.00608    0.025551    0    0    0    0    0    0    1    -360    360;
    8073    12087    0.00596    0.026049    0    0    0    0    0    0    1    -360    360;
    12087    2905    0.001369    0.004898    0    0    0    0    0    0    1    -360    360;
    12087    3438    0.00144    0.006031    0    0    0    0    0    0    1    -360    360;
    7060    4801    0.0012    0.00328    0    0    0    0    0    0    1    -360    360;
    12370    7060    0.00132    0.006271    0    0    0    0    0    0    1    -360    360;
    7060    12766    0.009089    0.040711    0    0    0    0    0    0    1    -360    360;
    12922    1825    5.8e-05    0.00028    0    0    0    0    0    0    1    -360    360;
    4579    1825    0.000302    0.00132    0    0    0    0    0    0    1    -360    360;
    12117    4442    0.00368    0.016502    0    0    0    0    0    0    1    -360    360;
    2805    12117    0.000329    0.00124    0    0    0    0    0    0    1    -360    360;
    7405    2761    0.0012    0.002689    0    0    0    0    0    0    1    -360    360;
    4579    2761    0.000338    0.001289    0    0    0    0    0    0    1    -360    360;
    607    12922    0.000942    0.002151    0    0    0    0    0    0    1    -360    360;
    7728    3048    0.00316    0.010862    0    0    0    0    0    0    1    -360    360;
    7728    10104    0.003222    0.010618    0    0    0    0    0    0    1    -360    360;
    5355    3048    0.010169    0.037858    0    0    0    0    0    0    1    -360    360;
    2604    10104    0.00552    0.024129    0    0    0    0    0    0    1    -360    360;
    3040    6222    0.000449    0.001889    0    0    0    0    0    0    1    -360    360;
    6714    8783    0.00044    0.001929    0    0    0    0    0    0    1    -360    360;
    5615    7265    0    0.000222    0    0    0    0    0    0    1    -360    360;
    7265    10893    0.000418    0.00192    0    0    0    0    0    0    1    -360    360;
    7265    10540    0.000409    0.00196    0    0    0    0    0    0    1    -360    360;
    12370    10893    0.00608    0.022431    0    0    0    0    0    0    1    -360    360;
    9171    7894    0    0.000222    0    0    0    0    0    0    1    -360    360;
    6302    7894    0.00016    0.000751    0    0    0    0    0    0    1    -360    360;
    6302    12680    0.046622    0.173511    0    0    0    0    0    0    1    -360    360;
    2151    7894    0.000151    0.000698    0    0    0    0    0    0    1    -360    360;
    5239    2151    0.01464    0.052329    0    0    0    0    0    0    1    -360    360;
    9977    9399    0.006129    0.023751    0    0    0    0    0    0    1    -360    360;
    7234    9399    0.001049    0.003311    0    0    0    0    0    0    1    -360    360;
    12602    7809    0    0.000222    0    0    0    0    0    0    1    -360    360;
    7809    4442    0.003271    0.012089    0    0    0    0    0    0    1    -360    360;
    7809    2680    0.002951    0.013311    0    0    0    0    0    0    1    -360    360;
    7809    7522    0.017489    0.082769    0    0    0    0    0    0    1    -360    360;
    7809    3433    0.006231    0.029498    0    0    0    0    0    0    1    -360    360;
    3987    7657    0    0.00028    0    0    0    0    0    0    1    -360    360;
    9316    12813    0    0.00028    0    0    0    0    0    0    1    -360    360;
    2911    7657    0.00124    0.004458    0    0    0    0    0    0    1    -360    360;
    8551    12813    0.001169    0.001969    0    0    0    0    0    0    1    -360    360;
    3266    13076    0.000791    0.002929    0    0    0    0    0    0    1    -360    360;
    1540    13076    0.000911    0.003138    0    0    0    0    0    0    1    -360    360;
    2805    2680    0.004671    0.01672    0    0    0    0    0    0    1    -360    360;
    2081    3719    0    0.000222    0    0    0    0    0    0    1    -360    360;
    3719    4300    0.00064    0.00188    0    0    0    0    0    0    1    -360    360;
    884    11210    0.00014    0.00061    0    0    0    0    0    0    1    -360    360;
    7007    8597    0.000698    0.0024    0    0    0    0    0    0    1    -360    360;
    7007    3542    0.000711    0.002351    0    0    0    0    0    0    1    -360    360;
    12370    8597    0.001858    0.006391    0    0    0    0    0    0    1    -360    360;
    7199    3542    0.014129    0.06328    0    0    0    0    0    0    1    -360    360;
    3263    7199    0.0002    0.00092    0    0    0    0    0    0    1    -360    360;
    12488    1023    4e-05    0.0004    0    0    0    0    0    0    1    -360    360;
    12488    6112    4e-05    0.00039    0    0    0    0    0    0    1    -360    360;
    7298    1023    0.00066    0.00705    0    0    0    0    0    0    1    -360    360;
    6837    431    0.003622    0.016209    0    0    0    0    0    0    1    -360    360;
    13355    6837    5.8e-05    0.00028    0    0    0    0    0    0    1    -360    360;
    3716    6837    3.1e-05    0.00028    0    0    0    0    0    0    1    -360    360;
    11771    491    0.00084    0.002031    0    0    0    0    0    0    1    -360    360;
    10460    9398    0.004511    0.01972    0    0    0    0    0    0    1    -360    360;
    10460    12676    0.00064    0.0028    0    0    0    0    0    0    1    -360    360;
    7176    11771    0.004422    0.020102    0    0    0    0    0    0    1    -360    360;
    11771    7002    0    0.00028    0    0    0    0    0    0    1    -360    360;
    10036    1069    0    0.000222    0    0    0    0    0    0    1    -360    360;
    1069    4681    0.000822    0.003622    0    0    0    0    0    0    1    -360    360;
    1069    3358    0.000809    0.003689    0    0    0    0    0    0    1    -360    360;
    5176    9806    0    0.000222    0    0    0    0    0    0    1    -360    360;
    3755    9806    0.001471    0.00528    0    0    0    0    0    0    1    -360    360;
    3755    9806    0.001502    0.005169    0    0    0    0    0    0    1    -360    360;
    3064    9806    0.000769    0.002858    0    0    0    0    0    0    1    -360    360;
    9806    3271    0.003698    0.013209    0    0    0    0    0    0    1    -360    360;
    9806    3040    0.00116    0.005271    0    0    0    0    0    0    1    -360    360;
    9806    7399    0.003378    0.006178    0    0    0    0    0    0    1    -360    360;
    9806    1105    0.000849    0.004009    0    0    0    0    0    0    1    -360    360;
    9806    242    0.000431    0.00112    0    0    0    0    0    0    1    -360    360;
    3883    8131    0.006778    0.002631    0    0    0    0    0    0    1    -360    360;
    2189    150    0.003569    0.00468    0    0    0    0    0    0    1    -360    360;
    2189    150    0.003178    0.005298    0    0    0    0    0    0    1    -360    360;
    8492    6249    0.00388    0.0174    0    0    0    0    0    0    1    -360    360;
    1078    6249    0.003138    0.011689    0    0    0    0    0    0    1    -360    360;
    8492    2426    0.0044    0.017049    0    0    0    0    0    0    1    -360    360;
    2426    11261    0.000791    0.002631    0    0    0    0    0    0    1    -360    360;
    7836    4236    0    0.000222    0    0    0    0    0    0    1    -360    360;
    678    10009    0    0.000222    0    0    0    0    0    0    1    -360    360;
    3269    10009    0.017698    0.0584    0    0    0    0    0    0    1    -360    360;
    3269    10009    0.015769    0.066191    0    0    0    0    0    0    1    -360    360;
    6381    12293    0.00225    0.02425    0    0    0    0    0    0    1    -360    360;
    6381    12293    0.00161    0.02118    0    0    0    0    0    0    1    -360    360;
    1624    12293    0.00312    0.03268    0    0    0    0    0    0    1    -360    360;
    1624    12293    0.00305    0.0333    0    0    0    0    0    0    1    -360    360;
    9094    8073    0.000182    0.000831    0    0    0    0    0    0    1    -360    360;
    11486    9094    0.013649    0.054609    0    0    0    0    0    0    1    -360    360;
    13277    11485    0.007209    0.03252    0    0    0    0    0    0    1    -360    360;
    13063    13277    0    0.00028    0    0    0    0    0    0    1    -360    360;
    11485    8073    0.000169    0.000769    0    0    0    0    0    0    1    -360    360;
    3927    8073    0.011649    0.026778    0    0    0    0    0    0    1    -360    360;
    9398    3927    0.004049    0.01112    0    0    0    0    0    0    1    -360    360;
    9398    8073    0.007898    0.037338    0    0    0    0    0    0    1    -360    360;
    9398    8073    0.00772    0.034578    0    0    0    0    0    0    1    -360    360;
    8073    6891    0.042582    0.193609    0    0    0    0    0    0    1    -360    360;
    8073    12351    0.027591    0.130569    0    0    0    0    0    0    1    -360    360;
    8073    13088    0.018431    0.065898    0    0    0    0    0    0    1    -360    360;
    8073    38    0.02836    0.1134    0    0    0    0    0    0    1    -360    360;
    8073    1357    0.046142    0.15844    0    0    0    0    0    0    1    -360    360;
    11024    8073    0.011409    0.027311    0    0    0    0    0    0    1    -360    360;
    8073    13543    0.019271    0.063569    0    0    0    0    0    0    1    -360    360;
    8073    13543    0.02212    0.082329    0    0    0    0    0    0    1    -360    360;
    4270    7017    0.018249    0.04624    0    0    0    0    0    0    1    -360    360;
    973    7017    0.008929    0.01872    0    0    0    0    0    0    1    -360    360;
    973    7017    0.008742    0.017329    0    0    0    0    0    0    1    -360    360;
    2250    8662    0.001569    0.00412    0    0    0    0    0    0    1    -360    360;
    8662    11489    0.037409    0.106911    0    0    0    0    0    0    1    -360    360;
    2250    6186    0.01836    0.049671    0    0    0    0    0    0    1    -360    360;
    5976    7608    0.007791    0.037502    0    0    0    0    0    0    1    -360    360;
    5976    13318    0.014911    0.051218    0    0    0    0    0    0    1    -360    360;
    3512    7177    0.007071    0.0294    0    0    0    0    0    0    1    -360    360;
    3512    10876    0.010169    0.039378    0    0    0    0    0    0    1    -360    360;
    9398    7176    0    0.00028    0    0    0    0    0    0    1    -360    360;
    9398    9501    0.004449    0.00924    0    0    0    0    0    0    1    -360    360;
    5442    7774    0.002191    0.011142    0    0    0    0    0    0    1    -360    360;
    7774    11730    0.00244    0.011951    0    0    0    0    0    0    1    -360    360;
    9040    10529    0.004662    0.020871    0    0    0    0    0    0    1    -360    360;
    5442    10529    0.00528    0.020449    0    0    0    0    0    0    1    -360    360;
    8796    10529    0.0036    0.0144    0    0    0    0    0    0    1    -360    360;
    4091    5673    0.00212    0.008871    0    0    0    0    0    0    1    -360    360;
    8988    4091    0.001991    0.008271    0    0    0    0    0    0    1    -360    360;
    569    5673    0.002071    0.009049    0    0    0    0    0    0    1    -360    360;
    569    5790    0.002031    0.008098    0    0    0    0    0    0    1    -360    360;
    3188    3858    0.002631    0.00868    0    0    0    0    0    0    1    -360    360;
    4213    3858    0.00048    0.001769    0    0    0    0    0    0    1    -360    360;
    3188    8564    0.002338    0.009831    0    0    0    0    0    0    1    -360    360;
    10166    8564    0.006911    0.025742    0    0    0    0    0    0    1    -360    360;
    8190    3188    0    0.000222    0    0    0    0    0    0    1    -360    360;
    3436    4989    0.005649    0.020209    0    0    0    0    0    0    1    -360    360;
    6728    4989    0.037822    0.075338    0    0    0    0    0    0    1    -360    360;
    913    3436    0    0.000222    0    0    0    0    0    0    1    -360    360;
    3436    10380    0.005609    0.020871    0    0    0    0    0    0    1    -360    360;
    3436    11139    0.042569    0.11516    0    0    0    0    0    0    1    -360    360;
    2200    10380    0    0.000222    0    0    0    0    0    0    1    -360    360;
    12480    8339    0.00396    0.010458    0    0    0    0    0    0    1    -360    360;
    10857    8339    0.019671    0.088151    0    0    0    0    0    0    1    -360    360;
    11575    12674    0    0.00028    0    0    0    0    0    0    1    -360    360;
    2568    7937    0.00912    0.03364    0    0    0    0    0    0    1    -360    360;
    7937    10729    0.010942    0.051369    0    0    0    0    0    0    1    -360    360;
    2826    12674    0.000182    0.000822    0    0    0    0    0    0    1    -360    360;
    2826    12680    0.023209    0.118049    0    0    0    0    0    0    1    -360    360;
    2568    12674    0.0002    0.000809    0    0    0    0    0    0    1    -360    360;
    3014    9100    0    0.00028    0    0    0    0    0    0    1    -360    360;
    2194    11185    0.00076    0.00811    0    0    0    0    0    0    1    -360    360;
    11993    4073    5.8e-05    0.000231    0    0    0    0    0    0    1    -360    360;
    11139    11993    0.013471    0.053849    0    0    0    0    0    0    1    -360    360;
    10708    11139    0    0.00028    0    0    0    0    0    0    1    -360    360;
    2338    2658    0.007489    0.03376    0    0    0    0    0    0    1    -360    360;
    16    2338    0.004271    0.016431    0    0    0    0    0    0    1    -360    360;
    8080    7465    0    0.000222    0    0    0    0    0    0    1    -360    360;
    12933    7465    0.013289    0.04384    0    0    0    0    0    0    1    -360    360;
    12933    7465    0.01184    0.049689    0    0    0    0    0    0    1    -360    360;
    12933    7465    0.011338    0.0508    0    0    0    0    0    0    1    -360    360;
    6618    7465    0.008502    0.035671    0    0    0    0    0    0    1    -360    360;
    7465    5264    0.02216    0.088622    0    0    0    0    0    0    1    -360    360;
    7465    7862    0.019911    0.101262    0    0    0    0    0    0    1    -360    360;
    7465    653    0.014551    0.068258    0    0    0    0    0    0    1    -360    360;
    7465    6493    0.014129    0.050529    0    0    0    0    0    0    1    -360    360;
    7465    10830    0.018022    0.08072    0    0    0    0    0    0    1    -360    360;
    758    11139    0.005382    0.02004    0    0    0    0    0    0    1    -360    360;
    13429    943    0.007769    0.034791    0    0    0    0    0    0    1    -360    360;
    943    10857    0.068351    0.30616    0    0    0    0    0    0    1    -360    360;
    2549    6902    0    0.00028    0    0    0    0    0    0    1    -360    360;
    1979    9985    0    0.00028    0    0    0    0    0    0    1    -360    360;
    356    3269    0    0.00028    0    0    0    0    0    0    1    -360    360;
    105    642    0.00163    0.01819    0    0    0    0    0    0    1    -360    360;
    8575    105    0.00241    0.02622    0    0    0    0    0    0    1    -360    360;
    9846    105    0.00236    0.02672    0    0    0    0    0    0    1    -360    360;
    105    4111    0.00188    0.02029    0    0    0    0    0    0    1    -360    360;
    105    4111    0.00213    0.01988    0    0    0    0    0    0    1    -360    360;
    2110    5239    0    0.000222    0    0    0    0    0    0    1    -360    360;
    1429    5239    0.009822    0.046449    0    0    0    0    0    0    1    -360    360;
    10848    5239    0.00344    0.01628    0    0    0    0    0    0    1    -360    360;
    5239    2466    0.00648    0.025102    0    0    0    0    0    0    1    -360    360;
    6907    1610    0    0.00028    0    0    0    0    0    0    1    -360    360;
    1610    1588    0.02368    0.099338    0    0    0    0    0    0    1    -360    360;
    5040    1610    0.017169    0.061382    0    0    0    0    0    0    1    -360    360;
    2194    10290    0.00209    0.01796    0    0    0    0    0    0    1    -360    360;
    2194    10290    0.00213    0.01758    0    0    0    0    0    0    1    -360    360;
    7872    10290    0.0013    0.01389    0    0    0    0    0    0    1    -360    360;
    6546    10290    0.00147    0.01361    0    0    0    0    0    0    1    -360    360;
    884    6381    0.00052    0.00446    0    0    0    0    0    0    1    -360    360;
    884    6381    0.00053    0.00436    0    0    0    0    0    0    1    -360    360;
    4100    11338    0.014889    0.05544    0    0    0    0    0    0    1    -360    360;
    4100    11338    0.015178    0.054289    0    0    0    0    0    0    1    -360    360;
    3161    4100    0.003111    0.013569    0    0    0    0    0    0    1    -360    360;
    9248    4100    0.000791    0.00376    0    0    0    0    0    0    1    -360    360;
    4100    10950    0.002751    0.009809    0    0    0    0    0    0    1    -360    360;
    4100    13418    0.007129    0.024471    0    0    0    0    0    0    1    -360    360;
    4100    13038    0.017951    0.0668    0    0    0    0    0    0    1    -360    360;
    4100    7546    0.006178    0.02812    0    0    0    0    0    0    1    -360    360;
    4100    2406    0.006049    0.028649    0    0    0    0    0    0    1    -360    360;
    8853    7298    0.00396    0.03136    0    0    0    0    0    0    1    -360    360;
    8853    7298    0.00353    0.03554    0    0    0    0    0    0    1    -360    360;
    8853    7298    0.00387    0.0331    0    0    0    0    0    0    1    -360    360;
    8853    7298    0.00394    0.03239    0    0    0    0    0    0    1    -360    360;
    2812    1780    0.00225    0.01786    0    0    0    0    0    0    1    -360    360;
    1780    4404    0.00124    0.01101    0    0    0    0    0    0    1    -360    360;
    2812    6546    0.00201    0.02024    0    0    0    0    0    0    1    -360    360;
    2812    9129    0.00197    0.02063    0    0    0    0    0    0    1    -360    360;
    9129    4404    0.00126    0.01078    0    0    0    0    0    0    1    -360    360;
    2812    7872    0.00193    0.02103    0    0    0    0    0    0    1    -360    360;
    7208    3755    0.001209    0.004551    0    0    0    0    0    0    1    -360    360;
    3755    1866    0.000449    0.002018    0    0    0    0    0    0    1    -360    360;
    1515    3755    0    0.00028    0    0    0    0    0    0    1    -360    360;
    10166    5552    0.007049    0.0252    0    0    0    0    0    0    1    -360    360;
    11202    10166    0.001191    0.003222    0    0    0    0    0    0    1    -360    360;
    10166    1216    0.000511    0.001978    0    0    0    0    0    0    1    -360    360;
    10166    10297    0.001009    0.004782    0    0    0    0    0    0    1    -360    360;
    10166    4760    0.000991    0.004422    0    0    0    0    0    0    1    -360    360;
    13435    3708    0.000929    0.003098    0    0    0    0    0    0    1    -360    360;
    5544    13435    0.005858    0.0246    0    0    0    0    0    0    1    -360    360;
    2189    5564    0    0.00028    0    0    0    0    0    0    1    -360    360;
    3883    5564    0    0.00028    0    0    0    0    0    0    1    -360    360;
    7532    12942    0    0.000222    0    0    0    0    0    0    1    -360    360;
    12942    2788    0.002031    0.009222    0    0    0    0    0    0    1    -360    360;
    8689    12942    0.01036    0.045231    0    0    0    0    0    0    1    -360    360;
    12942    3626    0.026858    0.062822    0    0    0    0    0    0    1    -360    360;
    1159    2788    0    0.000222    0    0    0    0    0    0    1    -360    360;
    2788    3818    0.021569    0.098089    0    0    0    0    0    0    1    -360    360;
    12471    5564    0    0.000222    0    0    0    0    0    0    1    -360    360;
    6116    7702    0    0.000222    0    0    0    0    0    0    1    -360    360;
    7702    13161    0.000418    0.001769    0    0    0    0    0    0    1    -360    360;
    7702    10729    0.000409    0.001809    0    0    0    0    0    0    1    -360    360;
    4334    3266    0    0.00028    0    0    0    0    0    0    1    -360    360;
    8398    9903    0    0.00028    0    0    0    0    0    0    1    -360    360;
    5953    6748    0.000569    0.00168    0    0    0    0    0    0    1    -360    360;
    5953    12924    0.000582    0.001649    0    0    0    0    0    0    1    -360    360;
    12924    3263    0.001858    0.006911    0    0    0    0    0    0    1    -360    360;
    13637    5953    0    0.000222    0    0    0    0    0    0    1    -360    360;
    7380    413    0.0154    0.006022    0    0    0    0    0    0    1    -360    360;
    5083    8627    0    0.000222    0    0    0    0    0    0    1    -360    360;
    8627    13452    8e-05    0.0004    0    0    0    0    0    0    1    -360    360;
    8627    8977    9.8e-05    0.000329    0    0    0    0    0    0    1    -360    360;
    3703    13452    0.023129    0.076289    0    0    0    0    0    0    1    -360    360;
    758    8977    0.011258    0.047249    0    0    0    0    0    0    1    -360    360;
    3703    9201    0.018822    0.072271    0    0    0    0    0    0    1    -360    360;
    3703    11383    0.002009    0.006649    0    0    0    0    0    0    1    -360    360;
    3703    6551    0.000942    0.00424    0    0    0    0    0    0    1    -360    360;
    3703    13445    0.017711    0.060809    0    0    0    0    0    0    1    -360    360;
    3703    13445    0.01804    0.059489    0    0    0    0    0    0    1    -360    360;
    8575    8853    0.0028    0.03055    0    0    0    0    0    0    1    -360    360;
    8575    8853    0.00274    0.03113    0    0    0    0    0    0    1    -360    360;
    12619    5104    0    0.000222    0    0    0    0    0    0    1    -360    360;
    12680    431    0.0002    0.000942    0    0    0    0    0    0    1    -360    360;
    5752    1704    0.004351    0.014929    0    0    0    0    0    0    1    -360    360;
    5752    12680    0.004831    0.017289    0    0    0    0    0    0    1    -360    360;
    7023    11094    0.014289    0.067609    0    0    0    0    0    0    1    -360    360;
    7023    11094    0.013978    0.0626    0    0    0    0    0    0    1    -360    360;
    5355    5991    0.004431    0.014609    0    0    0    0    0    0    1    -360    360;
    5355    6001    0.00664    0.025711    0    0    0    0    0    0    1    -360    360;
    5355    10389    0.001289    0.004422    0    0    0    0    0    0    1    -360    360;
    5355    2604    0.01448    0.065822    0    0    0    0    0    0    1    -360    360;
    5355    4813    0.004631    0.017938    0    0    0    0    0    0    1    -360    360;
    5355    4813    0.00492    0.01692    0    0    0    0    0    0    1    -360    360;
    10857    5104    0.027511    0.120182    0    0    0    0    0    0    1    -360    360;
    1904    5104    0.004    0.014898    0    0    0    0    0    0    1    -360    360;
    11261    1240    0.000351    0.001591    0    0    0    0    0    0    1    -360    360;
    10857    1240    0.018929    0.084791    0    0    0    0    0    0    1    -360    360;
    2678    1078    0.013502    0.063889    0    0    0    0    0    0    1    -360    360;
    2658    7823    0.01632    0.057871    0    0    0    0    0    0    1    -360    360;
    11476    3054    0    0.000222    0    0    0    0    0    0    1    -360    360;
    3778    3054    0.01176    0.04704    0    0    0    0    0    0    1    -360    360;
    9767    11489    0    0.000222    0    0    0    0    0    0    1    -360    360;
    13355    11489    0.02892    0.057622    0    0    0    0    0    0    1    -360    360;
    3945    6853    0.001711    0.0078    0    0    0    0    0    0    1    -360    360;
    3977    6853    0.01224    0.042022    0    0    0    0    0    0    1    -360    360;
    9485    3117    0.007769    0.061249    0    0    0    0    0    0    1    -360    360;
    13248    9173    0.001391    0.0048    0    0    0    0    0    0    1    -360    360;
    6676    13248    0.004071    0.01988    0    0    0    0    0    0    1    -360    360;
    11511    9173    0.001418    0.004702    0    0    0    0    0    0    1    -360    360;
    11511    4465    0.012711    0.048809    0    0    0    0    0    0    1    -360    360;
    6556    4531    0    0.000222    0    0    0    0    0    0    1    -360    360;
    11981    9173    0    0.000222    0    0    0    0    0    0    1    -360    360;
    4531    9173    0.00448    0.016698    0    0    0    0    0    0    1    -360    360;
    10144    6676    0.014689    0.052049    0    0    0    0    0    0    1    -360    360;
    4531    252    0.025631    0.084538    0    0    0    0    0    0    1    -360    360;
    13063    3769    0.005431    0.026551    0    0    0    0    0    0    1    -360    360;
    3769    6493    0.013151    0.058898    0    0    0    0    0    0    1    -360    360;
    7410    9398    0    0.000222    0    0    0    0    0    0    1    -360    360;
    5345    1588    0.00036    0.001329    0    0    0    0    0    0    1    -360    360;
    8645    12391    0    0.00028    0    0    0    0    0    0    1    -360    360;
    12515    8645    0    0.00028    0    0    0    0    0    0    1    -360    360;
    12391    8405    0.00612    0.014671    0    0    0    0    0    0    1    -360    360;
    10596    12515    0.006942    0.014378    0    0    0    0    0    0    1    -360    360;
    12885    1564    4.9e-05    0.00028    0    0    0    0    0    0    1    -360    360;
    6041    12885    0.002071    0.008289    0    0    0    0    0    0    1    -360    360;
    7651    1564    4.9e-05    0.00028    0    0    0    0    0    0    1    -360    360;
    7651    10129    0.000729    0.003049    0    0    0    0    0    0    1    -360    360;
    3552    1564    0    0.000222    0    0    0    0    0    0    1    -360    360;
    2947    13578    0.000409    0.00184    0    0    0    0    0    0    1    -360    360;
    4270    13578    0.0004    0.00188    0    0    0    0    0    0    1    -360    360;
    659    10054    0    0.000222    0    0    0    0    0    0    1    -360    360;
    10054    9962    0.003982    0.020249    0    0    0    0    0    0    1    -360    360;
    10054    12676    0.006498    0.031791    0    0    0    0    0    0    1    -360    360;
    13084    9371    0.000129    0.000609    0    0    0    0    0    0    1    -360    360;
    13084    895    0.00036    0.000729    0    0    0    0    0    0    1    -360    360;
    13084    8847    0.000129    0.000569    0    0    0    0    0    0    1    -360    360;
    1547    13084    0    0.00028    0    0    0    0    0    0    1    -360    360;
    8847    791    0.006862    0.030942    0    0    0    0    0    0    1    -360    360;
    4032    6469    0.0016    0.00716    0    0    0    0    0    0    1    -360    360;
    4032    11899    0.001849    0.006542    0    0    0    0    0    0    1    -360    360;
    1111    6469    0.001809    0.007018    0    0    0    0    0    0    1    -360    360;
    1111    2851    0.004302    0.01588    0    0    0    0    0    0    1    -360    360;
    4737    6469    0    0.000222    0    0    0    0    0    0    1    -360    360;
    11338    10013    0.008831    0.036751    0    0    0    0    0    0    1    -360    360;
    11338    93    0.011031    0.045942    0    0    0    0    0    0    1    -360    360;
    9600    11338    0    0.000222    0    0    0    0    0    0    1    -360    360;
    38    11338    0.043418    0.124111    0    0    0    0    0    0    1    -360    360;
    5787    13161    0.011698    0.048702    0    0    0    0    0    0    1    -360    360;
    12933    6618    0.005058    0.02572    0    0    0    0    0    0    1    -360    360;
    5563    6618    0    0.000222    0    0    0    0    0    0    1    -360    360;
    1938    8769    0    0.00028    0    0    0    0    0    0    1    -360    360;
    12950    12007    0.008969    0.032062    0    0    0    0    0    0    1    -360    360;
    5780    10263    0.000489    0.002369    0    0    0    0    0    0    1    -360    360;
    4579    10263    0.0028    0.0096    0    0    0    0    0    0    1    -360    360;
    5780    10495    0.00048    0.002191    0    0    0    0    0    0    1    -360    360;
    4579    10495    0.002849    0.0094    0    0    0    0    0    0    1    -360    360;
    6923    5780    0    0.000222    0    0    0    0    0    0    1    -360    360;
    6110    12950    0    0.000222    0    0    0    0    0    0    1    -360    360;
    12022    12950    0.005138    0.023391    0    0    0    0    0    0    1    -360    360;
    9821    12950    0.005031    0.023831    0    0    0    0    0    0    1    -360    360;
    8781    12950    0.00492    0.022062    0    0    0    0    0    0    1    -360    360;
    12950    7225    0.012449    0.03368    0    0    0    0    0    0    1    -360    360;
    6289    7746    0    0.000222    0    0    0    0    0    0    1    -360    360;
    7109    7746    0.005582    0.021622    0    0    0    0    0    0    1    -360    360;
    7746    3645    0.011769    0.052729    0    0    0    0    0    0    1    -360    360;
    2555    12898    0    0.00028    0    0    0    0    0    0    1    -360    360;
    12725    12898    0.005489    0.019618    0    0    0    0    0    0    1    -360    360;
    10926    12898    0.005591    0.0192    0    0    0    0    0    0    1    -360    360;
    10279    2173    0    0.00028    0    0    0    0    0    0    1    -360    360;
    10701    12022    0    0.00028    0    0    0    0    0    0    1    -360    360;
    9821    1446    0    0.000222    0    0    0    0    0    0    1    -360    360;
    2173    1446    0    0.00028    0    0    0    0    0    0    1    -360    360;
    3924    1525    0    0.000222    0    0    0    0    0    0    1    -360    360;
    551    3924    0    0.00028    0    0    0    0    0    0    1    -360    360;
    1525    625    0    0.000222    0    0    0    0    0    0    1    -360    360;
    625    8781    0    0.000222    0    0    0    0    0    0    1    -360    360;
    4562    10042    0    0.00028    0    0    0    0    0    0    1    -360    360;
    7522    726    0    0.000222    0    0    0    0    0    0    1    -360    360;
    4562    551    0    0.00028    0    0    0    0    0    0    1    -360    360;
    5876    1742    0    0.000222    0    0    0    0    0    0    1    -360    360;
    472    5876    0.012969    0.046369    0    0    0    0    0    0    1    -360    360;
    1742    5432    0    0.000222    0    0    0    0    0    0    1    -360    360;
    5432    7109    0    0.000222    0    0    0    0    0    0    1    -360    360;
    726    10701    0    0.000222    0    0    0    0    0    0    1    -360    360;
    11798    10939    0.003151    0.00128    0    0    0    0    0    0    1    -360    360;
    2194    463    0.00154    0.01649    0    0    0    0    0    0    1    -360    360;
    4579    8523    0.001298    0.00568    0    0    0    0    0    0    1    -360    360;
    4579    2613    0.0002    0.000871    0    0    0    0    0    0    1    -360    360;
    12972    11637    0    0.000222    0    0    0    0    0    0    1    -360    360;
    13429    11637    4e-05    0.00028    0    0    0    0    0    0    1    -360    360;
    4327    11637    4e-05    0.00028    0    0    0    0    0    0    1    -360    360;
    4327    12680    0.010071    0.039    0    0    0    0    0    0    1    -360    360;
    6345    7520    0.000218    0.000849    0    0    0    0    0    0    1    -360    360;
    2622    7520    0.000231    0.00084    0    0    0    0    0    0    1    -360    360;
    8120    7520    0.000231    0.000822    0    0    0    0    0    0    1    -360    360;
    9021    7520    0.00024    0.0008    0    0    0    0    0    0    1    -360    360;
    13102    7520    0.00024    0.000782    0    0    0    0    0    0    1    -360    360;
    7520    9943    0.000209    0.000889    0    0    0    0    0    0    1    -360    360;
    15    7520    0    0.00028    0    0    0    0    0    0    1    -360    360;
    4912    7520    0.000209    0.000911    0    0    0    0    0    0    1    -360    360;
    7006    2622    0.00784    0.025862    0    0    0    0    0    0    1    -360    360;
    8120    8542    0.001991    0.009391    0    0    0    0    0    0    1    -360    360;
    9021    7335    0.003591    0.01184    0    0    0    0    0    0    1    -360    360;
    11303    790    0    0.000222    0    0    0    0    0    0    1    -360    360;
    2194    2850    0.00013    0.00077    0    0    0    0    0    0    1    -360    360;
    1523    2850    0.00013    0.00076    0    0    0    0    0    0    1    -360    360;
    1283    2850    0.0002    0.00127    0    0    0    0    0    0    1    -360    360;
    6010    1991    0.002449    0.006871    0    0    0    0    0    0    1    -360    360;
    3652    10760    0.00132    0.004929    0    0    0    0    0    0    1    -360    360;
    8628    3426    0    0.00028    0    0    0    0    0    0    1    -360    360;
    3426    3626    0.036111    0.084471    0    0    0    0    0    0    1    -360    360;
    3426    5199    0.043129    0.093129    0    0    0    0    0    0    1    -360    360;
    8769    12458    0.001071    0.004129    0    0    0    0    0    0    1    -360    360;
    1671    12458    0.01016    0.036298    0    0    0    0    0    0    1    -360    360;
    1718    8769    0.010951    0.055689    0    0    0    0    0    0    1    -360    360;
    5736    10359    0.005831    0.022591    0    0    0    0    0    0    1    -360    360;
    139    10359    0.016542    0.075222    0    0    0    0    0    0    1    -360    360;
    10359    7759    0.015938    0.00716    0    0    0    0    0    0    1    -360    360;
    7909    3749    0    0.000222    0    0    0    0    0    0    1    -360    360;
    3749    803    0.009591    0.02332    0    0    0    0    0    0    1    -360    360;
    7909    8405    0    0.000222    0    0    0    0    0    0    1    -360    360;
    3818    3027    0.03828    0.10096    0    0    0    0    0    0    1    -360    360;
    139    3027    0.03036    0.086778    0    0    0    0    0    0    1    -360    360;
    4838    1824    0    0.00028    0    0    0    0    0    0    1    -360    360;
    11552    3161    0.002182    0.010329    0    0    0    0    0    0    1    -360    360;
    11552    6891    0.002129    0.009569    0    0    0    0    0    0    1    -360    360;
    8244    13340    0.0018    0.00668    0    0    0    0    0    0    1    -360    360;
    3727    13340    0.004569    0.01636    0    0    0    0    0    0    1    -360    360;
    8244    4588    0.001831    0.006542    0    0    0    0    0    0    1    -360    360;
    3727    6323    0.006338    0.026609    0    0    0    0    0    0    1    -360    360;
    9136    10857    0    0.000222    0    0    0    0    0    0    1    -360    360;
    10857    8862    0.016231    0.070902    0    0    0    0    0    0    1    -360    360;
    10857    12228    0.010138    0.046102    0    0    0    0    0    0    1    -360    360;
    8599    5040    0    0.000222    0    0    0    0    0    0    1    -360    360;
    5040    13459    0.006431    0.028991    0    0    0    0    0    0    1    -360    360;
    3945    9086    0.01184    0.053022    0    0    0    0    0    0    1    -360    360;
    3945    3977    0.012529    0.044422    0    0    0    0    0    0    1    -360    360;
    11089    8210    0.00436    0.010689    0    0    0    0    0    0    1    -360    360;
    7359    11089    0.019529    0.055831    0    0    0    0    0    0    1    -360    360;
    4600    8210    0.004942    0.01048    0    0    0    0    0    0    1    -360    360;
    3157    8210    0    0.00028    0    0    0    0    0    0    1    -360    360;
    1795    7852    0.006431    0.01764    0    0    0    0    0    0    1    -360    360;
    6775    1795    4e-05    0.00028    0    0    0    0    0    0    1    -360    360;
    13173    7852    0.003431    0.013218    0    0    0    0    0    0    1    -360    360;
    8014    7852    0    0.00028    0    0    0    0    0    0    1    -360    360;
    7852    8667    0.00708    0.014702    0    0    0    0    0    0    1    -360    360;
    4854    7852    0.065422    0.130311    0    0    0    0    0    0    1    -360    360;
    13173    2992    0.003049    0.013831    0    0    0    0    0    0    1    -360    360;
    9985    13173    0.011209    0.051009    0    0    0    0    0    0    1    -360    360;
    4591    13173    0    0.00028    0    0    0    0    0    0    1    -360    360;
    11769    13173    0.00504    0.024622    0    0    0    0    0    0    1    -360    360;
    3269    2992    0.009049    0.033671    0    0    0    0    0    0    1    -360    360;
    9011    2992    0    0.00028    0    0    0    0    0    0    1    -360    360;
    6775    9716    4e-05    0.00028    0    0    0    0    0    0    1    -360    360;
    7025    6775    0    0.00028    0    0    0    0    0    0    1    -360    360;
    9985    8667    0.007631    0.015569    0    0    0    0    0    0    1    -360    360;
    9985    3516    0.000822    0.00316    0    0    0    0    0    0    1    -360    360;
    9985    9672    0.017751    0.060929    0    0    0    0    0    0    1    -360    360;
    3269    9716    0.007418    0.016022    0    0    0    0    0    0    1    -360    360;
    3269    13358    0.007542    0.035689    0    0    0    0    0    0    1    -360    360;
    13216    689    0    0.000222    0    0    0    0    0    0    1    -360    360;
    689    1837    0.000338    0.001218    0    0    0    0    0    0    1    -360    360;
    7603    255    0    0.000222    0    0    0    0    0    0    1    -360    360;
    255    11434    0.000351    0.001191    0    0    0    0    0    0    1    -360    360;
    10145    1671    0.004662    0.016009    0    0    0    0    0    0    1    -360    360;
    10145    12370    0.017489    0.084191    0    0    0    0    0    0    1    -360    360;
    1671    37    0.003809    0.013111    0    0    0    0    0    0    1    -360    360;
    1671    8886    0.003489    0.013502    0    0    0    0    0    0    1    -360    360;
    5345    1671    0.004738    0.015658    0    0    0    0    0    0    1    -360    360;
    11548    1671    0    0.00028    0    0    0    0    0    0    1    -360    360;
    1671    3692    0.010351    0.035529    0    0    0    0    0    0    1    -360    360;
    1671    4098    0.00388    0.012822    0    0    0    0    0    0    1    -360    360;
    1837    37    0.003729    0.013218    0    0    0    0    0    0    1    -360    360;
    8886    10370    0.002418    0.008298    0    0    0    0    0    0    1    -360    360;
    11434    10370    0.001538    0.007822    0    0    0    0    0    0    1    -360    360;
    1824    1480    0.005369    0.010702    0    0    0    0    0    0    1    -360    360;
    4835    4568    0.00088    0.0075    0    0    0    0    0    0    1    -360    360;
    4835    4568    0.0009    0.00734    0    0    0    0    0    0    1    -360    360;
    11826    10596    0    0.00028    0    0    0    0    0    0    1    -360    360;
    2239    12284    0    0.00028    0    0    0    0    0    0    1    -360    360;
    11826    12284    0    0.00028    0    0    0    0    0    0    1    -360    360;
    8670    12284    0.018831    0.072951    0    0    0    0    0    0    1    -360    360;
    9111    12284    0.012351    0.042409    0    0    0    0    0    0    1    -360    360;
    7359    5736    0.001938    0.008698    0    0    0    0    0    0    1    -360    360;
    2915    7359    0    0.00028    0    0    0    0    0    0    1    -360    360;
    9423    12804    0.017871    0.047151    0    0    0    0    0    0    1    -360    360;
    12804    973    0.00076    0.002098    0    0    0    0    0    0    1    -360    360;
    7823    7380    0    0.000222    0    0    0    0    0    0    1    -360    360;
    11730    3692    0.005249    0.024631    0    0    0    0    0    0    1    -360    360;
    13364    11730    0    0.00028    0    0    0    0    0    0    1    -360    360;
    2463    5869    0    0.00028    0    0    0    0    0    0    1    -360    360;
    12546    5869    0.00016    0.000502    0    0    0    0    0    0    1    -360    360;
    5570    12546    0.008658    0.037809    0    0    0    0    0    0    1    -360    360;
    8862    5869    0.000142    0.00056    0    0    0    0    0    0    1    -360    360;
    9877    9423    4e-05    0.00028    0    0    0    0    0    0    1    -360    360;
    9877    8171    4e-05    0.00028    0    0    0    0    0    0    1    -360    360;
    10950    4561    0.0002    0.00092    0    0    0    0    0    0    1    -360    360;
    4561    1858    0.002542    0.010649    0    0    0    0    0    0    1    -360    360;
    9248    38    0.054    0.121351    0    0    0    0    0    0    1    -360    360;
    9645    10950    0    0.00028    0    0    0    0    0    0    1    -360    360;
    5045    6287    0.001969    0.004271    0    0    0    0    0    0    1    -360    360;
    5045    4854    0.009111    0.025009    0    0    0    0    0    0    1    -360    360;
    2472    5045    0.027502    0.074369    0    0    0    0    0    0    1    -360    360;
    11562    9894    0    0.000222    0    0    0    0    0    0    1    -360    360;
    9894    5264    0.0002    0.000942    0    0    0    0    0    0    1    -360    360;
    9894    9962    0.0002    0.000871    0    0    0    0    0    0    1    -360    360;
    2830    13105    0.00052    0.00136    0    0    0    0    0    0    1    -360    360;
    4592    2830    0.020471    0.07928    0    0    0    0    0    0    1    -360    360;
    7097    1198    3.1e-05    0.00028    0    0    0    0    0    0    1    -360    360;
    9090    1198    0.015609    0.076289    0    0    0    0    0    0    1    -360    360;
    7097    11769    3.1e-05    0.00028    0    0    0    0    0    0    1    -360    360;
    3398    7097    0    0.000222    0    0    0    0    0    0    1    -360    360;
    12426    10685    0.008809    0.041342    0    0    0    0    0    0    1    -360    360;
    12867    10685    0.011698    0.017782    0    0    0    0    0    0    1    -360    360;
    5954    12426    0.029769    0.069649    0    0    0    0    0    0    1    -360    360;
    13642    8302    0    0.00028    0    0    0    0    0    0    1    -360    360;
    8670    8302    0.006738    0.024089    0    0    0    0    0    0    1    -360    360;
    13642    11958    0    0.00028    0    0    0    0    0    0    1    -360    360;
    1947    13642    0    0.000222    0    0    0    0    0    0    1    -360    360;
    12710    2    0    0.000222    0    0    0    0    0    0    1    -360    360;
    9010    3652    0    0.000222    0    0    0    0    0    0    1    -360    360;
    2    3652    0    0.000222    0    0    0    0    0    0    1    -360    360;
    1244    2    0.001062    0.003649    0    0    0    0    0    0    1    -360    360;
    3818    2545    0.00204    0.009129    0    0    0    0    0    0    1    -360    360;
    3818    2545    0.00232    0.008951    0    0    0    0    0    0    1    -360    360;
    3818    11951    0.00152    0.006911    0    0    0    0    0    0    1    -360    360;
    3818    11951    0.001489    0.00704    0    0    0    0    0    0    1    -360    360;
    3818    11951    0.001462    0.00652    0    0    0    0    0    0    1    -360    360;
    3818    12944    0.001391    0.003609    0    0    0    0    0    0    1    -360    360;
    3818    12233    0.001658    0.003311    0    0    0    0    0    0    1    -360    360;
    3818    11995    0.000991    0.004329    0    0    0    0    0    0    1    -360    360;
    3818    3851    0.010369    0.038569    0    0    0    0    0    0    1    -360    360;
    318    2545    0    0.000222    0    0    0    0    0    0    1    -360    360;
    318    8789    0.026809    0.126889    0    0    0    0    0    0    1    -360    360;
    12755    2545    0    0.000222    0    0    0    0    0    0    1    -360    360;
    12755    12479    0.026218    0.117489    0    0    0    0    0    0    1    -360    360;
    11951    2545    0.00064    0.002662    0    0    0    0    0    0    1    -360    360;
    11951    2545    0.000622    0.002711    0    0    0    0    0    0    1    -360    360;
    11951    126    0.000609    0.002271    0    0    0    0    0    0    1    -360    360;
    6818    12944    0.002098    0.005702    0    0    0    0    0    0    1    -360    360;
    5791    12233    0.002582    0.006031    0    0    0    0    0    0    1    -360    360;
    6022    5791    0.019458    0.055618    0    0    0    0    0    0    1    -360    360;
    12956    11995    0.00092    0.003289    0    0    0    0    0    0    1    -360    360;
    12956    126    0.000942    0.003222    0    0    0    0    0    0    1    -360    360;
    12120    12956    0    0.000222    0    0    0    0    0    0    1    -360    360;
    6818    8949    0.03868    0.1062    0    0    0    0    0    0    1    -360    360;
    8465    13561    0    0.000222    0    0    0    0    0    0    1    -360    360;
    3433    13561    0.000689    0.00312    0    0    0    0    0    0    1    -360    360;
    472    13561    0.0008    0.002991    0    0    0    0    0    0    1    -360    360;
    8794    12379    0.000511    0.001191    0    0    0    0    0    0    1    -360    360;
    13094    7635    0    0.00028    0    0    0    0    0    0    1    -360    360;
    3626    3979    0.01216    0.048609    0    0    0    0    0    0    1    -360    360;
    5665    3851    0.000769    0.00348    0    0    0    0    0    0    1    -360    360;
    5665    8689    0.000871    0.003409    0    0    0    0    0    0    1    -360    360;
    9201    13445    0.007071    0.03316    0    0    0    0    0    0    1    -360    360;
    791    12740    0.009609    0.038418    0    0    0    0    0    0    1    -360    360;
    1101    791    0    0.00028    0    0    0    0    0    0    1    -360    360;
    12836    12740    0.00724    0.014951    0    0    0    0    0    0    1    -360    360;
    4720    6323    0    0.00028    0    0    0    0    0    0    1    -360    360;
    11747    6323    0.016071    0.067418    0    0    0    0    0    0    1    -360    360;
    11747    6323    0.015738    0.068751    0    0    0    0    0    0    1    -360    360;
    6323    10133    0.017431    0.037622    0    0    0    0    0    0    1    -360    360;
    5269    2185    0.001031    0.003378    0    0    0    0    0    0    1    -360    360;
    2185    11780    0.000169    0.00068    0    0    0    0    0    0    1    -360    360;
    2406    5269    0.006249    0.023262    0    0    0    0    0    0    1    -360    360;
    13418    9977    8.9e-05    0.000471    0    0    0    0    0    0    1    -360    360;
    4308    3778    0    0.000222    0    0    0    0    0    0    1    -360    360;
    6236    3778    0.01564    0.065089    0    0    0    0    0    0    1    -360    360;
    3778    7102    0.018938    0.085391    0    0    0    0    0    0    1    -360    360;
    3778    2100    0.016511    0.044662    0    0    0    0    0    0    1    -360    360;
    415    758    0    0.000222    0    0    0    0    0    0    1    -360    360;
    758    12836    0.002689    0.012938    0    0    0    0    0    0    1    -360    360;
    7420    4115    0    0.000222    0    0    0    0    0    0    1    -360    360;
    1171    7420    0.007649    0.019631    0    0    0    0    0    0    1    -360    360;
    9127    540    0.008849    0.02096    0    0    0    0    0    0    1    -360    360;
    4115    9127    0    0.000222    0    0    0    0    0    0    1    -360    360;
    540    7091    0    0.00028    0    0    0    0    0    0    1    -360    360;
    16    3402    0.00232    0.00928    0    0    0    0    0    0    1    -360    360;
    3859    2169    0    0.000222    0    0    0    0    0    0    1    -360    360;
    9672    8528    0    0.000222    0    0    0    0    0    0    1    -360    360;
    4957    3155    0    0.000222    0    0    0    0    0    0    1    -360    360;
    8568    4957    0.0088    0.034102    0    0    0    0    0    0    1    -360    360;
    10822    7204    0    0.000222    0    0    0    0    0    0    1    -360    360;
    7445    4731    0    0.00028    0    0    0    0    0    0    1    -360    360;
    12005    6010    0    0.00028    0    0    0    0    0    0    1    -360    360;
    7882    2295    0    0.00028    0    0    0    0    0    0    1    -360    360;
    11531    11277    0    0.00028    0    0    0    0    0    0    1    -360    360;
    11293    7684    0    0.00028    0    0    0    0    0    0    1    -360    360;
    9940    12239    0    0.00028    0    0    0    0    0    0    1    -360    360;
    12239    3590    0.002542    0.00392    0    0    0    0    0    0    1    -360    360;
    2911    6701    0.00296    0.013462    0    0    0    0    0    0    1    -360    360;
    11664    2911    0    0.00028    0    0    0    0    0    0    1    -360    360;
    2911    4489    0.002489    0.003991    0    0    0    0    0    0    1    -360    360;
    1110    7413    0    0.00028    0    0    0    0    0    0    1    -360    360;
    11728    7413    0.000289    0.000742    0    0    0    0    0    0    1    -360    360;
    11038    7469    0    0.00028    0    0    0    0    0    0    1    -360    360;
    3708    7469    0.000302    0.000729    0    0    0    0    0    0    1    -360    360;
    7469    10191    0.000662    0.002111    0    0    0    0    0    0    1    -360    360;
    6468    1715    0    0.00028    0    0    0    0    0    0    1    -360    360;
    9560    2295    0.000822    0.002871    0    0    0    0    0    0    1    -360    360;
    2295    12853    0.006391    0.028809    0    0    0    0    0    0    1    -360    360;
    4046    11277    0.000831    0.002809    0    0    0    0    0    0    1    -360    360;
    9952    9560    0.014791    0.005969    0    0    0    0    0    0    1    -360    360;
    6334    4046    0.01508    0.005849    0    0    0    0    0    0    1    -360    360;
    6256    7684    0.011302    0.050578    0    0    0    0    0    0    1    -360    360;
    8794    7684    0.01704    0.033938    0    0    0    0    0    0    1    -360    360;
    12444    7862    0.001262    0.00532    0    0    0    0    0    0    1    -360    360;
    12444    2851    0.00124    0.005431    0    0    0    0    0    0    1    -360    360;
    9212    529    0    0.00028    0    0    0    0    0    0    1    -360    360;
    529    7366    0.001538    0.004609    0    0    0    0    0    0    1    -360    360;
    1841    12936    0    0.00028    0    0    0    0    0    0    1    -360    360;
    3863    8761    0    0.00028    0    0    0    0    0    0    1    -360    360;
    12214    8761    0.00244    0.004071    0    0    0    0    0    0    1    -360    360;
    3150    7500    0    0.00028    0    0    0    0    0    0    1    -360    360;
    8100    7500    0.002649    0.003631    0    0    0    0    0    0    1    -360    360;
    7277    13318    0    0.00028    0    0    0    0    0    0    1    -360    360;
    3630    1941    0    0.000222    0    0    0    0    0    0    1    -360    360;
    12190    8523    0.000849    0.001769    0    0    0    0    0    0    1    -360    360;
    8523    11559    0.000951    0.003991    0    0    0    0    0    0    1    -360    360;
    6881    7091    0    0.000222    0    0    0    0    0    0    1    -360    360;
    6881    11618    0.0034    0.00872    0    0    0    0    0    0    1    -360    360;
    10016    11747    0    0.000222    0    0    0    0    0    0    1    -360    360;
    1715    11291    0.001978    0.007671    0    0    0    0    0    0    1    -360    360;
    1715    1270    0.002018    0.00752    0    0    0    0    0    0    1    -360    360;
    7130    6236    0    0.000222    0    0    0    0    0    0    1    -360    360;
    6236    1357    0.018351    0.070502    0    0    0    0    0    0    1    -360    360;
    12370    6902    0.0028    0.014209    0    0    0    0    0    0    1    -360    360;
    10801    13319    0    0.000222    0    0    0    0    0    0    1    -360    360;
    10823    2277    0    0.000222    0    0    0    0    0    0    1    -360    360;
    10129    2277    0.02624    0.096858    0    0    0    0    0    0    1    -360    360;
    662    8650    5.8e-05    0.00024    0    0    0    0    0    0    1    -360    360;
    662    10389    5.8e-05    0.000231    0    0    0    0    0    0    1    -360    360;
    9555    6001    0.0012    0.005809    0    0    0    0    0    0    1    -360    360;
    9555    11034    8.9e-05    0.00028    0    0    0    0    0    0    1    -360    360;
    9555    9329    8e-05    0.00032    0    0    0    0    0    0    1    -360    360;
    11034    4813    0.006889    0.032631    0    0    0    0    0    0    1    -360    360;
    9329    4813    0.006738    0.030209    0    0    0    0    0    0    1    -360    360;
    5529    4213    0.001218    0.004031    0    0    0    0    0    0    1    -360    360;
    4213    8794    0.005751    0.012929    0    0    0    0    0    0    1    -360    360;
    232    5552    0.000462    0.001791    0    0    0    0    0    0    1    -360    360;
    232    9100    0.00352    0.007302    0    0    0    0    0    0    1    -360    360;
    6800    7208    0    0.000222    0    0    0    0    0    0    1    -360    360;
    6576    3064    0    0.000222    0    0    0    0    0    0    1    -360    360;
    1871    8225    0    0.00028    0    0    0    0    0    0    1    -360    360;
    8225    1402    0.001289    0.005022    0    0    0    0    0    0    1    -360    360;
    4192    11865    0    0.00028    0    0    0    0    0    0    1    -360    360;
    6198    12853    0.00036    0.0016    0    0    0    0    0    0    1    -360    360;
    6198    7427    0.000409    0.001569    0    0    0    0    0    0    1    -360    360;
    10477    6198    0    0.00028    0    0    0    0    0    0    1    -360    360;
    12026    6198    0.001658    0.004511    0    0    0    0    0    0    1    -360    360;
    8670    3741    0.00176    0.007911    0    0    0    0    0    0    1    -360    360;
    1402    8670    0.00172    0.008058    0    0    0    0    0    0    1    -360    360;
    9095    8670    0    0.00028    0    0    0    0    0    0    1    -360    360;
    2051    12853    0.0022    0.00852    0    0    0    0    0    0    1    -360    360;
    11044    7427    0.000111    0.000489    0    0    0    0    0    0    1    -360    360;
    11044    12876    0.00396    0.013058    0    0    0    0    0    0    1    -360    360;
    3741    13013    0.001138    0.002529    0    0    0    0    0    0    1    -360    360;
    12767    1347    0    0.00028    0    0    0    0    0    0    1    -360    360;
    13284    12767    0    0.000222    0    0    0    0    0    0    1    -360    360;
    12767    3829    0.001329    0.005978    0    0    0    0    0    0    1    -360    360;
    7837    11486    0    0.00028    0    0    0    0    0    0    1    -360    360;
    7980    9562    0    0.000222    0    0    0    0    0    0    1    -360    360;
    9562    11618    0    0.000222    0    0    0    0    0    0    1    -360    360;
    7980    4807    0.010191    0.028329    0    0    0    0    0    0    1    -360    360;
    2614    13102    0.002391    0.00788    0    0    0    0    0    0    1    -360    360;
    1513    2614    0    0.00028    0    0    0    0    0    0    1    -360    360;
    8542    2614    0.002249    0.008351    0    0    0    0    0    0    1    -360    360;
    8927    4374    0.000302    0.000969    0    0    0    0    0    0    1    -360    360;
    3505    1933    0.000271    0.001102    0    0    0    0    0    0    1    -360    360;
    9943    8927    0.000391    0.001738    0    0    0    0    0    0    1    -360    360;
    3505    4912    0.002289    0.008178    0    0    0    0    0    0    1    -360    360;
    10262    8542    0    0.000222    0    0    0    0    0    0    1    -360    360;
    8542    7006    0.00112    0.00504    0    0    0    0    0    0    1    -360    360;
    8542    7006    0.001271    0.004942    0    0    0    0    0    0    1    -360    360;
    4758    7006    0    0.000222    0    0    0    0    0    0    1    -360    360;
    7006    10590    0.000418    0.00192    0    0    0    0    0    0    1    -360    360;
    7006    6571    0.000409    0.001951    0    0    0    0    0    0    1    -360    360;
    7006    139    0.03228    0.106458    0    0    0    0    0    0    1    -360    360;
    7006    139    0.02876    0.120649    0    0    0    0    0    0    1    -360    360;
    6571    139    0.05888    0.117289    0    0    0    0    0    0    1    -360    360;
    10129    11862    0.00324    0.01584    0    0    0    0    0    0    1    -360    360;
    1811    11862    0    0.000222    0    0    0    0    0    0    1    -360    360;
    5491    11301    0.00176    0.004449    0    0    0    0    0    0    1    -360    360;
    12113    1429    0.009929    0.046969    0    0    0    0    0    0    1    -360    360;
    12113    3053    0.009711    0.043489    0    0    0    0    0    0    1    -360    360;
    1904    3053    0.005031    0.02252    0    0    0    0    0    0    1    -360    360;
    1888    7366    0    0.000222    0    0    0    0    0    0    1    -360    360;
    8443    9410    0    0.000222    0    0    0    0    0    0    1    -360    360;
    10832    9410    0.000462    0.00108    0    0    0    0    0    0    1    -360    360;
    11929    7366    0.000471    0.001049    0    0    0    0    0    0    1    -360    360;
    12026    2051    0.00104    0.003729    0    0    0    0    0    0    1    -360    360;
    12351    7620    0.002329    0.008    0    0    0    0    0    0    1    -360    360;
    13038    7620    0.002378    0.007831    0    0    0    0    0    0    1    -360    360;
    2864    7620    0    0.000222    0    0    0    0    0    0    1    -360    360;
    878    1904    0.006711    0.026018    0    0    0    0    0    0    1    -360    360;
    1904    2466    0.009298    0.04232    0    0    0    0    0    0    1    -360    360;
    13543    13088    0.004751    0.01632    0    0    0    0    0    0    1    -360    360;
    3976    2701    0    0.000222    0    0    0    0    0    0    1    -360    360;
    2701    4465    0.000338    0.001151    0    0    0    0    0    0    1    -360    360;
    2701    9090    0.000338    0.00112    0    0    0    0    0    0    1    -360    360;
    8899    11202    0    0.00028    0    0    0    0    0    0    1    -360    360;
    11094    690    0.00484    0.023329    0    0    0    0    0    0    1    -360    360;
    7525    9952    0.004222    0.017751    0    0    0    0    0    0    1    -360    360;
    1650    6334    0.004138    0.018102    0    0    0    0    0    0    1    -360    360;
    12224    4834    0    0.000222    0    0    0    0    0    0    1    -360    360;
    12224    1737    0.000622    0.002418    0    0    0    0    0    0    1    -360    360;
    4834    923    0.000631    0.002369    0    0    0    0    0    0    1    -360    360;
    11383    13114    0.00012    0.00032    0    0    0    0    0    0    1    -360    360;
    11844    7682    0    0.00028    0    0    0    0    0    0    1    -360    360;
    1581    5954    0    0.00028    0    0    0    0    0    0    1    -360    360;
    3218    4489    0    0.00028    0    0    0    0    0    0    1    -360    360;
    12263    3590    0    0.00028    0    0    0    0    0    0    1    -360    360;
    8591    914    0    0.00028    0    0    0    0    0    0    1    -360    360;
    4976    10890    0    0.00028    0    0    0    0    0    0    1    -360    360;
    3241    12680    0.001409    0.00464    0    0    0    0    0    0    1    -360    360;
    2472    3241    0.003098    0.014911    0    0    0    0    0    0    1    -360    360;
    12680    3716    0.004662    0.015369    0    0    0    0    0    0    1    -360    360;
    173    13579    9.8e-05    0.000369    0    0    0    0    0    0    1    -360    360;
    12680    173    0.001031    0.003658    0    0    0    0    0    0    1    -360    360;
    4813    8368    0.001049    0.003591    0    0    0    0    0    0    1    -360    360;
    8988    5436    0.003209    0.012338    0    0    0    0    0    0    1    -360    360;
    4098    8988    0.003311    0.012689    0    0    0    0    0    0    1    -360    360;
    11744    3626    0    0.00028    0    0    0    0    0    0    1    -360    360;
    139    554    0.003871    0.010458    0    0    0    0    0    0    1    -360    360;
    12479    139    0.000218    0.000849    0    0    0    0    0    0    1    -360    360;
    8789    139    0.000231    0.00084    0    0    0    0    0    0    1    -360    360;
    13553    139    0    0.00028    0    0    0    0    0    0    1    -360    360;
    554    4079    0.000231    0.000822    0    0    0    0    0    0    1    -360    360;
    5199    4079    0.00024    0.0008    0    0    0    0    0    0    1    -360    360;
    3373    4079    0    0.00028    0    0    0    0    0    0    1    -360    360;
    8235    1718    0    0.00028    0    0    0    0    0    0    1    -360    360;
    3660    8551    0.000151    0.00036    0    0    0    0    0    0    1    -360    360;
    3660    12214    8e-05    0.00028    0    0    0    0    0    0    1    -360    360;
    1540    8100    8e-05    0.00028    0    0    0    0    0    0    1    -360    360;
    1971    3660    0    0.000222    0    0    0    0    0    0    1    -360    360;
    3660    1540    0    0.00028    0    0    0    0    0    0    1    -360    360;
    3175    1540    0    0.000222    0    0    0    0    0    0    1    -360    360;
    2722    12881    0.001711    0.003058    0    0    0    0    0    0    1    -360    360;
    11559    2722    0.003369    0.008889    0    0    0    0    0    0    1    -360    360;
    2495    12881    0.002009    0.005311    0    0    0    0    0    0    1    -360    360;
    4250    2495    0    0.000222    0    0    0    0    0    0    1    -360    360;
    11899    1213    0.002551    0.011578    0    0    0    0    0    0    1    -360    360;
    6041    1213    0.002489    0.0118    0    0    0    0    0    0    1    -360    360;
    10623    12370    0    0.00028    0    0    0    0    0    0    1    -360    360;
    12370    5790    0.010009    0.04892    0    0    0    0    0    0    1    -360    360;
    7234    5426    0.000182    0.000671    0    0    0    0    0    0    1    -360    360;
    11318    10860    0.006169    0.02036    0    0    0    0    0    0    1    -360    360;
    10860    2100    0.007369    0.0322    0    0    0    0    0    0    1    -360    360;
    9581    11318    0.005498    0.023071    0    0    0    0    0    0    1    -360    360;
    11780    9581    0.004809    0.021671    0    0    0    0    0    0    1    -360    360;
    10111    11318    0    0.00028    0    0    0    0    0    0    1    -360    360;
    11318    1357    0.016169    0.06784    0    0    0    0    0    0    1    -360    360;
    8889    4854    0    0.000222    0    0    0    0    0    0    1    -360    360;
    13104    38    0    0.000222    0    0    0    0    0    0    1    -360    360;
    7615    38    0.01124    0.039822    0    0    0    0    0    0    1    -360    360;
    10144    252    0.001169    0.00532    0    0    0    0    0    0    1    -360    360;
    690    252    0.001138    0.005418    0    0    0    0    0    0    1    -360    360;
    12628    5098    0    0.000222    0    0    0    0    0    0    1    -360    360;
    9715    7615    0    0.00028    0    0    0    0    0    0    1    -360    360;
    3271    11882    0    0.000222    0    0    0    0    0    0    1    -360    360;
    7027    8674    0.00212    0.008871    0    0    0    0    0    0    1    -360    360;
    3040    7027    0.002289    0.008902    0    0    0    0    0    0    1    -360    360;
    8674    12510    0.00024    0.000782    0    0    0    0    0    0    1    -360    360;
    4592    12510    0.000209    0.000889    0    0    0    0    0    0    1    -360    360;
    8248    11882    0    0.000222    0    0    0    0    0    0    1    -360    360;
    143    11882    0    0.000222    0    0    0    0    0    0    1    -360    360;
    2930    12510    0    0.000222    0    0    0    0    0    0    1    -360    360;
    2491    6668    0    0.000222    0    0    0    0    0    0    1    -360    360;
    6668    7855    0.001209    0.005529    0    0    0    0    0    0    1    -360    360;
    6668    10133    0.001191    0.00564    0    0    0    0    0    0    1    -360    360;
    4096    7855    0.014982    0.0428    0    0    0    0    0    0    1    -360    360;
    1480    5759    0.012849    0.022929    0    0    0    0    0    0    1    -360    360;
    5759    12964    0.000431    0.000929    0    0    0    0    0    0    1    -360    360;
    12867    12964    0.000849    0.003831    0    0    0    0    0    0    1    -360    360;
    11061    12964    0    0.000222    0    0    0    0    0    0    1    -360    360;
    7617    4496    0.000231    0.000769    0    0    0    0    0    0    1    -360    360;
    7617    6256    0.0002    0.000871    0    0    0    0    0    0    1    -360    360;
    10851    7617    0    0.00028    0    0    0    0    0    0    1    -360    360;
    5983    878    0.004049    0.01844    0    0    0    0    0    0    1    -360    360;
    5983    5570    0.003969    0.018791    0    0    0    0    0    0    1    -360    360;
    7224    5983    0    0.000222    0    0    0    0    0    0    1    -360    360;
    8949    578    0.002271    0.004258    0    0    0    0    0    0    1    -360    360;
    4096    5244    0.012449    0.0248    0    0    0    0    0    0    1    -360    360;
    5244    578    0.002311    0.004169    0    0    0    0    0    0    1    -360    360;
    5907    4096    0    0.000222    0    0    0    0    0    0    1    -360    360;
    10543    578    0    0.000222    0    0    0    0    0    0    1    -360    360;
    6961    4407    0    0.000222    0    0    0    0    0    0    1    -360    360;
    12876    4407    0    0.000222    0    0    0    0    0    0    1    -360    360;
    9111    4407    0    0.000222    0    0    0    0    0    0    1    -360    360;
    3347    12228    0.002071    0.009049    0    0    0    0    0    0    1    -360    360;
    3347    347    0.002031    0.009222    0    0    0    0    0    0    1    -360    360;
    13519    3347    0    0.000222    0    0    0    0    0    0    1    -360    360;
    13368    1357    0    0.000222    0    0    0    0    0    0    1    -360    360;
    2100    1357    0.015511    0.06772    0    0    0    0    0    0    1    -360    360;
    5582    13358    4e-05    0.00028    0    0    0    0    0    0    1    -360    360;
    5582    8568    4e-05    0.00028    0    0    0    0    0    0    1    -360    360;
    35    5582    0    0.000222    0    0    0    0    0    0    1    -360    360;
    10939    2398    0.0052    0.013898    0    0    0    0    0    0    1    -360    360;
    13459    6126    0.009071    0.032151    0    0    0    0    0    0    1    -360    360;
    9678    13459    0    0.00028    0    0    0    0    0    0    1    -360    360;
    803    11883    0    0.000222    0    0    0    0    0    0    1    -360    360;
    2398    10163    0    0.000222    0    0    0    0    0    0    1    -360    360;
    11883    1171    0    0.000222    0    0    0    0    0    0    1    -360    360;
    11883    4807    0    0.000222    0    0    0    0    0    0    1    -360    360;
    11883    10163    0    0.000222    0    0    0    0    0    0    1    -360    360;
    7803    11024    0.042889    0.088942    0    0    0    0    0    0    1    -360    360;
    1105    8783    0.000609    0.001618    0    0    0    0    0    0    1    -360    360;
    653    11486    0.011289    0.057409    0    0    0    0    0    0    1    -360    360;
    5920    1223    0    0.00028    0    0    0    0    0    0    1    -360    360;
    7546    5544    8.9e-05    0.000449    0    0    0    0    0    0    1    -360    360;
    12111    7002    0.000169    0.000662    0    0    0    0    0    0    1    -360    360;
    3295    7399    0    0.00028    0    0    0    0    0    0    1    -360    360;
    1858    10152    9.8e-05    0.000511    0    0    0    0    0    0    1    -360    360;
    12753    10152    0.006338    0.022662    0    0    0    0    0    0    1    -360    360;
    1281    10297    0.000809    0.001729    0    0    0    0    0    0    1    -360    360;
    4760    1737    0.00204    0.007898    0    0    0    0    0    0    1    -360    360;
    7335    13283    0.00188    0.00516    0    0    0    0    0    0    1    -360    360;
    12753    11728    0.000831    0.003511    0    0    0    0    0    0    1    -360    360;
    1866    242    0.00064    0.002871    0    0    0    0    0    0    1    -360    360;
    10191    5426    0.000182    0.00064    0    0    0    0    0    0    1    -360    360;
    10191    7102    0.000191    0.000631    0    0    0    0    0    0    1    -360    360;
    5182    10191    0    0.00028    0    0    0    0    0    0    1    -360    360;
    2993    463    0.00043    0.00337    0    0    0    0    0    0    1    -360    360;
    2993    10415    0.00038    0.00383    0    0    0    0    0    0    1    -360    360;
    12766    7839    0.000431    0.00112    0    0    0    0    0    0    1    -360    360;
    2613    12766    0.006458    0.021302    0    0    0    0    0    0    1    -360    360;
    11620    3977    0    0.00028    0    0    0    0    0    0    1    -360    360;
    10848    5787    0.000249    0.001138    0    0    0    0    0    0    1    -360    360;
    6489    10848    0    0.000222    0    0    0    0    0    0    1    -360    360;
    10848    2466    0.002449    0.011169    0    0    0    0    0    0    1    -360    360;
    6251    2466    0    0.000222    0    0    0    0    0    0    1    -360    360;
    7661    6022    0    0.000222    0    0    0    0    0    0    1    -360    360;
    11150    12955    0.000271    0.001089    0    0    0    0    0    0    1    -360    360;
    4766    5790    0    0.00028    0    0    0    0    0    0    1    -360    360;
    461    2100    0    0.000222    0    0    0    0    0    0    1    -360    360;
    1968    1244    0    0.000222    0    0    0    0    0    0    1    -360    360;
    4890    12026    0    0.000222    0    0    0    0    0    0    1    -360    360;
    10038    6493    0    0.000222    0    0    0    0    0    0    1    -360    360;
    1132    3645    0    0.00028    0    0    0    0    0    0    1    -360    360;
    5954    636    0.006729    0.031862    0    0    0    0    0    0    1    -360    360;
    5954    8083    0.006591    0.029498    0    0    0    0    0    0    1    -360    360;
    10890    13013    0.000258    0.000711    0    0    0    0    0    0    1    -360    360;
    7759    9485    0.020311    0.045649    0    0    0    0    0    0    1    -360    360;
    12111    10830    0.004102    0.014089    0    0    0    0    0    0    1    -360    360;
    10830    2457    0    0.000222    0    0    0    0    0    0    1    -360    360;
    11985    4283    0.038777    0.100653    0    0    0    0    0    0    1    -360    360;
    12107    11985    0.026711    0.08357    0    0    0    0    0    0    1    -360    360;
    691    12130    0.062719    0.144537    0    0    0    0    0    0    1    -360    360;
    7433    691    0.045033    0.112364    0    0    0    0    0    0    1    -360    360;
    6583    11209    0.011659    0.070599    0    0    0    0    0    0    1    -360    360;
    6583    7347    0.00968    0.04149    0    0    0    0    0    0    1    -360    360;
    6583    7347    0.00862    0.047021    0    0    0    0    0    0    1    -360    360;
    11907    12130    0.077471    0.185529    0    0    0    0    0    0    1    -360    360;
    5481    12130    0.045157    0.126248    0    0    0    0    0    0    1    -360    360;
    4863    12130    0.01119    0.043099    0    0    0    0    0    0    1    -360    360;
    4863    12130    0.01095    0.043909    0    0    0    0    0    0    1    -360    360;
    4016    11907    0.03681    0.090496    0    0    0    0    0    0    1    -360    360;
    4586    9093    0.056174    0.129223    0    0    0    0    0    0    1    -360    360;
    5635    4586    0.029256    0.116322    0    0    0    0    0    0    1    -360    360;
    8013    12639    0.061347    0.097917    0    0    0    0    0    0    1    -360    360;
    12639    13176    0.088719    0.24762    0    0    0    0    0    0    1    -360    360;
    11885    410    0    0.000413    0    0    0    0    0    0    1    -360    360;
    11885    8262    0.004612    0.01738    0    0    0    0    0    0    1    -360    360;
    11885    8355    0.008364    0.02695    0    0    0    0    0    0    1    -360    360;
    11885    8355    0.014992    0.043636    0    0    0    0    0    0    1    -360    360;
    12257    410    0.003033    0.012851    0    0    0    0    0    0    1    -360    360;
    12257    410    0.002967    0.011901    0    0    0    0    0    0    1    -360    360;
    410    9385    0.015256    0.042686    0    0    0    0    0    0    1    -360    360;
    2751    410    0.004397    0.025653    0    0    0    0    0    0    1    -360    360;
    4915    5800    0.0027    0.012961    0    0    0    0    0    0    1    -360    360;
    7347    5800    0.038169    0.16812    0    0    0    0    0    0    1    -360    360;
    5800    8006    0.015479    0.073409    0    0    0    0    0    0    1    -360    360;
    9650    5066    0.027868    0.087843    0    0    0    0    0    0    1    -360    360;
    7363    9650    0.013934    0.040479    0    0    0    0    0    0    1    -360    360;
    2546    5066    0.019231    0.076471    0    0    0    0    0    0    1    -360    360;
    3274    13278    0.013421    0.037256    0    0    0    0    0    0    1    -360    360;
    8064    3274    0.022438    0.046851    0    0    0    0    0    0    1    -360    360;
    12188    723    0.014562    0.045314    0    0    0    0    0    0    1    -360    360;
    723    4016    0.000826    0.002207    0    0    0    0    0    0    1    -360    360;
    2720    13255    0.040628    0.113562    0    0    0    0    0    0    1    -360    360;
    8009    2720    0.008058    0.024438    0    0    0    0    0    0    1    -360    360;
    2720    8553    0.022471    0.041083    0    0    0    0    0    0    1    -360    360;
    6439    12663    0.047322    0.096669    0    0    0    0    0    0    1    -360    360;
    12663    12107    0.01914    0.07614    0    0    0    0    0    0    1    -360    360;
    1067    8828    0.007802    0.01924    0    0    0    0    0    0    1    -360    360;
    1067    8828    0.005397    0.015554    0    0    0    0    0    0    1    -360    360;
    8828    84    0.024719    0.040702    0    0    0    0    0    0    1    -360    360;
    8828    84    0.02419    0.041471    0    0    0    0    0    0    1    -360    360;
    6235    3825    0.039603    0.109529    0    0    0    0    0    0    1    -360    360;
    5042    6235    0.013826    0.039826    0    0    0    0    0    0    1    -360    360;
    10014    6235    0.015174    0.04981    0    0    0    0    0    0    1    -360    360;
    11855    6732    0.003669    0.009008    0    0    0    0    0    0    1    -360    360;
    6732    2855    0.03276    0.106603    0    0    0    0    0    0    1    -360    360;
    6732    2855    0.03019    0.107612    0    0    0    0    0    0    1    -360    360;
    5422    6732    0.019033    0.051653    0    0    0    0    0    0    1    -360    360;
    265    6732    0.037603    0.124017    0    0    0    0    0    0    1    -360    360;
    6732    9134    0.034868    0.097471    0    0    0    0    0    0    1    -360    360;
    6732    9420    0.043099    0.130603    0    0    0    0    0    0    1    -360    360;
    6439    11855    0.06105    0.110339    0    0    0    0    0    0    1    -360    360;
    4035    9154    0.041446    0.108843    0    0    0    0    0    0    1    -360    360;
    9154    350    0.063471    0.123207    0    0    0    0    0    0    1    -360    360;
    4475    8009    0.02343    0.073603    0    0    0    0    0    0    1    -360    360;
    4475    2689    0.022537    0.091587    0    0    0    0    0    0    1    -360    360;
    30    13610    0.036744    0.106934    0    0    0    0    0    0    1    -360    360;
    30    1176    0.006207    0.023959    0    0    0    0    0    0    1    -360    360;
    5042    4984    0.003157    0.011008    0    0    0    0    0    0    1    -360    360;
    5042    4984    0.003223    0.010793    0    0    0    0    0    0    1    -360    360;
    10014    4984    0.005    0.035653    0    0    0    0    0    0    1    -360    360;
    10014    4984    0.004901    0.036347    0    0    0    0    0    0    1    -360    360;
    11857    2244    0.007917    0.029603    0    0    0    0    0    0    1    -360    360;
    1051    2244    0.004876    0.01476    0    0    0    0    0    0    1    -360    360;
    7959    13610    0.007182    0.023579    0    0    0    0    0    0    1    -360    360;
    7959    6720    0.007322    0.023099    0    0    0    0    0    0    1    -360    360;
    8553    560    0.010942    0.040562    0    0    0    0    0    0    1    -360    360;
    560    1279    0.030603    0.103702    0    0    0    0    0    0    1    -360    360;
    13278    3681    0.01176    0.041421    0    0    0    0    0    0    1    -360    360;
    13278    9344    0.011868    0.03581    0    0    0    0    0    0    1    -360    360;
    1130    13278    0.01757    0.064579    0    0    0    0    0    0    1    -360    360;
    10395    10745    0.017099    0.064281    0    0    0    0    0    0    1    -360    360;
    1146    5635    0.015207    0.057397    0    0    0    0    0    0    1    -360    360;
    9344    1146    0.009198    0.036512    0    0    0    0    0    0    1    -360    360;
    1146    10014    0.024281    0.239446    0    0    0    0    0    0    1    -360    360;
    13537    1861    0.052471    0.157347    0    0    0    0    0    0    1    -360    360;
    604    1861    0.009314    0.035909    0    0    0    0    0    0    1    -360    360;
    11857    1861    0.039314    0.122777    0    0    0    0    0    0    1    -360    360;
    12257    664    0.001223    0.003711    0    0    0    0    0    0    1    -360    360;
    7347    10824    0.00518    0.023091    0    0    0    0    0    0    1    -360    360;
    7347    10824    0.005281    0.022591    0    0    0    0    0    0    1    -360    360;
    3780    11841    0.018198    0.037149    0    0    0    0    0    0    1    -360    360;
    11628    8625    0.012893    0.040033    0    0    0    0    0    0    1    -360    360;
    5638    8625    0.007132    0.020331    0    0    0    0    0    0    1    -360    360;
    4642    2024    0.00479    0.05497    0    0    0    0    0    0    1    -360    360;
    6439    2855    0.047322    0.139868    0    0    0    0    0    0    1    -360    360;
    5080    2855    0.005471    0.017471    0    0    0    0    0    0    1    -360    360;
    5080    2855    0.013826    0.040207    0    0    0    0    0    0    1    -360    360;
    4283    2855    0.010678    0.03814    0    0    0    0    0    0    1    -360    360;
    4283    2855    0.010603    0.034793    0    0    0    0    0    0    1    -360    360;
    6826    2855    0.014579    0.043331    0    0    0    0    0    0    1    -360    360;
    2855    9134    0.021413    0.079248    0    0    0    0    0    0    1    -360    360;
    2855    10334    0.031198    0.098298    0    0    0    0    0    0    1    -360    360;
    8015    4915    0.009651    0.045031    0    0    0    0    0    0    1    -360    360;
    13255    8028    0.050207    0.124066    0    0    0    0    0    0    1    -360    360;
    13603    6659    0.034314    0.070521    0    0    0    0    0    0    1    -360    360;
    9712    8064    0.007463    0.022612    0    0    0    0    0    0    1    -360    360;
    9712    8064    0.007603    0.022132    0    0    0    0    0    0    1    -360    360;
    8009    5701    0.01081    0.033603    0    0    0    0    0    0    1    -360    360;
    13537    8009    0.011223    0.036446    0    0    0    0    0    0    1    -360    360;
    8009    11628    0.014182    0.045669    0    0    0    0    0    0    1    -360    360;
    11628    8009    0.014463    0.044744    0    0    0    0    0    0    1    -360    360;
    265    5422    0.02124    0.069099    0    0    0    0    0    0    1    -360    360;
    13571    11706    0.008041    0.030504    0    0    0    0    0    0    1    -360    360;
    13571    3318    0.009107    0.029893    0    0    0    0    0    0    1    -360    360;
    12796    11224    0.024802    0.074537    0    0    0    0    0    0    1    -360    360;
    187    12796    0.038711    0.136876    0    0    0    0    0    0    1    -360    360;
    1051    2689    0.069413    0.194223    0    0    0    0    0    0    1    -360    360;
    13537    5701    0.01276    0.035281    0    0    0    0    0    0    1    -360    360;
    6174    10974    0.008744    0.025802    0    0    0    0    0    0    1    -360    360;
    10974    3318    0.008909    0.025248    0    0    0    0    0    0    1    -360    360;
    4863    11706    0.009289    0.029281    0    0    0    0    0    0    1    -360    360;
    2387    5481    0.021421    0.081298    0    0    0    0    0    0    1    -360    360;
    2387    10395    0.044479    0.139058    0    0    0    0    0    0    1    -360    360;
    13362    11209    0.008479    0.049461    0    0    0    0    0    0    1    -360    360;
    7347    11209    0.00394    0.02236    0    0    0    0    0    0    1    -360    360;
    1067    8238    0.016174    0.044463    0    0    0    0    0    0    1    -360    360;
    1067    8238    0.014413    0.05038    0    0    0    0    0    0    1    -360    360;
    1115    1067    0.020198    0.064678    0    0    0    0    0    0    1    -360    360;
    1115    1067    0.020587    0.063364    0    0    0    0    0    0    1    -360    360;
    1115    1067    0.031711    0.059223    0    0    0    0    0    0    1    -360    360;
    13603    3002    0.056678    0.178372    0    0    0    0    0    0    1    -360    360;
    3002    7433    0.019496    0.078083    0    0    0    0    0    0    1    -360    360;
    8238    455    0.045198    0.111479    0    0    0    0    0    0    1    -360    360;
    7832    8064    0.015041    0.057983    0    0    0    0    0    0    1    -360    360;
    1495    7832    0.03519    0.105653    0    0    0    0    0    0    1    -360    360;
    187    9093    0.044    0.099339    0    0    0    0    0    0    1    -360    360;
    9385    12257    0.013636    0.039512    0    0    0    0    0    0    1    -360    360;
    9385    12257    0.012149    0.044777    0    0    0    0    0    0    1    -360    360;
    8064    13595    0.035281    0.122702    0    0    0    0    0    0    1    -360    360;
    5783    13595    0.031967    0.090248    0    0    0    0    0    0    1    -360    360;
    10014    13595    0.023983    0.066421    0    0    0    0    0    0    1    -360    360;
    13603    7753    0.032901    0.126777    0    0    0    0    0    0    1    -360    360;
    7753    12990    0.015372    0.059083    0    0    0    0    0    0    1    -360    360;
    6174    10395    0.012636    0.024496    0    0    0    0    0    0    1    -360    360;
    6174    10395    0.012893    0.024    0    0    0    0    0    0    1    -360    360;
    6174    10915    0.001917    0.006091    0    0    0    0    0    0    1    -360    360;
    6174    3318    0.018149    0.049413    0    0    0    0    0    0    1    -360    360;
    3084    1219    0.01276    0.037083    0    0    0    0    0    0    1    -360    360;
    13176    3084    0.069636    0.146636    0    0    0    0    0    0    1    -360    360;
    3795    13272    0.00219    0.02213    0    0    0    0    0    0    1    -360    360;
    8344    7347    0.00194    0.0087    0    0    0    0    0    0    1    -360    360;
    8344    7347    0.001979    0.00851    0    0    0    0    0    0    1    -360    360;
    5635    3825    0.028893    0.108496    0    0    0    0    0    0    1    -360    360;
    3681    5635    0.021008    0.05814    0    0    0    0    0    0    1    -360    360;
    8238    5726    0.018661    0.056488    0    0    0    0    0    0    1    -360    360;
    963    1495    0.01381    0.03776    0    0    0    0    0    0    1    -360    360;
    963    5783    0.012298    0.042793    0    0    0    0    0    0    1    -360    360;
    8536    8553    0.009281    0.03038    0    0    0    0    0    0    1    -360    360;
    11224    4035    0.011438    0.035711    0    0    0    0    0    0    1    -360    360;
    9949    11224    0.05095    0.124661    0    0    0    0    0    0    1    -360    360;
    8028    13603    0.058207    0.110223    0    0    0    0    0    0    1    -360    360;
    604    1051    0.061876    0.195174    0    0    0    0    0    0    1    -360    360;
    3833    2929    0.013438    0.032033    0    0    0    0    0    0    1    -360    360;
    6720    3833    0.03619    0.085066    0    0    0    0    0    0    1    -360    360;
    5726    3828    0.05324    0.154826    0    0    0    0    0    0    1    -360    360;
    5638    2929    0.004579    0.026017    0    0    0    0    0    0    1    -360    360;
    2132    13415    0.00795    0.03657    0    0    0    0    0    0    1    -360    360;
    4035    1787    0.055967    0.167983    0    0    0    0    0    0    1    -360    360;
    9949    4035    0.070942    0.168066    0    0    0    0    0    0    1    -360    360;
    3592    3795    0.00389    0.04149    0    0    0    0    0    0    1    -360    360;
    10347    3592    0.003    0.02776    0    0    0    0    0    0    1    -360    360;
    8002    8015    0.002159    0.01261    0    0    0    0    0    0    1    -360    360;
    8002    8015    0.002021    0.016849    0    0    0    0    0    0    1    -360    360;
    10240    8015    0.007151    0.046719    0    0    0    0    0    0    1    -360    360;
    8015    10118    0.000539    0.00368    0    0    0    0    0    0    1    -360    360;
    8015    10118    0.000539    0.003591    0    0    0    0    0    0    1    -360    360;
    11628    8536    0.007446    0.010579    0    0    0    0    0    0    1    -360    360;
    11628    3653    0.011992    0.03276    0    0    0    0    0    0    1    -360    360;
    1115    3780    0.034207    0.085124    0    0    0    0    0    0    1    -360    360;
    7098    1115    0.001248    0.004471    0    0    0    0    0    0    1    -360    360;
    7098    1115    0.001223    0.004562    0    0    0    0    0    0    1    -360    360;
    8006    2132    0.006961    0.04039    0    0    0    0    0    0    1    -360    360;
    8006    2132    0.004521    0.02305    0    0    0    0    0    0    1    -360    360;
    8006    6485    0.00395    0.022789    0    0    0    0    0    0    1    -360    360;
    187    11321    0.031934    0.123661    0    0    0    0    0    0    1    -360    360;
    187    5042    0.019802    0.070901    0    0    0    0    0    0    1    -360    360;
    187    5042    0.022438    0.069479    0    0    0    0    0    0    1    -360    360;
    187    9340    0.014727    0.04305    0    0    0    0    0    0    1    -360    360;
    8355    187    0.01343    0.06824    0    0    0    0    0    0    1    -360    360;
    2751    187    0.022    0.060388    0    0    0    0    0    0    1    -360    360;
    2751    187    0.019603    0.068438    0    0    0    0    0    0    1    -360    360;
    1787    1727    0.048769    0.114711    0    0    0    0    0    0    1    -360    360;
    5080    6439    0.046901    0.148033    0    0    0    0    0    0    1    -360    360;
    10095    6439    0.055744    0.139066    0    0    0    0    0    0    1    -360    360;
    1130    8064    0.010917    0.032901    0    0    0    0    0    0    1    -360    360;
    84    8013    0.026322    0.044388    0    0    0    0    0    0    1    -360    360;
    7433    12188    0.047438    0.143727    0    0    0    0    0    0    1    -360    360;
    11126    12188    0.026876    0.09776    0    0    0    0    0    0    1    -360    360;
    12990    11126    0.01705    0.060802    0    0    0    0    0    0    1    -360    360;
    1279    12990    0.028727    0.075289    0    0    0    0    0    0    1    -360    360;
    7433    8133    0.002388    0.015942    0    0    0    0    0    0    1    -360    360;
    7433    4016    0.088471    0.217198    0    0    0    0    0    0    1    -360    360;
    3828    9733    0.01714    0.056248    0    0    0    0    0    0    1    -360    360;
    9435    5080    0.004479    0.014008    0    0    0    0    0    0    1    -360    360;
    4283    9435    0.009851    0.032314    0    0    0    0    0    0    1    -360    360;
    6826    9435    0.001636    0.005587    0    0    0    0    0    0    1    -360    360;
    6826    12107    0.021603    0.084    0    0    0    0    0    0    1    -360    360;
    2546    6890    0.021727    0.065893    0    0    0    0    0    0    1    -360    360;
    2546    6720    0.025686    0.080256    0    0    0    0    0    0    1    -360    360;
    6720    2546    0.026182    0.078587    0    0    0    0    0    0    1    -360    360;
    10240    8002    0.00536    0.040919    0    0    0    0    0    0    1    -360    360;
    3653    5638    0.007388    0.026628    0    0    0    0    0    0    1    -360    360;
    9385    12404    0.005826    0.017488    0    0    0    0    0    0    1    -360    360;
    9385    12404    0.005826    0.016653    0    0    0    0    0    0    1    -360    360;
    5783    12404    0.026826    0.082273    0    0    0    0    0    0    1    -360    360;
    13202    9385    0.003256    0.010587    0    0    0    0    0    0    1    -360    360;
    13202    1362    0.003331    0.010372    0    0    0    0    0    0    1    -360    360;
    13400    11857    0.025174    0.077661    0    0    0    0    0    0    1    -360    360;
    2795    6890    0.030248    0.085413    0    0    0    0    0    0    1    -360    360;
    7363    6890    0.029471    0.109198    0    0    0    0    0    0    1    -360    360;
    1727    265    0.058942    0.115529    0    0    0    0    0    0    1    -360    360;
    9340    11321    0.028413    0.083    0    0    0    0    0    0    1    -360    360;
    9949    11321    0.005826    0.016    0    0    0    0    0    0    1    -360    360;
    12624    11321    0.005512    0.016612    0    0    0    0    0    0    1    -360    360;
    8293    9385    0.014256    0.033909    0    0    0    0    0    0    1    -360    360;
    1051    9385    0.052826    0.200702    0    0    0    0    0    0    1    -360    360;
    2751    9385    0.01976    0.061058    0    0    0    0    0    0    1    -360    360;
    2751    9385    0.014008    0.053207    0    0    0    0    0    0    1    -360    360;
    2751    9385    0.013711    0.054207    0    0    0    0    0    0    1    -360    360;
    8355    5042    0.009132    0.024843    0    0    0    0    0    0    1    -360    360;
    10014    5042    0.010711    0.040256    0    0    0    0    0    0    1    -360    360;
    9559    5042    0.004562    0.012421    0    0    0    0    0    0    1    -360    360;
    11770    2795    0.025273    0.079777    0    0    0    0    0    0    1    -360    360;
    1362    8293    0.009149    0.028992    0    0    0    0    0    0    1    -360    360;
    4863    3318    0.027149    0.096802    0    0    0    0    0    0    1    -360    360;
    1176    6720    0.063033    0.157099    0    0    0    0    0    0    1    -360    360;
    1176    11770    0.009702    0.035397    0    0    0    0    0    0    1    -360    360;
    1176    11770    0.009504    0.036091    0    0    0    0    0    0    1    -360    360;
    350    10095    0.029893    0.105364    0    0    0    0    0    0    1    -360    360;
    8355    8262    0.005397    0.020298    0    0    0    0    0    0    1    -360    360;
    10915    4117    0.001124    0.002942    0    0    0    0    0    0    1    -360    360;
    7098    4117    0.001207    0.003174    0    0    0    0    0    0    1    -360    360;
    7098    4117    0.00124    0.003099    0    0    0    0    0    0    1    -360    360;
    9559    8355    0.004066    0.014083    0    0    0    0    0    0    1    -360    360;
    3423    10240    0.005099    0.025479    0    0    0    0    0    0    1    -360    360;
    3423    10240    0.0052    0.024961    0    0    0    0    0    0    1    -360    360;
    12624    9949    0.003868    0.013901    0    0    0    0    0    0    1    -360    360;
    10347    2024    0.00126    0.01433    0    0    0    0    0    0    1    -360    360;
    13400    2751    0.011752    0.044314    0    0    0    0    0    0    1    -360    360;
    9134    10334    0.021719    0.046248    0    0    0    0    0    0    1    -360    360;
    9134    9420    0.05324    0.100281    0    0    0    0    0    0    1    -360    360;
    6459    9848    0.00109    0.01155    0    0    0    0    0    0    1    -360    360;
    6459    9848    0.0011    0.01158    0    0    0    0    0    0    1    -360    360;
    6459    4348    0.00096    0.01293    0    0    0    0    0    0    1    -360    360;
    6459    4348    0.00098    0.01264    0    0    0    0    0    0    1    -360    360;
    6459    829    0.00101    0.01059    0    0    0    0    0    0    1    -360    360;
    11848    9066    0.00112    0.010969    0    0    0    0    0    0    1    -360    360;
    435    9066    0.00126    0.01075    0    0    0    0    0    0    1    -360    360;
    5430    12666    0.00197    0.0207    0    0    0    0    0    0    1    -360    360;
    5430    829    0.00303    0.0273    0    0    0    0    0    0    1    -360    360;
    6869    12432    0.00194    0.02339    0    0    0    0    0    0    1    -360    360;
    4348    6869    0.00057    0.00492    0    0    0    0    0    0    1    -360    360;
    9779    4099    0.01105    0.056599    0    0    0    0    0    0    1    -360    360;
    7590    4099    0.00482    0.046521    0    0    0    0    0    0    1    -360    360;
    9848    12573    0.00194    0.01645    0    0    0    0    0    0    1    -360    360;
    12573    10686    0.00134    0.01459    0    0    0    0    0    0    1    -360    360;
    7706    12584    0.000401    0.00318    0    0    0    0    0    0    1    -360    360;
    7706    10323    0.000349    0.00293    0    0    0    0    0    0    1    -360    360;
    7706    1986    0.000401    0.00324    0    0    0    0    0    0    1    -360    360;
    7706    4099    0.01214    0.058401    0    0    0    0    0    0    1    -360    360;
    7706    4099    0.012979    0.053281    0    0    0    0    0    0    1    -360    360;
    7706    1313    0.007919    0.053729    0    0    0    0    0    0    1    -360    360;
    7706    9934    0.014771    0.06813    0    0    0    0    0    0    1    -360    360;
    7706    9934    0.013789    0.067711    0    0    0    0    0    0    1    -360    360;
    2356    9066    0.005349    0.044469    0    0    0    0    0    0    1    -360    360;
    13314    9066    0.005229    0.04118    0    0    0    0    0    0    1    -360    360;
    9066    7201    0.0008    0.00676    0    0    0    0    0    0    1    -360    360;
    9066    3036    0.000781    0.00626    0    0    0    0    0    0    1    -360    360;
    9066    11556    0.00363    0.017409    0    0    0    0    0    0    1    -360    360;
    9066    11556    0.0037    0.01705    0    0    0    0    0    0    1    -360    360;
    9066    3430    0.00449    0.046469    0    0    0    0    0    0    1    -360    360;
    7196    5295    0.00052    0.00727    0    0    0    0    0    0    1    -360    360;
    7196    10686    0.00047    0.0062    0    0    0    0    0    0    1    -360    360;
    7196    10686    0.00046    0.00631    0    0    0    0    0    0    1    -360    360;
    7957    9934    0.003531    0.013669    0    0    0    0    0    0    1    -360    360;
    10922    12432    0.00032    0.00322    0    0    0    0    0    0    1    -360    360;
    10922    7049    0.00156    0.01603    0    0    0    0    0    0    1    -360    360;
    10922    3389    0.0022    0.02389    0    0    0    0    0    0    1    -360    360;
    13262    3430    0.00337    0.032669    0    0    0    0    0    0    1    -360    360;
    13575    7049    0.00199    0.0195    0    0    0    0    0    0    1    -360    360;
    13575    3389    0.00144    0.01354    0    0    0    0    0    0    1    -360    360;
    13575    3389    0.00147    0.01325    0    0    0    0    0    0    1    -360    360;
    13575    7409    0.00211    0.02433    0    0    0    0    0    0    1    -360    360;
    10019    4099    0.013901    0.088849    0    0    0    0    0    0    1    -360    360;
    7049    4348    0.00149    0.01564    0    0    0    0    0    0    1    -360    360;
    7049    11735    0.00294    0.02278    0    0    0    0    0    0    1    -360    360;
    4348    11735    0.00133    0.01873    0    0    0    0    0    0    1    -360    360;
    11556    9934    0.00581    0.034229    0    0    0    0    0    0    1    -360    360;
    11735    9919    0.00145    0.02024    0    0    0    0    0    0    1    -360    360;
    11735    9919    0.00142    0.01874    0    0    0    0    0    0    1    -360    360;
    11735    12666    0.00245    0.02367    0    0    0    0    0    0    1    -360    360;
    11735    7409    0.00178    0.02175    0    0    0    0    0    0    1    -360    360;
    8194    10478    0.000701    0.009299    0    0    0    0    0    0    1    -360    360;
    8194    10478    0.001042    0.007833    0    0    0    0    0    0    1    -360    360;
    8194    10478    0.001403    0.00534    0    0    0    0    0    0    1    -360    360;
    10686    4523    0.00022    0.00258    0    0    0    0    0    0    1    -360    360;
    4099    1313    0.02024    0.099349    0    0    0    0    0    0    1    -360    360;
    4099    13107    0.00044    0.003081    0    0    0    0    0    0    1    -360    360;
    4099    6922    0.00043    0.00314    0    0    0    0    0    0    1    -360    360;
    4099    12919    0.00461    0.027531    0    0    0    0    0    0    1    -360    360;
    13229    1313    0.01212    0.09901    0    0    0    0    0    0    1    -360    360;
    541    3196    0.000289    0.00261    0    0    0    0    0    0    1    -360    360;
    6705    541    0.00043    0.002831    0    0    0    0    0    0    1    -360    360;
    5139    541    0.000289    0.000599    0    0    0    0    0    0    1    -360    360;
    10964    1637    0.000289    0.00224    0    0    0    0    0    0    1    -360    360;
    6071    10964    0.000219    0.001591    0    0    0    0    0    0    1    -360    360;
    3856    13018    0.00045    0.00786    0    0    0    0    0    0    1    -360    360;
    3856    13018    0.00044    0.00728    0    0    0    0    0    0    1    -360    360;
    13018    12148    0.00049    0.00466    0    0    0    0    0    0    1    -360    360;
    13018    11938    0.00125    0.01973    0    0    0    0    0    0    1    -360    360;
    9947    9945    0.001461    0.00714    0    0    0    0    0    0    1    -360    360;
    13472    9947    0.00037    0.00094    0    0    0    0    0    0    1    -360    360;
    9947    2575    0.001039    0.00737    0    0    0    0    0    0    1    -360    360;
    7737    1430    8.1e-05    0.00061    0    0    0    0    0    0    1    -360    360;
    10714    11870    0.00053    0.00852    0    0    0    0    0    0    1    -360    360;
    7968    11870    0.00053    0.00704    0    0    0    0    0    0    1    -360    360;
    7461    4899    0.0001    0.00128    0    0    0    0    0    0    1    -360    360;
    6384    13417    0.0015    0.00705    0    0    0    0    0    0    1    -360    360;
    13417    10325    0.009771    0.05363    0    0    0    0    0    0    1    -360    360;
    6384    13417    0.00088    0.007771    0    0    0    0    0    0    1    -360    360;
    9406    12442    0.00539    0.032979    0    0    0    0    0    0    1    -360    360;
    2092    9406    0.00482    0.03086    0    0    0    0    0    0    1    -360    360;
    5423    9406    0.010539    0.065479    0    0    0    0    0    0    1    -360    360;
    9406    11593    0.01074    0.06405    0    0    0    0    0    0    1    -360    360;
    7554    9406    0.0063    0.048909    0    0    0    0    0    0    1    -360    360;
    2597    1260    0.0002    0.00022    0    0    0    0    0    0    1    -360    360;
    7288    1260    0.0002    0.00022    0    0    0    0    0    0    1    -360    360;
    9966    1260    0.00019    0.00023    0    0    0    0    0    0    1    -360    360;
    1295    1809    0.000289    0.0017    0    0    0    0    0    0    1    -360    360;
    1260    1700    0.00145    0.01937    0    0    0    0    0    0    1    -360    360;
    4515    1260    0.00048    0.00814    0    0    0    0    0    0    1    -360    360;
    4515    1260    0.00057    0.00758    0    0    0    0    0    0    1    -360    360;
    12355    11550    0.0002    0.00187    0    0    0    0    0    0    1    -360    360;
    12355    11550    0.000169    0.00193    0    0    0    0    0    0    1    -360    360;
    8875    10160    0.00216    0.03591    0    0    0    0    0    0    1    -360    360;
    8875    2196    0.00092    0.01287    0    0    0    0    0    0    1    -360    360;
    1782    5296    0.02412    0.10443    0    0    0    0    0    0    1    -360    360;
    1809    12442    0.00063    0.00401    0    0    0    0    0    0    1    -360    360;
    1809    5240    0.00038    0.002409    0    0    0    0    0    0    1    -360    360;
    7147    6024    0.010091    0.05524    0    0    0    0    0    0    1    -360    360;
    7994    7147    0.00668    0.04457    0    0    0    0    0    0    1    -360    360;
    7398    8255    0.00057    0.004961    0    0    0    0    0    0    1    -360    360;
    8255    7977    0.00025    0.002159    0    0    0    0    0    0    1    -360    360;
    4765    6626    0.00443    0.01807    0    0    0    0    0    0    1    -360    360;
    4765    8500    0.00037    0.001659    0    0    0    0    0    0    1    -360    360;
    7398    11495    0.00037    0.003599    0    0    0    0    0    0    1    -360    360;
    7398    10969    0.000659    0.00836    0    0    0    0    0    0    1    -360    360;
    7398    10969    0.00151    0.012289    0    0    0    0    0    0    1    -360    360;
    7398    3422    0.000539    0.003711    0    0    0    0    0    0    1    -360    360;
    12378    1885    0.00036    0.00606    0    0    0    0    0    0    1    -360    360;
    12378    1885    0.00035    0.00618    0    0    0    0    0    0    1    -360    360;
    1885    11460    0.00101    0.01675    0    0    0    0    0    0    1    -360    360;
    1885    7797    4e-05    0.00071    0    0    0    0    0    0    1    -360    360;
    1885    7797    4e-05    0.00081    0    0    0    0    0    0    1    -360    360;
    1885    1395    0.00013    0.00152    0    0    0    0    0    0    1    -360    360;
    1885    1395    0.00014    0.00149    0    0    0    0    0    0    1    -360    360;
    1885    6133    0.00013    0.00164    0    0    0    0    0    0    1    -360    360;
    1885    6133    0.00013    0.00168    0    0    0    0    0    0    1    -360    360;
    8766    7554    0.000669    0.00511    0    0    0    0    0    0    1    -360    360;
    13251    9007    3.9e-05    0.000341    0    0    0    0    0    0    1    -360    360;
    8579    8264    0.004219    0.02145    0    0    0    0    0    0    1    -360    360;
    8579    5926    0.000229    0.002849    0    0    0    0    0    0    1    -360    360;
    1782    70    0.0137    0.10436    0    0    0    0    0    0    1    -360    360;
    3830    1782    0.001521    0.01449    0    0    0    0    0    0    1    -360    360;
    1108    643    8.1e-05    0.00057    0    0    0    0    0    0    1    -360    360;
    9945    643    0.001461    0.00813    0    0    0    0    0    0    1    -360    360;
    2017    643    0.00049    0.00381    0    0    0    0    0    0    1    -360    360;
    13225    3705    0.000401    0.00287    0    0    0    0    0    0    1    -360    360;
    8298    7058    8.3e-05    0.000347    0    0    0    0    0    0    1    -360    360;
    3518    10740    0.00023    0.00285    0    0    0    0    0    0    1    -360    360;
    10740    4628    0.00016    0.00218    0    0    0    0    0    0    1    -360    360;
    4302    10740    0.00057    0.00736    0    0    0    0    0    0    1    -360    360;
    6332    11542    0.000591    0.005789    0    0    0    0    0    0    1    -360    360;
    6332    4868    0.002729    0.011461    0    0    0    0    0    0    1    -360    360;
    6332    8920    0.00051    0.00205    0    0    0    0    0    0    1    -360    360;
    12176    9859    0.00031    0.00374    0    0    0    0    0    0    1    -360    360;
    3876    12176    0.00032    0.00518    0    0    0    0    0    0    1    -360    360;
    2835    10707    0.00136    0.01038    0    0    0    0    0    0    1    -360    360;
    12587    8306    0.00151    0.02083    0    0    0    0    0    0    1    -360    360;
    11223    8306    0.00015    0.00232    0    0    0    0    0    0    1    -360    360;
    7434    11942    1e-05    0.00025    0    0    0    0    0    0    1    -360    360;
    8840    11942    1e-05    0.00023    0    0    0    0    0    0    1    -360    360;
    3470    11942    0.00047    0.00683    0    0    0    0    0    0    1    -360    360;
    1241    11942    0.00067    0.00858    0    0    0    0    0    0    1    -360    360;
    3648    1487    0.003669    0.025331    0    0    0    0    0    0    1    -360    360;
    546    3648    0.00525    0.02994    0    0    0    0    0    0    1    -360    360;
    6852    10025    0.00595    0.03625    0    0    0    0    0    0    1    -360    360;
    6852    1272    0.004969    0.03411    0    0    0    0    0    0    1    -360    360;
    9133    2643    0.005669    0.04293    0    0    0    0    0    0    1    -360    360;
    9133    2643    0.00555    0.043771    0    0    0    0    0    0    1    -360    360;
    2643    5625    0.002831    0.022401    0    0    0    0    0    0    1    -360    360;
    2643    5625    0.00325    0.01938    0    0    0    0    0    0    1    -360    360;
    11845    233    0.00068    0.00082    0    0    0    0    0    0    1    -360    360;
    11845    2898    0.00054    0.00868    0    0    0    0    0    0    1    -360    360;
    2519    5509    0.00061    0.002909    0    0    0    0    0    0    1    -360    360;
    2519    2089    0.002271    0.01014    0    0    0    0    0    0    1    -360    360;
    5725    1785    0.00083    0.00986    0    0    0    0    0    0    1    -360    360;
    1785    11966    0.00031    0.00511    0    0    0    0    0    0    1    -360    360;
    1785    11966    0.0003    0.00521    0    0    0    0    0    0    1    -360    360;
    12715    1785    0.00081    0.01288    0    0    0    0    0    0    1    -360    360;
    1785    13320    0.00039    0.00645    0    0    0    0    0    0    1    -360    360;
    5538    6984    0.00243    0.012211    0    0    0    0    0    0    1    -360    360;
    5232    7735    0.00018    0.00226    0    0    0    0    0    0    1    -360    360;
    6957    7735    0.0002    0.00347    0    0    0    0    0    0    1    -360    360;
    4628    7735    0.00018    0.0029    0    0    0    0    0    0    1    -360    360;
    8003    9859    0.00045    0.00494    0    0    0    0    0    0    1    -360    360;
    9859    3843    0.00042    0.00497    0    0    0    0    0    0    1    -360    360;
    4689    12587    0.00019    0.00234    0    0    0    0    0    0    1    -360    360;
    10160    12587    8e-05    0.00105    0    0    0    0    0    0    1    -360    360;
    10160    12587    8e-05    0.00107    0    0    0    0    0    0    1    -360    360;
    12587    11639    8e-05    0.001    0    0    0    0    0    0    1    -360    360;
    12587    7796    0.00063    0.01015    0    0    0    0    0    0    1    -360    360;
    1239    10646    0.00064    0.005651    0    0    0    0    0    0    1    -360    360;
    1239    10646    0.000581    0.006531    0    0    0    0    0    0    1    -360    360;
    7467    9197    0.007099    0.04432    0    0    0    0    0    0    1    -360    360;
    3196    2575    0.00144    0.01157    0    0    0    0    0    0    1    -360    360;
    3196    860    0.00114    0.00695    0    0    0    0    0    0    1    -360    360;
    5232    2403    0.00044    0.0053    0    0    0    0    0    0    1    -360    360;
    10333    9683    0.00162    0.009039    0    0    0    0    0    0    1    -360    360;
    10333    9683    0.00187    0.0072    0    0    0    0    0    0    1    -360    360;
    11772    9683    0.00101    0.00564    0    0    0    0    0    0    1    -360    360;
    5453    9683    0.0007    0.00445    0    0    0    0    0    0    1    -360    360;
    4177    9683    0.001081    0.00619    0    0    0    0    0    0    1    -360    360;
    10160    12229    0.00022    0.00228    0    0    0    0    0    0    1    -360    360;
    10160    9069    0.00023    0.00223    0    0    0    0    0    0    1    -360    360;
    10160    11671    0.0002    0.00262    0    0    0    0    0    0    1    -360    360;
    10160    2742    0.00021    0.00261    0    0    0    0    0    0    1    -360    360;
    60    10216    0.00663    0.04181    0    0    0    0    0    0    1    -360    360;
    10160    3519    0.00059    0.00921    0    0    0    0    0    0    1    -360    360;
    10160    6109    0.0014    0.02227    0    0    0    0    0    0    1    -360    360;
    5685    4037    0.000401    0.002469    0    0    0    0    0    0    1    -360    360;
    8229    4037    0.00212    0.01218    0    0    0    0    0    0    1    -360    360;
    4037    2882    0.004169    0.02439    0    0    0    0    0    0    1    -360    360;
    12442    13406    0.02336    0.122419    0    0    0    0    0    0    1    -360    360;
    12442    997    0.002729    0.0137    0    0    0    0    0    0    1    -360    360;
    4123    12442    0.000919    0.003831    0    0    0    0    0    0    1    -360    360;
    4123    12442    0.00082    0.004349    0    0    0    0    0    0    1    -360    360;
    6626    12442    0.01325    0.055159    0    0    0    0    0    0    1    -360    360;
    6626    12442    0.0108    0.06074    0    0    0    0    0    0    1    -360    360;
    12442    7044    0.001099    0.00631    0    0    0    0    0    0    1    -360    360;
    11420    1430    0.00495    0.029151    0    0    0    0    0    0    1    -360    360;
    1430    13217    0.003909    0.0227    0    0    0    0    0    0    1    -360    360;
    5423    5219    0.00061    0.00424    0    0    0    0    0    0    1    -360    360;
    4113    1637    0.00068    0.003919    0    0    0    0    0    0    1    -360    360;
    6707    1637    0.00368    0.019901    0    0    0    0    0    0    1    -360    360;
    10873    6957    0.00025    0.00388    0    0    0    0    0    0    1    -360    360;
    10873    557    0.00038    0.00623    0    0    0    0    0    0    1    -360    360;
    9945    1247    0.000909    0.006031    0    0    0    0    0    0    1    -360    360;
    1247    2575    0.001211    0.0062    0    0    0    0    0    0    1    -360    360;
    3470    597    0.00022    0.00322    0    0    0    0    0    0    1    -360    360;
    3470    6619    0.00018    0.00307    0    0    0    0    0    0    1    -360    360;
    3470    7220    0.00068    0.00873    0    0    0    0    0    0    1    -360    360;
    3470    12006    0.00124    0.02016    0    0    0    0    0    0    1    -360    360;
    13516    10714    0.00025    0.00332    0    0    0    0    0    0    1    -360    360;
    13516    10714    0.00025    0.00335    0    0    0    0    0    0    1    -360    360;
    13516    10714    0.00025    0.00325    0    0    0    0    0    0    1    -360    360;
    4421    13516    0.00076    0.01075    0    0    0    0    0    0    1    -360    360;
    10206    13516    3e-05    0.00044    0    0    0    0    0    0    1    -360    360;
    9007    11027    0.001651    0.010849    0    0    0    0    0    0    1    -360    360;
    12256    9007    0.00288    0.018469    0    0    0    0    0    0    1    -360    360;
    10069    2159    0.00072    0.00923    0    0    0    0    0    0    1    -360    360;
    10069    12112    0.00069    0.00855    0    0    0    0    0    0    1    -360    360;
    4599    6710    0.00124    0.01667    0    0    0    0    0    0    1    -360    360;
    4599    7383    0.00034    0.00571    0    0    0    0    0    0    1    -360    360;
    6767    4599    0.0004    0.00638    0    0    0    0    0    0    1    -360    360;
    6767    4599    0.00039    0.0065    0    0    0    0    0    0    1    -360    360;
    11591    4599    0.00027    0.00451    0    0    0    0    0    0    1    -360    360;
    13479    5720    0.012409    0.074961    0    0    0    0    0    0    1    -360    360;
    13479    12694    0.002419    0.01761    0    0    0    0    0    0    1    -360    360;
    13479    2017    0.006901    0.053409    0    0    0    0    0    0    1    -360    360;
    4113    17    0.000599    0.00356    0    0    0    0    0    0    1    -360    360;
    4113    6626    0.011841    0.049341    0    0    0    0    0    0    1    -360    360;
    6705    1267    0.000521    0.004831    0    0    0    0    0    0    1    -360    360;
    128    1267    0.00055    0.00143    0    0    0    0    0    0    1    -360    360;
    11316    1267    0.0005    0.00364    0    0    0    0    0    0    1    -360    360;
    11316    1267    0.00056    0.003469    0    0    0    0    0    0    1    -360    360;
    1267    7570    0.00082    0.00257    0    0    0    0    0    0    1    -360    360;
    6643    7934    0.00249    0.01536    0    0    0    0    0    0    1    -360    360;
    6643    3563    0.00113    0.00651    0    0    0    0    0    0    1    -360    360;
    11910    12598    0.00643    0.045031    0    0    0    0    0    0    1    -360    360;
    12549    11910    0.003581    0.02706    0    0    0    0    0    0    1    -360    360;
    2591    2196    0.00046    0.00774    0    0    0    0    0    0    1    -360    360;
    2591    9458    0.00031    0.00483    0    0    0    0    0    0    1    -360    360;
    13153    5535    0.001099    0.00345    0    0    0    0    0    0    1    -360    360;
    1778    1396    0.00913    0.053211    0    0    0    0    0    0    1    -360    360;
    1396    2476    0.021151    0.095401    0    0    0    0    0    0    1    -360    360;
    9008    6710    0.00034    0.0055    0    0    0    0    0    0    1    -360    360;
    3949    5200    0.00064    0.01945    0    0    0    0    0    0    1    -360    360;
    3949    12823    0.0004    0.01026    0    0    0    0    0    0    1    -360    360;
    9752    3949    0.00071    0.01087    0    0    0    0    0    0    1    -360    360;
    12996    2083    0.00968    0.088169    0    0    0    0    0    0    1    -360    360;
    12996    2083    0.012349    0.086409    0    0    0    0    0    0    1    -360    360;
    2083    6018    0.00288    0.017211    0    0    0    0    0    0    1    -360    360;
    6018    2083    0.00257    0.0195    0    0    0    0    0    0    1    -360    360;
    4450    1487    0.00051    0.00407    0    0    0    0    0    0    1    -360    360;
    157    9558    0.00019    0.00309    0    0    0    0    0    0    1    -360    360;
    157    10392    0.00023    0.00357    0    0    0    0    0    0    1    -360    360;
    4795    10467    0.00088    0.0092    0    0    0    0    0    0    1    -360    360;
    4795    437    0.00023    0.00179    0    0    0    0    0    0    1    -360    360;
    8849    1321    0.00145    0.007919    0    0    0    0    0    0    1    -360    360;
    692    1321    0.00143    0.00812    0    0    0    0    0    0    1    -360    360;
    1321    8264    0.00524    0.02181    0    0    0    0    0    0    1    -360    360;
    2899    5538    0.00261    0.01913    0    0    0    0    0    0    1    -360    360;
    6626    5538    0.00164    0.016591    0    0    0    0    0    0    1    -360    360;
    6574    7660    0.00087    0.012719    0    0    0    0    0    0    1    -360    360;
    3    11181    0.00775    0.03501    0    0    0    0    0    0    1    -360    360;
    3    11505    0.01944    0.093479    0    0    0    0    0    0    1    -360    360;
    3    11505    0.01981    0.091539    0    0    0    0    0    0    1    -360    360;
    9382    8209    0.003771    0.020599    0    0    0    0    0    0    1    -360    360;
    12846    9382    0.001271    0.00811    0    0    0    0    0    0    1    -360    360;
    9207    1541    0.00048    0.01459    0    0    0    0    0    0    1    -360    360;
    5200    9207    0.00047    0.01351    0    0    0    0    0    0    1    -360    360;
    3386    2092    0.021729    0.088281    0    0    0    0    0    0    1    -360    360;
    2092    4123    0.00038    0.001771    0    0    0    0    0    0    1    -360    360;
    2092    1778    0.022901    0.101401    0    0    0    0    0    0    1    -360    360;
    7    7944    0.002909    0.01432    0    0    0    0    0    0    1    -360    360;
    7    3830    0.015729    0.08824    0    0    0    0    0    0    1    -360    360;
    4170    10167    0.00038    0.002169    0    0    0    0    0    0    1    -360    360;
    2575    4170    0.000479    0.00212    0    0    0    0    0    0    1    -360    360;
    4170    590    0.00019    0.00086    0    0    0    0    0    0    1    -360    360;
    1106    201    0.00089    0.004901    0    0    0    0    0    0    1    -360    360;
    5689    1541    0.00109    0.03151    0    0    0    0    0    0    1    -360    360;
    9133    9070    0.003409    0.020271    0    0    0    0    0    0    1    -360    360;
    9133    9070    0.002909    0.02388    0    0    0    0    0    0    1    -360    360;
    9070    5625    0.00545    0.042969    0    0    0    0    0    0    1    -360    360;
    9070    5625    0.005341    0.0438    0    0    0    0    0    0    1    -360    360;
    7977    10969    0.001521    0.00863    0    0    0    0    0    0    1    -360    360;
    4625    7977    0.00057    0.005979    0    0    0    0    0    0    1    -360    360;
    1117    8349    0.00085    0.01449    0    0    0    0    0    0    1    -360    360;
    1241    8349    0.0006    0.00777    0    0    0    0    0    0    1    -360    360;
    7220    8349    0.0003    0.00492    0    0    0    0    0    0    1    -360    360;
    3844    3779    0.003349    0.02686    0    0    0    0    0    0    1    -360    360;
    3172    3779    0.00213    0.016849    0    0    0    0    0    0    1    -360    360;
    5591    13652    0.00077    0.0106    0    0    0    0    0    0    1    -360    360;
    12119    13652    0.00155    0.0148    0    0    0    0    0    0    1    -360    360;
    2300    9133    0.016651    0.10632    0    0    0    0    0    0    1    -360    360;
    2300    9133    0.014841    0.12049    0    0    0    0    0    0    1    -360    360;
    6845    9133    9.9e-05    0.001229    0    0    0    0    0    0    1    -360    360;
    11349    9133    9.9e-05    0.00114    0    0    0    0    0    0    1    -360    360;
    12162    3126    0.00048    0.00781    0    0    0    0    0    0    1    -360    360;
    12162    4877    0.00076    0.01058    0    0    0    0    0    0    1    -360    360;
    12675    12162    0.00073    0.01181    0    0    0    0    0    0    1    -360    360;
    10597    7383    0.00059    0.00929    0    0    0    0    0    0    1    -360    360;
    212    7383    8e-05    0.00092    0    0    0    0    0    0    1    -360    360;
    443    1487    0.00019    0.000849    0    0    0    0    0    0    1    -360    360;
    3413    5807    0.003479    0.01538    0    0    0    0    0    0    1    -360    360;
    3413    5807    0.003539    0.01505    0    0    0    0    0    0    1    -360    360;
    3413    2089    0.01387    0.084099    0    0    0    0    0    0    1    -360    360;
    1573    3413    0.00375    0.021341    0    0    0    0    0    0    1    -360    360;
    12345    7830    0.00023    0.00345    0    0    0    0    0    0    1    -360    360;
    7830    2403    0.00054    0.00662    0    0    0    0    0    0    1    -360    360;
    597    12655    7e-05    0.00099    0    0    0    0    0    0    1    -360    360;
    8016    597    0.00012    0.002    0    0    0    0    0    0    1    -360    360;
    343    10467    0.00075    0.00888    0    0    0    0    0    0    1    -360    360;
    4486    10467    0.00054    0.00705    0    0    0    0    0    0    1    -360    360;
    10025    6078    0.00574    0.0287    0    0    0    0    0    0    1    -360    360;
    10025    10632    0.001331    0.009479    0    0    0    0    0    0    1    -360    360;
    10632    10025    0.00539    0.024159    0    0    0    0    0    0    1    -360    360;
    7316    10025    0.000539    0.0028    0    0    0    0    0    0    1    -360    360;
    11316    11785    0.000969    0.00724    0    0    0    0    0    0    1    -360    360;
    9723    11785    0.000349    0.00339    0    0    0    0    0    0    1    -360    360;
    3843    12345    0.00021    0.00349    0    0    0    0    0    0    1    -360    360;
    11772    60    0.00318    0.020669    0    0    0    0    0    0    1    -360    360;
    11772    60    0.003599    0.02026    0    0    0    0    0    0    1    -360    360;
    60    9311    0.0053    0.035521    0    0    0    0    0    0    1    -360    360;
    60    4007    0.00486    0.024331    0    0    0    0    0    0    1    -360    360;
    9945    6705    0.000659    0.00645    0    0    0    0    0    0    1    -360    360;
    7944    5240    0.00239    0.01531    0    0    0    0    0    0    1    -360    360;
    11901    2241    0.00119    0.01215    0    0    0    0    0    0    1    -360    360;
    2241    10536    0.00012    0.0015    0    0    0    0    0    0    1    -360    360;
    2241    2550    0.00047    0.00738    0    0    0    0    0    0    1    -360    360;
    11542    8678    0.00068    0.00189    0    0    0    0    0    0    1    -360    360;
    7309    12574    0.003669    0.022099    0    0    0    0    0    0    1    -360    360;
    12846    12574    0.004771    0.0218    0    0    0    0    0    0    1    -360    360;
    4177    11181    0.001469    0.006591    0    0    0    0    0    0    1    -360    360;
    4881    747    8.1e-05    0.00045    0    0    0    0    0    0    1    -360    360;
    747    692    0.001021    0.00782    0    0    0    0    0    0    1    -360    360;
    5926    747    0.0015    0.009591    0    0    0    0    0    0    1    -360    360;
    8998    11495    0.00019    0.001581    0    0    0    0    0    0    1    -360    360;
    8998    11316    3.9e-05    0.000479    0    0    0    0    0    0    1    -360    360;
    10714    12703    0.00027    0.00281    0    0    0    0    0    0    1    -360    360;
    7968    10714    0.00096    0.01609    0    0    0    0    0    0    1    -360    360;
    10714    12675    0.00027    0.00339    0    0    0    0    0    0    1    -360    360;
    10714    12675    0.00023    0.00398    0    0    0    0    0    0    1    -360    360;
    1867    11027    0.000901    0.00937    0    0    0    0    0    0    1    -360    360;
    13225    11027    0.001901    0.01549    0    0    0    0    0    0    1    -360    360;
    12256    11027    0.003591    0.02205    0    0    0    0    0    0    1    -360    360;
    11027    8297    0.0013    0.009901    0    0    0    0    0    0    1    -360    360;
    3824    4421    0.00022    0.00299    0    0    0    0    0    0    1    -360    360;
    4421    12762    0.00047    0.00564    0    0    0    0    0    0    1    -360    360;
    8    4421    0.00046    0.0075    0    0    0    0    0    0    1    -360    360;
    9203    1028    0.00214    0.020979    0    0    0    0    0    0    1    -360    360;
    4123    1028    0.004651    0.03332    0    0    0    0    0    0    1    -360    360;
    1028    7554    0.00468    0.021281    0    0    0    0    0    0    1    -360    360;
    1028    7044    0.00581    0.028331    0    0    0    0    0    0    1    -360    360;
    2520    10548    7e-05    0.00086    0    0    0    0    0    0    1    -360    360;
    3777    6523    0.0002    0.00279    0    0    0    0    0    0    1    -360    360;
    3777    6523    0.00017    0.00333    0    0    0    0    0    0    1    -360    360;
    8283    11901    1e-05    0.00036    0    0    0    0    0    0    1    -360    360;
    7570    12746    0.000401    0.004081    0    0    0    0    0    0    1    -360    360;
    12746    10499    0.001581    0.015719    0    0    0    0    0    0    1    -360    360;
    11326    1272    0.00012    0.000229    0    0    0    0    0    0    1    -360    360;
    11326    1272    0.00012    0.00024    0    0    0    0    0    0    1    -360    360;
    1272    7315    0.00132    0.005729    0    0    0    0    0    0    1    -360    360;
    12979    1272    0.00438    0.024901    0    0    0    0    0    0    1    -360    360;
    8209    152    0.005521    0.023711    0    0    0    0    0    0    1    -360    360;
    343    10793    0.0008    0.01014    0    0    0    0    0    0    1    -360    360;
    343    10793    0.00068    0.01229    0    0    0    0    0    0    1    -360    360;
    3844    9307    0.001901    0.01163    0    0    0    0    0    0    1    -360    360;
    2575    804    0.00101    0.00824    0    0    0    0    0    0    1    -360    360;
    12996    8376    0.00787    0.068219    0    0    0    0    0    0    1    -360    360;
    12996    8376    0.007711    0.069539    0    0    0    0    0    0    1    -360    360;
    2300    8730    0.00032    0.002091    0    0    0    0    0    0    1    -360    360;
    4010    6756    0.00012    0.00182    0    0    0    0    0    0    1    -360    360;
    6756    8    0.00058    0.00736    0    0    0    0    0    0    1    -360    360;
    4010    2520    0.00074    0.01143    0    0    0    0    0    0    1    -360    360;
    10597    8107    0.00084    0.01378    0    0    0    0    0    0    1    -360    360;
    10597    10525    0.00037    0.00356    0    0    0    0    0    0    1    -360    360;
    10392    10597    0.00012    0.00206    0    0    0    0    0    0    1    -360    360;
    9718    10565    0.00036    0.00151    0    0    0    0    0    0    1    -360    360;
    1117    2159    0.0012    0.01835    0    0    0    0    0    0    1    -360    360;
    2159    12112    0.00088    0.01503    0    0    0    0    0    0    1    -360    360;
    3055    2159    0.00057    0.00939    0    0    0    0    0    0    1    -360    360;
    2196    5443    0.00157    0.02006    0    0    0    0    0    0    1    -360    360;
    2196    8242    0.00027    0.00349    0    0    0    0    0    0    1    -360    360;
    11223    2196    0.00136    0.02325    0    0    0    0    0    0    1    -360    360;
    2196    5725    0.00038    0.00478    0    0    0    0    0    0    1    -360    360;
    2196    9432    0.00077    0.01171    0    0    0    0    0    0    1    -360    360;
    1117    7968    0.00129    0.02076    0    0    0    0    0    0    1    -360    360;
    1117    2520    0.00037    0.0046    0    0    0    0    0    0    1    -360    360;
    2520    1117    0.00021    0.00375    0    0    0    0    0    0    1    -360    360;
    1117    3055    0.00055    0.00885    0    0    0    0    0    0    1    -360    360;
    9945    2575    0.001659    0.01138    0    0    0    0    0    0    1    -360    360;
    9945    7190    0.001169    0.010021    0    0    0    0    0    0    1    -360    360;
    9945    2017    0.002229    0.00975    0    0    0    0    0    0    1    -360    360;
    9945    8384    0.00049    0.004521    0    0    0    0    0    0    1    -360    360;
    9945    9723    0.0002    0.001969    0    0    0    0    0    0    1    -360    360;
    4302    7092    0.0001    0.00158    0    0    0    0    0    0    1    -360    360;
    4302    7092    0.00011    0.00151    0    0    0    0    0    0    1    -360    360;
    1700    7238    3e-05    0.00043    0    0    0    0    0    0    1    -360    360;
    1700    998    0.00037    0.00589    0    0    0    0    0    0    1    -360    360;
    2898    1700    0.00087    0.01218    0    0    0    0    0    0    1    -360    360;
    11430    8376    0.00362    0.024409    0    0    0    0    0    0    1    -360    360;
    11430    5625    0.00488    0.03119    0    0    0    0    0    0    1    -360    360;
    11772    6940    0.00055    0.00264    0    0    0    0    0    0    1    -360    360;
    8920    6940    0.00031    0.001341    0    0    0    0    0    0    1    -360    360;
    8678    6940    0.00012    0.000669    0    0    0    0    0    0    1    -360    360;
    1188    2407    3.1e-05    0.000469    0    0    0    0    0    0    1    -360    360;
    2837    2407    3.1e-05    0.000461    0    0    0    0    0    0    1    -360    360;
    2899    6600    0.00607    0.03457    0    0    0    0    0    0    1    -360    360;
    6600    6626    0.0087    0.047719    0    0    0    0    0    0    1    -360    360;
    5591    12119    0.00129    0.02159    0    0    0    0    0    0    1    -360    360;
    5591    10874    0.00091    0.00903    0    0    0    0    0    0    1    -360    360;
    12715    5591    0.0004    0.00518    0    0    0    0    0    0    1    -360    360;
    5591    9841    0.00032    0.00557    0    0    0    0    0    0    1    -360    360;
    10969    6917    3.1e-05    0.0002    0    0    0    0    0    0    1    -360    360;
    10969    9046    3.1e-05    0.000211    0    0    0    0    0    0    1    -360    360;
    7934    3691    0.00199    0.011591    0    0    0    0    0    0    1    -360    360;
    5447    7934    0.000211    0.000919    0    0    0    0    0    0    1    -360    360;
    7796    3519    0.00109    0.01525    0    0    0    0    0    0    1    -360    360;
    1084    3691    0.005789    0.02826    0    0    0    0    0    0    1    -360    360;
    9558    4128    0.00041    0.0064    0    0    0    0    0    0    1    -360    360;
    9558    3843    0.00051    0.00603    0    0    0    0    0    0    1    -360    360;
    13023    6282    0.00245    0.02726    0    0    0    0    0    0    1    -360    360;
    13023    10499    0.000271    0.00337    0    0    0    0    0    0    1    -360    360;
    9332    10063    0.000151    0.00064    0    0    0    0    0    0    1    -360    360;
    2769    9332    0.003341    0.022091    0    0    0    0    0    0    1    -360    360;
    9332    9311    0.022    0.125771    0    0    0    0    0    0    1    -360    360;
    9332    13428    0.0153    0.08863    0    0    0    0    0    0    1    -360    360;
    9332    13428    0.015599    0.08682    0    0    0    0    0    0    1    -360    360;
    198    2891    0.001169    0.00844    0    0    0    0    0    0    1    -360    360;
    10565    198    0.00081    0.004271    0    0    0    0    0    0    1    -360    360;
    198    8615    0.000349    0.0015    0    0    0    0    0    0    1    -360    360;
    5443    9432    0.00058    0.00717    0    0    0    0    0    0    1    -360    360;
    5443    8192    0.0007    0.01203    0    0    0    0    0    0    1    -360    360;
    8192    5443    0.00061    0.00957    0    0    0    0    0    0    1    -360    360;
    12823    3722    2e-05    0.00075    0    0    0    0    0    0    1    -360    360;
    9752    12823    0.00041    0.01221    0    0    0    0    0    0    1    -360    360;
    1487    12879    0.00157    0.007969    0    0    0    0    0    0    1    -360    360;
    6232    12879    0.00151    0.00625    0    0    0    0    0    0    1    -360    360;
    6509    6513    2e-05    0.00023    0    0    0    0    0    0    1    -360    360;
    6509    6513    2e-05    0.00022    0    0    0    0    0    0    1    -360    360;
    5689    6509    0.00026    0.00395    0    0    0    0    0    0    1    -360    360;
    5689    6509    0.00025    0.00403    0    0    0    0    0    0    1    -360    360;
    13153    2112    0.00111    0.005099    0    0    0    0    0    0    1    -360    360;
    2112    6913    0.000729    0.0023    0    0    0    0    0    0    1    -360    360;
    6913    11830    0.003831    0.016271    0    0    0    0    0    0    1    -360    360;
    6554    13509    0.001849    0.014719    0    0    0    0    0    0    1    -360    360;
    10853    6554    0.00157    0.010169    0    0    0    0    0    0    1    -360    360;
    11428    9203    0.00149    0.01513    0    0    0    0    0    0    1    -360    360;
    9453    11428    0.003229    0.02918    0    0    0    0    0    0    1    -360    360;
    12119    9524    1e-05    0.00021    0    0    0    0    0    0    1    -360    360;
    3281    3126    0.00054    0.00765    0    0    0    0    0    0    1    -360    360;
    5927    8242    1e-05    0.0002    0    0    0    0    0    0    1    -360    360;
    8242    9432    0.00053    0.00746    0    0    0    0    0    0    1    -360    360;
    4713    5720    0.010469    0.057979    0    0    0    0    0    0    1    -360    360;
    4713    3796    0.00014    0.000781    0    0    0    0    0    0    1    -360    360;
    4713    1253    0.00181    0.013039    0    0    0    0    0    0    1    -360    360;
    6078    12979    0.01107    0.04905    0    0    0    0    0    0    1    -360    360;
    3752    2297    0.00038    0.00468    0    0    0    0    0    0    1    -360    360;
    3752    2297    0.00034    0.0053    0    0    0    0    0    0    1    -360    360;
    4877    3752    0.00012    0.00185    0    0    0    0    0    0    1    -360    360;
    4877    3752    0.00013    0.00181    0    0    0    0    0    0    1    -360    360;
    7718    11372    0.000211    0.0018    0    0    0    0    0    0    1    -360    360;
    2108    2942    0.00037    0.00225    0    0    0    0    0    0    1    -360    360;
    7394    11591    0.00025    0.00317    0    0    0    0    0    0    1    -360    360;
    2403    7394    0.00029    0.00484    0    0    0    0    0    0    1    -360    360;
    142    10618    0.00057    0.00858    0    0    0    0    0    0    1    -360    360;
    142    13320    0.0005    0.00665    0    0    0    0    0    0    1    -360    360;
    860    4356    0.00239    0.012289    0    0    0    0    0    0    1    -360    360;
    9607    4356    0.0008    0.005211    0    0    0    0    0    0    1    -360    360;
    12112    5908    0.00067    0.01081    0    0    0    0    0    0    1    -360    360;
    3837    12112    0.00105    0.01455    0    0    0    0    0    0    1    -360    360;
    11421    10618    0.0002    0.00261    0    0    0    0    0    0    1    -360    360;
    8708    12890    1e-05    0.0002    0    0    0    0    0    0    1    -360    360;
    10874    12890    0.00036    0.00601    0    0    0    0    0    0    1    -360    360;
    13320    12890    0.0001    0.00151    0    0    0    0    0    0    1    -360    360;
    6580    10148    2e-05    0.00021    0    0    0    0    0    0    1    -360    360;
    12119    10148    0.00046    0.00568    0    0    0    0    0    0    1    -360    360;
    11460    10148    0.00041    0.00531    0    0    0    0    0    0    1    -360    360;
    3824    3281    0.0003    0.00482    0    0    0    0    0    0    1    -360    360;
    2898    1934    1e-05    0.0002    0    0    0    0    0    0    1    -360    360;
    11223    1623    1e-05    0.00022    0    0    0    0    0    0    1    -360    360;
    3875    12655    2e-05    0.00025    0    0    0    0    0    0    1    -360    360;
    3875    12655    2e-05    0.00026    0    0    0    0    0    0    1    -360    360;
    1241    7518    0.00032    0.00528    0    0    0    0    0    0    1    -360    360;
    4204    7518    0.0006    0.0084    0    0    0    0    0    0    1    -360    360;
    9458    11966    0.00105    0.01735    0    0    0    0    0    0    1    -360    360;
    6109    9458    0.00135    0.01758    0    0    0    0    0    0    1    -360    360;
    10618    11966    0.0004    0.0068    0    0    0    0    0    0    1    -360    360;
    10618    11966    0.00039    0.0063    0    0    0    0    0    0    1    -360    360;
    11966    13320    0.00067    0.00834    0    0    0    0    0    0    1    -360    360;
    11247    998    0.00084    0.01114    0    0    0    0    0    0    1    -360    360;
    2898    998    0.00081    0.011    0    0    0    0    0    0    1    -360    360;
    4515    4569    0.00059    0.00726    0    0    0    0    0    0    1    -360    360;
    6109    4569    0.001    0.01178    0    0    0    0    0    0    1    -360    360;
    6513    3355    0.00031    0.00197    0    0    0    0    0    0    1    -360    360;
    6513    3355    0.00035    0.00193    0    0    0    0    0    0    1    -360    360;
    9380    3355    2e-05    0.0004    0    0    0    0    0    0    1    -360    360;
    9380    3355    2e-05    0.00041    0    0    0    0    0    0    1    -360    360;
    7136    6695    3.1e-05    0.000271    0    0    0    0    0    0    1    -360    360;
    6695    7136    3.1e-05    0.000281    0    0    0    0    0    0    1    -360    360;
    6695    4688    0.000229    0.000271    0    0    0    0    0    0    1    -360    360;
    6338    8518    0.000289    0.001229    0    0    0    0    0    0    1    -360    360;
    6338    12979    0.002479    0.01106    0    0    0    0    0    0    1    -360    360;
    2476    1084    0.00738    0.04069    0    0    0    0    0    0    1    -360    360;
    6767    3518    0.00058    0.00872    0    0    0    0    0    0    1    -360    360;
    3518    11901    0.00116    0.01483    0    0    0    0    0    0    1    -360    360;
    3518    11901    0.00118    0.01452    0    0    0    0    0    0    1    -360    360;
    10618    4515    0.00139    0.02265    0    0    0    0    0    0    1    -360    360;
    10618    4515    0.00149    0.02349    0    0    0    0    0    0    1    -360    360;
    5938    4515    0.00086    0.01488    0    0    0    0    0    0    1    -360    360;
    5938    4515    0.00095    0.01554    0    0    0    0    0    0    1    -360    360;
    505    1102    0.019651    0.09944    0    0    0    0    0    0    1    -360    360;
    10333    1790    0.0002    0.001831    0    0    0    0    0    0    1    -360    360;
    13115    4038    7e-05    0.00062    0    0    0    0    0    0    1    -360    360;
    4038    17    0.004039    0.023081    0    0    0    0    0    0    1    -360    360;
    6626    4038    0.0132    0.064331    0    0    0    0    0    0    1    -360    360;
    4038    13325    0.001401    0.008729    0    0    0    0    0    0    1    -360    360;
    9432    13503    0.00021    0.00247    0    0    0    0    0    0    1    -360    360;
    9432    8192    0.00138    0.01791    0    0    0    0    0    0    1    -360    360;
    12119    11460    0.00056    0.00795    0    0    0    0    0    0    1    -360    360;
    12119    7772    0.00081    0.00788    0    0    0    0    0    0    1    -360    360;
    11153    6767    3e-05    0.00042    0    0    0    0    0    0    1    -360    360;
    2494    6767    3e-05    0.00042    0    0    0    0    0    0    1    -360    360;
    12643    6767    3e-05    0.00035    0    0    0    0    0    0    1    -360    360;
    9899    6767    3e-05    0.00036    0    0    0    0    0    0    1    -360    360;
    11591    6767    0.00035    0.00423    0    0    0    0    0    0    1    -360    360;
    4486    7461    0.00076    0.00904    0    0    0    0    0    0    1    -360    360;
    7461    437    0.00029    0.00361    0    0    0    0    0    0    1    -360    360;
    10383    8849    0.010349    0.056729    0    0    0    0    0    0    1    -360    360;
    10383    2891    0.001581    0.012771    0    0    0    0    0    0    1    -360    360;
    10383    1487    0.001081    0.01136    0    0    0    0    0    0    1    -360    360;
    10383    6232    0.001669    0.00914    0    0    0    0    0    0    1    -360    360;
    10383    8264    0.01757    0.07575    0    0    0    0    0    0    1    -360    360;
    1166    10525    0.00037    0.00558    0    0    0    0    0    0    1    -360    360;
    1166    12762    0.00041    0.0072    0    0    0    0    0    0    1    -360    360;
    11420    6707    0.002479    0.017961    0    0    0    0    0    0    1    -360    360;
    7061    11420    0.00155    0.0127    0    0    0    0    0    0    1    -360    360;
    201    11505    0.001961    0.010419    0    0    0    0    0    0    1    -360    360;
    3023    2891    0.00138    0.007521    0    0    0    0    0    0    1    -360    360;
    11939    3023    0.00281    0.02543    0    0    0    0    0    0    1    -360    360;
    3023    12757    0.000211    0.000901    0    0    0    0    0    0    1    -360    360;
    13225    5599    0.000789    0.00519    0    0    0    0    0    0    1    -360    360;
    13225    149    0.00056    0.004281    0    0    0    0    0    0    1    -360    360;
    13225    12256    0.00163    0.012031    0    0    0    0    0    0    1    -360    360;
    9453    13225    0.000211    0.00161    0    0    0    0    0    0    1    -360    360;
    13225    8297    0.00018    0.00144    0    0    0    0    0    0    1    -360    360;
    10730    2575    9.1e-05    0.00081    0    0    0    0    0    0    1    -360    360;
    12508    2575    9.1e-05    0.00099    0    0    0    0    0    0    1    -360    360;
    4868    7438    0.001219    0.01461    0    0    0    0    0    0    1    -360    360;
    4868    3129    0.00769    0.035169    0    0    0    0    0    0    1    -360    360;
    11152    4933    5e-05    0.000219    0    0    0    0    0    0    1    -360    360;
    4933    8615    0.000281    0.00112    0    0    0    0    0    0    1    -360    360;
    8348    6282    0.003591    0.01825    0    0    0    0    0    0    1    -360    360;
    8348    6282    0.00125    0.01386    0    0    0    0    0    0    1    -360    360;
    505    6282    0.000961    0.00513    0    0    0    0    0    0    1    -360    360;
    2297    6438    0.00022    0.00295    0    0    0    0    0    0    1    -360    360;
    8254    640    0.00326    0.02562    0    0    0    0    0    0    1    -360    360;
    8254    11100    0.00164    0.013219    0    0    0    0    0    0    1    -360    360;
    6118    1181    8.1e-05    0.00019    0    0    0    0    0    0    1    -360    360;
    6118    1181    3.9e-05    0.00032    0    0    0    0    0    0    1    -360    360;
    6118    1181    0.00011    0.0002    0    0    0    0    0    0    1    -360    360;
    6118    1181    0.000103    0.000171    0    0    0    0    0    0    1    -360    360;
    6118    1181    0.00011    0.00019    0    0    0    0    0    0    1    -360    360;
    6118    5599    8.1e-05    0.001    0    0    0    0    0    0    1    -360    360;
    6118    149    0.000281    0.00213    0    0    0    0    0    0    1    -360    360;
    9453    6118    0.00025    0.000831    0    0    0    0    0    0    1    -360    360;
    12181    6118    0.00013    0.000469    0    0    0    0    0    0    1    -360    360;
    4486    343    0.00088    0.01144    0    0    0    0    0    0    1    -360    360;
    3187    343    0.00076    0.01445    0    0    0    0    0    0    1    -360    360;
    3102    11247    0.00048    0.0076    0    0    0    0    0    0    1    -360    360;
    11247    3380    0.00017    0.00273    0    0    0    0    0    0    1    -360    360;
    13217    12414    0.00014    0.000849    0    0    0    0    0    0    1    -360    360;
    7309    13217    0.0022    0.01289    0    0    0    0    0    0    1    -360    360;
    5217    11550    0.00582    0.03749    0    0    0    0    0    0    1    -360    360;
    5217    11550    0.00593    0.03669    0    0    0    0    0    0    1    -360    360;
    11550    8448    0.000281    0.003419    0    0    0    0    0    0    1    -360    360;
    11550    6018    0.00645    0.03995    0    0    0    0    0    0    1    -360    360;
    11550    6018    0.00657    0.039081    0    0    0    0    0    0    1    -360    360;
    12378    13132    8e-05    0.00125    0    0    0    0    0    0    1    -360    360;
    12378    12938    8e-05    0.00127    0    0    0    0    0    0    1    -360    360;
    12378    6751    7e-05    0.0013    0    0    0    0    0    0    1    -360    360;
    12378    9366    7e-05    0.0012    0    0    0    0    0    0    1    -360    360;
    10553    8107    5e-05    0.0006    0    0    0    0    0    0    1    -360    360;
    8107    8    0.00034    0.00466    0    0    0    0    0    0    1    -360    360;
    10632    10565    0.000591    0.00588    0    0    0    0    0    0    1    -360    360;
    10565    10632    0.00139    0.00818    0    0    0    0    0    0    1    -360    360;
    6232    10632    0.00169    0.013969    0    0    0    0    0    0    1    -360    360;
    5819    502    0.000229    0.00163    0    0    0    0    0    0    1    -360    360;
    6388    7315    0.00275    0.02836    0    0    0    0    0    0    1    -360    360;
    70    7315    0.004909    0.02468    0    0    0    0    0    0    1    -360    360;
    7315    12979    0.001419    0.02212    0    0    0    0    0    0    1    -360    360;
    6688    12378    0.0016    0.02118    0    0    0    0    0    0    1    -360    360;
    12378    1309    0.00116    0.01869    0    0    0    0    0    0    1    -360    360;
    12006    12378    0.00169    0.02149    0    0    0    0    0    0    1    -360    360;
    12378    7772    0.00171    0.02913    0    0    0    0    0    0    1    -360    360;
    12378    9199    0.00138    0.0212    0    0    0    0    0    0    1    -360    360;
    3563    5423    0.00511    0.02775    0    0    0    0    0    0    1    -360    360;
    7796    6109    0.0008    0.01262    0    0    0    0    0    0    1    -360    360;
    7492    557    0.0005    0.00851    0    0    0    0    0    0    1    -360    360;
    7492    3876    0.00032    0.00558    0    0    0    0    0    0    1    -360    360;
    3856    8016    0.00039    0.00601    0    0    0    0    0    0    1    -360    360;
    3856    6619    0.00036    0.00575    0    0    0    0    0    0    1    -360    360;
    3856    11938    0.00117    0.01616    0    0    0    0    0    0    1    -360    360;
    1241    9008    0.0003    0.00471    0    0    0    0    0    0    1    -360    360;
    5217    1080    0.00011    0.00081    0    0    0    0    0    0    1    -360    360;
    5217    2300    0.01087    0.06457    0    0    0    0    0    0    1    -360    360;
    5217    2300    0.00968    0.073169    0    0    0    0    0    0    1    -360    360;
    2891    11152    0.00105    0.005781    0    0    0    0    0    0    1    -360    360;
    3080    4123    0.002961    0.029021    0    0    0    0    0    0    1    -360    360;
    9642    557    4e-05    0.00033    0    0    0    0    0    0    1    -360    360;
    3331    557    4e-05    0.00035    0    0    0    0    0    0    1    -360    360;
    7482    557    4e-05    0.0003    0    0    0    0    0    0    1    -360    360;
    4882    557    4e-05    0.00028    0    0    0    0    0    0    1    -360    360;
    7190    128    0.000211    0.00045    0    0    0    0    0    0    1    -360    360;
    13596    5475    0.00024    0.001099    0    0    0    0    0    0    1    -360    360;
    6071    13596    0.00544    0.029831    0    0    0    0    0    0    1    -360    360;
    3777    10525    0.00076    0.0101    0    0    0    0    0    0    1    -360    360;
    2899    8500    0.01106    0.06313    0    0    0    0    0    0    1    -360    360;
    8286    8348    0.001909    0.011401    0    0    0    0    0    0    1    -360    360;
    9607    8286    0.00113    0.005479    0    0    0    0    0    0    1    -360    360;
    11772    5453    0.000151    0.000961    0    0    0    0    0    0    1    -360    360;
    11772    13428    0.00156    0.01125    0    0    0    0    0    0    1    -360    360;
    11772    13428    0.00344    0.021599    0    0    0    0    0    0    1    -360    360;
    1855    7438    0.00106    0.01276    0    0    0    0    0    0    1    -360    360;
    6384    8541    0.001349    0.008831    0    0    0    0    0    0    1    -360    360;
    5475    13115    0.001901    0.010031    0    0    0    0    0    0    1    -360    360;
    3172    10853    0.001719    0.012159    0    0    0    0    0    0    1    -360    360;
    4628    155    4e-05    0.00061    0    0    0    0    0    0    1    -360    360;
    11452    1658    0.00126    0.00595    0    0    0    0    0    0    1    -360    360;
    4204    8    0.00018    0.00224    0    0    0    0    0    0    1    -360    360;
    8920    9311    0.000521    0.002039    0    0    0    0    0    0    1    -360    360;
    11593    13115    0.002169    0.016479    0    0    0    0    0    0    1    -360    360;
    6688    8016    0.00073    0.01168    0    0    0    0    0    0    1    -360    360;
    12006    8016    0.00131    0.0162    0    0    0    0    0    0    1    -360    360;
    10969    3422    0.00112    0.007591    0    0    0    0    0    0    1    -360    360;
    8384    10969    0.00162    0.01332    0    0    0    0    0    0    1    -360    360;
    9079    12006    0.00027    0.00344    0    0    0    0    0    0    1    -360    360;
    2758    12006    0.0003    0.00313    0    0    0    0    0    0    1    -360    360;
    2601    2520    0.00014    0.00243    0    0    0    0    0    0    1    -360    360;
    2608    7086    0.00019    0.001781    0    0    0    0    0    0    1    -360    360;
    4613    7086    0.000151    0.001969    0    0    0    0    0    0    1    -360    360;
    2769    9311    0.025461    0.14561    0    0    0    0    0    0    1    -360    360;
    11100    640    0.004599    0.028581    0    0    0    0    0    0    1    -360    360;
    6024    2407    0.00987    0.05706    0    0    0    0    0    0    1    -360    360;
    155    3704    9e-05    0.00103    0    0    0    0    0    0    1    -360    360;
    155    3704    0.0001    0.00101    0    0    0    0    0    0    1    -360    360;
    3876    3704    0.00023    0.00381    0    0    0    0    0    0    1    -360    360;
    183    2891    0.002219    0.01374    0    0    0    0    0    0    1    -360    360;
    12737    4486    0.00092    0.00895    0    0    0    0    0    0    1    -360    360;
    183    10565    0.001151    0.009479    0    0    0    0    0    0    1    -360    360;
    1404    3129    0.00188    0.012151    0    0    0    0    0    0    1    -360    360;
    6559    2297    0.00036    0.00471    0    0    0    0    0    0    1    -360    360;
    6559    1332    0.00085    0.01337    0    0    0    0    0    0    1    -360    360;
    4368    6559    9e-05    0.00105    0    0    0    0    0    0    1    -360    360;
    4877    6559    0.00037    0.00634    0    0    0    0    0    0    1    -360    360;
    6018    4296    0.00056    0.004979    0    0    0    0    0    0    1    -360    360;
    5625    8376    0.00488    0.029039    0    0    0    0    0    0    1    -360    360;
    5625    8376    0.004349    0.032919    0    0    0    0    0    0    1    -360    360;
    3777    4128    0.00046    0.00571    0    0    0    0    0    0    1    -360    360;
    13509    8229    0.010841    0.04989    0    0    0    0    0    0    1    -360    360;
    4706    1404    0.00282    0.01436    0    0    0    0    0    0    1    -360    360;
    4706    1404    0.00282    0.014789    0    0    0    0    0    0    1    -360    360;
    389    3796    0.00012    0.000841    0    0    0    0    0    0    1    -360    360;
    389    1253    0.00175    0.01189    0    0    0    0    0    0    1    -360    360;
    389    2407    0.00851    0.04389    0    0    0    0    0    0    1    -360    360;
    12889    280    0.00063    0.00374    0    0    0    0    0    0    1    -360    360;
    5689    233    0.00037    0.00484    0    0    0    0    0    0    1    -360    360;
    12715    7772    0.00161    0.02178    0    0    0    0    0    0    1    -360    360;
    12694    2017    0.00745    0.03588    0    0    0    0    0    0    1    -360    360;
    2987    7305    0.00051    0.00829    0    0    0    0    0    0    1    -360    360;
    2987    11938    0.00124    0.01751    0    0    0    0    0    0    1    -360    360;
    2987    11591    0.0008    0.01242    0    0    0    0    0    0    1    -360    360;
    2520    7968    0.00118    0.01502    0    0    0    0    0    0    1    -360    360;
    5689    9752    0.00131    0.01723    0    0    0    0    0    0    1    -360    360;
    1790    8678    0.000271    0.001081    0    0    0    0    0    0    1    -360    360;
    10536    4302    0.00014    0.00178    0    0    0    0    0    0    1    -360    360;
    1790    9311    0.00051    0.00201    0    0    0    0    0    0    1    -360    360;
    11591    12029    9e-05    0.00091    0    0    0    0    0    0    1    -360    360;
    2766    692    9.1e-05    0.000591    0    0    0    0    0    0    1    -360    360;
    4688    7336    2.1e-05    0.00025    0    0    0    0    0    0    1    -360    360;
    2898    9380    0.00035    0.00556    0    0    0    0    0    0    1    -360    360;
    2898    9380    0.0004    0.00545    0    0    0    0    0    0    1    -360    360;
    1309    6636    0.0004    0.00517    0    0    0    0    0    0    1    -360    360;
    6636    7772    0.00037    0.00456    0    0    0    0    0    0    1    -360    360;
    7797    1309    0.00133    0.01413    0    0    0    0    0    0    1    -360    360;
    10325    6384    0.01187    0.05524    0    0    0    0    0    0    1    -360    360;
    6384    4613    0.00063    0.0065    0    0    0    0    0    0    1    -360    360;
    2407    6384    0.011841    0.052289    0    0    0    0    0    0    1    -360    360;
    11460    1921    0.00055    0.00517    0    0    0    0    0    0    1    -360    360;
    1921    7797    0.00097    0.01163    0    0    0    0    0    0    1    -360    360;
    2608    6574    0.000969    0.01039    0    0    0    0    0    0    1    -360    360;
    11939    9747    0.00326    0.015581    0    0    0    0    0    0    1    -360    360;
    3876    437    0.00099    0.01348    0    0    0    0    0    0    1    -360    360;
    11901    437    0.00045    0.00368    0    0    0    0    0    0    1    -360    360;
    1487    6232    0.002021    0.011331    0    0    0    0    0    0    1    -360    360;
    13475    1487    0.00076    0.0073    0    0    0    0    0    0    1    -360    360;
    3102    5938    0.00101    0.01505    0    0    0    0    0    0    1    -360    360;
    9303    1008    0    0.000347    0    0    0    0    0    0    1    -360    360;
    3837    5908    0.00065    0.00768    0    0    0    0    0    0    1    -360    360;
    7305    9008    0.00025    0.0035    0    0    0    0    0    0    1    -360    360;
    5599    9170    0.00013    0.000331    0    0    0    0    0    0    1    -360    360;
    149    9170    3.9e-05    0.00036    0    0    0    0    0    0    1    -360    360;
    6626    4123    0.011021    0.061901    0    0    0    0    0    0    1    -360    360;
    4123    8500    0.007901    0.04495    0    0    0    0    0    0    1    -360    360;
    7316    10565    0.00369    0.02186    0    0    0    0    0    0    1    -360    360;
    10565    9608    0.000281    0.001091    0    0    0    0    0    0    1    -360    360;
    10565    8615    0.000461    0.001841    0    0    0    0    0    0    1    -360    360;
    1778    5296    0.006271    0.02999    0    0    0    0    0    0    1    -360    360;
    6626    17    0.011219    0.05245    0    0    0    0    0    0    1    -360    360;
    12549    6388    0.000281    0.004091    0    0    0    0    0    0    1    -360    360;
    3875    5827    0.00041    0.00534    0    0    0    0    0    0    1    -360    360;
    10563    12256    0.002659    0.01557    0    0    0    0    0    0    1    -360    360;
    12979    70    0.00795    0.0483    0    0    0    0    0    0    1    -360    360;
    9723    4625    0.00037    0.00361    0    0    0    0    0    0    1    -360    360;
    2882    7718    0.001211    0.0082    0    0    0    0    0    0    1    -360    360;
    2300    13003    9.9e-05    0.00101    0    0    0    0    0    0    1    -360    360;
    2300    5096    9.9e-05    0.00099    0    0    0    0    0    0    1    -360    360;
    2300    7583    0.000169    0.001539    0    0    0    0    0    0    1    -360    360;
    2300    5643    0.000169    0.00157    0    0    0    0    0    0    1    -360    360;
    1253    2661    0.00011    0.000349    0    0    0    0    0    0    1    -360    360;
    1253    2661    0.00012    0.000341    0    0    0    0    0    0    1    -360    360;
    3837    1233    0.00017    0.00314    0    0    0    0    0    0    1    -360    360;
    590    5191    0.00012    0.00056    0    0    0    0    0    0    1    -360    360;
    2407    2229    0.000219    0.001469    0    0    0    0    0    0    1    -360    360;
    2407    2229    0.0002    0.001781    0    0    0    0    0    0    1    -360    360;
    12675    1332    0.00038    0.00623    0    0    0    0    0    0    1    -360    360;
    10563    10853    0.003669    0.01631    0    0    0    0    0    0    1    -360    360;
    1015    7797    0.00013    0.00117    0    0    0    0    0    0    1    -360    360;
    12395    7797    0.00012    0.0013    0    0    0    0    0    0    1    -360    360;
    10325    4351    0.00082    0.004969    0    0    0    0    0    0    1    -360    360;
    10325    4351    0.0008    0.004599    0    0    0    0    0    0    1    -360    360;
    2407    10325    0.00914    0.060289    0    0    0    0    0    0    1    -360    360;
    6626    11830    0.005219    0.02681    0    0    0    0    0    0    1    -360    360;
    6626    11830    0.005919    0.026271    0    0    0    0    0    0    1    -360    360;
    6626    8500    0.00381    0.02086    0    0    0    0    0    0    1    -360    360;
    9311    11071    0.004539    0.01957    0    0    0    0    0    0    1    -360    360;
    4007    9311    0.00112    0.00632    0    0    0    0    0    0    1    -360    360;
    9841    6482    0.00027    0.00426    0    0    0    0    0    0    1    -360    360;
    13320    6482    0.0002    0.00238    0    0    0    0    0    0    1    -360    360;
    1555    6482    8e-05    0.00077    0    0    0    0    0    0    1    -360    360;
    6626    7061    0.00149    0.012091    0    0    0    0    0    0    1    -360    360;
    13645    6232    0.00064    0.00356    0    0    0    0    0    0    1    -360    360;
    7309    9307    0.005729    0.033    0    0    0    0    0    0    1    -360    360;
    13325    12889    0.0017    0.007599    0    0    0    0    0    0    1    -360    360;
    11938    2550    0.00221    0.02589    0    0    0    0    0    0    1    -360    360;
    5453    1658    0.000331    0.000831    0    0    0    0    0    0    1    -360    360;
    9453    12181    9.9e-05    0.00045    0    0    0    0    0    0    1    -360    360;
    12757    6232    0.00039    0.00163    0    0    0    0    0    0    1    -360    360;
    12006    7772    0.00383    0.04628    0    0    0    0    0    0    1    -360    360;
    9607    10499    0.00106    0.01101    0    0    0    0    0    0    1    -360    360;
    13475    10707    0.00131    0.012659    0    0    0    0    0    0    1    -360    360;
    3837    8192    0.00052    0.00735    0    0    0    0    0    0    1    -360    360;
    8192    3837    0.00058    0.0074    0    0    0    0    0    0    1    -360    360;
    9199    3837    0.0013    0.01837    0    0    0    0    0    0    1    -360    360;
    6845    11349    3.9e-05    0.000599    0    0    0    0    0    0    1    -360    360;
    1778    11071    0.00031    0.001461    0    0    0    0    0    0    1    -360    360;
    4688    10175    0.001151    0.008771    0    0    0    0    0    0    1    -360    360;
    7136    6062    0.00095    0.00457    0    0    0    0    0    0    1    -360    360;
    7136    1847    0.001419    0.00982    0    0    0    0    0    0    1    -360    360;
    12757    9608    0.00037    0.00144    0    0    0    0    0    0    1    -360    360;
    10707    1855    0.00143    0.01225    0    0    0    0    0    0    1    -360    360;
    1573    11071    0.00044    0.00207    0    0    0    0    0    0    1    -360    360;
    3187    2550    0.00076    0.01509    0    0    0    0    0    0    1    -360    360;
    13428    4177    0.0007    0.004039    0    0    0    0    0    0    1    -360    360;
    7554    12846    0.004419    0.01918    0    0    0    0    0    0    1    -360    360;
    9747    5926    0.006099    0.029539    0    0    0    0    0    0    1    -360    360;
    11159    10796    0.00106    0.00513    0    0    0    0    0    0    1    -360    360;
    12995    13647    0.001021    0.004711    0    0    0    0    0    0    1    -360    360;
    2360    12894    0.000211    0.00106    0    0    0    0    0    0    1    -360    360;
    10887    12295    7e-05    0.00087    0    0    0    0    0    0    1    -360    360;
    10887    12894    3.9e-05    0.000651    0    0    0    0    0    0    1    -360    360;
    13647    13352    0.002039    0.008271    0    0    0    0    0    0    1    -360    360;
    13647    13352    0.002    0.00843    0    0    0    0    0    0    1    -360    360;
    5972    10796    0.001219    0.00725    0    0    0    0    0    0    1    -360    360;
    10796    13647    0.001151    0.006789    0    0    0    0    0    0    1    -360    360;
    5972    10796    0.0012    0.006711    0    0    0    0    0    0    1    -360    360;
    10796    13647    0.00112    0.006289    0    0    0    0    0    0    1    -360    360;
    11232    10481    0.002021    0.01101    0    0    0    0    0    0    1    -360    360;
    10481    5972    0.0015    0.008521    0    0    0    0    0    0    1    -360    360;
    10481    5972    0.001469    0.00868    0    0    0    0    0    0    1    -360    360;
    13647    12295    0.000719    0.00443    0    0    0    0    0    0    1    -360    360;
    13647    12894    0.0005    0.00268    0    0    0    0    0    0    1    -360    360;
    9076    2755    0.029149    0.051802    0    0    0    0    0    0    1    -360    360;
    8291    2755    0.035777    0.063587    0    0    0    0    0    0    1    -360    360;
    9076    4471    0.025967    0.058702    0    0    0    0    0    0    1    -360    360;
    4471    10817    0.01943    0.043942    0    0    0    0    0    0    1    -360    360;
    4471    2674    0.05776    0.115802    0    0    0    0    0    0    1    -360    360;
    316    4471    0.027388    0.054917    0    0    0    0    0    0    1    -360    360;
    10817    2674    0.028438    0.104719    0    0    0    0    0    0    1    -360    360;
    7591    7344    0.008091    0.03755    0    0    0    0    0    0    1    -360    360;
    12534    7344    0.00556    0.02913    0    0    0    0    0    0    1    -360    360;
    174    316    0.033512    0.069909    0    0    0    0    0    0    1    -360    360;
    12534    11008    0.00587    0.02949    0    0    0    0    0    0    1    -360    360;
    3901    8358    0.013314    0.040719    0    0    0    0    0    0    1    -360    360;
    3901    8358    0.01357    0.039876    0    0    0    0    0    0    1    -360    360;
    3901    8358    0.014579    0.041157    0    0    0    0    0    0    1    -360    360;
    3901    3174    0.031298    0.112364    0    0    0    0    0    0    1    -360    360;
    3901    3174    0.030653    0.114521    0    0    0    0    0    0    1    -360    360;
    372    12265    0.00537    0.04394    0    0    0    0    0    0    1    -360    360;
    372    12265    0.005461    0.04726    0    0    0    0    0    0    1    -360    360;
    7591    372    0.01312    0.074419    0    0    0    0    0    0    1    -360    360;
    8358    6142    0    0.000413    0    0    0    0    0    0    1    -360    360;
    6142    9503    0.052702    0.121281    0    0    0    0    0    0    1    -360    360;
    8452    4750    0.00103    0.01397    0    0    0    0    0    0    1    -360    360;
    3174    2674    0.002959    0.014851    0    0    0    0    0    0    1    -360    360;
    3174    2674    0.002769    0.016339    0    0    0    0    0    0    1    -360    360;
    8452    11249    0.00167    0.02105    0    0    0    0    0    0    1    -360    360;
    8291    2674    0.067826    0.163702    0    0    0    0    0    0    1    -360    360;
    5329    3458    0.009463    0.038388    0    0    0    0    0    0    1    -360    360;
    5577    3458    0.021289    0.124008    0    0    0    0    0    0    1    -360    360;
    8596    8059    0.035587    0.104182    0    0    0    0    0    0    1    -360    360;
    10532    8059    0.040678    0.119107    0    0    0    0    0    0    1    -360    360;
    10744    5821    0.00156    0.01963    0    0    0    0    0    0    1    -360    360;
    10744    4747    0.00255    0.02314    0    0    0    0    0    0    1    -360    360;
    10278    550    0.01305    0.035686    0    0    0    0    0    0    1    -360    360;
    10278    550    0.013314    0.034959    0    0    0    0    0    0    1    -360    360;
    2909    550    0.005612    0.022636    0    0    0    0    0    0    1    -360    360;
    92    550    0.029826    0.113909    0    0    0    0    0    0    1    -360    360;
    9861    550    0.04824    0.109727    0    0    0    0    0    0    1    -360    360;
    10278    11021    0.010802    0.04124    0    0    0    0    0    0    1    -360    360;
    2909    10278    0.021851    0.050934    0    0    0    0    0    0    1    -360    360;
    5156    10278    0.070223    0.192198    0    0    0    0    0    0    1    -360    360;
    5156    10278    0.071603    0.188281    0    0    0    0    0    0    1    -360    360;
    2909    11021    0.008339    0.021066    0    0    0    0    0    0    1    -360    360;
    3057    2909    0.024744    0.092099    0    0    0    0    0    0    1    -360    360;
    4247    5690    0.029579    0.114661    0    0    0    0    0    0    1    -360    360;
    10532    5690    0.009298    0.035488    0    0    0    0    0    0    1    -360    360;
    6908    5690    0.020149    0.078107    0    0    0    0    0    0    1    -360    360;
    9743    8596    0.017826    0.063777    0    0    0    0    0    0    1    -360    360;
    4747    5821    0.00158    0.02095    0    0    0    0    0    0    1    -360    360;
    494    5821    0.00076    0.00957    0    0    0    0    0    0    1    -360    360;
    6974    4247    0.005678    0.044198    0    0    0    0    0    0    1    -360    360;
    6974    4247    0.006438    0.043314    0    0    0    0    0    0    1    -360    360;
    9510    4247    0.013612    0.043157    0    0    0    0    0    0    1    -360    360;
    1276    4247    0.056248    0.147934    0    0    0    0    0    0    1    -360    360;
    1276    4247    0.057339    0.144851    0    0    0    0    0    0    1    -360    360;
    12482    4247    0.000463    0.003603    0    0    0    0    0    0    1    -360    360;
    4247    11050    0.037107    0.138157    0    0    0    0    0    0    1    -360    360;
    6974    11941    0.004058    0.015107    0    0    0    0    0    0    1    -360    360;
    9615    1817    0.011793    0.034521    0    0    0    0    0    0    1    -360    360;
    2939    1817    0.019636    0.073132    0    0    0    0    0    0    1    -360    360;
    6315    2474    0    0.000413    0    0    0    0    0    0    1    -360    360;
    5329    1286    0.014339    0.041983    0    0    0    0    0    0    1    -360    360;
    7588    1286    0.029314    0.118281    0    0    0    0    0    0    1    -360    360;
    12533    3898    0.016636    0.064488    0    0    0    0    0    0    1    -360    360;
    9355    3898    0.034273    0.127612    0    0    0    0    0    0    1    -360    360;
    3898    5577    0.00886    0.02495    0    0    0    0    0    0    1    -360    360;
    12533    9490    0.026587    0.084364    0    0    0    0    0    0    1    -360    360;
    9355    12446    0.039298    0.115058    0    0    0    0    0    0    1    -360    360;
    9355    9615    0.036066    0.134289    0    0    0    0    0    0    1    -360    360;
    9355    2417    0.000529    0.001554    0    0    0    0    0    0    1    -360    360;
    92    9510    0.03981    0.160628    0    0    0    0    0    0    1    -360    360;
    11941    9510    0.008438    0.025744    0    0    0    0    0    0    1    -360    360;
    9510    5571    0.024223    0.093876    0    0    0    0    0    0    1    -360    360;
    9490    6899    0.019868    0.054017    0    0    0    0    0    0    1    -360    360;
    9861    6899    0.051248    0.121347    0    0    0    0    0    0    1    -360    360;
    8150    8084    0.042793    0.101314    0    0    0    0    0    0    1    -360    360;
    8150    8084    0.030091    0.099372    0    0    0    0    0    0    1    -360    360;
    3256    8084    0.005488    0.020959    0    0    0    0    0    0    1    -360    360;
    2925    7368    0.009198    0.025851    0    0    0    0    0    0    1    -360    360;
    7368    8946    0.019752    0.057843    0    0    0    0    0    0    1    -360    360;
    2939    7368    0.032934    0.096413    0    0    0    0    0    0    1    -360    360;
    9826    12554    0.05586    0.112686    0    0    0    0    0    0    1    -360    360;
    8606    12554    0.029744    0.057636    0    0    0    0    0    0    1    -360    360;
    5247    9826    0.004868    0.013686    0    0    0    0    0    0    1    -360    360;
    612    9826    0.005413    0.015207    0    0    0    0    0    0    1    -360    360;
    9615    9826    0.043669    0.084653    0    0    0    0    0    0    1    -360    360;
    612    5247    0.004818    0.01724    0    0    0    0    0    0    1    -360    360;
    59    5247    0.017719    0.054017    0    0    0    0    0    0    1    -360    360;
    9615    5727    0.004364    0.017719    0    0    0    0    0    0    1    -360    360;
    5727    1776    0.007463    0.041727    0    0    0    0    0    0    1    -360    360;
    2925    12446    0.016289    0.065711    0    0    0    0    0    0    1    -360    360;
    3256    9743    0.02014    0.072066    0    0    0    0    0    0    1    -360    360;
    4341    12460    0.003091    0.011826    0    0    0    0    0    0    1    -360    360;
    5156    12460    0.00386    0.013793    0    0    0    0    0    0    1    -360    360;
    3057    4341    0.036    0.114223    0    0    0    0    0    0    1    -360    360;
    7588    5156    0.027942    0.081793    0    0    0    0    0    0    1    -360    360;
    8150    6884    0.027008    0.061041    0    0    0    0    0    0    1    -360    360;
    10655    6884    0.025504    0.072198    0    0    0    0    0    0    1    -360    360;
    8946    9490    0.01686    0.060331    0    0    0    0    0    0    1    -360    360;
    3774    1776    0.010091    0.038529    0    0    0    0    0    0    1    -360    360;
    10655    3774    0.027099    0.082603    0    0    0    0    0    0    1    -360    360;
    6897    8036    0.014463    0.051719    0    0    0    0    0    0    1    -360    360;
    8036    5577    0.014612    0.041066    0    0    0    0    0    0    1    -360    360;
    2612    92    0.001661    0.006446    0    0    0    0    0    0    1    -360    360;
    10679    92    0.005198    0.019331    0    0    0    0    0    0    1    -360    360;
    9910    2612    0.003512    0.011587    0    0    0    0    0    0    1    -360    360;
    9910    10679    0.004339    0.015512    0    0    0    0    0    0    1    -360    360;
    8150    8606    0.043628    0.081231    0    0    0    0    0    0    1    -360    360;
    3887    10532    0.031661    0.092669    0    0    0    0    0    0    1    -360    360;
    1776    59    0.017562    0.070818    0    0    0    0    0    0    1    -360    360;
    2939    12446    0.008843    0.033802    0    0    0    0    0    0    1    -360    360;
    10542    13118    0.01164    0.05205    0    0    0    0    0    0    1    -360    360;
    1776    9615    0.007934    0.042653    0    0    0    0    0    0    1    -360    360;
    13257    9615    0.00343    0.014488    0    0    0    0    0    0    1    -360    360;
    175    9615    0.004339    0.022421    0    0    0    0    0    0    1    -360    360;
    9615    6315    0.00143    0.007149    0    0    0    0    0    0    1    -360    360;
    9615    6315    0.001446    0.007    0    0    0    0    0    0    1    -360    360;
    9615    6315    0.001504    0.007256    0    0    0    0    0    0    1    -360    360;
    9615    6315    0.001529    0.007099    0    0    0    0    0    0    1    -360    360;
    1776    2939    0.015653    0.051669    0    0    0    0    0    0    1    -360    360;
    6182    4747    0.00046    0.00424    0    0    0    0    0    0    1    -360    360;
    5329    5577    0.049339    0.138727    0    0    0    0    0    0    1    -360    360;
    6908    8150    0.005421    0.017876    0    0    0    0    0    0    1    -360    360;
    1276    3887    0.001678    0.006421    0    0    0    0    0    0    1    -360    360;
    1276    11050    0.024512    0.055752    0    0    0    0    0    0    1    -360    360;
    5700    2417    0.019347    0.072058    0    0    0    0    0    0    1    -360    360;
    6897    5700    0.002364    0.008777    0    0    0    0    0    0    1    -360    360;
    5700    5577    0.032331    0.102537    0    0    0    0    0    0    1    -360    360;
    175    13257    0.00305    0.017711    0    0    0    0    0    0    1    -360    360;
    8004    10655    0.005289    0.009463    0    0    0    0    0    0    1    -360    360;
    8004    6502    0.00181    0.007298    0    0    0    0    0    0    1    -360    360;
    6502    10655    0.000893    0.00338    0    0    0    0    0    0    1    -360    360;
    5571    6502    0.012033    0.046579    0    0    0    0    0    0    1    -360    360;
    8737    2409    0.00017    0.01734    0    0    0    0    0    0    1    -360    360;
    6151    1593    0.00017    0.01767    0    0    0    0    0    0    1    -360    360;
    13039    2887    0.0006    0.040218    0    0    0    0    0    0    1    -360    360;
    13074    5030    0.00076    0.002409    0    0    0    0    0    0    1    -360    360;
    13074    5539    0    0.000538    0    0    0    0    0    0    1    -360    360;
    9360    2232    0.00528    0.027569    0    0    0    0    0    0    1    -360    360;
    9360    2232    0.005382    0.026978    0    0    0    0    0    0    1    -360    360;
    7663    9360    0.00104    0.009649    0    0    0    0    0    0    1    -360    360;
    7663    9360    0.001062    0.009449    0    0    0    0    0    0    1    -360    360;
    12145    7653    0.000289    0.000889    0    0    0    0    0    0    1    -360    360;
    1716    7653    0.003502    0.01524    0    0    0    0    0    0    1    -360    360;
    12145    11700    0.000289    0.00088    0    0    0    0    0    0    1    -360    360;
    1716    11700    0.003431    0.014111    0    0    0    0    0    0    1    -360    360;
    6233    209    0.001502    0.1272    0    0    0    0    0    0    1    -360    360;
    12901    1047    8e-05    0.000729    0    0    0    0    0    0    1    -360    360;
    1716    1047    0.003818    0.012911    0    0    0    0    0    0    1    -360    360;
    13431    1047    0.001618    0.013711    0    0    0    0    0    0    1    -360    360;
    4906    2668    0.001062    0.007791    0    0    0    0    0    0    1    -360    360;
    9568    2668    0.001809    0.008951    0    0    0    0    0    0    1    -360    360;
    8418    2668    0.007142    0.020311    0    0    0    0    0    0    1    -360    360;
    4906    12311    0.000942    0.008831    0    0    0    0    0    0    1    -360    360;
    9568    12311    0.001769    0.008289    0    0    0    0    0    0    1    -360    360;
    8418    12311    0.00728    0.019898    0    0    0    0    0    0    1    -360    360;
    13070    8340    0.003569    0.017951    0    0    0    0    0    0    1    -360    360;
    5022    13070    0.001991    0.007271    0    0    0    0    0    0    1    -360    360;
    11290    13070    0.000391    0.001462    0    0    0    0    0    0    1    -360    360;
    3758    12017    0.003502    0.018289    0    0    0    0    0    0    1    -360    360;
    370    3758    0.001769    0.00824    0    0    0    0    0    0    1    -360    360;
    11290    3758    0.0004    0.001431    0    0    0    0    0    0    1    -360    360;
    2585    6946    0    0.000413    0    0    0    0    0    0    1    -360    360;
    5910    11011    0.001471    0.1296    0    0    0    0    0    0    1    -360    360;
    5030    10815    0.00056    0.015018    0    0    0    0    0    0    1    -360    360;
    236    12520    0.000631    0.01472    0    0    0    0    0    0    1    -360    360;
    236    5030    0    0.001169    0    0    0    0    0    0    1    -360    360;
    236    12436    0.000942    0.003342    0    0    0    0    0    0    1    -360    360;
    236    3874    0.001582    0.002831    0    0    0    0    0    0    1    -360    360;
    4508    7794    0.0008    0.003422    0    0    0    0    0    0    1    -360    360;
    4508    7794    0.000822    0.003351    0    0    0    0    0    0    1    -360    360;
    12436    3874    0.002631    0.004889    0    0    0    0    0    0    1    -360    360;
    12436    3287    0.005418    0.022489    0    0    0    0    0    0    1    -360    360;
    12436    3287    0.00552    0.022018    0    0    0    0    0    0    1    -360    360;
    10839    11072    0.004091    0.020893    0    0    0    0    0    0    1    -360    360;
    10839    11072    0.004    0.019339    0    0    0    0    0    0    1    -360    360;
    10839    6483    0.016479    0.037058    0    0    0    0    0    0    1    -360    360;
    10839    6872    0.016347    0.05124    0    0    0    0    0    0    1    -360    360;
    8406    11072    0.007058    0.030587    0    0    0    0    0    0    1    -360    360;
    8406    11072    0.007149    0.029934    0    0    0    0    0    0    1    -360    360;
    9967    9063    0.002089    0.003449    0    0    0    0    0    0    1    -360    360;
    9967    9063    0.002129    0.003378    0    0    0    0    0    0    1    -360    360;
    3324    1033    0    0.00028    0    0    0    0    0    0    1    -360    360;
    1033    6264    0.007489    0.0516    0    0    0    0    0    0    1    -360    360;
    1033    6264    0.008489    0.050569    0    0    0    0    0    0    1    -360    360;
    1236    4640    0    0.047951    0    0    0    0    0    0    1    -360    360;
    8098    4640    0.001649    0.016591    0    0    0    0    0    0    1    -360    360;
    11519    4640    0.001618    0.016898    0    0    0    0    0    0    1    -360    360;
    5119    9063    0.006871    0.039911    0    0    0    0    0    0    1    -360    360;
    5119    9063    0.007009    0.039089    0    0    0    0    0    0    1    -360    360;
    5119    4601    0.001658    0.011871    0    0    0    0    0    0    1    -360    360;
    5119    4601    0.001631    0.010991    0    0    0    0    0    0    1    -360    360;
    7898    13483    0.00092    0.004689    0    0    0    0    0    0    1    -360    360;
    190    13483    0.002049    0.0038    0    0    0    0    0    0    1    -360    360;
    9249    13483    0.005649    0.026    0    0    0    0    0    0    1    -360    360;
    7898    4391    0.000902    0.004782    0    0    0    0    0    0    1    -360    360;
    417    4391    0.003471    0.014471    0    0    0    0    0    0    1    -360    360;
    190    4391    0.002089    0.00372    0    0    0    0    0    0    1    -360    360;
    6147    2682    0.003569    0.010671    0    0    0    0    0    0    1    -360    360;
    5733    6147    0.019782    0.061658    0    0    0    0    0    0    1    -360    360;
    714    8340    0.000409    0.0014    0    0    0    0    0    0    1    -360    360;
    8340    792    0.003302    0.017311    0    0    0    0    0    0    1    -360    360;
    714    12017    0.000409    0.001369    0    0    0    0    0    0    1    -360    360;
    12017    792    0.003231    0.016031    0    0    0    0    0    0    1    -360    360;
    13626    12481    0.000751    0.005711    0    0    0    0    0    0    1    -360    360;
    13626    13296    0.0018    0.00716    0    0    0    0    0    0    1    -360    360;
    1667    13626    0.001978    0.013462    0    0    0    0    0    0    1    -360    360;
    13626    2763    0.001502    0.0056    0    0    0    0    0    0    1    -360    360;
    4785    9403    0.005991    0.0284    0    0    0    0    0    0    1    -360    360;
    2918    9403    0.000302    0.000858    0    0    0    0    0    0    1    -360    360;
    9157    9403    0.002622    0.013231    0    0    0    0    0    0    1    -360    360;
    10451    8621    0.004271    0.019502    0    0    0    0    0    0    1    -360    360;
    2918    8621    0.000271    0.000969    0    0    0    0    0    0    1    -360    360;
    9157    8621    0.00356    0.014378    0    0    0    0    0    0    1    -360    360;
    10562    9850    0.0022    0.009569    0    0    0    0    0    0    1    -360    360;
    3935    9850    0.000311    0.001169    0    0    0    0    0    0    1    -360    360;
    4817    9850    0.001889    0.006311    0    0    0    0    0    0    1    -360    360;
    3935    4785    0.000271    0.00132    0    0    0    0    0    0    1    -360    360;
    4817    4785    0.001929    0.006178    0    0    0    0    0    0    1    -360    360;
    6977    9653    0.000339    0.001149    0    0    0    0    0    0    1    -360    360;
    694    10631    0.002591    0.014418    0    0    0    0    0    0    1    -360    360;
    694    1120    0    0.00028    0    0    0    0    0    0    1    -360    360;
    9295    5022    0.0014    0.00652    0    0    0    0    0    0    1    -360    360;
    7696    5022    0.000418    0.001338    0    0    0    0    0    0    1    -360    360;
    9295    370    0.001369    0.006649    0    0    0    0    0    0    1    -360    360;
    7696    370    0.000369    0.00152    0    0    0    0    0    0    1    -360    360;
    13039    10305    0.004689    0.018151    0    0    0    0    0    0    1    -360    360;
    13039    10305    0.004591    0.018498    0    0    0    0    0    0    1    -360    360;
    1775    202    9.8e-05    0.00028    0    0    0    0    0    0    1    -360    360;
    1775    5843    0.003698    0.0198    0    0    0    0    0    0    1    -360    360;
    2815    1775    0.005471    0.0206    0    0    0    0    0    0    1    -360    360;
    2815    1775    0.0062    0.020191    0    0    0    0    0    0    1    -360    360;
    1775    5048    0.006098    0.030551    0    0    0    0    0    0    1    -360    360;
    1337    8418    0.004809    0.019751    0    0    0    0    0    0    1    -360    360;
    1337    8418    0.004711    0.018289    0    0    0    0    0    0    1    -360    360;
    12145    8811    0    0.00028    0    0    0    0    0    0    1    -360    360;
    10562    10451    0.007929    0.044022    0    0    0    0    0    0    1    -360    360;
    8826    1917    0.009782    0.033938    0    0    0    0    0    0    1    -360    360;
    8826    9596    0.003609    0.016889    0    0    0    0    0    0    1    -360    360;
    952    1974    0.00044    0.027591    0    0    0    0    0    0    1    -360    360;
    9983    5189    0.000419    0.027979    0    0    0    0    0    0    1    -360    360;
    522    5189    0.000409    0.02851    0    0    0    0    0    0    1    -360    360;
    1974    5189    0    0.000461    0    0    0    0    0    0    1    -360    360;
    1974    11313    0.000531    0.005581    0    0    0    0    0    0    1    -360    360;
    1508    1974    0.003841    0.022461    0    0    0    0    0    0    1    -360    360;
    5189    199    0.000539    0.005461    0    0    0    0    0    0    1    -360    360;
    5693    5189    0.00376    0.022901    0    0    0    0    0    0    1    -360    360;
    7318    13121    0.028843    0.060992    0    0    0    0    0    0    1    -360    360;
    7318    13121    0.029397    0.059744    0    0    0    0    0    0    1    -360    360;
    2585    9277    0.001727    0.00924    0    0    0    0    0    0    1    -360    360;
    11741    2585    0.004851    0.02724    0    0    0    0    0    0    1    -360    360;
    1917    9596    0.0138    0.040249    0    0    0    0    0    0    1    -360    360;
    1917    939    0.007098    0.022329    0    0    0    0    0    0    1    -360    360;
    1917    2618    0.001902    0.008391    0    0    0    0    0    0    1    -360    360;
    1917    2618    0.001929    0.008209    0    0    0    0    0    0    1    -360    360;
    2386    1917    0.001649    0.01228    0    0    0    0    0    0    1    -360    360;
    2386    1917    0.001471    0.01392    0    0    0    0    0    0    1    -360    360;
    1917    11165    0.000582    0.040991    0    0    0    0    0    0    1    -360    360;
    1917    464    0.01116    0.033671    0    0    0    0    0    0    1    -360    360;
    10226    3561    0    0.00028    0    0    0    0    0    0    1    -360    360;
    7325    10030    0.00031    0.00312    0    0    0    0    0    0    1    -360    360;
    8845    10030    0.00069    0.00769    0    0    0    0    0    0    1    -360    360;
    8979    7210    0.010471    0.029289    0    0    0    0    0    0    1    -360    360;
    8979    7210    0.010671    0.028671    0    0    0    0    0    0    1    -360    360;
    507    8979    0.00624    0.021871    0    0    0    0    0    0    1    -360    360;
    507    8979    0.007071    0.021431    0    0    0    0    0    0    1    -360    360;
    10591    11365    9.8e-05    0.00028    0    0    0    0    0    0    1    -360    360;
    10591    9596    0.001062    0.003351    0    0    0    0    0    0    1    -360    360;
    10591    10306    0.002111    0.02008    0    0    0    0    0    0    1    -360    360;
    10591    9365    0.001009    0.010929    0    0    0    0    0    0    1    -360    360;
    2386    10591    0.004711    0.050609    0    0    0    0    0    0    1    -360    360;
    10591    13431    0.011462    0.02396    0    0    0    0    0    0    1    -360    360;
    5910    3363    0    0.0444    0    0    0    0    0    0    1    -360    360;
    5910    1614    0.001698    0.1128    0    0    0    0    0    0    1    -360    360;
    5910    8589    8.9e-05    0.000742    0    0    0    0    0    0    1    -360    360;
    5910    8589    8.9e-05    0.000729    0    0    0    0    0    0    1    -360    360;
    5910    4019    0.000302    0.000809    0    0    0    0    0    0    1    -360    360;
    5910    11783    0.001502    0.002182    0    0    0    0    0    0    1    -360    360;
    5910    8990    0.001311    0.001871    0    0    0    0    0    0    1    -360    360;
    5910    8990    0.001369    0.00204    0    0    0    0    0    0    1    -360    360;
    5910    10137    0.001049    0.00308    0    0    0    0    0    0    1    -360    360;
    11741    8587    0.014967    0.09105    0    0    0    0    0    0    1    -360    360;
    7725    8587    0.028959    0.12905    0    0    0    0    0    0    1    -360    360;
    3555    8587    0.006438    0.041256    0    0    0    0    0    0    1    -360    360;
    3555    8587    0.006554    0.040364    0    0    0    0    0    0    1    -360    360;
    3363    1781    0    0.012742    0    0    0    0    0    0    1    -360    360;
    1667    12481    0.001018    0.00868    0    0    0    0    0    0    1    -360    360;
    1667    13296    0.001871    0.00548    0    0    0    0    0    0    1    -360    360;
    13296    10948    0.00228    0.004338    0    0    0    0    0    0    1    -360    360;
    13296    10948    0.00224    0.004431    0    0    0    0    0    0    1    -360    360;
    4355    1155    0.00076    0.00747    0    0    0    0    0    0    1    -360    360;
    8261    1155    0.00103    0.01061    0    0    0    0    0    0    1    -360    360;
    3197    13291    0.002689    0.013818    0    0    0    0    0    0    1    -360    360;
    792    3197    0.002111    0.003769    0    0    0    0    0    0    1    -360    360;
    792    3197    0.002151    0.003689    0    0    0    0    0    0    1    -360    360;
    13039    7898    0.00176    0.012702    0    0    0    0    0    0    1    -360    360;
    13039    7898    0.001729    0.012951    0    0    0    0    0    0    1    -360    360;
    8351    1501    0.000151    0.000511    0    0    0    0    0    0    1    -360    360;
    8351    1501    0.000151    0.000502    0    0    0    0    0    0    1    -360    360;
    8351    2618    0.01076    0.05508    0    0    0    0    0    0    1    -360    360;
    8351    2618    0.010542    0.05616    0    0    0    0    0    0    1    -360    360;
    8351    9968    0.003089    0.009    0    0    0    0    0    0    1    -360    360;
    8351    9968    0.003031    0.009169    0    0    0    0    0    0    1    -360    360;
    8351    9157    0.001849    0.00872    0    0    0    0    0    0    1    -360    360;
    8351    9157    0.00188    0.008538    0    0    0    0    0    0    1    -360    360;
    4281    4817    0.004151    0.01556    0    0    0    0    0    0    1    -360    360;
    2386    4281    0.006591    0.026778    0    0    0    0    0    0    1    -360    360;
    10226    13140    0.00056    0.038671    0    0    0    0    0    0    1    -360    360;
    2493    871    0    0.00045    0    0    0    0    0    0    1    -360    360;
    871    1593    0.00162    0.01968    0    0    0    0    0    0    1    -360    360;
    10226    6671    9.8e-05    0.00028    0    0    0    0    0    0    1    -360    360;
    10226    9295    0.002649    0.015111    0    0    0    0    0    0    1    -360    360;
    10226    9295    0.002702    0.014809    0    0    0    0    0    0    1    -360    360;
    10226    7362    0.0008    0.005711    0    0    0    0    0    0    1    -360    360;
    10226    7362    0.000782    0.005809    0    0    0    0    0    0    1    -360    360;
    10226    4815    0.001049    0.007738    0    0    0    0    0    0    1    -360    360;
    10226    4815    0.001071    0.007569    0    0    0    0    0    0    1    -360    360;
    10226    4508    0.005138    0.025338    0    0    0    0    0    0    1    -360    360;
    10226    4508    0.005031    0.025831    0    0    0    0    0    0    1    -360    360;
    10226    2074    0.003658    0.029071    0    0    0    0    0    0    1    -360    360;
    10226    2074    0.004151    0.028489    0    0    0    0    0    0    1    -360    360;
    1730    1915    0.001471    0.011471    0    0    0    0    0    0    1    -360    360;
    1730    1915    0.001502    0.011218    0    0    0    0    0    0    1    -360    360;
    3287    1915    0.001871    0.014511    0    0    0    0    0    0    1    -360    360;
    3287    1915    0.001902    0.0142    0    0    0    0    0    0    1    -360    360;
    287    10546    0.000351    0.004662    0    0    0    0    0    0    1    -360    360;
    65    287    0.00772    0.033818    0    0    0    0    0    0    1    -360    360;
    7268    12422    0    0.00051    0    0    0    0    0    0    1    -360    360;
    12422    2719    0.00076    0.0119    0    0    0    0    0    0    1    -360    360;
    12422    4886    0.00025    0.00316    0    0    0    0    0    0    1    -360    360;
    7268    5101    0.00077    0.01164    0    0    0    0    0    0    1    -360    360;
    7268    9879    0.00025    0.00322    0    0    0    0    0    0    1    -360    360;
    6959    10224    0.001369    0.021182    0    0    0    0    0    0    1    -360    360;
    2719    5101    0    0.00052    0    0    0    0    0    0    1    -360    360;
    2719    11660    0.00015    0.00328    0    0    0    0    0    0    1    -360    360;
    583    2719    0.00016    0.00314    0    0    0    0    0    0    1    -360    360;
    5101    8845    0.00017    0.00321    0    0    0    0    0    0    1    -360    360;
    8504    5101    0.00018    0.00308    0    0    0    0    0    0    1    -360    360;
    4653    8478    0.00024    0.01948    0    0    0    0    0    0    1    -360    360;
    2386    11098    0.000631    0.037902    0    0    0    0    0    0    1    -360    360;
    3408    10416    0.00244    0.01532    0    0    0    0    0    0    1    -360    360;
    424    11893    0    0.00053    0    0    0    0    0    0    1    -360    360;
    424    8845    0.00013    0.00282    0    0    0    0    0    0    1    -360    360;
    5998    424    0.00038    0.00708    0    0    0    0    0    0    1    -360    360;
    11893    11660    0.00013    0.00261    0    0    0    0    0    0    1    -360    360;
    8583    11893    0.00038    0.00722    0    0    0    0    0    0    1    -360    360;
    2101    7663    0.00016    0.002769    0    0    0    0    0    0    1    -360    360;
    5822    7663    0.00016    0.00272    0    0    0    0    0    0    1    -360    360;
    11831    7663    0.00016    0.002662    0    0    0    0    0    0    1    -360    360;
    2834    2276    0.024479    0.081727    0    0    0    0    0    0    1    -360    360;
    10113    2276    0.024248    0.064893    0    0    0    0    0    0    1    -360    360;
    988    12888    0.0084    0.04056    0    0    0    0    0    0    1    -360    360;
    12888    295    0.003809    0.0248    0    0    0    0    0    0    1    -360    360;
    12888    5048    0.002542    0.014569    0    0    0    0    0    0    1    -360    360;
    12888    5048    0.002591    0.01428    0    0    0    0    0    0    1    -360    360;
    11082    11340    9.8e-05    0.00028    0    0    0    0    0    0    1    -360    360;
    11082    8139    0.003071    0.01636    0    0    0    0    0    0    1    -360    360;
    11082    7810    0.003889    0.027022    0    0    0    0    0    0    1    -360    360;
    6997    11082    0.00624    0.036009    0    0    0    0    0    0    1    -360    360;
    6997    11082    0.00636    0.035258    0    0    0    0    0    0    1    -360    360;
    7663    3996    0.000982    0.001529    0    0    0    0    0    0    1    -360    360;
    7663    3996    0.000991    0.001502    0    0    0    0    0    0    1    -360    360;
    12773    7663    0.00052    0.004991    0    0    0    0    0    0    1    -360    360;
    7663    3868    0    0.00028    0    0    0    0    0    0    1    -360    360;
    947    6035    0.012182    0.034826    0    0    0    0    0    0    1    -360    360;
    2834    947    0.025744    0.059    0    0    0    0    0    0    1    -360    360;
    6067    2336    0    0.00028    0    0    0    0    0    0    1    -360    360;
    9017    6067    0    0.000222    0    0    0    0    0    0    1    -360    360;
    9017    8554    0.003129    0.015031    0    0    0    0    0    0    1    -360    360;
    6067    728    0.00228    0.019871    0    0    0    0    0    0    1    -360    360;
    6067    8554    0.002791    0.017031    0    0    0    0    0    0    1    -360    360;
    9634    5049    0.001431    0.01252    0    0    0    0    0    0    1    -360    360;
    9634    8829    0.001649    0.007631    0    0    0    0    0    0    1    -360    360;
    9634    7652    0.001471    0.008649    0    0    0    0    0    0    1    -360    360;
    728    8554    0.00656    0.009071    0    0    0    0    0    0    1    -360    360;
    8813    11724    0    0.00028    0    0    0    0    0    0    1    -360    360;
    7246    13401    0    0.00028    0    0    0    0    0    0    1    -360    360;
    1145    11839    0.000521    0.001529    0    0    0    0    0    0    1    -360    360;
    113    12513    0.000219    0.00095    0    0    0    0    0    0    1    -360    360;
    48    12513    0.000219    0.00088    0    0    0    0    0    0    1    -360    360;
    13039    13175    0.002391    0.015618    0    0    0    0    0    0    1    -360    360;
    7325    1289    0    0.00054    0    0    0    0    0    0    1    -360    360;
    2553    7325    0.00079    0.01037    0    0    0    0    0    0    1    -360    360;
    11462    7325    0.00022    0.00296    0    0    0    0    0    0    1    -360    360;
    7960    1289    0.00077    0.01056    0    0    0    0    0    0    1    -360    360;
    1667    6295    0.000649    0.03712    0    0    0    0    0    0    1    -360    360;
    1667    12627    0.003302    0.019138    0    0    0    0    0    0    1    -360    360;
    1667    12627    0.003369    0.018742    0    0    0    0    0    0    1    -360    360;
    1667    694    0.001769    0.018222    0    0    0    0    0    0    1    -360    360;
    1667    10948    0.000858    0.006809    0    0    0    0    0    0    1    -360    360;
    1667    10948    0.000969    0.006671    0    0    0    0    0    0    1    -360    360;
    1667    12180    0.005551    0.03908    0    0    0    0    0    0    1    -360    360;
    1667    12180    0.005431    0.039822    0    0    0    0    0    0    1    -360    360;
    1667    12180    0.005311    0.036871    0    0    0    0    0    0    1    -360    360;
    1456    1575    0.002169    0.016271    0    0    0    0    0    0    1    -360    360;
    4601    1575    0.007418    0.07832    0    0    0    0    0    0    1    -360    360;
    7067    4355    0    0.0005    0    0    0    0    0    0    1    -360    360;
    7067    1592    0    0.00049    0    0    0    0    0    0    1    -360    360;
    7067    11934    0.00079    0.00848    0    0    0    0    0    0    1    -360    360;
    7067    4653    0.00183    0.0174    0    0    0    0    0    0    1    -360    360;
    4355    1592    0    0.00048    0    0    0    0    0    0    1    -360    360;
    4355    12977    0.0008    0.0083    0    0    0    0    0    0    1    -360    360;
    6275    106    0.004449    0.02404    0    0    0    0    0    0    1    -360    360;
    6275    106    0.004529    0.023551    0    0    0    0    0    0    1    -360    360;
    6275    9063    0.006791    0.013271    0    0    0    0    0    0    1    -360    360;
    6275    1589    0.00424    0.030378    0    0    0    0    0    0    1    -360    360;
    6275    1589    0.004151    0.028129    0    0    0    0    0    0    1    -360    360;
    6275    10706    0.002311    0.003622    0    0    0    0    0    0    1    -360    360;
    6275    10706    0.002062    0.004102    0    0    0    0    0    0    1    -360    360;
    6275    10209    0.00452    0.029609    0    0    0    0    0    0    1    -360    360;
    6275    10209    0.004422    0.030169    0    0    0    0    0    0    1    -360    360;
    6275    6997    0.00416    0.023058    0    0    0    0    0    0    1    -360    360;
    6275    5334    0.002831    0.020742    0    0    0    0    0    0    1    -360    360;
    4508    2455    0.002338    0.01592    0    0    0    0    0    0    1    -360    360;
    5337    4555    9.8e-05    0.00028    0    0    0    0    0    0    1    -360    360;
    1589    5337    0.004969    0.03636    0    0    0    0    0    0    1    -360    360;
    10209    5337    0.003431    0.015698    0    0    0    0    0    0    1    -360    360;
    10661    5337    0.00456    0.027582    0    0    0    0    0    0    1    -360    360;
    11934    12977    0    0.00047    0    0    0    0    0    0    1    -360    360;
    12369    11934    0.00093    0.01185    0    0    0    0    0    0    1    -360    360;
    1112    12977    0.00091    0.01207    0    0    0    0    0    0    1    -360    360;
    988    9425    9.8e-05    0.00028    0    0    0    0    0    0    1    -360    360;
    9064    988    0.000529    0.003151    0    0    0    0    0    0    1    -360    360;
    9064    988    0.00052    0.003209    0    0    0    0    0    0    1    -360    360;
    988    295    0.00352    0.020578    0    0    0    0    0    0    1    -360    360;
    13121    10103    0.039182    0.089413    0    0    0    0    0    0    1    -360    360;
    13121    13608    0.033686    0.067124    0    0    0    0    0    0    1    -360    360;
    4955    5962    0.044992    0.093174    0    0    0    0    0    0    1    -360    360;
    8785    4955    0.013678    0.052479    0    0    0    0    0    0    1    -360    360;
    7145    4955    0.005686    0.022893    0    0    0    0    0    0    1    -360    360;
    4955    10449    0.034281    0.094653    0    0    0    0    0    0    1    -360    360;
    3965    8934    0    0.00045    0    0    0    0    0    0    1    -360    360;
    113    3965    0.00032    0.001469    0    0    0    0    0    0    1    -360    360;
    48    8934    0.000289    0.001039    0    0    0    0    0    0    1    -360    360;
    1145    11392    0.00324    0.017628    0    0    0    0    0    0    1    -360    360;
    1145    12571    0.002678    0.019298    0    0    0    0    0    0    1    -360    360;
    1145    7789    0.000529    0.001504    0    0    0    0    0    0    1    -360    360;
    7307    2067    0.00042    0.0261    0    0    0    0    0    0    1    -360    360;
    9980    7024    0.00043    0.02555    0    0    0    0    0    0    1    -360    360;
    9496    7024    0.00044    0.02499    0    0    0    0    0    0    1    -360    360;
    12198    7024    0.00039    0.02833    0    0    0    0    0    0    1    -360    360;
    842    1927    0.00019    0.01594    0    0    0    0    0    0    1    -360    360;
    409    9452    0.000419    0.026099    0    0    0    0    0    0    1    -360    360;
    3900    11947    0.00043    0.02555    0    0    0    0    0    0    1    -360    360;
    12821    12218    0.00038    0.02888    0    0    0    0    0    0    1    -360    360;
    10053    5967    0.00038    0.02944    0    0    0    0    0    0    1    -360    360;
    5478    2067    0.00037    0.02999    0    0    0    0    0    0    1    -360    360;
    2699    2067    0.00036    0.02777    0    0    0    0    0    0    1    -360    360;
    106    11969    9.8e-05    0.00028    0    0    0    0    0    0    1    -360    360;
    10694    106    0.003951    0.02048    0    0    0    0    0    0    1    -360    360;
    106    11965    0.003858    0.020871    0    0    0    0    0    0    1    -360    360;
    7024    12218    0    0.00046    0    0    0    0    0    0    1    -360    360;
    7024    5967    0    0.00045    0    0    0    0    0    0    1    -360    360;
    7024    10831    0    0.00051    0    0    0    0    0    0    1    -360    360;
    7024    2853    0    0.00052    0    0    0    0    0    0    1    -360    360;
    3509    11947    0    0.00051    0    0    0    0    0    0    1    -360    360;
    3509    9452    0    0.000521    0    0    0    0    0    0    1    -360    360;
    3509    9165    0    0.000531    0    0    0    0    0    0    1    -360    360;
    3509    6373    0    0.000539    0    0    0    0    0    0    1    -360    360;
    2067    12218    0    0.00053    0    0    0    0    0    0    1    -360    360;
    2067    5967    0    0.00054    0    0    0    0    0    0    1    -360    360;
    2067    10831    0    0.0005    0    0    0    0    0    0    1    -360    360;
    2067    2853    0    0.00049    0    0    0    0    0    0    1    -360    360;
    486    11947    0    0.0005    0    0    0    0    0    0    1    -360    360;
    486    9452    0    0.00049    0    0    0    0    0    0    1    -360    360;
    486    9165    0    0.000479    0    0    0    0    0    0    1    -360    360;
    486    6373    0    0.000469    0    0    0    0    0    0    1    -360    360;
    10205    12218    0.00043    0.00544    0    0    0    0    0    0    1    -360    360;
    5125    11947    0    0.000461    0    0    0    0    0    0    1    -360    360;
    9452    1927    0    0.00045    0    0    0    0    0    0    1    -360    360;
    2792    10831    0.00038    0.00616    0    0    0    0    0    0    1    -360    360;
    7729    2853    0.00041    0.02721    0    0    0    0    0    0    1    -360    360;
    6373    1508    0.002081    0.023    0    0    0    0    0    0    1    -360    360;
    9737    6959    0    0.000222    0    0    0    0    0    0    1    -360    360;
    7545    3892    0    0.00048    0    0    0    0    0    0    1    -360    360;
    7545    2409    0.0011    0.01189    0    0    0    0    0    0    1    -360    360;
    7545    4653    0.00084    0.00906    0    0    0    0    0    0    1    -360    360;
    3892    2409    0.00112    0.01165    0    0    0    0    0    0    1    -360    360;
    3892    1593    0.00115    0.0114    0    0    0    0    0    0    1    -360    360;
    3892    8261    0.00086    0.00887    0    0    0    0    0    0    1    -360    360;
    4906    10546    0.00116    0.00912    0    0    0    0    0    0    1    -360    360;
    4906    10546    0.001129    0.009298    0    0    0    0    0    0    1    -360    360;
    10546    13275    0.000609    0.005058    0    0    0    0    0    0    1    -360    360;
    65    10546    0.008009    0.04    0    0    0    0    0    0    1    -360    360;
    10546    5680    0.002289    0.016218    0    0    0    0    0    0    1    -360    360;
    4906    579    0.003098    0.032729    0    0    0    0    0    0    1    -360    360;
    4906    5180    0.002982    0.013058    0    0    0    0    0    0    1    -360    360;
    4906    5180    0.00304    0.0128    0    0    0    0    0    0    1    -360    360;
    4906    8486    0.008791    0.059622    0    0    0    0    0    0    1    -360    360;
    13275    9568    0.000511    0.004409    0    0    0    0    0    0    1    -360    360;
    11253    9568    0.009391    0.030809    0    0    0    0    0    0    1    -360    360;
    11253    9568    0.009191    0.031391    0    0    0    0    0    0    1    -360    360;
    2423    4153    9.8e-05    0.000222    0    0    0    0    0    0    1    -360    360;
    9063    2423    0.00276    0.014782    0    0    0    0    0    0    1    -360    360;
    9063    2423    0.002809    0.014458    0    0    0    0    0    0    1    -360    360;
    1589    2423    0.003138    0.017502    0    0    0    0    0    0    1    -360    360;
    1589    2423    0.0032    0.017138    0    0    0    0    0    0    1    -360    360;
    8618    9277    0.002033    0.005273    0    0    0    0    0    0    1    -360    360;
    6307    9277    0.036066    0.160107    0    0    0    0    0    0    1    -360    360;
    1062    13197    0.027686    0.04614    0    0    0    0    0    0    1    -360    360;
    5855    13197    0.025107    0.051372    0    0    0    0    0    0    1    -360    360;
    11741    805    0.002479    0.01086    0    0    0    0    0    0    1    -360    360;
    805    10113    0.013603    0.051876    0    0    0    0    0    0    1    -360    360;
    11783    12548    0.00176    0.108    0    0    0    0    0    0    1    -360    360;
    2269    8081    0    0.00047    0    0    0    0    0    0    1    -360    360;
    2269    7960    0.00038    0.00366    0    0    0    0    0    0    1    -360    360;
    2269    12160    0.00052    0.00633    0    0    0    0    0    0    1    -360    360;
    11567    12550    0    0.00051    0    0    0    0    0    0    1    -360    360;
    11567    4743    0.001599    0.015599    0    0    0    0    0    0    1    -360    360;
    7752    11567    0.00212    0.022349    0    0    0    0    0    0    1    -360    360;
    8081    2553    0.00034    0.00415    0    0    0    0    0    0    1    -360    360;
    12080    8081    0.00051    0.00646    0    0    0    0    0    0    1    -360    360;
    12550    547    0.00163    0.015271    0    0    0    0    0    0    1    -360    360;
    13242    12550    0.002159    0.021901    0    0    0    0    0    0    1    -360    360;
    8669    1133    0.00224    0.015018    0    0    0    0    0    0    1    -360    360;
    8669    4601    0.004111    0.00652    0    0    0    0    0    0    1    -360    360;
    8669    4601    0.004191    0.006391    0    0    0    0    0    0    1    -360    360;
    10113    7460    0.00238    0.006744    0    0    0    0    0    0    1    -360    360;
    8486    579    0.003329    0.033129    0    0    0    0    0    0    1    -360    360;
    8589    6233    0.005809    0.021182    0    0    0    0    0    0    1    -360    360;
    8589    6233    0.005689    0.021591    0    0    0    0    0    0    1    -360    360;
    6233    3890    0.00132    0.01052    0    0    0    0    0    0    1    -360    360;
    6233    367    0.001129    0.012329    0    0    0    0    0    0    1    -360    360;
    6233    3209    0.001569    0.1224    0    0    0    0    0    0    1    -360    360;
    4508    3693    0.000662    0.036351    0    0    0    0    0    0    1    -360    360;
    6330    10854    0.001777    0.009107    0    0    0    0    0    0    1    -360    360;
    6330    1899    0.002967    0.002901    0    0    0    0    0    0    1    -360    360;
    6330    12203    0.017893    0.057479    0    0    0    0    0    0    1    -360    360;
    10854    13148    0.000554    0.001091    0    0    0    0    0    0    1    -360    360;
    10854    11060    0.006339    0.022603    0    0    0    0    0    0    1    -360    360;
    1899    536    0.004174    0.006702    0    0    0    0    0    0    1    -360    360;
    536    11060    0.009818    0.040099    0    0    0    0    0    0    1    -360    360;
    417    9249    0.003729    0.01876    0    0    0    0    0    0    1    -360    360;
    8554    10592    0.000782    0.059938    0    0    0    0    0    0    1    -360    360;
    12059    8554    0.000769    0.061111    0    0    0    0    0    0    1    -360    360;
    1456    9536    0.000382    0.019378    0    0    0    0    0    0    1    -360    360;
    1456    9518    0    0.000222    0    0    0    0    0    0    1    -360    360;
    1589    9988    1.8e-05    0.00188    0    0    0    0    0    0    1    -360    360;
    12501    8782    0.000372    0.001223    0    0    0    0    0    0    1    -360    360;
    11783    8495    0.000809    0.001751    0    0    0    0    0    0    1    -360    360;
    4920    1236    0    0.043511    0    0    0    0    0    0    1    -360    360;
    10912    4920    0.003529    0.022178    0    0    0    0    0    0    1    -360    360;
    10912    4920    0.0036    0.021711    0    0    0    0    0    0    1    -360    360;
    9333    4265    0    0.000413    0    0    0    0    0    0    1    -360    360;
    3177    9333    0.047479    0.102603    0    0    0    0    0    0    1    -360    360;
    3177    9333    0.053727    0.091281    0    0    0    0    0    0    1    -360    360;
    8948    9333    0.021678    0.045669    0    0    0    0    0    0    1    -360    360;
    3177    12372    0.004397    0.030678    0    0    0    0    0    0    1    -360    360;
    3177    12372    0.004314    0.031256    0    0    0    0    0    0    1    -360    360;
    3177    11392    0.008347    0.055512    0    0    0    0    0    0    1    -360    360;
    3177    3860    0.006223    0.039744    0    0    0    0    0    0    1    -360    360;
    12184    3177    0.006124    0.041686    0    0    0    0    0    0    1    -360    360;
    12184    3177    0.006942    0.040851    0    0    0    0    0    0    1    -360    360;
    5962    8406    0.019248    0.039041    0    0    0    0    0    0    1    -360    360;
    10449    5962    0.015719    0.04943    0    0    0    0    0    0    1    -360    360;
    8068    1716    0.00296    0.011871    0    0    0    0    0    0    1    -360    360;
    8068    13431    0.01328    0.04144    0    0    0    0    0    0    1    -360    360;
    3935    10451    0.00736    0.033222    0    0    0    0    0    0    1    -360    360;
    3935    10451    0.007502    0.032529    0    0    0    0    0    0    1    -360    360;
    2386    3935    0.00192    0.02576    0    0    0    0    0    0    1    -360    360;
    2386    3935    0.002169    0.02524    0    0    0    0    0    0    1    -360    360;
    3935    12527    0.00656    0.017071    0    0    0    0    0    0    1    -360    360;
    3935    3938    0.002662    0.007471    0    0    0    0    0    0    1    -360    360;
    3935    4660    0.003191    0.009062    0    0    0    0    0    0    1    -360    360;
    10103    12831    0.00981    0.057298    0    0    0    0    0    0    1    -360    360;
    4595    9295    0.008342    0.037031    0    0    0    0    0    0    1    -360    360;
    2074    9295    0.0086    0.039791    0    0    0    0    0    0    1    -360    360;
    2409    1593    0    0.00046    0    0    0    0    0    0    1    -360    360;
    8845    2409    0.00055    0.00685    0    0    0    0    0    0    1    -360    360;
    11660    1593    0.00054    0.00699    0    0    0    0    0    0    1    -360    360;
    13039    103    0.0056    0.052889    0    0    0    0    0    0    1    -360    360;
    13039    8664    0.006058    0.023591    0    0    0    0    0    0    1    -360    360;
    13039    8664    0.0054    0.026729    0    0    0    0    0    0    1    -360    360;
    13039    12722    0.00168    0.01188    0    0    0    0    0    0    1    -360    360;
    13039    13317    0.003178    0.028658    0    0    0    0    0    0    1    -360    360;
    13039    7579    0.003178    0.028542    0    0    0    0    0    0    1    -360    360;
    7246    9430    0.00068    0.004449    0    0    0    0    0    0    1    -360    360;
    7246    5049    0.00076    0.004818    0    0    0    0    0    0    1    -360    360;
    4019    2542    0    0.000222    0    0    0    0    0    0    1    -360    360;
    4019    8589    9e-06    0.000222    0    0    0    0    0    0    1    -360    360;
    7891    8589    0    0.000222    0    0    0    0    0    0    1    -360    360;
    10902    8589    1.8e-05    0.004329    0    0    0    0    0    0    1    -360    360;
    8813    7688    0.001831    0.001698    0    0    0    0    0    0    1    -360    360;
    8813    7688    0.002209    0.001471    0    0    0    0    0    0    1    -360    360;
    1848    11394    0.017653    0.070289    0    0    0    0    0    0    1    -360    360;
    6070    11394    0.013231    0.042207    0    0    0    0    0    0    1    -360    360;
    6070    11394    0.013479    0.041331    0    0    0    0    0    0    1    -360    360;
    4008    11394    0.013934    0.055702    0    0    0    0    0    0    1    -360    360;
    6190    8785    0.000537    0.001471    0    0    0    0    0    0    1    -360    360;
    8785    7145    0.009967    0.048959    0    0    0    0    0    0    1    -360    360;
    8785    13524    0.030612    0.055058    0    0    0    0    0    0    1    -360    360;
    8785    13524    0.031207    0.053934    0    0    0    0    0    0    1    -360    360;
    8827    8785    0.01314    0.040579    0    0    0    0    0    0    1    -360    360;
    8827    8785    0.012851    0.03757    0    0    0    0    0    0    1    -360    360;
    8785    10245    0.006901    0.021174    0    0    0    0    0    0    1    -360    360;
    8785    10245    0.007653    0.01924    0    0    0    0    0    0    1    -360    360;
    10694    8155    0.008982    0.038462    0    0    0    0    0    0    1    -360    360;
    8155    11965    0.009151    0.037649    0    0    0    0    0    0    1    -360    360;
    8155    1456    0.004258    0.03952    0    0    0    0    0    0    1    -360    360;
    3753    8155    0.003489    0.0264    0    0    0    0    0    0    1    -360    360;
    8155    3287    0.003849    0.05232    0    0    0    0    0    0    1    -360    360;
    2834    6035    0.032669    0.080273    0    0    0    0    0    0    1    -360    360;
    2697    6035    0.004901    0.014967    0    0    0    0    0    0    1    -360    360;
    465    8406    0.000562    0.001058    0    0    0    0    0    0    1    -360    360;
    12369    1112    0    0.00045    0    0    0    0    0    0    1    -360    360;
    12369    12160    0.001    0.01169    0    0    0    0    0    0    1    -360    360;
    1112    12080    0.00098    0.01192    0    0    0    0    0    0    1    -360    360;
    9653    11060    0.002339    0.006223    0    0    0    0    0    0    1    -360    360;
    9653    11060    0.002388    0.006091    0    0    0    0    0    0    1    -360    360;
    600    9653    0.000504    0.001207    0    0    0    0    0    0    1    -360    360;
    8406    11060    0.00105    0.007959    0    0    0    0    0    0    1    -360    360;
    8406    11060    0.001033    0.007372    0    0    0    0    0    0    1    -360    360;
    8406    3794    0.018752    0.042339    0    0    0    0    0    0    1    -360    360;
    8406    3794    0.018339    0.039231    0    0    0    0    0    0    1    -360    360;
    2834    10113    0.036793    0.081719    0    0    0    0    0    0    1    -360    360;
    2834    12501    0.003702    0.015132    0    0    0    0    0    0    1    -360    360;
    3555    2834    0.00124    0.007314    0    0    0    0    0    0    1    -360    360;
    766    9851    0.002329    0.00356    0    0    0    0    0    0    1    -360    360;
    766    9851    0.002378    0.00348    0    0    0    0    0    0    1    -360    360;
    766    9851    0.00212    0.003951    0    0    0    0    0    0    1    -360    360;
    766    10948    0.001951    0.003791    0    0    0    0    0    0    1    -360    360;
    103    11538    0.002542    0.01472    0    0    0    0    0    0    1    -360    360;
    2386    10306    0.003262    0.024151    0    0    0    0    0    0    1    -360    360;
    13611    7881    0.0036    0.01548    0    0    0    0    0    0    1    -360    360;
    13611    7881    0.00352    0.014329    0    0    0    0    0    0    1    -360    360;
    2682    6437    0.002591    0.014418    0    0    0    0    0    0    1    -360    360;
    5180    2682    0.001071    0.003058    0    0    0    0    0    0    1    -360    360;
    5180    525    9.8e-05    0.000222    0    0    0    0    0    0    1    -360    360;
    5180    1887    0.017458    0.052129    0    0    0    0    0    0    1    -360    360;
    10694    12439    0.00136    0.00216    0    0    0    0    0    0    1    -360    360;
    11965    12439    0.001391    0.00212    0    0    0    0    0    0    1    -360    360;
    9365    13431    0.005858    0.016591    0    0    0    0    0    0    1    -360    360;
    1259    12831    0.004562    0.011653    0    0    0    0    0    0    1    -360    360;
    1259    6983    0.030868    0.064174    0    0    0    0    0    0    1    -360    360;
    4743    547    0    0.000521    0    0    0    0    0    0    1    -360    360;
    3408    1456    0.005929    0.053271    0    0    0    0    0    0    1    -360    360;
    3408    445    0.00664    0.040849    0    0    0    0    0    0    1    -360    360;
    3408    4601    0.00968    0.049382    0    0    0    0    0    0    1    -360    360;
    8486    6882    9.8e-05    0.000222    0    0    0    0    0    0    1    -360    360;
    8486    103    0.00044    0.004489    0    0    0    0    0    0    1    -360    360;
    8486    5733    0.01064    0.043751    0    0    0    0    0    0    1    -360    360;
    8486    5733    0.0104    0.040511    0    0    0    0    0    0    1    -360    360;
    7579    8486    0.0024    0.025498    0    0    0    0    0    0    1    -360    360;
    6264    1714    0.00264    0.01412    0    0    0    0    0    0    1    -360    360;
    694    8968    0.000609    0.03944    0    0    0    0    0    0    1    -360    360;
    5815    694    0    0.000222    0    0    0    0    0    0    1    -360    360;
    694    9851    0.001182    0.003018    0    0    0    0    0    0    1    -360    360;
    694    9851    0.0012    0.002951    0    0    0    0    0    0    1    -360    360;
    694    9851    0.001071    0.003351    0    0    0    0    0    0    1    -360    360;
    694    10336    0.001031    0.01544    0    0    0    0    0    0    1    -360    360;
    694    520    0.001009    0.015738    0    0    0    0    0    0    1    -360    360;
    694    2388    0.000991    0.01604    0    0    0    0    0    0    1    -360    360;
    9063    10706    0.003898    0.008862    0    0    0    0    0    0    1    -360    360;
    9063    10706    0.003818    0.009031    0    0    0    0    0    0    1    -360    360;
    939    464    0.003831    0.012502    0    0    0    0    0    0    1    -360    360;
    8845    11660    0    0.00051    0    0    0    0    0    0    1    -360    360;
    8768    11660    0.00127    0.0132    0    0    0    0    0    0    1    -360    360;
    10912    9802    0    0.000222    0    0    0    0    0    0    1    -360    360;
    10912    11228    0.001338    0.011209    0    0    0    0    0    0    1    -360    360;
    10912    7432    0.004222    0.030062    0    0    0    0    0    0    1    -360    360;
    13558    10912    0.001182    0.0104    0    0    0    0    0    0    1    -360    360;
    9802    5649    9e-06    0.000222    0    0    0    0    0    0    1    -360    360;
    9802    7432    0.004138    0.03064    0    0    0    0    0    0    1    -360    360;
    5649    7432    0.004049    0.031209    0    0    0    0    0    0    1    -360    360;
    1062    5855    0.022603    0.051959    0    0    0    0    0    0    1    -360    360;
    12289    1062    0.013636    0.032041    0    0    0    0    0    0    1    -360    360;
    12527    4661    0.00228    0.009222    0    0    0    0    0    0    1    -360    360;
    3938    4661    0.002471    0.010302    0    0    0    0    0    0    1    -360    360;
    4660    4661    0.001831    0.007378    0    0    0    0    0    0    1    -360    360;
    12372    6307    0.006843    0.049248    0    0    0    0    0    0    1    -360    360;
    12372    6307    0.006686    0.045603    0    0    0    0    0    0    1    -360    360;
    3954    2815    0.004102    0.011529    0    0    0    0    0    0    1    -360    360;
    3954    2815    0.004182    0.01128    0    0    0    0    0    0    1    -360    360;
    2733    3001    0    0.000222    0    0    0    0    0    0    1    -360    360;
    11997    2733    0.003649    0.0122    0    0    0    0    0    0    1    -360    360;
    11997    2733    0.00372    0.011938    0    0    0    0    0    0    1    -360    360;
    2733    8098    0.005031    0.028102    0    0    0    0    0    0    1    -360    360;
    2733    8098    0.005129    0.02752    0    0    0    0    0    0    1    -360    360;
    2733    11519    0.005218    0.026951    0    0    0    0    0    0    1    -360    360;
    6480    5049    0.00288    0.01992    0    0    0    0    0    0    1    -360    360;
    6480    5049    0.003262    0.01952    0    0    0    0    0    0    1    -360    360;
    9064    1589    0.00956    0.061022    0    0    0    0    0    0    1    -360    360;
    9064    3954    0.005382    0.033911    0    0    0    0    0    0    1    -360    360;
    9064    3954    0.005271    0.034569    0    0    0    0    0    0    1    -360    360;
    9064    9080    0.004102    0.023018    0    0    0    0    0    0    1    -360    360;
    2553    7960    0    0.00052    0    0    0    0    0    0    1    -360    360;
    1456    7099    0    0.000222    0    0    0    0    0    0    1    -360    360;
    1456    4601    0.011631    0.094591    0    0    0    0    0    0    1    -360    360;
    3753    1456    0.0012    0.008769    0    0    0    0    0    0    1    -360    360;
    1456    13414    0.001218    0.008582    0    0    0    0    0    0    1    -360    360;
    10451    12642    0.002689    0.013818    0    0    0    0    0    0    1    -360    360;
    3794    12203    0.005    0.008934    0    0    0    0    0    0    1    -360    360;
    11313    199    0    0.000531    0    0    0    0    0    0    1    -360    360;
    11313    7752    0.001281    0.0158    0    0    0    0    0    0    1    -360    360;
    199    13242    0.00125    0.016099    0    0    0    0    0    0    1    -360    360;
    1848    6983    0.010058    0.048    0    0    0    0    0    0    1    -360    360;
    1848    6983    0.010248    0.047    0    0    0    0    0    0    1    -360    360;
    1848    4008    0.004314    0.024537    0    0    0    0    0    0    1    -360    360;
    2386    4817    0.010791    0.042151    0    0    0    0    0    0    1    -360    360;
    507    8951    0.0006    0.040218    0    0    0    0    0    0    1    -360    360;
    367    12734    0    0.000222    0    0    0    0    0    0    1    -360    360;
    4653    8261    0    0.00053    0    0    0    0    0    0    1    -360    360;
    4653    6366    0    0.00054    0    0    0    0    0    0    1    -360    360;
    2386    13252    0.00196    0.010249    0    0    0    0    0    0    1    -360    360;
    2386    2165    0.002182    0.010498    0    0    0    0    0    0    1    -360    360;
    8664    12958    0.000582    0.040991    0    0    0    0    0    0    1    -360    360;
    8664    8239    0.000569    0.04176    0    0    0    0    0    0    1    -360    360;
    2074    4595    0.003818    0.013209    0    0    0    0    0    0    1    -360    360;
    8664    9249    0.00428    0.023511    0    0    0    0    0    0    1    -360    360;
    8664    9249    0.004182    0.021769    0    0    0    0    0    0    1    -360    360;
    2792    10205    0    0.0005    0    0    0    0    0    0    1    -360    360;
    2792    12160    0.00114    0.01661    0    0    0    0    0    0    1    -360    360;
    6333    6237    0    0.000539    0    0    0    0    0    0    1    -360    360;
    6333    113    0.00119    0.014081    0    0    0    0    0    0    1    -360    360;
    10205    12080    0.00117    0.01626    0    0    0    0    0    0    1    -360    360;
    6237    48    0.00106    0.01595    0    0    0    0    0    0    1    -360    360;
    6307    8804    0.018058    0.065719    0    0    0    0    0    0    1    -360    360;
    6307    8948    0.012826    0.025058    0    0    0    0    0    0    1    -360    360;
    6307    8948    0.013331    0.024    0    0    0    0    0    0    1    -360    360;
    13252    2165    0.001089    0.003151    0    0    0    0    0    0    1    -360    360;
    8418    3479    9.8e-05    0.000222    0    0    0    0    0    0    1    -360    360;
