function mpc = case13659pegase
%CASE13659PEGASE  Power flow data for European system with step-up transformers.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case accurately represents the size and complexity of the European
%   high voltage transmission network. The network contains 13,659 buses,
%   4,092 generators, and 20,467 branches and it operates at 750, 400, 380,
%   330, 220, 154, 150, 120, and 110 kV. Low voltage buses ranging from
%   27,000 to 400 V are used to model step-up transformers which connect
%   generators to the high-voltage network. Please note that the data are
%   fictitious and do not correspond to real world data. They can thus be
%   used to validate methods and tools but should not be used for operation
%   and planning of the European grid.
%
%   The data stems from the Pan European Grid Advanced Simulation and State
%   Estimation (PEGASE) project, part of the 7th Framework Program of the
%   European Union (http://www.fp7-pegase.com/).
%
%   When publishing results based on this data, please cite:
%
%     C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici, "AC Power Flow
%     Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE"
%     http://arxiv.org/abs/1603.01533
%
%     S. Fliscounakis, P. Panciatici, F. Capitanescu, and L. Wehenkel,
%     "Contingency ranking with respect to overloads in very large power
%     systems taking into account uncertainty, preventive and corrective
%     actions", Power Systems, IEEE Trans. on, (28)4:4909-4917, 2013.
    2376    4127    0.114331    0.894649    0    0    0    0    0    0    1    -360    360;
    2354    4127    3.931818    5.960743    0    0    0    0    0    0    1    -360    360;
    7451    4127    1.022872    2.477479    0    0    0    0    0    0    1    -360    360;
    2265    4127    1.145744    2.668595    0    0    0    0    0    0    1    -360    360;
    12109    4127    0.115521    0.652645    0    0    0    0    0    0    1    -360    360;
    2376    9057    0.342335    1.036053    0    0    0    0    0    0    1    -360    360;
    9661    11453    0.08144    0.487603    0    0    0    0    0    0    1    -360    360;
    10358    80    0.492025    1.533306    0    0    0    0    0    0    1    -360    360;
    3462    7437    0.00079    0.058401    0    0    0    0    0    0    1    -360    360;
    3462    7437    0.00077    0.05951    0    0    0    0    0    0    1    -360    360;
    2376    5802    0.000209    0.016646    0    0    0    0    0.960405    0    1    -360    360;
    2376    587    -0.020062    0.263393    0    0    0    0    0    0    1    -360    360;
    2376    7275    0.02611    0.389661    0    0    0    0    0    0    1    -360    360;
    2376    1611    0.02953    0.274197    0    0    0    0    0    0    1    -360    360;
    2376    587    0.000249    0.015313    0    0    0    0    0.963743    0    1    -360    360;
    2376    13460    0.000151    0.014993    0    0    0    0    1.037521    0    1    -360    360;
    6804    2393    0.01135    0.389938    0    0    0    0    0    0    1    -360    360;
    6804    5190    0.03467    0.4241    0    0    0    0    0    0    1    -360    360;
    10358    2314    0.000159    0.018964    0    0    0    0    0.954163    0    1    -360    360;
    10358    2314    -0.01126    0.214855    0    0    0    0    0    0    1    -360    360;
    10358    12360    0.20036    1.026385    0    0    0    0    0    0    1    -360    360;
    10358    13555    0.117071    0.511302    0    0    0    0    0    0    1    -360    360;
    5633    3742    0.093303    0.945014    0    0    0    0    0    0    1    -360    360;
    1025    3742    0.01297    0.327971    0    0    0    0    0    0    1    -360    360;
    3417    3742    0.05929    0.601787    0    0    0    0    0    0    1    -360    360;
    9661    6301    0.05013    0.919979    0    0    0    0    0    0    1    -360    360;
    9661    3085    0.0477    0.865888    0    0    0    0    0    0    1    -360    360;
    2354    3879    0.749308    2.45464    0    0    0    0    0    0    1    -360    360;
    2354    8543    2.902839    5.007549    0    0    0    0    0    0    1    -360    360;
    4172    2393    0.03282    0.444566    0    0    0    0    0    0    1    -360    360;
    11636    3742    0.186479    0.852913    0    0    0    0    0    0    1    -360    360;
    2948    3742    0.185979    0.818905    0    0    0    0    0    0    1    -360    360;
    10879    3742    1.207107    3.026033    0    0    0    0    0    0    1    -360    360;
    9048    3742    0.414669    1.672355    0    0    0    0    0    0    1    -360    360;
    7451    3879    0.129612    0.934834    0    0    0    0    0    0    1    -360    360;
    7451    8543    0.796053    2.21392    0    0    0    0    0    0    1    -360    360;
    2265    3879    0.136461    1.06849    0    0    0    0    0    0    1    -360    360;
    2265    8543    0.838366    2.528809    0    0    0    0    0    0    1    -360    360;
    1620    11840    0.000206    0.015885    0    0    0    0    1.065581    0    1    -360    360;
    11151    1910    0.000298    0.029295    0    0    0    0    1.085859    -0.169703    1    -360    360;
    6796    8189    0.01604    0.374051    0    0    0    0    0    0    1    -360    360;
    3026    8189    0.01635    0.36626    0    0    0    0    0    0    1    -360    360;
    4172    8189    0.024141    0.327376    0    0    0    0    0    0    1    -360    360;
    9156    8189    0.02194    0.458409    0    0    0    0    0    0    1    -360    360;
    2843    13196    0.00046    0.03512    0    0    0    0    0.998397    0    1    -360    360;
    2843    2600    0.000328    0.017373    0    0    0    0    1.008118    0    1    -360    360;
    4172    5190    0.00056    0.05575    0    0    0    0    0    0    1    -360    360;
    9661    3817    0.09537    0.774091    0    0    0    0    0    0    1    -360    360;
    9661    7035    0.325393    1.201922    0    0    0    0    0    0    1    -360    360;
    9661    11123    0.367459    1.167149    0    0    0    0    0    0    1    -360    360;
    9156    584    0.0008    0.04856    0    0    0    0    0    0    1    -360    360;
    1894    234    0.000151    0.010302    0    0    0    0    1.042652    0    1    -360    360;
    1894    2319    0.00033    0.038031    0    0    0    0    1.005085    0    1    -360    360;
    1894    2319    0.00034    0.037211    0    0    0    0    1.005257    0    1    -360    360;
    12109    3879    -0.016405    0.249504    0    0    0    0    0    0    1    -360    360;
    12109    8543    0.087209    0.621302    0    0    0    0    0    0    1    -360    360;
    12918    7095    0.15538    0.761901    0    0    0    0    0    0    1    -360    360;
    5993    7095    0.15969    0.749463    0    0    0    0    0    0    1    -360    360;
    10087    7095    1.428926    3.608884    0    0    0    0    0    0    1    -360    360;
    8361    7095    0.861797    2.342768    0    0    0    0    0    0    1    -360    360;
    9091    4168    0.119958    0.657978    0    0    0    0    0    0    1    -360    360;
    5557    9394    0.172789    1.348017    0    0    0    0    0    0    1    -360    360;
    3447    9394    0.00088    0.381756    0    0    0    0    0    0    1    -360    360;
    3260    9394    0.0061    0.418244    0    0    0    0    0    0    1    -360    360;
    6117    10372    0.05995    0.76688    0    0    0    0    0    0    1    -360    360;
    8691    10372    0.0653    0.750992    0    0    0    0    0    0    1    -360    360;
    2728    10372    -0.003347    0.292562    0    0    0    0    0    0    1    -360    360;
    4506    11358    1.83593    3.666115    0    0    0    0    0    0    1    -360    360;
    13547    11358    0.052409    0.497211    0    0    0    0    0    0    1    -360    360;
    1649    3636    0.436797    1.36533    0    0    0    0    0    0    1    -360    360;
    10400    3636    0.094151    0.896736    0    0    0    0    0    0    1    -360    360;
    1983    11136    0.00721    0.237881    0    0    0    0    0    0    1    -360    360;
    1983    7018    0.140762    0.856856    0    0    0    0    0    0    1    -360    360;
    12051    11136    0.05419    0.633158    0    0    0    0    0    0    1    -360    360;
    12051    7018    0.0291    0.36903    0    0    0    0    0    0    1    -360    360;
    4556    4168    0.143641    0.91531    0    0    0    0    0    0    1    -360    360;
    1723    4168    0.025969    0.445888    0    0    0    0    0    0    1    -360    360;
    1771    4168    0.270372    0.785723    0    0    0    0    0    0    1    -360    360;
    7818    4168    0.05175    0.49312    0    0    0    0    0    0    1    -360    360;
    7012    4168    0.08601    0.600496    0    0    0    0    0    0    1    -360    360;
    8784    4168    0.531591    1.712665    0    0    0    0    0    0    1    -360    360;
    10047    4168    0.43593    1.756797    0    0    0    0    0    0    1    -360    360;
    7835    6099    0.01926    0.358289    0    0    0    0    0    0    1    -360    360;
    10846    7216    0.01795    0.317397    0    0    0    0    0    0    1    -360    360;
    5557    228    0.00761    0.279277    0    0    0    0    0    0    1    -360    360;
    3447    228    0.260062    1.120476    0    0    0    0    0    0    1    -360    360;
    3260    228    0.158651    0.983822    0    0    0    0    0    0    1    -360    360;
    5557    6735    0.00395    0.366116    0    0    0    0    0    0    1    -360    360;
    8870    6735    0.083409    0.606219    0    0    0    0    0    0    1    -360    360;
    3447    6735    0.195669    1.120144    0    0    0    0    0    0    1    -360    360;
    3260    6735    0.104969    1.02188    0    0    0    0    0    0    1    -360    360;
    4570    6735    0.042831    0.74374    0    0    0    0    0    0    1    -360    360;
    4506    12086    0.000242    0.029698    0    0    0    0    0.945816    0.090914    1    -360    360;
    4506    10015    -0.003203    0.14994    0    0    0    0    0    0    1    -360    360;
    4506    10015    0.000451    0.034969    0    0    0    0    1.022789    0    1    -360    360;
    4506    10225    0.113213    0.498338    0    0    0    0    0    0    1    -360    360;
    9468    3227    0.00055    0.0343    0    0    0    0    0.917643    0    1    -360    360;
    5993    13243    0.000264    0.023375    0    0    0    0    1.049631    -0.088275    1    -360    360;
    12918    7494    0.01862    0.220201    0    0    0    0    0    0    1    -360    360;
    5993    7494    0.0168    0.250561    0    0    0    0    0    0    1    -360    360;
    1649    7018    0.202902    0.952701    0    0    0    0    0    0    1    -360    360;
    1649    13016    0.949862    3.139543    0    0    0    0    0    0    1    -360    360;
    1649    2365    0.00261    0.215422    0    0    0    0    0    0    1    -360    360;
    10904    6104    -0.02155    0.439897    0    0    0    0    0    0    1    -360    360;
    8870    6104    0.07045    1.003492    0    0    0    0    0    0    1    -360    360;
    10904    12768    0.00807    0.465263    0    0    0    0    0    0    1    -360    360;
    10904    9268    0.194723    1.065305    0    0    0    0    0    0    1    -360    360;
    10904    5095    0.7241    1.639128    0    0    0    0    0    0    1    -360    360;
    10904    7630    0.514127    1.973476    0    0    0    0    0    0    1    -360    360;
    10904    12875    0.06643    0.866482    0    0    0    0    0    0    1    -360    360;
    10904    5550    0.55937    2.088574    0    0    0    0    0    0    1    -360    360;
    10904    5687    0.522202    2.029502    0    0    0    0    0    0    1    -360    360;
    10904    11156    0.30876    1.923338    0    0    0    0    0    0    1    -360    360;
    4685    10914    0.06357    0.598203    0    0    0    0    0    0    1    -360    360;
    12475    10914    0.000445    0.035961    0    0    0    0    0.918248    0    1    -360    360;
    9641    10914    0.01179    0.332211    0    0    0    0    0    0    1    -360    360;
    1149    10914    0.02131    0.372955    0    0    0    0    0    0    1    -360    360;
    6597    10914    0.00274    0.381756    0    0    0    0    0    0    1    -360    360;
    10087    7494    0.293141    1.107872    0    0    0    0    0    0    1    -360    360;
    8361    7494    0.144281    0.82905    0    0    0    0    0    0    1    -360    360;
    3566    3503    0.00458    0.288905    0    0    0    0    0    0    1    -360    360;
    6522    462    0.365888    1.746611    0    0    0    0    0    0    1    -360    360;
    3081    462    1.44438    5.252272    0    0    0    0    0    0    1    -360    360;
    2602    462    0.059581    0.615888    0    0    0    0    0    0    1    -360    360;
    5257    462    3.709298    8.934297    0    0    0    0    0    0    1    -360    360;
    10026    462    0.140919    0.944236    0    0    0    0    0    0    1    -360    360;
    2201    239    0.0005    0.0343    0    0    0    0    0.884937    0    1    -360    360;
    13547    239    0.01962    0.216178    0    0    0    0    0    0    1    -360    360;
    8870    12768    0.398678    1.516364    0    0    0    0    0    0    1    -360    360;
    8870    1246    0.09755    0.839897    0    0    0    0    0    0    1    -360    360;
    4570    1246    0.499525    2.142562    0    0    0    0    0    0    1    -360    360;
    1872    6099    0.01537    0.348347    0    0    0    0    0    0    1    -360    360;
    5394    6099    0.01946    0.372727    0    0    0    0    0    0    1    -360    360;
    9641    9245    0.01679    0.350455    0    0    0    0    0    0    1    -360    360;
    1149    9245    0.0005    0.324174    0    0    0    0    0    0    1    -360    360;
    6597    9245    0.049469    0.557004    0    0    0    0    0    0    1    -360    360;
    1723    8592    0.0005    0.031271    0    0    0    0    0    0    1    -360    360;
    6522    8592    0.422748    2.328099    0    0    0    0    0    0    1    -360    360;
    3081    8592    1.022934    4.279959    0    0    0    0    0    0    1    -360    360;
    2602    8592    0.256612    1.738141    0    0    0    0    0    0    1    -360    360;
    5257    8592    2.300207    9.353099    0    0    0    0    0    0    1    -360    360;
    10026    8592    0.0157    0.997789    0    0    0    0    0    0    1    -360    360;
    8870    10093    0.022021    0.625496    0    0    0    0    0    0    1    -360    360;
    4570    10093    0.223988    1.463946    0    0    0    0    0    0    1    -360    360;
    6522    8936    -0.037934    0.385868    0    0    0    0    0    0    1    -360    360;
    3081    8936    2.334711    7.437397    0    0    0    0    0    0    1    -360    360;
    2602    8936    0.137849    1.103905    0    0    0    0    0    0    1    -360    360;
    5257    8936    5.726446    13.392563    0    0    0    0    0    0    1    -360    360;
    10026    8936    0.183531    1.402418    0    0    0    0    0    0    1    -360    360;
    12854    6522    3.1e-05    0.002643    0    0    0    0    0.993885    -0.110645    1    -360    360;
    6522    7527    2.374861    8.881579    0    0    0    0    0    0    1    -360    360;
    6522    11961    0.158643    1.604501    0    0    0    0    0    0    1    -360    360;
    6522    3731    0.204162    1.92777    0    0    0    0    0    0    1    -360    360;
    6522    12457    0.169439    2.010873    0    0    0    0    0    0    1    -360    360;
    3081    7527    -0.011343    0.25657    0    0    0    0    0    0    1    -360    360;
    3081    7527    0.000423    0.033381    0    0    0    0    0.876622    0    1    -360    360;
    2602    7527    6.533884    12.310123    0    0    0    0    0    0    1    -360    360;
    5257    7527    0.04751    0.576054    0    0    0    0    0    0    1    -360    360;
    10026    7527    0.21343    1.602582    0    0    0    0    0    0    1    -360    360;
    3081    11961    7.076177    15.615651    0    0    0    0    0    0    1    -360    360;
    3081    3731    6.591413    15.880881    0    0    0    0    0    0    1    -360    360;
    3081    12457    0.187507    2.209903    0    0    0    0    0    0    1    -360    360;
    1179    9396    0.0004    0.149419    0    0    0    0    0    0    1    -360    360;
    8361    9396    0.027469    0.320806    0    0    0    0    0    0    1    -360    360;
    10846    9396    0.00659    0.53155    0    0    0    0    0    0    1    -360    360;
    6598    8996    0.45281    1.969855    0    0    0    0    0    0    1    -360    360;
    13441    8996    0.561302    2.344628    0    0    0    0    0    0    1    -360    360;
    12362    8996    0.03438    0.839277    0    0    0    0    0    0    1    -360    360;
    1820    3742    -0.00126    0.238202    0    0    0    0    0    0    1    -360    360;
    1820    3742    0.000426    0.017209    0    0    0    0    1.002506    0    1    -360    360;
    1820    185    0.01628    0.291863    0    0    0    0    0    0    1    -360    360;
    10196    12543    -0.010145    0.227045    0    0    0    0    0    0    1    -360    360;
    6598    4735    0.00079    0.680124    0    0    0    0    0    0    1    -360    360;
    13441    4735    -6.2e-05    0.76438    0    0    0    0    0    0    1    -360    360;
    12362    4735    0.288988    1.328967    0    0    0    0    0    0    1    -360    360;
    6598    444    0.289174    0.947893    0    0    0    0    0    0    1    -360    360;
    13441    444    0.357831    1.127893    0    0    0    0    0    0    1    -360    360;
    12362    444    0.00434    0.222459    0    0    0    0    0    0    1    -360    360;
    12850    11860    0.162281    0.824401    0    0    0    0    0    0    1    -360    360;
    2525    11860    0.510455    1.73717    0    0    0    0    0    0    1    -360    360;
    909    11860    0.218822    1.471838    0    0    0    0    0    0    1    -360    360;
    2114    11860    0.029581    0.641756    0    0    0    0    0    0    1    -360    360;
    6916    11860    0.269194    1.398492    0    0    0    0    0    0    1    -360    360;
    1149    10055    0.01824    0.407147    0    0    0    0    0    0    1    -360    360;
    1149    10493    0.01992    0.388733    0    0    0    0    0    0    1    -360    360;
    10196    2779    0.504669    1.26314    0    0    0    0    0    0    1    -360    360;
    854    8044    0.180042    0.913089    0    0    0    0    0    0    1    -360    360;
    854    3171    0.28705    1.359279    0    0    0    0    0    0    1    -360    360;
    13539    6637    0.02939    0.690041    0    0    0    0    0    0    1    -360    360;
    11674    6637    0.106211    0.857975    0    0    0    0    0    0    1    -360    360;
    13539    2431    0.03057    0.640372    0    0    0    0    0    0    1    -360    360;
    11674    2431    0.11774    0.83438    0    0    0    0    0    0    1    -360    360;
    2602    3731    0.000416    0.031501    0    0    0    0    0.909421    0    1    -360    360;
    2602    11961    -0.02392    0.308892    0    0    0    0    0    0    1    -360    360;
    2602    3731    -0.021129    0.40847    0    0    0    0    0    0    1    -360    360;
    2602    12457    0.801524    3.248477    0    0    0    0    0    0    1    -360    360;
    5257    11961    15.18223    29.541321    0    0    0    0    0    0    1    -360    360;
    10026    11961    0.810744    3.364049    0    0    0    0    0    0    1    -360    360;
    5257    3731    13.91921    30.6467    0    0    0    0    0    0    1    -360    360;
    10026    3731    0.716322    3.154132    0    0    0    0    0    0    1    -360    360;
    10846    793    0.00489    0.406095    0    0    0    0    0    0    1    -360    360;
    12850    8677    0.447909    1.098823    0    0    0    0    0    0    1    -360    360;
    12850    9658    0.01056    0.353927    0    0    0    0    0    0    1    -360    360;
    12850    1626    0.7509    1.841551    0    0    0    0    0    0    1    -360    360;
    2525    8677    0.375789    0.752493    0    0    0    0    0    0    1    -360    360;
    2525    9658    0.190388    1.261149    0    0    0    0    0    0    1    -360    360;
    2525    1626    0.05324    0.584501    0    0    0    0    0    0    1    -360    360;
    5784    8044    0.01773    0.615173    0    0    0    0    0    0    1    -360    360;
    5784    10203    0.01987    0.600173    0    0    0    0    0    0    1    -360    360;
    3229    8044    0.466918    1.296815    0    0    0    0    0    0    1    -360    360;
    3229    3171    0.815443    1.930956    0    0    0    0    0    0    1    -360    360;
    6598    6259    0.02061    0.308595    0    0    0    0    0    0    1    -360    360;
    13441    6259    0.02549    0.367231    0    0    0    0    0    0    1    -360    360;
    12362    6259    0.00824    0.278492    0    0    0    0    0    0    1    -360    360;
    5257    12457    0.71662    3.572645    0    0    0    0    0    0    1    -360    360;
    4685    4749    0.045599    0.50595    0    0    0    0    0    0    1    -360    360;
    13539    996    0.00887    0.706717    0    0    0    0    0    0    1    -360    360;
    13539    10794    0.04089    0.90831    0    0    0    0    0    0    1    -360    360;
    13539    6683    0.04322    0.911288    0    0    0    0    0    0    1    -360    360;
    490    8044    0.032849    0.6625    0    0    0    0    0    0    1    -360    360;
    680    8044    0.03726    0.637562    0    0    0    0    0    0    1    -360    360;
    148    8044    0.074341    0.632975    0    0    0    0    0    0    1    -360    360;
    9278    8044    0.07781    0.62157    0    0    0    0    0    0    1    -360    360;
    909    8677    0.534411    1.302908    0    0    0    0    0    0    1    -360    360;
    909    9658    0.02355    0.61356    0    0    0    0    0    0    1    -360    360;
    909    1626    0.420249    1.970499    0    0    0    0    0    0    1    -360    360;
    2114    8677    0.229855    0.963099    0    0    0    0    0    0    1    -360    360;
    6916    8677    0.074669    0.41343    0    0    0    0    0    0    1    -360    360;
    10196    6981    0.06182    0.403213    0    0    0    0    0    0    1    -360    360;
    10026    12457    -0.029256    0.40562    0    0    0    0    0    0    1    -360    360;
    8870    9268    0.0033    0.455227    0    0    0    0    0    0    1    -360    360;
    4685    9268    0.00124    0.284731    0    0    0    0    0    0    1    -360    360;
    118    10055    0.04584    0.400152    0    0    0    0    0    0    1    -360    360;
    118    10493    0.03961    0.441877    0    0    0    0    0    0    1    -360    360;
    8870    3748    0.282149    1.82343    0    0    0    0    0    0    1    -360    360;
    4570    3748    -0.001467    0.288285    0    0    0    0    0    0    1    -360    360;
    9487    5095    0.000203    0.026879    0    0    0    0    1.049631    -0.088275    1    -360    360;
    8870    5095    3.246901    6.102273    0    0    0    0    0    0    1    -360    360;
    7990    8260    0.000187    0.028583    0    0    0    0    1.062286    0.114968    1    -360    360;
    7990    8260    0.000198    0.028    0    0    0    0    1.062286    0.114968    1    -360    360;
    8616    8260    0.046659    0.29938    0    0    0    0    0    0    1    -360    360;
    6117    12560    0.02508    0.489778    0    0    0    0    0    0    1    -360    360;
    6117    11208    0.0359    0.39268    0    0    0    0    0    0    1    -360    360;
    8691    12560    0.01931    0.550478    0    0    0    0    0    0    1    -360    360;
    8691    11208    0.0365    0.48437    0    0    0    0    0    0    1    -360    360;
    2114    9658    -0.015393    0.242665    0    0    0    0    0    0    1    -360    360;
    2114    9658    0.00024    0.016571    0    0    0    0    0.99092    0    1    -360    360;
    6916    9658    0.778884    2.360744    0    0    0    0    0    0    1    -360    360;
    2114    1626    0.834349    2.163366    0    0    0    0    0    0    1    -360    360;
    2728    12560    0.02768    0.486653    0    0    0    0    0    0    1    -360    360;
    2728    12560    0.0005    0.0343    0    0    0    0    0.925399    0    1    -360    360;
    2728    11208    0.170748    0.871399    0    0    0    0    0    0    1    -360    360;
    8870    7630    3.440496    6.966735    0    0    0    0    0    0    1    -360    360;
    8870    12875    -0.025    0.350744    0    0    0    0    0    0    1    -360    360;
    8870    5550    3.294252    7.269391    0    0    0    0    0    0    1    -360    360;
    8870    5687    3.075277    7.063712    0    0    0    0    0    0    1    -360    360;
    8870    11156    2.188573    6.820568    0    0    0    0    0    0    1    -360    360;
    8616    3171    0.03254    0.295443    0    0    0    0    0    0    1    -360    360;
    4570    4305    0.000216    0.016549    0    0    0    0    0.953239    0    1    -360    360;
    10400    7018    0.00914    0.394959    0    0    0    0    0    0    1    -360    360;
    11674    996    0.11943    0.839463    0    0    0    0    0    0    1    -360    360;
    10846    996    0.02832    0.560682    0    0    0    0    0    0    1    -360    360;
    10846    5661    0.025289    0.560351    0    0    0    0    0    0    1    -360    360;
    10400    13016    0.203901    1.623181    0    0    0    0    0    0    1    -360    360;
    9013    4956    0.000184    0.025546    0    0    0    0    1.049631    -0.088275    1    -360    360;
    6597    10055    0.0086    0.46804    0    0    0    0    0    0    1    -360    360;
    6597    10493    0.00772    0.464148    0    0    0    0    0    0    1    -360    360;
    13547    12769    0.08261    0.429463    0    0    0    0    0    0    1    -360    360;
    13547    8118    0.09332    0.419277    0    0    0    0    0    0    1    -360    360;
    490    10203    0.06593    0.705471    0    0    0    0    0    0    1    -360    360;
    680    10203    0.070298    0.687417    0    0    0    0    0    0    1    -360    360;
    13171    7609    0.000348    0.027366    0    0    0    0    1.085859    0.169702    1    -360    360;
    13547    7766    0.000239    0.02019    0    0    0    0    1.043143    0.07517    1    -360    360;
    11674    10794    0.0275    0.64187    0    0    0    0    0    0    1    -360    360;
    11674    6683    0.02423    0.621711    0    0    0    0    0    0    1    -360    360;
    10400    2365    0.021711    0.411839    0    0    0    0    0    0    1    -360    360;
    10400    2365    0.000216    0.018022    0    0    0    0    1.004737    0    1    -360    360;
    10400    9625    0.000173    0.017112    0    0    0    0    1.006033    0    1    -360    360;
    11436    11156    0.000179    0.024707    0    0    0    0    1.049631    -0.088275    1    -360    360;
    11436    11156    0.000209    0.023899    0    0    0    0    1.049631    -0.088275    1    -360    360;
    6916    1626    -0.024793    0.19232    0    0    0    0    0    0    1    -360    360;
    6598    2128    0.000274    0.023047    0    0    0    0    1.049631    -0.088275    1    -360    360;
    12362    2536    0.000476    0.030991    0    0    0    0    0.924062    0    1    -360    360;
    148    3171    0.11386    1.025723    0    0    0    0    0    0    1    -360    360;
    9278    3171    0.111979    1.046363    0    0    0    0    0    0    1    -360    360;
    9278    568    0.00022    0.026909    0    0    0    0    1.049631    -0.088275    1    -360    360;
    12987    12396    0.383283    2.185803    0    0    0    0    0    0    1    -360    360;
    12987    9924    0.497389    1.835595    0    0    0    0    0    0    1    -360    360;
    6850    10235    0.000615    0.029917    0    0    0    0    0.946179    0    1    -360    360;
    6850    10235    0.000634    0.029307    0    0    0    0    1.168511    0    1    -360    360;
    2716    13230    -0.02062    0.218203    0    0    0    0    0    0    1    -360    360;
    2716    4092    0.20759    1.109002    0    0    0    0    0    0    1    -360    360;
    2716    645    0.275429    1.015166    0    0    0    0    0    0    1    -360    360;
    2716    712    1.042036    2.256095    0    0    0    0    0    0    1    -360    360;
    748    13230    0.10976    0.74593    0    0    0    0    0    0    1    -360    360;
    2684    13230    0.287831    1.163678    0    0    0    0    0    0    1    -360    360;
    795    12063    0.07    0.46124    0    0    0    0    0    0    1    -360    360;
    10162    12063    0.068479    0.427066    0    0    0    0    0    0    1    -360    360;
    7574    9680    0.103857    0.477763    0    0    0    0    0    0    1    -360    360;
    7574    6056    1.274515    2.49626    0    0    0    0    0    0    1    -360    360;
    9460    9680    0.107943    0.458262    0    0    0    0    0    0    1    -360    360;
    9460    6056    1.323546    2.392243    0    0    0    0    0    0    1    -360    360;
    12151    12396    0.209487    1.002909    0    0    0    0    0    0    1    -360    360;
    12151    9924    0.126607    0.574751    0    0    0    0    0    0    1    -360    360;
    3115    2049    0.00044    0.03688    0    0    0    0    1.02179    0    1    -360    360;
    3115    11366    0.01559    0.151898    0    0    0    0    0    0    1    -360    360;
    6458    3921    0.20449    0.679959    0    0    0    0    0    0    1    -360    360;
    9450    4092    0.105249    0.487299    0    0    0    0    0    0    1    -360    360;
    748    4092    0.000246    0.024009    0    0    0    0    0.999313    -0.092965    1    -360    360;
    748    4092    -0.01905    0.247025    0    0    0    0    0    0    1    -360    360;
    748    645    1.418837    2.394528    0    0    0    0    0    0    1    -360    360;
    748    712    0.205332    0.854986    0    0    0    0    0    0    1    -360    360;
    6457    4092    1.852727    2.747521    0    0    0    0    0    0    1    -360    360;
    2684    4092    1.359979    2.972315    0    0    0    0    0    0    1    -360    360;
    2684    645    0.02269    0.199771    0    0    0    0    0    0    1    -360    360;
    6458    5521    0.00688    0.14088    0    0    0    0    0    0    1    -360    360;
    11659    9680    0.00021    0.022916    0    0    0    0    0.976337    -0.045364    1    -360    360;
    11659    9680    0.00021    0.02236    0    0    0    0    0.982187    -0.057056    1    -360    360;
    6973    277    0.021781    0.193349    0    0    0    0    0    0    1    -360    360;
    2684    712    0.037729    0.222665    0    0    0    0    0    0    1    -360    360;
    8715    11366    0.05599    0.311752    0    0    0    0    0    0    1    -360    360;
    6933    8132    0.000687    0.037873    0    0    0    0    1.030749    0    1    -360    360;
    4218    8132    0.000697    0.03705    0    0    0    0    1.0213    0    1    -360    360;
    6973    11046    0.000258    0.015179    0    0    0    0    1.043597    0    1    -360    360;
    6973    11046    -0.008698    0.24938    0    0    0    0    0    0    1    -360    360;
    6973    11046    0.000218    0.015068    0    0    0    0    1.043697    0    1    -360    360;
    795    11046    0.055651    0.515413    0    0    0    0    0    0    1    -360    360;
    10162    11046    0.05444    0.477231    0    0    0    0    0    0    1    -360    360;
    6458    4615    0.153248    0.626697    0    0    0    0    0    0    1    -360    360;
    5273    313    -0.003823    0.150277    0    0    0    0    0    0    1    -360    360;
    5273    313    0.00069    0.03981    0    0    0    0    1.129864    0    1    -360    360;
    284    313    0.056219    0.23343    0    0    0    0    0    0    1    -360    360;
    3291    12396    0.000243    0.01637    0    0    0    0    0.933986    -0.032541    1    -360    360;
    3291    12396    -0.011591    0.366818    0    0    0    0    0    0    1    -360    360;
    3291    9924    0.145519    0.713643    0    0    0    0    0    0    1    -360    360;
    739    12396    0.000231    0.015741    0    0    0    0    0.933986    -0.032541    1    -360    360;
    739    12396    -0.010888    0.388409    0    0    0    0    0    0    1    -360    360;
    739    9924    0.157909    0.659799    0    0    0    0    0    0    1    -360    360;
    2509    10997    0.00297    0.141711    0    0    0    0    0    0    1    -360    360;
    6595    4615    0.000245    0.011573    0    0    0    0    1.063511    0    1    -360    360;
    6595    4615    0.000255    0.011329    0    0    0    0    1.066278    0    1    -360    360;
    284    1224    0.000697    0.027473    0    0    0    0    1.140456    0    1    -360    360;
    284    1224    0.000627    0.031139    0    0    0    0    1.050543    0    1    -360    360;
    11275    6442    0.00203    0.101959    0    0    0    0    0.935144    0    1    -360    360;
    11275    6442    0.00195    0.103917    0    0    0    0    0.934857    0    1    -360    360;
    11518    12899    0.00341    0.14428    0    0    0    0    1.007584    -0.012893    1    -360    360;
    9006    3632    0.001812    0.129205    0    0    0    0    1.091659    -0.183486    1    -360    360;
    9006    3632    0.001982    0.126629    0    0    0    0    1.091659    -0.183486    1    -360    360;
    6702    8295    0.00153    0.094124    0    0    0    0    0.923203    0    1    -360    360;
    6702    8295    0.00156    0.092157    0    0    0    0    0.915583    0    1    -360    360;
    5740    6625    0.00512    0.156934    0    0    0    0    1.010993    0    1    -360    360;
    5740    2262    0.00513    0.153636    0    0    0    0    1.010221    0    1    -360    360;
    1615    8420    0.001473    0.055275    0    0    0    0    1.007611    0    1    -360    360;
    8161    11298    0.000628    0.026981    0    0    0    0    0.98557    0    1    -360    360;
    9727    9494    0.000768    0.027532    0    0    0    0    0.998512    0    1    -360    360;
    2337    6209    0.000778    0.05467    0    0    0    0    1.00533    0    1    -360    360;
    2337    6209    0.000767    0.055473    0    0    0    0    1.002994    0    1    -360    360;
    9493    12719    0.000905    0.055047    0    0    0    0    1.017266    0    1    -360    360;
    10869    2932    0.000902    0.025704    0    0    0    0    1.077405    0    1    -360    360;
    10869    2932    0.000902    0.024552    0    0    0    0    0.979902    0    1    -360    360;
    7387    2932    0.000437    0.013336    0    0    0    0    0.973277    0    1    -360    360;
    428    10739    0.001665    0.048767    0    0    0    0    1.023061    0    1    -360    360;
    6191    3261    0.00083    0.05142    0    0    0    0    1.004796    0    1    -360    360;
    6191    3261    0.000754    0.045701    0    0    0    0    1.028944    0    1    -360    360;
    7978    11053    0.000798    0.052223    0    0    0    0    1.002851    0    1    -360    360;
    9500    2391    0.000748    0.052717    0    0    0    0    0.964338    0    1    -360    360;
    5173    327    0.000435    0.02158    0    0    0    0    0.984122    0    1    -360    360;
    7453    12066    0.000871    0.0262    0    0    0    0    0.990725    0    1    -360    360;
    8871    6744    0.000881    0.047183    0    0    0    0    0.9851    0    1    -360    360;
    6230    3205    0.000214    0.018189    0    0    0    0    0.966505    0    1    -360    360;
    6915    8410    0.000545    0.028951    0    0    0    0    0.991711    0    1    -360    360;
    7896    10888    0.000433    0.016641    0    0    0    0    1.034384    0    1    -360    360;
    7896    10888    0.000271    0.019483    0    0    0    0    1.039631    0    1    -360    360;
    1388    5387    0.000292    0.041885    0    0    0    0    1.006448    0    1    -360    360;
    1388    5387    0.000283    0.025435    0    0    0    0    1.022071    0    1    -360    360;
    10105    7259    0.00019    0.020772    0    0    0    0    0.994689    0    1    -360    360;
    4268    10628    0.000567    0.0487    0    0    0    0    1.005621    0    1    -360    360;
    4268    10628    0.000292    0.024683    0    0    0    0    1.021598    0    1    -360    360;
    6662    10992    0.000238    0.020505    0    0    0    0    0.991229    0    1    -360    360;
    6662    10992    0.000302    0.024253    0    0    0    0    1.005556    0    1    -360    360;
    2214    4789    0.000394    0.025662    0    0    0    0    0.97307    0    1    -360    360;
    2214    4789    0.000403    0.026263    0    0    0    0    0.970495    0    1    -360    360;
    2214    4789    0.000358    0.02845    0    0    0    0    0.985386    0    1    -360    360;
    1709    5206    0.000184    0.020004    0    0    0    0    0.999118    0    1    -360    360;
    9891    7037    0.000287    0.030676    0    0    0    0    0.997019    0    1    -360    360;
    1567    9431    0.000183    0.021447    0    0    0    0    0.987623    0    1    -360    360;
    1567    9431    0.000183    0.019858    0    0    0    0    0.981425    0    1    -360    360;
    13545    9509    0.000196    0.019264    0    0    0    0    0.988502    0    1    -360    360;
    13545    9509    0.000205    0.018521    0    0    0    0    1.01561    0    1    -360    360;
    8272    4929    0.000205    0.018131    0    0    0    0    0.961546    0    1    -360    360;
    1009    10220    0.000224    0.01875    0    0    0    0    1.136953    0    1    -360    360;
    1009    10220    0.000685    0.016451    0    0    0    0    0.960333    0    1    -360    360;
    6340    5358    0.00021    0.024641    0    0    0    0    0.963809    0    1    -360    360;
    6340    5358    0.00021    0.025112    0    0    0    0    0.965125    0    1    -360    360;
    11828    5909    0    0.00554    0    0    0    0    0    0    1    -360    360;
    2829    1460    0    0.004842    0    0    0    0    0.997125    -0.075844    1    -360    360;
    701    9886    0.000205    0.016639    0    0    0    0    1.003672    0    1    -360    360;
    701    9886    0.000214    0.017035    0    0    0    0    1.002044    0    1    -360    360;
    701    9886    0.000214    0.016674    0    0    0    0    0.983466    0    1    -360    360;
    5878    4948    0.000224    0.018397    0    0    0    0    0.99081    0    1    -360    360;
    4412    1018    0.000522    0.027299    0    0    0    0    0.983724    0    1    -360    360;
    4412    1018    0.000646    0.037462    0    0    0    0    0.994076    0    1    -360    360;
    8475    10394    0.000244    0.033945    0    0    0    0    1.063896    0    1    -360    360;
    8475    10394    0.000196    0.023262    0    0    0    0    1.032098    0    1    -360    360;
    2059    10394    0.00091    0.001563    0    0    0    0    0.999969    -0.007859    1    -360    360;
    2775    6324    0.000179    0.016955    0    0    0    0    1.033369    0    1    -360    360;
    10704    631    0.000206    0.01883    0    0    0    0    0.979095    0    1    -360    360;
    8800    11725    0.000233    0.018474    0    0    0    0    0.91598    0    1    -360    360;
    8800    11725    0.000421    0.031827    0    0    0    0    1.185762    0    1    -360    360;
    1524    13279    0.000219    0.016973    0    0    0    0    1.036934    0    1    -360    360;
    11828    2503    0.000213    0.020004    0    0    0    0    0.972687    0    1    -360    360;
    1068    1975    0.000556    0.033053    0    0    0    0    0.991034    0    1    -360    360;
    6365    12553    0.000508    0.028375    0    0    0    0    1.003719    0    1    -360    360;
    5002    2036    0.000179    0.022003    0    0    0    0    0.983999    0    1    -360    360;
    3905    13349    0.000209    0.02019    0    0    0    0    0.95643    0    1    -360    360;
    3905    13349    0.000214    0.020311    0    0    0    0    0.957146    0    1    -360    360;
    10840    7911    0.000616    0.030505    0    0    0    0    0.998594    0    1    -360    360;
    10840    7911    0.000626    0.029369    0    0    0    0    0.998622    0    1    -360    360;
    3492    5566    0.000214    0.019409    0    0    0    0    0.98363    0    1    -360    360;
    3492    5566    0.000192    0.022    0    0    0    0    0.990701    0    1    -360    360;
    7640    3189    0.000531    0.03466    0    0    0    0    1.004979    0    1    -360    360;
    8556    11983    0.000531    0.035228    0    0    0    0    0.996232    0    1    -360    360;
    8556    11983    0.00049    0.031535    0    0    0    0    0.996119    0    1    -360    360;
    8556    11983    0.000209    0.020964    0    0    0    0    0.939959    0    1    -360    360;
    205    1755    0.000393    0.02663    0    0    0    0    1.013061    0    1    -360    360;
    205    1755    0.000402    0.026088    0    0    0    0    1.013764    0    1    -360    360;
    1512    9362    0.000201    0.017787    0    0    0    0    0.981478    0    1    -360    360;
    5568    1147    0.000289    0.018121    0    0    0    0    1.030461    0    1    -360    360;
    2052    6733    0.000643    0.024464    0    0    0    0    1.002263    0    1    -360    360;
    2052    6733    0.000568    0.027771    0    0    0    0    0.988227    0    1    -360    360;
    1203    5642    0.000506    0.031833    0    0    0    0    0.996877    0    1    -360    360;
    1203    5642    0.000196    0.024118    0    0    0    0    0.98502    0    1    -360    360;
    8622    13135    0.000205    0.022593    0    0    0    0    1.106495    0    1    -360    360;
    8622    13135    0.000186    0.01968    0    0    0    0    0.945775    0    1    -360    360;
    8622    13135    0.000205    0.01997    0    0    0    0    0.953095    0    1    -360    360;
    1673    3846    0.000215    0.018787    0    0    0    0    1.003969    0    1    -360    360;
    1673    3846    0.000215    0.018388    0    0    0    0    1.002646    0    1    -360    360;
    4779    9114    0.000224    0.018834    0    0    0    0    0.997384    0    1    -360    360;
    5573    1612    0.000433    0.043546    0    0    0    0    1.057492    0    1    -360    360;
    11083    4466    0.000234    0.018757    0    0    0    0    0.989873    0    1    -360    360;
    11083    4466    0.000197    0.019207    0    0    0    0    0.991518    0    1    -360    360;
    11083    4466    0.000197    0.019495    0    0    0    0    0.992052    0    1    -360    360;
    9773    11466    0.00018    0.021226    0    0    0    0    1.04087    0    1    -360    360;
    9773    11466    0.000812    0.03849    0    0    0    0    1.050815    0    1    -360    360;
    3230    6177    0.000205    0.02035    0    0    0    0    1.048518    0    1    -360    360;
    1060    5766    0.000593    0.031521    0    0    0    0    0.998708    0    1    -360    360;
    1060    5766    0.000612    0.031123    0    0    0    0    0.998743    0    1    -360    360;
    1060    5766    0.000427    0.024994    0    0    0    0    0.988957    0    1    -360    360;
    3958    608    0.000667    0.027207    0    0    0    0    0.981105    0    1    -360    360;
    3958    608    0.000621    0.030836    0    0    0    0    1.02183    0    1    -360    360;
    449    1334    0.000192    0.020791    0    0    0    0    1.000069    0    1    -360    360;
    449    1334    0.000192    0.02119    0    0    0    0    0.991682    0    1    -360    360;
    9878    40    0.000686    0.030987    0    0    0    0    1.00917    0    1    -360    360;
    4332    8256    0.000194    0.020764    0    0    0    0    0.991744    0    1    -360    360;
    257    2633    0.000717    0.038087    0    0    0    0    1.014054    0    1    -360    360;
    12754    4323    0.000206    0.01883    0    0    0    0    1.001238    0    1    -360    360;
    12754    116    0.000206    0.018439    0    0    0    0    1.000839    0    1    -360    360;
    10272    41    0.000219    0.017019    0    0    0    0    0.93708    0    1    -360    360;
    10272    41    0.000224    0.016641    0    0    0    0    1.105076    0    1    -360    360;
    9663    340    0.000676    0.047085    0    0    0    0    1.015319    0    1    -360    360;
    9663    340    0.000667    0.048014    0    0    0    0    1.016183    0    1    -360    360;
    10769    5778    0.000196    0.019215    0    0    0    0    1.001385    0    1    -360    360;
    5833    8585    0.000253    0.025528    0    0    0    0    1.014185    0    1    -360    360;
    12079    10130    0.00021    0.017884    0    0    0    0    0.980239    0    1    -360    360;
    12079    10130    0.00021    0.017518    0    0    0    0    0.979239    0    1    -360    360;
    2449    2731    0.000219    0.017358    0    0    0    0    0.886675    0    1    -360    360;
    2449    2731    0.000219    0.016973    0    0    0    0    1.040658    0    1    -360    360;
    5198    1227    0.000295    0.027995    0    0    0    0    0.997171    0    1    -360    360;
    5198    1227    0.000277    0.027486    0    0    0    0    1.002862    0    1    -360    360;
    957    4876    0.000489    0.032074    0    0    0    0    1.001121    0    1    -360    360;
    8883    4497    0.00018    0.02129    0    0    0    0    1.028583    0    1    -360    360;
    1543    11738    0.000366    0.029147    0    0    0    0    0.99364    0    1    -360    360;
    1543    11738    0.000366    0.028067    0    0    0    0    1.002233    0    1    -360    360;
    1543    11738    0.00042    0.026331    0    0    0    0    0.990472    0    1    -360    360;
    7258    11673    0.000441    0.01916    0    0    0    0    0.964133    0    1    -360    360;
    10884    8972    0.000391    0.024766    0    0    0    0    0.979452    0    1    -360    360;
    10884    8972    0.000401    0.024225    0    0    0    0    0.979476    0    1    -360    360;
    10884    6828    0.000408    0.028237    0    0    0    0    0.981165    0    1    -360    360;
    10183    6790    0.000199    0.018609    0    0    0    0    0.972278    0    1    -360    360;
    3862    13240    0.000196    0.021597    0    0    0    0    1.019951    0    1    -360    360;
    3862    13240    0.000186    0.022003    0    0    0    0    0.967128    0    1    -360    360;
    4089    4803    0.000186    0.019718    0    0    0    0    0.992589    0    1    -360    360;
    6524    2062    0.000205    0.022703    0    0    0    0    1.015338    0    1    -360    360;
    1163    11469    0.000228    0.021908    0    0    0    0    0.964453    0    1    -360    360;
    10894    11166    0.000322    0.028734    0    0    0    0    0.987134    0    1    -360    360;
    10894    13462    0.000319    0.026574    0    0    0    0    1.020058    0    1    -360    360;
    5263    1756    0.000289    0.018298    0    0    0    0    1.082094    0    1    -360    360;
    5263    1756    0.000199    0.02111    0    0    0    0    1.070801    0    1    -360    360;
    11270    12225    0.000196    0.02119    0    0    0    0    0.989832    0    1    -360    360;
    11270    12225    0.000196    0.021597    0    0    0    0    0.990939    0    1    -360    360;
    6614    2140    0.001097    0.082091    0    0    0    0    1.004174    0    1    -360    360;
    6614    2140    0.000406    0.048834    0    0    0    0    1.056479    0    1    -360    360;
    6614    2140    7.2e-05    0.017798    0    0    0    0    1.007737    0    1    -360    360;
    6614    2140    0.000424    0.04684    0    0    0    0    1.056821    0    1    -360    360;
    12155    6004    0.000224    0.01875    0    0    0    0    0.992009    0    1    -360    360;
    12155    6004    0.000224    0.018334    0    0    0    0    0.992184    0    1    -360    360;
    1810    6271    0.000379    0.018493    0    0    0    0    1.043052    0    1    -360    360;
    1810    6271    0.000253    0.019711    0    0    0    0    1.045217    0    1    -360    360;
    570    11776    0.000196    0.016483    0    0    0    0    0.987356    0    1    -360    360;
    570    11776    0.000186    0.022421    0    0    0    0    1.000553    0    1    -360    360;
    9883    6027    0.00046    0.030794    0    0    0    0    1.023789    0    1    -360    360;
    13300    3475    0.000695    0.049098    0    0    0    0    0.982143    0    1    -360    360;
    13300    3475    0.000355    0.024893    0    0    0    0    0.945703    0    1    -360    360;
    924    3475    0.000365    0.024372    0    0    0    0    0.951103    0    1    -360    360;
    4543    11390    0.000411    0.023652    0    0    0    0    0.936202    0    1    -360    360;
    9749    7207    0.000386    0.025673    0    0    0    0    0.941054    0    1    -360    360;
    9749    7207    0.000344    0.029336    0    0    0    0    0.940894    0    1    -360    360;
    1190    6613    0.000653    0.052104    0    0    0    0    0.982143    0    1    -360    360;
    1190    6613    0.000767    0.043531    0    0    0    0    0.982143    0    1    -360    360;
    5026    8307    0.000323    0.028314    0    0    0    0    0.942497    0    1    -360    360;
    5026    8307    0.000323    0.025999    0    0    0    0    0.942876    0    1    -360    360;
    5026    10642    0.000365    0.025478    0    0    0    0    0.942686    0    1    -360    360;
    1251    9209    0.00086    0.039291    0    0    0    0    0.982143    0    1    -360    360;
    1041    1777    0.000355    0.026586    0    0    0    0    0.93516    0    1    -360    360;
    1041    1777    0.000375    0.026313    0    0    0    0    0.935102    0    1    -360    360;
    9068    3391    0.000344    0.023329    0    0    0    0    0.959849    0    1    -360    360;
    9068    3391    0.000302    0.026375    0    0    0    0    0.958344    0    1    -360    360;
    13566    4205    0.000788    0.04323    0    0    0    0    0.982143    0    1    -360    360;
    13566    4205    0.000767    0.04407    0    0    0    0    0.982143    0    1    -360    360;
    1920    8521    0.000767    0.043562    0    0    0    0    0.982143    0    1    -360    360;
    1920    8521    0.000788    0.041281    0    0    0    0    0.982143    0    1    -360    360;
    1920    8521    0.000892    0.040524    0    0    0    0    0.982143    0    1    -360    360;
    4638    12483    0.000975    0.043562    0    0    0    0    0.982143    0    1    -360    360;
    4638    12483    0.000757    0.042649    0    0    0    0    0.982143    0    1    -360    360;
    6488    3378    0.000261    0.030762    0    0    0    0    0.92865    0    1    -360    360;
    6488    3378    0.000261    0.030088    0    0    0    0    0.928516    0    1    -360    360;
    7339    8926    0.000323    0.026447    0    0    0    0    0.941588    0    1    -360    360;
    7339    2058    0.000323    0.026885    0    0    0    0    0.93842    0    1    -360    360;
    10941    806    0.000323    0.02748    0    0    0    0    0.939738    0    1    -360    360;
    10941    806    0.000292    0.028158    0    0    0    0    0.939729    0    1    -360    360;
    806    7319    0    0.014868    0    0    0    0    0    0.19252    1    -360    360;
    7987    3056    0.000736    0.044526    0    0    0    0    0.982143    0    1    -360    360;
    4094    13471    0.00086    0.039488    0    0    0    0    0.982143    0    1    -360    360;
    5236    9561    0.000365    0.024372    0    0    0    0    0.939493    0    1    -360    360;
    5236    9561    0.000375    0.023986    0    0    0    0    0.939428    0    1    -360    360;
    6589    2737    0.000386    0.025673    0    0    0    0    0.943953    0    1    -360    360;
    3805    2538    0.000809    0.042318    0    0    0    0    0.982143    0    1    -360    360;
    5160    8217    0.000705    0.042038    0    0    0    0    0.982143    0    1    -360    360;
    5197    544    0.000334    0.028022    0    0    0    0    0.967208    0    1    -360    360;
    5197    2615    0.000353    0.022403    0    0    0    0    0.982143    0    1    -360    360;
    3395    544    0.000313    0.026354    0    0    0    0    0.965958    0    1    -360    360;
    3395    544    0.000323    0.025478    0    0    0    0    0.966322    0    1    -360    360;
    2677    11371    0.000344    0.024622    0    0    0    0    0.946628    0    1    -360    360;
    167    11371    0.000355    0.024038    0    0    0    0    0.94666    0    1    -360    360;
    3609    10683    0.000881    0.038244    0    0    0    0    0.982143    0    1    -360    360;
    3609    10683    0.000757    0.040959    0    0    0    0    0.982143    0    1    -360    360;
    9    2951    0.000354    0.028765    0    0    0    0    0.936462    0    1    -360    360;
    9087    2951    0.000354    0.027114    0    0    0    0    0.937994    0    1    -360    360;
    11842    2951    0.000695    0.04748    0    0    0    0    0.982143    0    1    -360    360;
    6777    2296    0.000323    0.028314    0    0    0    0    0.937091    0    1    -360    360;
    6777    2296    0.000323    0.026354    0    0    0    0    0.937017    0    1    -360    360;
    6777    2296    0.000323    0.025696    0    0    0    0    0.936983    0    1    -360    360;
    8137    1420    0.000355    0.027305    0    0    0    0    0.933898    0    1    -360    360;
    8137    1420    0.000355    0.026666    0    0    0    0    0.93371    0    1    -360    360;
    8137    1420    0.000923    0.037456    0    0    0    0    0.982143    0    1    -360    360;
    8137    1420    0.000788    0.035217    0    0    0    0    0.982143    0    1    -360    360;
    1707    10943    0.000323    0.026739    0    0    0    0    0.945782    0    1    -360    360;
    1707    10943    0.000323    0.02749    0    0    0    0    0.945551    0    1    -360    360;
    3556    7192    0.000313    0.027324    0    0    0    0    0.941516    0    1    -360    360;
    3556    7192    0.000313    0.028074    0    0    0    0    0.94145    0    1    -360    360;
    1185    8038    0.000601    0.024984    0    0    0    0    0.983506    0    1    -360    360;
    1185    8038    0.000715    0.022797    0    0    0    0    0.986405    0    1    -360    360;
    1185    8038    0.000344    0.024893    0    0    0    0    0.933442    0    1    -360    360;
    7274    11696    0.000365    0.024163    0    0    0    0    0.944221    0    1    -360    360;
    7274    11696    0.000344    0.02385    0    0    0    0    0.94451    0    1    -360    360;
    7324    10802    0.000757    0.040182    0    0    0    0    0.982143    0    1    -360    360;
    1100    5520    0.000323    0.028937    0    0    0    0    0.940338    0    1    -360    360;
    5445    1829    0.000354    0.026958    0    0    0    0    0.935886    0    1    -360    360;
    5445    1829    0.000778    0.045656    0    0    0    0    0.982143    0    1    -360    360;
    5445    1829    0.000695    0.048932    0    0    0    0    0.982143    0    1    -360    360;
    5445    1829    0.000302    0.025926    0    0    0    0    0.936144    0    1    -360    360;
    9843    13380    0.000355    0.027328    0    0    0    0    0.930802    0    1    -360    360;
    9843    13380    0.000365    0.027156    0    0    0    0    0.930683    0    1    -360    360;
    13490    8642    0.000355    0.024299    0    0    0    0    0.94568    0    1    -360    360;
    2580    1153    0.000375    0.026313    0    0    0    0    0.937729    0    1    -360    360;
    2580    1153    0.000375    0.025605    0    0    0    0    0.937682    0    1    -360    360;
    4714    2203    0.000334    0.026291    0    0    0    0    0.945241    0    1    -360    360;
    4714    2203    0.000705    0.046735    0    0    0    0    0.982143    0    1    -360    360;
    2919    6011    0.000313    0.026875    0    0    0    0    0.952228    0    1    -360    360;
    2919    6011    0.000302    0.027376    0    0    0    0    0.952006    0    1    -360    360;
    6741    7462    0.000664    0.044868    0    0    0    0    0.982143    0    1    -360    360;
    3010    7462    0.000809    0.044526    0    0    0    0    0.982143    0    1    -360    360;
    8243    12724    0.00086    0.034253    0    0    0    0    0.98188    0    1    -360    360;
    8243    12724    0.000355    0.024372    0    0    0    0    0.931285    0    1    -360    360;
    4088    2184    0.000365    0.023788    0    0    0    0    0.936712    0    1    -360    360;
    6661    10021    0.000375    0.023204    0    0    0    0    0.948852    0    1    -360    360;
    6661    10021    0.000302    0.026593    0    0    0    0    0.947797    0    1    -360    360;
    2507    5664    0.000323    0.029256    0    0    0    0    0.934986    0    1    -360    360;
    2507    5664    0.000334    0.029986    0    0    0    0    0.93499    0    1    -360    360;
    2507    5664    0.000355    0.030979    0    0    0    0    0.934976    0    1    -360    360;
    3616    6666    0.000302    0.025707    0    0    0    0    0.942193    0    1    -360    360;
    3616    6666    0.000344    0.025405    0    0    0    0    0.942155    0    1    -360    360;
    4435    8929    0.00012    0.010039    0    0    0    0    0    0.108521    1    -360    360;
    7414    11183    0.000365    0.023715    0    0    0    0    0.941104    0    1    -360    360;
    12476    12299    0.000365    0.023517    0    0    0    0    0.946514    0    1    -360    360;
    12476    8034    0.000334    0.026812    0    0    0    0    0.949752    0    1    -360    360;
    12511    13001    0.000695    0.047253    0    0    0    0    0.982143    0    1    -360    360;
    11017    13001    0.000778    0.043759    0    0    0    0    0.982143    0    1    -360    360;
    227    11066    0.000313    0.030636    0    0    0    0    0.930512    0    1    -360    360;
    227    11066    0.000313    0.028286    0    0    0    0    0.929988    0    1    -360    360;
    227    11066    0.000344    0.028115    0    0    0    0    0.929896    0    1    -360    360;
    3627    7129    0.000902    0.039425    0    0    0    0    0.982143    0    1    -360    360;
    3383    5616    0.000355    0.024237    0    0    0    0    0.942651    0    1    -360    360;
    12835    4954    0.000375    0.023986    0    0    0    0    0.945624    0    1    -360    360;
    12835    4954    0.000375    0.023861    0    0    0    0    0.945648    0    1    -360    360;
    2124    158    0.000819    0.04153    0    0    0    0    0.982143    0    1    -360    360;
    2124    158    0.000809    0.042701    0    0    0    0    0.982143    0    1    -360    360;
    13480    3995    0.000334    0.028022    0    0    0    0    0.930785    0    1    -360    360;
    4416    1314    0.000632    0.048237    0    0    0    0    0.982143    0    1    -360    360;
    4416    1314    0.000632    0.045159    0    0    0    0    0.982143    0    1    -360    360;
    4416    1314    0.000715    0.044039    0    0    0    0    0.982143    0    1    -360    360;
    5763    9938    0.00074    0.044479    0    0    0    0    0.986547    0    1    -360    360;
    5763    5914    0.00074    0.043811    0    0    0    0    0.986547    0    1    -360    360;
    6512    4974    0.000375    0.02385    0    0    0    0    0.951331    0    1    -360    360;
    6512    4974    0.000365    0.023267    0    0    0    0    0.951635    0    1    -360    360;
    6512    4974    0.000323    0.026739    0    0    0    0    0.95056    0    1    -360    360;
    1554    10795    0.000684    0.047025    0    0    0    0    0.982143    0    1    -360    360;
    13455    3083    0.000313    0.02748    0    0    0    0    0.944823    0    1    -360    360;
    9592    12495    0.000323    0.028554    0    0    0    0    0.933305    0    1    -360    360;
    9592    12495    0.000302    0.026437    0    0    0    0    0.933048    0    1    -360    360;
    10309    11074    0.000365    0.025551    0    0    0    0    0.934453    0    1    -360    360;
    10309    11074    0.000344    0.024893    0    0    0    0    0.934463    0    1    -360    360;
    10309    13372    0.000375    0.024508    0    0    0    0    0.960551    0    1    -360    360;
    10059    9913    0.000778    0.041157    0    0    0    0    0.982143    0    1    -360    360;
    10059    9913    0.000923    0.03702    0    0    0    0    0.982143    0    1    -360    360;
    10059    9913    0.000302    0.026593    0    0    0    0    0.953169    0    1    -360    360;
    1465    10468    0.000344    0.029667    0    0    0    0    0.928657    0    1    -360    360;
    1465    55    0.000334    0.02748    0    0    0    0    0.933328    0    1    -360    360;
    1229    10468    0.000323    0.030636    0    0    0    0    0.932366    0    1    -360    360;
    1229    55    0.000323    0.028526    0    0    0    0    0.937672    0    1    -360    360;
    13621    9096    0.000344    0.025332    0    0    0    0    0.943426    0    1    -360    360;
    13621    12207    0.000334    0.024674    0    0    0    0    0.941774    0    1    -360    360;
    13621    9992    0.000344    0.02457    0    0    0    0    0.940947    0    1    -360    360;
    5299    9740    0.000365    0.023788    0    0    0    0    0.935351    0    1    -360    360;
    11015    9611    0.000365    0.023601    0    0    0    0    0.955118    0    1    -360    360;
    11015    9611    0.000344    0.02652    0    0    0    0    0.953676    0    1    -360    360;
    10996    9611    0.000344    0.027272    0    0    0    0    0.953967    0    1    -360    360;
    10996    9611    0.000334    0.027563    0    0    0    0    0.953841    0    1    -360    360;
    2849    9710    0.000313    0.030636    0    0    0    0    0.951606    0    1    -360    360;
    2849    9710    0.000313    0.028286    0    0    0    0    0.952467    0    1    -360    360;
    7948    1162    0.000881    0.036803    0    0    0    0    0.992378    0    1    -360    360;
    7948    1162    0.000902    0.036668    0    0    0    0    0.992425    0    1    -360    360;
    7948    1162    0.000881    0.034014    0    0    0    0    0.993191    0    1    -360    360;
    7280    5559    0.000365    0.026027    0    0    0    0    0.937778    0    1    -360    360;
    7280    5559    0.000386    0.025673    0    0    0    0    0.937768    0    1    -360    360;
    10630    6586    0.00012    0.009966    0    0    0    0    0    -0.036236    1    -360    360;
    13583    82    0.00017    0.006789    0    0    0    0    0    -0.086984    1    -360    360;
    13583    4479    0.000664    0.047107    0    0    0    0    0.982143    0    1    -360    360;
    2075    1783    0.000313    0.028314    0    0    0    0    0.93521    0    1    -360    360;
    2075    1783    0.000334    0.025707    0    0    0    0    0.934745    0    1    -360    360;
    2075    2217    0.000344    0.025478    0    0    0    0    0.931132    0    1    -360    360;
    11026    2217    0.000344    0.027236    0    0    0    0    0.931428    0    1    -360    360;
    11026    2217    0.000375    0.026518    0    0    0    0    0.931193    0    1    -360    360;
    10081    2224    0.000386    0.02646    0    0    0    0    0.925602    0    1    -360    360;
    4266    6    0.000788    0.040317    0    0    0    0    0.982143    0    1    -360    360;
    11004    820    0.000323    0.025863    0    0    0    0    0.949117    0    1    -360    360;
    1086    3185    1e-05    0.023516    0    0    0    0    0    -0.146705    1    -360    360;
    6081    5428    0.000334    0.030306    0    0    0    0    0.945073    0    1    -360    360;
    6081    5428    0.000302    0.030636    0    0    0    0    0.945165    0    1    -360    360;
    10933    5386    0.00011    0.011411    0    0    0    0    0    0.085905    1    -360    360;
    12094    9593    0.000344    0.024841    0    0    0    0    0.945982    0    1    -360    360;
    12094    9593    0.000365    0.025029    0    0    0    0    0.945927    0    1    -360    360;
    12094    9593    0.000355    0.024101    0    0    0    0    0.946218    0    1    -360    360;
    6061    235    0.000344    0.02385    0    0    0    0    0.943808    0    1    -360    360;
    6061    235    0.000411    0.02313    0    0    0    0    0.943451    0    1    -360    360;
    6061    235    0.000829    0.042764    0    0    0    0    0.982143    0    1    -360    360;
    8497    13448    0.000705    0.04748    0    0    0    0    0.982143    0    1    -360    360;
    8497    2050    0.000323    0.029986    0    0    0    0    0.93585    0    1    -360    360;
    8497    2050    0.000302    0.029952    0    0    0    0    0.935892    0    1    -360    360;
    13408    7811    0.000746    0.041064    0    0    0    0    0.982143    0    1    -360    360;
    13408    7811    0.000881    0.042214    0    0    0    0    0.982143    0    1    -360    360;
    3376    11774    0.00086    0.041209    0    0    0    0    0.982143    0    1    -360    360;
    3376    11774    0.000912    0.038669    0    0    0    0    0.982143    0    1    -360    360;
    11927    244    0.000375    0.026244    0    0    0    0    0.95253    0    1    -360    360;
    11927    244    0.000375    0.025457    0    0    0    0    0.95286    0    1    -360    360;
    12417    1657    0.000302    0.029096    0    0    0    0    0.934819    0    1    -360    360;
    6937    3180    0.000302    0.029667    0    0    0    0    0.947685    0    1    -360    360;
    2433    955    0.000334    0.027563    0    0    0    0    0.945284    0    1    -360    360;
    2433    955    0.000323    0.028074    0    0    0    0    0.94517    0    1    -360    360;
    1269    11276    0.000736    0.041064    0    0    0    0    0.982143    0    1    -360    360;
    12272    11276    0.001234    0.040109    0    0    0    0    0.982143    0    1    -360    360;
    12272    11276    0.000757    0.043209    0    0    0    0    0.982143    0    1    -360    360;
    1127    9274    0.000323    0.026586    0    0    0    0    0.962929    0    1    -360    360;
    6157    422    0.000788    0.040296    0    0    0    0    0.982143    0    1    -360    360;
    6157    422    0.000912    0.040514    0    0    0    0    0.982143    0    1    -360    360;
    2936    5132    0.000798    0.042183    0    0    0    0    0.982143    0    1    -360    360;
    2936    5132    0.000778    0.043147    0    0    0    0    0.982143    0    1    -360    360;
    10294    12739    0.000323    0.027793    0    0    0    0    0.924286    0    1    -360    360;
    10294    12739    0.000302    0.027918    0    0    0    0    0.924396    0    1    -360    360;
    10294    12739    0.000302    0.025926    0    0    0    0    0.923543    0    1    -360    360;
    6599    4246    0.000344    0.024956    0    0    0    0    0.942973    0    1    -360    360;
    6599    4246    0.000355    0.024435    0    0    0    0    0.942949    0    1    -360    360;
    5623    459    0.000386    0.026392    0    0    0    0    0.931256    0    1    -360    360;
    8232    459    0.000365    0.025525    0    0    0    0    0.928969    0    1    -360    360;
    2467    169    0.000344    0.029986    0    0    0    0    0.938164    0    1    -360    360;
    2467    169    0.000323    0.029838    0    0    0    0    0.938248    0    1    -360    360;
    3891    8318    0.000323    0.02748    0    0    0    0    0.933289    0    1    -360    360;
    3891    8318    0.000313    0.028001    0    0    0    0    0.933329    0    1    -360    360;
    634    4730    0.000179    0.012988    0    0    0    0    0.997782    0    1    -360    360;
    634    10310    0.000198    0.012724    0    0    0    0    0.994148    0    1    -360    360;
    634    3428    0.000207    0.012469    0    0    0    0    0.994117    0    1    -360    360;
    634    2710    0.000207    0.012206    0    0    0    0    0.99408    0    1    -360    360;
    634    4980    0.000217    0.012912    0    0    0    0    0.99109    0    1    -360    360;
    634    8350    0.000217    0.012627    0    0    0    0    0.99109    0    1    -360    360;
    634    4502    0.000198    0.014317    0    0    0    0    0.991478    0    1    -360    360;
    634    4502    0.000189    0.014592    0    0    0    0    0.991479    0    1    -360    360;
    634    11544    0.000354    0.02725    0    0    0    0    0.96645    0    1    -360    360;
    1356    12535    0.000628    0.042428    0    0    0    0    1.009174    0    1    -360    360;
    1356    12535    0.000726    0.044039    0    0    0    0    0.982143    0    1    -360    360;
    5249    8605    0.000365    0.024893    0    0    0    0    0.95138    0    1    -360    360;
    5249    8605    0.000438    0.02457    0    0    0    0    0.951402    0    1    -360    360;
    5249    8605    0.000365    0.023986    0    0    0    0    0.9518    0    1    -360    360;
    13130    8620    0.000375    0.023267    0    0    0    0    0.955216    0    1    -360    360;
    13130    8620    0.000323    0.026375    0    0    0    0    0.954101    0    1    -360    360;
    2564    3540    0.000334    0.029735    0    0    0    0    0.929892    0    1    -360    360;
    2564    3540    0.000313    0.030237    0    0    0    0    0.930119    0    1    -360    360;
    4880    3018    0.000767    0.044049    0    0    0    0    0.982143    0    1    -360    360;
    4880    3018    0.000302    0.026072    0    0    0    0    0.940778    0    1    -360    360;
    4880    3018    0.00085    0.039892    0    0    0    0    0.982143    0    1    -360    360;
    3448    13294    0.000344    0.024956    0    0    0    0    0.969247    0    1    -360    360;
    13152    13294    0.000334    0.026666    0    0    0    0    0.935423    0    1    -360    360;
    2961    7229    0.000365    0.023788    0    0    0    0    0.957187    0    1    -360    360;
    2961    7229    0.000365    0.023465    0    0    0    0    0.957349    0    1    -360    360;
    326    2206    0.000334    0.026447    0    0    0    0    0.942707    0    1    -360    360;
    5846    7838    0.000323    0.027042    0    0    0    0    0.941267    0    1    -360    360;
    5846    7838    0.000313    0.02748    0    0    0    0    0.94124    0    1    -360    360;
    5846    7838    0.000302    0.028314    0    0    0    0    0.94117    0    1    -360    360;
    5846    10989    0.000323    0.025853    0    0    0    0    0.943398    0    1    -360    360;
    5846    10989    0.000365    0.026197    0    0    0    0    0.943251    0    1    -360    360;
    5846    10989    0.000365    0.025165    0    0    0    0    0.943464    0    1    -360    360;
    8070    7112    0.000355    0.024237    0    0    0    0    0.955747    0    1    -360    360;
    8070    2866    0.000375    0.024247    0    0    0    0    0.94273    0    1    -360    360;
    3090    7112    0.000365    0.023267    0    0    0    0    0.956532    0    1    -360    360;
    3090    2866    0.000342    0.023139    0    0    0    0    0.982143    0    1    -360    360;
    2348    8175    0.000344    0.026666    0    0    0    0    0.956163    0    1    -360    360;
    2348    1000    0.000334    0.027021    0    0    0    0    0.946614    0    1    -360    360;
    1158    8175    0.000302    0.027615    0    0    0    0    0.955743    0    1    -360    360;
    1158    1000    0.000313    0.026135    0    0    0    0    0.946825    0    1    -360    360;
    6736    13022    0.000365    0.025905    0    0    0    0    0.942272    0    1    -360    360;
    6736    13022    0.000355    0.025238    0    0    0    0    0.942404    0    1    -360    360;
    4194    6189    0.000334    0.026814    0    0    0    0    0.93534    0    1    -360    360;
    1639    9626    0.001242    0.083148    0    0    0    0    0.945477    0    1    -360    360;
    1639    6077    0.0017    0.090508    0    0    0    0    0.945477    0    1    -360    360;
    2753    3087    0.001648    0.071935    0    0    0    0    1.018675    0    1    -360    360;
    2753    9433    0.001742    0.073131    0    0    0    0    0.999333    0    1    -360    360;
    237    11610    0.000914    0.088676    0    0    0    0    0.986842    0    1    -360    360;
    237    7510    0.000955    0.085404    0    0    0    0    0.986842    0    1    -360    360;
    2551    5694    0.001479    0.088626    0    0    0    0    0.986842    0    1    -360    360;
    2551    6184    0.00153    0.084928    0    0    0    0    0.986842    0    1    -360    360;
    10587    8940    0.00151    0.102577    0    0    0    0    0.945477    0    1    -360    360;
    12028    3629    0.000884    0.108054    0    0    0    0    0.945477    0    1    -360    360;
    12488    2856    0.001413    0.034472    0    0    0    0    1.053539    0    1    -360    360;
    12293    8073    0.001099    0.069265    0    0    0    0    1.018675    0    1    -360    360;
    105    5239    0.000904    0.088121    0    0    0    0    0.986842    0    1    -360    360;
    6381    4100    0.001386    0.094158    0    0    0    0    0.986842    0    1    -360    360;
    6381    4100    0.001355    0.096007    0    0    0    0    0.986842    0    1    -360    360;
    7298    1671    0.001456    0.098925    0    0    0    0    0.962772    0    1    -360    360;
    7298    1671    0.001424    0.100867    0    0    0    0    0.962772    0    1    -360    360;
    2812    2545    0.001442    0.086424    0    0    0    0    0.999333    0    1    -360    360;
    1624    12444    0.001317    0.070127    0    0    0    0    1.074114    0    1    -360    360;
    884    3755    0.000991    0.083602    0    0    0    0    0.999333    0    1    -360    360;
    884    3755    0.001272    0.097228    0    0    0    0    0.999333    0    1    -360    360;
    884    10166    0.000968    0.088836    0    0    0    0    0.974659    0    1    -360    360;
    884    10166    0.001537    0.08896    0    0    0    0    0.974659    0    1    -360    360;
    884    10166    0.0018    0.078579    0    0    0    0    0.974659    0    1    -360    360;
    642    3703    0.001071    0.079233    0    0    0    0    0.999333    0    1    -360    360;
    8575    5752    0.001301    0.088365    0    0    0    0    1.018675    0    1    -360    360;
    8575    7023    0.001436    0.082886    0    0    0    0    1.018675    0    1    -360    360;
    8575    5355    0.001701    0.102782    0    0    0    0    0.923361    0    1    -360    360;
    10290    12950    0.001352    0.091819    0    0    0    0    0.999333    0    1    -360    360;
    2194    2805    0.001737    0.085791    0    0    0    0    0.962772    0    1    -360    360;
    2194    4579    0.001331    0.087657    0    0    0    0    0.945477    0    1    -360    360;
    2194    2805    0.001877    0.07879    0    0    0    0    0.962772    0    1    -360    360;
    2194    3263    0.001672    0.089295    0    0    0    0    0.962772    0    1    -360    360;
    2194    4579    0.001421    0.10862    0    0    0    0    0.945477    0    1    -360    360;
    2194    3263    0.001338    0.09699    0    0    0    0    0.962772    0    1    -360    360;
    4404    7520    0.001224    0.093571    0    0    0    0    1.018675    0    1    -360    360;
    2850    3660    0.001667    0.092522    0    0    0    0    0.945477    0    1    -360    360;
    2850    1540    0.0017    0.090508    0    0    0    0    0.945477    0    1    -360    360;
    4111    5040    0.001177    0.089984    0    0    0    0    1.038781    0    1    -360    360;
    8853    9985    0.000976    0.083762    0    0    0    0    0.986842    0    1    -360    360;
    8853    3269    0.001221    0.074424    0    0    0    0    0.974659    0    1    -360    360;
    7622    12284    0.001205    0.088315    0    0    0    0    1.038781    0    1    -360    360;
    4835    6198    0.000951    0.081618    0    0    0    0    0.999333    0    1    -360    360;
    4835    8670    0.0011    0.085679    0    0    0    0    0.962772    0    1    -360    360;
    4835    8670    0.000895    0.099866    0    0    0    0    0.962772    0    1    -360    360;
    6583    12130    0    0.064    0    0    0    0    0.955796    0    1    -360    360;
    6583    12130    0    0.06267    0    0    0    0    0.95527    0    1    -360    360;
    6583    12130    0    0.06134    0    0    0    0    0.954721    0    1    -360    360;
    2245    6732    0    0.06295    0    0    0    0    0.983015    0    1    -360    360;
    2245    6732    0    0.07135    0    0    0    0    0.982368    0    1    -360    360;
    4642    2855    0    0.04729    0    0    0    0    1.012296    0    1    -360    360;
    4642    2855    0    0.0482    0    0    0    0    1.013058    0    1    -360    360;
    4642    2855    0    0.04911    0    0    0    0    1.013799    0    1    -360    360;
    4915    13255    0    0.06744    0    0    0    0    0.990953    0    1    -360    360;
    11209    1067    0    0.145661    0    0    0    0    1.052174    0    1    -360    360;
    13272    7347    0    0.03024    0    0    0    0    1.052632    0    1    -360    360;
    13272    7347    0    0.029729    0    0    0    0    1.052632    0    1    -360    360;
    7347    10395    0    0.07191    0    0    0    0    0.965461    0    1    -360    360;
    7347    10395    0    0.0815    0    0    0    0    0.967264    0    1    -360    360;
    13415    4035    0    0.07843    0    0    0    0    0.952986    0    1    -360    360;
    3592    8015    0    0.033891    0    0    0    0    1.052632    0    1    -360    360;
    3592    8015    0    0.035419    0    0    0    0    1.052632    0    1    -360    360;
    8015    11628    0    0.07323    0    0    0    0    0.960506    0    1    -360    360;
    8015    11628    0    0.07177    0    0    0    0    0.961229    0    1    -360    360;
    8006    187    0    0.06789    0    0    0    0    0.936347    0    1    -360    360;
    8006    187    0    0.06524    0    0    0    0    0.936691    0    1    -360    360;
    8006    187    0    0.06385    0    0    0    0    0.936788    0    1    -360    360;
    3795    8133    0    0.04033    0    0    0    0    1.052174    0    1    -360    360;
    8002    5638    0    0.07024    0    0    0    0    0.967111    0    1    -360    360;
    8002    5638    0    0.07161    0    0    0    0    0.966242    0    1    -360    360;
    9037    1219    0    0.06784    0    0    0    0    1.03429    0    1    -360    360;
    2132    9949    0    0.071916    0    0    0    0    0.945577    0    1    -360    360;
    10240    6720    0    0.07323    0    0    0    0    0.985392    0    1    -360    360;
    10240    6720    0    0.07177    0    0    0    0    0.985537    0    1    -360    360;
    10347    2751    0    0.0447    0    0    0    0    1.052174    0    1    -360    360;
    10347    2751    0    0.04377    0    0    0    0    1.052174    0    1    -360    360;
    10347    2751    0    0.04123    0    0    0    0    1.052174    0    1    -360    360;
    3423    11770    0    0.06295    0    0    0    0    0.989703    0    1    -360    360;
    3423    11770    0    0.07135    0    0    0    0    0.986826    0    1    -360    360;
    8344    7098    0    0.07014    0    0    0    0    0.911963    0    1    -360    360;
    8344    7098    0    0.07149    0    0    0    0    0.912529    0    1    -360    360;
    2024    6485    0    0.034531    0    0    0    0    0.973598    0    1    -360    360;
    2024    10014    0    0.04656    0    0    0    0    0.980849    0    1    -360    360;
    2024    10014    0    0.04563    0    0    0    0    0.980159    0    1    -360    360;
    2582    6459    0.000229    0.01234    0    0    0    0    0.872915    0    1    -360    360;
    2582    6459    0.000229    0.0122    0    0    0    0    0.872741    0    1    -360    360;
    12573    4076    0.001485    0.065805    0    0    0    0    0.956938    0    1    -360    360;
    12573    4076    0.001583    0.06586    0    0    0    0    0.956938    0    1    -360    360;
    7706    4076    0.00175    0.070701    0    0    0    0    0.952381    0    1    -360    360;
    7706    4076    0.00169    0.0715    0    0    0    0    0.952381    0    1    -360    360;
    9848    9665    0.001228    0.060916    0    0    0    0    0.950231    0    1    -360    360;
    9848    9665    0.00116    0.063798    0    0    0    0    1.02073    0    1    -360    360;
    9848    9665    0.00113    0.059295    0    0    0    0    1.024588    0    1    -360    360;
    7957    9665    0.00177    0.06853    0    0    0    0    0.93473    0    1    -360    360;
    10922    3077    0.001363    0.063835    0    0    0    0    0.990157    0    1    -360    360;
    10922    3077    0.001457    0.067155    0    0    0    0    0.987625    0    1    -360    360;
    13262    3077    0.00193    0.06377    0    0    0    0    0.937593    0    1    -360    360;
    13262    3077    0.00194    0.06188    0    0    0    0    0.937259    0    1    -360    360;
    4348    7201    0.00045    0.02807    0    0    0    0    1.002506    0    1    -360    360;
    4348    3036    0.00042    0.028021    0    0    0    0    1.002506    0    1    -360    360;
    12666    8194    0.001208    0.06631    0    0    0    0    1.006816    0    1    -360    360;
    12666    8194    0.001228    0.066264    0    0    0    0    1.006868    0    1    -360    360;
    10686    4099    0.00047    0.026469    0    0    0    0    1.002506    0    1    -360    360;
    13229    10478    0.00186    0.06826    0    0    0    0    0.892378    0    1    -360    360;
    829    208    0.001431    0.068667    0    0    0    0    0.956938    0    1    -360    360;
    829    208    0.001529    0.068787    0    0    0    0    0.956938    0    1    -360    360;
    1313    208    0.00193    0.06377    0    0    0    0    0.952381    0    1    -360    360;
    1313    208    0.00194    0.06188    0    0    0    0    0.952381    0    1    -360    360;
    4899    7506    0    0.00898    0    0    0    0    0    0    1    -360    360;
    3705    9266    0    0.00433    0    0    0    0    0    0    1    -360    360;
    9266    7058    0.007955    0.151636    0    0    0    0    0.929293    0    1    -360    360;
    10740    6332    0.000271    0.030694    0    0    0    0    1.052632    0    1    -360    360;
    10740    6332    0.000271    0.02842    0    0    0    0    1.052632    0    1    -360    360;
    7434    6145    0.00064    0.0518    0    0    0    0    0    0    1    -360    360;
    8840    8919    0.00072    0.05075    0    0    0    0    0    0    1    -360    360;
    2519    12023    0    0.23657    0    0    0    0    0    0    1    -360    360;
    12587    10646    0    0.020113    0    0    0    0    1.006865    0    1    -360    360;
    12587    9197    0    0.019669    0    0    0    0    1.006865    0    1    -360    360;
    5232    9683    0.000325    0.028508    0    0    0    0    1.006865    0    1    -360    360;
    5232    9683    0.000316    0.031545    0    0    0    0    1.006865    0    1    -360    360;
    13516    9007    0.000355    0.023171    0    0    0    0    1.006865    0    1    -360    360;
    3949    2083    0.000296    0.032897    0    0    0    0    1.006865    0    1    -360    360;
    3949    2083    0.000296    0.030461    0    0    0    0    1.006865    0    1    -360    360;
    6957    3    5.9e-05    0.022767    0    0    0    0    1.006865    0    1    -360    360;
    1541    9070    0.000335    0.029237    0    0    0    0    1.006865    0    1    -360    360;
    8349    13406    0.000385    0.027846    0    0    0    0    1.006865    0    1    -360    360;
    10467    10025    0.000444    0.020064    0    0    0    0    1.006865    0    1    -360    360;
    12345    60    0.00033    0.02558    0    0    0    0    0    0    1    -360    360;
    11181    9338    0    0.026909    0    0    0    0    0    0    1    -360    360;
    10714    11027    0.000385    0.022737    0    0    0    0    1.006865    0    1    -360    360;
    4421    1028    0.000375    0.022441    0    0    0    0    1.006865    0    1    -360    360;
    11639    8959    -0.002742    0.00908    0    0    0    0    0    0    1    -360    360;
    11639    13350    -0.00268    0.00837    0    0    0    0    0    0    1    -360    360;
    11639    10040    -0.00304    0.00824    0    0    0    0    0    0    1    -360    360;
    10548    7864    -0.003927    0.00795    0    0    0    0    0    0    1    -360    360;
    10548    21    -0.00401    0.00794    0    0    0    0    0    0    1    -360    360;
    6756    13304    0    0.00765    0    0    0    0    0    0    1    -360    360;
    6756    2211    0    0.00748    0    0    0    0    0    0    1    -360    360;
    10793    2588    -0.000111    0.00565    0    0    0    0    0    0    1    -360    360;
    10793    5916    -0.000339    0.00645    0    0    0    0    0    0    1    -360    360;
    10793    8502    -0.000332    0.00657    0    0    0    0    0    0    1    -360    360;
    10793    6461    -0.000118    0.00525    0    0    0    0    0    0    1    -360    360;
    7092    9760    0.00593    0.0602    0    0    0    0    0    0    1    -360    360;
    7092    4687    8e-05    0.00811    0    0    0    0    0    0    1    -360    360;
    7092    7308    -0.003927    0.00835    0    0    0    0    0    0    1    -360    360;
    3752    11372    0    0.028951    0    0    0    0    1.006865    0    1    -360    360;
    3752    2942    0    0.02833    0    0    0    0    1.006865    0    1    -360    360;
    142    4356    0.000424    0.020212    0    0    0    0    1.006865    0    1    -360    360;
    6695    2484    0.00128    0.05539    0    0    0    0    0    0    1    -360    360;
    6695    8104    0.00126    0.056469    0    0    0    0    0    0    1    -360    360;
    6695    5995    0.00123    0.05756    0    0    0    0    0    0    1    -360    360;
    2089    434    0    0.046831    0    0    0    0    0    0    1    -360    360;
    4515    1102    0    0.03197    0    0    0    0    1.006865    0    1    -360    360;
    7461    10383    0    0.027151    0    0    0    0    1.044622    0    1    -360    360;
    5447    1299    0    0.0197    0    0    0    0    0    0    1    -360    360;
    10618    6282    0.000335    0.028458    0    0    0    0    1.006865    0    1    -360    360;
    10618    6282    0.000375    0.027846    0    0    0    0    1.006865    0    1    -360    360;
    12414    1676    0.00073    0.01489    0    0    0    0    0    0    1    -360    360;
    10553    12002    0    0.00864    0    0    0    0    0    0    1    -360    360;
    10553    1931    0    0.00881    0    0    0    0    0    0    1    -360    360;
    10525    2899    0.000325    0.028961    0    0    0    0    1.006865    0    1    -360    360;
    4628    11452    0.000296    0.025084    0    0    0    0    1.006865    0    1    -360    360;
    10874    10969    0.000325    0.025765    0    0    0    0    1.006865    0    1    -360    360;
    10874    10969    0.000375    0.020301    0    0    0    0    1.006865    0    1    -360    360;
    10874    10969    0.000345    0.021109    0    0    0    0    1.006865    0    1    -360    360;
    4486    183    0.000385    0.02101    0    0    0    0    1.006865    0    1    -360    360;
    2297    11100    0.000424    0.019472    0    0    0    0    1.006865    0    1    -360    360;
    2297    11100    0.000434    0.019048    0    0    0    0    1.006865    0    1    -360    360;
    1309    6384    0.000325    0.025637    0    0    0    0    1.006865    0    1    -360    360;
    1309    6384    0.000355    0.026564    0    0    0    0    1.006865    0    1    -360    360;
    11460    6574    0.000355    0.021553    0    0    0    0    1.006865    0    1    -360    360;
    11460    6574    0.000128    0.022007    0    0    0    0    1.006865    0    1    -360    360;
    1186    437    6e-05    0.00994    0    0    0    0    0.979973    0.200467    1    -360    360;
    12182    437    7e-05    0.009939    0    0    0    0    0.977987    0.210204    1    -360    360;
    437    1487    0.000395    0.021454    0    0    0    0    1.006865    0    1    -360    360;
    9642    4794    -0.000388    0.0074    0    0    0    0    0    0    1    -360    360;
    3331    7406    -0.000402    0.00724    0    0    0    0    0    0    1    -360    360;
    7482    2310    -0.000589    0.01411    0    0    0    0    0    0    1    -360    360;
    4882    11681    -0.00036    0.00803    0    0    0    0    0    0    1    -360    360;
    12148    9303    0    0.040449    0    0    0    0    0.956938    0    1    -360    360;
    5827    7994    0.000345    0.026071    0    0    0    0    1.006865    0    1    -360    360;
    3777    12047    0    0.00046    0    0    0    0    0    0    1    -360    360;
    3777    10091    0    0.00043    0    0    0    0    0    0    1    -360    360;
    1233    2661    0.000375    0.022007    0    0    0    0    1.006865    0    1    -360    360;
    1332    10853    0.000385    0.020196    0    0    0    0    0.993901    0    1    -360    360;
    7797    10325    0.000375    0.026624    0    0    0    0    0.993901    0    1    -360    360;
    6482    2017    0.000425    0.021208    0    0    0    0    0.993901    0    1    -360    360;
    11938    3830    0.000466    0.020185    0    0    0    0    0.993901    0    1    -360    360;
    5689    2300    0.000324    0.022139    0    0    0    0    0.993901    0    1    -360    360;
    5689    2300    0.000324    0.022706    0    0    0    0    0.993901    0    1    -360    360;
    5689    2300    0.000314    0.023142    0    0    0    0    0.993901    0    1    -360    360;
    13320    10730    0.000344    0.024832    0    0    0    0    0.993901    0    1    -360    360;
    13320    12508    0.000334    0.023071    0    0    0    0    0.993901    0    1    -360    360;
    3876    546    0.000335    0.022767    0    0    0    0    1.006865    0    1    -360    360;
    3837    502    0.00071    0.030845    0    0    0    0    1.006865    0    1    -360    360;
    7796    10175    0.000385    0.019472    0    0    0    0    1.006865    0    1    -360    360;
    7796    6062    0.000395    0.019057    0    0    0    0    1.006865    0    1    -360    360;
    7796    1847    0.000404    0.018643    0    0    0    0    1.006865    0    1    -360    360;
    7796    7467    0    0.027866    0    0    0    0    1.006865    0    1    -360    360;
    2403    11071    0.000325    0.032245    0    0    0    0    1.006865    0    1    -360    360;
    3187    12549    0.000365    0.022599    0    0    0    0    1.006865    0    1    -360    360;
    3187    12549    0.000355    0.023023    0    0    0    0    1.006865    0    1    -360    360;
    2476    5906    0    0.032004    0    0    0    0    1.045454    0    1    -360    360;
    330    5906    0.00141    0.091249    0    0    0    0    0.916326    -0.411983    1    -360    360;
    3843    13428    0.000434    0.019018    0    0    0    0    1.006865    0    1    -360    360;
    2550    12979    0.000404    0.020497    0    0    0    0    1.006865    0    1    -360    360;
    8192    11171    0.00074    0.029553    0    0    0    0    1.006865    0    1    -360    360;
    9199    2407    0.000454    0.019669    0    0    0    0    1.006865    0    1    -360    360;
    11008    3901    0.00206    0.09005    0    0    0    0    0    0    1    -360    360;
    4750    372    0.00039    0.03411    0    0    0    0    1.052632    0    1    -360    360;
    4750    372    0.0004    0.034469    0    0    0    0    1.052632    0    1    -360    360;
    12534    3174    0.00183    0.090471    0    0    0    0    1.026087    0    1    -360    360;
    12534    3174    0.00187    0.07429    0    0    0    0    1.026087    0    1    -360    360;
    11249    2674    0.00077    0.04355    0    0    0    0    0.999313    0    1    -360    360;
    11249    2674    0.00077    0.04266    0    0    0    0    0.999313    0    1    -360    360;
    10744    10278    0.00116    0.04106    0    0    0    0    1.052632    0    1    -360    360;
    10744    10278    0.00118    0.04119    0    0    0    0    1.052632    0    1    -360    360;
    5821    4247    0.0012    0.03931    0    0    0    0    1.052632    0    1    -360    360;
    5821    4247    0.00107    0.04567    0    0    0    0    1.052632    0    1    -360    360;
    10542    9615    0.002282    0.077224    0    0    0    0    0.911217    0    1    -360    360;
    6182    9615    0.00102    0.04862    0    0    0    0    1.052632    0    1    -360    360;
    6182    9615    0.001    0.04954    0    0    0    0    1.052632    0    1    -360    360;
    4747    1776    0.00098    0.04477    0    0    0    0    1.052632    0    1    -360    360;
    4747    1776    0.00111    0.04387    0    0    0    0    1.052632    0    1    -360    360;
    494    8150    0.00113    0.04193    0    0    0    0    1.052632    0    1    -360    360;
    13118    5577    0.002522    0.074933    0    0    0    0    1.014981    0    1    -360    360;
    1974    7318    0.001252    0.073601    0    0    0    0    0.969039    0    1    -360    360;
    5189    7318    0.001271    0.072001    0    0    0    0    0.967402    0    1    -360    360;
    10030    8979    0.000442    0.040802    0    0    0    0    0.88875    0    1    -360    360;
    1155    12901    0.00048    0.041601    0    0    0    0    0.970291    0    1    -360    360;
    2493    10226    0.000543    0.04261    0    0    0    0    1.040113    0    1    -360    360;
    871    10226    0.000534    0.04342    0    0    0    0    1.039423    0    1    -360    360;
    12422    10224    0.003895    0.040564    0    0    0    0    0.993456    0    1    -360    360;
    12422    10224    0.004413    0.039762    0    0    0    0    0.962152    0    1    -360    360;
    12422    10224    0.004498    0.038954    0    0    0    0    0.912809    0    1    -360    360;
    2719    8098    0.000621    0.0376    0    0    0    0    0.989172    0    1    -360    360;
    5101    8098    0.00063    0.0368    0    0    0    0    0.961251    0    1    -360    360;
    5101    11519    0.00064    0.036    0    0    0    0    1.032687    0    1    -360    360;
    424    5822    0.000555    0.040801    0    0    0    0    0.994301    0    1    -360    360;
    11893    2101    0.000546    0.0416    0    0    0    0    0.995285    0    1    -360    360;
    11893    11831    0.000527    0.0424    0    0    0    0    0.995648    0    1    -360    360;
    7325    1667    0.000456    0.043201    0    0    0    0    0.989708    0    1    -360    360;
    7325    1667    0.000447    0.040001    0    0    0    0    0.989326    0    1    -360    360;
    1289    1667    0.000505    0.039202    0    0    0    0    0.992153    0    1    -360    360;
    1289    1667    0.000513    0.038402    0    0    0    0    0.992281    0    1    -360    360;
    7067    6275    0.000513    0.037602    0    0    0    0    0.995172    0    1    -360    360;
    4355    6275    0.00052    0.036802    0    0    0    0    0.99467    0    1    -360    360;
    1592    6275    0.000529    0.036002    0    0    0    0    0.994917    0    1    -360    360;
    11934    9064    0.000473    0.040802    0    0    0    0    0.971823    0    1    -360    360;
    12977    9064    0.000465    0.041601    0    0    0    0    0.971689    0    1    -360    360;
    5967    9165    7e-05    0.021201    0    0    0    0    0.962697    0    1    -360    360;
    2853    6373    7e-05    0.021599    0    0    0    0    0.955482    0    1    -360    360;
    7545    4906    0.00054    0.04    0    0    0    0    0.98421    0    1    -360    360;
    7545    4906    0.000472    0.039202    0    0    0    0    1.053753    0    1    -360    360;
    3892    4906    0.00048    0.038402    0    0    0    0    1.042821    0    1    -360    360;
    3892    4906    0.00064    0.0376    0    0    0    0    0.98421    0    1    -360    360;
    2269    11567    0.000333    0.029441    0    0    0    0    0.982097    0    1    -360    360;
    8081    12550    0.000353    0.028801    0    0    0    0    0.925857    0    1    -360    360;
    8081    12550    0.000312    0.032641    0    0    0    0    0.991744    0    1    -360    360;
    2409    13039    0.000529    0.041601    0    0    0    0    0.955654    0    1    -360    360;
    1593    13039    0.000511    0.042401    0    0    0    0    0.96444    0    1    -360    360;
    12369    11060    0.000633    0.051521    0    0    0    0    0.989866    0    1    -360    360;
    12369    11060    0.000616    0.047701    0    0    0    0    0.969648    0    1    -360    360;
    1112    11060    0.000701    0.046752    0    0    0    0    0.97025    0    1    -360    360;
    4743    8827    0.000811    0.04579    0    0    0    0    0.937412    0    1    -360    360;
    547    8827    0.000831    0.04484    0    0    0    0    0.936876    0    1    -360    360;
    547    8827    0.000841    0.043881    0    0    0    0    0.935984    0    1    -360    360;
    8845    10912    0.000621    0.036001    0    0    0    0    1.032266    0    1    -360    360;
    8845    9802    0.000555    0.040801    0    0    0    0    1.023829    0    1    -360    360;
    11660    5649    0.000563    0.0416    0    0    0    0    1.022087    0    1    -360    360;
    2553    1456    0.000543    0.0424    0    0    0    0    0.946093    0    1    -360    360;
    11313    1848    0.001026    0.086398    0    0    0    0    0.955665    0    1    -360    360;
    199    1848    0.001007    0.080001    0    0    0    0    0.951634    0    1    -360    360;
    4653    2386    0.000522    0.039201    0    0    0    0    1.00279    0    1    -360    360;
    8261    2386    0.00053    0.038401    0    0    0    0    1.006204    0    1    -360    360;
    6366    2386    0.000548    0.037601    0    0    0    0    0.85156    0    1    -360    360;
    7003    2792    3e-05    0.00853    0    0    0    0    0.902577    0.445071    1    -360    360;
    6333    6307    0.000907    0.042929    0    0    0    0    0.978955    0    1    -360    360;
    10205    6237    7.7e-05    0.0204    0    0    0    0    1.114721    0    1    -360    360;
    8646    10205    3e-05    0.00975    0    0    0    0    0.902577    0.445071    1    -360    360;
    6237    6307    0.000773    0.05056    0    0    0    0    0.986156    0    1    -360    360;
    8593    3890    0.000728    0.043197    0    0    0    0    1.041291    0    1    -360    360;
    616    367    0.000447    0.040001    0    0    0    0    1.042918    0    1    -360    360;
    13170    8819    0.00061    0.0392    0    0    0    0    1.01718    0    1    -360    360;
    7752    12831    0.001203    0.076801    0    0    0    0    0.986892    0    1    -360    360;
    13242    12831    0.001223    0.075201    0    0    0    0    0.987006    0    1    -360    360;
    11462    10336    0.004533    0.037356    0    0    0    0    0.99379    0    1    -360    360;
    8768    520    0.004615    0.036549    0    0    0    0    0.99232    0    1    -360    360;
    9879    2388    0.004113    0.041392    0    0    0    0    0.993178    0    1    -360    360;
    5998    10902    0.000627    0.041599    0    0    0    0    1.044268    0    1    -360    360;
    1508    12184    0.001048    0.084802    0    0    0    0    1.000584    0    1    -360    360;
    5693    12184    0.001029    0.086397    0    0    0    0    1.000869    0    1    -360    360;
    113    7789    0.000808    0.047709    0    0    0    0    1.052369    0    1    -360    360;
    6578    4321    0.00061    0.0392    0    0    0    0    0.989376    0    1    -360    360;
    6578    4321    0.00062    0.0384    0    0    0    0    0.989186    0    1    -360    360;
    9167    4321    0.00064    0.0376    0    0    0    0    0.993068    0    1    -360    360;
    583    8829    0.00063    0.0368    0    0    0    0    0.968844    0    1    -360    360;
    8504    7652    0.00064    0.036    0    0    0    0    1.024568    0    1    -360    360;
    8504    7652    0.000573    0.0408    0    0    0    0    0.979515    0    1    -360    360;
    9483    3555    0.001067    0.083199    0    0    0    0    1.003168    0    1    -360    360;
    7724    3555    0.001048    0.084802    0    0    0    0    1.001883    0    1    -360    360;
    2040    9145    6e-05    0.11487    0    0    0    0    0    0    1    -360    360;
    6805    9145    0.20187    1.758347    0    0    0    0    0    0    1    -360    360;
    9356    5651    0.03911    0.342562    0    0    0    0    0    0    1    -360    360;
    4318    6737    0.01564    0.58593    0    0    0    0    0    0    1    -360    360;
    4318    6716    -0.000248    0.227727    0    0    0    0    0    0    1    -360    360;
    13169    1379    0.01414    0.513223    0    0    0    0    0    0    1    -360    360;
    5421    1379    -0.007335    0.347624    0    0    0    0    0    0    1    -360    360;
    8011    1379    -0.006901    0.404112    0    0    0    0    0    0    1    -360    360;
    11162    5015    0.051021    0.452583    0    0    0    0    0    0    1    -360    360;
    5572    933    0.586797    1.843698    0    0    0    0    0    0    1    -360    360;
    317    933    0.487562    1.572644    0    0    0    0    0    0    1    -360    360;
    7104    933    0.12936    0.588864    0    0    0    0    0    0    1    -360    360;
    9104    6113    0.000246    0.025121    0    0    0    0    0.961864    0    1    -360    360;
    6805    10689    0.10005    1.276798    0    0    0    0    0    0    1    -360    360;
    5421    10689    0.21936    1.401591    0    0    0    0    0    0    1    -360    360;
    8011    10689    0.22688    1.394834    0    0    0    0    0    0    1    -360    360;
    2040    3601    0.04986    0.379174    0    0    0    0    0    0    1    -360    360;
    5572    1363    0.02303    0.62419    0    0    0    0    0    0    1    -360    360;
    5572    611    0.03435    0.639633    0    0    0    0    0    0    1    -360    360;
    374    12450    0.01742    0.603616    0    0    0    0    0    0    1    -360    360;
    12364    12450    0.14245    1.97967    0    0    0    0    0    0    1    -360    360;
    1597    12450    -0.000145    0.32938    0    0    0    0    0    0    1    -360    360;
    6653    4669    -0.000298    0.102701    0    0    0    0    0    0    1    -360    360;
    530    9705    0.000708    0.03271    0    0    0    0    1.035157    0    1    -360    360;
    530    11541    0.06719    0.834339    0    0    0    0    0    0    1    -360    360;
    8923    6644    0.050909    0.307686    0    0    0    0    0    0    1    -360    360;
    1405    6644    0.212521    0.943657    0    0    0    0    0    0    1    -360    360;
    6246    12361    -0.002652    0.490201    0    0    0    0    0    0    1    -360    360;
    6246    8216    0.02628    0.438469    0    0    0    0    0    0    1    -360    360;
    12187    12361    -0.008241    0.388947    0    0    0    0    0    0    1    -360    360;
    11045    12361    0.000226    0.024837    0    0    0    0    1.036011    0    1    -360    360;
    3952    12361    0.106109    0.699359    0    0    0    0    0    0    1    -360    360;
    3952    8216    0.02855    0.418988    0    0    0    0    0    0    1    -360    360;
    1597    488    0.292479    1.229545    0    0    0    0    0    0    1    -360    360;
    317    4669    0.757066    1.631798    0    0    0    0    0    0    1    -360    360;
    7104    4669    0.384752    1.021653    0    0    0    0    0    0    1    -360    360;
    7601    6887    -0.014297    0.212851    0    0    0    0    0    0    1    -360    360;
    7601    6887    0.000444    0.031171    0    0    0    0    0.960552    0    1    -360    360;
    7601    5153    -0.014091    0.217459    0    0    0    0    0    0    1    -360    360;
    11162    12209    0.00894    0.300393    0    0    0    0    0    0    1    -360    360;
    13061    13263    0.049771    0.546674    0    0    0    0    0    0    1    -360    360;
    3159    12798    0.000737    0.026925    0    0    0    0    1.044741    0    1    -360    360;
    3159    12798    0.000845    0.026029    0    0    0    0    1.013524    0    1    -360    360;
    13061    4463    0.05157    0.475537    0    0    0    0    0    0    1    -360    360;
    11162    3967    0.054781    0.446446    0    0    0    0    0    0    1    -360    360;
    5039    2867    0.000452    0.023578    0    0    0    0    0.970414    0    1    -360    360;
    4911    4104    -0.010579    0.27814    0    0    0    0    0    0    1    -360    360;
    4911    7423    -0.007004    0.324484    0    0    0    0    0    0    1    -360    360;
    12364    8031    -0.034029    0.423698    0    0    0    0    0    0    1    -360    360;
    4071    2121    0.000384    0.0242    0    0    0    0    1.003202    0    1    -360    360;
    2040    2121    0.299587    1.849794    0    0    0    0    0    0    1    -360    360;
    2040    7741    0.301095    1.740868    0    0    0    0    0    0    1    -360    360;
    1585    7101    0.000759    0.019191    0    0    0    0    1.143233    0    1    -360    360;
    374    10265    0.170173    0.568199    0    0    0    0    0    0    1    -360    360;
    11162    9811    0.00708    0.453843    0    0    0    0    0    0    1    -360    360;
    13061    9811    0.057719    0.644008    0    0    0    0    0    0    1    -360    360;
    10360    10265    0.077609    0.938223    0    0    0    0    0    0    1    -360    360;
    1597    10265    0.200409    0.618946    0    0    0    0    0    0    1    -360    360;
    11162    4972    0.152771    0.863657    0    0    0    0    0    0    1    -360    360;
    13061    4972    -0.001921    0.311818    0    0    0    0    0    0    1    -360    360;
    1597    843    0.305992    1.948119    0    0    0    0    0    0    1    -360    360;
    13061    8020    0.17005    0.993099    0    0    0    0    0    0    1    -360    360;
    10338    2452    0.000257    0.029742    0    0    0    0    0.983674    0    1    -360    360;
    10338    4736    0.000268    0.029134    0    0    0    0    0.977352    0    1    -360    360;
    5525    7483    -0.014277    0.154039    0    0    0    0    0    0    1    -360    360;
    5525    7483    0.000738    0.031616    0    0    0    0    0.971178    0    1    -360    360;
    733    7483    0.251178    0.958099    0    0    0    0    0    0    1    -360    360;
    5525    561    0.08599    0.668788    0    0    0    0    0    0    1    -360    360;
    7328    11541    0.000241    0.02217    0    0    0    0    1.003292    0    1    -360    360;
    733    3208    -0.003678    0.380909    0    0    0    0    0    0    1    -360    360;
    12852    3208    -0.011302    0.627045    0    0    0    0    0    0    1    -360    360;
    733    2802    0.00797    0.426157    0    0    0    0    0    0    1    -360    360;
    12852    2802    0.058159    0.835806    0    0    0    0    0    0    1    -360    360;
    733    2754    0.00907    0.406178    0    0    0    0    0    0    1    -360    360;
    12852    2754    0.059789    0.790103    0    0    0    0    0    0    1    -360    360;
    733    561    0.04738    0.355028    0    0    0    0    0    0    1    -360    360;
    733    7843    0.00166    0.210118    0    0    0    0    0    0    1    -360    360;
    1405    1114    0.000234    0.03334    0    0    0    0    0.954161    0    1    -360    360;
    1405    11590    -0.007978    0.33365    0    0    0    0    0    0    1    -360    360;
    1405    13563    -0.007673    0.339439    0    0    0    0    0    0    1    -360    360;
    12852    12998    0.000213    0.026084    0    0    0    0    0.949952    0    1    -360    360;
    12852    561    0.079162    0.676053    0    0    0    0    0    0    1    -360    360;
    12852    5555    -0.012742    0.556163    0    0    0    0    0    0    1    -360    360;
    12852    7843    0.05625    0.586697    0    0    0    0    0    0    1    -360    360;
    9356    7690    0.11012    1.389876    0    0    0    0    0    0    1    -360    360;
    12364    4850    0.12839    0.634174    0    0    0    0    0    0    1    -360    360;
    12364    4850    0.000265    0.029415    0    0    0    0    0.954132    0    1    -360    360;
    4243    3694    0.01031    0.165651    0    0    0    0    0    0    1    -360    360;
    1141    10131    0.000906    0.032368    0    0    0    0    1.074593    0    1    -360    360;
    4911    10131    0.258574    1.91281    0    0    0    0    0    0    1    -360    360;
    4318    12597    0.114169    0.69781    0    0    0    0    0    0    1    -360    360;
    1597    10697    0.215475    0.921488    0    0    0    0    0    0    1    -360    360;
    1597    399    0.000388    0.026559    0    0    0    0    1.024188    0    1    -360    360;
    1597    399    -0.012727    0.168081    0    0    0    0    0    0    1    -360    360;
    1597    9019    0.11171    0.548317    0    0    0    0    0    0    1    -360    360;
    4243    5555    0.04893    0.453587    0    0    0    0    0    0    1    -360    360;
    4318    7534    0.000427    0.025869    0    0    0    0    1.014006    0    1    -360    360;
    4318    1998    0.000379    0.029319    0    0    0    0    1.029958    0    1    -360    360;
    11162    4325    0.086233    0.611399    0    0    0    0    0    0    1    -360    360;
    11162    5867    0.03295    0.399238    0    0    0    0    0    0    1    -360    360;
    13061    8240    0.034401    0.560661    0    0    0    0    0    0    1    -360    360;
    8472    3667    0.04848    0.4525    0    0    0    0    0    0    1    -360    360;
    8472    5950    0.05627    0.448553    0    0    0    0    0    0    1    -360    360;
    34    246    0.000262    0.020993    0    0    0    0    1.007843    0    1    -360    360;
    7104    246    0.093521    0.726302    0    0    0    0    0    0    1    -360    360;
    7104    9654    0.170831    0.824835    0    0    0    0    0    0    1    -360    360;
    9356    5867    0.05836    0.35759    0    0    0    0    0    0    1    -360    360;
    9162    4325    0.000563    0.031553    0    0    0    0    0.989721    0    1    -360    360;
    7104    5298    0.04447    0.619827    0    0    0    0    0    0    1    -360    360;
    9519    4873    0.001519    0.050701    0    0    0    0    1.013513    0    1    -360    360;
    186    7935    0.000821    0.051524    0    0    0    0    1.052632    0    1    -360    360;
    186    7935    0.000803    0.047869    0    0    0    0    1.052632    0    1    -360    360;
    647    6349    0.000466    0.029318    0    0    0    0    1.025291    0    1    -360    360;
    3465    6920    0.000463    0.028006    0    0    0    0    1.038781    0    1    -360    360;
    3465    6920    0.000463    0.026569    0    0    0    0    1.038781    0    1    -360    360;
    13247    12999    0.000556    0.030088    0    0    0    0    1.08147    0    1    -360    360;
    13247    12999    0.000581    0.029019    0    0    0    0    1.08147    0    1    -360    360;
    8480    1022    0.0017    0.077979    0    0    0    0    0    0    1    -360    360;
    12100    8027    0.000569    0.046371    0    0    0    0    1.052632    0    1    -360    360;
    12100    8027    0.00056    0.047255    0    0    0    0    1.052632    0    1    -360    360;
    789    6379    0.0008    0.050159    0    0    0    0    1.066857    0    1    -360    360;
    8865    7323    0.000379    0.039836    0    0    0    0    1.052632    0    1    -360    360;
    8865    7323    0.000433    0.039042    0    0    0    0    1.052632    0    1    -360    360;
    2715    10792    0.000448    0.032183    0    0    0    0    1.066857    0    1    -360    360;
    12487    1767    0.000498    0.034255    0    0    0    0    1.041667    0    1    -360    360;
    12487    1767    0.000507    0.033509    0    0    0    0    1.041667    0    1    -360    360;
    9043    3445    0.000415    0.040631    0    0    0    0    1.052632    0    1    -360    360;
    9043    3445    0.000406    0.041434    0    0    0    0    1.052632    0    1    -360    360;
    8085    1993    0.000397    0.037986    0    0    0    0    1.052632    0    1    -360    360;
    11490    2814    0.000322    0.035886    0    0    0    0    1.043149    0    1    -360    360;
    1463    10949    0.000408    0.039074    0    0    0    0    0.989653    0    1    -360    360;
    9196    9925    0.000417    0.026115    0    0    0    0    1.062288    0    1    -360    360;
    9196    9925    0.000443    0.02577    0    0    0    0    1.062288    0    1    -360    360;
    4330    9126    0.000396    0.033918    0    0    0    0    1.02924    0    1    -360    360;
    11719    254    0.000406    0.023438    0    0    0    0    1.052632    0    1    -360    360;
    11719    254    0.000352    0.026759    0    0    0    0    1.052632    0    1    -360    360;
    9534    10982    0.000334    0.036651    0    0    0    0    1.052632    0    1    -360    360;
    9534    10982    0.000334    0.037354    0    0    0    0    1.052632    0    1    -360    360;
    6592    6120    0.000305    0.035675    0    0    0    0    1.087225    0    1    -360    360;
    6592    6120    0.000296    0.033035    0    0    0    0    1.087225    0    1    -360    360;
    6592    6120    0.000338    0.032376    0    0    0    0    1.087225    0    1    -360    360;
    9511    12530    0.000285    0.02604    0    0    0    0    1.199891    0    1    -360    360;
    1463    1754    0.000419    0.02814    0    0    0    0    0.989653    0    1    -360    360;
    4330    13513    0.000453    0.025129    0    0    0    0    1.02924    0    1    -360    360;
    4330    9305    0.000453    0.02528    0    0    0    0    1.02924    0    1    -360    360;
    7395    677    0.00174    0.07467    0    0    0    0    1.049587    0    1    -360    360;
    7395    736    0.00171    0.07614    0    0    0    0    1.049587    0    1    -360    360;
    1925    8341    0.00172    0.099322    0    0    0    0    1.052632    0    1    -360    360;
    1925    8341    0.00168    0.101198    0    0    0    0    1.052632    0    1    -360    360;
    13051    10539    0.00363    0.146413    0    0    0    0    1.049587    0    1    -360    360;
    13051    10539    0.00182    0.07175    0    0    0    0    1.049587    0    1    -360    360;
    2469    9101    0.0019    0.08995    0    0    0    0    1.052632    0    1    -360    360;
    6954    7927    0.00189    0.06882    0    0    0    0    1.049587    0    1    -360    360;
    6954    1205    0.00192    0.06735    0    0    0    0    1.049587    0    1    -360    360;
    6146    10976    0.00196    0.06589    0    0    0    0    1.049587    0    1    -360    360;
    5486    1103    0.00171    0.07614    0    0    0    0    1.049587    0    1    -360    360;
    8051    8833    0.00167    0.0776    0    0    0    0    1.049587    0    1    -360    360;
    10871    4510    0.000646    0.061526    0    0    0    0    1.003288    -0.001353    1    -360    360;
    10871    4510    0.000636    0.056994    0    0    0    0    1.003288    -0.001353    1    -360    360;
    4510    922    0.00182    0.07175    0    0    0    0    1.049587    0    1    -360    360;
    4510    4852    0.00185    0.07028    0    0    0    0    1.049587    0    1    -360    360;
    3476    9139    0.00194    0.088083    0    0    0    0    1.052632    0    1    -360    360;
    3476    9888    0.00198    0.086207    0    0    0    0    1.052632    0    1    -360    360;
    6415    10002    0.00196    0.06589    0    0    0    0    1.049587    0    1    -360    360;
    11513    9234    0.000697    0.032338    0    0    0    0    1.002506    0    1    -360    360;
    9234    13293    0.00171    0.07614    0    0    0    0    1.049587    0    1    -360    360;
    10593    3637    0.000667    0.033601    0    0    0    0    1.002506    0    1    -360    360;
    10593    3637    0.000647    0.034238    0    0    0    0    1.002506    0    1    -360    360;
    3637    4361    0.0016    0.07553    0    0    0    0    1.061984    0    1    -360    360;
    3637    1683    0.00182    0.07402    0    0    0    0    1.061984    0    1    -360    360;
    6935    8512    0.0019    0.08995    0    0    0    0    1.052632    0    1    -360    360;
    8186    5583    0.00189    0.06882    0    0    0    0    1.049587    0    1    -360    360;
    8186    899    0.00192    0.06735    0    0    0    0    1.049587    0    1    -360    360;
    9116    127    0.00201    0.084331    0    0    0    0    1.052632    0    1    -360    360;
    9116    127    0.00179    0.095578    0    0    0    0    1.052632    0    1    -360    360;
    13638    2924    0.00171    0.07614    0    0    0    0    1.049587    0    1    -360    360;
    5480    1293    0.00167    0.0776    0    0    0    0    1.049587    0    1    -360    360;
    1193    2833    0.00168    0.101198    0    0    0    0    1.052632    0    1    -360    360;
    9834    12952    0.00165    0.093702    0    0    0    0    1.052632    0    1    -360    360;
    9834    2002    0.00187    0.091826    0    0    0    0    1.052632    0    1    -360    360;
    9238    13204    0.0019    0.08995    0    0    0    0    1.052632    0    1    -360    360;
    5579    13378    0.00189    0.06882    0    0    0    0    1.049587    0    1    -360    360;
    5579    13378    0.00192    0.06735    0    0    0    0    1.049587    0    1    -360    360;
    7281    10770    0.00196    0.06589    0    0    0    0    1.049587    0    1    -360    360;
    7281    9459    0.00174    0.07467    0    0    0    0    1.049587    0    1    -360    360;
    11589    4560    0.00171    0.07614    0    0    0    0    1.049587    0    1    -360    360;
    5719    7158    0.00167    0.0776    0    0    0    0    1.049587    0    1    -360    360;
    2986    11540    0.00164    0.07907    0    0    0    0    1.049587    0    1    -360    360;
    13627    9770    0.00045    0.04299    0    0    0    0    1.113821    0    1    -360    360;
    13315    4641    0.00051    0.04213    0    0    0    0    1.113821    0    1    -360    360;
    1705    1706    0.00185    0.07028    0    0    0    0    1.049587    0    1    -360    360;
    1705    1706    0.00189    0.06882    0    0    0    0    1.049587    0    1    -360    360;
    293    6175    0.00192    0.06735    0    0    0    0    1.049587    0    1    -360    360;
    293    8417    0.00196    0.06589    0    0    0    0    1.049587    0    1    -360    360;
    7326    5374    0.00179    0.095578    0    0    0    0    1.052632    0    1    -360    360;
    7326    5374    0.00176    0.097446    0    0    0    0    1.052632    0    1    -360    360;
    2884    1799    0.00167    0.0776    0    0    0    0    1.049587    0    1    -360    360;
    2884    1799    0.00164    0.07907    0    0    0    0    1.049587    0    1    -360    360;
    12012    8051    0.000637    0.031701    0    0    0    0    1.002506    0    1    -360    360;
    12012    11679    0.000716    0.031064    0    0    0    0    1.002506    0    1    -360    360;
    11679    13236    0.00185    0.07028    0    0    0    0    1.049587    0    1    -360    360;
    11679    1890    0.00189    0.06882    0    0    0    0    1.049587    0    1    -360    360;
    3411    2744    0.00192    0.06735    0    0    0    0    1.049587    0    1    -360    360;
    3411    2744    0.00196    0.06589    0    0    0    0    1.049587    0    1    -360    360;
    9488    12371    0.00174    0.07467    0    0    0    0    1.049587    0    1    -360    360;
    11682    7764    0.00171    0.07614    0    0    0    0    1.049587    0    1    -360    360;
    9128    2511    0.00084    0.0322    0    0    0    0    1.052632    0    1    -360    360;
    2511    4297    0.00238    0.123248    0    0    0    0    1.049587    0    1    -360    360;
    7984    10393    0.00269    0.109562    0    0    0    0    1.049587    0    1    -360    360;
    8931    12463    0.00275    0.107281    0    0    0    0    1.049587    0    1    -360    360;
    6941    4396    0.000766    0.029164    0    0    0    0    1.002506    0    1    -360    360;
    6941    4396    0.000776    0.028526    0    0    0    0    1.002506    0    1    -360    360;
    4396    12301    0.00174    0.07467    0    0    0    0    1.049587    0    1    -360    360;
    4396    3435    0.00171    0.07614    0    0    0    0    1.049587    0    1    -360    360;
    12860    2548    0.00167    0.0776    0    0    0    0    1.049587    0    1    -360    360;
    5789    2671    0.00168    0.101198    0    0    0    0    1.052632    0    1    -360    360;
    5789    5487    0.00165    0.093702    0    0    0    0    1.052632    0    1    -360    360;
    1371    10664    0.000716    0.031064    0    0    0    0    1.002506    0    1    -360    360;
    1371    5020    0.000736    0.030437    0    0    0    0    1.002506    0    1    -360    360;
    5020    703    0.00189    0.06882    0    0    0    0    1.049587    0    1    -360    360;
    5020    703    0.00192    0.06735    0    0    0    0    1.049587    0    1    -360    360;
    9741    6410    0.00196    0.06589    0    0    0    0    1.049587    0    1    -360    360;
    11491    6657    0.00174    0.07467    0    0    0    0    1.049587    0    1    -360    360;
    2385    9239    0.00171    0.07614    0    0    0    0    1.049587    0    1    -360    360;
    2385    9239    0.00167    0.0776    0    0    0    0    1.049587    0    1    -360    360;
    6453    7040    0.00168    0.101198    0    0    0    0    1.052632    0    1    -360    360;
    6889    5659    0.00062    0.03068    0    0    0    0    1.015698    0    1    -360    360;
    6889    9703    0.000458    0.027443    0    0    0    0    1.002506    0    1    -360    360;
    6889    9703    0.000468    0.026875    0    0    0    0    1.002506    0    1    -360    360;
    12516    13461    0.001543    0.057853    0    0    0    0    0.892857    0    1    -360    360;
    6261    1121    0.00198    0.086207    0    0    0    0    1.052632    0    1    -360    360;
    10999    4447    0.00196    0.06589    0    0    0    0    1.049587    0    1    -360    360;
    4908    8684    0.00174    0.07467    0    0    0    0    1.049587    0    1    -360    360;
    2416    9838    0.00171    0.07614    0    0    0    0    1.049587    0    1    -360    360;
    4894    13139    0.000667    0.033601    0    0    0    0    1.002506    0    1    -360    360;
    4894    11041    0.00168    0.101198    0    0    0    0    1.052632    0    1    -360    360;
    13139    11041    0.0016    0.07321    0    0    0    0    1.049587    0    1    -360    360;
    10698    11075    0.0019    0.08995    0    0    0    0    1.052632    0    1    -360    360;
    13221    5372    0.000746    0.029801    0    0    0    0    1.002506    0    1    -360    360;
    6364    5597    0.00198    0.086207    0    0    0    0    1.052632    0    1    -360    360;
    7782    4362    0.00196    0.06589    0    0    0    0    1.049587    0    1    -360    360;
    12756    7306    0.00174    0.07467    0    0    0    0    1.049587    0    1    -360    360;
    883    10413    0.000677    0.032965    0    0    0    0    1.002506    0    1    -360    360;
    883    12669    0.000667    0.033601    0    0    0    0    1.002506    0    1    -360    360;
    883    1870    0.00168    0.101198    0    0    0    0    1.052632    0    1    -360    360;
    883    7301    0.00165    0.093702    0    0    0    0    1.052632    0    1    -360    360;
    10256    6914    0.000716    0.031064    0    0    0    0    1.002506    0    1    -360    360;
    10256    6914    0.000736    0.030437    0    0    0    0    1.002506    0    1    -360    360;
    10256    6914    0.000746    0.029801    0    0    0    0    1.002506    0    1    -360    360;
    6914    5738    0.00192    0.06735    0    0    0    0    1.049587    0    1    -360    360;
    6914    5738    0.00196    0.06589    0    0    0    0    1.049587    0    1    -360    360;
    2204    2960    0.00179    0.095578    0    0    0    0    1.052632    0    1    -360    360;
    2204    5768    0.00176    0.097446    0    0    0    0    1.052632    0    1    -360    360;
    12015    7629    0.00167    0.0776    0    0    0    0    1.049587    0    1    -360    360;
    7303    47    0.00164    0.07907    0    0    0    0    1.049587    0    1    -360    360;
    3047    744    0.0016    0.07321    0    0    0    0    1.049587    0    1    -360    360;
    3047    744    0.00182    0.07175    0    0    0    0    1.049587    0    1    -360    360;
    13036    12177    0.0019    0.08995    0    0    0    0    1.052632    0    1    -360    360;
    13036    12177    0.00194    0.088083    0    0    0    0    1.052632    0    1    -360    360;
    595    12177    0.00192    0.06735    0    0    0    0    1.049587    0    1    -360    360;
    10654    13239    0.00196    0.06589    0    0    0    0    1.049587    0    1    -360    360;
    7575    12496    0.00174    0.07467    0    0    0    0    1.049587    0    1    -360    360;
    6343    6387    0.00387    0.152273    0    0    0    0    1.049587    0    1    -360    360;
    6989    398    0.000667    0.033601    0    0    0    0    1.002506    0    1    -360    360;
    6989    4571    0.00168    0.101198    0    0    0    0    1.052632    0    1    -360    360;
    6989    7138    0.00165    0.093702    0    0    0    0    1.052632    0    1    -360    360;
    6474    11554    0.00182    0.07175    0    0    0    0    1.049587    0    1    -360    360;
    6474    11554    0.00185    0.07028    0    0    0    0    1.049587    0    1    -360    360;
    10584    1325    0.00189    0.06882    0    0    0    0    1.049587    0    1    -360    360;
    10584    1325    0.00192    0.06735    0    0    0    0    1.049587    0    1    -360    360;
    5758    876    0.00196    0.07015    0    0    0    0    1.07438    0    1    -360    360;
    1619    876    0.00174    0.0795    0    0    0    0    1.07438    0    1    -360    360;
    4169    3871    0.00136    0.05901    0    0    0    0    1.052632    0    1    -360    360;
    4169    838    0.00133    0.06014    0    0    0    0    1.052632    0    1    -360    360;
    1383    8207    0.00164    0.07907    0    0    0    0    1.049587    0    1    -360    360;
    1383    3332    0.0016    0.07321    0    0    0    0    1.049587    0    1    -360    360;
    1720    11215    0.000716    0.031064    0    0    0    0    1.002506    0    1    -360    360;
    11215    6434    0.00185    0.07028    0    0    0    0    1.049587    0    1    -360    360;
    7313    3125    0.00189    0.06882    0    0    0    0    1.049587    0    1    -360    360;
    6514    219    0.00158    0.05564    0    0    0    0    0    0    1    -360    360;
    6514    8607    0.00179    0.0695    0    0    0    0    0    0    1    -360    360;
    4227    504    0.00084    0.04445    0    0    0    0    0    0    1    -360    360;
    4227    504    0.0008    0.04546    0    0    0    0    0    0    1    -360    360;
    4227    504    0.00219    0.08229    0    0    0    0    0    0    1    -360    360;
    4227    504    0.00069    0.04566    0    0    0    0    1.047826    0    1    -360    360;
    13329    5775    0.00072    0.04835    0    0    0    0    0.999313    0    1    -360    360;
    13329    5775    0.00082    0.04738    0    0    0    0    0.999313    0    1    -360    360;
    7771    3356    0.00045    0.03151    0    0    0    0    1.052632    0    1    -360    360;
    7771    12489    0.00048    0.026419    0    0    0    0    1.052632    0    1    -360    360;
    4491    12490    0.0022    0.07023    0    0    0    0    0    0    1    -360    360;
    4095    329    0.00241    0.0727    0    0    0    0    1.052174    0    1    -360    360;
    4095    329    0.00081    0.04644    0    0    0    0    1.052174    0    1    -360    360;
    7786    4358    0.00158    0.08045    0    0    0    0    0    0    1    -360    360;
    11494    13273    0.00069    0.04707    0    0    0    0    1.052174    0    1    -360    360;
    2195    12231    0.00075    0.04866    0    0    0    0    1.052174    0    1    -360    360;
    2195    12231    0.00076    0.04586    0    0    0    0    1.052174    0    1    -360    360;
    12298    12644    0.00189    0.07781    0    0    0    0    0    0    1    -360    360;
    12298    12644    0.00205    0.07804    0    0    0    0    0    0    1    -360    360;
    967    11127    0.00207    0.091083    0    0    0    0    0    0    1    -360    360;
    967    11127    0.00211    0.06802    0    0    0    0    0    0    1    -360    360;
    2818    11663    0.0008    0.03997    0    0    0    0    1.052174    0    1    -360    360;
    10005    11663    0.00159    0.086876    0    0    0    0    0    0    1    -360    360;
    10005    11663    0.0026    0.07998    0    0    0    0    0    0    1    -360    360;
    7125    11014    0.00154    0.086488    0    0    0    0    0    0    1    -360    360;
    12632    7125    0.00052    0.033159    0    0    0    0    1.052632    0    1    -360    360;
    12632    11014    0.00072    0.0451    0    0    0    0    1.052174    0    1    -360    360;
    12632    11014    0.00068    0.04531    0    0    0    0    1.052174    0    1    -360    360;
    7029    9828    0.00042    0.030281    0    0    0    0    1.052632    0    1    -360    360;
    7029    12354    0.00079    0.04086    0    0    0    0    1.052174    0    1    -360    360;
    9828    7611    0.00168    0.07343    0    0    0    0    0    0    1    -360    360;
    10798    3902    0.00038    0.033591    0    0    0    0    1.052632    0    1    -360    360;
    10798    3902    0.00037    0.03405    0    0    0    0    1.052632    0    1    -360    360;
    2405    12731    0.00039    0.034849    0    0    0    0    1.052632    0    1    -360    360;
    2405    5508    0.00063    0.04764    0    0    0    0    1.052174    0    1    -360    360;
    2405    5508    0.00074    0.044626    0    0    0    0    1.006865    0    1    -360    360;
    10718    11533    0.00069    0.04232    0    0    0    0    1.052632    0    1    -360    360;
    11733    9765    0.00228    0.07286    0    0    0    0    0    0    1    -360    360;
    11733    9765    0.00189    0.07059    0    0    0    0    0    0    1    -360    360;
    13546    2444    0.00195    0.07374    0    0    0    0    0    0    1    -360    360;
    13546    2444    0.00199    0.07214    0    0    0    0    0    0    1    -360    360;
    5434    8201    0.00177    0.07931    0    0    0    0    0    0    1    -360    360;
    5434    8201    0.00174    0.08086    0    0    0    0    0    0    1    -360    360;
    11413    7033    0.0015    0.08239    0    0    0    0    0    0    1    -360    360;
    11413    7033    0.00149    0.091992    0    0    0    0    0    0    1    -360    360;
    12313    5079    0.00066    0.04441    0    0    0    0    1.052174    0    1    -360    360;
    2505    5079    0.00171    0.07418    0    0    0    0    0    0    1    -360    360;
    2505    5079    0.00175    0.07267    0    0    0    0    0    0    1    -360    360;
    3715    7184    0.00053    0.03038    0    0    0    0    1.052632    0    1    -360    360;
    7184    868    0.00165    0.07003    0    0    0    0    0    0    1    -360    360;
    7184    67    0.00217    0.07323    0    0    0    0    0    0    1    -360    360;
    387    2022    0.00072    0.0453    0    0    0    0    1.052174    0    1    -360    360;
    11007    1568    0.0021    0.08257    0    0    0    0    0    0    1    -360    360;
    11007    1568    0.00186    0.087719    0    0    0    0    0    0    1    -360    360;
    1255    13260    0.00076    0.04796    0    0    0    0    1.052174    0    1    -360    360;
    1255    4701    0.00075    0.04466    0    0    0    0    1.052174    0    1    -360    360;
    5511    11269    0.00401    0.10005    0    0    0    0    0    0    1    -360    360;
    5511    11269    0.00272    0.07842    0    0    0    0    0    0    1    -360    360;
    5511    11269    0.00278    0.07679    0    0    0    0    0    0    1    -360    360;
    5511    11269    0.00283    0.07515    0    0    0    0    0    0    1    -360    360;
    9582    12567    0.00045    0.029271    0    0    0    0    1.052632    0    1    -360    360;
    9582    12567    0.0004    0.033169    0    0    0    0    1.052632    0    1    -360    360;
    9582    12567    0.00039    0.03382    0    0    0    0    1.052632    0    1    -360    360;
    3923    7581    0.00064    0.04577    0    0    0    0    1.052632    0    1    -360    360;
    1011    2798    0.00147    0.08395    0    0    0    0    0    0    1    -360    360;
    1011    2532    0.00184    0.07633    0    0    0    0    0    0    1    -360    360;
    8891    13588    0.00074    0.04352    0    0    0    0    1.052174    0    1    -360    360;
    2095    7010    0.00176    0.08177    0    0    0    0    0    0    1    -360    360;
    2095    7010    0.00242    0.06613    0    0    0    0    0    0    1    -360    360;
    7215    3071    0.00042    0.030031    0    0    0    0    0.99815    0    1    -360    360;
    7215    3071    0.00043    0.02938    0    0    0    0    0.998666    0    1    -360    360;
    10322    13504    0.00014    0.019637    0    0    0    0    0    0.199334    1    -360    360;
    8477    11977    0.00037    0.03395    0    0    0    0    0.969972    0    1    -360    360;
    6044    5814    1.8e-05    0.052587    0    0    0    0    1.052632    0    1    -360    360;
    4082    5814    5.5e-05    0.082396    0    0    0    0    1.04762    0    1    -360    360;
    1144    12959    0.001416    0.043162    0    0    0    0    0.92437    0    1    -360    360;
    1144    12959    0.001603    0.042296    0    0    0    0    0.92437    0    1    -360    360;
    6149    5799    0.000806    0.025741    0    0    0    0    1.002506    0    1    -360    360;
    6149    5799    0.000826    0.025204    0    0    0    0    1.002506    0    1    -360    360;
    6149    10826    0.000107    0.01357    0    0    0    0    1.059051    0    1    -360    360;
    5799    1351    0.00228    0.07939    0    0    0    0    0    0    1    -360    360;
    10826    5799    0.001087    0.043438    0    0    0    0    1.000679    -0.007974    1    -360    360;
    10826    5799    0.001067    0.077593    0    0    0    0    1.00317    -0.04898    1    -360    360;
    8882    8560    0.001301    0.061931    0    0    0    0    0.948276    0    1    -360    360;
    8882    8560    0.001268    0.063098    0    0    0    0    0.948276    0    1    -360    360;
    13474    9599    0.002358    0.088053    0    0    0    0    0.948276    0    1    -360    360;
    13474    9599    0.00268    0.086295    0    0    0    0    0.948276    0    1    -360    360;
    11561    879    0.000779    0.042361    0    0    0    0    1.061123    0.005681    1    -360    360;
    879    6231    0.001565    0.062128    0    0    0    0    0.932204    0    1    -360    360;
    879    6231    0.001588    0.060806    0    0    0    0    0.932204    0    1    -360    360;
    7850    11835    0.002713    0.092944    0    0    0    0    0.916667    0    1    -360    360;
    7850    11835    0.002464    0.122138    0    0    0    0    0.916667    0    1    -360    360;
    7397    657    0.002739    0.116189    0    0    0    0    0.932204    0    1    -360    360;
    7397    657    0.002681    0.118434    0    0    0    0    0.932204    0    1    -360    360;
    9363    12633    0.000212    0.013811    0    0    0    0    1.067899    0.133383    1    -360    360;
    12894    5804    0.005208    0.208268    0    0    0    0    1.023076    0    1    -360    360;
    12894    7115    0.005208    0.208268    0    0    0    0    1.023076    0    1    -360    360;
    12894    3481    0.005208    0.208268    0    0    0    0    1.023076    0    1    -360    360;
    12894    4910    0.005208    0.208268    0    0    0    0    1.023076    0    1    -360    360;
    12894    6291    0.005208    0.208268    0    0    0    0    1.023076    0    1    -360    360;
    12894    7625    0.005208    0.208268    0    0    0    0    1.023076    0    1    -360    360;
    12894    10785    0.005208    0.208268    0    0    0    0    1.023076    0    1    -360    360;
    12894    7057    0.005208    0.208268    0    0    0    0    1.023076    0    1    -360    360;
    12894    8370    0.005208    0.208268    0    0    0    0    1.023076    0    1    -360    360;
    12894    8159    0.005208    0.208268    0    0    0    0    1.023076    0    1    -360    360;
    7344    4480    0.005208    0.208268    0    0    0    0    1.019827    0    1    -360    360;
    7344    6135    0.005208    0.208268    0    0    0    0    1.019827    0    1    -360    360;
    3901    10983    0.005208    0.208268    0    0    0    0    1.01416    0    1    -360    360;
    3901    564    0.005208    0.208268    0    0    0    0    1.01416    0    1    -360    360;
    3901    3617    0.005208    0.208268    0    0    0    0    1.01416    0    1    -360    360;
    12265    6846    0.005208    0.208268    0    0    0    0    1.02288    0    1    -360    360;
    12265    9976    0.005208    0.208268    0    0    0    0    1.02288    0    1    -360    360;
    12265    1895    0.005208    0.208268    0    0    0    0    1.02288    0    1    -360    360;
    372    4692    0.000531    0.021225    0    0    0    0    1.024035    0    1    -360    360;
    372    5627    0.000531    0.021225    0    0    0    0    1.024035    0    1    -360    360;
    10709    6780    0.005208    0.208268    0    0    0    0    1.021194    0    1    -360    360;
    10709    3577    0.005208    0.208268    0    0    0    0    1.021194    0    1    -360    360;
    10709    531    0.005208    0.208268    0    0    0    0    1.021194    0    1    -360    360;
    10709    7105    0.005208    0.208268    0    0    0    0    1.021194    0    1    -360    360;
    10709    10352    0.005208    0.208268    0    0    0    0    1.021194    0    1    -360    360;
    10709    2473    0.005208    0.208268    0    0    0    0    1.021194    0    1    -360    360;
    10709    13122    0.005208    0.208268    0    0    0    0    1.021194    0    1    -360    360;
    10709    6049    0.005208    0.208268    0    0    0    0    1.021194    0    1    -360    360;
    10709    2786    0.005208    0.208268    0    0    0    0    1.021194    0    1    -360    360;
    10709    8524    0.005208    0.208268    0    0    0    0    1.021194    0    1    -360    360;
    10709    11699    0.005208    0.208268    0    0    0    0    1.021194    0    1    -360    360;
    10709    1192    0.005208    0.208268    0    0    0    0    1.021194    0    1    -360    360;
    10709    4298    0.005208    0.208268    0    0    0    0    1.021194    0    1    -360    360;
    10709    7447    0.005208    0.208268    0    0    0    0    1.021194    0    1    -360    360;
    10709    10605    0.005208    0.208268    0    0    0    0    1.021194    0    1    -360    360;
    10709    12035    0.005208    0.208268    0    0    0    0    1.021194    0    1    -360    360;
    10709    1516    0.005208    0.208268    0    0    0    0    1.021194    0    1    -360    360;
    10709    4671    0.005208    0.208268    0    0    0    0    1.021194    0    1    -360    360;
    10709    6225    0.005208    0.208268    0    0    0    0    1.021194    0    1    -360    360;
    8477    2462    0.000531    0.021225    0    0    0    0    1.015768    0    1    -360    360;
    8477    6317    0.000531    0.021225    0    0    0    0    1.015768    0    1    -360    360;
    8477    2084    0.000531    0.021225    0    0    0    0    1.015768    0    1    -360    360;
    11379    1606    0.002119    0.084719    0    0    0    0    1.086887    0    1    -360    360;
    11379    6885    0.002119    0.084719    0    0    0    0    1.086887    0    1    -360    360;
    11379    9960    0.002119    0.084719    0    0    0    0    1.086887    0    1    -360    360;
    11379    10847    0.002119    0.084719    0    0    0    0    1.086887    0    1    -360    360;
    11379    7930    0.000531    0.021225    0    0    0    0    1.081998    0    1    -360    360;
    11379    9687    0.000531    0.021225    0    0    0    0    1.081998    0    1    -360    360;
    11379    12962    0.000531    0.021225    0    0    0    0    1.081998    0    1    -360    360;
    12770    7173    0.002119    0.084719    0    0    0    0    1.083997    0    1    -360    360;
    12770    3962    0.002119    0.084719    0    0    0    0    1.083997    0    1    -360    360;
    12770    910    0.002119    0.084719    0    0    0    0    1.083997    0    1    -360    360;
    3896    1096    0.005208    0.208268    0    0    0    0    1.007824    0    1    -360    360;
    3896    10865    0.005208    0.208268    0    0    0    0    1.007824    0    1    -360    360;
    3896    7689    0.005208    0.208268    0    0    0    0    1.007824    0    1    -360    360;
    3896    5765    0.005208    0.208268    0    0    0    0    1.007824    0    1    -360    360;
    5694    7356    0.005208    0.208268    0    0    0    0    1.017619    0    1    -360    360;
    5694    11891    0.005208    0.208268    0    0    0    0    1.017619    0    1    -360    360;
    5694    8704    0.005208    0.208268    0    0    0    0    1.017619    0    1    -360    360;
    5694    5739    0.005208    0.208268    0    0    0    0    1.017619    0    1    -360    360;
    6184    8793    0.005208    0.208268    0    0    0    0    1.014202    0    1    -360    360;
    6184    11996    0.005208    0.208268    0    0    0    0    1.014202    0    1    -360    360;
    6184    9236    0.005208    0.208268    0    0    0    0    1.014202    0    1    -360    360;
    6184    6799    0.005208    0.208268    0    0    0    0    1.014202    0    1    -360    360;
    12700    9884    0.005208    0.208268    0    0    0    0    1.012597    0    1    -360    360;
    12700    13133    0.005208    0.208268    0    0    0    0    1.012597    0    1    -360    360;
    12700    2485    0.005208    0.208268    0    0    0    0    1.012597    0    1    -360    360;
    12700    5420    0.005208    0.208268    0    0    0    0    1.012597    0    1    -360    360;
    12700    8490    0.005208    0.208268    0    0    0    0    1.012597    0    1    -360    360;
    12700    7064    0.005208    0.208268    0    0    0    0    1.012597    0    1    -360    360;
    3649    3854    0.005208    0.208268    0    0    0    0    1.012275    0    1    -360    360;
    3649    798    0.005208    0.208268    0    0    0    0    1.012275    0    1    -360    360;
    3649    13409    0.005208    0.208268    0    0    0    0    1.012275    0    1    -360    360;
    3649    8096    0.005208    0.208268    0    0    0    0    1.012275    0    1    -360    360;
    10587    4448    0.000531    0.021225    0    0    0    0    1.080715    0    1    -360    360;
    10587    1308    0.000531    0.021225    0    0    0    0    1.080715    0    1    -360    360;
    11210    13327    0.000531    0.021225    0    0    0    0    1.051932    0    1    -360    360;
    12488    5319    0.000531    0.021225    0    0    0    0    1.071813    0    1    -360    360;
    2551    5581    0.000531    0.021225    0    0    0    0    1.034901    0    1    -360    360;
    2551    11483    0.000531    0.021225    0    0    0    0    1.034901    0    1    -360    360;
    2551    6436    0.000531    0.021225    0    0    0    0    1.034901    0    1    -360    360;
    8575    1323    0.000531    0.021225    0    0    0    0    1.080717    0    1    -360    360;
    8575    4443    0.000531    0.021225    0    0    0    0    1.080717    0    1    -360    360;
    8575    8632    0.000531    0.021225    0    0    0    0    1.080717    0    1    -360    360;
    12933    10535    0.000531    0.021225    0    0    0    0    0.974802    0    1    -360    360;
    12933    2895    0.000531    0.021225    0    0    0    0    0.974802    0    1    -360    360;
    4568    9370    0.000531    0.021225    0    0    0    0    1.02559    0    1    -360    360;
    4568    9281    0.000531    0.021225    0    0    0    0    1.02559    0    1    -360    360;
    7622    8763    0.005208    0.208268    0    0    0    0    1.01765    0    1    -360    360;
    7622    2777    0.005208    0.208268    0    0    0    0    1.01765    0    1    -360    360;
    7622    1455    0.005208    0.208268    0    0    0    0    1.01765    0    1    -360    360;
    7622    6507    0.005208    0.208268    0    0    0    0    1.01765    0    1    -360    360;
    7622    6034    0.005208    0.208268    0    0    0    0    1.01765    0    1    -360    360;
    7622    1749    0.005208    0.208268    0    0    0    0    1.01765    0    1    -360    360;
    7622    5924    0.005208    0.208268    0    0    0    0    1.01765    0    1    -360    360;
    7622    458    0.005208    0.208268    0    0    0    0    1.01765    0    1    -360    360;
    4568    6754    0.000531    0.021225    0    0    0    0    1.025589    0    1    -360    360;
    4568    39    0.000531    0.021225    0    0    0    0    1.025589    0    1    -360    360;
    12284    1125    0.005208    0.208268    0    0    0    0    1.013076    0    1    -360    360;
    12284    7668    0.005208    0.208268    0    0    0    0    1.013076    0    1    -360    360;
    12284    666    0.005208    0.208268    0    0    0    0    1.013076    0    1    -360    360;
    12284    824    0.005208    0.208268    0    0    0    0    1.013076    0    1    -360    360;
    3818    6103    0.000531    0.021225    0    0    0    0    1.007697    0    1    -360    360;
    11951    1072    0.002119    0.084719    0    0    0    0    1.026731    0    1    -360    360;
    11951    5341    0.002119    0.084719    0    0    0    0    1.026731    0    1    -360    360;
    11951    11299    0.002119    0.084719    0    0    0    0    1.026731    0    1    -360    360;
    2678    2970    0.005208    0.208268    0    0    0    0    1.024028    0    1    -360    360;
    2678    5037    0.005208    0.208268    0    0    0    0    1.024028    0    1    -360    360;
    2678    12099    0.005208    0.208268    0    0    0    0    1.024028    0    1    -360    360;
    2678    5548    0.005208    0.208268    0    0    0    0    1.024028    0    1    -360    360;
    2678    12612    0.005208    0.208268    0    0    0    0    1.024028    0    1    -360    360;
    2678    8969    0.005208    0.208268    0    0    0    0    1.024028    0    1    -360    360;
    6551    10408    0.005208    0.208268    0    0    0    0    1.025318    0    1    -360    360;
    6551    6539    0.005208    0.208268    0    0    0    0    1.025318    0    1    -360    360;
    6551    13651    0.005208    0.208268    0    0    0    0    1.025318    0    1    -360    360;
    4813    1278    0.005208    0.208268    0    0    0    0    1.030195    0    1    -360    360;
    4813    2662    0.005208    0.208268    0    0    0    0    1.030195    0    1    -360    360;
    4813    888    0.005208    0.208268    0    0    0    0    1.030195    0    1    -360    360;
    4813    7392    0.005208    0.208268    0    0    0    0    1.030195    0    1    -360    360;
    4813    1324    0.005208    0.208268    0    0    0    0    1.030195    0    1    -360    360;
    4813    7875    0.005208    0.208268    0    0    0    0    1.030195    0    1    -360    360;
    12680    12641    0.000708    0.02832    0    0    0    0    1.067331    0    1    -360    360;
    12680    7111    0.000708    0.02832    0    0    0    0    1.067331    0    1    -360    360;
    679    10640    0.000708    0.02832    0    0    0    0    1.072713    0    1    -360    360;
    679    11154    0.000708    0.02832    0    0    0    0    1.072713    0    1    -360    360;
    2993    4310    0.000531    0.021225    0    0    0    0    1.074993    0    1    -360    360;
    12838    1071    0.005208    0.208268    0    0    0    0    1.009536    0    1    -360    360;
    12838    6948    0.005208    0.208268    0    0    0    0    1.009536    0    1    -360    360;
    4783    394    0.005208    0.208268    0    0    0    0    1.003735    0    1    -360    360;
    4783    10418    0.005208    0.208268    0    0    0    0    1.003735    0    1    -360    360;
    4783    869    0.005208    0.208268    0    0    0    0    1.003735    0    1    -360    360;
    5808    7859    0.005208    0.208268    0    0    0    0    1.017956    0    1    -360    360;
    5808    1305    0.005208    0.208268    0    0    0    0    1.017956    0    1    -360    360;
    5808    9614    0.005208    0.208268    0    0    0    0    1.017956    0    1    -360    360;
    5808    1763    0.005208    0.208268    0    0    0    0    1.017956    0    1    -360    360;
    5808    4988    0.005208    0.208268    0    0    0    0    1.017956    0    1    -360    360;
    1613    4339    0.00547    0.21875    0    0    0    0    1.01239    0    1    -360    360;
    1613    4938    0.00547    0.21875    0    0    0    0    1.01239    0    1    -360    360;
    1613    7039    0.00547    0.21875    0    0    0    0    1.006664    0    1    -360    360;
    1613    8029    0.00547    0.21875    0    0    0    0    1.006664    0    1    -360    360;
    1613    1017    0.00547    0.21875    0    0    0    0    1.006664    0    1    -360    360;
    11260    6670    0.005208    0.208268    0    0    0    0    1.009764    0    1    -360    360;
    11260    13292    0.005208    0.208268    0    0    0    0    1.009764    0    1    -360    360;
    11260    7116    0.005208    0.208268    0    0    0    0    1.009764    0    1    -360    360;
    11260    133    0.005208    0.208268    0    0    0    0    1.009764    0    1    -360    360;
    11260    5723    0.005208    0.208268    0    0    0    0    1.009764    0    1    -360    360;
    11260    9374    0.005208    0.208268    0    0    0    0    1.009764    0    1    -360    360;
    11260    4440    0.005208    0.208268    0    0    0    0    1.009764    0    1    -360    360;
    11260    11487    0.005208    0.208268    0    0    0    0    1.009764    0    1    -360    360;
    11260    3915    0.005208    0.208268    0    0    0    0    1.009764    0    1    -360    360;
    11260    11005    0.005208    0.208268    0    0    0    0    1.009764    0    1    -360    360;
    13548    5439    0.005208    0.208268    0    0    0    0    1.0091    0    1    -360    360;
    13548    6068    0.005208    0.208268    0    0    0    0    1.0091    0    1    -360    360;
    13548    4934    0.005208    0.208268    0    0    0    0    1.0091    0    1    -360    360;
    13548    11988    0.005208    0.208268    0    0    0    0    1.0091    0    1    -360    360;
    13548    2459    0.005208    0.208268    0    0    0    0    1.0091    0    1    -360    360;
    13548    3248    0.005208    0.208268    0    0    0    0    1.0091    0    1    -360    360;
    13548    1304    0.005208    0.208268    0    0    0    0    1.0091    0    1    -360    360;
    13548    7858    0.005208    0.208268    0    0    0    0    1.0091    0    1    -360    360;
    13548    859    0.005208    0.208268    0    0    0    0    1.0091    0    1    -360    360;
    13548    7365    0.005208    0.208268    0    0    0    0    1.0091    0    1    -360    360;
    2873    3292    0.002119    0.084719    0    0    0    0    1.0106    0    1    -360    360;
    2873    11643    0.002119    0.084719    0    0    0    0    1.0106    0    1    -360    360;
    2873    626    0.002119    0.084719    0    0    0    0    1.0106    0    1    -360    360;
    2873    11131    0.002119    0.084719    0    0    0    0    1.0106    0    1    -360    360;
    2873    4063    0.002119    0.084719    0    0    0    0    1.0106    0    1    -360    360;
    7748    9766    0.004587    0.183429    0    0    0    0    1.016154    0    1    -360    360;
    7748    11802    0.004587    0.183429    0    0    0    0    1.010452    0    1    -360    360;
    7748    4377    0.004587    0.183429    0    0    0    0    1.010452    0    1    -360    360;
    7748    5940    0.004587    0.183429    0    0    0    0    1.010452    0    1    -360    360;
    7748    5755    0.004587    0.183429    0    0    0    0    1.010452    0    1    -360    360;
    7748    10833    0.004587    0.183429    0    0    0    0    1.010452    0    1    -360    360;
    7748    4238    0.004587    0.183429    0    0    0    0    1.010452    0    1    -360    360;
    7748    181    0.004587    0.183429    0    0    0    0    1.010452    0    1    -360    360;
    7748    4761    0.004587    0.183429    0    0    0    0    1.010452    0    1    -360    360;
    3764    144    0.005208    0.208268    0    0    0    0    1.009661    0    1    -360    360;
    3764    7139    0.005208    0.208268    0    0    0    0    1.009661    0    1    -360    360;
    3764    12551    0.005208    0.208268    0    0    0    0    1.009661    0    1    -360    360;
    7231    7252    0.000212    0.008494    0    0    0    0    1.02036    0    1    -360    360;
    7231    241    0.000212    0.008494    0    0    0    0    1.02036    0    1    -360    360;
    4303    5979    0.005208    0.208268    0    0    0    0    1.021922    0    1    -360    360;
    4303    12282    0.005208    0.208268    0    0    0    0    1.021922    0    1    -360    360;
    4303    6487    0.005208    0.208268    0    0    0    0    1.021922    0    1    -360    360;
    4303    395    0.005208    0.208268    0    0    0    0    1.021922    0    1    -360    360;
    4303    995    0.005208    0.208268    0    0    0    0    1.021922    0    1    -360    360;
    4303    9317    0.005208    0.208268    0    0    0    0    1.021922    0    1    -360    360;
    4303    3468    0.005208    0.208268    0    0    0    0    1.021922    0    1    -360    360;
    4303    9354    0.005208    0.208268    0    0    0    0    1.021922    0    1    -360    360;
    2116    3404    0.005208    0.208268    0    0    0    0    1.02243    0    1    -360    360;
    2116    8852    0.005208    0.208268    0    0    0    0    1.02243    0    1    -360    360;
    2116    2242    0.005208    0.208268    0    0    0    0    1.02243    0    1    -360    360;
    2116    8367    0.005208    0.208268    0    0    0    0    1.02243    0    1    -360    360;
    2116    1794    0.005208    0.208268    0    0    0    0    1.02243    0    1    -360    360;
    2116    7890    0.005208    0.208268    0    0    0    0    1.02243    0    1    -360    360;
    2116    1330    0.005208    0.208268    0    0    0    0    1.02243    0    1    -360    360;
    2116    11315    0.005208    0.208268    0    0    0    0    1.02243    0    1    -360    360;
    2116    4763    0.005208    0.208268    0    0    0    0    1.02243    0    1    -360    360;
    2116    10001    0.005208    0.208268    0    0    0    0    1.02243    0    1    -360    360;
    8695    3361    0.005208    0.208268    0    0    0    0    1.021706    0    1    -360    360;
    8695    9520    0.005208    0.208268    0    0    0    0    1.021706    0    1    -360    360;
    8695    7812    0.005208    0.208268    0    0    0    0    1.021706    0    1    -360    360;
    8695    10935    0.005208    0.208268    0    0    0    0    1.021706    0    1    -360    360;
    12322    4354    0.005208    0.208268    0    0    0    0    1.016195    0    1    -360    360;
    12322    10469    0.005208    0.208268    0    0    0    0    1.016195    0    1    -360    360;
    12322    3845    0.005208    0.208268    0    0    0    0    1.016195    0    1    -360    360;
    12322    8067    0.005208    0.208268    0    0    0    0    1.016195    0    1    -360    360;
    12322    9149    0.005208    0.208268    0    0    0    0    1.016195    0    1    -360    360;
    12322    13223    0.005208    0.208268    0    0    0    0    1.016195    0    1    -360    360;
    12322    6123    0.005208    0.208268    0    0    0    0    1.016195    0    1    -360    360;
    12322    54    0.005208    0.208268    0    0    0    0    1.016195    0    1    -360    360;
    12322    6602    0.005208    0.208268    0    0    0    0    1.016195    0    1    -360    360;
    12322    12216    0.005208    0.208268    0    0    0    0    1.016195    0    1    -360    360;
    12322    5187    0.005208    0.208268    0    0    0    0    1.016195    0    1    -360    360;
    1378    12728    0.005208    0.208268    0    0    0    0    1.019852    0    1    -360    360;
    1378    5672    0.005208    0.208268    0    0    0    0    1.019852    0    1    -360    360;
    1378    11221    0.005208    0.208268    0    0    0    0    1.019852    0    1    -360    360;
    1378    4133    0.005208    0.208268    0    0    0    0    1.019852    0    1    -360    360;
    1378    3683    0.005208    0.208268    0    0    0    0    1.019852    0    1    -360    360;
    1378    10788    0.005208    0.208268    0    0    0    0    1.019852    0    1    -360    360;
    1378    4191    0.005208    0.208268    0    0    0    0    1.019852    0    1    -360    360;
    1378    11264    0.005208    0.208268    0    0    0    0    1.019852    0    1    -360    360;
    1378    2698    0.005208    0.208268    0    0    0    0    1.019852    0    1    -360    360;
    1378    9808    0.005208    0.208268    0    0    0    0    1.019852    0    1    -360    360;
    1378    3176    0.005208    0.208268    0    0    0    0    1.019852    0    1    -360    360;
    2225    5347    0.002119    0.084719    0    0    0    0    1.01408    0    1    -360    360;
    2225    2080    0.002119    0.084719    0    0    0    0    1.01408    0    1    -360    360;
    2225    8637    0.002119    0.084719    0    0    0    0    1.01408    0    1    -360    360;
    2225    10633    0.002119    0.084719    0    0    0    0    1.01408    0    1    -360    360;
    2225    4004    0.002119    0.084719    0    0    0    0    1.01408    0    1    -360    360;
    2225    11128    0.002119    0.084719    0    0    0    0    1.01408    0    1    -360    360;
    2225    4573    0.002119    0.084719    0    0    0    0    1.01408    0    1    -360    360;
    2225    9662    0.002119    0.084719    0    0    0    0    1.01408    0    1    -360    360;
    2225    3029    0.002119    0.084719    0    0    0    0    1.01408    0    1    -360    360;
    2225    2681    0.002119    0.084719    0    0    0    0    1.01408    0    1    -360    360;
    2225    3535    0.002119    0.084719    0    0    0    0    1.01408    0    1    -360    360;
    1736    12448    0.005208    0.208268    0    0    0    0    1.019924    0    1    -360    360;
    1736    1701    0.005208    0.208268    0    0    0    0    1.019924    0    1    -360    360;
    1736    5188    0.005208    0.208268    0    0    0    0    1.019924    0    1    -360    360;
    1736    12217    0.005208    0.208268    0    0    0    0    1.019924    0    1    -360    360;
    1736    4675    0.005208    0.208268    0    0    0    0    1.019924    0    1    -360    360;
    1736    11729    0.005208    0.208268    0    0    0    0    1.019924    0    1    -360    360;
    1736    4135    0.005208    0.208268    0    0    0    0    1.019924    0    1    -360    360;
    2917    11230    0.113636    4.544034    0    0    0    0    1.018546    0    1    -360    360;
    2917    3650    0.113636    4.544034    0    0    0    0    1.013574    0    1    -360    360;
    8505    7142    0.002119    0.084719    0    0    0    0    1.020717    0    1    -360    360;
    8505    5335    0.002119    0.084719    0    0    0    0    1.020717    0    1    -360    360;
    8505    7289    0.002119    0.084719    0    0    0    0    1.020717    0    1    -360    360;
    8505    3644    0.002119    0.084719    0    0    0    0    1.020717    0    1    -360    360;
    8505    9179    0.002119    0.084719    0    0    0    0    1.020717    0    1    -360    360;
    8505    3139    0.002119    0.084719    0    0    0    0    1.020717    0    1    -360    360;
    8505    9775    0.002119    0.084719    0    0    0    0    1.020717    0    1    -360    360;
    8505    3050    0.002119    0.084719    0    0    0    0    1.020717    0    1    -360    360;
    322    3724    0.000212    0.008494    0    0    0    0    1.032123    0    1    -360    360;
    322    10330    0.000212    0.008494    0    0    0    0    1.032123    0    1    -360    360;
    10861    8573    0.005208    0.208268    0    0    0    0    1.010402    0    1    -360    360;
    10861    2429    0.005208    0.208268    0    0    0    0    1.010402    0    1    -360    360;
    10861    9061    0.005208    0.208268    0    0    0    0    1.010402    0    1    -360    360;
    10861    12528    0.005208    0.208268    0    0    0    0    1.010402    0    1    -360    360;
    10861    5963    0.005208    0.208268    0    0    0    0    1.010402    0    1    -360    360;
    10861    13041    0.005208    0.208268    0    0    0    0    1.010402    0    1    -360    360;
    10861    11467    0.005208    0.208268    0    0    0    0    1.010402    0    1    -360    360;
    10861    9873    0.005208    0.208268    0    0    0    0    1.010402    0    1    -360    360;
    4525    4264    0.005208    0.208268    0    0    0    0    1.016218    0    1    -360    360;
    4525    354    0.005208    0.208268    0    0    0    0    1.016218    0    1    -360    360;
    4525    7317    0.005208    0.208268    0    0    0    0    1.016218    0    1    -360    360;
    4525    10527    0.005208    0.208268    0    0    0    0    1.016218    0    1    -360    360;
    4525    3899    0.005208    0.208268    0    0    0    0    1.016218    0    1    -360    360;
    4525    1972    0.005208    0.208268    0    0    0    0    1.016218    0    1    -360    360;
    4525    11648    0.005208    0.208268    0    0    0    0    1.016218    0    1    -360    360;
    4525    1514    0.005208    0.208268    0    0    0    0    1.016218    0    1    -360    360;
    4525    8063    0.005208    0.208268    0    0    0    0    1.016218    0    1    -360    360;
    4525    2877    0.005208    0.208268    0    0    0    0    1.016218    0    1    -360    360;
    8693    9521    0.005208    0.208268    0    0    0    0    1.008217    0    1    -360    360;
    6185    2410    0.005208    0.208268    0    0    0    0    1.011955    0    1    -360    360;
    4831    9041    0.005208    0.208268    0    0    0    0    1.011309    0    1    -360    360;
    4831    121    0.005208    0.208268    0    0    0    0    1.011309    0    1    -360    360;
    4831    12911    0.005208    0.208268    0    0    0    0    1.011309    0    1    -360    360;
    4831    6210    0.005208    0.208268    0    0    0    0    1.011309    0    1    -360    360;
    4831    13303    0.005208    0.208268    0    0    0    0    1.011309    0    1    -360    360;
    4831    5741    0.005208    0.208268    0    0    0    0    1.011309    0    1    -360    360;
    4831    12822    0.005208    0.208268    0    0    0    0    1.011309    0    1    -360    360;
    4831    7168    0.005208    0.208268    0    0    0    0    1.011309    0    1    -360    360;
    4831    623    0.005208    0.208268    0    0    0    0    1.011309    0    1    -360    360;
    4831    10384    0.005208    0.208268    0    0    0    0    1.011309    0    1    -360    360;
    210    153    0.005208    0.208268    0    0    0    0    1.021101    0    1    -360    360;
    210    8092    0.005208    0.208268    0    0    0    0    1.021101    0    1    -360    360;
    210    1553    0.005208    0.208268    0    0    0    0    1.021101    0    1    -360    360;
    210    9297    0.005208    0.208268    0    0    0    0    1.021101    0    1    -360    360;
    11596    2210    0.005208    0.208268    0    0    0    0    1.021887    0    1    -360    360;
    11596    9809    0.005208    0.208268    0    0    0    0    1.021887    0    1    -360    360;
    11596    2700    0.005208    0.208268    0    0    0    0    1.021887    0    1    -360    360;
    11596    8326    0.005208    0.208268    0    0    0    0    1.021887    0    1    -360    360;
    11596    1288    0.005208    0.208268    0    0    0    0    1.021887    0    1    -360    360;
    11596    8797    0.005208    0.208268    0    0    0    0    1.021887    0    1    -360    360;
    11596    1757    0.005208    0.208268    0    0    0    0    1.021887    0    1    -360    360;
    11596    11265    0.005208    0.208268    0    0    0    0    1.021887    0    1    -360    360;
    3591    4193    0.005208    0.208268    0    0    0    0    1.012762    0    1    -360    360;
    3591    259    0.005208    0.208268    0    0    0    0    1.012762    0    1    -360    360;
    11417    6820    0.005208    0.208268    0    0    0    0    1.017812    0    1    -360    360;
    11417    8851    0.005208    0.208268    0    0    0    0    1.017812    0    1    -360    360;
    11417    6341    0.005208    0.208268    0    0    0    0    1.017812    0    1    -360    360;
    11417    1202    0.005208    0.208268    0    0    0    0    1.017812    0    1    -360    360;
    11417    7740    0.005208    0.208268    0    0    0    0    1.017812    0    1    -360    360;
    11417    724    0.005208    0.208268    0    0    0    0    1.017812    0    1    -360    360;
    7621    7242    0.005208    0.208268    0    0    0    0    1.017708    0    1    -360    360;
    7621    13412    0.005208    0.208268    0    0    0    0    1.017708    0    1    -360    360;
    7621    8686    0.005208    0.208268    0    0    0    0    1.017708    0    1    -360    360;
    7621    10696    0.005208    0.208268    0    0    0    0    1.017708    0    1    -360    360;
    7621    4074    0.005208    0.208268    0    0    0    0    1.017708    0    1    -360    360;
    7621    11155    0.005208    0.208268    0    0    0    0    1.017708    0    1    -360    360;
    7621    4594    0.005208    0.208268    0    0    0    0    1.017708    0    1    -360    360;
    7621    11654    0.005208    0.208268    0    0    0    0    1.017708    0    1    -360    360;
    566    5109    0.005208    0.208268    0    0    0    0    1.021154    0    1    -360    360;
    566    12195    0.005208    0.208268    0    0    0    0    1.021154    0    1    -360    360;
    5209    5641    0.005208    0.208268    0    0    0    0    1.014692    0    1    -360    360;
    5209    12717    0.005208    0.208268    0    0    0    0    1.014692    0    1    -360    360;
    5209    6107    0.005208    0.208268    0    0    0    0    1.014692    0    1    -360    360;
    5209    12227    0.005208    0.208268    0    0    0    0    1.014692    0    1    -360    360;
    5209    13174    0.005208    0.208268    0    0    0    0    1.014692    0    1    -360    360;
    5209    7028    0.005208    0.208268    0    0    0    0    1.014692    0    1    -360    360;
    5209    18    0.005208    0.208268    0    0    0    0    1.014692    0    1    -360    360;
    5209    4384    0.005208    0.208268    0    0    0    0    1.014692    0    1    -360    360;
    5209    477    0.005208    0.208268    0    0    0    0    1.014692    0    1    -360    360;
    11908    7939    0.005208    0.208268    0    0    0    0    1.016774    0    1    -360    360;
    11908    938    0.005208    0.208268    0    0    0    0    1.016774    0    1    -360    360;
    11908    4563    0.005208    0.208268    0    0    0    0    1.016774    0    1    -360    360;
    11908    11115    0.005208    0.208268    0    0    0    0    1.016774    0    1    -360    360;
    11908    3323    0.005208    0.208268    0    0    0    0    1.016774    0    1    -360    360;
    4468    12819    0.005208    0.208268    0    0    0    0    1.015232    0    1    -360    360;
    4468    2796    0.005208    0.208268    0    0    0    0    1.015232    0    1    -360    360;
    4468    9901    0.005208    0.208268    0    0    0    0    1.015232    0    1    -360    360;
    4468    2332    0.005208    0.208268    0    0    0    0    1.015232    0    1    -360    360;
    4468    9427    0.005208    0.208268    0    0    0    0    1.015232    0    1    -360    360;
    4468    1889    0.005208    0.208268    0    0    0    0    1.015232    0    1    -360    360;
    8450    29    0.005208    0.208268    0    0    0    0    1.009474    0    1    -360    360;
    13051    9123    0.002119    0.084719    0    0    0    0    1.034311    0    1    -360    360;
    13051    2066    0.002119    0.084719    0    0    0    0    1.034311    0    1    -360    360;
    9101    4052    0.004836    0.193363    0    0    0    0    1.006755    0    1    -360    360;
    9101    2583    0.004836    0.193363    0    0    0    0    1.001944    0    1    -360    360;
    9101    9192    0.004836    0.193363    0    0    0    0    1.001944    0    1    -360    360;
    10976    8687    0.002119    0.084719    0    0    0    0    0.993441    0    1    -360    360;
    10976    721    0.002119    0.084719    0    0    0    0    0.993441    0    1    -360    360;
    7247    1685    0.005208    0.208268    0    0    0    0    1.024172    0    1    -360    360;
    7247    8253    0.005208    0.208268    0    0    0    0    1.024172    0    1    -360    360;
    7247    1208    0.005208    0.208268    0    0    0    0    1.024172    0    1    -360    360;
    8366    12390    0.000531    0.021225    0    0    0    0    1.036935    0    1    -360    360;
    8366    5354    0.000531    0.021225    0    0    0    0    1.036935    0    1    -360    360;
    11513    5155    0.000708    0.02832    0    0    0    0    1.04316    0    1    -360    360;
    6415    11704    0.000708    0.02832    0    0    0    0    1.04464    0    1    -360    360;
    3637    5356    0.002119    0.084719    0    0    0    0    1.03628    0    1    -360    360;
    3637    3154    0.002119    0.084719    0    0    0    0    1.03628    0    1    -360    360;
    4361    5653    0.005208    0.208268    0    0    0    0    1.013203    0    1    -360    360;
    4361    3508    0.005208    0.208268    0    0    0    0    1.013203    0    1    -360    360;
    1683    6296    0.002119    0.084719    0    0    0    0    1.015199    0    1    -360    360;
    1683    12900    0.002119    0.084719    0    0    0    0    1.015199    0    1    -360    360;
    12349    2789    0.002119    0.084719    0    0    0    0    1.009563    0    1    -360    360;
    12349    9422    0.002119    0.084719    0    0    0    0    1.009563    0    1    -360    360;
    12349    8976    0.002119    0.084719    0    0    0    0    1.009563    0    1    -360    360;
    2563    8961    0.005208    0.208268    0    0    0    0    1.007875    0    1    -360    360;
    2563    2803    0.005208    0.208268    0    0    0    0    1.007875    0    1    -360    360;
    3144    6440    0.005208    0.208268    0    0    0    0    1.009522    0    1    -360    360;
    3144    8726    0.005208    0.208268    0    0    0    0    1.009522    0    1    -360    360;
    658    7951    0.005208    0.208268    0    0    0    0    1.01597    0    1    -360    360;
    1403    1896    0.005208    0.208268    0    0    0    0    1.006727    0    1    -360    360;
    425    12537    0.000212    0.008494    0    0    0    0    1.039709    0    1    -360    360;
    425    9148    0.000212    0.008494    0    0    0    0    1.03971    0    1    -360    360;
    12672    7031    0.005208    0.208268    0    0    0    0    1.005675    0    1    -360    360;
    12672    9288    0.005208    0.208268    0    0    0    0    1.005675    0    1    -360    360;
    10498    6346    0.005208    0.208268    0    0    0    0    1.007155    0    1    -360    360;
    10498    12400    0.005208    0.208268    0    0    0    0    1.007155    0    1    -360    360;
    10498    5842    0.005208    0.208268    0    0    0    0    1.007155    0    1    -360    360;
    11164    266    0.005208    0.208268    0    0    0    0    1.009142    0    1    -360    360;
    11164    7249    0.005208    0.208268    0    0    0    0    1.009142    0    1    -360    360;
    11164    13456    0.005208    0.208268    0    0    0    0    1.009142    0    1    -360    360;
    1926    5592    0.002119    0.084719    0    0    0    0    1.000368    0    1    -360    360;
    1926    496    0.002119    0.084719    0    0    0    0    1.000368    0    1    -360    360;
    3612    4324    0.005208    0.208268    0    0    0    0    1.006795    0    1    -360    360;
    9112    11065    0.005208    0.208268    0    0    0    0    1.016738    0    1    -360    360;
    9112    3990    0.005208    0.208268    0    0    0    0    1.016738    0    1    -360    360;
    9112    10612    0.005208    0.208268    0    0    0    0    1.016738    0    1    -360    360;
    6134    3517    0.005208    0.208268    0    0    0    0    1.015029    0    1    -360    360;
    6134    12091    0.005208    0.208268    0    0    0    0    1.015029    0    1    -360    360;
    6134    5029    0.005208    0.208268    0    0    0    0    1.015029    0    1    -360    360;
    10024    11577    0.005208    0.208268    0    0    0    0    1.009875    0    1    -360    360;
    10024    4513    0.005208    0.208268    0    0    0    0    1.009875    0    1    -360    360;
    1034    13086    0.005208    0.208268    0    0    0    0    1.012243    0    1    -360    360;
    1034    6016    0.005208    0.208268    0    0    0    0    1.012243    0    1    -360    360;
    1034    7933    0.005208    0.208268    0    0    0    0    1.012243    0    1    -360    360;
    2874    1382    0.005208    0.208268    0    0    0    0    1.00515    0    1    -360    360;
    2874    8415    0.005208    0.208268    0    0    0    0    1.00515    0    1    -360    360;
    11508    1834    0.013661    0.546277    0    0    0    0    1.002341    0    1    -360    360;
    12413    8900    0.005208    0.208268    0    0    0    0    1.03175    0    1    -360    360;
    12413    9321    0.005208    0.208268    0    0    0    0    1.03175    0    1    -360    360;
    9876    9389    0.020833    0.833073    0    0    0    0    1.004194    0    1    -360    360;
    2010    2756    0.005208    0.208268    0    0    0    0    1.004507    0    1    -360    360;
    2010    9860    0.005208    0.208268    0    0    0    0    1.004507    0    1    -360    360;
    9161    3234    0.005208    0.208268    0    0    0    0    1.007962    0    1    -360    360;
    9161    9169    0.005208    0.208268    0    0    0    0    1.007962    0    1    -360    360;
    8337    5593    0.005208    0.208268    0    0    0    0    1.008019    0    1    -360    360;
    8337    12681    0.005208    0.208268    0    0    0    0    1.008019    0    1    -360    360;
    11433    6076    0.005208    0.208268    0    0    0    0    1.009669    0    1    -360    360;
    11433    11145    0.005208    0.208268    0    0    0    0    1.009669    0    1    -360    360;
    11433    4590    0.005208    0.208268    0    0    0    0    1.009669    0    1    -360    360;
    12371    11652    0.005208    0.208268    0    0    0    0    1.00586    0    1    -360    360;
    12371    5099    0.005208    0.208268    0    0    0    0    1.00586    0    1    -360    360;
    2511    1031    0.002119    0.084719    0    0    0    0    1.023477    0    1    -360    360;
    2511    7561    0.002119    0.084719    0    0    0    0    1.023477    0    1    -360    360;
    8917    10218    0.005208    0.208268    0    0    0    0    1.007312    0    1    -360    360;
    8917    8205    0.005208    0.208268    0    0    0    0    1.007312    0    1    -360    360;
    8917    9081    0.005208    0.208268    0    0    0    0    1.007312    0    1    -360    360;
    7984    11285    0.002119    0.084719    0    0    0    0    1.020825    0    1    -360    360;
    7984    4752    0.002119    0.084719    0    0    0    0    1.020825    0    1    -360    360;
    7984    7754    0.002119    0.084719    0    0    0    0    1.020825    0    1    -360    360;
    12860    2627    0.000531    0.021225    0    0    0    0    1.054708    0    1    -360    360;
    12860    9265    0.000531    0.021225    0    0    0    0    1.054708    0    1    -360    360;
    6424    3543    0.005208    0.208268    0    0    0    0    1.025153    0    1    -360    360;
    6424    10158    0.005208    0.208268    0    0    0    0    1.025153    0    1    -360    360;
    7584    8109    0.005208    0.208268    0    0    0    0    1.01477    0    1    -360    360;
    7584    11880    0.005208    0.208268    0    0    0    0    1.01477    0    1    -360    360;
    10664    12563    0.000531    0.021225    0    0    0    0    1.037102    0    1    -360    360;
    5020    2670    0.002119    0.084719    0    0    0    0    1.030227    0    1    -360    360;
    5020    9301    0.002119    0.084719    0    0    0    0    1.030227    0    1    -360    360;
    9270    12902    0.006944    0.277691    0    0    0    0    1.012092    0    1    -360    360;
    9270    5357    0.006944    0.277691    0    0    0    0    1.004875    0    1    -360    360;
    12081    12387    0.005208    0.208268    0    0    0    0    1.015132    0    1    -360    360;
    12081    2790    0.005208    0.208268    0    0    0    0    1.015132    0    1    -360    360;
    9239    5166    0.002119    0.084719    0    0    0    0    1.019313    0    1    -360    360;
    9239    7146    0.002119    0.084719    0    0    0    0    1.019313    0    1    -360    360;
    7040    937    0.005208    0.208268    0    0    0    0    1.009191    0    1    -360    360;
    7040    8409    0.005208    0.208268    0    0    0    0    1.009191    0    1    -360    360;
    420    1376    0.005208    0.208268    0    0    0    0    1.00599    0    1    -360    360;
    420    6990    0.005208    0.208268    0    0    0    0    1.00599    0    1    -360    360;
    4827    13639    0.006831    0.273139    0    0    0    0    1.01509    0    1    -360    360;
    4827    7167    0.006831    0.273139    0    0    0    0    1.009134    0    1    -360    360;
    5659    4718    0.000531    0.021225    0    0    0    0    1.033693    0    1    -360    360;
    9703    2624    0.000531    0.021225    0    0    0    0    1.03365    0    1    -360    360;
    8673    12636    0.005208    0.208268    0    0    0    0    1.011827    0    1    -360    360;
    8673    7236    0.005208    0.208268    0    0    0    0    1.011827    0    1    -360    360;
    11431    715    0.005208    0.208268    0    0    0    0    1.011851    0    1    -360    360;
    11431    7700    0.005208    0.208268    0    0    0    0    1.011851    0    1    -360    360;
    13461    11030    0.002119    0.084719    0    0    0    0    1.043444    0    1    -360    360;
    8684    8206    0.005208    0.208268    0    0    0    0    1.007837    0    1    -360    360;
    8684    1641    0.005208    0.208268    0    0    0    0    1.007837    0    1    -360    360;
    2862    11638    0.005208    0.208268    0    0    0    0    1.007064    0    1    -360    360;
    2862    2102    0.005208    0.208268    0    0    0    0    1.007064    0    1    -360    360;
    3092    5416    0.005208    0.208268    0    0    0    0    1.030223    0    1    -360    360;
    3092    12451    0.005208    0.208268    0    0    0    0    1.030223    0    1    -360    360;
    3092    10386    0.005208    0.208268    0    0    0    0    1.030223    0    1    -360    360;
    8985    3270    0.020833    0.833073    0    0    0    0    1.003211    0    1    -360    360;
    6579    9896    0.005208    0.208268    0    0    0    0    1.013992    0    1    -360    360;
    9454    2785    0.005208    0.208268    0    0    0    0    0.999066    0    1    -360    360;
    9454    2767    0.005208    0.208268    0    0    0    0    0.999066    0    1    -360    360;
    9454    4282    0.005208    0.208268    0    0    0    0    0.999066    0    1    -360    360;
    6904    10881    0.005208    0.208268    0    0    0    0    0.999253    0    1    -360    360;
    6904    3771    0.005208    0.208268    0    0    0    0    0.999253    0    1    -360    360;
    6904    10417    0.005208    0.208268    0    0    0    0    0.999253    0    1    -360    360;
    7629    754    0.002119    0.084719    0    0    0    0    1.020652    0    1    -360    360;
    7629    5456    0.002119    0.084719    0    0    0    0    1.020652    0    1    -360    360;
    2954    6992    0.005208    0.208268    0    0    0    0    1.030856    0    1    -360    360;
    2954    13147    0.005208    0.208268    0    0    0    0    1.030856    0    1    -360    360;
    2216    4367    0.000531    0.021225    0    0    0    0    1.043072    0    1    -360    360;
    4769    13322    0.000531    0.021225    0    0    0    0    1.037866    0    1    -360    360;
    4769    4670    0.000531    0.021225    0    0    0    0    1.037866    0    1    -360    360;
    4769    10715    0.000531    0.021225    0    0    0    0    1.037866    0    1    -360    360;
    2450    11076    0.005208    0.208268    0    0    0    0    1.010814    0    1    -360    360;
    6856    12208    0.000531    0.021225    0    0    0    0    1.041055    0    1    -360    360;
    6856    5674    0.000531    0.021225    0    0    0    0    1.041055    0    1    -360    360;
    1380    13467    0.013736    0.549279    0    0    0    0    1.016236    0    1    -360    360;
    6945    1906    0.005208    0.208268    0    0    0    0    1.009007    0    1    -360    360;
    6945    4366    0.005208    0.208268    0    0    0    0    1.009007    0    1    -360    360;
    5744    2351    0.020661    0.826188    0    0    0    0    1.001301    0    1    -360    360;
    9066    8958    0.000212    0.008494    0    0    0    0    1.026768    0    1    -360    360;
    12432    3607    0.000708    0.02832    0    0    0    0    1.023314    0    1    -360    360;
    12432    9738    0.000708    0.02832    0    0    0    0    1.023314    0    1    -360    360;
    12584    9084    0.002119    0.084719    0    0    0    0    1.012083    0    1    -360    360;
    12584    5444    0.002119    0.084719    0    0    0    0    1.012083    0    1    -360    360;
    10323    12494    0.002119    0.084719    0    0    0    0    1.010488    0    1    -360    360;
    10323    9035    0.002119    0.084719    0    0    0    0    1.010488    0    1    -360    360;
    10323    1969    0.002119    0.084719    0    0    0    0    1.010488    0    1    -360    360;
    1986    2592    0.000708    0.02832    0    0    0    0    1.010656    0    1    -360    360;
    11735    7388    0.000212    0.008494    0    0    0    0    1.029522    0    1    -360    360;
    11735    5797    0.000531    0.021225    0    0    0    0    1.030088    0    1    -360    360;
    11735    12874    0.000531    0.021225    0    0    0    0    1.030088    0    1    -360    360;
    11735    6903    0.000531    0.021225    0    0    0    0    1.030104    0    1    -360    360;
    11735    13530    0.000531    0.021225    0    0    0    0    1.030104    0    1    -360    360;
    11735    3280    0.000708    0.02832    0    0    0    0    1.032185    0    1    -360    360;
    11735    11619    0.000708    0.02832    0    0    0    0    1.032185    0    1    -360    360;
    4523    66    0.000708    0.02832    0    0    0    0    1.016289    0    1    -360    360;
    4523    7073    0.000708    0.02832    0    0    0    0    1.016289    0    1    -360    360;
    13107    533    0.000708    0.02832    0    0    0    0    1.004105    0    1    -360    360;
    6922    7511    0.000708    0.02832    0    0    0    0    1.004095    0    1    -360    360;
    10124    7551    0.002133    0.085298    0    0    0    0    1.012741    0    1    -360    360;
    10124    567    0.002133    0.085298    0    0    0    0    1.006257    0    1    -360    360;
    7441    5587    0.000424    0.016973    0    0    0    0    1.019586    0    1    -360    360;
    7678    12665    0.000424    0.016973    0    0    0    0    1.020616    0    1    -360    360;
    10320    6058    0.000424    0.016973    0    0    0    0    1.02349    0    1    -360    360;
    388    13158    0.000424    0.016973    0    0    0    0    1.023498    0    1    -360    360;
    2913    2964    0.005747    0.229813    0    0    0    0    1.020977    0    1    -360    360;
    2913    10100    0.005747    0.229813    0    0    0    0    1.020977    0    1    -360    360;
    2913    3474    0.005747    0.229813    0    0    0    0    1.015977    0    1    -360    360;
    2913    10581    0.005747    0.229813    0    0    0    0    1.015977    0    1    -360    360;
    2913    2056    0.005747    0.229813    0    0    0    0    1.015977    0    1    -360    360;
    2913    9109    0.005747    0.229813    0    0    0    0    1.015977    0    1    -360    360;
    2913    2496    0.005747    0.229813    0    0    0    0    1.015977    0    1    -360    360;
    2913    9604    0.005747    0.229813    0    0    0    0    1.015977    0    1    -360    360;
    1898    9597    0.000531    0.021225    0    0    0    0    1.016787    0    1    -360    360;
    11378    8191    0.005208    0.208268    0    0    0    0    1.017272    0    1    -360    360;
    11378    10249    0.005208    0.208268    0    0    0    0    1.017272    0    1    -360    360;
    11378    6465    0.005208    0.208268    0    0    0    0    1.017272    0    1    -360    360;
    11378    5764    0.005208    0.208268    0    0    0    0    1.017272    0    1    -360    360;
    11378    12321    0.005208    0.208268    0    0    0    0    1.017272    0    1    -360    360;
    11378    5292    0.005208    0.208268    0    0    0    0    1.017272    0    1    -360    360;
    11378    11822    0.005208    0.208268    0    0    0    0    1.017272    0    1    -360    360;
    11378    4777    0.005208    0.208268    0    0    0    0    1.017272    0    1    -360    360;
    11378    11328    0.005208    0.208268    0    0    0    0    1.017272    0    1    -360    360;
    11378    4252    0.005208    0.208268    0    0    0    0    1.017272    0    1    -360    360;
    11378    10845    0.005208    0.208268    0    0    0    0    1.017272    0    1    -360    360;
    12707    5637    0.000708    0.02832    0    0    0    0    1.018396    0    1    -360    360;
    12707    5718    0.000708    0.02832    0    0    0    0    1.018396    0    1    -360    360;
    1282    3823    0.002119    0.084719    0    0    0    0    1.009963    0    1    -360    360;
    1282    10918    0.002119    0.084719    0    0    0    0    1.009963    0    1    -360    360;
    1282    2368    0.002119    0.084719    0    0    0    0    1.009963    0    1    -360    360;
    1282    470    0.002119    0.084719    0    0    0    0    1.009963    0    1    -360    360;
    1282    4203    0.002119    0.084719    0    0    0    0    1.009963    0    1    -360    360;
    2985    6651    0.002119    0.084719    0    0    0    0    1.014438    0    1    -360    360;
    2985    10738    0.002119    0.084719    0    0    0    0    1.014438    0    1    -360    360;
    2985    4120    0.002119    0.084719    0    0    0    0    1.014438    0    1    -360    360;
    2985    2172    0.002119    0.084719    0    0    0    0    1.014438    0    1    -360    360;
    2985    8753    0.002119    0.084719    0    0    0    0    1.014438    0    1    -360    360;
    2985    9627    0.000212    0.008494    0    0    0    0    1.014172    0    1    -360    360;
    1282    8770    0.000708    0.02832    0    0    0    0    1.011503    0    1    -360    360;
    1282    819    0.000708    0.02832    0    0    0    0    1.011503    0    1    -360    360;
    1282    3553    0.000708    0.02832    0    0    0    0    1.011503    0    1    -360    360;
    1282    1262    0.000708    0.02832    0    0    0    0    1.011503    0    1    -360    360;
    6724    11677    0.002119    0.084719    0    0    0    0    1.020245    0    1    -360    360;
    6724    10390    0.002119    0.084719    0    0    0    0    1.020245    0    1    -360    360;
    5402    4509    0.000212    0.008494    0    0    0    0    1.023751    0    1    -360    360;
    5402    6085    0.000212    0.008494    0    0    0    0    1.023751    0    1    -360    360;
    10981    3330    0.01    0.399875    0    0    0    0    1.023355    0    1    -360    360;
    3238    4309    0.002119    0.084719    0    0    0    0    1.02251    0    1    -360    360;
    3238    585    0.002119    0.084719    0    0    0    0    1.02251    0    1    -360    360;
    3238    3792    0.002119    0.084719    0    0    0    0    1.02251    0    1    -360    360;
    3238    10901    0.002119    0.084719    0    0    0    0    1.02251    0    1    -360    360;
    3238    3296    0.002119    0.084719    0    0    0    0    1.02251    0    1    -360    360;
    9831    10406    0.006068    0.242643    0    0    0    0    1.013469    0    1    -360    360;
    13656    9206    0.000708    0.02832    0    0    0    0    1.027689    0    1    -360    360;
    13656    2625    0.000708    0.02832    0    0    0    0    1.027689    0    1    -360    360;
    11702    693    0.000708    0.02832    0    0    0    0    1.027677    0    1    -360    360;
    11702    7233    0.000708    0.02832    0    0    0    0    1.027677    0    1    -360    360;
    9098    11403    0.000531    0.021225    0    0    0    0    1.028413    0    1    -360    360;
    9098    2053    0.000531    0.021225    0    0    0    0    1.028413    0    1    -360    360;
    9098    7674    0.000531    0.021225    0    0    0    0    1.028413    0    1    -360    360;
    61    13192    0.000212    0.008494    0    0    0    0    1.035966    0    1    -360    360;
    10744    1559    0.000531    0.021225    0    0    0    0    1.080738    0    1    -360    360;
    10278    2197    0.000531    0.021225    0    0    0    0    1.079849    0    1    -360    360;
    2474    3922    0.002119    0.084719    0    0    0    0    1.017692    0    1    -360    360;
    2474    11010    0.002119    0.084719    0    0    0    0    1.017692    0    1    -360    360;
    1286    2955    0.005208    0.208268    0    0    0    0    1.017539    0    1    -360    360;
    7368    10092    0.005208    0.208268    0    0    0    0    1.016598    0    1    -360    360;
    7368    3471    0.005208    0.208268    0    0    0    0    1.016598    0    1    -360    360;
    9490    10575    0.005208    0.208268    0    0    0    0    1.019432    0    1    -360    360;
    9490    3947    0.005208    0.208268    0    0    0    0    1.019432    0    1    -360    360;
    9490    11039    0.005208    0.208268    0    0    0    0    1.019432    0    1    -360    360;
    5329    4483    0.005208    0.208268    0    0    0    0    1.016081    0    1    -360    360;
    5329    11551    0.005208    0.208268    0    0    0    0    1.016081    0    1    -360    360;
    11941    4985    0.005208    0.208268    0    0    0    0    1.022769    0    1    -360    360;
    11941    12049    0.005208    0.208268    0    0    0    0    1.022769    0    1    -360    360;
    12482    9408    0.002119    0.084719    0    0    0    0    1.030673    0    1    -360    360;
    12482    7499    0.002119    0.084719    0    0    0    0    1.030673    0    1    -360    360;
    5577    5761    0.005208    0.208268    0    0    0    0    1.004987    0    1    -360    360;
    5577    12310    0.005208    0.208268    0    0    0    0    1.004987    0    1    -360    360;
    5577    7164    0.005208    0.208268    0    0    0    0    1.004987    0    1    -360    360;
    5577    182    0.005208    0.208268    0    0    0    0    1.004987    0    1    -360    360;
    1506    10165    0.000531    0.021225    0    0    0    0    1.028483    0    1    -360    360;
    5015    5036    0.005208    0.208268    0    0    0    0    1.017975    0    1    -360    360;
    5015    13658    0.005208    0.208268    0    0    0    0    1.017975    0    1    -360    360;
    6113    3165    0.000531    0.021225    0    0    0    0    1.019664    0    1    -360    360;
    9643    5517    0.000531    0.021225    0    0    0    0    1.016681    0    1    -360    360;
    10689    6847    0.005208    0.208268    0    0    0    0    1.01291    0    1    -360    360;
    10689    12973    0.005208    0.208268    0    0    0    0    1.01291    0    1    -360    360;
    3601    10987    0.005208    0.208268    0    0    0    0    1.011987    0    1    -360    360;
    3601    753    0.005208    0.208268    0    0    0    0    1.011987    0    1    -360    360;
    5572    7734    0.005208    0.208268    0    0    0    0    1.010487    0    1    -360    360;
    5572    289    0.005208    0.208268    0    0    0    0    1.010493    0    1    -360    360;
    6653    7071    0.000531    0.021225    0    0    0    0    1.025474    0    1    -360    360;
    6653    13235    0.000531    0.021225    0    0    0    0    1.025474    0    1    -360    360;
    6653    6620    0.000531    0.021225    0    0    0    0    1.025474    0    1    -360    360;
    6653    10505    0.000531    0.021225    0    0    0    0    1.025474    0    1    -360    360;
    6653    6729    0.000531    0.021225    0    0    0    0    1.025474    0    1    -360    360;
    6653    11786    0.000531    0.021225    0    0    0    0    1.025474    0    1    -360    360;
    537    9852    0.000531    0.021225    0    0    0    0    1.019566    0    1    -360    360;
    530    3224    0.000531    0.021225    0    0    0    0    1.026211    0    1    -360    360;
    13654    4400    0.000531    0.021225    0    0    0    0    1.035648    0    1    -360    360;
    13654    11982    0.000531    0.021225    0    0    0    0    1.035648    0    1    -360    360;
    13654    4928    0.000531    0.021225    0    0    0    0    1.035648    0    1    -360    360;
    488    476    0.000531    0.021225    0    0    0    0    0.990884    0    1    -360    360;
    4669    4371    0.000531    0.021225    0    0    0    0    1.022655    0    1    -360    360;
    6887    12381    0.005208    0.208268    0    0    0    0    1.008553    0    1    -360    360;
    6887    5350    0.005208    0.208268    0    0    0    0    1.008553    0    1    -360    360;
    5153    12914    0.005208    0.208268    0    0    0    0    1.008542    0    1    -360    360;
    5153    5825    0.005208    0.208268    0    0    0    0    1.008542    0    1    -360    360;
    12209    1394    0.000531    0.021225    0    0    0    0    1.014772    0    1    -360    360;
    13263    6667    0.000531    0.021225    0    0    0    0    1.014886    0    1    -360    360;
    10020    229    0.005208    0.208268    0    0    0    0    1.013241    0    1    -360    360;
    10020    6769    0.005208    0.208268    0    0    0    0    1.013241    0    1    -360    360;
    7817    10388    0.005208    0.208268    0    0    0    0    1.01327    0    1    -360    360;
    7817    6842    0.005208    0.208268    0    0    0    0    1.01327    0    1    -360    360;
    4463    2301    0.000531    0.021225    0    0    0    0    1.016044    0    1    -360    360;
    4104    2561    0.005208    0.208268    0    0    0    0    1.009961    0    1    -360    360;
    4104    8651    0.005208    0.208268    0    0    0    0    1.009961    0    1    -360    360;
    7423    11504    0.003521    0.140801    0    0    0    0    1.010373    0    1    -360    360;
    8031    13012    0.000531    0.021225    0    0    0    0    1.0253    0    1    -360    360;
    8031    1636    0.005208    0.208268    0    0    0    0    1.022618    0    1    -360    360;
    8031    7712    0.005208    0.208268    0    0    0    0    1.022618    0    1    -360    360;
    2109    7005    0.000531    0.021225    0    0    0    0    1.016125    0    1    -360    360;
    2109    492    0.000531    0.021225    0    0    0    0    1.014629    0    1    -360    360;
    2109    7045    0.000531    0.021225    0    0    0    0    1.014629    0    1    -360    360;
    2121    5534    0.000531    0.021225    0    0    0    0    1.019116    0    1    -360    360;
    2121    12606    0.000531    0.021225    0    0    0    0    1.019116    0    1    -360    360;
    7741    5034    0.000531    0.021225    0    0    0    0    1.019552    0    1    -360    360;
    4071    13620    0.000531    0.021225    0    0    0    0    1.018741    0    1    -360    360;
    4071    6500    0.000531    0.021225    0    0    0    0    1.018741    0    1    -360    360;
    4071    13123    0.000531    0.021225    0    0    0    0    1.018741    0    1    -360    360;
    7101    4013    0.000531    0.021225    0    0    0    0    0.98444    0    1    -360    360;
    7101    11096    0.000531    0.021225    0    0    0    0    0.98444    0    1    -360    360;
    1585    3551    0.000531    0.021225    0    0    0    0    1.026268    0    1    -360    360;
    1585    10647    0.000531    0.021225    0    0    0    0    1.026268    0    1    -360    360;
    374    2819    0.005208    0.208268    0    0    0    0    1.010526    0    1    -360    360;
    374    5575    0.005208    0.208268    0    0    0    0    1.010526    0    1    -360    360;
    11767    5023    0.000531    0.021225    0    0    0    0    1.022689    0    1    -360    360;
    11767    11586    0.000531    0.021225    0    0    0    0    1.022689    0    1    -360    360;
    10265    9815    0.005208    0.208268    0    0    0    0    0.998115    0    1    -360    360;
    843    2642    0.003521    0.140801    0    0    0    0    1.004532    0    1    -360    360;
    11297    4344    0.005208    0.208268    0    0    0    0    1.003947    0    1    -360    360;
    11297    778    0.005208    0.208268    0    0    0    0    1.003947    0    1    -360    360;
    8020    6476    0.000531    0.021225    0    0    0    0    1.01097    0    1    -360    360;
    2452    13079    0.000531    0.021225    0    0    0    0    1.018906    0    1    -360    360;
    2452    7654    0.000531    0.021225    0    0    0    0    1.018728    0    1    -360    360;
    4736    12016    0.000531    0.021225    0    0    0    0    1.018853    0    1    -360    360;
    4736    13333    0.000531    0.021225    0    0    0    0    1.018853    0    1    -360    360;
    10338    1561    0.000531    0.021225    0    0    0    0    1.013748    0    1    -360    360;
    7483    2559    0.005208    0.208268    0    0    0    0    1.007021    0    1    -360    360;
    7483    11588    0.005208    0.208268    0    0    0    0    1.007021    0    1    -360    360;
    4373    3031    0.005208    0.208268    0    0    0    0    1.013739    0    1    -360    360;
    11541    648    0.000531    0.021225    0    0    0    0    1.000552    0    1    -360    360;
    3208    328    0.003521    0.140801    0    0    0    0    0.99659    0    1    -360    360;
    2802    6886    0.003521    0.140801    0    0    0    0    0.996518    0    1    -360    360;
    2754    8772    0.003521    0.140801    0    0    0    0    0.996625    0    1    -360    360;
    1405    7474    0.005208    0.208268    0    0    0    0    0.997192    0    1    -360    360;
    11590    248    0.005208    0.208268    0    0    0    0    1.013833    0    1    -360    360;
    13563    1629    0.005208    0.208268    0    0    0    0    1.013822    0    1    -360    360;
    6805    1419    0.005208    0.208268    0    0    0    0    1.021964    0    1    -360    360;
    6805    8447    0.005208    0.208268    0    0    0    0    1.021964    0    1    -360    360;
    10360    956    0.005208    0.208268    0    0    0    0    1.020059    0    1    -360    360;
    10360    7342    0.005208    0.208268    0    0    0    0    1.020059    0    1    -360    360;
    12963    12794    0.000531    0.021225    0    0    0    0    1.014455    0    1    -360    360;
    1107    5714    0.000531    0.021225    0    0    0    0    1.014539    0    1    -360    360;
    317    358    0.000531    0.021225    0    0    0    0    1.020862    0    1    -360    360;
    4850    7334    0.000531    0.021225    0    0    0    0    1.025181    0    1    -360    360;
    4850    13560    0.000531    0.021225    0    0    0    0    1.025181    0    1    -360    360;
    4850    10567    0.000531    0.021225    0    0    0    0    1.025243    0    1    -360    360;
    12364    7929    0.000531    0.021225    0    0    0    0    1.012377    0    1    -360    360;
    12364    10102    0.000531    0.021225    0    0    0    0    1.012377    0    1    -360    360;
    10131    828    0.000531    0.021225    0    0    0    0    1.012069    0    1    -360    360;
    1141    7808    0.000531    0.021225    0    0    0    0    1.02645    0    1    -360    360;
    1141    12065    0.000531    0.021225    0    0    0    0    1.02645    0    1    -360    360;
    1141    5503    0.000531    0.021225    0    0    0    0    1.025452    0    1    -360    360;
    13004    11578    0.005208    0.208268    0    0    0    0    0.990651    0    1    -360    360;
    399    8914    0.005208    0.208268    0    0    0    0    1.006118    0    1    -360    360;
    399    2292    0.005208    0.208268    0    0    0    0    1.006118    0    1    -360    360;
    9019    9387    0.005208    0.208268    0    0    0    0    1.006561    0    1    -360    360;
    9019    932    0.005208    0.208268    0    0    0    0    1.006561    0    1    -360    360;
    5874    7931    0.005208    0.208268    0    0    0    0    1.016527    0    1    -360    360;
    7534    2894    0.000531    0.021225    0    0    0    0    1.020891    0    1    -360    360;
    7534    9527    0.000531    0.021225    0    0    0    0    1.020891    0    1    -360    360;
    1998    1552    0.000531    0.021225    0    0    0    0    1.022077    0    1    -360    360;
    1998    8097    0.000531    0.021225    0    0    0    0    1.022077    0    1    -360    360;
    4318    9875    0.000531    0.021225    0    0    0    0    1.025043    0    1    -360    360;
    4318    2760    0.000531    0.021225    0    0    0    0    1.025043    0    1    -360    360;
    4318    10357    0.000531    0.021225    0    0    0    0    1.025043    0    1    -360    360;
    4318    3255    0.000531    0.021225    0    0    0    0    1.025043    0    1    -360    360;
    4318    13137    0.000531    0.021225    0    0    0    0    1.025221    0    1    -360    360;
    4318    1851    0.000531    0.021225    0    0    0    0    1.025221    0    1    -360    360;
    4318    9392    0.000531    0.021225    0    0    0    0    1.025221    0    1    -360    360;
    4318    2302    0.000531    0.021225    0    0    0    0    1.025221    0    1    -360    360;
    8240    10946    0.000531    0.021225    0    0    0    0    1.016109    0    1    -360    360;
    8472    13145    0.000531    0.021225    0    0    0    0    1.024494    0    1    -360    360;
    5555    13081    0.005208    0.208268    0    0    0    0    1.002029    0    1    -360    360;
    6712    6477    0.005208    0.208268    0    0    0    0    1.012988    0    1    -360    360;
    6712    12570    0.005208    0.208268    0    0    0    0    1.012988    0    1    -360    360;
    13061    4622    0.000531    0.021225    0    0    0    0    1.020316    0    1    -360    360;
    5474    12088    0.005208    0.208268    0    0    0    0    0.998327    0    1    -360    360;
    200    5512    0.005208    0.208268    0    0    0    0    0.998339    0    1    -360    360;
    9356    11579    0.005208    0.208268    0    0    0    0    1.026884    0    1    -360    360;
    9356    5025    0.005208    0.208268    0    0    0    0    1.026884    0    1    -360    360;
    4325    532    0.000531    0.021225    0    0    0    0    1.021429    0    1    -360    360;
    4325    7072    0.000531    0.021225    0    0    0    0    1.021429    0    1    -360    360;
    10849    12373    0.000531    0.021225    0    0    0    0    1.022217    0    1    -360    360;
    10849    5816    0.000531    0.021225    0    0    0    0    1.022217    0    1    -360    360;
    9162    9250    0.000531    0.021225    0    0    0    0    1.017502    0    1    -360    360;
    9162    3463    0.000531    0.021225    0    0    0    0    1.017502    0    1    -360    360;
    4316    6713    0.003521    0.140801    0    0    0    0    1.003702    0    1    -360    360;
    7104    3943    0.000531    0.021225    0    0    0    0    1.0207    0    1    -360    360;
    5867    12477    0.005208    0.208268    0    0    0    0    1.014852    0    1    -360    360;
    5867    5911    0.005208    0.208268    0    0    0    0    1.014852    0    1    -360    360;
    2926    12013    0.001328    0.05309    0    0    0    0    1.015309    0    1    -360    360;
    857    4952    0.000531    0.021225    0    0    0    0    1.019486    0    1    -360    360;
    9320    11037    0.000531    0.021225    0    0    0    0    1.009842    0    1    -360    360;
    12514    4473    0.000531    0.021225    0    0    0    0    1.018644    0    1    -360    360;
    3952    1369    0.000531    0.021225    0    0    0    0    1.0148    0    1    -360    360;
    3952    7925    0.000531    0.021225    0    0    0    0    1.0148    0    1    -360    360;
    3952    925    0.000531    0.021225    0    0    0    0    1.0148    0    1    -360    360;
    3952    3469    0.000531    0.021225    0    0    0    0    1.011666    0    1    -360    360;
    611    6096    0.005208    0.208268    0    0    0    0    0.992718    0    1    -360    360;
    3532    9542    0.005208    0.208268    0    0    0    0    0.988462    0    1    -360    360;
    3532    4256    0.005208    0.208268    0    0    0    0    0.988462    0    1    -360    360;
    9390    10841    0.002119    0.084719    0    0    0    0    0.990449    0    1    -360    360;
    9390    9556    0.002119    0.084719    0    0    0    0    0.990449    0    1    -360    360;
    11547    9690    0.000531    0.021225    0    0    0    0    1.018049    0    1    -360    360;
    11547    2584    0.000531    0.021225    0    0    0    0    1.018049    0    1    -360    360;
    11488    12799    0.002119    0.084719    0    0    0    0    1.01708    0    1    -360    360;
    11488    4686    0.002119    0.084719    0    0    0    0    1.01708    0    1    -360    360;
    11488    11251    0.002119    0.084719    0    0    0    0    1.01708    0    1    -360    360;
    49    4126    0.005208    0.208268    0    0    0    0    1.001032    0    1    -360    360;
    1681    11214    0.005208    0.208268    0    0    0    0    1.000717    0    1    -360    360;
    574    3646    0.005208    0.208268    0    0    0    0    1.005173    0    1    -360    360;
    574    10743    0.005208    0.208268    0    0    0    0    1.005173    0    1    -360    360;
    574    1070    0.005208    0.208268    0    0    0    0    1.005173    0    1    -360    360;
    5461    7613    0.005208    0.208268    0    0    0    0    0.999317    0    1    -360    360;
    5461    1532    0.005208    0.208268    0    0    0    0    0.999317    0    1    -360    360;
    6248    8089    0.005208    0.208268    0    0    0    0    1.002569    0    1    -360    360;
    12976    12042    0.005208    0.208268    0    0    0    0    1.002186    0    1    -360    360;
    13210    8563    0.005208    0.208268    0    0    0    0    0.999674    0    1    -360    360;
    13210    2458    0.005208    0.208268    0    0    0    0    0.999674    0    1    -360    360;
    9451    12419    0.003521    0.140801    0    0    0    0    1.001874    0    1    -360    360;
    9451    9120    0.003521    0.140801    0    0    0    0    1.001874    0    1    -360    360;
    9451    2063    0.003521    0.140801    0    0    0    0    1.001874    0    1    -360    360;
    4093    4167    0.005208    0.208268    0    0    0    0    0.997667    0    1    -360    360;
    4093    11250    0.005208    0.208268    0    0    0    0    0.997667    0    1    -360    360;
    4093    1359    0.005208    0.208268    0    0    0    0    0.997667    0    1    -360    360;
    4093    11773    0.005208    0.208268    0    0    0    0    0.997667    0    1    -360    360;
    2404    3166    0.005208    0.208268    0    0    0    0    1.000999    0    1    -360    360;
    2404    10283    0.005208    0.208268    0    0    0    0    1.000999    0    1    -360    360;
    2404    3680    0.005208    0.208268    0    0    0    0    1.000999    0    1    -360    360;
    9259    4130    0.000708    0.02832    0    0    0    0    0.997419    0    1    -360    360;
    5259    6195    0.005208    0.208268    0    0    0    0    0.999525    0    1    -360    360;
    5259    13298    0.005208    0.208268    0    0    0    0    0.999525    0    1    -360    360;
    1129    8421    0.005208    0.208268    0    0    0    0    0.999538    0    1    -360    360;
    1129    2222    0.005208    0.208268    0    0    0    0    0.999538    0    1    -360    360;
    1016    11377    0.000708    0.02832    0    0    0    0    0.9975    0    1    -360    360;
    8230    1796    0.000708    0.02832    0    0    0    0    0.996803    0    1    -360    360;
    6356    11895    0.003521    0.140801    0    0    0    0    0.996434    0    1    -360    360;
    6356    13232    0.003521    0.140801    0    0    0    0    0.996434    0    1    -360    360;
    6356    1043    0.003521    0.140801    0    0    0    0    0.996434    0    1    -360    360;
    2846    8945    0.003521    0.140801    0    0    0    0    0.993484    0    1    -360    360;
    2846    2787    0.003521    0.140801    0    0    0    0    0.993484    0    1    -360    360;
    2846    9417    0.003521    0.140801    0    0    0    0    0.993484    0    1    -360    360;
    915    9282    0.003521    0.140801    0    0    0    0    0.989587    0    1    -360    360;
    915    2647    0.003521    0.140801    0    0    0    0    0.989587    0    1    -360    360;
    915    9756    0.003521    0.140801    0    0    0    0    0.989587    0    1    -360    360;
    11381    3396    0.005208    0.208268    0    0    0    0    1.003999    0    1    -360    360;
    11381    11473    0.005208    0.208268    0    0    0    0    1.003999    0    1    -360    360;
    11381    4925    0.005208    0.208268    0    0    0    0    1.003999    0    1    -360    360;
    960    10978    0.005208    0.208268    0    0    0    0    1.010194    0    1    -360    360;
    960    4411    0.005208    0.208268    0    0    0    0    1.010194    0    1    -360    360;
    960    10862    0.005208    0.208268    0    0    0    0    1.010194    0    1    -360    360;
    5860    1960    0.005208    0.208268    0    0    0    0    1.010498    0    1    -360    360;
    5860    115    0.005208    0.208268    0    0    0    0    1.010498    0    1    -360    360;
    4401    6066    0.000531    0.021225    0    0    0    0    0.99924    0    1    -360    360;
    2240    11745    0.002119    0.084719    0    0    0    0    1.026659    0    1    -360    360;
    2240    4697    0.002119    0.084719    0    0    0    0    1.026659    0    1    -360    360;
    12752    11226    0.002119    0.084719    0    0    0    0    1.020882    0    1    -360    360;
    12752    3663    0.002119    0.084719    0    0    0    0    1.020882    0    1    -360    360;
    12752    9793    0.002119    0.084719    0    0    0    0    1.020882    0    1    -360    360;
    10741    6156    0.005208    0.208268    0    0    0    0    1.016153    0    1    -360    360;
    10741    11716    0.005208    0.208268    0    0    0    0    1.016153    0    1    -360    360;
    4033    1013    0.005208    0.208268    0    0    0    0    0.993208    0    1    -360    360;
    4033    9138    0.005208    0.208268    0    0    0    0    0.993208    0    1    -360    360;
    8480    10037    0.003521    0.140801    0    0    0    0    0.993172    0    1    -360    360;
    8480    1869    0.003521    0.140801    0    0    0    0    0.993172    0    1    -360    360;
    8480    12388    0.003521    0.140801    0    0    0    0    0.993172    0    1    -360    360;
    5565    10110    0.005208    0.208268    0    0    0    0    0.996909    0    1    -360    360;
    5565    7976    0.005208    0.208268    0    0    0    0    0.996909    0    1    -360    360;
    5565    9314    0.005208    0.208268    0    0    0    0    0.996909    0    1    -360    360;
    3809    10534    0.003521    0.140801    0    0    0    0    1.004248    0    1    -360    360;
    3809    4949    0.003521    0.140801    0    0    0    0    1.004248    0    1    -360    360;
    3809    11986    0.003521    0.140801    0    0    0    0    1.004248    0    1    -360    360;
    1490    10017    0.002119    0.084719    0    0    0    0    1.018767    0    1    -360    360;
    1490    3403    0.002119    0.084719    0    0    0    0    1.018767    0    1    -360    360;
    1490    9508    0.002119    0.084719    0    0    0    0    1.018767    0    1    -360    360;
    12185    4793    0.005208    0.208268    0    0    0    0    1.002358    0    1    -360    360;
    12185    13330    0.005208    0.208268    0    0    0    0    1.002358    0    1    -360    360;
    12185    10223    0.005208    0.208268    0    0    0    0    1.002358    0    1    -360    360;
    3140    8538    0.002119    0.084719    0    0    0    0    1.007799    0    1    -360    360;
    3140    1963    0.002119    0.084719    0    0    0    0    1.007799    0    1    -360    360;
    3140    11975    0.002119    0.084719    0    0    0    0    1.007799    0    1    -360    360;
    9050    7156    0.005208    0.208268    0    0    0    0    0.997082    0    1    -360    360;
    9050    5715    0.005208    0.208268    0    0    0    0    0.997082    0    1    -360    360;
    11216    5896    0.003521    0.140801    0    0    0    0    1.016528    0    1    -360    360;
    11216    13468    0.003521    0.140801    0    0    0    0    1.016528    0    1    -360    360;
    11216    6363    0.003521    0.140801    0    0    0    0    1.016528    0    1    -360    360;
    2848    11976    0.003521    0.140801    0    0    0    0    1.027914    0    1    -360    360;
    2848    4922    0.003521    0.140801    0    0    0    0    1.027914    0    1    -360    360;
    2848    12459    0.003521    0.140801    0    0    0    0    1.027914    0    1    -360    360;
    5799    8655    0.002119    0.084719    0    0    0    0    1.009997    0    1    -360    360;
    5799    8912    0.002119    0.084719    0    0    0    0    1.009997    0    1    -360    360;
    5799    1839    0.002119    0.084719    0    0    0    0    1.009997    0    1    -360    360;
    5799    11558    0.002119    0.084719    0    0    0    0    1.009997    0    1    -360    360;
    5799    4998    0.002119    0.084719    0    0    0    0    1.009997    0    1    -360    360;
    5799    11051    0.002119    0.084719    0    0    0    0    1.009997    0    1    -360    360;
    5799    4499    0.002119    0.084719    0    0    0    0    1.009997    0    1    -360    360;
    5799    10589    0.002119    0.084719    0    0    0    0    1.009997    0    1    -360    360;
    5799    3971    0.002119    0.084719    0    0    0    0    1.009997    0    1    -360    360;
    5799    10101    0.002119    0.084719    0    0    0    0    1.009997    0    1    -360    360;
    10826    3482    0.002119    0.084719    0    0    0    0    1.004834    0    1    -360    360;
    10826    9613    0.002119    0.084719    0    0    0    0    1.004834    0    1    -360    360;
    10826    2976    0.002119    0.084719    0    0    0    0    1.004834    0    1    -360    360;
    10826    8387    0.002119    0.084719    0    0    0    0    1.004834    0    1    -360    360;
    10826    1344    0.002119    0.084719    0    0    0    0    1.004834    0    1    -360    360;
    10826    10617    0.002119    0.084719    0    0    0    0    1.004834    0    1    -360    360;
    10826    901    0.002119    0.084719    0    0    0    0    1.004834    0    1    -360    360;
    10826    9359    0.002119    0.084719    0    0    0    0    1.004834    0    1    -360    360;
    10826    681    0.002119    0.084719    0    0    0    0    1.004834    0    1    -360    360;
    10826    8884    0.002119    0.084719    0    0    0    0    1.004834    0    1    -360    360;
    10180    7849    0.000531    0.021225    0    0    0    0    1.016245    0    1    -360    360;
    9689    11736    0.002119    0.084719    0    0    0    0    1.016673    0    1    -360    360;
    10859    2569    0.000708    0.02832    0    0    0    0    1.011995    0    1    -360    360;
    7106    1627    0.000531    0.021225    0    0    0    0    1.018131    0    1    -360    360;
    4150    10373    0.001059    0.04236    0    0    0    0    1.019146    0    1    -360    360;
    119    5192    0.000708    0.02832    0    0    0    0    1.01486    0    1    -360    360;
    8722    921    0.000708    0.02832    0    0    0    0    1.004646    0    1    -360    360;
    8722    676    0.000708    0.02832    0    0    0    0    1.004646    0    1    -360    360;
    8722    1372    0.000708    0.02832    0    0    0    0    1.004646    0    1    -360    360;
    8722    8894    0.000708    0.02832    0    0    0    0    1.004646    0    1    -360    360;
    8410    5138    0.003521    0.140801    0    0    0    0    1.009277    0    1    -360    360;
    8410    10246    0.003521    0.140801    0    0    0    0    1.009277    0    1    -360    360;
    8410    3633    0.003521    0.140801    0    0    0    0    1.009277    0    1    -360    360;
    8410    9342    0.003521    0.140801    0    0    0    0    1.009277    0    1    -360    360;
    1303    3984    0.000708    0.02832    0    0    0    0    1.014305    0    1    -360    360;
    1303    12415    0.000708    0.02832    0    0    0    0    1.014305    0    1    -360    360;
    1303    4505    0.000708    0.02832    0    0    0    0    1.014305    0    1    -360    360;
    3116    2205    0.025773    1.030606    0    0    0    0    1.003846    0    1    -360    360;
    3116    8791    0.025773    1.030606    0    0    0    0    1.00377    0    1    -360    360;
    7896    10448    0.003521    0.140801    0    0    0    0    1.026048    0    1    -360    360;
    7896    3343    0.003521    0.140801    0    0    0    0    1.026048    0    1    -360    360;
    7896    7133    0.003521    0.140801    0    0    0    0    1.026048    0    1    -360    360;
    7896    134    0.003521    0.140801    0    0    0    0    1.026048    0    1    -360    360;
    10888    197    0.000708    0.02832    0    0    0    0    1.012659    0    1    -360    360;
    10888    6734    0.000708    0.02832    0    0    0    0    1.012659    0    1    -360    360;
    10888    926    0.000708    0.02832    0    0    0    0    1.012659    0    1    -360    360;
    5604    12411    0.002119    0.084719    0    0    0    0    1.005436    0    1    -360    360;
    5604    5850    0.002119    0.084719    0    0    0    0    1.005436    0    1    -360    360;
    5604    12934    0.002119    0.084719    0    0    0    0    1.005436    0    1    -360    360;
    5604    6331    0.002119    0.084719    0    0    0    0    1.005436    0    1    -360    360;
    1388    7354    0.000212    0.008494    0    0    0    0    1.010913    0    1    -360    360;
    1388    11521    0.000212    0.008494    0    0    0    0    1.010913    0    1    -360    360;
    1388    4959    0.000212    0.008494    0    0    0    0    1.010913    0    1    -360    360;
    2306    3409    0.013298    0.531749    0    0    0    0    1.010032    0    1    -360    360;
    2306    10022    0.013298    0.531749    0    0    0    0    1.004611    0    1    -360    360;
    2306    3886    0.013298    0.531749    0    0    0    0    1.004611    0    1    -360    360;
    2306    10516    0.013298    0.531749    0    0    0    0    1.004611    0    1    -360    360;
    6137    12097    0.002119    0.084719    0    0    0    0    1.004259    0    1    -360    360;
    6137    5546    0.002119    0.084719    0    0    0    0    1.004259    0    1    -360    360;
    6137    7539    0.002119    0.084719    0    0    0    0    1.004259    0    1    -360    360;
    6137    6025    0.002119    0.084719    0    0    0    0    1.004259    0    1    -360    360;
    6137    8519    0.002119    0.084719    0    0    0    0    1.004259    0    1    -360    360;
    6137    8389    0.002119    0.084719    0    0    0    0    1.004259    0    1    -360    360;
    6137    2510    0.002119    0.084719    0    0    0    0    1.004259    0    1    -360    360;
    6137    815    0.002119    0.084719    0    0    0    0    1.004259    0    1    -360    360;
    1029    3893    0.012755    0.510045    0    0    0    0    1.022966    0    1    -360    360;
    1029    10986    0.012755    0.510045    0    0    0    0    1.017812    0    1    -360    360;
    1029    3434    0.012755    0.510045    0    0    0    0    1.017812    0    1    -360    360;
    1029    10520    0.012755    0.510045    0    0    0    0    1.017812    0    1    -360    360;
    12004    1123    0.002119    0.084719    0    0    0    0    1.015216    0    1    -360    360;
    12004    7667    0.002119    0.084719    0    0    0    0    1.015216    0    1    -360    360;
    12004    4495    0.002119    0.084719    0    0    0    0    1.015216    0    1    -360    360;
    12004    11049    0.002119    0.084719    0    0    0    0    1.015216    0    1    -360    360;
    12004    10629    0.002119    0.084719    0    0    0    0    1.015216    0    1    -360    360;
    12004    4000    0.002119    0.084719    0    0    0    0    1.015216    0    1    -360    360;
    12004    6912    0.002119    0.084719    0    0    0    0    1.015216    0    1    -360    360;
    290    2464    0.039062    1.562012    0    0    0    0    1.005436    0    1    -360    360;
    2064    5135    0.000531    0.021225    0    0    0    0    1.005105    0    1    -360    360;
    2064    12211    0.000531    0.021225    0    0    0    0    1.005105    0    1    -360    360;
    2064    4616    0.000531    0.021225    0    0    0    0    1.005105    0    1    -360    360;
    2064    11680    0.000531    0.021225    0    0    0    0    1.005105    0    1    -360    360;
    2064    4102    0.000531    0.021225    0    0    0    0    1.005105    0    1    -360    360;
    11501    1104    0.005208    0.208268    0    0    0    0    1.001065    0    1    -360    360;
    11501    1055    0.005208    0.208268    0    0    0    0    1.001065    0    1    -360    360;
    11501    408    0.005208    0.208268    0    0    0    0    1.001065    0    1    -360    360;
    11501    7371    0.005208    0.208268    0    0    0    0    1.001065    0    1    -360    360;
    11501    5391    0.005208    0.208268    0    0    0    0    1.001065    0    1    -360    360;
    11501    8820    0.005208    0.208268    0    0    0    0    1.001065    0    1    -360    360;
    3786    10998    0.000212    0.008494    0    0    0    0    1.020727    0    1    -360    360;
    3786    3265    0.000212    0.008494    0    0    0    0    1.020727    0    1    -360    360;
    2557    13607    0.005208    0.208268    0    0    0    0    1.004215    0    1    -360    360;
    2557    4987    0.005208    0.208268    0    0    0    0    1.004215    0    1    -360    360;
    6841    4326    0.005208    0.208268    0    0    0    0    1.000189    0    1    -360    360;
    6841    12542    0.005208    0.208268    0    0    0    0    1.000189    0    1    -360    360;
    6841    5977    0.005208    0.208268    0    0    0    0    1.000189    0    1    -360    360;
    8978    12045    0.005208    0.208268    0    0    0    0    1.001074    0    1    -360    360;
    1377    5490    0.009653    0.38598    0    0    0    0    0.999185    0    1    -360    360;
    1377    11560    0.009653    0.38598    0    0    0    0    0.993513    0    1    -360    360;
    1377    2809    0.009653    0.38598    0    0    0    0    0.993513    0    1    -360    360;
    1377    12323    0.009653    0.38598    0    0    0    0    0.993513    0    1    -360    360;
    1377    188    0.009653    0.38598    0    0    0    0    0.993513    0    1    -360    360;
    7876    4703    0.003521    0.140801    0    0    0    0    1.004786    0    1    -360    360;
    7876    11749    0.003521    0.140801    0    0    0    0    1.004786    0    1    -360    360;
    7876    9713    0.003521    0.140801    0    0    0    0    1.004786    0    1    -360    360;
    7876    2610    0.003521    0.140801    0    0    0    0    1.004786    0    1    -360    360;
    13307    9144    0.002119    0.084719    0    0    0    0    1.011119    0    1    -360    360;
    13307    1423    0.002119    0.084719    0    0    0    0    1.011119    0    1    -360    360;
    13307    6998    0.002119    0.084719    0    0    0    0    1.011119    0    1    -360    360;
    13307    4347    0.002119    0.084719    0    0    0    0    1.011119    0    1    -360    360;
    13307    10120    0.002119    0.084719    0    0    0    0    1.011119    0    1    -360    360;
    1996    1462    0.002119    0.084719    0    0    0    0    1.007174    0    1    -360    360;
    1996    9512    0.002119    0.084719    0    0    0    0    1.007174    0    1    -360    360;
    1996    2408    0.002119    0.084719    0    0    0    0    1.007174    0    1    -360    360;
    1996    841    0.002119    0.084719    0    0    0    0    1.007174    0    1    -360    360;
    1996    7351    0.002119    0.084719    0    0    0    0    1.007174    0    1    -360    360;
    1996    1274    0.002119    0.084719    0    0    0    0    1.007174    0    1    -360    360;
    1996    6650    0.002119    0.084719    0    0    0    0    1.007174    0    1    -360    360;
    1996    13569    0.002119    0.084719    0    0    0    0    1.007174    0    1    -360    360;
    10312    637    0.005208    0.208268    0    0    0    0    1.016623    0    1    -360    360;
    10312    7634    0.005208    0.208268    0    0    0    0    1.016623    0    1    -360    360;
    3461    12786    0.003521    0.140801    0    0    0    0    1.005028    0    1    -360    360;
    3461    7122    0.003521    0.140801    0    0    0    0    1.005028    0    1    -360    360;
    3461    7304    0.003521    0.140801    0    0    0    0    1.005028    0    1    -360    360;
    3461    9357    0.003521    0.140801    0    0    0    0    1.005028    0    1    -360    360;
    3461    1257    0.003521    0.140801    0    0    0    0    1.005028    0    1    -360    360;
    3461    8774    0.003521    0.140801    0    0    0    0    1.005028    0    1    -360    360;
    3461    1732    0.003521    0.140801    0    0    0    0    1.005028    0    1    -360    360;
    5419    3329    0.002119    0.084719    0    0    0    0    1.001974    0    1    -360    360;
    5419    9953    0.002119    0.084719    0    0    0    0    1.001974    0    1    -360    360;
    5419    2828    0.002119    0.084719    0    0    0    0    1.001974    0    1    -360    360;
    5419    9464    0.002119    0.084719    0    0    0    0    1.001974    0    1    -360    360;
    5419    4301    0.002119    0.084719    0    0    0    0    1.001974    0    1    -360    360;
    5419    10907    0.002119    0.084719    0    0    0    0    1.001974    0    1    -360    360;
    1457    3228    0.005208    0.208268    0    0    0    0    0.997477    0    1    -360    360;
    1457    783    0.005208    0.208268    0    0    0    0    0.997477    0    1    -360    360;
    1457    6861    0.005208    0.208268    0    0    0    0    0.997477    0    1    -360    360;
    6367    304    0.005208    0.208268    0    0    0    0    1.007255    0    1    -360    360;
    13233    4209    0.002119    0.084719    0    0    0    0    1.013579    0    1    -360    360;
    13233    10808    0.002119    0.084719    0    0    0    0    1.013579    0    1    -360    360;
    13233    3710    0.002119    0.084719    0    0    0    0    1.013579    0    1    -360    360;
    13233    7784    0.002119    0.084719    0    0    0    0    1.013579    0    1    -360    360;
    13233    1306    0.002119    0.084719    0    0    0    0    1.013579    0    1    -360    360;
    13233    6870    0.002119    0.084719    0    0    0    0    1.013579    0    1    -360    360;
    13233    179    0.002119    0.084719    0    0    0    0    1.013579    0    1    -360    360;
    13233    11968    0.002119    0.084719    0    0    0    0    1.013579    0    1    -360    360;
    8692    10315    0.003521    0.140801    0    0    0    0    1.004319    0    1    -360    360;
    8692    3206    0.003521    0.140801    0    0    0    0    1.004319    0    1    -360    360;
    8692    11761    0.003521    0.140801    0    0    0    0    1.004319    0    1    -360    360;
    8692    4715    0.003521    0.140801    0    0    0    0    1.004319    0    1    -360    360;
    8692    33    0.003521    0.140801    0    0    0    0    1.004319    0    1    -360    360;
    8692    4217    0.003521    0.140801    0    0    0    0    1.004319    0    1    -360    360;
    7241    5473    0.002119    0.084719    0    0    0    0    1.014928    0    1    -360    360;
    7241    12024    0.002119    0.084719    0    0    0    0    1.014928    0    1    -360    360;
    7241    7297    0.002119    0.084719    0    0    0    0    1.014928    0    1    -360    360;
    7241    5317    0.002119    0.084719    0    0    0    0    1.014928    0    1    -360    360;
    7241    12341    0.002119    0.084719    0    0    0    0    1.014928    0    1    -360    360;
    4003    11797    0.000708    0.02832    0    0    0    0    1.001878    0    1    -360    360;
    4003    4757    0.000708    0.02832    0    0    0    0    1.001878    0    1    -360    360;
    4003    7833    0.000708    0.02832    0    0    0    0    1.001878    0    1    -360    360;
    4003    4226    0.000708    0.02832    0    0    0    0    1.001878    0    1    -360    360;
    10578    5992    0.003521    0.140801    0    0    0    0    1.012864    0    1    -360    360;
    10578    2183    0.003521    0.140801    0    0    0    0    1.012864    0    1    -360    360;
    10578    9273    0.003521    0.140801    0    0    0    0    1.012864    0    1    -360    360;
    10578    3384    0.003521    0.140801    0    0    0    0    1.012864    0    1    -360    360;
    10578    10004    0.003521    0.140801    0    0    0    0    1.012864    0    1    -360    360;
    10578    3877    0.003521    0.140801    0    0    0    0    1.012864    0    1    -360    360;
    10578    8810    0.003521    0.140801    0    0    0    0    1.012864    0    1    -360    360;
    64    3148    0.027778    1.110764    0    0    0    0    1.000772    0    1    -360    360;
    64    4673    0.027778    1.110764    0    0    0    0    0.99517    0    1    -360    360;
    11878    2676    0.005208    0.208268    0    0    0    0    1.004754    0    1    -360    360;
    4566    9312    0.022727    0.908807    0    0    0    0    1.00487    0    1    -360    360;
    4566    6127    0.022727    0.908807    0    0    0    0    0.999253    0    1    -360    360;
    13117    8099    0.003521    0.140801    0    0    0    0    1.005602    0    1    -360    360;
    13117    2635    0.003521    0.140801    0    0    0    0    1.005602    0    1    -360    360;
    13117    9742    0.003521    0.140801    0    0    0    0    1.005602    0    1    -360    360;
    13117    3146    0.003521    0.140801    0    0    0    0    1.005602    0    1    -360    360;
    13117    10264    0.003521    0.140801    0    0    0    0    1.005602    0    1    -360    360;
    13117    1731    0.003521    0.140801    0    0    0    0    1.005602    0    1    -360    360;
    4557    1148    0.022936    0.917144    0    0    0    0    1.003357    0    1    -360    360;
    4557    2793    0.022936    0.917144    0    0    0    0    0.997818    0    1    -360    360;
    5258    698    0.007716    0.308546    0    0    0    0    1.003186    0    1    -360    360;
    5258    10615    0.007716    0.308546    0    0    0    0    0.997349    0    1    -360    360;
    8475    13411    0.002119    0.084719    0    0    0    0    1.020516    0    1    -360    360;
    8475    8342    0.002119    0.084719    0    0    0    0    1.020516    0    1    -360    360;
    8475    1310    0.002119    0.084719    0    0    0    0    1.020516    0    1    -360    360;
    8475    2347    0.002119    0.084719    0    0    0    0    1.020516    0    1    -360    360;
    8475    1774    0.002119    0.084719    0    0    0    0    1.020516    0    1    -360    360;
    2059    12887    0.038462    1.537981    0    0    0    0    1.00422    0    1    -360    360;
    7254    5805    0.005208    0.208268    0    0    0    0    1.00527    0    1    -360    360;
    7254    13370    0.005208    0.208268    0    0    0    0    1.00527    0    1    -360    360;
    7254    6278    0.005208    0.208268    0    0    0    0    1.00527    0    1    -360    360;
    2775    9881    0.043103    1.723599    0    0    0    0    1.012693    0    1    -360    360;
    10704    5260    0.000708    0.02832    0    0    0    0    0.996531    0    1    -360    360;
    10704    2881    0.000708    0.02832    0    0    0    0    0.996531    0    1    -360    360;
    10704    2880    0.000708    0.02832    0    0    0    0    0.996531    0    1    -360    360;
    13279    8530    0.010638    0.425399    0    0    0    0    1.003196    0    1    -360    360;
    13279    8531    0.010638    0.425399    0    0    0    0    0.997489    0    1    -360    360;
    13279    8534    0.010638    0.425399    0    0    0    0    0.997489    0    1    -360    360;
    13279    8535    0.010638    0.425399    0    0    0    0    0.997489    0    1    -360    360;
    13279    8533    0.010638    0.425399    0    0    0    0    0.997489    0    1    -360    360;
    5256    6155    0.006649    0.265874    0    0    0    0    1.00474    0    1    -360    360;
    5256    6159    0.006649    0.265874    0    0    0    0    0.998979    0    1    -360    360;
    5256    6160    0.006649    0.265874    0    0    0    0    0.998979    0    1    -360    360;
    5256    10977    0.006649    0.265874    0    0    0    0    0.998979    0    1    -360    360;
    5256    13261    0.006649    0.265874    0    0    0    0    0.998979    0    1    -360    360;
    1068    6548    0.002119    0.084719    0    0    0    0    1.012774    0    1    -360    360;
    1068    6547    0.002119    0.084719    0    0    0    0    1.012774    0    1    -360    360;
    1068    13069    0.002119    0.084719    0    0    0    0    1.012774    0    1    -360    360;
    1068    12102    0.002119    0.084719    0    0    0    0    1.012774    0    1    -360    360;
    1068    6544    0.002119    0.084719    0    0    0    0    1.012774    0    1    -360    360;
    10340    1957    0.016234    0.649148    0    0    0    0    1.001406    0    1    -360    360;
    10340    1954    0.016234    0.649148    0    0    0    0    0.995859    0    1    -360    360;
    10340    1953    0.016234    0.649148    0    0    0    0    0.995859    0    1    -360    360;
    5566    8053    0.005208    0.208268    0    0    0    0    1.009577    0    1    -360    360;
    5566    7943    0.005208    0.208268    0    0    0    0    1.009577    0    1    -360    360;
    5566    8055    0.005208    0.208268    0    0    0    0    1.009577    0    1    -360    360;
    5566    8056    0.005208    0.208268    0    0    0    0    1.009577    0    1    -360    360;
    5566    7490    0.005208    0.208268    0    0    0    0    1.009577    0    1    -360    360;
    5566    7932    0.005208    0.208268    0    0    0    0    1.009577    0    1    -360    360;
    11468    6641    0.003521    0.140801    0    0    0    0    1.014193    0    1    -360    360;
    11468    6642    0.003521    0.140801    0    0    0    0    1.014193    0    1    -360    360;
    11468    6639    0.003521    0.140801    0    0    0    0    1.014193    0    1    -360    360;
    11468    6640    0.003521    0.140801    0    0    0    0    1.014193    0    1    -360    360;
    11468    100    0.003521    0.140801    0    0    0    0    1.014193    0    1    -360    360;
    11468    99    0.003521    0.140801    0    0    0    0    1.014193    0    1    -360    360;
    2714    102    0.003521    0.140801    0    0    0    0    1.025369    0    1    -360    360;
    2714    101    0.003521    0.140801    0    0    0    0    1.025369    0    1    -360    360;
    2714    97    0.003521    0.140801    0    0    0    0    1.025369    0    1    -360    360;
    2714    96    0.003521    0.140801    0    0    0    0    1.025369    0    1    -360    360;
    2714    98    0.003521    0.140801    0    0    0    0    1.025369    0    1    -360    360;
    9646    1505    0.009728    0.388983    0    0    0    0    0.99539    0    1    -360    360;
    9646    9416    0.009728    0.388983    0    0    0    0    0.989722    0    1    -360    360;
    9646    1511    0.009728    0.388983    0    0    0    0    0.989722    0    1    -360    360;
    9646    8200    0.009728    0.388983    0    0    0    0    0.989722    0    1    -360    360;
    9646    7587    0.009728    0.388983    0    0    0    0    0.989722    0    1    -360    360;
    3450    5212    0.003098    0.123877    0    0    0    0    1.010409    0    1    -360    360;
    3450    5213    0.003098    0.123877    0    0    0    0    1.004436    0    1    -360    360;
    3450    5585    0.003098    0.123877    0    0    0    0    1.004436    0    1    -360    360;
    3450    5215    0.003098    0.123877    0    0    0    0    1.004436    0    1    -360    360;
    3450    5216    0.003098    0.123877    0    0    0    0    1.004436    0    1    -360    360;
    3450    5624    0.003098    0.123877    0    0    0    0    1.004436    0    1    -360    360;
    205    3867    0.000708    0.02832    0    0    0    0    1.009578    0    1    -360    360;
    205    3866    0.000708    0.02832    0    0    0    0    1.009578    0    1    -360    360;
    205    8759    0.000708    0.02832    0    0    0    0    1.009578    0    1    -360    360;
    2383    1044    0.039062    1.562012    0    0    0    0    1.001311    0    1    -360    360;
    719    1046    0.024272    0.97057    0    0    0    0    1.003605    0    1    -360    360;
    719    1045    0.024272    0.97057    0    0    0    0    0.998099    0    1    -360    360;
    900    362    0.002119    0.084719    0    0    0    0    1.000042    0    1    -360    360;
    900    363    0.002119    0.084719    0    0    0    0    1.000042    0    1    -360    360;
    900    360    0.002119    0.084719    0    0    0    0    1.000042    0    1    -360    360;
    900    361    0.002119    0.084719    0    0    0    0    1.000042    0    1    -360    360;
    900    368    0.002119    0.084719    0    0    0    0    1.000042    0    1    -360    360;
    900    369    0.002119    0.084719    0    0    0    0    1.000042    0    1    -360    360;
    900    6931    0.002119    0.084719    0    0    0    0    1.000042    0    1    -360    360;
    900    6930    0.002119    0.084719    0    0    0    0    1.000042    0    1    -360    360;
    2052    5777    0.000531    0.021225    0    0    0    0    1.008331    0    1    -360    360;
    2052    5776    0.000531    0.021225    0    0    0    0    1.008331    0    1    -360    360;
    2052    5782    0.000531    0.021225    0    0    0    0    1.008331    0    1    -360    360;
    2052    5781    0.000531    0.021225    0    0    0    0    1.008331    0    1    -360    360;
    1203    7143    0.02381    0.952083    0    0    0    0    1.012157    0    1    -360    360;
    1203    7144    0.02381    0.952083    0    0    0    0    1.006915    0    1    -360    360;
    5642    2166    0.009615    0.384495    0    0    0    0    1.009944    0    1    -360    360;
    5642    7141    0.009615    0.384495    0    0    0    0    1.004376    0    1    -360    360;
    5642    594    0.009615    0.384495    0    0    0    0    1.004376    0    1    -360    360;
    5642    593    0.009615    0.384495    0    0    0    0    1.004376    0    1    -360    360;
    5642    3614    0.009615    0.384495    0    0    0    0    1.004376    0    1    -360    360;
    7440    8343    0.003521    0.140801    0    0    0    0    1.013087    0    1    -360    360;
    7440    12761    0.003521    0.140801    0    0    0    0    1.013087    0    1    -360    360;
    7440    12760    0.003521    0.140801    0    0    0    0    1.013087    0    1    -360    360;
    7440    12763    0.003521    0.140801    0    0    0    0    1.013087    0    1    -360    360;
    7440    8354    0.003521    0.140801    0    0    0    0    1.013087    0    1    -360    360;
    7440    8357    0.003521    0.140801    0    0    0    0    1.013087    0    1    -360    360;
    10906    589    0.015244    0.609566    0    0    0    0    1.002407    0    1    -360    360;
    10906    10509    0.015244    0.609566    0    0    0    0    0.996654    0    1    -360    360;
    10906    10510    0.015244    0.609566    0    0    0    0    0.996654    0    1    -360    360;
    3191    10507    0.039062    1.562012    0    0    0    0    1.007221    0    1    -360    360;
    1982    10508    0.018797    0.751645    0    0    0    0    1.005485    0    1    -360    360;
    1982    6252    0.018797    0.751645    0    0    0    0    1.000027    0    1    -360    360;
    1982    10512    0.018797    0.751645    0    0    0    0    1.000027    0    1    -360    360;
    10450    4893    0.000708    0.02832    0    0    0    0    0.998716    0    1    -360    360;
    10450    4892    0.000708    0.02832    0    0    0    0    0.998716    0    1    -360    360;
    10450    4897    0.000708    0.02832    0    0    0    0    0.998716    0    1    -360    360;
    10450    4896    0.000708    0.02832    0    0    0    0    0.998716    0    1    -360    360;
    13135    1454    0.003521    0.140801    0    0    0    0    1.008012    0    1    -360    360;
    13135    1453    0.003521    0.140801    0    0    0    0    1.008012    0    1    -360    360;
    13135    9047    0.003521    0.140801    0    0    0    0    1.008012    0    1    -360    360;
    13135    1451    0.003521    0.140801    0    0    0    0    1.008012    0    1    -360    360;
    7100    10361    0.030488    1.219131    0    0    0    0    1.014807    0    1    -360    360;
    7100    3885    0.030488    1.219131    0    0    0    0    1.009649    0    1    -360    360;
    4705    1450    0.003521    0.140801    0    0    0    0    0.997964    0    1    -360    360;
    4705    1449    0.003521    0.140801    0    0    0    0    0.997964    0    1    -360    360;
    4705    1448    0.003521    0.140801    0    0    0    0    0.997964    0    1    -360    360;
    4705    1447    0.003521    0.140801    0    0    0    0    0.997964    0    1    -360    360;
    4705    9246    0.003521    0.140801    0    0    0    0    0.997964    0    1    -360    360;
    4705    1381    0.003521    0.140801    0    0    0    0    0.997964    0    1    -360    360;
    4705    9247    0.003521    0.140801    0    0    0    0    0.997964    0    1    -360    360;
    8484    11705    0.015625    0.624805    0    0    0    0    1.012683    0    1    -360    360;
    8484    11709    0.015625    0.624805    0    0    0    0    1.007095    0    1    -360    360;
    8484    2335    0.015625    0.624805    0    0    0    0    1.007095    0    1    -360    360;
    3846    9244    0.006039    0.24147    0    0    0    0    1.011205    0    1    -360    360;
    3846    9243    0.006039    0.24147    0    0    0    0    1.005549    0    1    -360    360;
    3846    9241    0.006039    0.24147    0    0    0    0    1.005549    0    1    -360    360;
    3846    9240    0.006039    0.24147    0    0    0    0    1.005549    0    1    -360    360;
    3846    2163    0.006039    0.24147    0    0    0    0    1.005549    0    1    -360    360;
    3846    2164    0.006039    0.24147    0    0    0    0    1.005549    0    1    -360    360;
    6501    4644    0.013812    0.552314    0    0    0    0    1.004827    0    1    -360    360;
    6501    13351    0.013812    0.552314    0    0    0    0    0.999231    0    1    -360    360;
    6501    4646    0.013812    0.552314    0    0    0    0    0.999231    0    1    -360    360;
    6501    4647    0.013812    0.552314    0    0    0    0    0.999231    0    1    -360    360;
    4869    4648    0.009579    0.383022    0    0    0    0    1.016353    0    1    -360    360;
    4869    4649    0.009579    0.383022    0    0    0    0    1.011028    0    1    -360    360;
    4869    4650    0.009579    0.383022    0    0    0    0    1.011028    0    1    -360    360;
    4869    4651    0.009579    0.383022    0    0    0    0    1.011028    0    1    -360    360;
    4869    12246    0.009579    0.383022    0    0    0    0    1.011028    0    1    -360    360;
    8880    12245    0.005208    0.208268    0    0    0    0    1.010158    0    1    -360    360;
    8880    7178    0.005208    0.208268    0    0    0    0    1.010158    0    1    -360    360;
    1612    8747    0.003521    0.140801    0    0    0    0    1.007099    0    1    -360    360;
    1612    8746    0.003521    0.140801    0    0    0    0    1.007099    0    1    -360    360;
    1612    8745    0.003521    0.140801    0    0    0    0    1.007099    0    1    -360    360;
    1612    8744    0.003521    0.140801    0    0    0    0    1.007099    0    1    -360    360;
    1612    4206    0.003521    0.140801    0    0    0    0    1.007099    0    1    -360    360;
    1612    8755    0.003521    0.140801    0    0    0    0    1.007099    0    1    -360    360;
    4466    12240    0.004019    0.160721    0    0    0    0    1.002751    0    1    -360    360;
    4466    5170    0.004019    0.160721    0    0    0    0    0.997027    0    1    -360    360;
    4466    5171    0.004019    0.160721    0    0    0    0    0.997027    0    1    -360    360;
    4466    5168    0.004019    0.160721    0    0    0    0    0.997027    0    1    -360    360;
    10044    5169    0.010373    0.414808    0    0    0    0    1.016656    0    1    -360    360;
    10044    12812    0.010373    0.414808    0    0    0    0    1.011392    0    1    -360    360;
    10044    5167    0.010373    0.414808    0    0    0    0    1.011392    0    1    -360    360;
    10044    5164    0.010373    0.414808    0    0    0    0    1.011392    0    1    -360    360;
    10044    5165    0.010373    0.414808    0    0    0    0    1.011392    0    1    -360    360;
    7181    5177    0.005208    0.208268    0    0    0    0    1.005009    0    1    -360    360;
    7181    5178    0.005208    0.208268    0    0    0    0    1.005009    0    1    -360    360;
    9773    12782    0.009615    0.384495    0    0    0    0    1.020687    0    1    -360    360;
    9773    12781    0.009615    0.384495    0    0    0    0    1.015549    0    1    -360    360;
    9773    12780    0.009615    0.384495    0    0    0    0    1.015549    0    1    -360    360;
    9773    12779    0.009615    0.384495    0    0    0    0    1.015549    0    1    -360    360;
    9773    12778    0.009615    0.384495    0    0    0    0    1.015549    0    1    -360    360;
    11466    12777    0.008091    0.323523    0    0    0    0    1.004404    0    1    -360    360;
    11466    8403    0.008091    0.323523    0    0    0    0    0.99875    0    1    -360    360;
    10984    364    0.039062    1.562012    0    0    0    0    1.003108    0    1    -360    360;
    6177    8396    0.048077    1.922476    0    0    0    0    1.003621    0    1    -360    360;
    3958    6601    0.000708    0.02832    0    0    0    0    1.00853    0    1    -360    360;
    3958    250    0.000708    0.02832    0    0    0    0    1.00853    0    1    -360    360;
    3958    45    0.000708    0.02832    0    0    0    0    1.00853    0    1    -360    360;
    456    5702    0.032468    1.298295    0    0    0    0    1.01309    0    1    -360    360;
    456    5703    0.032468    1.298295    0    0    0    0    1.007869    0    1    -360    360;
    449    6628    0.000531    0.021225    0    0    0    0    1.003276    0    1    -360    360;
    449    10117    0.000531    0.021225    0    0    0    0    1.003276    0    1    -360    360;
    449    10116    0.000531    0.021225    0    0    0    0    1.003276    0    1    -360    360;
    449    10115    0.000531    0.021225    0    0    0    0    1.003276    0    1    -360    360;
    40    5697    0.025773    1.030606    0    0    0    0    1.003295    0    1    -360    360;
    40    5698    0.025773    1.030606    0    0    0    0    0.997732    0    1    -360    360;
    8256    13268    0.012315    0.492457    0    0    0    0    1.003225    0    1    -360    360;
    8256    11288    0.012315    0.492457    0    0    0    0    0.997532    0    1    -360    360;
    8256    10317    0.012315    0.492457    0    0    0    0    0.997532    0    1    -360    360;
    8256    13269    0.012315    0.492457    0    0    0    0    0.997532    0    1    -360    360;
    12985    13265    0.020161    0.8062    0    0    0    0    0.994624    0    1    -360    360;
    12985    13264    0.020161    0.8062    0    0    0    0    0.98892    0    1    -360    360;
    12985    13266    0.020161    0.8062    0    0    0    0    0.98892    0    1    -360    360;
    9491    3496    0.000531    0.021225    0    0    0    0    0.997131    0    1    -360    360;
    9491    3494    0.000531    0.021225    0    0    0    0    0.997131    0    1    -360    360;
    9491    3495    0.000531    0.021225    0    0    0    0    0.997131    0    1    -360    360;
    6878    10954    0.000708    0.02832    0    0    0    0    0.995055    0    1    -360    360;
    6878    13209    0.000708    0.02832    0    0    0    0    0.995055    0    1    -360    360;
    6878    12556    0.000708    0.02832    0    0    0    0    0.995055    0    1    -360    360;
    1680    6163    0.04717    1.886203    0    0    0    0    1.002428    0    1    -360    360;
    999    6167    0.01    0.399875    0    0    0    0    1.003934    0    1    -360    360;
    999    6168    0.01    0.399875    0    0    0    0    0.998152    0    1    -360    360;
    999    6165    0.01    0.399875    0    0    0    0    0.998152    0    1    -360    360;
    999    6166    0.01    0.399875    0    0    0    0    0.998152    0    1    -360    360;
    999    6170    0.01    0.399875    0    0    0    0    0.998152    0    1    -360    360;
    257    809    0.006684    0.267296    0    0    0    0    1.003557    0    1    -360    360;
    257    11142    0.006684    0.267296    0    0    0    0    0.997824    0    1    -360    360;
    257    11141    0.006684    0.267296    0    0    0    0    0.997824    0    1    -360    360;
    257    11144    0.006684    0.267296    0    0    0    0    0.997824    0    1    -360    360;
    257    11143    0.006684    0.267296    0    0    0    0    0.997824    0    1    -360    360;
    2633    9778    0.018939    0.757339    0    0    0    0    1.001686    0    1    -360    360;
    2633    9777    0.018939    0.757339    0    0    0    0    0.996106    0    1    -360    360;
    2633    8562    0.018939    0.757339    0    0    0    0    0.996106    0    1    -360    360;
    8327    2107    0.01087    0.434647    0    0    0    0    1.006804    0    1    -360    360;
    8327    9772    0.01087    0.434647    0    0    0    0    1.001171    0    1    -360    360;
    8327    9771    0.01087    0.434647    0    0    0    0    1.001171    0    1    -360    360;
    8327    2664    0.01087    0.434647    0    0    0    0    1.001171    0    1    -360    360;
    8327    2665    0.01087    0.434647    0    0    0    0    1.001171    0    1    -360    360;
    11213    2666    0.005208    0.208268    0    0    0    0    1.0043    0    1    -360    360;
    11213    2667    0.005208    0.208268    0    0    0    0    1.0043    0    1    -360    360;
    11213    1988    0.005208    0.208268    0    0    0    0    1.0043    0    1    -360    360;
    11213    2669    0.005208    0.208268    0    0    0    0    1.0043    0    1    -360    360;
    9731    4066    0.003521    0.140801    0    0    0    0    1.007249    0    1    -360    360;
    9731    4067    0.003521    0.140801    0    0    0    0    1.007249    0    1    -360    360;
    9731    4068    0.003521    0.140801    0    0    0    0    1.007249    0    1    -360    360;
    9731    4069    0.003521    0.140801    0    0    0    0    1.007249    0    1    -360    360;
    9731    12434    0.003521    0.140801    0    0    0    0    1.007249    0    1    -360    360;
    13271    11294    0.000212    0.008494    0    0    0    0    1.021812    0    1    -360    360;
    13271    814    0.000212    0.008494    0    0    0    0    1.021812    0    1    -360    360;
    3807    12433    0.003521    0.140801    0    0    0    0    1.004319    0    1    -360    360;
    3807    12430    0.003521    0.140801    0    0    0    0    1.004319    0    1    -360    360;
    3807    12431    0.003521    0.140801    0    0    0    0    1.004319    0    1    -360    360;
    3807    12428    0.003521    0.140801    0    0    0    0    1.004319    0    1    -360    360;
    3807    12429    0.003521    0.140801    0    0    0    0    1.004319    0    1    -360    360;
    1682    12440    0.003521    0.140801    0    0    0    0    1.013896    0    1    -360    360;
    1682    6654    0.003521    0.140801    0    0    0    0    1.013896    0    1    -360    360;
    1682    7967    0.003521    0.140801    0    0    0    0    1.013896    0    1    -360    360;
    1682    5864    0.003521    0.140801    0    0    0    0    1.013896    0    1    -360    360;
    10272    11510    0.000708    0.02832    0    0    0    0    1.011734    0    1    -360    360;
    10272    10930    0.000708    0.02832    0    0    0    0    1.011734    0    1    -360    360;
    10272    10927    0.000708    0.02832    0    0    0    0    1.011734    0    1    -360    360;
    10272    10928    0.000708    0.02832    0    0    0    0    1.011734    0    1    -360    360;
    41    9327    0.038462    1.537981    0    0    0    0    1.003553    0    1    -360    360;
    4149    1836    0.05814    2.324855    0    0    0    0    1.000207    0    1    -360    360;
    5349    9323    0.005208    0.208268    0    0    0    0    0.999338    0    1    -360    360;
    5349    9322    0.005208    0.208268    0    0    0    0    0.999338    0    1    -360    360;
    5349    2693    0.005208    0.208268    0    0    0    0    0.999338    0    1    -360    360;
    5349    2694    0.005208    0.208268    0    0    0    0    0.999338    0    1    -360    360;
    340    2691    0.039062    1.562012    0    0    0    0    1.006031    0    1    -360    360;
    8019    3233    0.005208    0.208268    0    0    0    0    1.007887    0    1    -360    360;
    8019    3225    0.005208    0.208268    0    0    0    0    1.007887    0    1    -360    360;
    8019    2690    0.005208    0.208268    0    0    0    0    1.007887    0    1    -360    360;
    8019    2687    0.005208    0.208268    0    0    0    0    1.007887    0    1    -360    360;
    5457    2688    0.005208    0.208268    0    0    0    0    1.01053    0    1    -360    360;
    12079    346    0.000531    0.021225    0    0    0    0    0.998487    0    1    -360    360;
    12079    345    0.000531    0.021225    0    0    0    0    0.998487    0    1    -360    360;
    12079    646    0.000531    0.021225    0    0    0    0    0.998487    0    1    -360    360;
    12079    649    0.000531    0.021225    0    0    0    0    0.998487    0    1    -360    360;
    10130    12726    0.000708    0.02832    0    0    0    0    1.006201    0    1    -360    360;
    10130    10461    0.000708    0.02832    0    0    0    0    1.006201    0    1    -360    360;
    10130    10462    0.000708    0.02832    0    0    0    0    1.006201    0    1    -360    360;
    5854    5401    0.005353    0.214066    0    0    0    0    0.998883    0    1    -360    360;
    5854    5400    0.005353    0.214066    0    0    0    0    0.993032    0    1    -360    360;
    5854    5399    0.005353    0.214066    0    0    0    0    0.993032    0    1    -360    360;
    5854    5405    0.005353    0.214066    0    0    0    0    0.993032    0    1    -360    360;
    5854    5204    0.005353    0.214066    0    0    0    0    0.993032    0    1    -360    360;
    5854    13434    0.005353    0.214066    0    0    0    0    0.993032    0    1    -360    360;
    5854    12317    0.005353    0.214066    0    0    0    0    0.993032    0    1    -360    360;
    2130    3164    0.039062    1.562012    0    0    0    0    1.021238    0    1    -360    360;
    5336    13433    0.003521    0.140801    0    0    0    0    1.005684    0    1    -360    360;
    5336    12325    0.003521    0.140801    0    0    0    0    1.005684    0    1    -360    360;
    5336    13439    0.003521    0.140801    0    0    0    0    1.005684    0    1    -360    360;
    5336    12319    0.003521    0.140801    0    0    0    0    1.005684    0    1    -360    360;
    5336    13437    0.003521    0.140801    0    0    0    0    1.005684    0    1    -360    360;
    4575    13440    0.006127    0.245021    0    0    0    0    1.004608    0    1    -360    360;
    4575    12342    0.006127    0.245021    0    0    0    0    0.998741    0    1    -360    360;
    4575    6810    0.006127    0.245021    0    0    0    0    0.998741    0    1    -360    360;
    4575    6809    0.006127    0.245021    0    0    0    0    0.998741    0    1    -360    360;
    4575    6812    0.006127    0.245021    0    0    0    0    0.998741    0    1    -360    360;
    4575    6811    0.006127    0.245021    0    0    0    0    0.998741    0    1    -360    360;
    2959    10281    0.005208    0.208268    0    0    0    0    1.009947    0    1    -360    360;
    6867    6806    0.003521    0.140801    0    0    0    0    1.005617    0    1    -360    360;
    6867    6808    0.003521    0.140801    0    0    0    0    1.005617    0    1    -360    360;
    6867    6807    0.003521    0.140801    0    0    0    0    1.005617    0    1    -360    360;
    6867    6815    0.003521    0.140801    0    0    0    0    1.005617    0    1    -360    360;
    6867    6814    0.003521    0.140801    0    0    0    0    1.005617    0    1    -360    360;
    4503    6709    0.01269    0.507456    0    0    0    0    1.000098    0    1    -360    360;
    4503    8997    0.01269    0.507456    0    0    0    0    0.994564    0    1    -360    360;
    4503    3668    0.01269    0.507456    0    0    0    0    0.994564    0    1    -360    360;
    4503    6698    0.01269    0.507456    0    0    0    0    0.994564    0    1    -360    360;
    2537    3674    0.048077    1.922476    0    0    0    0    0.998226    0    1    -360    360;
    9105    3675    0.039062    1.562012    0    0    0    0    1.010126    0    1    -360    360;
    8469    8999    0.008993    0.3596    0    0    0    0    1.005209    0    1    -360    360;
    8469    3673    0.008993    0.3596    0    0    0    0    0.999399    0    1    -360    360;
    8469    3664    0.008993    0.3596    0    0    0    0    0.999399    0    1    -360    360;
    8469    3665    0.008993    0.3596    0    0    0    0    0.999399    0    1    -360    360;
    8469    10445    0.008993    0.3596    0    0    0    0    0.999399    0    1    -360    360;
    8469    10776    0.008993    0.3596    0    0    0    0    0.999399    0    1    -360    360;
    6519    13371    0.01004    0.401481    0    0    0    0    1.00113    0    1    -360    360;
    6519    10778    0.01004    0.401481    0    0    0    0    0.995531    0    1    -360    360;
    6519    10773    0.01004    0.401481    0    0    0    0    0.995531    0    1    -360    360;
    6519    10772    0.01004    0.401481    0    0    0    0    0.995531    0    1    -360    360;
    6519    13323    0.01004    0.401481    0    0    0    0    0.995531    0    1    -360    360;
    6835    6337    0.003521    0.140801    0    0    0    0    1.01161    0    1    -360    360;
    6835    6336    0.003521    0.140801    0    0    0    0    1.01161    0    1    -360    360;
    6835    6335    0.003521    0.140801    0    0    0    0    1.01161    0    1    -360    360;
    6835    10488    0.003521    0.140801    0    0    0    0    1.01161    0    1    -360    360;
    6835    10489    0.003521    0.140801    0    0    0    0    1.01161    0    1    -360    360;
    1472    6088    0.005208    0.208268    0    0    0    0    1.007725    0    1    -360    360;
    1472    5984    0.005208    0.208268    0    0    0    0    1.007725    0    1    -360    360;
    1472    11875    0.005208    0.208268    0    0    0    0    1.007725    0    1    -360    360;
    1472    4154    0.005208    0.208268    0    0    0    0    1.007725    0    1    -360    360;
    13287    8725    0.009025    0.360898    0    0    0    0    1.002848    0    1    -360    360;
    13287    10486    0.009025    0.360898    0    0    0    0    0.997224    0    1    -360    360;
    13287    10483    0.009025    0.360898    0    0    0    0    0.997224    0    1    -360    360;
    13287    10484    0.009025    0.360898    0    0    0    0    0.997224    0    1    -360    360;
    2418    12692    0.010917    0.436545    0    0    0    0    1.000577    0    1    -360    360;
    2418    12679    0.010917    0.436545    0    0    0    0    0.994983    0    1    -360    360;
    2418    11234    0.010917    0.436545    0    0    0    0    0.994983    0    1    -360    360;
    2418    13374    0.010917    0.436545    0    0    0    0    0.994983    0    1    -360    360;
    2418    12741    0.010917    0.436545    0    0    0    0    0.994983    0    1    -360    360;
    5435    11239    0.040323    1.612399    0    0    0    0    1.008391    0    1    -360    360;
    6898    12723    0.005208    0.208268    0    0    0    0    1.012835    0    1    -360    360;
    6898    11237    0.005208    0.208268    0    0    0    0    1.012835    0    1    -360    360;
    6898    11244    0.005208    0.208268    0    0    0    0    1.012835    0    1    -360    360;
    1285    3857    0.003521    0.140801    0    0    0    0    1.006375    0    1    -360    360;
    1285    11796    0.003521    0.140801    0    0    0    0    1.006375    0    1    -360    360;
    1285    1884    0.003521    0.140801    0    0    0    0    1.006375    0    1    -360    360;
    1285    1883    0.003521    0.140801    0    0    0    0    1.006375    0    1    -360    360;
    1285    1882    0.003521    0.140801    0    0    0    0    1.006375    0    1    -360    360;
    5438    1881    0.003521    0.140801    0    0    0    0    0.998845    0    1    -360    360;
    5438    1880    0.003521    0.140801    0    0    0    0    0.998845    0    1    -360    360;
    5438    1879    0.003521    0.140801    0    0    0    0    0.998845    0    1    -360    360;
    5438    1878    0.003521    0.140801    0    0    0    0    0.998845    0    1    -360    360;
    5438    1877    0.003521    0.140801    0    0    0    0    0.998845    0    1    -360    360;
    5438    1876    0.003521    0.140801    0    0    0    0    0.998845    0    1    -360    360;
    5438    8456    0.003521    0.140801    0    0    0    0    0.998845    0    1    -360    360;
    12743    12027    0.010121    0.404732    0    0    0    0    1.01165    0    1    -360    360;
    12743    1237    0.010121    0.404732    0    0    0    0    1.006209    0    1    -360    360;
    12743    5031    0.010121    0.404732    0    0    0    0    1.006209    0    1    -360    360;
    12743    12159    0.010121    0.404732    0    0    0    0    1.006209    0    1    -360    360;
    12743    4176    0.010121    0.404732    0    0    0    0    1.006209    0    1    -360    360;
    1973    12020    0.005208    0.208268    0    0    0    0    1.01334    0    1    -360    360;
    11168    12021    0.004744    0.189694    0    0    0    0    0.998715    0    1    -360    360;
    11168    12018    0.004744    0.189694    0    0    0    0    0.993096    0    1    -360    360;
    11168    3059    0.004744    0.189694    0    0    0    0    0.993096    0    1    -360    360;
    3615    2695    0.004441    0.177564    0    0    0    0    1.005871    0    1    -360    360;
    3615    8279    0.004441    0.177564    0    0    0    0    0.999436    0    1    -360    360;
    3615    2686    0.004441    0.177564    0    0    0    0    0.999436    0    1    -360    360;
    3615    4962    0.004441    0.177564    0    0    0    0    0.999436    0    1    -360    360;
    3615    4968    0.004441    0.177564    0    0    0    0    0.999436    0    1    -360    360;
    13295    4967    0.005208    0.208268    0    0    0    0    1.005792    0    1    -360    360;
    13295    2702    0.005208    0.208268    0    0    0    0    1.005792    0    1    -360    360;
    4876    2318    0.003521    0.140801    0    0    0    0    1.006969    0    1    -360    360;
    4876    2322    0.003521    0.140801    0    0    0    0    1.006969    0    1    -360    360;
    4876    2321    0.003521    0.140801    0    0    0    0    1.006969    0    1    -360    360;
    4876    8939    0.003521    0.140801    0    0    0    0    1.006969    0    1    -360    360;
    4876    4924    0.003521    0.140801    0    0    0    0    1.006969    0    1    -360    360;
    4876    8937    0.003521    0.140801    0    0    0    0    1.006969    0    1    -360    360;
    4876    8938    0.003521    0.140801    0    0    0    0    1.006969    0    1    -360    360;
    8986    8943    0.003521    0.140801    0    0    0    0    1.011449    0    1    -360    360;
    8986    8944    0.003521    0.140801    0    0    0    0    1.011449    0    1    -360    360;
    8986    8941    0.003521    0.140801    0    0    0    0    1.011449    0    1    -360    360;
    8986    13285    0.003521    0.140801    0    0    0    0    1.011449    0    1    -360    360;
    8883    8717    0.000708    0.02832    0    0    0    0    1.01898    0    1    -360    360;
    8883    8716    0.000708    0.02832    0    0    0    0    1.01898    0    1    -360    360;
    8883    2147    0.000708    0.02832    0    0    0    0    1.01898    0    1    -360    360;
    1235    6431    0.009881    0.395133    0    0    0    0    1.004044    0    1    -360    360;
    1235    6433    0.009881    0.395133    0    0    0    0    0.998264    0    1    -360    360;
    1235    6432    0.009881    0.395133    0    0    0    0    0.998264    0    1    -360    360;
    1235    11350    0.009881    0.395133    0    0    0    0    0.998264    0    1    -360    360;
    1235    11346    0.009881    0.395133    0    0    0    0    0.998264    0    1    -360    360;
    12350    11355    0.005208    0.208268    0    0    0    0    1.006096    0    1    -360    360;
    7258    2146    0.000708    0.02832    0    0    0    0    1.011449    0    1    -360    360;
    7258    2143    0.000708    0.02832    0    0    0    0    1.011449    0    1    -360    360;
    7258    2144    0.000708    0.02832    0    0    0    0    1.011449    0    1    -360    360;
    7258    1263    0.000708    0.02832    0    0    0    0    1.011449    0    1    -360    360;
    5915    3515    0.002119    0.084719    0    0    0    0    1.015759    0    1    -360    360;
    5915    3781    0.002119    0.084719    0    0    0    0    1.015759    0    1    -360    360;
    5915    3782    0.002119    0.084719    0    0    0    0    1.015759    0    1    -360    360;
    5915    3787    0.002119    0.084719    0    0    0    0    1.015759    0    1    -360    360;
    5915    7970    0.002119    0.084719    0    0    0    0    1.015759    0    1    -360    360;
    7790    13029    0.019084    0.76312    0    0    0    0    1.002299    0    1    -360    360;
    7790    13030    0.019084    0.76312    0    0    0    0    0.996763    0    1    -360    360;
    7790    13026    0.019084    0.76312    0    0    0    0    0.996763    0    1    -360    360;
    7552    13027    0.010593    0.423596    0    0    0    0    1.002662    0    1    -360    360;
    7552    5958    0.010593    0.423596    0    0    0    0    0.996851    0    1    -360    360;
    7552    5957    0.010593    0.423596    0    0    0    0    0.996851    0    1    -360    360;
    7552    5956    0.010593    0.423596    0    0    0    0    0.996851    0    1    -360    360;
    7552    5955    0.010593    0.423596    0    0    0    0    0.996851    0    1    -360    360;
    4803    10405    0.002119    0.084719    0    0    0    0    1.002302    0    1    -360    360;
    4803    10404    0.002119    0.084719    0    0    0    0    1.002302    0    1    -360    360;
    4803    8301    0.002119    0.084719    0    0    0    0    1.002302    0    1    -360    360;
    4803    10402    0.002119    0.084719    0    0    0    0    1.002302    0    1    -360    360;
    4803    10401    0.002119    0.084719    0    0    0    0    1.002302    0    1    -360    360;
    6993    5961    0.005208    0.208268    0    0    0    0    1.007029    0    1    -360    360;
    6993    660    0.005208    0.208268    0    0    0    0    1.007029    0    1    -360    360;
    6993    12521    0.005208    0.208268    0    0    0    0    1.007029    0    1    -360    360;
    6993    12522    0.005208    0.208268    0    0    0    0    1.007029    0    1    -360    360;
    6993    12523    0.005208    0.208268    0    0    0    0    1.007029    0    1    -360    360;
    650    7070    0.044643    1.785156    0    0    0    0    0.995676    0    1    -360    360;
    7271    7981    0.003521    0.140801    0    0    0    0    1.008678    0    1    -360    360;
    7271    7979    0.003521    0.140801    0    0    0    0    1.008678    0    1    -360    360;
    7271    7452    0.003521    0.140801    0    0    0    0    1.008678    0    1    -360    360;
    7271    7988    0.003521    0.140801    0    0    0    0    1.008678    0    1    -360    360;
    7271    7989    0.003521    0.140801    0    0    0    0    1.008678    0    1    -360    360;
    7271    69    0.003521    0.140801    0    0    0    0    1.008678    0    1    -360    360;
    7271    68    0.003521    0.140801    0    0    0    0    1.008678    0    1    -360    360;
    9031    7350    0.005208    0.208268    0    0    0    0    1.015263    0    1    -360    360;
    9031    7349    0.005208    0.208268    0    0    0    0    1.015263    0    1    -360    360;
    4865    7352    0.005208    0.208268    0    0    0    0    1.004302    0    1    -360    360;
    4865    6963    0.005208    0.208268    0    0    0    0    1.004302    0    1    -360    360;
    8177    3714    0.005208    0.208268    0    0    0    0    1.005823    0    1    -360    360;
    8177    3712    0.005208    0.208268    0    0    0    0    1.005823    0    1    -360    360;
    8177    7346    0.005208    0.208268    0    0    0    0    1.005823    0    1    -360    360;
    8489    7345    0.055556    2.221528    0    0    0    0    0.996402    0    1    -360    360;
    6995    336    0.012755    0.510045    0    0    0    0    1.007861    0    1    -360    360;
    6995    337    0.012755    0.510045    0    0    0    0    1.00231    0    1    -360    360;
    6995    334    0.012755    0.510045    0    0    0    0    1.00231    0    1    -360    360;
    6995    12562    0.012755    0.510045    0    0    0    0    1.00231    0    1    -360    360;
    2965    6372    0.000708    0.02832    0    0    0    0    1.009877    0    1    -360    360;
    2965    6371    0.000708    0.02832    0    0    0    0    1.009877    0    1    -360    360;
    2965    6370    0.000708    0.02832    0    0    0    0    1.009877    0    1    -360    360;
    2965    6369    0.000708    0.02832    0    0    0    0    1.009877    0    1    -360    360;
    1756    338    0.01269    0.507456    0    0    0    0    1.001925    0    1    -360    360;
    1756    339    0.01269    0.507456    0    0    0    0    0.996225    0    1    -360    360;
    1756    13538    0.01269    0.507456    0    0    0    0    0.996225    0    1    -360    360;
    1756    11887    0.01269    0.507456    0    0    0    0    0.996225    0    1    -360    360;
    3173    12863    0.039062    1.562012    0    0    0    0    1.008878    0    1    -360    360;
    7954    12864    0.011161    0.446289    0    0    0    0    1.001165    0    1    -360    360;
    7954    12858    0.011161    0.446289    0    0    0    0    0.995363    0    1    -360    360;
    7954    13535    0.011161    0.446289    0    0    0    0    0.995363    0    1    -360    360;
    7954    13532    0.011161    0.446289    0    0    0    0    0.995363    0    1    -360    360;
    7954    13533    0.011161    0.446289    0    0    0    0    0.995363    0    1    -360    360;
    1370    12847    0.018797    0.751645    0    0    0    0    1.004207    0    1    -360    360;
    1370    13531    0.018797    0.751645    0    0    0    0    0.998764    0    1    -360    360;
    1370    6892    0.018797    0.751645    0    0    0    0    0.998764    0    1    -360    360;
    12923    10222    0.006234    0.249299    0    0    0    0    1.009643    0    1    -360    360;
    12923    613    0.006234    0.249299    0    0    0    0    1.003323    0    1    -360    360;
    12923    6893    0.006234    0.249299    0    0    0    0    1.003323    0    1    -360    360;
    1156    8843    0.000531    0.021225    0    0    0    0    1.019287    0    1    -360    360;
    1156    8844    0.000531    0.021225    0    0    0    0    1.019287    0    1    -360    360;
    1156    8841    0.000531    0.021225    0    0    0    0    1.019287    0    1    -360    360;
    1156    8842    0.000531    0.021225    0    0    0    0    1.019287    0    1    -360    360;
    1156    12772    0.000531    0.021225    0    0    0    0    1.019287    0    1    -360    360;
    12143    4764    0.003521    0.140801    0    0    0    0    1.014355    0    1    -360    360;
    12143    165    0.003521    0.140801    0    0    0    0    1.014355    0    1    -360    360;
    12143    11805    0.003521    0.140801    0    0    0    0    1.014355    0    1    -360    360;
    12143    135    0.003521    0.140801    0    0    0    0    1.014355    0    1    -360    360;
    12143    2870    0.003521    0.140801    0    0    0    0    1.014355    0    1    -360    360;
    12143    114    0.003521    0.140801    0    0    0    0    1.014355    0    1    -360    360;
    3480    9897    0.005208    0.208268    0    0    0    0    1.004936    0    1    -360    360;
    3480    9900    0.005208    0.208268    0    0    0    0    1.004936    0    1    -360    360;
    5377    13032    0.012626    0.504893    0    0    0    0    1.00684    0    1    -360    360;
    5377    13024    0.012626    0.504893    0    0    0    0    1.00129    0    1    -360    360;
    5377    6179    0.012626    0.504893    0    0    0    0    1.00129    0    1    -360    360;
    5377    6430    0.012626    0.504893    0    0    0    0    1.00129    0    1    -360    360;
    7407    6429    0.015337    0.613305    0    0    0    0    1.018686    0    1    -360    360;
    7407    6428    0.015337    0.613305    0    0    0    0    1.013588    0    1    -360    360;
    7407    6427    0.015337    0.613305    0    0    0    0    1.013588    0    1    -360    360;
    7714    4345    0.003521    0.140801    0    0    0    0    1.008519    0    1    -360    360;
    7714    4343    0.003521    0.140801    0    0    0    0    1.008519    0    1    -360    360;
    7714    5262    0.003521    0.140801    0    0    0    0    1.008519    0    1    -360    360;
    7714    5261    0.003521    0.140801    0    0    0    0    1.008519    0    1    -360    360;
    7714    4314    0.003521    0.140801    0    0    0    0    1.008519    0    1    -360    360;
    7714    5252    0.003521    0.140801    0    0    0    0    1.008519    0    1    -360    360;
    7353    839    0.027174    1.086617    0    0    0    0    1.001829    0    1    -360    360;
    7353    840    0.027174    1.086617    0    0    0    0    0.996237    0    1    -360    360;
    6271    5323    0.002119    0.084719    0    0    0    0    1.009813    0    1    -360    360;
    6271    5324    0.002119    0.084719    0    0    0    0    1.009813    0    1    -360    360;
    6271    5327    0.002119    0.084719    0    0    0    0    1.009813    0    1    -360    360;
    6271    5328    0.002119    0.084719    0    0    0    0    1.009813    0    1    -360    360;
    6271    5325    0.002119    0.084719    0    0    0    0    1.009813    0    1    -360    360;
    6271    5326    0.002119    0.084719    0    0    0    0    1.009813    0    1    -360    360;
    1793    836    0.010684    0.427217    0    0    0    0    0.995406    0    1    -360    360;
    1793    837    0.010684    0.427217    0    0    0    0    0.989647    0    1    -360    360;
    1793    7824    0.010684    0.427217    0    0    0    0    0.989647    0    1    -360    360;
    1793    6665    0.010684    0.427217    0    0    0    0    0.989647    0    1    -360    360;
    1793    6673    0.010684    0.427217    0    0    0    0    0.989647    0    1    -360    360;
    7223    7825    0.010121    0.404732    0    0    0    0    1.011129    0    1    -360    360;
    7223    7820    0.010121    0.404732    0    0    0    0    1.005661    0    1    -360    360;
    7223    7819    0.010121    0.404732    0    0    0    0    1.005661    0    1    -360    360;
    7223    7822    0.010121    0.404732    0    0    0    0    1.005661    0    1    -360    360;
    7223    7821    0.010121    0.404732    0    0    0    0    1.005661    0    1    -360    360;
    11657    7476    0.000708    0.02832    0    0    0    0    1.009608    0    1    -360    360;
    11657    7477    0.000708    0.02832    0    0    0    0    1.009608    0    1    -360    360;
    11657    1401    0.000708    0.02832    0    0    0    0    1.009608    0    1    -360    360;
    9729    3997    0.002119    0.084719    0    0    0    0    1.010514    0    1    -360    360;
    9729    5163    0.002119    0.084719    0    0    0    0    1.010514    0    1    -360    360;
    9729    5159    0.002119    0.084719    0    0    0    0    1.010514    0    1    -360    360;
    9729    2198    0.002119    0.084719    0    0    0    0    1.010514    0    1    -360    360;
    9729    9862    0.002119    0.084719    0    0    0    0    1.010514    0    1    -360    360;
    9729    12915    0.002119    0.084719    0    0    0    0    1.010514    0    1    -360    360;
    9729    5143    0.002119    0.084719    0    0    0    0    1.010514    0    1    -360    360;
    9729    9870    0.002119    0.084719    0    0    0    0    1.010514    0    1    -360    360;
    10227    6141    0.000212    0.008494    0    0    0    0    1.033809    0    1    -360    360;
    10227    11909    0.000212    0.008494    0    0    0    0    1.033809    0    1    -360    360;
    9285    3013    0.000708    0.02832    0    0    0    0    1.023002    0    1    -360    360;
    1248    3015    0.000708    0.02832    0    0    0    0    1.018748    0    1    -360    360;
    9904    5359    0.014535    0.581214    0    0    0    0    1.029865    0    1    -360    360;
    9904    3011    0.014535    0.581214    0    0    0    0    1.023462    0    1    -360    360;
    9845    12986    0.005208    0.208268    0    0    0    0    1.005575    0    1    -360    360;
    9845    12984    0.005208    0.208268    0    0    0    0    1.005575    0    1    -360    360;
    7816    3012    0.000708    0.02832    0    0    0    0    1.017952    0    1    -360    360;
    2626    12993    0.005208    0.208268    0    0    0    0    0.988287    0    1    -360    360;
    2626    12994    0.005208    0.208268    0    0    0    0    0.988287    0    1    -360    360;
    2626    4926    0.005208    0.208268    0    0    0    0    0.988287    0    1    -360    360;
    1054    5060    0.000531    0.021225    0    0    0    0    1.071275    0    1    -360    360;
    1054    5059    0.000531    0.021225    0    0    0    0    1.071275    0    1    -360    360;
    8812    5058    0.000531    0.021225    0    0    0    0    0.995514    0    1    -360    360;
    8812    5065    0.000531    0.021225    0    0    0    0    0.995514    0    1    -360    360;
    9419    5064    0.000531    0.021225    0    0    0    0    1.004959    0    1    -360    360;
    9419    5063    0.000531    0.021225    0    0    0    0    1.004959    0    1    -360    360;
    9419    5062    0.000531    0.021225    0    0    0    0    1.004959    0    1    -360    360;
    929    4932    0.005208    0.208268    0    0    0    0    1.013798    0    1    -360    360;
    929    4931    0.005208    0.208268    0    0    0    0    1.013798    0    1    -360    360;
    929    1079    0.005208    0.208268    0    0    0    0    1.013798    0    1    -360    360;
    7355    12084    0.002119    0.084719    0    0    0    0    1.031633    0    1    -360    360;
    7355    12085    0.002119    0.084719    0    0    0    0    1.031633    0    1    -360    360;
    4754    1090    0.005208    0.208268    0    0    0    0    1.02899    0    1    -360    360;
    4754    11471    0.005208    0.208268    0    0    0    0    1.02899    0    1    -360    360;
    12640    1073    0.005208    0.208268    0    0    0    0    1.005352    0    1    -360    360;
    10889    6865    0.005208    0.208268    0    0    0    0    1.006368    0    1    -360    360;
    10889    11474    0.005208    0.208268    0    0    0    0    1.006368    0    1    -360    360;
    7239    11481    0.005208    0.208268    0    0    0    0    0.996372    0    1    -360    360;
    5893    11482    0.005208    0.208268    0    0    0    0    1.019827    0    1    -360    360;
    5893    8719    0.005208    0.208268    0    0    0    0    1.019827    0    1    -360    360;
    5893    3625    0.005208    0.208268    0    0    0    0    1.019827    0    1    -360    360;
    3390    6162    0.002119    0.084719    0    0    0    0    1.026009    0    1    -360    360;
    3390    6161    0.002119    0.084719    0    0    0    0    1.026009    0    1    -360    360;
    13014    3621    0.006887    0.275396    0    0    0    0    0.990478    0    1    -360    360;
    13014    3622    0.006887    0.275396    0    0    0    0    0.98327    0    1    -360    360;
    11341    3619    0.005208    0.208268    0    0    0    0    1.021717    0    1    -360    360;
    11341    3620    0.005208    0.208268    0    0    0    0    1.021717    0    1    -360    360;
    4230    11333    0.000708    0.02832    0    0    0    0    1.061078    0    1    -360    360;
    4230    11332    0.000708    0.02832    0    0    0    0    1.061078    0    1    -360    360;
    2724    4253    0.000708    0.02832    0    0    0    0    1.061049    0    1    -360    360;
    2724    4254    0.000708    0.02832    0    0    0    0    1.061049    0    1    -360    360;
    1580    12764    0.002119    0.084719    0    0    0    0    1.014526    0    1    -360    360;
    1580    12765    0.002119    0.084719    0    0    0    0    1.014526    0    1    -360    360;
    5506    10720    0.005208    0.208268    0    0    0    0    1.011624    0    1    -360    360;
    5506    10719    0.005208    0.208268    0    0    0    0    1.011624    0    1    -360    360;
    10725    10722    0.005208    0.208268    0    0    0    0    1.017259    0    1    -360    360;
    10725    10721    0.005208    0.208268    0    0    0    0    1.017259    0    1    -360    360;
    10725    10713    0.005208    0.208268    0    0    0    0    1.017259    0    1    -360    360;
    3950    10712    0.005208    0.208268    0    0    0    0    1.000028    0    1    -360    360;
    3950    3107    0.005208    0.208268    0    0    0    0    1.000028    0    1    -360    360;
    3950    3108    0.005208    0.208268    0    0    0    0    1.000028    0    1    -360    360;
    269    3109    0.005208    0.208268    0    0    0    0    0.999904    0    1    -360    360;
    269    5931    0.005208    0.208268    0    0    0    0    0.999904    0    1    -360    360;
    269    3111    0.005208    0.208268    0    0    0    0    0.999904    0    1    -360    360;
    5113    3112    0.005208    0.208268    0    0    0    0    0.997275    0    1    -360    360;
    5917    3113    0.005208    0.208268    0    0    0    0    1.005853    0    1    -360    360;
    3069    5695    0.002119    0.084719    0    0    0    0    1.009328    0    1    -360    360;
    3069    4393    0.002119    0.084719    0    0    0    0    1.009328    0    1    -360    360;
    8790    3114    0.005208    0.208268    0    0    0    0    1.009286    0    1    -360    360;
    8790    7291    0.005208    0.208268    0    0    0    0    1.009286    0    1    -360    360;
    8790    10236    0.005208    0.208268    0    0    0    0    1.009286    0    1    -360    360;
    349    10378    0.000531    0.021225    0    0    0    0    1.018538    0    1    -360    360;
    349    10377    0.000531    0.021225    0    0    0    0    1.018538    0    1    -360    360;
    9516    5322    0.005208    0.208268    0    0    0    0    1.018339    0    1    -360    360;
    9516    10238    0.005208    0.208268    0    0    0    0    1.018339    0    1    -360    360;
    13276    10375    0.000531    0.021225    0    0    0    0    1.019667    0    1    -360    360;
    13276    10374    0.000531    0.021225    0    0    0    0    1.019667    0    1    -360    360;
    355    10242    0.005208    0.208268    0    0    0    0    1.022088    0    1    -360    360;
    355    10241    0.005208    0.208268    0    0    0    0    1.022088    0    1    -360    360;
    7941    4618    0.005208    0.208268    0    0    0    0    1.020489    0    1    -360    360;
    7941    4619    0.005208    0.208268    0    0    0    0    1.020489    0    1    -360    360;
    3032    855    0.005208    0.208268    0    0    0    0    1.014053    0    1    -360    360;
    3060    4617    0.005208    0.208268    0    0    0    0    1.001991    0    1    -360    360;
    5203    5287    0.002119    0.084719    0    0    0    0    1.01887    0    1    -360    360;
    5203    5286    0.002119    0.084719    0    0    0    0    1.01887    0    1    -360    360;
    12735    2389    0.005208    0.208268    0    0    0    0    1.014122    0    1    -360    360;
    12735    405    0.005208    0.208268    0    0    0    0    1.014122    0    1    -360    360;
    12735    406    0.005208    0.208268    0    0    0    0    1.014122    0    1    -360    360;
    12339    6406    0.000531    0.021225    0    0    0    0    1.036689    0    1    -360    360;
    11063    7372    0.005208    0.208268    0    0    0    0    1.014323    0    1    -360    360;
    11063    11529    0.005208    0.208268    0    0    0    0    1.014323    0    1    -360    360;
    11063    7370    0.005208    0.208268    0    0    0    0    1.014323    0    1    -360    360;
    7310    7369    0.005208    0.208268    0    0    0    0    1.016047    0    1    -360    360;
    7310    7376    0.005208    0.208268    0    0    0    0    1.016047    0    1    -360    360;
    7310    7375    0.005208    0.208268    0    0    0    0    1.016047    0    1    -360    360;
    7310    7374    0.005208    0.208268    0    0    0    0    1.016047    0    1    -360    360;
    6124    3838    0.005208    0.208268    0    0    0    0    1.010237    0    1    -360    360;
    8697    7379    0.005208    0.208268    0    0    0    0    1.017221    0    1    -360    360;
    8697    7378    0.005208    0.208268    0    0    0    0    1.017221    0    1    -360    360;
    3659    3934    0.006812    0.272394    0    0    0    0    1.006012    0    1    -360    360;
    3659    867    0.006812    0.272394    0    0    0    0    1.000062    0    1    -360    360;
    7708    865    0.005208    0.208268    0    0    0    0    1.020068    0    1    -360    360;
    7708    5385    0.005208    0.208268    0    0    0    0    1.020068    0    1    -360    360;
    7708    864    0.005208    0.208268    0    0    0    0    1.020068    0    1    -360    360;
    7708    861    0.005208    0.208268    0    0    0    0    1.020068    0    1    -360    360;
    7708    862    0.005208    0.208268    0    0    0    0    1.020068    0    1    -360    360;
    4311    4452    0.000531    0.021225    0    0    0    0    1.036461    0    1    -360    360;
    9193    874    0.005208    0.208268    0    0    0    0    1.014398    0    1    -360    360;
    9193    10363    0.005208    0.208268    0    0    0    0    1.014398    0    1    -360    360;
    9193    10348    0.005208    0.208268    0    0    0    0    1.014398    0    1    -360    360;
    9193    7847    0.005208    0.208268    0    0    0    0    1.014398    0    1    -360    360;
    3759    6774    0.005208    0.208268    0    0    0    0    1.007294    0    1    -360    360;
    3759    6785    0.005208    0.208268    0    0    0    0    1.007294    0    1    -360    360;
    3759    7848    0.005208    0.208268    0    0    0    0    1.007294    0    1    -360    360;
    3759    7851    0.005208    0.208268    0    0    0    0    1.007294    0    1    -360    360;
    3759    6789    0.005208    0.208268    0    0    0    0    1.007294    0    1    -360    360;
    3759    7842    0.005208    0.208268    0    0    0    0    1.007294    0    1    -360    360;
    13194    7841    0.005208    0.208268    0    0    0    0    1.018581    0    1    -360    360;
    13194    10034    0.005208    0.208268    0    0    0    0    1.018581    0    1    -360    360;
    1616    13052    0.005208    0.208268    0    0    0    0    1.013895    0    1    -360    360;
    1616    13053    0.005208    0.208268    0    0    0    0    1.013895    0    1    -360    360;
    1616    13054    0.005208    0.208268    0    0    0    0    1.013895    0    1    -360    360;
    1616    13047    0.005208    0.208268    0    0    0    0    1.013895    0    1    -360    360;
    1616    13048    0.005208    0.208268    0    0    0    0    1.013895    0    1    -360    360;
    1616    13049    0.005208    0.208268    0    0    0    0    1.013895    0    1    -360    360;
    1375    5352    0.005208    0.208268    0    0    0    0    1.012511    0    1    -360    360;
    1375    13057    0.005208    0.208268    0    0    0    0    1.012511    0    1    -360    360;
    1375    13058    0.005208    0.208268    0    0    0    0    1.012511    0    1    -360    360;
    12377    6456    0.005208    0.208268    0    0    0    0    1.017604    0    1    -360    360;
    12377    6455    0.005208    0.208268    0    0    0    0    1.017604    0    1    -360    360;
    4711    4197    0.000531    0.021225    0    0    0    0    1.001876    0    1    -360    360;
    13164    4195    0.000531    0.021225    0    0    0    0    1.03326    0    1    -360    360;
    13267    6452    0.005208    0.208268    0    0    0    0    1.016595    0    1    -360    360;
    303    6451    0.005208    0.208268    0    0    0    0    1.008958    0    1    -360    360;
    10454    2974    0.005208    0.208268    0    0    0    0    1.027567    0    1    -360    360;
    10454    2973    0.005208    0.208268    0    0    0    0    1.027567    0    1    -360    360;
    10454    2969    0.005208    0.208268    0    0    0    0    1.027567    0    1    -360    360;
    10454    2968    0.005208    0.208268    0    0    0    0    1.027567    0    1    -360    360;
    10454    9880    0.005208    0.208268    0    0    0    0    1.027567    0    1    -360    360;
    3439    8373    0.005208    0.208268    0    0    0    0    1.027993    0    1    -360    360;
    3439    9885    0.005208    0.208268    0    0    0    0    1.027993    0    1    -360    360;
    3439    10410    0.005208    0.208268    0    0    0    0    1.027993    0    1    -360    360;
    3439    8378    0.005208    0.208268    0    0    0    0    1.027993    0    1    -360    360;
    3439    9887    0.005208    0.208268    0    0    0    0    1.027993    0    1    -360    360;
    5735    8380    0.005208    0.208268    0    0    0    0    1.020775    0    1    -360    360;
    5735    10096    0.005208    0.208268    0    0    0    0    1.020775    0    1    -360    360;
    5735    8369    0.005208    0.208268    0    0    0    0    1.020775    0    1    -360    360;
    7065    6262    0.000531    0.021225    0    0    0    0    1.036199    0    1    -360    360;
    7065    12859    0.000531    0.021225    0    0    0    0    1.036199    0    1    -360    360;
    7065    8921    0.000531    0.021225    0    0    0    0    1.036199    0    1    -360    360;
    11134    1342    0.005208    0.208268    0    0    0    0    1.021621    0    1    -360    360;
    11134    1343    0.005208    0.208268    0    0    0    0    1.021621    0    1    -360    360;
    11134    8457    0.005208    0.208268    0    0    0    0    1.021621    0    1    -360    360;
    11134    8459    0.005208    0.208268    0    0    0    0    1.021621    0    1    -360    360;
    11134    1338    0.005208    0.208268    0    0    0    0    1.021621    0    1    -360    360;
    11134    1339    0.005208    0.208268    0    0    0    0    1.021621    0    1    -360    360;
    11134    1348    0.005208    0.208268    0    0    0    0    1.021621    0    1    -360    360;
    7607    1349    0.005208    0.208268    0    0    0    0    0.986347    0    1    -360    360;
    4295    7902    0.005208    0.208268    0    0    0    0    0.999582    0    1    -360    360;
    4295    7901    0.005208    0.208268    0    0    0    0    0.999582    0    1    -360    360;
    12399    7056    0.005208    0.208268    0    0    0    0    1.013814    0    1    -360    360;
    9688    7899    0.005208    0.208268    0    0    0    0    1.00918    0    1    -360    360;
    11906    7075    0.005208    0.208268    0    0    0    0    1.021759    0    1    -360    360;
    11906    7905    0.005208    0.208268    0    0    0    0    1.021759    0    1    -360    360;
    12502    7904    0.005208    0.208268    0    0    0    0    1.00786    0    1    -360    360;
    12502    7903    0.005208    0.208268    0    0    0    0    1.00786    0    1    -360    360;
    12502    7908    0.005208    0.208268    0    0    0    0    1.00786    0    1    -360    360;
    13559    2345    0.000708    0.02832    0    0    0    0    1.03506    0    1    -360    360;
    12405    9439    0.000708    0.02832    0    0    0    0    1.035095    0    1    -360    360;
    12493    12346    0.000531    0.021225    0    0    0    0    1.045702    0    1    -360    360;
    12493    485    0.000531    0.021225    0    0    0    0    1.045702    0    1    -360    360;
    6525    12348    0.000531    0.021225    0    0    0    0    1.04939    0    1    -360    360;
    1635    4501    0.005208    0.208268    0    0    0    0    1.015794    0    1    -360    360;
    1635    4512    0.005208    0.208268    0    0    0    0    1.015794    0    1    -360    360;
    1635    904    0.005208    0.208268    0    0    0    0    1.015794    0    1    -360    360;
    1635    5668    0.005208    0.208268    0    0    0    0    1.015794    0    1    -360    360;
    1635    5670    0.005208    0.208268    0    0    0    0    1.015794    0    1    -360    360;
    1635    907    0.005208    0.208268    0    0    0    0    1.015794    0    1    -360    360;
    6991    9350    0.005208    0.208268    0    0    0    0    1.015729    0    1    -360    360;
    6991    9349    0.005208    0.208268    0    0    0    0    1.015729    0    1    -360    360;
    6991    9352    0.005208    0.208268    0    0    0    0    1.015729    0    1    -360    360;
    6991    9351    0.005208    0.208268    0    0    0    0    1.015729    0    1    -360    360;
    6991    9346    0.005208    0.208268    0    0    0    0    1.015729    0    1    -360    360;
    6991    9345    0.005208    0.208268    0    0    0    0    1.015729    0    1    -360    360;
    6991    9348    0.005208    0.208268    0    0    0    0    1.015729    0    1    -360    360;
    6991    9347    0.005208    0.208268    0    0    0    0    1.015729    0    1    -360    360;
    10515    4612    0.000531    0.021225    0    0    0    0    1.021677    0    1    -360    360;
    6745    5311    0.000531    0.021225    0    0    0    0    1.048652    0    1    -360    360;
    6745    11853    0.000531    0.021225    0    0    0    0    1.048652    0    1    -360    360;
    12832    11854    0.000531    0.021225    0    0    0    0    1.049636    0    1    -360    360;
    12832    11851    0.000531    0.021225    0    0    0    0    1.049636    0    1    -360    360;
    13376    3152    0.000531    0.021225    0    0    0    0    1.050924    0    1    -360    360;
    3689    2249    0.005208    0.208268    0    0    0    0    0.99761    0    1    -360    360;
    3689    610    0.005208    0.208268    0    0    0    0    0.99761    0    1    -360    360;
    3689    2247    0.005208    0.208268    0    0    0    0    0.99761    0    1    -360    360;
    3689    2248    0.005208    0.208268    0    0    0    0    0.99761    0    1    -360    360;
    3689    2252    0.005208    0.208268    0    0    0    0    0.99761    0    1    -360    360;
    5511    2253    0.005208    0.208268    0    0    0    0    1.009317    0    1    -360    360;
    5511    12856    0.005208    0.208268    0    0    0    0    1.009317    0    1    -360    360;
    5511    8867    0.005208    0.208268    0    0    0    0    1.009317    0    1    -360    360;
    5511    8866    0.005208    0.208268    0    0    0    0    1.009317    0    1    -360    360;
    5511    9914    0.005208    0.208268    0    0    0    0    1.009317    0    1    -360    360;
    5511    8864    0.005208    0.208268    0    0    0    0    1.009317    0    1    -360    360;
    5511    12843    0.005208    0.208268    0    0    0    0    1.009317    0    1    -360    360;
    5511    12840    0.005208    0.208268    0    0    0    0    1.009317    0    1    -360    360;
    11269    8861    0.005208    0.208268    0    0    0    0    1.000207    0    1    -360    360;
    11269    8860    0.005208    0.208268    0    0    0    0    1.000207    0    1    -360    360;
    9582    8167    0.000531    0.021225    0    0    0    0    1.050391    0    1    -360    360;
    9582    11360    0.000531    0.021225    0    0    0    0    1.050391    0    1    -360    360;
    3212    11361    0.000531    0.021225    0    0    0    0    1.050989    0    1    -360    360;
    3212    11362    0.000531    0.021225    0    0    0    0    1.050989    0    1    -360    360;
    6069    11363    0.000531    0.021225    0    0    0    0    1.018821    0    1    -360    360;
    9994    1805    0.005208    0.208268    0    0    0    0    1.000404    0    1    -360    360;
    9994    11336    0.005208    0.208268    0    0    0    0    1.000404    0    1    -360    360;
    9994    1807    0.005208    0.208268    0    0    0    0    1.000404    0    1    -360    360;
    7863    1808    0.005208    0.208268    0    0    0    0    1.001243    0    1    -360    360;
    7863    1803    0.005208    0.208268    0    0    0    0    1.001243    0    1    -360    360;
    10552    11327    0.005208    0.208268    0    0    0    0    0.999161    0    1    -360    360;
    10552    6542    0.005208    0.208268    0    0    0    0    0.999161    0    1    -360    360;
    10552    6541    0.005208    0.208268    0    0    0    0    0.999161    0    1    -360    360;
    10552    12106    0.005208    0.208268    0    0    0    0    0.999161    0    1    -360    360;
    10552    6543    0.005208    0.208268    0    0    0    0    0.999161    0    1    -360    360;
    9298    12904    0.005208    0.208268    0    0    0    0    0.988425    0    1    -360    360;
    9298    6545    0.005208    0.208268    0    0    0    0    0.988425    0    1    -360    360;
    5046    3325    0.005208    0.208268    0    0    0    0    1.002306    0    1    -360    360;
    5046    3326    0.005208    0.208268    0    0    0    0    1.002306    0    1    -360    360;
    4215    3327    0.005208    0.208268    0    0    0    0    1.002332    0    1    -360    360;
    4215    3328    0.005208    0.208268    0    0    0    0    1.002332    0    1    -360    360;
    2033    8445    0.005208    0.208268    0    0    0    0    1.002303    0    1    -360    360;
    2033    10422    0.005208    0.208268    0    0    0    0    1.002303    0    1    -360    360;
    2634    8441    0.013021    0.520671    0    0    0    0    1.002567    0    1    -360    360;
    2634    10420    0.013021    0.520671    0    0    0    0    0.997547    0    1    -360    360;
    3475    10427    0.005376    0.214987    0    0    0    0    1.008205    0    1    -360    360;
    3475    10426    0.005376    0.214987    0    0    0    0    1.008205    0    1    -360    360;
    3475    10425    0.005376    0.214987    0    0    0    0    1.002391    0    1    -360    360;
    3475    10424    0.005376    0.214987    0    0    0    0    1.002391    0    1    -360    360;
    3475    10430    0.005376    0.214987    0    0    0    0    1.002391    0    1    -360    360;
    3475    10429    0.005376    0.214987    0    0    0    0    1.002391    0    1    -360    360;
    3475    4546    0.005376    0.214987    0    0    0    0    1.002391    0    1    -360    360;
    3475    4545    0.005376    0.214987    0    0    0    0    1.002391    0    1    -360    360;
    606    4548    0.005208    0.208268    0    0    0    0    1.002921    0    1    -360    360;
    606    4547    0.005208    0.208268    0    0    0    0    1.002921    0    1    -360    360;
    606    4550    0.005208    0.208268    0    0    0    0    1.002921    0    1    -360    360;
    606    4549    0.005208    0.208268    0    0    0    0    1.002921    0    1    -360    360;
    606    4552    0.005208    0.208268    0    0    0    0    1.002921    0    1    -360    360;
    606    4551    0.005208    0.208268    0    0    0    0    1.002921    0    1    -360    360;
    606    4554    0.005208    0.208268    0    0    0    0    1.002921    0    1    -360    360;
    4667    4553    0.005208    0.208268    0    0    0    0    0.994464    0    1    -360    360;
    4667    11110    0.005208    0.208268    0    0    0    0    0.994464    0    1    -360    360;
    13517    11111    0.005208    0.208268    0    0    0    0    1.004859    0    1    -360    360;
    13517    11108    0.005208    0.208268    0    0    0    0    1.004859    0    1    -360    360;
    13517    11109    0.005208    0.208268    0    0    0    0    1.004859    0    1    -360    360;
    13517    11106    0.005208    0.208268    0    0    0    0    1.004859    0    1    -360    360;
    9749    11107    0.005208    0.208268    0    0    0    0    0.995889    0    1    -360    360;
    9749    11104    0.005208    0.208268    0    0    0    0    0.995889    0    1    -360    360;
    9749    12747    0.005208    0.208268    0    0    0    0    0.995889    0    1    -360    360;
    9749    11102    0.005208    0.208268    0    0    0    0    0.995889    0    1    -360    360;
    9749    12742    0.005208    0.208268    0    0    0    0    0.995889    0    1    -360    360;
    7207    4025    0.005208    0.208268    0    0    0    0    1.01276    0    1    -360    360;
    7207    4024    0.005208    0.208268    0    0    0    0    1.01276    0    1    -360    360;
    12238    11229    0.005208    0.208268    0    0    0    0    1.010163    0    1    -360    360;
    3251    4022    0.005241    0.209578    0    0    0    0    1.012049    0    1    -360    360;
    3251    4029    0.005241    0.209578    0    0    0    0    1.006682    0    1    -360    360;
    3251    4028    0.005241    0.209578    0    0    0    0    1.006682    0    1    -360    360;
    6613    4027    0.005208    0.208268    0    0    0    0    1.00475    0    1    -360    360;
    6613    4026    0.005208    0.208268    0    0    0    0    1.00475    0    1    -360    360;
    5839    4021    0.005208    0.208268    0    0    0    0    1.00953    0    1    -360    360;
    5839    4020    0.005208    0.208268    0    0    0    0    1.00953    0    1    -360    360;
    5839    10653    0.005208    0.208268    0    0    0    0    1.00953    0    1    -360    360;
    9998    11289    0.005208    0.208268    0    0    0    0    1.00503    0    1    -360    360;
    9998    11309    0.005208    0.208268    0    0    0    0    1.00503    0    1    -360    360;
    9998    10656    0.005208    0.208268    0    0    0    0    1.00503    0    1    -360    360;
    8287    10657    0.004587    0.183429    0    0    0    0    1.001503    0    1    -360    360;
    8287    10658    0.004587    0.183429    0    0    0    0    1.001503    0    1    -360    360;
    8287    10659    0.004587    0.183429    0    0    0    0    0.995758    0    1    -360    360;
    5786    10660    0.005208    0.208268    0    0    0    0    1.01197    0    1    -360    360;
    5786    10648    0.005208    0.208268    0    0    0    0    1.01197    0    1    -360    360;
    5786    10649    0.005208    0.208268    0    0    0    0    1.01197    0    1    -360    360;
    2291    5612    0.005208    0.208268    0    0    0    0    0.999252    0    1    -360    360;
    2291    5611    0.005208    0.208268    0    0    0    0    0.999252    0    1    -360    360;
    4078    5614    0.005208    0.208268    0    0    0    0    0.999206    0    1    -360    360;
    1919    5613    0.005208    0.208268    0    0    0    0    0.99686    0    1    -360    360;
    1919    5608    0.005208    0.208268    0    0    0    0    0.99686    0    1    -360    360;
    3391    5607    0.005981    0.23916    0    0    0    0    1.013491    0    1    -360    360;
    3391    5610    0.005981    0.23916    0    0    0    0    1.013491    0    1    -360    360;
    3391    5609    0.005981    0.23916    0    0    0    0    1.008757    0    1    -360    360;
    3391    5606    0.005981    0.23916    0    0    0    0    1.008757    0    1    -360    360;
    3391    5605    0.005981    0.23916    0    0    0    0    1.008757    0    1    -360    360;
    12003    12168    0.005208    0.208268    0    0    0    0    1.014777    0    1    -360    360;
    12003    12169    0.005208    0.208268    0    0    0    0    1.014777    0    1    -360    360;
    12003    12166    0.005208    0.208268    0    0    0    0    1.014777    0    1    -360    360;
    12003    12167    0.005208    0.208268    0    0    0    0    1.014777    0    1    -360    360;
    12003    12172    0.005208    0.208268    0    0    0    0    1.014777    0    1    -360    360;
    13566    11203    0.005208    0.208268    0    0    0    0    0.980347    0    1    -360    360;
    13566    12170    0.005208    0.208268    0    0    0    0    0.980347    0    1    -360    360;
    13566    12171    0.005208    0.208268    0    0    0    0    0.980347    0    1    -360    360;
    13566    12163    0.005208    0.208268    0    0    0    0    0.980347    0    1    -360    360;
    13566    12164    0.005208    0.208268    0    0    0    0    0.980347    0    1    -360    360;
    13566    5057    0.005208    0.208268    0    0    0    0    0.980347    0    1    -360    360;
    13566    5056    0.005208    0.208268    0    0    0    0    0.980347    0    1    -360    360;
    13566    5055    0.005208    0.208268    0    0    0    0    0.980347    0    1    -360    360;
    13566    5054    0.005208    0.208268    0    0    0    0    0.980347    0    1    -360    360;
    3802    5053    0.005208    0.208268    0    0    0    0    1.009707    0    1    -360    360;
    3802    5052    0.005208    0.208268    0    0    0    0    1.009707    0    1    -360    360;
    3802    5051    0.005208    0.208268    0    0    0    0    1.009707    0    1    -360    360;
    13177    5050    0.012019    0.480619    0    0    0    0    0.987915    0    1    -360    360;
    13177    3316    0.012019    0.480619    0    0    0    0    0.982064    0    1    -360    360;
    13177    3311    0.012019    0.480619    0    0    0    0    0.982064    0    1    -360    360;
    13177    11621    0.012019    0.480619    0    0    0    0    0.982064    0    1    -360    360;
    13177    11622    0.012019    0.480619    0    0    0    0    0.982064    0    1    -360    360;
    11517    11623    0.005208    0.208268    0    0    0    0    0.994434    0    1    -360    360;
    11517    11624    0.005208    0.208268    0    0    0    0    0.994434    0    1    -360    360;
    11517    11617    0.005208    0.208268    0    0    0    0    0.994434    0    1    -360    360;
    11517    10151    0.005208    0.208268    0    0    0    0    0.994434    0    1    -360    360;
    11517    10164    0.005208    0.208268    0    0    0    0    0.994434    0    1    -360    360;
    8047    10178    0.005208    0.208268    0    0    0    0    1.008507    0    1    -360    360;
    8047    11625    0.005208    0.208268    0    0    0    0    1.008507    0    1    -360    360;
    8047    11626    0.005208    0.208268    0    0    0    0    1.008507    0    1    -360    360;
    8047    6567    0.005208    0.208268    0    0    0    0    1.008507    0    1    -360    360;
    8047    6566    0.005208    0.208268    0    0    0    0    1.008507    0    1    -360    360;
    8521    12070    0.005208    0.208268    0    0    0    0    1.004493    0    1    -360    360;
    8521    12069    0.005208    0.208268    0    0    0    0    1.004493    0    1    -360    360;
    8521    4449    0.005208    0.208268    0    0    0    0    1.004493    0    1    -360    360;
    8521    12071    0.005208    0.208268    0    0    0    0    1.004493    0    1    -360    360;
    8521    12074    0.005208    0.208268    0    0    0    0    1.004493    0    1    -360    360;
    8521    12073    0.005208    0.208268    0    0    0    0    1.004493    0    1    -360    360;
    8521    12076    0.005208    0.208268    0    0    0    0    1.004493    0    1    -360    360;
    8521    12075    0.005208    0.208268    0    0    0    0    1.004493    0    1    -360    360;
    8521    5009    0.005208    0.208268    0    0    0    0    1.004493    0    1    -360    360;
    8521    2963    0.005208    0.208268    0    0    0    0    1.004493    0    1    -360    360;
    8521    5007    0.005208    0.208268    0    0    0    0    1.004493    0    1    -360    360;
    8521    5008    0.005208    0.208268    0    0    0    0    1.004493    0    1    -360    360;
    4638    3763    0.003521    0.140801    0    0    0    0    1.023046    0    1    -360    360;
    4638    3297    0.003521    0.140801    0    0    0    0    1.023046    0    1    -360    360;
    4638    3298    0.003521    0.140801    0    0    0    0    1.023046    0    1    -360    360;
    4638    3299    0.003521    0.140801    0    0    0    0    1.023046    0    1    -360    360;
    4638    3306    0.003521    0.140801    0    0    0    0    1.023046    0    1    -360    360;
    4638    3307    0.003521    0.140801    0    0    0    0    1.023046    0    1    -360    360;
    4638    7844    0.003521    0.140801    0    0    0    0    1.023046    0    1    -360    360;
    4638    6773    0.003521    0.140801    0    0    0    0    1.023046    0    1    -360    360;
    4638    7846    0.003521    0.140801    0    0    0    0    1.023046    0    1    -360    360;
    7987    10558    0.000212    0.008494    0    0    0    0    1.013775    0    1    -360    360;
    7987    9152    0.000212    0.008494    0    0    0    0    1.013775    0    1    -360    360;
    7987    10555    0.000212    0.008494    0    0    0    0    1.013775    0    1    -360    360;
    7987    10556    0.000212    0.008494    0    0    0    0    1.013775    0    1    -360    360;
    9538    6398    0.005208    0.208268    0    0    0    0    1.023982    0    1    -360    360;
    9538    11227    0.005208    0.208268    0    0    0    0    1.023982    0    1    -360    360;
    9538    11231    0.005208    0.208268    0    0    0    0    1.023982    0    1    -360    360;
    9538    9974    0.005208    0.208268    0    0    0    0    1.023982    0    1    -360    360;
    9538    13500    0.005208    0.208268    0    0    0    0    1.023982    0    1    -360    360;
    9538    2858    0.005208    0.208268    0    0    0    0    1.023982    0    1    -360    360;
    9538    13502    0.005208    0.208268    0    0    0    0    1.023982    0    1    -360    360;
    11283    13505    0.005208    0.208268    0    0    0    0    1.023979    0    1    -360    360;
    11283    2871    0.005208    0.208268    0    0    0    0    1.023979    0    1    -360    360;
    11283    13507    0.005208    0.208268    0    0    0    0    1.023979    0    1    -360    360;
    11283    13506    0.005208    0.208268    0    0    0    0    1.023979    0    1    -360    360;
    11283    13497    0.005208    0.208268    0    0    0    0    1.023979    0    1    -360    360;
    11283    13496    0.005208    0.208268    0    0    0    0    1.023979    0    1    -360    360;
    11283    5928    0.005208    0.208268    0    0    0    0    1.023979    0    1    -360    360;
    3572    5929    0.005208    0.208268    0    0    0    0    1.011158    0    1    -360    360;
    3572    5930    0.005208    0.208268    0    0    0    0    1.011158    0    1    -360    360;
    3572    10622    0.005208    0.208268    0    0    0    0    1.011158    0    1    -360    360;
    3572    5932    0.005208    0.208268    0    0    0    0    1.011158    0    1    -360    360;
    3572    5933    0.005208    0.208268    0    0    0    0    1.011158    0    1    -360    360;
    3572    5934    0.005208    0.208268    0    0    0    0    1.011158    0    1    -360    360;
    3572    5935    0.005208    0.208268    0    0    0    0    1.010863    0    1    -360    360;
    3572    5936    0.005208    0.208268    0    0    0    0    1.010863    0    1    -360    360;
    3572    8323    0.005208    0.208268    0    0    0    0    1.010863    0    1    -360    360;
    4605    13009    0.005208    0.208268    0    0    0    0    1.008667    0    1    -360    360;
    4605    13008    0.005208    0.208268    0    0    0    0    1.008667    0    1    -360    360;
    4605    13007    0.005208    0.208268    0    0    0    0    1.008667    0    1    -360    360;
    2696    11167    0.002119    0.084719    0    0    0    0    1.014632    0    1    -360    360;
    2696    10627    0.002119    0.084719    0    0    0    0    1.014632    0    1    -360    360;
    2696    11172    0.002119    0.084719    0    0    0    0    1.014632    0    1    -360    360;
    2696    13062    0.002119    0.084719    0    0    0    0    1.014632    0    1    -360    360;
    2696    13066    0.002119    0.084719    0    0    0    0    1.014632    0    1    -360    360;
    2696    11174    0.002119    0.084719    0    0    0    0    1.014632    0    1    -360    360;
    2696    11175    0.002119    0.084719    0    0    0    0    1.014632    0    1    -360    360;
    2696    3104    0.002119    0.084719    0    0    0    0    1.014632    0    1    -360    360;
    2696    3103    0.002119    0.084719    0    0    0    0    1.014632    0    1    -360    360;
    823    7282    0.029412    1.176103    0    0    0    0    0.997898    0    1    -360    360;
    823    7283    0.029412    1.176103    0    0    0    0    0.991389    0    1    -360    360;
    823    7286    0.029412    1.176103    0    0    0    0    0.991389    0    1    -360    360;
    823    7287    0.029412    1.176103    0    0    0    0    0.991389    0    1    -360    360;
    823    7284    0.029412    1.176103    0    0    0    0    0.991389    0    1    -360    360;
    823    3226    0.029412    1.176103    0    0    0    0    0.991389    0    1    -360    360;
    823    3242    0.029412    1.176103    0    0    0    0    0.991389    0    1    -360    360;
    823    3245    0.029412    1.176103    0    0    0    0    0.991389    0    1    -360    360;
    6350    773    0.005208    0.208268    0    0    0    0    0.99459    0    1    -360    360;
    6350    1791    0.005208    0.208268    0    0    0    0    0.99459    0    1    -360    360;
    9018    775    0.00774    0.309501    0    0    0    0    1.011102    0    1    -360    360;
    9018    774    0.00774    0.309501    0    0    0    0    1.005775    0    1    -360    360;
    6895    769    0.004433    0.17725    0    0    0    0    1.007293    0    1    -360    360;
    6895    768    0.004433    0.17725    0    0    0    0    1.007293    0    1    -360    360;
    6895    771    0.004433    0.17725    0    0    0    0    1.001638    0    1    -360    360;
    6895    770    0.004433    0.17725    0    0    0    0    1.001638    0    1    -360    360;
    6895    4781    0.004433    0.17725    0    0    0    0    1.001638    0    1    -360    360;
    6895    776    0.004433    0.17725    0    0    0    0    1.001638    0    1    -360    360;
    7515    10064    0.000212    0.008494    0    0    0    0    1.002116    0    1    -360    360;
    7515    10065    0.000212    0.008494    0    0    0    0    1.002116    0    1    -360    360;
    5150    4083    0.000708    0.02832    0    0    0    0    0.999658    0    1    -360    360;
    5150    11520    0.000708    0.02832    0    0    0    0    0.999658    0    1    -360    360;
    5150    11536    0.000708    0.02832    0    0    0    0    0.999658    0    1    -360    360;
    1499    4084    0.000708    0.02832    0    0    0    0    0.999761    0    1    -360    360;
    1499    4087    0.000708    0.02832    0    0    0    0    0.999761    0    1    -360    360;
    1499    11649    0.000708    0.02832    0    0    0    0    0.999761    0    1    -360    360;
    13477    10060    0.000212    0.008494    0    0    0    0    1.011119    0    1    -360    360;
    13477    6368    0.000212    0.008494    0    0    0    0    1.011119    0    1    -360    360;
    13477    3451    0.000212    0.008494    0    0    0    0    1.011119    0    1    -360    360;
    13477    7776    0.000212    0.008494    0    0    0    0    1.011119    0    1    -360    360;
    8249    312    0.005208    0.208268    0    0    0    0    1.016091    0    1    -360    360;
    8249    311    0.005208    0.208268    0    0    0    0    1.016091    0    1    -360    360;
    8249    310    0.005208    0.208268    0    0    0    0    1.016091    0    1    -360    360;
    8249    309    0.005208    0.208268    0    0    0    0    1.016091    0    1    -360    360;
    6575    308    0.005208    0.208268    0    0    0    0    1.002747    0    1    -360    360;
    6575    307    0.005208    0.208268    0    0    0    0    1.002747    0    1    -360    360;
    13011    306    0.005208    0.208268    0    0    0    0    1.015999    0    1    -360    360;
    13011    305    0.005208    0.208268    0    0    0    0    1.015999    0    1    -360    360;
    13011    4434    0.005208    0.208268    0    0    0    0    1.015999    0    1    -360    360;
    13011    13512    0.005208    0.208268    0    0    0    0    1.015999    0    1    -360    360;
    13011    4432    0.005208    0.208268    0    0    0    0    1.015999    0    1    -360    360;
    13011    4433    0.005208    0.208268    0    0    0    0    1.015999    0    1    -360    360;
    12101    4430    0.005208    0.208268    0    0    0    0    1.00849    0    1    -360    360;
    8287    4431    0.004587    0.183429    0    0    0    0    0.995767    0    1    -360    360;
    8287    4428    0.004587    0.183429    0    0    0    0    0.995767    0    1    -360    360;
    8287    4429    0.004587    0.183429    0    0    0    0    0.995767    0    1    -360    360;
    9324    4426    0.005208    0.208268    0    0    0    0    1.008256    0    1    -360    360;
    9324    4427    0.005208    0.208268    0    0    0    0    1.008256    0    1    -360    360;
    9324    1189    0.005208    0.208268    0    0    0    0    1.008256    0    1    -360    360;
    9324    5330    0.005208    0.208268    0    0    0    0    1.008256    0    1    -360    360;
    9324    11498    0.005208    0.208268    0    0    0    0    1.008256    0    1    -360    360;
    9324    11497    0.005208    0.208268    0    0    0    0    1.008256    0    1    -360    360;
    9324    11500    0.005208    0.208268    0    0    0    0    1.008256    0    1    -360    360;
    9324    11499    0.005208    0.208268    0    0    0    0    1.008256    0    1    -360    360;
    11400    5990    0.000212    0.008494    0    0    0    0    1.059341    0    1    -360    360;
    11400    5989    0.000212    0.008494    0    0    0    0    1.059341    0    1    -360    360;
    11888    5988    0.000212    0.008494    0    0    0    0    1.058922    0    1    -360    360;
    11888    5987    0.000212    0.008494    0    0    0    0    1.058922    0    1    -360    360;
    13198    145    0.000212    0.008494    0    0    0    0    1.06028    0    1    -360    360;
    13198    800    0.000212    0.008494    0    0    0    0    1.06028    0    1    -360    360;
    1373    147    0.000212    0.008494    0    0    0    0    1.060147    0    1    -360    360;
    1373    146    0.000212    0.008494    0    0    0    0    1.060147    0    1    -360    360;
    7251    2711    0.005208    0.208268    0    0    0    0    1.011501    0    1    -360    360;
    7251    9477    0.005208    0.208268    0    0    0    0    1.011501    0    1    -360    360;
    5446    2705    0.005208    0.208268    0    0    0    0    1.006986    0    1    -360    360;
    5446    2703    0.005208    0.208268    0    0    0    0    1.006986    0    1    -360    360;
    4349    9474    0.005208    0.208268    0    0    0    0    0.99541    0    1    -360    360;
    4349    9473    0.005208    0.208268    0    0    0    0    0.99541    0    1    -360    360;
    4349    2369    0.005208    0.208268    0    0    0    0    0.99541    0    1    -360    360;
    4349    2370    0.005208    0.208268    0    0    0    0    0.99541    0    1    -360    360;
    4349    2371    0.005208    0.208268    0    0    0    0    0.99541    0    1    -360    360;
    665    10023    0.003521    0.140801    0    0    0    0    0.997229    0    1    -360    360;
    665    3910    0.003521    0.140801    0    0    0    0    0.997229    0    1    -360    360;
    665    3911    0.003521    0.140801    0    0    0    0    0.997229    0    1    -360    360;
    665    3908    0.003521    0.140801    0    0    0    0    0.997229    0    1    -360    360;
    665    3909    0.003521    0.140801    0    0    0    0    0.997229    0    1    -360    360;
    665    3906    0.003521    0.140801    0    0    0    0    0.997229    0    1    -360    360;
    665    3907    0.003521    0.140801    0    0    0    0    0.997229    0    1    -360    360;
    665    10538    0.003521    0.140801    0    0    0    0    0.997229    0    1    -360    360;
    665    10537    0.003521    0.140801    0    0    0    0    0.997229    0    1    -360    360;
    1251    12884    0.000531    0.021225    0    0    0    0    1.008992    0    1    -360    360;
    1251    9060    0.000531    0.021225    0    0    0    0    1.008992    0    1    -360    360;
    1251    12882    0.000531    0.021225    0    0    0    0    1.008992    0    1    -360    360;
    1251    12883    0.000531    0.021225    0    0    0    0    1.008992    0    1    -360    360;
    1251    12880    0.000531    0.021225    0    0    0    0    1.008992    0    1    -360    360;
    1251    9051    0.000531    0.021225    0    0    0    0    1.008992    0    1    -360    360;
    12241    12878    0.000531    0.021225    0    0    0    0    1.023745    0    1    -360    360;
    12241    9045    0.000531    0.021225    0    0    0    0    1.023745    0    1    -360    360;
    12241    6277    0.000531    0.021225    0    0    0    0    1.023745    0    1    -360    360;
    12241    6276    0.000531    0.021225    0    0    0    0    1.023745    0    1    -360    360;
    12241    6279    0.000531    0.021225    0    0    0    0    1.023745    0    1    -360    360;
    12241    12509    0.000531    0.021225    0    0    0    0    1.023745    0    1    -360    360;
    3506    6201    0.000212    0.008494    0    0    0    0    1.032835    0    1    -360    360;
    3506    6202    0.000212    0.008494    0    0    0    0    1.032835    0    1    -360    360;
    3768    6203    0.000212    0.008494    0    0    0    0    1.032071    0    1    -360    360;
    3768    6204    0.000212    0.008494    0    0    0    0    1.032071    0    1    -360    360;
    7975    6208    0.000212    0.008494    0    0    0    0    1.008136    0    1    -360    360;
    7975    1656    0.000212    0.008494    0    0    0    0    1.008136    0    1    -360    360;
    1892    12818    0.000212    0.008494    0    0    0    0    1.008159    0    1    -360    360;
    1892    12817    0.000212    0.008494    0    0    0    0    1.008159    0    1    -360    360;
    13605    10670    0.005252    0.210018    0    0    0    0    0.997047    0    1    -360    360;
    13605    10456    0.005252    0.210018    0    0    0    0    0.997047    0    1    -360    360;
    13605    10690    0.005252    0.210018    0    0    0    0    0.991031    0    1    -360    360;
    13605    8513    0.005252    0.210018    0    0    0    0    0.991031    0    1    -360    360;
    13605    10518    0.005252    0.210018    0    0    0    0    0.991031    0    1    -360    360;
    13605    10681    0.005252    0.210018    0    0    0    0    0.991031    0    1    -360    360;
    13605    10700    0.005252    0.210018    0    0    0    0    0.991031    0    1    -360    360;
    13605    8516    0.005252    0.210018    0    0    0    0    0.991031    0    1    -360    360;
    3831    1477    0.005208    0.208268    0    0    0    0    1.005883    0    1    -360    360;
    3831    1478    0.005208    0.208268    0    0    0    0    1.005883    0    1    -360    360;
    3831    1479    0.005208    0.208268    0    0    0    0    1.005883    0    1    -360    360;
    13250    9214    0.005285    0.21135    0    0    0    0    1.007908    0    1    -360    360;
    13250    1481    0.005285    0.21135    0    0    0    0    1.002153    0    1    -360    360;
    13250    1482    0.005285    0.21135    0    0    0    0    1.002153    0    1    -360    360;
    13250    1483    0.005285    0.21135    0    0    0    0    1.002153    0    1    -360    360;
    1420    1484    0.005208    0.208268    0    0    0    0    1.007233    0    1    -360    360;
    1420    1485    0.005208    0.208268    0    0    0    0    1.007233    0    1    -360    360;
    1420    1486    0.005208    0.208268    0    0    0    0    1.007233    0    1    -360    360;
    4636    1473    0.002119    0.084719    0    0    0    0    1.008308    0    1    -360    360;
    4636    1474    0.002119    0.084719    0    0    0    0    1.008308    0    1    -360    360;
    4636    1475    0.002119    0.084719    0    0    0    0    1.008308    0    1    -360    360;
    4636    1476    0.002119    0.084719    0    0    0    0    1.008308    0    1    -360    360;
    4636    1470    0.002119    0.084719    0    0    0    0    1.008308    0    1    -360    360;
    4636    1471    0.002119    0.084719    0    0    0    0    1.008308    0    1    -360    360;
    5253    11496    0.003521    0.140801    0    0    0    0    1.008176    0    1    -360    360;
    5253    2236    0.003521    0.140801    0    0    0    0    1.008176    0    1    -360    360;
    5253    11507    0.003521    0.140801    0    0    0    0    1.008176    0    1    -360    360;
    5253    11506    0.003521    0.140801    0    0    0    0    1.008176    0    1    -360    360;
    5253    4424    0.003521    0.140801    0    0    0    0    1.008176    0    1    -360    360;
    5253    4425    0.003521    0.140801    0    0    0    0    1.008176    0    1    -360    360;
    5253    13482    0.003521    0.140801    0    0    0    0    1.008176    0    1    -360    360;
    5253    13486    0.003521    0.140801    0    0    0    0    1.008176    0    1    -360    360;
    5253    13466    0.003521    0.140801    0    0    0    0    1.008176    0    1    -360    360;
    5253    4422    0.003521    0.140801    0    0    0    0    1.008176    0    1    -360    360;
    1126    1928    0.012376    0.494895    0    0    0    0    1.007643    0    1    -360    360;
    1126    3346    0.012376    0.494895    0    0    0    0    1.002354    0    1    -360    360;
    5375    1935    0.005208    0.208268    0    0    0    0    1.01511    0    1    -360    360;
    5375    1936    0.005208    0.208268    0    0    0    0    1.01511    0    1    -360    360;
    5375    7564    0.005208    0.208268    0    0    0    0    1.01511    0    1    -360    360;
    2212    7563    0.005208    0.208268    0    0    0    0    1.010744    0    1    -360    360;
    2212    7562    0.005208    0.208268    0    0    0    0    1.010744    0    1    -360    360;
    7192    11752    0.005208    0.208268    0    0    0    0    1.005182    0    1    -360    360;
    7192    7560    0.005208    0.208268    0    0    0    0    1.005182    0    1    -360    360;
    7192    7559    0.005208    0.208268    0    0    0    0    1.005182    0    1    -360    360;
    7192    7558    0.005208    0.208268    0    0    0    0    1.005182    0    1    -360    360;
    7192    7557    0.005208    0.208268    0    0    0    0    1.005182    0    1    -360    360;
    7192    11892    0.005208    0.208268    0    0    0    0    1.005182    0    1    -360    360;
    7792    1997    0.000212    0.008494    0    0    0    0    1.014224    0    1    -360    360;
    10491    8570    0.000212    0.008494    0    0    0    0    1.01423    0    1    -360    360;
    5404    8571    0.000212    0.008494    0    0    0    0    1.01453    0    1    -360    360;
    7983    8569    0.000212    0.008494    0    0    0    0    1.014502    0    1    -360    360;
    13572    581    0.005208    0.208268    0    0    0    0    1.017389    0    1    -360    360;
    13572    575    0.005208    0.208268    0    0    0    0    1.017389    0    1    -360    360;
    13572    576    0.005208    0.208268    0    0    0    0    1.017389    0    1    -360    360;
    13572    577    0.005208    0.208268    0    0    0    0    1.017389    0    1    -360    360;
    1768    7645    0.000531    0.021225    0    0    0    0    1.00697    0    1    -360    360;
    1768    7649    0.000531    0.021225    0    0    0    0    1.00697    0    1    -360    360;
    1768    7648    0.000531    0.021225    0    0    0    0    1.00697    0    1    -360    360;
    1574    9256    0.000531    0.021225    0    0    0    0    1.006962    0    1    -360    360;
    1574    9257    0.000531    0.021225    0    0    0    0    1.006962    0    1    -360    360;
    1574    9258    0.000531    0.021225    0    0    0    0    1.006962    0    1    -360    360;
    12142    7426    0.000531    0.021225    0    0    0    0    1.00696    0    1    -360    360;
    12142    9260    0.000531    0.021225    0    0    0    0    1.00696    0    1    -360    360;
    12142    9261    0.000531    0.021225    0    0    0    0    1.00696    0    1    -360    360;
    12250    2090    0.000708    0.02832    0    0    0    0    1.008008    0    1    -360    360;
    12250    2091    0.000708    0.02832    0    0    0    0    1.008008    0    1    -360    360;
    12250    2093    0.000708    0.02832    0    0    0    0    1.008008    0    1    -360    360;
    1100    5388    0.005208    0.208268    0    0    0    0    0.999237    0    1    -360    360;
    1100    11913    0.005208    0.208268    0    0    0    0    0.999237    0    1    -360    360;
    1100    11914    0.005208    0.208268    0    0    0    0    0.999237    0    1    -360    360;
    7576    9679    0.000212    0.008494    0    0    0    0    1.021823    0    1    -360    360;
    4529    11916    0.005208    0.208268    0    0    0    0    0.97527    0    1    -360    360;
    4529    13163    0.005208    0.208268    0    0    0    0    0.97527    0    1    -360    360;
    4529    11099    0.005208    0.208268    0    0    0    0    0.97527    0    1    -360    360;
    4529    11919    0.005208    0.208268    0    0    0    0    0.97527    0    1    -360    360;
    9274    10635    0.003521    0.140801    0    0    0    0    1.02372    0    1    -360    360;
    9274    10803    0.003521    0.140801    0    0    0    0    1.02372    0    1    -360    360;
    9274    10804    0.003521    0.140801    0    0    0    0    1.02372    0    1    -360    360;
    9274    3698    0.003521    0.140801    0    0    0    0    1.02372    0    1    -360    360;
    9274    3697    0.003521    0.140801    0    0    0    0    1.02372    0    1    -360    360;
    9274    3696    0.003521    0.140801    0    0    0    0    1.02372    0    1    -360    360;
    9274    3695    0.003521    0.140801    0    0    0    0    1.02372    0    1    -360    360;
    9274    3701    0.003521    0.140801    0    0    0    0    1.02372    0    1    -360    360;
    9274    3700    0.003521    0.140801    0    0    0    0    1.02372    0    1    -360    360;
    9274    3699    0.003521    0.140801    0    0    0    0    1.02372    0    1    -360    360;
    12839    1853    0.005208    0.208268    0    0    0    0    0.996937    0    1    -360    360;
    12839    5849    0.005208    0.208268    0    0    0    0    0.996937    0    1    -360    360;
    8404    1631    0.000708    0.02832    0    0    0    0    1.017715    0    1    -360    360;
    8404    8648    0.000708    0.02832    0    0    0    0    1.017715    0    1    -360    360;
    8404    8647    0.000708    0.02832    0    0    0    0    1.017715    0    1    -360    360;
    8404    4729    0.002119    0.084719    0    0    0    0    1.015542    0    1    -360    360;
    8404    4728    0.002119    0.084719    0    0    0    0    1.015542    0    1    -360    360;
    8404    4727    0.002119    0.084719    0    0    0    0    1.015542    0    1    -360    360;
    8404    4726    0.002119    0.084719    0    0    0    0    1.015542    0    1    -360    360;
    8404    4725    0.002119    0.084719    0    0    0    0    1.015542    0    1    -360    360;
    8404    4724    0.002119    0.084719    0    0    0    0    1.015542    0    1    -360    360;
    8404    4723    0.002119    0.084719    0    0    0    0    1.015542    0    1    -360    360;
    8404    4722    0.002119    0.084719    0    0    0    0    1.015542    0    1    -360    360;
    8404    10811    0.002119    0.084719    0    0    0    0    1.015542    0    1    -360    360;
    13274    6329    0.005208    0.208268    0    0    0    0    1.012806    0    1    -360    360;
    13274    6328    0.005208    0.208268    0    0    0    0    1.012806    0    1    -360    360;
    13274    6327    0.005208    0.208268    0    0    0    0    1.012806    0    1    -360    360;
    13274    6326    0.005208    0.208268    0    0    0    0    1.012806    0    1    -360    360;
    13274    6325    0.005208    0.208268    0    0    0    0    1.012806    0    1    -360    360;
    6011    5229    0.003521    0.140801    0    0    0    0    1.009982    0    1    -360    360;
    6011    5228    0.003521    0.140801    0    0    0    0    1.009982    0    1    -360    360;
    6011    5226    0.003521    0.140801    0    0    0    0    1.009982    0    1    -360    360;
    6011    5225    0.003521    0.140801    0    0    0    0    1.009982    0    1    -360    360;
    6011    11759    0.003521    0.140801    0    0    0    0    1.009982    0    1    -360    360;
    6011    11760    0.003521    0.140801    0    0    0    0    1.009982    0    1    -360    360;
    6011    2646    0.003521    0.140801    0    0    0    0    1.009982    0    1    -360    360;
    6011    11758    0.003521    0.140801    0    0    0    0    1.009982    0    1    -360    360;
    6011    11762    0.003521    0.140801    0    0    0    0    1.009982    0    1    -360    360;
    6011    11763    0.003521    0.140801    0    0    0    0    1.009982    0    1    -360    360;
    10526    8713    0.000212    0.008494    0    0    0    0    1.052995    0    1    -360    360;
    10526    8714    0.000212    0.008494    0    0    0    0    1.052995    0    1    -360    360;
    7834    8711    0.000212    0.008494    0    0    0    0    1.053262    0    1    -360    360;
    7834    8712    0.000212    0.008494    0    0    0    0    1.053262    0    1    -360    360;
    1748    1689    0.000212    0.008494    0    0    0    0    1.055552    0    1    -360    360;
    1748    10530    0.000212    0.008494    0    0    0    0    1.055552    0    1    -360    360;
    9437    6798    0.005208    0.208268    0    0    0    0    0.996988    0    1    -360    360;
    9437    6797    0.005208    0.208268    0    0    0    0    0.996988    0    1    -360    360;
    5960    6793    0.005208    0.208268    0    0    0    0    1.007213    0    1    -360    360;
    5960    6792    0.005208    0.208268    0    0    0    0    1.007213    0    1    -360    360;
    7462    6795    0.005208    0.208268    0    0    0    0    0.996634    0    1    -360    360;
    7462    6794    0.005208    0.208268    0    0    0    0    0.996634    0    1    -360    360;
    4776    6802    0.005208    0.208268    0    0    0    0    1.002795    0    1    -360    360;
    4776    6801    0.005208    0.208268    0    0    0    0    1.002795    0    1    -360    360;
    1902    13419    0.005208    0.208268    0    0    0    0    1.009263    0    1    -360    360;
    1902    6731    0.005208    0.208268    0    0    0    0    1.009263    0    1    -360    360;
    1902    12219    0.005208    0.208268    0    0    0    0    1.009263    0    1    -360    360;
    3998    12222    0.005208    0.208268    0    0    0    0    1.009695    0    1    -360    360;
    3998    13423    0.005208    0.208268    0    0    0    0    1.009695    0    1    -360    360;
    3998    13424    0.005208    0.208268    0    0    0    0    1.009695    0    1    -360    360;
    3998    13421    0.005208    0.208268    0    0    0    0    1.009695    0    1    -360    360;
    3998    10050    0.005208    0.208268    0    0    0    0    1.009695    0    1    -360    360;
    5810    13426    0.003268    0.130678    0    0    0    0    0.997548    0    1    -360    360;
    5810    13427    0.003268    0.130678    0    0    0    0    0.992409    0    1    -360    360;
    5810    3305    0.003268    0.130678    0    0    0    0    0.992409    0    1    -360    360;
    5810    3304    0.003268    0.130678    0    0    0    0    0.992409    0    1    -360    360;
    5810    3303    0.003268    0.130678    0    0    0    0    0.992409    0    1    -360    360;
    5810    3302    0.003268    0.130678    0    0    0    0    0.992409    0    1    -360    360;
    8243    3309    0.005208    0.208268    0    0    0    0    0.978538    0    1    -360    360;
    8243    3308    0.005208    0.208268    0    0    0    0    0.978538    0    1    -360    360;
    8243    6969    0.005208    0.208268    0    0    0    0    0.978538    0    1    -360    360;
    8243    6967    0.005208    0.208268    0    0    0    0    0.978538    0    1    -360    360;
    8243    5463    0.005208    0.208268    0    0    0    0    0.978538    0    1    -360    360;
    8243    6944    0.005208    0.208268    0    0    0    0    0.978538    0    1    -360    360;
    3889    9926    0.005297    0.211798    0    0    0    0    1.010342    0    1    -360    360;
    3889    5528    0.005297    0.211798    0    0    0    0    1.010342    0    1    -360    360;
    3889    9928    0.005297    0.211798    0    0    0    0    1.004656    0    1    -360    360;
    3889    9929    0.005297    0.211798    0    0    0    0    1.004656    0    1    -360    360;
    3889    9930    0.005297    0.211798    0    0    0    0    1.004656    0    1    -360    360;
    8087    11922    0.005208    0.208268    0    0    0    0    1.014926    0    1    -360    360;
    8087    9932    0.005208    0.208268    0    0    0    0    1.014926    0    1    -360    360;
    10282    9933    0.005208    0.208268    0    0    0    0    1.014966    0    1    -360    360;
    10282    9922    0.005208    0.208268    0    0    0    0    1.014966    0    1    -360    360;
    4682    9923    0.005208    0.208268    0    0    0    0    1.010242    0    1    -360    360;
    4682    2153    0.005208    0.208268    0    0    0    0    1.010242    0    1    -360    360;
    1944    2154    0.005208    0.208268    0    0    0    0    1.017484    0    1    -360    360;
    1944    13585    0.005208    0.208268    0    0    0    0    1.017484    0    1    -360    360;
    1944    13589    0.005208    0.208268    0    0    0    0    1.017484    0    1    -360    360;
    1944    13604    0.005208    0.208268    0    0    0    0    1.017484    0    1    -360    360;
    9262    2158    0.005208    0.208268    0    0    0    0    1.014014    0    1    -360    360;
    9262    2155    0.005208    0.208268    0    0    0    0    1.014014    0    1    -360    360;
    2016    2156    0.005208    0.208268    0    0    0    0    0.996597    0    1    -360    360;
    2424    62    0.000212    0.008494    0    0    0    0    1.012282    0    1    -360    360;
    2424    63    0.000212    0.008494    0    0    0    0    1.012282    0    1    -360    360;
    13136    1726    0.000212    0.008494    0    0    0    0    1.012028    0    1    -360    360;
    13136    7063    0.000212    0.008494    0    0    0    0    1.012028    0    1    -360    360;
    2797    9225    0.005208    0.208268    0    0    0    0    1.015876    0    1    -360    360;
    1152    1298    0.005208    0.208268    0    0    0    0    0.996815    0    1    -360    360;
    1152    1287    0.005208    0.208268    0    0    0    0    0.996815    0    1    -360    360;
    1152    9218    0.005208    0.208268    0    0    0    0    0.996815    0    1    -360    360;
    1152    11344    0.005208    0.208268    0    0    0    0    0.996815    0    1    -360    360;
    6052    1290    0.005208    0.208268    0    0    0    0    1.001459    0    1    -360    360;
    6052    9216    0.005208    0.208268    0    0    0    0    1.001459    0    1    -360    360;
    2507    9215    0.005208    0.208268    0    0    0    0    0.997291    0    1    -360    360;
    1215    510    0.000212    0.008494    0    0    0    0    1.013208    0    1    -360    360;
    4360    3068    0.000212    0.008494    0    0    0    0    1.012326    0    1    -360    360;
    7051    508    0.000212    0.008494    0    0    0    0    1.013245    0    1    -360    360;
    2892    509    0.000212    0.008494    0    0    0    0    1.012399    0    1    -360    360;
    5683    514    0.000212    0.008494    0    0    0    0    1.013272    0    1    -360    360;
    5500    3757    0.000531    0.021225    0    0    0    0    1.007977    0    1    -360    360;
    5500    3754    0.000531    0.021225    0    0    0    0    1.007977    0    1    -360    360;
    5500    11950    0.000531    0.021225    0    0    0    0    1.007977    0    1    -360    360;
    5981    1662    0.007886    0.315359    0    0    0    0    0.999304    0    1    -360    360;
    5981    1663    0.007886    0.315359    0    0    0    0    0.993609    0    1    -360    360;
    6416    13520    0.002119    0.084719    0    0    0    0    1.009959    0    1    -360    360;
    6416    4187    0.002119    0.084719    0    0    0    0    1.009959    0    1    -360    360;
    6416    13489    0.002119    0.084719    0    0    0    0    1.009959    0    1    -360    360;
    6416    4185    0.002119    0.084719    0    0    0    0    1.009959    0    1    -360    360;
    6416    4182    0.002119    0.084719    0    0    0    0    1.009959    0    1    -360    360;
    6416    4183    0.002119    0.084719    0    0    0    0    1.009959    0    1    -360    360;
    6416    1074    0.002119    0.084719    0    0    0    0    1.009959    0    1    -360    360;
    12849    8675    0.005208    0.208268    0    0    0    0    1.007062    0    1    -360    360;
    12849    8680    0.005208    0.208268    0    0    0    0    1.007062    0    1    -360    360;
    12849    8679    0.005208    0.208268    0    0    0    0    1.007062    0    1    -360    360;
    7414    2783    0.003521    0.140801    0    0    0    0    0.995036    0    1    -360    360;
    7414    2799    0.003521    0.140801    0    0    0    0    0.995036    0    1    -360    360;
    7414    2810    0.003521    0.140801    0    0    0    0    0.995036    0    1    -360    360;
    7414    12673    0.003521    0.140801    0    0    0    0    0.995036    0    1    -360    360;
    7414    2012    0.003521    0.140801    0    0    0    0    0.995036    0    1    -360    360;
    7414    2013    0.003521    0.140801    0    0    0    0    0.995036    0    1    -360    360;
    7414    2014    0.003521    0.140801    0    0    0    0    0.995036    0    1    -360    360;
    7414    12659    0.003521    0.140801    0    0    0    0    0.995036    0    1    -360    360;
    7414    2020    0.003521    0.140801    0    0    0    0    0.995036    0    1    -360    360;
    7414    12690    0.003521    0.140801    0    0    0    0    0.995036    0    1    -360    360;
    11183    8219    0.005208    0.208268    0    0    0    0    1.004973    0    1    -360    360;
    11183    8218    0.005208    0.208268    0    0    0    0    1.004973    0    1    -360    360;
    11183    8221    0.005208    0.208268    0    0    0    0    1.004973    0    1    -360    360;
    11183    8220    0.005208    0.208268    0    0    0    0    1.004973    0    1    -360    360;
    11183    8223    0.005208    0.208268    0    0    0    0    1.004973    0    1    -360    360;
    11183    8222    0.005208    0.208268    0    0    0    0    1.004973    0    1    -360    360;
    11183    8224    0.005208    0.208268    0    0    0    0    1.004973    0    1    -360    360;
    11183    4691    0.002119    0.084719    0    0    0    0    1.00545    0    1    -360    360;
    11183    4698    0.002119    0.084719    0    0    0    0    1.00545    0    1    -360    360;
    11183    4699    0.002119    0.084719    0    0    0    0    1.00545    0    1    -360    360;
    11183    5523    0.002119    0.084719    0    0    0    0    1.00545    0    1    -360    360;
    11183    12232    0.002119    0.084719    0    0    0    0    1.00545    0    1    -360    360;
    11183    5530    0.002119    0.084719    0    0    0    0    1.00545    0    1    -360    360;
    6064    749    0.005208    0.208268    0    0    0    0    0.999883    0    1    -360    360;
    6064    750    0.005208    0.208268    0    0    0    0    0.999883    0    1    -360    360;
    6064    751    0.005208    0.208268    0    0    0    0    0.999883    0    1    -360    360;
    13405    10132    0.005208    0.208268    0    0    0    0    1.019382    0    1    -360    360;
    13405    6749    0.005208    0.208268    0    0    0    0    1.019382    0    1    -360    360;
    13405    10134    0.005208    0.208268    0    0    0    0    1.019382    0    1    -360    360;
    13405    10135    0.005208    0.208268    0    0    0    0    1.019382    0    1    -360    360;
    13405    3523    0.005208    0.208268    0    0    0    0    1.019382    0    1    -360    360;
    13405    8130    0.005208    0.208268    0    0    0    0    1.019382    0    1    -360    360;
    13405    3521    0.005208    0.208268    0    0    0    0    1.019382    0    1    -360    360;
    13405    3520    0.005208    0.208268    0    0    0    0    1.019382    0    1    -360    360;
    13405    3526    0.005208    0.208268    0    0    0    0    1.019382    0    1    -360    360;
    13405    3525    0.005208    0.208268    0    0    0    0    1.019382    0    1    -360    360;
    13405    3524    0.005208    0.208268    0    0    0    0    1.019382    0    1    -360    360;
    10182    7732    0.005208    0.208268    0    0    0    0    1.013776    0    1    -360    360;
    10182    11401    0.005208    0.208268    0    0    0    0    1.013776    0    1    -360    360;
    5234    5973    0.005208    0.208268    0    0    0    0    1.018757    0    1    -360    360;
    5234    4041    0.005208    0.208268    0    0    0    0    1.018757    0    1    -360    360;
    5312    4042    0.005208    0.208268    0    0    0    0    1.008125    0    1    -360    360;
    5312    4039    0.005208    0.208268    0    0    0    0    1.008125    0    1    -360    360;
    5312    4040    0.005208    0.208268    0    0    0    0    1.008125    0    1    -360    360;
    8652    4045    0.005208    0.208268    0    0    0    0    1.008578    0    1    -360    360;
    12476    13190    0.000708    0.02832    0    0    0    0    0.990397    0    1    -360    360;
    12476    13189    0.000708    0.02832    0    0    0    0    0.990397    0    1    -360    360;
    12476    13188    0.000708    0.02832    0    0    0    0    0.990397    0    1    -360    360;
    12299    4048    0.005208    0.208268    0    0    0    0    1.002469    0    1    -360    360;
    12299    11330    0.005208    0.208268    0    0    0    0    1.002469    0    1    -360    360;
    12511    12825    0.005208    0.208268    0    0    0    0    0.998862    0    1    -360    360;
    12511    11122    0.005208    0.208268    0    0    0    0    0.998862    0    1    -360    360;
    10737    11125    0.005208    0.208268    0    0    0    0    1.010853    0    1    -360    360;
    10737    11124    0.005208    0.208268    0    0    0    0    1.010853    0    1    -360    360;
    10737    11119    0.005208    0.208268    0    0    0    0    1.010853    0    1    -360    360;
    10737    11118    0.005208    0.208268    0    0    0    0    1.010853    0    1    -360    360;
    10944    11121    0.005208    0.208268    0    0    0    0    0.989334    0    1    -360    360;
    10944    11120    0.005208    0.208268    0    0    0    0    0.989334    0    1    -360    360;
    10944    11130    0.005208    0.208268    0    0    0    0    0.989334    0    1    -360    360;
    2581    11129    0.005208    0.208268    0    0    0    0    1.009184    0    1    -360    360;
    2581    7946    0.005208    0.208268    0    0    0    0    1.009184    0    1    -360    360;
    2581    12697    0.005208    0.208268    0    0    0    0    1.009184    0    1    -360    360;
    2581    3878    0.005208    0.208268    0    0    0    0    1.009184    0    1    -360    360;
    2581    12699    0.005208    0.208268    0    0    0    0    1.009184    0    1    -360    360;
    2581    12702    0.005208    0.208268    0    0    0    0    1.009184    0    1    -360    360;
    6778    12701    0.005208    0.208268    0    0    0    0    1.010864    0    1    -360    360;
    6778    12704    0.005208    0.208268    0    0    0    0    1.010864    0    1    -360    360;
    2454    3916    0.005208    0.208268    0    0    0    0    1.019687    0    1    -360    360;
    5112    12706    0.005208    0.208268    0    0    0    0    1.014538    0    1    -360    360;
    5112    12705    0.005208    0.208268    0    0    0    0    1.014538    0    1    -360    360;
    5112    5622    0.005208    0.208268    0    0    0    0    1.014538    0    1    -360    360;
    12744    5476    0.002119    0.084719    0    0    0    0    1.005347    0    1    -360    360;
    12744    7386    0.002119    0.084719    0    0    0    0    1.005347    0    1    -360    360;
    12744    12586    0.002119    0.084719    0    0    0    0    1.005347    0    1    -360    360;
    12744    12592    0.002119    0.084719    0    0    0    0    1.005347    0    1    -360    360;
    12744    12591    0.002119    0.084719    0    0    0    0    1.005347    0    1    -360    360;
    12744    12590    0.002119    0.084719    0    0    0    0    1.005347    0    1    -360    360;
    12744    12589    0.002119    0.084719    0    0    0    0    1.005347    0    1    -360    360;
    8065    5619    0.005208    0.208268    0    0    0    0    1.011409    0    1    -360    360;
    896    6593    0.005208    0.208268    0    0    0    0    1.015669    0    1    -360    360;
    227    6008    0.002119    0.084719    0    0    0    0    0.991144    0    1    -360    360;
    227    8838    0.002119    0.084719    0    0    0    0    0.991144    0    1    -360    360;
    227    6006    0.002119    0.084719    0    0    0    0    0.991144    0    1    -360    360;
    227    6007    0.002119    0.084719    0    0    0    0    0.991144    0    1    -360    360;
    227    8824    0.002119    0.084719    0    0    0    0    0.991144    0    1    -360    360;
    227    6005    0.002119    0.084719    0    0    0    0    0.991144    0    1    -360    360;
    227    6002    0.002119    0.084719    0    0    0    0    0.991144    0    1    -360    360;
    227    6003    0.002119    0.084719    0    0    0    0    0.991144    0    1    -360    360;
    6400    5134    0.005208    0.208268    0    0    0    0    1.004944    0    1    -360    360;
    6400    12175    0.005208    0.208268    0    0    0    0    1.004944    0    1    -360    360;
    5691    5126    0.005208    0.208268    0    0    0    0    1.008895    0    1    -360    360;
    5691    5127    0.005208    0.208268    0    0    0    0    1.008895    0    1    -360    360;
    934    5128    0.005208    0.208268    0    0    0    0    0.991535    0    1    -360    360;
    934    5129    0.005208    0.208268    0    0    0    0    0.991535    0    1    -360    360;
    934    5130    0.005208    0.208268    0    0    0    0    0.991535    0    1    -360    360;
    934    5131    0.005208    0.208268    0    0    0    0    0.991535    0    1    -360    360;
    934    13584    0.005208    0.208268    0    0    0    0    0.991535    0    1    -360    360;
    934    5133    0.005208    0.208268    0    0    0    0    0.991535    0    1    -360    360;
    934    5122    0.005208    0.208268    0    0    0    0    0.991535    0    1    -360    360;
    158    5123    0.005208    0.208268    0    0    0    0    1.011892    0    1    -360    360;
    3455    4405    0.005208    0.208268    0    0    0    0    1.012367    0    1    -360    360;
    3455    77    0.005208    0.208268    0    0    0    0    1.012367    0    1    -360    360;
    12568    454    0.02451    0.980086    0    0    0    0    0.999473    0    1    -360    360;
    897    2167    0.005208    0.208268    0    0    0    0    1.013998    0    1    -360    360;
    897    9377    0.005208    0.208268    0    0    0    0    1.013998    0    1    -360    360;
    897    9376    0.005208    0.208268    0    0    0    0    1.013998    0    1    -360    360;
    897    9379    0.005208    0.208268    0    0    0    0    1.013998    0    1    -360    360;
    897    9378    0.005208    0.208268    0    0    0    0    1.013998    0    1    -360    360;
    897    9384    0.005208    0.208268    0    0    0    0    1.013998    0    1    -360    360;
    897    9383    0.005208    0.208268    0    0    0    0    1.013998    0    1    -360    360;
    897    2284    0.005208    0.208268    0    0    0    0    1.013998    0    1    -360    360;
    897    2285    0.005208    0.208268    0    0    0    0    1.013998    0    1    -360    360;
    897    2282    0.005208    0.208268    0    0    0    0    1.013998    0    1    -360    360;
    897    2283    0.005208    0.208268    0    0    0    0    1.013998    0    1    -360    360;
    897    811    0.005208    0.208268    0    0    0    0    1.013998    0    1    -360    360;
    12397    12664    0.005208    0.208268    0    0    0    0    1.00865    0    1    -360    360;
    12397    11484    0.005208    0.208268    0    0    0    0    1.00865    0    1    -360    360;
    1563    6630    0.005208    0.208268    0    0    0    0    1.014801    0    1    -360    360;
    1563    6623    0.005208    0.208268    0    0    0    0    1.014801    0    1    -360    360;
    1563    6624    0.005208    0.208268    0    0    0    0    1.014801    0    1    -360    360;
    10058    13064    0.005208    0.208268    0    0    0    0    1.010547    0    1    -360    360;
    10058    13060    0.005208    0.208268    0    0    0    0    1.010547    0    1    -360    360;
    10058    13059    0.005208    0.208268    0    0    0    0    1.010547    0    1    -360    360;
    10058    13055    0.005208    0.208268    0    0    0    0    1.010547    0    1    -360    360;
    10058    8906    0.005208    0.208268    0    0    0    0    1.010547    0    1    -360    360;
    10058    13046    0.005208    0.208268    0    0    0    0    1.010547    0    1    -360    360;
    10058    13043    0.005208    0.208268    0    0    0    0    1.010547    0    1    -360    360;
    10058    8903    0.005208    0.208268    0    0    0    0    1.010547    0    1    -360    360;
    10058    8902    0.005208    0.208268    0    0    0    0    1.010547    0    1    -360    360;
    10058    8901    0.005208    0.208268    0    0    0    0    1.010547    0    1    -360    360;
    8572    6090    0.005208    0.208268    0    0    0    0    1.009889    0    1    -360    360;
    8572    6091    0.005208    0.208268    0    0    0    0    1.009889    0    1    -360    360;
    4504    6092    0.005208    0.208268    0    0    0    0    1.00878    0    1    -360    360;
    7638    6093    0.005208    0.208268    0    0    0    0    1.016594    0    1    -360    360;
    7638    10447    0.005208    0.208268    0    0    0    0    1.016594    0    1    -360    360;
    7638    6087    0.005208    0.208268    0    0    0    0    1.016594    0    1    -360    360;
    7638    10470    0.005208    0.208268    0    0    0    0    1.016594    0    1    -360    360;
    4002    6089    0.005208    0.208268    0    0    0    0    1.007312    0    1    -360    360;
    4002    6097    0.005208    0.208268    0    0    0    0    1.007312    0    1    -360    360;
    4002    6098    0.005208    0.208268    0    0    0    0    1.007312    0    1    -360    360;
    4002    975    0.005208    0.208268    0    0    0    0    1.007312    0    1    -360    360;
    13455    7470    0.000212    0.008494    0    0    0    0    1.003058    0    1    -360    360;
    3083    977    0.005208    0.208268    0    0    0    0    1.012007    0    1    -360    360;
    3083    976    0.005208    0.208268    0    0    0    0    1.012007    0    1    -360    360;
    3083    978    0.005208    0.208268    0    0    0    0    1.012007    0    1    -360    360;
    10309    3528    0.002119    0.084719    0    0    0    0    0.998279    0    1    -360    360;
    10309    3529    0.002119    0.084719    0    0    0    0    0.998279    0    1    -360    360;
    10309    3530    0.002119    0.084719    0    0    0    0    0.998279    0    1    -360    360;
    10309    8123    0.002119    0.084719    0    0    0    0    0.998279    0    1    -360    360;
    10309    8126    0.002119    0.084719    0    0    0    0    0.998279    0    1    -360    360;
    10309    10619    0.002119    0.084719    0    0    0    0    0.998279    0    1    -360    360;
    10008    7508    0.005208    0.208268    0    0    0    0    0.984973    0    1    -360    360;
    1268    4707    0.005208    0.208268    0    0    0    0    1.022564    0    1    -360    360;
    1268    10339    0.005208    0.208268    0    0    0    0    1.022564    0    1    -360    360;
    1268    516    0.005208    0.208268    0    0    0    0    1.022564    0    1    -360    360;
    1268    4702    0.005208    0.208268    0    0    0    0    1.022564    0    1    -360    360;
    1268    4690    0.005208    0.208268    0    0    0    0    1.022564    0    1    -360    360;
    1268    4694    0.005208    0.208268    0    0    0    0    1.022564    0    1    -360    360;
    1268    7512    0.005208    0.208268    0    0    0    0    1.022564    0    1    -360    360;
    4165    7513    0.005208    0.208268    0    0    0    0    1.013437    0    1    -360    360;
    4077    9475    0.005208    0.208268    0    0    0    0    1.019745    0    1    -360    360;
    4077    9476    0.005208    0.208268    0    0    0    0    1.019745    0    1    -360    360;
    4077    2708    0.005208    0.208268    0    0    0    0    1.019745    0    1    -360    360;
    12559    9478    0.005208    0.208268    0    0    0    0    1.007384    0    1    -360    360;
    12559    9479    0.005208    0.208268    0    0    0    0    1.007384    0    1    -360    360;
    12559    9480    0.005208    0.208268    0    0    0    0    1.007384    0    1    -360    360;
    12559    9481    0.005208    0.208268    0    0    0    0    1.007384    0    1    -360    360;
    12559    9482    0.005208    0.208268    0    0    0    0    1.007384    0    1    -360    360;
    12492    9471    0.005208    0.208268    0    0    0    0    1.008819    0    1    -360    360;
    12492    9472    0.005208    0.208268    0    0    0    0    1.008819    0    1    -360    360;
    12492    2841    0.005208    0.208268    0    0    0    0    1.008819    0    1    -360    360;
    12492    2840    0.005208    0.208268    0    0    0    0    1.008819    0    1    -360    360;
    12492    12738    0.005208    0.208268    0    0    0    0    1.008819    0    1    -360    360;
    7948    2838    0.005208    0.208268    0    0    0    0    1.005944    0    1    -360    360;
    7948    2845    0.005208    0.208268    0    0    0    0    1.005944    0    1    -360    360;
    1162    2844    0.005208    0.208268    0    0    0    0    1.007417    0    1    -360    360;
    1162    4200    0.005208    0.208268    0    0    0    0    1.007417    0    1    -360    360;
    9183    2842    0.005208    0.208268    0    0    0    0    0.995547    0    1    -360    360;
    9183    4166    0.005208    0.208268    0    0    0    0    0.995547    0    1    -360    360;
    9183    2836    0.005208    0.208268    0    0    0    0    0.995547    0    1    -360    360;
    501    4171    0.005208    0.208268    0    0    0    0    1.007942    0    1    -360    360;
    501    207    0.005208    0.208268    0    0    0    0    1.007942    0    1    -360    360;
    501    9963    0.005208    0.208268    0    0    0    0    1.007942    0    1    -360    360;
    3541    9964    0.005208    0.208268    0    0    0    0    1.007773    0    1    -360    360;
    3541    9961    0.005208    0.208268    0    0    0    0    1.007773    0    1    -360    360;
    12472    5838    0.000212    0.008494    0    0    0    0    1.00669    0    1    -360    360;
    13045    9959    0.005208    0.208268    0    0    0    0    1.012324    0    1    -360    360;
    13045    13491    0.005208    0.208268    0    0    0    0    1.012324    0    1    -360    360;
    13045    9957    0.005208    0.208268    0    0    0    0    1.012324    0    1    -360    360;
    13045    9958    0.005208    0.208268    0    0    0    0    1.012324    0    1    -360    360;
    9009    12921    0.000212    0.008494    0    0    0    0    1.00594    0    1    -360    360;
    9009    12920    0.000212    0.008494    0    0    0    0    1.00594    0    1    -360    360;
    9009    12937    0.000212    0.008494    0    0    0    0    1.00594    0    1    -360    360;
    9009    12925    0.000212    0.008494    0    0    0    0    1.00594    0    1    -360    360;
    3268    3335    0.005208    0.208268    0    0    0    0    1.011375    0    1    -360    360;
    3268    3334    0.005208    0.208268    0    0    0    0    1.011375    0    1    -360    360;
    3268    3337    0.005208    0.208268    0    0    0    0    1.011375    0    1    -360    360;
    3268    3336    0.005208    0.208268    0    0    0    0    1.011375    0    1    -360    360;
    3268    3339    0.005208    0.208268    0    0    0    0    1.011375    0    1    -360    360;
    4479    3338    0.005208    0.208268    0    0    0    0    1.000873    0    1    -360    360;
    4479    10436    0.005208    0.208268    0    0    0    0    1.000873    0    1    -360    360;
    3559    10437    0.005208    0.208268    0    0    0    0    1.010394    0    1    -360    360;
    3559    10438    0.005208    0.208268    0    0    0    0    1.010394    0    1    -360    360;
    4479    10439    0.005208    0.208268    0    0    0    0    1.000811    0    1    -360    360;
    4479    10432    0.005208    0.208268    0    0    0    0    1.000811    0    1    -360    360;
    213    8479    0.005208    0.208268    0    0    0    0    1.019841    0    1    -360    360;
    213    10434    0.005208    0.208268    0    0    0    0    1.019841    0    1    -360    360;
    213    10435    0.005208    0.208268    0    0    0    0    1.019841    0    1    -360    360;
    213    3608    0.005208    0.208268    0    0    0    0    1.019841    0    1    -360    360;
    7396    10443    0.005208    0.208268    0    0    0    0    0.992269    0    1    -360    360;
    7396    9946    0.005208    0.208268    0    0    0    0    0.992269    0    1    -360    360;
    7396    3816    0.005208    0.208268    0    0    0    0    0.992269    0    1    -360    360;
    7396    3815    0.005208    0.208268    0    0    0    0    0.992269    0    1    -360    360;
    10564    3814    0.028409    1.136008    0    0    0    0    1.008318    0    1    -360    360;
    1744    3491    0.005208    0.208268    0    0    0    0    0.998258    0    1    -360    360;
    1744    3812    0.005208    0.208268    0    0    0    0    0.998258    0    1    -360    360;
    1744    3811    0.005208    0.208268    0    0    0    0    0.998258    0    1    -360    360;
    11080    3810    0.005208    0.208268    0    0    0    0    1.013576    0    1    -360    360;
    11080    3820    0.005208    0.208268    0    0    0    0    1.013576    0    1    -360    360;
    8460    13392    0.005208    0.208268    0    0    0    0    1.010244    0    1    -360    360;
    8460    6757    0.005208    0.208268    0    0    0    0    1.010244    0    1    -360    360;
    8460    6758    0.005208    0.208268    0    0    0    0    1.010244    0    1    -360    360;
    8460    13580    0.005208    0.208268    0    0    0    0    1.010244    0    1    -360    360;
    8460    13582    0.005208    0.208268    0    0    0    0    1.010244    0    1    -360    360;
    8460    6761    0.005208    0.208268    0    0    0    0    1.010244    0    1    -360    360;
    8460    6762    0.005208    0.208268    0    0    0    0    1.010244    0    1    -360    360;
    8460    6759    0.005208    0.208268    0    0    0    0    1.010244    0    1    -360    360;
    8460    6760    0.005208    0.208268    0    0    0    0    1.010244    0    1    -360    360;
    8460    6763    0.005208    0.208268    0    0    0    0    1.010244    0    1    -360    360;
    8460    9659    0.005208    0.208268    0    0    0    0    1.010244    0    1    -360    360;
    1252    4386    0.005208    0.208268    0    0    0    0    1.000067    0    1    -360    360;
    1252    4385    0.005208    0.208268    0    0    0    0    1.000067    0    1    -360    360;
    1252    4387    0.005208    0.208268    0    0    0    0    1.000067    0    1    -360    360;
    4031    1675    0.000212    0.008494    0    0    0    0    1.01776    0    1    -360    360;
    4031    276    0.000212    0.008494    0    0    0    0    1.01776    0    1    -360    360;
    2558    275    0.000212    0.008494    0    0    0    0    1.017551    0    1    -360    360;
    2558    274    0.000212    0.008494    0    0    0    0    1.017551    0    1    -360    360;
    11442    273    0.000212    0.008494    0    0    0    0    1.017539    0    1    -360    360;
    11442    1661    0.000212    0.008494    0    0    0    0    1.017539    0    1    -360    360;
    523    271    0.000212    0.008494    0    0    0    0    1.017942    0    1    -360    360;
    523    12968    0.000212    0.008494    0    0    0    0    1.017942    0    1    -360    360;
    5011    3065    0.000531    0.021225    0    0    0    0    1.00666    0    1    -360    360;
    5011    7531    0.000531    0.021225    0    0    0    0    1.00666    0    1    -360    360;
    5011    5657    0.000531    0.021225    0    0    0    0    1.00666    0    1    -360    360;
    1835    11454    0.005208    0.208268    0    0    0    0    0.999473    0    1    -360    360;
    1835    11455    0.005208    0.208268    0    0    0    0    0.999473    0    1    -360    360;
    10485    11456    0.006812    0.272394    0    0    0    0    1.007176    0    1    -360    360;
    10485    11457    0.006812    0.272394    0    0    0    0    1.001423    0    1    -360    360;
    10485    11458    0.006812    0.272394    0    0    0    0    1.001423    0    1    -360    360;
    10485    11459    0.006812    0.272394    0    0    0    0    1.001423    0    1    -360    360;
    10485    4901    0.006812    0.272394    0    0    0    0    1.001423    0    1    -360    360;
    10485    2289    0.006812    0.272394    0    0    0    0    1.001423    0    1    -360    360;
    1173    11419    0.000212    0.008494    0    0    0    0    1.014078    0    1    -360    360;
    1173    11418    0.000212    0.008494    0    0    0    0    1.014078    0    1    -360    360;
    12161    6254    0.000212    0.008494    0    0    0    0    1.013997    0    1    -360    360;
    12161    709    0.000212    0.008494    0    0    0    0    1.013997    0    1    -360    360;
    5760    4903    0.005208    0.208268    0    0    0    0    1.010522    0    1    -360    360;
    5760    4902    0.005208    0.208268    0    0    0    0    1.010522    0    1    -360    360;
    8710    4905    0.005208    0.208268    0    0    0    0    1.00576    0    1    -360    360;
    8710    4904    0.005208    0.208268    0    0    0    0    1.00576    0    1    -360    360;
    11004    6611    0.002119    0.084719    0    0    0    0    0.985768    0    1    -360    360;
    11004    6612    0.002119    0.084719    0    0    0    0    0.985768    0    1    -360    360;
    11004    6609    0.002119    0.084719    0    0    0    0    0.985768    0    1    -360    360;
    11004    6610    0.002119    0.084719    0    0    0    0    0.985768    0    1    -360    360;
    11004    6607    0.002119    0.084719    0    0    0    0    0.985768    0    1    -360    360;
    11004    6608    0.002119    0.084719    0    0    0    0    0.985768    0    1    -360    360;
    11004    12529    0.002119    0.084719    0    0    0    0    0.985768    0    1    -360    360;
    11004    6606    0.002119    0.084719    0    0    0    0    0.985768    0    1    -360    360;
    3466    10202    0.005208    0.208268    0    0    0    0    1.004858    0    1    -360    360;
    3466    10201    0.005208    0.208268    0    0    0    0    1.004858    0    1    -360    360;
    2735    12582    0.005297    0.211798    0    0    0    0    1.001039    0    1    -360    360;
    2735    12583    0.005297    0.211798    0    0    0    0    1.001039    0    1    -360    360;
    2735    7428    0.005297    0.211798    0    0    0    0    1.001039    0    1    -360    360;
    2735    12585    0.005297    0.211798    0    0    0    0    0.995164    0    1    -360    360;
    2735    12578    0.005297    0.211798    0    0    0    0    0.995164    0    1    -360    360;
    2735    7361    0.005297    0.211798    0    0    0    0    0.995164    0    1    -360    360;
    2735    12580    0.005297    0.211798    0    0    0    0    0.995164    0    1    -360    360;
    2735    12581    0.005297    0.211798    0    0    0    0    0.995164    0    1    -360    360;
    2735    12575    0.005297    0.211798    0    0    0    0    0.995164    0    1    -360    360;
    2735    12576    0.005297    0.211798    0    0    0    0    0.995164    0    1    -360    360;
    2735    6481    0.005297    0.211798    0    0    0    0    0.995164    0    1    -360    360;
    2735    13469    0.005297    0.211798    0    0    0    0    0.995164    0    1    -360    360;
    1086    10676    0.005208    0.208268    0    0    0    0    1.014931    0    1    -360    360;
    1086    10675    0.005208    0.208268    0    0    0    0    1.014931    0    1    -360    360;
    1086    10672    0.005208    0.208268    0    0    0    0    1.014931    0    1    -360    360;
    1086    10671    0.005208    0.208268    0    0    0    0    1.014931    0    1    -360    360;
    1086    10674    0.005208    0.208268    0    0    0    0    1.014931    0    1    -360    360;
    1086    898    0.005208    0.208268    0    0    0    0    1.014931    0    1    -360    360;
    4953    10669    0.005208    0.208268    0    0    0    0    1.007499    0    1    -360    360;
    4953    10668    0.005208    0.208268    0    0    0    0    1.007499    0    1    -360    360;
    4953    3571    0.005208    0.208268    0    0    0    0    1.007499    0    1    -360    360;
    7062    8425    0.019841    0.793403    0    0    0    0    1.003966    0    1    -360    360;
    10933    3569    0.005423    0.216852    0    0    0    0    0.996526    0    1    -360    360;
    10933    3570    0.005423    0.216852    0    0    0    0    0.987742    0    1    -360    360;
    10933    3575    0.005423    0.216852    0    0    0    0    0.987742    0    1    -360    360;
    10933    8435    0.005423    0.216852    0    0    0    0    0.987742    0    1    -360    360;
    10933    8427    0.005423    0.216852    0    0    0    0    0.987742    0    1    -360    360;
    10933    8430    0.005423    0.216852    0    0    0    0    0.987742    0    1    -360    360;
    12094    8397    0.005208    0.208268    0    0    0    0    0.980186    0    1    -360    360;
    12094    8402    0.005208    0.208268    0    0    0    0    0.980186    0    1    -360    360;
    2953    7240    0.005208    0.208268    0    0    0    0    1.017742    0    1    -360    360;
    2953    9220    0.005208    0.208268    0    0    0    0    1.017742    0    1    -360    360;
    2953    9219    0.005208    0.208268    0    0    0    0    1.017742    0    1    -360    360;
    2953    10007    0.005208    0.208268    0    0    0    0    1.017742    0    1    -360    360;
    2953    7475    0.005208    0.208268    0    0    0    0    1.017742    0    1    -360    360;
    5913    9224    0.005208    0.208268    0    0    0    0    1.01761    0    1    -360    360;
    5913    10068    0.005208    0.208268    0    0    0    0    1.01761    0    1    -360    360;
    5913    9222    0.005208    0.208268    0    0    0    0    1.01761    0    1    -360    360;
    5913    1273    0.005208    0.208268    0    0    0    0    1.01761    0    1    -360    360;
    5913    9213    0.005208    0.208268    0    0    0    0    1.01761    0    1    -360    360;
    6061    3410    0.005208    0.208268    0    0    0    0    1.005176    0    1    -360    360;
    6061    12200    0.005208    0.208268    0    0    0    0    1.005176    0    1    -360    360;
    9916    13594    0.005208    0.208268    0    0    0    0    1.017597    0    1    -360    360;
    9916    13597    0.005208    0.208268    0    0    0    0    1.017597    0    1    -360    360;
    9916    7547    0.005208    0.208268    0    0    0    0    1.017597    0    1    -360    360;
    6839    13601    0.005208    0.208268    0    0    0    0    1.004984    0    1    -360    360;
    9289    2157    0.005208    0.208268    0    0    0    0    1.003139    0    1    -360    360;
    9289    13609    0.005208    0.208268    0    0    0    0    1.003139    0    1    -360    360;
    13408    2148    0.005208    0.208268    0    0    0    0    1.007086    0    1    -360    360;
    13408    2149    0.005208    0.208268    0    0    0    0    1.007086    0    1    -360    360;
    13408    9696    0.005208    0.208268    0    0    0    0    1.007086    0    1    -360    360;
    13408    9695    0.005208    0.208268    0    0    0    0    1.007086    0    1    -360    360;
    13408    9698    0.005208    0.208268    0    0    0    0    1.007086    0    1    -360    360;
    13408    9697    0.005208    0.208268    0    0    0    0    1.007086    0    1    -360    360;
    7811    9700    0.005208    0.208268    0    0    0    0    1.013653    0    1    -360    360;
    3376    9699    0.005208    0.208268    0    0    0    0    0.999657    0    1    -360    360;
    3376    9702    0.005208    0.208268    0    0    0    0    0.999657    0    1    -360    360;
    13583    7179    0.002201    0.088001    0    0    0    0    1.001304    0    1    -360    360;
    13583    7053    0.002201    0.088001    0    0    0    0    0.994637    0    1    -360    360;
    13583    7054    0.002201    0.088001    0    0    0    0    0.994637    0    1    -360    360;
    13583    515    0.002201    0.088001    0    0    0    0    0.994637    0    1    -360    360;
    13583    3078    0.002201    0.088001    0    0    0    0    0.994637    0    1    -360    360;
    13583    513    0.002201    0.088001    0    0    0    0    0.994637    0    1    -360    360;
    13583    512    0.002201    0.088001    0    0    0    0    0.994637    0    1    -360    360;
    13583    511    0.002201    0.088001    0    0    0    0    0.994637    0    1    -360    360;
    4299    8274    0.003425    0.136943    0    0    0    0    1.017447    0    1    -360    360;
    4299    8275    0.003425    0.136943    0    0    0    0    1.017447    0    1    -360    360;
    4299    8276    0.003425    0.136943    0    0    0    0    1.017447    0    1    -360    360;
    4299    9182    0.003425    0.136943    0    0    0    0    1.015837    0    1    -360    360;
    4299    8278    0.003425    0.136943    0    0    0    0    1.010601    0    1    -360    360;
    4299    1231    0.003425    0.136943    0    0    0    0    1.010601    0    1    -360    360;
    4299    1230    0.003425    0.136943    0    0    0    0    1.010601    0    1    -360    360;
    4299    1232    0.003425    0.136943    0    0    0    0    1.010601    0    1    -360    360;
    1582    12127    0.005208    0.208268    0    0    0    0    1.009832    0    1    -360    360;
    1582    12126    0.005208    0.208268    0    0    0    0    1.009832    0    1    -360    360;
    994    4870    0.005208    0.208268    0    0    0    0    1.013612    0    1    -360    360;
    994    12124    0.005208    0.208268    0    0    0    0    1.013612    0    1    -360    360;
    4114    12123    0.046296    1.851273    0    0    0    0    1.008844    0    1    -360    360;
    4114    12122    0.046296    1.851273    0    0    0    0    1.003788    0    1    -360    360;
    9263    12121    0.005208    0.208268    0    0    0    0    1.014036    0    1    -360    360;
    9263    3351    0.005208    0.208268    0    0    0    0    1.014036    0    1    -360    360;
    9263    5076    0.005208    0.208268    0    0    0    0    1.014036    0    1    -360    360;
    9263    5077    0.005208    0.208268    0    0    0    0    1.014036    0    1    -360    360;
    9263    5078    0.005208    0.208268    0    0    0    0    1.014036    0    1    -360    360;
    1206    5071    0.005208    0.208268    0    0    0    0    0.998104    0    1    -360    360;
    1206    5072    0.005208    0.208268    0    0    0    0    0.998104    0    1    -360    360;
    1206    5073    0.005208    0.208268    0    0    0    0    0.998104    0    1    -360    360;
    1206    5074    0.005208    0.208268    0    0    0    0    0.998104    0    1    -360    360;
    1206    5069    0.005208    0.208268    0    0    0    0    0.998104    0    1    -360    360;
    5709    5070    0.012821    0.51266    0    0    0    0    1.007739    0    1    -360    360;
    5709    7088    0.012821    0.51266    0    0    0    0    1.002444    0    1    -360    360;
    7157    9706    0.005208    0.208268    0    0    0    0    1.009513    0    1    -360    360;
    7157    1815    0.005208    0.208268    0    0    0    0    1.009513    0    1    -360    360;
    7157    7087    0.005208    0.208268    0    0    0    0    1.009513    0    1    -360    360;
    7157    7084    0.005208    0.208268    0    0    0    0    1.009513    0    1    -360    360;
    4528    7085    0.005208    0.208268    0    0    0    0    1.015825    0    1    -360    360;
    4528    7082    0.005208    0.208268    0    0    0    0    1.015825    0    1    -360    360;
    4528    7083    0.005208    0.208268    0    0    0    0    1.015825    0    1    -360    360;
    4528    7080    0.005208    0.208268    0    0    0    0    1.015825    0    1    -360    360;
    4528    7081    0.005208    0.208268    0    0    0    0    1.015825    0    1    -360    360;
    4528    528    0.005208    0.208268    0    0    0    0    1.015825    0    1    -360    360;
    6212    2137    0.000212    0.008494    0    0    0    0    1.001886    0    1    -360    360;
    6212    2136    0.000212    0.008494    0    0    0    0    1.001886    0    1    -360    360;
    6212    2135    0.000212    0.008494    0    0    0    0    1.001886    0    1    -360    360;
    6212    2138    0.000212    0.008494    0    0    0    0    1.001886    0    1    -360    360;
    1127    2540    0.002119    0.084719    0    0    0    0    1.028503    0    1    -360    360;
    1127    2577    0.002119    0.084719    0    0    0    0    1.028503    0    1    -360    360;
    1127    2543    0.002119    0.084719    0    0    0    0    1.028503    0    1    -360    360;
    1127    2571    0.002119    0.084719    0    0    0    0    1.028503    0    1    -360    360;
    1127    2534    0.002119    0.084719    0    0    0    0    1.028503    0    1    -360    360;
    1127    10172    0.002119    0.084719    0    0    0    0    1.028503    0    1    -360    360;
    1127    10171    0.002119    0.084719    0    0    0    0    1.028503    0    1    -360    360;
    1127    10174    0.002119    0.084719    0    0    0    0    1.028503    0    1    -360    360;
    1127    10173    0.002119    0.084719    0    0    0    0    1.028503    0    1    -360    360;
    9274    12656    0.005208    0.208268    0    0    0    0    1.023793    0    1    -360    360;
    9274    10210    0.005208    0.208268    0    0    0    0    1.023793    0    1    -360    360;
    9274    6631    0.005208    0.208268    0    0    0    0    1.023793    0    1    -360    360;
    6699    10232    0.005208    0.208268    0    0    0    0    1.007671    0    1    -360    360;
    6699    6621    0.005208    0.208268    0    0    0    0    1.007671    0    1    -360    360;
    4121    6622    0.003876    0.15499    0    0    0    0    1.007253    0    1    -360    360;
    4121    76    0.003876    0.15499    0    0    0    0    1.001535    0    1    -360    360;
    4121    75    0.003876    0.15499    0    0    0    0    1.001535    0    1    -360    360;
    4121    74    0.003876    0.15499    0    0    0    0    1.001535    0    1    -360    360;
    3662    438    0.005208    0.208268    0    0    0    0    1.007811    0    1    -360    360;
    3662    8039    0.005208    0.208268    0    0    0    0    1.007811    0    1    -360    360;
    3662    79    0.005208    0.208268    0    0    0    0    1.007811    0    1    -360    360;
    7321    78    0.003788    0.151468    0    0    0    0    1.004692    0    1    -360    360;
    7321    447    0.003788    0.151468    0    0    0    0    0.997453    0    1    -360    360;
    7321    72    0.003788    0.151468    0    0    0    0    0.997453    0    1    -360    360;
    7321    71    0.003788    0.151468    0    0    0    0    0.997453    0    1    -360    360;
    2432    9681    0.000212    0.008494    0    0    0    0    1.01356    0    1    -360    360;
    13529    9682    0.000212    0.008494    0    0    0    0    1.013518    0    1    -360    360;
    11837    7995    0.005208    0.208268    0    0    0    0    1.008199    0    1    -360    360;
    11837    8386    0.005208    0.208268    0    0    0    0    1.008199    0    1    -360    360;
    11837    8000    0.005208    0.208268    0    0    0    0    1.008199    0    1    -360    360;
    11837    8001    0.005208    0.208268    0    0    0    0    1.008199    0    1    -360    360;
    4220    7998    0.060976    2.438262    0    0    0    0    1.008285    0    1    -360    360;
    4220    8442    0.060976    2.438262    0    0    0    0    1.003185    0    1    -360    360;
    13028    7992    0.005208    0.208268    0    0    0    0    1.022422    0    1    -360    360;
    13028    7993    0.005208    0.208268    0    0    0    0    1.022422    0    1    -360    360;
    4907    1440    0.004621    0.184785    0    0    0    0    1.007556    0    1    -360    360;
    4907    1439    0.004621    0.184785    0    0    0    0    1.002847    0    1    -360    360;
    4907    1442    0.004621    0.184785    0    0    0    0    1.002847    0    1    -360    360;
    3473    1441    0.005208    0.208268    0    0    0    0    1.018212    0    1    -360    360;
    3473    1436    0.005208    0.208268    0    0    0    0    1.018212    0    1    -360    360;
    3473    1435    0.005208    0.208268    0    0    0    0    1.018212    0    1    -360    360;
    5395    1438    0.005208    0.208268    0    0    0    0    1.008298    0    1    -360    360;
    5395    1437    0.005208    0.208268    0    0    0    0    1.008298    0    1    -360    360;
    5395    1434    0.005208    0.208268    0    0    0    0    1.008298    0    1    -360    360;
    5395    1433    0.005208    0.208268    0    0    0    0    1.008298    0    1    -360    360;
    5395    7505    0.005208    0.208268    0    0    0    0    1.008298    0    1    -360    360;
    5395    4709    0.005208    0.208268    0    0    0    0    1.008298    0    1    -360    360;
    10204    7507    0.005208    0.208268    0    0    0    0    1.000664    0    1    -360    360;
    10204    11723    0.005208    0.208268    0    0    0    0    1.000664    0    1    -360    360;
    10204    7501    0.005208    0.208268    0    0    0    0    1.000664    0    1    -360    360;
    10301    7502    0.005208    0.208268    0    0    0    0    1.01492    0    1    -360    360;
    10301    9028    0.005208    0.208268    0    0    0    0    1.01492    0    1    -360    360;
    10301    7504    0.005208    0.208268    0    0    0    0    1.01492    0    1    -360    360;
    10294    4733    0.005208    0.208268    0    0    0    0    0.972052    0    1    -360    360;
    10294    4738    0.005208    0.208268    0    0    0    0    0.972052    0    1    -360    360;
    9955    987    0.005208    0.208268    0    0    0    0    1.010165    0    1    -360    360;
    9955    986    0.005208    0.208268    0    0    0    0    1.010165    0    1    -360    360;
    9955    985    0.005208    0.208268    0    0    0    0    1.010165    0    1    -360    360;
    9955    984    0.005208    0.208268    0    0    0    0    1.010165    0    1    -360    360;
    3527    983    0.005208    0.208268    0    0    0    0    1.001827    0    1    -360    360;
    3527    982    0.005208    0.208268    0    0    0    0    1.001827    0    1    -360    360;
    3527    981    0.005208    0.208268    0    0    0    0    1.001827    0    1    -360    360;
    1122    980    0.005208    0.208268    0    0    0    0    0.997809    0    1    -360    360;
    178    3558    0.000212    0.008494    0    0    0    0    1.020691    0    1    -360    360;
    7008    3557    0.000212    0.008494    0    0    0    0    1.014465    0    1    -360    360;
    4822    6879    0.000212    0.008494    0    0    0    0    1.014326    0    1    -360    360;
    6572    6880    0.000212    0.008494    0    0    0    0    1.014284    0    1    -360    360;
    7985    8956    0.005208    0.208268    0    0    0    0    0.997657    0    1    -360    360;
    7985    13363    0.005208    0.208268    0    0    0    0    0.997657    0    1    -360    360;
    1422    8954    0.005208    0.208268    0    0    0    0    1.010148    0    1    -360    360;
    1422    8955    0.005208    0.208268    0    0    0    0    1.010148    0    1    -360    360;
    1422    8952    0.005208    0.208268    0    0    0    0    1.010148    0    1    -360    360;
    1422    8953    0.005208    0.208268    0    0    0    0    1.010148    0    1    -360    360;
    1422    8962    0.005208    0.208268    0    0    0    0    1.010148    0    1    -360    360;
    9411    8963    0.005208    0.208268    0    0    0    0    1.007693    0    1    -360    360;
    9411    2329    0.005208    0.208268    0    0    0    0    1.007693    0    1    -360    360;
    9411    2328    0.005208    0.208268    0    0    0    0    1.007693    0    1    -360    360;
    9411    2331    0.005208    0.208268    0    0    0    0    1.007693    0    1    -360    360;
    9411    2330    0.005208    0.208268    0    0    0    0    1.007693    0    1    -360    360;
    4999    323    0.000212    0.008494    0    0    0    0    0.995203    0    1    -360    360;
    4999    1932    0.000212    0.008494    0    0    0    0    0.995203    0    1    -360    360;
    3737    2333    0.005208    0.208268    0    0    0    0    1.008578    0    1    -360    360;
    3737    1077    0.005208    0.208268    0    0    0    0    1.008578    0    1    -360    360;
    3737    2325    0.005208    0.208268    0    0    0    0    1.008578    0    1    -360    360;
    3737    2324    0.005208    0.208268    0    0    0    0    1.008578    0    1    -360    360;
    4880    11604    0.005208    0.208268    0    0    0    0    0.999885    0    1    -360    360;
    4880    11603    0.005208    0.208268    0    0    0    0    0.999885    0    1    -360    360;
    7698    11606    0.005208    0.208268    0    0    0    0    1.007227    0    1    -360    360;
    7698    11605    0.005208    0.208268    0    0    0    0    1.007227    0    1    -360    360;
    7698    11600    0.005208    0.208268    0    0    0    0    1.007227    0    1    -360    360;
    326    13393    0.005208    0.208268    0    0    0    0    1.005811    0    1    -360    360;
    326    13395    0.005208    0.208268    0    0    0    0    1.005811    0    1    -360    360;
    326    13394    0.005208    0.208268    0    0    0    0    1.005811    0    1    -360    360;
    326    13391    0.005208    0.208268    0    0    0    0    1.005811    0    1    -360    360;
    326    13390    0.005208    0.208268    0    0    0    0    1.005811    0    1    -360    360;
    326    10621    0.005208    0.208268    0    0    0    0    1.005811    0    1    -360    360;
    326    10625    0.005208    0.208268    0    0    0    0    1.005811    0    1    -360    360;
    326    6298    0.005208    0.208268    0    0    0    0    1.005811    0    1    -360    360;
    326    6299    0.005208    0.208268    0    0    0    0    1.005811    0    1    -360    360;
    326    8942    0.005208    0.208268    0    0    0    0    1.005811    0    1    -360    360;
    11931    448    0.008224    0.328845    0    0    0    0    1.012901    0    1    -360    360;
    11931    441    0.008224    0.328845    0    0    0    0    1.007766    0    1    -360    360;
    2104    442    0.005208    0.208268    0    0    0    0    1.013881    0    1    -360    360;
    2104    4539    0.005208    0.208268    0    0    0    0    1.013881    0    1    -360    360;
    4848    4540    0.005208    0.208268    0    0    0    0    0.994225    0    1    -360    360;
    4848    11095    0.005208    0.208268    0    0    0    0    0.994225    0    1    -360    360;
    13214    12912    0.005208    0.208268    0    0    0    0    1.009807    0    1    -360    360;
    13214    2411    0.005208    0.208268    0    0    0    0    1.009807    0    1    -360    360;
    13214    12910    0.005208    0.208268    0    0    0    0    1.009807    0    1    -360    360;
    13214    9184    0.005208    0.208268    0    0    0    0    1.009807    0    1    -360    360;
    13214    12908    0.005208    0.208268    0    0    0    0    1.009807    0    1    -360    360;
    13214    12907    0.005208    0.208268    0    0    0    0    1.009807    0    1    -360    360;
    13214    12906    0.005208    0.208268    0    0    0    0    1.009807    0    1    -360    360;
    13214    12917    0.005208    0.208268    0    0    0    0    1.009807    0    1    -360    360;
    13214    12916    0.005208    0.208268    0    0    0    0    1.009807    0    1    -360    360;
    13214    5831    0.005208    0.208268    0    0    0    0    1.009807    0    1    -360    360;
    13214    5832    0.005208    0.208268    0    0    0    0    1.009807    0    1    -360    360;
    2348    4011    0.005208    0.208268    0    0    0    0    1.004739    0    1    -360    360;
    2348    10898    0.005208    0.208268    0    0    0    0    1.004739    0    1    -360    360;
    7867    10643    0.002119    0.084719    0    0    0    0    1.020131    0    1    -360    360;
    9172    7599    0.002119    0.084719    0    0    0    0    1.020177    0    1    -360    360;
    10335    7598    0.002119    0.084719    0    0    0    0    1.028958    0    1    -360    360;
    5899    9781    0.005208    0.208268    0    0    0    0    1.029771    0    1    -360    360;
    5899    4607    0.005208    0.208268    0    0    0    0    1.029771    0    1    -360    360;
    12622    1966    0.002119    0.084719    0    0    0    0    1.031766    0    1    -360    360;
    12622    1967    0.002119    0.084719    0    0    0    0    1.031766    0    1    -360    360;
    12622    6139    0.000212    0.008494    0    0    0    0    1.059942    0    1    -360    360;
    12622    6140    0.000212    0.008494    0    0    0    0    1.059942    0    1    -360    360;
    12622    6138    0.000212    0.008494    0    0    0    0    1.059942    0    1    -360    360;
    7765    3141    0.005208    0.208268    0    0    0    0    1.008128    0    1    -360    360;
    7765    3142    0.005208    0.208268    0    0    0    0    1.008128    0    1    -360    360;
    9820    3143    0.005208    0.208268    0    0    0    0    1.008223    0    1    -360    360;
    622    6663    0.002119    0.084719    0    0    0    0    1.004203    0    1    -360    360;
    622    8439    0.002119    0.084719    0    0    0    0    1.004203    0    1    -360    360;
    622    1412    0.002119    0.084719    0    0    0    0    1.004203    0    1    -360    360;
    622    1413    0.002119    0.084719    0    0    0    0    1.004203    0    1    -360    360;
    622    1410    0.002119    0.084719    0    0    0    0    1.004203    0    1    -360    360;
    622    1411    0.002119    0.084719    0    0    0    0    1.004203    0    1    -360    360;
    622    1416    0.002119    0.084719    0    0    0    0    1.004203    0    1    -360    360;
    9506    1417    0.002119    0.084719    0    0    0    0    1.006993    0    1    -360    360;
    9506    1414    0.002119    0.084719    0    0    0    0    1.006993    0    1    -360    360;
    9506    1415    0.002119    0.084719    0    0    0    0    1.006993    0    1    -360    360;
    9506    1407    0.002119    0.084719    0    0    0    0    1.006993    0    1    -360    360;
    9506    1408    0.002119    0.084719    0    0    0    0    1.006993    0    1    -360    360;
    9506    7333    0.002119    0.084719    0    0    0    0    1.006993    0    1    -360    360;
    9506    7966    0.002119    0.084719    0    0    0    0    1.006993    0    1    -360    360;
