function mpc = case1888rte_resqlim
%CASE1888RTE_RESQLIM

%% MATPOWER Case Format : Version 2
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;

%% bus data
%    bus_i    type    Pd    Qd    Gs    Bs    area    Vm    Va    baseKV    zone    Vmax    Vmin
mpc.bus = [
    1    1    5.8    -5.8    0    0    1    1.03149163    -43.3675174    225    1    1.08889    0.888889;
    2    1    0    0    0    0    1    1.05213443    -1.58021084    380    1    1.10263    1.04841;
    3    1    142.5    -13.4    0    0    1    1.0448891    -18.1420941    225    1    1.08444    1.00444;
    4    1    0    0    0    0    1    1.06460828    -20.4689352    150    1    1.10667    0.9;
    5    1    32.8    -5.3    0    0    1    1.06161043    -24.8507219    225    1    1.08889    0.933333;
    6    1    40.2    4    0    0    1    1.06056888    -25.1617261    225    1    1.08889    0.933333;
    7    1    0    0    0    0    1    1.05381797    -21.3323212    380    1    1.10526    1.03947;
    8    1    0    0    0    0    1    1.0570919    -22.4675375    380    1    1.10526    1.03947;
    9    1    0    0    0    0    1    1.04786355    -36.3970081    225    1    1.09035    1.00444;
    10    1    148.8    14.9    0    0    1    1.04436982    -29.0903983    225    1    1.08889    0.933333;
    11    1    25.6    5    0    0    1    1.04319522    -40.7450247    225    1    1.08889    1.00444;
    12    1    39.1    8.7    0    0    1    1.02281156    -40.2648947    225    1    1.08889    1.00444;
    13    1    70.5    17.2    0    0    1    1.04318002    -40.7421627    225    1    1.08889    1.00444;
    14    1    36    -4.2    0    0    1    1.0289425    -42.4749474    225    1    1.08252    0.95;
    15    1    0    0    0    0    1    1.05264347    -32.7088442    225    1    1.08889    1.00444;
    16    1    0    0    0    0    1    1.05264387    -32.708847    225    1    1.08889    1.00444;
    17    1    23.7    -12.4    0    0    1    1.02901437    -42.5023097    225    1    1.08889    0.888889;
    18    1    5.9    -4.8    0    0    1    1.03827601    -34.6970689    225    1    1.09633    0.986667;
    19    1    34    3.7    0    0    1    1.03589146    -40.8500992    225    1    1.08889    1.00444;
    20    1    6.9    0.8    0    0    1    1.03591807    -40.8478005    225    1    1.08889    1.00444;
    21    1    9.2    -29.1    0    0    1    1.04563987    -37.6047209    225    1    1.08889    1.00444;
    22    1    67.7    -3.6    0    0    1    1.04521346    -37.8894223    225    1    1.08889    0.986667;
    23    1    25.4    -2.7    0    0    1    1.02131978    -46.730156    225    1    1.08889    0.888889;
    25    1    64    4.6    0    0    1    1.05346427    -16.835331    225    1    1.08444    1.00889;
    27    1    71.6    46.7    0    0    1    1.02094819    -19.7644247    225    1    1.08889    0.933333;
    28    1    105.4    6.9    0    0    1    1.03730412    -35.7522349    225    1    1.08889    1.00444;
    29    1    0    0    0    0    1    1.05210077    -1.566598    380    1    1.10526    1.04842;
    30    1    0    0    0    0    1    1.05212953    -1.55022945    380    1    1.10526    1.04842;
    31    1    21.7    0.9    0    0    1    1.04898477    -4.90798084    225    1    1.08444    1.00889;
    33    1    68.9    2.6    0    0    1    1.03244032    -5.69542552    225    1    1.08444    1.00889;
    34    1    50.6    12.7    0    0    1    1.04308522    -40.6595352    225    1    1.08889    1.00444;
    35    1    17    2.1    0    0    1    1.02291816    -21.4877862    150    1    1.08    0.966667;
    36    1    38.2    6.3    0    0    1    1.06252588    -30.6212131    225    1    1.09212    1;
    37    1    0    0    0    0    1    1.07001704    -28.1934821    380    1    1.10526    1.04785;
    38    1    89    9.6    0    0    1    1.04383991    -38.0363153    225    1    1.08889    0.986667;
    2050    1    0    0    0    -64    1    1.02504433    -43.0556919    20    1    1.5    0.8;
    39    1    70.9    -2.3    0    0    1    1.02894327    -42.234342    225    1    1.08889    0.968889;
    40    1    136.2    -10.7    0    0    1    1.03444675    -38.6903423    380    1    1.10526    1;
    41    1    64.6    17.3    0    0    1    1.04164621    -27.2064586    225    1    1.08889    0.933333;
    42    1    13.4    3.3    0    0    1    1.02663724    -46.4980898    225    1    1.08889    0.888889;
    43    1    33.3    4.7    0    0    1    1.02646287    -46.5422228    225    1    1.08889    0.888889;
    44    1    211.6    -1.3    0    0    1    1.05488026    -26.0064292    225    1    1.08496    1.00444;
    45    1    92.1    -9.1    0    0    1    1.04812718    -38.8055737    225    1    1.08889    1.00444;
    46    1    0    0    0    0    1    1.04397627    -7.667229    150    1    1.10843    0.9;
    47    1    0    0    0    0    1    1.02636464    -41.1868622    225    1    1.08889    1.00444;
    48    1    0    0    0    0    1    1.02636443    -41.186861    225    1    1.08889    1.00444;
    49    1    63.7    84.5    0    -80    1    1.0263632    -41.1868541    225    1    1.08889    1.00444;
    50    1    10.4    6.6    0    0    1    1.03639131    -36.094559    225    1    1.08889    1.00444;
    51    1    0    0    0    0    1    1.05601966    -17.3148196    225    1    1.08889    1;
    52    1    68.7    16.5    0    0    1    1.01896568    -46.7935632    225    1    1.08889    0.888889;
    53    1    101.2    15.9    0    0    1    1.01034055    -45.4421283    225    1    1.08889    0.968889;
    54    1    0    0    0    0    1    1.01362655    -43.2687087    380    1    1.10526    1;
    55    1    28.9    10.6    0    0    1    1.02703203    -5.00841077    225    1    1.08444    1.00889;
    56    1    28.2    2.1    0    0    1    1.0272218    -5.00982858    225    1    1.08444    1.00889;
    1827    1    109.6    -12.9    0    0    1    1.04261168    -34.5324218    225    1    1.08889    1.00444;
    57    1    27.3    -10.9    0    0    1    1.05370138    -20.2352558    225    1    1.08945    0.933333;
    58    2    0    0    0    0    1    1.04265822    -7.87956214    150    1    1.10862    0.9;
    59    1    36.8    20.3    0    0    1    1.02318107    -1.9375651    225    1    1.08444    1.00889;
    60    1    36.5    30.8    0    0    1    1.02300961    -1.9354791    225    1    1.08444    1.00889;
    61    1    0    0    0    0    1    1.02490933    -2.79033379    225    1    1.08889    0.977778;
    62    1    8.4    -0.3    0    0    1    1.02838672    -44.7194122    225    1    1.08889    0.888889;
    63    1    13.2    -6.3    0    0    1    1.06745252    -26.3029701    225    1    1.08889    0.933333;
    64    1    13.2    3.3    0    0    1    1.02235756    -40.4018984    225    1    1.08889    1.00444;
    65    1    22.7    2.5    0    0    1    1.04797426    -36.4472029    225    1    1.08889    1.00444;
    66    1    11.4    -9.7    0    0    1    1.05842771    -17.583451    225    1    1.08889    1;
    67    1    10.2    -1.3    0    0    1    1.03887727    -32.5897756    225    1    1.08889    0.986667;
    68    1    0    0    0    0    1    1.02951004    -46.1084457    225    1    1.08889    0.888889;
    69    1    0    0    0    0    1    1.0234278    -46.3000686    225    1    1.08889    0.888889;
    70    1    0    0    0    0    1    1.03180004    -44.3353921    380    1    1.10526    1.01316;
    71    1    39.2    2.8    0    0    1    1.03661908    -40.966597    225    1    1.08889    1.00444;
    72    1    19.3    3.3    0    -80    1    1.03559859    -39.9361913    225    1    1.08889    1.00444;
    73    1    0    0    0    0    1    1.0434905    -5.2555887    225    1    1.08889    0.977778;
    74    1    0    0    0    0    1    1.04349983    -5.25490561    225    1    1.08889    0.977778;
    75    1    131.9    3.2    0    0    1    1.04179096    -5.73677267    225    1    1.08444    1.00889;
    76    1    0    0    0    0    1    1.05130163    -21.4416283    225    1    1.08444    1.00444;
    77    1    0    0    0    0    1    1.04794226    -16.5296935    380    1    1.10263    1.04211;
    78    1    94.6    -1.9    0    0    1    1.0512112    -21.49104    225    1    1.08444    1.00444;
    79    1    -1.7    -4.6    0    0    1    1.02330959    -40.169183    225    1    1.08936    1.00444;
    80    1    3.6    -7.2    0    0    1    1.02330982    -40.1732719    225    1    1.08936    1.00444;
    81    1    35.4    10.9    0    0    1    1.03217476    -41.3633313    225    1    1.08889    0.888889;
    82    1    15.1    0.7    0    0    1    1.02481772    -44.9032285    225    1    1.08124    0.95;
    83    1    57.4    18    0    0    1    1.01752803    -46.0917779    225    1    1.08889    0.888889;
    84    1    89.9    -5.8    0    0    1    1.05149311    -18.3901143    225    1    1.08889    1;
    85    1    0    0    0    0    1    1.03004262    -16.2480689    225    1    1.08889    1;
    86    1    239.8    17.5    0    0    1    1.06824054    -16.2353387    380    1    1.10526    1.0507;
    87    1    35.5    16    0    0    1    1.04626889    -13.8764192    225    1    1.08889    1;
    88    1    76.1    23    0    0    1    1.05831898    -17.4960379    225    1    1.08889    1;
    89    3    0    0    0    0    1    1.02    -11.960426    150    1    1.1    0.9;
    90    1    21.3    12    0    0    1    1.01554751    -34.5539712    225    1    1.08889    0.986667;
    91    1    11.2    -5.2    0    0    1    1.04427272    -9.08221447    225    1    1.08444    1.00889;
    92    1    0    0    0    0    1    1.04784092    -30.2367112    380    1    1.10526    1.04211;
    93    1    0    0    0    0    1    1.0481967    -30.6621744    380    1    1.10526    1.04211;
    96    1    11.7    1.3    0    0    1    1.05286051    -18.2440466    225    1    1.08889    1;
    97    1    6.1    1.4    0    0    1    1.05271543    -33.9923058    225    1    1.08889    1.00444;
    98    1    31.6    2.6    0    0    1    1.03181127    -10.5929331    150    1    1.1    0.9;
    99    1    68.9    -11.7    0    0    1    1.05394154    -19.9369797    225    1    1.08889    1;
    100    2    0.2    -0    0    0    1    1.036    -40.8885018    225    1    1.08294    0.95;
    101    1    0    0    0    0    1    1.06131031    -24.9291746    225    1    1.08889    0.933333;
    102    1    0    0    0    0    1    1.05731574    -22.4273902    380    1    1.10526    1.03947;
    103    1    0    0    0    0    1    1.05391109    -21.2988702    380    1    1.10526    1.03947;
    104    1    0    0    0    0    1    1.04342757    -40.7302439    225    1    1.08889    1.00444;
    1828    1    30.1    3.8    0    0    1    1.03331769    -41.8825332    225    1    1.08889    1.00444;
    105    1    0    0    0    0    1    1.01538029    -36.9152058    225    1    1.08889    0.986667;
    106    1    12.1    4.5    0    0    1    1.04327505    -40.7385575    225    1    1.08889    1.00444;
    107    1    106.1    -0.3    0    0    1    1.03320289    -24.2898181    225    1    1.08889    0.933333;
    108    1    0    0    0    0    1    1.0448744    -22.4544501    380    1    1.10526    1.03947;
    109    1    43.3    8.4    0    0    1    1.05395426    -16.7483392    225    1    1.08889    1;
    110    1    33.2    -7.5    0    0    1    1.0497314    -38.3098672    225    1    1.08986    1.00444;
    111    1    99.5    -12.4    0    0    1    1.07187347    -24.2230025    225    1    1.09612    1;
    112    1    116.4    -6.7    0    0    1    1.03631565    -35.6761376    225    1    1.08889    0.986667;
    113    1    65.7    14.7    0    0    1    1.04784365    -36.394606    225    1    1.09036    1.00444;
    114    1    107.2    21.2    0    0    1    1.01859116    -46.8607431    225    1    1.08889    0.924444;
    115    1    56.9    -2.7    0    0    1    1.04477565    -31.8374046    225    1    1.09614    0.986667;
    117    1    0    0    0    0    1    1.04948438    -30.7128556    380    1    1.10526    1.03947;
    119    1    123.6    -19.8    0    0    1    1.02696095    -29.3757112    225    1    1.08444    1.00444;
    2051    1    0    0    0    -64    1    1.0016469    -16.0654162    20    1    1.4    0.8;
    120    1    33.3    -21.3    0    0    1    1.05171148    -15.7802148    225    1    1.08444    1.00889;
    121    1    0    0    0    0    1    1.0481404    -13.4548026    380    1    1.10263    1.02895;
    122    1    1.7    -4.4    0    0    1    1.03374421    -24.3062831    225    1    1.08889    0.933333;
    123    1    140.3    17.3    0    0    1    1.02449419    -20.4926529    225    1    1.08889    0.933333;
    124    1    33.7    -1.8    0    0    1    1.07479417    -28.1246055    63    1    1.07937    0.920635;
    125    2    0    0    0    0    1    1.034    -10.8954764    225    1    1.07476    0.95;
    126    1    -1.9    -5.4    0    0    1    1.05903715    -9.5480852    225    1    1.09768    1;
    127    1    0    0    0    0    1    1.05356985    -9.51277117    380    1    1.10526    1.05263;
    128    1    0    0    0    0    1    1.05362495    -9.50917199    380    1    1.10526    1.05263;
    129    1    0    0    0    0    1    1.05363144    -9.5056895    380    1    1.10526    1.05263;
    130    1    0    0    0    0    1    1.05364976    -9.52130737    380    1    1.10526    1.05263;
    131    1    0    0    0    0    1    1.04462519    -31.7557312    225    1    1.09645    0.986667;
    132    1    0    0    0    0    1    1.04465297    -31.7280286    225    1    1.09645    0.986667;
    133    1    0    0    0    0    1    1.04942068    -30.6434664    380    1    1.10526    1.03947;
    134    1    77.3    -10.6    0    0    1    1.02932249    -43.6280236    225    1    1.08889    0.968889;
    135    1    28.1    3.8    0    0    1    1.05327575    -16.799144    225    1    1.08444    1.00889;
    136    1    -5.2    -9.4    0    0    1    1.04792249    -34.4221064    380    1    1.10526    1.03947;
    137    1    106.4    8    0    0    1    1.04092407    -18.1798702    225    1    1.08889    0.933333;
    138    1    0    0    0    0    1    1.04031882    -14.4962169    380    1    1.10526    1.03947;
    140    1    113.7    -8.3    0    0    1    1.04791042    -5.69239152    225    1    1.08444    1.00889;
    141    1    44.6    0.5    0    0    1    1.04719648    -5.47817587    225    1    1.08444    1.00889;
    142    1    165.2    -11.8    0    0    1    1.03830879    -17.1644561    225    1    1.08444    1.00444;
    143    1    29.2    2.1    0    0    1    1.04359366    -18.5809931    225    1    1.08889    0.933333;
    144    1    32.8    4.4    0    0    1    1.04356804    -18.5855086    225    1    1.08889    0.933333;
    145    1    19    -18.1    0    0    1    1.04972184    -38.2934711    225    1    1.08952    1.00444;
    146    1    0    0    0    0    1    1.04910574    -19.5882757    225    1    1.09478    1;
    147    1    0    0    0    0    1    1.04910381    -19.5882538    225    1    1.09478    1;
    148    1    37.1    5.6    0    0    1    1.05152992    -18.1060012    225    1    1.08889    1;
    149    1    20    -3.9    0    0    1    1.05270783    -33.917194    225    1    1.08889    1.00444;
    150    1    38.1    1.6    0    0    1    1.03634314    -9.17911438    225    1    1.08444    1.00889;
    151    1    24.8    -1.8    0    0    1    1.05060247    -18.9297558    225    1    1.08889    1;
    152    1    0    0    0    0    1    1.04392701    -10.8958056    225    1    1.08444    1.00889;
    153    1    0    0    0    0    1    1.04391586    -10.8986883    225    1    1.08444    1.00889;
    154    1    0    0    0    0    1    1.04319376    -6.10198277    225    1    1.08444    1.00889;
    155    1    0    0    0    0    1    1.04540187    -4.74377433    380    1    1.10263    1.02895;
    156    1    155.3    26.5    0    0    1    1.01779193    -46.0063433    225    1    1.08889    0.888889;
    157    1    0    0    0    0    1    1.05902294    -9.54794103    225    1    1.09766    1;
    158    1    0    0    0    0    1    1.05361111    -9.58719325    380    1    1.10526    1.05263;
    159    1    21.5    4.4    0    0    1    1.0381037    -33.594026    225    1    1.08889    0.986667;
    160    1    26.2    2.1    0    0    1    1.05367746    -17.8623115    225    1    1.08889    1;
    161    1    0    0    0    0    1    1.05125719    -33.675527    225    1    1.08444    1.00444;
    162    1    0    0    0    0    1    1.05125719    -33.675527    225    1    1.08444    1.00444;
    163    1    0    0    0    0    1    1.05126456    -33.6757238    225    1    1.08444    1.00444;
    164    1    55.3    -11.4    0    0    1    1.05125615    -33.6754992    225    1    1.08444    1.00444;
    165    1    0    0    0    0    1    1.02156758    -19.7156694    225    1    1.08889    0.933333;
    166    1    30    12.3    0    0    1    1.02862439    -28.8364099    225    1    1.08889    0.986667;
    2019    1    0    0    0    -64    1    0.961484815    -20.1227928    20    1    1.4    0.9;
    167    1    0    0    0    0    1    1.04533186    -19.5190684    225    1    1.08941    1;
    168    1    0    0    0    0    1    1.04982078    -15.7709814    380    1    1.10526    1.05263;
    169    2    0    0    0    0    1    1.065    -24.7751527    225    1    1.1    0.9;
    170    1    17.8    2.6    0    0    1    1.02144124    -22.1402371    150    1    1.08    0.966667;
    171    1    25.3    -3.2    0    0    1    1.03619829    -40.7620055    225    1    1.08889    1.00444;
    172    1    -3.7    -2    0    0    1    1.03651611    -40.7122958    225    1    1.08889    1.00444;
    173    1    37.3    0.7    0    0    1    1.01494279    -46.2174609    225    1    1.08889    0.888889;
    181    1    107.9    3.9    0    0    1    1.05060487    -18.9077529    225    1    1.08889    1;
    182    1    29.5    6.8    0    0    1    1.03297881    -36.2340634    225    1    1.08889    0.986667;
    183    1    0    0    0    0    1    1.04360773    -13.7962022    380    1    1.10526    1.03947;
    184    1    0    0    0    0    1    1.04014471    -13.6070201    380    1    1.10526    1.03947;
    185    1    0    0    0    0    1    1.04016292    -13.610669    380    1    1.10526    1.03947;
    186    1    0    0    0    0    1    1.04359917    -13.80711    380    1    1.10526    1.03947;
    187    1    28.1    -10    0    0    1    1.0315124    -45.2659381    225    1    1.08889    0.924444;
    188    1    -2    -1.1    0    0    1    1.0449726    -37.4746598    225    1    1.08889    0.986667;
    189    1    65.8    19.1    0    0    1    1.03676861    -31.409658    225    1    1.08444    1.00444;
    190    1    -2.3    1.2    0    0    1    1.04291107    -25.3707921    380    1    1.10263    1.04211;
    191    1    -2.3    1.4    0    0    1    1.04296999    -25.3756272    380    1    1.10263    1.04211;
    192    1    0    0    0    0    1    1.03637163    -41.1081873    225    1    1.08889    1.00444;
    193    1    0    0    0    0    1    1.04662996    -6.09615691    225    1    1.08889    0.977778;
    194    1    0    0    0    0    1    1.04662996    -6.09615691    225    1    1.08889    0.977778;
    195    1    83.6    -8.6    0    0    1    1.02847519    -44.2133279    225    1    1.08889    0.968889;
    196    1    0    0    0    0    1    1.03412094    -7.56888183    225    1    1.08889    0.933333;
    197    1    0    0    0    0    1    1.03309597    -8.03724246    225    1    1.08889    0.933333;
    198    1    57.5    10.2    0    0    1    1.04153343    -25.939593    225    1    1.08444    1.00444;
    199    1    177.4    -31.4    0    0    1    1.05217173    -21.8417118    225    1    1.08444    1.00444;
    200    1    0    0    0    0    1    1.03769166    -6.49219905    225    1    1.08889    0.977778;
    201    1    0    0    0    0    1    1.04243207    -24.8157018    225    1    1.08444    1.00444;
    202    1    124.2    -3.2    0    0    1    1.03200988    -44.1095305    225    1    1.08889    0.951111;
    203    1    35.3    1.9    0    0    1    1.0360842    -39.8966408    225    1    1.08889    1.00444;
    204    1    51.6    -4    0    0    1    1.04470098    -37.3761953    225    1    1.08889    0.986667;
    2086    1    0    0    0    -64    1    0.996674461    -16.6140682    20    1    1.4    0.8;
    205    1    16.9    -1.8    0    0    1    1.04515382    -16.1925319    225    1    1.08444    1.00889;
    206    1    0    0    0    0    1    1.04773566    -14.2864767    380    1    1.10263    1.02895;
    207    1    38.6    -0.7    0    0    1    1.03612046    -40.0054288    225    1    1.08889    1.00444;
    1829    2    0    0    0    0    1    1.022    -44.2230584    225    1    1.07859    0.95;
    208    1    0    0    0    0    1    1.02199256    -44.2230338    225    1    1.08889    0.888889;
    209    1    171.1    24.7    0    0    1    1.04021956    -24.9805694    225    1    1.08444    1.00444;
    210    1    46.3    14.3    0    0    1    1.03764398    -34.2955293    225    1    1.09504    0.986667;
    211    1    58.6    9.8    0    0    1    1.03249914    -6.24451963    225    1    1.08444    1.00889;
    212    1    14.6    -0.7    0    0    1    1.03241022    -5.70388353    225    1    1.08444    1.00889;
    213    1    75.4    25.3    0    0    1    1.03000025    -9.20548766    225    1    1.08889    0.933333;
    215    1    0    0    0    0    1    1.04555044    -6.54084303    380    1    1.10526    1.03947;
    216    1    74.9    -2.9    0    0    1    1.04870771    -26.2699557    380    1    1.10526    1.03947;
    217    1    0    0    0    0    1    1.0321768    -8.42226606    225    1    1.08889    0.933333;
    218    1    0    0    0    0    1    1.03124327    -8.74278423    225    1    1.08889    0.933333;
    219    1    55.6    14.5    0    0    1    1.02308902    -1.54095661    225    1    1.08444    1.00889;
    220    1    -0.1    0.8    0    0    1    1.02349971    -1.48403083    225    1    1.08444    1.00889;
    221    1    11    -0.4    0    0    1    1.03286781    -5.22275102    225    1    1.08444    1.00889;
    222    1    39.3    5.6    0    0    1    1.03906352    -29.6966918    225    1    1.08889    1.00444;
    223    1    21.6    1.4    0    0    1    1.03249391    -6.2017784    225    1    1.08444    1.00889;
    224    1    16.7    2.3    0    0    1    1.03275315    -6.15096552    225    1    1.08444    1.00889;
    225    1    2    -1.4    0    0    1    1.0336526    -45.5132353    150    1    1.10667    0.946667;
    1830    1    0    0    0    0    1    1.06229155    -32.1730451    225    1    1.08444    1.00444;
    226    1    0    0    0    0    1    1.06020546    -29.0052344    380    1    1.10263    1.04211;
    227    1    119.3    -16.4    0    0    1    1.07099491    -23.8506856    225    1    1.09795    1;
    228    1    0    0    0    0    1    1.05965664    -20.9964837    380    1    1.10526    1.05019;
    229    1    72.1    6    0    0    1    1.03128259    -44.2986305    225    1    1.08889    0.911111;
    230    1    0    0    0    0    1    1.03598719    -41.3735533    380    1    1.10526    1;
    231    1    16.1    1.9    0    0    1    1.04342172    -40.7319062    225    1    1.08889    1.00444;
    232    1    14.9    0.9    0    0    1    1.03334777    -41.8794618    225    1    1.08889    1.00444;
    233    1    6.1    1.7    0    0    1    1.03969055    -33.2359638    225    1    1.08889    0.986667;
    234    1    1.1    1.7    0    0    1    1.03973524    -33.2195289    225    1    1.08889    0.986667;
    235    1    2    -3.9    0    0    1    1.04503313    -36.0078754    225    1    1.08889    1.00444;
    236    1    2.6    2.4    0    0    1    1.04482872    -36.0064384    225    1    1.08889    1.00444;
    237    1    129    -3.4    0    0    1    1.03627859    -40.7361669    225    1    1.08889    1.00444;
    238    1    0    0    0    0    1    1.03854582    -40.6094279    225    1    1.08889    1.00444;
    239    1    25.8    4.4    0    0    1    1.04518282    -36.698553    225    1    1.08889    1.00444;
    240    1    31.9    3.6    0    0    1    1.04488141    -36.7245945    225    1    1.08889    1.00444;
    241    2    4.3    -1    0    0    1    1.011    -8.51713399    20    1    1.1    0.9;
    242    1    0    0    0    0    1    1.06214253    -9.22280501    150    1    1.08    0.966667;
    243    1    -3.4    -9.5    0    0    1    1.04140891    -26.4633412    380    1    1.11402    1.03947;
    244    1    30.9    7.4    0    0    1    1.04586177    -29.8590154    380    1    1.11482    1.03947;
    245    1    11.7    0.6    0    0    1    1.04398586    -26.1005754    380    1    1.11264    1.03947;
    246    1    -18.3    -23.8    0    0    1    1.04518356    -26.0793089    380    1    1.11483    1.03947;
    247    1    45    5.3    0    0    1    1.03576516    -40.8939837    225    1    1.08889    1.00444;
    2029    1    0    0    0    -64    1    0.964793177    -18.4557835    20    1    1.4    0.9;
    2030    1    0    0    0    -64    1    0.964024516    -18.4262029    20    1    1.4    0.9;
    248    1    0    0    0    0    1    1.05180112    -18.2354174    225    1    1.08889    1;
    249    1    0    0    0    0    1    1.05211335    -18.2338562    225    1    1.08889    1;
    250    1    0    0    0    0    1    1.07052122    -16.7611093    380    1    1.10526    1.05019;
    251    1    0.7    -3.7    0    0    1    1.030197    -9.20886235    225    1    1.08889    0.933333;
    252    1    92.9    -6    0    0    1    1.04534368    -36.8468096    380    1    1.10526    1.03537;
    2025    1    0    0    0    -58    1    0.979749784    -40.593479    20    1    1.4    0.9;
    2031    1    0    0    0    -128    1    0.947797267    -39.8616132    20    1    1.4    0.9;
    2032    1    0    0    0    -58    1    0.971365288    -40.1032143    20    1    1.4    0.9;
    2046    1    0    0    0    -58    1    0.974446777    -40.2003033    20    1    1.4    0.9;
    253    1    3.2    -0.8    0    0    1    1.0354997    -39.3070813    225    1    1.08889    1.00444;
    254    1    3.9    3    0    0    1    1.03817817    -39.4132331    225    1    1.08889    1.00444;
    255    1    0    0    0    0    1    1.04391805    -38.3837732    225    1    1.08889    1.00444;
    257    1    0    0    0    0    1    1.04144094    -36.2899082    380    1    1.10526    1.04211;
    258    1    0    0    0    0    1    1.04121523    -36.4247115    380    1    1.10526    1.04211;
    259    1    106.5    20.7    0    0    1    1.03333542    -41.1366232    225    1    1.08889    0.928889;
    260    1    157.5    -28.3    0    0    1    1.04873111    -26.2803159    380    1    1.10526    1.03947;
    261    1    91.4    -3.2    0    0    1    1.03355195    -24.1488265    225    1    1.08444    1.00444;
    262    1    5.5    -1.3    0    0    1    1.03106931    -9.32202636    225    1    1.08889    0.933333;
    263    1    208    14.9    0    0    1    1.0418485    -13.4777666    380    1    1.10526    1.03947;
    267    1    250.6    22.2    0    0    1    1.03993464    -25.4600069    225    1    1.08444    1.00444;
    268    1    0    0    0    0    1    1.04165213    -22.1042096    380    1    1.10263    1.04211;
    269    1    0    0    0    0    1    1.04166323    -22.1007115    380    1    1.10263    1.04211;
    270    2    46.4    27.4    0    0    1    1.029    -36.7141611    20    1    1.06846    0.95;
    271    1    0    0    0    0    1    1.05002435    -36.8202098    225    1    1.08889    0.986667;
    272    1    159.3    40.7    0    0    1    1.02448651    -28.2712794    225    1    1.08889    0.986667;
    273    1    203.1    3.9    0    0    1    1.05190313    -20.1867051    380    1    1.10263    1.04211;
    274    1    50    8.3    0    0    1    1.0437507    -35.3587993    225    1    1.09611    0.986667;
    275    1    17.6    -2.4    0    0    1    1.05240525    -34.9652409    225    1    1.08889    1.00444;
    276    1    22.7    -2.9    0    0    1    1.02643963    -41.2776881    225    1    1.08889    1.00444;
    278    1    0    0    0    0    1    1.05988343    -16.4521907    20    1    1.4    0.9;
    279    1    36.2    -22.3    0    0    1    1.0495836    -15.966302    225    1    1.08889    0.933333;
    280    1    169.5    24.1    0    0    1    1.04155781    -13.7050106    380    1    1.10526    1.03947;
    281    1    0    0    0    0    1    1.04342748    -20.2211676    225    1    1.08959    1;
    282    1    0    0    0    0    1    1.0455526    -19.5217727    225    1    1.08959    1;
    283    1    0    0    0    0    1    1.01712241    -12.3627912    150    1    1.08    0.966667;
    284    1    25.8    -6.7    0    0    1    1.04695182    -36.2729918    225    1    1.08889    1.00444;
    285    1    65.6    -1    0    0    1    1.03618941    -36.4751091    225    1    1.08889    1.00444;
    286    1    52.2    0.8    0    0    1    1.05335024    -27.3735346    225    1    1.08889    0.933333;
    287    1    19.7    -0.8    0    0    1    1.03326417    -28.5899003    225    1    1.08444    1.00444;
    288    1    17.6    2    0    0    1    1.03326292    -28.5896345    225    1    1.08444    1.00444;
    289    1    58.8    -0.8    0    0    1    1.03721443    -35.8277629    225    1    1.08889    1.00444;
    2062    1    0    0    0    -64    1    0.975621449    -35.3532236    20    1    1.4    0.9;
    290    1    108.4    -13.2    0    0    1    1.03489552    -35.0800078    225    1    1.08889    1.00444;
    291    1    0    0    0    0    1    1.04203489    -33.6596302    380    1    1.10526    1.04211;
    292    1    0    0    0    0    1    1.04220585    -33.6868877    380    1    1.10526    1.04211;
    293    1    0    0    0    0    1    1.04652076    -32.628151    380    1    1.10526    1.04211;
    294    1    0    0    0    0    1    1.04212097    -33.6732636    380    1    1.10526    1.04211;
    295    1    160.9    1.6    0    0    1    1.03331191    -24.5024871    225    1    1.08444    1.00444;
    296    1    0    0    0    0    1    1.03432851    -41.0519375    380    1    1.10526    1;
    297    1    34.4    6.6    0    0    1    1.04778695    -36.3541941    225    1    1.08889    1.00444;
    298    1    0    0    0    0    1    1.02603302    -41.3405755    225    1    1.08889    1.00444;
    299    1    0    0    0    0    1    1.05368912    -19.122204    380    1    1.10526    1.03947;
    300    1    0    0    0    0    1    1.0478313    -16.4825824    380    1    1.10263    1.04211;
    301    1    0    0    0    0    1    1.04786839    -16.4816724    380    1    1.10263    1.04211;
    302    1    0    0    0    0    1    1.04787589    -16.4816458    380    1    1.10263    1.04211;
    303    1    184.2    -18.9    0    0    1    1.04321606    -24.7817971    225    1    1.08444    1.00444;
    304    1    -15.6    -17.2    0    0    1    1.03655276    -36.5356343    380    1    1.11618    1;
    305    1    -23.2    0.6    0    0    1    1.03863634    -37.0241905    380    1    1.11703    1;
    306    1    42.2    -0.7    0    0    1    1.02763155    -42.7127672    225    1    1.08889    0.888889;
    2047    1    0    0    0    -64    1    0.970202429    -36.0928134    20    1    1.4    0.9;
    307    1    0    0    0    0    1    1.0376658    -35.3577616    225    1    1.08889    1.00444;
    308    1    0    0    0    0    1    1.04149565    -32.4673472    380    1    1.10526    1.04211;
    309    1    96.9    -28.2    0    0    1    1.05949115    -18.2626022    225    1    1.09445    1;
    310    1    -1.7    -3.4    0    0    1    1.04207673    -9.27009835    380    1    1.10263    1.04211;
    311    1    -10.7    -3.4    0    0    1    1.04207976    -9.29586275    380    1    1.10263    1.04211;
    312    1    -7.2    -9.3    0    0    1    1.03653406    -28.1249579    225    1    1.08895    0.933333;
    313    1    87.6    -1.8    0    0    1    1.05266197    -35.0689464    225    1    1.08889    1.00444;
    314    1    32.2    7.9    0    0    1    1.01866203    -46.6999847    225    1    1.08889    0.888889;
    315    1    28.6    2.6    0    0    1    1.01882141    -46.696613    225    1    1.08889    0.888889;
    316    1    0    0    0    0    1    1.07480581    -23.2528354    380    1    1.10526    1.03947;
    317    1    141.6    32.1    0    0    1    1.04593544    -15.9866952    225    1    1.08889    1;
    318    1    30.1    -3    0    0    1    1.02651844    -41.261464    225    1    1.08889    1.00444;
    319    1    8.2    4.4    0    0    1    1.02241048    -23.7505558    150    1    1.10667    0.9;
    320    1    91.6    8.9    0    0    1    1.04274089    -31.9397145    225    1    1.08576    1.00444;
    321    1    2.9    -9.7    0    0    1    1.03602227    -29.1642703    225    1    1.08889    0.986667;
    323    1    94.6    -5.5    0    0    1    1.03377138    -42.886698    225    1    1.08889    1.00444;
    324    1    17.7    6.3    0    0    1    1.01604765    -26.5626694    225    1    1.08889    0.933333;
    325    1    91.8    -15.3    0    0    1    1.05728923    -34.0146721    225    1    1.08444    1.00444;
    326    1    29    -1.9    0    0    1    1.03279106    -5.92725772    225    1    1.08444    1.00889;
    327    1    22.1    -5.8    0    0    1    1.06511227    -22.5625051    20    1    1.4    0.9;
    328    1    26.3    1.4    0    0    1    1.04248667    -16.4615787    225    1    1.08889    0.933333;
    329    1    106.1    10.1    0    0    1    1.05915251    -25.5163992    225    1    1.08889    0.933333;
    330    1    42.6    6.9    0    0    1    1.04491509    -36.7055295    225    1    1.08889    1.00444;
    331    1    19.5    5    0    0    1    1.03725093    -35.8414823    225    1    1.08889    1.00444;
    332    1    17.7    -2.8    0    0    1    1.03733555    -35.8227789    225    1    1.08889    1.00444;
    333    1    47.6    -5.2    0    0    1    1.0495802    -31.7793777    225    1    1.08889    1.00444;
    2072    1    110.4    -2    0    0    1    1.04245392    -30.8287609    225    1    1.08889    1.00444;
    334    1    111.9    35.6    0    0    1    1.01765905    -46.5088399    225    1    1.08889    0.888889;
    335    1    218.9    -21.9    0    0    1    1.04549578    -24.6828313    225    1    1.08444    1.00444;
    336    1    -0    -0    0    0    1    1.03512844    -22.2301508    225    1    1.08444    1.00444;
    337    1    -0.6    6.7    0    0    1    1.03535314    -22.276432    225    1    1.08444    1.00444;
    338    1    -0.8    0.3    0    0    1    1.03586777    -22.3974911    225    1    1.08444    1.00444;
    339    1    -1.5    2.5    0    0    1    1.05374002    -22.8186451    380    1    1.10263    1.04211;
    340    1    0    0    0    0    1    1.04860388    -15.2680027    225    1    1.08889    0.933333;
    341    1    33.8    7.7    0    0    1    1.02628946    -41.3041865    225    1    1.08889    1.00444;
    342    1    25.1    2.5    0    0    1    1.04799535    -36.4393075    225    1    1.08889    1.00444;
    343    1    90    0.8    0    -80    1    1.04294724    -40.6018792    225    1    1.08889    1.00444;
    345    1    40.6    -7.8    0    0    1    1.04979708    -27.71928    225    1    1.08889    0.933333;
    346    1    120.4    8.9    0    0    1    1.04861119    -28.2589196    225    1    1.08889    0.933333;
    347    1    0    0    0    0    1    1.04955776    -25.1826053    380    1    1.10526    1.03947;
    348    1    -1.7    0.4    0    0    1    1.03585348    -22.4836387    225    1    1.08444    1.00444;
    350    1    0    0    0    0    1    1.05383065    -22.8457788    380    1    1.10263    1.04211;
    351    1    94.8    -2.9    0    0    1    1.03355269    -40.3545617    225    1    1.08889    1.00444;
    352    1    -6.2    -11.5    0    0    1    1.03432392    -40.3469027    225    1    1.08889    1.00444;
    353    1    73.9    -6.2    0    0    1    1.04081503    -31.5293801    225    1    1.09066    0.986667;
    354    1    111.6    -8.6    0    0    1    1.04519707    -11.8774716    225    1    1.08444    1.00889;
    355    2    0    0    0    0    1    1.05    -15.0119831    225    1    1.1    0.9;
    356    1    0    0    0    0    1    1.04880221    -16.2045141    225    1    1.0841    0.95;
    357    1    0    0    0    0    1    1.05502456    -0.968147302    380    1    1.10263    1.05526;
    358    1    21.1    15.6    0    0    1    1.02745159    -11.4842526    225    1    1.08889    0.933333;
    359    1    54    -15.6    0    0    1    1.04422822    -32.4546114    225    1    1.08618    1.00444;
    360    1    7.3    -14.5    0    0    1    1.04408562    -15.9179841    225    1    1.08889    0.933333;
    361    1    19.1    5    0    0    1    1.04438155    -15.9295108    225    1    1.08889    0.933333;
    362    1    0    0    0    0    1    1.04366954    -16.2879466    225    1    1.08889    0.933333;
    363    1    0    0    0    0    1    1.05138312    -13.8261145    380    1    1.10526    1.03467;
    364    1    23.9    -12.1    0    0    1    1.03508399    -33.0155554    225    1    1.08889    0.986667;
    365    1    113.3    2.9    0    0    1    1.02983527    -31.230604    225    1    1.08889    0.986667;
    366    1    -12.9    13.9    0    0    1    0.982852382    -27.6238485    150    1    1.1    0.9;
    367    1    55.9    -12    0    0    1    1.02487335    -46.6816165    225    1    1.08889    0.933333;
    2014    1    0    0    0    -80    1    1.01748291    -34.2116176    20    1    1.4    0.9;
    368    1    114.8    16.5    0    0    1    1.02172196    -34.0188454    225    1    1.08889    0.986667;
    369    1    0    0    0    0    1    1.0535296    -32.9702166    380    1    1.10526    1.03947;
    370    1    52.4    7.6    0    0    1    1.02609008    -41.3309656    225    1    1.08889    1.00444;
    371    1    0    0    0    0    1    1.04797683    -36.381231    225    1    1.08889    1.00444;
    372    1    0    0    0    0    1    1.0439203    -17.2963655    380    1    1.10526    1.03947;
    373    1    0    0    0    0    1    1.03928313    -16.6717117    380    1    1.10526    1.03947;
    374    1    25.6    5.5    0    0    1    1.03587093    -40.0312126    225    1    1.08889    1.00444;
    375    1    24.1    2.2    0    0    1    1.03652494    -41.0795499    225    1    1.08889    1.00444;
    376    1    -2.9    -7.4    0    0    1    1.04833094    -5.86846084    225    1    1.08444    1.00889;
    377    1    0    0    0    0    1    1.02720502    -47.1628588    225    1    1.08889    0.888889;
    378    1    51.5    21.6    0    0    1    1.03635288    -18.4708562    225    1    1.08889    0.933333;
    379    1    0    0    0    0    1    1.05105846    -17.5442019    225    1    1.08889    1;
    380    1    0.2    0.1    0    0    1    1.03867291    -6.61840621    225    1    1.08444    1.00889;
    381    1    0    0    0    0    1    1.05529301    -0.72716954    380    1    1.10526    1.05263;
    382    1    0    0    0    0    1    1.05525641    -0.724171153    380    1    1.10526    1.05263;
    383    1    0    0    0    0    1    1.05533107    -0.707807653    380    1    1.10526    1.05263;
    384    1    0    0    0    0    1    1.05492074    -0.979096573    380    1    1.10526    1.05263;
    385    1    12.8    1.6    0    0    1    1.04885122    -28.4465132    225    1    1.08889    0.933333;
    386    1    0    0    0    0    1    1.06157794    -9.23754165    150    1    1.08    0.966667;
    387    1    76    0.3    0    0    1    1.04047341    -5.94841797    225    1    1.08444    1.00889;
    388    1    90.6    16.2    0    0    1    1.05460722    -16.1642351    225    1    1.08889    1;
    390    1    0    0    0    0    1    1.05457932    -11.8708186    380    1    1.10526    1.05263;
    391    1    1.4    -0.4    0    0    1    1.03599563    -40.7689327    225    1    1.08889    0.888889;
    392    1    0    0    0    0    1    1.03367755    -11.2454023    225    1    1.08444    1.00889;
    393    1    10.3    -1.3    0    0    1    1.02660037    -27.3311596    225    1    1.08889    0.986667;
    394    1    70.2    9.1    0    0    1    1.04296559    -32.2006792    225    1    1.09515    0.986667;
    395    1    44.8    -25    0    0    1    1.04362789    -18.5681604    225    1    1.08889    0.933333;
    396    2    0    0    0    0    1    1.015    -6.88179674    20    1    1.1    0.9;
    397    1    0    0    0    0    1    1.06174342    -9.22647612    150    1    1.08    0.966667;
    398    1    159.8    -1.9    0    0    1    1.03326964    -28.5877829    225    1    1.08444    1.00444;
    399    1    52.9    18.2    0    0    1    1.03579299    -38.0335196    225    1    1.09125    0.906667;
    400    1    0    0    0    0    1    1.02369805    -1.89227022    225    1    1.08889    0.977778;
    401    1    0    0    0    0    1    1.02335194    -1.58992296    225    1    1.08889    0.977778;
    402    1    33    11.5    0    0    1    1.04277211    -40.773808    225    1    1.08889    1.00444;
    403    1    74.8    9.4    0    0    1    1.03645401    -40.9618946    225    1    1.08889    1.00444;
    404    1    25.3    -19.4    0    0    1    1.02126414    -46.5788391    225    1    1.08889    0.92;
    405    1    0    0    0    0    1    1.03665486    -36.073501    225    1    1.08889    1.00444;
    406    1    151.6    7.9    0    0    1    1.03345991    -35.5116853    225    1    1.08889    1.00444;
    407    1    28.1    1    0    0    1    1.03620723    -39.5680993    225    1    1.08889    1.00444;
    408    1    48.6    -17.6    0    0    1    1.04181437    -18.4082499    225    1    1.08889    0.933333;
    409    1    103.5    -2.1    0    0    1    1.05346325    -26.9188019    225    1    1.08449    1.00444;
    410    1    17.9    2.6    0    0    1    1.04800898    -36.4160993    225    1    1.09028    1.00444;
    411    1    0    0    0    0    1    1.04320344    -31.8916128    225    1    1.09787    0.986667;
    412    1    45.4    4.6    0    0    1    1.04900767    -16.6029932    225    1    1.08444    1.00889;
    413    1    59.3    -1.6    0    0    1    1.04319005    -31.9048342    225    1    1.09778    0.986667;
    414    1    139.2    -6.3    0    0    1    1.04135784    -31.5090019    225    1    1.08994    0.986667;
    416    1    97.9    14.3    0    0    1    1.04201298    -6.11072869    225    1    1.08444    1.00889;
    418    1    39.8    11.4    0    0    1    1.04981135    -16.3081923    225    1    1.08889    0.933333;
    419    1    12.4    -12    0    0    1    1.0416969    -32.0620919    225    1    1.08889    0.986667;
    420    1    67.3    -48.8    0    0    1    1.03801455    -26.5891359    225    1    1.08444    1.00444;
    421    1    0    0    0    0    1    1.04211747    -27.2274003    380    1    1.10263    1.04211;
    422    1    55.2    21.1    0    0    1    1.02766134    -42.3110552    225    1    1.08889    0.906667;
    423    1    54.2    -25.9    0    0    1    1.05706603    -19.6462444    225    1    1.08889    1;
    424    1    29.5    4.9    0    0    1    1.05269974    -34.7943299    225    1    1.08889    1.00444;
    425    1    3.5    -5.7    0    0    1    1.02351148    -1.48423302    225    1    1.08444    1.00889;
    426    1    0    0    0    0    1    1.03375902    -45.5063449    150    1    1.10667    0.946667;
    427    1    0    -0.5    0    0    1    1.01904969    -46.6550841    225    1    1.08889    0.888889;
    428    1    29.8    -0.8    0    0    1    1.0386983    -16.6495212    225    1    1.08889    0.933333;
    429    1    15.6    -0.3    0    0    1    1.02234264    -45.0482308    225    1    1.08889    0.888889;
    430    1    0    0    0    0    1    1.01523631    -48.34983    225    1    1.08889    0.888889;
    431    1    0    0    0    0    1    1.09635564    -34.9276616    380    1    1.10526    1.03947;
    432    1    65.1    1.4    0    0    1    1.02951942    -36.7592657    225    1    1.08889    0.986667;
    433    1    82.9    54.3    0    0    1    1.00971306    4.17833422    225    1    1.04444    0.982222;
    434    1    0    0    0    0    1    1.04970259    -32.7451321    225    1    1.08444    1.00444;
    435    1    110    -8    0    0    1    1.05039984    -21.4581207    225    1    1.08444    1.00444;
    436    1    0    0    0    0    1    1.05057424    -18.0623603    380    1    1.10263    1.04211;
    437    1    0    0    0    0    1    1.02068663    -44.879864    225    1    1.15556    0.888889;
    438    1    0    0    0    0    1    1.02070078    -44.7641157    225    1    1.15556    0.888889;
    439    1    59.2    -11    0    0    1    1.04804239    -33.6152686    225    1    1.08444    1.00444;
    2020    1    0    0    0    -64    1    0.988947218    -24.8920941    20    1    1.05    0.991275;
    440    1    84.4    -24.6    0    0    1    1.0436063    -24.6672613    225    1    1.08444    1.00444;
    441    1    91.2    6.1    0    0    1    1.05688439    -23.6025788    380    1    1.10263    1.04211;
    442    1    0    0    0    0    1    1.05560172    -13.3193811    225    1    1.08889    1;
    443    1    0    0    0    0    1    1.05410639    -7.980886    380    1    1.10526    1.05263;
    444    1    59.8    8.6    0    0    1    1.04010624    -21.5178612    225    1    1.08889    1;
    445    1    25.8    1.1    0    0    1    1.03146879    -24.6211798    225    1    1.08444    1.00444;
    446    1    18.6    6.2    0    0    1    1.02054961    -46.6421859    225    1    1.08889    0.888889;
    447    1    3.3    0.6    0    0    1    1.03608239    -39.8967874    225    1    1.08889    1.00444;
    448    1    126.9    4.6    0    0    1    1.03894008    -29.5639357    225    1    1.08522    0.95;
    449    1    4.1    -16.5    0    0    1    1.02062509    -46.1361693    225    1    1.08889    0.888889;
    450    1    40.9    3.2    0    0    1    1.02941495    -5.20189241    225    1    1.08444    1.00889;
    451    1    0    0    0    0    1    1.04291055    -28.3100677    380    1    1.10263    1.04211;
    452    1    0    0    0    0    1    1.04291055    -28.3100677    380    1    1.10263    1.04211;
    453    1    0    0    0    0    1    1.04291168    -28.3086342    380    1    1.10263    1.04211;
    454    1    0    0    0    0    1    1.04291448    -28.3049273    380    1    1.10263    1.04211;
    455    1    42.8    6.6    0    0    1    1.04644638    -16.3943716    225    1    1.08444    1.00889;
    456    1    0    0    0    0    1    1.03600463    -15.2652269    225    1    1.08889    0.933333;
    458    1    0    0    0    0    1    1.03858028    -11.1537678    380    1    1.10526    1.03947;
    459    1    99.1    5.3    0    0    1    1.01057208    -45.9701755    225    1    1.08889    0.968889;
    460    1    24.2    14.3    0    0    1    1.01034124    4.14356812    225    1    1.04444    0.982222;
    2033    1    0    0    0    -64    1    0.996622087    -21.1759632    20    1    1.05    0.936598;
    461    1    84.1    -55    0    0    1    1.04975886    -19.9317529    225    1    1.08444    1.00444;
    462    1    0    0    0    0    1    1.04549311    -15.2325115    380    1    1.10263    1.04211;
    463    1    31.5    -6.1    0    0    1    1.0482042    -38.5033569    225    1    1.08889    1.00444;
    464    1    148.6    11.4    0    0    1    1.04898339    -38.2791103    225    1    1.08889    1.00444;
    465    1    2    -3.9    0    0    1    1.03996824    -29.2977007    225    1    1.08889    1.00444;
    466    1    0    0    0    0    1    1.04247438    -19.660045    225    1    1.08889    1;
    467    1    8.4    -7.4    0    0    1    1.04640209    -10.5687292    150    1    1.08    0.966667;
    468    1    141.4    14.3    0    0    1    1.0149149    -26.6823649    225    1    1.08889    0.933333;
    469    1    36.6    6.7    0    0    1    1.02906668    -46.1824273    225    1    1.08889    0.888889;
    470    1    22.9    3.4    0    0    1    1.0292673    -46.1559357    225    1    1.08889    0.888889;
    471    1    0    0    0    0    1    1.03633697    -36.1919203    225    1    1.08421    0.95;
    472    1    27.9    -0.6    0    0    1    1.02580479    -41.3914489    225    1    1.08889    1.00444;
    473    1    177.2    7.1    0    0    1    1.0425538    -11.3731736    225    1    1.08444    1.00889;
    474    2    0    0    0    0    1    1.036    -27.1824258    225    1    1.08067    0.95;
    475    1    -10.3    -2.6    0    0    1    1.02247322    -45.8555404    225    1    1.08889    0.888889;
    1832    1    1.8    -7    0    0    1    1.02191986    -45.8380384    225    1    1.08889    0.888889;
    476    1    64.9    12.4    0    0    1    1.0427633    -37.876888    225    1    1.08889    0.986667;
    477    1    89.6    -2.1    0    0    1    1.04443717    -37.7834704    225    1    1.08889    0.986667;
    478    1    58.5    -1.2    0    0    1    1.04263949    -16.4406786    225    1    1.08889    0.933333;
    479    1    159    16.1    0    0    1    1.03264248    -6.16104212    225    1    1.08444    1.00889;
    480    1    0    0    0    0    1    1.04808804    -29.3699234    380    1    1.10992    1.03947;
    481    1    0    0    0    0    1    1.04801141    -29.3751367    380    1    1.10992    1.03947;
    482    1    0    0    0    0    1    1.04481266    -32.8225093    225    1    1.0979    0.986667;
    483    1    0    0    0    0    1    1.04484    -32.8193602    225    1    1.0979    0.986667;
    484    1    37.7    8.8    0    0    1    1.02621015    -41.3155541    225    1    1.08889    1.00444;
    485    1    28.7    -15.2    0    0    1    1.03369076    -41.7542308    225    1    1.08889    1.00158;
    486    1    41.1    4    0    0    1    1.03365158    -41.7553416    225    1    1.08889    1.00158;
    487    1    27.9    -4.6    0    0    1    1.03367061    -41.7540322    225    1    1.08889    1.00158;
    488    1    37.4    1    0    0    1    1.03365805    -41.7549809    225    1    1.08889    1.00158;
    489    1    0    0    0    0    1    1.03366627    -41.7510154    225    1    1.08889    1.00161;
    490    1    89.1    35.7    0    0    1    1.02096652    -45.9380976    225    1    1.08889    0.942222;
    491    1    34.1    3.7    0    0    1    1.03376361    -41.4396739    225    1    1.08889    1.00444;
    492    1    37.1    6.3    0    0    1    1.03360924    -41.4458828    225    1    1.08889    1.00444;
    493    1    99.1    -8.1    0    0    1    1.05181531    -20.9358184    225    1    1.08444    1.00444;
    494    1    16.7    -0.1    0    0    1    1.03749379    -6.23052827    225    1    1.08444    1.00889;
    495    1    69.1    0.9    0    0    1    1.04078267    -21.913731    225    1    1.08889    1;
    496    1    -0.3    2.5    0    0    1    1.05212934    -36.5779287    225    1    1.08889    0.986667;
    497    1    -0.3    2.5    0    0    1    1.05213274    -36.5779947    225    1    1.08889    0.986667;
    498    1    0    0    0    0    1    1.05349674    -33.9667906    380    1    1.10526    1.03947;
    499    1    0    0    0    0    1    1.05348979    -33.9635852    380    1    1.10526    1.03947;
    500    1    0    0    0    0    1    1.05216253    -36.5785702    225    1    1.08889    0.986667;
    501    1    0    0    0    0    1    1.05212316    -36.5552601    225    1    1.08889    0.986667;
    502    1    0    0    0    0    1    1.05212316    -36.5552601    225    1    1.08889    0.986667;
    503    1    0    0    0    0    1    1.05212316    -36.5552601    225    1    1.08889    0.986667;
    504    1    25.7    -17.1    0    0    1    1.02361823    -1.91838719    225    1    1.08444    1.00889;
    506    1    4.8    3.6    0    0    1    1.03070562    -17.0576302    225    1    1.08889    0.933333;
    507    1    18.4    -9.8    0    0    1    1.04459017    -14.3886643    380    1    1.10526    1.04211;
    508    1    0.3    -2.3    0    0    1    1.04261766    -17.4162369    380    1    1.10526    1.04211;
    509    1    0.3    -4.2    0    0    1    1.04269843    -17.4165015    380    1    1.10526    1.04211;
    510    1    14.6    12    0    0    1    1.04305367    -14.3701169    380    1    1.10526    1.04211;
    511    1    3.8    -3.3    0    0    1    1.02684011    -46.4693257    225    1    1.08889    0.888889;
    512    1    0    0    0    0    1    1.03588608    -40.0285631    225    1    1.08889    1.00444;
    513    1    199.7    12.7    0    0    1    1.04555828    -21.1806824    225    1    1.0869    1.00444;
    515    1    123.1    27.4    0    0    1    1.03630383    -30.9562669    225    1    1.08889    1.00444;
    516    1    84.2    7    0    0    1    1.03349063    -28.3575877    225    1    1.08889    0.933333;
    517    1    149.8    10.6    0    0    1    1.0516988    -18.0773754    225    1    1.08889    1;
    519    1    64.7    -1.7    0    0    1    1.04652784    -15.493224    225    1    1.08889    1;
    520    1    18.4    5.7    0    0    1    1.04302306    -40.758226    225    1    1.08889    1.00444;
    521    1    18.6    1.1    0    0    1    1.04316877    -40.7440222    225    1    1.08889    1.00444;
    522    1    23.4    4.1    0    0    1    1.0358546    -40.9186262    225    1    1.08889    1.00444;
    523    1    52.8    5.5    0    0    1    1.03095481    -25.1382576    225    1    1.08889    0.933333;
    524    1    94.3    11.5    0    0    1    1.01982593    -41.0244654    225    1    1.08889    1.00444;
    525    1    79.9    -5    0    0    1    1.05351905    -12.0096214    225    1    1.08889    1;
    526    1    23.7    -1.2    0    0    1    1.01770287    -46.0833484    225    1    1.08889    0.888889;
    527    1    18.7    -0.2    0    0    1    1.02857555    -32.419558    225    1    1.08889    0.986667;
    528    1    0    0    0    0    1    1.05384918    -30.8376897    380    1    1.10526    1.03947;
    529    1    123.6    1    0    0    1    1.04250599    -14.5166139    225    1    1.08444    1.00889;
    530    1    69.8    5    0    0    1    1.03681126    -18.4431764    225    1    1.08889    0.933333;
    531    1    37.1    17    0    0    1    1.04168238    -40.4087172    225    1    1.08889    1.00444;
    532    1    -11.2    -3.3    0    0    1    1.04211406    -40.3595008    225    1    1.08889    1.00444;
    533    1    62.1    6.1    0    0    1    1.03135948    -36.219807    225    1    1.08889    0.986667;
    534    1    34    -26.8    0    0    1    1.0525974    -32.747078    225    1    1.08889    1.00444;
    535    1    10.6    -4.6    0    0    1    1.03685584    -39.6263127    225    1    1.08889    1.00444;
    536    1    15.3    1.5    0    0    1    1.02378448    -39.9449996    225    1    1.08889    1.00444;
    537    1    51.9    9    0    0    1    1.02220631    -40.3925076    225    1    1.08889    1.00444;
    538    1    0    0    0    0    1    1.01529121    -36.8327754    225    1    1.08889    0.986667;
    539    1    0    0    0    0    1    1.01529121    -36.8327754    225    1    1.08889    0.986667;
    540    1    0    0    0    0    1    1.0152912    -36.8327358    225    1    1.08889    0.986667;
    541    1    0    0    0    0    1    1.01528242    -36.8274854    225    1    1.08889    0.986667;
    542    1    0    0    0    0    1    1.015291    -36.8359369    225    1    1.08889    0.986667;
    544    1    107.7    7.9    0    0    1    1.02990721    -12.5725361    225    1    1.08889    0.933333;
    545    1    23    -4.2    0    0    1    1.0496601    -11.7884259    225    1    1.08889    1;
    546    1    70.1    2.1    0    0    1    1.03321256    -29.5238637    225    1    1.08889    0.986667;
    547    1    37.1    -0.2    0    0    1    1.0453086    -12.0618732    225    1    1.08444    1.00889;
    548    1    24.9    1.7    0    0    1    1.04509926    -36.7001978    225    1    1.08889    1.00444;
    549    1    52.1    5.9    0    0    1    1.04050364    -20.0186495    225    1    1.08889    1;
    550    1    38.1    -11.2    0    0    1    1.04331539    -28.5997342    380    1    1.10263    1.04211;
    2021    1    0    0    0    -64    1    1.00071044    -15.9988754    20    1    1.4    0.9;
    551    1    0    0    0    0    1    1.05472481    -15.7608777    225    1    1.08889    1;
    553    1    0    0    0    0    1    1.06437664    -13.8587887    380    1    1.10526    1.05263;
    554    1    86.2    -22.3    0    0    1    1.04302671    -25.3934609    380    1    1.10263    1.04211;
    555    1    26.1    46.7    0    0    1    1.02186364    -45.8356327    225    1    1.08889    0.942222;
    556    1    197.1    -2.9    0    0    1    1.03237999    -42.4583845    380    1    1.10526    1;
    557    1    0    0    0    0    1    1.04923734    -28.5837126    225    1    1.08889    0.933333;
    558    1    0    0    0    0    1    1.04257637    -27.0933864    225    1    1.08889    0.933333;
    559    1    0    0    0    0    1    1.04694343    -24.0812256    380    1    1.10526    1.03947;
    560    1    0    0    0    0    1    1.02777877    -36.1182334    225    1    1.08889    0.986667;
    561    1    0    0    0    0    1    1.02779453    -36.112161    225    1    1.08889    0.986667;
    562    1    0    0    0    0    1    1.02777881    -36.1151482    225    1    1.08889    0.986667;
    563    1    0    0    0    0    1    1.02777881    -36.1151482    225    1    1.08889    0.986667;
    564    1    0    0    0    0    1    1.02777476    -36.1123197    225    1    1.08889    0.986667;
    565    1    0    0    0    0    1    1.02777476    -36.1123197    225    1    1.08889    0.986667;
    566    1    0    0    0    0    1    1.02777816    -36.1182333    225    1    1.08889    0.986667;
    567    1    0    0    0    0    1    1.03086841    -8.86650166    225    1    1.08889    0.933333;
    568    1    103.3    16.9    0    0    1    1.03475494    -31.5155288    225    1    1.08444    1.00444;
    569    1    182.2    -4.5    0    0    1    1.05792573    -17.4331056    225    1    1.08889    1;
    570    1    0    0    0    0    1    1.03585166    -15.6660652    225    1    1.08889    0.933333;
    572    1    12.7    -1.1    0    0    1    1.02583495    -41.3861756    225    1    1.08889    1.00444;
    573    1    14.5    0.6    0    0    1    1.04807203    -36.4093334    225    1    1.08889    1.00444;
    574    1    86.6    -8.2    0    0    1    1.05105816    -17.544198    225    1    1.08889    1;
    575    1    93.3    33.6    0    0    1    1.03755755    -37.1203225    225    1    1.08889    0.986667;
    576    1    -11.2    -3.5    0    0    1    1.05390707    -7.78154086    380    1    1.10526    1.05263;
    577    1    2.9    -7.5    0    0    1    1.05389369    -7.79745633    380    1    1.10526    1.05263;
    578    1    0    0    0    0    1    1.05003593    -15.0093511    225    1    1.09192    1;
    579    1    0.1    -8.5    0    0    1    1.03793105    -40.3250631    225    1    1.08889    1.00444;
    580    1    71.3    -22.5    0    0    1    1.05856521    -17.8662862    225    1    1.0893    1;
    581    1    21.9    -5.4    0    0    1    1.03550808    -40.8755959    225    1    1.08889    1.00444;
    582    1    0    0    0    0    1    1.04161857    -9.13313752    150    1    1.12298    0.9;
    583    1    0    0    0    0    1    1.02303372    -1.07528616    225    1    1.08889    0.977778;
    584    1    128.9    5.3    0    0    1    1.02447183    -36.7575034    225    1    1.08889    0.986667;
    585    1    0    0    0    0    1    1.04348051    -15.9691458    225    1    1.08889    1;
    586    1    0    0    0    0    1    1.05336306    -17.9384404    225    1    1.08444    1.00444;
    587    1    0    0    0    0    1    1.05052275    -13.95208    380    1    1.10263    1.04211;
    588    1    0    0    0    0    1    1.02832249    -42.2240941    380    1    1.10526    1;
    589    1    0    0    0    0    1    1.02814061    -42.1498852    380    1    1.10526    1;
    590    1    0    0    0    0    1    1.02834755    -42.1650538    380    1    1.10526    1;
    591    1    0    0    0    0    1    1.02783329    -42.1304424    380    1    1.10526    1;
    592    1    0    0    0    0    1    1.02834598    -42.1666339    380    1    1.10526    1;
    593    1    0    0    0    0    1    1.02834447    -42.1638803    380    1    1.10526    1;
    594    1    2    -9.4    0    0    1    1.03756133    -15.3458754    225    1    1.08889    0.933333;
    595    1    151.1    -0.1    0    0    1    1.06072736    -24.3305008    63    1    1.06878    0.936508;
    596    1    0    0    0    0    1    1.04165279    -18.042374    380    1    1.10526    1.03947;
    597    1    0    0    0    0    1    1.0416267    -17.8923032    380    1    1.10526    1.03947;
    598    1    76.2    3.8    0    0    1    1.05112099    -17.4920174    225    1    1.08889    1;
    599    1    45.9    -15.2    0    0    1    1.0375732    -35.9952716    225    1    1.08889    1.00444;
    600    1    32.4    -7.8    0    0    1    1.03740132    -35.9296082    225    1    1.08889    1.00444;
    601    1    110.7    11    0    0    1    1.03218002    -12.7265462    225    1    1.08444    1.00889;
    2015    1    0    0    0    -64    1    0.977455043    -28.0987934    20    1    1.4    0.9;
    602    1    0    0    0    0    1    1.02655535    -27.2825931    225    1    1.08889    0.986667;
    603    1    0    0    0    0    1    1.03845707    -23.7618092    380    1    1.10526    1.03947;
    604    1    0    0    0    0    1    1.01520952    -48.3404194    225    1    1.08889    0.911111;
    605    1    61.5    16.8    0    0    1    1.01689664    -46.7791111    225    1    1.08889    0.911111;
    606    1    91.6    2.7    0    0    1    1.0401602    -37.4714057    225    1    1.08889    0.986667;
    607    1    128.1    5.6    0    0    1    1.03691293    -22.4188989    225    1    1.08444    1.00444;
    608    1    0    0    0    0    1    1.02634896    -41.1866755    225    1    1.08889    1.00444;
    609    1    97.1    -16.3    0    0    1    1.0293995    -28.6696999    225    1    1.08889    0.986667;
    610    1    98.3    -14    0    0    1    1.04982327    -17.821077    225    1    1.08889    1;
    611    1    40.3    -0.5    0    0    1    1.03583789    -15.6741458    225    1    1.08889    0.933333;
    612    1    41.2    -1.5    0    0    1    1.0358339    -15.6748027    225    1    1.08889    0.933333;
    613    1    43.2    6.2    0    0    1    1.03580009    -15.676345    225    1    1.08889    0.933333;
    614    1    0    0    0    0    1    1.03361455    -45.5040198    150    1    1.10667    0.946667;
    615    1    59.7    5.1    0    0    1    1.02622679    -45.4105628    225    1    1.08889    0.955556;
    616    1    50.6    11.4    0    0    1    1.05917773    -25.4270447    225    1    1.08889    0.933333;
    617    1    21    6.5    0    0    1    1.02217006    -45.0338191    225    1    1.08889    0.888889;
    618    1    409.4    101.8    0    0    1    1.0104358    -46.826897    225    1    1.08889    0.888889;
    619    1    20.6    -40.2    0    0    1    1.05289064    -34.7620053    225    1    1.08889    1.00444;
    620    1    -1.8    4    0    0    1    1.03794702    -26.5591394    225    1    1.08444    1.00444;
    621    1    0.9    3.4    0    0    1    1.03797829    -26.6034227    225    1    1.08444    1.00444;
    622    1    97.2    9.6    0    0    1    1.03408077    -19.8913904    225    1    1.08889    0.933333;
    623    1    0    0    0    0    1    1.05110903    -19.2387845    380    1    1.10526    1.03947;
    624    1    42.8    -0.4    0    0    1    1.053656    -33.9902705    225    1    1.08918    1.00444;
    625    1    0    0    0    0    1    1.03714805    -22.22786    225    1    1.08444    1.00444;
    626    1    102.9    4.3    0    0    1    1.01774178    -46.0686947    225    1    1.08889    0.968889;
    627    1    44.1    49.5    0    0    1    1.01326634    -36.9787438    225    1    1.08889    0.986667;
    628    1    43.9    60.5    0    0    1    1.01288041    -36.9730211    225    1    1.08889    0.986667;
    629    1    20.1    3.1    0    0    1    1.03574101    -40.0556642    225    1    1.08889    1.00444;
    630    1    33.4    2.3    0    0    1    1.02705302    -47.2348913    225    1    1.08889    0.888889;
    631    1    17.9    -0.2    0    0    1    1.02715967    -47.2307384    225    1    1.08889    0.888889;
    632    1    71.2    0.7    0    0    1    1.04517595    -36.6787128    225    1    1.08889    1.00444;
    633    1    8.3    2.3    0    0    1    1.05212998    -32.4616645    225    1    1.08889    1.00444;
    635    1    0    0    0    0    1    1.05075573    -30.5921145    380    1    1.10526    1.04211;
    637    1    -2.8    2.5    0    0    1    1.05212719    -32.4613592    225    1    1.08889    1.00444;
    638    1    9.8    0.5    0    0    1    1.0521285    -32.450082    225    1    1.08889    1.00444;
    639    1    15.9    6    0    0    1    1.05076086    -30.5800824    380    1    1.10526    1.04211;
    640    1    66.6    4.9    0    0    1    1.02774439    -47.0609102    225    1    1.08889    0.888889;
    641    1    53.7    -8.9    0    0    1    1.03946263    -40.1018912    225    1    1.08889    1.00444;
    642    1    40.7    -0.7    0    0    1    1.03913881    -40.0640582    225    1    1.08889    1.00444;
    643    1    0    0    0    0    1    1.05591318    -26.4225924    225    1    1.08889    0.933333;
    644    1    56.4    18    0    0    1    1.02312522    -36.9012103    225    1    1.08889    0.986667;
    645    1    2.3    -4.2    0    0    1    1.0381503    -39.6495735    380    1    1.10526    1.03478;
    646    1    27.1    9.6    0    0    1    1.04738743    -37.5805375    225    1    1.08889    0.986667;
    647    1    60.6    -7.1    0    0    1    1.01398314    -46.9704301    225    1    1.08889    0.968889;
    648    1    2    1.6    0    0    1    1.02473119    -45.6123745    225    1    1.08889    0.888889;
    649    1    0    -0.7    0    0    1    0.846789961    -17.7415711    150    1    1    0.66;
    650    1    27.8    -20.7    0    0    1    1.05848322    -17.7411976    225    1    1.09162    1;
    651    1    0    0    0    0    1    1.05387926    -32.4796024    380    1    1.10526    1.03947;
    652    1    19.3    -1.2    0    0    1    1.07337953    -23.276049    225    1    1.0955    1;
    653    1    95.3    13.6    0    0    1    1.04490419    -12.2864677    225    1    1.08444    1.00889;
    654    1    57.4    -4.3    0    0    1    1.04378477    -38.5400053    225    1    1.08889    1.00444;
    655    1    25.3    2    0    0    1    1.05378349    -33.8798307    225    1    1.08939    1.00444;
    656    1    23.8    1.8    0    0    1    1.0516242    -33.6446402    225    1    1.08939    1.00444;
    657    1    12.2    4    0    0    1    0.992737109    -29.4804941    150    1    1.1    0.9;
    658    1    98.7    -12.4    0    0    1    1.02961008    -28.7546717    225    1    1.08889    0.986667;
    659    1    -0    -0    0    0    1    1.03823184    -35.0772236    225    1    1.09349    0.986667;
    660    1    103.9    3.7    0    0    1    1.02725877    -47.1930821    225    1    1.08889    0.924444;
    662    1    -73.5    -35.5    0    0    1    1.00947426    3.97485399    225    1    1.04444    0.982222;
    663    1    0    0    0    0    1    1.00970202    3.88884057    225    1    1.04444    0.982222;
    664    1    43.6    20.3    0    0    1    1.01636423    -46.8185503    225    1    1.08889    0.888889;
    665    1    78.3    11.9    0    0    1    1.06384951    -14.0954073    380    1    1.10526    1.05263;
    666    1    92.8    -9.9    0    0    1    1.02036566    -25.2225026    225    1    1.08889    0.933333;
    667    1    76.1    10.9    0    0    1    1.03689323    -28.0580246    225    1    1.08889    0.933333;
    668    1    42.6    -1.3    0    0    1    1.05009382    -37.432532    225    1    1.08889    0.986667;
    669    1    44.5    3.1    0    0    1    1.03098767    -17.0393556    225    1    1.08889    0.933333;
    670    1    134.1    -13.3    0    0    1    1.05531042    -19.4320696    225    1    1.08889    1;
    671    1    31.1    7.5    0    0    1    1.04503672    -36.6886043    225    1    1.08889    1.00444;
    672    1    22    -0.6    0    0    1    1.04514766    -36.6939236    225    1    1.08889    1.00444;
    673    1    38.9    6.9    0    0    1    1.03789372    -37.1214269    225    1    1.08889    0.986667;
    674    1    188.3    15.5    0    0    1    1.04612769    -6.30156298    225    1    1.08444    1.00889;
    675    1    0    0    0    0    1    1.05186745    -1.94808754    380    1    1.10263    1.04767;
    676    1    119.6    -5.6    0    0    1    1.0360902    -20.177343    225    1    1.08889    0.933333;
    677    1    0    0    0    0    1    1.04575223    -17.9127096    225    1    1.08444    1.00444;
    678    1    0    0    0    0    1    1.05165856    -16.7342478    380    1    1.10263    1.04211;
    679    1    0    0    0    0    1    1.05170358    -16.7132822    380    1    1.10263    1.04211;
    680    1    0    0    0    0    1    1.03403895    -8.36844124    150    1    1.10642    0.9;
    681    1    0    0    0    0    1    1.05054825    -37.2295036    225    1    1.08889    0.986667;
    682    1    0    0    0    0    1    1.05054825    -37.2295036    225    1    1.08889    0.986667;
    683    1    0    0    0    0    1    1.05053542    -37.2207665    225    1    1.08889    0.986667;
    684    1    0    0    0    0    1    1.05052895    -37.218305    225    1    1.08889    0.986667;
    685    1    0    0    0    0    1    1.05054776    -37.2295035    225    1    1.08889    0.986667;
    686    1    0    0    0    0    1    1.05054796    -37.2293565    225    1    1.08889    0.986667;
    687    1    52.6    0.4    0    0    1    1.05054359    -37.2324561    225    1    1.08889    0.986667;
    690    1    7.7    5.6    0    0    1    1.04834137    -5.2391332    225    1    1.08444    1.00889;
    691    1    11.4    5.8    0    0    1    1.04834056    -5.23955688    225    1    1.08444    1.00889;
    692    1    3.4    -2.3    0    0    1    1.04308327    -40.6693822    225    1    1.08889    1.00444;
    693    1    6.7    -2.9    0    0    1    1.04308147    -40.6696293    225    1    1.08889    1.00444;
    694    1    0    0    0    0    1    1.04489867    -15.8768269    225    1    1.08889    1;
    695    1    51.1    -7.6    0    0    1    1.0496823    -32.8514933    225    1    1.08444    1.00444;
    696    1    56.1    1.4    0    0    1    1.04912241    -32.786636    225    1    1.08444    1.00444;
    697    1    33.2    13.8    0    0    1    1.03549319    -35.9439441    225    1    1.09218    0.986667;
    698    1    179.2    26.4    0    0    1    1.03941735    -34.5818228    225    1    1.08889    0.986667;
    699    1    30.5    1.3    0    0    1    1.03322152    -40.2129112    225    1    1.08889    1.00444;
    700    1    66.4    7.3    0    0    1    1.02365719    -39.6565575    225    1    1.08889    1.00444;
    701    1    -13.4    -22    0    0    1    1.03666005    -10.8671771    150    1    1.11033    0.9;
    702    1    67.8    -6.3    0    0    1    1.05225145    -18.4314202    225    1    1.08889    1;
    703    1    25.8    2.2    0    0    1    1.04487862    -36.7119937    225    1    1.08889    1.00444;
    704    1    0    0    0    0    1    1.05606375    -17.3153338    225    1    1.08889    1;
    705    1    247.2    26.7    0    0    1    1.05028614    -19.2560054    380    1    1.10263    1.04211;
    707    2    0    0    0    0    1    1.05    -15.006505    225    1    1.1    0.9;
    708    1    0    0    0    0    1    1.03558214    -42.6430451    225    1    1.08889    0.888889;
    1833    1    0    0    0    0    1    1.03036522    -43.3023441    225    1    1.08889    0.888889;
    709    1    0    0    0    0    1    1.03607721    -40.8732767    380    1    1.10526    1;
    710    1    11.3    24.4    0    0    1    1.0452715    -26.9453105    225    1    1.08889    1.00444;
    711    1    145.6    -55.6    0    0    1    1.0541495    -22.3548693    380    1    1.10526    1.04211;
    712    1    159.8    -47.4    0    0    1    1.04317691    -30.8248971    225    1    1.08787    1.00444;
    713    1    112    18.8    0    0    1    1.02464383    -2.81894454    225    1    1.08444    1.00889;
    715    1    103.4    -12.1    0    0    1    1.05729816    -17.9126265    225    1    1.08889    1;
    716    1    18.1    -2.2    0    0    1    1.0771955    -27.8055574    63    1    1.07937    0.920635;
    717    1    0    0    0    0    1    1.06953885    -23.5087123    225    1    1.09102    1;
    718    1    112.5    12.8    0    0    1    1.05996999    -16.414672    225    1    1.08889    1;
    719    1    0    0    0    0    1    1.05681087    -12.5757022    380    1    1.10526    1.05263;
    720    1    11.1    6    0    0    1    1.02042709    -46.6502723    225    1    1.08889    0.888889;
    721    1    11    3.8    0    0    1    1.0204605    -46.6504751    225    1    1.08889    0.888889;
    722    1    0    -0    0    0    1    1.02488304    -46.6816994    225    1    1.08889    0.888889;
    723    1    15.4    1.8    0    0    1    1.04334994    -40.7218151    225    1    1.08889    1.00444;
    724    1    28.7    3.9    0    0    1    1.04332866    -40.7233744    225    1    1.08889    1.00444;
    725    1    23.1    4.6    0    0    1    1.04332554    -40.7234142    225    1    1.08889    1.00444;
    726    1    42.3    1    0    0    1    1.03624427    -35.9512    225    1    1.08889    1.00444;
    727    1    3.7    -10.5    0    0    1    1.04444459    -38.3840387    225    1    1.08889    1.00444;
    728    1    78.8    17.5    0    0    1    1.02447315    -25.5228704    225    1    1.08889    0.933333;
    729    1    31.1    17.2    0    0    1    1.00513011    -13.530553    150    1    1.08    0.966667;
    730    1    72.1    -16.6    0    0    1    1.04652901    -16.3507818    225    1    1.08444    1.00889;
    731    1    109.4    -16.3    0    0    1    1.05307485    -16.4054924    225    1    1.08889    1;
    732    1    145.8    22.5    0    0    1    1.04702319    -37.0119036    225    1    1.08889    0.986667;
    733    1    0    0    0    0    1    1.05169123    -34.3777248    380    1    1.10526    1.03947;
    734    1    112.6    -11.7    0    0    1    1.03717168    -35.6866205    225    1    1.08889    1.00444;
    735    1    29.6    8.3    0    0    1    1.04508322    -36.7428029    225    1    1.08889    1.00444;
    736    1    0    0    0    0    1    1.02424066    -24.2870934    150    1    1.10667    0.9;
    737    1    20.8    -8.2    0    0    1    1.05591318    -26.4225924    225    1    1.08889    0.933333;
    738    1    142.1    6.2    0    0    1    1.01267396    -47.3759261    225    1    1.08889    0.968889;
    739    1    0    0    0    0    1    1.03802413    -38.8357662    380    1    1.10526    1;
    740    1    116.6    -35.3    0    0    1    1.05172663    -33.4591033    225    1    1.08444    1.00444;
    741    1    170.6    10.8    0    0    1    1.03568312    -27.9749882    90    1    1.08201    0.977778;
    742    1    0    0    0    0    1    1.05631804    -23.4979932    380    1    1.10263    1.04211;
    743    1    0    0    0    0    1    1.0556692    -23.493812    380    1    1.10263    1.04211;
    744    1    0    0    0    0    1    1.02936731    -28.2476189    225    1    1.08889    0.986667;
    745    1    35.6    -8.4    0    0    1    1.03263809    -41.317357    225    1    1.08889    0.968889;
    746    1    93    6.3    0    0    1    1.04912224    -37.6891744    225    1    1.08889    0.986667;
    747    1    8    -0.5    0    0    1    1.03936499    -8.44727059    20    1    1.1081    0.9;
    748    1    0    0    0    0    1    1.03949656    -8.42996863    150    1    1.10792    0.9;
    750    1    25.5    -5.1    0    0    1    1.03394831    -44.2570744    225    1    1.08889    0.888889;
    751    1    3    -2.6    0    0    1    1.02150124    -47.163414    225    1    1.08889    0.888889;
    752    1    63.3    2    0    0    1    1.03866061    -6.61785041    225    1    1.08444    1.00889;
    753    1    4.8    1.5    0    0    1    1.04373389    -8.3315179    150    1    1.13227    0.9;
    754    1    113.7    1.1    0    0    1    1.03058764    -23.6303133    225    1    1.08889    0.986667;
    755    1    13.5    8    0    0    1    1.03479583    -15.7367725    225    1    1.08889    0.933333;
    756    1    31.1    3.4    0    0    1    1.03581828    -40.0482826    225    1    1.08889    1.00444;
    757    1    55    -7.2    0    0    1    1.03794734    -31.6682555    225    1    1.08926    0.986667;
    758    1    61.9    10.1    0    0    1    1.0223464    -40.3699073    225    1    1.08889    1.00444;
    759    1    20.7    8.2    0    0    1    1.03634327    -35.9094899    225    1    1.08889    1.00444;
    760    1    100    14.1    0    0    1    1.06311197    -25.0519509    225    1    1.08889    0.933333;
    761    1    211.1    3.6    0    0    1    1.027916    -25.58868    225    1    1.08889    0.933333;
    762    1    0    0    0    0    1    1.03337961    -4.78144689    225    1    1.08889    0.977778;
    2052    1    0    0    0    -64    1    0.924416859    -36.8279698    20    1    1.4    0.9;
    763    1    0    0    0    0    1    1.04547957    -36.7661556    225    1    1.08889    0.986667;
    764    1    0    0    0    0    1    1.05157715    -34.3406898    380    1    1.10526    1.03947;
    765    1    0    0    0    0    1    1.00965339    -45.2279314    225    1    1.08889    0.888889;
    766    1    0    0    0    0    1    1.00596331    -43.585399    380    1    1.10526    1;
    767    1    86.7    -28.4    0    0    1    1.05280989    -36.0826158    225    1    1.08889    1.00444;
    768    1    0    0    0    0    1    1.03755049    -6.34160071    225    1    1.08889    0.977778;
    769    1    0    0    0    0    1    1.03349439    -36.2425474    225    1    1.08889    0.986667;
    770    1    0    0    0    0    1    1.04901943    -19.587231    225    1    1.09158    1;
    771    1    55.8    -10.6    0    0    1    1.0400663    -16.6675506    225    1    1.08972    0.933333;
    772    1    0    0    0    0    1    1.03111511    -36.1823363    225    1    1.08889    0.986667;
    774    1    0    0    0    0    1    1.03922375    -34.1582457    380    1    1.10526    1.03947;
    2016    1    0    0    0    0    1    1.04880718    -23.0527012    20    1    1.05    0.925052;
    775    1    29.8    -7    0    0    1    1.04464279    -23.0746578    225    1    1.08444    1.00444;
    776    1    184.2    -16.3    0    0    1    1.04841787    -23.2834207    380    1    1.10263    1.04211;
    777    1    37.5    6.5    0    0    1    1.02140609    -19.7381965    225    1    1.08889    0.933333;
    778    1    19    -6.4    0    0    1    1.03976227    -34.9610375    225    1    1.09044    0.986667;
    779    1    81.9    -27.9    0    0    1    1.06341119    -26.4080925    63    1    1.10555    0.920635;
    780    1    102.1    11.4    0    0    1    1.018626    -21.1177661    63    1    1.10555    0.920635;
    783    1    0    0    0    0    1    1.07318261    -22.9996261    225    1    1.09318    1;
    784    1    0    0    0    0    1    1.07279744    -18.5507539    380    1    1.10526    1.04758;
    2043    1    0    0    0    -64    1    0.994884519    -33.2331103    20    1    1.05    0.980097;
    2059    1    0    0    0    -64    1    1.00013741    -34.0515611    20    1    1.05    0.980097;
    785    1    0    0    0    0    1    1.04941891    -32.7015864    225    1    1.08444    1.00444;
    786    1    0    0    0    0    1    1.06077742    -29.2590342    380    1    1.10263    1.04211;
    787    1    0    0    0    0    1    1.05900274    -30.6052487    380    1    1.10263    1.04211;
    788    1    150.5    2.4    0    0    1    1.0499615    -19.2803077    225    1    1.08889    1;
    789    1    72.5    -0.8    0    0    1    1.04600042    -36.2515271    225    1    1.08889    1.00444;
    790    1    56    -3.7    0    0    1    1.03505508    -36.1866171    225    1    1.08889    1.00444;
    791    1    1.9    -0.3    0    0    1    1.02735748    -45.2743307    225    1    1.08889    0.955556;
    792    1    72.2    1.6    0    0    1    1.03414294    -43.5651634    380    1    1.10526    1;
    793    1    56.3    12.8    0    0    1    1.02609587    -45.063796    225    1    1.08889    0.888889;
    794    1    80.6    -23.4    0    0    1    1.04264778    -25.4895975    225    1    1.08444    1.00444;
    795    1    76.2    31.8    0    0    1    1.03632483    -21.2877341    225    1    1.08889    1;
    796    1    0    0    0    0    1    1.04179571    -33.1675915    225    1    1.09255    0.986667;
    797    1    0    0    0    0    1    1.04185565    -33.161303    225    1    1.09255    0.986667;
    798    1    52.8    5.6    0    0    1    1.03268402    -6.07018922    225    1    1.08444    1.00889;
    799    1    32.1    9.5    0    0    1    1.0203426    -25.2238132    225    1    1.08889    0.933333;
    800    1    10.5    -2.7    0    0    1    1.01958451    -46.7405856    225    1    1.08889    0.888889;
    801    1    0    0    0    0    1    1.03372276    -41.1503148    225    1    1.0913    0.888889;
    802    1    0    0    0    0    1    1.03708332    -38.9674348    380    1    1.10526    1;
    803    1    0    0    0    0    1    1.03632863    -7.22836727    225    1    1.07577    0.95;
    804    1    25.1    -4.5    0    0    1    1.03947839    -18.061342    225    1    1.08444    1.00889;
    805    1    0    0    0    -214    1    1.04215879    -17.4140274    380    1    1.10526    1.04211;
    806    1    25.7    8.3    0    0    1    1.04319624    -40.7779249    225    1    1.08889    1.00444;
    807    1    23    10.3    0    0    1    1.04512066    -36.7163022    225    1    1.08889    1.00444;
    808    1    -1.4    -20.3    0    0    1    1.03651497    -19.2143052    225    1    1.08889    0.933333;
    809    1    0    0    0    0    1    1.05814355    -17.6471262    225    1    1.08992    1;
    810    1    75.9    4.7    0    0    1    1.04652511    -27.133446    225    1    1.08444    1.00444;
    811    1    4    -3.1    0    0    1    1.03882227    -19.1421617    225    1    1.08889    0.933333;
    812    1    42.8    -3    0    0    1    1.0404586    -17.5814672    225    1    1.08889    0.933333;
    2063    1    0    0    0    -58    1    0.988352829    -37.7911326    20    1    1.4    0.9;
    2064    1    0    0    0    0    1    1.05992701    -38.0415803    20    1    1.4    0.9;
    813    1    0    0    0    0    1    1.04577359    -37.3084549    225    1    1.08889    1.00444;
    814    1    0    0    0    0    1    1.04487525    -34.4360487    380    1    1.10526    1.04211;
    815    1    -0    0    0    0    1    1.0274527    -6.41473092    150    1    1.10877    0.9;
    816    1    -5.8    2.5    0    0    1    1.07334195    -23.2601162    225    1    1.09524    1;
    817    1    0    0    0    0    1    1.04516675    -7.49752037    150    1    1.10847    0.9;
    818    1    54.7    -10.5    0    0    1    1.03746679    -16.2177477    225    1    1.08889    0.933333;
    819    1    0    0    0    0    1    1.04015794    -16.6296358    225    1    1.08889    0.933333;
    820    1    0    0    0    0    1    1.036852    -15.3327497    225    1    1.08889    0.933333;
    821    1    0    0    0    0    1    1.04084178    -13.9691791    380    1    1.10526    1.03947;
    822    1    37.6    -6.8    0    0    1    1.03260175    -41.3917561    225    1    1.08889    0.888889;
    823    1    37.8    2    0    0    1    1.03230677    -41.40987    225    1    1.08889    0.888889;
    824    1    33.8    3.5    0    0    1    1.03315496    -41.3208569    225    1    1.08889    1.00444;
    825    1    85.4    8.3    0    0    1    1.04142032    -16.480837    225    1    1.08889    0.933333;
    826    1    -0.2    -1.4    0    0    1    1.03462556    -40.3489728    225    1    1.08889    1.00444;
    827    1    75.5    -14    0    0    1    1.04901943    -19.587231    225    1    1.09148    1;
    829    1    82    -14.8    0    0    1    1.05955347    -22.9510432    380    1    1.10263    1.04211;
    830    1    58.2    8.2    0    0    1    1.02947525    -36.5104294    225    1    1.08889    0.986667;
    831    1    57.8    18.8    0    0    1    1.02839939    -36.498094    225    1    1.08889    0.986667;
    832    1    2.3    2.1    0    0    1    1.03741317    -9.78483683    150    1    1.10844    0.9;
    833    1    14.9    -0.4    0    0    1    1.0335245    -40.1132222    225    1    1.08889    1.00444;
    834    1    10.2    -8.2    0    0    1    1.0243094    -39.4855005    225    1    1.08889    1.00444;
    2065    1    0    0    0    -60    1    0.984772928    -40.9480044    20    1    1.4    0.9;
    2078    1    0    0    0    -60    1    0.976464135    -40.5560695    20    1    1.4    0.9;
    835    1    0    0    0    0    1    1.03069093    -40.8293698    225    1    1.08889    1.00444;
    836    1    0    0    0    0    1    1.03352506    -40.1116267    225    1    1.08889    1.00444;
    837    1    0    0    0    0    1    1.02429527    -39.484193    225    1    1.08889    1.00444;
    838    1    0    0    0    0    1    1.03980056    -36.9734077    380    1    1.10526    1.03706;
    839    1    0    0    0    0    1    1.03890516    -36.8304934    380    1    1.10526    1.03706;
    840    1    113.3    -2.7    0    0    1    1.05333705    -16.3306377    225    1    1.08889    1;
    841    1    85.1    6.4    0    0    1    1.03440814    -42.1251544    225    1    1.08889    1.00444;
    842    1    0    0    0    0    1    1.04348702    -5.30011758    225    1    1.08444    1.00889;
    843    1    0    0    0    0    1    1.03758738    -16.2184274    225    1    1.08889    0.933333;
    844    1    101.6    19.4    0    0    1    1.03580867    -15.9125182    225    1    1.08889    0.933333;
    845    1    146    3.9    0    0    1    1.05317069    -16.7664669    225    1    1.08444    1.00889;
    846    1    223.4    -22    0    0    1    1.06297313    -30.7110755    225    1    1.09377    1;
    847    1    39.1    0.1    0    0    1    1.03870013    -6.24189358    225    1    1.08444    1.00889;
    848    1    86.8    -12    0    -80    1    1.04503209    -36.6777146    225    1    1.08889    1.00444;
    849    1    66.8    2.5    0    0    1    1.0334747    -36.8807059    225    1    1.09068    0.986667;
    851    1    0    0    0    0    1    1.03925217    -33.621714    380    1    1.10526    1.03947;
    853    1    76.2    30    0    0    1    1.03883085    -22.2019102    225    1    1.08444    1.00444;
    2036    1    0    0    0    0    1    1.05793913    -18.3397214    20    1    1.4    0.9;
    2037    1    0    0    0    0    1    1.05776423    -18.2343786    20    1    1.4    0.9;
    854    1    72.3    5.8    0    0    1    1.05433002    -16.6986274    225    1    1.08889    1;
    857    1    0    0    0    0    1    1.05326449    -12.534165    380    1    1.10526    1.05263;
    858    1    -1.2    2.4    0    0    1    1.0490613    -16.1920579    225    1    1.08861    0.95;
    859    1    32    -3.6    0    0    1    1.02142969    -46.3467483    225    1    1.08889    0.888889;
    860    1    0    0    0    0    1    1.03466509    -35.074486    225    1    1.08889    1.00444;
    861    1    0    0    0    0    1    1.0346632    -35.0744372    225    1    1.08889    1.00444;
    862    1    0    0    0    0    1    1.04380234    -11.1820202    380    1    1.1078    1.05233;
    863    1    0    0    0    0    1    1.04378185    -11.1517825    380    1    1.10791    1.05214;
    864    1    0    0    0    0    1    1.04376782    -11.1516548    380    1    1.10791    1.05214;
    865    1    99.3    9.3    0    0    1    1.04635618    -18.9921389    225    1    1.08444    1.00444;
    866    1    39.9    -4.8    0    0    1    1.03519027    -36.1412976    225    1    1.08889    1.00444;
    867    1    32.8    -2.8    0    0    1    1.03530448    -36.1272119    225    1    1.08889    1.00444;
    868    1    81.3    -2.9    0    0    1    1.03360206    -24.2792589    225    1    1.08889    0.933333;
    869    1    54.3    0.5    0    0    1    1.03667433    -35.1709082    225    1    1.0948    0.986667;
    870    1    131.9    12.9    0    0    1    1.04946147    -12.3212903    225    1    1.08889    1;
    871    1    17.3    -5.8    0    0    1    1.03489821    -10.9938172    225    1    1.08889    0.933333;
    872    1    51.2    -3.1    0    0    1    1.03314785    -24.5489068    225    1    1.08889    0.933333;
    873    1    26.1    3.4    0    0    1    1.04319418    -40.7958224    225    1    1.08889    1.00444;
    874    1    0    0    0    0    1    1.05356244    -34.0244037    380    1    1.10526    1.03947;
    875    1    49.7    -11.8    0    0    1    1.04560805    -37.8009509    225    1    1.08889    1.00444;
    876    1    -2.2    -1.4    0    0    1    1.03962025    -36.1746214    225    1    1.08623    0.95;
    877    1    0    0    0    0    1    1.03346256    -36.2226286    225    1    1.08889    0.986667;
    878    1    0    0    0    0    1    1.03346256    -36.2226286    225    1    1.08889    0.986667;
    880    1    0    0    0    0    1    1.03346256    -36.2226286    225    1    1.08889    0.986667;
    881    1    17.5    27    0    0    1    0.996207566    -6.38581552    150    1    1.1    0.9;
    882    1    134.5    4.1    0    0    1    1.05411445    -23.9101607    380    1    1.10526    1.03947;
    883    1    29.7    2.2    0    0    1    1.02756941    -47.1173724    225    1    1.08889    0.888889;
    884    1    22.5    -9.8    0    0    1    1.02806596    -47.1128666    225    1    1.08889    0.888889;
    885    1    23.7    -2    0    0    1    1.02824021    -38.0809817    225    1    1.08787    0.95;
    886    1    6.2    0.6    0    0    1    1.03613289    -39.6583736    225    1    1.08889    1.00444;
    887    1    71    12.9    0    0    1    1.0361358    -39.6580847    225    1    1.08889    1.00444;
    888    1    0    0    0    0    1    1.02477535    -2.62792442    225    1    1.08889    0.977778;
    889    1    0    0    0    0    1    0.988233489    -0.427745561    380    1    1.10263    0.988239;
    890    1    6.4    -16.9    0    0    1    1.05284599    -33.2236456    380    1    1.10526    1.03947;
    891    1    51.5    -16.8    0    0    1    1.05111948    -34.4206771    380    1    1.10526    1.03947;
    892    1    55.4    9.7    0    -80    1    1.04308182    -40.6689677    225    1    1.08889    1.00444;
    893    1    111.1    -49.1    0    0    1    1.07622401    -24.7328866    225    1    1.10192    1;
    894    1    23    2.5    0    0    1    1.02237153    -40.3964329    225    1    1.08889    1.00444;
    895    1    17.8    -1.2    0    0    1    1.04828535    -36.3965674    225    1    1.08889    1.00444;
    896    1    94.1    9.2    0    0    1    1.03057544    -35.2342543    225    1    1.08889    1.00444;
    897    2    0    0    0    0    1    1.027    -5.82094182    150    1    1.1    0.9;
    898    1    0    0    0    0    1    1.04599981    -11.5193076    225    1    1.08444    1.00889;
    899    1    0    0    0    0    1    1.0459254    -10.1815523    380    1    1.10263    1.02895;
    900    1    -1.6    -0.7    0    0    1    1.03600852    -40.8911909    225    1    1.08889    1.00444;
    901    1    0.7    0.6    0    0    1    1.03599698    -40.8920028    225    1    1.08889    1.00444;
    902    1    21.4    33.6    0    0    1    1.04461556    -8.01194509    225    1    1.08444    1.00889;
    903    1    0    0    0    0    1    1.05041893    -20.0584624    225    1    1.08444    1.00444;
    904    1    74.4    -7    0    0    1    1.05169478    -21.0960453    225    1    1.08444    1.00444;
    905    1    65.6    8.9    0    0    1    1.02783134    -42.8098067    225    1    1.08889    0.902222;
    906    1    4.1    0.1    0    0    1    1.03600027    -39.9758293    225    1    1.08889    1.00444;
    907    1    0.7    1.3    0    0    1    1.02215936    -40.3231015    225    1    1.08889    1.00444;
    908    1    2.1    0    0    0    1    1.04141038    -8.09582127    150    1    1.10879    0.9;
    909    1    62.5    6.5    0    0    1    1.04494676    -37.7790441    225    1    1.08889    1.00444;
    910    1    88.5    23.8    0    0    1    1.03348696    -41.8132749    225    1    1.08889    1.00072;
    911    1    24.8    -13.4    0    0    1    1.05420986    -32.5130715    380    1    1.10526    1.03947;
    912    1    27.2    3.6    0    0    1    1.02311516    -40.2114574    225    1    1.08923    1.00444;
    913    1    20.9    4.4    0    0    1    1.0231432    -40.2084877    225    1    1.08923    1.00444;
    914    1    23.2    1.9    0    0    1    1.02314829    -40.2093284    225    1    1.08923    1.00444;
    915    1    0    0    0    0    1    1.04779495    -34.3988146    380    1    1.10526    1.03947;
    916    1    -1.8    -0.7    0    0    1    1.04792346    -34.4220119    380    1    1.10526    1.03947;
    917    1    28.4    26.5    0    0    1    1.01040303    4.12516168    225    1    1.04444    0.982222;
    918    1    0    0    0    0    1    1.0386602    -6.78321408    225    1    1.08444    1.00889;
    919    1    106.4    -4.2    0    0    1    1.04426394    -19.7260457    225    1    1.08444    1.00444;
    920    1    0    0    0    0    1    1.06714266    -26.2385834    225    1    1.08889    0.933333;
    921    2    0    0    0    0    1    1.045    -6.95359989    150    1    1.1    0.9;
    922    1    11.9    1.8    0    0    1    1.0475438    -36.401715    225    1    1.08998    1.00444;
    923    1    100.6    8.6    0    0    1    1.03336749    -41.9557612    225    1    1.08889    0.915556;
    924    1    41.2    3.9    0    0    1    1.03585722    -40.9132531    225    1    1.08889    1.00444;
    925    1    79.1    2.3    0    0    1    1.02527346    -39.9065456    225    1    1.0907    1.00444;
    926    1    -4.1    -1.6    0    0    1    1.05093555    -37.0810145    225    1    1.08889    0.986667;
    927    1    0    0    0    0    1    1.05093555    -37.0810145    225    1    1.08889    0.986667;
    928    1    0    0    0    0    1    1.05090597    -37.0601102    225    1    1.08889    0.986667;
    929    1    32.6    5.4    0    0    1    1.03570536    -15.9162173    225    1    1.08889    0.933333;
    930    1    0    0    0    0    1    1.03799377    -34.3436704    225    1    1.09639    0.986667;
    931    1    76.3    21.8    0    0    1    1.0438045    -16.6916705    225    1    1.08889    1;
    932    1    8.5    0.2    0    0    1    1.05655151    -18.1706469    225    1    1.08889    1;
    933    1    193.5    28.4    0    0    1    1.03429157    -37.3013748    225    1    1.08889    0.986667;
    934    1    0    -0.2    0    0    1    1.04678085    -26.8297313    380    1    1.11249    1.04211;
    935    1    33.8    17.9    0    0    1    1.04928049    -26.9183759    380    1    1.11249    1.04211;
    936    1    3.6    -5.2    0    0    1    1.05234918    -29.4857889    380    1    1.11249    1.04211;
    937    1    29.1    15.2    0    0    1    1.04932823    -26.898093    380    1    1.11249    1.04211;
    938    1    174.4    9    0    0    1    1.02972672    -4.74087095    225    1    1.08444    1.00889;
    939    1    0.1    0.3    0    0    1    1.05593101    -25.823556    225    1    1.08604    1.00444;
    940    1    4.8    4    0    0    1    1.05471687    -25.8765308    225    1    1.08604    1.00444;
    941    1    47.8    3.4    0    0    1    1.04249211    -16.4648356    225    1    1.08889    0.933333;
    942    1    35.4    6.3    0    0    1    1.03323915    -41.8885101    225    1    1.08889    0.999652;
    943    1    86.3    8.3    0    0    1    1.05098036    -26.702196    225    1    1.08889    0.933333;
    944    1    67.9    9.6    0    0    1    1.03561803    -40.5228046    225    1    1.08889    1.00444;
    945    1    21.4    -16.2    0    0    1    1.03607757    -35.2002118    225    1    1.08889    1.00444;
    946    1    68.1    -0.8    0    0    1    1.06576817    -28.5851888    63    1    1.07937    0.920635;
    947    1    87    -0.1    0    0    1    1.05190726    -17.9941911    225    1    1.08889    1;
    948    1    0    -4.3    0    0    1    1.04212647    -33.2361198    225    1    1.09232    0.986667;
    949    1    12.4    -3.3    0    0    1    1.04489758    -36.912835    380    1    1.10526    1.0357;
    950    1    122.1    -16.7    0    0    1    1.04448676    -31.3597261    380    1    1.10526    1.04211;
    951    1    0    0    0    0    1    1.04462248    -31.2157501    380    1    1.10626    1.04211;
    952    1    -27.2    -7.6    0    0    1    1.044652    -31.2178046    380    1    1.10626    1.04211;
    953    1    101.1    -8.5    0    0    1    1.02668342    -45.8419726    225    1    1.08889    0.888889;
    954    1    24.6    -5.3    0    0    1    1.03586418    -15.9337315    225    1    1.08889    0.933333;
    955    1    0    0    0    0    1    1.04336915    -40.7201594    225    1    1.08889    1.00444;
    956    1    20.3    -0.9    0    0    1    1.03776264    -40.5145879    225    1    1.08889    1.00444;
    957    1    52.5    0.8    0    0    1    1.02874568    -43.9538594    225    1    1.08889    0.96;
    958    1    210.6    25.4    0    0    1    1.05017477    -18.8661573    225    1    1.08889    1;
    959    1    65.1    4.1    0    0    1    1.04988234    -12.5002869    225    1    1.08889    1;
    960    1    4.8    0.9    0    0    1    1.04892407    -4.92570808    225    1    1.08889    0.977778;
    961    1    -9.1    3.1    0    0    1    1.04883517    -20.3392682    380    1    1.10263    1.04211;
    962    1    0    0    0    0    1    1.02319671    -40.2039007    225    1    1.08935    1.00444;
    963    1    118    -7.9    0    0    1    1.05537467    -14.7712756    380    1    1.10526    1.05263;
    964    1    37.4    -1.4    0    0    1    1.0364193    -36.0610056    225    1    1.08889    1.00444;
    965    1    33    -13.3    0    0    1    0.989339716    -40.3824525    150    1    1.1    0.8;
    966    1    0    0    0    0    1    1.02477844    -2.64578486    225    1    1.08444    1.00889;
    967    1    0    0    0    0    1    0.988094586    -0.451543691    380    1    1.10263    0.988241;
    968    1    0    0    0    0    1    1.04511975    -34.3474417    380    1    1.10526    1.04211;
    969    1    0    0    0    0    1    1.04512712    -34.3395137    380    1    1.10526    1.04211;
    970    1    0    0    0    0    1    1.04511975    -34.3474417    380    1    1.10526    1.04211;
    971    1    0    0    0    0    1    1.04479508    -34.3406538    380    1    1.10526    1.04211;
    972    1    170.4    23.9    0    0    1    1.04533706    -37.5951677    225    1    1.08889    1.00444;
    973    1    0    0    0    0    1    1.04529635    -7.85869839    150    1    1.1371    0.9;
    974    1    0    0    0    0    1    1.04989721    -16.3638865    225    1    1.08889    1;
    975    1    17.4    -14.2    0    0    1    1.05476821    -20.9533813    225    1    1.1    0.9;
    976    1    31.7    -12.6    0    0    1    1.03123558    -16.6069668    225    1    1.08889    0.933333;
    977    1    293.2    8.6    0    0    1    1.0237334    -19.6750047    90    1    1.06667    0.977778;
    978    1    0    0    0    0    1    1.05117826    -11.8765377    380    1    1.10263    1.04211;
    979    1    0    0    0    0    1    1.0517627    -11.8745147    380    1    1.10263    1.04211;
    980    1    89.1    2.3    0    0    1    1.03849255    -33.5434628    225    1    1.08889    0.986667;
    981    1    114    17.8    0    0    1    1.04799664    -27.5017128    225    1    1.08889    0.933333;
    982    1    37.4    1.5    0    0    1    1.03646529    -40.6925659    225    1    1.08889    1.00444;
    983    1    0    0    0    0    1    1.04656516    -4.5654449    380    1    1.10263    1.02895;
    984    1    0    0    0    0    1    1.02988709    -4.71017638    225    1    1.08889    0.977778;
    985    1    0    0    0    0    1    1.0297785    -4.72844442    225    1    1.08889    0.977778;
    986    1    4.7    1.3    0    0    1    1.04781989    -5.70505782    225    1    1.08444    1.00889;
    987    1    37.1    15.4    0    0    1    1.02149162    -47.1624415    225    1    1.08889    0.928889;
    988    1    0    0    0    0    1    1.04764395    -15.4269445    225    1    1.08889    0.933333;
    989    1    44    2.4    0    0    1    1.03993829    -38.4136948    225    1    1.08889    0.986667;
    990    1    154.9    24.4    0    0    1    1.03036554    -24.1555907    225    1    1.08444    1.00444;
    991    1    125.5    14.7    0    0    1    1.04322031    -38.4500251    225    1    1.08889    1.00444;
    992    1    65.5    -2.5    0    0    1    1.04051221    -38.1326637    225    1    1.09254    0.986667;
    993    1    24.6    -0.1    0    0    1    1.04315318    -40.7381887    225    1    1.08889    1.00444;
    994    1    24.7    -8.6    0    0    1    1.04316888    -40.7382863    225    1    1.08889    1.00444;
    995    1    71.3    13.5    0    0    1    1.04315677    -40.7356178    225    1    1.08889    1.00444;
    996    1    67    -7.8    0    0    1    1.03066043    -29.6978985    225    1    1.08889    0.986667;
    997    1    34.9    9.3    0    0    1    1.0355358    -40.9186153    225    1    1.08889    1.00444;
    998    1    16.4    19    0    0    1    1.06714043    -26.2385639    225    1    1.08889    0.933333;
    999    1    0    0    0    0    1    1.09618591    -24.9223119    380    1    1.10526    1.03947;
    1000    1    0    0    0    0    1    1.09641277    -34.9438745    380    1    1.10526    1.03947;
    1001    1    7.8    5.7    0    0    1    0.991511178    -29.5179358    150    1    1.1    0.9;
    1002    1    1.6    1.5    0    0    1    1.03678129    -35.8294765    225    1    1.08889    1.00444;
    1003    1    15.8    -12.6    0    0    1    1.03919551    -11.9051895    225    1    1.08444    1.00889;
    1004    1    33.2    -6.9    0    0    1    1.02481717    -2.94923696    225    1    1.08444    1.00889;
    1005    1    0    0    0    0    1    1.0264327    -5.96658797    150    1    1.11042    0.9;
    1006    1    10.9    -4.2    0    0    1    1.04085057    -20.8180909    225    1    1.08889    1;
    1007    1    46.6    -5.4    0    0    1    1.05129406    -34.0977528    225    1    1.08444    1.00444;
    1008    1    8.9    -0.3    0    0    1    1.04000461    -8.684641    380    1    1.10526    1.03947;
    1010    1    0    0    0    0    1    1.05545384    -14.5443805    225    1    1.08889    0.933333;
    1011    1    49    4.6    0    0    1    1.03258602    -14.2918229    225    1    1.08889    0.933333;
    2053    1    0    0    0    -60    1    0.970904489    -41.8980519    20    1    1.4    0.9;
    2054    1    0    0    0    -60    1    0.983627417    -42.0090738    20    1    1.4    0.9;
    1012    1    0    0    0    0    1    1.03335573    -40.977229    225    1    1.08889    1.00444;
    1013    1    0    0    0    0    1    1.03708191    -40.3332072    225    1    1.08889    1.00444;
    1014    1    0    0    0    0    1    1.03774228    -40.3233855    225    1    1.08889    1.00444;
    1015    1    0    0    0    0    1    1.0437533    -38.3125091    225    1    1.08889    1.00444;
    1017    1    0    0    0    0    1    1.03905152    -37.6005106    380    1    1.10526    1.03718;
    1018    1    0    0    0    0    1    1.0410144    -37.3063658    380    1    1.10526    1.03718;
    1021    1    112.7    15.3    0    0    1    1.05192817    -16.5913261    225    1    1.08444    1.00889;
    1022    1    0    0    0    0    1    1.04931059    -32.4215794    225    1    1.08444    1.00444;
    1023    1    0    0    0    0    1    1.05082673    -27.8492263    380    1    1.10263    1.04114;
    1024    1    135    23.1    0    0    1    1.05027385    -33.7926905    225    1    1.08889    1.00444;
    1025    1    0    0    0    0    1    1.03613021    -40.0057237    225    1    1.08889    1.00444;
    1026    1    35.7    -0.9    0    0    1    1.02714704    -47.1986798    225    1    1.08889    0.888889;
    1027    1    86.2    3.2    0    0    1    1.03955124    -5.90702404    225    1    1.08444    1.00889;
    1028    1    106.1    107.2    0    0    1    1.0191398    -36.8079461    225    1    1.08889    0.986667;
    1029    1    39.1    12.2    0    0    1    1.04045106    -33.4919128    225    1    1.09182    0.986667;
    1030    1    125.1    6.6    0    0    1    1.06190864    -32.4400142    225    1    1.08444    1.00444;
    1031    1    121.7    5.8    0    0    1    1.02145501    -29.7001185    225    1    1.08444    1.00444;
    1032    1    72.7    -10    0    0    1    1.02843873    -44.6969894    225    1    1.08889    0.924444;
    1033    1    125.9    13.2    0    0    1    1.05205443    -32.6890451    225    1    1.08889    1.00444;
    1035    1    244.5    11.4    0    0    1    1.05655653    -18.1536734    225    1    1.08889    1;
    1036    1    17.7    4.6    0    0    1    1.04667384    -11.9937673    225    1    1.08889    1;
    1037    1    9.1    3.1    0    0    1    1.03089506    -36.2380111    225    1    1.08889    0.986667;
    1038    1    88.1    47    0    0    1    1.02070104    -46.1996333    225    1    1.08889    0.888889;
    1834    1    -1.5    -2.8    0    0    1    1.03452064    -37.3062861    225    1    1.08907    0.986667;
    1039    1    0    0    0    0    1    1.03545011    -7.88545949    225    1    1.08889    0.977778;
    1040    1    0    0    0    0    1    1.05537121    -25.8153786    225    1    1.08519    1.00444;
    1041    1    0    0    0    0    1    1.05609896    -22.261279    380    1    1.10263    1.04211;
    1042    1    49.1    3.5    0    0    1    1.01635983    -46.4636568    225    1    1.08889    0.888889;
    1043    1    106.6    -8.1    0    0    1    1.05324727    -12.0966298    225    1    1.08889    1;
    1044    1    99    9.3    0    0    1    1.03287295    -6.02435949    225    1    1.08444    1.00889;
    1045    1    0    0    0    0    1    1.04178709    -21.5952884    225    1    1.08444    1.00444;
    1046    1    0    0    0    0    1    1.04177959    -21.5963404    225    1    1.08444    1.00444;
    1047    1    0    0    0    0    1    1.04177918    -21.5963291    225    1    1.08444    1.00444;
    1048    1    14.7    -13    0    0    1    1.07999673    -19.2424047    150    1    1.10901    0.9;
    1049    1    -5.2    -9.5    0    0    1    1.06030949    -25.5917963    225    1    1.08889    0.933333;
    1050    1    85.1    -25.1    0    0    1    1.03987178    -29.6787693    225    1    1.08889    1.00444;
    1051    1    0    0    0    0    1    1.04225776    -27.773484    225    1    1.08444    1.00444;
    1052    1    150.5    9.7    0    0    1    1.04172005    -21.6047643    225    1    1.08444    1.00444;
    1053    1    39.6    3.8    0    0    1    1.02588712    -2.9594604    225    1    1.08444    1.00889;
    1054    1    79.1    21.5    0    0    1    1.05258073    -32.7438202    225    1    1.08889    1.00444;
    1055    1    0    0    0    0    1    1.03288091    -5.21553213    225    1    1.08444    1.00889;
    1056    1    0    0    0    0    1    1.04532323    -6.21373363    380    1    1.10263    1.02895;
    1057    1    20.5    -3    0    0    1    1.03944792    -24.8158129    225    1    1.08444    1.00444;
    1058    1    37    4.9    0    0    1    1.03474967    -39.5395591    225    1    1.09025    0.888889;
    1059    1    169.5    22    0    0    1    1.02441806    -36.8428988    225    1    1.08889    0.986667;
    1060    1    20.4    -3.5    0    0    1    1.02351669    -1.491687    225    1    1.08444    1.00889;
    1061    1    3.5    2.6    0    0    1    1.04480837    -32.2048085    225    1    1.09515    0.986667;
    1062    1    184.5    10.5    0    0    1    1.04284542    -35.2419106    380    1    1.10526    1.04211;
    1064    1    22.8    11.2    0    0    1    1.02462411    -2.81993189    225    1    1.08444    1.00889;
    1065    1    19.7    -13.8    0    0    1    1.02467458    -2.82337686    225    1    1.08444    1.00889;
    1066    1    52.7    27.3    0    0    1    1.02452312    -2.82551739    225    1    1.08444    1.00889;
    1067    1    1.5    -1.2    0    0    1    1.0349225    -35.0821325    225    1    1.08889    1.00444;
    1068    1    4.1    0.8    0    0    1    1.04651887    -32.6299996    380    1    1.10526    1.04211;
    1069    1    0    0    0    0    1    1.00971807    3.90571233    225    1    1.08444    1.00202;
    1070    1    0    0    0    0    1    1.00947073    3.70915585    225    1    1.08444    1.00202;
    1071    1    0    0    0    0    1    1.040234    -24.9807461    225    1    1.08444    1.00444;
    1072    1    11.5    1.9    0    0    1    1.04006638    -25.0036906    225    1    1.08444    1.00444;
    1073    1    0.5    -0.8    0    0    1    1.03593804    -40.8480581    225    1    1.08889    1.00444;
    1074    1    13.2    -0.2    0    0    1    1.03589033    -40.8525188    225    1    1.08889    1.00444;
    1075    1    0    0    0    0    1    1.03708826    -38.956648    380    1    1.10526    1;
    1076    1    0    0    0    0    1    1.03708876    -38.9566517    380    1    1.10526    1;
    1077    1    0    0    0    0    1    1.03708826    -38.956648    380    1    1.10526    1;
    1078    1    0    0    0    0    1    1.03708772    -38.9563795    380    1    1.10526    1;
    1079    1    86.3    -15.1    0    0    1    1.04555639    -35.0277999    225    1    1.09539    0.986667;
    1080    1    0    0    0    0    1    1.04904899    -32.8236586    380    1    1.10526    1.03658;
    1081    1    18.8    -13.6    0    0    1    1.03534733    -36.7260424    225    1    1.08889    0.986667;
    1082    1    0    0    0    0    1    1.03078026    -36.0086105    225    1    1.08889    0.986667;
    1083    1    0    0    0    0    1    1.03076095    -35.9929078    225    1    1.08889    0.986667;
    1084    1    0    0    0    0    1    1.0307819    -36.0037989    225    1    1.08889    0.986667;
    1085    1    0    0    0    0    1    1.03076195    -35.9936812    225    1    1.08889    0.986667;
    1086    1    27    -5.1    0    0    1    1.04764558    -38.4295831    225    1    1.08889    1.00444;
    1087    1    16.8    1    0    0    1    1.03451968    -40.2390521    225    1    1.08889    1.00444;
    1088    1    38.1    8.6    0    0    1    1.03434035    -40.2536378    225    1    1.08889    1.00444;
    1089    1    45.7    -16.5    0    0    1    1.03830615    -34.5547204    225    1    1.09673    0.986667;
    1090    1    0    0    0    0    1    1.02361149    -1.90709933    225    1    1.08444    1.00889;
    1092    1    45.6    2.6    0    0    1    1.02866561    -26.1255366    225    1    1.08889    0.933333;
    1093    1    55    -2.2    0    0    1    1.04493004    -16.8469596    225    1    1.08444    1.00889;
    1095    1    59.4    -8.5    0    0    1    1.05745047    -18.3265711    225    1    1.08889    1;
    1096    1    119    -0.4    0    0    1    1.03118338    -16.9794285    225    1    1.08889    0.933333;
    1097    1    31.1    -1.4    0    0    1    1.04687605    -36.269461    225    1    1.08889    1.00444;
    1098    1    24.1    -0    0    0    1    1.03624797    -36.4581379    225    1    1.08889    1.00444;
    1099    1    30.1    10.9    0    0    1    1.02247038    -2.04354386    225    1    1.08444    1.00889;
    1100    1    3.7    5.2    0    0    1    1.05255839    -32.7455237    225    1    1.08889    1.00444;
    1101    1    75.6    -5    0    0    1    1.02739901    -4.97585761    225    1    1.08444    1.00889;
    1103    1    35.6    -9.6    0    0    1    1.03572143    -37.2614753    225    1    1.08889    0.986667;
    1104    1    62.2    28.5    0    0    1    1.03600377    -39.9751133    225    1    1.08889    1.00444;
    1105    1    30.1    -1.1    0    -80    1    1.02216125    -40.3230276    225    1    1.08889    1.00444;
    1106    1    22.1    -10.8    0    0    1    1.03011859    -33.5369103    225    1    1.08889    0.986667;
    1107    1    93.5    10.1    0    0    1    1.046604    -33.6661432    225    1    1.08444    1.00444;
    1108    1    0    0    0    0    1    1.05223352    -33.7572807    225    1    1.08889    1.00444;
    1109    1    0    0    0    0    1    1.04906414    -30.8318344    225    1    1.08889    1.00444;
    1110    1    0    0    0    0    1    1.04955878    -30.4828103    380    1    1.10526    1.04211;
    1112    1    10.5    14.6    0    0    1    1.04307842    -5.31198565    225    1    1.08444    1.00889;
    1113    1    -0.7    5.3    0    0    1    1.06212633    -8.52903461    150    1    1.08    0.966667;
    1114    1    11    -2.6    0    0    1    1.0351901    -8.70054264    225    1    1.08444    1.00889;
    1115    1    124.8    6.9    0    0    1    1.03255686    -35.2963423    225    1    1.08889    0.986667;
    1116    1    23.3    -2.5    0    0    1    1.02719439    -47.1783761    225    1    1.08889    0.888889;
    1117    1    17.5    -0.7    0    0    1    1.02720182    -47.1748307    225    1    1.08889    0.888889;
    1118    1    78    7.9    0    0    1    1.02890058    -43.7966286    225    1    1.07769    0.95;
    1119    1    37.5    -25.1    0    0    1    1.01822676    -46.1259621    225    1    1.08889    0.888889;
    1120    1    -2.3    -1.3    0    0    1    1.01626449    -12.5090705    150    1    1.08    0.966667;
    1121    1    132.9    17.8    0    0    1    1.03292385    -5.20183863    225    1    1.08444    1.00889;
    1123    1    41.9    -5.4    0    0    1    1.04309444    -40.692812    225    1    1.08889    1.00444;
    1124    1    31.2    -5.3    0    0    1    1.0431602    -40.6947405    225    1    1.08889    1.00444;
    2048    1    0    0    0    -64    1    0.959776679    -16.0648681    20    1    1.4    0.9;
    1125    1    26.7    -4.5    0    0    1    1.04983574    -15.4972016    225    1    1.0914    1;
    1126    1    0    0    0    0    1    1.0462611    -12.0801641    380    1    1.10597    1.05263;
    1127    1    0    0    0    0    1    1.02870997    -25.3252922    225    1    1.08889    0.933333;
    1128    1    0    0    0    0    1    1.04187265    -23.3598893    380    1    1.10526    1.03947;
    1129    1    4.8    3.3    0    0    1    1.01393609    -46.9733898    225    1    1.08889    0.888889;
    1130    1    26.4    5.4    0    0    1    1.04756052    -36.4001569    225    1    1.08889    1.00444;
    1131    1    59.6    20    0    0    1    1.02527707    -41.4180325    225    1    1.08889    1.00444;
    1132    1    14    4.1    0    0    1    1.03272154    -44.4655399    225    1    1.08889    0.888889;
    1133    1    0.3    -0.9    0    0    1    1.0480431    -36.3829206    225    1    1.09053    1.00444;
    1134    1    5.8    -0.3    0    0    1    1.04786141    -36.3972871    225    1    1.09053    1.00444;
    1135    1    0    0    0    0    1    1.04535662    -36.5279229    225    1    1.08889    1.00444;
    1136    1    0    0    0    0    1    1.04565083    -36.5712117    225    1    1.08889    1.00444;
    1137    1    92    15.6    0    0    1    1.04319519    -16.0386415    225    1    1.08889    0.933333;
    1138    1    0    0    0    0    1    1.03014889    -12.4055659    225    1    1.08889    0.933333;
    1139    1    -19.4    -20.7    0    0    1    1.04496562    -33.235909    225    1    1.09277    0.986667;
    1140    1    81.6    -2.2    0    0    1    1.05193782    -33.0980097    225    1    1.08889    1.00444;
    1141    1    0    0    0    0    1    1.0346525    -8.04325395    225    1    1.08889    0.977778;
    1142    1    0    0    0    0    1    1.03292415    -5.13401955    225    1    1.08889    0.977778;
    1143    1    59.7    6.9    0    0    1    1.05043626    -33.3413608    225    1    1.08889    1.00444;
    1144    1    141    9.4    0    0    1    1.0396328    -22.615575    225    1    1.08889    1;
    1145    1    40.2    10.9    0    0    1    1.02843247    -17.0742311    225    1    1.08889    0.933333;
    1146    1    63.5    22.1    0    0    1    1.03742063    -34.1795289    225    1    1.08889    0.986667;
    1147    1    0    0    0    0    1    1.05008049    -15.5003094    225    1    1.09224    1;
    1148    1    1.9    -7.8    0    0    1    1.04563852    -32.3410539    225    1    1.08925    0.986667;
    1149    1    99.5    -9.7    0    0    1    1.05306426    -18.1712039    225    1    1.08889    1;
    1150    1    0    0    0    0    1    1.05345525    -15.6353931    380    1    1.10526    1.05263;
    1151    1    15.8    3.1    0    0    1    1.04143259    -33.9299388    225    1    1.08889    0.986667;
    1152    1    72.1    16.8    0    0    1    1.04865133    -38.6734268    225    1    1.08889    1.00444;
    1153    1    24.6    0.2    0    0    1    1.03224354    -5.52609889    225    1    1.08444    1.00889;
    1154    1    54.1    -2.6    0    0    1    1.05011796    -12.4899146    225    1    1.08889    1;
    1155    1    9.3    -14.8    0    0    1    1.06320633    -26.3425965    225    1    1.08889    0.933333;
    2049    1    0    0    0    -58    1    0.987300653    -40.8688246    20    1    1.4    0.9;
    1156    1    32.1    5    0    0    1    1.0368869    -39.6242347    225    1    1.08889    1.00444;
    1157    1    9.3    -3    0    0    1    1.03603162    -40.3842264    225    1    1.08889    1.00444;
    1158    1    0    0    0    0    1    1.03800181    -37.9271298    380    1    1.10526    1.03364;
    1159    1    0    0    0    0    1    1.04866827    -15.2078837    225    1    1.08889    0.933333;
    1160    1    4.9    -0.5    0    0    1    1.03639626    -40.6216886    225    1    1.08889    1.00444;
    1161    1    11.7    -13.7    0    0    1    1.05530787    -15.8288141    225    1    1.09235    0.933333;
    1162    1    0    0    0    0    1    1.03596819    -35.9369194    225    1    1.08889    0.986667;
    1163    1    0    0    0    0    1    1.04265742    -34.3639952    380    1    1.10526    1.03947;
    1164    1    0    0    0    0    1    1.03591919    -40.8472656    225    1    1.08889    1.00444;
    1165    1    0    0    0    0    1    1.03078215    -40.8229558    225    1    1.08889    1.00444;
    1166    1    0    0    0    0    1    1.04368264    -16.2833921    225    1    1.08889    0.933333;
    1167    1    18.9    7.6    0    0    1    1.01327065    -37.0924105    225    1    1.08889    0.986667;
    1168    1    54.4    8.5    0    0    1    1.02881194    -25.2299012    225    1    1.08889    0.933333;
    1169    1    14.6    1.1    0    0    1    1.03646656    -36.0898474    225    1    1.08889    1.00444;
    1170    1    118.2    16.2    0    0    1    1.03200381    -5.37036724    225    1    1.08444    1.00889;
    1171    1    18.3    0.3    0    0    1    1.02147008    -47.1698738    225    1    1.08889    0.888889;
    1172    1    51.8    10    0    0    1    1.0213721    -47.1821263    225    1    1.08889    0.888889;
    2038    1    0    0    0    -64    1    0.988829286    -33.3578628    20    1    1.4    0.9;
    1173    1    0    0    0    0    1    1.03981068    -33.2164543    225    1    1.08889    0.986667;
    1174    1    0    0    0    0    1    1.04722301    -31.7789092    380    1    1.10526    1.03947;
    1175    1    21.9    5.5    0    0    1    1.04778298    -28.7673138    225    1    1.08889    0.933333;
    1176    1    67.6    4.3    0    0    1    1.02803868    -45.2114769    225    1    1.08889    0.933333;
    1177    1    38.9    5.2    0    0    1    1.03970157    -38.7025987    380    1    1.10526    1;
    1178    1    48.8    5.4    0    0    1    1.04473217    -36.7415427    225    1    1.08889    1.00444;
    1179    1    0    0    0    0    1    1.05037117    -37.2890304    225    1    1.08889    0.986667;
    1180    1    0    0    0    0    1    1.0542549    -35.3193256    380    1    1.10526    1.03947;
    1181    1    0    0    0    0    1    1.05461807    -37.3886441    380    1    1.10526    1.03947;
    1182    1    9.3    -4.3    0    0    1    1.04524124    -16.0154258    225    1    1.08889    0.933333;
    1183    1    152.2    -34.1    0    0    1    1.04967931    -26.8992069    225    1    1.08444    1.00444;
    1184    1    43.4    -5.9    0    0    1    1.03470544    -9.38340486    225    1    1.08444    1.00889;
    1185    1    144.2    5    0    0    1    1.0321049    -16.805111    225    1    1.08889    0.933333;
    1186    1    0.2    -3.8    0    0    1    1.03036218    -16.2531144    225    1    1.08889    1;
    1187    1    0.3    -1.4    0    0    1    1.03027695    -16.2519982    225    1    1.08889    1;
    1188    1    47.9    -1.8    0    0    1    1.03445763    -40.2243197    225    1    1.08889    1.00444;
    1189    1    98.9    -10.8    0    0    1    1.01516137    -45.8030925    225    1    1.08889    0.968889;
    1190    1    61.7    -33.7    0    0    1    1.05546714    -28.3383321    225    1    1.08632    1.00444;
    1191    1    6.8    6.5    0    0    1    1.03841038    -8.46226406    150    1    1.10701    0.9;
    1192    1    12.9    2.1    0    0    1    1.01918322    -36.8083516    225    1    1.08889    0.986667;
    1193    1    125.9    9.4    0    0    1    1.05370726    -33.7574939    225    1    1.08444    1.00444;
    1194    1    2.9    -1.1    0    0    1    1.04001882    -8.61635684    380    1    1.10526    1.03947;
    1195    1    2.9    -1.2    0    0    1    1.04001892    -8.61635726    380    1    1.10526    1.03947;
    1835    1    35.6    -10.5    0    0    1    1.04365122    -18.6019783    225    1    1.08889    0.933333;
    1836    1    52.8    4.7    0    0    1    1.04954727    -16.357678    225    1    1.08889    0.933333;
    1196    1    11.9    -1.6    0    0    1    1.03566962    -36.1272369    225    1    1.08889    1.00444;
    1197    1    94.2    3.8    0    0    1    1.04847834    -38.8671082    225    1    1.08889    1.00444;
    1198    1    79.1    14.1    0    0    1    1.03410311    -7.73049795    225    1    1.08444    1.00889;
    1199    1    185.8    19.7    0    0    1    1.04473906    -32.8292975    225    1    1.0973    0.986667;
    1200    1    0    0    0    0    1    1.04800467    -29.3747809    380    1    1.10969    1.03947;
    1201    1    15.7    0.2    0    0    1    1.0454299    -24.7091863    225    1    1.08444    1.00444;
    1202    1    66.6    6.5    0    0    1    1.04757384    -37.4072034    225    1    1.08889    1.00444;
    1203    1    24.3    -2.7    0    0    1    1.03328899    -42.0083897    225    1    1.08889    0.888889;
    1204    1    12.4    0.8    0    0    1    1.03325216    -41.9810718    225    1    1.08889    0.888889;
    1205    1    53.9    -5.7    0    0    1    1.05545036    -26.6918514    225    1    1.08917    1.00444;
    1206    1    133.9    19.8    0    0    1    1.04477778    -8.0028421    225    1    1.08444    1.00889;
    1207    1    28.5    9.1    0    0    1    1.02473936    -3.78988966    225    1    1.08444    1.00889;
    1208    1    105    19.8    0    0    1    1.04250343    -10.8816689    225    1    1.08889    1;
    1209    1    0    0    0    0    1    1.04764443    -15.4269502    225    1    1.08889    0.933333;
    1210    1    0    0    0    0    1    1.03451241    -8.1571    225    1    1.08889    0.977778;
    1211    1    12.7    -4.2    0    0    1    1.01182058    -13.6926417    150    1    1.08    0.966667;
    1212    1    1    3.3    0    0    1    1.04223627    -24.8193986    225    1    1.08444    1.00444;
    1213    1    0    0    0    0    1    1.04284438    -21.2732332    380    1    1.10263    1.04211;
    1214    1    0    0    0    0    1    1.04285827    -21.2799259    380    1    1.10263    1.04211;
    2039    1    0    0    0    -64    1    0.912513622    -29.2324002    20    1    1.4    0.9;
    1215    1    96.8    -3.1    0    0    1    1.03348608    -28.9448609    225    1    1.08889    0.986667;
    1216    1    0    0    0    0    1    1.04299537    -25.2537018    380    1    1.10526    1.03947;
    1217    1    62.3    6.7    0    0    1    1.03324017    -5.55254675    225    1    1.08444    1.00889;
    1218    1    44.3    -17.5    0    0    1    1.05390064    -20.5003846    225    1    1.08889    1;
    1219    1    73.8    6.6    0    0    1    1.05255239    -18.136217    225    1    1.08444    1.00444;
    1220    1    78.7    -4.4    0    0    1    1.05281379    -18.2869342    225    1    1.08444    1.00444;
    1221    2    10.8    -11.9    0    0    1    1.056    -14.5510901    225    1    1.1    0.9;
    1222    1    104.1    45.4    0    0    1    1.03799076    -34.3436339    225    1    1.0952    0.986667;
    1223    1    82.8    -2.2    0    0    1    1.03888131    -34.8160628    225    1    1.0952    0.986667;
    1224    1    131.5    1.7    0    0    1    1.03119524    -24.6031605    225    1    1.08444    1.00444;
    1225    1    126.4    26.6    0    0    1    1.04183278    -33.2338049    225    1    1.09255    0.986667;
    1226    1    35.6    1.5    0    0    1    1.04177745    -24.8970087    225    1    1.08444    1.00444;
    1227    1    54.5    1.4    0    0    1    1.02636721    -41.2530018    225    1    1.08889    1.00444;
    1228    1    21.2    -2.1    0    0    1    1.03451415    -40.2486616    225    1    1.08889    1.00444;
    1229    1    77    -5.3    0    0    1    1.04471449    -37.7093099    225    1    1.08931    0.986667;
    1230    1    35.4    6.6    0    0    1    1.03582639    -22.5680521    225    1    1.08444    1.00444;
    1231    1    68    -5.5    0    0    1    1.05721732    -17.9430321    225    1    1.08889    1;
    1232    1    64.4    11.8    0    0    1    1.0359801    -40.8911455    225    1    1.08889    1.00444;
    1233    1    0    0    0    0    1    1.04901994    -19.587237    225    1    1.09148    1;
    1234    1    20.4    5.4    0    0    1    1.02475027    -47.0446716    225    1    1.08889    0.888889;
    1235    1    19.1    0.6    0    0    1    1.02485734    -47.0443862    225    1    1.08889    0.888889;
    1236    1    84.6    2.8    0    0    1    1.05240631    -34.9549581    225    1    1.08889    1.00444;
    1237    1    0    0    0    0    1    1.0652579    -7.90168745    150    1    1.08809    0.966667;
    1238    1    54.3    -0.7    0    0    1    1.03761701    -6.54416631    225    1    1.08444    1.00889;
    1239    1    29.8    -0    0    0    1    1.0498807    -16.4127714    225    1    1.08889    1;
    1240    1    135.5    22.4    0    0    1    1.04831748    -16.4216215    225    1    1.08889    1;
    1241    1    118.9    2.1    0    0    1    1.03636626    -18.1351671    225    1    1.08889    0.933333;
    1242    1    0    0    0    0    1    1.04346892    -13.8864195    380    1    1.10526    1.03947;
    1243    1    0    0    0    0    1    1.04022303    -13.698441    380    1    1.10526    1.03947;
    1246    1    44.7    -1.8    0    0    1    1.03328512    -39.1985359    225    1    1.08889    0.968889;
    1247    1    0    0    0    0    1    1.02132393    -36.6451855    225    1    1.08889    0.986667;
    1248    1    0    0    0    0    1    1.02132393    -36.6451855    225    1    1.08889    0.986667;
    1249    1    0    0    0    0    1    1.02132394    -36.645192    225    1    1.08889    0.986667;
    1250    1    0    0    0    0    1    1.02133931    -36.6540456    225    1    1.08889    0.986667;
    1251    1    0    0    0    0    1    1.02133847    -36.6571307    225    1    1.08889    0.986667;
    1252    1    3.1    -5    0    0    1    1.04404634    -33.4414864    225    1    1.09108    0.986667;
    1253    1    0    0    0    0    1    1.02203885    -22.5669547    150    1    1.08    0.966667;
    1254    1    0    0    0    0    1    1.09643976    -24.9156391    380    1    1.10526    1.03947;
    1255    1    0    0    0    0    1    1.04712816    -16.4019738    225    1    1.08174    0.95;
    1256    1    56.3    -11.1    0    0    1    1.03355634    -44.5328266    225    1    1.08889    0.937778;
    1257    1    0    0    0    0    1    1.04136752    -17.3367546    150    1    1.08    0.966667;
    1258    1    56.9    4.6    0    0    1    1.03171148    -12.8230587    225    1    1.08444    1.00889;
    1259    1    5    -5.2    0    0    1    1.03648904    -31.0527045    225    1    1.08444    1.00444;
    1260    1    0    0    0    0    1    1.04300623    -28.3494152    380    1    1.10263    1.04211;
    1261    1    34.8    -6.3    0    0    1    1.04301236    -21.0894993    225    1    1.08889    1;
    1262    1    0    0    0    0    1    1.05382051    -11.5953218    225    1    1.08889    1;
    1263    1    0    0    0    0    1    1.05545666    -9.32524648    380    1    1.10526    1.04306;
    1264    1    -0.6    -11.5    0    0    1    1.03860416    -10.5195693    150    1    1.1    0.9;
    1265    1    28.6    2.4    0    0    1    1.05747161    -17.4916484    225    1    1.08889    1;
    1266    1    41.3    17.9    0    0    1    1.06265229    -30.7784318    225    1    1.09416    1;
    1267    1    74.9    -13.1    0    0    1    1.04418435    -19.5093882    380    1    1.10526    1.04211;
    1268    2    115    44.3    0    0    1    1.027    -31.2986079    225    1    1.08546    0.95;
    1269    1    0    0    0    0    1    1.04778156    -4.82949923    225    1    1.08444    1.00889;
    1270    1    0    0    0    0    1    1.05148928    -4.74279091    225    1    1.08444    1.00889;
    1271    1    0    0    0    0    1    1.05458128    -2.052494    380    1    1.10263    1.04873;
    1272    1    0    0    0    0    1    1.05038422    -20.1609902    225    1    1.08444    1.00444;
    1273    1    0    0    0    0    1    1.04218529    -27.7881194    225    1    1.08444    1.00444;
    1274    1    84.8    17.6    0    0    1    1.03634847    -41.1076577    225    1    1.08889    1.00444;
    1275    1    42.1    3.4    0    0    1    1.04330081    -40.7369692    225    1    1.08889    1.00444;
    1276    1    198.5    -12.3    0    0    1    1.05163666    -25.9159612    90    1    1.07778    0.977778;
    1277    1    0    0    0    0    1    1.04360174    -20.5841383    380    1    1.10526    1.04211;
    1278    1    0    0    0    0    1    1.04338049    -20.5847586    380    1    1.10526    1.04211;
    1279    1    92.3    14.2    0    0    1    1.0383294    -6.48967687    225    1    1.08444    1.00889;
    1280    1    0    0    0    0    1    1.03885373    -39.8376928    225    1    1.08889    1.00444;
    1281    1    0    0    0    0    1    1.04142288    -36.5218279    380    1    1.10526    1.04211;
    1282    1    0    0    0    0    1    1.04111987    -36.6680417    380    1    1.10526    1.04211;
    1285    1    250.4    -0.9    0    0    1    1.01736238    -30.0446572    225    1    1.08444    1.00444;
    1286    1    68.7    -18.8    0    0    1    1.02107396    -46.1920048    225    1    1.08889    0.888889;
    1287    1    10.9    -2.8    0    0    1    1.04031982    -32.6417448    225    1    1.08889    1.00444;
    1288    1    25.6    4.2    0    0    1    1.04814165    -37.8403988    225    1    1.08889    0.986667;
    1289    1    161.2    -7.3    0    0    1    1.03119489    -36.4456675    90    1    1.0825    0.977778;
    1290    1    0    0    0    0    1    1.04845062    -32.1349676    380    1    1.10526    1.04211;
    1291    1    0    0    0    0    1    1.04843581    -32.1411771    380    1    1.10526    1.04211;
    1292    1    48.8    9.1    0    0    1    1.03329576    -41.66755    225    1    1.08889    1.00226;
    1294    1    49.8    7.8    0    0    1    1.02586908    -41.3786905    225    1    1.08889    1.00444;
    1295    1    222.5    12.3    0    0    1    1.0417801    -17.5907662    380    1    1.10526    1.04211;
    1296    1    37.1    -3.9    0    0    1    1.03983219    -33.5932629    225    1    1.08889    0.986667;
    1297    1    43.1    -6.8    0    0    1    1.03966121    -33.4026952    225    1    1.08889    0.986667;
    2040    1    0    0    0    -54    1    0.994961614    -29.8865343    20    1    1.4    0.9;
    1298    1    0    0    0    0    1    1.03978036    -29.0858017    225    1    1.08889    1.00444;
    1299    1    0    0    0    0    1    1.04383352    -26.0312084    380    1    1.10526    1.04211;
    1300    1    36.3    -18    0    0    1    1.0586055    -17.5241367    225    1    1.08889    1;
    1301    1    116.6    22    0    0    1    1.04381829    -13.9209223    225    1    1.08444    1.00889;
    1302    1    0    0    0    0    1    1.04689414    -12.3188289    380    1    1.10263    1.02895;
    1303    1    142    23.8    0    0    1    1.04728322    -32.9973755    225    1    1.08444    1.00444;
    1304    1    92    17.4    0    0    1    1.02550981    -17.6520282    225    1    1.08889    0.933333;
    1305    1    0    0    0    0    1    1.01162044    4.78250581    225    1    1.08889    0.977778;
    1306    1    0    0    0    0    1    1.01215119    4.67889154    225    1    1.08889    0.977778;
    1307    1    0    0    0    0    1    1.01255022    4.79613431    225    1    1.08889    0.977778;
    1308    1    0    0    0    0    1    1.01171916    4.44171663    225    1    1.08889    0.977778;
    1309    1    41.2    9.1    0    0    1    1.02331597    -45.7004668    225    1    1.08889    0.888889;
    1310    1    2    2.8    0    0    1    1.02333582    -45.6962891    225    1    1.08889    0.888889;
    1311    1    0    0    0    0    1    1.00961108    3.85780232    225    1    1.08444    1.00889;
    1312    1    0    0    0    0    1    1.00906642    3.92117014    225    1    1.08444    1.00889;
    1313    1    0    0    0    0    1    1.00876147    3.4517904    225    1    1.08444    1.00889;
    1314    1    0    0    0    0    1    1.04835533    -5.23849525    225    1    1.08444    1.00889;
    1315    1    0    0    0    0    1    1.00876243    3.71699572    225    1    1.08444    1.00889;
    1316    1    0    0    0    0    1    1.00895451    3.61892833    225    1    1.08444    1.00889;
    1317    1    0    0    0    0    1    1.00896734    3.63462019    225    1    1.08444    1.00889;
    1318    1    0    0    0    0    1    1.00933717    3.66541404    225    1    1.08444    1.00889;
    1319    1    0    0    0    0    1    1.00955109    3.87497605    225    1    1.08444    1.00889;
    1320    3    0    0    0    0    1    1.05892087    0.0463104141    380    1    1.10263    1.05526;
    1321    1    0    -8.32667268e-17    0    0    1    1.04490732    -7.53606694    150    1    1.10847    0.9;
    1322    1    107.7    13.1    0    0    1    1.04828103    -20.5513318    225    1    1.08889    1;
    1323    1    0.8    1.2    0    0    1    1.00965879    -45.228357    225    1    1.08889    0.888889;
    1324    1    24.7    6.5    0    0    1    1.009568    -45.2358921    225    1    1.08889    0.888889;
    1838    1    7.1    -1.1    0    0    1    1.0096566    -45.2306215    225    1    1.08889    0.888889;
    1325    1    29.5    3.8    0    0    1    1.03589408    -40.9151417    225    1    1.08889    1.00444;
    1326    1    4.1    -7.7    0    0    1    1.04637475    -34.2553467    225    1    1.09553    0.986667;
    1327    1    26.2    3.9    0    0    1    1.04627374    -16.4038247    225    1    1.08444    1.00889;
    1328    1    4    -2.6    0    0    1    1.0472059    -23.2649637    225    1    1.08494    1.00444;
    1329    1    104.5    6.4    0    0    1    1.04486034    -16.8209952    225    1    1.08444    1.00889;
    1330    1    42.6    12.8    0    0    1    1.05870413    -25.3382719    225    1    1.08889    0.933333;
    1331    1    22.7    23.6    0    0    1    1.01016099    3.9480462    225    1    1.04444    0.982222;
    1332    1    0    0    0    0    1    1.03632282    -39.3300682    225    1    1.08889    1.00444;
    1333    1    0    0    0    0    1    1.02397771    -39.5405933    225    1    1.08889    1.00444;
    1334    1    77.9    4    0    0    1    1.04981152    -16.3216928    225    1    1.08889    0.933333;
    1335    2    7.2    1    0    0    1    1.021    -11.6234659    150    1    1.1    0.9;
    1336    1    46    -13.2    0    0    1    1.03544315    -14.8754904    225    1    1.08444    1.00444;
    1337    1    1.4    -7.3    0    0    1    1.04218504    -9.45681066    380    1    1.10263    1.04211;
    1338    1    80.1    8.7    0    0    1    1.03053599    -8.77578594    225    1    1.08889    0.933333;
    1339    1    43.5    1.8    0    0    1    1.02182976    -46.0513148    225    1    1.08889    0.888889;
    1340    1    43.5    -8.1    0    0    1    1.03921232    -41.2776226    225    1    1.09103    1.00444;
    1341    1    48.7    1.5    0    0    1    1.04485131    -32.2023543    225    1    1.09515    0.986667;
    1342    1    54.1    -11.7    0    0    1    1.04598346    -24.3614306    225    1    1.08444    1.00444;
    1343    1    0    0    0    0    1    1.05448221    -13.3852763    380    1    1.10526    1.02945;
    1344    1    100.9    15.4    0    0    1    1.05175873    -33.5901019    225    1    1.08975    1.00444;
    1345    1    36    -16.4    0    0    1    1.05394042    -33.8222849    225    1    1.08975    1.00444;
    1347    1    0    0    0    0    1    1.0482523    -31.0319232    380    1    1.10526    1.04211;
    1348    1    48.7    5.5    0    0    1    1.02087857    -46.4976948    225    1    1.08889    0.888889;
    1349    1    104.7    10.6    0    0    1    1.03867243    -16.6256364    225    1    1.08889    0.933333;
    1350    1    -18.6    -13.6    0    0    1    1.06215325    -24.8266586    225    1    1.08889    0.933333;
    2055    1    0    0    0    -64    1    1.00633396    -17.5670222    20    1    1.4    0.9;
    1351    1    45.2    -12.6    0    0    1    1.05845134    -17.1277675    225    1    1.08889    1;
    1352    1    0    0    0    0    1    1.06269832    -13.9185352    380    1    1.10526    1.05263;
    1353    1    0    0    0    0    1    1.04304255    -21.4708533    380    1    1.10263    1.04211;
    1354    1    27    -10.5    0    0    1    1.04805263    -38.3804437    225    1    1.08889    1.00444;
    1355    1    151.5    -36.8    0    0    1    1.05980792    -16.8528709    225    1    1.08889    1;
    1356    2    0    0    0    0    1    1.046    -11.5181424    225    1    1.07815    0.95;
    1357    1    74.2    15    0    0    1    1.0487025    -38.8001245    225    1    1.08889    1.00444;
    1358    1    0    0    0    0    1    1.02494779    -47.0224315    225    1    1.08889    0.888889;
    1359    1    80.1    -23.2    0    0    1    1.03586533    -25.0572687    225    1    1.08444    1.00444;
    1360    1    0    0    0    0    1    1.03563348    -40.7518374    225    1    1.08889    0.888889;
    1361    1    0    0    0    0    1    1.04011278    -38.4415296    380    1    1.10526    0.973684;
    1362    1    5.9    0.7    0    0    1    1.03408554    -42.7463519    225    1    1.08889    0.888889;
    1363    1    29.6    -10.9    0    0    1    1.0490332    -30.8135985    225    1    1.09152    0.986667;
    1364    1    30.1    -6.1    0    0    1    1.04475308    -29.9252597    225    1    1.09152    0.986667;
    1365    1    0    0    0    0    1    1.05107416    -28.1136994    380    1    1.10526    1.03947;
    1366    1    0    0    0    0    1    1.04221857    -33.3342595    225    1    1.09299    0.986667;
    1367    1    0    0    0    0    1    1.04583938    -29.7794853    380    1    1.10526    1.03947;
    1368    1    0    0    0    0    1    1.0465898    -28.8990197    380    1    1.10526    1.03947;
    1371    1    19.3    -0.1    0    0    1    1.02650614    -41.2930775    225    1    1.08889    1.00444;
    1372    1    41.3    10.4    0    0    1    1.02225535    -40.3897295    225    1    1.08889    1.00444;
    1373    1    0    0    0    0    1    0.986612932    -38.2570784    150    1    1.1    0.9;
    1374    1    90.8    11.8    0    0    1    1.04641305    -36.0786701    225    1    1.08889    0.986667;
    1375    1    0    0    0    0    1    1.05020661    -33.7127053    380    1    1.10526    1.03947;
    1376    1    88.8    -2.4    0    0    1    1.04410845    -13.1199094    225    1    1.08444    1.00889;
    1377    1    138.9    9.2    0    0    1    1.04930222    -7.57218781    225    1    1.08444    1.00889;
    1378    1    0    0    0    0    1    1.02637834    -41.1718745    225    1    1.08889    1.00444;
    1379    1    0    0    0    0    1    1.02639204    -41.1720826    225    1    1.08889    1.00444;
    1380    1    50.5    0.7    0    0    1    1.04486655    -36.8206118    225    1    1.08889    0.986667;
    1381    1    82.6    19.3    0    0    1    1.02632507    -41.2493715    225    1    1.08889    1.00444;
    1382    1    0    0    0    0    1    1.09875422    -35.5192987    380    1    1.10526    1.03947;
    1383    1    32.7    -18.7    0    0    1    1.04937354    -32.1724403    380    1    1.10526    1.03947;
    2041    1    0    0    0    -60    1    0.992816584    -36.4632007    20    1    1.4    0.9;
    2042    1    0    0    0    -58    1    1.00228793    -37.1280075    20    1    1.4    0.9;
    2060    1    0    0    0    -58    1    0.997210172    -36.8215581    20    1    1.4    0.9;
    2073    1    0    0    0    -60    1    0.985038606    -36.8716816    20    1    1.4    0.9;
    1384    1    62    18.7    0    0    1    1.03515736    -36.0582406    225    1    1.08889    1.00444;
    1385    1    0    0    0    0    1    1.04491197    -36.0027063    225    1    1.08889    1.00444;
    1386    1    0    0    0    0    1    1.0414247    -32.9680981    380    1    1.10526    1.04211;
    1387    1    92.1    -2.7    0    0    1    1.03122664    -34.2134066    225    1    1.08444    1.00444;
    1388    1    1.5    -4.6    0    0    1    1.03570965    -36.1127273    225    1    1.08889    1.00444;
    1389    1    161.8    -26.3    0    0    1    1.00001286    -25.4615156    90    1    1.06667    0.977778;
    1390    1    0    0    0    0    1    1.04612919    -21.2763304    380    1    1.10263    1.04211;
    1391    1    0    0    0    0    1    1.04641747    -21.0861036    380    1    1.10263    1.04211;
    2056    1    0    0    0    -64    1    0.969844346    -40.515139    20    1    1.4    0.9;
    2057    1    0    0    0    -56    1    0.921968311    -39.4790642    20    1    1.4    0.9;
    2079    1    0    0    0    -60    1    0.968577777    -40.0096377    20    1    1.4    0.9;
    1392    1    0    0    0    0    1    1.02447366    -39.704005    225    1    1.08889    1.00444;
    1393    1    67.7    -9.1    0    0    1    1.03669814    -39.4484661    225    1    1.08889    1.00444;
    1394    1    0    0    0    0    1    1.03941544    -37.6213218    380    1    1.10526    1.036;
    1395    1    0    0    0    0    1    1.03793206    -37.7665405    380    1    1.10526    1.036;
    1397    1    45.5    -4.6    0    0    1    1.03734117    -31.7456852    225    1    1.08889    0.986667;
    1398    1    0    0    0    0    1    1.03500143    -36.670497    225    1    1.08889    0.986667;
    1399    1    0    0    0    0    1    1.05339943    -36.5870546    225    1    1.08889    0.986667;
    1400    1    0    0    0    0    1    1.05339943    -36.5870546    225    1    1.08889    0.986667;
    1402    1    0    0    0    0    1    1.05343819    -36.607249    225    1    1.08889    0.986667;
    1403    1    56.3    0.5    0    0    1    1.03502431    -36.6861032    225    1    1.08889    0.986667;
    1404    1    34.9    -4.7    0    0    1    1.04364554    -32.385617    225    1    1.10045    0.986667;
    1405    1    51.1    14.9    0    0    1    1.01711678    -26.4235212    225    1    1.08889    0.933333;
    1406    1    65.3    2.4    0    0    1    1.03088192    -17.2047842    225    1    1.08889    0.933333;
    1407    1    79.9    11.4    0    0    1    1.03155413    -27.3545179    225    1    1.08889    0.933333;
    1408    1    1.5    1.9    0    0    1    1.03486666    -35.0844824    225    1    1.08889    1.00444;
    1409    1    -6.6    -13.1    0    0    1    1.03578842    -35.0666669    225    1    1.08889    1.00444;
    1410    1    33.6    -3.3    0    0    1    1.0333202    -41.0231832    225    1    1.08889    1.00444;
    1839    1    43.9    0.1    0    0    1    1.04359932    -38.3709199    225    1    1.08889    1.00444;
    1411    1    92.8    13    0    0    1    1.02643465    -41.2999416    225    1    1.08889    1.00444;
    1412    1    170.4    61.3    0    0    1    1.05441219    -26.5674407    225    1    1.08889    0.933333;
    1413    1    71    5    0    0    1    1.04301761    -23.9259093    225    1    1.08444    1.00444;
    1414    1    1.8    -11.5    0    0    1    1.022429    -44.9962924    225    1    1.08889    0.888889;
    1415    1    0.2    -5.3    0    0    1    1.01528617    -46.0881013    225    1    1.08889    0.888889;
    1416    1    0    0    0    0    1    1.02713766    -42.400353    380    1    1.10526    1;
    1418    1    8.8    4.5    0    0    1    1.02672818    -47.2421205    225    1    1.08889    0.888889;
    1419    1    15    2    0    0    1    1.02692664    -47.2823603    225    1    1.08889    0.888889;
    1420    1    0    0    0    0    1    1.02683707    -46.4685757    225    1    1.08889    0.888889;
    1421    1    0    0    0    0    1    1.02969708    -44.4306252    380    1    1.10526    1;
    1422    1    27.2    10.4    0    0    1    1.01703009    -46.135655    225    1    1.08889    0.888889;
    1423    1    15.6    10.5    0    0    1    1.01721959    -46.1003602    225    1    1.08889    0.888889;
    1424    1    2.4    1.2    0    0    1    1.01452595    -47.6220062    225    1    1.08889    0.888889;
    1425    1    51.2    6.8    0    0    1    1.05126832    -33.7387573    225    1    1.08889    1.00444;
    1840    1    0    0    0    0    1    1.05014611    -37.7376911    225    1    1.08889    1.00444;
    1426    1    0    0    0    0    1    1.04446334    -33.9503573    380    1    1.10526    1.04211;
    1427    1    0    0    0    0    1    1.05343618    -27.0029562    225    1    1.08482    1.00444;
    1428    1    0    0    0    0    1    1.02903164    -42.4965422    225    1    1.13333    0.853333;
    1429    1    0    0    0    0    1    1.04265798    -7.87955552    150    1    1.10862    0.966667;
    1430    1    0    0    0    0    1    1.02330356    -40.1729982    225    1    1.08935    1.00444;
    1431    1    0    0    0    0    1    1.02330472    -40.169219    225    1    1.08941    1.00444;
    1432    1    0    0    0    0    1    1.02482166    -44.9017449    225    1    1.13333    0.853333;
    1433    1    0    0    0    0    1    1.01613155    -34.5103778    225    1    1.08889    0.888889;
    1434    1    0    0    0    0    1    1.05105489    -18.9174854    225    1    1.09333    1;
    1435    1    0    0    0    0    1    1.01955728    -46.7170882    225    1    1.13333    0.853333;
    1436    1    0    0    0    0    1    1.0318479    -24.8145873    225    1    1.08889    0.933333;
    1437    1    0    0    0    0    1    1.03399316    -10.8965962    225    1    1.08444    1.00889;
    1438    1    0    0    0    0    1    1.03650929    -40.7126524    225    1    1.08889    1.00444;
    1439    1    0    0    0    0    1    1.02171524    -22.1100768    150    1    1.08    0.966667;
    1440    1    0    0    0    0    1    1.03621271    -40.7578289    225    1    1.08889    1.00444;
    1441    1    0    0    0    0    1    1.03679955    -31.4063894    225    1    1.08444    1.00444;
    1442    1    0    0    0    0    1    1.03842446    -34.1989415    225    1    1.09559    0.888889;
    1443    1    0    0    0    0    1    1.03189188    -8.52576249    225    1    1.08889    0.933333;
    1444    1    0    0    0    0    1    1.03280712    -6.14054503    225    1    1.08444    1.00889;
    1445    1    0    0    0    0    1    1.04483366    -36.0061928    225    1    1.08889    1.00444;
    1446    1    0    0    0    0    1    1.04502602    -36.0076261    225    1    1.08889    1.00444;
    1447    1    0    0    0    0    1    1.03014281    -9.21431328    225    1    1.08889    0.933333;
    1448    1    0    0    0    0    1    1.0422956    -33.7366841    380    1    1.10526    1.04211;
    1449    1    0    0    0    0    1    1.02241789    -23.7502634    150    1    1.10667    0.9;
    1450    1    0    0    0    0    1    1.03733556    -35.8218216    225    1    1.08889    1.00444;
    1451    1    0    0    0    0    1    1.03725866    -35.8404964    225    1    1.08889    1.00444;
    1452    1    0    0    0    0    1    1.04418234    -25.4716136    225    1    1.08444    1.00444;
    1453    1    0    0    0    0    1    1.04964207    -33.0792006    225    1    1.08444    1.00444;
    1454    1    0    0    0    0    1    1.04997632    -15.0339821    225    1    1.09333    1;
    1455    1    0    0    0    0    1    1.02851417    -11.4224243    225    1    1.08889    0.933333;
    1456    1    0    0    0    0    1    1.04885637    -28.4452082    225    1    1.08889    0.933333;
    1457    1    0    0    0    0    1    1.03519574    -40.0504688    225    1    1.13333    0.853333;
    1458    1    0    0    0    0    1    1.02735654    -27.8068682    225    1    1.08889    0.888889;
    1459    1    0    0    0    0    1    1.04097076    -32.0093711    225    1    1.08889    0.888889;
    1460    1    0    0    0    0    1    1.04342732    -20.2211654    225    1    1.09333    1;
    1461    1    0    0    0    0    1    1.03147073    -24.6184296    225    1    1.08444    1.00444;
    1462    1    0    0    0    0    1    1.01971248    -46.1140223    225    1    1.13333    0.853333;
    1463    1    0    0    0    0    1    1.03992599    -29.2960672    225    1    1.08889    1.00444;
    1464    1    0    0    0    0    1    1.04250066    -19.6678819    225    1    1.09333    1;
    1465    1    0    0    0    0    1    1.03633585    -36.191961    225    1    1.08889    0.888889;
    1466    1    0    0    0    0    1    1.03600705    -27.1832317    225    1    1.08444    1.00444;
    1467    1    0    0    0    0    1    1.0338925    -41.4179709    225    1    1.08889    1.00444;
    1468    1    0    0    0    0    1    1.03378206    -41.4231668    225    1    1.08889    1.00444;
    1469    1    0    0    0    0    1    1.04210554    -40.3606354    225    1    1.08889    1.00444;
    1470    1    0    0    0    0    1    1.04172172    -40.4050176    225    1    1.08889    1.00444;
    1471    1    0    0    0    0    1    1.02379027    -39.9433594    225    1    1.08943    1.00444;
    1472    1    0    0    0    0    1    1.036849    -39.6251445    225    1    1.08889    1.00444;
    1473    1    0    0    0    0    1    1.03967459    -34.4482391    225    1    1.09372    0.888889;
    1474    1    0    0    0    0    1    1.03478638    -31.5054239    225    1    1.08444    1.00444;
    1475    1    0    0    0    0    1    1.03495578    -31.566509    225    1    1.08444    1.00444;
    1476    1    0    0    0    0    1    1.03843821    -37.0294409    225    1    1.08889    0.888889;
    1477    1    0    0    0    0    1    1.03689908    -40.3442241    225    1    1.08889    1.00444;
    1478    1    0    0    0    0    1    1.05207645    -19.976255    225    1    1.08444    1.00444;
    1479    1    0    0    0    0    1    1.03638269    -16.5058962    225    1    1.08889    0.933333;
    1480    1    0    0    0    0    1    1.02824569    -46.7903884    225    1    1.13333    0.853333;
    1481    1    0    0    0    0    1    1.03924394    -40.0174135    225    1    1.08889    1.00444;
    1482    1    0    0    0    0    1    1.03943768    -40.0390533    225    1    1.08889    1.00444;
    1483    1    0    0    0    0    1    1.04741065    -37.5778348    225    1    1.08889    0.888889;
    1484    1    0    0    0    0    1    1.03822941    -35.0772036    225    1    1.0935    0.888889;
    1485    1    0    0    0    0    1    1.04003267    -5.8171928    225    1    1.08444    1.00889;
    1486    1    0    0    0    0    1    1.03575734    -20.3353125    225    1    1.08889    0.933333;
    1487    1    0    0    0    0    1    1.07457045    -28.0311385    63    1    1.07937    0.920635;
    1488    1    0    0    0    0    1    1.03660363    -23.041489    225    1    1.08444    1.00444;
    1489    1    0    0    0    0    1    1.04013791    -11.4790323    225    1    1.08444    1.00889;
    1490    1    0    0    0    0    1    1.03322982    -40.2096834    225    1    1.08889    1.00444;
    1491    1    0    0    0    0    1    1.04489834    -15.8768215    225    1    1.09333    1;
    1492    1    -6.9    -0.5    0    0    1    1.03771991    -18.1144957    225    1    1.08889    0.933333;
    1493    1    0    0    0    0    1    1.05000243    -15.0085974    225    1    1.09333    1;
    1494    1    0    0    0    0    1    1.04441408    -38.3822965    225    1    1.08889    1.00444;
    1495    1    0    0    0    0    1    1.04386124    -38.471386    225    1    1.08889    1.00444;
    1496    1    0    0    0    0    1    1.03673547    -35.8266127    225    1    1.08889    1.00444;
    1497    1    0    0    0    0    1    1.04618572    -37.4720442    225    1    1.08889    0.888889;
    1498    1    0    0    0    0    1    1.03982533    -34.6674034    225    1    1.08889    0.888889;
    1499    1    0    0    0    0    1    1.03794789    -31.6553014    225    1    1.08923    0.888889;
    1500    1    0    0    0    0    1    1.02153621    -19.7201792    225    1    1.08889    0.933333;
    1501    1    0    0    0    0    1    1.039464    -34.8830561    225    1    1.0896    0.888889;
    1502    1    0    0    0    0    1    1.04603725    -36.2335036    225    1    1.08889    1.00444;
    1503    1    0    0    0    0    1    1.03633201    -7.22909793    225    1    1.08444    1.00889;
    1504    1    0    0    0    0    1    1.03943419    -18.04342    225    1    1.08444    1.00889;
    1505    1    0    0    0    0    1    1.03649537    -19.2142167    225    1    1.08889    0.933333;
    1506    1    0    0    0    0    1    1.05818647    -17.6540472    225    1    1.09333    1;
    1507    1    0    0    0    0    1    1.03743657    -9.7842114    150    1    1.10847    0.966667;
    1508    1    0    0    0    0    1    1.03518704    -36.1370124    225    1    1.08889    1.00444;
    1509    1    0    0    0    0    1    1.03530401    -36.1237023    225    1    1.08889    1.00444;
    1510    1    0    0    0    0    1    1.04549544    -37.7305409    225    1    1.08889    1.00444;
    1511    1    0    0    0    0    1    1.04136124    -8.10194415    150    1    1.10879    0.966667;
    1512    1    0    0    0    0    1    1.02494418    -39.6860809    225    1    1.08994    1.00444;
    1513    1    0    0    0    0    1    1.06693007    -27.7862096    63    1    1.07937    0.920635;
    1514    1    0    0    0    0    1    1.04317257    -32.8605662    225    1    1.09422    0.888889;
    1515    1    0    0    0    0    1    1.03452338    -23.0466899    225    1    1.08444    1.00444;
    1516    1    0    0    0    0    1    1.09648507    -34.9598573    380    1    1.10526    1.03947;
    1517    1    0    0    0    0    1    0.991529393    -29.5174362    150    1    1.06648    0.979115;
    1518    1    0    0    0    0    1    1.04668153    -11.9929082    225    1    1.09333    1;
    1519    1    0    0    0    0    1    1.03090268    -36.2370726    225    1    1.08889    0.888889;
    1520    1    0    0    0    0    1    1.02091575    -46.1839115    225    1    1.13333    0.853333;
    1521    1    0    0    0    0    1    1.05523883    -25.9015953    225    1    1.08515    1.00444;
    1522    1    0    0    0    0    1    1.03542638    -7.88516594    225    1    1.08444    1.00889;
    1523    1    0    0    0    0    1    1.06024377    -25.5925058    225    1    1.08889    0.933333;
    1524    1    0    0    0    0    1    1.04899326    -38.6205788    225    1    1.08889    1.00444;
    1525    1    0    0    0    0    1    1.04756415    -38.3497327    225    1    1.08889    1.00444;
    1526    1    0    0    0    0    1    1.0469011    -36.2621116    225    1    1.08889    1.00444;
    1527    1    0    0    0    0    1    1.03625583    -36.4506247    225    1    1.08889    1.00444;
    1528    1    0    0    0    0    1    1.01133273    -13.2151301    150    1    1.08    0.966667;
    1529    1    0    0    0    0    1    1.01380473    -46.9121923    225    1    1.13333    0.853333;
    1530    1    0    0    0    0    1    1.03281248    -44.4544524    225    1    1.13333    0.853333;
    1531    1    0    0    0    0    1    1.04456379    -15.894903    225    1    1.08889    0.933333;
    1532    1    0    0    0    0    1    1.03444608    -8.14402984    225    1    1.08444    1.00889;
    1533    1    0    0    0    0    1    1.03977776    -34.2041758    225    1    1.08889    0.888889;
    1534    1    0    0    0    0    1    1.05005595    -15.4999798    225    1    1.09172    1;
    1535    1    0    0    0    0    1    1.04145333    -33.9266701    225    1    1.08889    0.888889;
    1536    1    0    0    0    0    1    1.03639756    -40.6201346    225    1    1.08889    1.00444;
    1537    1    0    0    0    0    1    1.03971016    -38.7005636    380    1    1.10526    1;
    1538    1    0    0    0    0    1    1.03479787    -8.23798104    225    1    1.08444    1.00889;
    1539    1    0    0    0    0    1    1.04180228    -24.8907391    225    1    1.08444    1.00444;
    1540    1    0    0    0    0    1    1.04580135    -36.6368121    225    1    1.08889    0.888889;
    1541    1    0    0    0    0    1    1.0471491    -16.4029594    225    1    1.09333    1;
    1542    1    0    0    0    0    1    1.04303264    -21.0763153    225    1    1.09333    1;
    1543    1    0    0    0    0    1    1.03973195    -33.2538709    225    1    1.08889    0.888889;
    1544    1    0    0    0    0    1    1.04966169    -32.7447965    225    1    1.08444    1.00444;
    1545    1    0    0    0    0    1    1.02334163    -45.6961031    225    1    1.13333    0.853333;
    1546    1    0    0    0    0    1    1.04665244    -4.55121003    380    1    1.10263    1.03851;
    1547    1    0    0    0    0    1    1.0389719    -41.1664412    225    1    1.0898    1.00444;
    1548    1    0    0    0    0    1    1.05725176    -26.408123    225    1    1.08889    0.933333;
    1549    1    0    0    0    0    1    1.01454177    -47.6208188    225    1    1.13333    0.853333;
    1551    1    0    0    0    0    1    1.03420687    -43.1239141    380    1    1.10526    1.02632;
    1552    1    0    0    0    0    1    1.05647596    -16.1843516    380    1    1.31579    0.8;
    1553    1    0    0    0    0    1    1.04524099    -16.5403817    380    1    1.31579    0.8;
    1554    1    0    0    0    0    1    1.05251391    -18.541337    380    1    1.2    0.8;
    1555    1    0    0    0    0    1    1.04023588    -39.9799137    380    1    1.18421    0.921053;
    1556    1    0    0    0    0    1    1.05988343    -16.4521907    380    1    1.10526    1.03811;
    1557    1    0.1    32.1    0    0    1    1.04406908    -26.4550314    380    1    1.10263    1.04211;
    1558    1    0    0    0    0    1    1.05647554    -21.2387128    380    1    1.10263    1.04211;
    1559    1    0    0    0    0    1    1.02961509    -28.1573814    380    1    1.10526    1.02632;
    1560    1    0    0    0    0    1    1.04880718    -23.0527012    380    1    1.10263    1.04211;
    1561    1    0    0    0    0    1    1.05665524    -34.1142784    380    1    1.10263    1.03854;
    1562    1    0    0    0    0    1    1.0281663    -41.4024733    380    1    1.10526    1.02632;
    1563    1    0    0    0    0    1    1.04747895    -38.4935343    380    1    1.18421    0.921053;
    1564    1    0    0    0    0    1    1.03872479    -16.6337098    380    1    1.10526    1.03947;
    1565    1    0    0    0    0    1    1.05793913    -18.3397214    380    1    1.2    0.8;
    1566    1    0    0    0    0    1    1.04635738    -11.750455    380    1    1.31579    0.8;
    1567    1    0    0    0    0    1    1.03868854    -41.9541835    380    1    1.18421    0.921053;
    1568    1    -0    -0    0    0    1    1.05638134    -26.524378    380    1    1.10263    1.04211;
    1569    1    0    0    0    0    1    1.04959336    -16.2070287    380    1    1.2    0.8;
    1570    1    0    0    0    0    1    1.0403213    -40.9210199    380    1    1.18421    0.921053;
    1571    1    -7.7    55.7    0    0    1    1.04015708    -40.8552196    225    1    1.24444    0.888889;
    1572    1    0    0    0    0    1    1.0423435    -33.4771116    380    1    1.10526    1.02632;
    1573    1    0    0    0    0    1    1.05276653    -12.1413382    380    1    1.2    0.8;
    1574    1    0.2    69.7    0    0    1    1.04483996    -15.3707156    380    1    1.10263    1.04211;
    1575    1    0    0    0    0    1    1.04789133    -36.575537    380    1    1.18421    0.921053;
    1576    1    0    0    0    0    1    1.06372597    -25.8264589    380    1    1.10526    1.03601;
    1577    1    0    0    0    0    1    1.05330861    -16.3719122    380    1    1.31579    0.8;
    1578    1    0    0    0    0    1    1.04940021    -20.2386698    380    1    1.2    0.8;
    1579    1    0    0    0    0    1    1.05016952    -16.6750402    380    1    1.31579    0.8;
    1580    1    0    0    0    0    1    1.05206996    -18.5689731    380    1    1.2    0.8;
    1581    1    0    0    0    0    1    1.05837734    -16.2192911    380    1    1.10526    1.03427;
    1582    1    0    0    0    0    1    1.05626037    -20.3887726    380    1    1.10263    1.04211;
    1583    1    0    0    0    0    1    1.05584307    -16.1182573    380    1    1.2    0.8;
    1584    1    0.1    69    0    0    1    1.03494474    -43.9230881    380    1    1.10526    0.961274;
    1585    1    0    0    0    0    1    1.05357537    -33.2952305    380    1    1.10263    1.03848;
    1586    1    0    0    0    0    1    1.02762942    -41.5506372    380    1    1.10526    1.02632;
    1587    1    0    0    0    0    1    1.05250684    -38.0415803    380    1    1.18421    0.921053;
    1588    1    0    0    0    0    1    1.03769333    -15.5800207    380    1    1.10526    1.03947;
    1589    1    0    0    0    0    1    1.02880412    -40.6143767    380    1    1.18421    0.921053;
    1590    1    0    0    0    0    1    1.05776423    -18.2343786    380    1    1.2    0.8;
    1591    1    0    0    0    0    1    1.04633121    -11.8523319    380    1    1.31579    0.8;
    1592    1    0    0    0    0    1    1.03757766    -40.8735775    380    1    1.18421    0.921053;
    1593    1    0    0    0    0    1    1.05527649    -16.1283681    380    1    1.2    0.8;
    1594    1    -7.2    97    0    0    1    1.04322941    -40.8353921    225    1    1.24444    0.888889;
    1595    1    0    0    0    0    1    1.05293856    -12.0155951    380    1    1.2    0.8;
    1596    1    0    0    0    0    1    1.06079547    -17.685297    380    1    1.2    0.8;
    1597    1    0    0    0    0    1    1.04407619    -36.6041068    380    1    1.18421    0.921053;
    1598    1    0    0    0    0    1    1.02611207    -40.5780096    380    1    1.18421    0.921053;
    1599    1    0    0    0    0    1    1.06488046    -25.4371882    380    1    1.10526    1.02519;
    1600    1    0    0    0    0    1    1.0286882    -43.1945767    380    1    1.10526    1.02632;
    1601    1    0    0    0    0    1    1.03879065    -24.7097213    380    1    1.10526    1.03947;
    1602    1    0    0    0    0    1    1.04395716    -40.648818    380    1    1.18421    0.921053;
    1603    1    0    0    0    0    1    1.03702619    -35.4843852    380    1    1.18421    0.921053;
    1604    1    0    0    0    0    1    1.04067785    -36.1485552    380    1    1.18421    0.921053;
    1605    1    0    0    0    0    1    1.03588273    -43.0865474    380    1    1.10526    1.01867;
    1606    1    0    0    0    0    1    1.04835952    -36.9851782    380    1    1.10526    1.02632;
    1607    1    0    0    0    0    1    1.05527842    -37.8461981    380    1    1.18421    0.921053;
    1608    1    0    0    0    0    1    1.03285457    -40.9733444    380    1    1.18421    0.921053;
    1609    1    0    0    0    0    1    1.03864011    -42.069499    380    1    1.18421    0.921053;
    1610    1    0    0    0    0    1    1.04974285    -37.2776148    380    1    1.10526    1.02632;
    1611    1    0    0    0    0    1    1.03973918    -29.9460466    380    1    1.18421    0.921053;
    1612    1    0    0    0    0    1    1.0402124    -36.9330135    380    1    1.18421    0.921053;
    1613    1    0    0    0    0    1    1.04119879    -40.2556724    380    1    1.18421    0.921053;
    1614    1    0    0    0    0    1    1.04601626    -24.9542898    380    1    1.10263    1.04211;
    1615    1    0    0    0    0    1    1.04751748    -38.5290316    380    1    1.18421    0.921053;
    1616    1    0    0    0    0    1    1.03866323    -41.0080422    380    1    1.18421    0.921053;
    1617    1    0    0    0    0    1    1.04471619    -38.5822216    380    1    1.18421    0.921053;
    1618    1    0    0    0    0    1    1.05005127    -37.7923679    380    1    1.10526    1.02632;
    1619    1    0    0    0    0    1    1.04485755    -29.9379459    380    1    1.18421    0.921053;
    1620    1    0    0    0    0    1    1.05024251    -36.8772816    380    1    1.18421    0.921053;
    1621    1    0    0    0    0    1    1.02375601    -40.0997309    380    1    1.18421    0.921053;
    1622    1    0    0    0    0    1    1.03752155    -40.159033    380    1    1.18421    0.921053;
    1623    1    0    0    0    0    1    1.0880033    -34.3066079    380    1    1.13968    1.02632;
    1624    1    0    0    0    0    1    1.04118031    -24.897807    380    1    1.10263    1.04211;
    1625    1    0    0    0    0    1    1.03688209    -29.3877208    380    1    1.10526    1.02632;
    1626    1    0    0    0    0    1    1.0535772    -37.1855763    380    1    1.18421    0.921053;
    1627    1    0    0    0    0    1    1.03767468    -39.6176698    380    1    1.18421    0.921053;
    1628    2    -0    0    0    0    1    0.95    0.90542192    20    1    1.05    0.95;
    1629    2    -0    0    0    0    1    0.95    4.01907462    20    1    1.05    0.95;
    1844    1    0    0    0    0    1    0.907231133    -8.48026778    10    1    1.13096    0.884557;
    1630    2    0    0    0    0    1    0.928    5.17171713    11    1    1.05    0.927525;
    1631    2    0    0    0    0    1    0.93    -1.35576087    11    1    1.05    0.929914;
    1846    2    0    0    0    0    1    1.034    0.597873247    4    1    1.1    0.9;
    1632    2    0    0    0    0    1    1.034    0.597873247    4    1    1.1    0.9;
    1847    2    0    0    0    0    1    1.034    0.598503809    4    1    1.1    0.9;
    1848    2    0    0    0    0    1    1.034    0.598503809    4    1    1.1    0.9;
    1852    2    0    0    0    0    1    1.01    -13.7418173    10    1    1.1    0.9;
    1854    2    0    0    0    0    1    1.031    -15.0491038    10    1    1.1    0.9;
    1633    2    37    16    0    0    1    1    -3.19217611    24    1    1.05271    0.95;
    1634    2    40.1    16    0    0    1    0.999    -2.96662737    24    1    1.05105    0.95;
    1635    2    37    16    0    0    1    0.999    -2.95537118    24    1    1.05106    0.95;
    1636    2    37    16    0    0    1    1    -3.19097356    24    1    1.05    0.95;
    1637    2    16    11    0    0    1    0.954    -27.5299954    20    1    1.05    0.95;
    1638    2    14    11    0    0    1    0.954    -27.5575863    20    1    1.05    0.95;
    1639    2    13.1    10.3    0    0    1    0.977    -26.9514098    20    1    1.05    0.95;
    1640    2    -0    0    0    0    1    0.983    -28.1691997    17    1    1.05    0.95;
    1641    2    0    0    0    0    1    0.986    -27.2411339    15    1    1.05747    0.95;
    1642    2    0    0    0    0    1    0.988    -4.59938494    10    1    1.1    0.9;
    1643    2    0    0    0    0    1    0.988    -1.71963188    10    1    1.1    0.9;
    1855    2    0    0    0    0    1    0.988    -4.59938494    10    1    1.1    0.9;
    1644    2    0    0    0    0    1    0.988    -1.70704289    10    1    1.1    0.9;
    1645    2    0    0    0    0    1    0.988    -1.77627995    10    1    1.1    0.9;
    1646    2    13    7    0    0    1    0.95    -41.84816    20    1    1.05072    0.95;
    1647    2    0    0    0    0    1    1.045    -13.980852    5    1    1.1    0.9;
    1861    2    0    0    0    0    1    1.048    -20.0550479    10    1    1.1    0.9;
    1648    2    31    13    0    0    1    0.963    -6.90335497    24    1    1.05    0.931668;
    1649    2    31    13    0    0    1    0.946    -6.50199415    24    1    1.05    0.929079;
    1650    2    38    16    0    0    1    0.964    -7.04272939    24    1    1.05    0.925079;
    1651    2    38    16    0    0    1    0.946    -6.71765475    24    1    1.05    0.939206;
    1652    2    0    0    0    0    1    0.945    -23.4921852    20    1    1.05    0.945179;
    1862    2    0    0    0    0    1    0.948    -23.5030732    20    1    1.05    0.94762;
    1653    2    0    0    0    0    1    1.029    -2.53472597    4    1    1.1    0.9;
    1654    2    0    0    0    0    1    1.029    -2.53472597    4    1    1.1    0.9;
    1655    2    0    0    0    0    1    1.029    -2.53472597    4    1    1.1    0.9;
    1656    2    0    0    0    0    1    1.029    -2.53472597    4    1    1.1    0.9;
    1657    2    0    0    0    0    1    1.029    -2.53472597    4    1    1.1    0.9;
    1658    2    0    0    0    0    1    1.029    -2.53472597    4    1    1.1    0.9;
    1863    2    0    0    0    0    1    0.979    -0.594830213    10    1    1.1    0.9;
    1659    2    0    0    0    0    1    0.979    -0.594830213    10    1    1.1    0.9;
    1660    2    0    0    0    0    1    0.979    -0.594830213    10    1    1.1    0.9;
    1661    2    0    0    0    0    1    0.979    -0.594830213    10    1    1.1    0.9;
    1662    2    0    0    0    0    1    0.978    -1.04906357    10    1    1.1    0.9;
    1663    2    0    0    0    0    1    0.978    -1.04906357    10    1    1.1    0.9;
    1865    2    0    0    0    0    1    0.942    -0.988160922    5    1    1.1    0.9;
    1866    2    0    0    0    0    1    0.978    -2.93689842    10    1    1.1    0.9;
    1664    2    0    0    0    0    1    0.978    -2.93689842    10    1    1.1    0.9;
    1665    2    0    0    0    0    1    0.978    -2.93689842    10    1    1.1    0.9;
    1867    2    0    0    0    0    1    0.978    -2.93689842    10    1    1.1    0.9;
    1666    2    0    0    0    0    1    0.979    -2.62759462    10    1    1.1    0.9;
    1868    2    0    0    0    0    1    0.979    -2.62759462    10    1    1.1    0.9;
    1667    2    0    0    0    0    1    0.947    -19.1916084    20    1    1.05    0.942976;
    1668    2    0    0    0    0    1    0.952    -19.8381319    20    1    1.05    0.940042;
    1669    2    0    0    0    0    1    0.953    -19.9740401    20    1    1.05    0.93655;
    1670    2    1.4    0    0    0    1    0.916    -24.5009099    20    1    1.10244    0.916399;
    1873    2    0    0    0    0    1    1.003    -17.6056436    15    1    1.1    0.9;
    1874    2    0    0    0    0    1    1.003    -17.6056436    15    1    1.1    0.9;
    1671    2    43    18    0    0    1    0.95    -9.5524573    24    1    1.05    0.95;
    1673    2    43    18    0    0    1    0.95    -9.51258762    24    1    1.05    0.95;
    1674    2    43    18    0    0    1    0.949    -9.51317835    24    1    1.05    0.949137;
    1675    2    0    0    0    0    1    0.944    -32.9918437    20    1    1.05544    0.943829;
    1676    2    0    0    0    0    1    0.95    -34.0535945    20    1    1.06044    0.95;
    1875    2    0    0    0    0    1    0.973    -1.20747301    20    1    1.05    0.95;
    1677    2    0    0    0    0    1    0.971    -1.16491306    20    1    1.05    0.95;
    2022    2    0    0    0    0    1    1.077    -22.0712175    15    1    1.1    0.9;
    1876    2    0    0    0    0    1    1.077    -22.0712175    15    1    1.1    0.9;
    1877    2    0    0    0    0    1    1.077    -22.0712175    15    1    1.1    0.9;
    1878    2    0    0    0    0    1    1.077    -22.0712175    15    1    1.1    0.9;
    1678    2    3.5    2.2    0    0    1    0.957    -29.1158477    15    1    1.05    0.95;
    1679    2    3.5    2.2    0    0    1    0.957    -29.1158519    15    1    1.05    0.95;
    1680    2    4.2    2.3    0    0    1    0.961    -41.1866755    14    1    1.05    0.95;
    1681    2    0    -0    0    0    1    0.95    -20.1671715    20    1    1.05    0.95;
    1682    2    30    14    0    0    1    0.928    -14.879875    20    1    1.05    0.910437;
    1683    2    5.6    2.6    0    0    1    0.933    -14.9065194    20    1    1.05    0.910046;
    1684    2    -0    -0    0    0    1    0.954    -20.0644338    20    1    1.05    0.95;
    1881    2    0    0    0    0    1    0.957    1.10003263    10    1    1.1    0.9;
    1882    2    0    0    0    0    1    0.957    1.10003263    10    1    1.1    0.9;
    1685    2    0    0    0    0    1    0.957    1.10003263    10    1    1.1    0.9;
    1883    2    0    0    0    0    1    0.957    1.10003263    10    1    1.1    0.9;
    1884    2    0    0    0    0    1    0.957    1.10003263    10    1    1.1    0.9;
    1885    2    0    0    0    0    1    0.957    1.10003263    10    1    1.1    0.9;
    1686    2    40    18    0    0    1    0.972    6.45263519    24    1    1.05    0.95;
    1687    2    40    18    0    0    1    0.973    6.44197215    24    1    1.05    0.95;
    1688    2    40    18    0    0    1    0.974    6.4116806    24    1    1.05    0.95;
    1689    2    40    18    0    0    1    0.963581793    -1.28961706    24    1    1.05    0.95;
    1888    2    0    0    0    0    1    0.983    -5.34561311    10    1    1.1    0.9;
    1690    2    0.8    0.6    0    0    1    0.922    9.9817544    21    1    1.05    0.921757;
    1691    2    0    0    0    0    1    0.95    1.70586052    15    1    1.05    0.95;
    1692    2    0    -0    0    0    1    0.99    -27.1531962    19    1    1.07264    0.95;
    1693    2    -0    0    0    0    1    0.95    -40.2063272    15    1    1.05    0.95;
    1694    2    0    -0    0    0    1    0.95    -40.0637345    15    1    1.05    0.95;
    1695    2    8.6    5.1    0    0    1    0.95    -43.1268693    18    1    1.05    0.95;
    1696    2    10    6    0    0    1    0.95    -43.652437    18    1    1.05    0.95;
    1697    2    40    17    0    0    1    0.95    -26.7902125    24    1    1.05    0.95;
    1698    2    40    17    0    0    1    0.95    -26.7902125    24    1    1.05    0.95;
    1699    2    40    17    0    0    1    0.95    -26.7326807    24    1    1.05    0.95;
    1700    2    36.9    15.8    0    0    1    0.95    -26.5839126    24    1    1.05    0.95;
    1701    2    0    0    0    0    1    0.96    -13.443953    11    1    1.1    0.9;
    1702    2    0    0    0    0    1    0.982    -30.5481961    10    1    1.1    0.9;
    1703    2    0    0    0    0    1    0.982    -30.5481961    10    1    1.1    0.9;
    1889    2    0    0    0    0    1    0.982    -30.5481961    10    1    1.1    0.9;
    1704    2    0    0    0    0    1    0.988    -7.03657614    20    1    1.05    0.95;
    1705    2    0    0    0    0    1    0.985    -6.98458847    20    1    1.05    0.95;
    1890    2    0    0    0    0    1    0.964    -35.3226335    3    1    1.1    0.9;
    1891    2    0    0    0    0    1    0.964    -35.3226335    3    1    1.1    0.9;
    1892    2    0    0    0    0    1    0.964    -35.3037128    3    1    1.1    0.9;
    1706    2    0    0    0    0    1    0.962    -32.7796773    3    1    1.1    0.9;
    1707    2    0    0    0    0    1    0.975    -33.4546572    3    1    1.1    0.9;
    2026    2    0    0    0    0    1    0.976    -34.7303297    3    1    1.1    0.9;
    1898    2    0    0    0    0    1    0.976    -34.7303297    3    1    1.1    0.9;
    1708    1    0    0    0    0    1    0.983490612    -33.405863    3    1    1.1    0.9;
    1709    2    0    0    0    0    1    0.975    -33.4546572    3    1    1.1    0.9;
    1710    2    0    0    0    0    1    0.984    -2.47991764    4    1    1.1    0.9;
    1711    2    0    0    0    0    1    0.984    -2.47991764    4    1    1.1    0.9;
    1712    2    0    0    0    0    1    0.981    -1.12592878    20    1    1.05    0.95;
    1713    2    0    0    0    0    1    0.98    -1.1349371    20    1    1.05397    0.95;
    1714    2    -0.4    -0.3    0    0    1    0.95    10.7765228    21    1    1.07932    0.95;
    1715    2    37    15    0    0    1    0.95    -39.9503571    24    1    1.05    0.95;
    1716    2    37    15    0    0    1    0.95    -39.9163771    24    1    1.05    0.95;
    1717    2    37    15    0    0    1    0.945    -39.5760411    24    1    1.05603    0.93116;
    1718    2    37    15    0    0    1    0.948    -39.7742038    24    1    1.05    0.947519;
    1719    2    37    15    0    0    1    0.95    -39.9368278    24    1    1.05    0.95;
    1720    2    31.7    14.7    0    0    1    0.95    -40.5557913    24    1    1.05    0.95;
    1721    2    15    0    0    0    1    0.95    -42.5361326    20    1    1.05    0.95;
    1906    2    0    0    0    0    1    0.997    -11.7609712    15    1    1.1    0.9;
    1907    2    0    0    0    0    1    0.997    -11.7609712    15    1    1.1    0.9;
    1908    2    0    0    0    0    1    0.996    -11.7593399    15    1    1.1    0.9;
    1909    2    0    0    0    0    1    0.996    -11.7593399    15    1    1.1    0.9;
    1910    2    0    0    0    0    1    0.997    -11.7609712    15    1    1.1    0.9;
    1911    2    0    0    0    0    1    0.997    -11.7609712    15    1    1.1    0.9;
    1912    2    0    0    0    0    1    0.996    -11.7593399    15    1    1.1    0.9;
    1913    2    0    0    0    0    1    0.996    -11.7593399    15    1    1.1    0.9;
    1722    2    0    0    0    0    1    0.95    -17.3688265    18    1    1.05    0.95;
    1723    2    8.4    5.1    0    0    1    0.969    -29.1265591    20    1    1.06101    0.95;
    1724    2    -0    0    0    0    1    0.966279088    -32.4613592    20    1    1.05    0.95;
    1725    2    4    1.8    0    0    1    0.951    -27.2802303    20    1    1.05    0.95;
    1919    2    0    0    0    0    1    1.027    -34.0986262    8    1    1.1    0.9;
    1920    2    0    0    0    0    1    1.026    -33.4342868    8    1    1.1    0.9;
    1921    2    0    0    0    0    1    1.029    -36.4426598    8    1    1.1    0.9;
    1922    2    0    0    0    0    1    1.029    -36.4426598    8    1    1.1    0.9;
    1923    2    0    0    0    0    1    1.029    -36.3618613    8    1    1.10611    0.9;
    1924    2    0    0    0    0    1    1.029    -36.3620082    8    1    1.10141    0.9;
    1726    2    0    0    0    0    1    0.979    -0.47068427    10    1    1.1    0.9;
    1727    2    0    0    0    0    1    0.979    -0.47068427    10    1    1.1    0.9;
    1728    2    0    0    0    0    1    0.978    -0.464374558    10    1    1.1    0.9;
    1928    2    0    0    0    0    1    0.979    -0.47068427    10    1    1.1    0.9;
    1729    2    8.4    0    0    0    1    0.943    -24.8128946    20    1    1.05    0.942775;
    1931    2    0    0    0    0    1    1.024    -20.3753962    10    1    1.1    0.9;
    1932    2    0    0    0    0    1    1.033    -18.8284056    10    1    1.1    0.892951;
    1934    2    0    0    0    0    1    1.023    -20.102672    10    1    1.1    0.9;
    1935    2    0    0    0    0    1    0.969    0.985895261    5    1    1.1    0.9;
    1936    2    0    0    0    0    1    0.969    0.985895261    5    1    1.1    0.9;
    1937    2    0    0    0    0    1    0.969    0.985895261    5    1    1.1    0.9;
    1938    2    0    0    0    0    1    0.934    -0.719606213    5    1    1.1    0.9;
    1730    2    14    8    0    0    1    0.958    -29.7333471    20    1    1.05    0.95;
    1731    2    9.6    5.5    0    0    1    0.96    -29.6116772    20    1    1.05    0.95;
    1944    1    0    0    0    0    1    0.875927551    -11.5237615    5    1    1.1    0.848081;
    1732    2    0    0    0    0    1    0.988    -20.5324207    20    1    1.05    0.95;
    1733    2    -0    0    0    0    1    0.95    -34.9127509    15    1    1.05    0.95;
    1734    2    -0    -0    0    0    1    0.95    -34.9128    15    1    1.05    0.95;
    1950    2    0    0    0    0    1    0.935    -2.80960449    18    1    1.1    0.9;
    1951    2    0    0    0    0    1    0.93    -2.70734961    18    1    1.1    0.9;
    1952    2    0    0    0    0    1    0.936    -2.76211259    18    1    1.1    0.9;
    1953    2    0    0    0    0    1    0.936    -2.74509849    18    1    1.1    0.9;
    1735    2    30    12    0    0    1    0.958    -26.970253    24    1    1.05    0.948475;
    1736    2    30    12    0    0    1    0.958    -26.9735048    24    1    1.05    0.947961;
    1737    2    0    0    0    0    1    0.965    -30.5431064    10    1    1.1    0.9;
    1738    2    0    0    0    0    1    0.965    -30.5431064    10    1    1.1    0.9;
    1739    2    0    0    0    0    1    0.965    -30.5431064    10    1    1.1    0.9;
    1740    2    -0    0    0    0    1    0.95    3.54265169    17    1    1.05038    0.95;
    1741    2    6.1    1.5    0    0    1    0.946    2.91299246    17    1    1.05    0.931838;
    1742    2    0    0    0    0    1    0.95    -32.7084866    20    1    1.05    0.95;
    1958    2    0    0    0    0    1    0.961    -1.65709322    10    1    1.1    0.9;
    1959    2    0    0    0    0    1    0.961    -1.65709322    10    1    1.1    0.9;
    1743    2    0    0    0    0    1    1.025    -31.7413608    10    1    1.10313    0.9;
    1744    2    0    0    0    0    1    0.958    -20.7024081    20    1    1.05    0.95;
    1745    2    0    0    0    0    1    0.965    -21.4501048    20    1    1.05268    0.945425;
    1746    2    0    0    0    0    1    0.965    -21.3898639    20    1    1.05    0.95;
    1961    2    0    0    0    0    1    0.967    -27.5680973    20    1    1.06065    0.95;
    1747    2    0    0    0    0    1    1.006    -15.8265442    10    1    1.1    0.9;
    1748    2    0    0    0    0    1    0.959    -26.5134709    20    1    1.05    0.95;
    1749    2    0    0    0    0    1    0.959    -26.5383959    20    1    1.05    0.95;
    1750    2    -0    -0    0    0    1    0.95    -31.9533577    20    1    1.05    0.95;
    1751    2    0    -0    0    0    1    0.95    -31.9533577    20    1    1.05    0.95;
    1752    2    0    0    0    0    1    0.95    -31.7674862    20    1    1.05    0.95;
    1753    2    0    0    0    0    1    0.952    -32.1672406    20    1    1.05    0.95;
    2058    1    0    0    0    0    1    0.974010682    -9.4589434    5    1    1.1    0.9;
    1754    2    9.1    0    0    0    1    0.929    1.89152143    20    1    1.05    0.928594;
    1755    2    6.2    0    0    0    1    0.927    2.93290804    20    1    1.05    0.927212;
    1756    2    0    0    0    0    1    1.014    8.64244877    11    1    1.1    0.9;
    1757    2    -1.7    -1.4    0    0    1    0.958    -37.9392579    20    1    1.07847    0.95;
    1758    2    0    0    0    0    1    1.036    -15.245451    3    1    1.1    0.9;
    1759    2    0    0    0    0    1    1.036    -15.2454649    3    1    1.1    0.9;
    1760    2    0    0    0    0    1    1.036    -15.2444587    3    1    1.1    0.9;
    1970    2    0    0    0    0    1    1.036    -13.9131399    10    1    1.1    0.9;
    1971    2    0    0    0    0    1    1.037    -18.1081542    10    1    1.1    0.9;
    1972    2    0    0    0    0    1    1.036    -13.9131399    10    1    1.1    0.9;
    1973    2    0    0    0    0    1    1.034    -14.2365151    10    1    1.1    0.9;
    1974    2    0    0    0    0    1    0.982    -37.3063    13    1    1.1    0.9;
    1975    2    0    0    0    0    1    1.003    -37.7218436    13    1    1.10629    0.9;
    1976    2    0    0    0    0    1    0.982    -37.3063    13    1    1.1    0.9;
    1977    2    0    0    0    0    1    0.982    -37.3060307    13    1    1.1029    0.9;
    1761    2    0    0    0    0    1    0.964    -31.8838677    10    1    1.1    0.9;
    1762    2    0    0    0    0    1    0.964    -31.6698154    10    1    1.1    0.9;
    1978    2    0    0    0    0    1    0.967    -34.6841685    10    1    1.1    0.9;
    1769    2    0    0    0    0    1    1.028    -7.011189    4    1    1.1    0.9;
    1770    2    0    0    0    0    1    1.028    -7.011189    4    1    1.1    0.9;
    1979    2    0    0    0    0    1    1.001    -0.47807187    5    1    1.1    0.9;
    1980    2    0    0    0    0    1    0.971    0.575196383    5    1    1.1    0.9;
    1771    2    0    0    0    0    1    0.948    -0.903918692    10    1    1.1    0.9;
    1993    2    0    0    0    0    1    1.003    -3.10456087    15    1    1.1    0.9;
    1772    2    0    0    0    0    1    0.952    -1.03928195    20    1    1.05    0.945154;
    1995    2    0    0    0    0    1    0.952    -1.03928083    20    1    1.05    0.942897;
    1773    1    0    0    0    0    1    0.970161752    -29.5263509    20    1    1.05    0.95;
    1774    2    8.8    0    0    0    1    0.961    -30.1725344    20    1    1.05    0.947011;
    1775    2    3.7    2.1    0    0    1    0.949    -26.4031084    19    1    1.05    0.944322;
    1776    2    2.6    1.5    0    0    1    0.938661362    -29.4378524    19    1    1.05    0.938841;
    1996    2    0    0    0    0    1    0.962    3.3488575    5    1    1.1    0.9;
    1997    2    0    0    0    0    1    0.961    3.3563247    5    1    1.1    0.9;
    2000    2    0    0    0    0    1    0.917    -0.214596332    10    1    1.1    0.9;
    1777    2    41    15    0    0    1    0.948    -14.2462367    24    1    1.05    0.943401;
    1778    2    41    15    0    0    1    0.948    -14.2153218    24    1    1.05    0.948359;
    1779    2    0    0    0    0    1    0.977    0.00624838723    5    1    1.1    0.9;
    2002    2    0    0    0    0    1    0.977    0.00624838723    5    1    1.1    0.9;
    1780    2    0    0    0    0    1    1.042    -32.5060104    3    1    1.1212    0.9;
    2028    2    0    0    0    0    1    1.045    -35.5888039    3    1    1.12172    0.9;
    1781    2    0    0    0    0    1    1.042    -32.5082765    3    1    1.12155    0.9;
    1782    2    0    0    0    0    1    1.042    -32.5060104    3    1    1.12143    0.9;
    2004    2    0    0    0    0    1    1.066    -23.354845    15    1    1.1    0.9;
    2023    2    0    0    0    0    1    1.066    -23.354845    15    1    1.1    0.9;
    2024    2    0    0    0    0    1    1.066    -23.354845    15    1    1.1    0.9;
    2005    2    0    0    0    0    1    1.066    -23.354845    15    1    1.1    0.9;
    1783    2    35    18    0    0    1    0.992    11.7669628    24    1    1.05    0.95;
    1784    2    35    13    0    0    1    0.994    11.6455522    24    1    1.05    0.95;
    1785    2    35    13    0    0    1    0.993    11.4184206    24    1    1.05    0.95;
    1786    2    35    13    0    0    1    0.993    11.7670837    24    1    1.05    0.95;
    1787    2    0    0    0    0    1    0.964    -37.3225342    15    1    1.05    0.95;
    1788    2    0    0    0    0    1    0.964    -37.3225342    15    1    1.05    0.95;
    1789    2    0    0    0    0    1    0.979    -37.17204    15    1    1.05    0.95;
    1790    2    18    10    0    0    1    0.941    -37.7098458    20    1    1.05357    0.941169;
    1791    2    18    10    0    0    1    0.938    -37.6985045    20    1    1.05    0.938052;
    1792    2    0    0    0    0    1    0.978    -30.3223754    10    1    1.1    0.9;
    2011    2    0    0    0    0    1    0.978    -30.3223754    10    1    1.1    0.9;
    2012    2    0    0    0    0    1    0.963    -31.843402    10    1    1.1    0.9;
    1793    2    0    0    0    0    1    0.959    -15.2796213    10    1    1.10138    0.9;
    1794    2    0    0    0    0    1    0.962    -16.0629021    10    1    1.10144    0.9;
    1795    1    515.7    340.4    0    0    1    1.00576846    -43.5990372    380    1    1.10526    1;
    1796    1    512.7    317.4    0    0    1    1.00578004    -43.5990173    380    1    1.10526    1;
    1797    1    -60.2    0.6    0    0    1    1.0493678    -27.0795117    225    1    1.08889    0.933333;
    1798    1    677.6    -43.9    0    0    1    1.0370158    -41.3196644    380    1    1.10526    1;
    1799    1    89.9    63.1    0    0    1    1.05232243    -31.201886    225    1    1.09212    1;
    1800    1    357.2    -60    0    0    1    1.05542999    -37.9783537    380    1    1.10526    1.03947;
    1801    1    256    28.9    0    0    1    1.02970029    -37.7298611    225    1    1.09068    0.986667;
    1802    1    253.5    30.3    0    0    1    1.02711304    -38.3324388    225    1    1.08787    0.95;
    1803    1    343.6    -37.9    0    0    1    1.03581261    -45.0716363    380    1    1.10526    1;
    1804    1    681.9    -103.4    0    0    1    1.03385367    -46.078451    380    1    1.10526    1.01316;
    1805    1    -1.4    -21.1    0    0    1    1.05309837    -34.3444571    380    1    1.10526    1.03947;
    1806    1    504    -89.7    0    0    1    1.05683675    -38.7490309    380    1    1.10526    1.03947;
    1807    1    29.6    26    0    0    1    1.04887666    -21.2072561    225    1    1.1    0.9;
    1808    1    122    26.6    0    0    1    1.03738817    -18.3260708    225    1    1.08444    1.00889;
    1809    1    -50.8    46.8    0    0    1    1.0454306    -25.8172335    380    1    1.10526    1.03947;
    1810    1    71.1    -22.6    0    0    1    1.05398313    -36.8353891    225    1    1.08889    0.986667;
    1811    1    433.8    -124    0    0    1    1.05582185    -34.6764556    380    1    1.10526    1.03947;
    1812    1    0    -2.9    0    0    1    1.04504989    -32.8330048    225    1    1.0973    0.986667;
    1813    1    52    -76.6    0    0    1    1.04854921    -29.8872936    380    1    1.10526    1.03947;
    1814    1    231.5    -121.8    0    0    1    1.05036529    -29.3450856    380    1    1.10526    1.03947;
    1815    1    282.2    28.5    0    0    1    1.01134829    -46.1234482    225    1    1.08889    0.888889;
    1816    1    520.1    -183.3    0    0    1    1.07737131    -29.761314    380    1    1.10526    1.04785;
    1817    1    351.2    -56.4    0    0    1    1.05564875    -36.279213    380    1    1.10526    1.03947;
    1818    1    28    -3.3    0    0    1    1.05052574    -28.2439581    225    1    1.08889    0.933333;
    1819    1    390.4    -33.8    0    0    1    1.05720899    -25.2919649    380    1    1.10526    1.03947;
    1820    1    710.5    35    0    0    1    1.03885823    -29.7428436    380    1    1.10526    1.03947;
    1821    1    31.2    -9.6    0    0    1    1.05041145    -28.7219035    225    1    1.08889    0.933333;
    1822    1    330    -90    0    0    1    1.10110908    -36.1612162    380    1    1.10526    1.03947;
    1823    1    137.7    -21.3    0    0    1    1.04264527    -27.7842995    225    1    1.08889    0.933333;
    1824    1    137.5    -21.2    0    0    1    1.04264123    -27.7839737    225    1    1.08889    0.933333;
    1825    1    356.3    -41.8    0    0    1    1.04884411    -26.4300332    380    1    1.10526    1.03947;
    1826    1    398.1    -58.5    0    0    1    1.07157504    -18.5436502    380    1    1.10526    1.0507;
];

%% generator data
%    bus    Pg    Qg    Qmax    Qmin    Vg    mBase    status    Pmax    Pmin    Pc1    Pc2    Qc1min    Qc1max    Qc2min    Qc2max    ramp_agc    ramp_10    ramp_30    ramp_q    apf
mpc.gen = [
    1268    44.5    1.01567172    27    -9    1.027    100    1    45    44    0    0    0    0    0    0    0    0    0    0    0;
    1268    44.5    1.01567172    27    -9    1.027    100    1    45    44    0    0    0    0    0    0    0    0    0    0    0;
    1356    21    -7.49504924    7    -12    1.046    100    1    22    4.4    0    0    0    0    0    0    0    0    0    0    0;
    89    23.9386488    -4.74008117    13    -9    1.02    100    1    25    5    0    0    0    0    0    0    0    0    0    0    0;
    125    22    1.79914876    8    -17    1.034    100    1    23.4    4.68    0    0    0    0    0    0    0    0    0    0    0;
    908    19    1.9    2    1.9    1.035    100    1    20    4    0    0    0    0    0    0    0    0    0    0    0;
    817    0    0    1    0.9    1.039    100    0    12    2.4    0    0    0    0    0    0    0    0    0    0    0;
    817    13    0.9    1    0.9    1.039    100    1    14    2.8    0    0    0    0    0    0    0    0    0    0    0;
    817    0    0    1    0.9    1.039    100    0    12    2.4    0    0    0    0    0    0    0    0    0    0    0;
    1335    28    -2.50559673    10    -10    1.021    100    1    30    6    0    0    0    0    0    0    0    0    0    0    0;
    396    10    4.32211596    5    1    1.015    100    1    11    2.2    0    0    0    0    0    0    0    0    0    0    0;
    396    10    4.32211596    5    1    1.015    100    1    11    2.2    0    0    0    0    0    0    0    0    0    0    0;
    975    7    -15    15    -15    1.05    100    1    35    7    0    0    0    0    0    0    0    0    0    0    0;
    858    16.92    0    0    0    1.048    100    1    55.4    11.08    0    0    0    0    0    0    0    0    0    0    0;
    921    40    4.88109576    25    -20    1.045    100    1    42    8.4    0    0    0    0    0    0    0    0    0    0    0;
    921    40    4.88109576    25    -20    1.045    100    1    42    8.4    0    0    0    0    0    0    0    0    0    0    0;
    1255    15.61    -24.36    26.1    -24.36    1.046    100    1    87    17.4    0    0    0    0    0    0    0    0    0    0    0;
    169    8    2.9905442    8.3    -8.3    1.065    100    1    8.3    1.66    0    0    0    0    0    0    0    0    0    0    0;
    448    0.85    0    0    0    1.04    100    1    4    0    0    0    0    0    0    0    0    0    0    0    0;
    241    2.6    1.37192185    5    -5    1.011    100    1    13    2.6    0    0    0    0    0    0    0    0    0    0    0;
    241    2.6    1.37192185    5    -5    1.011    100    1    13    2.6    0    0    0    0    0    0    0    0    0    0    0;
    241    2.6    1.37192185    5    -5    1.011    100    1    13    2.6    0    0    0    0    0    0    0    0    0    0    0;
    241    2.6    1.37192185    5    -5    1.011    100    1    13    2.6    0    0    0    0    0    0    0    0    0    0    0;
    270    48    1.47371852    27    -9    1.029    100    1    50    10    0    0    0    0    0    0    0    0    0    0    0;
    885    0.29    0    0    0    1.029    100    1    8    1.6    0    0    0    0    0    0    0    0    0    0    0;
    885    0.29    0    0    0    1.029    100    1    8    1.6    0    0    0    0    0    0    0    0    0    0    0;
    876    -1.22    0    0    0    1.04    100    1    54    10.8    0    0    0    0    0    0    0    0    0    0    0;
    46    28.2016509    -4    10    -4    1.038    100    1    30    6    0    0    0    0    0    0    0    0    0    0    0;
    803    13    -5.56    4.63    -5.56    1.036    100    1    13.8    2.76    0    0    0    0    0    0    0    0    0    0    0;
    356    11.82    -11.59    12.42    -11.59    1.047    100    1    41.4    8.28    0    0    0    0    0    0    0    0    0    0    0;
    100    26    7.64329606    59    -26    1.036    100    1    130    26    0    0    0    0    0    0    0    0    0    0    0;
    707    20    -3.36598961    8    -8    1.05    100    1    21    4.2    0    0    0    0    0    0    0    0    0    0    0;
    973    0    0    0    0    1.039    100    0    0    -8    0    0    0    0    0    0    0    0    0    0    0;
    973    51    -10    17    -10    1.039    100    1    53    10.6    0    0    0    0    0    0    0    0    0    0    0;
    1118    2.77    0    0    0    1.03    100    1    55    11    0    0    0    0    0    0    0    0    0    0    0;
    897    17.92    -2.94860204    10    -3    1.027    100    1    27    5.4    0    0    0    0    0    0    0    0    0    0    0;
    897    17.92    -2.94860204    10    -3    1.027    100    1    27    5.4    0    0    0    0    0    0    0    0    0    0    0;
    58    0    0    2    1.9    1.037    100    0    6    1.2    0    0    0    0    0    0    0    0    0    0    0;
    82    1.3    0    0    0    1.025    100    1    25.3    5.06    0    0    0    0    0    0    0    0    0    0    0;
    474    13.22    -10.0487072    10    -13    1.036    100    1    52    10.4    0    0    0    0    0    0    0    0    0    0    0;
    1221    11.6    5.07771059    35    -35    1.056    100    1    58    11.6    0    0    0    0    0    0    0    0    0    0    0;
    355    59    -9.93602069    40    -40    1.05    100    1    62    12.4    0    0    0    0    0    0    0    0    0    0    0;
    471    0.91    1    1    0    1.037    100    1    78    15.6    0    0    0    0    0    0    0    0    0    0    0;
    1321    10    1    1    0.9    1.039    100    1    11    2.2    0    0    0    0    0    0    0    0    0    0    0;
    1321    2    0.1    0.1    -0.1    1.039    100    1    2.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1829    0.16    3.7715541    8    -8    1.022    100    1    23.5    4.7    0    0    0    0    0    0    0    0    0    0    0;
    1005    37    -19    19    -19    1.02    100    1    39    7.8    0    0    0    0    0    0    0    0    0    0    0;
    14    2.38    0    0    0    1.029    100    1    27.6    5.52    0    0    0    0    0    0    0    0    0    0    0;
    14    0.64    0    0    0    1.029    100    1    24    4.8    0    0    0    0    0    0    0    0    0    0    0;
    1628    200    -60.03674    155.3    -217.55    0.95    100    1    670    200    0    0    0    0    0    0    0    0    0    0    0;
    1629    450.03    -42.5893423    231.39    -190.58    0.95    100    1    700    140    0    0    0    0    0    0    0    0    0    0    0;
    1844    26    -15.38    24.62    -15.38    0.885    100    1    27    5.4    0    0    0    0    0    0    0    0    0    0    0;
    1630    83    9.40205648    43.86    -8.5    0.928    100    1    86    17.2    0    0    0    0    0    0    0    0    0    0    0;
    1631    9.8    3.34004861    22.19    -9.73    0.93    100    1    49    9.8    0    0    0    0    0    0    0    0    0    0    0;
    1846    30    -1.14162386    8.36    -8.36    1.034    100    1    32    6.4    0    0    0    0    0    0    0    0    0    0    0;
    1632    30    -1.14162386    8.36    -8.36    1.034    100    1    32    6.4    0    0    0    0    0    0    0    0    0    0    0;
    1847    30    -1.1442682    8.15    -8.57    1.034    100    1    32    6.4    0    0    0    0    0    0    0    0    0    0    0;
    1848    30    -1.1442682    8.15    -8.57    1.034    100    1    32    6.4    0    0    0    0    0    0    0    0    0    0    0;
    1852    88    16.7450043    54.57    -35.43    1.01    100    1    92    18.4    0    0    0    0    0    0    0    0    0    0    0;
    1854    88    29.061881    56.48    -33.52    1.031    100    1    92    18.4    0    0    0    0    0    0    0    0    0    0    0;
    1633    912    56.7104181    421.39    -376.62    1    100    1    945.08    255.07    0    0    0    0    0    0    0    0    0    0    0;
    1634    944    52.7127835    428.83    -369.21    0.999    100    1    978.04    288.05    0    0    0    0    0    0    0    0    0    0    0;
    1635    942    52.4217362    428.07    -369.92    0.999    100    1    976.08    256.08    0    0    0    0    0    0    0    0    0    0    0;
    1636    910    56.6276334    420.86    -377.13    1    100    1    943.08    253.07    0    0    0    0    0    0    0    0    0    0    0;
    1637    156    -8.40037612    153.03    -90.23    0.954    100    1    252    156    0    0    0    0    0    0    0    0    0    0    0;
    1638    154    -8.3493905    152.44    -90.81    0.954    100    1    250    154    0    0    0    0    0    0    0    0    0    0    0;
    1639    154    -2.14109225    105.68    -58.28    0.977    100    1    250    154    0    0    0    0    0    0    0    0    0    0    0;
    1640    122    -16.0100248    228.81    -159.91    0.983    100    1    305    122    0    0    0    0    0    0    0    0    0    0    0;
    1641    89    -2.70422144    94.32    -74.64    0.986    100    1    155    89    0    0    0    0    0    0    0    0    0    0    0;
    1642    11.6    -3.3128469    21.65    -18.77    0.988    100    1    58    11.6    0    0    0    0    0    0    0    0    0    0    0;
    1643    37.93    -1.76658226    16.01    -10.66    0.988    100    1    58    11.6    0    0    0    0    0    0    0    0    0    0    0;
    1855    11.6    -3.3128469    21.47    -18.95    0.988    100    1    58    11.6    0    0    0    0    0    0    0    0    0    0    0;
    1644    38.05    -1.75823513    16.05    -10.62    0.988    100    1    58    11.6    0    0    0    0    0    0    0    0    0    0    0;
    1645    37.39    -1.80381654    15.81    -10.86    0.988    100    1    58    11.6    0    0    0    0    0    0    0    0    0    0    0;
    1646    133    9.75167777    146.45    -90.18    0.95    100    1    263    133    0    0    0    0    0    0    0    0    0    0    0;
    1647    43    12.0244427    50.67    -38.09    1.045    100    1    44.96    8.99    0    0    0    0    0    0    0    0    0    0    0;
    1861    30    2.6264527    19.75    -16.25    1.048    100    1    32    6.4    0    0    0    0    0    0    0    0    0    0    0;
    1648    903    121.890667    530.99    -158.23    0.963    100    1    936.29    266.29    0    0    0    0    0    0    0    0    0    0    0;
    1649    910    19.5823092    533.69    -156.07    0.946    100    1    942.82    272.82    0    0    0    0    0    0    0    0    0    0    0;
    1650    892    130.279349    537.68    -152.82    0.964    100    1    924.28    274.28    0    0    0    0    0    0    0    0    0    0    0;
    1651    890    19.3928713    529.89    -160.89    0.946    100    1    922.8    272.8    0    0    0    0    0    0    0    0    0    0    0;
    1652    318    -95.9087232    681.04    -153    0.945    100    1    1308    318    0    0    0    0    0    0    0    0    0    0    0;
    1862    318    -66.2255358    681.03    -153    0.948    100    1    1308    318    0    0    0    0    0    0    0    0    0    0    0;
    1653    33    -0.958815749    6.08    -1.92    1.029    100    1    35    7    0    0    0    0    0    0    0    0    0    0    0;
    1654    33    -0.958815749    6.21    -1.79    1.029    100    1    35    7    0    0    0    0    0    0    0    0    0    0    0;
    1655    33    -0.958815749    6.21    -1.79    1.029    100    1    35    7    0    0    0    0    0    0    0    0    0    0    0;
    1656    33    -0.958815749    6.11    -1.89    1.029    100    1    35    7    0    0    0    0    0    0    0    0    0    0    0;
    1657    33    -0.958815749    6.11    -1.89    1.029    100    1    35    7    0    0    0    0    0    0    0    0    0    0    0;
    1658    33    -0.958815749    6.11    -1.89    1.029    100    1    35    7    0    0    0    0    0    0    0    0    0    0    0;
    1863    35    1.32216382    18.45    -13.16    0.979    100    1    36.97    7.39    0    0    0    0    0    0    0    0    0    0    0;
    1659    35    1.32216382    18.45    -13.16    0.979    100    1    36.97    7.39    0    0    0    0    0    0    0    0    0    0    0;
    1660    35    1.32216382    18.45    -11.35    0.979    100    1    36.97    7.39    0    0    0    0    0    0    0    0    0    0    0;
    1661    35    1.32216382    18.11    -11.7    0.979    100    1    36.97    7.39    0    0    0    0    0    0    0    0    0    0    0;
    1662    35    1.31942598    18.21    -13.41    0.978    100    1    36.97    7.39    0    0    0    0    0    0    0    0    0    0    0;
    1663    35    1.31942598    18.55    -13.05    0.978    100    1    36.97    7.39    0    0    0    0    0    0    0    0    0    0    0;
    1865    19    -1.36945821    12.32    -7.68    0.942    100    1    20    4    0    0    0    0    0    0    0    0    0    0    0;
    1866    29    1.16933696    17.85    -13.79    0.978    100    1    30.98    6.2    0    0    0    0    0    0    0    0    0    0    0;
    1664    29    1.16933696    17.85    -13.79    0.978    100    1    30.98    6.2    0    0    0    0    0    0    0    0    0    0    0;
    1665    29    1.16933696    18.01    -13.62    0.978    100    1    30.98    6.2    0    0    0    0    0    0    0    0    0    0    0;
    1867    29    1.16933696    18.01    -13.62    0.978    100    1    30.98    6.2    0    0    0    0    0    0    0    0    0    0    0;
    1666    29    1.19952184    17.89    -13.75    0.979    100    1    30.98    6.2    0    0    0    0    0    0    0    0    0    0    0;
    1868    29    1.19952184    17.74    -13.91    0.979    100    1    30.98    6.2    0    0    0    0    0    0    0    0    0    0    0;
    1667    1283    11.588075    656.06    -184.89    0.947    100    1    1330    337    0    0    0    0    0    0    0    0    0    0    0;
    1668    1114.28    18.8638266    656.92    -183.9    0.952    100    1    1360    367    0    0    0    0    0    0    0    0    0    0    0;
    1669    1088.81    14.8942098    648.03    -192.8    0.953    100    1    1360    367    0    0    0    0    0    0    0    0    0    0    0;
    1670    1.45    -75.8244085    281.46    -103.91    0.916    100    1    1.5    1.4    0    0    0    0    0    0    0    0    0    0    0;
    1873    48    47.4097043    94.03    -45.97    1.003    100    1    240    48    0    0    0    0    0    0    0    0    0    0    0;
    1874    48    47.4097043    95.11    -44.89    1.003    100    1    240    48    0    0    0    0    0    0    0    0    0    0    0;
    1671    910    -0.351737172    524.6    -107.2    0.95    100    1    942.72    232.72    0    0    0    0    0    0    0    0    0    0    0;
    1673    920    -0.170434467    511.64    -99.08    0.95    100    1    953.74    243.74    0    0    0    0    0    0    0    0    0    0    0;
    1674    919    -7.63380601    555.41    -99.32    0.949    100    1    952.74    242.74    0    0    0    0    0    0    0    0    0    0    0;
    1675    598.27    -33.8357834    682.28    -126.36    0.944    100    1    1503    403    0    0    0    0    0    0    0    0    0    0    0;
    1676    505.8    2.43447245    687.17    -121.66    0.95    100    1    1503    403    0    0    0    0    0    0    0    0    0    0    0;
    1875    1446    52.2629877    409.45    -352.29    0.973    100    1    1498    398    0    0    0    0    0    0    0    0    0    0    0;
    1677    1446    31.6297954    409.42    -352.33    0.971    100    1    1498    398    0    0    0    0    0    0    0    0    0    0    0;
    2022    15    20.8207141    51.88    -38.44    1.077    100    1    75    15    0    0    0    0    0    0    0    0    0    0    0;
    1876    15    20.8207141    51.88    -38.44    1.077    100    1    75    15    0    0    0    0    0    0    0    0    0    0    0;
    1877    15    20.8207141    51.88    -38.44    1.077    100    1    75    15    0    0    0    0    0    0    0    0    0    0    0;
    1878    15    20.8207141    51.88    -38.44    1.077    100    1    75    15    0    0    0    0    0    0    0    0    0    0    0;
    1678    91    0.788607925    104.12    -61.4    0.957    100    1    95    8.5    0    0    0    0    0    0    0    0    0    0    0;
    1679    91    0.78807447    103.94    -61.58    0.957    100    1    95    8.5    0    0    0    0    0    0    0    0    0    0    0;
    1680    4.2    -6.62545725    86.67    -10.65    0.961    100    1    148.2    4.2    0    0    0    0    0    0    0    0    0    0    0;
    1681    180    -3.04192267    220.22    -59.17    0.95    100    1    685    180    0    0    0    0    0    0    0    0    0    0    0;
    1682    588    -54.1550285    330.28    -165.24    0.928    100    1    610    310    0    0    0    0    0    0    0    0    0    0    0;
    1683    588    -45.2352165    297.67    -191.83    0.933    100    1    610    310    0    0    0    0    0    0    0    0    0    0    0;
    1684    205    -43.1371465    254.82    -293.65    0.954    100    1    700    205    0    0    0    0    0    0    0    0    0    0    0;
    1881    48    -1.56056094    15.6    -13.8    0.957    100    1    50    10    0    0    0    0    0    0    0    0    0    0    0;
    1882    48    -1.56056094    15.2    -14.2    0.957    100    1    50    10    0    0    0    0    0    0    0    0    0    0    0;
    1685    48    -1.56056094    15.81    -13.6    0.957    100    1    50    10    0    0    0    0    0    0    0    0    0    0    0;
    1883    48    -1.56056094    15.81    -13.6    0.957    100    1    50    10    0    0    0    0    0    0    0    0    0    0    0;
    1884    48    -1.56056094    15.81    -13.6    0.957    100    1    50    10    0    0    0    0    0    0    0    0    0    0    0;
    1885    48    -1.56056094    15.6    -13.8    0.957    100    1    50    10    0    0    0    0    0    0    0    0    0    0    0;
    1686    965    119.998178    532.91    -90.14    0.972    100    1    1000    280    0    0    0    0    0    0    0    0    0    0    0;
    1687    965    127.394748    535.45    -87.61    0.973    100    1    1000    280    0    0    0    0    0    0    0    0    0    0    0;
    1688    965    134.8017    567.71    -88.3    0.974    100    1    1000    280    0    0    0    0    0    0    0    0    0    0    0;
    1689    0    0    559.16    -96.85    0.964    100    0    930    280    0    0    0    0    0    0    0    0    0    0    0;
    1888    55    -0.783669188    17.35    -17.35    0.983    100    1    57    11.4    0    0    0    0    0    0    0    0    0    0    0;
    1690    420.09    14.5991577    219.77    -155.72    0.922    100    1    451    239    0    0    0    0    0    0    0    0    0    0    0;
    1691    21    -3.97034546    51.25    -10.63    0.95    100    1    63    21    0    0    0    0    0    0    0    0    0    0    0;
    1692    248.8    -16.278892    258.1    -182.18    0.99    100    1    433.8    248.8    0    0    0    0    0    0    0    0    0    0    0;
    1693    81.81    8.89799662    71.21    -44.25    0.95    100    1    168.17    81.81    0    0    0    0    0    0    0    0    0    0    0;
    1694    82.28    8.92255956    73.34    -37.69    0.95    100    1    168.6    82.28    0    0    0    0    0    0    0    0    0    0    0;
    1695    53.91    14.5062011    113.53    -43.7    0.95    100    1    248.21    53.91    0    0    0    0    0    0    0    0    0    0    0;
    1696    43.97    15.1446511    100.92    -59.36    0.95    100    1    238.09    43.97    0    0    0    0    0    0    0    0    0    0    0;
    1697    229.69    -17.5887573    525.14    -88.61    0.95    100    1    919.69    229.69    0    0    0    0    0    0    0    0    0    0    0;
    1698    229.69    -17.5887573    525.14    -88.61    0.95    100    1    919.69    229.69    0    0    0    0    0    0    0    0    0    0    0;
    1699    236.69    -17.4073399    526.77    -86.99    0.95    100    1    926.69    236.69    0    0    0    0    0    0    0    0    0    0    0;
    1700    251.69    -18.1056376    530.29    -83.48    0.95    100    1    941.69    251.69    0    0    0    0    0    0    0    0    0    0    0;
    1701    30    -8.95102244    10.32    -9.68    0.96    100    1    32    6.4    0    0    0    0    0    0    0    0    0    0    0;
    1702    38    0.386897734    19.22    -17.67    0.982    100    1    39.88    7.98    0    0    0    0    0    0    0    0    0    0    0;
    1703    38    0.386897734    19.34    -17.74    0.982    100    1    39.88    7.98    0    0    0    0    0    0    0    0    0    0    0;
    1889    38    0.386897734    19.24    -17.66    0.982    100    1    39.88    7.98    0    0    0    0    0    0    0    0    0    0    0;
    1704    1332    169.373821    398.39    -396.86    0.988    100    1    1380    340    0    0    0    0    0    0    0    0    0    0    0;
    1705    1332    153.009951    371.08    -424.16    0.985    100    1    1380    340    0    0    0    0    0    0    0    0    0    0    0;
    1890    4.8    0.085110336    5.35    -2.57    0.964    100    1    24    4.8    0    0    0    0    0    0    0    0    0    0    0;
    1891    4.8    0.085110336    5.48    -2.43    0.964    100    1    24    4.8    0    0    0    0    0    0    0    0    0    0    0;
    1892    4.86    0.0867051344    5    -2.93    0.964    100    1    24    4.8    0    0    0    0    0    0    0    0    0    0    0;
    1706    12.83    0.0996349715    5.29    -2.63    0.962    100    1    24    4.8    0    0    0    0    0    0    0    0    0    0    0;
    1707    9.2    0.0637793735    10    -4.98    0.975    100    1    23.99    4.8    0    0    0    0    0    0    0    0    0    0    0;
    2026    4.8    0.110998496    8.26    -6.79    0.976    100    1    23.99    4.8    0    0    0    0    0    0    0    0    0    0    0;
    1898    4.8    0.110998496    10.17    -4.8    0.976    100    1    23.99    4.8    0    0    0    0    0    0    0    0    0    0    0;
    1708    9.45    1.81    1.81    1.8    0.984    100    1    23.99    4.8    0    0    0    0    0    0    0    0    0    0    0;
    1709    9.2    0.0637793735    10.16    -4.81    0.975    100    1    23.99    4.8    0    0    0    0    0    0    0    0    0    0    0;
    1710    27    0.768081122    12.23    -7.55    0.984    100    1    28.98    5.8    0    0    0    0    0    0    0    0    0    0    0;
    1711    27    0.768081122    12.31    -7.46    0.984    100    1    28.98    5.8    0    0    0    0    0    0    0    0    0    0    0;
    1712    1262    -13.0746891    615.09    -439.22    0.981    100    1    1308    288    0    0    0    0    0    0    0    0    0    0    0;
    1713    1262    -23.772287    614.63    -439.67    0.98    100    1    1308    288    0    0    0    0    0    0    0    0    0    0    0;
    1714    442    16.3046203    255.9    -84.1    0.95    100    1    458.26    89.26    0    0    0    0    0    0    0    0    0    0    0;
    1715    309.71    83.0474246    524.88    -98.23    0.95    100    1    947    237    0    0    0    0    0    0    0    0    0    0    0;
    1716    313.55    83.207471    528.27    -94.91    0.95    100    1    947    267    0    0    0    0    0    0    0    0    0    0    0;
    1717    349.48    50.6573411    529.5    -93.67    0.945    100    1    947    237    0    0    0    0    0    0    0    0    0    0    0;
    1718    328.64    70.1458707    528.59    -94.53    0.948    100    1    947    237    0    0    0    0    0    0    0    0    0    0    0;
    1719    311.18    83.0937348    529.53    -93.65    0.95    100    1    947    237    0    0    0    0    0    0    0    0    0    0    0;
    1720    237    80.6225783    504.13    -118.98    0.95    100    1    947    237    0    0    0    0    0    0    0    0    0    0    0;
    1721    125    4.44172767    104.81    -37.31    0.95    100    1    240    125    0    0    0    0    0    0    0    0    0    0    0;
    1906    33.88    9.67220903    69.06    -76.42    0.997    100    1    169.4    33.88    0    0    0    0    0    0    0    0    0    0    0;
    1907    33.88    9.67220903    69.08    -76.5    0.997    100    1    169.4    33.88    0    0    0    0    0    0    0    0    0    0    0;
    1908    33.88    8.45662333    68.92    -76.49    0.996    100    1    169.4    33.88    0    0    0    0    0    0    0    0    0    0    0;
    1909    33.88    8.45662333    68.97    -76.69    0.996    100    1    169.4    33.88    0    0    0    0    0    0    0    0    0    0    0;
    1910    33.88    9.67220903    69.1    -76.58    0.997    100    1    169.4    33.88    0    0    0    0    0    0    0    0    0    0    0;
    1911    33.88    9.67220903    69.1    -76.54    0.997    100    1    169.4    33.88    0    0    0    0    0    0    0    0    0    0    0;
    1912    33.88    8.45662333    68.67    -76.85    0.996    100    1    169.4    33.88    0    0    0    0    0    0    0    0    0    0    0;
    1913    33.88    8.45662333    68.69    -76.92    0.996    100    1    169.4    33.88    0    0    0    0    0    0    0    0    0    0    0;
    1722    265.51    -19.8776711    272.9    -127.1    0.95    100    1    456.8    216.8    0    0    0    0    0    0    0    0    0    0    0;
    1723    130    -0.663902919    159.71    -80.29    0.969    100    1    260    130    0    0    0    0    0    0    0    0    0    0    0;
    1724    0    0    198.66    -190.41    0.967    100    0    585    250    0    0    0    0    0    0    0    0    0    0    0;
    1725    250    1.83848643    199.31    -189.68    0.951    100    1    585    250    0    0    0    0    0    0    0    0    0    0    0;
    1919    19    0.280892265    20.64    -19.15    1.027    100    1    19.98    4    0    0    0    0    0    0    0    0    0    0    0;
    1920    23    0.186130855    20.43    -19.38    1.026    100    1    23.98    4.8    0    0    0    0    0    0    0    0    0    0    0;
    1921    4.8    0.471540094    21    -18.66    1.029    100    1    23.98    4.8    0    0    0    0    0    0    0    0    0    0    0;
    1922    4.8    0.471540094    20.73    -19    1.029    100    1    23.98    4.8    0    0    0    0    0    0    0    0    0    0    0;
    1923    4.8    0.434235045    21.26    -18.37    1.029    100    1    23.98    4.8    0    0    0    0    0    0    0    0    0    0    0;
    1924    4.8    0.434295996    21.26    -18.37    1.029    100    1    23.98    4.8    0    0    0    0    0    0    0    0    0    0    0;
    1726    33    -0.0502771001    9.31    -8.35    0.979    100    1    35    7    0    0    0    0    0    0    0    0    0    0    0;
    1727    33    -0.0502771001    9.12    -8.54    0.979    100    1    35    7    0    0    0    0    0    0    0    0    0    0    0;
    1728    33    -0.35919635    10.16    -13.09    0.978    100    1    35    7    0    0    0    0    0    0    0    0    0    0    0;
    1928    33    -0.0502771001    9.31    -8.35    0.979    100    1    35    7    0    0    0    0    0    0    0    0    0    0    0;
    1729    120    -14.7591723    104.52    -144.76    0.943    100    1    235    120    0    0    0    0    0    0    0    0    0    0    0;
    1931    70    15.3770029    47.31    -36.19    1.024    100    1    73    14.6    0    0    0    0    0    0    0    0    0    0    0;
    1932    66    17.8938995    51.14    -32.55    1.033    100    1    69    13.8    0    0    0    0    0    0    0    0    0    0    0;
    1934    74    14.8546954    46.31    -34.94    1.023    100    1    77.5    15.5    0    0    0    0    0    0    0    0    0    0    0;
    1935    29    -2.08587357    13.16    -10.68    0.969    100    1    31    6.2    0    0    0    0    0    0    0    0    0    0    0;
    1936    29    -2.08587357    13.31    -10.53    0.969    100    1    31    6.2    0    0    0    0    0    0    0    0    0    0    0;
    1937    29    -2.08587357    13.47    -10.37    0.969    100    1    31    6.2    0    0    0    0    0    0    0    0    0    0    0;
    1938    48    -7.33735936    28.9    -16.53    0.934    100    1    50    10    0    0    0    0    0    0    0    0    0    0    0;
    1730    137    -0.569533842    158.82    -22.05    0.958    100    1    250    137    0    0    0    0    0    0    0    0    0    0    0;
    1731    137    1.31678333    157.29    -23.58    0.96    100    1    250    137    0    0    0    0    0    0    0    0    0    0    0;
    1944    18    -8.85    11.15    -8.85    0.848    100    1    19    3.8    0    0    0    0    0    0    0    0    0    0    0;
    1732    201.9    2.76925646    198.93    -170.35    0.988    100    1    419.9    201.9    0    0    0    0    0    0    0    0    0    0    0;
    1733    5    -22.783599    83.82    -43.79    0.95    100    1    185    5    0    0    0    0    0    0    0    0    0    0    0;
    1734    5    -22.7868328    83.82    -43.79    0.95    100    1    185    5    0    0    0    0    0    0    0    0    0    0    0;
    1950    219    -16.7846866    163.7    -87.82    0.935    100    1    227    45.4    0    0    0    0    0    0    0    0    0    0    0;
    1951    219    -23.9963994    179.99    -71.57    0.93    100    1    227    45.4    0    0    0    0    0    0    0    0    0    0    0;
    1952    219    -14.9578571    157.76    -93.8    0.936    100    1    227    45.4    0    0    0    0    0    0    0    0    0    0    0;
    1953    219    -14.862834    158.1    -93.47    0.936    100    1    227    45.4    0    0    0    0    0    0    0    0    0    0    0;
    1735    917    16.0414421    501.44    -91.78    0.958    100    1    950    237    0    0    0    0    0    0    0    0    0    0    0;
    1736    917    15.9930172    505.62    -87.61    0.958    100    1    950    237    0    0    0    0    0    0    0    0    0    0    0;
    1737    31.33    0.289285843    19.48    -19.3    0.965    100    1    37.84    7.57    0    0    0    0    0    0    0    0    0    0    0;
    1738    31.33    0.289285843    19.6    -18.32    0.965    100    1    37.84    7.57    0    0    0    0    0    0    0    0    0    0    0;
    1739    31.33    0.289285843    19.12    -18.55    0.965    100    1    37.85    7.57    0    0    0    0    0    0    0    0    0    0    0;
    1740    305    -85.3877496    175.05    -169.39    0.95    100    1    316    168    0    0    0    0    0    0    0    0    0    0    0;
    1741    156    44.9785685    158.67    -184.58    0.946    100    1    304    156    0    0    0    0    0    0    0    0    0    0    0;
    1742    289    -92.0022913    674.32    -130.17    0.95    100    1    1360    289    0    0    0    0    0    0    0    0    0    0    0;
    1958    58    -5.89922612    27.09    -26.13    0.961    100    1    61    12.2    0    0    0    0    0    0    0    0    0    0    0;
    1959    58    -5.89922612    27.25    -25.97    0.961    100    1    61    12.2    0    0    0    0    0    0    0    0    0    0    0;
    1743    34    0.487352881    19.17    -14.98    1.025    100    1    35.95    7.19    0    0    0    0    0    0    0    0    0    0    0;
    1744    1100.14    53.5227589    644.47    -185.53    0.958    100    1    1380    350    0    0    0    0    0    0    0    0    0    0    0;
    1745    991.73    92.9931471    646.63    -183.29    0.965    100    1    1380    350    0    0    0    0    0    0    0    0    0    0    0;
    1746    999    93.2159816    637.86    -181.25    0.965    100    1    1380    350    0    0    0    0    0    0    0    0    0    0    0;
    1961    350    42.7938184    644.28    -185.67    0.967    100    1    1290    350    0    0    0    0    0    0    0    0    0    0    0;
    1747    49    4.59786185    26.57    -21.43    1.006    100    1    51    0.8    0    0    0    0    0    0    0    0    0    0    0;
    1748    808.33    58.7328479    637.77    -152.22    0.959    100    1    1380    340    0    0    0    0    0    0    0    0    0    0    0;
    1749    804.43    58.1332262    629.93    -160.06    0.959    100    1    1380    340    0    0    0    0    0    0    0    0    0    0    0;
    1750    175    14.9017252    232.65    -116.23    0.95    100    1    585    175    0    0    0    0    0    0    0    0    0    0    0;
    1751    175    14.9017252    232.65    -116.23    0.95    100    1    585    175    0    0    0    0    0    0    0    0    0    0    0;
    1752    188    15.4359001    314.58    -33.18    0.95    100    1    598    188    0    0    0    0    0    0    0    0    0    0    0;
    1753    175    -19.254381    231.39    -116.61    0.952    100    1    585    175    0    0    0    0    0    0    0    0    0    0    0;
    2058    36    0.9    1    0.9    0.972    100    1    38    7.6    0    0    0    0    0    0    0    0    0    0    0;
    1754    236    -35.7104449    117.72    -80.39    0.929    100    1    245    85    0    0    0    0    0    0    0    0    0    0    0;
    1755    582.74    -47.8945659    219.39    -168.09    0.927    100    1    605    295    0    0    0    0    0    0    0    0    0    0    0;
    1756    55    11.7613886    59.63    -30.37    1.014    100    1    58    11.6    0    0    0    0    0    0    0    0    0    0    0;
    1757    230.8    -0.298676392    187.44    -1.27    0.958    100    1    439.8    230.8    0    0    0    0    0    0    0    0    0    0    0;
    1758    77    0.410325381    8.16    -16.52    1.036    100    1    80    16    0    0    0    0    0    0    0    0    0    0    0;
    1759    77    0.410048373    8.16    -16.52    1.036    100    1    80    16    0    0    0    0    0    0    0    0    0    0    0;
    1760    77    0.405009246    8.12    -16.56    1.036    100    1    80    16    0    0    0    0    0    0    0    0    0    0    0;
    1970    30    5.71605886    19.16    -10.84    1.036    100    1    32    6.4    0    0    0    0    0    0    0    0    0    0    0;
    1971    6.4    4.70362525    15.75    -14.25    1.037    100    1    32    6.4    0    0    0    0    0    0    0    0    0    0    0;
    1972    30    5.71605886    19.16    -10.84    1.036    100    1    32    6.4    0    0    0    0    0    0    0    0    0    0    0;
    1973    28.13    4.91047283    15.75    -14.25    1.034    100    1    32    6.4    0    0    0    0    0    0    0    0    0    0    0;
    1974    36    -3.58388625    110.99    -94.45    0.982    100    1    180    36    0    0    0    0    0    0    0    0    0    0    0;
    1975    36    -3.75584217    105.25    -101.33    1.003    100    1    180    36    0    0    0    0    0    0    0    0    0    0    0;
    1976    36    -3.58388625    110.69    -94.74    0.982    100    1    180    36    0    0    0    0    0    0    0    0    0    0    0;
    1977    36    -3.58323662    110.67    -94.76    0.982    100    1    180    36    0    0    0    0    0    0    0    0    0    0    0;
    1761    23.36    0.0492100601    11.32    -8.11    0.964    100    1    37.65    7.53    0    0    0    0    0    0    0    0    0    0    0;
    1762    24.57    0.138734007    11.25    -8.16    0.964    100    1    37.65    7.53    0    0    0    0    0    0    0    0    0    0    0;
    1978    7.53    0.304030829    11.12    -8.27    0.967    100    1    37.64    7.53    0    0    0    0    0    0    0    0    0    0    0;
    1769    38    0.946983031    7.16    -12.41    1.028    100    1    39.97    1    0    0    0    0    0    0    0    0    0    0    0;
    1770    38    0.946983031    7.4    -12.15    1.028    100    1    39.97    1    0    0    0    0    0    0    0    0    0    0    0;
    1979    42    -0.740733031    10.62    -10.08    1.001    100    1    44    8.8    0    0    0    0    0    0    0    0    0    0    0;
    1980    29    -3.85103558    18.75    -13.93    0.971    100    1    31    6.2    0    0    0    0    0    0    0    0    0    0    0;
    1771    31    0.919132348    16.72    -13.28    0.948    100    1    33    6.6    0    0    0    0    0    0    0    0    0    0    0;
    1993    125    -3.54576412    26.99    -17.46    1.003    100    1    130    26    0    0    0    0    0    0    0    0    0    0    0;
    1772    1285    81.9527919    640.85    -149.37    0.952    100    1    1332    282    0    0    0    0    0    0    0    0    0    0    0;
    1995    1285    81.9536928    634.52    -155.7    0.952    100    1    1332    282    0    0    0    0    0    0    0    0    0    0    0;
    1773    150    14.19    164.14    14.19    0.97    100    1    285    150    0    0    0    0    0    0    0    0    0    0    0;
    1774    225    11.8910042    221.3    -146.7    0.961    100    1    595    225    0    0    0    0    0    0    0    0    0    0    0;
    1775    127    29.8333843    89.22    29.22    0.949    100    1    443    127    0    0    0    0    0    0    0    0    0    0    0;
    1776    0    0    97.27    37.27    0.939    100    0    443    127    0    0    0    0    0    0    0    0    0    0    0;
    1996    48    -4.53836989    25.51    -26.68    0.962    100    1    50    10    0    0    0    0    0    0    0    0    0    0    0;
    1997    48    -4.92066558    26.13    -26.05    0.961    100    1    50    10    0    0    0    0    0    0    0    0    0    0    0;
    2000    82    -23.1416806    50.47    -24.65    0.917    100    1    85    17    0    0    0    0    0    0    0    0    0    0    0;
    1777    920    17.1027219    543.74    -110.4    0.948    100    1    953.37    233.37    0    0    0    0    0    0    0    0    0    0    0;
    1778    923    17.5698854    540.34    -113.8    0.948    100    1    956.37    236.37    0    0    0    0    0    0    0    0    0    0    0;
    1779    47    -3.73765755    18.53    -19.03    0.977    100    1    49    9.8    0    0    0    0    0    0    0    0    0    0    0;
    2002    47    -3.73765755    18.53    -19.03    0.977    100    1    49    9.8    0    0    0    0    0    0    0    0    0    0    0;
    1780    18.35    0.0451978225    8.62    -1.44    1.042    100    1    23.69    4.74    0    0    0    0    0    0    0    0    0    0    0;
    2028    4.74    0.152796054    8.62    -1.44    1.045    100    1    23.69    4.74    0    0    0    0    0    0    0    0    0    0    0;
    1781    18.34    0.0444722927    8.62    -1.44    1.042    100    1    23.69    4.74    0    0    0    0    0    0    0    0    0    0    0;
    1782    18.35    0.0451978225    8.55    -1.52    1.042    100    1    23.69    4.74    0    0    0    0    0    0    0    0    0    0    0;
    2004    32.2    43.2340262    86.74    -73.26    1.066    100    1    161    32.2    0    0    0    0    0    0    0    0    0    0    0;
    2023    32.2    43.2340262    86.74    -73.26    1.066    100    1    161    32.2    0    0    0    0    0    0    0    0    0    0    0;
    2024    32.2    43.2340262    86.74    -73.26    1.066    100    1    161    32.2    0    0    0    0    0    0    0    0    0    0    0;
    2005    32.2    43.2340262    86.74    -73.26    1.066    100    1    161    32.2    0    0    0    0    0    0    0    0    0    0    0;
    1783    950    255.837922    414.21    -99.12    0.992    100    1    985    275    0    0    0    0    0    0    0    0    0    0    0;
    1784    950    262.675377    403.28    -110.08    0.994    100    1    985    275    0    0    0    0    0    0    0    0    0    0    0;
    1785    950    258.00081    416.57    -96.77    0.993    100    1    985    275    0    0    0    0    0    0    0    0    0    0    0;
    1786    950    251.766887    416.79    -96.56    0.993    100    1    985    275    0    0    0    0    0    0    0    0    0    0    0;
    1787    72    -21.9493309    83.56    -45.77    0.964    100    1    185    72    0    0    0    0    0    0    0    0    0    0    0;
    1788    72    -21.9493309    83.56    -43.87    0.964    100    1    185    72    0    0    0    0    0    0    0    0    0    0    0;
    1789    72    -16.0988886    83.56    -43.87    0.979    100    1    185    72    0    0    0    0    0    0    0    0    0    0    0;
    1790    138    -4.1681647    140.78    -68.25    0.941    100    1    268    138    0    0    0    0    0    0    0    0    0    0    0;
    1791    138    -10.3315342    135.78    -73.25    0.938    100    1    268    138    0    0    0    0    0    0    0    0    0    0    0;
    1792    33    0.125626655    12.09    -19.97    0.978    100    1    34.97    6.99    0    0    0    0    0    0    0    0    0    0    0;
    2011    33    0.125626655    12.09    -19.97    0.978    100    1    34.97    6.99    0    0    0    0    0    0    0    0    0    0    0;
    2012    24.62    0.0422415313    12.08    -20    0.963    100    1    34.96    6.99    0    0    0    0    0    0    0    0    0    0    0;
    1793    131    -4.31576567    106.95    -73.05    0.959    100    1    136    27.2    0    0    0    0    0    0    0    0    0    0    0;
    1794    123    -4.16019069    100.68    -69.32    0.962    100    1    128    25.6    0    0    0    0    0    0    0    0    0    0    0;
];

%% branch data
%    fbus    tbus    r    x    b    rateA    rateB    rateC    ratio    angle    status    angmin    angmax    Pf    Qf    Pt    Qt
mpc.branch = [
    1833    1    0.002607    0.017462    0.0324    540    540    540    1    0    1    0    0    5.8022    -9.2287    -5.8000    5.8000;
    29    2    2.1e-05    0.000125    0.1386    737    737    737    1    0    1    0    0    200.0000    -69.5727    -199.9917    54.2798;
    675    2    0.000145    0.001877    0.0635    2487    2487    2487    1    0    1    0    0    -377.3784    11.8940    377.5654    -16.5015;
    1271    2    0.000319    0.003234    0.0838    1841    1841    1841    1    0    1    0    0    -272.1709    103.1425    272.4167    -109.9486;
    30    2    2.1e-05    0.000125    0.1386    737    737    737    1    0    1    0    0    450.0300    -87.2772    -449.9904    72.1702;
    142    3    0.006163    0.041067    0.0759    446    446    446    1    0    1    0    0    41.6971    -26.6015    -41.5687    19.2221;
    677    3    0.000652    0.004369    0.0081    558    558    558    1    0    1    0    0    100.9923    5.3459    -100.9313    -5.8221;
    1048    4    0.009733    0.034089    0.0185    0    0    0    1    0    1    0    0    79.8300    25.6542    -79.2386    -25.7101;
    101    5    0.000277    0.002015    0.003    288    288    288    1    0    1    0    0    -77.2683    -5.3020    77.2831    5.0712;
    286    6    0.00881    0.033995    0.0607    289    289    289    1    0    1    0    0    -123.6829    8.7667    124.9093    -10.8159;
    329    6    0.004642    0.019832    0.0354    255    255    255    1    0    1    0    0    -34.8951    -1.2736    34.9455    -2.4875;
    737    5    0.008861    0.03506    0.0623    288    288    288    1    0    1    0    0    -86.2289    2.3648    86.8225    -6.9997;
    760    5    0.006993    0.032869    0.0557    255    255    255    1    0    1    0    0    -10.5443    3.9735    10.5543    -10.2128;
    1330    6    0.002173    0.008731    0.0152    0    0    0    1    0    1    0    0    -42.6000    -12.8000    42.6380    11.2458;
    1350    5    0.00077    0.003121    0.0051    0    0    0    1    0    1    0    0    18.6000    13.6000    -18.5963    -14.1602;
    1523    6    0.004109    0.016138    0.0284    288    288    288    1    0    1    0    0    -49.6612    9.1093    49.7555    -11.9322;
    102    8    8.3e-05    0.000907    0.0202    1034    1034    1034    1    0    1    0    0    88.0000    16.9421    -87.9940    -19.1343;
    316    8    0.000552    0.006726    0.0939    1786    1786    1786    1    0    1    0    0    -206.7637    296.1979    207.4027    -299.0819;
    623    8    0.000512    0.008012    0.2455    2462    2462    2462    1    0    1    0    0    774.3203    -119.5205    -771.4897    136.5360;
    882    8    0.001107    0.00918    0.1906    1644    1644    1644    1    0    1    0    0    -304.8185    -4.1737    305.7446    -9.3852;
    103    7    6.2e-05    0.000741    0.0173    1095    1095    1095    1    0    1    0    0    88.0000    4.9456    -87.9957    -6.8151;
    623    8    0.000512    0.008019    0.2455    2462    2462    2462    1    0    1    0    0    773.6530    -119.3854    -770.8273    136.3625;
    623    7    0.001153    0.013123    0.1841    1433    1433    1433    1    0    1    0    0    304.5856    -52.9949    -303.5983    43.8397;
    113    9    0.000158    0.000672    0.0719    331    331    331    1    0    1    0    0    5.8001    -8.4138    -5.8000    0.5196;
    1134    9    4.5e-05    8.9e-05    0.002    268    268    268    1    0    1    0    0    -5.8000    0.3000    5.8000    -0.5196;
    346    10    0.00478    0.028622    0.0547    455    455    455    1    0    1    0    0    56.6077    3.4807    -56.4666    -8.6261;
    345    10    0.00478    0.028583    0.0547    455    455    455    1    0    1    0    0    92.7075    2.5137    -92.3334    -6.2739;
    106    11    0.000257    0.000514    0.0294    0    0    0    1    0    1    0    0    25.6016    1.8034    -25.6000    -5.0000;
    758    12    0.000257    0.002153    0.2147    452    452    452    1    0    1    0    0    -90.3554    -22.4413    90.3758    0.1615;
    962    12    0.000277    0.000869    0.0931    481    481    481    1    0    1    0    0    129.5203    -0.7423    -129.4758    -8.8615;
    955    13    0.000237    0.00083    0.1863    268    268    268    1    0    1    0    0    52.8426    -1.4451    -52.8363    -18.8103;
    995    13    0.000178    0.000612    0.1377    268    268    268    1    0    1    0    0    17.6643    -16.5926    -17.6637    1.6103;
    39    14    0.002568    0.011753    0.0203    424    424    424    1    0    1    0    0    36.1225    -8.8811    -36.0893    6.8835;
    1428    14    0.002568    0.011615    0.0228    290    290    290    1    0    1    0    0    -3.1091    0.2707    3.1093    -2.6835;
    1054    16    9.9e-05    0.00077    0.078    379    379    379    1    0    1    0    0    -87.4932    -1.6759    87.5000    -6.9132;
    1054    15    9.9e-05    0.00077    0.077    379    379    379    1    0    1    0    0    -87.4932    -1.5656    87.5000    -6.9127;
    1428    17    0.000514    0.003437    0.0061    290    290    290    1    0    1    0    0    3.1091    -0.2707    -3.1090    -0.3749;
    1432    17    0.005476    0.036879    0.1255    522    522    522    1    0    1    0    0    -118.4613    1.8555    119.1967    -10.1376;
    39    17    0.000514    0.003457    0.0061    418    418    418    1    0    1    0    0    139.8852    -22.9028    -139.7877    22.9126;
    869    18    0.003477    0.01118    0.0187    304    304    304    1    0    1    0    0    -76.7155    8.3313    76.9087    -9.7228;
    1089    18    0.000612    0.003121    0.0152    270    270    270    1    0    1    0    0    82.8490    -15.9561    -82.8087    14.5228;
    1164    20    2.4e-05    0.000144    0.0213    701    701    701    1    0    1    0    0    6.9000    -1.4857    -6.9000    -0.8000;
    1164    19    7.1e-05    0.000162    0.0162    251    251    251    1    0    1    0    0    34.0008    1.9633    -34.0000    -3.7000;
    972    21    0.000257    0.001165    0.002    405    405    405    1    0    1    0    0    9.2022    -29.3086    -9.2000    29.1000;
    476    22    0.005709    0.037926    0.0688    492    492    492    1    0    1    0    0    -0.3768    -10.4203    0.3792    2.9374;
    1497    22    0.001758    0.011654    0.0208    492    492    492    1    0    1    0    0    68.1538    -2.4423    -68.0792    0.6626;
    69    23    0.001383    0.009462    0.0172    463    463    463    1    0    1    0    0    84.4943    9.8612    -84.3985    -11.0037;
    446    23    0.00156    0.006933    0.0121    432    432    432    1    0    1    0    0    19.5461    -16.3475    -19.5367    15.1282;
    605    23    0.006376    0.028733    0.0506    432    432    432    1    0    1    0    0    -6.2539    -16.8812    6.2688    11.6933;
    987    23    0.00158    0.010627    0.0192    481    481    481    1    0    1    0    0    -72.1851    11.6618    72.2664    -13.1179;
    845    25    0.001086    0.003536    0.3766    506    506    506    1    0    1    0    0    32.0134    -39.4393    -32.0000    -2.3000;
    845    25    0.001086    0.003536    0.3766    506    506    506    1    0    1    0    0    32.0134    -39.4393    -32.0000    -2.3000;
    123    27    0.004741    0.020385    0.0334    0    0    0    1    0    1    0    0    -57.8433    29.9356    58.0398    -32.5843;
    1479    27    0.009027    0.048869    0.084    351    351    351    1    0    1    0    0    125.4822    8.5431    -124.1445    -10.1905;
    1500    27    0.003516    0.016257    0.0273    311    311    311    1    0    1    0    0    5.4965    1.0837    -5.4953    -3.9252;
    289    28    0.000514    0.003417    0.0278    452    452    452    1    0    1    0    0    -40.9844    1.9745    40.9925    -4.9118;
    307    28    0.001084    0.007198    0.0132    448    448    448    1    0    1    0    0    101.4908    -10.4265    -101.3862    9.7006;
    1451    28    0.000523    0.002436    0.0167    348    348    348    1    0    1    0    0    -65.4285    11.2654    65.4500    -12.9620;
    289    28    0.000514    0.003457    0.0203    356    356    356    1    0    1    0    0    -40.5263    2.2697    40.5342    -4.4006;
    307    28    0.001086    0.007249    0.0132    540    540    540    1    0    1    0    0    100.7958    -10.2820    -100.6924    9.5514;
    1450    28    0.000553    0.002469    0.0157    405    405    405    1    0    1    0    0    -50.1136    11.7327    50.1274    -13.3608;
    307    28    0.001086    0.007269    0.0132    540    540    540    1    0    1    0    0    100.5283    -10.2157    -100.4255    9.4833;
    842    31    0.001837    0.011694    0.0759    467    467    467    1    0    1    0    0    -70.0071    -41.9735    70.1139    34.3455;
    960    31    0.001067    0.007131    0.0132    413    413    413    1    0    1    0    0    -4.8000    -0.9000    4.8002    -0.5509;
    1269    31    0.001284    0.008593    0.0152    541    541    541    1    0    1    0    0    14.9950    -17.7342    -14.9890    16.1035;
    1270    31    0.001284    0.008593    0.0162    541    541    541    1    0    1    0    0    40.6864    23.7249    -40.6601    -25.3360;
    1270    31    0.001284    0.008533    0.0162    541    541    541    1    0    1    0    0    40.9916    23.8521    -40.9650    -25.4620;
    212    33    0.000494    0.000928    0.0699    0    0    0    1    0    1    0    0    -14.6000    0.7000    14.6011    -8.1486;
    326    33    0.000184    0.00159    0.1661    422    422    422    1    0    1    0    0    -265.1001    45.1513    265.2263    -61.7714;
    1153    33    0.000198    0.001711    0.1711    385    385    385    1    0    1    0    0    180.3197    -41.5823    -180.2573    23.8867;
    1170    33    0.000751    0.003358    0.1534    385    385    385    1    0    1    0    0    168.6888    -58.7998    -168.4701    43.4333;
    343    34    0.000178    0.001047    0.1499    452    452    452    1    0    1    0    0    99.3585    -38.7365    -99.3408    22.5331;
    955    34    0.000316    0.002232    0.2774    452    452    452    1    0    1    0    0    -48.7328    5.1001    48.7408    -35.2331;
    1257    35    0.037227    0.106836    0.0328    0    0    0    1    0    1    0    0    70.7601    -5.8360    -69.0357    7.2904;
    1439    35    0.006089    0.020756    0.0067    0    0    0    1    0    1    0    0    -51.8734    9.2435    52.0357    -9.3904;
    846    36    0.000729    0.005118    0.0933    389    389    389    1    0    1    0    0    -32.6224    8.6917    32.6305    -19.1724;
    846    36    0.000755    0.005235    0.0909    419    419    419    1    0    1    0    0    -31.8614    8.5675    31.8694    -18.7784;
    228    37    0.001787    0.01946    0.4214    1579    1579    1579    1    0    1    0    0    722.8991    -100.5518    -714.4883    144.3603;
    477    38    0.001719    0.00877    0.0157    321    321    321    1    0    1    0    0    54.1946    -4.2450    -54.1482    2.7704;
    1179    38    0.009165    0.04318    0.077    321    321    321    1    0    1    0    0    34.9596    4.4357    -34.8518    -12.3704;
    134    39    0.004879    0.032454    0.0602    487    487    487    1    0    1    0    0    -77.3000    10.6000    77.5839    -15.0873;
    195    39    0.006341    0.042746    0.0785    418    418    418    1    0    1    0    0    -83.6000    8.6000    84.0287    -14.0171;
    208    39    0.006914    0.031249    0.0547    327    327    327    1    0    1    0    0    -115.6953    2.0362    116.5830    -3.7766;
    296    40    0.000582    0.007652    0.2643    2487    2487    2487    1    0    1    0    0    -572.0800    39.6514    573.8762    -44.3150;
    766    40    0.001648    0.021634    0.748    2487    2487    2487    1    0    1    0    0    -416.7841    -120.9999    419.7256    81.7457;
    950    40    0.000838    0.014301    0.5198    2487    2487    2487    1    0    1    0    0    968.5895    49.9705    -961.3360    17.6500;
    1282    40    0.001163    0.015312    0.5285    2487    2487    2487    1    0    1    0    0    250.5382    2.0816    -249.8546    -50.0010;
    296    40    0.000575    0.007576    0.2614    2487    2487    2487    1    0    1    0    0    -577.8347    40.2543    579.6450    -44.3702;
    766    40    0.001646    0.021633    0.7479    2487    2487    2487    1    0    1    0    0    -416.7988    -121.0361    419.7370    81.7946;
    950    40    0.000838    0.014287    0.5198    2487    2487    2487    1    0    1    0    0    969.5399    49.9915    -962.2722    17.7495;
    1281    40    0.00117    0.015339    0.5285    2487    2487    2487    1    0    1    0    0    268.1866    3.2774    -267.3997    -49.8973;
    1282    40    0.001821    0.017874    0.4318    1382    1382    1382    1    0    1    0    0    214.7412    -2.6577    -213.9593    -36.1723;
    558    41    0.000672    0.003477    0.0365    254    254    254    1    0    1    0    0    64.6273    13.4774    -64.6000    -17.3000;
    1420    42    0.000632    0.004188    0.0081    471    471    471    1    0    1    0    0    13.4011    2.4536    -13.4000    -3.3000;
    1420    43    0.000612    0.004148    0.0071    471    471    471    1    0    1    0    0    33.3065    3.9960    -33.3000    -4.7000;
    1040    44    0.000672    0.004405    0.0081    541    541    541    1    0    1    0    0    84.1307    -1.3826    -84.0880    0.7608;
    1521    44    0.000968    0.004602    0.0081    304    304    304    1    0    1    0    0    44.0466    -1.4534    -44.0297    0.6320;
    1040    44    0.000632    0.004444    0.0081    440    440    440    1    0    1    0    0    83.5219    -0.5306    -83.4823    -0.0928;
    1524    45    0.001975    0.013215    0.0243    541    541    541    1    0    1    0    0    27.2875    1.5031    -27.2740    -4.0844;
    1525    45    0.001956    0.013037    0.0243    0    0    0    1    0    1    0    0    64.9046    -15.3288    -64.8260    13.1844;
    1321    46    0.002933    0.010267    0.0032    0    0    0    1    0    1    0    0    24.9974    2.1876    -24.9805    -2.4774;
    1429    46    0.0028    0.007511    0.0022    0    0    0    1    0    1    0    0    -53.1094    1.4782    53.1822    -1.5226;
    49    48    2e-05    0.000198    0.0121    261    261    261    1    0    1    0    0    0.0000    -1.2746    0.0000    0.0000;
    49    47    2e-05    0.000198    0.0142    261    261    261    1    0    1    0    0    0.0000    -1.4959    0.0000    0.0000;
    298    49    0.002037    0.010904    0.0187    352    352    352    1    0    1    0    0    -25.5920    0.7245    25.6047    -2.6256;
    318    49    0.000415    0.002015    0.1266    428    428    428    1    0    1    0    0    -63.7455    14.4113    63.7633    -27.6634;
    370    49    0.000395    0.00156    0.1893    426    426    426    1    0    1    0    0    -163.7933    13.7571    163.8961    -33.2872;
    608    49    4e-05    0.000178    0.0152    0    0    0    1    0    1    0    0    0.0000    -9.0117    0.0000    7.4107;
    836    49    0.001323    0.012444    0.0678    935    935    935    1    0    1    0    0    164.5842    39.8641    -164.2253    -43.6803;
    1227    49    0.000454    0.002133    0.2511    268    268    268    1    0    1    0    0    -54.5000    -1.4000    54.5134    -24.9885;
    1381    49    0.000119    0.000691    0.1002    387    387    387    1    0    1    0    0    -162.4771    17.1310    162.5075    -27.5094;
    1411    49    0.00083    0.005175    0.0203    323    323    323    1    0    1    0    0    -38.9449    6.6338    38.9573    -8.6950;
    836    49    0.001314    0.012115    0.0673    943    943    943    1    0    1    0    0    169.1096    40.7031    -168.7336    -44.3762;
    1379    49    5.9e-05    0.000217    0.0496    323    323    323    1    0    1    0    0    120.0000    -21.5825    -119.9917    16.3878;
    1378    49    5.9e-05    0.000217    0.0466    323    323    323    1    0    1    0    0    120.0000    -27.9020    -119.9916    23.0240;
    1169    50    0.000158    0.000948    0.002    348    348    348    1    0    1    0    0    10.4002    6.3865    -10.4000    -6.6000;
    704    51    0.001521    0.007076    0.0118    302    302    302    1    0    1    0    0    0.0000    0.0000    0.0000    -1.3159;
    1265    51    0.002469    0.011457    0.0203    315    315    315    1    0    1    0    0    -25.9771    17.9109    26.0000    -20.0715;
    404    52    0.001442    0.009699    0.0172    566    566    566    1    0    1    0    0    42.8712    17.0064    -42.8414    -18.5956;
    427    52    0.001422    0.009541    0.0172    566    566    566    1    0    1    0    0    25.8679    -3.8193    -25.8586    2.0956;
    459    53    0.004681    0.028227    0.0516    440    440    440    1    0    1    0    0    -32.2853    3.7017    32.3349    -8.6710;
    765    53    0.001185    0.008    0.0152    575    575    575    1    0    1    0    0    45.4018    -16.0831    -45.3751    14.7127;
    1529    53    0.005333    0.02722    0.0491    440    440    440    1    0    1    0    0    -90.3016    29.3096    90.7773    -31.9110;
    766    54    0.000145    0.001911    0.0661    2487    2487    2487    1    0    1    0    0    -323.6070    -381.3735    323.9618    379.3095;
    1416    54    0.000253    0.003323    0.1148    2487    2487    2487    1    0    1    0    0    503.9753    376.7995    -503.0147    -376.1359;
    1101    56    0.000494    0.002252    0.004    406    406    406    1    0    1    0    0    28.2037    1.6949    -28.2000    -2.1000;
    1101    55    0.000494    0.002252    0.004    406    406    406    1    0    1    0    0    28.9044    10.1981    -28.9000    -10.6000;
    320    1827    0.009857    0.04478    0.077    405    405    405    1    0    1    0    0    105.3336    -24.5861    -104.2901    20.9557;
    813    1827    0.017106    0.078321    0.1387    362    362    362    1    0    1    0    0    -63.1334    12.0601    63.8172    -24.0523;
    1287    1827    0.010272    0.048691    0.0866    354    354    354    1    0    1    0    0    69.6192    -23.0573    -69.1271    15.9966;
    461    57    0.012978    0.059338    0.1002    409    409    409    1    0    1    0    0    7.9733    -14.2135    -7.9569    3.2049;
    827    57    0.01197    0.056632    0.0942    262    262    262    1    0    1    0    0    19.4015    -17.8316    -19.3431    7.6951;
    1429    58    0.000578    0.001156    0.0004    0    0    0    1    0    1    0    0    0.0000    -0.0435    0.0000    -0.0000;
    1090    60    0.000316    0.001679    0.0192    0    0    0    1    0    1    0    0    36.5067    28.8251    -36.5000    -30.8000;
    1090    59    0.000316    0.001679    0.0192    0    0    0    1    0    1    0    0    36.8052    18.3168    -36.8000    -20.3000;
    713    61    0.000277    0.000573    0.0334    0    0    0    1    0    1    0    0    -92.7773    -4.3566    92.8000    0.8961;
    1032    62    0.001055    0.004836    0.0081    432    432    432    1    0    1    0    0    8.4007    -1.1534    -8.4000    0.3000;
    998    63    0.002114    0.008553    0.0152    346    346    346    1    0    1    0    0    13.2042    -8.0145    -13.2000    6.3000;
    342    65    0.000158    0.000652    0.084    0    0    0    1    0    1    0    0    22.7007    -6.7224    -22.7000    -2.5000;
    894    64    0.000198    0.000731    0.0942    385    385    385    1    0    1    0    0    13.2003    -6.5448    -13.2000    -3.3000;
    1265    66    0.00324    0.012616    0.0225    302    302    302    1    0    1    0    0    11.4072    -12.1902    -11.4000    9.7000;
    1397    67    0.007522    0.029736    0.0496    303    303    303    1    0    1    0    0    48.9979    -20.0286    -48.8090    15.4300;
    1543    67    0.006809    0.03043    0.0521    380    380    380    1    0    1    0    0    -38.5069    8.9588    38.6090    -14.1300;
    404    69    0.002153    0.014736    0.0273    565    565    565    1    0    1    0    0    -35.9212    -11.0865    35.9498    8.4286;
    469    68    0.000581    0.003838    0.0071    507    507    507    1    0    1    0    0    -36.6000    -6.7000    36.6076    5.9978;
    791    68    0.001857    0.020306    0.0557    566    566    566    1    0    1    0    0    74.2591    -20.0692    -74.1569    15.2953;
    1348    69    0.002331    0.015526    0.0278    549    549    549    1    0    1    0    0    -25.1545    -14.3940    25.1724    11.6087;
    1480    68    0.001345    0.008968    0.0162    566    566    566    1    0    1    0    0    -139.4036    6.3905    139.6515    -6.4526;
    470    68    0.000573    0.003911    0.0071    415    415    415    1    0    1    0    0    -22.9000    -3.4000    22.9029    2.6674;
    640    68    0.001896    0.012701    0.0233    501    501    501    1    0    1    0    0    -137.3786    6.1410    137.7183    -6.3304;
    556    70    0.000602    0.006717    0.1357    1725    1725    1725    1    0    1    0    0    516.8382    -36.1297    -515.3247    38.5622;
    792    70    0.00063    0.007098    0.1588    1916    1916    1916    1    0    1    0    0    203.6265    8.9284    -203.3804    -23.1007;
    1421    70    0.000367    0.004631    0.1126    2275    2275    2275    1    0    1    0    0    -41.5745    -49.4021    41.5870    37.5968;
    792    70    0.000472    0.006201    0.2137    2487    2487    2487    1    0    1    0    0    233.0543    11.4610    -232.8122    -31.0838;
    1416    70    0.001504    0.019298    0.4577    2275    2275    2275    1    0    1    0    0    182.6377    -60.0618    -182.1438    17.8917;
    203    72    0.000158    0.001106    0.1357    461    461    461    1    0    1    0    0    71.9996    27.9448    -71.9902    -42.4388;
    375    71    0.000219    0.00193    0.1954    407    407    407    1    0    1    0    0    -108.9120    -3.0863    108.9363    -17.6950;
    403    71    0.000158    0.000909    0.1316    428    428    428    1    0    1    0    0    6.2408    -26.9743    -6.2402    12.8388;
    982    71    0.000411    0.00356    0.3564    416    416    416    1    0    1    0    0    141.9748    -39.6666    -141.8961    2.0562;
    1104    72    0.000158    0.001264    0.1286    416    416    416    1    0    1    0    0    -52.6838    32.9125    52.6902    -46.6584;
    842    73    0.000198    0.001383    0.003    420    420    420    1    0    1    0    0    -59.9933    8.1874    60.0000    -8.4674;
    842    74    0.000217    0.001402    0.003    420    420    420    1    0    1    0    0    -59.9927    8.1933    60.0000    -8.4728;
    387    75    0.001304    0.008691    0.0152    525    525    525    1    0    1    0    0    -47.3587    -9.4054    47.3866    7.9438;
    842    75    0.000691    0.004662    0.0091    541    541    541    1    0    1    0    0    179.4919    11.5401    -179.2866    -11.1438;
    78    76    9.9e-05    0.000415    0.0456    434    434    434    1    0    1    0    0    -222.4377    27.7352    222.4829    -32.5854;
    300    77    1e-06    0.000104    0.078    1051    1051    1051    1    0    1    0    0    867.0000    -124.0520    -866.9930    116.2127;
    436    77    0.000353    0.004584    0.1184    2357    2357    2357    1    0    1    0    0    -633.3188    111.1490    634.6459    -106.9505;
    705    77    0.000699    0.009179    0.3177    2487    2487    2487    1    0    1    0    0    -563.9997    65.8183    566.0594    -73.7387;
    436    77    0.000353    0.004584    0.1184    2357    2357    2357    1    0    1    0    0    -633.3188    111.1490    634.6459    -106.9505;
    705    77    0.000734    0.009245    0.3148    2487    2487    2487    1    0    1    0    0    -559.5635    67.1663    561.6944    -74.9740;
    302    77    7e-06    0.000104    0.0029    1382    1382    1382    1    0    1    0    0    877.0000    -125.6901    -876.9500    126.1150;
    301    77    7e-06    0.000104    0.0029    1382    1382    1382    1    0    1    0    0    876.0000    -133.1805    -875.9500    133.6056;
    435    78    0.002556    0.017333    0.0805    418    418    418    1    0    1    0    0    2.8728    -9.7804    -2.8719    0.8975;
    1040    78    0.008849    0.062617    0.1144    471    471    471    1    0    1    0    0    -129.3081    23.9581    130.7096    -26.7326;
    1431    79    2.2e-05    9.9e-05    0.001    405    405    405    1    0    1    0    0    -1.7000    -4.7047    1.7000    4.6000;
    1430    80    2e-05    9.9e-05    0    0    0    0    1    0    1    0    0    3.6000    -7.1999    -3.6000    7.2000;
    745    81    0.000573    0.002588    0.0051    388    388    388    1    0    1    0    0    35.4073    10.3896    -35.4000    -10.9000;
    1432    82    2e-05    0.000198    0.001    566    566    566    1    0    1    0    0    13.8000    0.5953    -13.8000    -0.7000;
    626    83    0.000138    0.00077    0.001    272    272    272    1    0    1    0    0    57.4048    17.9233    -57.4000    -18.0000;
    181    84    0.001171    0.007842    0.0166    296    296    296    1    0    1    0    0    -126.1457    6.5955    126.3151    -7.2948;
    854    84    0.002212    0.014979    0.0388    401    401    401    1    0    1    0    0    217.1551    -11.0313    -216.2151    13.0948;
    1186    85    0.000691    0.002588    0.1691    0    0    0    1    0    1    0    0    -0.2000    3.8000    0.2011    -21.7429;
    1187    85    0.000691    0.002588    0.1509    0    0    0    1    0    1    0    0    -0.3000    1.4000    0.3006    -17.4118;
    553    86    0.001627    0.014855    0.3899    1717    1717    1717    1    0    1    0    0    311.3427    -77.2876    -309.9069    46.0653;
    553    86    0.001676    0.013899    0.4216    1711    1711    1711    1    0    1    0    0    331.6770    -86.4297    -329.9917    52.4696;
    519    87    0.003081    0.020286    0.0365    420    420    420    1    0    1    0    0    -148.3403    24.0156    148.9783    -23.8110;
    870    87    0.00241    0.01603    0.0294    440    440    440    1    0    1    0    0    185.2295    -6.0427    -184.4783    7.8110;
    1300    88    0.000176    0.001385    0.1521    378    378    378    1    0    1    0    0    -36.3000    18.0000    36.3032    -35.0154;
    1351    88    0.001817    0.012642    0.0233    440    440    440    1    0    1    0    0    55.9817    -8.0600    -55.9301    5.8088;
    1351    88    0.001865    0.012502    0.0229    502    502    502    1    0    1    0    0    56.5271    -8.4096    -56.4731    6.2066;
    283    89    0.007422    0.024489    0.0081    0    0    0    1    0    1    0    0    -30.5364    -3.0115    30.6038    2.3934;
    467    89    0.028356    0.083956    0.0274    0    0    0    1    0    1    0    0    37.8047    19.0132    -37.3256    -20.5202;
    729    89    0.016844    0.058489    0.0198    0    0    0    1    0    1    0    0    -50.9715    -11.2168    51.4221    10.7512;
    1335    89    0.009067    0.028133    0.0095    0    0    0    1    0    1    0    0    20.8000    -3.5056    -20.7616    2.6355;
    1433    90    0.000593    0.00401    0.0071    471    471    471    1    0    1    0    0    21.3034    11.2902    -21.3000    -12.0000;
    376    91    0.010351    0.032395    0.0562    0    0    0    1    0    1    0    0    177.2488    -41.2762    -174.1524    44.8144;
    1489    91    0.009146    0.025778    0.041    0    0    0    1    0    1    0    0    -160.6082    41.7681    162.9524    -39.6144;
    934    93    0.000395    0.006648    0.2426    2487    2487    2487    1    0    1    0    0    1100.1400    -64.0434    -1095.7678    111.0111;
    950    93    0.000492    0.008345    0.3032    2487    2487    2487    1    0    1    0    0    -161.8390    -52.4598    161.9629    21.3666;
    1062    92    0.001198    0.015699    0.5401    2487    2487    2487    1    0    1    0    0    -604.2688    10.1016    608.3083    -16.1861;
    1110    93    0.000734    0.010623    0.2772    2487    2487    2487    1    0    1    0    0    33.1950    -4.0533    -33.1868    -26.3243;
    1282    92    0.001479    0.019446    0.6729    2487    2487    2487    1    0    1    0    0    -624.8306    10.3749    630.1877    -13.3501;
    1347    92    0.000305    0.003975    0.1386    2487    2487    2487    1    0    1    0    0    -380.2293    35.0698    380.6356    -44.9978;
    935    92    0.000395    0.006641    0.2426    2487    2487    2487    1    0    1    0    0    957.9300    -19.8280    -954.6377    48.5072;
    950    92    0.000492    0.008338    0.3032    2487    2487    2487    1    0    1    0    0    -258.6893    -40.7702    258.9938    12.7456;
    1062    93    0.001184    0.015568    0.5372    2487    2487    2487    1    0    1    0    0    -558.4326    -0.1682    561.8369    -13.7924;
    1110    92    0.000734    0.010623    0.2772    2487    2487    2487    1    0    1    0    0    -43.0823    4.7769    43.0974    -35.0449;
    1281    93    0.001482    0.019467    0.6729    2487    2487    2487    1    0    1    0    0    -569.7097    -0.0570    574.1630    -14.9036;
    1347    93    0.000305    0.003982    0.1386    2487    2487    2487    1    0    1    0    0    -176.8753    7.9710    176.9628    -22.0575;
    937    92    0.000388    0.0066    0.2397    2487    2487    2487    1    0    1    0    0    969.9000    -18.2938    -966.5851    48.3261;
    936    93    0.000388    0.006593    0.2397    2487    2487    2487    1    0    1    0    0    346.4000    36.1482    -345.9710    -55.3000;
    1149    96    0.001817    0.012049    0.0233    439    439    439    1    0    1    0    0    11.7022    -1.2685    -11.7000    -1.3000;
    149    97    0.003496    0.023269    0.0425    575    575    575    1    0    1    0    0    6.1012    -3.3019    -6.1000    -1.4000;
    680    98    0.030213    0.105538    0.0315    0    0    0    1    0    1    0    0    37.0467    -9.3452    -36.6423    7.3969;
    701    98    0.019498    0.06712    0.0206    0    0    0    1    0    1    0    0    -5.0231    7.8594    5.0423    -9.9969;
    702    99    0.006262    0.040849    0.0749    398    398    398    1    0    1    0    0    69.1818    -18.1682    -68.9000    11.7000;
    1232    100    2e-05    0.000198    0.003    0    0    0    1    0    1    0    0    -25.7999    -7.9639    25.8000    7.6433;
    616    101    0.001936    0.0128    0.0182    357    357    357    1    0    1    0    0    -77.1650    -6.6649    77.2683    5.3020;
    231    104    2e-05    0.000198    0.0081    0    0    0    1    0    1    0    0    -16.1000    -1.9000    16.1000    1.0186;
    955    104    0.000296    0.000988    0.2207    288    288    288    1    0    1    0    0    16.1011    -23.0051    -16.1000    -1.0186;
    232    1828    8.5e-05    0.000198    0.0192    386    386    386    1    0    1    0    0    30.1007    1.7516    -30.1000    -3.8000;
    542    105    0.002487    0.016492    0.0304    434    434    434    1    0    1    0    0    8.3757    -3.3736    -8.3740    0.2514;
    628    105    0.000873    0.003563    0.004    370    370    370    1    0    1    0    0    -43.9000    -60.5000    43.9473    60.2818;
    772    105    0.003563    0.023682    0.044    507    507    507    1    0    1    0    0    65.4278    56.6884    -65.1676    -59.5660;
    1059    105    0.002724    0.018108    0.0334    383    383    383    1    0    1    0    0    14.6107    47.1832    -14.5430    -50.2075;
    627    105    0.000873    0.003563    0.004    370    370    370    1    0    1    0    0    -44.1000    -49.5000    44.1372    49.2403;
    955    106    0.000257    0.000928    0.1134    331    331    331    1    0    1    0    0    37.7049    -6.0283    -37.7016    -6.3034;
    122    107    0.002291    0.009936    0.0304    307    307    307    1    0    1    0    0    -1.7000    4.4000    1.7008    -7.6433;
    872    107    0.004168    0.028918    0.0597    389    389    389    1    0    1    0    0    -16.3746    -0.9850    16.3852    -5.3137;
    1127    107    0.002054    0.024691    0.1276    584    584    584    1    0    1    0    0    -78.7454    -18.2170    78.8683    6.1321;
    1168    107    0.004879    0.032533    0.0607    344    344    344    1    0    1    0    0    -54.4000    -8.5000    54.5377    2.9659;
    1405    107    0.005294    0.036998    0.0668    428    428    428    1    0    1    0    0    -109.5550    -30.0324    110.2054    27.5566;
    1436    107    0.001422    0.009896    0.0172    428    428    428    1    0    1    0    0    -98.5985    -0.4242    98.7283    -0.5059;
    554    108    0.002168    0.029238    0.9906    2040    2040    2040    1    0    1    0    0    -190.1967    -41.4694    190.9207    -56.7259;
    596    108    0.001468    0.01491    0.3841    1579    1579    1579    1    0    1    0    0    556.0888    -76.4639    -551.8632    77.5769;
    776    108    0.002479    0.028151    0.6296    1487    1487    1487    1    0    1    0    0    -54.6777    -16.1831    54.7528    -51.9352;
    1128    108    0.00072    0.00946    0.3263    1382    1382    1382    1    0    1    0    0    -183.1926    -35.3899    183.4173    2.8198;
    597    108    0.00142    0.01617    0.3636    1579    1579    1579    1    0    1    0    0    531.3079    -65.9781    -527.5854    68.7942;
    776    108    0.002486    0.028165    0.6296    1487    1487    1487    1    0    1    0    0    -54.6458    -16.1815    54.7210    -51.9372;
    1216    108    0.001184    0.016073    0.4869    2040    2040    2040    1    0    1    0    0    -329.6416    -6.3035    330.8287    -30.6435;
    854    109    0.000521    0.002315    0.019    0    0    0    1    0    1    0    0    43.3090    6.3289    -43.3000    -8.4000;
    145    110    0.000178    0.000909    0.002    405    405    405    1    0    1    0    0    33.2019    -7.7108    -33.2000    7.5000;
    227    111    0.00241    0.015694    0.0294    413    413    413    1    0    1    0    0    45.5605    -14.5236    -45.5134    11.4551;
    783    111    0.006874    0.044761    0.0835    413    413    413    1    0    1    0    0    54.1629    -9.4017    -53.9866    0.9449;
    772    112    0.001521    0.021728    0.0871    831    831    831    1    0    1    0    0    -44.9422    -25.9717    44.9776    17.1703;
    1533    112    0.001304    0.017205    0.0729    935    935    935    1    0    1    0    0    161.6943    6.7940    -161.3776    -10.4703;
    297    113    0.000336    0.001363    0.1499    331    331    331    1    0    1    0    0    52.5516    -25.5217    -52.5422    9.1020;
    371    113    0.000178    0.001422    0.1448    339    339    339    1    0    1    0    0    18.9586    -0.5072    -18.9579    -15.3881;
    1348    114    0.002252    0.011951    0.0218    432    432    432    1    0    1    0    0    56.8296    7.8694    -56.7580    -9.7567;
    1435    114    0.00079    0.005333    0.0101    432    432    432    1    0    1    0    0    50.4623    10.5313    -50.4420    -11.4433;
    394    115    0.001501    0.010015    0.0182    540    540    540    1    0    1    0    0    -70.2000    -9.1000    70.2689    7.5766;
    413    115    0.003103    0.021146    0.04    540    540    540    1    0    1    0    0    -7.0610    -8.9590    7.0638    4.6180;
    1341    115    0.00162    0.010765    0.0203    540    540    540    1    0    1    0    0    -63.0221    9.3160    63.0827    -11.1297;
    1514    115    0.001807    0.017201    0.0618    540    540    540    1    0    1    0    0    -112.8122    -0.2232    113.0237    -4.4990;
    132    115    0.000217    0.001442    0.003    545    545    545    1    0    1    0    0    140.0000    -29.9815    -139.9593    29.9248;
    1341    115    0.00162    0.010726    0.0203    535    535    535    1    0    1    0    0    -63.2406    9.3869    63.3016    -11.1992;
    131    115    0.000119    0.001086    0.004    545    545    545    1    0    1    0    0    140.0000    -29.9294    -139.9777    29.6967;
    651    117    0.00072    0.009453    0.3263    2487    2487    2487    1    0    1    0    0    -354.5159    63.4406    355.3738    -88.2675;
    774    117    0.003206    0.03536    0.9025    1579    1579    1579    1    0    1    0    0    -186.0637    -56.4453    187.0932    -30.6362;
    1367    117    0.000616    0.008054    0.2772    2487    2487    2487    1    0    1    0    0    217.2415    -77.2986    -216.9540    50.6326;
    651    117    0.000713    0.009384    0.3235    2487    2487    2487    1    0    1    0    0    -357.1429    64.1309    358.0050    -88.5651;
    1368    117    0.000616    0.008061    0.2772    2487    2487    2487    1    0    1    0    0    426.4466    -78.5236    -425.4013    61.7550;
    133    117    3.5e-05    0.000374    0.0087    921    921    921    1    0    1    0    0    351.9000    -51.0695    -351.8598    50.5406;
    990    119    0.013393    0.069551    0.1261    391    391    391    1    0    1    0    0    135.5789    -21.4476    -133.2326    20.2891;
    1031    119    0.013491    0.070361    0.1271    412    412    412    1    0    1    0    0    -9.6158    -12.7562    9.6326    -0.4891;
    845    120    0.001956    0.010469    0.3286    461    461    461    1    0    1    0    0    -173.0343    30.3525    173.6039    -63.7006;
    1021    120    0.001402    0.010173    0.2673    482    482    482    1    0    1    0    0    -150.6291    9.3004    150.9240    -36.7332;
    1302    121    0.000648    0.00657    0.1704    1633    1633    1633    1    0    1    0    0    326.3022    -58.0970    -325.6586    45.9243;
    1302    121    0.000651    0.006572    0.1704    1633    1633    1633    1    0    1    0    0    326.1687    -58.2179    -325.5226    46.0426;
    622    123    0.00332    0.015328    0.0267    288    288    288    1    0    1    0    0    82.7382    45.7066    -82.4567    -47.2356;
    716    124    0.007307    0.029226    0.0316    0    0    0    1    0    1    0    0    22.8581    1.3638    -22.8246    -4.8882;
    1487    124    0.006551    0.01285    0.0128    0    0    0    1    0    1    0    0    10.8852    -8.1472    -10.8754    6.6882;
    1437    125    2.4e-05    9.7e-05    0.001    473    473    473    1    0    1    0    0    -21.9999    -1.9056    22.0000    1.7991;
    157    126    9.9e-05    0.000198    0.0223    288    288    288    1    0    1    0    0    -1.9000    -7.9010    1.9000    5.4000;
    158    130    1.4e-05    0.000145    0.0029    1382    1382    1382    1    0    1    0    0    -874.9031    56.7337    875.0000    -56.0516;
    158    127    7e-06    0.000159    0.0029    1382    1382    1382    1    0    1    0    0    -903.8482    67.5550    903.9000    -66.7002;
    158    128    1.4e-05    0.000166    0.0058    1737    1737    1737    1    0    1    0    0    -904.8961    67.8276    905.0000    -67.2400;
    158    129    1.4e-05    0.00018    0.0058    1382    1382    1382    1    0    1    0    0    -872.9035    56.2894    873.0000    -55.6926;
    845    135    0.000251    0.002177    0.2187    405    405    405    1    0    1    0    0    28.1019    -20.4431    -28.1000    -3.8000;
    839    136    0.001084    0.014247    0.491    2389    2389    2389    1    0    1    0    0    -323.7280    -60.8716    324.7924    21.4043;
    890    136    0.000492    0.006489    0.2224    2487    2487    2487    1    0    1    0    0    359.8896    43.9902    -359.3007    -60.7602;
    915    136    7e-06    0.000152    0.0058    2487    2487    2487    1    0    1    0    0    289.0000    -101.4842    -288.9940    100.9771;
    838    136    0.001112    0.01462    0.5054    2487    2487    2487    1    0    1    0    0    -333.6640    -52.3199    334.8154    12.3873;
    891    136    0.000492    0.006489    0.2238    2487    2487    2487    1    0    1    0    0    4.3251    39.0952    -4.3132    -63.5901;
    916    136    7e-06    0.000104    0.0029    2487    2487    2487    1    0    1    0    0    1.8000    0.7000    -1.8000    -1.0185;
    395    137    0.001264    0.00964    0.0375    399    399    399    1    0    1    0    0    -71.2718    36.8334    71.3483    -40.3238;
    408    137    0.001264    0.008415    0.0152    502    502    502    1    0    1    0    0    -48.6000    17.6000    48.6315    -19.0389;
    811    137    0.002627    0.012188    0.0218    292    292    292    1    0    1    0    0    -145.8189    13.5905    146.3419    -13.5217;
    812    137    0.001063    0.007064    0.0132    433    433    433    1    0    1    0    0    155.6926    -30.1629    -155.4460    30.3717;
    1241    137    0.002489    0.016711    0.0304    433    433    433    1    0    1    0    0    0.8090    -30.0173    -0.7903    26.8632;
    1486    137    0.0016    0.014933    0.0537    384    384    384    1    0    1    0    0    -271.7177    -4.4955    272.8189    8.9831;
    395    137    0.001264    0.009659    0.0405    399    399    399    1    0    1    0    0    -71.1438    36.5768    71.2200    -40.3942;
    263    138    0.000501    0.005472    0.1155    1429    1429    1429    1    0    1    0    0    352.0639    -6.2488    -351.4918    -0.0212;
    821    138    0.000429    0.004737    0.1011    1711    1711    1711    1    0    1    0    0    209.6705    -12.0072    -209.4963    2.9841;
    376    140    0.000553    0.003714    0.0116    482    482    482    1    0    1    0    0    -87.1744    24.3518    87.2158    -25.3482;
    416    140    0.003951    0.020148    0.0511    369    369    369    1    0    1    0    0    -43.8369    -24.5337    43.9241    19.3983;
    1279    141    0.007447    0.034884    0.0628    369    369    369    1    0    1    0    0    -57.9160    -16.9288    58.1604    11.2448;
    1314    140    0.000632    0.004286    0.0081    482    482    482    1    0    1    0    0    200.4187    -18.3114    -200.1859    19.0004;
    376    140    0.000553    0.003714    0.0121    482    482    482    1    0    1    0    0    -87.1744    24.3244    87.2158    -25.3757;
    986    140    0.001106    0.005353    0.0091    0    0    0    1    0    1    0    0    -4.7000    -1.3000    4.7002    0.3019;
    1314    141    0.000672    0.004543    0.0081    482    482    482    1    0    1    0    0    102.8259    11.2983    -102.7604    -11.7448;
    919    142    0.004188    0.027872    0.0516    485    485    485    1    0    1    0    0    -166.1760    48.3549    167.3371    -46.2226;
    1336    142    0.00322    0.022183    0.0395    471    471    471    1    0    1    0    0    188.2218    -38.9480    -187.1171    42.3121;
    1336    142    0.00322    0.022183    0.0395    541    541    541    1    0    1    0    0    188.2218    -38.9480    -187.1171    42.3121;
    395    143    0.000217    0.00081    0.1013    434    434    434    1    0    1    0    0    29.2017    -8.9264    -29.2000    -2.1000;
    395    144    0.000257    0.000988    0.1215    271    271    271    1    0    1    0    0    32.8026    -8.8227    -32.8000    -4.4000;
    813    145    0.003358    0.02242    0.0415    471    471    471    1    0    1    0    0    79.7349    -31.9047    -79.5127    28.8323;
    1524    145    0.003437    0.022933    0.0425    540    540    540    1    0    1    0    0    -27.2875    -1.5031    27.3108    -3.0215;
    827    146    0.002145    0.009679    0.017    296    296    296    1    0    1    0    0    0.0000    -1.8708    0.0000    0.0000;
    827    147    0.002125    0.009576    0.0168    296    296    296    1    0    1    0    0    0.0000    -1.8488    -0.0000    0.0000;
    517    148    0.000691    0.001383    0.2045    0    0    0    1    0    1    0    0    37.1088    -16.9979    -37.1000    -5.6000;
    1108    149    0.001699    0.011299    0.0213    575    575    575    1    0    1    0    0    26.1127    -9.4846    -26.1012    7.2019;
    416    150    0.0048    0.022637    0.0405    384    384    384    1    0    1    0    0    251.0477    -22.4933    -248.2433    31.3452;
    871    150    0.003319    0.015664    0.0263    384    384    384    1    0    1    0    0    -208.7479    36.7101    210.1433    -32.9452;
    181    151    0.000514    0.001541    0.1144    0    0    0    1    0    1    0    0    24.8032    -14.4176    -24.8000    1.8000;
    354    153    0.00324    0.034272    0.1336    935    935    935    1    0    1    0    0    -53.4921    2.1314    53.5796    -15.7829;
    494    154    0.005077    0.023783    0.0425    369    369    369    1    0    1    0    0    -14.8392    -23.9733    14.8717    19.5260;
    918    154    0.002368    0.018825    0.0511    519    519    519    1    0    1    0    0    -70.4141    -18.5058    70.5283    13.8775;
    1027    154    0.003279    0.043101    0.1822    482    482    482    1    0    1    0    0    7.8487    -19.2128    -7.8441    -0.4865;
    1238    154    0.0014    0.011018    0.0192    519    519    519    1    0    1    0    0    -81.1445    -42.9493    81.2529    41.7246;
    153    152    4.8e-05    8.8e-05    0.004    935    935    935    1    0    1    0    0    -53.5796    15.7829    53.5810    -16.2163;
    983    155    0.000102    0.001632    0.0491    2450    2450    2450    1    0    1    0    0    212.5078    58.9537    -212.4622    -63.5961;
    438    156    0.001027    0.017738    0.0101    0    0    0    1    0    1    0    0    127.5900    10.2015    -127.4284    -8.4595;
    626    156    0.000318    0.002424    0.0052    575    575    575    1    0    1    0    0    -45.9852    3.6833    45.9917    -4.1721;
    437    156    0.001027    0.017738    0.0101    0    0    0    1    0    1    0    0    115.7800    10.5591    -115.6466    -9.3050;
    626    156    0.000397    0.002657    0.0051    575    575    575    1    0    1    0    0    -41.7765    4.0803    41.7833    -4.5633;
    857    158    0.000637    0.008255    0.2123    1579    1579    1579    1    0    1    0    0    -686.0190    54.5164    688.7465    -42.7291;
    979    158    0.000688    0.009993    0.257    2368    2368    2368    1    0    1    0    0    -441.2193    5.5434    442.4325    -16.4015;
    390    158    0.000443    0.006454    0.1675    2368    2368    2368    1    0    1    0    0    -680.7584    66.9059    682.6275    -58.2859;
    978    158    0.000688    0.009993    0.257    2368    2368    2368    1    0    1    0    0    -441.7835    -0.5283    442.9999    -10.2678;
    390    158    0.000464    0.006766    0.1762    2368    2368    2368    1    0    1    0    0    -649.3738    62.8680    651.1552    -56.4702;
    390    158    0.000464    0.006773    0.1762    2368    2368    2368    1    0    1    0    0    -648.7109    62.7475    650.4886    -56.3763;
    980    159    0.001025    0.004614    0.0081    380    380    380    1    0    1    0    0    21.5045    3.5472    -21.5000    -4.4000;
    947    160    0.001934    0.01293    0.024    428    428    428    1    0    1    0    0    -21.4025    -12.5051    21.4127    9.9131;
    1351    160    0.004642    0.03089    0.0573    428    428    428    1    0    1    0    0    47.7107    6.2750    -47.6127    -12.0131;
    164    163    0.000968    0.001975    0.0081    337    337    337    1    0    1    0    0    0.0000    -0.8952    -0.0000    0.0000;
    164    161    0.000968    0.001975    0.001    335    335    335    1    0    1    0    0    0.0000    -0.1105    0.0000    0.0000;
    164    162    0.000968    0.001975    0.001    335    335    335    1    0    1    0    0    0.0000    -0.1105    -0.0000    0.0000;
    785    164    0.00348    0.023956    0.0456    535    535    535    1    0    1    0    0    75.6064    -20.8770    -75.4151    17.1632;
    1007    164    0.002449    0.017106    0.0304    471    471    471    1    0    1    0    0    -46.6000    5.4000    46.6492    -8.4159;
    1453    164    0.006001    0.041452    0.078    515    515    515    1    0    1    0    0    26.5759    -12.0872    -26.5341    3.7689;
    1500    165    4e-05    0.000198    0    0    0    0    1    0    1    0    0    -42.9993    -7.4920    43.0000    7.4956;
    658    166    0.001205    0.005511    0.0091    325    325    325    1    0    1    0    0    30.0118    11.3904    -30.0000    -12.3000;
    574    167    0.01438    0.065067    0.1154    328    328    328    1    0    1    0    0    57.6408    -8.8601    -57.2076    -1.8586;
    827    167    0.003538    0.016484    0.0273    325    325    325    1    0    1    0    0    -2.7496    22.5599    2.7684    -25.4657;
    1006    167    0.012634    0.056573    0.1008    328    328    328    1    0    1    0    0    -43.1778    -3.5682    43.3957    -6.4239;
    1460    167    0.003516    0.016158    0.0273    328    328    328    1    0    1    0    0    -81.4269    4.4404    81.6422    -6.4289;
    1464    167    0.00316    0.014914    0.0253    305    305    305    1    0    1    0    0    -22.1709    -16.4429    22.1918    13.7844;
    1542    167    0.007704    0.034647    0.0607    328    328    328    1    0    1    0    0    -82.7112    9.3301    83.2070    -13.7188;
    827    167    0.002489    0.016257    0.0294    418    418    418    1    0    1    0    0    -4.2804    22.8373    4.2944    -25.9702;
    282    167    0.003457    0.015467    0.0273    309    309    309    1    0    1    0    0    0.0000    0.0000    0.0001    -2.9834;
    776    168    0.006579    0.049467    1.0137    1188    1188    1188    1    0    1    0    0    -283.7389    -1.8502    288.7312    -72.1859;
    1126    168    0.001357    0.014821    0.3321    1171    1171    1171    1    0    1    0    0    472.2126    -71.1704    -469.4136    65.2636;
    760    169    0.00352    0.014823    0.0263    0    0    0    1    0    1    0    0    -37.9545    -5.9251    38.0000    3.1389;
    1439    170    0.001111    0.003244    0.0014    0    0    0    1    0    1    0    0    17.8034    2.4639    -17.8000    -2.6000;
    1438    172    2e-05    0.000198    0.0223    0    0    0    1    0    1    0    0    -3.7000    -4.3958    3.7000    2.0000;
    1440    171    9.9e-05    0.000296    0.004    0    0    0    1    0    1    0    0    25.3006    -3.6277    -25.3000    3.2000;
    1415    173    0.000936    0.006236    0.0146    441    441    441    1    0    1    0    0    37.3126    -0.7202    -37.3000    -0.7000;
    958    181    0.001636    0.010939    0.0216    296    296    296    1    0    1    0    0    6.5585    -6.2984    -6.5575    3.9221;
    769    182    0.000257    0.001758    0.003    507    507    507    1    0    1    0    0    -4.4656    30.8031    4.4680    -31.1072;
    1082    182    0.00162    0.011121    0.0213    408    408    408    1    0    1    0    0    33.9953    -26.3875    -33.9680    24.3072;
    1242    186    1.4e-05    0.000173    0.0982    0    0    0    1    0    1    0    0    -871.9022    -12.7455    872.0000    3.2598;
    1243    185    1.4e-05    0.000187    0.0809    0    0    0    1    0    1    0    0    -878.8988    95.5408    879.0000    -102.9419;
    1242    183    1.4e-05    0.000201    0.0058    0    0    0    1    0    1    0    0    -853.9062    -12.2295    854.0000    12.9442;
    1243    184    1.4e-05    0.000201    0.0058    0    0    0    1    0    1    0    0    -851.9048    100.2415    852.0000    -99.5021;
    1032    187    0.005215    0.035002    0.0638    487    487    487    1    0    1    0    0    28.1475    -16.4495    -28.1000    10.0000;
    477    188    0.001397    0.009306    0.0172    340    340    340    1    0    1    0    0    -62.6750    2.6316    62.7255    -4.1726;
    763    188    0.003415    0.021827    0.04    325    325    325    1    0    1    0    0    60.8425    -8.8944    -60.7255    5.2726;
    1441    189    2e-05    9.9e-05    0    394    394    394    1    0    1    0    0    65.8009    19.1043    -65.8000    -19.1000;
    554    190    7e-06    0.000132    0.0058    1842    1842    1842    1    0    1    0    0    -320.2926    108.1093    320.3000    -108.6015;
    554    191    7e-06    0.000104    0.0029    1842    1842    1842    1    0    1    0    0    -320.2930    78.3359    320.3000    -78.5475;
    1274    192    0.000237    0.000573    0.078    268    268    268    1    0    1    0    0    0.0000    -8.3774    -0.0000    -0.0000;
    674    194    0.000869    0.003891    0.0116    414    414    414    1    0    1    0    0    -98.9217    8.1350    99.0000    -9.0545;
    674    193    0.000869    0.003891    0.0116    414    414    414    1    0    1    0    0    -98.9217    8.1350    99.0000    -9.0545;
    1443    197    0.002706    0.0128    0.0213    292    292    292    1    0    1    0    0    -69.8752    4.2338    70.0000    -5.9141;
    1452    198    0.00237    0.015803    0.0294    558    558    558    1    0    1    0    0    57.5739    7.4950    -57.5000    -10.2000;
    493    199    0.003554    0.024524    0.0466    404    404    404    1    0    1    0    0    69.7418    -13.6492    -69.5816    9.5974;
    586    199    0.006493    0.043265    0.08    558    558    558    1    0    1    0    0    171.8374    -21.3842    -170.0927    24.1433;
    1183    199    0.007921    0.053985    0.1013    558    558    558    1    0    1    0    0    -176.1023    23.3768    178.3920    -18.9593;
    1478    199    0.004543    0.030262    0.0557    485    485    485    1    0    1    0    0    116.6870    -18.9925    -116.1178    16.6186;
    1238    200    0.001126    0.004978    0.0091    0    0    0    1    0    1    0    0    -18.9961    2.2599    19.0000    -3.2227;
    267    201    0.003536    0.01683    0.0284    306    306    306    1    0    1    0    0    -72.3929    -1.3503    72.5642    -0.9128;
    1212    201    0.001541    0.009936    0.0258    0    0    0    1    0    1    0    0    -1.0000    -3.3000    1.0001    0.4974;
    1328    201    0.008375    0.039704    0.0658    274    274    274    1    0    1    0    0    73.9826    -5.6154    -73.5643    0.4155;
    229    202    0.011378    0.053886    0.0957    311    311    311    1    0    1    0    0    -6.5196    -5.0936    6.5241    -5.0702;
    708    202    0.003457    0.023724    0.0445    540    540    540    1    0    1    0    0    115.3275    -2.1225    -114.8988    0.3089;
    750    202    0.008415    0.041422    0.0739    362    362    362    1    0    1    0    0    -5.4250    1.9991    5.4301    -9.8594;
    1176    202    0.003793    0.017007    0.0294    413    413    413    1    0    1    0    0    -119.1414    2.1666    119.6513    -2.9994;
    1530    202    0.004701    0.026726    0.0481    413    413    413    1    0    1    0    0    -22.7466    4.6095    22.7716    -9.5938;
    1833    202    0.001877    0.018252    0.0638    604    604    604    1    0    1    0    0    80.3283    -20.3538    -80.2092    14.7285;
    1833    202    0.001857    0.017521    0.0648    935    935    935    1    0    1    0    0    83.5971    -21.3695    -83.4692    15.6854;
    447    203    4.8e-05    8.8e-05    0.0051    0    0    0    1    0    1    0    0    -3.3000    -0.6000    3.3000    0.0525;
    1156    203    0.000533    0.004642    0.4647    461    461    461    1    0    1    0    0    110.6605    -19.4955    -110.5996    -29.8973;
    477    204    0.002827    0.011058    0.0192    363    363    363    1    0    1    0    0    -66.3742    13.6790    66.4940    -15.3054;
    763    204    0.002258    0.00946    0.0172    363    363    363    1    0    1    0    0    118.3910    -19.9397    -118.0940    19.3054;
    730    205    0.001363    0.009126    0.0172    482    482    482    1    0    1    0    0    -30.0704    19.3649    30.0868    -21.1365;
    1329    205    0.0016    0.010825    0.0203    470    470    470    1    0    1    0    0    -108.6083    12.7189    108.7839    -13.7472;
    730    205    0.001402    0.009422    0.0172    482    482    482    1    0    1    0    0    -29.1387    18.7128    29.1545    -20.4879;
    1329    205    0.00162    0.010963    0.0213    470    470    470    1    0    1    0    0    -107.2422    12.4865    107.4156    -13.6390;
    121    206    0.001153    0.010798    0.283    1355    1355    1355    1    0    1    0    0    146.4830    -26.1864    -146.2567    -2.7718;
    121    206    0.00115    0.010796    0.283    1355    1355    1355    1    0    1    0    0    146.5169    -26.1512    -146.2910    -2.8064;
    1025    207    0.000377    0.00069    0.0273    0    0    0    1    0    1    0    0    -0.0000    0.0000    0.0000    -2.9308;
    1104    207    0.000336    0.001304    0.2906    0    0    0    1    0    1    0    0    38.6058    -34.8019    -38.6000    3.6308;
    208    1829    2e-05    0.000198    0.001    471    471    471    1    0    1    0    0    -0.1600    -3.8760    0.1600    3.7716;
    1189    208    0.005472    0.024889    0.0445    327    327    327    1    0    1    0    0    -115.1512    -3.2540    115.8553    1.8397;
    440    209    0.002015    0.013551    0.0764    449    449    449    1    0    1    0    0    46.6706    15.1019    -46.6235    -23.0786;
    1052    209    0.012484    0.056454    0.1002    362    362    362    1    0    1    0    0    109.0441    -23.4508    -107.6389    18.9476;
    1071    209    0.000869    0.003911    0.0071    304    304    304    1    0    1    0    0    0.0000    -0.0000    0.0000    -0.7683;
    1072    209    0.000869    0.003911    0.0071    304    304    304    1    0    1    0    0    -11.5000    -1.9000    11.5011    1.1367;
    1539    209    0.001001    0.006712    0.0121    541    541    541    1    0    1    0    0    28.3500    19.7015    -28.3388    -20.9374;
    1442    210    0.000614    0.004093    0.0278    507    507    507    1    0    1    0    0    46.3132    11.3922    -46.3000    -14.3000;
    479    211    0.000523    0.002596    0.2992    342    342    342    1    0    1    0    0    58.6170    -22.0162    -58.6000    -9.8000;
    196    213    0.00484    0.021393    0.0385    292    292    292    1    0    1    0    0    140.0000    -11.7824    -139.1086    11.6213;
    218    213    0.001541    0.007309    0.0121    292    292    292    1    0    1    0    0    116.0000    -7.0885    -115.8044    6.7309;
    251    213    0.000672    0.004602    0.0152    430    430    430    1    0    1    0    0    -0.7000    3.7000    0.7001    -5.3120;
    567    213    0.00243    0.011477    0.0192    333    333    333    1    0    1    0    0    54.0000    -4.4938    -53.9330    2.7714;
    1338    213    0.002311    0.011378    0.0233    333    333    333    1    0    1    0    0    68.1898    -9.9727    -68.0869    8.0059;
    1447    213    0.000474    0.002331    0.0081    333    333    333    1    0    1    0    0    -5.5029    6.9897    5.5032    -7.8472;
    1455    213    0.002825    0.019082    0.0344    423    423    423    1    0    1    0    0    -210.7088    25.5203    211.9144    -21.0209;
    544    213    0.004286    0.029037    0.0527    423    423    423    1    0    1    0    0    -209.1273    34.0496    210.9493    -27.2962;
    1443    213    0.002074    0.009758    0.0162    292    292    292    1    0    1    0    0    127.8533    -7.2668    -127.5341    7.0468;
    263    215    0.001566    0.015874    0.4101    1711    1711    1711    1    0    1    0    0    -818.2705    84.4034    828.0946    -29.4924;
    357    215    0.001309    0.01286    0.335    1611    1611    1611    1    0    1    0    0    836.3332    14.4915    -828.0946    29.4924;
    260    216    7e-06    0.000125    0.0029    552    552    552    1    0    1    0    0    -157.5000    28.3000    157.5016    -28.5898;
    559    216    0.000693    0.007687    0.1704    1355    1355    1355    1    0    1    0    0    539.8728    -71.6181    -538.0055    73.6218;
    1443    217    0.000691    0.003279    0.0051    292    292    292    1    0    1    0    0    -57.9781    3.0330    58.0000    -3.4724;
    425    220    0.000277    0.001916    0.003    541    541    541    1    0    1    0    0    -0.1000    0.4857    0.1000    -0.8000;
    425    219    0.000277    0.001936    0.003    541    541    541    1    0    1    0    0    55.6087    14.2468    -55.6000    -14.5000;
    1055    221    0.000217    0.001205    0.0086    257    257    257    1    0    1    0    0    11.0002    -1.3161    -11.0000    0.4000;
    448    222    0.00162    0.007447    0.0132    322    322    322    1    0    1    0    0    31.7206    -9.2961    -31.7044    7.9456;
    1050    222    0.000889    0.005965    0.0111    575    575    575    1    0    1    0    0    7.5975    12.3587    -7.5956    -13.5456;
    479    223    0.000533    0.003536    0.0061    541    541    541    1    0    1    0    0    21.6023    0.7651    -21.6000    -1.4000;
    1444    224    0.000178    0.001185    0.002    482    482    482    1    0    1    0    0    16.7005    2.0898    -16.7000    -2.3000;
    614    225    0.002889    0.0064    0.0022    0    0    0    1    0    1    0    0    2.0002    -1.6347    -2.0000    1.4000;
    1030    1830    0.000205    0.002108    0.2577    546    546    546    1    0    1    0    0    -248.8092    -9.0419    248.9218    -18.8703;
    350    226    0.002899    0.029385    0.7595    1579    1579    1579    1    0    1    0    0    403.9389    -82.9367    -399.6362    41.6910;
    787    226    0.002045    0.020735    0.5343    1987    1987    1987    1    0    1    0    0    -150.1290    -19.1855    150.5421    -36.6151;
    783    227    0.00924    0.060219    0.1124    413    413    413    1    0    1    0    0    28.3136    -6.7078    -28.2493    -5.7920;
    846    227    0.009007    0.066726    0.1192    736    736    736    1    0    1    0    0    -200.2270    19.7300    203.4786    -9.2117;
    893    227    0.004543    0.030479    0.0547    420    420    420    1    0    1    0    0    -54.2028    23.8237    54.3467    -29.1639;
    893    227    0.004326    0.029037    0.0527    389    389    389    1    0    1    0    0    -56.8972    25.2763    57.0480    -30.3380;
    1150    228    0.001357    0.017597    0.3494    1932    1932    1932    1    0    1    0    0    588.4833    -74.1442    -584.2120    90.5284;
    1150    228    0.001343    0.01741    0.3437    1932    1932    1932    1    0    1    0    0    594.8017    -74.4303    -590.4832    92.0454;
    1032    229    0.003615    0.024178    0.0445    566    566    566    1    0    1    0    0    -31.5856    -9.6215    31.6215    5.1419;
    739    230    0.001136    0.012154    0.2657    1708    1708    1708    1    0    1    0    0    390.7948    -24.7666    -389.1836    13.4327;
    792    230    0.001309    0.013996    0.3061    1917    1917    1917    1    0    1    0    0    -290.9349    2.8146    291.9755    -24.4835;
    910    232    0.000257    0.001521    0.162    335    335    335    1    0    1    0    0    80.4194    -12.7352    -80.4038    -4.4733;
    942    232    0.000259    0.000506    0.042    272    272    272    1    0    1    0    0    -35.4000    -6.3000    35.4031    1.8217;
    1173    233    0.000928    0.006202    0.0111    440    440    440    1    0    1    0    0    6.1003    0.5022    -6.1000    -1.7000;
    1173    234    0.000928    0.006202    0.0111    507    507    507    1    0    1    0    0    1.1000    0.5001    -1.1000    -1.7000;
    1446    235    2e-05    0.000198    0.001    471    471    471    1    0    1    0    0    2.0000    -4.0092    -2.0000    3.9000;
    1445    236    2e-05    0.000198    0.001    540    540    540    1    0    1    0    0    2.6000    2.2909    -2.6000    -2.4000;
    581    237    0.001067    0.00723    0.0132    335    335    335    1    0    1    0    0    -36.9355    -6.2484    36.9494    4.9260;
    841    238    0.003358    0.022341    0.0415    540    540    540    1    0    1    0    0    -126.9514    -0.6140    127.4572    -0.4787;
    1012    237    0.00318    0.020938    0.0395    335    335    335    1    0    1    0    0    -23.1673    -12.9703    23.1868    8.8689;
    1280    237    0.000928    0.008968    0.0314    935    935    935    1    0    1    0    0    189.4460    10.0082    -189.1362    -10.3948;
    1547    238    0.004899    0.022815    0.0405    300    300    300    1    0    1    0    0    -43.5068    9.3200    43.5987    -13.2620;
    1280    238    0.000889    0.008415    0.0314    935    935    935    1    0    1    0    0    171.2991    -14.8270    -171.0560    13.7407;
    632    239    0.000237    0.001422    0.1686    0    0    0    1    0    1    0    0    25.8015    -14.0089    -25.8000    -4.4000;
    848    240    0.000277    0.001086    0.1417    0    0    0    1    0    1    0    0    80.7231    -13.7941    -80.7065    -1.6135;
    1178    240    0.000296    0.000672    0.0678    0    0    0    1    0    1    0    0    -48.8000    -5.4000    48.8065    -1.9865;
    386    242    0.002267    0.007156    0.0022    0    0    0    1    0    1    0    0    -6.0942    -6.5683    6.0958    6.3253;
    1367    243    0.000286    0.004868    0.1762    2487    2487    2487    1    0    1    0    0    -1281.9895    198.3293    1286.4000    -142.4496;
    1367    244    0.000287    0.004892    0.1776    2487    2487    2487    1    0    1    0    0    30.9025    -11.9830    -30.9000    -7.4000;
    1368    245    0.000283    0.004814    0.1762    2487    2487    2487    1    0    1    0    0    -1099.4004    138.6582    1102.5800    -103.8228;
    1368    246    0.000285    0.004843    0.1733    2487    2487    2487    1    0    1    0    0    -1103.9002    113.2068    1107.1100    -77.6189;
    997    247    0.000514    0.001383    0.0952    0    0    0    1    0    1    0    0    -34.9000    -9.3000    34.9059    -0.8949;
    1164    247    0.000247    0.001084    0.1478    403    403    403    1    0    1    0    0    79.9207    -11.3888    -79.9059    -4.4051;
    670    249    0.013096    0.066153    0.12    336    336    336    1    0    1    0    0    -32.7322    5.2649    32.8749    -17.8674;
    702    248    0.002074    0.009956    0.0172    336    336    336    1    0    1    0    0    -35.4834    11.2641    35.5098    -13.0411;
    702    248    0.001533    0.009225    0.0172    422    422    422    1    0    1    0    0    -39.0968    10.7517    39.1198    -12.5166;
    702    249    0.00156    0.009343    0.0172    422    422    422    1    0    1    0    0    -39.4860    7.2666    39.5089    -9.0335;
    784    250    0.001452    0.020223    0.6741    2487    2487    2487    1    0    1    0    0    -175.3840    -11.3534    175.7816    -60.5268;
    1352    250    0.001672    0.022177    0.7607    2487    2487    2487    1    0    1    0    0    250.6229    -93.0238    -249.6559    19.3080;
    784    250    0.001447    0.020166    0.6721    2487    2487    2487    1    0    1    0    0    -175.8815    -11.1685    176.2800    -60.4663;
    1352    250    0.001669    0.022168    0.7624    2487    2487    2487    1    0    1    0    0    250.7319    -93.1144    -249.7657    19.2107;
    891    252    0.002874    0.022174    0.4476    1397    1397    1397    1    0    1    0    0    210.3538    -20.1699    -209.2022    -20.1276;
    949    252    0.000139    0.001115    0.0231    1486    1486    1486    1    0    1    0    0    -116.2840    -28.5051    116.3022    26.1276;
    972    255    0.00322    0.021136    0.0395    460    460    460    1    0    1    0    0    70.5656    -5.4015    -70.4186    2.0562;
    991    255    0.000553    0.003694    0.0071    540    540    540    1    0    1    0    0    -36.2246    -14.6487    36.2323    13.9269;
    1482    253    0.000494    0.005689    0.0142    720    720    720    1    0    1    0    0    -233.5548    93.0083    233.8444    -91.2014;
    1494    255    0.000652    0.004504    0.0081    437    437    437    1    0    1    0    0    2.2420    10.7358    -2.2412    -11.6135;
    1495    255    0.000652    0.004504    0.0081    524    524    524    1    0    1    0    0    -36.4194    3.5424    36.4274    -4.3696;
    1481    253    0.000514    0.005689    0.0142    720    720    720    1    0    1    0    0    -226.3500    89.5359    226.6327    -87.9357;
    1469    254    0.000869    0.008435    0.0339    935    935    935    1    0    1    0    0    -204.7232    69.5247    205.0994    -69.5415;
    1470    254    0.000889    0.008553    0.039    935    935    935    1    0    1    0    0    -211.8939    64.9615    212.2985    -65.2860;
    814    258    0.000686    0.007091    0.1747    1579    1579    1579    1    0    1    0    0    533.5312    2.0202    -531.7417    -2.5296;
    1282    258    0.000609    0.006378    0.1473    1579    1579    1579    1    0    1    0    0    -71.6626    -2.5440    71.6917    -13.1199;
    814    257    0.000686    0.007119    0.1747    1579    1579    1579    1    0    1    0    0    495.5181    1.1213    -493.9746    -4.1138;
    1281    257    0.000609    0.006406    0.1487    1579    1579    1579    1    0    1    0    0    -67.9320    -1.7606    67.9582    -14.0922;
    1360    259    0.002074    0.013847    0.0253    540    540    540    1    0    1    0    0    53.3066    8.0207    -53.2500    -10.3500;
    1360    259    0.002074    0.013847    0.0253    540    540    540    1    0    1    0    0    53.3066    8.0207    -53.2500    -10.3500;
    295    261    0.00083    0.005649    0.0111    558    558    558    1    0    1    0    0    -114.8090    12.2456    114.9128    -12.7250;
    348    261    0.002193    0.014894    0.0284    558    558    558    1    0    1    0    0    207.1928    -12.9884    -206.3128    15.9250;
    1447    262    0.00638    0.031486    0.0537    333    333    333    1    0    1    0    0    5.5029    -6.9897    -5.5000    1.3000;
    357    263    0.002877    0.028829    0.7494    1611    1611    1611    1    0    1    0    0    831.4185    14.0562    -813.4710    83.4079;
    363    263    0.002188    0.024233    0.5227    1567    1567    1567    1    0    1    0    0    -23.5473    14.6871    23.5959    -71.4073;
    623    263    0.000997    0.014175    0.465    2487    2487    2487    1    0    1    0    0    -764.1313    135.7468    769.6355    -108.4131;
    821    263    0.000376    0.002891    0.0606    1308    1308    1308    1    0    1    0    0    -320.8141    3.5767    321.1715    -7.4004;
    1008    263    0.000976    0.009886    0.2541    1711    1711    1711    1    0    1    0    0    908.8280    -84.5349    -901.3296    132.9547;
    1243    263    0.000389    0.003951    0.1011    1579    1579    1579    1    0    1    0    0    -108.7847    -37.3514    108.8309    26.8639;
    363    263    0.001562    0.01912    0.4274    1567    1567    1567    1    0    1    0    0    -30.3366    31.3913    30.3924    -77.5272;
    623    263    0.000998    0.014177    0.465    2487    2487    2487    1    0    1    0    0    -764.0105    135.7694    769.5187    -108.4474;
    821    263    0.000199    0.002553    0.0838    1579    1579    1579    1    0    1    0    0    -365.1568    -15.5575    365.4020    9.6154;
    1008    263    0.000976    0.009891    0.2541    1711    1711    1711    1    0    1    0    0    908.3765    -84.4546    -900.8856    132.8367;
    1242    263    0.000388    0.003954    0.1011    1579    1579    1579    1    0    1    0    0    -190.0047    56.6033    190.1470    -66.1432;
    1242    263    0.000395    0.004003    0.104    1579    1579    1579    1    0    1    0    0    -187.6355    55.7837    187.7770    -65.6567;
    1243    263    0.000395    0.004003    0.104    1711    1711    1711    1    0    1    0    0    -107.3762    -37.0701    107.4218    26.2622;
    420    267    0.003101    0.020859    0.0375    406    406    406    1    0    1    0    0    -101.0170    4.4473    101.3119    -6.5117;
    420    267    0.004978    0.022005    0.0359    406    406    406    1    0    1    0    0    -93.7056    11.1593    94.1192    -13.2063;
    420    267    0.003121    0.0208    0.0506    492    492    492    1    0    1    0    0    -101.2742    3.8956    101.5726    -7.3693;
    1353    269    0.000499    0.005048    0.13    1380    1380    1380    1    0    1    0    0    237.2314    -0.7214    -236.9730    -10.7899;
    1353    268    0.000499    0.005042    0.13    1380    1380    1380    1    0    1    0    0    238.8359    -0.6284    -238.5740    -10.8504;
    500    271    0.002193    0.010884    0.0197    321    321    321    1    0    1    0    0    45.1589    10.5708    -45.1158    -12.5334;
    1179    271    0.004049    0.018272    0.0324    302    302    302    1    0    1    0    0    -46.6140    10.7380    46.6995    -13.9256;
    365    272    0.011032    0.050442    0.0871    325    325    325    1    0    1    0    0    -100.1930    31.0036    101.3692    -34.8151;
    602    272    0.001481    0.013926    0.0516    604    604    604    1    0    1    0    0    130.5743    -0.2304    -130.3346    -2.9424;
    602    272    0.001481    0.013926    0.0516    604    604    604    1    0    1    0    0    130.5743    -0.2304    -130.3346    -2.9424;
    436    273    0.0016    0.017334    0.4043    1579    1579    1579    1    0    1    0    0    233.9907    -47.5822    -233.1877    11.6021;
    705    273    0.000312    0.004044    0.1386    2487    2487    2487    1    0    1    0    0    438.1816    -79.8423    -437.6238    71.7597;
    1041    273    0.000824    0.010499    0.3754    2487    2487    2487    1    0    1    0    0    -376.8616    57.7838    377.9566    -85.5354;
    1390    273    0.00133    0.014252    0.3263    1579    1579    1579    1    0    1    0    0    -149.3537    -44.9030    149.6337    11.9957;
    705    273    0.000312    0.004044    0.1386    2487    2487    2487    1    0    1    0    0    438.1816    -79.8423    -437.6238    71.7597;
    1041    273    0.000824    0.010505    0.3754    2487    2487    2487    1    0    1    0    0    -376.6512    57.7223    377.7450    -85.4818;
    1079    274    0.001936    0.012879    0.0243    535    535    535    1    0    1    0    0    50.0453    5.9494    -50.0000    -8.3000;
    1236    275    0.000164    0.001106    0.002    471    471    471    1    0    1    0    0    17.6005    -2.6184    -17.6000    2.4000;
    318    276    0.000336    0.000849    0.1448    428    428    428    1    0    1    0    0    33.6455    -11.4113    -33.6419    -3.8365;
    341    276    0.000178    0.000691    0.1002    311    311    311    1    0    1    0    0    -71.5019    -9.1461    71.5106    -1.3756;
    1371    276    0.000316    0.001304    0.1863    404    404    404    1    0    1    0    0    -19.3000    0.1000    19.3014    -19.7236;
    1381    276    9.9e-05    0.000612    0.082    387    387    387    1    0    1    0    0    79.8771    -36.4310    -79.8701    27.8357;
    1334    279    0.001146    0.007111    0.2238    298    298    298    1    0    1    0    0    -93.1038    6.3349    93.1975    -30.4128;
    596    280    0.001136    0.012874    0.2917    1611    1611    1611    1    0    1    0    0    -630.2498    64.6921    634.4764    -48.4412;
    1008    280    0.000547    0.010021    0.2801    2487    2487    2487    1    0    1    0    0    944.5121    -41.3547    -939.9970    93.7296;
    1243    280    0.001184    0.012029    0.309    1711    1711    1711    1    0    1    0    0    -0.1024    -28.2504    0.1038    -5.2135;
    458    280    0.000369    0.006726    0.1892    2487    2487    2487    1    0    1    0    0    712.1086    -79.3071    -710.3576    90.7588;
    597    280    0.001136    0.012874    0.2917    1611    1611    1611    1    0    1    0    0    -608.5545    60.9264    612.4937    -47.9315;
    1242    280    0.001177    0.012029    0.309    1711    1711    1711    1    0    1    0    0    -26.7243    2.4160    26.7361    -35.8794;
    1460    281    7.9e-05    0.000316    0.001    328    328    328    1    0    1    0    0    0.0000    -0.1089    0.0000    -0.0000;
    1120    283    0.001956    0.008844    0.0027    0    0    0    1    0    1    0    0    -30.5186    -3.2100    30.5364    3.0115;
    1527    285    0.000198    0.000672    0.1509    257    257    257    1    0    1    0    0    65.6081    -17.1755    -65.6000    1.0000;
    1526    284    0.000198    0.000691    0.1529    257    257    257    1    0    1    0    0    25.8016    -23.4531    -25.8000    6.7000;
    557    286    0.009264    0.031822    0.0567    289    289    289    1    0    1    0    0    -71.0529    4.7774    71.4829    -9.5667;
    398    288    2e-05    0.000198    0.0051    0    0    0    1    0    1    0    0    17.6001    1.4561    -17.6000    -2.0000;
    398    287    4e-05    0.000198    0.0061    0    0    0    1    0    1    0    0    19.7001    -1.4505    -19.7000    0.8000;
    1169    289    0.00322    0.021689    0.0688    452    452    452    1    0    1    0    0    -22.6953    -3.8481    22.7107    -3.4442;
    406    290    0.003516    0.016415    0.0273    354    354    354    1    0    1    0    0    -48.7486    0.1304    48.8269    -2.6845;
    896    290    0.004168    0.028346    0.0537    356    356    356    1    0    1    0    0    -12.1735    -16.7546    12.1869    11.1183;
    945    290    0.001936    0.00883    0.0445    0    0    0    1    0    1    0    0    -21.4000    16.2000    21.4145    -20.9053;
    1115    290    0.008099    0.036603    0.0901    369    369    369    1    0    1    0    0    -11.8957    -8.7475    11.9076    -0.8266;
    1409    290    0.000948    0.005886    0.0289    0    0    0    1    0    1    0    0    6.6000    13.1000    -6.5977    -16.1837;
    406    290    0.002331    0.015724    0.0451    428    428    428    1    0    1    0    0    -51.4847    -4.0186    51.5426    -0.4143;
    1408    290    0.000948    0.005748    0.0304    0    0    0    1    0    1    0    0    -1.5000    -1.9000    1.5000    -1.3557;
    406    290    0.002311    0.015763    0.0435    440    440    440    1    0    1    0    0    -51.3668    -4.0118    51.4239    -0.2508;
    1067    290    0.000336    0.002331    0.004    356    356    356    1    0    1    0    0    -1.5000    1.2000    1.5000    -1.6283;
    861    290    0.000211    0.001199    0.0405    307    307    307    1    0    1    0    0    5.0000    -23.0947    -4.9991    18.7633;
    860    290    0.000209    0.001189    0.0405    307    307    307    1    0    1    0    0    5.0000    -23.0980    -4.9991    18.7665;
    294    291    2.1e-05    0.000208    0.0058    1828    1828    1828    1    0    1    0    0    -118.6624    54.8065    118.6657    -55.4035;
    308    291    0.00126    0.014141    0.2845    1191    1191    1191    1    0    1    0    0    158.2306    -31.8388    -157.9367    4.2618;
    1068    293    7.9e-05    0.000859    0.0173    1204    1204    1204    1    0    1    0    0    -4.1000    -0.8000    4.1000    -1.0946;
    1260    292    0.001904    0.021302    0.4679    1566    1566    1566    1    0    1    0    0    473.2314    -41.7037    -469.3072    34.7459;
    1383    293    0.001517    0.01687    0.3494    1659    1659    1659    1    0    1    0    0    52.9615    -6.0490    -52.9205    -31.8656;
    1448    292    2.1e-05    0.000187    0.0029    1828    1828    1828    1    0    1    0    0    -493.0076    105.4523    493.0567    -105.3297;
    294    292    2.1e-05    0.000208    0.0058    1828    1828    1828    1    0    1    0    0    118.6624    -54.8065    -118.6591    54.2092;
    308    291    0.00126    0.01412    0.2859    1191    1191    1191    1    0    1    0    0    158.4619    -31.9598    -158.1671    4.2357;
    839    293    0.000983    0.010949    0.2397    1711    1711    1711    1    0    1    0    0    -725.8999    6.6712    730.7025    20.7595;
    891    293    0.001711    0.017348    0.4476    1828    1828    1828    1    0    1    0    0    -193.4100    25.3158    194.0281    -68.2863;
    1260    293    0.001281    0.018476    0.491    1842    1842    1842    1    0    1    0    0    438.4324    -60.4794    -436.1555    39.7255;
    1260    293    0.001274    0.018324    0.4837    1842    1842    1842    1    0    1    0    0    442.0568    -60.4470    -439.7546    40.7614;
    348    295    0.002943    0.02001    0.0375    524    524    524    1    0    1    0    0    186.8225    -13.0119    -185.8619    15.5295;
    810    295    0.005926    0.04079    0.077    558    558    558    1    0    1    0    0    -113.9569    49.0340    114.8130    -51.4687;
    1057    295    0.004571    0.030552    0.0557    558    558    558    1    0    1    0    0    -15.7414    20.2747    15.7748    -26.0340;
    1359    295    0.002121    0.009661    0.0162    355    355    355    1    0    1    0    0    -96.5008    48.2143    96.7325    -48.8930;
    1461    295    0.002969    0.013217    0.0233    400    400    400    1    0    1    0    0    -18.6036    -11.4128    18.6161    8.9852;
    1488    295    0.005551    0.025146    0.0445    391    391    391    1    0    1    0    0    106.7076    -10.9923    -106.1155    8.9077;
    556    296    0.000409    0.005409    0.1877    2487    2487    2487    1    0    1    0    0    -484.1439    -4.6370    485.0435    -3.5089;
    709    296    0.001371    0.013871    0.361    1828    1828    1828    1    0    1    0    0    25.1398    -8.7615    -25.1303    -29.8287;
    1416    296    0.002154    0.021884    0.566    1917    1917    1917    1    0    1    0    0    -116.3038    -50.8156    116.5889    -6.4207;
    556    296    0.000416    0.005443    0.1877    2487    2487    2487    1    0    1    0    0    -481.0856    -4.2817    481.9891    -3.9401;
    709    296    0.001364    0.01383    0.3596    1828    1828    1828    1    0    1    0    0    25.2126    -8.6493    -25.2031    -29.7905;
    1416    296    0.002154    0.021877    0.566    1917    1917    1917    1    0    1    0    0    -116.3413    -50.8186    116.6266    -6.4167;
    342    297    0.000968    0.002943    0.3453    0    0    0    1    0    1    0    0    -47.8007    4.2224    47.8256    -42.0633;
    371    297    0.000217    0.000849    0.0931    331    331    331    1    0    1    0    0    -51.6619    31.5447    51.6698    -41.7366;
    895    297    0.001205    0.002746    0.4668    0    0    0    1    0    1    0    0    -17.8000    1.2000    17.8114    -52.4464;
    1130    297    0.000454    0.002331    0.0516    272    272    272    1    0    1    0    0    -38.3002    -5.5323    38.3063    -0.1001;
    1385    297    0.001284    0.0096    0.038    335    335    335    1    0    1    0    0    64.6494    -41.7996    -64.5817    38.1454;
    1411    298    0.001225    0.006104    0.0203    323    323    323    1    0    1    0    0    13.0661    3.0665    -13.0640    -5.1935;
    370    298    0.000257    0.000849    0.1893    268    268    268    1    0    1    0    0    20.9654    -9.4141    -20.9643    -10.5119;
    1131    298    0.000553    0.002548    0.0486    272    272    272    1    0    1    0    0    -59.6000    -20.0000    59.6203    14.9809;
    1385    297    0.001284    0.00956    0.038    335    335    335    1    0    1    0    0    64.8932    -41.9985    -64.8249    38.3464;
    1385    297    0.000909    0.00879    0.039    833    833    833    1    0    1    0    0    72.1283    -43.5301    -72.0707    39.8171;
    1502    297    0.000533    0.005096    0.0248    935    935    935    1    0    1    0    0    41.1033    -41.5237    -41.0872    38.9594;
    623    299    0.000277    0.002618    0.0693    921    921    921    1    0    1    0    0    -95.9551    -97.1769    96.0000    89.9263;
    435    303    0.007802    0.052444    0.1018    401    401    401    1    0    1    0    0    121.1222    -5.7322    -120.0848    1.5499;
    794    303    0.003101    0.020563    0.0385    558    558    558    1    0    1    0    0    -64.2559    5.1195    64.3751    -8.5164;
    1057    303    0.003761    0.025235    0.0456    558    558    558    1    0    1    0    0    -4.7586    -17.2747    4.7670    12.3865;
    1413    303    0.008889    0.032197    0.0537    357    357    357    1    0    1    0    0    46.8377    -16.1178    -46.6442    10.9756;
    435    303    0.01442    0.071763    0.1291    372    372    372    1    0    1    0    0    87.6192    -11.6448    -86.6132    2.5044;
    739    304    0.000381    0.007008    0.2079    2487    2487    2487    1    0    1    0    0    -612.5272    56.2646    613.8700    -53.9357;
    739    305    0.000374    0.006434    0.2209    2487    2487    2487    1    0    1    0    0    -528.0293    17.2909    529.0000    -24.4072;
    801    306    0.001679    0.017284    0.0582    507    507    507    1    0    1    0    0    169.7412    19.1169    -169.2807    -20.5594;
    801    306    0.001501    0.018568    0.0562    388    388    388    1    0    1    0    0    157.8752    20.2732    -157.5174    -21.8183;
    734    307    0.00079    0.005345    0.0354    440    440    440    1    0    1    0    0    -114.4382    5.7537    114.5348    -8.9100;
    759    307    0.00255    0.017084    0.0309    471    471    471    1    0    1    0    0    -60.4210    -0.3716    60.5077    -2.3703;
    734    307    0.000745    0.005047    0.0349    440    440    440    1    0    1    0    0    -121.2000    6.2105    121.3021    -9.2743;
    550    308    0.000741    0.009716    0.335    2487    2487    2487    1    0    1    0    0    753.4061    -30.6810    -749.5410    44.9591;
    1386    308    0.000422    0.004709    0.0953    1774    1774    1774    1    0    1    0    0    -199.7605    12.0443    199.9169    -20.6355;
    550    308    0.000741    0.009709    0.335    2487    2487    2487    1    0    1    0    0    753.9455    -30.7311    -750.0748    45.0454;
    1386    308    0.000422    0.004758    0.0953    1774    1774    1774    1    0    1    0    0    -197.7349    11.6874    197.8882    -20.2963;
    1386    308    0.000644    0.005035    0.1112    1397    1397    1397    1    0    1    0    0    -185.3200    17.0284    185.5271    -27.4705;
    854    309    0.004514    0.029863    0.1096    439    439    439    1    0    1    0    0    97.3250    -37.6312    -96.9000    28.2000;
    1337    311    1.4e-05    0.000208    0.0058    2487    2487    2487    1    0    1    0    0    -1456.4236    152.5282    1456.7000    -149.0513;
    1337    310    2.1e-05    0.000242    0.0087    2487    2487    2487    1    0    1    0    0    -1447.2891    174.1488    1447.7000    -170.3587;
    516    312    0.002402    0.015149    0.0582    472    472    472    1    0    1    0    0    -31.2092    -18.8642    31.2367    12.8029;
    667    312    0.000889    0.005333    0.0101    473    473    473    1    0    1    0    0    24.0416    2.4465    -24.0367    -3.5029;
    619    313    0.000751    0.004978    0.0091    575    575    575    1    0    1    0    0    117.3808    -13.0569    -117.2864    12.6741;
    767    313    0.001738    0.011694    0.0213    558    558    558    1    0    1    0    0    -163.6263    25.9531    164.0577    -25.4113;
    619    313    0.000652    0.004346    0.0081    575    575    575    1    0    1    0    0    134.4788    -14.7180    -134.3713    14.5372;
    427    314    0.000593    0.002667    0.0051    374    374    374    1    0    1    0    0    32.2063    7.3987    -32.2000    -7.9000;
    427    315    0.000591    0.00268    0.0046    432    432    432    1    0    1    0    0    28.6047    2.1437    -28.6000    -2.6000;
    999    316    0.000972    0.012113    0.1636    1786    1786    1786    1    0    1    0    0    -265.8044    209.1115    266.7637    -216.4361;
    442    317    0.003477    0.023249    0.0425    416    416    416    1    0    1    0    0    223.3395    13.2647    -221.7754    -7.4991;
    610    317    0.006341    0.042232    0.078    415    415    415    1    0    1    0    0    -79.7788    18.6772    80.1754    -24.6009;
    1449    319    4.5e-05    8.9e-05    0.0007    0    0    0    1    0    1    0    0    8.2000    4.3269    -8.2000    -4.4000;
    359    320    0.002601    0.017284    0.0324    471    471    471    1    0    1    0    0    -54.0000    15.6000    54.0768    -18.6179;
    1427    320    0.008257    0.036427    0.0582    379    379    379    1    0    1    0    0    255.9017    -19.1187    -251.0104    34.3040;
    658    321    0.001857    0.014461    0.0481    376    376    376    1    0    1    0    0    46.1330    -53.9394    -46.0494    49.4591;
    1364    321    0.003202    0.030829    0.1164    376    376    376    1    0    1    0    0    -43.0604    28.0170    43.1494    -39.7591;
    708    323    0.006005    0.02878    0.0496    370    370    370    1    0    1    0    0    16.4681    0.4535    -16.4524    -5.6881;
    841    323    0.003595    0.0176    0.0294    354    354    354    1    0    1    0    0    78.3586    -13.2994    -78.1476    11.1881;
    1405    324    0.002133    0.014756    0.0294    0    0    0    1    0    1    0    0    17.7069    3.3097    -17.7000    -6.3000;
    1030    325    0.00642    0.043852    0.083    391    391    391    1    0    1    0    0    70.6215    -2.8657    -70.3373    -4.5124;
    1193    325    0.003002    0.020227    0.0385    391    391    391    1    0    1    0    0    21.4880    -23.9309    -21.4627    19.8124;
    1044    326    8.9e-05    0.000751    0.079    426    426    426    1    0    1    0    0    -236.0523    35.2272    236.1001    -43.2513;
    361    328    0.003477    0.018074    0.0304    311    311    311    1    0    1    0    0    56.0219    -1.2261    -55.9219    -1.5636;
    825    328    0.003141    0.015526    0.0268    253    253    253    1    0    1    0    0    -3.6480    -7.8675    3.6496    4.9657;
    941    328    0.000237    0.001541    0.0091    420    420    420    1    0    1    0    0    -3.8609    0.4677    3.8609    -1.4564;
    616    329    0.001086    0.00642    0.0121    455    455    455    1    0    1    0    0    26.5650    -4.7351    -26.5580    3.4190;
    760    329    0.004464    0.021452    0.0385    255    255    255    1    0    1    0    0    44.7302    8.3110    -44.6469    -12.2454;
    703    330    0.000158    0.000474    0.0506    278    278    278    1    0    1    0    0    -25.8000    -2.2000    25.8010    -3.3217;
    848    330    0.000198    0.00077    0.0972    311    311    311    1    0    1    0    0    68.4095    -7.0026    -68.4010    -3.5783;
    1451    331    1.6e-05    9.9e-05    0.001    471    471    471    1    0    1    0    0    19.5001    4.8928    -19.5000    -5.0000;
    1450    332    1.6e-05    9.9e-05    0.001    540    540    540    1    0    1    0    0    17.7000    -2.9073    -17.7000    2.8000;
    1109    333    0.005531    0.037215    0.0678    575    575    575    1    0    1    0    0    47.7178    -11.8729    -47.6000    5.2000;
    1298    2072    0.004365    0.029491    0.0537    575    575    575    1    0    1    0    0    108.2754    -26.6547    -107.7793    24.1858;
    1109    2072    0.005452    0.036365    0.0668    575    575    575    1    0    1    0    0    2.6383    14.9979    -2.6207    -22.1858;
    427    334    0.003002    0.014163    0.0253    432    432    432    1    0    1    0    0    -15.8514    12.0759    15.8639    -14.6410;
    555    334    0.001778    0.009837    0.0248    432    432    432    1    0    1    0    0    128.0508    19.9673    -127.7639    -20.9590;
    435    335    0.005491    0.037076    0.0658    535    535    535    1    0    1    0    0    165.7354    -9.5919    -164.3666    11.6079;
    1201    335    0.000454    0.0032    0.0051    471    471    471    1    0    1    0    0    -15.7000    -0.2000    15.7010    -0.3502;
    1452    335    0.00083    0.005669    0.0111    558    558    558    1    0    1    0    0    -262.7447    15.4957    263.2722    -13.1046;
    435    335    0.005412    0.036543    0.0658    558    558    558    1    0    1    0    0    168.1528    -9.6786    -166.7641    11.8294;
    435    335    0.005432    0.036543    0.0658    558    558    558    1    0    1    0    0    168.1362    -9.7681    -166.7425    11.9175;
    1010    340    0.00877    0.026489    0.0435    0    0    0    1    0    1    0    0    55.7976    6.7305    -55.5459    -10.7847;
    1159    340    0.000968    0.003516    0.0061    0    0    0    1    0    1    0    0    31.0000    -6.9325    -30.9912    6.2939;
    1531    340    0.008099    0.028247    0.0466    0    0    0    1    0    1    0    0    -43.1007    -4.8924    43.2390    0.2705;
    988    340    0.001521    0.00721    0.0121    270    270    270    1    0    1    0    0    -43.2717    -5.4251    43.2980    4.2203;
    484    341    0.000138    0.000573    0.0699    259    259    259    1    0    1    0    0    -37.7000    -8.8000    37.7019    1.4461;
    892    343    0.000198    0.000731    0.647    420    420    420    1    0    1    0    0    -157.4738    26.7623    157.5259    -96.9557;
    955    343    0.000652    0.002351    0.5123    288    288    288    1    0    1    0    0    -83.8799    14.2002    83.9327    -69.7574;
    1482    343    0.000593    0.005649    0.0223    656    656    656    1    0    1    0    0    179.8461    -83.7352    -179.6312    83.3650;
    892    343    0.000182    0.000622    0.5559    420    420    420    1    0    1    0    0    -182.5267    45.8560    182.5921    -106.1076;
    955    343    0.000652    0.00237    0.5133    288    288    288    1    0    1    0    0    -83.3411    13.6601    83.3930    -69.3275;
    1481    343    0.000612    0.005669    0.0278    935    935    935    1    0    1    0    0    185.6452    -88.4370    -185.4071    87.6295;
    892    343    0.000237    0.002114    0.1954    426    426    426    1    0    1    0    0    -58.7690    2.6345    58.7769    -23.8211;
    1469    343    0.000217    0.002054    0.0197    935    935    935    1    0    1    0    0    215.9232    -66.1164    -215.8216    64.9371;
    1470    343    0.000217    0.002035    0.0147    935    935    935    1    0    1    0    0    174.7936    -81.8561    -174.7193    80.9551;
    981    345    0.00287    0.017709    0.0334    455    455    455    1    0    1    0    0    21.3115    -15.8980    -21.2944    12.3285;
    1456    346    0.002015    0.012879    0.0243    296    296    296    1    0    1    0    0    -26.7906    4.8968    26.8045    -7.4808;
    557    345    0.00482    0.03119    0.0577    296    296    296    1    0    1    0    0    -52.2598    3.4189    52.3813    -8.9884;
    559    347    0.000529    0.008085    0.2498    2487    2487    2487    1    0    1    0    0    258.0829    -61.9190    -257.7502    39.5548;
    882    347    0.001142    0.014569    0.3855    1746    1746    1746    1    0    1    0    0    170.3185    0.0737    -170.0156    -38.8600;
    607    348    0.002884    0.019358    0.0714    471    471    471    1    0    1    0    0    6.9609    0.8030    -6.9591    -8.4594;
    990    348    0.004978    0.024514    0.0435    383    383    383    1    0    1    0    0    -126.1387    2.0924    126.8857    -3.0569;
    1031    348    0.015328    0.102262    0.1903    558    558    558    1    0    1    0    0    -128.0251    3.0759    130.4578    -6.9829;
    1224    348    0.005531    0.02797    0.0567    357    357    357    1    0    1    0    0    -138.6975    9.8513    139.7067    -10.8043;
    1515    348    0.001067    0.007289    0.0486    487    487    487    1    0    1    0    0    -144.0466    0.3174    144.2536    -4.1117;
    338    348    5.9e-05    0.000889    0.003    935    935    935    1    0    1    0    0    180.8000    -10.3588    -180.7820    10.3086;
    990    348    0.002805    0.019002    0.0365    558    558    558    1    0    1    0    0    -164.3402    -5.0448    165.0540    5.9848;
    1488    348    0.001027    0.006775    0.0121    558    558    558    1    0    1    0    0    -149.0303    34.1697    149.2542    -33.9921;
    336    348    7.9e-05    0.00083    0.002    935    935    935    1    0    1    0    0    558.0000    -142.3775    -557.7555    144.7317;
    337    348    5.9e-05    0.000652    0.001    935    935    935    1    0    1    0    0    583.0000    -131.1873    -582.8035    133.2520;
    436    350    0.003102    0.031524    0.8202    1579    1579    1579    1    0    1    0    0    290.1909    -72.4383    -287.8033    5.8944;
    742    350    0.001168    0.011767    0.3018    1579    1579    1579    1    0    1    0    0    -104.3801    16.4654    104.5057    -48.7954;
    436    350    0.00313    0.031724    0.8202    1579    1579    1579    1    0    1    0    0    288.3470    -72.3411    -285.9683    5.6431;
    743    350    0.001163    0.011728    0.3018    1579    1579    1579    1    0    1    0    0    -104.5558    10.7074    104.6778    -43.0524;
    786    350    0.004905    0.049964    1.301    1579    1579    1579    1    0    1    0    0    -244.7307    -20.4223    247.4629    -97.1862;
    339    350    2.1e-05    0.000249    0.0058    921    921    921    1    0    1    0    0    206.5000    -56.0411    -206.4913    55.4996;
    352    351    0.001027    0.004721    0.0081    354    354    354    1    0    1    0    0    6.3999    15.0717    -6.3972    -15.9252;
    836    351    0.001027    0.004899    0.0091    408    408    408    1    0    1    0    0    88.4816    -19.4217    -88.4028    18.8252;
    826    352    0.002548    0.012346    0.0203    405    405    405    1    0    1    0    0    0.2000    1.4000    -0.1999    -3.5717;
    365    353    0.004721    0.031348    0.0587    434    434    434    1    0    1    0    0    12.1298    -40.9634    -12.0594    35.1381;
    1363    353    0.003556    0.023585    0.0435    416    416    416    1    0    1    0    0    61.9893    25.1749    -61.8406    -28.9381;
    473    354    0.00156    0.01039    0.0192    482    482    482    1    0    1    0    0    86.4383    -40.1385    -86.3091    38.9067;
    547    354    0.001084    0.005086    0.0111    361    361    361    1    0    1    0    0    -65.6424    15.7877    65.6878    -16.7874;
    898    354    0.002153    0.012978    0.0243    454    454    454    1    0    1    0    0    52.3204    -3.3745    -52.2665    1.0431;
    547    354    0.0011    0.004978    0.0142    353    353    353    1    0    1    0    0    -66.8306    16.4476    66.8785    -17.7820;
    898    354    0.002173    0.013017    0.0243    454    454    454    1    0    1    0    0    52.1528    -3.4208    -52.0987    1.0883;
    1454    355    0.000158    0.000691    0.001    274    274    274    1    0    1    0    0    -58.9949    9.8482    59.0000    -9.9360;
    858    356    0.002544    0.02015    0.0348    561    561    561    1    0    1    0    0    1.3361    -0.7346    -1.3360    -3.0937;
    1239    356    0.003727    0.028836    0.0527    562    562    562    1    0    1    0    0    -13.1491    2.7470    13.1560    -8.4963;
    382    357    3.5e-05    0.000512    0.0144    1382    1382    1382    1    0    1    0    0    925.0000    -14.2779    -924.7310    16.6095;
    1008    357    0.001887    0.019088    0.4938    1611    1611    1611    1    0    1    0    0    -767.2748    19.3634    777.5826    30.7186;
    1271    357    0.001579    0.01509    0.4087    1611    1611    1611    1    0    1    0    0    -138.2045    -10.0426    138.4780    -32.8163;
    1320    357    0.000949    0.009342    0.2426    1611    1611    1611    1    0    1    0    0    214.1929    10.6792    -213.7996    -33.9109;
    381    357    3.5e-05    0.000506    0.0144    1382    1382    1382    1    0    1    0    0    925.0000    -6.8519    -924.7311    9.1365;
    1008    357    0.001874    0.018954    0.491    1611    1611    1611    1    0    1    0    0    -772.6976    19.8505    783.0797    31.2757;
    1320    357    0.00097    0.009536    0.2484    1611    1611    1611    1    0    1    0    0    209.8356    9.8315    -209.4499    -33.7901;
    383    357    3.5e-05    0.000547    0.0144    1382    1382    1382    1    0    1    0    0    925.0000    1.2477    -924.7311    1.3514;
    1320    357    0.00097    0.009536    0.2484    1611    1611    1611    1    0    1    0    0    209.8356    9.8315    -209.4499    -33.7901;
    384    357    3.5e-05    0.000547    0.0144    1382    1382    1382    1    0    1    0    0    -40.0000    -18.2613    40.0006    16.6680;
    1455    358    0.000869    0.006025    0.0101    502    502    502    1    0    1    0    0    21.1055    14.5710    -21.1000    -15.6000;
    478    361    0.001027    0.006677    0.0121    488    488    488    1    0    1    0    0    -146.1220    -4.7363    146.3239    4.7311;
    601    360    0.009521    0.064237    0.1215    375    375    375    1    0    1    0    0    88.9949    -36.1912    -88.2081    28.4043;
    825    361    0.002133    0.023348    0.0648    502    502    502    1    0    1    0    0    -45.6306    -12.3380    45.6731    5.7550;
    941    362    0.002232    0.007802    0.0142    287    287    287    1    0    1    0    0    -43.9391    -3.8677    43.9789    2.4620;
    1137    360    0.000593    0.002588    0.0162    261    261    261    1    0    1    0    0    -92.0000    -15.6000    92.0473    14.0420;
    1166    360    2e-05    0.015803    0    287    287    287    1    0    1    0    0    -43.9793    -2.4655    43.9797    2.7470;
    1182    361    0.001778    0.016356    0.0405    502    502    502    1    0    1    0    0    -9.3000    4.3000    9.3021    -8.7018;
    1258    361    0.011694    0.078657    0.1519    375    375    375    1    0    1    0    0    70.5053    -33.1723    -69.8900    20.9423;
    1531    361    0.000237    0.00156    0.0142    0    0    0    1    0    1    0    0    43.1007    4.8924    -43.0966    -6.4145;
    478    360    0.001027    0.006657    0.0121    464    464    464    1    0    1    0    0    -149.0226    0.3634    149.2324    -0.3207;
    988    360    0.00476    0.022499    0.0375    333    333    333    1    0    1    0    0    43.2717    5.5349    -43.1880    -9.2411;
    1166    362    2e-05    0.000198    0    0    0    0    1    0    1    0    0    43.9793    2.4655    -43.9789    -2.4620;
    1343    363    0.000462    0.006438    0.1689    1842    1842    1842    1    0    1    0    0    135.4772    32.1576    -135.3937    -49.7204;
    1343    363    0.000462    0.006434    0.1689    1842    1842    1842    1    0    1    0    0    135.5628    32.1773    -135.4793    -49.7393;
    527    364    0.003234    0.01923    0.0365    410    410    410    1    0    1    0    0    50.3614    -44.9132    -50.2274    41.8239;
    557    364    0.019951    0.071546    0.1144    0    0    0    1    0    1    0    0    115.3802    -13.1766    -112.9590    9.4334;
    933    364    0.016    0.053472    0.0861    0    0    0    1    0    1    0    0    -136.2109    40.2179    139.2864    -39.1573;
    996    365    0.005472    0.037728    0.0709    411    411    411    1    0    1    0    0    74.1624    -11.2614    -73.8762    5.7093;
    1268    365    0.000968    0.00638    0.0111    399    399    399    1    0    1    0    0    -26.0000    -42.2687    26.0222    41.2407;
    1499    365    0.005669    0.025639    0.0456    333    333    333    1    0    1    0    0    -22.5148    35.4789    22.6172    -39.8902;
    657    366    0.082196    0.171444    0.0486    0    0    0    1    0    1    0    0    -12.6448    9.6900    12.9000    -13.9000;
    605    367    0.002825    0.018765    0.0349    575    575    575    1    0    1    0    0    -15.6033    -42.6741    15.6556    39.3840;
    722    367    0.000474    0.003101    0.0061    575    575    575    1    0    1    0    0    0.0000    -0.0000    0.0000    -0.6407;
    1420    367    0.00173    0.01154    0.0213    566    566    566    1    0    1    0    0    35.7341    11.0564    -35.7107    -13.1420;
    1420    367    0.001719    0.011496    0.0289    368    368    368    1    0    1    0    0    35.8683    10.7165    -35.8449    -13.6013;
    533    368    0.013472    0.067378    0.1215    413    413    413    1    0    1    0    0    -54.6961    20.3803    55.1662    -30.8327;
    1106    368    0.004563    0.02448    0.0425    413    413    413    1    0    1    0    0    41.3414    25.5242    -41.2347    -29.4252;
    1433    368    0.010627    0.045511    0.0749    302    302    302    1    0    1    0    0    -21.3034    -11.2902    21.3558    3.7383;
    1501    368    0.009798    0.045748    0.0815    337    337    337    1    0    1    0    0    -25.1697    41.5644    25.4188    -49.0584;
    1519    368    0.011674    0.053096    0.0921    331    331    331    1    0    1    0    0    -69.1919    29.6306    69.8488    -36.3444;
    890    369    0.000812    0.006278    0.1271    1397    1397    1397    1    0    1    0    0    -78.2994    -8.2086    78.3443    -5.5421;
    1080    369    0.001797    0.019272    0.4216    1711    1711    1711    1    0    1    0    0    12.2898    -48.7154    -12.2767    2.2601;
    1365    369    0.003831    0.029281    0.592    1307    1307    1307    1    0    1    0    0    315.3911    -69.2021    -311.8955    30.3651;
    573    371    0.000198    0.0016    0.162    434    434    434    1    0    1    0    0    -32.4010    1.3562    32.4031    -19.1327;
    1133    371    0.000454    0.001106    0.1002    268    268    268    1    0    1    0    0    -0.3000    0.9000    0.3002    -11.9048;
    1294    370    0.000316    0.000948    0.1094    268    268    268    1    0    1    0    0    -90.4032    0.5011    90.4279    -11.9430;
    559    372    0.00077    0.011178    0.312    1974    1974    1974    1    0    1    0    0    -1143.0344    158.4282    1152.4292    -56.1451;
    623    372    0.00088    0.012722    0.3292    2200    2200    2200    1    0    1    0    0    -286.5236    65.9840    287.2339    -91.8381;
    1242    372    0.000312    0.004467    0.1155    2200    2200    2200    1    0    1    0    0    1445.6652    -74.6312    -1439.6631    147.9832;
    559    373    0.000771    0.011192    0.291    1842    1842    1842    1    0    1    0    0    -1237.3330    222.1272    1248.5009    -91.6762;
    1243    373    0.000312    0.004467    0.1155    2200    2200    2200    1    0    1    0    0    1253.0312    -39.3010    -1248.5009    91.6762;
    512    374    2e-05    0.000198    0.003    0    0    0    1    0    1    0    0    25.6001    5.1793    -25.6000    -5.5000;
    1274    375    0.000178    0.000632    0.078    370    370    370    1    0    1    0    0    -84.8000    -9.2226    84.8120    0.8863;
    660    377    0.00077    0.005195    0.0091    545    545    545    1    0    1    0    0    -10.3296    2.1166    10.3304    -3.0713;
    1026    377    0.000553    0.003694    0.0157    435    435    435    1    0    1    0    0    -17.7008    0.2151    17.7024    -1.8606;
    1117    377    0.000514    0.001007    0.1499    0    0    0    1    0    1    0    0    -17.5000    0.7000    17.5019    -16.5130;
    1358    377    0.001679    0.008296    0.0152    432    432    432    1    0    1    0    0    24.4657    -33.5992    -24.4390    32.1311;
    1420    377    0.002548    0.016968    0.0314    566    566    566    1    0    1    0    0    73.4026    -14.4482    -73.2685    12.0296;
    660    377    0.000731    0.004938    0.0091    471    471    471    1    0    1    0    0    -10.8680    2.2499    10.8688    -3.2042;
    1026    377    0.000533    0.003635    0.0061    566    566    566    1    0    1    0    0    -17.9992    0.6849    18.0009    -1.3173;
    1116    377    0.000494    0.001007    0.1488    0    0    0    1    0    1    0    0    -23.3000    2.5000    23.3030    -18.1943;
    530    378    0.000514    0.001185    0.0719    0    0    0    1    0    1    0    0    51.5142    13.9071    -51.5000    -21.6000;
    574    379    0.000138    0.000573    0.001    329    329    329    1    0    1    0    0    0.0000    -0.1105    0.0000    0.0000;
    752    380    0.000632    0.004168    0.0081    440    440    440    1    0    1    0    0    0.2000    -0.7738    -0.2000    -0.1000;
    1456    385    2e-05    0.000198    0.003    354    354    354    1    0    1    0    0    12.8000    1.2703    -12.8000    -1.6000;
    397    386    0.0004    0.001244    0.0004    0    0    0    1    0    1    0    0    19.9751    7.6797    -19.9735    -7.7197;
    467    386    0.019956    0.0604    0.0198    0    0    0    1    0    1    0    0    -46.2047    -11.6132    46.6140    10.6523;
    1113    386    0.017467    0.063733    0.0216    0    0    0    1    0    1    0    0    20.6154    -5.8191    -20.5463    3.6357;
    1485    387    0.001233    0.008227    0.0147    525    525    525    1    0    1    0    0    28.6518    -10.6264    -28.6413    9.1054;
    598    388    0.003911    0.027062    0.0486    438    438    438    1    0    1    0    0    -94.7374    -1.4345    95.0551    -1.7542;
    854    388    0.000711    0.006894    0.0223    865    865    865    1    0    1    0    0    -149.2054    10.6107    149.3487    -11.7009;
    865    388    0.007012    0.030617    0.0511    455    455    455    1    0    1    0    0    -174.1362    13.2744    176.0948    -10.3615;
    1322    388    0.007639    0.051542    0.2291    502    502    502    1    0    1    0    0    -161.5010    4.7662    163.3351    -17.7193;
    443    390    0.002597    0.034127    1.1812    2280    2280    2280    1    0    1    0    0    220.1641    -76.3345    -219.0285    -40.0495;
    963    390    0.002999    0.033656    0.6729    1559    1559    1559    1    0    1    0    0    -165.4199    -16.0038    166.1691    -50.4806;
    1150    390    0.001302    0.013172    0.3408    1727    1727    1727    1    0    1    0    0    -547.5039    44.4170    551.0678    -46.2233;
    443    390    0.002597    0.034127    1.1783    2280    2280    2280    1    0    1    0    0    220.1641    -76.1734    -219.0285    -39.8882;
    857    390    0.000256    0.002701    0.0693    1579    1579    1579    1    0    1    0    0    -476.4207    -7.2053    476.9445    5.0343;
    1150    390    0.001309    0.013255    0.3437    1727    1727    1727    1    0    1    0    0    -544.0860    43.8111    547.6244    -46.1647;
    1360    391    0.002765    0.01843    0.0344    540    540    540    1    0    1    0    0    1.4002    -4.0896    -1.4000    0.4000;
    601    392    0.002114    0.012662    0.0233    374    374    374    1    0    1    0    0    -213.4224    24.9988    214.3399    -21.9895;
    1437    392    0.000595    0.004024    0.0081    503    503    503    1    0    1    0    0    159.4826    -15.4128    -159.3399    15.5128;
    602    393    0.001264    0.008415    0.0152    433    433    433    1    0    1    0    0    10.3013    -2.8930    -10.3000    1.3000;
    1835    395    0.000731    0.001383    0.1853    0    0    0    1    0    1    0    0    -35.6000    10.5000    35.6114    -30.6611;
    420    398    0.005867    0.03919    0.083    448    448    448    1    0    1    0    0    95.4398    -4.5269    -94.9438    -1.0624;
    1466    398    0.003812    0.025482    0.0466    356    356    356    1    0    1    0    0    102.5301    -5.4474    -102.1564    2.9568;
    1058    399    0.00316    0.021017    0.0375    528    528    528    1    0    1    0    0    -131.5630    14.3984    132.0818    -14.9672;
    1079    399    0.004612    0.030706    0.0547    524    524    524    1    0    1    0    0    186.4528    7.1021    -184.9818    -3.2328;
    1090    401    0.000138    0.001363    0.2025    0    0    0    1    0    1    0    0    -419.0535    52.4888    419.2900    -71.3649;
    1090    400    0.000158    0.001323    0.1822    0    0    0    1    0    1    0    0    -20.9993    -13.7319    21.0000    -5.3545;
    520    402    0.000559    0.001024    0.0729    0    0    0    1    0    1    0    0    33.0059    3.5819    -33.0000    -11.5000;
    1164    403    0.000292    0.002538    0.2546    409    409    409    1    0    1    0    0    81.0613    -44.7321    -81.0408    17.5743;
    1348    404    0.000632    0.004306    0.0081    566    566    566    1    0    1    0    0    32.2574    -14.2737    -32.2500    13.4801;
    964    405    0.001244    0.008415    0.0309    388    388    388    1    0    1    0    0    2.3053    -4.9013    -2.3051    1.5826;
    1169    405    0.002114    0.014242    0.0486    440    440    440    1    0    1    0    0    -2.3050    -3.6384    2.3051    -1.5826;
    1393    407    0.001719    0.008    0.0132    274    274    274    1    0    1    0    0    28.1126    -0.3592    -28.1000    -1.0000;
    1427    409    0.000608    0.004067    0.0071    379    379    379    1    0    1    0    0    -39.3002    4.8093    39.3088    -5.5397;
    1521    409    0.002054    0.013689    0.0253    541    541    541    1    0    1    0    0    143.1878    -7.9265    -142.8088    7.6397;
    573    410    0.000356    0.000731    0.0415    0    0    0    1    0    1    0    0    17.9010    -1.9562    -17.9000    -2.6000;
    413    411    2e-05    9.8e-05    0.0111    0    0    0    1    0    1    0    0    -248.7884    35.9521    248.8000    -37.1032;
    730    412    0.000968    0.005906    0.0602    461    461    461    1    0    1    0    0    72.7011    -58.9536    -72.6270    52.7968;
    845    412    0.001331    0.009015    0.0906    461    461    461    1    0    1    0    0    -27.1848    47.6731    27.2270    -57.3968;
    698    413    0.00561    0.030894    0.0567    413    413    413    1    0    1    0    0    -160.2502    17.1738    161.6049    -15.8614;
    1404    413    0.003812    0.025383    0.0471    540    540    540    1    0    1    0    0    -34.9000    4.7000    34.9445    -9.5317;
    1363    414    0.005233    0.024413    0.0435    337    337    337    1    0    1    0    0    58.7499    18.3241    -58.5653    -22.2153;
    1499    414    0.002252    0.01037    0.0182    333    333    333    1    0    1    0    0    -32.4869    -28.0220    32.5242    26.2268;
    1364    414    0.00397    0.02639    0.0537    413    413    413    1    0    1    0    0    113.6287    -5.0082    -113.1589    2.2886;
    752    416    0.005314    0.024119    0.0425    384    384    384    1    0    1    0    0    -40.8744    -7.5477    40.9581    3.3276;
    1314    416    0.003398    0.017541    0.0314    384    384    384    1    0    1    0    0    98.5859    17.8040    -98.2736    -19.6221;
    752    416    0.005412    0.024571    0.0461    384    384    384    1    0    1    0    0    -40.1227    -7.6478    40.2048    3.0311;
    279    418    0.001256    0.008251    0.2389    375    375    375    1    0    1    0    0    77.4859    -27.6135    -77.4150    1.7553;
    1334    418    0.000158    0.000652    0.0729    413    413    413    1    0    1    0    0    -37.6129    5.1298    37.6150    -13.1553;
    1459    419    0.001047    0.006973    0.0132    354    354    354    1    0    1    0    0    12.4030    -13.4111    -12.4000    12.0000;
    620    420    0.005393    0.029649    0.0638    348    348    348    1    0    1    0    0    1.8000    -4.0000    -1.7998    -2.8729;
    621    420    0.005393    0.02963    0.0638    348    348    348    1    0    1    0    0    -0.9000    -3.4000    0.9000    -3.4738;
    1466    420    0.001877    0.012543    0.0344    448    448    448    1    0    1    0    0    -89.3101    -4.6016    89.4497    1.8353;
    550    421    0.000589    0.007708    0.2628    2487    2487    2487    1    0    1    0    0    -334.3204    31.5042    334.9365    -52.0140;
    1353    421    0.00115    0.01169    0.3032    1579    1579    1579    1    0    1    0    0    929.0709    -52.7453    -919.9328    112.6782;
    1426    421    0.00241    0.024446    0.6325    1828    1828    1828    1    0    1    0    0    -512.2610    56.6401    518.2416    -64.8199;
    550    421    0.000589    0.007708    0.2628    2389    2389    2389    1    0    1    0    0    -334.3204    31.5042    334.9365    -52.0140;
    1353    421    0.00115    0.01169    0.3032    1579    1579    1579    1    0    1    0    0    929.0709    -52.7453    -919.9328    112.6782;
    1386    421    0.00153    0.015526    0.4014    1828    1828    1828    1    0    1    0    0    -689.5054    76.5899    696.3486    -50.7104;
    905    422    0.004464    0.029669    0.0547    540    540    540    1    0    1    0    0    -30.1977    2.3780    30.2374    -7.8919;
    1360    422    0.005156    0.034489    0.0638    540    540    540    1    0    1    0    0    85.7985    8.8333    -85.4374    -13.2081;
    1322    423    0.008122    0.036857    0.0655    329    329    329    1    0    1    0    0    -50.4637    -17.0895    50.6654    10.7464;
    1355    423    0.011081    0.049936    0.0891    265    265    265    1    0    1    0    0    105.9961    -20.0399    -104.8654    15.1536;
    619    424    0.000336    0.002173    0.004    471    471    471    1    0    1    0    0    29.5027    4.4741    -29.5000    -4.9000;
    504    425    0.00156    0.01041    0.0192    541    541    541    1    0    1    0    0    -74.3889    11.4804    74.4736    -12.9267;
    583    425    0.000178    0.001659    0.0061    818    818    818    1    0    1    0    0    442.4000    -75.6394    -442.0575    78.1930;
    1053    425    0.002035    0.012563    0.1094    378    378    378    1    0    1    0    0    -206.1720    49.8092    207.0536    -55.8537;
    1060    425    0.000257    0.001659    0.003    541    541    541    1    0    1    0    0    -7.9737    1.4001    7.9739    -1.7134;
    504    425    0.001432    0.009557    0.0223    541    541    541    1    0    1    0    0    -81.0289    12.4310    81.1211    -14.1516;
    1060    425    0.000158    0.001067    0.0046    541    541    541    1    0    1    0    0    -12.4263    2.0999    12.4265    -2.5801;
    614    426    0.008542    0.029422    0.0095    0    0    0    1    0    1    0    0    0.0000    -1.0150    0.0000    -0.0000;
    791    427    0.003368    0.036373    0.0273    420    420    420    1    0    1    0    0    70.9983    16.2863    -70.8274    -17.2991;
    1349    428    0.000375    0.001383    0.1711    313    313    313    1    0    1    0    0    29.8034    -19.2467    -29.8000    0.8000;
    1414    429    0.000903    0.006023    0.0111    522    522    522    1    0    1    0    0    15.6021    -1.4462    -15.6000    0.3000;
    772    432    0.002359    0.016431    0.0203    319    319    319    1    0    1    0    0    65.1943    -0.0980    -65.1000    -1.4000;
    662    433    4e-05    0.000988    0.004    1363    1363    1363    1    0    1    0    0    -366.7430    -9.1041    366.7959    10.0012;
    1305    433    5.9e-05    0.001185    0.004    1363    1363    1363    1    0    1    0    0    915.0000    121.8614    -914.5087    -112.4030;
    1312    433    4e-05    0.000988    0.004    1363    1363    1363    1    0    1    0    0    -464.7272    -46.3930    464.8129    48.1018;
    1544    434    0.000968    0.00644    0.0121    545    545    545    1    0    1    0    0    0.0000    -1.3332    0.0000    0.0000;
    919    435    0.011773    0.053926    0.0962    427    427    427    1    0    1    0    0    56.4021    -28.5115    -56.0002    19.8000;
    679    436    0.000966    0.009803    0.2526    1579    1579    1579    1    0    1    0    0    264.2954    -24.7737    -263.6843    3.0653;
    961    436    0.002015    0.020838    0.5401    1579    1579    1579    1    0    1    0    0    -208.5733    -14.1167    209.3746    -37.1092;
    678    436    0.000963    0.009792    0.2541    1579    1579    1579    1    0    1    0    0    260.4436    -24.9883    -259.8519    2.9303;
    1303    439    0.002805    0.019378    0.0365    515    515    515    1    0    1    0    0    59.2938    -14.3581    -59.2000    11.0000;
    1488    440    0.010311    0.068543    0.1276    541    541    541    1    0    1    0    0    42.3227    -23.1774    -42.1253    10.6857;
    1539    440    0.001017    0.006912    0.0633    449    449    449    1    0    1    0    0    -63.9507    -21.0969    63.9919    14.4950;
    711    441    0.000976    0.013206    0.4448    2487    2487    2487    1    0    1    0    0    181.2469    -57.9395    -180.9486    12.4187;
    742    441    0.001017    0.010325    0.2657    1828    1828    1828    1    0    1    0    0    18.9839    -22.4695    -18.9801    -7.1546;
    829    441    0.001369    0.017997    0.6209    2487    2487    2487    1    0    1    0    0    71.5667    -24.1806    -71.5028    -44.5103;
    1023    441    0.002352    0.025391    0.5704    1579    1579    1579    1    0    1    0    0    -322.3394    -14.6955    324.5585    -24.6979;
    1041    441    0.002021    0.026575    0.9197    2389    2389    2389    1    0    1    0    0    97.6013    -60.6821    -97.4271    -39.6817;
    711    441    0.000976    0.013213    0.4448    2487    2487    2487    1    0    1    0    0    181.1527    -57.9150    -180.8547    12.3921;
    743    441    0.001017    0.010325    0.2657    1828    1828    1828    1    0    1    0    0    19.1062    -29.0923    -19.1010    -0.4996;
    1355    442    0.005223    0.034671    0.076    428    428    428    1    0    1    0    0    -191.6584    43.5957    193.4731    -40.0522;
    576    443    2.1e-05    0.000301    0.0116    2176    2176    2176    1    0    1    0    0    1273.2000    -157.0286    -1272.8889    160.1991;
    719    443    0.000697    0.009107    0.3114    2487    2487    2487    1    0    1    0    0    -968.8245    127.4559    974.8132    -83.8980;
    577    443    1.9e-05    0.00028    0.0108    2176    2176    2176    1    0    1    0    0    1259.1000    -164.0638    -1258.8242    166.9280;
    1352    443    0.001244    0.016445    0.5652    2487    2487    2487    1    0    1    0    0    -693.7180    112.6293    699.2493    -102.8249;
    495    444    0.005096    0.033837    0.0628    428    428    428    1    0    1    0    0    -21.2962    1.9629    21.3189    -8.6105;
    1460    444    0.005057    0.030084    0.0567    430    430    430    1    0    1    0    0    81.4269    -4.3315    -81.1189    0.0105;
    1461    445    2e-06    0.000198    0.0066    401    401    401    1    0    1    0    0    25.8000    0.3990    -25.8000    -1.1000;
    721    446    0.000336    0.001481    0.003    348    348    348    1    0    1    0    0    -11.0000    -3.8000    11.0004    3.4895;
    1348    446    0.000652    0.004346    0.0081    566    566    566    1    0    1    0    0    60.2698    -1.6605    -60.2471    0.9682;
    720    446    0.000336    0.001501    0.003    348    348    348    1    0    1    0    0    -11.1000    -6.0000    11.1005    5.6898;
    515    448    0.006202    0.041343    0.0759    535    535    535    1    0    1    0    0    -62.7420    -0.5025    62.9701    -6.1489;
    1298    448    0.001205    0.008099    0.0152    575    575    575    1    0    1    0    0    110.5343    -6.0151    -110.3979    5.2904;
    1298    448    0.001225    0.008099    0.0152    575    575    575    1    0    1    0    0    110.4814    -6.2801    -110.3428    5.5547;
    1462    449    0.000988    0.005709    0.0101    431    431    431    1    0    1    0    0    4.1029    -17.5343    -4.1000    16.5000;
    1055    450    0.001877    0.012504    0.0223    482    482    482    1    0    1    0    0    2.2234    27.1072    -2.2092    -29.3839;
    1101    450    0.001462    0.009758    0.0182    482    482    482    1    0    1    0    0    38.7216    -27.9031    -38.6908    26.1839;
    1260    452    2.8e-05    0.000388    0.0087    1842    1842    1842    1    0    1    0    0    -189.6803    39.0019    189.6900    -39.8144;
    1260    451    2.8e-05    0.000388    0.0087    1842    1842    1842    1    0    1    0    0    -189.6803    39.0019    189.6900    -39.8144;
    1260    453    2.8e-05    0.000388    0.0087    1842    1842    1842    1    0    1    0    0    -196.6796    39.2086    196.6900    -40.0113;
    1260    454    2.8e-05    0.000388    0.0087    1842    1842    1842    1    0    1    0    0    -214.7777    39.7756    214.7900    -40.5516;
    730    455    0.000672    0.003891    0.08    461    461    461    1    0    1    0    0    21.1665    -5.8059    -21.1637    -2.9392;
    730    455    0.000632    0.003812    0.0911    461    461    461    1    0    1    0    0    21.6390    -6.2995    -21.6363    -3.6608;
    570    456    0.00083    0.005709    0.0182    420    420    420    1    0    1    0    0    -129.1127    15.4790    129.2437    -16.5307;
    1096    456    0.001709    0.016636    0.0577    866    866    866    1    0    1    0    0    -192.8379    -10.2684    193.4364    9.9301;
    1185    456    0.001758    0.017442    0.0547    584    584    584    1    0    1    0    0    -165.1661    -7.1283    165.6166    5.7490;
    570    456    0.00083    0.005709    0.0223    420    420    420    1    0    1    0    0    -129.1127    15.2590    129.2437    -16.7508;
    1008    458    0.000187    0.00349    0.0941    2250    2250    2250    1    0    1    0    0    1333.3116    -5.3516    -1330.2381    52.5488;
    765    459    0.003773    0.025264    0.0466    575    575    575    1    0    1    0    0    50.6896    -13.2779    -50.5901    9.1894;
    1189    459    0.005195    0.023585    0.0415    364    364    364    1    0    1    0    0    16.2512    14.0540    -16.2247    -18.1911;
    1069    460    4e-05    0.000988    0.004    1363    1363    1363    1    0    1    0    0    -430.4851    -45.5723    430.5586    46.9800;
    1319    460    5.9e-05    0.001047    0.004    1363    1363    1363    1    0    1    0    0    -459.4610    -49.4308    459.5846    51.2163;
    1307    460    7.9e-05    0.001284    0.002    1363    1363    1363    1    0    1    0    0    915.0000    122.9665    -914.3432    -112.4963;
    775    461    0.028721    0.081007    0.1357    0    0    0    1    0    1    0    0    -67.3693    11.9201    68.6621    -23.1551;
    795    461    0.012247    0.062222    0.1073    414    414    414    1    0    1    0    0    -43.9783    -18.9909    44.2188    8.5388;
    853    461    0.009067    0.042884    0.0861    348    348    348    1    0    1    0    0    -101.3734    -7.6888    102.2376    2.3863;
    868    461    0.020602    0.068109    0.1083    258    258    258    1    0    1    0    0    -116.1657    9.4183    118.8126    -12.4201;
    919    461    0.016691    0.075299    0.1336    330    330    330    1    0    1    0    0    3.3739    -15.6434    -3.3615    1.0538;
    1218    461    0.008158    0.03516    0.0582    379    379    379    1    0    1    0    0    -26.8650    15.5709    26.9440    -21.6695;
    1328    461    0.016612    0.078676    0.1316    293    293    293    1    0    1    0    0    -77.9826    8.2154    78.9399    -18.1487;
    827    461    0.023407    0.110815    0.1853    325    325    325    1    0    1    0    0    5.5823    -12.0567    -5.5749    -8.3140;
    776    462    0.001898    0.021337    0.4245    1579    1579    1579    1    0    1    0    0    -708.0878    104.6595    717.0283    -50.6816;
    963    462    0.001828    0.020533    0.4101    1579    1579    1579    1    0    1    0    0    47.4199    23.9038    -47.3471    -68.3384;
    1337    462    0.001053    0.013843    0.4765    2487    2487    2487    1    0    1    0    0    788.6853    -70.8180    -782.6353    98.4330;
    1353    462    0.002888    0.031752    0.7595    1579    1579    1579    1    0    1    0    0    -369.0283    4.5375    372.6992    -47.0017;
    1337    462    0.001053    0.01383    0.4765    2487    2487    2487    1    0    1    0    0    789.4192    -70.9161    -783.3579    98.6050;
    813    464    0.003319    0.021472    0.0405    524    524    524    1    0    1    0    0    82.2787    -29.8326    -82.0501    26.8687;
    1152    464    0.001205    0.007684    0.0142    471    471    471    1    0    1    0    0    -96.7985    10.2064    96.9025    -11.1052;
    1197    463    0.002212    0.014558    0.0299    381    381    381    1    0    1    0    0    -46.5299    7.5530    46.5752    -10.5411;
    1354    463    0.000435    0.002923    0.0091    500    500    500    1    0    1    0    0    78.1005    -17.4708    -78.0752    16.6411;
    1840    464    0.000593    0.00397    0.4759    530    530    530    1    0    1    0    0    261.1522    -33.2547    -260.7853    -16.7129;
    1152    464    0.001146    0.007664    0.0142    493    493    493    1    0    1    0    0    -97.2332    9.5548    97.3328    -10.4505;
    1463    465    0.000178    0.001185    0.002    575    575    575    1    0    1    0    0    2.0000    -4.1161    -2.0000    3.9000;
    1464    466    9.9e-05    0.000454    0.001    262    262    262    1    0    1    0    0    -29.9990    12.5247    30.0000    -12.6290;
    666    468    0.005669    0.026094    0.0476    321    321    321    1    0    1    0    0    101.2404    -1.8702    -100.6823    -0.4903;
    1405    468    0.001719    0.01199    0.0213    428    428    428    1    0    1    0    0    40.7481    11.8227    -40.7177    -13.8097;
    1465    471    1.3e-05    9.9e-05    0.001    540    540    540    1    0    1    0    0    -0.9100    -1.1074    0.9100    1.0000;
    572    472    0.000138    0.000336    0.0314    0    0    0    1    0    1    0    0    27.9010    -3.9017    -27.9000    0.6000;
    898    473    0.001888    0.013914    0.403    422    422    422    1    0    1    0    0    -16.1733    6.0794    16.1915    -49.8934;
    1466    474    2e-05    9.9e-05    0    272    272    272    1    0    1    0    0    -13.2199    10.0490    13.2200    -10.0487;
    490    475    0.002481    0.012134    0.0218    344    344    344    1    0    1    0    0    -14.3852    -10.8635    14.3924    8.6229;
    793    475    0.003398    0.021373    0.04    432    432    432    1    0    1    0    0    68.9275    4.7964    -68.7727    -8.0190;
    1339    475    0.00081    0.005551    0.0101    565    565    565    1    0    1    0    0    -64.6478    -2.8288    64.6803    1.9961;
    555    1832    0.000336    0.000672    0.0469    0    0    0    1    0    1    0    0    1.8003    -11.8970    -1.8000    7.0000;
    1540    476    0.005294    0.036464    0.0618    492    492    492    1    0    1    0    0    64.7260    -3.3630    -64.5232    -1.9797;
    1483    477    0.006558    0.029807    0.0516    300    300    300    1    0    1    0    0    14.7616    4.3942    -14.7455    -9.9656;
    1492    478    0.001975    0.013412    0.0233    488    488    488    1    0    1    0    0    -235.6264    -1.1790    236.6446    5.5728;
    473    479    0.005017    0.033403    0.0618    482    482    482    1    0    1    0    0    -279.8297    82.9319    283.7878    -63.2327;
    494    479    0.003595    0.019635    0.0354    369    369    369    1    0    1    0    0    -1.8608    24.0733    1.8835    -27.7422;
    798    479    0.001422    0.008217    0.1007    413    413    413    1    0    1    0    0    20.0709    -8.3045    -20.0654    -2.4024;
    938    479    0.002212    0.014044    0.0253    454    454    454    1    0    1    0    0    180.1818    -48.7739    -179.4576    50.6816;
    1044    479    0.001408    0.008494    0.2344    278    278    278    1    0    1    0    0    29.6122    -14.5736    -29.6006    -10.3571;
    1055    479    0.002647    0.01762    0.0324    482    482    482    1    0    1    0    0    98.0110    -14.2303    -97.7687    12.3869;
    938    479    0.002212    0.013985    0.0263    454    454    454    1    0    1    0    0    180.8925    -49.1394    -180.1623    50.9593;
    1444    479    0.000336    0.002232    0.004    482    482    482    1    0    1    0    0    17.8371    4.7228    -17.8360    -5.1422;
    1200    480    4.8e-05    8.8e-05    0.1993    0    0    0    1    0    1    0    0    -123.2929    -42.9753    123.3000    21.0972;
    1200    481    4.8e-05    8.8e-05    0.1993    0    0    0    1    0    1    0    0    2.6000    -20.3857    -2.6000    -1.5038;
    1199    482    4.8e-05    8.8e-05    0.001    0    0    0    1    0    1    0    0    -149.9901    -5.6121    150.0000    5.5211;
    1199    483    4.8e-05    8.8e-05    0.001    0    0    0    1    0    1    0    0    -216.1794    -1.9630    216.2000    1.8915;
    489    487    2e-05    0.000198    0.0091    0    0    0    1    0    1    0    0    27.9002    -5.5708    -27.9000    4.6000;
    489    486    2e-05    0.000198    0.0091    0    0    0    1    0    1    0    0    41.1003    3.0309    -41.1000    -4.0000;
    489    488    2e-05    0.000198    0.0091    0    0    0    1    0    1    0    0    37.4003    0.0303    -37.4000    -1.0000;
    489    485    2e-05    0.000198    0.0091    0    0    0    1    0    1    0    0    28.7002    -16.1703    -28.7000    15.2000;
    910    489    0.000316    0.001067    0.2359    268    268    268    1    0    1    0    0    -104.7338    1.1108    104.7668    -26.2001;
    1292    489    0.000395    0.002706    0.0253    409    409    409    1    0    1    0    0    54.2833    -23.3806    -54.2706    20.7653;
    910    489    0.000217    0.001817    0.1812    430    430    430    1    0    1    0    0    -64.1856    -12.1756    64.1940    -7.1114;
    1012    489    0.002193    0.014736    0.0461    409    409    409    1    0    1    0    0    95.5476    -18.1973    -95.3550    14.5672;
    1468    489    0.001225    0.007822    0.0324    454    454    454    1    0    1    0    0    76.5667    -11.9684    -76.4983    8.9429;
    1467    489    0.001225    0.007822    0.0324    409    409    409    1    0    1    0    0    78.0084    -10.7275    -77.9378    7.7161;
    615    490    0.002779    0.013788    0.0243    432    432    432    1    0    1    0    0    74.8784    23.1023    -74.7148    -24.8365;
    1468    492    0.000553    0.001106    0.163    0    0    0    1    0    1    0    0    37.1072    -11.1027    -37.1000    -6.3000;
    1467    491    0.000553    0.001106    0.163    0    0    0    1    0    1    0    0    34.1061    -13.7092    -34.1000    -3.7000;
    586    493    0.005057    0.033561    0.0607    558    558    558    1    0    1    0    0    170.1737    -19.6352    -168.8418    21.7492;
    1261    495    0.004913    0.032622    0.0608    416    416    416    1    0    1    0    0    47.9075    -3.0490    -47.8038    -2.8629;
    500    496    0.00033    0.001503    0.002    317    317    317    1    0    1    0    0    -0.3000    2.2787    0.3000    -2.5000;
    500    497    0.000296    0.001349    0.002    317    317    317    1    0    1    0    0    -0.3000    2.2787    0.3000    -2.5000;
    874    499    7e-06    0.000132    0.0029    1737    1737    1737    1    0    1    0    0    -886.9497    105.3320    887.0000    -104.7052;
    874    498    7e-06    0.000125    0.0029    1737    1737    1737    1    0    1    0    0    -886.9497    105.3301    887.0000    -104.7535;
    503    500    2e-06    0.001185    0.001    3507    3507    3507    1    0    1    0    0    38.0000    -3.6079    -38.0000    3.5128;
    926    500    0.00322    0.014835    0.0263    388    388    388    1    0    1    0    0    -64.1644    4.0692    64.2853    -6.4203;
    1402    500    0.00083    0.00796    0.0334    337    337    337    1    0    1    0    0    -5.1532    15.5680    5.1557    -19.2464;
    502    500    2e-06    0.001185    0.001    3507    3507    3507    1    0    1    0    0    38.0000    -3.6079    -38.0000    3.5128;
    501    500    2e-06    0.001185    0.001    3507    3507    3507    1    0    1    0    0    38.0000    -3.6079    -38.0000    3.5128;
    713    504    0.002015    0.013551    0.0243    541    541    541    1    0    1    0    0    -117.7506    24.9446    118.0299    -25.6150;
    966    504    0.001094    0.011536    0.036    584    584    584    1    0    1    0    0    -113.3719    19.9005    113.5108    -22.2127;
    1090    504    2e-05    9.9e-05    0.0405    695    695    695    1    0    1    0    0    198.9849    -49.2713    -198.9769    45.0673;
    1099    504    0.001205    0.008    0.0152    406    406    406    1    0    1    0    0    -30.1000    -10.9000    30.1116    9.3863;
    1207    504    0.00403    0.027496    0.0516    541    541    541    1    0    1    0    0    -121.0754    21.2496    121.6600    -22.6734;
    966    504    0.001096    0.011575    0.0359    355    355    355    1    0    1    0    0    -112.9946    19.8162    113.1328    -22.1228;
    1090    504    2e-05    0.000119    0.0506    695    695    695    1    0    1    0    0    167.7560    -36.6276    -167.7504    31.3590;
    669    506    0.001383    0.007881    0.0142    0    0    0    1    0    1    0    0    4.8004    2.0934    -4.8000    -3.6000;
    805    507    0.000256    0.004377    0.156    1994    1994    1994    1    0    1    0    0    -1309.5511    44.8942    1313.6000    7.3499;
    805    510    0.000263    0.004377    0.1574    1994    1994    1994    1    0    1    0    0    -1313.2033    84.0904    1317.4000    -31.3563;
    805    508    0.000263    0.004384    0.1588    997    997    997    1    0    1    0    0    0.3003    -19.5500    -0.3000    2.3000;
    805    509    0.000263    0.004391    0.1588    1592    1592    1592    1    0    1    0    0    0.3004    -21.4495    -0.3000    4.2000;
    1420    511    0.000134    0.000245    0.001    545    545    545    1    0    1    0    0    3.8000    -3.4054    -3.8000    3.3000;
    756    512    0.000178    0.000711    0.079    331    331    331    1    0    1    0    0    -51.2014    -1.2886    51.2058    -7.1706;
    1104    512    0.000316    0.001264    0.1417    287    287    287    1    0    1    0    0    76.8236    -17.1276    -76.8059    1.9912;
    854    513    0.010943    0.072652    0.1347    509    509    509    1    0    1    0    0    118.5016    -7.9659    -117.1192    2.2946;
    865    513    0.014775    0.052267    0.083    0    0    0    1    0    1    0    0    74.8362    -22.5744    -74.0366    16.3228;
    904    513    0.020543    0.073482    0.1174    279    279    279    1    0    1    0    0    4.3281    1.0818    -4.3139    -13.9409;
    1144    513    0.015921    0.072375    0.1281    329    329    329    1    0    1    0    0    -37.5602    -6.7010    37.7680    -6.2789;
    1478    513    0.008435    0.056138    0.1043    471    471    471    1    0    1    0    0    42.1366    0.5450    -41.9983    -11.0976;
    710    515    0.009912    0.044701    0.1817    304    304    304    1    0    1    0    0    167.2427    -20.1056    -164.6959    11.9086;
    1287    515    0.007605    0.036603    0.0658    362    362    362    1    0    1    0    0    -80.5192    25.8573    81.0356    -30.4657;
    1441    515    0.005114    0.03518    0.0668    394    394    394    1    0    1    0    0    -23.2754    1.3483    23.3023    -8.3403;
    1407    516    0.00557    0.03362    0.0628    409    409    409    1    0    1    0    0    53.1493    -17.6026    -52.9908    11.8642;
    854    517    0.002975    0.019475    0.0504    444    444    444    1    0    1    0    0    136.2454    -7.7209    -135.7480    5.3887;
    958    517    0.002627    0.017975    0.0324    416    416    416    1    0    1    0    0    -84.0091    2.1693    84.1775    -4.5949;
    854    517    0.002993    0.019532    0.0472    444    444    444    1    0    1    0    0    135.8358    -7.5915    -135.3384    5.6041;
    1240    519    0.002923    0.020543    0.0365    422    422    422    1    0    1    0    0    -83.4425    19.7008    83.6403    -22.3156;
    995    521    0.000142    0.000822    0.1073    0    0    0    1    0    1    0    0    18.6005    -10.5735    -18.6000    -1.1000;
    995    520    0.000217    0.000849    0.1104    452    452    452    1    0    1    0    0    51.4112    -2.7093    -51.4059    -9.2819;
    522    1325    0.000138    0.000296    0.0223    272    272    272    1    0    1    0    0    -23.4000    -4.1000    23.4007    1.7087;
    1092    523    0.005965    0.039901    0.0739    344    344    344    1    0    1    0    0    -45.6000    -2.6000    45.7173    -4.4524;
    1436    523    0.000889    0.006104    0.0111    428    428    428    1    0    1    0    0    98.5985    0.4242    -98.5173    -1.0476;
    925    524    0.004681    0.021847    0.1382    386    386    386    1    0    1    0    0    94.7011    -1.0786    -94.3000    -11.5000;
    1262    525    0.002953    0.019787    0.0363    440    440    440    1    0    1    0    0    39.9430    -6.2245    -39.9001    2.4818;
    1262    525    0.002963    0.019733    0.0365    440    440    440    1    0    1    0    0    40.0432    -6.2824    -39.9999    2.5182;
    626    526    0.000494    0.002212    0.004    322    322    322    1    0    1    0    0    11.7879    -1.0478    -11.7872    0.6365;
    626    526    0.000474    0.002193    0.004    322    322    322    1    0    1    0    0    11.9135    -0.9748    -11.9128    0.5635;
    559    528    0.002086    0.025528    0.4534    1253    1253    1253    1    0    1    0    0    505.2458    -64.4402    -500.3578    74.2329;
    764    528    0.001432    0.015665    0.3754    1579    1579    1579    1    0    1    0    0    -428.8533    16.4129    431.2529    -31.7658;
    1301    529    0.002726    0.018212    0.0481    420    420    420    1    0    1    0    0    61.9079    -4.0424    -61.8120    -0.5508;
    1301    529    0.002765    0.018212    0.0486    420    420    420    1    0    1    0    0    61.8853    -4.1988    -61.7880    -0.4492;
    1492    530    0.000375    0.002548    0.0061    473    473    473    1    0    1    0    0    242.5264    1.6790    -242.3215    -0.9435;
    1505    530    0.001969    0.011678    0.0223    473    473    473    1    0    1    0    0    -120.7340    17.1883    121.0073    -17.9636;
    1469    532    2e-05    0.000198    0.001    471    471    471    1    0    1    0    0    -11.2000    -3.4084    11.2000    3.3000;
    1470    531    2e-05    0.000198    0.001    471    471    471    1    0    1    0    0    37.1003    16.8945    -37.1000    -17.0000;
    1465    533    0.003832    0.019733    0.0359    413    413    413    1    0    1    0    0    7.4276    22.7653    -7.4039    -26.4803;
    1054    534    5.9e-05    0.000138    0.0081    0    0    0    1    0    1    0    0    34.0010    -27.6951    -34.0000    26.8000;
    1471    536    2e-05    0.000198    0.001    471    471    471    1    0    1    0    0    15.3000    1.3956    -15.3000    -1.5000;
    1472    535    2e-05    0.000198    0.001    0    0    0    1    0    1    0    0    10.6000    -4.7073    -10.6000    4.6000;
    758    537    0.000217    0.00081    0.1002    428    428    428    1    0    1    0    0    51.9056    -1.4504    -51.9000    -9.0000;
    542    538    2e-06    0.001185    0.001    3507    3507    3507    1    0    1    0    0    -4.8000    -0.0614    4.8000    -0.0414;
    542    539    2e-06    0.001185    0.001    3507    3507    3507    1    0    1    0    0    -4.8000    -0.0614    4.8000    -0.0414;
    542    540    2e-06    0.001185    0.001    3507    3507    3507    1    0    1    0    0    -4.8600    -0.0598    4.8600    -0.0430;
    542    541    2e-06    0.001185    0.001    3507    3507    3507    1    0    1    0    0    -12.8300    0.7067    12.8300    -0.8078;
    1167    542    0.00381    0.02541    0.0471    507    507    507    1    0    1    0    0    -18.9000    -7.6000    18.9143    2.8496;
    818    544    0.00476    0.032099    0.0567    423    423    423    1    0    1    0    0    -202.5590    58.1540    204.5392    -50.8592;
    1011    544    0.002825    0.019082    0.0344    423    423    423    1    0    1    0    0    -161.1598    39.0298    161.8922    -37.7411;
    1138    544    0.000593    0.00403    0.0071    502    502    502    1    0    1    0    0    76.0000    -5.2702    -75.9676    4.7372;
    1455    544    0.0016    0.010884    0.0192    423    423    423    1    0    1    0    0    189.6033    -40.0914    -189.0364    41.9134;
    1239    545    0.018712    0.063684    0.1073    0    0    0    1    0    1    0    0    -126.8035    37.3414    129.8507    -38.7951;
    1377    545    0.01297    0.04896    0.079    0    0    0    1    0    1    0    0    155.8649    -40.3181    -152.8507    42.9951;
    1215    546    0.001363    0.009106    0.0304    440    440    440    1    0    1    0    0    116.4451    -15.3502    -116.2696    13.2761;
    1474    546    0.011437    0.078084    0.1377    276    276    276    1    0    1    0    0    -45.9344    2.2601    46.1696    -15.3761;
    653    547    0.000869    0.004407    0.4212    312    312    312    1    0    1    0    0    -95.3000    -13.6000    95.3730    -32.0353;
    672    548    0.000217    0.000474    0.0445    0    0    0    1    0    1    0    0    24.9012    -3.1580    -24.9000    -1.7000;
    1464    549    0.002765    0.012998    0.0213    305    305    305    1    0    1    0    0    52.1699    3.9181    -52.1000    -5.9000;
    554    550    0.001205    0.015845    0.5487    2389    2389    2389    1    0    1    0    0    382.5831    -50.0916    -380.9573    11.7597;
    1260    550    0.000623    0.008172    0.283    2487    2487    2487    1    0    1    0    0    57.5504    -23.5994    -57.5311    -6.9423;
    554    550    0.001205    0.015852    0.5487    2389    2389    2389    1    0    1    0    0    382.4158    -50.0699    -380.7915    11.7287;
    1260    550    0.000623    0.008172    0.283    2487    2487    2487    1    0    1    0    0    57.5504    -23.5994    -57.5311    -6.9423;
    731    551    0.001622    0.010949    0.0816    420    420    420    1    0    1    0    0    -113.8845    -2.8808    114.0743    -4.9017;
    840    551    0.004361    0.019407    0.0346    413    413    413    1    0    1    0    0    -55.7403    3.3569    55.8635    -6.6525;
    1240    551    0.00644    0.043615    0.081    537    537    537    1    0    1    0    0    -30.8119    -15.1332    30.8742    6.5990;
    840    551    0.002884    0.019127    0.0357    537    537    537    1    0    1    0    0    -57.5597    -0.6569    57.6459    -2.7379;
    1126    553    0.003553    0.040406    0.8776    1695    1695    1695    1    0    1    0    0    80.9088    -100.7283    -80.6062    6.4242;
    1263    553    0.001413    0.020512    0.5314    2362    2362    2362    1    0    1    0    0    428.8853    -87.9057    -426.5091    62.7015;
    1352    553    0.002029    0.020568    0.5372    1579    1579    1579    1    0    1    0    0    -6.5262    -38.3584    6.5281    -22.3855;
    665    553    0.001233    0.012465    0.3235    1579    1579    1579    1    0    1    0    0    -37.5849    -19.0101    37.6003    -17.4653;
    1263    553    0.00141    0.019927    0.5463    2362    2362    2362    1    0    1    0    0    441.3062    -91.2616    -438.7944    65.3870;
    1216    554    0.000983    0.012909    0.4476    2487    2487    2487    1    0    1    0    0    20.4204    -26.1289    -20.4166    -22.5144;
    957    555    0.011299    0.051259    0.0881    424    424    424    1    0    1    0    0    67.3592    -4.5919    -66.8748    -2.4721;
    1348    555    0.002232    0.012286    0.0218    424    424    424    1    0    1    0    0    -96.3174    8.7436    96.5181    -9.9126;
    1348    555    0.003714    0.017975    0.0405    383    383    383    1    0    1    0    0    -65.3463    6.1842    65.5009    -9.6608;
    667    558    0.003812    0.018568    0.0557    384    384    384    1    0    1    0    0    -100.1416    -13.3465    100.5009    9.0754;
    1175    557    0.003911    0.01679    0.0284    250    250    250    1    0    1    0    0    -21.9000    -5.5000    21.9176    2.4535;
    1407    558    0.005057    0.031131    0.0587    435    435    435    1    0    1    0    0    -21.1149    -36.1805    21.1880    30.3172;
    1456    557    0.002785    0.018153    0.0334    296    296    296    1    0    1    0    0    13.9906    -6.1670    -13.9852    2.5268;
    1365    559    0.002569    0.036468    0.9253    1750    1750    1750    1    0    1    0    0    -209.7889    -16.9572    210.8395    -69.9518;
    1365    559    0.002569    0.036468    0.9253    2197    2197    2197    1    0    1    0    0    -209.7889    -16.9572    210.8395    -69.9518;
    1365    559    0.005422    0.039197    0.841    1192    1192    1192    1    0    1    0    0    -191.2680    -1.9708    193.1605    -76.8929;
    566    565    2e-06    0.001185    0.001    3507    3507    3507    1    0    1    0    0    -9.2000    0.2585    9.2000    -0.3632;
    566    563    2e-06    0.001185    0.001    3507    3507    3507    1    0    1    0    0    -4.8000    -0.1003    4.8000    -0.0050;
    566    562    2e-06    0.001185    0.001    3507    3507    3507    1    0    1    0    0    -4.8000    -0.1003    4.8000    -0.0050;
    566    560    2e-06    0.001185    0.001    3507    3507    3507    1    0    1    0    0    0.0000    -0.1056    -0.0000    -0.0000;
    566    561    2e-06    0.001185    0.001    3507    3507    3507    1    0    1    0    0    -9.4500    -1.4557    9.4500    1.3511;
    566    564    2e-06    0.001185    0.001    3507    3507    3507    1    0    1    0    0    -9.2000    0.2585    9.2000    -0.3632;
    1082    566    0.00164    0.011299    0.0213    507    507    507    1    0    1    0    0    21.4647    23.1575    -21.4485    -25.3023;
    1251    566    0.002647    0.018035    0.0334    408    408    408    1    0    1    0    0    -58.7914    -29.3243    58.8984    26.5473;
    1474    568    2e-05    0.000138    0.001    509    509    509    1    0    1    0    0    137.3741    3.6248    -137.3706    -3.7075;
    1475    568    0.000395    0.002647    0.0051    541    541    541    1    0    1    0    0    -34.0657    12.6791    34.0706    -13.1925;
    718    569    0.003259    0.021669    0.0405    502    502    502    1    0    1    0    0    91.5371    -5.2250    -91.2938    2.3011;
    718    569    0.00324    0.021768    0.0395    502    502    502    1    0    1    0    0    91.1460    -5.0172    -90.9062    2.1989;
    755    570    0.002351    0.011022    0.0182    0    0    0    1    0    1    0    0    -13.5000    -8.0000    13.5051    6.0730;
    818    570    0.0032    0.015901    0.0354    333    333    333    1    0    1    0    0    -60.4423    21.1099    60.5666    -24.2963;
    929    570    0.002252    0.015842    0.079    311    311    311    1    0    1    0    0    -29.1054    -0.9916    29.1234    -7.3572;
    820    570    0.00132    0.013076    0.0385    448    448    448    1    0    1    0    0    48.1071    1.1453    -48.0786    -4.9976;
    1185    570    0.005531    0.027042    0.0628    305    305    305    1    0    1    0    0    -78.0892    -0.8919    78.4062    -4.2726;
    1294    572    0.000138    0.000316    0.0314    0    0    0    1    0    1    0    0    40.6032    -8.3011    -40.6010    5.0017;
    1125    574    0.009264    0.038696    0.0638    309    309    309    1    0    1    0    0    95.9952    -27.9943    -95.1702    24.4001;
    1239    574    0.022084    0.061906    0.1013    0    0    0    1    0    1    0    0    30.7018    -18.1846    -30.4812    7.6249;
    1355    574    0.017185    0.07921    0.1336    336    336    336    1    0    1    0    0    18.6519    0.2598    -18.5895    -14.8544;
    1476    575    0.000296    0.001936    0.0137    507    507    507    1    0    1    0    0    93.3269    32.2999    -93.3000    -33.6000;
    1493    578    0.00237    0.005748    0.0111    0    0    0    1    0    1    0    0    0.0000    -1.2238    -0.0000    -0.0000;
    1014    579    0.000336    0.002252    0.004    540    540    540    1    0    1    0    0    0.1002    -8.9293    -0.1000    8.5000;
    1239    580    0.011556    0.052998    0.0942    384    384    384    1    0    1    0    0    47.3375    -32.0424    -47.0270    22.9971;
    1351    580    0.011299    0.057086    0.1013    336    336    336    1    0    1    0    0    24.3351    -10.5391    -24.2730    -0.4971;
    1012    581    0.002173    0.014519    0.0273    380    380    380    1    0    1    0    0    -15.0275    -14.5157    15.0355    11.6484;
    701    582    0.026449    0.06568    0.0207    0    0    0    1    0    1    0    0    -45.2580    10.0395    45.7927    -10.9468;
    753    582    0.012133    0.030178    0.0095    0    0    0    1    0    1    0    0    46.0419    -11.3599    -45.7927    10.9468;
    644    584    0.000942    0.004946    0.0182    0    0    0    1    0    1    0    0    -56.4000    -18.0000    56.4312    16.2564;
    769    584    0.008533    0.038716    0.0678    333    333    333    1    0    1    0    0    28.5257    14.2875    -28.4351    -21.0552;
    772    584    0.002977    0.014748    0.0263    388    388    388    1    0    1    0    0    78.1651    29.6315    -77.9671    -31.4287;
    1059    584    0.002483    0.016496    0.0304    507    507    507    1    0    1    0    0    -9.3203    -0.5191    9.3223    -2.6575;
    1162    584    0.004188    0.019082    0.0334    333    333    333    1    0    1    0    0    89.1818    41.6192    -88.7979    -43.4150;
    1192    584    0.001742    0.01171    0.038    457    457    457    1    0    1    0    0    -14.4405    -45.8515    14.4763    42.1243;
    1251    584    0.001414    0.009527    0.0172    507    507    507    1    0    1    0    0    13.9497    -36.5417    -13.9298    34.8758;
    976    585    0.008672    0.04002    0.084    256    256    256    1    0    1    0    0    -35.0854    -28.2499    35.2319    19.8864;
    1491    585    0.001237    0.005636    0.0256    265    265    265    1    0    1    0    0    35.2499    17.1771    -35.2319    -19.8864;
    903    586    0.003062    0.020365    0.0385    471    471    471    1    0    1    0    0    -198.2328    16.2147    199.3327    -13.1596;
    1219    586    0.000786    0.00524    0.0273    471    471    471    1    0    1    0    0    -73.8000    -6.6000    73.8388    3.8320;
    1478    586    0.003615    0.024336    0.0445    558    558    558    1    0    1    0    0    -158.8236    18.4475    159.6617    -17.7369;
    1220    586    0.001274    0.008486    0.0152    545    545    545    1    0    1    0    0    -78.7000    4.4000    78.7715    -5.6094;
    679    587    0.001634    0.016835    0.4361    1579    1579    1579    1    0    1    0    0    -311.7575    21.1372    313.2236    -54.2144;
    979    587    0.000935    0.013565    0.3523    2368    2368    2368    1    0    1    0    0    294.9148    -24.8453    -294.1795    -3.4114;
    1337    587    0.001434    0.01885    0.6527    2389    2389    2389    1    0    1    0    0    450.4707    -97.9465    -447.7400    62.3791;
    678    587    0.001634    0.016842    0.4361    1579    1579    1579    1    0    1    0    0    -314.0086    21.1732    315.4957    -54.0258;
    978    587    0.000934    0.013565    0.3523    2368    2368    2368    1    0    1    0    0    294.1559    -29.2974    -293.4237    1.0276;
    1337    587    0.001434    0.01885    0.6527    2389    2389    2389    1    0    1    0    0    450.4707    -97.9465    -447.7400    62.3791;
    1416    592    0.000111    0.001604    0.0416    1382    1382    1382    1    0    1    0    0    -272.6283    -60.1564    272.7100    56.9435;
    1416    593    0.000111    0.0016    0.0404    1382    1382    1382    1    0    1    0    0    -276.4661    -59.8616    276.5500    56.8040;
    1416    591    0.000111    0.0016    0.0404    1382    1382    1382    1    0    1    0    0    -312.3768    -24.3847    312.4800    21.6069;
    1416    589    0.000111    0.0016    0.0404    1382    1382    1382    1    0    1    0    0    -291.5486    -45.6601    291.6400    42.7115;
    1416    590    0.000111    0.001606    0.0416    1382    1382    1382    1    0    1    0    0    -274.0974    -60.0753    274.1800    56.8759;
    1416    588    0.000111    0.001616    0.0419    1382    1382    1382    1    0    1    0    0    -205.2518    -63.1112    205.3000    59.3877;
    820    594    0.000988    0.006953    0.0273    378    378    378    1    0    1    0    0    2.0011    -12.3290    -2.0000    9.4000;
    610    598    0.005195    0.034528    0.0648    416    416    416    1    0    1    0    0    -18.5212    -4.6772    18.5374    -2.3655;
    1451    599    0.0013    0.005888    0.0101    272    272    272    1    0    1    0    0    45.9284    -16.1582    -45.9000    15.2000;
    1450    600    0.001306    0.005912    0.0101    314    314    314    1    0    1    0    0    32.4136    -8.8254    -32.4000    7.8000;
    1258    601    0.002094    0.013294    0.0243    473    473    473    1    0    1    0    0    -13.7238    -2.7564    13.7275    0.1924;
    609    602    0.006499    0.043259    0.08    428    428    428    1    0    1    0    0    -56.7289    11.7678    56.9420    -18.8034;
    754    602    0.003737    0.037823    0.1088    314    314    314    1    0    1    0    0    178.0882    -6.7055    -176.9723    6.4894;
    1458    602    0.001254    0.008365    0.0152    433    433    433    1    0    1    0    0    -111.3078    26.2518    111.4637    -26.8150;
    1242    603    0.00247    0.027208    0.5747    1662    1662    1662    1    0    1    0    0    684.5078    -15.1968    -673.8729    70.0696;
    1365    603    0.001766    0.019792    0.3957    1659    1659    1659    1    0    1    0    0    -407.8309    97.4369    410.7172    -108.2832;
    664    605    0.000401    0.001817    0.003    431    431    431    1    0    1    0    0    -43.6000    -20.3000    43.6090    20.0305;
    1549    604    0.0032    0.014637    0.0243    440    440    440    1    0    1    0    0    83.4940    -23.5779    -83.2618    22.1373;
    604    430    2e-05    0.000198    0    0    0    0    1    0    1    0    0    83.2618    -22.1373    -83.2604    22.1515;
    732    606    0.003401    0.022763    0.0415    492    492    492    1    0    1    0    0    42.1677    23.1464    -42.0925    -27.1627;
    1403    606    0.004122    0.027542    0.0501    492    492    492    1    0    1    0    0    49.6290    -29.0446    -49.5075    24.4627;
    1230    607    0.001817    0.008198    0.0142    383    383    383    1    0    1    0    0    -35.4000    -6.6000    35.4218    5.1732;
    1515    607    0.001857    0.012504    0.0233    558    558    558    1    0    1    0    0    -94.7672    -6.4278    94.9235    4.9808;
    744    609    0.002844    0.018884    0.0354    402    402    402    1    0    1    0    0    40.4159    -7.9855    -40.3711    4.5322;
    570    611    4e-05    0.000375    0    433    433    433    1    0    1    0    0    40.3006    -0.4943    -40.3000    0.5000;
    570    612    5.9e-05    0.000395    0    350    350    350    1    0    1    0    0    41.2009    -1.4937    -41.2000    1.5000;
    570    613    5.9e-05    0.000454    0.001    350    350    350    1    0    1    0    0    43.2010    6.1008    -43.2000    -6.2000;
    791    615    0.000494    0.003319    0.0061    566    566    566    1    0    1    0    0    79.0016    23.0085    -78.9698    -23.4383;
    1339    615    0.00318    0.016237    0.0289    418    418    418    1    0    1    0    0    -74.6980    -14.1469    74.8728    12.0089;
    1545    615    0.003565    0.013003    0.0218    255    255    255    1    0    1    0    0    -43.2003    -11.9034    43.2678    9.8601;
    648    615    0.001363    0.006104    0.0111    432    432    432    1    0    1    0    0    -63.1178    -11.4899    63.1710    10.5611;
    791    615    0.000514    0.003496    0.0061    566    566    566    1    0    1    0    0    74.9820    21.9663    -74.9522    -22.4068;
    791    615    0.000988    0.004879    0.0091    432    432    432    1    0    1    0    0    53.9989    12.4547    -53.9700    -13.2716;
    1415    618    0.000356    0.003319    0.0121    935    935    935    1    0    1    0    0    410.0201    106.3401    -409.4000    -101.8000;
    1414    617    0.00036    0.003356    0.0167    853    853    853    1    0    1    0    0    21.0016    4.7699    -21.0000    -6.5000;
    1108    619    0.002844    0.018904    0.0344    575    575    575    1    0    1    0    0    100.0847    -19.7182    -99.8192    17.6715;
    1236    619    0.001086    0.007289    0.0132    545    545    545    1    0    1    0    0    -51.0898    -0.0258    51.1154    -1.2651;
    1344    619    0.00308    0.020628    0.0375    575    575    575    1    0    1    0    0    106.7213    -22.6572    -106.3924    20.7074;
    1236    619    0.001067    0.007289    0.0132    471    471    471    1    0    1    0    0    -51.1107    -0.1559    51.1358    -1.1348;
    1345    619    0.003022    0.020109    0.0375    575    575    575    1    0    1    0    0    89.4223    -9.2770    -89.2034    6.5726;
    1344    619    0.003022    0.020168    0.0435    463    463    463    1    0    1    0    0    109.1361    -23.5135    -108.7985    20.9491;
    1505    622    0.001705    0.010438    0.0304    455    455    455    1    0    1    0    0    122.1339    3.1113    -121.8968    -4.9181;
    1345    624    0.001106    0.007546    0.0354    405    405    405    1    0    1    0    0    42.8183    -4.2062    -42.8000    0.4000;
    607    625    0.000158    0.001343    0.5594    654    654    654    1    0    1    0    0    -265.4062    -16.5570    265.5100    -42.7206;
    647    626    0.002264    0.015056    0.0273    575    575    575    1    0    1    0    0    -109.0814    -9.4653    109.3449    8.3999;
    1042    626    0.002173    0.014617    0.0263    492    492    492    1    0    1    0    0    -49.1000    -3.5000    49.1508    1.1213;
    1119    626    0.000375    0.002509    0.004    575    575    575    1    0    1    0    0    -37.5000    25.1000    37.5074    -25.4650;
    1415    626    0.001746    0.011648    0.0216    487    487    487    1    0    1    0    0    -6.0765    -21.6060    6.0842    19.4257;
    1422    626    0.000909    0.00478    0.0086    431    431    431    1    0    1    0    0    -27.2000    -10.4000    27.2074    9.5486;
    1462    626    0.001936    0.011239    0.0203    431    431    431    1    0    1    0    0    -4.1029    17.5343    4.1097    -19.6019;
    1414    626    0.001738    0.011635    0.0213    487    487    487    1    0    1    0    0    169.9780    16.2515    -169.4926    -15.2186;
    1423    626    0.000751    0.004148    0.0101    348    348    348    1    0    1    0    0    -15.6000    -10.5000    15.6025    9.4681;
    1414    626    0.001679    0.01122    0.0203    575    575    575    1    0    1    0    0    176.2628    16.8994    -175.7587    -15.6425;
    756    629    0.000381    0.000697    0.0486    0    0    0    1    0    1    0    0    20.1014    -2.1114    -20.1000    -3.1000;
    672    632    0.000158    0.000593    0.0688    0    0    0    1    0    1    0    0    -46.9012    3.7580    46.9045    -11.2612;
    807    632    0.000336    0.001304    0.162    385    385    385    1    0    1    0    0    -52.6016    0.2930    52.6104    -17.9548;
    848    632    4e-05    0.000237    0.0334    434    434    434    1    0    1    0    0    -2.6035    -64.8205    2.6049    61.1810;
    1135    632    0.000296    0.002667    0.1863    426    426    426    1    0    1    0    0    107.2952    -14.8642    -107.2640    -5.2091;
