function mpc = case2736sp_resqlim
%CASE2736SP_RESQLIM

%% MATPOWER Case Format : Version 2
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin	lam_P	lam_Q	mu_Vmax	mu_Vmin
mpc.bus = [
	1	1	0	0	0	0	1	1.08125286	36.8866597	220	1	1.11	0.95	97.9642	0.1737	0.0000	0.0000;
	2	1	0	0	0	0	1	1.08545876	38.6800759	220	1	1.11	0.95	97.5886	0.0592	0.0000	0.0000;
	3	1	0	0	0	0	1	1.06388179	12.65612	220	1	1.11	0.95	110.9086	0.1409	0.0000	0.0000;
	4	1	0	0	0	0	1	1.0701926	32.5845416	220	1	1.11	0.95	100.0063	0.4639	0.0000	0.0000;
	5	1	0	0	0	0	1	1.07022354	32.5837192	220	1	1.11	0.95	100.0073	0.4634	0.0000	0.0000;
	6	1	0	0	0	0	1	1.04682409	21.1874329	220	1	1.11	0.95	104.7833	0.8183	0.0000	0.0000;
	7	1	0	0	0	0	1	1.04695375	21.1971345	220	1	1.11	0.95	104.7745	0.8156	0.0000	0.0000;
	8	1	0	0	0	0	1	1.01067705	25.039027	400	1	1.05	0.95	103.5752	0.3513	0.0000	0.0000;
	9	1	0	0	0	0	1	1.01070411	25.0439657	400	1	1.05	0.95	103.5718	0.3500	0.0000	0.0000;
	10	1	0	0	0	0	1	1.03959397	21.1778484	220	1	1.11	0.95	105.6057	1.0277	0.0000	0.0000;
	11	1	0	0	0	0	1	1.03948011	21.1718183	220	1	1.11	0.95	105.6080	1.0297	0.0000	0.0000;
	12	1	0	0	0	0	1	1.0393987	21.1768059	220	1	1.11	0.95	105.6066	1.0315	0.0000	0.0000;
	13	1	0	0	0	0	1	1.03935289	21.1667984	220	1	1.11	0.95	105.6077	1.0320	0.0000	0.0000;
	14	1	0	0	0	0	1	1.00134053	26.4585262	400	1	1.05	0.95	102.9672	0.6071	0.0000	0.0000;
	15	1	0	0	0	0	1	1.01525528	22.2293055	400	1	1.05	0.95	104.4832	0.0632	0.0000	0.0000;
	16	1	0	0	0	0	1	1.01525528	22.2293055	400	1	1.05	0.95	104.4832	0.0632	0.0000	0.0000;
	17	1	0	0	0	0	1	1.07322063	15.6304639	220	1	1.11	0.95	108.4499	0.1084	0.0000	0.0000;
	18	1	0	0	0	0	1	1.0732809	15.6303637	220	1	1.11	0.95	108.4483	0.1077	0.0000	0.0000;
	19	1	0	0	0	0	1	1.07526472	33.6276048	220	1	1.11	0.95	99.4431	0.3577	0.0000	0.0000;
	20	1	0	0	0	0	1	1.07531187	33.6306006	220	1	1.11	0.95	99.4429	0.3572	0.0000	0.0000;
	21	1	0	0	0	0	1	1.05546984	20.3168459	220	1	1.11	0.95	105.9001	0.5847	0.0000	0.0000;
	22	1	0	0	0	0	1	1.05546984	20.3168459	220	1	1.11	0.95	105.9001	0.5847	0.0000	0.0000;
	23	1	0	0	0	0	1	1.03863063	21.1668549	220	1	1.11	0.95	105.5971	1.0403	0.0000	0.0000;
	24	1	0	0	0	0	1	1.07722079	35.3749249	220	1	1.11	0.95	98.8433	0.2741	0.0000	0.0000;
	25	1	0	0	0	0	1	1.01257971	24.2260766	400	1	1.05	0.95	103.8800	0.3703	0.0000	0.0000;
	26	3	61.358	72.054	0	0	1	1.09091	37.2260908	220	1	1.11	0.95	97.7882	0.0000	1044.8801	0.0000;
	27	2	84.861	122.06	0	0	1	1.09091	38.9711211	220	1	1.11	0.95	97.4519	0.0000	1601.4174	0.0000;
	28	1	49	74	0	0	1	1.02711137	36.029099	400	1	1.05	0.95	98.6073	-0.0008	0.0000	0.0000;
	29	1	49	74	0	0	1	1.02709881	36.0352948	400	1	1.05	0.95	98.6040	-0.0000	0.0000	0.0000;
	30	1	0	0	0	0	1	1.04544975	20.8947707	220	1	1.11	0.95	105.6749	0.8355	0.0000	0.0000;
	31	1	0	0	0	0	1	1.026648	34.5358297	400	1	1.05	0.95	98.8892	-0.0693	0.0000	0.0000;
	32	1	0	0	0	0	1	1.03621878	20.8523427	220	1	1.11	0.95	105.8196	1.0971	0.0000	0.0000;
	33	1	0	0	0	0	1	1.07746859	30.2553242	220	1	1.11	0.95	100.8633	0.2948	0.0000	0.0000;
	34	1	0	0	0	0	1	1.07531529	26.8295404	220	2	1.11	0.95	101.9122	-0.3204	0.0000	0.0000;
	35	1	0	0	0	0	1	1.0774191	27.2840757	220	2	1.11	0.95	102.0744	-0.6743	0.0000	0.0000;
	36	1	0	0	0	0	1	1.08617398	28.2450794	220	2	1.11	0.95	101.3876	-0.8651	0.0000	0.0000;
	37	1	0	0	0	0	1	1.08616184	28.2431652	220	2	1.11	0.95	101.3886	-0.8649	0.0000	0.0000;
	38	1	0	0	0	0	1	1.06297228	25.5935749	220	2	1.11	0.95	102.7618	-0.4427	0.0000	0.0000;
	39	1	0	0	0	0	1	1.10333988	28.6457766	220	2	1.11	0.95	101.1082	-3.0865	18045.9803	0.0000;
	40	1	0	0	0	0	1	1.1032272	28.6462389	220	2	1.11	0.95	101.1098	-3.0744	0.0000	0.0000;
	41	1	0	0	0	0	1	1.01846713	28.8452966	400	2	1.05	0.95	101.1345	-2.0956	0.0000	0.0000;
	42	2	25	0	0	0	1	1.09091	27.3513425	220	2	1.11	0.95	101.8427	-0.1316	0.0000	0.0000;
	43	2	26	0	0	0	1	1.09091	27.369426	220	2	1.11	0.95	101.8368	-0.1325	0.0000	0.0000;
	44	1	25	0	0	0	1	1.01970361	27.8657697	400	2	1.05	0.95	102.0500	-0.0378	0.0000	0.0000;
	45	1	0	0	0	0	1	1.01968095	27.8626746	400	2	1.05	0.95	102.0499	-0.0374	0.0000	0.0000;
	46	1	0	0	0	0	1	1.09987885	28.1433056	220	2	1.11	0.95	101.4510	-2.8780	0.0000	0.0000;
	47	1	0	0	0	0	1	1.03217173	25.4774471	400	2	1.05	0.95	102.2308	-0.8351	0.0000	0.0000;
	48	1	0	0	0	0	1	1.03214174	25.4716003	400	2	1.05	0.95	102.2336	-0.8342	0.0000	0.0000;
	49	1	0	0	0	0	1	1.02685259	27.3391954	400	2	1.05	0.95	102.0681	-0.1569	0.0000	0.0000;
	50	1	0	0	0	0	1	1.07157154	26.6537749	220	2	1.11	0.95	102.0731	-0.4925	0.0000	0.0000;
	51	1	0	0	0	0	1	1.07155077	26.6565995	220	2	1.11	0.95	102.0731	-0.4924	0.0000	0.0000;
	52	1	0	0	0	0	1	1.03262106	28.0825775	400	2	1.05	0.95	101.6773	-0.7629	0.0000	0.0000;
	53	1	0	0	0	0	1	1.03264829	28.0846874	400	2	1.05	0.95	101.6757	-0.7648	0.0000	0.0000;
	54	2	13	0	0	0	1	1.09116	29.264621	220	2	1.11	0.95	100.9266	-1.0086	0.0000	0.0000;
	55	2	13	0	0	0	1	1.09114	29.2610724	220	2	1.11	0.95	100.9250	-1.0101	0.0000	0.0000;
	56	2	13	0	0	0	1	1.04039	29.0157997	400	2	1.05	0.95	101.1741	-1.1458	0.0000	0.0000;
	57	2	26	0	0	0	1	1.04036	29.0122409	400	2	1.05	0.95	101.1759	-1.1461	0.0000	0.0000;
	58	1	89.067	40	0	0	1	1.08737178	26.9129877	220	2	1.11	0.95	102.0281	-0.2262	0.0000	0.0000;
	59	1	0	0	0	0	1	1.08735401	26.914734	220	2	1.11	0.95	102.0268	-0.2267	0.0000	0.0000;
	60	1	0	0	0	0	1	1.09607404	28.0650604	220	2	1.11	0.95	101.4486	-2.4534	0.0000	0.0000;
	61	1	0	0	0	0	1	1.09047212	26.9259815	220	2	1.11	0.95	102.1670	-0.6982	0.0000	0.0000;
	62	1	0	0	0	0	1	1.09045096	26.9230217	220	2	1.11	0.95	102.1674	-0.6941	0.0000	0.0000;
	63	1	0	0	0	0	1	1.04297595	27.9334499	400	2	1.05	0.95	101.4167	-1.0744	0.0000	0.0000;
	64	1	0	0	0	0	1	1.0429274	27.9217602	400	2	1.05	0.95	101.4211	-1.0730	0.0000	0.0000;
	65	1	0	0	0	0	1	1.07945663	27.1607698	220	2	1.11	0.95	101.8675	-0.6568	0.0000	0.0000;
	66	1	0	0	0	0	1	1.08096145	27.326864	220	2	1.11	0.95	101.7568	-0.6842	0.0000	0.0000;
	67	1	0	0	0	0	1	1.07221834	27.3755441	220	2	1.11	0.95	101.7225	-0.4651	0.0000	0.0000;
	68	1	0	0	0	0	1	1.08706033	32.4532293	220	3	1.11	0.95	99.8077	-0.3688	0.0000	0.0000;
	69	1	10.327	0	0	0	1	1.09171443	28.9845216	220	3	1.11	0.95	101.2532	-0.5368	0.0000	0.0000;
	70	1	8.032	3.714	0	0	1	1.09156009	28.9914578	220	3	1.11	0.95	101.2506	-0.5330	0.0000	0.0000;
	71	1	0	0	0	0	1	1.08616705	32.1735343	220	3	1.11	0.95	99.5961	0.0929	0.0000	0.0000;
	72	1	0	0	0	0	1	1.08622551	32.1855159	220	3	1.11	0.95	99.5928	0.0917	0.0000	0.0000;
	73	1	0	0	0	0	1	1.08711663	31.8604124	220	3	1.11	0.95	99.7104	0.0192	0.0000	0.0000;
	74	1	0	0	0	0	1	1.0870942	31.8555337	220	3	1.11	0.95	99.7113	0.0193	0.0000	0.0000;
	75	1	0	0	0	0	1	1.08383513	30.5765586	220	3	1.11	0.95	100.6839	0.1752	0.0000	0.0000;
	76	1	0	0	0	0	1	1.08371337	30.5693903	220	3	1.11	0.95	100.6881	0.1774	0.0000	0.0000;
	77	2	27	70	0	0	1	1.09091	32.9891372	220	3	1.11	0.95	99.2188	0.0000	0.0000	0.0000;
	78	2	18.7	42	0	0	1	1.09091	33.0142482	220	3	1.11	0.95	99.2865	0.0000	0.0000	0.0000;
	79	1	4.934	0.817	0	0	1	1.07981829	31.684511	220	3	1.11	0.95	100.0821	0.2170	0.0000	0.0000;
	80	1	0	0	0	0	1	1.079832	31.6856878	220	3	1.11	0.95	100.0813	0.2168	0.0000	0.0000;
	81	1	18	57	0	0	1	1.02214153	31.9876076	400	3	1.05	0.95	99.4311	-0.0467	0.0000	0.0000;
	82	1	0	0	0	0	1	1.08272608	30.9106828	220	3	1.11	0.95	99.9377	-0.6237	0.0000	0.0000;
	83	1	0	0	0	0	1	1.08748267	31.3713671	220	3	1.11	0.95	100.0804	0.0223	0.0000	0.0000;
	84	1	0	0	0	0	1	1.08748783	31.376502	220	3	1.11	0.95	100.0786	0.0222	0.0000	0.0000;
	85	1	44.864	-6.4	0	0	1	1.08843276	32.4355319	220	3	1.11	0.95	99.7311	-0.3991	0.0000	0.0000;
	86	1	0	0	0	0	1	1.08841653	32.4301003	220	3	1.11	0.95	99.7331	-0.3985	0.0000	0.0000;
	87	1	0	0	0	0	1	1.08393604	31.6647323	220	3	1.11	0.95	99.8837	0.1014	0.0000	0.0000;
	88	1	0	0	0	0	1	1.08391354	31.6705268	220	3	1.11	0.95	99.8819	0.1022	0.0000	0.0000;
	89	1	0	0	0	0	1	1.08932565	32.9059342	220	3	1.11	0.95	99.5000	-0.4139	0.0000	0.0000;
	90	1	0	0	0	0	1	1.08932806	32.9013337	220	3	1.11	0.95	99.5022	-0.4161	0.0000	0.0000;
	91	1	0	0	0	0	1	1.03179716	34.1190536	400	3	1.05	0.95	99.2147	-0.2518	0.0000	0.0000;
	92	1	0	0	0	0	1	1.03179487	34.1172321	400	3	1.05	0.95	99.2150	-0.2518	0.0000	0.0000;
	93	1	0	0	0	0	1	1.08488841	31.2488064	220	3	1.11	0.95	100.0665	0.0637	0.0000	0.0000;
	94	1	0	0	0	0	1	1.08488919	31.2442397	220	3	1.11	0.95	100.0682	0.0640	0.0000	0.0000;
	95	1	0	0	0	0	1	1.08474618	31.4520941	220	3	1.11	0.95	100.0032	-0.1863	0.0000	0.0000;
	96	1	0	0	0	0	1	1.08474514	31.4493655	220	3	1.11	0.95	100.0027	-0.1888	0.0000	0.0000;
	97	1	12.49	3.696	0	0	1	1.08923067	32.2533314	220	3	1.11	0.95	99.6560	-0.2413	0.0000	0.0000;
	98	1	17.327	6.126	0	0	1	1.08922016	32.2466351	220	3	1.11	0.95	99.6584	-0.2434	0.0000	0.0000;
	99	1	0	0	0	0	1	1.09176449	29.0090486	220	3	1.11	0.95	101.2403	-0.5372	0.0000	0.0000;
	100	1	0	0	0	0	1	1.09176951	29.0088903	220	3	1.11	0.95	101.2400	-0.5362	0.0000	0.0000;
	101	1	0	0	0	0	1	1.07664078	30.1963565	220	3	1.11	0.95	100.9840	0.3400	0.0000	0.0000;
	102	1	0	0	0	0	1	1.07660607	30.1967215	220	3	1.11	0.95	100.9833	0.3405	0.0000	0.0000;
	103	2	14	40	0	0	1	1.08905	31.3470233	220	3	1.11	0.95	100.1083	0.0000	0.0000	0.0000;
	104	2	0	0	0	0	1	1.08898671	31.3193789	220	3	1.11	0.95	100.1174	0.0013	0.0000	0.0000;
	105	2	7	18	0	0	1	1.0875	31.7343306	220	3	1.11	0.95	99.8094	0.0000	0.0000	0.0000;
	106	2	0	0	0	0	1	1.08740172	31.7321109	220	3	1.11	0.95	99.8116	0.0000	0.0000	0.0000;
	107	1	0	13.892	0	0	1	1.08893191	31.6884734	220	3	1.11	0.95	99.9190	-0.5043	0.0000	0.0000;
	108	1	73.779	8.097	0	0	1	1.08896134	31.6785464	220	3	1.11	0.95	99.9214	-0.5078	0.0000	0.0000;
	109	1	0	0	0	0	1	1.08276009	30.9364052	220	3	1.11	0.95	100.6245	0.0315	0.0000	0.0000;
	110	1	0	0	0	0	1	1.07590158	31.5704152	220	3	1.11	0.95	100.2389	0.3415	0.0000	0.0000;
	111	1	0	0	0	0	1	1.07592699	31.5710259	220	3	1.11	0.95	100.2383	0.3411	0.0000	0.0000;
	112	1	0	0	0	0	1	1.08067368	31.7681422	220	3	1.11	0.95	100.0151	0.1993	0.0000	0.0000;
	113	1	0	0	0	0	1	1.08074114	31.7773918	220	3	1.11	0.95	100.0113	0.1982	0.0000	0.0000;
	114	1	0	0	0	0	1	1.03058242	31.0953948	400	3	1.05	0.95	100.0335	-0.6552	0.0000	0.0000;
	115	2	0	0	0	0	1	1.08991929	32.64575	220	3	1.11	0.95	99.3961	-0.0492	0.0000	0.0000;
	116	1	8	15	0	0	1	1.08990617	32.6484716	220	3	1.11	0.95	99.3969	-0.0498	0.0000	0.0000;
	117	2	5.5	10	0	0	1	1.08788	31.7553087	220	3	1.11	0.95	100.0549	-0.0505	0.0000	0.0000;
	118	1	0	0	0	0	1	1.08790156	31.746186	220	3	1.11	0.95	100.0569	-0.0515	0.0000	0.0000;
	119	1	0	0	0	0	1	1.04361831	28.7683164	400	3	1.05	0.95	101.1591	-1.1087	0.0000	0.0000;
	120	1	0	0	0	0	1	1.04364824	28.7732252	400	3	1.05	0.95	101.1569	-1.1097	0.0000	0.0000;
	121	1	0	0	0	0	1	1.03912593	31.2613856	400	3	1.05	0.95	99.9752	-1.1326	0.0000	0.0000;
	122	1	0	0	0	0	1	1.03913825	31.2667439	400	3	1.05	0.95	99.9734	-1.1353	8588.8847	0.0000;
	123	1	0	0	0	0	1	1.08200985	30.8702117	220	3	1.11	0.95	100.7429	0.0437	0.0000	0.0000;
	124	1	11	17.5	0	0	1	1.09093574	32.8108967	220	3	1.11	0.95	99.3793	-0.0039	0.0000	0.0000;
	125	2	41.353	61.2	0	0	1	1.09091	32.8281383	220	3	1.11	0.95	99.3738	0.0000	0.0000	0.0000;
	126	2	14	33	0	0	1	1.02511	31.5064636	400	3	1.05	0.95	99.7881	-0.2925	0.0000	0.0000;
	127	1	0	0	0	0	1	1.02510745	31.506929	400	3	1.05	0.95	99.7881	-0.2933	0.0000	0.0000;
	128	1	0	0	0	0	1	1.0879993	32.3225121	220	3	1.11	0.95	99.7900	-0.3859	0.0000	0.0000;
	129	1	0	0	0	0	1	1.0879809	32.3246658	220	3	1.11	0.95	99.7883	-0.3854	0.0000	0.0000;
	130	1	0	0	0	0	1	1.08856894	32.5523698	220	3	1.11	0.95	99.6716	-0.3775	0.0000	0.0000;
	131	2	1.5	9	0	0	1	1.08591	30.9435858	220	3	1.11	0.95	100.5080	0.1314	0.0000	0.0000;
	132	2	0	0	0	0	1	1.08374552	30.5691604	220	3	1.11	0.95	100.6881	0.1766	0.0000	0.0000;
	133	2	11.215	8.3	0	0	1	1.09091	29.1284245	220	4	1.11	0.95	101.2167	0.0000	1024.1353	0.0000;
	134	2	10.333	7.7	0	0	1	1.09091	29.1252358	220	4	1.11	0.95	101.2175	0.0022	0.0000	0.0000;
	135	1	0	0	0	0	1	1.08114033	24.5797956	220	4	1.11	0.95	100.9562	-2.0325	0.0000	0.0000;
	136	1	0	0	0	0	1	1.08462505	25.4102554	220	4	1.11	0.95	100.8377	-1.3233	0.0000	0.0000;
	137	1	0	0	0	0	1	1.0000273	25.246961	400	4	1.05	0.95	101.9525	0.0152	0.0000	0.0000;
	138	1	0	0	0	0	1	1.00003793	25.2470836	400	4	1.05	0.95	101.9534	0.0152	0.0000	0.0000;
	139	1	0	0	0	0	1	1.0756114	17.9657226	220	4	1.11	0.95	108.0210	0.2680	0.0000	0.0000;
	140	1	0	0	0	0	1	1.07490196	13.4149948	220	4	1.11	0.95	110.4893	0.1754	0.0000	0.0000;
	141	1	0	0	0	0	1	1.07490196	13.4149948	220	4	1.11	0.95	110.4893	0.1754	0.0000	0.0000;
	142	1	0	0	0	0	1	1.07865169	15.4619584	220	4	1.11	0.95	108.7946	0.2311	0.0000	0.0000;
	143	1	0	0	0	0	1	1.07425516	23.2962395	220	4	1.11	0.95	101.6440	-1.1967	0.0000	0.0000;
	144	1	0	0	0	0	1	1.07425516	23.2962395	220	4	1.11	0.95	101.6440	-1.1967	0.0000	0.0000;
	145	2	0	0	0	0	1	1.08965015	25.6504227	220	4	1.11	0.95	103.0118	0.0224	0.0000	0.0000;
	146	2	0	0	0	0	1	1.08964271	25.6496424	220	4	1.11	0.95	103.0087	0.0234	0.0000	0.0000;
	147	2	25.553	12.9	0	0	1	1.08582	15.8275399	220	4	1.11	0.95	108.8237	0.0000	137.4001	0.0000;
	148	1	0	0	0	0	1	1.08579905	15.8318282	220	4	1.11	0.95	108.8222	0.0012	0.0000	0.0000;
	149	2	11	12	0	0	1	1.02501	17.067179	400	4	1.05	0.95	108.5541	-0.1626	0.0000	0.0000;
	150	2	11.922	13.7	0	0	1	1.025	17.0684656	400	4	1.05	0.95	108.5538	-0.1620	0.0000	0.0000;
	151	1	0	0	0	0	1	1.05564031	17.5284899	220	4	1.11	0.95	108.6543	0.9181	0.0000	0.0000;
	152	1	0	0	0	0	1	1.08104689	19.8588358	220	4	1.11	0.95	105.8110	0.2418	0.0000	0.0000;
	153	1	0	0	0	0	1	1.08102626	19.8540331	220	4	1.11	0.95	105.8119	0.2429	0.0000	0.0000;
	154	2	19.475	64.3	0	0	1	1.09091	27.5511027	220	4	1.11	0.95	100.2380	-0.0784	0.0000	0.0000;
	155	2	16	33	0	0	1	1.09091	27.5430188	220	4	1.11	0.95	100.2439	-0.0748	0.0000	0.0000;
	156	1	0	0	0	0	1	1.00130798	27.131716	400	4	1.05	0.95	100.5569	-0.0001	0.0000	0.0000;
	157	1	10	25	0	0	1	1.0012906	27.1375073	400	4	1.05	0.95	100.5542	0.0000	0.0000	0.0000;
	158	1	0	0	0	0	1	1.07394733	13.4545244	220	4	1.11	0.95	110.3861	0.1678	0.0000	0.0000;
	159	1	0	0	0	0	1	1.07394733	13.4545244	220	4	1.11	0.95	110.3861	0.1678	0.0000	0.0000;
	160	1	0	0	0	0	1	1.00391883	25.2567698	400	4	1.05	0.95	101.9142	0.0037	0.0000	0.0000;
	161	1	0	0	0	0	1	1.00704428	26.4074245	400	4	1.05	0.95	101.4418	-0.0330	0.0000	0.0000;
	162	1	0	0	0	0	1	1.0070328	26.4031698	400	4	1.05	0.95	101.4436	-0.0331	0.0000	0.0000;
	163	2	5.54	2.93	0	0	1	1.09091	25.4969878	220	4	1.11	0.95	103.0649	0.0000	332.7039	0.0000;
	164	2	18.255	11.5	0	0	1	1.09091	25.4887352	220	4	1.11	0.95	103.0713	0.0000	1279.9799	0.0000;
	165	1	0	0	0	0	1	1.09091	25.4887352	220	4	1.11	0.95	103.0713	0.0000	0.0000	0.0000;
	166	1	0	0	0	0	1	1.07456057	13.5005152	220	4	1.11	0.95	110.8567	0.0398	0.0000	0.0000;
	167	1	0	0	0	0	1	1.0740253	13.2793661	220	4	1.11	0.95	110.5522	0.1850	0.0000	0.0000;
	168	1	0	0	0	0	1	1.07565218	16.6777957	220	4	1.11	0.95	108.8217	0.1748	0.0000	0.0000;
	169	1	0	0	0	0	1	1.07564344	16.6694251	220	4	1.11	0.95	108.8244	0.1745	0.0000	0.0000;
	170	1	0	0	0	0	1	1.01066012	16.1144193	400	4	1.05	0.95	108.9582	0.2096	0.0000	0.0000;
	171	1	0	0	0	0	1	1.01066012	16.1144193	400	4	1.05	0.95	108.9582	0.2096	0.0000	0.0000;
	172	1	0	0	0	0	1	1.05956027	20.2043865	220	4	1.11	0.95	106.2796	0.8193	0.0000	0.0000;
	173	1	0	0	0	0	1	1.05955774	20.2107186	220	4	1.11	0.95	106.2773	0.8197	0.0000	0.0000;
	174	1	0	0	0	0	1	1.06950207	20.3418064	220	4	1.11	0.95	105.2017	0.4016	0.0000	0.0000;
	175	1	0	0	0	0	1	1.07987521	24.8412539	220	4	1.11	0.95	100.9532	-1.9153	0.0000	0.0000;
	176	1	0	0	0	0	1	1.0798782	24.85041	220	4	1.11	0.95	100.9503	-1.9197	0.0000	0.0000;
	177	1	0	0	0	0	1	1.07934662	26.1799167	220	4	1.11	0.95	100.4934	-2.2064	0.0000	0.0000;
	178	1	0	0	0	0	1	1.07934662	26.1799167	220	4	1.11	0.95	100.4934	-2.2064	0.0000	0.0000;
	179	2	3.13	1.5	0	0	1	1.09091	21.1627428	220	4	1.11	0.95	105.1553	0.0000	0.0000	0.0000;
	180	1	0	0	0	0	1	1.05707128	19.2430017	220	4	1.11	0.95	106.7210	0.8008	0.0000	0.0000;
	181	1	0	0	0	0	1	1.05286646	18.2211345	220	5	1.11	0.95	107.4384	0.2064	0.0000	0.0000;
	182	1	0	0	0	0	1	1.08304646	15.1877748	220	5	1.11	0.95	108.8386	-0.4811	0.0000	0.0000;
	183	1	0	0	0	0	1	1.02989421	16.2824606	400	5	1.05	0.95	108.4907	-0.4744	0.0000	0.0000;
	184	1	0	0	0	0	1	1.0299138	16.2809045	400	5	1.05	0.95	108.4921	-0.4746	0.0000	0.0000;
	185	1	0	0	0	0	1	1.01953765	17.9514663	400	5	1.05	0.95	107.5507	0.1630	0.0000	0.0000;
	186	1	0	0	0	0	1	1.01955952	17.9485674	400	5	1.05	0.95	107.5529	0.1627	0.0000	0.0000;
	187	1	0	0	0	0	1	1.06404547	14.368381	220	5	1.11	0.95	109.3264	0.2353	0.0000	0.0000;
	188	1	0	0	0	0	1	1.06409226	14.3663277	220	5	1.11	0.95	109.3271	0.2342	0.0000	0.0000;
	189	1	0	0	0	0	1	1.05519892	18.5789532	220	5	1.11	0.95	107.5941	0.3848	0.0000	0.0000;
	190	1	0	0	0	0	1	1.05515888	18.5711404	220	5	1.11	0.95	107.5949	0.3844	0.0000	0.0000;
	191	1	0	0	0	0	1	0.999616874	18.7408793	400	5	1.05	0.95	106.7351	0.4434	0.0000	0.0000;
	192	1	0	0	0	0	1	1.05699061	18.9238517	220	5	1.11	0.95	107.1996	0.2301	0.0000	0.0000;
	193	1	0	0	0	0	1	1.05696686	18.9300509	220	5	1.11	0.95	107.1982	0.2309	0.0000	0.0000;
	194	1	0	0	0	0	1	1.01819143	16.3390075	400	5	1.05	0.95	108.4815	0.3003	0.0000	0.0000;
	195	1	0	0	0	0	1	1.01816712	16.3350163	400	5	1.05	0.95	108.4841	0.3010	0.0000	0.0000;
	196	1	0	0	0	0	1	1.05382966	13.9101064	220	5	1.11	0.95	109.8816	0.5588	0.0000	0.0000;
	197	1	0	0	0	0	1	1.0538494	13.909054	220	5	1.11	0.95	109.8811	0.5586	0.0000	0.0000;
	198	1	0	0	0	-117	1	1.02197812	17.2393807	400	5	1.05	0.95	107.8538	-0.3758	0.0000	0.0000;
	199	1	0	0	0	0	1	1.02202212	17.2353799	400	5	1.05	0.95	107.8567	-0.3766	0.0000	0.0000;
	200	1	0	0	0	0	1	1.04743286	17.4474415	220	5	1.11	0.95	108.4342	0.6220	0.0000	0.0000;
	201	1	0	0	0	0	1	1.04741794	17.4474807	220	5	1.11	0.95	108.4350	0.6227	0.0000	0.0000;
	202	1	0	0	0	0	1	1.05021752	18.4181258	220	5	1.11	0.95	107.9103	0.7152	0.0000	0.0000;
	203	1	0	0	0	0	1	1.05016128	18.4081318	220	5	1.11	0.95	107.9148	0.7153	0.0000	0.0000;
	204	2	0	0	0	0	1	1.025	19.2967384	400	5	1.05	0.95	107.0336	-0.0006	0.0000	0.0000;
	205	2	0	0	0	0	1	1.025	19.297438	400	5	1.05	0.95	107.0337	0.0000	0.0000	0.0000;
	206	1	0	0	0	0	1	1.07919797	13.8288862	220	5	1.11	0.95	109.8891	-0.5288	0.0000	0.0000;
	207	1	0	0	0	0	1	1.07920625	13.832942	220	5	1.11	0.95	109.8857	-0.5291	0.0000	0.0000;
	208	1	9.59	1	0	0	1	1.06931688	17.2717705	110	1	1.12	0.95	108.3381	0.2777	0.0000	0.0000;
	209	1	4.795	0.5	0	0	1	1.05422438	9.03629721	110	1	1.12	0.95	114.9045	0.2246	0.0000	0.0000;
	210	1	4.262	2	0	0	1	1.0711988	18.1646915	110	1	1.12	0.95	105.4624	1.1041	0.0000	0.0000;
	211	1	6.5	5.4	0	0	1	1.04215691	16.535397	110	1	1.12	0.95	108.9990	2.0787	0.0000	0.0000;
	212	1	2.877	0.6	0	0	1	1.06364046	35.9659749	110	1	1.12	0.95	98.3759	0.1886	0.0000	0.0000;
	213	1	3.197	0.3	0	0	1	1.07245753	34.3197877	110	1	1.12	0.95	98.4292	0.2878	0.0000	0.0000;
	214	2	21.711	12.3	0	0	1	1.09209	16.9336241	110	1	1.12	0.95	106.3528	0.0000	0.0000	0.0000;
	215	1	12.254	2	0	0	1	1.09343695	17.1919861	110	1	1.12	0.95	106.0357	-0.0057	0.0000	0.0000;
	216	1	6.926	2	0	0	1	1.09290739	17.1102027	110	1	1.12	0.95	106.1331	0.0014	0.0000	0.0000;
	217	1	10.655	1.5	0	0	1	1.09167138	16.8064474	110	1	1.12	0.95	106.4693	0.0065	0.0000	0.0000;
	218	1	7.672	3	0	0	1	1.05754419	16.9023477	110	1	1.12	0.95	107.8823	1.4420	0.0000	0.0000;
	219	1	8.524	2	0	0	1	1.05581055	16.5065368	110	1	1.12	0.95	107.7625	1.3996	0.0000	0.0000;
	220	1	0	0	0	0	1	1.08860652	20.3497503	110	1	1.12	0.95	102.9820	-0.0000	0.0000	0.0000;
	221	2	6.606	2.1	0	0	1	1.07119	28.8313227	110	1	1.12	0.95	102.1784	0.1191	0.0000	0.0000;
	222	1	8.099	1.5	0	0	1	1.06762044	17.4979005	110	1	1.12	0.95	106.3238	1.0409	0.0000	0.0000;
	223	1	0.746	0.1	0	0	1	1.05222775	34.3382584	110	1	1.12	0.95	99.7831	0.4544	0.0000	0.0000;
	224	1	3.943	0.2	0	0	1	1.07837282	16.8108116	110	1	1.12	0.95	106.6097	0.3462	0.0000	0.0000;
	225	1	3.197	0.5	0	0	1	1.07139585	12.2972483	110	1	1.12	0.95	111.3766	0.0711	0.0000	0.0000;
	226	1	12.787	1	0	0	1	1.08404234	17.0810107	110	1	1.12	0.95	107.3093	-0.0552	0.0000	0.0000;
	227	1	4.475	0.7	0	0	1	1.06863724	17.3151176	110	1	1.12	0.95	106.4583	0.9337	0.0000	0.0000;
	228	1	4.262	0.7	0	0	1	1.0686766	17.3228294	110	1	1.12	0.95	106.4553	0.9331	0.0000	0.0000;
	229	1	2.451	0.98	0	0	1	1.08310299	29.3463771	110	1	1.12	0.95	100.9712	0.2943	0.0000	0.0000;
	230	1	2.451	0.98	0	0	1	1.06070522	27.6801778	110	1	1.12	0.95	102.6728	0.7299	0.0000	0.0000;
	231	1	5.327	1	0	0	1	1.05982288	17.2282941	110	1	1.12	0.95	106.8773	1.2828	0.0000	0.0000;
	232	1	4.262	1	0	0	1	1.07267712	34.3702782	110	1	1.12	0.95	98.3785	0.2918	0.0000	0.0000;
	233	1	9.057	0.4	0	0	1	1.06277526	26.3030495	110	1	1.12	0.95	102.9378	-0.4753	0.0000	0.0000;
	234	1	31.966	28.001	0	0	1	1.05067418	35.0842166	110	1	1.12	0.95	98.3864	0.5689	0.0000	0.0000;
	235	1	5.86	0.8	0	0	1	1.06096341	14.1433621	110	1	1.12	0.95	110.1179	0.4119	0.0000	0.0000;
	236	1	8.631	2.94	0	0	1	1.08179477	29.7452502	110	1	1.12	0.95	100.2155	0.5540	0.0000	0.0000;
	237	1	5.967	0.2	0	0	1	1.0605946	14.0417077	110	1	1.12	0.95	110.2606	0.4057	0.0000	0.0000;
	238	1	5.328	0.5	0	0	1	1.07327495	15.1854959	110	1	1.12	0.95	109.1243	0.2496	0.0000	0.0000;
	239	2	0	0	0	0	1	1.05821	15.7852447	110	1	1.12	0.95	108.7679	1.0653	0.0000	0.0000;
	240	1	12.04	1	0	0	1	1.06108293	13.3539867	110	1	1.12	0.95	110.3373	0.7135	0.0000	0.0000;
	241	1	3.836	1.18	0	0	1	1.0686403	28.4588109	110	1	1.12	0.95	101.6194	0.6764	0.0000	0.0000;
	242	1	3.729	0.4	0	0	1	1.0958669	31.4395934	110	1	1.12	0.95	98.9178	-0.2346	0.0000	0.0000;
	243	1	3.729	0.4	0	0	1	1.09593011	31.4533912	110	1	1.12	0.95	98.9136	-0.2315	0.0000	0.0000;
	244	1	2.131	1.1	0	0	1	1.08966876	16.6687156	110	1	1.12	0.95	107.7712	0.0149	0.0000	0.0000;
	245	1	0	0	0	0	1	1.06651368	37.08416	110	1	1.12	0.95	97.6738	0.0465	0.0000	0.0000;
	246	2	0	5	0	0	1	1.03937	40.5520358	22	1	1.12	0.95	97.9055	-0.0000	0.0000	0.0000;
	247	1	7.458	1	0	0	1	1.06688499	11.0292683	110	1	1.12	0.95	112.6771	0.1192	0.0000	0.0000;
	248	1	2.131	0	0	0	1	1.06733866	10.8739748	110	1	1.12	0.95	111.5455	0.2852	0.0000	0.0000;
	249	1	2.131	0	0	0	1	1.07407058	11.8785308	110	1	1.12	0.95	111.3188	0.0353	0.0000	0.0000;
	250	1	2.664	0.5	0	0	1	1.04289983	7.54280322	110	1	1.12	0.95	118.1059	-0.0131	0.0000	0.0000;
	251	1	3.516	0.1	0	0	1	1.08074439	18.1164264	110	1	1.12	0.95	105.3977	0.2954	0.0000	0.0000;
	252	1	11.721	5.4	0	0	1	1.07455666	22.2602967	110	1	1.12	0.95	103.6253	0.7883	0.0000	0.0000;
	253	1	11.721	4	0	0	1	1.0610218	17.2005081	110	1	1.12	0.95	106.8505	1.2318	0.0000	0.0000;
	254	1	10.122	1	0	0	1	1.05614986	9.61698095	110	1	1.12	0.95	113.3108	0.4860	0.0000	0.0000;
	255	1	12.787	1.5	0	0	1	1.07402309	12.4742481	110	1	1.12	0.95	110.8171	0.1575	0.0000	0.0000;
	256	1	4.795	0	0	0	1	1.07424949	12.3051389	110	1	1.12	0.95	110.9039	0.1461	0.0000	0.0000;
	257	1	3.197	0.65	0	0	1	1.06007339	35.8096447	110	1	1.12	0.95	98.8092	0.2119	0.0000	0.0000;
	258	1	3.197	0.65	0	0	1	1.06001147	35.7970777	110	1	1.12	0.95	98.8135	0.2127	0.0000	0.0000;
	259	1	7.992	2.47	0	0	1	1.07468777	28.5858142	110	1	1.12	0.95	101.8938	0.4934	0.0000	0.0000;
	260	1	4.795	0	0	0	1	1.04198209	7.1822395	110	1	1.12	0.95	118.5529	-0.0999	0.0000	0.0000;
	261	1	8.098	1.5	0	0	1	1.0675718	17.6294995	110	1	1.12	0.95	106.3940	1.2363	0.0000	0.0000;
	262	1	0	0	0	0	1	1.06577911	18.6526607	110	1	1.12	0.95	105.7274	1.0744	0.0000	0.0000;
	263	1	1.279	1	0	0	1	1.05912892	13.5530142	110	1	1.12	0.95	110.6104	0.4644	0.0000	0.0000;
	264	1	25.574	22	0	0	1	1.06673919	36.8230755	110	1	1.12	0.95	97.7521	0.0829	0.0000	0.0000;
	265	1	34.097	30	0	0	1	1.06363793	34.3808845	110	1	1.12	0.95	98.3746	0.4827	0.0000	0.0000;
	266	1	27.704	0.8	0	0	1	1.06882801	36.9790931	110	1	1.12	0.95	97.7278	-0.0657	0.0000	0.0000;
	267	1	1.066	0	0	0	1	1.05941221	17.3880696	110	1	1.12	0.95	106.7609	1.3259	0.0000	0.0000;
	268	1	9.59	0.8	0	0	1	1.06077585	16.6267503	110	1	1.12	0.95	107.9081	0.7898	0.0000	0.0000;
	269	1	5.967	2	0	0	1	1.0832077	18.4258742	110	1	1.12	0.95	105.0311	0.1993	0.0000	0.0000;
	270	1	9.057	1.5	0	0	1	1.08254194	16.6447046	110	1	1.12	0.95	107.7608	-0.0569	0.0000	0.0000;
	271	1	6.393	0.5	0	0	1	1.04378959	7.90950208	110	1	1.12	0.95	117.6812	0.0605	0.0000	0.0000;
	272	1	7.885	1.85	0	0	1	1.05895608	17.454838	110	1	1.12	0.95	106.7596	1.3745	0.0000	0.0000;
	273	1	0.426	0.1	0	0	1	1.05601865	16.8692247	110	1	1.12	0.95	108.0473	1.5545	0.0000	0.0000;
	274	1	0.213	0.06	0	0	1	1.06639343	17.4707603	110	1	1.12	0.95	106.1249	1.2102	0.0000	0.0000;
	275	1	0	0	0	0	1	1.06517389	17.2565523	110	1	1.12	0.95	106.2866	1.2612	0.0000	0.0000;
	276	1	11.401	5.18	0	0	1	1.08649869	30.1461303	110	1	1.12	0.95	100.1467	0.4513	0.0000	0.0000;
	277	1	0	0	0	0	1	1.08114179	29.4252333	110	1	1.12	0.95	100.2703	0.5394	0.0000	0.0000;
	278	1	5.328	1.4	0	0	1	1.0744493	29.0372322	110	1	1.12	0.95	101.7963	0.0741	0.0000	0.0000;
	279	1	2.131	0.5	0	0	1	1.08713071	16.0760556	110	1	1.12	0.95	107.4812	0.0233	0.0000	0.0000;
	280	1	5.328	0.5	0	0	1	1.0795517	15.000459	110	1	1.12	0.95	109.0530	0.0871	0.0000	0.0000;
	281	1	5.328	1	0	0	1	1.06933267	17.529184	110	1	1.12	0.95	105.9008	1.1420	0.0000	0.0000;
	282	1	5.328	1	0	0	1	1.07186274	18.7493764	110	1	1.12	0.95	105.6253	0.8809	0.0000	0.0000;
	283	1	14.918	12	0	0	1	1.05176284	34.359763	110	1	1.12	0.95	98.5469	0.6363	0.0000	0.0000;
	284	1	37.294	33	0	0	1	1.05143717	34.3645762	110	1	1.12	0.95	98.5509	0.6394	0.0000	0.0000;
	285	1	1.386	0.4	0	0	1	1.07247316	36.8670515	110	1	1.12	0.95	97.7556	-0.4027	0.0000	0.0000;
	286	1	0	0	0	0	1	1.06954106	36.8273068	110	1	1.12	0.95	97.7198	0.0402	0.0000	0.0000;
	287	1	8.525	2.9	0	0	1	1.08795448	30.3257392	110	1	1.12	0.95	99.9826	0.4791	0.0000	0.0000;
	288	1	7.459	2	0	0	1	1.08097838	29.5541261	110	1	1.12	0.95	100.7916	0.5612	0.0000	0.0000;
	289	1	6.926	0.5	0	0	1	1.06920501	12.8439319	110	1	1.12	0.95	111.2699	0.1398	0.0000	0.0000;
	290	1	4.795	0	0	0	1	1.08472309	15.1245381	110	1	1.12	0.95	108.0311	0.1144	0.0000	0.0000;
	291	1	3.729	2.5	0	0	1	1.05983427	16.5752074	110	1	1.12	0.95	107.9124	1.1278	0.0000	0.0000;
	292	1	2.344	0.2	0	0	1	1.06650491	27.1672248	110	1	1.12	0.95	103.1786	0.4493	0.0000	0.0000;
	293	1	11.402	4.1	0	0	1	1.07253636	18.8231354	110	1	1.12	0.95	105.5382	0.8674	0.0000	0.0000;
	294	1	8.311	1.5	0	0	1	1.06780824	17.6423299	110	1	1.12	0.95	106.1755	1.2228	0.0000	0.0000;
	295	1	4.902	1.51	0	0	1	1.0906897	30.583136	110	1	1.12	0.95	99.6830	0.4629	0.0000	0.0000;
	296	1	1.704	1.4	0	0	1	1.07077845	19.8546431	110	1	1.12	0.95	105.1630	0.7839	0.0000	0.0000;
	297	1	4.582	0.5	0	0	1	1.0577482	16.2293541	110	1	1.12	0.95	108.5430	0.8375	0.0000	0.0000;
	298	1	7.672	0.8	0	0	1	1.06489238	27.092366	110	1	1.12	0.95	103.2966	0.4990	0.0000	0.0000;
	299	1	4.262	0.7	0	0	1	1.08154869	29.6190866	110	1	1.12	0.95	100.8875	0.0854	0.0000	0.0000;
	300	1	6.18	2.11	0	0	1	1.08115164	29.3232791	110	1	1.12	0.95	100.9817	0.3499	0.0000	0.0000;
	301	1	8.205	2.53	0	0	1	1.06003538	27.6275596	110	1	1.12	0.95	102.7397	0.7492	0.0000	0.0000;
	302	1	8.524	0.5	0	0	1	1.08957333	16.7440122	110	1	1.12	0.95	106.7655	0.0142	0.0000	0.0000;
	303	1	0	0	0	0	1	1.08139985	29.4210747	110	1	1.12	0.95	100.2704	0.5248	0.0000	0.0000;
	304	1	4.049	1.5	0	0	1	1.04636545	33.7591315	110	1	1.12	0.95	100.5325	0.5772	0.0000	0.0000;
	305	1	7.992	2.72	0	0	1	1.09070133	30.5868683	110	1	1.12	0.95	99.6793	0.4634	0.0000	0.0000;
	306	1	7.779	2.4	0	0	1	1.06928024	28.5084524	110	1	1.12	0.95	101.5456	0.6748	0.0000	0.0000;
	307	1	13.746	4.24	0	0	1	1.08609467	30.1558894	110	1	1.12	0.95	100.1537	0.4687	0.0000	0.0000;
	308	1	12.254	3.78	0	0	1	1.08079601	29.2781445	110	1	1.12	0.95	101.0487	0.3232	0.0000	0.0000;
	309	1	14.147	9.046	0	0	1	1.08096069	29.5955116	110	1	1.12	0.95	100.5960	0.4579	0.0000	0.0000;
	310	2	11.759	7	0	0	1	1.08142	29.3172739	110	1	1.12	0.95	101.0131	0.2846	0.0000	0.0000;
	311	2	15.573	8.3	0	0	1	1.0633	28.036075	110	1	1.12	0.95	102.2436	0.6692	0.0000	0.0000;
	312	1	0	0	0	0	1	1.08102398	29.3068391	110	1	1.12	0.95	101.0067	0.3395	0.0000	0.0000;
	313	2	10.354	5.48	0	0	1	1.08629	30.1534364	110	1	1.12	0.95	100.1466	0.4246	0.0000	0.0000;
	314	2	6.18	5.15	0	0	1	1.07937277	29.4755947	110	1	1.12	0.95	100.3977	0.6172	0.0000	0.0000;
	315	1	8.525	1.2	0	0	1	1.06546987	27.4502262	110	1	1.12	0.95	102.9287	0.5474	0.0000	0.0000;
	316	1	2.131	0.5	0	0	1	1.08519618	16.6001653	110	1	1.12	0.95	107.4558	-0.1016	0.0000	0.0000;
	317	1	4.794	1.5	0	0	1	1.05554654	15.9310851	110	1	1.12	0.95	108.5690	1.2503	0.0000	0.0000;
	318	1	3.996	1.25	0	0	1	1.05606963	15.7749091	110	1	1.12	0.95	108.7930	1.1805	0.0000	0.0000;
	319	1	6.127	1.25	0	0	1	1.0560206	15.7774275	110	1	1.12	0.95	108.7903	1.1808	0.0000	0.0000;
	320	1	6.926	2.5	0	0	1	1.06533582	17.7718019	110	1	1.12	0.95	106.0968	1.2303	0.0000	0.0000;
	321	1	8.205	2.53	0	0	1	1.08721382	30.2575109	110	1	1.12	0.95	100.0324	0.4749	0.0000	0.0000;
	322	2	14.598	4.51	0	0	1	1.08468	30.0162503	110	1	1.12	0.95	100.3025	0.4638	0.0000	0.0000;
	323	1	12.787	1.5	0	0	1	1.07745958	14.7442069	110	1	1.12	0.95	109.4417	0.1012	0.0000	0.0000;
	324	1	13.959	4.76	0	0	1	1.07948312	29.4984182	110	1	1.12	0.95	100.3897	0.6147	0.0000	0.0000;
	325	1	5.967	1.84	0	0	1	1.08042218	29.5526161	110	1	1.12	0.95	100.6460	0.4725	0.0000	0.0000;
	326	1	5.967	1.84	0	0	1	1.08057811	29.4906131	110	1	1.12	0.95	100.7332	0.4450	0.0000	0.0000;
	327	1	7.459	1	0	0	1	1.07925088	14.9624021	110	1	1.12	0.95	109.1187	0.0915	0.0000	0.0000;
	328	1	13.852	3	0	0	1	1.05787828	16.500843	110	1	1.12	0.95	108.3906	1.0377	0.0000	0.0000;
	329	1	9.057	2.8	0	0	1	1.08057762	29.4874955	110	1	1.12	0.95	100.7368	0.4445	0.0000	0.0000;
	330	1	5.328	2	0	0	1	1.08027743	29.4764198	110	1	1.12	0.95	100.7850	0.3157	0.0000	0.0000;
	331	1	3.197	1	0	0	1	1.07994774	29.4319157	110	1	1.12	0.95	100.8602	0.2953	0.0000	0.0000;
	332	1	26.852	8.29	0	0	1	1.08383418	29.9435594	110	1	1.12	0.95	100.3845	0.5063	0.0000	0.0000;
	333	1	7.459	1	0	0	1	1.07971585	24.2462751	110	1	1.12	0.95	102.2449	0.0270	0.0000	0.0000;
	334	1	2.664	0.8	0	0	1	1.07333144	28.4841214	110	1	1.12	0.95	102.0885	0.5191	0.0000	0.0000;
	335	1	5.86	0.8	0	0	1	1.05711927	16.4349389	110	1	1.12	0.95	108.5126	1.0519	0.0000	0.0000;
	336	1	5.434	0.2	0	0	1	1.05679041	13.106431	110	1	1.12	0.95	110.9120	1.0025	0.0000	0.0000;
	337	1	7.352	2.27	0	0	1	1.07202274	28.7503823	110	1	1.12	0.95	101.2655	0.6526	0.0000	0.0000;
	338	1	7.459	2.7	0	0	1	1.0688888	15.2216307	110	1	1.12	0.95	109.3463	0.3928	0.0000	0.0000;
	339	1	9.59	2.7	0	0	1	1.06501624	17.4045551	110	1	1.12	0.95	106.2745	1.2510	0.0000	0.0000;
	340	1	9.59	2.7	0	0	1	1.0496931	16.8767332	110	1	1.12	0.95	107.7210	1.5130	0.0000	0.0000;
	341	1	2.664	0.5	0	0	1	1.08731427	16.6522769	110	1	1.12	0.95	107.1642	-0.0849	0.0000	0.0000;
	342	1	0	0	0	0	1	1.07307478	17.8439382	110	1	1.12	0.95	105.4764	1.0372	0.0000	0.0000;
	343	1	0	0	0	0	1	1.08118053	19.5329545	110	1	1.12	0.95	104.6287	0.6185	0.0000	0.0000;
	344	1	11.188	4	0	0	1	1.07015292	19.7489151	110	1	1.12	0.95	105.4990	0.7813	0.0000	0.0000;
	345	1	11.188	3.5	0	0	1	1.07026275	19.7431009	110	1	1.12	0.95	105.4875	0.7845	0.0000	0.0000;
	346	1	0	0	0	0	1	1.0732809	17.8396931	110	1	1.12	0.95	105.4766	1.0216	0.0000	0.0000;
	347	1	3.729	0.5	0	0	1	1.05095303	9.43899335	110	1	1.12	0.95	113.6714	0.7163	0.0000	0.0000;
	348	1	5.328	1	0	0	1	1.07232283	15.957536	110	1	1.12	0.95	109.0741	0.5669	0.0000	0.0000;
	349	1	6.926	0.4	0	0	1	1.05762228	12.9551973	110	1	1.12	0.95	111.0946	0.5304	0.0000	0.0000;
	350	1	11.614	3.59	0	0	1	1.09037264	30.5559861	110	1	1.12	0.95	99.7223	0.4702	0.0000	0.0000;
	351	1	7.672	1.8	0	0	1	1.05757593	16.9212879	110	1	1.12	0.95	107.1641	1.4370	0.0000	0.0000;
	352	1	0	0	0	0	1	1.07015021	18.0338723	110	1	1.12	0.95	105.6135	1.1146	0.0000	0.0000;
	353	1	4.262	1	0	0	1	1.07933986	14.4005029	110	1	1.12	0.95	109.1964	0.1296	0.0000	0.0000;
	354	1	0	0	0	0	1	1.0657415	17.8390143	110	1	1.12	0.95	105.9810	1.2617	0.0000	0.0000;
	355	1	1.066	0.3	0	0	1	1.06357256	17.9596365	110	1	1.12	0.95	105.9690	1.2654	0.0000	0.0000;
	356	1	0	0	0	0	1	1.06382028	17.9887173	110	1	1.12	0.95	105.9503	1.2641	0.0000	0.0000;
	357	1	0	0	0	0	1	1.06355884	17.9574858	110	1	1.12	0.95	105.9704	1.2655	0.0000	0.0000;
	358	1	6.393	1.9	0	0	1	1.06951055	19.6910599	110	1	1.12	0.95	105.4479	0.8059	0.0000	0.0000;
	359	1	6.926	2.5	0	0	1	1.05519909	16.7921724	110	1	1.12	0.95	108.1500	1.5744	0.0000	0.0000;
	360	1	9.057	1.2	0	0	1	1.06743101	17.5921061	110	1	1.12	0.95	106.6079	0.6721	0.0000	0.0000;
	361	1	0	0	0	0	1	1.07733281	18.5356065	110	1	1.12	0.95	104.9056	0.9258	0.0000	0.0000;
	362	1	0	0	0	0	1	1.07687044	18.4895693	110	1	1.12	0.95	104.9321	0.9312	0.0000	0.0000;
	363	1	5.861	0.8	0	0	1	1.06193662	25.7438467	110	1	1.12	0.95	103.2231	-0.8179	0.0000	0.0000;
	364	1	4.156	0.8	0	0	1	1.08841736	16.4953746	110	1	1.12	0.95	107.9685	0.0277	0.0000	0.0000;
	365	2	53.277	10	0	0	1	1.08196	18.3715298	110	1	1.12	0.95	105.1480	0.1215	0.0000	0.0000;
	366	2	53.277	10	0	0	1	1.06579	17.2748175	110	1	1.12	0.95	106.9522	0.5644	0.0000	0.0000;
	367	2	53.277	10	0	0	1	1.08899	19.1288096	110	1	1.12	0.95	104.2165	0.0000	0.0000	0.0000;
	368	2	53.277	10	0	0	1	1.08537	18.6800862	110	1	1.12	0.95	106.1289	0.5321	0.0000	0.0000;
	369	1	0	0	0	0	1	1.10095934	18.2759181	110	1	1.12	0.95	104.8660	-0.1376	746.3077	0.0000;
	370	1	8.524	0.8	0	0	1	1.05780396	15.1318709	110	1	1.12	0.95	109.4071	0.9147	0.0000	0.0000;
	371	1	17.048	1	0	0	1	1.06212197	14.3678868	110	1	1.12	0.95	109.8237	0.4103	0.0000	0.0000;
	372	1	4.262	1	0	0	1	1.05558665	11.6872734	110	1	1.12	0.95	113.1991	0.5260	0.0000	0.0000;
	373	1	0	0	0	0	1	1.07430988	14.3455957	110	1	1.12	0.95	110.0700	0.0686	0.0000	0.0000;
	374	1	11.721	3.1	0	0	1	1.05635106	15.6537423	110	1	1.12	0.95	109.0644	1.1295	0.0000	0.0000;
	375	1	2.664	0.7	0	0	1	1.08031126	29.4761058	110	1	1.12	0.95	100.8766	0.5725	0.0000	0.0000;
	376	1	2.664	0.7	0	0	1	1.07764231	28.3450765	110	1	1.12	0.95	100.8883	0.5411	0.0000	0.0000;
	377	1	6.393	1.5	0	0	1	1.05480352	9.54420715	110	1	1.12	0.95	115.1345	0.1794	0.0000	0.0000;
	378	1	6.607	0.4	0	0	1	1.05809686	13.0854432	110	1	1.12	0.95	110.9256	0.5102	0.0000	0.0000;
	379	1	5.86	1.2	0	0	1	1.06316439	26.4250398	110	1	1.12	0.95	102.8461	-0.4325	0.0000	0.0000;
	380	1	4.795	0.8	0	0	1	1.06323941	26.408038	110	1	1.12	0.95	102.8417	-0.4336	0.0000	0.0000;
	381	1	2.131	1	0	0	1	1.05689401	15.6801245	110	1	1.12	0.95	108.9748	1.1060	0.0000	0.0000;
	382	1	10.655	2.1	0	0	1	1.08793829	16.6445433	110	1	1.12	0.95	107.8730	0.0714	0.0000	0.0000;
	383	1	7.459	1.8	0	0	1	1.08925595	16.6715566	110	1	1.12	0.95	107.7668	0.0286	0.0000	0.0000;
	384	1	12.254	3.5	0	0	1	1.0694746	14.9161968	110	1	1.12	0.95	109.5150	0.2947	0.0000	0.0000;
	385	2	0	0	0	0	1	1.09091	16.836202	110	1	1.12	0.95	107.5853	0.0000	0.0000	0.0015;
	386	1	0	0	0	0	1	1.07940264	14.9878579	110	1	1.12	0.95	108.7789	0.0000	0.0000	0.0000;
	387	1	2.131	0.5	0	0	1	1.0771489	13.6563894	110	1	1.12	0.95	109.8319	0.1444	0.0000	0.0000;
	388	1	7.779	2.8	0	0	1	1.06977114	17.5760445	110	1	1.12	0.95	105.8450	1.1327	0.0000	0.0000;
	389	1	11.934	3.68	0	0	1	1.06191681	27.3842512	110	1	1.12	0.95	103.0156	0.6572	0.0000	0.0000;
	390	1	6.394	2	0	0	1	1.06551317	17.7337796	110	1	1.12	0.95	106.0989	1.2405	0.0000	0.0000;
	391	1	12.36	4.94	0	0	1	1.0916132	30.6595865	110	1	1.12	0.95	99.5959	0.4394	0.0000	0.0000;
	392	1	2.131	0.73	0	0	1	1.08572739	30.0878645	110	1	1.12	0.95	99.8585	0.4431	0.0000	0.0000;
	393	1	0	0	0	0	1	1.07391764	34.5616273	110	1	1.12	0.95	98.1807	0.2858	0.0000	0.0000;
	394	1	0	0	0	0	1	1.06950628	36.8298253	110	1	1.12	0.95	97.7193	0.0440	0.0000	0.0000;
	395	1	3.729	0.3	0	0	1	1.0830496	18.4277656	110	1	1.12	0.95	106.3615	0.6240	0.0000	0.0000;
	396	1	1.066	0	0	0	1	1.07839764	15.6530001	110	1	1.12	0.95	108.8684	0.2057	0.0000	0.0000;
	397	1	4.262	1.2	0	0	1	1.08186374	29.0392278	110	1	1.12	0.95	101.1390	0.1077	0.0000	0.0000;
	398	1	4.262	1	0	0	1	1.06913356	17.839625	110	1	1.12	0.95	106.3089	0.6834	0.0000	0.0000;
	399	1	0	0	0	0	1	1.08640229	18.8287535	110	1	1.12	0.95	105.9609	0.5684	0.0000	0.0000;
	400	1	3.836	1	0	0	1	1.08402721	18.4982952	110	1	1.12	0.95	104.9458	0.1651	0.0000	0.0000;
	401	1	2.065	0.92	0	0	1	1.06527051	17.3301969	110	1	1.12	0.95	106.9755	0.7462	0.0000	0.0000;
	402	1	4.262	1	0	0	1	1.06134063	16.9358069	110	1	1.12	0.95	107.5044	1.1168	0.0000	0.0000;
	403	1	3.197	0.3	0	0	1	1.06250005	25.4733607	110	1	1.12	0.95	103.2061	-1.1420	0.0000	0.0000;
	404	1	27.172	7	0	0	1	1.07064066	17.8481785	110	1	1.12	0.95	105.9233	1.1662	0.0000	0.0000;
	405	1	22.909	6.601	0	0	1	1.06559992	18.6577837	110	1	1.12	0.95	105.7272	1.0933	0.0000	0.0000;
	406	1	7.459	1	0	0	1	1.08207115	32.9512024	110	1	1.12	0.95	98.5474	0.0561	0.0000	0.0000;
	407	1	6.393	1	0	0	1	1.05667271	34.939011	110	1	1.12	0.95	99.1400	0.3951	0.0000	0.0000;
	408	1	7.459	1	0	0	1	1.06141151	12.0171238	110	1	1.12	0.95	112.3476	0.3169	0.0000	0.0000;
	409	1	5.754	1.4	0	0	1	1.08101161	33.0819078	110	1	1.12	0.95	98.5276	0.0889	0.0000	0.0000;
	410	1	10.229	0.5	0	0	1	1.06792179	17.6650916	110	1	1.12	0.95	106.5189	0.6805	0.0000	0.0000;
	411	1	6.713	0.8	0	0	1	1.0726192	21.6607098	110	1	1.12	0.95	104.1779	0.7999	0.0000	0.0000;
	412	1	2.557	0.5	0	0	1	1.0656179	17.3543246	110	1	1.12	0.95	106.9438	0.7346	0.0000	0.0000;
	413	1	0	0	0	0	1	1.09238858	19.2570574	110	1	1.12	0.95	104.0388	-0.0181	1291.4394	0.0000;
	414	1	0	0	0	0	1	1.06741015	17.5464154	110	1	1.12	0.95	106.6556	0.6312	0.0000	0.0000;
	415	1	11.188	1.5	0	0	1	1.05771746	35.0821301	110	1	1.12	0.95	99.0290	0.3433	0.0000	0.0000;
	416	1	7.459	0.2	0	0	1	1.05627671	15.6310637	110	1	1.12	0.95	109.0909	1.1204	0.0000	0.0000;
	417	1	6.926	0.8	0	0	1	1.06852314	17.752573	110	1	1.12	0.95	106.4118	0.6838	0.0000	0.0000;
	418	1	16.516	2	0	0	1	1.06382881	16.2709161	110	1	1.12	0.95	108.5563	0.9588	0.0000	0.0000;
	419	1	3.197	0.8	0	0	1	1.08227825	29.0614518	110	1	1.12	0.95	101.0885	0.0943	0.0000	0.0000;
	420	1	5.221	0.8	0	0	1	1.08607108	16.5434052	110	1	1.12	0.95	108.0371	0.1193	0.0000	0.0000;
	421	1	14.918	4.2	0	0	1	1.05335425	17.066138	110	1	1.12	0.95	107.3346	1.5101	0.0000	0.0000;
	422	1	14.918	4.2	0	0	1	1.05330463	17.0574567	110	1	1.12	0.95	107.3382	1.5108	0.0000	0.0000;
	423	1	5.328	1	0	0	1	1.05935952	17.3185405	110	1	1.12	0.95	106.8208	1.3163	0.0000	0.0000;
	424	1	8.737	2.7	0	0	1	1.05948164	17.4611613	110	1	1.12	0.95	106.6971	1.3356	0.0000	0.0000;
	425	1	8.098	1.7	0	0	1	1.06468707	14.093578	110	1	1.12	0.95	110.0833	0.2934	0.0000	0.0000;
	426	1	7.459	0.499	0	0	1	1.06474863	15.7278345	110	1	1.12	0.95	109.3975	0.8861	0.0000	0.0000;
	427	1	8.524	0.3	0	0	1	1.06013607	17.4252879	110	1	1.12	0.95	107.0082	1.2186	0.0000	0.0000;
	428	1	5.328	2	0	0	1	1.06040284	17.6140901	110	1	1.12	0.95	106.5177	1.3267	0.0000	0.0000;
	429	1	9.91	3.06	0	0	1	1.08958068	30.4814931	110	1	1.12	0.95	99.8112	0.4869	0.0000	0.0000;
	430	1	0	0	0	0	1	1.08958543	30.480867	110	1	1.12	0.95	99.8114	0.4868	0.0000	0.0000;
	431	1	7.672	1.2	0	0	1	1.05008799	34.7097493	110	1	1.12	0.95	99.9783	0.3698	0.0000	0.0000;
	432	1	4.688	0.3	0	0	1	1.06711864	17.5703714	110	1	1.12	0.95	106.6711	0.7120	0.0000	0.0000;
	433	1	6.926	2.2	0	0	1	1.06707784	26.8827947	110	1	1.12	0.95	102.8092	0.6676	0.0000	0.0000;
	434	1	8.311	1	0	0	1	1.07409486	16.4021511	110	1	1.12	0.95	107.3666	0.3066	0.0000	0.0000;
	435	1	5.541	1.71	0	0	1	1.08347406	29.5161229	110	1	1.12	0.95	100.8296	0.3384	0.0000	0.0000;
	436	1	5.86	2	0	0	1	1.05235684	16.8695881	110	1	1.12	0.95	107.9550	1.4824	0.0000	0.0000;
	437	1	4.262	1.7	0	0	1	1.06454556	14.7511271	110	1	1.12	0.95	110.4098	0.5627	0.0000	0.0000;
	438	1	16.516	3	0	0	1	1.04900873	34.601903	110	1	1.12	0.95	100.1061	0.3901	0.0000	0.0000;
	439	1	0	0	0	0	1	1.07971612	29.6030663	110	1	1.12	0.95	100.6851	-0.2583	0.0000	0.0000;
	440	1	8.525	0.5	0	0	1	1.04381899	7.87991799	110	1	1.12	0.95	117.6216	0.0755	0.0000	0.0000;
	441	1	2.131	0.3	0	0	1	1.06700691	36.9528051	110	1	1.12	0.95	97.7109	0.0582	0.0000	0.0000;
	442	1	2.664	0.4	0	0	1	1.06699112	36.9428284	110	1	1.12	0.95	97.7128	0.0595	0.0000	0.0000;
	443	2	4.263	1.5	0	0	1	1.04966	34.6651798	110	1	1.12	0.95	100.0280	0.3760	0.0000	0.0000;
	444	1	2.664	0.3	0	0	1	1.04882008	33.9648474	110	1	1.12	0.95	100.2606	0.5137	0.0000	0.0000;
	445	1	2.77	0.94	0	0	1	1.08292529	29.7873205	110	1	1.12	0.95	100.2793	0.4590	0.0000	0.0000;
	446	1	12.467	3.85	0	0	1	1.07991202	29.0715519	110	1	1.12	0.95	101.3074	0.3742	0.0000	0.0000;
	447	1	4.795	0.5	0	0	1	1.08797357	30.4656834	110	1	1.12	0.95	100.0710	-0.0627	0.0000	0.0000;
	448	1	2.557	0.8	0	0	1	1.06887748	25.9192492	110	1	1.12	0.95	103.0102	0.4801	0.0000	0.0000;
	449	1	6.393	1.8	0	0	1	1.07890544	29.1145517	110	1	1.12	0.95	101.3204	0.1402	0.0000	0.0000;
	450	1	0	0	0	0	1	1.07194155	19.9711008	110	1	1.12	0.95	104.9704	0.7549	0.0000	0.0000;
	451	1	4.476	0	0	0	1	1.07306074	20.6100716	110	1	1.12	0.95	104.4655	0.6755	0.0000	0.0000;
	452	1	6.819	0.4	0	0	1	1.07455794	21.2896595	110	1	1.12	0.95	103.9109	0.5886	0.0000	0.0000;
	453	1	3.197	0.5	0	0	1	1.0420071	7.73513976	110	1	1.12	0.95	118.0877	0.0459	0.0000	0.0000;
	454	1	4.262	1.5	0	0	1	1.05998991	15.7105202	110	1	1.12	0.95	109.0550	1.0236	0.0000	0.0000;
	455	1	14.918	4	0	0	1	1.06402102	18.1785047	110	1	1.12	0.95	106.0127	1.2052	0.0000	0.0000;
	456	1	1.492	0.2	0	0	1	1.0949174	31.2642775	110	1	1.12	0.95	99.0832	-0.1782	0.0000	0.0000;
	457	1	9.59	2.4	0	0	1	1.07463863	28.8807854	110	1	1.12	0.95	101.5332	0.6888	0.0000	0.0000;
	458	1	7.459	1.7	0	0	1	1.06012831	16.4858759	110	1	1.12	0.95	107.4561	1.1512	0.0000	0.0000;
	459	1	10.016	1.8	0	0	1	1.07873832	19.2917763	110	1	1.12	0.95	104.8935	0.6903	0.0000	0.0000;
	460	1	7.459	0.401	0	0	1	1.05765724	16.1437241	110	1	1.12	0.95	108.5542	0.8251	0.0000	0.0000;
	461	1	4.262	1	0	0	1	1.06427979	27.0327344	110	1	1.12	0.95	103.3692	0.5126	0.0000	0.0000;
	462	1	11.188	1.5	0	0	1	1.06575894	17.7400841	110	1	1.12	0.95	108.1384	0.3890	0.0000	0.0000;
	463	1	6.393	3	0	0	1	1.08522839	24.7244048	110	1	1.12	0.95	101.9632	0.0090	0.0000	0.0000;
	464	1	6.926	1.5	0	0	1	1.07148828	17.6283698	110	1	1.12	0.95	106.0964	0.8707	0.0000	0.0000;
	465	1	7.459	1.6	0	0	1	1.07154418	17.648961	110	1	1.12	0.95	106.0899	0.8705	0.0000	0.0000;
	466	1	12.68	5.4	0	0	1	1.06454144	18.0332153	110	1	1.12	0.95	106.8257	0.9697	0.0000	0.0000;
	467	1	10.656	1.2	0	0	1	1.07442665	28.9299123	110	1	1.12	0.95	101.8276	0.1011	0.0000	0.0000;
	468	1	6.394	0.5	0	0	1	1.08115063	17.2940374	110	1	1.12	0.95	106.0625	0.2822	0.0000	0.0000;
	469	1	6.18	1.91	0	0	1	1.08240383	29.7831714	110	1	1.12	0.95	100.1477	0.5345	0.0000	0.0000;
	470	1	2.984	1	0	0	1	1.08364872	24.5098573	110	1	1.12	0.95	101.9821	-0.0072	0.0000	0.0000;
	471	1	4.156	1.28	0	0	1	1.07640742	28.7448487	110	1	1.12	0.95	101.7012	0.4540	0.0000	0.0000;
	472	1	2.025	0.1	0	0	1	1.07570356	17.5819051	110	1	1.12	0.95	107.2193	0.7489	0.0000	0.0000;
	473	1	3.197	0.5	0	0	1	1.0541635	34.5994924	110	1	1.12	0.95	99.5037	0.4286	0.0000	0.0000;
	474	1	13.319	1	0	0	1	1.04530047	7.95973811	110	1	1.12	0.95	117.1733	0.1402	0.0000	0.0000;
	475	1	1.066	0.5	0	0	1	1.06983098	19.7117533	110	1	1.12	0.95	105.5520	0.7847	0.0000	0.0000;
	476	1	1.066	0.5	0	0	1	1.07531328	19.0545127	110	1	1.12	0.95	105.2534	0.7882	0.0000	0.0000;
	477	1	7.992	1.5	0	0	1	1.06458499	10.5043236	110	1	1.12	0.95	112.1772	0.2955	0.0000	0.0000;
	478	1	2.984	0.2	0	0	1	1.07804788	17.8928069	110	1	1.12	0.95	105.6763	0.4361	0.0000	0.0000;
	479	1	2.344	0.5	0	0	1	1.06312036	25.397222	110	1	1.12	0.95	103.0835	-1.3429	0.0000	0.0000;
	480	1	12.254	5	0	0	1	1.06009537	17.2356313	110	1	1.12	0.95	107.3487	1.5125	0.0000	0.0000;
	481	1	16.729	5.17	0	0	1	1.06129722	27.803421	110	1	1.12	0.95	102.5322	0.7195	0.0000	0.0000;
	482	1	5.86	1	0	0	1	1.0655882	17.3081806	110	1	1.12	0.95	106.8710	1.0930	0.0000	0.0000;
	483	1	2.131	0.5	0	0	1	1.05882754	13.1903936	110	1	1.12	0.95	110.6661	0.8521	0.0000	0.0000;
	484	1	2.131	0	0	0	1	1.04849373	16.7117301	110	1	1.12	0.95	108.3930	1.6807	0.0000	0.0000;
	485	1	4.795	0.6	0	0	1	1.04986794	34.0359245	110	1	1.12	0.95	100.1099	0.4896	0.0000	0.0000;
	486	1	4.475	0.6	0	0	1	1.06811478	29.425858	110	1	1.12	0.95	101.1420	-0.0522	0.0000	0.0000;
	487	1	5.328	1.2	0	0	1	1.04810439	33.9127279	110	1	1.12	0.95	100.3567	0.5315	0.0000	0.0000;
	488	1	5.647	1.3	0	0	1	1.06728903	29.3626113	110	1	1.12	0.95	101.2442	-0.0308	0.0000	0.0000;
	489	1	19.18	7	0	0	1	1.09750332	31.6217083	110	1	1.12	0.95	98.7314	-0.2298	0.0000	0.0000;
	490	1	7.459	4	0	0	1	1.09166531	31.8340154	110	1	1.12	0.95	99.0702	-0.1654	0.0000	0.0000;
	491	1	3.197	0.9	0	0	1	1.06549183	17.8670787	110	1	1.12	0.95	105.9929	1.2573	0.0000	0.0000;
	492	1	6.393	1.8	0	0	1	1.06515782	17.7896078	110	1	1.12	0.95	106.0424	1.2785	0.0000	0.0000;
	493	1	3.729	0	0	0	1	1.09185035	16.8873523	110	1	1.12	0.95	106.4054	-0.0025	0.0000	0.0000;
	494	1	17.049	4.8	0	0	1	1.05649649	17.4027441	110	1	1.12	0.95	106.8931	1.4540	0.0000	0.0000;
	495	1	17.049	4.8	0	0	1	1.0566078	17.4210625	110	1	1.12	0.95	106.8836	1.4521	0.0000	0.0000;
	496	1	24.507	6.9	0	0	1	1.05656548	17.1360621	110	1	1.12	0.95	106.7677	1.3231	0.0000	0.0000;
	497	1	23.762	5.58	0	0	1	1.05415171	16.6226726	110	1	1.12	0.95	107.5727	1.5525	0.0000	0.0000;
	498	1	2.131	1	0	0	1	1.05841992	15.9370965	110	1	1.12	0.95	108.6034	1.0841	0.0000	0.0000;
	499	1	6.926	2	0	0	1	1.06044	16.515767	110	1	1.12	0.95	107.4199	1.1432	0.0000	0.0000;
	500	1	5.328	0.5	0	0	1	1.06241315	16.5912759	110	1	1.12	0.95	108.6421	0.6047	0.0000	0.0000;
	501	1	14.917	4.2	0	0	1	1.0556854	17.3333637	110	1	1.12	0.95	107.0775	1.4337	0.0000	0.0000;
	502	1	24.72	6.96	0	0	1	1.04720652	16.6854415	110	1	1.12	0.95	107.9143	1.4963	0.0000	0.0000;
	503	1	12.254	3.45	0	0	1	1.05703031	16.9481141	110	1	1.12	0.95	107.1723	1.4706	0.0000	0.0000;
	504	1	12.254	3.45	0	0	1	1.05420373	17.169373	110	1	1.12	0.95	107.2370	1.4915	0.0000	0.0000;
	505	1	14.066	3.3	0	0	1	1.04800687	16.7552387	110	1	1.12	0.95	107.8116	1.4590	0.0000	0.0000;
	506	1	3.197	1	0	0	1	1.0403924	6.92090205	110	1	1.12	0.95	118.8943	-0.1026	0.0000	0.0000;
	507	1	26.639	7.5	0	0	1	1.06566197	17.5539695	110	1	1.12	0.95	106.1621	1.2371	0.0000	0.0000;
	508	1	53.277	15	0	0	1	1.07051665	18.0540522	110	1	1.12	0.95	105.5771	1.1058	0.0000	0.0000;
	509	1	2.131	0.501	0	0	1	1.08829934	31.2863597	110	1	1.12	0.95	99.4724	-0.1583	0.0000	0.0000;
	510	1	2.131	0.5	0	0	1	1.0882804	31.2764158	110	1	1.12	0.95	99.4728	-0.1594	0.0000	0.0000;
	511	1	19.925	6.79	0	0	1	1.07937457	29.3927643	110	1	1.12	0.95	100.4095	0.6051	0.0000	0.0000;
	512	1	0	0	0	0	1	1.08548624	30.0844982	110	1	1.12	0.95	100.2245	0.4441	0.0000	0.0000;
	513	1	2.131	1	0	0	1	1.05749481	15.7760334	110	1	1.12	0.95	108.7836	1.1024	0.0000	0.0000;
	514	1	3.197	1	0	0	1	1.08248481	15.4112849	110	1	1.12	0.95	108.4372	0.0614	0.0000	0.0000;
	515	1	7.459	1.75	0	0	1	1.06226544	17.841145	110	1	1.12	0.95	106.1254	1.3044	0.0000	0.0000;
	516	1	5.328	1.25	0	0	1	1.06231144	17.84848	110	1	1.12	0.95	106.1225	1.3037	0.0000	0.0000;
	517	1	2.131	0.6	0	0	1	1.05303719	16.4879353	110	1	1.12	0.95	107.6763	1.6086	0.0000	0.0000;
	518	1	0	0	0	0	1	1.06712913	18.1174312	110	1	1.12	0.95	106.1599	1.0324	0.0000	0.0000;
	519	1	18.115	4.25	0	0	1	1.07042734	17.9495047	110	1	1.12	0.95	105.6316	1.1087	0.0000	0.0000;
	520	1	10.442	2.45	0	0	1	1.06185175	17.8024294	110	1	1.12	0.95	106.1723	1.3152	0.0000	0.0000;
	521	1	10.442	2.45	0	0	1	1.06388514	17.6717363	110	1	1.12	0.95	106.1889	1.3119	0.0000	0.0000;
	522	1	8.737	1.6	0	0	1	1.05427477	16.9676361	110	1	1.12	0.95	107.7045	1.4054	0.0000	0.0000;
	523	1	13.853	1.4	0	0	1	1.08227205	30.4580792	110	1	1.12	0.95	100.7242	-0.1628	0.0000	0.0000;
	524	1	21.843	5.13	0	0	1	1.05787247	17.2094743	110	1	1.12	0.95	106.6283	1.3165	0.0000	0.0000;
	525	1	21.844	5.13	0	0	1	1.05793449	17.2209701	110	1	1.12	0.95	106.6236	1.3156	0.0000	0.0000;
	526	1	14.385	3.38	0	0	1	1.05869918	17.9080394	110	1	1.12	0.95	106.5432	1.1881	0.0000	0.0000;
	527	1	38.359	10.8	0	0	1	1.05809415	17.1426003	110	1	1.12	0.95	106.9795	1.4825	0.0000	0.0000;
	528	1	13.319	3.749	0	0	1	1.05512051	16.595682	110	1	1.12	0.95	107.4342	1.5605	0.0000	0.0000;
	529	1	3.197	0.5	0	0	1	1.05318634	16.9083503	110	1	1.12	0.95	107.8404	1.4495	0.0000	0.0000;
	530	1	5.86	1.38	0	0	1	1.05782551	17.2027367	110	1	1.12	0.95	106.6347	1.3172	0.0000	0.0000;
	531	1	5.86	1.38	0	0	1	1.05325734	17.0506622	110	1	1.12	0.95	107.3448	1.5116	0.0000	0.0000;
	532	1	20.458	5.76	0	0	1	1.05781587	17.0764684	110	1	1.12	0.95	107.0457	1.4805	0.0000	0.0000;
	533	1	20.458	5.76	0	0	1	1.0537797	17.2544003	110	1	1.12	0.95	107.0894	1.4213	0.0000	0.0000;
	534	1	33.032	9.299	0	0	1	1.05281687	17.1737033	110	1	1.12	0.95	107.1909	1.4201	0.0000	0.0000;
	535	1	3.943	0.2	0	0	1	1.07552441	17.8264892	110	1	1.12	0.95	105.8328	0.6128	0.0000	0.0000;
	536	2	12.786	5.677	0	0	1	1.06099	17.2464701	110	1	1.12	0.95	106.7163	1.3714	0.0000	0.0000;
	537	2	15.127	7.3	0	0	1	1.05485	17.3290685	110	1	1.12	0.95	106.9421	1.1885	0.0000	0.0000;
	538	1	10.655	3	0	0	1	1.05411248	17.2776121	110	1	1.12	0.95	107.0296	1.2126	0.0000	0.0000;
	539	1	10.655	3	0	0	1	1.06025684	17.1956063	110	1	1.12	0.95	106.8037	1.3955	0.0000	0.0000;
	540	1	15.984	3.75	0	0	1	1.05738021	17.0038907	110	1	1.12	0.95	107.1182	1.4639	0.0000	0.0000;
	541	1	21.844	5.13	0	0	1	1.05685088	17.1469592	110	1	1.12	0.95	106.7364	1.3231	0.0000	0.0000;
	542	1	21.844	5.13	0	0	1	1.05702788	17.162354	110	1	1.12	0.95	106.7209	1.3221	0.0000	0.0000;
	543	1	21.311	5	0	0	1	1.05865972	17.1070011	110	1	1.12	0.95	106.9733	1.4484	0.0000	0.0000;
	544	1	23.655	6.66	0	0	1	1.05971786	17.6015038	110	1	1.12	0.95	106.7829	1.2910	0.0000	0.0000;
	545	1	38.359	10.8	0	0	1	1.05830323	17.2671137	110	1	1.12	0.95	106.5842	1.3078	0.0000	0.0000;
	546	1	15.45	4.35	0	0	1	1.05702382	17.3755865	110	1	1.12	0.95	106.9500	1.4147	0.0000	0.0000;
	547	1	9.59	2.7	0	0	1	1.06462844	17.7457492	110	1	1.12	0.95	106.0985	1.2940	0.0000	0.0000;
	548	1	9.59	2.7	0	0	1	1.06753944	17.5647626	110	1	1.12	0.95	106.2603	1.2497	0.0000	0.0000;
	549	1	28.769	6.75	0	0	1	1.05804896	17.0285017	110	1	1.12	0.95	107.0386	1.4613	0.0000	0.0000;
	550	1	11.295	3.18	0	0	1	1.06320571	17.6183831	110	1	1.12	0.95	106.3203	1.3282	0.0000	0.0000;
	551	1	36.229	10.2	0	0	1	1.05285868	16.4518369	110	1	1.12	0.95	107.6947	1.6230	0.0000	0.0000;
	552	1	0	0	0	0	1	1.0530645	17.1357402	110	1	1.12	0.95	107.3665	1.4674	0.0000	0.0000;
	553	1	10.656	4	0	0	1	1.06980131	15.0560372	110	1	1.12	0.95	109.6921	0.4125	0.0000	0.0000;
	554	1	4.262	0.5	0	0	1	1.0599509	10.0087945	110	1	1.12	0.95	112.7480	0.4074	0.0000	0.0000;
	555	1	11.188	0.5	0	0	1	1.07869735	15.3517313	110	1	1.12	0.95	108.6271	0.1311	0.0000	0.0000;
	556	1	3.729	1	0	0	1	1.06897927	15.0124358	110	1	1.12	0.95	109.7771	0.4196	0.0000	0.0000;
	557	1	0	0	0	0	1	1.06897347	15.0117897	110	1	1.12	0.95	109.7765	0.4191	0.0000	0.0000;
	558	1	0	0	0	0	1	1.04238837	16.5281274	110	1	1.12	0.95	108.9996	2.0511	0.0000	0.0000;
	559	2	6.062	3	0	0	1	1.05731	16.8999452	110	1	1.12	0.95	107.1970	1.4431	0.0000	0.0000;
	560	1	7.142	4.5	0	0	1	1.05630002	17.378748	110	1	1.12	0.95	107.0075	1.4200	0.0000	0.0000;
	561	1	0	0	0	0	1	1.06949975	36.8284438	110	1	1.12	0.95	97.7197	0.0441	0.0000	0.0000;
	562	1	0	0	0	0	1	1.05848356	16.2760843	110	1	1.12	0.95	108.4020	0.8208	0.0000	0.0000;
	563	1	0	0	0	0	1	1.05619695	17.1768016	110	1	1.12	0.95	106.8103	1.2939	0.0000	0.0000;
	564	1	0	0	0	0	1	1.068785	36.9905361	110	1	1.12	0.95	97.7201	-0.0620	0.0000	0.0000;
	565	1	0	0	0	0	1	1.06317245	17.7271805	110	1	1.12	0.95	106.6397	1.1384	0.0000	0.0000;
	566	1	0	0	0	0	1	1.08151763	29.3563007	110	1	1.12	0.95	100.9357	0.3528	0.0000	0.0000;
	567	1	4.156	0.9	0	0	1	1.06930603	17.562194	110	1	1.12	0.95	105.8631	1.1447	0.0000	0.0000;
	568	1	2.132	1.5	0	0	1	1.05274725	16.475055	110	1	1.12	0.95	107.6951	1.6212	0.0000	0.0000;
	569	1	2.131	0.5	0	0	1	1.06307815	17.7175354	110	1	1.12	0.95	106.6506	1.1406	0.0000	0.0000;
	570	1	3.197	0	0	0	1	1.08412555	16.1565555	110	1	1.12	0.95	108.3262	0.1034	0.0000	0.0000;
	571	1	11.721	0.5	0	0	1	1.07687732	14.9403344	110	1	1.12	0.95	109.2905	0.0712	0.0000	0.0000;
	572	1	6.393	0.6	0	0	1	1.07752392	29.5983543	110	1	1.12	0.95	101.4055	-0.0387	0.0000	0.0000;
	573	2	10.655	2.3	0	0	1	1.07878	29.2415998	110	1	1.12	0.95	101.2170	0.1598	0.0000	0.0000;
	574	1	8.631	3.45	0	0	1	1.08317075	29.3509061	110	1	1.12	0.95	100.9659	0.2922	0.0000	0.0000;
	575	1	0	0	0	0	1	1.06077445	27.6848995	110	1	1.12	0.95	102.6671	0.7276	0.0000	0.0000;
	576	1	4.795	0.9	0	0	1	1.07655012	29.0577488	110	1	1.12	0.95	101.5307	0.1399	0.0000	0.0000;
	577	1	1.492	0.4	0	0	1	1.08934743	30.4096861	110	1	1.12	0.95	99.8828	0.4769	0.0000	0.0000;
	578	1	1.279	0.3	0	0	1	1.07227243	34.2761326	110	1	1.12	0.95	98.4728	0.2840	0.0000	0.0000;
	579	1	6.393	1.8	0	0	1	1.06425342	17.7057988	110	1	1.12	0.95	106.1469	1.3022	0.0000	0.0000;
	580	1	0.213	0.06	0	0	1	1.06630948	17.6062241	110	1	1.12	0.95	106.0880	1.2196	0.0000	0.0000;
	581	1	5.327	2	0	0	1	1.06704945	26.4012366	110	1	1.12	0.95	102.9758	0.6078	0.0000	0.0000;
	582	1	9.803	0.9	0	0	1	1.06756793	14.8644884	110	1	1.12	0.95	108.8212	0.5748	0.0000	0.0000;
	583	1	3.197	0.99	0	0	1	1.0812895	29.3083424	110	1	1.12	0.95	101.0213	0.2914	0.0000	0.0000;
	584	1	2.131	1	0	0	1	1.06178154	16.8286166	110	1	1.12	0.95	108.4912	0.6343	0.0000	0.0000;
	585	1	5.328	0.4	0	0	1	1.05684058	16.218615	110	1	1.12	0.95	108.7117	0.8923	0.0000	0.0000;
	586	1	7.459	2	0	0	1	1.05572781	16.8054022	110	1	1.12	0.95	108.1155	1.5223	0.0000	0.0000;
	587	1	0	0	0	0	1	1.09327129	26.2321886	110	2	1.12	0.95	101.4323	-0.3227	0.0000	0.0000;
	588	1	4.347	1.12	0	0	1	1.09336665	26.2297594	110	2	1.12	0.95	101.4372	-0.3239	0.0000	0.0000;
	589	1	2.226	1	0	0	1	1.07546105	25.6981925	110	2	1.12	0.95	102.4598	-0.5964	0.0000	0.0000;
	590	1	6.151	1	0	0	1	1.08391967	24.8024196	110	2	1.12	0.95	102.7871	-0.2320	0.0000	0.0000;
	591	1	10.391	2.4	0	0	1	1.04849668	24.9497799	110	2	1.12	0.95	103.0250	-0.1267	0.0000	0.0000;
	592	1	4.898	0.5	0	0	1	1.08462166	25.2968829	110	2	1.12	0.95	102.4989	-0.2715	0.0000	0.0000;
	593	1	11.664	1.5	0	0	1	1.06763073	26.1005006	110	2	1.12	0.95	102.4075	-0.5515	0.0000	0.0000;
	594	1	0	0	0	0	1	1.06756535	26.0995138	110	2	1.12	0.95	102.4126	-0.5485	0.0000	0.0000;
	595	1	20.036	9.512	0	0	1	1.07946691	24.6052207	110	2	1.12	0.95	103.0463	-0.0697	0.0000	0.0000;
	596	1	4.771	1	0	0	1	1.07591432	25.0387206	110	2	1.12	0.95	102.6837	0.1613	0.0000	0.0000;
	597	1	3.5	2	0	0	1	1.04890724	24.9562825	110	2	1.12	0.95	104.2724	-0.0118	0.0000	0.0000;
	598	1	9.436	2.5	0	0	1	1.07962771	25.4749281	110	2	1.12	0.95	102.6004	-0.3191	0.0000	0.0000;
	599	1	4.028	0.8	0	0	1	1.07879327	25.5336235	110	2	1.12	0.95	102.5473	-0.2882	0.0000	0.0000;
	600	1	4.771	0	0	0	1	1.06453591	24.9506303	110	2	1.12	0.95	103.6105	-0.8729	0.0000	0.0000;
	601	1	6.679	0.9	0	0	1	1.08601471	25.4501783	110	2	1.12	0.95	99.3222	0.4670	0.0000	0.0000;
	602	1	9.967	1.4	0	0	1	1.085067	25.2373754	110	2	1.12	0.95	99.6183	0.4581	0.0000	0.0000;
	603	1	2.129	1.7	0	0	1	1.05678531	25.1978152	110	2	1.12	0.95	103.1167	0.0950	0.0000	0.0000;
	604	1	2.439	0.3	0	0	1	1.07161548	24.0465687	110	2	1.12	0.95	104.0517	-0.3155	0.0000	0.0000;
	605	1	25.765	4.3	0	0	1	1.07969207	25.338477	110	2	1.12	0.95	102.3893	-0.1294	0.0000	0.0000;
	606	1	9.542	1.5	0	0	1	1.06956188	26.2187541	110	2	1.12	0.95	102.6259	-0.9211	0.0000	0.0000;
	607	1	5.301	0	0	0	1	1.07078508	26.279623	110	2	1.12	0.95	102.5185	-0.9024	0.0000	0.0000;
	608	1	5.673	2.6	0	0	1	1.085568	25.7066497	110	2	1.12	0.95	102.0066	-0.1941	0.0000	0.0000;
	609	1	6.997	1.8	0	0	1	1.0472239	24.7576504	110	2	1.12	0.95	103.1534	-0.1778	0.0000	0.0000;
	610	1	14.168	1.293	0	0	1	1.0841726	23.9713144	110	2	1.12	0.95	103.4549	-0.4628	0.0000	0.0000;
	611	1	14.168	1.293	0	0	1	1.08361941	23.9475614	110	2	1.12	0.95	103.5472	-0.4559	0.0000	0.0000;
	612	1	6.256	0.4	0	0	1	1.08566986	24.0740626	110	2	1.12	0.95	103.2250	-0.4910	0.0000	0.0000;
	613	1	0	0	0	0	1	1.08331136	26.8993978	110	2	1.12	0.95	101.2727	-0.8067	0.0000	0.0000;
	614	1	0	0	0	0	1	1.08089928	26.8478144	110	2	1.12	0.95	101.4454	-0.7368	0.0000	0.0000;
	615	1	7.211	0.4	0	0	1	1.08566274	24.0593997	110	2	1.12	0.95	103.2318	-0.4919	0.0000	0.0000;
	616	1	3.181	0.5	0	0	1	1.07139275	25.3265849	110	2	1.12	0.95	102.6014	-0.4723	0.0000	0.0000;
	617	1	0	0	0	0	1	1.08643052	24.1757163	110	2	1.12	0.95	103.0937	-0.4925	0.0000	0.0000;
	618	1	0	0	0	0	1	1.08637575	24.1674018	110	2	1.12	0.95	103.0960	-0.4925	0.0000	0.0000;
	619	1	4.241	0	0	0	1	1.07107314	26.0587122	110	2	1.12	0.95	102.4459	-1.5085	0.0000	0.0000;
	620	1	5.301	0.2	0	0	1	1.08545577	24.0386306	110	2	1.12	0.95	103.2687	-0.4922	0.0000	0.0000;
	621	1	7.104	1.8	0	0	1	1.07191667	23.9198157	110	2	1.12	0.95	104.0730	-0.0765	0.0000	0.0000;
	622	1	3.971	0.34	0	0	1	1.07942552	24.9433008	110	2	1.12	0.95	102.3795	0.0522	0.0000	0.0000;
	623	1	2.12	0	0	0	1	1.06437098	26.0214328	110	2	1.12	0.95	102.9435	-0.4548	0.0000	0.0000;
	624	1	6.892	1.947	0	0	1	1.06055811	25.6989617	110	2	1.12	0.95	102.6406	-0.3096	0.0000	0.0000;
	625	1	3.181	0	0	0	1	1.06594962	26.5872053	110	2	1.12	0.95	102.7016	-0.5769	0.0000	0.0000;
	626	1	0	-0.002	0	0	1	1.09086611	28.7669994	110	2	1.12	0.95	98.9717	-0.1920	0.0000	0.0000;
	627	1	5.386	2.581	0	0	1	1.07556927	26.240199	110	2	1.12	0.95	102.0148	-0.3452	0.0000	0.0000;
	628	1	17.535	7.911	0	0	1	1.06502368	20.4094385	110	2	1.12	0.95	104.5963	1.3733	0.0000	0.0000;
	629	1	3.971	0.34	0	0	1	1.08038191	27.0871232	110	2	1.12	0.95	101.3974	-0.7676	0.0000	0.0000;
	630	1	3.758	2.8	0	0	1	1.08522989	25.7062414	110	2	1.12	0.95	101.9010	-0.0843	0.0000	0.0000;
	631	1	9.224	2.9	0	0	1	1.07662726	26.4293437	110	2	1.12	0.95	101.7735	-0.3143	0.0000	0.0000;
	632	1	6.91	2.246	0	0	1	1.08368969	27.3580196	110	2	1.12	0.95	100.9427	-0.7312	0.0000	0.0000;
	633	1	9.647	0.3	0	0	1	1.04473004	24.3689578	110	2	1.12	0.95	104.7087	-0.0529	0.0000	0.0000;
	634	1	3.181	0.9	0	0	1	1.09041632	24.8795101	110	2	1.12	0.95	102.5942	-0.7010	0.0000	0.0000;
	635	1	6.785	1.1	0	0	1	1.09051381	24.9028606	110	2	1.12	0.95	102.5693	-0.6984	0.0000	0.0000;
	636	1	8.482	2	0	0	1	1.07660133	26.3882217	110	2	1.12	0.95	101.8377	-0.3993	0.0000	0.0000;
	637	1	0.119	0.08	0	0	1	1.06276858	25.5424414	110	2	1.12	0.95	103.0631	-0.3905	0.0000	0.0000;
	638	1	4.559	0.2	0	0	1	1.08698453	25.4473337	110	2	1.12	0.95	99.1426	0.4966	0.0000	0.0000;
	639	1	5.473	0	0	0	1	1.04709851	24.6408645	110	2	1.12	0.95	103.2044	-0.2640	0.0000	0.0000;
	640	1	4.241	1	0	0	1	1.06938833	24.9406456	110	2	1.12	0.95	103.1521	-0.5703	0.0000	0.0000;
	641	1	8.021	2.691	0	0	1	1.086146	26.6812042	110	2	1.12	0.95	100.7571	-0.2526	0.0000	0.0000;
	642	1	7.953	0	0	0	1	1.06125953	24.3812383	110	2	1.12	0.95	104.0442	-0.0189	0.0000	0.0000;
	643	1	3.181	0	0	0	1	1.07097887	26.8805885	110	2	1.12	0.95	102.4128	-1.4909	0.0000	0.0000;
	644	1	8.482	0	0	0	1	1.07111389	26.7042441	110	2	1.12	0.95	102.4016	-1.6039	0.0000	0.0000;
	645	1	5.301	1	0	0	1	1.07374919	24.6867677	110	2	1.12	0.95	102.9143	-0.0093	0.0000	0.0000;
	646	1	2.439	0.7	0	0	1	1.08885259	26.4274468	110	2	1.12	0.95	98.3349	0.4139	0.0000	0.0000;
	647	1	2.544	0	0	0	1	1.06610009	24.9930171	110	2	1.12	0.95	103.3505	-0.0420	0.0000	0.0000;
	648	1	3.605	0.4	0	0	1	1.09357183	25.3178751	110	2	1.12	0.95	102.1136	-0.7305	0.0000	0.0000;
	649	1	0.742	0	0	0	1	1.08209504	26.6665882	110	2	1.12	0.95	101.5717	-0.7868	0.0000	0.0000;
	650	1	2.544	0.6	0	0	1	1.07100281	23.8880159	110	2	1.12	0.95	104.2384	-0.2590	0.0000	0.0000;
	651	1	5.665	0.34	0	0	1	1.07137835	25.6664208	110	2	1.12	0.95	102.1095	-2.0924	0.0000	0.0000;
	652	1	9.861	2.4	0	0	1	1.07636969	26.9195099	110	2	1.12	0.95	101.5089	-0.7902	0.0000	0.0000;
	653	1	4.061	0.3	0	0	1	1.07957863	24.4340903	110	2	1.12	0.95	102.6841	-0.0464	0.0000	0.0000;
	654	1	1.255	0.91	0	0	1	1.07145682	25.683994	110	2	1.12	0.95	101.9148	-2.0757	0.0000	0.0000;
	655	1	23.327	4.5	0	0	1	1.07066701	25.6772364	110	2	1.12	0.95	102.0669	-2.0506	0.0000	0.0000;
	656	1	11.664	1	0	0	1	1.07075708	25.6389261	110	2	1.12	0.95	102.0345	-2.0600	0.0000	0.0000;
	657	1	5.301	0	0	0	1	1.07040877	25.4973019	110	2	1.12	0.95	102.1174	-2.0777	0.0000	0.0000;
	658	1	1.13	0.068	0	0	1	1.04619194	24.7486427	110	2	1.12	0.95	104.7948	0.0475	0.0000	0.0000;
	659	1	2.757	0.1	0	0	1	1.04503308	24.4888558	110	2	1.12	0.95	104.7830	-0.0038	0.0000	0.0000;
	660	1	0.53	0	0	0	1	1.06834868	26.3552084	110	2	1.12	0.95	102.6528	-0.7825	0.0000	0.0000;
	661	1	3.711	0.6	0	0	1	1.08185429	26.36469	110	2	1.12	0.95	101.6569	-0.8048	0.0000	0.0000;
	662	1	8.059	0.1	0	0	1	1.07250972	24.0478539	110	2	1.12	0.95	104.0837	-0.2618	0.0000	0.0000;
	663	1	3.181	0	0	0	1	1.07387349	25.1200038	110	2	1.12	0.95	102.8768	-0.7918	0.0000	0.0000;
	664	2	13	0	0	0	1	1.09109	25.2561756	110	2	1.12	0.95	101.2441	0.0000	0.0000	0.0000;
	665	2	0	0	0	0	1	1.09072792	25.2503954	110	2	1.12	0.95	101.2543	0.0025	0.0000	0.0000;
	666	1	5.832	0.5	0	0	1	1.07002575	25.4630146	110	2	1.12	0.95	102.2357	-2.0764	0.0000	0.0000;
	667	1	23.327	4.5	0	0	1	1.07203176	25.7190199	110	2	1.12	0.95	101.8284	-2.0900	0.0000	0.0000;
	668	1	6.574	1.2	0	0	1	1.04581658	24.4006701	110	2	1.12	0.95	104.0791	-0.1706	0.0000	0.0000;
	669	1	0	0	0	0	1	1.04770783	24.7682166	110	2	1.12	0.95	103.0670	-0.2580	0.0000	0.0000;
	670	1	12.724	2.6	0	0	1	1.04574616	24.4006475	110	2	1.12	0.95	104.0595	-0.1725	0.0000	0.0000;
	671	1	11.347	1.2	0	0	1	1.04604463	24.4075909	110	2	1.12	0.95	104.0903	-0.1805	0.0000	0.0000;
	672	1	9.516	0.272	0	0	1	1.04671266	24.5878596	110	2	1.12	0.95	103.4710	-0.2236	0.0000	0.0000;
	673	1	6.361	0.5	0	0	1	1.05954162	25.3034799	110	2	1.12	0.95	104.0600	-0.6660	0.0000	0.0000;
	674	1	2.12	0.5	0	0	1	1.0595352	25.3599154	110	2	1.12	0.95	104.0202	-0.6468	0.0000	0.0000;
	675	1	10.922	1	0	0	1	1.08512025	24.3893017	110	2	1.12	0.95	103.1315	-0.4585	0.0000	0.0000;
	676	1	6.361	0	0	0	1	1.05955318	25.3864565	110	2	1.12	0.95	104.0013	-0.6402	0.0000	0.0000;
	677	1	5.301	2	0	0	1	1.06422806	27.1039335	110	2	1.12	0.95	102.4520	-0.3153	0.0000	0.0000;
	678	1	19.086	2	0	0	1	1.06966033	25.40915	110	2	1.12	0.95	102.2475	-2.0698	0.0000	0.0000;
	679	1	7.953	1.5	0	0	1	1.08545402	24.9518195	110	2	1.12	0.95	101.8213	-0.0328	0.0000	0.0000;
	680	1	17.535	6.272	0	0	1	1.06106469	25.3710156	110	2	1.12	0.95	103.2691	-0.3298	0.0000	0.0000;
	681	1	7.317	3	0	0	1	1.06308875	24.0705401	110	2	1.12	0.95	104.7122	0.0624	0.0000	0.0000;
	682	1	14.208	2.8	0	0	1	1.08194415	24.9847602	110	2	1.12	0.95	102.4283	-0.0749	0.0000	0.0000;
	683	1	8.005	2.1	0	0	1	1.08073231	24.8650242	110	2	1.12	0.95	102.8087	-0.0737	0.0000	0.0000;
	684	1	7.528	0.43	0	0	1	1.09140412	26.150469	110	2	1.12	0.95	101.4877	-0.2527	0.0000	0.0000;
	685	1	8.503	0.817	0	0	1	1.09563111	26.6889064	110	2	1.12	0.95	100.9386	-0.3032	0.0000	0.0000;
	686	1	0	0	0	0	1	1.09556236	26.6714843	110	2	1.12	0.95	100.9427	-0.3027	0.0000	0.0000;
	687	1	12.512	2.8	0	0	1	1.08388599	28.2094421	110	2	1.12	0.95	100.0526	-0.2230	0.0000	0.0000;
	688	1	4.666	1.6	0	0	1	1.05792553	26.1171607	110	2	1.12	0.95	101.7684	0.0220	0.0000	0.0000;
	689	1	5.089	1	0	0	1	1.0834963	28.1465641	110	2	1.12	0.95	100.1240	-0.2434	0.0000	0.0000;
	690	1	4.531	0.68	0	0	1	1.0883826	25.8470286	110	2	1.12	0.95	101.7496	-0.1956	0.0000	0.0000;
	691	2	6.574	2.8	0	0	1	1.08826	25.8396915	110	2	1.12	0.95	101.7600	-0.1916	0.0000	0.0000;
	692	1	6.51	1.05	0	0	1	1.08778062	25.811305	110	2	1.12	0.95	101.8010	-0.1812	0.0000	0.0000;
	693	1	12.109	0.87	0	0	1	1.08662482	25.683984	110	2	1.12	0.95	101.9416	-0.1699	0.0000	0.0000;
	694	1	6.361	1	0	0	1	1.07589654	24.8864681	110	2	1.12	0.95	102.8233	-0.6670	0.0000	0.0000;
	695	1	5.513	1.5	0	0	1	1.08573328	24.3056294	110	2	1.12	0.95	99.9113	0.6590	0.0000	0.0000;
	696	1	0	0	0	0	1	1.08738955	25.8022344	110	2	1.12	0.95	101.7710	-0.1676	0.0000	0.0000;
	697	1	0	0	0	0	1	1.08741628	25.7877999	110	2	1.12	0.95	101.7729	-0.1681	0.0000	0.0000;
	698	1	2.544	0.9	0	0	1	1.08806434	25.2472506	110	2	1.12	0.95	101.0285	-0.1503	0.0000	0.0000;
	699	1	9.362	1.24	0	0	1	1.08662431	25.6553165	110	2	1.12	0.95	101.9817	-0.1742	0.0000	0.0000;
	700	1	10.052	1.72	0	0	1	1.09109373	26.0697879	110	2	1.12	0.95	101.7844	-0.2862	0.0000	0.0000;
	701	1	13.106	0.97	0	0	1	1.0880315	25.760942	110	2	1.12	0.95	101.8888	-0.2057	0.0000	0.0000;
	702	1	0	0	0	0	1	1.08888355	25.8875813	110	2	1.12	0.95	101.6992	-0.2088	0.0000	0.0000;
	703	1	11.112	1.26	0	0	1	1.09086798	26.0432846	110	2	1.12	0.95	101.8175	-0.2844	0.0000	0.0000;
	704	1	5.587	0.21	0	0	1	1.09196774	26.1292936	110	2	1.12	0.95	101.6539	-0.3022	0.0000	0.0000;
	705	1	12.311	3.95	0	0	1	1.08828349	25.8383559	110	2	1.12	0.95	101.7632	-0.1939	0.0000	0.0000;
	706	1	5.301	0	0	0	1	1.08113115	26.840023	110	2	1.12	0.95	101.4545	-0.7370	0.0000	0.0000;
	707	1	2.502	1.8	0	0	1	1.08171861	26.8685803	110	2	1.12	0.95	101.3896	-0.7475	0.0000	0.0000;
	708	1	2.757	0	0	0	1	1.08690401	24.4517868	110	2	1.12	0.95	102.3781	-0.3786	0.0000	0.0000;
	709	1	12.724	2	0	0	1	1.06781032	28.945156	110	2	1.12	0.95	101.0771	0.2561	0.0000	0.0000;
	710	1	8.377	1.1	0	0	1	1.08015728	24.5420715	110	2	1.12	0.95	101.3299	0.2489	0.0000	0.0000;
	711	1	0.25	0.18	0	0	1	1.05290375	24.0527419	110	2	1.12	0.95	104.7324	0.0650	0.0000	0.0000;
	712	1	4.241	1	0	0	1	1.07254905	25.3175256	110	2	1.12	0.95	102.8993	0.2921	0.0000	0.0000;
	713	1	1.704	0	0	0	1	1.07336156	21.4530869	110	2	1.12	0.95	103.2165	1.0735	0.0000	0.0000;
	714	1	0	0	0	0	1	1.09184232	25.5976262	110	2	1.12	0.95	101.9185	-0.6134	0.0000	0.0000;
	715	1	0	0	0	0	1	1.09186805	25.6032324	110	2	1.12	0.95	101.9164	-0.6114	0.0000	0.0000;
	716	1	36.581	12.8	0	0	1	1.07854807	26.9279313	110	2	1.12	0.95	101.3106	-0.3272	0.0000	0.0000;
	717	1	30.065	11.166	0	0	1	1.06503975	25.4846455	110	2	1.12	0.95	102.6728	-1.7244	0.0000	0.0000;
	718	1	5.301	1	0	0	1	1.07396537	26.1775858	110	2	1.12	0.95	101.8524	-1.9755	0.0000	0.0000;
	719	1	16.541	3.6	0	0	1	1.05955775	24.2340297	110	2	1.12	0.95	104.2921	-0.0035	0.0000	0.0000;
	720	1	3.074	0.7	0	0	1	1.07446938	24.2787643	110	2	1.12	0.95	103.8215	-0.2511	0.0000	0.0000;
	721	1	4.028	0.7	0	0	1	1.07861294	26.815112	110	2	1.12	0.95	101.5838	-0.7565	0.0000	0.0000;
	722	1	14.102	3.3	0	0	1	1.04531089	24.6086691	110	2	1.12	0.95	104.8214	0.0390	0.0000	0.0000;
	723	1	4.992	1	0	0	1	1.08072006	25.7299367	110	2	1.12	0.95	102.1815	-0.5908	0.0000	0.0000;
	724	1	2.12	1	0	0	1	1.07994561	24.5598401	110	2	1.12	0.95	103.0622	-0.1027	0.0000	0.0000;
	725	1	2.12	0.5	0	0	1	1.06767784	24.8174656	110	2	1.12	0.95	103.5111	-0.6621	0.0000	0.0000;
	726	1	5.727	0	0	0	1	1.08006956	24.9274028	110	2	1.12	0.95	102.8271	-0.2283	0.0000	0.0000;
	727	1	0.212	0	0	0	1	1.08126835	26.3191155	110	2	1.12	0.95	101.7928	-0.7145	0.0000	0.0000;
	728	1	2.12	0.5	0	0	1	1.06393288	25.3992624	110	2	1.12	0.95	102.9083	-1.5095	0.0000	0.0000;
	729	1	4.771	0	0	0	1	1.08063152	25.8802511	110	2	1.12	0.95	101.9940	-0.8424	0.0000	0.0000;
	730	1	36.326	16.476	0	0	1	1.07979992	25.5449533	110	2	1.12	0.95	102.1733	-0.8577	0.0000	0.0000;
	731	1	0	0	0	0	1	1.07997608	25.5699024	110	2	1.12	0.95	102.1656	-0.8606	0.0000	0.0000;
	732	1	1.255	1.1	0	0	1	1.08404762	27.0603026	110	2	1.12	0.95	101.1251	-0.7640	0.0000	0.0000;
	733	1	42.413	10	0	0	1	1.00949988	26.7050191	110	2	1.12	0.95	101.7808	-0.7429	0.0000	0.0000;
	734	1	0	0	0	0	1	1.00968925	26.717192	110	2	1.12	0.95	101.7535	-0.7486	0.0000	0.0000;
	735	1	9.637	0.953	0	0	1	1.0759969	25.2291194	110	2	1.12	0.95	102.6335	-0.8245	0.0000	0.0000;
	736	1	3.181	0	0	0	1	1.07986384	25.4960963	110	2	1.12	0.95	102.2314	-0.8783	0.0000	0.0000;
	737	1	5.089	0	0	0	1	1.07611668	25.7486736	110	2	1.12	0.95	102.3995	-0.6152	0.0000	0.0000;
	738	1	6.256	0.9	0	0	1	1.08816545	25.8645579	110	2	1.12	0.95	100.6989	-0.1080	0.0000	0.0000;
	739	1	5.016	4.03	0	0	1	1.06358218	24.8792804	110	2	1.12	0.95	103.6350	-0.6565	0.0000	0.0000;
	740	2	13	0	0	0	1	1.09091	27.9795492	110	2	1.12	0.95	99.9664	-0.7237	0.0000	0.0000;
	741	1	0	0	0	0	1	1.09083078	27.971207	110	2	1.12	0.95	99.9848	-0.7273	0.0000	0.0000;
	742	1	4.241	0.5	0	0	1	1.06829277	26.3704346	110	2	1.12	0.95	102.6388	-0.7747	0.0000	0.0000;
	743	1	5.665	0	0	0	1	1.0802005	24.7702828	110	2	1.12	0.95	102.3430	-0.1139	0.0000	0.0000;
	744	1	4.241	1	0	0	1	1.07531044	24.7610431	110	2	1.12	0.95	102.7038	-0.1763	0.0000	0.0000;
	745	1	4.559	0	0	0	1	1.07153468	23.9852074	110	2	1.12	0.95	104.1252	-0.2856	0.0000	0.0000;
	746	1	6.892	0.3	0	0	1	1.07159602	23.9644742	110	2	1.12	0.95	104.1515	-0.2670	0.0000	0.0000;
	747	1	0.848	0.5	0	0	1	1.08053978	24.8825135	110	2	1.12	0.95	102.8765	-0.2499	0.0000	0.0000;
	748	1	3.393	0.1	0	0	1	1.08083302	24.8678862	110	2	1.12	0.95	102.8921	-0.2616	0.0000	0.0000;
	749	1	2.332	0.7	0	0	1	1.09108793	24.9483581	110	2	1.12	0.95	102.5156	-0.7148	0.0000	0.0000;
	750	1	7.104	2	0	0	1	1.05055954	23.8493708	110	2	1.12	0.95	105.1214	0.1044	0.0000	0.0000;
	751	1	12.831	2.1	0	0	1	1.05613412	24.6415554	110	2	1.12	0.95	104.0834	-0.1586	0.0000	0.0000;
	752	1	7.422	0	0	0	1	1.06717011	25.5414671	110	2	1.12	0.95	102.9375	-0.4836	0.0000	0.0000;
	753	1	1.908	1.2	0	0	1	1.08224485	26.9136038	110	2	1.12	0.95	101.3197	-0.7393	0.0000	0.0000;
	754	1	14.168	0.545	0	0	1	1.05012795	23.778247	110	2	1.12	0.95	105.2307	0.0907	0.0000	0.0000;
	755	1	7.953	1	0	0	1	1.05290826	24.0549507	110	2	1.12	0.95	104.7287	0.0666	0.0000	0.0000;
	756	1	7.422	0.3	0	0	1	1.0507856	23.8790789	110	2	1.12	0.95	105.0909	0.1000	0.0000	0.0000;
	757	1	15.031	9.1	0	0	1	1.06787009	24.9641774	110	2	1.12	0.95	103.0683	-0.2083	0.0000	0.0000;
	758	1	29.689	5	0	0	1	1.07527441	26.2940505	110	2	1.12	0.95	101.6303	-2.1209	0.0000	0.0000;
	759	1	0	0	0	0	1	1.07532137	26.3058949	110	2	1.12	0.95	101.6324	-2.1190	0.0000	0.0000;
	760	1	10.709	1.1	0	0	1	1.07818922	24.1552902	110	2	1.12	0.95	102.7285	-0.0005	0.0000	0.0000;
	761	1	8.482	2	0	0	1	1.06846653	24.9209509	110	2	1.12	0.95	103.0597	-0.2310	0.0000	0.0000;
	762	1	1.255	0.71	0	0	1	1.06443446	26.0339586	110	2	1.12	0.95	102.9303	-0.4544	0.0000	0.0000;
	763	1	4.754	0.4	0	0	1	1.07844862	27.6297618	110	2	1.12	0.95	100.7861	-0.7184	0.0000	0.0000;
	764	1	25.388	1.701	0	0	1	1.08428001	24.1713921	110	2	1.12	0.95	103.2884	-0.4052	0.0000	0.0000;
	765	1	9.542	3	0	0	1	1.06825489	24.5569959	110	2	1.12	0.95	103.3577	-0.0964	0.0000	0.0000;
	766	1	10.604	0	0	0	1	1.07069165	26.5169603	110	2	1.12	0.95	101.9732	-0.6101	0.0000	0.0000;
	767	1	6.151	1.2	0	0	1	1.05494995	25.585294	110	2	1.12	0.95	104.0614	-0.0835	0.0000	0.0000;
	768	1	5.301	1	0	0	1	1.07319992	25.2964517	110	2	1.12	0.95	102.4268	-0.4654	0.0000	0.0000;
	769	1	0	0	0	0	1	1.07317186	25.2914388	110	2	1.12	0.95	102.4244	-0.4651	0.0000	0.0000;
	770	1	7.422	3	0	0	1	1.06963102	24.9314791	110	2	1.12	0.95	103.0136	-0.2687	0.0000	0.0000;
	771	1	13.153	6.618	0	0	1	1.06967514	25.0179985	110	2	1.12	0.95	102.9288	-0.2767	0.0000	0.0000;
	772	1	6.361	1	0	0	1	1.06805463	24.5873642	110	2	1.12	0.95	103.3436	-0.1025	0.0000	0.0000;
	773	1	9.065	0.34	0	0	1	1.08802352	27.9179275	110	2	1.12	0.95	99.6545	-0.2068	0.0000	0.0000;
	774	1	9.224	1.8	0	0	1	1.0752605	24.0984357	110	2	1.12	0.95	103.5371	0.0045	0.0000	0.0000;
	775	1	4.877	0.6	0	0	1	1.06986374	26.3214472	110	2	1.12	0.95	102.1804	-0.6471	0.0000	0.0000;
	776	1	8.8	0	0	0	1	1.06960372	26.3679793	110	2	1.12	0.95	102.1315	-0.5926	0.0000	0.0000;
	777	1	3.287	0.3	0	0	1	1.06803167	26.1336781	110	2	1.12	0.95	102.3797	-0.5781	0.0000	0.0000;
	778	1	0	0	0	0	1	1.07687413	27.1000971	110	2	1.12	0.95	101.3380	-0.8388	0.0000	0.0000;
	779	1	0	0	0	0	1	1.07685406	27.0918012	110	2	1.12	0.95	101.3407	-0.8386	0.0000	0.0000;
	780	1	3.181	1	0	0	1	1.06867732	25.0138343	110	2	1.12	0.95	102.9721	-0.2499	0.0000	0.0000;
	781	1	18.026	1.9	0	0	1	1.07801026	27.5520846	110	2	1.12	0.95	100.8692	-0.7217	0.0000	0.0000;
	782	1	15.905	3	0	0	1	1.06767998	26.1326488	110	2	1.12	0.95	102.3840	-0.5512	0.0000	0.0000;
	783	1	4.241	0.2	0	0	1	1.08018017	25.5364527	110	2	1.12	0.95	102.3212	-0.8038	0.0000	0.0000;
	784	1	0.954	0.2	0	0	1	1.09080373	28.7591753	110	2	1.12	0.95	98.9805	-0.1926	0.0000	0.0000;
	785	1	2.12	0.5	0	0	1	1.07021879	26.1032134	110	2	1.12	0.95	102.5693	-1.2432	0.0000	0.0000;
	786	1	0	0	0	0	1	1.08733678	25.5942853	110	2	1.12	0.95	102.0093	-0.1953	0.0000	0.0000;
	787	1	8.503	1.293	0	0	1	1.08725693	25.5620039	110	2	1.12	0.95	102.0555	-0.2004	0.0000	0.0000;
	788	1	4.771	1	0	0	1	1.06568924	24.9719354	110	2	1.12	0.95	103.3950	-0.5595	0.0000	0.0000;
	789	1	11.875	3.6	0	0	1	1.08749755	25.559117	110	2	1.12	0.95	102.0700	-0.2126	0.0000	0.0000;
	790	1	6.361	1.5	0	0	1	1.07192304	27.5731878	110	2	1.12	0.95	102.1743	-1.0988	0.0000	0.0000;
	791	1	9.118	2.1	0	0	1	1.05689171	25.6236271	110	2	1.12	0.95	103.8077	-0.1660	0.0000	0.0000;
	792	1	7.135	6.125	0	0	1	1.0546598	25.7208442	110	2	1.12	0.95	102.2924	-0.0000	0.0000	0.0000;
	793	1	6.361	0.5	0	0	1	1.05539976	25.6380858	110	2	1.12	0.95	102.4427	-0.0631	0.0000	0.0000;
	794	1	2.968	0.1	0	0	1	1.07698225	26.317864	110	2	1.12	0.95	101.7511	-0.1216	0.0000	0.0000;
	795	1	7.482	0	0	0	1	1.07896395	27.3453414	110	2	1.12	0.95	101.0311	-0.6219	0.0000	0.0000;
	796	1	0	0	0	0	1	1.06384896	26.7619375	110	2	1.12	0.95	100.8996	0.0000	0.0000	0.0000;
	797	1	3.711	0.5	0	0	1	1.06372875	24.886542	110	2	1.12	0.95	103.6623	-0.7269	0.0000	0.0000;
	798	1	4.771	0	0	0	1	1.06128246	25.0719316	110	2	1.12	0.95	104.0070	-0.7936	0.0000	0.0000;
	799	1	3.758	1.447	0	0	1	1.06394359	24.8915689	110	2	1.12	0.95	103.5909	-0.6271	0.0000	0.0000;
	800	1	10.391	1.9	0	0	1	1.06891427	26.2227546	110	2	1.12	0.95	102.2889	-0.6179	0.0000	0.0000;
	801	1	4.134	0.3	0	0	1	1.0854125	27.4830696	110	2	1.12	0.95	100.7271	-0.7311	0.0000	0.0000;
	802	1	14.844	3.5	0	0	1	1.06819327	24.8940158	110	2	1.12	0.95	103.4182	-0.6629	0.0000	0.0000;
	803	1	0	0	0	0	1	1.08015135	24.6319423	110	2	1.12	0.95	103.0094	-0.0961	0.0000	0.0000;
	804	1	0.25	0.1	0	0	1	1.05486832	25.6964287	110	2	1.12	0.95	102.3362	-0.0183	0.0000	0.0000;
	805	1	4.241	0.5	0	0	1	1.07525423	26.623863	110	2	1.12	0.95	102.0219	-0.8337	0.0000	0.0000;
	806	1	11.664	3.5	0	0	1	1.06781858	24.8607762	110	2	1.12	0.95	103.4477	-0.6405	0.0000	0.0000;
	807	2	26.507	7	0	0	1	1.08144289	25.8156723	110	2	1.12	0.95	102.0196	-0.6297	0.0000	0.0000;
	808	2	24.744	7	0	0	1	1.08715	27.5000438	110	2	1.12	0.95	99.9284	-0.2155	0.0000	0.0000;
	809	1	8.059	2.2	0	0	1	1.05506326	25.094207	110	2	1.12	0.95	103.4302	-0.3217	0.0000	0.0000;
	810	1	1.13	0	0	0	1	1.06549834	25.0413814	110	2	1.12	0.95	103.3822	-1.0702	0.0000	0.0000;
	811	1	9.397	4.058	0	0	1	1.07987392	25.8881787	110	2	1.12	0.95	102.0689	-0.6000	0.0000	0.0000;
	812	1	4.973	1.82	0	0	1	1.08094057	25.8229916	110	2	1.12	0.95	102.0464	-0.6045	0.0000	0.0000;
	813	1	5.938	0.7	0	0	1	1.08720043	25.4670268	110	2	1.12	0.95	102.2964	-0.5354	0.0000	0.0000;
	814	1	4.241	0.2	0	0	1	1.07781312	25.7787359	110	2	1.12	0.95	102.3006	-0.2296	0.0000	0.0000;
	815	1	7.953	1.3	0	0	1	1.07910638	26.5420541	110	2	1.12	0.95	101.6665	-0.5861	0.0000	0.0000;
	816	1	8.8	1.4	0	0	1	1.07393692	24.3366544	110	2	1.12	0.95	104.2080	-0.3253	0.0000	0.0000;
	817	1	4.559	1	0	0	1	1.07706703	24.5221618	110	2	1.12	0.95	103.8756	-0.3769	0.0000	0.0000;
	818	1	2.65	1	0	0	1	1.07646282	26.4002624	110	2	1.12	0.95	101.8254	-0.3532	0.0000	0.0000;
	819	1	3.816	0.4	0	0	1	1.09181927	25.0588522	110	2	1.12	0.95	102.3957	-0.7184	0.0000	0.0000;
	820	1	1.166	0.2	0	0	1	1.0739101	24.2801217	110	2	1.12	0.95	104.2654	-0.3419	0.0000	0.0000;
	821	1	4.984	1.1	0	0	1	1.05984314	26.4307694	110	2	1.12	0.95	101.5347	0.0323	0.0000	0.0000;
	822	1	9.542	1.5	0	0	1	1.07702982	22.4941456	110	2	1.12	0.95	102.7978	0.7769	0.0000	0.0000;
	823	1	3.923	0.7	0	0	1	1.08960453	26.293505	110	2	1.12	0.95	99.6704	-0.0082	0.0000	0.0000;
	824	1	7.528	1	0	0	1	1.09302221	28.0985122	110	2	1.12	0.95	96.9342	0.2386	0.0000	0.0000;
	825	1	4.241	1	0	0	1	1.07346397	26.3853943	110	2	1.12	0.95	101.9473	-1.9539	0.0000	0.0000;
	826	1	5.832	0.2	0	0	1	1.08770161	24.7792277	110	2	1.12	0.95	101.6588	-0.2330	0.0000	0.0000;
	827	1	5.301	0	0	0	1	1.0685821	25.3542018	110	2	1.12	0.95	102.6308	-1.6520	0.0000	0.0000;
	828	1	9.542	1	0	0	1	1.07395614	28.3357838	110	2	1.12	0.95	101.8291	-0.6681	0.0000	0.0000;
	829	1	11.441	0.88	0	0	1	1.09141966	26.0852997	110	2	1.12	0.95	101.7333	-0.2975	0.0000	0.0000;
	830	1	0	0	0	0	1	1.06447053	24.9353548	110	2	1.12	0.95	103.5428	-0.5892	0.0000	0.0000;
	831	1	0	0	0	0	1	1.06632957	26.6861019	110	2	1.12	0.95	102.5947	-0.5651	0.0000	0.0000;
	832	1	8.588	1.7	0	0	1	1.09397444	25.5290567	110	2	1.12	0.95	101.9015	-0.6858	0.0000	0.0000;
	833	1	1.908	0.6	0	0	1	1.05569782	25.8105102	110	2	1.12	0.95	102.1293	-0.0028	0.0000	0.0000;
	834	1	3.181	0.3	0	0	1	1.09066987	25.907095	110	2	1.12	0.95	101.4645	-0.4376	0.0000	0.0000;
	835	1	2.332	1.6	0	0	1	1.08228641	26.250239	110	2	1.12	0.95	101.3522	-0.1317	0.0000	0.0000;
	836	1	6.574	0.5	0	0	1	1.09251167	25.5014807	110	2	1.12	0.95	101.9802	-0.6461	0.0000	0.0000;
	837	1	5.301	0.6	0	0	1	1.09339748	25.5062063	110	2	1.12	0.95	101.9472	-0.6698	0.0000	0.0000;
	838	1	2.12	0	0	0	1	1.06404177	24.9161074	110	2	1.12	0.95	103.6639	-0.7959	0.0000	0.0000;
	839	1	5.301	1	0	0	1	1.07287388	24.6001143	110	2	1.12	0.95	103.3547	-0.5047	0.0000	0.0000;
	840	1	0	0	0	0	1	1.0847824	29.5638058	110	3	1.12	0.95	99.8910	0.0814	0.0000	0.0000;
	841	1	0.115	0	0	0	1	1.08657868	30.9585068	110	3	1.12	0.95	99.4919	-0.0067	0.0000	0.0000;
	842	1	0	0.074	0	0	1	1.0700462	27.0155105	110	3	1.12	0.95	101.5413	-0.3420	0.0000	0.0000;
	843	1	0	0	0	0	1	1.06757695	26.788478	110	3	1.12	0.95	101.7804	-0.4162	0.0000	0.0000;
	844	1	39.012	18.316	0	0	1	1.06976719	27.0087087	110	3	1.12	0.95	101.5755	-0.3261	0.0000	0.0000;
	845	1	0	0	0	0	1	1.0705488	27.026598	110	3	1.12	0.95	101.4845	-0.3422	0.0000	0.0000;
	846	1	8.043	2.644	0	0	1	1.05910167	27.3987698	110	3	1.12	0.95	102.3640	0.7482	0.0000	0.0000;
	847	1	0	0	0	0	1	1.05911614	27.4113051	110	3	1.12	0.95	102.3622	0.7482	0.0000	0.0000;
	848	1	1.838	0.43	0	0	1	1.08470703	30.8362429	110	3	1.12	0.95	98.4611	0.0609	0.0000	0.0000;
	849	1	0	0	0	0	1	1.07644373	29.7764526	110	3	1.12	0.95	100.4047	-0.0352	0.0000	0.0000;
	850	1	8.735	1.913	0	0	1	1.07648912	29.7909832	110	3	1.12	0.95	100.4023	-0.0348	0.0000	0.0000;
	851	1	21.246	5.731	0	0	1	1.06200962	27.9906255	110	3	1.12	0.95	101.6963	0.6794	0.0000	0.0000;
	852	1	0	0	0	0	1	1.06204243	27.9992748	110	3	1.12	0.95	101.6945	0.6786	0.0000	0.0000;
	853	1	0	0	0	0	1	1.06207526	28.0079237	110	3	1.12	0.95	101.6928	0.6777	0.0000	0.0000;
	854	1	8.5	0.968	0	0	1	1.0815475	30.0311615	110	3	1.12	0.95	100.3412	-0.2057	0.0000	0.0000;
	855	1	8.17	2.206	0	0	1	1.08151288	30.0194866	110	3	1.12	0.95	100.3449	-0.2053	0.0000	0.0000;
	856	1	0	0	0	0	1	1.07939351	29.0463797	110	3	1.12	0.95	100.3734	0.3369	0.0000	0.0000;
	857	1	0	0	0	0	1	1.07940539	29.0491813	110	3	1.12	0.95	100.3724	0.3370	0.0000	0.0000;
	858	1	5.165	3.067	0	0	1	1.0734478	28.656031	110	3	1.12	0.95	100.7395	0.5994	0.0000	0.0000;
	859	1	3.442	1.486	0	0	1	1.07353892	28.6656722	110	3	1.12	0.95	100.7353	0.5962	0.0000	0.0000;
	860	1	2.412	0.68	0	0	1	1.08387702	30.2053024	110	3	1.12	0.95	100.0124	-0.5410	0.0000	0.0000;
	861	1	0	0	0	0	1	1.08386298	30.2026423	110	3	1.12	0.95	100.0121	-0.5406	0.0000	0.0000;
	862	1	12.622	2.971	0	0	1	1.06653499	26.6957408	110	3	1.12	0.95	101.8958	-0.3897	0.0000	0.0000;
	863	1	0	0.083	0	0	1	1.06541165	27.7585777	110	3	1.12	0.95	101.6201	0.1592	0.0000	0.0000;
	864	1	29.209	5.988	0	0	1	1.06533718	27.7424203	110	3	1.12	0.95	101.6274	0.1597	0.0000	0.0000;
	865	1	10.347	2.597	0	0	1	1.06975852	28.3515602	110	3	1.12	0.95	101.2239	0.5673	0.0000	0.0000;
	866	1	0	0	0	0	1	1.06711415	28.0393999	110	3	1.12	0.95	101.3962	0.6564	0.0000	0.0000;
	867	1	0	0	0	0	1	1.0671141	28.0394005	110	3	1.12	0.95	101.3962	0.6564	0.0000	0.0000;
	868	1	5.75	1.846	0	0	1	1.07181563	28.9681254	110	3	1.12	0.95	101.0482	-0.2009	0.0000	0.0000;
	869	1	2.987	0.842	0	0	1	1.07176783	28.9631603	110	3	1.12	0.95	101.0498	-0.1999	0.0000	0.0000;
	870	1	5.985	-1.614	0	0	1	1.06658547	28.0064656	110	3	1.12	0.95	101.6291	0.0353	0.0000	0.0000;
	871	1	4.598	-1.286	0	0	1	1.06660345	28.0085875	110	3	1.12	0.95	101.6272	0.0351	0.0000	0.0000;
	872	1	2.181	0.517	0	0	1	1.05625094	26.1091637	110	3	1.12	0.95	103.1689	0.0266	0.0000	0.0000;
	873	1	2.295	0	0	0	1	1.07018358	26.6756673	110	3	1.12	0.95	101.8754	-0.6081	0.0000	0.0000;
	874	1	0	0	0	0	1	1.05626519	26.1099584	110	3	1.12	0.95	103.1670	0.0262	0.0000	0.0000;
	875	1	2.18	2.006	0	0	1	1.06937967	28.7800397	110	3	1.12	0.95	100.7434	0.4903	0.0000	0.0000;
	876	1	1.377	0.446	0	0	1	1.06933001	28.7675188	110	3	1.12	0.95	100.7478	0.4909	0.0000	0.0000;
	877	2	3.902	2.918	0	0	1	1.08527	30.7853526	110	3	1.12	0.95	99.6941	-0.0000	0.0000	0.0000;
	878	1	9.412	2.109	0	0	1	1.08127444	30.4586814	110	3	1.12	0.95	100.0785	0.0947	0.0000	0.0000;
	879	1	8.194	2.991	0	0	1	1.04837174	27.3300242	110	3	1.12	0.95	103.2698	0.9034	0.0000	0.0000;
	880	1	4.256	1.337	0	0	1	1.07118557	31.2087527	110	3	1.12	0.95	103.1112	-0.1224	0.0000	0.0000;
	881	1	0	0	0	0	1	1.07214002	31.2570306	110	3	1.12	0.95	102.9863	-0.1567	0.0000	0.0000;
	882	1	4.019	0.985	0	0	1	1.0597177	26.0990839	110	3	1.12	0.95	102.8679	-0.2894	0.0000	0.0000;
	883	1	5.394	1.367	0	0	1	1.05968747	26.090695	110	3	1.12	0.95	102.8703	-0.2887	0.0000	0.0000;
	884	1	10.327	2.155	0	0	1	1.07956934	30.0848704	110	3	1.12	0.95	99.2188	0.2013	0.0000	0.0000;
	885	1	0	0	0	0	1	1.07952355	30.0882843	110	3	1.12	0.95	99.2153	0.2015	0.0000	0.0000;
	886	1	2.529	0.904	0	0	1	1.07346891	29.1610738	110	3	1.12	0.95	100.8933	-0.1930	0.0000	0.0000;
	887	1	1.263	0.513	0	0	1	1.0731736	29.1769882	110	3	1.12	0.95	100.8971	-0.1598	0.0000	0.0000;
	888	1	0	0	0	0	1	1.07350933	29.162883	110	3	1.12	0.95	100.8886	-0.1946	0.0000	0.0000;
	889	1	0	0	0	0	1	1.07319474	29.1778624	110	3	1.12	0.95	100.8948	-0.1608	0.0000	0.0000;
	890	1	0	0	0	0	1	1.10153184	35.0662831	110	3	1.12	0.95	98.3206	0.0273	0.0000	0.0000;
	891	1	1.492	0.223	0	0	1	1.10154002	35.080998	110	3	1.12	0.95	98.3257	0.0264	0.0000	0.0000;
	892	1	3.104	0.777	0	0	1	1.05840165	27.5996082	110	3	1.12	0.95	101.8700	0.1594	0.0000	0.0000;
	893	1	0	0	0	0	1	1.05886008	27.6448004	110	3	1.12	0.95	101.8152	0.1493	0.0000	0.0000;
	894	1	8.039	2.711	0	0	1	1.07439049	29.4960602	110	3	1.12	0.95	100.6645	-0.0540	0.0000	0.0000;
	895	1	0	0	0	0	1	1.07437544	29.485091	110	3	1.12	0.95	100.6656	-0.0550	0.0000	0.0000;
	896	1	5.858	1.111	0	0	1	1.07570734	29.3728573	110	3	1.12	0.95	100.6691	-0.3108	0.0000	0.0000;
	897	1	3.674	0.22	0	0	1	1.06832829	28.7960388	110	3	1.12	0.95	102.0346	-0.2384	0.0000	0.0000;
	898	1	0	0	0	0	1	1.07661854	29.4187254	110	3	1.12	0.95	100.5310	-0.3326	0.0000	0.0000;
	899	1	10.9	2.971	0	0	1	1.08011648	32.5586996	110	3	1.12	0.95	100.8616	0.0286	0.0000	0.0000;
	900	2	3	5	0	0	1	1.07146	29.5617792	110	3	1.12	0.95	100.4491	0.0000	0.0000	0.0000;
	901	1	7.458	1.486	0	0	1	1.07896873	30.3309244	110	3	1.12	0.95	99.5426	0.0425	0.0000	0.0000;
	902	1	0	0	0	0	1	1.08099224	29.8320214	110	3	1.12	0.95	100.4871	-0.2516	0.0000	0.0000;
	903	1	5.978	1.715	0	0	1	1.08094702	29.8286497	110	3	1.12	0.95	100.4909	-0.2501	0.0000	0.0000;
	904	1	7.238	1.611	0	0	1	1.05907325	26.0006843	110	3	1.12	0.95	102.9678	-0.2911	0.0000	0.0000;
	905	1	7.924	1.82	0	0	1	1.05907511	25.9974979	110	3	1.12	0.95	102.9683	-0.2909	0.0000	0.0000;
	906	1	12.424	0.975	0	0	1	1.03572459	26.9854249	110	3	1.12	0.95	106.1753	0.8104	0.0000	0.0000;
	907	1	0	0	0	0	1	1.03572459	26.9854249	110	3	1.12	0.95	106.1754	0.8104	0.0000	0.0000;
	908	1	8.611	1.597	0	0	1	1.08257596	29.5141326	110	3	1.12	0.95	99.9996	0.1457	0.0000	0.0000;
	909	1	4.591	0.854	0	0	1	1.08043265	30.3190217	110	3	1.12	0.95	100.2148	0.0781	0.0000	0.0000;
	910	1	1.606	0.149	0	0	1	1.07943436	30.059591	110	3	1.12	0.95	99.2464	0.2000	0.0000	0.0000;
	911	1	0	0	0	0	1	1.0795833	30.0872386	110	3	1.12	0.95	99.2153	0.1979	0.0000	0.0000;
	912	1	0	0	0	0	1	1.08733195	31.2652598	110	3	1.12	0.95	98.7866	-0.0833	0.0000	0.0000;
	913	1	9.753	1.486	0	0	1	1.08586343	31.2774697	110	3	1.12	0.95	99.1827	0.0926	0.0000	0.0000;
	914	1	16.064	4.457	0	0	1	1.08577923	31.2746076	110	3	1.12	0.95	99.1914	0.0967	0.0000	0.0000;
	915	1	14.957	3.863	0	0	1	1.08718844	31.2582662	110	3	1.12	0.95	98.8049	-0.0786	0.0000	0.0000;
	916	1	12.744	-0.208	0	0	1	1.06672101	27.9873734	110	3	1.12	0.95	101.5390	0.1129	0.0000	0.0000;
	917	1	7.002	1.97	0	0	1	1.06667362	27.9734148	110	3	1.12	0.95	101.5409	0.1130	0.0000	0.0000;
	918	1	0.574	0.209	0	0	1	1.08392795	30.2151145	110	3	1.12	0.95	100.0060	-0.5394	0.0000	0.0000;
	919	1	2.874	0.839	0	0	1	1.0839078	30.2124825	110	3	1.12	0.95	100.0065	-0.5390	0.0000	0.0000;
	920	1	17.899	5.571	0	0	1	1.06470149	28.2260209	110	3	1.12	0.95	101.5034	0.8065	0.0000	0.0000;
	921	1	5.049	1.783	0	0	1	1.06729859	28.3120679	110	3	1.12	0.95	101.3953	0.6811	0.0000	0.0000;
	922	1	3.789	0.814	0	0	1	1.07399955	29.7764212	110	3	1.12	0.95	100.1460	0.0042	0.0000	0.0000;
	923	1	0	0	0	0	1	1.07440562	29.8251703	110	3	1.12	0.95	100.0937	0.0011	0.0000	0.0000;
	924	1	0	0	0	0	1	1.07403705	29.779736	110	3	1.12	0.95	100.1417	0.0033	0.0000	0.0000;
	925	1	0	0	0	0	1	1.07440467	29.8251864	110	3	1.12	0.95	100.0937	0.0011	0.0000	0.0000;
	926	1	0	0	0	0	1	1.0802609	32.259849	110	3	1.12	0.95	101.0694	0.0382	0.0000	0.0000;
	927	1	3.334	0.484	0	0	1	1.08024852	32.2495435	110	3	1.12	0.95	101.0695	0.0392	0.0000	0.0000;
	928	1	6.893	1.951	0	0	1	1.0702293	28.2040518	110	3	1.12	0.95	101.2545	0.3950	0.0000	0.0000;
	929	1	7.467	2.322	0	0	1	1.07955501	29.3412096	110	3	1.12	0.95	100.2041	0.2270	0.0000	0.0000;
	930	1	7.7	2.327	0	0	1	1.05172452	26.0477215	110	3	1.12	0.95	103.7517	0.2383	0.0000	0.0000;
	931	1	7.477	-1.212	0	0	1	1.05180807	26.0489492	110	3	1.12	0.95	103.7476	0.2344	0.0000	0.0000;
	932	1	6.884	-0.9	0	0	1	1.06384807	28.2436441	110	3	1.12	0.95	101.5889	0.5469	0.0000	0.0000;
	933	1	6.081	1.411	0	0	1	1.06383556	28.2376679	110	3	1.12	0.95	101.5880	0.5477	0.0000	0.0000;
	934	1	7.463	1.653	0	0	1	1.05736628	27.1221639	110	3	1.12	0.95	102.5688	0.8506	0.0000	0.0000;
	935	1	8.17	2.321	0	0	1	1.05743037	27.1265345	110	3	1.12	0.95	102.5660	0.8484	0.0000	0.0000;
	936	1	0	0	0	0	1	1.07395236	29.7873708	110	3	1.12	0.95	100.1437	0.0128	0.0000	0.0000;
	937	1	0	0	0	0	1	1.07394569	29.7874765	110	3	1.12	0.95	100.1437	0.0132	0.0000	0.0000;
	938	1	0.654	0.224	0	0	1	1.07469615	28.8770727	110	3	1.12	0.95	100.3087	0.0482	0.0000	0.0000;
	939	1	2.743	0.898	0	0	1	1.07466691	28.8750867	110	3	1.12	0.95	100.3095	0.0504	0.0000	0.0000;
	940	1	4.133	1.334	0	0	1	1.07696481	28.804493	110	3	1.12	0.95	100.7102	0.2552	0.0000	0.0000;
	941	1	0	0	0	0	1	1.07693843	28.8035527	110	3	1.12	0.95	100.7113	0.2557	0.0000	0.0000;
	942	1	5.737	1.114	0	0	1	1.08068448	29.3035605	110	3	1.12	0.95	100.1102	0.2793	0.0000	0.0000;
	943	1	4.59	0.743	0	0	1	1.08103301	28.8835848	110	3	1.12	0.95	100.4683	0.1809	0.0000	0.0000;
	944	1	0	0	0	0	1	1.08106332	29.3410148	110	3	1.12	0.95	100.0657	0.2714	0.0000	0.0000;
	945	1	6.547	1.928	0	0	1	1.08733184	31.2652634	110	3	1.12	0.95	98.7867	-0.0833	0.0000	0.0000;
	946	1	4.478	0.963	0	0	1	1.08595561	31.2831415	110	3	1.12	0.95	99.1693	0.0906	0.0000	0.0000;
	947	1	0	0	0	0	1	1.07024505	28.9208089	110	3	1.12	0.95	101.1106	-0.1621	0.0000	0.0000;
	948	1	3.562	0.857	0	0	1	1.07027577	28.9262527	110	3	1.12	0.95	101.1087	-0.1628	0.0000	0.0000;
	949	1	4.367	1.563	0	0	1	1.07914237	29.7455202	110	3	1.12	0.95	100.6833	-0.1817	0.0000	0.0000;
	950	1	0	0	0	0	1	1.079941	29.8082523	110	3	1.12	0.95	100.6139	-0.2037	0.0000	0.0000;
	951	1	4.602	0.919	0	0	1	1.06280195	29.8168688	110	3	1.12	0.95	100.8558	0.7240	0.0000	0.0000;
	952	1	0	0	0	0	1	1.06295086	29.8241094	110	3	1.12	0.95	100.8338	0.7197	0.0000	0.0000;
	953	1	6.319	1.823	0	0	1	1.06817422	28.6073838	110	3	1.12	0.95	100.9047	0.5191	0.0000	0.0000;
	954	1	8.609	1.441	0	0	1	1.06820194	28.6158571	110	3	1.12	0.95	100.9018	0.5188	0.0000	0.0000;
	955	1	9.963	1.909	0	0	1	1.06285917	27.5128211	110	3	1.12	0.95	102.0196	0.1573	0.0000	0.0000;
	956	1	5.672	-2.004	0	0	1	1.06290584	27.5260145	110	3	1.12	0.95	102.0161	0.1577	0.0000	0.0000;
	957	1	3.442	0	0	0	1	1.08139122	30.0013293	110	3	1.12	0.95	100.3724	-0.2067	0.0000	0.0000;
	958	1	0	0	0	0	1	1.08153038	30.0192242	110	3	1.12	0.95	100.3449	-0.2062	0.0000	0.0000;
	959	1	3.104	0.772	0	0	1	1.05894566	25.7658053	110	3	1.12	0.95	103.0716	-0.2819	0.0000	0.0000;
	960	1	0	0	0	0	1	1.0588977	25.7592095	110	3	1.12	0.95	103.0746	-0.2809	0.0000	0.0000;
	961	1	2.413	0.222	0	0	1	1.06530643	29.4873177	110	3	1.12	0.95	101.0169	0.4552	0.0000	0.0000;
	962	1	0	0	0	0	1	1.0652704	29.4821015	110	3	1.12	0.95	101.0160	0.4555	0.0000	0.0000;
	963	1	0	0	0	0	1	1.07938642	32.8555951	110	3	1.12	0.95	100.6781	0.1225	0.0000	0.0000;
	964	1	1.836	0.297	0	0	1	1.07936099	32.8592153	110	3	1.12	0.95	100.6786	0.1231	0.0000	0.0000;
	965	1	4.712	1.282	0	0	1	1.05627944	28.3297131	110	3	1.12	0.95	102.8596	0.3421	0.0000	0.0000;
	966	1	0	0	0	0	1	1.05632567	28.3383097	110	3	1.12	0.95	102.8543	0.3408	0.0000	0.0000;
	967	1	4.59	3.714	0	0	1	1.08104988	29.3387827	110	3	1.12	0.95	100.0681	0.2717	0.0000	0.0000;
	968	1	0	0	0	0	1	1.08106969	29.3330802	110	3	1.12	0.95	100.0695	0.2713	0.0000	0.0000;
	969	1	6.838	1.258	0	0	1	1.07690159	29.7026705	110	3	1.12	0.95	99.6120	0.2670	0.0000	0.0000;
	970	1	0	0	0	0	1	1.07692675	29.7106295	110	3	1.12	0.95	99.6094	0.2665	0.0000	0.0000;
	971	1	3.675	0.314	0	0	1	1.07629709	30.0848425	110	3	1.12	0.95	99.8168	0.1001	0.0000	0.0000;
	972	1	4.94	0.619	0	0	1	1.07625551	30.0766782	110	3	1.12	0.95	99.8169	0.1005	0.0000	0.0000;
	973	1	4.821	1.077	0	0	1	1.08436781	30.7960595	110	3	1.12	0.95	99.7005	0.0442	0.0000	0.0000;
	974	1	4.361	1.226	0	0	1	1.08438567	30.7981037	110	3	1.12	0.95	99.6994	0.0439	0.0000	0.0000;
	975	2	18.366	8.204	0	0	1	1.07673206	28.8671651	110	3	1.12	0.95	100.6838	0.2888	0.0000	0.0000;
	976	2	0	4	0	0	1	1.08609	29.5538521	110	3	1.12	0.95	99.8359	0.0000	0.0000	0.0000;
	977	1	3.329	1.003	0	0	1	1.0830306	30.5784534	110	3	1.12	0.95	98.6611	0.1064	0.0000	0.0000;
	978	1	6.774	1.894	0	0	1	1.08298027	30.5636325	110	3	1.12	0.95	98.6659	0.1068	0.0000	0.0000;
	979	1	12.277	6.261	0	0	1	1.08630136	30.0942173	110	3	1.12	0.95	99.2936	0.1630	0.0000	0.0000;
	980	2	0	0	0	0	1	1.08640739	30.1109844	110	3	1.12	0.95	99.2887	0.1610	0.0000	0.0000;
	981	1	8.498	2.266	0	0	1	1.0841796	30.8927464	110	3	1.12	0.95	99.6083	0.0755	0.0000	0.0000;
	982	1	0	0	0	0	1	1.08417976	30.900142	110	3	1.12	0.95	99.6062	0.0757	0.0000	0.0000;
	983	1	1.377	0.446	0	0	1	1.0699937	30.9243535	110	3	1.12	0.95	103.4939	-0.2029	0.0000	0.0000;
	984	1	0	0	0	0	1	1.06999404	30.9244107	110	3	1.12	0.95	103.4939	-0.2029	0.0000	0.0000;
	985	1	4.597	1.271	0	0	1	1.0834775	30.4313877	110	3	1.12	0.95	100.0809	-0.1759	0.0000	0.0000;
	986	1	0	0	0	0	1	1.08349017	30.4398411	110	3	1.12	0.95	100.0811	-0.1747	0.0000	0.0000;
	987	1	7.229	0.966	0	0	1	1.07360161	29.1559472	110	3	1.12	0.95	100.8626	-0.2485	0.0000	0.0000;
	988	1	4.016	1.337	0	0	1	1.07360735	29.1588046	110	3	1.12	0.95	100.8630	-0.2482	0.0000	0.0000;
	989	1	9.306	3.064	0	0	1	1.06504297	27.6720107	110	3	1.12	0.95	101.9408	0.5969	0.0000	0.0000;
	990	1	4.707	1.653	0	0	1	1.065082	27.6781327	110	3	1.12	0.95	101.9414	0.5973	0.0000	0.0000;
	991	1	5.864	1.698	0	0	1	1.08347058	29.508353	110	3	1.12	0.95	99.9730	0.1207	0.0000	0.0000;
	992	1	0	0	0	0	1	1.08360632	29.5201171	110	3	1.12	0.95	99.9608	0.1173	0.0000	0.0000;
	993	1	9.528	1.521	0	0	1	1.06728559	28.1119034	110	3	1.12	0.95	101.4896	0.0239	0.0000	0.0000;
	994	1	13.436	1.099	0	0	1	1.06725665	28.1022726	110	3	1.12	0.95	101.4941	0.0241	0.0000	0.0000;
	995	1	6.774	2.266	0	0	1	1.0724267	28.3912754	110	3	1.12	0.95	101.0762	0.3501	0.0000	0.0000;
	996	1	4.252	1.491	0	0	1	1.08137622	29.4427267	110	3	1.12	0.95	100.0837	0.1795	0.0000	0.0000;
	997	1	13.208	3.313	0	0	1	1.06810964	28.2181968	110	3	1.12	0.95	101.3009	0.0120	0.0000	0.0000;
	998	1	12.633	2.918	0	0	1	1.06290872	27.1561587	110	3	1.12	0.95	102.1341	0.1655	0.0000	0.0000;
	999	1	12.865	4.795	0	0	1	1.07963822	30.3036674	110	3	1.12	0.95	100.2513	0.1291	0.0000	0.0000;
	1000	1	7.458	1.486	0	0	1	1.07966045	30.3048722	110	3	1.12	0.95	100.2506	0.1288	0.0000	0.0000;
	1001	2	24.884	53.714	0	0	1	1.10276	35.3595306	110	3	1.12	0.95	98.2333	0.0000	0.0000	0.0000;
	1002	2	24.884	52.972	0	0	1	1.09091	35.8055801	110	3	1.12	0.95	98.3150	0.0000	0.0000	0.0000;
	1003	1	3.791	0.562	0	0	1	1.07739577	32.1612845	110	3	1.12	0.95	101.2734	0.1182	0.0000	0.0000;
	1004	1	2.986	0.169	0	0	1	1.07738734	32.1680799	110	3	1.12	0.95	101.2741	0.1177	0.0000	0.0000;
	1005	1	17.548	6.78	0	0	1	1.08425277	29.8446603	110	3	1.12	0.95	99.5534	0.2022	0.0000	0.0000;
	1006	1	0	-5.55111512e-17	0	0	1	1.08425268	29.8389442	110	3	1.12	0.95	99.5548	0.2022	0.0000	0.0000;
	1007	2	0	0	0	0	1	1.08307259	29.5171926	110	3	1.12	0.95	99.9809	0.1321	0.0000	0.0000;
	1008	1	0	0	0	0	1	1.08307398	29.5174525	110	3	1.12	0.95	99.9808	0.1321	0.0000	0.0000;
	1009	1	2.295	0.607	0	0	1	1.06174581	27.585016	110	3	1.12	0.95	101.9757	0.3146	0.0000	0.0000;
	1010	1	10.616	3.662	0	0	1	1.06167367	27.5706133	110	3	1.12	0.95	101.9818	0.3150	0.0000	0.0000;
	1011	1	2.877	1.762	0	0	1	1.06346879	26.4324722	110	3	1.12	0.95	102.4422	-0.2956	0.0000	0.0000;
	1012	1	0	0	0	0	1	1.0635612	26.4389526	110	3	1.12	0.95	102.4363	-0.2995	0.0000	0.0000;
	1013	1	9.169	2.961	0	0	1	1.07906044	29.9345175	110	3	1.12	0.95	99.3353	0.1660	0.0000	0.0000;
	1014	1	30.999	7.137	0	0	1	1.07158887	28.9588357	110	3	1.12	0.95	100.3615	0.3749	0.0000	0.0000;
	1015	2	0	0	0	0	1	1.07554695	29.4582734	110	3	1.12	0.95	99.8594	0.3090	0.0000	0.0000;
	1016	1	1.725	0.732	0	0	1	1.08630164	30.9467508	110	3	1.12	0.95	99.7220	-0.1613	0.0000	0.0000;
	1017	1	0	0	0	0	1	1.08630593	30.9469001	110	3	1.12	0.95	99.7215	-0.1615	0.0000	0.0000;
	1018	1	4.59	1.114	0	0	1	1.0730878	29.2532512	110	3	1.12	0.95	100.8620	-0.1039	0.0000	0.0000;
	1019	1	5.737	1.114	0	0	1	1.07308402	29.244115	110	3	1.12	0.95	100.8625	-0.1050	0.0000	0.0000;
	1020	1	3.681	0.863	0	0	1	1.04886628	25.193847	110	3	1.12	0.95	104.6600	0.0841	0.0000	0.0000;
	1021	1	0	0	0	0	1	1.04889579	25.1964791	110	3	1.12	0.95	104.6565	0.0833	0.0000	0.0000;
	1022	1	0	0.149	0	0	1	1.08102616	30.4317045	110	3	1.12	0.95	100.1077	0.0978	0.0000	0.0000;
	1023	1	0	0	0	0	1	1.08102978	30.4316422	110	3	1.12	0.95	100.1077	0.0976	0.0000	0.0000;
	1024	1	35.022	15.01	0	0	1	1.05912328	27.1362454	110	3	1.12	0.95	102.5270	0.6994	0.0000	0.0000;
	1025	2	0	0	0	0	1	1.0591625	27.1534109	110	3	1.12	0.95	102.5212	0.6992	0.0000	0.0000;
	1026	2	0	0	0	0	1	1.05911367	27.1574635	110	3	1.12	0.95	102.5226	0.7002	0.0000	0.0000;
	1027	1	0	0	0	0	1	1.0672251	28.3174267	110	3	1.12	0.95	101.2179	0.5689	0.0000	0.0000;
	1028	1	0	0	0	0	1	1.07198036	29.6808866	110	3	1.12	0.95	100.2804	0.0680	0.0000	0.0000;
	1029	1	0	0	0	0	1	1.07198019	29.6808898	110	3	1.12	0.95	100.2804	0.0680	0.0000	0.0000;
	1030	1	0	0	0	0	1	1.08307284	29.5171886	110	3	1.12	0.95	99.9809	0.1321	0.0000	0.0000;
	1031	1	0	0	0	0	1	1.08307421	29.5174485	110	3	1.12	0.95	99.9808	0.1321	0.0000	0.0000;
	1032	1	0	0	0	0	1	1.07355369	29.1685042	110	3	1.12	0.95	100.8779	-0.1962	0.0000	0.0000;
	1033	1	0	0	0	0	1	1.0735534	29.168509	110	3	1.12	0.95	100.8779	-0.1962	0.0000	0.0000;
	1034	1	0	0	0	0	1	1.08262815	29.5190127	110	3	1.12	0.95	99.9936	0.1445	0.0000	0.0000;
	1035	1	0	0	0	0	1	1.08215923	30.4217598	110	3	1.12	0.95	98.8347	0.1577	0.0000	0.0000;
	1036	1	0.688	0.136	0	0	1	1.08208329	30.397285	110	3	1.12	0.95	98.8430	0.1590	0.0000	0.0000;
	1037	1	0	0	0	0	1	1.09004484	30.3715855	110	3	1.12	0.95	98.9855	0.0012	0.0000	0.0000;
	1038	1	0.229	0	0	0	1	1.09003993	30.3705297	110	3	1.12	0.95	98.9859	0.0012	0.0000	0.0000;
	1039	1	2.524	0.966	0	0	1	1.08001359	30.293539	110	3	1.12	0.95	100.2471	0.0922	0.0000	0.0000;
	1040	1	0	0	0	0	1	1.08003087	30.2947145	110	3	1.12	0.95	100.2456	0.0917	0.0000	0.0000;
	1041	1	2.869	0.371	0	0	1	1.08031323	29.0057449	110	3	1.12	0.95	100.4603	0.1454	0.0000	0.0000;
	1042	1	0.574	0.223	0	0	1	1.08031756	29.0057099	110	3	1.12	0.95	100.4603	0.1454	0.0000	0.0000;
	1043	1	0	0	0	0	1	1.09004482	30.3715858	110	3	1.12	0.95	98.9855	0.0012	0.0000	0.0000;
	1044	1	0	0	0	0	1	1.09004026	30.3705939	110	3	1.12	0.95	98.9858	0.0012	0.0000	0.0000;
	1045	1	15.163	1.82	0	0	1	1.06955457	28.1230496	110	3	1.12	0.95	101.3467	0.4058	0.0000	0.0000;
	1046	1	0	0	0	0	1	1.07956191	29.3410976	110	3	1.12	0.95	100.2041	0.2266	0.0000	0.0000;
	1047	1	8.376	1.411	0	0	1	1.05858559	27.1865822	110	3	1.12	0.95	102.4590	0.7944	0.0000	0.0000;
	1048	1	6.77	1.56	0	0	1	1.05869127	27.1977786	110	3	1.12	0.95	102.4536	0.7916	0.0000	0.0000;
	1049	1	10.346	0.987	0	0	1	1.08083063	30.4493381	110	3	1.12	0.95	98.8204	0.1819	0.0000	0.0000;
	1050	1	8.505	1.209	0	0	1	1.08084133	30.4641983	110	3	1.12	0.95	98.8142	0.1824	0.0000	0.0000;
	1051	1	0.459	0.134	0	0	1	1.08428256	30.3069365	110	3	1.12	0.95	99.9259	-0.4947	0.0000	0.0000;
	1052	1	0	0.059	0	0	1	1.08426153	30.3096801	110	3	1.12	0.95	99.9254	-0.4931	0.0000	0.0000;
	1053	1	3.442	0.446	0	0	1	1.08697744	33.1724659	110	3	1.12	0.95	99.8974	-0.1436	0.0000	0.0000;
	1054	1	0	0.111	0	0	1	1.08712888	33.07736	110	3	1.12	0.95	99.9733	-0.1346	0.0000	0.0000;
	1055	1	2.527	0.761	0	0	1	1.08283405	30.5880011	110	3	1.12	0.95	99.6566	-0.0449	0.0000	0.0000;
	1056	1	0	0	0	0	1	1.08290752	30.5907491	110	3	1.12	0.95	99.6467	-0.0477	0.0000	0.0000;
	1057	1	7.014	0.424	0	0	1	1.0742598	31.6795794	110	3	1.12	0.95	102.4985	-0.1167	0.0000	0.0000;
	1058	1	0	0	0	0	1	1.07425677	31.6733608	110	3	1.12	0.95	102.5008	-0.1170	0.0000	0.0000;
	1059	1	5.163	1.56	0	0	1	1.07400803	29.7921438	110	3	1.12	0.95	100.1296	0.0117	0.0000	0.0000;
	1060	1	3.901	0.52	0	0	1	1.07441939	29.8250237	110	3	1.12	0.95	100.0932	0.0003	0.0000	0.0000;
	1061	1	3.442	3.64	0	0	1	1.07872028	30.2152055	110	3	1.12	0.95	100.3481	0.1363	0.0000	0.0000;
	1062	1	6.77	1.263	0	0	1	1.07870217	30.2119079	110	3	1.12	0.95	100.3493	0.1365	0.0000	0.0000;
	1063	1	2.068	0.513	0	0	1	1.0532217	25.3062655	110	3	1.12	0.95	103.6921	-0.1184	0.0000	0.0000;
	1064	1	8.517	2.718	0	0	1	1.03685398	27.6104008	110	3	1.12	0.95	105.4496	1.0632	0.0000	0.0000;
	1065	1	0	0	0	0	1	1.03686875	27.6190453	110	3	1.12	0.95	105.4483	1.0633	0.0000	0.0000;
	1066	1	1.377	0.223	0	0	1	1.06818427	27.885541	110	3	1.12	0.95	101.6614	0.5065	0.0000	0.0000;
	1067	1	3.099	0.761	0	0	1	1.06827378	27.8978911	110	3	1.12	0.95	101.6566	0.5061	0.0000	0.0000;
	1068	1	0.459	0.113	0	0	1	1.0682172	27.8891431	110	3	1.12	0.95	101.6571	0.5059	0.0000	0.0000;
	1069	1	3.213	0.446	0	0	1	1.08376982	32.7019023	110	3	1.12	0.95	100.4616	-0.0830	0.0000	0.0000;
	1070	1	11.474	1.189	0	0	1	1.08379399	32.7060949	110	3	1.12	0.95	100.4586	-0.0834	0.0000	0.0000;
	1071	1	2.755	0.854	0	0	1	1.08197044	30.6296532	110	3	1.12	0.95	99.8784	0.1153	0.0000	0.0000;
	1072	1	3.214	0.929	0	0	1	1.08204906	30.6390292	110	3	1.12	0.95	99.8759	0.1140	0.0000	0.0000;
	1073	1	7.583	1.504	0	0	1	1.06453125	27.6892661	110	3	1.12	0.95	101.8500	0.1027	0.0000	0.0000;
	1074	1	6.893	1.385	0	0	1	1.06452553	27.6832898	110	3	1.12	0.95	101.8499	0.1032	0.0000	0.0000;
	1075	1	2.987	0.767	0	0	1	1.08829435	34.327964	110	3	1.12	0.95	99.0792	-0.0272	0.0000	0.0000;
	1076	1	5.403	1.618	0	0	1	1.08825903	34.3541613	110	3	1.12	0.95	99.0766	-0.0260	0.0000	0.0000;
	1077	1	0	0	0	0	1	1.05929961	25.9957487	110	3	1.12	0.95	102.9614	-0.3081	0.0000	0.0000;
	1078	1	0	0	0	0	1	1.05930481	26.0010826	110	3	1.12	0.95	102.9563	-0.3088	0.0000	0.0000;
	1079	1	3.909	2.082	0	0	1	1.0768787	32.1681514	110	3	1.12	0.95	101.9290	-0.0858	0.0000	0.0000;
	1080	1	1.837	0.147	0	0	1	1.0768784	32.1663538	110	3	1.12	0.95	101.9296	-0.0858	0.0000	0.0000;
	1081	1	5.852	0.371	0	0	1	1.07474213	29.1724903	110	3	1.12	0.95	100.8069	-0.2898	0.0000	0.0000;
	1082	1	0	0	0	0	1	1.07489319	29.1916548	110	3	1.12	0.95	100.7837	-0.2911	0.0000	0.0000;
	1083	1	0	0	0	0	1	1.07475789	29.1743639	110	3	1.12	0.95	100.8044	-0.2899	0.0000	0.0000;
	1084	1	0	0	0	0	1	1.07489266	29.1916636	110	3	1.12	0.95	100.7837	-0.2911	0.0000	0.0000;
	1085	1	2.756	0.311	0	0	1	1.0869598	33.701727	110	3	1.12	0.95	99.5611	-0.0713	0.0000	0.0000;
	1086	1	2.181	0.375	0	0	1	1.08702184	33.681038	110	3	1.12	0.95	99.5618	-0.0730	0.0000	0.0000;
	1087	1	1.722	0.828	0	0	1	1.06950526	26.9794378	110	3	1.12	0.95	101.5931	-0.4450	0.0000	0.0000;
	1088	1	1.606	0.744	0	0	1	1.06951222	26.9725367	110	3	1.12	0.95	101.5954	-0.4452	0.0000	0.0000;
	1089	1	5.737	0.743	0	0	1	1.08087553	31.0354397	110	3	1.12	0.95	98.6853	0.0855	0.0000	0.0000;
	1090	1	0	0	0	0	1	1.08093208	31.0568621	110	3	1.12	0.95	98.6749	0.0858	0.0000	0.0000;
	1091	1	7.343	0.297	0	0	1	1.08713093	33.0772981	110	3	1.12	0.95	99.9733	-0.1348	0.0000	0.0000;
	1092	1	2.295	0.817	0	0	1	1.08702849	33.1760514	110	3	1.12	0.95	99.8898	-0.1445	0.0000	0.0000;
	1093	1	5.168	1.78	0	0	1	1.07329389	27.1938028	110	3	1.12	0.95	101.2521	-0.4170	0.0000	0.0000;
	1094	1	0	0	0	0	1	1.073508	27.2010712	110	3	1.12	0.95	101.2237	-0.4265	0.0000	0.0000;
	1095	1	5.512	1.26	0	0	1	1.05421587	25.503766	110	3	1.12	0.95	103.6339	-0.1621	0.0000	0.0000;
	1096	1	2.644	0.681	0	0	1	1.05421584	25.5006611	110	3	1.12	0.95	103.6323	-0.1635	0.0000	0.0000;
	1097	1	3.786	0.817	0	0	1	1.08254523	29.7714554	110	3	1.12	0.95	99.6737	0.2387	0.0000	0.0000;
	1098	1	0	0	0	0	1	1.08705604	30.1663769	110	3	1.12	0.95	99.2224	0.1374	0.0000	0.0000;
	1099	1	0	0	0	0	1	1.08266401	29.779571	110	3	1.12	0.95	99.6587	0.2356	0.0000	0.0000;
	1100	1	0	0	0	0	1	1.08705506	30.1663944	110	3	1.12	0.95	99.2224	0.1374	0.0000	0.0000;
	1101	1	0	0	0	0	1	1.08143313	29.9092161	110	3	1.12	0.95	100.4180	-0.2482	0.0000	0.0000;
	1102	1	5.163	0.669	0	0	1	1.08145348	29.9057795	110	3	1.12	0.95	100.4165	-0.2493	0.0000	0.0000;
	1103	1	0	0	0	0	1	1.08098518	29.1626323	110	3	1.12	0.95	100.2285	0.2515	0.0000	0.0000;
	1104	1	7.233	1.597	0	0	1	1.072882	29.6945406	110	3	1.12	0.95	100.2517	0.0403	0.0000	0.0000;
	1105	1	0	0	0	0	1	1.08098174	29.1626905	110	3	1.12	0.95	100.2285	0.2517	0.0000	0.0000;
	1106	1	0	0	0	0	1	1.0731329	29.717805	110	3	1.12	0.95	100.2242	0.0343	0.0000	0.0000;
	1107	1	1.034	0.493	0	0	1	1.08382811	32.8164201	110	3	1.12	0.95	100.4147	-0.0878	0.0000	0.0000;
	1108	1	1.608	-0.327	0	0	1	1.08381399	32.8134986	110	3	1.12	0.95	100.4167	-0.0873	0.0000	0.0000;
	1109	1	2.295	0.594	0	0	1	1.08534147	30.8746661	110	3	1.12	0.95	99.6053	0.0243	0.0000	0.0000;
	1110	1	0	0	0	0	1	1.08530624	30.8701075	110	3	1.12	0.95	99.6073	0.0249	0.0000	0.0000;
	1111	1	4.362	-0.721	0	0	1	1.07133385	31.0476655	110	3	1.12	0.95	103.2275	-0.1955	0.0000	0.0000;
	1112	1	4.134	-0.807	0	0	1	1.03927911	27.2221664	110	3	1.12	0.95	105.7450	0.6997	0.0000	0.0000;
	1113	1	4.303	8.12	0	0	1	1.08335179	29.2527605	110	3	1.12	0.95	100.1524	0.0695	0.0000	0.0000;
	1114	2	0	0	0	0	1	1.07447484	29.8313235	110	3	1.12	0.95	100.0861	-0.0006	0.0000	0.0000;
	1115	2	0	0	0	0	1	1.08092766	29.1636254	110	3	1.12	0.95	100.2284	0.2550	0.0000	0.0000;
	1116	1	3.675	1.652	0	0	1	1.09618088	34.2853168	110	3	1.12	0.95	98.8464	-0.0109	0.0000	0.0000;
	1117	1	4.134	0.842	0	0	1	1.09610619	34.2647134	110	3	1.12	0.95	98.8510	-0.0121	0.0000	0.0000;
	1118	1	7.455	1.843	0	0	1	1.04302023	26.4129274	110	3	1.12	0.95	103.7166	1.6592	0.0000	0.0000;
	1119	1	7.711	1.097	0	0	1	1.04320518	26.4308399	110	3	1.12	0.95	103.7061	1.6554	0.0000	0.0000;
	1120	1	8.835	5.571	0	0	1	1.05017805	26.1976844	110	3	1.12	0.95	103.7557	0.4502	0.0000	0.0000;
	1121	1	0.688	0	0	0	1	1.05031104	26.2110115	110	3	1.12	0.95	103.7488	0.4474	0.0000	0.0000;
	1122	1	0	0	0	0	1	1.08144048	29.912882	110	3	1.12	0.95	100.4151	-0.2469	0.0000	0.0000;
	1123	1	2.066	0.233	0	0	1	1.08144817	29.9013956	110	3	1.12	0.95	100.4197	-0.2510	0.0000	0.0000;
	1124	1	0	0	0	0	1	1.08144024	29.9128894	110	3	1.12	0.95	100.4151	-0.2469	0.0000	0.0000;
	1125	1	0	0	0	0	1	1.08147468	29.903445	110	3	1.12	0.95	100.4157	-0.2515	0.0000	0.0000;
	1126	1	2.641	0.759	0	0	1	1.08129829	29.8416254	110	3	1.12	0.95	100.4641	-0.2688	0.0000	0.0000;
	1127	1	0	0	0	0	1	1.08172326	29.8915379	110	3	1.12	0.95	100.3965	-0.2700	0.0000	0.0000;
	1128	1	0	0	0	0	1	1.08133236	29.8443493	110	3	1.12	0.95	100.4608	-0.2697	0.0000	0.0000;
	1129	1	0	0	0	0	1	1.08172326	29.891538	110	3	1.12	0.95	100.3965	-0.2700	0.0000	0.0000;
	1130	1	13.111	4.08	0	0	1	1.08075491	29.8737718	110	3	1.12	0.95	99.9979	-0.4079	0.0000	0.0000;
	1131	1	9.653	2.022	0	0	1	1.08102265	29.8261323	110	3	1.12	0.95	100.5021	-0.2611	0.0000	0.0000;
	1132	1	5.625	2.729	0	0	1	1.08096309	29.8889846	110	3	1.12	0.95	100.4309	-0.2225	0.0000	0.0000;
	1133	1	4.592	2.644	0	0	1	1.08098694	29.8876559	110	3	1.12	0.95	100.4298	-0.2235	0.0000	0.0000;
	1134	1	2.871	0.464	0	0	1	1.07258293	29.319037	110	3	1.12	0.95	101.3211	-0.2583	0.0000	0.0000;
	1135	1	4.6	2.57	0	0	1	1.07256577	29.3109385	110	3	1.12	0.95	101.3206	-0.2585	0.0000	0.0000;
	1136	1	2.639	0.669	0	0	1	1.0766584	28.86081	110	3	1.12	0.95	100.6917	0.2907	0.0000	0.0000;
	1137	1	63.567	21.246	0	0	1	1.08126991	28.9587597	110	3	1.12	0.95	100.3981	0.1904	0.0000	0.0000;
	1138	1	0	0	0	0	1	1.08060804	28.9222252	110	3	1.12	0.95	100.5403	0.1318	0.0000	0.0000;
	1139	1	48.535	13.743	0	0	1	1.07895581	28.7737753	110	3	1.12	0.95	100.7050	0.1756	0.0000	0.0000;
	1140	1	0	0	0	0	1	1.08060795	28.9222267	110	3	1.12	0.95	100.5403	0.1318	0.0000	0.0000;
	1141	1	0	0	0	0	1	1.08177258	28.9956273	110	3	1.12	0.95	100.3541	0.1756	0.0000	0.0000;
	1142	1	0	0	0	0	1	1.07976506	28.8426136	110	3	1.12	0.95	100.6299	0.1543	0.0000	0.0000;
	1143	1	6.884	1.857	0	0	1	1.06937986	28.8370026	110	3	1.12	0.95	101.2095	-0.1366	0.0000	0.0000;
	1144	1	36.717	1.114	0	0	1	1.06936772	28.8343303	110	3	1.12	0.95	101.2105	-0.1363	0.0000	0.0000;
	1145	1	0	0	0	0	1	1.069401	28.8411523	110	3	1.12	0.95	101.2069	-0.1364	0.0000	0.0000;
	1146	1	0.574	0.223	0	0	1	1.07370063	29.1709635	110	3	1.12	0.95	100.8555	-0.2481	0.0000	0.0000;
	1147	1	1.492	0.297	0	0	1	1.07489663	29.2175811	110	3	1.12	0.95	100.7976	-0.2796	0.0000	0.0000;
	1148	1	2.869	0	0	0	1	1.08233897	32.8272996	110	3	1.12	0.95	100.9327	-0.0093	0.0000	0.0000;
	1149	1	6.77	0.446	0	0	1	1.0823361	32.8206425	110	3	1.12	0.95	100.9344	-0.0087	0.0000	0.0000;
	1150	1	1.836	0.594	0	0	1	1.08123713	29.096636	110	3	1.12	0.95	100.3436	0.1244	0.0000	0.0000;
	1151	1	2.869	0.669	0	0	1	1.08126661	29.1018179	110	3	1.12	0.95	100.3422	0.1241	0.0000	0.0000;
	1152	1	22.277	4.929	0	0	1	1.0650236	28.0374781	110	3	1.12	0.95	101.6968	0.1697	0.0000	0.0000;
	1153	1	19.878	4.431	0	0	1	1.06512718	28.0445679	110	3	1.12	0.95	101.6830	0.1664	0.0000	0.0000;
	1154	1	21.336	4.716	0	0	1	1.06872408	28.5089712	110	3	1.12	0.95	101.0285	0.0813	0.0000	0.0000;
	1155	1	5.738	1.546	0	0	1	1.06486348	28.0223731	110	3	1.12	0.95	101.6847	0.1812	0.0000	0.0000;
	1156	1	2.869	0.773	0	0	1	1.06487267	28.025274	110	3	1.12	0.95	101.6863	0.1811	0.0000	0.0000;
	1157	1	23.446	8.978	0	0	1	1.06404429	27.9542866	110	3	1.12	0.95	101.7285	0.2102	0.0000	0.0000;
	1158	1	2.18	1.43	0	0	1	1.06771829	28.3111472	110	3	1.12	0.95	101.2602	0.0280	0.0000	0.0000;
	1159	1	11.486	2.592	0	0	1	1.06870237	28.5157889	110	3	1.12	0.95	101.0163	0.0897	0.0000	0.0000;
	1160	1	1.033	0.363	0	0	1	1.065156	28.054624	110	3	1.12	0.95	101.6668	0.1725	0.0000	0.0000;
	1161	1	15.857	3.558	0	0	1	1.06866119	28.5076873	110	3	1.12	0.95	101.0177	0.0900	0.0000	0.0000;
	1162	1	10.453	2.714	0	0	1	1.06769001	28.3045918	110	3	1.12	0.95	101.2680	0.0273	0.0000	0.0000;
	1163	1	7.349	1.951	0	0	1	1.06479999	28.0027757	110	3	1.12	0.95	101.6651	0.1845	0.0000	0.0000;
	1164	1	11.027	2.518	0	0	1	1.06452244	27.9877789	110	3	1.12	0.95	101.7138	0.1908	0.0000	0.0000;
	1165	1	11.027	2.518	0	0	1	1.06453412	27.9875931	110	3	1.12	0.95	101.7103	0.1906	0.0000	0.0000;
	1166	1	0	0	0	0	1	1.06952531	28.5476225	110	3	1.12	0.95	100.9451	0.0658	0.0000	0.0000;
	1167	1	3.104	0.769	0	0	1	1.06829612	28.4391439	110	3	1.12	0.95	101.1186	0.0606	0.0000	0.0000;
	1168	1	0	0	0	0	1	1.06952299	28.5474672	110	3	1.12	0.95	100.9454	0.0659	0.0000	0.0000;
	1169	1	0	0	0	0	1	1.06830987	28.4399195	110	3	1.12	0.95	101.1168	0.0601	0.0000	0.0000;
	1170	1	4.245	0.891	0	0	1	1.08573552	30.0028912	110	3	1.12	0.95	99.3171	0.1368	0.0000	0.0000;
	1171	1	0.803	0.149	0	0	1	1.08594487	30.0391314	110	3	1.12	0.95	99.3094	0.1342	0.0000	0.0000;
	1172	1	0	0	0	0	1	1.06738534	28.4561758	110	3	1.12	0.95	101.0640	0.5403	0.0000	0.0000;
	1173	1	0	0	0	0	1	1.06738534	28.4561758	110	3	1.12	0.95	101.0640	0.5403	0.0000	0.0000;
	1174	1	1.836	0.371	0	0	1	1.07431187	29.3653876	110	3	1.12	0.95	100.0522	0.3265	0.0000	0.0000;
	1175	1	0	0	0	0	1	1.07433904	29.3680782	110	3	1.12	0.95	100.0492	0.3260	0.0000	0.0000;
	1176	1	0	0	0	0	1	1.06734137	28.4569291	110	3	1.12	0.95	101.0639	0.5430	0.0000	0.0000;
	1177	1	7.692	2.043	0	0	1	1.08234752	30.5195608	110	3	1.12	0.95	98.7462	0.1334	0.0000	0.0000;
	1178	1	5.166	1.449	0	0	1	1.07361074	29.3261221	110	3	1.12	0.95	100.1527	0.3768	0.0000	0.0000;
	1179	2	7.721	8.817	0	0	1	1.08436	30.6534174	110	3	1.12	0.95	99.8463	-0.0000	0.0000	0.0000;
	1180	2	1.377	0.668	0	0	1	1.07224955	29.0998716	110	3	1.12	0.95	100.4042	0.4092	0.0000	0.0000;
	1181	1	4.369	1.969	0	0	1	1.05037351	27.1913226	110	3	1.12	0.95	103.0511	0.6268	0.0000	0.0000;
	1182	1	0	0.037	0	0	1	1.05035285	27.1909001	110	3	1.12	0.95	103.0537	0.6281	0.0000	0.0000;
	1183	1	0	0	0	0	1	1.08428576	30.7952316	110	3	1.12	0.95	99.7075	0.0440	0.0000	0.0000;
	1184	1	0	0	0	0	1	1.08428576	30.7952316	110	3	1.12	0.95	99.7075	0.0440	0.0000	0.0000;
	1185	1	12.622	4.457	0	0	1	1.07740394	29.4546171	110	3	1.12	0.95	100.2857	0.4200	0.0000	0.0000;
	1186	1	10.327	2.229	0	0	1	1.07728584	29.4316731	110	3	1.12	0.95	100.2889	0.4211	0.0000	0.0000;
	1187	1	76.303	14.856	0	0	1	1.01712201	29.0472341	110	3	1.12	0.95	100.0830	0.1500	0.0000	0.0000;
	1188	1	99.816	40.475	0	0	1	1.0800695	30.5047049	110	3	1.12	0.95	100.0495	0.1646	0.0000	0.0000;
	1189	1	0	0	0	0	1	1.07862015	30.2046627	110	3	1.12	0.95	100.3581	0.1386	0.0000	0.0000;
	1190	1	7.477	1.401	0	0	1	1.08222378	29.4779315	110	3	1.12	0.95	100.0403	0.1529	0.0000	0.0000;
	1191	1	0	0	0	0	1	1.07862015	30.2046627	110	3	1.12	0.95	100.3581	0.1386	0.0000	0.0000;
	1192	1	0.918	0.266	0	0	1	1.08025888	30.4399347	110	3	1.12	0.95	99.1459	0.1723	0.0000	0.0000;
	1193	1	0	0	0	0	1	1.08030805	30.4444795	110	3	1.12	0.95	99.1405	0.1712	0.0000	0.0000;
	1194	1	19.62	7.057	0	0	1	1.06609839	28.3147119	110	3	1.12	0.95	101.4554	0.7366	0.0000	0.0000;
	1195	1	0	0.223	0	0	1	1.06614958	28.3151942	110	3	1.12	0.95	101.4534	0.7352	0.0000	0.0000;
	1196	1	0	0	0	0	1	1.06413331	28.1997978	110	3	1.12	0.95	101.5754	0.8229	0.0000	0.0000;
	1197	1	2.295	0.557	0	0	1	1.07307972	28.5897437	110	3	1.12	0.95	100.8415	0.5990	0.0000	0.0000;
	1198	1	0.688	0.111	0	0	1	1.0731161	28.5849398	110	3	1.12	0.95	100.8034	0.6111	0.0000	0.0000;
	1199	1	0	0	0	0	1	1.07310963	28.5918571	110	3	1.12	0.95	100.8379	0.5981	0.0000	0.0000;
	1200	1	0	0	0	0	1	1.0731238	28.585603	110	3	1.12	0.95	100.8023	0.6109	0.0000	0.0000;
	1201	1	0.229	0.059	0	0	1	1.08130961	30.351427	110	3	1.12	0.95	98.9276	0.1556	0.0000	0.0000;
	1202	1	0.803	0.062	0	0	1	1.08132012	30.3560066	110	3	1.12	0.95	98.9259	0.1554	0.0000	0.0000;
	1203	1	0	0	0	0	1	1.08307301	29.517187	110	3	1.12	0.95	99.9809	0.1321	0.0000	0.0000;
	1204	1	3.334	0.706	0	0	1	1.07774174	29.09488	110	3	1.12	0.95	101.1482	-0.4796	0.0000	0.0000;
	1205	1	0.229	0.037	0	0	1	1.07776336	29.0865027	110	3	1.12	0.95	101.1456	-0.4831	0.0000	0.0000;
	1206	1	2.869	0.223	0	0	1	1.07771264	29.8956514	110	3	1.12	0.95	100.2986	-0.0657	0.0000	0.0000;
	1207	1	3.442	0.223	0	0	1	1.07766856	29.8812216	110	3	1.12	0.95	100.3010	-0.0661	0.0000	0.0000;
	1208	1	0	0	0	0	1	1.07810046	29.8724137	110	3	1.12	0.95	99.4375	0.2372	0.0000	0.0000;
	1209	1	0	0	0	0	1	1.07812441	29.8803688	110	3	1.12	0.95	99.4350	0.2367	0.0000	0.0000;
	1210	1	4.594	1.324	0	0	1	1.08058139	30.2191809	110	3	1.12	0.95	99.0420	0.1488	0.0000	0.0000;
	1211	1	2.296	0.683	0	0	1	1.0805633	30.2088001	110	3	1.12	0.95	99.0453	0.1487	0.0000	0.0000;
	1212	1	1.378	0.498	0	0	1	1.081885	30.2734954	110	3	1.12	0.95	100.7329	-0.1711	0.0000	0.0000;
	1213	1	1.723	0.655	0	0	1	1.0818784	30.2739703	110	3	1.12	0.95	100.7343	-0.1705	0.0000	0.0000;
	1214	1	6.111	2.723	0	0	1	1.04681701	27.1939782	110	3	1.12	0.95	103.4780	0.9004	0.0000	0.0000;
	1215	1	2.529	0.903	0	0	1	1.04681326	27.1961272	110	3	1.12	0.95	103.4796	0.9014	0.0000	0.0000;
	1216	1	1.147	0.26	0	0	1	1.08166078	30.4482651	110	3	1.12	0.95	99.7877	-0.0399	0.0000	0.0000;
	1217	1	0	0	0	0	1	1.08166526	30.4484557	110	3	1.12	0.95	99.7871	-0.0400	0.0000	0.0000;
	1218	1	4.247	1.226	0	0	1	1.08089901	30.4529733	110	3	1.12	0.95	100.0840	0.1060	0.0000	0.0000;
	1219	1	1.721	0.557	0	0	1	1.08418876	30.7946039	110	3	1.12	0.95	99.7146	0.0445	0.0000	0.0000;
	1220	1	0.574	-0.1	0	0	1	1.0706908	28.7593675	110	3	1.12	0.95	100.6612	0.4465	0.0000	0.0000;
	1221	1	0.459	0.149	0	0	1	1.07066253	28.7521356	110	3	1.12	0.95	100.6650	0.4483	0.0000	0.0000;
	1222	1	1.378	0.958	0	0	1	1.08449971	30.2596503	110	3	1.12	0.95	99.9568	-0.5528	0.0000	0.0000;
	1223	1	10.57	3.063	0	0	1	1.08490393	30.3218943	110	3	1.12	0.95	99.9494	-0.5332	0.0000	0.0000;
	1224	1	4.142	1.128	0	0	1	1.06667375	28.3478453	110	3	1.12	0.95	100.9839	0.2445	0.0000	0.0000;
	1225	1	3.568	1.716	0	0	1	1.06662485	28.3417636	110	3	1.12	0.95	100.9852	0.2466	0.0000	0.0000;
	1226	1	5.057	0.978	0	0	1	1.05450609	27.2105802	110	3	1.12	0.95	102.7169	0.2144	0.0000	0.0000;
	1227	1	4.711	0.665	0	0	1	1.05495314	27.2492836	110	3	1.12	0.95	102.6580	0.1989	0.0000	0.0000;
	1228	1	0	0	0	0	1	1.05496417	27.2333836	110	3	1.12	0.95	102.6473	0.2017	0.0000	0.0000;
	1229	1	0	0	0	0	1	1.05518008	27.266041	110	3	1.12	0.95	102.6232	0.1945	0.0000	0.0000;
	1230	1	5.511	2.266	0	0	1	1.07768702	28.8897249	110	3	1.12	0.95	100.6332	0.2488	0.0000	0.0000;
	1231	1	0	0	0	0	1	1.07773972	28.8941582	110	3	1.12	0.95	100.6312	0.2481	0.0000	0.0000;
	1232	1	0	0	0	0	1	1.08262701	29.5190316	110	3	1.12	0.95	99.9936	0.1446	0.0000	0.0000;
	1233	1	0	0	0	0	1	1.08046055	30.3218291	110	3	1.12	0.95	100.2116	0.0775	0.0000	0.0000;
	1234	1	8.727	1.894	0	0	1	1.07991425	29.8091723	110	3	1.12	0.95	100.6197	-0.2015	0.0000	0.0000;
	1235	1	10.91	2.414	0	0	1	1.07990901	29.8073807	110	3	1.12	0.95	100.6171	-0.2022	0.0000	0.0000;
	1236	1	1.606	0.557	0	0	1	1.08048111	30.4597831	110	3	1.12	0.95	100.0884	0.1265	0.0000	0.0000;
	1237	1	2.525	0.78	0	0	1	1.08051893	30.4587463	110	3	1.12	0.95	100.0884	0.1260	0.0000	0.0000;
	1238	1	0	0	0	0	1	1.07449077	29.3486731	110	3	1.12	0.95	100.7343	-0.1532	0.0000	0.0000;
	1239	1	0	0	0	0	1	1.07449077	29.3486731	110	3	1.12	0.95	100.7343	-0.1532	0.0000	0.0000;
	1240	1	2.296	0.404	0	0	1	1.06992794	28.8131071	110	3	1.12	0.95	100.6160	0.4129	0.0000	0.0000;
	1241	1	2.64	0.706	0	0	1	1.06989331	28.7993307	110	3	1.12	0.95	100.6179	0.4140	0.0000	0.0000;
	1242	1	0	0	0	0	1	1.08145091	30.0442201	110	3	1.12	0.95	100.4033	-0.1932	0.0000	0.0000;
	1243	1	4.948	0.939	0	0	1	1.08143843	30.0452027	110	3	1.12	0.95	100.4089	-0.1911	0.0000	0.0000;
	1244	1	4.476	1.218	0	0	1	1.05514912	25.9415165	110	3	1.12	0.95	104.1500	0.0758	0.0000	0.0000;
	1245	1	8.966	2.303	0	0	1	1.05508796	25.9249542	110	3	1.12	0.95	104.1437	0.0745	0.0000	0.0000;
	1246	1	9.939	7.19	0	0	1	1.07800039	30.3536648	110	3	1.12	0.95	99.5205	0.0913	0.0000	0.0000;
	1247	2	83.654	21.275	0	0	1	1.06814992	29.5280895	110	3	1.12	0.95	100.5066	0.1655	0.0000	0.0000;
	1248	2	29.193	8.769	0	0	1	1.06286921	27.9774346	110	3	1.12	0.95	101.6449	0.6313	0.0000	0.0000;
	1249	1	0	0	0	0	1	1.06288221	27.9709683	110	3	1.12	0.95	101.6460	0.6323	0.0000	0.0000;
	1250	1	2.295	0.52	0	0	1	1.07428978	29.8023801	110	3	1.12	0.95	100.1181	-0.0026	0.0000	0.0000;
	1251	1	4.016	1.263	0	0	1	1.08250749	29.1960606	110	3	1.12	0.95	100.2290	0.0957	0.0000	0.0000;
	1252	1	0	0	0	0	1	1.07432148	29.8037861	110	3	1.12	0.95	100.1135	-0.0035	0.0000	0.0000;
	1253	1	0	0	0	0	1	1.08255126	29.1983661	110	3	1.12	0.95	100.2240	0.0942	0.0000	0.0000;
	1254	1	0	0	0	0	1	1.07094006	27.2844149	110	3	1.12	0.95	101.2559	-0.3920	0.0000	0.0000;
	1255	1	0	0	0	0	1	1.06726715	26.9468668	110	3	1.12	0.95	101.5846	-0.3358	0.0000	0.0000;
	1256	1	2.983	0.446	0	0	1	1.08504777	31.1712499	110	3	1.12	0.95	99.1207	0.0312	0.0000	0.0000;
	1257	1	3.213	0.446	0	0	1	1.08505344	31.172431	110	3	1.12	0.95	99.1203	0.0311	0.0000	0.0000;
	1258	1	4.021	0.122	0	0	1	1.09019227	30.389439	110	3	1.12	0.95	98.9649	-0.0004	0.0000	0.0000;
	1259	1	0	0	0	0	1	1.09019915	30.3920357	110	3	1.12	0.95	98.9640	-0.0005	0.0000	0.0000;
	1260	1	0.803	0.264	0	0	1	1.08084297	30.4490593	110	3	1.12	0.95	100.0912	0.1076	0.0000	0.0000;
	1261	1	0	0	0	0	1	1.08089326	30.4519437	110	3	1.12	0.95	100.0850	0.1060	0.0000	0.0000;
	1262	1	0	0	0	0	1	1.08274084	30.2711605	110	3	1.12	0.95	100.4819	-0.1997	0.0000	0.0000;
	1263	1	0	0	0	0	1	1.08279565	30.2772271	110	3	1.12	0.95	100.4759	-0.1977	0.0000	0.0000;
	1264	1	1.147	0.443	0	0	1	1.0771743	29.4286987	110	3	1.12	0.95	100.5211	-0.3432	0.0000	0.0000;
	1265	1	0	0	0	0	1	1.07719597	29.432896	110	3	1.12	0.95	100.5196	-0.3434	0.0000	0.0000;
	1266	1	3.332	1.082	0	0	1	1.07500282	31.3324417	110	3	1.12	0.95	101.8805	0.0946	0.0000	0.0000;
	1267	1	2.872	0.917	0	0	1	1.0750555	31.3211323	110	3	1.12	0.95	101.8704	0.0955	0.0000	0.0000;
	1268	1	12.851	2.377	0	0	1	1.07187663	29.6971182	110	3	1.12	0.95	100.3248	0.0785	0.0000	0.0000;
	1269	1	0	0	0	0	1	1.08098181	29.1626894	110	3	1.12	0.95	100.2285	0.2517	0.0000	0.0000;
	1270	1	3.557	1.411	0	0	1	1.07310788	29.7161355	110	3	1.12	0.95	100.2262	0.0351	0.0000	0.0000;
	1271	1	0	0	0	0	1	1.07274319	29.7505162	110	3	1.12	0.95	100.2033	0.0565	0.0000	0.0000;
	1272	1	7.019	2.524	0	0	1	1.07902371	29.5777482	110	3	1.12	0.95	100.7201	-0.2304	0.0000	0.0000;
	1273	1	0	0	0	0	1	1.07943831	29.6075249	110	3	1.12	0.95	100.6852	-0.2426	0.0000	0.0000;
	1274	1	3.213	0.059	0	0	1	1.06220022	27.0331119	110	3	1.12	0.95	102.3421	0.1227	0.0000	0.0000;
	1275	1	0	0.059	0	0	1	1.07555824	28.9437483	110	3	1.12	0.95	100.2553	0.0048	0.0000	0.0000;
	1276	1	6.199	2.043	0	0	1	1.08035932	29.0504298	110	3	1.12	0.95	100.3974	0.1494	0.0000	0.0000;
	1277	1	0	0	0	0	1	1.0805472	29.0782586	110	3	1.12	0.95	100.3879	0.1469	0.0000	0.0000;
	1278	1	5.742	1.037	0	0	1	1.0756838	28.6477726	110	3	1.12	0.95	101.5195	-0.6048	0.0000	0.0000;
	1279	1	2.984	0.591	0	0	1	1.07567179	28.651856	110	3	1.12	0.95	101.5214	-0.6024	0.0000	0.0000;
	1280	1	7.343	1.917	0	0	1	1.07935343	29.0431083	110	3	1.12	0.95	100.3775	0.3379	0.0000	0.0000;
	1281	1	1.378	0.29	0	0	1	1.07939667	29.0483425	110	3	1.12	0.95	100.3734	0.3371	0.0000	0.0000;
	1282	1	7.808	2.414	0	0	1	1.06918623	28.9743026	110	3	1.12	0.95	101.0505	-0.0465	0.0000	0.0000;
	1283	1	0	0	0	0	1	1.06921087	28.9677317	110	3	1.12	0.95	101.0539	-0.0484	0.0000	0.0000;
	1284	1	4.016	1.114	0	0	1	1.08193393	30.6844745	110	3	1.12	0.95	98.9198	0.1506	0.0000	0.0000;
	1285	1	0	0.059	0	0	1	1.06722104	28.3174986	110	3	1.12	0.95	101.2179	0.5691	0.0000	0.0000;
	1286	2	10.24	3.146	0	0	1	1.0637602	27.5490813	110	3	1.12	0.95	101.9531	0.6062	0.0000	0.0000;
	1287	2	18	42	0	0	1	1.09091	32.1377993	110	3	1.12	0.95	96.9633	0.0000	0.0000	0.0000;
	1288	2	0	0	0	0	1	1.08053945	28.9025266	110	3	1.12	0.95	100.5559	0.1326	0.0000	0.0000;
	1289	1	7.584	-2.561	0	0	1	1.07437294	28.7149923	110	3	1.12	0.95	100.5563	-0.0463	0.0000	0.0000;
	1290	1	9.082	-2.679	0	0	1	1.0743582	28.7091942	110	3	1.12	0.95	100.5591	-0.0475	0.0000	0.0000;
	1291	1	0	0	0	0	1	1.07277628	30.7242641	110	3	1.12	0.95	102.3516	0.0283	0.0000	0.0000;
	1292	1	5.065	1.262	0	0	1	1.07273657	30.728472	110	3	1.12	0.95	102.3574	0.0269	0.0000	0.0000;
	1293	1	1.722	0.443	0	0	1	1.08132755	29.6811904	110	3	1.12	0.95	100.4423	-0.5896	0.0000	0.0000;
	1294	1	1.493	0.441	0	0	1	1.08132525	29.6690142	110	3	1.12	0.95	100.4434	-0.5905	0.0000	0.0000;
	1295	1	4.934	1.04	0	0	1	1.08063403	29.0276837	110	3	1.12	0.95	100.4305	0.1382	0.0000	0.0000;
	1296	1	7.114	2.971	0	0	1	1.08065825	29.0322449	110	3	1.12	0.95	100.4288	0.1380	0.0000	0.0000;
	1297	1	3.904	0.646	0	0	1	1.08192366	32.5474812	110	3	1.12	0.95	100.7288	-0.0499	0.0000	0.0000;
	1298	1	7.008	1.187	0	0	1	1.08193311	32.5500439	110	3	1.12	0.95	100.7280	-0.0501	0.0000	0.0000;
	1299	1	0.804	1.187	0	0	1	1.06703922	28.4009457	110	3	1.12	0.95	101.1235	0.5532	0.0000	0.0000;
	1300	1	6.118	6.132	0	0	1	1.06700072	28.4045663	110	3	1.12	0.95	101.1224	0.5540	0.0000	0.0000;
	1301	1	4.022	0.949	0	0	1	1.0728089	28.9716504	110	3	1.12	0.95	101.2700	-0.3130	0.0000	0.0000;
	1302	1	0.574	0.176	0	0	1	1.07280606	28.9714229	110	3	1.12	0.95	101.2715	-0.3129	0.0000	0.0000;
	1303	1	0	0.074	0	0	1	1.06103064	27.9864137	110	3	1.12	0.95	101.2944	-0.0389	0.0000	0.0000;
	1304	1	0	0	0	0	1	1.06105996	27.9769058	110	3	1.12	0.95	101.2966	-0.0406	0.0000	0.0000;
	1305	1	6.44	1.66	0	0	1	1.0573844	25.5523514	110	3	1.12	0.95	103.3529	-0.3189	0.0000	0.0000;
	1306	1	3.33	0.865	0	0	1	1.05738468	25.5548403	110	3	1.12	0.95	103.3531	-0.3186	0.0000	0.0000;
	1307	1	5.054	1.256	0	0	1	1.07900722	30.2751467	110	3	1.12	0.95	99.8411	0.1630	0.0000	0.0000;
	1308	1	7.606	2.077	0	0	1	1.07896752	30.2566037	110	3	1.12	0.95	99.8405	0.1634	0.0000	0.0000;
	1309	1	0	0	0	0	1	1.0730181	29.1995638	110	3	1.12	0.95	100.8927	-0.1323	0.0000	0.0000;
	1310	1	0	0	0	0	1	1.07301536	29.199645	110	3	1.12	0.95	100.8927	-0.1320	0.0000	0.0000;
	1311	1	1.264	0.414	0	0	1	1.06864972	28.8475573	110	3	1.12	0.95	101.9773	-0.2390	0.0000	0.0000;
	1312	1	1.954	0.511	0	0	1	1.06864248	28.84524	110	3	1.12	0.95	101.9781	-0.2390	0.0000	0.0000;
	1313	1	3.677	1.313	0	0	1	1.07056094	29.4076368	110	3	1.12	0.95	100.2195	0.5289	0.0000	0.0000;
	1314	1	4.136	0.874	0	0	1	1.07054467	29.3833515	110	3	1.12	0.95	100.2251	0.5292	0.0000	0.0000;
	1315	1	0	0	0	0	1	1.08059347	30.3935017	110	3	1.12	0.95	100.1523	0.1087	0.0000	0.0000;
	1316	1	0.115	0.059	0	0	1	1.08057037	30.3896296	110	3	1.12	0.95	100.1535	0.1090	0.0000	0.0000;
	1317	1	4.475	1.189	0	0	1	1.07744235	30.3926496	110	3	1.12	0.95	99.3902	0.0699	0.0000	0.0000;
	1318	1	0	0	0	0	1	1.07745375	30.3934652	110	3	1.12	0.95	99.3890	0.0696	0.0000	0.0000;
	1319	1	0	0	0	0	1	1.07559434	29.1779688	110	3	1.12	0.95	100.3534	0.3244	0.0000	0.0000;
	1320	1	0	0	0	0	1	1.0691062	28.2439851	110	3	1.12	0.95	101.2376	0.4441	0.0000	0.0000;
	1321	1	0	0	0	0	1	1.07559036	29.1780791	110	3	1.12	0.95	100.3534	0.3248	0.0000	0.0000;
	1322	1	0	0	0	0	1	1.06910224	28.2440954	110	3	1.12	0.95	101.2376	0.4445	0.0000	0.0000;
	1323	1	6.999	1.486	0	0	1	1.08146301	29.2831064	110	3	1.12	0.95	100.1147	0.3352	0.0000	0.0000;
	1324	1	6.77	1.486	0	0	1	1.08142601	29.2755645	110	3	1.12	0.95	100.1174	0.3354	0.0000	0.0000;
	1325	1	2.295	0.371	0	0	1	1.06951804	29.5766183	110	3	1.12	0.95	100.4310	0.1275	0.0000	0.0000;
	1326	1	0	0	0	0	1	1.07804192	30.3643298	110	3	1.12	0.95	99.4752	0.0707	0.0000	0.0000;
	1327	1	0	0	0	0	1	1.06953262	29.5778581	110	3	1.12	0.95	100.4290	0.1272	0.0000	0.0000;
	1328	1	0	0	0	0	1	1.07804183	30.3643317	110	3	1.12	0.95	99.4752	0.0707	0.0000	0.0000;
	1329	1	2.871	0.313	0	0	1	1.06298496	27.231497	110	3	1.12	0.95	102.0951	0.1690	0.0000	0.0000;
	1330	1	1.952	0.296	0	0	1	1.06299165	27.2486366	110	3	1.12	0.95	102.0891	0.1694	0.0000	0.0000;
	1331	1	5.294	0.579	0	0	1	1.04674682	28.4081906	110	3	1.12	0.95	103.6437	0.9614	0.0000	0.0000;
	1332	1	0	0	0	0	1	1.04676683	28.4190364	110	3	1.12	0.95	103.6416	0.9613	0.0000	0.0000;
	1333	1	2.989	0.692	0	0	1	1.07590147	31.5195066	110	3	1.12	0.95	101.7423	0.0851	0.0000	0.0000;
	1334	1	2.068	0.065	0	0	1	1.07590923	31.5276471	110	3	1.12	0.95	101.7429	0.0842	0.0000	0.0000;
	1335	1	4.026	1.27	0	0	1	1.0700433	30.0144103	110	3	1.12	0.95	100.0148	0.2911	0.0000	0.0000;
	1336	1	4.597	0.889	0	0	1	1.07006154	30.0057728	110	3	1.12	0.95	100.0138	0.2890	0.0000	0.0000;
	1337	1	9.538	2.3	0	0	1	1.04998362	26.2201893	110	3	1.12	0.95	103.8372	0.4647	0.0000	0.0000;
	1338	1	0	0	0	0	1	1.05000152	26.2199612	110	3	1.12	0.95	103.8328	0.4629	0.0000	0.0000;
	1339	1	0	0.118	0	0	1	1.08037548	29.0172479	110	3	1.12	0.95	100.4455	0.1458	0.0000	0.0000;
	1340	1	6.196	1.411	0	0	1	1.07011821	28.1967772	110	3	1.12	0.95	101.2688	0.3983	0.0000	0.0000;
	1341	1	0	0	0	0	1	1.07955535	29.3412006	110	3	1.12	0.95	100.2041	0.2269	0.0000	0.0000;
	1342	2	22.02	6.967	0	0	1	1.08043	32.4841309	110	3	1.12	0.95	100.8780	0.0000	0.0000	0.0000;
	1343	1	22.02	6.967	0	0	1	1.0804095	32.4865791	110	3	1.12	0.95	100.8781	0.0006	0.0000	0.0000;
	1344	1	5.173	0.989	0	0	1	1.06613944	29.0630683	110	3	1.12	0.95	101.2551	0.1250	0.0000	0.0000;
	1345	1	5.057	-0.083	0	0	1	1.08008095	32.3910201	110	3	1.12	0.95	101.0236	-0.0291	0.0000	0.0000;
	1346	1	0	0	0	0	1	1.06617669	29.0653678	110	3	1.12	0.95	101.2499	0.1240	0.0000	0.0000;
	1347	1	1.606	0.475	0	0	1	1.0706996	28.9662068	110	3	1.12	0.95	101.0545	-0.1731	0.0000	0.0000;
	1348	1	7.812	1.505	0	0	1	1.07126737	29.6319304	110	3	1.12	0.95	100.5677	0.2008	0.0000	0.0000;
	1349	1	2.297	0.903	0	0	1	1.05981611	26.3242063	110	3	1.12	0.95	102.9414	-0.1178	0.0000	0.0000;
	1350	1	0	0	0	0	1	1.05977665	26.312581	110	3	1.12	0.95	102.9477	-0.1161	0.0000	0.0000;
	1351	2	12.509	17.589	0	0	1	1.08618	30.9811441	110	3	1.12	0.95	99.2499	-0.0584	0.0000	0.0000;
	1352	2	8.918	16.707	0	0	1	1.08646	30.96295	110	3	1.12	0.95	99.4895	-0.0000	0.0000	0.0000;
	1353	2	0	0	0	0	1	1.08465073	29.5657258	110	3	1.12	0.95	99.8910	0.0881	0.0000	0.0000;
	1354	1	4.257	1.054	0	0	1	1.05746878	27.4461847	110	3	1.12	0.95	102.2073	0.2521	0.0000	0.0000;
	1355	1	2.874	0.68	0	0	1	1.05746328	27.4471628	110	3	1.12	0.95	102.2101	0.2526	0.0000	0.0000;
	1356	1	5.742	1.284	0	0	1	1.08934696	31.9298129	110	3	1.12	0.95	97.2096	0.0337	0.0000	0.0000;
	1357	1	13.452	3.289	0	0	1	1.0785852	28.7442068	110	3	1.12	0.95	100.7161	0.1803	0.0000	0.0000;
	1358	1	0	0	0	0	1	1.0895861	31.9445907	110	3	1.12	0.95	97.1806	0.0274	0.0000	0.0000;
	1359	1	0	0	0	0	1	1.0791543	28.7780281	110	3	1.12	0.95	100.6443	0.1628	0.0000	0.0000;
	1360	1	11.504	3.043	0	0	1	1.0519603	25.6742318	110	3	1.12	0.95	104.4172	0.1061	0.0000	0.0000;
	1361	1	9.416	4.346	0	0	1	1.05195189	25.6666268	110	3	1.12	0.95	104.4147	0.1060	0.0000	0.0000;
	1362	1	0	0	0	0	1	1.08039052	28.8928441	110	3	1.12	0.95	100.5686	0.1370	0.0000	0.0000;
	1363	2	25.212	32.143	0	0	1	1.08282	29.056544	110	3	1.12	0.95	100.2736	0.1410	0.0000	0.0000;
	1364	1	4.478	0.496	0	0	1	1.06960299	28.9691126	110	3	1.12	0.95	101.8346	-0.2502	0.0000	0.0000;
	1365	1	5.743	1.052	0	0	1	1.06958915	28.9730789	110	3	1.12	0.95	101.8366	-0.2496	0.0000	0.0000;
	1366	1	1.149	0.344	0	0	1	1.08678677	30.9331487	110	3	1.12	0.95	99.5165	-0.0699	0.0000	0.0000;
	1367	1	1.147	0.363	0	0	1	1.0868371	30.9308681	110	3	1.12	0.95	99.5180	-0.0736	0.0000	0.0000;
	1368	1	15.045	3.568	0	0	1	1.07827473	28.8645695	110	3	1.12	0.95	100.6100	0.2023	0.0000	0.0000;
	1369	1	24.784	3.269	0	0	1	1.07828395	28.8631444	110	3	1.12	0.95	100.6129	0.2025	0.0000	0.0000;
	1370	1	0	0	0	0	1	1.08005977	30.2239281	110	3	1.12	0.95	99.0674	0.1932	0.0000	0.0000;
	1371	1	8.497	2.414	0	0	1	1.07826709	30.1893187	110	3	1.12	0.95	99.1528	0.2476	0.0000	0.0000;
	1372	1	0	0	0	0	1	1.08005531	30.2240686	110	3	1.12	0.95	99.0674	0.1937	0.0000	0.0000;
	1373	1	0	0	0	0	1	1.07887941	30.2205256	110	3	1.12	0.95	99.0789	0.2270	0.0000	0.0000;
	1374	2	8.627	14.288	0	0	1	1.06882	28.3122437	110	3	1.12	0.95	101.2518	0.0000	0.0000	0.0000;
	1375	2	0	0	0	0	1	1.06875041	28.2994889	110	3	1.12	0.95	101.2543	0.0011	0.0000	0.0000;
	1376	2	3.675	1.685	0	0	1	1.06334943	27.4917838	110	3	1.12	0.95	101.9636	0.1772	0.0000	0.0000;
	1377	1	4.022	1.021	0	0	1	1.08617852	30.043051	110	3	1.12	0.95	99.3450	0.1423	0.0000	0.0000;
	1378	1	2.527	0.607	0	0	1	1.08611405	30.0311693	110	3	1.12	0.95	99.3486	0.1433	0.0000	0.0000;
	1379	1	5.979	1.475	0	0	1	1.07181426	28.2501816	110	3	1.12	0.95	101.1234	0.3384	0.0000	0.0000;
	1380	1	0	0.059	0	0	1	1.07175162	28.2475306	110	3	1.12	0.95	101.1275	0.3400	0.0000	0.0000;
	1381	1	6.889	2.266	0	0	1	1.07684838	28.8509162	110	3	1.12	0.95	100.6924	0.2786	0.0000	0.0000;
	1382	1	0	0	0	0	1	1.07688045	28.8528159	110	3	1.12	0.95	100.6913	0.2782	0.0000	0.0000;
	1383	1	1.033	0.3	0	0	1	1.07630626	29.6037139	110	3	1.12	0.95	99.7123	0.2845	0.0000	0.0000;
	1384	1	1.378	0.44	0	0	1	1.07631336	29.6083852	110	3	1.12	0.95	99.7110	0.2843	0.0000	0.0000;
	1385	1	5.739	-1.412	0	0	1	1.06415785	27.5022443	110	3	1.12	0.95	101.9566	0.1200	0.0000	0.0000;
	1386	1	12.632	-2.896	0	0	1	1.06963011	28.4426937	110	3	1.12	0.95	101.1440	0.0045	0.0000	0.0000;
	1387	1	0	0	0	0	1	1.08370197	30.1857372	110	3	1.12	0.95	100.0135	-0.5374	0.0000	0.0000;
	1388	1	0	0	0	0	1	1.08371174	30.2004005	110	3	1.12	0.95	100.0103	-0.5363	0.0000	0.0000;
	1389	1	3.907	1.093	0	0	1	1.09008065	31.0045096	110	3	1.12	0.95	99.2530	-0.5326	0.0000	0.0000;
	1390	1	1.262	0.363	0	0	1	1.08999617	31.0082826	110	3	1.12	0.95	99.2466	-0.5290	0.0000	0.0000;
	1391	1	9.787	-3.403	0	0	1	1.06019468	26.3860278	110	3	1.12	0.95	103.1396	-0.2750	0.0000	0.0000;
	1392	1	8.643	-0.004	0	0	1	1.06019784	26.3798107	110	3	1.12	0.95	103.1380	-0.2768	0.0000	0.0000;
	1393	1	6.434	1.505	0	0	1	1.06517379	28.0555038	110	3	1.12	0.95	101.6647	0.1718	0.0000	0.0000;
	1394	1	8.39	1.876	0	0	1	1.06887144	28.5272585	110	3	1.12	0.95	100.9949	0.0849	0.0000	0.0000;
	1395	1	2.413	0.748	0	0	1	1.08719781	30.3902869	110	3	1.12	0.95	99.8479	-0.7062	0.0000	0.0000;
	1396	1	0	0	0	0	1	1.08728699	30.3965701	110	3	1.12	0.95	99.8391	-0.7088	0.0000	0.0000;
	1397	1	11.264	2.992	0	0	1	1.08025385	30.341016	110	3	1.12	0.95	100.1998	0.1065	0.0000	0.0000;
	1398	1	8.272	2.175	0	0	1	1.0802719	30.3462188	110	3	1.12	0.95	100.1983	0.1063	0.0000	0.0000;
	1399	1	2.065	0.669	0	0	1	1.08493342	32.9476894	110	3	1.12	0.95	100.3174	-0.0016	0.0000	0.0000;
	1400	1	16.982	8.023	0	0	1	1.07900302	33.2375642	110	3	1.12	0.95	100.3777	0.2420	0.0000	0.0000;
	1401	1	0	0	0	0	1	1.08495933	32.9490819	110	3	1.12	0.95	100.3145	-0.0025	0.0000	0.0000;
	1402	1	3.557	3.194	0	0	1	1.08145486	30.4801519	110	3	1.12	0.95	100.0637	0.0938	0.0000	0.0000;
	1403	1	11.933	6.76	0	0	1	1.08137477	30.4717373	110	3	1.12	0.95	100.0669	0.0949	0.0000	0.0000;
	1404	1	3.676	0.634	0	0	1	1.07158791	28.9551182	110	3	1.12	0.95	101.0667	-0.1946	0.0000	0.0000;
	1405	1	1.377	0.294	0	0	1	1.07076592	28.9011485	110	3	1.12	0.95	101.1261	-0.1677	0.0000	0.0000;
	1406	1	0	0	0	0	1	1.07168897	28.9613859	110	3	1.12	0.95	101.0521	-0.1970	0.0000	0.0000;
	1407	1	0	0	0	0	1	1.07080529	28.9034515	110	3	1.12	0.95	101.1206	-0.1688	0.0000	0.0000;
	1408	1	5.163	1.337	0	0	1	1.06921676	29.1601143	110	3	1.12	0.95	100.5020	0.5527	0.0000	0.0000;
	1409	1	0	0	0	0	1	1.06922579	29.1395572	110	3	1.12	0.95	100.5063	0.5526	0.0000	0.0000;
	1410	1	11.262	4.03	0	0	1	1.06047358	27.3023417	110	3	1.12	0.95	102.2579	0.7189	0.0000	0.0000;
	1411	1	8.73	2.396	0	0	1	1.06063663	27.3208645	110	3	1.12	0.95	102.2497	0.7151	0.0000	0.0000;
	1412	1	0	0	0	0	1	1.0737234	29.1717723	110	3	1.12	0.95	100.8525	-0.2490	0.0000	0.0000;
	1413	1	0	0	0	0	1	1.07494942	29.2200586	110	3	1.12	0.95	100.7896	-0.2810	0.0000	0.0000;
	1414	2	0	0	0	0	1	1.07360872	29.1672772	110	3	1.12	0.95	100.8822	-0.1992	0.0000	0.0000;
	1415	2	0	0	0	0	1	1.0740247	29.2617389	110	3	1.12	0.95	100.8015	-0.1721	0.0000	0.0000;
	1416	1	0	0.111	0	0	1	1.08243111	29.9636202	110	3	1.12	0.95	100.0633	-0.5089	0.0000	0.0000;
	1417	1	0	0.111	0	0	1	1.08243815	29.964928	110	3	1.12	0.95	100.0651	-0.5093	0.0000	0.0000;
	1418	1	3.675	3.083	0	0	1	1.07374428	29.1667556	110	3	1.12	0.95	100.8618	-0.2169	0.0000	0.0000;
	1419	1	0.229	0.111	0	0	1	1.07373316	29.1666254	110	3	1.12	0.95	100.8626	-0.2165	0.0000	0.0000;
	1420	1	2.066	0.383	0	0	1	1.08334525	29.5142772	110	3	1.12	0.95	99.9743	0.1237	0.0000	0.0000;
	1421	1	2.984	0.469	0	0	1	1.08331564	29.5132649	110	3	1.12	0.95	99.9753	0.1241	0.0000	0.0000;
	1422	1	0.344	0.099	0	0	1	1.08021059	30.4895473	110	3	1.12	0.95	100.0611	0.1552	0.0000	0.0000;
	1423	1	0.688	0.103	0	0	1	1.08024318	30.4875975	110	3	1.12	0.95	100.0615	0.1547	0.0000	0.0000;
	1424	1	0	0	0	0	1	1.07341963	29.6104348	110	3	1.12	0.95	100.3006	-0.0392	0.0000	0.0000;
	1425	1	0	0	0	0	1	1.07341947	29.6104417	110	3	1.12	0.95	100.3006	-0.0392	0.0000	0.0000;
	1426	1	2.984	0.687	0	0	1	1.05864006	27.2333529	110	3	1.12	0.95	102.4981	0.7364	0.0000	0.0000;
	1427	1	9.659	2.957	0	0	1	1.05865927	27.2253358	110	3	1.12	0.95	102.4982	0.7358	0.0000	0.0000;
	1428	1	0	0	0	0	1	1.03984633	26.1942602	110	3	1.12	0.95	103.9748	1.7596	0.0000	0.0000;
	1429	1	7.125	0.264	0	0	1	1.03984545	26.1957948	110	3	1.12	0.95	103.9747	1.7599	0.0000	0.0000;
	1430	1	2.297	0.828	0	0	1	1.08087058	30.3895544	110	3	1.12	0.95	100.1447	0.0926	0.0000	0.0000;
	1431	1	0	0	0	0	1	1.08087121	30.3896479	110	3	1.12	0.95	100.1447	0.0926	0.0000	0.0000;
	1432	1	1.701	0.351	0	0	1	1.07154581	28.3561609	110	3	1.12	0.95	101.0455	0.6750	0.0000	0.0000;
	1433	2	0	0	0	0	1	1.06693367	28.4387745	110	3	1.12	0.95	101.3451	0.7230	0.0000	0.0000;
	1434	1	30.057	12.143	0	0	1	1.08021918	29.3488283	110	3	1.12	0.95	100.0221	0.3794	0.0000	0.0000;
	1435	1	3.662	1.476	0	0	1	1.08178942	29.4880351	110	3	1.12	0.95	99.8661	0.3313	0.0000	0.0000;
	1436	1	0	0	0	0	1	1.08046896	29.3667191	110	3	1.12	0.95	99.9985	0.3720	0.0000	0.0000;
	1437	1	9.537	2.406	0	0	1	1.06407753	27.6468551	110	3	1.12	0.95	101.8893	0.0169	0.0000	0.0000;
	1438	1	11.502	2.89	0	0	1	1.0640805	27.6316022	110	3	1.12	0.95	101.8909	0.0150	0.0000	0.0000;
	1439	2	3.91	0.505	0	0	1	1.08021841	30.3464261	110	3	1.12	0.95	100.2033	0.1112	0.0000	0.0000;
	1440	1	13.239	4.598	0	0	1	1.08018706	30.340921	110	3	1.12	0.95	100.2051	0.1115	0.0000	0.0000;
	1441	1	0	0	0	0	1	1.08562427	30.8903185	110	3	1.12	0.95	98.3147	0.0511	0.0000	0.0000;
	1442	1	0	0	0	0	1	1.08562216	30.890361	110	3	1.12	0.95	98.3147	0.0513	0.0000	0.0000;
	1443	1	6.439	1.119	0	0	1	1.08406728	31.0482127	110	3	1.12	0.95	98.1509	0.1292	0.0000	0.0000;
	1444	1	4.715	2.42	0	0	1	1.08465169	31.3062973	110	3	1.12	0.95	97.8509	0.1285	0.0000	0.0000;
	1445	1	0	0	0	0	1	1.08423193	31.0816684	110	3	1.12	0.95	98.1399	0.1275	0.0000	0.0000;
	1446	1	0	0	0	0	1	1.08493327	31.3303198	110	3	1.12	0.95	97.8427	0.1245	0.0000	0.0000;
	1447	1	0	0.044	0	0	1	1.05785403	25.5529588	110	3	1.12	0.95	103.3162	-0.3357	0.0000	0.0000;
	1448	1	1.952	0.258	0	0	1	1.05783468	25.5519673	110	3	1.12	0.95	103.3176	-0.3351	0.0000	0.0000;
	1449	1	0	0	0	0	1	1.08300009	29.9969897	110	3	1.12	0.95	100.0436	-0.5322	0.0000	0.0000;
	1450	1	0.803	0.062	0	0	1	1.08299391	29.9953508	110	3	1.12	0.95	100.0419	-0.5318	0.0000	0.0000;
	1451	1	3.558	1.077	0	0	1	1.07009689	28.8611001	110	3	1.12	0.95	101.1736	-0.1457	0.0000	0.0000;
	1452	1	1.721	0.334	0	0	1	1.0700483	28.8567609	110	3	1.12	0.95	101.1749	-0.1445	0.0000	0.0000;
	1453	1	8.045	1.465	0	0	1	1.08082895	32.7844636	110	3	1.12	0.95	101.1240	0.2727	0.0000	0.0000;
	1454	1	4.251	0.95	0	0	1	1.08084724	32.7739722	110	3	1.12	0.95	101.1173	0.2730	0.0000	0.0000;
	1455	1	0	0.071	0	0	1	1.05902055	25.8108874	110	3	1.12	0.95	103.1379	-0.3467	0.0000	0.0000;
	1456	1	5.399	-1.609	0	0	1	1.0590287	25.8067539	110	3	1.12	0.95	103.1390	-0.3471	0.0000	0.0000;
	1457	1	6.657	1.887	0	0	1	1.08360557	30.6045999	110	3	1.12	0.95	99.9079	0.0227	0.0000	0.0000;
	1458	1	6.887	1.961	0	0	1	1.08352595	30.5968793	110	3	1.12	0.95	99.9103	0.0238	0.0000	0.0000;
	1459	1	6.672	2.274	0	0	1	1.07127257	27.2047668	110	3	1.12	0.95	101.3059	-0.3872	0.0000	0.0000;
	1460	1	0	0	0	0	1	1.0712536	27.207096	110	3	1.12	0.95	101.3060	-0.3873	0.0000	0.0000;
	1461	1	2.965	4.08	0	0	1	1.06117507	28.2528654	110	3	1.12	0.95	101.0704	0.0000	0.0000	0.0000;
	1462	1	1.127	-1.439	0	0	1	1.06121532	28.2428093	110	3	1.12	0.95	101.0728	-0.0019	0.0000	0.0000;
	1463	1	6.095	1.805	0	0	1	1.05356195	26.5425036	110	3	1.12	0.95	103.4485	0.2863	0.0000	0.0000;
	1464	1	8.515	-2.662	0	0	1	1.0535801	26.5492819	110	3	1.12	0.95	103.4504	0.2876	0.0000	0.0000;
	1465	1	0	0.059	0	0	1	1.08042105	30.3780477	110	3	1.12	0.95	100.1688	0.1093	0.0000	0.0000;
	1466	1	0	0	0	0	1	1.08042167	30.3780352	110	3	1.12	0.95	100.1688	0.1092	0.0000	0.0000;
	1467	1	5.978	0.495	0	0	1	1.08043248	29.0066877	110	3	1.12	0.95	100.4563	0.1412	0.0000	0.0000;
	1468	1	6.67	1.281	0	0	1	1.07925284	28.98074	110	3	1.12	0.95	100.5175	0.1977	0.0000	0.0000;
	1469	1	0	0	0	0	1	1.08044846	29.0080831	110	3	1.12	0.95	100.4538	0.1410	0.0000	0.0000;
	1470	1	0	0	0	0	1	1.07927404	28.9822114	110	3	1.12	0.95	100.5147	0.1972	0.0000	0.0000;
	1471	1	0	0.071	0	0	1	1.08480679	29.690333	110	3	1.12	0.95	99.6554	0.2932	0.0000	0.0000;
	1472	1	0	0.071	0	0	1	1.0847382	29.6835272	110	3	1.12	0.95	99.6572	0.2942	0.0000	0.0000;
	1473	1	0	0	0	0	1	1.06713046	26.7770341	110	3	1.12	0.95	101.8338	-0.4384	0.0000	0.0000;
	1474	1	10.796	2.637	0	0	1	1.06717499	26.7723683	110	3	1.12	0.95	101.8350	-0.4390	0.0000	0.0000;
	1475	1	2.64	0.838	0	0	1	1.0762361	28.6979805	110	3	1.12	0.95	100.7730	0.2544	0.0000	0.0000;
	1476	1	9.424	2.769	0	0	1	1.07634414	28.7123684	110	3	1.12	0.95	100.7706	0.2534	0.0000	0.0000;
	1477	1	0	0	0	0	1	1.08525022	29.947636	110	3	1.12	0.95	99.4457	0.1712	0.0000	0.0000;
	1478	1	0	0	0	0	1	1.08519193	29.9367329	110	3	1.12	0.95	99.4489	0.1721	0.0000	0.0000;
	1479	1	0.688	0.22	0	0	1	1.08364511	30.1793924	110	3	1.12	0.95	100.0206	-0.5364	0.0000	0.0000;
	1480	1	0.803	0.334	0	0	1	1.08362813	30.193357	110	3	1.12	0.95	100.0185	-0.5343	0.0000	0.0000;
	1481	1	5.513	1.186	0	0	1	1.06920627	27.984685	110	3	1.12	0.95	101.5863	0.4873	0.0000	0.0000;
	1482	1	2.87	0.631	0	0	1	1.06913471	27.9735316	110	3	1.12	0.95	101.5876	0.4873	0.0000	0.0000;
	1483	1	4.021	0.42	0	0	1	1.07488026	31.5408035	110	3	1.12	0.95	101.8720	0.0814	0.0000	0.0000;
	1484	1	2.528	0.002	0	0	1	1.07487037	31.5449993	110	3	1.12	0.95	101.8736	0.0809	0.0000	0.0000;
	1485	1	2.525	0.74	0	0	1	1.08199778	30.689835	110	3	1.12	0.95	98.9137	0.1490	0.0000	0.0000;
	1486	1	2.989	0.843	0	0	1	1.08570521	31.2472104	110	3	1.12	0.95	99.0335	0.0211	0.0000	0.0000;
	1487	1	6.094	1.329	0	0	1	1.06958585	26.8598087	110	3	1.12	0.95	101.6761	-0.4842	0.0000	0.0000;
	1488	1	0	0	0	0	1	1.069603	26.8586627	110	3	1.12	0.95	101.6770	-0.4854	0.0000	0.0000;
	1489	1	8.072	2.346	0	0	1	1.08130777	28.9143943	110	3	1.12	0.95	100.4325	0.1760	0.0000	0.0000;
	1490	1	0	0.059	0	0	1	1.07978011	28.8423648	110	3	1.12	0.95	100.6299	0.1534	0.0000	0.0000;
	1491	1	0	0	0	0	1	1.08133188	28.9175662	110	3	1.12	0.95	100.4314	0.1757	0.0000	0.0000;
	1492	1	3.101	0.397	0	0	1	1.07044501	30.9596742	110	3	1.12	0.95	103.4042	-0.1999	0.0000	0.0000;
	1493	1	2.296	0.16	0	0	1	1.07044766	30.9615284	110	3	1.12	0.95	103.4035	-0.1999	0.0000	0.0000;
	1494	1	5.854	1.597	0	0	1	1.07969902	30.2935814	110	3	1.12	0.95	100.2630	0.1199	0.0000	0.0000;
	1495	1	12.63	3.251	0	0	1	1.07970354	30.2957316	110	3	1.12	0.95	100.2625	0.1199	0.0000	0.0000;
	1496	1	13.425	3.417	0	0	1	1.05345313	27.1076499	110	3	1.12	0.95	102.7718	1.1494	0.0000	0.0000;
	1497	1	5.163	2.897	0	0	1	1.05352576	27.1177786	110	3	1.12	0.95	102.7688	1.1493	0.0000	0.0000;
	1498	1	0	0	0	0	1	1.07318421	27.1972176	110	3	1.12	0.95	101.2391	-0.4221	0.0000	0.0000;
	1499	1	1.722	0.071	0	0	1	1.0732229	27.1975613	110	3	1.12	0.95	101.2381	-0.4222	0.0000	0.0000;
	1500	1	3.904	0.13	0	0	1	1.08495933	32.9490819	110	3	1.12	0.95	100.3145	-0.0025	0.0000	0.0000;
	1501	1	2.986	0.501	0	0	1	1.07925595	33.2481151	110	3	1.12	0.95	100.3537	0.2307	0.0000	0.0000;
	1502	1	10.389	2.252	0	0	1	1.05888442	27.5427279	110	3	1.12	0.95	102.1234	0.9598	0.0000	0.0000;
	1503	1	0	0	0	0	1	1.05894069	27.5552196	110	3	1.12	0.95	102.1218	0.9599	0.0000	0.0000;
	1504	1	2.87	0.839	0	0	1	1.08163828	30.6747863	110	3	1.12	0.95	98.9630	0.1609	0.0000	0.0000;
	1505	1	6.658	1.805	0	0	1	1.08649087	31.357678	110	3	1.12	0.95	98.9443	0.0350	0.0000	0.0000;
	1506	1	0	0	0	0	1	1.08696048	31.3962839	110	3	1.12	0.95	98.8970	0.0228	0.0000	0.0000;
	1507	1	5.737	1.114	0	0	1	1.07932273	29.0393622	110	3	1.12	0.95	100.3814	0.3384	0.0000	0.0000;
	1508	1	3.786	0.817	0	0	1	1.07935683	29.0445812	110	3	1.12	0.95	100.3777	0.3381	0.0000	0.0000;
	1509	1	2.298	0.218	0	0	1	1.07973259	30.3066388	110	3	1.12	0.95	101.0121	-0.1562	0.0000	0.0000;
	1510	1	3.334	0.479	0	0	1	1.07978378	30.3052556	110	3	1.12	0.95	101.0028	-0.1561	0.0000	0.0000;
	1511	1	3.217	1.149	0	0	1	1.07985303	28.8468279	110	3	1.12	0.95	100.6217	0.1512	0.0000	0.0000;
	1512	1	1.608	0.592	0	0	1	1.08428331	31.136309	110	3	1.12	0.95	98.0333	0.1236	0.0000	0.0000;
	1513	1	13.803	2.044	0	0	1	1.08465676	29.898332	110	3	1.12	0.95	99.4212	0.1659	0.0000	0.0000;
	1514	1	0	0	0	0	1	1.08803518	30.2520225	110	3	1.12	0.95	99.1233	0.1022	0.0000	0.0000;
	1515	1	0	0	0	0	1	1.08467233	29.9038844	110	3	1.12	0.95	99.4212	0.1659	0.0000	0.0000;
	1516	1	0	0	0	0	1	1.08803517	30.2520225	110	3	1.12	0.95	99.1233	0.1022	0.0000	0.0000;
	1517	1	5.858	-0.765	0	0	1	1.083095	33.1735059	110	3	1.12	0.95	100.6421	-0.0098	0.0000	0.0000;
	1518	1	4.478	0.432	0	0	1	1.08307562	33.184663	110	3	1.12	0.95	100.6405	-0.0097	0.0000	0.0000;
	1519	1	0	0	0	0	1	1.070098	30.7104767	110	3	1.12	0.95	103.5888	-0.2343	0.0000	0.0000;
	1520	1	6.784	-0.173	0	0	1	1.070098	30.7104767	110	3	1.12	0.95	103.5888	-0.2343	0.0000	0.0000;
	1521	1	5.754	1.557	0	0	1	1.08215842	30.5137168	110	3	1.12	0.95	100.0013	0.0718	0.0000	0.0000;
	1522	1	2.755	0.814	0	0	1	1.08222384	30.5232551	110	3	1.12	0.95	99.9977	0.0709	0.0000	0.0000;
	1523	1	0	0	0	0	1	1.0524543	27.0625293	110	3	1.12	0.95	102.7194	1.2566	0.0000	0.0000;
	1524	1	0	0	0	0	1	1.05252546	27.069516	110	3	1.12	0.95	102.7157	1.2558	0.0000	0.0000;
	1525	1	0	0	0	0	1	1.08406284	29.3732859	110	3	1.12	0.95	100.0412	0.0537	0.0000	0.0000;
	1526	1	9.646	3.157	0	0	1	1.08409644	29.3795965	110	3	1.12	0.95	100.0395	0.0533	0.0000	0.0000;
	1527	1	2.76	1.072	0	0	1	1.05754191	25.5822693	110	3	1.12	0.95	103.3460	-0.3260	0.0000	0.0000;
	1528	1	0.688	0.181	0	0	1	1.05754258	25.5816547	110	3	1.12	0.95	103.3460	-0.3261	0.0000	0.0000;
	1529	1	1.263	0.798	0	0	1	1.0826644	30.600325	110	3	1.12	0.95	99.9161	0.0726	0.0000	0.0000;
	1530	1	0	0	0	0	1	1.08271491	30.6019127	110	3	1.12	0.95	99.9117	0.0699	0.0000	0.0000;
	1531	1	0	0	0	0	1	1.08273757	32.6100818	110	3	1.12	0.95	100.6103	-0.0663	0.0000	0.0000;
	1532	1	5.622	0.074	0	0	1	1.08354089	32.6969149	110	3	1.12	0.95	100.4920	-0.1050	0.0000	0.0000;
	1533	1	0	0	0	0	1	1.08273585	32.6101369	110	3	1.12	0.95	100.6103	-0.0661	0.0000	0.0000;
	1534	1	0	0	0	0	1	1.08371447	32.7118146	110	3	1.12	0.95	100.4606	-0.1052	0.0000	0.0000;
	1535	1	5.056	-1.372	0	0	1	1.06423904	27.6563742	110	3	1.12	0.95	101.8721	0.1325	0.0000	0.0000;
	1536	1	4.372	0.826	0	0	1	1.06420407	27.6473964	110	3	1.12	0.95	101.8723	0.1325	0.0000	0.0000;
	1537	1	14.733	4.716	0	0	1	1.05811739	29.329376	110	3	1.12	0.95	101.5395	0.8374	0.0000	0.0000;
	1538	1	3.328	1.411	0	0	1	1.05516304	29.0686865	110	3	1.12	0.95	102.0675	0.8855	0.0000	0.0000;
	1539	1	0	0	0	0	1	1.05816246	29.3327175	110	3	1.12	0.95	101.5351	0.8360	0.0000	0.0000;
	1540	1	4.361	1.085	0	0	1	1.05875844	25.9671186	110	3	1.12	0.95	103.0294	-0.2922	0.0000	0.0000;
	1541	1	6.414	1.582	0	0	1	1.06283787	27.4591932	110	3	1.12	0.95	102.0191	0.1862	0.0000	0.0000;
	1542	1	8.713	2.443	0	0	1	1.06280897	27.4571997	110	3	1.12	0.95	102.0215	0.1866	0.0000	0.0000;
	1543	1	19.506	9.657	0	0	1	1.06020234	27.6929137	110	3	1.12	0.95	101.9888	0.9336	0.0000	0.0000;
	1544	1	11.474	6.685	0	0	1	1.06133695	27.9964171	110	3	1.12	0.95	101.7084	1.1207	0.0000	0.0000;
	1545	1	10.346	1.838	0	0	1	1.06404193	28.2109457	110	3	1.12	0.95	101.6122	0.8215	0.0000	0.0000;
	1546	1	0	0	0	0	1	1.06398932	28.2034778	110	3	1.12	0.95	101.6117	0.8221	0.0000	0.0000;
	1547	1	2.068	0.588	0	0	1	1.08057893	30.5405851	110	3	1.12	0.95	100.0075	0.1520	0.0000	0.0000;
	1548	1	0	0.037	0	0	1	1.08064961	30.5488938	110	3	1.12	0.95	100.0053	0.1508	0.0000	0.0000;
	1549	1	1.033	0.436	0	0	1	1.07494016	29.5754177	110	3	1.12	0.95	100.5920	-0.0461	0.0000	0.0000;
	1550	1	6.435	2.206	0	0	1	1.07622859	29.6985672	110	3	1.12	0.95	100.4692	-0.0692	0.0000	0.0000;
	1551	1	0	0	0	0	1	1.07498784	29.5785214	110	3	1.12	0.95	100.5879	-0.0476	0.0000	0.0000;
	1552	1	0	0	0	0	1	1.07651645	29.7188847	110	3	1.12	0.95	100.4428	-0.0780	0.0000	0.0000;
	1553	1	2.872	-0.87	0	0	1	1.08310157	30.0086981	110	3	1.12	0.95	100.0455	-0.5361	0.0000	0.0000;
	1554	1	0	0	0	0	1	1.08310276	30.0115336	110	3	1.12	0.95	100.0468	-0.5363	0.0000	0.0000;
	1555	1	1.263	0.42	0	0	1	1.09166388	34.0151082	110	3	1.12	0.95	99.6220	0.1704	0.0000	0.0000;
	1556	1	1.953	0.662	0	0	1	1.09165952	34.0007663	110	3	1.12	0.95	99.6168	0.1711	0.0000	0.0000;
	1557	1	5.518	-1.023	0	0	1	1.06750311	28.0965296	110	3	1.12	0.95	101.4393	0.0245	0.0000	0.0000;
	1558	1	4.942	1.113	0	0	1	1.06746957	28.0854587	110	3	1.12	0.95	101.4410	0.0253	0.0000	0.0000;
	1559	1	5.622	1.783	0	0	1	1.08006122	30.2631153	110	3	1.12	0.95	99.9810	-0.0298	0.0000	0.0000;
	1560	1	0	0	0	0	1	1.08065812	30.309075	110	3	1.12	0.95	99.9235	-0.0468	0.0000	0.0000;
	1561	1	0.918	0.191	0	0	1	1.06815653	26.7566432	110	3	1.12	0.95	101.8289	-0.4938	0.0000	0.0000;
	1562	1	0.688	0.189	0	0	1	1.06823091	26.7567342	110	3	1.12	0.95	101.8284	-0.4947	0.0000	0.0000;
	1563	1	8.045	2.112	0	0	1	1.06931992	28.8195965	110	3	1.12	0.95	101.2273	-0.1186	0.0000	0.0000;
	1564	1	8.039	1.597	0	0	1	1.06946054	28.8213978	110	3	1.12	0.95	101.2227	-0.1255	0.0000	0.0000;
	1565	1	0	0	0	0	1	1.06945724	28.8287072	110	3	1.12	0.95	101.2111	-0.1228	0.0000	0.0000;
	1566	1	0	0	0	0	1	1.06960751	28.8333302	110	3	1.12	0.95	101.2043	-0.1291	0.0000	0.0000;
	1567	1	8.284	1.83	0	0	1	1.07424038	30.6764113	110	3	1.12	0.95	101.9521	-0.0314	0.0000	0.0000;
	1568	1	1.608	0.053	0	0	1	1.07420373	30.6821222	110	3	1.12	0.95	101.9601	-0.0316	0.0000	0.0000;
	1569	1	0	0	0	0	1	1.07294481	29.0458512	110	3	1.12	0.95	100.2792	0.3751	0.0000	0.0000;
	1570	1	0	0	0	0	1	1.07286793	29.0322359	110	3	1.12	0.95	100.2823	0.3759	0.0000	0.0000;
	1571	1	8.841	-2.292	0	0	1	1.06417018	27.5202459	110	3	1.12	0.95	101.9399	0.1241	0.0000	0.0000;
	1572	1	11.023	0.452	0	0	1	1.06966873	28.481736	110	3	1.12	0.95	101.1080	0.0127	0.0000	0.0000;
	1573	1	9.211	3.205	0	0	1	1.08076372	29.870924	110	3	1.12	0.95	100.0828	-0.4244	0.0000	0.0000;
	1574	1	0	0	0	0	1	1.08078316	29.8732423	110	3	1.12	0.95	100.0798	-0.4243	0.0000	0.0000;
	1575	1	0	0.059	0	0	1	1.0668156	27.766999	110	3	1.12	0.95	101.5788	-0.0528	0.0000	0.0000;
	1576	1	7.94	2.407	0	0	1	1.06677815	27.7747121	110	3	1.12	0.95	101.5793	-0.0501	0.0000	0.0000;
	1577	1	5.737	2.526	0	0	1	1.03340118	27.0551916	110	3	1.12	0.95	106.3045	0.9403	0.0000	0.0000;
	1578	1	4.475	0.149	0	0	1	1.03343291	27.0526375	110	3	1.12	0.95	106.3032	0.9393	0.0000	0.0000;
	1579	1	1.147	0.371	0	0	1	1.07377137	29.9963027	110	3	1.12	0.95	99.9329	0.0809	0.0000	0.0000;
	1580	1	1.836	1.04	0	0	1	1.07372669	29.9750859	110	3	1.12	0.95	99.9420	0.0796	0.0000	0.0000;
	1581	1	4.018	1.151	0	0	1	1.07020044	27.1549942	110	3	1.12	0.95	101.4037	-0.4068	0.0000	0.0000;
	1582	1	1.033	0.334	0	0	1	1.07019773	27.1469969	110	3	1.12	0.95	101.4064	-0.4068	0.0000	0.0000;
	1583	1	4.016	0.669	0	0	1	1.0788956	30.1322796	110	3	1.12	0.95	99.1753	0.2224	0.0000	0.0000;
	1584	1	8.032	2.749	0	0	1	1.078936	30.1262747	110	3	1.12	0.95	99.1785	0.2211	0.0000	0.0000;
	1585	1	3.676	0.866	0	0	1	1.07354941	28.6608442	110	3	1.12	0.95	100.7329	0.5954	0.0000	0.0000;
	1586	1	0	0	0	0	1	1.07358959	28.6688656	110	3	1.12	0.95	100.7314	0.5946	0.0000	0.0000;
	1587	1	5.979	1.783	0	0	1	1.07502525	29.8975436	110	3	1.12	0.95	99.4097	0.4313	0.0000	0.0000;
	1588	1	3.215	0.771	0	0	1	1.07498618	29.8706153	110	3	1.12	0.95	99.4162	0.4322	0.0000	0.0000;
	1589	1	2.066	0.756	0	0	1	1.07700576	29.2182921	110	3	1.12	0.95	100.3314	0.2930	0.0000	0.0000;
	1590	1	7.7	2.708	0	0	1	1.07693285	29.2132879	110	3	1.12	0.95	100.3318	0.2942	0.0000	0.0000;
	1591	1	0	0	0	0	1	1.06641708	26.6109935	110	3	1.12	0.95	102.8504	-0.1693	0.0000	0.0000;
	1592	1	3.1	0.362	0	0	1	1.06649091	26.6291871	110	3	1.12	0.95	102.8560	-0.1684	0.0000	0.0000;
	1593	1	7.363	2.004	0	0	1	1.05785172	29.2947106	110	3	1.12	0.95	101.5904	0.8415	0.0000	0.0000;
	1594	1	2.871	0.611	0	0	1	1.05789249	29.3101017	110	3	1.12	0.95	101.5837	0.8405	0.0000	0.0000;
	1595	1	1.721	0.297	0	0	1	1.08002552	29.3631138	110	3	1.12	0.95	100.1770	0.2143	0.0000	0.0000;
	1596	1	0	0	0	0	1	1.08005482	29.3661627	110	3	1.12	0.95	100.1734	0.2137	0.0000	0.0000;
	1597	1	6.888	0.706	0	0	1	1.07338346	29.1094677	110	3	1.12	0.95	100.9551	-0.2181	0.0000	0.0000;
	1598	1	0	0	0	0	1	1.07339457	29.1105048	110	3	1.12	0.95	100.9548	-0.2181	0.0000	0.0000;
	1599	1	6.439	1.345	0	0	1	1.0718763	29.6944435	110	3	1.12	0.95	100.4961	0.1879	0.0000	0.0000;
	1600	1	0	0	0	0	1	1.07188439	29.6951843	110	3	1.12	0.95	100.4952	0.1877	0.0000	0.0000;
	1601	1	3.445	0.814	0	0	1	1.06928194	26.7998811	110	3	1.12	0.95	101.7675	-0.5042	0.0000	0.0000;
	1602	1	9.073	3.231	0	0	1	1.0692376	26.802516	110	3	1.12	0.95	101.7668	-0.5034	0.0000	0.0000;
	1603	1	5.401	1.448	0	0	1	1.05856253	27.5498646	110	3	1.12	0.95	102.1222	0.2799	0.0000	0.0000;
	1604	1	6.089	2.017	0	0	1	1.05854545	27.5451848	110	3	1.12	0.95	102.1208	0.2796	0.0000	0.0000;
	1605	1	9.886	1.9	0	0	1	1.06779301	28.7335637	110	3	1.12	0.95	100.8809	0.5717	0.0000	0.0000;
	1606	1	3.215	0.192	0	0	1	1.06782565	28.7170162	110	3	1.12	0.95	100.8837	0.5712	0.0000	0.0000;
	1607	1	2.76	1.214	0	0	1	1.04861224	26.6730936	110	3	1.12	0.95	103.6410	1.0957	0.0000	0.0000;
	1608	1	0	0	0	0	1	1.04860679	26.6743388	110	3	1.12	0.95	103.6400	1.0958	0.0000	0.0000;
	1609	1	3.099	0.81	0	0	1	1.08078958	29.8786063	110	3	1.12	0.95	99.9970	-0.4083	0.0000	0.0000;
	1610	1	0	0	0	0	1	1.08079617	29.8789178	110	3	1.12	0.95	99.9961	-0.4085	0.0000	0.0000;
	1611	1	4.704	1.783	0	0	1	1.07182646	28.3365078	110	3	1.12	0.95	101.1201	0.3624	0.0000	0.0000;
	1612	1	0	0	0	0	1	1.07188978	28.3461119	110	3	1.12	0.95	101.1194	0.3621	0.0000	0.0000;
	1613	1	0	0.024	0	0	1	1.06776654	28.2202989	110	3	1.12	0.95	101.3592	0.0405	0.0000	0.0000;
	1614	1	4.384	1.125	0	0	1	1.06773008	28.2150414	110	3	1.12	0.95	101.3612	0.0412	0.0000	0.0000;
	1615	1	1.726	-0.932	0	0	1	1.09524366	34.2259033	110	3	1.12	0.95	99.3859	-0.0492	0.0000	0.0000;
	1616	1	0	0	0	0	1	1.09491893	34.260757	110	3	1.12	0.95	99.3642	-0.0324	0.0000	0.0000;
	1617	1	1.377	0.334	0	0	1	1.07563925	29.5693956	110	3	1.12	0.95	100.5665	-0.1052	0.0000	0.0000;
	1618	1	0.918	0.316	0	0	1	1.07562354	29.5594295	110	3	1.12	0.95	100.5673	-0.1060	0.0000	0.0000;
	1619	1	5.513	1.203	0	0	1	1.08160361	29.475352	110	3	1.12	0.95	99.8819	0.3371	0.0000	0.0000;
	1620	1	0	0	0	0	1	1.08174057	29.4971238	110	3	1.12	0.95	99.8766	0.3348	0.0000	0.0000;
	1621	1	0	0	0	0	1	1.08213943	29.1653135	110	3	1.12	0.95	100.2832	0.1021	0.0000	0.0000;
	1622	1	0	0	0	0	1	1.08213516	29.1654112	110	3	1.12	0.95	100.2832	0.1024	0.0000	0.0000;
	1623	1	3.22	0.852	0	0	1	1.07952941	29.7706874	110	3	1.12	0.95	100.6072	-0.1846	0.0000	0.0000;
	1624	1	3.796	1.259	0	0	1	1.07950956	29.7639115	110	3	1.12	0.95	100.6088	-0.1849	0.0000	0.0000;
	1625	1	15.082	5.523	0	0	1	1.07394852	28.3767022	110	3	1.12	0.95	100.9720	0.2831	0.0000	0.0000;
	1626	1	0	0	0	0	1	1.07407938	28.387707	110	3	1.12	0.95	100.9649	0.2805	0.0000	0.0000;
	1627	1	5.749	1.313	0	0	1	1.07153744	29.6026247	110	3	1.12	0.95	100.3634	0.0650	0.0000	0.0000;
	1628	1	4.597	0.588	0	0	1	1.07156441	29.6171471	110	3	1.12	0.95	100.3572	0.0662	0.0000	0.0000;
	1629	1	0	0	0	0	1	1.07510857	29.2022471	110	3	1.12	0.95	100.7709	-0.2995	0.0000	0.0000;
	1630	1	0	0	0	0	1	1.07496949	29.1936888	110	3	1.12	0.95	100.7787	-0.2955	0.0000	0.0000;
	1631	1	0	0	0	0	1	1.07634636	29.4544254	110	3	1.12	0.95	100.3486	-0.3371	0.0000	0.0000;
	1632	1	2.295	0.483	0	0	1	1.08007833	30.2492944	110	3	1.12	0.95	99.9737	-0.0360	0.0000	0.0000;
	1633	1	0	0	0	0	1	1.08001082	30.2313522	110	3	1.12	0.95	99.9773	-0.0361	0.0000	0.0000;
	1634	1	10.694	-2.575	0	0	1	1.0622809	27.0465836	110	3	1.12	0.95	102.3270	0.1227	0.0000	0.0000;
	1635	1	11.154	-2.072	0	0	1	1.06227142	27.0525266	110	3	1.12	0.95	102.3250	0.1231	0.0000	0.0000;
	1636	1	9.668	1.093	0	0	1	1.07916838	29.6957854	110	3	1.12	0.95	100.6673	-0.1886	0.0000	0.0000;
	1637	1	8.86	1.336	0	0	1	1.07915953	29.697522	110	3	1.12	0.95	100.6674	-0.1880	0.0000	0.0000;
	1638	1	0	0	0	0	1	1.07915774	29.702795	110	3	1.12	0.95	100.6681	-0.1875	0.0000	0.0000;
	1639	1	0	0	0	0	1	1.07915774	29.702795	110	3	1.12	0.95	100.6681	-0.1875	0.0000	0.0000;
	1640	1	9.771	3.808	0	0	1	1.07706275	30.9440735	110	3	1.12	0.95	98.7539	0.3357	0.0000	0.0000;
	1641	1	10.331	2.035	0	0	1	1.07563105	28.847017	110	3	1.12	0.95	100.5151	0.5201	0.0000	0.0000;
	1642	1	0.803	0.223	0	0	1	1.08208343	29.5174828	110	3	1.12	0.95	99.8525	0.3303	0.0000	0.0000;
	1643	1	0	0	0	0	1	1.08209927	29.5187917	110	3	1.12	0.95	99.8508	0.3299	0.0000	0.0000;
	1644	2	12.067	6.644	0	0	1	1.07026	27.171799	110	3	1.12	0.95	101.3408	-0.3906	0.0000	0.0000;
	1645	1	0	0	0	0	1	1.07026758	27.1681569	110	3	1.12	0.95	101.3426	-0.3916	0.0000	0.0000;
	1646	1	0	0	0	0	1	1.08049962	28.9030023	110	3	1.12	0.95	100.5564	0.1331	0.0000	0.0000;
	1647	1	0.229	0	0	0	1	1.09090821	32.1371755	110	3	1.12	0.95	96.9639	-0.0001	0.0000	0.0000;
	1648	1	0	0	0	0	1	1.08049941	28.9030059	110	3	1.12	0.95	100.5564	0.1332	0.0000	0.0000;
	1649	1	3.213	0.446	0	0	1	1.07411286	29.9687553	110	3	1.12	0.95	99.3572	0.3472	0.0000	0.0000;
	1650	1	3.328	0.594	0	0	1	1.0741506	29.9740277	110	3	1.12	0.95	99.3553	0.3467	0.0000	0.0000;
	1651	1	0.918	0.297	0	0	1	1.08145388	29.0409476	110	3	1.12	0.95	100.3235	0.2004	0.0000	0.0000;
	1652	1	0	0	0	0	1	1.0814863	29.0435535	110	3	1.12	0.95	100.3203	0.1995	0.0000	0.0000;
	1653	1	0	0	0	0	1	1.07877476	27.383011	110	3	1.12	0.95	100.8553	-0.5331	0.0000	0.0000;
	1654	1	2.182	0.78	0	0	1	1.0788277	27.3861131	110	3	1.12	0.95	100.8533	-0.5334	0.0000	0.0000;
	1655	1	2.18	0.78	0	0	1	1.08027348	29.0107067	110	3	1.12	0.95	100.4561	0.1491	0.0000	0.0000;
	1656	1	5.741	1.969	0	0	1	1.08014626	29.0057032	110	3	1.12	0.95	100.4725	0.1545	0.0000	0.0000;
	1657	1	4.131	1.693	0	0	1	1.0723759	31.2719208	110	3	1.12	0.95	102.8569	-0.1237	0.0000	0.0000;
	1658	1	0	0	0	0	1	1.07250386	31.2770719	110	3	1.12	0.95	102.8425	-0.1296	0.0000	0.0000;
	1659	1	5.737	1.486	0	0	1	1.08551071	31.2095635	110	3	1.12	0.95	99.0444	0.0163	0.0000	0.0000;
	1660	1	9.179	1.486	0	0	1	1.08550194	31.2123529	110	3	1.12	0.95	99.0479	0.0170	0.0000	0.0000;
	1661	1	3.451	1.552	0	0	1	1.06546995	26.8012602	110	3	1.12	0.95	101.7506	-0.2852	0.0000	0.0000;
	1662	1	4.021	1.092	0	0	1	1.05318328	26.8066878	110	3	1.12	0.95	103.3116	0.8948	0.0000	0.0000;
	1663	1	2.066	0.373	0	0	1	1.0531458	26.8010043	110	3	1.12	0.95	103.3133	0.8953	0.0000	0.0000;
	1664	1	4.704	1.263	0	0	1	1.08578923	31.198905	110	3	1.12	0.95	98.9923	-0.0098	0.0000	0.0000;
	1665	1	4.934	1.189	0	0	1	1.08582578	31.2002034	110	3	1.12	0.95	98.9874	-0.0109	0.0000	0.0000;
	1666	1	0	0	0	0	1	1.05528014	26.7862085	110	3	1.12	0.95	102.9936	0.3862	0.0000	0.0000;
	1667	1	0	0	0	0	1	1.05527683	26.7862678	110	3	1.12	0.95	102.9936	0.3865	0.0000	0.0000;
	1668	1	1.493	0.441	0	0	1	1.07506224	28.3755915	110	3	1.12	0.95	101.6498	-0.7174	0.0000	0.0000;
	1669	1	0.229	0.037	0	0	1	1.07508141	28.3771417	110	3	1.12	0.95	101.6471	-0.7184	0.0000	0.0000;
	1670	1	0	0	0	0	1	1.08089985	31.0381113	110	3	1.12	0.95	98.6821	0.0851	0.0000	0.0000;
	1671	1	9.187	1.894	0	0	1	1.08093201	31.0568632	110	3	1.12	0.95	98.6749	0.0858	0.0000	0.0000;
	1672	2	16.951	21.006	0	0	1	1.08827	31.2242115	110	3	1.12	0.95	97.9479	0.0000	0.0000	0.0000;
	1673	2	15	19	0	0	1	1.09018	31.7729614	110	3	1.12	0.95	97.9268	0.0000	0.0000	0.0000;
	1674	2	14.819	15.817	0	0	1	1.09091	31.879391	110	3	1.12	0.95	98.4995	0.0000	0.0000	0.0000;
	1675	1	6.434	1.449	0	0	1	1.08049472	29.8977807	110	3	1.12	0.95	100.5029	-0.1971	0.0000	0.0000;
	1676	1	4.366	0.581	0	0	1	1.08051507	29.905608	110	3	1.12	0.95	100.5005	-0.1970	0.0000	0.0000;
	1677	1	0	0	0	0	1	1.08812331	34.9650217	110	3	1.12	0.95	99.0683	0.0097	0.0000	0.0000;
	1678	1	3.91	0.504	0	0	1	1.08813232	34.9505125	110	3	1.12	0.95	99.0711	0.0099	0.0000	0.0000;
	1679	1	4.488	1.371	0	0	1	1.08383673	30.4299444	110	3	1.12	0.95	99.8364	-0.3455	0.0000	0.0000;
	1680	1	3.445	1	0	0	1	1.08385024	30.4258347	110	3	1.12	0.95	99.8373	-0.3470	0.0000	0.0000;
	1681	1	0	0	0	0	1	1.08492841	30.705825	110	3	1.12	0.95	99.5628	-0.2079	0.0000	0.0000;
	1682	1	0	0	0	0	1	1.08384499	29.7897713	110	3	1.12	0.95	99.5902	0.2491	0.0000	0.0000;
	1683	1	4.59	1.486	0	0	1	1.08379537	29.777642	110	3	1.12	0.95	99.5935	0.2502	0.0000	0.0000;
	1684	2	11.51	11.972	0	0	1	1.07552	28.9446625	110	3	1.12	0.95	100.2553	0.0081	0.0000	0.0000;
	1685	2	4.574	11.049	0	0	1	1.07191	28.738611	110	3	1.12	0.95	100.5335	0.0000	0.0000	0.0000;
	1686	1	2.184	-0.306	0	0	1	1.05481684	27.1921501	110	3	1.12	0.95	102.6966	0.1940	0.0000	0.0000;
	1687	1	5.287	0.163	0	0	1	1.054815	27.1919805	110	3	1.12	0.95	102.6969	0.1940	0.0000	0.0000;
	1688	1	2.298	0.218	0	0	1	1.07649958	28.4628726	110	3	1.12	0.95	101.4023	-0.7688	0.0000	0.0000;
	1689	1	0	0	0	0	1	1.07648296	28.4754986	110	3	1.12	0.95	101.4044	-0.7654	0.0000	0.0000;
	1690	1	0	0	0	0	1	1.07131087	28.7049924	110	3	1.12	0.95	100.5779	0.0334	0.0000	0.0000;
	1691	1	0	0	0	0	1	1.07519997	28.8969855	110	3	1.12	0.95	100.2654	0.0202	0.0000	0.0000;
	1692	1	1.836	-0.2	0	0	1	1.07241085	28.975198	110	3	1.12	0.95	101.3953	-0.3215	0.0000	0.0000;
	1693	1	2.524	1.04	0	0	1	1.07953855	32.6817941	110	3	1.12	0.95	100.7936	0.1310	0.0000	0.0000;
	1694	1	5.634	1.77	0	0	1	1.05297771	27.0801696	110	3	1.12	0.95	102.8105	1.1520	0.0000	0.0000;
	1695	1	10.361	2.903	0	0	1	1.05286533	27.0614074	110	3	1.12	0.95	102.8157	1.1546	0.0000	0.0000;
	1696	1	2.295	0.594	0	0	1	1.07326655	29.2727716	110	3	1.12	0.95	100.2131	0.3852	0.0000	0.0000;
	1697	1	0	0	0	0	1	1.07324968	29.2635804	110	3	1.12	0.95	100.2166	0.3851	0.0000	0.0000;
	1698	1	1.492	0.483	0	0	1	1.07453469	29.4427341	110	3	1.12	0.95	100.0019	0.3518	0.0000	0.0000;
	1699	1	3.443	1.032	0	0	1	1.08279211	30.5956284	110	3	1.12	0.95	98.6777	0.1275	0.0000	0.0000;
	1700	1	0	0	0	0	1	1.07475592	29.4525411	110	3	1.12	0.95	99.9701	0.3453	0.0000	0.0000;
	1701	1	0	0	0	0	1	1.08332594	30.6172493	110	3	1.12	0.95	98.6061	0.1099	0.0000	0.0000;
	1702	1	9.294	2.006	0	0	1	1.07944423	28.8799756	110	3	1.12	0.95	100.5988	0.1555	0.0000	0.0000;
	1703	1	3.442	0.966	0	0	1	1.08024087	29.0058311	110	3	1.12	0.95	100.4594	0.1492	0.0000	0.0000;
	1704	1	0	0	0	0	1	1.07977179	28.911804	110	3	1.12	0.95	100.5635	0.1480	0.0000	0.0000;
	1705	1	5.744	1.365	0	0	1	1.06723037	28.6672201	110	3	1.12	0.95	101.2237	0.1865	0.0000	0.0000;
	1706	1	4.136	-0.131	0	0	1	1.06719934	28.6711252	110	3	1.12	0.95	101.2289	0.1871	0.0000	0.0000;
	1707	1	4.36	0.594	0	0	1	1.08274031	29.6255838	110	3	1.12	0.95	99.7291	0.2887	0.0000	0.0000;
	1708	1	0	0	0	0	1	1.08277554	29.6359339	110	3	1.12	0.95	99.7265	0.2878	0.0000	0.0000;
	1709	1	5.4	1.802	0	0	1	1.07862405	29.054236	110	3	1.12	0.95	100.4987	0.2476	0.0000	0.0000;
	1710	1	4.82	1.738	0	0	1	1.08498178	29.5199817	110	3	1.12	0.95	99.9221	0.0507	0.0000	0.0000;
	1711	1	0	0	0	0	1	1.07902001	29.0726725	110	3	1.12	0.95	100.4517	0.2324	0.0000	0.0000;
	1712	1	0	0	0	0	1	1.08534165	29.5357431	110	3	1.12	0.95	99.8811	0.0364	0.0000	0.0000;
	1713	1	9.203	2.688	0	0	1	1.0724703	29.1515563	110	3	1.12	0.95	100.3260	0.3932	0.0000	0.0000;
	1714	1	1.033	0.374	0	0	1	1.0724979	29.1579298	110	3	1.12	0.95	100.3226	0.3926	0.0000	0.0000;
	1715	1	0	0.059	0	0	1	1.06300952	27.8798349	110	3	1.12	0.95	101.7140	0.6289	0.0000	0.0000;
	1716	1	1.837	0.37	0	0	1	1.06296675	27.8855022	110	3	1.12	0.95	101.7148	0.6279	0.0000	0.0000;
	1717	1	0	0	0	0	1	1.0726837	29.7920134	110	3	1.12	0.95	100.1502	0.0713	0.0000	0.0000;
	1718	1	7.688	1.411	0	0	1	1.07747548	30.3974663	110	3	1.12	0.95	99.3845	0.0699	0.0000	0.0000;
	1719	1	0	0.024	0	0	1	1.07598913	31.7293492	110	3	1.12	0.95	101.6408	0.0907	0.0000	0.0000;
	1720	1	0	0	0	0	1	1.07599926	31.7241083	110	3	1.12	0.95	101.6397	0.0912	0.0000	0.0000;
	1721	1	2.066	0.599	0	0	1	1.08516628	30.8595748	110	3	1.12	0.95	99.6219	0.0280	0.0000	0.0000;
	1722	1	4.827	1.427	0	0	1	1.08425121	30.7972999	110	3	1.12	0.95	99.6842	0.0573	0.0000	0.0000;
	1723	1	0	0	0	0	1	1.08517169	30.8599421	110	3	1.12	0.95	99.6213	0.0278	0.0000	0.0000;
	1724	1	0	0	0	0	1	1.08439032	30.8088678	110	3	1.12	0.95	99.6714	0.0536	0.0000	0.0000;
	1725	1	8.285	2.293	0	0	1	1.05343287	27.2742071	110	3	1.12	0.95	102.8665	1.0047	0.0000	0.0000;
	1726	1	7.355	2.628	0	0	1	1.05337244	27.26453	110	3	1.12	0.95	102.8709	1.0058	0.0000	0.0000;
	1727	1	7.924	2.117	0	0	1	1.08297656	30.591392	110	3	1.12	0.95	99.9241	0.0547	0.0000	0.0000;
	1728	1	3.902	1.151	0	0	1	1.08289128	30.5792547	110	3	1.12	0.95	99.9286	0.0559	0.0000	0.0000;
	1729	1	0	0.037	0	0	1	1.08557272	30.8600483	110	3	1.12	0.95	99.3927	-0.1212	0.0000	0.0000;
	1730	1	1.263	0.42	0	0	1	1.08556829	30.8659321	110	3	1.12	0.95	99.3911	-0.1199	0.0000	0.0000;
	1731	1	1.492	0.557	0	0	1	1.07850937	30.1956967	110	3	1.12	0.95	100.3674	0.1416	0.0000	0.0000;
	1732	1	9.994	3.38	0	0	1	1.07278015	29.860603	110	3	1.12	0.95	99.4666	0.3829	0.0000	0.0000;
	1733	1	1.147	0.371	0	0	1	1.07379056	29.1499361	110	3	1.12	0.95	100.7872	-0.2786	0.0000	0.0000;
	1734	1	0	0	0	0	1	1.08121241	32.5883645	110	3	1.12	0.95	100.8257	0.0164	0.0000	0.0000;
	1735	1	11.016	0.88	0	0	1	1.08118899	32.5834267	110	3	1.12	0.95	100.8273	0.0161	0.0000	0.0000;
	1736	1	16.665	2.448	0	0	1	1.06915479	28.8325667	110	3	1.12	0.95	101.2094	-0.1075	0.0000	0.0000;
	1737	1	1.721	0.227	0	0	1	1.06919767	28.8321957	110	3	1.12	0.95	101.2098	-0.1091	0.0000	0.0000;
	1738	1	5.217	2.081	0	0	1	1.05333073	25.3130103	110	3	1.12	0.95	103.6769	-0.1218	0.0000	0.0000;
	1739	1	9.59	3.223	0	0	1	1.05333827	25.3161135	110	3	1.12	0.95	103.6776	-0.1208	0.0000	0.0000;
	1740	1	4.597	0.964	0	0	1	1.07953243	29.7867575	110	3	1.12	0.95	100.6719	-0.1913	0.0000	0.0000;
	1741	1	8.611	1.671	0	0	1	1.07920116	29.7651338	110	3	1.12	0.95	100.7151	-0.1839	0.0000	0.0000;
	1742	1	10.327	2.229	0	0	1	1.05158664	25.6457449	110	3	1.12	0.95	104.4672	0.1166	0.0000	0.0000;
	1743	1	8.032	1.486	0	0	1	1.05173088	25.6471477	110	3	1.12	0.95	104.4447	0.1115	0.0000	0.0000;
	1744	1	1.149	0.046	0	0	1	1.07951514	32.7857843	110	3	1.12	0.95	100.7244	0.1022	0.0000	0.0000;
	1745	1	0.803	0.042	0	0	1	1.07954045	32.7826387	110	3	1.12	0.95	100.7237	0.1016	0.0000	0.0000;
	1746	1	2.64	0.836	0	0	1	1.05684885	27.3009171	110	3	1.12	0.95	102.3212	0.9977	0.0000	0.0000;
	1747	1	3.443	0.093	0	0	1	1.05682494	27.2937885	110	3	1.12	0.95	102.3208	0.9972	0.0000	0.0000;
	1748	1	5.859	2.18	0	0	1	1.06027543	25.6627853	110	3	1.12	0.95	103.0254	-0.3901	0.0000	0.0000;
	1749	1	1.493	0.368	0	0	1	1.06030709	25.6661977	110	3	1.12	0.95	103.0232	-0.3908	0.0000	0.0000;
	1750	1	6.901	1.434	0	0	1	1.05589929	29.1006232	110	3	1.12	0.95	101.9963	0.8572	0.0000	0.0000;
	1751	1	6.325	1.346	0	0	1	1.05589254	29.1090109	110	3	1.12	0.95	101.9923	0.8569	0.0000	0.0000;
	1752	1	0	0	0	0	1	1.05124096	27.4874123	110	3	1.12	0.95	102.8760	0.8284	0.0000	0.0000;
	1753	1	8.627	3.23	0	0	1	1.05126833	27.4940323	110	3	1.12	0.95	102.8758	0.8288	0.0000	0.0000;
	1754	1	5.975	1.001	0	0	1	1.08816328	34.2301219	110	3	1.12	0.95	99.2689	-0.0519	0.0000	0.0000;
	1755	1	2.525	0.269	0	0	1	1.08815355	34.2000369	110	3	1.12	0.95	99.2828	-0.0535	0.0000	0.0000;
	1756	1	7.114	1.857	0	0	1	1.07163809	28.3214931	110	3	1.12	0.95	101.0830	0.5052	0.0000	0.0000;
	1757	1	0	0	0	0	1	1.07150414	28.3095649	110	3	1.12	0.95	101.0874	0.5078	0.0000	0.0000;
	1758	1	3.1	0.564	0	0	1	1.08692616	33.6707707	110	3	1.12	0.95	99.5728	-0.0712	0.0000	0.0000;
	1759	1	8.163	0.678	0	0	1	1.08675587	33.6735905	110	3	1.12	0.95	99.5903	-0.0691	0.0000	0.0000;
	1760	1	12.44	1.102	0	0	1	1.07387176	29.1569113	110	3	1.12	0.95	100.7788	-0.2807	0.0000	0.0000;
	1761	1	0	0	0	0	1	1.0738955	29.1625263	110	3	1.12	0.95	100.7755	-0.2812	0.0000	0.0000;
	1762	1	3.222	1.552	0	0	1	1.06805879	28.2330108	110	3	1.12	0.95	101.1591	0.1848	0.0000	0.0000;
	1763	1	0	0.036	0	0	1	1.06798037	28.2177897	110	3	1.12	0.95	101.1655	0.1855	0.0000	0.0000;
	1764	1	2.87	0.443	0	0	1	1.06757661	26.7884931	110	3	1.12	0.95	101.7804	-0.4161	0.0000	0.0000;
	1765	1	0	0	0	0	1	1.07004718	27.015469	110	3	1.12	0.95	101.5413	-0.3421	0.0000	0.0000;
	1766	1	2.068	0.064	0	0	1	1.0681631	28.276938	110	3	1.12	0.95	101.2239	0.4870	0.0000	0.0000;
	1767	1	3.334	0.479	0	0	1	1.06811088	28.2788883	110	3	1.12	0.95	101.2235	0.4880	0.0000	0.0000;
	1768	1	3.447	1.231	0	0	1	1.07145243	29.5138234	110	3	1.12	0.95	100.4469	0.2860	0.0000	0.0000;
	1769	1	0	0.059	0	0	1	1.07145046	29.5260659	110	3	1.12	0.95	100.4491	0.2863	0.0000	0.0000;
	1770	1	7.917	2.303	0	0	1	1.08004761	30.3152085	110	3	1.12	0.95	100.2298	0.1067	0.0000	0.0000;
	1771	1	0	0	0	0	1	1.08005215	30.3177951	110	3	1.12	0.95	100.2292	0.1068	0.0000	0.0000;
	1772	1	4.017	1.003	0	0	1	1.08554102	30.8395031	110	3	1.12	0.95	99.6347	0.0050	0.0000	0.0000;
	1773	1	5.167	0.49	0	0	1	1.08553029	30.8343143	110	3	1.12	0.95	99.6366	0.0052	0.0000	0.0000;
	1774	1	9.198	2.756	0	0	1	1.05818335	27.4579498	110	3	1.12	0.95	102.0453	0.2019	0.0000	0.0000;
	1775	1	7.011	2.537	0	0	1	1.05825924	27.4680179	110	3	1.12	0.95	102.0361	0.1996	0.0000	0.0000;
	1776	2	21.8	8.172	0	0	1	1.07293193	29.19504	110	3	1.12	0.95	100.8978	-0.1295	0.0000	0.0000;
	1777	1	0	0	0	0	1	1.07298335	29.1977629	110	3	1.12	0.95	100.8956	-0.1307	0.0000	0.0000;
	1778	1	7.458	1.411	0	0	1	1.08384262	31.5726761	110	3	1.12	0.95	98.1434	0.0679	0.0000	0.0000;
	1779	1	0	0	0	0	1	1.08402694	31.5917014	110	3	1.12	0.95	98.1233	0.0642	0.0000	0.0000;
	1780	1	4.823	1.631	0	0	1	1.07989174	30.2941612	110	3	1.12	0.95	100.2558	0.1050	0.0000	0.0000;
	1781	1	0	0	0	0	1	1.07988082	30.2939933	110	3	1.12	0.95	100.2561	0.1052	0.0000	0.0000;
	1782	1	4.593	0.985	0	0	1	1.07321201	29.1594176	110	3	1.12	0.95	100.9185	-0.2013	0.0000	0.0000;
	1783	1	5.166	1.151	0	0	1	1.07354404	29.1224928	110	3	1.12	0.95	100.9574	-0.2320	0.0000	0.0000;
	1784	1	0	0	0	0	1	1.07345306	29.1713401	110	3	1.12	0.95	100.8839	-0.2084	0.0000	0.0000;
	1785	1	0	0	0	0	1	1.0737985	29.1340043	110	3	1.12	0.95	100.9207	-0.2399	0.0000	0.0000;
	1786	1	5.747	1.086	0	0	1	1.06678355	26.8430088	110	3	1.12	0.95	101.7783	-0.4043	0.0000	0.0000;
	1787	1	0	0	0	0	1	1.06682898	26.8383333	110	3	1.12	0.95	101.7795	-0.4048	0.0000	0.0000;
	1788	1	0.803	0.21	0	0	1	1.0857697	33.0229248	110	3	1.12	0.95	100.1075	-0.1254	0.0000	0.0000;
	1789	1	0	0	0	0	1	1.08578549	33.026576	110	3	1.12	0.95	100.1054	-0.1259	0.0000	0.0000;
	1790	1	0	0	0	0	1	1.07037594	26.7586563	110	3	1.12	0.95	101.7907	-0.5925	0.0000	0.0000;
	1791	1	0	0	0	0	1	1.07012048	26.7467579	110	3	1.12	0.95	101.8011	-0.5848	0.0000	0.0000;
	1792	1	7.458	3.343	0	0	1	1.0926236	30.9063022	110	3	1.12	0.95	99.4549	-0.7791	0.0000	0.0000;
	1793	1	9.169	8.162	0	0	1	1.09135257	30.5552158	110	3	1.12	0.95	99.6290	-0.9710	0.0000	0.0000;
	1794	1	13.404	10.008	0	0	1	1.08235316	30.7681928	110	3	1.12	0.95	98.4302	0.1463	0.0000	0.0000;
	1795	1	5.404	1.92	0	0	1	1.08223372	30.7531546	110	3	1.12	0.95	98.4344	0.1477	0.0000	0.0000;
	1796	1	7.931	2.793	0	0	1	1.08234641	30.9070911	110	3	1.12	0.95	98.2913	0.1646	0.0000	0.0000;
	1797	1	7.941	2.888	0	0	1	1.08234424	30.895609	110	3	1.12	0.95	98.2954	0.1643	0.0000	0.0000;
	1798	1	3.217	1.149	0	0	1	1.08203759	29.4810764	110	3	1.12	0.95	100.0330	0.1599	0.0000	0.0000;
	1799	1	4.252	1.483	0	0	1	1.08032443	30.3135049	110	3	1.12	0.95	100.2253	0.0821	0.0000	0.0000;
	1800	1	0	0	0	0	1	1.08206538	29.4827523	110	3	1.12	0.95	100.0303	0.1589	0.0000	0.0000;
	1801	1	4.361	0.929	0	0	1	1.07090861	29.4841161	110	3	1.12	0.95	100.5058	0.0516	0.0000	0.0000;
	1802	1	1.836	0.334	0	0	1	1.07090645	29.4736655	110	3	1.12	0.95	100.5105	0.0502	0.0000	0.0000;
	1803	1	5.057	1.189	0	0	1	1.08028661	30.1557642	110	3	1.12	0.95	99.1116	0.2030	0.0000	0.0000;
	1804	1	4.707	1.478	0	0	1	1.08558153	30.8872328	110	3	1.12	0.95	98.3202	0.0524	0.0000	0.0000;
	1805	1	0	0	0	0	1	1.06508727	26.3379158	110	3	1.12	0.95	102.3336	-0.4356	0.0000	0.0000;
	1806	1	5.749	3.17	0	0	1	1.06513408	26.3453844	110	3	1.12	0.95	102.3303	-0.4367	0.0000	0.0000;
	1807	1	2.527	0.009	0	0	1	1.07666679	32.1141159	110	3	1.12	0.95	101.9882	-0.0922	0.0000	0.0000;
	1808	1	0	0	0	0	1	1.07666679	32.1141159	110	3	1.12	0.95	101.9882	-0.0922	0.0000	0.0000;
	1809	1	8.614	2.86	0	0	1	1.07975108	30.5083631	110	3	1.12	0.95	98.7864	0.2152	0.0000	0.0000;
	1810	1	11.028	3.677	0	0	1	1.07966263	30.4830873	110	3	1.12	0.95	98.7963	0.2158	0.0000	0.0000;
	1811	1	6.559	2.288	0	0	1	1.0451113	26.491942	110	3	1.12	0.95	103.5086	1.4634	0.0000	0.0000;
	1812	1	8.959	2.024	0	0	1	1.04496685	26.4741821	110	3	1.12	0.95	103.5137	1.4666	0.0000	0.0000;
	1813	1	5.747	2.154	0	0	1	1.06551923	28.2252125	110	3	1.12	0.95	101.1376	0.5934	0.0000	0.0000;
	1814	1	0	0	0	0	1	1.06604202	28.2424401	110	3	1.12	0.95	101.0707	0.5694	0.0000	0.0000;
	1815	1	0	0	0	0	1	1.07016664	28.9158718	110	3	1.12	0.95	101.1181	-0.1578	0.0000	0.0000;
	1816	1	0	0	0	0	1	1.07016663	28.9158719	110	3	1.12	0.95	101.1181	-0.1578	0.0000	0.0000;
	1817	1	0	0	0	0	1	1.06783142	28.3160644	110	3	1.12	0.95	101.2530	0.0234	0.0000	0.0000;
	1818	1	0	0	0	0	1	1.06491068	28.0117111	110	3	1.12	0.95	101.6533	0.1814	0.0000	0.0000;
	1819	1	11.409	4.144	0	0	1	1.06016878	27.6175252	110	3	1.12	0.95	102.1820	0.7391	0.0000	0.0000;
	1820	1	6.554	1.812	0	0	1	1.06013552	27.602315	110	3	1.12	0.95	102.1848	0.7393	0.0000	0.0000;
	1821	1	6.431	2.077	0	0	1	1.07378821	29.2368911	110	3	1.12	0.95	100.8282	-0.1716	0.0000	0.0000;
	1822	1	0	0	0	0	1	1.07378987	29.2351617	110	3	1.12	0.95	100.8280	-0.1717	0.0000	0.0000;
	1823	1	10.233	2.277	0	0	1	1.06838245	28.3135963	110	3	1.12	0.95	101.2721	0.0261	0.0000	0.0000;
	1824	1	13.346	3.657	0	0	1	1.06837892	28.3175297	110	3	1.12	0.95	101.2716	0.0269	0.0000	0.0000;
	1825	1	4.022	1.171	0	0	1	1.07535964	31.7749888	110	3	1.12	0.95	101.8432	0.2171	0.0000	0.0000;
	1826	1	3.676	1.158	0	0	1	1.07532413	31.782318	110	3	1.12	0.95	101.8512	0.2169	0.0000	0.0000;
	1827	1	3.677	1.313	0	0	1	1.08239073	29.5017337	110	3	1.12	0.95	100.0140	0.1515	0.0000	0.0000;
	1828	1	8.957	2.934	0	0	1	1.07630837	28.7834083	110	3	1.12	0.95	100.7528	0.2836	0.0000	0.0000;
	1829	1	0	0	0	0	1	1.0764353	28.792952	110	3	1.12	0.95	100.7414	0.2799	0.0000	0.0000;
	1830	1	0	0.059	0	0	1	1.04841899	26.7578246	110	3	1.12	0.95	103.5216	1.1292	0.0000	0.0000;
	1831	1	13.03	4.841	0	0	1	1.04840946	26.7590932	110	3	1.12	0.95	103.5206	1.1294	0.0000	0.0000;
	1832	1	4.821	1.403	0	0	1	1.08864598	30.8324173	110	3	1.12	0.95	99.5966	-0.3932	0.0000	0.0000;
	1833	1	7.242	1.975	0	0	1	1.08871087	30.8324766	110	3	1.12	0.95	99.5973	-0.3970	0.0000	0.0000;
	1834	1	0	0	0	0	1	1.07381849	29.7058331	110	3	1.12	0.95	100.2122	-0.0185	0.0000	0.0000;
	1835	1	3.098	0.446	0	0	1	1.07381234	29.7000715	110	3	1.12	0.95	100.2137	-0.0194	0.0000	0.0000;
	1836	2	13	29	0	0	1	1.09091	32.563647	110	3	1.12	0.95	97.0378	0.0000	0.0000	0.0000;
	1837	1	0	0	0	0	1	1.08619728	29.7762668	110	3	1.12	0.95	99.5519	0.2745	0.0000	0.0000;
	1838	2	13	29	0	0	1	1.09091	30.5089997	110	3	1.12	0.95	98.8395	0.0000	0.0000	0.0000;
	1839	1	0	0	0	0	1	1.08037964	29.0171817	110	3	1.12	0.95	100.4455	0.1455	0.0000	0.0000;
	1840	1	2.527	0.908	0	0	1	1.08042517	29.0227718	110	3	1.12	0.95	100.4444	0.1451	0.0000	0.0000;
	1841	1	6.903	2.279	0	0	1	1.04311947	26.3217784	110	3	1.12	0.95	103.7052	1.5231	0.0000	0.0000;
	1842	1	6.552	3.127	0	0	1	1.09077483	30.5208079	110	3	1.12	0.95	99.6679	-0.9528	0.0000	0.0000;
	1843	1	14.367	4.95	0	0	1	1.05703808	27.0132717	110	3	1.12	0.95	102.8523	0.2859	0.0000	0.0000;
	1844	1	0	0	0	0	1	1.05703679	27.0027615	110	3	1.12	0.95	102.8518	0.2842	0.0000	0.0000;
	1845	1	0	0	0	0	1	1.08719178	31.0526343	110	3	1.12	0.95	98.1195	0.0143	0.0000	0.0000;
	1846	1	0	0.111	0	0	1	1.08715464	31.0443729	110	3	1.12	0.95	98.1221	0.0147	0.0000	0.0000;
	1847	1	0	0	0	0	1	1.07885875	28.9559128	110	3	1.12	0.95	100.5446	0.2097	0.0000	0.0000;
	1848	1	4.138	1.632	0	0	1	1.07891026	28.960345	110	3	1.12	0.95	100.5426	0.2090	0.0000	0.0000;
	1849	1	9.195	1.782	0	0	1	1.07180273	28.4566884	110	3	1.12	0.95	101.0061	0.6394	0.0000	0.0000;
	1850	1	9.771	2.036	0	0	1	1.07178696	28.4505996	110	3	1.12	0.95	101.0062	0.6398	0.0000	0.0000;
	1851	1	3.676	0.793	0	0	1	1.08167566	30.504909	110	3	1.12	0.95	99.1407	0.0625	0.0000	0.0000;
	1852	1	2.644	0.758	0	0	1	1.08164517	30.487302	110	3	1.12	0.95	99.1430	0.0629	0.0000	0.0000;
	1853	1	7.233	1.969	0	0	1	1.07168241	29.5703001	110	3	1.12	0.95	100.4137	0.2864	0.0000	0.0000;
	1854	1	2.986	0.712	0	0	1	1.07170153	29.5854383	110	3	1.12	0.95	100.4148	0.2864	0.0000	0.0000;
	1855	1	0	0	0	0	1	1.09092117	31.879199	110	3	1.12	0.95	98.4995	-0.0007	0.0000	0.0000;
	1856	1	7.471	3.065	0	0	1	1.0876153	31.1828759	110	3	1.12	0.95	97.9991	0.0204	0.0000	0.0000;
	1857	1	0	0	0	0	1	1.08307447	29.5174442	110	3	1.12	0.95	99.9808	0.1321	0.0000	0.0000;
	1858	1	10.22	-31.369	0	0	1	1.08195978	29.879884	110	3	1.12	0.95	100.3779	-0.2877	0.0000	0.0000;
	1859	1	1.147	0.186	0	0	1	1.08226665	29.9507758	110	3	1.12	0.95	99.8198	-0.4608	0.0000	0.0000;
	1860	1	2.066	0.523	0	0	1	1.0529761	25.2981774	110	3	1.12	0.95	103.7221	-0.1061	0.0000	0.0000;
	1861	1	4.828	1.96	0	0	1	1.05296899	25.297736	110	3	1.12	0.95	103.7225	-0.1059	0.0000	0.0000;
	1862	1	6.435	2.523	0	0	1	1.05030291	26.203457	110	3	1.12	0.95	103.7475	0.4451	0.0000	0.0000;
	1863	1	4.592	1.449	0	0	1	1.05031462	26.2116647	110	3	1.12	0.95	103.7480	0.4474	0.0000	0.0000;
	1864	1	0.115	0.024	0	0	1	1.08814518	30.4101159	110	3	1.12	0.95	99.7765	-0.7801	0.0000	0.0000;
	1865	1	0	0	0	0	1	1.08807757	30.4056977	110	3	1.12	0.95	99.7768	-0.7776	0.0000	0.0000;
	1866	1	0.688	0.149	0	0	1	1.07952294	30.0775069	110	3	1.12	0.95	99.2266	0.2014	0.0000	0.0000;
	1867	1	1.147	0.371	0	0	1	1.07940295	30.076725	110	3	1.12	0.95	99.2283	0.2041	0.0000	0.0000;
	1868	1	0	0	0	0	1	1.06983306	28.358167	110	3	1.12	0.95	101.2162	0.5654	0.0000	0.0000;
	1869	1	0	0	0	0	1	1.08277487	29.9841081	110	3	1.12	0.95	100.0547	-0.5240	0.0000	0.0000;
	1870	1	0	0	0	0	1	1.08273635	29.9815612	110	3	1.12	0.95	100.0554	-0.5224	0.0000	0.0000;
	1871	1	0	0	0	0	1	1.03851475	26.108195	110	3	1.12	0.95	104.1036	1.8042	0.0000	0.0000;
	1872	2	11.528	6.649	0	0	1	1.07322956	29.5701849	110	3	1.12	0.95	100.3400	-0.0475	0.0000	0.0000;
	1873	2	0	0	0	0	1	1.07348125	29.1690783	110	3	1.12	0.95	100.8832	-0.1896	0.0000	0.0000;
	1874	1	2.877	1.607	0	0	1	1.07342441	28.4769103	110	3	1.12	0.95	100.9976	0.3272	0.0000	0.0000;
	1875	1	2.297	1.357	0	0	1	1.08085183	29.4125867	110	3	1.12	0.95	100.1187	0.1940	0.0000	0.0000;
	1876	1	0	0	0	0	1	1.07342911	28.4770801	110	3	1.12	0.95	100.9972	0.3270	0.0000	0.0000;
	1877	1	0	0	0	0	1	1.08085566	29.4127174	110	3	1.12	0.95	100.1184	0.1938	0.0000	0.0000;
	1878	1	2.065	0.52	0	0	1	1.0824109	30.208192	110	3	1.12	0.95	100.4845	-0.2032	0.0000	0.0000;
	1879	1	6.319	0.784	0	0	1	1.0824075	30.2119904	110	3	1.12	0.95	100.4891	-0.2012	0.0000	0.0000;
	1880	1	10.462	1.893	0	0	1	1.09862263	34.5777585	110	3	1.12	0.95	98.5641	-0.0034	0.0000	0.0000;
	1881	1	7.814	0.542	0	0	1	1.09852169	34.5527968	110	3	1.12	0.95	98.5702	-0.0042	0.0000	0.0000;
	1882	1	13.884	3.566	0	0	1	1.07268055	29.612336	110	3	1.12	0.95	100.3202	0.0115	0.0000	0.0000;
	1883	1	10.671	4.234	0	0	1	1.07268505	29.6195302	110	3	1.12	0.95	100.3182	0.0127	0.0000	0.0000;
	1884	1	4.483	1.579	0	0	1	1.06312541	28.0682811	110	3	1.12	0.95	101.2723	0.4451	0.0000	0.0000;
	1885	1	9.21	3.179	0	0	1	1.06315622	28.0755048	110	3	1.12	0.95	101.2709	0.4466	0.0000	0.0000;
	1886	1	6.671	1.747	0	0	1	1.07177213	28.8269046	110	3	1.12	0.95	100.4857	0.2638	0.0000	0.0000;
	1887	1	0	0	0	0	1	1.07176222	28.8287229	110	3	1.12	0.95	100.4852	0.2658	0.0000	0.0000;
	1888	1	0	0	0	0	1	1.07243197	28.9785555	110	3	1.12	0.95	101.3901	-0.3208	0.0000	0.0000;
	1889	1	4.711	0.973	0	0	1	1.07959641	32.6855632	110	3	1.12	0.95	100.7889	0.1291	0.0000	0.0000;
	1890	1	1.147	0.743	0	0	1	1.0731058	28.5355999	110	3	1.12	0.95	100.9690	0.4609	0.0000	0.0000;
	1891	1	6.655	3.714	0	0	1	1.07297512	28.5256187	110	3	1.12	0.95	100.9746	0.4635	0.0000	0.0000;
	1892	1	0	0	0	0	1	1.07473941	29.3410787	110	3	1.12	0.95	100.2530	0.0477	0.0000	0.0000;
	1893	1	0	0.321	0	0	1	1.07471828	29.3244056	110	3	1.12	0.95	100.2550	0.0477	0.0000	0.0000;
	1894	1	2.873	0.536	0	0	1	1.08077236	32.4637091	110	3	1.12	0.95	100.8840	-0.0225	0.0000	0.0000;
	1895	1	1.377	0.111	0	0	1	1.08080998	32.4623039	110	3	1.12	0.95	100.8829	-0.0230	0.0000	0.0000;
	1896	1	5.508	0.966	0	0	1	1.08366904	30.1810783	110	3	1.12	0.95	100.0234	-0.5372	0.0000	0.0000;
	1897	1	3.672	0	0	0	1	1.08367014	30.1811401	110	3	1.12	0.95	100.0222	-0.5370	0.0000	0.0000;
	1898	1	1.377	0.891	0	0	1	1.08089241	29.0664555	110	3	1.12	0.95	100.3812	0.1340	0.0000	0.0000;
	1899	1	0	0	0	0	1	1.08091963	29.0677334	110	3	1.12	0.95	100.3797	0.1330	0.0000	0.0000;
	1900	1	5.967	1.189	0	0	1	1.07643101	30.1824431	110	3	1.12	0.95	99.1316	0.2915	0.0000	0.0000;
	1901	1	2.524	0.52	0	0	1	1.07638209	30.1748303	110	3	1.12	0.95	99.1343	0.2922	0.0000	0.0000;
	1902	1	9.437	1.574	0	0	1	1.06473769	28.4096541	110	3	1.12	0.95	101.4559	0.5244	0.0000	0.0000;
	1903	1	0	0	0	0	1	1.06476706	28.4224195	110	3	1.12	0.95	101.4544	0.5236	0.0000	0.0000;
	1904	1	1.378	0.365	0	0	1	1.08377683	30.1925534	110	3	1.12	0.95	100.0167	-0.5388	0.0000	0.0000;
	1905	1	0	0.059	0	0	1	1.08379067	30.1952149	110	3	1.12	0.95	100.0170	-0.5393	0.0000	0.0000;
	1906	2	6.885	1.229	0	0	1	1.06361396	28.1749497	110	3	1.12	0.95	101.6393	0.8377	0.0000	0.0000;
	1907	2	19.22	8.593	0	0	1	1.0635852	28.1747401	110	3	1.12	0.95	101.6428	0.8385	0.0000	0.0000;
	1908	1	0	0	0	0	1	1.06362752	28.1753937	110	3	1.12	0.95	101.6375	0.8373	0.0000	0.0000;
	1909	1	0	0	0	0	1	1.06362752	28.1753937	110	3	1.12	0.95	101.6375	0.8373	0.0000	0.0000;
	1910	1	1.837	0.53	0	0	1	1.06968213	28.3447053	110	3	1.12	0.95	101.2323	0.5692	0.0000	0.0000;
	1911	1	2.296	0.534	0	0	1	1.08990155	30.357479	110	3	1.12	0.95	99.0011	0.0041	0.0000	0.0000;
	1912	1	0	0	0	0	1	1.06981455	28.3562697	110	3	1.12	0.95	101.2180	0.5658	0.0000	0.0000;
	1913	1	2.41	0.52	0	0	1	1.08380224	30.2101838	110	3	1.12	0.95	100.0159	-0.5339	0.0000	0.0000;
	1914	1	6.087	0.711	0	0	1	1.08381801	30.2133307	110	3	1.12	0.95	100.0184	-0.5334	0.0000	0.0000;
	1915	1	4.025	1.099	0	0	1	1.08348855	30.1829906	110	3	1.12	0.95	100.0368	-0.5292	0.0000	0.0000;
	1916	1	7.249	2.115	0	0	1	1.08348037	30.1816528	110	3	1.12	0.95	100.0376	-0.5293	0.0000	0.0000;
	1917	1	1.722	0.22	0	0	1	1.07790034	28.8275085	110	3	1.12	0.95	101.1236	-0.7109	0.0000	0.0000;
	1918	1	0	0	0	0	1	1.07790103	28.8391019	110	3	1.12	0.95	101.1227	-0.7099	0.0000	0.0000;
	1919	1	2.411	0.78	0	0	1	1.0813925	30.0234188	110	3	1.12	0.95	100.3595	-0.2002	0.0000	0.0000;
	1920	1	8.956	0.984	0	0	1	1.08106753	29.9867486	110	3	1.12	0.95	100.4127	-0.1982	0.0000	0.0000;
	1921	1	3.905	1.385	0	0	1	1.08564823	31.3815741	110	3	1.12	0.95	97.7710	0.1043	0.0000	0.0000;
	1922	1	3.559	1.227	0	0	1	1.08568345	31.3962936	110	3	1.12	0.95	97.7651	0.1040	0.0000	0.0000;
	1923	1	0.918	0	0	0	1	1.07699665	28.8572104	110	3	1.12	0.95	100.6843	0.2738	0.0000	0.0000;
	1924	1	0	0	0	0	1	1.07699665	28.8572104	110	3	1.12	0.95	100.6843	0.2738	0.0000	0.0000;
	1925	1	0	0	0	0	1	1.07699942	28.8576236	110	3	1.12	0.95	100.6838	0.2738	0.0000	0.0000;
	1926	1	11.933	3.639	0	0	1	1.0572168	27.4829515	110	3	1.12	0.95	102.3390	0.8780	0.0000	0.0000;
	1927	1	11.605	2.47	0	0	1	1.05000948	26.6469501	110	3	1.12	0.95	103.7068	1.0137	0.0000	0.0000;
	1928	2	4.125	5	0	0	1	1.09091	29.3685662	110	4	1.12	0.95	100.2264	0.0000	117.3558	0.0000;
	1929	2	7.53	5.9	0	0	1	1.09091	29.3603068	110	4	1.12	0.95	100.2363	0.0000	118.2403	0.0000;
	1930	1	15.357	6.21	0	0	1	1.08379321	29.0484131	110	4	1.12	0.95	100.9989	0.2846	0.0000	0.0000;
	1931	1	16.246	5.5	0	0	1	1.08445974	29.0762231	110	4	1.12	0.95	100.9295	0.2567	0.0000	0.0000;
	1932	1	12.954	2.239	0	0	1	1.07821475	15.51794	110	4	1.12	0.95	108.3976	0.3119	0.0000	0.0000;
	1933	1	7.229	2.249	0	0	1	1.06484019	20.5441797	110	4	1.12	0.95	106.4446	0.6848	0.0000	0.0000;
	1934	1	5.451	-0.734	0	0	1	1.07036314	14.5363687	110	4	1.12	0.95	109.7003	0.4479	0.0000	0.0000;
	1935	1	0	0	0	0	1	1.07398276	27.8541781	110	4	1.12	0.95	102.3049	0.3284	0.0000	0.0000;
	1936	1	7.363	0.974	0	0	1	1.11842951	23.2177233	110	4	1.12	0.95	100.4806	-3.5483	0.0000	0.0000;
	1937	1	0	0	0	0	1	1.11842951	23.2177233	110	4	1.12	0.95	100.4806	-3.5483	0.0000	0.0000;
	1938	1	4.864	0.044	0	0	1	1.06868233	12.4732535	110	4	1.12	0.95	111.5281	0.4250	0.0000	0.0000;
	1939	1	20.943	4.136	0	0	1	1.09085451	21.4182341	110	4	1.12	0.95	102.3212	-1.1040	0.0000	0.0000;
	1940	1	13.706	2.223	0	0	1	1.07551386	10.6420248	110	4	1.12	0.95	111.4783	0.3182	0.0000	0.0000;
	1941	1	6.33	-0.987	0	0	1	1.07170282	14.5179347	110	4	1.12	0.95	109.2919	0.3554	0.0000	0.0000;
	1942	1	0	0	0	0	1	1.07168697	14.5093635	110	4	1.12	0.95	109.2920	0.3534	0.0000	0.0000;
	1943	1	5.599	0.581	0	0	1	1.07161247	12.0356079	110	4	1.12	0.95	111.4110	0.2755	0.0000	0.0000;
	1944	1	5.703	-0.241	0	0	1	1.09325823	26.363476	110	4	1.12	0.95	100.4230	-0.0805	0.0000	0.0000;
	1945	1	5.161	0.644	0	0	1	1.09328666	26.3555022	110	4	1.12	0.95	100.4189	-0.0801	0.0000	0.0000;
	1946	1	5.449	1.279	0	0	1	1.09323086	26.1271426	110	4	1.12	0.95	100.4235	-0.0629	0.0000	0.0000;
	1947	1	11.301	2.343	0	0	1	1.11436862	22.8560713	110	4	1.12	0.95	100.4392	-4.4066	0.0000	0.0000;
	1948	1	3.684	0.527	0	0	1	1.11436197	22.8546875	110	4	1.12	0.95	100.4395	-4.4066	0.0000	0.0000;
	1949	1	11.188	2.652	0	0	1	1.07025721	14.2025897	110	4	1.12	0.95	109.6574	0.4941	0.0000	0.0000;
	1950	1	4.42	0.335	0	0	1	1.11880413	23.331161	110	4	1.12	0.95	100.5558	-3.1532	0.0000	0.0000;
	1951	1	3.684	0.425	0	0	1	1.11909933	23.2364819	110	4	1.12	0.95	100.7030	-2.6164	0.0000	0.0000;
	1952	1	7.36	1.477	0	0	1	1.05055688	14.2771427	110	4	1.12	0.95	110.9147	1.7514	0.0000	0.0000;
	1953	1	4.715	0.15	0	0	1	1.06345552	16.7700982	110	4	1.12	0.95	107.4716	0.8651	0.0000	0.0000;
	1954	1	1.035	-1.132	0	0	1	1.05953394	13.33	110	4	1.12	0.95	111.3493	0.4072	0.0000	0.0000;
	1955	1	7.222	0.806	0	0	1	1.07093861	17.1206444	110	4	1.12	0.95	107.0641	0.8677	0.0000	0.0000;
	1956	1	0.705	-0.023	0	0	1	1.08790405	16.0242569	110	4	1.12	0.95	106.9922	0.3630	0.0000	0.0000;
	1957	1	4.706	0.006	0	0	1	1.09602702	27.9272997	110	4	1.12	0.95	99.5758	-0.0267	0.0000	0.0000;
	1958	1	4.42	0.121	0	0	1	1.11763885	23.346962	110	4	1.12	0.95	101.0298	-1.9749	0.0000	0.0000;
	1959	1	0	0	0	0	1	1.09082909	14.4812626	110	4	1.12	0.95	108.5129	0.0037	0.0000	0.0000;
	1960	1	7.95	0.7	0	0	1	1.07566628	13.7949834	110	4	1.12	0.95	109.8675	0.1877	0.0000	0.0000;
	1961	1	4.021	-1.258	0	0	1	1.06154482	16.0064532	110	4	1.12	0.95	108.7186	0.5260	0.0000	0.0000;
	1962	1	6.039	0.894	0	0	1	1.11197965	22.5331916	110	4	1.12	0.95	101.2909	-4.1844	0.0000	0.0000;
	1963	1	0	0	0	0	1	1.11197965	22.5331916	110	4	1.12	0.95	101.2909	-4.1844	0.0000	0.0000;
	1964	1	5.743	3	0	0	1	1.08752018	21.5562396	110	4	1.12	0.95	102.3845	-0.5331	0.0000	0.0000;
	1965	2	0	0	0	0	1	1.08706527	21.8867289	110	4	1.12	0.95	102.0915	-0.3480	0.0000	0.0000;
	1966	1	2.934	0.107	0	0	1	1.07725265	27.2875512	110	4	1.12	0.95	102.4462	0.2588	0.0000	0.0000;
	1967	1	14.281	-0.092	0	0	1	1.05493419	12.2857564	110	4	1.12	0.95	111.3057	0.3232	0.0000	0.0000;
	1968	1	5.161	-0.032	0	0	1	1.07823712	13.1756959	110	4	1.12	0.95	110.2515	0.1935	0.0000	0.0000;
	1969	1	4.431	2.199	0	0	1	1.08948192	20.4799069	110	4	1.12	0.95	103.5421	0.0795	0.0000	0.0000;
	1970	1	6.194	-0.116	0	0	1	1.08113921	10.3389621	110	4	1.12	0.95	111.4671	-0.0191	0.0000	0.0000;
	1971	1	2.653	0.607	0	0	1	1.05602071	19.0069595	110	4	1.12	0.95	115.6084	6.2309	0.0000	0.0000;
	1972	1	6.336	0.645	0	0	1	1.08971923	23.810295	110	4	1.12	0.95	101.2275	0.0502	0.0000	0.0000;
	1973	1	1.178	-2.1	0	0	1	1.07135683	14.6608486	110	4	1.12	0.95	109.2909	0.4808	0.0000	0.0000;
	1974	1	0	0	0	0	1	1.11871391	23.5404366	110	4	1.12	0.95	100.7808	-1.9478	0.0000	0.0000;
	1975	1	0	0	0	0	1	1.11871391	23.5404366	110	4	1.12	0.95	100.7808	-1.9478	0.0000	0.0000;
	1976	1	0	0	0	0	1	1.09352343	20.6801071	110	4	1.12	0.95	103.0377	-0.0680	0.0000	0.0000;
	1977	1	0	0	0	0	1	1.07931121	21.1012808	110	4	1.12	0.95	103.7085	0.1653	0.0000	0.0000;
	1978	1	2.503	0.088	0	0	1	1.09536488	26.7022041	110	4	1.12	0.95	100.0722	-0.1105	0.0000	0.0000;
	1979	1	5.307	0.248	0	0	1	1.06536567	9.96021181	110	4	1.12	0.95	113.4150	0.1273	0.0000	0.0000;
	1980	1	13.544	1.781	0	0	1	1.07400779	14.8073576	110	4	1.12	0.95	109.1941	0.3621	0.0000	0.0000;
	1981	1	1.653	0.65	0	0	1	1.07365941	14.4116661	110	4	1.12	0.95	109.9875	0.4104	0.0000	0.0000;
	1982	1	7.656	-1.155	0	0	1	1.07424739	14.9913997	110	4	1.12	0.95	108.8590	0.4123	0.0000	0.0000;
	1983	1	2.295	0.576	0	0	1	1.07429411	14.9925172	110	4	1.12	0.95	108.8645	0.4103	0.0000	0.0000;
	1984	1	10.6	0.984	0	0	1	1.05169669	10.9759221	110	4	1.12	0.95	113.1446	0.4151	0.0000	0.0000;
	1985	1	10.911	1.755	0	0	1	1.07473942	11.1879479	110	4	1.12	0.95	111.4934	0.4089	0.0000	0.0000;
	1986	1	3.449	0.356	0	0	1	1.08596832	15.3664758	110	4	1.12	0.95	107.5025	0.3664	0.0000	0.0000;
	1987	1	4.954	1.194	0	0	1	1.0601481	24.2262518	110	4	1.12	0.95	105.5811	0.4779	0.0000	0.0000;
	1988	1	3.243	0.057	0	0	1	1.06369043	10.4134416	110	4	1.12	0.95	113.2401	0.0360	0.0000	0.0000;
	1989	1	5.893	-0.154	0	0	1	1.06246603	12.0315163	110	4	1.12	0.95	112.1805	0.5598	0.0000	0.0000;
	1990	1	7.235	2.312	0	0	1	1.06723943	10.0341517	110	4	1.12	0.95	113.1150	0.2009	0.0000	0.0000;
	1991	2	17.022	7.9	0	0	1	1.09091	14.5101024	110	4	1.12	0.95	108.5046	0.0000	0.0000	0.0000;
	1992	1	0	0	0	0	1	1.09091	14.5101024	110	4	1.12	0.95	108.5046	-0.0000	0.0000	0.0000;
	1993	1	2.574	0.076	0	0	1	1.06707362	11.4728798	110	4	1.12	0.95	111.8699	0.1988	0.0000	0.0000;
	1994	1	2.141	0.07	0	0	1	1.06707142	11.4719928	110	4	1.12	0.95	111.8702	0.1988	0.0000	0.0000;
	1995	1	9.568	-0.514	0	0	1	1.06425637	11.0198811	110	4	1.12	0.95	112.5392	0.1318	0.0000	0.0000;
	1996	1	2.949	-0.02	0	0	1	1.10979978	22.1494546	110	4	1.12	0.95	101.9791	-4.0248	0.0000	0.0000;
	1997	2	0.265	0.162	0	0	1	1.08624	16.0239836	110	4	1.12	0.95	107.8709	0.1322	0.0000	0.0000;
	1998	1	0	0	0	0	1	1.08624	16.0239836	110	4	1.12	0.95	107.8709	0.1322	0.0000	0.0000;
	1999	1	6.339	1.307	0	0	1	1.11451197	22.458589	110	4	1.12	0.95	101.4423	-2.6797	0.0000	0.0000;
	2000	1	5.601	0.979	0	0	1	1.11450225	22.8904462	110	4	1.12	0.95	100.4084	-4.4196	0.0000	0.0000;
	2001	2	5.16	4.081	0	0	1	1.07864	15.3331613	110	4	1.12	0.95	108.6511	0.1971	0.0000	0.0000;
	2002	2	13.25	8	0	0	1	1.07091134	14.6121313	110	4	1.12	0.95	109.3493	0.4930	0.0000	0.0000;
	2003	1	6.19	1.405	0	0	1	1.06376116	14.6755074	110	4	1.12	0.95	109.1917	0.6139	0.0000	0.0000;
	2004	1	0	0	0	0	1	1.06860502	8.55260393	110	4	1.12	0.95	113.2427	0.5219	0.0000	0.0000;
	2005	1	5.157	0.9	0	0	1	1.07708603	14.6943153	110	4	1.12	0.95	108.9819	0.3316	0.0000	0.0000;
	2006	1	4.419	1.2	0	0	1	1.06259077	14.4625864	110	4	1.12	0.95	110.3243	0.9224	0.0000	0.0000;
	2007	1	4.917	1.668	0	0	1	1.0209163	5.11681854	110	4	1.12	0.95	121.3498	2.1519	0.0000	0.0000;
	2008	1	5.153	1.2	0	0	1	1.07611219	10.7148653	110	4	1.12	0.95	111.2400	0.3327	0.0000	0.0000;
	2009	1	0	0	0	0	1	1.07607187	10.6953993	110	4	1.12	0.95	111.2494	0.3332	0.0000	0.0000;
	2010	1	8.097	1.412	0	0	1	1.06210738	15.3620387	110	4	1.12	0.95	108.4295	0.7099	0.0000	0.0000;
	2011	1	11.05	2.511	0	0	1	1.060765	14.7956597	110	4	1.12	0.95	109.0607	0.6939	0.0000	0.0000;
	2012	1	10.167	1.832	0	0	1	1.06081562	14.7807092	110	4	1.12	0.95	109.0676	0.6949	0.0000	0.0000;
	2013	1	6.477	-0.9	0	0	1	1.05999286	15.3149505	110	4	1.12	0.95	109.7412	1.2024	0.0000	0.0000;
	2014	1	33.273	8	0	0	1	1.07923324	13.4443774	110	4	1.12	0.95	109.2413	0.3357	0.0000	0.0000;
	2015	2	2.355	0	0	0	1	1.07897221	13.3926691	110	4	1.12	0.95	109.1896	0.3436	0.0000	0.0000;
	2016	1	6.931	0.161	0	0	1	1.04655496	8.8907647	110	4	1.12	0.95	116.6522	1.1152	0.0000	0.0000;
	2017	1	4.127	0.585	0	0	1	1.07730777	13.2747966	110	4	1.12	0.95	109.4504	0.3854	0.0000	0.0000;
	2018	1	4.422	1.404	0	0	1	1.07729379	13.2713605	110	4	1.12	0.95	109.4514	0.3855	0.0000	0.0000;
	2019	1	6.941	1.068	0	0	1	1.08385447	19.8764539	110	4	1.12	0.95	103.6430	0.0777	0.0000	0.0000;
	2020	1	11.337	-1.154	0	0	1	1.07576861	13.2164975	110	4	1.12	0.95	110.4324	0.0502	0.0000	0.0000;
	2021	1	4.426	1.166	0	0	1	1.08863783	20.3974033	110	4	1.12	0.95	103.6349	0.0990	0.0000	0.0000;
	2022	1	11.799	3.39	0	0	1	1.08624619	13.7157687	110	4	1.12	0.95	109.2259	0.1381	0.0000	0.0000;
	2023	1	3.389	0.271	0	0	1	1.1161409	22.8880904	110	4	1.12	0.95	100.9571	-3.4519	0.0000	0.0000;
	2024	1	0	0	0	0	1	1.1161409	22.8880904	110	4	1.12	0.95	100.9571	-3.4519	0.0000	0.0000;
	2025	1	8.843	1.23	0	0	1	1.07706585	13.2448776	110	4	1.12	0.95	109.4997	0.3863	0.0000	0.0000;
	2026	1	6.19	1.177	0	0	1	1.07732213	13.2574755	110	4	1.12	0.95	109.4647	0.3790	0.0000	0.0000;
	2027	1	25.912	6.029	0	0	1	1.05427503	15.5030507	110	4	1.12	0.95	109.5540	1.3580	0.0000	0.0000;
	2028	1	4.407	-1.342	0	0	1	1.07735407	15.156898	110	4	1.12	0.95	109.2286	0.2794	0.0000	0.0000;
	2029	1	16.23	2.02	0	0	1	1.07331877	10.4443598	110	4	1.12	0.95	111.8014	0.3642	0.0000	0.0000;
	2030	1	2.949	0.67	0	0	1	1.07823176	13.3411239	110	4	1.12	0.95	109.3045	0.3626	0.0000	0.0000;
	2031	1	3.243	0.977	0	0	1	1.05537765	11.8732078	110	4	1.12	0.95	113.0132	0.8914	0.0000	0.0000;
	2032	1	0.3	0.139	0	0	1	1.08405324	18.8419448	110	4	1.12	0.95	104.6722	0.3835	0.0000	0.0000;
	2033	1	0	0	0	0	1	1.08403778	18.8282685	110	4	1.12	0.95	104.6744	0.3871	0.0000	0.0000;
	2034	1	4.565	0.172	0	0	1	1.01260087	15.0040447	110	4	1.12	0.95	114.4080	6.0188	0.0000	0.0000;
	2035	1	22.929	0.449	0	0	1	1.07159315	17.066201	110	4	1.12	0.95	107.1041	0.7838	0.0000	0.0000;
	2036	1	0.042	0.22	0	0	1	1.06409913	16.8456139	110	4	1.12	0.95	107.3379	0.8664	0.0000	0.0000;
	2037	1	36.941	12.339	0	0	1	1.06065912	16.5974343	110	4	1.12	0.95	107.6893	0.9839	0.0000	0.0000;
	2038	1	36.806	17	0	0	1	1.06741785	16.7316611	110	4	1.12	0.95	107.5412	0.9880	0.0000	0.0000;
	2039	1	28.988	7.935	0	0	1	1.0844874	20.6439614	110	4	1.12	0.95	104.4830	-1.1320	0.0000	0.0000;
	2040	1	0.65	0.14	0	0	1	1.08584264	20.7072339	110	4	1.12	0.95	104.3367	-1.1967	0.0000	0.0000;
	2041	2	147.162	55.7	0	0	1	1.08391	24.5519037	110	4	1.12	0.95	103.5161	0.0000	0.0000	0.0000;
	2042	1	0	0	0	0	1	1.08391	24.5519037	110	4	1.12	0.95	103.5161	-0.0000	0.0000	0.0000;
	2043	1	0.737	0.251	0	0	1	1.08980374	22.83975	110	4	1.12	0.95	100.7888	-0.2701	0.0000	0.0000;
	2044	1	3.243	0.77	0	0	1	1.08957521	21.409634	110	4	1.12	0.95	102.4642	-0.7875	0.0000	0.0000;
	2045	1	9.568	3.382	0	0	1	1.07048651	15.8475329	110	4	1.12	0.95	108.4268	1.0969	0.0000	0.0000;
	2046	1	6.327	0.3	0	0	1	1.11671074	22.7610523	110	4	1.12	0.95	100.8925	-3.2816	0.0000	0.0000;
	2047	1	2.211	0.301	0	0	1	1.11670687	22.7602247	110	4	1.12	0.95	100.8927	-3.2816	0.0000	0.0000;
	2048	1	9.005	0.511	0	0	1	1.05876674	13.6939921	110	4	1.12	0.95	111.0583	0.5107	0.0000	0.0000;
	2049	1	10.319	1.536	0	0	1	1.07899618	13.3759162	110	4	1.12	0.95	109.3004	0.3434	0.0000	0.0000;
	2050	1	6.63	1.443	0	0	1	1.06893045	31.790887	110	4	1.12	0.95	102.9102	0.2894	0.0000	0.0000;
	2051	1	3.828	0.756	0	0	1	1.11768871	23.3877098	110	4	1.12	0.95	100.8999	-2.1060	0.0000	0.0000;
	2052	1	12.073	1.954	0	0	1	1.073634	14.4013352	110	4	1.12	0.95	109.3342	0.4113	0.0000	0.0000;
	2053	1	30.391	8.953	0	0	1	1.08514241	21.1044633	110	4	1.12	0.95	102.4283	0.2030	0.0000	0.0000;
	2054	1	11.249	2.878	0	0	1	1.06951936	18.8516437	110	4	1.12	0.95	105.7906	0.4890	0.0000	0.0000;
	2055	1	7.964	0.241	0	0	1	1.06993282	18.8766733	110	4	1.12	0.95	105.7053	0.4721	0.0000	0.0000;
	2056	1	3.488	1.226	0	0	1	1.04602199	11.3077939	110	4	1.12	0.95	112.9582	0.3611	0.0000	0.0000;
	2057	1	0	0	0	0	1	1.0845851	28.8828699	110	4	1.12	0.95	100.9046	0.1373	0.0000	0.0000;
	2058	1	5.455	3.321	0	0	1	1.09401621	21.4071848	110	4	1.12	0.95	103.5178	-1.5998	0.0000	0.0000;
	2059	1	4.422	1.463	0	0	1	1.11799482	23.4373769	110	4	1.12	0.95	100.8597	-2.0332	0.0000	0.0000;
	2060	1	4.13	0.137	0	0	1	1.11819058	23.4830455	110	4	1.12	0.95	100.8525	-1.9424	0.0000	0.0000;
	2061	1	8.835	-0.758	0	0	1	1.06402619	25.0120097	110	4	1.12	0.95	104.8434	0.4195	0.0000	0.0000;
	2062	1	5.304	2.599	0	0	1	1.11699955	23.2095677	110	4	1.12	0.95	100.9617	-2.5008	0.0000	0.0000;
	2063	2	10.315	3	0	0	1	1.06536	25.3227262	110	4	1.12	0.95	104.5612	0.4104	0.0000	0.0000;
	2064	1	10.676	3.342	0	0	1	1.0871472	20.2889087	110	4	1.12	0.95	103.1452	0.1413	0.0000	0.0000;
	2065	1	14.593	1.291	0	0	1	1.06058531	24.2666674	110	4	1.12	0.95	105.5340	0.4667	0.0000	0.0000;
	2066	1	0	0	0	0	1	1.09092196	21.3960084	110	4	1.12	0.95	101.7407	-0.0013	0.0000	0.0000;
	2067	1	13.84	4.33	0	0	1	1.06276316	15.1877659	110	4	1.12	0.95	109.6170	1.2558	0.0000	0.0000;
	2068	1	11.79	3.7	0	0	1	1.0755624	19.2796005	110	4	1.12	0.95	104.2938	0.5142	0.0000	0.0000;
	2069	1	11.496	4.714	0	0	1	1.08402173	27.1432123	110	4	1.12	0.95	101.7025	0.2765	0.0000	0.0000;
	2070	1	4.706	-0.077	0	0	1	1.11147941	22.3814679	110	4	1.12	0.95	101.5869	-3.9567	0.0000	0.0000;
	2071	1	6.193	1.002	0	0	1	1.11146761	22.3781731	110	4	1.12	0.95	101.5884	-3.9599	0.0000	0.0000;
	2072	1	15.753	3.447	0	0	1	1.06575582	13.7758954	110	4	1.12	0.95	110.3105	0.5448	0.0000	0.0000;
	2073	1	7.081	0.549	0	0	1	1.08077624	19.7121102	110	4	1.12	0.95	104.0407	-0.0341	0.0000	0.0000;
	2074	1	7.067	0.6	0	0	1	1.07185085	30.3674446	110	4	1.12	0.95	102.6201	-0.1139	0.0000	0.0000;
	2075	1	5.424	-0.362	0	0	1	1.05899615	14.5381789	110	4	1.12	0.95	110.6208	0.2131	0.0000	0.0000;
	2076	1	0	0	0	0	1	1.08834866	22.7183915	110	4	1.12	0.95	101.0336	-0.3047	0.0000	0.0000;
	2077	1	0	0	0	0	1	1.09102629	21.4442962	110	4	1.12	0.95	102.2725	-0.9635	0.0000	0.0000;
	2078	1	0	0	0	0	1	1.05741375	18.1023988	110	4	1.12	0.95	106.8266	0.9895	0.0000	0.0000;
	2079	1	22.589	5.834	0	0	1	1.05870773	16.9520675	110	4	1.12	0.95	107.4561	1.1824	0.0000	0.0000;
	2080	1	23.633	9.158	0	0	1	1.06184487	19.0917254	110	4	1.12	0.95	105.8915	0.8146	0.0000	0.0000;
	2081	1	10.166	2.45	0	0	1	1.07568439	18.7706127	110	4	1.12	0.95	105.2650	0.5975	0.0000	0.0000;
	2082	1	6.924	0.905	0	0	1	1.06910337	27.3502856	110	4	1.12	0.95	102.9149	0.3951	0.0000	0.0000;
	2083	1	12.388	2.054	0	0	1	1.05897801	18.6122754	110	4	1.12	0.95	106.5142	0.9093	0.0000	0.0000;
	2084	1	5.428	1.245	0	0	1	1.05740527	18.1025645	110	4	1.12	0.95	106.8266	0.9901	0.0000	0.0000;
	2085	1	5.899	1.355	0	0	1	1.06905639	18.7570229	110	4	1.12	0.95	105.9599	0.5222	0.0000	0.0000;
	2086	1	10.778	1.282	0	0	1	1.04507145	6.71762891	110	4	1.12	0.95	117.1772	1.3200	0.0000	0.0000;
	2087	1	13.899	3.765	0	0	1	1.08718344	16.2067854	110	4	1.12	0.95	107.6103	0.2072	0.0000	0.0000;
	2088	1	0	0	0	0	1	1.08419627	27.1547936	110	4	1.12	0.95	101.6894	0.2711	0.0000	0.0000;
	2089	1	9.726	3.412	0	0	1	1.07811626	28.3024416	110	4	1.12	0.95	101.7493	0.2815	0.0000	0.0000;
	2090	2	0	0	0	0	1	1.08324	24.5642524	110	4	1.12	0.95	103.5340	0.0101	0.0000	0.0000;
	2091	2	4.029	0	0	0	1	1.09027	20.9794294	110	4	1.12	0.95	101.7193	0.0000	0.0000	0.0000;
	2092	1	0	0	0	0	1	1.08377945	24.6142665	110	4	1.12	0.95	103.4681	0.0143	0.0000	0.0000;
	2093	1	2.241	0	0	0	1	1.03238495	27.842922	15	4	1.12	0.95	102.2450	0.0000	0.0000	0.0000;
	2094	1	2.508	0.555	0	0	1	1.0722129	19.1184512	110	4	1.12	0.95	105.4060	0.4553	0.0000	0.0000;
	2095	1	7.073	1.371	0	0	1	1.11666299	23.3034511	110	4	1.12	0.95	101.0281	-2.2006	0.0000	0.0000;
	2096	1	27.916	8.223	0	0	1	1.06243098	17.257478	110	4	1.12	0.95	106.9975	1.0738	0.0000	0.0000;
	2097	1	22.147	9.028	0	0	1	1.06246409	17.2648308	110	4	1.12	0.95	106.9840	1.0777	0.0000	0.0000;
	2098	1	22.145	3.835	0	0	1	1.05981559	18.6697781	110	4	1.12	0.95	106.3807	0.8894	0.0000	0.0000;
	2099	1	14.723	2	0	0	1	1.05997282	18.6168165	110	4	1.12	0.95	106.3631	0.8892	0.0000	0.0000;
	2100	1	0.737	0.002	0	0	1	1.07084668	27.5199887	110	4	1.12	0.95	102.7056	0.3680	0.0000	0.0000;
	2101	1	4.424	7.133	0	0	1	1.0586885	18.231323	110	4	1.12	0.95	106.6532	0.9689	0.0000	0.0000;
	2102	1	3.608	1.072	0	0	1	1.05866996	18.2504279	110	4	1.12	0.95	106.6541	0.9642	0.0000	0.0000;
	2103	1	0	0	0	0	1	1.09160745	14.6023623	110	4	1.12	0.95	108.4912	-0.0210	349.9496	0.0000;
	2104	1	1.326	0.81	0	0	1	1.06927602	17.9750046	110	4	1.12	0.95	106.1268	0.8297	0.0000	0.0000;
	2105	1	0	0	0	0	1	1.09282643	25.4750872	110	4	1.12	0.95	100.5329	-0.0368	0.0000	0.0000;
	2106	1	0	0	0	0	1	1.09278132	25.4894534	110	4	1.12	0.95	100.5405	-0.0371	0.0000	0.0000;
	2107	1	14.005	7.101	0	0	1	1.0636237	17.3400038	110	4	1.12	0.95	106.8293	1.0279	0.0000	0.0000;
	2108	1	8.845	16.992	0	0	1	1.05924901	18.7070575	110	4	1.12	0.95	106.3149	0.9509	0.0000	0.0000;
	2109	1	5.161	0.081	0	0	1	1.06530602	17.4545054	110	4	1.12	0.95	106.6610	0.9616	0.0000	0.0000;
	2110	1	0.294	1.841	0	0	1	1.0644619	19.2415797	110	4	1.12	0.95	105.6641	0.7396	0.0000	0.0000;
	2111	1	0.294	0	0	0	1	1.06455801	19.2658711	110	4	1.12	0.95	105.6567	0.7350	0.0000	0.0000;
	2112	1	17.711	5.131	0	0	1	1.06598502	17.5442858	110	4	1.12	0.95	106.5940	0.9432	0.0000	0.0000;
	2113	1	3.279	1.164	0	0	1	1.06600117	17.5324022	110	4	1.12	0.95	106.5970	0.9457	0.0000	0.0000;
	2114	1	2.503	4.356	0	0	1	1.06348744	17.3482583	110	4	1.12	0.95	106.8546	1.0405	0.0000	0.0000;
	2115	1	0	2.547	0	0	1	1.06029379	18.71897	110	4	1.12	0.95	106.2732	0.8840	0.0000	0.0000;
	2116	1	16.207	2.015	0	0	1	1.06081849	17.151181	110	4	1.12	0.95	107.2983	0.9405	0.0000	0.0000;
	2117	1	7.97	1.941	0	0	1	1.07361505	28.0502893	110	4	1.12	0.95	102.0805	0.3775	0.0000	0.0000;
	2118	1	40.491	10.185	0	0	1	1.05071143	11.5225714	110	4	1.12	0.95	113.7556	1.0447	0.0000	0.0000;
	2119	1	1.62	0.279	0	0	1	1.06273386	17.0539361	110	4	1.12	0.95	107.1428	1.0032	0.0000	0.0000;
	2120	1	5.412	3.596	0	0	1	1.06274323	17.048347	110	4	1.12	0.95	107.1450	1.0034	0.0000	0.0000;
	2121	1	7.664	2.163	0	0	1	1.05915008	17.7371935	110	4	1.12	0.95	106.9534	0.9820	0.0000	0.0000;
	2122	1	7.888	1.925	0	0	1	1.06215327	17.184069	110	4	1.12	0.95	107.0192	1.0658	0.0000	0.0000;
	2123	1	5.899	2.206	0	0	1	1.06757541	18.381475	110	4	1.12	0.95	106.4164	0.6505	0.0000	0.0000;
	2124	1	5.602	0.095	0	0	1	1.06986563	18.8076298	110	4	1.12	0.95	105.9601	0.5363	0.0000	0.0000;
	2125	1	11.483	2.542	0	0	1	1.07161194	14.2562843	110	4	1.12	0.95	109.5419	0.4598	0.0000	0.0000;
	2126	1	9.584	3.353	0	0	1	1.07006443	18.8228759	110	4	1.12	0.95	105.9301	0.5389	0.0000	0.0000;
	2127	1	0	0	0	0	1	1.10911388	22.0670561	110	4	1.12	0.95	102.1213	-4.0398	0.0000	0.0000;
	2128	1	3.687	-0.1	0	0	1	1.10911186	22.0656337	110	4	1.12	0.95	102.1216	-4.0398	0.0000	0.0000;
	2129	1	10.92	5.227	0	0	1	1.07475165	20.8195306	110	4	1.12	0.95	104.0554	0.3223	0.0000	0.0000;
	2130	1	7.233	2.847	0	0	1	1.06429903	19.264037	110	4	1.12	0.95	105.5202	0.7199	0.0000	0.0000;
	2131	1	2.062	0.164	0	0	1	1.08536953	20.4922455	110	4	1.12	0.95	104.6994	-1.3734	0.0000	0.0000;
	2132	1	8.264	1.805	0	0	1	1.0854934	22.5505378	110	4	1.12	0.95	101.4380	-0.2307	0.0000	0.0000;
	2133	1	4.718	1.226	0	0	1	1.07643681	28.1291482	110	4	1.12	0.95	101.9695	0.3047	0.0000	0.0000;
	2134	1	0	0	0	0	1	1.1167939	23.1559979	110	4	1.12	0.95	100.0263	-4.5038	0.0000	0.0000;
	2135	1	5.159	0.849	0	0	1	1.11678379	23.1540727	110	4	1.12	0.95	100.0267	-4.5037	0.0000	0.0000;
	2136	1	4.418	0.268	0	0	1	1.06411053	10.0545203	110	4	1.12	0.95	113.5026	0.0679	0.0000	0.0000;
	2137	1	11.206	2.771	0	0	1	1.05957245	24.1732701	110	4	1.12	0.95	105.6424	0.4928	0.0000	0.0000;
	2138	1	0	0	0	0	1	1.08807951	20.3591562	110	4	1.12	0.95	103.0355	0.1246	0.0000	0.0000;
	2139	1	2.503	-0.192	0	0	1	1.07589226	10.6681216	110	4	1.12	0.95	111.3261	0.3266	0.0000	0.0000;
	2140	1	2.792	1.222	0	0	1	1.09492698	26.8019165	110	4	1.12	0.95	100.0278	-0.0426	0.0000	0.0000;
	2141	1	2.212	0.145	0	0	1	1.11683296	23.1784238	110	4	1.12	0.95	100.9911	-2.5016	0.0000	0.0000;
	2142	1	11.795	4.197	0	0	1	1.0693007	22.2546416	110	4	1.12	0.95	105.4450	0.5136	0.0000	0.0000;
	2143	1	4.419	-0.011	0	0	1	1.11273186	22.7509548	110	4	1.12	0.95	101.0964	-4.3447	0.0000	0.0000;
	2144	1	0	0	0	0	1	1.11273186	22.7509548	110	4	1.12	0.95	101.0964	-4.3447	0.0000	0.0000;
	2145	1	16.635	-0.688	0	0	1	1.06072166	15.3272578	110	4	1.12	0.95	109.6189	1.4643	0.0000	0.0000;
	2146	1	0	0	0	0	1	1.06072166	15.3272578	110	4	1.12	0.95	109.6189	1.4643	0.0000	0.0000;
	2147	1	14.593	0.408	0	0	1	1.08041772	20.4834676	110	4	1.12	0.95	104.6289	-0.5334	0.0000	0.0000;
	2148	1	13.644	3.988	0	0	1	1.07972044	20.3664418	110	4	1.12	0.95	104.7808	-0.9321	0.0000	0.0000;
	2149	1	0	0	0	0	1	1.08209077	20.6376692	110	4	1.12	0.95	104.5122	-0.6545	0.0000	0.0000;
	2150	1	10.904	0.254	0	0	1	1.08280662	20.6154399	110	4	1.12	0.95	104.5481	-0.8373	0.0000	0.0000;
	2151	1	12.375	0.755	0	0	1	1.05876239	15.1007547	110	4	1.12	0.95	109.8920	1.5117	0.0000	0.0000;
	2152	1	2.608	0.289	0	0	1	1.08012267	11.4633391	110	4	1.12	0.95	111.0702	0.2139	0.0000	0.0000;
	2153	1	0	0	0	0	1	1.09721775	17.2089722	110	4	1.12	0.95	105.8243	0.2254	0.0000	0.0000;
	2154	1	0	0	0	0	1	1.09013052	16.8715624	110	4	1.12	0.95	106.3450	0.3684	0.0000	0.0000;
	2155	1	1.03	0	0	0	1	1.06517719	14.550961	110	4	1.12	0.95	109.9589	0.7939	0.0000	0.0000;
	2156	1	1.473	0.362	0	0	1	1.07328926	19.1717407	110	4	1.12	0.95	105.0403	0.3801	0.0000	0.0000;
	2157	1	5.744	-0.2	0	0	1	1.07280567	12.7453769	110	4	1.12	0.95	110.3912	0.3839	0.0000	0.0000;
	2158	1	4.566	0.752	0	0	1	1.07979488	13.7089935	110	4	1.12	0.95	109.0512	0.3457	0.0000	0.0000;
	2159	1	8.424	-2.509	0	0	1	1.09309114	16.6503344	110	4	1.12	0.95	106.6889	0.0146	0.0000	0.0000;
	2160	1	4.127	0.126	0	0	1	1.09323358	25.9675727	110	4	1.12	0.95	100.4243	-0.0466	0.0000	0.0000;
	2161	1	3.682	0.167	0	0	1	1.11725417	23.2394206	110	4	1.12	0.95	100.9076	-2.5948	0.0000	0.0000;
	2162	1	5.758	-0.143	0	0	1	1.07828246	9.67447291	110	4	1.12	0.95	111.5572	0.2601	0.0000	0.0000;
	2163	1	6.335	0.858	0	0	1	1.11714496	23.1107673	110	4	1.12	0.95	100.8003	-3.2673	0.0000	0.0000;
	2164	1	6.33	74.351	0	0	1	0.975287765	16.7421676	110	4	1.12	0.95	115.7045	12.0228	0.0000	0.0000;
	2165	1	3.831	1.005	0	0	1	1.0752154	10.4835763	110	4	1.12	0.95	111.5256	0.2953	0.0000	0.0000;
	2166	1	1.032	0.361	0	0	1	1.0255052	7.20955146	110	4	1.12	0.95	120.7690	1.6019	0.0000	0.0000;
	2167	1	3.986	0.158	0	0	1	1.06247618	11.593403	110	4	1.12	0.95	112.6606	0.1092	0.0000	0.0000;
	2168	1	9.138	-0.873	0	0	1	1.06858507	11.8402128	110	4	1.12	0.95	111.6040	0.1381	0.0000	0.0000;
	2169	1	1.767	0.658	0	0	1	1.11721605	23.2775999	110	4	1.12	0.95	100.9328	-2.4214	0.0000	0.0000;
	2170	1	1.915	0.166	0	0	1	1.09900814	27.6964552	110	4	1.12	0.95	99.3078	-0.0824	0.0000	0.0000;
	2171	1	4.42	0.672	0	0	1	1.09690553	28.0797429	110	4	1.12	0.95	99.3772	-0.0094	0.0000	0.0000;
	2172	1	6.626	0.537	0	0	1	1.03667615	10.3427468	110	4	1.12	0.95	114.7274	0.4865	0.0000	0.0000;
	2173	1	1.178	0.207	0	0	1	1.09058103	14.3355947	110	4	1.12	0.95	109.4819	-0.1537	0.0000	0.0000;
	2174	1	9.284	1.586	0	0	1	1.07636163	19.8365551	110	4	1.12	0.95	104.6285	0.2943	0.0000	0.0000;
	2175	1	3.426	0.047	0	0	1	1.08616941	21.6111935	110	4	1.12	0.95	102.4341	-0.3368	0.0000	0.0000;
	2176	1	2.141	0.046	0	0	1	1.06878308	31.7772921	110	4	1.12	0.95	102.9391	0.2890	0.0000	0.0000;
	2177	1	9.733	1.792	0	0	1	1.08056481	11.5592377	110	4	1.12	0.95	110.9624	0.2210	0.0000	0.0000;
	2178	1	4.274	0.998	0	0	1	1.08353777	10.9981728	110	4	1.12	0.95	110.6034	0.1312	0.0000	0.0000;
	2179	1	10.748	3.02	0	0	1	1.07728162	16.3351507	110	4	1.12	0.95	107.4654	0.9035	0.0000	0.0000;
	2180	1	3.094	0.829	0	0	1	1.07145814	11.9159066	110	4	1.12	0.95	111.5396	0.2719	0.0000	0.0000;
	2181	1	5.159	0.435	0	0	1	1.07186223	12.1033362	110	4	1.12	0.95	111.2434	0.2709	0.0000	0.0000;
	2182	1	8.991	-1.028	0	0	1	1.05968727	7.4648009	110	4	1.12	0.95	114.9177	0.7321	0.0000	0.0000;
	2183	1	5.888	2.426	0	0	1	1.07053218	14.5865246	110	4	1.12	0.95	109.3811	0.5058	0.0000	0.0000;
	2184	1	2.502	0.1	0	0	1	1.07479423	14.9226246	110	4	1.12	0.95	109.1069	0.3347	0.0000	0.0000;
	2185	1	8.097	3.378	0	0	1	1.06125715	14.6951221	110	4	1.12	0.95	110.3418	1.1554	0.0000	0.0000;
	2186	1	10.893	2.376	0	0	1	1.07093603	14.5738107	110	4	1.12	0.95	109.3957	0.4794	0.0000	0.0000;
	2187	1	6.784	2.364	0	0	1	1.08701653	20.6147208	110	4	1.12	0.95	102.2551	0.0765	0.0000	0.0000;
	2188	1	7.214	1.4	0	0	1	1.03496726	15.7616572	110	4	1.12	0.95	113.0492	4.5595	0.0000	0.0000;
	2189	1	2.933	-0.339	0	0	1	1.09719245	17.0794614	110	4	1.12	0.95	105.9548	0.1866	0.0000	0.0000;
	2190	1	15.897	3.99	0	0	1	1.00929351	3.87360915	110	4	1.12	0.95	123.0688	2.4991	0.0000	0.0000;
	2191	1	3.389	-0.268	0	0	1	1.07506513	10.5865925	110	4	1.12	0.95	111.4691	0.3373	0.0000	0.0000;
	2192	1	5.011	-0.568	0	0	1	1.05924748	15.2189879	110	4	1.12	0.95	109.9901	0.2168	0.0000	0.0000;
	2193	1	8.401	-1.337	0	0	1	1.07749811	13.266215	110	4	1.12	0.95	110.2753	0.0075	0.0000	0.0000;
	2194	1	7.428	-4.388	0	0	1	1.0591014	14.9832586	110	4	1.12	0.95	110.2923	0.1382	0.0000	0.0000;
	2195	1	12.692	3.558	0	0	1	1.0820662	25.1745452	110	4	1.12	0.95	103.2043	0.1014	0.0000	0.0000;
	2196	1	5.307	-0.156	0	0	1	1.07451331	9.22565714	110	4	1.12	0.95	112.2490	0.3340	0.0000	0.0000;
	2197	1	0	0	0	0	1	1.1160758	22.7914734	110	4	1.12	0.95	100.7930	-3.7519	0.0000	0.0000;
	2198	1	5.898	0.762	0	0	1	1.11606577	22.7892615	110	4	1.12	0.95	100.7934	-3.7519	0.0000	0.0000;
	2199	1	3.532	-0.456	0	0	1	1.06425527	13.8094557	110	4	1.12	0.95	110.3946	0.3930	0.0000	0.0000;
	2200	1	6.04	0.562	0	0	1	1.08878114	22.2436863	110	4	1.12	0.95	101.8856	-0.2676	0.0000	0.0000;
	2201	1	10.462	1.294	0	0	1	1.08743132	20.3816322	110	4	1.12	0.95	103.1124	0.0254	0.0000	0.0000;
	2202	1	2.319	-0.878	0	0	1	1.0464283	11.2512849	110	4	1.12	0.95	113.0107	0.3199	0.0000	0.0000;
	2203	1	19.021	3.489	0	0	1	1.07068188	31.9858212	110	4	1.12	0.95	102.6627	0.2587	0.0000	0.0000;
	2204	1	16.943	2.804	0	0	1	1.08529298	21.0675323	110	4	1.12	0.95	102.9948	-0.2603	0.0000	0.0000;
	2205	1	5.598	-0.948	0	0	1	1.07565265	13.3952522	110	4	1.12	0.95	110.2633	0.0920	0.0000	0.0000;
	2206	1	4.715	0.912	0	0	1	1.0906948	20.5950386	110	4	1.12	0.95	102.7125	0.0943	0.0000	0.0000;
	2207	1	7.958	2.216	0	0	1	1.0876553	20.3132386	110	4	1.12	0.95	103.2233	0.1363	0.0000	0.0000;
	2208	1	22.344	-2.715	0	0	1	1.08942254	20.4090222	110	4	1.12	0.95	102.9973	0.0777	0.0000	0.0000;
	2209	1	0	0	0	0	1	1.09108066	20.6365512	110	4	1.12	0.95	102.6634	0.0881	0.0000	0.0000;
	2210	1	0	0	0	0	1	1.090916	20.6085864	110	4	1.12	0.95	102.6815	0.0885	0.0000	0.0000;
	2211	1	13.715	2.715	0	0	1	1.08066315	19.6037788	110	4	1.12	0.95	104.0481	0.0554	0.0000	0.0000;
	2212	1	0	0	0	0	1	1.09106922	22.5777259	110	4	1.12	0.95	101.4320	-0.2554	0.0000	0.0000;
	2213	1	0	0	0	0	1	1.09366184	22.0715322	110	4	1.12	0.95	101.7092	-0.2915	0.0000	0.0000;
	2214	2	4.642	2.8	0	0	1	1.09091	27.4466065	110	4	1.12	0.95	100.9687	0.0000	362.0717	0.0000;
	2215	2	19.025	12.5	0	0	1	1.09091	21.3963689	110	4	1.12	0.95	101.7407	-0.0000	0.0000	0.0000;
	2216	1	5.894	-2.724	0	0	1	1.08586254	20.7030577	110	4	1.12	0.95	104.3296	-1.1912	0.0000	0.0000;
	2217	1	2.458	0.138	0	0	1	1.08587549	20.7094294	110	4	1.12	0.95	104.3319	-1.1974	0.0000	0.0000;
	2218	1	1.326	0.06	0	0	1	1.11826325	23.4914295	110	4	1.12	0.95	100.8714	-1.9549	0.0000	0.0000;
	2219	1	4.722	0.162	0	0	1	1.11820285	23.4870278	110	4	1.12	0.95	100.8690	-1.9476	0.0000	0.0000;
	2220	1	8.254	2.378	0	0	1	1.0776936	24.337382	110	4	1.12	0.95	104.0550	0.1275	0.0000	0.0000;
	2221	1	4.124	0.544	0	0	1	1.11790023	22.9736512	110	4	1.12	0.95	100.9367	-2.6728	0.0000	0.0000;
	2222	1	5.307	0.371	0	0	1	1.11789354	22.9716555	110	4	1.12	0.95	100.9372	-2.6728	0.0000	0.0000;
	2223	1	6.626	-1.162	0	0	1	1.06118146	16.9074864	110	4	1.12	0.95	108.0248	0.9522	0.0000	0.0000;
	2224	1	3.827	1.252	0	0	1	1.0891038	22.8388254	110	4	1.12	0.95	100.8920	-0.2515	0.0000	0.0000;
	2225	1	4.592	0.519	0	0	1	1.08909759	22.8327368	110	4	1.12	0.95	100.8929	-0.2531	0.0000	0.0000;
	2226	1	2.946	1.015	0	0	1	1.07058663	14.5342172	110	4	1.12	0.95	109.4177	0.4987	0.0000	0.0000;
	2227	1	6.927	0.889	0	0	1	1.07111564	14.2305506	110	4	1.12	0.95	109.5930	0.4722	0.0000	0.0000;
	2228	1	14.411	1.88	0	0	1	1.05049512	11.6662612	110	4	1.12	0.95	111.8907	0.3690	0.0000	0.0000;
	2229	1	6.038	0.406	0	0	1	1.11819882	23.0093268	110	4	1.12	0.95	100.8639	-2.6445	0.0000	0.0000;
	2230	1	0	0	0	0	1	1.11819882	23.0093268	110	4	1.12	0.95	100.8639	-2.6445	0.0000	0.0000;
	2231	1	10.023	0.602	0	0	1	1.05176574	11.7822725	110	4	1.12	0.95	111.6871	0.3423	0.0000	0.0000;
	2232	1	11.924	2.053	0	0	1	1.07129507	14.5644073	110	4	1.12	0.95	109.3974	0.4566	0.0000	0.0000;
	2233	1	0	0	0	0	1	1.05437618	12.1276074	110	4	1.12	0.95	111.2470	0.3283	0.0000	0.0000;
	2234	1	0	0	0	0	1	1.055374	12.2606282	110	4	1.12	0.95	111.1506	0.2689	0.0000	0.0000;
	2235	1	41.397	5.143	0	0	1	0.993345167	11.8620313	110	4	1.12	0.95	110.7010	0.2171	0.0000	0.0000;
	2236	1	19.737	4.557	0	0	1	0.994207333	12.2413762	110	4	1.12	0.95	110.6612	0.2121	0.0000	0.0000;
	2237	1	0	0	0	0	1	1.06790656	14.5982771	110	4	1.12	0.95	109.5632	0.6298	0.0000	0.0000;
	2238	1	0	0	0	0	1	1.07753486	14.7238906	110	4	1.12	0.95	108.9135	0.3206	0.0000	0.0000;
	2239	1	11.814	-3.533	0	0	1	1.06051373	18.7128374	110	4	1.12	0.95	106.2760	0.8699	0.0000	0.0000;
	2240	1	2.906	0.23	0	0	1	1.063377	17.3030518	110	4	1.12	0.95	106.8768	1.0338	0.0000	0.0000;
	2241	1	4.718	-1.56	0	0	1	1.09034443	16.6324782	110	4	1.12	0.95	106.7469	0.1379	0.0000	0.0000;
	2242	1	9.128	-0.4	0	0	1	1.06317639	17.2383249	110	4	1.12	0.95	106.9465	1.0271	0.0000	0.0000;
	2243	1	1.915	0.318	0	0	1	1.06671425	15.8649805	110	4	1.12	0.95	108.5767	0.6686	0.0000	0.0000;
	2244	1	12.385	1.671	0	0	1	1.07112122	10.2900665	110	4	1.12	0.95	112.0818	0.4274	0.0000	0.0000;
	2245	1	12.367	0.534	0	0	1	1.0687514	10.6830771	110	4	1.12	0.95	112.5171	0.5695	0.0000	0.0000;
	2246	1	8.981	0.663	0	0	1	1.06110524	12.0266185	110	4	1.12	0.95	112.5289	0.1775	0.0000	0.0000;
	2247	1	0	0	0	0	1	1.06110524	12.0266185	110	4	1.12	0.95	112.5289	0.1775	0.0000	0.0000;
	2248	1	3.682	0.164	0	0	1	1.0959155	26.9158741	110	4	1.12	0.95	99.9358	-0.1011	0.0000	0.0000;
	2249	1	5.743	-0.6	0	0	1	1.06738726	14.7072915	110	4	1.12	0.95	109.1582	0.5231	0.0000	0.0000;
	2250	1	11.779	4.085	0	0	1	1.07483966	14.9282095	110	4	1.12	0.95	109.0986	0.3345	0.0000	0.0000;
	2251	1	0	0	0	0	1	1.06338037	17.3035027	110	4	1.12	0.95	106.8763	1.0338	0.0000	0.0000;
	2252	1	0	0	0	0	1	1.06051431	18.7154501	110	4	1.12	0.95	106.2732	0.8708	0.0000	0.0000;
	2253	1	5.255	1.7	0	0	1	1.07586187	10.6862909	110	4	1.12	0.95	111.4547	0.3080	0.0000	0.0000;
	2254	2	6.036	4.1	0	0	1	1.07577519	10.6694889	110	4	1.12	0.95	111.4578	0.3094	0.0000	0.0000;
	2255	1	9.422	1.406	0	0	1	1.06989065	14.2868259	110	4	1.12	0.95	109.6210	0.5050	0.0000	0.0000;
	2256	1	11.487	1.49	0	0	1	1.0715431	14.5834819	110	4	1.12	0.95	109.3834	0.4488	0.0000	0.0000;
	2257	1	3.975	1.039	0	0	1	1.08995114	17.1585651	110	4	1.12	0.95	105.7459	0.5036	0.0000	0.0000;
	2258	1	7.214	0.569	0	0	1	1.06377524	14.5318814	110	4	1.12	0.95	110.1536	0.8835	0.0000	0.0000;
	2259	1	15.753	2.548	0	0	1	1.05070331	11.6716668	110	4	1.12	0.95	111.8434	0.3657	0.0000	0.0000;
	2260	1	6.626	0.6	0	0	1	1.0672043	14.5180543	110	4	1.12	0.95	109.6824	0.6381	0.0000	0.0000;
	2261	1	7.067	1.3	0	0	1	1.07459532	14.6904135	110	4	1.12	0.95	109.1790	0.3670	0.0000	0.0000;
	2262	1	10.317	-0.487	0	0	1	1.07259395	20.2575388	110	4	1.12	0.95	104.5481	0.4002	0.0000	0.0000;
	2263	1	0	0	0	0	1	1.07248776	20.2339183	110	4	1.12	0.95	104.5533	0.4048	0.0000	0.0000;
	2264	1	1.769	2.431	0	0	1	1.08022641	20.9053605	110	4	1.12	0.95	103.7195	-0.0892	0.0000	0.0000;
	2265	1	18.622	2.48	0	0	1	1.08884896	22.1151559	110	4	1.12	0.95	101.8781	-0.3259	0.0000	0.0000;
	2266	1	8.981	1.2	0	0	1	1.08291354	16.4403584	110	4	1.12	0.95	107.0940	0.4718	0.0000	0.0000;
	2267	1	2.652	0.149	0	0	1	1.10036222	21.7429554	110	4	1.12	0.95	102.4133	-2.6496	0.0000	0.0000;
	2268	1	9.579	2.65	0	0	1	1.07559242	19.4488754	110	4	1.12	0.95	104.8951	0.4181	0.0000	0.0000;
	2269	1	6.33	1.052	0	0	1	1.08665241	21.9421207	110	4	1.12	0.95	102.0339	-0.3284	0.0000	0.0000;
	2270	1	5.449	0.144	0	0	1	1.08598956	21.4280839	110	4	1.12	0.95	102.6463	-0.5196	0.0000	0.0000;
	2271	1	1.326	0.34	0	0	1	1.11736832	23.2385775	110	4	1.12	0.95	99.9713	-4.5103	0.0000	0.0000;
	2272	1	6.64	2.716	0	0	1	1.07290785	11.5887113	110	4	1.12	0.95	111.6407	0.3174	0.0000	0.0000;
	2273	1	7.518	1.924	0	0	1	1.04165622	13.907387	110	4	1.12	0.95	112.3584	2.1127	0.0000	0.0000;
	2274	1	7.664	2.032	0	0	1	1.04163399	13.9041332	110	4	1.12	0.95	112.3599	2.1131	0.0000	0.0000;
	2275	1	2.357	0.455	0	0	1	1.09286086	25.6155201	110	4	1.12	0.95	100.5119	-0.0392	0.0000	0.0000;
	2276	1	4.577	2.082	0	0	1	1.07184854	24.1976531	110	4	1.12	0.95	104.5900	0.2444	0.0000	0.0000;
	2277	1	14.267	2.345	0	0	1	1.01381282	6.26855394	110	4	1.12	0.95	123.1361	1.8340	0.0000	0.0000;
	2278	1	0	0	0	0	1	1.06090353	7.76907865	110	4	1.12	0.95	114.4744	0.8083	0.0000	0.0000;
	2279	1	9.863	0.201	0	0	1	1.0609144	13.3410909	110	4	1.12	0.95	110.7003	0.3636	0.0000	0.0000;
	2280	1	60.656	14.94	0	0	1	1.07111082	20.0696833	110	4	1.12	0.95	104.1063	0.3600	0.0000	0.0000;
	2281	1	2.948	-0.91	0	0	1	1.11808825	23.0315562	110	4	1.12	0.95	100.7950	-3.0510	0.0000	0.0000;
	2282	1	2.652	0.797	0	0	1	1.06771553	13.3892989	110	4	1.12	0.95	110.9710	0.5549	0.0000	0.0000;
	2283	1	6.483	-1.215	0	0	1	1.06155652	12.3203312	110	4	1.12	0.95	112.0344	0.6937	0.0000	0.0000;
	2284	1	6.931	-0.464	0	0	1	1.08583547	14.942327	110	4	1.12	0.95	108.3531	0.1563	0.0000	0.0000;
	2285	1	6.103	0.213	0	0	1	1.08438885	14.6704738	110	4	1.12	0.95	108.6653	0.1440	0.0000	0.0000;
	2286	1	4.574	0.552	0	0	1	1.11592453	22.6443632	110	4	1.12	0.95	101.0016	-3.2775	0.0000	0.0000;
	2287	1	2.796	0.123	0	0	1	1.09204183	20.3320772	110	4	1.12	0.95	103.1605	0.0013	0.0000	0.0000;
	2288	1	0	0	0	0	1	1.09206074	20.3276632	110	4	1.12	0.95	103.1604	0.0034	0.0000	0.0000;
	2289	1	4.127	0.186	0	0	1	1.11727098	22.7295843	110	4	1.12	0.95	101.0819	-2.7185	0.0000	0.0000;
	2290	1	0	0	0	0	1	1.11727098	22.7295843	110	4	1.12	0.95	101.0819	-2.7185	0.0000	0.0000;
	2291	1	0	0	0	0	1	1.06409936	13.2577782	110	4	1.12	0.95	110.8126	0.5051	0.0000	0.0000;
	2292	1	7.36	2.863	0	0	1	1.06447782	14.7122617	110	4	1.12	0.95	109.8026	0.9066	0.0000	0.0000;
	2293	1	14.843	-3.17	0	0	1	1.07484556	10.3212434	110	4	1.12	0.95	111.7314	0.2467	0.0000	0.0000;
	2294	1	12.846	-3	0	0	1	1.07566227	10.6380837	110	4	1.12	0.95	111.3886	0.2974	0.0000	0.0000;
	2295	1	3.383	-0.002	0	0	1	1.11810796	23.459597	110	4	1.12	0.95	100.9020	-1.9563	0.0000	0.0000;
	2296	1	5.461	1.071	0	0	1	1.07257702	12.4525979	110	4	1.12	0.95	110.6666	0.2450	0.0000	0.0000;
	2297	1	4.42	-0.084	0	0	1	1.11454548	22.5886679	110	4	1.12	0.95	101.1313	-3.7953	0.0000	0.0000;
	2298	1	5.752	1.747	0	0	1	1.07471903	23.3270982	110	4	1.12	0.95	104.6782	0.3131	0.0000	0.0000;
	2299	1	20.348	0.639	0	0	1	1.0749802	15.4100163	110	4	1.12	0.95	108.2275	0.5634	0.0000	0.0000;
	2300	1	9.287	1.87	0	0	1	1.10373937	22.0519837	110	4	1.12	0.95	100.8362	-2.8940	0.0000	0.0000;
	2301	1	4.42	0.945	0	0	1	1.11735936	22.8011417	110	4	1.12	0.95	100.9050	-3.0666	0.0000	0.0000;
	2302	1	13.86	0.318	0	0	1	1.06199013	15.4685336	110	4	1.12	0.95	108.6594	0.8101	0.0000	0.0000;
	2303	1	8.981	2.2	0	0	1	1.06068846	15.155546	110	4	1.12	0.95	109.8202	1.3710	0.0000	0.0000;
	2304	1	15.178	-1.114	0	0	1	1.06079945	11.8258136	110	4	1.12	0.95	112.1554	0.3145	0.0000	0.0000;
	2305	1	11.81	2.127	0	0	1	1.04245846	17.9885205	110	4	1.12	0.95	115.4093	6.3930	0.0000	0.0000;
	2306	1	14.281	2.6	0	0	1	1.00902733	14.982719	110	4	1.12	0.95	114.7068	6.3531	0.0000	0.0000;
	2307	1	10.6	0.121	0	0	1	1.06075197	11.6591366	110	4	1.12	0.95	112.8328	0.1446	0.0000	0.0000;
	2308	1	16.194	3.863	0	0	1	0.983656263	15.7325138	110	4	1.12	0.95	116.2409	9.9527	0.0000	0.0000;
	2309	1	12.683	-2.337	0	0	1	1.08260104	20.7437105	110	4	1.12	0.95	103.6615	-0.4155	0.0000	0.0000;
	2310	1	1.473	0.461	0	0	1	1.08631146	20.4309826	110	4	1.12	0.95	103.2013	-0.0422	0.0000	0.0000;
	2311	1	4.716	-0.989	0	0	1	1.06581515	19.4171527	110	4	1.12	0.95	105.3982	0.6327	0.0000	0.0000;
	2312	1	0	0	0	0	1	1.07391049	20.4412485	110	4	1.12	0.95	104.4041	0.3799	0.0000	0.0000;
	2313	1	10.321	2.037	0	0	1	1.10753771	22.2971841	110	4	1.12	0.95	102.1569	-2.2640	0.0000	0.0000;
	2314	1	0	0	0	0	1	1.10753771	22.2971841	110	4	1.12	0.95	102.1569	-2.2640	0.0000	0.0000;
	2315	1	6.784	1.521	0	0	1	1.07163004	12.2632753	110	4	1.12	0.95	110.7399	0.3018	0.0000	0.0000;
	2316	1	1.473	0.067	0	0	1	1.0932031	26.3172589	110	4	1.12	0.95	100.4788	-0.1066	0.0000	0.0000;
	2317	1	6.044	0.5	0	0	1	1.08383541	14.5298502	110	4	1.12	0.95	108.0987	0.3759	0.0000	0.0000;
	2318	1	17.373	3.742	0	0	1	1.06124317	14.9607935	110	4	1.12	0.95	110.3081	1.3005	0.0000	0.0000;
	2319	1	0	0	0	0	1	1.11861973	22.9242606	110	4	1.12	0.95	100.8527	-2.7150	0.0000	0.0000;
	2320	1	1.923	-0.19	0	0	1	1.11862191	23.1126	110	4	1.12	0.95	100.1259	-4.3932	8719.1282	0.0000;
	2321	1	13.857	2.278	0	0	1	1.00784444	5.37548647	110	4	1.12	0.95	124.3967	1.9092	0.0000	0.0000;
	2322	1	0	0	0	0	1	1.05967487	7.45306757	110	4	1.12	0.95	114.9338	0.7263	0.0000	0.0000;
	2323	1	3.682	0.615	0	0	1	1.08924994	21.8503671	110	4	1.12	0.95	102.0406	-0.3082	0.0000	0.0000;
	2324	1	0.737	0.202	0	0	1	1.05965582	7.45348988	110	4	1.12	0.95	114.9338	0.7280	0.0000	0.0000;
	2325	1	11.206	1.532	0	0	1	1.07526859	10.4753612	110	4	1.12	0.95	111.9223	0.1991	0.0000	0.0000;
	2326	1	6.204	0.867	0	0	1	1.06497222	24.1371199	110	4	1.12	0.95	105.2220	0.3688	0.0000	0.0000;
	2327	1	5.011	0.278	0	0	1	1.08254521	20.2174773	110	4	1.12	0.95	103.6787	-0.1581	0.0000	0.0000;
	2328	2	9.422	0	0	0	1	1.07527	10.7852946	110	4	1.12	0.95	111.5607	0.3225	0.0000	0.0000;
	2329	1	5.751	-0.303	0	0	1	1.06372617	15.0976698	110	4	1.12	0.95	109.5060	0.5762	0.0000	0.0000;
	2330	1	4.565	1.311	0	0	1	1.0754359	10.664485	110	4	1.12	0.95	111.3210	0.3533	0.0000	0.0000;
	2331	1	6.631	0.3	0	0	1	1.01479638	4.42026388	110	4	1.12	0.95	122.3190	2.3194	0.0000	0.0000;
	2332	1	20.17	0.016	0	0	1	1.06211202	12.6175788	110	4	1.12	0.95	111.4334	0.4481	0.0000	0.0000;
	2333	1	8.409	2.594	0	0	1	1.08932131	21.3051833	110	4	1.12	0.95	102.2614	-0.0703	0.0000	0.0000;
	2334	1	11.369	5.075	0	0	1	1.08906629	28.9600487	110	4	1.12	0.95	100.5343	0.0565	0.0000	0.0000;
	2335	1	6.036	0.241	0	0	1	1.05228492	11.3224433	110	4	1.12	0.95	112.5235	0.3801	0.0000	0.0000;
	2336	1	16.217	8.211	0	0	1	1.08950076	28.92844	110	4	1.12	0.95	98.9507	0.0557	0.0000	0.0000;
	2337	1	2.946	0	0	0	1	1.09000063	28.9285304	110	4	1.12	0.95	98.9360	0.0263	0.0000	0.0000;
	2338	1	0.883	0.104	0	0	1	1.09017286	28.950745	110	4	1.12	0.95	98.9036	0.0245	0.0000	0.0000;
	2339	1	3.24	0.007	0	0	1	1.09008488	28.9427123	110	4	1.12	0.95	98.9204	0.0266	0.0000	0.0000;
	2340	1	2.355	0.61	0	0	1	1.0902108	28.9555861	110	4	1.12	0.95	98.8978	0.0242	0.0000	0.0000;
	2341	1	3.532	1.017	0	0	1	1.08833333	28.8703517	110	4	1.12	0.95	99.0075	0.0909	0.0000	0.0000;
	2342	1	7.95	7.195	0	0	1	1.08830486	28.8694965	110	4	1.12	0.95	99.0078	0.0914	0.0000	0.0000;
	2343	2	20.447	32.2	0	0	1	1.09091	28.9931599	110	4	1.12	0.95	98.8400	0.0000	0.0000	0.0000;
	2344	1	9.873	4.2	0	0	1	1.0907968	28.9832716	110	4	1.12	0.95	98.8434	0.0016	0.0000	0.0000;
	2345	1	21.822	4.492	0	0	1	1.07469275	10.5532171	110	4	1.12	0.95	111.5424	0.3418	0.0000	0.0000;
	2346	1	8.843	1.053	0	0	1	1.08484311	20.5522671	110	4	1.12	0.95	103.2775	-0.1307	0.0000	0.0000;
	2347	1	2.061	0.237	0	0	1	1.11776594	22.9075716	110	4	1.12	0.95	100.9482	-2.6722	0.0000	0.0000;
	2348	1	8.108	1.075	0	0	1	1.11775197	22.9045413	110	4	1.12	0.95	100.9490	-2.6721	0.0000	0.0000;
	2349	1	13.985	1.282	0	0	1	1.05713261	13.107162	110	4	1.12	0.95	110.8691	0.5073	0.0000	0.0000;
	2350	1	8.097	2.749	0	0	1	1.08363777	24.5218748	110	4	1.12	0.95	103.5297	0.0045	0.0000	0.0000;
	2351	1	0	0	0	0	1	1.08363777	24.5218748	110	4	1.12	0.95	103.5297	0.0045	0.0000	0.0000;
	2352	1	10.307	1.453	0	0	1	1.07342024	14.7118131	110	4	1.12	0.95	109.2542	0.3864	0.0000	0.0000;
	2353	1	1.471	0.051	0	0	1	1.08618044	13.9968056	110	4	1.12	0.95	109.1682	0.0708	0.0000	0.0000;
	2354	2	4.27	1.488	0	0	1	1.09091	22.9959391	110	4	1.12	0.95	100.6177	-0.2455	0.0000	0.0000;
	2355	2	6.33	2.108	0	0	1	1.08880582	21.4016855	110	4	1.12	0.95	102.5527	-0.6582	0.0000	0.0000;
	2356	1	1.03	0.4	0	0	1	1.08609887	27.4441909	110	4	1.12	0.95	101.5500	0.1047	0.0000	0.0000;
	2357	1	3.243	0.187	0	0	1	1.08058535	10.1777116	110	4	1.12	0.95	111.6354	-0.0374	0.0000	0.0000;
	2358	1	0	0	0	0	1	1.11860247	23.1387481	110	4	1.12	0.95	100.7505	-2.8257	0.0000	0.0000;
	2359	1	0	0	0	0	1	1.11860247	23.1387481	110	4	1.12	0.95	100.7505	-2.8257	0.0000	0.0000;
	2360	1	12.769	2.253	0	0	1	1.11843969	23.5126546	110	4	1.12	0.95	100.8105	-1.9427	0.0000	0.0000;
	2361	1	8.853	2.062	0	0	1	1.11850325	23.5218572	110	4	1.12	0.95	100.8013	-1.9431	0.0000	0.0000;
	2362	1	4.573	1.065	0	0	1	1.06690895	16.7389192	110	4	1.12	0.95	106.8928	0.6700	0.0000	0.0000;
	2363	1	0	0	0	0	1	1.09324348	26.1269474	110	4	1.12	0.95	100.4235	-0.0635	0.0000	0.0000;
	2364	1	1.178	0	0	0	1	1.09319995	26.3466443	110	4	1.12	0.95	100.4412	-0.0831	0.0000	0.0000;
	2365	1	10.307	2.141	0	0	1	1.04093669	10.7603814	110	4	1.12	0.95	113.8009	0.4917	0.0000	0.0000;
	2366	1	5.235	0.365	0	0	1	1.09238534	20.8797204	110	4	1.12	0.95	102.6864	-0.1049	0.0000	0.0000;
	2367	1	1.427	0.36	0	0	1	1.09238154	20.8791688	110	4	1.12	0.95	102.6866	-0.1049	0.0000	0.0000;
	2368	1	5.898	1.334	0	0	1	1.08904566	22.5630466	110	4	1.12	0.95	101.4171	-0.2465	0.0000	0.0000;
	2369	1	6.331	1.72	0	0	1	1.09076135	21.686509	110	4	1.12	0.95	102.1818	-0.4679	0.0000	0.0000;
	2370	1	4.853	1.012	0	0	1	1.08596398	21.102703	110	4	1.12	0.95	103.0367	-0.6647	0.0000	0.0000;
	2371	1	6.043	1.334	0	0	1	1.08597055	21.1036158	110	4	1.12	0.95	103.0349	-0.6617	0.0000	0.0000;
	2372	1	11.778	-0.844	0	0	1	1.05926146	11.3835515	110	4	1.12	0.95	112.7746	0.1534	0.0000	0.0000;
	2373	1	8.689	1.072	0	0	1	1.08519082	21.0047307	110	4	1.12	0.95	103.1406	-0.6535	0.0000	0.0000;
	2374	1	8.837	1.722	0	0	1	1.08902788	22.800253	110	4	1.12	0.95	100.8420	-0.2083	0.0000	0.0000;
	2375	1	4.718	1.476	0	0	1	1.08839467	22.738834	110	4	1.12	0.95	101.0147	-0.2862	0.0000	0.0000;
	2376	1	4.422	1.058	0	0	1	1.09057374	21.4109695	110	4	1.12	0.95	102.3428	-0.9564	0.0000	0.0000;
	2377	1	9.725	-0.347	0	0	1	1.07402987	30.2156566	110	4	1.12	0.95	102.2984	-0.1699	0.0000	0.0000;
	2378	1	4.418	0	0	0	1	1.08689046	21.9685199	110	4	1.12	0.95	102.0055	-0.3329	0.0000	0.0000;
	2379	1	6.779	0.779	0	0	1	1.08613077	21.4518324	110	4	1.12	0.95	102.6218	-0.5200	0.0000	0.0000;
	2380	1	6.036	1.264	0	0	1	1.06128304	15.5512764	110	4	1.12	0.95	109.3202	1.2679	0.0000	0.0000;
	2381	1	12.662	0.698	0	0	1	1.02082991	16.4355008	110	4	1.12	0.95	114.3754	6.6582	0.0000	0.0000;
	2382	1	17.208	3.596	0	0	1	1.06353462	14.9401957	110	4	1.12	0.95	109.0532	0.7812	0.0000	0.0000;
	2383	1	3.094	-1.341	0	0	1	1.00927784	5.50946102	110	4	1.12	0.95	124.1473	1.8695	0.0000	0.0000;
	2384	1	8.247	2.388	0	0	1	1.08916194	22.5511281	110	4	1.12	0.95	101.4378	-0.2484	0.0000	0.0000;
	2385	1	13.258	1.768	0	0	1	1.08938676	21.7594091	110	4	1.12	0.95	102.1049	-0.2815	0.0000	0.0000;
	2386	1	8.244	0.104	0	0	1	1.08216783	21.0914386	110	4	1.12	0.95	103.2893	-0.4844	0.0000	0.0000;
	2387	1	8.244	0.52	0	0	1	1.08974521	21.324082	110	4	1.12	0.95	102.4794	-0.9501	0.0000	0.0000;
	2388	1	7.508	-2.2	0	0	1	1.09067706	14.3761583	110	4	1.12	0.95	109.4404	-0.1462	0.0000	0.0000;
	2389	1	9.568	2.4	0	0	1	1.08828911	21.2735178	110	4	1.12	0.95	102.6722	-0.8288	0.0000	0.0000;
	2390	1	6.626	0.72	0	0	1	1.08981467	22.8405378	110	4	1.12	0.95	100.7878	-0.2704	0.0000	0.0000;
	2391	1	13.11	4.34	0	0	1	1.08205416	21.0805272	110	4	1.12	0.95	103.3017	-0.4818	0.0000	0.0000;
	2392	1	9.422	0.432	0	0	1	1.08896135	22.7143438	110	4	1.12	0.95	101.2106	-0.2759	0.0000	0.0000;
	2393	1	0	0	0	0	1	1.11463308	22.9016053	110	4	1.12	0.95	100.3938	-4.4221	0.0000	0.0000;
	2394	1	0	0	0	0	1	1.08330205	20.6473315	110	4	1.12	0.95	104.4115	-1.0337	0.0000	0.0000;
	2395	1	0	0	0	0	1	1.09328486	26.3148084	110	4	1.12	0.95	100.4788	-0.1152	0.0000	0.0000;
	2396	1	0	0	0	0	1	1.07898265	19.4547741	110	4	1.12	0.95	103.8767	0.3893	0.0000	0.0000;
	2397	1	0	0	0	0	1	1.08419627	27.1547937	110	4	1.12	0.95	101.6894	0.2711	0.0000	0.0000;
	2398	1	0	0	0	0	1	1.08807533	20.3592378	110	4	1.12	0.95	103.0355	0.1249	0.0000	0.0000;
	2399	1	0	0	0	0	1	1.06017905	18.6418449	110	4	1.12	0.95	106.3344	0.8853	0.0000	0.0000;
	2400	1	0	0	0	0	1	1.06434433	19.2659758	110	4	1.12	0.95	105.5149	0.7178	0.0000	0.0000;
	2401	1	0	0	0	0	1	1.08130735	20.631657	110	4	1.12	0.95	104.4729	-0.5368	0.0000	0.0000;
	2402	1	0	0	0	0	1	1.07290438	12.7554709	110	4	1.12	0.95	110.3702	0.3847	0.0000	0.0000;
	2403	1	0	0	0	0	1	1.07993378	13.7181443	110	4	1.12	0.95	109.0300	0.3423	0.0000	0.0000;
	2404	1	0	0	0	0	1	1.06129664	15.5294074	110	4	1.12	0.95	109.3350	1.2780	0.0000	0.0000;
	2405	1	0	0	0	0	1	1.08643496	21.6387466	110	4	1.12	0.95	102.3820	-0.3351	0.0000	0.0000;
	2406	1	0	0	0	0	1	1.07290248	12.2868285	110	4	1.12	0.95	111.0399	0.2697	0.0000	0.0000;
	2407	1	0	0	0	0	1	1.06206813	19.1013246	110	4	1.12	0.95	105.8649	0.8042	0.0000	0.0000;
	2408	1	0	0	0	0	1	1.05165454	11.7728041	110	4	1.12	0.95	111.7024	0.3464	0.0000	0.0000;
	2409	1	0	0	0	0	1	1.06604264	19.4570579	110	4	1.12	0.95	105.3242	0.6495	0.0000	0.0000;
	2410	1	0	0	0	0	1	1.05152529	11.8185848	110	4	1.12	0.95	111.8145	0.3528	0.0000	0.0000;
	2411	1	0	0	0	0	1	1.07005486	14.2559243	110	4	1.12	0.95	109.6315	0.5002	0.0000	0.0000;
	2412	1	0	0	0	0	1	1.07390571	20.4413942	110	4	1.12	0.95	104.4041	0.3804	0.0000	0.0000;
	2413	1	0	0	0	0	1	1.07470056	11.064034	110	4	1.12	0.95	111.5428	0.3874	0.0000	0.0000;
	2414	1	0	0	0	0	1	1.09025081	21.8630317	110	4	1.12	0.95	101.9944	-0.2956	0.0000	0.0000;
	2415	1	0	0	0	0	1	1.0929935	21.2981881	110	4	1.12	0.95	102.3398	-0.1780	0.0000	0.0000;
	2416	1	5.165	0.682	0	0	1	1.07903799	32.5191732	110	4	1.12	0.95	101.5581	-0.0152	0.0000	0.0000;
	2417	1	2.756	0.583	0	0	1	1.08311913	16.19147	110	4	1.12	0.95	107.2125	0.4650	0.0000	0.0000;
	2418	1	7.461	-0.788	0	0	1	1.05995613	14.1244017	110	4	1.12	0.95	110.6745	0.4486	0.0000	0.0000;
	2419	1	8.106	2.419	0	0	1	1.06199374	10.1404529	110	4	1.12	0.95	113.6808	0.7674	0.0000	0.0000;
	2420	1	52.502	7.875	0	0	1	1.05864503	13.4217668	110	4	1.12	0.95	111.2438	0.5730	0.0000	0.0000;
	2421	1	7.375	1.249	0	0	1	1.11562684	23.0114715	110	4	1.12	0.95	100.1560	-4.4913	0.0000	0.0000;
	2422	1	0	0	0	0	1	1.11562684	23.0114715	110	4	1.12	0.95	100.1560	-4.4913	0.0000	0.0000;
	2423	1	7.371	1.109	0	0	1	1.11766791	23.2697616	110	4	1.12	0.95	99.9312	-4.5140	6388.3841	0.0000;
	2424	1	0	0	0	0	1	1.11764315	23.2595398	110	4	1.12	0.95	99.9332	-4.5132	0.0000	0.0000;
	2425	1	12.373	1.097	0	0	1	1.07912495	13.6743368	110	4	1.12	0.95	109.8096	0.0836	0.0000	0.0000;
	2426	1	5.898	0.377	0	0	1	1.07446932	11.0451132	110	4	1.12	0.95	111.5845	0.3899	0.0000	0.0000;
	2427	1	27.384	6.806	0	0	1	1.07884535	15.8692635	110	4	1.12	0.95	107.9446	0.4266	0.0000	0.0000;
	2428	1	23.568	4.844	0	0	1	1.07094528	10.3188454	110	4	1.12	0.95	112.0698	0.4465	0.0000	0.0000;
	2429	1	6.353	-0.622	0	0	1	1.09054248	16.5772338	110	4	1.12	0.95	106.8406	0.0728	0.0000	0.0000;
	2430	1	11.943	-1.5	0	0	1	1.09158408	16.544004	110	4	1.12	0.95	106.8942	-0.0105	0.0000	0.0000;
	2431	2	0.863	0.272	0	0	1	1.09117	16.5697014	110	4	1.12	0.95	106.8471	0.0000	0.0000	0.0000;
	2432	1	9.873	0.887	0	0	1	1.09674776	27.1966456	110	4	1.12	0.95	99.7306	-0.0860	0.0000	0.0000;
	2433	1	3.386	1	0	0	1	1.07976585	19.822375	110	4	1.12	0.95	103.7032	0.2303	0.0000	0.0000;
	2434	1	3.978	0.014	0	0	1	1.06495973	11.6523012	110	4	1.12	0.95	112.2744	0.1071	0.0000	0.0000;
	2435	1	10.174	3.359	0	0	1	1.09007939	29.2453454	110	4	1.12	0.95	100.3484	0.0207	0.0000	0.0000;
	2436	1	10.025	2.22	0	0	1	1.04629886	11.4235269	110	4	1.12	0.95	112.8403	0.3777	0.0000	0.0000;
	2437	1	5.601	0.164	0	0	1	1.08687723	22.0510205	110	4	1.12	0.95	102.2626	-0.2823	0.0000	0.0000;
	2438	1	11.462	-0.5	0	0	1	1.05207836	10.9441937	110	4	1.12	0.95	113.2771	0.3541	0.0000	0.0000;
	2439	1	3.243	0.136	0	0	1	1.06945556	17.2084887	110	4	1.12	0.95	106.9609	0.8917	0.0000	0.0000;
	2440	1	5.157	1.247	0	0	1	1.11706278	22.9553075	110	4	1.12	0.95	100.5813	-4.0235	0.0000	0.0000;
	2441	1	0	0	0	0	1	1.11706278	22.9553075	110	4	1.12	0.95	100.5813	-4.0235	0.0000	0.0000;
	2442	1	5.898	0.756	0	0	1	1.08443113	20.5418987	110	4	1.12	0.95	104.5517	-1.1752	0.0000	0.0000;
	2443	1	0	0	0	0	1	1.08607031	20.7047223	110	4	1.12	0.95	104.3317	-1.2146	0.0000	0.0000;
	2444	1	0	0	0	0	1	1.07182838	17.1028193	110	4	1.12	0.95	107.0632	0.7819	0.0000	0.0000;
	2445	1	0	0	0	0	1	1.06411364	16.8455768	110	4	1.12	0.95	107.3377	0.8656	0.0000	0.0000;
	2446	1	4.865	1.375	0	0	1	1.09591289	21.6610622	110	4	1.12	0.95	101.7452	-1.8953	0.0000	0.0000;
	2447	1	0.737	0.2	0	0	1	1.07760137	10.734378	110	4	1.12	0.95	111.2752	0.2599	0.0000	0.0000;
	2448	1	10.207	2.3	0	0	1	1.07658547	13.4405806	110	5	1.12	0.95	108.6210	0.5985	0.0000	0.0000;
	2449	1	8.007	1.3	0	0	1	1.05459216	10.3269406	110	5	1.12	0.95	112.7979	0.7447	0.0000	0.0000;
	2450	1	6.625	2	0	0	1	1.09297223	15.7711429	110	5	1.12	0.95	107.8808	0.1034	0.0000	0.0000;
	2451	2	8.124	3.5	0	0	1	1.09508	16.0248201	110	5	1.12	0.95	107.4897	0.0000	0.0000	0.0000;
	2452	1	8.007	1.9	0	0	1	1.05791951	10.8354756	110	5	1.12	0.95	111.9865	0.7731	0.0000	0.0000;
	2453	1	9.007	2	0	0	1	1.1140409	12.7440169	110	5	1.12	0.95	110.1101	-0.7033	0.0000	0.0000;
	2454	1	0	0	0	0	1	1.1140321	12.7401956	110	5	1.12	0.95	110.1115	-0.7030	0.0000	0.0000;
	2455	1	7.177	1.6	0	0	1	1.09384553	15.9170793	110	5	1.12	0.95	107.6348	0.0434	0.0000	0.0000;
	2456	1	10.063	13.3	0	0	1	1.05606719	13.3434733	110	5	1.12	0.95	111.1606	1.4201	0.0000	0.0000;
	2457	1	6.314	3	0	0	1	1.10088763	15.4311755	110	5	1.12	0.95	107.4506	-0.0314	0.0000	0.0000;
	2458	1	14.906	4	0	0	1	1.0946722	15.9075797	110	5	1.12	0.95	107.6658	-0.0186	0.0000	0.0000;
	2459	1	5.304	0.3	0	0	1	1.04896964	11.4216764	110	5	1.12	0.95	112.7517	1.3854	0.0000	0.0000;
	2460	1	4.504	2	0	0	1	1.06343077	11.7807384	110	5	1.12	0.95	110.8446	0.7497	0.0000	0.0000;
	2461	1	7.811	1.3	0	0	1	1.06032207	13.4172129	110	5	1.12	0.95	110.7705	1.1732	0.0000	0.0000;
	2462	1	3.864	1.2	0	0	1	1.05386797	12.7158473	110	5	1.12	0.95	114.4788	0.9769	0.0000	0.0000;
	2463	1	16.563	6	0	0	1	1.09186041	15.7377574	110	5	1.12	0.95	107.8896	0.1215	0.0000	0.0000;
	2464	1	8.281	2.5	0	0	1	1.0957097	16.0032757	110	5	1.12	0.95	107.5305	-0.0581	0.0000	0.0000;
	2465	1	0	0	0	0	1	1.09678565	15.9592406	110	5	1.12	0.95	107.7057	0.0254	0.0000	0.0000;
	2466	1	0	0	0	0	1	1.09682972	15.971521	110	5	1.12	0.95	107.7011	0.0248	0.0000	0.0000;
	2467	1	8.507	1	0	0	1	1.11400166	12.6528098	110	5	1.12	0.95	110.6900	-1.2017	0.0000	0.0000;
	2468	1	2.946	1.5	0	0	1	1.06391399	12.6900657	110	5	1.12	0.95	110.4232	1.0675	0.0000	0.0000;
	2469	1	7.177	2.5	0	0	1	1.05581285	12.9464207	110	5	1.12	0.95	114.1867	0.9395	0.0000	0.0000;
	2470	1	9.471	2.4	0	0	1	1.07652578	13.7474542	110	5	1.12	0.95	108.9828	0.6192	0.0000	0.0000;
	2471	1	4.6	1.4	0	0	1	1.07647959	13.7465334	110	5	1.12	0.95	108.9947	0.6210	0.0000	0.0000;
	2472	1	15.321	3.9	0	0	1	1.06275704	15.0710387	110	5	1.12	0.95	109.6479	0.8207	0.0000	0.0000;
	2473	1	18.325	3.6	0	0	1	1.05962092	15.1510548	110	5	1.12	0.95	109.6718	0.8470	0.0000	0.0000;
	2474	1	6.625	2	0	0	1	1.05678496	13.0045861	110	5	1.12	0.95	114.0064	0.9207	0.0000	0.0000;
	2475	1	6.76	1	0	0	1	1.09033488	14.7680998	110	5	1.12	0.95	108.7088	0.1719	0.0000	0.0000;
	2476	1	6.625	2.5	0	0	1	1.03475041	9.62210234	110	5	1.12	0.95	114.4243	1.8509	0.0000	0.0000;
	2477	1	3.683	0.9	0	0	1	1.0363846	9.74387374	110	5	1.12	0.95	114.2492	1.7904	0.0000	0.0000;
	2478	1	9.508	2	0	0	1	1.05050275	12.4608277	110	5	1.12	0.95	115.2756	0.9615	0.0000	0.0000;
	2479	1	10.734	1.5	0	0	1	1.07543483	13.3578691	110	5	1.12	0.95	108.8328	0.5883	0.0000	0.0000;
	2480	1	3.803	0	0	0	1	1.0942474	6.80377127	110	5	1.12	0.95	118.7231	-0.7603	0.0000	0.0000;
	2481	1	3.002	0.4	0	0	1	1.05048654	12.1856845	110	5	1.12	0.95	115.5815	0.8679	0.0000	0.0000;
	2482	1	3.503	0.5	0	0	1	1.10635975	14.3165342	110	5	1.12	0.95	108.5845	-0.6708	0.0000	0.0000;
	2483	1	0.5	0.1	0	0	1	1.11545445	13.4288166	110	5	1.12	0.95	109.4566	-1.3399	0.0000	0.0000;
	2484	1	5.505	2	0	0	1	1.06205724	11.9631511	110	5	1.12	0.95	110.9180	0.8534	0.0000	0.0000;
	2485	1	3.303	0	0	0	1	1.09460803	6.66744183	110	5	1.12	0.95	118.9544	-0.7860	0.0000	0.0000;
	2486	1	0.601	0.2	0	0	1	1.06492075	15.5551363	110	5	1.12	0.95	109.1944	0.7823	0.0000	0.0000;
	2487	1	11.717	6	0	0	1	1.0635349	16.6557382	110	5	1.12	0.95	108.1094	0.8960	0.0000	0.0000;
	2488	1	4.003	2	0	0	1	1.11846717	14.0794617	110	5	1.12	0.95	108.3934	-1.1658	0.0000	0.0000;
	2489	1	0	0	0	0	1	1.11697593	13.6218768	110	5	1.12	0.95	108.9936	-0.7259	0.0000	0.0000;
	2490	1	0	0	0	0	1	1.11699916	13.6053602	110	5	1.12	0.95	108.9995	-0.7257	0.0000	0.0000;
	2491	1	8.207	3.2	0	0	1	1.04673074	11.5545163	110	5	1.12	0.95	112.9051	1.6178	0.0000	0.0000;
	2492	1	7.006	3	0	0	1	1.04672911	11.5454351	110	5	1.12	0.95	112.9025	1.6170	0.0000	0.0000;
	2493	1	9.208	2.1	0	0	1	1.04584076	11.3783513	110	5	1.12	0.95	112.9780	1.6217	0.0000	0.0000;
	2494	1	6.405	1.7	0	0	1	1.04506694	11.4508204	110	5	1.12	0.95	113.0563	1.6879	0.0000	0.0000;
	2495	1	9.386	3.5	0	0	1	1.09642708	16.063111	110	5	1.12	0.95	107.3798	-0.0812	0.0000	0.0000;
	2496	1	0	0	0	0	1	1.097575	16.1395915	110	5	1.12	0.95	107.1749	-0.5088	2275.1757	0.0000;
	2497	1	2.002	0.4	0	0	1	1.11552528	13.0383956	110	5	1.12	0.95	110.0081	-1.2688	0.0000	0.0000;
	2498	1	0	0	0	0	1	1.07686734	13.4054293	110	5	1.12	0.95	108.5164	0.5610	0.0000	0.0000;
	2499	1	0	0	0	0	1	1.07899276	13.6115611	110	5	1.12	0.95	108.2627	0.5538	0.0000	0.0000;
	2500	1	7.198	1.5	0	0	1	1.07564646	13.3665916	110	5	1.12	0.95	108.7672	0.6098	0.0000	0.0000;
	2501	1	7.051	1.1	0	0	1	1.07410883	13.0754791	110	5	1.12	0.95	108.9984	0.6119	0.0000	0.0000;
	2502	1	0	0	0	0	1	1.07573517	13.4169972	110	5	1.12	0.95	108.8565	0.5841	0.0000	0.0000;
	2503	1	0	0	0	0	1	1.07243892	12.818047	110	5	1.12	0.95	109.5360	0.5755	0.0000	0.0000;
	2504	1	10.313	2	0	0	1	1.07605824	13.3749198	110	5	1.12	0.95	108.6805	0.6238	0.0000	0.0000;
	2505	1	4.525	0.9	0	0	1	1.0709434	13.2609863	110	5	1.12	0.95	109.7533	0.7499	0.0000	0.0000;
	2506	1	3.999	0.8	0	0	1	1.07096161	13.2715411	110	5	1.12	0.95	109.7567	0.7503	0.0000	0.0000;
	2507	1	4.504	0.8	0	0	1	1.06504906	12.2941903	110	5	1.12	0.95	110.1505	0.8895	0.0000	0.0000;
	2508	1	7.51	1	0	0	1	1.09266137	15.1870157	110	5	1.12	0.95	108.2125	0.3848	0.0000	0.0000;
	2509	1	7.729	3.3	0	0	1	1.03756371	20.7136586	110	5	1.12	0.95	107.4214	1.6338	0.0000	0.0000;
	2510	1	5.407	1.2	0	0	1	1.06777656	15.0894965	110	5	1.12	0.95	109.5598	0.8504	0.0000	0.0000;
	2511	1	3.503	0.5	0	0	1	1.11189448	12.2384587	110	5	1.12	0.95	110.8242	-0.5806	0.0000	0.0000;
	2512	1	11.576	2.6	0	0	1	1.07019404	13.1634404	110	5	1.12	0.95	109.8498	0.7590	0.0000	0.0000;
	2513	1	14.312	4.2	0	0	1	1.07069554	13.2431599	110	5	1.12	0.95	109.7811	0.7576	0.0000	0.0000;
	2514	1	0	0	0	0	1	1.06788035	15.5692229	110	5	1.12	0.95	109.0364	0.7149	0.0000	0.0000;
	2515	1	0.3	0.1	0	0	1	1.06797316	15.581651	110	5	1.12	0.95	109.0316	0.7141	0.0000	0.0000;
	2516	1	2.002	0.5	0	0	1	1.06054535	10.9431441	110	5	1.12	0.95	111.4873	0.7877	0.0000	0.0000;
	2517	1	0.421	0.1	0	0	1	1.07614675	13.3645355	110	5	1.12	0.95	108.6314	0.5741	0.0000	0.0000;
	2518	1	8.711	1.5	0	0	1	1.09241854	15.1691479	110	5	1.12	0.95	108.2362	0.3894	0.0000	0.0000;
	2519	1	0	0	0	0	1	1.09679134	15.5550731	110	5	1.12	0.95	107.7161	0.3095	0.0000	0.0000;
	2520	1	0	0	0	0	1	1.09710343	15.5634348	110	5	1.12	0.95	107.7020	0.3043	0.0000	0.0000;
	2521	1	0	0	0	0	1	1.0970683	15.5761353	110	5	1.12	0.95	107.7089	0.2999	0.0000	0.0000;
	2522	1	3.503	0.8	0	0	1	1.0501702	12.2962102	110	5	1.12	0.95	115.4642	0.9254	0.0000	0.0000;
	2523	1	5.505	1.5	0	0	1	1.11509016	12.1264395	110	5	1.12	0.95	111.0404	-0.9855	0.0000	0.0000;
	2524	1	14.512	3	0	0	1	1.05701306	12.3231893	110	5	1.12	0.95	111.6651	1.2652	0.0000	0.0000;
	2525	1	7.36	1.7	0	0	1	1.07446022	14.1896784	110	5	1.12	0.95	109.6461	0.8388	0.0000	0.0000;
	2526	1	15.459	4.5	0	0	1	1.09438063	15.8739693	110	5	1.12	0.95	107.7277	0.0022	0.0000	0.0000;
	2527	1	6.073	2	0	0	1	1.09749393	16.1386674	110	5	1.12	0.95	107.2897	-0.1138	0.0000	0.0000;
	2528	1	6.625	2	0	0	1	1.09755536	16.1398958	110	5	1.12	0.95	107.2891	-0.1230	0.0000	0.0000;
	2529	2	33.125	20	0	0	1	1.04771	21.5893016	110	5	1.12	0.95	106.2248	1.2994	0.0000	0.0000;
	2530	1	5.505	2.3	0	0	1	1.06563381	12.330203	110	5	1.12	0.95	110.2757	0.7976	0.0000	0.0000;
	2531	1	3.503	0.5	0	0	1	1.112679	12.4887078	110	5	1.12	0.95	110.5038	-0.6567	0.0000	0.0000;
	2532	1	6.608	1	0	0	1	1.06430064	15.7484435	110	5	1.12	0.95	109.0623	0.7949	0.0000	0.0000;
	2533	1	1.104	0.5	0	0	1	1.03096841	20.2029481	110	5	1.12	0.95	108.7434	1.7957	0.0000	0.0000;
	2534	1	1.546	0.7	0	0	1	1.0309733	20.2034173	110	5	1.12	0.95	108.7431	1.7956	0.0000	0.0000;
	2535	1	18.205	4.7	0	0	1	1.03570674	10.3814689	110	5	1.12	0.95	114.5481	1.9519	0.0000	0.0000;
	2536	2	0	0	0	0	1	1.08949	15.5316382	110	5	1.12	0.95	108.4524	0.1149	0.0000	0.0000;
	2537	1	9.997	3.4	0	0	1	1.05341377	11.6238431	110	5	1.12	0.95	112.0716	1.3169	0.0000	0.0000;
	2538	1	8.629	2	0	0	1	1.07017573	12.801764	110	5	1.12	0.95	109.8294	0.6818	0.0000	0.0000;
	2539	1	10.008	1	0	0	1	1.11098183	12.0921241	110	5	1.12	0.95	110.9648	-0.5053	0.0000	0.0000;
	2540	1	9.997	1.7	0	0	1	1.07173563	13.320611	110	5	1.12	0.95	109.6434	0.7310	0.0000	0.0000;
	2541	1	4.104	2.2	0	0	1	1.07447038	13.2012747	110	5	1.12	0.95	108.8747	0.6522	0.0000	0.0000;
	2542	1	9.208	2.5	0	0	1	1.11117362	12.1630506	110	5	1.12	0.95	110.8710	-0.5139	0.0000	0.0000;
	2543	1	7.729	2.5	0	0	1	1.08711643	15.344191	110	5	1.12	0.95	108.8259	0.1799	0.0000	0.0000;
	2544	1	10.008	2.5	0	0	1	1.11484508	13.3006462	110	5	1.12	0.95	109.4061	-0.7167	0.0000	0.0000;
	2545	1	5.079	2	0	0	1	1.08965117	15.4362142	110	5	1.12	0.95	108.3074	0.1855	0.0000	0.0000;
	2546	1	11.51	0	0	0	1	1.11627655	13.3979955	110	5	1.12	0.95	109.2565	-0.7459	0.0000	0.0000;
	2547	1	15.513	2.5	0	0	1	1.11494245	13.3156889	110	5	1.12	0.95	109.3836	-0.7132	0.0000	0.0000;
	2548	1	3.313	1.3	0	0	1	1.04582343	21.8821269	110	5	1.12	0.95	106.2172	1.4469	0.0000	0.0000;
	2549	1	3.002	1	0	0	1	1.05231891	9.6494787	110	5	1.12	0.95	113.4803	0.6843	0.0000	0.0000;
	2550	1	7.729	2.5	0	0	1	1.04341554	21.5577032	110	5	1.12	0.95	106.5870	1.5072	0.0000	0.0000;
	2551	1	11.51	1.5	0	0	1	1.05172178	9.39644682	110	5	1.12	0.95	113.7149	0.6510	0.0000	0.0000;
	2552	1	7.106	1.2	0	0	1	1.05078772	11.7509621	110	5	1.12	0.95	112.4188	1.4380	0.0000	0.0000;
	2553	1	9.937	2.6	0	0	1	1.09584155	16.0543627	110	5	1.12	0.95	107.4376	-0.0420	0.0000	0.0000;
	2554	2	132.71	73.4	0	0	1	1.04292	12.2030171	110	5	1.12	0.95	112.2684	2.1387	0.0000	0.0000;
	2555	1	5.407	1.3	0	0	1	1.07038609	15.1918102	110	5	1.12	0.95	109.2813	0.7052	0.0000	0.0000;
	2556	1	6.405	1.8	0	0	1	1.04308535	12.1282834	110	5	1.12	0.95	112.3365	2.0900	0.0000	0.0000;
	2557	1	7.506	2.5	0	0	1	1.11468977	13.329904	110	5	1.12	0.95	109.4041	-0.7669	0.0000	0.0000;
	2558	1	3.455	0.7	0	0	1	1.08332638	14.4457482	110	5	1.12	0.95	109.0508	0.6406	0.0000	0.0000;
	2559	1	8.411	0.8	0	0	1	1.06308691	18.5014941	110	5	1.12	0.95	107.4922	0.7588	0.0000	0.0000;
	2560	1	0	0	0	0	1	1.06876519	15.4467578	110	5	1.12	0.95	109.1149	0.7065	0.0000	0.0000;
	2561	1	9.763	3.7	0	0	1	1.0699116	18.165886	110	5	1.12	0.95	106.2907	0.6957	0.0000	0.0000;
	2562	1	10.008	2.7	0	0	1	1.0562426	12.2127912	110	5	1.12	0.95	111.7526	1.2720	0.0000	0.0000;
	2563	1	10.008	1	0	0	1	1.10196629	14.8103897	110	5	1.12	0.95	108.0509	-0.1904	0.0000	0.0000;
	2564	1	7.006	1	0	0	1	1.10148025	14.8252344	110	5	1.12	0.95	108.0614	-0.1734	0.0000	0.0000;
	2565	1	0.315	0	0	0	1	1.06997148	13.1057891	110	5	1.12	0.95	109.9450	0.9138	0.0000	0.0000;
	2566	1	14.42	3.9	0	0	1	1.06087962	15.443488	110	5	1.12	0.95	109.3905	1.1050	0.0000	0.0000;
	2567	1	4.946	1.2	0	0	1	1.07641673	13.3734776	110	5	1.12	0.95	108.5894	0.5684	0.0000	0.0000;
	2568	1	6.505	1.5	0	0	1	1.06125267	11.0030987	110	5	1.12	0.95	111.3591	0.7791	0.0000	0.0000;
	2569	1	4.056	1.1	0	0	1	1.08041532	15.1550214	110	5	1.12	0.95	108.8134	0.5306	0.0000	0.0000;
	2570	1	10.524	4.6	0	0	1	1.07237483	13.4483636	110	5	1.12	0.95	109.8438	0.9049	0.0000	0.0000;
	2571	2	15.459	17.5	0	0	1	1.04172	21.160767	110	5	1.12	0.95	106.8679	1.5391	0.0000	0.0000;
	2572	1	7.806	2.1	0	0	1	1.04022933	11.3733387	110	5	1.12	0.95	113.2447	1.9847	0.0000	0.0000;
	2573	1	8.007	1	0	0	1	1.11521253	12.4956839	110	5	1.12	0.95	110.7556	-1.0242	0.0000	0.0000;
	2574	1	6.405	1.6	0	0	1	1.04599308	11.964347	110	5	1.12	0.95	112.4068	1.8276	0.0000	0.0000;
	2575	1	10.839	4	0	0	1	1.06761195	12.6689545	110	5	1.12	0.95	109.9436	0.8780	0.0000	0.0000;
	2576	1	3.002	2	0	0	1	1.05013865	11.4507752	110	5	1.12	0.95	112.1748	1.4287	0.0000	0.0000;
	2577	1	0.902	0.1	0	0	1	1.0931666	15.2394603	110	5	1.12	0.95	108.1428	0.3746	0.0000	0.0000;
	2578	2	6.294	2.5	0	0	1	1.05638	20.4617396	110	5	1.12	0.95	105.4644	0.9885	0.0000	0.0000;
	2579	1	7.998	2	0	0	1	1.07633313	13.3659053	110	5	1.12	0.95	108.5986	0.5706	0.0000	0.0000;
	2580	1	11.51	1.5	0	0	1	1.05179069	9.56835484	110	5	1.12	0.95	113.5106	0.7113	0.0000	0.0000;
	2581	1	13.011	4	0	0	1	1.05499644	11.7044237	110	5	1.12	0.95	111.4898	1.2403	0.0000	0.0000;
	2582	2	9.386	3	0	0	1	1.03989	20.9306965	110	5	1.12	0.95	107.1452	1.5698	0.0000	0.0000;
	2583	1	9.386	3.5	0	0	1	1.09006891	14.8416984	110	5	1.12	0.95	108.9692	0.0376	0.0000	0.0000;
	2584	1	7.006	0.8	0	0	1	1.05963732	12.9101527	110	5	1.12	0.95	110.8507	0.6315	0.0000	0.0000;
	2585	1	12.017	3.1	0	0	1	1.05412124	12.47876	110	5	1.12	0.95	111.7919	1.4563	0.0000	0.0000;
	2586	1	4.504	1.3	0	0	1	1.05360156	11.9759485	110	5	1.12	0.95	111.9414	1.3778	0.0000	0.0000;
	2587	1	1.988	0.7	0	0	1	1.09238354	15.7640398	110	5	1.12	0.95	107.8251	0.0557	0.0000	0.0000;
	2588	1	3.754	1.2	0	0	1	1.04335234	20.9719488	110	5	1.12	0.95	106.8010	1.4318	0.0000	0.0000;
	2589	1	2.002	0.4	0	0	1	1.1161205	13.337518	110	5	1.12	0.95	109.4989	-1.2169	0.0000	0.0000;
	2590	1	5.366	0.2	0	0	1	1.07299095	13.4249184	110	5	1.12	0.95	109.4762	0.7002	0.0000	0.0000;
	2591	1	13.89	1.3	0	0	1	1.07147728	12.8974977	110	5	1.12	0.95	109.3668	0.6873	0.0000	0.0000;
	2592	1	0	0	0	0	1	1.0701555	12.7620984	110	5	1.12	0.95	109.5834	0.7070	0.0000	0.0000;
	2593	1	0	0	0	0	1	1.07029303	12.7893529	110	5	1.12	0.95	109.5652	0.7043	0.0000	0.0000;
	2594	1	11.009	2.5	0	0	1	1.06795955	12.4006833	110	5	1.12	0.95	110.0927	0.6758	0.0000	0.0000;
	2595	1	5.77	1.2	0	0	1	1.06796053	12.3969467	110	5	1.12	0.95	110.0908	0.6752	0.0000	0.0000;
	2596	1	7.006	1.5	0	0	1	1.06309054	12.6660299	110	5	1.12	0.95	110.5017	0.6728	0.0000	0.0000;
	2597	1	14.417	2.9	0	0	1	1.07426574	13.1042992	110	5	1.12	0.95	108.9598	0.6108	0.0000	0.0000;
	2598	1	12.01	3	0	0	1	1.06353169	12.0957819	110	5	1.12	0.95	110.6222	0.8290	0.0000	0.0000;
	2599	1	5.893	1.2	0	0	1	1.10242523	16.2079794	110	5	1.12	0.95	106.6597	0.0289	0.0000	0.0000;
	2600	1	8.007	2	0	0	1	1.06721671	12.3481212	110	5	1.12	0.95	110.1906	0.6993	0.0000	0.0000;
	2601	1	16.514	3	0	0	1	1.05899976	12.037912	110	5	1.12	0.95	111.1860	1.0886	0.0000	0.0000;
	2602	1	1.801	0.4	0	0	1	1.05704923	11.6624209	110	5	1.12	0.95	111.6746	1.0130	0.0000	0.0000;
	2603	1	2.002	1	0	0	1	1.11430594	12.563221	110	5	1.12	0.95	110.7147	-1.1028	0.0000	0.0000;
	2604	1	13.25	4	0	0	1	1.0935894	15.5484845	110	5	1.12	0.95	108.1798	0.0703	0.0000	0.0000;
	2605	1	5.004	1.7	0	0	1	1.06389503	12.1373159	110	5	1.12	0.95	110.5796	0.8249	0.0000	0.0000;
	2606	1	9.508	3	0	0	1	1.06430783	12.1411977	110	5	1.12	0.95	110.5195	0.7991	0.0000	0.0000;
	2607	1	18.015	5	0	0	1	1.06477025	12.2083424	110	5	1.12	0.95	110.4740	0.8012	0.0000	0.0000;
	2608	1	5.852	2	0	0	1	1.04472301	21.0592402	110	5	1.12	0.95	106.6281	1.3930	0.0000	0.0000;
	2609	1	4.417	1.8	0	0	1	1.0446413	21.0740666	110	5	1.12	0.95	106.6400	1.3939	0.0000	0.0000;
	2610	1	11.892	2	0	0	1	1.0728976	12.9367006	110	5	1.12	0.95	109.2692	0.6152	0.0000	0.0000;
	2611	1	0.149	0.1	0	0	1	1.06313869	12.8310287	110	5	1.12	0.95	111.0556	1.1260	0.0000	0.0000;
	2612	1	3.002	0.5	0	0	1	1.11729872	14.297181	110	5	1.12	0.95	108.1700	-1.3717	0.0000	0.0000;
	2613	1	12.768	3.6	0	0	1	1.06097411	24.0412283	110	5	1.12	0.95	104.2313	1.0001	0.0000	0.0000;
	2614	1	7.606	2.4	0	0	1	1.04665839	11.287218	110	5	1.12	0.95	112.7448	1.5626	0.0000	0.0000;
	2615	1	0	0	0	0	1	1.04669402	11.2894514	110	5	1.12	0.95	112.7401	1.5615	0.0000	0.0000;
	2616	1	2.105	0.6	0	0	1	1.06812005	12.8170263	110	5	1.12	0.95	109.9559	0.9147	0.0000	0.0000;
	2617	1	3.473	0.8	0	0	1	1.073675	13.2888357	110	5	1.12	0.95	109.0195	0.7359	0.0000	0.0000;
	2618	1	5.261	1.8	0	0	1	1.07081386	12.8249238	110	5	1.12	0.95	109.4708	0.6979	0.0000	0.0000;
	2619	1	2.302	0.8	0	0	1	1.04759698	11.4666462	110	5	1.12	0.95	112.8659	1.5088	0.0000	0.0000;
	2620	1	4.704	1.5	0	0	1	1.11397256	11.8661011	110	5	1.12	0.95	111.3397	-1.0149	0.0000	0.0000;
	2621	1	1.683	0.5	0	0	1	1.07575656	13.3574185	110	5	1.12	0.95	108.7277	0.5983	0.0000	0.0000;
	2622	1	9.05	2.8	0	0	1	1.0728276	13.0612472	110	5	1.12	0.95	109.1587	0.6668	0.0000	0.0000;
	2623	1	3.604	0.2	0	0	1	1.06180564	15.0180221	110	5	1.12	0.95	109.7546	0.7934	0.0000	0.0000;
	2624	1	4.195	1.9	0	0	1	1.04264689	20.4575178	110	5	1.12	0.95	106.8983	1.4256	0.0000	0.0000;
	2625	1	1.201	0.4	0	0	1	1.05308875	11.4968481	110	5	1.12	0.95	112.1992	1.1618	0.0000	0.0000;
	2626	1	2.209	0.5	0	0	1	1.08671709	14.997415	110	5	1.12	0.95	109.3304	0.1854	0.0000	0.0000;
	2627	1	0.149	0.1	0	0	1	1.05550601	14.3024819	110	5	1.12	0.95	110.7013	1.2677	0.0000	0.0000;
	2628	1	10.839	4.2	0	0	1	1.07217796	12.9377984	110	5	1.12	0.95	109.2484	0.6792	0.0000	0.0000;
	2629	1	4.858	2	0	0	1	1.08726283	14.4379098	110	5	1.12	0.95	109.1359	0.0758	0.0000	0.0000;
	2630	1	6.073	1.8	0	0	1	1.08733477	15.1305805	110	5	1.12	0.95	108.6197	0.2776	0.0000	0.0000;
	2631	1	12.146	3.5	0	0	1	1.04214352	21.0477042	110	5	1.12	0.95	106.8744	1.5007	0.0000	0.0000;
	2632	1	27.361	6.5	0	0	1	1.07637467	13.3728845	110	5	1.12	0.95	108.5694	0.5613	0.0000	0.0000;
	2633	1	0	0	0	0	1	1.07899367	13.6115465	110	5	1.12	0.95	108.2627	0.5538	0.0000	0.0000;
	2634	1	7.506	1.7	0	0	1	1.04048942	11.3327521	110	5	1.12	0.95	113.2844	1.9502	0.0000	0.0000;
	2635	1	13.049	1.4	0	0	1	1.07023776	13.1335365	110	5	1.12	0.95	109.8392	0.7480	0.0000	0.0000;
	2636	1	16.943	6.1	0	0	1	1.08117134	14.3009355	110	5	1.12	0.95	108.6502	0.5516	0.0000	0.0000;
	2637	1	4.003	1	0	0	1	1.04906488	9.2151317	110	5	1.12	0.95	114.1825	0.7067	0.0000	0.0000;
	2638	1	0	0	0	0	1	1.09755588	16.1398878	110	5	1.12	0.95	107.2891	-0.1231	0.0000	0.0000;
	2639	1	18.025	4.2	0	0	1	1.06531261	15.4437029	110	5	1.12	0.95	109.2699	0.7755	0.0000	0.0000;
	2640	1	7.998	3	0	0	1	1.07771764	13.9119557	110	5	1.12	0.95	108.9107	0.6097	0.0000	0.0000;
	2641	1	2.981	1.3	0	0	1	1.07858559	14.4057849	110	5	1.12	0.95	110.4912	0.3574	0.0000	0.0000;
	2642	1	13.25	5	0	0	1	1.09216489	15.7723611	110	5	1.12	0.95	107.8352	0.1072	0.0000	0.0000;
	2643	1	5.788	1.4	0	0	1	1.07232236	12.8076001	110	5	1.12	0.95	109.5488	0.5787	0.0000	0.0000;
	2644	1	10.514	3	0	0	1	1.05358816	13.7614709	110	5	1.12	0.95	111.1706	1.3710	0.0000	0.0000;
	2645	1	4.205	0.6	0	0	1	1.09475859	15.3472683	110	5	1.12	0.95	107.9466	0.3390	0.0000	0.0000;
	2646	1	19.875	7	0	0	1	1.04454517	20.6428889	110	5	1.12	0.95	106.6713	1.3771	0.0000	0.0000;
	2647	1	8.061	2.5	0	0	1	1.09310904	15.8361026	110	5	1.12	0.95	107.7181	0.0447	0.0000	0.0000;
	2648	1	33.027	6	0	0	1	1.09634408	8.63328768	110	5	1.12	0.95	115.1303	-0.2673	0.0000	0.0000;
	2649	1	15.012	1.5	0	0	1	1.09786017	8.82529061	110	5	1.12	0.95	114.9094	-0.3077	0.0000	0.0000;
	2650	1	0	0	0	0	1	1.11441597	11.8608925	110	5	1.12	0.95	111.3395	-1.0351	0.0000	0.0000;
	2651	1	10.008	2.5	0	0	1	1.11003131	12.3270343	110	5	1.12	0.95	110.7812	-0.5710	0.0000	0.0000;
	2652	1	6.514	2.6	0	0	1	1.07487514	14.200933	110	5	1.12	0.95	110.9610	0.4538	0.0000	0.0000;
	2653	2	14.012	1	0	0	1	1.11762	14.2571453	110	5	1.12	0.95	108.0124	-1.4899	0.0000	0.0000;
	2654	1	5.505	1.5	0	0	1	1.1146673	13.5629128	110	5	1.12	0.95	109.1148	-0.9772	0.0000	0.0000;
	2655	1	2.002	0	0	0	1	1.096728	7.95734794	110	5	1.12	0.95	116.5104	-0.5411	0.0000	0.0000;
	2656	1	7.893	4	0	0	1	1.02771524	10.0531635	110	5	1.12	0.95	115.5422	2.3994	0.0000	0.0000;
	2657	1	5.683	3.1	0	0	1	1.03832407	10.2568385	110	5	1.12	0.95	114.0455	1.8018	0.0000	0.0000;
	2658	1	5.505	1	0	0	1	1.11607919	13.9678967	110	5	1.12	0.95	108.5106	-1.2361	0.0000	0.0000;
	2659	1	5.505	0.5	0	0	1	1.11149149	13.9099078	110	5	1.12	0.95	108.9577	-1.1924	0.0000	0.0000;
	2660	1	0	0	0	0	1	1.11827828	14.8447481	110	5	1.12	0.95	107.4328	-1.6425	0.0000	0.0000;
	2661	1	0	0	0	0	1	1.11834843	14.8189122	110	5	1.12	0.95	107.4345	-1.6699	5200.7685	0.0000;
	2662	1	7.506	0.5	0	0	1	1.11489778	13.8333379	110	5	1.12	0.95	108.9092	-1.3764	0.0000	0.0000;
	2663	1	7.006	0.5	0	0	1	1.11494065	13.8322744	110	5	1.12	0.95	108.9074	-1.3753	0.0000	0.0000;
	2664	1	5.407	0.7	0	0	1	1.09232007	15.1724034	110	5	1.12	0.95	108.2369	0.3913	0.0000	0.0000;
	2665	1	15.154	3.6	0	0	1	1.07019624	12.7452172	110	5	1.12	0.95	109.5874	0.7015	0.0000	0.0000;
	2666	1	0.105	0	0	0	1	1.07233895	12.8929641	110	5	1.12	0.95	109.3498	0.6398	0.0000	0.0000;
	2667	1	21.889	2.8	0	0	1	1.04318619	10.3757728	110	5	1.12	0.95	113.3784	1.5813	0.0000	0.0000;
	2668	1	7.006	1	0	0	1	1.11545	13.9227139	110	5	1.12	0.95	108.7188	-1.4003	0.0000	0.0000;
	2669	1	0.105	0	0	0	1	1.07349101	13.0694275	110	5	1.12	0.95	109.0314	0.6618	0.0000	0.0000;
	2670	1	18.015	4	0	0	1	1.0502067	11.3088513	110	5	1.12	0.95	113.6553	0.7116	0.0000	0.0000;
	2671	1	5.261	1.3	0	0	1	1.07077386	13.2523098	110	5	1.12	0.95	109.7751	0.7554	0.0000	0.0000;
	2672	1	5.521	2	0	0	1	1.06745737	24.4515583	110	5	1.12	0.95	103.5276	0.7661	0.0000	0.0000;
	2673	1	5.051	2	0	0	1	1.06845097	12.9054365	110	5	1.12	0.95	109.9973	0.9280	0.0000	0.0000;
	2674	1	4.604	1.1	0	0	1	1.05126571	12.0562034	110	5	1.12	0.95	112.1295	1.5033	0.0000	0.0000;
	2675	2	91.646	33	0	0	1	1.08711	14.4127943	110	5	1.12	0.95	109.1660	0.0580	0.0000	0.0000;
	2676	1	3.305	1	0	0	1	1.09438899	15.3390015	110	5	1.12	0.95	108.0139	0.3528	0.0000	0.0000;
	2677	1	3.644	1.2	0	0	1	1.09108698	15.4069921	110	5	1.12	0.95	108.6045	0.1213	0.0000	0.0000;
	2678	1	16.1	5	0	0	1	1.06802838	12.7498026	110	5	1.12	0.95	109.8808	0.8957	0.0000	0.0000;
	2679	1	10.514	2	0	0	1	1.06787744	15.5693267	110	5	1.12	0.95	109.0364	0.7153	0.0000	0.0000;
	2680	1	0	0	0	0	1	1.06799115	15.5826266	110	5	1.12	0.95	109.0288	0.7136	0.0000	0.0000;
	2681	1	8.419	2.4	0	0	1	1.0711165	13.2748745	110	5	1.12	0.95	109.7249	0.7467	0.0000	0.0000;
	2682	1	10.365	1.9	0	0	1	1.06598589	15.4054024	110	5	1.12	0.95	109.2533	0.7500	0.0000	0.0000;
	2683	1	7.811	2.7	0	0	1	1.06617663	15.4656959	110	5	1.12	0.95	109.2007	0.7516	0.0000	0.0000;
	2684	1	5.858	1.4	0	0	1	1.06241133	15.0616554	110	5	1.12	0.95	109.6769	0.7821	0.0000	0.0000;
	2685	1	11.115	1.2	0	0	1	1.05974447	14.9048781	110	5	1.12	0.95	109.9171	0.8237	0.0000	0.0000;
	2686	1	8.281	2.5	0	0	1	1.05283684	20.2675196	110	5	1.12	0.95	105.9310	1.1145	0.0000	0.0000;
	2687	1	9.463	2.3	0	0	1	1.06554415	15.3793043	110	5	1.12	0.95	109.3176	0.7637	0.0000	0.0000;
	2688	1	9.386	3	0	0	1	1.06277614	13.4479899	110	5	1.12	0.95	112.7937	0.9141	0.0000	0.0000;
	2689	1	3.305	1.1	0	0	1	1.06198015	14.9978475	110	5	1.12	0.95	109.7526	0.8157	0.0000	0.0000;
	2690	2	11.51	2	0	0	1	1.11672	14.5476805	110	5	1.12	0.95	107.9095	-1.5268	0.0000	0.0000;
	2691	1	6.505	1.5	0	0	1	1.11303193	12.6484189	110	5	1.12	0.95	110.2219	-0.5794	0.0000	0.0000;
	2692	1	10.814	3.7	0	0	1	1.0738193	15.069581	110	5	1.12	0.95	109.2652	0.6940	0.0000	0.0000;
	2693	1	21.046	5.1	0	0	1	1.08961582	14.9239846	110	5	1.12	0.95	107.7343	0.3328	0.0000	0.0000;
	2694	1	13.26	1.5	0	0	1	1.0883759	14.9313469	110	5	1.12	0.95	107.9920	0.3735	0.0000	0.0000;
	2695	1	8.507	1.2	0	0	1	1.10148872	15.1302271	110	5	1.12	0.95	107.6276	-0.0666	0.0000	0.0000;
	2696	1	14.417	3.1	0	0	1	1.06943186	12.9024611	110	5	1.12	0.95	109.9356	0.7368	0.0000	0.0000;
	2697	1	6.308	2.6	0	0	1	1.06674461	16.2602923	110	5	1.12	0.95	108.3900	0.7072	0.0000	0.0000;
	2698	1	16.372	6.2	0	0	1	1.06663619	16.2635308	110	5	1.12	0.95	108.3919	0.7078	0.0000	0.0000;
	2699	1	6.073	2.4	0	0	1	1.08392107	14.4736999	110	5	1.12	0.95	108.9385	0.6125	0.0000	0.0000;
	2700	1	13.969	2.4	0	0	1	1.06332024	16.5665438	110	5	1.12	0.95	108.1882	0.8987	0.0000	0.0000;
	2701	2	9.798	3.1	0	0	1	1.06571	17.0312859	110	5	1.12	0.95	107.7556	0.8253	0.0000	0.0000;
	2702	2	0	0	0	0	1	1.06564098	17.0088467	110	5	1.12	0.95	107.7661	0.8303	0.0000	0.0000;
	2703	1	14.87	3.1	0	0	1	1.06300399	16.3867144	110	5	1.12	0.95	108.4528	0.8438	0.0000	0.0000;
	2704	1	4.315	0.8	0	0	1	1.07055624	12.737286	110	5	1.12	0.95	109.6078	0.6724	0.0000	0.0000;
	2705	1	0	0	0	0	1	1.0637178	11.7988962	110	5	1.12	0.95	110.8202	0.7391	0.0000	0.0000;
	2706	1	0	0	0	0	1	1.11730853	14.2980335	110	5	1.12	0.95	108.1687	-1.3719	0.0000	0.0000;
	2707	1	0	0	0	0	1	1.07057147	12.73861	110	5	1.12	0.95	109.6057	0.6720	0.0000	0.0000;
	2708	1	36.437	11	0	0	1	1.09485154	16.000096	110	5	1.12	0.95	107.5149	0.0023	0.0000	0.0000;
	2709	1	3.313	1	0	0	1	1.09495213	16.0144202	110	5	1.12	0.95	107.5019	0.0035	0.0000	0.0000;
	2710	1	5.473	1.1	0	0	1	1.07373244	13.0373594	110	5	1.12	0.95	109.0456	0.6207	0.0000	0.0000;
	2711	1	6.314	1.2	0	0	1	1.0752205	13.32261	110	5	1.12	0.95	108.8214	0.6193	0.0000	0.0000;
	2712	2	70.058	18.8	0	0	1	1.06385	16.0922451	110	5	1.12	0.95	108.8503	0.7523	0.0000	0.0000;
	2713	1	50.041	4.3	0	0	1	1.06410981	16.0830814	110	5	1.12	0.95	108.8501	0.7478	0.0000	0.0000;
	2714	1	6.005	0	0	0	1	1.09427105	6.81179558	110	5	1.12	0.95	118.7091	-0.7602	0.0000	0.0000;
	2715	1	13.611	4.4	0	0	1	1.04588716	11.4973378	110	5	1.12	0.95	112.9866	1.6512	0.0000	0.0000;
	2716	2	12.698	4	0	0	1	1.03277	20.2958786	110	5	1.12	0.95	108.4949	1.7248	0.0000	0.0000;
	2717	1	0	0	0	0	1	1.10252011	16.2519147	110	5	1.12	0.95	106.6048	0.0324	0.0000	0.0000;
	2718	1	0	0	0	0	1	1.1025931	16.2633855	110	5	1.12	0.95	106.6017	0.0312	0.0000	0.0000;
	2719	1	12.698	4	0	0	1	1.08155055	14.5073143	110	5	1.12	0.95	109.5362	0.4930	0.0000	0.0000;
	2720	2	0	0	0	0	1	1.11758508	12.7474986	110	5	1.12	0.95	110.2007	-0.9581	0.0000	0.0000;
	2721	1	0	0	0	0	1	1.11759702	12.7562595	110	5	1.12	0.95	110.1984	-0.9600	0.0000	0.0000;
	2722	1	1.501	0.5	0	0	1	1.1169017	12.5403746	110	5	1.12	0.95	110.4534	-0.9699	0.0000	0.0000;
	2723	1	177.604	31.638	0	0	0	1.02048162	28.9230537	400	0	1.05	0.95	100.3525	-0.0841	0.0000	0.0000;
	2724	1	431.5	10.504	0	0	0	1.01875228	27.5041146	400	0	1.05	0.95	100.9982	-0.2578	0.0000	0.0000;
	2725	1	371.2	-75.565	0	0	0	1.08775045	24.3054501	220	0	1.11	0.95	104.2247	-0.3895	0.0000	0.0000;
	2726	1	136.331	-31.538	0	0	0	1.00178555	26.999335	400	0	1.05	0.95	100.5977	-0.0128	0.0000	0.0000;
	2727	2	0	0	0	0	3	1.09091	32.4375922	220	0	1.11	0.95	98.7722	-0.3868	0.0000	0.0000;
	2728	1	0	0	0	0	0	1.08409575	16.5301241	220	0	1.11	0.95	108.5648	0.0627	0.0000	0.0000;
	2729	1	307.582	188.523	0	0	0	1.01498972	23.6134602	400	0	1.05	0.95	102.7443	-0.6219	0.0000	0.0000;
	2730	1	0	0	0	0	3	1.10043784	30.607731	110	0	1.12	0.95	94.4316	0.0000	1357.2561	0.0000;
	2731	1	17	6	0	0	2	1.05039168	26.913958	110	0	1.12	0.95	102.9083	1.3252	0.0000	0.0000;
	2732	1	0	0	0	0	2	1.05048371	26.92121	110	0	1.12	0.95	102.9003	1.3224	0.0000	0.0000;
	2733	1	33	12	0	0	2	1.04915869	26.826674	110	0	1.12	0.95	103.0203	1.3669	0.0000	0.0000;
	2734	1	16	6	0	0	2	1.04917467	26.8283946	110	0	1.12	0.95	103.0194	1.3666	0.0000	0.0000;
	2735	1	25	10	0	0	2	1.03412047	25.8032652	110	0	1.12	0.95	104.4931	1.9674	0.0000	0.0000;
	2736	1	65	26	0	0	2	1.02450007	25.1763607	110	0	1.12	0.95	105.3953	2.3414	0.0000	0.0000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf	mu_Pmax	mu_Pmin	mu_Qmax	mu_Qmin
mpc.gen = [
	17	0	0	120	-22	1.07106	241.9	0	210	140	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	17	0	0	120	-22	1.07106	233.2	0	200	140	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	26	369.794261	70.4170241	190	-19	1.09091	415.9	1	370	290	0	0	0	0	0	0	0	0	0	0	0	21.6882	0.0000	0.0000	0.0000;
	27	360	54.0436594	190	-19	1.09091	407.1	1	360	290	0	0	0	0	0	0	0	0	0	0	0	21.3519	0.0000	0.0000	0.0000;
	27	360	54.0436594	190	-19	1.09091	407.1	1	360	290	0	0	0	0	0	0	0	0	0	0	0	21.3519	0.0000	0.0000	0.0000;
	27	370	54.0436594	190	-19	1.09091	415.9	1	370	290	0	0	0	0	0	0	0	0	0	0	0	21.3519	0.0000	0.0000	0.0000;
	26	370	70.4170241	190	-19	1.09091	415.9	1	370	290	0	0	0	0	0	0	0	0	0	0	0	21.6882	0.0000	0.0000	0.0000;
	28	378.98976	-19	190	-19	1.02665	415.9	1	370	290	0	0	0	0	0	0	0	0	0	0	0	22.5073	0.0000	0.0000	0.0008;
	28	0	0	190	-19	1.02665	415.9	0	370	290	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	28	370	-19	190	-19	1.02665	415.9	1	370	290	0	0	0	0	0	0	0	0	0	0	0	22.5073	0.0000	0.0000	0.0008;
	29	0	0	190	-19	1.02665	415.9	0	370	290	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	29	370	-19	190	-19	1.02665	415.9	1	370	290	0	0	0	0	0	0	0	0	0	0	0	22.5040	0.0000	0.0000	0.0000;
	29	370	-19	190	-19	1.02665	415.9	1	370	290	0	0	0	0	0	0	0	0	0	0	0	22.5040	0.0000	0.0000	0.0000;
	42	130	-9.38759159	135	-34	1.09091	253.9	1	215	130	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.2073	0.0000	0.1316;
	42	0	0	130	-34	1.09091	242.7	0	205	135	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	42	110	-7.93123607	145	-34	1.09091	267.7	1	225	110	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.2073	0.0000	0.1316;
	43	120	-10.9010873	145	-34	1.09091	267.7	1	225	120	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.2132	0.0000	0.1325;
	43	130	-10.9010873	145	-34	1.09091	267.7	1	225	130	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.2132	0.0000	0.1325;
	43	0	0	130	-34	1.09091	242.7	0	205	135	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	44	433.768	-47	363	-47	1.01857	646.5	1	535	255	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0378;
	44	0	0	348	-100	1.01857	659.3	0	560	250	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	54	129	8.42822123	104	-1	1.09116	247.9	1	225	129	0	0	0	0	0	0	0	0	0	0	0	0.0000	4.4234	0.0000	1.0086;
	55	129	-8.12398206	130	-16	1.09114	259.9	1	225	129	0	0	0	0	0	0	0	0	0	0	0	0.0000	4.4250	0.0000	1.0101;
	54	0	0	130	-16	1.09116	259.9	0	225	129	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	56	129	-14.2575907	130	-16	1.04039	259.9	1	225	129	0	0	0	0	0	0	0	0	0	0	0	0.0000	4.1759	0.0000	1.1458;
	57	129	-6.98646992	130	-16	1.04036	259.9	1	225	129	0	0	0	0	0	0	0	0	0	0	0	0.0000	4.1741	0.0000	1.1461;
	57	0	0	104	-1	1.04036	247.9	0	225	129	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	57	129	-6.98646992	130	-16	1.04036	259.9	1	225	129	0	0	0	0	0	0	0	0	0	0	0	0.0000	4.1741	0.0000	1.1461;
	58	48.1	30	30	0	1.08754	66.5	1	48.1	48.1	0	0	0	0	0	0	0	0	0	0	0	102.0281	0.0000	0.0000	0.2262;
	77	225	56.1753739	123	-15	1.09091	256.4	1	225	140	0	0	0	0	0	0	0	0	0	0	0	3.9088	0.0000	0.0000	0.0000;
	77	225	56.1753739	123	-15	1.09091	256.4	1	225	140	0	0	0	0	0	0	0	0	0	0	0	3.9088	0.0000	0.0000	0.0000;
	78	0	0	123	-15	1.09091	252	0	220	140	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	78	225	13.2089678	123	-15	1.09091	256.4	1	225	140	0	0	0	0	0	0	0	0	0	0	0	3.9765	0.0000	0.0000	0.0000;
	78	225	13.2089678	123	-15	1.09091	256.4	1	225	140	0	0	0	0	0	0	0	0	0	0	0	3.9765	0.0000	0.0000	0.0000;
	81	380	-31	232	-31	1.02168	445.2	1	380	220	0	0	0	0	0	0	0	0	0	0	0	9.4011	0.0000	0.0000	0.0467;
	81	0	0	228	-30	1.02168	434.6	0	370	220	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	97	9	1	1	0	1.08955	12	1	9	9	0	0	0	0	0	0	0	0	0	0	0	99.6560	0.0000	0.0000	0.2413;
	97	6	1	1	0	1.08955	6.1	1	6	6	0	0	0	0	0	0	0	0	0	0	0	99.6560	0.0000	0.0000	0.2413;
	103	225	106.847992	123	-15	1.08905	256.4	1	225	134	0	0	0	0	0	0	0	0	0	0	0	7.3283	0.0000	0.0000	0.0000;
	104	0	0	123	-15	1.08898	256.4	0	225	134	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	105	120	72.8480801	80	-2	1.0875	144.2	1	120	79	0	0	0	0	0	0	0	0	0	0	0	5.7194	0.0000	0.0000	0.0000;
	106	0	0	80	-2	1.0874	144.2	0	120	79	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	115	0	0	90	-20	1.08993	150	0	120	90	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	116	120	-2	82	-2	1.08992	145.3	1	120	70	0	0	0	0	0	0	0	0	0	0	0	2.2769	0.0000	0.0000	0.0498;
	117	110	0.775807932	40	0	1.08788	117	1	110	80	0	0	0	0	0	0	0	0	0	0	0	0.5349	0.0000	0.0000	0.0505;
	124	215	-35	135	-35	1.09093	253.9	1	215	160	0	0	0	0	0	0	0	0	0	0	0	8.2193	0.0000	0.0000	0.0039;
	125	225	51.6491526	140	-35	1.09091	265	1	225	140	0	0	0	0	0	0	0	0	0	0	0	8.2138	0.0000	0.0000	0.0000;
	125	215	49.1734625	135	-35	1.09091	253.9	1	215	160	0	0	0	0	0	0	0	0	0	0	0	8.2138	0.0000	0.0000	0.0000;
	126	225	-39.4370257	140	-40	1.02511	265	1	225	140	0	0	0	0	0	0	0	0	0	0	0	8.6281	0.0000	0.0000	0.2925;
	126	0	0	137	-40	1.02511	259.2	0	220	160	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	131	125	28.1683974	40	-38	1.08591	131.2	1	125	0	0	0	0	0	0	0	0	0	0	0	0	100.4980	0.0000	0.1314	0.0000;
	131	0	0	40	-38	1.08591	131.2	0	125	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	132	0	0	40	-38	1.08371	131.2	0	125	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	132	0	0	40	-38	1.08371	131.2	0	125	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	133	0	0	90	0	1.09091	150	0	120	100	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	133	120	34.1590969	90	0	1.09091	150	1	120	100	0	0	0	0	0	0	0	0	0	0	0	8.7867	0.0000	0.0000	0.0000;
	134	120	47.6725643	90	0	1.09091	150	1	120	100	0	0	0	0	0	0	0	0	0	0	0	8.7875	0.0000	0.0022	0.0000;
	145	0	0	12	0	1.08954	51.4	0	50	30	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	145	0	0	12	0	1.08954	51.4	0	50	30	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	146	0	0	90	0	1.08953	150	0	120	90	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	147	0	0	149	-48	1.08582	267.4	0	222	90	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	147	0	0	149	-48	1.08582	253.4	0	205	135	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	147	0	0	149	-48	1.08582	253.4	0	205	135	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	147	90	76.684737	149	-48	1.08582	267.4	1	222	90	0	0	0	0	0	0	0	0	0	0	0	0.0000	7.1863	0.0000	0.0000;
	149	90	-21.2596649	123	-23	1.02501	253.8	1	222	90	0	0	0	0	0	0	0	0	0	0	0	0.0000	7.4559	0.0000	0.1626;
	150	90	-37.6420981	149	-48	1.025	267.4	1	222	90	0	0	0	0	0	0	0	0	0	0	0	0.0000	7.4562	0.0000	0.1620;
	150	0	0	123	-23	1.025	253.8	0	222	90	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	154	235	15.3714381	149	-53	1.09091	278.3	1	235	94	0	0	0	0	0	0	0	0	0	0	0	1.3980	0.0000	0.0000	0.0784;
	154	0	0	149	-53	1.09091	278.3	0	235	94	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	154	261	40.6166959	120	0	1.09091	287.3	1	261	104	0	0	0	0	0	0	0	0	0	0	0	1.3980	0.0000	0.0000	0.0784;
	154	0	0	132	-40	1.09091	292.5	0	261	104	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	155	0	0	120	0	1.09091	287.3	0	261	104	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	155	205	21.1596491	117	-22	1.09091	236	1	205	130	0	0	0	0	0	0	0	0	0	0	0	1.4039	0.0000	0.0000	0.0748;
	155	206	20.0546383	109	-20	1.09091	233.1	1	206	120	0	0	0	0	0	0	0	0	0	0	0	1.4039	0.0000	0.0000	0.0748;
	155	0	0	109	-20	1.09091	233.1	0	206	120	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	157	206	-20	109	-20	1.00076	233.1	1	206	120	0	0	0	0	0	0	0	0	0	0	0	1.7142	0.0000	0.0000	0.0000;
	163	0	0	104	-23	1.09091	225.4	0	200	150	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	163	200	86.6276903	104	-23	1.09091	225.4	1	200	150	0	0	0	0	0	0	0	0	0	0	0	13.8449	0.0000	0.0000	0.0000;
	164	200	61.393048	104	-23	1.09091	225.4	1	200	150	0	0	0	0	0	0	0	0	0	0	0	13.8513	0.0000	0.0000	0.0000;
	164	200	61.393048	104	-23	1.09091	225.4	1	200	150	0	0	0	0	0	0	0	0	0	0	0	13.8513	0.0000	0.0000	0.0000;
	179	170	43.77208	110	0	1.09091	219.5	1	170	170	0	0	0	0	0	0	0	0	0	0	0	105.1553	0.0000	0.0000	0.0000;
	204	179	4.10057901	110	-60	1.025	210.1	1	179	0	0	0	0	0	0	0	0	0	0	0	0	107.0236	0.0000	0.0000	0.0006;
	204	179	4.10057901	110	-60	1.025	210.1	1	179	0	0	0	0	0	0	0	0	0	0	0	0	107.0236	0.0000	0.0000	0.0006;
	204	179	4.10057901	110	-60	1.025	210.1	1	179	0	0	0	0	0	0	0	0	0	0	0	0	107.0236	0.0000	0.0000	0.0006;
	205	179	0.0338781433	110	-60	1.025	210.1	1	179	0	0	0	0	0	0	0	0	0	0	0	0	107.0237	0.0000	0.0000	0.0000;
	214	35	5.27757883	20	0	1.09209	58.5	1	35	35	0	0	0	0	0	0	0	0	0	0	0	106.3528	0.0000	0.0000	0.0000;
	214	0	0	20	0	1.09209	53.9	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	214	0	0	20	0	1.09209	53.9	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	214	10	5.27757883	20	0	1.09209	30.5	1	10	10	0	0	0	0	0	0	0	0	0	0	0	106.3528	0.0000	0.0000	0.0000;
	220	1.55	0	1	0	1.08853	2.3	1	1.55	1.55	0	0	0	0	0	0	0	0	0	0	0	102.9820	0.0000	0.0000	0.0000;
	221	1.55	0.266270727	1	0	1.07119	2.3	1	1.55	1.55	0	0	0	0	0	0	0	0	0	0	0	102.1784	0.0000	0.1191	0.0000;
	239	7	0.45235915	6	0	1.05821	9.8	1	7	7	0	0	0	0	0	0	0	0	0	0	0	108.7679	0.0000	1.0653	0.0000;
	246	370	-14.6197171	190	-19	1.03937	415.9	1	370	290	0	0	0	0	0	0	0	0	0	0	0	21.8055	0.0000	0.0000	0.0000;
	309	0	0	7	0	1.08081	27.9	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	309	0	0	7	0	1.08081	27.9	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	309	11	4	7	4	1.08081	30.8	1	11	11	0	0	0	0	0	0	0	0	0	0	0	100.5960	0.0000	0.4579	0.0000;
	309	0	0	7	0	1.08081	27.9	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	309	0	0	6	0	1.08081	27.7	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	309	0	0	7	0	1.08081	27.9	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	309	0	0	7	0	1.08081	27.9	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	310	15	1.74879607	15	0	1.08142	36.7	1	15	15	0	0	0	0	0	0	0	0	0	0	0	101.0131	0.0000	0.2846	0.0000;
	310	0	0	15	0	1.08142	57	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	311	15	3.70928151	15	0	1.0633	36.7	1	15	15	0	0	0	0	0	0	0	0	0	0	0	102.2436	0.0000	0.6692	0.0000;
	311	0	0	15	0	1.0633	57	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	313	30	8.920482	20	0	1.08629	53.9	1	30	30	0	0	0	0	0	0	0	0	0	0	0	100.1466	0.0000	0.4246	0.0000;
	313	0	0	20	0	1.08629	53.9	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	314	0	0	40	0	1.07946	107.7	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	322	2.5	1.1496708	3	0	1.08468	4.1	1	2.5	2.5	0	0	0	0	0	0	0	0	0	0	0	100.3025	0.0000	0.4638	0.0000;
	365	43.25	6.32559863	12	0	1.08196	47.8	1	43.25	43.25	0	0	0	0	0	0	0	0	0	0	0	105.1480	0.0000	0.1215	0.0000;
	366	43.25	9.53451293	12	0	1.06579	47.8	1	43.25	43.25	0	0	0	0	0	0	0	0	0	0	0	106.9522	0.0000	0.5644	0.0000;
	367	43.25	2.19549042	12	0	1.08899	47.8	1	43.25	43.25	0	0	0	0	0	0	0	0	0	0	0	104.2165	0.0000	0.0000	0.0000;
	368	43.25	9.31093171	12	0	1.08537	47.8	1	43.25	43.25	0	0	0	0	0	0	0	0	0	0	0	106.1289	0.0000	0.5321	0.0000;
	385	140	53.4185358	138	-47	1.09091	251.3	1	210	140	0	0	0	0	0	0	0	0	0	0	0	0.0000	5.1947	0.0000	0.0000;
	385	0	0	10	0	1.09091	26.9	0	25	12	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	386	10	0	10	0	1.0782	19.7	1	17	10	0	0	0	0	0	0	0	0	0	0	0	0.0000	4.0011	0.0000	0.0000;
	443	1.5	0.968787411	2	0	1.04966	3.6	1	1.5	1.5	0	0	0	0	0	0	0	0	0	0	0	100.0280	0.0000	0.3760	0.0000;
	452	5.21	0	2	0	1.07378	6.1	1	5.21	5.21	0	0	0	0	0	0	0	0	0	0	0	103.9109	0.0000	0.5886	0.0000;
	452	0	0	2	0	1.07378	6.1	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	485	1.4	0.7	0.7	0	1.05018	1.7	1	1.4	1.4	0	0	0	0	0	0	0	0	0	0	0	100.1099	0.0000	0.4896	0.0000;
	536	40	7.86790967	14	0	1.06099	53.9	1	40	40	0	0	0	0	0	0	0	0	0	0	0	106.7163	0.0000	1.3714	0.0000;
	536	0	0	14	0	1.06099	34.9	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	536	0	0	14	0	1.06099	34	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	536	0	0	14	0	1.06099	105.9	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	536	0	0	14	0	1.06099	105.9	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	537	25	5.71835503	17.5	0	1.05485	36.5	1	25	25	0	0	0	0	0	0	0	0	0	0	0	106.9421	0.0000	1.1885	0.0000;
	537	25	5.71835503	17.5	0	1.05485	35.6	1	25	25	0	0	0	0	0	0	0	0	0	0	0	106.9421	0.0000	1.1885	0.0000;
	537	0	0	17.5	0	1.05485	126.2	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	537	0	0	17.5	0	1.05485	106.4	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	551	1.4	0	0.7	0	1.05264	1.7	1	1.4	1.4	0	0	0	0	0	0	0	0	0	0	0	107.6947	0.0000	1.6230	0.0000;
	559	30	0.677747679	5	0	1.05731	34.4	1	30	30	0	0	0	0	0	0	0	0	0	0	0	107.1970	0.0000	1.4431	0.0000;
	559	0	0	5	0	1.05731	28.4	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	559	0	0	5	0	1.05731	26.5	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	559	0	0	5	0	1.05731	30.4	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	559	0	0	5	0	1.05731	34.4	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	560	30	0	5	0	1.05563	34.4	1	30	30	0	0	0	0	0	0	0	0	0	0	0	107.0075	0.0000	1.4200	0.0000;
	560	0	0	5	0	1.05563	34.4	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	560	0	0	5	0	1.05563	26.5	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	560	0	0	5	0	1.05563	34.4	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	573	1	0.579610009	4	0	1.07878	8.9	1	1	1	0	0	0	0	0	0	0	0	0	0	0	101.2170	0.0000	0.1598	0.0000;
	626	78	0	30	0	1.09062	97.7	1	78	78	0	0	0	0	0	0	0	0	0	0	0	98.9717	0.0000	0.0000	0.1920;
	626	30	0	30	0	1.09062	46.8	1	30	30	0	0	0	0	0	0	0	0	0	0	0	98.9717	0.0000	0.0000	0.1920;
	664	130	50.3847855	145	-34	1.09109	267.7	1	225	130	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.8059	0.0000	0.0000;
	665	0	0	145	-34	1.09081	267.7	0	225	130	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	685	150	0	30	0	1.0956	182.5	1	150	150	0	0	0	0	0	0	0	0	0	0	0	100.9386	0.0000	0.0000	0.3032;
	685	50	0	30	0	1.0956	77.5	1	50	50	0	0	0	0	0	0	0	0	0	0	0	100.9386	0.0000	0.0000	0.3032;
	691	2.43	0.430082737	1.8	0	1.08826	3.1	1	2.43	2.43	0	0	0	0	0	0	0	0	0	0	0	101.7600	0.0000	0.0000	0.1916;
	716	1.47	1.3	1.3	0	1.0787	10.1	1	1.47	1.47	0	0	0	0	0	0	0	0	0	0	0	101.3106	0.0000	0.0000	0.3272;
	740	129	14.0005126	130	-16	1.09091	259.9	1	225	129	0	0	0	0	0	0	0	0	0	0	0	0.0000	5.3836	0.0000	0.7237;
	763	86	0	30	0	1.07793	105.4	1	86	86	0	0	0	0	0	0	0	0	0	0	0	100.7861	0.0000	0.0000	0.7184;
	792	1	1	1	0	1.05313	8.4	1	1	1	0	0	0	0	0	0	0	0	0	0	0	102.2924	0.0000	0.0000	0.0000;
	796	68.1	0	23	0	1.06122	71.9	1	68.1	5	0	0	0	0	0	0	0	0	0	0	0	100.8896	0.0000	0.0000	0.0000;
	796	0	0	23	0	1.06122	71.9	0	68.1	5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	796	0	0	11	0	1.06122	32.9	0	31	16	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	796	0	0	10	0	1.06122	32.6	0	31	16	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	807	0	0	10	0	1.08198	125.4	0	125	84	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	808	92	1.73412947	10	0	1.08715	125.4	1	125	92	0	0	0	0	0	0	0	0	0	0	0	0.0000	11.7016	0.0000	0.2155;
	845	15	8.1	8.1	0	1.07142	33	1	15	15	0	0	0	0	0	0	0	0	0	0	0	101.4845	0.0000	0.0000	0.3422;
	845	15	8.1	8.1	0	1.07142	33	1	15	15	0	0	0	0	0	0	0	0	0	0	0	101.4845	0.0000	0.0000	0.3422;
	845	0	0	0	0	1.07142	19	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	845	0	0	0	0	1.07142	19	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	877	35	13.3442289	41.2	0	1.08527	87.7	1	35	35	0	0	0	0	0	0	0	0	0	0	0	99.6941	0.0000	0.0000	0.0000;
	900	0	0	45	-10	1.07146	65.8	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	900	50	19.0053846	45	-10	1.07146	71.1	1	50	50	0	0	0	0	0	0	0	0	0	0	0	100.4491	0.0000	0.0000	0.0000;
	900	0	0	45	-10	1.07146	71.1	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	975	0	0	110	-40	1.07686	162.2	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	976	100	31.7920823	110	-40	1.08609	162.2	1	100	100	0	0	0	0	0	0	0	0	0	0	0	99.8359	0.0000	0.0000	0.0000;
	980	0	0	0	0	1.08643	16.8	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1001	386	63.3651516	240	-32	1.10276	454.5	1	386	220	0	0	0	0	0	0	0	0	0	0	0	8.2033	0.0000	0.0000	0.0000;
	1002	370	35.784203	227	-30	1.09091	434.1	1	370	220	0	0	0	0	0	0	0	0	0	0	0	8.2850	0.0000	0.0000	0.0000;
	1006	6	1.447	1.447	0	1.08426	7.1	1	6	6	0	0	0	0	0	0	0	0	0	0	0	99.5548	0.0000	0.2022	0.0000;
	1005	4	0.447	0.447	0	1.08426	4	1	4	4	0	0	0	0	0	0	0	0	0	0	0	99.5534	0.0000	0.2022	0.0000;
	1006	4	0.447	0.447	0	1.08426	5	1	4	4	0	0	0	0	0	0	0	0	0	0	0	99.5548	0.0000	0.2022	0.0000;
	1006	0	0	0	0	1.08426	6	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1007	0	0	110	-40	1.08332	174.1	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1013	15	4.8	4.8	0	1.07931	20.6	1	15	15	0	0	0	0	0	0	0	0	0	0	0	99.3353	0.0000	0.1660	0.0000;
	1013	0	0	0	0	1.07931	12.8	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1013	0	0	0	0	1.07931	12.5	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1015	0	0	0	0	1.07594	20	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1015	0	0	0	0	1.07594	19	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1024	12	18	18	9	1.05936	30	1	12	12	0	0	0	0	0	0	0	0	0	0	0	102.5270	0.0000	0.6994	0.0000;
	1025	0	0	18	9	1.05941	30	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1026	0	0	14	10.5	1.05936	32.2	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1113	0	0	37.5	16.8	1.08345	62.5	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1114	0	0	37.5	7.5	1.07469	62.5	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1113	50	37.5	37.5	7.5	1.08345	62.5	1	50	50	0	0	0	0	0	0	0	0	0	0	0	100.1524	0.0000	0.0695	0.0000;
	1115	0	0	37.5	16.8	1.08094	62.5	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1152	17	5.251	5.251	0	1.06515	30.5	1	17	17	0	0	0	0	0	0	0	0	0	0	0	101.6968	0.0000	0.1697	0.0000;
	1152	0	0	0	0	1.06515	6	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1153	17	5.251	5.251	0	1.06525	30.5	1	17	17	0	0	0	0	0	0	0	0	0	0	0	101.6830	0.0000	0.1664	0.0000;
	1153	0	0	0	0	1.06525	25	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1154	16	5.25	5.25	0	1.06879	30.5	1	16	16	0	0	0	0	0	0	0	0	0	0	0	101.0285	0.0000	0.0813	0.0000;
	1154	0	0	0	0	1.06879	6	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1179	70	39.7696767	52.5	0	1.08436	87.5	1	70	70	0	0	0	0	0	0	0	0	0	0	0	99.8463	0.0000	0.0000	0.0000;
	1180	0	0	52.5	0	1.07255	87.5	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1180	0	0	42	16.8	1.07255	65.3	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1188	50	0	0	0	1.0801	50	1	50	50	0	0	0	0	0	0	0	0	0	0	0	100.0495	0.0000	0.1646	0.0000;
	1246	10	2	2	0	1.07803	16.7	1	10	10	0	0	0	0	0	0	0	0	0	0	0	99.5205	0.0000	0.0913	0.0000;
	1246	0	0	0	0	1.07803	24	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1247	0	0	0	0	1.06772	14.6	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1247	0	0	0	0	1.06772	14.6	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1247	0	0	0	0	1.06772	14.6	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1248	0	0	0	0	1.0632	5.5	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1248	0	0	0	0	1.0632	5.5	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1286	0	0	41	-6.5	1.06402	68.6	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1287	230	50.3012471	123	-15	1.09091	260.8	1	230	134	0	0	0	0	0	0	0	0	0	0	0	4.1833	0.0000	0.0000	0.0000;
	1288	0	0	123	-15	1.0806	256.4	0	225	134	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1342	20	4.05500085	5	0	1.08043	22.6	1	20	20	0	0	0	0	0	0	0	0	0	0	0	100.8780	0.0000	0.0000	0.0000;
	1343	0	0	0	0	1.08041	12	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1343	25	5	5	0	1.08041	32.4	1	25	25	0	0	0	0	0	0	0	0	0	0	0	100.8781	0.0000	0.0006	0.0000;
	1351	0	0	90	-5	1.08618	142.1	0	110	79	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1352	120	32.0649489	80	-2	1.08646	144.2	1	120	79	0	0	0	0	0	0	0	0	0	0	0	5.3995	0.0000	0.0000	0.0000;
	1351	120	22.445131	80	-2	1.08618	144.2	1	120	79	0	0	0	0	0	0	0	0	0	0	0	5.1599	0.0000	0.0000	0.0584;
	1353	0	0	80	-2	1.08485	144.2	0	120	79	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1363	0	0	89	-6	1.08282	153.4	0	125	84	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1363	125	84.5588057	89	-6	1.08282	153.4	1	125	84	0	0	0	0	0	0	0	0	0	0	0	7.4936	0.0000	0.1410	0.0000;
	1374	100	32.9801683	80	-25	1.06882	141.7	1	100	100	0	0	0	0	0	0	0	0	0	0	0	101.2518	0.0000	0.0000	0.0000;
	1374	0	0	80	-25	1.06882	128.1	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1375	0	0	80	-25	1.06874	143.4	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1376	0	0	80	-25	1.06338	136	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1414	0	0	33.5	12	1.07406	36.7	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1415	0	0	41.2	-13.7	1.07445	68.7	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1415	0	0	41.2	-13.7	1.07445	68.7	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1432	10	2	2	0	1.07168	12.2	1	10	10	0	0	0	0	0	0	0	0	0	0	0	101.0455	0.0000	0.6750	0.0000;
	1432	10	2	2	0	1.07168	12.2	1	10	10	0	0	0	0	0	0	0	0	0	0	0	101.0455	0.0000	0.6750	0.0000;
	1433	0	0	0	0	1.06697	4	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1433	0	0	0	0	1.06697	4	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1435	10	3.75	3.75	0	1.08184	15.5	1	10	10	0	0	0	0	0	0	0	0	0	0	0	99.8661	0.0000	0.3313	0.0000;
	1434	13	6.75	6.75	0	1.08027	23.5	1	13	13	0	0	0	0	0	0	0	0	0	0	0	100.0221	0.0000	0.3794	0.0000;
	1439	0	0	123	-15	1.08021	256.4	0	225	140	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1461	46	-6	35	-6	1.06082	57.8	1	46	3	0	0	0	0	0	0	0	0	0	0	0	101.0604	0.0000	0.0000	0.0000;
	1461	0	0	35	-6	1.06082	57.8	0	46	3	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1644	15	2.32780839	9.3	1.9	1.07026	17.6	1	15	15	0	0	0	0	0	0	0	0	0	0	0	101.3408	0.0000	0.0000	0.3906;
	1644	0	0	9.3	1.9	1.07026	17.6	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1644	15	2.32780839	9.3	1.9	1.07026	17.6	1	15	15	0	0	0	0	0	0	0	0	0	0	0	101.3408	0.0000	0.0000	0.3906;
	1644	15	2.35984278	9.3	1.934	1.07026	17.6	1	15	15	0	0	0	0	0	0	0	0	0	0	0	101.3408	0.0000	0.0000	0.3906;
	1644	0	0	0	0	1.07026	3.8	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1644	0	0	0	0	1.07026	4.2	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1672	153	32.7700495	117	-29	1.08827	192.6	1	153	55	0	0	0	0	0	0	0	0	0	0	0	0.8279	0.0000	0.0000	0.0000;
	1673	0	0	82	-2	1.09018	152	0	128	70	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1673	153	20.7500188	117	-29	1.09018	192.6	1	153	55	0	0	0	0	0	0	0	0	0	0	0	0.8068	0.0000	0.0000	0.0000;
	1674	123	15.8670578	82	-2	1.09091	147.8	1	123	70	0	0	0	0	0	0	0	0	0	0	0	1.3795	0.0000	0.0000	0.0000;
	1684	110	39.0093734	40.001	0	1.07552	117	1	110	80	0	0	0	0	0	0	0	0	0	0	0	0.7353	0.0000	0.0081	0.0000;
	1685	0	0	42	16.8	1.07191	61.6	0	45	30	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1685	0	0	40	0	1.07191	117	0	110	80	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1685	0	0	42	16.8	1.07191	61.6	0	45	30	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1685	110	17.9362149	40	0	1.07191	117	1	110	80	0	0	0	0	0	0	0	0	0	0	0	1.0135	0.0000	0.0000	0.0000;
	1684	0	0	40	16	1.07552	60.2	0	45	30	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1776	0	0	6.6	0.7	1.07334	8.3	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1793	0	0	0	0	1.09269	25	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1793	20	4	4	0	1.09269	25.3	1	20	20	0	0	0	0	0	0	0	0	0	0	0	99.6290	0.0000	0.0000	0.9710;
	1793	0	0	0	0	1.09269	25	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1793	0	0	0	0	1.09269	25	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1794	39	26	26	13	1.08257	47.7	1	39	39	0	0	0	0	0	0	0	0	0	0	0	98.4302	0.0000	0.1463	0.0000;
	1836	225	46.4110601	140	-35	1.09091	265	1	225	160	0	0	0	0	0	0	0	0	0	0	0	5.8778	0.0000	0.0000	0.0000;
	1836	0	0	140	-35	1.09091	265	0	225	140	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1838	225	92.1667833	140	-35	1.09091	265	1	225	160	0	0	0	0	0	0	0	0	0	0	0	7.6795	0.0000	0.0000	0.0000;
	1872	0	0	26	13	1.07359	43.6	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1872	0	0	8.3	1.5	1.07359	11.5	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1873	0	0	12	5.8	1.07393	27.7	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1873	0	0	26	13	1.07393	39.7	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1906	0	0	0	0	1.06366	32	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1907	0	0	0	0	1.06364	32	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1926	10	2.4	2.4	0	1.05755	10.8	1	10	10	0	0	0	0	0	0	0	0	0	0	0	102.3390	0.0000	0.8780	0.0000;
	1926	10	2.4	2.4	0	1.05755	10.8	1	10	10	0	0	0	0	0	0	0	0	0	0	0	102.3390	0.0000	0.8780	0.0000;
	1928	120	8.33734675	90	0	1.09091	150	1	120	100	0	0	0	0	0	0	0	0	0	0	0	7.7964	0.0000	0.0000	0.0000;
	1929	120	27.1289656	90	0	1.09091	150	1	120	100	0	0	0	0	0	0	0	0	0	0	0	7.8063	0.0000	0.0000	0.0000;
	1944	1	0	0	0	1.09288	1.1	1	1	1	0	0	0	0	0	0	0	0	0	0	0	100.4230	0.0000	0.0000	0.0805;
	1947	1.2	0	0	0	1.11404	1.3	1	1.2	1.2	0	0	0	0	0	0	0	0	0	0	0	100.4392	0.0000	0.0000	4.4066;
	1957	0.2	0	0	0	1.09564	0.2	1	0.2	0.2	0	0	0	0	0	0	0	0	0	0	0	99.5758	0.0000	0.0000	0.0267;
	1962	0.1	0	0	0	1.11168	0.1	1	0.1	0.1	0	0	0	0	0	0	0	0	0	0	0	101.2909	0.0000	0.0000	4.1844;
	1964	17	0	15	0	1.08728	52.2	1	17	17	0	0	0	0	0	0	0	0	0	0	0	102.3845	0.0000	0.0000	0.5331;
	1964	0	0	15	0	1.08728	52.2	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1965	0	0	10	0	1.0868	33.5	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1991	90	2.81216688	149	-48	1.09091	267.4	1	222	90	0	0	0	0	0	0	0	0	0	0	0	0.0000	7.5054	0.0000	0.0000;
	1997	0	0	8	0	1.08624	27.3	0	26.1	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	1997	27.3	5.18944724	8.001	0	1.08624	28.4	1	27.3	0	0	0	0	0	0	0	0	0	0	0	0	107.8609	0.0000	0.1322	0.0000;
	1997	0	0	8	0	1.08624	27.3	0	26.1	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	2001	40	15.6515477	22.582	0	1.07864	59.5	1	40	40	0	0	0	0	0	0	0	0	0	0	0	108.6511	0.0000	0.1971	0.0000;
	2001	80	55.4478707	80	0	1.07864	128.1	1	80	80	0	0	0	0	0	0	0	0	0	0	0	108.6511	0.0000	0.1971	0.0000;
	2002	0	0	90	0	1.07069	150.4	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	2007	0.4	0	0	0	1.0212	0.4	1	0.4	0.4	0	0	0	0	0	0	0	0	0	0	0	121.3498	0.0000	2.1519	0.0000;
	2014	0	0	10	0	1.07946	30.2	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	2014	0	0	10	0	1.07946	30.2	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	2014	25	12	12	0	1.07946	55.8	1	25	25	0	0	0	0	0	0	0	0	0	0	0	109.2413	0.0000	0.3357	0.0000;
	2015	0	0	2	0	1.07915	5.4	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	2015	0	0	2	0	1.07915	6.3	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	2035	14	0	0	0	1.07094	15.4	1	14	14	0	0	0	0	0	0	0	0	0	0	0	107.1041	0.0000	0.7838	0.0000;
	2039	8.5	0	0	0	1.08395	9.4	1	8.5	8.5	0	0	0	0	0	0	0	0	0	0	0	104.4830	0.0000	0.0000	1.1320;
	2041	120	84.6691994	90	0	1.08391	150	1	120	90	0	0	0	0	0	0	0	0	0	0	0	7.0961	0.0000	0.0000	0.0000;
	2046	0.1	0	0	0	1.11625	0.1	1	0.1	0.1	0	0	0	0	0	0	0	0	0	0	0	100.8925	0.0000	0.0000	3.2816;
	2056	1	0	0	0	1.04402	1.1	1	1	1	0	0	0	0	0	0	0	0	0	0	0	112.9582	0.0000	0.3611	0.0000;
	2063	0	0	1	0	1.06536	3.2	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	2063	2	1.50628578	2	0	1.06536	4.5	1	2	2	0	0	0	0	0	0	0	0	0	0	0	104.5612	0.0000	0.4104	0.0000;
	2070	0.2	0	0	0	1.11114	0.2	1	0.2	0.2	0	0	0	0	0	0	0	0	0	0	0	101.5869	0.0000	0.0000	3.9567;
	2090	0	0	12	0	1.08324	51.4	0	50	25	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	2090	50	9.0261347	12	0	1.08324	51.4	1	50	30	0	0	0	0	0	0	0	0	0	0	0	7.1140	0.0000	0.0101	0.0000;
	2091	28	9.80678585	10	0	1.09027	29.7	1	28	20	0	0	0	0	0	0	0	0	0	0	0	5.2993	0.0000	0.0000	0.0000;
	2093	55	12	12	0	1.03272	56.3	1	55	30	0	0	0	0	0	0	0	0	0	0	0	5.8250	0.0000	0.0000	0.0000;
	2096	3	0	0	0	1.06174	3.3	1	3	3	0	0	0	0	0	0	0	0	0	0	0	106.9975	0.0000	1.0738	0.0000;
	2118	4.5	0	0	0	1.05095	5	1	4.5	4.5	0	0	0	0	0	0	0	0	0	0	0	113.7556	0.0000	1.0447	0.0000;
	2140	1	0	0	0	1.09455	1.1	1	1	1	0	0	0	0	0	0	0	0	0	0	0	100.0278	0.0000	0.0000	0.0426;
	2175	0.8	0	0	0	1.08589	0.9	1	0.8	0.8	0	0	0	0	0	0	0	0	0	0	0	102.4341	0.0000	0.0000	0.3368;
	2202	0.8	0	0	0	1.04443	0.9	1	0.8	0.8	0	0	0	0	0	0	0	0	0	0	0	113.0107	0.0000	0.3199	0.0000;
	2203	0.2	0	0	0	1.07052	0.2	1	0.2	0.2	0	0	0	0	0	0	0	0	0	0	0	102.6627	0.0000	0.2587	0.0000;
	2208	4.5	0	0	0	1.08892	5	1	4.5	4.5	0	0	0	0	0	0	0	0	0	0	0	102.9973	0.0000	0.0777	0.0000;
	2214	200	14.2962119	104	-23	1.09091	225.4	1	200	150	0	0	0	0	0	0	0	0	0	0	0	11.7487	0.0000	0.0000	0.0000;
	2215	200	44.682029	111	-18	1.09091	228.7	1	200	150	0	0	0	0	0	0	0	0	0	0	0	12.5207	0.0000	0.0000	0.0000;
	2228	0.4	0	0	0	1.04849	0.4	1	0.4	0.4	0	0	0	0	0	0	0	0	0	0	0	111.8907	0.0000	0.3690	0.0000;
	2235	14.5	0	0	0	0.99336	16	1	14.5	14.5	0	0	0	0	0	0	0	0	0	0	0	110.7010	0.0000	0.2171	0.0000;
	2253	50	15	15	0	1.07591	66.7	1	50	50	0	0	0	0	0	0	0	0	0	0	0	111.4547	0.0000	0.3080	0.0000;
	2254	0	0	15	0	1.07582	66.7	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	2265	2	0	0	0	1.08858	2.2	1	2	2	0	0	0	0	0	0	0	0	0	0	0	101.8781	0.0000	0.0000	0.3259;
	2277	4	0	0	0	1.01388	4.4	1	4	4	0	0	0	0	0	0	0	0	0	0	0	123.1361	0.0000	1.8340	0.0000;
	2293	1	0	0	0	1.07489	1.1	1	1	1	0	0	0	0	0	0	0	0	0	0	0	111.7314	0.0000	0.2467	0.0000;
	2295	0.2	0	0	0	1.11741	0.2	1	0.2	0.2	0	0	0	0	0	0	0	0	0	0	0	100.9020	0.0000	0.0000	1.9563;
	2296	0.2	0	0	0	1.07279	0.2	1	0.2	0.2	0	0	0	0	0	0	0	0	0	0	0	110.6666	0.0000	0.2450	0.0000;
	2328	0	0	15	0	1.07527	58	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	2328	0	0	6	0	1.07527	19	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	2328	2	1.79993874	2	0	1.07527	4.5	1	2	2	0	0	0	0	0	0	0	0	0	0	0	111.5607	0.0000	0.3225	0.0000;
	2331	0.1	0	0	0	1.01509	0.1	1	0.1	0.1	0	0	0	0	0	0	0	0	0	0	0	122.3190	0.0000	2.3194	0.0000;
	2343	190.183	-9.21017508	149	-53	1.09091	278.3	1	235	94	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	2354	0	0	15	0	1.09091	52.2	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	2354	72.5	0.549986275	80	0	1.09091	128.1	1	72.5	72.5	0	0	0	0	0	0	0	0	0	0	0	100.6177	0.0000	0.0000	0.2455;
	2355	0	0	80	0	1.08838	128.1	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	2360	4.4	0	0	0	1.11774	4.8	1	4.4	4.4	0	0	0	0	0	0	0	0	0	0	0	100.8105	0.0000	0.0000	1.9427;
	2366	2.5	0	0	0	1.09178	2.8	1	2.5	2.5	0	0	0	0	0	0	0	0	0	0	0	102.6864	0.0000	0.0000	0.1049;
	2370	0.2	0	0	0	1.08549	0.2	1	0.2	0.2	0	0	0	0	0	0	0	0	0	0	0	103.0367	0.0000	0.0000	0.6647;
	2431	3	0.388358935	10	-0.001	1.09117	14.5	1	3	3	0	0	0	0	0	0	0	0	0	0	0	106.8471	0.0000	0.0000	0.0000;
	2431	0	0	10	0	1.09117	15.6	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	2438	0.5	0	0	0	1.0503	0.6	1	0.5	0.5	0	0	0	0	0	0	0	0	0	0	0	113.2771	0.0000	0.3541	0.0000;
	2448	0.6	0	0.2	0	1.07557	0.7	1	0.6	0.6	0	0	0	0	0	0	0	0	0	0	0	108.6210	0.0000	0.5985	0.0000;
	2451	65	9.90199626	15	0	1.09508	71.6	1	65	65	0	0	0	0	0	0	0	0	0	0	0	107.4897	0.0000	0.0000	0.0000;
	2453	0.1	1.6	1.6	0	1.11497	1.6	1	0.1	0.1	0	0	0	0	0	0	0	0	0	0	0	110.1101	0.0000	0.0000	0.7033;
	2459	0.6	0.2	0.2	0	1.04966	0.7	1	0.6	0.6	0	0	0	0	0	0	0	0	0	0	0	112.7517	0.0000	1.3854	0.0000;
	2467	0.3	2.4	2.4	0	1.11498	2.4	1	0.3	0.3	0	0	0	0	0	0	0	0	0	0	0	110.6900	0.0000	0.0000	1.2017;
	2470	29	0	5	0	1.07693	32.3	1	29	29	0	0	0	0	0	0	0	0	0	0	0	108.9828	0.0000	0.6192	0.0000;
	2471	0	0	0	0	1.0769	22	1	0	0	0	0	0	0	0	0	0	0	0	0	0	108.9947	0.0000	0.6210	0.0000;
	2480	0	1.1	1.1	0	1.09547	1.1	1	0	0	0	0	0	0	0	0	0	0	0	0	0	118.7231	0.0000	0.0000	0.7603;
	2481	0.2	1.4	1.4	0	1.04968	1.4	1	0.2	0.2	0	0	0	0	0	0	0	0	0	0	0	115.5815	0.0000	0.8679	0.0000;
	2482	0.3	0	0.1	0	1.10628	0.3	1	0.3	0.3	0	0	0	0	0	0	0	0	0	0	0	108.5845	0.0000	0.0000	0.6708;
	2483	0.5	0.1	0.1	0	1.11616	0.6	1	0.5	0.5	0	0	0	0	0	0	0	0	0	0	0	109.4566	0.0000	0.0000	1.3399;
	2485	0	2.1	2.1	0	1.09583	2.1	1	0	0	0	0	0	0	0	0	0	0	0	0	0	118.9544	0.0000	0.0000	0.7860;
	2488	4	3.3	3.3	0	1.11879	5.5	1	4	4	0	0	0	0	0	0	0	0	0	0	0	108.3934	0.0000	0.0000	1.1658;
	2491	12	3	3	0	1.04774	13.5	1	12	12	0	0	0	0	0	0	0	0	0	0	0	112.9051	0.0000	1.6178	0.0000;
	2497	3.5	1	1	0	1.11633	4	1	3.5	3.5	0	0	0	0	0	0	0	0	0	0	0	110.0081	0.0000	0.0000	1.2688;
	2500	40	5	5	0	1.07499	40.3	1	40	40	0	0	0	0	0	0	0	0	0	0	0	108.7672	0.0000	0.6098	0.0000;
	2509	0	1.2	1.2	0	1.03757	1.2	1	0	0	0	0	0	0	0	0	0	0	0	0	0	107.4214	0.0000	1.6338	0.0000;
	2511	0	2	2	0	1.11276	2	1	0	0	0	0	0	0	0	0	0	0	0	0	0	110.8242	0.0000	0.0000	0.5806;
	2523	0	1.4	1.4	0	1.11627	1.4	1	0	0	0	0	0	0	0	0	0	0	0	0	0	111.0404	0.0000	0.0000	0.9855;
	2526	4	0	1.5	0	1.09412	4.6	1	4	4	0	0	0	0	0	0	0	0	0	0	0	107.7277	0.0000	0.0022	0.0000;
	2529	23	19.7047688	20	0	1.04771	32.3	1	23	23	0	0	0	0	0	0	0	0	0	0	0	106.2248	0.0000	1.2994	0.0000;
	2536	10	0.00346823205	1	0	1.08949	11	1	10	10	0	0	0	0	0	0	0	0	0	0	0	108.4524	0.0000	0.1149	0.0000;
	2539	0	3.1	3.1	0	1.11183	3.1	1	0	0	0	0	0	0	0	0	0	0	0	0	0	110.9648	0.0000	0.0000	0.5053;
	2542	0	1.2	1.2	0	1.11202	1.2	1	0	0	0	0	0	0	0	0	0	0	0	0	0	110.8710	0.0000	0.0000	0.5139;
	2544	0	3.6	3.6	0	1.11573	3.6	1	0	0	0	0	0	0	0	0	0	0	0	0	0	109.4061	0.0000	0.0000	0.7167;
	2546	0.5	3.6	3.6	0	1.11714	3.6	1	0.5	0.5	0	0	0	0	0	0	0	0	0	0	0	109.2565	0.0000	0.0000	0.7459;
	2547	1	1.8	1.8	0	1.11582	2.1	1	1	1	0	0	0	0	0	0	0	0	0	0	0	109.3836	0.0000	0.0000	0.7132;
	2554	36	18.2857826	24	0	1.04292	46.3	1	36	36	0	0	0	0	0	0	0	0	0	0	0	112.2684	0.0000	2.1387	0.0000;
	2556	0	0	1	0	1.04308	1	1	0	0	0	0	0	0	0	0	0	0	0	0	0	112.3365	0.0000	2.0900	0.0000;
	2557	0	1.1	1.1	0	1.11561	1.1	1	0	0	0	0	0	0	0	0	0	0	0	0	0	109.4041	0.0000	0.0000	0.7669;
	2563	0.1	0	1.7	0	1.1015	1.7	1	0.1	0.1	0	0	0	0	0	0	0	0	0	0	0	108.0509	0.0000	0.0000	0.1904;
	2564	0	0.9	0.9	0	1.1011	0.9	1	0	0	0	0	0	0	0	0	0	0	0	0	0	108.0614	0.0000	0.0000	0.1734;
	2568	0.2	0	0	0	1.05599	0.2	1	0.2	0.2	0	0	0	0	0	0	0	0	0	0	0	111.3591	0.0000	0.7791	0.0000;
	2571	5	9.83858641	10	0	1.04172	11.4	1	5	5	0	0	0	0	0	0	0	0	0	0	0	106.8679	0.0000	1.5391	0.0000;
	2573	0.4	1.9	1.9	0	1.11618	2	1	0.4	0.4	0	0	0	0	0	0	0	0	0	0	0	110.7556	0.0000	0.0000	1.0242;
	2574	0	1.3	1.3	0	1.04534	1.3	1	0	0	0	0	0	0	0	0	0	0	0	0	0	112.4068	0.0000	1.8276	0.0000;
	2578	0	0.795657027	0.8	0	1.05638	0.8	1	0	0	0	0	0	0	0	0	0	0	0	0	0	105.4644	0.0000	0.9885	0.0000;
	2582	0	2.48184816	2.5	0	1.03989	2.5	1	0	0	0	0	0	0	0	0	0	0	0	0	0	107.1452	0.0000	1.5698	0.0000;
	2589	0.5	0.1	0.1	0	1.117	0.6	1	0.5	0.5	0	0	0	0	0	0	0	0	0	0	0	109.4989	0.0000	0.0000	1.2169;
	2606	0.2	0	0.1	0	1.06004	0.2	1	0.2	0.2	0	0	0	0	0	0	0	0	0	0	0	110.5195	0.0000	0.7991	0.0000;
	2625	0.1	0.1	0.1	0	1.05348	0.1	1	0.1	0.1	0	0	0	0	0	0	0	0	0	0	0	112.1992	0.0000	1.1618	0.0000;
	2628	2.1	0	0	0	1.07122	2.3	1	2.1	2.1	0	0	0	0	0	0	0	0	0	0	0	109.2484	0.0000	0.6792	0.0000;
	2632	10.5	0	7.5	0	1.07606	13.8	1	10.5	10.5	0	0	0	0	0	0	0	0	0	0	0	108.5694	0.0000	0.5613	0.0000;
	2634	0.2	0	0.1	0	1.04103	0.2	1	0.2	0.2	0	0	0	0	0	0	0	0	0	0	0	113.2844	0.0000	1.9502	0.0000;
	2643	0.3	0	0	0	1.07187	0.3	1	0.3	0.3	0	0	0	0	0	0	0	0	0	0	0	109.5488	0.0000	0.5787	0.0000;
	2648	0	1.9	1.9	0	1.09755	1.9	1	0	0	0	0	0	0	0	0	0	0	0	0	0	115.1303	0.0000	0.0000	0.2673;
	2649	0	2	2	0	1.09906	2	1	0	0	0	0	0	0	0	0	0	0	0	0	0	114.9094	0.0000	0.0000	0.3077;
	2651	0	1.2	1.2	0	1.11097	1.2	1	0	0	0	0	0	0	0	0	0	0	0	0	0	110.7812	0.0000	0.0000	0.5710;
	2653	0.7	4.42099803	4.8	0	1.11762	4.9	1	0.7	0.7	0	0	0	0	0	0	0	0	0	0	0	108.0124	0.0000	0.0000	1.4899;
	2654	0	1.2	1.2	0	1.11517	1.2	1	0	0	0	0	0	0	0	0	0	0	0	0	0	109.1148	0.0000	0.0000	0.9772;
	2655	0	0.6	0.6	0	1.09794	0.6	1	0	0	0	0	0	0	0	0	0	0	0	0	0	116.5104	0.0000	0.0000	0.5411;
	2658	0	1.5	1.5	0	1.11614	1.5	1	0	0	0	0	0	0	0	0	0	0	0	0	0	108.5106	0.0000	0.0000	1.2361;
	2662	0	3.9	3.9	0	1.1155	3.9	1	0	0	0	0	0	0	0	0	0	0	0	0	0	108.9092	0.0000	0.0000	1.3764;
	2667	1.3	0	0.5	0	1.04312	1.5	1	1.3	1.3	0	0	0	0	0	0	0	0	0	0	0	113.3784	0.0000	1.5813	0.0000;
	2668	0	2.3	2.3	0	1.1159	2.3	1	0	0	0	0	0	0	0	0	0	0	0	0	0	108.7188	0.0000	0.0000	1.4003;
	2674	0	0	1	0	1.0497	1	1	0	0	0	0	0	0	0	0	0	0	0	0	0	112.1295	0.0000	1.5033	0.0000;
	2675	55	32.2507391	35	0	1.08711	69.9	1	55	55	0	0	0	0	0	0	0	0	0	0	0	109.1660	0.0000	0.0580	0.0000;
	2681	2.5	0	0	0	1.07162	2.8	1	2.5	2.5	0	0	0	0	0	0	0	0	0	0	0	109.7249	0.0000	0.7467	0.0000;
	2684	2	0	1	0	1.061	2.4	1	2	2	0	0	0	0	0	0	0	0	0	0	0	109.6769	0.0000	0.7821	0.0000;
	2690	0	0.882310209	1.2	0	1.11672	1.2	1	0	0	0	0	0	0	0	0	0	0	0	0	0	107.9095	0.0000	0.0000	1.5268;
	2691	0	1.2	1.2	0	1.11388	1.2	1	0	0	0	0	0	0	0	0	0	0	0	0	0	110.2219	0.0000	0.0000	0.5794;
	2695	0.1	0	1.2	0	1.10096	1.2	1	0.1	0.1	0	0	0	0	0	0	0	0	0	0	0	107.6276	0.0000	0.0000	0.0666;
	2701	25	0.853051142	2.5	0	1.06571	26.8	1	25	25	0	0	0	0	0	0	0	0	0	0	0	107.7556	0.0000	0.8253	0.0000;
	2701	25	0.853051142	2.5	0	1.06571	26.8	1	25	25	0	0	0	0	0	0	0	0	0	0	0	107.7556	0.0000	0.8253	0.0000;
	2701	0	0	0	0	1.06571	26.7	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	2701	0	0	0	0	1.06571	26.7	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	2702	0	0	0	0	1.06562	26.7	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	2702	0	0	0	0	1.06562	26.7	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	2712	20	10.797117	14	0	1.06385	26.1	1	20	20	0	0	0	0	0	0	0	0	0	0	0	108.8503	0.0000	0.7523	0.0000;
	2714	0	1	1	0	1.09549	1	1	0	0	0	0	0	0	0	0	0	0	0	0	0	118.7091	0.0000	0.0000	0.7602;
	2716	0	1.18487372	1.2	0	1.03277	1.2	1	0	0	0	0	0	0	0	0	0	0	0	0	0	108.4949	0.0000	1.7248	0.0000;
	2719	5.8	0	1.3	0	1.07988	6.5	1	5.8	5.8	0	0	0	0	0	0	0	0	0	0	0	109.5362	0.0000	0.4930	0.0000;
	2720	0	0	26	-18	1.11875	56.4	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	2720	0	0	26	-18	1.11875	56.4	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	2720	0	0	26	-18	1.11875	56.4	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	450	6.8	0	0	0	1.07058	6.8	1	6.8	6.8	0	0	0	0	0	0	0	0	0	0	0	104.9704	0.0000	0.7549	0.0000;
	1166	0.7	0.144	0.144	0.144	1.06958	0.7	1	0.7	0.7	0	0	0	0	0	0	0	0	0	0	0	100.9451	0.0000	0.0658	0.0000;
	1845	3.1	2.35	2.35	2.35	1.08722	3.9	1	3.1	3.1	0	0	0	0	0	0	0	0	0	0	0	98.1195	0.0000	0.0143	0.0000;
	2149	2.567	0.16	0.16	0.16	1.08151	2.6	1	2.567	2.567	0	0	0	0	0	0	0	0	0	0	0	104.5122	0.0000	0.0000	0.6545;
	17	0.69	0.001	0.001	0.001	1.07106	0.7	1	0.69	0.69	0	0	0	0	0	0	0	0	0	0	0	108.4499	0.0000	0.1084	0.0000;
	845	0.02	0.02	0.02	0.02	1.07142	0	1	0.02	0.02	0	0	0	0	0	0	0	0	0	0	0	101.4845	0.0000	0.0000	0.3422;
	1006	0.02	-0.158	-0.158	-0.158	1.08426	0.2	1	0.02	0.02	0	0	0	0	0	0	0	0	0	0	0	99.5548	0.0000	0.2022	0.0000;
	2723	0	0	0	0	1.02	0	1	0	0	0	0	0	0	0	0	0	0	0	0	0	100.3525	0.0000	0.0000	0.0841;
	2724	0	0	0	0	1.01875	0	1	0	0	0	0	0	0	0	0	0	0	0	0	0	100.9982	0.0000	0.0000	0.2578;
	2725	0	0	0	0	1.08773	0	1	0	0	0	0	0	0	0	0	0	0	0	0	0	104.2247	0.0000	0.0000	0.3895;
	2726	0	0	0	0	1.00125	0	1	0	0	0	0	0	0	0	0	0	0	0	0	0	100.5977	0.0000	0.0000	0.0128;
	2727	125	0.912638101	120	0	1.09091	173.3	1	125	125	0	0	0	0	0	0	0	0	0	0	0	98.7722	0.0000	0.0000	0.3868;
	2728	176.691	-46.105	-46.105	-46.105	1.08409	182.6	1	176.691	176.691	0	0	0	0	0	0	0	0	0	0	0	108.5648	0.0000	0.0627	0.0000;
	2729	0	0	0	0	1.015	0	1	0	0	0	0	0	0	0	0	0	0	0	0	0	102.7443	0.0000	0.0000	0.6219;
	2730	120	-15.33	0	-15.33	1.1	120	1	120	120	0	0	0	0	0	0	0	0	0	0	0	94.4316	0.0000	0.0000	0.0000;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax	Pf	Qf	Pt	Qt	mu_Sf	mu_St	mu_angmin	mu_angmax
mpc.branch = [
	7	8	0.00064	0.0305	0	400	400	400	1.0435	-0.6	1	-360	360	-188.3287	-14.9626	188.5556	25.7768	0.0000	0.0000	0.0000	0.0000;
	26	28	0.00036	0.02519	0	500	500	500	1.067	0	1	-360	360	86.8090	-19.4184	-86.7817	21.3252	0.0000	0.0000	0.0000	0.0000;
	27	29	0.00036	0.02519	0	500	500	500	1.0671	0	1	-360	360	213.2510	-17.0003	-213.0933	28.0307	0.0000	0.0000	0.0000	0.0000;
	39	41	0.00034	0.02097	0	500	500	500	1.1102	0	1	-360	360	-18.6966	-116.4726	18.7445	119.4271	0.0000	0.0000	0.0000	0.0000;
	42	45	0.00034	0.02097	0	500	500	500	1.0917	0	1	-360	360	-44.9252	-96.3114	44.9637	98.6833	0.0000	0.0000	0.0000	0.0000;
	54	56	0.00081	0.03	0	400	400	400	1.0466	0	1	-360	360	15.8961	7.2017	-15.8939	-7.1176	0.0000	0.0000	0.0000	0.0000;
	89	91	0.00075	0.02444	-0.00832	330	330	330	1.0553	0	1	-360	360	-92.0877	6.1274	92.1476	-3.2888	0.0000	0.0000	0.0000	0.0000;
	90	92	0.00075	0.02469	-0.008	330	330	330	1.0552	0	1	-360	360	-91.3624	6.4637	91.4214	-3.6694	0.0000	0.0000	0.0000	0.0000;
	124	127	0.0005	0.02875	-0.016	400	400	400	1.087	0	1	-360	360	80.1218	-74.6679	-80.0617	79.7726	0.0000	0.0000	0.0000	0.0000;
	148	149	0.00064	0.0305	0	400	400	400	1.0636	0	1	-360	360	-74.2075	-11.4971	74.2421	13.1474	0.0000	0.0000	0.0000	0.0000;
	154	156	0.000232	0.023	0	500	500	500	1.0953	0	1	-360	360	31.5041	-23.2221	-31.5005	23.5772	0.0000	0.0000	0.0000	0.0000;
	155	157	0.000232	0.023	0	500	500	500	1.0953	0	1	-360	360	30.4543	-23.1438	-30.4509	23.4830	0.0000	0.0000	0.0000	0.0000;
	168	170	0.00035	0.02375	0	500	500	500	1.0767	0	1	-360	360	41.0741	-49.3344	-41.0596	50.3151	0.0000	0.0000	0.0000	0.0000;
	182	183	0.00059	0.03093	0	400	400	400	1.0504	0	1	-360	360	-65.4800	5.8287	65.5040	-4.5714	0.0000	0.0000	0.0000	0.0000;
	189	191	0.0004	0.03	0	500	500	500	1.0695	3.6	1	-360	360	-216.1324	-32.7511	216.3287	47.4780	0.0000	0.0000	0.0000	0.0000;
	2726	156	0.00031	0.00338	0.0992	1386	1386	1386	0	0	1	-360	360	-66.7025	15.3737	66.7175	-25.1607	0.0000	0.0000	0.0000	0.0000;
	2726	157	0.00031	0.00338	0.0992	1386	1386	1386	0	0	1	-360	360	-69.6285	16.1643	69.6448	-25.9365	0.0000	0.0000	0.0000	0.0000;
	2727	67	0.014341	0.083531	0.126034	385	385	385	0	0	1	-360	360	125.0000	0.9126	-123.1086	-4.6402	0.0000	0.0000	0.0000	0.0000;
	2725	75	0.01219	0.070659	0.117418	412	412	412	0	0	1	-360	360	-174.3049	39.1358	177.6538	-33.5668	0.0000	0.0000	0.0000	0.0000;
	2725	104	0.011781	0.07087	0.116838	412	412	412	0	0	1	-360	360	-196.8951	36.4292	200.9422	-25.9235	0.0000	0.0000	0.0000	0.0000;
	126	2724	0.001525	0.016837	0.50576	1386	1386	1386	0	0	1	-360	360	434.2395	-12.0693	-431.5000	-10.5040	0.0000	0.0000	0.0000	0.0000;
	2728	147	0.001651	0.015909	0.046948	316	316	316	0	0	1	-360	360	88.6133	-23.1483	-88.4972	18.7411	0.0000	0.0000	0.0000	0.0000;
	2728	148	0.001651	0.015909	0.046948	316	316	316	0	0	1	-360	360	88.0777	-22.9567	-87.9630	18.5358	0.0000	0.0000	0.0000	0.0000;
	2729	47	0.00188	0.02287	0.6432	831	831	831	0	0	1	-360	360	-154.0300	-94.3008	154.5312	33.0044	0.0000	0.0000	0.0000	0.0000;
	2729	48	0.00188	0.02287	0.6432	831	831	831	0	0	1	-360	360	-153.5520	-94.2222	154.0504	32.8930	0.0000	0.0000	0.0000	0.0000;
	81	2723	0.002769	0.031162	0.89824	1386	1386	1386	0	0	1	-360	360	178.4488	-52.5480	-177.6040	-31.6380	0.0000	0.0000	0.0000	0.0000;
	42	23	0.01345	0.081141	0.141134	339	339	339	0	0	1	-360	360	159.0619	43.6501	-155.8964	-40.5634	0.0000	0.0000	0.0000	0.0000;
	26	89	0.009091	0.062401	0.111417	453	453	453	0	0	1	-360	360	141.6421	-19.0844	-140.0977	16.4450	0.0000	0.0000	0.0000	0.0000;
	27	90	0.00868	0.06405	0.096994	427	427	427	0	0	1	-360	360	194.3901	-19.0193	-191.6212	27.9245	0.0000	0.0000	0.0000	0.0000;
	145	30	0.016961	0.123659	0.196988	316	316	316	0	0	1	-360	360	80.6355	19.3652	-79.5689	-34.0483	0.0000	0.0000	0.0000	0.0000;
	134	33	0.00512	0.02618	0.029621	301	301	301	0	0	1	-360	360	-74.5726	69.7046	75.0316	-70.8397	0.0000	0.0000	0.0000	0.0000;
	133	20	0.01068	0.061961	0.094961	385	385	385	0	0	1	-360	360	-138.7504	51.5699	140.7719	-50.9827	0.0000	0.0000	0.0000	0.0000;
	163	21	0.014651	0.105891	0.170852	316	316	316	0	0	1	-360	360	101.8910	16.6882	-100.5242	-26.4921	0.0000	0.0000	0.0000	0.0000;
	40	108	0.01488	0.08161	0.114805	314	314	314	0	0	1	-360	360	-71.5998	27.4144	72.3712	-36.9770	0.0000	0.0000	0.0000	0.0000;
	39	90	0.011159	0.07231	0.103673	324	324	324	0	0	1	-360	360	-116.5576	37.6394	117.9800	-40.8838	0.0000	0.0000	0.0000	0.0000;
	177	82	0.005517	0.059484	0.170775	316	316	316	0	0	1	-360	360	-160.5962	5.5083	161.8289	-12.1749	0.0000	0.0000	0.0000	0.0000;
	202	164	0.01176	0.068289	0.102802	324	324	324	0	0	1	-360	360	-208.8984	-19.5174	213.5717	34.8683	0.0000	0.0000	0.0000	0.0000;
	193	164	0.016818	0.089091	0.129935	358	358	358	0	0	1	-360	360	-148.5393	-11.0172	151.8630	13.6340	0.0000	0.0000	0.0000	0.0000;
	192	163	0.013843	0.087025	0.134842	383	383	383	0	0	1	-360	360	-152.9718	-15.6874	155.8795	18.4105	0.0000	0.0000	0.0000	0.0000;
	206	166	0.01676	0.097169	0.148685	269	269	269	0	0	1	-360	360	7.5082	-4.7834	-7.4979	-12.3997	0.0000	0.0000	0.0000	0.0000;
	42	10	0.01269	0.074979	0.130196	351	351	351	0	0	1	-360	360	171.8582	46.6003	-168.3939	-40.9140	0.0000	0.0000	0.0000	0.0000;
	197	18	0.014091	0.10413	0.15972	316	316	316	0	0	1	-360	360	-34.5892	-23.3641	34.7677	6.6143	0.0000	0.0000	0.0000	0.0000;
	99	54	0.003719	0.0438	0.100962	457	457	457	0	0	1	-360	360	-11.9159	-3.4715	11.9205	-8.5014	0.0000	0.0000	0.0000	0.0000;
	161	81	0.00194	0.02056	0.51584	1178	1178	1178	0	0	1	-360	360	-487.2288	-30.4047	491.7703	25.4323	0.0000	0.0000	0.0000	0.0000;
	44	9	0.0015	0.01506	0.4032	1386	1386	1386	0	0	1	-360	360	340.4191	14.3643	-338.7293	-38.9554	0.0000	0.0000	0.0000	0.0000;
	184	149	0.00294	0.03463	0.9216	693	693	693	0	0	1	-360	360	-40.2797	-30.5873	40.3340	-66.0657	0.0000	0.0000	0.0000	0.0000;
	120	56	0.00169	0.01994	0.50624	831	831	831	0	0	1	-360	360	-21.4504	-8.6496	21.4631	-46.1685	0.0000	0.0000	0.0000	0.0000;
	29	92	0.00137	0.01625	0.41184	1386	1386	1386	0	0	1	-360	360	214.5593	-65.8402	-213.9361	29.5859	0.0000	0.0000	0.0000	0.0000;
	28	122	0.00231	0.02769	0.70144	1386	1386	1386	0	0	1	-360	360	315.2072	-94.5996	-312.9590	46.6783	0.0000	0.0000	0.0000	0.0000;
	25	191	0.00207	0.02474	0.664	1386	1386	1386	0	0	1	-360	360	394.3293	4.7557	-391.1596	-34.0879	0.0000	0.0000	0.0000	0.0000;
	119	63	0.0015	0.01788	0.4512	831	831	831	0	0	1	-360	360	88.4471	-27.5954	-88.3392	-20.2305	0.0000	0.0000	0.0000	0.0000;
	121	63	0.00469	0.05544	1.4048	831	831	831	0	0	1	-360	360	112.3465	-89.2676	-111.7905	-56.4104	0.0000	0.0000	0.0000	0.0000;
	81	31	0.00331	0.03425	0.85888	977	977	977	0	0	1	-360	360	-135.9579	-42.1466	136.5438	-41.9213	0.0000	0.0000	0.0000	0.0000;
	91	28	0.00219	0.02369	0.59584	1178	1178	1178	0	0	1	-360	360	-145.7414	4.6503	146.2056	-62.7755	0.0000	0.0000	0.0000	0.0000;
	12	4	0.01674	0.09711	0.144232	427	427	427	0	0	1	-360	360	-221.7516	20.1044	229.4917	8.7456	0.0000	0.0000	0.0000	0.0000;
	30	11	0.0057	0.0407	0.06021	316	316	316	0	0	1	-360	360	-10.5520	13.5527	10.5726	-19.9489	0.0000	0.0000	0.0000	0.0000;
	24	4	0.004419	0.032229	0.049852	383	383	383	0	0	1	-360	360	174.6553	0.8923	-173.4931	1.8367	0.0000	0.0000	0.0000	0.0000;
	17	7	0.014591	0.11219	0.165528	383	383	383	0	0	1	-360	360	-91.7184	32.2461	93.0052	-40.9567	0.0000	0.0000	0.0000	0.0000;
	21	10	0.01211	0.087419	0.140166	316	316	316	0	0	1	-360	360	-15.8815	13.7024	15.9592	-28.5230	0.0000	0.0000	0.0000	0.0000;
	26	5	0.009773	0.050516	0.088959	377	377	377	0	0	1	-360	360	190.0542	10.1934	-187.0683	-5.1474	0.0000	0.0000	0.0000	0.0000;
	17	3	0.01068	0.07895	0.245194	274	274	274	0	0	1	-360	360	75.6386	-9.7097	-75.1063	-14.3522	0.0000	0.0000	0.0000	0.0000;
	26	19	0.0057	0.039521	0.075533	440	440	440	0	0	1	-360	360	189.4217	17.2238	-187.6806	-14.0128	0.0000	0.0000	0.0000	0.0000;
	27	20	0.0057	0.039521	0.075533	440	440	440	0	0	1	-360	360	278.5401	11.2731	-274.8122	5.7127	0.0000	0.0000	0.0000	0.0000;
	13	6	0.00525	0.03988	0.061952	316	316	316	0	0	1	-360	360	-3.4854	-22.3586	3.5036	15.7559	0.0000	0.0000	0.0000	0.0000;
	13	12	2.1e-05	0.000207	0	316	316	316	0	0	1	-360	360	-92.5351	-13.6095	92.5368	13.6262	0.0000	0.0000	0.0000	0.0000;
	32	13	0.00093	0.00651	0.011132	316	316	316	0	0	1	-360	360	-95.9296	-36.5308	96.0205	35.9681	0.0000	0.0000	0.0000	0.0000;
	23	11	0.00205	0.01326	0.022429	385	385	385	0	0	1	-360	360	-1.6935	-7.6018	1.6944	5.1856	0.0000	0.0000	0.0000	0.0000;
	33	5	0.007831	0.043	0.04962	301	301	301	0	0	1	-360	360	-101.8617	36.0387	102.6638	-37.3565	0.0000	0.0000	0.0000	0.0000;
	19	4	0.00293	0.01599	0.024781	324	324	324	0	0	1	-360	360	133.0090	9.4955	-132.5576	-9.8839	0.0000	0.0000	0.0000	0.0000;
	26	1	0.00155	0.01169	0.018198	633	633	633	0	0	1	-360	360	70.5093	79.8656	-70.3592	-80.8803	0.0000	0.0000	0.0000	0.0000;
	27	2	0.00155	0.01169	0.018198	633	633	633	0	0	1	-360	360	57.2111	42.3330	-57.1439	-43.9813	0.0000	0.0000	0.0000	0.0000;
	27	24	0.003841	0.028531	0.045883	392	392	392	0	0	1	-360	360	261.7468	22.4844	-259.5150	-11.2995	0.0000	0.0000	0.0000	0.0000;
	25	9	0.00298	0.03418	0.93504	831	831	831	0	0	1	-360	360	-41.9108	-38.4201	41.9644	-56.6580	0.0000	0.0000	0.0000	0.0000;
	28	25	0.00358	0.04262	1.0944	1386	1386	1386	0	0	1	-360	360	502.8737	-13.3524	-494.2254	2.4789	0.0000	0.0000	0.0000	0.0000;
	14	29	0.00336	0.03977	1.02163	1316	1316	1316	0	0	1	-360	360	-429.6079	-43.7373	435.7944	11.8577	0.0000	0.0000	0.0000	0.0000;
	8	15	0.00299	0.03675	0.9184	1150	1150	1150	0	0	1	-360	360	135.2200	-67.1416	-134.6728	-20.3703	0.0000	0.0000	0.0000	0.0000;
	8	14	0.00112	0.01329	0.341248	1150	1150	1150	0	0	1	-360	360	-181.1742	71.1788	181.6202	-100.4236	0.0000	0.0000	0.0000	0.0000;
	31	29	0.00075	0.009	0.22848	1150	1150	1150	0	0	1	-360	360	-304.5674	12.2092	305.2316	-28.3307	0.0000	0.0000	0.0000	0.0000;
	62	58	0.010479	0.060969	0.092047	269	269	269	0	0	1	-360	360	1.2502	-0.1802	-1.2476	-10.7189	0.0000	0.0000	0.0000	0.0000;
	60	55	0.00882	0.065641	0.100662	274	274	274	0	0	1	-360	360	-36.2158	7.4554	36.3255	-18.6781	0.0000	0.0000	0.0000	0.0000;
	66	34	0.011219	0.065581	0.098349	274	274	274	0	0	1	-360	360	16.5048	0.8038	-16.4745	-12.0588	0.0000	0.0000	0.0000	0.0000;
	50	34	0.01163	0.07031	0.105802	341	341	341	0	0	1	-360	360	-5.8110	-10.8113	5.8167	-1.3457	0.0000	0.0000	0.0000	0.0000;
	58	42	0.00545	0.040211	0.066986	404	404	404	0	0	1	-360	360	-23.4242	-10.2669	23.4514	2.5210	0.0000	0.0000	0.0000	0.0000;
	59	43	0.00545	0.040211	0.066986	404	404	404	0	0	1	-360	360	-24.2553	-10.1955	24.2842	2.4628	0.0000	0.0000	0.0000	0.0000;
	59	34	0.00837	0.04868	0.073481	379	379	379	0	0	1	-360	360	7.9601	21.1807	-7.9095	-29.4786	0.0000	0.0000	0.0000	0.0000;
	67	51	0.003159	0.02076	0.03146	385	385	385	0	0	1	-360	360	68.4493	-8.3406	-68.3193	5.5798	0.0000	0.0000	0.0000	0.0000;
	51	38	0.006979	0.051961	0.079666	316	316	316	0	0	1	-360	360	42.3311	7.8087	-42.2129	-16.0029	0.0000	0.0000	0.0000	0.0000;
	36	55	0.00374	0.027831	0.042689	274	274	274	0	0	1	-360	360	-76.6391	-10.9308	76.8275	7.2737	0.0000	0.0000	0.0000	0.0000;
	37	35	0.00769	0.057271	0.087894	316	316	316	0	0	1	-360	360	35.8217	6.8726	-35.7286	-16.4652	0.0000	0.0000	0.0000	0.0000;
	54	37	0.00556	0.04145	0.063598	383	383	383	0	0	1	-360	360	51.8647	2.8688	-51.7371	-9.4545	0.0000	0.0000	0.0000	0.0000;
	66	36	0.004521	0.03368	0.051691	392	392	392	0	0	1	-360	360	-57.0232	-11.6475	57.1519	6.5371	0.0000	0.0000	0.0000	0.0000;
	66	65	0.00151	0.008781	0.013165	341	341	341	0	0	1	-360	360	40.5184	10.8437	-40.4955	-12.2464	0.0000	0.0000	0.0000	0.0000;
	61	42	0.00574	0.042831	0.065727	404	404	404	0	0	1	-360	360	-20.3923	-2.2133	20.4125	-5.4548	0.0000	0.0000	0.0000	0.0000;
	62	43	0.00707	0.045409	0.069309	314	314	314	0	0	1	-360	360	-20.0830	-2.0167	20.1072	-6.0725	0.0000	0.0000	0.0000	0.0000;
	61	39	0.01213	0.062151	0.093712	314	314	314	0	0	1	-360	360	-60.0474	-15.5575	60.4253	6.2183	0.0000	0.0000	0.0000	0.0000;
	60	40	0.002479	0.017979	0.027588	316	316	316	0	0	1	-360	360	-72.8022	-34.8816	72.9343	32.5039	0.0000	0.0000	0.0000	0.0000;
	46	39	0.002401	0.01494	0.022525	341	341	341	0	0	1	-360	360	-73.3832	-14.7368	73.4937	12.6904	0.0000	0.0000	0.0000	0.0000;
	49	45	0.00167	0.0189	0.54176	1150	1150	1150	0	0	1	-360	360	-46.7867	14.7671	46.8511	-70.7652	0.0000	0.0000	0.0000	0.0000;
	57	53	0.00109	0.01277	0.34176	1150	1150	1150	0	0	1	-360	360	140.6214	33.4309	-140.3951	-67.4969	0.0000	0.0000	0.0000	0.0000;
	41	57	0.002259	0.026439	0.70784	1150	1150	1150	0	0	1	-360	360	-18.7445	-119.4271	18.9011	46.2428	0.0000	0.0000	0.0000	0.0000;
	63	57	0.00094	0.01097	0.29376	1393	1393	1393	0	0	1	-360	360	-182.6039	26.2939	182.9074	-54.6262	0.0000	0.0000	0.0000	0.0000;
	47	64	0.00113	0.01406	0.37488	1386	1386	1386	0	0	1	-360	360	-330.1834	-65.4260	331.3617	39.7291	0.0000	0.0000	0.0000	0.0000;
	52	44	0.00176	0.02144	0.57344	1150	1150	1150	0	0	1	-360	360	23.5356	29.7447	-23.4664	-89.2879	0.0000	0.0000	0.0000	0.0000;
	95	124	0.004876	0.033616	0.059609	404	404	404	0	0	1	-360	360	-84.4550	-10.2398	84.7525	5.2363	0.0000	0.0000	0.0000	0.0000;
	74	105	0.01093	0.059194	0.08439	246	246	246	0	0	1	-360	360	3.9533	-6.4572	-3.9516	-3.5106	0.0000	0.0000	0.0000	0.0000;
	105	93	0.001942	0.013926	0.022845	404	404	404	0	0	1	-360	360	73.2531	9.1323	-73.1631	-11.1828	0.0000	0.0000	0.0000	0.0000;
	78	84	0.004318	0.029752	0.05264	316	316	316	0	0	1	-360	360	113.6266	-5.4464	-113.1580	2.4305	0.0000	0.0000	0.0000	0.0000;
	130	129	0.000661	0.004959	0.007579	379	379	379	0	0	1	-360	360	94.9723	-0.0111	-94.9220	-0.5090	0.0000	0.0000	0.0000	0.0000;
	106	130	0.005372	0.040393	0.060055	379	379	379	0	0	1	-360	360	-41.5943	-0.8607	41.6733	-5.6546	0.0000	0.0000	0.0000	0.0000;
	90	130	0.000826	0.005248	0.008683	301	301	301	0	0	1	-360	360	136.7760	-5.8667	-136.6455	5.6657	0.0000	0.0000	0.0000	0.0000;
	99	118	0.015888	0.087603	0.116818	314	314	314	0	0	1	-360	360	-61.5666	10.5649	62.1127	-21.4283	0.0000	0.0000	0.0000	0.0000;
	80	112	0.002169	0.014587	0.025749	269	269	269	0	0	1	-360	360	-12.1689	-5.9142	12.1720	2.9304	0.0000	0.0000	0.0000	0.0000;
	115	100	0.017727	0.116777	0.163611	246	246	246	0	0	1	-360	360	63.2292	-18.9910	-62.6198	3.5368	0.0000	0.0000	0.0000	0.0000;
	125	73	0.00593	0.04093	0.072145	404	404	404	0	0	1	-360	360	49.4237	-0.9297	-49.3014	-6.7823	0.0000	0.0000	0.0000	0.0000;
	107	89	0.003905	0.028471	0.044983	383	383	383	0	0	1	-360	360	-86.9644	8.6954	87.2177	-12.1844	0.0000	0.0000	0.0000	0.0000;
	117	78	0.008161	0.042417	0.061197	356	356	356	0	0	1	-360	360	-60.5942	0.9412	60.8488	-6.8806	0.0000	0.0000	0.0000	0.0000;
	118	77	0.008161	0.042417	0.061197	356	356	356	0	0	1	-360	360	-59.8356	0.8333	60.0838	-6.8059	0.0000	0.0000	0.0000	0.0000;
	78	75	0.005186	0.038388	0.058748	453	453	453	0	0	1	-360	360	131.6923	1.6060	-130.9354	-2.9497	0.0000	0.0000	0.0000	0.0000;
	77	72	0.002128	0.014029	0.022603	301	301	301	0	0	1	-360	360	121.3268	17.5094	-121.0572	-18.4106	0.0000	0.0000	0.0000	0.0000;
	113	77	0.004628	0.027748	0.046115	324	324	324	0	0	1	-360	360	-93.6945	-25.7220	94.0633	22.4964	0.0000	0.0000	0.0000	0.0000;
	102	71	0.011219	0.070744	0.115705	246	246	246	0	0	1	-360	360	-57.7190	-11.1186	58.0433	-0.3669	0.0000	0.0000	0.0000	0.0000;
	109	116	0.006012	0.041467	0.073636	383	383	383	0	0	1	-360	360	-85.7448	-9.2739	86.1231	3.1930	0.0000	0.0000	0.0000	0.0000;
	90	68	0.002066	0.012789	0.020551	269	269	269	0	0	1	-360	360	73.6588	6.4805	-73.5633	-8.3229	0.0000	0.0000	0.0000	0.0000;
	85	89	0.001364	0.009731	0.016243	453	453	453	0	0	1	-360	360	-99.4220	3.3975	99.5361	-4.5099	0.0000	0.0000	0.0000	0.0000;
	128	86	0.000579	0.004112	0.007008	404	404	404	0	0	1	-360	360	-54.5429	-3.7235	54.5575	2.9973	0.0000	0.0000	0.0000	0.0000;
	131	75	0.000847	0.00624	0.009544	457	457	457	0	0	1	-360	360	123.5000	19.1684	-123.3876	-19.4640	0.0000	0.0000	0.0000	0.0000;
	132	76	0.000847	0.00626	0.009477	457	457	457	0	0	1	-360	360	0.0000	-0.0000	0.0000	-1.1130	0.0000	0.0000	0.0000	0.0000;
	101	76	0.001591	0.011116	0.019128	453	453	453	0	0	1	-360	360	-76.5421	-58.4325	76.6676	57.0776	0.0000	0.0000	0.0000	0.0000;
	124	103	0.003141	0.021591	0.038391	404	404	404	0	0	1	-360	360	139.2748	-11.2218	-138.7607	10.1941	0.0000	0.0000	0.0000	0.0000;
	125	110	0.004545	0.03157	0.055312	316	316	316	0	0	1	-360	360	87.3886	36.8855	-87.0353	-40.9241	0.0000	0.0000	0.0000	0.0000;
	103	83	0.001446	0.009917	0.017598	316	316	316	0	0	1	-360	360	-2.5109	16.5354	2.5147	-18.5932	0.0000	0.0000	0.0000	0.0000;
	104	94	0.003822	0.026674	0.046154	316	316	316	0	0	1	-360	360	8.0409	12.8434	-8.0310	-18.2271	0.0000	0.0000	0.0000	0.0000;
	111	79	0.007769	0.041281	0.063907	269	269	269	0	0	1	-360	360	-7.2262	-12.4756	7.2348	5.0969	0.0000	0.0000	0.0000	0.0000;
	88	77	0.004463	0.030413	0.048671	246	246	246	0	0	1	-360	360	-91.0185	-13.4081	91.3374	9.8262	0.0000	0.0000	0.0000	0.0000;
	116	107	0.005888	0.035062	0.052349	246	246	246	0	0	1	-360	360	55.7295	-8.9643	-55.5738	3.6782	0.0000	0.0000	0.0000	0.0000;
	108	98	0.003161	0.023409	0.036165	316	316	316	0	0	1	-360	360	-49.4649	3.5802	49.5310	-7.3803	0.0000	0.0000	0.0000	0.0000;
	115	78	0.001839	0.012603	0.022399	316	316	316	0	0	1	-360	360	-60.6075	-0.8593	60.6644	-1.4142	0.0000	0.0000	0.0000	0.0000;
	106	87	0.001715	0.009607	0.014239	301	301	301	0	0	1	-360	360	20.7703	34.6863	-20.7457	-36.2270	0.0000	0.0000	0.0000	0.0000;
	97	78	0.003409	0.024421	0.039969	246	246	246	0	0	1	-360	360	-64.3488	-0.4495	64.4679	-3.4468	0.0000	0.0000	0.0000	0.0000;
	116	77	0.001839	0.012603	0.02239	316	316	316	0	0	1	-360	360	-56.1399	-1.6524	56.1887	-0.6753	0.0000	0.0000	0.0000	0.0000;
	82	96	0.005702	0.041488	0.066172	404	404	404	0	0	1	-360	360	-26.8156	-5.3373	26.8506	-2.1793	0.0000	0.0000	0.0000	0.0000;
	123	117	0.004587	0.024628	0.036165	314	314	314	0	0	1	-360	360	-75.8947	-13.2012	76.1251	10.1817	0.0000	0.0000	0.0000	0.0000;
	123	109	0.002149	0.013327	0.022109	246	246	246	0	0	1	-360	360	-10.8550	-5.6291	10.8575	3.0544	0.0000	0.0000	0.0000	0.0000;
	99	70	0.000785	0.004876	0.00726	269	269	269	0	0	1	-360	360	8.0325	2.8519	-8.0320	-3.7140	0.0000	0.0000	0.0000	0.0000;
	100	69	0.000785	0.004876	0.007241	269	269	269	0	0	1	-360	360	10.3277	-0.8587	-10.3270	-0.0000	0.0000	0.0000	0.0000	0.0000;
	92	126	0.002413	0.027544	0.767968	831	831	831	0	0	1	-360	360	176.1085	-27.2797	-175.4013	-45.8782	0.0000	0.0000	0.0000	0.0000;
	81	126	0.002131	0.024319	0.67744	1386	1386	1386	0	0	1	-360	360	34.8338	-50.7657	-34.8042	-19.8798	0.0000	0.0000	0.0000	0.0000;
	121	114	0.000913	0.0104	0.289888	1150	1150	1150	0	0	1	-360	360	37.0439	66.5037	-36.9753	-96.7667	0.0000	0.0000	0.0000	0.0000;
	122	120	0.003119	0.035631	0.991072	831	831	831	0	0	1	-360	360	130.5204	-75.2046	-130.0148	-26.5010	0.0000	0.0000	0.0000	0.0000;
	114	127	0.000919	0.010512	0.292928	1150	1150	1150	0	0	1	-360	360	-66.9579	44.2329	67.0276	-74.3824	0.0000	0.0000	0.0000	0.0000;
	172	155	0.01545	0.073349	0.126614	427	427	427	0	0	1	-360	360	-199.2699	2.4888	204.7472	8.8733	0.0000	0.0000	0.0000	0.0000;
	173	154	0.01545	0.073349	0.126614	427	427	427	0	0	1	-360	360	-199.3147	2.5009	204.7945	8.8733	0.0000	0.0000	0.0000	0.0000;
	175	154	0.01457	0.07955	0.14007	324	324	324	0	0	1	-360	360	-70.1023	-8.6509	70.7163	-4.4983	0.0000	0.0000	0.0000	0.0000;
	176	155	0.01457	0.07955	0.14007	324	324	324	0	0	1	-360	360	-69.6748	-8.7462	70.2814	-4.4437	0.0000	0.0000	0.0000	0.0000;
	175	143	0.006031	0.04401	0.069793	316	316	316	0	0	1	-360	360	71.7439	0.8473	-71.4764	-6.9921	0.0000	0.0000	0.0000	0.0000;
	164	139	0.011031	0.08057	0.124127	404	404	404	0	0	1	-360	360	191.6342	-0.3731	-188.2257	10.7022	0.0000	0.0000	0.0000	0.0000;
	136	154	0.005831	0.04231	0.070664	383	383	383	0	0	1	-360	360	-104.4368	-3.9230	104.9775	-0.5155	0.0000	0.0000	0.0000	0.0000;
	169	172	0.01849	0.095599	0.159139	305	305	305	0	0	1	-360	360	-67.0594	24.1283	67.9557	-37.6338	0.0000	0.0000	0.0000	0.0000;
	151	173	0.010581	0.053	0.088475	385	385	385	0	0	1	-360	360	-96.0284	8.7510	96.9217	-14.1723	0.0000	0.0000	0.0000	0.0000;
	153	155	0.012521	0.091359	0.145394	453	453	453	0	0	1	-360	360	-169.5371	14.6509	172.6741	-8.9089	0.0000	0.0000	0.0000	0.0000;
	135	136	0.00506	0.036539	0.063598	305	305	305	0	0	1	-360	360	-46.9942	-7.1827	47.0903	0.4191	0.0000	0.0000	0.0000	0.0000;
	147	142	0.01043	0.077891	0.122065	383	383	383	0	0	1	-360	360	10.7438	1.3890	-10.7270	-15.5609	0.0000	0.0000	0.0000	0.0000;
	152	180	0.007702	0.056917	0.086733	316	316	316	0	0	1	-360	360	27.2581	36.8971	-27.0931	-45.5914	0.0000	0.0000	0.0000	0.0000;
	152	179	0.002256	0.016674	0.02541	333	333	333	0	0	1	-360	360	-166.3058	-41.0989	166.8700	42.2721	0.0000	0.0000	0.0000	0.0000;
	174	146	0.009147	0.089554	0.215196	246	246	246	0	0	1	-360	360	-121.0044	-18.4212	122.1783	4.8314	0.0000	0.0000	0.0000	0.0000;
	174	168	0.00244	0.01318	0.021296	341	341	341	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	168	139	0.00355	0.02593	0.041237	404	404	404	0	0	1	-360	360	-98.2704	12.3647	98.5733	-14.9228	0.0000	0.0000	0.0000	0.0000;
	169	166	0.01312	0.076219	0.116644	324	324	324	0	0	1	-360	360	82.0611	-17.0265	-81.2855	8.0500	0.0000	0.0000	0.0000	0.0000;
	168	151	0.009341	0.05225	0.087701	305	305	305	0	0	1	-360	360	-24.0875	40.6699	24.3033	-49.4232	0.0000	0.0000	0.0000	0.0000;
	145	134	0.006141	0.032521	0.052456	356	356	356	0	0	1	-360	360	-213.4581	39.6922	215.9095	-32.9458	0.0000	0.0000	0.0000	0.0000;
	146	133	0.00438	0.03188	0.050723	453	453	453	0	0	1	-360	360	-221.7180	29.9898	223.5716	-22.5275	0.0000	0.0000	0.0000	0.0000;
	163	146	0.000479	0.00331	0.005711	404	404	404	0	0	1	-360	360	-87.7813	54.2581	87.8243	-54.6397	0.0000	0.0000	0.0000	0.0000;
	164	145	0.000479	0.00331	0.005711	404	404	404	0	0	1	-360	360	-93.3601	54.8357	93.4075	-55.1875	0.0000	0.0000	0.0000	0.0000;
	153	142	0.010539	0.076859	0.122355	316	316	316	0	0	1	-360	360	115.0884	-15.1353	-113.8882	9.6213	0.0000	0.0000	0.0000	0.0000;
	158	147	0.00469	0.034651	0.053821	383	383	383	0	0	1	-360	360	-141.3415	-17.8846	142.1628	17.6756	0.0000	0.0000	0.0000	0.0000;
	148	140	0.006469	0.0413	0.069212	383	383	383	0	0	1	-360	360	121.0796	8.1176	-120.2670	-11.0082	0.0000	0.0000	0.0000	0.0000;
	167	140	0.00105	0.007211	0.01028	316	316	316	0	0	1	-360	360	-38.9666	-7.9313	38.9809	6.8428	0.0000	0.0000	0.0000	0.0000;
	167	158	0.006099	0.044831	0.070954	316	316	316	0	0	1	-360	360	-7.6960	-2.8466	7.6992	-5.3140	0.0000	0.0000	0.0000	0.0000;
	175	135	0.002211	0.01655	0.024781	316	316	316	0	0	1	-360	360	30.5528	-13.7080	-30.5323	10.9686	0.0000	0.0000	0.0000	0.0000;
	177	176	0.005169	0.036979	0.058951	316	316	316	0	0	1	-360	360	71.6344	-14.1501	-71.4016	8.9443	0.0000	0.0000	0.0000	0.0000;
	180	172	0.002401	0.017789	0.027588	381	381	381	0	0	1	-360	360	-105.5940	-1.1932	105.8336	-0.1217	0.0000	0.0000	0.0000	0.0000;
	156	137	0.00274	0.02696	0.70592	977	977	977	0	0	1	-360	360	121.5874	-40.9797	-121.1825	-25.7230	0.0000	0.0000	0.0000	0.0000;
	162	138	0.0017	0.01733	0.45632	915	915	915	0	0	1	-360	360	120.1932	6.9011	-119.9359	-50.2339	0.0000	0.0000	0.0000	0.0000;
	160	161	0.00136	0.01574	0.433664	1469	1469	1469	0	0	1	-360	360	-129.6267	-29.2926	129.8542	-11.9178	0.0000	0.0000	0.0000	0.0000;
	170	150	0.00371	0.04326	1.18688	693	693	693	0	0	1	-360	360	-42.4049	-90.1488	42.5019	-31.6845	0.0000	0.0000	0.0000	0.0000;
	187	192	0.01882	0.137581	0.25381	299	299	299	0	0	1	-360	360	-62.6550	2.2413	63.3534	-25.6820	0.0000	0.0000	0.0000	0.0000;
	196	202	0.02756	0.16014	0.242871	269	269	269	0	0	1	-360	360	-52.0033	-0.0213	52.7195	-22.6976	0.0000	0.0000	0.0000	0.0000;
	188	207	0.01905	0.11132	0.167851	269	269	269	0	0	1	-360	360	6.9356	-25.0922	-6.8866	6.1010	0.0000	0.0000	0.0000	0.0000;
	190	193	0.00795	0.05919	0.090798	316	316	316	0	0	1	-360	360	-12.0142	-6.6269	12.0247	-3.4214	0.0000	0.0000	0.0000	0.0000;
	192	181	0.0018	0.021141	0.051498	633	633	633	0	0	1	-360	360	65.8722	12.5303	-65.7984	-17.3954	0.0000	0.0000	0.0000	0.0000;
	201	203	0.00731	0.055789	0.083635	274	274	274	0	0	1	-360	360	-33.1258	-5.1207	33.1990	-3.5207	0.0000	0.0000	0.0000	0.0000;
	189	200	0.00564	0.041961	0.064372	274	274	274	0	0	1	-360	360	53.7375	9.2364	-53.5829	-15.2012	0.0000	0.0000	0.0000	0.0000;
	207	182	0.0057	0.04236	0.129712	366	366	366	0	0	1	-360	360	-65.2715	-7.7830	65.4800	-5.8287	0.0000	0.0000	0.0000	0.0000;
	199	183	0.00131	0.01548	0.41152	1150	1150	1150	0	0	1	-360	360	107.9905	-81.6638	-107.7988	40.6119	0.0000	0.0000	0.0000	0.0000;
	185	191	0.00224	0.02583	0.72352	831	831	831	0	0	1	-360	360	-47.1542	45.4898	47.3509	-116.9732	0.0000	0.0000	0.0000	0.0000;
	194	186	0.0021	0.02475	0.65792	1150	1150	1150	0	0	1	-360	360	-117.3059	-28.1238	117.5853	-36.8817	0.0000	0.0000	0.0000	0.0000;
	204	198	0.0015	0.01768	0.46944	831	831	831	0	0	1	-360	360	212.9820	-21.3914	-212.3342	-20.1488	0.0000	0.0000	0.0000	0.0000;
	185	204	0.00133	0.01569	0.418208	831	831	831	0	0	1	-360	360	-158.0866	-41.9934	158.4116	2.1232	0.0000	0.0000	0.0000	0.0000;
	186	205	0.00133	0.01569	0.418208	831	831	831	0	0	1	-360	360	-158.4925	-41.8088	158.8190	1.9558	0.0000	0.0000	0.0000	0.0000;
	393	1	0.00157	0.06612	0	160	160	160	1.041	0	1	-360	360	-70.2049	-74.3808	70.3592	80.8803	0.0000	0.0000	0.0000	0.0000;
	394	2	0.00157	0.06612	0	160	160	160	1.0105	0	1	-360	360	-57.0747	-41.0632	57.1439	43.9813	0.0000	0.0000	0.0000	0.0000;
	246	245	0.001008	0.047273	0	300	300	300	1	0	1	-360	360	140.5952	-58.3837	-140.3790	68.5253	0.0000	0.0000	0.0000	0.0000;
	246	29	0.00079	0.03678	0	426	426	426	1	0	1	-360	360	229.4048	38.7640	-229.0089	-20.3349	0.0000	0.0000	0.0000	0.0000;
	248	3	0.001651	0.06736	0	160	160	160	1.0066	0	1	-360	360	-52.1674	-3.4859	52.2075	5.1237	0.0000	0.0000	0.0000	0.0000;
	249	3	0.001651	0.06736	0	160	160	160	1.0154	0	1	-360	360	-22.8899	-8.8658	22.8988	9.2286	0.0000	0.0000	0.0000	0.0000;
	276	4	0.001651	0.06901	0	160	160	160	1.0252	0	1	-360	360	-70.2299	-12.8041	70.3048	15.9353	0.0000	0.0000	0.0000	0.0000;
	277	5	0.001651	0.06901	0	160	160	160	1.026	0	1	-360	360	-90.5305	-20.5144	90.6586	25.8697	0.0000	0.0000	0.0000	0.0000;
	342	6	0.001651	0.068599	0	160	160	160	1.0512	0	1	-360	360	-91.6663	-33.8543	91.8176	40.1404	0.0000	0.0000	0.0000	0.0000;
	342	6	0.001651	0.068599	0	160	160	160	1.0248	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	343	9	0.0015	0.06188	0	250	250	250	1.1116	0	1	-360	360	-153.7497	-48.7681	154.1622	65.7863	0.0000	0.0000	0.0000	0.0000;
	354	10	0.001651	0.06775	0	160	160	160	1.0368	0	1	-360	360	-92.1742	-12.7971	92.3096	18.3499	0.0000	0.0000	0.0000	0.0000;
	355	11	0.001651	0.06775	0	160	160	160	1.0365	0	1	-360	360	-88.5977	-15.6034	88.7246	20.8109	0.0000	0.0000	0.0000	0.0000;
	356	12	0.001651	0.06775	0	160	160	160	1.0306	0	1	-360	360	-88.2252	-6.3153	88.3465	11.2900	0.0000	0.0000	0.0000	0.0000;
	361	14	0.00087	0.05244	-0.02144	330	330	330	1.1545	0	1	-360	360	-247.2764	-99.2817	247.9876	144.1609	0.0000	0.0000	0.0000	0.0000;
	369	15	0.00087	0.05244	-0.02144	330	330	330	1.0938	0	1	-360	360	-134.5166	-8.7632	134.6728	20.3703	0.0000	0.0000	0.0000	0.0000;
	386	17	0.00124	0.068391	0	160	160	160	1.011	0	1	-360	360	-18.9397	-8.2345	18.9443	8.4904	0.0000	0.0000	0.0000	0.0000;
	385	18	0.00124	0.068391	0	160	160	160	0.9936	0	1	-360	360	36.9723	39.2934	-36.9423	-37.6419	0.0000	0.0000	0.0000	0.0000;
	391	19	0.001651	0.06901	0	160	160	160	1.031	0	1	-360	360	-85.9233	-21.0068	86.0385	25.8232	0.0000	0.0000	0.0000	0.0000;
	392	20	0.001651	0.06901	0	160	160	160	1.0239	0	1	-360	360	-102.5144	-17.3272	102.6731	23.9614	0.0000	0.0000	0.0000	0.0000;
	398	21	0.00155	0.06612	0	160	160	160	1.0173	0	1	-360	360	-72.6025	-3.9111	72.6767	7.0757	0.0000	0.0000	0.0000	0.0000;
	399	21	0.00157	0.06612	0	160	160	160	1.0331	0	1	-360	360	-43.7016	-4.5596	43.7290	5.7140	0.0000	0.0000	0.0000	0.0000;
	404	23	0.001651	0.06901	0	160	160	160	1.0494	0	1	-360	360	-89.4273	-22.4730	89.5622	28.1099	0.0000	0.0000	0.0000	0.0000;
	405	23	0.001651	0.06901	0	160	160	160	1.0394	0	1	-360	360	-67.9508	-16.8375	68.0277	20.0552	0.0000	0.0000	0.0000	0.0000;
	406	24	0.00157	0.067979	0	160	160	160	1.0093	0	1	-360	360	-71.9580	-4.8933	72.0290	7.9699	0.0000	0.0000	0.0000	0.0000;
	407	24	0.001651	0.06901	0	160	160	160	0.9825	0	1	-360	360	-12.8283	-2.3359	12.8308	2.4373	0.0000	0.0000	0.0000	0.0000;
	413	25	0.0015	0.06188	0	250	250	250	1.0977	0	1	-360	360	-141.4984	-18.4623	141.8069	31.1855	0.0000	0.0000	0.0000	0.0000;
	465	30	0.001651	0.06818	0	160	160	160	1.038	0	1	-360	360	-89.9918	-15.1671	90.1209	20.4956	0.0000	0.0000	0.0000	0.0000;
	489	31	0.00137	0.06119	-0.01504	250	250	250	1.0798	0	1	-360	360	-86.9848	-12.1011	87.0873	18.2505	0.0000	0.0000	0.0000	0.0000;
	490	31	0.00137	0.06119	-0.01504	250	250	250	1.0699	0	1	-360	360	-80.8496	-6.0170	80.9362	11.4616	0.0000	0.0000	0.0000	0.0000;
	545	32	0.001651	0.06901	0	160	160	160	1.0454	0	1	-360	360	-95.7676	-29.7587	95.9296	36.5308	0.0000	0.0000	0.0000	0.0000;
	574	33	0.001651	0.06901	0	160	160	160	1.0268	0	1	-360	360	-26.8027	-33.6532	26.8301	34.8010	0.0000	0.0000	0.0000	0.0000;
	575	33	0.001651	0.06901	0	160	160	160	1.0067	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	588	34	0.001401	0.0668	0	160	160	160	1.0428	0	1	-360	360	-18.5409	-41.6216	18.5673	42.8832	0.0000	0.0000	0.0000	0.0000;
	588	34	0.001401	0.0668	0	160	160	160	1.0417	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	593	35	0.00151	0.067151	0	160	160	160	1.0007	0	1	-360	360	-35.7084	-15.5700	35.7286	16.4652	0.0000	0.0000	0.0000	0.0000;
	613	37	0.00157	0.078081	0	160	160	160	1.0022	0	1	-360	360	-35.3851	-6.1132	35.4025	6.9749	0.0000	0.0000	0.0000	0.0000;
	617	38	0.00149	0.066159	0	160	160	160	1.032	0	1	-360	360	-42.1860	-14.8096	42.2129	16.0029	0.0000	0.0000	0.0000	0.0000;
	665	42	0.00157	0.06775	0	160	160	160	0.9851	0	1	-360	360	-64.6794	29.3615	64.7440	-26.5732	0.0000	0.0000	0.0000	0.0000;
	667	46	0.00163	0.069461	0	160	160	160	0.9831	0	1	-360	360	-73.3077	-11.5200	73.3832	14.7368	0.0000	0.0000	0.0000	0.0000;
	669	48	0.00135	0.06052	0	250	250	250	1.015	0	1	-360	360	-21.5941	0.7554	21.6000	-0.4903	0.0000	0.0000	0.0000	0.0000;
	696	49	0.00135	0.06052	0	250	250	250	1.0503	0	1	-360	360	-46.7559	16.1486	46.7867	-14.7671	0.0000	0.0000	0.0000	0.0000;
	697	49	0.00153	0.06156	0	250	250	250	1.0535	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	715	50	0.00157	0.066159	0	160	160	160	1.0177	0	1	-360	360	-31.7851	3.1652	31.7991	-2.5788	0.0000	0.0000	0.0000	0.0000;
	731	53	0.0014	0.06235	0	250	250	250	1.064	0	1	-360	360	-74.3318	-25.4176	74.4157	29.1523	0.0000	0.0000	0.0000	0.0000;
	734	52	0.00139	0.05984	0	250	250	250	0.9828	0	1	-360	360	-42.4191	-7.5440	42.4435	8.5964	0.0000	0.0000	0.0000	0.0000;
	741	55	0.00145	0.068391	0	160	160	160	1.0058	0	1	-360	360	-39.1454	-9.1971	39.1654	10.1373	0.0000	0.0000	0.0000	0.0000;
	759	60	0.001651	0.06775	0	160	160	160	0.9893	0	1	-360	360	-54.2872	-12.4837	54.3305	14.2630	0.0000	0.0000	0.0000	0.0000;
	758	60	0.00157	0.06775	0	160	160	160	0.9886	0	1	-360	360	-54.6461	-11.3789	54.6874	13.1632	0.0000	0.0000	0.0000	0.0000;
	769	61	0.00163	0.067831	0	160	160	160	0.9899	0	1	-360	360	-49.9121	-8.2414	49.9476	9.7184	0.0000	0.0000	0.0000	0.0000;
	768	62	0.00143	0.06831	0	160	160	160	0.9902	0	1	-360	360	-49.2942	-8.7896	49.3247	10.2476	0.0000	0.0000	0.0000	0.0000;
	778	63	0.00139	0.0608	0	250	250	250	1.035	0	1	-360	360	-26.0395	-3.5247	26.0483	3.9125	0.0000	0.0000	0.0000	0.0000;
	779	64	0.0014	0.06235	0	250	250	250	1.0367	0	1	-360	360	-25.3076	-6.2379	25.3164	6.6305	0.0000	0.0000	0.0000	0.0000;
	807	65	0.00163	0.067539	0	160	160	160	1.0093	0	1	-360	360	-40.4704	-11.2089	40.4955	12.2464	0.0000	0.0000	0.0000	0.0000;
	832	67	0.00161	0.06762	0	160	160	160	1.0284	0	1	-360	360	-54.6151	-11.1244	54.6593	12.9808	0.0000	0.0000	0.0000	0.0000;
	854	68	0.00207	0.067771	-0.003001	160	160	160	1	0	1	-360	360	-73.4673	-4.8285	73.5633	8.3229	0.0000	0.0000	0.0000	0.0000;
	884	71	0.001651	0.067979	-0.003194	160	160	160	1.0049	0	1	-360	360	-62.9508	-15.8922	63.0112	18.7512	0.0000	0.0000	0.0000	0.0000;
	901	74	0.00145	0.069211	-0.005324	160	160	160	1.0003	0	1	-360	360	-45.3204	-11.3088	45.3477	13.2352	0.0000	0.0000	0.0000	0.0000;
	1001	81	0.00156	0.06269	-0.00992	250	250	250	1.092	0	1	-360	360	96.3633	-18.8360	-96.2155	25.7983	0.0000	0.0000	0.0000	0.0000;
	1002	81	0.00156	0.06269	-0.00992	250	250	250	1.0668	0	1	-360	360	111.0635	2.2037	-110.8794	6.2298	0.0000	0.0000	0.0000	0.0000;
	1091	82	0.001651	0.06694	-0.003098	160	160	160	1.0097	0	1	-360	360	65.5895	-9.9065	-65.5267	12.8105	0.0000	0.0000	0.0000	0.0000;
	1092	82	0.00145	0.066531	-0.003194	160	160	160	1.0049	0	1	-360	360	69.5466	-1.5758	-69.4866	4.7017	0.0000	0.0000	0.0000	0.0000;
	1114	83	0.00145	0.0655	-0.002517	160	160	160	0.9971	0	1	-360	360	-48.4055	-14.3951	48.4374	16.1310	0.0000	0.0000	0.0000	0.0000;
	1113	84	0.00145	0.07045	-0.002517	160	160	160	0.9962	0	1	-360	360	-62.1580	2.5756	62.2055	0.0271	0.0000	0.0000	0.0000	0.0000;
	1187	87	0.00145	0.069831	-0.002323	160	160	160	0.9488	0	1	-360	360	-76.3030	-14.8560	76.3793	18.8003	0.0000	0.0000	0.0000	0.0000;
	1188	88	0.001651	0.067771	-0.002807	160	160	160	1.0147	0	1	-360	360	-35.3535	-29.2403	35.3843	30.8288	0.0000	0.0000	0.0000	0.0000;
	1233	93	0.00145	0.06736	-0.006582	160	160	160	1.0052	0	1	-360	360	-28.3331	-14.7678	28.3461	16.1372	0.0000	0.0000	0.0000	0.0000;
	1232	94	0.001651	0.06694	-0.002904	160	160	160	1.0057	0	1	-360	360	-52.8061	-11.2440	52.8477	13.2691	0.0000	0.0000	0.0000	0.0000;
	1247	95	0.00145	0.068391	-0.003194	160	160	160	0.9919	0	1	-360	360	-57.5615	-10.0291	57.6043	12.4178	0.0000	0.0000	0.0000	0.0000;
	1255	99	0.001651	0.06694	-0.002323	160	160	160	0.9738	0	1	-360	360	-64.0838	9.7827	64.1415	-7.1643	0.0000	0.0000	0.0000	0.0000;
	1254	100	0.001651	0.06694	-0.003194	160	160	160	0.9781	0	1	-360	360	-53.5602	7.4724	53.6004	-5.4592	0.0000	0.0000	0.0000	0.0000;
	1286	101	0.00145	0.06756	-0.002226	160	160	160	1.0116	0	1	-360	360	-78.1629	-35.4456	78.2596	40.2034	0.0000	0.0000	0.0000	0.0000;
	1285	102	0.001651	0.06756	-0.003194	160	160	160	1.0087	0	1	-360	360	-55.9447	-26.6596	56.0015	29.3472	0.0000	0.0000	0.0000	0.0000;
	1288	103	0.00145	0.066531	-0.002904	160	160	160	1.0119	0	1	-360	360	-75.2242	-30.6592	75.3083	34.8530	0.0000	0.0000	0.0000	0.0000;
	1363	104	0.001651	0.068599	-0.002904	160	160	160	1.005	0	1	-360	360	-67.8977	-15.0104	67.9666	18.2115	0.0000	0.0000	0.0000	0.0000;
	1351	105	0.00207	0.093599	-0.003388	160	160	160	0.9991	0	1	-360	360	-16.6025	0.2798	16.6073	0.3390	0.0000	0.0000	0.0000	0.0000;
	1353	106	0.00186	0.092771	-0.003001	160	160	160	1.0093	0	1	-360	360	-47.8752	-12.7306	47.9148	15.0563	0.0000	0.0000	0.0000	0.0000;
	1388	107	0.00145	0.067151	-0.002226	160	160	160	0.9948	0	1	-360	360	-45.8255	2.4386	45.8512	-0.9833	0.0000	0.0000	0.0000	0.0000;
	1394	109	0.00145	0.0657	-0.005227	160	160	160	0.9905	0	1	-360	360	-74.8175	-2.4463	74.8873	6.2194	0.0000	0.0000	0.0000	0.0000;
	1432	110	0.00145	0.06756	-0.003485	160	160	160	1.0275	0	1	-360	360	-94.1147	-46.1707	94.2615	53.3993	0.0000	0.0000	0.0000	0.0000;
	1569	112	0.00145	0.06756	-0.002904	160	160	160	1.0059	0	1	-360	360	-81.4319	-18.3000	81.5208	22.7749	0.0000	0.0000	0.0000	0.0000;
	1629	114	0.00156	0.06269	-0.00864	250	250	250	1.0625	0	1	-360	360	-55.6476	-27.4733	55.7066	30.7476	0.0000	0.0000	0.0000	0.0000;
	1631	114	0.00156	0.06294	-0.00864	250	250	250	1.0581	0	1	-360	360	-48.1857	-19.2326	48.2266	21.7862	0.0000	0.0000	0.0000	0.0000;
	1674	115	0.00145	0.06736	-0.002226	160	160	160	1.0069	0	1	-360	360	-23.6574	-9.6339	23.6655	10.2726	0.0000	0.0000	0.0000	0.0000;
	1684	118	0.00145	0.06674	-0.006582	160	160	160	0.9884	0	1	-360	360	-86.5983	4.7838	86.6903	0.2333	0.0000	0.0000	0.0000	0.0000;
	1790	119	0.00137	0.05988	-0.01504	250	250	250	1.062	0	1	-360	360	-62.9186	-56.8584	63.0168	62.7321	0.0000	0.0000	0.0000	0.0000;
	1792	121	0.00137	0.06119	-0.00992	250	250	250	1.0681	0	1	-360	360	-11.3646	-26.2189	11.3756	27.7671	0.0000	0.0000	0.0000	0.0000;
	1793	122	0.00156	0.06269	-0.00992	250	250	250	1.0647	0	1	-360	360	-21.6567	-21.8723	21.6711	23.5080	0.0000	0.0000	0.0000	0.0000;
	1818	123	0.001651	0.06694	-0.003001	160	160	160	0.9948	0	1	-360	360	-86.6387	-13.9809	86.7497	18.8303	0.0000	0.0000	0.0000	0.0000;
	1838	124	0.00145	0.068599	-0.002323	160	160	160	0.9984	0	1	-360	360	-69.6743	5.7572	69.7336	-2.6729	0.0000	0.0000	0.0000	0.0000;
	1837	125	0.001651	0.06818	-0.002904	160	160	160	1.0155	0	1	-360	360	-91.8131	-28.5862	91.9467	34.4414	0.0000	0.0000	0.0000	0.0000;
	1858	128	0.00145	0.06756	-0.003775	160	160	160	0.9898	0	1	-360	360	-74.7787	11.6981	74.8482	-8.0131	0.0000	0.0000	0.0000	0.0000;
	1859	129	0.00145	0.0655	-0.002904	160	160	160	1.0015	0	1	-360	360	-74.5466	-8.7416	74.6166	12.2446	0.0000	0.0000	0.0000	0.0000;
	1929	133	0.001651	0.0625	0	160	160	160	0.9999	0	1	-360	360	7.7071	0.0025	-7.7062	0.0287	0.0000	0.0000	0.0000	0.0000;
	1950	135	0.00145	0.06818	0	160	160	160	1.0346	0	1	-360	360	-37.3328	1.5941	37.3501	-0.7800	0.0000	0.0000	0.0000	0.0000;
	1951	135	0.001651	0.06818	0	160	160	160	1.0336	0	1	-360	360	-40.1534	3.9526	40.1763	-3.0058	0.0000	0.0000	0.0000	0.0000;
	1974	136	0.00151	0.06688	0	160	160	160	1.0337	0	1	-360	360	-57.3042	-1.6273	57.3465	3.5039	0.0000	0.0000	0.0000	0.0000;
	1976	137	0.00153	0.06206	0	250	250	250	1.1215	0	1	-360	360	-125.8696	-31.1447	126.1402	42.1197	0.0000	0.0000	0.0000	0.0000;
	1977	138	0.00152	0.06206	0	250	250	250	1.1015	0	1	-360	360	-114.7599	-24.9228	114.9782	33.8370	0.0000	0.0000	0.0000	0.0000;
	1982	139	0.00151	0.06688	0	160	160	160	1.001	0	1	-360	360	-89.5472	0.4361	89.6523	4.2205	0.0000	0.0000	0.0000	0.0000;
	2008	140	0.00151	0.06688	0	160	160	160	1.0035	0	1	-360	360	-81.1996	-0.3307	81.2862	4.1654	0.0000	0.0000	0.0000	0.0000;
	2014	142	0.00161	0.066531	0	160	160	160	1.0011	0	1	-360	360	-61.4952	1.5925	61.5477	0.5739	0.0000	0.0000	0.0000	0.0000;
	2015	142	0.00161	0.066531	0	160	160	160	1.0036	0	1	-360	360	-63.0121	-3.0748	63.0676	5.3657	0.0000	0.0000	0.0000	0.0000;
	2076	143	0.00145	0.06818	0	160	160	160	1.0078	0	1	-360	360	-16.9599	9.4283	16.9646	-9.2081	0.0000	0.0000	0.0000	0.0000;
	2077	143	0.00145	0.06818	0	160	160	160	1.0256	0	1	-360	360	-54.4712	-14.2896	54.5118	16.2002	0.0000	0.0000	0.0000	0.0000;
	2092	145	0.001651	0.06851	0	160	160	160	0.9909	0	1	-360	360	-31.2753	7.5553	31.2896	-6.9624	0.0000	0.0000	0.0000	0.0000;
	2091	146	0.003409	0.231401	0	80	80	80	1.0513	0	1	-360	360	-40.0757	-21.3504	40.1411	25.7867	0.0000	0.0000	0.0000	0.0000;
	2093	2091	0.01124	0.452479	0	80	80	80	0.9223	0	1	-360	360	32.4388	8.3232	-32.3382	-4.2730	0.0000	0.0000	0.0000	0.0000;
	2093	146	0.00562	0.22624	0	80	80	80	0.9407	0	1	-360	360	20.3202	3.6768	-20.3003	-2.8758	0.0000	0.0000	0.0000	0.0000;
	2103	147	0.00163	0.061359	0.004162	160	160	160	1.0115	0	1	-360	360	-41.1030	-10.3631	41.1281	10.8194	0.0000	0.0000	0.0000	0.0000;
	2145	151	0.001651	0.0593	0	160	160	160	1.0274	0	1	-360	360	-71.6243	-37.0544	71.7250	40.6722	0.0000	0.0000	0.0000	0.0000;
	2153	152	0.001651	0.0593	0	160	160	160	1.0143	0	1	-360	360	-91.0073	5.9228	91.1246	-1.7079	0.0000	0.0000	0.0000	0.0000;
	2154	153	0.001651	0.0593	0	160	160	160	1.0118	0	1	-360	360	-102.2226	-1.0512	102.3713	6.3898	0.0000	0.0000	0.0000	0.0000;
	2170	155	0.001651	0.092771	0	160	160	160	1.0296	0	1	-360	360	2.8794	-27.0824	-2.8686	27.6864	0.0000	0.0000	0.0000	0.0000;
	2171	154	0.001651	0.06694	0	160	160	160	1.0162	0	1	-360	360	15.7655	-18.8435	-15.7569	19.1903	0.0000	0.0000	0.0000	0.0000;
	2177	158	0.000289	0.061359	0.004162	160	160	160	1.0147	0	1	-360	360	-61.7117	-14.6093	61.7219	16.3056	0.0000	0.0000	0.0000	0.0000;
	2178	158	0.001651	0.068599	0	160	160	160	1.0132	0	1	-360	360	-71.8456	-3.7882	71.9204	6.8929	0.0000	0.0000	0.0000	0.0000;
	2209	160	0.00101	0.06188	-0.01984	330	330	330	1.1039	0	1	-360	360	-129.4503	-16.5155	129.6267	29.2926	0.0000	0.0000	0.0000	0.0000;
	2212	161	0.00101	0.06188	0	330	330	330	1.0942	0	1	-360	360	-108.5583	-10.5663	108.6791	17.9702	0.0000	0.0000	0.0000	0.0000;
	2213	161	0.00138	0.05931	0	250	250	250	1.096	0	1	-360	360	-128.2727	-7.6072	128.5015	17.4423	0.0000	0.0000	0.0000	0.0000;
	2214	163	0.00163	0.070331	0	160	160	160	1.0002	0	1	-360	360	57.5395	-0.6925	-57.4942	2.6502	0.0000	0.0000	0.0000	0.0000;
	2233	166	0.001651	0.0593	0	160	160	160	0.9811	0	1	-360	360	-46.6009	2.0870	46.6320	-0.9698	0.0000	0.0000	0.0000	0.0000;
	2234	166	0.001651	0.0593	0	160	160	160	0.9852	0	1	-360	360	-42.1256	-4.3925	42.1514	5.3195	0.0000	0.0000	0.0000	0.0000;
	2235	167	0.00281	0.10601	0	100	100	100	0.9302	0	1	-360	360	-26.8970	-5.1430	26.9155	5.8401	0.0000	0.0000	0.0000	0.0000;
	2236	167	0.00281	0.10601	0	100	100	100	0.9302	0	1	-360	360	-19.7370	-4.5570	19.7471	4.9378	0.0000	0.0000	0.0000	0.0000;
	2238	169	0.001651	0.0593	0	160	160	160	0.9966	0	1	-360	360	-66.2166	13.1253	66.2809	-10.8138	0.0000	0.0000	0.0000	0.0000;
	2237	170	0.00101	0.06188	-0.01984	330	330	330	1.0659	0	1	-360	360	-43.5061	-11.9329	43.5268	15.2118	0.0000	0.0000	0.0000	0.0000;
	2238	170	0.00153	0.06206	0	250	250	250	1.0827	0	1	-360	360	-39.9047	-23.2845	39.9377	24.6220	0.0000	0.0000	0.0000	0.0000;
	2251	172	0.001651	0.066531	0	160	160	160	1.0205	0	1	-360	360	-84.5615	-23.2485	84.6784	27.9611	0.0000	0.0000	0.0000	0.0000;
	2252	173	0.001651	0.06775	0	160	160	160	1.0128	0	1	-360	360	-43.1618	-17.6272	43.1945	18.9703	0.0000	0.0000	0.0000	0.0000;
	2257	174	0.001651	0.052289	0	160	160	160	1.028	0	1	-360	360	-120.7882	-11.5726	121.0044	18.4212	0.0000	0.0000	0.0000	0.0000;
	2319	175	0.001651	0.06818	0	160	160	160	1.0447	0	1	-360	360	-57.0219	-11.9902	57.0708	14.0093	0.0000	0.0000	0.0000	0.0000;
	2320	176	0.001651	0.06818	0	160	160	160	1.0406	0	1	-360	360	-51.7711	-5.6896	51.8099	7.2901	0.0000	0.0000	0.0000	0.0000;
	2423	177	0.001651	0.06632	0	160	160	160	1.0406	0	1	-360	360	-88.8486	-4.0940	88.9618	8.6418	0.0000	0.0000	0.0000	0.0000;
	2445	180	0.001651	0.06632	0	160	160	160	1.0207	0	1	-360	360	-69.9990	-19.6564	70.0793	22.8820	0.0000	0.0000	0.0000	0.0000;
	2444	180	0.001651	0.06632	0	160	160	160	1.0288	0	1	-360	360	-62.5415	-21.2370	62.6078	23.9025	0.0000	0.0000	0.0000	0.0000;
	2466	181	0.00155	0.065847	0	160	160	160	1.0528	0	1	-360	360	-65.7337	-14.6439	65.7984	17.3954	0.0000	0.0000	0.0000	0.0000;
	2489	184	0.00137	0.059687	0	250	250	250	1.0812	0	1	-360	360	-82.4859	9.3086	82.5744	-5.4551	0.0000	0.0000	0.0000	0.0000;
	2498	185	0.00129	0.064369	0	250	250	250	1.081	0	1	-360	360	-125.6344	-28.6713	125.8502	39.4426	0.0000	0.0000	0.0000	0.0000;
	2499	186	0.00129	0.064369	0	250	250	250	1.0808	0	1	-360	360	-120.1018	-25.9942	120.2972	35.7466	0.0000	0.0000	0.0000	0.0000;
	2502	188	0.0037	0.18657	0	120	120	120	1.01	0	1	-360	360	-10.0478	0.8490	10.0511	-0.6818	0.0000	0.0000	0.0000	0.0000;
	2503	187	0.001591	0.066942	0	160	160	160	1.0224	0	1	-360	360	-45.6311	-21.9705	45.6682	23.5310	0.0000	0.0000	0.0000	0.0000;
	2519	189	0.00163	0.066715	0	160	160	160	1.046	0	1	-360	360	-87.6333	-5.9878	87.7477	10.6694	0.0000	0.0000	0.0000	0.0000;
	2521	190	0.00163	0.066715	0	160	160	160	1.0519	0	1	-360	360	-86.5448	-14.7344	86.6603	19.4615	0.0000	0.0000	0.0000	0.0000;
	2520	191	0.00059	0.042063	0	330	330	330	1.1467	0	1	-360	360	-127.3207	-92.2256	127.4800	103.5831	0.0000	0.0000	0.0000	0.0000;
	2527	192	0.001591	0.067355	0	160	160	160	1.0452	0	1	-360	360	-80.2345	-7.0057	80.3281	10.9684	0.0000	0.0000	0.0000	0.0000;
	2528	193	0.001591	0.067355	0	160	160	160	1.059	0	1	-360	360	-79.8263	-27.8218	79.9322	32.3030	0.0000	0.0000	0.0000	0.0000;
	2593	195	0.00089	0.054113	0	330	330	330	1.0659	0	1	-360	360	-117.1801	-20.5195	117.3050	28.1149	0.0000	0.0000	0.0000	0.0000;
	2594	196	0.00161	0.067562	0	160	160	160	1.0205	0	1	-360	360	-43.2302	-9.7472	43.2591	10.9587	0.0000	0.0000	0.0000	0.0000;
	2595	197	0.00161	0.067562	0	160	160	160	1.0214	0	1	-360	360	-43.3040	-11.1901	43.3334	12.4263	0.0000	0.0000	0.0000	0.0000;
	2660	198	0.00059	0.042063	0	330	330	330	1.085	0	1	-360	360	-104.2789	24.9502	104.3427	-20.3979	0.0000	0.0000	0.0000	0.0000;
	2680	201	0.002771	0.106198	0	100	100	100	1.0326	0	1	-360	360	-33.4930	-11.3870	33.5255	12.6294	0.0000	0.0000	0.0000	0.0000;
	2679	200	0.00157	0.0675	0	160	160	160	1.0246	0	1	-360	360	-53.1419	-5.9157	53.1832	7.6923	0.0000	0.0000	0.0000	0.0000;
	2697	202	0.00161	0.067355	0	160	160	160	1.0306	0	1	-360	360	-61.2616	-20.6668	61.3245	23.2948	0.0000	0.0000	0.0000	0.0000;
	2697	203	0.001651	0.066715	0	160	160	160	1.03	0	1	-360	360	-61.5894	-19.8198	61.6538	22.4234	0.0000	0.0000	0.0000	0.0000;
	2717	204	0.00137	0.059687	0	250	250	250	1.0846	0	1	-360	360	-92.9507	-9.8403	93.0665	14.8869	0.0000	0.0000	0.0000	0.0000;
	2718	204	0.00137	0.059687	0	250	250	250	1.0846	0	1	-360	360	-92.6058	-9.7530	92.7208	14.7609	0.0000	0.0000	0.0000	0.0000;
	2720	206	0.00155	0.067975	0	160	160	160	1.0389	0	1	-360	360	-32.3334	-4.4328	32.3477	5.0584	0.0000	0.0000	0.0000	0.0000;
	2721	207	0.00161	0.067748	0	160	160	160	1.0367	0	1	-360	360	-32.2875	-0.7961	32.3019	1.4042	0.0000	0.0000	0.0000	0.0000;
	2584	349	0.054463	0.101322	0.00968	76	76	76	0	0	1	-360	360	0.2043	1.4544	-0.2024	-2.5356	0.0000	0.0000	0.0000	0.0000;
	2082	292	0.023719	0.06124	0.006241	51	51	51	0	0	1	-360	360	6.7037	1.5927	-6.6936	-2.2782	0.0000	0.0000	0.0000	0.0000;
	2117	315	0.024711	0.06281	0.006411	62	62	62	0	0	1	-360	360	21.2942	5.2753	-21.1901	-5.7443	0.0000	0.0000	0.0000	0.0000;
	1928	419	0.042066	0.108603	0.011069	62	62	62	0	0	1	-360	360	7.9926	4.9317	-7.9589	-6.1518	0.0000	0.0000	0.0000	0.0000;
	2064	220	0.061818	0.105041	0.01014	59	59	59	0	0	1	-360	360	-1.5486	-1.1976	1.5500	0.0000	0.0000	0.0000	0.0000	0.0000;
	2377	523	0.059256	0.103967	0.010481	59	59	59	0	0	1	-360	360	-7.2293	-4.9888	7.2660	3.8348	0.0000	0.0000	0.0000	0.0000;
	1263	242	0.033058	0.080992	0.01007	120	120	120	0	0	1	-360	360	-31.4847	-4.9131	31.7694	4.4158	0.0000	0.0000	0.0000	0.0000;
	1273	439	0.021488	0.071066	0.007241	90	90	90	0	0	1	-360	360	0.0000	-0.8438	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	676	380	0.047273	0.083876	0.00786	78	78	78	0	0	1	-360	360	-20.0741	6.4296	20.2637	-6.9788	0.0000	0.0000	0.0000	0.0000;
	628	405	0.074628	0.130248	0.012439	78	78	78	0	0	1	-360	360	20.0239	-12.2425	-19.6725	11.4441	0.0000	0.0000	0.0000	0.0000;
	774	463	0.052231	0.090083	0.008661	78	78	78	0	0	1	-360	360	-15.7207	-3.2064	15.8356	2.3940	0.0000	0.0000	0.0000	0.0000;
	828	1279	0.045446	0.079339	0.008521	90	90	90	0	0	1	-360	360	-7.0400	1.2410	7.0607	-2.1892	0.0000	0.0000	0.0000	0.0000;
	677	1575	0.03719	0.060331	0.006561	58	58	58	0	0	1	-360	360	-17.7635	6.1401	17.8810	-6.6943	0.0000	0.0000	0.0000	0.0000;
	741	1654	0.041322	0.139669	0.01241	90	90	90	0	0	1	-360	360	10.4738	5.5814	-10.4219	-6.8663	0.0000	0.0000	0.0000	0.0000;
	767	1361	0.023967	0.053719	0.008809	51	51	51	0	0	1	-360	360	-0.2542	5.5130	0.2620	-6.4731	0.0000	0.0000	0.0000	0.0000;
	1738	597	0.02438	0.049091	0.004709	76	76	76	0	0	1	-360	360	15.0386	1.8051	-14.9880	-2.2235	0.0000	0.0000	0.0000	0.0000;
	2203	1149	0.035537	0.066124	0.00765	90	90	90	0	0	1	-360	360	-27.6030	-4.2883	27.8438	3.8498	0.0000	0.0000	0.0000	0.0000;
	2416	1148	0.070248	0.120661	0.012901	67	67	67	0	0	1	-360	360	-5.1650	-0.6820	5.1811	-0.7970	0.0000	0.0000	0.0000	0.0000;
	2422	984	0.021488	0.027273	0.005111	90	90	90	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2651	2152	0.068256	0.184298	0.017981	50	50	50	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2485	2357	0.034628	0.060744	0.005711	69	69	69	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2686	2011	0.029174	0.051157	0.004859	78	78	78	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2672	2214	0.03719	0.096686	0.010159	102	102	102	0	0	1	-360	360	-62.9442	-0.6151	64.2373	2.7936	0.0000	0.0000	0.0000	0.0000;
	2608	2215	0.082066	0.200083	0.02217	102	102	102	0	0	1	-360	360	-11.3326	-20.6681	11.7138	19.0686	0.0000	0.0000	0.0000	0.0000;
	2613	2214	0.044628	0.115207	0.012049	102	102	102	0	0	1	-360	360	-60.5783	-3.0067	62.0353	5.3729	0.0000	0.0000	0.0000	0.0000;
	2561	2091	0.041322	0.087603	0.012199	87	87	87	0	0	1	-360	360	-62.4396	5.4953	63.8608	-3.9056	0.0000	0.0000	0.0000	0.0000;
	2559	1933	0.039256	0.107438	0.011081	87	87	87	0	0	1	-360	360	-33.4763	10.5402	33.9088	-10.6107	0.0000	0.0000	0.0000	0.0000;
	2578	2215	0.056281	0.183223	0.01876	123	123	123	0	0	1	-360	360	-14.9395	-16.2825	15.1691	14.8670	0.0000	0.0000	0.0000	0.0000;
	1688	790	0.038843	0.064463	0.00695	58	58	58	0	0	1	-360	360	23.8650	-6.9245	-23.6598	6.4630	0.0000	0.0000	0.0000	0.0000;
	2648	2202	0.023058	0.07438	0.007841	123	123	123	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	664	452	0.046777	0.323967	0.031511	123	123	123	0	0	1	-360	360	25.4328	0.8869	-25.1757	-2.8008	0.0000	0.0000	0.0000	0.0000;
	1291	2074	0.040496	0.050413	0.00719	57	57	57	0	0	1	-360	360	9.6166	-6.1251	-9.5726	5.3531	0.0000	0.0000	0.0000	0.0000;
	523	1213	0.057016	0.113223	0.01232	90	90	90	0	0	1	-360	360	2.8041	-1.7520	-2.7998	0.3181	0.0000	0.0000	0.0000	0.0000;
	664	463	0.016364	0.053141	0.00619	120	120	120	0	0	1	-360	360	22.3008	4.8954	-22.2286	-5.3940	0.0000	0.0000	0.0000	0.0000;
	665	252	0.056612	0.130504	0.013	78	78	78	0	0	1	-360	360	44.8090	-5.4729	-43.8430	6.1758	0.0000	0.0000	0.0000	0.0000;
	510	1017	0.009917	0.029752	0.00356	137	137	137	0	0	1	-360	360	22.7535	-0.5070	-22.7101	0.2163	0.0000	0.0000	0.0000	0.0000;
	2533	2388	0.053331	0.089256	0.009169	78	78	78	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	762	380	0.013967	0.045041	0.00462	123	123	123	0	0	1	-360	360	-14.1519	7.0045	14.1831	-7.4268	0.0000	0.0000	0.0000	0.0000;
	710	333	0.059917	0.101488	0.01089	78	78	78	0	0	1	-360	360	4.6117	-2.8728	-4.5982	1.6256	0.0000	0.0000	0.0000	0.0000;
	695	452	0.07438	0.130248	0.012359	84	84	84	0	0	1	-360	360	40.0848	-13.0631	-38.9750	13.5646	0.0000	0.0000	0.0000	0.0000;
	2551	254	0.038843	0.126446	0.013	76	76	76	0	0	1	-360	360	-4.1217	-3.1294	4.1297	1.7114	0.0000	0.0000	0.0000	0.0000;
	2584	240	0.037017	0.06719	0.006389	76	76	76	0	0	1	-360	360	-10.8867	3.4095	10.9304	-4.0484	0.0000	0.0000	0.0000	0.0000;
	728	479	0.01719	0.055703	0.005689	123	123	123	0	0	1	-360	360	0.5033	1.0746	-0.5030	-1.7170	0.0000	0.0000	0.0000	0.0000;
	828	1668	0.01405	0.042984	0.00513	114	114	114	0	0	1	-360	360	-2.5020	-2.2410	2.5032	1.6524	0.0000	0.0000	0.0000	0.0000;
	1768	709	0.021488	0.040496	0.007991	120	120	120	0	0	1	-360	360	25.9274	-4.4408	-25.7986	3.7692	0.0000	0.0000	0.0000	0.0000;
	1706	709	0.019008	0.033876	0.00697	57	57	57	0	0	1	-360	360	-13.0413	5.0343	13.0746	-5.7692	0.0000	0.0000	0.0000	0.0000;
	1592	740	0.047934	0.06281	0.01111	58	58	58	0	0	1	-360	360	-47.3342	-5.4567	48.2882	5.4139	0.0000	0.0000	0.0000	0.0000;
	760	333	0.042314	0.075289	0.007059	78	78	78	0	0	1	-360	360	-2.7989	-1.0215	2.8019	0.2051	0.0000	0.0000	0.0000	0.0000;
	2670	372	0.037273	0.130413	0.010919	69	69	69	0	0	1	-360	360	-6.3302	-3.1068	6.3459	1.9511	0.0000	0.0000	0.0000	0.0000;
	2456	336	0.076859	0.095041	0.010159	69	69	69	0	0	1	-360	360	2.5492	-3.4216	-2.5391	2.3003	0.0000	0.0000	0.0000	0.0000;
	665	470	0.056529	0.185868	0.019079	123	123	123	0	0	1	-360	360	8.6943	0.4283	-8.6572	-2.5615	0.0000	0.0000	0.0000	0.0000;
	712	448	0.028256	0.096686	0.009361	34	34	34	0	0	1	-360	360	-10.3582	6.6270	10.3972	-7.5669	0.0000	0.0000	0.0000	0.0000;
	2539	2331	0.04314	0.071901	0.00741	69	69	69	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	658	1021	0.019008	0.058678	0.00682	90	90	90	0	0	1	-360	360	-14.6255	-0.3992	14.6626	-0.2345	0.0000	0.0000	0.0000	0.0000;
	2583	2388	0.030744	0.099173	0.01021	69	69	69	0	0	1	-360	360	8.7087	-3.9352	-8.6862	2.7939	0.0000	0.0000	0.0000	0.0000;
	2580	347	0.021397	0.067603	0.006921	19	19	19	0	0	1	-360	360	3.7317	-0.2565	-3.7290	-0.5000	0.0000	0.0000	0.0000	0.0000;
	1519	2134	0.012397	0.03719	0.004361	114	114	114	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	428	356	0.012231	0.028678	0.00295	133	133	133	0	0	1	-360	360	-26.2908	-1.5053	26.3662	1.3492	0.0000	0.0000	0.0000	0.0000;
	317	219	0.019587	0.063554	0.00659	133	133	133	0	0	1	-360	360	-16.1824	4.2702	16.2323	-4.8430	0.0000	0.0000	0.0000	0.0000;
	565	518	0.00686	0.022066	0.002321	133	133	133	0	0	1	-360	360	-37.3041	-7.4785	37.3918	7.4974	0.0000	0.0000	0.0000	0.0000;
	427	565	0.005537	0.018017	0.001839	133	133	133	0	0	1	-360	360	-35.1098	-7.0928	35.1729	7.0910	0.0000	0.0000	0.0000	0.0000;
	565	569	0.002727	0.009496	0.000999	133	133	133	0	0	1	-360	360	2.1311	0.3875	-2.1310	-0.5000	0.0000	0.0000	0.0000	0.0000;
	346	342	0.023554	0.061066	0.00629	120	120	120	0	0	1	-360	360	0.0000	-0.0000	0.0000	-0.7244	0.0000	0.0000	0.0000	0.0000;
	345	343	0.023388	0.061901	0.00629	120	120	120	0	0	1	-360	360	-0.2373	-19.1348	0.3093	18.5974	0.0000	0.0000	0.0000	0.0000;
	388	342	0.015446	0.044876	0.004339	120	120	120	0	0	1	-360	360	-13.1085	-3.5838	13.1331	3.1575	0.0000	0.0000	0.0000	0.0000;
	476	343	0.019669	0.059587	0.005871	120	120	120	0	0	1	-360	360	-17.8229	-4.9764	17.8806	4.4686	0.0000	0.0000	0.0000	0.0000;
	261	404	0.031818	0.058512	0.00559	90	90	90	0	0	1	-360	360	-8.0980	-1.5000	8.1167	0.8955	0.0000	0.0000	0.0000	0.0000;
	262	405	0.032562	0.06124	0.005491	90	90	90	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.6236	0.0000	0.0000	0.0000	0.0000;
	459	343	0.002479	0.007769	0.000871	137	137	137	0	0	1	-360	360	-67.1347	-12.4062	67.2340	12.6157	0.0000	0.0000	0.0000	0.0000;
	480	404	0.040579	0.076124	0.006781	90	90	90	0	0	1	-360	360	-18.4731	-5.1338	18.6044	4.6106	0.0000	0.0000	0.0000	0.0000;
	518	459	0.013967	0.043967	0.00485	137	137	137	0	0	1	-360	360	-56.7129	-9.8871	57.1187	10.6062	0.0000	0.0000	0.0000	0.0000;
	426	348	0.043058	0.07157	0.007541	90	90	90	0	0	1	-360	360	-9.6678	-5.8664	9.7145	5.0831	0.0000	0.0000	0.0000	0.0000;
	370	239	0.027364	0.059917	0.00581	90	90	90	0	0	1	-360	360	-17.8522	7.2326	17.9441	-7.6818	0.0000	0.0000	0.0000	0.0000;
	425	237	0.024554	0.079669	0.00818	133	133	133	0	0	1	-360	360	2.7114	4.1704	-2.7051	-5.0739	0.0000	0.0000	0.0000	0.0000;
	480	273	0.055537	0.121653	0.01065	90	90	90	0	0	1	-360	360	6.2191	0.1338	-6.1997	-1.2836	0.0000	0.0000	0.0000	0.0000;
	462	450	0.111818	0.190744	0.019089	90	90	90	0	0	1	-360	360	-18.6616	6.8552	19.0665	-8.3454	0.0000	0.0000	0.0000	0.0000;
	465	253	0.030826	0.100083	0.010341	133	133	133	0	0	1	-360	360	11.2999	7.2265	-11.2492	-8.2377	0.0000	0.0000	0.0000	0.0000;
	288	276	0.019669	0.064554	0.00652	133	133	133	0	0	1	-360	360	-19.7515	-3.5096	19.8189	2.9648	0.0000	0.0000	0.0000	0.0000;
	303	277	0.020909	0.06876	0.006941	133	133	133	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.8114	0.0000	0.0000	0.0000	0.0000;
	330	392	0.023636	0.077364	0.007889	120	120	120	0	0	1	-360	360	-16.8999	-2.8209	16.9589	2.0886	0.0000	0.0000	0.0000	0.0000;
	331	330	0.002479	0.008017	0.00082	120	120	120	0	0	1	-360	360	-11.5690	-0.9073	11.5719	0.8209	0.0000	0.0000	0.0000	0.0000;
	334	259	0.04314	0.08281	0.0075	90	90	90	0	0	1	-360	360	-2.6640	-0.8000	2.6667	-0.0599	0.0000	0.0000	0.0000	0.0000;
	376	277	0.02281	0.074463	0.007589	133	133	133	0	0	1	-360	360	-28.3056	3.4436	28.4659	-3.8044	0.0000	0.0000	0.0000	0.0000;
	577	430	0.029339	0.095124	0.00992	133	133	133	0	0	1	-360	360	-1.4920	-0.4000	1.4926	-0.7756	0.0000	0.0000	0.0000	0.0000;
	389	315	0.013719	0.044554	0.00461	133	133	133	0	0	1	-360	360	-5.0522	-7.1711	5.0611	6.6784	0.0000	0.0000	0.0000	0.0000;
	338	238	0.029752	0.076859	0.00795	120	120	120	0	0	1	-360	360	-1.2348	-6.0758	1.2434	5.1860	0.0000	0.0000	0.0000	0.0000;
	385	327	0.031488	0.103471	0.01045	133	133	133	0	0	1	-360	360	37.6458	0.8227	-37.2703	-0.8192	0.0000	0.0000	0.0000	0.0000;
	386	373	0.047364	0.083141	0.007889	90	90	90	0	0	1	-360	360	14.6850	-2.1259	-14.5962	1.3670	0.0000	0.0000	0.0000	0.0000;
	373	289	0.024298	0.079752	0.008049	133	133	133	0	0	1	-360	360	36.5932	-4.2421	-36.3083	4.2527	0.0000	0.0000	0.0000	0.0000;
	390	354	0.006446	0.020248	0.002229	90	90	90	0	0	1	-360	360	-9.6974	1.7685	9.7029	-2.0042	0.0000	0.0000	0.0000	0.0000;
	418	374	0.037017	0.121322	0.0121	133	133	133	0	0	1	-360	360	10.9729	2.5780	-10.9300	-3.7973	0.0000	0.0000	0.0000	0.0000;
	535	465	0.022562	0.073223	0.0075	133	133	133	0	0	1	-360	360	6.1012	3.5401	-6.0908	-4.3709	0.0000	0.0000	0.0000	0.0000;
	585	328	0.059256	0.104554	0.00969	90	90	90	0	0	1	-360	360	-4.4310	0.9342	4.4426	-1.9971	0.0000	0.0000	0.0000	0.0000;
	465	222	0.027438	0.082636	0.009951	133	133	133	0	0	1	-360	360	4.8106	2.9242	-4.8021	-4.0371	0.0000	0.0000	0.0000	0.0000;
	464	478	0.048934	0.155041	0.01573	133	133	133	0	0	1	-360	360	-4.4260	-4.0314	4.4385	2.2541	0.0000	0.0000	0.0000	0.0000;
	454	426	0.023802	0.078099	0.007889	133	133	133	0	0	1	-360	360	-2.2007	-6.2312	2.2088	5.3674	0.0000	0.0000	0.0000	0.0000;
	291	402	0.007107	0.02281	0.00242	133	133	133	0	0	1	-360	360	-30.2498	2.3877	30.3081	-2.4728	0.0000	0.0000	0.0000	0.0000;
	491	455	0.013719	0.04438	0.0046	137	137	137	0	0	1	-360	360	-11.6668	6.9143	11.6895	-7.3625	0.0000	0.0000	0.0000	0.0000;
	536	294	0.020909	0.052727	0.005801	120	120	120	0	0	1	-360	360	-17.5118	-7.0508	17.5771	6.5584	0.0000	0.0000	0.0000	0.0000;
	272	320	0.011157	0.030413	0.003291	133	133	133	0	0	1	-360	360	-25.2507	-13.0783	25.3307	12.9250	0.0000	0.0000	0.0000	0.0000;
	320	352	0.006686	0.019339	0.002069	137	137	137	0	0	1	-360	360	-32.2567	-15.4250	32.3318	15.4064	0.0000	0.0000	0.0000	0.0000;
	568	517	0.004554	0.014711	0.001539	133	133	133	0	0	1	-360	360	-2.1320	-1.5000	2.1323	1.3303	0.0000	0.0000	0.0000	0.0000;
	210	354	0.006281	0.019339	0.00221	137	137	137	0	0	1	-360	360	39.2616	17.4453	-39.1603	-17.3858	0.0000	0.0000	0.0000	0.0000;
	210	361	0.006198	0.019917	0.002096	137	137	137	0	0	1	-360	360	-43.5236	-19.4453	43.6461	19.5970	0.0000	0.0000	0.0000	0.0000;
	550	354	0.00438	0.010826	0.001191	133	133	133	0	0	1	-360	360	-43.2658	-7.3888	43.3404	7.4383	0.0000	0.0000	0.0000	0.0000;
	559	503	0.007273	0.020661	0.002021	120	120	120	0	0	1	-360	360	-3.5973	2.5865	3.5986	-2.8087	0.0000	0.0000	0.0000	0.0000;
	560	504	0.007273	0.020661	0.002021	120	120	120	0	0	1	-360	360	20.8918	3.2864	-20.8626	-3.4284	0.0000	0.0000	0.0000	0.0000;
	504	494	0.00562	0.017769	0.001951	133	133	133	0	0	1	-360	360	-27.1045	-5.0863	27.1429	4.9904	0.0000	0.0000	0.0000	0.0000;
	495	355	0.007438	0.019008	0.002081	133	133	133	0	0	1	-360	360	-61.2425	-14.6056	61.5063	15.0461	0.0000	0.0000	0.0000	0.0000;
	545	357	0.004298	0.026942	0.002887	120	120	120	0	0	1	-360	360	-52.2527	-12.1671	52.3630	12.5336	0.0000	0.0000	0.0000	0.0000;
	533	355	0.013636	0.033967	0.003751	120	120	120	0	0	1	-360	360	-45.3931	-12.1163	45.6635	12.3696	0.0000	0.0000	0.0000	0.0000;
	527	354	0.010826	0.02719	0.003001	120	120	120	0	0	1	-360	360	-53.6328	-8.2667	53.9173	8.6428	0.0000	0.0000	0.0000	0.0000;
	543	532	0.003876	0.009421	0.00105	120	120	120	0	0	1	-360	360	8.7546	5.8235	-8.7508	-5.9317	0.0000	0.0000	0.0000	0.0000;
	537	563	0.010165	0.025289	0.002708	120	120	120	0	0	1	-360	360	8.1408	-9.0257	-8.1275	8.7569	0.0000	0.0000	0.0000	0.0000;
	491	354	0.00157	0.005124	0.00053	133	133	133	0	0	1	-360	360	8.4698	-7.8143	-8.4680	7.7601	0.0000	0.0000	0.0000	0.0000;
	492	354	0.002066	0.006686	0.000709	133	133	133	0	0	1	-360	360	-15.9857	-4.3931	15.9907	4.3288	0.0000	0.0000	0.0000	0.0000;
	537	526	0.017934	0.048016	0.00522	120	120	120	0	0	1	-360	360	-23.3575	0.0962	23.4455	-0.4437	0.0000	0.0000	0.0000	0.0000;
	540	550	0.01405	0.039669	0.00432	133	133	133	0	0	1	-360	360	-31.8413	-4.3288	31.9708	4.2088	0.0000	0.0000	0.0000	0.0000;
	538	537	0.00438	0.010578	0.0012	120	120	120	0	0	1	-360	360	-10.6550	-3.0000	10.6598	2.8782	0.0000	0.0000	0.0000	0.0000;
	539	536	0.00438	0.010578	0.0012	120	120	120	0	0	1	-360	360	-10.6550	-3.0000	10.6598	2.8765	0.0000	0.0000	0.0000	0.0000;
	560	544	0.007273	0.017603	0.00196	120	120	120	0	0	1	-360	360	-28.3390	-8.8619	28.3963	8.7813	0.0000	0.0000	0.0000	0.0000;
	560	501	0.00124	0.003058	0.000351	120	120	120	0	0	1	-360	360	32.2031	8.1640	-32.1908	-8.1729	0.0000	0.0000	0.0000	0.0000;
	540	503	0.002066	0.006942	0.000699	133	133	133	0	0	1	-360	360	15.8573	0.5788	-15.8526	-0.6413	0.0000	0.0000	0.0000	0.0000;
	518	343	0.01405	0.044463	0.00484	133	133	133	0	0	1	-360	360	-67.7433	-11.8012	68.3259	13.0864	0.0000	0.0000	0.0000	0.0000;
	567	275	0.004876	0.015793	0.00166	120	120	120	0	0	1	-360	360	43.0391	14.6974	-42.9508	-14.6004	0.0000	0.0000	0.0000	0.0000;
	528	275	0.01314	0.034711	0.00364	120	120	120	0	0	1	-360	360	-42.7118	-14.3781	42.9508	14.6004	0.0000	0.0000	0.0000	0.0000;
	342	274	0.008678	0.028256	0.00287	120	120	120	0	0	1	-360	360	31.2488	15.6972	-31.1562	-15.7243	0.0000	0.0000	0.0000	0.0000;
	339	274	0.002066	0.005289	0.00054	120	120	120	0	0	1	-360	360	-30.9214	-15.6696	30.9432	15.6643	0.0000	0.0000	0.0000	0.0000;
	536	339	0.008099	0.019587	0.00219	120	120	120	0	0	1	-360	360	-21.2866	-13.1089	21.3314	12.9696	0.0000	0.0000	0.0000	0.0000;
	552	340	0.012479	0.032149	0.00319	120	120	120	0	0	1	-360	360	17.2450	4.2077	-17.2094	-4.4685	0.0000	0.0000	0.0000	0.0000;
	541	496	0.000413	0.001653	0.008661	109	109	109	0	0	1	-360	360	16.3843	13.6710	-16.3825	-14.6312	0.0000	0.0000	0.0000	0.0000;
	496	563	0.002521	0.007207	0.009269	120	120	120	0	0	1	-360	360	-8.1245	7.7312	8.1275	-8.7569	0.0000	0.0000	0.0000	0.0000;
	533	563	0.001372	0.003545	0.000361	120	120	120	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	356	362	0.012397	0.039174	0.004291	133	133	133	0	0	1	-360	360	-33.3982	-25.0013	33.5876	25.1079	0.0000	0.0000	0.0000	0.0000;
	519	362	0.00438	0.014132	0.001498	133	133	133	0	0	1	-360	360	-83.8432	-22.5408	84.1312	23.2973	0.0000	0.0000	0.0000	0.0000;
	351	507	0.012727	0.03562	0.003531	133	133	133	0	0	1	-360	360	-38.5279	-10.2464	38.7083	10.3534	0.0000	0.0000	0.0000	0.0000;
	559	351	0.000504	0.001488	0.00015	133	133	133	0	0	1	-360	360	-30.8513	-8.4496	30.8559	8.4464	0.0000	0.0000	0.0000	0.0000;
	546	272	0.004207	0.011653	0.001261	133	133	133	0	0	1	-360	360	-17.3496	-11.3248	17.3657	11.2283	0.0000	0.0000	0.0000	0.0000;
	504	421	0.001397	0.005868	0.031039	95	95	95	0	0	1	-360	360	35.7131	5.0648	-35.6965	-8.4417	0.0000	0.0000	0.0000	0.0000;
	354	579	0.005289	0.016942	0.001781	133	133	133	0	0	1	-360	360	16.8512	4.0172	-16.8372	-4.1743	0.0000	0.0000	0.0000	0.0000;
	356	516	0.003967	0.01281	0.00135	133	133	133	0	0	1	-360	360	23.2516	5.2798	-23.2317	-5.3680	0.0000	0.0000	0.0000	0.0000;
	525	545	0.000413	0.001901	0.009929	98	98	98	0	0	1	-360	360	-49.5478	-10.2925	49.5572	9.2242	0.0000	0.0000	0.0000	0.0000;
	532	527	0.003223	0.007934	0.000881	120	120	120	0	0	1	-360	360	-15.2669	2.4517	15.2738	-2.5333	0.0000	0.0000	0.0000	0.0000;
	547	492	0.003141	0.009917	0.001019	133	133	133	0	0	1	-360	360	-9.5900	-2.7000	9.5927	2.5931	0.0000	0.0000	0.0000	0.0000;
	507	580	0.000579	0.001744	0.000179	133	133	133	0	0	1	-360	360	-65.3473	-17.8534	65.3707	17.9035	0.0000	0.0000	0.0000	0.0000;
	543	536	0.00438	0.010661	0.001191	120	120	120	0	0	1	-360	360	-30.0656	-10.8235	30.1055	10.7867	0.0000	0.0000	0.0000	0.0000;
	552	501	0.010174	0.024628	0.002739	120	120	120	0	0	1	-360	360	-17.2450	-4.2077	17.2738	3.9729	0.0000	0.0000	0.0000	0.0000;
	549	532	0.006612	0.022314	0.00218	133	133	133	0	0	1	-360	360	-3.5586	2.0394	3.5596	-2.2800	0.0000	0.0000	0.0000	0.0000;
	549	536	0.005793	0.018934	0.00198	133	133	133	0	0	1	-360	360	-25.2104	-8.7894	25.2472	8.6874	0.0000	0.0000	0.0000	0.0000;
	534	533	0.002314	0.00686	0.000699	133	133	133	0	0	1	-360	360	-24.9213	-6.3930	24.9351	6.3563	0.0000	0.0000	0.0000	0.0000;
	537	534	0.012727	0.041322	0.004221	133	133	133	0	0	1	-360	360	8.1191	2.4645	-8.1107	-2.9060	0.0000	0.0000	0.0000	0.0000;
	519	580	0.003554	0.011397	0.001191	133	133	133	0	0	1	-360	360	65.7282	18.2908	-65.5837	-17.9635	0.0000	0.0000	0.0000	0.0000;
	352	508	0.000504	0.001488	0.00015	133	133	133	0	0	1	-360	360	-32.3318	-15.4064	32.3374	15.4058	0.0000	0.0000	0.0000	0.0000;
	521	579	0.002149	0.006942	0.000731	133	133	133	0	0	1	-360	360	-10.4420	-2.4500	10.4442	2.3743	0.0000	0.0000	0.0000	0.0000;
	520	515	0.002397	0.007851	0.00082	133	133	133	0	0	1	-360	360	-10.4420	-2.4500	10.4444	2.3655	0.0000	0.0000	0.0000	0.0000;
	560	546	0.003554	0.009917	0.00106	133	133	133	0	0	1	-360	360	-1.8979	-7.0885	1.8996	6.9748	0.0000	0.0000	0.0000	0.0000;
	559	219	0.009917	0.029752	0.003161	120	120	120	0	0	1	-360	360	24.8116	-3.0298	-24.7563	2.8430	0.0000	0.0000	0.0000	0.0000;
	537	505	0.013388	0.03876	0.004099	120	120	120	0	0	1	-360	360	31.3109	7.7235	-31.1853	-7.8131	0.0000	0.0000	0.0000	0.0000;
	502	340	0.019669	0.053554	0.005779	120	120	120	0	0	1	-360	360	-7.6082	-2.3734	7.6194	1.7685	0.0000	0.0000	0.0000	0.0000;
	505	502	0.002636	0.008512	0.000891	120	120	120	0	0	1	-360	360	17.1193	4.5131	-17.1118	-4.5866	0.0000	0.0000	0.0000	0.0000;
	544	518	0.008512	0.022066	0.00241	120	120	120	0	0	1	-360	360	-52.0513	-15.4413	52.2744	15.7471	0.0000	0.0000	0.0000	0.0000;
	551	517	0.004628	0.012314	0.001261	120	120	120	0	0	1	-360	360	-5.4725	0.4623	5.4738	-0.5988	0.0000	0.0000	0.0000	0.0000;
	548	404	0.018934	0.063554	0.00649	133	133	133	0	0	1	-360	360	-9.5900	-2.7000	9.6062	2.0125	0.0000	0.0000	0.0000	0.0000;
	526	405	0.016198	0.040174	0.004361	120	120	120	0	0	1	-360	360	-37.8305	-2.9363	38.0384	2.9599	0.0000	0.0000	0.0000	0.0000;
	517	497	0.008678	0.027851	0.002931	133	133	133	0	0	1	-360	360	-9.7371	-1.3315	9.7446	1.0303	0.0000	0.0000	0.0000	0.0000;
	518	402	0.020661	0.066446	0.006979	133	133	133	0	0	1	-360	360	34.7899	-1.5562	-34.5701	1.4728	0.0000	0.0000	0.0000	0.0000;
	545	542	0.000826	0.003719	0.019491	109	109	109	0	0	1	-360	360	60.1041	21.9016	-60.0736	-23.9445	0.0000	0.0000	0.0000	0.0000;
	342	567	0.004132	0.013314	0.001401	120	120	120	0	0	1	-360	360	47.2843	15.7240	-47.1951	-15.5974	0.0000	0.0000	0.0000	0.0000;
	530	524	0.00057	0.002314	0.0121	98	98	98	0	0	1	-360	360	-5.8600	-1.3800	5.8602	0.0267	0.0000	0.0000	0.0000	0.0000;
	422	531	0.00057	0.002314	0.0121	98	98	98	0	0	1	-360	360	5.8602	0.0384	-5.8600	-1.3800	0.0000	0.0000	0.0000	0.0000;
	551	528	0.004132	0.010992	0.001169	120	120	120	0	0	1	-360	360	-29.3565	-10.6623	29.3928	10.6291	0.0000	0.0000	0.0000	0.0000;
	508	361	0.003967	0.012727	0.00137	133	133	133	0	0	1	-360	360	-85.6144	-30.4058	85.9000	31.1640	0.0000	0.0000	0.0000	0.0000;
	470	333	0.033223	0.107851	0.011139	133	133	133	0	0	1	-360	360	5.6732	1.5615	-5.6627	-2.8307	0.0000	0.0000	0.0000	0.0000;
	358	296	0.02124	0.069752	0.00704	133	133	133	0	0	1	-360	360	-4.8296	-0.8694	4.8340	0.0775	0.0000	0.0000	0.0000	0.0000;
	411	344	0.068603	0.12	0.01149	90	90	90	0	0	1	-360	360	25.2302	-12.3480	-24.7692	11.8355	0.0000	0.0000	0.0000	0.0000;
	584	466	0.041744	0.076281	0.00695	90	90	90	0	0	1	-360	360	-25.4518	10.0223	25.7318	-10.2962	0.0000	0.0000	0.0000	0.0000;
	522	427	0.013719	0.03719	0.00363	120	120	120	0	0	1	-360	360	-26.4936	-6.9485	26.5858	6.7928	0.0000	0.0000	0.0000	0.0000;
	411	252	0.017769	0.03124	0.002969	90	90	90	0	0	1	-360	360	-31.9432	11.5480	32.1220	-11.5758	0.0000	0.0000	0.0000	0.0000;
	466	450	0.032397	0.095868	0.00967	90	90	90	0	0	1	-360	360	-38.4118	4.8962	38.8421	-4.7265	0.0000	0.0000	0.0000	0.0000;
	381	239	0.015041	0.030752	0.002979	90	90	90	0	0	1	-360	360	-7.1672	-1.1776	7.1742	0.8588	0.0000	0.0000	0.0000	0.0000;
	416	381	0.011818	0.019669	0.002069	90	90	90	0	0	1	-360	360	-5.0335	-0.4041	5.0362	0.1776	0.0000	0.0000	0.0000	0.0000;
	253	231	0.009174	0.029826	0.003071	133	133	133	0	0	1	-360	360	-0.4718	4.2377	0.4734	-4.5778	0.0000	0.0000	0.0000	0.0000;
	423	231	0.007851	0.025446	0.002621	133	133	133	0	0	1	-360	360	5.8037	-3.8613	-5.8004	3.5778	0.0000	0.0000	0.0000	0.0000;
	451	450	0.006364	0.020909	0.00212	133	133	133	0	0	1	-360	360	57.8433	-11.6418	-57.6511	12.0296	0.0000	0.0000	0.0000	0.0000;
	522	436	0.022397	0.039256	0.00372	90	90	90	0	0	1	-360	360	5.8676	1.6006	-5.8600	-2.0000	0.0000	0.0000	0.0000	0.0000;
	557	437	0.078678	0.139339	0.01292	90	90	90	0	0	1	-360	360	4.2753	0.2532	-4.2620	-1.7000	0.0000	0.0000	0.0000	0.0000;
	529	522	0.00595	0.01157	0.001101	90	90	90	0	0	1	-360	360	-11.8806	-3.8539	11.8890	3.7479	0.0000	0.0000	0.0000	0.0000;
	484	211	0.04719	0.082727	0.00785	90	90	90	0	0	1	-360	360	6.5263	3.8833	-6.5000	-4.6950	0.0000	0.0000	0.0000	0.0000;
	428	424	0.004959	0.014207	0.00145	120	120	120	0	0	1	-360	360	20.9628	-0.4947	-20.9435	0.3873	0.0000	0.0000	0.0000	0.0000;
	425	386	0.059256	0.191983	0.01974	133	133	133	0	0	1	-360	360	-10.8094	-5.8704	10.8823	3.8378	0.0000	0.0000	0.0000	0.0000;
	513	239	0.002893	0.009256	0.000961	133	133	133	0	0	1	-360	360	-4.0973	-6.9440	4.0989	6.8418	0.0000	0.0000	0.0000	0.0000;
	385	383	0.003967	0.012984	0.001319	133	133	133	0	0	1	-360	360	27.9475	5.3178	-27.9205	-5.3861	0.0000	0.0000	0.0000	0.0000;
	570	383	0.017017	0.055124	0.005421	133	133	133	0	0	1	-360	360	-20.3993	-4.0247	20.4615	3.5861	0.0000	0.0000	0.0000	0.0000;
	556	553	0.011066	0.019339	0.001839	90	90	90	0	0	1	-360	360	-5.3480	-1.5870	5.3510	1.3819	0.0000	0.0000	0.0000	0.0000;
	476	293	0.009421	0.030413	0.003151	133	133	133	0	0	1	-360	360	16.7569	4.4764	-16.7323	-4.7602	0.0000	0.0000	0.0000	0.0000;
	420	348	0.060909	0.10124	0.01098	90	90	90	0	0	1	-360	360	15.1781	5.0296	-15.0425	-6.0831	0.0000	0.0000	0.0000	0.0000;
	382	385	0.006777	0.014463	0.001319	133	133	133	0	0	1	-360	360	-31.0790	-7.8232	31.1377	7.7920	0.0000	0.0000	0.0000	0.0000;
	420	382	0.006529	0.012066	0.00129	90	90	90	0	0	1	-360	360	-20.3991	-5.8296	20.4240	5.7232	0.0000	0.0000	0.0000	0.0000;
	386	384	0.039669	0.128603	0.01323	133	133	133	0	0	1	-360	360	3.3724	6.5226	-3.3504	-7.9787	0.0000	0.0000	0.0000	0.0000;
	384	338	0.023141	0.055868	0.00629	120	120	120	0	0	1	-360	360	-8.9036	4.4787	8.9243	-5.1476	0.0000	0.0000	0.0000	0.0000;
	557	338	0.053223	0.135124	0.013741	120	120	120	0	0	1	-360	360	-2.6562	0.3338	2.6601	-1.8940	0.0000	0.0000	0.0000	0.0000;
	500	338	0.039421	0.127686	0.01323	133	133	133	0	0	1	-360	360	17.9612	-11.4258	-17.8087	10.4174	0.0000	0.0000	0.0000	0.0000;
	318	374	0.020174	0.06405	0.006749	133	133	133	0	0	1	-360	360	3.2191	-1.8504	-3.2168	1.1047	0.0000	0.0000	0.0000	0.0000;
	390	222	0.035289	0.108182	0.010999	90	90	90	0	0	1	-360	360	3.3034	-3.7685	-3.2969	2.5371	0.0000	0.0000	0.0000	0.0000;
	267	424	0.003314	0.010909	0.001101	133	133	133	0	0	1	-360	360	-12.2018	2.9791	12.2065	-3.0873	0.0000	0.0000	0.0000	0.0000;
	267	423	0.003471	0.011322	0.001169	133	133	133	0	0	1	-360	360	11.1358	-2.9791	-11.1317	2.8613	0.0000	0.0000	0.0000	0.0000;
	558	211	0.039091	0.06843	0.00649	90	90	90	0	0	1	-360	360	0.0000	0.0000	0.0000	-0.7050	0.0000	0.0000	0.0000	0.0000;
	559	497	0.006529	0.017364	0.001989	120	120	120	0	0	1	-360	360	33.5750	6.5706	-33.5066	-6.6103	0.0000	0.0000	0.0000	0.0000;
	529	484	0.032893	0.057438	0.00521	90	90	90	0	0	1	-360	360	8.6836	3.3539	-8.6573	-3.8833	0.0000	0.0000	0.0000	0.0000;
	454	239	0.011653	0.042984	0.003901	90	90	90	0	0	1	-360	360	-2.0613	4.7312	2.0643	-5.1577	0.0000	0.0000	0.0000	0.0000;
	293	282	0.009008	0.029174	0.00302	133	133	133	0	0	1	-360	360	5.3303	0.6602	-5.3280	-1.0000	0.0000	0.0000	0.0000	0.0000;
	358	345	0.023141	0.075207	0.007739	133	133	133	0	0	1	-360	360	-1.5634	-1.0306	1.5639	0.1466	0.0000	0.0000	0.0000	0.0000;
	450	296	0.011744	0.037934	0.00392	133	133	133	0	0	1	-360	360	6.5426	1.0422	-6.5380	-1.4775	0.0000	0.0000	0.0000	0.0000;
	513	318	0.006942	0.022562	0.00234	90	90	90	0	0	1	-360	360	1.9663	5.9440	-1.9637	-6.1971	0.0000	0.0000	0.0000	0.0000;
	498	239	0.003554	0.011397	0.001181	133	133	133	0	0	1	-360	360	24.3013	-5.6602	-24.2816	5.5912	0.0000	0.0000	0.0000	0.0000;
	452	451	0.006364	0.020744	0.002139	133	133	133	0	0	1	-360	360	62.5416	-11.1638	-62.3193	11.6418	0.0000	0.0000	0.0000	0.0000;
	319	317	0.006942	0.02281	0.002299	133	133	133	0	0	1	-360	360	-11.3784	5.5470	11.3884	-5.7702	0.0000	0.0000	0.0000	0.0000;
	570	396	0.019752	0.064793	0.006551	133	133	133	0	0	1	-360	360	17.2023	4.0247	-17.1493	-4.6167	0.0000	0.0000	0.0000	0.0000;
	553	396	0.031157	0.084628	0.008429	90	90	90	0	0	1	-360	360	-16.0070	-5.3819	16.0833	4.6167	0.0000	0.0000	0.0000	0.0000;
	584	500	0.005372	0.017521	0.001769	133	133	133	0	0	1	-360	360	23.3208	-11.0223	-23.2892	10.9258	0.0000	0.0000	0.0000	0.0000;
	244	385	0.016777	0.056612	0.00575	133	133	133	0	0	1	-360	360	-6.2909	-0.8572	6.2966	0.1927	0.0000	0.0000	0.0000	0.0000;
	364	244	0.02686	0.088099	0.008901	133	133	133	0	0	1	-360	360	-4.1560	-0.8000	4.1599	-0.2428	0.0000	0.0000	0.0000	0.0000;
	344	475	0.027273	0.07157	0.007432	133	133	133	0	0	1	-360	360	1.0663	-0.3502	-1.0660	-0.5000	0.0000	0.0000	0.0000	0.0000;
	498	291	0.013719	0.044711	0.0046	133	133	133	0	0	1	-360	360	-26.4323	4.6602	26.5208	-4.8877	0.0000	0.0000	0.0000	0.0000;
	416	374	0.005446	0.017521	0.00183	133	133	133	0	0	1	-360	360	-2.4255	0.2041	2.4258	-0.4073	0.0000	0.0000	0.0000	0.0000;
	294	404	0.006198	0.017769	0.001909	120	120	120	0	0	1	-360	360	-25.8881	-8.0584	25.9280	7.9544	0.0000	0.0000	0.0000	0.0000;
	455	405	0.010744	0.034207	0.003521	137	137	137	0	0	1	-360	360	-26.6075	3.3625	26.6759	-3.5440	0.0000	0.0000	0.0000	0.0000;
	281	388	0.005702	0.018512	0.001931	133	133	133	0	0	1	-360	360	-5.3280	-1.0000	5.3295	0.7838	0.0000	0.0000	0.0000	0.0000;
	324	314	0.002231	0.007273	0.000731	120	120	120	0	0	1	-360	360	6.2924	-0.3337	-6.2916	0.2510	0.0000	0.0000	0.0000	0.0000;
	313	276	0.003058	0.009587	0.000999	120	120	120	0	0	1	-360	360	0.7403	-2.6596	-0.7401	2.5423	0.0000	0.0000	0.0000	0.0000;
	321	307	0.005793	0.016612	0.001791	120	120	120	0	0	1	-360	360	13.5212	2.5147	-13.5119	-2.6996	0.0000	0.0000	0.0000	0.0000;
	435	276	0.018017	0.046364	0.0047	120	120	120	0	0	1	-360	360	-26.5896	3.1421	26.6999	-3.4115	0.0000	0.0000	0.0000	0.0000;
	511	277	0.004628	0.014876	0.00145	120	120	120	0	0	1	-360	360	-7.6900	-10.5135	7.6966	10.3657	0.0000	0.0000	0.0000	0.0000;
	332	276	0.007107	0.022727	0.00242	133	133	133	0	0	1	-360	360	-20.2976	-6.4693	20.3250	6.2718	0.0000	0.0000	0.0000	0.0000;
	306	241	0.001066	0.00281	0.000329	120	120	120	0	0	1	-360	360	38.8804	9.5982	-38.8655	-9.5964	0.0000	0.0000	0.0000	0.0000;
	311	241	0.009917	0.026364	0.002991	120	120	120	0	0	1	-360	360	-34.9165	-8.4559	35.0295	8.4164	0.0000	0.0000	0.0000	0.0000;
	481	311	0.004628	0.013876	0.00167	120	120	120	0	0	1	-360	360	-34.2946	-3.9070	34.3435	3.8652	0.0000	0.0000	0.0000	0.0000;
	308	312	0.003719	0.011901	0.001251	120	120	120	0	0	1	-360	360	-5.0683	-0.5583	5.0692	0.4148	0.0000	0.0000	0.0000	0.0000;
	583	310	0.000579	0.001983	0.00021	120	120	120	0	0	1	-360	360	-10.3843	-4.0952	10.3849	4.0728	0.0000	0.0000	0.0000	0.0000;
	308	583	0.003058	0.009917	0.001041	120	120	120	0	0	1	-360	360	-7.1857	-3.2217	7.1873	3.1052	0.0000	0.0000	0.0000	0.0000;
	574	310	0.005289	0.016446	0.00189	123	123	123	0	0	1	-360	360	7.1500	9.1217	-7.1439	-9.3240	0.0000	0.0000	0.0000	0.0000;
	566	329	0.007364	0.023876	0.002481	120	120	120	0	0	1	-360	360	-9.0315	6.9113	9.0397	-7.1744	0.0000	0.0000	0.0000	0.0000;
	300	566	0.002149	0.006446	0.000779	120	120	120	0	0	1	-360	360	-11.2497	-2.4305	11.2521	2.3467	0.0000	0.0000	0.0000	0.0000;
	574	566	0.00562	0.018182	0.0019	120	120	120	0	0	1	-360	360	2.2249	9.0491	-2.2206	-9.2579	0.0000	0.0000	0.0000	0.0000;
	445	309	0.004876	0.012397	0.00121	120	120	120	0	0	1	-360	360	33.2395	4.0697	-33.1929	-4.0928	0.0000	0.0000	0.0000	0.0000;
	445	392	0.00595	0.017934	0.002161	120	120	120	0	0	1	-360	360	-36.0095	-5.0097	36.0765	4.9576	0.0000	0.0000	0.0000	0.0000;
	575	481	0.00405	0.012984	0.001341	120	120	120	0	0	1	-360	360	-17.5545	1.1478	17.5656	-1.2630	0.0000	0.0000	0.0000	0.0000;
	574	446	0.007521	0.022636	0.002701	120	120	120	0	0	1	-360	360	27.3746	6.4011	-27.3238	-6.5641	0.0000	0.0000	0.0000	0.0000;
	392	236	0.013876	0.036281	0.003959	120	120	120	0	0	1	-360	360	20.8339	3.6250	-20.7811	-3.9518	0.0000	0.0000	0.0000	0.0000;
	314	236	0.016612	0.047017	0.005051	120	120	120	0	0	1	-360	360	-12.1289	-1.5416	12.1501	1.0118	0.0000	0.0000	0.0000	0.0000;
	325	309	0.005041	0.016124	0.001699	120	120	120	0	0	1	-360	360	-5.9670	-1.8400	5.9687	1.6469	0.0000	0.0000	0.0000	0.0000;
	337	277	0.010578	0.028017	0.003161	120	120	120	0	0	1	-360	360	-54.0802	-14.3689	54.3679	14.7646	0.0000	0.0000	0.0000	0.0000;
	326	309	0.002636	0.008603	0.0009	120	120	120	0	0	1	-360	360	-24.0640	2.5382	24.0772	-2.6002	0.0000	0.0000	0.0000	0.0000;
	329	326	8.3e-05	0.000331	4.1e-05	120	120	120	0	0	1	-360	360	-18.0967	4.3744	18.0970	-4.3782	0.0000	0.0000	0.0000	0.0000;
	337	306	0.003388	0.01124	0.001111	120	120	120	0	0	1	-360	360	46.7282	12.0989	-46.6594	-11.9982	0.0000	0.0000	0.0000	0.0000;
	312	300	0.002231	0.006777	0.00082	120	120	120	0	0	1	-360	360	-5.0692	-0.4148	5.0697	0.3205	0.0000	0.0000	0.0000	0.0000;
	471	259	0.010661	0.032314	0.003831	120	120	120	0	0	1	-360	360	10.6696	2.0000	-10.6587	-2.4101	0.0000	0.0000	0.0000	0.0000;
	446	471	0.015793	0.047851	0.00568	120	120	120	0	0	1	-360	360	14.8568	2.7141	-14.8256	-3.2800	0.0000	0.0000	0.0000	0.0000;
	313	307	0.005702	0.013719	0.001549	120	120	120	0	0	1	-360	360	0.2342	1.3579	-0.2341	-1.5404	0.0000	0.0000	0.0000	0.0000;
	229	574	0.001322	0.004298	0.00045	11	11	11	0	0	1	-360	360	-2.4510	-0.9800	2.4511	0.9275	0.0000	0.0000	0.0000	0.0000;
	287	276	0.01876	0.051984	0.005711	120	120	120	0	0	1	-360	360	7.2831	0.0916	-7.2747	-0.7433	0.0000	0.0000	0.0000	0.0000;
	391	287	0.017107	0.046686	0.005089	120	120	120	0	0	1	-360	360	15.8453	2.4887	-15.8081	-2.9916	0.0000	0.0000	0.0000	0.0000;
	391	350	0.003388	0.010174	0.001229	120	120	120	0	0	1	-360	360	23.0380	5.5847	-23.0220	-5.6829	0.0000	0.0000	0.0000	0.0000;
	230	575	0.001322	0.004298	0.00045	11	11	11	0	0	1	-360	360	-2.4510	-0.9800	2.4511	0.9296	0.0000	0.0000	0.0000	0.0000;
	512	313	0.002562	0.008256	0.00084	120	120	120	0	0	1	-360	360	-18.6634	-4.8152	18.6715	4.7422	0.0000	0.0000	0.0000	0.0000;
	332	322	0.007686	0.024711	0.002611	120	120	120	0	0	1	-360	360	-6.5544	-1.8207	6.5573	1.5234	0.0000	0.0000	0.0000	0.0000;
	512	322	0.002562	0.008182	0.000801	120	120	120	0	0	1	-360	360	18.6634	4.8152	-18.6553	-4.8837	0.0000	0.0000	0.0000	0.0000;
	429	350	0.004793	0.014463	0.00175	120	120	120	0	0	1	-360	360	-11.4026	-2.2844	11.4080	2.0929	0.0000	0.0000	0.0000	0.0000;
	469	392	0.007851	0.025372	0.002669	120	120	120	0	0	1	-360	360	-26.4648	-6.0805	26.5141	5.9261	0.0000	0.0000	0.0000	0.0000;
	469	324	0.009091	0.030579	0.003151	120	120	120	0	0	1	-360	360	20.2848	4.1705	-20.2514	-4.4263	0.0000	0.0000	0.0000	0.0000;
	391	321	0.01281	0.041157	0.004339	120	120	120	0	0	1	-360	360	21.7798	4.7021	-21.7262	-5.0447	0.0000	0.0000	0.0000	0.0000;
	305	391	0.006124	0.019752	0.002081	120	120	120	0	0	1	-360	360	-8.4024	-2.5491	8.4063	2.3141	0.0000	0.0000	0.0000	0.0000;
	295	391	0.011983	0.038603	0.004061	120	120	120	0	0	1	-360	360	-4.4916	-1.4538	4.4938	0.9773	0.0000	0.0000	0.0000	0.0000;
	295	305	0.00562	0.018099	0.001909	120	120	120	0	0	1	-360	360	-0.4104	-0.0562	0.4104	-0.1709	0.0000	0.0000	0.0000	0.0000;
	575	389	0.023802	0.072149	0.00855	120	120	120	0	0	1	-360	360	6.8951	-4.4138	-6.8818	3.4911	0.0000	0.0000	0.0000	0.0000;
	511	314	0.003876	0.012562	0.001319	120	120	120	0	0	1	-360	360	-12.2350	3.7235	12.2405	-3.8594	0.0000	0.0000	0.0000	0.0000;
	574	435	0.004959	0.014959	0.001769	120	120	120	0	0	1	-360	360	-21.0289	4.7038	21.0486	-4.8521	0.0000	0.0000	0.0000	0.0000;
	301	575	0.005041	0.015207	0.00181	120	120	120	0	0	1	-360	360	-8.2050	-2.5300	8.2083	2.3364	0.0000	0.0000	0.0000	0.0000;
	486	406	0.03	0.088678	0.00884	120	120	120	0	0	1	-360	360	-76.2665	10.9529	77.8305	-7.3516	0.0000	0.0000	0.0000	0.0000;
	431	258	0.025207	0.082231	0.00841	120	120	120	0	0	1	-360	360	-26.9632	-4.6269	27.1333	4.2459	0.0000	0.0000	0.0000	0.0000;
	443	431	0.001488	0.004711	0.000489	120	120	120	0	0	1	-360	360	-19.2860	-3.4644	19.2912	3.4269	0.0000	0.0000	0.0000	0.0000;
	415	407	0.00843	0.021397	0.00218	120	120	120	0	0	1	-360	360	13.0614	-0.0871	-13.0485	-0.1239	0.0000	0.0000	0.0000	0.0000;
	482	465	0.019504	0.035446	0.003531	90	90	90	0	0	1	-360	360	-22.2451	-5.8083	22.3355	5.5694	0.0000	0.0000	0.0000	0.0000;
	586	218	0.014876	0.026124	0.002461	90	90	90	0	0	1	-360	360	-8.6144	-2.5661	8.6251	2.3101	0.0000	0.0000	0.0000	0.0000;
	586	359	0.022636	0.037686	0.003969	90	90	90	0	0	1	-360	360	1.1554	0.5661	-1.1550	-1.0075	0.0000	0.0000	0.0000	0.0000;
	573	331	0.014132	0.046529	0.0047	120	120	120	0	0	1	-360	360	-8.3635	-0.4269	8.3720	-0.0927	0.0000	0.0000	0.0000	0.0000;
	284	234	0.004405	0.030388	0.003417	183	183	183	0	0	1	-360	360	-44.3042	9.1601	44.3859	-8.9740	0.0000	0.0000	0.0000	0.0000;
	576	467	0.016529	0.053876	0.005501	91	91	91	0	0	1	-360	360	5.5693	2.2210	-5.5640	-2.8399	0.0000	0.0000	0.0000	0.0000;
	573	449	0.017851	0.032727	0.003461	90	90	90	0	0	1	-360	360	5.9076	-3.8284	-5.9002	3.4391	0.0000	0.0000	0.0000	0.0000;
	449	419	0.030331	0.073314	0.00825	120	120	120	0	0	1	-360	360	-0.4928	-5.2391	0.4987	4.2902	0.0000	0.0000	0.0000	0.0000;
	397	419	0.00719	0.012562	0.0012	90	90	90	0	0	1	-360	360	-4.2620	-1.2000	4.2632	1.0616	0.0000	0.0000	0.0000	0.0000;
	573	299	0.017107	0.043636	0.004441	120	120	120	0	0	1	-360	360	-17.5755	-0.1549	17.6209	-0.2474	0.0000	0.0000	0.0000	0.0000;
	447	299	0.03124	0.079422	0.00808	120	120	120	0	0	1	-360	360	22.0108	-0.1731	-21.8829	-0.4526	0.0000	0.0000	0.0000	0.0000;
	489	456	0.01	0.026281	0.002669	120	120	120	0	0	1	-360	360	28.5355	-0.1307	-28.4679	-0.0123	0.0000	0.0000	0.0000	0.0000;
	456	447	0.028017	0.061818	0.00747	120	120	120	0	0	1	-360	360	26.9759	-0.1877	-26.8058	-0.3269	0.0000	0.0000	0.0000	0.0000;
	375	288	0.004132	0.013471	0.001389	133	133	133	0	0	1	-360	360	-12.2871	-1.6541	12.2925	1.5096	0.0000	0.0000	0.0000	0.0000;
	379	486	0.02595	0.085124	0.008601	133	133	133	0	0	1	-360	360	-65.1129	15.0099	66.1414	-12.6129	0.0000	0.0000	0.0000	0.0000;
	457	375	0.040413	0.132636	0.01339	133	133	133	0	0	1	-360	360	-9.5900	-2.4000	9.6231	0.9541	0.0000	0.0000	0.0000	0.0000;
	499	458	0.002562	0.00843	0.000871	133	133	133	0	0	1	-360	360	7.4603	1.6065	-7.4590	-1.7000	0.0000	0.0000	0.0000	0.0000;
	278	467	0.014132	0.037273	0.004	90	90	90	0	0	1	-360	360	5.0956	-2.0922	-5.0920	1.6399	0.0000	0.0000	0.0000	0.0000;
	444	485	0.007107	0.012479	0.001191	90	90	90	0	0	1	-360	360	-12.0497	-2.0031	12.0593	1.8889	0.0000	0.0000	0.0000	0.0000;
	487	444	0.005793	0.011744	0.00114	90	90	90	0	0	1	-360	360	-9.3809	-1.8187	9.3857	1.7031	0.0000	0.0000	0.0000	0.0000;
	488	486	0.010496	0.024471	0.002168	69	69	69	0	0	1	-360	360	-5.6470	-1.3000	5.6501	1.0600	0.0000	0.0000	0.0000	0.0000;
	464	328	0.054554	0.094711	0.00914	90	90	90	0	0	1	-360	360	24.4431	1.0250	-24.1580	-1.5663	0.0000	0.0000	0.0000	0.0000;
	433	376	0.060579	0.106033	0.01006	90	90	90	0	0	1	-360	360	-25.2920	3.5986	25.6416	-4.1436	0.0000	0.0000	0.0000	0.0000;
	443	438	0.002727	0.007851	0.000789	120	120	120	0	0	1	-360	360	16.5230	2.9332	-16.5160	-3.0000	0.0000	0.0000	0.0000	0.0000;
	485	223	0.011983	0.038934	0.00402	120	120	120	0	0	1	-360	360	-15.4543	-1.7889	15.4805	1.4300	0.0000	0.0000	0.0000	0.0000;
	473	407	0.010744	0.034793	0.003589	114	114	114	0	0	1	-360	360	-19.4471	-1.7404	19.4839	1.4598	0.0000	0.0000	0.0000	0.0000;
	473	223	0.009826	0.031983	0.003301	114	114	114	0	0	1	-360	360	16.2501	1.2404	-16.2265	-1.5300	0.0000	0.0000	0.0000	0.0000;
	509	490	0.012984	0.042149	0.004361	133	133	133	0	0	1	-360	360	-27.0159	-0.4983	27.0959	0.2399	0.0000	0.0000	0.0000	0.0000;
	489	243	0.003141	0.009421	0.000961	120	120	120	0	0	1	-360	360	39.2693	5.2318	-39.2283	-5.2246	0.0000	0.0000	0.0000	0.0000;
	441	394	0.003554	0.024207	0.00271	183	183	183	0	0	1	-360	360	8.3233	-12.3823	-8.3165	12.1195	0.0000	0.0000	0.0000	0.0000;
	393	232	0.013719	0.044463	0.00461	120	120	120	0	0	1	-360	360	8.7486	0.0455	-8.7395	-0.5470	0.0000	0.0000	0.0000	0.0000;
	442	264	0.001636	0.011116	0.001341	183	183	183	0	0	1	-360	360	21.2988	-0.7704	-21.2923	0.6621	0.0000	0.0000	0.0000	0.0000;
	394	212	0.019669	0.063802	0.006599	120	120	120	0	0	1	-360	360	27.3731	1.2194	-27.2439	-1.5507	0.0000	0.0000	0.0000	0.0000;
	233	379	0.003554	0.01157	0.00121	133	133	133	0	0	1	-360	360	-19.9970	2.5220	20.0098	-2.6170	0.0000	0.0000	0.0000	0.0000;
	403	363	0.028678	0.093141	0.009619	120	120	120	0	0	1	-360	360	-5.0391	1.6648	5.0468	-2.7252	0.0000	0.0000	0.0000	0.0000;
	232	213	0.00686	0.022149	0.002289	120	120	120	0	0	1	-360	360	4.4775	-0.4530	-4.4763	0.1936	0.0000	0.0000	0.0000	0.0000;
	415	212	0.022314	0.072479	0.0075	120	120	120	0	0	1	-360	360	-24.2494	-1.4129	24.3669	0.9507	0.0000	0.0000	0.0000	0.0000;
	581	433	0.014711	0.047686	0.004929	120	120	120	0	0	1	-360	360	-18.3185	5.3914	18.3660	-5.7986	0.0000	0.0000	0.0000	0.0000;
	581	448	0.019504	0.063314	0.006539	120	120	120	0	0	1	-360	360	12.9915	-7.3914	-12.9542	6.7669	0.0000	0.0000	0.0000	0.0000;
	578	213	0.020579	0.066942	0.006909	120	120	120	0	0	1	-360	360	-1.2790	-0.3000	1.2793	-0.4936	0.0000	0.0000	0.0000	0.0000;
	359	273	0.008512	0.027934	0.002851	120	120	120	0	0	1	-360	360	-5.7710	-1.4925	5.7737	1.1836	0.0000	0.0000	0.0000	0.0000;
	409	406	0.004876	0.015868	0.001641	120	120	120	0	0	1	-360	360	13.3443	-11.3953	-13.3315	11.2449	0.0000	0.0000	0.0000	0.0000;
	464	228	0.00843	0.027686	0.00279	120	120	120	0	0	1	-360	360	23.2328	3.7062	-23.1921	-3.8919	0.0000	0.0000	0.0000	0.0000;
	409	393	0.035289	0.137017	0.013741	120	120	120	0	0	1	-360	360	-19.0983	9.9953	19.2437	-11.0262	0.0000	0.0000	0.0000	0.0000;
	304	487	0.024298	0.078934	0.008151	120	120	120	0	0	1	-360	360	-4.0490	-1.5000	4.0529	0.6187	0.0000	0.0000	0.0000	0.0000;
	394	264	0.001818	0.012727	0.001421	183	183	183	0	0	1	-360	360	4.2901	22.5591	-4.2817	-22.6621	0.0000	0.0000	0.0000	0.0000;
	393	265	0.001744	0.012066	0.001341	183	183	183	0	0	1	-360	360	42.2126	85.3616	-42.0753	-84.5646	0.0000	0.0000	0.0000	0.0000;
	234	245	0.007884	0.053149	0.005885	183	183	183	0	0	1	-360	360	-76.3519	-19.0270	76.7933	21.3426	0.0000	0.0000	0.0000	0.0000;
	441	245	0.001074	0.00719	0.000944	229	229	229	0	0	1	-360	360	-34.4176	12.4485	34.4302	-12.4712	0.0000	0.0000	0.0000	0.0000;
	283	265	0.002562	0.022727	0.001989	183	183	183	0	0	1	-360	360	-7.9091	-54.1738	7.9783	54.5646	0.0000	0.0000	0.0000	0.0000;
	394	561	8e-06	8.3e-05	0	137	137	137	0	0	1	-360	360	33.7279	5.1652	-33.7278	-5.1644	0.0000	0.0000	0.0000	0.0000;
	561	257	0.019504	0.063141	0.006539	120	120	120	0	0	1	-360	360	33.7278	5.4581	-33.5280	-5.5528	0.0000	0.0000	0.0000	0.0000;
	227	499	0.035702	0.11719	0.011841	120	120	120	0	0	1	-360	360	14.4548	2.4893	-14.3863	-3.6065	0.0000	0.0000	0.0000	0.0000;
	221	278	0.044297	0.093471	0.00876	90	90	90	0	0	1	-360	360	-5.0560	-1.8337	5.0666	0.8478	0.0000	0.0000	0.0000	0.0000;
	523	490	0.018934	0.062479	0.019319	133	133	133	0	0	1	-360	360	-45.9528	-2.9315	46.2947	1.7771	0.0000	0.0000	0.0000	0.0000;
	335	328	0.010992	0.023223	0.00218	90	90	90	0	0	1	-360	360	-5.8600	-0.8000	5.8634	0.5634	0.0000	0.0000	0.0000	0.0000;
	573	576	0.012149	0.039339	0.004051	120	120	120	0	0	1	-360	360	10.3765	2.6899	-10.3643	-3.1210	0.0000	0.0000	0.0000	0.0000;
	233	363	0.029091	0.09438	0.00976	120	120	120	0	0	1	-360	360	10.9400	-2.9220	-10.9078	1.9252	0.0000	0.0000	0.0000	0.0000;
	218	482	0.033876	0.059339	0.00582	90	90	90	0	0	1	-360	360	-16.2971	-5.3101	16.3851	4.8083	0.0000	0.0000	0.0000	0.0000;
	479	403	0.019826	0.06438	0.00665	120	120	120	0	0	1	-360	360	-1.8410	1.2170	1.8421	-1.9648	0.0000	0.0000	0.0000	0.0000;
	572	523	0.024215	0.079339	0.008027	133	133	133	0	0	1	-360	360	-21.9294	-0.0560	22.0297	-0.5513	0.0000	0.0000	0.0000	0.0000;
	572	278	0.022231	0.07281	0.00735	133	133	133	0	0	1	-360	360	15.5364	-0.5440	-15.4902	-0.1556	0.0000	0.0000	0.0000	0.0000;
	401	412	0.008347	0.026198	0.002921	90	90	90	0	0	1	-360	360	-2.0650	-0.9200	2.0654	0.5895	0.0000	0.0000	0.0000	0.0000;
	399	395	0.007603	0.025446	0.00249	133	133	133	0	0	1	-360	360	33.6664	4.2213	-33.5921	-4.2658	0.0000	0.0000	0.0000	0.0000;
	400	365	0.011818	0.03	0.003049	120	120	120	0	0	1	-360	360	10.0384	3.3457	-10.0270	-3.6744	0.0000	0.0000	0.0000	0.0000;
	414	366	0.016198	0.05405	0.005271	133	133	133	0	0	1	-360	360	10.0413	-0.0863	-10.0270	-0.4655	0.0000	0.0000	0.0000	0.0000;
	412	268	0.019917	0.06438	0.00667	133	133	133	0	0	1	-360	360	22.6509	0.7700	-22.5606	-1.2323	0.0000	0.0000	0.0000	0.0000;
	562	297	0.010661	0.018678	0.001861	133	133	133	0	0	1	-360	360	5.4825	0.9357	-5.4795	-1.1389	0.0000	0.0000	0.0000	0.0000;
	562	268	0.015868	0.053876	0.005329	133	133	133	0	0	1	-360	360	-12.9468	-0.9499	12.9706	0.4323	0.0000	0.0000	0.0000	0.0000;
	562	460	0.010744	0.034959	0.003611	133	133	133	0	0	1	-360	360	7.4643	0.0141	-7.4590	-0.4010	0.0000	0.0000	0.0000	0.0000;
	315	298	0.027016	0.087438	0.009051	133	133	133	0	0	1	-360	360	7.6040	-2.1342	-7.5896	1.1538	0.0000	0.0000	0.0000	0.0000;
	263	237	0.019091	0.062727	0.00634	133	133	133	0	0	1	-360	360	-14.6503	1.6936	14.6876	-2.2834	0.0000	0.0000	0.0000	0.0000;
	378	263	0.019752	0.064959	0.006561	133	133	133	0	0	1	-360	360	-13.3389	2.0650	13.3713	-2.6936	0.0000	0.0000	0.0000	0.0000;
	468	413	0.025041	0.082231	0.00831	133	133	133	0	0	1	-360	360	-48.9053	0.4745	49.4179	0.2272	0.0000	0.0000	0.0000	0.0000;
	224	468	0.007603	0.022984	0.00272	133	133	133	0	0	1	-360	360	-42.3937	1.0129	42.5113	-0.9745	0.0000	0.0000	0.0000	0.0000;
	400	251	0.023141	0.074132	0.00785	133	133	133	0	0	1	-360	360	10.9731	0.9490	-10.9490	-1.7914	0.0000	0.0000	0.0000	0.0000;
	434	371	0.038843	0.127603	0.012879	133	133	133	0	0	1	-360	360	32.0091	0.1549	-31.6639	-0.4902	0.0000	0.0000	0.0000	0.0000;
	472	395	0.018347	0.060248	0.006079	133	133	133	0	0	1	-360	360	-29.7207	-4.2064	29.8631	3.9658	0.0000	0.0000	0.0000	0.0000;
	472	418	0.030331	0.099669	0.01006	133	133	133	0	0	1	-360	360	27.6957	4.1064	-27.4889	-4.5780	0.0000	0.0000	0.0000	0.0000;
	461	298	0.009752	0.029504	0.00355	133	133	133	0	0	1	-360	360	-4.2620	-1.0000	4.2636	0.6026	0.0000	0.0000	0.0000	0.0000;
	585	297	0.036777	0.063802	0.006229	90	90	90	0	0	1	-360	360	-0.8970	-1.3342	0.8975	0.6389	0.0000	0.0000	0.0000	0.0000;
	483	240	0.021397	0.07157	0.006989	133	133	133	0	0	1	-360	360	-5.0283	-2.2188	5.0338	1.4518	0.0000	0.0000	0.0000	0.0000;
	417	398	0.001983	0.006198	0.00069	133	133	133	0	0	1	-360	360	-28.4517	-1.4387	28.4658	1.4039	0.0000	0.0000	0.0000	0.0000;
	432	398	0.00562	0.017107	0.001801	90	90	90	0	0	1	-360	360	-31.9928	-2.0875	32.0435	2.0364	0.0000	0.0000	0.0000	0.0000;
	269	400	0.003058	0.01	0.001031	133	133	133	0	0	1	-360	360	-16.0526	-4.0193	16.0598	3.9215	0.0000	0.0000	0.0000	0.0000;
	399	368	0.009587	0.030992	0.003199	133	133	133	0	0	1	-360	360	10.0352	0.3384	-10.0270	-0.6891	0.0000	0.0000	0.0000	0.0000;
	413	367	0.010661	0.034628	0.003579	133	133	133	0	0	1	-360	360	10.0412	7.4249	-10.0270	-7.8045	0.0000	0.0000	0.0000	0.0000;
	410	360	0.004298	0.012984	0.001571	133	133	133	0	0	1	-360	360	11.2856	0.2184	-11.2808	-0.3830	0.0000	0.0000	0.0000	0.0000;
	370	237	0.091653	0.159008	0.01657	90	90	90	0	0	1	-360	360	9.3282	-8.0326	-9.2156	6.3690	0.0000	0.0000	0.0000	0.0000;
	582	240	0.03124	0.104207	0.010181	133	133	133	0	0	1	-360	360	28.2232	-2.0197	-28.0043	1.5966	0.0000	0.0000	0.0000	0.0000;
	432	412	0.004793	0.016033	0.001561	133	133	133	0	0	1	-360	360	27.3048	1.7875	-27.2732	-1.8595	0.0000	0.0000	0.0000	0.0000;
	371	235	0.009174	0.03	0.00303	133	133	133	0	0	1	-360	360	14.6159	-0.5098	-14.5985	0.2252	0.0000	0.0000	0.0000	0.0000;
	235	237	0.006777	0.022149	0.002241	133	133	133	0	0	1	-360	360	8.7385	-1.0252	-8.7339	0.7883	0.0000	0.0000	0.0000	0.0000;
	298	292	0.016612	0.042984	0.004291	120	120	120	0	0	1	-360	360	-4.3460	-2.5563	4.3496	2.0782	0.0000	0.0000	0.0000	0.0000;
	414	360	0.011322	0.037769	0.003691	133	133	133	0	0	1	-360	360	-2.2233	0.3982	2.2238	-0.8170	0.0000	0.0000	0.0000	0.0000;
	413	400	0.012893	0.041157	0.004431	133	133	133	0	0	1	-360	360	41.0996	9.3056	-40.9072	-9.2162	0.0000	0.0000	0.0000	0.0000;
	434	413	0.043967	0.145289	0.014469	133	133	133	0	0	1	-360	360	-40.3201	-1.1549	40.9397	1.5045	0.0000	0.0000	0.0000	0.0000;
	414	398	0.024554	0.074298	0.00772	120	120	120	0	0	1	-360	360	-7.8181	-0.3119	7.8312	-0.5292	0.0000	0.0000	0.0000	0.0000;
	483	336	0.021653	0.072397	0.007059	133	133	133	0	0	1	-360	360	2.8973	1.7188	-2.8949	-2.5003	0.0000	0.0000	0.0000	0.0000;
	535	269	0.04405	0.133719	0.015851	133	133	133	0	0	1	-360	360	-10.0442	-3.7401	10.0856	2.0193	0.0000	0.0000	0.0000	0.0000;
	349	378	0.018256	0.03157	0.003071	90	90	90	0	0	1	-360	360	-6.7236	2.1356	6.7319	-2.4650	0.0000	0.0000	0.0000	0.0000;
	478	251	0.020496	0.066942	0.006839	133	133	133	0	0	1	-360	360	-7.4225	-2.4541	7.4330	1.6914	0.0000	0.0000	0.0000	0.0000;
	582	224	0.033388	0.10124	0.011991	133	133	133	0	0	1	-360	360	-38.0262	1.1197	38.4507	-1.2129	0.0000	0.0000	0.0000	0.0000;
	417	410	0.002727	0.008182	0.00099	133	133	133	0	0	1	-360	360	21.5257	0.6387	-21.5146	-0.7184	0.0000	0.0000	0.0000	0.0000;
	216	214	0.006942	0.022562	0.002311	133	133	133	0	0	1	-360	360	16.0134	-1.0805	-15.9985	0.8533	0.0000	0.0000	0.0000	0.0000;
	226	369	0.059917	0.116281	0.012981	90	90	90	0	0	1	-360	360	-23.2437	-4.3336	23.5257	3.3314	0.0000	0.0000	0.0000	0.0000;
	226	208	0.100413	0.177364	0.01665	90	90	90	0	0	1	-360	360	2.2124	6.7730	-2.1568	-8.6051	0.0000	0.0000	0.0000	0.0000;
	270	226	0.051984	0.09	0.008891	90	90	90	0	0	1	-360	360	-8.2105	2.4545	8.2444	-3.4393	0.0000	0.0000	0.0000	0.0000;
	279	217	0.028934	0.08719	0.0105	133	133	133	0	0	1	-360	360	-17.2893	-0.4340	17.3625	-0.5916	0.0000	0.0000	0.0000	0.0000;
	514	279	0.030331	0.09124	0.010989	133	133	133	0	0	1	-360	360	-15.0992	-1.0495	15.1583	-0.0660	0.0000	0.0000	0.0000	0.0000;
	256	255	0.006612	0.019917	0.002401	133	133	133	0	0	1	-360	360	-15.0278	6.0967	15.0430	-6.3280	0.0000	0.0000	0.0000	0.0000;
	571	327	0.026942	0.081901	0.009699	133	133	133	0	0	1	-360	360	-1.4195	-3.2162	1.4217	2.0953	0.0000	0.0000	0.0000	0.0000;
	373	323	0.02	0.033802	0.003681	90	90	90	0	0	1	-360	360	-21.9970	2.8751	22.0825	-3.1567	0.0000	0.0000	0.0000	0.0000;
	225	289	0.027016	0.082149	0.009731	133	133	133	0	0	1	-360	360	-11.1397	6.0258	11.1791	-7.0207	0.0000	0.0000	0.0000	0.0000;
	377	247	0.049917	0.089669	0.008981	90	90	90	0	0	1	-360	360	-30.6910	2.7952	31.1185	-3.0381	0.0000	0.0000	0.0000	0.0000;
	477	248	0.007851	0.023876	0.002841	133	133	133	0	0	1	-360	360	-31.3216	-2.0407	31.3898	1.9254	0.0000	0.0000	0.0000	0.0000;
	474	209	0.040174	0.117107	0.01446	133	133	133	0	0	1	-360	360	-18.2122	-2.3416	18.3351	1.1062	0.0000	0.0000	0.0000	0.0000;
	280	327	0.003967	0.012149	0.001379	133	133	133	0	0	1	-360	360	6.5456	0.4575	-6.5441	-0.6137	0.0000	0.0000	0.0000	0.0000;
	249	247	0.022066	0.042727	0.00416	90	90	90	0	0	1	-360	360	38.8660	-1.9542	-38.5765	2.0381	0.0000	0.0000	0.0000	0.0000;
	256	249	0.037364	0.063141	0.00687	90	90	90	0	0	1	-360	360	10.2328	-6.0967	-10.1884	5.3791	0.0000	0.0000	0.0000	0.0000;
	217	214	0.002636	0.008512	0.000881	133	133	133	0	0	1	-360	360	-29.8756	3.8651	29.8957	-3.9053	0.0000	0.0000	0.0000	0.0000;
	571	555	0.039504	0.069091	0.006561	90	90	90	0	0	1	-360	360	-10.3015	2.7162	10.3409	-3.4094	0.0000	0.0000	0.0000	0.0000;
	555	302	0.035372	0.103314	0.009169	120	120	120	0	0	1	-360	360	-28.1182	-1.9262	28.3591	1.5523	0.0000	0.0000	0.0000	0.0000;
	474	440	0.019752	0.037364	0.00401	90	90	90	0	0	1	-360	360	4.8932	1.3416	-4.8885	-1.7701	0.0000	0.0000	0.0000	0.0000;
	554	248	0.031653	0.095372	0.01148	133	133	133	0	0	1	-360	360	-18.5486	-2.5642	18.6466	1.5606	0.0000	0.0000	0.0000	0.0000;
	408	372	0.040661	0.070661	0.00682	90	90	90	0	0	1	-360	360	10.6513	2.2626	-10.6079	-2.9511	0.0000	0.0000	0.0000	0.0000;
	477	209	0.041397	0.125702	0.01489	133	133	133	0	0	1	-360	360	23.3296	0.5407	-23.1301	-1.6062	0.0000	0.0000	0.0000	0.0000;
	387	353	0.015703	0.047364	0.005699	133	133	133	0	0	1	-360	360	-30.1475	4.8888	30.2742	-5.1692	0.0000	0.0000	0.0000	0.0000;
	290	217	0.028017	0.084463	0.010159	133	133	133	0	0	1	-360	360	-39.5565	4.2041	39.9345	-4.2674	0.0000	0.0000	0.0000	0.0000;
	260	250	0.026777	0.080496	0.009699	133	133	133	0	0	1	-360	360	-7.9968	0.9724	8.0131	-1.9773	0.0000	0.0000	0.0000	0.0000;
	462	208	0.038603	0.083636	0.00735	90	90	90	0	0	1	-360	360	7.4736	-8.3552	-7.4332	7.6051	0.0000	0.0000	0.0000	0.0000;
	271	250	0.019091	0.061983	0.00644	133	133	133	0	0	1	-360	360	10.6977	-2.1114	-10.6771	1.4773	0.0000	0.0000	0.0000	0.0000;
	377	271	0.067686	0.119008	0.01104	90	90	90	0	0	1	-360	360	24.2980	-4.2952	-23.9306	3.7257	0.0000	0.0000	0.0000	0.0000;
	453	271	0.061066	0.101653	0.011021	90	90	90	0	0	1	-360	360	-3.1970	-0.5000	3.2028	-0.6891	0.0000	0.0000	0.0000	0.0000;
	327	323	0.006124	0.012397	0.001169	90	90	90	0	0	1	-360	360	34.9338	-1.6625	-34.8695	1.6567	0.0000	0.0000	0.0000	0.0000;
	506	260	0.050992	0.154793	0.018329	133	133	133	0	0	1	-360	360	-3.1970	-1.0000	3.2018	-0.9724	0.0000	0.0000	0.0000	0.0000;
	408	289	0.03124	0.094959	0.011251	133	133	133	0	0	1	-360	360	-18.1103	-3.2626	18.2032	2.2680	0.0000	0.0000	0.0000	0.0000;
	555	238	0.029174	0.07438	0.007739	120	120	120	0	0	1	-360	360	6.5893	4.8356	-6.5714	-5.6860	0.0000	0.0000	0.0000	0.0000;
	353	290	0.021653	0.040083	0.00386	90	90	90	0	0	1	-360	360	-34.5362	4.1692	34.7615	-4.2041	0.0000	0.0000	0.0000	0.0000;
	254	554	0.018678	0.056777	0.00673	133	133	133	0	0	1	-360	360	-14.2517	-2.7114	14.2866	2.0642	0.0000	0.0000	0.0000	0.0000;
	255	387	0.026777	0.080578	0.009699	133	133	133	0	0	1	-360	360	-27.8300	4.8280	28.0165	-5.3888	0.0000	0.0000	0.0000	0.0000;
	271	440	0.004298	0.013876	0.00144	133	133	133	0	0	1	-360	360	3.6371	-1.4251	-3.6365	1.2701	0.0000	0.0000	0.0000	0.0000;
	341	214	0.039421	0.120331	0.01413	133	133	133	0	0	1	-360	360	-5.6492	-3.2880	5.6619	1.6487	0.0000	0.0000	0.0000	0.0000;
	493	214	0.008182	0.025446	0.00289	133	133	133	0	0	1	-360	360	-3.7290	-0.0000	3.7300	-0.3416	0.0000	0.0000	0.0000	0.0000;
	316	270	0.043388	0.07157	0.007739	90	90	90	0	0	1	-360	360	0.8513	3.0533	-0.8465	-3.9545	0.0000	0.0000	0.0000	0.0000;
	316	341	0.018256	0.055372	0.006561	133	133	133	0	0	1	-360	360	-2.9823	-3.5533	2.9852	2.7880	0.0000	0.0000	0.0000	0.0000;
	369	302	0.028678	0.088182	0.007831	120	120	120	0	0	1	-360	360	37.2123	2.1252	-36.8831	-2.0523	0.0000	0.0000	0.0000	0.0000;
	369	217	0.025446	0.080992	0.00735	120	120	120	0	0	1	-360	360	38.3860	0.6080	-38.0764	-0.5061	0.0000	0.0000	0.0000	0.0000;
	215	369	0.018182	0.06595	0.007066	133	133	133	0	0	1	-360	360	-35.2033	-2.8624	35.3926	2.6986	0.0000	0.0000	0.0000	0.0000;
	249	225	0.027934	0.084959	0.01006	133	133	133	0	0	1	-360	360	-7.9187	5.4410	7.9427	-6.5258	0.0000	0.0000	0.0000	0.0000;
	514	280	0.023636	0.071488	0.008511	133	133	133	0	0	1	-360	360	11.9022	0.0495	-11.8736	-0.9575	0.0000	0.0000	0.0000	0.0000;
	215	216	0.002231	0.007521	0.000755	133	133	133	0	0	1	-360	360	22.9493	0.8624	-22.9394	-0.9195	0.0000	0.0000	0.0000	0.0000;
	564	245	0.000983	0.004231	0.235708	95	95	95	0	0	1	-360	360	-29.1128	50.7127	29.1555	-77.3966	0.0000	0.0000	0.0000	0.0000;
	564	285	0.016388	0.034405	0.218478	77	77	77	0	0	1	-360	360	1.4074	-24.5982	-1.3860	-0.4000	0.0000	0.0000	0.0000	0.0000;
	564	266	0.000174	0.000744	0.23566	95	95	95	0	0	1	-360	360	27.7054	-26.1145	-27.7040	-0.8000	0.0000	0.0000	0.0000	0.0000;
	286	561	0.015454	0.030083	0.002568	90	90	90	0	0	1	-360	360	0.0000	-0.0000	0.0000	-0.2937	0.0000	0.0000	0.0000	0.0000;
	357	355	8e-06	8.3e-05	2.4e-05	137	137	137	0	0	1	-360	360	-52.3630	-12.5336	52.3632	12.5330	0.0000	0.0000	0.0000	0.0000;
	604	839	0.036281	0.094207	0.00974	76	76	76	0	0	1	-360	360	-10.7285	2.1980	10.7673	-3.2172	0.0000	0.0000	0.0000	0.0000;
	794	626	0.030413	0.098934	0.01014	90	90	90	0	0	1	-360	360	-50.3039	0.8466	50.9679	0.1221	0.0000	0.0000	0.0000	0.0000;
	764	590	0.026777	0.086529	0.00885	90	90	90	0	0	1	-360	360	-13.5006	4.1915	13.5472	-5.0812	0.0000	0.0000	0.0000	0.0000;
	835	605	0.022562	0.072893	0.007461	77	77	77	0	0	1	-360	360	24.4243	-3.9419	-24.3071	3.4489	0.0000	0.0000	0.0000	0.0000;
	723	598	0.086777	0.149752	0.01423	58	58	58	0	0	1	-360	360	2.9413	-1.7394	-2.9343	0.0912	0.0000	0.0000	0.0000	0.0000;
	783	730	0.072066	0.138099	0.013211	58	58	58	0	0	1	-360	360	0.0235	-0.4856	-0.0235	-1.0553	0.0000	0.0000	0.0000	0.0000;
	737	731	0.05	0.109091	0.010699	58	58	58	0	0	1	-360	360	1.3069	-5.0204	-1.2978	3.7968	0.0000	0.0000	0.0000	0.0000;
	632	629	0.01124	0.027769	0.002759	58	58	58	0	0	1	-360	360	21.6339	4.0371	-21.5875	-4.2453	0.0000	0.0000	0.0000	0.0000;
	731	729	0.016364	0.053058	0.005421	90	90	90	0	0	1	-360	360	-11.2460	1.8505	11.2644	-2.4235	0.0000	0.0000	0.0000	0.0000;
	724	617	0.041157	0.132893	0.013591	90	90	90	0	0	1	-360	360	3.9173	-7.2558	-3.8971	5.7263	0.0000	0.0000	0.0000	0.0000;
	736	730	0.023058	0.07157	0.00818	90	90	90	0	0	1	-360	360	-1.2303	0.0165	1.2307	-0.9692	0.0000	0.0000	0.0000	0.0000;
	736	731	0.023058	0.07157	0.00818	90	90	90	0	0	1	-360	360	-1.9507	-0.0165	1.9515	-0.9350	0.0000	0.0000	0.0000	0.0000;
	751	680	0.020174	0.065289	0.006701	90	90	90	0	0	1	-360	360	-22.1578	-1.3638	22.2468	0.9008	0.0000	0.0000	0.0000	0.0000;
	796	603	0.048934	0.127769	0.013211	76	76	76	0	0	1	-360	360	23.0195	-3.3545	-22.7875	2.4751	0.0000	0.0000	0.0000	0.0000;
	624	594	0.031983	0.103471	0.01058	90	90	90	0	0	1	-360	360	-9.0014	-4.9682	9.0299	3.8624	0.0000	0.0000	0.0000	0.0000;
	698	823	0.039174	0.126686	0.012959	90	90	90	0	0	1	-360	360	-15.9258	2.9907	16.0144	-4.2405	0.0000	0.0000	0.0000	0.0000;
	793	624	0.038512	0.124628	0.012751	90	90	90	0	0	1	-360	360	-2.1031	-4.4280	2.1094	3.0212	0.0000	0.0000	0.0000	0.0000;
	834	641	0.061397	0.198603	0.020321	90	90	90	0	0	1	-360	360	-6.6393	3.3827	6.6729	-5.6812	0.0000	0.0000	0.0000	0.0000;
	746	745	0.003719	0.008843	0.00067	76	76	76	0	0	1	-360	360	-3.7267	2.2729	3.7273	-2.3484	0.0000	0.0000	0.0000	0.0000;
	746	621	0.04843	0.08438	0.00809	58	58	58	0	0	1	-360	360	0.6225	-1.2286	-0.6221	0.3000	0.0000	0.0000	0.0000	0.0000;
	789	587	0.012066	0.038934	0.00402	90	90	90	0	0	1	-360	360	-37.2290	-4.6165	37.3724	4.6011	0.0000	0.0000	0.0000	0.0000;
	774	621	0.037603	0.065537	0.006241	58	58	58	0	0	1	-360	360	6.4967	1.4064	-6.4819	-2.1000	0.0000	0.0000	0.0000	0.0000;
	746	662	0.010752	0.028198	0.002909	58	58	58	0	0	1	-360	360	-6.3329	-1.2202	6.3368	0.8960	0.0000	0.0000	0.0000	0.0000;
	720	662	0.012703	0.032967	0.00341	58	58	58	0	0	1	-360	360	14.4187	0.6626	-14.3958	-0.9960	0.0000	0.0000	0.0000	0.0000;
	748	720	0.034851	0.07019	0.006829	58	58	58	0	0	1	-360	360	17.5854	0.7562	-17.4927	-1.3626	0.0000	0.0000	0.0000	0.0000;
	592	748	0.014207	0.046033	0.004709	90	90	90	0	0	1	-360	360	19.9449	2.5656	-19.8958	-2.9588	0.0000	0.0000	0.0000	0.0000;
	704	588	0.00562	0.009917	0.00092	58	58	58	0	0	1	-360	360	-22.5779	-2.6449	22.6022	2.5780	0.0000	0.0000	0.0000	0.0000;
	704	700	0.004463	0.007934	0.00075	58	58	58	0	0	1	-360	360	16.9909	2.4349	-16.9799	-2.5046	0.0000	0.0000	0.0000	0.0000;
	703	700	0.002562	0.008256	0.000849	90	90	90	0	0	1	-360	360	-6.9268	-0.8823	6.9279	0.7846	0.0000	0.0000	0.0000	0.0000;
	829	703	0.013058	0.021653	0.002081	58	58	58	0	0	1	-360	360	4.1871	0.1332	-4.1852	-0.3777	0.0000	0.0000	0.0000	0.0000;
	829	587	0.011744	0.020248	0.001951	58	58	58	0	0	1	-360	360	-15.6281	-1.0132	15.6523	0.8220	0.0000	0.0000	0.0000	0.0000;
	608	587	0.02562	0.08281	0.00847	90	90	90	0	0	1	-360	360	-14.8315	-5.9485	14.8858	5.1187	0.0000	0.0000	0.0000	0.0000;
	608	605	0.029339	0.094793	0.009699	90	90	90	0	0	1	-360	360	9.1585	3.3485	-9.1338	-4.4055	0.0000	0.0000	0.0000	0.0000;
	786	696	0.011322	0.049256	0.004891	90	90	90	0	0	1	-360	360	-8.2969	1.5173	8.3038	-2.0656	0.0000	0.0000	0.0000	0.0000;
	787	786	0.002397	0.007603	0.000779	90	90	90	0	0	1	-360	360	-8.2954	1.4298	8.2969	-1.5173	0.0000	0.0000	0.0000	0.0000;
	789	787	0.002983	0.009587	0.00099	90	90	90	0	0	1	-360	360	0.2077	2.6063	-0.2076	-2.7228	0.0000	0.0000	0.0000	0.0000;
	789	590	0.018843	0.060992	0.006241	90	90	90	0	0	1	-360	360	25.1463	-1.5898	-25.0453	1.1810	0.0000	0.0000	0.0000	0.0000;
	803	590	0.025124	0.081066	0.008301	90	90	90	0	0	1	-360	360	-5.3386	-3.8444	5.3471	2.9001	0.0000	0.0000	0.0000	0.0000;
	803	595	0.004132	0.013223	0.00136	90	90	90	0	0	1	-360	360	5.3386	3.8444	-5.3370	-3.9980	0.0000	0.0000	0.0000	0.0000;
	697	683	0.023141	0.066281	0.006781	90	90	90	0	0	1	-360	360	28.9365	0.6921	-28.7724	-1.0191	0.0000	0.0000	0.0000	0.0000;
	683	595	0.007769	0.025124	0.00257	90	90	90	0	0	1	-360	360	20.7674	-1.0809	-20.7386	0.8741	0.0000	0.0000	0.0000	0.0000;
	724	595	0.003554	0.01157	0.0012	90	90	90	0	0	1	-360	360	-6.0373	6.2558	6.0396	-6.3881	0.0000	0.0000	0.0000	0.0000;
	692	696	0.010826	0.019174	0.001801	90	90	90	0	0	1	-360	360	1.6904	1.1577	-1.6900	-1.3700	0.0000	0.0000	0.0000	0.0000;
	705	692	0.004554	0.008017	0.00075	58	58	58	0	0	1	-360	360	8.2032	2.1238	-8.2004	-2.2077	0.0000	0.0000	0.0000	0.0000;
	691	690	0.00124	0.003967	0.00044	69	69	69	0	0	1	-360	360	-4.4407	-2.0010	4.4410	1.9497	0.0000	0.0000	0.0000	0.0000;
	702	690	0.003141	0.010248	0.00105	69	69	69	0	0	1	-360	360	8.9743	2.5128	-8.9720	-2.6297	0.0000	0.0000	0.0000	0.0000;
	697	686	0.033223	0.107521	0.010999	90	90	90	0	0	1	-360	360	-17.8855	-3.2306	17.9773	2.2172	0.0000	0.0000	0.0000	0.0000;
	701	684	0.013636	0.044132	0.004521	90	90	90	0	0	1	-360	360	-19.0265	-2.6414	19.0688	2.2416	0.0000	0.0000	0.0000	0.0000;
	696	693	0.013388	0.02686	0.00257	90	90	90	0	0	1	-360	360	8.5121	-1.2894	-8.5037	1.0025	0.0000	0.0000	0.0000	0.0000;
	699	693	0.004628	0.015793	0.001609	90	90	90	0	0	1	-360	360	-3.4457	0.9121	3.4462	-1.1004	0.0000	0.0000	0.0000	0.0000;
	701	699	0.012636	0.040909	0.004179	58	58	58	0	0	1	-360	360	5.9205	1.6714	-5.9163	-2.1521	0.0000	0.0000	0.0000	0.0000;
	697	682	0.019669	0.063636	0.00651	90	90	90	0	0	1	-360	360	26.3416	1.0057	-26.2259	-1.3971	0.0000	0.0000	0.0000	0.0000;
	682	653	0.028256	0.091397	0.009341	90	90	90	0	0	1	-360	360	12.0179	-1.4029	-11.9829	0.4251	0.0000	0.0000	0.0000	0.0000;
	760	653	0.021818	0.070661	0.007231	90	90	90	0	0	1	-360	360	-7.9101	-0.0785	7.9219	-0.7251	0.0000	0.0000	0.0000	0.0000;
	710	602	0.058347	0.09876	0.0106	58	58	58	0	0	1	-360	360	-12.9887	1.7728	13.0759	-2.8675	0.0000	0.0000	0.0000	0.0000;
	602	601	0.005702	0.018603	0.00189	90	90	90	0	0	1	-360	360	-23.0429	1.4675	23.0687	-1.6060	0.0000	0.0000	0.0000	0.0000;
	695	601	0.033223	0.107364	0.010989	90	90	90	0	0	1	-360	360	-20.0387	5.4877	20.1625	-6.3834	0.0000	0.0000	0.0000	0.0000;
	738	696	0.063719	0.206124	0.021081	90	90	90	0	0	1	-360	360	0.6856	-1.0501	-0.6854	-1.4434	0.0000	0.0000	0.0000	0.0000;
	705	588	0.013719	0.04438	0.00454	90	90	90	0	0	1	-360	360	-20.2175	-6.4215	20.2692	6.0486	0.0000	0.0000	0.0000	0.0000;
	702	696	0.003802	0.028603	0.00273	183	183	183	0	0	1	-360	360	6.8026	4.6260	-6.8004	-4.9326	0.0000	0.0000	0.0000	0.0000;
	702	697	0.002314	0.024132	0.003729	183	183	183	0	0	1	-360	360	9.0969	5.5347	-9.0946	-5.9527	0.0000	0.0000	0.0000	0.0000;
	702	588	0.004132	0.030661	0.002931	137	137	137	0	0	1	-360	360	-24.8738	-12.6735	24.9008	12.5250	0.0000	0.0000	0.0000	0.0000;
	685	587	0.003967	0.012984	0.001331	90	90	90	0	0	1	-360	360	72.9048	-2.1484	-72.7290	2.5643	0.0000	0.0000	0.0000	0.0000;
	824	601	0.032314	0.10438	0.01068	90	90	90	0	0	1	-360	360	50.3669	-7.6780	-49.6674	8.6699	0.0000	0.0000	0.0000	0.0000;
	824	823	0.040413	0.130579	0.013361	90	90	90	0	0	1	-360	360	27.1529	-5.8883	-26.8947	5.1312	0.0000	0.0000	0.0000	0.0000;
	685	588	0.003967	0.01281	0.001309	90	90	90	0	0	1	-360	360	73.9386	-3.3078	-73.7575	3.7355	0.0000	0.0000	0.0000	0.0000;
	686	684	0.013058	0.042066	0.00431	90	90	90	0	0	1	-360	360	26.6750	2.4082	-26.5968	-2.6716	0.0000	0.0000	0.0000	0.0000;
	726	605	0.030331	0.098099	0.010041	90	90	90	0	0	1	-360	360	-7.6586	2.2285	7.6759	-3.3434	0.0000	0.0000	0.0000	0.0000;
	823	738	0.037934	0.122983	0.012579	90	90	90	0	0	1	-360	360	6.9573	-1.5907	-6.9416	0.1501	0.0000	0.0000	0.0000	0.0000;
	697	693	0.009587	0.031157	0.00318	58	58	58	0	0	1	-360	360	7.0555	0.4095	-7.0514	-0.7721	0.0000	0.0000	0.0000	0.0000;
	702	691	0.005446	0.009587	0.0009	90	90	90	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	695	638	0.026364	0.085207	0.00871	90	90	90	0	0	1	-360	360	-25.5591	6.0755	25.7149	-6.5998	0.0000	0.0000	0.0000	0.0000;
	646	638	0.019174	0.062314	0.006369	90	90	90	0	0	1	-360	360	30.6748	-6.2741	-30.5170	6.0331	0.0000	0.0000	0.0000	0.0000;
	824	646	0.030661	0.099091	0.01014	90	90	90	0	0	1	-360	360	33.4073	-5.8326	-33.1138	5.5741	0.0000	0.0000	0.0000	0.0000;
	638	601	0.031066	0.100413	0.01029	90	90	90	0	0	1	-360	360	0.2432	0.3667	-0.2429	-1.5806	0.0000	0.0000	0.0000	0.0000;
	746	650	0.019174	0.061983	0.00634	90	90	90	0	0	1	-360	360	2.5451	-0.1241	-2.5440	-0.6000	0.0000	0.0000	0.0000	0.0000;
	592	588	0.029174	0.080744	0.00832	76	76	76	0	0	1	-360	360	-24.8429	-3.0656	24.9976	2.5071	0.0000	0.0000	0.0000	0.0000;
	747	748	0.005207	0.016942	0.00173	90	90	90	0	0	1	-360	360	1.0828	-2.3038	-1.0826	2.1027	0.0000	0.0000	0.0000	0.0000;
	726	747	0.011066	0.035793	0.003659	90	90	90	0	0	1	-360	360	1.9316	-2.2285	-1.9308	1.8038	0.0000	0.0000	0.0000	0.0000;
	630	696	0.020331	0.06562	0.006711	90	90	90	0	0	1	-360	360	-3.7580	-2.8000	3.7614	2.0191	0.0000	0.0000	0.0000	0.0000;
	604	745	0.004959	0.013388	0.001379	76	76	76	0	0	1	-360	360	8.2895	-2.4980	-8.2863	2.3484	0.0000	0.0000	0.0000	0.0000;
	691	705	0.001066	0.008017	0.000179	90	90	90	0	0	1	-360	360	0.2967	-0.3689	-0.2967	0.3477	0.0000	0.0000	0.0000	0.0000;
	764	617	0.031157	0.055041	0.00515	58	58	58	0	0	1	-360	360	-1.9385	-3.4418	1.9421	2.8415	0.0000	0.0000	0.0000	0.0000;
	719	642	0.005124	0.012397	0.001229	58	58	58	0	0	1	-360	360	-25.0281	-4.2392	25.0575	4.1721	0.0000	0.0000	0.0000	0.0000;
	764	618	0.032149	0.055041	0.00515	58	58	58	0	0	1	-360	360	-1.6869	-3.4459	1.6904	2.8453	0.0000	0.0000	0.0000	0.0000;
	764	675	0.019008	0.051157	0.00528	76	76	76	0	0	1	-360	360	-8.2621	0.9952	8.2734	-1.5860	0.0000	0.0000	0.0000	0.0000;
	715	675	0.045793	0.127521	0.013141	76	76	76	0	0	1	-360	360	19.3394	-1.7419	-19.1954	0.5860	0.0000	0.0000	0.0000	0.0000;
	813	714	0.024628	0.044876	0.00423	58	58	58	0	0	1	-360	360	-9.3740	-6.3445	9.4001	5.8898	0.0000	0.0000	0.0000	0.0000;
	813	598	0.058182	0.100413	0.00954	58	58	58	0	0	1	-360	360	3.4360	5.6445	-3.4113	-6.7215	0.0000	0.0000	0.0000	0.0000;
	836	714	0.010174	0.032983	0.003359	90	90	90	0	0	1	-360	360	-4.9156	3.5380	4.9189	-3.9282	0.0000	0.0000	0.0000	0.0000;
	837	832	0.003471	0.009008	0.000939	76	76	76	0	0	1	-360	360	-6.9604	-4.3762	6.9624	4.2690	0.0000	0.0000	0.0000	0.0000;
	837	836	0.006777	0.021901	0.002219	76	76	76	0	0	1	-360	360	1.6594	3.7762	-1.6584	-4.0380	0.0000	0.0000	0.0000	0.0000;
	832	715	0.014959	0.046612	0.004751	58	58	58	0	0	1	-360	360	-1.5688	5.1649	1.5728	-5.7199	0.0000	0.0000	0.0000	0.0000;
	832	817	0.063471	0.113802	0.010699	58	58	58	0	0	1	-360	360	20.8597	4.1385	-20.6168	-4.9639	0.0000	0.0000	0.0000	0.0000;
	719	681	0.044554	0.144132	0.01475	76	76	76	0	0	1	-360	360	1.3040	-3.8236	-1.2997	2.1759	0.0000	0.0000	0.0000	0.0000;
	834	715	0.069091	0.122727	0.01151	58	58	58	0	0	1	-360	360	3.4583	-3.6827	-3.4461	2.3336	0.0000	0.0000	0.0000	0.0000;
	617	610	0.014793	0.030826	0.002979	58	58	58	0	0	1	-360	360	14.1934	0.9951	-14.1680	-1.2930	0.0000	0.0000	0.0000	0.0000;
	618	611	0.01843	0.033314	0.00326	58	58	58	0	0	1	-360	360	14.1997	0.9665	-14.1680	-1.2930	0.0000	0.0000	0.0000	0.0000;
	755	719	0.044628	0.078843	0.007381	58	58	58	0	0	1	-360	360	-7.1532	-5.2333	7.1832	4.4628	0.0000	0.0000	0.0000	0.0000;
