function mpc = case2746wop
%CASE2746WOP    Power flow data for Polish system - winter 2003-04 off-peak.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case represents the Polish 400, 220 and 110 kV networks during
%   winter 2003-04 off-peak conditions. Multiple centrally dispatchable
%   generators at a bus have not been aggregated. Generators that are
%   not centrally dispatchable in the Polish energy market are given a
%   cost of zero.
%
%   This data was graciously provided by, and is distributed with the
%   permission of, Roman Korab <roman.korab@polsl.pl>.

%   MATPOWER

%% MATPOWER Case Format : Version 2
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;

%% bus data
%    bus_i    type    Pd    Qd    Gs    Bs    area    Vm    Va    baseKV    zone    Vmax    Vmin    lam_P    lam_Q    mu_Vmax    mu_Vmin
mpc.bus = [
    1823    1154    0.005372    0.01281    0.002529    114    114    114    0    0    1    -360    360    6.9577    5.3510    -6.9540    -5.6348    0.0000    0.0000    0.0000    0.0000;
    1392    1151    0.003471    0.006529    0.000605    90    90    90    0    0    1    -360    360    6.4995    2.7790    -6.4980    -2.8460    0.0000    0.0000    0.0000    0.0000;
    1392    1152    0.003636    0.006446    0.00059    90    90    90    0    0    1    -360    360    -2.3457    1.8613    2.3460    -1.9290    0.0000    0.0000    0.0000    0.0000;
    1393    1153    0.003636    0.006446    0.00059    90    90    90    0    0    1    -360    360    11.7960    4.2137    -11.7910    -4.2730    0.0000    0.0000    0.0000    0.0000;
    1393    1158    0.001074    0.002231    0.000414    114    114    114    0    0    1    -360    360    11.8334    2.9271    -11.8320    -2.9720    0.0000    0.0000    0.0000    0.0000;
    1392    1159    0.001157    0.002066    0.000426    114    114    114    0    0    1    -360    360    14.6853    3.5989    -14.6830    -3.6440    0.0000    0.0000    0.0000    0.0000;
    1823    1164    0.001818    0.005124    0.000716    114    114    114    0    0    1    -360    360    7.5327    6.2241    -7.5312    -6.3027    0.0000    0.0000    0.0000    0.0000;
    1392    1155    0.002479    0.006364    0.001108    114    114    114    0    0    1    -360    360    7.5342    -1.7274    -7.5330    1.6026    0.0000    0.0000    0.0000    0.0000;
    1392    866    0.017934    0.04438    0.004813    120    120    120    0    0    1    -360    360    -10.1410    -2.0552    10.1575    1.5385    0.0000    0.0000    0.0000    0.0000;
    991    867    0.006281    0.019091    0.001994    114    114    114    0    0    1    -360    360    18.3338    0.1824    -18.3156    -0.3589    0.0000    0.0000    0.0000    0.0000;
    1561    1070    0.013223    0.036364    0.003872    114    114    114    0    0    1    -360    360    31.6368    -1.1091    -31.5229    0.9729    0.0000    0.0000    0.0000    0.0000;
    1828    1373    0.003719    0.012066    0.001268    140    140    140    0    0    1    -360    360    -63.9397    3.3791    64.0709    -3.1013    0.0000    0.0000    0.0000    0.0000;
    1542    1375    0.002066    0.006446    0.000748    140    140    140    0    0    1    -360    360    -45.1294    3.4667    45.1661    -3.4386    0.0000    0.0000    0.0000    0.0000;
    953    1543    0.011983    0.034132    0.003741    120    120    120    0    0    1    -360    360    -32.5405    5.5613    32.6544    -5.6681    0.0000    0.0000    0.0000    0.0000;
    1687    1765    0.012314    0.037521    0.004424    114    114    114    0    0    1    -360    360    33.3958    4.8441    -33.2747    -4.9858    0.0000    0.0000    0.0000    0.0000;
    1694    935    0.003884    0.009174    0.001317    120    120    120    0    0    1    -360    360    14.4652    0.1802    -14.4582    -0.3164    0.0000    0.0000    0.0000    0.0000;
    1694    1687    0.000661    0.00438    0.000586    152    152    152    0    0    1    -360    360    -37.1815    3.4100    37.1895    -3.4253    0.0000    0.0000    0.0000    0.0000;
    1693    1688    0.000909    0.006281    0.000755    152    152    152    0    0    1    -360    360    -30.0478    -10.7773    30.0557    10.7437    0.0000    0.0000    0.0000    0.0000;
    1227    1778    0.043223    0.057851    0.005162    57    57    57    0    0    1    -360    360    -10.0467    -0.5510    10.0858    0.0233    0.0000    0.0000    0.0000    0.0000;
    1689    1227    0.009256    0.029752    0.003134    57    57    57    0    0    1    -360    360    -2.7964    -0.2091    2.7971    -0.1394    0.0000    0.0000    0.0000    0.0000;
    1225    1227    0.007686    0.010165    0.000908    75    75    75    0    0    1    -360    360    -7.2460    -0.7870    7.2496    0.6903    0.0000    0.0000    0.0000    0.0000;
    1228    1777    0.034793    0.040248    0.007214    57    57    57    0    0    1    -360    360    -11.6730    -0.4527    11.7154    -0.3091    0.0000    0.0000    0.0000    0.0000;
    1690    1228    0.009091    0.029174    0.003078    57    57    57    0    0    1    -360    360    -6.5246    -0.6999    6.5280    0.3666    0.0000    0.0000    0.0000    0.0000;
    1226    1228    0.004132    0.007438    0.001149    62    62    62    0    0    1    -360    360    -5.1440    -0.2130    5.1450    0.0861    0.0000    0.0000    0.0000    0.0000;
    1694    1606    0.087769    0.169835    0.016066    90    90    90    0    0    1    -360    360    22.7163    -3.5903    -22.3206    2.5154    0.0000    0.0000    0.0000    0.0000;
    1688    1438    0.02    0.046694    0.009535    114    114    114    0    0    1    -360    360    45.4213    4.6255    -45.0641    -4.8968    0.0000    0.0000    0.0000    0.0000;
    1439    1390    0.039339    0.090413    0.018963    114    114    114    0    0    1    -360    360    24.3762    -0.8474    -24.1725    -0.8426    0.0000    0.0000    0.0000    0.0000;
    1181    1213    0.043223    0.103058    0.011205    90    90    90    0    0    1    -360    360    -5.5763    3.1822    5.5938    -4.3966    0.0000    0.0000    0.0000    0.0000;
    1778    1353    0.015703    0.024793    0.004015    90    90    90    0    0    1    -360    360    -4.2898    4.2009    4.2951    -4.6452    0.0000    0.0000    0.0000    0.0000;
    1647    878    0.036777    0.09157    0.00974    120    120    120    0    0    1    -360    360    17.7716    -1.2771    -17.6680    0.4460    0.0000    0.0000    0.0000    0.0000;
    1075    1541    0.009339    0.017355    0.001779    90    90    90    0    0    1    -360    360    3.9234    0.8656    -3.9220    -1.0610    0.0000    0.0000    0.0000    0.0000;
    1074    1305    0.032645    0.099504    0.011696    76    76    76    0    0    1    -360    360    7.3396    -2.2557    -7.3231    1.0049    0.0000    0.0000    0.0000    0.0000;
    1607    1354    0.026529    0.034463    0.006389    90    90    90    0    0    1    -360    360    11.5073    -3.3408    -11.4742    2.6626    0.0000    0.0000    0.0000    0.0000;
    1373    990    0.003884    0.012479    0.001309    114    114    114    0    0    1    -360    360    35.7472    2.8691    -35.7043    -2.8841    0.0000    0.0000    0.0000    0.0000;
    1093    1742    0.035785    0.070331    0.00718    90    90    90    0    0    1    -360    360    -8.0770    4.0187    8.1044    -4.7582    0.0000    0.0000    0.0000    0.0000;
    1741    1060    0.003967    0.00719    0.001026    57    57    57    0    0    1    -360    360    2.0542    0.4479    -2.0540    -0.5610    0.0000    0.0000    0.0000    0.0000;
    1741    1865    0.007107    0.011818    0.001256    90    90    90    0    0    1    -360    360    1.0840    -0.3597    -1.0839    0.2211    0.0000    0.0000    0.0000    0.0000;
    1742    1866    0.007025    0.011653    0.001244    90    90    90    0    0    1    -360    360    1.2122    -0.1592    -1.2121    0.0219    0.0000    0.0000    0.0000    0.0000;
    889    1462    0.019091    0.057934    0.006878    114    114    114    0    0    1    -360    360    11.7055    -0.3102    -11.6822    -0.3920    0.0000    0.0000    0.0000    0.0000;
    1777    889    0.006529    0.019835    0.002357    114    114    114    0    0    1    -360    360    15.7884    0.2113    -15.7740    -0.4331    0.0000    0.0000    0.0000    0.0000;
    888    889    0.01    0.030331    0.003603    57    57    57    0    0    1    -360    360    -4.0670    -1.1440    4.0685    0.7433    0.0000    0.0000    0.0000    0.0000;
    1074    1391    0.038678    0.119669    0.013649    114    114    114    0    0    1    -360    360    -12.2602    -3.0442    12.3143    1.6814    0.0000    0.0000    0.0000    0.0000;
    1074    900    0.002645    0.008182    0.000961    114    114    114    0    0    1    -360    360    3.4401    5.6132    -3.4391    -5.7168    0.0000    0.0000    0.0000    0.0000;
    1848    952    0.01405    0.026033    0.003528    90    90    90    0    0    1    -360    360    -43.4051    -0.9482    43.6379    0.9761    0.0000    0.0000    0.0000    0.0000;
    1574    860    0.012727    0.043388    0.004581    114    114    114    0    0    1    -360    360    16.6817    -1.6469    -16.6507    1.2254    0.0000    0.0000    0.0000    0.0000;
    994    1373    0.002149    0.014711    0.00167    152    152    152    0    0    1    -360    360    -26.2910    -2.3890    26.3038    2.2823    0.0000    0.0000    0.0000    0.0000;
    1288    1687    0.007686    0.020496    0.002246    120    120    120    0    0    1    -360    360    1.3179    -3.9591    -1.3168    3.7016    0.0000    0.0000    0.0000    0.0000;
    1822    1374    0.002645    0.01876    0.001951    152    152    152    0    0    1    -360    360    -49.7162    -11.5996    49.7756    11.7939    0.0000    0.0000    0.0000    0.0000;
    1823    1375    0.002645    0.01876    0.001951    152    152    152    0    0    1    -360    360    33.1518    0.8860    -33.1267    -0.9333    0.0000    0.0000    0.0000    0.0000;
    1898    1575    0.015124    0.041157    0.004104    114    114    114    0    0    1    -360    360    4.0325    -1.3935    -4.0302    0.9231    0.0000    0.0000    0.0000    0.0000;
    914    1536    0.008926    0.023719    0.003146    114    114    114    0    0    1    -360    360    8.2497    -0.2440    -8.2444    -0.1040    0.0000    0.0000    0.0000    0.0000;
    1075    1092    0.04124    0.076446    0.007979    90    90    90    0    0    1    -360    360    -0.5214    5.1124    0.5329    -5.9761    0.0000    0.0000    0.0000    0.0000;
    1392    1163    0.005207    0.012231    0.002452    114    114    114    0    0    1    -360    360    0.1997    -4.4319    -0.1988    4.1504    0.0000    0.0000    0.0000    0.0000;
    1071    1574    0.015207    0.040083    0.004366    120    120    120    0    0    1    -360    360    18.6455    -2.2053    -18.5993    1.8232    0.0000    0.0000    0.0000    0.0000;
    1616    1373    0.004711    0.015289    0.001605    140    140    140    0    0    1    -360    360    -21.9150    -1.3049    21.9345    1.1812    0.0000    0.0000    0.0000    0.0000;
    1457    1074    0.010909    0.035289    0.003691    114    114    114    0    0    1    -360    360    -12.9193    1.0394    12.9359    -1.3964    0.0000    0.0000    0.0000    0.0000;
    1528    1456    0.031901    0.106364    0.011251    114    114    114    0    0    1    -360    360    -2.9706    0.0147    2.9733    -1.2559    0.0000    0.0000    0.0000    0.0000;
    1329    1375    0.001653    0.011157    0.001239    152    152    152    0    0    1    -360    360    -46.1943    1.3162    46.2249    -1.2528    0.0000    0.0000    0.0000    0.0000;
    1449    1304    0.006529    0.020909    0.002214    114    114    114    0    0    1    -360    360    3.0810    -0.6850    -3.0804    0.4406    0.0000    0.0000    0.0000    0.0000;
    1529    1305    0.021984    0.070744    0.007439    114    114    114    0    0    1    -360    360    -0.5814    -0.9067    0.5815    0.0803    0.0000    0.0000    0.0000    0.0000;
    1777    1693    0.045124    0.233802    0.024389    114    114    114    0    0    1    -360    360    -21.7634    -5.2914    21.9590    3.5046    0.0000    0.0000    0.0000    0.0000;
    1777    1687    0.045703    0.237025    0.024841    114    114    114    0    0    1    -360    360    -21.2292    -3.6446    21.4138    1.7599    0.0000    0.0000    0.0000    0.0000;
    1393    1160    0.000826    0.002645    0.000312    140    140    140    0    0    1    -360    360    0.0000    -0.0360    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    1638    995    0.004298    0.00719    0.01602    120    120    120    0    0    1    -360    360    -7.2654    4.4008    7.2685    -6.2445    0.0000    0.0000    0.0000    0.0000;
    1778    1180    0.058099    0.13124    0.012928    90    90    90    0    0    1    -360    360    -2.9472    2.5523    2.9572    -3.9844    0.0000    0.0000    0.0000    0.0000;
    1374    1560    0.003884    0.012562    0.001326    114    114    114    0    0    1    -360    360    38.8819    -0.9534    -38.8316    0.9618    0.0000    0.0000    0.0000    0.0000;
    1384    1574    0.001653    0.005793    0    97    97    97    0    0    1    -360    360    -17.9040    0.9740    17.9086    -0.9578    0.0000    0.0000    0.0000    0.0000;
    1385    1575    0.001653    0.005793    0    97    97    97    0    0    1    -360    360    -24.4130    1.1390    24.4215    -1.1092    0.0000    0.0000    0.0000    0.0000;
    879    901    0.003967    0.012149    0.001391    114    114    114    0    0    1    -360    360    8.6759    -2.8494    -8.6729    2.7037    0.0000    0.0000    0.0000    0.0000;
    1579    1393    0.018017    0.054793    0.006483    114    114    114    0    0    1    -360    360    -18.2453    0.6429    18.2976    -1.2301    0.0000    0.0000    0.0000    0.0000;
    1849    1465    0.017851    0.03438    0.004874    90    90    90    0    0    1    -360    360    28.0913    -1.7990    -27.9670    1.4862    0.0000    0.0000    0.0000    0.0000;
    1537    952    0.006777    0.01595    0.002253    114    114    114    0    0    1    -360    360    0.8014    0.2269    -0.8013    -0.4859    0.0000    0.0000    0.0000    0.0000;
    1302    1463    0.006612    0.021074    0.002294    97    97    97    0    0    1    -360    360    -10.2839    -0.3823    10.2901    0.1451    0.0000    0.0000    0.0000    0.0000;
    1857    1897    0.02    0.056529    0.005397    120    120    120    0    0    1    -360    360    15.0806    -0.6199    -15.0416    0.1019    0.0000    0.0000    0.0000    0.0000;
    995    1328    0.000579    0.003884    0.000452    152    152    152    0    0    1    -360    360    -36.3575    3.0145    36.3641    -3.0219    0.0000    0.0000    0.0000    0.0000;
    1307    1392    0.043719    0.115041    0.011948    120    120    120    0    0    1    -360    360    17.2684    -0.7982    -17.1570    -0.2976    0.0000    0.0000    0.0000    0.0000;
    1448    1751    0.032562    0.104628    0.011026    114    114    114    0    0    1    -360    360    -7.8340    0.0098    7.8521    -1.1798    0.0000    0.0000    0.0000    0.0000;
    1075    1303    0.049422    0.164628    0.016129    114    114    114    0    0    1    -360    360    3.0720    -3.7670    -3.0641    1.9922    0.0000    0.0000    0.0000    0.0000;
    1006    1766    0.011735    0.03562    0.004228    114    114    114    0    0    1    -360    360    -33.1579    -5.1088    33.2739    4.9776    0.0000    0.0000    0.0000    0.0000;
    1795    1767    0.010578    0.029091    0.003349    114    114    114    0    0    1    -360    360    -7.6703    9.9058    7.6853    -10.2428    0.0000    0.0000    0.0000    0.0000;
    1767    858    0.005207    0.015785    0.001868    140    140    140    0    0    1    -360    360    0.0000    -0.2106    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1768    838    0.00157    0.001983    0.00037    90    90    90    0    0    1    -360    360    4.8773    0.3489    -4.8770    -0.3900    0.0000    0.0000    0.0000    0.0000;
    1767    839    0.001488    0.001818    0.000353    90    90    90    0    0    1    -360    360    0.0000    -0.0398    0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    1768    840    0.000496    0.000579    0.000111    90    90    90    0    0    1    -360    360    6.0814    30.9647    -6.0770    -30.9720    0.0000    0.0000    0.0000    0.0000;
    1768    841    0.001074    0.001322    0.000252    90    90    90    0    0    1    -360    360    0.0000    -0.0282    0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    1796    1768    0.009917    0.030331    0.003557    120    120    120    0    0    1    -360    360    -13.9164    19.4830    13.9674    -19.7278    0.0000    0.0000    0.0000    0.0000;
    927    1867    0.023141    0.028926    0.005498    90    90    90    0    0    1    -360    360    0.4908    -2.8735    -0.4894    2.2616    0.0000    0.0000    0.0000    0.0000;
    1254    1348    0.022149    0.04281    0.008245    120    120    120    0    0    1    -360    360    21.6782    4.9116    -21.5800    -5.6434    0.0000    0.0000    0.0000    0.0000;
    870    928    0.020827    0.026446    0.004884    90    90    90    0    0    1    -360    360    15.9799    -1.9627    -15.9320    1.4776    0.0000    0.0000    0.0000    0.0000;
    1008    870    0.018512    0.058347    0.006326    90    90    90    0    0    1    -360    360    18.0741    -1.9496    -18.0200    1.4095    0.0000    0.0000    0.0000    0.0000;
    868    870    0.000496    0.000826    8.7e-05    90    90    90    0    0    1    -360    360    -2.0400    -0.5630    2.0400    0.5533    0.0000    0.0000    0.0000    0.0000;
    1767    1254    0.006942    0.019091    0.001938    120    120    120    0    0    1    -360    360    -9.9523    10.0112    9.9647    -10.1954    0.0000    0.0000    0.0000    0.0000;
    1791    1254    0.00686    0.010165    0.001747    76    76    76    0    0    1    -360    360    -17.0315    6.9956    17.0522    -7.1612    0.0000    0.0000    0.0000    0.0000;
    1117    1867    0.000496    0.00157    0.000186    57    57    57    0    0    1    -360    360    -11.7850    1.0530    11.7856    -1.0718    0.0000    0.0000    0.0000    0.0000;
    1795    1604    0.005702    0.018512    0.001909    114    114    114    0    0    1    -360    360    -3.8577    6.1056    3.8604    -6.3127    0.0000    0.0000    0.0000    0.0000;
    1795    869    0.021322    0.06843    0.007265    140    140    140    0    0    1    -360    360    1.8146    -0.3368    -1.8140    -0.4830    0.0000    0.0000    0.0000    0.0000;
    1745    1359    0.002562    0.005868    0.000794    57    57    57    0    0    1    -360    360    -9.0650    -2.4300    9.0671    2.3477    0.0000    0.0000    0.0000    0.0000;
    1746    1360    0.001983    0.005041    0.000649    57    57    57    0    0    1    -360    360    -7.9320    -1.6200    7.9332    1.5519    0.0000    0.0000    0.0000    0.0000;
    1118    1868    0.000579    0.001818    0.00022    57    57    57    0    0    1    -360    360    -0.6790    0.0000    0.6790    -0.0246    0.0000    0.0000    0.0000    0.0000;
    1868    1337    0.005124    0.01562    0.001849    114    114    114    0    0    1    -360    360    -5.1700    -0.1241    5.1712    -0.0787    0.0000    0.0000    0.0000    0.0000;
    1475    1564    0.003636    0.011074    0.001314    114    114    114    0    0    1    -360    360    4.8978    -10.7776    -4.8933    10.6433    0.0000    0.0000    0.0000    0.0000;
    1796    1565    0.00595    0.019917    0.001953    114    114    114    0    0    1    -360    360    -3.5263    10.7778    3.5332    -10.9752    0.0000    0.0000    0.0000    0.0000;
    1244    1359    0.01    0.016529    0.001783    76    76    76    0    0    1    -360    360    36.5916    -3.1298    -36.4693    3.1359    0.0000    0.0000    0.0000    0.0000;
    1594    1243    0.023388    0.032562    0.005065    90    90    90    0    0    1    -360    360    43.9105    -2.1430    -43.5076    2.1407    0.0000    0.0000    0.0000    0.0000;
    1605    1085    0.006612    0.021488    0.002222    114    114    114    0    0    1    -360    360    -12.9295    4.9783    12.9408    -5.1925    0.0000    0.0000    0.0000    0.0000;
    1253    1584    0.003636    0.011074    0.001317    114    114    114    0    0    1    -360    360    23.2904    -4.1770    -23.2724    4.0831    0.0000    0.0000    0.0000    0.0000;
    1253    1461    0.008017    0.024215    0.00287    76    76    76    0    0    1    -360    360    -3.6460    -1.5494    3.6471    1.2281    0.0000    0.0000    0.0000    0.0000;
    1499    1460    0.012645    0.037025    0.003359    120    120    120    0    0    1    -360    360    7.9670    2.4906    -7.9591    -2.8482    0.0000    0.0000    0.0000    0.0000;
    1585    1084    0.005868    0.017851    0.00212    114    114    114    0    0    1    -360    360    15.3342    -4.6510    -15.3209    4.4520    0.0000    0.0000    0.0000    0.0000;
    1254    1664    0.027355    0.092066    0.008835    114    114    114    0    0    1    -360    360    2.9541    -0.2318    -2.9520    -0.7540    0.0000    0.0000    0.0000    0.0000;
    1091    1500    0.001736    0.005124    0.000472    120    120    120    0    0    1    -360    360    9.2155    2.4808    -9.2141    -2.5303    0.0000    0.0000    0.0000    0.0000;
    1656    1091    0.02157    0.061322    0.005    120    120    120    0    0    1    -360    360    12.9913    2.6474    -12.9579    -3.1226    0.0000    0.0000    0.0000    0.0000;
    1091    1090    0.003141    0.003884    0.000745    57    57    57    0    0    1    -360    360    3.7424    0.6418    -3.7420    -0.7260    0.0000    0.0000    0.0000    0.0000;
    1811    1795    0.011901    0.037686    0.00409    114    114    114    0    0    1    -360    360    -20.8345    -2.4727    20.8810    2.1584    0.0000    0.0000    0.0000    0.0000;
    1768    1253    0.006777    0.020579    0.001953    120    120    120    0    0    1    -360    360    -24.9261    -11.5574    24.9716    11.4756    0.0000    0.0000    0.0000    0.0000;
    1349    1359    0.025289    0.04719    0.009431    120    120    120    0    0    1    -360    360    18.1777    5.2837    -18.0948    -6.1695    0.0000    0.0000    0.0000    0.0000;
    1792    1474    0.003141    0.009504    0.00113    114    114    114    0    0    1    -360    360    12.9523    -7.8873    -12.9459    7.7795    0.0000    0.0000    0.0000    0.0000;
    956    1796    0.034298    0.109421    0.011715    114    114    114    0    0    1    -360    360    -17.6640    -3.2568    17.7623    2.2559    0.0000    0.0000    0.0000    0.0000;
    1796    1009    0.014545    0.045785    0.005055    114    114    114    0    0    1    -360    360    21.6549    -1.3823    -21.5944    1.0021    0.0000    0.0000    0.0000    0.0000;
    1795    1489    0.019587    0.062975    0.006621    120    120    120    0    0    1    -360    360    18.2536    -1.3916    -18.1957    0.8303    0.0000    0.0000    0.0000    0.0000;
    1843    1170    0.003554    0.011157    0.001258    140    140    140    0    0    1    -360    360    84.4369    13.9208    -84.2242    -13.4068    0.0000    0.0000    0.0000    0.0000;
    1275    1367    0.001983    0.006364    0.000668    114    114    114    0    0    1    -360    360    61.1680    10.0666    -61.1044    -9.9425    0.0000    0.0000    0.0000    0.0000;
    1358    1287    0.000909    0.006446    0.000665    152    152    152    0    0    1    -360    360    -52.3400    -16.3111    52.3626    16.3916    0.0000    0.0000    0.0000    0.0000;
    1629    1358    0.004298    0.030083    0.003228    232    232    232    0    0    1    -360    360    -40.9178    -13.4351    40.9844    13.5147    0.0000    0.0000    0.0000    0.0000;
    1356    1358    0.003141    0.005868    0.000559    90    90    90    0    0    1    -360    360    -11.3520    -2.8570    11.3556    2.7964    0.0000    0.0000    0.0000    0.0000;
    1600    1415    0.009587    0.02595    0.002885    120    120    120    0    0    1    -360    360    -11.2591    0.9591    11.2694    -1.2746    0.0000    0.0000    0.0000    0.0000;
    907    880    0.010413    0.03157    0.003734    140    140    140    0    0    1    -360    360    -4.1930    -1.1340    4.1946    0.7033    0.0000    0.0000    0.0000    0.0000;
    1630    1806    0.002645    0.007934    0.000941    140    140    140    0    0    1    -360    360    19.9603    3.5125    -19.9511    -3.5967    0.0000    0.0000    0.0000    0.0000;
    908    881    0.010083    0.030579    0.00362    140    140    140    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.4227    0.0000    0.0000    0.0000    0.0000;
    1634    1877    0.012314    0.03157    0.003463    120    120    120    0    0    1    -360    360    35.2311    8.3993    -35.0962    -8.4665    0.0000    0.0000    0.0000    0.0000;
    1569    1453    0.001901    0.006033    0.000632    114    114    114    0    0    1    -360    360    -7.5305    -1.4034    7.5315    1.3315    0.0000    0.0000    0.0000    0.0000;
    1740    1569    0.003554    0.011488    0.001205    114    114    114    0    0    1    -360    360    -7.5288    -1.5787    7.5305    1.4416    0.0000    0.0000    0.0000    0.0000;
    1569    1567    0.001322    0.003223    0.000322    90    90    90    0    0    1    -360    360    0.0000    -0.0382    0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    925    1042    0.003471    0.011074    0.001159    140    140    140    0    0    1    -360    360    13.2832    5.8358    -13.2770    -5.9530    0.0000    0.0000    0.0000    0.0000;
    926    1043    0.003388    0.011074    0.001154    140    140    140    0    0    1    -360    360    0.0000    -0.1389    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    1843    1376    0.009421    0.029917    0.003214    140    140    140    0    0    1    -360    360    27.0467    3.6567    -26.9892    -3.8667    0.0000    0.0000    0.0000    0.0000;
    1646    1473    0.007107    0.022066    0.002517    140    140    140    0    0    1    -360    360    -12.7012    -7.7618    12.7142    7.4990    0.0000    0.0000    0.0000    0.0000;
    1623    1646    0.000992    0.003058    0.000351    114    114    114    0    0    1    -360    360    -12.6994    -7.8506    12.7012    7.8141    0.0000    0.0000    0.0000    0.0000;
    1645    1646    0.00124    0.003636    0.000436    140    140    140    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.0523    0.0000    0.0000    0.0000    0.0000;
    1413    985    0.000826    0.002479    0.000295    140    140    140    0    0    1    -360    360    20.8615    -2.1987    -20.8584    2.1726    0.0000    0.0000    0.0000    0.0000;
    1063    1065    0.001818    0.005455    0.000651    29    29    29    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.0769    0.0000    0.0000    0.0000    0.0000;
    1555    1206    0.003223    0.010413    0.001079    140    140    140    0    0    1    -360    360    -5.8941    2.4955    5.8952    -2.6202    0.0000    0.0000    0.0000    0.0000;
    1620    1555    0.003719    0.011735    0.001309    140    140    140    0    0    1    -360    360    -5.8928    2.3356    5.8941    -2.4873    0.0000    0.0000    0.0000    0.0000;
    1553    1555    0.002397    0.00719    0.00075    120    120    120    0    0    1    -360    360    -0.0000    -0.0810    0.0000    -0.0082    0.0000    0.0000    0.0000    0.0000;
    1763    984    0.01281    0.039008    0.004576    140    140    140    0    0    1    -360    360    -8.4964    4.1695    8.5062    -4.6852    0.0000    0.0000    0.0000    0.0000;
    1927    1286    0.011983    0.038595    0.004056    140    140    140    0    0    1    -360    360    -44.4689    -10.4622    44.6790    10.6533    0.0000    0.0000    0.0000    0.0000;
    1111    1056    0.004959    0.016694    0.001597    140    140    140    0    0    1    -360    360    6.9151    1.4368    -6.9130    -1.6200    0.0000    0.0000    0.0000    0.0000;
    1111    1057    0.003388    0.010248    0.001217    140    140    140    0    0    1    -360    360    7.1405    0.9124    -7.1390    -1.0530    0.0000    0.0000    0.0000    0.0000;
    1711    1686    0.003388    0.011488    0.001096    140    140    140    0    0    1    -360    360    -32.8580    -2.2460    32.8885    2.2174    0.0000    0.0000    0.0000    0.0000;
    1309    1780    0.000165    0.000496    6.1e-05    140    140    140    0    0    1    -360    360    22.2203    2.9827    -22.2196    -2.9877    0.0000    0.0000    0.0000    0.0000;
    1416    1309    0.005289    0.016198    0.001854    140    140    140    0    0    1    -360    360    22.2426    2.7507    -22.2203    -2.9027    0.0000    0.0000    0.0000    0.0000;
    1308    1309    0.004215    0.007603    0.000673    90    90    90    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.0799    0.0000    0.0000    0.0000    0.0000;
    863    1546    0.010992    0.027851    0.003979    120    120    120    0    0    1    -360    360    43.8594    12.9161    -43.6648    -12.8911    0.0000    0.0000    0.0000    0.0000;
    863    1760    0.005785    0.020496    0.002033    114    114    114    0    0    1    -360    360    -43.8594    -12.9046    43.9613    13.0239    0.0000    0.0000    0.0000    0.0000;
    862    863    0.000248    0.000826    9.7e-05    140    140    140    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.0115    0.0000    0.0000    0.0000    0.0000;
    922    1111    0.000413    0.00124    0.000133    114    114    114    0    0    1    -360    360    -26.3404    -7.1312    26.3430    7.1231    0.0000    0.0000    0.0000    0.0000;
    934    922    0.002727    0.007686    0.000794    120    120    120    0    0    1    -360    360    -26.3233    -7.2314    26.3404    7.1851    0.0000    0.0000    0.0000    0.0000;
    1103    934    0.00438    0.014132    0.001486    114    114    114    0    0    1    -360    360    -21.9978    -5.0443    22.0166    4.9285    0.0000    0.0000    0.0000    0.0000;
    1269    1103    0.000331    0.001074    0.000123    114    114    114    0    0    1    -360    360    -10.6520    -3.4010    10.6523    3.3875    0.0000    0.0000    0.0000    0.0000;
    920    922    0.00124    0.003884    0.000452    114    114    114    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.0539    0.0000    0.0000    0.0000    0.0000;
    934    933    0.003388    0.011405    0.001089    114    114    114    0    0    1    -360    360    4.3067    2.3029    -4.3060    -2.4300    0.0000    0.0000    0.0000    0.0000;
    1101    1103    0.002231    0.006942    0.000784    114    114    114    0    0    1    -360    360    -11.3430    -1.7420    11.3455    1.6568    0.0000    0.0000    0.0000    0.0000;
    1929    1229    0.004711    0.014463    0.00165    140    140    140    0    0    1    -360    360    25.0884    2.8992    -25.0635    -3.0214    0.0000    0.0000    0.0000    0.0000;
    1426    1840    0.005289    0.016116    0.001871    140    140    140    0    0    1    -360    360    -3.8683    -5.3835    3.8702    5.1671    0.0000    0.0000    0.0000    0.0000;
    1877    1426    0.002397    0.007273    0.000835    140    140    140    0    0    1    -360    360    0.7782    -3.6611    -0.7779    3.5629    0.0000    0.0000    0.0000    0.0000;
    1426    1425    0.000992    0.00124    0.000242    90    90    90    0    0    1    -360    360    4.6462    1.8205    -4.6460    -1.8490    0.0000    0.0000    0.0000    0.0000;
    1040    1257    0.004959    0.015124    0.001793    140    140    140    0    0    1    -360    360    -2.4932    0.1038    2.4934    -0.3222    0.0000    0.0000    0.0000    0.0000;
    1720    1583    0.002314    0.007355    0.000784    140    140    140    0    0    1    -360    360    -32.8096    -4.8770    32.8309    4.8516    0.0000    0.0000    0.0000    0.0000;
    1198    1644    0.008182    0.020331    0.002188    120    120    120    0    0    1    -360    360    -29.9419    -2.5583    30.0045    2.4551    0.0000    0.0000    0.0000    0.0000;
    1854    1198    0.004711    0.011735    0.001341    120    120    120    0    0    1    -360    360    -28.2099    -2.1374    28.2419    2.0592    0.0000    0.0000    0.0000    0.0000;
    1196    1198    0.000909    0.002066    0.000237    120    120    120    0    0    1    -360    360    -1.7000    -0.5270    1.7000    0.4991    0.0000    0.0000    0.0000    0.0000;
    1636    846    0.006529    0.020661    0.002234    140    140    140    0    0    1    -360    360    16.3226    -0.9175    -16.3078    0.7000    0.0000    0.0000    0.0000    0.0000;
    1807    1281    0.012314    0.041653    0.003976    140    140    140    0    0    1    -360    360    10.0870    0.9233    -10.0763    -1.3576    0.0000    0.0000    0.0000    0.0000;
    945    1634    0.025868    0.067107    0.007543    120    120    120    0    0    1    -360    360    -21.4847    -3.0234    21.5869    2.3888    0.0000    0.0000    0.0000    0.0000;
    1527    973    0.004959    0.015124    0.001769    140    140    140    0    0    1    -360    360    -31.5493    -6.5737    31.5920    6.4900    0.0000    0.0000    0.0000    0.0000;
    1549    1912    0.001405    0.003471    0.000506    120    120    120    0    0    1    -360    360    0.7588    -5.1546    -0.7584    5.0959    0.0000    0.0000    0.0000    0.0000;
    1852    1230    0.004132    0.012975    0.00144    140    140    140    0    0    1    -360    360    -18.4755    -0.1192    18.4873    -0.0169    0.0000    0.0000    0.0000    0.0000;
    1841    1674    0.017603    0.056281    0.005973    140    140    140    0    0    1    -360    360    49.3567    6.8344    -48.9997    -6.4179    0.0000    0.0000    0.0000    0.0000;
    1592    926    0.006364    0.020165    0.002188    114    114    114    0    0    1    -360    360    -47.8826    3.1223    48.0050    -2.9973    0.0000    0.0000    0.0000    0.0000;
    917    1546    0.008595    0.027603    0.002909    140    140    140    0    0    1    -360    360    40.5153    2.4270    -40.3948    -2.3810    0.0000    0.0000    0.0000    0.0000;
    1842    1547    0.026198    0.08405    0.008869    114    114    114    0    0    1    -360    360    48.9047    14.7977    -48.3365    -14.0269    0.0000    0.0000    0.0000    0.0000;
    1434    1546    0.040248    0.129587    0.013608    140    140    140    0    0    1    -360    360    10.1127    -0.4840    -10.0776    -0.9984    0.0000    0.0000    0.0000    0.0000;
    1685    976    0.006364    0.02124    0.002072    140    140    140    0    0    1    -360    360    -40.8212    -4.6548    40.9102    4.7011    0.0000    0.0000    0.0000    0.0000;
    1634    1346    0.019752    0.052975    0.005779    120    120    120    0    0    1    -360    360    25.1019    3.1248    -24.9962    -3.5310    0.0000    0.0000    0.0000    0.0000;
    1821    1346    0.001901    0.005868    0.00069    114    114    114    0    0    1    -360    360    -23.8539    -3.3891    23.8632    3.3360    0.0000    0.0000    0.0000    0.0000;
    1144    1821    0.002645    0.008678    0.000895    114    114    114    0    0    1    -360    360    -21.6862    -2.8181    21.6969    2.7471    0.0000    0.0000    0.0000    0.0000;
    1820    1821    8.3e-05    0.000165    1.7e-05    90    90    90    0    0    1    -360    360    -2.1570    -0.6440    2.1570    0.6420    0.0000    0.0000    0.0000    0.0000;
    1258    1843    0.011735    0.037107    0.004029    114    114    114    0    0    1    -360    360    -8.0555    -0.2002    8.0617    -0.2731    0.0000    0.0000    0.0000    0.0000;
    891    1015    0.00562    0.017355    0.001943    120    120    120    0    0    1    -360    360    -7.5253    -6.3426    7.5299    6.1265    0.0000    0.0000    0.0000    0.0000;
    1882    993    0.001901    0.006198    0.000651    114    114    114    0    0    1    -360    360    -28.0595    -1.1522    28.0720    1.1142    0.0000    0.0000    0.0000    0.0000;
    1599    1882    0.003802    0.011983    0.001283    140    140    140    0    0    1    -360    360    -22.9349    0.1486    22.9515    -0.2508    0.0000    0.0000    0.0000    0.0000;
    926    1599    0.002645    0.008182    0.000946    114    114    114    0    0    1    -360    360    -19.1876    0.7357    19.1957    -0.8245    0.0000    0.0000    0.0000    0.0000;
    1880    1882    8.3e-05    0.000165    1.7e-05    140    140    140    0    0    1    -360    360    -5.1080    -1.4050    5.1080    1.4030    0.0000    0.0000    0.0000    0.0000;
    1599    1598    0.00124    0.003802    0.000445    57    57    57    0    0    1    -360    360    3.7391    0.6758    -3.7390    -0.7290    0.0000    0.0000    0.0000    0.0000;
    1367    1477    0.002397    0.007438    0.000859    114    114    114    0    0    1    -360    360    45.1617    5.7912    -45.1201    -5.7647    0.0000    0.0000    0.0000    0.0000;
    1834    938    0.004132    0.013306    0.001411    114    114    114    0    0    1    -360    360    26.3704    3.9327    -26.3459    -4.0234    0.0000    0.0000    0.0000    0.0000;
    972    1834    0.007107    0.023058    0.002403    140    140    140    0    0    1    -360    360    46.1265    7.8773    -45.9981    -7.7506    0.0000    0.0000    0.0000    0.0000;
    1833    1834    0.000744    0.002397    0.000264    114    114    114    0    0    1    -360    360    -1.6458    -0.4844    1.6458    0.4528    0.0000    0.0000    0.0000    0.0000;
    1862    1005    0.000909    0.00281    0.000319    114    114    114    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.0388    0.0000    0.0000    0.0000    0.0000;
    1231    1005    0.003141    0.013306    0.001379    162    162    162    0    0    1    -360    360    -40.8306    -5.9687    40.8748    5.9887    0.0000    0.0000    0.0000    0.0000;
    905    1231    0.000413    0.00124    0.000131    140    140    140    0    0    1    -360    360    -6.0090    -2.7130    6.0091    2.6976    0.0000    0.0000    0.0000    0.0000;
    906    1232    0.000413    0.001322    0.000135    140    140    140    0    0    1    -360    360    -3.0610    -1.4980    3.0610    1.4818    0.0000    0.0000    0.0000    0.0000;
    1202    1004    0.000661    0.002562    0.0003    114    114    114    0    0    1    -360    360    -2.2670    -0.4860    2.2670    0.4497    0.0000    0.0000    0.0000    0.0000;
    1362    1895    0.012893    0.046446    0.004487    114    114    114    0    0    1    -360    360    35.2519    14.8905    -35.0962    -14.8719    0.0000    0.0000    0.0000    0.0000;
    1433    1525    0.019422    0.062397    0.006585    114    114    114    0    0    1    -360    360    47.7802    18.4970    -47.3442    -17.8570    0.0000    0.0000    0.0000    0.0000;
    1524    1547    0.020827    0.067025    0.007069    140    140    140    0    0    1    -360    360    -37.1176    -8.4750    37.3825    8.5159    0.0000    0.0000    0.0000    0.0000;
    1826    1416    0.001736    0.004959    0.00053    120    120    120    0    0    1    -360    360    -21.3628    4.0543    21.3697    -4.0977    0.0000    0.0000    0.0000    0.0000;
    1112    965    0.007603    0.023141    0.002713    140    140    140    0    0    1    -360    360    -9.9332    4.6524    9.9408    -4.9570    0.0000    0.0000    0.0000    0.0000;
    1650    1286    0.001736    0.005372    0.000634    140    140    140    0    0    1    -360    360    -0.5660    -0.0000    0.5660    -0.0765    0.0000    0.0000    0.0000    0.0000;
    1041    1916    0.004132    0.012645    0.001498    140    140    140    0    0    1    -360    360    2.2682    -0.0876    -2.2680    -0.0950    0.0000    0.0000    0.0000    0.0000;
    1323    853    0.012479    0.039669    0.004279    140    140    140    0    0    1    -360    360    8.8631    0.5659    -8.8549    -1.0542    0.0000    0.0000    0.0000    0.0000;
    1190    1059    0.003471    0.010661    0.001246    140    140    140    0    0    1    -360    360    4.7418    0.1182    -4.7412    -0.2658    0.0000    0.0000    0.0000    0.0000;
    1734    1190    0.003636    0.013388    0.001203    140    140    140    0    0    1    -360    360    -2.2680    -1.1750    2.2682    1.0314    0.0000    0.0000    0.0000    0.0000;
    1188    1190    0    0.000826    7e-06    140    140    140    0    0    1    -360    360    7.0100    1.1490    -7.0100    -1.1495    0.0000    0.0000    0.0000    0.0000;
    1513    1926    0.004711    0.015289    0.001605    140    140    140    0    0    1    -360    360    -36.8140    -6.7824    36.8698    6.7735    0.0000    0.0000    0.0000    0.0000;
    1785    1232    0.004463    0.012893    0.001735    140    140    140    0    0    1    -360    360    2.9617    1.0149    -2.9614    -1.2224    0.0000    0.0000    0.0000    0.0000;
    1362    1482    0.027686    0.071488    0.007393    120    120    120    0    0    1    -360    360    54.1438    5.3991    -53.4707    -4.5492    0.0000    0.0000    0.0000    0.0000;
    852    1508    0.000826    0.002645    0.000305    140    140    140    0    0    1    -360    360    3.7391    0.7737    -3.7390    -0.8100    0.0000    0.0000    0.0000    0.0000;
    853    1509    0.000826    0.002645    0.00031    140    140    140    0    0    1    -360    360    8.2735    1.5844    -8.2730    -1.6200    0.0000    0.0000    0.0000    0.0000;
    1877    1887    0.005537    0.016942    0.00196    140    140    140    0    0    1    -360    360    7.1220    -2.4514    -7.1194    2.2269    0.0000    0.0000    0.0000    0.0000;
    1589    1644    0.006116    0.016612    0.001842    120    120    120    0    0    1    -360    360    -25.2360    -3.5945    25.2695    3.4677    0.0000    0.0000    0.0000    0.0000;
    1504    1546    0.003141    0.009421    0.001118    140    140    140    0    0    1    -360    360    -46.3471    0.8613    46.4050    -0.8179    0.0000    0.0000    0.0000    0.0000;
    854    1588    0.000744    0.002314    0.000254    114    114    114    0    0    1    -360    360    0.2100    -1.4880    -0.2100    1.4580    0.0000    0.0000    0.0000    0.0000;
    855    1589    0.000661    0.002149    0.000237    114    114    114    0    0    1    -360    360    -7.9320    -2.4300    7.9324    2.4032    0.0000    0.0000    0.0000    0.0000;
    1086    1673    0.000331    0.000992    0.000121    114    114    114    0    0    1    -360    360    -0.4530    -0.0000    0.4530    -0.0145    0.0000    0.0000    0.0000    0.0000;
    1087    1674    0.000331    0.000992    0.000119    114    114    114    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.0143    0.0000    0.0000    0.0000    0.0000;
    1279    852    0.000331    0.000992    0.000114    114    114    114    0    0    1    -360    360    -14.4280    -2.8360    14.4286    2.8241    0.0000    0.0000    0.0000    0.0000;
    1280    853    0.000413    0.001322    0.000157    114    114    114    0    0    1    -360    360    0.0000    -0.0000    0.0000    -0.0189    0.0000    0.0000    0.0000    0.0000;
    1736    1763    0.004298    0.013306    0.001496    114    114    114    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.1785    0.0000    0.0000    0.0000    0.0000;
    1034    1040    0.000165    0.000579    6.5e-05    114    114    114    0    0    1    -360    360    -0.2250    0.0000    0.2250    -0.0080    0.0000    0.0000    0.0000    0.0000;
    1035    1041    0.000165    0.000579    6.8e-05    114    114    114    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.0083    0.0000    0.0000    0.0000    0.0000;
    1027    1004    0.000661    0.002149    0.000215    114    114    114    0    0    1    -360    360    0.0000    -0.0000    0.0000    -0.0262    0.0000    0.0000    0.0000    0.0000;
    1028    1005    0.000661    0.002066    0.00021    114    114    114    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.0256    0.0000    0.0000    0.0000    0.0000;
    1231    993    0.003554    0.011405    0.001183    114    114    114    0    0    1    -360    360    31.7338    2.8380    -31.7040    -2.8852    0.0000    0.0000    0.0000    0.0000;
    1802    1800    0.004132    0.013306    0.001396    114    114    114    0    0    1    -360    360    17.2502    -2.3839    -17.2395    2.2543    0.0000    0.0000    0.0000    0.0000;
    1338    1844    0.001488    0.004959    0.000469    114    114    114    0    0    1    -360    360    -13.1780    -4.1600    13.1804    4.1118    0.0000    0.0000    0.0000    0.0000;
    1928    1381    0.000992    0.003141    0.000365    114    114    114    0    0    1    -360    360    -28.8269    -4.2796    28.8339    4.2576    0.0000    0.0000    0.0000    0.0000;
    925    1379    0.004876    0.01719    0.001917    114    114    114    0    0    1    -360    360    -27.4458    -6.8605    27.4787    6.7495    0.0000    0.0000    0.0000    0.0000;
    1116    1524    0.004628    0.02157    0.003942    114    114    114    0    0    1    -360    360    -18.3231    -2.7472    18.3371    2.3657    0.0000    0.0000    0.0000    0.0000;
    1834    1276    0.009091    0.029752    0.003151    114    114    114    0    0    1    -360    360    13.3927    0.9937    -13.3790    -1.3273    0.0000    0.0000    0.0000    0.0000;
    1833    1834    8.3e-05    0.000826    0.000169    114    114    114    0    0    1    -360    360    -4.5892    -2.3916    4.5892    2.3714    0.0000    0.0000    0.0000    0.0000;
    1996    2108    0.000636    0.004826    0.000469    137    137    137    0    0    1    -360    360    13.9931    -4.3594    -13.9919    4.3149    0.0000    0.0000    0.0000    0.0000;
    2313    2172    0.033471    0.058934    0.005779    90    90    90    0    0    1    -360    360    -8.0565    0.4982    8.0759    -1.1192    0.0000    0.0000    0.0000    0.0000;
    2441    2172    0.029587    0.054711    0.005031    90    90    90    0    0    1    -360    360    10.9706    -1.5285    -10.9389    1.0142    0.0000    0.0000    0.0000    0.0000;
    2441    2173    0.033058    0.058603    0.005571    90    90    90    0    0    1    -360    360    -13.9176    1.4575    13.9746    -1.9940    0.0000    0.0000    0.0000    0.0000;
    2276    2184    0.048016    0.102636    0.013441    63    63    63    0    0    1    -360    360    -6.7794    0.2528    6.7993    -1.7310    0.0000    0.0000    0.0000    0.0000;
    2184    1948    0.013802    0.024207    0.002299    63    63    63    0    0    1    -360    360    -8.6403    1.5060    8.6498    -1.7503    0.0000    0.0000    0.0000    0.0000;
    2000    1993    0.056364    0.105207    0.01021    90    90    90    0    0    1    -360    360    5.7532    -0.9674    -5.7365    -0.1506    0.0000    0.0000    0.0000    0.0000;
    2386    2043    0.058934    0.123967    0.011969    90    90    90    0    0    1    -360    360    -6.2429    2.6015    6.2691    -3.8798    0.0000    0.0000    0.0000    0.0000;
    1995    1984    0.021744    0.05    0.005009    76    76    76    0    0    1    -360    360    6.1638    -2.3686    -6.1555    1.8268    0.0000    0.0000    0.0000    0.0000;
    2141    1984    0.034711    0.067438    0.006631    76    76    76    0    0    1    -360    360    -2.8344    1.0108    2.8375    -1.7468    0.0000    0.0000    0.0000    0.0000;
    1994    1943    0.019711    0.06676    0.006609    120    120    120    0    0    1    -360    360    -10.9216    -1.1206    10.9428    0.4522    0.0000    0.0000    0.0000    0.0000;
    2278    2444    0.03843    0.06562    0.006609    90    90    90    0    0    1    -360    360    -51.0425    16.6408    52.0416    -15.6768    0.0000    0.0000    0.0000    0.0000;
    2322    1950    0.02486    0.043479    0.00415    120    120    120    0    0    1    -360    360    -0.1830    0.4177    0.1831    -0.9046    0.0000    0.0000    0.0000    0.0000;
    2402    2322    0.022628    0.03957    0.00378    120    120    120    0    0    1    -360    360    -0.0000    0.0000    0.0000    -0.4437    0.0000    0.0000    0.0000    0.0000;
    2287    1986    0.022281    0.075446    0.00747    137    137    137    0    0    1    -360    360    -10.8344    0.4313    10.8581    -1.1805    0.0000    0.0000    0.0000    0.0000;
    2323    1991    0.025207    0.082636    0.00847    137    137    137    0    0    1    -360    360    -2.9538    2.5637    2.9577    -3.5249    0.0000    0.0000    0.0000    0.0000;
    2316    2352    0.020661    0.06686    0.006921    126    126    126    0    0    1    -360    360    -5.7991    1.4785    5.8057    -2.2591    0.0000    0.0000    0.0000    0.0000;
    2131    2179    0.059669    0.104554    0.009951    87    87    87    0    0    1    -360    360    -19.6056    5.8141    19.8286    -6.5605    0.0000    0.0000    0.0000    0.0000;
    1966    2452    0.027107    0.046124    0.00445    90    90    90    0    0    1    -360    360    -17.4098    8.1209    17.5017    -8.4547    0.0000    0.0000    0.0000    0.0000;
    2306    2452    0.033661    0.114017    0.011289    137    137    137    0    0    1    -360    360    -6.6365    4.3348    6.6574    -5.5125    0.0000    0.0000    0.0000    0.0000;
    2432    2197    0.024132    0.078512    0.008199    137    137    137    0    0    1    -360    360    5.5944    -2.8890    -5.5865    1.9818    0.0000    0.0000    0.0000    0.0000;
    2000    1998    0.018347    0.062562    0.00605    137    137    137    0    0    1    -360    360    -15.4380    1.6281    15.4774    -2.1773    0.0000    0.0000    0.0000    0.0000;
    2128    2227    0.024967    0.08457    0.008371    137    137    137    0    0    1    -360    360    36.0600    -5.0188    -35.7693    5.0576    0.0000    0.0000    0.0000    0.0000;
    2387    2309    0.022355    0.075727    0.007497    137    137    137    0    0    1    -360    360    -36.5145    -4.2297    36.7816    4.2799    0.0000    0.0000    0.0000    0.0000;
    2403    2219    0.016537    0.056008    0.005539    140    140    140    0    0    1    -360    360    -53.1295    -1.4482    53.5214    2.1098    0.0000    0.0000    0.0000    0.0000;
    2368    2403    0.026793    0.090719    0.008981    140    140    140    0    0    1    -360    360    -50.2460    -0.3558    50.8276    1.2675    0.0000    0.0000    0.0000    0.0000;
    2368    2015    0.014446    0.048942    0.00484    137    137    137    0    0    1    -360    360    47.4810    0.0628    -47.2010    0.3262    0.0000    0.0000    0.0000    0.0000;
    2073    2403    0.020421    0.036157    0.003451    140    140    140    0    0    1    -360    360    -2.3010    -0.5900    2.3019    0.1806    0.0000    0.0000    0.0000    0.0000;
    2333    2208    0.032041    0.108521    0.01074    137    137    137    0    0    1    -360    360    -15.7512    1.9683    15.8219    -2.9735    0.0000    0.0000    0.0000    0.0000;
    2335    2247    0.016124    0.05281    0.005411    114    114    114    0    0    1    -360    360    -26.8461    4.8656    26.9549    -5.1093    0.0000    0.0000    0.0000    0.0000;
    2051    2291    0.016603    0.056231    0.005571    10    10    10    0    0    1    -360    360    4.6211    -0.3537    -4.6180    -0.2810    0.0000    0.0000    0.0000    0.0000;
    2221    2136    0.104132    0.168512    0.01897    90    90    90    0    0    1    -360    360    0.6756    -2.6349    -0.6730    0.4710    0.0000    0.0000    0.0000    0.0000;
    2220    2401    0.033058    0.049587    0.00605    76    76    76    0    0    1    -360    360    -14.5023    6.8322    14.5781    -7.4095    0.0000    0.0000    0.0000    0.0000;
    2401    2082    0.1    0.165289    0.01822    76    76    76    0    0    1    -360    360    -24.8888    8.2045    25.5052    -9.2889    0.0000    0.0000    0.0000    0.0000;
    2153    2401    0.015703    0.046281    0.005009    76    76    76    0    0    1    -360    360    -10.2960    0.2660    10.3106    -0.7951    0.0000    0.0000    0.0000    0.0000;
    2207    1969    0.033802    0.055372    0.005951    67    67    67    0    0    1    -360    360    49.9201    -22.8401    -49.0597    23.5510    0.0000    0.0000    0.0000    0.0000;
    2137    2081    0.028934    0.047107    0.0053    90    90    90    0    0    1    -360    360    -5.7210    -0.7140    5.7292    0.1101    0.0000    0.0000    0.0000    0.0000;
    2397    2392    0.000554    0.001818    0.026831    118    118    118    0    0    1    -360    360    -9.2990    -1.5080    9.2994    -1.6097    0.0000    0.0000    0.0000    0.0000;
    2329    1970    0.011983    0.040562    0.00401    137    137    137    0    0    1    -360    360    -12.6913    2.0420    12.7083    -2.4545    0.0000    0.0000    0.0000    0.0000;
    2273    2384    0.002661    0.009017    0.000891    137    137    137    0    0    1    -360    360    -2.7600    -0.0280    2.7602    -0.0757    0.0000    0.0000    0.0000    0.0000;
    2274    2385    0.002661    0.009017    0.000891    137    137    137    0    0    1    -360    360    -6.3560    -0.3210    6.3569    0.2202    0.0000    0.0000    0.0000    0.0000;
    2382    2082    0.003314    0.005793    0.00061    90    90    90    0    0    1    -360    360    -9.5810    -1.0662    9.5836    0.9998    0.0000    0.0000    0.0000    0.0000;
    2393    2382    0.009917    0.022314    0.00242    90    90    90    0    0    1    -360    360    -5.8900    -0.8600    5.8930    0.5852    0.0000    0.0000    0.0000    0.0000;
    2384    2081    0.02562    0.043802    0.00455    90    90    90    0    0    1    -360    360    -12.8434    12.8125    12.9169    -13.2186    0.0000    0.0000    0.0000    0.0000;
    2384    1970    0.004132    0.006612    0.000731    90    90    90    0    0    1    -360    360    2.9012    -12.7368    -2.8953    12.6607    0.0000    0.0000    0.0000    0.0000;
    2392    2385    0.018182    0.035537    0.003901    90    90    90    0    0    1    -360    360    -15.0054    0.4397    15.0407    -0.8252    0.0000    0.0000    0.0000    0.0000;
    2385    1969    0.004132    0.006612    0.000731    90    90    90    0    0    1    -360    360    -27.2046    -1.0819    27.2308    1.0385    0.0000    0.0000    0.0000    0.0000;
    2421    2217    0.008769    0.029686    0.00294    137    137    137    0    0    1    -360    360    -2.5139    -2.8091    2.5149    2.4678    0.0000    0.0000    0.0000    0.0000;
    2329    2421    0.004446    0.01505    0.001491    137    137    137    0    0    1    -360    360    9.1913    -2.1030    -9.1879    1.9398    0.0000    0.0000    0.0000    0.0000;
    2391    2421    0.004967    0.016827    0.00167    137    137    137    0    0    1    -360    360    -11.6960    -1.0450    11.7018    0.8693    0.0000    0.0000    0.0000    0.0000;
    2269    1969    0.015703    0.047934    0.00515    137    137    137    0    0    1    -360    360    -22.1956    4.6746    22.2652    -5.0641    0.0000    0.0000    0.0000    0.0000;
    2269    2216    0.007438    0.023967    0.00257    137    137    137    0    0    1    -360    360    13.2016    -5.3536    -13.1888    5.0948    0.0000    0.0000    0.0000    0.0000;
    2398    2360    0.015703    0.027273    0.00264    137    137    137    0    0    1    -360    360    -31.3182    2.7105    31.4509    -2.7899    0.0000    0.0000    0.0000    0.0000;
    2390    2216    0.007438    0.02562    0.002781    137    137    137    0    0    1    -360    360    6.8621    -4.4779    -6.8579    4.1677    0.0000    0.0000    0.0000    0.0000;
    2390    2374    0.001653    0.004132    0.000409    137    137    137    0    0    1    -360    360    -16.8031    3.5289    16.8073    -3.5662    0.0000    0.0000    0.0000    0.0000;
    2398    2374    0.009091    0.028099    0.003071    137    137    137    0    0    1    -360    360    23.5872    -3.0465    -23.5433    2.8232    0.0000    0.0000    0.0000    0.0000;
    2375    2217    0.009091    0.029752    0.00319    137    137    137    0    0    1    -360    360    5.9707    -1.4434    -5.9678    1.0785    0.0000    0.0000    0.0000    0.0000;
    2375    2361    0.009091    0.028099    0.003071    137    137    137    0    0    1    -360    360    -12.6917    0.5834    12.7042    -0.9054    0.0000    0.0000    0.0000    0.0000;
    2216    2204    0.023141    0.058678    0.00574    120    120    120    0    0    1    -360    360    61.0719    -12.5131    -60.3037    13.7941    0.0000    0.0000    0.0000    0.0000;
    2339    2217    0.013719    0.044463    0.00439    137    137    137    0    0    1    -360    360    -33.6129    5.3252    33.7491    -5.3977    0.0000    0.0000    0.0000    0.0000;
    2217    2208    0.022314    0.071818    0.00702    137    137    137    0    0    1    -360    360    22.6908    1.2942    -22.5923    -1.7967    0.0000    0.0000    0.0000    0.0000;
    2422    2217    0.024893    0.084322    0.008349    120    120    120    0    0    1    -360    360    -41.2578    7.3727    41.6348    -7.0719    0.0000    0.0000    0.0000    0.0000;
    2372    2422    0.01362    0.046124    0.004569    120    120    120    0    0    1    -360    360    -29.5205    4.6937    29.6256    -4.8692    0.0000    0.0000    0.0000    0.0000;
    2285    2422    0.004537    0.015372    0.00152    120    120    120    0    0    1    -360    360    -11.6268    2.3451    11.6323    -2.5035    0.0000    0.0000    0.0000    0.0000;
    2284    2216    0.029496    0.099901    0.009891    137    137    137    0    0    1    -360    360    -35.6700    -8.8890    36.0205    8.9399    0.0000    0.0000    0.0000    0.0000;
    2055    2180    0.007521    0.012562    0.0013    57    57    57    0    0    1    -360    360    -1.0120    -0.1890    1.0121    0.0375    0.0000    0.0000    0.0000    0.0000;
    2339    2179    0.062149    0.105041    0.01058    90    90    90    0    0    1    -360    360    27.4319    -6.4712    -27.0136    5.9525    0.0000    0.0000    0.0000    0.0000;
    2444    2204    0.039669    0.069421    0.00666    90    90    90    0    0    1    -360    360    -55.4516    15.5898    56.6187    -14.3091    0.0000    0.0000    0.0000    0.0000;
    2396    2360    0.004959    0.015703    0.000801    90    90    90    0    0    1    -360    360    -36.2875    -1.7994    36.3432    1.8818    0.0000    0.0000    0.0000    0.0000;
    2412    1970    0.01438    0.02405    0.00249    90    90    90    0    0    1    -360    360    -25.6886    6.3421    25.7750    -6.4892    0.0000    0.0000    0.0000    0.0000;
    2208    2412    0.03876    0.064628    0.006679    90    90    90    0    0    1    -360    360    -19.7016    5.8385    19.8441    -6.3788    0.0000    0.0000    0.0000    0.0000;
    2412    2180    0.011653    0.02124    0.00221    90    90    90    0    0    1    -360    360    5.8445    0.0367    -5.8411    -0.2885    0.0000    0.0000    0.0000    0.0000;
    2082    2049    0.01157    0.019826    0.001941    90    90    90    0    0    1    -360    360    -28.3979    1.7638    28.4783    -1.8526    0.0000    0.0000    0.0000    0.0000;
    2049    2361    0.007942    0.015909    0.001529    90    90    90    0    0    1    -360    360    -31.6103    1.2686    31.6782    -1.3121    0.0000    0.0000    0.0000    0.0000;
    2381    2081    0.003314    0.005793    0.000549    90    90    90    0    0    1    -360    360    22.1798    -1.2787    -22.1658    1.2391    0.0000    0.0000    0.0000    0.0000;
    2381    2229    0.009091    0.017364    0.00165    90    90    90    0    0    1    -360    360    -26.2358    0.6757    26.2894    -0.7664    0.0000    0.0000    0.0000    0.0000;
    2395    2082    0.01157    0.018934    0.002011    90    90    90    0    0    1    -360    360    -4.0115    0.8888    4.0132    -1.1203    0.0000    0.0000    0.0000    0.0000;
    2396    2081    0.01157    0.018934    0.001909    90    90    90    0    0    1    -360    360    31.5005    0.6621    -31.4026    -0.7255    0.0000    0.0000    0.0000    0.0000;
    2396    2048    0.000826    0.002479    0.000271    90    90    90    0    0    1    -360    360    2.4870    0.4363    -2.4870    -0.4680    0.0000    0.0000    0.0000    0.0000;
    2380    2360    0.006967    0.023603    0.00234    137    137    137    0    0    1    -360    360    -6.9980    -0.5960    7.0009    0.3303    0.0000    0.0000    0.0000    0.0000;
    2377    2361    0.01157    0.036364    0.003991    120    120    120    0    0    1    -360    360    -31.7372    -2.3694    31.8376    2.2175    0.0000    0.0000    0.0000    0.0000;
    2376    2379    0.007066    0.02395    0.002369    137    137    137    0    0    1    -360    360    6.2624    0.6200    -6.2600    -0.8880    0.0000    0.0000    0.0000    0.0000;
    2377    2315    0.02562    0.082636    0.00854    137    137    137    0    0    1    -360    360    11.6419    -0.3975    -11.6122    -0.5001    0.0000    0.0000    0.0000    0.0000;
    2315    2268    0.021488    0.069421    0.00711    120    120    120    0    0    1    -360    360    6.1462    -0.4549    -6.1392    -0.3467    0.0000    0.0000    0.0000    0.0000;
    2360    2228    0.009917    0.017364    0.001721    90    90    90    0    0    1    -360    360    30.2329    -0.4821    -30.1560    0.4146    0.0000    0.0000    0.0000    0.0000;
    2395    2376    0.019826    0.033802    0.003291    90    90    90    0    0    1    -360    360    -2.2465    -1.7388    2.2477    1.3574    0.0000    0.0000    0.0000    0.0000;
    2082    1969    0.028934    0.047107    0.005271    90    90    90    0    0    1    -360    360    -47.0012    24.1785    47.6987    -23.6583    0.0000    0.0000    0.0000    0.0000;
    1944    2082    0.005    0.008793    0.00084    90    90    90    0    0    1    -360    360    -34.1700    6.9246    34.2223    -6.9304    0.0000    0.0000    0.0000    0.0000;
    2453    2304    0.028099    0.04876    0.00477    90    90    90    0    0    1    -360    360    17.8222    -8.5776    -17.7285    8.1880    0.0000    0.0000    0.0000    0.0000;
    1944    2453    0.023    0.040273    0.003841    90    90    90    0    0    1    -360    360    23.2940    -8.1586    -23.1742    7.9226    0.0000    0.0000    0.0000    0.0000;
    2352    2208    0.025463    0.084959    0.00635    137    137    137    0    0    1    -360    360    -11.1517    1.6991    11.1800    -2.3413    0.0000    0.0000    0.0000    0.0000;
    2032    2150    0.037711    0.127744    0.012649    137    137    137    0    0    1    -360    360    20.5946    -5.1610    -20.4446    4.2592    0.0000    0.0000    0.0000    0.0000;
    2227    2032    0.028959    0.100876    0.00999    137    137    137    0    0    1    -360    360    32.1443    -4.8686    -31.8736    4.6920    0.0000    0.0000    0.0000    0.0000;
    2250    2242    0.080661    0.142066    0.013479    120    120    120    0    0    1    -360    360    -19.5258    2.9939    19.8079    -4.0357    0.0000    0.0000    0.0000    0.0000;
    2378    2000    0.041157    0.104463    0.01043    120    120    120    0    0    1    -360    360    -4.8144    -0.7523    4.8229    -0.4006    0.0000    0.0000    0.0000    0.0000;
    2445    2378    0.058083    0.103752    0.00991    90    90    90    0    0    1    -360    360    -18.9724    1.6514    19.1640    -2.4141    0.0000    0.0000    0.0000    0.0000;
    2387    2192    0.025041    0.042893    0.004281    120    120    120    0    0    1    -360    360    12.8662    -9.3818    -12.8109    8.9932    0.0000    0.0000    0.0000    0.0000;
    2338    2308    0.016612    0.053802    0.005571    91    91    91    0    0    1    -360    360    17.8206    -2.8895    -17.7729    2.4159    0.0000    0.0000    0.0000    0.0000;
    1989    2341    0.015703    0.05157    0.00528    137    137    137    0    0    1    -360    360    6.1887    -2.5457    -6.1826    1.9829    0.0000    0.0000    0.0000    0.0000;
    2237    2341    0.024793    0.081322    0.008339    120    120    120    0    0    1    -360    360    -0.7881    0.7098    0.7886    -1.6299    0.0000    0.0000    0.0000    0.0000;
    2411    2150    0.03843    0.070413    0.00652    90    90    90    0    0    1    -360    360    5.1367    -1.9300    -5.1267    1.2221    0.0000    0.0000    0.0000    0.0000;
    2411    2386    0.002066    0.003636    0.000339    90    90    90    0    0    1    -360    360    -2.1876    2.9082    2.1879    -2.9455    0.0000    0.0000    0.0000    0.0000;
    2411    2018    0.04843    0.07405    0.00689    90    90    90    0    0    1    -360    360    -2.9491    -0.9782    2.9530    0.2150    0.0000    0.0000    0.0000    0.0000;
    2187    2007    0.002917    0.009876    0.00098    120    120    120    0    0    1    -360    360    -7.8670    -2.1320    7.8687    2.0252    0.0000    0.0000    0.0000    0.0000;
    2006    1988    0.006033    0.017851    0.00183    120    120    120    0    0    1    -360    360    12.1082    -8.9455    -12.0964    8.7703    0.0000    0.0000    0.0000    0.0000;
    2355    2017    0.042066    0.141322    0.013939    120    120    120    0    0    1    -360    360    -27.4288    0.1442    27.7111    -0.7759    0.0000    0.0000    0.0000    0.0000;
    2355    1972    0.029917    0.101364    0.010031    120    120    120    0    0    1    -360    360    25.8723    -2.3419    -25.6931    1.8288    0.0000    0.0000    0.0000    0.0000;
    2238    1972    0.011653    0.03957    0.00392    91    91    91    0    0    1    -360    360    -13.7389    1.6070    13.7591    -1.9738    0.0000    0.0000    0.0000    0.0000;
    1954    2231    0.003719    0.012479    0.001159    120    120    120    0    0    1    -360    360    11.5990    -6.7668    -11.5931    6.6540    0.0000    0.0000    0.0000    0.0000;
    1987    1978    0.005372    0.015124    0.001529    120    120    120    0    0    1    -360    360    -7.2949    6.2418    7.2993    -6.4053    0.0000    0.0000    0.0000    0.0000;
    2358    2265    0.004132    0.01405    0.001379    137    137    137    0    0    1    -360    360    12.1836    -11.3050    -12.1737    11.1806    0.0000    0.0000    0.0000    0.0000;
    2007    1978    0.000744    0.002314    0.00024    137    137    137    0    0    1    -360    360    8.0070    -7.0215    -8.0063    6.9963    0.0000    0.0000    0.0000    0.0000;
    2434    2270    0.007107    0.019422    0.002011    120    120    120    0    0    1    -360    360    -6.0269    0.0021    6.0291    -0.2259    0.0000    0.0000    0.0000    0.0000;
    1936    2006    0.004992    0.016909    0.001469    137    137    137    0    0    1    -360    360    -35.3453    2.5916    35.4001    -2.5744    0.0000    0.0000    0.0000    0.0000;
    2415    2237    0.019174    0.063876    0.00598    137    137    137    0    0    1    -360    360    -8.3415    0.7875    8.3538    -1.4072    0.0000    0.0000    0.0000    0.0000;
    2415    2263    0.003802    0.012636    0.001191    137    137    137    0    0    1    -360    360    11.9722    -0.1924    -11.9673    0.0774    0.0000    0.0000    0.0000    0.0000;
    2415    2235    0.001157    0.003802    0.00038    137    137    137    0    0    1    -360    360    -3.6307    -0.5951    3.6308    0.5536    0.0000    0.0000    0.0000    0.0000;
    2443    2061    0.014554    0.053141    0.00523    137    137    137    0    0    1    -360    360    -0.3595    -1.6769    0.3598    1.1006    0.0000    0.0000    0.0000    0.0000;
    2178    2394    0.020083    0.068182    0.00674    10    10    10    0    0    1    -360    360    -1.9910    -0.5520    1.9917    -0.2472    0.0000    0.0000    0.0000    0.0000;
    2206    2061    0.017107    0.057686    0.00567    137    137    137    0    0    1    -360    360    -1.1170    0.2090    1.1172    -0.8346    0.0000    0.0000    0.0000    0.0000;
    2307    2150    0.031959    0.055893    0.005329    90    90    90    0    0    1    -360    360    -21.9000    17.6810    22.1294    -17.8744    0.0000    0.0000    0.0000    0.0000;
    2307    2072    0.018479    0.032322    0.003081    90    90    90    0    0    1    -360    360    17.2150    -17.8420    -17.1145    17.6724    0.0000    0.0000    0.0000    0.0000;
    2072    2050    0.029008    0.051653    0.004891    90    90    90    0    0    1    -360    360    1.2924    -7.3511    -1.2790    6.8237    0.0000    0.0000    0.0000    0.0000;
    2183    2050    0.016612    0.029496    0.00288    90    90    90    0    0    1    -360    360    2.9728    7.0221    -2.9640    -7.3327    0.0000    0.0000    0.0000    0.0000;
    2263    2232    0.007934    0.026777    0.00264    137    137    137    0    0    1    -360    360    0.2983    0.5926    -0.2982    -0.8836    0.0000    0.0000    0.0000    0.0000;
    2235    2232    0.008636    0.017298    0.00166    90    90    90    0    0    1    -360    360    9.4027    -0.5969    -9.3958    0.4276    0.0000    0.0000    0.0000    0.0000;
    2203    1947    0.037603    0.067603    0.00651    90    90    90    0    0    1    -360    360    -25.9255    3.1524    26.1534    -3.4829    0.0000    0.0000    0.0000    0.0000;
    2236    2077    0.014132    0.046281    0.004751    137    137    137    0    0    1    -360    360    40.5849    -1.9285    -40.3813    2.0539    0.0000    0.0000    0.0000    0.0000;
    2209    2025    0.01    0.034793    0.00317    120    120    120    0    0    1    -360    360    9.2818    -0.0702    -9.2743    -0.2656    0.0000    0.0000    0.0000    0.0000;
    2434    1936    0.006099    0.020653    0.00204    137    137    137    0    0    1    -360    360    -26.9092    3.0208    26.9483    -3.1216    0.0000    0.0000    0.0000    0.0000;
    2156    1957    0.022132    0.07514    0.00742    91    91    91    0    0    1    -360    360    -30.1901    16.6181    30.4296    -16.6243    0.0000    0.0000    0.0000    0.0000;
    2277    1957    0.046777    0.057934    0.00462    91    91    91    0    0    1    -360    360    36.2097    -15.8674    -35.5566    16.1653    0.0000    0.0000    0.0000    0.0000;
    2314    2312    0.053876    0.094298    0.008981    90    90    90    0    0    1    -360    360    -4.3988    -0.3578    4.4084    -0.6097    0.0000    0.0000    0.0000    0.0000;
    2197    2025    0.041397    0.083554    0.00786    90    90    90    0    0    1    -360    360    -0.9645    -1.5408    0.9653    0.6466    0.0000    0.0000    0.0000    0.0000;
    2259    2230    0.009678    0.032793    0.00325    137    137    137    0    0    1    -360    360    -22.1111    1.1205    22.1527    -1.3518    0.0000    0.0000    0.0000    0.0000;
    1988    1946    0.011653    0.034628    0.00356    90    90    90    0    0    1    -360    360    31.6508    -3.8294    -31.5479    3.7269    0.0000    0.0000    0.0000    0.0000;
    2253    1988    0.022041    0.074669    0.007391    91    91    91    0    0    1    -360    360    -9.0525    0.3440    9.0684    -1.1387    0.0000    0.0000    0.0000    0.0000;
    2008    2253    0.012141    0.041124    0.00407    91    91    91    0    0    1    -360    360    -5.1597    -0.5697    5.1625    0.1130    0.0000    0.0000    0.0000    0.0000;
    2324    2192    0.040331    0.068934    0.006921    91    91    91    0    0    1    -360    360    -6.1380    8.7391    6.1809    -9.4502    0.0000    0.0000    0.0000    0.0000;
    2378    2250    0.033636    0.085446    0.008741    91    91    91    0    0    1    -360    360    -14.6968    1.4724    14.7626    -2.2905    0.0000    0.0000    0.0000    0.0000;
    2417    2237    0.016686    0.035289    0.00341    90    90    90    0    0    1    -360    360    -13.4332    3.8298    13.4629    -4.1437    0.0000    0.0000    0.0000    0.0000;
    2417    2371    0.057603    0.122149    0.01179    90    90    90    0    0    1    -360    360    13.0944    -2.3829    -13.0034    1.2803    0.0000    0.0000    0.0000    0.0000;
    2417    2235    8e-06    8.3e-05    0    90    90    90    0    0    1    -360    360    0.3388    -1.4469    -0.3388    1.4469    0.0000    0.0000    0.0000    0.0000;
    2378    2308    0.035289    0.060331    0.00605    90    90    90    0    0    1    -360    360    -5.9289    1.4480    5.9409    -2.1079    0.0000    0.0000    0.0000    0.0000;
    2039    2150    0.068083    0.124397    0.01294    90    90    90    0    0    1    -360    360    -12.1927    0.3587    12.2855    -1.6198    0.0000    0.0000    0.0000    0.0000;
    2312    2039    0.004298    0.010281    0.00143    90    90    90    0    0    1    -360    360    -5.7374    -0.0083    5.7387    -0.1457    0.0000    0.0000    0.0000    0.0000;
    2241    2077    0.016124    0.05405    0.005319    120    120    120    0    0    1    -360    360    9.9381    -0.1458    -9.9242    -0.4121    0.0000    0.0000    0.0000    0.0000;
    2387    2169    0.039669    0.069339    0.006631    90    90    90    0    0    1    -360    360    12.2443    13.6316    -12.1226    -14.1574    0.0000    0.0000    0.0000    0.0000;
    2296    2241    0.023967    0.042231    0.004141    90    90    90    0    0    1    -360    360    3.2332    -10.2890    -3.2096    9.8606    0.0000    0.0000    0.0000    0.0000;
    2296    2072    0.046446    0.081744    0.00801    90    90    90    0    0    1    -360    360    -8.6272    9.3390    8.6971    -10.1193    0.0000    0.0000    0.0000    0.0000;
    1965    2242    0.02276    0.077099    0.00763    120    120    120    0    0    1    -360    360    -17.2162    0.8660    17.2754    -1.5425    0.0000    0.0000    0.0000    0.0000;
    2324    2189    0.01124    0.038182    0.00378    91    91    91    0    0    1    -360    360    19.4992    -2.7550    -19.4610    2.4554    0.0000    0.0000    0.0000    0.0000;
    2313    2250    0.023471    0.057851    0.005929    91    91    91    0    0    1    -360    360    1.9565    -0.3662    -1.9558    -0.3024    0.0000    0.0000    0.0000    0.0000;
    2238    2235    0.009826    0.033223    0.003279    137    137    137    0    0    1    -360    360    22.6513    1.2358    -22.6057    -1.4445    0.0000    0.0000    0.0000    0.0000;
    2017    2008    0.013934    0.047207    0.004671    91    91    91    0    0    1    -360    360    -0.2886    -0.7292    0.2887    0.1947    0.0000    0.0000    0.0000    0.0000;
    2016    2015    0.006876    0.023281    0.002299    120    120    120    0    0    1    -360    360    -38.4492    0.3793    38.5380    -0.3422    0.0000    0.0000    0.0000    0.0000;
    2314    2169    0.034298    0.06    0.00574    90    90    90    0    0    1    -360    360    -9.0032    0.1568    9.0286    -0.7416    0.0000    0.0000    0.0000    0.0000;
    2156    2150    0.003893    0.013223    0.0013    91    91    91    0    0    1    -360    360    22.4091    -16.7811    -22.3817    16.7297    0.0000    0.0000    0.0000    0.0000;
    2443    2238    0.060496    0.118182    0.011589    90    90    90    0    0    1    -360    360    -8.4985    1.0179    8.5396    -2.2196    0.0000    0.0000    0.0000    0.0000;
    2338    2077    0.013719    0.044463    0.0046    91    91    91    0    0    1    -360    360    -32.4066    2.8815    32.5354    -2.9848    0.0000    0.0000    0.0000    0.0000;
    2254    2006    0.00519    0.014132    0.00143    120    120    120    0    0    1    -360    360    -44.9577    5.2939    45.0507    -5.2046    0.0000    0.0000    0.0000    0.0000;
    2371    2177    0.067438    0.118017    0.01126    10    10    10    0    0    1    -360    360    3.8114    -1.4213    -3.8020    0.2080    0.0000    0.0000    0.0000    0.0000;
    1965    2209    0.014521    0.049174    0.004869    90    90    90    0    0    1    -360    360    13.8572    -0.8120    -13.8328    0.3372    0.0000    0.0000    0.0000    0.0000;
    2254    2188    0.001818    0.004554    0.00046    91    91    91    0    0    1    -360    360    3.3142    2.0720    -3.3140    -2.1240    0.0000    0.0000    0.0000    0.0000;
    2230    2007    0.002587    0.00876    0.000871    137    137    137    0    0    1    -360    360    -31.0067    0.4318    31.0284    -0.4583    0.0000    0.0000    0.0000    0.0000;
    2236    2260    0.001901    0.006033    0.00061    137    137    137    0    0    1    -360    360    -17.2755    2.3969    17.2805    -2.4507    0.0000    0.0000    0.0000    0.0000;
    2231    2130    0.001744    0.004793    0.000479    120    120    120    0    0    1    -360    360    1.5501    -7.0240    -1.5493    6.9714    0.0000    0.0000    0.0000    0.0000;
    2236    1987    0.00686    0.021984    0.00228    137    137    137    0    0    1    -360    360    -31.3535    -0.7344    31.4124    0.6617    0.0000    0.0000    0.0000    0.0000;
    2283    2203    0.017017    0.055124    0.005711    137    137    137    0    0    1    -360    360    -17.7457    2.5041    17.7945    -2.9904    0.0000    0.0000    0.0000    0.0000;
    2270    2261    0.010281    0.021636    0.002101    90    90    90    0    0    1    -360    360    -15.1341    -0.5531    15.1547    0.3559    0.0000    0.0000    0.0000    0.0000;
    2324    2006    0.011256    0.038141    0.00378    91    91    91    0    0    1    -360    360    -24.1463    -6.6171    24.2080    6.3945    0.0000    0.0000    0.0000    0.0000;
    2418    2259    0.003033    0.010289    0.001019    120    120    120    0    0    1    -360    360    -9.2907    1.9031    9.2931    -2.0115    0.0000    0.0000    0.0000    0.0000;
    1954    2418    0.006174    0.017364    0.00174    120    120    120    0    0    1    -360    360    -27.0680    6.0708    27.1096    -6.1524    0.0000    0.0000    0.0000    0.0000;
    2434    2418    4.1e-05    0.000141    1e-05    120    120    120    0    0    1    -360    360    17.8190    -4.2500    -17.8189    4.2493    0.0000    0.0000    0.0000    0.0000;
    2242    2010    0.007314    0.012793    0.00122    90    90    90    0    0    1    -360    360    9.4767    0.6756    -9.4710    -0.8060    0.0000    0.0000    0.0000    0.0000;
    2241    2264    0.009587    0.024744    0.00251    120    120    120    0    0    1    -360    360    14.3393    0.2964    -14.3220    -0.5370    0.0000    0.0000    0.0000    0.0000;
    2242    2265    0.009587    0.024744    0.00251    120    120    120    0    0    1    -360    360    -3.8800    11.6150    3.8927    -11.8706    0.0000    0.0000    0.0000    0.0000;
    2160    2241    0.013438    0.023826    0.00227    90    90    90    0    0    1    -360    360    -2.2777    -3.8478    2.2799    3.5936    0.0000    0.0000    0.0000    0.0000;
    2262    2160    0.006983    0.012793    0.00098    90    90    90    0    0    1    -360    360    -2.1875    -3.9569    2.1887    3.8478    0.0000    0.0000    0.0000    0.0000;
    2242    2057    0.005744    0.019438    0.001919    137    137    137    0    0    1    -360    360    22.8876    8.4665    -22.8578    -8.5863    0.0000    0.0000    0.0000    0.0000;
    2260    2190    0.003388    0.010992    0.00114    137    137    137    0    0    1    -360    360    -33.0151    3.9603    33.0479    -3.9848    0.0000    0.0000    0.0000    0.0000;
    2190    2007    0.00281    0.009091    0.000939    137    137    137    0    0    1    -360    360    -39.2359    3.6228    39.2739    -3.6074    0.0000    0.0000    0.0000    0.0000;
    2262    2189    0.014752    0.049984    0.004949    90    90    90    0    0    1    -360    360    -12.2796    3.4413    12.3010    -3.9304    0.0000    0.0000    0.0000    0.0000;
    2358    2260    0.00405    0.013388    0.001379    137    137    137    0    0    1    -360    360    -7.6854    1.7630    7.6876    -1.9137    0.0000    0.0000    0.0000    0.0000;
    2445    1989    0.010314    0.017967    0.001711    90    90    90    0    0    1    -360    360    12.8344    -1.9464    -12.8187    1.7847    0.0000    0.0000    0.0000    0.0000;
    2355    2283    0.039504    0.072314    0.007279    90    90    90    0    0    1    -360    360    -9.1405    1.8557    9.1717    -2.6171    0.0000    0.0000    0.0000    0.0000;
    2254    1985    0.001653    0.005372    0.000549    137    137    137    0    0    1    -360    360    25.7315    -9.0609    -25.7207    9.0329    0.0000    0.0000    0.0000    0.0000;
    2358    1985    0.001818    0.00595    0.000629    137    137    137    0    0    1    -360    360    -16.2562    9.1910    16.2617    -9.2449    0.0000    0.0000    0.0000    0.0000;
    2130    2057    0.00405    0.013314    0.001379    137    137    137    0    0    1    -360    360    -12.8597    -8.1184    12.8678    7.9873    0.0000    0.0000    0.0000    0.0000;
    2262    2011    0.020347    0.035578    0.0034    90    90    90    0    0    1    -360    360    7.0131    1.0116    -7.0040    -1.3810    0.0000    0.0000    0.0000    0.0000;
    2261    2183    0.022719    0.039727    0.00379    90    90    90    0    0    1    -360    360    12.0291    7.4591    -11.9888    -7.8211    0.0000    0.0000    0.0000    0.0000;
    2442    1933    0.001289    0.003744    0.00038    114    114    114    0    0    1    -360    360    -41.9408    3.3797    41.9592    -3.3734    0.0000    0.0000    0.0000    0.0000;
    1971    2442    0.028331    0.073488    0.007451    108    108    108    0    0    1    -360    360    -35.9172    4.0665    36.2198    -4.2007    0.0000    0.0000    0.0000    0.0000;
    2068    1971    0.029669    0.076612    0.007771    108    108    108    0    0    1    -360    360    -33.7890    3.3762    34.0722    -3.5925    0.0000    0.0000    0.0000    0.0000;
    2333    2078    0.028256    0.095702    0.00947    137    137    137    0    0    1    -360    360    11.8792    -1.6853    -11.8444    0.7103    0.0000    0.0000    0.0000    0.0000;
    2215    2024    0.017289    0.058554    0.005801    137    137    137    0    0    1    -360    360    -6.2176    -0.3271    6.2234    -0.3223    0.0000    0.0000    0.0000    0.0000;
    2405    2069    0.007017    0.017521    0.000779    126    126    126    0    0    1    -360    360    7.4258    1.2480    -7.4223    -1.3288    0.0000    0.0000    0.0000    0.0000;
    2405    2213    0.023876    0.067107    0.00621    126    126    126    0    0    1    -360    360    -13.2320    -3.6553    13.2706    3.0468    0.0000    0.0000    0.0000    0.0000;
    2405    2143    0.003554    0.009587    0.000801    126    126    126    0    0    1    -360    360    5.8062    2.4073    -5.8050    -2.4960    0.0000    0.0000    0.0000    0.0000;
    2024    2214    0.027372    0.092132    0.009121    140    140    140    0    0    1    -360    360    -10.1874    -0.4647    10.2120    -0.5081    0.0000    0.0000    0.0000    0.0000;
    2215    2078    0.017917    0.061438    0.006009    137    137    137    0    0    1    -360    360    0.2286    -0.0079    -0.2286    -0.6843    0.0000    0.0000    0.0000    0.0000;
    2214    2131    0.037934    0.097521    0.00999    108    108    108    0    0    1    -360    360    39.7878    -3.7127    -39.2669    3.9042    0.0000    0.0000    0.0000    0.0000;
    2199    2095    0.013223    0.032893    0.00347    114    114    114    0    0    1    -360    360    30.2853    -9.7778    -30.1767    9.6226    0.0000    0.0000    0.0000    0.0000;
    2340    1932    0.005041    0.014132    0.00145    108    108    108    0    0    1    -360    360    -47.3357    6.3914    47.4281    -6.3134    0.0000    0.0000    0.0000    0.0000;
    2161    2440    0.037438    0.096529    0.009891    108    108    108    0    0    1    -360    360    7.7958    -12.5042    -7.7301    11.5200    0.0000    0.0000    0.0000    0.0000;
    2161    2060    0.020174    0.049587    0.00508    108    108    108    0    0    1    -360    360    -8.3488    13.0092    8.3918    -13.4892    0.0000    0.0000    0.0000    0.0000;
    2090    2059    0.015289    0.049669    0.005179    91    91    91    0    0    1    -360    360    6.5926    -6.7359    -6.5812    6.1808    0.0000    0.0000    0.0000    0.0000;
    2096    1976    0.033314    0.079818    0.007831    108    108    108    0    0    1    -360    360    46.3451    5.3197    -45.7413    -4.8005    0.0000    0.0000    0.0000    0.0000;
    2404    2218    0.038141    0.066711    0.00636    81    81    81    0    0    1    -360    360    -6.9102    0.2461    6.9250    -1.0108    0.0000    0.0000    0.0000    0.0000;
    2074    2404    0.000686    0.002347    0.00023    81    81    81    0    0    1    -360    360    -5.5300    -0.4730    5.5302    0.4451    0.0000    0.0000    0.0000    0.0000;
    2093    2404    8.3e-05    0.000141    1e-05    81    81    81    0    0    1    -360    360    -1.3800    0.6900    1.3800    -0.6912    0.0000    0.0000    0.0000    0.0000;
    2058    2219    0.013636    0.023802    0.00227    69    69    69    0    0    1    -360    360    -4.7880    0.5310    4.7906    -0.8013    0.0000    0.0000    0.0000    0.0000;
    2071    2219    0.008678    0.015124    0.00145    69    69    69    0    0    1    -360    360    -11.0630    -1.6720    11.0720    1.5122    0.0000    0.0000    0.0000    0.0000;
    2219    2096    0.005372    0.015446    0.00181    204    204    204    0    0    1    -360    360    58.6124    4.7167    -58.4590    -4.4943    0.0000    0.0000    0.0000    0.0000;
    2099    2059    0.02843    0.052066    0.00498    87    87    87    0    0    1    -360    360    13.9687    -7.7931    -13.9063    7.3370    0.0000    0.0000    0.0000    0.0000;
    2272    2099    0.02843    0.052066    0.00498    87    87    87    0    0    1    -360    360    15.8897    -7.6467    -15.8137    7.2151    0.0000    0.0000    0.0000    0.0000;
    2214    2210    0.003876    0.006686    0.000629    87    87    87    0    0    1    -360    360    5.4360    0.6788    -5.4350    -0.7500    0.0000    0.0000    0.0000    0.0000;
    2213    2212    0.007603    0.018017    0.001791    87    87    87    0    0    1    -360    360    18.0078    1.2651    -17.9864    -1.4219    0.0000    0.0000    0.0000    0.0000;
    2309    1976    0.011686    0.03957    0.003918    137    137    137    0    0    1    -360    360    -43.2446    -4.5239    43.4363    4.7195    0.0000    0.0000    0.0000    0.0000;
    2357    2218    0.003967    0.029174    0.002829    274    274    274    0    0    1    -360    360    -5.0498    -24.5856    5.0699    24.3827    0.0000    0.0000    0.0000    0.0000;
    2356    2046    0.000992    0.007934    0.00077    171    171    171    0    0    1    -360    360    -0.1036    22.4044    0.1077    -22.4664    0.0000    0.0000    0.0000    0.0000;
    2147    1937    0.02676    0.076893    0.00772    120    120    120    0    0    1    -360    360    53.2986    -4.3382    -52.6498    5.3013    0.0000    0.0000    0.0000    0.0000;
    2095    2046    0.000504    0.003967    0.000559    274    274    274    0    0    1    -360    360    36.0156    -17.0020    -36.0091    16.9848    0.0000    0.0000    0.0000    0.0000;
    2097    2046    0.000504    0.003967    0.000559    160    160    160    0    0    1    -360    360    -33.1968    -14.9256    33.2022    14.8999    0.0000    0.0000    0.0000    0.0000;
    1934    1935    0.00276    0.004826    0.00046    69    69    69    0    0    1    -360    360    34.0458    -0.9031    -34.0201    0.8906    0.0000    0.0000    0.0000    0.0000;
    1935    1933    0.013512    0.023488    0.002241    69    69    69    0    0    1    -360    360    22.0151    -3.2806    -21.9615    3.0951    0.0000    0.0000    0.0000    0.0000;
    2105    2087    0.009091    0.026446    0.002691    111    111    111    0    0    1    -360    360    -3.8835    2.1898    3.8851    -2.5106    0.0000    0.0000    0.0000    0.0000;
    2094    1933    0.031983    0.081066    0.008279    111    111    111    0    0    1    -360    360    -55.5797    4.8208    56.4017    -3.7533    0.0000    0.0000    0.0000    0.0000;
    2138    2094    0.006917    0.019223    0.001941    111    111    111    0    0    1    -360    360    -2.4801    -2.1220    2.4807    1.8883    0.0000    0.0000    0.0000    0.0000;
    2068    2066    0.005041    0.014207    0.0015    114    114    114    0    0    1    -360    360    34.5300    -4.2292    -34.4797    4.1894    0.0000    0.0000    0.0000    0.0000;
    1940    2138    0.01395    0.039983    0.00401    111    111    111    0    0    1    -360    360    1.2093    -1.7985    -1.2089    1.3140    0.0000    0.0000    0.0000    0.0000;
    2105    1940    0.01657    0.048901    0.004901    111    111    111    0    0    1    -360    360    1.6705    -2.7568    -1.6693    2.1675    0.0000    0.0000    0.0000    0.0000;
    2060    2059    0.003802    0.012149    0.001229    119    119    119    0    0    1    -360    360    -12.1718    14.2472    12.1835    -14.3508    0.0000    0.0000    0.0000    0.0000;
    1934    1932    0.00157    0.002727    0.000259    77    77    77    0    0    1    -360    360    -40.4248    -0.9559    40.4454    0.9593    0.0000    0.0000    0.0000    0.0000;
    2214    2205    0.017934    0.058182    0.006031    126    126    126    0    0    1    -360    360    0.2817    0.4587    -0.2816    -1.1576    0.0000    0.0000    0.0000    0.0000;
    2272    2213    0.06438    0.113802    0.01096    81    81    81    0    0    1    -360    360    -23.7177    7.3257    24.0691    -7.9688    0.0000    0.0000    0.0000    0.0000;
    2131    2129    0.002397    0.004132    0.00039    90    90    90    0    0    1    -360    360    13.2535    -6.0668    -13.2490    6.0301    0.0000    0.0000    0.0000    0.0000;
    2062    1932    0.014711    0.037364    0.003821    102    102    102    0    0    1    -360    360    -21.7110    -4.1482    21.7688    3.8192    0.0000    0.0000    0.0000    0.0000;
    2122    2062    0.025041    0.063636    0.007241    102    102    102    0    0    1    -360    360    -16.8533    -3.4028    16.9130    2.6612    0.0000    0.0000    0.0000    0.0000;
    2212    2211    0.016612    0.029174    0.002781    77    77    77    0    0    1    -360    360    10.3364    0.5109    -10.3210    -0.8050    0.0000    0.0000    0.0000    0.0000;
    2316    2205    0.01438    0.046529    0.004811    126    126    126    0    0    1    -360    360    4.4171    -1.7895    -4.4144    1.2406    0.0000    0.0000    0.0000    0.0000;
    2362    2199    0.036686    0.094298    0.009849    102    102    102    0    0    1    -360    360    37.4491    -8.4931    -37.0153    8.3938    0.0000    0.0000    0.0000    0.0000;
    2383    2079    0.029826    0.054628    0.00552    87    87    87    0    0    1    -360    360    2.1352    8.1335    -2.1159    -8.7422    0.0000    0.0000    0.0000    0.0000;
    2142    1992    0.003017    0.01    0.001019    126    126    126    0    0    1    -360    360    -8.4800    -0.8290    8.4818    0.7123    0.0000    0.0000    0.0000    0.0000;
    2070    1992    0.001612    0.005289    0.00054    126    126    126    0    0    1    -360    360    11.6166    0.4012    -11.6148    -0.4603    0.0000    0.0000    0.0000    0.0000;
    2070    2066    0.016446    0.042984    0.004431    114    114    114    0    0    1    -360    360    -24.5278    4.2462    24.6127    -4.5594    0.0000    0.0000    0.0000    0.0000;
    2224    2095    0.010331    0.03405    0.00348    114    114    114    0    0    1    -360    360    -9.3138    -4.4478    9.3227    4.0513    0.0000    0.0000    0.0000    0.0000;
    2362    2340    0.022893    0.062149    0.00636    102    102    102    0    0    1    -360    360    -38.7391    8.0681    39.0297    -8.0694    0.0000    0.0000    0.0000    0.0000;
    2129    2090    0.017521    0.05438    0.005641    91    91    91    0    0    1    -360    360    9.5610    -6.7271    -9.5406    6.1479    0.0000    0.0000    0.0000    0.0000;
    2280    2224    0.014628    0.047934    0.00491    126    126    126    0    0    1    -360    360    -2.4921    -4.3601    2.4948    3.7708    0.0000    0.0000    0.0000    0.0000;
    2332    2280    0.022066    0.071488    0.00747    126    126    126    0    0    1    -360    360    0.0027    -5.0219    0.0011    4.1281    0.0000    0.0000    0.0000    0.0000;
    2332    2070    0.017603    0.056942    0.00575    126    126    126    0    0    1    -360    360    -3.5997    4.6149    3.6052    -5.2914    0.0000    0.0000    0.0000    0.0000;
    2302    2095    0.016223    0.041793    0.00424    120    120    120    0    0    1    -360    360    -41.2360    -11.7804    41.4834    11.9030    0.0000    0.0000    0.0000    0.0000;
    2191    2096    0.009752    0.032066    0.003291    108    108    108    0    0    1    -360    360    -1.2332    -11.8965    1.2445    11.5388    0.0000    0.0000    0.0000    0.0000;
    2440    2191    0.034876    0.094876    0.009721    108    108    108    0    0    1    -360    360    3.2371    -12.6350    -3.1908    11.6085    0.0000    0.0000    0.0000    0.0000;
    2131    2128    0.006529    0.022066    0.002161    91    91    91    0    0    1    -360    360    39.0750    -5.0175    -38.9860    5.0728    0.0000    0.0000    0.0000    0.0000;
    2302    2147    0.013479    0.039289    0.00394    120    120    120    0    0    1    -360    360    84.5636    3.1125    -83.7606    -1.2408    0.0000    0.0000    0.0000    0.0000;
    2302    2094    0.026198    0.08595    0.008809    126    126    126    0    0    1    -360    360    -45.8996    8.1139    46.3750    -7.6181    0.0000    0.0000    0.0000    0.0000;
    2141    1993    0.046686    0.095446    0.00939    76    76    76    0    0    1    -360    360    -2.6016    -1.1498    2.6045    0.1036    0.0000    0.0000    0.0000    0.0000;
    2123    1994    0.033967    0.059422    0.00567    90    90    90    0    0    1    -360    360    -16.4788    -2.9662    16.5646    2.4871    0.0000    0.0000    0.0000    0.0000;
    2300    2019    0.027364    0.091818    0.00907    90    90    90    0    0    1    -360    360    -22.2313    2.6316    22.3509    -3.2800    0.0000    0.0000    0.0000    0.0000;
    2321    2020    0.02719    0.087934    0.009099    137    137    137    0    0    1    -360    360    -24.2736    2.8010    24.4172    -3.3748    0.0000    0.0000    0.0000    0.0000;
    2123    2036    0.029669    0.049256    0.004859    90    90    90    0    0    1    -360    360    0.6028    -0.8388    -0.6026    0.3032    0.0000    0.0000    0.0000    0.0000;
    2321    1998    0.025207    0.081818    0.009169    137    137    137    0    0    1    -360    360    19.6636    -3.1330    -19.5764    2.3762    0.0000    0.0000    0.0000    0.0000;
    2413    2054    0.059446    0.103983    0.00992    76    76    76    0    0    1    -360    360    -18.7336    1.0872    18.9179    -1.9060    0.0000    0.0000    0.0000    0.0000;
    1948    2413    0.018769    0.032818    0.003129    76    76    76    0    0    1    -360    360    -14.7318    0.0933    14.7676    -0.3867    0.0000    0.0000    0.0000    0.0000;
    2185    2413    0.021107    0.071504    0.007081    76    76    76    0    0    1    -360    360    -3.9630    -0.0970    3.9659    -0.7004    0.0000    0.0000    0.0000    0.0000;
    2410    2019    0.024727    0.054    0.00523    90    90    90    0    0    1    -360    360    -3.8691    -1.2285    3.8725    0.6297    0.0000    0.0000    0.0000    0.0000;
    2323    2410    0.053826    0.110008    0.010609    90    90    90    0    0    1    -360    360    -1.4722    -2.5287    1.4750    1.3091    0.0000    0.0000    0.0000    0.0000;
    2163    2410    0.00257    0.004488    0.000431    90    90    90    0    0    1    -360    360    -2.3940    0.0310    2.3941    -0.0806    0.0000    0.0000    0.0000    0.0000;
    2054    2019    0.001397    0.004628    0.00046    76    76    76    0    0    1    -360    360    -25.1829    1.5730    25.1905    -1.6009    0.0000    0.0000    0.0000    0.0000;
    2288    2287    0.026612    0.086612    0.00899    137    137    137    0    0    1    -360    360    -7.4121    -0.1976    7.4254    -0.7543    0.0000    0.0000    0.0000    0.0000;
    2300    2173    0.021984    0.073802    0.007359    90    90    90    0    0    1    -360    360    20.9703    -2.6726    -20.8856    2.1100    0.0000    0.0000    0.0000    0.0000;
    2399    2020    0.020149    0.048843    0.00476    90    90    90    0    0    1    -360    360    -14.8705    0.0019    14.9096    -0.4505    0.0000    0.0000    0.0000    0.0000;
    1938    2399    0.000397    0.000694    6.5e-05    90    90    90    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.0074    0.0000    0.0000    0.0000    0.0000;
    2409    2399    0.012091    0.021141    0.002018    90    90    90    0    0    1    -360    360    -14.8470    -0.1940    14.8705    0.0056    0.0000    0.0000    0.0000    0.0000;
    2162    2409    0.001975    0.003455    0.000329    90    90    90    0    0    1    -360    360    -3.0370    -0.0530    3.0372    0.0159    0.0000    0.0000    0.0000    0.0000;
    1994    2409    0.069529    0.121603    0.011602    90    90    90    0    0    1    -360    360    -11.7240    -1.3345    11.8099    0.1781    0.0000    0.0000    0.0000    0.0000;
    2288    2036    0.031488    0.052149    0.00515    76    76    76    0    0    1    -360    360    2.3451    0.5076    -2.3434    -1.0732    0.0000    0.0000    0.0000    0.0000;
    2031    2019    0.010397    0.037041    0.002819    90    90    90    0    0    1    -360    360    -33.1670    -2.1626    33.2666    2.1915    0.0000    0.0000    0.0000    0.0000;
    2030    2031    0.003752    0.006562    0.000629    90    90    90    0    0    1    -360    360    -28.2578    -2.0792    28.2840    2.0526    0.0000    0.0000    0.0000    0.0000;
    2023    2030    0.007107    0.012438    0.001191    90    90    90    0    0    1    -360    360    -18.0952    -1.9960    18.1158    1.8952    0.0000    0.0000    0.0000    0.0000;
    2035    2020    0.004149    0.007256    0.00069    90    90    90    0    0    1    -360    360    6.0106    0.2056    -6.0093    -0.2823    0.0000    0.0000    0.0000    0.0000;
    2022    2035    0.006521    0.011397    0.001089    90    90    90    0    0    1    -360    360    8.8751    0.9657    -8.8706    -1.0826    0.0000    0.0000    0.0000    0.0000;
    2181    1990    0.019826    0.055041    0.005951    76    76    76    0    0    1    -360    360    -2.7474    8.0574    2.7611    -8.6879    0.0000    0.0000    0.0000    0.0000;
    2420    2334    0.010934    0.030479    0.003071    120    120    120    0    0    1    -360    360    -10.6679    8.4632    10.6864    -8.7548    0.0000    0.0000    0.0000    0.0000;
    1990    2420    0.003752    0.010248    0.001031    120    120    120    0    0    1    -360    360    -5.9615    8.5257    5.9652    -8.6311    0.0000    0.0000    0.0000    0.0000;
    2433    2420    0.003826    0.006686    0.000639    120    120    120    0    0    1    -360    360    -4.7020    -0.2380    4.7028    0.1679    0.0000    0.0000    0.0000    0.0000;
    2454    2258    0.011727    0.030521    0.00303    90    90    90    0    0    1    -360    360    -8.1328    12.6886    8.1572    -12.9626    0.0000    0.0000    0.0000    0.0000;
    2454    2182    0.040231    0.102769    0.01021    90    90    90    0    0    1    -360    360    7.9498    -12.7946    -7.8732    11.8408    0.0000    0.0000    0.0000    0.0000;
    2331    2182    0.028603    0.053223    0.00515    76    76    76    0    0    1    -360    360    -18.0021    0.3951    18.0846    -0.8239    0.0000    0.0000    0.0000    0.0000;
    1964    1996    9.1e-05    0.000686    7e-05    120    120    120    0    0    1    -360    360    -48.1117    -1.6305    48.1135    1.6364    0.0000    0.0000    0.0000    0.0000;
    2027    1964    0.005554    0.018182    0.001861    120    120    120    0    0    1    -360    360    -47.9990    -1.4737    48.1117    1.6305    0.0000    0.0000    0.0000    0.0000;
    2257    2013    0.025603    0.078397    0.008061    90    90    90    0    0    1    -360    360    9.5906    1.9344    -9.5680    -2.7572    0.0000    0.0000    0.0000    0.0000;
    2258    2034    0.006612    0.018256    0.001941    120    120    120    0    0    1    -360    360    29.5641    3.5865    -29.5113    -3.6556    0.0000    0.0000    0.0000    0.0000;
    2336    2013    0.009603    0.024744    0.00251    69    69    69    0    0    1    -360    360    -7.4729    -26.2326    7.5380    26.1255    0.0000    0.0000    0.0000    0.0000;
    2240    2336    0.001711    0.005157    0.00052    69    69    69    0    0    1    -360    360    -3.3198    -25.1776    3.3299    25.1516    0.0000    0.0000    0.0000    0.0000;
    2298    2013    0.006281    0.010578    0.001079    90    90    90    0    0    1    -360    360    -5.4000    -0.0880    5.4017    -0.0281    0.0000    0.0000    0.0000    0.0000;
    2435    2014    0.017769    0.03157    0.003011    90    90    90    0    0    1    -360    360    -16.1566    0.1572    16.1990    -0.4127    0.0000    0.0000    0.0000    0.0000;
    2182    2167    0.027058    0.091636    0.00907    90    90    90    0    0    1    -360    360    14.8524    -4.5910    -14.7958    3.7528    0.0000    0.0000    0.0000    0.0000;
    2200    2167    0.020777    0.038017    0.00364    90    90    90    0    0    1    -360    360    -12.0005    3.0421    12.0288    -3.4028    0.0000    0.0000    0.0000    0.0000;
    2200    2009    0.041521    0.074289    0.0071    90    90    90    0    0    1    -360    360    7.3895    -2.8121    -7.3673    2.0485    0.0000    0.0000    0.0000    0.0000;
    2282    2009    0.050174    0.087744    0.008371    90    90    90    0    0    1    -360    360    -5.5109    1.6065    5.5263    -2.5245    0.0000    0.0000    0.0000    0.0000;
    2331    1995    0.044628    0.094207    0.009629    76    76    76    0    0    1    -360    360    9.2431    -1.6591    -9.2088    0.6506    0.0000    0.0000    0.0000    0.0000;
    2389    2281    0.024793    0.080413    0.00832    137    137    137    0    0    1    -360    360    -8.2244    0.5231    8.2403    -1.3620    0.0000    0.0000    0.0000    0.0000;
    2281    2171    0.037686    0.065537    0.006241    90    90    90    0    0    1    -360    360    -11.3833    0.7760    11.4293    -1.3670    0.0000    0.0000    0.0000    0.0000;
    2171    2021    0.065372    0.114876    0.01096    90    90    90    0    0    1    -360    360    -11.7053    1.2330    11.7903    -2.2721    0.0000    0.0000    0.0000    0.0000;
    2239    2014    0.011438    0.030231    0.003059    69    69    69    0    0    1    -360    360    -10.5705    -26.4522    10.6553    26.3421    0.0000    0.0000    0.0000    0.0000;
    2027    1990    0.020579    0.067603    0.005689    137    137    137    0    0    1    -360    360    41.5470    0.2467    -41.2344    0.1384    0.0000    0.0000    0.0000    0.0000;
    2426    2249    0.01314    0.025537    0.002461    90    90    90    0    0    1    -360    360    -29.4835    0.2452    29.5868    -0.3173    0.0000    0.0000    0.0000    0.0000;
    2194    2337    0.019471    0.06595    0.006529    137    137    137    0    0    1    -360    360    -1.8420    -0.4960    1.8426    -0.2292    0.0000    0.0000    0.0000    0.0000;
    2359    1973    0.021818    0.071066    0.007369    137    137    137    0    0    1    -360    360    19.5620    -1.4479    -19.4885    0.8509    0.0000    0.0000    0.0000    0.0000;
    2351    2258    0.00486    0.016446    0.001631    120    120    120    0    0    1    -360    360    -27.6233    -4.7412    27.6578    4.6770    0.0000    0.0000    0.0000    0.0000;
    1945    2257    0.002281    0.007719    0.00076    137    137    137    0    0    1    -360    360    -21.8593    -4.9641    21.8696    4.9147    0.0000    0.0000    0.0000    0.0000;
    2282    2186    0.023058    0.057364    0.005871    120    120    120    0    0    1    -360    360    11.2538    -0.3793    -11.2279    -0.2171    0.0000    0.0000    0.0000    0.0000;
    2144    2014    0.003893    0.01319    0.001307    137    137    137    0    0    1    -360    360    12.0784    3.7651    -12.0728    -3.8900    0.0000    0.0000    0.0000    0.0000;
    1945    2144    0.010107    0.034248    0.00339    137    137    137    0    0    1    -360    360    13.0153    3.7101    -12.9984    -4.0281    0.0000    0.0000    0.0000    0.0000;
    2195    2013    0.007802    0.026413    0.002621    137    137    137    0    0    1    -360    360    5.8524    3.5191    -5.8490    -3.7969    0.0000    0.0000    0.0000    0.0000;
    2351    2195    0.003174    0.010727    0.00106    137    137    137    0    0    1    -360    360    11.2073    3.2502    -11.2034    -3.3541    0.0000    0.0000    0.0000    0.0000;
    2334    2257    0.00595    0.020157    0.001999    120    120    120    0    0    1    -360    360    9.3136    8.7548    -9.3048    -8.9474    0.0000    0.0000    0.0000    0.0000;
    2248    2034    0.012893    0.033719    0.00333    120    120    120    0    0    1    -360    360    -18.2150    -3.5771    18.2553    3.3156    0.0000    0.0000    0.0000    0.0000;
    2282    2091    0.033967    0.058099    0.00559    82    82    82    0    0    1    -360    360    12.2109    -2.6764    -12.1643    2.1270    0.0000    0.0000    0.0000    0.0000;
    2091    2012    0.069256    0.12157    0.011739    90    90    90    0    0    1    -360    360    7.5523    -2.0030    -7.5160    0.7531    0.0000    0.0000    0.0000    0.0000;
    2426    2021    0.039826    0.069669    0.00666    90    90    90    0    0    1    -360    360    22.1115    -1.9722    -21.9343    1.5511    0.0000    0.0000    0.0000    0.0000;
    2389    2327    0.007521    0.018347    0.00196    90    90    90    0    0    1    -360    360    4.4434    0.0139    -4.4420    -0.2200    0.0000    0.0000    0.0000    0.0000;
    2330    2328    0.007521    0.018347    0.00196    90    90    90    0    0    1    -360    360    4.5004    0.0337    -4.4990    -0.2500    0.0000    0.0000    0.0000    0.0000;
    2337    2012    0.018182    0.058843    0.00612    137    137    137    0    0    1    -360    360    -5.6966    0.4232    5.7020    -1.0881    0.0000    0.0000    0.0000    0.0000;
    2249    1990    0.009256    0.018603    0.00181    90    90    90    0    0    1    -360    360    -36.8558    0.3973    36.9688    -0.3722    0.0000    0.0000    0.0000    0.0000;
    2276    2181    0.069421    0.140496    0.01368    90    90    90    0    0    1    -360    360    1.9844    -1.1388    -1.9819    -0.3999    0.0000    0.0000    0.0000    0.0000;
    2330    2186    0.011066    0.027438    0.00281    120    120    120    0    0    1    -360    360    -7.4454    -0.7437    7.4509    0.4421    0.0000    0.0000    0.0000    0.0000;
    2359    1996    0.012893    0.041984    0.004361    137    137    137    0    0    1    -360    360    -21.4030    1.7589    21.4553    -2.0860    0.0000    0.0000    0.0000    0.0000;
    2297    2170    0.008017    0.021744    0.0022    90    90    90    0    0    1    -360    360    -4.4980    -0.0870    4.4995    -0.1509    0.0000    0.0000    0.0000    0.0000;
    2170    2014    0.00843    0.022984    0.002321    90    90    90    0    0    1    -360    360    -8.3715    -0.2991    8.3768    0.0582    0.0000    0.0000    0.0000    0.0000;
    2181    2157    0.022636    0.073554    0.007621    137    137    137    0    0    1    -360    360    2.7646    -0.7860    -2.7630    -0.0680    0.0000    0.0000    0.0000    0.0000;
    1973    1943    0.031802    0.079793    0.00779    137    137    137    0    0    1    -360    360    15.0625    -0.4689    -14.9988    -0.2492    0.0000    0.0000    0.0000    0.0000;
    2182    1975    0.050331    0.133876    0.01203    90    90    90    0    0    1    -360    360    4.5297    -3.3395    -4.5175    2.0047    0.0000    0.0000    0.0000    0.0000;
    2363    1975    0.028512    0.09843    0.008959    137    137    137    0    0    1    -360    360    -0.7370    0.6870    0.7375    -1.7057    0.0000    0.0000    0.0000    0.0000;
    2282    2181    0.034298    0.245446    0.024079    120    120    120    0    0    1    -360    360    -16.9507    1.4232    17.0404    -3.4968    0.0000    0.0000    0.0000    0.0000;
    2435    2248    0.008182    0.021488    0.00212    120    120    120    0    0    1    -360    360    -6.4054    -2.8352    6.4090    2.6121    0.0000    0.0000    0.0000    0.0000;
    2430    2148    0.04876    0.069421    0.01254    120    120    120    0    0    1    -360    360    20.9443    -3.6833    -20.7574    2.4960    0.0000    0.0000    0.0000    0.0000;
    2275    2431    0.019793    0.036289    0.00348    90    90    90    0    0    1    -360    360    -1.3810    -0.3480    1.3813    -0.0574    0.0000    0.0000    0.0000    0.0000;
    2400    2431    0.023636    0.059917    0.006181    120    120    120    0    0    1    -360    360    -10.9450    1.8231    10.9703    -2.4796    0.0000    0.0000    0.0000    0.0000;
    2400    2005    0.001818    0.004628    0.000469    120    120    120    0    0    1    -360    360    5.1614    0.5294    -5.1610    -0.5830    0.0000    0.0000    0.0000    0.0000;
    1952    2400    0.00405    0.013058    0.00136    120    120    120    0    0    1    -360    360    -5.7823    2.1985    5.7836    -2.3525    0.0000    0.0000    0.0000    0.0000;
    2431    2428    0.022314    0.07557    0.00748    137    137    137    0    0    1    -360    360    4.5219    -0.3339    -4.5180    -0.5250    0.0000    0.0000    0.0000    0.0000;
    2304    2430    0.028347    0.095041    0.00937    137    137    137    0    0    1    -360    360    9.8195    -8.7400    -9.7794    7.7857    0.0000    0.0000    0.0000    0.0000;
    2430    2201    0.030248    0.101653    0.010019    120    120    120    0    0    1    -360    360    23.1644    -0.8695    -23.0253    0.1743    0.0000    0.0000    0.0000    0.0000;
    2431    2310    0.027273    0.091653    0.00901    137    137    137    0    0    1    -360    360    0.0001    -1.0117    0.0000    -0.0400    0.0000    0.0000    0.0000    0.0000;
    2326    2447    0.015703    0.027273    0.00286    69    69    69    0    0    1    -360    360    15.2095    -0.3097    -15.1784    0.0310    0.0000    0.0000    0.0000    0.0000;
    2353    2233    0.012008    0.026711    0.002589    120    120    120    0    0    1    -360    360    9.9253    0.6783    -9.9150    -0.9545    0.0000    0.0000    0.0000    0.0000;
    2325    2353    0.011273    0.025479    0.002471    90    90    90    0    0    1    -360    360    17.1434    2.0838    -17.1144    -2.3045    0.0000    0.0000    0.0000    0.0000;
    2325    2305    0.008099    0.027422    0.00272    120    120    120    0    0    1    -360    360    6.6579    1.5232    -6.6546    -1.8277    0.0000    0.0000    0.0000    0.0000;
    2325    2319    0.029752    0.042066    0.004039    69    69    69    0    0    1    -360    360    14.2713    3.2025    -14.2161    -3.5913    0.0000    0.0000    0.0000    0.0000;
    2326    2271    0.049587    0.086777    0.009    69    69    69    0    0    1    -360    360    10.6278    1.8488    -10.5774    -2.8033    0.0000    0.0000    0.0000    0.0000;
    2271    2221    0.042066    0.070248    0.00733    69    69    69    0    0    1    -360    360    7.6314    2.3893    -7.6072    -3.1891    0.0000    0.0000    0.0000    0.0000;
    1952    2326    0.038983    0.103132    0.01043    120    120    120    0    0    1    -360    360    2.1702    -2.0676    -2.1680    0.8583    0.0000    0.0000    0.0000    0.0000;
    2294    2325    0.014669    0.040397    0.00628    120    120    120    0    0    1    -360    360    -6.5612    0.7285    6.5668    -1.4422    0.0000    0.0000    0.0000    0.0000;
    2319    2063    0.05124    0.081818    0.009489    90    90    90    0    0    1    -360    360    4.5301    1.7813    -4.5186    -2.8501    0.0000    0.0000    0.0000    0.0000;
    1955    1941    0.006612    0.019826    0.002299    137    137    137    0    0    1    -360    360    -19.3858    0.3229    19.4073    -0.5241    0.0000    0.0000    0.0000    0.0000;
    2325    2225    0.01405    0.027273    0.002781    90    90    90    0    0    1    -360    360    13.7522    0.2617    -13.7293    -0.5396    0.0000    0.0000    0.0000    0.0000;
    2225    1956    0.024793    0.042984    0.00423    90    90    90    0    0    1    -360    360    7.9253    0.1605    -7.9118    -0.6258    0.0000    0.0000    0.0000    0.0000;
    2166    1955    0.032231    0.055372    0.003071    90    90    90    0    0    1    -360    360    -1.5191    1.7621    1.5208    -2.1141    0.0000    0.0000    0.0000    0.0000;
    2326    1941    0.01762    0.041347    0.00402    90    90    90    0    0    1    -360    360    24.7479    -0.1728    -24.6553    -0.0769    0.0000    0.0000    0.0000    0.0000;
    1956    2233    0.011347    0.035091    0.003461    137    137    137    0    0    1    -360    360    -1.0729    -0.6302    1.0730    0.2315    0.0000    0.0000    0.0000    0.0000;
    2364    1956    0.009917    0.020661    0.00218    91    91    91    0    0    1    -360    360    -3.9810    -0.1326    3.9824    -0.1159    0.0000    0.0000    0.0000    0.0000;
    2067    1956    0.017529    0.059364    0.005881    137    137    137    0    0    1    -360    360    -0.7616    1.9315    0.7625    -2.6073    0.0000    0.0000    0.0000    0.0000;
    2364    2286    0.009917    0.023141    0.002611    91    91    91    0    0    1    -360    360    -1.3230    0.0266    1.3231    -0.3271    0.0000    0.0000    0.0000    0.0000;
    2286    2201    0.033802    0.080992    0.009271    91    91    91    0    0    1    -360    360    -3.3491    -0.1509    3.3525    -0.9104    0.0000    0.0000    0.0000    0.0000;
    2301    2028    0.028099    0.089256    0.00924    114    114    114    0    0    1    -360    360    0.0315    -1.1748    -0.0314    0.1140    0.0000    0.0000    0.0000    0.0000;
    2168    2028    0.01405    0.044628    0.0046    120    120    120    0    0    1    -360    360    5.0447    0.4440    -5.0416    -0.9630    0.0000    0.0000    0.0000    0.0000;
    2301    2201    0.018182    0.041322    0.004649    114    114    114    0    0    1    -360    360    -15.9445    -0.7155    15.9848    0.2720    0.0000    0.0000    0.0000    0.0000;
    2168    1955    0.01157    0.028099    0.00286    120    120    120    0    0    1    -360    360    -12.2327    -1.8130    12.2480    1.5204    0.0000    0.0000    0.0000    0.0000;
    2311    2301    0.007438    0.023141    0.002401    114    114    114    0    0    1    -360    360    -0.5530    -0.3220    0.5530    0.0465    0.0000    0.0000    0.0000    0.0000;
    2301    2075    0.024793    0.034711    0.004189    90    90    90    0    0    1    -360    360    12.5969    1.8877    -12.5617    -2.3176    0.0000    0.0000    0.0000    0.0000;
    2076    1967    0.037934    0.066124    0.006411    90    90    90    0    0    1    -360    360    -13.3885    1.4776    13.4493    -2.1051    0.0000    0.0000    0.0000    0.0000;
    2001    2076    0.038529    0.068058    0.0065    90    90    90    0    0    1    -360    360    -5.5363    0.4794    5.5470    -1.2007    0.0000    0.0000    0.0000    0.0000;
    2132    2001    0.025149    0.045496    0.004371    120    120    120    0    0    1    -360    360    -3.2300    -0.0111    3.2323    -0.4814    0.0000    0.0000    0.0000    0.0000;
    2148    1967    0.01405    0.044628    0.00484    120    120    120    0    0    1    -360    360    17.9954    -2.5160    -17.9553    2.0871    0.0000    0.0000    0.0000    0.0000;
    2051    2305    0.008256    0.016529    0.001941    120    120    120    0    0    1    -360    360    -2.5051    -1.0236    2.5056    0.7997    0.0000    0.0000    0.0000    0.0000;
    2004    2294    0.037636    0.097041    0.00984    120    120    120    0    0    1    -360    360    -4.7010    -0.5070    4.7082    -0.6145    0.0000    0.0000    0.0000    0.0000;
    2051    2447    0.01676    0.056777    0.005619    120    120    120    0    0    1    -360    360    -10.2790    0.5153    10.2944    -1.1150    0.0000    0.0000    0.0000    0.0000;
    2139    2431    0.013347    0.045198    0.00447    120    120    120    0    0    1    -360    360    -5.0710    -0.4042    5.0740    -0.1071    0.0000    0.0000    0.0000    0.0000;
    2439    2175    0.013173    0.044603    0.004419    137    137    137    0    0    1    -360    360    -12.9472    0.6427    12.9661    -1.0982    0.0000    0.0000    0.0000    0.0000;
    1983    1950    0.042827    0.097868    0.00953    90    90    90    0    0    1    -360    360    -0.4129    -0.1193    0.4131    -0.9988    0.0000    0.0000    0.0000    0.0000;
    2175    1951    0.054893    0.14743    0.01489    120    120    120    0    0    1    -360    360    6.9915    -1.5822    -6.9684    -0.1046    0.0000    0.0000    0.0000    0.0000;
    2176    1949    0.049016    0.127529    0.01292    120    120    120    0    0    1    -360    360    10.6334    -3.5942    -10.5829    2.2075    0.0000    0.0000    0.0000    0.0000;
    2349    2175    0.005141    0.035124    0.007899    229    229    229    0    0    1    -360    360    16.4344    -14.0678    -16.4144    13.2780    0.0000    0.0000    0.0000    0.0000;
    2349    2176    0.005141    0.035124    0.007899    232    232    232    0    0    1    -360    360    -0.4912    -10.6672    0.4958    9.7722    0.0000    0.0000    0.0000    0.0000;
    2175    2145    0.032231    0.077686    0.0044    137    137    137    0    0    1    -360    360    12.7566    -1.3183    -12.7117    0.9100    0.0000    0.0000    0.0000    0.0000;
    2176    1962    0.027273    0.068603    0.00666    120    120    120    0    0    1    -360    360    5.5121    -0.8798    -5.5050    0.1150    0.0000    0.0000    0.0000    0.0000;
    2345    2343    0.003314    0.009917    0.00099    137    137    137    0    0    1    -360    360    0.0000    0.2574    0.0000    -0.3730    0.0000    0.0000    0.0000    0.0000;
    2350    2342    0.004132    0.009091    0.000939    137    137    137    0    0    1    -360    360    14.7568    5.4977    -14.7480    -5.5880    0.0000    0.0000    0.0000    0.0000;
    2349    2345    0.004132    0.009917    0.00099    137    137    137    0    0    1    -360    360    9.4332    0.6098    -9.4301    -0.7179    0.0000    0.0000    0.0000    0.0000;
    2349    2346    0.004132    0.010744    0.00099    137    137    137    0    0    1    -360    360    7.4162    -0.6079    -7.4142    0.4973    0.0000    0.0000    0.0000    0.0000;
    2346    2344    0.004132    0.01157    0.001041    137    137    137    0    0    1    -360    360    0.2760    -0.6516    -0.2760    0.5300    0.0000    0.0000    0.0000    0.0000;
    2111    1951    0.010744    0.034711    0.00356    114    114    114    0    0    1    -360    360    -8.9364    -1.8626    8.9440    1.4706    0.0000    0.0000    0.0000    0.0000;
    2370    1949    0.009446    0.028463    0.0028    90    90    90    0    0    1    -360    360    5.8000    1.6990    -5.7970    -2.0188    0.0000    0.0000    0.0000    0.0000;
    2369    1951    0.004512    0.015289    0.00151    137    137    137    0    0    1    -360    360    -0.0000    -0.0000    0.0000    -0.1769    0.0000    0.0000    0.0000    0.0000;
    1951    1950    0.006504    0.022017    0.00218    120    120    120    0    0    1    -360    360    -8.4265    -1.6771    8.4306    1.4353    0.0000    0.0000    0.0000    0.0000;
    2252    1983    0.01319    0.044669    0.004419    137    137    137    0    0    1    -360    360    2.3497    -1.0277    -2.3491    0.5113    0.0000    0.0000    0.0000    0.0000;
    2439    2252    0.012603    0.042653    0.004221    137    137    137    0    0    1    -360    360    5.5772    -1.1487    -5.5737    0.6647    0.0000    0.0000    0.0000    0.0000;
    2165    2145    0.02562    0.078512    0.008419    137    137    137    0    0    1    -360    360    -4.7887    -0.2132    4.7937    -0.7560    0.0000    0.0000    0.0000    0.0000;
    2279    2165    0.012397    0.041322    0.004189    120    120    120    0    0    1    -360    360    -1.1005    -0.8740    1.1007    0.3852    0.0000    0.0000    0.0000    0.0000;
    1963    1979    0.036686    0.091653    0.009399    120    120    120    0    0    1    -360    360    -3.2260    -0.3420    3.2293    -0.7454    0.0000    0.0000    0.0000    0.0000;
    2366    2065    0.006612    0.015703    0.00165    120    120    120    0    0    1    -360    360    2.7664    -0.1124    -2.7660    -0.0790    0.0000    0.0000    0.0000    0.0000;
    2064    1979    0.005917    0.01857    0.001989    90    90    90    0    0    1    -360    360    -17.7861    -0.1795    17.8022    -0.0019    0.0000    0.0000    0.0000    0.0000;
    2366    1979    0.00157    0.005124    0.00053    120    120    120    0    0    1    -360    360    -8.6874    0.1014    8.6885    -0.1600    0.0000    0.0000    0.0000    0.0000;
    2367    1979    0.001529    0.004934    0.000501    120    120    120    0    0    1    -360    360    1.3790    0.2250    -1.3790    -0.2834    0.0000    0.0000    0.0000    0.0000;
    2064    2056    0.005793    0.013223    0.001379    90    90    90    0    0    1    -360    360    15.9451    0.6505    -15.9324    -0.7820    0.0000    0.0000    0.0000    0.0000;
    2100    1979    0.02719    0.049174    0.004779    90    90    90    0    0    1    -360    360    -14.0290    -0.7848    14.0752    0.3128    0.0000    0.0000    0.0000    0.0000;
    2222    1979    0.012901    0.022744    0.0022    90    90    90    0    0    1    -360    360    -7.9154    -0.1834    7.9223    -0.0608    0.0000    0.0000    0.0000    0.0000;
    2223    1979    0.012041    0.024719    0.002439    90    90    90    0    0    1    -360    360    -4.6810    -1.2750    4.6834    0.9955    0.0000    0.0000    0.0000    0.0000;
    2174    2056    0.028934    0.05124    0.00469    90    90    90    0    0    1    -360    360    -5.7828    -1.2640    5.7914    0.7350    0.0000    0.0000    0.0000    0.0000;
    2174    2166    0.015703    0.027273    0.002519    90    90    90    0    0    1    -360    360    4.4018    1.2300    -4.3989    -1.5165    0.0000    0.0000    0.0000    0.0000;
    2100    2067    0.018934    0.059504    0.006561    120    120    120    0    0    1    -360    360    4.7920    0.6298    -4.7880    -1.3765    0.0000    0.0000    0.0000    0.0000;
    2166    2067    0.01405    0.023141    0.002321    90    90    90    0    0    1    -360    360    1.7710    -0.1057    -1.7706    -0.1619    0.0000    0.0000    0.0000    0.0000;
    2146    2067    0.009    0.030479    0.00302    69    69    69    0    0    1    -360    360    -1.8430    -0.0860    1.8433    -0.2620    0.0000    0.0000    0.0000    0.0000;
    2347    2345    0.009091    0.031397    0.003269    137    137    137    0    0    1    -360    360    -5.2849    -0.5647    5.2871    0.1905    0.0000    0.0000    0.0000    0.0000;
    2348    2346    0.012397    0.040496    0.00416    137    137    137    0    0    1    -360    360    -4.3761    -0.8763    4.3782    0.3973    0.0000    0.0000    0.0000    0.0000;
    2299    2222    0.006364    0.021554    0.00213    91    91    91    0    0    1    -360    360    -2.7350    -0.0740    2.7354    -0.1726    0.0000    0.0000    0.0000    0.0000;
    2088    2256    0.010281    0.01795    0.001711    114    114    114    0    0    1    -360    360    -5.8980    -1.4150    5.9014    1.2343    0.0000    0.0000    0.0000    0.0000;
    2084    2255    0.013339    0.033901    0.003429    114    114    114    0    0    1    -360    360    -6.7390    -1.3810    6.7447    1.0203    0.0000    0.0000    0.0000    0.0000;
    2414    2256    0.012488    0.03219    0.00326    114    114    114    0    0    1    -360    360    -25.5763    -3.1755    25.6528    3.0179    0.0000    0.0000    0.0000    0.0000;
    2085    2414    0.000603    0.001033    9.9e-05    114    114    114    0    0    1    -360    360    -11.0450    -2.5490    11.0457    2.5395    0.0000    0.0000    0.0000    0.0000;
    2407    2414    0.004347    0.007603    0.000731    114    114    114    0    0    1    -360    360    -14.5221    -0.7003    14.5306    0.6360    0.0000    0.0000    0.0000    0.0000;
    2135    2407    0.000397    0.000686    7e-05    114    114    114    0    0    1    -360    360    -1.4980    -0.2130    1.4980    0.2054    0.0000    0.0000    0.0000    0.0000;
    2416    2407    0.002207    0.007463    0.00074    114    114    114    0    0    1    -360    360    -13.0207    -0.5633    13.0241    0.4949    0.0000    0.0000    0.0000    0.0000;
    2317    2416    0.008504    0.014851    0.001421    114    114    114    0    0    1    -360    360    -7.1000    -0.7320    7.1040    0.5855    0.0000    0.0000    0.0000    0.0000;
    2267    2416    0.008198    0.027769    0.002749    114    114    114    0    0    1    -360    360    -5.9140    -0.2660    5.9167    -0.0222    0.0000    0.0000    0.0000    0.0000;
    2101    2255    0.00257    0.004488    0.000431    114    114    114    0    0    1    -360    360    -23.5900    -9.7000    23.6053    9.6795    0.0000    0.0000    0.0000    0.0000;
    2083    2089    0.004554    0.012628    0.00127    114    114    114    0    0    1    -360    360    -22.3670    -9.0210    22.3918    8.9544    0.0000    0.0000    0.0000    0.0000;
    2102    2255    0.00257    0.004488    0.000431    114    114    114    0    0    1    -360    360    -10.2960    -3.3990    10.2988    3.3566    0.0000    0.0000    0.0000    0.0000;
    2114    2119    0.01176    0.021074    0.002016    90    90    90    0    0    1    -360    360    27.4700    -5.8985    -27.3856    5.8290    0.0000    0.0000    0.0000    0.0000;
    2103    2256    0.00257    0.004488    0.000431    114    114    114    0    0    1    -360    360    -1.0300    -0.2660    1.0300    0.2190    0.0000    0.0000    0.0000    0.0000;
    2446    2118    0.018033    0.061091    0.006048    90    90    90    0    0    1    -360    360    4.2204    6.7642    -4.2093    -7.3942    0.0000    0.0000    0.0000    0.0000;
    2246    2255    0.001537    0.005207    0.00052    137    137    137    0    0    1    -360    360    -35.5649    11.2283    35.5844    -11.2192    0.0000    0.0000    0.0000    0.0000;
    2256    2113    0.002479    0.006612    0.00068    137    137    137    0    0    1    -360    360    27.1608    6.6112    -27.1430    -6.6380    0.0000    0.0000    0.0000    0.0000;
    2255    2112    0.002479    0.006612    0.00068    137    137    137    0    0    1    -360    360    0.2470    30.5922    -0.2258    -30.6099    0.0000    0.0000    0.0000    0.0000;
    2246    2124    0.006967    0.023603    0.00234    137    137    137    0    0    1    -360    360    28.4799    -12.2373    -28.4190    12.1870    0.0000    0.0000    0.0000    0.0000;
    2256    2120    0.002769    0.009372    0.000929    120    120    120    0    0    1    -360    360    10.2067    1.5537    -10.2040    -1.6460    0.0000    0.0000    0.0000    0.0000;
    2119    2255    0.002769    0.009372    0.000929    120    120    120    0    0    1    -360    360    16.1426    -14.7530    -16.1305    14.6921    0.0000    0.0000    0.0000    0.0000;
    2243    2256    0.000124    0.000397    4.1e-05    137    137    137    0    0    1    -360    360    -3.3170    -0.4570    3.3170    0.4526    0.0000    0.0000    0.0000    0.0000;
    2244    2255    9.9e-05    0.000314    2.9e-05    137    137    137    0    0    1    -360    360    -2.1520    -0.0000    2.1520    -0.0032    0.0000    0.0000    0.0000    0.0000;
    2256    2115    0.005793    0.018182    0.001861    120    120    120    0    0    1    -360    360    9.2269    2.4722    -9.2220    -2.6600    0.0000    0.0000    0.0000    0.0000;
    2408    1982    0.020702    0.070124    0.006941    137    137    137    0    0    1    -360    360    -44.7082    5.0652    45.0746    -4.6242    0.0000    0.0000    0.0000    0.0000;
    2154    2408    0.003488    0.011802    0.001169    137    137    137    0    0    1    -360    360    -33.7902    5.5027    33.8259    -5.5158    0.0000    0.0000    0.0000    0.0000;
    2152    2408    0.006149    0.020827    0.002059    137    137    137    0    0    1    -360    360    -10.8760    -0.6650    10.8824    0.4506    0.0000    0.0000    0.0000    0.0000;
    2372    2292    0.024793    0.076859    0.008349    120    120    120    0    0    1    -360    360    27.1875    -4.4737    -27.0263    4.0068    0.0000    0.0000    0.0000    0.0000;
    2293    2037    0.028934    0.08843    0.009731    120    120    120    0    0    1    -360    360    44.9603    -4.9508    -44.4488    5.3989    0.0000    0.0000    0.0000    0.0000;
    2109    2086    0.00676    0.022909    0.00227    120    120    120    0    0    1    -360    360    -106.0549    3.9374    106.7441    -1.8543    0.0000    0.0000    0.0000    0.0000;
    2117    2109    0.003686    0.012504    0.001239    137    137    137    0    0    1    -360    360    -104.4001    5.7434    104.7669    -4.6354    0.0000    0.0000    0.0000    0.0000;
    2117    2112    0.004959    0.016529    0.001769    137    137    137    0    0    1    -360    360    67.3601    1.3774    -67.1552    -0.8881    0.0000    0.0000    0.0000    0.0000;
    2406    2256    0.000612    0.002083    0.00021    120    120    120    0    0    1    -360    360    -30.3528    -11.3980    30.3587    11.3951    0.0000    0.0000    0.0000    0.0000;
    2104    2406    0.001017    0.003471    0.000339    120    120    120    0    0    1    -360    360    -8.4230    -2.4430    8.4237    2.4085    0.0000    0.0000    0.0000    0.0000;
    2106    2406    0.004314    0.013876    0.001159    120    120    120    0    0    1    -360    360    -21.9068    -9.0442    21.9291    8.9895    0.0000    0.0000    0.0000    0.0000;
    2127    2255    0.009421    0.031934    0.003161    120    120    120    0    0    1    -360    360    -4.7740    -0.8500    4.7760    0.5107    0.0000    0.0000    0.0000    0.0000;
    2126    2107    0.006446    0.021868    0.002161    120    120    120    0    0    1    -360    360    9.3866    2.5625    -9.3810    -2.7785    0.0000    0.0000    0.0000    0.0000;
    2110    1977    0.024388    0.063587    0.01204    137    137    137    0    0    1    -360    360    4.6869    1.4571    -4.6814    -2.8463    0.0000    0.0000    0.0000    0.0000;
    2450    2221    0.019016    0.041529    0.008639    90    90    90    0    0    1    -360    360    -9.9210    -1.0620    9.9375    0.1142    0.0000    0.0000    0.0000    0.0000;
    2279    2110    0.005793    0.018934    0.001909    76    76    76    0    0    1    -360    360    -4.2485    -0.6250    4.2494    0.4049    0.0000    0.0000    0.0000    0.0000;
    2221    2155    0.015703    0.02562    0.00227    120    120    120    0    0    1    -360    360    -15.6480    5.9254    15.6868    -6.1214    0.0000    0.0000    0.0000    0.0000;
    2155    2154    0.008256    0.012397    0.00128    120    120    120    0    0    1    -360    360    -24.3478    5.8704    24.3932    -5.9487    0.0000    0.0000    0.0000    0.0000;
    2449    2220    0.022091    0.057744    0.005651    76    76    76    0    0    1    -360    360    -7.8460    -0.8960    7.8580    0.2838    0.0000    0.0000    0.0000    0.0000;
    2044    2220    0.004347    0.007603    0.000721    69    69    69    0    0    1    -360    360    0.3700    -0.1860    -0.3700    0.1037    0.0000    0.0000    0.0000    0.0000;
    2045    2221    0.004347    0.007603    0.000721    69    69    69    0    0    1    -360    360    -2.8080    -0.1590    2.8083    0.0772    0.0000    0.0000    0.0000    0.0000;
    2220    2063    0.046281    0.076859    0.00755    76    76    76    0    0    1    -360    360    2.9940    -2.6286    -2.9884    1.7761    0.0000    0.0000    0.0000    0.0000;
    2041    2452    0.002446    0.008331    0.00083    114    114    114    0    0    1    -360    360    -4.6810    0.6380    4.6815    -0.7278    0.0000    0.0000    0.0000    0.0000;
    2040    2451    0.002446    0.008331    0.00083    114    114    114    0    0    1    -360    360    13.8070    3.4710    -13.8026    -3.5486    0.0000    0.0000    0.0000    0.0000;
    2451    1960    0.006612    0.009091    0.001159    120    120    120    0    0    1    -360    360    14.8185    7.2608    -14.8023    -7.3678    0.0000    0.0000    0.0000    0.0000;
    2446    1960    0.007438    0.023967    0.002439    120    120    120    0    0    1    -360    360    -8.3424    -7.1272    8.3503    6.8818    0.0000    0.0000    0.0000    0.0000;
    2451    2043    0.004959    0.014876    0.00167    120    120    120    0    0    1    -360    360    29.4266    0.0853    -29.3881    -0.1562    0.0000    0.0000    0.0000    0.0000;
    2452    2042    0.004959    0.014876    0.00167    120    120    120    0    0    1    -360    360    45.9377    17.4360    -45.8290    -17.2930    0.0000    0.0000    0.0000    0.0000;
    2452    2125    0.013223    0.042066    0.0046    120    120    120    0    0    1    -360    360    -24.8144    13.3225    24.9103    -13.5232    0.0000    0.0000    0.0000    0.0000;
    2452    2121    0.009091    0.027273    0.002899    120    120    120    0    0    1    -360    360    20.2432    5.1806    -20.2070    -5.3908    0.0000    0.0000    0.0000    0.0000;
    2126    2121    0.009917    0.030579    0.003291    120    120    120    0    0    1    -360    360    -18.2416    -4.9705    18.2740    4.7108    0.0000    0.0000    0.0000    0.0000;
    2451    2247    0.024793    0.080083    0.008301    114    114    114    0    0    1    -360    360    28.8002    -5.2723    -28.6109    4.9593    0.0000    0.0000    0.0000    0.0000;
    1958    2452    0.014992    0.031537    0.0031    90    90    90    0    0    1    -360    360    -7.4670    -0.7410    7.4746    0.4158    0.0000    0.0000    0.0000    0.0000;
    2451    2038    0.042984    0.102479    0.0105    90    90    90    0    0    1    -360    360    -39.1601    6.4881    39.7696    -6.2186    0.0000    0.0000    0.0000    0.0000;
    2114    2118    0.002868    0.009719    0.000963    114    114    114    0    0    1    -360    360    -31.6220    4.0915    31.6486    -4.1073    0.0000    0.0000    0.0000    0.0000;
    2220    1981    0.03719    0.119008    0.012199    114    114    114    0    0    1    -360    360    -1.3279    -6.3589    1.3390    4.9933    0.0000    0.0000    0.0000    0.0000;
    1977    1982    0.064628    0.109917    0.01059    137    137    137    0    0    1    -360    360    -0.9416    2.2953    0.9468    -3.5158    0.0000    0.0000    0.0000    0.0000;
    1981    1974    0.033223    0.056612    0.00545    120    120    120    0    0    1    -360    360    4.2465    -0.1632    -4.2413    -0.4569    0.0000    0.0000    0.0000    0.0000;
    1982    2134    0.017826    0.060207    0.00596    120    120    120    0    0    1    -360    360    7.2976    2.7170    -7.2880    -3.3730    0.0000    0.0000    0.0000    0.0000;
    2266    1981    0.007587    0.025686    0.002541    120    120    120    0    0    1    -360    360    -8.6620    -1.0700    8.6670    0.7935    0.0000    0.0000    0.0000    0.0000;
    2419    2116    0.012091    0.040959    0.004061    120    120    120    0    0    1    -360    360    2.7608    0.0645    -2.7600    -0.5310    0.0000    0.0000    0.0000    0.0000;
    1982    2419    0.006868    0.023256    0.002299    120    120    120    0    0    1    -360    360    15.6994    -0.0314    -15.6848    -0.1852    0.0000    0.0000    0.0000    0.0000;
    2318    2419    0.005529    0.009669    0.00092    120    120    120    0    0    1    -360    360    -12.9160    -0.2130    12.9240    0.1207    0.0000    0.0000    0.0000    0.0000;
    2086    1981    0.015703    0.049587    0.005111    120    120    120    0    0    1    -360    360    -111.9931    0.3933    113.7547    4.5888    0.0000    0.0000    0.0000    0.0000;
    2293    1981    0.004132    0.031397    0.003001    137    137    137    0    0    1    -360    360    -20.6045    0.6986    20.6197    -0.9295    0.0000    0.0000    0.0000    0.0000;
    2285    1981    0.065826    0.222983    0.02208    137    137    137    0    0    1    -360    360    12.1278    -2.6841    -12.0435    0.4080    0.0000    0.0000    0.0000    0.0000;
    2268    1982    0.020661    0.066124    0.006781    120    120    120    0    0    1    -360    360    0.8812    -0.9083    -0.8810    0.1236    0.0000    0.0000    0.0000    0.0000;
    2089    2106    0.016421    0.055628    0.00551    137    137    137    0    0    1    -360    360    -24.4518    -9.4854    24.5567    9.2470    0.0000    0.0000    0.0000    0.0000;
    2026    1974    0.012141    0.041124    0.00407    137    137    137    0    0    1    -360    360    -1.5670    -0.5270    1.5673    0.0589    0.0000    0.0000    0.0000    0.0000;
    2080    2425    0.03124    0.102314    0.010481    137    137    137    0    0    1    -360    360    -1.1861    -0.5794    1.1865    -0.5739    0.0000    0.0000    0.0000    0.0000;
    2002    1986    0.044207    0.113669    0.01112    91    91    91    0    0    1    -360    360    12.3945    -1.9448    -12.3331    0.8615    0.0000    0.0000    0.0000    0.0000;
    2092    2002    0.010331    0.018017    0.001721    90    90    90    0    0    1    -360    360    24.1585    -3.5312    -24.1037    3.4336    0.0000    0.0000    0.0000    0.0000;
    2437    2164    0.012562    0.021901    0.00212    90    90    90    0    0    1    -360    360    10.4919    -0.0924    -10.4799    -0.1307    0.0000    0.0000    0.0000    0.0000;
    2438    2436    0.010083    0.017364    0.001721    90    90    90    0    0    1    -360    360    15.5964    2.2071    -15.5747    -2.3683    0.0000    0.0000    0.0000    0.0000;
    2245    2159    0.02    0.037438    0.003649    90    90    90    0    0    1    -360    360    7.0821    5.6423    -7.0674    -6.0328    0.0000    0.0000    0.0000    0.0000;
    2436    2245    0.007934    0.015372    0.0015    90    90    90    0    0    1    -360    360    11.0567    4.0953    -11.0471    -4.2493    0.0000    0.0000    0.0000    0.0000;
    2438    2437    0.010826    0.018934    0.00181    90    90    90    0    0    1    -360    360    19.7476    -1.4461    -19.7109    1.3014    0.0000    0.0000    0.0000    0.0000;
    2164    2158    0.028182    0.058182    0.0059    90    90    90    0    0    1    -360    360    4.4889    1.7267    -4.4829    -2.3911    0.0000    0.0000    0.0000    0.0000;
    2033    2002    0.057016    0.113314    0.010909    90    90    90    0    0    1    -360    360    -6.5271    1.0281    6.5503    -2.2018    0.0000    0.0000    0.0000    0.0000;
    2289    2158    0.039339    0.129174    0.013201    137    137    137    0    0    1    -360    360    -25.1343    6.1460    25.3684    -6.8863    0.0000    0.0000    0.0000    0.0000;
    2290    2289    0.00595    0.019174    0.00198    137    137    137    0    0    1    -360    360    -19.3928    4.0061    19.4133    -4.1660    0.0000    0.0000    0.0000    0.0000;
    2158    2092    0.036198    0.063388    0.00612    90    90    90    0    0    1    -360    360    33.6410    -2.6057    -33.2815    2.5412    0.0000    0.0000    0.0000    0.0000;
    2290    2432    0.02743    0.088851    0.00915    137    137    137    0    0    1    -360    360    15.2438    -3.0681    -15.1864    2.2120    0.0000    0.0000    0.0000    0.0000;
    2388    2303    0.040331    0.136612    0.01353    137    137    137    0    0    1    -360    360    -9.0384    -2.6357    9.0693    1.2244    0.0000    0.0000    0.0000    0.0000;
    2427    2053    0.01157    0.039421    0.003901    137    137    137    0    0    1    -360    360    -9.7212    1.8115    9.7315    -2.2049    0.0000    0.0000    0.0000    0.0000;
    2033    1939    0.035066    0.118777    0.011761    137    137    137    0    0    1    -360    360    2.7461    -0.1021    -2.7437    -1.2004    0.0000    0.0000    0.0000    0.0000;
    2159    1939    0.041066    0.139091    0.01377    137    137    137    0    0    1    -360    360    30.1291    1.3014    -29.8011    -1.7426    0.0000    0.0000    0.0000    0.0000;
    2196    1966    0.029496    0.050174    0.00484    90    90    90    0    0    1    -360    360    -13.2961    6.4719    13.3558    -6.9029    0.0000    0.0000    0.0000    0.0000;
    2425    2053    0.011322    0.037438    0.0037    137    137    137    0    0    1    -360    360    17.4220    -1.9120    -17.3905    1.6089    0.0000    0.0000    0.0000    0.0000;
    2424    2159    0.014207    0.046612    0.00477    137    137    137    0    0    1    -360    360    -23.3310    -0.6695    23.3992    0.3503    0.0000    0.0000    0.0000    0.0000;
    2424    2303    0.017769    0.058182    0.005951    137    137    137    0    0    1    -360    360    20.9340    0.3285    -20.8653    -0.7764    0.0000    0.0000    0.0000    0.0000;
    2198    2080    0.022686    0.062207    0.00629    90    90    90    0    0    1    -360    360    2.2269    -2.5151    -2.2249    1.8284    0.0000    0.0000    0.0000    0.0000;
    2159    1961    0.020992    0.069339    0.006989    137    137    137    0    0    1    -360    360    6.2934    -5.1415    -6.2819    4.3799    0.0000    0.0000    0.0000    0.0000;
    1991    1961    0.017107    0.05562    0.004799    137    137    137    0    0    1    -360    360    -5.6297    3.8239    5.6369    -4.3509    0.0000    0.0000    0.0000    0.0000;
    2425    2335    0.024959    0.084463    0.00847    137    137    137    0    0    1    -360    360    -22.9425    3.4019    23.0651    -3.9226    0.0000    0.0000    0.0000    0.0000;
    2388    2306    0.031744    0.107504    0.010641    137    137    137    0    0    1    -360    360    -0.7376    1.9157    0.7395    -3.0918    0.0000    0.0000    0.0000    0.0000;
    2193    2158    0.02595    0.085124    0.008741    137    137    137    0    0    1    -360    360    -2.9520    0.1810    2.9541    -1.1745    0.0000    0.0000    0.0000    0.0000;
    2198    2196    0.00943    0.018893    0.001849    90    90    90    0    0    1    -360    360    -9.0469    4.9561    9.0561    -5.1409    0.0000    0.0000    0.0000    0.0000;
    2427    1939    0.017686    0.057438    0.00596    137    137    137    0    0    1    -360    360    -27.9014    -3.8676    28.0287    3.6220    0.0000    0.0000    0.0000    0.0000;
    1959    2427    0.052339    0.091554    0.008729    69    69    69    0    0    1    -360    360    -1.1090    0.9560    1.1106    -1.9129    0.0000    0.0000    0.0000    0.0000;
    2673    2728    0.03562    0.109421    0.011461    69    69    69    0    0    1    -360    360    1.4228    -0.7690    -1.4221    -0.5430    0.0000    0.0000    0.0000    0.0000;
    2578    2708    0.036777    0.093967    0.009511    120    120    120    0    0    1    -360    360    -35.3685    5.6495    35.7927    -5.6359    0.0000    0.0000    0.0000    0.0000;
    2684    2638    0.002066    0.007273    0.000699    126    126    126    0    0    1    -360    360    10.9386    0.8832    -10.9365    -0.9559    0.0000    0.0000    0.0000    0.0000;
    2638    2483    0.018512    0.059504    0.00627    126    126    126    0    0    1    -360    360    5.3085    -0.5441    -5.3039    -0.1606    0.0000    0.0000    0.0000    0.0000;
    2570    2465    0.021    0.067901    0.00696    123    123    123    0    0    1    -360    360    0.6859    3.4498    -0.6831    -4.2340    0.0000    0.0000    0.0000    0.0000;
    2663    2667    0.033471    0.065289    0.005929    69    69    69    0    0    1    -360    360    -0.4053    1.3444    0.4061    -2.0697    0.0000    0.0000    0.0000    0.0000;
    2461    2729    0.066446    0.17719    0.01791    70    70    70    0    0    1    -360    360    -7.8080    1.1232    7.8436    -3.2341    0.0000    0.0000    0.0000    0.0000;
    2658    2730    0.076612    0.131818    0.013    78    78    78    0    0    1    -360    360    -40.2866    -16.7894    41.5677    17.4612    0.0000    0.0000    0.0000    0.0000;
    2481    2517    0.033802    0.107438    0.011541    69    69    69    0    0    1    -360    360    -27.2256    1.1603    27.4528    -1.7256    0.0000    0.0000    0.0000    0.0000;
    2585    2624    0.020496    0.06876    0.00688    137    137    137    0    0    1    -360    360    15.3911    -2.2351    -15.3465    1.6254    0.0000    0.0000    0.0000    0.0000;
    2562    2527    0.04    0.129587    0.013291    114    114    114    0    0    1    -360    360    -49.6990    -8.3137    50.6266    9.8278    0.0000    0.0000    0.0000    0.0000;
    2532    2620    0.009917    0.033223    0.004189    107    107    107    0    0    1    -360    360    -23.4288    -4.8402    23.4800    4.5480    0.0000    0.0000    0.0000    0.0000;
    2562    2528    0.040248    0.130248    0.013361    107    107    107    0    0    1    -360    360    -49.6476    -8.4672    50.5799    9.9849    0.0000    0.0000    0.0000    0.0000;
    2622    2556    0.035446    0.087364    0.008821    114    114    114    0    0    1    -360    360    28.5877    1.6475    -28.3389    -2.0565    0.0000    0.0000    0.0000    0.0000;
    2731    2730    0.012636    0.038017    0.00273    114    114    114    0    0    1    -360    360    -20.5260    0.3791    20.5693    -0.5844    0.0000    0.0000    0.0000    0.0000;
    2531    2731    0.033058    0.082636    0.00968    69    69    69    0    0    1    -360    360    -18.7335    -0.0652    18.8290    -0.8791    0.0000    0.0000    0.0000    0.0000;
    2593    2532    0.046686    0.081818    0.007739    90    90    90    0    0    1    -360    360    8.1569    -5.8045    -8.1165    5.0218    0.0000    0.0000    0.0000    0.0000;
    2486    2477    0.034132    0.059917    0.00566    48    48    48    0    0    1    -360    360    -37.4350    12.7460    37.9223    -12.5168    0.0000    0.0000    0.0000    0.0000;
    2499    2594    0.035868    0.058678    0.006459    90    90    90    0    0    1    -360    360    8.6173    -6.4148    -8.5814    5.7580    0.0000    0.0000    0.0000    0.0000;
    2499    2506    0.1    0.159496    0.01597    86    86    86    0    0    1    -360    360    -0.1163    -7.6650    0.1579    5.9451    0.0000    0.0000    0.0000    0.0000;
    2704    2608    0.039504    0.128099    0.013141    137    137    137    0    0    1    -360    360    -2.5259    1.6399    2.5301    -3.1179    0.0000    0.0000    0.0000    0.0000;
    2594    2476    0.03124    0.056033    0.005629    84    84    84    0    0    1    -360    360    -2.3269    -5.1117    2.3349    4.5002    0.0000    0.0000    0.0000    0.0000;
    2715    2496    0.021397    0.068868    0.007081    69    69    69    0    0    1    -360    360    -1.5338    -2.3418    1.5348    1.4764    0.0000    0.0000    0.0000    0.0000;
    2699    2715    0.016859    0.054273    0.005581    69    69    69    0    0    1    -360    360    0.6890    -2.5313    -0.6883    1.8504    0.0000    0.0000    0.0000    0.0000;
    2621    2715    0.000256    0.000661    7e-05    69    69    69    0    0    1    -360    360    -2.2220    -0.5000    2.2220    0.4914    0.0000    0.0000    0.0000    0.0000;
    2485    2484    0.012231    0.038603    0.004201    30    30    30    0    0    1    -360    360    5.0670    0.5529    -5.0640    -1.0000    0.0000    0.0000    0.0000    0.0000;
    2611    2492    0.028827    0.093223    0.009564    69    69    69    0    0    1    -360    360    -22.4712    3.1506    22.6049    -3.7900    0.0000    0.0000    0.0000    0.0000;
    2658    2489    0.01824    0.058992    0.00605    123    123    123    0    0    1    -360    360    -21.1568    14.2835    21.2640    -14.6143    0.0000    0.0000    0.0000    0.0000;
    2532    2683    0.024554    0.079917    0.00823    137    137    137    0    0    1    -360    360    12.3858    -0.4108    -12.3517    -0.3839    0.0000    0.0000    0.0000    0.0000;
    2477    2697    0.06843    0.09157    0.0084    69    69    69    0    0    1    -360    360    -15.1557    6.1958    15.3245    -6.9075    0.0000    0.0000    0.0000    0.0000;
    2697    2728    0.086529    0.11405    0.010191    57    57    57    0    0    1    -360    360    -22.0755    5.4075    22.4794    -6.0299    0.0000    0.0000    0.0000    0.0000;
    2579    2558    0.007851    0.019826    0.00203    120    120    120    0    0    1    -360    360    -14.7860    0.2651    14.8011    -0.4591    0.0000    0.0000    0.0000    0.0000;
    2618    2640    0.010331    0.026529    0.002691    109    109    109    0    0    1    -360    360    24.7874    4.3064    -24.7305    -4.4699    0.0000    0.0000    0.0000    0.0000;
    2596    2618    0.022314    0.057016    0.00576    120    120    120    0    0    1    -360    360    -4.5010    -0.6000    4.5049    -0.0536    0.0000    0.0000    0.0000    0.0000;
    2595    2656    0.030992    0.079008    0.00801    120    120    120    0    0    1    -360    360    -2.8130    -0.6000    2.8151    -0.3522    0.0000    0.0000    0.0000    0.0000;
    2458    2561    0.002636    0.007521    0.00075    120    120    120    0    0    1    -360    360    46.7678    -6.1782    -46.7189    6.2278    0.0000    0.0000    0.0000    0.0000;
    2553    2535    0.030248    0.06281    0.00061    99    99    99    0    0    1    -360    360    -40.7096    2.7701    41.1384    -1.9520    0.0000    0.0000    0.0000    0.0000;
    2534    2466    0.003314    0.010826    0.001089    137    137    137    0    0    1    -360    360    -2.7035    -1.6915    2.7038    1.5626    0.0000    0.0000    0.0000    0.0000;
    2544    2536    0.04124    0.072314    0.00687    69    69    69    0    0    1    -360    360    -32.7712    5.6907    33.1603    -5.8239    0.0000    0.0000    0.0000    0.0000;
    2534    2474    0.018603    0.056198    0.00581    81    81    81    0    0    1    -360    360    -9.8045    0.1915    9.8195    -0.8393    0.0000    0.0000    0.0000    0.0000;
    2591    2613    0.024793    0.08    0.00823    137    137    137    0    0    1    -360    360    -14.6824    2.4053    14.7292    -3.2317    0.0000    0.0000    0.0000    0.0000;
    2459    2656    0.01314    0.041818    0.004479    137    137    137    0    0    1    -360    360    9.5762    0.6434    -9.5661    -1.1478    0.0000    0.0000    0.0000    0.0000;
    2655    2617    0.009421    0.030661    0.003151    103    103    103    0    0    1    -360    360    -35.2792    24.1657    35.4282    -24.0455    0.0000    0.0000    0.0000    0.0000;
    2655    2587    0.029008    0.09438    0.009661    76    76    76    0    0    1    -360    360    -15.7764    -0.1187    15.8386    -0.8054    0.0000    0.0000    0.0000    0.0000;
    2472    2536    0.004207    0.010578    0.00106    120    120    120    0    0    1    -360    360    -22.9658    -3.9637    22.9849    3.8851    0.0000    0.0000    0.0000    0.0000;
    2717    2535    0.007364    0.023802    0.002439    90    90    90    0    0    1    -360    360    27.4712    -3.8197    -27.4240    3.6801    0.0000    0.0000    0.0000    0.0000;
    2717    2458    0.00157    0.004959    0.000511    137    137    137    0    0    1    -360    360    -27.2765    -0.0953    27.2862    0.0648    0.0000    0.0000    0.0000    0.0000;
    2717    2459    0.00157    0.004959    0.000511    137    137    137    0    0    1    -360    360    -28.3287    -0.0850    28.3392    0.0570    0.0000    0.0000    0.0000    0.0000;
    2466    2472    0.003058    0.009917    0.001019    137    137    137    0    0    1    -360    360    -16.2078    -3.0626    16.2148    2.9637    0.0000    0.0000    0.0000    0.0000;
    2590    2580    0.008256    0.026281    0.00286    69    69    69    0    0    1    -360    360    -47.8970    -0.1708    48.0641    0.3773    0.0000    0.0000    0.0000    0.0000;
    2517    2590    0.018099    0.057016    0.0062    69    69    69    0    0    1    -360    360    -34.2038    1.7256    34.3930    -1.8292    0.0000    0.0000    0.0000    0.0000;
    2561    2536    0.00405    0.010578    0.001089    95    95    95    0    0    1    -360    360    37.7159    -7.2278    -37.6661    7.2275    0.0000    0.0000    0.0000    0.0000;
    2463    2458    0.002314    0.007521    0.00077    137    137    137    0    0    1    -360    360    -38.7461    -4.9955    38.7756    4.9991    0.0000    0.0000    0.0000    0.0000;
    2651    2463    0.003967    0.012984    0.001309    137    137    137    0    0    1    -360    360    -32.5224    -4.0352    32.5581    3.9955    0.0000    0.0000    0.0000    0.0000;
    2551    2544    0.003612    0.011661    0.0012    137    137    137    0    0    1    -360    360    -32.7373    5.6588    32.7712    -5.6907    0.0000    0.0000    0.0000    0.0000;
    2661    2551    0.068984    0.121207    0.011449    57    57    57    0    0    1    -360    360    -26.1164    5.5814    26.5473    -6.1588    0.0000    0.0000    0.0000    0.0000;
    2462    2660    0.037603    0.091744    0.00968    99    99    99    0    0    1    -360    360    0.0001    -1.1911    0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    2629    2659    0.019669    0.086124    0.00924    57    57    57    0    0    1    -360    360    7.9333    -0.0689    -7.9230    -1.0000    0.0000    0.0000    0.0000    0.0000;
    2482    2661    0.066612    0.113058    0.01118    69    69    69    0    0    1    -360    360    -38.5722    5.2473    39.4824    -4.9705    0.0000    0.0000    0.0000    0.0000;
    2639    2553    0.013223    0.033058    0.003269    114    114    114    0    0    1    -360    360    -34.9426    3.7371    35.0826    -3.7701    0.0000    0.0000    0.0000    0.0000;
    2728    2639    0.05686    0.093388    0.00944    114    114    114    0    0    1    -360    360    -27.2453    4.7729    27.6276    -5.2371    0.0000    0.0000    0.0000    0.0000;
    2684    2535    0.037603    0.121653    0.01249    80    80    80    0    0    1    -360    360    -45.9656    -4.8832    46.6630    5.6747    0.0000    0.0000    0.0000    0.0000;
    2695    2587    0.030579    0.053719    0.00508    78    78    78    0    0    1    -360    360    -7.3140    -1.5000    7.3284    0.9324    0.0000    0.0000    0.0000    0.0000;
    2618    2537    0.008512    0.020744    0.002321    114    114    114    0    0    1    -360    360    -55.6349    6.6871    55.8668    -6.3906    0.0000    0.0000    0.0000    0.0000;
    2537    2681    0.040496    0.096686    0.010159    120    120    120    0    0    1    -360    360    -63.1298    7.3906    64.5430    -5.2152    0.0000    0.0000    0.0000    0.0000;
    2711    2567    0.034793    0.10281    0.01045    99    99    99    0    0    1    -360    360    -39.8856    9.1114    40.4071    -8.7500    0.0000    0.0000    0.0000    0.0000;
    2471    2651    0.001983    0.006281    0.000651    137    137    137    0    0    1    -360    360    -20.1356    -2.0913    20.1424    2.0352    0.0000    0.0000    0.0000    0.0000;
    2457    2471    0.006529    0.021157    0.0022    137    137    137    0    0    1    -360    360    -6.6292    -0.3456    6.6316    0.0913    0.0000    0.0000    0.0000    0.0000;
    2640    2579    0.009256    0.023802    0.00242    120    120    120    0    0    1    -360    360    15.7275    2.9699    -15.7068    -3.1934    0.0000    0.0000    0.0000    0.0000;
    2725    2617    0.062231    0.104132    0.010721    63    63    63    0    0    1    -360    360    -15.4325    0.1124    15.5633    -1.1207    0.0000    0.0000    0.0000    0.0000;
    2542    2725    0.047017    0.078512    0.00808    69    69    69    0    0    1    -360    360    -2.4750    -0.5000    2.4775    -0.4124    0.0000    0.0000    0.0000    0.0000;
    2477    2482    0.005446    0.007603    0.00077    69    69    69    0    0    1    -360    360    -30.6472    6.2286    30.6952    -6.2473    0.0000    0.0000    0.0000    0.0000;
    2617    2580    0.016198    0.033802    0.003509    90    90    90    0    0    1    -360    360    30.0220    3.3181    -29.8937    -3.4531    0.0000    0.0000    0.0000    0.0000;
    2633    2473    0.007917    0.025612    0.005261    114    114    114    0    0    1    -360    360    36.4221    -26.8160    -36.2867    26.6279    0.0000    0.0000    0.0000    0.0000;
    2655    2633    0.02781    0.089942    0.01845    114    114    114    0    0    1    -360    360    41.4906    -26.5470    -40.9231    26.2160    0.0000    0.0000    0.0000    0.0000;
    2457    2474    0.013967    0.044628    0.00462    126    126    126    0    0    1    -360    360    -7.4378    -1.6544    7.4446    1.1246    0.0000    0.0000    0.0000    0.0000;
    2613    2473    0.008678    0.028099    0.00295    88    88    88    0    0    1    -360    360    -31.0482    0.2317    31.1186    -0.3554    0.0000    0.0000    0.0000    0.0000;
    2650    2661    0.016066    0.052793    0.01083    69    69    69    0    0    1    -360    360    19.0443    0.5222    -18.9940    -1.6109    0.0000    0.0000    0.0000    0.0000;
    2635    2650    0.034    0.10995    0.022559    69    69    69    0    0    1    -360    360    21.7693    -1.1720    -21.6323    -1.0222    0.0000    0.0000    0.0000    0.0000;
    2503    2535    0.00562    0.018934    0.00189    32    32    32    0    0    1    -360    360    -9.0030    -2.0000    9.0070    1.7874    0.0000    0.0000    0.0000    0.0000;
    2504    2536    0.00562    0.018934    0.00189    32    32    32    0    0    1    -360    360    -4.7220    -0.8000    4.7231    0.5775    0.0000    0.0000    0.0000    0.0000;
    2718    2458    0.002149    0.00719    0.000721    57    57    57    0    0    1    -360    360    -1.1250    -0.5000    1.1250    0.4136    0.0000    0.0000    0.0000    0.0000;
    2647    2536    0.000909    0.003058    0.00031    46    46    46    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.0371    0.0000    0.0000    0.0000    0.0000;
    2556    2558    0.006612    0.013719    0.001331    114    114    114    0    0    1    -360    360    23.8369    1.0565    -23.8041    -1.1409    0.0000    0.0000    0.0000    0.0000;
    2686    2474    0.020496    0.06876    0.00688    137    137    137    0    0    1    -360    360    -27.6016    0.3318    27.7336    -0.7073    0.0000    0.0000    0.0000    0.0000;
    2470    2477    0.037397    0.120661    0.01272    140    140    140    0    0    1    -360    360    -2.2510    -0.5000    2.2527    -0.9076    0.0000    0.0000    0.0000    0.0000;
    2686    2635    0.019281    0.062364    0.006398    137    137    137    0    0    1    -360    360    23.6616    -1.3318    -23.5703    0.8720    0.0000    0.0000    0.0000    0.0000;
    2495    2711    0.005702    0.010174    0.000939    69    69    69    0    0    1    -360    360    -37.8197    -2.5251    37.8929    2.5504    0.0000    0.0000    0.0000    0.0000;
    2709    2495    0.009669    0.017017    0.0016    90    90    90    0    0    1    -360    360    -30.7382    2.1413    30.8207    -2.1749    0.0000    0.0000    0.0000    0.0000;
    2540    2710    0.057686    0.145446    0.014999    76    76    76    0    0    1    -360    360    -28.9470    4.4091    29.3991    -4.9402    0.0000    0.0000    0.0000    0.0000;
    2573    2711    0.031983    0.07876    0.00786    90    90    90    0    0    1    -360    360    -46.2777    10.9592    46.9317    -10.2272    0.0000    0.0000    0.0000    0.0000;
    2707    2710    0.01843    0.06    0.006149    137    137    137    0    0    1    -360    360    -25.5274    3.0924    25.6368    -3.4261    0.0000    0.0000    0.0000    0.0000;
    2691    2692    0.005537    0.017934    0.001839    137    137    137    0    0    1    -360    360    -0.5174    0.6446    0.5174    -0.8471    0.0000    0.0000    0.0000    0.0000;
    2593    2464    0.036364    0.120661    0.01181    114    114    114    0    0    1    -360    360    -18.6569    2.9045    18.7760    -3.8146    0.0000    0.0000    0.0000    0.0000;
    2692    2688    0.003058    0.009917    0.001019    114    114    114    0    0    1    -360    360    -17.5040    -13.6530    17.5176    13.5848    0.0000    0.0000    0.0000    0.0000;
    2518    2573    0.067603    0.119008    0.0112    69    69    69    0    0    1    -360    360    -13.0711    6.5996    13.2069    -7.6043    0.0000    0.0000    0.0000    0.0000;
    2701    2518    0.038678    0.068099    0.006389    69    69    69    0    0    1    -360    360    -7.5085    8.4704    7.5551    -9.0996    0.0000    0.0000    0.0000    0.0000;
    2636    2573    0.050422    0.104868    0.0102    69    69    69    0    0    1    -360    360    -21.2844    6.0988    21.5118    -6.7549    0.0000    0.0000    0.0000    0.0000;
    2653    2636    0.01976    0.051397    0.00515    69    69    69    0    0    1    -360    360    -21.0918    5.8567    21.1784    -6.1988    0.0000    0.0000    0.0000    0.0000;
    2577    2529    0.02781    0.079678    0.008071    69    69    69    0    0    1    -360    360    -1.2619    -16.6370    1.3269    15.9028    0.0000    0.0000    0.0000    0.0000;
    2701    2577    0.014669    0.032388    0.003279    69    69    69    0    0    1    -360    360    -0.4835    -16.8244    0.5199    16.5370    0.0000    0.0000    0.0000    0.0000;
    2469    2533    0.022314    0.072314    0.014929    75    75    75    0    0    1    -360    360    -7.8308    -9.1511    7.8570    7.5660    0.0000    0.0000    0.0000    0.0000;
    2464    2469    0.013223    0.017769    0.001909    62    62    62    0    0    1    -360    360    -1.0350    -8.1524    1.0428    7.9511    0.0000    0.0000    0.0000    0.0000;
    2685    2529    0.008835    0.027917    0.003049    137    137    137    0    0    1    -360    360    -19.7178    -1.9304    19.7479    1.6744    0.0000    0.0000    0.0000    0.0000;
    2516    2685    0.006876    0.021579    0.002398    137    137    137    0    0    1    -360    360    -16.4125    -1.5546    16.4288    1.3304    0.0000    0.0000    0.0000    0.0000;
    2632    2694    0.015537    0.054554    0.005571    137    137    137    0    0    1    -360    360    -17.0698    4.6108    17.1145    -5.0656    0.0000    0.0000    0.0000    0.0000;
    2494    2648    0.008512    0.021744    0.0022    120    120    120    0    0    1    -360    360    22.5112    -6.0905    -22.4693    5.9553    0.0000    0.0000    0.0000    0.0000;
    2648    2692    0.00281    0.007017    0.00059    114    114    114    0    0    1    -360    360    8.0463    -9.4553    -8.0424    9.4000    0.0000    0.0000    0.0000    0.0000;
    2481    2706    0.027686    0.089504    0.009169    95    95    95    0    0    1    -360    360    -12.1034    -3.1180    12.1417    2.2208    0.0000    0.0000    0.0000    0.0000;
    2694    2481    0.021322    0.069421    0.007069    137    137    137    0    0    1    -360    360    -28.1445    1.4656    28.2990    -1.7423    0.0000    0.0000    0.0000    0.0000;
    2706    2712    0.015041    0.041322    0.004259    90    90    90    0    0    1    -360    360    -3.8681    8.9545    3.8815    -9.3932    0.0000    0.0000    0.0000    0.0000;
    2693    2691    0.017769    0.057364    0.005881    137    137    137    0    0    1    -360    360    4.6545    -5.1116    -4.6472    4.4881    0.0000    0.0000    0.0000    0.0000;
    2654    2527    0.007364    0.023802    0.00251    114    114    114    0    0    1    -360    360    -20.5421    -1.1060    20.5692    0.9045    0.0000    0.0000    0.0000    0.0000;
    2673    2586    0.004207    0.010744    0.00121    114    114    114    0    0    1    -360    360    -12.6698    0.9840    12.6757    -1.1077    0.0000    0.0000    0.0000    0.0000;
    2464    2653    0.023314    0.078934    0.007451    69    69    69    0    0    1    -360    360    -11.6120    7.5755    11.6538    -8.2567    0.0000    0.0000    0.0000    0.0000;
    2673    2526    0.002727    0.008256    0.000849    120    120    120    0    0    1    -360    360    0.0270    3.4981    -0.0267    -3.5946    0.0000    0.0000    0.0000    0.0000;
    2526    2516    0.001488    0.004959    0.000479    137    137    137    0    0    1    -360    360    -9.7303    -0.0054    9.7315    -0.0454    0.0000    0.0000    0.0000    0.0000;
    2483    2529    0.028678    0.092562    0.009511    57    57    57    0    0    1    -360    360    -3.6051    -3.4394    3.6104    2.3628    0.0000    0.0000    0.0000    0.0000;
    2494    2540    0.013636    0.035537    0.0037    120    120    120    0    0    1    -360    360    -23.4652    5.8905    23.5380    -6.1091    0.0000    0.0000    0.0000    0.0000;
    2691    2688    0.004207    0.013554    0.001401    131    131    131    0    0    1    -360    360    -13.5041    -9.0086    13.5141    8.8862    0.0000    0.0000    0.0000    0.0000;
    2632    2693    0.005289    0.010744    0.001111    90    90    90    0    0    1    -360    360    7.7931    -3.9261    -7.7895    3.8116    0.0000    0.0000    0.0000    0.0000;
    2712    2709    0.009339    0.016529    0.00174    90    90    90    0    0    1    -360    360    -16.5015    5.7932    16.5272    -5.9413    0.0000    0.0000    0.0000    0.0000;
    2566    2528    0.02124    0.068603    0.00704    99    99    99    0    0    1    -360    360    -25.8655    -5.1601    25.9947    4.7712    0.0000    0.0000    0.0000    0.0000;
    2533    2527    0.031397    0.098843    0.01074    126    126    126    0    0    1    -360    360    -14.3260    -9.6660    14.4061    8.6937    0.0000    0.0000    0.0000    0.0000;
    2568    2688    0.008512    0.02686    0.002899    95    95    95    0    0    1    -360    360    -8.0396    5.1471    8.0468    -5.4452    0.0000    0.0000    0.0000    0.0000;
    2563    2568    0.018099    0.057016    0.0062    95    95    95    0    0    1    -360    360    -6.9676    4.6978    6.9796    -5.3471    0.0000    0.0000    0.0000    0.0000;
    2480    2688    0.01719    0.057769    0.005779    69    69    69    0    0    1    -360    360    -2.8773    -3.8583    2.8805    3.2319    0.0000    0.0000    0.0000    0.0000;
    2575    2710    0.015793    0.040174    0.00408    120    120    120    0    0    1    -360    360    69.3732    -5.9723    -68.7023    7.2169    0.0000    0.0000    0.0000    0.0000;
    2620    2566    0.033636    0.107438    0.010159    107    107    107    0    0    1    -360    360    -23.5860    -4.6480    23.7595    4.0601    0.0000    0.0000    0.0000    0.0000;
    2654    2586    0.008256    0.016529    0.001941    114    114    114    0    0    1    -360    360    15.9821    -0.2940    -15.9637    0.1077    0.0000    0.0000    0.0000    0.0000;
    2706    2721    0.004959    0.007438    0.000731    114    114    114    0    0    1    -360    360    32.3946    4.9444    -32.3470    -4.9547    0.0000    0.0000    0.0000    0.0000;
    2706    2721    0.004959    0.007438    0.000731    114    114    114    0    0    1    -360    360    32.3946    4.9444    -32.3470    -4.9547    0.0000    0.0000    0.0000    0.0000;
    2522    2688    0.004959    0.007438    0.000731    114    114    114    0    0    1    -360    360    0.8030    1.1000    -0.8029    -1.1807    0.0000    0.0000    0.0000    0.0000;
    2523    2689    0.004959    0.007438    0.000731    114    114    114    0    0    1    -360    360    -1.6960    -0.7000    1.6961    0.6194    0.0000    0.0000    0.0000    0.0000;
    2696    2691    0.004959    0.007438    0.000731    114    114    114    0    0    1    -360    360    -7.2840    -1.1629    7.2864    1.0861    0.0000    0.0000    0.0000    0.0000;
    2698    2632    0.025397    0.082157    0.008429    123    123    123    0    0    1    -360    360    -3.4395    1.0695    3.4427    -1.9846    0.0000    0.0000    0.0000    0.0000;
    2698    2480    0.016364    0.052893    0.005581    140    140    140    0    0    1    -360    360    1.2115    -2.1695    -1.2107    1.5583    0.0000    0.0000    0.0000    0.0000;
    2563    2701    0.020413    0.06843    0.006851    123    123    123    0    0    1    -360    360    2.0886    -5.4978    -2.0830    4.7540    0.0000    0.0000    0.0000    0.0000;
    2696    2691    0.009917    0.034876    0.00407    76    76    76    0    0    1    -360    360    -1.6250    -1.0371    1.6253    0.5898    0.0000    0.0000    0.0000    0.0000;
    2708    2673    0.020174    0.052231    0.00545    120    120    120    0    0    1    -360    360    -43.6697    4.0359    44.0126    -3.7694    0.0000    0.0000    0.0000    0.0000;
    2673    2528    0.009504    0.024554    0.00256    114    114    114    0    0    1    -360    360    -37.2465    -1.1438    37.3616    1.1464    0.0000    0.0000    0.0000    0.0000;
    2677    2662    0.01405    0.023141    0.00234    90    90    90    0    0    1    -360    360    -17.6086    -2.3637    17.6451    2.1389    0.0000    0.0000    0.0000    0.0000;
    2670    2672    0.03286    0.076678    0.00771    69    69    69    0    0    1    -360    360    15.1613    1.2280    -15.0989    -2.0223    0.0000    0.0000    0.0000    0.0000;
    2667    2669    0.042231    0.098959    0.00974    69    69    69    0    0    1    -360    360    -5.4051    1.5697    5.4168    -2.7358    0.0000    0.0000    0.0000    0.0000;
    2671    2729    0.073058    0.191901    0.018319    69    69    69    0    0    1    -360    360    -11.0894    -2.0293    11.1640    -0.0150    0.0000    0.0000    0.0000    0.0000;
    2672    2597    0.030909    0.081066    0.007739    69    69    69    0    0    1    -360    360    -10.3651    -1.8065    10.3929    0.9375    0.0000    0.0000    0.0000    0.0000;
    2597    2729    0.042066    0.110744    0.010529    69    69    69    0    0    1    -360    360    -11.5589    -1.3375    11.6051    0.1669    0.0000    0.0000    0.0000    0.0000;
    2668    2671    0.016529    0.033058    0.00242    69    69    69    0    0    1    -360    360    -28.0240    -7.5151    28.1398    7.4549    0.0000    0.0000    0.0000    0.0000;
    2570    2490    0.040496    0.071066    0.00673    90    90    90    0    0    1    -360    360    -19.6268    -7.0960    19.7793    6.5861    0.0000    0.0000    0.0000    0.0000;
    2490    2668    0.046281    0.071066    0.007599    78    78    78    0    0    1    -360    360    -22.2563    -7.0861    22.4700    6.5151    0.0000    0.0000    0.0000    0.0000;
    2671    2677    0.004959    0.008256    0.000849    78    78    78    0    0    1    -360    360    -9.8296    -1.4600    9.8336    1.3637    0.0000    0.0000    0.0000    0.0000;
    2571    2570    0.004132    0.013719    0.001379    137    137    137    0    0    1    -360    360    -7.3736    -2.8962    7.3759    2.7462    0.0000    0.0000    0.0000    0.0000;
    2669    2699    0.022752    0.045    0.004593    78    78    78    0    0    1    -360    360    8.4779    -2.0661    -8.4640    1.5313    0.0000    0.0000    0.0000    0.0000;
    2662    2670    0.006347    0.021851    0.002877    78    78    78    0    0    1    -360    360    -31.4861    -3.1389    31.5381    2.9662    0.0000    0.0000    0.0000    0.0000;
    2582    2729    0.04438    0.078256    0.007391    46    46    46    0    0    1    -360    360    -15.0396    0.1826    15.1220    -0.9439    0.0000    0.0000    0.0000    0.0000;
    2612    2582    0.056612    0.099826    0.009431    46    46    46    0    0    1    -360    360    -8.7388    0.0990    8.7746    -1.1826    0.0000    0.0000    0.0000    0.0000;
    2475    2612    0.019752    0.062149    0.006749    90    90    90    0    0    1    -360    360    -6.5088    -0.3962    6.5158    -0.3990    0.0000    0.0000    0.0000    0.0000;
    2505    2475    0.036686    0.064711    0.00611    90    90    90    0    0    1    -360    360    0.9665    -0.1349    -0.9662    -0.6038    0.0000    0.0000    0.0000    0.0000;
    2491    2672    0.035868    0.071322    0.006241    38    38    38    0    0    1    -360    360    -2.7895    0.3867    2.7920    -1.1385    0.0000    0.0000    0.0000    0.0000;
    2704    2571    0.03438    0.060992    0.005689    137    137    137    0    0    1    -360    360    -1.8171    -2.5399    1.8196    1.8962    0.0000    0.0000    0.0000    0.0000;
    2505    2491    0.035868    0.071322    0.006241    90    90    90    0    0    1    -360    360    -2.6325    -0.2651    2.6345    -0.4867    0.0000    0.0000    0.0000    0.0000;
    2489    2530    0.020397    0.06595    0.006771    90    90    90    0    0    1    -360    360    -23.8410    14.3143    23.9844    -14.6029    0.0000    0.0000    0.0000    0.0000;
    2486    2530    0.014554    0.047471    0.00483    120    120    120    0    0    1    -360    360    26.8810    -13.7460    -26.7614    13.6029    0.0000    0.0000    0.0000    0.0000;
    2509    2619    0.006612    0.015703    0.001689    103    103    103    0    0    1    -360    360    23.5924    4.4864    -23.5588    -4.5984    0.0000    0.0000    0.0000    0.0000;
    2514    2478    0.009826    0.017364    0.0016    137    137    137    0    0    1    -360    360    -21.4086    -9.8602    21.4575    9.7679    0.0000    0.0000    0.0000    0.0000;
    2478    2510    0.030248    0.097521    0.010019    86    86    86    0    0    1    -360    360    -14.4920    2.9737    14.5521    -3.9041    0.0000    0.0000    0.0000    0.0000;
    2546    2511    0.011488    0.034711    0.002931    120    120    120    0    0    1    -360    360    -37.8730    -0.5770    38.0204    0.6931    0.0000    0.0000    0.0000    0.0000;
    2705    2546    0.008256    0.028934    0.00363    120    120    120    0    0    1    -360    360    -29.2286    0.9089    29.2920    -1.0920    0.0000    0.0000    0.0000    0.0000;
    2574    2506    0.00124    0.004132    0.00039    128    128    128    0    0    1    -360    360    -40.6249    -1.0700    40.6431    1.0865    0.0000    0.0000    0.0000    0.0000;
    2574    2602    0.00124    0.004132    0.00039    128    128    128    0    0    1    -360    360    3.8727    0.7391    -3.8725    -0.7825    0.0000    0.0000    0.0000    0.0000;
    2574    2602    0.00124    0.004132    0.00039    128    128    128    0    0    1    -360    360    3.8727    0.7391    -3.8725    -0.7825    0.0000    0.0000    0.0000    0.0000;
    2513    2705    0.010826    0.034711    0.003579    137    137    137    0    0    1    -360    360    -15.8061    3.3040    15.8316    -3.6209    0.0000    0.0000    0.0000    0.0000;
    2521    2513    0.00124    0.004132    0.00039    128    128    128    0    0    1    -360    360    -7.8088    -1.5259    7.8095    1.4849    0.0000    0.0000    0.0000    0.0000;
    2680    2521    0.00124    0.004132    0.00039    128    128    128    0    0    1    -360    360    2.1353    0.4129    -2.1352    -0.4561    0.0000    0.0000    0.0000    0.0000;
    2514    2680    0.00124    0.004132    0.00039    128    128    128    0    0    1    -360    360    6.8458    1.3103    -6.8453    -1.3519    0.0000    0.0000    0.0000    0.0000;
    2478    2726    0.036686    0.118182    0.01217    95    95    95    0    0    1    -360    360    10.1365    -8.9265    -10.0806    7.7349    0.0000    0.0000    0.0000    0.0000;
    2703    2726    0.017364    0.05686    0.005779    137    137    137    0    0    1    -360    360    -4.1674    -8.9395    4.1815    8.3343    0.0000    0.0000    0.0000    0.0000;
    2687    2507    0.032479    0.108099    0.01445    137    137    137    0    0    1    -360    360    -1.8437    -7.0650    1.8562    5.4877    0.0000    0.0000    0.0000    0.0000;
    2676    2506    0.054554    0.180174    0.0242    99    99    99    0    0    1    -360    360    -20.2981    -3.9010    20.5063    1.8950    0.0000    0.0000    0.0000    0.0000;
    2508    2511    0.019174    0.02595    0.004671    69    69    69    0    0    1    -360    360    8.2250    -1.3853    -8.2133    0.8739    0.0000    0.0000    0.0000    0.0000;
    2619    2511    0.01405    0.036364    0.003991    103    103    103    0    0    1    -360    360    11.5218    2.1994    -11.5046    -2.6058    0.0000    0.0000    0.0000    0.0000;
    2644    2510    0.035868    0.090083    0.00924    114    114    114    0    0    1    -360    360    -18.7897    0.7701    18.9042    -1.5149    0.0000    0.0000    0.0000    0.0000;
    2716    2511    0.015    0.047141    0.004661    114    114    114    0    0    1    -360    360    -10.7607    -2.0713    10.7766    1.5968    0.0000    0.0000    0.0000    0.0000;
    2674    2716    0.005248    0.016504    0.001631    114    114    114    0    0    1    -360    360    -7.0952    -1.5244    7.0977    1.3491    0.0000    0.0000    0.0000    0.0000;
    2713    2716    0.000256    0.000661    7e-05    114    114    114    0    0    1    -360    360    -3.6630    -0.7300    3.6630    0.7222    0.0000    0.0000    0.0000    0.0000;
    2645    2702    0.041744    0.073223    0.006921    90    90    90    0    0    1    -360    360    7.6924    -4.8464    -7.6630    4.1234    0.0000    0.0000    0.0000    0.0000;
    2702    2727    0.023058    0.07438    0.00765    137    137    137    0    0    1    -360    360    -7.9330    -7.2534    7.9556    6.4647    0.0000    0.0000    0.0000    0.0000;
    2513    2690    0.000992    0.003471    0.000361    137    137    137    0    0    1    -360    360    6.9109    -3.6583    -6.9104    3.6201    0.0000    0.0000    0.0000    0.0000;
    2627    2674    0.003636    0.010744    0.00106    114    114    114    0    0    1    -360    360    7.2455    1.1789    -7.2438    -1.2926    0.0000    0.0000    0.0000    0.0000;
    2508    2631    0.004628    0.014876    0.00152    137    137    137    0    0    1    -360    360    32.1141    6.0200    -32.0704    -6.0507    0.0000    0.0000    0.0000    0.0000;
    2520    2644    0.003719    0.009339    0.000939    120    120    120    0    0    1    -360    360    -7.3796    2.9661    7.3817    -3.0651    0.0000    0.0000    0.0000    0.0000;
    2514    2520    0.004959    0.012727    0.00128    95    95    95    0    0    1    -360    360    4.3454    5.1240    -4.3434    -5.2611    0.0000    0.0000    0.0000    0.0000;
    2487    2574    0.011157    0.015289    0.002749    114    114    114    0    0    1    -360    360    -22.5704    2.2547    22.6216    -2.4943    0.0000    0.0000    0.0000    0.0000;
    2510    2487    0.011157    0.015289    0.002749    114    114    114    0    0    1    -360    360    -11.1482    4.2604    11.1624    -4.5497    0.0000    0.0000    0.0000    0.0000;
    2511    2675    0.014959    0.043802    0.00445    114    114    114    0    0    1    -360    360    10.9863    1.2737    -10.9700    -1.7267    0.0000    0.0000    0.0000    0.0000;
    2512    2507    0.007603    0.019826    0.002059    120    120    120    0    0    1    -360    360    -20.9919    -3.5867    21.0225    3.4349    0.0000    0.0000    0.0000    0.0000;
    2584    2511    0.034793    0.111901    0.011761    76    76    76    0    0    1    -360    360    -3.3822    -5.8268    3.3942    4.5472    0.0000    0.0000    0.0000    0.0000;
    2687    2584    0.007017    0.022397    0.002369    123    123    123    0    0    1    -360    360    6.6706    -4.0964    -6.6668    3.8448    0.0000    0.0000    0.0000    0.0000;
    2625    2682    0.00843    0.021488    0.002161    120    120    120    0    0    1    -360    360    -21.8162    7.8764    21.8571    -8.0125    0.0000    0.0000    0.0000    0.0000;
    2687    2625    0.00843    0.021488    0.002161    120    120    120    0    0    1    -360    360    -18.8528    8.3444    18.8852    -8.5024    0.0000    0.0000    0.0000    0.0000;
    2572    2578    0.019917    0.052446    0.005191    120    120    120    0    0    1    -360    360    -26.9608    7.1071    27.1005    -7.3185    0.0000    0.0000    0.0000    0.0000;
    2682    2572    0.011868    0.03176    0.003151    120    120    120    0    0    1    -360    360    -26.3581    7.0735    26.4378    -7.2111    0.0000    0.0000    0.0000    0.0000;
    2630    2508    0.005041    0.016859    0.00174    137    137    137    0    0    1    -360    360    -8.9020    0.8309    8.9056    -1.0155    0.0000    0.0000    0.0000    0.0000;
    2455    2508    0.003314    0.010909    0.001111    137    137    137    0    0    1    -360    360    -16.0504    -2.6685    16.0582    2.5686    0.0000    0.0000    0.0000    0.0000;
    2675    2637    0.007769    0.024793    0.00257    137    137    137    0    0    1    -360    360    10.4470    1.6227    -10.4393    -1.8862    0.0000    0.0000    0.0000    0.0000;
    2598    2479    0.007107    0.023141    0.00234    124    124    124    0    0    1    -360    360    -14.2331    -7.6185    14.2495    7.4105    0.0000    0.0000    0.0000    0.0000;
    2631    2599    0.003058    0.009917    0.001019    137    137    137    0    0    1    -360    360    23.8024    4.3817    -23.7865    -4.4446    0.0000    0.0000    0.0000    0.0000;
    2649    2645    0.006446    0.020661    0.00213    137    137    137    0    0    1    -360    360    31.0201    -8.7884    -30.9604    8.7415    0.0000    0.0000    0.0000    0.0000;
    2641    2506    0.00124    0.004132    0.000409    137    137    137    0    0    1    -360    360    10.8950    -2.5042    -10.8936    2.4625    0.0000    0.0000    0.0000    0.0000;
    2642    2507    0.00124    0.004132    0.000409    137    137    137    0    0    1    -360    360    -0.0000    0.0000    0.0000    -0.0461    0.0000    0.0000    0.0000    0.0000;
    2507    2509    0.020744    0.067273    0.00682    137    137    137    0    0    1    -360    360    -12.1606    -3.6902    12.1898    3.0127    0.0000    0.0000    0.0000    0.0000;
    2641    2525    0.005446    0.017364    0.001769    137    137    137    0    0    1    -360    360    -4.5030    1.1482    4.5041    -1.3446    0.0000    0.0000    0.0000    0.0000;
    2507    2455    0.006124    0.015703    0.001571    120    120    120    0    0    1    -360    360    -6.1723    -0.7543    6.1744    0.5825    0.0000    0.0000    0.0000    0.0000;
    2606    2509    0.001322    0.004207    0.00044    137    137    137    0    0    1    -360    360    -47.6514    -4.3994    47.6781    4.4341    0.0000    0.0000    0.0000    0.0000;
    2506    2606    0.007934    0.022314    0.002149    123    123    123    0    0    1    -360    360    -33.4427    -1.6044    33.5214    1.5824    0.0000    0.0000    0.0000    0.0000;
    2525    2630    0.009091    0.028934    0.002899    137    137    137    0    0    1    -360    360    -4.7131    1.3446    4.7150    -1.6659    0.0000    0.0000    0.0000    0.0000;
    2637    2678    0.007364    0.023719    0.00242    137    137    137    0    0    1    -360    360    -3.0907    -0.9308    3.0914    0.6617    0.0000    0.0000    0.0000    0.0000;
    2479    2649    0.003314    0.010744    0.001089    137    137    137    0    0    1    -360    360    41.9584    -6.5467    -41.9051    6.5974    0.0000    0.0000    0.0000    0.0000;
    2690    2548    0.002066    0.006942    0.000699    137    137    137    0    0    1    -360    360    1.4674    -4.6631    -1.4670    4.5867    0.0000    0.0000    0.0000    0.0000;
    2703    2645    0.011322    0.036364    0.003751    137    137    137    0    0    1    -360    360    -8.9166    6.3315    8.9290    -6.7122    0.0000    0.0000    0.0000    0.0000;
    2548    2598    0.002893    0.009256    0.000939    137    137    137    0    0    1    -360    360    -6.3820    -6.1517    6.3841    6.0535    0.0000    0.0000    0.0000    0.0000;
    2599    2627    0.002479    0.007438    0.000731    120    120    120    0    0    1    -360    360    11.3305    1.9406    -11.3275    -2.0139    0.0000    0.0000    0.0000    0.0000;
    2549    2512    0.004917    0.023016    0.00236    120    120    120    0    0    1    -360    360    -6.6509    -1.0253    6.6529    0.7697    0.0000    0.0000    0.0000    0.0000;
    2678    2549    0.004917    0.023016    0.00236    120    120    120    0    0    1    -360    360    -3.3004    -0.6617    3.3009    0.3993    0.0000    0.0000    0.0000    0.0000;
    2608    2727    0.001653    0.004959    0.00053    137    137    137    0    0    1    -360    360    -9.3321    1.7619    9.3334    -1.8180    0.0000    0.0000    0.0000    0.0000;
    2485    2676    0.039504    0.124554    0.011761    38    38    38    0    0    1    -360    360    -9.3580    -1.3879    9.3900    0.2045    0.0000    0.0000    0.0000    0.0000;
    2545    2511    0.039504    0.069587    0.00657    72    72    72    0    0    1    -360    360    -25.2493    -0.1164    25.4767    -0.2173    0.0000    0.0000    0.0000    0.0000;
    2543    2545    0.053058    0.093554    0.00884    72    72    72    0    0    1    -360    360    -16.4293    0.9169    16.5613    -1.6566    0.0000    0.0000    0.0000    0.0000;
    2666    2543    0.032934    0.106504    0.010931    137    137    137    0    0    1    -360    360    -2.2472    1.1409    2.2497    -2.3286    0.0000    0.0000    0.0000    0.0000;
    2665    2543    0.058066    0.103058    0.00937    76    76    76    0    0    1    -360    360    -5.8930    -0.7300    5.9116    -0.2573    0.0000    0.0000    0.0000    0.0000;
    2676    2666    0.024438    0.079017    0.008109    137    137    137    0    0    1    -360    360    0.0601    0.7754    -0.0598    -1.6629    0.0000    0.0000    0.0000    0.0000;
    2465    2726    0.021388    0.069537    0.007289    120    120    120    0    0    1    -360    360    -3.3999    3.3990    3.4048    -4.2104    0.0000    0.0000    0.0000    0.0000;
    2652    2510    0.00124    0.004132    0.00039    128    128    128    0    0    1    -360    360    -7.6960    -1.7730    7.6967    1.7315    0.0000    0.0000    0.0000    0.0000;
    2508    2720    0.004628    0.014876    0.00152    120    120    120    0    0    1    -360    360    9.7380    1.8233    -9.7340    -1.9820    0.0000    0.0000    0.0000    0.0000;
    2509    2719    0.004628    0.014876    0.00152    120    120    120    0    0    1    -360    360    6.3867    1.0848    -6.3850    -1.2520    0.0000    0.0000    0.0000    0.0000;
    2626    2507    0.01281    0.021488    0.00212    78    78    78    0    0    1    -360    360    -9.6759    -5.4982    9.6899    5.2831    0.0000    0.0000    0.0000    0.0000;
    2476    2626    0.026198    0.043967    0.004339    78    78    78    0    0    1    -360    360    -5.8939    -5.2302    5.9079    4.7682    0.0000    0.0000    0.0000    0.0000;
    2588    2460    0.03905    0.126281    0.012971    95    95    95    0    0    1    -360    360    -6.9318    -1.6940    6.9490    0.3005    0.0000    0.0000    0.0000    0.0000;
    2714    2604    0.011653    0.037686    0.00387    137    137    137    0    0    1    -360    360    -16.3278    -2.0051    16.3556    1.6573    0.0000    0.0000    0.0000    0.0000;
    2460    2714    0.021397    0.069174    0.0071    137    137    137    0    0    1    -360    360    -13.1790    -1.8005    13.2125    1.1102    0.0000    0.0000    0.0000    0.0000;
    2468    2714    0.00281    0.009174    0.000939    123    123    123    0    0    1    -360    360    -3.1150    -1.0000    3.1153    0.8949    0.0000    0.0000    0.0000    0.0000;
    2679    2603    0.158017    0.182727    0.016429    46    46    46    0    0    1    -360    360    10.8286    -9.4751    -10.5638    7.9175    0.0000    0.0000    0.0000    0.0000;
    2616    2604    0.009826    0.017521    0.0016    80    80    80    0    0    1    -360    360    -26.8421    0.6784    26.9049    -0.7474    0.0000    0.0000    0.0000    0.0000;
    2515    2600    0.010388    0.050826    0.004939    133    133    133    0    0    1    -360    360    -18.8059    -4.7756    18.8406    4.3898    0.0000    0.0000    0.0000    0.0000;
    2576    2600    0.036033    0.128934    0.012509    69    69    69    0    0    1    -360    360    -10.6647    -3.6379    10.7044    2.3773    0.0000    0.0000    0.0000    0.0000;
    2492    2603    0.022339    0.074959    0.00748    69    69    69    0    0    1    -360    360    -28.8349    2.2900    29.0016    -2.5750    0.0000    0.0000    0.0000    0.0000;
    2456    2576    0.041397    0.069421    0.00711    69    69    69    0    0    1    -360    360    -0.5773    -2.2308    0.5787    1.4426    0.0000    0.0000    0.0000    0.0000;
    2524    2576    0.033141    0.061157    0.006389    69    69    69    0    0    1    -360    360    -3.1150    -1.0000    3.1180    0.2952    0.0000    0.0000    0.0000    0.0000;
    2557    2456    0.037686    0.121488    0.01249    69    69    69    0    0    1    -360    360    6.7071    -1.5693    -6.6917    0.2308    0.0000    0.0000    0.0000    0.0000;
    2559    2557    0.019422    0.06281    0.00649    69    69    69    0    0    1    -360    360    9.8391    -1.2377    -9.8221    0.5693    0.0000    0.0000    0.0000    0.0000;
    2605    2600    0.035868    0.115702    0.012199    140    140    140    0    0    1    -360    360    22.6301    -9.9982    -22.4388    9.2422    0.0000    0.0000    0.0000    0.0000;
    2538    2601    0.030248    0.097521    0.01028    140    140    140    0    0    1    -360    360    7.9855    -3.4594    -7.9662    2.3614    0.0000    0.0000    0.0000    0.0000;
    2569    2532    0.009826    0.017273    0.001631    69    69    69    0    0    1    -360    360    -7.7308    2.1010    7.7365    -2.2708    0.0000    0.0000    0.0000    0.0000;
    2610    2569    0.053223    0.093471    0.008821    69    69    69    0    0    1    -360    360    0.0635    3.1363    -0.0572    -4.1010    0.0000    0.0000    0.0000    0.0000;
    2614    2607    0.006612    0.013719    0.001331    69    69    69    0    0    1    -360    360    3.7742    0.3441    -3.7734    -0.4924    0.0000    0.0000    0.0000    0.0000;
    2607    2615    0.005372    0.017364    0.001791    69    69    69    0    0    1    -360    360    -6.6106    -1.5076    6.6128    1.3128    0.0000    0.0000    0.0000    0.0000;
    2588    2559    0.023388    0.075868    0.007841    34    34    34    0    0    1    -360    360    -6.8504    -0.0431    6.8603    -0.7986    0.0000    0.0000    0.0000    0.0000;
    2615    2603    0.01157    0.037686    0.00387    69    69    69    0    0    1    -360    360    -15.1398    -2.7128    15.1639    2.3539    0.0000    0.0000    0.0000    0.0000;
    2589    2601    0.033099    0.111066    0.011059    114    114    114    0    0    1    -360    360    -27.9205    0.2717    28.1528    -0.7310    0.0000    0.0000    0.0000    0.0000;
    2592    2605    0.028182    0.091157    0.009341    69    69    69    0    0    1    -360    360    28.0389    -8.8521    -27.8241    8.4982    0.0000    0.0000    0.0000    0.0000;
    2610    2515    0.024463    0.043471    0.004039    69    69    69    0    0    1    -360    360    -14.6015    -4.1363    14.6519    3.7756    0.0000    0.0000    0.0000    0.0000;
    2609    2604    0.006612    0.013719    0.001331    114    114    114    0    0    1    -360    360    -5.7110    -1.0000    5.7130    0.8532    0.0000    0.0000    0.0000    0.0000;
    2616    2614    0.006612    0.013719    0.001331    114    114    114    0    0    1    -360    360    9.0762    1.2042    -9.0712    -1.3441    0.0000    0.0000    0.0000    0.0000;
    2589    2585    0.020496    0.06876    0.00688    69    69    69    0    0    1    -360    360    19.0935    -1.2717    -19.0261    0.7351    0.0000    0.0000    0.0000    0.0000;
    2646    2559    0.015678    0.050702    0.005201    84    84    84    0    0    1    -360    360    -4.1540    -1.0000    4.1565    0.4283    0.0000    0.0000    0.0000    0.0000;
    2600    2603    0.01281    0.042984    0.004281    114    114    114    0    0    1    -360    360    -45.3936    8.3370    45.6358    -8.0085    0.0000    0.0000    0.0000    0.0000;
    2601    2604    0.01281    0.042984    0.004281    114    114    114    0    0    1    -360    360    -46.0715    8.2729    46.3206    -7.9217    0.0000    0.0000    0.0000    0.0000;
    2538    2616    0.014463    0.055537    0.004479    69    69    69    0    0    1    -360    360    -12.6475    2.4594    12.6690    -2.8825    0.0000    0.0000    0.0000    0.0000;
    2461    2498    0.023554    0.062149    0.006389    82    82    82    0    0    1    -360    360    -16.5809    -0.2417    16.6336    -0.4079    0.0000    0.0000    0.0000    0.0000;
    2539    2461    0.027603    0.049504    0.004479    69    69    69    0    0    1    -360    360    -7.2705    1.0622    7.2828    -1.5907    0.0000    0.0000    0.0000    0.0000;
    2519    2539    0.039669    0.07157    0.006411    69    69    69    0    0    1    -360    360    -4.9983    0.2911    5.0065    -1.0622    0.0000    0.0000    0.0000    0.0000;
    2550    2519    0.029826    0.057934    0.005469    69    69    69    0    0    1    -360    360    -0.4702    0.1215    0.4703    -0.7911    0.0000    0.0000    0.0000    0.0000;
    2555    2497    0.009256    0.030083    0.003071    119    119    119    0    0    1    -360    360    -27.9895    -1.9403    28.0486    1.7531    0.0000    0.0000    0.0000    0.0000;
    2664    2658    0.053141    0.093388    0.008901    69    69    69    0    0    1    -360    360    -15.9977    0.9577    16.1212    -1.7353    0.0000    0.0000    0.0000    0.0000;
    2552    2555    0.001322    0.004207    0.00044    99    99    99    0    0    1    -360    360    -13.2716    -0.9885    13.2735    0.9403    0.0000    0.0000    0.0000    0.0000;
    2554    2498    0.009091    0.029752    0.00302    137    137    137    0    0    1    -360    360    -19.2294    -0.7026    19.2567    0.4185    0.0000    0.0000    0.0000    0.0000;
    2496    2497    0.055041    0.164298    0.016819    69    69    69    0    0    1    -360    360    -5.6288    -1.9764    5.6434    -0.0545    0.0000    0.0000    0.0000    0.0000;
    2723    2493    0.036529    0.064132    0.00605    69    69    69    0    0    1    -360    360    4.5349    -0.6464    -4.5280    0.0000    0.0000    0.0000    0.0000    0.0000;
    2565    2554    0.01595    0.05124    0.0053    137    137    137    0    0    1    -360    360    -7.2694    -1.3334    7.2764    0.7026    0.0000    0.0000    0.0000    0.0000;
    2565    2552    0.007438    0.023967    0.002461    126    126    126    0    0    1    -360    360    -3.0830    -0.2896    3.0836    -0.0115    0.0000    0.0000    0.0000    0.0000;
    2629    2531    0.036686    0.116686    0.012509    69    69    69    0    0    1    -360    360    -12.4613    -0.4311    12.5085    -0.9348    0.0000    0.0000    0.0000    0.0000;
    2723    2664    0.083141    0.146281    0.01392    69    69    69    0    0    1    -360    360    -13.5921    0.1755    13.7337    -1.4577    0.0000    0.0000    0.0000    0.0000;
    2700    2497    0.026612    0.089422    0.008949    137    137    137    0    0    1    -360    360    -14.2636    -0.7449    14.3076    -0.2115    0.0000    0.0000    0.0000    0.0000;
    2565    2663    0.033471    0.065289    0.005929    69    69    69    0    0    1    -360    360    3.5614    0.6230    -3.5577    -1.3444    0.0000    0.0000    0.0000    0.0000;
    2547    2550    0.005207    0.014132    0.001401    90    90    90    0    0    1    -360    360    -3.9620    -0.5000    3.9627    0.3302    0.0000    0.0000    0.0000    0.0000;
    2550    2700    0.01843    0.061901    0.0062    137    137    137    0    0    1    -360    360    -10.2845    -1.4518    10.3006    0.7449    0.0000    0.0000    0.0000    0.0000;
    2488    2723    0.001818    0.003876    0.000271    76    76    76    0    0    1    -360    360    -3.3970    -0.5000    3.3972    0.4709    0.0000    0.0000    0.0000    0.0000;
    2657    2658    0.003471    0.012636    0.001191    123    123    123    0    0    1    -360    360    -36.2250    -4.2251    36.2662    4.2412    0.0000    0.0000    0.0000    0.0000;
    2502    2724    0.003314    0.010578    0.001089    137    137    137    0    0    1    -360    360    -6.2451    -7.2181    6.2478    7.1064    0.0000    0.0000    0.0000    0.0000;
    2643    2502    0.029752    0.095868    0.01007    137    137    137    0    0    1    -360    360    2.0765    -7.5766    -2.0619    6.5181    0.0000    0.0000    0.0000    0.0000;
    2581    2643    0.005124    0.016529    0.00174    137    137    137    0    0    1    -360    360    12.7822    -6.6352    -12.7725    6.4766    0.0000    0.0000    0.0000    0.0000;
    2560    2594    0.033471    0.065289    0.005929    21    21    21    0    0    1    -360    360    -4.1540    0.0000    4.1593    -0.6463    0.0000    0.0000    0.0000    0.0000;
    2467    2628    0.016529    0.031397    0.002899    48    48    48    0    0    1    -360    360    12.6185    -4.7890    -12.5916    4.5186    0.0000    0.0000    0.0000    0.0000;
    2634    2467    0.033471    0.065289    0.005929    69    69    69    0    0    1    -360    360    17.7161    -4.9524    -17.6155    4.4890    0.0000    0.0000    0.0000    0.0000;
    2628    2500    0.016529    0.031397    0.003151    48    48    48    0    0    1    -360    360    11.7606    -4.5186    -11.7371    4.2140    0.0000    0.0000    0.0000    0.0000;
    2611    2634    0.022884    0.074    0.007592    69    69    69    0    0    1    -360    360    18.9392    -4.6506    -18.8621    4.0524    0.0000    0.0000    0.0000    0.0000;
    2724    2499    0.001653    0.005289    0.00053    137    137    137    0    0    1    -360    360    -13.7248    -9.9064    13.7291    9.8615    0.0000    0.0000    0.0000    0.0000;
    2501    2500    0.009091    0.028099    0.00288    133    133    133    0    0    1    -360    360    -3.0449    -4.1157    3.0469    3.8035    0.0000    0.0000    0.0000    0.0000;
    2564    2562    0.00405    0.013314    0.001379    95    95    95    0    0    1    -360    360    -7.2859    1.8541    7.2880    -1.9975    0.0000    0.0000    0.0000    0.0000;
    2583    2564    0.020744    0.066281    0.006989    126    126    126    0    0    1    -360    360    -0.2238    1.9948    0.2249    -2.7541    0.0000    0.0000    0.0000    0.0000;
    2683    2583    0.028347    0.092231    0.009511    137    137    137    0    0    1    -360    360    6.0167    0.0839    -6.0072    -1.0948    0.0000    0.0000    0.0000    0.0000;
    2562    2581    0.040331    0.130413    0.013361    137    137    137    0    0    1    -360    360    20.8496    -7.2216    -20.6732    6.3352    0.0000    0.0000    0.0000    0.0000;
    2623    2501    0.020413    0.066124    0.006781    95    95    95    0    0    1    -360    360    6.5193    -4.6272    -6.5081    3.9157    0.0000    0.0000    0.0000    0.0000;
    2743    1955    0.057868    0.101322    0.00967    90    90    90    0    0    1    -360    360    -50.0000    -12.0000    51.4229    13.4154    0.0000    0.0000    0.0000    0.0000;
    2744    1956    0.057868    0.101322    0.00967    90    90    90    0    0    1    -360    360    -51.0000    -14.0000    52.5147    15.5806    0.0000    0.0000    0.0000    0.0000;
    2740    820    0.02562    0.084711    0.008477    123    123    123    0    0    1    -360    360    40.0000    -3.4032    -39.6643    3.4790    0.0000    0.0000    0.0000    0.0000;
    2740    820    0.02562    0.084711    0.008477    123    123    123    0    0    1    -360    360    40.0000    -3.4032    -39.6643    3.4790    0.0000    0.0000    0.0000    0.0000;
    2745    1430    0.010413    0.033554    0.003543    140    140    140    0    0    1    -360    360    -25.0000    -10.0000    25.0676    9.8217    0.0000    0.0000    0.0000    0.0000;
    2746    1876    0.009752    0.030496    0.003151    140    140    140    0    0    1    -360    360    -68.0000    -26.0000    68.4731    27.1311    0.0000    0.0000    0.0000    0.0000;
    2742    1524    0.005702    0.018264    0.001922    57    57    57    0    0    1    -360    360    -33.0000    -12.0000    33.0623    11.9823    0.0000    0.0000    0.0000    0.0000;
    2741    1525    0.005702    0.018264    0.001922    57    57    57    0    0    1    -360    360    -33.0000    -12.0000    33.0623    11.9823    0.0000    0.0000    0.0000    0.0000;
    5    4    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -65.9074    21.5685    65.9083    -21.5602    0.0000    0.0000    0.0000    0.0000;
    7    6    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    57.1544    8.0037    -57.1538    -7.9978    0.0000    0.0000    0.0000    0.0000;
    9    8    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    -48.5174    2.5326    48.5175    -2.5312    0.0000    0.0000    0.0000    0.0000;
    11    10    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -130.3827    -21.5273    130.3858    21.5585    0.0000    0.0000    0.0000    0.0000;
    12    11    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    63.5098    -1.1830    -63.5091    1.1902    0.0000    0.0000    0.0000    0.0000;
    14    13    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    168.6334    120.0324    -168.6308    -120.0069    0.0000    0.0000    0.0000    0.0000;
    16    15    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    18    17    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -15.6648    75.3188    15.6658    -75.3087    0.0000    0.0000    0.0000    0.0000;
    20    19    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    36.6426    -8.4076    -36.6424    8.4100    0.0000    0.0000    0.0000    0.0000;
    22    21    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    29    28    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    274.6957    -46.4703    -274.6913    46.5145    0.0000    0.0000    0.0000    0.0000;
    38    37    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -29.9666    -10.1474    29.9668    10.1492    0.0000    0.0000    0.0000    0.0000;
    41    40    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -35.8068    -44.9299    35.8073    44.9354    0.0000    0.0000    0.0000    0.0000;
    44    43    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    151.7164    -43.0051    -151.7121    43.0477    0.0000    0.0000    0.0000    0.0000;
    46    45    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    -56.0612    -34.6372    56.0615    34.6397    0.0000    0.0000    0.0000    0.0000;
    49    48    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    -168.0606    -23.2579    168.0623    23.2749    0.0000    0.0000    0.0000    0.0000;
    52    51    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    31.1463    -3.5669    -31.1461    3.5686    0.0000    0.0000    0.0000    0.0000;
    54    53    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    -3.6789    42.5224    3.6790    -42.5214    0.0000    0.0000    0.0000    0.0000;
    56    55    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    1.6995    -14.4041    -1.6995    14.4045    0.0000    0.0000    0.0000    0.0000;
    58    57    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    -144.3286    -11.0885    144.3298    11.1006    0.0000    0.0000    0.0000    0.0000;
    60    59    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    43.0245    28.8972    -43.0240    -28.8926    0.0000    0.0000    0.0000    0.0000;
    63    62    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -18.7593    -13.3637    18.7594    13.3646    0.0000    0.0000    0.0000    0.0000;
    65    64    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    -328.4789    -37.2579    328.4852    37.3211    0.0000    0.0000    0.0000    0.0000;
    73    72    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    155.4415    -9.6084    -155.4374    9.6502    0.0000    0.0000    0.0000    0.0000;
    75    74    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -52.6982    -9.2446    52.6987    9.2494    0.0000    0.0000    0.0000    0.0000;
    77    76    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -121.2896    -6.7015    121.2921    6.7268    0.0000    0.0000    0.0000    0.0000;
    79    78    2.1e-05    0.000207    0    876    876    876    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    81    80    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -33.3135    4.0787    33.3137    -4.0768    0.0000    0.0000    0.0000    0.0000;
    85    84    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -96.3565    -11.2949    96.3581    11.3109    0.0000    0.0000    0.0000    0.0000;
    87    86    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -52.3564    -1.5887    52.3569    1.5934    0.0000    0.0000    0.0000    0.0000;
    89    88    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -68.6532    0.8577    68.6540    -0.8496    0.0000    0.0000    0.0000    0.0000;
    91    90    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    43.5248    -0.5113    -43.5244    0.5145    0.0000    0.0000    0.0000    0.0000;
    93    92    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    -8.2760    -0.6245    8.2760    0.6246    0.0000    0.0000    0.0000    0.0000;
    95    94    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    0.4731    21.7902    -0.4730    -21.7894    0.0000    0.0000    0.0000    0.0000;
    97    96    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    9.0337    0.4196    -9.0336    -0.4195    0.0000    0.0000    0.0000    0.0000;
    99    98    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    40.2579    -6.2935    -40.2576    6.2964    0.0000    0.0000    0.0000    0.0000;
    101    100    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -18.5177    -3.8816    18.5178    3.8822    0.0000    0.0000    0.0000    0.0000;
    103    102    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    118.9831    -40.3423    -118.9804    40.3694    0.0000    0.0000    0.0000    0.0000;
    105    104    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -129.7690    12.7289    129.7719    -12.7001    0.0000    0.0000    0.0000    0.0000;
    107    106    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -30.1720    -55.5120    30.1727    55.5188    0.0000    0.0000    0.0000    0.0000;
    109    108    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -130.3935    31.0248    130.3966    -30.9938    0.0000    0.0000    0.0000    0.0000;
    112    111    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -43.5239    9.6780    43.5242    -9.6746    0.0000    0.0000    0.0000    0.0000;
    114    113    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    46.6883    8.7799    -46.6879    -8.7760    0.0000    0.0000    0.0000    0.0000;
    117    116    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    94.1720    -30.9761    -94.1703    30.9930    0.0000    0.0000    0.0000    0.0000;
    119    118    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -54.8748    -1.4753    54.8753    1.4804    0.0000    0.0000    0.0000    0.0000;
    121    120    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    219.1417    39.1804    -219.1389    -39.1519    0.0000    0.0000    0.0000    0.0000;
    123    122    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    51.5712    52.9725    -51.5709    -52.9694    0.0000    0.0000    0.0000    0.0000;
    126    125    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -86.5283    -18.9325    86.5297    18.9457    0.0000    0.0000    0.0000    0.0000;
    128    127    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    -296.2934    28.0862    296.2986    -28.0350    0.0000    0.0000    0.0000    0.0000;
    130    129    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    11.3564    1.4092    -11.3564    -1.4090    0.0000    0.0000    0.0000    0.0000;
    135    134    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -95.6329    -39.5676    95.6347    39.5857    0.0000    0.0000    0.0000    0.0000;
    139    138    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    119.4454    26.3678    -119.4445    -26.3592    0.0000    0.0000    0.0000    0.0000;
    142    141    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    145    144    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    147    146    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -94.3651    10.9700    94.3666    -10.9547    0.0000    0.0000    0.0000    0.0000;
    149    148    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -143.5144    -7.4803    143.5180    7.5166    0.0000    0.0000    0.0000    0.0000;
    151    150    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    -178.4199    -7.8776    178.4218    7.8967    0.0000    0.0000    0.0000    0.0000;
    154    153    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    64.7573    9.8776    -64.7565    -9.8700    0.0000    0.0000    0.0000    0.0000;
    157    155    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    0.0000    0.0000    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    159    158    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    61.4508    -46.8658    -61.4504    46.8693    0.0000    0.0000    0.0000    0.0000;
    161    160    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    164    163    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    -188.1958    20.7215    188.1978    -20.7011    0.0000    0.0000    0.0000    0.0000;
    166    165    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -168.3703    -48.7720    168.3756    48.8244    0.0000    0.0000    0.0000    0.0000;
    167    165    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -14.3600    -13.6230    14.3601    13.6237    0.0000    0.0000    0.0000    0.0000;
    171    170    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    3.2672    -55.5234    -3.2666    55.5286    0.0000    0.0000    0.0000    0.0000;
    173    172    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    175    174    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    19.0137    4.2290    -19.0136    -4.2283    0.0000    0.0000    0.0000    0.0000;
    178    177    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    51.1102    12.1467    -51.1097    -12.1419    0.0000    0.0000    0.0000    0.0000;
    180    179    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    185    184    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    203.1208    -14.9814    -203.1183    15.0060    0.0000    0.0000    0.0000    0.0000;
    187    186    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    -211.5233    56.5518    211.5262    -56.5229    0.0000    0.0000    0.0000    0.0000;
    189    188    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -30.5638    29.8128    30.5642    -29.8095    0.0000    0.0000    0.0000    0.0000;
    191    190    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    23.5807    23.4799    -23.5805    -23.4778    0.0000    0.0000    0.0000    0.0000;
    194    193    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    26.2424    -7.0775    -26.2422    7.0789    0.0000    0.0000    0.0000    0.0000;
    196    195    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    64.1237    -37.1292    -64.1234    37.1325    0.0000    0.0000    0.0000    0.0000;
    198    197    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    65.2491    -25.4980    -65.2482    25.5069    0.0000    0.0000    0.0000    0.0000;
    200    199    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    380.1066    9.9079    -380.0980    -9.8222    0.0000    0.0000    0.0000    0.0000;
    202    201    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    54.3080    -14.8799    -54.3074    14.8858    0.0000    0.0000    0.0000    0.0000;
    204    203    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -132.1079    -24.4255    132.1113    24.4592    0.0000    0.0000    0.0000    0.0000;
    206    205    6e-06    6.3e-05    0    1593    1593    1593    0    0    1    -360    360    55.1896    -33.4173    -55.1893    33.4198    0.0000    0.0000    0.0000    0.0000;
    208    207    2.1e-05    0.000207    0    876    876    876    0    0    1    -360    360    -31.0518    7.3554    31.0520    -7.3537    0.0000    0.0000    0.0000    0.0000;
    214    213    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    222    221    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    243    242    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    58.6990    5.7767    -58.6967    -5.7537    0.0000    0.0000    0.0000    0.0000;
    249    248    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    258    257    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -25.2980    -5.2778    25.2985    5.2826    0.0000    0.0000    0.0000    0.0000;
    265    264    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    281    280    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    283    282    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    51.0638    -21.7890    -51.0616    21.8114    0.0000    0.0000    0.0000    0.0000;
    295    294    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    316    315    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    26.7236    -1.7959    -26.7231    1.8010    0.0000    0.0000    0.0000    0.0000;
    323    322    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    332    331    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    340    339    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    342    341    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -10.4457    18.5491    10.4460    -18.5459    0.0000    0.0000    0.0000    0.0000;
    352    351    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    359    358    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    97.9824    29.8796    -97.9752    -29.8075    0.0000    0.0000    0.0000    0.0000;
    377    376    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -38.1239    12.9637    38.1250    -12.9520    0.0000    0.0000    0.0000    0.0000;
    383    382    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    391    390    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    404    403    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    419    418    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -17.4641    -3.7366    17.4643    3.7389    0.0000    0.0000    0.0000    0.0000;
    427    426    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -5.4331    -0.7834    5.4331    0.7836    0.0000    0.0000    0.0000    0.0000;
    434    433    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    439    438    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -40.5070    -9.6553    40.5082    9.6676    0.0000    0.0000    0.0000    0.0000;
    462    461    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    51.7122    2.6958    -51.7104    -2.6770    0.0000    0.0000    0.0000    0.0000;
    473    472    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    483    482    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    485    484    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    487    486    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    489    488    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -6.7926    -0.9127    6.7927    0.9130    0.0000    0.0000    0.0000    0.0000;
    494    493    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    42.6155    14.3675    -42.6141    -14.3533    0.0000    0.0000    0.0000    0.0000;
    507    506    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    509    508    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -37.1931    -3.1075    37.1941    3.1169    0.0000    0.0000    0.0000    0.0000;
    515    514    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    15.8166    3.9889    -15.8164    -3.9870    0.0000    0.0000    0.0000    0.0000;
    517    516    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    520    519    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    529    528    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    531    530    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    535    534    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    537    536    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    540    539    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -46.2663    6.9007    46.2678    -6.8856    0.0000    0.0000    0.0000    0.0000;
    546    545    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    550    549    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    555    554    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    571    570    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -0.4475    23.9300    0.4479    -23.9261    0.0000    0.0000    0.0000    0.0000;
    574    573    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    584    583    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -9.7152    1.8820    9.7153    -1.8814    0.0000    0.0000    0.0000    0.0000;
    590    589    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -0.0693    -4.8507    0.0694    4.8509    0.0000    0.0000    0.0000    0.0000;
    610    609    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    614    613    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -33.2712    -1.5886    33.2720    1.5964    0.0000    0.0000    0.0000    0.0000;
    661    660    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -19.9432    -44.4956    19.9448    44.5122    0.0000    0.0000    0.0000    0.0000;
    682    681    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -45.3809    7.4896    45.3823    -7.4751    0.0000    0.0000    0.0000    0.0000;
    693    692    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -31.6916    -21.3070    31.6926    21.3170    0.0000    0.0000    0.0000    0.0000;
    711    710    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    16.8395    6.8614    -16.8393    -6.8591    0.0000    0.0000    0.0000    0.0000;
    727    726    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    14.2596    -25.9363    -14.2590    25.9424    0.0000    0.0000    0.0000    0.0000;
    737    736    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -29.0639    12.4347    29.0646    -12.4276    0.0000    0.0000    0.0000    0.0000;
    755    754    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    16.9851    2.4610    -16.9849    -2.4589    0.0000    0.0000    0.0000    0.0000;
    765    764    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -9.8663    -0.8722    9.8664    0.8729    0.0000    0.0000    0.0000    0.0000;
    775    774    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -18.3055    1.4378    18.3057    -1.4353    0.0000    0.0000    0.0000    0.0000;
    804    803    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    843    842    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -6.7891    -3.7730    6.7891    3.7734    0.0000    0.0000    0.0000    0.0000;
    846    845    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    6.0898    -2.7870    -6.0898    2.7873    0.0000    0.0000    0.0000    0.0000;
    848    847    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    14.8983    0.4966    -14.8981    -0.4950    0.0000    0.0000    0.0000    0.0000;
    849    848    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    11.8874    0.4867    -11.8873    -0.4856    0.0000    0.0000    0.0000    0.0000;
    851    850    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -24.7489    -0.6415    24.7494    0.6457    0.0000    0.0000    0.0000    0.0000;
    853    852    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    0.5814    -0.5112    -0.5814    0.5113    0.0000    0.0000    0.0000    0.0000;
    857    856    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -11.4457    -0.1177    11.4458    0.1186    0.0000    0.0000    0.0000    0.0000;
    860    859    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    0.9617    -2.4894    -0.9617    2.4894    0.0000    0.0000    0.0000    0.0000;
    862    861    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    865    864    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -16.8798    -2.9678    16.8800    2.9699    0.0000    0.0000    0.0000    0.0000;
    867    866    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    13.8106    1.0289    -13.8105    -1.0275    0.0000    0.0000    0.0000    0.0000;
    869    868    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    872    871    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -11.8567    -7.1834    11.8568    7.1848    0.0000    0.0000    0.0000    0.0000;
    874    873    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    879    878    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -13.2329    1.6024    13.2330    -1.6010    0.0000    0.0000    0.0000    0.0000;
    881    880    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -5.6124    -2.4450    5.6125    2.4453    0.0000    0.0000    0.0000    0.0000;
    887    886    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    35.3787    -5.9405    -35.3778    5.9493    0.0000    0.0000    0.0000    0.0000;
    891    890    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    7.5253    6.3426    -7.5253    -6.3419    0.0000    0.0000    0.0000    0.0000;
    893    892    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    896    895    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    897    896    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -38.9743    -35.8667    38.9762    35.8861    0.0000    0.0000    0.0000    0.0000;
    895    897    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    899    898    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -1.3309    -2.7839    1.3309    2.7840    0.0000    0.0000    0.0000    0.0000;
    901    900    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    1.7219    -4.4457    -1.7219    4.4458    0.0000    0.0000    0.0000    0.0000;
    903    902    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -4.7060    -1.4263    4.7060    1.4265    0.0000    0.0000    0.0000    0.0000;
    908    907    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    914    913    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -16.0947    -1.7750    16.0949    1.7768    0.0000    0.0000    0.0000    0.0000;
    916    915    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -7.0792    -0.5776    7.0793    0.5780    0.0000    0.0000    0.0000    0.0000;
    918    917    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    920    919    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    924    923    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -21.6116    2.3459    21.6120    -2.3426    0.0000    0.0000    0.0000    0.0000;
    926    925    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    928    927    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    15.9320    -1.4776    -15.9318    1.4795    0.0000    0.0000    0.0000    0.0000;
    930    929    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    6.6292    5.2351    -6.6292    -5.2345    0.0000    0.0000    0.0000    0.0000;
    932    931    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    10.2085    10.6492    -10.2083    -10.6476    0.0000    0.0000    0.0000    0.0000;
    936    935    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -12.0311    -0.5323    12.0312    0.5334    0.0000    0.0000    0.0000    0.0000;
    938    937    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    26.3459    4.0234    -26.3454    -4.0185    0.0000    0.0000    0.0000    0.0000;
    940    939    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    943    942    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    945    944    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    21.4847    3.0234    -21.4844    -3.0201    0.0000    0.0000    0.0000    0.0000;
    951    950    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    11.8517    7.3046    -11.8516    -7.3032    0.0000    0.0000    0.0000    0.0000;
    953    952    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    50.2264    1.8594    -50.2246    -1.8412    0.0000    0.0000    0.0000    0.0000;
    957    956    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -15.5058    -1.5270    15.5060    1.5288    0.0000    0.0000    0.0000    0.0000;
    959    958    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -2.5436    0.0143    2.5436    -0.0143    0.0000    0.0000    0.0000    0.0000;
    961    960    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    12.3309    0.7731    -12.3308    -0.7721    0.0000    0.0000    0.0000    0.0000;
    963    962    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    19.1085    1.3139    -19.1082    -1.3113    0.0000    0.0000    0.0000    0.0000;
    965    964    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -9.9408    4.9570    9.9409    -4.9561    0.0000    0.0000    0.0000    0.0000;
    967    966    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    7.3747    0.7047    -7.3747    -0.7043    0.0000    0.0000    0.0000    0.0000;
    969    968    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -13.1427    0.4584    13.1429    -0.4572    0.0000    0.0000    0.0000    0.0000;
    971    970    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    25.7187    2.4458    -25.7182    -2.4412    0.0000    0.0000    0.0000    0.0000;
    973    972    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    975    974    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    9.8040    -0.6156    -9.8040    0.6163    0.0000    0.0000    0.0000    0.0000;
    977    976    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    61.3109    12.0167    -61.3082    -11.9901    0.0000    0.0000    0.0000    0.0000;
    979    978    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -33.0995    3.1258    33.1003    -3.1181    0.0000    0.0000    0.0000    0.0000;
    983    982    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    34.0054    2.6404    -34.0047    -2.6324    0.0000    0.0000    0.0000    0.0000;
    985    984    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    14.8524    -3.6306    -14.8522    3.6322    0.0000    0.0000    0.0000    0.0000;
    987    986    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    41.0268    0.6240    -41.0256    -0.6122    0.0000    0.0000    0.0000    0.0000;
    991    990    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -28.2558    -1.8434    28.2563    1.8491    0.0000    0.0000    0.0000    0.0000;
    993    992    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    995    994    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    997    996    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    22.3567    6.0876    -22.3563    -6.0839    0.0000    0.0000    0.0000    0.0000;
    998    999    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1001    1000    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    20.1399    -2.0163    -20.1396    2.0192    0.0000    0.0000    0.0000    0.0000;
    1003    1002    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -23.6143    1.6423    23.6147    -1.6385    0.0000    0.0000    0.0000    0.0000;
    1005    1004    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -51.4464    -8.6930    51.4483    8.7115    0.0000    0.0000    0.0000    0.0000;
    1007    1006    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -24.9705    -3.5972    24.9709    3.6018    0.0000    0.0000    0.0000    0.0000;
    1009    1008    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    21.5944    -1.0021    -21.5941    1.0056    0.0000    0.0000    0.0000    0.0000;
    1011    1010    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1012    1011    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1010    1012    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1016    1015    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    12.7420    7.2620    -12.7419    -7.2605    0.0000    0.0000    0.0000    0.0000;
    1022    1021    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    13.1469    0.8307    -13.1468    -0.8294    0.0000    0.0000    0.0000    0.0000;
    1023    1022    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -12.5308    0.0752    12.5309    -0.0741    0.0000    0.0000    0.0000    0.0000;
    1033    1032    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    18.0552    -5.3472    -18.0550    5.3497    0.0000    0.0000    0.0000    0.0000;
    1037    1036    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    7.3851    2.5054    -7.3850    -2.5050    0.0000    0.0000    0.0000    0.0000;
    1039    1038    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -4.5202    -0.1997    4.5202    0.1999    0.0000    0.0000    0.0000    0.0000;
    1041    1040    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -2.2682    0.0958    2.2682    -0.0958    0.0000    0.0000    0.0000    0.0000;
    1043    1042    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1045    1044    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    14.8148    11.3175    -14.8146    -11.3150    0.0000    0.0000    0.0000    0.0000;
    1047    1046    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    32.1221    5.9431    -32.1213    -5.9356    0.0000    0.0000    0.0000    0.0000;
    1049    1048    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    4.8331    -2.6948    -4.8330    2.6951    0.0000    0.0000    0.0000    0.0000;
    1055    1054    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -10.5701    1.0273    10.5702    -1.0265    0.0000    0.0000    0.0000    0.0000;
    1057    1056    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1059    1058    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -4.6638    -2.0832    4.6639    2.0834    0.0000    0.0000    0.0000    0.0000;
    1062    1061    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    9.9490    -1.3857    -9.9489    1.3865    0.0000    0.0000    0.0000    0.0000;
    1065    1064    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -42.2034    -0.8691    42.2047    0.8816    0.0000    0.0000    0.0000    0.0000;
    1067    1066    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    15.6222    4.8846    -15.6220    -4.8827    0.0000    0.0000    0.0000    0.0000;
    1069    1068    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    28.4341    12.1916    -28.4334    -12.1850    0.0000    0.0000    0.0000    0.0000;
    1071    1070    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -24.5325    1.8693    24.5329    -1.8649    0.0000    0.0000    0.0000    0.0000;
    1073    1072    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    65.8366    -4.1377    -65.8336    4.1676    0.0000    0.0000    0.0000    0.0000;
    1075    1074    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    11.4555    -1.0822    -11.4554    1.0831    0.0000    0.0000    0.0000    0.0000;
    1077    1076    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -6.8074    0.9754    6.8074    -0.9750    0.0000    0.0000    0.0000    0.0000;
    1079    1078    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1083    1082    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -51.4309    4.5818    51.4327    -4.5634    0.0000    0.0000    0.0000    0.0000;
    1085    1084    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -12.9408    5.1925    12.9409    -5.1910    0.0000    0.0000    0.0000    0.0000;
    1089    1088    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1093    1092    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    5.8410    -4.6337    -5.8409    4.6341    0.0000    0.0000    0.0000    0.0000;
    1099    1098    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -9.3140    0.4543    9.3140    -0.4537    0.0000    0.0000    0.0000    0.0000;
    1101    1100    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1105    1104    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -5.6206    -0.9479    5.6206    0.9482    0.0000    0.0000    0.0000    0.0000;
    1107    1106    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -31.1996    -4.0888    31.2003    4.0956    0.0000    0.0000    0.0000    0.0000;
    1109    1108    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1111    1110    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1112    1111    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1110    1112    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1114    1113    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -52.8679    -0.2367    52.8699    0.2559    0.0000    0.0000    0.0000    0.0000;
    1116    1115    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    58.5043    17.0790    -58.5015    -17.0519    0.0000    0.0000    0.0000    0.0000;
    1122    1121    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1132    1131    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    11.3395    0.2798    -11.3394    -0.2789    0.0000    0.0000    0.0000    0.0000;
    1134    1133    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -12.1169    -0.2955    12.1170    0.2965    0.0000    0.0000    0.0000    0.0000;
    1137    1136    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1138    1137    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1143    1142    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -3.4461    2.3556    3.4461    -2.3554    0.0000    0.0000    0.0000    0.0000;
    1144    1143    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    21.6862    2.8181    -21.6859    -2.8148    0.0000    0.0000    0.0000    0.0000;
    1148    1147    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -33.6328    10.2952    33.6336    -10.2867    0.0000    0.0000    0.0000    0.0000;
    1150    1149    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    20.0473    2.0320    -20.0470    -2.0292    0.0000    0.0000    0.0000    0.0000;
    1155    1154    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    2.7040    -2.9466    -2.7040    2.9468    0.0000    0.0000    0.0000    0.0000;
    1164    1163    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    3.6662    5.2267    -3.6662    -5.2264    0.0000    0.0000    0.0000    0.0000;
    1166    1165    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1170    1169    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    83.8842    13.3258    -83.8793    -13.2768    0.0000    0.0000    0.0000    0.0000;
    1172    1171    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    0.5694    0.0759    -0.5694    -0.0759    0.0000    0.0000    0.0000    0.0000;
    1177    1176    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1179    1178    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1181    1180    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    4.6813    -3.5062    -4.6812    3.5064    0.0000    0.0000    0.0000    0.0000;
    1185    1184    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -60.2256    -7.4374    60.2282    7.4628    0.0000    0.0000    0.0000    0.0000;
    1187    1186    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1194    1193    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    13.5726    9.7021    -13.5724    -9.7002    0.0000    0.0000    0.0000    0.0000;
    1201    1200    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -2.5617    0.7836    2.5617    -0.7836    0.0000    0.0000    0.0000    0.0000;
    1204    1203    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -28.3331    4.4354    28.3337    -4.4297    0.0000    0.0000    0.0000    0.0000;
    1206    1205    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -5.8952    2.6202    5.8953    -2.6199    0.0000    0.0000    0.0000    0.0000;
    1208    1207    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    7.6033    0.5771    -7.6033    -0.5767    0.0000    0.0000    0.0000    0.0000;
    1210    1209    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    22.8608    3.2450    -22.8605    -3.2413    0.0000    0.0000    0.0000    0.0000;
    1212    1211    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    5.2160    -0.6115    -5.2160    0.6117    0.0000    0.0000    0.0000    0.0000;
    1214    1213    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    8.9089    -3.6189    -8.9088    3.6196    0.0000    0.0000    0.0000    0.0000;
    1218    1217    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1220    1219    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -19.1608    4.8184    19.1611    -4.8156    0.0000    0.0000    0.0000    0.0000;
    1222    1221    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1224    1223    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -14.2067    -4.0286    14.2068    4.0301    0.0000    0.0000    0.0000    0.0000;
    1230    1229    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -18.4873    0.0169    18.4875    -0.0146    0.0000    0.0000    0.0000    0.0000;
    1232    1231    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1234    1233    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -11.0026    0.5737    11.0027    -0.5728    0.0000    0.0000    0.0000    0.0000;
    1236    1235    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    29.3548    9.8106    -29.3541    -9.8039    0.0000    0.0000    0.0000    0.0000;
    1240    1239    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -21.9043    1.4275    21.9047    -1.4241    0.0000    0.0000    0.0000    0.0000;
    1242    1241    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    18.0749    -1.6660    -18.0747    1.6682    0.0000    0.0000    0.0000    0.0000;
    1244    1243    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -36.5916    3.1298    36.5926    -3.1197    0.0000    0.0000    0.0000    0.0000;
    1246    1245    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1248    1247    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    2.3717    8.3011    -2.3716    -8.3006    0.0000    0.0000    0.0000    0.0000;
    1254    1253    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1256    1255    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    6.4590    0.9723    -6.4590    -0.9720    0.0000    0.0000    0.0000    0.0000;
    1258    1257    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    8.0555    0.2002    -8.0554    -0.1998    0.0000    0.0000    0.0000    0.0000;
    1262    1261    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    27.8114    8.2150    -27.8109    -8.2093    0.0000    0.0000    0.0000    0.0000;
    1264    1263    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    7.1244    4.2960    -7.1243    -4.2955    0.0000    0.0000    0.0000    0.0000;
    1266    1265    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -19.5347    14.8942    19.5352    -14.8900    0.0000    0.0000    0.0000    0.0000;
    1268    1267    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1269    1268    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1276    1275    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    68.5403    11.8409    -68.5370    -11.8076    0.0000    0.0000    0.0000    0.0000;
    1278    1277    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    19.8971    -1.3781    -19.8968    1.3809    0.0000    0.0000    0.0000    0.0000;
    1282    1281    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -0.4363    0.7884    0.4363    -0.7884    0.0000    0.0000    0.0000    0.0000;
    1285    1284    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1287    1286    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1289    1288    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    2.2249    -3.9350    -2.2249    3.9351    0.0000    0.0000    0.0000    0.0000;
    1291    1290    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    9.8923    -4.9268    -9.8922    4.9277    0.0000    0.0000    0.0000    0.0000;
    1293    1292    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -18.1633    2.1754    18.1636    -2.1730    0.0000    0.0000    0.0000    0.0000;
    1295    1294    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    3.7527    0.5397    -3.7526    -0.5396    0.0000    0.0000    0.0000    0.0000;
    1297    1296    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    3.3109    0.8652    -3.3109    -0.8651    0.0000    0.0000    0.0000    0.0000;
    1299    1298    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -10.0497    7.6730    10.0498    -7.6718    0.0000    0.0000    0.0000    0.0000;
    1301    1300    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -3.9116    -0.0283    3.9116    0.0284    0.0000    0.0000    0.0000    0.0000;
    1303    1302    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    3.0641    -1.9922    -3.0641    1.9923    0.0000    0.0000    0.0000    0.0000;
    1305    1304    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    4.2016    -0.5493    -4.2016    0.5494    0.0000    0.0000    0.0000    0.0000;
    1307    1306    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -19.0044    0.3072    19.0047    -0.3047    0.0000    0.0000    0.0000    0.0000;
    1311    1310    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -2.7216    0.1370    2.7216    -0.1369    0.0000    0.0000    0.0000    0.0000;
    1313    1312    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -40.2304    3.2972    40.2315    -3.2856    0.0000    0.0000    0.0000    0.0000;
    1315    1314    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    9.7742    2.0330    -9.7741    -2.0323    0.0000    0.0000    0.0000    0.0000;
    1319    1318    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1323    1322    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -12.7161    -1.2139    12.7162    1.2150    0.0000    0.0000    0.0000    0.0000;
    1329    1328    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    40.4043    -2.5462    -40.4031    2.5579    0.0000    0.0000    0.0000    0.0000;
    1331    1330    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    15.3478    -0.2063    -15.3476    0.2080    0.0000    0.0000    0.0000    0.0000;
    1333    1332    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    20.3786    -2.3688    -20.3783    2.3718    0.0000    0.0000    0.0000    0.0000;
    1335    1334    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -8.4986    -0.3673    8.4986    0.3678    0.0000    0.0000    0.0000    0.0000;
    1337    1336    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -5.1712    0.0787    5.1713    -0.0785    0.0000    0.0000    0.0000    0.0000;
    1342    1341    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    6.0350    -2.5813    -6.0350    2.5816    0.0000    0.0000    0.0000    0.0000;
    1344    1343    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1347    1346    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1349    1348    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -18.1777    -5.2837    18.1780    5.2864    0.0000    0.0000    0.0000    0.0000;
    1351    1350    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1352    1351    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1350    1352    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1354    1353    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    8.0432    -3.6036    -8.0431    3.6042    0.0000    0.0000    0.0000    0.0000;
    1356    1355    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1360    1359    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -6.1368    2.3936    6.1368    -2.3933    0.0000    0.0000    0.0000    0.0000;
    1362    1361    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1364    1363    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    12.0842    1.0079    -12.0841    -1.0068    0.0000    0.0000    0.0000    0.0000;
    1366    1365    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -16.0746    10.1692    16.0748    -10.1667    0.0000    0.0000    0.0000    0.0000;
    1368    1367    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -5.2437    1.2888    5.2437    -1.2886    0.0000    0.0000    0.0000    0.0000;
    1374    1373    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -9.3105    -5.4153    9.3106    5.4161    0.0000    0.0000    0.0000    0.0000;
    1375    1374    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1373    1375    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1377    1376    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -22.6759    -2.9022    22.6762    2.9057    0.0000    0.0000    0.0000    0.0000;
    1379    1378    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -27.4787    -6.8145    27.4793    6.8201    0.0000    0.0000    0.0000    0.0000;
    1381    1380    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -28.8339    -4.2576    28.8344    4.2634    0.0000    0.0000    0.0000    0.0000;
    1383    1382    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    0.5487    0.6954    -0.5487    -0.6954    0.0000    0.0000    0.0000    0.0000;
    1385    1384    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1387    1386    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    28.5287    1.9633    -28.5282    -1.9575    0.0000    0.0000    0.0000    0.0000;
    1389    1388    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -65.0662    -8.5585    65.0692    8.5882    0.0000    0.0000    0.0000    0.0000;
    1391    1390    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -17.3133    -1.6704    17.3135    1.6726    0.0000    0.0000    0.0000    0.0000;
    1393    1392    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1397    1396    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    4.0013    3.4580    -4.0013    -3.4578    0.0000    0.0000    0.0000    0.0000;
    1404    1403    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    15.5427    2.6169    -15.5426    -2.6151    0.0000    0.0000    0.0000    0.0000;
    1410    1409    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -34.4163    4.2587    34.4171    -4.2502    0.0000    0.0000    0.0000    0.0000;
    1412    1411    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    28.4555    14.4869    -28.4547    -14.4797    0.0000    0.0000    0.0000    0.0000;
    1414    1413    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1416    1415    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1418    1417    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    4.8224    -1.7663    -4.8224    1.7664    0.0000    0.0000    0.0000    0.0000;
    1420    1419    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    2.4501    -0.1991    -2.4501    0.1992    0.0000    0.0000    0.0000    0.0000;
    1422    1421    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    12.2372    2.7650    -12.2371    -2.7639    0.0000    0.0000    0.0000    0.0000;
    1424    1423    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    24.9049    8.4260    -24.9044    -8.4212    0.0000    0.0000    0.0000    0.0000;
    1428    1427    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    24.6068    7.5098    -24.6063    -7.5050    0.0000    0.0000    0.0000    0.0000;
    1430    1429    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -80.6023    -26.6092    80.6076    26.6622    0.0000    0.0000    0.0000    0.0000;
    1434    1433    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1439    1438    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -35.6442    -2.2976    35.6451    2.3068    0.0000    0.0000    0.0000    0.0000;
    1441    1440    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -56.8364    -15.7024    56.8388    15.7262    0.0000    0.0000    0.0000    0.0000;
    1445    1444    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1449    1448    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -5.2120    0.3890    5.2120    -0.3888    0.0000    0.0000    0.0000    0.0000;
    1451    1450    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    0.3143    0.7663    -0.3143    -0.7662    0.0000    0.0000    0.0000    0.0000;
    1453    1452    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -7.5315    -1.3315    7.5315    1.3319    0.0000    0.0000    0.0000    0.0000;
    1455    1454    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -24.0926    5.8991    24.0931    -5.8948    0.0000    0.0000    0.0000    0.0000;
    1457    1456    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    7.7933    -0.5784    -7.7933    0.5789    0.0000    0.0000    0.0000    0.0000;
    1459    1458    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -8.3974    -5.6778    8.3974    5.6785    0.0000    0.0000    0.0000    0.0000;
    1461    1460    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -3.6471    -1.2281    3.6471    1.2282    0.0000    0.0000    0.0000    0.0000;
    1463    1462    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -11.1061    0.0629    11.1062    -0.0620    0.0000    0.0000    0.0000    0.0000;
    1465    1464    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    19.6860    -0.4802    -19.6857    0.4831    0.0000    0.0000    0.0000    0.0000;
    1469    1468    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1473    1472    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -18.6202    -7.9720    18.6204    7.9748    0.0000    0.0000    0.0000    0.0000;
    1475    1474    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -4.8978    10.7776    4.8979    -10.7765    0.0000    0.0000    0.0000    0.0000;
    1477    1476    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    40.8111    3.7177    -40.8099    -3.7060    0.0000    0.0000    0.0000    0.0000;
    1479    1478    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -20.8534    -2.8920    20.8537    2.8950    0.0000    0.0000    0.0000    0.0000;
    1481    1480    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1483    1482    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -48.3651    -3.1588    48.3667    3.1752    0.0000    0.0000    0.0000    0.0000;
    1485    1484    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    11.3390    -1.9551    -11.3389    1.9560    0.0000    0.0000    0.0000    0.0000;
    1487    1486    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1489    1488    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    18.1957    -0.8303    -18.1955    0.8327    0.0000    0.0000    0.0000    0.0000;
    1491    1490    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1494    1493    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    4.6510    -1.6619    -4.6510    1.6621    0.0000    0.0000    0.0000    0.0000;
    1496    1495    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    26.8909    8.0837    -26.8904    -8.0783    0.0000    0.0000    0.0000    0.0000;
    1498    1497    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    33.4407    5.9285    -33.4398    -5.9202    0.0000    0.0000    0.0000    0.0000;
    1500    1499    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    9.2141    2.5303    -9.2140    -2.5296    0.0000    0.0000    0.0000    0.0000;
    1502    1501    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1504    1503    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    46.3471    -0.8613    -46.3455    0.8765    0.0000    0.0000    0.0000    0.0000;
    1506    1505    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1511    1510    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    2.2283    8.9029    -2.2283    -8.9023    0.0000    0.0000    0.0000    0.0000;
    1513    1512    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1519    1518    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    35.5432    -7.6151    -35.5423    7.6242    0.0000    0.0000    0.0000    0.0000;
    1521    1520    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -2.0110    0.0000    2.0110    0.0000    0.0000    0.0000    0.0000    0.0000;
    1523    1522    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    15.5220    0.8397    -15.5218    -0.8380    0.0000    0.0000    0.0000    0.0000;
    1525    1524    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    14.2820    5.8747    -14.2818    -5.8730    0.0000    0.0000    0.0000    0.0000;
    1527    1526    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    21.5673    1.9977    -21.5670    -1.9945    0.0000    0.0000    0.0000    0.0000;
    1529    1528    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -0.0866    0.7577    0.0866    -0.7577    0.0000    0.0000    0.0000    0.0000;
    1537    1536    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -2.9794    -0.5259    2.9794    0.5260    0.0000    0.0000    0.0000    0.0000;
    1539    1538    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1543    1542    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -37.8064    4.9721    37.8074    -4.9617    0.0000    0.0000    0.0000    0.0000;
    1545    1544    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -13.4061    0.9303    13.4062    -0.9291    0.0000    0.0000    0.0000    0.0000;
    1547    1546    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1549    1548    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -0.7588    5.0896    0.7588    -5.0894    0.0000    0.0000    0.0000    0.0000;
    1551    1550    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    19.5757    9.4757    -19.5754    -9.4724    0.0000    0.0000    0.0000    0.0000;
    1557    1556    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -0.0832    0.0205    0.0832    -0.0205    0.0000    0.0000    0.0000    0.0000;
    1559    1558    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -34.2332    6.1079    34.2340    -6.0995    0.0000    0.0000    0.0000    0.0000;
    1561    1560    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -34.1668    0.8011    34.1676    -0.7928    0.0000    0.0000    0.0000    0.0000;
    1565    1564    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -3.5332    10.9752    3.5333    -10.9743    0.0000    0.0000    0.0000    0.0000;
    1567    1566    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1571    1570    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    8.6896    -10.3744    -8.6895    10.3756    0.0000    0.0000    0.0000    0.0000;
    1573    1572    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -43.5311    -9.6335    43.5325    9.6477    0.0000    0.0000    0.0000    0.0000;
    1575    1574    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1577    1576    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    25.9707    5.4149    -25.9702    -5.4101    0.0000    0.0000    0.0000    0.0000;
    1579    1578    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    14.1263    -0.8589    -14.1261    0.8603    0.0000    0.0000    0.0000    0.0000;
    1581    1580    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -5.1361    1.7243    5.1361    -1.7241    0.0000    0.0000    0.0000    0.0000;
    1583    1582    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -37.3639    -4.9326    37.3649    4.9424    0.0000    0.0000    0.0000    0.0000;
    1585    1584    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -15.3342    4.6510    15.3344    -4.6491    0.0000    0.0000    0.0000    0.0000;
    1587    1586    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    3.0456    3.1354    -3.0456    -3.1353    0.0000    0.0000    0.0000    0.0000;
    1589    1588    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    17.3036    1.1912    -17.3034    -1.1891    0.0000    0.0000    0.0000    0.0000;
    1591    1590    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -56.7984    -2.0008    56.8007    2.0235    0.0000    0.0000    0.0000    0.0000;
    1593    1592    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -45.0462    4.5444    45.0476    -4.5303    0.0000    0.0000    0.0000    0.0000;
    1595    1594    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    45.5120    -1.7667    -45.5105    1.7820    0.0000    0.0000    0.0000    0.0000;
    1597    1596    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    37.9748    1.3684    -37.9738    -1.3583    0.0000    0.0000    0.0000    0.0000;
    1601    1600    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -2.1871    3.1052    2.1871    -3.1051    0.0000    0.0000    0.0000    0.0000;
    1605    1604    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    12.9295    -4.9783    -12.9294    4.9797    0.0000    0.0000    0.0000    0.0000;
    1607    1606    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -17.9413    2.7858    17.9416    -2.7834    0.0000    0.0000    0.0000    0.0000;
    1609    1608    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -26.7308    3.8399    26.7313    -3.8347    0.0000    0.0000    0.0000    0.0000;
    1611    1610    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -7.9134    -2.1253    7.9134    2.1258    0.0000    0.0000    0.0000    0.0000;
    1615    1614    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    27.5653    -1.3625    -27.5647    1.3678    0.0000    0.0000    0.0000    0.0000;
    1617    1616    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -19.7107    -0.7162    19.7110    0.7189    0.0000    0.0000    0.0000    0.0000;
    1621    1620    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -1.1328    2.8627    1.1328    -2.8626    0.0000    0.0000    0.0000    0.0000;
    1623    1622    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    60.0667    12.9745    -60.0641    -12.9485    0.0000    0.0000    0.0000    0.0000;
    1627    1626    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -7.6410    -0.1838    7.6410    0.1842    0.0000    0.0000    0.0000    0.0000;
    1629    1628    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    40.9178    13.4351    -40.9165    -13.4222    0.0000    0.0000    0.0000    0.0000;
    1631    1630    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    27.3448    5.2939    -27.3443    -5.2885    0.0000    0.0000    0.0000    0.0000;
    1633    1632    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -25.6772    -9.7272    25.6777    9.7325    0.0000    0.0000    0.0000    0.0000;
    1634    1633    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1632    1634    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1636    1635    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -16.3226    0.8395    16.3227    -0.8377    0.0000    0.0000    0.0000    0.0000;
    1638    1637    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -3.7936    -4.0978    3.7936    4.0980    0.0000    0.0000    0.0000    0.0000;
    1640    1639    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    7.6394    0.3156    -7.6394    -0.3152    0.0000    0.0000    0.0000    0.0000;
    1644    1643    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1648    1647    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    12.2417    -0.7450    -12.2416    0.7461    0.0000    0.0000    0.0000    0.0000;
    1650    1649    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1653    1652    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    17.6866    4.8085    -17.6863    -4.8061    0.0000    0.0000    0.0000    0.0000;
    1657    1656    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    15.2585    2.5741    -15.2583    -2.5724    0.0000    0.0000    0.0000    0.0000;
    1663    1662    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    8.8861    0.1112    -8.8860    -0.1107    0.0000    0.0000    0.0000    0.0000;
    1666    1665    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -10.6278    -1.4242    10.6279    1.4251    0.0000    0.0000    0.0000    0.0000;
    1668    1667    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    16.2748    6.8825    -16.2746    -6.8803    0.0000    0.0000    0.0000    0.0000;
    1672    1671    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -0.2979    1.4115    0.2979    -1.4115    0.0000    0.0000    0.0000    0.0000;
    1674    1673    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    39.6997    5.2572    -39.6986    -5.2462    0.0000    0.0000    0.0000    0.0000;
    1676    1675    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1677    1676    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1675    1677    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1679    1678    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    20.1501    2.8972    -20.1498    -2.8944    0.0000    0.0000    0.0000    0.0000;
    1681    1680    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -40.0125    6.7878    40.0136    -6.7766    0.0000    0.0000    0.0000    0.0000;
    1683    1682    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -4.8358    3.1214    4.8358    -3.1212    0.0000    0.0000    0.0000    0.0000;
    1686    1685    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -32.8885    -2.2174    32.8892    2.2248    0.0000    0.0000    0.0000    0.0000;
    1688    1687    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1690    1689    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    0.8826    -0.3121    -0.8826    0.3121    0.0000    0.0000    0.0000    0.0000;
    1692    1691    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    27.7479    -3.6176    -27.7473    3.6231    0.0000    0.0000    0.0000    0.0000;
    1694    1693    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1698    1697    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -19.6396    -7.2419    19.6400    7.2450    0.0000    0.0000    0.0000    0.0000;
    1700    1699    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    57.9677    0.7611    -57.9653    -0.7377    0.0000    0.0000    0.0000    0.0000;
    1702    1701    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1706    1705    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1709    1708    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -10.0380    -1.6761    10.0380    1.6769    0.0000    0.0000    0.0000    0.0000;
    1711    1710    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    30.5910    1.4360    -30.5903    -1.4295    0.0000    0.0000    0.0000    0.0000;
    1713    1712    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1717    1716    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -34.3528    1.7530    34.3536    -1.7448    0.0000    0.0000    0.0000    0.0000;
    1719    1718    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -2.5646    -10.1263    2.5647    10.1270    0.0000    0.0000    0.0000    0.0000;
    1721    1720    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    8.6230    0.6065    -8.6229    -0.6060    0.0000    0.0000    0.0000    0.0000;
    1723    1722    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -11.3557    2.2591    11.3558    -2.2581    0.0000    0.0000    0.0000    0.0000;
    1729    1728    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -2.3170    -0.1021    2.3170    0.1021    0.0000    0.0000    0.0000    0.0000;
    1731    1730    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -15.5250    -0.7849    15.5251    0.7866    0.0000    0.0000    0.0000    0.0000;
    1733    1732    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    29.5658    -2.4983    -29.5652    2.5045    0.0000    0.0000    0.0000    0.0000;
    1735    1734    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1738    1737    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -1.3254    -0.3465    1.3254    0.3465    0.0000    0.0000    0.0000    0.0000;
    1740    1739    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1742    1741    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    0.0851    5.1871    -0.0851    -5.1869    0.0000    0.0000    0.0000    0.0000;
    1748    1747    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -12.3240    -0.9443    12.3241    0.9454    0.0000    0.0000    0.0000    0.0000;
    1750    1749    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -35.3708    2.9295    35.3717    -2.9205    0.0000    0.0000    0.0000    0.0000;
    1752    1751    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    15.1143    0.6319    -15.1141    -0.6302    0.0000    0.0000    0.0000    0.0000;
    1754    1753    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    22.0220    -1.3103    -22.0217    1.3137    0.0000    0.0000    0.0000    0.0000;
    1756    1755    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    24.2140    2.6079    -24.2135    -2.6036    0.0000    0.0000    0.0000    0.0000;
    1758    1757    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -75.2415    -3.8498    75.2454    3.8890    0.0000    0.0000    0.0000    0.0000;
    1760    1759    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -42.6113    -15.1579    42.6127    15.1720    0.0000    0.0000    0.0000    0.0000;
    1764    1763    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -1.1134    4.3732    1.1134    -4.3731    0.0000    0.0000    0.0000    0.0000;
    1766    1765    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -33.2739    -4.9776    33.2747    4.9858    0.0000    0.0000    0.0000    0.0000;
    1768    1767    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1770    1769    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -19.7340    4.1659    19.7342    -4.1630    0.0000    0.0000    0.0000    0.0000;
    1772    1771    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    6.2798    -0.5212    -6.2797    0.5214    0.0000    0.0000    0.0000    0.0000;
    1774    1773    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    10.0015    2.8378    -10.0015    -2.8370    0.0000    0.0000    0.0000    0.0000;
    1776    1775    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    35.4110    0.1772    -35.4102    -0.1686    0.0000    0.0000    0.0000    0.0000;
    1778    1777    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -2.8487    -6.7765    2.8487    6.7769    0.0000    0.0000    0.0000    0.0000;
    1780    1779    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    36.4304    9.2388    -36.4294    -9.2290    0.0000    0.0000    0.0000    0.0000;
    1782    1781    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    9.9985    2.9656    -9.9984    -2.9649    0.0000    0.0000    0.0000    0.0000;
    1786    1785    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    8.1798    3.4424    -8.1797    -3.4419    0.0000    0.0000    0.0000    0.0000;
    1792    1791    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -12.9523    7.8873    12.9525    -7.8856    0.0000    0.0000    0.0000    0.0000;
    1794    1793    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    6.9846    0.7768    -6.9846    -0.7765    0.0000    0.0000    0.0000    0.0000;
    1796    1795    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -37.9677    -29.5940    37.9694    29.6110    0.0000    0.0000    0.0000    0.0000;
    1797    1798    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1800    1799    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -36.5197    -15.6117    36.5208    15.6228    0.0000    0.0000    0.0000    0.0000;
    1802    1801    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -27.2652    -2.7351    27.2657    2.7403    0.0000    0.0000    0.0000    0.0000;
    1807    1806    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -14.0550    -2.2593    14.0551    2.2607    0.0000    0.0000    0.0000    0.0000;
    1809    1808    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1811    1810    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    20.8345    2.4727    -20.8342    -2.4695    0.0000    0.0000    0.0000    0.0000;
    1813    1812    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1815    1814    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -57.5443    -12.9669    57.5467    12.9915    0.0000    0.0000    0.0000    0.0000;
    1817    1816    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -18.0246    -10.8108    18.0249    10.8140    0.0000    0.0000    0.0000    0.0000;
    1823    1822    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1825    1824    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    6.7869    3.9384    -6.7869    -3.9379    0.0000    0.0000    0.0000    0.0000;
    1827    1826    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -16.1466    6.4824    16.1468    -6.4803    0.0000    0.0000    0.0000    0.0000;
    1829    1828    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -54.6176    4.5995    54.6197    -4.5781    0.0000    0.0000    0.0000    0.0000;
    1831    1830    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    8.5379    -11.3071    -8.5378    11.3086    0.0000    0.0000    0.0000    0.0000;
    1833    1832    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1836    1835    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    2.3160    0.8829    -2.3160    -0.8829    0.0000    0.0000    0.0000    0.0000;
    1838    1837    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -2.3176    13.9725    2.3177    -13.9711    0.0000    0.0000    0.0000    0.0000;
    1840    1839    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -3.8702    -5.1671    3.8702    5.1674    0.0000    0.0000    0.0000    0.0000;
    1842    1841    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1843    1842    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1841    1843    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1845    1844    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    21.2213    6.6666    -21.2210    -6.6632    0.0000    0.0000    0.0000    0.0000;
    1849    1848    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -33.4623    0.5110    33.4631    -0.5028    0.0000    0.0000    0.0000    0.0000;
    1851    1850    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    0.7115    -0.8733    -0.7115    0.8733    0.0000    0.0000    0.0000    0.0000;
    1853    1852    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -21.4862    -0.6551    21.4865    0.6582    0.0000    0.0000    0.0000    0.0000;
    1855    1854    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -17.9916    -0.0481    17.9919    0.0504    0.0000    0.0000    0.0000    0.0000;
    1857    1856    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -18.2716    0.0009    18.2718    0.0014    0.0000    0.0000    0.0000    0.0000;
    1859    1858    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    23.4115    1.9510    -23.4112    -1.9470    0.0000    0.0000    0.0000    0.0000;
    1864    1863    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1866    1865    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -0.1609    1.3531    0.1609    -1.3531    0.0000    0.0000    0.0000    0.0000;
    1868    1867    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    22.6356    3.6607    -22.6352    -3.6568    0.0000    0.0000    0.0000    0.0000;
    1870    1869    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -29.7131    -7.8329    29.7138    7.8394    0.0000    0.0000    0.0000    0.0000;
    1872    1871    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1878    1877    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1884    1883    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    25.7334    -1.0531    -25.7329    1.0577    0.0000    0.0000    0.0000    0.0000;
    1886    1885    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -63.9647    -0.8030    63.9675    0.8310    0.0000    0.0000    0.0000    0.0000;
    1888    1887    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    1.4927    5.1431    -1.4926    -5.1429    0.0000    0.0000    0.0000    0.0000;
    1890    1889    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    22.8855    0.1526    -22.8851    -0.1489    0.0000    0.0000    0.0000    0.0000;
    1892    1891    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    1.8577    -2.4781    -1.8577    2.4782    0.0000    0.0000    0.0000    0.0000;
    1894    1893    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1896    1895    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -32.9424    -13.6481    32.9432    13.6569    0.0000    0.0000    0.0000    0.0000;
    1898    1897    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -8.8535    1.3915    8.8536    -1.3909    0.0000    0.0000    0.0000    0.0000;
    1900    1899    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -7.2234    8.4608    7.2235    -8.4599    0.0000    0.0000    0.0000    0.0000;
    1902    1901    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    8.6301    4.5431    -8.6300    -4.5425    0.0000    0.0000    0.0000    0.0000;
    1906    1905    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -29.7359    -9.0001    29.7366    9.0070    0.0000    0.0000    0.0000    0.0000;
    1908    1907    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    21.8316    -1.0295    -21.8313    1.0330    0.0000    0.0000    0.0000    0.0000;
    1910    1909    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    11.4449    0.1481    -11.4448    -0.1472    0.0000    0.0000    0.0000    0.0000;
    1912    1911    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -0.0966    -0.9259    0.0966    0.9259    0.0000    0.0000    0.0000    0.0000;
    1916    1915    0    0.0001    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1919    1918    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    33.9282    0.7765    -33.9274    -0.7684    0.0000    0.0000    0.0000    0.0000;
    1921    1920    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    7.0766    0.8264    -7.0766    -0.8261    0.0000    0.0000    0.0000    0.0000;
    1923    1922    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    18.1093    -1.5329    -18.1091    1.5352    0.0000    0.0000    0.0000    0.0000;
    1927    1926    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    40.1589    8.3652    -40.1578    -8.3535    0.0000    0.0000    0.0000    0.0000;
    1929    1928    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -25.0884    -2.8992    25.0889    2.9036    0.0000    0.0000    0.0000    0.0000;
    1931    1930    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1933    1932    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1942    1941    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    0.0000    -0.0590    0.0000    0.0590    0.0000    0.0000    0.0000    0.0000;
    1947    1946    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -26.1534    3.4829    26.1539    -3.4779    0.0000    0.0000    0.0000    0.0000;
    1950    1949    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -14.5628    0.2922    14.5630    -0.2907    0.0000    0.0000    0.0000    0.0000;
    1953    1952    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -3.6860    -0.4240    3.6860    0.4241    0.0000    0.0000    0.0000    0.0000;
    1956    1955    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1963    1962    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1968    1967    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    0.0000    -0.0450    0.0000    0.0450    0.0000    0.0000    0.0000    0.0000;
    1970    1969    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1980    1979    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    0.0000    0.0000    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    1982    1981    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1988    1987    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -30.2817    -3.9612    30.2824    3.9679    0.0000    0.0000    0.0000    0.0000;
    1997    1996    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    1999    1998    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -2.7180    0.2910    2.7180    -0.2909    0.0000    0.0000    0.0000    0.0000;
    2003    2002    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2005    2004    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2007    2006    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2011    2010    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2014    2013    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -23.1583    -22.0977    23.1591    22.1053    0.0000    0.0000    0.0000    0.0000;
    2017    2016    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -30.8305    0.9731    30.8312    -0.9663    0.0000    0.0000    0.0000    0.0000;
    2020    2019    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2023    2022    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    12.9312    1.3240    -12.9311    -1.3227    0.0000    0.0000    0.0000    0.0000;
    2029    2028    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    0.0000    -0.0260    0.0000    0.0260    0.0000    0.0000    0.0000    0.0000;
    2038    2037    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -41.2976    6.0856    41.2988    -6.0729    0.0000    0.0000    0.0000    0.0000;
    2043    2042    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2047    2046    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -82.0920    -30.4290    82.0972    30.4807    0.0000    0.0000    0.0000    0.0000;
    2049    2048    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2052    2051    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -2.1170    -0.0650    2.1170    0.0650    0.0000    0.0000    0.0000    0.0000;
    2065    2064    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2069    2068    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2074    2073    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2076    2075    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -2.6067    -1.7066    2.6067    1.7066    0.0000    0.0000    0.0000    0.0000;
    2079    2078    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2082    2081    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2096    2095    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2107    2106    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    9.0060    2.5655    -9.0059    -2.5648    0.0000    0.0000    0.0000    0.0000;
    2111    2110    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    8.9364    1.8626    -8.9363    -1.8620    0.0000    0.0000    0.0000    0.0000;
    2113    2112    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2116    2115    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2118    2117    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -27.4393    11.5014    27.4400    -11.4948    0.0000    0.0000    0.0000    0.0000;
    2125    2124    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -25.4723    13.2572    25.4730    -13.2510    0.0000    0.0000    0.0000    0.0000;
    2127    2126    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2133    2132    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -3.2300    0.0180    3.2300    -0.0179    0.0000    0.0000    0.0000    0.0000;
    2135    2134    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2137    2136    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2140    2139    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -5.0710    -0.3630    5.0710    0.3632    0.0000    0.0000    0.0000    0.0000;
    2143    2142    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2149    2148    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    0.0000    -0.0260    0.0000    0.0260    0.0000    0.0000    0.0000    0.0000;
    2151    2150    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -24.6160    -1.7520    24.6165    1.7565    0.0000    0.0000    0.0000    0.0000;
    2153    2152    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2159    2158    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2163    2162    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2176    2175    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2182    2181    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2188    2187    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2202    2201    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -3.6880    -0.4050    3.6880    0.4051    0.0000    0.0000    0.0000    0.0000;
    2211    2210    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2214    2213    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -55.7175    3.0832    55.7197    -3.0611    0.0000    0.0000    0.0000    0.0000;
    2217    2216    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2219    2218    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2221    2220    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -0.7442    -1.0897    0.7442    1.0897    0.0000    0.0000    0.0000    0.0000;
    2223    2222    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2226    2225    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -3.3180    -0.0900    3.3180    0.0901    0.0000    0.0000    0.0000    0.0000;
    2229    2228    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -28.6824    0.5264    28.6830    -0.5206    0.0000    0.0000    0.0000    0.0000;
    2234    2233    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -0.0000    -0.0630    0.0000    0.0630    0.0000    0.0000    0.0000    0.0000;
    2238    2237    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2240    2239    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2242    2241    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2251    2250    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    0.0000    0.0000    0.0000    -0.0000    0.0000    0.0000    0.0000    0.0000;
    2256    2255    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2258    2257    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -29.2350    -2.2509    29.2357    2.2573    0.0000    0.0000    0.0000    0.0000;
    2262    2261    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2265    2264    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2267    2266    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2278    2277    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    45.8835    -16.2878    -45.8817    16.3054    0.0000    0.0000    0.0000    0.0000;
    2282    2281    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2285    2284    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2293    2292    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -24.3558    4.2522    24.3563    -4.2478    0.0000    0.0000    0.0000    0.0000;
    2295    2294    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -0.0000    -0.0340    0.0000    0.0340    0.0000    0.0000    0.0000    0.0000;
    2298    2297    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2311    2310    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2318    2317    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2320    2319    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -0.0000    -0.0440    0.0000    0.0440    0.0000    0.0000    0.0000    0.0000;
    2326    2325    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2348    2347    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    2.5361    0.6053    -2.5361    -0.6053    0.0000    0.0000    0.0000    0.0000;
    2350    2349    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -27.3038    -10.7017    27.3044    10.7078    0.0000    0.0000    0.0000    0.0000;
    2354    2353    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -5.4380    -1.2830    5.4380    1.2832    0.0000    0.0000    0.0000    0.0000;
    2357    2356    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    5.0498    24.5856    -5.0494    -24.5814    0.0000    0.0000    0.0000    0.0000;
    2361    2360    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2365    2364    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2367    2366    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2370    2369    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2373    2372    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -0.7270    0.2730    0.7270    -0.2730    0.0000    0.0000    0.0000    0.0000;
    2375    2374    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2377    2376    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    14.9353    2.4899    -14.9352    -2.4883    0.0000    0.0000    0.0000    0.0000;
    2380    2379    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2382    2381    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2385    2384    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2391    2390    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2393    2392    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2396    2395    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2429    2428    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -0.0000    -0.0260    0.0000    0.0260    0.0000    0.0000    0.0000    0.0000;
    2431    2430    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -21.9476    3.9397    21.9479    -3.9362    0.0000    0.0000    0.0000    0.0000;
    2448    2447    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2450    2449    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2452    2451    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2459    2458    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    6.4626    1.2996    -6.4626    -1.2993    0.0000    0.0000    0.0000    0.0000;
    2462    2461    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -7.0181    0.2911    7.0181    -0.2908    0.0000    0.0000    0.0000    0.0000;
    2474    2473    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -5.1676    26.2775    5.1681    -26.2725    0.0000    0.0000    0.0000    0.0000;
    2479    2478    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -12.2790    2.8842    12.2791    -2.8830    0.0000    0.0000    0.0000    0.0000;
    2498    2497    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -35.8903    -0.0107    35.8911    0.0193    0.0000    0.0000    0.0000    0.0000;
    2500    2499    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    2.4602    -10.6175    -2.4601    10.6184    0.0000    0.0000    0.0000    0.0000;
    2507    2506    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2509    2508    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2511    2510    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2514    2513    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    5.7163    2.4869    -5.7163    -2.4866    0.0000    0.0000    0.0000    0.0000;
    2528    2527    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    24.5240    42.0177    -24.5223    -42.0008    0.0000    0.0000    0.0000    0.0000;
    2529    2528    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    35.6951    -38.5811    -35.6932    38.6009    0.0000    0.0000    0.0000    0.0000;
    2536    2535    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    24.6782    1.5773    -24.6777    -1.5730    0.0000    0.0000    0.0000    0.0000;
    2542    2541    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    1.1250    0.2000    -1.1250    -0.2000    0.0000    0.0000    0.0000    0.0000;
    2580    2579    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -23.4864    1.5758    23.4868    -1.5717    0.0000    0.0000    0.0000    0.0000;
    2596    2595    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2601    2600    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -38.2859    24.3614    38.2874    -24.3463    0.0000    0.0000    0.0000    0.0000;
    2604    2603    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -4.0262    35.4216    4.0272    -35.4124    0.0000    0.0000    0.0000    0.0000;
    2618    2617    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    21.8416    -11.9399    -21.8412    11.9443    0.0000    0.0000    0.0000    0.0000;
    2624    2623    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    15.3465    -1.6254    -15.3463    1.6272    0.0000    0.0000    0.0000    0.0000;
    2639    2638    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2660    2659    8.3e-05    0.000826    0    438    438    438    0    0    0    -360    360    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000    0.0000;
    2670    2669    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -46.6994    -4.1942    46.7009    4.2091    0.0000    0.0000    0.0000    0.0000;
    2672    2671    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    14.8960    4.4673    -14.8958    -4.4656    0.0000    0.0000    0.0000    0.0000;
    2689    2688    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    26.1264    8.4938    -26.1259    -8.4882    0.0000    0.0000    0.0000    0.0000;
    2707    2706    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -16.8946    -37.0924    16.8958    37.1047    0.0000    0.0000    0.0000    0.0000;
    2711    2710    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -44.9390    -1.4346    44.9404    1.4495    0.0000    0.0000    0.0000    0.0000;
    2722    2721    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -34.9980    -5.5000    34.9989    5.5093    0.0000    0.0000    0.0000    0.0000;
    2727    2726    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -9.8394    2.9827    9.8395    -2.9819    0.0000    0.0000    0.0000    0.0000;
    2730    2729    8.3e-05    0.000826    0    438    438    438    0    0    1    -360    360    -8.1208    -9.3140    8.1209    9.3150    0.0000    0.0000    0.0000    0.0000;
];

%%-----  OPF Data  -----%%
%% generator cost data
%    1    startup    shutdown    n    x1    y1    ...    xn    yn
%    2    startup    shutdown    n    c(n-1)    ...    c0
mpc.gencost = [
    2    0    0    3    0    112.78    0;
    2    0    0    3    0    112.78    0;
    2    0    0    3    0    76.1    0;
    2    0    0    3    0    76.1    0;
    2    0    0    3    0    76.1    0;
    2    0    0    3    0    76.1    0;
    2    0    0    3    0    76.1    0;
    2    0    0    3    0    76.1    0;
    2    0    0    3    0    76.1    0;
    2    0    0    3    0    76.1    0;
    2    0    0    3    0    76.1    0;
    2    0    0    3    0    76.1    0;
    2    0    0    3    0    76.1    0;
    2    0    0    3    0    102.05    0;
    2    0    0    3    0    102.05    0;
    2    0    0    3    0    102.05    0;
    2    0    0    3    0    102.05    0;
    2    0    0    3    0    102.05    0;
    2    0    0    3    0    102.05    0;
    2    0    0    3    0    102.05    0;
    2    0    0    3    0    102.05    0;
    2    0    0    3    0    105.35    0;
    2    0    0    3    0    105.35    0;
    2    0    0    3    0    105.35    0;
    2    0    0    3    0    105.35    0;
    2    0    0    3    0    105.35    0;
    2    0    0    3    0    105.35    0;
    2    0    0    3    0    105.35    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    95.31    0;
    2    0    0    3    0    95.31    0;
    2    0    0    3    0    95.31    0;
    2    0    0    3    0    95.31    0;
    2    0    0    3    0    95.31    0;
    2    0    0    3    0    90.03    0;
    2    0    0    3    0    90.03    0;
    2    0    0    3    0    92.78    0;
    2    0    0    3    0    92.78    0;
    2    0    0    3    0    94.09    0;
    2    0    0    3    0    94.09    0;
    2    0    0    3    0    97.12    0;
    2    0    0    3    0    97.12    0;
    2    0    0    3    0    99.52    0;
    2    0    0    3    0    91.16    0;
    2    0    0    3    0    91.16    0;
    2    0    0    3    0    91.16    0;
    2    0    0    3    0    91.16    0;
    2    0    0    3    0    91.16    0;
    2    0    0    3    0    0.01    0;
    2    0    0    3    0    0.01    0;
    2    0    0    3    0    0.01    0;
    2    0    0    3    0    0.01    0;
    2    0    0    3    0    92.43    0;
    2    0    0    3    0    92.43    0;
    2    0    0    3    0    92.43    0;
    2    0    0    3    0    96.42    0;
    2    0    0    3    0    96.42    0;
    2    0    0    3    0    96.42    0;
    2    0    0    3    0    116.01    0;
    2    0    0    3    0    116.01    0;
    2    0    0    3    0    116.01    0;
    2    0    0    3    0    116.01    0;
    2    0    0    3    0    116.01    0;
    2    0    0    3    0    116.01    0;
    2    0    0    3    0    116.01    0;
    2    0    0    3    0    98.84    0;
    2    0    0    3    0    98.84    0;
    2    0    0    3    0    98.84    0;
    2    0    0    3    0    98.84    0;
    2    0    0    3    0    98.84    0;
    2    0    0    3    0    98.84    0;
    2    0    0    3    0    98.84    0;
    2    0    0    3    0    98.84    0;
    2    0    0    3    0    98.84    0;
    2    0    0    3    0    89.22    0;
    2    0    0    3    0    89.22    0;
    2    0    0    3    0    89.22    0;
    2    0    0    3    0    89.22    0;
    2    0    0    3    0    0.01    0;
    2    0    0    3    0    0.01    0;
    2    0    0    3    0    0.01    0;
    2    0    0    3    0    0.01    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    76.1    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    112.78    0;
    2    0    0    3    0    112.78    0;
    2    0    0    3    0    112.78    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    102.05    0;
    2    0    0    3    0    102.05    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    105.35    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0.01    0;
    2    0    0    3    0    0.01    0;
    2    0    0    3    0    0.01    0;
    2    0    0    3    0    0.01    0;
    2    0    0    3    0    111.63    0;
    2    0    0    3    0    111.63    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    90.03    0;
    2    0    0    3    0    90.03    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    92.78    0;
    2    0    0    3    0    92.78    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    94.09    0;
    2    0    0    3    0    94.09    0;
    2    0    0    3    0    94.09    0;
    2    0    0    3    0    94.09    0;
    2    0    0    3    0    92.78    0;
    2    0    0    3    0    92.78    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    95.31    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0.01    0;
    2    0    0    3    0    0.01    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    97.12    0;
    2    0    0    3    0    97.12    0;
    2    0    0    3    0    97.12    0;
    2    0    0    3    0    97.12    0;
    2    0    0    3    0    99.52    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    99.52    0;
    2    0    0    3    0    99.52    0;
    2    0    0    3    0    99.52    0;
    2    0    0    3    0    99.52    0;
    2    0    0    3    0    99.52    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    91.16    0;
    2    0    0    3    0    91.16    0;
    2    0    0    3    0    91.16    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    92.43    0;
    2    0    0    3    0    92.43    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    116.01    0;
    2    0    0    3    0    0.01    0;
    2    0    0    3    0    0.01    0;
    2    0    0    3    0    0.01    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    96.42    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    96.42    0;
    2    0    0    3    0    96.42    0;
    2    0    0    3    0    96.42    0;
    2    0    0    3    0    96.42    0;
    2    0    0    3    0    89.22    0;
    2    0    0    3    0    89.22    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    98.84    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
];
