function mpc = case2848rte_res
%CASE2848RTE_RES

%% MATPOWER Case Format : Version 2
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;

%% bus data
%    bus_i    type    Pd    Qd    Gs    Bs    area    Vm    Va    baseKV    zone    Vmax    Vmin
mpc.bus = [
    1    1    20.6    0    0    0    1    1.05470451    -6.36026025    63    1    1.06349    0.936508;
    2    1    20.9    17.2    0    0    1    1.02159805    -10.0314739    225    1    1.08889    0.888889;
    3    1    0    0    0    0    1    1.05588778    -3.06269415    380    1    1.10263    1;
    4    1    0    0    0    0    1    1.03948873    -12.6263394    63    1    1.07937    0.920635;
    5    1    0.4    0.1    0    0    1    0.940804175    -6.95718135    45    1    1    0.888889;
    6    1    -2.3    -20.6    0    0    1    0.941885188    -6.97237052    45    1    1    0.888889;
    7    1    110.5    -25.5    0    0    1    1.05055953    -2.81195746    225    1    1.08444    1;
    8    1    44.7    1.5    0    0    1    1.0071444    -12.4478348    63    1    1.06349    0.968254;
    9    1    0    0    0    -21    1    1.04132742    -4.20175487    20    1    1.2    0.8;
    2966    1    0    0    0    -64    1    1.00669238    -7.54386103    20    1    1.2    0.8;
    10    1    0    0    0    0    1    1.05503926    -6.89751636    150    1    1.10667    0.9;
    11    1    31.7    -8.7    0    0    1    1.05818138    -7.16161165    225    1    1.08889    0.933333;
    2571    1    43.7    9.9    0    0    1    1.05428054    -6.88624521    225    1    1.08889    0.933333;
    12    1    0    0    0    0    1    1.06222639    -4.24366388    380    1    1.10526    1;
    13    1    0    0    0    0    1    1.03414703    -9.76584208    225    1    1.09067    1;
    14    1    -4.1    3.7    0    0    1    1.0215438    -9.38943889    63    1    1.06349    0.936508;
    15    1    9    -3.3    0    0    1    1.04614056    -8.39002583    63    1    1.06349    0.936508;
    16    1    120    6.3    0    0    1    1.06403453    -8.65058541    225    1    1.08889    0.933333;
    17    1    35    6.9    0    0    1    1.02935099    -12.4430442    225    1    1.08889    1;
    18    1    45    13.4    0    0    1    1.0075651    -9.91263833    225    1    1.08962    1;
    19    2    0    0    0    0    1    1.049    -8.246157    63    1    1.08661    0.920635;
    20    1    77.3    29.1    0    0    1    1.02929559    -12.4534549    225    1    1.08889    1;
    21    1    48.4    4    0    0    1    1.02562416    -6.46141723    225    1    1.08889    0.888889;
    22    1    4.6    -11.4    0    0    1    1.09924094    -10.8960448    63    1    1.07249    0.936508;
    23    1    33.3    -5.7    0    0    1    1.0301766    -9.27643868    63    1    1.06349    0.936508;
    24    1    0    0    0    0    1    1.03910213    -6.68968611    225    1    1.08889    1;
    2573    1    0    0    0    0    1    1.03910921    -6.69233236    225    1    1.08889    1;
    25    1    18    5.6    0    0    1    1.02598542    -6.49866219    225    1    1.08889    0.888889;
    26    1    1    -8    0    0    1    1.06325955    -1.70151153    225    1    1.09649    0.986667;
    27    1    22    -5.6    0    0    1    1.05527933    -8.77731812    63    1    1.06349    0.936508;
    28    1    -2.1    -0.1    0    0    1    1.01993061    -10.9621242    225    1    1.08889    1;
    2574    1    39.1    10    0    0    1    1.01988664    -10.9654056    225    1    1.08889    1;
    29    1    7.1    -2.6    0    0    1    1.03819592    -8.39782051    63    1    1.06349    0.936508;
    30    1    3.5    -40    0    0    1    1.03258071    -10.6681724    225    1    1.08889    1;
    31    1    7.7    -1.8    0    0    1    1.04938692    -6.36033215    63    1    1.07211    0.936508;
    32    1    12.1    2.1    0    0    1    1.04250787    -8.3128127    63    1    1.06349    0.936508;
    33    1    2.4    -0.4    0    0    1    0.940485632    -7.25819868    45    1    1    0.888889;
    34    1    -0    0    0    0    1    0.940865068    -6.95267437    45    1    1    0.888889;
    35    1    26    0.1    0    0    1    1.03234966    -13.096869    63    1    1.06349    0.968254;
    36    1    0.7    -4.1    0    0    1    0.988075344    -9.71068605    45    1    1    0.888889;
    37    1    9.3    -5.3    0    0    1    1.04678026    -7.87153779    63    1    1.06349    0.936508;
    39    1    78.4    -4.8    0    0    1    1.05160168    -6.13328762    225    1    1.08934    0.986667;
    40    1    25.1    -3.3    0    0    1    1.03063944    -8.10910421    225    1    1.08889    0.888889;
    41    1    80.4    7.4    0    0    1    1.06101612    -20.3127251    225    1    1.08444    1;
    42    1    37.8    2.9    0    0    1    1.05037433    -6.38658747    63    1    1.0637    0.936508;
    43    1    0    0    0    0    1    1.05574253    -5.20380629    225    1    1.08889    0.933333;
    44    1    29    -10    0    0    1    1.03096413    -13.3440232    63    1    1.06349    0.968254;
    45    1    97.4    -3    0    0    1    1.02760856    -8.13451439    225    1    1.08889    1;
    46    1    0    0    0    0    1    1.05587689    -3.0533477    380    1    1.10526    1;
    2575    1    0    0    0    0    1    1.05588619    -3.04946955    380    1    1.10526    1;
    47    1    21.3    -2.6    0    0    1    1.03304321    -5.13913816    63    1    1.06606    0.936508;
    48    1    -0.3    0.8    0    0    1    1.05369464    -6.66317682    63    1    1.06735    0.936508;
    49    1    11.6    3.2    0    0    1    1.0303725    -6.10178681    63    1    1.06349    0.968254;
    2576    1    9.3    4.7    0    0    1    1.0302496    -6.84730878    63    1    1.06349    0.968254;
    50    1    0    0    0    0    1    1.05751774    -5.77466455    225    1    1.08444    1;
    51    1    66.6    0    0    0    1    1.04138928    -9.34301115    225    1    1.08444    1;
    52    1    0    0    0    0    1    1.02965965    -12.3109264    225    1    1.08889    1;
    2942    1    53.9    11.2    0    0    1    1.0173724    -12.1166431    225    1    1.08889    1;
    53    2    7.9    -4.7    0    0    1    1.05    -9.86414738    63    1    1.06349    0.968254;
    54    1    0    0    0    0    1    1.06856453    -8.92739868    150    1    1.08    0.966667;
    55    1    40.5    8.5    0    0    1    1.01750681    -22.5640559    225    1    1.09459    1;
    56    1    0    0    0    0    1    1.02812553    -20.2896432    380    1    1.10526    1;
    57    1    80.2    -7.7    0    0    1    1.05169697    -9.38998418    225    1    1.08889    0.986667;
    58    1    0    0    0    -64    1    1.02139829    -6.61396294    20    1    1.2    0.8;
    59    1    35.3    -9.2    0    0    1    1.02572051    -6.37982068    225    1    1.08889    0.968889;
    60    1    58.9    2.6    0    0    1    1.02923842    -5.15337748    380    1    1.10526    1;
    61    1    5.5    1.7    0    0    1    1.05015512    -7.76188993    63    1    1.06349    0.936508;
    62    1    0.6    0.7    0    0    1    0.999480934    -13.6400437    63    1    1.06349    0.968254;
    63    1    28.6    4.1    0    0    1    0.999689018    -13.6374301    63    1    1.06349    0.968254;
    2577    1    0    0    0    0    1    0.999684281    -14.9082165    63    1    1.06349    0.968254;
    64    1    39.6    9.4    0    0    1    1.06725685    -5.84543613    225    1    1.08889    0.933333;
    65    1    0    0    0    0    1    0.999663036    -14.911645    63    1    1.06349    0.968254;
    66    1    12.5    -6.5    0    0    1    0.997367849    -6.30218048    45    1    1    0.888889;
    2578    2    0    0    0    0    1    1    -6.33871623    45    1    1    0.888889;
    67    1    0.4    3.2    0    0    1    1.0310041    -7.73031824    225    1    1.08889    0.888889;
    2579    1    42.5    7.2    0    0    1    1.0305907    -7.82315807    225    1    1.08889    0.888889;
    68    1    4.2    -2.2    0    0    1    1.03362169    -16.0862089    20    1    1.2    0.8;
    69    1    139.3    4.7    0    0    1    1.03360711    -16.0842327    225    1    1.08685    1;
    70    1    83.7    -8.3    0    0    1    1.034954    -11.8072491    225    1    1.08889    1;
    71    2    0    0    0    0    1    1.079    -9.57327932    150    1    1.10885    0.9;
    72    1    0    0    0    0    1    1.02511353    -10.8013537    225    1    1.08889    1;
    2580    1    0    0    0    0    1    1.02511332    -10.8013524    225    1    1.08889    1;
    74    1    0    0    0    -80    1    1.02511209    -10.8013455    225    1    1.08889    1;
    75    1    15.2    5.4    0    0    1    1.03893454    -5.27223907    63    1    1.06349    0.936508;
    76    2    0    0    0    0    1    0.953    -5.6021482    45    1    1    0.888889;
    77    1    5.7    -1.3    0    0    1    1.04829988    -9.04774903    63    1    1.08481    0.920635;
    78    1    7.8    5.8    0    0    1    1.02659198    -8.46669504    225    1    1.08889    1;
    79    1    14    -4.6    0    0    1    1.02059953    -23.2891819    63    1    1.07937    0.920635;
    80    1    7.1    -2.3    0    0    1    1.05709923    -10.2916875    63    1    1.08744    0.920635;
    81    1    0    0    0    0    1    1.05316553    -11.9798628    225    1    1.08889    1;
    82    1    59.6    24    0    0    1    1.03021446    -8.29389329    225    1    1.08889    0.888889;
    83    1    27.8    -7.5    0    0    1    1.01336719    -17.7847616    63    1    1.06349    0.967399;
    84    1    61.1    -4.5    0    0    1    1.00899018    -6.86088903    225    1    1.08889    0.968889;
    85    1    0    0    0    0    1    1.00582323    -4.80208944    380    1    1.10526    1;
    86    1    31.8    1    0    0    1    1.01449967    -15.6928264    63    1    1.06349    0.968254;
    87    1    22.8    -0.9    0    0    1    1.02594104    -7.92848947    63    1    1.06349    0.968254;
    88    1    2.1    0.8    0    0    1    1.01573779    -10.869702    63    1    1.06349    0.968254;
    89    1    30.5    6.3    0    0    1    0.995988807    -8.97109294    63    1    1.06349    0.968254;
    2581    1    32    12.1    0    0    1    0.995955047    -8.89879325    63    1    1.06349    0.968254;
    90    1    0    0    0    0    1    1.040345    -8.81928743    225    1    1.08444    1;
    2582    1    0    0    0    0    1    1.04046537    -8.81886427    225    1    1.08444    1;
    91    1    89.3    -15.7    0    0    1    1.03589901    -12.9847815    225    1    1.08889    1;
    92    1    6.4    -11.6    0    0    1    1.0773422    -4.35184779    225    1    1.09041    0.933333;
    93    2    0    0    0    0    1    1.078    -9.67303804    150    1    1.10907    0.9;
    94    1    37.7    57.2    0    0    1    1.03370721    -7.57980164    225    1    1.08444    1;
    2583    1    33.4    -0.5    0    0    1    1.0346576    -7.58567372    225    1    1.08444    1;
    95    1    0    0    0    0    1    1.03512475    -7.90435883    225    1    1.08889    0.977778;
    96    1    9    0.8    0    0    1    1.04308726    -6.05919907    225    1    1.08889    0.888889;
    97    1    35.8    4.5    0    0    1    1.00116437    -14.5753296    63    1    1.06349    0.968254;
    98    1    16.5    -8.7    0    0    1    1.05435999    -7.286601    225    1    1.08889    0.933333;
    99    1    28.6    5    0    0    1    1.03406228    -9.82270769    225    1    1.08889    1;
    2584    1    14.5    3.6    0    0    1    1.00686529    -10.0792535    225    1    1.08889    1;
    100    1    7.3    -5.1    0    0    1    1.05230707    -12.273616    225    1    1.08889    1;
    101    1    6.4    2.5    0    0    1    1.0477396    -5.78079308    225    1    1.08889    0.986667;
    102    1    0    0    0    0    1    1.03543967    -7.59799617    225    1    1.08889    0.888889;
    2585    1    0    0    0    0    1    1.03250713    -7.70002035    225    1    1.08889    0.888889;
    103    1    0    0    0    0    1    1.0354284    -5.85418445    380    1    1.10526    1;
    104    1    45.6    7    0    0    1    1.02012385    -11.1249228    225    1    1.08889    1;
    2586    1    19.1    5.8    0    -80    1    1.02519836    -9.92093    225    1    1.08889    1;
    105    1    10.1    -0.9    0    0    1    1.02240628    -11.7394731    63    1    1.07937    0.920635;
    106    1    0    0    0    0    1    1.05453368    -6.30318107    225    1    1.08889    0.977778;
    2587    1    0    0    0    0    1    1.05454939    -6.30342368    225    1    1.08889    0.977778;
    107    1    8.4    3.5    0    0    1    1.03341873    -9.33683218    63    1    1.06349    0.968254;
    108    1    39.7    -6.4    0    0    1    1.05327278    -6.84719485    225    1    1.08444    1;
    109    1    0    0    0    0    1    1.04505982    -5.67696413    225    1    1.08444    1;
    110    1    0    0    0    0    1    1.04245389    0.658977175    380    1    1.10263    1;
    111    1    62.2    -16.1    0    0    1    1.0449323    -5.74055859    225    1    1.08444    1;
    112    1    2.2    -1    0    0    1    1.00833098    -9.79513045    225    1    1.09035    1;
    2588    1    12.3    -2    0    0    1    1.00830403    -9.80171179    225    1    1.09035    1;
    113    1    5    -3.8    0    0    1    1.05835537    -2.95548794    225    1    1.08889    0.888889;
    114    1    30    0    0    0    1    1.0458544    -8.53778864    63    1    1.06349    0.936508;
    115    1    11.7    1.8    0    0    1    1.02989719    -7.47988734    225    1    1.08889    0.888889;
    116    1    51.9    15.9    0    0    1    1.00893367    -7.47468261    225    1    1.08889    0.888889;
    117    1    2.6    0.2    0    0    1    1.04056825    -7.7799212    63    1    1.06349    0.968254;
    118    1    38    3.1    0    0    1    1.00631183    -25.3303955    63    1    1.07937    0.920635;
    119    1    24    -7.3    0    0    1    1.027299    -15.3864114    63    1    1.06349    0.968254;
    120    2    0    0    0    0    1    1.038    -6.16337109    63    1    1.06863    0.936508;
    121    1    8    2.5    0    0    1    1.03115825    -18.493071    63    1    1.06349    0.968254;
    2589    1    9.9    3.5    0    0    1    1.03151661    -18.5003921    63    1    1.06349    0.968254;
    122    1    77.1    -3.9    0    0    1    1.02568006    -7.97134267    225    1    1.08889    1;
    123    1    21.2    4.4    0    0    1    1.03854288    -13.8649458    63    1    1.07937    0.920635;
    124    2    -0    -4.6    0    0    1    1.047    -10.0473018    63    1    1.08203    0.920635;
    125    1    0    0    0    0    1    1.03627903    -18.5616076    63    1    1.07937    0.920635;
    126    1    0    0    0    0    1    1.01319228    -12.8327278    225    1    1.08889    1;
    127    1    0    0    0    0    1    1.05062871    -12.8751281    380    1    1.10526    1;
    128    1    17.1    1.5    0    0    1    1.0548165    -6.43421144    63    1    1.06349    0.936508;
    129    2    18.2    12.2    0    0    1    1.029    -7.41886014    63    1    1.06349    0.936508;
    130    1    -13.2    16.1    0    0    1    1.0438103    -13.0828945    63    1    1.07937    0.920635;
    131    1    0    0    0    0    1    1.04997009    -11.3758136    225    1    1.08889    1;
    132    1    81.2    18.3    0    0    1    1.04787402    -10.5448012    225    1    1.08889    1;
    133    2    9.6    3.3    0    0    1    1.028    -21.4059685    63    1    1.06538    0.968254;
    134    2    0    0    0    0    1    1.042    -15.5753313    150    1    1.08    0.966667;
    135    2    -8.9    -4.4    0    0    1    1.066    -10.8988075    63    1    1.07937    0.920635;
    136    1    -10.6    -2.1    0    0    1    1.03361325    -4.09140516    225    1    1.08889    0.986667;
    137    1    14.1    -3.7    0    0    1    1.01208758    -12.7523012    63    1    1.06349    0.968254;
    138    1    11.3    -2.7    0    0    1    1.07000448    -4.36673677    225    1    1.08444    1;
    139    1    9.4    -2.2    0    0    1    1.0098168    -20.8608443    63    1    1.06349    0.968254;
    140    1    0    0    0    0    1    1.02957315    -2.43049638    380    1    1.10526    1;
    2590    1    0    0    0    0    1    1.03059016    -2.74964724    380    1    1.10526    1;
    141    1    11.1    4.5    0    0    1    1.02794966    -8.01355386    225    1    1.08889    1;
    142    1    7.2    5.2    0    0    1    1.03527316    -10.5477785    225    1    1.08889    1;
    143    1    20.9    -1.3    0    0    1    1.0156966    -14.3067099    63    1    1.06349    0.968254;
    144    1    33.4    6.5    0    0    1    1.06450753    -11.4790349    150    1    1.1    0.9;
    145    1    61.8    -3.3    0    0    1    1.03168242    -14.3088935    225    1    1.08925    1;
    146    2    0    -0    0    0    1    1.02    -10.9841089    225    1    1.08889    1;
    147    1    0    0    0    0    1    1.05726942    -7.25386653    225    1    1.08889    0.933333;
    148    1    0    0    0    0    1    1.06212699    -4.22135425    380    1    1.10526    1;
    2591    1    0    0    0    0    1    1.06215942    -4.21515075    380    1    1.10526    1;
    149    1    0    0    0    0    1    1.02963817    -12.4236936    225    1    1.08889    1;
    2592    1    61.8    10.2    0    0    1    1.01653799    -12.298358    225    1    1.08889    1;
    150    1    0    0    0    0    1    1.01066159    -5.39373687    225    1    1.08889    0.986667;
    151    1    9.8    4.5    0    0    1    1.02946506    -12.4340596    225    1    1.08889    1;
    152    1    0    0    0    0    1    1.06476781    -3.62848975    20    1    1.2    0.8;
    153    1    88.2    -7.1    0    0    1    1.05668343    -3.22112486    225    1    1.08889    0.933333;
    154    1    0    0    0    0    1    1.05807749    -1.38344837    380    1    1.10526    1;
    155    1    23.8    -12.3    0    0    1    1.02642423    -6.35525703    225    1    1.08889    1;
    156    1    18.2    -0.6    0    0    1    1.05933631    -7.56367076    63    1    1.06503    0.936508;
    157    1    0.4    0.2    0    0    1    1.03786549    -9.40822745    63    1    1.06349    0.968254;
    158    1    18.7    -2.5    0    0    1    1.02886987    -15.0271689    63    1    1.07937    0.920635;
    159    1    19.2    -1    0    0    1    1.01435913    -16.3125649    63    1    1.06349    0.968254;
    160    1    4    0.2    0    0    1    1.05293054    -8.69416601    63    1    1.06349    0.936508;
    161    2    0    0    0    0    1    1.063    -15.1026266    63    1    1.15    0.8;
    162    1    2.8    3.9    0    0    1    1.03530426    -11.2207236    225    1    1.09053    1;
    163    1    0    0    0    0    1    1.03097224    -23.8741595    63    1    1.06349    0.968254;
    164    1    68.7    -27.8    0    0    1    1.04298945    -15.2894294    225    1    1.09791    1;
    165    1    70.9    -7.8    0    0    1    1.03980018    -3.98818115    225    1    1.08889    0.986667;
    166    1    35.7    1.2    0    0    1    1.0138269    -10.9079233    63    1    1.06349    0.968254;
    167    1    66.9    15.7    0    0    1    1.03414515    -9.76053654    225    1    1.09067    1;
    168    1    10.2    -5.9    0    0    1    1.05143246    -8.2137936    63    1    1.06349    0.936508;
    169    1    22.5    -8.3    0    0    1    1.03977254    -11.0520789    63    1    1.06349    0.968254;
    170    1    3.1    1.2    0    0    1    1.04549514    -7.92681579    63    1    1.06822    0.936508;
    171    1    103.9    36.4    0    0    1    1.0279787    -8.48321361    225    1    1.08889    0.924444;
    172    2    -0    0    0    0    1    1.03117205    -7.46842715    63    1    1.06349    0.968254;
    173    1    46.9    -16.3    0    0    1    1.05679354    -0.866805811    225    1    1.09616    0.986667;
    174    1    0    0    0    0    1    1.05916881    -0.289733653    380    1    1.10526    1;
    175    1    83.4    -19.9    0    0    1    1.05104139    -13.6865223    225    1    1.08444    1;
    176    1    0    0    0    -64    1    1.00911929    -19.4666261    20    1    1.2    0.8;
    177    1    0    0    0    0    1    0.98594024    -20.928275    63    1    1.06349    0.960855;
    178    1    0    0    0    0    1    1.05933935    -19.1624768    225    1    1.08444    1;
    179    1    0    0    0    0    1    1.05477538    -16.7253976    380    1    1.10263    1;
    180    1    -0.3    -5.1    0    0    1    1.05732887    -3.22758455    225    1    1.08889    0.933333;
    181    1    -0.2    -8.9    0    0    1    0.995614012    -6.48033227    45    1    1.01652    0.888889;
    182    1    0    0    0    0    1    1.05049999    -7.73143473    63    1    1.06349    0.936508;
    183    1    0    0    0    0    1    1.0560569    -5.44756297    225    1    1.08889    0.933333;
    184    2    0    0    0    0    1    1.056    -5.71662667    225    1    1.08889    0.977778;
    185    1    12.8    -5.2    0    0    1    1.03613008    -8.35030009    63    1    1.06349    0.936508;
    186    1    -3.5    -3.5    0    0    1    1.03237097    0.253816714    225    1    1.09862    1;
    187    1    0    0    0    0    1    1.02767291    0.21536319    380    1    1.10526    1;
    2593    1    0    0    0    0    1    1.02770372    0.226477612    380    1    1.10526    1;
    2594    1    0    0    0    0    1    1.02763175    0.255639654    380    1    1.10526    1;
    2595    1    0    0    0    0    1    1.02767555    0.242475236    380    1    1.10526    1;
    188    1    0    0    0    0    1    1.05681566    -0.865700194    225    1    1.09683    0.986667;
    2596    1    0    0    0    0    1    1.05670223    -0.78732498    225    1    1.09683    0.986667;
    189    1    0    0    0    0    1    1.05905251    -0.219928383    380    1    1.10526    1;
    190    1    8.4    -10.3    0    0    1    1.02956968    -6.56343779    225    1    1.08889    0.968889;
    191    1    34.1    -3.5    0    0    1    1.01018328    -24.5482818    63    1    1.06349    0.968254;
    192    1    29.2    4.5    0    0    1    1.06093648    -20.2640527    225    1    1.08444    1;
    193    1    11.4    4.2    0    0    1    1.04148904    -2.42922626    380    1    1.10526    1;
    194    1    0    0    0    0    1    1.04462712    -7.50926791    63    1    1.06349    0.936508;
    2597    1    0    0    0    0    1    1.03732594    -7.31127368    63    1    1.06349    0.936508;
    195    1    0    0    0    0    1    1.0637091    -4.7695441    225    1    1.08889    0.933333;
    196    1    0    0    0    0    1    1.05644678    -2.04855377    380    1    1.10526    1;
    197    1    3.7    13.7    0    0    1    1.03863902    -6.32659887    63    1    1.06349    0.968254;
    198    1    0    0    0    0    1    1.06479303    -3.48160851    225    1    1.08444    1;
    199    1    152.4    6.2    0    0    1    1.04953137    -2.60802011    225    1    1.08444    1;
    200    1    29.9    3    0    0    1    1.06629546    -5.13765427    225    1    1.08889    0.933333;
    2598    1    35    3.5    0    0    1    1.06628254    -5.14301503    225    1    1.08889    0.933333;
    201    1    24.1    -16.4    0    0    1    1.03534237    -11.219724    225    1    1.09027    1;
    202    1    0    0    0    0    1    1.08132349    -5.1216299    225    1    1.09529    1;
    2599    1    0    0    0    0    1    1.08132151    -5.12160798    225    1    1.09529    1;
    203    1    36.8    5.3    0    0    1    1.02557445    -7.64636182    225    1    1.08889    1;
    204    1    20.4    -4.2    0    0    1    1.03638185    -8.61147566    225    1    1.08889    1;
    205    1    0    0    0    0    1    1.02744582    -7.67790476    63    1    1.06349    0.968254;
    206    1    0    0    0    0    1    1.06771823    -4.54364864    225    1    1.08444    1;
    207    1    6.2    2.7    0    0    1    1.02465185    -14.0882922    63    1    1.06349    0.968254;
    208    1    9.6    1    0    0    1    1.02994058    -19.7366088    63    1    1.07937    0.920635;
    209    1    25.7    -12.7    0    0    1    1.04970843    -8.80808298    63    1    1.06349    0.936508;
    210    1    0    0    0    0    1    1.02059953    -23.2891819    63    1    1.07937    0.920635;
    211    1    26.5    -2.3    0    0    1    1.02597726    -8.52640446    225    1    1.08889    1;
    212    1    0    0    0    0    1    1.05498817    -12.5328857    225    1    1.08444    1;
    213    1    0    0    0    0    1    1.05493329    -12.5392418    225    1    1.08444    1;
    2600    1    0    0    0    0    1    1.05464016    -7.54127381    225    1    1.08444    1;
    214    1    0    0    0    0    1    1.05364376    -6.10352997    380    1    1.10263    1;
    215    1    1.5    -0    0    0    1    1.05129954    -7.00123665    63    1    1.06418    0.936508;
    216    1    101.1    -8.8    0    0    1    1.00928168    -7.46424503    225    1    1.08889    0.888889;
    217    1    0    0    0    0    1    1.03235862    0.253693683    225    1    1.09861    1;
    218    1    0    0    0    0    1    1.02776341    0.173492663    380    1    1.10526    1;
    219    1    17.3    3.3    0    0    1    1.04433201    -7.02045265    225    1    1.08889    0.986667;
    220    2    0    0    0    0    1    1.039    -21.2167954    63    1    1.06349    0.968254;
    221    1    21.6    -6.3    0    0    1    1.02642981    -11.1643804    63    1    1.07937    0.920635;
    222    1    0    0    0    0    1    1.05780953    -10.4524178    225    1    1.08889    1;
    223    1    0    0    0    0    1    1.04009075    -16.9622415    225    1    1.08444    1;
    2601    1    0    0    0    0    1    1.04008346    -16.9620446    225    1    1.08444    1;
    2602    1    0    0    0    0    1    1.04008346    -16.9620446    225    1    1.08444    1;
    224    1    60.6    -5.7    0    0    1    1.04008243    -16.9620169    225    1    1.08444    1;
    225    2    0    0    0    0    1    1.05    -3.10214636    20    1    1.2    0.8;
    226    1    0    0    0    0    1    1.05338904    -5.00499633    225    1    1.08889    0.933333;
    227    1    6.2    7.3    0    0    1    1.04243584    -7.06685813    225    1    1.08889    0.986667;
    228    1    0    0    0    0    1    1.07939497    -5.60220333    20    1    1.2    0.8;
    229    1    0    0    0    0    1    1.08080152    -5.32938736    225    1    1.0904    1;
    230    1    0    0    0    0    1    1.07744918    -3.93390957    380    1    1.10526    1;
    231    2    0    0    0    0    1    1.04    -8.31921532    225    1    1.08889    0.933333;
    232    1    11.4    0.6    0    0    1    1.01477754    -10.0653594    63    1    1.06349    0.968254;
    2603    1    9    0.1    0    0    1    1.04597647    -10.3733589    63    1    1.06349    0.968254;
    233    1    0    0    0    0    1    1.06706681    -9.05636753    150    1    1.08    0.966667;
    234    1    1.2    -0.9    0    0    1    1.02054122    -10.8244861    225    1    1.08889    1;
    2604    1    37.3    -0.1    0    0    1    1.02032047    -10.8793416    225    1    1.08889    1;
    235    2    0    0    0    0    1    1.053    -6.43863113    63    1    1.06349    0.936508;
    236    2    26.3    1.1    0    0    1    1.024    -10.9378288    63    1    1.06349    0.968254;
    237    1    13.4    -0.3    0    0    1    1.05558674    -7.39858046    63    1    1.06349    0.936508;
    238    1    34.2    0.7    0    0    1    1.0092592    -6.79883804    225    1    1.08889    0.888889;
    240    2    0    0    0    0    1    1.075    -4.12756229    380    1    1.10694    1;
    241    1    9.9    3.2    0    0    1    1.02873473    -4.52871197    63    1    1.06721    0.936508;
    242    1    29.3    2    0    0    1    1.04028444    -11.3554523    63    1    1.06349    0.968254;
    243    1    94.1    -4.7    0    0    1    1.02598513    -8.50184886    225    1    1.08889    1;
    244    1    31.6    4.2    0    0    1    1.01961859    -17.8061602    63    1    1.06349    0.968254;
    245    1    20.3    9.9    0    0    1    1.0351867    -4.33448837    225    1    1.08889    0.986667;
    246    1    0    0    0    0    1    1.05054653    -0.241726798    380    1    1.10526    1;
    2609    1    0    0    0    0    1    1.05451237    -1.05701437    380    1    1.10526    1;
    2610    1    0    0    0    0    1    1.05054547    -0.248379447    380    1    1.10526    1;
    2611    1    0    0    0    0    1    1.05419494    -0.972641972    380    1    1.10526    1;
    247    1    6    -0.9    0    0    1    1.04436077    -6.15893818    225    1    1.08889    0.924444;
    248    1    17.4    1.8    0    0    1    1.04953694    -7.88432178    63    1    1.06349    0.936508;
    249    1    9.4    -0.6    0    0    1    1.02428281    -10.3185431    63    1    1.06349    0.936508;
    250    1    4.2    1.9    0    0    1    1.05054589    -9.84468892    225    1    1.08889    0.986667;
    251    1    62.1    20.2    0    0    1    1.03082654    -12.769336    225    1    1.08684    1;
    252    2    5.5    4.5    0    0    1    0.998    -4.67841347    45    1    1    0.888889;
    253    1    -2.8    -1.5    0    0    1    1.02076418    2.78482305    380    1    1.10263    1;
    254    1    -2.8    -1.4    0    0    1    1.02097428    2.71318785    380    1    1.10263    1;
    255    1    8.3    -7.3    0    0    1    1.0446713    -7.28542996    63    1    1.06754    0.936508;
    256    1    0    0    0    0    1    1.019401    -11.317503    225    1    1.08889    1;
    257    1    0    0    0    0    1    1.05621234    -6.85256974    225    1    1.08889    0.977778;
    2612    1    0    0    0    0    1    1.05621234    -6.85256974    225    1    1.08889    0.977778;
    258    1    19.3    -3.2    0    0    1    1.02754964    -6.85362262    225    1    1.08889    0.968889;
    259    2    0    0    0    0    1    1.071    -1.35493987    20    1    1.2    0.8;
    2613    2    0    0    0    0    1    1.05919668    -0.0597459097    20    1    1.2    0.8;
    2614    2    0    0    0    0    1    1.05919668    -0.0597459097    20    1    1.2    0.8;
    260    1    0    0    0    0    1    1.06806055    -3.36659477    225    1    1.08889    0.933333;
    2615    1    0    0    0    0    1    1.05919668    -0.0597459097    225    1    1.08889    0.933333;
    261    1    50    4.4    0    0    1    1.04016711    -8.83480089    225    1    1.08489    1;
    262    2    13.9    -2.1    0    0    1    0.998    -5.27675804    45    1    1    0.888889;
    263    1    19    1.9    0    0    1    1.04040138    -9.54025391    20    1    1.2    0.8;
    2616    1    17.5    -0.7    0    0    1    1.04042341    -9.53969872    20    1    1.2    0.8;
    2617    1    10.8    -3.5    0    0    1    1.040451    -9.53685097    20    1    1.2    0.8;
    264    1    134    -1.7    0    0    1    1.04043108    -9.53192584    225    1    1.08444    1;
    265    1    15.2    -2.7    0    0    1    1.03208141    -12.161925    63    1    1.06349    0.968254;
    266    1    0    0    0    0    1    1.05193593    -7.88661858    225    1    1.08889    0.977778;
    267    1    0    0    0    0    1    1.04676319    -3.09105997    225    1    1.08444    1;
    268    1    15.8    -8.1    0    0    1    1.05048796    -8.75063363    63    1    1.06349    0.936508;
    269    1    28.5    3.5    0    0    1    1.00771906    -23.5657645    63    1    1.06349    0.968254;
    270    1    59.2    -3    0    0    1    1.03326164    -9.27054108    225    1    1.08889    0.951111;
    271    2    0    0    0    0    1    1.052    -5.79257202    63    1    1.06349    0.936508;
    272    1    40.2    1.2    0    0    1    1.02576397    -9.86289534    225    1    1.08889    1;
    273    1    15.7    -9.2    0    0    1    1.05014107    -10.0524153    225    1    1.08889    0.986667;
    274    2    0    0    0    0    1    1.054    -5.53838669    63    1    1.06349    0.936508;
    275    2    0    0    0    0    1    1.055    -5.10333903    63    1    1.06349    0.936508;
    276    1    9.7    -2.8    0    0    1    1.05944919    -10.5048788    63    1    1.09138    0.920635;
    277    1    11.5    -2    0    0    1    1.03384331    -7.08209663    63    1    1.06725    0.936508;
    279    1    15.4    -1.6    0    0    1    1.05819832    -19.3389221    225    1    1.08444    1;
    280    1    0    0    0    0    1    1.05575769    -17.5270418    380    1    1.10263    1;
    281    1    32.8    -2.2    0    0    1    1.02759774    -7.98286774    63    1    1.06349    0.968254;
    282    1    54.5    4.4    0    0    1    1.02553794    -10.0223554    225    1    1.08889    1;
    283    2    0    0    0    0    1    1.024    -7.14398949    225    1    1.08889    0.888889;
    284    1    0    0    0    0    1    1.02399801    -7.14489961    225    1    1.08889    0.888889;
    285    2    0    0    0    0    1    1.058    -4.69625909    63    1    1.06349    0.936508;
    2618    2    0    0    0    0    1    1.054    -6.59639422    63    1    1.06349    0.936508;
    286    1    158.8    28.8    0    0    1    1.04311113    -9.7091372    225    1    1.08444    1;
    287    1    0    0    0    0    1    1.04334754    -5.87580579    20    1    1.2    0.8;
    2619    1    0    0    0    0    1    1.04334754    -5.87580579    20    1    1.2    0.8;
    2620    1    0    -0    0    0    1    1.04334754    -5.87580579    20    1    1.2    0.8;
    288    1    76.7    12.3    0    0    1    1.04230523    -5.87580579    63    1    1.06349    0.936508;
    289    1    33.8    11.7    0    0    1    1.06147526    -1.60951567    225    1    1.09508    0.986667;
    290    1    67.1    9.9    0    0    1    1.04100576    -9.75662474    225    1    1.08444    1;
    2621    1    19.6    -0.3    0    0    1    1.04133273    -9.35368864    225    1    1.08444    1;
    291    2    0    0    0    0    1    1.054    -2.43517781    20    1    1.2    0.8;
    2622    2    0    0    0    0    1    1.045    -1.8862262    20    1    1.2    0.8;
    292    1    0    0    0    0    1    1.04798614    -6.05414814    63    1    1.06349    0.936508;
    2623    1    0    0    0    0    1    1.05222746    -5.47010793    63    1    1.06349    0.936508;
    293    1    0    0    0    0    1    1.05876049    -0.0544054627    225    1    1.08889    0.933333;
    3015    1    0    0    0    0    1    1.0639036    -4.14348361    225    1    1.08889    0.933333;
    294    1    0    0    0    0    1    1.05981742    -0.791170714    380    1    1.10526    1;
    295    1    39.3    1.4    0    0    1    1.04771842    -8.28129357    63    1    1.06349    0.936508;
    296    1    7.2    -1.6    0    0    1    1.03879747    -8.34554109    63    1    1.06349    0.936508;
    297    1    55.3    -9.8    0    0    1    1.0793535    -5.34439486    380    1    1.10526    1;
    298    2    0    0    0    0    1    1.06    2.71945406    20    1    1.2    0.8;
    2624    2    0    0    0    0    1    1.07    -1.91953091    20    1    1.2    0.8;
    2625    2    0    0    0    0    1    1.06    2.71945406    20    1    1.2    0.8;
    299    1    0    0    0    0    1    1.06679313    -3.62009559    225    1    1.08889    0.933333;
    2626    1    0    0    0    0    1    1.06008295    0.381752231    225    1    1.08889    0.933333;
    300    1    8.3    -6.7    0    0    1    1.02919297    -21.3165997    63    1    1.07937    0.920635;
    301    1    62    20.8    0    0    1    1.03473777    -7.479312    225    1    1.08444    1;
    2627    1    1.1    4.8    0    0    1    1.03520169    -7.41861067    225    1    1.08444    1;
    302    1    -0    -1.1    0    0    1    1.01362663    -20.6276677    63    1    1.06349    0.968254;
    303    1    9.6    5.7    0    0    1    1.04178933    -8.92487131    225    1    1.08444    1;
    304    1    11.1    -0.5    0    0    1    1.03305897    -9.64121228    63    1    1.06349    0.968254;
    305    2    0    0    0    0    1    1.03    -6.64247945    63    1    1.06453    0.968254;
    2628    2    0    0    0    0    1    1.031    -5.64711187    63    1    1.06453    0.968254;
    306    1    50.9    4.3    0    0    1    1.03536579    -8.28932074    225    1    1.09106    1;
    307    1    13.1    1.3    0    0    1    1.04137573    -9.67125431    225    1    1.08444    1;
    2629    1    22.3    0.4    0    0    1    1.04107005    -9.70445982    225    1    1.08444    1;
    308    1    1.5    0.8    0    0    1    1.04006117    -6.7075663    150    1    1.10667    0.946667;
    309    1    -0    -4.2    0    0    1    1.0354244    -9.3609941    63    1    1.06349    0.968254;
    310    2    1.6    -2.6    0    0    1    1.067    -8.96595753    63    1    1.08891    0.920635;
    311    1    0    0    0    0    1    1.0497472    -14.8135582    225    1    1.08444    1;
    312    1    0    0    0    0    1    1.0547746    -12.2292042    380    1    1.10263    1;
    313    2    0    0    0    0    1    1.035    -18.2480673    63    1    1.07937    0.920635;
    314    2    0    0    0    0    1    0.986    -5.75436134    45    1    1.00087    0.888889;
    315    1    1.2    -1.2    0    0    1    1.03882811    -9.52195264    63    1    1.06349    0.968254;
    317    1    0    0    0    0    1    1.0524413    -11.855758    63    1    1.07937    0.920635;
    318    1    -0.6    0.1    0    0    1    1.03915236    -9.70574599    63    1    1.06349    0.968254;
    319    1    11.8    -2.1    0    0    1    1.00982622    -23.3264943    63    1    1.06349    0.968254;
    2630    1    20.8    -3.4    0    0    1    1.00932688    -23.4065328    63    1    1.06349    0.968254;
    2631    1    17.6    4.1    0    0    1    1.00755096    -23.3815011    63    1    1.06349    0.968254;
    320    1    94.8    -14    0    0    1    1.03819988    -14.7618779    225    1    1.09934    1;
    321    1    0    0    0    0    1    1.02645596    -11.8179555    380    1    1.10526    1;
    322    1    42    -1.2    0    0    1    1.04310728    -6.41747808    225    1    1.08889    0.911111;
    323    1    0    0    0    0    1    1.04265947    -3.0955099    380    1    1.10526    1;
    324    1    19.1    2.6    0    0    1    1.02963028    -12.425714    225    1    1.08889    1;
    2632    1    21.8    2.2    0    0    1    1.01660761    -12.2920077    225    1    1.08889    1;
    325    1    17.2    -0.6    0    0    1    1.0451015    -6.78959052    225    1    1.08889    0.986667;
    2633    1    -1.4    -0.6    0    0    1    1.04526716    -6.72908272    225    1    1.08889    0.986667;
    326    2    8.1    -1.1    0    0    1    1.06    -10.7597747    63    1    1.07937    0.920635;
    2634    2    0    0    0    0    1    1.06    -10.5975354    63    1    1.07937    0.920635;
    327    1    -0.1    -0.9    0    0    1    1.01681734    -22.7945023    63    1    1.06349    0.968254;
    328    1    29.3    -7.3    0    0    1    1.02411925    -22.110821    63    1    1.06349    0.968254;
    329    1    22.9    10.7    0    0    1    1.00588009    -11.7036689    63    1    1.06349    0.968254;
    2635    1    17.9    10.2    0    0    1    1.00762295    -11.6188428    63    1    1.06349    0.968254;
    330    1    35.4    -3    0    0    1    1.04998814    -9.32764664    63    1    1.06405    0.968254;
    331    1    16.2    -2.5    0    0    1    1.02613181    -19.2915352    63    1    1.06349    0.968254;
    2636    1    20.6    -1    0    0    1    1.02503918    -19.3540211    63    1    1.06349    0.968254;
    332    1    0.7    -2.5    0    0    1    1.03197749    -9.28722557    225    1    1.08889    1;
    2637    1    -8.9    1.3    0    0    1    1.0319251    -9.26854586    225    1    1.08889    1;
    333    1    0    0    0    0    1    1.0318441    -9.80125752    225    1    1.08889    1;
    2638    1    89.4    -32.3    0    0    1    1.02719771    -10.4241481    225    1    1.08889    1;
    334    1    40.6    6.7    0    0    1    1.03002599    -10.1767512    225    1    1.08889    1;
    2639    1    33    6.1    0    0    1    1.03045014    -10.1428087    225    1    1.08889    1;
    335    2    5.7    -0.1    0    0    1    1.013    -10.677753    20    1    1.2    0.8;
    336    1    0    0    0    0    1    1.07184716    -11.9132935    150    1    1.08    0.966667;
    337    1    25.6    1    0    0    1    1.04486399    -11.9724157    63    1    1.07937    0.920635;
    338    1    9.4    -1.8    0    0    1    1.04638019    0.623154876    380    1    1.11579    1;
    339    1    25.4    0.5    0    0    1    1.05835758    -0.910648302    380    1    1.11674    1;
    340    1    12.5    -9.7    0    0    1    1.03997556    1.93285211    380    1    1.11579    1;
    341    1    -53.5    -23.1    0    0    1    1.04037761    2.26921232    380    1    1.11587    1;
    342    1    47.2    8.5    0    0    1    1.01966553    -11.0160892    225    1    1.08889    1;
    343    1    0    0    0    0    1    1.0335483    -9.34075637    63    1    1.06349    0.968254;
    344    1    21.4    -2.2    0    0    1    1.03626782    -9.89613657    63    1    1.06349    0.968254;
    345    1    16.2    -2.1    0    0    1    1.0176371    -25.7504262    63    1    1.06349    0.968254;
    346    1    7.9    1.8    0    0    1    0.997830855    -8.98363992    63    1    1.06349    0.968254;
    347    1    0    0    0    -64    1    0.946295016    -12.7175962    20    1    1.2    0.8;
    2640    1    0    0    0    -64    1    0.947749801    -12.9474884    20    1    1.2    0.8;
    348    1    0    0    0    0    1    1.03152514    -12.709751    225    1    1.08889    1;
    2641    1    0    0    0    0    1    1.031344    -12.5449585    225    1    1.08889    1;
    349    1    0    0    0    0    1    1.04250968    -11.1232865    380    1    1.10526    1;
    350    1    32.1    5.4    0    0    1    1.06350343    -4.21674399    225    1    1.08889    0.933333;
    351    1    -0.8    -1    0    0    1    1.04781106    -8.26336635    63    1    1.06349    0.936508;
    352    1    81.7    -8.9    0    0    1    1.0371005    -6.21673879    380    1    1.10526    1;
    353    1    11.4    -0.4    0    0    1    1.05573722    -8.26380274    63    1    1.06349    0.936508;
    354    1    20    -8    0    0    1    1.02225974    -23.4858622    63    1    1.07937    0.920635;
    355    1    0    0    0    0    1    1.03399138    -11.6318321    20    1    1.2    0.8;
    2943    1    0    0    0    -58    1    0.96263456    -11.8451321    20    1    1.2    0.8;
    2944    1    0    0    0    -58    1    0.965880421    -11.7328993    20    1    1.2    0.8;
    2945    1    0    0    0    -58    1    0.96706677    -12.2455686    20    1    1.2    0.8;
    356    1    0    0    0    0    1    1.02982757    -10.782597    225    1    1.08889    1;
    2642    1    0    0    0    0    1    1.02509169    -10.9250916    225    1    1.08889    1;
    2643    1    3.4    -0.6    0    0    1    1.02826542    -10.8404141    225    1    1.08889    1;
    2644    1    4.8    2    0    0    1    1.02551408    -10.9327584    225    1    1.08889    1;
    357    1    0    0    0    0    1    1.02987521    -7.45782392    380    1    1.10526    1;
    2645    1    0    0    0    0    1    1.02905624    -7.5044561    380    1    1.10526    1;
    358    1    78.5    20.8    0    0    1    1.04577361    -5.88502578    225    1    1.08889    0.928889;
    359    1    96.4    -58.1    0    0    1    1.07941472    -5.3505214    380    1    1.10526    1;
    360    1    16.4    -0.7    0    0    1    1.00996187    -12.6027417    63    1    1.06349    0.968254;
    361    1    89.4    3.6    0    0    1    1.04578212    -9.14126099    225    1    1.08444    1;
    362    1    29.3    0.1    0    0    1    1.0638972    -4.05679808    225    1    1.08889    0.933333;
    363    1    0    0    0    0    1    1.04046745    -4.91714527    63    1    1.06349    0.936508;
    364    1    0    0    0    0    1    1.05537939    -1.23670309    380    1    1.10526    1;
    2963    1    0    0    0    0    1    1.05485549    -1.14210553    380    1    1.10526    1;
    365    1    196.9    18.5    0    0    1    1.04193558    -3.00924075    225    1    1.08444    1;
    366    1    0    0    0    0    1    1.03973605    -1.01148252    380    1    1.10263    1;
    2646    1    0    0    0    0    1    1.03973897    -1.00936792    380    1    1.10263    1;
    367    2    49.6    25.1    0    0    1    1.036    -7.47059206    20    1    1.2    0.8;
    368    1    0    0    0    0    1    1.0569779    -6.54058321    225    1    1.08889    0.986667;
    369    1    151.7    47.7    0    0    1    1.04264203    -7.13988673    225    1    1.08889    0.986667;
    370    1    0.2    -0.4    0    0    1    1.05050245    -7.73161553    63    1    1.06349    0.936508;
    371    2    0    0    0    0    1    1.055    -4.31970544    63    1    1.06349    0.936508;
    372    1    152.6    -17.6    0    0    1    1.05198846    -1.76827464    380    1    1.10263    1;
    373    1    -3.5    -9.1    0    0    1    1.05431747    -3.49781834    225    1    1.09613    0.986667;
    374    1    -0    0    0    0    1    1.05094068    -6.13108513    63    1    1.06349    0.936508;
    375    1    7    -5.3    0    0    1    1.03247264    -7.22940142    63    1    1.06349    0.936508;
    376    1    0.9    -2.6    0    0    1    1.03686128    -7.46393735    225    1    1.08889    1;
    377    1    25.5    -9.3    0    0    1    1.02507306    -10.9083324    225    1    1.08889    1;
    378    1    8.5    -2.6    0    0    1    1.04240576    -6.73612704    63    1    1.06349    0.936508;
    379    1    0    0    0    0    1    1.07167299    -3.48076638    20    1    1.2    0.8;
    380    1    0    0    0    0    1    1.03027494    -4.35892257    63    1    1.06977    0.936508;
    381    1    0    0    0    0    1    1.06171048    -3.0114405    225    1    1.08889    0.933333;
    382    1    0    0    0    0    1    1.05546299    -0.836845041    380    1    1.10526    1;
    383    1    0.3    -0    0    0    1    1.03434377    -6.6237804    63    1    1.06349    0.936508;
    384    1    0    0    0    0    1    1.07794645    -5.78078419    225    1    1.09043    1;
    2648    1    0    0    0    0    1    1.08102975    -5.33209161    225    1    1.09043    1;
    385    1    0    0    0    0    1    1.03811863    -15.8332195    150    1    1.08    0.966667;
    386    1    24.4    3.3    0    0    1    1.03255916    -9.54456917    225    1    1.08889    1;
    2649    1    69    15.3    0    0    1    1.02287598    -8.85186903    225    1    1.08889    1;
    387    1    24.8    -1.9    0    0    1    1.06179396    -7.46350135    225    1    1.08889    0.933333;
    388    1    17.8    -0.2    0    0    1    1.04205233    -4.90431623    225    1    1.08444    1;
    2650    1    10.6    0.8    0    0    1    1.04205512    -4.90354729    225    1    1.08444    1;
    389    1    54.6    -5.2    0    0    1    1.02758645    -8.20726546    225    1    1.08889    1;
    390    1    0    0    0    0    1    1.03738439    -6.72914867    20    1    1.2    0.8;
    391    1    96.5    -19.6    0    0    1    1.03896174    -6.25409152    225    1    1.08889    1;
    392    1    0    0    0    0    1    1.03668625    -4.69243785    380    1    1.10526    1;
    2651    1    0    0    0    0    1    1.03687079    -4.63124081    380    1    1.10526    1;
    2652    1    0    0    0    0    1    1.04037108    -2.83788635    380    1    1.10526    1;
    393    1    11    -0.9    0    0    1    1.02907041    -4.8581785    63    1    1.06755    0.936508;
    394    1    0    0    0    0    1    1.036779    -4.6618401    380    1    1.10526    1;
    395    1    167.4    3.6    0    0    1    1.04534158    -9.4732625    225    1    1.08444    1;
    396    1    0    0    0    0    1    1.03160304    -5.4202903    380    1    1.10526    1;
    397    1    35.1    4.8    0    0    1    1.03417435    -9.70995027    225    1    1.08889    1;
    2653    1    0    0    0    0    1    1.02452563    -10.978181    225    1    1.08889    1;
    398    1    0    0    0    0    1    1.06061597    -2.91974073    380    1    1.10526    1;
    399    1    4.8    -6.6    0    0    1    1.04916628    -8.47447319    63    1    1.06349    0.968254;
    400    1    0    0    0    0    1    1.04228267    0.70639999    380    1    1.10263    1;
    401    1    0    0    0    0    1    1.04231233    0.70709578    380    1    1.10263    1;
    2654    1    0    0    0    0    1    1.04231955    0.70739926    380    1    1.10263    1;
    402    1    168.9    -25.7    0    0    1    1.04542892    -9.17242297    225    1    1.08444    1;
    403    1    -30.5    -26.6    0    0    1    1.02995646    3.35850943    380    1    1.11646    1;
    404    1    -8.5    -6    0    0    1    1.03125514    2.73486713    380    1    1.11779    1;
    405    1    28.8    -17.4    0    0    1    1.05796958    -3.77737819    225    1    1.08889    0.888889;
    406    1    0    0    0    0    1    1.01427979    -18.124382    63    1    1.06349    0.968254;
    407    1    0    0    0    -64    1    0.960919262    -8.45318004    20    1    1.2    0.8;
    408    1    0    0    0    0    1    1.02770333    -7.73433239    225    1    1.08889    1;
    409    1    0    0    0    0    1    1.03127626    -4.90177592    380    1    1.10526    1;
    410    1    89.2    -30.2    0    0    1    1.03240495    -7.85020032    225    1    1.09705    1;
    411    1    27.7    12.5    0    0    1    1.04766817    2.64499603    380    1    1.10263    1;
    2655    1    6.6    -0.9    0    0    1    1.04747166    2.7875677    380    1    1.10263    1;
    412    1    24.9    -10    0    0    1    1.03159935    -4.94086268    63    1    1.06349    0.936508;
    2656    1    0    0    0    0    1    1.05374935    -8.6190847    63    1    1.06349    0.936508;
    413    1    1.4    -8.2    0    0    1    1.06659208    -6.33996076    225    1    1.09031    0.933333;
    414    1    0    0    0    0    1    1.05113194    -3.92211528    63    1    1.06349    0.936508;
    415    1    49.2    2.6    0    0    1    1.03692381    -7.64802408    225    1    1.08889    1;
    416    1    32.7    5    0    0    1    1.03135249    -8.19364059    225    1    1.08889    0.888889;
    2657    1    26.4    1.4    0    0    1    1.03148161    -8.18591525    225    1    1.08889    0.888889;
    417    1    0    0    0    0    1    1.04932784    -8.58591567    63    1    1.06349    0.936508;
    418    2    0    0    0    0    1    1.051    -3.17678222    20    1    1.2    0.8;
    2658    2    0    0    0    0    1    1.051    -3.17678222    20    1    1.2    0.8;
    419    1    0    0    0    0    1    1.06071306    -4.34597985    380    1    1.10526    1;
    420    1    2.5    1.2    0    0    1    1.02796987    -7.33725769    63    1    1.06349    0.968254;
    421    1    134.5    28    0    0    1    1.02268829    -7.02496169    225    1    1.08996    1;
    422    1    9.6    -0.5    0    0    1    1.03139401    -8.78186645    63    1    1.06349    0.968254;
    423    1    40.9    -1.8    0    0    1    1.02516927    -10.8908354    225    1    1.08889    1;
    424    1    10.2    -1.1    0    0    1    1.06353475    -8.99208412    150    1    1.10667    0.9;
    425    1    -0    0.5    0    0    1    1.0463875    -6.50569221    63    1    1.06349    0.936508;
    426    2    -4.7    -0.6    0    0    1    1.036    -12.8417276    63    1    1.07937    0.920635;
    427    1    -0    0.2    0    0    1    1.03851676    -6.32345142    63    1    1.06349    0.968254;
    428    1    79.2    -4.3    0    0    1    1.03151233    -16.1802225    225    1    1.08635    1;
    429    1    18.1    10.8    0    0    1    1.04140438    -7.18323347    225    1    1.08951    0.986667;
    2659    1    18.1    10.8    0    0    1    1.05679603    -7.40018928    225    1    1.08951    0.986667;
    430    1    56.8    -26.8    0    0    1    1.02875505    -10.8156706    225    1    1.08889    1;
    431    1    2.9    -17.7    0    0    1    1.06089731    -5.47139106    225    1    1.08889    0.933333;
    432    1    11.4    2.7    0    0    1    1.04038848    -9.88019544    63    1    1.06349    0.968254;
    433    1    95.8    -10.7    0    0    1    1.04517027    -17.1103292    225    1    1.08444    1;
    434    1    30.3    -2.4    0    0    1    1.04153852    -9.53739562    225    1    1.08444    1;
    435    1    22.5    -3.2    0    0    1    1.07489488    -10.8253535    20    1    1.2    0.8;
    436    1    23.1    3.4    0    0    1    1.06540712    -4.80659537    225    1    1.08889    0.933333;
    437    1    118.2    30.9    0    0    1    1.04852591    -7.98340242    225    1    1.08889    0.933333;
    438    1    24.8    0.6    0    0    1    1.01653876    -22.7905282    63    1    1.06349    0.968254;
    439    1    54.2    10.1    0    0    1    1.03015609    -10.1505045    225    1    1.08889    1;
    440    1    18.3    -1.3    0    0    1    1.02757994    -8.21005057    225    1    1.08889    1;
    2660    1    18    5.5    0    0    1    1.02751282    -8.23429385    225    1    1.08889    1;
    441    1    169.8    5.9    0    0    1    1.03573652    -7.7092408    225    1    1.08889    1;
    442    1    0    0    0    0    1    0.952924949    -5.61602013    45    1    1    0.888889;
    443    1    5.1    6.9    0    0    1    1.03204177    -8.07058828    225    1    1.08889    0.888889;
    444    1    205.5    -9.2    0    0    1    1.0430906    -7.78678235    225    1    1.08619    1;
    445    1    -3.6    -0.7    0    0    1    1.04913699    -7.32330125    225    1    1.08444    1;
    2661    1    0.7    1.1    0    0    1    1.04933225    -7.49189236    225    1    1.08444    1;
    2662    1    9.2    -2.6    0    0    1    1.0494096    -7.47311038    225    1    1.08444    1;
    446    1    0.6    2.8    0    0    1    1.05801258    -6.65425721    380    1    1.10263    1;
    447    1    5.2    -2.1    0    0    1    1.04125353    -13.0886054    63    1    1.07937    0.920635;
    448    1    0    0    0    0    1    1.06387493    -3.81924112    225    1    1.08889    0.933333;
    449    1    30.9    5.1    0    0    1    1.0341092    -9.81275945    225    1    1.08889    1;
    2663    1    43.2    10    0    0    1    1.02483277    -10.940764    225    1    1.08889    1;
    450    1    100    -1.2    0    -80    1    1.02948343    -12.2612352    225    1    1.08889    1;
    451    1    33.6    -0.2    0    0    1    1.06472148    -7.76445179    225    1    1.08889    0.933333;
    2664    1    93.2    -11.6    0    0    1    1.06901398    -7.80445644    225    1    1.08889    0.933333;
    452    1    0    0    0    0    1    1.0698597    -5.51751801    380    1    1.10526    1;
    453    1    1.3    1.9    0    0    1    1.0494664    -7.57567187    225    1    1.08444    1;
    454    1    0    0    0    0    1    1.05806108    -6.68071309    380    1    1.10263    1;
    455    1    94.7    -5.3    0    0    1    1.02791986    -10.1181545    225    1    1.08889    1;
    456    1    25.3    1.3    0    0    1    1.02761914    -10.1933684    225    1    1.08889    1;
    457    1    57.2    3.6    0    0    1    1.05106622    -7.97011385    225    1    1.09127    0.986667;
    458    1    0    0    0    0    1    1.02100577    -17.5104514    63    1    1.06349    0.968254;
    459    1    0    0    0    0    1    1.05189149    -14.9437479    225    1    1.08444    1;
    460    2    0    0    0    0    1    1.077    -5.38402621    225    1    1.09286    1;
    461    2    0    0    0    0    1    1.06    -9.31337568    225    1    1.08889    1;
    462    1    14    -0.1    0    0    1    1.03227286    -13.3833368    63    1    1.07937    0.920635;
    463    1    -0.5    -0.9    0    0    1    1.04764864    -6.74916751    63    1    1.06349    0.968254;
    464    1    0    0    0    0    1    1.05724045    -1.16551479    380    1    1.10263    1;
    465    1    7.1    1.4    0    0    1    1.04015015    -8.01349658    63    1    1.06349    0.936508;
    466    1    7    7.4    0    0    1    1.06208672    -4.29478806    225    1    1.08889    0.933333;
    467    1    49.1    -0.6    0    0    1    1.03062905    -16.6408548    225    1    1.08774    1;
    468    1    0.1    0.7    0    0    1    1.03134473    -9.87142877    63    1    1.06349    0.968254;
    469    1    0    0    0    0    1    1.05780901    -3.89367285    63    1    1.06349    0.936508;
    2665    1    17.1    -7    0    0    1    1.04986546    -4.43132365    63    1    1.06349    0.936508;
    470    1    0    0    0    0    1    1.06424762    -4.26154208    225    1    1.08889    0.933333;
    2666    1    0    0    0    0    1    1.06588772    -4.62767233    225    1    1.08889    0.933333;
    2667    1    0    0    0    0    1    1.0646841    -4.24863103    225    1    1.08889    0.933333;
    471    1    0    0    0    0    1    1.05900711    -1.65621315    380    1    1.10526    1;
    472    1    29.8    -19.9    0    0    1    1.05947876    -8.46699493    225    1    1.08889    0.986667;
    473    1    4.2    -0.4    0    0    1    1.05628218    -8.20516143    63    1    1.06349    0.936508;
    474    1    89.1    1    0    0    1    1.04316144    -8.17276949    225    1    1.08889    0.986667;
    475    1    -5.2    10.3    0    0    1    1.02232591    -6.8084842    150    1    1.1    0.9;
    476    1    13.4    -2.3    0    0    1    1.02929147    -5.13126714    63    1    1.06349    0.936508;
    2668    1    33.7    -0.9    0    0    1    1.02451308    -5.88036814    63    1    1.06349    0.936508;
    477    1    51.3    -8.9    0    0    1    1.02998558    -7.87065666    225    1    1.08889    0.933333;
    478    1    0.2    -0    0    0    1    1.02492018    -7.43308064    63    1    1.06349    0.968254;
    479    1    0    0    0    -80    1    1.02359652    -4.60214188    20    1    1.2    0.8;
    480    1    35.9    -18.6    0    0    1    1.02935579    -4.33400043    225    1    1.08889    0.986667;
    481    1    0    0    0    0    1    1.0663849    -3.09157384    380    1    1.10526    1;
    482    1    23.4    -9.6    0    0    1    1.04596843    -9.14960397    63    1    1.06349    0.968254;
    483    1    62.3    6.1    0    0    1    1.02458289    -10.9679817    225    1    1.08889    1;
    2669    1    0    0    0    0    1    1.03426143    -9.74974965    225    1    1.08889    1;
    484    1    0    0    0    0    1    1.05854273    -1.80051034    380    1    1.10526    1;
    2670    1    0    0    0    0    1    1.06073849    -2.20771226    380    1    1.10526    1;
    485    1    33.4    5.2    0    0    1    1.0196739    -11.2793109    225    1    1.08889    1;
    2671    1    28.1    6.4    0    0    1    1.02523474    -10.0560264    225    1    1.08889    1;
    486    1    8.6    1.3    0    0    1    1.0652193    -3.53351722    225    1    1.08444    1;
    487    1    0    0    0    0    1    1.03326886    -8.47878267    225    1    1.08889    0.888889;
    488    1    46.7    21.4    0    0    1    1.0594647    -5.16986333    225    1    1.08889    0.933333;
    489    2    -0.6    -0    0    0    1    1.057    -8.06356836    63    1    1.08609    0.920635;
    490    1    0    0    0    0    1    1.05548943    -9.05156031    63    1    1.09501    0.920635;
    492    1    1.8    -0.1    0    0    1    1.06404482    -3.86218091    225    1    1.08444    1;
    493    1    0    0    0    0    1    1.05713687    -1.17641828    380    1    1.10526    1;
    2672    1    0    0    0    0    1    1.05713687    -1.17641828    380    1    1.10526    1;
    2673    1    0    0    0    0    1    1.05714364    -1.17557745    380    1    1.10526    1;
    2674    1    0    0    0    0    1    1.05714264    -1.1757005    380    1    1.10526    1;
    494    1    0    0    0    0    1    1.04601383    -6.36600671    63    1    1.06349    0.968254;
    495    1    9    0.9    0    0    1    1.06878802    -7.74521647    225    1    1.08889    0.933333;
    496    1    21.5    -0.9    0    0    1    1.04494026    -7.01235034    63    1    1.06349    0.936508;
    497    1    0    0    0    0    1    1.07143016    -11.9477646    150    1    1.08    0.966667;
    498    1    0    0    0    0    1    1.03118319    -13.5202693    63    1    1.07937    0.920635;
    499    2    0    0    0    0    1    1.114    -7.46986037    63    1    1.1368    0.920635;
    500    1    0.6    0.9    0    0    1    0.987177783    -9.68691044    45    1    1    0.888889;
    2675    1    23.2    -4.4    0    0    1    0.987137973    -9.75674251    45    1    1    0.888889;
    501    1    1.8    -0.5    0    0    1    1.05689078    -7.38049112    63    1    1.06349    0.968254;
    502    1    14.6    1.7    0    0    1    1.03706245    -9.31537194    63    1    1.06349    0.968254;
    503    1    17    -1.9    0    0    1    1.05206497    -7.25246201    225    1    1.08444    1;
    504    2    0    0    0    0    1    0.983    -6.21465389    45    1    1.00014    0.888889;
    505    1    77.9    8.9    0    0    1    1.02984175    -5.88363091    225    1    1.08889    1;
    506    1    0    0    0    0    1    1.02931347    -2.00936056    380    1    1.10526    1;
    507    1    14.3    -1.3    0    0    1    1.04793821    -5.75273433    225    1    1.08889    0.888889;
    508    1    0    0    0    0    1    1.05653369    -5.7239149    225    1    1.08444    1;
    509    1    0    0.1    0    0    1    1.04796065    -6.05338687    63    1    1.06349    0.936508;
    510    1    19    4.5    0    0    1    1.04543596    -6.54222873    225    1    1.08889    0.986667;
    511    1    60    8.7    0    0    1    1.05519572    -1.16962524    225    1    1.09536    0.986667;
    512    1    36.1    -22.8    0    0    1    1.06633538    -5.12514845    225    1    1.08889    0.933333;
    513    2    0    0    0    0    1    1.024    -9.6340544    20    1    1.2    0.8;
    514    1    0    0    0    0    1    1.07159374    -11.9368948    150    1    1.08    0.966667;
    515    1    10.1    -0.5    0    0    1    1.03857259    -7.7596712    63    1    1.06349    0.936508;
    516    1    130.2    -20.2    0    0    1    1.04205815    -4.90244539    225    1    1.08444    1;
    517    1    -10.5    -3.8    0    0    1    1.05345212    -4.33827498    225    1    1.09172    0.906667;
    518    1    0    0    0    0    1    1.03432553    -7.37694742    225    1    1.08889    0.977778;
    2676    1    0    0    0    0    1    1.03484337    -7.54104235    225    1    1.08889    0.977778;
    519    2    0    0    0    0    1    1.034    -20.9995379    63    1    1.07577    0.968254;
    520    1    41.3    10.8    0    0    1    1.02881953    -12.5090132    225    1    1.08889    1;
    521    1    35.7    10.3    0    0    1    1.02471017    -7.42738924    63    1    1.06349    0.968254;
    522    1    87.8    19    0    0    1    1.02001955    -11.1141175    225    1    1.08889    1;
    523    1    4.9    4.7    0    0    1    1.04498842    -8.32256178    63    1    1.0705    0.936508;
    524    1    29.9    -6.7    0    0    1    1.03167147    -8.14764723    225    1    1.08889    0.92;
    525    1    0    -4    0    0    1    1.02676582    -7.4901985    63    1    1.06349    0.968254;
    526    1    23.6    -1.3    0    0    1    1.03141356    -9.87153034    63    1    1.06349    0.968254;
    527    1    146.1    9.5    0    0    1    1.03750212    -6.6660942    225    1    1.08889    1;
    2677    1    0    0    0    0    1    1.02674313    -8.45191962    225    1    1.08889    1;
    528    1    3    1.3    0    0    1    1.0473917    -7.36003924    63    1    1.0644    0.936508;
    529    1    21.3    -1.9    0    0    1    1.04465457    -9.28629458    63    1    1.06349    0.936508;
    530    1    -1.8    0.3    0    0    1    1.0455328    -6.90919166    63    1    1.06349    0.968254;
    531    1    6.4    -0.9    0    0    1    1.04737436    -7.57947154    63    1    1.06349    0.936508;
    532    1    35.4    3.9    0    0    1    1.02802864    -9.40675853    225    1    1.08889    1;
    533    1    -3    0.9    0    0    1    1.01879553    -12.0059273    63    1    1.06349    0.968254;
    534    1    0    -0    0    0    1    1.05667625    -8.34288928    63    1    1.06349    0.936508;
    535    1    -0    0.4    0    0    1    1.05932859    -7.56344268    63    1    1.06502    0.936508;
    2678    1    0.3    -0.5    0    0    1    1.05935558    -7.56496271    63    1    1.06502    0.936508;
    536    1    0    0    0    0    1    1.04920617    -7.62863061    63    1    1.06349    0.936508;
    537    1    0    0    0    0    1    1.06462887    -4.96173148    225    1    1.08889    0.933333;
    538    1    26    1    0    0    1    1.03391504    -16.3153216    20    1    1.2    0.8;
    539    1    58.4    -13.5    0    0    1    1.03394301    -16.3037141    225    1    1.08675    1;
    540    1    3.1    0.7    0    0    1    1.03783791    -10.4118795    63    1    1.07428    0.968254;
    541    1    0    0    0    0    1    1.0347849    -9.59810102    63    1    1.06349    0.968254;
    542    2    0    0    0    0    1    1.011    -12.3038065    63    1    1.06349    0.968254;
    543    1    21.8    0.5    0    0    1    1.03321902    -12.9594905    63    1    1.07937    0.920635;
    544    1    30.9    5.9    0    0    1    1.03411278    -9.80272132    225    1    1.09076    1;
    545    1    0    0    0    0    1    1.0512661    -0.467310611    225    1    1.0998    0.986667;
    546    1    69.6    7    0    0    1    1.05883795    -19.9561731    225    1    1.08444    1;
    547    1    16    -4    0    0    1    1.05128173    -0.480185577    225    1    1.09971    0.986667;
    548    1    19.7    4.5    0    0    1    1.05669184    -7.98989519    63    1    1.06349    0.936508;
    549    2    0    0    0    0    1    1.012    -12.1277382    63    1    1.06349    0.968254;
    550    1    5.8    2.2    0    0    1    1.01964636    -11.4814397    63    1    1.06349    0.968254;
    551    1    129.1    6.7    0    0    1    1.05234488    -8.18506096    225    1    1.09052    0.986667;
    552    1    3.7    5.9    0    0    1    1.05822219    -7.3338026    63    1    1.06349    0.968254;
    2679    1    7.8    0.8    0    0    1    1.05569199    -7.01850648    63    1    1.06349    0.968254;
    553    1    0    0    0    0    1    1.0641212    -3.53967552    225    1    1.08444    1;
    554    1    -0.4    0.8    0    0    1    1.04825092    -8.06728508    63    1    1.06349    0.936508;
    555    1    41.8    11.1    0    0    1    1.06175969    -3.36551703    225    1    1.08889    0.933333;
    556    1    9    -3.7    0    0    1    1.05032183    -6.23615491    225    1    1.08889    0.986667;
    557    1    0    0    0    -64    1    0.991713728    -3.43720019    20    1    1.2    0.8;
    558    1    35.7    -67    0    0    1    1.04132919    -3.32293004    225    1    1.08444    1;
    559    1    0    0    0    0    1    1.03622464    -2.03379365    380    1    1.10263    1;
    560    1    27.3    1    0    0    1    1.04711847    -6.7068219    225    1    1.08889    0.906667;
    561    1    49.3    -23.4    0    0    1    1.04486145    -9.87840104    225    1    1.08889    1;
    562    1    -15.1    -3.2    0    0    1    1.03761311    -7.36639134    225    1    1.08889    1;
    563    1    26.2    -1.4    0    0    1    1.02510783    -5.39450423    63    1    1.06349    0.936508;
    564    1    3.3    4.5    0    0    1    1.00929733    -8.19508907    63    1    1.06349    0.968254;
    565    1    0    0    0    0    1    1.0352905    -7.41817094    225    1    1.08444    1;
    566    1    0    0    0    0    1    1.00360529    -8.30045484    45    1    1.07162    0.933333;
    567    1    0    0    0    0    1    1.04029013    -6.70584896    150    1    1.10667    0.946667;
    568    1    0    0    0    0    1    1.03166311    -8.1481884    225    1    1.08889    0.888889;
    569    1    28.4    -1.8    0    0    1    1.06235472    -4.32306093    225    1    1.08889    0.933333;
    570    1    22    2.1    0    0    1    1.00928665    -6.75261816    225    1    1.09009    0.888889;
    571    1    0    0    0    0    1    1.02101214    -9.3773693    225    1    1.08889    0.888889;
    572    1    0    0    0    0    1    1.05929049    -3.06046867    380    1    1.10526    1;
    573    1    0    0    0    0    1    1.02932442    -15.1513099    225    1    1.15    0.8;
    574    1    49.1    -18.1    0    0    1    1.03177573    -5.41717439    225    1    1.08889    0.986667;
    575    1    237.7    101.7    0    0    1    1.00012944    1.74405137    225    1    1.04444    0.982222;
    576    1    13.9    -5.7    0    0    1    1.03198997    -12.5519938    63    1    1.06349    0.968254;
    577    1    9.1    0.1    0    0    1    1.0331017    -10.7072956    63    1    1.06349    0.968254;
    578    1    19.7    -2.4    0    0    1    1.04970088    -9.52001639    63    1    1.06349    0.968254;
    579    1    0    0    0    0    1    1.04305971    -16.3065477    225    1    1.08444    1;
    580    1    88.8    -13.7    0    0    1    1.04856663    -4.98160397    225    1    1.08444    1;
    581    1    0    0    0    0    1    1.04729149    -1.25405404    380    1    1.10263    1;
    582    2    0    0    0    0    1    0.892354637    -7.02723205    17    1    1.2    0.8;
    2680    2    0    0    0    0    1    1.022    -5.83277181    17    1    1.2    0.8;
    2977    2    0    0    0    0    1    1.022    -5.83277181    17    1    1.2    0.8;
    2978    2    0    0    0    0    1    0.892354637    -7.02723205    17    1    1.2    0.8;
    583    1    0    0    0    0    1    1.01010209    -7.02712565    225    1    1.15556    0.888889;
    2681    1    0    0    0    0    1    1.01010209    -7.02712565    225    1    1.15556    0.888889;
    584    1    64.5    -9.1    0    0    1    1.03901773    -13.8525017    225    1    1.08524    1;
    585    1    0    0    0    -64    1    0.99316891    -9.34598762    20    1    1.2    0.8;
    586    1    69.7    -16.4    0    0    1    1.04708054    -8.79274957    225    1    1.08502    1;
    587    1    91.6    5.3    0    0    1    1.05837341    -6.51034943    380    1    1.10263    1;
    588    1    0    0    0    0    1    1.03101706    -4.69931724    225    1    1.08889    1;
    589    1    0    0    0    0    1    1.02167875    0.355897833    380    1    1.10526    1;
    590    1    64.7    29.3    0    0    1    1.07201106    -6.90203884    225    1    1.08889    1;
    591    1    9.6    -7    0    0    1    1.10471783    -12.2684818    63    1    1.07696    0.936508;
    592    1    29.7    1.3    0    0    1    1.04480322    -9.60343979    225    1    1.08444    1;
    593    1    9.6    -0.7    0    0    1    1.03091775    -8.17183796    225    1    1.08889    0.888889;
    594    1    24.1    0.5    0    0    1    1.01503647    -21.5210903    63    1    1.06349    0.968254;
    595    1    12.4    12.7    0    0    1    1.02574751    -9.86316461    225    1    1.08889    1;
    596    1    119.1    -26.4    0    0    1    1.03610508    -8.15580703    225    1    1.09196    1;
    597    1    0    0    0    0    1    1.04878706    -8.10642205    63    1    1.06349    0.936508;
    2682    1    16    -1.3    0    0    1    1.04920416    -7.93028018    63    1    1.06349    0.936508;
    598    1    7.4    4.6    0    0    1    1.00839597    -7.51899309    225    1    1.08889    0.888889;
    599    1    6.6    -5.3    0    0    1    1.03695976    -7.08233886    63    1    1.06907    0.936508;
    600    1    28.4    2.1    0    0    1    1.04101501    -8.92573716    225    1    1.08444    1;
    601    1    0    0    0    0    1    1.02607083    0.959285212    380    1    1.10263    1;
    2683    1    0    0    0    0    1    1.02607083    0.959285212    380    1    1.10263    1;
    602    1    0    0    0    0    1    1.026275    0.825469552    380    1    1.10263    1;
    2684    1    0    0    0    0    1    1.02607083    0.95928734    380    1    1.10263    1;
    603    1    59.7    9    0    0    1    1.05798677    -19.6223222    225    1    1.08444    1;
    604    2    24.9    0    0    0    1    1.054    -5.89663557    63    1    1.06349    0.936508;
    605    1    0    0    0    0    1    1.05810193    -3.64600733    225    1    1.08889    0.933333;
    606    1    0    0    0    0    1    1.05075996    -0.376012162    380    1    1.10526    1;
    607    1    18.1    -2    0    0    1    1.05064799    -7.16795051    63    1    1.06349    0.936508;
    608    1    81.5    -14.7    0    0    1    1.01375473    -7.61042003    225    1    1.08889    0.968889;
    609    1    17    10.1    0    0    1    1.00013252    1.40001444    225    1    1.04444    0.982222;
    610    1    28    -1.6    0    0    1    1.00440516    -13.6067271    63    1    1.06349    0.968254;
    611    1    0    0    0    -64    1    1.00708695    -3.97309599    20    1    1.2    0.8;
    2968    1    0    0    0    -64    1    0.934513386    -3.42171992    20    1    1.2    0.8;
    612    1    63.8    -60.9    0    0    1    1.06185335    -3.18995973    225    1    1.08554    1;
    613    1    0    0    0    0    1    1.05774133    -0.142881095    380    1    1.10263    1;
    614    1    147.9    -2.2    0    0    1    1.02647316    -13.6559152    225    1    1.08889    1;
    2685    1    40    4    0    0    1    1.02790483    -12.8405381    225    1    1.08889    1;
    615    1    -2.9    0.8    0    0    1    1.03601695    -7.76031091    225    1    1.09137    1;
    616    1    19    1.2    0    0    1    1.0251246    -11.0720927    63    1    1.06349    0.968254;
    617    1    0    0    0    0    1    1.08149782    -5.27923301    225    1    1.08889    1;
    618    1    31.8    -3.2    0    0    1    1.00654311    -13.205333    63    1    1.06349    0.968254;
    619    1    38.2    -10.5    0    0    1    1.01708339    -22.1409239    63    1    1.06349    0.968254;
    620    1    7.3    -5.3    0    0    1    1.0055934    -14.2397632    63    1    1.06349    0.967486;
    621    1    0    0    0    0    1    1.05979213    -13.744853    150    1    1.08    0.966667;
    622    1    2.6    -0.3    0    0    1    1.06148582    -7.76747581    63    1    1.06349    0.936508;
    2686    1    1.5    -4.7    0    0    1    1.05649121    -8.0655528    63    1    1.06349    0.936508;
    623    1    0    0    0    0    1    1.05736332    -5.9081793    225    1    1.08889    0.933333;
    624    1    0.1    -0.1    0    0    1    0.940639704    -7.27657065    45    1    1    0.888889;
    625    1    14    1.9    0    0    1    1.03530466    -7.62679561    225    1    1.08889    0.888889;
    2687    1    25.9    4.1    0    0    1    1.03515597    -7.64997792    225    1    1.08889    0.888889;
    626    2    0    0    0    0    1    1.047    -4.13591662    225    1    1.08889    0.986667;
    627    1    28.7    3.4    0    0    1    1.02410084    -11.0355093    225    1    1.08889    1;
    628    1    18.1    -5.2    0    0    1    1.03193133    -18.4489306    63    1    1.06349    0.968254;
    629    1    0    0    0    0    1    1.0493181    -14.5485149    225    1    1.08444    1;
    630    1    17.4    1.1    0    0    1    0.997493401    -23.56354    63    1    1.06349    0.963567;
    631    2    0    0    0    0    1    1.042    -3.73873486    225    1    1.08444    1;
    632    1    10.2    -3.6    0    0    1    1.03043642    -15.845724    63    1    1.07937    0.920635;
    633    1    -0.5    -0.3    0    0    1    1.01032421    -12.8464404    63    1    1.06349    0.968254;
    634    1    29.2    -21.7    0    0    1    1.03963441    -6.96222412    225    1    1.08889    0.888889;
    635    1    0.1    0.1    0    0    1    1.01444198    -10.8384013    63    1    1.06349    0.968254;
    636    1    6    3.4    0    0    1    1.03274156    -7.99573218    225    1    1.08889    0.888889;
    637    1    44.8    8.6    0    0    1    1.04548288    -6.96436822    225    1    1.09054    0.986667;
    638    1    54    -12.8    0    0    1    1.05131186    -9.61389308    225    1    1.08889    0.986667;
    639    1    11.3    -9.2    0    0    1    1.05579724    -6.24650357    63    1    1.06349    0.936508;
    640    1    0    0    0    0    1    1.06340598    -4.48688226    225    1    1.08889    0.933333;
    641    2    0    0    0    0    1    1.028    -11.0041147    63    1    1.06349    0.968254;
    642    1    0    0    0    0    1    1.01088556    -11.2541426    63    1    1.07417    0.968254;
    643    1    0    0    0    0    1    1.02086287    -13.5551349    63    1    1.06349    0.968254;
    644    1    58.1    2.4    0    0    1    1.04118686    -9.66279905    225    1    1.08444    1;
    645    1    0    0    0    0    1    1.04727331    0.867367336    380    1    1.1108    1;
    2688    1    0    0    0    0    1    1.04727798    0.867645649    380    1    1.1108    1;
    646    1    0    0    0    0    1    1.05140181    -1.40593623    225    1    1.09849    0.986667;
    2689    1    0    0    0    0    1    1.0514726    -1.39472602    225    1    1.09849    0.986667;
    647    1    0    0.1    0    0    1    1.03339247    -9.33625144    63    1    1.06349    0.968254;
    648    2    0    0    0    0    1    1.041    -7.52508167    63    1    1.06349    0.936508;
    649    1    46.1    15.2    0    0    1    1.02470618    -10.9543079    225    1    1.08889    1;
    650    1    43.2    6.5    0    0    1    1.01745084    -12.1076724    225    1    1.08889    1;
    2690    1    39.2    12    0    0    1    1.01744093    -12.1071732    225    1    1.08889    1;
    2691    1    37.4    -10.1    0    0    1    1.01748429    -12.1072204    225    1    1.08889    1;
    2692    1    36.3    2    0    0    1    1.01746096    -12.106966    225    1    1.08889    1;
    651    1    0    0    0    0    1    1.01747107    -12.103005    225    1    1.08889    1;
    652    1    69.3    32.7    0    0    1    1.03653258    -7.0271433    225    1    1.08889    0.942222;
    653    1    41.8    9.4    0    0    1    1.01866618    -11.6568304    225    1    1.08889    1;
    2693    1    38.2    3.8    0    0    1    1.01897175    -11.6506861    225    1    1.08889    1;
    654    1    54    -5.4    0    0    1    1.04037257    -10.2478271    225    1    1.08444    1;
    655    1    0    0    0    0    1    1.02934686    -15.2933633    63    1    1.07937    0.920635;
    656    1    9    2    0    0    1    1.04684322    -8.74753931    225    1    1.08444    1;
    657    1    82.9    -4.9    0    0    1    1.07616084    -7.13365068    225    1    1.08889    1;
    658    1    10.6    -3.6    0    0    1    1.04060111    -11.6116483    63    1    1.06349    0.968254;
    659    1    0.1    2.5    0    0    1    1.05974582    -6.49989372    225    1    1.08889    0.986667;
    2694    1    0.1    2.5    0    0    1    1.05974932    -6.49992728    225    1    1.08889    0.986667;
    660    1    0    0    0    0    1    1.05567742    -1.06416991    380    1    1.10526    1;
    2695    1    0    0    0    0    1    1.05561181    -1.06084917    380    1    1.10526    1;
    661    1    0    0    0    0    1    1.05977999    -6.50021901    225    1    1.08889    0.986667;
    662    2    0    0    0    0    1    1.059    -2.78085203    20    1    1.2    0.8;
    2696    2    0    0    0    0    1    1.059    -2.3601518    20    1    1.2    0.8;
    2697    2    0    0    0    0    1    1.059    -2.35664536    20    1    1.2    0.8;
    663    1    0    0    0    0    1    1.05976518    -6.48740272    225    1    1.08889    0.986667;
    2698    1    0    0    0    0    1    1.05976277    -6.48595618    225    1    1.08889    0.986667;
    2699    1    0    0    0    0    1    1.05976275    -6.48594413    225    1    1.08889    0.986667;
    664    1    0    0    0    0    1    0.998494211    -8.9119293    63    1    1.06349    0.968254;
    2700    1    8.9    -7.1    0    0    1    0.99707362    -8.25521333    63    1    1.06349    0.968254;
    665    1    0    0    0    0    1    1.03475674    -7.56128007    225    1    1.08444    1;
    666    1    30.4    -2.5    0    0    1    1.01870933    -11.0687499    63    1    1.06349    0.936508;
    667    1    18    -1.3    0    0    1    1.05188584    -10.5008064    63    1    1.08746    0.920635;
    668    1    0.4    -0.7    0    0    1    1.0565052    -4.97242461    225    1    1.08889    0.933333;
    669    1    -1.2    2.3    0    0    1    1.0326218    -11.0973892    63    1    1.06349    0.968254;
    670    1    6.3    8.7    0    0    1    1.03618355    0.893890944    380    1    1.10526    1;
    2701    1    23.1    -6.4    0    0    1    1.03654728    0.896904439    380    1    1.10526    1;
    2702    1    1.3    -7.7    0    0    1    1.0387096    -1.06988196    380    1    1.10526    1;
    2703    1    1.3    -5.4    0    0    1    1.03861142    -1.06955593    380    1    1.10526    1;
    671    1    12.9    9.3    0    0    1    1.03108031    -7.73139421    225    1    1.08889    0.888889;
    672    1    0.2    -0.6    0    0    1    1.05638037    -7.80227787    63    1    1.06349    0.936508;
    673    1    0    0    0    0    1    1.02525228    -10.0530617    225    1    1.08889    1;
    674    1    166.4    -14.2    0    0    1    1.03577506    -9.30563514    225    1    1.08801    1;
    675    1    122.5    11.1    0    0    1    1.03321969    -11.8204823    225    1    1.08889    1;
    676    1    76    -3.7    0    0    1    1.06263363    -6.38611    225    1    1.08963    0.933333;
    677    1    113.3    3.5    0    0    1    1.02574898    -7.61658951    225    1    1.08889    1;
    678    1    53.2    -2.8    0    0    1    1.04486001    -14.2036433    63    1    1.07937    0.920635;
    679    1    0    0    0    0    1    1.0485081    -11.9356045    225    1    1.08889    1;
    680    1    0    0    0    0    1    0.995984207    -8.89909639    63    1    1.06349    0.968254;
    681    1    21.8    6.2    0    0    1    1.02911309    -12.4882272    225    1    1.08889    1;
    2704    1    24.9    2.8    0    0    1    1.02926343    -12.4709415    225    1    1.08889    1;
    682    1    25.9    5    0    0    1    1.01981489    -11.0247047    225    1    1.08889    1;
    683    1    47.1    -1.5    0    0    1    1.05488919    -3.8319432    225    1    1.08889    0.933333;
    684    1    81    2.8    0    0    1    1.00873055    -10.4354931    225    1    1.08889    1;
    685    1    0    0    0    0    1    1.03454198    -12.7773667    63    1    1.07937    0.920635;
    686    1    0    0    0    0    1    1.05774989    -10.274982    225    1    1.08889    1;
    687    1    5.6    -28    0    0    1    1.00942217    -7.46075923    225    1    1.08889    0.888889;
    688    1    24.5    -4.8    0    0    1    1.05477527    -7.35632604    225    1    1.08889    0.986667;
    689    1    0    0    0    0    1    1.08122464    -4.53787335    380    1    1.10526    1;
    690    1    31.2    2    0    0    1    1.02843261    -14.4090675    63    1    1.07937    0.920635;
    691    1    61.5    -7.3    0    0    1    1.03252418    -23.550166    63    1    1.06349    0.968254;
    692    1    0    0    0    0    1    1.04728768    -18.486758    225    1    1.08444    1;
    693    1    62    -2.9    0    0    1    1.05988558    -5.14618089    225    1    1.08889    0.933333;
    694    1    41.8    13.3    0    0    1    1.0283354    -12.0457463    225    1    1.08889    1;
    2705    1    -8.1    -5.3    0    0    1    1.02883012    -11.9944769    225    1    1.08889    1;
    695    1    18.3    1.5    0    0    1    1.04350781    -4.34157334    225    1    1.08889    0.986667;
    696    1    -2.5    -0.1    0    0    1    1.04440801    -13.0281148    63    1    1.07937    0.920635;
    697    2    0    0    0    0    1    1.048    -19.604821    63    1    1.06599    0.968254;
    698    1    11.1    2.5    0    0    1    1.05605331    -8.22956523    63    1    1.06349    0.936508;
    2706    1    14.6    0.6    0    0    1    1.05586799    -8.24371379    63    1    1.06349    0.936508;
    699    1    25.5    6.4    0    0    1    1.0044125    -23.7762213    63    1    1.06349    0.968254;
    700    1    0    0    0    0    1    1.03822343    -10.065045    63    1    1.06349    0.968254;
    701    1    0    0    0    0    1    1.05517331    -5.49169922    63    1    1.06349    0.936508;
    702    1    12.5    1.2    0    0    1    1.00376694    -13.5889216    63    1    1.06349    0.958297;
    703    1    35.4    1.2    0    0    1    1.03037827    -10.3282659    63    1    1.06349    0.968254;
    704    1    22.4    -2    0    0    1    1.05966825    -7.67667354    63    1    1.06395    0.936508;
    705    1    25.1    -19.8    0    0    1    1.03907085    -6.7269483    225    1    1.08889    1;
    706    1    0    0.1    0    0    1    1.00929628    -8.19505661    63    1    1.06349    0.968254;
    707    1    16.2    1.2    0    0    1    1.00965878    -9.49952948    225    1    1.08889    1;
    2707    1    11.9    -0    0    0    1    1.02808605    -9.49254386    225    1    1.08889    1;
    708    1    81.2    14.7    0    0    1    1.00662283    -10.0810624    225    1    1.08889    1;
    709    2    0    0    0    0    1    1.01    -3.40442018    20    1    1.2    0.8;
    2708    2    0    0    0    0    1    1.01    -4.19714887    20    1    1.2    0.8;
    2709    2    0    0    0    0    1    1.01    -3.8102212    20    1    1.2    0.8;
    2710    2    0    0    0    0    1    1.01    -4.56657163    20    1    1.2    0.8;
    710    1    0    0    0    0    1    1.01024321    -5.20767345    225    1    1.08889    0.986667;
    2711    1    0    0    0    0    1    1.01024251    -5.20575757    225    1    1.08889    0.986667;
    2712    1    0    0    0    0    1    1.01024152    -5.20374857    225    1    1.08889    0.986667;
    2713    1    0    0    0    0    1    1.01024368    -5.20950286    225    1    1.08889    0.986667;
    711    1    0    0    0    0    1    1.01024461    -5.21270278    225    1    1.08889    0.986667;
    712    1    0    0    0    0    1    1.05063248    -7.56693263    63    1    1.06349    0.936508;
    713    1    0    0    0    0    1    1.06218962    -4.3162982    225    1    1.08889    0.933333;
    714    1    9.1    0.4    0    0    1    1.02265467    -10.4691643    63    1    1.0826    0.920635;
    715    1    0    0    0    0    1    1.06397015    -8.31945505    225    1    1.08889    1;
    716    1    19.3    2.2    0    0    1    1.04331881    -8.26038552    63    1    1.06349    0.968254;
    717    1    50.2    3.8    0    0    1    1.04446135    -2.6792225    225    1    1.08889    0.986667;
    718    1    0    0    0    0    1    1.01189201    -12.1313288    63    1    1.07937    0.952381;
    2714    1    0    0    0    0    1    1.01094612    -12.3082821    63    1    1.07937    0.952381;
    719    1    -0.5    -14.6    0    0    1    1.02167023    -18.0579238    63    1    1.06349    0.968254;
    720    1    38.7    -7.8    0    0    1    1.05239037    -15.1592192    225    1    1.08444    1;
    721    1    43    0.4    0    0    1    1.01059344    -12.3208557    63    1    1.06349    0.968254;
    722    1    23.7    1.1    0    0    1    1.0348243    -13.7923291    63    1    1.07937    0.920635;
    723    1    0    0    0    0    1    1.04055137    -7.75098647    63    1    1.06349    0.968254;
    724    1    30.3    3.3    0    0    1    1.03035422    -10.1427968    225    1    1.08889    1;
    725    1    23.3    -2.3    0    0    1    1.08130838    -5.43922245    225    1    1.08889    1;
    726    1    10    -26.5    0    0    1    1.03094162    -1.22750106    380    1    1.10263    1;
    727    1    0    0    0    -64    1    0.997285122    -11.5703624    20    1    1.2    0.8;
    728    1    0    0    0    0    1    1.05025973    -11.3744829    225    1    1.08889    1;
    729    1    0    0    0    0    1    1.05495832    -9.66454329    380    1    1.10526    1;
    730    1    70.8    -37    0    0    1    1.02120008    2.69277838    380    1    1.10263    1;
    731    2    0    0    0    0    1    1.05219342    -4.49406635    63    1    1.06349    0.936508;
    2715    2    0    0    0    0    1    1.05113194    -3.92211528    63    1    1.06349    0.936508;
    2716    1    0    0    0    0    1    1.05113194    -3.92211528    63    1    1.06349    0.936508;
    732    1    13.7    -2.8    0    0    1    1.01212753    -12.3513126    63    1    1.06349    0.968254;
    733    1    25.8    -16.6    0    0    1    1.03276693    -7.99372848    225    1    1.08889    0.942222;
    734    1    146    12.3    0    0    1    1.03252607    -5.86362668    380    1    1.10526    1;
    735    1    16.9    -7.7    0    0    1    1.05016215    -7.33105785    63    1    1.06349    0.936508;
    736    1    18.3    -9.6    0    0    1    1.05354388    -8.53981711    63    1    1.06349    0.936508;
    738    1    0    0    0    0    1    1.06774543    -5.77868113    225    1    1.08889    0.933333;
    2717    1    0    0    0    0    1    1.06824731    -7.57379492    225    1    1.08889    0.933333;
    739    1    0    0    0    0    1    1.07259888    -4.29684679    380    1    1.10526    1;
    740    1    0    0    0    0    1    1.04827737    -6.81108165    63    1    1.06349    0.936508;
    741    2    0    0    0    0    1    1.029    -3.55321644    20    1    1.2    0.8;
    2718    2    0    0    0    0    1    1.029    -3.93300549    20    1    1.2    0.8;
    2719    2    0    0    0    0    1    1.029    -3.79781344    20    1    1.2    0.8;
    2720    2    0    0    0    0    1    1.029    -3.93363429    20    1    1.2    0.8;
    2721    2    0    0    0    0    1    1.029    -3.50983091    20    1    1.2    0.8;
    2947    2    0    0    0    0    1    1.029    -3.54818622    20    1    1.2    0.8;
    742    1    0    0    0    0    1    1.02868418    -4.22778716    225    1    1.08889    0.986667;
    2722    1    0    0    0    0    1    1.02868439    -4.22822972    225    1    1.08889    0.986667;
    2723    1    0    0    0    0    1    1.02868598    -4.23211062    225    1    1.08889    0.986667;
    2724    1    0    0    0    0    1    1.02868547    -4.23072495    225    1    1.08889    0.986667;
    2725    1    0    0    0    0    1    1.02868598    -4.2321042    225    1    1.08889    0.986667;
    2726    1    0    0    0    0    1    1.02868437    -4.22817841    225    1    1.08889    0.986667;
    743    1    0    0    0    0    1    1.02868308    -4.23518986    225    1    1.08889    0.986667;
    744    2    0    0    0    0    1    1.068    -0.459134959    20    1    1.2    0.8;
    745    2    0    0    0    0    1    1.02    -6.30706274    63    1    1.06349    0.936508;
    2727    2    0    0    0    0    1    1.029    -6.00654066    63    1    1.06349    0.936508;
    746    1    0    0    0    0    1    1.06501756    -3.89381861    225    1    1.08889    0.933333;
    747    1    109.8    4.5    0    0    1    1.0306822    -2.91173395    225    1    1.08444    1;
    748    1    162.7    -13.9    0    0    1    1.04111765    -9.41511179    225    1    1.08889    1;
    749    2    0    0    0    0    1    1    -4.47711742    45    1    1    0.888889;
    750    1    0    0    0    0    1    1.05917509    -3.99386703    225    1    1.08889    0.933333;
    751    2    0    0    0    0    1    1.01    -8.16951456    63    1    1.07937    0.952381;
    752    1    14.5    1.6    0    0    1    1.02414527    -11.0303736    225    1    1.08889    1;
    2728    1    17    2.3    0    0    1    1.03424519    -9.79132273    225    1    1.08889    1;
    753    1    13.4    -8.7    0    0    1    1.05548912    -9.05155815    63    1    1.09501    0.920635;
    754    1    0    0    0    0    1    1.07418691    -7.20205012    225    1    1.08889    1;
    755    1    106    35.5    0    0    1    1.03486108    -7.78234422    225    1    1.08889    0.986667;
    756    1    1.9    11.3    0    0    1    1.02115671    0.552055817    380    1    1.10526    1;
    2729    1    7.4    -19.8    0    0    1    1.02121323    0.565580806    380    1    1.10526    1;
    757    1    0    0    0    0    1    1.07726562    -5.32769438    225    1    1.09227    1;
    758    1    16.8    6.2    0    0    1    1.02184271    -10.4192636    225    1    1.08889    1;
    759    1    26.1    1.6    0    0    1    1.0213725    -11.3228433    63    1    1.06349    0.968254;
    760    1    32.8    -1.4    0    0    1    1.01792222    -22.5803639    63    1    1.06349    0.968254;
    761    1    0    0    0    0    1    1.05746539    -6.40777903    63    1    1.06349    0.936508;
    762    1    27    -1.3    0    0    1    1.04457305    -11.1856065    63    1    1.07937    0.920635;
    763    1    0    0    0    0    1    1.06862609    -10.0863907    225    1    1.08955    1;
    764    1    1.5    -8.6    0    0    1    1.07415615    -10.9777267    63    1    1.09271    0.920635;
    765    1    22.7    -8    0    0    1    1.02511281    -10.6904398    225    1    1.08889    1;
    766    1    0    0    0    0    1    1.06834396    -11.5106842    150    1    1.13291    0.9;
    767    1    0    0    0    0    1    1.03456039    -7.26035531    225    1    1.08889    0.977778;
    768    1    106.2    -6.1    0    0    1    1.02506531    -5.02968309    225    1    1.08889    0.986667;
    769    1    0    0    0    0    1    1.07465306    -5.48039904    225    1    1.08889    1;
    770    1    0    0    0    0    1    1.04642259    -4.62080261    225    1    1.08444    1;
    771    1    0    0    0    0    1    1.04548367    -1.08688204    380    1    1.10263    1;
    772    1    10.3    -1.1    0    0    1    0.997921062    -22.1638543    63    1    1.06349    0.968254;
    2730    1    0.3    0    0    0    1    0.997997847    -22.1237596    63    1    1.06349    0.968254;
    2731    1    22.1    2.9    0    0    1    0.997468531    -22.2065955    63    1    1.06349    0.968254;
    773    1    3.6    -5    0    0    1    1.03696431    -11.4344888    63    1    1.07937    0.920635;
    774    1    0    0    0    0    1    1.01571294    -2.74023823    380    1    1.10526    1;
    2732    1    0    0    0    0    1    1.01571522    -2.74434675    380    1    1.10526    1;
    2733    1    0    0    0    0    1    1.01571594    -2.74298128    380    1    1.10526    1;
    2734    1    0    0    0    0    1    1.01613532    -3.13442344    380    1    1.10526    1;
    2735    1    0    0    0    0    1    1.01571586    -2.74229668    380    1    1.10526    1;
    2736    1    0    0    0    0    1    1.01571522    -2.74434675    380    1    1.10526    1;
    775    1    54.9    26    0    0    1    1.05798291    -4.23567114    225    1    1.08889    0.933333;
    776    1    0    0    0    0    1    1.04220062    -5.52345048    63    1    1.06976    0.936508;
    777    1    0    0    0    0    1    1.05975483    -1.29261534    380    1    1.10526    1;
    2737    1    0    0    0    0    1    1.05933979    -1.29142762    380    1    1.10526    1;
    778    1    72.1    4.9    0    0    1    1.02679528    -7.51261101    225    1    1.08889    1;
    779    1    54.2    -15.5    0    0    1    1.02774853    -8.41782905    225    1    1.08889    1;
    2738    1    34.9    -7.6    0    0    1    1.02760369    -8.32677363    225    1    1.08889    1;
    782    1    10    -2.8    0    0    1    1.04438086    -8.16531971    63    1    1.06349    0.968254;
    783    1    0    0    0    0    1    1.05775499    -5.94693183    225    1    1.08444    1;
    784    1    0    0    0    -64    1    0.995466373    -6.87705628    20    1    1.2    0.8;
    785    1    0    0    0    0    1    1.0459621    -6.46088345    225    1    1.08889    0.986667;
    786    1    0    0    0    0    1    1.0572186    -4.54436243    380    1    1.10526    1;
    787    1    41.5    4.4    0    0    1    0.996088341    -22.3532905    63    1    1.06349    0.968254;
    788    1    51.4    -4.5    0    0    1    1.02514168    -7.78643724    225    1    1.08889    0.911111;
    2739    1    0    0    0    0    1    1.02092314    -9.36814569    225    1    1.08889    0.911111;
    789    1    70.6    -8.2    0    0    1    1.04826805    -5.08211286    225    1    1.08889    0.986667;
    790    1    150.3    19.5    0    0    1    1.05030487    -7.92477754    225    1    1.08444    1;
    791    1    0    0    0    0    1    1.02512496    -10.787897    225    1    1.08889    1;
    792    1    84.6    5.1    0    0    1    1.0420764    -7.14107445    225    1    1.08889    0.986667;
    793    1    -1.4    0.5    0    0    1    1.04570575    -6.95072858    63    1    1.06349    0.936508;
    794    1    0    0    0    0    1    1.05356865    -5.46611619    20    1    1.2    0.8;
    795    1    6.9    -0.1    0    0    1    1.00146507    -14.8552209    63    1    1.06349    0.966369;
    796    1    88.2    -15.4    0    0    1    1.02658779    -8.24178739    225    1    1.09146    1;
    797    1    33.8    -2.5    0    0    1    1.05917117    -4.00039156    225    1    1.08889    0.933333;
    2740    1    33    1.7    0    0    1    1.05915036    -4.00047325    225    1    1.08889    0.933333;
    2741    1    34.7    -3.8    0    0    1    1.05917228    -4.0020291    225    1    1.08889    0.933333;
    798    1    0    0    0    0    1    1.04014474    -6.70352389    150    1    1.10667    0.946667;
    799    1    57    6.4    0    0    1    1.03891677    -6.63776344    225    1    1.08889    0.955556;
    800    1    18    8.8    0    0    1    0.987263777    -9.6855085    45    1    1    0.888889;
    801    1    0    0    0    0    1    1.05123934    -7.83943262    225    1    1.08889    0.933333;
    802    1    407.2    125.2    0    0    1    1.00392901    -7.41784015    225    1    1.08889    0.888889;
    2742    1    18.5    5.7    0    0    1    1.0093485    -6.71281639    225    1    1.08889    0.888889;
    803    1    16.1    -47.8    0    0    1    1.03749273    -7.38324437    225    1    1.08889    1;
    804    1    -0.1    2.3    0    0    1    1.04166493    -3.32467224    225    1    1.08444    1;
    2743    1    -0.2    -4.6    0    0    1    1.0436319    -3.34276357    225    1    1.08444    1;
    805    1    34.6    2.4    0    0    1    1.0248148    -12.5053223    63    1    1.06349    0.968254;
    806    1    0    0    0    0    1    1.05129726    -7.03629428    63    1    1.06349    0.936508;
    807    1    0    0    0    0    1    1.05910778    -4.85108076    225    1    1.08889    0.933333;
    808    1    0    0    0    0    1    1.06131136    -3.05305576    380    1    1.10526    1;
    809    1    9.6    3.6    0    0    1    1.02807425    -14.8918952    63    1    1.07937    0.920635;
    810    1    34.9    5.9    0    0    1    1.03608439    -6.50646488    225    1    1.08992    1;
    811    1    0    0    0    0    1    1.05066399    -7.78147136    225    1    1.08444    1;
    812    1    97.3    6.5    0    0    1    1.00912568    -7.4534243    225    1    1.08889    0.968889;
    813    1    -1.5    -0.4    0    0    1    1.05062219    -7.72250365    63    1    1.06349    0.936508;
    2744    1    7.5    -0.4    0    0    1    1.05033498    -7.78310668    63    1    1.06349    0.936508;
    2745    1    4.9    -0.4    0    0    1    1.05031501    -7.76520715    63    1    1.06349    0.936508;
    814    1    39.2    67.3    0    0    1    1.00794995    -5.43934761    225    1    1.08889    0.986667;
    2746    1    39.1    78.3    0    0    1    1.00756085    -5.43376145    225    1    1.08889    0.986667;
    815    1    23.9    5.2    0    0    1    1.02499341    -10.0906525    225    1    1.08889    1;
    816    1    17.8    0.4    0    0    1    1.03348664    -8.56450248    225    1    1.08889    0.888889;
    2747    1    31.7    -1.4    0    0    1    1.03349428    -8.56792395    225    1    1.08889    0.888889;
    818    1    32.7    16.4    0    0    1    1.03048679    -10.1171239    225    1    1.08889    1;
    819    2    0    0    0    0    1    0.99795994    -5.03300394    45    1    1    0.888889;
    820    1    11.2    -0.4    0    0    1    1.02346832    -9.66028721    63    1    1.06349    0.936508;
    821    1    0.7    0.9    0    0    1    0.978056525    -6.35035164    45    1    1.06667    0.933333;
    822    1    7.3    0.9    0    0    1    1.03910963    -6.54676121    225    1    1.08889    1;
    823    1    0    0    0    0    1    1.0381901    -4.59286132    380    1    1.10526    1;
    824    1    -1.8    3.2    0    0    1    1.03910628    -6.54655148    225    1    1.08889    1;
    2748    1    -1.8    2    0    0    1    1.03910753    -6.54655843    225    1    1.08889    1;
    825    1    -2.5    -2.8    0    0    1    1.03819088    -4.57812805    380    1    1.10526    1;
    826    1    1.9    1    0    0    1    1.02973137    -8.36416557    63    1    1.06349    0.968254;
    827    1    62.1    0.4    0    0    1    1.03410767    -8.42305845    225    1    1.08889    0.888889;
    828    1    49.8    -0.5    0    0    1    1.02871669    -11.6867751    225    1    1.08889    1;
    2749    1    67.2    -6.7    0    0    1    1.02891647    -11.7367434    225    1    1.08889    1;
    829    1    0    0    0    0    1    1.04972013    -7.95974062    225    1    1.08889    0.933333;
    830    1    44.9    13    0    0    1    1.02406845    -5.14470099    225    1    1.08889    0.986667;
    831    1    12.5    -3.1    0    0    1    1.03470225    -6.41109105    380    1    1.10526    1;
    832    1    22    4.5    0    0    1    1.05439244    -7.57383926    225    1    1.08889    0.986667;
    833    1    64.3    -6.2    0    0    1    1.01072919    -7.9501895    225    1    1.08889    0.968889;
    834    1    -0.3    4.8    0    0    1    1.03888187    -6.74970496    225    1    1.08889    0.888889;
    835    1    0    -0.7    0    0    1    0.928456589    -12.3214461    150    1    1    0.8;
    836    1    45    -18.9    0    0    1    1.05976309    -12.3210759    225    1    1.09355    1;
    837    1    0    0    0    0    1    1.06337165    -1.03431761    380    1    1.10526    1;
    838    2    0.1    1.1    0    0    1    1.047    -12.4977772    20    1    1.2    0.8;
    839    1    0    0    0    0    1    1.04940481    -14.0438431    225    1    1.09634    1;
    840    1    32.4    -0.1    0    0    1    1.02724836    -18.9869563    63    1    1.06349    0.968254;
    841    1    0    0    0    0    1    1.05237475    -15.4311716    225    1    1.08444    1;
    842    1    45.9    1.5    0    0    1    1.02984028    -10.671988    225    1    1.08889    1;
    843    1    27.3    -1.5    0    0    1    1.03671048    -6.43431455    225    1    1.0902    1;
    2750    1    25.3    0.7    0    0    1    1.03665236    -6.42717013    225    1    1.0902    1;
    844    1    11.1    1.2    0    0    1    1.03126756    -7.63965564    150    1    1.1    0.9;
    845    1    83.8    -18    0    0    1    1.04286732    -7.0531722    225    1    1.08889    0.986667;
    846    1    -0    -0    0    0    1    1.05973506    -1.52848265    225    1    1.09366    0.986667;
    847    1    34    3.2    0    0    1    1.01549124    -21.7845997    63    1    1.07937    0.920635;
    848    1    88    2.1    0    0    1    1.03360664    -8.52773384    225    1    1.08889    0.924444;
    849    1    0    0    0    0    1    1.04601383    -6.36600671    63    1    1.06349    0.968254;
    850    1    0    0    0    0    1    1.00029501    1.76244464    225    1    1.04444    0.982222;
    2751    1    -232.8    -77.5    0    0    1    1.00093955    1.69306719    225    1    1.04444    0.982222;
    851    1    8.1    4.8    0    0    1    1.02502769    -7.79344715    225    1    1.08889    0.888889;
    852    1    9.5    1    0    0    1    0.996698581    -18.4546363    63    1    1.06349    0.959764;
    853    1    0    0    0    0    1    1.04184484    -12.8101795    63    1    1.07937    0.920635;
    854    1    0    0    0    0    1    1.04745613    -8.23209867    380    1    1.10526    1;
    855    1    52.3    -8.1    0    0    1    1.06109115    -7.57950392    63    1    1.06902    0.936508;
    856    1    0    0    0    0    1    1.05998305    -5.69328605    225    1    1.08889    0.933333;
    857    1    43.9    -20.1    0    0    1    1.06739738    -6.31519631    225    1    1.0899    0.933333;
    858    1    11.8    -4.7    0    0    1    1.04383595    -5.7109178    63    1    1.06349    0.936508;
    859    1    29.8    -10.4    0    0    1    1.05855439    -6.76458047    225    1    1.08889    0.986667;
    860    1    0    0    0    0    1    1.00133674    -17.9980256    63    1    1.06349    0.964696;
    861    1    13.2    -0.5    0    0    1    1.03206691    -19.4575767    63    1    1.07937    0.920635;
    862    1    16.1    0.8    0    0    1    1.05431099    -6.51598677    63    1    1.06349    0.936508;
    863    1    38.3    2.2    0    0    1    1.05639911    -4.96974664    225    1    1.08889    0.933333;
    864    1    122.9    -16.6    0    0    1    1.03707445    -12.4259258    225    1    1.08916    1;
    865    1    28    9.6    0    0    1    1.03149371    -5.85276391    63    1    1.06349    0.936508;
    866    1    21.6    -4.1    0    0    1    1.02909045    -19.0319368    63    1    1.06349    0.968254;
    867    1    2.8    1.1    0    0    1    1.03806979    -9.59188338    63    1    1.06349    0.968254;
    868    1    30.5    -3.7    0    0    1    1.03736255    -13.0658399    63    1    1.07937    0.920635;
    869    1    39.8    8.9    0    0    1    1.03030551    -10.1301299    225    1    1.08889    1;
    2752    1    25.1    1.5    0    0    1    1.03042235    -10.1351559    225    1    1.08889    1;
    870    1    21.4    -9.7    0    0    1    1.0361195    -7.73402376    225    1    1.08889    0.986667;
    871    1    0    0    0    0    1    1.02852982    -15.0947455    63    1    1.07937    0.920635;
    872    1    2.9    4.5    0    0    1    0.996334885    -8.26810038    63    1    1.06349    0.968254;
    2753    1    9.4    -3.4    0    0    1    0.998334159    -8.98678806    63    1    1.06349    0.968254;
    873    1    10.3    0    0    0    1    1.03787384    -10.6375472    63    1    1.0707    0.968254;
    2754    1    17.8    -0.3    0    0    1    1.03851625    -10.3484188    63    1    1.0707    0.968254;
    874    1    3    5    0    0    1    1.05562492    -7.05319586    225    1    1.08444    1;
    875    1    0    0    0    0    1    1.05561816    -3.31049134    380    1    1.10263    1;
    876    2    6.3    3.1    0    0    1    1.034    -8.04405158    63    1    1.06349    0.968254;
    877    2    1.4    -0    0    0    1    1.048    -7.62951313    63    1    1.07937    0.920635;
    878    1    6.3    -8.6    0    0    1    1.05226756    -7.78035766    63    1    1.06349    0.936508;
    2755    1    12.3    -4.4    0    0    1    1.05630689    -8.33555041    63    1    1.06349    0.936508;
    879    1    0    0    0    0    1    1.06199485    -5.88348532    225    1    1.08889    0.933333;
    880    1    0    0    0    0    1    1.05011162    -2.57269634    225    1    1.08444    1;
    881    1    0    0    0    0    1    1.04923852    -1.36248266    380    1    1.10263    1;
    2756    1    0    0    0    0    1    1.0493083    -1.38273915    380    1    1.10263    1;
    882    1    0    0    0    0    1    1.0756923    -10.0858947    150    1    1.10687    0.9;
    883    2    0    0    0    0    1    1.058    -6.04039941    20    1    1.2    0.8;
    2757    2    0    0    0    0    1    1.058    -6.0394421    20    1    1.2    0.8;
    2758    2    0    0    0    0    1    1.058    -6.04039941    20    1    1.2    0.8;
    2759    2    0    0    0    0    1    1.058    -6.04025423    20    1    1.2    0.8;
    2760    2    0    0    0    0    1    1.058    -6.07103326    20    1    1.2    0.8;
    2761    2    0    0    0    0    1    1.058    -6.04039941    20    1    1.2    0.8;
    884    1    0    0    0    0    1    1.05742166    -6.49634896    225    1    1.08889    0.986667;
    2762    1    0    0    0    0    1    1.05742166    -6.49635503    225    1    1.08889    0.986667;
    2763    1    0    0    0    0    1    1.05742166    -6.49635503    225    1    1.08889    0.986667;
    2764    1    0    0    0    0    1    1.05742176    -6.49654929    225    1    1.08889    0.986667;
    2765    1    0    0    0    0    1    1.05742166    -6.49635503    225    1    1.08889    0.986667;
    2766    1    0    0    0    0    1    1.05742178    -6.49620994    225    1    1.08889    0.986667;
    885    1    52.1    -1.2    0    0    1    1.05741924    -6.49926898    225    1    1.08889    0.986667;
    886    1    -0    -2    0    0    1    1.05971271    -11.6180417    63    1    1.07937    0.920635;
    887    1    0    0    0    0    1    1.04601392    -6.36600839    63    1    1.06349    0.968254;
    889    1    11.9    1.4    0    0    1    1.0644954    -3.33857194    225    1    1.08444    1;
    2767    1    14.2    2    0    0    1    1.06449512    -3.33879398    225    1    1.08444    1;
    890    1    11.5    -1.9    0    0    1    1.04567126    -8.42092481    63    1    1.06349    0.936508;
    891    1    22.6    3.1    0    0    1    1.00149015    -12.4482104    63    1    1.06349    0.968254;
    892    1    1    -3.9    0    0    1    1.02936312    -12.3909385    225    1    1.08889    1;
    2768    1    2.4    -0.9    0    0    1    1.02935726    -12.3908964    225    1    1.08889    1;
    893    1    0    0    0    0    1    1.07488605    -5.49532171    225    1    1.08889    1;
    894    1    59.6    10.9    0    0    1    1.04243825    -16.4556264    225    1    1.08444    1;
    2769    1    66.3    12    0    0    1    1.04228988    -16.3743973    225    1    1.08444    1;
    895    1    15.4    -3.5    0    0    1    1.05946895    -1.67404945    225    1    1.0925    0.986667;
    896    1    167    12.5    0    0    1    1.04374642    -3.69303463    225    1    1.08889    0.986667;
    897    1    59    3.5    0    0    1    1.02846996    -9.93802625    225    1    1.08889    1;
    2770    1    30.1    4.5    0    0    1    1.02839462    -9.88466798    225    1    1.08889    1;
    898    1    27    -4.5    0    0    1    1.04462733    -6.8821609    63    1    1.06614    0.936508;
    899    1    -3.3    -8.1    0    0    1    1.07266665    -4.94427427    63    1    1.06491    0.936508;
    900    1    -6.7    -19    0    0    1    1.06588548    -11.2755501    150    1    1.11202    0.9;
    901    1    66.2    -9.9    0    0    1    1.03284908    -12.9268211    225    1    1.08889    1;
    902    1    32.7    3.2    0    0    1    1.03010356    -10.1588294    225    1    1.08889    1;
    903    1    0    0    0    0    1    1.0532095    -11.980377    225    1    1.08889    1;
    904    1    198.4    -1.7    0    0    1    1.04935971    -1.18067396    380    1    1.10263    1;
    905    1    -6.6    -0.7    0    0    1    1.06981634    -7.99054457    63    1    1.38737    0.562936;
    906    2    0    0    0    0    1    1.07698637    -5.36474591    225    1    1.09246    1;
    908    1    0    0    0    -64    1    1.02136344    -9.78023788    20    1    1.2    0.8;
    909    1    0    0    0    0    1    1.02478729    -9.85386891    225    1    1.08889    0.888889;
    910    1    0    0    0    0    1    1.03504293    -6.02963851    380    1    1.10526    1;
    911    1    5.7    44.5    0    0    1    1.03740171    -10.8576679    225    1    1.0903    1;
    912    1    125.5    -64.8    0    0    1    1.05325676    -5.2771428    380    1    1.10526    1;
    913    1    16.8    -4.5    0    0    1    1.03887876    -14.6333853    63    1    1.07937    0.920635;
    914    1    29.6    -6.3    0    0    1    1.00451347    -13.8670756    63    1    1.06349    0.968254;
    915    1    6    -3    0    0    1    1.00985502    -11.5718229    63    1    1.06349    0.968254;
    2772    1    8.6    1    0    0    1    1.0093872    -11.5875593    63    1    1.06349    0.968254;
    916    1    10.8    0    0    0    1    1.0370899    -7.61368611    63    1    1.06349    0.936508;
    917    1    0    0    0    0    1    0.991545045    -10.3751938    63    1    1.06349    0.968254;
    918    1    13.9    -2.1    0    0    1    1.03323767    -13.4806952    63    1    1.07937    0.920635;
    919    1    146.9    -22.3    0    0    1    1.03524113    -12.6172004    225    1    1.09111    1;
    920    1    24.8    -9.1    0    0    1    1.02524156    -23.7808467    63    1    1.06349    0.968254;
    921    1    7.9    10.4    0    0    1    1.00978737    -11.5408117    63    1    1.06349    0.968254;
    922    1    0    0    0    0    1    1.03494324    -7.93420438    225    1    1.08444    1;
    923    2    0    0    0    0    1    1.056    -8.26063893    63    1    1.06349    0.968254;
    924    1    0.6    0    0    0    1    0.987235374    -9.69325582    45    1    1    0.888889;
    925    1    -0.1    -0.2    0    0    1    1.02865601    -11.7457682    63    1    1.06349    0.968254;
    926    1    95.3    -22.5    0    0    1    1.04462557    -10.5858147    225    1    1.08889    1;
    927    1    62.9    3.4    0    0    1    1.04515232    -15.5162849    225    1    1.09463    1;
    928    1    98.4    13.4    0    0    1    1.04189761    -8.46620027    225    1    1.08889    1;
    929    1    0    0    0    0    1    1.03199493    -4.96792896    380    1    1.10526    1;
    930    1    1.8    -2.2    0    0    1    1.03094623    -8.17372186    225    1    1.08889    0.888889;
    2773    1    4.2    -0.7    0    0    1    1.0309164    -8.17534699    225    1    1.08889    0.888889;
    931    1    0    0    0    0    1    1.02999532    -7.87073949    225    1    1.08889    0.888889;
    932    1    18    3.9    0    0    1    1.02957079    -12.4137668    225    1    1.08889    1;
    2774    1    44.5    11.4    0    0    1    1.02950131    -12.4180032    225    1    1.08889    1;
    2775    1    28.8    7.3    0    0    1    1.02954889    -12.414988    225    1    1.08889    1;
    933    1    0    0    0    0    1    1.08358272    -6.15416278    63    1    1.09281    0.920635;
    934    1    26.3    -7.5    0    0    1    1.03175664    -18.5829714    63    1    1.06349    0.968254;
    935    1    34.3    0.4    0    0    1    1.02573291    -8.28792626    225    1    1.08889    1;
    936    1    15.9    -3.6    0    0    1    1.03023541    -10.65736    225    1    1.08889    1;
    937    1    19.8    6.1    0    0    1    1.05811663    -7.94826247    63    1    1.06349    0.936508;
    938    1    0    0    0    0    1    1.05840732    -7.89295274    63    1    1.07594    0.936508;
    939    1    0    0    0    0    1    1.0582007    -4.89043267    225    1    1.08889    0.933333;
    940    1    12    -1.3    0    0    1    1.03538878    -10.6572068    63    1    1.06349    0.968254;
    941    1    -0.4    -1.3    0    0    1    1.05174374    -7.92023529    63    1    1.06349    0.936508;
    942    1    9.8    1.1    0    0    1    1.02663655    -21.2459206    63    1    1.06392    0.968254;
    943    1    0    0    0    0    1    1.023253    -17.4354241    150    1    1.08    0.966667;
    944    1    21.2    -1.6    0    0    1    1.0581607    -19.5633927    225    1    1.08444    1;
    945    1    3.7    0    0    0    1    1.03783649    -6.0779615    63    1    1.0667    0.936508;
    946    2    8.5    9.7    0    0    1    1.048    -3.49138842    63    1    1.06349    0.936508;
    947    1    123.3    -26.7    0    0    1    1.05090916    -11.9842432    225    1    1.08889    1;
    948    1    11.8    -4.2    0    0    1    1.03172376    -13.9594192    63    1    1.07937    0.920635;
    949    1    104.2    -10.3    0    0    1    1.05618805    -4.59281439    225    1    1.08992    0.986667;
    950    1    0    0    0    0    1    1.05655702    -1.8198099    380    1    1.10526    1;
    951    1    92.2    -18.3    0    0    1    1.02704681    -8.03774445    225    1    1.08889    1;
    952    1    38.6    10.1    0    0    1    1.03030817    -10.1976716    225    1    1.08889    1;
    953    1    0.5    -16    0    0    1    0.949961455    -6.84887293    45    1    1    0.888889;
    954    1    0    0    0    0    1    1.06204748    -8.78371747    150    1    1.10667    0.9;
    955    1    14.6    8    0    0    1    1.04972013    -7.95974062    225    1    1.08889    0.933333;
    956    1    97.5    5.6    0    0    1    1.0097999    -8.22981577    225    1    1.08889    0.968889;
    957    1    0    0    0    0    1    1.04377877    -0.639006364    380    1    1.10526    1;
    958    1    18.3    -7    0    0    1    1.04658019    -7.17219009    63    1    1.15    0.8;
    959    1    151    -18.4    0    0    1    1.0425497    -17.2383621    225    1    1.08444    1;
    960    1    5    -1.3    0    0    1    1.04648251    -7.28687432    63    1    1.06629    0.936508;
    961    1    67.3    1.4    0    0    1    1.05945373    -6.78739556    380    1    1.10263    1;
    2776    1    66.9    -0.9    0    0    1    1.05957751    -6.78705898    380    1    1.10263    1;
    962    1    11.1    -0.8    0    0    1    1.03710129    -14.4093577    63    1    1.07937    0.920635;
    963    2    15.8    -0.1    0    0    1    0.977    -22.1980732    63    1    1.06349    0.968254;
    964    1    0    0    0    0    1    1.04255532    -6.59465448    225    1    1.08889    0.986667;
    965    1    26.9    11    0    0    1    1.05828254    -2.94767089    225    1    1.08889    0.968889;
    966    1    86.6    -3    0    0    1    1.05705919    -6.88063721    225    1    1.08889    0.986667;
    967    1    -4.1    -17.4    0    0    1    1.07014491    -10.4801216    63    1    1.07937    0.920635;
    968    2    0.2    -2.7    0    0    1    1.07    -10.4687096    63    1    1.07937    0.920635;
    969    1    7.9    -0.8    0    0    1    1.07490559    -10.0101979    20    1    1.2    0.8;
    970    1    0    0    0    0    1    1.07501995    -9.99392608    150    1    1.10841    0.9;
    971    1    0    0    0    0    1    1.08060429    -5.95617863    225    1    1.08889    1;
    972    1    21.4    -17.4    0    0    1    1.03835739    -9.2795549    225    1    1.08889    0.888889;
    973    1    0.1    -3.8    0    0    1    1.02969944    -8.4347076    225    1    1.08889    0.888889;
    974    1    18.3    9.1    0    0    1    1.02128934    -8.81808275    63    1    1.06349    0.965998;
    975    2    0    0    0    0    1    1.052    -4.4900443    63    1    1.06349    0.936508;
    976    2    4.7    7.7    0    0    1    1.046    -6.36572905    63    1    1.06349    0.968254;
    977    1    0    0    0    0    1    1.06403363    -3.85820556    225    1    1.08444    1;
    978    2    4.6    -3.2    0    0    1    1.071    -11.547133    20    1    1.2    0.8;
    979    1    0    0.9    0    0    1    1.06899326    -11.6078583    150    1    1.142    0.9;
    980    1    31.8    -0.5    0    0    1    1.03201458    -13.7317111    63    1    1.07937    0.920635;
    981    1    108.8    7.6    0    0    1    1.05485145    -6.72461419    225    1    1.08889    0.986667;
    982    1    -0.5    1.9    0    0    1    1.05909469    -3.98999637    225    1    1.08889    0.933333;
    984    1    -1.6    -0.8    0    0    1    1.02638098    -12.4899133    63    1    1.07937    0.920635;
    985    1    51.8    7    0    0    1    1.02510026    -10.0821186    225    1    1.08889    1;
    986    1    45.4    -5    0    0    1    1.04961261    -8.37404773    225    1    1.08981    0.986667;
    987    1    70.9    13.2    0    0    1    1.00687551    -10.0450619    225    1    1.08889    1;
    988    1    7.7    4.4    0    0    1    1.0049954    -12.9310506    63    1    1.06349    0.968254;
    2778    1    7.7    4.4    0    0    1    1.00486573    -12.9369954    63    1    1.06349    0.968254;
    989    1    -0.3    0.2    0    0    1    1.00983558    -9.75981477    63    1    1.06349    0.968254;
    990    1    26.5    10.8    0    0    1    1.02620249    -8.3050851    225    1    1.08889    1;
    991    1    99.3    31.9    0    0    1    1.04404765    -8.38567127    225    1    1.08889    0.933333;
    992    1    37.2    -11.2    0    0    1    1.05432767    -7.00269962    63    1    1.07247    0.936508;
    2779    1    11.9    -8.4    0    0    1    1.06666443    -7.27540367    63    1    1.07247    0.936508;
    993    1    0    0    0    0    1    1.05904966    -4.45230928    225    1    1.08889    0.933333;
    994    1    2.2    -1.3    0    0    1    1.01032241    -12.5638103    63    1    1.06349    0.968254;
    995    1    23.7    -2.3    0    0    1    1.01510273    -11.972422    63    1    1.06349    0.968254;
    996    1    0    0    0    0    1    1.04863223    -7.30492116    225    1    1.09407    0.977778;
    997    1    0    0    0    -64    1    0.926855404    -10.1618613    20    1    1.2    0.8;
    998    1    0    0    0    0    1    1.04862036    -10.3374012    225    1    1.09009    0.986667;
    999    1    0    0    0    0    1    1.07523935    -3.61970693    380    1    1.10526    1;
    1000    1    0    0    0    0    1    1.00797013    -6.84308941    225    1    1.08889    0.888889;
    1001    1    0    0    0    0    1    1.00022801    -5.48491937    380    1    1.10526    1;
    1002    1    76.4    -9.7    0    0    1    1.03520741    -8.67879456    225    1    1.08889    1;
    1003    1    0    0    0    0    1    1.05187435    -7.74103127    225    1    1.08889    0.977778;
    1004    1    -7.2    1.1    0    0    1    1.06213814    -3.78847013    63    1    1.06475    0.936508;
    1005    1    0    0    0    0    1    1.03584262    -4.3464377    225    1    1.08889    0.986667;
    1006    1    15.1    -0.3    0    0    1    1.02824854    -7.32048365    63    1    1.06349    0.968254;
    1007    1    0    0    0    0    1    1.08125144    -5.11625958    225    1    1.09211    1;
    1008    1    0    0    0    0    1    1.05457696    -6.96605904    63    1    1.06877    0.936508;
    1009    1    0    0    0    0    1    1.07442425    -5.80543839    225    1    1.09206    0.933333;
    1010    1    25.3    1.5    0    0    1    1.04674424    -6.31737439    63    1    1.06349    0.936508;
    1011    1    0    0    0    0    1    1.02987694    -4.957764    225    1    1.08889    0.986667;
    1012    1    0    0    0    0    1    1.05206871    -2.14562448    380    1    1.10526    1;
    1013    1    0    0    0    -64    1    0.924806439    -3.24150742    20    1    1.2    0.8;
    1014    1    7.9    -7.1    0    0    1    1.04933206    -3.21444958    225    1    1.08444    1;
    1015    1    197.9    -31.6    0    0    1    1.05483503    -1.16265335    380    1    1.10263    1;
    1016    1    21.4    13.4    0    0    1    1.05556735    -7.34593346    63    1    1.06386    0.936508;
    1017    1    0    0    0    0    1    1.05320734    -5.02122516    225    1    1.08889    0.933333;
    1018    1    -4    -5.3    0    0    1    1.0479293    -3.74227947    225    1    1.09046    0.986667;
    1019    1    91.3    -39    0    0    1    1.04674637    -15.0454935    225    1    1.09659    1;
    1020    1    109.1    28.3    0    0    1    1.04247118    -13.2874445    380    1    1.10526    1;
    1021    1    0    0    0    -64    1    0.992335278    -17.6115424    20    1    1.2    0.8;
    2948    1    0    0    0    0    1    1.04139898    -16.9355047    20    1    1.2    0.8;
    1022    1    0    0    0    0    1    1.04293443    -16.2753041    225    1    1.08444    1;
    1023    1    0    0    0    0    1    1.05074051    -13.9686262    380    1    1.10263    1;
    2780    1    0    0    0    0    1    1.05830097    -12.8904857    380    1    1.10263    1;
    1024    1    111.5    5.4    0    0    1    1.02590597    -8.81230453    225    1    1.08889    1;
    1025    1    3    -1.9    0    0    1    1.05022486    -6.90244539    63    1    1.06349    0.936508;
    1026    1    56.2    7.8    0    0    1    1.02315009    -8.55756428    225    1    1.08889    1;
    2781    1    73.3    12.8    0    0    1    1.0323769    -9.56650075    225    1    1.08889    1;
    1027    1    2.5    2.1    0    0    1    1.03902245    -6.59119819    225    1    1.08889    0.955556;
    1028    1    71.2    -0.8    0    0    1    1.04064295    -5.08209231    380    1    1.10526    1;
    1029    1    5.8    0.3    0    0    1    1.04665443    -6.51153183    63    1    1.06349    0.936508;
    1030    1    0.9    0.2    0    0    1    0.989924671    -6.38405359    45    1    1.06667    0.933333;
    2782    1    0    0    0    0    1    0.978116099    -6.34934599    45    1    1.06667    0.933333;
    1031    1    34.3    7.6    0    0    1    1.04175429    -6.30725833    225    1    1.08889    0.888889;
    1032    1    68.7    4.2    0    0    1    1.04408774    -9.89440031    225    1    1.08444    1;
    1033    1    17.7    2.7    0    0    1    1.02780515    -14.3487068    63    1    1.07937    0.920635;
    1034    1    79.6    10.7    0    0    1    1.06532685    -5.64418597    225    1    1.08889    1;
    1035    1    5.9    -0.4    0    0    1    1.0520981    -9.6642959    63    1    1.09247    0.920635;
    1036    1    0    0    0    0    1    1.05744858    -0.642429048    225    1    1.0926    0.986667;
    2783    1    0    0    0    0    1    1.05746011    -0.6370783    225    1    1.0926    0.986667;
    1037    1    17.9    -6.9    0    0    1    1.05733672    -11.5587033    63    1    1.07937    0.920635;
    1038    1    56.9    4.9    0    0    1    1.04134549    -9.65282456    225    1    1.08444    1;
    1039    1    0    0    0    0    1    1.06109115    -7.57950392    63    1    1.06902    0.936508;
    1040    1    19.1    5.9    0    0    1    1.05996974    -5.69400577    225    1    1.08889    0.933333;
    1041    1    -2.9    -2    0    0    1    1.02945246    -8.33440811    225    1    1.08889    0.888889;
    1042    1    0    0    0    0    1    1.10534617    -2.93605682    20    1    1.2    0.8;
    1043    1    0    0    0    0    1    1.0559443    -2.60875895    225    1    1.09227    0.888889;
    1044    1    0    0    0    0    1    1.04439095    -0.747861799    380    1    1.10526    1;
    1045    1    18.1    -0.1    0    0    1    1.00520045    -12.9202777    63    1    1.06349    0.968254;
    1046    2    0    0    0    0    1    1.05    -6.86078288    225    1    1.08889    0.977778;
    1047    1    9.3    -11.5    0    0    1    1.06842637    -10.4229936    63    1    1.06457    0.936508;
    1048    1    51.2    -1.6    0    0    1    1.01713909    -22.9344493    63    1    1.06349    0.968254;
    1049    1    0    0    0    0    1    1.05411489    -19.9336381    225    1    1.08444    1;
    1050    1    0    0    0    -214    1    1.03802525    -1.06457519    380    1    1.10526    1;
    1051    1    23.4    7.9    0    0    1    1.03039759    -10.162375    225    1    1.08889    1;
    2784    1    26.8    8.6    0    0    1    1.02923302    -12.5123355    225    1    1.08889    1;
    1052    1    -10.7    -8.6    0    0    1    1.06018093    -4.96512885    225    1    1.08889    0.933333;
    1053    1    0    0    0    0    1    1.05884673    -12.2627502    225    1    1.09171    1;
    1054    1    0.9    0.3    0    0    1    0.998472115    -8.91357578    63    1    1.06349    0.968254;
    1055    1    52.1    -9.1    0    0    1    1.04536976    -12.6009458    225    1    1.08444    1;
    1056    1    14.2    -1    0    0    1    1.04075971    -5.69264633    63    1    1.06349    0.936508;
    1057    1    4.8    3.1    0    0    1    1.00324174    -8.32185634    63    1    1.06349    0.968254;
    1058    1    7.7    0.7    0    0    1    1.06289148    -5.32342111    225    1    1.08889    0.933333;
    1059    1    19.4    -5.8    0    0    1    1.0302131    -9.48317073    63    1    1.06349    0.936508;
    1060    1    25.2    -0.9    0    0    1    1.05396855    -6.5427985    63    1    1.06349    0.936508;
    1061    1    19.4    8.1    0    0    1    1.02435519    -9.96984995    63    1    1.06349    0.968254;
    1062    1    0.2    0.1    0    0    1    1.04785179    -6.87827418    63    1    1.06349    0.968254;
    1063    1    9.2    -6.8    0    0    1    1.04956721    -7.63754511    63    1    1.06349    0.936508;
    1064    1    34.5    -6.3    0    0    1    1.06318725    -4.52066819    225    1    1.08889    0.933333;
    1066    1    0    0    0    0    1    1.03256052    -10.4977961    225    1    1.08889    1;
    1067    1    0    0    0    0    1    1.03149892    -6.63214577    380    1    1.10526    1;
    1068    1    27    -0.3    0    0    1    1.05617358    -8.1243743    63    1    1.06721    0.936508;
    1069    2    -4.1    2.4    0    0    1    1.044    -9.67996889    20    1    1.2    0.8;
    1070    1    0    0    0    0    1    1.08241107    -9.01873471    150    1    1.10936    0.9;
    1071    1    0    0    0    0    1    1.04958026    -13.9339901    225    1    1.09604    1;
    1072    2    0    0    0    0    1    1.08    -9.47342549    150    1    1.1089    0.9;
    1073    1    26.1    -4.3    0    0    1    1.03568059    -14.2885151    63    1    1.07937    0.920635;
    1074    1    0    0    0    0    1    1.06281472    -4.47097051    20    1    1.2    0.8;
    1075    1    35.4    -2.5    0    0    1    1.04829869    -6.5410919    63    1    1.06349    0.936508;
    1076    1    0    0    0    0    1    1.06226637    -4.04894517    225    1    1.08889    0.933333;
    2785    1    0    0    0    0    1    1.0616895    -4.12365372    225    1    1.08889    0.933333;
    2786    1    0    0    0    0    1    1.06010928    -4.05302091    225    1    1.08889    0.933333;
    1077    1    0    0    0    0    1    1.05573095    -1.68897048    380    1    1.10526    1;
    1078    1    0.8    1    0    0    1    1.02137719    -10.3113641    63    1    1.06349    0.968254;
    1079    1    27.3    -4.7    0    0    1    1.02138402    -10.3112789    63    1    1.06349    0.968254;
    1080    1    0    0    0    0    1    1.03974475    -13.0356205    63    1    1.07937    0.920635;
    1081    1    19.3    -11    0    0    1    1.04108345    -7.80829565    63    1    1.06349    0.936508;
    1082    1    22.4    -8.8    0    0    1    1.11643106    -8.39773798    63    1    1.13924    0.920635;
    1083    1    28.3    -13.7    0    0    1    1.05870437    -3.019143    225    1    1.08889    0.888889;
    2787    1    28.1    -23.3    0    0    1    1.05886806    -3.00779385    225    1    1.08889    0.888889;
    1084    1    38.6    2.3    0    0    1    1.02108511    -11.1451898    225    1    1.08889    1;
    1085    1    7.1    1.9    0    0    1    1.0585323    -6.32456781    63    1    1.06822    0.936508;
    2788    1    12.3    -7.1    0    0    1    1.06273084    -6.42353904    63    1    1.06822    0.936508;
    1086    1    0    0    0    0    1    1.06423388    -4.80889273    225    1    1.08889    0.933333;
    1087    1    4.1    1.4    0    0    1    1.02747788    -10.2203823    225    1    1.08889    1;
    1088    1    13    6.3    0    0    1    1.00915374    -8.20251717    63    1    1.06349    0.968254;
    2789    1    13    6.1    0    0    1    1.00915623    -8.20257386    63    1    1.06349    0.968254;
    1089    1    5.5    -20.2    0    0    1    1.08123453    -5.12058517    225    1    1.09203    1;
    1090    1    75.8    -24.3    0    0    1    1.06194659    -4.53503128    380    1    1.10263    1;
    1091    1    41.3    -1.1    0    0    1    1.02945692    -5.19679257    225    1    1.08889    0.986667;
    2790    1    41.3    1.2    0    0    1    1.02922351    -5.19371952    225    1    1.08889    0.986667;
    1092    1    9.9    -9.9    0    0    1    1.06201585    -10.8336613    63    1    1.06349    0.936508;
    1093    1    0.9    -1.7    0    0    1    1.03240844    -7.33662821    63    1    1.06349    0.968254;
    1094    1    3.4    5.1    0    0    1    1.06905889    -10.7164905    150    1    1.10964    0.9;
    1095    1    14.3    1.3    0    0    1    1.02888564    -9.78693403    225    1    1.08889    1;
    2791    1    9.7    -5.9    0    0    1    1.01242065    -8.80693951    225    1    1.08889    1;
    1096    1    0    0    0    -60    1    0.96309769    -9.86526651    20    1    1.2    0.8;
    3001    1    0    0    0    -60    1    0.981470916    -10.742192    20    1    1.2    0.8;
    1097    1    0    0    0    0    1    1.01241071    -8.80570843    225    1    1.08889    1;
    2792    1    0    0    0    0    1    1.02888937    -9.78540693    225    1    1.08889    1;
    2793    1    0    0    0    0    1    1.02779466    -10.4831578    225    1    1.08889    1;
    1098    1    0    0    0    0    1    1.03185233    -6.20640828    380    1    1.10526    1;
    1099    1    108.3    -5.8    0    0    1    1.04923826    -11.9267023    225    1    1.08889    1;
    1100    1    22.5    -4.4    0    0    1    1.04995004    -7.59038429    63    1    1.06349    0.936508;
    1101    1    63.2    1.8    0    0    1    1.02799661    -10.7989369    225    1    1.08889    1;
    1102    1    -4.9    4.4    0    0    1    1.03017952    -8.34264157    63    1    1.06349    0.968254;
    1103    1    0    0    0    0    1    1.05450984    -6.34399228    225    1    1.08444    1;
    1104    1    0    0    0    0    1    1.05356865    -5.46611619    20    1    1.2    0.8;
    1105    1    0    0    0    0    1    1.04092461    -5.59303095    63    1    1.06349    0.936508;
    2795    1    3.4    1.2    0    0    1    1.05251614    -5.46611619    63    1    1.06349    0.936508;
    1106    1    0    0    0    0    1    1.0618129    -4.12433343    225    1    1.08889    0.933333;
    2796    1    29.8    8.3    0    0    1    1.06115144    -4.41511714    225    1    1.08889    0.933333;
    1107    1    40.1    17.4    0    0    1    1.0102795    -23.1998444    63    1    1.06349    0.968254;
    1108    1    33.6    -3.1    0    0    1    1.06084552    -20.2306939    225    1    1.08444    1;
    1109    1    206.2    15.3    0    0    1    1.01801534    -22.5401376    225    1    1.09655    1;
    1110    1    32.4    -6.3    0    0    1    1.05487801    -6.92528197    225    1    1.08444    1;
    1111    1    80.7    2    0    -80    1    1.03034409    -10.1146807    225    1    1.08889    1;
    1112    1    41.9    -2.5    0    0    1    1.05657895    -1.62810709    225    1    1.09056    0.986667;
    1113    1    0    0    0    0    1    1.05407517    -0.48479483    380    1    1.10526    1;
    1114    1    33.5    7    0    0    1    1.04827737    -6.81108165    63    1    1.06349    0.936508;
    1115    1    60.6    11.9    0    0    1    1.05255305    -3.95817011    225    1    1.08444    1;
    1116    1    14.8    -0.7    0    0    1    1.03880677    -11.8782392    63    1    1.06349    0.968254;
    1117    1    0    0    0    0    1    1.0319648    -18.4499459    63    1    1.06349    0.968254;
    1118    1    0    0    0    -64    1    0.95065613    -7.62454419    20    1    1.2    0.8;
    2951    1    0    0    0    -64    1    0.950165657    -7.52929045    20    1    1.2    0.8;
    1119    1    62.5    -4.3    0    0    1    1.02624523    -6.32151869    225    1    1.08889    1;
    1120    1    0    0    0    0    1    1.02816258    -2.63967016    380    1    1.10526    1;
    1121    1    11.5    -1.9    0    0    1    1.01688381    -11.2651323    63    1    1.06349    0.968254;
    1122    1    22.9    -6.5    0    0    1    1.03809406    -6.73891219    63    1    1.06349    0.968254;
    1123    1    -15.8    13.6    0    0    1    1.05456067    -9.67090493    225    1    1.09538    1;
    1124    1    13.3    -9.3    0    0    1    1.05137716    -6.99023443    63    1    1.06428    0.936508;
    1125    1    20    -3.9    0    0    1    1.03099323    -8.11787082    225    1    1.08889    0.888889;
    1126    1    11    5    0    0    1    1.02845728    -10.9768471    63    1    1.06349    0.968254;
    1127    1    38.8    6.1    0    0    1    1.04471647    -7.70650075    63    1    1.06349    0.968254;
    1128    1    0    0    0    0    1    1.03894598    -6.25065787    225    1    1.08889    1;
    2798    1    0    0    0    0    1    1.0389461    -6.25068678    225    1    1.08889    1;
    1129    1    0    0    0    0    1    1.07355806    -3.97248113    380    1    1.1083    1;
    1130    1    0    0    0    0    1    1.07351949    -3.96625114    380    1    1.1084    1;
    2799    1    0    0    0    0    1    1.07351985    -3.96625433    380    1    1.1084    1;
    1131    1    91.3    7.4    0    0    1    1.02784226    -8.08978609    225    1    1.08444    1;
    1132    1    32.1    -4.7    0    0    1    1.02394391    -8.4987037    225    1    1.08889    1;
    2800    1    36    -6.4    0    0    1    1.02384529    -8.50633215    225    1    1.08889    1;
    1133    1    1.6    1    0    0    1    1.04318718    -9.26941805    63    1    1.06349    0.968254;
    1134    1    46    -9.7    0    0    1    1.06091598    -4.2510083    225    1    1.08889    0.933333;
    1135    1    3.9    1.6    0    0    1    1.0350979    -7.92920183    63    1    1.06349    0.936508;
    1136    1    0    0    0    0    1    1.03120929    -11.142911    63    1    1.06349    0.968254;
    1137    1    0.8    -0.4    0    0    1    1.05042246    -7.40438586    63    1    1.06349    0.936508;
    1138    1    35.8    -3.8    0    0    1    1.06090965    -1.69904446    225    1    1.09512    0.986667;
    1139    1    0.8    0.2    0    0    1    1.02770336    -15.1690792    63    1    1.07937    0.920635;
    1140    1    68.7    -5.5    0    0    1    1.03653784    -12.9977467    63    1    1.07937    0.920635;
    1141    1    0    0    0    0    1    1.05514007    -10.5717609    225    1    1.08889    1;
    1142    1    -0    2.8    0    0    1    1.03849132    -6.18169671    63    1    1.06554    0.936508;
    1143    1    0    0    0    0    1    1.07039257    -4.91861821    225    1    1.08889    0.933333;
    1144    1    1    -2    0    0    1    0.987264579    -5.83254895    45    1    1.00212    0.888889;
    1145    1    39.3    -7.2    0    0    1    1.06021646    -4.10914457    225    1    1.08889    0.933333;
    1146    1    36.7    6.7    0    0    1    1.02917128    -12.5377882    225    1    1.08889    1;
    1147    1    0    0    0    0    1    1.05594259    -1.12194626    380    1    1.10526    1;
    1148    2    1.1    0    0    0    1    1.053    -4.52412609    63    1    1.06349    0.936508;
    2801    1    4.5    -2.4    0    0    1    1.05218288    -5.18010326    63    1    1.06349    0.936508;
    1149    1    50.4    -1.7    0    0    1    1.03117124    -11.0117235    225    1    1.08889    1;
    1150    1    -7.1    2.5    0    0    1    1.04693495    -4.44897265    225    1    1.08889    0.986667;
    1151    2    0    0    0    0    1    1.035    -2.8947891    20    1    1.2    0.8;
    2802    2    0    0    0    0    1    1.035    -1.1969462    20    1    1.2    0.8;
    2803    2    0    0    0    0    1    1.035    -1.21793439    20    1    1.2    0.8;
    2969    2    0    0    0    0    1    1.035    -1.18740606    20    1    1.2    0.8;
    1152    1    0    0    0    0    1    1.0358287    -4.33601442    225    1    1.08889    0.986667;
    2804    1    0    0    0    0    1    1.03582866    -4.33598289    225    1    1.08889    0.986667;
    2805    1    0    0    0    0    1    1.03582881    -4.33608378    225    1    1.08889    0.986667;
    2970    1    0    0    0    0    1    1.03583598    -4.34163196    225    1    1.08889    0.986667;
    1153    2    0    0    0    0    1    1.04    -5.34504667    63    1    1.0668    0.936508;
    1154    1    15    0    0    0    1    1.06287949    -7.76692494    63    1    1.06349    0.936508;
    1155    1    48.2    9.5    0    0    1    1.02894518    -19.8065774    63    1    1.07937    0.920635;
    1156    1    0    0    0    0    1    0.943221074    -17.9815099    150    1    1.1    0.9;
    1157    1    13.1    -3.6    0    0    1    1.00483836    -13.342325    63    1    1.06349    0.968254;
    1158    1    120.1    -6.5    0    0    1    1.06627877    -5.09651972    380    1    1.10526    1;
    1159    1    21.1    -10.1    0    0    1    1.03445193    -8.47176953    225    1    1.08889    0.888889;
    2806    1    31.2    0.4    0    0    1    1.03398282    -8.4824521    225    1    1.08889    0.888889;
    1160    1    16.1    -2.5    0    0    1    1.05498508    -1.71978208    225    1    1.08889    0.986667;
    1161    1    0    0    0    0    1    1.03790104    -10.4061181    63    1    1.07432    0.968254;
    1162    1    5.1    -0.8    0    0    1    1.02715157    -9.49760604    225    1    1.08889    1;
    1163    1    73.6    20.3    0    0    1    1.02715282    -9.49733317    225    1    1.08889    1;
    1164    1    9.2    0.7    0    0    1    1.02392715    -20.3989065    63    1    1.07937    0.920635;
    1165    1    1.2    0.7    0    0    1    1.0219145    -10.1763907    63    1    1.06349    0.968254;
    1166    1    0    0    0    0    1    1.03566998    -7.7831513    225    1    1.08889    0.977778;
    1167    1    0    0    0    0    1    0.987147213    -5.31964487    380    1    1.10263    0.985606;
    1168    1    -70.3    -25    0    0    1    1.05127256    -3.05551883    380    1    1.10526    1;
    2807    1    -35.3    -4    0    0    1    1.05681095    -2.95873521    380    1    1.10526    1;
    1169    1    21.8    2    0    0    1    1.0495294    -7.87349712    63    1    1.06349    0.936508;
    1170    1    18.5    -0.2    0    0    1    1.0558587    -8.30521577    63    1    1.06965    0.936508;
    1171    1    65.7    14.5    0    -80    1    1.02935715    -12.3906458    225    1    1.08889    1;
    1172    1    61.8    -28    0    0    1    1.04167029    -15.2884741    225    1    1.10407    1;
    1173    1    24.9    0.6    0    0    1    1.03453101    -9.76230012    225    1    1.08889    1;
    2808    1    23    2.6    0    0    1    1.00688528    -10.0731316    225    1    1.08889    1;
    1174    1    -1.2    -1    0    0    1    1.04481265    -6.77634522    63    1    1.06522    0.936508;
    1175    1    80.8    4.8    0    0    1    1.03324338    -6.36435186    225    1    1.08889    1;
    1176    2    0    0    0    0    1    0.96    -15.2926744    150    1    1.1    0.9;
    1178    1    0    0    0    0    1    1.0500661    -14.6530088    225    1    1.08444    1;
    1179    1    0    0    0    0    1    1.05049722    -13.2475791    380    1    1.10263    1;
    1180    1    6.2    0.8    0    0    1    1.02671172    -8.66762382    63    1    1.06349    0.936508;
    1181    1    3.3    -3.3    0    0    1    1.04021989    -5.56704121    63    1    1.06889    0.936508;
    1182    1    9.5    0.6    0    0    1    1.01995525    -11.0000728    225    1    1.08889    1;
    2809    1    11    -0.2    0    0    1    1.01996386    -11.000009    225    1    1.08889    1;
    1183    1    23.3    33.8    0    0    1    1.05406254    -8.38992466    225    1    1.08444    1;
    1184    1    22.4    -0.1    0    0    1    1.02839422    -12.3062616    63    1    1.06349    0.968254;
    1185    1    70    -2.7    0    0    1    1.04567015    -7.56606988    225    1    1.08444    1;
    2810    1    0    0    0    0    1    1.04426023    -6.60002155    225    1    1.08444    1;
    1186    1    52.6    -2.2    0    0    1    1.04636463    -7.21476867    225    1    1.08889    0.902222;
    1187    1    23.2    3.2    0    0    1    1.02550014    -9.98459112    225    1    1.08889    1;
    2811    1    0.1    3    0    0    1    1.0067732    -9.98478008    225    1    1.08889    1;
    1188    2    3.1    0    0    0    1    1.077    -9.78982544    150    1    1.10927    0.9;
    1189    1    66.7    8.2    0    0    1    1.03089167    -10.9981595    225    1    1.08889    1;
    1190    1    101.3    35.7    0    0    1    1.01703689    -12.1870104    225    1    1.08889    1;
    1191    1    12.3    0.2    0    0    1    1.02470228    -13.3048343    63    1    1.06349    0.968254;
    1192    1    1.6    -1.6    0    0    1    0.987493531    -9.71310721    45    1    1    0.888889;
    1193    1    0.7    7.6    0    0    1    1.06326589    -1.03467019    380    1    1.10526    1;
    1194    1    32.8    6.7    0    0    1    1.00804987    -9.84594931    225    1    1.09024    1;
    2812    1    32.8    4.3    0    0    1    1.00803858    -9.84802299    225    1    1.09024    1;
    2813    1    30.3    3.8    0    0    1    1.0080676    -9.84573304    225    1    1.09024    1;
    1195    1    0    0    0    0    1    1.04099103    -2.3225989    380    1    1.10526    1;
    1197    1    30.5    26.1    0    0    1    1.00037508    1.94685878    225    1    1.04444    0.982222;
    1198    1    25.7    0.5    0    0    1    1.02974995    -11.2370019    63    1    1.06349    0.968254;
    1199    1    1.8    -7.3    0    0    1    1.09744776    -10.4121812    63    1    1.07072    0.936508;
    1200    1    0    0    0    0    1    1.05205123    -6.91789055    225    1    1.08444    1;
    1201    1    -0    -0    0    0    1    1.02471037    -7.42739357    63    1    1.06349    0.968254;
    1202    1    90    -3.1    0    0    1    1.05222575    -4.07721714    225    1    1.08444    1;
    1203    1    0    0    0    0    1    1.05391984    -7.20345026    225    1    1.08889    0.933333;
    1204    2    0    0    0    0    1    0.971    -13.7602661    150    1    1.10062    0.9;
    1205    1    11.7    2.4    0    0    1    1.03398972    -9.7512996    225    1    1.0902    1;
    1206    1    75.7    21.4    0    0    1    1.04444569    -6.699581    225    1    1.08889    0.915556;
    1207    1    57.1    6.4    0    0    1    1.01976656    -11.0266046    225    1    1.08889    1;
    1208    1    91    16.3    0    0    1    1.01172849    -9.4308395    225    1    1.09164    1;
    1209    1    -12.1    -2.1    0    0    1    1.05876757    -6.55192133    225    1    1.08889    0.986667;
    1210    2    0    0    0    0    1    1.059    -2.8545001    20    1    1.2    0.8;
    1211    1    0    0    0    0    1    1.0587539    -6.53966915    225    1    1.08889    0.986667;
    2814    1    0    0    0    0    1    1.05876757    -6.55192133    225    1    1.08889    0.986667;
    1212    1    1    0.1    0    0    1    1.04084663    -5.60767421    63    1    1.06349    0.936508;
    1213    1    33.7    -0.4    0    0    1    1.06089827    -4.396766    225    1    1.08889    0.933333;
    1214    1    -0    -0    0    0    1    1.0633614    -1.65357204    225    1    1.09652    0.986667;
    1215    1    0.5    1    0    0    1    1.03768557    -7.21098674    63    1    1.06349    0.936508;
    1216    1    59.9    22.6    0    0    1    1.06516038    -7.64484681    225    1    1.08889    1;
    1217    2    0    0    0    0    1    1.053    -18.6867141    63    1    1.07697    0.968254;
    1218    1    6.8    -2.1    0    0    1    1.04633338    -11.2987395    225    1    1.08889    1;
    1219    1    170.4    -1.2    0    0    1    1.04847057    -11.3175868    225    1    1.09062    0.986667;
    1220    1    27.9    -2.6    0    0    1    1.04311106    -6.55908758    63    1    1.06792    0.936508;
    1221    1    0    0    0    0    1    1.03864577    -6.3267721    63    1    1.06349    0.968254;
    1222    1    29.9    16.8    0    0    1    1.02321255    0.0408134692    380    1    1.11579    1;
    2815    1    44    20.5    0    0    1    1.02616225    -1.63878286    380    1    1.11579    1;
    2816    1    0    -12    0    0    1    1.02580409    -0.109810809    380    1    1.11579    1;
    2817    1    25.3    17.4    0    0    1    1.02361118    0.0474129844    380    1    1.11579    1;
    1223    1    0.2    0.6    0    0    1    1.01098366    -12.1556506    63    1    1.06349    0.968254;
    2818    1    0    0    0    0    1    0.992165444    -11.2195189    63    1    1.06349    0.968254;
    1224    1    0    0    0    0    1    1.03773185    -8.23792857    225    1    1.08444    1;
    1225    1    11    8    0    0    1    1.03190214    -16.0968968    225    1    1.08812    1;
    2819    1    0.4    -0.8    0    0    1    1.03476866    -15.9730519    225    1    1.08812    1;
    1226    1    15    2.9    0    0    1    1.05202249    -5.63311168    63    1    1.06816    0.936508;
    2820    1    28.5    -8.5    0    0    1    1.0488044    -6.49452717    63    1    1.06816    0.936508;
    1227    1    0    0    0    0    1    1.06570506    -4.81752261    225    1    1.08889    0.933333;
    1228    1    42.2    9.6    0    0    1    1.01646307    -12.3027804    225    1    1.08889    0.999176;
    1229    1    2    1.1    0    0    1    1.03114982    -9.52132948    63    1    1.06349    0.968254;
    1230    1    103.1    26.9    0    0    1    1.04533324    -8.72038351    225    1    1.08889    0.933333;
    1231    1    7.3    4.3    0    0    1    1.03015004    -13.5691576    63    1    1.07937    0.920635;
    1232    1    57.9    15.6    0    0    1    1.02606465    -9.95667501    225    1    1.08889    1;
    1233    1    5.5    -2.7    0    0    1    1.03929272    -6.2851037    225    1    1.08889    1;
    1234    1    17.6    -7.4    0    0    1    1.05728554    -8.85072296    63    1    1.06349    0.936508;
    1235    1    1    -4    0    0    1    1.01802673    -22.8673816    63    1    1.06349    0.968254;
    1236    1    26.9    -10.5    0    0    1    1.04275517    -12.4154923    63    1    1.07937    0.920635;
    1237    1    0    0    0    0    1    1.06019783    -10.4216914    225    1    1.08889    1;
    1238    1    0    -4.5    0    0    1    1.05787659    -0.715710895    225    1    1.09236    0.986667;
    1239    1    -7.6    11.5    0    0    1    1.03622647    -6.32688993    380    1    1.10526    1;
    1240    1    103    -31.4    0    0    1    1.02834047    -1.60522894    380    1    1.10614    1;
    1241    1    -6.7    -2.5    0    0    1    1.02825568    -1.54361406    380    1    1.10702    1;
    2821    1    0    0    0    0    1    1.02800314    -1.40054847    380    1    1.10702    1;
    1242    1    4.1    2.8    0    0    1    1.01687996    -14.685192    63    1    1.06349    0.968254;
    1243    1    -3.3    -3    0    0    1    1.06203626    -6.37360334    63    1    1.06574    0.936508;
    1244    1    62.6    4.6    0    0    1    1.03561211    -8.05608528    225    1    1.08889    0.888889;
    1245    1    0.1    -0.9    0    0    1    0.943551411    -7.06481954    45    1    1    0.888889;
    1246    1    31    -4.9    0    0    1    1.06117499    -4.43965691    225    1    1.08889    0.933333;
    1247    1    0    0    0    0    1    1.02959756    -12.4119016    225    1    1.08889    1;
    1248    1    19.9    0.7    0    0    1    1.02177844    -10.5905879    225    1    1.08889    1;
    1249    1    36.7    -0.9    0    0    1    1.0256913    -9.77161347    225    1    1.08889    0.96;
    1250    1    28.7    0.2    0    0    1    1.01435936    -12.7762552    63    1    1.06349    0.96736;
    1251    1    193.3    3.7    0    0    1    1.02614869    -8.50483815    225    1    1.08889    1;
    1252    1    22.2    1.2    0    0    1    0.99468353    -22.3569665    63    1    1.06349    0.968254;
    1253    1    60.6    -6.3    0    0    1    1.05532306    -10.7357225    225    1    1.08889    1;
    1254    2    0    0    0    0    1    1.024    -5.24743545    63    1    1.06607    0.936508;
    1255    1    23.7    2.5    0    0    1    1.03211015    -15.4570396    63    1    1.07937    0.920635;
    1256    1    6.7    3.3    0    0    1    1.05727722    -5.79774696    225    1    1.08889    0.977778;
    1257    1    0.4    -1    0    0    1    1.0614082    -7.59991972    63    1    1.06837    0.936508;
    1258    1    12.3    -3.3    0    0    1    1.03716271    -11.2570474    63    1    1.07068    0.968254;
    1259    1    -10.3    8.7    0    0    1    1.04551401    -0.964208917    380    1    1.10263    1;
    1260    1    4.7    -2.6    0    0    1    1.0102332    -24.5752862    63    1    1.06349    0.968254;
    1261    2    -3.3    -0    0    0    1    1.047    -13.557687    63    1    1.08024    0.920635;
    1262    1    19.6    -0.9    0    0    1    1.02695126    -7.51008471    63    1    1.06349    0.968254;
    1263    2    21.7    0    0    0    1    1.051    -5.68008951    63    1    1.06349    0.936508;
    1264    1    0    0    0    0    1    1.00814111    -9.83872032    225    1    1.09036    1;
    1265    1    3.3    -6.4    0    0    1    1.03144963    -7.48519101    63    1    1.06349    0.968254;
    1266    1    25.6    -2.9    0    0    1    1.04059479    -7.78388674    63    1    1.06349    0.968254;
    1267    1    84.2    -12.1    0    0    1    1.05462226    -1.43810262    380    1    1.10526    1;
    1268    1    33.4    -2.7    0    0    1    1.02645078    -8.4424391    225    1    1.08889    1;
    1269    1    20.2    -14.8    0    0    1    0.993973657    -9.5208956    150    1    1.1    0.8;
    1270    1    21.7    -3.1    0    0    1    1.04926156    -6.72494376    63    1    1.06349    0.936508;
    1271    1    0    0    0    0    1    1.03563194    -7.79124789    225    1    1.08444    1;
    1272    1    0    0    0    0    1    0.987128381    -5.34717582    380    1    1.10263    0.985605;
    1273    1    0    0    0    0    1    1.0313934    -6.53923337    380    1    1.10526    1;
    2822    1    0    0    0    0    1    1.0313934    -6.53923337    380    1    1.10526    1;
    2823    1    0    0    0    0    1    1.0313899    -6.53800856    380    1    1.10526    1;
    2824    1    0    0    0    0    1    1.03138502    -6.53408584    380    1    1.10526    1;
    1274    1    155    16.8    0    0    1    1.03213693    -10.6604391    225    1    1.08889    1;
    1275    1    0.3    0.1    0    0    1    1.05253178    -6.34237649    63    1    1.06349    0.936508;
    1276    2    0    0    0    0    1    1.069    -11.5833231    150    1    1.14214    0.9;
    1277    1    0    0    0    0    1    1.0656959    -8.74866101    225    1    1.08889    1;
    1278    1    -0.2    0    0    0    1    1.04663891    -7.17335139    63    1    1.06349    0.968254;
    1279    2    5.2    -10.1    0    0    1    1.037    -14.256261    225    1    1.08889    1;
    2825    1    0    0    0    0    1    1.02927544    -15.1574995    225    1    1.08889    1;
    1280    1    14    -0.5    0    0    1    1.04152317    -5.52626842    63    1    1.06688    0.936508;
    1281    1    0    0    0    0    1    1.06961537    -5.48537062    225    1    1.08889    0.933333;
    1282    1    27.9    2.3    0    0    1    1.04954194    -9.12682513    63    1    1.06349    0.936508;
    1283    1    145.5    12.4    0    0    1    1.0357569    -0.818081035    380    1    1.10263    1;
    2826    1    143.6    7.1    0    0    1    1.03606024    -0.813217248    380    1    1.10263    1;
    1284    1    65.7    -5.4    0    0    1    1.04462835    -6.98006896    225    1    1.08889    0.986667;
    1285    1    98.2    4.7    0    0    1    1.05566764    -8.42491373    225    1    1.08889    0.933333;
    1286    1    40.2    5.5    0    0    1    1.02062297    -10.7852197    225    1    1.08889    1;
    1287    1    0    0    0    0    1    1.05440126    -5.91280087    380    1    1.10263    1;
    1288    1    15.2    -1.4    0    0    1    1.04389805    -7.87964427    63    1    1.06349    0.968254;
    1289    1    0    0    0    0    1    1.03782941    -8.20652489    225    1    1.08889    0.977778;
    2827    1    0    0    0    0    1    1.03778089    -8.22821613    225    1    1.08889    0.977778;
    1290    1    4.1    -0.8    0    0    1    1.06481657    -3.49343479    225    1    1.08444    1;
    1291    1    19.4    7.8    0    0    1    1.02968106    -8.43445395    225    1    1.08889    0.928889;
    1292    1    0    0    0    0    1    1.06403962    -3.89921168    225    1    1.08889    0.933333;
    1293    1    29.1    -0.5    0    0    1    1.0480073    -11.4589746    225    1    1.08915    0.986667;
    1294    2    0    0    0    0    1    1.059    -6.89648677    63    1    1.06349    0.936508;
    1295    1    147.3    31    0    0    1    1.04513672    -9.08672929    225    1    1.08444    1;
    1296    1    1.3    0.8    0    0    1    1.03138948    -8.7820134    63    1    1.06349    0.968254;
    1297    1    22.2    -1.4    0    0    1    1.03097021    -23.8741032    63    1    1.06349    0.968254;
    1298    1    122.6    26.4    0    0    1    1.02894019    -10.9593622    225    1    1.08889    1;
    1299    1    70.3    -18.9    0    0    1    1.05527767    -10.067712    225    1    1.09415    0.986667;
    1300    1    26.9    4.8    0    0    1    1.02926083    -12.462482    225    1    1.08889    1;
    2828    1    27    -5    0    0    1    1.02928007    -12.4626009    225    1    1.08889    1;
    1301    1    83.8    19.5    0    0    1    1.02927478    -12.4596504    225    1    1.08889    1;
    1302    1    19.6    -5.4    0    0    1    1.03967034    -7.9439263    63    1    1.06349    0.936508;
    1303    1    44.3    -5.4    0    0    1    1.04994974    -6.88365234    225    1    1.08889    0.986667;
    1304    1    43.8    13    0    0    1    1.01933524    -11.0471993    225    1    1.08889    1;
    1305    1    21.1    25    0    0    1    1.05391764    -7.20343077    225    1    1.08889    0.933333;
    1306    1    0    0    0    0    1    1.05937221    -3.06686751    380    1    1.10526    1;
    2829    1    0    0    0    0    1    1.05902131    -4.90835624    380    1    1.10526    1;
    1307    1    35.5    0.7    0    0    1    1.0252872    -19.2258158    63    1    1.06349    0.968254;
    1308    1    0    -0    0    0    1    1.03129634    -7.64046906    150    1    1.1    0.9;
    1309    1    -0.3    0.4    0    0    1    1.02623855    -8.18435338    225    1    1.15    0.8;
    1310    1    -4.6    4.2    0    0    1    1.03116995    -7.46838096    63    1    1.06349    0.968254;
    1311    1    0    0    0    0    1    1.07284749    -4.9408111    225    1    1.08444    1;
    1312    1    16.7    -48    0    0    1    1.02127457    -10.9031754    63    1    1.06349    0.968254;
    1313    1    0    0    0    0    1    1.03548736    -8.06148382    225    1    1.08444    0.99353;
    1314    2    0    0    0    0    1    1.084    -8.78339422    150    1    1.11139    0.9;
    1315    1    7.2    -2    0    0    1    1.07215218    -5.61844408    225    1    1.08889    1;
    1316    1    62.9    15.2    0    0    1    1.03630774    -17.5163222    225    1    1.08444    1;
    1317    2    0    0    0    0    1    1.063    -3.79580474    63    1    1.06463    0.936508;
    1318    1    -5.5    0.6    0    0    1    1.04697054    0.762338407    380    1    1.10526    1;
    1319    1    0    0    0    0    1    1.06134917    -3.41704629    225    1    1.08889    0.933333;
    1320    1    36.2    -12.3    0    0    1    1.06193454    -4.34789547    225    1    1.08889    0.933333;
    1321    1    16.3    1.9    0    0    1    1.03853193    -8.71369172    63    1    1.06349    0.968254;
    1322    1    0    0    0    -60    1    0.970266063    -12.1492462    20    1    1.2    0.8;
    2971    1    0    0    0    -60    1    0.95769007    -12.053655    20    1    1.2    0.8;
    1323    1    0    0    0    0    1    1.02203004    -10.3996116    225    1    1.08889    1;
    2830    1    0    0    0    0    1    1.03113226    -9.89539045    225    1    1.08889    1;
    2831    1    0    0    0    0    1    1.01999273    -11.0359991    225    1    1.08889    1;
    1324    1    0    0    0    0    1    1.03037782    -7.11073611    380    1    1.10526    1;
    2832    1    0    0    0    0    1    1.02865367    -7.34339683    380    1    1.10526    1;
    1325    1    0    0    0    0    1    0.998002053    -22.1225813    63    1    1.06349    0.968254;
    1326    1    0    0    0    0    1    1.05901001    -20.0008763    225    1    1.08444    1;
    1327    1    15.4    -4.5    0    0    1    1.04161208    -12.9593425    63    1    1.07937    0.920635;
    1328    1    0    0    0    0    1    1.04399104    -14.3071299    225    1    1.08444    1;
    1329    1    0    0    0    0    1    1.0500884    -10.2451427    380    1    1.10263    1;
    1330    1    0    0    0    0    1    1.05746429    -6.4077552    63    1    1.06349    0.936508;
    1331    1    11.9    4    0    0    1    1.01015296    -22.9492806    63    1    1.06349    0.968254;
    2833    1    12.6    3.5    0    0    1    1.01040699    -22.9683194    63    1    1.06349    0.968254;
    1332    1    146.9    19    0    0    1    1.03549203    -7.48481294    225    1    1.08889    1;
    1333    1    0    0    0    0    1    1.0255476    -10.0226503    225    1    1.08889    1;
    1334    1    37.4    -5    0    0    1    1.00753397    -13.5163373    63    1    1.06349    0.968254;
    1335    2    0    0    0    0    1    1.03    -6.47501544    63    1    1.07111    0.936508;
    1336    1    32    -0.6    0    0    1    1.03321591    -8.51050444    225    1    1.08889    0.888889;
    1337    1    6.3    -2.8    0    0    1    1.0447655    -9.28568613    63    1    1.06349    0.936508;
    1338    1    28.4    5    0    0    1    1.03916415    -9.52603585    63    1    1.06349    0.968254;
    1339    1    -5.7    -18.3    0    0    1    1.05468142    -7.1303449    225    1    1.08444    1;
    1340    1    77.3    144.2    0    0    1    1.01830069    -4.97620471    225    1    1.08889    0.986667;
    1341    1    6    -0.5    0    0    1    1.00977681    -10.3160645    63    1    1.06349    0.968254;
    1342    1    1.1    -6    0    0    1    1.04806273    -8.08245441    63    1    1.06349    0.936508;
    1343    1    13.1    13.4    0    0    1    1.0477508    -8.07884895    63    1    1.06349    0.936508;
    1344    1    23.8    6.3    0    0    1    1.04888541    -1.89027388    225    1    1.09283    0.986667;
    1345    1    218.2    2.8    0    0    1    1.04879534    -15.0299959    225    1    1.08444    1;
    1346    2    0.4    0.2    0    0    1    1.051    -5.40919267    63    1    1.06349    0.936508;
    1347    1    8    -2.3    0    0    1    1.05095823    -7.52280535    63    1    1.06349    0.936508;
    1348    1    50.6    -21.8    0    0    1    1.04319503    -6.03648129    225    1    1.08889    0.924444;
    1349    1    14.4    -1.9    0    0    1    1.04427424    -7.68723479    63    1    1.06349    0.936508;
    1350    1    105.9    -9.5    0    0    1    1.03898103    -6.71338033    225    1    1.08889    1;
    1351    1    242.7    12.3    0    0    1    1.04624386    -11.2833842    225    1    1.08889    1;
    1352    1    9.5    -2.6    0    0    1    1.05225277    -5.68208337    63    1    1.06349    0.936508;
    1353    1    27.9    2.8    0    0    1    1.05381666    -10.5271748    225    1    1.08889    1;
    1354    2    12.9    0.2    0    0    1    1.032    -21.9840667    63    1    1.06349    0.968254;
    1355    2    0    0    0    0    1    1.043    -6.72166956    63    1    1.06349    0.936508;
    1356    1    10    2.8    0    0    1    1.04562823    -6.46481436    225    1    1.08889    0.986667;
    1357    1    0    -0    0    0    1    1.05136167    -4.64127419    63    1    1.06349    0.936508;
    1358    1    4.9    -12.9    0    0    1    1.03957556    -7.06017432    225    1    1.08889    0.888889;
    1359    1    12.3    0.9    0    0    1    1.04848011    -11.3328056    225    1    1.09081    0.986667;
    1360    1    5.8    -1.6    0    0    1    1.04958493    -8.1683816    63    1    1.06349    0.936508;
    1361    1    0    0    0    0    1    1.05034107    -10.0598503    225    1    1.08889    0.977778;
    1362    1    0    0    0    0    1    1.03397262    -15.9572831    225    1    1.08718    1;
    1363    1    0    0    0    0    1    1.05857071    -3.24330838    380    1    1.10263    1;
    1364    1    51.9    2.8    0    0    1    1.00776633    -7.87904376    225    1    1.08889    0.888889;
    1365    1    10.1    -2.3    0    0    1    1.03483663    -13.0413553    63    1    1.07937    0.920635;
    1366    1    55.3    -3.3    0    0    1    1.05719598    -10.3254397    225    1    1.08889    1;
    1367    1    0    0    0    0    1    0.968941567    -11.0441913    63    1    1.10699    0.96315;
    1368    1    69.1    15.4    0    0    1    1.041521    -9.61648062    225    1    1.08444    1;
    1369    1    0    0    0    0    1    1.03412099    -11.7438818    225    1    1.08444    1;
    2834    1    0    0    0    0    1    1.03412353    -11.743686    225    1    1.08444    1;
    2835    1    0    0    0    0    1    1.03412058    -11.7438704    225    1    1.08444    1;
    1370    1    -1.4    9.3    0    0    1    0.940865068    -6.95267437    45    1    1    0.888889;
    1371    1    0    0    0    0    1    1.05949804    -6.96159717    150    1    1.13628    0.9;
    1372    1    0.5    -10    0    0    1    1.05400306    -7.28394476    225    1    1.08889    0.933333;
    1373    1    98    -9.8    0    0    1    1.03552094    -8.23610604    225    1    1.09121    1;
    1374    1    184.1    10.2    0    0    1    1.03410304    -11.7455062    225    1    1.08444    1;
    2836    1    0    0    0    0    1    1.03088422    -16.9828623    225    1    1.08444    1;
    1375    1    27.1    15.6    0    0    1    0.991534852    -10.3748733    63    1    1.06349    0.968254;
    1376    1    0    0    0    0    1    1.04084246    -7.66483248    225    1    1.08444    1;
    1377    1    81.3    18.8    0    0    1    1.03905823    -6.72447647    225    1    1.08889    1;
    1378    1    6.1    -0.4    0    0    1    1.03942419    -12.4449617    63    1    1.07937    0.920635;
    1379    1    0    0    0    0    1    1.04186986    -8.91936435    225    1    1.08444    1;
    1380    1    0    0    0    0    1    1.04941059    -8.95400289    380    1    1.10263    1;
    1381    1    0    0    0    0    1    1.05830785    -7.3357681    63    1    1.06349    0.968254;
    1382    1    14.3    0.7    0    0    1    1.04574207    -9.41730539    225    1    1.08444    1;
    1383    1    9.6    -7.9    0    0    1    1.05182861    -5.00492801    225    1    1.09069    0.888889;
    1384    1    129.2    9.1    0    0    1    1.02361099    -5.34971411    225    1    1.08889    0.986667;
    1385    1    2.1    -11.7    0    0    1    1.03536445    -7.41953338    225    1    1.08444    1;
    1386    1    -0.6    -2.8    0    0    1    1.05687015    -1.37407369    225    1    1.09547    0.986667;
    1387    1    152.4    -3.6    0    0    1    1.03149952    -5.72318222    380    1    1.10526    1;
    1388    1    33.9    -5.9    0    0    1    0.996796185    -10.1833101    63    1    1.06349    0.968254;
    2837    1    22.7    13.7    0    0    1    0.97461763    -9.45564153    63    1    1.06349    0.968254;
    2838    1    52.3    34    0    0    1    0.970391247    -9.69860823    63    1    1.06349    0.968254;
    1389    1    0    0    0    0    1    1.03479993    -7.94011454    225    1    1.08444    1;
    2839    1    0    0    0    0    1    1.03492055    -7.93509594    225    1    1.08444    1;
    2840    1    0    0    0    0    1    1.03493011    -7.94061574    225    1    1.08444    1;
    1390    1    -2.1    -1.3    0    0    1    1.03900254    -6.25176369    225    1    1.08889    1;
    1391    1    -5.8    -3.5    0    0    1    1.04041211    -2.83543462    380    1    1.10526    1;
    1392    1    0    0    0    0    1    1.00032196    1.6794993    225    1    1.08444    1;
    2841    1    0    0    0    0    1    1.00016439    1.24773059    225    1    1.08444    1;
    1393    1    0    0    0    0    1    1.04312562    -9.70931396    20    1    1.2    0.8;
    2842    1    0    0    0    0    1    1.04312562    -9.70931396    20    1    1.2    0.8;
    2843    1    13.3    1.8    0    0    1    1.04292262    -9.74166661    20    1    1.2    0.8;
    1394    1    0    0    0    0    1    1.04294713    -9.73588464    225    1    1.08444    1;
    2844    1    0    0    0    0    1    1.04312562    -9.70931396    225    1    1.08444    1;
    1395    1    18.7    -0.6    0    0    1    1.03017682    -10.0472604    63    1    1.06349    0.968254;
    1396    1    9.2    -4.6    0    0    1    1.05496322    -8.46271476    63    1    1.08546    0.920635;
    1397    1    0.5    -1.9    0    0    1    1.05243443    -8.24659943    63    1    1.06349    0.936508;
    1398    1    21    -8.8    0    0    1    1.04818295    -12.8468556    63    1    1.07937    0.920635;
    1399    1    -0.1    -0.2    0    0    1    1.01994535    -10.962748    225    1    1.08889    1;
    2845    1    18.7    -3.7    0    0    1    1.0199018    -10.9704105    225    1    1.08889    1;
    1400    1    0    0    0    0    1    1.04438942    -0.737176915    380    1    1.10526    1;
    2846    1    0    0    0    0    1    1.04438942    -0.737176915    380    1    1.10526    1;
    2847    1    0    0    0    0    1    1.04438873    -0.736912197    380    1    1.10526    1;
    2848    1    0    0    0    0    1    1.04439552    -0.737222868    380    1    1.10526    1;
    1401    1    -20.4    4.6    0    0    1    1.05297664    -3.51064039    225    1    1.09534    0.986667;
    1402    1    0    0    0    0    1    1.06609462    -1.64368883    380    1    1.10526    1;
    1403    1    11    6.8    0    0    1    1.03776752    -4.64921208    225    1    1.08889    0.986667;
    1404    1    0    0    0    0    1    1.03228416    -4.14518313    225    1    1.08889    0.986667;
    1405    2    0    0    0    0    1    1.032    -1.13989044    20    1    1.2    0.8;
    2849    2    0    0    0    0    1    1.032    -1.26085238    20    1    1.2    0.8;
    2850    2    0    0    0    0    1    1.032    -1.11108928    20    1    1.2    0.8;
    1406    1    0    0    0    0    1    1.03227272    -4.13513263    225    1    1.08889    0.986667;
    2851    1    0    0    0    0    1    1.03227346    -4.13562799    225    1    1.08889    0.986667;
    2852    1    0    0    0    0    1    1.03227286    -4.13522789    225    1    1.08889    0.986667;
    1407    1    25.2    -9.8    0    0    1    1.03512362    -11.5003488    225    1    1.08889    1;
    1408    1    32.3    8.8    0    0    1    1.02958668    -9.92665768    225    1    1.08889    1;
    2853    1    16.9    1.5    0    0    1    1.0298062    -9.91852164    225    1    1.08889    1;
    1409    1    17.7    -22.6    0    0    1    1.0636102    -1.69381761    225    1    1.09682    0.986667;
    1410    1    0    0    0    0    1    1.03473496    -7.55540342    225    1    1.08444    1;
    1411    1    21.1    -7.7    0    0    1    1.03170932    -7.08075553    63    1    1.06349    0.936508;
    1412    1    33.4    -0.5    0    0    1    1.05076195    -6.12760548    63    1    1.06349    0.936508;
    1413    1    0    0    0    0    1    1.05040678    -4.37032668    225    1    1.08889    0.933333;
    1414    2    0    0    0    0    1    1.051    -3.73971417    63    1    1.06349    0.936508;
    1415    1    85.4    2.9    0    0    1    1.05740618    -19.868251    225    1    1.08444    1;
    1416    1    12.1    -5.4    0    0    1    1.05834405    -6.88657311    63    1    1.06349    0.936508;
    1417    1    53.2    -19.6    0    0    1    1.052033    -12.3909219    225    1    1.08889    1;
    1418    1    19.6    8.9    0    0    1    1.08058876    -7.15185278    63    1    1.07374    0.936508;
    2854    1    5.1    2    0    0    1    1.06920756    -6.65336839    63    1    1.07374    0.936508;
    1419    1    26.8    -1.6    0    0    1    1.05561068    -4.89651382    225    1    1.08889    0.933333;
    1420    1    24.7    -2.4    0    0    1    1.04721545    -6.4372906    63    1    1.06349    0.936508;
    1421    1    30.6    4.9    0    0    1    1.03252195    -9.54195841    225    1    1.08889    1;
    2855    1    22.3    5.9    0    0    1    1.02301863    -8.83410485    225    1    1.08889    1;
    1422    1    27.9    11.5    0    0    1    1.03360223    -7.67395145    225    1    1.08444    1;
    1423    1    25.7    -11.7    0    0    1    1.04921892    -7.73866938    63    1    1.06349    0.936508;
    1424    1    2    2.1    0    0    1    1.04636479    -7.60098346    63    1    1.06349    0.936508;
    1425    1    18.7    -2.3    0    0    1    1.01995647    -17.8341098    63    1    1.06349    0.968254;
    1426    1    2.5    3.6    0    0    1    1.03905363    -6.72585024    225    1    1.08889    1;
    1427    1    0    0    0    0    1    1.01487775    -10.7650436    63    1    1.06349    0.968254;
    1428    1    0    0    0    0    1    1.04074113    -8.7840972    225    1    1.08444    1;
    1429    1    -26.7    -17.5    0    0    1    1.05415478    -7.41954036    225    1    1.08975    0.986667;
    1430    1    0    0    0    -31    1    0.979060443    -11.1379727    20    1    1.2    0.8;
    1431    1    34.6    7.4    0    -80    1    1.00677881    -9.9849354    225    1    1.08889    1;
    2856    1    62.4    8.7    0    0    1    1.02554189    -9.98112194    225    1    1.08889    1;
    1432    1    0.4    -0.9    0    0    1    1.02017844    -9.66513417    63    1    1.06478    0.968254;
    1433    1    7.5    2.4    0    0    1    1.03689571    -5.05202561    225    1    1.08889    0.986667;
    1434    1    123    7.5    0    0    1    1.03971339    -16.1234089    225    1    1.08444    1;
    1435    1    1.7    0.1    0    0    1    1.05202522    -7.82757711    63    1    1.06505    0.936508;
    1436    1    0    0    0    0    1    1.03882065    -5.90647303    225    1    1.08889    1;
    2857    1    0    0    0    0    1    1.0368926    -7.54301127    225    1    1.08889    1;
    1437    1    0    0    0    0    1    1.03754315    -4.60851202    380    1    1.10526    1;
    1438    1    -0.7    7.3    0    0    1    1.0543337    -6.34159505    225    1    1.08444    1;
    1439    1    1    6.2    0    0    1    1.06967304    -10.9248888    150    1    1.08    0.966667;
    1440    1    12.1    -0.2    0    0    1    1.05032694    -11.2290104    225    1    1.08444    1;
    1441    1    5.4    -1.7    0    0    1    1.03686734    -11.9390286    63    1    1.07266    0.968254;
    1442    1    44.7    1    0    0    1    0.98717023    -12.3222445    63    1    1.06349    0.968254;
    1443    1    114.7    4.8    0    0    1    1.03823495    -7.58291231    225    1    1.08889    0.986667;
    1444    1    19.5    0.7    0    0    1    1.03324299    -8.49133511    225    1    1.08889    0.888889;
    2858    1    26.7    -1.7    0    0    1    1.03323514    -8.49576861    225    1    1.08889    0.888889;
    1445    1    52.8    -1    0    0    1    1.02520156    -9.84854021    225    1    1.08889    0.964444;
    1446    1    43.6    -18.9    0    0    1    1.00943788    -7.51898351    225    1    1.08889    0.888889;
    1447    2    -5    -2.3    0    0    1    1.063    -15.3409662    63    1    1.06349    0.968254;
    1448    1    0    0    0    0    1    1.04039221    -16.0240334    150    1    1.08    0.966667;
    1449    1    0    0    0    0    1    1.01597786    -10.8506494    63    1    1.06349    0.968254;
    1450    1    0    0    0    0    1    1.04807877    -7.68441547    225    1    1.08444    1;
    1451    1    33.9    -4.1    0    0    1    1.02940881    -12.418979    225    1    1.08889    1;
    2859    1    47.8    2    0    0    1    1.02928109    -12.4172927    225    1    1.08889    1;
    1452    1    0    0    0    -64    1    0.981317898    -5.7300127    20    1    1.2    0.8;
    1453    1    2.7    -2.3    0    0    1    1.08312669    -6.14672813    63    1    1.09235    0.920635;
    1454    1    0    0    0    0    1    1.07500589    -5.54581747    225    1    1.09179    1;
    1455    1    0    0    0    0    1    1.07481596    -4.15110454    380    1    1.10646    1;
    1456    1    2.1    4.3    0    0    1    1.02718959    -14.6444997    63    1    1.07937    0.920635;
    1457    1    0    0.9    0    0    1    1.05576684    -6.24588196    63    1    1.06349    0.936508;
    1458    1    0    0    0    0    1    1.05887158    -4.28936456    225    1    1.08889    0.933333;
    1459    1    0    0    0    0    1    1.06052112    -2.32165621    380    1    1.10526    1;
    1460    1    8    0.1    0    0    1    1.01071512    -7.9556862    225    1    1.08889    0.888889;
    1461    1    20.4    3.1    0    0    1    1.03400798    -9.74977032    225    1    1.08889    1;
    2860    1    60.5    19.8    0    0    1    1.02376846    -11.0571771    225    1    1.08889    1;
    1462    1    21.3    0.5    0    0    1    1.0352349    -9.57657984    225    1    1.08889    0.888889;
    1463    1    13.9    0.5    0    0    1    1.03414065    -9.76649538    225    1    1.09084    1;
    2861    1    16.7    -0.6    0    0    1    1.03425183    -9.76109198    225    1    1.09084    1;
    1464    1    0    0    0    0    1    1.03103703    -9.93103652    225    1    1.08889    1;
    2862    1    0    0    0    0    1    1.03128222    -9.98580155    225    1    1.08889    1;
    1465    1    75.1    9.2    0    0    1    1.06362587    -4.35743313    225    1    1.08889    0.933333;
    1466    2    0    0    0    0    1    1.07    -1.14673548    20    1    1.2    0.8;
    2863    2    0    0    0    0    1    1.015    -5.21716094    20    1    1.2    0.8;
    1467    1    0    0    0    0    1    1.03769446    -6.60618429    63    1    1.06349    0.936508;
    1468    1    0    0    0    0    1    1.06284195    -4.16295085    225    1    1.08889    0.933333;
    1469    1    12.8    -0.9    0    0    1    1.0290416    -8.00363769    63    1    1.06349    0.968254;
    1470    1    -0    0    0    0    1    1.05826099    -0.892238697    225    1    1.09304    0.986667;
    1471    1    71.7    5.7    0    0    1    1.03817242    -6.99153513    225    1    1.08889    1;
    1472    1    38.8    -2.5    0    0    1    1.04817623    -8.06354469    63    1    1.06349    0.936508;
    1473    1    20.4    0.7    0    0    1    1.02082466    -20.9253502    63    1    1.07937    0.920635;
    1474    2    10.3    -4.1    0    0    1    1.039    -9.20798549    63    1    1.06349    0.968254;
    1475    1    21.4    -2.3    0    0    1    1.000808    -22.443236    63    1    1.06349    0.968254;
    1476    1    6    -0.9    0    0    1    1.02381205    -8.83969687    63    1    1.06349    0.936508;
    1477    1    0    0    0    0    1    1.05306451    -6.37737281    225    1    1.08889    0.977778;
    1478    1    1.4    1.3    0    0    1    1.04304079    -10.3308275    63    1    1.06349    0.968254;
    2864    1    -0.4    1.2    0    0    1    1.04251075    -10.4193307    63    1    1.06349    0.968254;
    1479    1    0    0    0    0    1    1.04809421    -7.68460423    225    1    1.08889    0.977778;
    1480    1    1.9    -1.6    0    0    1    1.06650553    -5.96335426    63    1    1.06349    0.936508;
    1481    1    45.7    4.8    0    0    1    1.03697896    -7.18828593    225    1    1.08889    1;
    1482    1    8.6    -0    0    0    1    1.03268163    -13.3667049    63    1    1.07937    0.920635;
    1483    1    128.6    -1    0    0    1    1.03262739    -11.4607659    225    1    1.08889    0.998019;
    1484    1    0    0    0    0    1    1.04803236    -7.07726463    63    1    1.06826    0.936508;
    1485    1    0    0    0    0    1    1.06517989    -5.54315845    225    1    1.08889    0.933333;
    1486    1    31.1    2.8    0    0    1    1.05089496    -9.03892115    63    1    1.06349    0.936508;
    1487    1    33.9    4.4    0    0    1    1.04673317    -2.43739744    225    1    1.08889    0.986667;
    1488    1    0    0    0    0    1    1.0751014    -5.53373053    225    1    1.09246    1;
    1489    1    24.4    8    0    0    1    1.04946763    -7.12355314    225    1    1.08986    0.986667;
    1490    2    0    0    0    0    1    1.057    -5.42036034    63    1    1.06349    0.936508;
    1491    1    79.9    -31.7    0    0    1    1.02852978    -7.9442944    225    1    1.08889    1;
    1492    1    0    0    0    0    1    1.02609314    -5.8704911    380    1    1.10526    1;
    1493    2    0    0    0    0    1    0.998094633    -5.27930475    45    1    1    0.888889;
    1494    1    -13.8    -0.3    0    0    1    1.04797489    -2.59491637    225    1    1.08889    0.986667;
    1495    1    -0    0    0    0    1    1.0460069    -6.36589939    63    1    1.06349    0.968254;
    1496    1    69.7    16.9    0    0    1    1.02631891    -13.9128504    225    1    1.08889    1;
    1497    1    18.6    -3.2    0    0    1    1.04128516    -9.19327438    225    1    1.08444    1;
    1498    1    52.3    8.5    0    0    1    1.05535186    -10.7239255    225    1    1.08889    1;
    1499    1    6.1    -1.7    0    0    1    0.980895798    -6.1900874    45    1    1.00009    0.888889;
    1500    1    0    0    0    0    1    1.05441204    -7.48815841    225    1    1.08889    0.933333;
    1501    1    0    0    0    -58    1    0.97184372    -11.049014    20    1    1.2    0.8;
    1502    1    11.3    -3.3    0    0    1    1.02088149    -10.4277292    225    1    1.08889    1;
    2865    1    37.3    12.3    0    0    1    1.02748273    -9.47915241    225    1    1.08889    1;
    1503    1    0    0    0    0    1    1.02864398    -7.38085694    380    1    1.10526    1;
    1504    1    7.4    -1.3    0    0    1    1.04110704    -9.58736815    63    1    1.15    0.8;
    1505    1    0    0    0    0    1    1.06391767    -3.77725759    225    1    1.08889    0.933333;
    1506    2    0    0    0    0    1    1.029    -7.84061869    63    1    1.06457    0.968254;
    1507    1    8.6    -1.4    0    0    1    1.03055585    -13.6045358    63    1    1.06349    0.968254;
    1508    1    -4.5    -1.6    0    0    1    1.02077631    -10.6942589    225    1    1.08889    1;
    1509    1    0    0    0    0    1    1.04482448    -5.85054094    63    1    1.07121    0.936508;
    1511    1    0    0    0    0    1    1.0396883    -4.01158377    225    1    1.08889    0.986667;
    1512    1    0    0    0    0    1    1.05113561    -2.11096129    380    1    1.10526    1;
    1513    1    0    0    0    -64    1    0.937461472    -10.9394865    20    1    1.2    0.8;
    2972    1    0    0    0    -64    1    0.976267418    -10.9369589    20    1    1.2    0.8;
    1514    1    0    0    0    0    1    1.01992841    -10.9622748    225    1    1.08889    1;
    1515    1    0    0    0    0    1    1.02786654    -10.4764893    225    1    1.08889    1;
    1516    1    0    0    0    0    1    1.06587545    -4.6230387    225    1    1.08889    0.933333;
    1517    1    -0    0    0    0    1    1.0319471    -8.80826966    63    1    1.06349    0.968254;
    1518    1    17.5    11.1    0    0    1    1.00737745    -5.44436954    225    1    1.08889    0.986667;
    1519    1    52.1    6.7    0    0    1    1.05311951    -4.08547627    225    1    1.08889    0.933333;
    1520    1    15.6    2.1    0    0    1    1.02665657    -8.46316438    225    1    1.08889    1;
    1521    1    25.5    9.3    0    0    1    1.01205064    -12.2989112    63    1    1.06349    0.968254;
    1522    1    0    0    0    0    1    1.04104571    -9.05758681    225    1    1.08444    1;
    1523    1    14.8    1    0    0    1    1.02965844    -8.44032503    225    1    1.08889    0.888889;
    2866    1    54.6    9.3    0    0    1    1.02956464    -8.4549403    225    1    1.08889    0.888889;
    1524    1    0    0    0    -64    1    0.993426653    -7.01571489    20    1    1.2    0.8;
    1525    1    0    0    0    0    1    1.04518316    -6.73304927    225    1    1.08889    0.986667;
    1526    1    0    0    0    0    1    1.05702501    -4.56749344    380    1    1.10526    1;
    1527    1    -7.4    -21.9    0    0    1    1.07220223    -7.55768207    225    1    1.08889    0.933333;
    1528    1    2.2    2.2    0    0    1    1.02786477    -6.9746717    63    1    1.06349    0.936508;
    1529    1    3.6    0.4    0    0    1    1.04293714    -13.3367672    63    1    1.07937    0.920635;
    1530    1    23.7    0.1    0    0    1    1.04295841    -13.3350964    63    1    1.07937    0.920635;
    1531    1    29.3    -13.9    0    0    1    1.03529738    -8.91226987    225    1    1.08889    0.933333;
    1532    1    21.5    -8.6    0    0    1    1.04697658    -2.29719649    380    1    1.10526    1;
    1533    1    8.4    -1.5    0    0    1    1.04642801    -12.474931    63    1    1.07937    0.920635;
    1534    1    66    10.9    0    0    1    1.02978853    -10.1995406    225    1    1.08889    1;
    1535    1    27.4    -6    0    0    1    1.02992304    -18.9312371    63    1    1.06349    0.968254;
    1536    2    24.2    -7.1    0    0    1    0.982    -22.3370936    63    1    1.06349    0.968254;
    1537    1    0    0    0    -64    1    0.967873192    -7.22974663    20    1    1.2    0.8;
    1538    1    0    0    0    0    1    1.05707356    -6.44517839    225    1    1.08889    0.986667;
    1539    1    0    0    0    0    1    1.06303068    -2.80412321    380    1    1.10526    1;
    2867    1    0    0    0    0    1    1.06131447    -3.60659552    380    1    1.10526    1;
    1540    1    3.9    -6.8    0    0    1    1.01597919    -20.9203818    63    1    1.06349    0.968254;
    1541    1    14.6    -2.3    0    0    1    1.06514383    -4.37340999    225    1    1.08889    0.933333;
    1542    1    137    -1.6    0    0    1    1.04197776    -12.841335    225    1    1.08444    1;
    1543    1    11.6    8.1    0    0    1    1.03894015    -7.40171303    63    1    1.06349    0.968254;
    1544    1    0    0    0    0    1    1.05611351    -5.94258003    225    1    1.08444    1;
    1545    1    114.7    -27.2    0    0    1    1.058449    -4.8365461    225    1    1.08889    0.933333;
    1546    1    -4.3    -5.6    0    0    1    1.01358637    -12.8320267    225    1    1.08889    1;
    2868    1    -0    -0    0    0    1    1.01339016    -12.8357155    225    1    1.08889    1;
    1547    1    22.6    12.1    0    0    1    1.01169805    -18.3550343    63    1    1.06349    0.968254;
    1548    1    20.9    0.9    0    0    1    1.02853973    -14.0116968    63    1    1.06349    0.968254;
    1549    1    53.4    -2.7    0    0    1    1.02975243    -9.90370387    225    1    1.08889    1;
    1550    1    27.9    -3.1    0    0    1    1.03086619    -9.59071175    63    1    1.06349    0.968254;
    1551    1    63.5    -29.1    0    0    1    1.02102216    -7.85568276    225    1    1.08889    0.968889;
    1552    1    5.5    -1.7    0    0    1    1.03164426    -21.939214    63    1    1.06349    0.968254;
    1553    1    65.8    -17.9    0    0    1    1.04893454    -13.84618    225    1    1.08657    1;
    1554    1    3.9    9.1    0    0    1    1.07377613    -9.99948592    150    1    1.10695    0.9;
    1555    1    5.9    -0.2    0    0    1    1.01835897    -4.9771749    225    1    1.08889    0.986667;
    1556    1    138.9    13.8    0    0    1    1.04317963    -17.0293373    225    1    1.08444    1;
    1557    1    15    -0.8    0    0    1    1.04586182    -8.40580026    63    1    1.06349    0.936508;
    1558    1    -1.9    -1    0    0    1    1.04666745    0.831220739    380    1    1.10526    1;
    2869    1    -1.8    0.2    0    0    1    1.04673919    0.803566303    380    1    1.10526    1;
    1559    1    34.9    -9.2    0    0    1    1.06635193    -5.15673838    225    1    1.08889    0.933333;
    2870    1    56.7    7.7    0    0    1    1.06142432    -3.41625589    225    1    1.08889    0.933333;
    1560    1    0    0    0    0    1    1.05490114    -6.96960817    63    1    1.06849    0.936508;
    1561    1    3.5    -0.5    0    0    1    1.05457722    -6.97579646    63    1    1.0686    0.936508;
    2871    1    -1.2    -5.1    0    0    1    1.05490114    -6.96960817    63    1    1.0686    0.936508;
    1562    1    24.6    1.6    0    0    1    1.04024975    -10.2634673    63    1    1.06349    0.936508;
    1563    1    90.4    0.3    0    0    1    1.02691298    -13.9109571    225    1    1.08889    1;
    2872    1    11.2    -2.1    0    0    1    1.02428196    -8.49896691    225    1    1.08889    1;
    1564    1    21.1    -7    0    0    1    1.05658392    -8.45118956    63    1    1.06511    0.968254;
    1565    1    11.5    4    0    0    1    1.05103227    -6.90632584    225    1    1.08444    1;
    1566    1    0.1    0.1    0    0    1    1.05713711    -7.70427502    63    1    1.06391    0.936508;
    1567    1    81    -0    0    0    1    1.05140177    -1.40593486    225    1    1.09831    0.986667;
    1568    1    0    0    0    0    1    1.04725728    0.860688042    380    1    1.11057    1;
    1569    1    5.9    2.9    0    0    1    0.941261179    -7.36567329    45    1    1    0.888889;
    1570    1    16.4    -1.9    0    0    1    1.04308863    -7.82223766    20    1    1.2    0.8;
    1571    1    0    0    0    0    1    1.04308583    -7.81493871    225    1    1.08614    1;
    1572    1    67.6    15.9    0    0    1    1.03023394    -10.2390973    225    1    1.08889    1;
    1573    2    0    0    0    0    1    1.053    -6.61332154    63    1    1.06349    0.936508;
    1574    1    23.2    5    0    0    1    1.04408724    -6.74548646    225    1    1.08889    0.888889;
    2873    1    11.9    -0.2    0    0    1    1.04437256    -6.72378967    225    1    1.08889    0.888889;
    1575    1    59    -24.3    0    0    1    1.0392748    -16.9955437    225    1    1.09083    1;
    1576    2    16.4    0    0    0    1    0.987    -21.0445899    63    1    1.06349    0.960838;
    1577    1    0    0    0    0    1    1.03379215    -13.7700207    63    1    1.06349    0.968254;
    2874    1    15.7    1.1    0    0    1    1.03452279    -9.3428363    63    1    1.06349    0.968254;
    1578    1    11    -0.5    0    0    1    1.03797719    -11.5521324    63    1    1.06349    0.968254;
    2973    1    13.8    3.3    0    0    1    1.0342355    -11.7787665    63    1    1.06349    0.968254;
    1579    1    30.3    7.9    0    0    1    1.05422517    -8.3800609    225    1    1.08444    1;
    1580    1    0    0    0    0    1    1.02017271    -9.66473015    63    1    1.06479    0.968254;
    1581    1    0    0    0    0    1    1.03950614    -8.51172732    225    1    1.08444    1;
    1582    1    0    0    0    0    1    1.03490447    -13.3703737    63    1    1.07937    0.920635;
    1583    1    0    0    0    0    1    1.0518026    -10.1476846    225    1    1.08889    1;
    1584    1    27.9    0.3    0    0    1    1.04932759    -8.58591062    63    1    1.06349    0.936508;
    1585    1    0    0.1    0    0    1    1.03034433    -6.10093423    63    1    1.06618    0.968254;
    1586    1    0    0    0    0    1    1.06402892    -3.89436415    225    1    1.08889    0.933333;
    1587    1    0    0    0    0    1    1.05224815    -3.99101695    63    1    1.06564    0.936508;
    2875    1    0    0    0    0    1    1.04996577    -4.42953901    63    1    1.06564    0.936508;
    1588    1    11.7    -5.9    0    0    1    1.04615576    -8.34900304    63    1    1.06349    0.936508;
    1589    1    -0.7    0.2    0    0    1    1.00470586    -13.3480469    63    1    1.06349    0.968254;
    1591    1    0    0    0    0    1    1.03450781    -13.6643267    63    1    1.06349    0.968254;
    1592    1    14.8    2.6    0    0    1    1.01702515    -19.2004589    63    1    1.06349    0.968254;
    1594    2    8    -7.2    0    0    1    1.052    -18.8862541    63    1    1.07567    0.968254;
    1595    1    0    0    0    0    1    1.03723756    -17.5788111    150    1    1.08    0.966667;
    1596    1    32.3    9.9    0    0    1    1.00703028    -23.6291473    63    1    1.06349    0.968254;
    2876    1    0    0    0    0    1    1.0077202    -23.5657818    63    1    1.06349    0.968254;
    1597    1    12.4    3.5    0    0    1    1.05604514    -4.06574062    63    1    1.06385    0.936508;
    1598    1    2.5    -2.3    0    0    1    1.04707882    -3.10703721    225    1    1.08444    1;
    1599    1    0    0    0    0    1    1.0391259    -0.465208981    380    1    1.10263    1;
    2877    1    0    0    0    0    1    1.03925466    -0.583423874    380    1    1.10263    1;
    1600    1    24.3    7.4    0    0    1    1.0549732    -5.54381344    63    1    1.06349    0.936508;
    1601    1    0    0    0    0    1    1.04756907    -2.70422698    20    1    1.2    0.8;
    1602    1    60.7    -24.3    0    0    1    1.04626645    -2.41026957    225    1    1.08889    0.986667;
    1603    1    0    0    0    0    1    1.04136099    0.0334119889    380    1    1.10526    1;
    1604    2    0    0    0    0    1    1.028    -10.5256578    63    1    1.06349    0.968254;
    1605    1    0    0    0    0    1    1.04976833    -7.54271077    225    1    1.08718    1;
    1606    2    0    0    0    0    1    1.056    -5.39141513    63    1    1.06349    0.936508;
    1607    1    14.3    -5.9    0    0    1    1.04204063    -20.0873964    63    1    1.07937    0.920635;
    1608    1    30.5    -15.5    0    0    1    1.07195703    -4.20805586    225    1    1.09054    1;
    1609    1    -0    0.4    0    0    1    1.05048889    -5.94898427    63    1    1.06591    0.936508;
    1610    1    16.4    -3.4    0    0    1    1.05278128    -5.9921867    63    1    1.06517    0.936508;
    1611    1    68.9    3.6    0    0    1    1.04579353    -4.80896118    225    1    1.08444    1;
    2878    1    74.3    -3.4    0    0    1    1.04584317    -4.95372311    225    1    1.08444    1;
    1612    2    0    0    0    0    1    1.055    -5.40992731    63    1    1.06349    0.936508;
    1613    1    3.7    0.4    0    0    1    1.05155833    -7.86642974    63    1    1.06349    0.936508;
    1614    2    25.2    -5.3    0    0    1    1.061    -3.43641469    225    1    1.08889    0.933333;
    1615    2    0    0    0    0    1    1.05027745    -5.50719425    63    1    1.06349    0.936508;
    1616    1    45.1    -45.9    0    0    1    1.06335832    -1.65353551    225    1    1.09531    0.986667;
    2952    1    44.7    1.3    0    0    1    1.05963776    -1.48296775    225    1    1.09531    0.986667;
    1617    1    1.3    0.2    0    0    1    0.949616767    -6.87849561    45    1    1    0.888889;
    1618    1    13    -1    0    0    1    1.04484393    -9.58829329    20    1    1.2    0.8;
    2879    1    12.4    -5.5    0    0    1    1.04488039    -9.58821641    20    1    1.2    0.8;
    2880    1    10.1    -0.9    0    0    1    1.04484532    -9.58701674    20    1    1.2    0.8;
    1619    1    88.1    0    0    0    1    1.04484576    -9.58254797    225    1    1.08444    1;
    1620    1    101.7    10.2    0    0    1    1.05757469    -0.71336664    225    1    1.0926    0.986667;
    1621    1    -0    -1.1    0    0    1    1.05140006    -7.03801797    63    1    1.06349    0.936508;
    2881    1    27.2    -0.4    0    0    1    1.05035296    -7.17575673    63    1    1.06349    0.936508;
    1622    1    38.6    2.1    0    0    1    1.04484891    -9.34995955    20    1    1.2    0.8;
    1623    1    0    0    0    0    1    1.04489494    -9.33311143    225    1    1.08444    1;
    1624    1    9.1    -0.2    0    0    1    1.02835369    -13.3611736    63    1    1.07937    0.920635;
    1625    1    28.1    -8    0    0    1    1.0195461    -26.317235    63    1    1.06349    0.968254;
    1626    1    32.7    -1    0    0    1    0.997152059    -23.6241143    63    1    1.06349    0.959903;
    1627    1    20.4    -3.6    0    0    1    1.05002481    -6.38465304    63    1    1.06349    0.936508;
    1628    1    2    0    0    0    1    0.980825293    -6.19949806    45    1    1.00009    0.888889;
    1629    1    8.1    3.3    0    0    1    1.04081901    -7.82051092    63    1    1.06349    0.936508;
    1630    2    0    0    0    0    1    1.042    -7.6525916    63    1    1.06349    0.968254;
    1631    1    76    7.3    0    0    1    1.02489671    -10.8912081    225    1    1.08889    1;
    2882    1    27.6    0.7    0    0    1    1.02971452    -9.93279969    225    1    1.08889    1;
    1632    1    0    0    0    0    1    1.0276024    -7.98300849    63    1    1.06349    0.968254;
    1633    1    41.1    -1.3    0    0    1    1.04195343    -7.49180016    225    1    1.09245    0.986667;
    1634    1    39.2    3.5    0    0    1    1.0493511    -8.10616508    20    1    1.2    0.8;
    1635    1    0    0    0    0    1    1.04940854    -8.08925796    225    1    1.08444    1;
    1636    1    66.7    -5    0    0    1    1.04677523    -11.0226076    225    1    1.08889    1;
    1637    1    71.6    12.8    0    0    1    1.01997294    -10.995668    225    1    1.08889    1;
    1638    1    0    0    0    0    1    1.08123506    -5.12059112    225    1    1.09205    1;
    1639    1    18    -0.5    0    0    1    1.03585916    -9.72503791    63    1    1.06349    0.968254;
    1640    1    19    -8.6    0    0    1    1.03914017    -5.2620609    63    1    1.06349    0.936508;
    1641    1    40.2    4.8    0    0    1    1.00986011    -25.9656374    63    1    1.06349    0.967316;
    1642    2    0    0    0    0    1    1.035    -21.6382266    63    1    1.06723    0.968254;
    1643    1    5.3    -1.3    0    0    1    1.05852726    -9.90088001    63    1    1.06349    0.936508;
    1644    1    18.5    3.7    0    0    1    1.03104603    -8.32115986    225    1    1.08889    0.888889;
    2883    1    19.2    3.9    0    0    1    1.03104113    -8.32193579    225    1    1.08889    0.888889;
    1645    1    42.1    16.6    0    0    1    1.03683382    -7.4631702    225    1    1.08889    1;
    1646    1    4.8    8.8    0    0    1    1.04919025    -5.44261522    63    1    1.06349    0.936508;
    1647    1    8.8    2.1    0    0    1    1.04350592    -8.18556379    63    1    1.06349    0.968254;
    1648    1    -0.4    1.5    0    0    1    1.05632061    -8.69039268    63    1    1.06349    0.936508;
    1649    1    11.7    -2.3    0    0    1    1.05769679    -11.3568759    63    1    1.06349    0.936508;
    1650    1    10.6    -6.5    0    0    1    1.03547551    -6.90277436    63    1    1.06811    0.936508;
    1651    1    56.9    -9.8    0    0    1    1.01751339    -26.0381676    63    1    1.06349    0.968254;
    1652    1    20.8    6.1    0    0    1    1.03374486    -9.42401601    63    1    1.06349    0.968254;
    1653    1    0    0    0    0    1    1.07197996    -9.94047544    150    1    1.09333    0.966667;
    1654    1    0    0    0    0    1    1.05187293    -7.93731851    225    1    1.08444    1;
    1655    1    19.5    -4.1    0    0    1    1.040215    -7.69271104    63    1    1.06349    0.936508;
    1656    1    24.6    3.4    0    0    1    1.0324983    -9.52036932    63    1    1.06349    0.968254;
    1657    2    0    0    0    0    1    1.038    -15.8283853    150    1    1.08    0.966667;
    1658    1    -0    1.3    0    0    1    1.04415537    -8.444386    63    1    1.07937    0.920635;
    2884    1    4.1    -1.4    0    0    1    1.04602728    -13.8106925    63    1    1.07937    0.920635;
    1659    1    0    0    0    0    1    1.06567786    -8.78262786    225    1    1.08889    1;
    1660    1    25.7    -1.7    0    0    1    1.04111135    -11.1550493    63    1    1.06349    0.968254;
    1661    1    129.2    22.3    0    0    1    1.04908985    -11.737829    225    1    1.08889    1;
    1662    1    2.9    0.4    0    0    1    1.0437408    -7.26802312    63    1    1.06593    0.936508;
    2885    1    -0.5    -3.2    0    0    1    1.0313707    -6.20975093    63    1    1.06593    0.936508;
    1663    1    1.2    -0.2    0    0    1    1.06341679    -4.93547021    225    1    1.08889    0.933333;
    1664    1    0    0    0    0    1    1.05108335    -0.332630715    380    1    1.10526    1;
    2886    1    0    0    0    0    1    1.05456289    -1.05285572    380    1    1.10526    1;
    1665    1    19.1    -1.9    0    0    1    1.059947    -2.52971972    225    1    1.08889    0.968889;
    1666    2    0    0    0    0    1    1.021    -4.14388616    20    1    1.2    0.8;
    2887    2    0    0    0    0    1    1.021    -4.1496325    20    1    1.2    0.8;
    2888    2    0    0    0    0    1    1.021    -4.56210122    20    1    1.2    0.8;
    2889    2    0    0    0    0    1    1.021    -4.14452464    20    1    1.2    0.8;
    1667    1    0    0    0    0    1    1.02097863    -4.85745682    225    1    1.08889    0.986667;
    2890    1    0    0    0    0    1    1.0209786    -4.85739822    225    1    1.08889    0.986667;
    2891    1    0    0    0    0    1    1.02098036    -4.86166345    225    1    1.08889    0.986667;
    2892    1    0    0    0    0    1    1.0209786    -4.85740473    225    1    1.08889    0.986667;
    1668    1    0    0    0    0    1    1.0209811    -4.86475061    225    1    1.08889    0.986667;
    1669    1    1.5    -8.6    0    0    1    1.05032731    -2.18811339    225    1    1.092    0.986667;
    1670    1    -0.1    -1.2    0    0    1    1.02414656    -22.1111927    63    1    1.06349    0.968254;
    1671    2    0    0    0    0    1    1.023    -10.1273145    63    1    1.07937    0.952381;
    1672    1    15.7    -0    0    0    1    0.968459024    -11.1886911    63    1    1.10709    0.962027;
    2893    1    27.5    2.5    0    0    1    0.968411118    -11.1270297    63    1    1.10709    0.962027;
    1673    1    0    0    0    0    1    1.10509978    -9.02888191    63    1    1.1053    0.968254;
    2894    1    0    0    0    0    1    1.10509978    -9.02888191    63    1    1.1053    0.968254;
    1674    1    0    0    0    0    1    1.06642173    -9.02888191    150    1    1.08    0.966667;
    1675    1    0    0    0    0    1    1.06352    -7.77861066    20    1    1.2    0.8;
    1676    1    0    0    0    0    1    1.06352    -7.77861066    63    1    1.06349    0.936508;
    1677    1    0    0    0    0    1    1.0588899    -4.8970855    380    1    1.10526    1;
    1678    2    45.1    6.6    0    0    1    1.014    -11.6930726    63    1    1.06349    0.968254;
    1679    2    0    0    0    0    1    1.058    -5.10787706    20    1    1.2    0.8;
    1680    1    0    0    0    0    1    1.05613004    -6.13779316    63    1    1.06651    0.936508;
    1681    2    0    0    0    0    1    1.065    -8.44745977    225    1    1.08889    1;
    1682    1    46.4    3.7    0    0    1    1.03639472    -9.54615767    225    1    1.08889    0.937778;
    1683    1    34.8    5.1    0    0    1    1.02864758    -18.9366855    63    1    1.06349    0.968254;
    1684    1    5.2    -9    0    0    1    1.01161671    -11.7860731    63    1    1.07389    0.968254;
    1685    1    14.5    12.4    0    0    1    1.03186598    -8.80623332    63    1    1.06349    0.968254;
    1686    1    0    0    0    0    1    1.0722921    -7.54137159    150    1    1.08    0.966667;
    1687    1    0    0    0    0    1    1.0584667    -6.06619316    225    1    1.08444    1;
    1688    1    -0.5    -2.7    0    0    1    1.03041402    -2.33114437    225    1    1.08444    1;
    1689    1    0    0    0    0    1    1.02678294    0.781631687    380    1    1.10263    1;
    1690    1    0    0    0    0    1    1.02477926    -14.081252    63    1    1.06349    0.968254;
    1691    1    15.9    -2.7    0    0    1    1.04181202    -7.72792498    63    1    1.06602    0.936508;
    1692    1    21.5    3.4    0    0    1    1.04601915    -6.20448705    63    1    1.06349    0.936508;
    1693    1    17.9    -8.7    0    0    1    1.08051372    -5.99338449    225    1    1.08889    1;
    1694    1    0.5    0.5    0    0    1    1.04475455    -5.85199566    63    1    1.07114    0.936508;
    1695    1    -0.9    0.2    0    0    1    1.04080258    -11.196064    63    1    1.06349    0.968254;
    1697    1    0    0    0    0    1    1.05801757    -9.87278706    225    1    1.08889    1;
    1698    1    0    0    0    0    1    1.05739088    -7.72528655    380    1    1.10526    1;
    1699    1    16.7    -14.7    0    0    1    1.04440196    -6.93922062    63    1    1.06349    0.936508;
    1700    1    2.8    -8.7    0    0    1    0.999313306    -13.5900957    150    1    1.1    0.9;
    1701    1    30.2    8.6    0    0    1    1.05177159    -12.215296    225    1    1.08889    1;
    1702    1    -12.7    0.9    0    0    1    1.01855648    -22.5229897    225    1    1.09695    1;
    1703    1    0    0    0    0    1    1.0688505    -10.4324167    63    1    1.06499    0.936508;
    1704    1    10.9    5.3    0    0    1    1.03681467    -7.63522205    63    1    1.06349    0.936508;
    1705    1    12.5    -3.6    0    0    1    1.05662563    -8.04292962    63    1    1.06349    0.936508;
    1706    1    -1.1    2.9    0    0    1    1.0387878    -18.8050734    63    1    1.07937    0.920635;
    1707    1    73.6    -3.4    0    0    1    1.04157514    -2.35214273    380    1    1.10526    1;
    1708    2    111.1    65.9    0    0    1    1.039    -8.21441387    225    1    1.08889    0.986667;
    1709    1    0    0    0    0    1    1.05713514    -5.82236899    225    1    1.08444    1;
    2895    1    0    0    0    0    1    1.05887215    -5.47719433    225    1    1.08444    1;
    1710    1    0    0    0    0    1    1.05686203    -3.20785307    380    1    1.10263    1;
    1711    1    0    0    0    0    1    1.04425168    -6.69559397    225    1    1.08444    1;
    1712    1    0    0    0    0    1    1.0310355    -17.0908405    225    1    1.08444    1;
    1713    1    0    0    0    0    1    1.04935751    -7.53306867    63    1    1.06349    0.968254;
    1714    1    20.7    -0.6    0    0    1    1.04935355    -7.53298638    63    1    1.06349    0.968254;
    1715    1    112.6    28.1    0    0    1    1.01937822    -11.3169734    225    1    1.08889    1;
    1716    1    1    -0    0    0    1    0.980721344    -6.20873502    45    1    1    0.888889;
    1717    1    6.7    -3.6    0    0    1    1.04904242    -8.18679514    63    1    1.06618    0.936508;
    1718    1    48.5    8.2    0    0    1    1.02948    -12.4312351    225    1    1.08889    1;
    1719    1    101.1    9.9    0    0    1    1.04150627    -2.78685239    380    1    1.10526    1;
    2896    1    101    18.8    0    0    1    1.04131981    -2.78657506    380    1    1.10526    1;
    1720    1    27.3    -2.1    0    0    1    1.05277608    -9.03696426    63    1    1.06758    0.968254;
    1721    1    0    0    0    0    1    1.05487513    -6.37146687    225    1    1.08444    1;
    1722    1    0    0    0    0    1    1.03016746    -9.37290499    225    1    1.08889    1;
    1723    1    0    0    0    0    1    1.03092695    -6.59028823    380    1    1.10526    1;
    2897    1    0    0    0    0    1    1.03077439    -6.50645634    380    1    1.10526    1;
    1724    1    205.1    28.5    0    0    1    1.03432303    -14.5958759    225    1    1.08444    1;
    1725    1    20.3    2.3    0    0    1    1.03342901    -11.2488621    63    1    1.06349    0.968254;
    1726    1    3.7    2    0    0    1    1.08164177    -9.06692252    63    1    1.06796    0.936508;
    1727    1    63.5    -7.4    0    0    1    1.03948962    -7.07415818    225    1    1.08889    0.888889;
    1728    1    10.8    0.3    0    0    1    1.03546179    -12.4596966    225    1    1.08889    1;
    1729    1    0    0    0    0    1    1.03355621    -9.34095847    63    1    1.06349    0.968254;
    1730    1    21.3    4.8    0    0    1    1.05612862    -7.00310435    225    1    1.08889    0.986667;
    1731    1    29.5    0.4    0    0    1    1.03436711    -6.62119893    63    1    1.06349    0.936508;
    1732    1    77.3    -2.2    0    0    1    1.03660209    -5.56469701    380    1    1.10526    1;
    2898    1    76.9    4.8    0    0    1    1.03622135    -5.5646849    380    1    1.10526    1;
    1733    1    52.2    5.8    0    0    1    1.01765463    -11.9723717    225    1    1.08889    1;
    1734    1    64.6    12.3    0    0    1    1.02420368    -11.0229214    225    1    1.08889    1;
    1735    1    212.9    10.8    0    0    1    1.03768006    -1.23513315    380    1    1.10526    1;
    1736    1    24.9    -9.1    0    0    1    1.04709606    -6.65331628    225    1    1.08889    0.986667;
    2899    1    21.5    1.4    0    0    1    1.04468179    -6.94511101    225    1    1.08889    0.986667;
    1737    1    0    0    0    0    1    1.03891328    -14.6341648    63    1    1.07937    0.920635;
    1738    1    0    0    0    -54    1    0.991449853    -8.30376808    20    1    1.2    0.8;
    1739    1    0    0    0    0    1    1.03627611    -7.5156215    225    1    1.09146    1;
    1740    1    0    0    0    0    1    1.04082669    -4.50871608    380    1    1.10526    1;
    1741    1    0    0    0    0    1    0.999597227    -6.37622509    45    1    1    0.888889;
    1742    1    1.7    2    0    0    1    1.04672649    -6.67118915    63    1    1.06349    0.936508;
    1743    1    42    -17.5    0    0    1    1.04814497    -10.5775203    225    1    1.08889    1;
    1744    1    61.5    12.9    0    0    1    1.01727541    -21.2426299    63    1    1.06349    0.968254;
    1745    1    0    0    0    0    1    1.04961526    -17.7294791    225    1    1.08444    1;
    1746    1    0    0    0    0    1    1.05249309    -15.5749826    380    1    1.10263    1;
    1747    1    0    0    0    0    1    1.03878676    -9.51628169    63    1    1.06349    0.968254;
    1748    1    157.5    2.7    0    0    1    1.0419636    -14.5635246    225    1    1.08444    1;
    1749    1    9.9    -1.8    0    0    1    1.05030723    -8.80092413    63    1    1.06349    0.968254;
    1750    1    0    0    0    0    1    1.03532912    -6.60843742    63    1    1.07119    0.936508;
    1751    1    0    0    0    0    1    1.0569683    -5.4035471    225    1    1.08889    0.933333;
    1752    1    0    0    0    0    1    1.03864631    -6.32675131    63    1    1.06349    0.968254;
    2900    1    -0    1    0    0    1    1.03830188    -6.32096695    63    1    1.06349    0.968254;
    1753    1    0    0    0    0    1    1.000582    2.1852498    225    1    1.08889    0.977778;
    2901    1    0    0    0    0    1    1.0003804    1.82160226    225    1    1.08889    0.977778;
    2902    1    0    0    0    0    1    1.00066864    2.26250492    225    1    1.08889    0.977778;
    2903    1    0    0    0    0    1    1.00073368    2.38383772    225    1    1.08889    0.977778;
    1754    2    0    0    0    0    1    1.04    -7.77802399    63    1    1.06349    0.968254;
    1755    1    10.1    -2.6    0    0    1    1.01122425    -13.0547592    63    1    1.06349    0.968254;
    1756    1    6.6    -4    0    0    1    1.03872703    -6.69343949    225    1    1.08889    0.888889;
    1757    1    1.2    4.6    0    0    1    1.03871168    -6.69278037    225    1    1.08889    0.888889;
    1758    1    0    0    0    0    1    1.06450364    -3.33740696    225    1    1.08444    1;
    2904    1    0    0    0    0    1    1.00083758    1.50148575    225    1    1.08444    1;
    2905    1    0    0    0    0    1    1.00023868    1.5523129    225    1    1.08444    1;
    2906    1    0    0    0    0    1    1.00030288    1.64472464    225    1    1.08444    1;
    2907    1    0    0    0    0    1    1.00012593    1.55925061    225    1    1.08444    1;
    2908    1    0    0    0    0    1    1.00028413    1.73826862    225    1    1.08444    1;
    2909    1    0    0    0    0    1    1.00016881    1.07408502    225    1    1.08444    1;
    2910    1    0    0    0    0    1    1.00027237    1.4752614    225    1    1.08444    1;
    2911    1    0    0    0    0    1    1.00011311    1.22759762    225    1    1.08444    1;
    1759    3    0    0    0    0    1    1.05775211    -1.19006146    380    1    1.10263    1;
    1760    2    -5.4    0    0    0    1    1.045    -7.91936908    63    1    1.08212    0.920635;
    1761    2    0    0    0    0    1    1.079    -9.48828809    150    1    1.1089    0.9;
    1762    1    71.5    -3.8    0    0    1    1.03794116    -9.93124885    225    1    1.08889    1;
    1763    1    7.5    -1.9    0    0    1    1.00797674    -6.846019    225    1    1.08889    0.888889;
    2912    1    44.1    8.4    0    0    1    1.0078235    -6.85749679    225    1    1.08889    0.888889;
    2913    1    2    0    0    0    1    1.00797925    -6.84404988    225    1    1.08889    0.888889;
    1764    1    28.5    5.1    0    0    1    1.01986108    -11.0207734    225    1    1.08889    1;
    1765    1    3.6    -0.3    0    0    1    1.05436856    -2.91977477    225    1    1.09573    0.986667;
    1766    1    39.6    2.4    0    0    1    1.02367914    -21.7987284    63    1    1.06349    0.968254;
    1767    1    41.3    10.2    0    0    1    1.05758424    -19.6436527    225    1    1.08444    1;
    1768    1    2.2    0    0    0    1    1.05445343    -3.18606475    225    1    1.08517    1;
    1769    1    2.4    -0.1    0    0    1    1.00358667    -8.30640917    45    1    1.07175    0.933333;
    1770    1    24.4    4.6    0    0    1    1.02927035    -8.18783302    63    1    1.06349    0.936508;
    1771    1    24.2    -2.5    0    0    1    1.01494693    -22.6214118    63    1    1.06349    0.968254;
    1772    1    0    0    0    0    1    1.05743481    -19.8308687    225    1    1.08444    1;
    1773    1    8.3    -13.1    0    0    1    0.999597227    -6.37622509    45    1    1    0.888889;
    1774    1    0    0    0    0    1    1.0561325    -6.85278325    225    1    1.08889    0.933333;
    1775    1    19    20.9    0    0    1    1.00038836    1.86942684    225    1    1.04444    0.982222;
    1776    2    0    0    0    0    1    1.035    -9.40643926    63    1    1.06349    0.968254;
    1777    1    30.4    3.1    0    0    1    1.01427736    -13.2179751    63    1    1.06349    0.968254;
    1778    1    0    0    0    0    1    1.01134778    -9.03304654    225    1    1.08889    1;
    2915    1    0    0    0    0    1    1.02890133    -9.13800749    225    1    1.08889    1;
    1779    1    83    5.9    0    0    1    1.06174206    -3.37952495    225    1    1.08889    0.933333;
    1780    1    21.6    -5.2    0    0    1    1.02594006    -14.8991077    63    1    1.06349    0.965889;
    1781    1    0    0    0    0    1    1.00630409    -17.5095942    63    1    1.06349    0.968254;
    1782    2    0    0    0    0    1    1.042    -15.2738896    150    1    1.08    0.966667;
    1783    1    0    0    0    0    1    1.04261771    -8.09842408    63    1    1.06349    0.968254;
    1784    1    31.2    3.4    0    0    1    1.00462811    -23.7271854    63    1    1.06349    0.968254;
    1785    1    0    0    0    0    1    1.05660294    -1.43410161    20    1    1.2    0.8;
    1786    1    33.1    -13.4    0    0    1    1.05042556    -1.08514386    225    1    1.08444    1;
    1787    1    18    -0.2    0    0    1    1.04778435    2.60340371    380    1    1.10263    1;
    1788    1    24.8    1.4    0    0    1    1.05259201    -6.33736478    63    1    1.06349    0.936508;
    1789    1    0    0    0    0    1    1.06175613    -4.30810434    225    1    1.08889    0.933333;
    1790    1    19    7.2    0    0    1    1.03937645    -7.00213785    225    1    1.08889    0.888889;
    1791    1    7.6    -27.2    0    0    1    1.03945937    -9.99901887    225    1    1.09203    1;
    1792    1    18.1    -3.2    0    0    1    1.03921965    -14.0562777    63    1    1.07937    0.920635;
    1793    1    3    2.4    0    0    1    0.998108799    -8.92257742    63    1    1.06349    0.968254;
    1794    1    9.4    -0.2    0    0    1    1.03046737    -11.2742931    63    1    1.06349    0.968254;
    2916    1    8.4    -0.8    0    0    1    1.03095295    -11.1983916    63    1    1.06349    0.968254;
    1795    1    18.9    1.4    0    0    1    1.03247569    -7.60003426    63    1    1.06349    0.968254;
    1796    1    29.9    -7    0    0    1    1.01021821    -20.5580069    63    1    1.06349    0.968254;
    1797    1    32.3    1.4    0    0    1    1.05682666    -1.3741749    225    1    1.09544    0.986667;
    1798    2    0    0    0    0    1    1.049    -6.06607468    63    1    1.06349    0.936508;
    1799    1    55.6    -15.8    0    0    1    1.05219184    -4.54129485    225    1    1.08444    1;
    1800    1    9.7    2.5    0    0    1    1.02186778    -11.7248544    63    1    1.06349    0.968254;
    1801    1    -14.1    -2.6    0    0    1    1.05574916    -8.02273361    63    1    1.06349    0.936508;
    1802    2    0    0    0    0    1    1.044    2.19689652    20    1    1.2    0.8;
    2917    2    0    0    0    0    1    1.044    2.20879465    20    1    1.2    0.8;
    2918    2    0    0    0    0    1    1.044    2.21851725    20    1    1.2    0.8;
    2919    2    0    0    0    0    1    1.044    2.21634103    20    1    1.2    0.8;
    2920    2    0    0    0    0    1    1.05739538    -1.10152571    20    1    1.2    0.8;
    2921    2    0    0    0    0    1    1.044    1.8281227    20    1    1.2    0.8;
    1803    1    0    0    0    0    1    1.05739538    -1.10152571    380    1    1.10526    1;
    1804    1    112.9    6.5    0    0    1    1.03675128    -6.36835074    225    1    1.09042    1;
    1805    1    0    0    0    0    1    1.03053774    -3.27592416    380    1    1.10526    1;
    1806    1    22.9    -2.7    0    0    1    1.02483153    -14.199071    63    1    1.06349    0.968254;
    1807    1    0    0    0    0    1    0.99599084    -8.97113336    63    1    1.06349    0.968254;
    1808    1    14.8    -1.9    0    0    1    1.03317904    -9.49440944    63    1    1.06349    0.968254;
    1809    1    26.6    3.5    0    0    1    1.01744479    -22.2233466    63    1    1.06349    0.968254;
    1810    1    33.1    2.5    0    0    1    1.02548187    -14.1933061    63    1    1.07937    0.920635;
    1811    2    0    0    0    0    1    1.03    -6.43230903    63    1    1.07111    0.936508;
    1812    1    40.7    0.2    0    0    1    1.03101505    -8.17141048    225    1    1.08889    0.888889;
    1813    1    114.3    -3.8    0    0    1    1.06230592    -4.30093917    225    1    1.08889    0.933333;
    1814    1    5.3    -5.4    0    0    1    1.04505434    -8.77718261    63    1    1.06349    0.968254;
    1815    2    0    0    0    0    1    0.997    -5.86943982    45    1    1    0.888889;
    1816    1    2.3    7    0    0    1    0.995293095    -5.8417446    45    1    1    0.888889;
    1817    1    0    0    0    0    1    1.06009826    -7.15457251    225    1    1.08889    0.933333;
    1818    1    2.4    0    0    0    1    1.04783414    -6.68626667    63    1    1.06349    0.936508;
    1819    1    0    0    0    -64    1    0.998143456    -10.5380343    20    1    1.2    0.8;
    1820    1    43.5    -20.1    0    0    1    1.04787927    -10.131851    225    1    1.08889    1;
    1821    1    0    0    0    0    1    1.04063376    -7.03002131    380    1    1.10526    1;
    1822    1    0    0    0    0    1    1.03972015    -0.628299654    380    1    1.10263    1;
    1823    1    29.2    -0.2    0    0    1    1.02836457    -12.5630738    225    1    1.08889    1;
    1824    1    132.3    -34.2    0    0    1    1.04463612    -8.33031424    225    1    1.08889    1;
    1825    1    11.4    -3.8    0    0    1    1.04812564    -8.3739152    63    1    1.06349    0.936508;
    1826    1    22.5    1.5    0    0    1    1.03857032    -5.35725994    63    1    1.06349    0.936508;
    1827    2    0    0    0    0    1    1.05    -14.6505444    225    1    1.08889    0.977778;
    1828    1    94    17.2    0    0    1    1.02647561    -13.9695925    225    1    1.08889    1;
    1829    2    0    0    0    0    1    1.03    -7.25585672    63    1    1.06349    0.936508;
    1830    1    0    0    0    0    1    1.03119906    -8.30093753    225    1    1.08889    0.888889;
    1831    1    70.2    -11.2    0    0    1    1.04508755    -9.8558574    225    1    1.08444    1;
    1832    1    0    0    0    0    1    1.04775792    -5.61060633    225    1    1.08889    0.888889;
    1833    1    0    0    0    0    1    1.04788741    -3.43742071    380    1    1.10526    0.973684;
    1834    1    29.6    0.3    0    0    1    1.02635818    -13.8849444    63    1    1.06349    0.968254;
    1835    1    8.8    -3    0    0    1    1.04262759    -10.2154906    63    1    1.06349    0.968254;
    1836    1    25.7    1.4    0    0    1    1.04245736    -7.7122907    225    1    1.08889    0.888889;
    1837    1    0    0.1    0    0    1    1.01722879    -21.2411959    63    1    1.06349    0.968254;
    1838    1    7.3    -6.5    0    0    1    1.05861141    -7.12145922    225    1    1.09218    0.986667;
    1839    1    0    0    0    0    1    1.07050076    -4.08196847    380    1    1.10526    1;
    1840    1    0    0    0    0    1    1.0581303    -0.891178039    225    1    1.09307    0.986667;
    1841    1    0    0    0    0    1    1.05799049    -0.845679808    380    1    1.10526    1;
    2924    1    0    0    0    0    1    1.05062129    0.613099256    380    1    1.10526    1;
    1842    1    8.3    -0.2    0    0    1    1.04811421    -7.38710466    63    1    1.06349    0.936508;
    1843    1    50.1    13.6    0    0    1    1.00674102    -10.0696563    225    1    1.08889    1;
    2925    1    20.9    1.4    0    0    1    1.02511531    -10.9246378    225    1    1.08889    1;
    1844    1    0    0    0    0    1    0.985274556    -8.08734923    150    1    1.1    0.9;
    1845    1    51.7    -3.7    0    0    1    1.04168827    -6.74001515    225    1    1.09092    0.986667;
    1846    1    0    0    0    0    1    1.06379374    -1.06080686    380    1    1.10526    1;
    1847    2    19.8    2.5    0    0    1    1.035    -9.33373028    63    1    1.06349    0.968254;
    1848    1    0    0    0    0    1    1.01183113    -19.9175189    63    1    1.06349    0.968254;
    1849    1    0    0    0    0    1    1.04962796    -16.6538865    225    1    1.08444    1;
    1850    1    0    0    0    0    1    1.04388958    -10.3147176    63    1    1.06349    0.968254;
    1851    1    0    0    0    0    1    1.05890325    -7.21829982    225    1    1.08444    1;
    1852    1    21.3    1.7    0    0    1    1.01038835    -12.3256166    63    1    1.06349    0.968254;
    1853    1    0    0    0    0    1    1.02516255    -10.7845794    225    1    1.08889    1;
    2926    1    0    0    0    0    1    1.02515735    -10.7867872    225    1    1.08889    1;
    1854    1    31    -3.6    0    0    1    1.0421195    -7.21000215    225    1    1.09047    0.986667;
    1855    1    90.3    23.2    0    0    1    1.02499524    -10.8737008    225    1    1.08889    1;
    1856    1    0    0    0    0    1    1.05827125    -7.33501453    63    1    1.06349    0.968254;
    1857    1    22    -5    0    0    1    1.04956686    -4.98357476    63    1    1.06349    0.936508;
    1858    2    0    0    0    0    1    1    -5.2172425    45    1    1    0.888889;
    1859    1    0    0    0    0    1    1.06234448    -3.29019511    380    1    1.10526    1;
    1860    1    4.3    -11.9    0    0    1    1.05354431    -4.01746898    380    1    1.10526    1;
    1861    1    0    0    0    0    1    1.03093734    -9.98630325    20    1    1.2    0.8;
    2953    1    0    0    0    -60    1    0.973831733    -9.15047139    20    1    1.2    0.8;
    2954    1    0    0    0    -58    1    0.989394906    -10.6440273    20    1    1.2    0.8;
    2980    1    0    0    0    -58    1    0.984498443    -10.2773662    20    1    1.2    0.8;
    1862    1    46.9    10.1    0    0    1    1.02373248    -8.42901761    225    1    1.08889    1;
    2927    1    0    0    0    0    1    1.03189065    -9.28481608    225    1    1.08889    1;
    1863    1    0    0    0    0    1    1.03062405    -5.66641445    380    1    1.10526    1;
    1864    1    16.3    -0.6    0    0    1    1.03131701    -5.47352567    20    1    1.2    0.8;
    1865    1    77.3    -6.5    0    0    1    1.03132464    -5.46615958    225    1    1.08444    1;
    1866    1    2.3    -4.2    0    0    1    1.02430386    -8.48494122    225    1    1.08889    1;
    1867    1    68.1    -12.8    0    0    1    1.04303693    -0.898219713    380    1    1.10263    1;
    2928    1    57.8    -7.2    0    0    1    1.04419451    -1.08585605    380    1    1.10263    1;
    1868    2    0    0    0    0    1    1.055    -5.75582876    63    1    1.06349    0.936508;
    1869    1    0    0    0    0    1    1.02703277    -9.51863255    20    1    1.2    0.8;
    2974    1    0    0    0    -64    1    0.955576773    -10.1109236    20    1    1.2    0.8;
    2975    1    0    0    0    -60    1    0.954943105    -9.58451917    20    1    1.2    0.8;
    1870    1    0    0    0    0    1    1.01109381    -9.19382128    225    1    1.08889    1;
    2929    1    70    -9.3    0    0    1    1.02887334    -9.25633217    225    1    1.08889    1;
    1871    1    0    0    0    0    1    1.03026213    -6.8790731    380    1    1.10526    1;
    1872    1    32.1    -7.8    0    0    1    1.04884872    -4.90141581    225    1    1.08889    0.986667;
    1873    2    0    0    0    0    1    1.038    -1.71027547    20    1    1.2    0.8;
    2931    2    0    0    0    0    1    1.063    -3.53479645    20    1    1.2    0.8;
    2932    2    0    0    0    0    1    1.063    -3.39345748    20    1    1.2    0.8;
    1874    1    0    0    0    0    1    1.06201399    -6.69812919    225    1    1.08889    0.986667;
    2933    1    0    0    0    0    1    1.06201475    -6.69859705    225    1    1.08889    0.986667;
    2934    1    0    0    0    0    1    1.03805005    -4.62212426    225    1    1.08889    0.986667;
    1875    1    40.8    -3.7    0    0    1    1.03806025    -4.63180585    225    1    1.08889    0.986667;
    2935    1    0    0    0    0    1    1.06202306    -6.709131    225    1    1.08889    0.986667;
    1876    1    -5    -14.1    0    0    1    1.05548394    -0.447569895    225    1    1.10136    0.986667;
    1877    1    2.6    -2.6    0    0    1    1.06142813    -11.8231421    63    1    1.06349    0.936508;
    1878    1    20.7    -2    0    0    1    1.05389871    -7.04740259    63    1    1.06349    0.936508;
    1879    1    32.5    5.8    0    0    1    1.05826391    -5.42848437    225    1    1.08889    0.933333;
    1880    1    54.2    -2.4    0    0    1    1.0579654    -5.15574278    225    1    1.08889    0.933333;
    1881    1    22.5    0    0    0    1    1.05744355    -6.40732138    63    1    1.06349    0.936508;
    1882    1    43.6    -11.2    0    0    1    1.0547236    -5.15019207    225    1    1.08889    0.933333;
    1883    1    8    -0.5    0    0    1    1.04554785    -7.66221011    63    1    1.06349    0.968254;
    1884    1    -2.1    1.7    0    0    1    1.03897762    -6.24765476    225    1    1.08889    1;
    2936    1    16    1.6    0    0    1    1.03881303    -6.30406599    225    1    1.08889    1;
    1885    1    33.4    -5.7    0    0    1    1.02001632    -11.0833804    225    1    1.08889    1;
    2937    1    51.8    3.8    0    0    1    1.03085651    -9.96526285    225    1    1.08889    1;
    1886    1    108.4    11.1    0    0    1    1.02478975    -10.9508843    225    1    1.08889    1;
    1887    1    23.8    -0.7    0    0    1    1.04957303    -6.12289883    63    1    1.06349    0.936508;
    1888    1    165.9    62.7    0    0    1    1.0481996    -8.10197144    225    1    1.08889    0.933333;
    1889    1    17.6    0.9    0    0    1    1.04889676    -11.0807145    63    1    1.09065    0.920635;
    1890    1    70.1    5.9    0    0    1    1.04207457    -9.18774908    225    1    1.08444    1;
    1891    1    -2    -18.1    0    0    1    1.0095759    -6.67888907    225    1    1.08889    0.888889;
    1892    1    0    0    0    0    1    1.0150494    -3.31355511    380    1    1.10526    1;
    1893    1    7.2    4    0    0    1    1.03317008    -8.56730176    225    1    1.08889    0.888889;
    2940    1    16.2    -0.3    0    0    1    1.0335017    -8.62535186    225    1    1.08889    0.888889;
    1894    1    0    0    0    0    1    1.03111905    -7.73035873    225    1    1.08889    0.888889;
    1895    1    0    0    0    0    1    1.03045934    -5.78905897    380    1    1.10526    1;
    1896    1    10.4    5.1    0    0    1    1.00881096    -7.4790178    225    1    1.08889    0.888889;
    2941    1    15.6    15.4    0    0    1    1.00839701    -7.48356376    225    1    1.08889    0.888889;
    1897    1    2.8    -0.6    0    0    1    1.01558605    -8.63074639    225    1    1.08889    0.888889;
    1898    1    60.8    3.5    0    0    1    1.03621357    -7.06519872    225    1    1.08889    1;
    1899    1    13.3    -0.4    0    0    1    1.02828418    -8.14165586    63    1    1.06349    0.936508;
    1901    1    0    0    0    0    1    1.0329287    -6.04132296    380    1    1.10526    1;
    1902    1    0    0    0    0    1    0.941003562    -6.95736407    45    1    1    0.888889;
    1903    1    0    0    0    0    1    1.0489492    -8.2720282    63    1    1.08652    0.920635;
    1904    1    0    0    0    0    1    1.03388439    -16.2068985    225    1    1.08709    1;
    1905    1    6.9    -2.5    0    0    1    1.05220096    -7.90273302    63    1    1.06349    0.936508;
    1906    1    0    0    0    0    1    1.04776508    -6.20213651    63    1    1.06918    0.936508;
    1907    1    0    0    0    0    1    0.940492131    -7.25631758    45    1    1    0.888889;
    1908    1    0    0    0    0    1    1.02593507    -6.49086025    225    1    1.13333    0.853333;
    1909    1    0    0    0    0    1    0.952924949    -5.61602013    45    1    1    0.888889;
    1910    1    0    0    0    0    1    1.01538684    -10.9851142    63    1    1.06349    0.968254;
    1911    1    0    0    0    0    1    1.07799046    -9.67502167    150    1    1.10907    0.966667;
    1912    1    0    0    0    0    1    1.0083045    -9.801003    225    1    1.09032    1;
    1913    1    0    0    0    0    1    1.00833043    -9.79499469    225    1    1.09041    1;
    1914    1    0    0    0    0    1    1.02990075    -7.47979819    225    1    1.13333    0.853333;
    1915    1    0    0    0    0    1    1.04059053    -7.77757435    63    1    1.06349    0.968254;
    1916    1    0    0    0    0    1    1.03345632    -4.11341593    225    1    1.08889    0.888889;
    1917    1    0    0    0    0    1    1.0268597    -8.5286509    225    1    1.09333    1;
    1918    1    0    0    0    0    1    1.01830687    -14.347623    63    1    1.06349    0.968254;
    1919    1    5.1    1.6    0    0    1    1.04841188    -3.92448919    63    1    1.06349    0.936508;
    1920    1    1.7    -0    0    0    1    1.04736208    -7.58103783    63    1    1.06349    0.936508;
    1921    1    0    0    0    0    1    1.04597254    -7.88846784    63    1    1.0683    0.936508;
    1922    1    0    0    0    0    1    1.03022862    -9.04756772    63    1    1.06349    0.936508;
    1923    1    0    0    0    0    1    1.02934056    -8.33929463    225    1    1.13333    0.853333;
    1924    1    0    0    0    0    1    1.05562111    -3.59911896    225    1    1.08889    0.933333;
    1925    1    0    0    0    0    1    1.05601353    -5.71797183    225    1    1.08444    1;
    1926    1    -7.2    0.8    0    0    1    1.03921769    -14.0465448    63    1    1.07937    0.920635;
    1927    1    0    0    0    0    1    1.03920382    -14.0543853    63    1    1.07937    0.920635;
    1928    1    0    0    0    0    1    1.02053745    -10.8243327    225    1    1.08889    1;
    1929    1    0    0    0    0    1    1.06720756    -9.03815755    150    1    1.08    0.966667;
    1930    1    0    0    0    0    1    1.02035578    -10.8732486    225    1    1.08889    1;
    1931    1    0    0    0    0    1    1.03085799    -12.7662389    225    1    1.08685    1;
    1932    1    0    0    0    0    1    1.05195179    -5.80227334    63    1    1.06349    0.936508;
    1933    1    0    0    0    0    1    1.05395464    -6.59935609    63    1    1.06349    0.936508;
    1934    1    0    0    0    0    1    1.06206226    -1.5423673    225    1    1.09566    0.888889;
    1935    1    0    0    0    0    1    1.04912229    -6.25238177    63    1    1.06349    0.936508;
    1936    1    0    0    0    0    1    1.06642634    -3.68999048    225    1    1.08889    0.933333;
    1937    1    0    0    0    0    1    1.03915109    -9.70608587    63    1    1.06349    0.968254;
    1938    1    0    0    0    0    1    1.01382818    -10.9079522    63    1    1.06349    0.968254;
    1939    1    0    0    0    0    1    1.04141169    -9.66316507    225    1    1.08444    1;
    1940    1    0    0    0    0    1    1.03303084    -13.8817805    63    1    1.06349    0.968254;
    1941    1    0    0    0    0    1    1.06936539    -8.02755049    63    1    1.37722    0.576009;
    1942    1    0    0    0    0    1    1.05991987    -10.6115096    63    1    1.07937    0.920635;
    1943    1    0    0    0    0    1    1.03192577    -9.26950743    225    1    1.08889    1;
    1944    1    0    0    0    0    1    1.05989199    -10.7654861    63    1    1.07937    0.920635;
    1945    1    0    0    0    0    1    1.03197273    -9.28712353    225    1    1.08889    1;
    1946    1    0    0    0    0    1    1.04612426    -11.571069    63    1    1.07937    0.920635;
    1947    1    0    0    0    0    1    1.03605868    -10.4902824    63    1    1.06349    0.968254;
    1948    1    0    0    0    0    1    1.06397451    -4.13828884    225    1    1.08889    0.933333;
    1949    1    0    0    0    0    1    1.0499221    -4.42876017    63    1    1.0656    0.936508;
    1950    1    0    0    0    0    1    1.03704543    -4.63972864    380    1    1.10526    1;
    1951    1    0    0    0    0    1    1.03160745    -8.71999865    63    1    1.06349    0.968254;
    1952    1    0    0    0    0    1    1.06353811    -8.99159831    150    1    1.10667    0.9;
    1953    1    0    0    0    0    1    1.04333829    -9.63495004    63    1    1.06349    0.968254;
    1954    1    0    0    0    0    1    1.02758149    -8.20905577    225    1    1.08889    1;
    1955    1    0    0    0    0    1    1.02752087    -8.23337409    225    1    1.08889    1;
    1956    1    0    0    0    0    1    1.04176043    -8.42052498    225    1    1.08582    1;
    1957    1    0    0    0    0    1    1.04242988    -15.4404367    225    1    1.08444    1;
    1958    1    0    0    0    0    1    1.07690716    -5.38735086    225    1    1.09333    1;
    1959    1    0    0    0    0    1    1.06253152    -4.27638872    225    1    1.08889    0.933333;
    1960    1    0    0    0    0    1    1.04170478    -7.67543492    63    1    1.06349    0.936508;
    1961    1    0    0    0    0    1    1.03088246    -10.1267624    63    1    1.06349    0.968254;
    1962    1    0    0    0    0    1    1.02970161    -4.58631105    63    1    1.06807    0.936508;
    1963    1    0    0    0    0    1    1.02492103    -7.4329937    63    1    1.06349    0.968254;
    1964    1    -29.9    19.3    0    0    1    1.03099663    -6.87659361    63    1    1.06349    0.936508;
    1965    1    0    0    0    0    1    1.06879106    -7.74432997    225    1    1.08889    0.933333;
    1966    1    22.1    -6.9    0    0    1    1.0386029    -13.896376    63    1    1.07937    0.920635;
    1967    1    0.5    0    0    0    1    1.03856084    -13.8726728    63    1    1.07937    0.920635;
    1968    1    0    0    0    0    1    1.05023327    -5.26007096    225    1    1.13333    0.853333;
    1969    1    0    0    0    0    1    1.04487623    -6.66845067    225    1    1.08889    0.888889;
    1970    1    0    0    0    0    1    1.02489778    -7.43232081    63    1    1.06349    0.968254;
    1971    1    0    0    0    0    1    1.02995855    -6.64759626    63    1    1.06349    0.968254;
    1972    1    0    0    0    0    1    1.03088258    -5.69496125    63    1    1.06551    0.968254;
    1973    1    0    0    0    0    1    1.04811679    -7.71329743    63    1    1.06349    0.936508;
    1974    1    0    0    0    0    1    1.01879701    -12.0077217    63    1    1.06349    0.968254;
    1975    1    0    0    0    0    1    1.01092294    -12.3079067    63    1    1.06349    0.968254;
    1976    1    0    0    0    0    1    1.01189201    -12.1313288    63    1    1.06349    0.968254;
    1977    1    0    0    0    0    1    1.05011776    -6.20114601    225    1    1.08889    0.888889;
    1978    1    -10.1    3.2    0    0    1    1.05384284    -6.41643598    63    1    1.06349    0.936508;
    1979    1    0    0    0    0    1    1.07793902    -5.78366544    225    1    1.09333    1;
    1980    1    0    0    0    0    1    1.04480557    -9.60035422    225    1    1.08444    1;
    1981    1    0    0    0    0    1    1.0086999    -7.49747038    225    1    1.13333    0.853333;
    1982    1    0    0    0    0    1    1.05383869    -5.85268997    63    1    1.06349    0.936508;
    1983    1    0    0    0    0    1    1.03601989    -7.76221117    225    1    1.09137    1;
    1984    1    0    0    0    0    1    1.08148189    -5.28603575    225    1    1.09333    1;
    1985    1    0    0    0    0    1    1.04698982    -4.13891115    225    1    1.08889    0.888889;
    1986    1    0    0    0    0    1    1.0419969    -3.73999999    225    1    1.08444    1;
    1987    1    0    0    0    0    1    1.01002882    -12.8554722    63    1    1.06349    0.968254;
    1988    1    0    0    0    0    1    1.01446559    -10.834256    63    1    1.06349    0.968254;
    1989    1    0    0    0    0    1    1.01912855    -11.6259533    225    1    1.08889    1;
    1990    1    0    0    0    0    1    1.01890343    -11.6315977    225    1    1.08889    1;
    1991    1    0    0    0    0    1    1.03354023    -13.2876403    63    1    1.07937    0.920635;
    1992    1    0    0    0    0    1    1.02881825    -11.9952871    225    1    1.08889    1;
    1993    1    0    0    0    0    1    1.02836904    -12.0414057    225    1    1.08889    1;
    1994    1    0    0    0    0    1    1.00966425    -9.49773958    225    1    1.09064    1;
    1995    1    0    0    0    0    1    1.02808826    -9.49126604    225    1    1.08889    1;
    1996    1    0    0    0    0    1    1.05928392    -1.33670408    225    1    1.09381    0.888889;
    1997    1    0    0    0    0    1    1.0356822    -13.6752229    63    1    1.07937    0.920635;
    1998    1    0    0    0    0    1    1.04674805    -7.17550939    63    1    1.06349    0.936508;
    1999    1    0    0    0    0    1    1.03071193    -2.90298131    225    1    1.08444    1;
    2000    1    0    0    0    0    1    1.03062721    -2.92372603    225    1    1.08444    1;
    2001    1    0    0    0    0    1    0.944441655    -7.21659999    45    1    1    0.888889;
    2002    1    0    0    0    0    1    1.03581639    -7.67815425    225    1    1.08889    0.888889;
    2003    1    0    0    0    0    1    1.02182366    -10.4060329    225    1    1.08889    1;
    2004    1    0    0    0    0    1    1.05776684    -6.38256077    63    1    1.06349    0.936508;
    2005    1    0    0    0    0    1    1.04248305    -7.29429336    225    1    1.08444    1;
    2006    1    0    0    0    0    1    1.06147703    -4.21361754    225    1    1.08889    0.933333;
    2007    1    0    0    0    0    1    1.02907885    -14.7370306    63    1    1.07937    0.920635;
    2008    1    0    0    0    0    1    0.99795994    -5.03300394    45    1    1    0.888889;
    2009    1    0    0    0    0    1    1.03449316    -8.18882585    225    1    1.13333    0.853333;
    2010    1    0    0    0    0    1    1.05036714    -4.50815246    63    1    1.06349    0.936508;
    2011    1    0    0    0    0    1    1.0288553    -11.6286109    225    1    1.08889    1;
    2012    1    0    0    0    0    1    1.02897921    -11.6572636    225    1    1.08889    1;
    2013    1    0    0    0    0    1    1.05440496    -7.57164015    225    1    1.08889    0.888889;
    2014    1    0    0    0    0    1    1.05973258    -1.52846262    225    1    1.09367    0.888889;
    2015    1    0    0    0    0    1    1.04601381    -6.36600623    63    1    1.06349    0.968254;
    2016    1    0    0    0    0    1    1.05177952    -7.32126367    225    1    1.08444    1;
    2017    1    0    0    0    0    1    1.06132785    -5.69678323    225    1    1.08889    0.933333;
    2018    1    0    0    0    0    1    1.04921491    -8.03882904    225    1    1.08444    1;
    2019    1    0    0    0    0    1    1.05103585    -11.5517094    63    1    1.07937    0.920635;
    2020    1    0    0    0    0    1    1.07256113    -4.8554431    225    1    1.08444    1;
    2021    1    0    0    0    0    1    1.02840903    -9.88148746    225    1    1.08889    1;
    2022    1    0    0    0    0    1    1.07488571    -5.49531626    225    1    1.09333    1;
    2023    1    4.8    0.9    0    0    1    1.06043897    -5.04598873    225    1    1.08889    0.933333;
    2024    1    0    0    0    0    1    1.07698536    -5.36528197    225    1    1.09333    1;
    2025    1    0    0    0    0    1    1.02859554    -11.7455771    63    1    1.06349    0.968254;
    2026    1    7    -1.3    0    0    1    1.05331281    -6.06583783    63    1    1.06349    0.936508;
    2027    1    0    0    0    0    1    1.03024769    -10.654086    225    1    1.08889    1;
    2028    1    0    0    0    0    1    1.02984583    -10.7207754    225    1    1.08889    1;
    2029    1    0    0    0    0    1    1.05156107    -7.91896044    63    1    1.06349    0.936508;
    2030    1    0    0    0    0    1    1.026166    -8.18242119    225    1    1.08889    1;
    2031    1    0    0    0    0    1    1.04648679    -7.28593923    63    1    1.0663    0.936508;
    2032    1    0    0    0    0    1    1.0538335    -5.39869942    225    1    1.08889    0.888889;
    2033    1    0    0    0    0    1    1.04357358    -3.86507535    225    1    1.08889    0.888889;
    2034    1    0    0    0    0    1    1.04961685    -8.3636192    225    1    1.08977    0.888889;
    2035    1    0    0    0    0    1    1.01032141    -12.563004    63    1    1.06349    0.968254;
    2036    1    0    0    0    0    1    1.05338357    -5.00986528    225    1    1.08889    0.933333;
    2037    1    0    0    0    0    1    1.0474658    -3.7541015    225    1    1.08965    0.888889;
    2038    1    0    0    0    0    1    1.03247712    -9.54822721    225    1    1.08889    1;
    2039    1    0    0    0    0    1    1.04814021    -6.36917305    63    1    1.06349    0.936508;
    2040    1    0    0    0    0    1    1.05003826    -6.86178337    225    1    1.08444    1;
    2041    1    0    0    0    0    1    1.0541731    -19.9031576    225    1    1.08444    1;
    2042    1    0    0    0    0    1    1.06017138    -4.96560308    225    1    1.08889    0.933333;
    2043    1    0    0    0    0    1    1.05882064    -12.2680065    225    1    1.09333    1;
    2044    1    0    0    0    0    1    1.00386862    -8.28773371    63    1    1.06349    0.968254;
    2045    1    0    0    0    0    1    1.05409034    -6.5257277    63    1    1.06349    0.936508;
    2046    1    13.1    2.2    0    0    1    1.05102932    -5.65829467    63    1    1.06349    0.936508;
    2047    1    0    0    0    0    1    1.06910793    -10.715974    150    1    1.10968    0.966667;
    2048    1    0    0    0    0    1    1.05255677    -6.34106859    63    1    1.06349    0.936508;
    2049    1    0    0    0    0    1    1.03625501    -6.57101988    63    1    1.06349    0.968254;
    2050    1    0    -0.2    0    0    1    1.04250884    -8.31283927    63    1    1.06349    0.936508;
    2051    1    0    0    0    0    1    1.0238382    -8.50235628    225    1    1.08889    1;
    2052    1    0    0    0    0    1    1.02393966    -8.49517089    225    1    1.08889    1;
    2053    1    0    0    0    0    1    1.05039241    -7.39127022    63    1    1.06349    0.936508;
    2054    1    0    0    0    0    1    1.03131527    -10.940514    225    1    1.08889    1;
    2055    1    0    0    0    0    1    1.062878    -7.76711282    63    1    1.06349    0.936508;
    2056    1    0    0    0    0    1    1.03790084    -10.4061138    63    1    1.07432    0.968254;
    2057    1    0    0    0    0    1    1.04478977    -6.77681807    63    1    1.0652    0.936508;
    2058    1    0    0    0    0    1    1.02771136    -8.56087837    63    1    1.06349    0.936508;
    2059    1    0    0    0    0    1    1.0769336    -9.79485124    150    1    1.10927    0.966667;
    2060    1    0    0    0    0    1    1.03188532    -10.2898442    63    1    1.06349    0.968254;
    2061    1    0    0    0    0    1    1.01209436    -9.12080846    225    1    1.09077    1;
    2062    1    0    0    0    0    1    1.02936497    -10.1680247    63    1    1.06349    0.968254;
    2063    1    0    0    0    0    1    1.03157705    -13.4799292    63    1    1.07937    0.920635;
    2064    1    0    0    0    0    1    1.05796635    -0.88498001    225    1    1.09435    0.888889;
    2065    1    0    0    0    0    1    1.01854736    -14.2771592    63    1    1.06349    0.968254;
    2066    1    0    0    0    0    1    1.016904    -14.684438    63    1    1.06349    0.968254;
    2067    1    30.5    3.2    0    0    1    1.01861826    -21.149172    63    1    1.07937    0.920635;
    2068    1    0    0    0    0    1    1.06132108    -6.39484935    63    1    1.06572    0.936508;
    2069    1    0    0    0    0    1    1.05813699    -6.35447245    63    1    1.0646    0.936508;
    2070    1    33.4    2    0    0    1    1.01910321    -21.1174547    63    1    1.07937    0.920635;
    2071    1    0    0    0    0    1    1.0241342    -5.25197551    63    1    1.06604    0.936508;
    2072    1    0    0    0    0    1    1.01020056    -24.5430697    63    1    1.06349    0.968254;
    2073    1    0    0    0    0    1    1.01021289    -24.5471654    63    1    1.06349    0.968254;
    2074    1    0    0    0    0    1    1.04656384    -7.1793951    63    1    1.06349    0.968254;
    2075    1    0    0    0    0    1    1.04165029    -5.55691871    63    1    1.06639    0.936508;
    2076    1    0    0    0    0    1    1.04842976    -8.23974732    225    1    1.08444    1;
    2077    1    0    0    0    0    1    1.05945939    -3.07301486    380    1    1.10526    1;
    2078    1    -16.7    3.2    0    0    1    1.04608169    -5.64770568    63    1    1.06349    0.936508;
    2079    1    0    0    0    0    1    1.0312963    -7.64046793    150    1    1.06754    0.972373;
    2080    1    -35.6    9.6    0    0    1    1.04155075    -5.64511952    63    1    1.06349    0.936508;
    2081    1    0    0    0    0    1    1.06211533    -3.79459696    63    1    1.06472    0.936508;
    2082    1    0    0    0    0    1    1.04075063    -8.24690583    63    1    1.06349    0.968254;
    2083    1    0    0    0    0    1    1.05746406    -6.40775015    63    1    1.06349    0.936508;
    2084    1    0    0    0    0    1    1.03693041    -7.52855812    63    1    1.06349    0.936508;
    2085    1    0    0    0    0    1    1.05382456    -10.5257931    225    1    1.09333    1;
    2086    1    0    0    0    0    1    1.04563534    -6.46380553    225    1    1.08889    0.888889;
    2087    1    0    0    0    0    1    1.04140415    -6.69650855    63    1    1.06349    0.936508;
    2088    1    0    0    0    0    1    1.05135206    -4.6491935    63    1    1.06349    0.936508;
    2089    1    0    0    0    0    1    1.03953398    -7.05884425    225    1    1.13333    0.853333;
    2090    1    0    0    0    0    1    1.03395029    -15.9947144    225    1    1.08714    1;
    2091    1    0    0    0    0    1    1.05043179    -10.1106075    225    1    1.08444    1;
    2092    1    0    0    0    0    1    1.05394448    -7.28277823    225    1    1.08889    0.933333;
    2093    1    0    0    0    0    1    1.05827125    -7.33501453    63    1    1.06349    0.968254;
    2094    1    0    0    0    0    1    1.05126946    -8.18861242    63    1    1.06349    0.936508;
    2095    1    0    0    0    0    1    1.03537227    -11.5948183    225    1    1.08966    1;
    2096    1    0    0    0    0    1    1.0347781    -11.42174    225    1    1.08889    1;
    2097    1    0    0    0    0    1    1.05113194    -3.92211528    63    1    1.06349    0.936508;
    2098    1    0    0    0    0    1    1.0325735    -9.53499247    225    1    1.08889    1;
    2099    1    0    0    0    0    1    1.02305829    -8.82728453    225    1    1.08889    1;
    2100    1    -7.2    5.5    0    0    1    1.04895341    -7.70519544    63    1    1.06349    0.936508;
    2101    1    0    0    0    0    1    1.0084805    -12.6719377    63    1    1.06349    0.968254;
    2102    1    0    0    0    0    1    1.03343069    -16.9766079    150    1    1.08    0.966667;
    2103    1    0    0    0    0    1    1.01064579    -7.90856743    225    1    1.13333    0.853333;
    2104    1    0    0    0    0    1    1.03528876    -9.55907575    225    1    1.13333    0.853333;
    2105    1    0    0    0    0    1    1.06464017    -4.22760642    225    1    1.08889    0.933333;
    2106    1    0    0    0    0    1    1.02914499    -7.98569574    63    1    1.06349    0.968254;
    2107    1    0    0    0    0    1    1.05285896    -6.47461904    225    1    1.08444    1;
    2108    1    0    0    0    0    1    1.04280741    -10.4369219    63    1    1.06349    0.968254;
    2109    1    0    0    0    0    1    1.06642159    -5.9472788    63    1    1.06349    0.936508;
    2110    1    0    0    0    0    1    1.04634018    -2.58092771    225    1    1.08964    0.888889;
    2111    1    0    0    0    0    1    1.0750342    -5.54311009    225    1    1.09211    1;
    2112    1    0    0    0    0    1    1.04796575    -2.59780685    225    1    1.08889    0.888889;
    2113    1    0    0    0    0    1    1.0207507    -10.6950732    225    1    1.08889    1;
    2114    1    0    0    0    0    1    1.01735682    -19.1632087    63    1    1.06349    0.968254;
    2115    1    0    0    0    0    1    1.04697027    -2.29602691    380    1    1.10526    1;
    2116    1    0    0    0    0    1    1.01878853    -18.0046355    63    1    1.06349    0.968254;
    2117    1    0    0    0    0    1    1.03443407    -12.6894665    63    1    1.06349    0.968254;
    2118    1    0    0    0    0    1    1.03386558    -9.5043632    63    1    1.06349    0.968254;
    2119    1    0    0    0    0    1    1.03165505    -21.9226747    63    1    1.06349    0.968254;
    2120    1    0    0    0    0    1    1.05446594    -6.92868409    63    1    1.0686    0.936508;
    2121    1    0    0    0    0    1    1.03018288    -7.16326581    63    1    1.06349    0.968254;
    2122    1    0    0    0    0    1    0.941157765    -7.34788553    45    1    1    0.888889;
    2123    1    0    0    0    0    1    1.05033316    -10.7285955    225    1    1.08444    1;
    2124    1    23.7    0.4    0    0    1    0.994152076    -27.4498718    63    1    1.07937    0.914643;
    2125    1    0    0    0    0    1    1.05032026    -4.50147086    63    1    1.06349    0.936508;
    2126    1    0    0    0    0    1    0.950242351    -6.71340018    45    1    1    0.888889;
    2127    1    0    0    0    0    1    1.04492336    -9.32636891    225    1    1.08444    1;
    2128    1    0    0    0    0    1    1.04256648    -6.91669776    225    1    1.09146    0.888889;
    2129    1    0    0    0    0    1    1.0293993    -23.7071695    63    1    1.06349    0.968254;
    2130    1    0    0    0    0    1    1.03483095    -21.6355689    63    1    1.06774    0.968254;
    2131    1    0    0    0    0    1    1.05852957    -9.89961969    63    1    1.06349    0.936508;
    2132    1    0    0    0    0    1    1.02288334    -10.1399668    63    1    1.06349    0.968254;
    2133    1    0    0    0    0    1    1.06501052    -8.44836665    225    1    1.09333    1;
    2134    1    0    0    0    0    1    1.08054095    -5.98015669    225    1    1.09333    1;
    2135    1    0    0    0    0    1    1.04390401    -5.79450102    63    1    1.07063    0.936508;
    2136    1    0    0    0    0    1    1.04079391    -11.2084053    63    1    1.06349    0.968254;
    2137    1    0    0    0    0    1    1.05195871    -7.32959026    63    1    1.06349    0.968254;
    2138    1    0    0    0    0    1    0.950266917    -6.85585679    45    1    1    0.888889;
    2139    1    0    0    0    0    1    0.98089238    -6.19045244    45    1    1.00008    0.888889;
    2140    1    0    0    0    0    1    1.03354567    -9.34067697    63    1    1.06349    0.968254;
    2141    1    0    0    0    0    1    1.03479525    -9.60113672    63    1    1.06349    0.968254;
    2142    1    -0.7    1.1    0    0    1    1.04072969    -12.8642395    63    1    1.07937    0.920635;
    2143    1    0    0    0    0    1    1.0468089    -6.56499114    225    1    1.08889    0.888889;
    2144    1    0    0    0    0    1    1.04674022    -6.67100465    63    1    1.06349    0.936508;
    2145    1    0    0    0    0    1    0.996972654    -6.21479546    45    1    1    0.888889;
    2146    1    0    0    0    0    1    1.03506439    -6.60014045    63    1    1.07121    0.936508;
    2147    1    0    0    0    0    1    1.05654816    -8.14712486    63    1    1.08594    0.920635;
    2148    1    0    0    0    0    1    1.04301907    -16.3062122    225    1    1.08444    1;
    2149    1    0    0    0    0    1    1.04050391    -7.81102954    63    1    1.06349    0.968254;
    2150    1    0    0    0    0    1    1.03872068    -6.69270305    225    1    1.13333    0.853333;
    2151    1    21.5    4.3    0    0    1    1.01988565    -21.779728    63    1    1.07937    0.920635;
    2152    1    0    0    0    0    1    1.04497842    -7.94755906    63    1    1.08206    0.920635;
    2153    1    0    0    0    0    1    1.0544561    -5.89758899    380    1    1.10263    1;
    2154    1    0    0    0    0    1    0.998121449    -8.92227292    63    1    1.06349    0.968254;
    2155    1    0    0    0    0    1    1.03088438    -11.2226677    63    1    1.06349    0.968254;
    2156    1    0    0    0    0    1    1.03821647    -9.97434355    225    1    1.09078    1;
    2157    1    0    0    0    0    1    1.04806512    -6.0549174    63    1    1.06349    0.936508;
    2158    1    0    0    0    0    1    0.999884398    -5.22934692    45    1    1    0.888889;
    2159    1    -23.8    7.8    0    0    1    1.0199953    -16.2705084    63    1    1.11864    0.920635;
    2160    1    0    0    0    0    1    1.05058107    -7.87413634    225    1    1.08889    0.933333;
    2161    1    0    0    0    0    1    1.0155852    -8.62912487    225    1    1.13333    0.853333;
    2162    1    0    0    0    0    1    1.05526014    -4.24188646    380    1    1.15    0.8;
    2163    1    0    0    0    0    1    1.03052823    -6.6821851    380    1    1.15    0.8;
    2164    1    0    0    0    0    1    1.06435738    -19.5855614    380    1    1.15    0.8;
    2165    1    0    0    0    0    1    1.05916676    -19.6644721    380    1    1.15    0.8;
    2166    1    0    0    0    0    1    1.03315699    -12.8327303    380    1    1.15    0.8;
    2167    1    0    0    0    0    1    1.02675277    -11.6318321    380    1    1.15    0.8;
    2168    1    0    0    0    0    1    1.07167299    -3.48076638    380    1    1.15    0.8;
    2169    1    0    0    0    0    1    1.0518453    -3.55716858    380    1    1.15    0.8;
    2170    1    0    0    0    0    1    1.06756888    -4.0358456    380    1    1.15    0.8;
    2171    1    0    0    0    0    1    1.04858756    -6.93564428    380    1    1.15    0.8;
    2172    1    16.2    0.8    0    0    1    1.0470266    -13.3893798    225    1    1.15    0.8;
    2173    1    0    0    0    0    1    1.0573269    -3.40164981    380    1    1.15    0.8;
    2174    1    0    0    0    0    1    1.04841222    -17.6742596    380    1    1.15    0.8;
    2175    1    0    0    0    0    1    1.05184377    -2.81150425    380    1    1.15    0.8;
    2176    1    0    0    0    0    1    1.03512309    -12.0903064    380    1    1.15    0.8;
    2177    1    -0    -0    0    0    1    1.04500482    -11.1609454    225    1    1.15    0.8;
    2178    1    0    0    0    0    1    1.06477426    -4.56323155    380    1    1.15    0.8;
    2179    1    0    0    0    0    1    1.04032024    -7.74963268    380    1    1.15    0.8;
    2180    1    0    0    0    0    1    1.05035832    -14.8962965    380    1    1.15    0.8;
    2181    1    0    0    0    0    1    1.02455156    -12.1097867    380    1    1.15    0.8;
    2182    1    0    0    0    0    1    1.05857071    -3.24330838    380    1    1.15    0.8;
    2183    1    0    0    0    0    1    1.07297777    -5.83991334    380    1    1.15    0.8;
    2184    1    0    0    0    0    1    1.02403429    -11.1012092    380    1    1.15    0.8;
    2185    1    -5.4    1.4    0    0    1    1.02475853    -10.9573662    225    1    1.15    0.8;
    2186    1    0    0    0    0    1    1.04718967    -7.13496374    380    1    1.15    0.8;
    2187    1    0    0    0    0    1    1.03764912    -17.6713238    150    1    1.15    0.8;
    2188    1    0    0    0    0    1    1.05745398    -10.3869195    380    1    1.15    0.8;
    2189    1    0    0    0    0    1    1.05660294    -1.43410161    380    1    1.15    0.8;
    2190    1    0    0    0    0    1    1.03093734    -9.98630325    380    1    1.15    0.8;
    2191    1    0    0    0    0    1    1.05951973    -7.54410491    380    1    1.15    0.8;
    2192    1    43.3    11.9    0    0    1    1.00961352    -13.5101314    225    1    1.15    0.8;
    2193    1    0    0    0    0    1    1.06124248    -19.7814022    380    1    1.15    0.8;
    2194    1    0    0    0    0    1    1.07939497    -5.60220333    380    1    1.15    0.8;
    2195    1    0    0    0    0    1    1.05931083    -19.8009801    380    1    1.15    0.8;
    2196    1    0    0    0    0    1    1.03348481    -13.060678    380    1    1.15    0.8;
    2197    1    0    0    0    0    1    1.07034892    -3.25642864    380    1    1.15    0.8;
    2198    1    0    0    0    0    1    1.07098912    -3.46449931    380    1    1.15    0.8;
    2199    1    0    0    0    0    1    1.05222904    -11.6897443    380    1    1.15    0.8;
    2200    1    0    0    0    0    1    1.02916168    -9.84801313    380    1    1.15    0.8;
    2201    1    0    0    0    0    1    1.04139898    -16.9355047    380    1    1.15    0.8;
    2202    1    0    0    0    0    1    1.05228972    -2.93605682    380    1    1.15    0.8;
    2203    1    0    0    0    0    1    1.03987027    -11.4841301    380    1    1.15    0.8;
    2204    1    0    0    0    0    1    1.06281472    -4.47097051    380    1    1.15    0.8;
    2205    1    0    0    0    0    1    1.01472122    -9.9235737    380    1    1.15    0.8;
    2206    1    0    0    0    0    1    1.03944668    -7.65602842    380    1    1.15    0.8;
    2207    1    0    0    0    0    1    1.05029355    -15.0033282    380    1    1.15    0.8;
    2208    1    0    0    0    0    1    1.02173957    -11.0100639    380    1    1.15    0.8;
    2209    1    0    0    0    0    1    1.0789611    -5.79351268    380    1    1.15    0.8;
    2210    1    -5.4    -2.5    0    0    1    1.02490115    -10.9565149    225    1    1.15    0.8;
    2211    1    0    0    0    0    1    1.05750323    -10.2680816    380    1    1.15    0.8;
    2212    1    0    0    0    0    1    1.05216171    -10.6563091    380    1    1.15    0.8;
    2213    1    0    0    0    0    1    1.03089864    -10.0047497    380    1    1.15    0.8;
    2214    1    0    0    0    0    1    1.01101674    -10.1737941    380    1    1.15    0.8;
    2215    1    0    0    0    0    1    1.05957667    -7.89294371    380    1    1.15    0.8;
    2216    1    0    0    0    0    1    1.02504372    -6.71278899    380    1    1.15    0.8;
    2217    1    37.9    -12.1    0    0    1    1.03800069    -13.418288    225    1    1.15    0.8;
    2218    1    0    0    0    0    1    1.06476781    -3.62848975    380    1    1.15    0.8;
    2219    1    0    0    0    0    1    1.03044297    -12.3009076    380    1    1.15    0.8;
    2220    1    0    0    0    0    1    1.03738439    -6.72914867    380    1    1.15    0.8;
    2221    1    0    0    0    0    1    1.03072036    -8.50892182    380    1    1.15    0.8;
    2222    1    31.4    4.8    0    0    1    1.02343437    -12.2222548    225    1    1.15    0.8;
    2223    1    0    0    0    0    1    1.03504293    -6.02963851    380    1    1.15    0.8;
    2224    1    10.9    -0.5    0    0    1    1.06942869    -13.2944335    150    1    1.15    0.8;
    2225    1    0    0    0    0    1    1.05112501    -10.3190697    380    1    1.15    0.8;
    2226    1    0    0    0    0    1    1.03894529    -11.2344171    380    1    1.15    0.8;
    2227    1    0    0    0    0    1    1.02934165    -10.7617085    380    1    1.15    0.8;
    2228    1    0    0    0    0    1    1.02453148    -12.2096713    380    1    1.15    0.8;
    2229    1    20.1    -2.2    0    0    1    0.994408496    -11.1763229    225    1    1.15    0.8;
    2230    1    0    0    0    0    1    1.05733043    -6.85349759    380    1    1.15    0.8;
    2231    1    0    0    0    0    1    1.0360674    -8.36333322    380    1    1.15    0.8;
    2232    1    0    0    0    0    1    1.02837781    -9.21180324    380    1    1.15    0.8;
    2233    1    0    0    0    0    1    1.0285774    -11.9005012    380    1    1.15    0.8;
    2234    1    0    0    0    0    1    1.05048157    -9.40818324    380    1    1.15    0.8;
    2235    1    33.6    -8.3    0    0    1    1.03728025    -11.9045618    225    1    1.15    0.8;
    2236    1    0    0    0    0    1    1.03518632    -12.1379833    380    1    1.15    0.8;
    2237    1    0    0    0    0    1    1.03518052    -10.8022298    380    1    1.15    0.8;
    2238    1    0    0    0    0    1    1.0322115    -10.6459754    380    1    1.15    0.8;
    2239    1    0    0    0    0    1    1.06555317    -7.35455105    380    1    1.15    0.8;
    2240    1    0    0    0    0    1    1.04116968    -8.35517968    380    1    1.15    0.8;
    2241    1    0    0    0    0    1    1.03685476    -10.3330898    380    1    1.15    0.8;
    2242    1    0    0    0    0    1    1.0093446    -9.67461234    380    1    1.15    0.8;
    2243    1    0    0    0    0    1    1.03166313    -11.7887181    380    1    1.15    0.8;
    2244    1    0    0    0    0    1    1.09454063    -4.69713223    380    1    1.15    0.8;
    2245    1    0    0    0    0    1    1.0455094    -9.27327518    380    1    1.15    0.8;
    2246    1    0    0    0    0    1    1.04756907    -2.70422698    380    1    1.15    0.8;
    2247    1    0    0    0    0    1    1.04002441    -10.7015961    380    1    1.15    0.8;
    2248    1    0    0    0    0    1    1.02703277    -9.51863255    380    1    1.15    0.8;
    2249    1    0    0    0    0    1    1.05236916    -18.8929937    63    1    1.15    0.8;
    2250    2    0    -0    0    0    1    0.959    -0.609447627    20    1    1.15    0.8;
    2251    2    0    -0    0    0    1    0.959    -1.34558069    20    1    1.15    0.8;
    2253    2    0    0    0    0    1    1.017    -8.46897856    10    1    1.15    0.8;
    2254    2    0    0    0    0    1    1.018    -10.5885174    10    1    1.15    0.8;
    2255    2    0    0    0    0    1    1.01    -4.51168316    10    1    1.15    0.8;
    2257    2    0    0    0    0    1    0.921    -0.0573951389    11    1    1.15    0.8;
    2258    2    0    0    0    0    1    0.93    -6.48394631    11    1    1.15    0.8;
    2260    2    0    0    0    0    1    1.048    -0.98241803    4    1    1.15    0.8;
    2261    2    0    0    0    0    1    1.048    -0.886918248    4    1    1.15    0.8;
    2262    2    0    0    0    0    1    1.049    -1.02026173    4    1    1.15    0.8;
    2263    2    0    0    0    0    1    1.049    -1.06604919    4    1    1.15    0.8;
    2266    2    0    0    0    0    1    0.988    -2.29712331    10    1    1.15    0.8;
    2267    2    0    0    0    0    1    0.987    -1.12985044    10    1    1.15    0.8;
    2269    2    0    0    0    0    1    0.984    1.08411059    10    1    1.15    0.8;
    2270    2    37    16    0    0    1    0.964    6.88287331    24    1    1.15    0.8;
    2271    2    32.2    18.8    0    0    1    0.968    3.90268684    24    1    1.15    0.8;
    2272    2    37    16    0    0    1    0.963    7.18188792    24    1    1.15    0.8;
    2273    2    37    16    0    0    1    0.969    4.32961947    24    1    1.15    0.8;
    2274    2    -1.7    -1.2    0    0    1    0.978238694    -0.816603246    20    1    1.15    0.8;
    2275    2    -0    -0    0    0    1    0.968    3.30263013    20    1    1.15    0.8;
    2276    2    -4.2    -3.3    0    0    1    0.99    3.83438414    20    1    1.15    0.8;
    2277    2    -0    -0    0    0    1    0.985    2.02617819    17    1    1.15    0.8;
    2278    2    0    0    0    0    1    0.993    3.12763175    15    1    1.15    0.8;
    2279    2    0    0    0    0    1    1.007    0.940555231    10    1    1.15    0.8;
    2280    2    0    0    0    0    1    1.007    1.33416725    10    1    1.15    0.8;
    2281    2    0    0    0    0    1    1.007    0.852963032    10    1    1.15    0.8;
    2282    2    0    0    0    0    1    1.007    1.33416725    10    1    1.15    0.8;
    2283    2    0    0    0    0    1    1.007    1.33416725    10    1    1.15    0.8;
    2284    2    -0    0    0    0    1    0.959    -3.23536684    20    1    1.15    0.8;
    2286    2    0    0    0    0    1    1.029    -3.65022669    10    1    1.15    0.8;
    2289    2    0    0    0    0    1    0.992    -4.28348523    12    1    1.15    0.8;
    2293    2    31    13    0    0    1    0.933    6.11329758    24    1    1.15    0.8;
    2294    2    31    13    0    0    1    0.92    6.67516132    24    1    1.15    0.8;
    2295    2    41.8    23.6    0    0    1    0.962451656    -1.38392236    24    1    1.15    0.8;
    2296    2    38    16    0    0    1    0.924    6.70926556    24    1    1.15    0.8;
    2297    2    0    0    0    0    1    0.903    10.6691889    20    1    1.15    0.8;
    2298    2    0    0    0    0    1    0.911    4.82813454    20    1    1.15    0.8;
    2299    2    0    0    0    0    1    1.04    -3.36086397    4    1    1.15    0.8;
    2300    2    0    0    0    0    1    1.04    -3.36086397    4    1    1.15    0.8;
    2301    2    0    0    0    0    1    1.04    -3.36086397    4    1    1.15    0.8;
    2302    2    0    0    0    0    1    1.04    -3.36086397    4    1    1.15    0.8;
    2303    2    0    0    0    0    1    1.04    -3.36086397    4    1    1.15    0.8;
    2304    2    0    0    0    0    1    1.04    -3.36086397    4    1    1.15    0.8;
    2306    2    0    0    0    0    1    0.954    -2.52583026    5    1    1.15    0.8;
    2307    2    0    0    0    0    1    0.933    3.91490514    20    1    1.15    0.8;
    2309    2    0    0    0    0    1    0.928    4.93978073    20    1    1.15    0.8;
    2310    2    0    0    0    0    1    0.928    5.64416305    20    1    1.15    0.8;
    2311    2    0    0    0    0    1    0.988    -4.42214527    15    1    1.15    0.8;
    2312    2    0    0    0    0    1    1.0363516    -5.33209161    15    1    1.15    0.8;
    2313    2    0    0    0    0    1    0.9931873    -5.33209161    15    1    1.15    0.8;
    2314    2    1.4    0    0    0    1    0.959    -9.47207117    20    1    1.15    0.8;
    2315    2    0    0    0    0    1    0.973    -1.36662211    15    1    1.15    0.8;
    2316    2    0    0    0    0    1    0.973    -1.36662211    15    1    1.15    0.8;
    2317    2    43    18    0    0    1    0.937    7.7379141    24    1    1.15    0.8;
    2319    2    43    18    0    0    1    0.936    7.76199207    24    1    1.15    0.8;
    2320    2    43    18    0    0    1    0.935    7.72037005    24    1    1.15    0.8;
    2321    2    0    0    0    0    1    0.923    9.62725916    20    1    1.15    0.8;
    2322    2    0    0    0    0    1    0.925    8.59148066    20    1    1.15    0.8;
    2323    2    0    0    0    0    1    0.977    4.88316854    20    1    1.15    0.8;
    2324    2    0    0    0    0    1    0.968    10.8533057    20    1    1.15    0.8;
    2325    2    3.5    2.2    0    0    1    0.944    -3.39240729    15    1    1.15    0.8;
    2326    2    3.5    2.2    0    0    1    0.943    -3.12208626    15    1    1.15    0.8;
    2327    2    4.2    2.3    0    0    1    0.955    -2.49443485    14    1    1.15    0.8;
    2328    2    0    -0    0    0    1    0.959    -5.31087753    20    1    1.15    0.8;
    2329    2    0    0    0    0    1    0.951    -0.0739923764    20    1    1.15    0.8;
    2330    2    1.7    0.8    0    0    1    0.958    -3.73201689    20    1    1.15    0.8;
    2331    2    -0    0    0    0    1    0.962    -3.93400551    20    1    1.15    0.8;
    2336    2    0    0    0    0    1    0.988    1.56462054    10    1    1.15    0.8;
    2337    2    0    0    0    0    1    0.988    1.75155565    10    1    1.15    0.8;
    2338    2    0    0    0    0    1    0.988    1.8971472    10    1    1.15    0.8;
    2339    2    0    0    0    0    1    0.988    1.37488716    10    1    1.15    0.8;
    2340    2    0    0    0    0    1    0.989    1.02801336    10    1    1.15    0.8;
    2341    2    0    0    0    0    1    0.988    1.69304326    10    1    1.15    0.8;
    2342    2    40    18    0    0    1    0.96560738    -1.48673277    24    1    1.15    0.8;
    2343    2    40    18    0    0    1    0.96560829    -1.48660914    24    1    1.15    0.8;
    2344    2    40    18    0    0    1    0.965616074    -1.48563499    24    1    1.15    0.8;
    2345    2    40    18    0    0    1    0.965616074    -1.48563499    24    1    1.15    0.8;
    2348    2    0    0    0    0    1    1.007    -2.55819017    10    1    1.15    0.8;
    2349    2    0    0    0    0    1    0.922    -0.881037553    21    1    1.15    0.8;
    2350    2    0    0    0    0    1    0.965    -4.03710985    15    1    1.15    0.8;
    2351    2    -0    0    0    0    1    0.988    4.07721974    19    1    1.15    0.8;
    2352    2    40    17    0    0    1    0.913    7.95950016    24    1    1.15    0.8;
    2353    2    40    17    0    0    1    0.913    7.95950016    24    1    1.15    0.8;
    2354    2    40    17    0    0    1    0.913    7.95958767    24    1    1.15    0.8;
    2355    2    40    17    0    0    1    0.92    2.48249439    24    1    1.15    0.8;
    2356    2    0    0    0    0    1    1.031    0.295938185    11    1    1.15    0.8;
    2357    2    0    0    0    0    1    0.968    5.77429529    20    1    1.15    0.8;
    2358    2    0    0    0    0    1    0.968    5.66449233    20    1    1.15    0.8;
    2359    2    0    0    0    0    1    1.007    -6.63560893    15    1    1.15    0.8;
    2360    2    0    0    0    0    1    1.009    -4.76984867    15    1    1.15    0.8;
    2361    2    0    0    0    0    1    1.005    -4.83818605    15    1    1.15    0.8;
    2362    2    0    0    0    0    1    1.003    -4.68704258    15    1    1.15    0.8;
    2363    2    0    0    0    0    1    1.004    -4.47676379    15    1    1.15    0.8;
    2364    2    0    0    0    0    1    0.941    7.71162314    20    1    1.15    0.8;
    2365    2    0    0    0    0    1    0.941    7.69849569    20    1    1.15    0.8;
    2366    2    0    0    0    0    1    1.008    -1.93619545    10    1    1.15    0.8;
    2368    2    -0    -0    0    0    1    0.949    -2.75318889    21    1    1.15    0.8;
    2370    2    0    0    0    0    1    1.024    -4.28466991    10    1    1.15    0.8;
    2371    2    37    15    0    0    1    0.934    2.62092838    24    1    1.15    0.8;
    2372    2    37    15    0    0    1    0.934    2.66276537    24    1    1.15    0.8;
    2373    2    37    15    0    0    1    0.934    2.62007096    24    1    1.15    0.8;
    2374    2    37    15    0    0    1    0.934    2.62007096    24    1    1.15    0.8;
    2375    2    37    15    0    0    1    0.934    2.6213613    24    1    1.15    0.8;
    2376    2    33.7    12.2    0    0    1    0.938    -1.4411632    24    1    1.15    0.8;
    2377    2    -0    0    0    0    1    0.959    -3.44122587    20    1    1.15    0.8;
    2378    2    -0    0    0    0    1    0.966    -4.12355329    18    1    1.15    0.8;
    2379    2    0    -0    0    0    1    0.961264964    -6.54655148    20    1    1.15    0.8;
    2380    2    0    0    0    0    1    0.954321763    -6.54655843    20    1    1.15    0.8;
    2381    2    -0    -0    0    0    1    0.936    -0.825547444    20    1    1.15    0.8;
    2385    2    0    0    0    0    1    0.99    -8.4699896    10    1    1.15    0.8;
    2386    2    0    0    0    0    1    0.988    -9.24580355    10    1    1.15    0.8;
    2389    2    0    0    0    0    1    1.04    -4.0288693    10    1    1.15    0.8;
    2390    2    0    0    0    0    1    1.01    0.471706946    10    1    1.15    0.8;
    2391    2    0    0    0    0    1    1.01    0.476999572    10    1    1.15    0.8;
    2392    2    0    0    0    0    1    1.01    0.489349177    10    1    1.15    0.8;
    2393    2    0    0    0    0    1    1.01    0.401142116    10    1    1.15    0.8;
    2394    2    0    0    0    0    1    0.956    -2.99749926    20    1    1.15    0.8;
    2395    2    0    0    0    0    1    1.001    -0.497367905    5    1    1.15    0.8;
    2396    2    0    0    0    0    1    1.005    -4.78269338    5    1    1.15    0.8;
    2401    2    0    0    0    0    1    0.987    -2.84217958    5    1    1.15    0.8;
    2402    2    0    0    0    0    1    0.985    -1.71435685    5    1    1.15    0.8;
    2403    2    0    0    0    0    1    0.985    -1.71435685    5    1    1.15    0.8;
    2404    2    0    0    0    0    1    0.949    -2.28375186    5    1    1.15    0.8;
    2406    2    0    0    0    0    1    1.005    -3.60484437    12    1    1.15    0.8;
    2408    2    0    0    0    0    1    1.005    -3.60484437    12    1    1.15    0.8;
    2409    2    2.1    1.2    0    0    1    0.968    3.03029991    20    1    1.15    0.8;
    2410    2    0.4    0.2    0    0    1    0.968    3.08195821    20    1    1.15    0.8;
    2412    2    0    0    0    0    1    0.936    -7.21691752    5    1    1.15    0.8;
    2413    2    0    0    0    0    1    1.0366332    -5.1216299    10    1    1.15    0.8;
    2414    2    0    0    0    0    1    1.0366313    -5.12160798    10    1    1.15    0.8;
    2415    2    0    0    0    0    1    0.984930523    -5.12059112    10    1    1.15    0.8;
    2416    2    0    0    0    0    1    1.003    0.291764021    20    1    1.15    0.8;
    2417    2    0    0    0    0    1    0.975    -3.29138212    5    1    1.15    0.8;
    2418    2    0    0    0    0    1    0.977    -4.97856288    5    1    1.15    0.8;
    2419    2    0    0    0    0    1    0.964    -6.09197656    15    1    1.15    0.8;
    2420    2    0    -0    0    0    1    0.964    -6.09200548    15    1    1.15    0.8;
    2421    2    0    0    0    0    1    0.967    -2.34598609    18    1    1.15    0.8;
    2422    2    0    0    0    0    1    0.967    -2.3350354    18    1    1.15    0.8;
    2423    2    0    0    0    0    1    0.967    -2.33503913    18    1    1.15    0.8;
    2424    2    0    0    0    0    1    0.967    -2.33175392    18    1    1.15    0.8;
    2427    2    30    12    0    0    1    0.933    6.08180327    24    1    1.15    0.8;
    2428    2    30    12    0    0    1    0.938    6.03976802    24    1    1.15    0.8;
    2429    2    -0    -0    0    0    1    0.991    -4.79388308    17    1    1.15    0.8;
    2431    2    -0    -0    0    0    1    0.929    -1.50215054    17    1    1.15    0.8;
    2432    2    0    0    0    0    1    0.923    5.63333004    20    1    1.15    0.8;
    2434    2    0    0    0    0    1    0.976    -1.93516419    10    1    1.15    0.8;
    2435    2    0    0    0    0    1    0.976    -1.93516419    10    1    1.15    0.8;
    2437    2    0    0    0    0    1    0.93    4.13916674    20    1    1.15    0.8;
    2438    2    0    0    0    0    1    0.928    4.19256474    20    1    1.15    0.8;
    2439    2    0    0    0    0    1    0.929    4.20588279    20    1    1.15    0.8;
    2440    2    0    0    0    0    1    0.933    0.39979648    20    1    1.15    0.8;
    2441    2    0    0    0    0    1    0.971    2.01229722    10    1    1.15    0.8;
    2442    2    0    0    0    0    1    0.931    5.3269922    20    1    1.15    0.8;
    2443    2    0    0    0    0    1    0.937    0.511112927    20    1    1.15    0.8;
    2444    2    0    -0    0    0    1    0.929    -4.05839595    20    1    1.15    0.8;
    2445    2    0    0    0    0    1    0.929    -4.05839595    20    1    1.15    0.8;
    2446    2    -0    -0    0    0    1    0.929    -4.05716271    20    1    1.15    0.8;
    2447    2    0    0    0    0    1    0.939    -4.30190347    20    1    1.15    0.8;
    2448    2    0    0    0    0    1    1.014    -7.24484332    10    1    1.15    0.8;
    2449    2    0    0    0    0    1    1.014    -7.24484332    10    1    1.15    0.8;
    2450    2    0    0    0    0    1    1.014    -7.24484332    10    1    1.15    0.8;
    2452    2    0    0    0    0    1    0.978    -12.9540171    10    1    1.15    0.8;
    2453    2    0    0    0    0    1    0.982    -12.6998762    10    1    1.15    0.8;
    2454    2    -0    0    0    0    1    0.944    -2.98458096    20    1    1.15    0.8;
    2455    2    0    0    0    0    1    0.92    -0.712482829    20    1    1.15    0.8;
    2457    2    0    0    0    0    1    1.046    -3.68219454    10    1    1.15    0.8;
    2458    2    0    0    0    0    1    0.96    12.9971833    11    1    1.15    0.8;
    2460    2    0    0    0    0    1    1.049    -2.31860629    10    1    1.15    0.8;
    2461    2    0    -0    0    0    1    0.971    0.180865842    20    1    1.15    0.8;
    2462    2    0    0    0    0    1    1.011    -7.23026572    5    1    1.15    0.8;
    2463    2    0    0    0    0    1    1.035    -10.415754    3    1    1.15    0.8;
    2464    2    0    0    0    0    1    1.035    -10.4157659    3    1    1.15    0.8;
    2465    2    0    0    0    0    1    1.035    -10.4155734    3    1    1.15    0.8;
    2470    2    0    0    0    0    1    0.988    0.891675568    13    1    1.15    0.8;
    2471    2    0    0    0    0    1    1.01    0.480445484    13    1    1.15    0.8;
    2472    2    0    0    0    0    1    0.988    0.891675568    13    1    1.15    0.8;
    2473    2    0    0    0    0    1    0.988    0.891941373    13    1    1.15    0.8;
    2481    2    0    0    0    0    1    1.019    0.922778207    5    1    1.15    0.8;
    2484    2    0    0    0    0    1    1.039    -4.3142917    15    1    1.15    0.8;
    2490    2    0    0    0    0    1    0.961    6.15600706    10    1    1.15    0.8;
    2496    2    0    0    0    0    1    1.023    0.086817001    15    1    1.15    0.8;
    2498    2    0    0    0    0    1    0.926    8.55436805    20    1    1.15    0.8;
    2499    2    0    0    0    0    1    0.932    5.35837474    20    1    1.15    0.8;
    2500    1    0    0    0    0    1    0.972598929    -1.40593623    20    1    1.15    0.8;
    2501    2    -0    0    0    0    1    0.959    1.3482388    20    1    1.15    0.8;
    2502    2    -0    0    0    0    1    0.917    3.85788488    19    1    1.15    0.8;
    2503    2    0    -0    0    0    1    0.918    4.00377461    19    1    1.15    0.8;
    2508    2    0    0    0    0    1    1.007    -2.65203177    10    1    1.15    0.8;
    2509    2    0    0    0    0    1    0.983    -1.46047032    10    1    1.15    0.8;
    2513    2    32.6    14.7    0    0    1    0.93    5.57369298    24    1    1.15    0.8;
    2514    2    41    15    0    0    1    0.935    0.976789511    24    1    1.15    0.8;
    2516    2    0    0    0    0    1    0.992    -2.15467918    5    1    1.15    0.8;
    2517    2    0    0    0    0    1    0.992    -2.15467918    5    1    1.15    0.8;
    2518    2    0    0    0    0    1    0.953    -6.589972    5    1    1.15    0.8;
    2519    2    0    0    0    0    1    0.965    -3.11172448    15    1    1.15    0.8;
    2520    2    0    0    0    0    1    0.965    -3.11172448    15    1    1.15    0.8;
    2521    2    0    0    0    0    1    0.965    -3.11172448    15    1    1.15    0.8;
    2522    2    0    0    0    0    1    0.965    -3.11172448    15    1    1.15    0.8;
    2527    2    35    18    0    0    1    0.963    7.35237144    24    1    1.15    0.8;
    2528    2    35    13    0    0    1    0.964    7.96422711    24    1    1.15    0.8;
    2529    2    35    13    0    0    1    0.963    7.89807326    24    1    1.15    0.8;
    2530    2    35    13    0    0    1    0.959    6.38634088    24    1    1.15    0.8;
    2531    2    0    0    0    0    1    0.962    -6.78260235    15    1    1.15    0.8;
    2532    2    0    0    0    0    1    0.962    -6.78260235    15    1    1.15    0.8;
    2533    2    0    0    0    0    1    0.979    -6.96440599    15    1    1.15    0.8;
    2534    1    0    0    0    0    1    0.943518381    -7.32963899    20    1    1.15    0.8;
    2535    2    0    0    0    0    1    0.943    -6.8059102    20    1    1.15    0.8;
    2537    2    0    0    0    0    1    0.947    6.71476918    10    1    1.15    0.8;
    2538    2    0    0    0    0    1    0.955    5.97217684    10    1    1.15    0.8;
    2539    1    857.4    544    0    0    1    0.999913066    -5.50792059    380    1    1.10526    1;
    2540    1    509.6    310.4    0    0    1    1.00004734    -5.49862553    380    1    1.10526    1;
    2541    1    -56.7    -2.7    0    0    1    1.05738135    -8.037051    225    1    1.08889    0.933333;
    2542    1    406.2    -118.1    0    0    1    1.04965155    -2.128957    380    1    1.10526    1;
    2543    1    144.6    59.7    0    0    1    1.00596193    -23.634934    225    1    1.09459    1;
    2544    1    124.1    -42.8    0    0    1    1.06236874    -3.81305532    380    1    1.10526    1;
    2545    1    20.6    17.8    0    0    1    1.0554073    -1.68732214    225    1    1.09056    0.986667;
    2546    1    16    21.2    0    0    1    1.05457969    -1.73256217    225    1    1.08889    0.986667;
    2547    1    294.4    -73.6    0    0    1    1.0454868    -6.36810857    380    1    1.10526    1;
    2548    1    291.3    -113.2    0    0    1    1.03969209    -6.60621269    380    1    1.10526    1;
    2549    1    -27    22.6    0    0    1    1.07456025    -3.53938505    380    1    1.10526    1;
    2550    1    259    -118.3    0    0    1    1.06616846    -4.312601    380    1    1.10526    1;
    2551    1    59.6    22.1    0    0    1    1.02265316    -15.7622718    225    1    1.08889    1;
    2552    1    -34.4    32.5    0    0    1    1.05304454    -19.8102899    225    1    1.08444    1;
    2553    1    -157.7    86    0    0    1    1.07110352    -4.0180376    380    1    1.10526    1;
    2554    1    83.6    -34.9    0    0    1    1.06311565    -6.97739355    225    1    1.08889    0.986667;
    2555    1    349.8    -195    0    0    1    1.0603264    -1.65723169    380    1    1.10526    1;
    2556    1    0    -3    0    0    1    1.05171912    -1.40969596    225    1    1.09831    0.986667;
    2557    1    632.3    -234.2    0    0    1    1.06431629    -2.0212989    380    1    1.10526    1;
    2558    1    556    -244.6    0    0    1    1.05758131    -0.439341637    380    1    1.10526    1;
    2559    1    220    -31.8    0    0    1    1.05756976    -6.3316877    225    1    1.08889    0.888889;
    2560    1    617.4    -176    0    0    1    1.03461375    -22.2940628    380    1    1.10526    1;
    2561    1    170.4    -36.1    0    0    1    1.06433072    -3.26509181    380    1    1.10526    1;
    2562    1    16.5    2.1    0    0    1    1.06434395    -8.05829777    225    1    1.08889    0.933333;
    2564    1    224.2    -52.3    0    0    1    1.07203603    -6.48448201    380    1    1.10526    1;
    2565    1    37    2.2    0    0    1    1.06760019    -8.3036208    225    1    1.08889    0.933333;
    2566    1    115.4    -87.3    0    0    1    1.06539733    -3.53990123    380    1    1.10526    1;
    2567    1    107.5    -10.6    0    0    1    1.06731085    -6.28913146    225    1    1.08889    0.933333;
    2568    1    107.4    -10.6    0    0    1    1.06731323    -6.28920303    225    1    1.08889    0.933333;
    2569    1    270.1    -82.5    0    0    1    1.07986009    -5.46047296    380    1    1.10526    1;
    2570    1    615.7    -55.8    0    0    1    1.05021948    -16.5559938    380    1    1.10526    1;
];

%% generator data
%    bus    Pg    Qg    Qmax    Qmin    Vg    mBase    status    Pmax    Pmin    Pc1    Pc2    Qc1min    Qc1max    Qc2min    Qc2max    ramp_agc    ramp_10    ramp_30    ramp_q    apf
mpc.gen = [
    1279    7    3.67112844    15    -15    1.037    100    1    35    7    0    0    0    0    0    0    0    0    0    0    0;
    1210    20.27    0.049662778    20    -15    1.059    100    1    36.1    7.22    0    0    0    0    0    0    0    0    0    0    0;
    751    44    38.4131841    21    -9    1.01    100    1    46    9.2    0    0    0    0    0    0    0    0    0    0    0;
    978    2.18    0.621819383    0.1    -0.1    1.071    100    1    4    0    0    0    0    0    0    0    0    0    0    0    0;
    978    6    1.26090969    1    0.9    1.071    100    1    7    1.4    0    0    0    0    0    0    0    0    0    0    0;
    158    -0.1    0    0    0    1.024    100    1    2.7    0    0    0    0    0    0    0    0    0    0    0    0;
    1217    11.99    -2.84832896    5    -5    1.053    100    1    13    2.6    0    0    0    0    0    0    0    0    0    0    0;
    367    27.57    -0.0522906007    27    -9    1.036    100    1    50    10    0    0    0    0    0    0    0    0    0    0    0;
    1127    -0.66    0    0    0    1.033    100    1    16    3.2    0    0    0    0    0    0    0    0    0    0    0;
    460    12.4    11.577158    40    -40    1.077    100    1    62    12.4    0    0    0    0    0    0    0    0    0    0    0;
    968    15.38    0.0233712144    10    -10    1.07    100    1    18    3.6    0    0    0    0    0    0    0    0    0    0    0;
    1827    21    -81.5359612    7    -12    1.05    100    1    22    4.4    0    0    0    0    0    0    0    0    0    0    0;
    1466    37.99    4.89415835    5    -15    1.07    100    1    40    1    0    0    0    0    0    0    0    0    0    0    0;
    2863    15.76    -14.7642139    6    -6    1.015    100    1    40    1    0    0    0    0    0    0    0    0    0    0    0;
    1466    37.99    4.89415835    5    -15    1.07    100    1    40    1    0    0    0    0    0    0    0    0    0    0    0;
    2863    15.76    -14.7642139    6    -6    1.015    100    1    40    1    0    0    0    0    0    0    0    0    0    0    0;
    1072    4.88    7.90515138    1    0.9    1.08    100    1    12    2.4    0    0    0    0    0    0    0    0    0    0    0;
    1072    0    0    1    0.9    1.08    100    0    14    2.8    0    0    0    0    0    0    0    0    0    0    0;
    1072    4.88    7.90515138    1    0.9    1.08    100    1    12    2.4    0    0    0    0    0    0    0    0    0    0    0;
    642    -0.62    0.22    3    -3    1.013    100    1    10.33    2.07    0    0    0    0    0    0    0    0    0    0    0;
    642    -0.22    0.22    3    -3    1.013    100    1    10.33    2.07    0    0    0    0    0    0    0    0    0    0    0;
    542    5    2.89616028    22    -10    1.011    100    1    50    5    0    0    0    0    0    0    0    0    0    0    0;
    773    0.94    0    0    0    1.039    100    1    12    2.4    0    0    0    0    0    0    0    0    0    0    0;
    399    3.81    0    0    0    1.05    100    1    13.8    2.76    0    0    0    0    0    0    0    0    0    0    0;
    399    -0.18    0    0    0    1.05    100    1    1.2    0    0    0    0    0    0    0    0    0    0    0    0;
    21    18.33    0    0    0    1.026    100    1    24    4.8    0    0    0    0    0    0    0    0    0    0    0;
    21    21.59    0    0    0    1.026    100    1    27.6    5.52    0    0    0    0    0    0    0    0    0    0    0;
    899    12.18    0    0    0    1.057    100    1    18    3.6    0    0    0    0    0    0    0    0    0    0    0;
    899    15.21    0    0    0    1.057    100    1    21    4.2    0    0    0    0    0    0    0    0    0    0    0;
    2618    1.2    0    0    0    1.054    100    1    6    1.2    0    0    0    0    0    0    0    0    0    0    0;
    2618    11.71    2.97650352    10    -6    1.054    100    1    37.5    7.5    0    0    0    0    0    0    0    0    0    0    0;
    285    1.2    0    0    0    1.058    100    1    6    1.2    0    0    0    0    0    0    0    0    0    0    0;
    285    35.99    0.861275847    10    -6    1.058    100    1    37.5    7.5    0    0    0    0    0    0    0    0    0    0    0;
    135    10.32    0.595674904    5    -6    1.066    100    1    13    2.6    0    0    0    0    0    0    0    0    0    0    0;
    53    3.6    6.25995833    0.8    -0.8    1.05    100    1    18    3.6    0    0    0    0    0    0    0    0    0    0    0;
    53    17    6.25995833    0.8    -0.8    1.05    100    1    18    3.6    0    0    0    0    0    0    0    0    0    0    0;
    596    2.26    0    0    0    1.037    100    1    4    0    0    0    0    0    0    0    0    0    0    0    0;
    958    1.09    0    0    0    1.047    100    1    4.6    0    0    0    0    0    0    0    0    0    0    0    0;
    1679    19.98    0.990871493    6    -4    1.058    100    1    21    4.2    0    0    0    0    0    0    0    0    0    0    0;
    1679    5.46    1.08977607    6.7    -4.5    1.058    100    1    21    4.2    0    0    0    0    0    0    0    0    0    0    0;
    1157    -0.71    0    0    0    1.007    100    1    7.2    1.44    0    0    0    0    0    0    0    0    0    0    0;
    513    10    4.29640172    5    1    1.024    100    1    11    2.2    0    0    0    0    0    0    0    0    0    0    0;
    513    10    4.29640172    5    1    1.024    100    1    11    2.2    0    0    0    0    0    0    0    0    0    0    0;
    371    6    4.07937815    5    -5    1.055    100    1    8    1.6    0    0    0    0    0    0    0    0    0    0    0;
    371    1.61    4.07937815    5    -5    1.055    100    1    8    1.6    0    0    0    0    0    0    0    0    0    0    0;
    976    14.97    -10.8134459    12    -15    1.046    100    1    35    7    0    0    0    0    0    0    0    0    0    0    0;
    976    7.85    -10.8134459    12    -15    1.046    100    1    35    7    0    0    0    0    0    0    0    0    0    0    0;
    2754    -0.64    0    0    0    1.029    100    1    11.5    2.3    0    0    0    0    0    0    0    0    0    0    0;
    749    7.69    0.617096029    5    -5    1    100    1    8.5    1.7    0    0    0    0    0    0    0    0    0    0    0;
    1188    19    5.07142481    2    1.9    1.077    100    1    20    4    0    0    0    0    0    0    0    0    0    0    0;
    1254    4.57    -24.4275536    7    -7    1.024    100    1    24    4.8    0    0    0    0    0    0    0    0    0    0    0;
    252    2.21    -0.114705451    8    -5    0.998    100    1    11    2.2    0    0    0    0    0    0    0    0    0    0    0;
    252    3.59    -0.866289228    6    -5    0.998    100    1    9    1.8    0    0    0    0    0    0    0    0    0    0    0;
    252    2.51    -0.114705451    8    -5    0.998    100    1    11    2.2    0    0    0    0    0    0    0    0    0    0    0;
    252    3.67    -0.866289228    6    -5    0.998    100    1    9    1.8    0    0    0    0    0    0    0    0    0    0    0;
    504    10.92    34.9627651    6.5    -6.5    0.983    100    1    12.4    2.48    0    0    0    0    0    0    0    0    0    0    0;
    115    10.69    0    0    0    1.03    100    1    25.3    5.06    0    0    0    0    0    0    0    0    0    0    0;
    967    -1.06    0    0    0    1.07    100    1    2.3    0    0    0    0    0    0    0    0    0    0    0    0;
    1642    2    10.571669    1    -1    1.035    100    1    3    0    0    0    0    0    0    0    0    0    0    0    0;
    1811    2.7    -22.1105749    5.5    -5.5    1.03    100    1    9    1.8    0    0    0    0    0    0    0    0    0    0    0;
    2634    11.1    2.26198036    7    -7    1.06    100    1    14    2.8    0    0    0    0    0    0    0    0    0    0    0;
    326    12.95    2.9583818    7    -7    1.06    100    1    14    2.8    0    0    0    0    0    0    0    0    0    0    0;
    1829    11.99    -9.06526545    7.7    -7.7    1.03    100    1    12.8    2.56    0    0    0    0    0    0    0    0    0    0    0;
    1314    25.63    -0.177849074    19    -19    1.084    100    1    39    7.8    0    0    0    0    0    0    0    0    0    0    0;
    71    13.35    7.89395911    10    -4    1.079    100    1    30    6    0    0    0    0    0    0    0    0    0    0    0;
    93    3.14    -0.703805067    2    1.9    1.078    100    1    6    1.2    0    0    0    0    0    0    0    0    0    0    0;
    129    6.89    -17.6269544    4    -4    1.029    100    1    11    2.2    0    0    0    0    0    0    0    0    0    0    0;
    1594    2.4    2.46515506    5    -5    1.052    100    1    12    2.4    0    0    0    0    0    0    0    0    0    0    0;
    1594    2.4    2.46515506    5    -5    1.052    100    1    12    2.4    0    0    0    0    0    0    0    0    0    0    0;
    1354    2.16    8.58098793    2    -2    1.032    100    1    5    0    0    0    0    0    0    0    0    0    0    0    0;
    1133    -0.88    0    0    0    1.027    100    1    17.25    3.45    0    0    0    0    0    0    0    0    0    0    0;
    1405    15.65    -0.19153209    12    -8    1.032    100    1    37.8    7.56    0    0    0    0    0    0    0    0    0    0    0;
    2850    15.8    -0.188608637    12    -8    1.032    100    1    37.8    7.56    0    0    0    0    0    0    0    0    0    0    0;
    2849    15.02    -0.202986937    12    -8    1.032    100    1    37.8    7.56    0    0    0    0    0    0    0    0    0    0    0;
    1122    0.89    0    0    0    1.037    100    1    6.9    1.38    0    0    0    0    0    0    0    0    0    0    0;
    1708    44.49    0.445705786    27    -9    1.039    100    1    45    44    0    0    0    0    0    0    0    0    0    0    0;
    1708    44.49    0.445705786    27    -9    1.039    100    1    45    44    0    0    0    0    0    0    0    0    0    0    0;
    1658    1.67    0    0    0    1.042    100    1    29.9    5.98    0    0    0    0    0    0    0    0    0    0    0;
    2884    4.54    0    0    0    1.045    100    1    13.7    2.74    0    0    0    0    0    0    0    0    0    0    0;
    1154    15.21    0    0    0    1.036    100    1    20.8    4.16    0    0    0    0    0    0    0    0    0    0    0;
    231    1.66    -30.2104153    8.3    -8.3    1.04    100    1    8.3    1.66    0    0    0    0    0    0    0    0    0    0    0;
    2887    11.2    -0.0927405193    7    -3    1.021    100    1    23.7    4.74    0    0    0    0    0    0    0    0    0    0    0;
    2888    4.74    -0.0467291804    7    -3    1.021    100    1    23.7    4.74    0    0    0    0    0    0    0    0    0    0    0;
    2889    11.28    -0.0930187872    7    -3    1.021    100    1    23.7    4.74    0    0    0    0    0    0    0    0    0    0    0;
    1666    11.29    -0.0930530692    7    -3    1.021    100    1    23.7    4.74    0    0    0    0    0    0    0    0    0    0    0;
    499    14.8    1.09253074    1    0.9    1.114    100    1    17    3.4    0    0    0    0    0    0    0    0    0    0    0;
    499    0    0    1    0.9    1.114    100    0    7    1.4    0    0    0    0    0    0    0    0    0    0    0;
    499    3.4    1.09253074    1    0.9    1.114    100    1    17    3.4    0    0    0    0    0    0    0    0    0    0    0;
    2709    10.44    0.00692147546    4    -4    1.01    100    1    24    4.8    0    0    0    0    0    0    0    0    0    0    0;
    709    13.46    0.0865458378    4    -4    1.01    100    1    24    4.8    0    0    0    0    0    0    0    0    0    0    0;
    2710    4.81    -0.0843932597    4    -4    1.01    100    1    24    4.8    0    0    0    0    0    0    0    0    0    0    0;
    2708    7.56    -0.0490777143    4    -4    1.01    100    1    24    4.8    0    0    0    0    0    0    0    0    0    0    0;
    1280    15.18    0    0    0    1.039    100    1    18    3.6    0    0    0    0    0    0    0    0    0    0    0;
    1493    0    0    11    -11    0.998    100    0    18    3.6    0    0    0    0    0    0    0    0    0    0    0;
    745    9.98    -14.4886741    8    -18    1.02    100    1    29    5.8    0    0    0    0    0    0    0    0    0    0    0;
    2727    12.62    -10.4298378    5    -18    1.029    100    1    29    5.8    0    0    0    0    0    0    0    0    0    0    0;
    1445    39.55    0    0    0    1.026    100    1    55    11    0    0    0    0    0    0    0    0    0    0    0;
    564    -0.83    0    0    0    1.01    100    1    10    2    0    0    0    0    0    0    0    0    0    0    0;
    1047    -0.34    0    0    0    1.038    100    1    12    2.4    0    0    0    0    0    0    0    0    0    0    0;
    1047    -0.6    0    0    0    1.038    100    1    2    0    0    0    0    0    0    0    0    0    0    0    0;
    1335    0.31    -33.5223575    3    -1    1.03    100    1    2    0    0    0    0    0    0    0    0    0    0    0    0;
    2624    14.33    1.95250769    15    -17    1.07    100    1    31    6.2    0    0    0    0    0    0    0    0    0    0    0;
    298    29    -0.188741697    15    -17    1.06    100    1    31    6.2    0    0    0    0    0    0    0    0    0    0    0;
    298    29    -0.188741697    15    -17    1.06    100    1    31    6.2    0    0    0    0    0    0    0    0    0    0    0;
    2625    29    -0.188741697    15    -17    1.06    100    1    31    6.2    0    0    0    0    0    0    0    0    0    0    0;
    2625    29    -0.188741697    15    -17    1.06    100    1    31    6.2    0    0    0    0    0    0    0    0    0    0    0;
    2624    28.64    1.95250769    15    -17    1.07    100    1    31    6.2    0    0    0    0    0    0    0    0    0    0    0;
    2947    10.93    0.170805429    0    -0.01    1.029    100    1    24    4.8    0    0    0    0    0    0    0    0    0    0    0;
    2718    4.81    0.21592154    8    -7    1.029    100    1    24    4.8    0    0    0    0    0    0    0    0    0    0    0;
    2720    4.8    0.216028898    8    -7    1.029    100    1    24    4.8    0    0    0    0    0    0    0    0    0    0    0;
    741    10.85    0.171130031    8    -7    1.029    100    1    24    4.8    0    0    0    0    0    0    0    0    0    0    0;
    2719    6.96    0.19538801    8    -7    1.029    100    1    24    4.8    0    0    0    0    0    0    0    0    0    0    0;
    2721    11.54    0.168561299    8    -7    1.029    100    1    24    4.8    0    0    0    0    0    0    0    0    0    0    0;
    283    8.43    0.12426816    8    -8    1.024    100    1    23.5    4.7    0    0    0    0    0    0    0    0    0    0    0;
    1506    24.99    -4.79934144    6    -11    1.029    100    1    27    5.4    0    0    0    0    0    0    0    0    0    0    0;
    1506    7.94    -4.79934144    6    -11    1.029    100    1    27    5.4    0    0    0    0    0    0    0    0    0    0    0;
    1847    30    2.699013    12    -8    1.035    100    1    32    6.4    0    0    0    0    0    0    0    0    0    0    0;
    1398    9.19    0    0    0    1.021    100    1    20.02    4    0    0    0    0    0    0    0    0    0    0    0;
    1398    8.94    0    0    0    1.021    100    1    20.35    4.07    0    0    0    0    0    0    0    0    0    0    0;
    225    9    -2.44531144    45    -45    1.05    100    1    45    9    0    0    0    0    0    0    0    0    0    0    0;
    225    37.36    -2.44531144    45    -45    1.05    100    1    45    9    0    0    0    0    0    0    0    0    0    0    0;
    1607    1.57    0    0    0    1.038    100    1    1.74    0    0    0    0    0    0    0    0    0    0    0    0;
    314    17.53    1.67719634    10    -10    0.986    100    1    20    4    0    0    0    0    0    0    0    0    0    0    0;
    2680    44.01    2.49383912    100    -60    1.022    100    1    239    44    0    0    0    0    0    0    0    0    0    0    0;
    582    0    0    70    -45    0.892    100    0    169    82    0    0    0    0    0    0    0    0    0    0    0;
    2978    0    0    70    -45    0.892    100    0    169    82    0    0    0    0    0    0    0    0    0    0    0;
    2977    44.01    2.49383912    100    -60    1.022    100    1    239    44    0    0    0    0    0    0    0    0    0    0    0;
    240    47.8    9.0135452    80    -75    1.075    100    1    239    47.8    0    0    0    0    0    0    0    0    0    0    0;
    1655    7.18    0    0    0    1.016    100    1    12    2.4    0    0    0    0    0    0    0    0    0    0    0;
    1655    3.68    0    0    0    1.016    100    1    4    0    0    0    0    0    0    0    0    0    0    0    0;
    1150    36.15    0    0    0    1.047    100    1    54    10.8    0    0    0    0    0    0    0    0    0    0    0;
    1447    4.82    42.7730866    2    -3    1.063    100    1    7    1.4    0    0    0    0    0    0    0    0    0    0    0;
    906    0    0    8    -8    1.077    100    0    21    4.2    0    0    0    0    0    0    0    0    0    0    0;
    1474    0    0    1    -1    1.039    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    1474    1.6    5.26593165    3    -3    1.039    100    1    8    1.6    0    0    0    0    0    0    0    0    0    0    0;
    1474    1.6    5.26593165    3    -3    1.039    100    1    8    1.6    0    0    0    0    0    0    0    0    0    0    0;
    963    7.99    -17.2145861    1    -2    0.977    100    1    8.9    1.78    0    0    0    0    0    0    0    0    0    0    0;
    962    0.19    0    0    0    1.033    100    1    22    4.4    0    0    0    0    0    0    0    0    0    0    0;
    923    11    1.35806711    5    -5    1.056    100    1    12    2.4    0    0    0    0    0    0    0    0    0    0    0;
    1153    14.99    -22.4901694    17.3    -17.3    1.04    100    1    16    3.2    0    0    0    0    0    0    0    0    0    0    0;
    1153    15.99    -13.0000979    10    -10    1.04    100    1    16.8    3.36    0    0    0    0    0    0    0    0    0    0    0;
    274    5.58    1.49718804    3.7    -3.7    1.054    100    1    6.7    1.34    0    0    0    0    0    0    0    0    0    0    0;
    274    1.26    1.21393624    3    -3    1.054    100    1    5.6    1.12    0    0    0    0    0    0    0    0    0    0    0;
    1776    9    24.8736006    5    -5    1.035    100    1    10    2    0    0    0    0    0    0    0    0    0    0    0;
    1776    9    24.8736006    5    -5    1.035    100    1    10    2    0    0    0    0    0    0    0    0    0    0    0;
    184    22    -20.2263845    8    -17    1.056    100    1    23.4    4.68    0    0    0    0    0    0    0    0    0    0    0;
    1657    5.2    -22.0199013    16    -17    1.038    100    1    26    5.2    0    0    0    0    0    0    0    0    0    0    0;
    1657    5.2    -22.0199013    16    -17    1.038    100    1    26    5.2    0    0    0    0    0    0    0    0    0    0    0;
    1761    0.95    -14.3801721    0.1    -0.1    1.079    100    1    2.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1761    4.85    -6.24008604    1    0.9    1.079    100    1    11    2.2    0    0    0    0    0    0    0    0    0    0    0;
    1868    6    3.4813389    18    -18    1.055    100    1    30    6    0    0    0    0    0    0    0    0    0    0    0;
    1868    21.64    3.4813389    18    -18    1.055    100    1    30    6    0    0    0    0    0    0    0    0    0    0    0;
    731    0    0    26    -26    1.053    100    0    43    8.6    0    0    0    0    0    0    0    0    0    0    0;
    2715    0    0    20    -20    1.051    100    0    38    7.6    0    0    0    0    0    0    0    0    0    0    0;
    1263    15.21    0.636080659    14    -14    1.051    100    1    23.1    4.62    0    0    0    0    0    0    0    0    0    0    0;
    1263    15.21    0.636080659    14    -14    1.051    100    1    23.1    4.62    0    0    0    0    0    0    0    0    0    0    0;
    161    3.6    -2.01446025    5    -5    1.063    100    1    18    3.6    0    0    0    0    0    0    0    0    0    0    0;
    604    5.82    16.1300525    6    -6    1.054    100    1    10.2    2.04    0    0    0    0    0    0    0    0    0    0    0;
    918    2.63    0    0    0    1.029    100    1    26    5.2    0    0    0    0    0    0    0    0    0    0    0;
    1760    10.99    -3.28799035    1    -1    1.045    100    1    11.5    2.3    0    0    0    0    0    0    0    0    0    0    0;
    1760    2.3    -3.28799035    1    -1    1.045    100    1    11.5    2.3    0    0    0    0    0    0    0    0    0    0    0;
    1414    11.99    -0.339501058    7.8    -7.8    1.051    100    1    13    2.6    0    0    0    0    0    0    0    0    0    0    0;
    1414    10.99    -0.313385592    7.2    -7.2    1.051    100    1    12    2.4    0    0    0    0    0    0    0    0    0    0    0;
    662    21.23    -0.0410074308    20    -18    1.059    100    1    40    8    0    0    0    0    0    0    0    0    0    0    0;
    2697    23.65    0.0693593292    20    -18    1.059    100    1    40    8    0    0    0    0    0    0    0    0    0    0    0;
    2696    23.63    0.0683736158    20    -18    1.059    100    1    40    8    0    0    0    0    0    0    0    0    0    0    0;
    1346    2.4    0.377332708    7    -7    1.051    100    1    12    2.4    0    0    0    0    0    0    0    0    0    0    0;
    1346    2.4    0.377332708    7    -7    1.051    100    1    12    2.4    0    0    0    0    0    0    0    0    0    0    0;
    2622    4.35    -0.461033486    26    -26    1.045    100    1    8    1.6    0    0    0    0    0    0    0    0    0    0    0;
    2622    8.8    -0.461033486    26    -26    1.045    100    1    15    3    0    0    0    0    0    0    0    0    0    0    0;
    291    9.73    -0.137160438    26    -26    1.054    100    1    19    3.8    0    0    0    0    0    0    0    0    0    0    0;
    1490    9.99    4.78369181    6.5    -6.5    1.057    100    1    10.6    2.12    0    0    0    0    0    0    0    0    0    0    0;
    1671    20    2.29493257    15    -15    1.023    100    1    21.4    4.28    0    0    0    0    0    0    0    0    0    0    0;
    1615    0    0    24    -24    1.051    100    0    39    7.8    0    0    0    0    0    0    0    0    0    0    0;
    1681    16.21    -13.6174102    26.1    -24.36    1.065    100    1    87    17.4    0    0    0    0    0    0    0    0    0    0    0;
    418    15    -6.58674672    50    -40    1.051    100    1    75    15    0    0    0    0    0    0    0    0    0    0    0;
    2658    15    -6.58674672    50    -40    1.051    100    1    75    15    0    0    0    0    0    0    0    0    0    0    0;
    418    15    -6.58674672    50    -40    1.051    100    1    75    15    0    0    0    0    0    0    0    0    0    0    0;
    2658    15    -6.58674672    50    -40    1.051    100    1    75    15    0    0    0    0    0    0    0    0    0    0    0;
    461    -0.68    3.30323848    12.42    -11.59    1.06    100    1    41.4    8.28    0    0    0    0    0    0    0    0    0    0    0;
    31    6.07    0    0    0    1.034    100    1    6.68    1.34    0    0    0    0    0    0    0    0    0    0    0;
    236    3    -2.13192183    7    0    1.024    100    1    15    3    0    0    0    0    0    0    0    0    0    0    0;
    236    3.01    -2.13192183    7    0    1.024    100    1    15    3    0    0    0    0    0    0    0    0    0    0    0;
    1754    0.48    -0.875193355    1    -1    1.04    100    1    1    0    0    0    0    0    0    0    0    0    0    0    0;
    1754    0.48    -0.875193355    1    -1    1.04    100    1    1    0    0    0    0    0    0    0    0    0    0    0    0;
    1754    0.48    -0.875193355    1    -1    1.04    100    1    1    0    0    0    0    0    0    0    0    0    0    0    0;
    898    1.02    0    0    0    1.047    100    1    1.7    0    0    0    0    0    0    0    0    0    0    0    0;
    898    17.23    0    0    0    1.047    100    1    22.6    4.52    0    0    0    0    0    0    0    0    0    0    0;
    120    13.99    -9.04423309    9    -9    1.038    100    1    15    3    0    0    0    0    0    0    0    0    0    0    0;
    549    5    4.67479063    22    -10    1.012    100    1    50    5    0    0    0    0    0    0    0    0    0    0    0;
    77    2.43    0    0    0    1.048    100    1    23.5    4.7    0    0    0    0    0    0    0    0    0    0    0;
    124    -5.91    -0.117794576    0    0    1.047    100    1    0    -7    0    0    0    0    0    0    0    0    0    0    0;
    124    -5.91    -0.117794576    0    0    1.047    100    1    0    -7    0    0    0    0    0    0    0    0    0    0    0;
    552    -1.27    0    0    0    1.037    100    1    21    4.2    0    0    0    0    0    0    0    0    0    0    0;
    1858    8.99    1.08558186    6    -6    1    100    1    9.6    1.92    0    0    0    0    0    0    0    0    0    0    0;
    134    24    21.6176874    13    -9    1.042    100    1    25    5    0    0    0    0    0    0    0    0    0    0    0;
    1204    8.4    -17.67453    25    -20    0.971    100    1    42    8.4    0    0    0    0    0    0    0    0    0    0    0;
    1204    8.4    -17.67453    25    -20    0.971    100    1    42    8.4    0    0    0    0    0    0    0    0    0    0    0;
    641    2.2    0.764989711    5    -5    1.028    100    1    11    2.2    0    0    0    0    0    0    0    0    0    0    0;
    641    2.2    0.764989711    5    -5    1.028    100    1    11    2.2    0    0    0    0    0    0    0    0    0    0    0;
    916    11.12    0    0    0    1.026    100    1    12    2.4    0    0    0    0    0    0    0    0    0    0    0;
    1317    10    15.5158047    28    -28    1.063    100    1    50    10    0    0    0    0    0    0    0    0    0    0    0;
    1317    8    21.0827177    30    -10    1.063    100    1    40    8    0    0    0    0    0    0    0    0    0    0    0;
    1610    10.14    0    0    0    1.033    100    1    13.8    2.76    0    0    0    0    0    0    0    0    0    0    0;
    1610    11.15    0    0    0    1.033    100    1    15    3    0    0    0    0    0    0    0    0    0    0    0;
    271    24.32    -1.39653439    18    -18    1.052    100    1    39    7.8    0    0    0    0    0    0    0    0    0    0    0;
    1123    25.99    0    0    0    1.055    100    1    55.4    11.08    0    0    0    0    0    0    0    0    0    0    0;
    300    -0.41    0    0    0    1.025    100    1    40.8    8.16    0    0    0    0    0    0    0    0    0    0    0;
    648    14.64    -6.33689684    18    -18    1.041    100    1    28.9    5.78    0    0    0    0    0    0    0    0    0    0    0;
    1630    0.88    -0.0221762674    1    -1    1.042    100    1    2    0    0    0    0    0    0    0    0    0    0    0    0;
    1630    2.84    -0.0443525348    2    -2    1.042    100    1    5    0    0    0    0    0    0    0    0    0    0    0    0;
    1630    0.88    -0.0221762674    1    -1    1.042    100    1    2    0    0    0    0    0    0    0    0    0    0    0    0;
    1604    3.46    19.4539381    2    -2    1.028    100    1    5    0    0    0    0    0    0    0    0    0    0    0    0;
    1802    34    -7.43431978    70    -80    1.044    100    1    170    34    0    0    0    0    0    0    0    0    0    0    0;
    2917    34    -7.40019458    70    -80    1.044    100    1    170    34    0    0    0    0    0    0    0    0    0    0    0;
    2921    30    -7.49272034    70    -70    1.044    100    1    150    30    0    0    0    0    0    0    0    0    0    0    0;
    2918    34    -7.37247512    70    -80    1.044    100    1    170    34    0    0    0    0    0    0    0    0    0    0    0;
    2921    30    -7.49272034    70    -70    1.044    100    1    150    30    0    0    0    0    0    0    0    0    0    0    0;
    2920    0    0    70    -70    1.056    100    0    150    30    0    0    0    0    0    0    0    0    0    0    0;
    2919    34    -7.3786667    70    -80    1.044    100    1    170    34    0    0    0    0    0    0    0    0    0    0    0;
    1802    34    -7.43431978    70    -80    1.044    100    1    170    34    0    0    0    0    0    0    0    0    0    0    0;
    2917    34    -7.40019458    70    -80    1.044    100    1    170    34    0    0    0    0    0    0    0    0    0    0    0;
    2919    34    -7.3786667    70    -80    1.044    100    1    170    34    0    0    0    0    0    0    0    0    0    0    0;
    2918    34    -7.37247512    70    -80    1.044    100    1    170    34    0    0    0    0    0    0    0    0    0    0    0;
    2920    0    0    70    -70    1.056    100    0    150    30    0    0    0    0    0    0    0    0    0    0    0;
    946    14.99    -0.177895318    12    -9    1.048    100    1    16    3.2    0    0    0    0    0    0    0    0    0    0    0;
    1576    3.8    31.9759433    5    -5    0.987    100    1    19    3.8    0    0    0    0    0    0    0    0    0    0    0;
    335    4.07    0.729956483    5    -5    1.013    100    1    13    2.6    0    0    0    0    0    0    0    0    0    0    0;
    335    4.07    0.729956483    5    -5    1.013    100    1    13    2.6    0    0    0    0    0    0    0    0    0    0    0;
    335    4.07    0.729956483    5    -5    1.013    100    1    13    2.6    0    0    0    0    0    0    0    0    0    0    0;
    335    4.07    0.729956483    5    -5    1.013    100    1    13    2.6    0    0    0    0    0    0    0    0    0    0    0;
    2932    18.31    0.212425226    12    -21    1.063    100    1    35.1    7.02    0    0    0    0    0    0    0    0    0    0    0;
    1873    15.39    -0.136348485    12    -21    1.038    100    1    35.1    7.02    0    0    0    0    0    0    0    0    0    0    0;
    2931    17.53    0.194154569    12    -21    1.063    100    1    35.1    7.02    0    0    0    0    0    0    0    0    0    0    0;
    2761    4.8    0.246479054    20    -20    1.058    100    1    24    4.8    0    0    0    0    0    0    0    0    0    0    0;
    2759    4.8    0.246413403    20    -20    1.058    100    1    24    4.8    0    0    0    0    0    0    0    0    0    0    0;
    2760    4.48    0.250770451    20    -20    1.058    100    1    20    4    0    0    0    0    0    0    0    0    0    0    0;
    2758    4.8    0.246479054    20    -20    1.058    100    1    24    4.8    0    0    0    0    0    0    0    0    0    0    0;
    883    4.8    0.246479054    20    -20    1.058    100    1    24    4.8    0    0    0    0    0    0    0    0    0    0    0;
    2757    4.81    0.246347705    20    -20    1.058    100    1    24    4.8    0    0    0    0    0    0    0    0    0    0    0;
    631    23.9    -1.56651113    10    -13    1.042    100    1    52    10.4    0    0    0    0    0    0    0    0    0    0    0;
    1355    1.21    17.9156224    1.8    -1.8    1.043    100    1    3    0    0    0    0    0    0    0    0    0    0    0    0;
    1151    7.6    -0.400553465    20    -20    1.035    100    1    38    7.6    0    0    0    0    0    0    0    0    0    0    0;
    2802    16.5    -0.338820697    20    -20    1.035    100    1    38    7.6    0    0    0    0    0    0    0    0    0    0    0;
    2969    16.55    -0.33772873    20    -19    1.035    100    1    38    7.6    0    0    0    0    0    0    0    0    0    0    0;
    2803    16.39    -0.341193707    20    -19    1.035    100    1    38    7.6    0    0    0    0    0    0    0    0    0    0    0;
    313    24.99    -22.6453529    10    -10    1.035    100    1    27    5.4    0    0    0    0    0    0    0    0    0    0    0;
    1573    11.99    -1.58435432    13    0    1.053    100    1    13    2.6    0    0    0    0    0    0    0    0    0    0    0;
    1294    12    11.0486452    7.6    -7.6    1.059    100    1    12.8    2.56    0    0    0    0    0    0    0    0    0    0    0;
    2578    3.58    2.88771828    10    -13    1    100    1    17.9    3.58    0    0    0    0    0    0    0    0    0    0    0;
    2578    17    2.88771828    10    -13    1    100    1    17.9    3.58    0    0    0    0    0    0    0    0    0    0    0;
    1176    5.4    -0.852452704    10    -3    0.96    100    1    27    5.4    0    0    0    0    0    0    0    0    0    0    0;
    1176    5.4    -0.852452704    10    -3    0.96    100    1    27    5.4    0    0    0    0    0    0    0    0    0    0    0;
    1782    28    -5.04822603    10    -10    1.042    100    1    30    6    0    0    0    0    0    0    0    0    0    0    0;
    626    58.28    3.06053667    1    0    1.047    100    1    78    15.6    0    0    0    0    0    0    0    0    0    0    0;
    146    106.33    3.05677858    59    -26    1.02    100    1    130    26    0    0    0    0    0    0    0    0    0    0    0;
    262    2.15    -0.265381788    2.5    -2.5    0.998    100    1    4    0    0    0    0    0    0    0    0    0    0    0    0;
    262    4.99    -0.318458146    3    -3    0.998    100    1    5.7    1.14    0    0    0    0    0    0    0    0    0    0    0;
    262    1.7    -0.0838399346    6    -5    0.998    100    1    8.5    1.7    0    0    0    0    0    0    0    0    0    0    0;
    262    0.45    -0.212305431    2    -2    0.998    100    1    4    0    0    0    0    0    0    0    0    0    0    0    0;
    819    0    0    9    -9    0.998    100    0    15    3    0    0    0    0    0    0    0    0    0    0    0;
    1536    0    0    2    -2    0.982    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    1536    3.09    -12.9289585    2    -2    0.982    100    1    5    0    0    0    0    0    0    0    0    0    0    0    0;
    19    18.6715256    -3.48226919    1    0.9    1.049    100    1    13    2.6    0    0    0    0    0    0    0    0    0    0    0;
    838    2.5    0.107338343    8    -8    1.047    100    1    24    2.5    0    0    0    0    0    0    0    0    0    0    0;
    838    22.45    0.107338343    8    -8    1.047    100    1    24    2.5    0    0    0    0    0    0    0    0    0    0    0;
    519    8.29    -1.35903083    7    -5    1.034    100    1    13    2.6    0    0    0    0    0    0    0    0    0    0    0;
    519    11.99    -1.35903083    7    -5    1.034    100    1    13    2.6    0    0    0    0    0    0    0    0    0    0    0;
    275    21.7    -1.66409263    15    -15    1.055    100    1    26.6    5.32    0    0    0    0    0    0    0    0    0    0    0;
    482    0.65    0    0    0    1.04    100    1    4.6    0    0    0    0    0    0    0    0    0    0    0    0;
    876    25.99    -0.00667198311    12    -9    1.034    100    1    28    5.6    0    0    0    0    0    0    0    0    0    0    0;
    876    26    -0.00667198311    12    -9    1.034    100    1    28    5.6    0    0    0    0    0    0    0    0    0    0    0;
    876    26    -0.00667198311    12    -9    1.034    100    1    28    5.6    0    0    0    0    0    0    0    0    0    0    0;
    305    1    -1.11505273    6    -9    1.03    100    1    32    1    0    0    0    0    0    0    0    0    0    0    0;
    305    28.05    -1.11505273    6    -9    1.03    100    1    32    1    0    0    0    0    0    0    0    0    0    0    0;
    2628    26.87    -0.426394919    6    -9    1.031    100    1    32    1    0    0    0    0    0    0    0    0    0    0    0;
    2628    1.02    -0.426394919    6    -9    1.031    100    1    32    1    0    0    0    0    0    0    0    0    0    0    0;
    2628    29.49    -0.426394919    6    -9    1.031    100    1    32    1    0    0    0    0    0    0    0    0    0    0    0;
    2628    1.04    -0.426394919    6    -9    1.031    100    1    32    1    0    0    0    0    0    0    0    0    0    0    0;
    1456    0.07    0    0    0    1.023    100    1    11.69    2.34    0    0    0    0    0    0    0    0    0    0    0;
    1798    12.24    3.0881375    18    -18    1.049    100    1    27    5.4    0    0    0    0    0    0    0    0    0    0    0;
    426    1.4    -4.35978711    0.1    -0.1    1.036    100    1    7    1.4    0    0    0    0    0    0    0    0    0    0    0;
    1714    -0.41    0    0    0    1.035    100    1    6    1.2    0    0    0    0    0    0    0    0    0    0    0;
    744    21.66    1.38879127    10    -10    1.068    100    1    29    5.8    0    0    0    0    0    0    0    0    0    0    0;
    744    21.66    1.38879127    10    -10    1.068    100    1    29    5.8    0    0    0    0    0    0    0    0    0    0    0;
    1261    1.5    -0.467528071    1    -1    1.047    100    1    7.5    1.5    0    0    0    0    0    0    0    0    0    0    0;
    1261    1.5    -0.467528071    1    -1    1.047    100    1    7.5    1.5    0    0    0    0    0    0    0    0    0    0    0;
    1261    7    -0.467528071    1    -1    1.047    100    1    7.5    1.5    0    0    0    0    0    0    0    0    0    0    0;
    1261    1.5    -0.467528071    1    -1    1.047    100    1    7.5    1.5    0    0    0    0    0    0    0    0    0    0    0;
    1261    2.47    -0.467528071    1    -1    1.047    100    1    7.5    1.5    0    0    0    0    0    0    0    0    0    0    0;
    975    1.57    -0.241635814    1.7    -1.7    1.052    100    1    2.6    0    0    0    0    0    0    0    0    0    0    0    0;
    975    9    -0.852832286    6    -6    1.052    100    1    9.8    1.96    0    0    0    0    0    0    0    0    0    0    0;
    1706    8.93    0    0    0    1.035    100    1    11.7    2.34    0    0    0    0    0    0    0    0    0    0    0;
    1160    4    0    0    0    1.055    100    1    8    1.6    0    0    0    0    0    0    0    0    0    0    0;
    1160    4    0    0    0    1.055    100    1    8    1.6    0    0    0    0    0    0    0    0    0    0    0;
    235    4.49    0.748363256    4    -4    1.053    100    1    7.3    1.46    0    0    0    0    0    0    0    0    0    0    0;
    2613    0    0    15    -17    1.059    100    0    37    7.4    0    0    0    0    0    0    0    0    0    0    0;
    2613    0    0    15    -17    1.059    100    0    37    7.4    0    0    0    0    0    0    0    0    0    0    0;
    259    27.4    1.80203909    15    -17    1.071    100    1    37    7.4    0    0    0    0    0    0    0    0    0    0    0;
    259    23.51    1.80203909    15    -17    1.071    100    1    37    7.4    0    0    0    0    0    0    0    0    0    0    0;
    2614    0    0    15    -15    1.059    100    0    37    7.4    0    0    0    0    0    0    0    0    0    0    0;
    2614    0    0    15    -15    1.059    100    0    37    7.4    0    0    0    0    0    0    0    0    0    0    0;
    1220    9.1    0    0    0    1.049    100    1    10.2    2.04    0    0    0    0    0    0    0    0    0    0    0;
    1220    18    0    0    0    1.049    100    1    18    3.6    0    0    0    0    0    0    0    0    0    0    0;
    1148    2.51    0.197056633    12    0    1.053    100    1    9    1.8    0    0    0    0    0    0    0    0    0    0    0;
    1069    6    -0.0139981866    8    -8    1.044    100    1    22.9    6    0    0    0    0    0    0    0    0    0    0    0;
    1069    6.01    -0.01574796    9    -9    1.044    100    1    26.5    6    0    0    0    0    0    0    0    0    0    0    0;
    1069    24.01    -0.01574796    9    -9    1.044    100    1    26.5    6    0    0    0    0    0    0    0    0    0    0    0;
    1815    10    42.9416644    6.4    -6.4    0.997    100    1    10.8    2.16    0    0    0    0    0    0    0    0    0    0    0;
    1815    6    26.8385403    4    -4    0.997    100    1    6.4    1.28    0    0    0    0    0    0    0    0    0    0    0;
    1046    13    -42.6038383    4.63    -5.56    1.05    100    1    13.8    2.76    0    0    0    0    0    0    0    0    0    0    0;
    1606    44    1.29974729    20    -34    1.056    100    1    46    9.2    0    0    0    0    0    0    0    0    0    0    0;
    76    20.7    -3.10810801    14    -14    0.953    100    1    30    6    0    0    0    0    0    0    0    0    0    0    0;
    1612    30.29    38.7165657    25    -25    1.055    100    1    44    8.8    0    0    0    0    0    0    0    0    0    0    0;
    1276    -8    0    0    0    1.069    100    1    0    -8    0    0    0    0    0    0    0    0    0    0    0;
    1276    10.6    -1.25534424    17    -10    1.069    100    1    53    10.6    0    0    0    0    0    0    0    0    0    0    0;
    1396    0.84    0    0    0    1.055    100    1    10    2    0    0    0    0    0    0    0    0    0    0    0;
    1396    0.6    0    0    0    1.055    100    1    10    2    0    0    0    0    0    0    0    0    0    0    0;
    1288    1.21    0    0    0    1.044    100    1    10    2    0    0    0    0    0    0    0    0    0    0    0;
    489    1.86    -0.437747553    2.6    -2.8    1.057    100    1    8    1.6    0    0    0    0    0    0    0    0    0    0    0;
    489    0    0    0.35    -0.35    1.057    100    0    1.06    0    0    0    0    0    0    0    0    0    0    0    0;
    489    7    -0.437747553    2.6    -2.8    1.057    100    1    8    1.6    0    0    0    0    0    0    0    0    0    0    0;
    1678    6.2    16.9952491    16    -14    1.014    100    1    31    6.2    0    0    0    0    0    0    0    0    0    0    0;
    1614    11.6    -13.0675169    35    -35    1.061    100    1    58    11.6    0    0    0    0    0    0    0    0    0    0    0;
    220    1.22    7.15996574    1    -1    1.039    100    1    6.1    1.22    0    0    0    0    0    0    0    0    0    0    0;
    133    5    -3.27318264    13    -9    1.028    100    1    25    5    0    0    0    0    0    0    0    0    0    0    0;
    172    0    0    8    -9    1.041    100    0    25    5    0    0    0    0    0    0    0    0    0    0    0;
    1266    -0.43    0    0    0    1.032    100    1    3    0    0    0    0    0    0    0    0    0    0    0    0;
    877    9    -0.0660596921    1    -1    1.048    100    1    10    2    0    0    0    0    0    0    0    0    0    0    0;
    877    0    0    3    2.9    1.048    100    0    7    1.4    0    0    0    0    0    0    0    0    0    0    0;
    697    0    0    2    -2    1.048    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    697    1.97    0.29318321    1    -1    1.048    100    1    4    0    0    0    0    0    0    0    0    0    0    0    0;
    1181    9.7    0    0    0    1.031    100    1    18    3.6    0    0    0    0    0    0    0    0    0    0    0;
    1181    4.01    0    0    0    1.031    100    1    10    2    0    0    0    0    0    0    0    0    0    0    0;
    1164    -2.99    0    0    0    1.02    100    1    8.6    1.72    0    0    0    0    0    0    0    0    0    0    0;
    1164    1.52    0    0    0    1.02    100    1    10.5    2.1    0    0    0    0    0    0    0    0    0    0    0;
    310    5.99    -0.147547542    3    -3    1.067    100    1    7    1.4    0    0    0    0    0    0    0    0    0    0    0;
    310    8.72    -0.147547542    3    -3    1.067    100    1    13    2.6    0    0    0    0    0    0    0    0    0    0    0;
    2250    200    -33.813946    260.97    -173.14    0.959    100    1    670    200    0    0    0    0    0    0    0    0    0    0    0;
    2251    140    -35.9452808    269.33    -111.09    0.959    100    1    700    140    0    0    0    0    0    0    0    0    0    0    0;
    2253    11.59    1.97868314    14    -8.87    1.017    100    1    23    4.6    0    0    0    0    0    0    0    0    0    0    0;
    2254    4.6    1.86880433    14    -8.87    1.018    100    1    23    4.6    0    0    0    0    0    0    0    0    0    0    0;
    2255    24.43    1.90190108    22.36    -13.33    1.01    100    1    27    5.4    0    0    0    0    0    0    0    0    0    0    0;
    2257    82    -1.21784017    36.04    -3.45    0.921    100    1    86    17.2    0    0    0    0    0    0    0    0    0    0    0;
    2258    9.8    -0.562758825    22.19    -3.23    0.93    100    1    49    9.8    0    0    0    0    0    0    0    0    0    0    0;
    2260    27.94    -0.568540089    9.89    -6.8    1.048    100    1    32    6.4    0    0    0    0    0    0    0    0    0    0    0;
    2261    28.44    -0.521553391    9.89    -6.8    1.048    100    1    32    6.4    0    0    0    0    0    0    0    0    0    0    0;
    2262    27.77    -0.305853804    9.89    -6.8    1.049    100    1    32    6.4    0    0    0    0    0    0    0    0    0    0    0;
    2263    27.53    -0.327950081    9.89    -6.8    1.049    100    1    32    6.4    0    0    0    0    0    0    0    0    0    0    0;
    2266    22.15    -8.52635861    62.7    -27.3    0.988    100    1    92    18.4    0    0    0    0    0    0    0    0    0    0    0;
    2267    35.54    -8.58828463    62.7    -27.3    0.987    100    1    92    18.4    0    0    0    0    0    0    0    0    0    0    0;
    2269    60.68    -8.69823602    62.7    -27.3    0.984    100    1    92    18.4    0    0    0    0    0    0    0    0    0    0    0;
    2270    899.99    -27.8918203    338.09    -421.28    0.964    100    1    935.5    245.5    0    0    0    0    0    0    0    0    0    0    0;
    2271    514.14    -29.3108821    348.02    -410.59    0.968    100    1    976.47    286.47    0    0    0    0    0    0    0    0    0    0    0;
    2272    935.99    -30.7739372    339.68    -411.87    0.963    100    1    972.51    252.51    0    0    0    0    0    0    0    0    0    0    0;
    2273    573.77    -21.0027354    315.49    -438.24    0.969    100    1    910    220    0    0    0    0    0    0    0    0    0    0    0;
    2274    0    0    164.82    -101.26    0.978    100    0    252    156    0    0    0    0    0    0    0    0    0    0    0;
    2275    140    -14.1629984    153.82    -109.44    0.968    100    1    236    140    0    0    0    0    0    0    0    0    0    0    0;
    2276    154    -5.9855666    101.23    -56.19    0.99    100    1    250    154    0    0    0    0    0    0    0    0    0    0    0;
    2277    112    -36.7539911    237.67    -167.57    0.985    100    1    295    112    0    0    0    0    0    0    0    0    0    0    0;
    2278    89    -5.96267915    102.26    -66.49    0.993    100    1    155    89    0    0    0    0    0    0    0    0    0    0    0;
    2279    48.56    0.252278367    19.65    -20.55    1.007    100    1    58    11.6    0    0    0    0    0    0    0    0    0    0    0;
    2280    47.6    0.540789906    12.29    -12.49    1.007    100    1    58    11.6    0    0    0    0    0    0    0    0    0    0    0;
    2281    47.6    0.178774982    19.65    -20.55    1.007    100    1    58    11.6    0    0    0    0    0    0    0    0    0    0    0;
    2282    47.6    0.540789906    12.29    -12.49    1.007    100    1    58    11.6    0    0    0    0    0    0    0    0    0    0    0;
    2283    47.6    0.540789906    12.29    -12.49    1.007    100    1    58    11.6    0    0    0    0    0    0    0    0    0    0    0;
    2284    120    -1.15004028    166.05    -88.28    0.959    100    1    250    120    0    0    0    0    0    0    0    0    0    0    0;
    2286    27.8    -6.52468023    99.9    -56.48    1.029    100    1    139    27.8    0    0    0    0    0    0    0    0    0    0    0;
    2289    9.8    -0.220338392    31.96    -22.82    0.992    100    1    49    9.8    0    0    0    0    0    0    0    0    0    0    0;
    2293    906.82    -170.249952    546.35    -229.84    0.933    100    1    942.4    272.4    0    0    0    0    0    0    0    0    0    0    0;
    2294    872    -240.341795    538.05    -240.68    0.92    100    1    906    236    0    0    0    0    0    0    0    0    0    0    0;
    2295    0    0    515.37    -225.55    0.962    100    0    930.39    280.39    0    0    0    0    0    0    0    0    0    0    0;
    2296    885.99    -208.908064    519.79    -223.53    0.924    100    1    920.98    270.98    0    0    0    0    0    0    0    0    0    0    0;
    2297    1244.51    -221.700505    673.87    -237.7    0.903    100    1    1308    318    0    0    0    0    0    0    0    0    0    0    0;
    2298    337.85    -227.494475    673.87    -237.7    0.911    100    1    1308    318    0    0    0    0    0    0    0    0    0    0    0;
    2299    33    -0.197657325    5.05    -1.45    1.04    100    1    35    7    0    0    0    0    0    0    0    0    0    0    0;
    2300    33    -0.197657325    5.05    -1.45    1.04    100    1    35    7    0    0    0    0    0    0    0    0    0    0    0;
    2301    33    -0.197657325    5.05    -1.45    1.04    100    1    35    7    0    0    0    0    0    0    0    0    0    0    0;
    2302    33    -0.197657325    5.05    -1.45    1.04    100    1    35    7    0    0    0    0    0    0    0    0    0    0    0;
    2303    33    -0.197657325    5.05    -1.45    1.04    100    1    35    7    0    0    0    0    0    0    0    0    0    0    0;
    2304    33    -0.197657325    5.05    -1.45    1.04    100    1    35    7    0    0    0    0    0    0    0    0    0    0    0;
    2306    19    -1.65000641    10.54    -7.31    0.954    100    1    20    4    0    0    0    0    0    0    0    0    0    0    0;
    2307    576.16    -246.635629    703.47    -249.56    0.933    100    1    1330    337    0    0    0    0    0    0    0    0    0    0    0;
    2309    520.33    -239.118885    712.05    -240.98    0.928    100    1    1360    367    0    0    0    0    0    0    0    0    0    0    0;
    2310    584.17    -239.400428    712.05    -240.98    0.928    100    1    1360    367    0    0    0    0    0    0    0    0    0    0    0;
    2311    18    -1.59145425    53.82    -33.81    0.988    100    1    90    18    0    0    0    0    0    0    0    0    0    0    0;
    2312    0    0    53.63    -33.27    1.037    100    0    95    19    0    0    0    0    0    0    0    0    0    0    0;
    2313    0    0    53.95    -29.61    0.994    100    0    102    20.4    0    0    0    0    0    0    0    0    0    0    0;
    2314    1.44    -15.9806742    285.21    -103.18    0.959    100    1    1.5    1.4    0    0    0    0    0    0    0    0    0    0    0;
    2315    48    -19.5217818    109.25    -30.75    0.973    100    1    240    48    0    0    0    0    0    0    0    0    0    0    0;
    2316    48    -19.5217818    109.25    -30.75    0.973    100    1    240    48    0    0    0    0    0    0    0    0    0    0    0;
    2317    905.99    -57.3560917    500.9    -159.78    0.937    100    1    942.09    232.09    0    0    0    0    0    0    0    0    0    0    0;
    2319    912.99    -65.038411    532.88    -153.4    0.936    100    1    949.12    239.12    0    0    0    0    0    0    0    0    0    0    0;
    2320    906.99    -72.9401099    551.77    -155.04    0.935    100    1    943.12    233.12    0    0    0    0    0    0    0    0    0    0    0;
    2321    1026.78    -144.11662    657.68    -222.98    0.923    100    1    1503    403    0    0    0    0    0    0    0    0    0    0    0;
    2322    962.81    -143.423841    657.68    -222.98    0.925    100    1    1503    403    0    0    0    0    0    0    0    0    0    0    0;
    2323    405.17    -55.3864044    390.29    -446.45    0.977    100    1    1498    398    0    0    0    0    0    0    0    0    0    0    0;
    2324    1441.99    -53.2374021    368.81    -446.45    0.968    100    1    1498    398    0    0    0    0    0    0    0    0    0    0    0;
    2325    81.76    -0.590277456    93.6    -50.9    0.944    100    1    125    8.5    0    0    0    0    0    0    0    0    0    0    0;
    2326    88.01    -1.63141802    93.6    -50.9    0.943    100    1    125    8.5    0    0    0    0    0    0    0    0    0    0    0;
    2327    137.7    -1.51581173    72.7    -2.56    0.955    100    1    148.2    4.2    0    0    0    0    0    0    0    0    0    0    0;
    2328    180    -19.7005912    328.92    -51.66    0.959    100    1    685    180    0    0    0    0    0    0    0    0    0    0    0;
    2329    571.65    -22.7129119    359.66    -170.85    0.951    100    1    610    310    0    0    0    0    0    0    0    0    0    0    0;
    2330    310.01    -17.4848185    323.14    -212.84    0.958    100    1    610    310    0    0    0    0    0    0    0    0    0    0    0;
    2331    205    -25.3749949    380.92    -216.75    0.962    100    1    700    205    0    0    0    0    0    0    0    0    0    0    0;
    2336    35.87    1.12426934    17.81    -10.97    0.988    100    1    50    10    0    0    0    0    0    0    0    0    0    0    0;
    2337    37.18    1.24343712    17.81    -10.97    0.988    100    1    50    10    0    0    0    0    0    0    0    0    0    0    0;
    2338    38.2    1.33920942    17.81    -10.97    0.988    100    1    50    10    0    0    0    0    0    0    0    0    0    0    0;
    2339    34.54    1.00768885    17.81    -10.97    0.988    100    1    50    10    0    0    0    0    0    0    0    0    0    0    0;
    2340    32.14    1.21476228    17.81    -10.97    0.989    100    1    50    10    0    0    0    0    0    0    0    0    0    0    0;
    2341    36.77    1.20567699    17.81    -10.97    0.988    100    1    50    10    0    0    0    0    0    0    0    0    0    0    0;
    2342    0    0    521.6    -128.95    0.965    100    0    1000    280    0    0    0    0    0    0    0    0    0    0    0;
    2343    0    0    521.6    -128.95    0.965    100    0    1000    280    0    0    0    0    0    0    0    0    0    0    0;
    2344    0    0    566.43    -129.84    0.965    100    0    1000    280    0    0    0    0    0    0    0    0    0    0    0;
    2345    0    0    565.46    -149.32    0.965    100    0    930    280    0    0    0    0    0    0    0    0    0    0    0;
    2348    30.94    -1.67902976    21.89    -12.76    1.007    100    1    57    11.4    0    0    0    0    0    0    0    0    0    0    0;
    2349    239.01    -37.3367419    320.29    -95.56    0.922    100    1    451    239    0    0    0    0    0    0    0    0    0    0    0;
    2350    21    -2.46873174    63.51    -8.25    0.965    100    1    63    21    0    0    0    0    0    0    0    0    0    0    0;
    2351    240    -46.245644    267.62    -171.1    0.988    100    1    425    240    0    0    0    0    0    0    0    0    0    0    0;
    2352    864.14    -123.576687    530.48    -149.36    0.913    100    1    920.06    230.06    0    0    0    0    0    0    0    0    0    0    0;
    2353    864.14    -123.576687    530.55    -149.3    0.913    100    1    920.07    230.07    0    0    0    0    0    0    0    0    0    0    0;
    2354    864.15    -123.575446    530.13    -149.64    0.913    100    1    920.04    230.04    0    0    0    0    0    0    0    0    0    0    0;
    2355    237.08    -123.186298    531.3    -147.4    0.92    100    1    927.07    237.07    0    0    0    0    0    0    0    0    0    0    0;
    2356    29.99    0.125551313    10.38    -5.76    1.031    100    1    32    6.4    0    0    0    0    0    0    0    0    0    0    0;
    2357    860.42    -10.8379406    407.48    -463.97    0.968    100    1    1380    340    0    0    0    0    0    0    0    0    0    0    0;
    2358    841.33    -8.88539413    407.48    -463.97    0.968    100    1    1380    340    0    0    0    0    0    0    0    0    0    0    0;
    2359    13    -2.94610096    37.34    -22.66    1.007    100    1    65    13    0    0    0    0    0    0    0    0    0    0    0;
    2360    14    -0.987661572    22.34    -21.7    1.009    100    1    70    14    0    0    0    0    0    0    0    0    0    0    0;
    2361    13    -4.13519771    53.95    -36.05    1.005    100    1    65    13    0    0    0    0    0    0    0    0    0    0    0;
    2362    13    -4.21803181    55.38    -34.62    1.003    100    1    65    13    0    0    0    0    0    0    0    0    0    0    0;
    2363    36.92    -2.99252649    39.63    -20.37    1.004    100    1    70    14    0    0    0    0    0    0    0    0    0    0    0;
    2364    1258.99    -102.803059    566.82    -494.4    0.941    100    1    1308    288    0    0    0    0    0    0    0    0    0    0    0;
    2365    1258.99    -102.23862    566.82    -494.4    0.941    100    1    1308    288    0    0    0    0    0    0    0    0    0    0    0;
    2366    13.17    -0.0369042417    10.52    -6.96    1.008    100    1    22    4.4    0    0    0    0    0    0    0    0    0    0    0;
    2368    171    -49.0335515    281.33    -122.56    0.949    100    1    451    82    0    0    0    0    0    0    0    0    0    0    0;
    2370    7.2    1.34650807    10.34    -12.56    1.024    100    1    36    7.2    0    0    0    0    0    0    0    0    0    0    0;
    2371    677.16    74.0462099    525.98    -146.1    0.934    100    1    947    237    0    0    0    0    0    0    0    0    0    0    0;
    2372    681.81    74.5047743    527.89    -146.1    0.934    100    1    947    267    0    0    0    0    0    0    0    0    0    0    0;
    2373    677.22    74.056749    525.98    -146.1    0.934    100    1    947    237    0    0    0    0    0    0    0    0    0    0    0;
    2374    677.22    74.056749    525.98    -146.1    0.934    100    1    947    237    0    0    0    0    0    0    0    0    0    0    0;
    2375    677.13    74.0439293    525.98    -146.1    0.934    100    1    947    237    0    0    0    0    0    0    0    0    0    0    0;
    2376    237    71.1264805    525.98    -146.1    0.938    100    1    947    237    0    0    0    0    0    0    0    0    0    0    0;
    2377    125    -1.2020781    132.48    -11.56    0.959    100    1    240    125    0    0    0    0    0    0    0    0    0    0    0;
    2378    206    -13.4780502    262.39    -135.97    0.966    100    1    446    206    0    0    0    0    0    0    0    0    0    0    0;
    2379    0    0    155.36    -104.87    0.962    100    0    230    120    0    0    0    0    0    0    0    0    0    0    0;
    2380    0    0    280.73    -126.32    0.955    100    0    585    250    0    0    0    0    0    0    0    0    0    0    0;
    2381    272    -13.9428691    297.58    -109.25    0.936    100    1    607    272    0    0    0    0    0    0    0    0    0    0    0;
    2385    17.55    2.15745679    20.13    -7.22    0.99    100    1    31    6.2    0    0    0    0    0    0    0    0    0    0    0;
    2386    13.99    1.40982374    33.89    -21.95    0.988    100    1    31    6.2    0    0    0    0    0    0    0    0    0    0    0;
    2389    5.48    0.0621133302    8.32    -5.51    1.04    100    1    21    4.2    0    0    0    0    0    0    0    0    0    0    0;
    2390    24.59    1.29079753    6.13    -7.24    1.01    100    1    35    7    0    0    0    0    0    0    0    0    0    0    0;
    2391    24.62    1.29307038    6.13    -7.24    1.01    100    1    35    7    0    0    0    0    0    0    0    0    0    0    0;
    2392    24.69    1.29838455    11.43    -11.73    1.01    100    1    35    7    0    0    0    0    0    0    0    0    0    0    0;
    2393    24.19    1.26075908    6.13    -7.24    1.01    100    1    35    7    0    0    0    0    0    0    0    0    0    0    0;
    2394    120    -13.0003177    112.63    -113.65    0.956    100    1    235    120    0    0    0    0    0    0    0    0    0    0    0;
    2395    43.49    0.203719128    10.25    -4.13    1.001    100    1    47    9.4    0    0    0    0    0    0    0    0    0    0    0;
    2396    9.4    0.045831798    10.25    -4.13    1.005    100    1    47    9.4    0    0    0    0    0    0    0    0    0    0    0;
    2401    23.21    -1.65360547    14.95    -10.67    0.987    100    1    31    6.2    0    0    0    0    0    0    0    0    0    0    0;
    2402    29    -1.73487974    14.95    -10.67    0.985    100    1    31    6.2    0    0    0    0    0    0    0    0    0    0    0;
    2403    29    -1.73487974    14.95    -10.67    0.985    100    1    31    6.2    0    0    0    0    0    0    0    0    0    0    0;
    2404    48    -6.59801569    31.73    -15.57    0.949    100    1    50    10    0    0    0    0    0    0    0    0    0    0    0;
    2406    7.4    0.0151840697    15.94    -8.36    1.005    100    1    37    7.4    0    0    0    0    0    0    0    0    0    0    0;
    2408    7.4    0.0151840697    15.94    -8.36    1.005    100    1    37    7.4    0    0    0    0    0    0    0    0    0    0    0;
    2409    137    -16.5047913    170.47    -33.56    0.968    100    1    250    137    0    0    0    0    0    0    0    0    0    0    0;
    2410    137    -17.4179916    170.47    -33.56    0.968    100    1    250    137    0    0    0    0    0    0    0    0    0    0    0;
    2412    15.87    1.74105615    10.62    -7.12    0.936    100    1    19    3.8    0    0    0    0    0    0    0    0    0    0    0;
    2413    0    0    75.67    -57.3    1.037    100    0    115    23    0    0    0    0    0    0    0    0    0    0    0;
    2414    0    0    75.67    -57.3    1.037    100    0    115    23    0    0    0    0    0    0    0    0    0    0    0;
    2415    0    0    25.64    -9.18    0.986    100    0    122    24.4    0    0    0    0    0    0    0    0    0    0    0;
    2416    196    -21.5555857    211.59    -164.91    1.003    100    1    414    196    0    0    0    0    0    0    0    0    0    0    0;
    2417    41.6    -0.850853525    39.82    -19.39    0.975    100    1    52    10.4    0    0    0    0    0    0    0    0    0    0    0;
    2418    30.69    -1.15524621    39.82    -19.39    0.977    100    1    52    10.4    0    0    0    0    0    0    0    0    0    0    0;
    2419    5    -4.40672312    104.23    -23.38    0.964    100    1    185    5    0    0    0    0    0    0    0    0    0    0    0;
    2420    5    -4.40692744    104.23    -23.38    0.964    100    1    185    5    0    0    0    0    0    0    0    0    0    0    0;
    2421    45.4    -25.4636561    195.63    -56.56    0.967    100    1    227    45.4    0    0    0    0    0    0    0    0    0    0    0;
    2422    45.4    -25.2841111    195.98    -56.26    0.967    100    1    227    45.4    0    0    0    0    0    0    0    0    0    0    0;
    2423    45.4    -25.2846474    195.98    -56.26    0.967    100    1    227    45.4    0    0    0    0    0    0    0    0    0    0    0;
    2424    45.4    -25.2312405    196.08    -56.17    0.967    100    1    227    45.4    0    0    0    0    0    0    0    0    0    0    0;
    2427    913.98    -179.847966    511.82    -179.84    0.933    100    1    950    237    0    0    0    0    0    0    0    0    0    0    0;
    2428    913.98    -144.943002    533.7    -146.33    0.938    100    1    950    237    0    0    0    0    0    0    0    0    0    0    0;
    2429    156    -10.458226    191    -152.75    0.991    100    1    304    156    0    0    0    0    0    0    0    0    0    0    0;
    2431    168    0.694610629    197.29    -145.96    0.929    100    1    316    168    0    0    0    0    0    0    0    0    0    0    0;
    2432    1308.98    -208.571937    671.92    -213.29    0.923    100    1    1360    289    0    0    0    0    0    0    0    0    0    0    0;
    2434    58    -4.44853281    28.9    -24.22    0.976    100    1    61    12.2    0    0    0    0    0    0    0    0    0    0    0;
    2435    58    -4.44853281    28.9    -24.22    0.976    100    1    61    12.2    0    0    0    0    0    0    0    0    0    0    0;
    2437    726.47    -70.0353494    706.84    -235.16    0.93    100    1    1380    350    0    0    0    0    0    0    0    0    0    0    0;
    2438    706.56    -67.2805215    706.84    -235.16    0.928    100    1    1380    350    0    0    0    0    0    0    0    0    0    0    0;
    2439    708.74    -60.6385925    695.83    -235.16    0.929    100    1    1380    350    0    0    0    0    0    0    0    0    0    0    0;
    2440    350.04    -63.0865601    681.31    -260.69    0.933    100    1    1290    350    0    0    0    0    0    0    0    0    0    0    0;
    2441    46.43    -3.07479119    37.51    -10.49    0.971    100    1    51    0.8    0    0    0    0    0    0    0    0    0    0    0;
    2442    1103.55    -38.2578778    675.48    -207.21    0.931    100    1    1380    340    0    0    0    0    0    0    0    0    0    0    0;
    2443    340.01    -39.584779    675.48    -207.21    0.937    100    1    1380    340    0    0    0    0    0    0    0    0    0    0    0;
    2444    175    -22.2114281    322.12    -100.08    0.929    100    1    585    175    0    0    0    0    0    0    0    0    0    0    0;
    2445    175    -22.2114281    322.12    -100.08    0.929    100    1    585    175    0    0    0    0    0    0    0    0    0    0    0;
    2446    175    -22.1976735    322.12    -100.08    0.929    100    1    585    175    0    0    0    0    0    0    0    0    0    0    0;
    2447    175    -22.2861074    311.95    -109.4    0.939    100    1    585    175    0    0    0    0    0    0    0    0    0    0    0;
    2448    8.6    -0.539783574    33.11    -20.49    1.014    100    1    43    8.6    0    0    0    0    0    0    0    0    0    0    0;
    2449    8.6    -0.539783574    33.11    -20.49    1.014    100    1    43    8.6    0    0    0    0    0    0    0    0    0    0    0;
    2450    8.6    -0.539783574    33.11    -20.49    1.014    100    1    43    8.6    0    0    0    0    0    0    0    0    0    0    0;
    2452    14    -3.90433323    78.5    -24.38    0.978    100    1    70    14    0    0    0    0    0    0    0    0    0    0    0;
    2453    16.8    -1.33873474    42.66    -21.78    0.982    100    1    80    16    0    0    0    0    0    0    0    0    0    0    0;
    2454    184.2    -25.2374029    107.83    -75.85    0.944    100    1    230    70    0    0    0    0    0    0    0    0    0    0    0;
    2455    565.42    -113.739196    230.47    -115.95    0.92    100    1    605    295    0    0    0    0    0    0    0    0    0    0    0;
    2457    11.2    0.620245877    24.74    -16.5    1.046    100    1    56    11.2    0    0    0    0    0    0    0    0    0    0    0;
    2458    37.58    -1.93295623    61.2    -1.88    0.96    100    1    58    11.6    0    0    0    0    0    0    0    0    0    0    0;
    2460    10.37    -0.364557845    17.14    -10.86    1.049    100    1    23.1    4.62    0    0    0    0    0    0    0    0    0    0    0;
    2461    220    -2.58116312    159.05    -15.32    0.971    100    1    429    220    0    0    0    0    0    0    0    0    0    0    0;
    2462    18.08    -5.43754773    21.74    -17.31    1.011    100    1    41    8.2    0    0    0    0    0    0    0    0    0    0    0;
    2463    16    0.772492962    18.02    -6.63    1.035    100    1    80    16    0    0    0    0    0    0    0    0    0    0    0;
    2464    16    0.772219873    18.02    -6.63    1.035    100    1    80    16    0    0    0    0    0    0    0    0    0    0    0;
    2465    16    0.770522236    18.02    -6.63    1.035    100    1    80    16    0    0    0    0    0    0    0    0    0    0    0;
    2470    36    -4.81062241    124.73    -79.86    0.988    100    1    180    36    0    0    0    0    0    0    0    0    0    0    0;
    2471    36    -3.93095611    116.01    -89.94    1.01    100    1    180    36    0    0    0    0    0    0    0    0    0    0    0;
    2472    36    -4.81062241    124.73    -79.86    0.988    100    1    180    36    0    0    0    0    0    0    0    0    0    0    0;
    2473    36    -4.80977739    124.73    -79.86    0.988    100    1    180    36    0    0    0    0    0    0    0    0    0    0    0;
    2481    42    -0.905308142    14.64    -6.01    1.019    100    1    44    8.8    0    0    0    0    0    0    0    0    0    0    0;
    2484    7.6    0.0535117672    27.02    -18.3    1.039    100    1    38    7.6    0    0    0    0    0    0    0    0    0    0    0;
    2490    22.26    -1.22367786    26.24    -3.76    0.961    100    1    33    6.6    0    0    0    0    0    0    0    0    0    0    0;
    2496    124.98    -5.11278007    30.84    -18.18    1.023    100    1    130    26    0    0    0    0    0    0    0    0    0    0    0;
    2498    1282    -235.913685    671.48    -239.66    0.926    100    1    1332    282    0    0    0    0    0    0    0    0    0    0    0;
    2499    762.53    -234.760481    671.48    -239.66    0.932    100    1    1332    282    0    0    0    0    0    0    0    0    0    0    0;
    2500    0    0    168.9    14.28    0.973    100    0    285    150    0    0    0    0    0    0    0    0    0    0    0;
    2501    225    -27.1263174    204.97    -97.54    0.959    100    1    595    225    0    0    0    0    0    0    0    0    0    0    0;
    2502    120    -49.7853903    307.19    -50.96    0.917    100    1    436    120    0    0    0    0    0    0    0    0    0    0    0;
    2503    127    -47.466991    310.33    -47.76    0.918    100    1    443    127    0    0    0    0    0    0    0    0    0    0    0;
    2508    9.8    -3.20626653    32.52    -21.79    1.007    100    1    49    9.8    0    0    0    0    0    0    0    0    0    0    0;
    2509    12.57    0.116796283    21.62    -13.24    0.983    100    1    30    6    0    0    0    0    0    0    0    0    0    0    0;
    2513    770.79    -104.832783    541.66    -152.01    0.93    100    1    950.09    230.09    0    0    0    0    0    0    0    0    0    0    0;
    2514    233.1    -105.510639    541.94    -151.13    0.935    100    1    953.09    233.09    0    0    0    0    0    0    0    0    0    0    0;
    2516    47    -4.31103919    21.77    -20.2    0.992    100    1    49    9.8    0    0    0    0    0    0    0    0    0    0    0;
    2517    47    -4.31103919    21.77    -20.2    0.992    100    1    49    9.8    0    0    0    0    0    0    0    0    0    0    0;
    2518    11.2    -6.28119775    30.3    -13.7    0.953    100    1    56    11.2    0    0    0    0    0    0    0    0    0    0    0;
    2519    32.2    -29.1736225    114.06    -45.94    0.965    100    1    161    32.2    0    0    0    0    0    0    0    0    0    0    0;
    2520    32.2    -29.1736225    114.06    -45.94    0.965    100    1    161    32.2    0    0    0    0    0    0    0    0    0    0    0;
    2521    32.2    -29.1736225    114.06    -45.94    0.965    100    1    161    32.2    0    0    0    0    0    0    0    0    0    0    0;
    2522    32.2    -29.1736225    114.06    -45.94    0.965    100    1    161    32.2    0    0    0    0    0    0    0    0    0    0    0;
    2527    685.69    85.0355207    405.58    -162.03    0.963    100    1    985    275    0    0    0    0    0    0    0    0    0    0    0;
    2528    738.41    91.4490366    400.58    -167.03    0.964    100    1    985    275    0    0    0    0    0    0    0    0    0    0    0;
    2529    744.56    84.9734051    400.58    -167.03    0.963    100    1    985    275    0    0    0    0    0    0    0    0    0    0    0;
    2530    607.5    44.7441304    400.58    -167.03    0.959    100    1    985    275    0    0    0    0    0    0    0    0    0    0    0;
    2531    72    -2.78574244    102.61    -26.72    0.962    100    1    185    72    0    0    0    0    0    0    0    0    0    0    0;
    2532    72    -2.78574244    102.61    -24.82    0.962    100    1    185    72    0    0    0    0    0    0    0    0    0    0    0;
    2533    72    -2.39615958    102.61    -24.82    0.979    100    1    185    72    0    0    0    0    0    0    0    0    0    0    0;
    2534    120    -6.54    138.09    -96.08    0.944    100    1    250    120    0    0    0    0    0    0    0    0    0    0    0;
    2535    138    -6.459713    148.09    -87.36    0.943    100    1    268    138    0    0    0    0    0    0    0    0    0    0    0;
    2537    130    -25.8377924    133.88    -46.12    0.947    100    1    136    27.2    0    0    0    0    0    0    0    0    0    0    0;
    2538    123    -22.6514894    123.95    -46.05    0.955    100    1    128    25.6    0    0    0    0    0    0    0    0    0    0    0;
];

%% branch data
%    fbus    tbus    r    x    b    rateA    rateB    rateC    ratio    angle    status    angmin    angmax    Pf    Qf    Pt    Qt
mpc.branch = [
    639    1    0.005799    0.010615    0.0075    0    0    0    1    0    1    0    0    20.6221    -0.7947    -20.6000    -0.0000;
    909    2    0.002607    0.017462    0.0324    540    540    540    1    0    1    0    0    20.9169    13.9213    -20.9000    -17.2000;
    2575    3    2.1e-05    0.000125    0.1386    737    737    737    1    0    1    0    0    200.0000    -42.6436    -199.9922    27.2373;
    875    3    0.000145    0.001877    0.0635    2487    2487    2487    1    0    1    0    0    -256.4205    1.6630    256.5061    -7.6328;
    1710    3    0.000319    0.003234    0.0838    1841    1841    1841    1    0    1    0    0    -83.4577    35.5011    83.4822    -44.6042;
    46    3    2.1e-05    0.000125    0.1386    737    737    737    1    0    1    0    0    140.0000    -40.4289    -139.9961    24.9997;
    1073    4    0.037541    0.100529    0.0011    0    0    0    1    0    1    0    0    -28.3997    7.0738    28.6998    -6.3886;
    1533    4    0.090199    0.211388    0.0023    0    0    0    1    0    1    0    0    2.3910    2.2908    -2.3815    -2.5186;
    1658    4    0.09801    0.267574    0    0    0    0    1    0    1    0    0    27.0185    -6.9956    -26.3183    8.9073;
    1370    5    0.009383    0.019753    0    0    0    0    1    0    1    0    0    0.4000    0.1000    -0.4000    -0.1000;
    1370    6    0.001975    0.004444    0    0    0    0    1    0    1    0    0    -2.2904    -20.5785    2.3000    20.6000;
    199    7    0.006163    0.041067    0.0759    446    446    446    1    0    1    0    0    8.9628    -8.1359    -8.9574    -0.1970;
    880    7    0.000652    0.004369    0.0081    558    558    558    1    0    1    0    0    101.6075    -26.1554    -101.5426    25.6970;
    1061    8    0.067019    0.137566    0.0037    0    0    0    1    0    1    0    0    31.5269    -2.0364    -30.8899    2.9621;
    1223    8    0.032754    0.088939    0.0039    0    0    0    1    0    1    0    0    6.5610    1.7635    -6.5460    -2.1198;
    1223    8    0.030184    0.080096    0.0053    0    0    0    1    0    1    0    0    7.2811    1.8478    -7.2641    -2.3424;
    1371    10    0.009733    0.034089    0.0185    0    0    0    1    0    1    0    0    0.2680    12.7452    -0.2516    -14.7555;
    147    11    0.000277    0.002015    0.003    288    288    288    1    0    1    0    0    -94.1881    -34.9983    94.2131    34.8445;
    387    2571    0.00881    0.033995    0.0607    289    289    289    1    0    1    0    0    -25.3483    26.7819    25.4698    -33.1082;
    437    2571    0.004642    0.019832    0.0354    255    255    255    1    0    1    0    0    -107.7116    -6.1373    108.2022    4.3200;
    955    11    0.008861    0.03506    0.0623    288    288    288    1    0    1    0    0    -47.4280    -16.4718    47.6225    10.3211;
    991    11    0.006993    0.032869    0.0557    255    255    255    1    0    1    0    0    -77.6750    -30.6373    78.1110    26.5321;
    1774    2571    0.002173    0.008731    0.0152    0    0    0    1    0    1    0    0    12.2643    18.5040    -12.2541    -20.1554;
    1817    11    0.00077    0.003121    0.0051    0    0    0    1    0    1    0    0    19.3044    60.0608    -19.2769    -60.5214;
    2092    2571    0.004109    0.016138    0.0284    288    288    288    1    0    1    0    0    -45.2358    7.9106    45.3148    -10.7559;
    2591    12    8.3e-05    0.000907    0.0202    1034    1034    1034    1    0    1    0    0    60.6800    -14.5196    -60.6772    12.2716;
    419    12    0.000552    0.006726    0.0939    1786    1786    1786    1    0    1    0    0    -31.6575    -26.5233    31.6647    16.0303;
    808    12    0.000512    0.008012    0.2455    2462    2462    2462    1    0    1    0    0    290.6035    -41.4802    -290.2162    19.8651;
    1158    12    0.001107    0.00918    0.1906    1644    1644    1644    1    0    1    0    0    -175.2569    58.7350    175.6031    -77.4523;
    148    12    6.2e-05    0.000741    0.0173    1095    1095    1095    1    0    1    0    0    57.6900    -20.0387    -57.6880    18.1112;
    808    12    0.000512    0.008019    0.2455    2462    2462    2462    1    0    1    0    0    290.3524    -41.4401    -289.9658    19.8197;
    808    12    0.001153    0.013123    0.1841    1433    1433    1433    1    0    1    0    0    176.6505    -31.4346    -176.3266    14.3673;
    167    13    0.000158    0.000672    0.0719    331    331    331    1    0    1    0    0    13.9004    -7.4018    -13.9001    -0.2863;
    1463    13    4.5e-05    8.9e-05    0.002    268    268    268    1    0    1    0    0    -13.9000    -0.5000    13.9001    0.2863;
    820    14    0.033258    0.090955    0.001    0    0    0    1    0    1    0    0    -4.0904    3.6217    4.1000    -3.7000;
    465    15    0.071303    0.180902    0.0021    0    0    0    1    0    1    0    0    2.2507    -4.4321    -2.2351    4.2433;
    878    15    0.071554    0.18191    0.0021    0    0    0    1    0    1    0    0    6.7953    0.7893    -6.7649    -0.9433;
    2664    16    0.00478    0.028622    0.0547    455    455    455    1    0    1    0    0    60.1861    5.8544    -60.0312    -11.1490;
    451    16    0.00478    0.028583    0.0547    455    455    455    1    0    1    0    0    60.1233    -10.1221    -59.9688    4.8490;
    151    17    0.000257    0.000514    0.0294    0    0    0    1    0    1    0    0    35.0030    3.7906    -35.0000    -6.9000;
    987    18    0.000257    0.002153    0.2147    452    452    452    1    0    1    0    0    -111.1556    -29.7384    111.1878    8.2272;
    1264    18    0.000277    0.000869    0.0931    481    481    481    1    0    1    0    0    156.2551    12.3817    -156.1878    -21.6272;
    1903    19    0.000756    0.00252    0    0    0    0    1    0    1    0    0    -18.6690    3.4905    18.6715    -3.4823;
    1247    20    0.000237    0.00083    0.1863    268    268    268    1    0    1    0    0    95.5179    0.3431    -95.4973    -20.0142;
    1301    20    0.000178    0.000612    0.1377    268    268    268    1    0    1    0    0    -18.1967    -5.5006    18.1973    -9.0858;
    59    21    0.002568    0.011753    0.0203    424    424    424    1    0    1    0    0    12.3437    -2.9150    -12.3399    0.7968;
    1908    21    0.002568    0.011615    0.0228    290    290    290    1    0    1    0    0    -3.8592    2.4008    3.8599    -4.7968;
    591    22    0.102293    0.226757    0.0025    0    0    0    1    0    1    0    0    -9.6000    7.0000    9.7201    -7.0373;
    855    22    0.177551    0.405291    0.0046    0    0    0    1    0    1    0    0    10.4747    -14.3537    -9.9884    14.9269;
    1199    22    0.088264    0.161566    0.0017    0    0    0    1    0    1    0    0    4.3549    -3.6729    -4.3317    3.5104;
    820    23    0.043336    0.11867    0.001    0    0    0    1    0    1    0    0    -7.1096    -3.2217    7.1347    3.1849;
    1059    23    0.067775    0.139834    0.001    0    0    0    1    0    1    0    0    -2.2051    1.0475    2.2089    -1.1456;
    1691    23    0.047367    0.16125    0.0021    0    0    0    1    0    1    0    0    18.6561    2.1664    -18.5019    -1.8670;
    1922    23    0.004031    0.016629    0.001    0    0    0    1    0    1    0    0    24.1650    -5.5376    -24.1417    5.5277;
    1377    24    9.9e-05    0.00077    0.078    379    379    379    1    0    1    0    0    -84.5034    0.7557    84.5100    -9.1262;
    1377    2573    9.9e-05    0.00077    0.077    379    379    379    1    0    1    0    0    -78.2544    -0.9522    78.2600    -7.3177;
    1908    25    0.000514    0.003437    0.0061    290    290    290    1    0    1    0    0    3.8592    -2.4008    -3.8591    1.7594;
    1914    25    0.005476    0.036879    0.1255    522    522    522    1    0    1    0    0    -46.3538    11.5812    46.4819    -23.9797;
    59    25    0.000514    0.003457    0.0061    418    418    418    1    0    1    0    0    60.6421    -17.1322    -60.6228    16.6204;
    1138    26    0.003477    0.01118    0.0187    304    304    304    1    0    1    0    0    -5.9273    -21.5080    5.9413    19.4436;
    1409    26    0.000612    0.003121    0.0152    270    270    270    1    0    1    0    0    6.9422    9.7291    -6.9413    -11.4436;
    2755    27    0.013857    0.035525    0.0004    0    0    0    1    0    1    0    0    22.0642    -5.4801    -22.0000    5.6000;
    1514    28    2.4e-05    0.000144    0.0213    701    701    701    1    0    1    0    0    -2.1000    -2.3157    2.1000    0.1000;
    1514    2574    7.1e-05    0.000162    0.0162    251    251    251    1    0    1    0    0    39.1011    8.3174    -39.1000    -10.0000;
    249    29    0.068027    0.173091    0.002    0    0    0    1    0    1    0    0    -20.5217    0.0723    20.7948    0.4098;
    296    29    0.027211    0.068783    0.001    0    0    0    1    0    1    0    0    1.5480    0.2428    -1.5474    -0.3490;
    776    29    0.03099    0.202822    0.002    0    0    0    1    0    1    0    0    26.5490    -1.4362    -26.3474    2.5392;
    1274    30    0.000257    0.001165    0.002    405    405    405    1    0    1    0    0    3.5039    -40.1954    -3.5000    40.0000;
    1906    31    0.047317    0.131595    0.0015    0    0    0    1    0    1    0    0    1.6327    -1.9575    -1.6300    1.8000;
    2686    32    0.075838    0.224742    0.0027    0    0    0    1    0    1    0    0    3.8915    5.1142    -3.8624    -5.3253;
    648    32    0.028471    0.089695    0.001    0    0    0    1    0    1    0    0    14.6400    -6.3369    -14.5733    6.4384;
    1337    32    0.080373    0.255732    0.003    0    0    0    1    0    1    0    0    -6.3000    2.8000    6.3357    -3.0132;
    2050    32    0.000252    0.000504    0    0    0    0    1    0    1    0    0    -0.0000    0.2000    0.0000    -0.2000;
    1907    33    0.000444    0.001136    0    0    0    0    1    0    1    0    0    2.4000    -0.3999    -2.4000    0.4000;
    1370    34    0.057284    0.130864    0    0    0    0    1    0    1    0    0    0.0000    -0.0000    -0.0000    0.0000;
    242    35    0.054749    0.157445    0.0027    0    0    0    1    0    1    0    0    20.2164    -1.6183    -20.0085    1.9260;
    1507    35    0.038549    0.103049    0.0012    0    0    0    1    0    1    0    0    -8.6000    1.4000    8.6276    -1.4538;
    2117    35    0.012598    0.052406    0.0006    0    0    0    1    0    1    0    0    14.6444    0.6134    -14.6191    -0.5722;
    800    36    0.006914    0.020741    0    0    0    0    1    0    1    0    0    0.7012    -4.0963    -0.7000    4.1000;
    712    37    0.032124    0.082892    0.003    0    0    0    1    0    1    0    0    7.7839    1.7192    -7.7653    -2.0009;
    1655    37    0.025573    0.09869    0.0012    0    0    0    1    0    1    0    0    1.5479    -7.3806    -1.5347    7.3009;
    637    39    0.005709    0.037926    0.0688    492    492    492    1    0    1    0    0    -43.5534    -13.7663    43.6577    6.8950;
    2032    39    0.001758    0.011654    0.0208    492    492    492    1    0    1    0    0    122.2945    1.3601    -122.0577    -2.0950;
    2585    40    0.001383    0.009462    0.0172    463    463    463    1    0    1    0    0    81.5757    7.8270    -81.4884    -9.0599;
    593    40    0.00156    0.006933    0.0121    432    432    432    1    0    1    0    0    -15.0830    6.8984    15.0871    -8.1654;
    788    40    0.006376    0.028733    0.0506    432    432    432    1    0    1    0    0    15.6001    -25.6773    -15.5532    20.5424;
    1291    40    0.00158    0.010627    0.0192    481    481    481    1    0    1    0    0    -56.8064    -1.6970    56.8545    -0.0171;
    1108    41    0.001086    0.003536    0.3766    506    506    506    1    0    1    0    0    40.2185    -38.6287    -40.2000    -3.7000;
    1108    41    0.001086    0.003536    0.3766    506    506    506    1    0    1    0    0    40.2185    -38.6287    -40.2000    -3.7000;
    235    42    0.04059    0.110708    0.0013    0    0    0    1    0    1    0    0    0.0073    2.4231    -0.0051    -2.5606;
    248    42    0.073646    0.225598    0.0087    0    0    0    1    0    1    0    0    -11.6079    3.0876    11.7065    -3.7447;
    285    42    0.02066    0.088687    0.0021    0    0    0    1    0    1    0    0    37.1900    0.8613    -36.9345    0.0019;
    1933    42    0.019904    0.08516    0.001    0    0    0    1    0    1    0    0    -3.5934    5.2243    3.6007    -5.3038;
    1935    42    0.014361    0.068027    0.0035    0    0    0    1    0    1    0    0    3.2431    -2.8037    -3.2409    2.4288;
    1770    42    0.059209    0.150164    0.0021    0    0    0    1    0    1    0    0    -24.4000    -4.6000    24.7440    5.2454;
    183    43    0.004741    0.020385    0.0334    0    0    0    1    0    1    0    0    -21.7042    4.8634    21.7261    -8.4929;
    2006    43    0.009027    0.048869    0.084    351    351    351    1    0    1    0    0    40.6071    0.5651    -40.4728    -9.2513;
    2036    43    0.003516    0.016257    0.0273    311    311    311    1    0    1    0    0    18.9706    -20.8634    -18.9474    17.9349;
    265    44    0.059461    0.163265    0.0018    0    0    0    1    0    1    0    0    12.1423    -3.6731    -12.0528    3.7272;
    1652    44    0.146384    0.373394    0.0051    0    0    0    1    0    1    0    0    17.4017    -5.6570    -16.9472    6.2728;
    389    45    0.000514    0.003417    0.0278    452    452    452    1    0    1    0    0    -38.4649    3.6785    38.4722    -6.5654;
    408    45    0.001084    0.007198    0.0132    448    448    448    1    0    1    0    0    100.4537    -14.1141    -100.3483    13.4201;
    1955    45    0.000523    0.002436    0.0167    348    348    348    1    0    1    0    0    -72.2394    10.9938    72.2659    -12.6334;
    389    45    0.000514    0.003457    0.0203    356    356    356    1    0    1    0    0    -38.0381    3.9515    38.0452    -6.0469;
    408    45    0.001086    0.007249    0.0132    540    540    540    1    0    1    0    0    99.7687    -13.9448    -99.6645    13.2460;
    1954    45    0.000553    0.002469    0.0157    405    405    405    1    0    1    0    0    -53.2159    9.9999    53.2314    -11.5888;
    408    45    0.001086    0.007269    0.0132    540    540    540    1    0    1    0    0    99.5055    -13.8690    -99.4019    13.1684;
    380    47    0.016125    0.068279    0.0081    0    0    0    1    0    1    0    0    19.2024    -8.9974    -19.1353    8.4197;
    1699    47    0.059209    0.150416    0.0021    0    0    0    1    0    1    0    0    -16.7000    14.7000    16.9705    -14.2394;
    380    47    0.016125    0.068279    0.0081    0    0    0    1    0    1    0    0    19.2024    -8.9974    -19.1353    8.4197;
    1610    48    0.102293    0.245906    0.0027    0    0    0    1    0    1    0    0    4.3758    -2.3300    -4.3538    2.0835;
    2120    48    0.036533    0.088435    0.001    0    0    0    1    0    1    0    0    -4.6440    2.7960    4.6538    -2.8835;
    1006    49    0.019148    0.081381    0.0012    0    0    0    1    0    1    0    0    -26.7693    3.8459    26.9019    -3.4097;
    1585    49    0.02318    0.04258    0.0006    0    0    0    1    0    1    0    0    0.0000    -0.1000    0.0000    0.0363;
    1972    49    0.002268    0.022424    0.0002    0    0    0    1    0    1    0    0    33.5397    -0.9385    -33.5156    1.1548;
    2121    2576    0.012094    0.030486    0.0004    0    0    0    1    0    1    0    0    -16.6468    6.4101    16.6831    -6.3611;
    1006    2576    0.03351    0.088435    0.001    0    0    0    1    0    1    0    0    -9.4079    1.2262    9.4365    -1.2567;
    1971    2576    0.00252    0.02066    0.0002    0    0    0    1    0    1    0    0    17.4694    -3.5612    -17.4619    3.6018;
    1103    50    0.001837    0.011694    0.0759    467    467    467    1    0    1    0    0    -96.5603    -15.7045    96.7165    8.2348;
    1256    50    0.001067    0.007131    0.0132    413    413    413    1    0    1    0    0    -6.7000    -3.3000    6.7005    1.8274;
    1709    50    0.001284    0.008593    0.0152    541    541    541    1    0    1    0    0    -11.2827    -3.8657    11.2843    2.1769;
    2895    50    0.001284    0.008593    0.0162    541    541    541    1    0    1    0    0    68.6433    5.7003    -68.5888    -7.1499;
    2895    50    0.001284    0.008533    0.0162    541    541    541    1    0    1    0    0    69.1221    5.6747    -69.0669    -7.1219;
    2621    51    0.000494    0.000928    0.0699    0    0    0    1    0    1    0    0    -19.6000    0.3000    19.6018    -7.8768;
    434    51    0.000184    0.00159    0.1661    422    422    422    1    0    1    0    0    -227.2156    27.4535    227.3054    -44.6933;
    1497    51    0.000198    0.001711    0.1711    385    385    385    1    0    1    0    0    162.7420    -34.2294    -162.6925    16.1034;
    1522    51    0.000751    0.003358    0.1534    385    385    385    1    0    1    0    0    150.9862    -52.3309    -150.8148    36.4666;
    450    52    0.000178    0.001047    0.1499    452    452    452    1    0    1    0    0    82.4825    -39.2552    -82.4694    23.4424;
    651    2942    0.000119    0.000474    0.0688    452    452    452    1    0    1    0    0    53.9034    4.0918    -53.9000    -11.2000;
    1247    52    0.000316    0.002232    0.2774    452    452    452    1    0    1    0    0    -82.4489    -5.8209    82.4694    -23.4424;
    2603    53    0.047115    0.108088    0.0031    0    0    0    1    0    1    0    0    -9.0000    -0.1000    9.0349    -0.1604;
    1126    53    0.036281    0.154195    0.0037    0    0    0    1    0    1    0    0    -16.0604    -10.6534    16.1864    10.7892;
    1686    54    0.037227    0.106836    0.0328    0    0    0    1    0    1    0    0    24.3932    -6.3304    -24.1942    3.1434;
    1929    54    0.006089    0.020756    0.0067    0    0    0    1    0    1    0    0    -11.6611    -3.9275    11.6691    3.1905;
    1109    55    0.000729    0.005118    0.0933    389    389    389    1    0    1    0    0    9.6933    3.9016    -9.6921    -13.5576;
    1109    55    0.000755    0.005235    0.0909    419    419    419    1    0    1    0    0    9.4892    3.8120    -9.4880    -13.2196;
    321    56    0.001787    0.01946    0.4214    1579    1579    1579    1    0    1    0    0    796.8331    -45.0067    -786.0552    117.9040;
    638    57    0.001719    0.00877    0.0157    321    321    321    1    0    1    0    0    -48.2990    4.0792    48.3356    -5.6280;
    1538    57    0.009165    0.04318    0.077    321    321    321    1    0    1    0    0    129.9303    -15.3178    -128.5356    13.3280;
    190    59    0.004879    0.032454    0.0602    487    487    487    1    0    1    0    0    -8.4000    10.3000    8.4116    -16.5801;
    258    59    0.006341    0.042746    0.0785    418    418    418    1    0    1    0    0    -19.3000    3.2000    19.3256    -11.3011;
    284    59    0.006914    0.031249    0.0547    327    327    327    1    0    1    0    0    -43.9138    1.5035    44.0422    -6.6685;
    396    60    0.000582    0.007652    0.2643    2487    2487    2487    1    0    1    0    0    -61.8458    22.6696    61.8741    -50.3601;
    1001    60    0.001648    0.021634    0.748    2487    2487    2487    1    0    1    0    0    -37.5289    -168.6055    37.8356    95.5956;
    1240    60    0.000838    0.014301    0.5198    2487    2487    2487    1    0    1    0    0    456.9079    -46.5280    -455.2507    19.7935;
    2897    60    0.001163    0.015312    0.5285    2487    2487    2487    1    0    1    0    0    -161.7441    -3.5196    162.0370    -48.6926;
    396    60    0.000575    0.007576    0.2614    2487    2487    2487    1    0    1    0    0    -62.4729    23.1828    62.5014    -50.5617;
    1001    60    0.001646    0.021633    0.7479    2487    2487    2487    1    0    1    0    0    -37.5193    -168.6108    37.8256    95.6114;
    1240    60    0.000838    0.014287    0.5198    2487    2487    2487    1    0    1    0    0    457.3530    -46.5727    -455.6925    19.8658;
    1723    60    0.00117    0.015339    0.5285    2487    2487    2487    1    0    1    0    0    -171.4347    -1.4846    171.7660    -50.2492;
    2897    60    0.001821    0.017874    0.4318    1382    1382    1382    1    0    1    0    0    -137.6582    1.5981    137.9933    -44.1192;
    182    61    0.003023    0.01159    0.0002    0    0    0    1    0    1    0    0    5.5009    1.6814    -5.5000    -1.7000;
    63    62    0.011163    0.020434    0.0002    0    0    0    1    0    1    0    0    0.6001    0.6802    -0.6000    -0.7000;
    1589    63    0.070043    0.190728    0.0021    0    0    0    1    0    1    0    0    3.2010    1.3679    -3.1924    -1.5554;
    1684    2577    0.110103    0.294533    0.004    0    0    0    1    0    1    0    0    17.9193    -2.2953    -17.5691    2.8275;
    1755    63    0.034014    0.145629    0.0018    0    0    0    1    0    1    0    0    8.4761    5.9740    -8.4399    -6.0013;
    65    2577    0.000171    0.000313    0.0003    0    0    0    1    0    1    0    0    -17.5686    2.7985    17.5691    -2.8275;
    738    64    0.000672    0.003477    0.0365    254    254    254    1    0    1    0    0    39.6096    5.2901    -39.6000    -9.4000;
    252    66    0.138123    0.332    0.001    0    0    0    1    0    1    0    0    7.3521    -2.7981    -7.2667    2.9039;
    1773    2578    0.000988    0.003457    0    0    0    0    1    0    1    0    0    -20.5755    -5.7596    20.5800    5.7754;
    2145    66    0.008395    0.02321    0    0    0    0    1    0    1    0    0    5.2367    -3.5867    -5.2333    3.5961;
    1894    67    0.000632    0.004188    0.0081    471    471    471    1    0    1    0    0    0.4000    2.3392    -0.4000    -3.2000;
    1894    2579    0.000612    0.004148    0.0071    471    471    471    1    0    1    0    0    42.5107    6.5179    -42.5000    -7.2000;
    1362    69    0.000672    0.004405    0.0081    541    541    541    1    0    1    0    0    53.8214    -0.0045    -53.8031    -0.7418;
    2090    69    0.000968    0.004602    0.0081    304    304    304    1    0    1    0    0    36.3041    -0.3305    -36.2921    -0.4784;
    1362    69    0.000632    0.004444    0.0081    440    440    440    1    0    1    0    0    53.4216    0.5330    -53.4047    -1.2800;
    2095    70    0.001975    0.013215    0.0243    541    541    541    1    0    1    0    0    29.8942    -2.4374    -29.8777    -0.0561;
    2096    70    0.001956    0.013037    0.0243    0    0    0    1    0    1    0    0    53.8769    -10.5946    -53.8223    8.3561;
    1761    71    0.002933    0.010267    0.0032    0    0    0    1    0    1    0    0    15.5551    -4.6175    -15.5485    4.2680;
    1911    71    0.0028    0.007511    0.0022    0    0    0    1    0    1    0    0    -28.8781    -3.8271    28.8985    3.6260;
    74    2580    2e-05    0.000198    0.0121    261    261    261    1    0    1    0    0    0.0000    -1.2715    -0.0000    0.0000;
    74    72    2e-05    0.000198    0.0142    261    261    261    1    0    1    0    0    0.0000    -1.4922    0.0000    0.0000;
    2653    74    0.002037    0.010904    0.0187    352    352    352    1    0    1    0    0    -29.7112    -0.8955    29.7283    -0.9768;
    423    74    0.000415    0.002015    0.1266    428    428    428    1    0    1    0    0    -77.5577    12.2936    77.5829    -25.4759;
    483    74    0.000395    0.00156    0.1893    426    426    426    1    0    1    0    0    -192.2173    4.2616    192.3571    -23.5920;
    791    74    4e-05    0.000178    0.0152    0    0    0    1    0    1    0    0    133.5000    -23.3732    -133.4930    21.8069;
    2792    74    0.001323    0.012444    0.0678    935    935    935    1    0    1    0    0    152.0240    12.8122    -151.7318    -17.2149;
    1631    74    0.000454    0.002133    0.2511    268    268    268    1    0    1    0    0    -76.0000    -7.3000    76.0251    -18.9634;
    1855    74    0.000119    0.000691    0.1002    387    387    387    1    0    1    0    0    -189.3749    10.1372    189.4158    -20.4282;
    1886    74    0.00083    0.005175    0.0203    323    323    323    1    0    1    0    0    -52.6404    1.0627    52.6623    -3.0585;
    2792    74    0.001314    0.012115    0.0673    943    943    943    1    0    1    0    0    156.1522    12.9492    -155.8462    -17.2259;
    2926    74    5.9e-05    0.000217    0.0496    323    323    323    1    0    1    0    0    120.0000    -13.8350    -119.9918    8.6525;
    1853    74    5.9e-05    0.000217    0.0466    323    323    323    1    0    1    0    0    138.0000    -16.1104    -137.9892    11.2529;
    1640    75    0.000854    0.001563    0.0007    0    0    0    1    0    1    0    0    15.2021    5.3282    -15.2000    -5.4000;
    1909    76    0.000494    0.000988    0    0    0    0    1    0    1    0    0    -20.6976    3.1129    20.7000    -3.1081;
    124    77    0.062232    0.138574    0.0015    0    0    0    1    0    1    0    0    -11.8200    4.3644    11.9105    -4.3274;
    1903    77    0.035525    0.084782    0.0009    0    0    0    1    0    1    0    0    15.2655    -5.5238    -15.1805    5.6274;
    1520    78    0.000158    0.000948    0.002    348    348    348    1    0    1    0    0    7.8001    5.5900    -7.8000    -5.8000;
    125    79    0.035273    0.218443    0.0029    0    0    0    1    0    1    0    0    40.3198    2.4191    -39.7836    0.5945;
    210    79    0.000252    0.000504    0    0    0    0    1    0    1    0    0    0.0000    0.0000    0.0000    0.0000;
    354    79    0.034442    0.11809    0.0091    0    0    0    1    0    1    0    0    -2.4073    1.6690    2.4107    -2.6067;
    125    79    0.034266    0.221466    0    0    0    0    1    0    1    0    0    39.7933    2.8045    -39.2855    0.4774;
    310    80    0.0839    0.229025    0.0025    0    0    0    1    0    1    0    0    11.5786    0.3605    -11.4796    -0.3723;
    667    80    0.048627    0.123205    0.0014    0    0    0    1    0    1    0    0    -4.3680    -2.7985    4.3796    2.6723;
    903    81    0.001521    0.007076    0.0118    302    302    302    1    0    1    0    0    0.0000    -0.0000    0.0000    -1.3088;
    1701    81    0.002469    0.011457    0.0203    315    315    315    1    0    1    0    0    -40.5829    -5.0922    40.6200    3.0158;
    524    82    0.001442    0.009699    0.0172    566    566    566    1    0    1    0    0    29.6253    10.2138    -29.6117    -11.9506;
    568    82    0.001422    0.009541    0.0172    566    566    566    1    0    1    0    0    30.0020    10.3133    -29.9883    -12.0494;
    159    83    0.024691    0.056941    0.001    0    0    0    1    0    1    0    0    39.9017    -14.9908    -39.4661    15.8927;
    406    83    0.0194    0.038549    0.0033    0    0    0    1    0    1    0    0    -11.6276    8.1300    11.6661    -8.3927;
    608    84    0.004681    0.028227    0.0516    440    440    440    1    0    1    0    0    -43.3229    21.9546    43.4360    -26.5509;
    1000    84    0.001185    0.008    0.0152    575    575    575    1    0    1    0    0    2.0018    -13.9203    -1.9998    12.3883;
    2103    84    0.005333    0.02722    0.0491    440    440    440    1    0    1    0    0    -64.6880    16.9396    64.9263    -20.7306;
    1001    85    0.000145    0.001911    0.0661    2487    2487    2487    1    0    1    0    0    -645.6133    -243.4381    646.3010    245.8511;
    1892    85    0.000253    0.003323    0.1148    2487    2487    2487    1    0    1    0    0    815.6341    224.1790    -813.8705    -212.7367;
    159    86    0.018645    0.041068    0.0005    0    0    0    1    0    1    0    0    -22.5467    10.0100    22.6571    -9.8184;
    643    86    0.049131    0.124465    0.0014    0    0    0    1    0    1    0    0    28.8339    -5.6566    -28.4273    6.5418;
    1918    86    0.02192    0.091207    0.0011    0    0    0    1    0    1    0    0    26.1753    -1.7850    -26.0298    2.2766;
    205    87    0.015117    0.039808    0.0005    0    0    0    1    0    1    0    0    11.4187    -0.4535    -11.4000    0.4500;
    205    87    0.015117    0.039808    0.0005    0    0    0    1    0    1    0    0    11.4187    -0.4535    -11.4000    0.4500;
    1449    88    0.004787    0.018141    0.0002    0    0    0    1    0    1    0    0    2.1002    0.7802    -2.1000    -0.8000;
    680    2581    0.003779    0.020912    0.0028    0    0    0    1    0    1    0    0    0.0000    -0.0000    0.0000    -0.2777;
    1807    89    0.007055    0.020408    0.0002    0    0    0    1    0    1    0    0    0.0000    0.0000    0.0000    -0.0198;
    680    2581    0.003779    0.020912    0.0028    0    0    0    1    0    1    0    0    0.0000    -0.0000    0.0000    -0.2777;
    1428    2582    0.000494    0.002252    0.004    406    406    406    1    0    1    0    0    30.5069    5.8439    -30.5025    -6.2569;
    1428    90    0.000494    0.002252    0.004    406    406    406    1    0    1    0    0    32.0067    11.0779    -32.0015    -11.4870;
    142    91    0.004563    0.030696    0.0557    541    541    541    1    0    1    0    0    145.4978    -23.5643    -144.5785    23.7751;
    428    91    0.009857    0.04478    0.077    405    405    405    1    0    1    0    0    -128.2075    17.7299    129.7744    -18.8396;
    1066    91    0.017106    0.078321    0.1387    362    362    362    1    0    1    0    0    55.9134    -22.7210    -55.3742    10.3543;
    1728    91    0.010272    0.048691    0.0866    354    354    354    1    0    1    0    0    19.1592    -9.5217    -19.1217    0.4102;
    612    92    0.012978    0.059338    0.1002    409    409    409    1    0    1    0    0    31.6055    -39.8824    -31.3557    29.5609;
    1089    92    0.01197    0.056632    0.0942    262    262    262    1    0    1    0    0    -24.8753    7.3679    24.9557    -17.9609;
    1911    93    0.000578    0.001156    0.0004    0    0    0    1    0    1    0    0    -3.1399    0.6574    3.1400    -0.7038;
    1410    94    0.000316    0.001679    0.0192    0    0    0    1    0    1    0    0    37.7135    55.2183    -37.7000    -57.2000;
    1410    2583    0.000316    0.001679    0.0192    0    0    0    1    0    1    0    0    33.4033    -2.5380    -33.4000    0.5000;
    922    95    0.000277    0.000573    0.0334    0    0    0    1    0    1    0    0    -91.7779    9.8192    91.8000    -13.3515;
    1348    96    0.001055    0.004836    0.0081    432    432    432    1    0    1    0    0    9.0008    -0.0778    -9.0000    -0.8000;
    643    97    0.056437    0.160242    0.0019    0    0    0    1    0    1    0    0    14.0668    7.5972    -13.9276    -7.3961;
    2101    97    0.050894    0.146384    0.0017    0    0    0    1    0    1    0    0    22.1198    -2.3561    -21.8724    2.8961;
    1305    98    0.002114    0.008553    0.0152    346    346    346    1    0    1    0    0    16.5069    -10.3611    -16.5000    8.7000;
    449    99    0.000158    0.000652    0.084    0    0    0    1    0    1    0    0    28.6012    -3.9774    -28.6000    -5.0000;
    2808    2584    0.000198    0.000731    0.0942    385    385    385    1    0    1    0    0    14.5004    -5.9484    -14.5000    -3.6000;
    1701    100    0.00324    0.012616    0.0225    302    302    302    1    0    1    0    0    7.3027    -7.5796    -7.3000    5.1000;
    1872    101    0.007522    0.029736    0.0496    303    303    303    1    0    1    0    0    54.3403    -12.1267    -54.1324    7.4981;
    2143    101    0.006809    0.03043    0.0521    380    380    380    1    0    1    0    0    -47.5879    4.9296    47.7324    -9.9981;
    524    102    0.002153    0.014736    0.0273    565    565    565    1    0    1    0    0    -71.8143    -17.0082    71.9235    14.8394;
    2687    102    0.000581    0.003838    0.0071    507    507    507    1    0    1    0    0    -25.9000    -4.1000    25.9037    3.3635;
    1027    102    0.001857    0.020306    0.0557    566    566    566    1    0    1    0    0    94.0589    7.5421    -93.9048    -11.8495;
    1812    2585    0.002331    0.015526    0.0278    549    549    549    1    0    1    0    0    -56.5866    -2.6581    56.6569    0.1666;
    2009    102    0.001345    0.008968    0.0162    566    566    566    1    0    1    0    0    -121.9643    7.1417    122.1521    -7.6251;
    625    102    0.000573    0.003911    0.0071    415    415    415    1    0    1    0    0    -14.0000    -1.9000    14.0011    1.1461;
    827    102    0.001896    0.012701    0.0233    501    501    501    1    0    1    0    0    -120.2050    6.7274    120.4623    -7.4985;
    734    103    0.000602    0.006717    0.1357    1725    1725    1725    1    0    1    0    0    -6.5687    -51.2588    6.5799    36.8758;
    1028    103    0.00063    0.007098    0.1588    1916    1916    1916    1    0    1    0    0    209.8143    50.6081    -209.5378    -64.6040;
    1895    103    0.000367    0.004631    0.1126    2275    2275    2275    1    0    1    0    0    17.3182    -117.9041    -17.2738    106.4493;
    1028    103    0.000472    0.006201    0.2137    2487    2487    2487    1    0    1    0    0    239.5428    59.2830    -239.2708    -78.7366;
    1892    103    0.001504    0.019298    0.4577    2275    2275    2275    1    0    1    0    0    232.0726    -143.5031    -231.0764    108.1701;
    272    2586    0.000158    0.001106    0.1357    461    461    461    1    0    1    0    0    101.7333    30.8341    -101.7156    -44.9805;
    485    104    0.000219    0.00193    0.1954    407    407    407    1    0    1    0    0    -146.0222    -17.1658    146.0672    -2.7629;
    522    104    0.000158    0.000909    0.1316    428    428    428    1    0    1    0    0    18.9805    -21.8474    -18.9796    8.1589;
    1286    104    0.000411    0.00356    0.3564    416    416    416    1    0    1    0    0    172.8055    -23.6896    -172.6876    -12.3960;
    2856    2586    0.000158    0.001264    0.1286    416    416    416    1    0    1    0    0    -82.6032    31.4808    82.6156    -44.9020;
    714    105    0.045855    0.121189    0.0013    0    0    0    1    0    1    0    0    16.8709    -6.0299    -16.7305    6.2650;
    984    105    0.064248    0.156211    0.0018    0    0    0    1    0    1    0    0    -6.5864    5.2833    6.6305    -5.3650;
    1103    106    0.000198    0.001383    0.003    420    420    420    1    0    1    0    0    -56.3743    6.1068    56.3800    -6.4004;
    1103    2587    0.000217    0.001402    0.003    420    420    420    1    0    1    0    0    -55.2940    5.4366    55.3000    -5.7313;
    541    107    0.036029    0.091711    0.001    0    0    0    1    0    1    0    0    -4.0774    3.1019    4.0864    -3.1860;
    647    107    0.018896    0.047367    0.0008    0    0    0    1    0    1    0    0    -0.0000    -0.1000    0.0000    0.0146;
    1656    107    0.003427    0.009272    0.0121    0    0    0    1    0    1    0    0    -35.7464    2.3767    35.7877    -3.5558;
    1808    107    0.006299    0.018392    0.0164    0    0    0    1    0    1    0    0    -14.6958    2.8333    14.7093    -4.5447;
    1951    107    0.017637    0.044092    0.0008    0    0    0    1    0    1    0    0    21.0263    -12.5508    -20.9271    12.7135;
    2140    107    0.046273    0.084703    0.0015    0    0    0    1    0    1    0    0    -0.0000    0.0748    0.0000    -0.2350;
    1656    107    0.00383    0.008869    0.0143    0    0    0    1    0    1    0    0    -36.3585    4.2853    36.4069    -5.6990;
    503    108    0.001304    0.008691    0.0152    525    525    525    1    0    1    0    0    -90.2969    -1.5949    90.3930    0.5508;
    1103    108    0.000691    0.004662    0.0091    541    541    541    1    0    1    0    0    208.9284    -2.5731    -208.6571    3.3926;
    111    109    9.9e-05    0.000415    0.0456    434    434    434    1    0    1    0    0    -283.5486    33.2057    283.6227    -37.8749;
    400    110    1e-06    0.000104    0.078    1059    1059    1059    1    0    1    0    0    862.9900    -183.7791    -862.9828    176.0480;
    581    110    0.000353    0.004584    0.1184    2357    2357    2357    1    0    1    0    0    -780.8935    177.4384    782.9650    -163.4655;
    904    110    0.000699    0.009179    0.3177    2487    2487    2487    1    0    1    0    0    -373.9333    96.0750    374.9027    -118.0985;
    581    110    0.000353    0.004584    0.1184    2357    2357    2357    1    0    1    0    0    -780.8935    177.4384    782.9650    -163.4655;
    904    110    0.000734    0.009245    0.3148    2487    2487    2487    1    0    1    0    0    -370.8055    96.5912    371.8085    -118.3947;
