function mpc = case2848rte_resqlim
%CASE2848RTE_RESQLIM

%% MATPOWER Case Format : Version 2
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	1	20.6	0	0	0	1	1.05484171	-6.19743472	63	1	1.06349	0.936508;
	2	1	20.9	17.2	0	0	1	1.02160581	-9.87233473	225	1	1.08889	0.888889;
	3	1	0	0	0	0	1	1.05656928	-2.90462163	380	1	1.10263	1;
	4	1	0	0	0	0	1	1.04425193	-12.4029646	63	1	1.07937	0.920635;
	5	1	0.4	0.1	0	0	1	0.939827282	-6.8089197	45	1	1	0.888889;
	6	1	-2.3	-20.6	0	0	1	0.940909416	-6.82414041	45	1	1	0.888889;
	7	1	110.5	-25.5	0	0	1	1.05060646	-2.64977313	225	1	1.08444	1;
	8	1	44.7	1.5	0	0	1	1.00666155	-12.293467	63	1	1.06349	0.968254;
	9	1	0	0	0	-21	1	1.04098654	-4.04461334	20	1	1.2	0.8;
	2966	1	0	0	0	-64	1	1.00563195	-7.4063235	20	1	1.2	0.8;
	10	1	0	0	0	0	1	1.05403819	-6.75364532	150	1	1.10667	0.9;
	11	1	31.7	-8.7	0	0	1	1.05577753	-7.00703453	225	1	1.08889	0.933333;
	2571	1	43.7	9.9	0	0	1	1.05331741	-6.74406212	225	1	1.08889	0.933333;
	12	1	0	0	0	0	1	1.06187868	-4.08652235	380	1	1.10526	1;
	13	1	0	0	0	0	1	1.0342061	-9.6059418	225	1	1.09067	1;
	14	1	-4.1	3.7	0	0	1	1.02426165	-9.20579812	63	1	1.06349	0.936508;
	15	1	9	-3.3	0	0	1	1.04704161	-8.22712545	63	1	1.06349	0.936508;
	16	1	120	6.3	0	0	1	1.06413342	-8.50198371	225	1	1.08889	0.933333;
	17	1	35	6.9	0	0	1	1.02936879	-12.2833314	225	1	1.08889	1;
	18	1	45	13.4	0	0	1	1.007585	-9.75330046	225	1	1.08962	1;
	19	1	0	0	0	0	1	1.06135049	-8.246157	63	1	1.08661	0.920635;
	20	1	77.3	29.1	0	0	1	1.02931339	-12.2937417	225	1	1.08889	1;
	21	1	48.4	4	0	0	1	1.02563029	-6.30212713	225	1	1.08889	0.888889;
	22	1	4.6	-11.4	0	0	1	1.10601375	-10.6892544	63	1	1.07249	0.936508;
	23	1	33.3	-5.7	0	0	1	1.03287003	-9.09335357	63	1	1.06349	0.936508;
	24	1	0	0	0	0	1	1.03910865	-6.52988167	225	1	1.08889	1;
	2573	1	0	0	0	0	1	1.03911573	-6.53252789	225	1	1.08889	1;
	25	1	18	5.6	0	0	1	1.02599153	-6.3393762	225	1	1.08889	0.888889;
	26	1	1	-8	0	0	1	1.06324475	-1.54330625	225	1	1.09649	0.986667;
	27	1	22	-5.6	0	0	1	1.05704195	-8.60588464	63	1	1.06349	0.936508;
	28	1	-2.1	-0.1	0	0	1	1.01993177	-10.8026721	225	1	1.08889	1;
	2574	1	39.1	10	0	0	1	1.01988781	-10.8059535	225	1	1.08889	1;
	29	1	7.1	-2.6	0	0	1	1.03874284	-8.23315509	63	1	1.06349	0.936508;
	30	1	3.5	-40	0	0	1	1.03259893	-10.508395	225	1	1.08889	1;
	31	1	7.7	-1.8	0	0	1	1.06155112	-6.23999119	63	1	1.07211	0.936508;
	32	1	12.1	2.1	0	0	1	1.04315027	-8.10928563	63	1	1.06349	0.936508;
	33	1	2.4	-0.4	0	0	1	0.939432775	-7.10586252	45	1	1	0.888889;
	34	1	-0	0	0	0	1	0.939888237	-6.80440334	45	1	1	0.888889;
	35	1	26	0.1	0	0	1	1.03228759	-12.9332855	63	1	1.06349	0.968254;
	36	1	0.7	-4.1	0	0	1	0.986888868	-9.57192295	45	1	1	0.888889;
	37	1	9.3	-5.3	0	0	1	1.05378282	-7.68657562	63	1	1.06349	0.936508;
	39	1	78.4	-4.8	0	0	1	1.05147689	-5.97562164	225	1	1.08934	0.986667;
	40	1	25.1	-3.3	0	0	1	1.03064447	-7.94997769	225	1	1.08889	0.888889;
	41	1	80.4	7.4	0	0	1	1.06385524	-20.0893011	225	1	1.08444	1;
	42	1	37.8	2.9	0	0	1	1.05062306	-6.21383735	63	1	1.0637	0.936508;
	43	1	0	0	0	0	1	1.05607567	-5.03949898	225	1	1.08889	0.933333;
	44	1	29	-10	0	0	1	1.0266735	-13.1821568	63	1	1.06349	0.968254;
	45	1	97.4	-3	0	0	1	1.02766861	-7.97482744	225	1	1.08889	1;
	46	1	0	0	0	0	1	1.05655479	-2.89525426	380	1	1.10526	1;
	2575	1	0	0	0	0	1	1.05656408	-2.89138111	380	1	1.10526	1;
	47	1	21.3	-2.6	0	0	1	1.03366775	-4.98224467	63	1	1.06606	0.936508;
	48	1	-0.3	0.8	0	0	1	1.0682321	-6.63388688	63	1	1.06735	0.936508;
	49	1	11.6	3.2	0	0	1	1.03045508	-5.9354188	63	1	1.06349	0.968254;
	2576	1	9.3	4.7	0	0	1	1.03032858	-6.68024374	63	1	1.06349	0.968254;
	50	1	0	0	0	0	1	1.05800703	-5.61078826	225	1	1.08444	1;
	51	1	66.6	0	0	0	1	1.04305582	-9.17387973	225	1	1.08444	1;
	52	1	0	0	0	0	1	1.02967741	-12.1512177	225	1	1.08889	1;
	2942	1	53.9	11.2	0	0	1	1.01738872	-11.9571425	225	1	1.08889	1;
	53	1	7.9	-4.7	0	0	1	1.03824553	-9.60599587	63	1	1.06349	0.968254;
	54	1	0	0	0	0	1	1.06250168	-8.69577778	150	1	1.08	0.966667;
	55	1	40.5	8.5	0	0	1	1.01763076	-22.3950443	225	1	1.09459	1;
	56	1	0	0	0	0	1	1.0282441	-20.1213663	380	1	1.10526	1;
	57	1	80.2	-7.7	0	0	1	1.05168992	-9.23398093	225	1	1.08889	0.986667;
	58	1	0	0	0	-64	1	1.02140378	-6.45467912	20	1	1.2	0.8;
	59	1	35.3	-9.2	0	0	1	1.02572665	-6.22052795	225	1	1.08889	0.968889;
	60	1	58.9	2.6	0	0	1	1.02924711	-4.99405838	380	1	1.10526	1;
	61	1	5.5	1.7	0	0	1	1.0496503	-7.60262161	63	1	1.06349	0.936508;
	62	1	0.6	0.7	0	0	1	0.996668517	-13.4938013	63	1	1.06349	0.968254;
	63	1	28.6	4.1	0	0	1	0.996877199	-13.4911733	63	1	1.06349	0.968254;
	2577	1	0	0	0	0	1	0.9968454	-14.762187	63	1	1.06349	0.968254;
	64	1	39.6	9.4	0	0	1	1.06737063	-5.68955034	225	1	1.08889	0.933333;
	65	1	0	0	0	0	1	0.99682755	-14.7656559	63	1	1.06349	0.968254;
	66	1	12.5	-6.5	0	0	1	0.971937947	-6.28635863	45	1	1	0.888889;
	2578	3	0	0	0	0	1	1	-6.26418643	45	1	1	0.888889;
	67	1	0.4	3.2	0	0	1	1.03100872	-7.57119989	225	1	1.08889	0.888889;
	2579	1	42.5	7.2	0	0	1	1.03059532	-7.66403888	225	1	1.08889	0.888889;
	68	1	4.2	-2.2	0	0	1	1.03364338	-15.9247263	20	1	1.2	0.8;
	69	1	139.3	4.7	0	0	1	1.03362879	-15.9227502	225	1	1.08685	1;
	70	1	83.7	-8.3	0	0	1	1.03497243	-11.6474227	225	1	1.08889	1;
	71	2	0	0	0	0	1	1.079	-9.40305859	150	1	1.10885	0.9;
	72	1	0	0	0	0	1	1.02513597	-10.6419731	225	1	1.08889	1;
	2580	1	0	0	0	0	1	1.02513575	-10.6419719	225	1	1.08889	1;
	74	1	0	0	0	-80	1	1.02513453	-10.641965	225	1	1.08889	1;
	75	1	15.2	5.4	0	0	1	1.03991396	-5.1075451	63	1	1.06349	0.936508;
	76	2	0	0	0	0	1	0.953	-5.45753572	45	1	1	0.888889;
	77	1	5.7	-1.3	0	0	1	1.06075012	-9.03186534	63	1	1.08481	0.920635;
	78	1	7.8	5.8	0	0	1	1.02665228	-8.30697072	225	1	1.08889	1;
	79	1	14	-4.6	0	0	1	1.0271548	-23.0221751	63	1	1.07937	0.920635;
	80	1	7.1	-2.3	0	0	1	1.05726098	-10.1154634	63	1	1.08744	0.920635;
	81	1	0	0	0	0	1	1.05351904	-11.7988852	225	1	1.08889	1;
	82	1	59.6	24	0	0	1	1.03021963	-8.13477872	225	1	1.08889	0.888889;
	83	1	27.8	-7.5	0	0	1	1.0169759	-17.56785	63	1	1.06349	0.967399;
	84	1	61.1	-4.5	0	0	1	1.00899344	-6.70165748	225	1	1.08889	0.968889;
	85	1	0	0	0	0	1	1.00582697	-4.64287426	380	1	1.10526	1;
	86	1	31.8	1	0	0	1	1.01719192	-15.4899421	63	1	1.06349	0.968254;
	87	1	22.8	-0.9	0	0	1	1.02090776	-7.73109515	63	1	1.06349	0.968254;
	88	1	2.1	0.8	0	0	1	1.01468922	-10.7037197	63	1	1.06349	0.968254;
	89	1	30.5	6.3	0	0	1	0.996547445	-8.79828819	63	1	1.06349	0.968254;
	2581	1	32	12.1	0	0	1	0.996513735	-8.72606965	63	1	1.06349	0.968254;
	90	1	0	0	0	0	1	1.04092792	-8.64665286	225	1	1.08444	1;
	2582	1	0	0	0	0	1	1.04104821	-8.64623002	225	1	1.08444	1;
	91	1	89.3	-15.7	0	0	1	1.03591516	-12.8243234	225	1	1.08889	1;
	92	1	6.4	-11.6	0	0	1	1.07764549	-4.18626207	225	1	1.09041	0.933333;
	93	1	0	0	0	0	1	1.078016	-9.50334012	150	1	1.10907	0.9;
	94	1	37.7	57.2	0	0	1	1.03375033	-7.4032003	225	1	1.08444	1;
	2583	1	33.4	-0.5	0	0	1	1.03470068	-7.40907189	225	1	1.08444	1;
	95	1	0	0	0	0	1	1.03564677	-7.73095858	225	1	1.08889	0.977778;
	96	1	9	0.8	0	0	1	1.04309047	-5.90020459	225	1	1.08889	0.888889;
	97	1	35.8	4.5	0	0	1	1.00247432	-14.3945682	63	1	1.06349	0.968254;
	98	1	16.5	-8.7	0	0	1	1.05016429	-7.11585789	225	1	1.08889	0.933333;
	99	1	28.6	5	0	0	1	1.0341214	-9.66280201	225	1	1.08889	1;
	2584	1	14.5	3.6	0	0	1	1.00688522	-9.91990915	225	1	1.08889	1;
	100	1	7.3	-5.1	0	0	1	1.05268113	-12.0926725	225	1	1.08889	1;
	101	1	6.4	2.5	0	0	1	1.04792145	-5.62228825	225	1	1.08889	0.986667;
	102	1	0	0	0	0	1	1.03544441	-7.43890849	225	1	1.08889	0.888889;
	2585	1	0	0	0	0	1	1.03251224	-7.54090377	225	1	1.08889	0.888889;
	103	1	0	0	0	0	1	1.03543334	-5.6951175	380	1	1.10526	1;
	104	1	45.6	7	0	0	1	1.0201264	-10.9654817	225	1	1.08889	1;
	2586	1	19.1	5.8	0	-80	1	1.02521881	-9.7615611	225	1	1.08889	1;
	105	1	10.1	-0.9	0	0	1	1.02292963	-11.5683483	63	1	1.07937	0.920635;
	106	1	0	0	0	0	1	1.05490116	-6.13683936	225	1	1.08889	0.977778;
	2587	1	0	0	0	0	1	1.05491683	-6.13707975	225	1	1.08889	0.977778;
	107	1	8.4	3.5	0	0	1	1.03362187	-9.16938459	63	1	1.06349	0.968254;
	108	1	39.7	-6.4	0	0	1	1.05361377	-6.67987539	225	1	1.08444	1;
	109	1	0	0	0	0	1	1.04508431	-5.51527922	225	1	1.08444	1;
	110	1	0	0	0	0	1	1.04247095	0.820382507	380	1	1.10263	1;
	111	1	62.2	-16.1	0	0	1	1.04495687	-5.57887131	225	1	1.08444	1;
	112	1	2.2	-1	0	0	1	1.00835086	-9.63579706	225	1	1.09035	1;
	2588	1	12.3	-2	0	0	1	1.0083239	-9.64237815	225	1	1.09035	1;
	113	1	5	-3.8	0	0	1	1.05835484	-2.79695569	225	1	1.08889	0.888889;
	114	1	30	0	0	0	1	1.04534661	-8.37925483	63	1	1.06349	0.936508;
	115	1	11.7	1.8	0	0	1	1.02990287	-7.3206876	225	1	1.08889	0.888889;
	116	1	51.9	15.9	0	0	1	1.00893635	-7.31547084	225	1	1.08889	0.888889;
	117	1	2.6	0.2	0	0	1	1.04057823	-7.6135884	63	1	1.06349	0.968254;
	118	1	38	3.1	0	0	1	1.01298033	-25.0370553	63	1	1.07937	0.920635;
	119	1	24	-7.3	0	0	1	1.02780989	-15.2144159	63	1	1.06349	0.968254;
	120	1	0	0	0	0	1	1.06385919	-6.14884763	63	1	1.06863	0.936508;
	121	1	8	2.5	0	0	1	1.03764976	-18.274006	63	1	1.06349	0.968254;
	2589	1	9.9	3.5	0	0	1	1.03800644	-18.2812329	63	1	1.06349	0.968254;
	122	1	77.1	-3.9	0	0	1	1.02577238	-7.80651723	225	1	1.08889	1;
	123	1	21.2	4.4	0	0	1	1.03924458	-13.6904185	63	1	1.07937	0.920635;
	124	1	0	-4.6	0	0	1	1.05977795	-10.0153111	63	1	1.08203	0.920635;
	125	1	0	0	0	0	1	1.04277538	-18.3535966	63	1	1.07937	0.920635;
	126	1	0	0	0	0	1	1.01501985	-12.662227	225	1	1.08889	1;
	127	1	0	0	0	0	1	1.05252813	-12.7044523	380	1	1.10526	1;
	128	1	17.1	1.5	0	0	1	1.05495373	-6.2713671	63	1	1.06349	0.936508;
	129	1	18.2	12.2	0	0	1	1.04029388	-7.36948988	63	1	1.06349	0.936508;
	130	1	-13.2	16.1	0	0	1	1.04460072	-12.9091325	63	1	1.07937	0.920635;
	131	1	0	0	0	0	1	1.05074919	-11.2049774	225	1	1.08889	1;
	132	1	81.2	18.3	0	0	1	1.04849126	-10.3740764	225	1	1.08889	1;
	133	2	9.6	3.3	0	0	1	1.028	-21.2091284	63	1	1.06538	0.968254;
	134	1	0	0	0	0	1	1.03556696	-15.2769526	150	1	1.08	0.966667;
	135	2	-8.9	-4.4	0	0	1	1.066	-10.7108239	63	1	1.07937	0.920635;
	136	1	-10.6	-2.1	0	0	1	1.03348906	-3.93241432	225	1	1.08889	0.986667;
	137	1	14.1	-3.7	0	0	1	1.01152485	-12.5992456	63	1	1.06349	0.968254;
	138	1	11.3	-2.7	0	0	1	1.07110607	-4.19950989	225	1	1.08444	1;
	139	1	9.4	-2.2	0	0	1	1.01649361	-20.6040874	63	1	1.06349	0.968254;
	140	1	0	0	0	0	1	1.02958029	-2.27096864	380	1	1.10526	1;
	2590	1	0	0	0	0	1	1.03059733	-2.59011435	380	1	1.10526	1;
	141	1	11.1	4.5	0	0	1	1.02804174	-7.84868922	225	1	1.08889	1;
	142	1	7.2	5.2	0	0	1	1.03528643	-10.3876255	225	1	1.08889	1;
	143	1	20.9	-1.3	0	0	1	1.0179813	-14.1145841	63	1	1.06349	0.968254;
	144	1	33.4	6.5	0	0	1	1.06443032	-11.3074797	150	1	1.1	0.9;
	145	1	61.8	-3.3	0	0	1	1.03191845	-14.1373699	225	1	1.08925	1;
	146	2	0	-0	0	0	1	1.02	-10.8246415	225	1	1.08889	1;
	147	1	0	0	0	0	1	1.05502088	-7.10080611	225	1	1.08889	0.933333;
	148	1	0	0	0	0	1	1.06178231	-4.064212	380	1	1.10526	1;
	2591	1	0	0	0	0	1	1.06181356	-4.05799987	380	1	1.10526	1;
	149	1	0	0	0	0	1	1.02965596	-12.2639814	225	1	1.08889	1;
	2592	1	61.8	10.2	0	0	1	1.01655434	-12.1388517	225	1	1.08889	1;
	150	1	0	0	0	0	1	1.01064886	-5.23616968	225	1	1.08889	0.986667;
	151	1	9.8	4.5	0	0	1	1.02948286	-12.2743471	225	1	1.08889	1;
	152	1	0	0	0	0	1	1.06593452	-3.4690966	20	1	1.2	0.8;
	153	1	88.2	-7.1	0	0	1	1.05775916	-3.06287844	225	1	1.08889	0.933333;
	154	1	0	0	0	0	1	1.05878057	-1.22827083	380	1	1.10526	1;
	155	1	23.8	-12.3	0	0	1	1.02651598	-6.19073221	225	1	1.08889	1;
	156	1	18.2	-0.6	0	0	1	1.07773696	-7.39025574	63	1	1.06503	0.936508;
	157	1	0.4	0.2	0	0	1	1.03810896	-9.23977786	63	1	1.06349	0.968254;
	158	1	18.7	-2.5	0	0	1	1.02978357	-14.8254498	63	1	1.07937	0.920635;
	159	1	19.2	-1	0	0	1	1.01730703	-16.1055157	63	1	1.06349	0.968254;
	160	1	4	0.2	0	0	1	1.05567316	-8.52554632	63	1	1.06349	0.936508;
	161	1	0	0	0	0	1	1.02319557	-14.7840734	63	1	1.15	0.8;
	162	1	2.8	3.9	0	0	1	1.03532266	-11.060918	225	1	1.09053	1;
	163	1	0	0	0	0	1	1.03596644	-23.6006245	63	1	1.06349	0.968254;
	164	1	68.7	-27.8	0	0	1	1.0431181	-15.1211347	225	1	1.09791	1;
	165	1	70.9	-7.8	0	0	1	1.03977624	-3.83040148	225	1	1.08889	0.986667;
	166	1	35.7	1.2	0	0	1	1.01417442	-10.7384115	63	1	1.06349	0.968254;
	167	1	66.9	15.7	0	0	1	1.03420421	-9.60063683	225	1	1.09067	1;
	168	1	10.2	-5.9	0	0	1	1.05977363	-8.04643453	63	1	1.06349	0.936508;
	169	1	22.5	-8.3	0	0	1	1.03607598	-10.8826654	63	1	1.06349	0.968254;
	170	1	3.1	1.2	0	0	1	1.04671776	-7.75674582	63	1	1.06822	0.936508;
	171	1	103.9	36.4	0	0	1	1.02798408	-8.32407943	225	1	1.08889	0.924444;
	172	2	-0	0	0	0	1	1.02792228	-7.28005803	63	1	1.06349	0.968254;
	173	1	46.9	-16.3	0	0	1	1.05676453	-0.708520031	225	1	1.09616	0.986667;
	174	1	0	0	0	0	1	1.05916838	-0.131684994	380	1	1.10526	1;
	175	1	83.4	-19.9	0	0	1	1.05105045	-13.5247006	225	1	1.08444	1;
	176	1	0	0	0	-64	1	1.01162524	-19.2435014	20	1	1.2	0.8;
	177	1	0	0	0	0	1	0.975079582	-20.594475	63	1	1.06349	0.960855;
	178	1	0	0	0	0	1	1.06211453	-18.9411468	225	1	1.08444	1;
	179	1	0	0	0	0	1	1.05830753	-16.5190021	380	1	1.10263	1;
	180	1	-0.3	-5.1	0	0	1	1.05840427	-3.06932907	225	1	1.08889	0.933333;
	181	1	-0.2	-8.9	0	0	1	0.967998407	-6.22607737	45	1	1.01652	0.888889;
	182	1	0	0	0	0	1	1.04999535	-7.57213714	63	1	1.06349	0.936508;
	183	1	0	0	0	0	1	1.05602416	-5.28360714	225	1	1.08889	0.933333;
	184	1	0	0	0	0	1	1.05795659	-5.56519383	225	1	1.08889	0.977778;
	185	1	12.8	-5.2	0	0	1	1.05508199	-8.18162674	63	1	1.06349	0.936508;
	186	1	-3.5	-3.5	0	0	1	1.0324239	0.417082838	225	1	1.09862	1;
	187	1	0	0	0	0	1	1.02772517	0.378634873	380	1	1.10526	1;
	2593	1	0	0	0	0	1	1.02775589	0.389749622	380	1	1.10526	1;
	2594	1	0	0	0	0	1	1.02768398	0.418908686	380	1	1.10526	1;
	2595	1	0	0	0	0	1	1.02772785	0.405745612	380	1	1.10526	1;
	188	1	0	0	0	0	1	1.05678665	-0.707414352	225	1	1.09683	0.986667;
	2596	1	0	0	0	0	1	1.05667377	-0.62903816	225	1	1.09683	0.986667;
	189	1	0	0	0	0	1	1.05905209	-0.0618797153	380	1	1.10526	1;
	190	1	8.4	-10.3	0	0	1	1.02957582	-6.40414297	225	1	1.08889	0.968889;
	191	1	34.1	-3.5	0	0	1	1.01354701	-24.2879415	63	1	1.06349	0.968254;
	192	1	29.2	4.5	0	0	1	1.06377339	-20.040834	225	1	1.08444	1;
	193	1	11.4	4.2	0	0	1	1.04151986	-2.27068102	380	1	1.10526	1;
	194	1	0	0	0	0	1	1.05064199	-7.35767867	63	1	1.06349	0.936508;
	2597	1	0	0	0	0	1	1.04403414	-7.1699454	63	1	1.06349	0.936508;
	195	1	0	0	0	0	1	1.06529666	-4.61482355	225	1	1.08889	0.933333;
	196	1	0	0	0	0	1	1.05720576	-1.8963162	380	1	1.10526	1;
	197	1	3.7	13.7	0	0	1	1.03884109	-6.1603421	63	1	1.06349	0.968254;
	198	1	0	0	0	0	1	1.06518129	-3.31351995	225	1	1.08444	1;
	199	1	152.4	6.2	0	0	1	1.04959917	-2.44566308	225	1	1.08444	1;
	200	1	29.9	3	0	0	1	1.06788622	-4.98188783	225	1	1.08889	0.933333;
	2598	1	35	3.5	0	0	1	1.06787338	-4.98723342	225	1	1.08889	0.933333;
	201	1	24.1	-16.4	0	0	1	1.03536078	-11.0599184	225	1	1.09027	1;
	202	1	0	0	0	0	1	1.08168087	-4.95434294	225	1	1.09529	1;
	2599	1	0	0	0	0	1	1.08167888	-4.95432102	225	1	1.09529	1;
	203	1	36.8	5.3	0	0	1	1.02566688	-7.48159927	225	1	1.08889	1;
	204	1	20.4	-4.2	0	0	1	1.03639259	-8.45154585	225	1	1.08889	1;
	205	1	0	0	0	0	1	1.02242015	-7.47803931	63	1	1.06349	0.968254;
	206	1	0	0	0	0	1	1.06758936	-4.35382135	225	1	1.08444	1;
	207	1	6.2	2.7	0	0	1	1.02512902	-13.9177205	63	1	1.06349	0.968254;
	208	1	9.6	1	0	0	1	1.03648254	-19.5139604	63	1	1.07937	0.920635;
	209	1	25.7	-12.7	0	0	1	1.05663832	-8.61505399	63	1	1.06349	0.936508;
	210	1	0	0	0	0	1	1.0271548	-23.0221751	63	1	1.07937	0.920635;
	211	1	26.5	-2.3	0	0	1	1.02606973	-8.36147352	225	1	1.08889	1;
	212	1	0	0	0	0	1	1.05793111	-12.3618071	225	1	1.08444	1;
	213	1	0	0	0	0	1	1.05788786	-12.3684341	225	1	1.08444	1;
	2600	1	0	0	0	0	1	1.05697874	-7.37307643	225	1	1.08444	1;
	214	1	0	0	0	0	1	1.05548525	-5.94142135	380	1	1.10263	1;
	215	1	1.5	-0	0	0	1	1.05201397	-6.82614149	63	1	1.06418	0.936508;
	216	1	101.1	-8.8	0	0	1	1.00928427	-7.30503253	225	1	1.08889	0.888889;
	217	1	0	0	0	0	1	1.03241155	0.416959827	225	1	1.09861	1;
	218	1	0	0	0	0	1	1.02781626	0.336767158	380	1	1.10526	1;
	219	1	17.3	3.3	0	0	1	1.0444489	-6.86169781	225	1	1.08889	0.986667;
	220	1	0	0	0	0	1	1.03366929	-20.880405	63	1	1.06349	0.968254;
	221	1	21.6	-6.3	0	0	1	1.02732188	-10.9963627	63	1	1.07937	0.920635;
	222	1	0	0	0	0	1	1.05879635	-10.2858921	225	1	1.08889	1;
	223	1	0	0	0	0	1	1.04010182	-16.800534	225	1	1.08444	1;
	2601	1	0	0	0	0	1	1.04009453	-16.8003371	225	1	1.08444	1;
	2602	1	0	0	0	0	1	1.04009453	-16.8003371	225	1	1.08444	1;
	224	1	60.6	-5.7	0	0	1	1.0400935	-16.8003094	225	1	1.08444	1;
	225	2	0	0	0	0	1	1.05	-2.93717221	20	1	1.2	0.8;
	226	1	0	0	0	0	1	1.05368513	-4.83988983	225	1	1.08889	0.933333;
	227	1	6.2	7.3	0	0	1	1.04277675	-6.90719178	225	1	1.08889	0.986667;
	228	1	0	0	0	0	1	1.07970927	-5.43380277	20	1	1.2	0.8;
	229	1	0	0	0	0	1	1.08109176	-5.16167806	225	1	1.0904	1;
	230	1	0	0	0	0	1	1.07760807	-3.7689251	380	1	1.10526	1;
	231	1	0	0	0	0	1	1.04426218	-8.24162887	225	1	1.08889	0.933333;
	232	1	11.4	0.6	0	0	1	1.00913678	-9.85297885	63	1	1.06349	0.968254;
	2603	1	9	0.1	0	0	1	1.03417115	-10.1267556	63	1	1.06349	0.968254;
	233	1	0	0	0	0	1	1.0611546	-8.83269285	150	1	1.08	0.966667;
	234	1	1.2	-0.9	0	0	1	1.02054316	-10.6650397	225	1	1.08889	1;
	2604	1	37.3	-0.1	0	0	1	1.02032232	-10.7198947	225	1	1.08889	1;
	235	2	0	0	0	0	1	1.053	-6.26217548	63	1	1.06349	0.936508;
	236	1	26.3	1.1	0	0	1	1.02181224	-10.8126038	63	1	1.06349	0.968254;
	237	1	13.4	-0.3	0	0	1	1.07496529	-7.39937402	63	1	1.06349	0.936508;
	238	1	34.2	0.7	0	0	1	1.00926208	-6.63963063	225	1	1.08889	0.888889;
	240	2	0	0	0	0	1	1.075	-3.96140227	380	1	1.10694	1;
	241	1	9.9	3.2	0	0	1	1.02936172	-4.3725653	63	1	1.06721	0.936508;
	242	1	29.3	2	0	0	1	1.04012049	-11.1930189	63	1	1.06349	0.968254;
	243	1	94.1	-4.7	0	0	1	1.02607758	-8.33692204	225	1	1.08889	1;
	244	1	31.6	4.2	0	0	1	1.02668762	-17.5871028	63	1	1.06349	0.968254;
	245	1	20.3	9.9	0	0	1	1.03516717	-4.17696464	225	1	1.08889	0.986667;
	246	1	0	0	0	0	1	1.05095548	-0.0888392101	380	1	1.10526	1;
	2609	1	0	0	0	0	1	1.05493352	-0.903534216	380	1	1.10526	1;
	2610	1	0	0	0	0	1	1.05095954	-0.0955063754	380	1	1.10526	1;
	2611	1	0	0	0	0	1	1.05461133	-0.819207369	380	1	1.10526	1;
	247	1	6	-0.9	0	0	1	1.04436399	-5.99994315	225	1	1.08889	0.924444;
	248	1	17.4	1.8	0	0	1	1.05098909	-7.70859397	63	1	1.06349	0.936508;
	249	1	9.4	-0.6	0	0	1	1.02482874	-10.1519671	63	1	1.06349	0.936508;
	250	1	4.2	1.9	0	0	1	1.05053657	-9.68890201	225	1	1.08889	0.986667;
	251	1	62.1	20.2	0	0	1	1.03084467	-12.6081153	225	1	1.08684	1;
	252	2	5.5	4.5	0	0	1	0.998	-5.27032835	45	1	1	0.888889;
	253	1	-2.8	-1.5	0	0	1	1.02091447	2.94117725	380	1	1.10263	1;
	254	1	-2.8	-1.4	0	0	1	1.02112492	2.86956326	380	1	1.10263	1;
	255	1	8.3	-7.3	0	0	1	1.06563874	-7.14895513	63	1	1.06754	0.936508;
	256	1	0	0	0	0	1	1.01940355	-11.1580609	225	1	1.08889	1;
	257	1	0	0	0	0	1	1.05656795	-6.68715116	225	1	1.08889	0.977778;
	2612	1	0	0	0	0	1	1.05656795	-6.68715116	225	1	1.08889	0.977778;
	258	1	19.3	-3.2	0	0	1	1.02755579	-6.69432439	225	1	1.08889	0.968889;
	259	2	0	0	0	0	1	1.071	-1.1946737	20	1	1.2	0.8;
	2613	2	0	0	0	0	1	1.0596101	0.0934405156	20	1	1.2	0.8;
	2614	2	0	0	0	0	1	1.0596101	0.0934405156	20	1	1.2	0.8;
	260	1	0	0	0	0	1	1.06869922	-3.2059821	225	1	1.08889	0.933333;
	2615	1	0	0	0	0	1	1.0596101	0.0934405156	225	1	1.08889	0.933333;
	261	1	50	4.4	0	0	1	1.04019382	-8.67296259	225	1	1.08489	1;
	262	1	13.9	-2.1	0	0	1	0.991311295	-5.70988767	45	1	1	0.888889;
	263	1	19	1.9	0	0	1	1.04045212	-9.37706734	20	1	1.2	0.8;
	2616	1	17.5	-0.7	0	0	1	1.04047415	-9.3765122	20	1	1.2	0.8;
	2617	1	10.8	-3.5	0	0	1	1.04050174	-9.37366473	20	1	1.2	0.8;
	264	1	134	-1.7	0	0	1	1.04048182	-9.36874008	225	1	1.08444	1;
	265	1	15.2	-2.7	0	0	1	1.02986322	-11.9988189	63	1	1.06349	0.968254;
	266	1	0	0	0	0	1	1.0533009	-7.70626267	225	1	1.08889	0.977778;
	267	1	0	0	0	0	1	1.04682659	-2.93005964	225	1	1.08444	1;
	268	1	15.8	-8.1	0	0	1	1.05740299	-8.57704745	63	1	1.06349	0.936508;
	269	1	28.5	3.5	0	0	1	1.00731388	-23.339638	63	1	1.06349	0.968254;
	270	1	59.2	-3	0	0	1	1.03326796	-9.11151478	225	1	1.08889	0.951111;
	271	2	0	0	0	0	1	1.052	-5.61924492	63	1	1.06349	0.936508;
	272	1	40.2	1.2	0	0	1	1.02578442	-9.70352845	225	1	1.08889	1;
	273	1	15.7	-9.2	0	0	1	1.05013085	-9.89671216	225	1	1.08889	0.986667;
	274	2	0	0	0	0	1	1.054	-5.38023068	63	1	1.06349	0.936508;
	275	2	0	0	0	0	1	1.055	-4.94064052	63	1	1.06349	0.936508;
	276	1	9.7	-2.8	0	0	1	1.05982415	-10.3329891	63	1	1.09138	0.920635;
	277	1	11.5	-2	0	0	1	1.06343026	-7.05730308	63	1	1.06725	0.936508;
	279	1	15.4	-1.6	0	0	1	1.06010924	-19.1150887	225	1	1.08444	1;
	280	1	0	0	0	0	1	1.0588086	-17.3127718	380	1	1.10263	1;
	281	1	32.8	-2.2	0	0	1	1.02774301	-7.81597141	63	1	1.06349	0.968254;
	282	1	54.5	4.4	0	0	1	1.02555841	-9.86298322	225	1	1.08889	1;
	283	2	0	0	0	0	1	1.024	-6.98464879	225	1	1.08889	0.888889;
	284	1	0	0	0	0	1	1.02399806	-6.98555918	225	1	1.08889	0.888889;
	285	2	0	0	0	0	1	1.058	-4.52076828	63	1	1.06349	0.936508;
	2618	2	0	0	0	0	1	1.054	-6.41670784	63	1	1.06349	0.936508;
	286	1	158.8	28.8	0	0	1	1.04312185	-9.54774951	225	1	1.08444	1;
	287	1	0	0	0	0	1	1.03637118	-5.71671178	20	1	1.2	0.8;
	2619	1	0	0	0	0	1	1.03637118	-5.71671178	20	1	1.2	0.8;
	2620	1	0	-0	0	0	1	1.03637118	-5.71671178	20	1	1.2	0.8;
	288	1	76.7	12.3	0	0	1	1.03533584	-5.71671178	63	1	1.06349	0.936508;
	289	1	33.8	11.7	0	0	1	1.06145969	-1.45131664	225	1	1.09508	0.986667;
	290	1	67.1	9.9	0	0	1	1.04302013	-9.58720075	225	1	1.08444	1;
	2621	1	19.6	-0.3	0	0	1	1.04299947	-9.18452628	225	1	1.08444	1;
	291	2	0	0	0	0	1	1.054	-2.27349184	20	1	1.2	0.8;
	2622	2	0	0	0	0	1	1.045	-1.72335298	20	1	1.2	0.8;
	292	1	0	0	0	0	1	1.04831781	-5.89092572	63	1	1.06349	0.936508;
	2623	1	0	0	0	0	1	1.05261832	-5.30843288	63	1	1.06349	0.936508;
	293	1	0	0	0	0	1	1.05917375	0.0987809626	225	1	1.08889	0.933333;
	3015	1	0	0	0	0	1	1.06481444	-3.98482096	225	1	1.08889	0.933333;
	294	1	0	0	0	0	1	1.06034063	-0.637407187	380	1	1.10526	1;
	295	1	39.3	1.4	0	0	1	1.04690346	-8.12063479	63	1	1.06349	0.936508;
	296	1	7.2	-1.6	0	0	1	1.0393626	-8.18090412	63	1	1.06349	0.936508;
	297	1	55.3	-9.8	0	0	1	1.07951413	-5.18902583	380	1	1.10526	1;
	298	2	0	0	0	0	1	1.06	2.87276429	20	1	1.2	0.8;
	2624	2	0	0	0	0	1	1.07	-1.75961093	20	1	1.2	0.8;
	2625	2	0	0	0	0	1	1.06	2.87276429	20	1	1.2	0.8;
	299	1	0	0	0	0	1	1.06750617	-3.45999614	225	1	1.08889	0.933333;
	2626	1	0	0	0	0	1	1.06043126	0.535360022	225	1	1.08889	0.933333;
	300	1	8.3	-6.7	0	0	1	1.03578544	-21.0737567	63	1	1.07937	0.920635;
	301	1	62	20.8	0	0	1	1.03429268	-7.29705517	225	1	1.08444	1;
	2627	1	1.1	4.8	0	0	1	1.0347568	-7.23630161	225	1	1.08444	1;
	302	1	-0	-1.1	0	0	1	1.0200057	-20.3733641	63	1	1.06349	0.968254;
	303	1	9.6	5.7	0	0	1	1.0433237	-8.75704289	225	1	1.08444	1;
	304	1	11.1	-0.5	0	0	1	1.02812329	-9.49873432	63	1	1.06349	0.968254;
	305	2	0	0	0	0	1	1.03	-6.47479836	63	1	1.06453	0.968254;
	2628	2	0	0	0	0	1	1.031	-5.48012372	63	1	1.06453	0.968254;
	306	1	50.9	4.3	0	0	1	1.03537571	-8.12901566	225	1	1.09106	1;
	307	1	13.1	1.3	0	0	1	1.0433381	-9.50195091	225	1	1.08444	1;
	2629	1	22.3	0.4	0	0	1	1.04308278	-9.53522015	225	1	1.08444	1;
	308	1	1.5	0.8	0	0	1	1.04006484	-6.54854819	150	1	1.10667	0.946667;
	309	1	-0	-4.2	0	0	1	1.03562956	-9.19349985	63	1	1.06349	0.968254;
	310	2	1.6	-2.6	0	0	1	1.067	-8.78706462	63	1	1.08891	0.920635;
	311	1	0	0	0	0	1	1.04975735	-14.651765	225	1	1.08444	1;
	312	1	0	0	0	0	1	1.05478559	-12.0674862	380	1	1.10263	1;
	313	1	0	0	0	0	1	1.04343917	-18.1023789	63	1	1.07937	0.920635;
	314	1	0	0	0	0	1	0.962329496	-5.56191614	45	1	1.00087	0.888889;
	315	1	1.2	-1.2	0	0	1	1.03908714	-9.3539915	63	1	1.06349	0.968254;
	317	1	0	0	0	0	1	1.05899386	-11.6354927	63	1	1.07937	0.920635;
	318	1	-0.6	0.1	0	0	1	1.03891011	-9.54479326	63	1	1.06349	0.968254;
	319	1	11.8	-2.1	0	0	1	1.01275619	-23.0798337	63	1	1.06349	0.968254;
	2630	1	20.8	-3.4	0	0	1	1.01225823	-23.1594078	63	1	1.06349	0.968254;
	2631	1	17.6	4.1	0	0	1	1.01048731	-23.1345162	63	1	1.06349	0.968254;
	320	1	94.8	-14	0	0	1	1.03832118	-14.5941962	225	1	1.09934	1;
	321	1	0	0	0	0	1	1.0265658	-11.6517051	380	1	1.10526	1;
	322	1	42	-1.2	0	0	1	1.04311129	-6.25852034	225	1	1.08889	0.911111;
	323	1	0	0	0	0	1	1.04266318	-2.93671762	380	1	1.10526	1;
	324	1	19.1	2.6	0	0	1	1.02964808	-12.2660018	225	1	1.08889	1;
	2632	1	21.8	2.2	0	0	1	1.01662395	-12.1325017	225	1	1.08889	1;
	325	1	17.2	-0.6	0	0	1	1.04521827	-6.63088694	225	1	1.08889	0.986667;
	2633	1	-1.4	-0.6	0	0	1	1.04538391	-6.57039266	225	1	1.08889	0.986667;
	326	2	8.1	-1.1	0	0	1	1.06	-10.5720056	63	1	1.07937	0.920635;
	2634	2	0	0	0	0	1	1.06	-10.4097782	63	1	1.07937	0.920635;
	327	1	-0.1	-0.9	0	0	1	1.01615417	-22.5651843	63	1	1.06349	0.968254;
	328	1	29.3	-7.3	0	0	1	1.03059438	-21.8421868	63	1	1.06349	0.968254;
	329	1	22.9	10.7	0	0	1	1.00643304	-11.5271278	63	1	1.06349	0.968254;
	2635	1	17.9	10.2	0	0	1	1.00817496	-11.4423957	63	1	1.06349	0.968254;
	330	1	35.4	-3	0	0	1	1.05036531	-9.15898208	63	1	1.06405	0.968254;
	331	1	16.2	-2.5	0	0	1	1.03311722	-19.0555794	63	1	1.06349	0.968254;
	2636	1	20.6	-1	0	0	1	1.03203205	-19.1172182	63	1	1.06349	0.968254;
	332	1	0.7	-2.5	0	0	1	1.03203615	-9.12737607	225	1	1.08889	1;
	2637	1	-8.9	1.3	0	0	1	1.03198376	-9.10869848	225	1	1.08889	1;
	333	1	0	0	0	0	1	1.03185858	-9.64183558	225	1	1.08889	1;
	2638	1	89.4	-32.3	0	0	1	1.02721318	-10.2646879	225	1	1.08889	1;
	334	1	40.6	6.7	0	0	1	1.03008508	-10.0168021	225	1	1.08889	1;
	2639	1	33	6.1	0	0	1	1.03050922	-9.98286353	225	1	1.08889	1;
	335	2	5.7	-0.1	0	0	1	1.013	-10.4464669	20	1	1.2	0.8;
	336	1	0	0	0	0	1	1.06989894	-11.6815628	150	1	1.08	0.966667;
	337	1	25.6	1	0	0	1	1.04532915	-11.7936765	63	1	1.07937	0.920635;
	338	1	9.4	-1.8	0	0	1	1.04637933	0.781239901	380	1	1.11579	1;
	339	1	25.4	0.5	0	0	1	1.05835632	-0.752565102	380	1	1.11674	1;
	340	1	12.5	-9.7	0	0	1	1.03997359	2.09105264	380	1	1.11579	1;
	341	1	-53.5	-23.1	0	0	1	1.04037564	2.42741439	380	1	1.11587	1;
	342	1	47.2	8.5	0	0	1	1.01966669	-10.856637	225	1	1.08889	1;
	343	1	0	0	0	0	1	1.03375147	-9.17330878	63	1	1.06349	0.968254;
	344	1	21.4	-2.2	0	0	1	1.03622169	-9.73358913	63	1	1.06349	0.968254;
	345	1	16.2	-2.1	0	0	1	1.0236031	-25.4417561	63	1	1.06349	0.968254;
	346	1	7.9	1.8	0	0	1	0.99787274	-8.80692242	63	1	1.06349	0.968254;
	347	1	0	0	0	-64	1	0.946522122	-12.5469698	20	1	1.2	0.8;
	2640	1	0	0	0	-64	1	0.947953051	-12.7767442	20	1	1.2	0.8;
	348	1	0	0	0	0	1	1.03177521	-12.539101	225	1	1.08889	1;
	2641	1	0	0	0	0	1	1.03161424	-12.3743972	225	1	1.08889	1;
	349	1	0	0	0	0	1	1.04288952	-10.953679	380	1	1.10526	1;
	350	1	32.1	5.4	0	0	1	1.06441467	-4.05795651	225	1	1.08889	0.933333;
	351	1	-0.8	-1	0	0	1	1.046986	-8.10258399	63	1	1.06349	0.936508;
	352	1	81.7	-8.9	0	0	1	1.03712536	-6.05762296	380	1	1.10526	1;
	353	1	11.4	-0.4	0	0	1	1.0581321	-8.0882359	63	1	1.06349	0.936508;
	354	1	20	-8	0	0	1	1.0286396	-23.216103	63	1	1.07937	0.920635;
	355	1	0	0	0	0	1	1.03400903	-11.4721444	20	1	1.2	0.8;
	2943	1	0	0	0	-58	1	0.962651033	-11.685435	20	1	1.2	0.8;
	2944	1	0	0	0	-58	1	0.965896902	-11.5732071	20	1	1.2	0.8;
	2945	1	0	0	0	-58	1	0.967083363	-12.0858578	20	1	1.2	0.8;
	356	1	0	0	0	0	1	1.02984582	-10.6228796	225	1	1.08889	1;
	2642	1	0	0	0	0	1	1.02510917	-10.7654278	225	1	1.08889	1;
	2643	1	3.4	-0.6	0	0	1	1.0282829	-10.6807539	225	1	1.08889	1;
	2644	1	4.8	2	0	0	1	1.02553152	-10.7730951	225	1	1.08889	1;
	357	1	0	0	0	0	1	1.02989225	-7.29827547	380	1	1.10526	1;
	2645	1	0	0	0	0	1	1.02907313	-7.34490861	380	1	1.10526	1;
	358	1	78.5	20.8	0	0	1	1.04577894	-5.72644819	225	1	1.08889	0.928889;
	359	1	96.4	-58.1	0	0	1	1.07957534	-5.19515054	380	1	1.10526	1;
	360	1	16.4	-0.7	0	0	1	1.01064979	-12.435743	63	1	1.06349	0.968254;
	361	1	89.4	3.6	0	0	1	1.04579299	-8.97935275	225	1	1.08444	1;
	362	1	29.3	0.1	0	0	1	1.06441621	-3.89153804	225	1	1.08889	0.933333;
	363	1	0	0	0	0	1	1.04144503	-4.75311537	63	1	1.06349	0.936508;
	364	1	0	0	0	0	1	1.05590075	-1.08348666	380	1	1.10526	1;
	2963	1	0	0	0	0	1	1.05534947	-0.988880252	380	1	1.10526	1;
	365	1	196.9	18.5	0	0	1	1.04197291	-2.84863969	225	1	1.08444	1;
	366	1	0	0	0	0	1	1.03977345	-0.851127062	380	1	1.10263	1;
	2646	1	0	0	0	0	1	1.03977637	-0.849012718	380	1	1.10263	1;
	367	2	49.6	25.1	0	0	1	1.036	-7.31403915	20	1	1.2	0.8;
	368	1	0	0	0	0	1	1.05697755	-6.38402943	225	1	1.08889	0.986667;
	369	1	151.7	47.7	0	0	1	1.043017	-6.98087267	225	1	1.08889	0.986667;
	370	1	0.2	-0.4	0	0	1	1.0499978	-7.5723181	63	1	1.06349	0.936508;
	371	2	0	0	0	0	1	1.055	-4.15577043	63	1	1.06349	0.936508;
	372	1	152.6	-17.6	0	0	1	1.05200915	-1.60701515	380	1	1.10263	1;
	373	1	-3.5	-9.1	0	0	1	1.05426472	-3.33925136	225	1	1.09613	0.986667;
	374	1	-0	0	0	0	1	1.05141624	-5.9680814	63	1	1.06349	0.936508;
	375	1	7	-5.3	0	0	1	1.03922898	-7.08937751	63	1	1.06349	0.936508;
	376	1	0.9	-2.6	0	0	1	1.03687049	-7.30419389	225	1	1.08889	1;
	377	1	25.5	-9.3	0	0	1	1.02509552	-10.7489475	225	1	1.08889	1;
	378	1	8.5	-2.6	0	0	1	1.04292624	-6.57333127	63	1	1.06349	0.936508;
	379	1	0	0	0	0	1	1.07233414	-3.32587851	20	1	1.2	0.8;
	380	1	0	0	0	0	1	1.03090032	-4.20297019	63	1	1.06977	0.936508;
	381	1	0	0	0	0	1	1.062365	-2.85714423	225	1	1.08889	0.933333;
	382	1	0	0	0	0	1	1.05610614	-0.685198077	380	1	1.10526	1;
	383	1	0.3	-0	0	0	1	1.03553965	-6.45660576	63	1	1.06349	0.936508;
	384	1	0	0	0	0	1	1.07820649	-5.6124802	225	1	1.09043	1;
	2648	1	0	0	0	0	1	1.08132005	-5.16438231	225	1	1.09043	1;
	385	1	0	0	0	0	1	1.02882661	-15.4887181	150	1	1.08	0.966667;
	386	1	24.4	3.3	0	0	1	1.032618	-9.38469164	225	1	1.08889	1;
	2649	1	69	15.3	0	0	1	1.02293548	-8.69208465	225	1	1.08889	1;
	387	1	24.8	-1.9	0	0	1	1.06128727	-7.3187926	225	1	1.08889	0.933333;
	388	1	17.8	-0.2	0	0	1	1.04206299	-4.74365554	225	1	1.08444	1;
	2650	1	10.6	0.8	0	0	1	1.04206578	-4.74288661	225	1	1.08444	1;
	389	1	54.6	-5.2	0	0	1	1.02764653	-8.04757021	225	1	1.08889	1;
	390	1	0	0	0	0	1	1.03743559	-6.56972373	20	1	1.2	0.8;
	391	1	96.5	-19.6	0	0	1	1.03901306	-6.09474352	225	1	1.08889	1;
	392	1	0	0	0	0	1	1.03673776	-4.53333342	380	1	1.10526	1;
	2651	1	0	0	0	0	1	1.03692175	-4.47215497	380	1	1.10526	1;
	2652	1	0	0	0	0	1	1.04043133	-2.67921836	380	1	1.10526	1;
	393	1	11	-0.9	0	0	1	1.02969683	-4.70162326	63	1	1.06755	0.936508;
	394	1	0	0	0	0	1	1.03683024	-4.50274497	380	1	1.10526	1;
	395	1	167.4	3.6	0	0	1	1.04535358	-9.31130844	225	1	1.08444	1;
	396	1	0	0	0	0	1	1.03161163	-5.26106073	380	1	1.10526	1;
	397	1	35.1	4.8	0	0	1	1.03423337	-9.5500558	225	1	1.08889	1;
	2653	1	0	0	0	0	1	1.02454817	-10.818794	225	1	1.08889	1;
	398	1	0	0	0	0	1	1.06061073	-2.76314002	380	1	1.10526	1;
	399	1	4.8	-6.6	0	0	1	1.04929494	-8.31042478	63	1	1.06349	0.968254;
	400	1	0	0	0	0	1	1.04229961	0.867803837	380	1	1.10263	1;
	401	1	0	0	0	0	1	1.04232928	0.868499981	380	1	1.10263	1;
	2654	1	0	0	0	0	1	1.0423365	0.868803451	380	1	1.10263	1;
	402	1	168.9	-25.7	0	0	1	1.04545504	-9.01019842	225	1	1.08444	1;
	403	1	-30.5	-26.6	0	0	1	1.02995816	3.5171195	380	1	1.11646	1;
	404	1	-8.5	-6	0	0	1	1.03125689	2.89347975	380	1	1.11779	1;
	405	1	28.8	-17.4	0	0	1	1.05797045	-3.61880941	225	1	1.08889	0.888889;
	406	1	0	0	0	0	1	1.01833962	-17.9060944	63	1	1.06349	0.968254;
	407	1	0	0	0	-64	1	0.960975084	-8.29344679	20	1	1.2	0.8;
	408	1	0	0	0	0	1	1.02776331	-7.57469165	225	1	1.08889	1;
	409	1	0	0	0	0	1	1.03133689	-4.74247428	380	1	1.10526	1;
	410	1	89.2	-30.2	0	0	1	1.03249653	-7.68541169	225	1	1.09705	1;
	411	1	27.7	12.5	0	0	1	1.04772157	2.80672758	380	1	1.10263	1;
	2655	1	6.6	-0.9	0	0	1	1.0475249	2.94928653	380	1	1.10263	1;
	412	1	24.9	-10	0	0	1	1.03222399	-4.78420531	63	1	1.06349	0.936508;
	2656	1	0	0	0	0	1	1.05648972	-8.45085101	63	1	1.06349	0.936508;
	413	1	1.4	-8.2	0	0	1	1.0666959	-6.18364012	225	1	1.09031	0.933333;
	414	1	0	0	0	0	1	1.05113665	-3.75791861	63	1	1.06349	0.936508;
	415	1	49.2	2.6	0	0	1	1.03693327	-7.48827842	225	1	1.08889	1;
	416	1	32.7	5	0	0	1	1.0313576	-8.03453363	225	1	1.08889	0.888889;
	2657	1	26.4	1.4	0	0	1	1.03148672	-8.02680837	225	1	1.08889	0.888889;
	417	1	0	0	0	0	1	1.05769235	-8.41268117	63	1	1.06349	0.936508;
	418	2	0	0	0	0	1	1.051	-3.0161689	20	1	1.2	0.8;
	2658	2	0	0	0	0	1	1.051	-3.0161689	20	1	1.2	0.8;
	419	1	0	0	0	0	1	1.06020088	-4.18591867	380	1	1.10526	1;
	420	1	2.5	1.2	0	0	1	1.02807189	-7.17037219	63	1	1.06349	0.968254;
	421	1	134.5	28	0	0	1	1.02292722	-6.85896878	225	1	1.08996	1;
	422	1	9.6	-0.5	0	0	1	1.03151228	-8.61273987	63	1	1.06349	0.968254;
	423	1	40.9	-1.8	0	0	1	1.02519173	-10.7314512	225	1	1.08889	1;
	424	1	10.2	-1.1	0	0	1	1.05824057	-8.79330262	150	1	1.10667	0.9;
	425	1	-0	0.5	0	0	1	1.04677754	-6.34253394	63	1	1.06349	0.936508;
	426	1	-4.7	-0.6	0	0	1	1.0432583	-12.7531323	63	1	1.07937	0.920635;
	427	1	-0	0.2	0	0	1	1.03871886	-6.15719633	63	1	1.06349	0.968254;
	428	1	79.2	-4.3	0	0	1	1.03153174	-16.0191873	225	1	1.08635	1;
	429	1	18.1	10.8	0	0	1	1.04174585	-7.02349242	225	1	1.08951	0.986667;
	2659	1	18.1	10.8	0	0	1	1.0568852	-7.24180405	225	1	1.08951	0.986667;
	430	1	56.8	-26.8	0	0	1	1.02876624	-10.6563782	225	1	1.08889	1;
	431	1	2.9	-17.7	0	0	1	1.06321652	-5.31230195	225	1	1.08889	0.933333;
	432	1	11.4	2.7	0	0	1	1.04072984	-9.7114354	63	1	1.06349	0.968254;
	433	1	95.8	-10.7	0	0	1	1.04518078	-16.9485142	225	1	1.08444	1;
	434	1	30.3	-2.4	0	0	1	1.04331129	-9.36779736	225	1	1.08444	1;
	435	1	22.5	-3.2	0	0	1	1.07497386	-10.6585643	20	1	1.2	0.8;
	436	1	23.1	3.4	0	0	1	1.06548592	-4.64069677	225	1	1.08889	0.933333;
	437	1	118.2	30.9	0	0	1	1.04776401	-7.84487051	225	1	1.08889	0.933333;
	438	1	24.8	0.6	0	0	1	1.01587543	-22.5612056	63	1	1.06349	0.968254;
	439	1	54.2	10.1	0	0	1	1.03021517	-9.99055825	225	1	1.08889	1;
	440	1	18.3	-1.3	0	0	1	1.02764	-8.05035485	225	1	1.08889	1;
	2660	1	18	5.5	0	0	1	1.02757288	-8.0745953	225	1	1.08889	1;
	441	1	169.8	5.9	0	0	1	1.03574627	-7.54909985	225	1	1.08889	1;
	442	1	0	0	0	0	1	0.952910937	-5.47098664	45	1	1	0.888889;
	443	1	5.1	6.9	0	0	1	1.03204734	-7.91146522	225	1	1.08889	0.888889;
	444	1	205.5	-9.2	0	0	1	1.04311793	-7.62493953	225	1	1.08619	1;
	445	1	-3.6	-0.7	0	0	1	1.04914452	-7.1615244	225	1	1.08444	1;
	2661	1	0.7	1.1	0	0	1	1.04933975	-7.33011336	225	1	1.08444	1;
	2662	1	9.2	-2.6	0	0	1	1.04941717	-7.31133165	225	1	1.08444	1;
	446	1	0.6	2.8	0	0	1	1.05802384	-6.49265988	380	1	1.10263	1;
	447	1	5.2	-2.1	0	0	1	1.0440455	-12.918478	63	1	1.07937	0.920635;
	448	1	0	0	0	0	1	1.06402352	-3.65606564	225	1	1.08889	0.933333;
	449	1	30.9	5.1	0	0	1	1.03416832	-9.65285486	225	1	1.08889	1;
	2663	1	43.2	10	0	0	1	1.02485524	-10.7813777	225	1	1.08889	1;
	450	1	100	-1.2	0	-80	1	1.02950118	-12.101528	225	1	1.08889	1;
	451	1	33.6	-0.2	0	0	1	1.06488725	-7.61736727	225	1	1.08889	0.933333;
	2664	1	93.2	-11.6	0	0	1	1.069045	-7.6546624	225	1	1.08889	0.933333;
	452	1	0	0	0	0	1	1.06990908	-5.36444897	380	1	1.10526	1;
	453	1	1.3	1.9	0	0	1	1.04947419	-7.41389269	225	1	1.08444	1;
	454	1	0	0	0	0	1	1.05807244	-6.51911569	380	1	1.10263	1;
	455	1	94.7	-5.3	0	0	1	1.02794523	-9.95882278	225	1	1.08889	1;
	456	1	25.3	1.3	0	0	1	1.02764451	-10.034033	225	1	1.08889	1;
	457	1	57.2	3.6	0	0	1	1.05113972	-7.81110982	225	1	1.09127	0.986667;
	458	1	0	0	0	0	1	1.02806149	-17.2954012	63	1	1.06349	0.968254;
	459	1	0	0	0	0	1	1.05923136	-14.7620463	225	1	1.08444	1;
	460	2	0	0	0	0	1	1.077	-5.20998493	225	1	1.09286	1;
	461	2	0	0	0	0	1	1.06	-9.13918315	225	1	1.08889	1;
	462	1	14	-0.1	0	0	1	1.03300935	-13.2113632	63	1	1.07937	0.920635;
	463	1	-0.5	-0.9	0	0	1	1.0473801	-6.58367976	63	1	1.06349	0.968254;
	464	1	0	0	0	0	1	1.05787607	-1.01113814	380	1	1.10263	1;
	465	1	7.1	1.4	0	0	1	1.0407326	-7.84919859	63	1	1.06349	0.936508;
	466	1	7	7.4	0	0	1	1.06354816	-4.14144157	225	1	1.08889	0.933333;
	467	1	49.1	-0.6	0	0	1	1.03064849	-16.4798023	225	1	1.08774	1;
	468	1	0.1	0.7	0	0	1	1.03156178	-9.70375932	63	1	1.06349	0.968254;
	469	1	0	0	0	0	1	1.05785008	-3.7311813	63	1	1.06349	0.936508;
	2665	1	17.1	-7	0	0	1	1.0499117	-4.2683686	63	1	1.06349	0.936508;
	470	1	0	0	0	0	1	1.06448072	-4.09937634	225	1	1.08889	0.933333;
	2666	1	0	0	0	0	1	1.06598928	-4.46334916	225	1	1.08889	0.933333;
	2667	1	0	0	0	0	1	1.0649152	-4.08630307	225	1	1.08889	0.933333;
	471	1	0	0	0	0	1	1.05931369	-1.49873519	380	1	1.10526	1;
	472	1	29.8	-19.9	0	0	1	1.05948518	-8.31450889	225	1	1.08889	0.986667;
	473	1	4.2	-0.4	0	0	1	1.0586705	-8.03141168	63	1	1.06349	0.936508;
	474	1	89.1	1	0	0	1	1.04321408	-8.01301987	225	1	1.08889	0.986667;
	475	1	-5.2	10.3	0	0	1	1.02268421	-6.64909374	150	1	1.1	0.9;
	476	1	13.4	-2.3	0	0	1	1.02991799	-4.97438173	63	1	1.06349	0.936508;
	2668	1	33.7	-0.9	0	0	1	1.02514285	-5.72256384	63	1	1.06349	0.936508;
	477	1	51.3	-8.9	0	0	1	1.02999014	-7.71153027	225	1	1.08889	0.933333;
	478	1	0.2	-0	0	0	1	1.02497121	-7.26559098	63	1	1.06349	0.968254;
	479	1	0	0	0	-80	1	1.02342358	-4.44335224	20	1	1.2	0.8;
	480	1	35.9	-18.6	0	0	1	1.02923161	-4.17507458	225	1	1.08889	0.986667;
	481	1	0	0	0	0	1	1.06640752	-2.93316488	380	1	1.10526	1;
	482	1	23.4	-9.6	0	0	1	1.04587377	-8.98538692	63	1	1.06349	0.968254;
	483	1	62.3	6.1	0	0	1	1.0246054	-10.8085947	225	1	1.08889	1;
	2669	1	0	0	0	0	1	1.03432049	-9.5898512	225	1	1.08889	1;
	484	1	0	0	0	0	1	1.05881566	-1.64609817	380	1	1.10526	1;
	2670	1	0	0	0	0	1	1.06101506	-2.05304838	380	1	1.10526	1;
	485	1	33.4	5.2	0	0	1	1.01967645	-11.119869	225	1	1.08889	1;
	2671	1	28.1	6.4	0	0	1	1.02525522	-9.89665285	225	1	1.08889	1;
	486	1	8.6	1.3	0	0	1	1.06564475	-3.36519142	225	1	1.08444	1;
	487	1	0	0	0	0	1	1.03327359	-8.31966993	225	1	1.08889	0.888889;
	488	1	46.7	21.4	0	0	1	1.05952228	-5.00720018	225	1	1.08889	0.933333;
	489	2	-0.6	-0	0	0	1	1.057	-7.75661195	63	1	1.08609	0.920635;
	490	1	0	0	0	0	1	1.05586378	-8.88066855	63	1	1.09501	0.920635;
	492	1	1.8	-0.1	0	0	1	1.06443415	-3.69494128	225	1	1.08444	1;
	493	1	0	0	0	0	1	1.05777256	-1.02202856	380	1	1.10526	1;
	2672	1	0	0	0	0	1	1.05777256	-1.02202856	380	1	1.10526	1;
	2673	1	0	0	0	0	1	1.05777932	-1.02118874	380	1	1.10526	1;
	2674	1	0	0	0	0	1	1.05777833	-1.02131164	380	1	1.10526	1;
	494	1	0	0	0	0	1	1.04601383	-6.20259607	63	1	1.06349	0.968254;
	495	1	9	0.9	0	0	1	1.0687757	-7.59656923	225	1	1.08889	0.933333;
	496	1	21.5	-0.9	0	0	1	1.04539488	-6.84919646	63	1	1.06349	0.936508;
	497	1	0	0	0	0	1	1.06942285	-11.7151704	150	1	1.08	0.966667;
	498	1	0	0	0	0	1	1.03191884	-13.3482896	63	1	1.07937	0.920635;
	499	1	1.33226763e-15	0	0	0	1	1.11390324	-7.29034825	63	1	1.1368	0.920635;
	500	1	0.6	0.9	0	0	1	0.985990228	-9.54809009	45	1	1	0.888889;
	2675	1	23.2	-4.4	0	0	1	0.985950361	-9.61809036	45	1	1	0.888889;
	501	1	1.8	-0.5	0	0	1	1.05660453	-7.21406746	63	1	1.06349	0.968254;
	502	1	14.6	1.7	0	0	1	1.03732776	-9.1470032	63	1	1.06349	0.968254;
	503	1	17	-1.9	0	0	1	1.05237019	-7.08366799	225	1	1.08444	1;
	504	1	0	0	0	0	1	0.953521704	-5.89528296	45	1	1.00014	0.888889;
	505	1	77.9	8.9	0	0	1	1.02994184	-5.71909769	225	1	1.08889	1;
	506	1	0	0	0	0	1	1.0293932	-1.84576541	380	1	1.10526	1;
	507	1	14.3	-1.3	0	0	1	1.04794352	-5.59415811	225	1	1.08889	0.888889;
	508	1	0	0	0	0	1	1.05829657	-5.57107359	225	1	1.08444	1;
	509	1	0	0.1	0	0	1	1.04829235	-5.89016552	63	1	1.06349	0.936508;
	510	1	19	4.5	0	0	1	1.04585299	-6.38344283	225	1	1.08889	0.986667;
	511	1	60	8.7	0	0	1	1.05516667	-1.01135606	225	1	1.09536	0.986667;
	512	1	36.1	-22.8	0	0	1	1.06792595	-4.96941736	225	1	1.08889	0.933333;
	513	2	0	0	0	0	1	1.024	-9.40006035	20	1	1.2	0.8;
	514	1	0	0	0	0	1	1.06959701	-11.7044375	150	1	1.08	0.966667;
	515	1	10.1	-0.5	0	0	1	1.03912461	-7.59567879	63	1	1.06349	0.936508;
	516	1	130.2	-20.2	0	0	1	1.04206881	-4.74178474	225	1	1.08444	1;
	517	1	-10.5	-3.8	0	0	1	1.05342309	-4.17973093	225	1	1.09172	0.906667;
	518	1	0	0	0	0	1	1.03436746	-7.20035622	225	1	1.08889	0.977778;
	2676	1	0	0	0	0	1	1.03488627	-7.36444307	225	1	1.08889	0.977778;
	519	2	0	0	0	0	1	1.034	-20.7941699	63	1	1.07577	0.968254;
	520	1	41.3	10.8	0	0	1	1.02883734	-12.3492981	225	1	1.08889	1;
	521	1	35.7	10.3	0	0	1	1.02475662	-7.25990299	63	1	1.06349	0.968254;
	522	1	87.8	19	0	0	1	1.02002173	-10.9546725	225	1	1.08889	1;
	523	1	4.9	4.7	0	0	1	1.04745054	-8.15089955	63	1	1.0705	0.936508;
	524	1	29.9	-6.7	0	0	1	1.03167668	-7.98852741	225	1	1.08889	0.92;
	525	1	0	-4	0	0	1	1.02681223	-7.32270809	63	1	1.06349	0.968254;
	526	1	23.6	-1.3	0	0	1	1.03163057	-9.70386036	63	1	1.06349	0.968254;
	527	1	146.1	9.5	0	0	1	1.03755354	-6.50670573	225	1	1.08889	1;
	2677	1	0	0	0	0	1	1.02680343	-8.29219705	225	1	1.08889	1;
	528	1	3	1.3	0	0	1	1.0563245	-7.19900053	63	1	1.0644	0.936508;
	529	1	21.3	-1.9	0	0	1	1.04872909	-9.10513556	63	1	1.06349	0.936508;
	530	1	-1.8	0.3	0	0	1	1.04527948	-6.74399171	63	1	1.06349	0.968254;
	531	1	6.4	-0.9	0	0	1	1.04584638	-7.41282085	63	1	1.06349	0.936508;
	532	1	35.4	3.9	0	0	1	1.02804899	-9.2474127	225	1	1.08889	1;
	533	1	-3	0.9	0	0	1	1.01756918	-11.8485153	63	1	1.06349	0.968254;
	534	1	0	-0	0	0	1	1.05843764	-8.17292589	63	1	1.06349	0.936508;
	535	1	-0	0.4	0	0	1	1.07772962	-7.39004243	63	1	1.06502	0.936508;
	2678	1	0.3	-0.5	0	0	1	1.07775607	-7.39150806	63	1	1.06502	0.936508;
	536	1	0	0	0	0	1	1.05293829	-7.46402068	63	1	1.06349	0.936508;
	537	1	0	0	0	0	1	1.06636019	-4.80762146	225	1	1.08889	0.933333;
	538	1	26	1	0	0	1	1.03393651	-16.1538837	20	1	1.2	0.8;
	539	1	58.4	-13.5	0	0	1	1.03396448	-16.1422767	225	1	1.08675	1;
	540	1	3.1	0.7	0	0	1	1.03792775	-10.2490235	63	1	1.07428	0.968254;
	541	1	0	0	0	0	1	1.03487209	-9.43289802	63	1	1.06349	0.968254;
	542	2	0	0	0	0	1	1.011	-12.1378018	63	1	1.06349	0.968254;
	543	1	21.8	0.5	0	0	1	1.03405665	-12.7784155	63	1	1.07937	0.920635;
	544	1	30.9	5.9	0	0	1	1.03417187	-9.64281703	225	1	1.09076	1;
	545	1	0	0	0	0	1	1.05120889	-0.308712499	225	1	1.0998	0.986667;
	546	1	69.6	7	0	0	1	1.06100271	-19.7308923	225	1	1.08444	1;
	547	1	16	-4	0	0	1	1.05122437	-0.3215871	225	1	1.09971	0.986667;
	548	1	19.7	4.5	0	0	1	1.05908439	-7.81556431	63	1	1.06349	0.936508;
	549	2	0	0	0	0	1	1.012	-11.9614718	63	1	1.06349	0.968254;
	550	1	5.8	2.2	0	0	1	1.01964636	-11.3758347	63	1	1.06349	0.968254;
	551	1	129.1	6.7	0	0	1	1.05242447	-8.02624907	225	1	1.09052	0.986667;
	552	1	3.7	5.9	0	0	1	1.05791202	-7.16736012	63	1	1.06349	0.968254;
	2679	1	7.8	0.8	0	0	1	1.0552587	-6.85156575	63	1	1.06349	0.968254;
	553	1	0	0	0	0	1	1.06434968	-3.36769234	225	1	1.08444	1;
	554	1	-0.4	0.8	0	0	1	1.05661614	-7.90219969	63	1	1.06349	0.936508;
	555	1	41.8	11.1	0	0	1	1.06241662	-3.21080407	225	1	1.08889	0.933333;
	556	1	9	-3.7	0	0	1	1.05032178	-6.07766118	225	1	1.08889	0.986667;
	557	1	0	0	0	-64	1	0.991733095	-3.27654201	20	1	1.2	0.8;
	558	1	35.7	-67	0	0	1	1.04135578	-3.16244018	225	1	1.08444	1;
	559	1	0	0	0	0	1	1.0362811	-1.87430338	380	1	1.10263	1;
	560	1	27.3	1	0	0	1	1.04712386	-6.5482244	225	1	1.08889	0.906667;
	561	1	49.3	-23.4	0	0	1	1.04512385	-9.71093536	225	1	1.08889	1;
	562	1	-15.1	-3.2	0	0	1	1.03762231	-7.2066496	225	1	1.08889	1;
	563	1	26.2	-1.4	0	0	1	1.0257367	-5.23729146	63	1	1.06349	0.936508;
	564	1	3.3	4.5	0	0	1	1.00133328	-7.98367269	63	1	1.06349	0.968254;
	565	1	0	0	0	0	1	1.03484564	-7.23586153	225	1	1.08444	1;
	566	1	0	0	0	0	1	1.00361026	-8.14134683	45	1	1.07162	0.933333;
	567	1	0	0	0	0	1	1.0402938	-6.54683088	150	1	1.10667	0.946667;
	568	1	0	0	0	0	1	1.03166822	-7.98908189	225	1	1.08889	0.888889;
	569	1	28.4	-1.8	0	0	1	1.06374104	-4.16641171	225	1	1.08889	0.933333;
	570	1	22	2.1	0	0	1	1.00928952	-6.59341101	225	1	1.09009	0.888889;
	571	1	0	0	0	0	1	1.02101616	-9.21821124	225	1	1.08889	0.888889;
	572	1	0	0	0	0	1	1.05831788	-2.89512852	380	1	1.10526	1;
	573	1	0	0	0	0	1	1.02932442	-14.978373	225	1	1.15	0.8;
	574	1	49.1	-18.1	0	0	1	1.03176138	-5.25958278	225	1	1.08889	0.986667;
	575	1	237.7	101.7	0	0	1	1.00053109	1.89668633	225	1	1.04444	0.982222;
	576	1	13.9	-5.7	0	0	1	1.03185435	-12.3868659	63	1	1.06349	0.968254;
	577	1	9.1	0.1	0	0	1	1.03300565	-10.5433616	63	1	1.06349	0.968254;
	578	1	19.7	-2.4	0	0	1	1.05262481	-9.37198159	63	1	1.06349	0.968254;
	579	1	0	0	0	0	1	1.04307072	-16.144787	225	1	1.08444	1;
	580	1	88.8	-13.7	0	0	1	1.04859537	-4.81978562	225	1	1.08444	1;
	581	1	0	0	0	0	1	1.0473145	-1.09252729	380	1	1.10263	1;
	582	2	0	0	0	0	1	0.892356309	-6.86801922	17	1	1.2	0.8;
	2680	2	0	0	0	0	1	1.022	-5.67355777	17	1	1.2	0.8;
	2977	2	0	0	0	0	1	1.022	-5.67355777	17	1	1.2	0.8;
	2978	2	0	0	0	0	1	0.892356309	-6.86801922	17	1	1.2	0.8;
	583	1	0	0	0	0	1	1.01010398	-6.86791282	225	1	1.15556	0.888889;
	2681	1	0	0	0	0	1	1.01010398	-6.86791282	225	1	1.15556	0.888889;
	584	1	64.5	-9.1	0	0	1	1.03902739	-13.6910438	225	1	1.08524	1;
	585	1	0	0	0	-64	1	0.993178996	-9.18458386	20	1	1.2	0.8;
	586	1	69.7	-16.4	0	0	1	1.0470915	-8.63137491	225	1	1.08502	1;
	587	1	91.6	5.3	0	0	1	1.05838552	-6.34908708	380	1	1.10263	1;
	588	1	0	0	0	0	1	1.03128342	-4.5341569	225	1	1.08889	1;
	589	1	0	0	0	0	1	1.02189376	0.518245504	380	1	1.10526	1;
	590	1	64.7	29.3	0	0	1	1.07226697	-6.73313797	225	1	1.08889	1;
	591	1	9.6	-7	0	0	1	1.11146497	-12.0450928	63	1	1.07696	0.936508;
	592	1	29.7	1.3	0	0	1	1.04481399	-9.44152474	225	1	1.08444	1;
	593	1	9.6	-0.7	0	0	1	1.03092298	-8.0127088	225	1	1.08889	0.888889;
	594	1	24.1	0.5	0	0	1	1.02040487	-21.2581877	63	1	1.06349	0.968254;
	595	1	12.4	12.7	0	0	1	1.02576795	-9.70379771	225	1	1.08889	1;
	596	1	119.1	-26.4	0	0	1	1.03611511	-7.99549899	225	1	1.09196	1;
	597	1	0	0	0	0	1	1.04828088	-7.94747334	63	1	1.06349	0.936508;
	2682	1	16	-1.3	0	0	1	1.04869863	-7.77116633	63	1	1.06349	0.936508;
	598	1	7.4	4.6	0	0	1	1.00839866	-7.3597811	225	1	1.08889	0.888889;
	599	1	6.6	-5.3	0	0	1	1.06619894	-7.06015568	63	1	1.06907	0.936508;
	600	1	28.4	2.1	0	0	1	1.04201516	-8.75511125	225	1	1.08444	1;
	601	1	0	0	0	0	1	1.02614436	1.11784383	380	1	1.10263	1;
	2683	1	0	0	0	0	1	1.02614436	1.11784383	380	1	1.10263	1;
	602	1	0	0	0	0	1	1.02634851	0.984047584	380	1	1.10263	1;
	2684	1	0	0	0	0	1	1.02614436	1.11784596	380	1	1.10263	1;
	603	1	59.7	9	0	0	1	1.0597096	-19.3955751	225	1	1.08444	1;
	604	1	24.9	0	0	0	1	1.0502209	-5.68197821	63	1	1.06349	0.936508;
	605	1	0	0	0	0	1	1.06059643	-3.49907932	225	1	1.08889	0.933333;
	606	1	0	0	0	0	1	1.0516559	-0.227722734	380	1	1.10526	1;
	607	1	18.1	-2	0	0	1	1.0514583	-7.00758068	63	1	1.06349	0.936508;
	608	1	81.5	-14.7	0	0	1	1.01375732	-7.45116148	225	1	1.08889	0.968889;
	609	1	17	10.1	0	0	1	1.0005336	1.55301858	225	1	1.04444	0.982222;
	610	1	28	-1.6	0	0	1	1.00417186	-13.4432619	63	1	1.06349	0.968254;
	611	1	0	0	0	-64	1	1.00735016	-3.80861041	20	1	1.2	0.8;
	2968	1	0	0	0	-64	1	0.934738853	-3.25766586	20	1	1.2	0.8;
	612	1	63.8	-60.9	0	0	1	1.06209848	-3.02622136	225	1	1.08554	1;
	613	1	0	0	0	0	1	1.05786657	0.0188332413	380	1	1.10263	1;
	614	1	147.9	-2.2	0	0	1	1.02649203	-13.4960231	225	1	1.08889	1;
	2685	1	40	4	0	0	1	1.02792359	-12.6806752	225	1	1.08889	1;
	615	1	-2.9	0.8	0	0	1	1.03602667	-7.60002648	225	1	1.09137	1;
	616	1	19	1.2	0	0	1	1.02408655	-10.9248533	63	1	1.06349	0.968254;
	617	1	0	0	0	0	1	1.08177681	-5.11142564	225	1	1.08889	1;
	618	1	31.8	-3.2	0	0	1	1.00654142	-13.0414313	63	1	1.06349	0.968254;
	619	1	38.2	-10.5	0	0	1	1.02282891	-21.8682607	63	1	1.06349	0.968254;
	620	1	7.3	-5.3	0	0	1	1.00196792	-13.9824887	63	1	1.06349	0.967486;
	621	1	0	0	0	0	1	1.05595012	-13.4839751	150	1	1.08	0.966667;
	622	1	2.6	-0.3	0	0	1	1.06398948	-7.59811884	63	1	1.06349	0.936508;
	2686	1	1.5	-4.7	0	0	1	1.05874	-7.89190431	63	1	1.06349	0.936508;
	623	1	0	0	0	0	1	1.06009157	-5.74903474	225	1	1.08889	0.933333;
	624	1	0.1	-0.1	0	0	1	0.939564966	-7.12285408	45	1	1	0.888889;
	625	1	14	1.9	0	0	1	1.03530939	-7.46770768	225	1	1.08889	0.888889;
	2687	1	25.9	4.1	0	0	1	1.03516071	-7.49088977	225	1	1.08889	0.888889;
	626	1	0	0	0	0	1	1.04597486	-3.96641293	225	1	1.08889	0.986667;
	627	1	28.7	3.4	0	0	1	1.02412337	-10.8761195	225	1	1.08889	1;
	628	1	18.1	-5.2	0	0	1	1.03841764	-18.230405	63	1	1.06349	0.968254;
	629	1	0	0	0	0	1	1.05622922	-14.3707214	225	1	1.08444	1;
	630	1	17.4	1.1	0	0	1	1.00449325	-23.2686923	63	1	1.06349	0.963567;
	631	2	0	0	0	0	1	1.042	-3.57800907	225	1	1.08444	1;
	632	1	10.2	-3.6	0	0	1	1.03128033	-15.6542444	63	1	1.07937	0.920635;
	633	1	-0.5	-0.3	0	0	1	1.0112599	-12.6767169	63	1	1.06349	0.968254;
	634	1	29.2	-21.7	0	0	1	1.03963796	-6.80320922	225	1	1.08889	0.888889;
	635	1	0.1	0.1	0	0	1	1.0147893	-10.6689375	63	1	1.06349	0.968254;
	636	1	6	3.4	0	0	1	1.03274743	-7.83659742	225	1	1.08889	0.888889;
	637	1	44.8	8.6	0	0	1	1.04525021	-6.80620326	225	1	1.09054	0.986667;
	638	1	54	-12.8	0	0	1	1.05130363	-9.45800208	225	1	1.08889	0.986667;
	639	1	11.3	-9.2	0	0	1	1.05593428	-6.08370729	63	1	1.06349	0.936508;
	640	1	0	0	0	0	1	1.06360523	-4.3244936	225	1	1.08889	0.933333;
	641	2	0	0	0	0	1	1.028	-10.8985098	63	1	1.06349	0.968254;
	642	1	0	0	0	0	1	1.0046649	-11.0818032	63	1	1.07417	0.968254;
	643	1	0	0	0	0	1	1.02313548	-13.3663593	63	1	1.06349	0.968254;
	644	1	58.1	2.4	0	0	1	1.04319931	-9.49371963	225	1	1.08444	1;
	645	1	0	0	0	0	1	1.04726544	1.02558443	380	1	1.1108	1;
	2688	1	0	0	0	0	1	1.0472701	1.02586274	380	1	1.1108	1;
	646	1	0	0	0	0	1	1.05136537	-1.24780898	225	1	1.09849	0.986667;
	2689	1	0	0	0	0	1	1.0514363	-1.23660208	225	1	1.09849	0.986667;
	647	1	0	0.1	0	0	1	1.03359563	-9.16880425	63	1	1.06349	0.968254;
	648	2	0	0	0	0	1	1.041	-7.31088657	63	1	1.06349	0.936508;
	649	1	46.1	15.2	0	0	1	1.02472865	-10.794921	225	1	1.08889	1;
	650	1	43.2	6.5	0	0	1	1.01746716	-11.9481721	225	1	1.08889	1;
	2690	1	39.2	12	0	0	1	1.01745724	-11.9476729	225	1	1.08889	1;
	2691	1	37.4	-10.1	0	0	1	1.0175006	-11.9477201	225	1	1.08889	1;
	2692	1	36.3	2	0	0	1	1.01747728	-11.9474657	225	1	1.08889	1;
	651	1	0	0	0	0	1	1.01748739	-11.9435049	225	1	1.08889	1;
	652	1	69.3	32.7	0	0	1	1.0365362	-6.86812562	225	1	1.08889	0.942222;
	653	1	41.8	9.4	0	0	1	1.01868244	-11.4973442	225	1	1.08889	1;
	2693	1	38.2	3.8	0	0	1	1.018988	-11.4912002	225	1	1.08889	1;
	654	1	54	-5.4	0	0	1	1.04042337	-10.0845719	225	1	1.08444	1;
	655	1	0	0	0	0	1	1.0302365	-15.0949127	63	1	1.07937	0.920635;
	656	1	9	2	0	0	1	1.0490037	-8.57839389	225	1	1.08444	1;
	657	1	82.9	-4.9	0	0	1	1.07640772	-6.96456593	225	1	1.08889	1;
	658	1	10.6	-3.6	0	0	1	1.0404372	-11.4492954	63	1	1.06349	0.968254;
	659	1	0.1	2.5	0	0	1	1.05974549	-6.34334006	225	1	1.08889	0.986667;
	2694	1	0.1	2.5	0	0	1	1.05974899	-6.34337362	225	1	1.08889	0.986667;
	660	1	0	0	0	0	1	1.05567669	-0.906926524	380	1	1.10526	1;
	2695	1	0	0	0	0	1	1.05561109	-0.903605799	380	1	1.10526	1;
	661	1	0	0	0	0	1	1.05977966	-6.34366536	225	1	1.08889	0.986667;
	662	2	0	0	0	0	1	1.059	-2.62429763	20	1	1.2	0.8;
	2696	2	0	0	0	0	1	1.059	-2.20359727	20	1	1.2	0.8;
	2697	2	0	0	0	0	1	1.059	-2.20009082	20	1	1.2	0.8;
	663	1	0	0	0	0	1	1.05976485	-6.33084905	225	1	1.08889	0.986667;
	2698	1	0	0	0	0	1	1.05976244	-6.32940252	225	1	1.08889	0.986667;
	2699	1	0	0	0	0	1	1.05976242	-6.32939047	225	1	1.08889	0.986667;
	664	1	0	0	0	0	1	0.998536058	-8.73521762	63	1	1.06349	0.968254;
	2700	1	8.9	-7.1	0	0	1	0.993413995	-8.09202446	63	1	1.06349	0.968254;
	665	1	0	0	0	0	1	1.03479987	-7.3846808	225	1	1.08444	1;
	666	1	30.4	-2.5	0	0	1	1.01925159	-10.9014708	63	1	1.06349	0.936508;
	667	1	18	-1.3	0	0	1	1.05213534	-10.3261978	63	1	1.08746	0.920635;
	668	1	0.4	-0.7	0	0	1	1.06156032	-4.83618874	225	1	1.08889	0.933333;
	669	1	-1.2	2.3	0	0	1	1.03276942	-10.9336509	63	1	1.06349	0.968254;
	670	1	6.3	8.7	0	0	1	1.03618726	1.05444703	380	1	1.10526	1;
	2701	1	23.1	-6.4	0	0	1	1.03655098	1.05746037	380	1	1.10526	1;
	2702	1	1.3	-7.7	0	0	1	1.03871483	-0.909314052	380	1	1.10526	1;
	2703	1	1.3	-5.4	0	0	1	1.03861665	-0.908988021	380	1	1.10526	1;
	671	1	12.9	9.3	0	0	1	1.03108493	-7.57227585	225	1	1.08889	0.888889;
	672	1	0.2	-0.6	0	0	1	1.05873941	-7.62887203	63	1	1.06349	0.936508;
	673	1	0	0	0	0	1	1.02527276	-9.89368825	225	1	1.08889	1;
	674	1	166.4	-14.2	0	0	1	1.03586569	-9.14112354	225	1	1.08801	1;
	675	1	122.5	11.1	0	0	1	1.03323378	-11.659659	225	1	1.08889	1;
	676	1	76	-3.7	0	0	1	1.06273118	-6.22958055	225	1	1.08963	0.933333;
	677	1	113.3	3.5	0	0	1	1.02584136	-7.45183159	225	1	1.08889	1;
	678	1	53.2	-2.8	0	0	1	1.0456096	-14.0260369	63	1	1.07937	0.920635;
	679	1	0	0	0	0	1	1.04924661	-11.7631083	225	1	1.08889	1;
	680	1	0	0	0	0	1	0.996542911	-8.72637279	63	1	1.06349	0.968254;
	681	1	21.8	6.2	0	0	1	1.0291309	-12.3285128	225	1	1.08889	1;
	2704	1	24.9	2.8	0	0	1	1.02928123	-12.3112277	225	1	1.08889	1;
	682	1	25.9	5	0	0	1	1.01981519	-10.865239	225	1	1.08889	1;
	683	1	47.1	-1.5	0	0	1	1.05591331	-3.67224507	225	1	1.08889	0.933333;
	684	1	81	2.8	0	0	1	1.00875132	-10.2761424	225	1	1.08889	1;
	685	1	0	0	0	0	1	1.03537852	-12.596586	63	1	1.07937	0.920635;
	686	1	0	0	0	0	1	1.05860917	-10.1053779	225	1	1.08889	1;
	687	1	5.6	-28	0	0	1	1.00942485	-7.30154754	225	1	1.08889	0.888889;
	688	1	24.5	-4.8	0	0	1	1.05480477	-7.20303272	225	1	1.08889	0.986667;
	689	1	0	0	0	0	1	1.08130314	-4.38265619	380	1	1.10526	1;
	690	1	31.2	2	0	0	1	1.0292193	-14.2346963	63	1	1.07937	0.920635;
	691	1	61.5	-7.3	0	0	1	1.03748195	-23.2801772	63	1	1.06349	0.968254;
	692	1	0	0	0	0	1	1.05243737	-18.2600504	225	1	1.08444	1;
	693	1	62	-2.9	0	0	1	1.05994313	-4.9835202	225	1	1.08889	0.933333;
	694	1	41.8	13.3	0	0	1	1.02835311	-11.8860461	225	1	1.08889	1;
	2705	1	-8.1	-5.3	0	0	1	1.02884781	-11.8347786	225	1	1.08889	1;
	695	1	18.3	1.5	0	0	1	1.04268658	-4.17465914	225	1	1.08889	0.986667;
	696	1	-2.5	-0.1	0	0	1	1.04519797	-12.8544356	63	1	1.07937	0.920635;
	697	1	0	0	0	0	1	1.04635679	-19.341196	63	1	1.06599	0.968254;
	698	1	11.1	2.5	0	0	1	1.0584422	-8.05570622	63	1	1.06349	0.936508;
	2706	1	14.6	0.6	0	0	1	1.05825729	-8.06979154	63	1	1.06349	0.936508;
	699	1	25.5	6.4	0	0	1	1.00432197	-23.5521683	63	1	1.06349	0.968254;
	700	1	0	0	0	0	1	1.0380366	-9.89936637	63	1	1.06349	0.968254;
	701	1	0	0	0	0	1	1.05470912	-5.32808495	63	1	1.06349	0.936508;
	702	1	12.5	1.2	0	0	1	1.00319912	-13.4367986	63	1	1.06349	0.958297;
	703	1	35.4	1.2	0	0	1	1.03060436	-10.1604392	63	1	1.06349	0.968254;
	704	1	22.4	-2	0	0	1	1.07816425	-7.50558605	63	1	1.06395	0.936508;
	705	1	25.1	-19.8	0	0	1	1.03907744	-6.56714384	225	1	1.08889	1;
	706	1	0	0.1	0	0	1	1.00133221	-7.98363935	63	1	1.06349	0.968254;
	707	1	16.2	1.2	0	0	1	1.0096786	-9.34020738	225	1	1.08889	1;
	2707	1	11.9	-0	0	0	1	1.02810642	-9.33319416	225	1	1.08889	1;
	708	1	81.2	14.7	0	0	1	1.00664275	-9.92171789	225	1	1.08889	1;
	709	2	0	0	0	0	1	1.01	-3.24685535	20	1	1.2	0.8;
	2708	2	0	0	0	0	1	1.01	-4.03959189	20	1	1.2	0.8;
	2709	2	0	0	0	0	1	1.01	-3.65266039	20	1	1.2	0.8;
	2710	2	0	0	0	0	1	1.01	-4.4090183	20	1	1.2	0.8;
	710	1	0	0	0	0	1	1.01023327	-5.05012548	225	1	1.08889	0.986667;
	2711	1	0	0	0	0	1	1.01023256	-5.04820956	225	1	1.08889	0.986667;
	2712	1	0	0	0	0	1	1.01023157	-5.04620053	225	1	1.08889	0.986667;
	2713	1	0	0	0	0	1	1.01023373	-5.05195493	225	1	1.08889	0.986667;
	711	1	0	0	0	0	1	1.01023461	-5.05515491	225	1	1.08889	0.986667;
	712	1	0	0	0	0	1	1.05897642	-7.40969559	63	1	1.06349	0.936508;
	713	1	0	0	0	0	1	1.06396244	-4.16608546	225	1	1.08889	0.933333;
	714	1	9.1	0.4	0	0	1	1.02311594	-10.2989504	63	1	1.0826	0.920635;
	715	1	0	0	0	0	1	1.06438182	-8.15202251	225	1	1.08889	1;
	716	1	19.3	2.2	0	0	1	1.0439664	-8.10508642	63	1	1.06349	0.968254;
	717	1	50.2	3.8	0	0	1	1.04473887	-2.52181463	225	1	1.08889	0.986667;
	718	1	0	0	0	0	1	1.01190829	-11.9653257	63	1	1.07937	0.952381;
	2714	1	0	0	0	0	1	1.01096188	-12.1425325	63	1	1.07937	0.952381;
	719	1	-0.5	-14.6	0	0	1	1.02872497	-17.8353953	63	1	1.06349	0.968254;
	720	1	38.7	-7.8	0	0	1	1.05973506	-14.9748315	225	1	1.08444	1;
	721	1	43	0.4	0	0	1	1.01066321	-12.1559982	63	1	1.06349	0.968254;
	722	1	23.7	1.1	0	0	1	1.0356148	-13.6182004	63	1	1.07937	0.920635;
	723	1	0	0	0	0	1	1.04056488	-7.58465086	63	1	1.06349	0.968254;
	724	1	30.3	3.3	0	0	1	1.0304133	-9.98285158	225	1	1.08889	1;
	725	1	23.3	-2.3	0	0	1	1.08158784	-5.27133719	225	1	1.08889	1;
	726	1	10	-26.5	0	0	1	1.03101977	-1.06872602	380	1	1.10263	1;
	727	1	0	0	0	-64	1	0.998136807	-11.3997913	20	1	1.2	0.8;
	728	1	0	0	0	0	1	1.05119342	-11.2043333	225	1	1.08889	1;
	729	1	0	0	0	0	1	1.05608421	-9.497714	380	1	1.10526	1;
	730	1	70.8	-37	0	0	1	1.02135214	2.84915439	380	1	1.10263	1;
	731	2	0	0	0	0	1	1.05219342	-4.3299715	63	1	1.06349	0.936508;
	2715	2	0	0	0	0	1	1.05113665	-3.75791861	63	1	1.06349	0.936508;
	2716	1	0	0	0	0	1	1.05113665	-3.75791861	63	1	1.06349	0.936508;
	732	1	13.7	-2.8	0	0	1	1.01309906	-12.1832332	63	1	1.06349	0.968254;
	733	1	25.8	-16.6	0	0	1	1.0327728	-7.83459374	225	1	1.08889	0.942222;
	734	1	146	12.3	0	0	1	1.03253349	-5.70444498	380	1	1.10526	1;
	735	1	16.9	-7.7	0	0	1	1.05337899	-7.16744877	63	1	1.06349	0.936508;
	736	1	18.3	-9.6	0	0	1	1.05688719	-8.37069409	63	1	1.06349	0.936508;
	738	1	0	0	0	0	1	1.06785915	-5.62280942	225	1	1.08889	0.933333;
	2717	1	0	0	0	0	1	1.06817391	-7.4267593	225	1	1.08889	0.933333;
	739	1	0	0	0	0	1	1.07275903	-4.14178353	380	1	1.10526	1;
	740	1	0	0	0	0	1	1.04880037	-6.64878006	63	1	1.06349	0.936508;
	741	2	0	0	0	0	1	1.029	-3.39562848	20	1	1.2	0.8;
	2718	2	0	0	0	0	1	1.029	-3.77542592	20	1	1.2	0.8;
	2719	2	0	0	0	0	1	1.029	-3.64023089	20	1	1.2	0.8;
	2720	2	0	0	0	0	1	1.029	-3.77605474	20	1	1.2	0.8;
	2721	2	0	0	0	0	1	1.029	-3.35224199	20	1	1.2	0.8;
	2947	1	0	0	0	0	1	1.02878445	-3.39026201	20	1	1.2	0.8;
	742	1	0	0	0	0	1	1.02866168	-4.0701937	225	1	1.08889	0.986667;
	2722	1	0	0	0	0	1	1.02866189	-4.07063629	225	1	1.08889	0.986667;
	2723	1	0	0	0	0	1	1.02866348	-4.07451735	225	1	1.08889	0.986667;
	2724	1	0	0	0	0	1	1.02866297	-4.07313163	225	1	1.08889	0.986667;
	2725	1	0	0	0	0	1	1.02866348	-4.07451094	225	1	1.08889	0.986667;
	2726	1	0	0	0	0	1	1.02865967	-4.07058475	225	1	1.08889	0.986667;
	743	1	0	0	0	0	1	1.02866035	-4.07759671	225	1	1.08889	0.986667;
	744	2	0	0	0	0	1	1.068	-0.302347926	20	1	1.2	0.8;
	745	2	0	0	0	0	1	1.02	-5.99393495	63	1	1.06349	0.936508;
	2727	2	0	0	0	0	1	1.029	-5.71445791	63	1	1.06349	0.936508;
	746	1	0	0	0	0	1	1.06586604	-3.73486795	225	1	1.08889	0.933333;
	747	1	109.8	4.5	0	0	1	1.03079525	-2.75282049	225	1	1.08444	1;
	748	1	162.7	-13.9	0	0	1	1.04153151	-9.24626652	225	1	1.08889	1;
	749	2	0	0	0	0	1	1	-5.0690323	45	1	1	0.888889;
	750	1	0	0	0	0	1	1.06128534	-3.84263213	225	1	1.08889	0.933333;
	751	1	0	0	0	0	1	1.00180075	-7.95367561	63	1	1.07937	0.952381;
	752	1	14.5	1.6	0	0	1	1.0241678	-10.870984	225	1	1.08889	1;
	2728	1	17	2.3	0	0	1	1.03430428	-9.6314197	225	1	1.08889	1;
	753	1	13.4	-8.7	0	0	1	1.05586347	-8.88066639	63	1	1.09501	0.920635;
	754	1	0	0	0	0	1	1.07469162	-7.03292099	225	1	1.08889	1;
	755	1	106	35.5	0	0	1	1.03450309	-7.62388125	225	1	1.08889	0.986667;
	756	1	1.9	11.3	0	0	1	1.02136599	0.714344283	380	1	1.10526	1;
	2729	1	7.4	-19.8	0	0	1	1.02142206	0.72786604	380	1	1.10526	1;
	757	1	0	0	0	0	1	1.07730994	-5.15419425	225	1	1.09227	1;
	758	1	16.8	6.2	0	0	1	1.021847	-10.2598369	225	1	1.08889	1;
	759	1	26.1	1.6	0	0	1	1.01275955	-11.1243467	63	1	1.06349	0.968254;
	760	1	32.8	-1.4	0	0	1	1.01711429	-22.349336	63	1	1.06349	0.968254;
	761	1	0	0	0	0	1	1.05769835	-6.24603748	63	1	1.06349	0.936508;
	762	1	27	-1.3	0	0	1	1.04503967	-11.0074847	63	1	1.07937	0.920635;
	763	1	0	0	0	0	1	1.06915934	-9.91353599	225	1	1.08955	1;
	764	1	1.5	-8.6	0	0	1	1.07452713	-10.8055298	63	1	1.09271	0.920635;
	765	1	22.7	-8	0	0	1	1.02512851	-10.5309754	225	1	1.08889	1;
	766	1	0	0	0	0	1	1.06824849	-11.3386729	150	1	1.13291	0.9;
	767	1	0	0	0	0	1	1.03413045	-7.0780028	225	1	1.08889	0.977778;
	768	1	106.2	-6.1	0	0	1	1.02505063	-4.87214032	225	1	1.08889	0.986667;
	769	1	0	0	0	0	1	1.07693026	-5.32697192	225	1	1.08889	1;
	770	1	0	0	0	0	1	1.04647453	-4.45801117	225	1	1.08444	1;
	771	1	0	0	0	0	1	1.04553192	-0.924514315	380	1	1.10263	1;
	772	1	10.3	-1.1	0	0	1	1.00598628	-21.9670907	63	1	1.06349	0.968254;
	2730	1	0.3	0	0	0	1	1.00606245	-21.9276364	63	1	1.06349	0.968254;
	2731	1	22.1	2.9	0	0	1	1.0055374	-22.0091488	63	1	1.06349	0.968254;
	773	1	3.6	-5	0	0	1	1.03770817	-11.2626099	63	1	1.07937	0.920635;
	774	1	0	0	0	0	1	1.0157157	-2.58105018	380	1	1.10526	1;
	2732	1	0	0	0	0	1	1.01571799	-2.58515867	380	1	1.10526	1;
	2733	1	0	0	0	0	1	1.01571871	-2.58379322	380	1	1.10526	1;
	2734	1	0	0	0	0	1	1.01613808	-2.97523313	380	1	1.10526	1;
	2735	1	0	0	0	0	1	1.01571863	-2.58310861	380	1	1.10526	1;
	2736	1	0	0	0	0	1	1.01571799	-2.58515867	380	1	1.10526	1;
	775	1	54.9	26	0	0	1	1.05916065	-4.07872944	225	1	1.08889	0.933333;
	776	1	0	0	0	0	1	1.04270116	-5.36214496	63	1	1.06976	0.936508;
	777	1	0	0	0	0	1	1.06042041	-1.13899425	380	1	1.10526	1;
	2737	1	0	0	0	0	1	1.06000639	-1.13775087	380	1	1.10526	1;
	778	1	72.1	4.9	0	0	1	1.02693252	-7.34734594	225	1	1.08889	1;
	779	1	54.2	-15.5	0	0	1	1.02780858	-8.2581091	225	1	1.08889	1;
	2738	1	34.9	-7.6	0	0	1	1.02766375	-8.16706432	225	1	1.08889	1;
	782	1	10	-2.8	0	0	1	1.04504465	-8.01055608	63	1	1.06349	0.968254;
	783	1	0	0	0	0	1	1.05903011	-5.78962691	225	1	1.08444	1;
	784	1	0	0	0	-64	1	0.995880742	-6.71778344	20	1	1.2	0.8;
	785	1	0	0	0	0	1	1.04637886	-6.30216193	225	1	1.08889	0.986667;
	786	1	0	0	0	0	1	1.05756148	-4.38751928	380	1	1.10526	1;
	787	1	41.5	4.4	0	0	1	1.00417141	-22.1535624	63	1	1.06349	0.968254;
	788	1	51.4	-4.5	0	0	1	1.02514602	-7.62728929	225	1	1.08889	0.911111;
	2739	1	0	0	0	0	1	1.02092716	-9.20898734	225	1	1.08889	0.911111;
	789	1	70.6	-8.2	0	0	1	1.0482271	-4.92468816	225	1	1.08889	0.986667;
	790	1	150.3	19.5	0	0	1	1.0503111	-7.76298343	225	1	1.08444	1;
	791	1	0	0	0	0	1	1.02514736	-10.6285167	225	1	1.08889	1;
	792	1	84.6	5.1	0	0	1	1.04241142	-6.9812584	225	1	1.08889	0.986667;
	793	1	-1.4	0.5	0	0	1	1.04617701	-6.78773937	63	1	1.06349	0.936508;
	794	1	0	0	0	0	1	1.04489279	-5.2898757	20	1	1.2	0.8;
	795	1	6.9	-0.1	0	0	1	0.997823138	-14.6024056	63	1	1.06349	0.966369;
	796	1	88.2	-15.4	0	0	1	1.026771	-8.0758498	225	1	1.09146	1;
	797	1	33.8	-2.5	0	0	1	1.06128142	-3.84913075	225	1	1.08889	0.933333;
	2740	1	33	1.7	0	0	1	1.06126066	-3.84921212	225	1	1.08889	0.933333;
	2741	1	34.7	-3.8	0	0	1	1.06128253	-3.85076179	225	1	1.08889	0.933333;
	798	1	0	0	0	0	1	1.04014842	-6.54450581	150	1	1.10667	0.946667;
	799	1	57	6.4	0	0	1	1.03892044	-6.47874581	225	1	1.08889	0.955556;
	800	1	18	8.8	0	0	1	0.986076326	-9.54668478	45	1	1	0.888889;
	801	1	0	0	0	0	1	1.04997949	-7.69616779	225	1	1.08889	0.933333;
	802	1	407.2	125.2	0	0	1	1.0039319	-7.25862919	225	1	1.08889	0.888889;
	2742	1	18.5	5.7	0	0	1	1.00935137	-6.55360947	225	1	1.08889	0.888889;
	803	1	16.1	-47.8	0	0	1	1.03750194	-7.22350234	225	1	1.08889	1;
	804	1	-0.1	2.3	0	0	1	1.04169155	-3.1641828	225	1	1.08444	1;
	2743	1	-0.2	-4.6	0	0	1	1.04365847	-3.18227321	225	1	1.08444	1;
	805	1	34.6	2.4	0	0	1	1.02505967	-12.3397493	63	1	1.06349	0.968254;
	806	1	0	0	0	0	1	1.0497758	-6.86807162	63	1	1.06349	0.936508;
	807	1	0	0	0	0	1	1.05896788	-4.6880469	225	1	1.08889	0.933333;
	808	1	0	0	0	0	1	1.06130568	-2.89645391	380	1	1.10526	1;
	809	1	9.6	3.6	0	0	1	1.02861192	-14.7203864	63	1	1.07937	0.920635;
	810	1	34.9	5.9	0	0	1	1.03609279	-6.34676228	225	1	1.08992	1;
	811	1	0	0	0	0	1	1.05066998	-7.61967743	225	1	1.08444	1;
	812	1	97.3	6.5	0	0	1	1.00912837	-7.29421265	225	1	1.08889	0.968889;
	813	1	-1.5	-0.4	0	0	1	1.05011761	-7.56319744	63	1	1.06349	0.936508;
	2744	1	7.5	-0.4	0	0	1	1.04983025	-7.62385876	63	1	1.06349	0.936508;
	2745	1	4.9	-0.4	0	0	1	1.04981028	-7.605942	63	1	1.06349	0.936508;
	814	1	39.2	67.3	0	0	1	1.00793718	-5.28178157	225	1	1.08889	0.986667;
	2746	1	39.1	78.3	0	0	1	1.00754808	-5.27619528	225	1	1.08889	0.986667;
	815	1	23.9	5.2	0	0	1	1.0250139	-9.9312776	225	1	1.08889	1;
	816	1	17.8	0.4	0	0	1	1.03349138	-8.40539314	225	1	1.08889	0.888889;
	2747	1	31.7	-1.4	0	0	1	1.03349902	-8.40881458	225	1	1.08889	0.888889;
	818	1	32.7	16.4	0	0	1	1.03054586	-9.95718155	225	1	1.08889	1;
	819	2	0	0	0	0	1	0.994009373	-5.52910918	45	1	1	0.888889;
	820	1	11.2	-0.4	0	0	1	1.02618075	-9.47520869	63	1	1.06349	0.936508;
	821	1	0.7	0.9	0	0	1	0.978059622	-6.19135247	45	1	1.06667	0.933333;
	822	1	7.3	0.9	0	0	1	1.03911669	-6.38696086	225	1	1.08889	1;
	823	1	0	0	0	0	1	1.03819762	-4.4330743	380	1	1.10526	1;
	824	1	-1.8	3.2	0	0	1	1.03911334	-6.38675113	225	1	1.08889	1;
	2748	1	-1.8	2	0	0	1	1.03911459	-6.38675808	225	1	1.08889	1;
	825	1	-2.5	-2.8	0	0	1	1.03819837	-4.41834108	380	1	1.10526	1;
	826	1	1.9	1	0	0	1	1.02981016	-8.19478166	63	1	1.06349	0.968254;
	827	1	62.1	0.4	0	0	1	1.03411242	-8.26395296	225	1	1.08889	0.888889;
	828	1	49.8	-0.5	0	0	1	1.02873431	-11.5270868	225	1	1.08889	1;
	2749	1	67.2	-6.7	0	0	1	1.02893408	-11.5770533	225	1	1.08889	1;
	829	1	0	0	0	0	1	1.04603405	-7.79336236	225	1	1.08889	0.933333;
	830	1	44.9	13	0	0	1	1.02405376	-4.9871615	225	1	1.08889	0.986667;
	831	1	12.5	-3.1	0	0	1	1.03472091	-6.25187343	380	1	1.10526	1;
	832	1	22	4.5	0	0	1	1.05438933	-7.41749294	225	1	1.08889	0.986667;
	833	1	64.3	-6.2	0	0	1	1.01073229	-7.7909823	225	1	1.08889	0.968889;
	834	1	-0.3	4.8	0	0	1	1.03888551	-6.59068746	225	1	1.08889	0.888889;
	835	1	0	-0.7	0	0	1	0.928727647	-12.1396741	150	1	1	0.8;
	836	1	45	-18.9	0	0	1	1.06007279	-12.1393042	225	1	1.09355	1;
	837	1	0	0	0	0	1	1.06337681	-0.876361174	380	1	1.10526	1;
	838	2	0.1	1.1	0	0	1	1.047	-12.3277877	20	1	1.2	0.8;
	839	1	0	0	0	0	1	1.04951407	-13.8739965	225	1	1.09634	1;
	840	1	32.4	-0.1	0	0	1	1.03421993	-18.7549397	63	1	1.06349	0.968254;
	841	1	0	0	0	0	1	1.05971947	-15.2433646	225	1	1.08444	1;
	842	1	45.9	1.5	0	0	1	1.02985852	-10.5122968	225	1	1.08889	1;
	843	1	27.3	-1.5	0	0	1	1.03671887	-6.27461314	225	1	1.0902	1;
	2750	1	25.3	0.7	0	0	1	1.03666075	-6.26746884	225	1	1.0902	1;
	844	1	11.1	1.2	0	0	1	1.03161964	-7.47961087	150	1	1.1	0.9;
	845	1	83.8	-18	0	0	1	1.04320808	-6.89351458	225	1	1.08889	0.986667;
	846	1	-0	-0	0	0	1	1.05972131	-1.37026191	225	1	1.09366	0.986667;
	847	1	34	3.2	0	0	1	1.02217784	-21.5355852	63	1	1.07937	0.920635;
	848	1	88	2.1	0	0	1	1.03361139	-8.36862484	225	1	1.08889	0.924444;
	849	1	0	0	0	0	1	1.04601383	-6.20259607	63	1	1.06349	0.968254;
	850	1	0	0	0	0	1	1.00070809	1.91501198	225	1	1.04444	0.982222;
	2751	1	-232.8	-77.5	0	0	1	1.00135344	1.84571472	225	1	1.04444	0.982222;
	851	1	8.1	4.8	0	0	1	1.02503204	-7.63429914	225	1	1.08889	0.888889;
	852	1	9.5	1	0	0	1	0.994358947	-18.2409835	63	1	1.06349	0.959764;
	853	1	0	0	0	0	1	1.04254387	-12.6370688	63	1	1.07937	0.920635;
	854	1	0	0	0	0	1	1.04825832	-8.06583968	380	1	1.10526	1;
	855	1	52.3	-8.1	0	0	1	1.07069542	-7.41911408	63	1	1.06902	0.936508;
	856	1	0	0	0	0	1	1.06378309	-5.54685966	225	1	1.08889	0.933333;
	857	1	43.9	-20.1	0	0	1	1.06750343	-6.15895141	225	1	1.0899	0.933333;
	858	1	11.8	-4.7	0	0	1	1.04465845	-5.54405269	63	1	1.06349	0.936508;
	859	1	29.8	-10.4	0	0	1	1.05855399	-6.60802623	225	1	1.08889	0.986667;
	860	1	0	0	0	0	1	0.999008374	-17.782237	63	1	1.06349	0.964696;
	861	1	13.2	-0.5	0	0	1	1.0385953	-19.2384324	63	1	1.07937	0.920635;
	862	1	16.1	0.8	0	0	1	1.0544483	-6.35312135	63	1	1.06349	0.936508;
	863	1	38.3	2.2	0	0	1	1.06145416	-4.83353087	225	1	1.08889	0.933333;
	864	1	122.9	-16.6	0	0	1	1.03742486	-12.2551895	225	1	1.08916	1;
	865	1	28	9.6	0	0	1	1.03248238	-5.68699816	63	1	1.06349	0.936508;
	866	1	21.6	-4.1	0	0	1	1.03556696	-18.8065397	63	1	1.06349	0.968254;
	867	1	2.8	1.1	0	0	1	1.03797275	-9.43035626	63	1	1.06349	0.968254;
	868	1	30.5	-3.7	0	0	1	1.04215046	-12.9429901	63	1	1.07937	0.920635;
	869	1	39.8	8.9	0	0	1	1.03036459	-9.97018615	225	1	1.08889	1;
	2752	1	25.1	1.5	0	0	1	1.03048143	-9.97521155	225	1	1.08889	1;
	870	1	21.4	-9.7	0	0	1	1.03576195	-7.5755273	225	1	1.08889	0.986667;
	871	1	0	0	0	0	1	1.02944459	-14.8929238	63	1	1.07937	0.920635;
	872	1	2.9	4.5	0	0	1	0.992672363	-8.10500371	63	1	1.06349	0.968254;
	2753	1	9.4	-3.4	0	0	1	0.998376017	-8.8100702	63	1	1.06349	0.968254;
	873	1	10.3	0	0	0	1	1.03812301	-10.4722709	63	1	1.0707	0.968254;
	2754	1	17.8	-0.3	0	0	1	1.03860602	-10.1855736	63	1	1.0707	0.968254;
	874	1	3	5	0	0	1	1.05600093	-6.88788309	225	1	1.08444	1;
	875	1	0	0	0	0	1	1.05632202	-3.15208693	380	1	1.10263	1;
	876	2	6.3	3.1	0	0	1	1.034	-7.95841764	63	1	1.06349	0.968254;
	877	1	1.4	0	0	0	1	1.05476958	-7.48641535	63	1	1.07937	0.920635;
	878	1	6.3	-8.6	0	0	1	1.05348786	-7.62057951	63	1	1.06349	0.936508;
	2755	1	12.3	-4.4	0	0	1	1.05806766	-8.16558703	63	1	1.06349	0.936508;
	879	1	0	0	0	0	1	1.06350728	-5.72530312	225	1	1.08889	0.933333;
	880	1	0	0	0	0	1	1.05015633	-2.41055356	225	1	1.08444	1;
	881	1	0	0	0	0	1	1.04927235	-1.20061878	380	1	1.10263	1;
	2756	1	0	0	0	0	1	1.0493423	-1.22087146	380	1	1.10263	1;
	882	1	0	0	0	0	1	1.07559129	-9.91365114	150	1	1.10687	0.9;
	883	2	0	0	0	0	1	1.058	-5.88384522	20	1	1.2	0.8;
	2757	2	0	0	0	0	1	1.058	-5.88288791	20	1	1.2	0.8;
	2758	2	0	0	0	0	1	1.058	-5.88384522	20	1	1.2	0.8;
	2759	2	0	0	0	0	1	1.058	-5.88370004	20	1	1.2	0.8;
	2760	2	0	0	0	0	1	1.058	-5.91447908	20	1	1.2	0.8;
	2761	2	0	0	0	0	1	1.058	-5.88384522	20	1	1.2	0.8;
	884	1	0	0	0	0	1	1.05742126	-6.33979449	225	1	1.08889	0.986667;
	2762	1	0	0	0	0	1	1.05742126	-6.33980056	225	1	1.08889	0.986667;
	2763	1	0	0	0	0	1	1.05742126	-6.33980056	225	1	1.08889	0.986667;
	2764	1	0	0	0	0	1	1.05742136	-6.33999481	225	1	1.08889	0.986667;
	2765	1	0	0	0	0	1	1.05742126	-6.33980056	225	1	1.08889	0.986667;
	2766	1	0	0	0	0	1	1.05742138	-6.33965546	225	1	1.08889	0.986667;
	885	1	52.1	-1.2	0	0	1	1.05741884	-6.3427145	225	1	1.08889	0.986667;
	886	1	-0	-2	0	0	1	1.05992073	-11.4342074	63	1	1.07937	0.920635;
	887	1	0	0	0	0	1	1.04601392	-6.20259774	63	1	1.06349	0.968254;
	889	1	11.9	1.4	0	0	1	1.06488496	-3.17114865	225	1	1.08444	1;
	2767	1	14.2	2	0	0	1	1.06488468	-3.17137052	225	1	1.08444	1;
	890	1	11.5	-1.9	0	0	1	1.04585768	-8.25685508	63	1	1.06349	0.936508;
	891	1	22.6	3.1	0	0	1	1.00042537	-12.2855378	63	1	1.06349	0.968254;
	892	1	1	-3.9	0	0	1	1.02938089	-12.2312271	225	1	1.08889	1;
	2768	1	2.4	-0.9	0	0	1	1.02937504	-12.231185	225	1	1.08889	1;
	893	1	0	0	0	0	1	1.07686431	-5.3390216	225	1	1.08889	1;
	894	1	59.6	10.9	0	0	1	1.04244927	-16.2938636	225	1	1.08444	1;
	2769	1	66.3	12	0	0	1	1.0423009	-16.2126362	225	1	1.08444	1;
	895	1	15.4	-3.5	0	0	1	1.05945757	-1.5158107	225	1	1.0925	0.986667;
	896	1	167	12.5	0	0	1	1.04359735	-3.53407939	225	1	1.08889	0.986667;
	897	1	59	3.5	0	0	1	1.0284953	-9.7787033	225	1	1.08889	1;
	2770	1	30.1	4.5	0	0	1	1.02841996	-9.72534768	225	1	1.08889	1;
	898	1	27	-4.5	0	0	1	1.04798345	-6.66941212	63	1	1.06614	0.936508;
	899	1	-3.3	-8.1	0	0	1	1.08906648	-4.94977196	63	1	1.06491	0.936508;
	900	1	-6.7	-19	0	0	1	1.06582443	-11.1042691	150	1	1.11202	0.9;
	901	1	66.2	-9.9	0	0	1	1.03308399	-12.7559218	225	1	1.08889	1;
	902	1	32.7	3.2	0	0	1	1.03016264	-9.99888219	225	1	1.08889	1;
	903	1	0	0	0	0	1	1.05356302	-11.7993994	225	1	1.08889	1;
	904	1	198.4	-1.7	0	0	1	1.04937928	-1.01936658	380	1	1.10263	1;
	905	1	-6.6	-0.7	0	0	1	1.07018637	-7.82041071	63	1	1.38737	0.562936;
	906	2	0	0	0	0	1	1.07703116	-5.1912533	225	1	1.09246	1;
	908	1	0	0	0	-64	1	1.02137115	-9.62110134	20	1	1.2	0.8;
	909	1	0	0	0	0	1	1.02479502	-9.69473237	225	1	1.08889	0.888889;
	910	1	0	0	0	0	1	1.03505775	-5.87041897	380	1	1.10526	1;
	911	1	5.7	44.5	0	0	1	1.03741299	-10.6966487	225	1	1.0903	1;
	912	1	125.5	-64.8	0	0	1	1.05326656	-5.1161958	380	1	1.10526	1;
	913	1	16.8	-4.5	0	0	1	1.04014671	-14.3742125	63	1	1.07937	0.920635;
	914	1	29.6	-6.3	0	0	1	1.00527743	-13.6915979	63	1	1.06349	0.968254;
	915	1	6	-3	0	0	1	1.01040578	-11.3954262	63	1	1.06349	0.968254;
	2772	1	8.6	1	0	0	1	1.00993821	-11.4111454	63	1	1.06349	0.968254;
	916	1	10.8	0	0	0	1	1.05337004	-7.44785622	63	1	1.06349	0.936508;
	917	1	0	0	0	0	1	0.991662553	-10.1960228	63	1	1.06349	0.968254;
	918	1	13.9	-2.1	0	0	1	1.03407551	-13.2987788	63	1	1.07937	0.920635;
	919	1	146.9	-22.3	0	0	1	1.03526216	-12.4556985	225	1	1.09111	1;
	920	1	24.8	-9.1	0	0	1	1.03170055	-23.4932236	63	1	1.06349	0.968254;
	921	1	7.9	10.4	0	0	1	1.01033816	-11.3644488	63	1	1.06349	0.968254;
	922	1	0	0	0	0	1	1.03546814	-7.76084877	225	1	1.08444	1;
	923	2	0	0	0	0	1	1.056	-8.0704919	63	1	1.06349	0.968254;
	924	1	0.6	0	0	0	1	0.986047856	-9.55445015	45	1	1	0.888889;
	925	1	-0.1	-0.2	0	0	1	1.02877379	-11.5819515	63	1	1.06349	0.968254;
	926	1	95.3	-22.5	0	0	1	1.04511991	-10.4147202	225	1	1.08889	1;
	927	1	62.9	3.4	0	0	1	1.04530262	-15.3465394	225	1	1.09463	1;
	928	1	98.4	13.4	0	0	1	1.04231068	-8.29810508	225	1	1.08889	1;
	929	1	0	0	0	0	1	1.03241866	-4.80306423	380	1	1.10526	1;
	930	1	1.8	-2.2	0	0	1	1.03095147	-8.01459268	225	1	1.08889	0.888889;
	2773	1	4.2	-0.7	0	0	1	1.03092164	-8.0162178	225	1	1.08889	0.888889;
	931	1	0	0	0	0	1	1.02999988	-7.71161311	225	1	1.08889	0.888889;
	932	1	18	3.9	0	0	1	1.02958858	-12.254055	225	1	1.08889	1;
	2774	1	44.5	11.4	0	0	1	1.02951911	-12.2582911	225	1	1.08889	1;
	2775	1	28.8	7.3	0	0	1	1.02956668	-12.255276	225	1	1.08889	1;
	933	1	0	0	0	0	1	1.08407932	-5.98506412	63	1	1.09281	0.920635;
	934	1	26.3	-7.5	0	0	1	1.03824623	-18.3628297	63	1	1.06349	0.968254;
	935	1	34.3	0.4	0	0	1	1.02579254	-8.1282135	225	1	1.08889	1;
	936	1	15.9	-3.6	0	0	1	1.03025366	-10.4976614	225	1	1.08889	1;
	937	1	19.8	6.1	0	0	1	1.06054554	-7.77267406	63	1	1.06349	0.936508;
	938	1	0	0	0	0	1	1.06083617	-7.72325601	63	1	1.07594	0.936508;
	939	1	0	0	0	0	1	1.06077914	-4.73627661	225	1	1.08889	0.933333;
	940	1	12	-1.3	0	0	1	1.03542345	-10.5207684	63	1	1.06349	0.968254;
	941	1	-0.4	-1.3	0	0	1	1.06008171	-7.7574779	63	1	1.06349	0.936508;
	942	1	9.8	1.1	0	0	1	1.02522847	-21.0096698	63	1	1.06392	0.968254;
	943	1	0	0	0	0	1	1.01813737	-17.1795146	150	1	1.08	0.966667;
	944	1	21.2	-1.6	0	0	1	1.05988268	-19.3368318	225	1	1.08444	1;
	945	1	3.7	0	0	0	1	1.07908202	-6.60208769	63	1	1.0667	0.936508;
	946	2	8.5	9.7	0	0	1	1.048	-3.327078	63	1	1.06349	0.936508;
	947	1	123.3	-26.7	0	0	1	1.0517631	-11.812519	225	1	1.08889	1;
	948	1	11.8	-4.2	0	0	1	1.032583	-13.7720526	63	1	1.07937	0.920635;
	949	1	104.2	-10.3	0	0	1	1.05613294	-4.43538873	225	1	1.08992	0.986667;
	950	1	0	0	0	0	1	1.05654618	-1.66234535	380	1	1.10526	1;
	951	1	92.2	-18.3	0	0	1	1.02710662	-7.87806482	225	1	1.08889	1;
	952	1	38.6	10.1	0	0	1	1.0303673	-10.0377207	225	1	1.08889	1;
	953	1	0.5	-16	0	0	1	0.948664451	-6.68142855	45	1	1	0.888889;
	954	1	0	0	0	0	1	1.05700719	-8.59385987	150	1	1.10667	0.9;
	955	1	14.6	8	0	0	1	1.04603405	-7.79336236	225	1	1.08889	0.933333;
	956	1	97.5	5.6	0	0	1	1.00980299	-8.07060686	225	1	1.08889	0.968889;
	957	1	0	0	0	0	1	1.04378152	-0.480382395	380	1	1.10526	1;
	958	1	18.3	-7	0	0	1	1.04658911	-7.00867481	63	1	1.15	0.8;
	959	1	151	-18.4	0	0	1	1.04256073	-17.0765828	225	1	1.08444	1;
	960	1	5	-1.3	0	0	1	1.0634519	-7.13012616	63	1	1.06629	0.936508;
	961	1	67.3	1.4	0	0	1	1.05946552	-6.62597216	380	1	1.10263	1;
	2776	1	66.9	-0.9	0	0	1	1.0595893	-6.62563586	380	1	1.10263	1;
	962	1	11.1	-0.8	0	0	1	1.03789829	-14.2312095	63	1	1.07937	0.920635;
	963	1	15.8	-0.1	0	0	1	1.00109407	-22.3398245	63	1	1.06349	0.968254;
	964	1	0	0	0	0	1	1.04285317	-6.43489827	225	1	1.08889	0.986667;
	965	1	26.9	11	0	0	1	1.05828202	-2.78913863	225	1	1.08889	0.968889;
	966	1	86.6	-3	0	0	1	1.05705876	-6.72408272	225	1	1.08889	0.986667;
	967	1	-4.1	-17.4	0	0	1	1.07014532	-10.2921634	63	1	1.07937	0.920635;
	968	2	0.2	-2.7	0	0	1	1.07	-10.2807468	63	1	1.07937	0.920635;
	969	1	7.9	-0.8	0	0	1	1.0747153	-9.83652098	20	1	1.2	0.8;
	970	1	0	0	0	0	1	1.07482967	-9.82024335	150	1	1.10841	0.9;
	971	1	0	0	0	0	1	1.08083953	-5.78752122	225	1	1.08889	1;
	972	1	21.4	-17.4	0	0	1	1.03836354	-9.12063437	225	1	1.08889	0.888889;
	973	1	0.1	-3.8	0	0	1	1.02970433	-8.27558341	225	1	1.08889	0.888889;
	974	1	18.3	9.1	0	0	1	1.01575036	-8.61426417	63	1	1.06349	0.965998;
	975	2	0	0	0	0	1	1.052	-4.32594944	63	1	1.06349	0.936508;
	976	2	4.7	7.7	0	0	1	1.046	-6.2023184	63	1	1.06349	0.968254;
	977	1	0	0	0	0	1	1.06442296	-3.69096873	225	1	1.08444	1;
	978	1	4.6	-3.2	0	0	1	1.07060056	-11.3732132	20	1	1.2	0.8;
	979	1	0	0.9	0	0	1	1.06888197	-11.4355179	150	1	1.142	0.9;
	980	1	31.8	-0.5	0	0	1	1.03256765	-13.5612874	63	1	1.07937	0.920635;
	981	1	108.8	7.6	0	0	1	1.05592309	-6.56483687	225	1	1.08889	0.986667;
	982	1	-0.5	1.9	0	0	1	1.06120551	-3.83878173	225	1	1.08889	0.933333;
	984	1	-1.6	-0.8	0	0	1	1.0269824	-12.318492	63	1	1.07937	0.920635;
	985	1	51.8	7	0	0	1	1.02512074	-9.92274409	225	1	1.08889	1;
	986	1	45.4	-5	0	0	1	1.04968447	-8.21494295	225	1	1.08981	0.986667;
	987	1	70.9	13.2	0	0	1	1.00689543	-9.88571879	225	1	1.08889	1;
	988	1	7.7	4.4	0	0	1	1.0056312	-12.753897	63	1	1.06349	0.968254;
	2778	1	7.7	4.4	0	0	1	1.00550161	-12.7598344	63	1	1.06349	0.968254;
	989	1	-0.3	0.2	0	0	1	1.00270384	-9.56871578	63	1	1.06349	0.968254;
	990	1	26.5	10.8	0	0	1	1.02626274	-8.145379	225	1	1.08889	1;
	991	1	99.3	31.9	0	0	1	1.04518094	-8.26723329	225	1	1.08889	0.933333;
	992	1	37.2	-11.2	0	0	1	1.0565449	-6.83310609	63	1	1.07247	0.936508;
	2779	1	11.9	-8.4	0	0	1	1.06916732	-7.09911161	63	1	1.07247	0.936508;
	993	1	0	0	0	0	1	1.06105588	-4.29410765	225	1	1.08889	0.933333;
	994	1	2.2	-1.3	0	0	1	1.01105668	-12.3965735	63	1	1.06349	0.968254;
	995	1	23.7	-2.3	0	0	1	1.01124009	-11.8125642	63	1	1.06349	0.968254;
	996	1	0	0	0	0	1	1.04875199	-7.12891137	225	1	1.09407	0.977778;
	997	1	0	0	0	-64	1	0.926844953	-10.0063195	20	1	1.2	0.8;
	998	1	0	0	0	0	1	1.04860853	-10.1818594	225	1	1.09009	0.986667;
	999	1	0	0	0	0	1	1.07528585	-3.46378047	380	1	1.10526	1;
	1000	1	0	0	0	0	1	1.00797346	-6.68385336	225	1	1.08889	0.888889;
	1001	1	0	0	0	0	1	1.00023217	-5.3256904	380	1	1.10526	1;
	1002	1	76.4	-9.7	0	0	1	1.03521814	-8.51903444	225	1	1.08889	1;
	1003	1	0	0	0	0	1	1.05320508	-7.5606338	225	1	1.08889	0.977778;
	1004	1	-7.2	1.1	0	0	1	1.06214507	-3.62555277	63	1	1.06475	0.936508;
	1005	1	0	0	0	0	1	1.0358232	-4.18891836	225	1	1.08889	0.986667;
	1006	1	15.1	-0.3	0	0	1	1.02835052	-7.153601	63	1	1.06349	0.968254;
	1007	1	0	0	0	0	1	1.08160777	-4.94896298	225	1	1.09211	1;
	1008	1	0	0	0	0	1	1.06343968	-6.81139182	63	1	1.06877	0.936508;
	1009	1	0	0	0	0	1	1.07844671	-5.66848986	225	1	1.09206	0.933333;
	1010	1	25.3	1.5	0	0	1	1.04674422	-6.14897394	63	1	1.06349	0.936508;
	1011	1	0	0	0	0	1	1.02986257	-4.80015963	225	1	1.08889	0.986667;
	1012	1	0	0	0	0	1	1.05206304	-1.98792416	380	1	1.10526	1;
	1013	1	0	0	0	-64	1	0.92502926	-3.07942815	20	1	1.2	0.8;
	1014	1	7.9	-7.1	0	0	1	1.04958851	-3.05263968	225	1	1.08444	1;
	1015	1	197.9	-31.6	0	0	1	1.05511851	-1.00371438	380	1	1.10263	1;
	1016	1	21.4	13.4	0	0	1	1.05610771	-7.17464218	63	1	1.06386	0.936508;
	1017	1	0	0	0	0	1	1.05350558	-4.85610688	225	1	1.08889	0.933333;
	1018	1	-4	-5.3	0	0	1	1.0478542	-3.58357995	225	1	1.09046	0.986667;
	1019	1	91.3	-39	0	0	1	1.04689637	-14.8758827	225	1	1.09659	1;
	1020	1	109.1	28.3	0	0	1	1.04277038	-13.1170694	380	1	1.10526	1;
	1021	1	0	0	0	-64	1	0.992345624	-17.4497606	20	1	1.2	0.8;
	2948	1	0	0	0	0	1	1.04140999	-16.7737388	20	1	1.2	0.8;
	1022	1	0	0	0	0	1	1.04294545	-16.1135451	225	1	1.08444	1;
	1023	1	0	0	0	0	1	1.05075155	-13.8068909	380	1	1.10263	1;
	2780	1	0	0	0	0	1	1.0583124	-12.7287832	380	1	1.10263	1;
	1024	1	111.5	5.4	0	0	1	1.02599842	-8.64730364	225	1	1.08889	1;
	1025	1	3	-1.9	0	0	1	1.07791633	-7.07683728	63	1	1.06349	0.936508;
	1026	1	56.2	7.8	0	0	1	1.02320937	-8.39781278	225	1	1.08889	1;
	2781	1	73.3	12.8	0	0	1	1.03243574	-9.4066208	225	1	1.08889	1;
	1027	1	2.5	2.1	0	0	1	1.03902623	-6.43218104	225	1	1.08889	0.955556;
	1028	1	71.2	-0.8	0	0	1	1.04064731	-4.92314231	380	1	1.10526	1;
	1029	1	5.8	0.3	0	0	1	1.04700243	-6.34635158	63	1	1.06349	0.936508;
	1030	1	0.9	0.2	0	0	1	0.989927802	-6.22505421	45	1	1.06667	0.933333;
	2782	1	0	0	0	0	1	0.978119197	-6.19034683	45	1	1.06667	0.933333;
	1031	1	34.3	7.6	0	0	1	1.04175759	-6.14825943	225	1	1.08889	0.888889;
	1032	1	68.7	4.2	0	0	1	1.04410982	-9.73223932	225	1	1.08444	1;
	1033	1	17.7	2.7	0	0	1	1.02836943	-14.1775764	63	1	1.07937	0.920635;
	1034	1	79.6	10.7	0	0	1	1.06559519	-5.47802864	225	1	1.08889	1;
	1035	1	5.9	-0.4	0	0	1	1.05247386	-9.49297164	63	1	1.09247	0.920635;
	1036	1	0	0	0	0	1	1.05743344	-0.484224242	225	1	1.0926	0.986667;
	2783	1	0	0	0	0	1	1.05744499	-0.478873653	225	1	1.0926	0.986667;
	1037	1	17.9	-6.9	0	0	1	1.0575452	-11.3748922	63	1	1.07937	0.920635;
	1038	1	56.9	4.9	0	0	1	1.04319212	-9.48321667	225	1	1.08444	1;
	1039	1	0	0	0	0	1	1.07069542	-7.41911408	63	1	1.06902	0.936508;
	1040	1	19.1	5.9	0	0	1	1.06376983	-5.5475743	225	1	1.08889	0.933333;
	1041	1	-2.9	-2	0	0	1	1.02945784	-8.17527549	225	1	1.08889	0.888889;
	1042	1	0	0	0	0	1	1.1053468	-2.77750093	20	1	1.2	0.8;
	1043	1	0	0	0	0	1	1.05594517	-2.4501921	225	1	1.09227	0.888889;
	1044	1	0	0	0	0	1	1.04439339	-0.589242001	380	1	1.10526	1;
	1045	1	18.1	-0.1	0	0	1	1.00583611	-12.7431375	63	1	1.06349	0.968254;
	1046	1	0	0	0	0	1	1.05500353	-6.73196049	225	1	1.08889	0.977778;
	1047	1	9.3	-11.5	0	0	1	1.07646719	-10.2182821	63	1	1.06457	0.936508;
	1048	1	51.2	-1.6	0	0	1	1.01606775	-22.6970614	63	1	1.06349	0.968254;
	1049	1	0	0	0	0	1	1.05543025	-19.7028229	225	1	1.08444	1;
	1050	1	0	0	0	-214	1	1.03803048	-0.904007323	380	1	1.10526	1;
	1051	1	23.4	7.9	0	0	1	1.0304567	-10.002428	225	1	1.08889	1;
	2784	1	26.8	8.6	0	0	1	1.02925082	-12.3526203	225	1	1.08889	1;
	1052	1	-10.7	-8.6	0	0	1	1.06013419	-4.80226886	225	1	1.08889	0.933333;
	1053	1	0	0	0	0	1	1.05916411	-12.0811164	225	1	1.09171	1;
	1054	1	0.9	0.3	0	0	1	0.998513963	-8.73686396	63	1	1.06349	0.968254;
	1055	1	52.1	-9.1	0	0	1	1.04539591	-12.4383957	225	1	1.08444	1;
	1056	1	14.2	-1	0	0	1	1.03550754	-5.5421911	63	1	1.06349	0.936508;
	1057	1	4.8	3.1	0	0	1	0.996767352	-8.12688965	63	1	1.06349	0.968254;
	1058	1	7.7	0.7	0	0	1	1.06444407	-5.16697734	225	1	1.08889	0.933333;
	1059	1	19.4	-5.8	0	0	1	1.03459204	-9.30922489	63	1	1.06349	0.936508;
	1060	1	25.2	-0.9	0	0	1	1.05410591	-6.3799262	63	1	1.06349	0.936508;
	1061	1	19.4	8.1	0	0	1	1.02172364	-9.82819966	63	1	1.06349	0.968254;
	1062	1	0.2	0.1	0	0	1	1.04749339	-6.71206433	63	1	1.06349	0.968254;
	1063	1	9.2	-6.8	0	0	1	1.05408498	-7.47839857	63	1	1.06349	0.936508;
	1064	1	34.5	-6.3	0	0	1	1.06465749	-4.36520289	225	1	1.08889	0.933333;
	1066	1	0	0	0	0	1	1.03257891	-10.3380157	225	1	1.08889	1;
	1067	1	0	0	0	0	1	1.03151792	-6.4725128	380	1	1.10526	1;
	1068	1	27	-0.3	0	0	1	1.05857248	-7.95299128	63	1	1.06721	0.936508;
	1069	2	-4.1	2.4	0	0	1	1.044	-9.51039165	20	1	1.2	0.8;
	1070	1	0	0	0	0	1	1.08239306	-8.84766179	150	1	1.10936	0.9;
	1071	1	0	0	0	0	1	1.04968679	-13.7641342	225	1	1.09604	1;
	1072	1	0	0	0	0	1	1.07998629	-9.30309355	150	1	1.1089	0.9;
	1073	1	26.1	-4.3	0	0	1	1.03926437	-14.0460521	63	1	1.07937	0.920635;
	1074	1	0	0	0	0	1	1.06408488	-4.31321077	20	1	1.2	0.8;
	1075	1	35.4	-2.5	0	0	1	1.05053531	-6.37577494	63	1	1.06349	0.936508;
	1076	1	0	0	0	0	1	1.06359011	-3.89289183	225	1	1.08889	0.933333;
	2785	1	0	0	0	0	1	1.06313183	-3.96761269	225	1	1.08889	0.933333;
	2786	1	0	0	0	0	1	1.06128441	-3.89648261	225	1	1.08889	0.933333;
	1077	1	0	0	0	0	1	1.05637917	-1.53619189	380	1	1.10526	1;
	1078	1	0.8	1	0	0	1	1.02130258	-10.1529056	63	1	1.06349	0.968254;
	1079	1	27.3	-4.7	0	0	1	1.02130942	-10.1528204	63	1	1.06349	0.968254;
	1080	1	0	0	0	0	1	1.04052919	-12.8627284	63	1	1.07937	0.920635;
	1081	1	19.3	-11	0	0	1	1.04746912	-7.65730259	63	1	1.06349	0.936508;
	1082	1	22.4	-8.8	0	0	1	1.11633447	-8.21838666	63	1	1.13924	0.920635;
	1083	1	28.3	-13.7	0	0	1	1.05870384	-2.86061082	225	1	1.08889	0.888889;
	2787	1	28.1	-23.3	0	0	1	1.05886753	-2.84926165	225	1	1.08889	0.888889;
	1084	1	38.6	2.3	0	0	1	1.02110075	-10.9857351	225	1	1.08889	1;
	1085	1	7.1	1.9	0	0	1	1.0589612	-6.15967843	63	1	1.06822	0.936508;
	2788	1	12.3	-7.1	0	0	1	1.06314238	-6.2581945	63	1	1.06822	0.936508;
	1086	1	0	0	0	0	1	1.06454643	-4.64522107	225	1	1.08889	0.933333;
	1087	1	4.1	1.4	0	0	1	1.02750327	-10.0610456	225	1	1.08889	1;
	1088	1	13	6.3	0	0	1	1.00118854	-7.99121944	63	1	1.06349	0.968254;
	2789	1	13	6.1	0	0	1	1.00119106	-7.99127703	63	1	1.06349	0.968254;
	1089	1	5.5	-20.2	0	0	1	1.08159188	-4.95329821	225	1	1.09203	1;
	1090	1	75.8	-24.3	0	0	1	1.06196294	-4.37375123	380	1	1.10263	1;
	1091	1	41.3	-1.1	0	0	1	1.02944255	-5.03919485	225	1	1.08889	0.986667;
	2790	1	41.3	1.2	0	0	1	1.02920913	-5.03612172	225	1	1.08889	0.986667;
	1092	1	9.9	-9.9	0	0	1	1.06958255	-10.6234343	63	1	1.06349	0.936508;
	1093	1	0.9	-1.7	0	0	1	1.03257676	-7.16994942	63	1	1.06349	0.968254;
	1094	1	3.4	5.1	0	0	1	1.06893883	-10.5441672	150	1	1.10964	0.9;
	1095	1	14.3	1.3	0	0	1	1.02891097	-9.62761851	225	1	1.08889	1;
	2791	1	9.7	-5.9	0	0	1	1.01244249	-8.6476643	225	1	1.08889	1;
	1096	1	0	0	0	-60	1	0.963115259	-9.70594151	20	1	1.2	0.8;
	3001	1	0	0	0	-60	1	0.981493723	-10.5828288	20	1	1.2	0.8;
	1097	1	0	0	0	0	1	1.01243255	-8.64643328	225	1	1.08889	1;
	2792	1	0	0	0	0	1	1.0289147	-9.62609149	225	1	1.08889	1;
	2793	1	0	0	0	0	1	1.02781844	-10.3238076	225	1	1.08889	1;
	1098	1	0	0	0	0	1	1.03188235	-6.04728871	380	1	1.10526	1;
	1099	1	108.3	-5.8	0	0	1	1.05017358	-11.7555772	225	1	1.08889	1;
	1100	1	22.5	-4.4	0	0	1	1.05023808	-7.41105176	63	1	1.06349	0.936508;
	1101	1	63.2	1.8	0	0	1	1.0280099	-10.6395601	225	1	1.08889	1;
	1102	1	-4.9	4.4	0	0	1	1.03025828	-8.17326094	63	1	1.06349	0.968254;
	1103	1	0	0	0	0	1	1.0548801	-6.17764361	225	1	1.08444	1;
	1104	1	0	0	0	0	1	1.04489279	-5.2898757	20	1	1.2	0.8;
	1105	1	0	0	0	0	1	1.03567459	-5.44158016	63	1	1.06349	0.936508;
	2795	1	3.4	1.2	0	0	1	1.04384895	-5.2898757	63	1	1.06349	0.936508;
	1106	1	0	0	0	0	1	1.0632554	-3.9682924	225	1	1.08889	0.933333;
	2796	1	29.8	8.3	0	0	1	1.06189409	-4.25448729	225	1	1.08889	0.933333;
	1107	1	40.1	17.4	0	0	1	1.01320736	-22.9538943	63	1	1.06349	0.968254;
	1108	1	33.6	-3.1	0	0	1	1.06368132	-20.0076445	225	1	1.08444	1;
	1109	1	206.2	15.3	0	0	1	1.01813954	-22.3711135	225	1	1.09655	1;
	1110	1	32.4	-6.3	0	0	1	1.05539467	-6.75684586	225	1	1.08444	1;
	1111	1	80.7	2	0	-80	1	1.03040314	-9.95473845	225	1	1.08889	1;
	1112	1	41.9	-2.5	0	0	1	1.05657151	-1.46986374	225	1	1.09056	0.986667;
	1113	1	0	0	0	0	1	1.0540739	-0.326490515	380	1	1.10526	1;
	1114	1	33.5	7	0	0	1	1.04880037	-6.64878006	63	1	1.06349	0.936508;
	1115	1	60.6	11.9	0	0	1	1.05280561	-3.79490837	225	1	1.08444	1;
	1116	1	14.8	-0.7	0	0	1	1.03862605	-11.7163025	63	1	1.06349	0.968254;
	1117	1	0	0	0	0	1	1.03845133	-18.2314204	63	1	1.06349	0.968254;
	1118	1	0	0	0	-64	1	0.950745418	-7.45967498	20	1	1.2	0.8;
	2951	1	0	0	0	-64	1	0.950254619	-7.36444335	20	1	1.2	0.8;
	1119	1	62.5	-4.3	0	0	1	1.02633699	-6.15699985	225	1	1.08889	1;
	1120	1	0	0	0	0	1	1.02824073	-2.47592993	380	1	1.10526	1;
	1121	1	11.5	-1.9	0	0	1	1.01730937	-11.088073	63	1	1.06349	0.968254;
	1122	1	22.9	-6.5	0	0	1	1.03829625	-6.57249499	63	1	1.06349	0.968254;
	1123	1	-15.8	13.6	0	0	1	1.05483717	-9.498065	225	1	1.09538	1;
	1124	1	13.3	-9.3	0	0	1	1.05209154	-6.81515416	63	1	1.06428	0.936508;
	1125	1	20	-3.9	0	0	1	1.03099864	-7.95873042	225	1	1.08889	0.888889;
	1126	1	11	5	0	0	1	1.02641898	-10.8201367	63	1	1.06349	0.968254;
	1127	1	38.8	6.1	0	0	1	1.04412769	-7.53942764	63	1	1.06349	0.968254;
	1128	1	0	0	0	0	1	1.03899628	-6.0913004	225	1	1.08889	1;
	2798	1	0	0	0	0	1	1.03899641	-6.09132939	225	1	1.08889	1;
	1129	1	0	0	0	0	1	1.07361843	-3.8067064	380	1	1.1083	1;
	1130	1	0	0	0	0	1	1.07357965	-3.80047519	380	1	1.1084	1;
	2799	1	0	0	0	0	1	1.07358001	-3.80047838	380	1	1.1084	1;
	1131	1	91.3	7.4	0	0	1	1.02793961	-7.92508385	225	1	1.08444	1;
	1132	1	32.1	-4.7	0	0	1	1.02400316	-8.33895914	225	1	1.08889	1;
	2800	1	36	-6.4	0	0	1	1.02390453	-8.34658664	225	1	1.08889	1;
	1133	1	1.6	1	0	0	1	1.04296258	-9.10359731	63	1	1.06349	0.968254;
	1134	1	46	-9.7	0	0	1	1.06167653	-4.09043604	225	1	1.08889	0.933333;
	1135	1	3.9	1.6	0	0	1	1.04122747	-7.78031643	63	1	1.06349	0.936508;
	1136	1	0	0	0	0	1	1.03107369	-10.9774134	63	1	1.06349	0.968254;
	1137	1	0.8	-0.4	0	0	1	1.04909534	-7.23847378	63	1	1.06349	0.936508;
	1138	1	35.8	-3.8	0	0	1	1.06089582	-1.54083464	225	1	1.09512	0.986667;
	1139	1	0.8	0.2	0	0	1	1.0286192	-14.9671339	63	1	1.07937	0.920635;
	1140	1	68.7	-5.5	0	0	1	1.03731776	-12.8255138	63	1	1.07937	0.920635;
	1141	1	0	0	0	0	1	1.05594812	-10.4028856	225	1	1.08889	1;
	1142	1	-0	2.8	0	0	1	1.03027294	-5.90390556	63	1	1.06554	0.936508;
	1143	1	0	0	0	0	1	1.07049938	-4.72388444	225	1	1.08889	0.933333;
	1144	1	1	-2	0	0	1	0.96362505	-5.6439922	45	1	1.00212	0.888889;
	1145	1	39.3	-7.2	0	0	1	1.06108057	-3.94933138	225	1	1.08889	0.933333;
	1146	1	36.7	6.7	0	0	1	1.02918909	-12.3780722	225	1	1.08889	1;
	1147	1	0	0	0	0	1	1.05594185	-0.964702937	380	1	1.10526	1;
	1148	2	1.1	0	0	0	1	1.053	-4.35985966	63	1	1.06349	0.936508;
	2801	1	4.5	-2.4	0	0	1	1.05220607	-5.016344	63	1	1.06349	0.936508;
	1149	1	50.4	-1.7	0	0	1	1.03118967	-10.8519249	225	1	1.08889	1;
	1150	1	-7.1	2.5	0	0	1	1.04605971	-4.28182425	225	1	1.08889	0.986667;
	1151	2	0	0	0	0	1	1.035	-2.73727823	20	1	1.2	0.8;
	2802	2	0	0	0	0	1	1.035	-1.03940348	20	1	1.2	0.8;
	2803	2	0	0	0	0	1	1.035	-1.06039206	20	1	1.2	0.8;
	2969	2	0	0	0	0	1	1.035	-1.02986316	20	1	1.2	0.8;
	1152	1	0	0	0	0	1	1.03580934	-4.17849469	225	1	1.08889	0.986667;
	2804	1	0	0	0	0	1	1.03580929	-4.17846316	225	1	1.08889	0.986667;
	2805	1	0	0	0	0	1	1.03580945	-4.17856405	225	1	1.08889	0.986667;
	2970	1	0	0	0	0	1	1.03581662	-4.18411244	225	1	1.08889	0.986667;
	1153	1	0	0	0	0	1	1.05482587	-5.27798657	63	1	1.0668	0.936508;
	1154	1	15	0	0	0	1	1.06538565	-7.59768439	63	1	1.06349	0.936508;
	1155	1	48.2	9.5	0	0	1	1.0348978	-19.5801806	63	1	1.07937	0.920635;
	1156	1	0	0	0	0	1	0.946551999	-17.7804142	150	1	1.1	0.9;
	1157	1	13.1	-3.6	0	0	1	1.00277612	-13.1898038	63	1	1.06349	0.968254;
	1158	1	120.1	-6.5	0	0	1	1.06608342	-4.94141489	380	1	1.10526	1;
	1159	1	21.1	-10.1	0	0	1	1.03445667	-8.31266362	225	1	1.08889	0.888889;
	2806	1	31.2	0.4	0	0	1	1.03398756	-8.32334609	225	1	1.08889	0.888889;
	1160	1	16.1	-2.5	0	0	1	1.05497762	-1.56154001	225	1	1.08889	0.986667;
	1161	1	0	0	0	0	1	1.03799087	-10.2432631	63	1	1.07432	0.968254;
	1162	1	5.1	-0.8	0	0	1	1.02717196	-9.3382537	225	1	1.08889	1;
	1163	1	73.6	20.3	0	0	1	1.02717321	-9.33798083	225	1	1.08889	1;
	1164	1	9.2	0.7	0	0	1	1.03055127	-20.1677626	63	1	1.07937	0.920635;
	1165	1	1.2	0.7	0	0	1	1.02190962	-10.0193851	63	1	1.06349	0.968254;
	1166	1	0	0	0	0	1	1.0361866	-7.60993406	225	1	1.08889	0.977778;
	1167	1	0	0	0	0	1	0.98744827	-5.14829749	380	1	1.10263	0.985606;
	1168	1	-70.3	-25	0	0	1	1.05131378	-2.89709939	380	1	1.10526	1;
	2807	1	-35.3	-4	0	0	1	1.05684904	-2.80036945	380	1	1.10526	1;
	1169	1	21.8	2	0	0	1	1.04902428	-7.71433609	63	1	1.06349	0.936508;
	1170	1	18.5	-0.2	0	0	1	1.05829375	-8.13363268	63	1	1.06965	0.936508;
	1171	1	65.7	14.5	0	-80	1	1.02937493	-12.2309345	225	1	1.08889	1;
	1172	1	61.8	-28	0	0	1	1.0417914	-15.1206713	225	1	1.10407	1;
	1173	1	24.9	0.6	0	0	1	1.03459009	-9.60240151	225	1	1.08889	1;
	2808	1	23	2.6	0	0	1	1.00690521	-9.91378749	225	1	1.08889	1;
	1174	1	-1.2	-1	0	0	1	1.04896797	-6.57214589	63	1	1.06522	0.936508;
	1175	1	80.8	4.8	0	0	1	1.03331608	-6.20491808	225	1	1.08889	1;
	1176	2	0	0	0	0	1	0.96	-15.0609609	150	1	1.1	0.9;
	1178	1	0	0	0	0	1	1.05848942	-14.4811384	225	1	1.08444	1;
	1179	1	0	0	0	0	1	1.05481783	-13.0739709	380	1	1.10263	1;
	1180	1	6.2	0.8	0	0	1	1.02723627	-8.50302178	63	1	1.06349	0.936508;
	1181	1	3.3	-3.3	0	0	1	1.08128252	-6.12749286	63	1	1.06889	0.936508;
	1182	1	9.5	0.6	0	0	1	1.01995555	-10.8406071	225	1	1.08889	1;
	2809	1	11	-0.2	0	0	1	1.01996416	-10.8405433	225	1	1.08889	1;
	1183	1	23.3	33.8	0	0	1	1.05450443	-8.22343947	225	1	1.08444	1;
	1184	1	22.4	-0.1	0	0	1	1.02868895	-12.1400929	63	1	1.06349	0.968254;
	1185	1	70	-2.7	0	0	1	1.04572535	-7.40291979	225	1	1.08444	1;
	2810	1	0	0	0	0	1	1.04431453	-6.43699607	225	1	1.08444	1;
	1186	1	52.6	-2.2	0	0	1	1.04637006	-7.05615586	225	1	1.08889	0.902222;
	1187	1	23.2	3.2	0	0	1	1.02552059	-9.82522029	225	1	1.08889	1;
	2811	1	0.1	3	0	0	1	1.0067931	-9.82543917	225	1	1.08889	1;
	1188	1	3.1	0	0	0	1	1.07676515	-9.61531272	150	1	1.10927	0.9;
	1189	1	66.7	8.2	0	0	1	1.0309101	-10.8383614	225	1	1.08889	1;
	1190	1	101.3	35.7	0	0	1	1.01705322	-12.0275076	225	1	1.08889	1;
	1191	1	12.3	0.2	0	0	1	1.02464939	-13.139086	63	1	1.06349	0.968254;
	1192	1	1.6	-1.6	0	0	1	0.986306246	-9.57434726	45	1	1	0.888889;
	1193	1	0.7	7.6	0	0	1	1.06327105	-0.876713751	380	1	1.10526	1;
	1194	1	32.8	6.7	0	0	1	1.00806975	-9.68661397	225	1	1.09024	1;
	2812	1	32.8	4.3	0	0	1	1.00805847	-9.68868757	225	1	1.09024	1;
	2813	1	30.3	3.8	0	0	1	1.00808749	-9.68639771	225	1	1.09024	1;
	1195	1	0	0	0	0	1	1.04102144	-2.16405885	380	1	1.10526	1;
	1197	1	30.5	26.1	0	0	1	1.00077553	2.0993184	225	1	1.04444	0.982222;
	1198	1	25.7	0.5	0	0	1	1.02999504	-11.0703325	63	1	1.06349	0.968254;
	1199	1	1.8	-7.3	0	0	1	1.10312497	-10.2069474	63	1	1.07072	0.936508;
	1200	1	0	0	0	0	1	1.05527961	-6.76264395	225	1	1.08444	1;
	1201	1	-0	-0	0	0	1	1.02475682	-7.25990732	63	1	1.06349	0.968254;
	1202	1	90	-3.1	0	0	1	1.05231765	-3.91454135	225	1	1.08444	1;
	1203	1	0	0	0	0	1	1.04972293	-7.03204838	225	1	1.08889	0.933333;
	1204	2	0	0	0	0	1	0.971	-13.5435803	150	1	1.10062	0.9;
	1205	1	11.7	2.4	0	0	1	1.03404876	-9.59140053	225	1	1.0902	1;
	1206	1	75.7	21.4	0	0	1	1.04445115	-6.54095763	225	1	1.08889	0.915556;
	1207	1	57.1	6.4	0	0	1	1.01976686	-10.8671389	225	1	1.08889	1;
	1208	1	91	16.3	0	0	1	1.01174913	-9.27152921	225	1	1.09164	1;
	1209	1	-12.1	-2.1	0	0	1	1.05876719	-6.39536712	225	1	1.08889	0.986667;
	1210	2	0	0	0	0	1	1.059	-2.69794525	20	1	1.2	0.8;
	1211	1	0	0	0	0	1	1.05875352	-6.38311494	225	1	1.08889	0.986667;
	2814	1	0	0	0	0	1	1.05876719	-6.39536712	225	1	1.08889	0.986667;
	1212	1	1	0.1	0	0	1	1.03559622	-5.45637227	63	1	1.06349	0.936508;
	1213	1	33.7	-0.4	0	0	1	1.06181792	-4.23716332	225	1	1.08889	0.933333;
	1214	1	-0	-0	0	0	1	1.0633461	-1.49537121	225	1	1.09652	0.986667;
	1215	1	0.5	1	0	0	1	1.0409042	-6.97269075	63	1	1.06349	0.936508;
	1216	1	59.9	22.6	0	0	1	1.06551832	-7.47296354	225	1	1.08889	1;
	1217	2	0	0	0	0	1	1.053	-18.4611131	63	1	1.07697	0.968254;
	1218	1	6.8	-2.1	0	0	1	1.04688348	-11.1261369	225	1	1.08889	1;
	1219	1	170.4	-1.2	0	0	1	1.04846504	-11.1629142	225	1	1.09062	0.986667;
	1220	1	27.9	-2.6	0	0	1	1.03957328	-6.30761511	63	1	1.06792	0.936508;
	1221	1	0	0	0	0	1	1.03884784	-6.16051533	63	1	1.06349	0.968254;
	1222	1	29.9	16.8	0	0	1	1.02321695	0.200322585	380	1	1.11579	1;
	2815	1	44	20.5	0	0	1	1.02616668	-1.47925347	380	1	1.11579	1;
	2816	1	0	-12	0	0	1	1.0258085	0.0497015186	380	1	1.11579	1;
	2817	1	25.3	17.4	0	0	1	1.02361559	0.206921858	380	1	1.11579	1;
	1223	1	0.2	0.6	0	0	1	1.01112086	-11.9917516	63	1	1.06349	0.968254;
	2818	1	0	0	0	0	1	0.993642747	-11.0427836	63	1	1.06349	0.968254;
	1224	1	0	0	0	0	1	1.0392563	-8.07003229	225	1	1.08444	1;
	1225	1	11	8	0	0	1	1.03192388	-15.9354131	225	1	1.08812	1;
	2819	1	0.4	-0.8	0	0	1	1.03479035	-15.8115734	225	1	1.08812	1;
	1226	1	15	2.9	0	0	1	1.05024998	-5.45303741	63	1	1.06816	0.936508;
	2820	1	28.5	-8.5	0	0	1	1.04884558	-6.32807162	63	1	1.06816	0.936508;
	1227	1	0	0	0	0	1	1.06574752	-4.65119976	225	1	1.08889	0.933333;
	1228	1	42.2	9.6	0	0	1	1.01647942	-12.143274	225	1	1.08889	0.999176;
	1229	1	2	1.1	0	0	1	1.02214773	-9.28936763	63	1	1.06349	0.968254;
	1230	1	103.1	26.9	0	0	1	1.04603322	-8.58680809	225	1	1.08889	0.933333;
	1231	1	7.3	4.3	0	0	1	1.03088645	-13.3971085	63	1	1.07937	0.920635;
	1232	1	57.9	15.6	0	0	1	1.02607966	-9.79722023	225	1	1.08889	1;
	1233	1	5.5	-2.7	0	0	1	1.03934404	-6.12575288	225	1	1.08889	1;
	1234	1	17.6	-7.4	0	0	1	1.05904489	-8.67904866	63	1	1.06349	0.936508;
	1235	1	1	-4	0	0	1	1.01736436	-22.6381589	63	1	1.06349	0.968254;
	1236	1	26.9	-10.5	0	0	1	1.04554274	-12.2489549	63	1	1.07937	0.920635;
	1237	1	0	0	0	0	1	1.06135171	-10.257073	225	1	1.08889	1;
	1238	1	0	-4.5	0	0	1	1.05786117	-0.557506637	225	1	1.09236	0.986667;
	1239	1	-7.6	11.5	0	0	1	1.03625047	-6.16774379	380	1	1.10526	1;
	1240	1	103	-31.4	0	0	1	1.02834573	-1.44579367	380	1	1.10614	1;
	1241	1	-6.7	-2.5	0	0	1	1.0282608	-1.38417887	380	1	1.10702	1;
	2821	1	0	0	0	0	1	1.02800825	-1.24111473	380	1	1.10702	1;
	1242	1	4.1	2.8	0	0	1	1.01942234	-14.4895035	63	1	1.06349	0.968254;
	1243	1	-3.3	-3	0	0	1	1.06238194	-6.20960605	63	1	1.06574	0.936508;
	1244	1	62.6	4.6	0	0	1	1.03561676	-7.8970613	225	1	1.08889	0.888889;
	1245	1	0.1	-0.9	0	0	1	0.942577064	-6.91677163	45	1	1	0.888889;
	1246	1	31	-4.9	0	0	1	1.06191779	-4.27899601	225	1	1.08889	0.933333;
	1247	1	0	0	0	0	1	1.02961535	-12.2521898	225	1	1.08889	1;
	1248	1	19.9	0.7	0	0	1	1.02178273	-10.4311598	225	1	1.08889	1;
	1249	1	36.7	-0.9	0	0	1	1.0256988	-9.6124759	225	1	1.08889	0.96;
	1250	1	28.7	0.2	0	0	1	1.00447701	-12.599626	63	1	1.06349	0.96736;
	1251	1	193.3	3.7	0	0	1	1.02624108	-8.33990041	225	1	1.08889	1;
	1252	1	22.2	1.2	0	0	1	1.00232056	-22.1682997	63	1	1.06349	0.968254;
	1253	1	60.6	-6.3	0	0	1	1.05614215	-10.5666141	225	1	1.08889	1;
	1254	1	0	0	0	0	1	1.07536446	-6.0264276	63	1	1.06607	0.936508;
	1255	1	23.7	2.5	0	0	1	1.03291056	-15.2734689	63	1	1.07937	0.920635;
	1256	1	6.7	3.3	0	0	1	1.05776667	-5.63384969	225	1	1.08889	0.977778;
	1257	1	0.4	-1	0	0	1	1.07100979	-7.43917005	63	1	1.06837	0.936508;
	1258	1	12.3	-3.3	0	0	1	1.03725272	-11.0940466	63	1	1.07068	0.968254;
	1259	1	-10.3	8.7	0	0	1	1.04554617	-0.80343896	380	1	1.10263	1;
	1260	1	4.7	-2.6	0	0	1	1.01359487	-24.3147861	63	1	1.06349	0.968254;
	1261	2	-3.3	-0	0	0	1	1.047	-13.2651134	63	1	1.08024	0.920635;
	1262	1	19.6	-0.9	0	0	1	1.0270504	-7.34313089	63	1	1.06349	0.968254;
	1263	2	21.7	0	0	0	1	1.051	-5.51178039	63	1	1.06349	0.936508;
	1264	1	0	0	0	0	1	1.00816099	-9.67938525	225	1	1.09036	1;
	1265	1	3.3	-6.4	0	0	1	1.02820074	-7.29692828	63	1	1.06349	0.968254;
	1266	1	25.6	-2.9	0	0	1	1.04060386	-7.61754944	63	1	1.06349	0.968254;
	1267	1	84.2	-12.1	0	0	1	1.05473122	-1.27555323	380	1	1.10526	1;
	1268	1	33.4	-2.7	0	0	1	1.02651106	-8.28271731	225	1	1.08889	1;
	1269	1	20.2	-14.8	0	0	1	0.99364891	-9.36355789	150	1	1.1	0.8;
	1270	1	21.7	-3.1	0	0	1	1.04971462	-6.56242152	63	1	1.06349	0.936508;
	1271	1	0	0	0	0	1	1.03614994	-7.61805148	225	1	1.08444	1;
	1272	1	0	0	0	0	1	0.987431606	-5.17582427	380	1	1.10263	0.985605;
	1273	1	0	0	0	0	1	1.03141173	-6.37959996	380	1	1.10526	1;
	2822	1	0	0	0	0	1	1.03141173	-6.37959996	380	1	1.10526	1;
	2823	1	0	0	0	0	1	1.03140821	-6.3783752	380	1	1.10526	1;
	2824	1	0	0	0	0	1	1.03140323	-6.37445222	380	1	1.10526	1;
	1274	1	155	16.8	0	0	1	1.03215516	-10.5006619	225	1	1.08889	1;
	1275	1	0.3	0.1	0	0	1	1.05307603	-6.18054237	63	1	1.06349	0.936508;
	1276	2	0	0	0	0	1	1.069	-11.4133065	150	1	1.14214	0.9;
	1277	1	0	0	0	0	1	1.06616311	-8.57863509	225	1	1.08889	1;
	1278	1	-0.2	0	0	0	1	1.04664802	-7.00983407	63	1	1.06349	0.968254;
	1279	2	5.2	-10.1	0	0	1	1.037	-14.0833241	225	1	1.08889	1;
	2825	1	0	0	0	0	1	1.02927544	-14.9845626	225	1	1.08889	1;
	1280	1	14	-0.5	0	0	1	1.05575938	-5.44045158	63	1	1.06688	0.936508;
	1281	1	0	0	0	0	1	1.07428245	-5.35463669	225	1	1.08889	0.933333;
	1282	1	27.9	2.3	0	0	1	1.05189717	-8.94979578	63	1	1.06349	0.936508;
	1283	1	145.5	12.4	0	0	1	1.03580786	-0.655149627	380	1	1.10263	1;
	2826	1	143.6	7.1	0	0	1	1.03611119	-0.650286334	380	1	1.10263	1;
	1284	1	65.7	-5.4	0	0	1	1.04474521	-6.82132311	225	1	1.08889	0.986667;
	1285	1	98.2	4.7	0	0	1	1.05608408	-8.28354142	225	1	1.08889	0.933333;
	1286	1	40.2	5.5	0	0	1	1.02062693	-10.6257913	225	1	1.08889	1;
	1287	1	0	0	0	0	1	1.05617679	-5.75122617	380	1	1.10263	1;
	1288	1	15.2	-1.4	0	0	1	1.04393009	-7.7159021	63	1	1.06349	0.968254;
	1289	1	0	0	0	0	1	1.03935187	-8.03866549	225	1	1.08889	0.977778;
	2827	1	0	0	0	0	1	1.03930268	-8.0602707	225	1	1.08889	0.977778;
	1290	1	4.1	-0.8	0	0	1	1.06520485	-3.32533782	225	1	1.08444	1;
	1291	1	19.4	7.8	0	0	1	1.02968595	-8.27532977	225	1	1.08889	0.928889;
	1292	1	0	0	0	0	1	1.06420508	-3.73625496	225	1	1.08889	0.933333;
	1293	1	29.1	-0.5	0	0	1	1.04799537	-11.3034567	225	1	1.08915	0.986667;
	1294	1	0	0	0	0	1	1.05599403	-6.6828152	63	1	1.06349	0.936508;
	1295	1	147.3	31	0	0	1	1.04514472	-8.92493466	225	1	1.08444	1;
	1296	1	1.3	0.8	0	0	1	1.03150775	-8.61288679	63	1	1.06349	0.968254;
	1297	1	22.2	-1.4	0	0	1	1.0359644	-23.6005682	63	1	1.06349	0.968254;
	1298	1	122.6	26.4	0	0	1	1.02895847	-10.7996277	225	1	1.08889	1;
	1299	1	70.3	-18.9	0	0	1	1.05522993	-9.91143838	225	1	1.09415	0.986667;
	1300	1	26.9	4.8	0	0	1	1.02927863	-12.3027684	225	1	1.08889	1;
	2828	1	27	-5	0	0	1	1.02929787	-12.3028873	225	1	1.08889	1;
	1301	1	83.8	19.5	0	0	1	1.02929257	-12.2999369	225	1	1.08889	1;
	1302	1	19.6	-5.4	0	0	1	1.05643816	-7.76549924	63	1	1.06349	0.936508;
	1303	1	44.3	-5.4	0	0	1	1.05002035	-6.72548551	225	1	1.08889	0.986667;
	1304	1	43.8	13	0	0	1	1.01933641	-10.887747	225	1	1.08889	1;
	1305	1	21.1	25	0	0	1	1.04972074	-7.03202888	225	1	1.08889	0.933333;
	1306	1	0	0	0	0	1	1.05839965	-2.901539	380	1	1.10526	1;
	2829	1	0	0	0	0	1	1.05804854	-4.74297593	380	1	1.10526	1;
	1307	1	35.5	0.7	0	0	1	1.03148855	-19.0005203	63	1	1.06349	0.968254;
	1308	1	0	-0	0	0	1	1.03164843	-7.4804243	150	1	1.1	0.9;
	1309	1	-0.3	0.4	0	0	1	1.02629818	-8.02465307	225	1	1.15	0.8;
	1310	1	-4.6	4.2	0	0	1	1.02792018	-7.28001184	63	1	1.06349	0.968254;
	1311	1	0	0	0	0	1	1.07458715	-4.77542352	225	1	1.08444	1;
	1312	1	16.7	-48	0	0	1	1.02163967	-10.7256401	63	1	1.06349	0.968254;
	1313	1	0	0	0	0	1	1.03600672	-7.88789917	225	1	1.08444	0.99353;
	1314	2	0	0	0	0	1	1.084	-8.61266705	150	1	1.11139	0.9;
	1315	1	7.2	-2	0	0	1	1.07242797	-5.45171022	225	1	1.08889	1;
	1316	1	62.9	15.2	0	0	1	1.03631886	-17.3546029	225	1	1.08444	1;
	1317	2	0	0	0	0	1	1.063	-3.63274612	63	1	1.06463	0.936508;
	1318	1	-5.5	0.6	0	0	1	1.04756236	0.911895799	380	1	1.10526	1;
	1319	1	0	0	0	0	1	1.06136741	-3.2516157	225	1	1.08889	0.933333;
	1320	1	36.2	-12.3	0	0	1	1.06338575	-4.19384778	225	1	1.08889	0.933333;
	1321	1	16.3	1.9	0	0	1	1.03906807	-8.55556644	63	1	1.06349	0.968254;
	1322	1	0	0	0	-60	1	0.970280864	-11.9897482	20	1	1.2	0.8;
	2971	1	0	0	0	-60	1	0.957705094	-11.8941617	20	1	1.2	0.8;
	1323	1	0	0	0	0	1	1.02203433	-10.2401851	225	1	1.08889	1;
	2830	1	0	0	0	0	1	1.0311504	-9.73578228	225	1	1.08889	1;
	2831	1	0	0	0	0	1	1.02000888	-10.8765319	225	1	1.08889	1;
	1324	1	0	0	0	0	1	1.03039587	-6.95138387	380	1	1.10526	1;
	2832	1	0	0	0	0	1	1.02867029	-7.18402169	380	1	1.10526	1;
	1325	1	0	0	0	0	1	1.00606661	-21.9264767	63	1	1.06349	0.968254;
	1326	1	0	0	0	0	1	1.06241745	-19.7857193	225	1	1.08444	1;
	1327	1	15.4	-4.5	0	0	1	1.04440429	-12.7899328	63	1	1.07937	0.920635;
	1328	1	0	0	0	0	1	1.04400186	-14.1456325	225	1	1.08444	1;
	1329	1	0	0	0	0	1	1.0501001	-10.0837642	380	1	1.10263	1;
	1330	1	0	0	0	0	1	1.05769724	-6.24601366	63	1	1.06349	0.936508;
	1331	1	11.9	4	0	0	1	1.01006298	-22.7250793	63	1	1.06349	0.968254;
	2833	1	12.6	3.5	0	0	1	1.01031703	-22.7441216	63	1	1.06349	0.968254;
	1332	1	146.9	19	0	0	1	1.03550003	-7.3250146	225	1	1.08889	1;
	1333	1	0	0	0	0	1	1.02556806	-9.86327807	225	1	1.08889	1;
	1334	1	37.4	-5	0	0	1	1.008428	-13.3445645	63	1	1.06349	0.968254;
	1335	1	0	0	0	0	1	1.06472235	-6.60213051	63	1	1.07111	0.936508;
	1336	1	32	-0.6	0	0	1	1.03322064	-8.35139142	225	1	1.08889	0.888889;
	1337	1	6.3	-2.8	0	0	1	1.0454072	-9.08097151	63	1	1.06349	0.936508;
	1338	1	28.4	5	0	0	1	1.03906722	-9.36449651	63	1	1.06349	0.968254;
	1339	1	-5.7	-18.3	0	0	1	1.0552292	-6.96204157	225	1	1.08444	1;
	1340	1	77.3	144.2	0	0	1	1.01828609	-4.81867033	225	1	1.08889	0.986667;
	1341	1	6	-0.5	0	0	1	1.00293951	-10.1322973	63	1	1.06349	0.968254;
	1342	1	1.1	-6	0	0	1	1.05642954	-7.91713247	63	1	1.06349	0.936508;
	1343	1	13.1	13.4	0	0	1	1.05611998	-7.913581	63	1	1.06349	0.936508;
	1344	1	23.8	6.3	0	0	1	1.04885019	-1.73220388	225	1	1.09283	0.986667;
	1345	1	218.2	2.8	0	0	1	1.04880542	-14.8681962	225	1	1.08444	1;
	1346	2	0.4	0.2	0	0	1	1.051	-5.24110909	63	1	1.06349	0.936508;
	1347	1	8	-2.3	0	0	1	1.07338225	-7.40026261	63	1	1.06349	0.936508;
	1348	1	50.6	-21.8	0	0	1	1.04319824	-5.87748695	225	1	1.08889	0.924444;
	1349	1	14.4	-1.9	0	0	1	1.05029151	-7.53361724	63	1	1.06349	0.936508;
	1350	1	105.9	-9.5	0	0	1	1.03898805	-6.55357873	225	1	1.08889	1;
	1351	1	242.7	12.3	0	0	1	1.04679391	-11.1107963	225	1	1.08889	1;
	1352	1	9.5	-2.6	0	0	1	1.04357324	-5.509146	63	1	1.06349	0.936508;
	1353	1	27.9	2.8	0	0	1	1.05457678	-10.3586899	225	1	1.08889	1;
	1354	1	12.9	0.2	0	0	1	1.02537809	-21.6671863	63	1	1.06349	0.968254;
	1355	1	0	0	0	0	1	1.02944889	-6.31427739	63	1	1.06349	0.936508;
	1356	1	10	2.8	0	0	1	1.04553149	-6.30698581	225	1	1.08889	0.986667;
	1357	1	0	-0	0	0	1	1.05138485	-4.47753848	63	1	1.06349	0.936508;
	1358	1	4.9	-12.9	0	0	1	1.03957916	-6.90115678	225	1	1.08889	0.888889;
	1359	1	12.3	0.9	0	0	1	1.04847458	-11.1781331	225	1	1.09081	0.986667;
	1360	1	5.8	-1.6	0	0	1	1.05332175	-8.00004988	63	1	1.06349	0.936508;
	1361	1	0	0	0	0	1	1.05171763	-9.87077449	225	1	1.08889	0.977778;
	1362	1	0	0	0	0	1	1.0339943	-15.7958049	225	1	1.08718	1;
	1363	1	0	0	0	0	1	1.05858905	-3.08203653	380	1	1.10263	1;
	1364	1	51.9	2.8	0	0	1	1.00776902	-7.71982984	225	1	1.08889	0.888889;
	1365	1	10.1	-2.3	0	0	1	1.03559173	-12.8698529	63	1	1.07937	0.920635;
	1366	1	55.3	-3.3	0	0	1	1.05804546	-10.1569175	225	1	1.08889	1;
	1367	1	0	0	0	0	1	0.970647069	-10.8694158	63	1	1.10699	0.96315;
	1368	1	69.1	15.4	0	0	1	1.04334378	-9.44669747	225	1	1.08444	1;
	1369	1	0	0	0	0	1	1.03412919	-11.5824963	225	1	1.08444	1;
	2834	1	0	0	0	0	1	1.03413173	-11.5823006	225	1	1.08444	1;
	2835	1	0	0	0	0	1	1.03412878	-11.582485	225	1	1.08444	1;
	1370	1	-1.4	9.3	0	0	1	0.939888237	-6.80440334	45	1	1	0.888889;
	1371	1	0	0	0	0	1	1.05848422	-6.81709175	150	1	1.13628	0.9;
	1372	1	0.5	-10	0	0	1	1.05208927	-7.13171785	225	1	1.08889	0.933333;
	1373	1	98	-9.8	0	0	1	1.03553078	-8.07580666	225	1	1.09121	1;
	1374	1	184.1	10.2	0	0	1	1.03411125	-11.584121	225	1	1.08444	1;
	2836	1	0	0	0	0	1	1.03089312	-16.8215246	225	1	1.08444	1;
	1375	1	27.1	15.6	0	0	1	0.991652359	-10.1957023	63	1	1.06349	0.968254;
	1376	1	0	0	0	0	1	1.04061304	-7.48507766	225	1	1.08444	1;
	1377	1	81.3	18.8	0	0	1	1.03906481	-6.56467204	225	1	1.08889	1;
	1378	1	6.1	-0.4	0	0	1	1.04209317	-12.2953752	63	1	1.07937	0.920635;
	1379	1	0	0	0	0	1	1.0434041	-8.75155195	225	1	1.08444	1;
	1380	1	0	0	0	0	1	1.0518263	-8.79081463	380	1	1.10263	1;
	1381	1	0	0	0	0	1	1.05799766	-7.16932562	63	1	1.06349	0.968254;
	1382	1	14.3	0.7	0	0	1	1.04576182	-9.25519841	225	1	1.08444	1;
	1383	1	9.6	-7.9	0	0	1	1.05181586	-4.84638167	225	1	1.09069	0.888889;
	1384	1	129.2	9.1	0	0	1	1.02359688	-5.19214042	225	1	1.08889	0.986667;
	1385	1	2.1	-11.7	0	0	1	1.03491962	-7.23722512	225	1	1.08444	1;
	1386	1	-0.6	-2.8	0	0	1	1.05683801	-1.21576084	225	1	1.09547	0.986667;
	1387	1	152.4	-3.6	0	0	1	1.03151235	-5.56373789	380	1	1.10526	1;
	1388	1	33.9	-5.9	0	0	1	0.997296994	-10.0076844	63	1	1.06349	0.968254;
	2837	1	22.7	13.7	0	0	1	0.975129543	-9.280716	63	1	1.06349	0.968254;
	2838	1	52.3	34	0	0	1	0.97090561	-9.52342344	63	1	1.06349	0.968254;
	1389	1	0	0	0	0	1	1.03532492	-7.76675315	225	1	1.08444	1;
	2839	1	0	0	0	0	1	1.03544547	-7.76173944	225	1	1.08444	1;
	2840	1	0	0	0	0	1	1.03545503	-7.76725378	225	1	1.08444	1;
	1390	1	-2.1	-1.3	0	0	1	1.03905386	-6.09241593	225	1	1.08889	1;
	1391	1	-5.8	-3.5	0	0	1	1.04047236	-2.67676692	380	1	1.10526	1;
	1392	1	0	0	0	0	1	1.00074117	1.83213864	225	1	1.08444	1;
	2841	1	0	0	0	0	1	1.00057799	1.4008301	225	1	1.08444	1;
	1393	1	0	0	0	0	1	1.04313633	-9.54792627	20	1	1.2	0.8;
	2842	1	0	0	0	0	1	1.04313633	-9.54792627	20	1	1.2	0.8;
	2843	1	13.3	1.8	0	0	1	1.04293334	-9.58027825	20	1	1.2	0.8;
	1394	1	0	0	0	0	1	1.04295785	-9.5744964	225	1	1.08444	1;
	2844	1	0	0	0	0	1	1.04313633	-9.54792627	225	1	1.08444	1;
	1395	1	18.7	-0.6	0	0	1	1.02285457	-9.84490165	63	1	1.06349	0.968254;
	1396	1	9.2	-4.6	0	0	1	1.05653208	-8.18685214	63	1	1.08546	0.920635;
	1397	1	0.5	-1.9	0	0	1	1.06005219	-8.07955855	63	1	1.06349	0.936508;
	1398	1	21	-8.8	0	0	1	1.04881344	-12.6725549	63	1	1.07937	0.920635;
	1399	1	-0.1	-0.2	0	0	1	1.01994651	-10.8032959	225	1	1.08889	1;
	2845	1	18.7	-3.7	0	0	1	1.01990297	-10.8109583	225	1	1.08889	1;
	1400	1	0	0	0	0	1	1.04439185	-0.578557049	380	1	1.10526	1;
	2846	1	0	0	0	0	1	1.04439185	-0.578557049	380	1	1.10526	1;
	2847	1	0	0	0	0	1	1.04439115	-0.578292332	380	1	1.10526	1;
	2848	1	0	0	0	0	1	1.04439794	-0.578602962	380	1	1.10526	1;
	1401	1	-20.4	4.6	0	0	1	1.05292383	-3.35207482	225	1	1.09534	0.986667;
	1402	1	0	0	0	0	1	1.06610708	-1.48538623	380	1	1.10526	1;
	1403	1	11	6.8	0	0	1	1.03774377	-4.49170756	225	1	1.08889	0.986667;
	1404	1	0	0	0	0	1	1.032264	-3.98762716	225	1	1.08889	0.986667;
	1405	2	0	0	0	0	1	1.032	-0.982312938	20	1	1.2	0.8;
	2849	2	0	0	0	0	1	1.032	-1.10327724	20	1	1.2	0.8;
	2850	2	0	0	0	0	1	1.032	-0.95351121	20	1	1.2	0.8;
	1406	1	0	0	0	0	1	1.03225262	-3.97757627	225	1	1.08889	0.986667;
	2851	1	0	0	0	0	1	1.03225336	-3.97807165	225	1	1.08889	0.986667;
	2852	1	0	0	0	0	1	1.03225277	-3.97767153	225	1	1.08889	0.986667;
	1407	1	25.2	-9.8	0	0	1	1.03514203	-11.3405333	225	1	1.08889	1;
	1408	1	32.3	8.8	0	0	1	1.02961206	-9.76733602	225	1	1.08889	1;
	2853	1	16.9	1.5	0	0	1	1.02983158	-9.75920034	225	1	1.08889	1;
	1409	1	17.7	-22.6	0	0	1	1.06359514	-1.53561491	225	1	1.09682	0.986667;
	1410	1	0	0	0	0	1	1.03477804	-7.3788041	225	1	1.08444	1;
	1411	1	21.1	-7.7	0	0	1	1.03847051	-6.9426582	63	1	1.06349	0.936508;
	1412	1	33.4	-0.5	0	0	1	1.05123743	-5.96460175	63	1	1.06349	0.936508;
	1413	1	0	0	0	0	1	1.05129733	-4.20898131	225	1	1.08889	0.933333;
	1414	2	0	0	0	0	1	1.051	-3.57540375	63	1	1.06349	0.936508;
	1415	1	85.4	2.9	0	0	1	1.05904247	-19.6408456	225	1	1.08444	1;
	1416	1	12.1	-5.4	0	0	1	1.05900186	-6.71955141	63	1	1.06349	0.936508;
	1417	1	53.2	-19.6	0	0	1	1.05247737	-12.2128309	225	1	1.08889	1;
	1418	1	19.6	8.9	0	0	1	1.09348062	-6.93702543	63	1	1.07374	0.936508;
	2854	1	5.1	2	0	0	1	1.08266401	-6.4814868	63	1	1.07374	0.936508;
	1419	1	26.8	-1.6	0	0	1	1.06146948	-4.76939114	225	1	1.08889	0.933333;
	1420	1	24.7	-2.4	0	0	1	1.04756326	-6.27215967	63	1	1.06349	0.936508;
	1421	1	30.6	4.9	0	0	1	1.03258078	-9.38208109	225	1	1.08889	1;
	2855	1	22.3	5.9	0	0	1	1.02307813	-8.67432246	225	1	1.08889	1;
	1422	1	27.9	11.5	0	0	1	1.03364541	-7.49734282	225	1	1.08444	1;
	1423	1	25.7	-11.7	0	0	1	1.05295252	-7.57331784	63	1	1.06349	0.936508;
	1424	1	2	2.1	0	0	1	1.04483531	-7.43439523	63	1	1.06349	0.936508;
	1425	1	18.7	-2.3	0	0	1	1.02702478	-17.6147092	63	1	1.06349	0.968254;
	1426	1	2.5	3.6	0	0	1	1.03906022	-6.5660458	225	1	1.08889	1;
	1427	1	0	0	0	0	1	1.0152249	-10.5956295	63	1	1.06349	0.968254;
	1428	1	0	0	0	0	1	1.0413238	-8.61150174	225	1	1.08444	1;
	1429	1	-26.7	-17.5	0	0	1	1.05407365	-7.2622168	225	1	1.08975	0.986667;
	1430	1	0	0	0	-31	1	0.979079914	-10.9785532	20	1	1.2	0.8;
	1431	1	34.6	7.4	0	-80	1	1.00679871	-9.82559447	225	1	1.08889	1;
	2856	1	62.4	8.7	0	0	1	1.02556235	-9.82175124	225	1	1.08889	1;
	1432	1	0.4	-0.9	0	0	1	1.02028055	-9.50207714	63	1	1.06478	0.968254;
	1433	1	7.5	2.4	0	0	1	1.03681404	-4.89329023	225	1	1.08889	0.986667;
	1434	1	123	7.5	0	0	1	1.03972435	-15.9618495	225	1	1.08444	1;
	1435	1	1.7	0.1	0	0	1	1.05279873	-7.65604578	63	1	1.06505	0.936508;
	1436	1	0	0	0	0	1	1.03883011	-5.74654004	225	1	1.08889	1;
	2857	1	0	0	0	0	1	1.03690201	-7.38318856	225	1	1.08889	1;
	1437	1	0	0	0	0	1	1.03755258	-4.44872838	380	1	1.10526	1;
	1438	1	-0.7	7.3	0	0	1	1.05470404	-6.17524811	225	1	1.08444	1;
	1439	1	1	6.2	0	0	1	1.06851529	-10.7079373	150	1	1.08	0.966667;
	1440	1	12.1	-0.2	0	0	1	1.05177327	-11.0360147	225	1	1.08444	1;
	1441	1	5.4	-1.7	0	0	1	1.03695744	-11.7759106	63	1	1.07266	0.968254;
	1442	1	44.7	1	0	0	1	0.988658522	-12.1422597	63	1	1.06349	0.968254;
	1443	1	114.7	4.8	0	0	1	1.03832067	-7.42373825	225	1	1.08889	0.986667;
	1444	1	19.5	0.7	0	0	1	1.03324773	-8.33222228	225	1	1.08889	0.888889;
	2858	1	26.7	-1.7	0	0	1	1.03323987	-8.33665574	225	1	1.08889	0.888889;
	1445	1	52.8	-1	0	0	1	1.02520919	-9.68940293	225	1	1.08889	0.964444;
	1446	1	43.6	-18.9	0	0	1	1.00944057	-7.35977151	225	1	1.08889	0.888889;
	1447	1	-5	-2.3	0	0	1	1.01628186	-14.8309186	63	1	1.06349	0.968254;
	1448	1	0	0	0	0	1	1.02923468	-15.659215	150	1	1.08	0.966667;
	1449	1	0	0	0	0	1	1.01492954	-10.6846278	63	1	1.06349	0.968254;
	1450	1	0	0	0	0	1	1.04820717	-7.50842125	225	1	1.08444	1;
	1451	1	33.9	-4.1	0	0	1	1.02942659	-12.2592667	225	1	1.08889	1;
	2859	1	47.8	2	0	0	1	1.02929887	-12.2575804	225	1	1.08889	1;
	1452	1	0	0	0	-64	1	0.982145733	-5.56111109	20	1	1.2	0.8;
	1453	1	2.7	-2.3	0	0	1	1.08362309	-5.97762948	63	1	1.09235	0.920635;
	1454	1	0	0	0	0	1	1.07577761	-5.37807659	225	1	1.09179	1;
	1455	1	0	0	0	0	1	1.07488286	-3.98532884	380	1	1.10646	1;
	1456	1	2.1	4.3	0	0	1	1.02808712	-14.4480929	63	1	1.07937	0.920635;
	1457	1	0	0.9	0	0	1	1.05590389	-6.08308599	63	1	1.06349	0.936508;
	1458	1	0	0	0	0	1	1.06085647	-4.13178816	225	1	1.08889	0.933333;
	1459	1	0	0	0	0	1	1.06163732	-2.16731875	380	1	1.10526	1;
	1460	1	8	0.1	0	0	1	1.01071822	-7.79647897	225	1	1.08889	0.888889;
	1461	1	20.4	3.1	0	0	1	1.03406703	-9.58987142	225	1	1.08889	1;
	2860	1	60.5	19.8	0	0	1	1.02379102	-10.8977866	225	1	1.08889	1;
	1462	1	21.3	0.5	0	0	1	1.03524116	-9.41760472	225	1	1.08889	0.888889;
	1463	1	13.9	0.5	0	0	1	1.03419971	-9.60659503	225	1	1.09084	1;
	2861	1	16.7	-0.6	0	0	1	1.03431089	-9.60119238	225	1	1.09084	1;
	1464	1	0	0	0	0	1	1.03109602	-9.77111519	225	1	1.08889	1;
	2862	1	0	0	0	0	1	1.03134122	-9.82587395	225	1	1.08889	1;
	1465	1	75.1	9.2	0	0	1	1.06385911	-4.19522549	225	1	1.08889	0.933333;
	1466	2	0	0	0	0	1	1.07	-0.998853312	20	1	1.2	0.8;
	2863	1	0	0	0	0	1	1.04624244	-5.23496774	20	1	1.2	0.8;
	1467	1	0	0	0	0	1	1.05498356	-6.5420693	63	1	1.06349	0.936508;
	1468	1	0	0	0	0	1	1.06452834	-4.01255819	225	1	1.08889	0.933333;
	1469	1	12.8	-0.9	0	0	1	1.02920468	-7.83682916	63	1	1.06349	0.968254;
	1470	1	-0	0	0	0	1	1.05824443	-0.734030736	225	1	1.09304	0.986667;
	1471	1	71.7	5.7	0	0	1	1.03817968	-6.83173651	225	1	1.08889	1;
	1472	1	38.8	-2.5	0	0	1	1.05654197	-7.89851649	63	1	1.06349	0.936508;
	1473	1	20.4	0.7	0	0	1	1.02747018	-20.687452	63	1	1.07937	0.920635;
	1474	1	10.3	-4.1	0	0	1	1.03276728	-8.98306671	63	1	1.06349	0.968254;
	1475	1	21.4	-2.3	0	0	1	1.0075704	-22.1657195	63	1	1.06349	0.968254;
	1476	1	6	-0.9	0	0	1	1.04846783	-8.70909713	63	1	1.06349	0.936508;
	1477	1	0	0	0	0	1	1.05624678	-6.23220235	225	1	1.08889	0.977778;
	1478	1	1.4	1.3	0	0	1	1.04286118	-10.1683583	63	1	1.06349	0.968254;
	2864	1	-0.4	1.2	0	0	1	1.04168792	-10.2551113	63	1	1.06349	0.968254;
	1479	1	0	0	0	0	1	1.0482226	-7.50861001	225	1	1.08889	0.977778;
	1480	1	1.9	-1.6	0	0	1	1.08403184	-5.96591497	63	1	1.06349	0.936508;
	1481	1	45.7	4.8	0	0	1	1.03698638	-7.0284834	225	1	1.08889	1;
	1482	1	8.6	-0	0	0	1	1.03352758	-13.1833272	63	1	1.07937	0.920635;
	1483	1	128.6	-1	0	0	1	1.03277776	-11.2944972	225	1	1.08889	0.998019;
	1484	1	0	0	0	0	1	1.0629358	-6.90417666	63	1	1.06826	0.936508;
	1485	1	0	0	0	0	1	1.07188021	-5.43222606	225	1	1.08889	0.933333;
	1486	1	31.1	2.8	0	0	1	1.05329411	-8.86289313	63	1	1.06349	0.936508;
	1487	1	33.9	4.4	0	0	1	1.04670008	-2.2793995	225	1	1.08889	0.986667;
	1488	1	0	0	0	0	1	1.07586524	-5.36590585	225	1	1.09246	1;
	1489	1	24.4	8	0	0	1	1.0495741	-6.96496091	225	1	1.08986	0.986667;
	1490	1	0	0	0	0	1	1.05684225	-5.26578465	63	1	1.06349	0.936508;
	1491	1	79.9	-31.7	0	0	1	1.02862178	-7.77944195	225	1	1.08889	1;
	1492	1	0	0	0	0	1	1.02618441	-5.70598411	380	1	1.10526	1;
	1493	2	0	0	0	0	1	0.991405294	-5.71243438	45	1	1	0.888889;
	1494	1	-13.8	-0.3	0	0	1	1.04787536	-2.43623459	225	1	1.08889	0.986667;
	1495	1	-0	0	0	0	1	1.0460069	-6.20248874	63	1	1.06349	0.968254;
	1496	1	69.7	16.9	0	0	1	1.02633784	-13.7529493	225	1	1.08889	1;
	1497	1	18.6	-3.2	0	0	1	1.04289089	-9.02437497	225	1	1.08444	1;
	1498	1	52.3	8.5	0	0	1	1.05617314	-10.554841	225	1	1.08889	1;
	1499	1	6.1	-1.7	0	0	1	0.952861064	-5.91876897	45	1	1.00009	0.888889;
	1500	1	0	0	0	0	1	1.04962523	-7.31090852	225	1	1.08889	0.933333;
	1501	1	0	0	0	-58	1	0.971845487	-10.8895934	20	1	1.2	0.8;
	1502	1	11.3	-3.3	0	0	1	1.02088665	-10.2683153	225	1	1.08889	1;
	2865	1	37.3	12.3	0	0	1	1.02750312	-9.31979907	225	1	1.08889	1;
	1503	1	0	0	0	0	1	1.02866405	-7.2215528	380	1	1.10526	1;
	1504	1	7.4	-1.3	0	0	1	1.04177422	-9.43080665	63	1	1.15	0.8;
	1505	1	0	0	0	0	1	1.06406564	-3.61408476	225	1	1.08889	0.933333;
	1506	2	0	0	0	0	1	1.029	-7.67058152	63	1	1.06457	0.968254;
	1507	1	8.6	-1.4	0	0	1	1.03049366	-13.4410134	63	1	1.06349	0.968254;
	1508	1	-4.5	-1.6	0	0	1	1.02078056	-10.534834	225	1	1.08889	1;
	1509	1	0	0	0	0	1	1.08087899	-6.30483935	63	1	1.07121	0.936508;
	1511	1	0	0	0	0	1	1.03967456	-3.85406767	225	1	1.08889	0.986667;
	1512	1	0	0	0	0	1	1.05113023	-1.95340679	380	1	1.10526	1;
	1513	1	0	0	0	-64	1	0.937462541	-10.7800343	20	1	1.2	0.8;
	2972	1	0	0	0	-64	1	0.976268532	-10.7775068	20	1	1.2	0.8;
	1514	1	0	0	0	0	1	1.01992957	-10.8028227	225	1	1.08889	1;
	1515	1	0	0	0	0	1	1.02789033	-10.3171398	225	1	1.08889	1;
	1516	1	0	0	0	0	1	1.06597859	-4.45875029	225	1	1.08889	0.933333;
	1517	1	-0	0	0	0	1	1.03238115	-8.65235339	63	1	1.06349	0.968254;
	1518	1	17.5	11.1	0	0	1	1.00736741	-5.28682617	225	1	1.08889	0.986667;
	1519	1	52.1	6.7	0	0	1	1.05420128	-3.92548197	225	1	1.08889	0.933333;
	1520	1	15.6	2.1	0	0	1	1.02671687	-8.30344047	225	1	1.08889	1;
	1521	1	25.5	9.3	0	0	1	1.01302217	-12.1309317	63	1	1.06349	0.968254;
	1522	1	0	0	0	0	1	1.04260257	-8.88877847	225	1	1.08444	1;
	1523	1	14.8	1	0	0	1	1.02966333	-8.28120079	225	1	1.08889	0.888889;
	2866	1	54.6	9.3	0	0	1	1.02956953	-8.29581592	225	1	1.08889	0.888889;
	1524	1	0	0	0	-64	1	0.993538096	-6.85689518	20	1	1.2	0.8;
	1525	1	0	0	0	0	1	1.04529991	-6.57435826	225	1	1.08889	0.986667;
	1526	1	0	0	0	0	1	1.05713895	-4.40946231	380	1	1.10526	1;
	1527	1	-7.4	-21.9	0	0	1	1.07212906	-7.4106438	225	1	1.08889	0.933333;
	1528	1	2.2	2.2	0	0	1	1.03031821	-6.71560146	63	1	1.06349	0.936508;
	1529	1	3.6	0.4	0	0	1	1.04372839	-13.1626224	63	1	1.07937	0.920635;
	1530	1	23.7	0.1	0	0	1	1.04374965	-13.1609542	63	1	1.07937	0.920635;
	1531	1	29.3	-13.9	0	0	1	1.03530298	-8.75324308	225	1	1.08889	0.933333;
	1532	1	21.5	-8.6	0	0	1	1.04698612	-2.13861297	380	1	1.10526	1;
	1533	1	8.4	-1.5	0	0	1	1.05236259	-12.249112	63	1	1.07937	0.920635;
	1534	1	66	10.9	0	0	1	1.02984764	-10.039589	225	1	1.08889	1;
	1535	1	27.4	-6	0	0	1	1.03640735	-18.7069652	63	1	1.06349	0.968254;
	1536	1	24.2	-7.1	0	0	1	0.986532205	-22.218484	63	1	1.06349	0.968254;
	1537	1	0	0	0	-64	1	0.967870118	-7.07327435	20	1	1.2	0.8;
	1538	1	0	0	0	0	1	1.05707311	-6.28862334	225	1	1.08889	0.986667;
	1539	1	0	0	0	0	1	1.06304238	-2.6473269	380	1	1.10526	1;
	2867	1	0	0	0	0	1	1.06131336	-3.44952609	380	1	1.10526	1;
	1540	1	3.9	-6.8	0	0	1	1.02299574	-20.6605539	63	1	1.06349	0.968254;
	1541	1	14.6	-2.3	0	0	1	1.06537499	-4.21102878	225	1	1.08889	0.933333;
	1542	1	137	-1.6	0	0	1	1.04201065	-12.6785294	225	1	1.08444	1;
	1543	1	11.6	8.1	0	0	1	1.04107891	-7.24857732	63	1	1.06349	0.968254;
	1544	1	0	0	0	0	1	1.05840032	-5.792102	225	1	1.08444	1;
	1545	1	114.7	-27.2	0	0	1	1.06200555	-4.69072346	225	1	1.08889	0.933333;
	1546	1	-4.3	-5.6	0	0	1	1.01541403	-12.6615405	225	1	1.08889	1;
	2868	1	-0	-0	0	0	1	1.01521808	-12.6652148	225	1	1.08889	1;
	1547	1	22.6	12.1	0	0	1	1.01882289	-18.1283966	63	1	1.06349	0.968254;
	1548	1	20.9	0.9	0	0	1	1.02896957	-13.8423683	63	1	1.06349	0.968254;
	1549	1	53.4	-2.7	0	0	1	1.02977781	-9.7443832	225	1	1.08889	1;
	1550	1	27.9	-3.1	0	0	1	1.03103998	-9.42204793	63	1	1.06349	0.968254;
	1551	1	63.5	-29.1	0	0	1	1.02102351	-7.69638321	225	1	1.08889	0.968889;
	1552	1	5.5	-1.7	0	0	1	1.02776942	-21.6372068	63	1	1.06349	0.968254;
	1553	1	65.8	-17.9	0	0	1	1.04896067	-13.6835681	225	1	1.08657	1;
	1554	1	3.9	9.1	0	0	1	1.07358563	-9.82580497	150	1	1.10695	0.9;
	1555	1	5.9	-0.2	0	0	1	1.01834437	-4.81964046	225	1	1.08889	0.986667;
	1556	1	138.9	13.8	0	0	1	1.04319032	-16.8675357	225	1	1.08444	1;
	1557	1	15	-0.8	0	0	1	1.04433098	-8.24156627	63	1	1.06349	0.936508;
	1558	1	-1.9	-1	0	0	1	1.04725575	0.980716711	380	1	1.10526	1;
	2869	1	-1.8	0.2	0	0	1	1.04732623	0.953098785	380	1	1.10526	1;
	1559	1	34.9	-9.2	0	0	1	1.06794288	-5.00092481	225	1	1.08889	0.933333;
	2870	1	56.7	7.7	0	0	1	1.06208167	-3.26148521	225	1	1.08889	0.933333;
	1560	1	0	0	0	0	1	1.06376117	-6.81488219	63	1	1.06849	0.936508;
	1561	1	3.5	-0.5	0	0	1	1.06343994	-6.82096765	63	1	1.0686	0.936508;
	2871	1	-1.2	-5.1	0	0	1	1.06376117	-6.81488219	63	1	1.0686	0.936508;
	1562	1	24.6	1.6	0	0	1	1.04204063	-10.086995	63	1	1.06349	0.936508;
	1563	1	90.4	0.3	0	0	1	1.02693191	-13.7510561	225	1	1.08889	1;
	2872	1	11.2	-2.1	0	0	1	1.02434122	-8.33922248	225	1	1.08889	1;
	1564	1	21.1	-7	0	0	1	1.05948652	-8.30901203	63	1	1.06511	0.968254;
	1565	1	11.5	4	0	0	1	1.05478323	-6.7626604	225	1	1.08444	1;
	1566	1	0.1	0.1	0	0	1	1.06553579	-7.54696079	63	1	1.06391	0.936508;
	1567	1	81	-0	0	0	1	1.05136532	-1.24780761	225	1	1.09831	0.986667;
	1568	1	0	0	0	0	1	1.04724939	1.01890548	380	1	1.11057	1;
	1569	1	5.9	2.9	0	0	1	0.94005282	-7.20429473	45	1	1	0.888889;
	1570	1	16.4	-1.9	0	0	1	1.04311596	-7.66039298	20	1	1.2	0.8;
	1571	1	0	0	0	0	1	1.04311316	-7.65309442	225	1	1.08614	1;
	1572	1	67.6	15.9	0	0	1	1.03024825	-10.0793155	225	1	1.08889	1;
	1573	1	0	0	0	0	1	1.05389925	-6.45538799	63	1	1.06349	0.936508;
	1574	1	23.2	5	0	0	1	1.0440927	-6.58686261	225	1	1.08889	0.888889;
	2873	1	11.9	-0.2	0	0	1	1.04437803	-6.56516605	225	1	1.08889	0.888889;
	1575	1	59	-24.3	0	0	1	1.03929641	-16.8340225	225	1	1.09083	1;
	1576	1	16.4	0	0	0	1	0.975508462	-20.6932383	63	1	1.06349	0.960838;
	1577	1	0	0	0	0	1	1.03398479	-13.6025944	63	1	1.06349	0.968254;
	2874	1	15.7	1.1	0	0	1	1.03472813	-9.17534923	63	1	1.06349	0.968254;
	1578	1	11	-0.5	0	0	1	1.03843784	-11.3831336	63	1	1.06349	0.968254;
	2973	1	13.8	3.3	0	0	1	1.03461738	-11.6113872	63	1	1.06349	0.968254;
	1579	1	30.3	7.9	0	0	1	1.05466684	-8.21358246	225	1	1.08444	1;
	1580	1	0	0	0	0	1	1.02027482	-9.5016732	63	1	1.06479	0.968254;
	1581	1	0	0	0	0	1	1.03991267	-8.33857956	225	1	1.08444	1;
	1582	1	0	0	0	0	1	1.03546454	-13.2003071	63	1	1.07937	0.920635;
	1583	1	0	0	0	0	1	1.05242596	-9.97964716	225	1	1.08889	1;
	1584	1	27.9	0.3	0	0	1	1.0576921	-8.41267612	63	1	1.06349	0.936508;
	1585	1	0	0.1	0	0	1	1.03042692	-5.93456642	63	1	1.06618	0.968254;
	1586	1	0	0	0	0	1	1.06419377	-3.73140182	225	1	1.08889	0.933333;
	1587	1	0	0	0	0	1	1.05228727	-3.82796873	63	1	1.06564	0.936508;
	2875	1	0	0	0	0	1	1.05001168	-4.26657429	63	1	1.06564	0.936508;
	1588	1	11.7	-5.9	0	0	1	1.05216568	-8.18789056	63	1	1.06349	0.936508;
	1589	1	-0.7	0.2	0	0	1	1.00262326	-13.1956653	63	1	1.06349	0.968254;
	1591	1	0	0	0	0	1	1.03471295	-13.496839	63	1	1.06349	0.968254;
	1592	1	14.8	2.6	0	0	1	1.02248284	-18.9743915	63	1	1.06349	0.968254;
	1594	1	8	-7.2	0	0	1	1.05173726	-18.652898	63	1	1.07567	0.968254;
	1595	1	0	0	0	0	1	1.03184197	-17.32043	150	1	1.08	0.966667;
	1596	1	32.3	9.9	0	0	1	1.00662482	-23.4030717	63	1	1.06349	0.968254;
	2876	1	0	0	0	0	1	1.00731502	-23.3396553	63	1	1.06349	0.968254;
	1597	1	12.4	3.5	0	0	1	1.05608627	-3.90323569	63	1	1.06385	0.936508;
	1598	1	2.5	-2.3	0	0	1	1.04714221	-2.94603508	225	1	1.08444	1;
	1599	1	0	0	0	0	1	1.03916224	-0.30490799	380	1	1.10263	1;
	2877	1	0	0	0	0	1	1.03929097	-0.423114508	380	1	1.10263	1;
	1600	1	24.3	7.4	0	0	1	1.05473676	-5.3845641	63	1	1.06349	0.936508;
	1601	1	0	0	0	0	1	1.04785552	-2.54705952	20	1	1.2	0.8;
	1602	1	60.7	-24.3	0	0	1	1.04656261	-2.25317213	225	1	1.08889	0.986667;
	1603	1	0	0	0	0	1	1.04173498	0.189264297	380	1	1.10526	1;
	1604	1	0	0	0	0	1	1.01826985	-10.3051885	63	1	1.06349	0.968254;
	1605	1	0	0	0	0	1	1.04949181	-7.35343992	225	1	1.08718	1;
	1606	2	0	0	0	0	1	1.056	-5.23640992	63	1	1.06349	0.936508;
	1607	1	14.3	-5.9	0	0	1	1.04851793	-19.8606944	63	1	1.07937	0.920635;
	1608	1	30.5	-15.5	0	0	1	1.07223455	-4.04310975	225	1	1.09054	1;
	1609	1	-0	0.4	0	0	1	1.08095495	-6.28402142	63	1	1.06591	0.936508;
	1610	1	16.4	-3.4	0	0	1	1.0810282	-6.27666473	63	1	1.06517	0.936508;
	1611	1	68.9	3.6	0	0	1	1.04584551	-4.64615112	225	1	1.08444	1;
	2878	1	74.3	-3.4	0	0	1	1.04589514	-4.79089866	225	1	1.08444	1;
	1612	1	0	0	0	0	1	1.04562743	-5.22182122	63	1	1.06349	0.936508;
	1613	1	3.7	0.4	0	0	1	1.05277965	-7.70645624	63	1	1.06349	0.936508;
	1614	2	25.2	-5.3	0	0	1	1.061	-3.27071244	225	1	1.08889	0.933333;
	1615	2	0	0	0	0	1	1.05036667	-5.3404438	63	1	1.06349	0.936508;
	1616	1	45.1	-45.9	0	0	1	1.06334301	-1.49533469	225	1	1.09531	0.986667;
	2952	1	44.7	1.3	0	0	1	1.0596233	-1.32475269	225	1	1.09531	0.986667;
	1617	1	1.3	0.2	0	0	1	0.948319231	-6.71113035	45	1	1	0.888889;
	1618	1	13	-1	0	0	1	1.04485442	-9.42638787	20	1	1.2	0.8;
	2879	1	12.4	-5.5	0	0	1	1.04489088	-9.426311	20	1	1.2	0.8;
	2880	1	10.1	-0.9	0	0	1	1.04485582	-9.42511135	20	1	1.2	0.8;
	1619	1	88.1	0	0	0	1	1.04485626	-9.42064267	225	1	1.08444	1;
	1620	1	101.7	10.2	0	0	1	1.05755926	-0.555162326	225	1	1.0926	0.986667;
	1621	1	-0	-1.1	0	0	1	1.04987875	-6.86980031	63	1	1.06349	0.936508;
	2881	1	27.2	-0.4	0	0	1	1.04883011	-7.00793898	63	1	1.06349	0.936508;
	1622	1	38.6	2.1	0	0	1	1.04485975	-9.18857635	20	1	1.2	0.8;
	1623	1	0	0	0	0	1	1.04490578	-9.17172857	225	1	1.08444	1;
	1624	1	9.1	-0.2	0	0	1	1.0290378	-13.1889119	63	1	1.07937	0.920635;
	1625	1	28.1	-8	0	0	1	1.02493736	-26.011848	63	1	1.06349	0.968254;
	1626	1	32.7	-1	0	0	1	1.00406401	-23.3288685	63	1	1.06349	0.959903;
	1627	1	20.4	-3.6	0	0	1	1.05013655	-6.21139377	63	1	1.06349	0.936508;
	1628	1	2	0	0	0	1	0.952788484	-5.92874158	45	1	1.00009	0.888889;
	1629	1	8.1	3.3	0	0	1	1.04720635	-7.66937106	63	1	1.06349	0.936508;
	1630	2	0	0	0	0	1	1.042	-7.48215918	63	1	1.06349	0.968254;
	1631	1	76	7.3	0	0	1	1.02491916	-10.7318238	225	1	1.08889	1;
	2882	1	27.6	0.7	0	0	1	1.0297399	-9.77347781	225	1	1.08889	1;
	1632	1	0	0	0	0	1	1.02774767	-7.81611216	63	1	1.06349	0.968254;
	1633	1	41.1	-1.3	0	0	1	1.04161801	-7.33325559	225	1	1.09245	0.986667;
	1634	1	39.2	3.5	0	0	1	1.04935733	-7.94436883	20	1	1.2	0.8;
	1635	1	0	0	0	0	1	1.04941477	-7.92746191	225	1	1.08444	1;
	1636	1	66.7	-5	0	0	1	1.04735186	-10.8507254	225	1	1.08889	1;
	1637	1	71.6	12.8	0	0	1	1.01997324	-10.8362024	225	1	1.08889	1;
	1638	1	0	0	0	0	1	1.08159241	-4.95330417	225	1	1.09205	1;
	1639	1	18	-0.5	0	0	1	1.03612511	-9.55646434	63	1	1.06349	0.968254;
	1640	1	19	-8.6	0	0	1	1.0401194	-5.09738606	63	1	1.06349	0.936508;
	1641	1	40.2	4.8	0	0	1	1.01494152	-25.672082	63	1	1.06349	0.967316;
	1642	1	0	0	0	0	1	1.02920628	-21.3019845	63	1	1.06723	0.968254;
	1643	1	5.3	-1.3	0	0	1	1.06105099	-9.72156069	63	1	1.06349	0.936508;
	1644	1	18.5	3.7	0	0	1	1.03105079	-8.16204062	225	1	1.08889	0.888889;
	2883	1	19.2	3.9	0	0	1	1.03104589	-8.16281654	225	1	1.08889	0.888889;
	1645	1	42.1	16.6	0	0	1	1.03684304	-7.30342675	225	1	1.08889	1;
	1646	1	4.8	8.8	0	0	1	1.04921418	-5.27496497	63	1	1.06349	0.936508;
	1647	1	8.8	2.1	0	0	1	1.04356192	-8.02174987	63	1	1.06349	0.968254;
	1648	1	-0.4	1.5	0	0	1	1.06461693	-8.5097915	63	1	1.06349	0.936508;
	1649	1	11.7	-2.3	0	0	1	1.06022791	-11.1706993	63	1	1.06349	0.936508;
	1650	1	10.6	-6.5	0	0	1	1.06454701	-6.8904426	63	1	1.06811	0.936508;
	1651	1	56.9	-9.8	0	0	1	1.02315158	-25.7300314	63	1	1.06349	0.968254;
	1652	1	20.8	6.1	0	0	1	1.02476712	-9.19038227	63	1	1.06349	0.968254;
	1653	1	0	0	0	0	1	1.07161587	-9.7432902	150	1	1.09333	0.966667;
	1654	1	0	0	0	0	1	1.05325067	-7.75698677	225	1	1.08444	1;
	1655	1	19.5	-4.1	0	0	1	1.04564214	-7.49289416	63	1	1.06349	0.936508;
	1656	1	24.6	3.4	0	0	1	1.03270521	-9.3528518	63	1	1.06349	0.968254;
	1657	1	0	0	0	0	1	1.02873727	-15.4845192	150	1	1.08	0.966667;
	1658	1	-0	1.3	0	0	1	1.05051069	-8.28864778	63	1	1.07937	0.920635;
	2884	1	4.1	-1.4	0	0	1	1.04632529	-13.5238877	63	1	1.07937	0.920635;
	1659	1	0	0	0	0	1	1.06615558	-8.61263223	225	1	1.08889	1;
	1660	1	25.7	-1.7	0	0	1	1.0409412	-10.9926584	63	1	1.06349	0.968254;
	1661	1	129.2	22.3	0	0	1	1.04977877	-11.5653624	225	1	1.08889	1;
	1662	1	2.9	0.4	0	0	1	1.04522199	-7.09739917	63	1	1.06593	0.936508;
	2885	1	-0.5	-3.2	0	0	1	1.03293469	-6.04497262	63	1	1.06593	0.936508;
	1663	1	1.2	-0.2	0	0	1	1.06496423	-4.77833068	225	1	1.08889	0.933333;
	1664	1	0	0	0	0	1	1.05149769	-0.179693233	380	1	1.10526	1;
	2886	1	0	0	0	0	1	1.05498402	-0.89937888	380	1	1.10526	1;
	1665	1	19.1	-1.9	0	0	1	1.05994131	-2.37133289	225	1	1.08889	0.968889;
	1666	2	0	0	0	0	1	1.021	-3.98635384	20	1	1.2	0.8;
	2887	2	0	0	0	0	1	1.021	-3.99210026	20	1	1.2	0.8;
	2888	2	0	0	0	0	1	1.021	-4.40457485	20	1	1.2	0.8;
	2889	2	0	0	0	0	1	1.021	-3.98699233	20	1	1.2	0.8;
	1667	1	0	0	0	0	1	1.02096425	-4.69992152	225	1	1.08889	0.986667;
	2890	1	0	0	0	0	1	1.02096423	-4.69986292	225	1	1.08889	0.986667;
	2891	1	0	0	0	0	1	1.02096599	-4.70412827	225	1	1.08889	0.986667;
	2892	1	0	0	0	0	1	1.02096423	-4.69986943	225	1	1.08889	0.986667;
	1668	1	0	0	0	0	1	1.02096658	-4.7072155	225	1	1.08889	0.986667;
	1669	1	1.5	-8.6	0	0	1	1.05025371	-2.02967326	225	1	1.092	0.986667;
	1670	1	-0.1	-1.2	0	0	1	1.03062152	-21.8425538	63	1	1.06349	0.968254;
	1671	2	0	0	0	0	1	1.023	-9.97041114	63	1	1.07937	0.952381;
	1672	1	15.7	-0	0	0	1	0.970165855	-11.013415	63	1	1.10709	0.962027;
	2893	1	27.5	2.5	0	0	1	0.970117663	-10.9519651	63	1	1.10709	0.962027;
	1673	1	0	0	0	0	1	1.09914942	-8.81192213	63	1	1.1053	0.968254;
	2894	1	0	0	0	0	1	1.09914942	-8.81192213	63	1	1.1053	0.968254;
	1674	1	0	0	0	0	1	1.06067963	-8.81192213	150	1	1.08	0.966667;
	1675	1	0	0	0	0	1	1.06602768	-7.60936922	20	1	1.2	0.8;
	1676	1	0	0	0	0	1	1.06602768	-7.60936922	63	1	1.06349	0.936508;
	1677	1	0	0	0	0	1	1.05792248	-4.73174169	380	1	1.10526	1;
	1678	1	45.1	6.6	0	0	1	1.0128441	-11.520247	63	1	1.06349	0.968254;
	1679	2	0	0	0	0	1	1.058	-4.92929412	20	1	1.2	0.8;
	1680	1	0	0	0	0	1	1.05651823	-5.95936814	63	1	1.06651	0.936508;
	1681	2	0	0	0	0	1	1.065	-8.27356491	225	1	1.08889	1;
	1682	1	46.4	3.7	0	0	1	1.03640093	-9.38721249	225	1	1.08889	0.937778;
	1683	1	34.8	5.1	0	0	1	1.0351092	-18.7125528	63	1	1.06349	0.968254;
	1684	1	5.2	-9	0	0	1	1.00576156	-11.6196479	63	1	1.07389	0.968254;
	1685	1	14.5	12.4	0	0	1	1.0323	-8.65031704	63	1	1.06349	0.968254;
	1686	1	0	0	0	0	1	1.06960334	-7.37076148	150	1	1.08	0.966667;
	1687	1	0	0	0	0	1	1.05957234	-5.90598706	225	1	1.08444	1;
	1688	1	-0.5	-2.7	0	0	1	1.03051952	-2.17225578	225	1	1.08444	1;
	1689	1	0	0	0	0	1	1.02685834	0.940208332	380	1	1.10263	1;
	1690	1	0	0	0	0	1	1.02525636	-13.9106868	63	1	1.06349	0.968254;
	1691	1	15.9	-2.7	0	0	1	1.04345548	-7.55497779	63	1	1.06602	0.936508;
	1692	1	21.5	3.4	0	0	1	1.04637658	-6.04169718	63	1	1.06349	0.936508;
	1693	1	17.9	-8.7	0	0	1	1.08075075	-5.82473118	225	1	1.08889	1;
	1694	1	0.5	0.5	0	0	1	1.08081139	-6.30619863	63	1	1.07114	0.936508;
	1695	1	-0.9	0.2	0	0	1	1.04063655	-11.0336195	63	1	1.06349	0.968254;
	1697	1	0	0	0	0	1	1.05887182	-9.70494382	225	1	1.08889	1;
	1698	1	0	0	0	0	1	1.05832846	-7.56116026	380	1	1.10526	1;
	1699	1	16.7	-14.7	0	0	1	1.04502058	-6.78017813	63	1	1.06349	0.936508;
	1700	1	2.8	-8.7	0	0	1	0.999400905	-13.3871379	150	1	1.1	0.9;
	1701	1	30.2	8.6	0	0	1	1.05214574	-12.0343925	225	1	1.08889	1;
	1702	1	-12.7	0.9	0	0	1	1.01868073	-22.3539712	225	1	1.09695	1;
	1703	1	0	0	0	0	1	1.07689452	-10.2277051	63	1	1.06499	0.936508;
	1704	1	10.9	5.3	0	0	1	1.0530952	-7.46865811	63	1	1.06349	0.936508;
	1705	1	12.5	-3.6	0	0	1	1.07259762	-7.96941601	63	1	1.06349	0.936508;
	1706	1	-1.1	2.9	0	0	1	1.04527997	-18.5941773	63	1	1.07937	0.920635;
	1707	1	73.6	-3.4	0	0	1	1.04158152	-2.19156538	380	1	1.10526	1;
	1708	2	111.1	65.9	0	0	1	1.039	-8.05422343	225	1	1.08889	0.986667;
	1709	1	0	0	0	0	1	1.05767884	-5.65829647	225	1	1.08444	1;
	2895	1	0	0	0	0	1	1.05940554	-5.31475177	225	1	1.08444	1;
	1710	1	0	0	0	0	1	1.05769075	-3.05053571	380	1	1.10263	1;
	1711	1	0	0	0	0	1	1.04430609	-6.53255666	225	1	1.08444	1;
	1712	1	0	0	0	0	1	1.03104434	-16.9294978	225	1	1.08444	1;
	1713	1	0	0	0	0	1	1.04852843	-7.36407464	63	1	1.06349	0.968254;
	1714	1	20.7	-0.6	0	0	1	1.04852446	-7.36399235	63	1	1.06349	0.968254;
	1715	1	112.6	28.1	0	0	1	1.01938077	-11.1575313	225	1	1.08889	1;
	1716	1	1	-0	0	0	1	0.952681472	-5.93853023	45	1	1	0.888889;
	1717	1	6.7	-3.6	0	0	1	1.05006308	-8.01551233	63	1	1.06618	0.936508;
	1718	1	48.5	8.2	0	0	1	1.02949779	-12.2715226	225	1	1.08889	1;
	1719	1	101.1	9.9	0	0	1	1.0415129	-2.62632923	380	1	1.10526	1;
	2896	1	101	18.8	0	0	1	1.04132643	-2.62605201	380	1	1.10526	1;
	1720	1	27.3	-2.1	0	0	1	1.05315965	-8.86847968	63	1	1.06758	0.968254;
	1721	1	0	0	0	0	1	1.05534284	-6.20306464	225	1	1.08444	1;
	1722	1	0	0	0	0	1	1.0301824	-9.2134671	225	1	1.08889	1;
	1723	1	0	0	0	0	1	1.0309419	-6.43086688	380	1	1.10526	1;
	2897	1	0	0	0	0	1	1.03078895	-6.34704277	380	1	1.10526	1;
	1724	1	205.1	28.5	0	0	1	1.03433207	-14.4340427	225	1	1.08444	1;
	1725	1	20.3	2.3	0	0	1	1.03357881	-11.084911	63	1	1.06349	0.968254;
	1726	1	3.7	2	0	0	1	1.08583674	-8.86805411	63	1	1.06796	0.936508;
	1727	1	63.5	-7.4	0	0	1	1.03949322	-6.91514055	225	1	1.08889	0.888889;
	1728	1	10.8	0.3	0	0	1	1.03547677	-12.2990272	225	1	1.08889	1;
	1729	1	0	0	0	0	1	1.03375938	-9.17351089	63	1	1.06349	0.968254;
	1730	1	21.3	4.8	0	0	1	1.05612819	-6.84654996	225	1	1.08889	0.986667;
	1731	1	29.5	0.4	0	0	1	1.03556296	-6.45403013	63	1	1.06349	0.936508;
	1732	1	77.3	-2.2	0	0	1	1.03661497	-5.40496618	380	1	1.10526	1;
	2898	1	76.9	4.8	0	0	1	1.03623425	-5.4049544	380	1	1.10526	1;
	1733	1	52.2	5.8	0	0	1	1.01767092	-11.8128755	225	1	1.08889	1;
	1734	1	64.6	12.3	0	0	1	1.02422621	-10.8635321	225	1	1.08889	1;
	1735	1	212.9	10.8	0	0	1	1.03768529	-1.07456357	380	1	1.10526	1;
	1736	1	24.9	-9.1	0	0	1	1.04723429	-6.49459497	225	1	1.08889	0.986667;
	2899	1	21.5	1.4	0	0	1	1.04479867	-6.78637317	225	1	1.08889	0.986667;
	1737	1	0	0	0	0	1	1.04018126	-14.3749921	63	1	1.07937	0.920635;
	1738	1	0	0	0	-54	1	0.991459438	-8.14346864	20	1	1.2	0.8;
	1739	1	0	0	0	0	1	1.03628577	-7.35534482	225	1	1.09146	1;
	1740	1	0	0	0	0	1	1.04083496	-4.34851318	380	1	1.10526	1;
	1741	1	0	0	0	0	1	0.999569942	-6.29832059	45	1	1	0.888889;
	1742	1	1.7	2	0	0	1	1.04702311	-6.50785159	63	1	1.06349	0.936508;
	1743	1	42	-17.5	0	0	1	1.04876218	-10.406758	225	1	1.08889	1;
	1744	1	61.5	12.9	0	0	1	1.02262985	-20.9825878	63	1	1.06349	0.968254;
	1745	1	0	0	0	0	1	1.0547661	-17.5093827	225	1	1.08444	1;
	1746	1	0	0	0	0	1	1.05650164	-15.3793827	380	1	1.10263	1;
	1747	1	0	0	0	0	1	1.03904579	-9.34832317	63	1	1.06349	0.968254;
	1748	1	157.5	2.7	0	0	1	1.04197417	-14.4020287	225	1	1.08444	1;
	1749	1	9.9	-1.8	0	0	1	1.05076495	-8.62094745	63	1	1.06349	0.968254;
	1750	1	0	0	0	0	1	1.06487075	-6.60955657	63	1	1.07119	0.936508;
	1751	1	0	0	0	0	1	1.06740346	-5.34989578	225	1	1.08889	0.933333;
	1752	1	0	0	0	0	1	1.03884838	-6.16049455	63	1	1.06349	0.968254;
	2900	1	-0	1	0	0	1	1.03850401	-6.15471242	63	1	1.06349	0.968254;
	1753	1	0	0	0	0	1	1.00095229	2.33763347	225	1	1.08889	0.977778;
	2901	1	0	0	0	0	1	1.00074769	1.97440148	225	1	1.08889	0.977778;
	2902	1	0	0	0	0	1	1.00104864	2.41478221	225	1	1.08889	0.977778;
	2903	1	0	0	0	0	1	1.00110536	2.53602075	225	1	1.08889	0.977778;
	1754	2	0	0	0	0	1	1.04	-7.60802492	63	1	1.06349	0.968254;
	1755	1	10.1	-2.6	0	0	1	1.00937014	-12.8991732	63	1	1.06349	0.968254;
	1756	1	6.6	-4	0	0	1	1.0387307	-6.53442148	225	1	1.08889	0.888889;
	1757	1	1.2	4.6	0	0	1	1.03871535	-6.53376237	225	1	1.08889	0.888889;
	1758	1	0	0	0	0	1	1.06489319	-3.16998451	225	1	1.08444	1;
	2904	1	0	0	0	0	1	1.00126484	1.65425143	225	1	1.08444	1;
	2905	1	0	0	0	0	1	1.00066613	1.70501466	225	1	1.08444	1;
	2906	1	0	0	0	0	1	1.00072446	1.79738488	225	1	1.08444	1;
	2907	1	0	0	0	0	1	1.00054099	1.71200502	225	1	1.08444	1;
	2908	1	0	0	0	0	1	1.00069886	1.89085112	225	1	1.08444	1;
	2909	1	0	0	0	0	1	1.0005967	1.22728824	225	1	1.08444	1;
	2910	1	0	0	0	0	1	1.0007055	1.62803323	225	1	1.08444	1;
	2911	1	0	0	0	0	1	1.00052838	1.38069606	225	1	1.08444	1;
	1759	3	0	0	0	0	1	1.0583989	-1.03463426	380	1	1.10263	1;
	1760	1	-5.4	0	0	0	1	1.05260527	-7.79529305	63	1	1.08212	0.920635;
	1761	1	0	0	0	0	1	1.07972522	-9.32910205	150	1	1.1089	0.9;
	1762	1	71.5	-3.8	0	0	1	1.03812034	-9.76479843	225	1	1.08889	1;
	1763	1	7.5	-1.9	0	0	1	1.00798007	-6.68678294	225	1	1.08889	0.888889;
	2912	1	44.1	8.4	0	0	1	1.00782683	-6.69826065	225	1	1.08889	0.888889;
	2913	1	2	0	0	0	1	1.00798258	-6.68481382	225	1	1.08889	0.888889;
	1764	1	28.5	5.1	0	0	1	1.01986139	-10.8613077	225	1	1.08889	1;
	1765	1	3.6	-0.3	0	0	1	1.05432187	-2.76126179	225	1	1.09573	0.986667;
	1766	1	39.6	2.4	0	0	1	1.02226675	-21.5640006	63	1	1.06349	0.968254;
	1767	1	41.3	10.2	0	0	1	1.05930733	-19.4168324	225	1	1.08444	1;
	1768	1	2.2	0	0	0	1	1.05457813	-3.0241335	225	1	1.08517	1;
	1769	1	2.4	-0.1	0	0	1	1.00359164	-8.14730109	45	1	1.07175	0.933333;
	1770	1	24.4	4.6	0	0	1	1.02952461	-8.01421316	63	1	1.06349	0.936508;
	1771	1	24.2	-2.5	0	0	1	1.01485742	-22.3971532	63	1	1.06349	0.968254;
	1772	1	0	0	0	0	1	1.05907053	-19.6035711	225	1	1.08444	1;
	1773	1	8.3	-13.1	0	0	1	0.999569942	-6.29832059	45	1	1	0.888889;
	1774	1	0	0	0	0	1	1.05523956	-6.71800088	225	1	1.08889	0.933333;
	1775	1	19	20.9	0	0	1	1.00079461	2.021951	225	1	1.04444	0.982222;
	1776	1	0	0	0	0	1	1.02505726	-9.16701621	63	1	1.06349	0.968254;
	1777	1	30.4	3.1	0	0	1	1.01430219	-13.0547417	63	1	1.06349	0.968254;
	1778	1	0	0	0	0	1	1.01136622	-8.87373026	225	1	1.08889	1;
	2915	1	0	0	0	0	1	1.02892061	-8.9786674	225	1	1.08889	1;
	1779	1	83	5.9	0	0	1	1.06239906	-3.22479546	225	1	1.08889	0.933333;
	1780	1	21.6	-5.2	0	0	1	1.02599932	-14.7324675	63	1	1.06349	0.965889;
	1781	1	0	0	0	0	1	1.00398856	-17.2915551	63	1	1.06349	0.968254;
	1782	1	0	0	0	0	1	1.03964343	-15.0455418	150	1	1.08	0.966667;
	1783	1	0	0	0	0	1	1.04248935	-7.9321188	63	1	1.06349	0.968254;
	1784	1	31.2	3.4	0	0	1	1.00757294	-23.4781799	63	1	1.06349	0.968254;
	1785	1	0	0	0	0	1	1.05666744	-1.27186651	20	1	1.2	0.8;
	1786	1	33.1	-13.4	0	0	1	1.05048902	-0.922962582	225	1	1.08444	1;
	1787	1	18	-0.2	0	0	1	1.04783881	2.76513563	380	1	1.10263	1;
	1788	1	24.8	1.4	0	0	1	1.05313621	-6.17553548	63	1	1.06349	0.936508;
	1789	1	0	0	0	0	1	1.06248754	-4.14666885	225	1	1.08889	0.933333;
	1790	1	19	7.2	0	0	1	1.03938005	-6.84312071	225	1	1.08889	0.888889;
	1791	1	7.6	-27.2	0	0	1	1.03947376	-9.83959168	225	1	1.09203	1;
	1792	1	18.1	-3.2	0	0	1	1.03992121	-13.8814986	63	1	1.07937	0.920635;
	1793	1	3	2.4	0	0	1	0.998150664	-8.74586489	63	1	1.06349	0.968254;
	1794	1	9.4	-0.2	0	0	1	1.030334	-11.1088121	63	1	1.06349	0.968254;
	2916	1	8.4	-0.8	0	0	1	1.03081732	-11.0329086	63	1	1.06349	0.968254;
	1795	1	18.9	1.4	0	0	1	1.02478448	-7.33519317	63	1	1.06349	0.968254;
	1796	1	29.9	-7	0	0	1	1.01690669	-20.3050437	63	1	1.06349	0.968254;
	1797	1	32.3	1.4	0	0	1	1.05679452	-1.21586206	225	1	1.09544	0.986667;
	1798	2	0	0	0	0	1	1.049	-5.8976331	63	1	1.06349	0.936508;
	1799	1	55.6	-15.8	0	0	1	1.05244855	-4.37884704	225	1	1.08444	1;
	1800	1	9.7	2.5	0	0	1	1.02013146	-11.5675825	63	1	1.06349	0.968254;
	1801	1	-14.1	-2.6	0	0	1	1.06406497	-7.85833433	63	1	1.06349	0.936508;
	1802	2	0	0	0	0	1	1.044	2.35380639	20	1	1.2	0.8;
	2917	2	0	0	0	0	1	1.044	2.36570023	20	1	1.2	0.8;
	2918	2	0	0	0	0	1	1.044	2.37541932	20	1	1.2	0.8;
	2919	2	0	0	0	0	1	1.044	2.37324389	20	1	1.2	0.8;
	2920	2	0	0	0	0	1	1.05765695	-0.944170777	20	1	1.2	0.8;
	2921	2	0	0	0	0	1	1.044	1.98512165	20	1	1.2	0.8;
	1803	1	0	0	0	0	1	1.05765695	-0.944170777	380	1	1.10526	1;
	1804	1	112.9	6.5	0	0	1	1.03675967	-6.20865036	225	1	1.09042	1;
	1805	1	0	0	0	0	1	1.03054517	-3.11636449	380	1	1.10526	1;
	1806	1	22.9	-2.7	0	0	1	1.02529815	-14.028677	63	1	1.06349	0.968254;
	1807	1	0	0	0	0	1	0.996549478	-8.79832861	63	1	1.06349	0.968254;
	1808	1	14.8	-1.9	0	0	1	1.03338255	-9.32672639	63	1	1.06349	0.968254;
	1809	1	26.6	3.5	0	0	1	1.01602336	-21.9898062	63	1	1.06349	0.968254;
	1810	1	33.1	2.5	0	0	1	1.02616274	-14.020948	63	1	1.07937	0.920635;
	1811	1	0	0	0	0	1	1.06384272	-6.54317121	63	1	1.07111	0.936508;
	1812	1	40.7	0.2	0	0	1	1.03102042	-8.01227954	225	1	1.08889	0.888889;
	1813	1	114.3	-3.8	0	0	1	1.06369198	-4.14434277	225	1	1.08889	0.933333;
	1814	1	5.3	-5.4	0	0	1	1.0461899	-8.61264605	63	1	1.06349	0.968254;
	1815	1	0	0	0	0	1	0.960885414	-5.56420231	45	1	1	0.888889;
	1816	1	2.3	7	0	0	1	0.960453437	-5.57807296	45	1	1	0.888889;
	1817	1	0	0	0	0	1	1.05697139	-6.99050015	225	1	1.08889	0.933333;
	1818	1	2.4	0	0	0	1	1.05007258	-6.52034293	63	1	1.06349	0.936508;
	1819	1	0	0	0	-64	1	0.998731715	-10.3670248	20	1	1.2	0.8;
	1820	1	43.5	-20.1	0	0	1	1.04849511	-9.96160095	225	1	1.08889	1;
	1821	1	0	0	0	0	1	1.04122546	-6.86400946	380	1	1.10526	1;
	1822	1	0	0	0	0	1	1.03975747	-0.467990897	380	1	1.10263	1;
	1823	1	29.2	-0.2	0	0	1	1.02838329	-12.4032208	225	1	1.08889	1;
	1824	1	132.3	-34.2	0	0	1	1.04501223	-8.16238155	225	1	1.08889	1;
	1825	1	11.4	-3.8	0	0	1	1.05459624	-8.18067371	63	1	1.06349	0.936508;
	1826	1	22.5	1.5	0	0	1	1.03955043	-5.19240733	63	1	1.06349	0.936508;
	1827	1	0	0	0	0	1	1.0584856	-14.4799223	225	1	1.08889	0.977778;
	1828	1	94	17.2	0	0	1	1.02649455	-13.8096894	225	1	1.08889	1;
	1829	1	0	0	0	0	1	1.05704008	-7.22698625	63	1	1.06349	0.936508;
	1830	1	0	0	0	0	1	1.03120381	-8.14181848	225	1	1.08889	0.888889;
	1831	1	70.2	-11.2	0	0	1	1.04510158	-9.69385531	225	1	1.08444	1;
	1832	1	0	0	0	0	1	1.04776323	-5.45203152	225	1	1.08889	0.888889;
	1833	1	0	0	0	0	1	1.04790205	-3.27885574	380	1	1.10526	0.973684;
	1834	1	29.6	0.3	0	0	1	1.02684353	-13.7143236	63	1	1.06349	0.968254;
	1835	1	8.8	-3	0	0	1	1.04376742	-10.0478458	63	1	1.06349	0.968254;
	1836	1	25.7	1.4	0	0	1	1.04246308	-7.55357001	225	1	1.08889	0.888889;
	1837	1	0	0.1	0	0	1	1.02258399	-20.9811848	63	1	1.06349	0.968254;
	1838	1	7.3	-6.5	0	0	1	1.0587001	-6.96311906	225	1	1.09218	0.986667;
	1839	1	0	0	0	0	1	1.07065858	-3.92501636	380	1	1.10526	1;
	1840	1	0	0	0	0	1	1.05811376	-0.732970077	225	1	1.09307	0.986667;
	1841	1	0	0	0	0	1	1.05798923	-0.687596456	380	1	1.10526	1;
	2924	1	0	0	0	0	1	1.05061841	0.771296605	380	1	1.10526	1;
	1842	1	8.3	-0.2	0	0	1	1.0487392	-7.21173383	63	1	1.06349	0.936508;
	1843	1	50.1	13.6	0	0	1	1.00676094	-9.91031223	225	1	1.08889	1;
	2925	1	20.9	1.4	0	0	1	1.02513777	-10.7652522	225	1	1.08889	1;
	1844	1	0	0	0	0	1	0.98494808	-7.92908564	150	1	1.1	0.9;
	1845	1	51.7	-3.7	0	0	1	1.04133314	-6.5808391	225	1	1.09092	0.986667;
	1846	1	0	0	0	0	1	1.06379773	-0.902991493	380	1	1.10526	1;
	1847	1	19.8	2.5	0	0	1	1.03213322	-9.23151374	63	1	1.06349	0.968254;
	1848	1	0	0	0	0	1	1.01849098	-19.6730466	63	1	1.06349	0.968254;
	1849	1	0	0	0	0	1	1.05670125	-16.4502909	225	1	1.08444	1;
	1850	1	0	0	0	0	1	1.04371011	-10.152243	63	1	1.06349	0.968254;
	1851	1	0	0	0	0	1	1.0592381	-7.05334287	225	1	1.08444	1;
	1852	1	21.3	1.7	0	0	1	1.01110118	-12.1564548	63	1	1.06349	0.968254;
	1853	1	0	0	0	0	1	1.02518489	-10.6251982	225	1	1.08889	1;
	2926	1	0	0	0	0	1	1.02517979	-10.6274073	225	1	1.08889	1;
	1854	1	31	-3.6	0	0	1	1.04176398	-7.05114261	225	1	1.09047	0.986667;
	1855	1	90.3	23.2	0	0	1	1.02501769	-10.7143173	225	1	1.08889	1;
	1856	1	0	0	0	0	1	1.05796107	-7.16857206	63	1	1.06349	0.968254;
	1857	1	22	-5	0	0	1	1.04959009	-4.81982393	63	1	1.06349	0.936508;
	1858	1	0	0	0	0	1	0.984832958	-5.43633051	45	1	1	0.888889;
	1859	1	0	0	0	0	1	1.06137397	-3.12527396	380	1	1.10526	1;
	1860	1	4.3	-11.9	0	0	1	1.05364027	-3.85924215	380	1	1.10526	1;
	1861	1	0	0	0	0	1	1.03099611	-9.82637329	20	1	1.2	0.8;
	2953	1	0	0	0	-60	1	0.973888752	-8.99064766	20	1	1.2	0.8;
	2954	1	0	0	0	-58	1	0.989451549	-10.4840149	20	1	1.2	0.8;
	2980	1	0	0	0	-58	1	0.984554696	-10.1173958	20	1	1.2	0.8;
	1862	1	46.9	10.1	0	0	1	1.02379172	-8.26928097	225	1	1.08889	1;
	2927	1	0	0	0	0	1	1.0319493	-9.12496683	225	1	1.08889	1;
	1863	1	0	0	0	0	1	1.03068075	-5.5069694	380	1	1.10526	1;
	1864	1	16.3	-0.6	0	0	1	1.0314065	-5.31417101	20	1	1.2	0.8;
	1865	1	77.3	-6.5	0	0	1	1.03141413	-5.3068062	225	1	1.08444	1;
	1866	1	2.3	-4.2	0	0	1	1.02436311	-8.3251984	225	1	1.08889	1;
	1867	1	68.1	-12.8	0	0	1	1.04307191	-0.737689347	380	1	1.10263	1;
	2928	1	57.8	-7.2	0	0	1	1.04422722	-0.925262068	380	1	1.10263	1;
	1868	2	0	0	0	0	1	1.055	-5.58652413	63	1	1.06349	0.936508;
	1869	1	0	0	0	0	1	1.02705258	-9.35928284	20	1	1.2	0.8;
	2974	1	0	0	0	-64	1	0.955593722	-9.9515816	20	1	1.2	0.8;
	2975	1	0	0	0	-60	1	0.954960911	-9.42519479	20	1	1.2	0.8;
	1870	1	0	0	0	0	1	1.01111357	-9.0345108	225	1	1.08889	1;
	2929	1	70	-9.3	0	0	1	1.02889366	-9.09699226	225	1	1.08889	1;
	1871	1	0	0	0	0	1	1.03028652	-6.7198569	380	1	1.10526	1;
	1872	1	32.1	-7.8	0	0	1	1.04907281	-4.74326321	225	1	1.08889	0.986667;
	1873	2	0	0	0	0	1	1.038	-1.55274686	20	1	1.2	0.8;
	2931	2	0	0	0	0	1	1.063	-3.37824262	20	1	1.2	0.8;
	2932	2	0	0	0	0	1	1.063	-3.23690361	20	1	1.2	0.8;
	1874	1	0	0	0	0	1	1.06201367	-6.54157574	225	1	1.08889	0.986667;
	2933	1	0	0	0	0	1	1.06201444	-6.54204359	225	1	1.08889	0.986667;
	2934	1	0	0	0	0	1	1.03802639	-4.46461852	225	1	1.08889	0.986667;
	1875	1	40.8	-3.7	0	0	1	1.03803651	-4.47430054	225	1	1.08889	0.986667;
	2935	1	0	0	0	0	1	1.06202275	-6.55257755	225	1	1.08889	0.986667;
	1876	1	-5	-14.1	0	0	1	1.05542674	-0.288967312	225	1	1.10136	0.986667;
	1877	1	2.6	-2.6	0	0	1	1.06395238	-11.6347909	63	1	1.06349	0.936508;
	1878	1	20.7	-2	0	0	1	1.05442341	-6.88316697	63	1	1.06349	0.936508;
	1879	1	32.5	5.8	0	0	1	1.06058785	-5.26957482	225	1	1.08889	0.933333;
	1880	1	54.2	-2.4	0	0	1	1.06152459	-5.00779169	225	1	1.08889	0.933333;
	1881	1	22.5	0	0	0	1	1.05767649	-6.24557983	63	1	1.06349	0.936508;
	1882	1	43.6	-11.2	0	0	1	1.05480691	-4.99341491	225	1	1.08889	0.933333;
	1883	1	8	-0.5	0	0	1	1.04556948	-7.4985336	63	1	1.06349	0.968254;
	1884	1	-2.1	1.7	0	0	1	1.03902895	-6.08830748	225	1	1.08889	1;
	2936	1	16	1.6	0	0	1	1.03886436	-6.14471313	225	1	1.08889	1;
	1885	1	33.4	-5.7	0	0	1	1.02003247	-10.9239117	225	1	1.08889	1;
	2937	1	51.8	3.8	0	0	1	1.03087466	-9.80565222	225	1	1.08889	1;
	1886	1	108.4	11.1	0	0	1	1.02481247	-10.7915002	225	1	1.08889	1;
	1887	1	23.8	-0.7	0	0	1	1.04915146	-5.95920572	63	1	1.06349	0.936508;
	1888	1	165.9	62.7	0	0	1	1.0445081	-7.93659864	225	1	1.08889	0.933333;
	1889	1	17.6	0.9	0	0	1	1.04927525	-10.9084029	63	1	1.09065	0.920635;
	1890	1	70.1	5.9	0	0	1	1.04211302	-9.02507517	225	1	1.08444	1;
	1891	1	-2	-18.1	0	0	1	1.00957877	-6.51968233	225	1	1.08889	0.888889;
	1892	1	0	0	0	0	1	1.01505246	-3.15436491	380	1	1.10526	1;
	1893	1	7.2	4	0	0	1	1.03317483	-8.40819241	225	1	1.08889	0.888889;
	2940	1	16.2	-0.3	0	0	1	1.03350644	-8.46624197	225	1	1.08889	0.888889;
	1894	1	0	0	0	0	1	1.03112367	-7.57124037	225	1	1.08889	0.888889;
	1895	1	0	0	0	0	1	1.03046384	-5.62995855	380	1	1.10526	1;
	1896	1	10.4	5.1	0	0	1	1.00881364	-7.31980601	225	1	1.08889	0.888889;
	2941	1	15.6	15.4	0	0	1	1.0083997	-7.32435194	225	1	1.08889	0.888889;
	1897	1	2.8	-0.6	0	0	1	1.01558957	-8.47156234	225	1	1.08889	0.888889;
	1898	1	60.8	3.5	0	0	1	1.03622213	-6.90544078	225	1	1.08889	1;
	1899	1	13.3	-0.4	0	0	1	1.05282373	-8.04313289	63	1	1.06349	0.936508;
	1901	1	0	0	0	0	1	1.03295259	-5.88168985	380	1	1.10526	1;
	1902	1	0	0	0	0	1	0.940026848	-6.80910209	45	1	1	0.888889;
	1903	1	0	0	0	0	1	1.06119622	-8.2697467	63	1	1.08652	0.920635;
	1904	1	0	0	0	0	1	1.03390581	-16.0454806	225	1	1.08709	1;
	1905	1	6.9	-2.5	0	0	1	1.05342134	-7.74267151	63	1	1.06349	0.936508;
	1906	1	0	0	0	0	1	1.05994539	-6.08535897	63	1	1.06918	0.936508;
	1907	1	0	0	0	0	1	0.939439282	-7.1039772	45	1	1	0.888889;
	1908	1	0	0	0	0	1	1.02594119	-6.33157332	225	1	1.13333	0.853333;
	1909	1	0	0	0	0	1	0.952910937	-5.47098664	45	1	1	0.888889;
	1910	1	0	0	0	0	1	1.01428333	-10.8197393	63	1	1.06349	0.968254;
	1911	1	0	0	0	0	1	1.07797854	-9.50458171	150	1	1.10907	0.966667;
	1912	1	0	0	0	0	1	1.00832438	-9.64166939	225	1	1.09032	1;
	1913	1	0	0	0	0	1	1.00835031	-9.63566131	225	1	1.09041	1;
	1914	1	0	0	0	0	1	1.02990643	-7.32059845	225	1	1.13333	0.853333;
	1915	1	0	0	0	0	1	1.04060051	-7.61124159	63	1	1.06349	0.968254;
	1916	1	0	0	0	0	1	1.03333213	-3.95443041	225	1	1.08889	0.888889;
	1917	1	0	0	0	0	1	1.02695202	-8.36369884	225	1	1.09333	1;
	1918	1	0	0	0	0	1	1.02073777	-14.1538662	63	1	1.06349	0.968254;
	1919	1	5.1	1.6	0	0	1	1.04841188	-3.76017876	63	1	1.06349	0.936508;
	1920	1	1.7	-0	0	0	1	1.04583409	-7.41439172	63	1	1.06349	0.936508;
	1921	1	0	0	0	0	1	1.0471946	-7.71848735	63	1	1.0683	0.936508;
	1922	1	0	0	0	0	1	1.03283866	-8.86604413	63	1	1.06349	0.936508;
	1923	1	0	0	0	0	1	1.02934593	-8.18016196	225	1	1.13333	0.853333;
	1924	1	0	0	0	0	1	1.05666502	-3.43996977	225	1	1.08889	0.933333;
	1925	1	0	0	0	0	1	1.05796713	-5.56649439	225	1	1.08444	1;
	1926	1	-7.2	0.8	0	0	1	1.03991925	-13.8717788	63	1	1.07937	0.920635;
	1927	1	0	0	0	0	1	1.03990538	-13.8796088	63	1	1.07937	0.920635;
	1928	1	0	0	0	0	1	1.0205394	-10.6648863	225	1	1.08889	1;
	1929	1	0	0	0	0	1	1.06129622	-8.81428112	150	1	1.08	0.966667;
	1930	1	0	0	0	0	1	1.02035762	-10.7138017	225	1	1.08889	1;
	1931	1	0	0	0	0	1	1.03087612	-12.6050184	225	1	1.08685	1;
	1932	1	0	0	0	0	1	1.05195428	-5.62899134	63	1	1.06349	0.936508;
	1933	1	0	0	0	0	1	1.05395734	-6.41974324	63	1	1.06349	0.936508;
	1934	1	0	0	0	0	1	1.0620467	-1.38416632	225	1	1.09566	0.888889;
	1935	1	0	0	0	0	1	1.04949028	-6.08058082	63	1	1.06349	0.936508;
	1936	1	0	0	0	0	1	1.06716913	-3.53012968	225	1	1.08889	0.933333;
	1937	1	0	0	0	0	1	1.03890884	-9.5451333	63	1	1.06349	0.968254;
	1938	1	0	0	0	0	1	1.0141757	-10.7384403	63	1	1.06349	0.968254;
	1939	1	0	0	0	0	1	1.04337399	-9.49389203	225	1	1.08444	1;
	1940	1	0	0	0	0	1	1.03321025	-13.7144207	63	1	1.06349	0.968254;
	1941	1	0	0	0	0	1	1.06973557	-7.85739102	63	1	1.37722	0.576009;
	1942	1	0	0	0	0	1	1.05993345	-10.4238257	63	1	1.07937	0.920635;
	1943	1	0	0	0	0	1	1.03198442	-9.10965994	225	1	1.08889	1;
	1944	1	0	0	0	0	1	1.05990549	-10.5777899	63	1	1.07937	0.920635;
	1945	1	0	0	0	0	1	1.03203138	-9.12727404	225	1	1.08889	1;
	1946	1	0	0	0	0	1	1.04655915	-11.3924039	63	1	1.07937	0.920635;
	1947	1	0	0	0	0	1	1.03518053	-10.3260456	63	1	1.06349	0.968254;
	1948	1	0	0	0	0	1	1.06485838	-3.97917265	225	1	1.08889	0.933333;
	1949	1	0	0	0	0	1	1.04996801	-4.26579545	63	1	1.0656	0.936508;
	1950	1	0	0	0	0	1	1.03709591	-4.4806492	380	1	1.10526	1;
	1951	1	0	0	0	0	1	1.0317257	-8.55088624	63	1	1.06349	0.968254;
	1952	1	0	0	0	0	1	1.05824395	-8.79281194	150	1	1.10667	0.9;
	1953	1	0	0	0	0	1	1.04367867	-9.46635025	63	1	1.06349	0.968254;
	1954	1	0	0	0	0	1	1.02764155	-8.04936017	225	1	1.08889	1;
	1955	1	0	0	0	0	1	1.02758093	-8.07367565	225	1	1.08889	1;
	1956	1	0	0	0	0	1	1.04178708	-8.25870781	225	1	1.08582	1;
	1957	1	0	0	0	0	1	1.04244083	-15.2788751	225	1	1.08444	1;
	1958	1	0	0	0	0	1	1.0769524	-5.21385977	225	1	1.09333	1;
	1959	1	0	0	0	0	1	1.06399226	-4.12309205	225	1	1.08889	0.933333;
	1960	1	0	0	0	0	1	1.04754242	-7.48171326	63	1	1.06349	0.936508;
	1961	1	0	0	0	0	1	1.03110454	-9.95900411	63	1	1.06349	0.968254;
	1962	1	0	0	0	0	1	1.03032751	-4.43008378	63	1	1.06807	0.936508;
	1963	1	0	0	0	0	1	1.02497206	-7.26550404	63	1	1.06349	0.968254;
	1964	1	-29.9	19.3	0	0	1	1.03776292	-6.74115607	63	1	1.06349	0.936508;
	1965	1	0	0	0	0	1	1.06877873	-7.59568271	225	1	1.08889	0.933333;
	1966	1	22.1	-6.9	0	0	1	1.03930456	-13.7218063	63	1	1.07937	0.920635;
	1967	1	0.5	0	0	0	1	1.03926255	-13.6981355	63	1	1.07937	0.920635;
	1968	1	0	0	0	0	1	1.05022811	-5.10151498	225	1	1.13333	0.853333;
	1969	1	0	0	0	0	1	1.04526643	-6.5093327	225	1	1.08889	0.888889;
	1970	1	0	0	0	0	1	1.02494829	-7.26483058	63	1	1.06349	0.968254;
	1971	1	0	0	0	0	1	1.02995984	-6.4799542	63	1	1.06349	0.968254;
	1972	1	0	0	0	0	1	1.03088822	-5.52802507	63	1	1.06551	0.968254;
	1973	1	0	0	0	0	1	1.0465896	-7.54703793	63	1	1.06349	0.936508;
	1974	1	0	0	0	0	1	1.01757066	-11.8503141	63	1	1.06349	0.968254;
	1975	1	0	0	0	0	1	1.0109387	-12.1421571	63	1	1.06349	0.968254;
	1976	1	0	0	0	0	1	1.01190829	-11.9653257	63	1	1.06349	0.968254;
	1977	1	0	0	0	0	1	1.05011771	-6.04265227	225	1	1.08889	0.888889;
	1978	1	-10.1	3.2	0	0	1	1.05398022	-6.25359663	63	1	1.06349	0.936508;
	1979	1	0	0	0	0	1	1.0781996	-5.61536723	225	1	1.09333	1;
	1980	1	0	0	0	0	1	1.04481634	-9.43843924	225	1	1.08444	1;
	1981	1	0	0	0	0	1	1.00870258	-7.33825851	225	1	1.13333	0.853333;
	1982	1	0	0	0	0	1	1.05035261	-5.64656335	63	1	1.06349	0.936508;
	1983	1	0	0	0	0	1	1.03602961	-7.6019267	225	1	1.09137	1;
	1984	1	0	0	0	0	1	1.08176122	-5.11822875	225	1	1.09333	1;
	1985	1	0	0	0	0	1	1.04596662	-3.96942736	225	1	1.08889	0.888889;
	1986	1	0	0	0	0	1	1.04199715	-3.57927696	225	1	1.08444	1;
	1987	1	0	0	0	0	1	1.01096476	-12.6857312	63	1	1.06349	0.968254;
	1988	1	0	0	0	0	1	1.01481291	-10.6647951	63	1	1.06349	0.968254;
	1989	1	0	0	0	0	1	1.0191448	-11.466468	225	1	1.08889	1;
	1990	1	0	0	0	0	1	1.01891968	-11.4721123	225	1	1.08889	1;
	1991	1	0	0	0	0	1	1.03429547	-13.1155376	63	1	1.07937	0.920635;
	1992	1	0	0	0	0	1	1.02883594	-11.8355888	225	1	1.08889	1;
	1993	1	0	0	0	0	1	1.02838675	-11.8817056	225	1	1.08889	1;
	1994	1	0	0	0	0	1	1.00968406	-9.33841755	225	1	1.09064	1;
	1995	1	0	0	0	0	1	1.02810864	-9.33191639	225	1	1.08889	1;
	1996	1	0	0	0	0	1	1.05926894	-1.17849099	225	1	1.09381	0.888889;
	1997	1	0	0	0	0	1	1.03647196	-13.5012711	63	1	1.07937	0.920635;
	1998	1	0	0	0	0	1	1.04675697	-7.01199411	63	1	1.06349	0.936508;
	1999	1	0	0	0	0	1	1.03082516	-2.74407086	225	1	1.08444	1;
	2000	1	0	0	0	0	1	1.0307368	-2.7647883	225	1	1.08444	1;
	2001	1	0	0	0	0	1	0.943207598	-7.05305147	45	1	1	0.888889;
	2002	1	0	0	0	0	1	1.03545874	-7.51961931	225	1	1.08889	0.888889;
	2003	1	0	0	0	0	1	1.02182812	-10.2466085	225	1	1.08889	1;
	2004	1	0	0	0	0	1	1.05805818	-6.21986675	63	1	1.06349	0.936508;
	2005	1	0	0	0	0	1	1.04254237	-7.13104293	225	1	1.08444	1;
	2006	1	0	0	0	0	1	1.06282943	-4.05699547	225	1	1.08889	0.933333;
	2007	1	0	0	0	0	1	1.02961535	-14.5656764	63	1	1.07937	0.920635;
	2008	1	0	0	0	0	1	0.994009373	-5.52910918	45	1	1	0.888889;
	2009	1	0	0	0	0	1	1.0344979	-8.02972542	225	1	1.13333	0.853333;
	2010	1	0	0	0	0	1	1.05040524	-4.34490063	63	1	1.06349	0.936508;
	2011	1	0	0	0	0	1	1.02887292	-11.4689246	225	1	1.08889	1;
	2012	1	0	0	0	0	1	1.02899683	-11.4975763	225	1	1.08889	1;
	2013	1	0	0	0	0	1	1.05440185	-7.41529382	225	1	1.08889	0.888889;
	2014	1	0	0	0	0	1	1.05971883	-1.37024188	225	1	1.09367	0.888889;
	2015	1	0	0	0	0	1	1.04601381	-6.20259558	63	1	1.06349	0.968254;
	2016	1	0	0	0	0	1	1.05205527	-7.15111637	225	1	1.08444	1;
	2017	1	0	0	0	0	1	1.06275588	-5.53892677	225	1	1.08889	0.933333;
	2018	1	0	0	0	0	1	1.04922372	-7.87704418	225	1	1.08444	1;
	2019	1	0	0	0	0	1	1.05137014	-11.3711096	63	1	1.07937	0.920635;
	2020	1	0	0	0	0	1	1.07420443	-4.68966503	225	1	1.08444	1;
	2021	1	0	0	0	0	1	1.02843438	-9.72216731	225	1	1.08889	1;
	2022	1	0	0	0	0	1	1.07686398	-5.33901616	225	1	1.09333	1;
	2023	1	4.8	0.9	0	0	1	1.06051915	-4.88335894	225	1	1.08889	0.933333;
	2024	1	0	0	0	0	1	1.07703018	-5.19178941	225	1	1.09333	1;
	2025	1	0	0	0	0	1	1.02871333	-11.5817605	63	1	1.06349	0.968254;
	2026	1	7	-1.3	0	0	1	1.05348773	-5.89885163	63	1	1.06349	0.936508;
	2027	1	0	0	0	0	1	1.03026593	-10.4943875	225	1	1.08889	1;
	2028	1	0	0	0	0	1	1.02986408	-10.5610727	225	1	1.08889	1;
	2029	1	0	0	0	0	1	1.05990047	-7.75622276	63	1	1.06349	0.936508;
	2030	1	0	0	0	0	1	1.02622562	-8.02272085	225	1	1.08889	1;
	2031	1	0	0	0	0	1	1.06345612	-7.12922067	63	1	1.0663	0.936508;
	2032	1	0	0	0	0	1	1.05374194	-5.24112261	225	1	1.08889	0.888889;
	2033	1	0	0	0	0	1	1.04341291	-3.70607153	225	1	1.08889	0.888889;
	2034	1	0	0	0	0	1	1.04968872	-8.20451584	225	1	1.08977	0.888889;
	2035	1	0	0	0	0	1	1.01105568	-12.3957684	63	1	1.06349	0.968254;
	2036	1	0	0	0	0	1	1.05368041	-4.84476421	225	1	1.08889	0.933333;
	2037	1	0	0	0	0	1	1.04739068	-3.59540374	225	1	1.08965	0.888889;
	2038	1	0	0	0	0	1	1.03253596	-9.38834934	225	1	1.08889	1;
	2039	1	0	0	0	0	1	1.0485169	-6.20464138	63	1	1.06349	0.936508;
	2040	1	0	0	0	0	1	1.05500685	-6.7326655	225	1	1.08444	1;
	2041	1	0	0	0	0	1	1.0555121	-19.6727342	225	1	1.08444	1;
	2042	1	0	0	0	0	1	1.06012465	-4.80274313	225	1	1.08889	0.933333;
	2043	1	0	0	0	0	1	1.05913836	-12.0863739	225	1	1.09333	1;
	2044	1	0	0	0	0	1	0.997398488	-8.09232514	63	1	1.06349	0.968254;
	2045	1	0	0	0	0	1	1.05422768	-6.36285985	63	1	1.06349	0.936508;
	2046	1	13.1	2.2	0	0	1	1.0423494	-5.48526011	63	1	1.06349	0.936508;
	2047	1	0	0	0	0	1	1.06898787	-10.5436507	150	1	1.10968	0.966667;
	2048	1	0	0	0	0	1	1.053101	-6.1792358	63	1	1.06349	0.936508;
	2049	1	0	0	0	0	1	1.03643581	-6.40461335	63	1	1.06349	0.968254;
	2050	1	0	-0.2	0	0	1	1.04315124	-8.10931217	63	1	1.06349	0.936508;
	2051	1	0	0	0	0	1	1.02389745	-8.34261123	225	1	1.08889	1;
	2052	1	0	0	0	0	1	1.02399891	-8.33542675	225	1	1.08889	1;
	2053	1	0	0	0	0	1	1.04906526	-7.22532515	63	1	1.06349	0.936508;
	2054	1	0	0	0	0	1	1.03133369	-10.7807179	225	1	1.08889	1;
	2055	1	0	0	0	0	1	1.06538416	-7.59787138	63	1	1.06349	0.936508;
	2056	1	0	0	0	0	1	1.03799067	-10.2432587	63	1	1.07432	0.968254;
	2057	1	0	0	0	0	1	1.04894519	-6.5726149	63	1	1.0652	0.936508;
	2058	1	0	0	0	0	1	1.02823539	-8.39638507	63	1	1.06349	0.936508;
	2059	1	0	0	0	0	1	1.07671901	-9.62067759	150	1	1.10927	0.966667;
	2060	1	0	0	0	0	1	1.03212175	-10.1220811	63	1	1.06349	0.968254;
	2061	1	0	0	0	0	1	1.01211524	-8.96151187	225	1	1.09077	1;
	2062	1	0	0	0	0	1	1.02273793	-9.97605268	63	1	1.06349	0.968254;
	2063	1	0	0	0	0	1	1.03231605	-13.307925	63	1	1.07937	0.920635;
	2064	1	0	0	0	0	1	1.05794584	-0.726748358	225	1	1.09435	0.888889;
	2065	1	0	0	0	0	1	1.02096419	-14.0838447	63	1	1.06349	0.968254;
	2066	1	0	0	0	0	1	1.01944632	-14.4887533	63	1	1.06349	0.968254;
	2067	1	30.5	3.2	0	0	1	1.02463528	-20.9072194	63	1	1.07937	0.920635;
	2068	1	0	0	0	0	1	1.06166699	-6.23083823	63	1	1.06572	0.936508;
	2069	1	0	0	0	0	1	1.0584949	-6.19071203	63	1	1.0646	0.936508;
	2070	1	33.4	2	0	0	1	1.02511724	-20.8758798	63	1	1.07937	0.920635;
	2071	1	0	0	0	0	1	1.0753942	-6.02858472	63	1	1.06604	0.936508;
	2072	1	0	0	0	0	1	1.01356214	-24.2827767	63	1	1.06349	0.968254;
	2073	1	0	0	0	0	1	1.0135786	-24.2868197	63	1	1.06349	0.968254;
	2074	1	0	0	0	0	1	1.04657296	-7.01587767	63	1	1.06349	0.968254;
	2075	1	0	0	0	0	1	1.05563757	-5.46893263	63	1	1.06639	0.936508;
	2076	1	0	0	0	0	1	1.04843712	-8.07795973	225	1	1.08444	1;
	2077	1	0	0	0	0	1	1.05848689	-2.9076976	380	1	1.10526	1;
	2078	1	-16.7	3.2	0	0	1	1.03846985	-5.48131343	63	1	1.06349	0.936508;
	2079	1	0	0	0	0	1	1.03164839	-7.48042317	150	1	1.06754	0.972373;
	2080	1	-35.6	9.6	0	0	1	1.03512655	-5.48657189	63	1	1.06349	0.936508;
	2081	1	0	0	0	0	1	1.06212227	-3.63167952	63	1	1.06472	0.936508;
	2082	1	0	0	0	0	1	1.04114545	-8.08523315	63	1	1.06349	0.968254;
	2083	1	0	0	0	0	1	1.05769701	-6.2460086	63	1	1.06349	0.936508;
	2084	1	0	0	0	0	1	1.04343731	-7.38553542	63	1	1.06349	0.936508;
	2085	1	0	0	0	0	1	1.05458468	-10.3573101	225	1	1.09333	1;
	2086	1	0	0	0	0	1	1.0455386	-6.3059768	225	1	1.08889	0.888889;
	2087	1	0	0	0	0	1	1.02925181	-6.31702424	63	1	1.06349	0.936508;
	2088	1	0	0	0	0	1	1.05137577	-4.48546922	63	1	1.06349	0.936508;
	2089	1	0	0	0	0	1	1.03953758	-6.89982672	225	1	1.13333	0.853333;
	2090	1	0	0	0	0	1	1.03397196	-15.8332377	225	1	1.08714	1;
	2091	1	0	0	0	0	1	1.05183191	-9.92168613	225	1	1.08444	1;
	2092	1	0	0	0	0	1	1.05203058	-7.13054708	225	1	1.08889	0.933333;
	2093	1	0	0	0	0	1	1.05796107	-7.16857206	63	1	1.06349	0.968254;
	2094	1	0	0	0	0	1	1.05889514	-8.0223901	63	1	1.06349	0.936508;
	2095	1	0	0	0	0	1	1.03539069	-11.4349995	225	1	1.08966	1;
	2096	1	0	0	0	0	1	1.03479651	-11.2619272	225	1	1.08889	1;
	2097	1	0	0	0	0	1	1.05113665	-3.75791861	63	1	1.06349	0.936508;
	2098	1	0	0	0	0	1	1.03263233	-9.37511593	225	1	1.08889	1;
	2099	1	0	0	0	0	1	1.02311778	-8.6675029	225	1	1.08889	1;
	2100	1	-7.2	5.5	0	0	1	1.05268796	-7.54008096	63	1	1.06349	0.936508;
	2101	1	0	0	0	0	1	1.00887486	-12.5053455	63	1	1.06349	0.968254;
	2102	1	0	0	0	0	1	1.02611088	-16.6766678	150	1	1.08	0.966667;
	2103	1	0	0	0	0	1	1.01064889	-7.74935926	225	1	1.13333	0.853333;
	2104	1	0	0	0	0	1	1.03529502	-9.40010085	225	1	1.13333	0.853333;
	2105	1	0	0	0	0	1	1.06486699	-4.06526471	225	1	1.08889	0.933333;
	2106	1	0	0	0	0	1	1.02930806	-7.81889289	63	1	1.06349	0.968254;
	2107	1	0	0	0	0	1	1.05608339	-6.32941286	225	1	1.08444	1;
	2108	1	0	0	0	0	1	1.04198482	-10.2727305	63	1	1.06349	0.968254;
	2109	1	0	0	0	0	1	1.08394922	-5.95035413	63	1	1.06349	0.936508;
	2110	1	0	0	0	0	1	1.0463088	-2.42296251	225	1	1.08964	0.888889;
	2111	1	0	0	0	0	1	1.07580411	-5.37535101	225	1	1.09211	1;
	2112	1	0	0	0	0	1	1.04786623	-2.43912563	225	1	1.08889	0.888889;
	2113	1	0	0	0	0	1	1.02075496	-10.5356483	225	1	1.08889	1;
	2114	1	0	0	0	0	1	1.02281262	-18.9375358	63	1	1.06349	0.968254;
	2115	1	0	0	0	0	1	1.04697981	-2.13744341	380	1	1.10526	1;
	2116	1	0	0	0	0	1	1.025863	-17.7828367	63	1	1.06349	0.968254;
	2117	1	0	0	0	0	1	1.03440404	-12.5251729	63	1	1.06349	0.968254;
	2118	1	0	0	0	0	1	1.03407053	-9.33594049	63	1	1.06349	0.968254;
	2119	1	0	0	0	0	1	1.02778025	-21.6205425	63	1	1.06349	0.968254;
	2120	1	0	0	0	0	1	1.06403727	-6.78909734	63	1	1.0686	0.936508;
	2121	1	0	0	0	0	1	1.03026201	-6.99571221	63	1	1.06349	0.968254;
	2122	1	0	0	0	0	1	0.939976687	-7.18808662	45	1	1	0.888889;
	2123	1	0	0	0	0	1	1.05175915	-10.5374366	225	1	1.08444	1;
	2124	1	23.7	0.4	0	0	1	1.00091433	-27.1283837	63	1	1.07937	0.914643;
	2125	1	0	0	0	0	1	1.05035909	-4.33824411	63	1	1.06349	0.936508;
	2126	1	0	0	0	0	1	0.949087078	-6.54815279	45	1	1	0.888889;
	2127	1	0	0	0	0	1	1.0449342	-9.1649862	225	1	1.08444	1;
	2128	1	0	0	0	0	1	1.04223172	-6.75778672	225	1	1.09146	0.888889;
	2129	1	0	0	0	0	1	1.03412272	-23.439111	63	1	1.06349	0.968254;
	2130	1	0	0	0	0	1	1.0291769	-21.3032113	63	1	1.06774	0.968254;
	2131	1	0	0	0	0	1	1.06105329	-9.72030636	63	1	1.06349	0.936508;
	2132	1	0	0	0	0	1	1.02287846	-9.98296086	63	1	1.06349	0.968254;
	2133	1	0	0	0	0	1	1.06501619	-8.27451491	225	1	1.09333	1;
	2134	1	0	0	0	0	1	1.08077789	-5.8115082	225	1	1.09333	1;
	2135	1	0	0	0	0	1	1.0809566	-6.26955071	63	1	1.07063	0.936508;
	2136	1	0	0	0	0	1	1.04062787	-11.0459647	63	1	1.06349	0.968254;
	2137	1	0	0	0	0	1	1.05128751	-7.16155236	63	1	1.06349	0.968254;
	2138	1	0	0	0	0	1	0.948969496	-6.68841241	45	1	1	0.888889;
	2139	1	0	0	0	0	1	0.952857545	-5.91915581	45	1	1.00008	0.888889;
	2140	1	0	0	0	0	1	1.03374884	-9.17322939	63	1	1.06349	0.968254;
	2141	1	0	0	0	0	1	1.03488109	-9.43595306	63	1	1.06349	0.968254;
	2142	1	-0.7	1.1	0	0	1	1.04352483	-12.6953548	63	1	1.07937	0.920635;
	2143	1	0	0	0	0	1	1.04694716	-6.40629304	225	1	1.08889	0.888889;
	2144	1	0	0	0	0	1	1.04703683	-6.50766721	63	1	1.06349	0.936508;
	2145	1	0	0	0	0	1	0.969737933	-6.15322425	45	1	1	0.888889;
	2146	1	0	0	0	0	1	1.0648476	-6.60797669	63	1	1.07121	0.936508;
	2147	1	0	0	0	0	1	1.05687516	-7.84712214	63	1	1.08594	0.920635;
	2148	1	0	0	0	0	1	1.04303008	-16.1444515	225	1	1.08444	1;
	2149	1	0	0	0	0	1	1.04055711	-7.64215961	63	1	1.06349	0.968254;
	2150	1	0	0	0	0	1	1.03872435	-6.53368505	225	1	1.13333	0.853333;
	2151	1	21.5	4.3	0	0	1	1.02604015	-21.5305116	63	1	1.07937	0.920635;
	2152	1	0	0	0	0	1	1.05247428	-7.82069447	63	1	1.08206	0.920635;
	2153	1	0	0	0	0	1	1.05622637	-5.73605823	380	1	1.10263	1;
	2154	1	0	0	0	0	1	0.998163314	-8.74556042	63	1	1.06349	0.968254;
	2155	1	0	0	0	0	1	1.03075107	-11.0571734	63	1	1.06349	0.968254;
	2156	1	0	0	0	0	1	1.03823088	-9.81491704	225	1	1.09078	1;
	2157	1	0	0	0	0	1	1.04837152	-5.89135268	63	1	1.06349	0.936508;
	2158	1	0	0	0	0	1	0.984592362	-5.44594323	45	1	1	0.888889;
	2159	1	-23.8	7.8	0	0	1	1.02668487	-16.0928117	63	1	1.11864	0.920635;
	2160	1	0	0	0	0	1	1.04669529	-7.70586582	225	1	1.08889	0.933333;
	2161	1	0	0	0	0	1	1.01558872	-8.46994083	225	1	1.13333	0.853333;
	2162	1	0	0	0	0	1	1.0549147	-4.08474493	380	1	1.15	0.8;
	2163	1	0	0	0	0	1	1.03053378	-6.52290129	380	1	1.15	0.8;
	2164	1	0	0	0	0	1	1.0670005	-19.3624368	380	1	1.15	0.8;
	2165	1	0	0	0	0	1	1.06086915	-19.4400952	380	1	1.15	0.8;
	2166	1	0	0	0	0	1	1.03340494	-12.6621039	380	1	1.15	0.8;
	2167	1	0	0	0	0	1	1.0267703	-11.4721444	380	1	1.15	0.8;
	2168	1	0	0	0	0	1	1.07233414	-3.32587851	380	1	1.15	0.8;
	2169	1	0	0	0	0	1	1.05186584	-3.3965104	380	1	1.15	0.8;
	2170	1	0	0	0	0	1	1.0678479	-3.87136002	380	1	1.15	0.8;
	2171	1	0	0	0	0	1	1.04902404	-6.77637145	380	1	1.15	0.8;
	2172	1	16.2	0.8	0	0	1	1.04706187	-13.2194408	225	1	1.15	0.8;
	2173	1	0	0	0	0	1	1.05758165	-3.23957054	380	1	1.15	0.8;
	2174	1	0	0	0	0	1	1.04842315	-17.5124779	380	1	1.15	0.8;
	2175	1	0	0	0	0	1	1.05184447	-2.65294465	380	1	1.15	0.8;
	2176	1	0	0	0	0	1	1.03514113	-11.9304673	380	1	1.15	0.8;
	2177	1	-0	-0	0	0	1	1.0450418	-10.9913899	225	1	1.15	0.8;
	2178	1	0	0	0	0	1	1.06636368	-4.40571588	380	1	1.15	0.8;
	2179	1	0	0	0	0	1	1.04041795	-7.58476347	380	1	1.15	0.8;
	2180	1	0	0	0	0	1	1.0594934	-14.7210118	380	1	1.15	0.8;
	2181	1	0	0	0	0	1	1.02456763	-11.9502933	380	1	1.15	0.8;
	2182	1	0	0	0	0	1	1.05858905	-3.08203653	380	1	1.15	0.8;
	2183	1	0	0	0	0	1	1.07389434	-5.67087906	380	1	1.15	0.8;
	2184	1	0	0	0	0	1	1.02403615	-10.9417886	380	1	1.15	0.8;
	2185	1	-5.4	1.4	0	0	1	1.0247597	-10.7979141	225	1	1.15	0.8;
	2186	1	0	0	0	0	1	1.04730715	-6.97614402	380	1	1.15	0.8;
	2187	1	0	0	0	0	1	1.03254621	-17.4200938	150	1	1.15	0.8;
	2188	1	0	0	0	0	1	1.05828634	-10.218282	380	1	1.15	0.8;
	2189	1	0	0	0	0	1	1.05666744	-1.27186651	380	1	1.15	0.8;
	2190	1	0	0	0	0	1	1.03099611	-9.82637329	380	1	1.15	0.8;
	2191	1	0	0	0	0	1	1.05840366	-7.40656738	380	1	1.15	0.8;
	2192	1	43.3	11.9	0	0	1	1.00963636	-13.3506303	225	1	1.15	0.8;
	2193	1	0	0	0	0	1	1.06381951	-19.5572287	380	1	1.15	0.8;
	2194	1	0	0	0	0	1	1.07970927	-5.43380277	380	1	1.15	0.8;
	2195	1	0	0	0	0	1	1.06092712	-19.5759157	380	1	1.15	0.8;
	2196	1	0	0	0	0	1	1.03370645	-12.8899338	380	1	1.15	0.8;
	2197	1	0	0	0	0	1	1.07100862	-3.10181298	380	1	1.15	0.8;
	2198	1	0	0	0	0	1	1.07124752	-3.30044525	380	1	1.15	0.8;
	2199	1	0	0	0	0	1	1.05312765	-11.5191733	380	1	1.15	0.8;
	2200	1	0	0	0	0	1	1.02916945	-9.68887659	380	1	1.15	0.8;
	2201	1	0	0	0	0	1	1.04140999	-16.7737388	380	1	1.15	0.8;
	2202	1	0	0	0	0	1	1.05229032	-2.77750093	380	1	1.15	0.8;
	2203	1	0	0	0	0	1	1.03988853	-11.3243135	380	1	1.15	0.8;
	2204	1	0	0	0	0	1	1.06408488	-4.31321077	380	1	1.15	0.8;
	2205	1	0	0	0	0	1	1.01473973	-9.7642487	380	1	1.15	0.8;
	2206	1	0	0	0	0	1	1.039544	-7.49118132	380	1	1.15	0.8;
	2207	1	0	0	0	0	1	1.05974084	-14.8281564	380	1	1.15	0.8;
	2208	1	0	0	0	0	1	1.02174143	-10.8506444	380	1	1.15	0.8;
	2209	1	0	0	0	0	1	1.07987131	-5.62461107	380	1	1.15	0.8;
	2210	1	-5.4	-2.5	0	0	1	1.02490232	-10.7970628	225	1	1.15	0.8;
	2211	1	0	0	0	0	1	1.05834032	-10.0996459	380	1	1.15	0.8;
	2212	1	0	0	0	0	1	1.0527818	-10.4852996	380	1	1.15	0.8;
	2213	1	0	0	0	0	1	1.03095742	-9.84481773	380	1	1.15	0.8;
	2214	1	0	0	0	0	1	1.01103467	-10.0144521	380	1	1.15	0.8;
	2215	1	0	0	0	0	1	1.0566578	-7.74213637	380	1	1.15	0.8;
	2216	1	0	0	0	0	1	1.02504919	-6.55350563	380	1	1.15	0.8;
	2217	1	37.9	-12.1	0	0	1	1.03802289	-13.2587941	225	1	1.15	0.8;
	2218	1	0	0	0	0	1	1.06593452	-3.4690966	380	1	1.15	0.8;
	2219	1	0	0	0	0	1	1.03046065	-12.1411968	380	1	1.15	0.8;
	2220	1	0	0	0	0	1	1.03743559	-6.56972373	380	1	1.15	0.8;
	2221	1	0	0	0	0	1	1.03078023	-8.34918857	380	1	1.15	0.8;
	2222	1	31.4	4.8	0	0	1	1.02349393	-12.0620692	225	1	1.15	0.8;
	2223	1	0	0	0	0	1	1.03505775	-5.87041897	380	1	1.15	0.8;
	2224	1	10.9	-0.5	0	0	1	1.06931736	-13.1224443	150	1	1.15	0.8;
	2225	1	0	0	0	0	1	1.05111316	-10.1635279	380	1	1.15	0.8;
	2226	1	0	0	0	0	1	1.03896361	-11.0746096	380	1	1.15	0.8;
	2227	1	0	0	0	0	1	1.02936563	-10.6023477	380	1	1.15	0.8;
	2228	1	0	0	0	0	1	1.02454711	-12.0501733	380	1	1.15	0.8;
	2229	1	20.1	-2.2	0	0	1	0.994428271	-11.0169034	225	1	1.15	0.8;
	2230	1	0	0	0	0	1	1.05733027	-6.69701499	380	1	1.15	0.8;
	2231	1	0	0	0	0	1	1.03607741	-8.20303359	380	1	1.15	0.8;
	2232	1	0	0	0	0	1	1.02843802	-9.05197952	380	1	1.15	0.8;
	2233	1	0	0	0	0	1	1.028595	-11.7408041	380	1	1.15	0.8;
	2234	1	0	0	0	0	1	1.05049224	-9.24677948	380	1	1.15	0.8;
	2235	1	33.6	-8.3	0	0	1	1.03733899	-11.7444157	225	1	1.15	0.8;
	2236	1	0	0	0	0	1	1.03520435	-11.9781425	380	1	1.15	0.8;
	2237	1	0	0	0	0	1	1.03520457	-10.6428666	380	1	1.15	0.8;
	2238	1	0	0	0	0	1	1.03222956	-10.4862983	380	1	1.15	0.8;
	2239	1	0	0	0	0	1	1.06554979	-7.19807877	380	1	1.15	0.8;
	2240	1	0	0	0	0	1	1.04117974	-8.19488024	380	1	1.15	0.8;
	2241	1	0	0	0	0	1	1.036914	-10.1731193	380	1	1.15	0.8;
	2242	1	0	0	0	0	1	1.00936342	-9.51528796	380	1	1.15	0.8;
	2243	1	0	0	0	0	1	1.03168074	-11.6290258	380	1	1.15	0.8;
	2244	1	0	0	0	0	1	1.09435571	-4.53834259	380	1	1.15	0.8;
	2245	1	0	0	0	0	1	1.04552009	-9.1118786	380	1	1.15	0.8;
	2246	1	0	0	0	0	1	1.04785552	-2.54705952	380	1	1.15	0.8;
	2247	1	0	0	0	0	1	1.04008395	-10.5415837	380	1	1.15	0.8;
	2248	1	0	0	0	0	1	1.02705258	-9.35928284	380	1	1.15	0.8;
	2249	1	0	0	0	0	1	1.05210632	-18.6596376	63	1	1.15	0.8;
	2250	2	0	-0	0	0	1	0.959	-0.452925653	20	1	1.15	0.8;
	2251	2	0	-0	0	0	1	0.959	-1.1885833	20	1	1.15	0.8;
	2253	2	0	0	0	0	1	1.017	-8.28918049	10	1	1.15	0.8;
	2254	2	0	0	0	0	1	1.018	-10.4080068	10	1	1.15	0.8;
	2255	2	0	0	0	0	1	1.01	-4.33322575	10	1	1.15	0.8;
	2257	2	0	0	0	0	1	0.921	0.112024967	11	1	1.15	0.8;
	2258	2	0	0	0	0	1	0.93	-6.31126216	11	1	1.15	0.8;
	2260	2	0	0	0	0	1	1.048	-0.817935187	4	1	1.15	0.8;
	2261	2	0	0	0	0	1	1.048	-0.722468966	4	1	1.15	0.8;
	2262	2	0	0	0	0	1	1.049	-0.855763216	4	1	1.15	0.8;
	2263	2	0	0	0	0	1	1.049	-0.901534596	4	1	1.15	0.8;
	2266	2	0	0	0	0	1	0.988	-2.13935616	10	1	1.15	0.8;
	2267	2	0	0	0	0	1	0.987	-0.971703619	10	1	1.15	0.8;
	2269	2	0	0	0	0	1	0.984	1.24299253	10	1	1.15	0.8;
	2270	2	37	16	0	0	1	0.964	7.0458042	24	1	1.15	0.8;
	2271	2	32.2	18.8	0	0	1	0.968	4.06577078	24	1	1.15	0.8;
	2272	2	37	16	0	0	1	0.963	7.3448032	24	1	1.15	0.8;
	2273	2	37	16	0	0	1	0.969	4.49268281	24	1	1.15	0.8;
	2274	2	-1.7	-1.2	0	0	1	0.978211877	-0.658314711	20	1	1.15	0.8;
	2275	2	-0	-0	0	0	1	0.968	3.46102728	20	1	1.15	0.8;
	2276	2	-4.2	-3.3	0	0	1	0.99	3.99243441	20	1	1.15	0.8;
	2277	2	-0	-0	0	0	1	0.985	2.18422775	17	1	1.15	0.8;
	2278	2	0	0	0	0	1	0.993	3.28568175	15	1	1.15	0.8;
	2279	2	0	0	0	0	1	1.007	1.10702869	10	1	1.15	0.8;
	2280	2	0	0	0	0	1	1.007	1.5004963	10	1	1.15	0.8;
	2281	2	0	0	0	0	1	1.007	1.0194686	10	1	1.15	0.8;
	2282	2	0	0	0	0	1	1.007	1.5004963	10	1	1.15	0.8;
	2283	2	0	0	0	0	1	1.007	1.5004963	10	1	1.15	0.8;
	2284	2	-0	0	0	0	1	0.959	-3.07636191	20	1	1.15	0.8;
	2286	2	0	0	0	0	1	1.029	-3.48296832	10	1	1.15	0.8;
	2289	2	0	0	0	0	1	0.992	-4.11605675	12	1	1.15	0.8;
	2293	2	31	13	0	0	1	0.933	6.26392006	24	1	1.15	0.8;
	2294	1	31	13	0	0	1	0.920354178	6.82261687	24	1	1.15	0.8;
	2295	2	41.8	23.6	0	0	1	0.962838557	-1.23018038	24	1	1.15	0.8;
	2296	2	38	16	0	0	1	0.924	6.85943507	24	1	1.15	0.8;
	2297	2	0	0	0	0	1	0.903	10.824375	20	1	1.15	0.8;
	2298	2	0	0	0	0	1	0.911	4.98419781	20	1	1.15	0.8;
	2299	2	0	0	0	0	1	1.04	-3.19662204	4	1	1.15	0.8;
	2300	2	0	0	0	0	1	1.04	-3.19662204	4	1	1.15	0.8;
	2301	2	0	0	0	0	1	1.04	-3.19662204	4	1	1.15	0.8;
	2302	2	0	0	0	0	1	1.04	-3.19662204	4	1	1.15	0.8;
	2303	2	0	0	0	0	1	1.04	-3.19662204	4	1	1.15	0.8;
	2304	2	0	0	0	0	1	1.04	-3.19662204	4	1	1.15	0.8;
	2306	2	0	0	0	0	1	0.954	-2.35244166	5	1	1.15	0.8;
	2307	2	0	0	0	0	1	0.933	4.07299288	20	1	1.15	0.8;
	2309	2	0	0	0	0	1	0.928	5.09798699	20	1	1.15	0.8;
	2310	2	0	0	0	0	1	0.928	5.80237153	20	1	1.15	0.8;
	2311	2	0	0	0	0	1	0.988	-4.25416902	15	1	1.15	0.8;
	2312	2	0	0	0	0	1	1.0366299	-5.16438231	15	1	1.15	0.8;
	2313	2	0	0	0	0	1	0.993454009	-5.16438231	15	1	1.15	0.8;
	2314	2	1.4	0	0	0	1	0.959	-9.31011713	20	1	1.15	0.8;
	2315	2	0	0	0	0	1	0.973	-1.21001371	15	1	1.15	0.8;
	2316	2	0	0	0	0	1	0.973	-1.21001371	15	1	1.15	0.8;
	2317	2	43	18	0	0	1	0.937	7.89920306	24	1	1.15	0.8;
	2319	2	43	18	0	0	1	0.936	7.92328102	24	1	1.15	0.8;
	2320	2	43	18	0	0	1	0.935	7.88165968	24	1	1.15	0.8;
	2321	2	0	0	0	0	1	0.923	9.78585887	20	1	1.15	0.8;
	2322	2	0	0	0	0	1	0.925	8.75008331	20	1	1.15	0.8;
	2323	2	0	0	0	0	1	0.977	5.04478595	20	1	1.15	0.8;
	2324	2	0	0	0	0	1	0.968	11.0146118	20	1	1.15	0.8;
	2325	2	3.5	2.2	0	0	1	0.944	-3.23262354	15	1	1.15	0.8;
	2326	2	3.5	2.2	0	0	1	0.943	-2.96230424	15	1	1.15	0.8;
	2327	2	4.2	2.3	0	0	1	0.955	-2.33523693	14	1	1.15	0.8;
	2328	2	0	-0	0	0	1	0.959	-5.14911411	20	1	1.15	0.8;
	2329	2	0	0	0	0	1	0.951	0.0877322137	20	1	1.15	0.8;
	2330	2	1.7	0.8	0	0	1	0.958	-3.57026518	20	1	1.15	0.8;
	2331	2	-0	0	0	0	1	0.962	-3.77243715	20	1	1.15	0.8;
	2336	2	0	0	0	0	1	0.988	1.73550508	10	1	1.15	0.8;
	2337	2	0	0	0	0	1	0.988	1.92239973	10	1	1.15	0.8;
	2338	2	0	0	0	0	1	0.988	2.06795975	10	1	1.15	0.8;
	2339	2	0	0	0	0	1	0.988	1.54581274	10	1	1.15	0.8;
	2340	2	0	0	0	0	1	0.989	1.19901392	10	1	1.15	0.8;
	2341	2	0	0	0	0	1	0.988	1.86390001	10	1	1.15	0.8;
	2342	2	40	18	0	0	1	0.966190906	-1.33196925	24	1	1.15	0.8;
	2343	2	40	18	0	0	1	0.966191816	-1.33184577	24	1	1.15	0.8;
	2344	2	40	18	0	0	1	0.966199595	-1.3308728	24	1	1.15	0.8;
	2345	2	40	18	0	0	1	0.966199595	-1.3308728	24	1	1.15	0.8;
	2348	2	0	0	0	0	1	1.007	-2.41062759	10	1	1.15	0.8;
	2349	2	0	0	0	0	1	0.922	-0.704710828	21	1	1.15	0.8;
	2350	2	0	0	0	0	1	0.965	-3.860656	15	1	1.15	0.8;
	2351	2	-0	0	0	0	1	0.988	4.23606569	19	1	1.15	0.8;
	2352	2	40	17	0	0	1	0.913	8.11755469	24	1	1.15	0.8;
	2353	2	40	17	0	0	1	0.913	8.11755469	24	1	1.15	0.8;
	2354	2	40	17	0	0	1	0.913	8.11764219	24	1	1.15	0.8;
	2355	2	40	17	0	0	1	0.92	2.64095371	24	1	1.15	0.8;
	2356	2	0	0	0	0	1	1.031	0.462303155	11	1	1.15	0.8;
	2357	2	0	0	0	0	1	0.968	5.93483375	20	1	1.15	0.8;
	2358	2	0	0	0	0	1	0.968	5.82503132	20	1	1.15	0.8;
	2359	2	0	0	0	0	1	1.007	-6.48850883	15	1	1.15	0.8;
	2360	2	0	0	0	0	1	1.009	-4.6140844	15	1	1.15	0.8;
	2361	2	0	0	0	0	1	1.005	-4.68241449	15	1	1.15	0.8;
	2362	2	0	0	0	0	1	1.003	-4.53128713	15	1	1.15	0.8;
	2363	2	0	0	0	0	1	1.004	-4.32951514	15	1	1.15	0.8;
	2364	2	0	0	0	0	1	0.941	7.87243969	20	1	1.15	0.8;
	2365	2	0	0	0	0	1	0.941	7.85931223	20	1	1.15	0.8;
	2366	2	0	0	0	0	1	1.008	-1.76283501	10	1	1.15	0.8;
	2368	2	-0	-0	0	0	1	0.949	-2.56895863	21	1	1.15	0.8;
	2370	2	0	0	0	0	1	1.024	-4.13377156	10	1	1.15	0.8;
	2371	2	37	15	0	0	1	0.934	2.7801018	24	1	1.15	0.8;
	2372	2	37	15	0	0	1	0.934	2.82193866	24	1	1.15	0.8;
	2373	2	37	15	0	0	1	0.934	2.77924439	24	1	1.15	0.8;
	2374	2	37	15	0	0	1	0.934	2.77924439	24	1	1.15	0.8;
	2375	2	37	15	0	0	1	0.934	2.78053472	24	1	1.15	0.8;
	2376	2	33.7	12.2	0	0	1	0.938	-1.28197749	24	1	1.15	0.8;
	2377	2	-0	0	0	0	1	0.959	-3.28221953	20	1	1.15	0.8;
	2378	2	-0	0	0	0	1	0.966	-3.96178025	18	1	1.15	0.8;
	2379	2	0	-0	0	0	1	0.961271496	-6.38675113	20	1	1.15	0.8;
	2380	2	0	0	0	0	1	0.954328248	-6.38675808	20	1	1.15	0.8;
	2381	2	-0	-0	0	0	1	0.936	-0.665787604	20	1	1.15	0.8;
	2385	2	0	0	0	0	1	0.99	-8.28934471	10	1	1.15	0.8;
	2386	2	0	0	0	0	1	0.988	-9.06493117	10	1	1.15	0.8;
	2389	2	0	0	0	0	1	1.04	-3.85543226	10	1	1.15	0.8;
	2390	2	0	0	0	0	1	1.01	0.63735705	10	1	1.15	0.8;
	2391	2	0	0	0	0	1	1.01	0.642647729	10	1	1.15	0.8;
	2392	2	0	0	0	0	1	1.01	0.654992791	10	1	1.15	0.8;
	2393	2	0	0	0	0	1	1.01	0.566818175	10	1	1.15	0.8;
	2394	2	0	0	0	0	1	0.956	-2.83877179	20	1	1.15	0.8;
	2395	2	0	0	0	0	1	1.001	-0.329902187	5	1	1.15	0.8;
	2396	2	0	0	0	0	1	1.005	-4.61429141	5	1	1.15	0.8;
	2401	2	0	0	0	0	1	0.987	-2.66668042	5	1	1.15	0.8;
	2402	2	0	0	0	0	1	0.985	-1.53898747	5	1	1.15	0.8;
	2403	2	0	0	0	0	1	0.985	-1.53898747	5	1	1.15	0.8;
	2404	2	0	0	0	0	1	0.949	-2.11027059	5	1	1.15	0.8;
	2406	2	0	0	0	0	1	1.005	-3.43804581	12	1	1.15	0.8;
	2408	2	0	0	0	0	1	1.005	-3.43804581	12	1	1.15	0.8;
	2409	2	2.1	1.2	0	0	1	0.968	3.18855735	20	1	1.15	0.8;
	2410	2	0.4	0.2	0	0	1	0.968	3.2402161	20	1	1.15	0.8;
	2412	2	0	0	0	0	1	0.936	-7.03679968	5	1	1.15	0.8;
	2413	2	0	0	0	0	1	1.0369758	-4.95434294	10	1	1.15	0.8;
	2414	2	0	0	0	0	1	1.0369739	-4.95432102	10	1	1.15	0.8;
	2415	2	0	0	0	0	1	0.985256041	-4.95330417	10	1	1.15	0.8;
	2416	2	0	0	0	0	1	1.003	0.446433362	20	1	1.15	0.8;
	2417	2	0	0	0	0	1	0.975	-3.12022139	5	1	1.15	0.8;
	2418	2	0	0	0	0	1	0.977	-4.80695571	5	1	1.15	0.8;
	2419	2	0	0	0	0	1	0.964	-5.93262677	15	1	1.15	0.8;
	2420	2	0	-0	0	0	1	0.964	-5.93265578	15	1	1.15	0.8;
	2421	2	0	0	0	0	1	0.967	-2.18030095	18	1	1.15	0.8;
	2422	2	0	0	0	0	1	0.967	-2.16935087	18	1	1.15	0.8;
	2423	2	0	0	0	0	1	0.967	-2.16935462	18	1	1.15	0.8;
	2424	2	0	0	0	0	1	0.967	-2.16606959	18	1	1.15	0.8;
	2427	1	30	12	0	0	1	0.933000433	6.23904825	24	1	1.15	0.8;
	2428	2	30	12	0	0	1	0.938	6.19701634	24	1	1.15	0.8;
	2429	2	-0	-0	0	0	1	0.991	-4.62215759	17	1	1.15	0.8;
	2431	2	-0	-0	0	0	1	0.929	-1.33196877	17	1	1.15	0.8;
	2432	2	0	0	0	0	1	0.923	5.79163623	20	1	1.15	0.8;
	2434	2	0	0	0	0	1	0.976	-1.79519946	10	1	1.15	0.8;
	2435	2	0	0	0	0	1	0.976	-1.79519946	10	1	1.15	0.8;
	2437	2	0	0	0	0	1	0.93	4.29866075	20	1	1.15	0.8;
	2438	2	0	0	0	0	1	0.928	4.35205596	20	1	1.15	0.8;
	2439	2	0	0	0	0	1	0.929	4.3653737	20	1	1.15	0.8;
	2440	2	0	0	0	0	1	0.933	0.559317074	20	1	1.15	0.8;
	2441	2	0	0	0	0	1	0.971	2.13860554	10	1	1.15	0.8;
	2442	2	0	0	0	0	1	0.931	5.48639234	20	1	1.15	0.8;
	2443	2	0	0	0	0	1	0.937	0.670537886	20	1	1.15	0.8;
	2444	2	0	-0	0	0	1	0.929	-3.89880665	20	1	1.15	0.8;
	2445	2	0	0	0	0	1	0.929	-3.89880665	20	1	1.15	0.8;
	2446	2	-0	-0	0	0	1	0.929	-3.89757343	20	1	1.15	0.8;
	2447	2	0	0	0	0	1	0.939	-4.14230928	20	1	1.15	0.8;
	2448	2	0	0	0	0	1	1.014	-7.07547655	10	1	1.15	0.8;
	2449	2	0	0	0	0	1	1.014	-7.07547655	10	1	1.15	0.8;
	2450	2	0	0	0	0	1	1.014	-7.07547655	10	1	1.15	0.8;
	2452	2	0	0	0	0	1	0.978	-12.7810802	10	1	1.15	0.8;
	2453	2	0	0	0	0	1	0.982	-12.5269393	10	1	1.15	0.8;
	2454	2	-0	0	0	0	1	0.944	-2.82433493	20	1	1.15	0.8;
	2455	1	0	0	0	0	1	0.920968159	-0.56357516	20	1	1.15	0.8;
	2457	2	0	0	0	0	1	1.046	-3.51884487	10	1	1.15	0.8;
	2458	1	0	0	0	0	1	0.960471408	13.15404	11	1	1.15	0.8;
	2460	2	0	0	0	0	1	1.049	-2.15492184	10	1	1.15	0.8;
	2461	2	0	-0	0	0	1	0.971	0.339840934	20	1	1.15	0.8;
	2462	2	0	0	0	0	1	1.011	-7.04489646	5	1	1.15	0.8;
	2463	2	0	0	0	0	1	1.035	-10.2543791	3	1	1.15	0.8;
	2464	2	0	0	0	0	1	1.035	-10.254391	3	1	1.15	0.8;
	2465	2	0	0	0	0	1	1.035	-10.2541985	3	1	1.15	0.8;
	2470	2	0	0	0	0	1	0.988	1.05029165	13	1	1.15	0.8;
	2471	2	0	0	0	0	1	1.01	0.639062569	13	1	1.15	0.8;
	2472	2	0	0	0	0	1	0.988	1.05029165	13	1	1.15	0.8;
	2473	2	0	0	0	0	1	0.988	1.05055746	13	1	1.15	0.8;
	2481	2	0	0	0	0	1	1.019	1.04583549	5	1	1.15	0.8;
	2484	2	0	0	0	0	1	1.039	-4.14733292	15	1	1.15	0.8;
	2490	2	0	0	0	0	1	0.961	6.3177846	10	1	1.15	0.8;
	2496	2	0	0	0	0	1	1.023	0.224219614	15	1	1.15	0.8;
	2498	1	0	0	0	0	1	0.926175089	8.698031	20	1	1.15	0.8;
	2499	1	0	0	0	0	1	0.932051844	5.50509505	20	1	1.15	0.8;
	2500	1	0	0	0	0	1	0.972565219	-1.24780898	20	1	1.15	0.8;
	2501	2	-0	0	0	0	1	0.959	1.50645751	20	1	1.15	0.8;
	2502	2	-0	0	0	0	1	0.917	4.01612448	19	1	1.15	0.8;
	2503	2	0	-0	0	0	1	0.918	4.16201532	19	1	1.15	0.8;
	2508	2	0	0	0	0	1	1.007	-2.48926192	10	1	1.15	0.8;
	2509	2	0	0	0	0	1	0.983	-1.29751625	10	1	1.15	0.8;
	2513	2	32.6	14.7	0	0	1	0.93	5.73378201	24	1	1.15	0.8;
	2514	2	41	15	0	0	1	0.935	1.13704436	24	1	1.15	0.8;
	2516	2	0	0	0	0	1	0.992	-1.96398446	5	1	1.15	0.8;
	2517	2	0	0	0	0	1	0.992	-1.96398446	5	1	1.15	0.8;
	2518	2	0	0	0	0	1	0.953	-6.41140302	5	1	1.15	0.8;
	2519	2	0	0	0	0	1	0.965	-2.9447475	15	1	1.15	0.8;
	2520	2	0	0	0	0	1	0.965	-2.9447475	15	1	1.15	0.8;
	2521	2	0	0	0	0	1	0.965	-2.9447475	15	1	1.15	0.8;
	2522	2	0	0	0	0	1	0.965	-2.9447475	15	1	1.15	0.8;
	2527	2	35	18	0	0	1	0.963	7.50283843	24	1	1.15	0.8;
	2528	2	35	13	0	0	1	0.964	8.11433174	24	1	1.15	0.8;
	2529	2	35	13	0	0	1	0.963	8.04820431	24	1	1.15	0.8;
	2530	2	35	13	0	0	1	0.959	6.53746122	24	1	1.15	0.8;
	2531	2	0	0	0	0	1	0.962	-6.62332713	15	1	1.15	0.8;
	2532	2	0	0	0	0	1	0.962	-6.62332713	15	1	1.15	0.8;
	2533	2	0	0	0	0	1	0.979	-6.80510666	15	1	1.15	0.8;
	2534	1	0	0	0	0	1	0.943539317	-7.17041166	20	1	1.15	0.8;
	2535	2	0	0	0	0	1	0.943	-6.64661584	20	1	1.15	0.8;
	2537	2	0	0	0	0	1	0.947	6.87059566	10	1	1.15	0.8;
	2538	2	0	0	0	0	1	0.955	6.1280644	10	1	1.15	0.8;
	2539	1	857.4	544	0	0	1	0.999917227	-5.34869142	380	1	1.10526	1;
	2540	1	509.6	310.4	0	0	1	1.0000515	-5.33939644	380	1	1.10526	1;
	2541	1	-56.7	-2.7	0	0	1	1.05779728	-7.89598538	225	1	1.08889	0.933333;
	2542	1	406.2	-118.1	0	0	1	1.04965429	-1.97032522	380	1	1.10526	1;
	2543	1	144.6	59.7	0	0	1	1.00608741	-23.4656589	225	1	1.09459	1;
	2544	1	124.1	-42.8	0	0	1	1.06236763	-3.65598632	380	1	1.10526	1;
	2545	1	20.6	17.8	0	0	1	1.05539985	-1.52907962	225	1	1.09056	0.986667;
	2546	1	16	21.2	0	0	1	1.05457222	-1.57432029	225	1	1.08889	0.986667;
	2547	1	294.4	-73.6	0	0	1	1.04549116	-6.20914786	380	1	1.10526	1;
	2548	1	291.3	-113.2	0	0	1	1.03969702	-6.44713859	380	1	1.10526	1;
	2549	1	-27	22.6	0	0	1	1.07460681	-3.38346572	380	1	1.10526	1;
	2550	1	259	-118.3	0	0	1	1.06616735	-4.15553304	380	1	1.10526	1;
	2551	1	59.6	22.1	0	0	1	1.02265316	-15.5893349	225	1	1.08889	1;
	2552	1	-34.4	32.5	0	0	1	1.05438503	-19.5801027	225	1	1.08444	1;
	2553	1	-157.7	86	0	0	1	1.07126661	-3.86307183	380	1	1.10526	1;
	2554	1	83.6	-34.9	0	0	1	1.06311533	-6.82084026	225	1	1.08889	0.986667;
	2555	1	349.8	-195	0	0	1	1.06032566	-1.49998912	380	1	1.10526	1;
	2556	1	0	-3	0	0	1	1.05168268	-1.25156889	225	1	1.09831	0.986667;
	2557	1	632.3	-234.2	0	0	1	1.06431504	-1.86321833	380	1	1.10526	1;
	2558	1	556	-244.6	0	0	1	1.05757845	-0.281150007	380	1	1.10526	1;
	2559	1	220	-31.8	0	0	1	1.05757064	-6.17311471	225	1	1.08889	0.888889;
	2560	1	617.4	-176	0	0	1	1.03473181	-22.1253263	380	1	1.10526	1;
	2561	1	170.4	-36.1	0	0	1	1.06434241	-3.1082854	380	1	1.10526	1;
	2562	1	16.5	2.1	0	0	1	1.06451016	-7.91112484	225	1	1.08889	0.933333;
	2564	1	224.2	-52.3	0	0	1	1.07168911	-6.32879621	380	1	1.10526	1;
	2565	1	37	2.2	0	0	1	1.06763129	-8.1537981	225	1	1.08889	0.933333;
	2566	1	115.4	-87.3	0	0	1	1.06442934	-3.37543461	380	1	1.10526	1;
	2567	1	107.5	-10.6	0	0	1	1.06742464	-6.13315113	225	1	1.08889	0.933333;
	2568	1	107.4	-10.6	0	0	1	1.06742702	-6.13322268	225	1	1.08889	0.933333;
	2569	1	270.1	-82.5	0	0	1	1.08002063	-5.30506941	380	1	1.10526	1;
	2570	1	615.7	-55.8	0	0	1	1.0521341	-16.3720043	380	1	1.10526	1;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf
mpc.gen = [
	1279	7	2.95536596	15	-15	1.037	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0;
	1210	20.27	0.049775071	20	-15	1.059	100	1	36.1	7.22	0	0	0	0	0	0	0	0	0	0	0;
	751	44	21	21	-9	1.01	100	1	46	9.2	0	0	0	0	0	0	0	0	0	0	0;
	978	2.18	0.1	0.1	-0.1	1.071	100	1	4	0	0	0	0	0	0	0	0	0	0	0	0;
	978	6	1	1	0.9	1.071	100	1	7	1.4	0	0	0	0	0	0	0	0	0	0	0;
	158	-0.1	0	0	0	1.024	100	1	2.7	0	0	0	0	0	0	0	0	0	0	0	0;
	1217	11.99	-1.8793393	5	-5	1.053	100	1	13	2.6	0	0	0	0	0	0	0	0	0	0	0;
	367	27.57	-0.051860827	27	-9	1.036	100	1	50	10	0	0	0	0	0	0	0	0	0	0	0;
	1127	-0.66	0	0	0	1.033	100	1	16	3.2	0	0	0	0	0	0	0	0	0	0	0;
	460	12.4	4.52615064	40	-40	1.077	100	1	62	12.4	0	0	0	0	0	0	0	0	0	0	0;
	968	15.38	-0.0120751678	10	-10	1.07	100	1	18	3.6	0	0	0	0	0	0	0	0	0	0	0;
	1827	21	-12	7	-12	1.05	100	1	22	4.4	0	0	0	0	0	0	0	0	0	0	0;
	1466	37.99	3.75220269	5	-15	1.07	100	1	40	1	0	0	0	0	0	0	0	0	0	0	0;
	2863	15.76	-6	6	-6	1.015	100	1	40	1	0	0	0	0	0	0	0	0	0	0	0;
	1466	37.99	3.75220269	5	-15	1.07	100	1	40	1	0	0	0	0	0	0	0	0	0	0	0;
	2863	15.76	-6	6	-6	1.015	100	1	40	1	0	0	0	0	0	0	0	0	0	0	0;
	1072	4.88	1	1	0.9	1.08	100	1	12	2.4	0	0	0	0	0	0	0	0	0	0	0;
	1072	0	0	1	0.9	1.08	100	0	14	2.8	0	0	0	0	0	0	0	0	0	0	0;
	1072	4.88	1	1	0.9	1.08	100	1	12	2.4	0	0	0	0	0	0	0	0	0	0	0;
	642	-0.62	0.22	3	-3	1.013	100	1	10.33	2.07	0	0	0	0	0	0	0	0	0	0	0;
	642	-0.22	0.22	3	-3	1.013	100	1	10.33	2.07	0	0	0	0	0	0	0	0	0	0	0;
	542	5	1.9931259	22	-10	1.011	100	1	50	5	0	0	0	0	0	0	0	0	0	0	0;
	773	0.94	0	0	0	1.039	100	1	12	2.4	0	0	0	0	0	0	0	0	0	0	0;
	399	3.81	0	0	0	1.05	100	1	13.8	2.76	0	0	0	0	0	0	0	0	0	0	0;
	399	-0.18	0	0	0	1.05	100	1	1.2	0	0	0	0	0	0	0	0	0	0	0	0;
	21	18.33	0	0	0	1.026	100	1	24	4.8	0	0	0	0	0	0	0	0	0	0	0;
	21	21.59	0	0	0	1.026	100	1	27.6	5.52	0	0	0	0	0	0	0	0	0	0	0;
	899	12.18	0	0	0	1.057	100	1	18	3.6	0	0	0	0	0	0	0	0	0	0	0;
	899	15.21	0	0	0	1.057	100	1	21	4.2	0	0	0	0	0	0	0	0	0	0	0;
	2618	1.2	0	0	0	1.054	100	1	6	1.2	0	0	0	0	0	0	0	0	0	0	0;
	2618	11.71	2.41075904	10	-6	1.054	100	1	37.5	7.5	0	0	0	0	0	0	0	0	0	0	0;
	285	1.2	0	0	0	1.058	100	1	6	1.2	0	0	0	0	0	0	0	0	0	0	0;
	285	35.99	0.566458378	10	-6	1.058	100	1	37.5	7.5	0	0	0	0	0	0	0	0	0	0	0;
	135	10.32	0.30096132	5	-6	1.066	100	1	13	2.6	0	0	0	0	0	0	0	0	0	0	0;
	53	3.6	0.8	0.8	-0.8	1.05	100	1	18	3.6	0	0	0	0	0	0	0	0	0	0	0;
	53	17	0.8	0.8	-0.8	1.05	100	1	18	3.6	0	0	0	0	0	0	0	0	0	0	0;
	596	2.26	0	0	0	1.037	100	1	4	0	0	0	0	0	0	0	0	0	0	0	0;
	958	1.09	0	0	0	1.047	100	1	4.6	0	0	0	0	0	0	0	0	0	0	0	0;
	1679	19.98	0.746066885	6	-4	1.058	100	1	21	4.2	0	0	0	0	0	0	0	0	0	0	0;
	1679	5.46	0.815594912	6.7	-4.5	1.058	100	1	21	4.2	0	0	0	0	0	0	0	0	0	0	0;
	1157	-0.71	0	0	0	1.007	100	1	7.2	1.44	0	0	0	0	0	0	0	0	0	0	0;
	513	10	4.75487958	5	1	1.024	100	1	11	2.2	0	0	0	0	0	0	0	0	0	0	0;
	513	10	4.75487958	5	1	1.024	100	1	11	2.2	0	0	0	0	0	0	0	0	0	0	0;
	371	6	4.02882623	5	-5	1.055	100	1	8	1.6	0	0	0	0	0	0	0	0	0	0	0;
	371	1.61	4.02882623	5	-5	1.055	100	1	8	1.6	0	0	0	0	0	0	0	0	0	0	0;
	976	14.97	-10.7709245	12	-15	1.046	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0;
	976	7.85	-10.7709245	12	-15	1.046	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0;
	2754	-0.64	0	0	0	1.029	100	1	11.5	2.3	0	0	0	0	0	0	0	0	0	0	0;
	749	7.69	0.617096029	5	-5	1	100	1	8.5	1.7	0	0	0	0	0	0	0	0	0	0	0;
	1188	19	2	2	1.9	1.077	100	1	20	4	0	0	0	0	0	0	0	0	0	0	0;
	1254	4.57	-7	7	-7	1.024	100	1	24	4.8	0	0	0	0	0	0	0	0	0	0	0;
	252	2.21	3.35309196	8	-5	0.998	100	1	11	2.2	0	0	0	0	0	0	0	0	0	0	0;
	252	3.59	2.06800089	6	-5	0.998	100	1	9	1.8	0	0	0	0	0	0	0	0	0	0	0;
	252	2.51	3.35309196	8	-5	0.998	100	1	11	2.2	0	0	0	0	0	0	0	0	0	0	0;
	252	3.67	2.06800089	6	-5	0.998	100	1	9	1.8	0	0	0	0	0	0	0	0	0	0	0;
	504	10.92	6.5	6.5	-6.5	0.983	100	1	12.4	2.48	0	0	0	0	0	0	0	0	0	0	0;
	115	10.69	0	0	0	1.03	100	1	25.3	5.06	0	0	0	0	0	0	0	0	0	0	0;
	967	-1.06	0	0	0	1.07	100	1	2.3	0	0	0	0	0	0	0	0	0	0	0	0;
	1642	2	1	1	-1	1.035	100	1	3	0	0	0	0	0	0	0	0	0	0	0	0;
	1811	2.7	-5.5	5.5	-5.5	1.03	100	1	9	1.8	0	0	0	0	0	0	0	0	0	0	0;
	2634	11.1	1.69045692	7	-7	1.06	100	1	14	2.8	0	0	0	0	0	0	0	0	0	0	0;
	326	12.95	2.39075813	7	-7	1.06	100	1	14	2.8	0	0	0	0	0	0	0	0	0	0	0;
	1829	11.99	-7.7	7.7	-7.7	1.03	100	1	12.8	2.56	0	0	0	0	0	0	0	0	0	0	0;
	1314	25.63	-0.0739089255	19	-19	1.084	100	1	39	7.8	0	0	0	0	0	0	0	0	0	0	0;
	71	13.35	0.440256633	10	-4	1.079	100	1	30	6	0	0	0	0	0	0	0	0	0	0	0;
	93	3.14	1.9	2	1.9	1.078	100	1	6	1.2	0	0	0	0	0	0	0	0	0	0	0;
	129	6.89	-4	4	-4	1.029	100	1	11	2.2	0	0	0	0	0	0	0	0	0	0	0;
	1594	2.4	5	5	-5	1.052	100	1	12	2.4	0	0	0	0	0	0	0	0	0	0	0;
	1594	2.4	5	5	-5	1.052	100	1	12	2.4	0	0	0	0	0	0	0	0	0	0	0;
	1354	2.16	2	2	-2	1.032	100	1	5	0	0	0	0	0	0	0	0	0	0	0	0;
	1133	-0.88	0	0	0	1.027	100	1	17.25	3.45	0	0	0	0	0	0	0	0	0	0	0;
	1405	15.65	-0.185700697	12	-8	1.032	100	1	37.8	7.56	0	0	0	0	0	0	0	0	0	0	0;
	2850	15.8	-0.182777186	12	-8	1.032	100	1	37.8	7.56	0	0	0	0	0	0	0	0	0	0	0;
	2849	15.02	-0.197155767	12	-8	1.032	100	1	37.8	7.56	0	0	0	0	0	0	0	0	0	0	0;
	1122	0.89	0	0	0	1.037	100	1	6.9	1.38	0	0	0	0	0	0	0	0	0	0	0;
	1708	44.49	0.0170062776	27	-9	1.039	100	1	45	44	0	0	0	0	0	0	0	0	0	0	0;
	1708	44.49	0.0170062776	27	-9	1.039	100	1	45	44	0	0	0	0	0	0	0	0	0	0	0;
	1658	1.67	0	0	0	1.042	100	1	29.9	5.98	0	0	0	0	0	0	0	0	0	0	0;
	2884	4.54	0	0	0	1.045	100	1	13.7	2.74	0	0	0	0	0	0	0	0	0	0	0;
	1154	15.21	0	0	0	1.036	100	1	20.8	4.16	0	0	0	0	0	0	0	0	0	0	0;
	231	1.66	-8.3	8.3	-8.3	1.04	100	1	8.3	1.66	0	0	0	0	0	0	0	0	0	0	0;
	2887	11.2	-0.0799764057	7	-3	1.021	100	1	23.7	4.74	0	0	0	0	0	0	0	0	0	0	0;
	2888	4.74	-0.0339644123	7	-3	1.021	100	1	23.7	4.74	0	0	0	0	0	0	0	0	0	0	0;
	2889	11.28	-0.0802546776	7	-3	1.021	100	1	23.7	4.74	0	0	0	0	0	0	0	0	0	0	0;
	1666	11.29	-0.0802889601	7	-3	1.021	100	1	23.7	4.74	0	0	0	0	0	0	0	0	0	0	0;
	499	14.8	1	1	0.9	1.114	100	1	17	3.4	0	0	0	0	0	0	0	0	0	0	0;
	499	0	0	1	0.9	1.114	100	0	7	1.4	0	0	0	0	0	0	0	0	0	0	0;
	499	3.4	1	1	0.9	1.114	100	1	17	3.4	0	0	0	0	0	0	0	0	0	0	0;
	2709	10.44	0.0111440723	4	-4	1.01	100	1	24	4.8	0	0	0	0	0	0	0	0	0	0	0;
	709	13.46	0.0907692232	4	-4	1.01	100	1	24	4.8	0	0	0	0	0	0	0	0	0	0	0;
	2710	4.81	-0.0801715669	4	-4	1.01	100	1	24	4.8	0	0	0	0	0	0	0	0	0	0	0;
	2708	7.56	-0.0448556719	4	-4	1.01	100	1	24	4.8	0	0	0	0	0	0	0	0	0	0	0;
	1280	15.18	0	0	0	1.039	100	1	18	3.6	0	0	0	0	0	0	0	0	0	0	0;
	1493	0	0	11	-11	0.998	100	0	18	3.6	0	0	0	0	0	0	0	0	0	0	0;
	745	9.98	-17.7293365	8	-18	1.02	100	1	29	5.8	0	0	0	0	0	0	0	0	0	0	0;
	2727	12.62	-12.7739186	5	-18	1.029	100	1	29	5.8	0	0	0	0	0	0	0	0	0	0	0;
	1445	39.55	0	0	0	1.026	100	1	55	11	0	0	0	0	0	0	0	0	0	0	0;
	564	-0.83	0	0	0	1.01	100	1	10	2	0	0	0	0	0	0	0	0	0	0	0;
	1047	-0.34	0	0	0	1.038	100	1	12	2.4	0	0	0	0	0	0	0	0	0	0	0;
	1047	-0.6	0	0	0	1.038	100	1	2	0	0	0	0	0	0	0	0	0	0	0	0;
	1335	0.31	-1	3	-1	1.03	100	1	2	0	0	0	0	0	0	0	0	0	0	0	0;
	2624	14.33	1.46984695	15	-17	1.07	100	1	31	6.2	0	0	0	0	0	0	0	0	0	0	0;
	298	29	-0.422341046	15	-17	1.06	100	1	31	6.2	0	0	0	0	0	0	0	0	0	0	0;
	298	29	-0.422341046	15	-17	1.06	100	1	31	6.2	0	0	0	0	0	0	0	0	0	0	0;
	2625	29	-0.422341046	15	-17	1.06	100	1	31	6.2	0	0	0	0	0	0	0	0	0	0	0;
	2625	29	-0.422341046	15	-17	1.06	100	1	31	6.2	0	0	0	0	0	0	0	0	0	0	0;
	2624	28.64	1.46984695	15	-17	1.07	100	1	31	6.2	0	0	0	0	0	0	0	0	0	0	0;
	2947	10.93	0	0	-0.01	1.029	100	1	24	4.8	0	0	0	0	0	0	0	0	0	0	0;
	2718	4.81	0.23605701	8	-7	1.029	100	1	24	4.8	0	0	0	0	0	0	0	0	0	0	0;
	2720	4.8	0.236164371	8	-7	1.029	100	1	24	4.8	0	0	0	0	0	0	0	0	0	0	0;
	741	10.85	0.191264511	8	-7	1.029	100	1	24	4.8	0	0	0	0	0	0	0	0	0	0	0;
	2719	6.96	0.215523027	8	-7	1.029	100	1	24	4.8	0	0	0	0	0	0	0	0	0	0	0;
	2721	11.54	0.188695723	8	-7	1.029	100	1	24	4.8	0	0	0	0	0	0	0	0	0	0	0;
	283	8.43	0.0989434711	8	-8	1.024	100	1	23.5	4.7	0	0	0	0	0	0	0	0	0	0	0;
	1506	24.99	-4.94944025	6	-11	1.029	100	1	27	5.4	0	0	0	0	0	0	0	0	0	0	0;
	1506	7.94	-4.94944025	6	-11	1.029	100	1	27	5.4	0	0	0	0	0	0	0	0	0	0	0;
	1847	30	12	12	-8	1.035	100	1	32	6.4	0	0	0	0	0	0	0	0	0	0	0;
	1398	9.19	0	0	0	1.021	100	1	20.02	4	0	0	0	0	0	0	0	0	0	0	0;
	1398	8.94	0	0	0	1.021	100	1	20.35	4.07	0	0	0	0	0	0	0	0	0	0	0;
	225	9	-2.6419949	45	-45	1.05	100	1	45	9	0	0	0	0	0	0	0	0	0	0	0;
	225	37.36	-2.6419949	45	-45	1.05	100	1	45	9	0	0	0	0	0	0	0	0	0	0	0;
	1607	1.57	0	0	0	1.038	100	1	1.74	0	0	0	0	0	0	0	0	0	0	0	0;
	314	17.53	10	10	-10	0.986	100	1	20	4	0	0	0	0	0	0	0	0	0	0	0;
	2680	44.01	2.48989219	100	-60	1.022	100	1	239	44	0	0	0	0	0	0	0	0	0	0	0;
	582	0	0	70	-45	0.892	100	0	169	82	0	0	0	0	0	0	0	0	0	0	0;
	2978	0	0	70	-45	0.892	100	0	169	82	0	0	0	0	0	0	0	0	0	0	0;
	2977	44.01	2.48989219	100	-60	1.022	100	1	239	44	0	0	0	0	0	0	0	0	0	0	0;
	240	47.8	2.00431526	80	-75	1.075	100	1	239	47.8	0	0	0	0	0	0	0	0	0	0	0;
	1655	7.18	0	0	0	1.016	100	1	12	2.4	0	0	0	0	0	0	0	0	0	0	0;
	1655	3.68	0	0	0	1.016	100	1	4	0	0	0	0	0	0	0	0	0	0	0	0;
	1150	36.15	0	0	0	1.047	100	1	54	10.8	0	0	0	0	0	0	0	0	0	0	0;
	1447	4.82	2	2	-3	1.063	100	1	7	1.4	0	0	0	0	0	0	0	0	0	0	0;
	906	0	0	8	-8	1.077	100	0	21	4.2	0	0	0	0	0	0	0	0	0	0	0;
	1474	0	0	1	-1	1.039	100	0	2	0	0	0	0	0	0	0	0	0	0	0	0;
	1474	1.6	3	3	-3	1.039	100	1	8	1.6	0	0	0	0	0	0	0	0	0	0	0;
	1474	1.6	3	3	-3	1.039	100	1	8	1.6	0	0	0	0	0	0	0	0	0	0	0;
	963	7.99	-2	1	-2	0.977	100	1	8.9	1.78	0	0	0	0	0	0	0	0	0	0	0;
	962	0.19	0	0	0	1.033	100	1	22	4.4	0	0	0	0	0	0	0	0	0	0	0;
	923	11	0.879145726	5	-5	1.056	100	1	12	2.4	0	0	0	0	0	0	0	0	0	0	0;
	1153	14.99	-17.3	17.3	-17.3	1.04	100	1	16	3.2	0	0	0	0	0	0	0	0	0	0	0;
	1153	15.99	-10	10	-10	1.04	100	1	16.8	3.36	0	0	0	0	0	0	0	0	0	0	0;
	274	5.58	1.91334477	3.7	-3.7	1.054	100	1	6.7	1.34	0	0	0	0	0	0	0	0	0	0	0;
	274	1.26	1.55136063	3	-3	1.054	100	1	5.6	1.12	0	0	0	0	0	0	0	0	0	0	0;
	1776	9	5	5	-5	1.035	100	1	10	2	0	0	0	0	0	0	0	0	0	0	0;
	1776	9	5	5	-5	1.035	100	1	10	2	0	0	0	0	0	0	0	0	0	0	0;
	184	22	-17	8	-17	1.056	100	1	23.4	4.68	0	0	0	0	0	0	0	0	0	0	0;
	1657	5.2	-17	16	-17	1.038	100	1	26	5.2	0	0	0	0	0	0	0	0	0	0	0;
	1657	5.2	-17	16	-17	1.038	100	1	26	5.2	0	0	0	0	0	0	0	0	0	0	0;
	1761	0.95	-0.1	0.1	-0.1	1.079	100	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0;
	1761	4.85	0.9	1	0.9	1.079	100	1	11	2.2	0	0	0	0	0	0	0	0	0	0	0;
	1868	6	3.10802807	18	-18	1.055	100	1	30	6	0	0	0	0	0	0	0	0	0	0	0;
	1868	21.64	3.10802807	18	-18	1.055	100	1	30	6	0	0	0	0	0	0	0	0	0	0	0;
	731	0	0	26	-26	1.053	100	0	43	8.6	0	0	0	0	0	0	0	0	0	0	0;
	2715	0	0	20	-20	1.051	100	0	38	7.6	0	0	0	0	0	0	0	0	0	0	0;
	1263	15.21	0.473134698	14	-14	1.051	100	1	23.1	4.62	0	0	0	0	0	0	0	0	0	0	0;
	1263	15.21	0.473134698	14	-14	1.051	100	1	23.1	4.62	0	0	0	0	0	0	0	0	0	0	0;
	161	3.6	5	5	-5	1.063	100	1	18	3.6	0	0	0	0	0	0	0	0	0	0	0;
	604	5.82	6	6	-6	1.054	100	1	10.2	2.04	0	0	0	0	0	0	0	0	0	0	0;
	918	2.63	0	0	0	1.029	100	1	26	5.2	0	0	0	0	0	0	0	0	0	0	0;
	1760	10.99	-1	1	-1	1.045	100	1	11.5	2.3	0	0	0	0	0	0	0	0	0	0	0;
	1760	2.3	-1	1	-1	1.045	100	1	11.5	2.3	0	0	0	0	0	0	0	0	0	0	0;
	1414	11.99	-0.361211626	7.8	-7.8	1.051	100	1	13	2.6	0	0	0	0	0	0	0	0	0	0	0;
	1414	10.99	-0.333426117	7.2	-7.2	1.051	100	1	12	2.4	0	0	0	0	0	0	0	0	0	0	0;
	662	21.23	-0.0409053238	20	-18	1.059	100	1	40	8	0	0	0	0	0	0	0	0	0	0	0;
	2697	23.65	0.0694614707	20	-18	1.059	100	1	40	8	0	0	0	0	0	0	0	0	0	0	0;
	2696	23.63	0.068475757	20	-18	1.059	100	1	40	8	0	0	0	0	0	0	0	0	0	0	0;
	1346	2.4	0.308165683	7	-7	1.051	100	1	12	2.4	0	0	0	0	0	0	0	0	0	0	0;
	1346	2.4	0.308165683	7	-7	1.051	100	1	12	2.4	0	0	0	0	0	0	0	0	0	0	0;
	2622	4.35	-0.489736053	26	-26	1.045	100	1	8	1.6	0	0	0	0	0	0	0	0	0	0	0;
	2622	8.8	-0.489736053	26	-26	1.045	100	1	15	3	0	0	0	0	0	0	0	0	0	0	0;
	291	9.73	-0.205379692	26	-26	1.054	100	1	19	3.8	0	0	0	0	0	0	0	0	0	0	0;
	1490	9.99	6.5	6.5	-6.5	1.057	100	1	10.6	2.12	0	0	0	0	0	0	0	0	0	0	0;
	1671	20	2.70770048	15	-15	1.023	100	1	21.4	4.28	0	0	0	0	0	0	0	0	0	0	0;
	1615	0	0	24	-24	1.051	100	0	39	7.8	0	0	0	0	0	0	0	0	0	0	0;
	1681	16.21	-19.7160007	26.1	-24.36	1.065	100	1	87	17.4	0	0	0	0	0	0	0	0	0	0	0;
	418	15	-6.23163819	50	-40	1.051	100	1	75	15	0	0	0	0	0	0	0	0	0	0	0;
	2658	15	-6.23163819	50	-40	1.051	100	1	75	15	0	0	0	0	0	0	0	0	0	0	0;
	418	15	-6.23163819	50	-40	1.051	100	1	75	15	0	0	0	0	0	0	0	0	0	0	0;
	2658	15	-6.23163819	50	-40	1.051	100	1	75	15	0	0	0	0	0	0	0	0	0	0	0;
	461	-0.68	0.0907612253	12.42	-11.59	1.06	100	1	41.4	8.28	0	0	0	0	0	0	0	0	0	0	0;
	31	6.07	0	0	0	1.034	100	1	6.68	1.34	0	0	0	0	0	0	0	0	0	0	0;
	236	3	0	7	0	1.024	100	1	15	3	0	0	0	0	0	0	0	0	0	0	0;
	236	3.01	0	7	0	1.024	100	1	15	3	0	0	0	0	0	0	0	0	0	0	0;
	1754	0.48	-0.947649844	1	-1	1.04	100	1	1	0	0	0	0	0	0	0	0	0	0	0	0;
	1754	0.48	-0.947649844	1	-1	1.04	100	1	1	0	0	0	0	0	0	0	0	0	0	0	0;
	1754	0.48	-0.947649844	1	-1	1.04	100	1	1	0	0	0	0	0	0	0	0	0	0	0	0;
	898	1.02	0	0	0	1.047	100	1	1.7	0	0	0	0	0	0	0	0	0	0	0	0;
	898	17.23	0	0	0	1.047	100	1	22.6	4.52	0	0	0	0	0	0	0	0	0	0	0;
	120	13.99	-9	9	-9	1.038	100	1	15	3	0	0	0	0	0	0	0	0	0	0	0;
	549	5	3.74096785	22	-10	1.012	100	1	50	5	0	0	0	0	0	0	0	0	0	0	0;
	77	2.43	0	0	0	1.048	100	1	23.5	4.7	0	0	0	0	0	0	0	0	0	0	0;
	124	-5.91	0	0	0	1.047	100	1	0	-7	0	0	0	0	0	0	0	0	0	0	0;
	124	-5.91	0	0	0	1.047	100	1	0	-7	0	0	0	0	0	0	0	0	0	0	0;
	552	-1.27	0	0	0	1.037	100	1	21	4.2	0	0	0	0	0	0	0	0	0	0	0;
	1858	8.99	6	6	-6	1	100	1	9.6	1.92	0	0	0	0	0	0	0	0	0	0	0;
	134	24	13	13	-9	1.042	100	1	25	5	0	0	0	0	0	0	0	0	0	0	0;
	1204	8.4	-17.7450529	25	-20	0.971	100	1	42	8.4	0	0	0	0	0	0	0	0	0	0	0;
	1204	8.4	-17.7450529	25	-20	0.971	100	1	42	8.4	0	0	0	0	0	0	0	0	0	0	0;
	641	2.2	3.28620206	5	-5	1.028	100	1	11	2.2	0	0	0	0	0	0	0	0	0	0	0;
	641	2.2	3.28620206	5	-5	1.028	100	1	11	2.2	0	0	0	0	0	0	0	0	0	0	0;
	916	11.12	0	0	0	1.026	100	1	12	2.4	0	0	0	0	0	0	0	0	0	0	0;
	1317	10	15.321294	28	-28	1.063	100	1	50	10	0	0	0	0	0	0	0	0	0	0	0;
	1317	8	20.9437814	30	-10	1.063	100	1	40	8	0	0	0	0	0	0	0	0	0	0	0;
	1610	10.14	0	0	0	1.033	100	1	13.8	2.76	0	0	0	0	0	0	0	0	0	0	0;
	1610	11.15	0	0	0	1.033	100	1	15	3	0	0	0	0	0	0	0	0	0	0	0;
	271	24.32	-1.74241139	18	-18	1.052	100	1	39	7.8	0	0	0	0	0	0	0	0	0	0	0;
	1123	25.99	0	0	0	1.055	100	1	55.4	11.08	0	0	0	0	0	0	0	0	0	0	0;
	300	-0.41	0	0	0	1.025	100	1	40.8	8.16	0	0	0	0	0	0	0	0	0	0	0;
	648	14.64	-7.07928176	18	-18	1.041	100	1	28.9	5.78	0	0	0	0	0	0	0	0	0	0	0;
	1630	0.88	-0.0435464685	1	-1	1.042	100	1	2	0	0	0	0	0	0	0	0	0	0	0	0;
	1630	2.84	-0.087092937	2	-2	1.042	100	1	5	0	0	0	0	0	0	0	0	0	0	0	0;
	1630	0.88	-0.0435464685	1	-1	1.042	100	1	2	0	0	0	0	0	0	0	0	0	0	0	0;
	1604	3.46	2	2	-2	1.028	100	1	5	0	0	0	0	0	0	0	0	0	0	0	0;
	1802	34	-7.58135833	70	-80	1.044	100	1	170	34	0	0	0	0	0	0	0	0	0	0	0;
	2917	34	-7.54670015	70	-80	1.044	100	1	170	34	0	0	0	0	0	0	0	0	0	0	0;
	2921	30	-7.63886165	70	-70	1.044	100	1	150	30	0	0	0	0	0	0	0	0	0	0	0;
	2918	34	-7.51854804	70	-80	1.044	100	1	170	34	0	0	0	0	0	0	0	0	0	0	0;
	2921	30	-7.63886165	70	-70	1.044	100	1	150	30	0	0	0	0	0	0	0	0	0	0	0;
	2920	0	0	70	-70	1.056	100	0	150	30	0	0	0	0	0	0	0	0	0	0	0;
	2919	34	-7.52483623	70	-80	1.044	100	1	170	34	0	0	0	0	0	0	0	0	0	0	0;
	1802	34	-7.58135833	70	-80	1.044	100	1	170	34	0	0	0	0	0	0	0	0	0	0	0;
	2917	34	-7.54670015	70	-80	1.044	100	1	170	34	0	0	0	0	0	0	0	0	0	0	0;
	2919	34	-7.52483623	70	-80	1.044	100	1	170	34	0	0	0	0	0	0	0	0	0	0	0;
	2918	34	-7.51854804	70	-80	1.044	100	1	170	34	0	0	0	0	0	0	0	0	0	0	0;
	2920	0	0	70	-70	1.056	100	0	150	30	0	0	0	0	0	0	0	0	0	0	0;
	946	14.99	-0.177895318	12	-9	1.048	100	1	16	3.2	0	0	0	0	0	0	0	0	0	0	0;
	1576	3.8	5	5	-5	0.987	100	1	19	3.8	0	0	0	0	0	0	0	0	0	0	0;
	335	4.07	0.951202889	5	-5	1.013	100	1	13	2.6	0	0	0	0	0	0	0	0	0	0	0;
	335	4.07	0.951202889	5	-5	1.013	100	1	13	2.6	0	0	0	0	0	0	0	0	0	0	0;
	335	4.07	0.951202889	5	-5	1.013	100	1	13	2.6	0	0	0	0	0	0	0	0	0	0	0;
	335	4.07	0.951202889	5	-5	1.013	100	1	13	2.6	0	0	0	0	0	0	0	0	0	0	0;
	2932	18.31	0.212519305	12	-21	1.063	100	1	35.1	7.02	0	0	0	0	0	0	0	0	0	0	0;
	1873	15.39	-0.129442411	12	-21	1.038	100	1	35.1	7.02	0	0	0	0	0	0	0	0	0	0	0;
	2931	17.53	0.194248642	12	-21	1.063	100	1	35.1	7.02	0	0	0	0	0	0	0	0	0	0	0;
	2761	4.8	0.246706551	20	-20	1.058	100	1	24	4.8	0	0	0	0	0	0	0	0	0	0	0;
	2759	4.8	0.246640828	20	-20	1.058	100	1	24	4.8	0	0	0	0	0	0	0	0	0	0	0;
	2760	4.48	0.25099795	20	-20	1.058	100	1	20	4	0	0	0	0	0	0	0	0	0	0	0;
	2758	4.8	0.246706551	20	-20	1.058	100	1	24	4.8	0	0	0	0	0	0	0	0	0	0	0;
	883	4.8	0.246706551	20	-20	1.058	100	1	24	4.8	0	0	0	0	0	0	0	0	0	0	0;
	2757	4.81	0.246575202	20	-20	1.058	100	1	24	4.8	0	0	0	0	0	0	0	0	0	0	0;
	631	23.9	-1.82798933	10	-13	1.042	100	1	52	10.4	0	0	0	0	0	0	0	0	0	0	0;
	1355	1.21	1.8	1.8	-1.8	1.043	100	1	3	0	0	0	0	0	0	0	0	0	0	0	0;
	1151	7.6	-0.394920335	20	-20	1.035	100	1	38	7.6	0	0	0	0	0	0	0	0	0	0	0;
	2802	16.5	-0.33318641	20	-20	1.035	100	1	38	7.6	0	0	0	0	0	0	0	0	0	0	0;
	2969	16.55	-0.332094421	20	-19	1.035	100	1	38	7.6	0	0	0	0	0	0	0	0	0	0	0;
	2803	16.39	-0.335559464	20	-19	1.035	100	1	38	7.6	0	0	0	0	0	0	0	0	0	0	0;
	313	24.99	-10	10	-10	1.035	100	1	27	5.4	0	0	0	0	0	0	0	0	0	0	0;
	1573	11.99	0	13	0	1.053	100	1	13	2.6	0	0	0	0	0	0	0	0	0	0	0;
	1294	12	7.6	7.6	-7.6	1.059	100	1	12.8	2.56	0	0	0	0	0	0	0	0	0	0	0;
	2578	2.21333984	3.4771143	10	-13	1	100	1	17.9	3.58	0	0	0	0	0	0	0	0	0	0	0;
	2578	17	3.4771143	10	-13	1	100	1	17.9	3.58	0	0	0	0	0	0	0	0	0	0	0;
	1176	5.4	-2.4315466	10	-3	0.96	100	1	27	5.4	0	0	0	0	0	0	0	0	0	0	0;
	1176	5.4	-2.4315466	10	-3	0.96	100	1	27	5.4	0	0	0	0	0	0	0	0	0	0	0;
	1782	28	10	10	-10	1.042	100	1	30	6	0	0	0	0	0	0	0	0	0	0	0;
	626	58.28	1	1	0	1.047	100	1	78	15.6	0	0	0	0	0	0	0	0	0	0	0;
	146	106.33	2.90141296	59	-26	1.02	100	1	130	26	0	0	0	0	0	0	0	0	0	0	0;
	262	2.15	2.5	2.5	-2.5	0.998	100	1	4	0	0	0	0	0	0	0	0	0	0	0	0;
	262	4.99	3	3	-3	0.998	100	1	5.7	1.14	0	0	0	0	0	0	0	0	0	0	0;
	262	1.7	6	6	-5	0.998	100	1	8.5	1.7	0	0	0	0	0	0	0	0	0	0	0;
	262	0.45	2	2	-2	0.998	100	1	4	0	0	0	0	0	0	0	0	0	0	0	0;
	819	0	0	9	-9	0.998	100	0	15	3	0	0	0	0	0	0	0	0	0	0	0;
	1536	0	0	2	-2	0.982	100	0	5	0	0	0	0	0	0	0	0	0	0	0	0;
	1536	3.09	-2	2	-2	0.982	100	1	5	0	0	0	0	0	0	0	0	0	0	0	0;
	19	18.6715256	0.9	1	0.9	1.049	100	1	13	2.6	0	0	0	0	0	0	0	0	0	0	0;
	838	2.5	0.0804140416	8	-8	1.047	100	1	24	2.5	0	0	0	0	0	0	0	0	0	0	0;
	838	22.45	0.0804140416	8	-8	1.047	100	1	24	2.5	0	0	0	0	0	0	0	0	0	0	0;
	519	8.29	2.00032258	7	-5	1.034	100	1	13	2.6	0	0	0	0	0	0	0	0	0	0	0;
	519	11.99	2.00032258	7	-5	1.034	100	1	13	2.6	0	0	0	0	0	0	0	0	0	0	0;
	275	21.7	-1.65271208	15	-15	1.055	100	1	26.6	5.32	0	0	0	0	0	0	0	0	0	0	0;
	482	0.65	0	0	0	1.04	100	1	4.6	0	0	0	0	0	0	0	0	0	0	0	0;
	876	25.99	3.30427696	12	-9	1.034	100	1	28	5.6	0	0	0	0	0	0	0	0	0	0	0;
	876	26	3.30427696	12	-9	1.034	100	1	28	5.6	0	0	0	0	0	0	0	0	0	0	0;
	876	26	3.30427696	12	-9	1.034	100	1	28	5.6	0	0	0	0	0	0	0	0	0	0	0;
	305	1	-1.32642196	6	-9	1.03	100	1	32	1	0	0	0	0	0	0	0	0	0	0	0;
	305	28.05	-1.32642196	6	-9	1.03	100	1	32	1	0	0	0	0	0	0	0	0	0	0	0;
	2628	26.87	-0.522530405	6	-9	1.031	100	1	32	1	0	0	0	0	0	0	0	0	0	0	0;
	2628	1.02	-0.522530405	6	-9	1.031	100	1	32	1	0	0	0	0	0	0	0	0	0	0	0;
	2628	29.49	-0.522530405	6	-9	1.031	100	1	32	1	0	0	0	0	0	0	0	0	0	0	0;
	2628	1.04	-0.522530405	6	-9	1.031	100	1	32	1	0	0	0	0	0	0	0	0	0	0	0;
	1456	0.07	0	0	0	1.023	100	1	11.69	2.34	0	0	0	0	0	0	0	0	0	0	0;
	1798	12.24	2.4304361	18	-18	1.049	100	1	27	5.4	0	0	0	0	0	0	0	0	0	0	0;
	426	1.4	-0.1	0.1	-0.1	1.036	100	1	7	1.4	0	0	0	0	0	0	0	0	0	0	0;
	1714	-0.41	0	0	0	1.035	100	1	6	1.2	0	0	0	0	0	0	0	0	0	0	0;
	744	21.66	1.10069212	10	-10	1.068	100	1	29	5.8	0	0	0	0	0	0	0	0	0	0	0;
	744	21.66	1.10069212	10	-10	1.068	100	1	29	5.8	0	0	0	0	0	0	0	0	0	0	0;
	1261	1.5	-0.700816448	1	-1	1.047	100	1	7.5	1.5	0	0	0	0	0	0	0	0	0	0	0;
	1261	1.5	-0.700816448	1	-1	1.047	100	1	7.5	1.5	0	0	0	0	0	0	0	0	0	0	0;
	1261	7	-0.700816448	1	-1	1.047	100	1	7.5	1.5	0	0	0	0	0	0	0	0	0	0	0;
	1261	1.5	-0.700816448	1	-1	1.047	100	1	7.5	1.5	0	0	0	0	0	0	0	0	0	0	0;
	1261	2.47	-0.700816448	1	-1	1.047	100	1	7.5	1.5	0	0	0	0	0	0	0	0	0	0	0;
	975	1.57	-0.261413942	1.7	-1.7	1.052	100	1	2.6	0	0	0	0	0	0	0	0	0	0	0	0;
	975	9	-0.922637441	6	-6	1.052	100	1	9.8	1.96	0	0	0	0	0	0	0	0	0	0	0;
	1706	8.93	0	0	0	1.035	100	1	11.7	2.34	0	0	0	0	0	0	0	0	0	0	0;
	1160	4	0	0	0	1.055	100	1	8	1.6	0	0	0	0	0	0	0	0	0	0	0;
	1160	4	0	0	0	1.055	100	1	8	1.6	0	0	0	0	0	0	0	0	0	0	0;
	235	4.49	-0.910116817	4	-4	1.053	100	1	7.3	1.46	0	0	0	0	0	0	0	0	0	0	0;
	2613	0	0	15	-17	1.059	100	0	37	7.4	0	0	0	0	0	0	0	0	0	0	0;
	2613	0	0	15	-17	1.059	100	0	37	7.4	0	0	0	0	0	0	0	0	0	0	0;
	259	27.4	1.36929192	15	-17	1.071	100	1	37	7.4	0	0	0	0	0	0	0	0	0	0	0;
	259	23.51	1.36929192	15	-17	1.071	100	1	37	7.4	0	0	0	0	0	0	0	0	0	0	0;
	2614	0	0	15	-15	1.059	100	0	37	7.4	0	0	0	0	0	0	0	0	0	0	0;
	2614	0	0	15	-15	1.059	100	0	37	7.4	0	0	0	0	0	0	0	0	0	0	0;
	1220	9.1	0	0	0	1.049	100	1	10.2	2.04	0	0	0	0	0	0	0	0	0	0	0;
	1220	18	0	0	0	1.049	100	1	18	3.6	0	0	0	0	0	0	0	0	0	0	0;
	1148	2.51	0.183513709	12	0	1.053	100	1	9	1.8	0	0	0	0	0	0	0	0	0	0	0;
	1069	6	-0.0309295582	8	-8	1.044	100	1	22.9	6	0	0	0	0	0	0	0	0	0	0	0;
	1069	6.01	-0.0347957529	9	-9	1.044	100	1	26.5	6	0	0	0	0	0	0	0	0	0	0	0;
	1069	24.01	-0.0347957529	9	-9	1.044	100	1	26.5	6	0	0	0	0	0	0	0	0	0	0	0;
	1815	10	6.4	6.4	-6.4	0.997	100	1	10.8	2.16	0	0	0	0	0	0	0	0	0	0	0;
	1815	6	4	4	-4	0.997	100	1	6.4	1.28	0	0	0	0	0	0	0	0	0	0	0;
	1046	13	-5.56	4.63	-5.56	1.05	100	1	13.8	2.76	0	0	0	0	0	0	0	0	0	0	0;
	1606	44	4.96675147	20	-34	1.056	100	1	46	9.2	0	0	0	0	0	0	0	0	0	0	0;
	76	20.7	-1.75666186	14	-14	0.953	100	1	30	6	0	0	0	0	0	0	0	0	0	0	0;
	1612	30.29	25	25	-25	1.055	100	1	44	8.8	0	0	0	0	0	0	0	0	0	0	0;
	1276	-8	0	0	0	1.069	100	1	0	-8	0	0	0	0	0	0	0	0	0	0	0;
	1276	10.6	-0.531428048	17	-10	1.069	100	1	53	10.6	0	0	0	0	0	0	0	0	0	0	0;
	1396	0.84	0	0	0	1.055	100	1	10	2	0	0	0	0	0	0	0	0	0	0	0;
	1396	0.6	0	0	0	1.055	100	1	10	2	0	0	0	0	0	0	0	0	0	0	0;
	1288	1.21	0	0	0	1.044	100	1	10	2	0	0	0	0	0	0	0	0	0	0	0;
	489	1.86	-1.47638841	2.6	-2.8	1.057	100	1	8	1.6	0	0	0	0	0	0	0	0	0	0	0;
	489	0	0	0.35	-0.35	1.057	100	0	1.06	0	0	0	0	0	0	0	0	0	0	0	0;
	489	7	-1.47638841	2.6	-2.8	1.057	100	1	8	1.6	0	0	0	0	0	0	0	0	0	0	0;
	1678	6.2	16	16	-14	1.014	100	1	31	6.2	0	0	0	0	0	0	0	0	0	0	0;
	1614	11.6	-13.6541806	35	-35	1.061	100	1	58	11.6	0	0	0	0	0	0	0	0	0	0	0;
	220	1.22	1	1	-1	1.039	100	1	6.1	1.22	0	0	0	0	0	0	0	0	0	0	0;
	133	5	0.196555834	13	-9	1.028	100	1	25	5	0	0	0	0	0	0	0	0	0	0	0;
	172	0	0	8	-9	1.041	100	0	25	5	0	0	0	0	0	0	0	0	0	0	0;
	1266	-0.43	0	0	0	1.032	100	1	3	0	0	0	0	0	0	0	0	0	0	0	0;
	877	9	-1	1	-1	1.048	100	1	10	2	0	0	0	0	0	0	0	0	0	0	0;
	877	0	0	3	2.9	1.048	100	0	7	1.4	0	0	0	0	0	0	0	0	0	0	0;
	697	0	0	2	-2	1.048	100	0	5	0	0	0	0	0	0	0	0	0	0	0	0;
	697	1.97	1	1	-1	1.048	100	1	4	0	0	0	0	0	0	0	0	0	0	0	0;
	1181	9.7	0	0	0	1.031	100	1	18	3.6	0	0	0	0	0	0	0	0	0	0	0;
	1181	4.01	0	0	0	1.031	100	1	10	2	0	0	0	0	0	0	0	0	0	0	0;
	1164	-2.99	0	0	0	1.02	100	1	8.6	1.72	0	0	0	0	0	0	0	0	0	0	0;
	1164	1.52	0	0	0	1.02	100	1	10.5	2.1	0	0	0	0	0	0	0	0	0	0	0;
	310	5.99	-0.240676547	3	-3	1.067	100	1	7	1.4	0	0	0	0	0	0	0	0	0	0	0;
	310	8.72	-0.240676547	3	-3	1.067	100	1	13	2.6	0	0	0	0	0	0	0	0	0	0	0;
	2250	200	-36.8326956	260.97	-173.14	0.959	100	1	670	200	0	0	0	0	0	0	0	0	0	0	0;
	2251	140	-38.9626539	269.33	-111.09	0.959	100	1	700	140	0	0	0	0	0	0	0	0	0	0	0;
	2253	11.59	1.91503692	14	-8.87	1.017	100	1	23	4.6	0	0	0	0	0	0	0	0	0	0	0;
	2254	4.6	1.80519631	14	-8.87	1.018	100	1	23	4.6	0	0	0	0	0	0	0	0	0	0	0;
	2255	24.43	1.83827196	22.36	-13.33	1.01	100	1	27	5.4	0	0	0	0	0	0	0	0	0	0	0;
	2257	82	-1.52359117	36.04	-3.45	0.921	100	1	86	17.2	0	0	0	0	0	0	0	0	0	0	0;
	2258	9.8	-0.76219454	22.19	-3.23	0.93	100	1	49	9.8	0	0	0	0	0	0	0	0	0	0	0;
	2260	27.94	-0.673990797	9.89	-6.8	1.048	100	1	32	6.4	0	0	0	0	0	0	0	0	0	0	0;
	2261	28.44	-0.627020611	9.89	-6.8	1.048	100	1	32	6.4	0	0	0	0	0	0	0	0	0	0	0;
	2262	27.77	-0.411386884	9.89	-6.8	1.049	100	1	32	6.4	0	0	0	0	0	0	0	0	0	0	0;
	2263	27.53	-0.4334754	9.89	-6.8	1.049	100	1	32	6.4	0	0	0	0	0	0	0	0	0	0	0;
	2266	22.15	-8.31216176	62.7	-27.3	0.988	100	1	92	18.4	0	0	0	0	0	0	0	0	0	0	0;
	2267	35.54	-8.37411349	62.7	-27.3	0.987	100	1	92	18.4	0	0	0	0	0	0	0	0	0	0	0;
	2269	60.68	-8.48338152	62.7	-27.3	0.984	100	1	92	18.4	0	0	0	0	0	0	0	0	0	0	0;
	2270	899.99	-28.2742399	338.09	-421.28	0.964	100	1	935.5	245.5	0	0	0	0	0	0	0	0	0	0	0;
	2271	514.14	-29.6927216	348.02	-410.59	0.968	100	1	976.47	286.47	0	0	0	0	0	0	0	0	0	0	0;
	2272	935.99	-31.1556304	339.68	-411.87	0.963	100	1	972.51	252.51	0	0	0	0	0	0	0	0	0	0	0;
	2273	573.77	-21.3845833	315.49	-438.24	0.969	100	1	910	220	0	0	0	0	0	0	0	0	0	0	0;
	2274	0	0	164.82	-101.26	0.978	100	0	252	156	0	0	0	0	0	0	0	0	0	0	0;
	2275	140	-14.110002	153.82	-109.44	0.968	100	1	236	140	0	0	0	0	0	0	0	0	0	0	0;
	2276	154	-5.98468065	101.23	-56.19	0.99	100	1	250	154	0	0	0	0	0	0	0	0	0	0	0;
	2277	112	-36.7528615	237.67	-167.57	0.985	100	1	295	112	0	0	0	0	0	0	0	0	0	0	0;
	2278	89	-5.96207615	102.26	-66.49	0.993	100	1	155	89	0	0	0	0	0	0	0	0	0	0	0;
	2279	48.56	0.0219479943	19.65	-20.55	1.007	100	1	58	11.6	0	0	0	0	0	0	0	0	0	0	0;
	2280	47.6	0.333313263	12.29	-12.49	1.007	100	1	58	11.6	0	0	0	0	0	0	0	0	0	0	0;
	2281	47.6	-0.0515284416	19.65	-20.55	1.007	100	1	58	11.6	0	0	0	0	0	0	0	0	0	0	0;
	2282	47.6	0.333313263	12.29	-12.49	1.007	100	1	58	11.6	0	0	0	0	0	0	0	0	0	0	0;
	2283	47.6	0.333313263	12.29	-12.49	1.007	100	1	58	11.6	0	0	0	0	0	0	0	0	0	0	0;
	2284	120	-1.15750301	166.05	-88.28	0.959	100	1	250	120	0	0	0	0	0	0	0	0	0	0	0;
	2286	27.8	-6.77955752	99.9	-56.48	1.029	100	1	139	27.8	0	0	0	0	0	0	0	0	0	0	0;
	2289	9.8	-0.364537121	31.96	-22.82	0.992	100	1	49	9.8	0	0	0	0	0	0	0	0	0	0	0;
	2293	906.82	-173.075897	546.35	-229.84	0.933	100	1	942.4	272.4	0	0	0	0	0	0	0	0	0	0	0;
	2294	872	-240.68	538.05	-240.68	0.92	100	1	906	236	0	0	0	0	0	0	0	0	0	0	0;
	2295	0	0	515.37	-225.55	0.962	100	0	930.39	280.39	0	0	0	0	0	0	0	0	0	0	0;
	2296	885.99	-211.65585	519.79	-223.53	0.924	100	1	920.98	270.98	0	0	0	0	0	0	0	0	0	0	0;
	2297	1244.51	-223.048982	673.87	-237.7	0.903	100	1	1308	318	0	0	0	0	0	0	0	0	0	0	0;
	2298	337.85	-228.846133	673.87	-237.7	0.911	100	1	1308	318	0	0	0	0	0	0	0	0	0	0	0;
	2299	33	-0.380421397	5.05	-1.45	1.04	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0;
	2300	33	-0.380421397	5.05	-1.45	1.04	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0;
	2301	33	-0.380421397	5.05	-1.45	1.04	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0;
	2302	33	-0.380421397	5.05	-1.45	1.04	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0;
	2303	33	-0.380421397	5.05	-1.45	1.04	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0;
	2304	33	-0.380421397	5.05	-1.45	1.04	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0;
	2306	19	-1.91504897	10.54	-7.31	0.954	100	1	20	4	0	0	0	0	0	0	0	0	0	0	0;
	2307	576.16	-246.627326	703.47	-249.56	0.933	100	1	1330	337	0	0	0	0	0	0	0	0	0	0	0;
	2309	520.33	-239.09999	712.05	-240.98	0.928	100	1	1360	367	0	0	0	0	0	0	0	0	0	0	0;
	2310	584.17	-239.381564	712.05	-240.98	0.928	100	1	1360	367	0	0	0	0	0	0	0	0	0	0	0;
	2311	18	-1.77464027	53.82	-33.81	0.988	100	1	90	18	0	0	0	0	0	0	0	0	0	0	0;
	2312	0	0	53.63	-33.27	1.037	100	0	95	19	0	0	0	0	0	0	0	0	0	0	0;
	2313	0	0	53.95	-29.61	0.994	100	0	102	20.4	0	0	0	0	0	0	0	0	0	0	0;
	2314	1.44	-16.0027635	285.21	-103.18	0.959	100	1	1.5	1.4	0	0	0	0	0	0	0	0	0	0	0;
	2315	48	-19.5130225	109.25	-30.75	0.973	100	1	240	48	0	0	0	0	0	0	0	0	0	0	0;
	2316	48	-19.5130225	109.25	-30.75	0.973	100	1	240	48	0	0	0	0	0	0	0	0	0	0	0;
	2317	905.99	-57.4715603	500.9	-159.78	0.937	100	1	942.09	232.09	0	0	0	0	0	0	0	0	0	0	0;
	2319	912.99	-65.1544284	532.88	-153.4	0.936	100	1	949.12	239.12	0	0	0	0	0	0	0	0	0	0	0;
	2320	906.99	-73.055993	551.77	-155.04	0.935	100	1	943.12	233.12	0	0	0	0	0	0	0	0	0	0	0;
	2321	1026.78	-144.132187	657.68	-222.98	0.923	100	1	1503	403	0	0	0	0	0	0	0	0	0	0	0;
	2322	962.81	-143.439926	657.68	-222.98	0.925	100	1	1503	403	0	0	0	0	0	0	0	0	0	0	0;
	2323	405.17	-55.9156348	390.29	-446.45	0.977	100	1	1498	398	0	0	0	0	0	0	0	0	0	0	0;
	2324	1441.99	-53.7650112	368.81	-446.45	0.968	100	1	1498	398	0	0	0	0	0	0	0	0	0	0	0;
	2325	81.76	-0.598822626	93.6	-50.9	0.944	100	1	125	8.5	0	0	0	0	0	0	0	0	0	0	0;
	2326	88.01	-1.63995653	93.6	-50.9	0.943	100	1	125	8.5	0	0	0	0	0	0	0	0	0	0	0;
	2327	137.7	-1.53624609	72.7	-2.56	0.955	100	1	148.2	4.2	0	0	0	0	0	0	0	0	0	0	0;
	2328	180	-19.7343986	328.92	-51.66	0.959	100	1	685	180	0	0	0	0	0	0	0	0	0	0	0;
	2329	571.65	-22.7456601	359.66	-170.85	0.951	100	1	610	310	0	0	0	0	0	0	0	0	0	0	0;
	2330	310.01	-17.5189739	323.14	-212.84	0.958	100	1	610	310	0	0	0	0	0	0	0	0	0	0	0;
	2331	205	-25.4210124	380.92	-216.75	0.962	100	1	700	205	0	0	0	0	0	0	0	0	0	0	0;
	2336	35.87	1.03735708	17.81	-10.97	0.988	100	1	50	10	0	0	0	0	0	0	0	0	0	0	0;
	2337	37.18	1.15649907	17.81	-10.97	0.988	100	1	50	10	0	0	0	0	0	0	0	0	0	0	0;
	2338	38.2	1.25225062	17.81	-10.97	0.988	100	1	50	10	0	0	0	0	0	0	0	0	0	0	0;
	2339	34.54	0.920801811	17.81	-10.97	0.988	100	1	50	10	0	0	0	0	0	0	0	0	0	0	0;
	2340	32.14	1.12783095	17.81	-10.97	0.989	100	1	50	10	0	0	0	0	0	0	0	0	0	0	0;
	2341	36.77	1.11874712	17.81	-10.97	0.988	100	1	50	10	0	0	0	0	0	0	0	0	0	0	0;
	2342	0	0	521.6	-128.95	0.965	100	0	1000	280	0	0	0	0	0	0	0	0	0	0	0;
	2343	0	0	521.6	-128.95	0.965	100	0	1000	280	0	0	0	0	0	0	0	0	0	0	0;
	2344	0	0	566.43	-129.84	0.965	100	0	1000	280	0	0	0	0	0	0	0	0	0	0	0;
	2345	0	0	565.46	-149.32	0.965	100	0	930	280	0	0	0	0	0	0	0	0	0	0	0;
	2348	30.94	-2.61528042	21.89	-12.76	1.007	100	1	57	11.4	0	0	0	0	0	0	0	0	0	0	0;
	2349	239.01	-37.4229425	320.29	-95.56	0.922	100	1	451	239	0	0	0	0	0	0	0	0	0	0	0;
	2350	21	-2.48300304	63.51	-8.25	0.965	100	1	63	21	0	0	0	0	0	0	0	0	0	0	0;
	2351	240	-46.0802964	267.62	-171.1	0.988	100	1	425	240	0	0	0	0	0	0	0	0	0	0	0;
	2352	864.14	-124.064903	530.48	-149.36	0.913	100	1	920.06	230.06	0	0	0	0	0	0	0	0	0	0	0;
	2353	864.14	-124.064903	530.55	-149.3	0.913	100	1	920.07	230.07	0	0	0	0	0	0	0	0	0	0	0;
	2354	864.15	-124.063662	530.13	-149.64	0.913	100	1	920.04	230.04	0	0	0	0	0	0	0	0	0	0	0;
	2355	237.08	-123.674702	531.3	-147.4	0.92	100	1	927.07	237.07	0	0	0	0	0	0	0	0	0	0	0;
	2356	29.99	0.0455401972	10.38	-5.76	1.031	100	1	32	6.4	0	0	0	0	0	0	0	0	0	0	0;
	2357	860.42	-10.8742184	407.48	-463.97	0.968	100	1	1380	340	0	0	0	0	0	0	0	0	0	0	0;
	2358	841.33	-8.92167684	407.48	-463.97	0.968	100	1	1380	340	0	0	0	0	0	0	0	0	0	0	0;
	2359	13	-2.89153996	37.34	-22.66	1.007	100	1	65	13	0	0	0	0	0	0	0	0	0	0	0;
	2360	14	-1.07236138	22.34	-21.7	1.009	100	1	70	14	0	0	0	0	0	0	0	0	0	0	0;
	2361	13	-4.21956003	53.95	-36.05	1.005	100	1	65	13	0	0	0	0	0	0	0	0	0	0	0;
	2362	13	-4.29071823	55.38	-34.62	1.003	100	1	65	13	0	0	0	0	0	0	0	0	0	0	0;
	2363	36.92	-2.94550323	39.63	-20.37	1.004	100	1	70	14	0	0	0	0	0	0	0	0	0	0	0;
	2364	1258.99	-104.888916	566.82	-494.4	0.941	100	1	1308	288	0	0	0	0	0	0	0	0	0	0	0;
	2365	1258.99	-104.328848	566.82	-494.4	0.941	100	1	1308	288	0	0	0	0	0	0	0	0	0	0	0;
	2366	13.17	-0.0460786486	10.52	-6.96	1.008	100	1	22	4.4	0	0	0	0	0	0	0	0	0	0	0;
	2368	171	-48.1264288	281.33	-122.56	0.949	100	1	451	82	0	0	0	0	0	0	0	0	0	0	0;
	2370	7.2	0.615231848	10.34	-12.56	1.024	100	1	36	7.2	0	0	0	0	0	0	0	0	0	0	0;
	2371	677.16	74.0274807	525.98	-146.1	0.934	100	1	947	237	0	0	0	0	0	0	0	0	0	0	0;
	2372	681.81	74.4860393	527.89	-146.1	0.934	100	1	947	267	0	0	0	0	0	0	0	0	0	0	0;
	2373	677.22	74.0380154	525.98	-146.1	0.934	100	1	947	237	0	0	0	0	0	0	0	0	0	0	0;
	2374	677.22	74.0380154	525.98	-146.1	0.934	100	1	947	237	0	0	0	0	0	0	0	0	0	0	0;
	2375	677.13	74.0252023	525.98	-146.1	0.934	100	1	947	237	0	0	0	0	0	0	0	0	0	0	0;
	2376	237	71.1077665	525.98	-146.1	0.938	100	1	947	237	0	0	0	0	0	0	0	0	0	0	0;
	2377	125	-1.21000206	132.48	-11.56	0.959	100	1	240	125	0	0	0	0	0	0	0	0	0	0	0;
	2378	206	-13.4965086	262.39	-135.97	0.966	100	1	446	206	0	0	0	0	0	0	0	0	0	0	0;
	2379	0	0	155.36	-104.87	0.962	100	0	230	120	0	0	0	0	0	0	0	0	0	0	0;
	2380	0	0	280.73	-126.32	0.955	100	0	585	250	0	0	0	0	0	0	0	0	0	0	0;
	2381	272	-13.9729267	297.58	-109.25	0.936	100	1	607	272	0	0	0	0	0	0	0	0	0	0	0;
	2385	17.55	2.08092132	20.13	-7.22	0.99	100	1	31	6.2	0	0	0	0	0	0	0	0	0	0	0;
	2386	13.99	1.33350543	33.89	-21.95	0.988	100	1	31	6.2	0	0	0	0	0	0	0	0	0	0	0;
	2389	5.48	0.0523333809	8.32	-5.51	1.04	100	1	21	4.2	0	0	0	0	0	0	0	0	0	0	0;
	2390	24.59	1.17128519	6.13	-7.24	1.01	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0;
	2391	24.62	1.17355721	6.13	-7.24	1.01	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0;
	2392	24.69	1.17886943	11.43	-11.73	1.01	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0;
	2393	24.19	1.14125779	6.13	-7.24	1.01	100	1	35	7	0	0	0	0	0	0	0	0	0	0	0;
	2394	120	-13.5478196	112.63	-113.65	0.956	100	1	235	120	0	0	0	0	0	0	0	0	0	0	0;
	2395	43.49	0.103744399	10.25	-4.13	1.001	100	1	47	9.4	0	0	0	0	0	0	0	0	0	0	0;
	2396	9.4	-0.0541082724	10.25	-4.13	1.005	100	1	47	9.4	0	0	0	0	0	0	0	0	0	0	0;
	2401	23.21	-1.68777433	14.95	-10.67	0.987	100	1	31	6.2	0	0	0	0	0	0	0	0	0	0	0;
	2402	29	-1.76903844	14.95	-10.67	0.985	100	1	31	6.2	0	0	0	0	0	0	0	0	0	0	0;
	2403	29	-1.76903844	14.95	-10.67	0.985	100	1	31	6.2	0	0	0	0	0	0	0	0	0	0	0;
	2404	48	-7.23943539	31.73	-15.57	0.949	100	1	50	10	0	0	0	0	0	0	0	0	0	0	0;
	2406	7.4	-0.0773058495	15.94	-8.36	1.005	100	1	37	7.4	0	0	0	0	0	0	0	0	0	0	0;
	2408	7.4	-0.0773058495	15.94	-8.36	1.005	100	1	37	7.4	0	0	0	0	0	0	0	0	0	0	0;
	2409	137	-16.4745886	170.47	-33.56	0.968	100	1	250	137	0	0	0	0	0	0	0	0	0	0	0;
	2410	137	-17.3878217	170.47	-33.56	0.968	100	1	250	137	0	0	0	0	0	0	0	0	0	0	0;
	2412	15.87	1.68676087	10.62	-7.12	0.936	100	1	19	3.8	0	0	0	0	0	0	0	0	0	0	0;
	2413	0	0	75.67	-57.3	1.037	100	0	115	23	0	0	0	0	0	0	0	0	0	0	0;
	2414	0	0	75.67	-57.3	1.037	100	0	115	23	0	0	0	0	0	0	0	0	0	0	0;
	2415	0	0	25.64	-9.18	0.986	100	0	122	24.4	0	0	0	0	0	0	0	0	0	0	0;
	2416	196	-24.8181868	211.59	-164.91	1.003	100	1	414	196	0	0	0	0	0	0	0	0	0	0	0;
	2417	41.6	-0.94962932	39.82	-19.39	0.975	100	1	52	10.4	0	0	0	0	0	0	0	0	0	0	0;
	2418	30.69	-1.25394259	39.82	-19.39	0.977	100	1	52	10.4	0	0	0	0	0	0	0	0	0	0	0;
	2419	5	-4.49414109	104.23	-23.38	0.964	100	1	185	5	0	0	0	0	0	0	0	0	0	0	0;
	2420	5	-4.49435976	104.23	-23.38	0.964	100	1	185	5	0	0	0	0	0	0	0	0	0	0	0;
	2421	45.4	-25.5536711	195.63	-56.56	0.967	100	1	227	45.4	0	0	0	0	0	0	0	0	0	0	0;
	2422	45.4	-25.3735225	195.98	-56.26	0.967	100	1	227	45.4	0	0	0	0	0	0	0	0	0	0	0;
	2423	45.4	-25.3740602	195.98	-56.26	0.967	100	1	227	45.4	0	0	0	0	0	0	0	0	0	0	0;
	2424	45.4	-25.3204737	196.08	-56.17	0.967	100	1	227	45.4	0	0	0	0	0	0	0	0	0	0	0;
	2427	913.98	-179.84	511.82	-179.84	0.933	100	1	950	237	0	0	0	0	0	0	0	0	0	0	0;
	2428	913.98	-144.938023	533.7	-146.33	0.938	100	1	950	237	0	0	0	0	0	0	0	0	0	0	0;
	2429	156	-11.9524814	191	-152.75	0.991	100	1	304	156	0	0	0	0	0	0	0	0	0	0	0;
	2431	168	-0.0766591707	197.29	-145.96	0.929	100	1	316	168	0	0	0	0	0	0	0	0	0	0	0;
	2432	1308.98	-208.850835	671.92	-213.29	0.923	100	1	1360	289	0	0	0	0	0	0	0	0	0	0	0;
	2434	58	-6.50546028	28.9	-24.22	0.976	100	1	61	12.2	0	0	0	0	0	0	0	0	0	0	0;
	2435	58	-6.50546028	28.9	-24.22	0.976	100	1	61	12.2	0	0	0	0	0	0	0	0	0	0	0;
	2437	726.47	-70.0776591	706.84	-235.16	0.93	100	1	1380	350	0	0	0	0	0	0	0	0	0	0	0;
	2438	706.56	-67.3226263	706.84	-235.16	0.928	100	1	1380	350	0	0	0	0	0	0	0	0	0	0	0;
	2439	708.74	-60.6808455	695.83	-235.16	0.929	100	1	1380	350	0	0	0	0	0	0	0	0	0	0	0;
	2440	350.04	-63.1290213	681.31	-260.69	0.933	100	1	1290	350	0	0	0	0	0	0	0	0	0	0	0;
	2441	46.43	-3.2447102	37.51	-10.49	0.971	100	1	51	0.8	0	0	0	0	0	0	0	0	0	0	0;
	2442	1103.55	-38.305052	675.48	-207.21	0.931	100	1	1380	340	0	0	0	0	0	0	0	0	0	0	0;
	2443	340.01	-39.6320071	675.48	-207.21	0.937	100	1	1380	340	0	0	0	0	0	0	0	0	0	0	0;
	2444	175	-22.2833223	322.12	-100.08	0.929	100	1	585	175	0	0	0	0	0	0	0	0	0	0	0;
	2445	175	-22.2833223	322.12	-100.08	0.929	100	1	585	175	0	0	0	0	0	0	0	0	0	0	0;
	2446	175	-22.2695334	322.12	-100.08	0.929	100	1	585	175	0	0	0	0	0	0	0	0	0	0	0;
	2447	175	-22.3654988	311.95	-109.4	0.939	100	1	585	175	0	0	0	0	0	0	0	0	0	0	0;
	2448	8.6	-0.683499075	33.11	-20.49	1.014	100	1	43	8.6	0	0	0	0	0	0	0	0	0	0	0;
	2449	8.6	-0.683499075	33.11	-20.49	1.014	100	1	43	8.6	0	0	0	0	0	0	0	0	0	0	0;
	2450	8.6	-0.683499075	33.11	-20.49	1.014	100	1	43	8.6	0	0	0	0	0	0	0	0	0	0	0;
	2452	14	-3.90433323	78.5	-24.38	0.978	100	1	70	14	0	0	0	0	0	0	0	0	0	0	0;
	2453	16.8	-1.33873474	42.66	-21.78	0.982	100	1	80	16	0	0	0	0	0	0	0	0	0	0	0;
	2454	184.2	-28.205332	107.83	-75.85	0.944	100	1	230	70	0	0	0	0	0	0	0	0	0	0	0;
	2455	565.42	-115.95	230.47	-115.95	0.92	100	1	605	295	0	0	0	0	0	0	0	0	0	0	0;
	2457	11.2	-0.206766071	24.74	-16.5	1.046	100	1	56	11.2	0	0	0	0	0	0	0	0	0	0	0;
	2458	37.58	-1.88	61.2	-1.88	0.96	100	1	58	11.6	0	0	0	0	0	0	0	0	0	0	0;
	2460	10.37	-0.370206194	17.14	-10.86	1.049	100	1	23.1	4.62	0	0	0	0	0	0	0	0	0	0	0;
	2461	220	-2.58746323	159.05	-15.32	0.971	100	1	429	220	0	0	0	0	0	0	0	0	0	0	0;
	2462	18.08	-5.91812931	21.74	-17.31	1.011	100	1	41	8.2	0	0	0	0	0	0	0	0	0	0	0;
	2463	16	0.767016452	18.02	-6.63	1.035	100	1	80	16	0	0	0	0	0	0	0	0	0	0	0;
	2464	16	0.766743361	18.02	-6.63	1.035	100	1	80	16	0	0	0	0	0	0	0	0	0	0	0;
	2465	16	0.765046612	18.02	-6.63	1.035	100	1	80	16	0	0	0	0	0	0	0	0	0	0	0;
	2470	36	-4.81356322	124.73	-79.86	0.988	100	1	180	36	0	0	0	0	0	0	0	0	0	0	0;
	2471	36	-3.93488057	116.01	-89.94	1.01	100	1	180	36	0	0	0	0	0	0	0	0	0	0	0;
	2472	36	-4.81356322	124.73	-79.86	0.988	100	1	180	36	0	0	0	0	0	0	0	0	0	0	0;
	2473	36	-4.81271772	124.73	-79.86	0.988	100	1	180	36	0	0	0	0	0	0	0	0	0	0	0;
	2481	42	-1.91228882	14.64	-6.01	1.019	100	1	44	8.8	0	0	0	0	0	0	0	0	0	0	0;
	2484	7.6	-0.20026922	27.02	-18.3	1.039	100	1	38	7.6	0	0	0	0	0	0	0	0	0	0	0;
	2490	22.26	-1.2418978	26.24	-3.76	0.961	100	1	33	6.6	0	0	0	0	0	0	0	0	0	0	0;
	2496	124.98	-7.70346204	30.84	-18.18	1.023	100	1	130	26	0	0	0	0	0	0	0	0	0	0	0;
	2498	1282	-239.66	671.48	-239.66	0.926	100	1	1332	282	0	0	0	0	0	0	0	0	0	0	0;
	2499	762.53	-239.66	671.48	-239.66	0.932	100	1	1332	282	0	0	0	0	0	0	0	0	0	0	0;
	2500	0	0	168.9	14.28	0.973	100	0	285	150	0	0	0	0	0	0	0	0	0	0	0;
	2501	225	-26.9638101	204.97	-97.54	0.959	100	1	595	225	0	0	0	0	0	0	0	0	0	0	0;
	2502	120	-49.768066	307.19	-50.96	0.917	100	1	436	120	0	0	0	0	0	0	0	0	0	0	0;
	2503	127	-47.4495047	310.33	-47.76	0.918	100	1	443	127	0	0	0	0	0	0	0	0	0	0	0;
	2508	9.8	-3.27631173	32.52	-21.79	1.007	100	1	49	9.8	0	0	0	0	0	0	0	0	0	0	0;
	2509	12.57	0.106201275	21.62	-13.24	0.983	100	1	30	6	0	0	0	0	0	0	0	0	0	0	0;
	2513	770.79	-105.079535	541.66	-152.01	0.93	100	1	950.09	230.09	0	0	0	0	0	0	0	0	0	0	0;
	2514	233.1	-105.757191	541.94	-151.13	0.935	100	1	953.09	233.09	0	0	0	0	0	0	0	0	0	0	0;
	2516	47	-4.17860582	21.77	-20.2	0.992	100	1	49	9.8	0	0	0	0	0	0	0	0	0	0	0;
	2517	47	-4.17860582	21.77	-20.2	0.992	100	1	49	9.8	0	0	0	0	0	0	0	0	0	0	0;
	2518	11.2	-6.90525497	30.3	-13.7	0.953	100	1	56	11.2	0	0	0	0	0	0	0	0	0	0	0;
	2519	32.2	-28.228907	114.06	-45.94	0.965	100	1	161	32.2	0	0	0	0	0	0	0	0	0	0	0;
	2520	32.2	-28.228907	114.06	-45.94	0.965	100	1	161	32.2	0	0	0	0	0	0	0	0	0	0	0;
	2521	32.2	-28.228907	114.06	-45.94	0.965	100	1	161	32.2	0	0	0	0	0	0	0	0	0	0	0;
	2522	32.2	-28.228907	114.06	-45.94	0.965	100	1	161	32.2	0	0	0	0	0	0	0	0	0	0	0;
	2527	685.69	82.3508696	405.58	-162.03	0.963	100	1	985	275	0	0	0	0	0	0	0	0	0	0	0;
	2528	738.41	88.7496562	400.58	-167.03	0.964	100	1	985	275	0	0	0	0	0	0	0	0	0	0	0;
	2529	744.56	82.2161345	400.58	-167.03	0.963	100	1	985	275	0	0	0	0	0	0	0	0	0	0	0;
	2530	607.5	42.0946269	400.58	-167.03	0.959	100	1	985	275	0	0	0	0	0	0	0	0	0	0	0;
	2531	72	-2.81920594	102.61	-26.72	0.962	100	1	185	72	0	0	0	0	0	0	0	0	0	0	0;
	2532	72	-2.81920594	102.61	-24.82	0.962	100	1	185	72	0	0	0	0	0	0	0	0	0	0	0;
	2533	72	-2.43175851	102.61	-24.82	0.979	100	1	185	72	0	0	0	0	0	0	0	0	0	0	0;
	2534	120	-6.54	138.09	-96.08	0.944	100	1	250	120	0	0	0	0	0	0	0	0	0	0	0;
	2535	138	-6.50315796	148.09	-87.36	0.943	100	1	268	138	0	0	0	0	0	0	0	0	0	0	0;
	2537	130	-25.8888213	133.88	-46.12	0.947	100	1	136	27.2	0	0	0	0	0	0	0	0	0	0	0;
	2538	123	-22.702814	123.95	-46.05	0.955	100	1	128	25.6	0	0	0	0	0	0	0	0	0	0	0;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax	Pf	Qf	Pt	Qt
mpc.branch = [
	639	1	0.005799	0.010615	0.0075	0	0	0	1	0	1	0	0	20.6221	-0.7949	-20.6000	0.0000;
	909	2	0.002607	0.017462	0.0324	540	540	540	1	0	1	0	0	20.9169	13.9212	-20.9000	-17.2000;
	2575	3	2.1e-05	0.000125	0.1386	737	737	737	1	0	1	0	0	200.0000	-45.7081	-199.9922	30.2821;
	875	3	0.000145	0.001877	0.0635	2487	2487	2487	1	0	1	0	0	-256.3175	2.8975	256.4029	-8.8787;
	1710	3	0.000319	0.003234	0.0838	1841	1841	1841	1	0	1	0	0	-83.5597	40.3449	83.5854	-49.4493;
	46	3	2.1e-05	0.000125	0.1386	737	737	737	1	0	1	0	0	140.0000	-43.4947	-139.9961	28.0459;
	1073	4	0.037541	0.100529	0.0011	0	0	0	1	0	1	0	0	-28.7101	5.9497	29.0092	-5.2683;
	1533	4	0.090199	0.211388	0.0023	0	0	0	1	0	1	0	0	2.6392	2.7862	-2.6266	-3.0094;
	1658	4	0.09801	0.267574	0	0	0	0	1	0	1	0	0	27.0698	-6.4016	-26.3826	8.2777;
	1370	5	0.009383	0.019753	0	0	0	0	1	0	1	0	0	0.4000	0.1000	-0.4000	-0.1000;
	1370	6	0.001975	0.004444	0	0	0	0	1	0	1	0	0	-2.2904	-20.5784	2.3000	20.6000;
	199	7	0.006163	0.041067	0.0759	446	446	446	1	0	1	0	0	8.9796	-8.0858	-8.9742	-0.2481;
	880	7	0.000652	0.004369	0.0081	558	558	558	1	0	1	0	0	101.5908	-26.2066	-101.5258	25.7481;
	1061	8	0.067019	0.137566	0.0037	0	0	0	1	0	1	0	0	30.6681	-3.2551	-30.0582	4.1263;
	1223	8	0.032754	0.088939	0.0039	0	0	0	1	0	1	0	0	6.9560	2.3244	-6.9384	-2.6738;
	1223	8	0.030184	0.080096	0.0053	0	0	0	1	0	1	0	0	7.7231	2.4656	-7.7033	-2.9525;
	1371	10	0.009733	0.034089	0.0185	0	0	0	1	0	1	0	0	0.2940	12.6869	-0.2777	-14.6936;
	147	11	0.000277	0.002015	0.003	288	288	288	1	0	1	0	0	-94.1276	-26.7704	94.1514	26.6094;
	387	2571	0.00881	0.033995	0.0607	289	289	289	1	0	1	0	0	-24.8263	28.0619	24.9520	-34.3625;
	437	2571	0.004642	0.019832	0.0354	255	255	255	1	0	1	0	0	-107.6398	-5.0610	108.1302	3.2489;
	955	11	0.008861	0.03506	0.0623	288	288	288	1	0	1	0	0	-47.4689	-20.1848	47.6741	14.1164;
	991	11	0.006993	0.032869	0.0557	255	255	255	1	0	1	0	0	-77.3302	-19.4735	77.7303	15.2073;
	1774	2571	0.002173	0.008731	0.0152	0	0	0	1	0	1	0	0	10.8977	19.6741	-10.8872	-21.3213;
	1817	11	0.00077	0.003121	0.0051	0	0	0	1	0	1	0	0	19.1295	35.4290	-19.1181	-35.9523;
	2092	2571	0.004109	0.016138	0.0284	288	288	288	1	0	1	0	0	-45.4660	1.7722	45.5432	-4.6162;
	2591	12	8.3e-05	0.000907	0.0202	1034	1034	1034	1	0	1	0	0	60.6800	-14.2990	-60.6772	12.0525;
	419	12	0.000552	0.006726	0.0939	1786	1786	1786	1	0	1	0	0	-30.9968	-29.1549	31.0043	18.6752;
	808	12	0.000512	0.008012	0.2455	2462	2462	2462	1	0	1	0	0	290.6629	-36.9568	-290.2764	15.3371;
	1158	12	0.001107	0.00918	0.1906	1644	1644	1644	1	0	1	0	0	-175.3866	60.5212	175.7358	-79.2024;
	148	12	6.2e-05	0.000741	0.0173	1095	1095	1095	1	0	1	0	0	57.6900	-19.5992	-57.6880	17.6728;
	808	12	0.000512	0.008019	0.2455	2462	2462	2462	1	0	1	0	0	290.4115	-36.9206	-290.0257	15.2956;
	808	12	0.001153	0.013123	0.1841	1433	1433	1433	1	0	1	0	0	176.7523	-28.6795	-176.4291	11.6107;
	167	13	0.000158	0.000672	0.0719	331	331	331	1	0	1	0	0	13.9004	-7.4027	-13.9001	-0.2862;
	1463	13	4.5e-05	8.9e-05	0.002	268	268	268	1	0	1	0	0	-13.9000	-0.5000	13.9001	0.2862;
	820	14	0.033258	0.090955	0.001	0	0	0	1	0	1	0	0	-4.0905	3.6210	4.1000	-3.7000;
	465	15	0.071303	0.180902	0.0021	0	0	0	1	0	1	0	0	2.2052	-4.5994	-2.1887	4.4123;
	878	15	0.071554	0.18191	0.0021	0	0	0	1	0	1	0	0	6.8422	0.9593	-6.8113	-1.1123;
	2664	16	0.00478	0.028622	0.0547	455	455	455	1	0	1	0	0	60.2326	5.5948	-60.0777	-10.8899;
	451	16	0.00478	0.028583	0.0547	455	455	455	1	0	1	0	0	60.0764	-9.8672	-59.9223	4.5899;
	151	17	0.000257	0.000514	0.0294	0	0	0	1	0	1	0	0	35.0030	3.7905	-35.0000	-6.9000;
	987	18	0.000257	0.002153	0.2147	452	452	452	1	0	1	0	0	-111.1555	-29.7387	111.1878	8.2266;
	1264	18	0.000277	0.000869	0.0931	481	481	481	1	0	1	0	0	156.2551	12.3807	-156.1878	-21.6266;
	1903	19	0.000756	0.00252	0	0	0	0	1	0	1	0	0	-18.6692	-0.8922	18.6715	0.9000;
	1247	20	0.000237	0.00083	0.1863	268	268	268	1	0	1	0	0	95.5179	0.3425	-95.4973	-20.0143;
	1301	20	0.000178	0.000612	0.1377	268	268	268	1	0	1	0	0	-18.1967	-5.5012	18.1973	-9.0857;
	59	21	0.002568	0.011753	0.0203	424	424	424	1	0	1	0	0	12.3443	-2.9150	-12.3405	0.7968;
	1908	21	0.002568	0.011615	0.0228	290	290	290	1	0	1	0	0	-3.8598	2.4008	3.8605	-4.7968;
	591	22	0.102293	0.226757	0.0025	0	0	0	1	0	1	0	0	-9.6000	7.0000	9.7187	-7.0442;
	855	22	0.177551	0.405291	0.0046	0	0	0	1	0	1	0	0	10.7292	-13.8186	-10.2664	14.3301;
	1199	22	0.088264	0.161566	0.0017	0	0	0	1	0	1	0	0	4.0770	-4.2763	-4.0523	4.1141;
	820	23	0.043336	0.11867	0.001	0	0	0	1	0	1	0	0	-7.1095	-3.2210	7.1345	3.1833;
	1059	23	0.067775	0.139834	0.001	0	0	0	1	0	1	0	0	-1.8293	2.1126	1.8344	-2.2090;
	1691	23	0.047367	0.16125	0.0021	0	0	0	1	0	1	0	0	18.4356	1.5610	-18.2866	-1.2799;
	1922	23	0.004031	0.016629	0.001	0	0	0	1	0	1	0	0	24.0055	-6.0168	-23.9823	6.0055;
	1377	24	9.9e-05	0.00077	0.078	379	379	379	1	0	1	0	0	-84.5034	0.7642	84.5100	-9.1347;
	1377	2573	9.9e-05	0.00077	0.077	379	379	379	1	0	1	0	0	-78.2544	-0.9438	78.2600	-7.3262;
	1908	25	0.000514	0.003437	0.0061	290	290	290	1	0	1	0	0	3.8598	-2.4008	-3.8597	1.7593;
	1914	25	0.005476	0.036879	0.1255	522	522	522	1	0	1	0	0	-46.3587	11.5808	46.4868	-23.9793;
	59	25	0.000514	0.003457	0.0061	418	418	418	1	0	1	0	0	60.6465	-17.1318	-60.6271	16.6200;
	1138	26	0.003477	0.01118	0.0187	304	304	304	1	0	1	0	0	-5.9239	-21.4995	5.9379	19.4352;
	1409	26	0.000612	0.003121	0.0152	270	270	270	1	0	1	0	0	6.9387	9.7207	-6.9379	-11.4352;
	2755	27	0.013857	0.035525	0.0004	0	0	0	1	0	1	0	0	22.0639	-5.4808	-22.0000	5.6000;
	1514	28	2.4e-05	0.000144	0.0213	701	701	701	1	0	1	0	0	-2.1000	-2.3157	2.1000	0.1000;
	1514	2574	7.1e-05	0.000162	0.0162	251	251	251	1	0	1	0	0	39.1011	8.3174	-39.1000	-10.0000;
	249	29	0.068027	0.173091	0.002	0	0	0	1	0	1	0	0	-20.5247	0.0681	20.7975	0.4133;
	296	29	0.027211	0.068783	0.001	0	0	0	1	0	1	0	0	1.5583	0.2667	-1.5576	-0.3730;
	776	29	0.03099	0.202822	0.002	0	0	0	1	0	1	0	0	26.5412	-1.4588	-26.3399	2.5597;
	1274	30	0.000257	0.001165	0.002	405	405	405	1	0	1	0	0	3.5039	-40.1955	-3.5000	40.0000;
	1906	31	0.047317	0.131595	0.0015	0	0	0	1	0	1	0	0	1.6326	-1.9615	-1.6300	1.8000;
	2686	32	0.075838	0.224742	0.0027	0	0	0	1	0	1	0	0	3.8998	5.8804	-3.8649	-6.0752;
	648	32	0.028471	0.089695	0.001	0	0	0	1	0	1	0	0	14.6400	-7.0793	-14.5707	7.1889;
	1337	32	0.080373	0.255732	0.003	0	0	0	1	0	1	0	0	-6.3000	2.8000	6.3356	-3.0137;
	2050	32	0.000252	0.000504	0	0	0	0	1	0	1	0	0	-0.0000	0.2000	0.0000	-0.2000;
	1907	33	0.000444	0.001136	0	0	0	0	1	0	1	0	0	2.4000	-0.3999	-2.4000	0.4000;
	1370	34	0.057284	0.130864	0	0	0	0	1	0	1	0	0	0.0000	-0.0000	-0.0000	0.0000;
	242	35	0.054749	0.157445	0.0027	0	0	0	1	0	1	0	0	20.1788	-1.6738	-19.9716	1.9798;
	1507	35	0.038549	0.103049	0.0012	0	0	0	1	0	1	0	0	-8.6000	1.4000	8.6276	-1.4538;
	2117	35	0.012598	0.052406	0.0006	0	0	0	1	0	1	0	0	14.6815	0.6678	-14.6560	-0.6260;
	800	36	0.006914	0.020741	0	0	0	0	1	0	1	0	0	0.7012	-4.0963	-0.7000	4.1000;
	712	37	0.032124	0.082892	0.003	0	0	0	1	0	1	0	0	7.8971	3.4221	-7.8755	-3.7013;
	1655	37	0.025573	0.09869	0.0012	0	0	0	1	0	1	0	0	1.4439	-9.0586	-1.4245	9.0013;
	637	39	0.005709	0.037926	0.0688	492	492	492	1	0	1	0	0	-43.5580	-14.0580	43.6626	7.1918;
	2032	39	0.001758	0.011654	0.0208	492	492	492	1	0	1	0	0	122.2996	1.6579	-122.0626	-2.3918;
	2585	40	0.001383	0.009462	0.0172	463	463	463	1	0	1	0	0	81.5747	7.8280	-81.4874	-9.0610;
	593	40	0.00156	0.006933	0.0121	432	432	432	1	0	1	0	0	-15.0818	6.9012	15.0860	-8.1683;
	788	40	0.006376	0.028733	0.0506	432	432	432	1	0	1	0	0	15.6011	-25.6800	-15.5542	20.5452;
	1291	40	0.00158	0.010627	0.0192	481	481	481	1	0	1	0	0	-56.8075	-1.6982	56.8556	-0.0159;
	1108	41	0.001086	0.003536	0.3766	506	506	506	1	0	1	0	0	40.2185	-38.8560	-40.2000	-3.7000;
	1108	41	0.001086	0.003536	0.3766	506	506	506	1	0	1	0	0	40.2185	-38.8560	-40.2000	-3.7000;
	235	42	0.04059	0.110708	0.0013	0	0	0	1	0	1	0	0	-0.0124	2.1936	0.0142	-2.3323;
	248	42	0.073646	0.225598	0.0087	0	0	0	1	0	1	0	0	-11.4386	3.5907	11.5368	-4.2502;
	285	42	0.02066	0.088687	0.0021	0	0	0	1	0	1	0	0	37.1900	0.5665	-36.9346	0.2963;
	1933	42	0.019904	0.08516	0.001	0	0	0	1	0	1	0	0	-3.5144	4.9008	3.5210	-4.9833;
	1935	42	0.014361	0.068027	0.0035	0	0	0	1	0	1	0	0	3.2566	-2.6235	-3.2544	2.2477;
	1770	42	0.059209	0.150164	0.0021	0	0	0	1	0	1	0	0	-24.4000	-4.6000	24.7438	5.2448;
	183	43	0.004741	0.020385	0.0334	0	0	0	1	0	1	0	0	-22.1605	3.0743	22.1824	-6.7050;
	2006	43	0.009027	0.048869	0.084	351	351	351	1	0	1	0	0	40.7681	2.7511	-40.6308	-11.4364;
	2036	43	0.003516	0.016257	0.0273	311	311	311	1	0	1	0	0	19.0250	-21.1153	-19.0014	18.1867;
	265	44	0.059461	0.163265	0.0018	0	0	0	1	0	1	0	0	12.4995	-2.4976	-12.4087	2.5567;
	1652	44	0.146384	0.373394	0.0051	0	0	0	1	0	1	0	0	17.0562	-6.7941	-16.5913	7.4433;
	389	45	0.000514	0.003417	0.0278	452	452	452	1	0	1	0	0	-38.4649	3.6791	38.4722	-6.5663;
	408	45	0.001084	0.007198	0.0132	448	448	448	1	0	1	0	0	100.4537	-14.1152	-100.3483	13.4209;
	1955	45	0.000523	0.002436	0.0167	348	348	348	1	0	1	0	0	-72.2394	10.9939	72.2659	-12.6338;
	389	45	0.000514	0.003457	0.0203	356	356	356	1	0	1	0	0	-38.0381	3.9521	38.0452	-6.0478;
	408	45	0.001086	0.007249	0.0132	540	540	540	1	0	1	0	0	99.7687	-13.9459	-99.6645	13.2468;
	1954	45	0.000553	0.002469	0.0157	405	405	405	1	0	1	0	0	-53.2159	10.0000	53.2314	-11.5891;
	408	45	0.001086	0.007269	0.0132	540	540	540	1	0	1	0	0	99.5055	-13.8701	-99.4019	13.1692;
	380	47	0.016125	0.068279	0.0081	0	0	0	1	0	1	0	0	19.2022	-8.9993	-19.1351	8.4202;
	1699	47	0.059209	0.150416	0.0021	0	0	0	1	0	1	0	0	-16.7000	14.7000	16.9702	-14.2404;
	380	47	0.016125	0.068279	0.0081	0	0	0	1	0	1	0	0	19.2022	-8.9993	-19.1351	8.4202;
	1610	48	0.102293	0.245906	0.0027	0	0	0	1	0	1	0	0	4.4940	3.6072	-4.4639	-3.8467;
	2120	48	0.036533	0.088435	0.001	0	0	0	1	0	1	0	0	-4.7536	-3.1353	4.7639	3.0467;
	1006	49	0.019148	0.081381	0.0012	0	0	0	1	0	1	0	0	-26.7576	3.8672	26.8900	-3.4315;
	1585	49	0.02318	0.04258	0.0006	0	0	0	1	0	1	0	0	0.0000	-0.1000	0.0000	0.0363;
	1972	49	0.002268	0.022424	0.0002	0	0	0	1	0	1	0	0	33.5536	-1.2933	-33.5296	1.5100;
	2121	2576	0.012094	0.030486	0.0004	0	0	0	1	0	1	0	0	-16.6236	6.4013	16.6598	-6.3525;
	1006	2576	0.03351	0.088435	0.001	0	0	0	1	0	1	0	0	-9.4040	1.2512	9.4326	-1.2818;
	1971	2576	0.00252	0.02066	0.0002	0	0	0	1	0	1	0	0	17.4752	-3.9490	-17.4676	3.9903;
	1103	50	0.001837	0.011694	0.0759	467	467	467	1	0	1	0	0	-96.4003	-16.8195	96.5564	9.3418;
	1256	50	0.001067	0.007131	0.0132	413	413	413	1	0	1	0	0	-6.7000	-3.3000	6.7005	1.8260;
	1709	50	0.001284	0.008593	0.0152	541	541	541	1	0	1	0	0	-11.1520	-3.2189	11.1534	1.5280;
	2895	50	0.001284	0.008593	0.0162	541	541	541	1	0	1	0	0	68.4685	6.2759	-68.4142	-7.7289;
	2895	50	0.001284	0.008533	0.0162	541	541	541	1	0	1	0	0	68.9467	6.2545	-68.8917	-7.7050;
	2621	51	0.000494	0.000928	0.0699	0	0	0	1	0	1	0	0	-19.6000	0.3000	19.6018	-7.9010;
	434	51	0.000184	0.00159	0.1661	422	422	422	1	0	1	0	0	-226.6223	34.3407	226.7123	-51.6385;
	1497	51	0.000198	0.001711	0.1711	385	385	385	1	0	1	0	0	162.5777	-37.9547	-162.5280	19.7713;
	1522	51	0.000751	0.003358	0.1534	385	385	385	1	0	1	0	0	150.5582	-55.6809	-150.3861	39.7683;
	450	52	0.000178	0.001047	0.1499	452	452	452	1	0	1	0	0	82.4826	-39.2574	-82.4695	23.4441;
	651	2942	0.000119	0.000474	0.0688	452	452	452	1	0	1	0	0	53.9034	4.0915	-53.9000	-11.2000;
	1247	52	0.000316	0.002232	0.2774	452	452	452	1	0	1	0	0	-82.4490	-5.8203	82.4695	-23.4441;
	2603	53	0.047115	0.108088	0.0031	0	0	0	1	0	1	0	0	-9.0000	-0.1000	9.0357	-0.1510;
	1126	53	0.036281	0.154195	0.0037	0	0	0	1	0	1	0	0	-15.5966	-4.2424	15.6861	4.2281;
	1686	54	0.037227	0.106836	0.0328	0	0	0	1	0	1	0	0	24.2321	-2.9255	-24.0406	-0.2527;
	1929	54	0.006089	0.020756	0.0067	0	0	0	1	0	1	0	0	-12.0079	-3.0068	12.0160	2.2791;
	1109	55	0.000729	0.005118	0.0933	389	389	389	1	0	1	0	0	9.7005	3.9056	-9.6993	-13.5639;
	1109	55	0.000755	0.005235	0.0909	419	419	419	1	0	1	0	0	9.4962	3.8159	-9.4950	-13.2257;
	321	56	0.001787	0.01946	0.4214	1579	1579	1579	1	0	1	0	0	796.8154	-45.0719	-786.0402	117.9295;
	638	57	0.001719	0.00877	0.0157	321	321	321	1	0	1	0	0	-48.3247	4.0702	48.3614	-5.6188;
	1538	57	0.009165	0.04318	0.077	321	321	321	1	0	1	0	0	129.9566	-15.3060	-128.5614	13.3188;
	190	59	0.004879	0.032454	0.0602	487	487	487	1	0	1	0	0	-8.4000	10.3000	8.4116	-16.5802;
	258	59	0.006341	0.042746	0.0785	418	418	418	1	0	1	0	0	-19.3000	3.2000	19.3256	-11.3012;
	284	59	0.006914	0.031249	0.0547	327	327	327	1	0	1	0	0	-43.9156	1.4839	44.0441	-6.6489;
	396	60	0.000582	0.007652	0.2643	2487	2487	2487	1	0	1	0	0	-61.8685	22.6701	61.8968	-50.3609;
	1001	60	0.001648	0.021634	0.748	2487	2487	2487	1	0	1	0	0	-37.5383	-168.6266	37.8451	95.6170;
	1240	60	0.000838	0.014301	0.5198	2487	2487	2487	1	0	1	0	0	456.9276	-46.5529	-455.2703	19.8200;
	2897	60	0.001163	0.015312	0.5285	2487	2487	2487	1	0	1	0	0	-161.7334	-3.4818	162.0263	-48.7320;
	396	60	0.000575	0.007576	0.2614	2487	2487	2487	1	0	1	0	0	-62.4958	23.1834	62.5244	-50.5625;
	1001	60	0.001646	0.021633	0.7479	2487	2487	2487	1	0	1	0	0	-37.5287	-168.6318	37.8351	95.6328;
	1240	60	0.000838	0.014287	0.5198	2487	2487	2487	1	0	1	0	0	457.3727	-46.5977	-455.7122	19.8923;
	1723	60	0.00117	0.015339	0.5285	2487	2487	2487	1	0	1	0	0	-171.4232	-1.4443	171.7545	-50.2912;
	2897	60	0.001821	0.017874	0.4318	1382	1382	1382	1	0	1	0	0	-137.6482	1.6302	137.9833	-44.1527;
	182	61	0.003023	0.01159	0.0002	0	0	0	1	0	1	0	0	5.5009	1.6814	-5.5000	-1.7000;
	63	62	0.011163	0.020434	0.0002	0	0	0	1	0	1	0	0	0.6001	0.6803	-0.6000	-0.7000;
	1589	63	0.070043	0.190728	0.0021	0	0	0	1	0	1	0	0	3.3613	1.6876	-3.3512	-1.8700;
	1684	2577	0.110103	0.294533	0.004	0	0	0	1	0	1	0	0	17.5393	-3.2023	-17.1946	3.7232;
	1755	63	0.034014	0.145629	0.0018	0	0	0	1	0	1	0	0	8.6957	6.5732	-8.6556	-6.5827;
	65	2577	0.000171	0.000313	0.0003	0	0	0	1	0	1	0	0	-17.1941	3.6944	17.1946	-3.7232;
	738	64	0.000672	0.003477	0.0365	254	254	254	1	0	1	0	0	39.6096	5.2892	-39.6000	-9.4000;
	252	66	0.138123	0.332	0.001	0	0	0	1	0	1	0	0	7.2111	4.8304	-7.1059	-4.6747;
	1773	2578	0.000988	0.003457	0	0	0	0	1	0	1	0	0	-19.2092	-6.9398	19.2133	6.9542;
	2145	66	0.008395	0.02321	0	0	0	0	1	0	1	0	0	5.4077	-11.1369	-5.3941	11.1747;
	1894	67	0.000632	0.004188	0.0081	471	471	471	1	0	1	0	0	0.4000	2.3392	-0.4000	-3.2000;
	1894	2579	0.000612	0.004148	0.0071	471	471	471	1	0	1	0	0	42.5107	6.5179	-42.5000	-7.2000;
	1362	69	0.000672	0.004405	0.0081	541	541	541	1	0	1	0	0	53.8218	-0.0046	-53.8036	-0.7418;
	2090	69	0.000968	0.004602	0.0081	304	304	304	1	0	1	0	0	36.3032	-0.3305	-36.2913	-0.4784;
	1362	69	0.000632	0.004444	0.0081	440	440	440	1	0	1	0	0	53.4220	0.5330	-53.4052	-1.2800;
	2095	70	0.001975	0.013215	0.0243	541	541	541	1	0	1	0	0	29.8942	-2.4374	-29.8777	-0.0562;
	2096	70	0.001956	0.013037	0.0243	0	0	0	1	0	1	0	0	53.8769	-10.5948	-53.8223	8.3562;
	1761	71	0.002933	0.010267	0.0032	0	0	0	1	0	1	0	0	15.5586	3.0050	-15.5522	-3.3555;
	1911	71	0.0028	0.007511	0.0022	0	0	0	1	0	1	0	0	-28.8818	-3.9968	28.9022	3.7958;
	74	2580	2e-05	0.000198	0.0121	261	261	261	1	0	1	0	0	0.0000	-1.2716	-0.0000	-0.0000;
	74	72	2e-05	0.000198	0.0142	261	261	261	1	0	1	0	0	0.0000	-1.4923	0.0000	0.0000;
	2653	74	0.002037	0.010904	0.0187	352	352	352	1	0	1	0	0	-29.7112	-0.8946	29.7283	-0.9778;
	423	74	0.000415	0.002015	0.1266	428	428	428	1	0	1	0	0	-77.5577	12.2943	77.5828	-25.4773;
	483	74	0.000395	0.00156	0.1893	426	426	426	1	0	1	0	0	-192.2172	4.2658	192.3569	-23.5971;
	791	74	4e-05	0.000178	0.0152	0	0	0	1	0	1	0	0	133.5000	-23.3938	-133.4930	21.8274;
	2792	74	0.001323	0.012444	0.0678	935	935	935	1	0	1	0	0	152.0240	12.8366	-151.7318	-17.2397;
	1631	74	0.000454	0.002133	0.2511	268	268	268	1	0	1	0	0	-76.0000	-7.3000	76.0251	-18.9646;
	1855	74	0.000119	0.000691	0.1002	387	387	387	1	0	1	0	0	-189.3750	10.1392	189.4159	-20.4306;
	1886	74	0.00083	0.005175	0.0203	323	323	323	1	0	1	0	0	-52.6405	1.0682	52.6625	-3.0641;
	2792	74	0.001314	0.012115	0.0673	943	943	943	1	0	1	0	0	156.1523	12.9743	-155.8462	-17.2513;
	2926	74	5.9e-05	0.000217	0.0496	323	323	323	1	0	1	0	0	120.0000	-13.8347	-119.9918	8.6520;
	1853	74	5.9e-05	0.000217	0.0466	323	323	323	1	0	1	0	0	138.0000	-16.1542	-137.9892	11.2964;
	1640	75	0.000854	0.001563	0.0007	0	0	0	1	0	1	0	0	15.2021	5.3280	-15.2000	-5.4000;
	1909	76	0.000494	0.000988	0	0	0	0	1	0	1	0	0	-20.6977	1.7614	20.7000	-1.7567;
	124	77	0.062232	0.138574	0.0015	0	0	0	1	0	1	0	0	-11.8200	4.6000	11.9096	-4.5692;
	1903	77	0.035525	0.084782	0.0009	0	0	0	1	0	1	0	0	15.2634	-5.7705	-15.1796	5.8692;
	1520	78	0.000158	0.000948	0.002	348	348	348	1	0	1	0	0	7.8001	5.5900	-7.8000	-5.8000;
	125	79	0.035273	0.218443	0.0029	0	0	0	1	0	1	0	0	40.3243	2.4146	-39.7947	0.5546;
	210	79	0.000252	0.000504	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	354	79	0.034442	0.11809	0.0091	0	0	0	1	0	1	0	0	-2.4419	1.5292	2.4452	-2.4796;
	125	79	0.034266	0.221466	0	0	0	0	1	0	1	0	0	39.7977	2.8020	-39.2961	0.4399;
	310	80	0.0839	0.229025	0.0025	0	0	0	1	0	1	0	0	11.5762	0.2866	-11.4773	-0.2987;
	667	80	0.048627	0.123205	0.0014	0	0	0	1	0	1	0	0	-4.3658	-2.7254	4.3773	2.5987;
	903	81	0.001521	0.007076	0.0118	302	302	302	1	0	1	0	0	0.0000	0.0000	0.0000	-1.3097;
	1701	81	0.002469	0.011457	0.0203	315	315	315	1	0	1	0	0	-40.5829	-4.9078	40.6200	2.8296;
	524	82	0.001442	0.009699	0.0172	566	566	566	1	0	1	0	0	29.6267	10.2141	-29.6131	-11.9510;
	568	82	0.001422	0.009541	0.0172	566	566	566	1	0	1	0	0	30.0006	10.3129	-29.9869	-12.0490;
	159	83	0.024691	0.056941	0.001	0	0	0	1	0	1	0	0	39.4609	-15.9796	-39.0288	16.8725;
	406	83	0.0194	0.038549	0.0033	0	0	0	1	0	1	0	0	-11.1893	9.1093	11.2288	-9.3725;
	608	84	0.004681	0.028227	0.0516	440	440	440	1	0	1	0	0	-43.3219	21.9520	43.4349	-26.5484;
	1000	84	0.001185	0.008	0.0152	575	575	575	1	0	1	0	0	2.0030	-13.9197	-2.0009	12.3877;
	2103	84	0.005333	0.02722	0.0491	440	440	440	1	0	1	0	0	-64.6900	16.9395	64.9283	-20.7304;
	1001	85	0.000145	0.001911	0.0661	2487	2487	2487	1	0	1	0	0	-645.6040	-243.4181	646.2917	245.8306;
	1892	85	0.000253	0.003323	0.1148	2487	2487	2487	1	0	1	0	0	815.6246	224.1594	-813.8611	-212.7181;
	159	86	0.018645	0.041068	0.0005	0	0	0	1	0	1	0	0	-22.2824	10.5210	22.3919	-10.3316;
	643	86	0.049131	0.124465	0.0014	0	0	0	1	0	1	0	0	28.6716	-5.9310	-28.2697	6.8035;
	1918	86	0.02192	0.091207	0.0011	0	0	0	1	0	1	0	0	26.0660	-2.0440	-25.9223	2.5280;
	205	87	0.015117	0.039808	0.0005	0	0	0	1	0	1	0	0	11.4189	-0.4525	-11.4000	0.4500;
	205	87	0.015117	0.039808	0.0005	0	0	0	1	0	1	0	0	11.4189	-0.4525	-11.4000	0.4500;
	1449	88	0.004787	0.018141	0.0002	0	0	0	1	0	1	0	0	2.1002	0.7803	-2.1000	-0.8000;
	680	2581	0.003779	0.020912	0.0028	0	0	0	1	0	1	0	0	0.0000	-0.0000	0.0000	-0.2781;
	1807	89	0.007055	0.020408	0.0002	0	0	0	1	0	1	0	0	0.0000	-0.0000	0.0000	-0.0199;
	680	2581	0.003779	0.020912	0.0028	0	0	0	1	0	1	0	0	0.0000	-0.0000	0.0000	-0.2781;
	1428	2582	0.000494	0.002252	0.004	406	406	406	1	0	1	0	0	30.5069	5.8432	-30.5025	-6.2567;
	1428	90	0.000494	0.002252	0.004	406	406	406	1	0	1	0	0	32.0067	11.0766	-32.0015	-11.4862;
	142	91	0.004563	0.030696	0.0557	541	541	541	1	0	1	0	0	145.4822	-23.5726	-144.5631	23.7818;
	428	91	0.009857	0.04478	0.077	405	405	405	1	0	1	0	0	-128.1877	17.7315	129.7541	-18.8438;
	1066	91	0.017106	0.078321	0.1387	362	362	362	1	0	1	0	0	55.9004	-22.7162	-55.3614	10.3477;
	1728	91	0.010272	0.048691	0.0866	354	354	354	1	0	1	0	0	19.1670	-9.5259	-19.1295	0.4143;
	612	92	0.012978	0.059338	0.1002	409	409	409	1	0	1	0	0	31.5420	-39.9827	-31.2920	29.6562;
	1089	92	0.01197	0.056632	0.0942	262	262	262	1	0	1	0	0	-24.8118	7.4559	24.8920	-18.0562;
	1911	93	0.000578	0.001156	0.0004	0	0	0	1	0	1	0	0	-3.1399	-1.9463	3.1400	1.9000;
	1410	94	0.000316	0.001679	0.0192	0	0	0	1	0	1	0	0	37.7135	55.2181	-37.7000	-57.2000;
	1410	2583	0.000316	0.001679	0.0192	0	0	0	1	0	1	0	0	33.4033	-2.5382	-33.4000	0.5000;
	922	95	0.000277	0.000573	0.0334	0	0	0	1	0	1	0	0	-91.7779	10.3228	91.8000	-13.8588;
	1348	96	0.001055	0.004836	0.0081	432	432	432	1	0	1	0	0	9.0008	-0.0778	-9.0000	-0.8000;
	643	97	0.056437	0.160242	0.0019	0	0	0	1	0	1	0	0	14.3842	8.1296	-14.2361	-7.9041;
	2101	97	0.050894	0.146384	0.0017	0	0	0	1	0	1	0	0	21.8056	-2.8810	-21.5639	3.4041;
	1305	98	0.002114	0.008553	0.0152	346	346	346	1	0	1	0	0	16.5070	-10.3474	-16.5000	8.7000;
	449	99	0.000158	0.000652	0.084	0	0	0	1	0	1	0	0	28.6012	-3.9784	-28.6000	-5.0000;
	2808	2584	0.000198	0.000731	0.0942	385	385	385	1	0	1	0	0	14.5004	-5.9488	-14.5000	-3.6000;
	1701	100	0.00324	0.012616	0.0225	302	302	302	1	0	1	0	0	7.3027	-7.5814	-7.3000	5.1000;
	1872	101	0.007522	0.029736	0.0496	303	303	303	1	0	1	0	0	54.3752	-11.9871	-54.1673	7.3563;
	2143	101	0.006809	0.03043	0.0521	380	380	380	1	0	1	0	0	-47.6227	4.7862	47.7673	-9.8563;
	524	102	0.002153	0.014736	0.0273	565	565	565	1	0	1	0	0	-71.8105	-17.0056	71.9197	14.8367;
	2687	102	0.000581	0.003838	0.0071	507	507	507	1	0	1	0	0	-25.9000	-4.1000	25.9037	3.3635;
	1027	102	0.001857	0.020306	0.0557	566	566	566	1	0	1	0	0	94.0527	7.5376	-93.8987	-11.8454;
	1812	2585	0.002331	0.015526	0.0278	549	549	549	1	0	1	0	0	-56.5853	-2.6567	56.6555	0.1651;
	2009	102	0.001345	0.008968	0.0162	566	566	566	1	0	1	0	0	-121.9628	7.1415	122.1506	-7.6249;
	625	102	0.000573	0.003911	0.0071	415	415	415	1	0	1	0	0	-14.0000	-1.9000	14.0011	1.1461;
	827	102	0.001896	0.012701	0.0233	501	501	501	1	0	1	0	0	-120.2036	6.7271	120.4609	-7.4984;
	734	103	0.000602	0.006717	0.1357	1725	1725	1725	1	0	1	0	0	-6.5337	-51.2242	6.5449	36.8408;
	1028	103	0.00063	0.007098	0.1588	1916	1916	1916	1	0	1	0	0	209.7846	50.6021	-209.5082	-64.5991;
	1895	103	0.000367	0.004631	0.1126	2275	2275	2275	1	0	1	0	0	17.3310	-117.9153	-17.2866	106.4605;
	1028	103	0.000472	0.006201	0.2137	2487	2487	2487	1	0	1	0	0	239.5089	59.2758	-239.2370	-78.7306;
	1892	103	0.001504	0.019298	0.4577	2275	2275	2275	1	0	1	0	0	232.0853	-143.5140	-231.0891	108.1821;
	272	2586	0.000158	0.001106	0.1357	461	461	461	1	0	1	0	0	101.7340	30.8348	-101.7163	-44.9818;
	485	104	0.000219	0.00193	0.1954	407	407	407	1	0	1	0	0	-146.0222	-17.1657	146.0672	-2.7631;
	522	104	0.000158	0.000909	0.1316	428	428	428	1	0	1	0	0	18.9812	-21.8883	-18.9803	8.1998;
	1286	104	0.000411	0.00356	0.3564	416	416	416	1	0	1	0	0	172.8048	-23.6491	-172.6869	-12.4367;
	2856	2586	0.000158	0.001264	0.1286	416	416	416	1	0	1	0	0	-82.6038	31.4824	82.6163	-44.9041;
	714	105	0.045855	0.121189	0.0013	0	0	0	1	0	1	0	0	16.8576	-6.0773	-16.7173	6.3121;
	984	105	0.064248	0.156211	0.0018	0	0	0	1	0	1	0	0	-6.5731	5.3306	6.6173	-5.4121;
	1103	106	0.000198	0.001383	0.003	420	420	420	1	0	1	0	0	-56.3743	6.3183	56.3800	-6.6121;
	1103	2587	0.000217	0.001402	0.003	420	420	420	1	0	1	0	0	-55.2940	5.6480	55.3000	-5.9429;
	541	107	0.036029	0.091711	0.001	0	0	0	1	0	1	0	0	-4.1627	3.0049	4.1717	-3.0890;
	647	107	0.018896	0.047367	0.0008	0	0	0	1	0	1	0	0	-0.0000	-0.1000	0.0000	0.0145;
	1656	107	0.003427	0.009272	0.0121	0	0	0	1	0	1	0	0	-35.7339	2.4116	35.7753	-3.5914;
	1808	107	0.006299	0.018392	0.0164	0	0	0	1	0	1	0	0	-14.6795	2.8291	14.6930	-4.5413;
	1951	107	0.017637	0.044092	0.0008	0	0	0	1	0	1	0	0	21.0254	-12.7489	-20.9254	12.9135;
	2140	107	0.046273	0.084703	0.0015	0	0	0	1	0	1	0	0	-0.0000	0.0748	0.0000	-0.2351;
	1656	107	0.00383	0.008869	0.0143	0	0	0	1	0	1	0	0	-36.3438	4.3203	36.3922	-5.7347;
	503	108	0.001304	0.008691	0.0152	525	525	525	1	0	1	0	0	-90.0945	-2.0652	90.1901	1.0169;
	1103	108	0.000691	0.004662	0.0091	541	541	541	1	0	1	0	0	208.7684	-1.8805	-208.4977	2.6952;
	111	109	9.9e-05	0.000415	0.0456	434	434	434	1	0	1	0	0	-283.5471	33.2237	283.6211	-37.8931;
	400	110	1e-06	0.000104	0.078	1059	1059	1059	1	0	1	0	0	862.9900	-183.8971	-862.9828	176.1658;
	581	110	0.000353	0.004584	0.1184	2357	2357	2357	1	0	1	0	0	-780.8632	177.5729	782.9345	-163.6016;
	904	110	0.000699	0.009179	0.3177	2487	2487	2487	1	0	1	0	0	-373.9645	96.1078	374.9341	-118.1304;
	581	110	0.000353	0.004584	0.1184	2357	2357	2357	1	0	1	0	0	-780.8632	177.5729	782.9345	-163.6016;
	904	110	0.000734	0.009245	0.3148	2487	2487	2487	1	0	1	0	0	-370.8364	96.6239	371.8396	-118.4265;
	2654	110	7e-06	0.000104	0.0029	1382	1382	1382	1	0	1	0	0	869.9900	-193.0995	-869.9388	193.5446;
	401	110	7e-06	0.000104	0.0029	1382	1382	1382	1	0	1	0	0	863.9900	-199.9342	-863.9393	200.3718;
	580	111	0.002556	0.017333	0.0805	418	418	418	1	0	1	0	0	85.2251	5.5733	-85.0539	-13.2333;
	1362	111	0.008849	0.062617	0.1144	471	471	471	1	0	1	0	0	-298.7924	45.3686	306.4010	-3.8904;
	1913	112	2.2e-05	9.9e-05	0.001	405	405	405	1	0	1	0	0	2.2000	-1.1017	-2.2000	1.0000;
	1912	2588	2e-05	9.9e-05	0	0	0	0	1	0	1	0	0	12.3000	-1.9998	-12.3000	2.0000;
	965	113	0.000573	0.002588	0.0051	388	388	388	1	0	1	0	0	5.0002	-4.3703	-5.0000	3.8000;
	182	114	0.039808	0.117914	0.0111	0	0	0	1	0	1	0	0	13.0534	-0.7868	-12.9918	-0.2493;
	597	114	0.019854	0.04772	0.0085	0	0	0	1	0	1	0	0	17.0608	-1.0542	-17.0082	0.2493;
	1914	115	2e-05	0.000198	0.001	566	566	566	1	0	1	0	0	1.0100	1.6939	-1.0100	-1.8000;
	812	116	0.000138	0.00077	0.001	272	272	272	1	0	1	0	0	51.9040	15.8205	-51.9000	-15.9000;
	1915	117	0.000756	0.001764	0	0	0	0	1	0	1	0	0	2.6000	0.2001	-2.6000	-0.2000;
	79	118	0.036533	0.120433	0.0015	0	0	0	1	0	1	0	0	31.3228	3.0425	-30.9797	-2.0676;
	2124	118	0.046259	0.156664	0.0024	0	0	0	1	0	1	0	0	-23.7000	-0.4000	23.9594	1.0351;
	79	118	0.036533	0.120433	0.0015	0	0	0	1	0	1	0	0	31.3228	3.0425	-30.9797	-2.0676;
	1806	119	0.039305	0.163517	0.0072	0	0	0	1	0	1	0	0	12.2813	-4.7675	-12.2177	4.2733;
	2007	119	0.04006	0.090703	0.0039	0	0	0	1	0	1	0	0	11.8389	-3.3113	-11.7823	3.0267;
	255	120	0.091993	0.168392	0.001	0	0	0	1	0	1	0	0	-8.5331	5.8336	8.6202	-5.7875;
	1750	120	0.059713	0.134543	0.001	0	0	0	1	0	1	0	0	-5.3494	3.1453	5.3698	-3.2125;
	628	2589	0.001512	0.010078	0.014	0	0	0	1	0	1	0	0	9.9015	2.0008	-9.9000	-3.5000;
	628	121	0.006551	0.012094	0.0046	0	0	0	1	0	1	0	0	8.0042	2.0121	-8.0000	-2.5000;
	243	122	0.001171	0.007842	0.0166	296	296	296	1	0	1	0	0	-120.8689	21.7433	121.0370	-22.3643;
	1119	122	0.002212	0.014979	0.0388	401	401	401	1	0	1	0	0	198.9792	-24.6463	-198.1370	26.2643;
	853	123	0.021416	0.086672	0.0011	0	0	0	1	0	1	0	0	22.6315	-1.4720	-22.5302	1.7629;
	1966	123	0.000504	0.00252	0	0	0	0	1	0	1	0	0	-22.1000	6.9000	22.1025	-6.8875;
	1967	123	0.00252	0.006551	0.0001	0	0	0	1	0	1	0	0	-1.8387	0.9871	1.8388	-0.9977;
	853	123	0.021164	0.08642	0.0011	0	0	0	1	0	1	0	0	22.7119	-1.4298	-22.6111	1.7223;
	313	125	0.008679	0.015886	0.0142	0	0	0	1	0	1	0	0	24.9900	-10.0000	-24.9334	8.5585;
	861	125	0.035878	0.14646	0	0	0	0	1	0	1	0	0	-11.4375	-0.0742	11.4810	0.2519;
	1155	125	0.009675	0.060166	0.0022	0	0	0	1	0	1	0	0	-39.4871	-6.9071	39.6321	7.5715;
	1164	125	0.039053	0.145377	0.0054	0	0	0	1	0	1	0	0	-23.9049	-2.1601	24.1163	2.3667;
	1706	125	0.040312	0.118166	0.0049	0	0	0	1	0	1	0	0	-2.7899	2.9077	2.7965	-3.4225;
	861	125	0.036054	0.147241	0.0074	0	0	0	1	0	1	0	0	-11.3771	-0.4741	11.4204	-0.1507;
	1155	125	0.0097	0.060393	0.0027	0	0	0	1	0	1	0	0	-39.3386	-6.9158	39.4829	7.5229;
	1164	125	0.020408	0.13026	0.0016	0	0	0	1	0	1	0	0	-26.9074	-5.1269	27.0514	5.8742;
	1155	125	0.020106	0.076216	0.0011	0	0	0	1	0	1	0	0	-30.8959	-2.2806	31.0760	2.8447;
	1546	126	0.000691	0.002588	0.1691	0	0	0	1	0	1	0	0	4.3000	5.6000	-4.2985	-23.0229;
	2868	126	0.000691	0.002588	0.1509	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0004	-15.5482;
	729	127	0.001627	0.014855	0.3899	1717	1717	1717	1	0	1	0	0	417.6180	-30.4851	-415.0727	10.3846;
	729	127	0.001676	0.013899	0.4216	1711	1711	1711	1	0	1	0	0	445.6540	-37.7072	-442.6665	15.6191;
	862	128	0.002771	0.009574	0.0091	0	0	0	1	0	1	0	0	-16.7808	-1.2038	16.7878	0.2158;
	639	128	0.002771	0.010834	0.016	0	0	0	1	0	1	0	0	33.9164	0.0453	-33.8878	-1.7158;
	2597	129	0.027186	0.073369	0.0039	0	0	0	1	0	1	0	0	6.2701	2.7955	-6.2581	-3.1865;
	194	129	0.027085	0.073243	0.0034	0	0	0	1	0	1	0	0	5.0995	12.7706	-5.0519	-13.0135;
	696	130	0.023285	0.042623	0	0	0	0	1	0	1	0	0	2.5000	0.1000	-2.4987	-0.0976;
	962	130	0.04258	0.112371	0.0012	0	0	0	1	0	1	0	0	-21.4322	2.1228	21.6157	-1.7687;
	1080	130	0.062988	0.133535	0.0017	0	0	0	1	0	1	0	0	-0.6848	-2.9414	0.6898	2.7672;
	1530	130	0.006677	0.035122	0.0059	0	0	0	1	0	1	0	0	-13.6265	-0.2301	13.6379	-0.3533;
	1997	130	0.039053	0.099017	0.0011	0	0	0	1	0	1	0	0	-12.6634	-3.5150	12.7260	3.5547;
	1530	130	0.006551	0.035021	0.0059	0	0	0	1	0	1	0	0	-13.6736	-0.2700	13.6848	-0.3131;
	679	131	0.003081	0.020286	0.0365	420	420	420	1	0	1	0	0	-52.8622	-1.4944	52.9404	-2.0147;
	1141	131	0.00241	0.01603	0.0294	440	440	440	1	0	1	0	0	99.8867	18.2689	-99.6625	-20.0396;
	1743	132	0.000176	0.001385	0.1521	378	378	378	1	0	1	0	0	-42.0000	17.5000	42.0039	-34.1946;
	1820	132	0.001817	0.012642	0.0233	440	440	440	1	0	1	0	0	61.3711	-9.8442	-61.3076	7.7243;
	1820	132	0.001865	0.012502	0.0229	502	502	502	1	0	1	0	0	61.9628	-10.2420	-61.8963	8.1703;
	519	133	0.039053	0.099269	0.0011	0	0	0	1	0	1	0	0	8.8543	2.7356	-8.8228	-2.7725;
	1354	133	0.074578	0.195767	0.0022	0	0	0	1	0	1	0	0	-4.2102	0.1321	4.2228	-0.3309;
	385	134	0.007422	0.024489	0.0081	0	0	0	1	0	1	0	0	-22.5791	-21.8732	22.6471	21.2346;
	621	134	0.028356	0.083956	0.0274	0	0	0	1	0	1	0	0	44.5449	9.7019	-44.0083	-11.1097;
	943	134	0.016844	0.058489	0.0198	0	0	0	1	0	1	0	0	-63.0684	-12.2100	63.7350	12.4369;
	1782	134	0.009067	0.028133	0.0095	0	0	0	1	0	1	0	0	18.4093	8.6491	-18.3738	-9.5618;
	1037	135	0.028723	0.075082	0.0009	0	0	0	1	0	1	0	0	-19.1209	-4.5434	19.2200	4.7010;
	1916	136	0.000593	0.00401	0.0071	471	471	471	1	0	1	0	0	-10.5993	-2.8538	10.6000	2.1000;
	702	137	0.055959	0.123205	0.0037	0	0	0	1	0	1	0	0	-12.5000	-1.2000	12.5875	1.0171;
	1685	137	0.130763	0.331822	0.0039	0	0	0	1	0	1	0	0	21.2179	-1.3590	-20.6638	2.3576;
	1974	137	0.116906	0.21416	0.0029	0	0	0	1	0	1	0	0	6.0653	-0.5474	-6.0236	0.3253;
	486	138	0.010351	0.032395	0.0562	0	0	0	1	0	1	0	0	41.4521	-34.0276	-41.2088	28.3742;
	2020	138	0.009146	0.025778	0.041	0	0	0	1	0	1	0	0	-29.7941	21.2800	29.9088	-25.6742;
	1848	139	0.060217	0.164273	0.0018	0	0	0	1	0	1	0	0	9.4546	-2.2375	-9.4000	2.2000;
	2816	2590	0.000395	0.006648	0.2426	2487	2487	2487	1	0	1	0	0	726.4700	-112.9459	-724.4513	121.2743;
	1240	2590	0.000492	0.008345	0.3032	2487	2487	2487	1	0	1	0	0	251.2686	-56.0591	-250.9674	29.0342;
	1387	140	0.001198	0.015699	0.5401	2487	2487	2487	1	0	1	0	0	-384.5036	24.4710	386.2001	-59.6000;
	1437	2590	0.000734	0.010623	0.2772	2487	2487	2487	1	0	1	0	0	-319.8824	80.4098	320.6421	-99.0573;
	2897	140	0.001479	0.019446	0.6729	2487	2487	2487	1	0	1	0	0	-384.1699	13.6815	386.2583	-57.6371;
	1805	140	0.000305	0.003975	0.1386	2487	2487	2487	1	0	1	0	0	-389.3979	50.4392	389.8429	-59.3447;
	1222	140	0.000395	0.006641	0.2426	2487	2487	2487	1	0	1	0	0	676.6600	-136.2368	-674.8750	140.6897;
	1240	140	0.000492	0.008338	0.3032	2487	2487	2487	1	0	1	0	0	181.4190	-40.6458	-181.2631	11.1869;
	1387	2590	0.001184	0.015568	0.5372	2487	2487	2487	1	0	1	0	0	-351.0502	13.3764	352.4412	-52.1961;
	1437	140	0.000734	0.010623	0.2772	2487	2487	2487	1	0	1	0	0	-374.4557	96.0813	375.4957	-110.6415;
	1723	2590	0.001482	0.019467	0.6729	2487	2487	2487	1	0	1	0	0	-362.4160	5.9138	364.2717	-53.0332;
	1805	2590	0.000305	0.003982	0.1386	2487	2487	2487	1	0	1	0	0	-243.5613	11.0709	243.7327	-23.5543;
	2817	140	0.000388	0.0066	0.2397	2487	2487	2487	1	0	1	0	0	683.4400	-130.3137	-681.6590	135.3467;
	2815	2590	0.000388	0.006593	0.2397	2487	2487	2487	1	0	1	0	0	306.0400	-96.5770	-305.6689	77.5324;
	1491	141	0.001817	0.012049	0.0233	439	439	439	1	0	1	0	0	11.1023	2.0514	-11.1000	-4.5000;
	204	142	0.003496	0.023269	0.0425	575	575	575	1	0	1	0	0	153.4565	-17.7791	-152.6822	18.3726;
	643	143	0.028723	0.06324	0.0007	0	0	0	1	0	1	0	0	21.0216	-1.1053	-20.9000	1.3000;
	882	144	0.030213	0.105538	0.0315	0	0	0	1	0	1	0	0	27.4834	2.0057	-27.2823	-4.9099;
	900	144	0.019498	0.06712	0.0206	0	0	0	1	0	1	0	0	6.1242	-0.7247	-6.1177	-1.5901;
	901	145	0.006262	0.040849	0.0749	398	398	398	1	0	1	0	0	62.0277	-9.7993	-61.8000	3.3000;
	1637	146	2e-05	0.000198	0.003	0	0	0	1	0	1	0	0	-106.3278	-3.1920	106.3300	2.9014;
	801	147	0.001936	0.0128	0.0182	357	357	357	1	0	1	0	0	-93.9601	-27.6789	94.1276	26.7704;
	324	149	2e-05	0.000198	0.0081	0	0	0	1	0	1	0	0	-19.1000	-2.6000	19.1001	1.7419;
	1247	149	0.000296	0.000988	0.2207	288	288	288	1	0	1	0	0	19.1014	-21.6512	-19.1001	-1.7419;
	2632	2592	8.5e-05	0.000198	0.0192	386	386	386	1	0	1	0	0	61.8032	8.2232	-61.8000	-10.2000;
	711	150	0.002487	0.016492	0.0304	434	434	434	1	0	1	0	0	18.7542	-6.8860	-18.7449	3.8436;
	2746	150	0.000873	0.003563	0.004	370	370	370	1	0	1	0	0	-39.1000	-78.3000	39.1656	78.1604;
	1011	150	0.003563	0.023682	0.044	507	507	507	1	0	1	0	0	45.0161	74.5761	-44.7494	-77.3833;
	1384	150	0.002724	0.018108	0.0334	383	383	383	1	0	1	0	0	15.0599	69.1782	-14.9232	-71.7251;
	814	150	0.000873	0.003563	0.004	370	370	370	1	0	1	0	0	-39.2000	-67.3000	39.2519	67.1043;
	1247	151	0.000257	0.000928	0.1134	331	331	331	1	0	1	0	0	44.8079	-3.7119	-44.8030	-8.2905;
	180	153	0.002291	0.009936	0.0304	307	307	307	1	0	1	0	0	0.3000	5.1000	-0.2991	-8.4993;
	1145	153	0.004168	0.028918	0.0597	389	389	389	1	0	1	0	0	-57.0374	17.5118	57.1740	-23.2649;
	1458	153	0.002054	0.024691	0.1276	584	584	584	1	0	1	0	0	-83.0334	13.8258	83.1673	-26.5348;
	1519	153	0.004879	0.032533	0.0607	344	344	344	1	0	1	0	0	-52.1000	-6.7000	52.2197	0.7292;
	1879	153	0.005294	0.036998	0.0668	428	428	428	1	0	1	0	0	-112.9582	22.7634	113.5918	-25.8292;
	1924	153	0.001422	0.009896	0.0172	428	428	428	1	0	1	0	0	-74.4402	-1.7019	74.5108	0.2706;
	730	154	0.002168	0.029238	0.9906	2040	2040	2040	1	0	1	0	0	252.5952	-191.7825	-250.8612	107.9766;
	2737	154	0.001468	0.01491	0.3841	1579	1579	1579	1	0	1	0	0	12.6286	-14.0982	-12.6258	-28.9814;
	1015	154	0.002479	0.028151	0.6296	1487	1487	1487	1	0	1	0	0	14.2366	-49.9947	-14.2271	-20.2330;
	1459	154	0.00072	0.00946	0.3263	1382	1382	1382	1	0	1	0	0	-191.0634	29.8090	191.3115	-63.2276;
	777	154	0.00142	0.01617	0.3636	1579	1579	1579	1	0	1	0	0	11.6741	-10.7060	-11.6712	-30.0841;
	1015	154	0.002486	0.028165	0.6296	1487	1487	1487	1	0	1	0	0	14.2263	-49.9899	-14.2168	-20.2379;
	1603	154	0.001184	0.016073	0.4869	2040	2040	2040	1	0	1	0	0	160.9025	-146.6492	-160.4624	98.9140;
	1119	155	0.000521	0.002315	0.019	0	0	0	1	0	1	0	0	23.8037	-14.2854	-23.8000	12.3000;
	2678	156	0.002016	0.004283	0.0021	0	0	0	1	0	1	0	0	-0.3000	0.5000	0.3000	-0.7439;
	704	156	0.008793	0.026405	0.0003	0	0	0	1	0	1	0	0	-7.4480	4.2164	7.4536	-4.2346;
	2854	156	0.013958	0.087679	0.0011	0	0	0	1	0	1	0	0	21.5557	2.7553	-21.4995	-2.5301;
	1750	156	0.075913	0.210683	0.0023	0	0	0	1	0	1	0	0	4.5114	-8.2085	-4.4541	8.1035;
	535	156	0.002135	0.003909	0.0034	0	0	0	1	0	1	0	0	0.0000	-0.4000	0.0000	0.0051;
	1720	157	0.053918	0.138574	0.0016	0	0	0	1	0	1	0	0	8.3115	8.1324	-8.2451	-8.1366;
	2118	157	0.014865	0.038045	0.0004	0	0	0	1	0	1	0	0	-7.8278	-7.9354	7.8451	7.9366;
	655	158	0.031746	0.072058	0.0008	0	0	0	1	0	1	0	0	-5.5539	3.0682	5.5660	-3.1256;
	685	158	0.090703	0.247669	0.0028	0	0	0	1	0	1	0	0	15.6231	-3.2070	-15.4087	3.4940;
	871	158	0.061225	0.148652	0.0016	0	0	0	1	0	1	0	0	-0.8005	0.0107	0.8009	-0.1794;
	913	158	0.16513	0.330511	0.0096	0	0	0	1	0	1	0	0	3.3504	1.0782	-3.3294	-2.0644;
	1456	158	0.031998	0.08642	0.001	0	0	0	1	0	1	0	0	6.4471	-4.4316	-6.4288	4.3754;
	2066	159	0.018645	0.077097	0.001	0	0	0	1	0	1	0	0	36.6245	-5.5449	-36.3784	6.4586;
	2656	160	0.020242	0.037052	0.0011	0	0	0	1	0	1	0	0	4.0029	0.0826	-4.0000	-0.2000;
	1447	161	0.054926	0.100781	0.0011	0	0	0	1	0	1	0	0	-3.5798	-5.0773	3.6000	5.0000;
	201	162	0.000178	0.000909	0.002	405	405	405	1	0	1	0	0	2.8000	3.6858	-2.8000	-3.9000;
	1297	163	0.001512	0.003023	0.0013	0	0	0	1	0	1	0	0	0.0000	-0.1395	0.0000	0.0000;
	320	164	0.00241	0.015694	0.0294	413	413	413	1	0	1	0	0	57.2895	-41.8270	-57.1799	39.3562;
	1019	164	0.006874	0.044761	0.0835	413	413	413	1	0	1	0	0	11.5316	2.5125	-11.5201	-11.5562;
	1011	165	0.001521	0.021728	0.0871	831	831	831	1	0	1	0	0	-86.2276	-44.8658	86.3575	37.3935;
	2110	165	0.001304	0.017205	0.0729	935	935	935	1	0	1	0	0	157.5637	25.7025	-157.2575	-29.5935;
	1427	166	0.006047	0.015873	0.0002	0	0	0	1	0	1	0	0	16.3579	0.4969	-16.3422	-0.4762;
	1938	166	0.00252	0.006299	0.0004	0	0	0	1	0	1	0	0	-0.0000	-0.0000	0.0000	-0.0411;
	1427	166	0.005795	0.016125	0.0002	0	0	0	1	0	1	0	0	16.2033	0.8002	-16.1885	-0.7796;
	635	166	0.021083	0.038593	0.0004	0	0	0	1	0	1	0	0	3.1714	-0.1343	-3.1693	0.0969;
	397	167	0.000336	0.001363	0.1499	331	331	331	1	0	1	0	0	65.8303	-22.0018	-65.8161	6.0261;
	2669	167	0.000178	0.001422	0.1448	339	339	339	1	0	1	0	0	14.9847	-1.1623	-14.9843	-14.3233;
	554	168	0.03351	0.108214	0.0013	0	0	0	1	0	1	0	0	1.5067	-3.6189	-1.5023	3.4877;
	2029	168	0.018392	0.060217	0.0008	0	0	0	1	0	1	0	0	8.7111	-2.4584	-8.6977	2.4123;
	1474	169	0.080121	0.168304	0.0018	0	0	0	1	0	1	0	0	16.5286	-9.6454	-16.2549	10.0277;
	2108	169	0.046863	0.196019	0.0024	0	0	0	1	0	1	0	0	6.2632	1.5445	-6.2451	-1.7277;
	1921	170	0.006047	0.025951	0	0	0	0	1	0	1	0	0	3.1006	1.2026	-3.1000	-1.2000;
	1812	171	0.002252	0.011951	0.0218	432	432	432	1	0	1	0	0	51.3972	15.4822	-51.3354	-17.4646;
	1923	171	0.00079	0.005333	0.0101	432	432	432	1	0	1	0	0	52.5878	18.0232	-52.5646	-18.9354;
	1310	172	0.008062	0.020408	0.0002	0	0	0	1	0	1	0	0	0.0000	-0.0211	0.0000	0.0000;
	511	173	0.001501	0.010015	0.0182	540	540	540	1	0	1	0	0	-60.0000	-8.7000	60.0493	6.9997;
	547	173	0.003103	0.021146	0.04	540	540	540	1	0	1	0	0	30.7907	-34.1503	-30.7355	30.0832;
	2064	173	0.001807	0.017201	0.0618	540	540	540	1	0	1	0	0	-1.2903	3.9431	1.2912	-10.8436;
	188	173	0.000217	0.001442	0.003	545	545	545	1	0	1	0	0	1.7000	1.1978	-1.7000	-1.5328;
	1797	173	0.00162	0.010726	0.0203	535	535	535	1	0	1	0	0	-90.0341	13.1684	90.1546	-14.6373;
	2596	173	0.000119	0.001086	0.004	545	545	545	1	0	1	0	0	140.0000	-24.2960	-139.9785	24.0456;
	837	174	0.00072	0.009453	0.3263	2487	2487	2487	1	0	1	0	0	-150.2970	41.3464	150.4636	-75.9104;
	1012	174	0.003206	0.03536	0.9025	1579	1579	1579	1	0	1	0	0	-102.9976	-60.0943	103.3078	-37.0527;
	1841	174	0.000616	0.008054	0.2772	2487	2487	2487	1	0	1	0	0	-135.3358	-19.9977	135.4367	-9.7457;
	837	174	0.000713	0.009384	0.3235	2487	2487	2487	1	0	1	0	0	-151.4154	41.9172	151.5828	-76.1497;
	2924	174	0.000616	0.008061	0.2772	2487	2487	2487	1	0	1	0	0	207.9513	-140.9101	-207.6219	114.3731;
	189	174	3.5e-05	0.000374	0.0087	921	921	921	1	0	1	0	0	359.2000	-66.8086	-359.1584	66.2776;
	1295	175	0.013393	0.069551	0.1261	391	391	391	1	0	1	0	0	121.4290	-34.0575	-119.5306	30.0638;
	1345	175	0.013491	0.070361	0.1271	412	412	412	1	0	1	0	0	-35.9700	-3.0094	36.1306	-10.1638;
	1576	177	0.001764	0.004535	0.0048	0	0	0	1	0	1	0	0	-28.2760	20.0269	28.2985	-20.4258;
	1108	178	0.001956	0.010469	0.3286	461	461	461	1	0	1	0	0	-190.8718	34.8613	191.5510	-68.3496;
	1326	178	0.001402	0.010173	0.2673	482	482	482	1	0	1	0	0	-159.8610	11.3145	160.1871	-39.1108;
	1746	179	0.000648	0.00657	0.1704	1633	1633	1633	1	0	1	0	0	332.7052	-67.9984	-332.0428	55.6627;
	1746	179	0.000651	0.006572	0.1704	1633	1633	1633	1	0	1	0	0	332.5654	-68.1186	-331.9003	55.7803;
	1499	181	0.059259	0.163457	0	0	0	0	1	0	1	0	0	-0.1499	-8.7618	0.2000	8.9000;
	370	182	0.000436	0.000797	0.0006	0	0	0	1	0	1	0	0	-0.2000	0.4000	0.2000	-0.4661;
	2682	182	0.012002	0.02197	0.0233	0	0	0	1	0	1	0	0	-16.0000	1.3000	16.0287	-3.8132;
	806	182	0.074578	0.197279	0.003	0	0	0	1	0	1	0	0	5.9825	-2.5015	-5.9546	2.2447;
	813	182	0.005039	0.01285	0.0002	0	0	0	1	0	1	0	0	1.5000	0.4000	-1.4999	-0.4218;
	1169	182	0.003527	0.01285	0.0015	0	0	0	1	0	1	0	0	-21.8000	-2.0000	21.8153	1.8907;
	597	182	0.015042	0.040539	0.0164	0	0	0	1	0	1	0	0	-17.0608	1.0542	17.1012	-2.7506;
	2745	182	0.005039	0.01285	0.0002	0	0	0	1	0	1	0	0	-4.9000	0.4000	4.9011	-0.4192;
	2744	182	0.003023	0.013102	0.0002	0	0	0	1	0	1	0	0	-7.5000	0.4000	7.5015	-0.4153;
	807	183	0.00332	0.015328	0.0267	288	288	288	1	0	1	0	0	76.7253	2.6160	-76.5505	-4.7949;
	1925	184	2.4e-05	9.7e-05	0.001	473	473	473	1	0	1	0	0	-21.9998	16.8887	22.0000	-17.0000;
	1302	185	0.028496	0.059461	0.0006	0	0	0	1	0	1	0	0	12.0299	-3.3397	-11.9902	3.3558;
	1899	185	0.074074	0.152683	0.002	0	0	0	1	0	1	0	0	0.8128	-2.0602	-0.8098	1.8442;
	217	186	9.9e-05	0.000198	0.0223	288	288	288	1	0	1	0	0	-3.5000	-5.8769	3.5000	3.5000;
	218	2595	1.4e-05	0.000145	0.0029	1382	1382	1382	1	0	1	0	0	-862.8885	146.3518	862.9900	-145.6067;
	218	187	7e-06	0.000159	0.0029	1382	1382	1382	1	0	1	0	0	-481.9242	80.1218	481.9400	-80.0689;
	218	2594	1.4e-05	0.000166	0.0058	1737	1737	1737	1	0	1	0	0	-898.8796	158.0567	898.9900	-157.3603;
	218	2593	1.4e-05	0.00018	0.0058	1382	1382	1382	1	0	1	0	0	-536.7310	76.1575	536.7700	-76.2694;
	2072	191	0.000171	0.000313	0	0	0	0	1	0	1	0	0	24.8476	-8.6727	-24.8465	8.6748;
	2073	191	0.000171	0.000313	0	0	0	0	1	0	1	0	0	9.2537	5.1751	-9.2535	-5.1748;
	1108	192	0.000251	0.002177	0.2187	405	405	405	1	0	1	0	0	29.2020	-20.2287	-29.2000	-4.5000;
	1098	193	0.001084	0.014247	0.491	2389	2389	2389	1	0	1	0	0	-498.0471	-41.6672	500.5748	22.1179;
	2807	193	0.000492	0.006489	0.2224	2487	2487	2487	1	0	1	0	0	-137.0451	248.3584	137.4273	-267.7992;
	1195	193	7e-06	0.000152	0.0058	2487	2487	2487	1	0	1	0	0	1308.9800	-400.7191	-1308.8590	402.7183;
	1098	193	0.001112	0.01462	0.5054	2487	2487	2487	1	0	1	0	0	-485.3410	-42.0503	487.8034	20.1058;
	1168	193	0.000492	0.006489	0.2238	2487	2487	2487	1	0	1	0	0	-171.3899	160.3116	171.6534	-181.3428;
	536	194	0.016377	0.102041	0.0017	0	0	0	1	0	1	0	0	-1.5906	2.5324	1.5920	-2.7118;
	1063	194	0.018392	0.084908	0.0021	0	0	0	1	0	1	0	0	-1.7400	4.5374	1.7441	-4.7511;
	1081	2597	0.011766	0.048702	0.0026	0	0	0	1	0	1	0	0	-16.3415	11.2744	16.3841	-11.3824;
	1349	194	0.005719	0.022726	0.0023	0	0	0	1	0	1	0	0	-14.4000	1.9000	14.4110	-2.1102;
	1411	2597	0.040816	0.117914	0.0061	0	0	0	1	0	1	0	0	1.7448	-5.8256	-1.7322	5.2005;
	1588	194	0.044596	0.113631	0.0037	0	0	0	1	0	1	0	0	-11.7000	5.9000	11.7702	-6.1303;
	2084	2597	0.004661	0.018392	0.0022	0	0	0	1	0	1	0	0	-21.7386	2.0453	21.7590	-2.2044;
	1081	194	0.013883	0.056009	0.0025	0	0	0	1	0	1	0	0	-11.0598	-3.3027	11.0766	3.0951;
	512	195	0.001264	0.00964	0.0375	399	399	399	1	0	1	0	0	-68.0183	36.1337	68.0858	-39.8850;
	537	195	0.001264	0.008415	0.0152	502	502	502	1	0	1	0	0	-42.4322	19.0630	42.4566	-20.6271;
	1058	195	0.002627	0.012188	0.0218	292	292	292	1	0	1	0	0	-87.1229	10.5293	87.3021	-12.1699;
	1064	195	0.001063	0.007064	0.0132	433	433	433	1	0	1	0	0	67.0057	-20.3122	-66.9601	19.1187;
	1663	195	0.002489	0.016711	0.0304	433	433	433	1	0	1	0	0	-19.2581	-0.9465	19.2662	-2.4477;
	2017	195	0.0016	0.014933	0.0537	384	384	384	1	0	1	0	0	-122.6977	-6.9823	122.9112	2.8952;
	512	195	0.001264	0.009659	0.0405	399	399	399	1	0	1	0	0	-67.8965	35.8714	67.9637	-39.9650;
	364	196	0.000501	0.005472	0.1155	1429	1429	1429	1	0	1	0	0	284.8944	-55.6519	-284.5188	46.8609;
	1077	196	0.000429	0.004737	0.1011	1711	1711	1711	1	0	1	0	0	145.3651	-36.7735	-145.2801	26.4207;
	427	197	0.040564	0.086924	0.001	0	0	0	1	0	1	0	0	0.0000	-0.2000	0.0000	0.0921;
	723	197	0.04006	0.107836	0.0012	0	0	0	1	0	1	0	0	-21.2510	9.8027	21.4541	-9.3856;
	1093	197	0.035651	0.095087	0.0011	0	0	0	1	0	1	0	0	-19.6061	0.6648	19.7348	-0.4395;
	1122	197	0.011842	0.031746	0.0003	0	0	0	1	0	1	0	0	-22.0100	6.5000	22.0679	-6.3772;
	1221	197	0.015117	0.032502	0.0004	0	0	0	1	0	1	0	0	-0.0000	0.0000	0.0000	-0.0432;
	2874	197	0.07357	0.192744	0.0021	0	0	0	1	0	1	0	0	-26.0815	8.4068	26.5988	-7.2773;
	1752	197	0.013303	0.035072	0.0004	0	0	0	1	0	1	0	0	-0.0000	-0.0000	0.0000	-0.0432;
	1783	197	0.058201	0.147644	0.0017	0	0	0	1	0	1	0	0	-18.6302	10.1783	18.8726	-9.7476;
	2049	197	0.012572	0.033207	0.0003	0	0	0	1	0	1	0	0	-14.5664	-1.9791	14.5917	2.0136;
	2106	197	0.065508	0.233812	0.0033	0	0	0	1	0	1	0	0	-13.3136	-0.4498	13.4232	0.4883;
	2900	197	0.010834	0.035777	0.0004	0	0	0	1	0	1	0	0	-0.0000	-1.0000	0.0001	0.9572;
	486	198	0.000553	0.003714	0.0116	482	482	482	1	0	1	0	0	-25.0260	16.3780	25.0305	-17.6648;
	553	198	0.003951	0.020148	0.0511	369	369	369	1	0	1	0	0	-5.9523	-6.1178	5.9539	0.3326;
	1721	198	0.007447	0.034884	0.0628	369	369	369	1	0	1	0	0	-160.6076	5.1221	162.3373	-4.0795;
	1758	198	0.000632	0.004286	0.0081	482	482	482	1	0	1	0	0	63.8680	-16.9520	-63.8438	16.1977;
	486	198	0.000553	0.003714	0.0121	482	482	482	1	0	1	0	0	-25.0260	16.3496	25.0305	-17.6931;
	1290	198	0.001106	0.005353	0.0091	0	0	0	1	0	1	0	0	-4.1000	0.8000	4.1002	-1.8316;
	1758	198	0.000672	0.004543	0.0081	482	482	482	1	0	1	0	0	60.2439	-16.0453	-60.2209	15.2816;
	1202	199	0.004188	0.027872	0.0516	485	485	485	1	0	1	0	0	-97.6399	23.3801	98.0265	-26.5066;
	1786	199	0.00322	0.022183	0.0395	471	471	471	1	0	1	0	0	130.2026	-15.1100	-129.7030	14.1962;
	1786	199	0.00322	0.022183	0.0395	541	541	541	1	0	1	0	0	130.2026	-15.1100	-129.7030	14.1962;
	512	200	0.000217	0.00081	0.1013	434	434	434	1	0	1	0	0	29.9017	-8.5461	-29.9000	-3.0000;
	512	2598	0.000257	0.000988	0.1215	271	271	271	1	0	1	0	0	35.0028	-10.3453	-35.0000	-3.5000;
	1066	201	0.003358	0.02242	0.0415	471	471	471	1	0	1	0	0	56.9396	-23.1743	-56.8236	19.5117;
	2095	201	0.003437	0.022933	0.0425	540	540	540	1	0	1	0	0	-29.8942	2.4374	29.9236	-6.7975;
	1089	202	0.002145	0.009679	0.017	296	296	296	1	0	1	0	0	0.0000	-1.9888	0.0000	0.0000;
	1089	2599	0.002125	0.009576	0.0168	296	296	296	1	0	1	0	0	0.0000	-1.9654	0.0000	0.0000;
	677	203	0.000691	0.001383	0.2045	0	0	0	1	0	1	0	0	36.8091	-16.1987	-36.8000	-5.3000;
	2857	204	0.001699	0.011299	0.0213	575	575	575	1	0	1	0	0	174.3431	-21.0322	-173.8565	21.9791;
	974	205	0.04006	0.109599	0.0013	0	0	0	1	0	1	0	0	-18.5084	0.7029	18.6417	-0.4734;
	1795	205	0.035777	0.09549	0.0011	0	0	0	1	0	1	0	0	3.2336	1.2715	-3.2294	-1.3756;
	553	206	0.0048	0.022637	0.0405	384	384	384	1	0	1	0	0	79.7320	-33.6895	-79.4209	30.5548;
	1143	206	0.003319	0.015664	0.0263	384	384	384	1	0	1	0	0	-41.0351	27.2275	41.1078	-29.8902;
	1690	207	0.001008	0.00252	0	0	0	0	1	0	1	0	0	6.2004	2.7011	-6.2000	-2.7000;
	861	208	0.016881	0.055682	0	0	0	0	1	0	1	0	0	9.6146	1.0483	-9.6000	-1.0000;
	712	209	0.063668	0.160393	0.0018	0	0	0	1	0	1	0	0	13.2600	-3.6664	-13.1530	3.7347;
	1825	209	0.020408	0.052658	0.001	0	0	0	1	0	1	0	0	12.5907	-8.9641	-12.5470	8.9653;
	243	211	0.000514	0.001541	0.1144	0	0	0	1	0	1	0	0	26.5038	-14.3331	-26.5000	2.3000;
	459	213	0.00324	0.034272	0.1336	935	935	935	1	0	1	0	0	-134.6853	12.2431	135.2204	-21.5535;
	656	2600	0.005077	0.023783	0.0425	369	369	369	1	0	1	0	0	-100.7641	-14.9723	101.2399	12.4888;
	1200	2600	0.002368	0.018825	0.0511	519	519	519	1	0	1	0	0	61.0045	-19.7076	-60.9193	14.6851;
	1339	2600	0.003279	0.043101	0.1822	482	482	482	1	0	1	0	0	18.1385	-15.7407	-18.1279	-4.4416;
	1654	2600	0.0014	0.011018	0.0192	519	519	519	1	0	1	0	0	-71.0540	-27.4477	71.1265	25.8808;
	213	212	4.8e-05	8.8e-05	0.004	935	935	935	1	0	1	0	0	-135.2204	21.5535	135.2285	-21.9864;
	1287	214	0.000102	0.001632	0.0491	2450	2450	2450	1	0	1	0	0	228.6761	28.1000	-228.6274	-32.7946;
	1124	215	0.005543	0.014109	0.0002	0	0	0	1	0	1	0	0	1.5001	-0.0218	-1.5000	0.0000;
	2681	216	0.001027	0.017738	0.0101	0	0	0	1	0	1	0	0	43.9804	1.7735	-43.9609	-2.4660;
	812	216	0.000318	0.002424	0.0052	575	575	575	1	0	1	0	0	6.9635	-7.6677	-6.9631	7.1406;
	583	216	0.001027	0.017738	0.0101	0	0	0	1	0	1	0	0	43.9804	1.7735	-43.9609	-2.4660;
	812	216	0.000397	0.002657	0.0051	575	575	575	1	0	1	0	0	6.2155	-7.1087	-6.2151	6.5915;
	1120	218	0.000637	0.008255	0.2123	1579	1579	1579	1	0	1	0	0	-622.9233	57.5556	625.2896	-49.3262;
	2826	218	0.000688	0.009993	0.257	2368	2368	2368	1	0	1	0	0	-176.7110	85.9577	176.9749	-109.4943;
	506	218	0.000443	0.006454	0.1675	2368	2368	2368	1	0	1	0	0	-618.8525	70.6472	620.4800	-64.6580;
	1283	218	0.000688	0.009993	0.257	2368	2368	2368	1	0	1	0	0	-177.7736	82.8848	178.0361	-106.4324;
	506	218	0.000464	0.006766	0.1762	2368	2368	2368	1	0	1	0	0	-590.3225	66.4835	591.8736	-62.5080;
	506	218	0.000464	0.006773	0.1762	2368	2368	2368	1	0	1	0	0	-589.7206	66.3639	591.2685	-62.4115;
	1284	219	0.001025	0.004614	0.0081	380	380	380	1	0	1	0	0	17.3029	2.4291	-17.3000	-3.3000;
	697	220	0.045855	0.116402	0.0013	0	0	0	1	0	1	0	0	25.6095	1.5806	-25.3337	-1.0210;
	2119	220	0.019148	0.053162	0.0006	0	0	0	1	0	1	0	0	-26.4265	-1.7319	26.5537	2.0210;
	773	221	0.061275	0.155707	0.0047	0	0	0	1	0	1	0	0	-0.3937	6.8312	0.4223	-7.2595;
	1237	222	0.001934	0.01293	0.024	428	428	428	1	0	1	0	0	7.3447	18.5262	-7.3370	-21.1717;
	1820	222	0.004642	0.03089	0.0573	428	428	428	1	0	1	0	0	14.7618	-40.2758	-14.6944	34.3629;
	224	223	0.000968	0.001975	0.0081	337	337	337	1	0	1	0	0	0.0000	-0.8763	0.0000	0.0000;
	224	2601	0.000968	0.001975	0.001	335	335	335	1	0	1	0	0	0.0000	-0.1082	-0.0000	0.0000;
	224	2602	0.000968	0.001975	0.001	335	335	335	1	0	1	0	0	0.0000	-0.1082	-0.0000	0.0000;
	1022	224	0.00348	0.023956	0.0456	535	535	535	1	0	1	0	0	54.9653	2.2768	-54.8679	-6.5530;
	1316	224	0.002449	0.017106	0.0304	471	471	471	1	0	1	0	0	-62.9000	-15.2000	62.9944	12.5828;
	1957	224	0.006001	0.041452	0.078	515	515	515	1	0	1	0	0	68.9899	-7.4005	-68.7265	0.7629;
	2036	226	4e-05	0.000198	0	0	0	0	1	0	1	0	0	-46.3202	6.8482	46.3210	-6.8443;
	845	227	0.001205	0.005511	0.0091	325	325	325	1	0	1	0	0	6.2009	6.3144	-6.2000	-7.3000;
	754	229	0.01438	0.065067	0.1154	328	328	328	1	0	1	0	0	-57.6179	-3.5491	58.0325	-7.9830;
	1089	229	0.003538	0.016484	0.0273	325	325	325	1	0	1	0	0	25.3454	-3.7083	-25.3258	0.6073;
	1315	229	0.012634	0.056573	0.1008	328	328	328	1	0	1	0	0	-13.3690	-19.2082	13.4084	7.6975;
	1979	229	0.003516	0.016158	0.0273	328	328	328	1	0	1	0	0	-58.5024	-7.9294	58.6071	5.2285;
	1984	229	0.00316	0.014914	0.0253	305	305	305	1	0	1	0	0	6.6761	1.9632	-6.6746	-4.9148;
	2134	229	0.007704	0.034647	0.0607	328	328	328	1	0	1	0	0	-36.6069	3.8325	36.6989	-10.5112;
	1089	229	0.002489	0.016257	0.0294	418	418	418	1	0	1	0	0	26.0645	-2.3353	-26.0501	-1.0080;
	2648	229	0.003457	0.015467	0.0273	309	309	309	1	0	1	0	0	-0.0000	0.0000	0.0001	-3.1911;
	1015	230	0.006579	0.049467	1.0137	1188	1188	1188	1	0	1	0	0	103.0412	-115.4239	-102.2080	6.4045;
	1455	230	0.001357	0.014821	0.3321	1171	1171	1171	1	0	1	0	0	-31.0620	-36.0496	31.0767	-2.2575;
	991	231	0.00352	0.014823	0.0263	0	0	0	1	0	1	0	0	-1.6584	5.4363	1.6600	-8.3000;
	1929	233	0.001111	0.003244	0.0014	0	0	0	1	0	1	0	0	11.4056	0.6502	-11.4043	-0.8041;
	1928	234	2e-05	0.000198	0.0223	0	0	0	1	0	1	0	0	1.2000	-3.2225	-1.2000	0.9000;
	1930	2604	9.9e-05	0.000296	0.004	0	0	0	1	0	1	0	0	37.3013	-0.5125	-37.3000	0.1000;
	1573	235	0.024389	0.066516	0.0007	0	0	0	1	0	1	0	0	-4.4958	3.0439	4.5024	-3.1038;
	940	236	0.066264	0.221718	0.0027	0	0	0	1	0	1	0	0	3.9769	5.0293	-3.9506	-5.2270;
	2062	236	0.027211	0.08642	0.001	0	0	0	1	0	1	0	0	16.4136	-3.9960	-16.3394	4.1270;
	1025	237	0.084656	0.214916	0.003	0	0	0	1	0	1	0	0	3.1350	0.0795	-3.1278	-0.4088;
	1705	237	0.049131	0.124465	0.001	0	0	0	1	0	1	0	0	-8.6551	1.3644	8.6879	-1.3965;
	2109	237	0.066264	0.147644	0.002	0	0	0	1	0	1	0	0	19.1691	-1.8727	-18.9602	2.1053;
	1891	238	0.000936	0.006236	0.0146	441	441	441	1	0	1	0	0	34.2107	-0.7160	-34.2000	-0.7000;
	1455	240	0.000111	0.001026	0.0884	394	394	394	1	0	1	0	0	-47.7978	-12.1982	47.8000	2.0043;
	380	241	0.010859	0.033384	0.0319	0	0	0	1	0	1	0	0	9.9103	-0.1535	-9.9000	-3.2000;
	658	242	0.025951	0.083648	0.001	0	0	0	1	0	1	0	0	-5.1635	1.9547	5.1708	-2.0392;
	1660	242	0.007811	0.023432	0.0137	0	0	0	1	0	1	0	0	15.6444	-2.2831	-15.6266	0.8533;
	658	242	0.019652	0.082892	0.001	0	0	0	1	0	1	0	0	-5.4365	1.6453	5.4424	-1.7287;
	1850	242	0.018443	0.068178	0.0152	0	0	0	1	0	1	0	0	28.4014	-2.7529	-28.2642	1.6100;
	2136	242	0.004283	0.016881	0.0005	0	0	0	1	0	1	0	0	16.2118	-0.9914	-16.2013	0.9784;
	1251	243	0.001636	0.010939	0.0216	296	296	296	1	0	1	0	0	-0.2651	0.4361	0.2651	-2.7103;
	458	244	0.004535	0.026707	0.0045	0	0	0	1	0	1	0	0	20.4383	1.6315	-20.4202	-2.0000;
	1425	244	0.008062	0.015369	0.0117	0	0	0	1	0	1	0	0	-1.6652	2.5103	1.6661	-3.7422;
	458	244	0.015747	0.039909	0.0005	0	0	0	1	0	1	0	0	12.8709	-1.5316	-12.8459	1.5422;
	1005	245	0.000257	0.001758	0.003	507	507	507	1	0	1	0	0	-6.9261	39.5061	6.9300	-39.8012;
	1404	245	0.00162	0.011121	0.0213	408	408	408	1	0	1	0	0	27.2558	-32.0003	-27.2300	29.9012;
	2886	2611	1.4e-05	0.000173	0.0982	0	0	0	1	0	1	0	0	-875.7123	293.3046	875.8200	-302.8996;
	1664	2610	1.4e-05	0.000187	0.0809	0	0	0	1	0	1	0	0	-840.8935	361.7185	841.0000	-369.2359;
	2886	2609	1.4e-05	0.000201	0.0058	0	0	0	1	0	1	0	0	41.8003	23.2739	-41.8000	-23.9153;
	1664	246	1.4e-05	0.000201	0.0058	0	0	0	1	0	1	0	0	-847.8840	343.0750	847.9900	-342.1946;
	1348	247	0.005215	0.035002	0.0638	487	487	487	1	0	1	0	0	6.0026	-7.8332	-6.0000	0.9000;
	529	248	0.064349	0.163291	0.0018	0	0	0	1	0	1	0	0	-14.6662	4.4296	14.8040	-4.2782;
	1416	248	0.027916	0.112976	0.0013	0	0	0	1	0	1	0	0	17.8099	3.1840	-17.7283	-2.9985;
	1842	248	0.09229	0.251852	0.0033	0	0	0	1	0	1	0	0	3.0485	-2.2190	-3.0372	1.8861;
	666	249	0.045603	0.12522	0.001	0	0	0	1	0	1	0	0	-11.0708	-0.4884	11.1247	0.5319;
	638	250	0.001397	0.009306	0.0172	340	340	340	1	0	1	0	0	48.0596	0.5967	-48.0304	-2.3016;
	998	250	0.003415	0.021827	0.04	325	325	325	1	0	1	0	0	-43.7707	-4.4268	43.8304	0.4016;
	1931	251	2e-05	9.9e-05	0	394	394	394	1	0	1	0	0	62.1008	20.2040	-62.1000	-20.2000;
	749	252	0.022222	0.047407	0.0002	0	0	0	1	0	1	0	0	7.6900	0.6171	-7.6768	-0.6088;
	2008	252	0.034568	0.075062	0	0	0	0	1	0	1	0	0	-6.9274	-2.0809	6.9457	2.1206;
	730	253	7e-06	0.000132	0.0058	1842	1842	1842	1	0	1	0	0	-1247.1946	405.5001	1247.3100	-403.9282;
	730	254	7e-06	0.000104	0.0029	1842	1842	1842	1	0	1	0	0	-340.6381	245.9851	340.6500	-246.1114;
	2031	255	0.047871	0.145377	0.001	0	0	0	1	0	1	0	0	-0.2321	-1.5767	0.2331	1.4664;
	1715	256	0.000237	0.000573	0.078	268	268	268	1	0	1	0	0	0.0000	-8.1054	-0.0000	-0.0000;
	874	257	0.000869	0.003891	0.0116	414	414	414	1	0	1	0	0	-98.9234	6.2338	99.0000	-7.1850;
	874	2612	0.000869	0.003891	0.0116	414	414	414	1	0	1	0	0	-98.9234	6.2338	99.0000	-7.1850;
	1936	260	0.002706	0.0128	0.0213	292	292	292	1	0	1	0	0	-50.8038	-3.0868	50.8652	0.9481;
	1956	261	0.00237	0.015803	0.0294	558	558	558	1	0	1	0	0	50.0549	1.5803	-50.0000	-4.4000;
	1493	262	0.074074	0.158025	0.0012	0	0	0	1	0	1	0	0	-0.0000	0.0000	0.0000	-0.1179;
	2008	262	0.02321	0.051852	0	0	0	0	1	0	1	0	0	6.9274	2.0809	-6.9151	-2.0534;
	2158	262	0.044444	0.09679	0	0	0	0	1	0	1	0	0	1.2486	-7.3975	-1.2228	7.4537;
	1816	262	0.108938	0.258025	0.001	0	0	0	1	0	1	0	0	-3.3950	-10.0981	3.5279	10.3177;
	654	264	0.003554	0.024524	0.0466	404	404	404	1	0	1	0	0	-54.0000	5.4000	54.0978	-9.7698;
	770	264	0.006493	0.043265	0.08	558	558	558	1	0	1	0	0	214.1738	-12.7897	-211.4499	22.2291;
	1542	264	0.007921	0.053985	0.1013	558	558	558	1	0	1	0	0	-112.6011	17.3229	113.5640	-21.7428;
	2005	264	0.004543	0.030262	0.0557	485	485	485	1	0	1	0	0	138.3172	-13.9594	-137.5125	13.2774;
	1947	265	0.038095	0.105115	0.0012	0	0	0	1	0	1	0	0	27.9851	-4.5377	-27.6995	5.1976;
	1654	266	0.001126	0.004978	0.0091	0	0	0	1	0	1	0	0	-18.9962	2.7380	19.0000	-3.7309;
	365	267	0.003536	0.01683	0.0284	306	306	306	1	0	1	0	0	2.7753	-32.1682	-2.7445	29.2170;
	1598	267	0.001541	0.009936	0.0258	0	0	0	1	0	1	0	0	-2.5000	2.3000	2.5003	-5.1263;
	1768	267	0.008375	0.039704	0.0658	274	274	274	1	0	1	0	0	-0.2121	16.9784	0.2442	-24.0906;
	529	268	0.070799	0.179894	0.002	0	0	0	1	0	1	0	0	-6.6338	-2.5296	6.6659	2.3894;
	712	268	0.06324	0.181658	0.002	0	0	0	1	0	1	0	0	11.5251	-3.0792	-11.4453	3.0847;
	2094	268	0.035273	0.089947	0	0	0	0	1	0	1	0	0	11.0611	-2.5227	-11.0206	2.6260;
	1048	269	0.03225	0.082389	0.0046	0	0	0	1	0	1	0	0	15.7718	4.4628	-15.6872	-4.7175;
	1596	269	0.001008	0.003779	0.0035	0	0	0	1	0	1	0	0	-32.3000	-9.9000	32.3113	9.5875;
	1771	269	0.018392	0.076846	0.001	0	0	0	1	0	1	0	0	22.9921	4.5879	-22.8938	-4.2797;
	2876	269	0.001008	0.003779	0.0006	0	0	0	1	0	1	0	0	0.0000	-0.0000	0.0000	-0.0609;
	1771	269	0.0194	0.079113	0.001	0	0	0	1	0	1	0	0	22.3278	4.3249	-22.2303	-4.0295;
	322	270	0.011378	0.053886	0.0957	276	276	276	1	0	1	0	0	99.6594	-4.7159	-98.6208	-0.6804;
	972	270	0.008415	0.041422	0.0739	362	362	362	1	0	1	0	0	2.0962	8.3638	-2.0840	-16.2324;
	1531	270	0.003793	0.017007	0.0294	413	413	413	1	0	1	0	0	40.1259	1.9864	-40.0684	-4.8740;
	2104	270	0.004701	0.026726	0.0481	413	413	413	1	0	1	0	0	-18.2067	8.5278	18.2267	-13.5598;
	909	270	0.001877	0.018252	0.0638	604	604	604	1	0	1	0	0	-63.2453	-44.1186	63.3465	38.3467;
	1932	271	0.000252	0.000756	0	0	0	0	1	0	1	0	0	-24.3186	1.7465	24.3200	-1.7424;
	595	272	4.8e-05	8.8e-05	0.0051	0	0	0	1	0	1	0	0	-12.4000	-12.7000	12.4001	12.1636;
	2865	272	0.000533	0.004642	0.4647	461	461	461	1	0	1	0	0	154.4567	-3.7129	-154.3341	-44.1984;
	638	273	0.002827	0.011058	0.0192	363	363	363	1	0	1	0	0	74.5005	-8.6648	-74.3571	7.1062;
	998	273	0.002258	0.00946	0.0172	363	363	363	1	0	1	0	0	-58.5864	-3.6919	58.6571	2.0938;
	275	274	0.024691	0.062232	0.001	0	0	0	1	0	1	0	0	12.4435	-3.2448	-12.4069	3.2259;
	1887	274	0.025951	0.058453	0.001	0	0	0	1	0	1	0	0	-19.1603	-0.1544	19.2469	0.2388;
	1346	275	0.03351	0.068783	0.001	0	0	0	1	0	1	0	0	-9.2299	-1.6484	9.2565	1.5921;
	753	276	0.051146	0.129756	0.001	0	0	0	1	0	1	0	0	17.9135	-10.0626	-17.7203	10.4407;
	764	276	0.070547	0.176871	0.0165	0	0	0	1	0	1	0	0	-1.5000	8.6000	1.5571	-10.3360;
	1889	276	0.082389	0.208869	0.0024	0	0	0	1	0	1	0	0	-6.4267	-2.8696	6.4632	2.6953;
	1750	277	0.025951	0.07231	0.001	0	0	0	1	0	1	0	0	11.5313	-2.0260	-11.5000	2.0000;
	944	279	0.001363	0.009126	0.0172	482	482	482	1	0	1	0	0	-46.9803	3.5116	47.0073	-5.2633;
	1772	279	0.0016	0.010825	0.0203	470	470	470	1	0	1	0	0	-87.9486	2.0755	88.0591	-3.6072;
	944	279	0.001402	0.009422	0.0172	482	482	482	1	0	1	0	0	-45.5104	3.3467	45.5365	-5.1040;
	1772	279	0.00162	0.010963	0.0213	470	470	470	1	0	1	0	0	-86.8421	1.9759	86.9512	-3.6292;
	179	280	0.001153	0.010798	0.283	1355	1355	1355	1	0	1	0	0	141.7280	-34.8969	-141.5175	5.1570;
	179	280	0.00115	0.010796	0.283	1355	1355	1355	1	0	1	0	0	141.7630	-34.8648	-141.5529	5.1253;
	1006	281	0.03099	0.078861	0.0009	0	0	0	1	0	1	0	0	13.7206	-4.5576	-13.6594	4.6180;
	1093	281	0.02328	0.065306	0.0008	0	0	0	1	0	1	0	0	18.7061	1.0352	-18.6294	-0.9051;
	1632	281	0.009826	0.018141	0.0005	0	0	0	1	0	1	0	0	0.0000	-0.0000	0.0000	-0.0528;
	2106	281	0.040312	0.100025	0.0011	0	0	0	1	0	1	0	0	0.5120	1.3459	-0.5111	-1.4602;
	1333	282	0.000377	0.00069	0.0273	0	0	0	1	0	1	0	0	-0.0000	0.0000	0.0000	-2.8713;
	2856	282	0.000336	0.001304	0.2906	0	0	0	1	0	1	0	0	54.5101	-28.9967	-54.5000	-1.5287;
	284	283	2e-05	0.000198	0.001	471	471	471	1	0	1	0	0	-8.4300	-0.2037	8.4300	0.0989;
	1551	284	0.005472	0.024889	0.0445	327	327	327	1	0	1	0	0	-52.2026	-2.7217	52.3456	-1.2803;
	1933	2618	0.000252	0.000504	0.001	0	0	0	1	0	1	0	0	-12.9096	-2.5211	12.9100	2.4108;
	586	286	0.002015	0.013551	0.0764	449	449	449	1	0	1	0	0	130.7319	8.0768	-130.4150	-14.2906;
	1374	286	0.012484	0.056454	0.1002	362	362	362	1	0	1	0	0	-67.9569	-5.6286	68.4960	-2.7424;
	2844	286	0.000869	0.003911	0.0071	304	304	304	1	0	1	0	0	-0.0000	-0.0000	0.0000	-0.7726;
	1394	286	0.000869	0.003911	0.0071	304	304	304	1	0	1	0	0	-13.3001	-1.8014	13.3016	1.0354;
	2127	286	0.001001	0.006712	0.0121	541	541	541	1	0	1	0	0	110.2955	11.4677	-110.1826	-12.0298;
	2078	288	0.001764	0.01285	0	0	0	0	1	0	1	0	0	37.1619	20.2966	-37.1326	-20.0830;
	2080	288	0.001512	0.010582	0	0	0	0	1	0	1	0	0	39.5903	-7.6224	-39.5674	7.7830;
	1934	289	0.000614	0.004093	0.0278	507	507	507	1	0	1	0	0	33.8068	8.6113	-33.8000	-11.7000;
	644	290	0.000523	0.002596	0.2992	342	342	342	1	0	1	0	0	67.1218	-22.5469	-67.1000	-9.9000;
	425	292	0.021416	0.058201	0.001	0	0	0	1	0	1	0	0	-13.9677	2.3732	14.0070	-2.3761;
	1263	2623	0.048123	0.15747	0.002	0	0	0	1	0	1	0	0	-2.5811	-0.3974	2.5840	0.1857;
	1270	292	0.03477	0.097254	0.002	0	0	0	1	0	1	0	0	-11.2553	5.4991	11.3052	-5.5796;
	1615	2623	0.066516	0.17284	0.0051	0	0	0	1	0	1	0	0	-0.7699	-1.3533	0.7710	0.7921;
	1692	292	0.024691	0.062736	0	0	0	0	1	0	1	0	0	-5.0853	-1.2303	5.0915	1.2460;
	1788	2623	0.045603	0.137566	0.002	0	0	0	1	0	1	0	0	-10.8414	3.9718	10.8966	-4.0270;
	2144	292	0.026959	0.085664	0.001	0	0	0	1	0	1	0	0	-12.9763	2.5374	13.0193	-2.5104;
	2157	292	0.001008	0.004031	0	0	0	0	1	0	1	0	0	0.1375	1.3625	-0.1375	-1.3624;
	509	292	0.032363	0.059241	0.001	0	0	0	1	0	1	0	0	-0.0000	-0.1000	0.0000	-0.0099;
	1692	2623	0.027715	0.089443	0.001	0	0	0	1	0	1	0	0	-16.4147	-2.1697	16.4840	2.2833;
	2615	293	0.00484	0.021393	0.0385	292	292	292	1	0	1	0	0	-0.0000	-0.0000	0.0002	-4.3200;
	2626	293	0.001541	0.007309	0.0121	292	292	292	1	0	1	0	0	115.8817	-6.4215	-115.6972	5.9374;
	350	3015	0.000672	0.004602	0.0152	430	430	430	1	0	1	0	0	-32.1000	-5.4000	32.1062	3.7199;
	746	3015	0.00243	0.011477	0.0192	333	333	333	1	0	1	0	0	43.2874	-0.3955	-43.2473	-1.5943;
	1789	3015	0.002311	0.011378	0.0233	333	333	333	1	0	1	0	0	-31.2056	-16.6661	31.2304	14.1519;
	1948	3015	0.000474	0.002331	0.0081	333	333	333	1	0	1	0	0	4.9970	0.5324	-4.9969	-1.4503;
	1959	3015	0.002825	0.019082	0.0344	423	423	423	1	0	1	0	0	-14.6827	-4.3405	14.6882	0.4805;
	713	3015	0.004286	0.029037	0.0527	423	423	423	1	0	1	0	0	-12.5284	-4.2359	12.5344	-1.6939;
	1936	3015	0.002074	0.009758	0.0162	292	292	292	1	0	1	0	0	93.7306	5.2741	-93.5699	-6.3590;
	364	294	0.001566	0.015874	0.4101	1711	1711	1711	1	0	1	0	0	-57.2473	-46.5333	57.3012	1.1639;
	464	294	0.001309	0.01286	0.335	1611	1611	1611	1	0	1	0	0	-58.3351	-32.8953	58.3773	-4.2680;
	182	295	0.012547	0.053666	0.0118	0	0	0	1	0	1	0	0	19.9539	0.8276	-19.9083	-1.9298;
	351	295	0.000504	0.001764	0.0021	0	0	0	1	0	1	0	0	19.3934	-0.7540	-19.3917	0.5298;
	465	296	0.026707	0.067271	0.001	0	0	0	1	0	1	0	0	8.7777	-1.3925	-8.7583	1.3333;
	359	297	7e-06	0.000125	0.0029	552	552	552	1	0	1	0	0	-96.4000	58.1000	96.4008	-58.4244;
	739	297	0.000693	0.007687	0.1704	1355	1355	1355	1	0	1	0	0	264.9180	-125.4422	-264.4149	111.2896;
	1936	299	0.000691	0.003279	0.0051	292	292	292	1	0	1	0	0	-42.9268	-2.1873	42.9380	1.6595;
	1164	300	0.053666	0.152431	0.0002	0	0	0	1	0	1	0	0	8.7705	-6.5496	-8.7100	6.7000;
	565	2627	0.000277	0.001916	0.003	541	541	541	1	0	1	0	0	1.1001	4.4792	-1.1000	-4.8000;
	565	301	0.000277	0.001936	0.003	541	541	541	1	0	1	0	0	62.0111	20.5562	-62.0000	-20.8000;
	619	302	0.07609	0.179642	0.0017	0	0	0	1	0	1	0	0	-12.1979	6.8828	12.3414	-6.7212;
	1848	302	0.037289	0.079113	0.0009	0	0	0	1	0	1	0	0	12.4182	-7.7518	-12.3414	7.8212;
	1379	303	0.000217	0.001205	0.0086	257	257	257	1	0	1	0	0	9.6002	4.7651	-9.6000	-5.7000;
	1652	304	0.052658	0.134467	0.0039	0	0	0	1	0	1	0	0	2.7915	-3.8443	-2.7809	3.4604;
	1847	304	0.025598	0.068405	0.0012	0	0	0	1	0	1	0	0	8.3379	2.8832	-8.3191	-2.9604;
	1972	2628	0.000252	0.001512	0	0	0	0	1	0	1	0	0	-58.4119	2.1387	58.4200	-2.0901;
	1971	305	0.000171	0.000313	0	0	0	0	1	0	1	0	0	-29.0486	2.6554	29.0500	-2.6528;
	596	306	0.00162	0.007447	0.0132	322	322	322	1	0	1	0	0	34.1970	2.1788	-34.1792	-3.5132;
	1373	306	0.000889	0.005965	0.0111	575	575	575	1	0	1	0	0	16.7231	-0.3877	-16.7208	-0.7868;
	644	2629	0.000533	0.003536	0.0061	541	541	541	1	0	1	0	0	22.3024	-0.2476	-22.3000	-0.4000;
	1939	307	0.000178	0.001185	0.002	482	482	482	1	0	1	0	0	13.1003	1.0842	-13.1000	-1.3000;
	798	308	0.002889	0.0064	0.0022	0	0	0	1	0	1	0	0	1.5001	0.5622	-1.5000	-0.8000;
	2874	309	0.008062	0.022172	0.0002	0	0	0	1	0	1	0	0	0.0013	-4.2178	0.0000	4.2000;
	753	310	0.13293	0.358201	0.0161	0	0	0	1	0	1	0	0	-1.5222	-3.6148	1.5338	1.8321;
	1345	311	0.000205	0.002108	0.2577	546	546	546	1	0	1	0	0	-199.9704	-41.7162	200.0464	14.1245;
	454	312	0.002899	0.029385	0.7595	1579	1579	1579	1	0	1	0	0	366.5680	-49.0488	-363.0873	-0.4337;
	1023	312	0.002045	0.020735	0.5343	1987	1987	1987	1	0	1	0	0	-162.4383	-31.4546	162.9271	-22.8071;
	1144	314	0.028148	0.076543	0	0	0	0	1	0	1	0	0	-1.0000	2.0000	1.0015	-1.9959;
	1499	314	0.019753	0.048889	0	0	0	0	1	0	1	0	0	-16.4395	-11.7757	16.5285	11.9959;
	1747	315	0.002922	0.005348	0.0048	0	0	0	1	0	1	0	0	1.2001	-1.7181	-1.2000	1.2000;
	1092	317	0.081104	0.188234	0.0033	0	0	0	1	0	1	0	0	11.1849	1.1026	-11.0950	-1.2678;
	1533	317	0.050139	0.113631	0.0013	0	0	0	1	0	1	0	0	-11.0392	-1.2862	11.0950	1.2678;
	1937	318	0.000378	0.001008	0.0001	0	0	0	1	0	1	0	0	-0.6000	0.0892	0.6000	-0.1000;
	1107	2631	0.011298	0.020682	0.0088	0	0	0	1	0	1	0	0	17.6357	3.2645	-17.6000	-4.1000;
	1107	319	0.008062	0.017133	0.0156	0	0	0	1	0	1	0	0	11.8116	-3.6761	-11.8000	2.1000;
	1107	2630	0.007811	0.016125	0.0148	0	0	0	1	0	1	0	0	20.8343	-4.8471	-20.8000	3.4000;
	1019	320	0.00924	0.060219	0.1124	413	413	413	1	0	1	0	0	-6.4323	9.7571	6.4571	-21.8136;
	1109	320	0.009007	0.066726	0.1192	736	736	736	1	0	1	0	0	-212.6992	6.3107	216.6437	10.3073;
	1172	320	0.004543	0.030479	0.0547	420	420	420	1	0	1	0	0	-30.1506	13.5369	30.2000	-19.1221;
	1172	320	0.004326	0.029037	0.0527	389	389	389	1	0	1	0	0	-31.6494	14.4631	31.7013	-19.8155;
	1492	321	0.001357	0.017597	0.3494	1932	1932	1932	1	0	1	0	0	618.7523	-36.1318	-613.8147	63.3536;
	1492	321	0.001343	0.01741	0.3437	1932	1932	1932	1	0	1	0	0	625.3967	-36.0371	-620.4045	64.5469;
	1348	322	0.003615	0.024178	0.0445	566	566	566	1	0	1	0	0	29.3455	-6.3343	-29.3164	1.6867;
	957	323	0.001136	0.012154	0.2657	1708	1708	1708	1	0	1	0	0	382.0946	-32.3552	-380.5689	19.7614;
	1028	323	0.001309	0.013996	0.3061	1917	1917	1917	1	0	1	0	0	-267.3513	-1.8998	268.2179	-22.0480;
	1190	2632	0.000257	0.001521	0.162	335	335	335	1	0	1	0	0	125.8473	-0.8244	-125.8078	-15.6921;
	1228	2632	0.000259	0.000506	0.042	272	272	272	1	0	1	0	0	-42.2000	-9.6000	42.2046	5.2688;
	1525	325	0.000928	0.006202	0.0111	440	440	440	1	0	1	0	0	17.2025	-1.7959	-17.2000	0.6000;
	1525	2633	0.000928	0.006202	0.0111	507	507	507	1	0	1	0	0	-1.4000	-1.8127	1.4000	0.6000;
	1944	326	0.000252	0.00252	0	0	0	0	1	0	1	0	0	-4.8499	-3.4900	4.8500	3.4908;
	1942	2634	0.000252	0.00252	0	0	0	0	1	0	1	0	0	-11.0997	-1.6876	11.1000	1.6905;
	438	327	0.01033	0.028219	0.0013	0	0	0	1	0	1	0	0	-0.0999	-1.0339	0.1000	0.9000;
	619	328	0.114135	0.237087	0.0026	0	0	0	1	0	1	0	0	-1.4736	-2.7767	1.4836	2.5233;
	840	328	0.04258	0.178634	0.0021	0	0	0	1	0	1	0	0	31.0759	-4.5547	-30.6836	5.9766;
	1670	328	0.000756	0.002268	0	0	0	0	1	0	1	0	0	0.1000	1.2000	-0.1000	-1.2000;
	921	329	0.009245	0.016923	0.0002	0	0	0	1	0	1	0	0	22.9583	10.7864	-22.9000	-10.7000;
	921	2635	0.006047	0.011086	0.0059	0	0	0	1	0	1	0	0	17.9249	9.6447	-17.9000	-10.2000;
	1720	330	0.031494	0.085412	0.001	0	0	0	1	0	1	0	0	6.9045	0.8608	-6.8907	-0.9341;
	1953	330	0.025951	0.066516	0.0007	0	0	0	1	0	1	0	0	-11.2178	-6.1296	11.2567	6.1523;
	1720	330	0.006803	0.014361	0.013	0	0	0	1	0	1	0	0	39.8636	0.9863	-39.7660	-2.2183;
	840	2636	0.014613	0.03099	0.0281	0	0	0	1	0	1	0	0	20.6591	-3.8740	-20.6000	1.0000;
	840	331	0.014613	0.03099	0.0283	0	0	0	1	0	1	0	0	16.2381	-5.4429	-16.2000	2.5000;
	1945	332	2e-05	0.000198	0.001	471	471	471	1	0	1	0	0	0.7000	-2.6065	-0.7000	2.5000;
	1943	2637	2e-05	0.000198	0.001	540	540	540	1	0	1	0	0	-8.9000	1.1937	8.9000	-1.3000;
	765	2638	0.001067	0.00723	0.0132	335	335	335	1	0	1	0	0	-70.4941	-19.6910	70.5482	18.6677;
	1101	333	0.003358	0.022341	0.0415	540	540	540	1	0	1	0	0	-83.3470	-6.6549	83.5683	3.7255;
	2831	2638	0.00318	0.020938	0.0395	380	380	380	1	0	1	0	0	-57.3996	-28.1481	57.5211	24.8094;
	1722	2638	0.000928	0.008968	0.0314	935	935	935	1	0	1	0	0	217.8860	11.8815	-217.4693	-11.1771;
	2156	333	0.004899	0.022815	0.0405	300	300	300	1	0	1	0	0	-7.6029	28.4693	7.6482	-32.5971;
	1722	333	0.000889	0.008415	0.0314	935	935	935	1	0	1	0	0	91.2938	-31.4781	-91.2165	28.8716;
	818	2639	0.000237	0.001422	0.1686	0	0	0	1	0	1	0	0	33.0024	-11.7904	-33.0000	-6.1000;
	1111	334	0.000277	0.001086	0.1417	0	0	0	1	0	1	0	0	106.6420	-4.4882	-106.6123	-10.4355;
	1534	334	0.000296	0.000672	0.0678	0	0	0	1	0	1	0	0	-66.0000	-10.9000	66.0123	3.7355;
	497	336	0.002267	0.007156	0.0022	0	0	0	1	0	1	0	0	-10.5708	-3.8892	10.5733	3.6454;
	762	337	0.016377	0.102041	0.0013	0	0	0	1	0	1	0	0	14.2899	-2.5601	-14.2583	2.6147;
	1398	337	0.158766	0.29062	0.003	0	0	0	1	0	1	0	0	-3.9088	3.2722	3.9479	-3.5295;
	1946	337	0.008062	0.050139	0.0006	0	0	0	1	0	1	0	0	15.3068	0.1268	-15.2895	-0.0852;
	1841	338	0.000286	0.004868	0.1762	2487	2487	2487	1	0	1	0	0	-565.7229	283.1723	566.7600	-285.0269;
	1841	339	0.000287	0.004892	0.1776	2487	2487	2487	1	0	1	0	0	25.4019	-19.3543	-25.4000	-0.5000;
	2924	340	0.000283	0.004814	0.1762	2487	2487	2487	1	0	1	0	0	-506.9867	258.4156	507.8300	-263.3227;
	2924	341	0.000285	0.004843	0.1733	2487	2487	2487	1	0	1	0	0	-636.4372	259.5182	637.6700	-257.5126;
	1304	342	0.000514	0.001383	0.0952	0	0	0	1	0	1	0	0	-43.8000	-13.0000	43.8098	3.1315;
	1514	342	0.000247	0.001084	0.1478	403	403	403	1	0	1	0	0	91.0295	-3.6530	-91.0098	-11.6315;
	2140	343	0.013857	0.025447	0.0002	0	0	0	1	0	1	0	0	0.0000	-0.0214	0.0000	0.0000;
	1338	344	0.015369	0.040816	0.0005	0	0	0	1	0	1	0	0	17.2900	0.7613	-17.2474	-0.7019;
	2141	344	0.041068	0.104812	0.0012	0	0	0	1	0	1	0	0	4.1626	-3.0051	-4.1526	2.9019;
	920	345	0.058957	0.16125	0.0018	0	0	0	1	0	1	0	0	21.4355	-2.3736	-21.1781	2.8874;
	1651	345	0.024439	0.102293	0.0012	0	0	0	1	0	1	0	0	-4.9722	0.6865	4.9781	-0.7874;
	664	346	0.006047	0.016629	0.014	0	0	0	1	0	1	0	0	7.9039	0.4156	-7.9000	-1.8000;
	864	2641	0.013096	0.066153	0.12	336	336	336	1	0	1	0	0	4.9756	1.6734	-4.9645	-14.4604;
	901	348	0.002074	0.009956	0.0172	336	336	336	1	0	1	0	0	-36.1030	20.2601	36.1371	-21.9301;
	901	348	0.001533	0.009225	0.0172	422	422	422	1	0	1	0	0	-40.1666	20.4963	40.1964	-22.1506;
	901	2641	0.00156	0.009343	0.0172	422	422	422	1	0	1	0	0	-71.2151	27.4773	71.3010	-28.7958;
	1020	349	0.001447	0.020166	0.6721	2487	2487	2487	1	0	1	0	0	-202.2980	-18.7976	202.8468	-46.6448;
	1821	349	0.001669	0.022168	0.7624	2487	2487	2487	1	0	1	0	0	347.7236	-62.8504	-345.8551	4.8805;
	2053	351	0.02066	0.088183	0.0051	0	0	0	1	0	1	0	0	18.6593	-2.0327	-18.5934	1.7540;
	1168	352	0.002874	0.022174	0.4476	1397	1397	1397	1	0	1	0	0	276.1531	14.2210	-274.1306	-47.4253;
	1239	352	0.000139	0.001115	0.0231	1486	1486	1486	1	0	1	0	0	-192.3785	-58.3897	192.4306	56.3253;
	2151	354	0.042328	0.160998	0.0017	0	0	0	1	0	1	0	0	17.6987	-6.1156	-17.5581	6.4708;
	1274	356	0.00322	0.021136	0.0395	460	460	460	1	0	1	0	0	12.1651	7.3315	-12.1580	-11.4832;
	1298	356	0.000553	0.003694	0.0071	540	540	540	1	0	1	0	0	-90.1515	-11.4606	90.1946	10.9961;
	2012	2643	0.000494	0.005689	0.0142	720	720	720	1	0	1	0	0	-261.8834	36.7919	262.2100	-34.5338;
	2027	356	0.000652	0.004504	0.0081	437	437	437	1	0	1	0	0	53.1161	1.5501	-53.0988	-2.2896;
	2028	356	0.000652	0.004504	0.0081	524	524	524	1	0	1	0	0	24.9418	-3.6089	-24.9379	2.7767;
	2011	2643	0.000514	0.005689	0.0142	720	720	720	1	0	1	0	0	-252.6276	34.5035	252.9435	-32.5092;
	1992	2644	0.000869	0.008435	0.0339	935	935	935	1	0	1	0	0	-225.1831	63.8602	225.6348	-63.0528;
	1993	2642	0.000889	0.008553	0.039	935	935	935	1	0	1	0	0	-233.2618	63.9307	233.7558	-63.2895;
	1067	2645	0.000686	0.007091	0.1747	1579	1579	1579	1	0	1	0	0	229.3854	5.8137	-229.0447	-20.8365;
	2897	2645	0.000609	0.006378	0.1473	1579	1579	1579	1	0	1	0	0	289.8860	-5.2524	-289.4043	-5.3279;
	1067	357	0.000686	0.007119	0.1747	1579	1579	1579	1	0	1	0	0	215.4820	-4.9534	-215.1825	-10.4981;
	1723	357	0.000609	0.006406	0.1487	1579	1579	1579	1	0	1	0	0	250.4363	-12.9188	-250.0768	0.9121;
	1832	358	0.002074	0.013847	0.0253	540	540	540	1	0	1	0	0	39.2808	7.8331	-39.2500	-10.4000;
	1832	358	0.002074	0.013847	0.0253	540	540	540	1	0	1	0	0	39.2808	7.8331	-39.2500	-10.4000;
	1223	360	0.037793	0.097002	0.0011	0	0	0	1	0	1	0	0	7.2643	-2.3638	-7.2429	2.3065;
	2035	360	0.003023	0.008314	0.0001	0	0	0	1	0	1	0	0	9.1597	1.6034	-9.1571	-1.6065;
	395	361	0.00083	0.005649	0.0111	558	558	558	1	0	1	0	0	-110.8758	7.8778	110.9697	-8.4521;
	453	361	0.002193	0.014894	0.0284	558	558	558	1	0	1	0	0	201.1756	-2.4961	-200.3697	4.8521;
	977	362	0.002145	0.011151	0.0203	333	333	333	1	0	1	0	0	34.3218	-7.6255	-34.2987	5.4456;
	1948	362	0.00638	0.031486	0.0537	333	333	333	1	0	1	0	0	-4.9970	-0.5324	4.9987	-5.5456;
	858	363	0.022096	0.08841	0.0011	0	0	0	1	0	1	0	0	-15.0675	7.6200	15.1254	-7.5080;
	865	363	0.025724	0.105316	0.0184	0	0	0	1	0	1	0	0	-17.6980	-5.3090	17.7781	3.6583;
	1075	363	0.029957	0.121013	0.0046	0	0	0	1	0	1	0	0	-22.1977	13.4952	22.3827	-13.2509;
	1640	363	0.009322	0.028471	0	0	0	0	1	0	1	0	0	-22.0591	2.4484	22.1016	-2.3188;
	1731	363	0.046107	0.130763	0.001	0	0	0	1	0	1	0	0	-23.1206	3.8038	23.3568	-3.2417;
	1826	363	0.006047	0.041068	0.001	0	0	0	1	0	1	0	0	-20.4629	-1.7593	20.4865	1.8113;
	1640	363	0.004334	0.026732	0.001	0	0	0	1	0	1	0	0	-24.5276	-1.1622	24.5518	1.2029;
	464	2963	0.002877	0.028829	0.7494	1611	1611	1611	1	0	1	0	0	-0.5734	-32.6039	0.5757	-51.0390;
	471	2963	0.002188	0.024233	0.5227	1567	1567	1567	1	0	1	0	0	-39.1515	-8.2806	39.1900	-49.7282;
	808	364	0.000997	0.014175	0.465	2487	2487	2487	1	0	1	0	0	-245.7720	35.5233	246.3404	-79.5525;
	1077	364	0.000376	0.002891	0.0606	1308	1308	1308	1	0	1	0	0	-297.3872	53.9824	297.6963	-58.3655;
	1318	2963	0.000976	0.009886	0.2541	1711	1711	1711	1	0	1	0	0	359.8769	-125.8336	-358.6137	110.5361;
	1664	2963	0.000389	0.003951	0.1011	1579	1579	1579	1	0	1	0	0	383.1211	-143.0180	-382.5382	137.7190;
	471	364	0.001562	0.01912	0.4274	1567	1567	1567	1	0	1	0	0	-40.5696	-1.6035	40.5994	-45.8370;
	808	2963	0.000998	0.014177	0.465	2487	2487	2487	1	0	1	0	0	-258.2581	40.9592	258.8890	-84.0800;
	1077	2963	0.000199	0.002553	0.0838	1579	1579	1579	1	0	1	0	0	-411.1549	71.9719	411.4668	-77.3125;
	1318	364	0.000976	0.009891	0.2541	1711	1711	1711	1	0	1	0	0	377.6620	-132.7397	-376.2679	118.7598;
	2886	364	0.000388	0.003954	0.1011	1579	1579	1579	1	0	1	0	0	87.3011	-38.5071	-87.2707	27.5542;
	2886	2963	0.000395	0.004003	0.104	1579	1579	1579	1	0	1	0	0	42.0905	-19.5383	-42.0835	8.0297;
	1664	364	0.000395	0.004003	0.104	1711	1711	1711	1	0	1	0	0	422.3120	-159.6294	-421.5903	155.3968;
	558	365	0.003101	0.020859	0.0375	406	406	406	1	0	1	0	0	-28.3106	-0.8274	28.3336	-3.0871;
	558	365	0.004978	0.022005	0.0359	406	406	406	1	0	1	0	0	-26.3040	1.1574	26.3362	-4.9105;
	558	365	0.003121	0.0208	0.0506	492	492	492	1	0	1	0	0	-28.3835	-1.4962	28.4068	-3.8395;
	1822	2646	0.000499	0.005048	0.13	1380	1380	1380	1	0	1	0	0	141.0519	-20.8860	-140.9592	7.7694;
	1822	366	0.000499	0.005042	0.13	1380	1380	1380	1	0	1	0	0	142.0061	-20.9314	-141.9121	7.8265;
	661	368	0.002193	0.010884	0.0197	321	321	321	1	0	1	0	0	12.2511	23.7121	-12.2361	-25.8446;
	1538	368	0.004049	0.018272	0.0324	302	302	302	1	0	1	0	0	9.8241	-3.4259	-9.8205	-0.1780;
	474	369	0.011032	0.050442	0.0871	325	325	325	1	0	1	0	0	-36.9250	4.0938	37.0711	-12.9029;
	785	369	0.001481	0.013926	0.0516	604	604	604	1	0	1	0	0	94.5097	12.9346	-94.3856	-17.3985;
	785	369	0.001481	0.013926	0.0516	604	604	604	1	0	1	0	0	94.5097	12.9346	-94.3856	-17.3985;
	1949	371	0.018645	0.047871	0.0013	0	0	0	1	0	1	0	0	-7.5892	-8.1483	7.6100	8.0577;
	581	372	0.0016	0.017334	0.4043	1579	1579	1579	1	0	1	0	0	54.0200	-55.2681	-53.9615	11.3568;
	904	372	0.000312	0.004044	0.1386	2487	2487	2487	1	0	1	0	0	273.2004	-95.5158	-272.9671	83.2396;
	1363	372	0.000824	0.010499	0.3754	2487	2487	2487	1	0	1	0	0	-265.9195	69.6947	266.5000	-104.1055;
	2928	372	0.00133	0.014252	0.3263	1579	1579	1579	1	0	1	0	0	85.6972	-82.2590	-85.5569	47.9158;
	904	372	0.000312	0.004044	0.1386	2487	2487	2487	1	0	1	0	0	273.2004	-95.5158	-272.9671	83.2396;
	1363	372	0.000824	0.010505	0.3754	2487	2487	2487	1	0	1	0	0	-265.7726	69.6314	266.3525	-104.0463;
	1401	373	0.001936	0.012879	0.0243	535	535	535	1	0	1	0	0	-3.4979	-11.7834	3.5000	9.1000;
	1412	374	0.060721	0.170068	0.002	0	0	0	1	0	1	0	0	0.0000	-0.2210	0.0000	0.0000;
	1411	375	0.011842	0.030486	0.0003	0	0	0	1	0	1	0	0	7.0085	-5.3106	-7.0000	5.3000;
	1645	376	0.000164	0.001106	0.002	471	471	471	1	0	1	0	0	0.9000	-2.8149	-0.9000	2.6000;
	423	377	0.000336	0.000849	0.1448	428	428	428	1	0	1	0	0	36.6577	-10.4943	-36.6533	-4.7121;
	2663	377	0.000178	0.000691	0.1002	311	311	311	1	0	1	0	0	-89.3030	-17.8714	89.3168	7.3982;
	2925	377	0.000316	0.001304	0.1863	404	404	404	1	0	1	0	0	-20.9000	-1.4000	20.9015	-18.1713;
	1855	377	9.9e-05	0.000612	0.082	387	387	387	1	0	1	0	0	99.0750	-33.3392	-99.0649	24.7852;
	515	378	0.065256	0.144369	0.0017	0	0	0	1	0	1	0	0	-12.1036	2.7623	12.1971	-2.7398;
	776	378	0.024943	0.10456	0.001	0	0	0	1	0	1	0	0	20.8020	-5.0088	-20.6971	5.3398;
	393	380	0.019652	0.081885	0.0052	0	0	0	1	0	1	0	0	-11.0000	0.9000	11.0227	-1.3575;
	412	380	0.010078	0.039305	0	0	0	0	1	0	1	0	0	-24.9000	10.0000	24.9681	-9.7344;
	2668	380	0.019652	0.082389	0.0081	0	0	0	1	0	1	0	0	-33.7000	0.9000	33.9127	-0.8643;
	1962	380	0.00252	0.01033	0	0	0	0	1	0	1	0	0	-39.7654	4.0683	39.8033	-3.9128;
	1779	381	0.001146	0.007111	0.2238	298	298	298	1	0	1	0	0	-99.1359	4.1822	99.2386	-28.8045;
	2737	382	0.001136	0.012874	0.2917	1611	1611	1611	1	0	1	0	0	-65.3161	21.7603	65.3739	-53.7602;
	1318	382	0.000547	0.010021	0.2801	2487	2487	2487	1	0	1	0	0	302.1589	-116.8874	-301.6524	95.1762;
	1664	382	0.001184	0.012029	0.309	1711	1711	1711	1	0	1	0	0	76.7750	-64.5639	-76.6877	31.1359;
	606	382	0.000369	0.006726	0.1892	2487	2487	2487	1	0	1	0	0	127.6725	-86.5231	-127.5988	66.8524;
	777	382	0.001136	0.012874	0.2917	1611	1611	1611	1	0	1	0	0	-65.2302	25.1643	65.2906	-57.1476;
	2886	382	0.001177	0.012029	0.309	1711	1711	1711	1	0	1	0	0	-35.2435	-23.5239	35.2570	-10.7656;
	1731	383	0.00861	0.015761	0.0002	0	0	0	1	0	1	0	0	0.3000	-0.0214	-0.3000	0.0000;
	1979	384	7.9e-05	0.000316	0.001	328	328	328	1	0	1	0	0	-17.9998	2.0912	18.0000	-2.2066;
	1448	385	0.001956	0.008844	0.0027	0	0	0	1	0	1	0	0	-32.9548	11.9475	32.9775	-12.1305;
	1657	385	0.000133	0.000311	0	0	0	0	1	0	1	0	0	10.4000	-34.0000	-10.3984	34.0037;
	2099	2649	0.000198	0.000672	0.1509	257	257	257	1	0	1	0	0	69.0091	-0.4620	-69.0000	-15.3000;
	2098	386	0.000198	0.000691	0.1529	257	257	257	1	0	1	0	0	24.4011	-12.9999	-24.4000	-3.3000;
	2717	387	0.009264	0.031822	0.0567	289	289	289	1	0	1	0	0	0.0171	19.8831	0.0263	-26.1619;
	516	2650	2e-05	0.000198	0.0051	0	0	0	1	0	1	0	0	10.6000	0.2464	-10.6000	-0.8000;
	516	388	4e-05	0.000198	0.0061	0	0	0	1	0	1	0	0	17.8001	-0.8618	-17.8000	0.2000;
	1520	389	0.00322	0.021689	0.0688	452	452	452	1	0	1	0	0	-21.8883	-4.7290	21.9029	-2.4313;
	527	391	0.003516	0.016415	0.0273	364	364	364	1	0	1	0	0	-47.0027	-0.4572	47.0749	-2.1488;
	1175	391	0.004168	0.028346	0.0537	356	356	356	1	0	1	0	0	-10.1171	-22.1399	10.1356	16.5002;
	1233	391	0.001936	0.00883	0.0445	0	0	0	1	0	1	0	0	-5.5000	2.7000	5.5010	-7.5009;
	1443	391	0.008099	0.036603	0.0901	369	369	369	1	0	1	0	0	-65.4158	8.4461	65.7505	-16.6535;
	2936	391	0.000948	0.005886	0.0289	0	0	0	1	0	1	0	0	-16.0000	-1.6000	16.0022	-1.5055;
	527	391	0.002331	0.015724	0.0451	428	428	428	1	0	1	0	0	-49.6059	-4.5272	49.6593	0.0253;
	1884	391	0.000948	0.005748	0.0304	0	0	0	1	0	1	0	0	2.1000	-1.7000	-2.1000	-1.5816;
	527	391	0.002311	0.015763	0.0435	440	440	440	1	0	1	0	0	-49.4914	-4.5156	49.5441	0.1855;
	1390	391	0.000336	0.002331	0.004	356	356	356	1	0	1	0	0	2.1000	1.3000	-2.1000	-1.7317;
	1128	391	0.000211	0.001199	0.0405	307	307	307	1	0	1	0	0	5.0000	-4.5192	-4.9999	0.1475;
	2798	391	0.000209	0.001189	0.0405	307	307	307	1	0	1	0	0	5.0000	-4.5195	-4.9999	0.1477;
	394	392	2.1e-05	0.000208	0.0058	1828	1828	1828	1	0	1	0	0	277.7280	17.8174	-277.7129	-18.2909;
	409	392	0.00126	0.014141	0.2845	1191	1191	1191	1	0	1	0	0	-30.8600	-51.7203	30.8871	21.6050;
	1391	2652	7.9e-05	0.000859	0.0173	1204	1204	1204	1	0	1	0	0	5.8000	3.5000	-5.8000	-5.3724;
	1689	2651	0.001904	0.021302	0.4679	1566	1566	1566	1	0	1	0	0	465.4081	-92.4929	-461.4138	87.3581;
	1860	2652	0.001517	0.01687	0.3494	1659	1659	1659	1	0	1	0	0	-125.2668	75.7464	125.6050	-110.2920;
	1950	2651	2.1e-05	0.000187	0.0029	1828	1828	1828	1	0	1	0	0	-73.4819	104.6886	73.4851	-104.9719;
	394	2651	2.1e-05	0.000208	0.0058	1828	1828	1828	1	0	1	0	0	-277.7280	-17.8174	277.7431	17.3436;
	409	392	0.00126	0.01412	0.2859	1191	1191	1191	1	0	1	0	0	-30.9103	-51.8446	30.9375	21.5801;
	1098	2652	0.000983	0.010949	0.2397	1711	1711	1711	1	0	1	0	0	-577.1340	-24.5790	580.2103	33.1087;
	1168	2652	0.001711	0.017348	0.4476	1828	1828	1828	1	0	1	0	0	-17.2996	42.9653	17.3752	-91.1609;
	1689	2652	0.001281	0.018476	0.491	1842	1842	1842	1	0	1	0	0	358.8875	-114.6713	-357.2270	86.1593;
	1689	2652	0.001274	0.018324	0.4837	1842	1842	1842	1	0	1	0	0	361.8424	-115.0913	-360.1635	87.5573;
	453	395	0.002943	0.02001	0.0375	524	524	524	1	0	1	0	0	181.2304	-4.1022	-180.3526	5.9561;
	1055	395	0.005926	0.04079	0.077	558	558	558	1	0	1	0	0	-142.5438	20.5991	143.6790	-21.2002;
	1382	395	0.004571	0.030552	0.0557	558	558	558	1	0	1	0	0	3.6321	-2.1901	-3.6315	-3.8951;
	1831	395	0.002121	0.009661	0.0162	355	355	355	1	0	1	0	0	-72.5484	12.5687	72.6541	-13.8570;
	1980	395	0.002969	0.013217	0.0233	400	400	400	1	0	1	0	0	-18.3588	-1.3743	18.3679	-1.1297;
	2018	395	0.005551	0.025146	0.0445	391	391	391	1	0	1	0	0	107.7889	-8.7291	-107.2010	6.5112;
	734	396	0.000409	0.005409	0.1877	2487	2487	2487	1	0	1	0	0	-150.1563	19.5357	150.2462	-38.3408;
	910	396	0.001371	0.013871	0.361	1828	1828	1828	1	0	1	0	0	-78.5164	14.5731	78.6100	-52.1730;
	1892	396	0.002154	0.021884	0.566	1917	1917	1917	1	0	1	0	0	167.0375	-119.1724	-166.2848	67.5436;
	734	396	0.000416	0.005443	0.1877	2487	2487	2487	1	0	1	0	0	-149.1854	19.4701	149.2756	-38.2827;
	910	396	0.001364	0.01383	0.3596	1828	1828	1828	1	0	1	0	0	-78.7580	14.7327	78.8517	-52.1803;
	1892	396	0.002154	0.021877	0.566	1917	1917	1917	1	0	1	0	0	167.0876	-119.2061	-166.3344	67.5798;
	449	397	0.000968	0.002943	0.3453	0	0	0	1	0	1	0	0	-59.5012	-1.1216	59.5360	-35.7050;
	2669	397	0.000217	0.000849	0.0931	331	331	331	1	0	1	0	0	-79.5936	26.0071	79.6084	-35.9084;
	1173	397	0.001205	0.002746	0.4668	0	0	0	1	0	1	0	0	-24.9000	-0.6000	24.9137	-49.3168;
	1461	397	0.000454	0.002331	0.0516	272	272	272	1	0	1	0	0	-32.1002	-3.8750	32.1045	-1.6209;
	2927	397	0.001284	0.0096	0.038	335	335	335	1	0	1	0	0	77.8464	-36.6818	-77.7588	33.2808;
	1886	2653	0.001225	0.006104	0.0203	323	323	323	1	0	1	0	0	8.7333	1.6206	-8.7323	-3.7472;
	483	2653	0.000257	0.000849	0.1893	268	268	268	1	0	1	0	0	22.0785	-9.7113	-22.0773	-10.1567;
	2860	2653	0.000553	0.002548	0.0486	272	272	272	1	0	1	0	0	-60.5000	-19.8000	60.5209	14.7984;
	2927	397	0.001284	0.00956	0.038	335	335	335	1	0	1	0	0	78.1472	-36.8673	-78.0589	33.4688;
	2927	397	0.000909	0.00879	0.039	833	833	833	1	0	1	0	0	86.4200	-37.4944	-86.3455	34.0520;
	2038	397	0.000533	0.005096	0.0248	935	935	935	1	0	1	0	0	54.9527	-41.3786	-54.9296	38.9513;
	808	398	0.000277	0.002618	0.0693	921	921	921	1	0	1	0	0	-95.9737	34.5407	96.0000	-42.0929;
	890	399	0.058453	0.13026	0.001	0	0	0	1	0	1	0	0	-0.3750	-2.6458	0.3787	2.5442;
	1647	399	0.069035	0.16906	0.0026	0	0	0	1	0	1	0	0	1.5613	-4.3097	-1.5487	4.0558;
	580	402	0.007802	0.052444	0.1018	401	401	401	1	0	1	0	0	151.1640	-16.2181	-149.5346	16.0107;
	1032	402	0.003101	0.020563	0.0385	558	558	558	1	0	1	0	0	-66.3524	1.4987	66.4780	-4.8683;
	1382	402	0.003761	0.025235	0.0456	558	558	558	1	0	1	0	0	-17.9321	1.4901	17.9437	-6.3976;
	1890	402	0.008889	0.032197	0.0537	357	357	357	1	0	1	0	0	-3.5912	-12.7414	3.6002	6.9233;
	580	402	0.01442	0.071763	0.1291	372	372	372	1	0	1	0	0	108.9674	-20.3211	-107.3873	14.0320;
	957	403	0.000381	0.007008	0.2079	2487	2487	2487	1	0	1	0	0	-1053.0861	289.1362	1057.2800	-234.3465;
	957	404	0.000374	0.006434	0.2209	2487	2487	2487	1	0	1	0	0	-967.8090	276.4068	971.3100	-239.9583;
	1043	405	0.001679	0.017284	0.0582	507	507	507	1	0	1	0	0	129.5290	-26.8562	-129.2680	23.0415;
	1043	405	0.001501	0.018568	0.0562	388	388	388	1	0	1	0	0	121.0858	-23.1877	-120.8831	19.4178;
	2114	406	0.058201	0.120534	0.0013	0	0	0	1	0	1	0	0	-11.0732	9.2144	11.1893	-9.1093;
	951	408	0.00079	0.005345	0.0354	440	440	440	1	0	1	0	0	-104.1212	1.1798	104.2024	-4.3670;
	990	408	0.00255	0.017084	0.0309	471	471	471	1	0	1	0	0	-61.4250	-1.1667	61.5163	-1.4804;
	951	408	0.000745	0.005047	0.0349	440	440	440	1	0	1	0	0	-110.2726	1.3658	110.3585	-4.4677;
	726	409	0.000741	0.009716	0.335	2487	2487	2487	1	0	1	0	0	698.6389	-51.9636	-695.2283	61.0615;
	1863	409	0.000422	0.004709	0.0953	1774	1774	1774	1	0	1	0	0	-299.8849	9.4605	300.2430	-15.5948;
	726	409	0.000741	0.009709	0.335	2487	2487	2487	1	0	1	0	0	699.1378	-52.0263	-695.7224	61.1561;
	1863	409	0.000422	0.004758	0.0953	1774	1774	1774	1	0	1	0	0	-296.8338	9.0403	297.1846	-15.2152;
	1863	409	0.000644	0.005035	0.1112	1397	1397	1397	1	0	1	0	0	-278.6052	18.1762	279.0793	-26.2901;
	1119	410	0.004514	0.029863	0.1096	439	439	439	1	0	1	0	0	89.5919	-39.2216	-89.2000	30.2000;
	1787	411	1.4e-05	0.000208	0.0058	2487	2487	2487	1	0	1	0	0	-377.4509	84.2860	377.4700	-84.6393;
	1787	2655	2.1e-05	0.000242	0.0087	2487	2487	2487	1	0	1	0	0	-1434.9829	262.3070	1435.3900	-258.5712;
	736	2656	0.035853	0.12517	0.0031	0	0	0	1	0	1	0	0	1.2424	-0.1925	-1.2419	-0.1519;
	2755	2656	0.076594	0.195011	0.003	0	0	0	1	0	1	0	0	2.7662	-0.3912	-2.7610	0.0692;
	676	413	0.002402	0.015149	0.0582	472	472	472	1	0	1	0	0	-10.1544	-29.4874	10.1712	22.9956;
	857	413	0.000889	0.005333	0.0101	473	473	473	1	0	1	0	0	11.5738	13.6613	-11.5712	-14.7956;
	2715	414	0.002268	0.004787	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	2097	414	0.002016	0.004031	0	0	0	0	1	0	1	0	0	-0.0000	0.0000	0.0000	-0.0000;
	2716	414	0.000252	0.000756	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	803	415	0.000751	0.004978	0.0091	575	575	575	1	0	1	0	0	99.4308	-3.4076	-99.3618	2.8862;
	1002	415	0.001738	0.011694	0.0213	558	558	558	1	0	1	0	0	-163.5544	9.4687	163.9901	-8.8239;
	803	415	0.000652	0.004346	0.0081	575	575	575	1	0	1	0	0	113.9069	-3.6849	-113.8283	3.3377;
	568	416	0.000593	0.002667	0.0051	374	374	374	1	0	1	0	0	32.7061	4.4847	-32.7000	-5.0000;
	568	2657	0.000591	0.00268	0.0046	432	432	432	1	0	1	0	0	26.4039	0.9281	-26.4000	-1.4000;
	1584	417	0.001764	0.004787	0.0001	0	0	0	1	0	1	0	0	0.0000	-0.0112	-0.0000	0.0000;
	2829	419	0.000972	0.012113	0.1636	1786	1786	1786	1	0	1	0	0	-90.9232	-20.2238	90.9961	2.7798;
	1006	420	0.007811	0.014361	0.0107	0	0	0	1	0	1	0	0	2.5005	0.0697	-2.5000	-1.2000;
	588	421	0.003477	0.023249	0.0425	416	416	416	1	0	1	0	0	186.0039	10.7235	-184.8673	-7.6073;
	796	421	0.006341	0.042232	0.078	415	415	415	1	0	1	0	0	-50.1975	13.3315	50.3673	-20.3927;
	1296	422	0.000171	0.000313	0.0003	0	0	0	1	0	1	0	0	-1.3000	-0.8000	1.3000	0.7681;
	1951	422	0.001764	0.010582	0.0002	0	0	0	1	0	1	0	0	10.9020	0.2586	-10.9000	-0.2681;
	1952	424	4.5e-05	8.9e-05	0.0007	0	0	0	1	0	1	0	0	10.2000	-1.1783	-10.2000	1.1000;
	496	425	0.023683	0.0645	0.001	0	0	0	1	0	1	0	0	-13.9238	2.8832	13.9677	-2.8732;
	868	426	0.014109	0.060217	0	0	0	0	1	0	1	0	0	-6.0951	-0.4793	6.1000	0.5000;
	467	428	0.002601	0.017284	0.0324	471	471	471	1	0	1	0	0	-49.1000	0.6000	49.1592	-3.6514;
	1904	428	0.008257	0.036427	0.0582	379	379	379	1	0	1	0	0	0.1749	3.5883	-0.1714	-9.7801;
	845	429	0.001857	0.014461	0.0481	376	376	376	1	0	1	0	0	18.1068	5.6253	-18.1000	-10.8000;
	1838	2659	0.003202	0.030829	0.1164	376	376	376	1	0	1	0	0	18.1099	-2.1288	-18.1000	-10.8000;
	909	430	0.006005	0.02878	0.0496	370	370	370	1	0	1	0	0	56.1910	-27.9536	-55.9737	23.7657;
	1101	430	0.003595	0.0176	0.0294	354	354	354	1	0	1	0	0	0.8270	-6.1400	-0.8263	3.0343;
	1879	431	0.002133	0.014756	0.0294	0	0	0	1	0	1	0	0	2.9072	-20.9652	-2.9000	17.7000;
	1953	432	0.016377	0.044596	0.0005	0	0	0	1	0	1	0	0	11.4207	2.7021	-11.4000	-2.7000;
	1345	433	0.00642	0.043852	0.083	391	391	391	1	0	1	0	0	90.3166	-7.4709	-89.8400	1.6277;
	1556	433	0.003002	0.020227	0.0385	391	391	391	1	0	1	0	0	5.9644	-13.2403	-5.9600	9.0723;
	1368	434	8.9e-05	0.000751	0.079	426	426	426	1	0	1	0	0	-196.2902	23.6125	196.3223	-31.9407;
	2667	436	0.003477	0.018074	0.0304	311	311	311	1	0	1	0	0	58.0061	-15.9515	-57.8967	13.0706;
	1086	436	0.003141	0.015526	0.0268	253	253	253	1	0	1	0	0	-1.8061	-7.5948	1.8072	4.5605;
	1227	436	0.000237	0.001541	0.0091	420	420	420	1	0	1	0	0	-10.4774	19.1883	10.4784	-20.2149;
	801	437	0.001086	0.00642	0.0121	455	455	455	1	0	1	0	0	49.2049	27.3010	-49.1734	-28.4456;
	991	437	0.004464	0.021452	0.0385	255	255	255	1	0	1	0	0	-38.5517	-6.5271	38.6132	2.6066;
	1235	438	0.023683	0.043588	0.0004	0	0	0	1	0	1	0	0	-1.0000	4.0000	1.0039	-4.0341;
	1771	438	0.004283	0.021164	0.0156	0	0	0	1	0	1	0	0	12.4539	-8.1853	-12.4452	6.6201;
	2130	438	0.071554	0.184177	0.002	0	0	0	1	0	1	0	0	13.3836	2.2641	-13.2588	-2.1520;
	902	439	0.000158	0.000474	0.0506	278	278	278	1	0	1	0	0	-32.7000	-3.2000	32.7016	-2.1653;
	1111	439	0.000198	0.00077	0.0972	311	311	311	1	0	1	0	0	86.9157	-2.3286	-86.9016	-7.9347;
	1955	2660	1.6e-05	9.9e-05	0.001	471	471	471	1	0	1	0	0	18.0001	5.3947	-18.0000	-5.5000;
	1954	440	1.6e-05	9.9e-05	0.001	540	540	540	1	0	1	0	0	18.3001	-1.4053	-18.3000	1.3000;
	596	441	0.004899	0.033007	0.0699	440	440	440	1	0	1	0	0	-24.6025	1.1561	24.6312	-8.4639;
	1436	441	0.005531	0.037215	0.0678	575	575	575	1	0	1	0	0	90.4386	-7.0606	-90.0188	2.5901;
	1739	441	0.004365	0.029491	0.0537	575	575	575	1	0	1	0	0	12.3213	-2.7905	-12.3152	-2.9316;
	1436	441	0.005452	0.036365	0.0668	575	575	575	1	0	1	0	0	92.5304	-7.2033	-92.0972	2.9053;
	1909	442	0.04	0.088889	0	0	0	0	1	0	1	0	0	0.0000	-0.0000	-0.0000	0.0000;
	568	443	0.003002	0.014163	0.0253	432	432	432	1	0	1	0	0	-10.3049	-1.9169	10.3079	-0.7627;
	733	443	0.001778	0.009837	0.0248	432	432	432	1	0	1	0	0	15.4122	3.5180	-15.4079	-6.1373;
	580	444	0.005491	0.037076	0.0658	535	535	535	1	0	1	0	0	144.0392	-5.9234	-143.0028	5.7236;
	1571	444	0.000454	0.0032	0.0051	471	471	471	1	0	1	0	0	-16.4002	1.8979	16.4013	-2.4448;
	1956	444	0.00083	0.005669	0.0111	558	558	558	1	0	1	0	0	-210.9215	6.9944	211.2621	-5.8739;
	580	444	0.005412	0.036543	0.0658	558	558	558	1	0	1	0	0	146.1401	-5.9567	-145.0886	5.8591;
	580	444	0.005432	0.036543	0.0658	558	558	558	1	0	1	0	0	146.1272	-6.0348	-145.0720	5.9360;
	1236	447	0.109785	0.20096	0	0	0	0	1	0	1	0	0	5.2317	-2.0420	-5.2000	2.1000;
	1319	448	0.00877	0.026489	0.0435	0	0	0	1	0	1	0	0	23.9780	-20.9251	-23.9066	16.2280;
	1505	448	0.000968	0.003516	0.0061	0	0	0	1	0	1	0	0	22.2600	-5.1904	-22.2556	4.5158;
	2105	448	0.008099	0.028247	0.0466	0	0	0	1	0	1	0	0	-25.6015	7.9805	25.6564	-13.0691;
	1292	448	0.001521	0.00721	0.0121	270	270	270	1	0	1	0	0	-20.4995	6.3345	20.5058	-7.6748;
	649	2663	0.000138	0.000573	0.0699	259	259	259	1	0	1	0	0	-46.1000	-15.2000	46.1030	7.8714;
	1171	450	0.000198	0.000731	0.647	420	420	420	1	0	1	0	0	-309.4410	32.1285	309.6282	-100.0028;
	1247	450	0.000652	0.002351	0.5123	288	288	288	1	0	1	0	0	-108.7626	8.1641	108.8431	-62.1774;
	2012	450	0.000593	0.005649	0.0223	656	656	656	1	0	1	0	0	194.6698	-29.7612	-194.4530	29.4642;
	1247	450	0.000652	0.00237	0.5133	288	288	288	1	0	1	0	0	-108.0245	7.6248	108.1037	-61.7461;
	2011	450	0.000612	0.005669	0.0278	935	935	935	1	0	1	0	0	202.8202	-33.6306	-202.5764	32.9442;
	1171	450	0.000237	0.002114	0.1954	426	426	426	1	0	1	0	0	-112.4825	-3.7618	112.5109	-16.6923;
	1992	450	0.000217	0.002054	0.0197	935	935	935	1	0	1	0	0	233.2831	-58.4546	-233.1648	57.4880;
	1993	450	0.000217	0.002035	0.0147	935	935	935	1	0	1	0	0	191.4614	-77.1286	-191.3742	76.3898;
	1285	451	0.00287	0.017709	0.0334	455	455	455	1	0	1	0	0	-80.1681	-40.9390	80.3728	38.4456;
	1965	2664	0.002015	0.012879	0.0243	296	296	296	1	0	1	0	0	8.5774	-4.9348	-8.5759	2.1681;
	2717	451	0.00482	0.03119	0.0577	296	296	296	1	0	1	0	0	13.5514	5.8901	-13.5401	-12.3802;
	739	452	0.000529	0.008085	0.2498	2487	2487	2487	1	0	1	0	0	304.2982	6.7628	-303.8705	-28.8971;
	1158	452	0.001142	0.014569	0.3855	1746	1746	1746	1	0	1	0	0	55.2866	-54.0212	-55.2455	10.5743;
	790	453	0.002884	0.019358	0.0714	471	471	471	1	0	1	0	0	-33.2625	5.6638	33.2938	-13.3237;
	1295	453	0.004978	0.024514	0.0435	383	383	383	1	0	1	0	0	-116.6116	4.4017	117.2334	-6.1110;
	1345	453	0.015328	0.102262	0.1903	558	558	558	1	0	1	0	0	-135.3390	18.2302	138.0062	-21.3825;
	1619	453	0.005531	0.02797	0.0567	357	357	357	1	0	1	0	0	-134.9424	8.7430	135.8720	-10.2593;
	2076	453	0.001067	0.007289	0.0486	487	487	487	1	0	1	0	0	-173.2769	8.7910	173.5696	-12.1388;
	2661	453	5.9e-05	0.000889	0.003	935	935	935	1	0	1	0	0	179.3000	-27.8010	-179.2824	27.7364;
	1295	453	0.002805	0.019002	0.0365	558	558	558	1	0	1	0	0	-152.1174	-1.3441	152.7116	1.3660;
	2018	453	0.001027	0.006775	0.0121	558	558	558	1	0	1	0	0	-128.9241	15.5293	129.0816	-15.8226;
	445	453	7.9e-05	0.00083	0.002	935	935	935	1	0	1	0	0	575.2500	-95.2468	-575.0060	97.5901;
	2662	453	5.9e-05	0.000652	0.001	935	935	935	1	0	1	0	0	299.1100	-36.0285	-299.0614	36.4557;
	581	454	0.003102	0.031524	0.8202	1579	1579	1579	1	0	1	0	0	327.2986	-97.1755	-324.1920	37.8520;
	2776	454	0.001168	0.011767	0.3018	1579	1579	1579	1	0	1	0	0	-16.1962	-1.6590	16.2013	-32.1246;
	581	454	0.00313	0.031724	0.8202	1579	1579	1579	1	0	1	0	0	325.2133	-96.9296	-322.1183	37.4055;
	961	454	0.001163	0.011728	0.3018	1579	1579	1579	1	0	1	0	0	-16.4151	-2.7090	16.4200	-31.0732;
	2780	454	0.004905	0.049964	1.301	1579	1579	1579	1	0	1	0	0	-238.7773	-35.7590	241.3345	-83.8752;
	446	454	2.1e-05	0.000249	0.0058	921	921	921	1	0	1	0	0	204.4000	-38.1695	-204.3919	37.6163;
	456	455	0.001027	0.004721	0.0081	354	354	354	1	0	1	0	0	-29.4004	-0.5585	29.4088	-0.2585;
	2792	455	0.001027	0.004899	0.0091	408	408	408	1	0	1	0	0	124.2589	-5.8052	-124.1088	5.5585;
	1087	456	0.002548	0.012346	0.0203	405	405	405	1	0	1	0	0	-4.1000	-1.4000	4.1004	-0.7415;
	474	457	0.004721	0.031348	0.0587	434	434	434	1	0	1	0	0	-15.9345	-27.1480	15.9704	20.9494;
	1838	457	0.003556	0.023585	0.0435	416	416	416	1	0	1	0	0	73.3585	20.9560	-73.1704	-24.5494;
	840	458	0.03225	0.148904	0.0018	0	0	0	1	0	1	0	0	-16.4397	7.9733	16.5408	-7.6978;
	1425	458	0.008314	0.034014	0.0245	0	0	0	1	0	1	0	0	-17.0348	-0.2103	17.0578	-2.2825;
	1540	458	0.084404	0.252457	0.0098	0	0	0	1	0	1	0	0	-22.3961	5.6405	22.8312	-5.3698;
	840	458	0.032754	0.15092	0.0014	0	0	0	1	0	1	0	0	-16.2152	7.8931	16.3152	-7.5814;
	2116	458	0.014361	0.038801	0.0004	0	0	0	1	0	1	0	0	-22.1977	2.4805	22.2658	-2.3387;
	629	459	0.00156	0.01039	0.0192	482	482	482	1	0	1	0	0	67.4778	-41.4705	-67.3914	39.8985;
	720	459	0.001084	0.005086	0.0111	361	361	361	1	0	1	0	0	-76.2329	26.2718	76.2960	-27.2219;
	1178	459	0.002153	0.012978	0.0243	454	454	454	1	0	1	0	0	40.2607	-13.9879	-40.2265	11.4696;
	720	459	0.0011	0.004978	0.0142	353	353	353	1	0	1	0	0	-77.5529	27.2180	77.6194	-28.5105;
	1178	459	0.002173	0.013017	0.0243	454	454	454	1	0	1	0	0	40.1206	-13.9885	-40.0863	11.4696;
	1958	460	0.000158	0.000691	0.001	274	274	274	1	0	1	0	0	-12.3998	-4.6411	12.4000	4.5262;
	1123	461	0.002544	0.02015	0.0348	561	561	561	1	0	1	0	0	-37.5569	-24.1126	37.6003	20.5659;
	1659	461	0.003727	0.028836	0.0527	562	562	562	1	0	1	0	0	38.3391	14.9741	-38.2803	-20.4752;
	1365	462	0.012522	0.044041	0.0263	0	0	0	1	0	1	0	0	15.0040	0.4391	-14.9773	-3.1588;
	1624	462	0.044848	0.110103	0.0013	0	0	0	1	0	1	0	0	-0.9723	-3.3846	0.9773	3.2588;
	976	463	0.032704	0.079542	0.0022	0	0	0	1	0	1	0	0	7.2143	-4.8709	-7.1920	4.6841;
	1062	463	0.011338	0.026455	0.0009	0	0	0	1	0	1	0	0	-7.6844	3.7030	7.6920	-3.7841;
	2674	464	3.5e-05	0.000512	0.0144	1382	1382	1382	1	0	1	0	0	-40.0000	-18.2614	40.0006	16.6588;
	1318	464	0.001887	0.019088	0.4938	1611	1611	1611	1	0	1	0	0	187.7147	-98.9842	-187.0199	51.2871;
	1710	464	0.001579	0.01509	0.4087	1611	1611	1611	1	0	1	0	0	-260.6615	7.8122	261.6338	-44.2501;
	1759	464	0.000949	0.009342	0.2426	1611	1611	1611	1	0	1	0	0	-4.2691	-7.2301	4.2696	-19.9279;
	2673	464	3.5e-05	0.000506	0.0144	1382	1382	1382	1	0	1	0	0	-40.0000	-18.2614	40.0006	16.6587;
	1318	464	0.001874	0.018954	0.491	1611	1611	1611	1	0	1	0	0	189.0406	-99.3411	-188.3408	52.0041;
	1759	464	0.00097	0.009536	0.2484	1611	1611	1611	1	0	1	0	0	-4.1813	-7.6838	4.1818	-20.1236;
	493	464	3.5e-05	0.000547	0.0144	1382	1382	1382	1	0	1	0	0	-40.0000	-18.2599	40.0006	16.6579;
	1759	464	0.00097	0.009536	0.2484	1611	1611	1611	1	0	1	0	0	-4.1813	-7.6838	4.1818	-20.1236;
	2672	464	3.5e-05	0.000547	0.0144	1382	1382	1382	1	0	1	0	0	-40.0000	-18.2599	40.0006	16.6579;
	515	465	0.081436	0.149069	0.001	0	0	0	1	0	1	0	0	2.0036	-2.2623	-1.9969	2.1665;
	1420	465	0.069287	0.175611	0.002	0	0	0	1	0	1	0	0	16.2556	-2.2136	-16.0860	2.4255;
	1959	466	0.000869	0.006025	0.0101	502	502	502	1	0	1	0	0	7.0007	6.2622	-7.0000	-7.4000;
	526	468	0.006047	0.018896	0.0067	0	0	0	1	0	1	0	0	0.1000	-0.0130	-0.1000	-0.7000;
	1597	469	0.006803	0.028975	0	0	0	0	1	0	1	0	0	-12.4000	-3.5000	12.4101	3.5431;
	1949	2665	0.000171	0.000313	0	0	0	0	1	0	1	0	0	20.1283	7.8911	-20.1276	-7.8898;
	2125	2665	0.008314	0.018141	0	0	0	0	1	0	1	0	0	-5.1440	4.9524	5.1478	-4.9440;
	2081	469	0.004686	0.019829	0.0002	0	0	0	1	0	1	0	0	14.4435	19.4676	-14.4191	-19.3867;
	1317	469	0.007307	0.028975	0.0018	0	0	0	1	0	1	0	0	10.7499	16.0865	-10.7254	-16.1921;
	640	2667	0.001027	0.006677	0.0121	488	488	488	1	0	1	0	0	-72.0040	-10.3298	72.0519	9.2708;
	783	470	0.009521	0.064237	0.1215	375	375	375	1	0	1	0	0	-51.8436	-7.3517	52.0718	-4.8057;
	1086	2667	0.002133	0.023348	0.0648	502	502	502	1	0	1	0	0	-47.1034	-0.8189	47.1453	-6.0683;
	1227	2666	0.002232	0.007802	0.0142	287	287	287	1	0	1	0	0	-44.9818	8.8379	45.0234	-10.3057;
	1465	470	0.000593	0.002588	0.0162	261	261	261	1	0	1	0	0	-75.1000	-9.2000	75.1299	7.4960;
	1516	470	2e-05	0.015803	0	287	287	287	1	0	1	0	0	-45.0238	10.3020	45.0242	-10.0053;
	1541	2667	0.001778	0.016356	0.0405	502	502	502	1	0	1	0	0	-14.6000	2.3000	14.6037	-6.8611;
	1687	2667	0.011694	0.078657	0.1519	375	375	375	1	0	1	0	0	-45.5087	-8.2349	45.7244	-7.4540;
	2105	2667	0.000237	0.00156	0.0142	0	0	0	1	0	1	0	0	25.6015	-7.9805	-25.6000	6.3799;
	640	470	0.001027	0.006657	0.0121	464	464	464	1	0	1	0	0	-67.3574	-4.1495	67.3987	3.0472;
	1292	470	0.00476	0.022499	0.0375	333	333	333	1	0	1	0	0	30.2993	-9.7364	-30.2583	5.6822;
	1516	2666	2e-05	0.000198	0	0	0	0	1	0	1	0	0	45.0238	-10.3020	-45.0234	10.3057;
	1803	471	0.000462	0.006438	0.1689	1842	1842	1842	1	0	1	0	0	165.6904	-47.7395	-165.5710	30.4804;
	1803	471	0.000462	0.006434	0.1689	1842	1842	1842	1	0	1	0	0	165.7912	-47.7705	-165.6716	30.5125;
	688	472	0.003234	0.01923	0.0365	410	410	410	1	0	1	0	0	105.6090	-44.3708	-105.2327	42.5293;
	2717	472	0.019951	0.071546	0.1144	0	0	0	1	0	1	0	0	26.1449	-0.6551	-26.0194	-11.8419;
	1219	472	0.016	0.053472	0.0861	0	0	0	1	0	1	0	0	-99.9800	6.1424	101.4521	-10.7874;
	622	473	0.017637	0.056185	0.001	0	0	0	1	0	1	0	0	16.6959	4.8324	-16.6487	-4.7949;
	2706	473	0.002851	0.005218	0.0036	0	0	0	1	0	1	0	0	-14.6000	-0.6000	14.6054	0.2066;
	2686	473	0.018141	0.057193	0.001	0	0	0	1	0	1	0	0	4.3743	-1.3091	-4.3710	1.2076;
	698	473	0.00126	0.004535	0.0046	0	0	0	1	0	1	0	0	-11.1000	-2.5000	11.1014	1.9897;
	1303	474	0.005472	0.037728	0.0709	411	411	411	1	0	1	0	0	66.6898	6.0947	-66.4641	-12.3051;
	1708	474	0.000968	0.00638	0.0111	399	399	399	1	0	1	0	0	-22.1200	-65.8660	22.1626	64.9435;
	2034	474	0.005669	0.025639	0.0456	333	333	333	1	0	1	0	0	-8.0165	25.7920	8.0610	-30.5842;
	844	475	0.082196	0.171444	0.0486	0	0	0	1	0	1	0	0	-5.1314	5.3154	5.2000	-10.3000;
	1962	476	0.017133	0.071806	0.0071	0	0	0	1	0	1	0	0	13.4302	-2.9270	-13.4000	2.3000;
	788	477	0.002825	0.018765	0.0349	575	575	575	1	0	1	0	0	4.1950	-28.9231	-4.1748	25.3722;
	931	477	0.000474	0.003101	0.0061	575	575	575	1	0	1	0	0	0.0000	-0.0000	0.0000	-0.6471;
	1894	477	0.00173	0.01154	0.0213	566	566	566	1	0	1	0	0	23.5279	5.4965	-23.5182	-7.6938;
	1894	477	0.001719	0.011496	0.0289	368	368	368	1	0	1	0	0	23.6168	5.1270	-23.6070	-8.1312;
	1963	478	0.000436	0.000797	0	0	0	0	1	0	1	0	0	0.2000	0.0000	-0.2000	-0.0000;
	695	480	0.013472	0.067378	0.1215	413	413	413	1	0	1	0	0	4.0143	13.4144	-3.9627	-26.1962;
	1433	480	0.004563	0.02448	0.0425	413	413	413	1	0	1	0	0	-46.9602	38.9256	47.1259	-42.5721;
	1916	480	0.010627	0.045511	0.0749	302	302	302	1	0	1	0	0	10.5993	2.8538	-10.5835	-10.7519;
	2037	480	0.009798	0.045748	0.0815	337	337	337	1	0	1	0	0	31.3325	30.5144	-31.1355	-38.3817;
	2086	480	0.011674	0.053096	0.0921	331	331	331	1	0	1	0	0	-64.8551	42.7378	65.5480	-49.4985;
	2807	481	0.000812	0.006278	0.1271	1397	1397	1397	1	0	1	0	0	20.4597	-170.6052	-20.2623	157.8062;
	1402	481	0.001797	0.019272	0.4216	1711	1711	1711	1	0	1	0	0	147.7852	-37.5180	-147.4370	-6.6794;
	1839	481	0.003831	0.029281	0.592	1307	1307	1307	1	0	1	0	0	-64.2873	-9.3914	64.4456	-56.9917;
	577	482	0.145125	0.32124	0.0037	0	0	0	1	0	1	0	0	-9.1000	-0.1000	9.2126	-0.0505;
	976	482	0.07609	0.189468	0.0021	0	0	0	1	0	1	0	0	24.4013	-9.1637	-23.9303	10.1069;
	2728	2669	0.000198	0.0016	0.162	434	434	434	1	0	1	0	0	-47.9032	-3.7676	47.9075	-13.5285;
	2861	2669	0.000454	0.001106	0.1002	268	268	268	1	0	1	0	0	-16.7000	0.6000	16.7013	-11.3162;
	1734	483	0.000316	0.000948	0.1094	268	268	268	1	0	1	0	0	-107.8035	-10.7210	107.8386	-0.6545;
	739	2670	0.00077	0.011178	0.312	1974	1974	1974	1	0	1	0	0	-361.1846	126.4007	362.1968	-147.2199;
	808	2670	0.00088	0.012722	0.3292	2200	2200	2200	1	0	1	0	0	-129.4348	-6.2035	129.5668	-28.9570;
	2886	2670	0.000312	0.004467	0.1155	2200	2200	2200	1	0	1	0	0	492.5264	-178.1855	-491.7637	176.1769;
	739	484	0.000771	0.011192	0.291	1842	1842	1842	1	0	1	0	0	-430.0104	156.1525	431.4495	-168.3185;
	808	484	0.00088	0.012715	0.3292	2200	2200	2200	1	0	1	0	0	-190.3547	17.5226	190.6480	-50.2786;
	1664	484	0.000312	0.004467	0.1155	2200	2200	2200	1	0	1	0	0	623.3155	-214.0178	-622.0975	218.5971;
	673	2671	2e-05	0.000198	0.003	0	0	0	1	0	1	0	0	28.1002	6.0862	-28.1000	-6.4000;
	1715	485	0.000178	0.000632	0.078	370	370	370	1	0	1	0	0	-112.6000	-19.9946	112.6222	11.9657;
	848	487	0.00077	0.005195	0.0091	545	545	545	1	0	1	0	0	-16.2121	8.6451	16.2146	-9.6002;
	1336	487	0.000553	0.003694	0.0157	435	435	435	1	0	1	0	0	-15.8663	0.0605	15.8676	-1.7279;
	1444	487	0.000514	0.001007	0.1499	0	0	0	1	0	1	0	0	-19.5000	-0.7000	19.5021	-15.2996;
	1830	487	0.001679	0.008296	0.0152	432	432	432	1	0	1	0	0	33.3093	-33.2153	-33.2752	31.7642;
	1894	487	0.002548	0.016968	0.0314	566	566	566	1	0	1	0	0	78.3698	-25.9668	-78.2084	23.6957;
	848	487	0.000731	0.004938	0.0091	471	471	471	1	0	1	0	0	-17.0580	9.1176	17.0606	-10.0717;
	1336	487	0.000533	0.003635	0.0061	566	566	566	1	0	1	0	0	-16.1337	0.5395	16.1350	-1.1818;
	2858	487	0.000494	0.001007	0.1488	0	0	0	1	0	1	0	0	-26.7000	1.7000	26.7037	-17.5786;
	693	488	0.000514	0.001185	0.0719	0	0	0	1	0	1	0	0	46.7114	13.3516	-46.7000	-21.4000;
	2147	489	0.006551	0.016629	0.0005	0	0	0	1	0	1	0	0	-9.4543	2.9115	9.4600	-2.9528;
	753	490	0.000756	0.005795	0.0001	0	0	0	1	0	1	0	0	0.0000	-0.0111	0.0000	0.0000;
	977	492	0.000632	0.004168	0.0081	440	440	440	1	0	1	0	0	1.8000	-1.0176	-1.8000	0.1000;
	849	494	0.001244	0.002276	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	1965	495	2e-05	0.000198	0.003	354	354	354	1	0	1	0	0	9.0000	0.5575	-9.0000	-0.9000;
	793	496	0.006299	0.017133	0	0	0	0	1	0	1	0	0	7.5797	1.9929	-7.5762	-1.9832;
	514	497	0.0004	0.001244	0.0004	0	0	0	1	0	1	0	0	19.9747	8.5307	-19.9731	-8.5713;
	621	497	0.019956	0.0604	0.0198	0	0	0	1	0	1	0	0	-58.7803	-4.3460	59.4005	3.9872;
	1439	497	0.017467	0.063733	0.0216	0	0	0	1	0	1	0	0	28.9982	-10.4250	-28.8567	8.4733;
	1231	498	0.005543	0.015621	0.0015	0	0	0	1	0	1	0	0	-7.3000	-4.3000	7.3037	4.1509;
	1365	498	0.016125	0.0516	0.0253	0	0	0	1	0	1	0	0	17.8740	0.5013	-17.8255	-3.0496;
	1810	498	0.028723	0.062484	0.0007	0	0	0	1	0	1	0	0	-19.9679	-0.1943	20.0766	0.3567;
	2063	498	0.003023	0.008314	0.0001	0	0	0	1	0	1	0	0	9.5575	1.4547	-9.5549	-1.4580;
	1082	499	0.019652	0.082137	0.001	0	0	0	1	0	1	0	0	-22.4000	8.8000	22.4915	-8.5419;
	1453	499	0.112875	0.361048	0.0037	0	0	0	1	0	1	0	0	4.4138	-10.5975	-4.2915	10.5419;
	800	500	0.002519	0.007753	0	0	0	0	1	0	1	0	0	0.6000	0.9001	-0.6000	-0.9000;
	800	2675	0.001481	0.004938	0.0012	0	0	0	1	0	1	0	0	23.2085	-4.4883	-23.2000	4.4000;
	1266	501	0.066012	0.167549	0.0019	0	0	0	1	0	1	0	0	-7.3839	-7.1151	7.4471	7.0666;
	526	502	0.031494	0.131015	0.007	0	0	0	1	0	1	0	0	-8.5154	-2.7730	8.5386	2.1202;
	1639	502	0.01159	0.04132	0.0298	0	0	0	1	0	1	0	0	-18.0000	0.5000	18.0355	-3.5765;
	2060	502	0.028219	0.117158	0.0017	0	0	0	1	0	1	0	0	-15.7127	-0.7599	15.7782	0.8499;
	2016	503	0.001233	0.008227	0.0147	525	525	525	1	0	1	0	0	-16.0831	-2.4209	16.0860	0.8129;
	1499	504	0.002761	0.005054	0	0	0	0	1	0	1	0	0	-10.9151	-6.4910	10.9200	6.5000;
	778	505	0.003911	0.027062	0.0486	438	438	438	1	0	1	0	0	-110.1752	3.5183	110.6267	-5.5343;
	1119	505	0.000711	0.006894	0.0223	865	865	865	1	0	1	0	0	-121.3851	-41.8747	121.4958	40.5902;
	1131	505	0.007012	0.030617	0.0511	455	455	455	1	0	1	0	0	-127.3754	22.3125	128.4936	-22.8402;
	1762	505	0.007639	0.051542	0.2291	502	502	502	1	0	1	0	0	-140.0713	30.0567	141.5894	-44.3095;
	589	506	0.002597	0.034127	1.1812	2280	2280	2280	1	0	1	0	0	124.9104	-91.0127	-124.5010	-27.8643;
	1267	506	0.002999	0.033656	0.6729	1559	1559	1559	1	0	1	0	0	38.8857	38.6719	-38.6888	-109.5429;
	1492	506	0.001302	0.013172	0.3408	1727	1727	1727	1	0	1	0	0	-535.3448	28.1686	538.9146	-28.0548;
	589	506	0.002597	0.034127	1.1783	2280	2280	2280	1	0	1	0	0	124.9104	-90.8613	-124.5010	-27.7107;
	1120	506	0.000256	0.002701	0.0693	1579	1579	1579	1	0	1	0	0	-431.0582	-4.3110	431.5081	1.7227;
	1492	506	0.001309	0.013255	0.3437	1727	1727	1727	1	0	1	0	0	-532.0015	27.6797	535.5457	-28.0978;
	1832	507	0.002765	0.01843	0.0344	540	540	540	1	0	1	0	0	14.3054	-5.0411	-14.3000	1.3000;
	783	508	0.002114	0.012662	0.0233	374	374	374	1	0	1	0	0	-31.8409	10.2090	31.8625	-12.6910;
	1925	508	0.000595	0.004024	0.0081	503	503	503	1	0	1	0	0	0.9229	-9.2511	-0.9225	8.3470;
	785	510	0.001264	0.008415	0.0152	433	433	433	1	0	1	0	0	19.0043	2.8654	-19.0000	-4.5000;
	1559	512	0.000731	0.001383	0.1853	0	0	0	1	0	1	0	0	-34.9000	9.2000	34.9103	-30.3137;
	558	516	0.005867	0.03919	0.083	448	448	448	1	0	1	0	0	74.5204	-16.4993	-74.2121	9.5514;
	1986	516	0.003812	0.025482	0.0466	356	356	356	1	0	1	0	0	84.6447	-14.6083	-84.3880	11.2640;
	1383	517	0.00316	0.021017	0.0375	528	528	528	1	0	1	0	0	-61.1133	-0.5724	61.2201	-2.8727;
	1401	517	0.004612	0.030706	0.0547	524	524	524	1	0	1	0	0	50.8309	-12.0020	-50.7201	6.6727;
	1410	518	0.000138	0.001363	0.2025	0	0	0	1	0	1	0	0	-238.9324	44.9013	239.0100	-65.8095;
	1410	2676	0.000158	0.001323	0.1822	0	0	0	1	0	1	0	0	-20.9993	-15.7092	21.0000	-3.7963;
	2130	519	0.034014	0.086672	0.001	0	0	0	1	0	1	0	0	-11.3836	-1.2642	11.4257	1.2650;
	681	520	0.000559	0.001024	0.0729	0	0	0	1	0	1	0	0	41.3093	3.0983	-41.3000	-10.8000;
	525	521	0.021083	0.038593	0.0279	0	0	0	1	0	1	0	0	-0.0000	4.0000	0.0060	-6.9248;
	1201	521	0.001512	0.003779	0.0001	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	-0.0105;
	1970	521	0.001764	0.006047	0.0001	0	0	0	1	0	1	0	0	-0.5033	3.3903	0.5035	-3.4001;
	1972	521	0.031242	0.127488	0.0017	0	0	0	1	0	1	0	0	24.8583	-0.8454	-24.6764	1.4078;
	1971	521	0.031494	0.127992	0.0023	0	0	0	1	0	1	0	0	11.5734	1.2937	-11.5330	-1.3724;
	1514	522	0.000292	0.002538	0.2546	409	409	409	1	0	1	0	0	106.8139	-29.0912	-106.7812	2.8883;
	938	523	0.069035	0.233308	0.0028	0	0	0	1	0	1	0	0	4.9281	4.4839	-4.9000	-4.7000;
	1812	524	0.000632	0.004306	0.0081	566	566	566	1	0	1	0	0	-12.2818	-14.3391	12.2838	13.4915;
	1656	526	0.004787	0.01285	0.0232	0	0	0	1	0	1	0	0	47.4778	-10.1319	-47.3730	7.9414;
	1961	526	0.003275	0.014361	0.0069	0	0	0	1	0	1	0	0	-32.1562	3.2629	32.1885	-3.8554;
	1268	2677	0.001244	0.008415	0.0309	388	388	388	1	0	1	0	0	1.5121	-5.4179	-1.5119	2.1623;
	1520	2677	0.002114	0.014242	0.0486	440	440	440	1	0	1	0	0	-1.5119	-2.9610	1.5119	-2.1623;
	1008	528	0.136558	0.304107	0.0033	0	0	0	1	0	1	0	0	3.0125	0.9572	-3.0000	-1.3000;
	976	530	0.023935	0.060469	0.0007	0	0	0	1	0	1	0	0	15.2326	-4.7405	-15.1770	4.8045;
	1127	530	0.031494	0.079869	0.0009	0	0	0	1	0	1	0	0	-16.8865	5.2356	16.9770	-5.1045;
	806	531	0.036281	0.082389	0.001	0	0	0	1	0	1	0	0	12.4807	-0.4841	-12.4293	0.4909;
	1424	531	0.015117	0.036281	0.0004	0	0	0	1	0	1	0	0	-2.0000	-2.1000	2.0012	2.0591;
	1920	531	0.000756	0.001764	0	0	0	0	1	0	1	0	0	-1.7000	-0.0000	1.7000	0.0000;
	1973	531	0.028723	0.090451	0.001	0	0	0	1	0	1	0	0	-2.3261	1.5472	2.3281	-1.6500;
	2929	532	0.001719	0.008	0.0132	274	274	274	1	0	1	0	0	35.4205	2.5994	-35.4000	-3.9000;
	1974	533	0.000252	0.001008	0	0	0	0	1	0	1	0	0	-3.0000	0.9001	3.0000	-0.9000;
	2755	534	0.091459	0.249685	0.0028	0	0	0	1	0	1	0	0	0.0000	-0.3135	-0.0000	-0.0000;
	736	536	0.019929	0.079592	0.0093	0	0	0	1	0	1	0	0	-19.5424	9.7925	19.6295	-10.4796;
	1360	536	0.051071	0.160116	0.0096	0	0	0	1	0	1	0	0	-5.8000	1.6000	5.8176	-2.6096;
	1423	536	0.008566	0.018896	0.0213	0	0	0	1	0	1	0	0	-9.2507	3.1028	9.2587	-5.4466;
	1423	536	0.008566	0.018896	0.0213	0	0	0	1	0	1	0	0	-9.2507	3.1028	9.2587	-5.4466;
	1904	539	0.000608	0.004067	0.0071	379	379	379	1	0	1	0	0	43.2232	-8.2953	-43.2122	7.6098;
	2090	539	0.002054	0.013689	0.0253	541	541	541	1	0	1	0	0	41.2216	-7.3675	-41.1883	4.8849;
	2056	540	0.00126	0.003779	0.0001	0	0	0	1	0	1	0	0	3.1001	0.6896	-3.1000	-0.7000;
	2141	541	0.000504	0.001008	0	0	0	0	1	0	1	0	0	-4.1626	3.0051	4.1627	-3.0049;
	1975	542	0.000504	0.001764	0.0018	0	0	0	1	0	1	0	0	-4.9999	-2.1766	5.0000	1.9931;
	685	543	0.009826	0.025951	0.0003	0	0	0	1	0	1	0	0	13.2044	0.2789	-13.1884	-0.2688;
	685	543	0.014865	0.039808	0.0005	0	0	0	1	0	1	0	0	8.6219	0.2053	-8.6116	-0.2312;
	2728	544	0.000356	0.000731	0.0415	0	0	0	1	0	1	0	0	30.9032	1.4676	-30.9000	-5.9000;
	547	545	2e-05	9.8e-05	0.0111	0	0	0	1	0	1	0	0	-239.9888	64.9956	240.0000	-66.1673;
	944	546	0.000968	0.005906	0.0602	461	461	461	1	0	1	0	0	124.3915	-43.4187	-124.2444	37.5468;
	1108	546	0.001331	0.009015	0.0906	461	461	461	1	0	1	0	0	-54.5907	34.6856	54.6444	-44.5468;
	896	547	0.00561	0.030894	0.0567	413	413	413	1	0	1	0	0	-196.1926	12.3549	198.1876	-7.5890;
	1876	547	0.003812	0.025383	0.0471	540	540	540	1	0	1	0	0	5.0000	14.1000	-4.9896	-19.2563;
	353	548	0.010582	0.046359	0.001	0	0	0	1	0	1	0	0	-11.4000	0.4000	11.4123	-0.4582;
	473	548	0.014109	0.044596	0.001	0	0	0	1	0	1	0	0	-8.8872	1.7909	8.8975	-1.8703;
	622	548	0.035273	0.099521	0.001	0	0	0	1	0	1	0	0	5.4714	3.2564	-5.4586	-3.3332;
	672	548	0.001915	0.011817	0.0209	0	0	0	1	0	1	0	0	29.6470	-9.0163	-29.6309	6.7719;
	937	548	0.005795	0.023432	0.004	0	0	0	1	0	1	0	0	4.9230	5.1721	-4.9203	-5.6103;
	1976	549	0.000504	0.001764	0.0018	0	0	0	1	0	1	0	0	-4.9998	-3.9246	5.0000	3.7410;
	641	550	0.081381	0.179894	0.0021	0	0	0	1	0	1	0	0	5.8298	2.0456	-5.8000	-2.2000;
	1838	551	0.005233	0.024413	0.0435	337	337	337	1	0	1	0	0	86.6986	6.9787	-86.3435	-10.1691;
	2034	551	0.002252	0.01037	0.0182	333	333	333	1	0	1	0	0	-37.3847	-20.5248	37.4210	18.6816;
	1838	551	0.00397	0.02639	0.0537	413	413	413	1	0	1	0	0	80.4133	10.7965	-80.1775	-15.2125;
	482	552	0.141597	0.439657	0.0056	0	0	0	1	0	1	0	0	-8.0323	-0.4564	8.1159	0.0962;
	501	552	0.005291	0.013605	0.0002	0	0	0	1	0	1	0	0	-9.2471	-6.5666	9.2532	6.5599;
	1127	2679	0.048123	0.121945	0.0013	0	0	0	1	0	1	0	0	-12.6176	-4.5572	12.6968	4.6145;
	1133	552	0.062484	0.139834	0.0016	0	0	0	1	0	1	0	0	-26.2080	0.9242	26.6032	-0.2165;
	1714	552	0.028219	0.071554	0.0014	0	0	0	1	0	1	0	0	-9.2958	-10.1580	9.3441	10.1250;
	1783	2679	0.055682	0.139078	0.0016	0	0	0	1	0	1	0	0	-16.1101	-3.0679	16.2476	3.2354;
	2093	552	0.018392	0.040312	0.0005	0	0	0	1	0	1	0	0	-0.0000	0.1007	0.0000	-0.1567;
	2137	2679	0.012346	0.037541	0.0004	0	0	0	1	0	1	0	0	-17.7151	-5.2738	17.7532	5.3454;
	977	553	0.005314	0.024119	0.0425	384	384	384	1	0	1	0	0	-25.1920	3.5409	25.2234	-8.2132;
	1758	553	0.003398	0.017541	0.0314	384	384	384	1	0	1	0	0	22.1133	-2.7260	-22.0986	-0.7571;
	977	553	0.005412	0.024571	0.0461	384	384	384	1	0	1	0	0	-24.7292	3.2261	24.7601	-8.3089;
	1472	554	0.00126	0.003275	0	0	0	0	1	0	1	0	0	1.1069	-2.8186	-1.1067	2.8189;
	381	555	0.001256	0.008251	0.2389	375	375	375	1	0	1	0	0	82.4626	-26.4381	-82.3851	-0.0165;
	1779	555	0.000158	0.000652	0.0729	413	413	413	1	0	1	0	0	-40.5827	2.8650	40.5851	-11.0835;
	1977	556	0.001047	0.006973	0.0132	354	354	354	1	0	1	0	0	9.0010	-5.1495	-9.0000	3.7000;
	804	558	0.005393	0.029649	0.0638	348	348	348	1	0	1	0	0	0.1000	-2.3000	-0.0999	-4.6205;
	2743	558	0.005393	0.02963	0.0638	348	348	348	1	0	1	0	0	0.2000	4.6000	-0.1968	-11.5162;
	1986	558	0.001877	0.012543	0.0344	448	448	448	1	0	1	0	0	-60.7448	12.7798	60.8123	-16.0614;
	726	559	0.000589	0.007708	0.2628	2487	2487	2487	1	0	1	0	0	188.5089	-97.3780	-188.2735	72.3806;
	1822	559	0.00115	0.01169	0.3032	1579	1579	1579	1	0	1	0	0	227.3244	-5.0558	-226.7733	-22.0119;
	1901	559	0.00241	0.024446	0.6325	1828	1828	1828	1	0	1	0	0	-303.3918	-7.1925	305.4867	-39.2621;
	726	559	0.000589	0.007708	0.2628	2389	2389	2389	1	0	1	0	0	188.5089	-97.3780	-188.2735	72.3806;
	1822	559	0.00115	0.01169	0.3032	1579	1579	1579	1	0	1	0	0	227.3244	-5.0558	-226.7733	-22.0119;
	1863	559	0.00153	0.015526	0.4014	1828	1828	1828	1	0	1	0	0	-433.9544	-1.9121	436.6721	-13.3828;
	1186	560	0.004464	0.029669	0.0547	540	540	540	1	0	1	0	0	-32.3834	-0.6355	32.4264	-5.0722;
	1832	560	0.005156	0.034489	0.0638	540	540	540	1	0	1	0	0	59.8969	-9.9318	-59.7264	4.0722;
	1762	561	0.008122	0.036857	0.0655	329	329	329	1	0	1	0	0	-6.7846	-21.7593	6.8131	14.7820;
	1824	561	0.011081	0.049936	0.0891	265	265	265	1	0	1	0	0	56.4510	-16.8266	-56.1131	8.6180;
	803	562	0.000336	0.002173	0.004	471	471	471	1	0	1	0	0	-15.0993	-3.6258	15.1000	3.2000;
	1962	563	0.02066	0.055682	0.001	0	0	0	1	0	1	0	0	26.3352	-1.1413	-26.2000	1.4000;
	706	564	0.000974	0.001783	0.0008	0	0	0	1	0	1	0	0	-0.0000	-0.1000	0.0000	0.0198;
	751	564	0.000403	0.001386	0.0001	0	0	0	1	0	1	0	0	44.0000	21.0000	-43.9905	-20.9772;
	989	564	0.027967	0.082137	0.002	0	0	0	1	0	1	0	0	-29.6464	12.1347	29.9325	-11.4952;
	1088	564	0.000504	0.00126	0	0	0	0	1	0	1	0	0	-13.0000	-6.3000	13.0010	6.3026;
	2789	564	0.000504	0.00126	0	0	0	0	1	0	1	0	0	-13.0000	-6.1000	13.0010	6.1026;
	2044	564	0.011338	0.044848	0.0014	0	0	0	1	0	1	0	0	-6.0477	-7.2875	6.0578	7.1876;
	665	565	0.00156	0.01041	0.0192	541	541	541	1	0	1	0	0	-26.1936	2.4770	26.2038	-4.4651;
	767	565	0.000178	0.001659	0.0061	818	818	818	1	0	1	0	0	171.0000	-63.0101	-170.9448	62.8718;
	1376	565	0.002035	0.012563	0.1094	378	378	378	1	0	1	0	0	-28.7776	46.5915	28.8449	-57.9566;
	1385	565	0.000257	0.001659	0.003	541	541	541	1	0	1	0	0	-0.8022	4.5786	0.8023	-4.8996;
	665	565	0.001432	0.009557	0.0223	541	541	541	1	0	1	0	0	-28.5316	2.6233	28.5427	-4.9374;
	1385	565	0.000158	0.001067	0.0046	541	541	541	1	0	1	0	0	-1.2978	7.1214	1.2979	-7.6135;
	1769	566	0.003457	0.008395	0	0	0	0	1	0	1	0	0	-1.1444	0.2487	1.1445	-0.2486;
	1769	566	0.000494	0.008395	0	0	0	0	1	0	1	0	0	-1.2556	-0.1487	1.2556	0.1488;
	798	567	0.008542	0.029422	0.0095	0	0	0	1	0	1	0	0	0.0000	-1.0279	-0.0000	-0.0000;
	1027	568	0.003368	0.036373	0.0273	420	420	420	1	0	1	0	0	81.4194	13.0940	-81.2059	-13.7155;
	1813	569	0.000375	0.001383	0.1711	313	313	313	1	0	1	0	0	28.4031	-21.1484	-28.4000	1.8000;
	1891	570	0.000903	0.006023	0.0111	522	522	522	1	0	1	0	0	22.0043	0.9977	-22.0000	-2.1000;
	1011	574	0.002359	0.016431	0.0203	319	319	319	1	0	1	0	0	49.1616	-19.8281	-49.1000	18.1000;
	2751	575	4e-05	0.000988	0.004	1363	1363	1363	1	0	1	0	0	-86.6944	86.6962	86.7004	-86.9485;
	1753	575	5.9e-05	0.001185	0.004	1363	1363	1363	1	0	1	0	0	650.6900	5.4828	-650.4407	-0.8753;
	2907	575	4e-05	0.000988	0.004	1363	1363	1363	1	0	1	0	0	-325.9977	14.5268	326.0402	-13.8762;
	1136	576	0.059965	0.163265	0.0018	0	0	0	1	0	1	0	0	14.0277	-5.5437	-13.9000	5.7000;
	1564	578	0.110545	0.202352	0.0021	0	0	0	1	0	1	0	0	9.4258	-1.5796	-9.3362	1.5094;
	1564	578	0.08642	0.191232	0.0021	0	0	0	1	0	1	0	0	10.4484	-0.9376	-10.3638	0.8906;
	2148	579	0.000968	0.00644	0.0121	545	545	545	1	0	1	0	0	0.0000	-1.3164	0.0000	-0.0000;
	1202	580	0.011773	0.053926	0.0962	427	427	427	1	0	1	0	0	32.4243	-4.8862	-32.3125	-5.2171;
	881	581	0.000966	0.009803	0.2526	1579	1579	1579	1	0	1	0	0	-18.8978	8.9329	18.9055	-36.6134;
	1259	581	0.002015	0.020838	0.5401	1579	1579	1579	1	0	1	0	0	25.4245	-40.7852	-25.4102	-18.2093;
	2756	581	0.000963	0.009792	0.2541	1579	1579	1579	1	0	1	0	0	-22.7804	10.0094	22.7900	-37.8374;
	1374	584	0.004207	0.029077	0.0547	448	448	448	1	0	1	0	0	130.9447	-36.8564	-130.2249	35.9542;
	1748	584	0.002805	0.019378	0.0365	515	515	515	1	0	1	0	0	-65.5965	23.7891	65.7249	-26.8542;
	2018	586	0.010311	0.068543	0.1276	541	541	541	1	0	1	0	0	21.1352	-6.8001	-21.0934	-6.9403;
	2127	586	0.001017	0.006912	0.0633	449	449	449	1	0	1	0	0	-148.8974	-13.4746	149.1048	7.9585;
	912	587	0.000976	0.013206	0.4448	2487	2487	2487	1	0	1	0	0	177.7826	-76.6845	-177.4808	31.1838;
	2776	587	0.001017	0.010325	0.2657	1828	1828	1828	1	0	1	0	0	-50.7038	2.5590	50.7299	-32.0915;
	1090	587	0.001369	0.017997	0.6209	2487	2487	2487	1	0	1	0	0	215.9097	-26.6146	-215.3429	-35.7224;
	1329	587	0.002352	0.025391	0.5704	1579	1579	1579	1	0	1	0	0	-284.9812	-30.0218	286.7135	-14.6742;
	1363	587	0.002021	0.026575	0.9197	2389	2389	2389	1	0	1	0	0	239.4658	-62.0797	-238.4296	-27.3377;
	912	587	0.000976	0.013213	0.4448	2487	2487	2487	1	0	1	0	0	177.6910	-76.6502	-177.3894	31.1473;
	961	587	0.001017	0.010325	0.2657	1828	1828	1828	1	0	1	0	0	-50.8849	1.3090	50.9108	-30.8402;
	1824	588	0.005223	0.034671	0.076	428	428	428	1	0	1	0	0	-185.3266	71.3786	187.2421	-66.8544;
	2729	589	2.1e-05	0.000301	0.0116	2176	2176	2176	1	0	1	0	0	1251.5900	-245.6714	-1251.2626	249.1533;
	929	589	0.000697	0.009107	0.3114	2487	2487	2487	1	0	1	0	0	-1055.2452	233.4098	1062.9356	-165.7831;
	756	589	1.9e-05	0.00028	0.0108	2176	2176	2176	1	0	1	0	0	1257.0900	-276.1996	-1256.7883	279.5179;
	1821	589	0.001244	0.016445	0.5652	2487	2487	2487	1	0	1	0	0	-813.3736	206.9216	821.6123	-158.1588;
	657	590	0.005096	0.033837	0.0628	428	428	428	1	0	1	0	0	-11.5283	11.2982	11.5440	-18.4427;
	1979	590	0.005057	0.030084	0.0567	430	430	430	1	0	1	0	0	76.5022	5.8382	-76.2440	-10.8573;
	1980	592	2e-06	0.000198	0.0066	401	401	401	1	0	1	0	0	29.7000	0.5811	-29.7000	-1.3000;
	2773	593	0.000336	0.001481	0.003	348	348	348	1	0	1	0	0	-4.2000	0.7000	4.2001	-1.0186;
	1812	593	0.000652	0.004346	0.0081	566	566	566	1	0	1	0	0	0.5183	1.8032	-0.5183	-2.6639;
	930	593	0.000336	0.001501	0.003	348	348	348	1	0	1	0	0	-1.8000	2.2000	1.8000	-2.5187;
	1744	594	0.009776	0.020635	0.0187	0	0	0	1	0	1	0	0	24.1546	-1.3362	-24.1000	-0.5000;
	675	596	0.006202	0.041343	0.0759	535	535	535	1	0	1	0	0	-162.1234	18.3616	163.6795	-16.1138;
	1739	596	0.001205	0.008099	0.0152	575	575	575	1	0	1	0	0	145.3489	-19.4306	-145.1079	19.4180;
	1739	596	0.001225	0.008099	0.0152	575	575	575	1	0	1	0	0	145.2509	-19.7747	-145.0061	19.7609;
	1981	598	0.000988	0.005709	0.0101	431	431	431	1	0	1	0	0	7.4007	3.5767	-7.4000	-4.6000;
	1650	599	0.056552	0.103518	0.001	0	0	0	1	0	1	0	0	1.7885	-2.7277	-1.7834	2.6237;
	1750	599	0.059965	0.149156	0.0041	0	0	0	1	0	1	0	0	4.8333	-3.1003	-4.8166	2.6763;
	1379	600	0.001877	0.012504	0.0223	482	482	482	1	0	1	0	0	2.2297	10.0415	-2.2275	-12.4509;
	1428	600	0.001462	0.009758	0.0182	482	482	482	1	0	1	0	0	26.1835	-12.2526	-26.1725	10.3509;
	1689	2683	2.8e-05	0.000388	0.0087	1842	1842	1842	1	0	1	0	0	-823.9432	249.2636	824.1400	-247.4527;
	1689	601	2.8e-05	0.000388	0.0087	1842	1842	1842	1	0	1	0	0	-823.9432	249.2636	824.1400	-247.4527;
	1689	2684	2.8e-05	0.000388	0.0087	1842	1842	1842	1	0	1	0	0	-823.9532	249.2648	824.1500	-247.4540;
	1689	602	2.8e-05	0.000388	0.0087	1842	1842	1842	1	0	1	0	0	-197.0638	148.7695	197.0800	-149.4616;
	944	603	0.000672	0.003891	0.08	461	461	461	1	0	1	0	0	29.5311	-4.8638	-29.5259	-4.0914;
	944	603	0.000632	0.003812	0.0911	461	461	461	1	0	1	0	0	30.1793	-5.2925	-30.1741	-4.9086;
	1226	604	0.015873	0.042328	0.001	0	0	0	1	0	1	0	0	9.1591	-3.3969	-9.1454	3.3230;
	1982	604	0.003023	0.006047	0.0001	0	0	0	1	0	1	0	0	9.9375	-2.6822	-9.9346	2.6770;
	750	605	0.00083	0.005709	0.0182	420	420	420	1	0	1	0	0	-113.8990	28.6953	114.0011	-30.0415;
	1419	605	0.001709	0.016636	0.0577	866	866	866	1	0	1	0	0	-147.7220	19.1585	148.0606	-22.3582;
	1545	605	0.001758	0.017442	0.0547	584	584	584	1	0	1	0	0	-131.9531	20.1915	132.2330	-23.5763;
	750	605	0.00083	0.005709	0.0223	420	420	420	1	0	1	0	0	-113.8990	28.4644	114.0011	-30.2721;
	1318	606	0.000186	0.003394	0.0953	2250	2250	2250	1	0	1	0	0	637.0941	-160.0704	-636.3655	162.8662;
	1573	607	0.026833	0.059889	0.0007	0	0	0	1	0	1	0	0	16.4858	-3.0439	-16.4180	3.1177;
	1878	607	0.073797	0.187075	0.0021	0	0	0	1	0	1	0	0	1.6846	0.8914	-1.6820	-1.1177;
	1000	608	0.003773	0.025264	0.0466	575	575	575	1	0	1	0	0	49.6648	-32.4979	-49.5394	28.5752;
	1551	608	0.005195	0.023585	0.0415	364	364	364	1	0	1	0	0	-11.2974	31.8217	11.3613	-35.8272;
	2841	609	4e-05	0.000988	0.004	1363	1363	1363	1	0	1	0	0	-268.5072	15.5235	268.5361	-15.2100;
	2911	609	5.9e-05	0.001047	0.004	1363	1363	1363	1	0	1	0	0	-286.6566	15.8861	286.7052	-15.4244;
	2901	609	7.9e-05	0.001284	0.002	1363	1363	1363	1	0	1	0	0	572.5000	-16.5291	-572.2412	20.5344;
	618	610	0.022676	0.073318	0.0008	0	0	0	1	0	1	0	0	9.7520	0.2303	-9.7307	-0.2423;
	1449	610	0.081885	0.259259	0.0043	0	0	0	1	0	1	0	0	18.5438	-1.4115	-18.2693	1.8423;
	1014	612	0.028721	0.081007	0.1357	0	0	0	1	0	1	0	0	-5.6687	-21.6735	5.7297	6.7169;
	1034	612	0.012247	0.062222	0.1073	414	414	414	1	0	1	0	0	-73.4593	16.0203	74.0940	-24.9393;
	1115	612	0.009067	0.042884	0.0861	348	348	348	1	0	1	0	0	-38.0538	-19.3053	38.1895	10.3194;
	1134	612	0.020602	0.068109	0.1083	258	258	258	1	0	1	0	0	-28.2747	2.0770	28.4331	-13.7654;
	1202	612	0.016691	0.075299	0.1336	330	330	330	1	0	1	0	0	-24.7844	-15.3940	24.8867	0.9225;
	1608	612	0.008158	0.03516	0.0582	379	379	379	1	0	1	0	0	-47.6277	39.1261	47.9167	-44.5090;
	1768	612	0.016612	0.078676	0.1316	293	293	293	1	0	1	0	0	-1.9879	-16.9784	2.0024	2.3068;
	1089	612	0.023407	0.110815	0.1853	325	325	325	1	0	1	0	0	-29.4051	14.9850	29.7116	-34.8243;
	1015	613	0.001898	0.021337	0.4245	1579	1579	1579	1	0	1	0	0	-93.7477	-28.0462	93.8979	-17.6474;
	1267	613	0.001828	0.020533	0.4101	1579	1579	1579	1	0	1	0	0	-123.0857	-26.5719	123.3349	-16.3869;
	1455	613	0.004633	0.051018	1.1581	1263	1263	1263	1	0	1	0	0	-150.6418	-11.9303	151.6730	-108.4170;
	1787	613	0.001053	0.013843	0.4765	2487	2487	2487	1	0	1	0	0	376.4148	-121.4998	-374.9688	87.6885;
	1822	613	0.002888	0.031752	0.7595	1579	1579	1579	1	0	1	0	0	-34.5297	-97.0893	34.6455	14.8100;
	1787	613	0.001053	0.01383	0.4765	2487	2487	2487	1	0	1	0	0	376.7598	-121.6157	-375.3111	87.8221;
	1066	614	0.003319	0.021472	0.0405	524	524	524	1	0	1	0	0	271.1472	-7.3034	-268.8578	17.8219;
	1496	614	0.001205	0.007684	0.0142	471	471	471	1	0	1	0	0	-60.2997	6.7866	60.3420	-8.0132;
	1563	2685	0.002212	0.014558	0.0299	381	381	381	1	0	1	0	0	-133.2482	12.9395	133.6250	-13.6157;
	1823	2685	0.000435	0.002923	0.0091	500	500	500	1	0	1	0	0	173.7495	-9.7409	-173.6250	9.6157;
	1496	614	0.001146	0.007664	0.0142	493	493	493	1	0	1	0	0	-60.5754	6.3833	60.6159	-7.6086;
	1983	615	0.000178	0.001185	0.002	575	575	575	1	0	1	0	0	-2.9000	0.5854	2.9000	-0.8000;
	1126	616	0.070799	0.154951	0.0017	0	0	0	1	0	1	0	0	1.6101	0.7209	-1.6080	-0.8948;
	1685	616	0.042832	0.241371	0.0048	0	0	0	1	0	1	0	0	17.5156	0.4939	-17.3920	-0.3052;
	1984	617	9.9e-05	0.000454	0.001	262	262	262	1	0	1	0	0	-29.9892	2.7672	29.9900	-2.8807;
	1223	618	0.031242	0.101537	0.0012	0	0	0	1	0	1	0	0	18.1030	-0.9030	-18.0027	1.1070;
	1223	618	0.025195	0.077097	0.0015	0	0	0	1	0	1	0	0	23.6881	-1.5904	-23.5493	1.8627;
	1744	619	0.015193	0.061854	0.0031	0	0	0	1	0	1	0	0	24.6222	-6.3370	-24.5285	6.3939;
	795	620	0.06324	0.155077	0.0017	0	0	0	1	0	1	0	0	-6.9000	0.1000	6.9303	-0.1958;
	1282	2686	0.028521	0.087402	0.001	0	0	0	1	0	1	0	0	-23.6260	-0.3640	23.7699	0.6936;
	1486	622	0.041824	0.153691	0.002	0	0	0	1	0	1	0	0	-16.7975	-2.6921	16.9064	2.8680;
	2055	622	0.084404	0.230537	0.002	0	0	0	1	0	1	0	0	0.2100	0.4542	-0.2097	-0.6801;
	2131	622	0.073621	0.187352	0.0023	0	0	0	1	0	1	0	0	-19.7547	6.3836	20.0376	-5.9233;
	856	623	0.005669	0.026094	0.0476	321	321	321	1	0	1	0	0	17.6901	8.5398	-17.6681	-13.8064;
	1879	623	0.001719	0.01199	0.0213	428	428	428	1	0	1	0	0	77.5509	-7.5982	-77.4584	5.8488;
	1907	624	0.018272	0.041481	0	0	0	0	1	0	1	0	0	0.4822	-0.4969	-0.4821	0.4971;
	2122	624	0.075062	0.195556	0.0012	0	0	0	1	0	1	0	0	-0.3818	0.2917	0.3821	-0.3971;
	1985	626	1.3e-05	9.9e-05	0.001	540	540	540	1	0	1	0	0	-58.2796	-1.1063	58.2800	1.0000;
	752	627	0.000138	0.000336	0.0314	0	0	0	1	0	1	0	0	28.7011	0.1092	-28.7000	-3.4000;
	934	628	0.007559	0.015621	0.0217	0	0	0	1	0	1	0	0	-13.3647	4.1768	13.3792	-6.4863;
	1117	628	0.006218	0.011382	0.0057	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	-0.6146;
	1307	628	0.01285	0.048879	0.0683	0	0	0	1	0	1	0	0	-31.0963	-9.8829	31.2178	3.0292;
	1535	628	0.017637	0.039808	0.0067	0	0	0	1	0	1	0	0	-20.7005	3.6713	20.7736	-4.2275;
	1683	628	0.014109	0.036281	0.0102	0	0	0	1	0	1	0	0	-24.8086	-0.2330	24.8897	-0.6549;
	934	628	0.007055	0.016881	0.0194	0	0	0	1	0	1	0	0	-12.9353	3.3232	12.9475	-5.3856;
	1535	628	0.016125	0.04258	0.0079	0	0	0	1	0	1	0	0	-19.9775	2.3355	20.0386	-3.0245;
	1683	628	0.013605	0.033762	0.0102	0	0	0	1	0	1	0	0	-26.5254	0.1118	26.6147	-0.9863;
	1178	629	0.001888	0.013914	0.403	422	422	422	1	0	1	0	0	-12.9120	-3.6150	12.9208	-41.3755;
	1540	630	0.08642	0.260015	0.0073	0	0	0	1	0	1	0	0	18.4961	1.1595	-18.2116	-1.0539;
	1626	630	0.048375	0.132275	0.0015	0	0	0	1	0	1	0	0	-0.8113	-0.1043	0.8116	-0.0461;
	1986	631	2e-05	9.9e-05	0	272	272	272	1	0	1	0	0	-23.8999	1.8285	23.9000	-1.8280;
	655	632	0.063089	0.153162	0.0021	0	0	0	1	0	1	0	0	5.5539	-3.0682	-5.5303	2.9022;
	1255	632	0.058957	0.141849	0.0014	0	0	0	1	0	1	0	0	4.6821	-0.8170	-4.6697	0.6978;
	1987	633	0.027211	0.049887	0.0005	0	0	0	1	0	1	0	0	-0.4999	-0.3509	0.5000	0.3000;
	652	634	0.002481	0.012134	0.0218	344	344	344	1	0	1	0	0	-14.8576	-24.6240	14.8754	22.3619;
	1031	634	0.003398	0.021373	0.04	432	432	432	1	0	1	0	0	58.1495	-0.7530	-58.0435	-2.9129;
	1790	634	0.00081	0.005551	0.0101	565	565	565	1	0	1	0	0	-13.9666	-3.3320	13.9681	2.2511;
	1988	635	0.000756	0.002268	0	0	0	0	1	0	1	0	0	3.2715	-0.0341	-3.2714	0.0343;
	733	636	0.000336	0.000672	0.0469	0	0	0	1	0	1	0	0	6.0001	-1.6021	-6.0000	-3.4000;
	2128	637	0.005294	0.036464	0.0618	492	492	492	1	0	1	0	0	1.2459	-12.1639	-1.2420	5.4580;
	2013	638	0.006558	0.029807	0.0516	300	300	300	1	0	1	0	0	129.2340	-17.9788	-128.2354	16.7979;
	1457	639	0.002696	0.007155	0.0081	0	0	0	1	0	1	0	0	0.0000	-0.9000	0.0000	-0.0031;
	2045	639	0.009574	0.038297	0.0152	0	0	0	1	0	1	0	0	-14.4262	-1.9016	14.4442	0.2816;
	2088	639	0.029378	0.111287	0.0018	0	0	0	1	0	1	0	0	25.0439	-10.6292	-24.8477	11.1724;
	2023	640	0.001975	0.013412	0.0233	488	488	488	1	0	1	0	0	-83.7504	-12.9798	83.8759	11.2043;
	1126	641	0.018645	0.041572	0.0005	0	0	0	1	0	1	0	0	1.4338	-4.5706	-1.4298	4.5268;
	1341	642	0.022928	0.058453	0.0006	0	0	0	1	0	1	0	0	23.8307	-12.1014	-23.6681	12.4557;
	1684	642	0.01348	0.034467	0.0004	0	0	0	1	0	1	0	0	-22.7393	12.2023	22.8281	-12.0157;
	2066	643	0.012144	0.049332	0.0012	0	0	0	1	0	1	0	0	-40.7245	2.7448	40.9193	-2.0789;
	2065	643	0.012094	0.049206	0.0009	0	0	0	1	0	1	0	0	-26.0743	2.0230	26.1537	-1.7941;
	629	644	0.005017	0.033403	0.0618	482	482	482	1	0	1	0	0	-266.4508	89.7171	270.0339	-72.6712;
	656	644	0.003595	0.019635	0.0354	369	369	369	1	0	1	0	0	91.7641	12.9723	-91.4817	-15.3040;
	1038	644	0.001422	0.008217	0.1007	413	413	413	1	0	1	0	0	2.3419	-5.9758	-2.3418	-4.9826;
	1224	644	0.002212	0.014044	0.0253	454	454	454	1	0	1	0	0	183.0379	-56.9910	-182.2884	59.0068;
	1368	644	0.001408	0.008494	0.2344	278	278	278	1	0	1	0	0	10.5220	-12.7234	-10.5206	-12.7804;
	1379	644	0.002647	0.01762	0.0324	482	482	482	1	0	1	0	0	78.5051	-11.8263	-78.3528	9.3135;
	1224	644	0.002212	0.013985	0.0263	454	454	454	1	0	1	0	0	183.7550	-57.3931	-182.9993	59.3195;
	1939	644	0.000336	0.002232	0.004	482	482	482	1	0	1	0	0	1.0585	7.7883	-1.0583	-8.2223;
	1568	645	4.8e-05	8.8e-05	0.1993	0	0	0	1	0	1	0	0	-119.9928	35.4332	120.0000	-57.2782;
	1568	2688	4.8e-05	8.8e-05	0.1993	0	0	0	1	0	1	0	0	-126.9921	33.7013	127.0000	-55.5450;
	1567	646	4.8e-05	8.8e-05	0.001	0	0	0	1	0	1	0	0	0.0000	-0.1105	-0.0000	-0.0000;
	1567	2689	4.8e-05	8.8e-05	0.001	0	0	0	1	0	1	0	0	-224.9774	37.8929	225.0000	-37.9620;
	651	2692	2e-05	0.000198	0.0091	0	0	0	1	0	1	0	0	36.3003	1.0604	-36.3000	-2.0000;
	651	650	2e-05	0.000198	0.0091	0	0	0	1	0	1	0	0	43.2004	5.5616	-43.2000	-6.5000;
	651	2690	2e-05	0.000198	0.0091	0	0	0	1	0	1	0	0	39.2003	11.0611	-39.2000	-12.0000;
	651	2691	2e-05	0.000198	0.0091	0	0	0	1	0	1	0	0	37.4003	-11.0392	-37.4000	10.1000;
	1190	651	0.000316	0.001067	0.2359	268	268	268	1	0	1	0	0	-141.9668	-11.4360	142.0284	-12.7679;
	1733	651	0.000395	0.002706	0.0253	409	409	409	1	0	1	0	0	86.4227	-6.9236	-86.3941	4.4998;
	1190	651	0.000217	0.001817	0.1812	430	430	430	1	0	1	0	0	-85.1805	-23.4396	85.1961	4.8192;
	2831	651	0.002193	0.014736	0.0461	409	409	409	1	0	1	0	0	131.0245	-3.2225	-130.6627	0.8696;
	1990	651	0.001225	0.007822	0.0324	454	454	454	1	0	1	0	0	109.3553	0.2982	-109.2141	-2.7559;
	1989	651	0.001225	0.007822	0.0324	409	409	409	1	0	1	0	0	111.1041	2.9717	-110.9582	-5.4002;
	799	652	0.002779	0.013788	0.0243	432	432	432	1	0	1	0	0	54.5203	5.8454	-54.4424	-8.0760;
	1990	653	0.000553	0.001106	0.163	0	0	0	1	0	1	0	0	41.8093	-7.5000	-41.8000	-9.4000;
	1989	2693	0.000553	0.001106	0.163	0	0	0	1	0	1	0	0	38.2079	-13.1117	-38.2000	-3.8000;
	1693	657	0.004913	0.032622	0.0608	416	416	416	1	0	1	0	0	71.5880	0.7617	-71.3717	-6.3982;
	661	659	0.00033	0.001503	0.002	317	317	317	1	0	1	0	0	0.1000	2.2755	-0.1000	-2.5000;
	661	2694	0.000296	0.001349	0.002	317	317	317	1	0	1	0	0	0.1000	2.2754	-0.1000	-2.5000;
	1147	2695	7e-06	0.000132	0.0029	1737	1737	1737	1	0	1	0	0	-883.9248	311.7905	883.9800	-311.0736;
	1147	660	7e-06	0.000125	0.0029	1737	1737	1737	1	0	1	0	0	-883.9262	273.7857	883.9800	-273.1489;
	2699	661	2e-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0	23.6106	-1.6349	-23.6106	1.5285;
	1209	661	0.00322	0.014835	0.0263	388	388	388	1	0	1	0	0	-8.0153	-6.9572	8.0180	4.0187;
	2935	661	0.00083	0.00796	0.0334	337	337	337	1	0	1	0	0	-47.9045	33.1327	47.9304	-36.6435;
	2698	661	2e-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0	23.5907	-1.6330	-23.5907	1.5266;
	663	661	2e-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0	21.1982	-1.4143	-21.1982	1.3067;
	872	2700	0.004283	0.014109	0.0033	0	0	0	1	0	1	0	0	-2.9000	-4.5000	2.9012	4.1785;
	2154	664	0.005291	0.009826	0.0044	0	0	0	1	0	1	0	0	-3.0000	-2.3901	3.0008	1.9529;
	2753	664	0.006218	0.011382	0.0068	0	0	0	1	0	1	0	0	-9.4000	3.4000	9.4064	-4.0662;
	1054	664	0.001764	0.003527	0.0025	0	0	0	1	0	1	0	0	-0.9000	-0.3000	0.9000	0.0508;
	2044	2700	0.023683	0.083396	0.001	0	0	0	1	0	1	0	0	1.2465	4.3616	-1.2415	-4.4431;
	922	665	0.002015	0.013551	0.0243	541	541	541	1	0	1	0	0	-50.0225	11.4124	50.0726	-13.6794;
	1271	665	0.001094	0.011536	0.036	584	584	584	1	0	1	0	0	-36.3726	13.7201	36.3886	-17.4116;
	1410	665	2e-05	9.9e-05	0.0405	695	695	695	1	0	1	0	0	102.1596	-45.6199	-102.1573	41.2946;
	1422	665	0.001205	0.008	0.0152	406	406	406	1	0	1	0	0	-27.9000	-11.5000	27.9101	9.9410;
	1581	665	0.00403	0.027496	0.0516	541	541	541	1	0	1	0	0	-60.9318	26.0197	61.1011	-30.4175;
	1271	665	0.001096	0.011575	0.0359	355	355	355	1	0	1	0	0	-36.2528	13.6677	36.2687	-17.3490;
	1410	665	2e-05	0.000119	0.0506	695	695	695	1	0	1	0	0	86.6553	-36.2521	-86.6536	30.8435;
	2058	666	0.078105	0.22449	0.002	0	0	0	1	0	1	0	0	19.6173	-2.3700	-19.3292	2.9884;
	753	667	0.081129	0.180902	0.0021	0	0	0	1	0	1	0	0	13.7830	-3.9269	-13.6342	4.0254;
	863	668	0.001383	0.007881	0.0142	0	0	0	1	0	1	0	0	0.4000	-2.2999	-0.4000	0.7000;
	805	669	0.037037	0.09675	0.0019	0	0	0	1	0	1	0	0	-26.0358	2.0281	26.2764	-1.6009;
	2754	669	0.022172	0.056437	0.0006	0	0	0	1	0	1	0	0	25.2072	0.9677	-25.0764	-0.6991;
	1050	2701	0.000256	0.004377	0.156	1994	1994	1994	1	0	1	0	0	-835.6380	89.9605	837.3200	-77.9870;
	1050	670	0.000263	0.004377	0.1574	1994	1994	1994	1	0	1	0	0	-833.3066	99.6580	835.0300	-87.9053;
	1050	2703	0.000263	0.004384	0.1588	997	997	997	1	0	1	0	0	1.3005	-22.5125	-1.3000	5.4000;
	1050	2702	0.000263	0.004391	0.1588	1592	1592	1592	1	0	1	0	0	1.3006	-24.8113	-1.3000	7.7000;
	1894	671	0.000134	0.000245	0.001	545	545	545	1	0	1	0	0	12.9003	9.1943	-12.9000	-9.3000;
	992	672	0.007861	0.049509	0.0006	0	0	0	1	0	1	0	0	29.9160	-9.2488	-29.8470	9.6163;
	985	673	0.000178	0.000711	0.079	331	331	331	1	0	1	0	0	-75.7021	-7.0971	75.7118	-1.1672;
	2856	673	0.000316	0.001264	0.1417	287	287	287	1	0	1	0	0	103.8444	-9.8508	-103.8120	-4.9190;
	1119	674	0.010943	0.072652	0.1347	509	509	509	1	0	1	0	0	72.8002	-29.5364	-72.1973	19.2180;
	1131	674	0.014775	0.052267	0.083	0	0	0	1	0	1	0	0	36.0754	-29.7125	-35.8038	21.8354;
	1185	674	0.020543	0.073482	0.1174	279	279	279	1	0	1	0	0	45.2876	-4.3703	-44.9015	-6.9664;
	1483	674	0.015921	0.072375	0.1281	329	329	329	1	0	1	0	0	-53.6832	1.6149	54.1241	-13.3154;
	2005	674	0.008435	0.056138	0.1043	471	471	471	1	0	1	0	0	67.9810	-2.2996	-67.6215	-6.5715;
	911	675	0.009912	0.044701	0.1817	304	304	304	1	0	1	0	0	40.5342	-8.7278	-40.3828	-10.0657;
	1728	675	0.007605	0.036603	0.0658	362	362	362	1	0	1	0	0	-29.9670	9.2259	30.0423	-15.9037;
	1931	675	0.005114	0.03518	0.0668	394	394	394	1	0	1	0	0	-49.8444	-2.8003	49.9639	-3.4922;
	1882	676	0.00557	0.03362	0.0628	409	409	409	1	0	1	0	0	66.1260	-38.5350	-65.8456	33.1874;
	1119	677	0.002975	0.019475	0.0504	444	444	444	1	0	1	0	0	119.9751	-16.9894	-119.5628	14.3822;
	1251	677	0.002627	0.017975	0.0324	416	416	416	1	0	1	0	0	-88.4497	14.2062	88.6511	-16.2386;
	1119	677	0.002993	0.019532	0.0472	444	444	444	1	0	1	0	0	119.6098	-16.8337	-119.1975	14.5551;
	1255	678	0.049131	0.139078	0.0016	0	0	0	1	0	1	0	0	-17.9344	-2.9972	18.0864	3.2547;
	1661	679	0.002923	0.020543	0.0365	422	422	422	1	0	1	0	0	18.5218	-1.8953	-18.5127	-2.0611;
	1301	2704	0.000142	0.000822	0.1073	0	0	0	1	0	1	0	0	24.9008	-8.5628	-24.9000	-2.8000;
	1301	681	0.000217	0.000849	0.1104	452	452	452	1	0	1	0	0	63.1174	-2.3641	-63.1093	-9.2983;
	682	1764	0.000138	0.000296	0.0223	272	272	272	1	0	1	0	0	-25.9000	-5.0000	25.9009	2.6826;
	1413	683	0.005965	0.039901	0.0739	344	344	344	1	0	1	0	0	-27.2525	-12.0496	27.2960	4.1371;
	1924	683	0.000889	0.006104	0.0111	428	428	428	1	0	1	0	0	74.4402	1.7019	-74.3960	-2.6371;
	1208	684	0.004681	0.021847	0.1382	386	386	386	1	0	1	0	0	81.3026	-9.8923	-81.0000	-2.8000;
	918	685	0.032452	0.110179	0.0013	0	0	0	1	0	1	0	0	-11.2700	2.1000	11.3100	-2.1035;
	948	685	0.071303	0.193752	0.0022	0	0	0	1	0	1	0	0	-10.4148	2.3417	10.4913	-2.3689;
	1482	685	0.017259	0.056941	0.002	0	0	0	1	0	1	0	0	-18.5308	2.2488	18.5871	-2.2769;
	1697	686	0.002953	0.019787	0.0363	440	440	440	1	0	1	0	0	38.9545	-6.3047	-38.9140	2.5067;
	1697	686	0.002963	0.019733	0.0365	440	440	440	1	0	1	0	0	39.0520	-6.3619	-39.0112	2.5422;
	812	687	0.000494	0.002212	0.004	322	322	322	1	0	1	0	0	2.7381	-14.3406	-2.7371	13.9376;
	812	687	0.000474	0.002193	0.004	322	322	322	1	0	1	0	0	2.8638	-14.4653	-2.8629	14.0624;
	739	689	0.002086	0.025528	0.4534	1253	1253	1253	1	0	1	0	0	16.0649	-63.2663	-16.0351	11.0351;
	999	689	0.001432	0.015665	0.3754	1579	1579	1579	1	0	1	0	0	114.3856	-72.5088	-114.1916	30.9824;
	1140	690	0.020408	0.085412	0.0014	0	0	0	1	0	1	0	0	31.3883	2.6384	-31.2000	-2.0000;
	1297	691	0.010582	0.022928	0.0231	0	0	0	1	0	1	0	0	-24.1908	3.1417	24.2504	-5.4954;
	1641	691	0.04132	0.114135	0.0022	0	0	0	1	0	1	0	0	-40.2000	-4.8000	40.8570	6.3832;
	2129	691	0.015117	0.04006	0.0005	0	0	0	1	0	1	0	0	-9.3641	-5.1544	9.3802	5.1435;
	1297	691	0.011086	0.02318	0.0211	0	0	0	1	0	1	0	0	-23.7130	3.4989	23.7733	-5.6406;
	1745	692	0.002726	0.018212	0.0481	420	420	420	1	0	1	0	0	80.1572	-0.6634	-79.9996	-3.6236;
	1745	692	0.002765	0.018212	0.0486	420	420	420	1	0	1	0	0	80.1359	-0.8597	-79.9762	-3.4835;
	2023	693	0.000375	0.002548	0.0061	473	473	473	1	0	1	0	0	78.9504	12.0798	-78.9291	-12.6208;
	2042	693	0.001969	0.011678	0.0223	473	473	473	1	0	1	0	0	29.7980	-4.5816	-29.7823	2.1692;
	1992	2705	2e-05	0.000198	0.001	471	471	471	1	0	1	0	0	-8.1000	-5.4057	8.1000	5.3000;
	1993	694	2e-05	0.000198	0.001	471	471	471	1	0	1	0	0	41.8004	13.1978	-41.8000	-13.3000;
	1985	695	0.003832	0.019733	0.0359	413	413	413	1	0	1	0	0	22.3378	11.1200	-22.3143	-14.9144;
	1594	697	0.022172	0.056437	0.0006	0	0	0	1	0	1	0	0	23.7527	0.8028	-23.6395	-0.5806;
	1771	699	0.019904	0.085412	0.0039	0	0	0	1	0	1	0	0	25.6359	6.5857	-25.5000	-6.4000;
	1133	700	0.026959	0.061225	0.0007	0	0	0	1	0	1	0	0	23.7280	-1.9242	-23.5876	2.1674;
	1136	700	0.038801	0.081885	0.0009	0	0	0	1	0	1	0	0	-23.3857	2.4972	23.5876	-2.1674;
	1226	701	0.010834	0.052658	0.001	0	0	0	1	0	1	0	0	-6.1558	-7.6773	6.1652	7.6123;
	1490	701	0.010293	0.018841	0.0002	0	0	0	1	0	1	0	0	9.9900	6.5000	-9.9769	-6.4983;
	1600	701	0.007055	0.026707	0	0	0	0	1	0	1	0	0	-3.8107	1.1178	3.8117	-1.1140;
	1961	703	0.002771	0.011338	0.0002	0	0	0	1	0	1	0	0	32.1562	-3.2629	-32.1290	3.3531;
	2060	703	0.007307	0.031242	0.0059	0	0	0	1	0	1	0	0	3.2730	3.9339	-3.2710	-4.5531;
	1347	704	0.023432	0.074074	0.001	0	0	0	1	0	1	0	0	0.6188	-7.1802	-0.6085	7.0973;
	1418	704	0.04384	0.109851	0.001	0	0	0	1	0	1	0	0	14.4534	9.4712	-14.3435	-9.3137;
	1377	705	5.9e-05	0.000138	0.0081	0	0	0	1	0	1	0	0	25.1006	-20.6732	-25.1000	19.8000;
	1994	707	2e-05	0.000198	0.001	471	471	471	1	0	1	0	0	16.2001	1.0986	-16.2000	-1.2000;
	1995	2707	2e-05	0.000198	0.001	0	0	0	1	0	1	0	0	11.9000	-0.1054	-11.9000	-0.0000;
	987	708	0.000217	0.00081	0.1002	428	428	428	1	0	1	0	0	81.2143	4.5973	-81.2000	-14.7000;
	711	2713	2e-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0	-4.8099	0.0324	4.8099	-0.1342;
	711	710	2e-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0	-7.5598	0.0768	7.5598	-0.1782;
	711	2711	2e-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0	-10.4396	0.1424	10.4396	-0.2432;
	711	2712	2e-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0	-13.4593	0.2320	13.4593	-0.3320;
	1518	711	0.00381	0.02541	0.0471	507	507	507	1	0	1	0	0	-17.5000	-11.1000	17.5143	6.4024;
	1467	712	0.007559	0.050643	0.001	0	0	0	1	0	1	0	0	31.4991	-12.8221	-31.4206	13.2360;
	1566	712	0.054422	0.150214	0.0844	0	0	0	1	0	1	0	0	-0.1000	-0.1000	0.1106	-9.3946;
	1584	712	0.031746	0.136054	0.0016	0	0	0	1	0	1	0	0	-13.8596	2.2721	13.9156	-2.2109;
	1825	712	0.023432	0.126228	0.002	0	0	0	1	0	1	0	0	-12.1506	-1.4351	12.1821	1.3813;
	1960	712	0.036281	0.153943	0.002	0	0	0	1	0	1	0	0	-2.5952	-7.2781	2.6144	7.1377;
	2029	712	0.021164	0.071907	0.0012	0	0	0	1	0	1	0	0	-8.3112	3.7694	8.3270	-3.8504;
	1472	712	0.008314	0.035525	0	0	0	0	1	0	1	0	0	-27.0554	-0.7938	27.1099	1.0270;
	2094	712	0.035273	0.089947	0	0	0	0	1	0	1	0	0	-11.5625	4.5099	11.6110	-4.3863;
	1472	712	0.008314	0.035525	0.001	0	0	0	1	0	1	0	0	-27.0554	-0.8496	27.1099	0.9709;
	2785	713	0.00476	0.032099	0.0567	423	423	423	1	0	1	0	0	11.5480	-7.6466	-11.5415	1.2766;
	1320	713	0.002825	0.019082	0.0344	423	423	423	1	0	1	0	0	-3.2768	-4.6729	3.2773	0.7840;
	1468	713	0.000593	0.00403	0.0071	502	502	502	1	0	1	0	0	75.8794	3.4815	-75.8492	-4.0804;
	1959	713	0.0016	0.010884	0.0192	423	423	423	1	0	1	0	0	7.6820	-1.9216	-7.6811	-0.2462;
	1659	715	0.018712	0.063684	0.1073	0	0	0	1	0	1	0	0	-12.3678	0.5627	12.4003	-12.6285;
	1851	715	0.01297	0.04896	0.079	0	0	0	1	0	1	0	0	38.6088	-25.3647	-38.3859	17.2995;
	782	716	0.010078	0.018645	0.0236	0	0	0	1	0	1	0	0	10.0026	-0.6438	-9.9933	-1.9138;
	2082	716	0.075334	0.13807	0.0024	0	0	0	1	0	1	0	0	-0.6842	-1.8839	0.6866	1.6276;
	782	716	0.010078	0.018645	0.0236	0	0	0	1	0	1	0	0	10.0026	-0.6438	-9.9933	-1.9138;
	1602	717	0.001363	0.009106	0.0304	440	440	440	1	0	1	0	0	58.1526	10.7233	-58.1086	-13.7533;
	1999	717	0.011437	0.078084	0.1377	276	276	276	1	0	1	0	0	-7.8701	-24.5211	7.9086	9.9533;
	1975	2714	0.002016	0.007055	0.0065	0	0	0	1	0	1	0	0	0.0000	-0.6643	-0.0000	-0.0000;
	1976	718	0.000171	0.000313	0	0	0	0	1	0	1	0	0	-0.0000	0.0000	0.0000	-0.0000;
	2116	719	0.007307	0.019904	0.0002	0	0	0	1	0	1	0	0	-0.4852	-14.5809	0.5000	14.6000;
	841	720	0.000869	0.004407	0.4212	312	312	312	1	0	1	0	0	-114.9795	-1.0731	115.0858	-45.6898;
	1223	721	0.003527	0.015117	0.0002	0	0	0	1	0	1	0	0	19.0614	-1.3687	-19.0488	1.4022;
	1975	721	0.001764	0.006047	0.006	0	0	0	1	0	1	0	0	4.9999	2.8409	-4.9993	-3.4519;
	1223	721	0.003779	0.015117	0.0011	0	0	0	1	0	1	0	0	18.9653	-1.7084	-18.9519	1.6496;
	1997	722	0.003527	0.009322	0.0106	0	0	0	1	0	1	0	0	23.7185	0.0111	-23.7000	-1.1000;
	1915	723	0.000756	0.002016	0	0	0	0	1	0	1	0	0	-21.2472	9.8129	21.2510	-9.8027;
	2752	724	0.000217	0.000474	0.0445	0	0	0	1	0	1	0	0	30.3019	-1.4210	-30.3000	-3.3000;
	1984	725	0.002765	0.012998	0.0213	305	305	305	1	0	1	0	0	23.3131	-4.7304	-23.3000	2.3000;
	730	726	0.001205	0.015845	0.5487	2389	2389	2389	1	0	1	0	0	447.9396	-109.4698	-445.5463	83.1577;
	1689	726	0.000623	0.008172	0.283	2487	2487	2487	1	0	1	0	0	448.1700	-93.4150	-446.9469	79.4973;
	730	726	0.001205	0.015852	0.5487	2389	2389	2389	1	0	1	0	0	447.7457	-109.4194	-445.3545	83.0935;
	1689	726	0.000623	0.008172	0.283	2487	2487	2487	1	0	1	0	0	448.1700	-93.4150	-446.9469	79.4973;
	947	728	0.001622	0.010949	0.0816	420	420	420	1	0	1	0	0	-104.0069	16.9357	104.1723	-24.8412;
	1099	728	0.004361	0.019407	0.0346	413	413	413	1	0	1	0	0	-53.2203	4.7959	53.3341	-8.1092;
	1661	728	0.00644	0.043615	0.081	537	537	537	1	0	1	0	0	-16.0873	-5.4426	16.1025	-3.3931;
	1099	728	0.002884	0.019127	0.0357	537	537	537	1	0	1	0	0	-55.0797	1.0041	55.1592	-4.4174;
	1455	729	0.003553	0.040406	0.8776	1695	1695	1695	1	0	1	0	0	273.3003	-11.7293	-270.9566	-61.2556;
	1698	729	0.001413	0.020512	0.5314	2362	2362	2362	1	0	1	0	0	184.2721	-27.7624	-183.8437	-25.4122;
	1821	729	0.002029	0.020568	0.5372	1579	1579	1579	1	0	1	0	0	236.4999	-122.0237	-235.2916	75.1947;
	854	729	0.001233	0.012465	0.3235	1579	1579	1579	1	0	1	0	0	213.6021	-101.9422	-213.0106	72.1074;
	1698	729	0.00141	0.019927	0.5463	2362	2362	2362	1	0	1	0	0	189.6607	-28.8918	-189.2078	-25.7673;
	1603	730	0.000983	0.012909	0.4476	2487	2487	2487	1	0	1	0	0	-367.1639	177.0381	368.7522	-203.8136;
	975	731	0.028647	0.075032	0.0049	0	0	0	1	0	1	0	0	0.0000	-0.5423	-0.0000	-0.0000;
	1521	732	0.001058	0.006576	0.0116	0	0	0	1	0	1	0	0	13.7021	-3.9777	-13.7000	2.8000;
	1249	733	0.011299	0.051259	0.0881	424	424	424	1	0	1	0	0	-63.9113	-3.7067	64.3501	-3.6355;
	1812	733	0.002232	0.012286	0.0218	424	424	424	1	0	1	0	0	-28.5978	-10.6274	28.6169	8.4110;
	1812	733	0.003714	0.017975	0.0405	383	383	383	1	0	1	0	0	-19.6050	-8.1247	19.6196	3.8833;
	1063	735	0.017385	0.074326	0.0091	0	0	0	1	0	1	0	0	-7.4600	2.2626	7.4699	-3.2307;
	1075	735	0.013857	0.056185	0.0108	0	0	0	1	0	1	0	0	24.4607	-11.7578	-24.3699	10.9307;
	857	738	0.003812	0.018568	0.0557	384	384	384	1	0	1	0	0	-55.4738	6.4387	55.5798	-12.2717;
	1527	2717	0.003911	0.01679	0.0284	250	250	250	1	0	1	0	0	7.4000	21.9000	-7.3793	-25.0636;
	1882	738	0.005057	0.031131	0.0587	435	435	435	1	0	1	0	0	31.7587	-52.4309	-31.6030	46.7771;
	1965	2717	0.002785	0.018153	0.0334	296	296	296	1	0	1	0	0	-17.5774	4.3774	17.5859	-8.1351;
	1839	739	0.002569	0.036468	0.9253	1750	1750	1750	1	0	1	0	0	11.4259	-59.9830	-11.4219	-46.2364;
	1839	739	0.002569	0.036468	0.9253	2197	2197	2197	1	0	1	0	0	11.4259	-59.9830	-11.4219	-46.2364;
	1839	739	0.005422	0.039197	0.841	1192	1192	1192	1	0	1	0	0	10.1019	-55.3160	-10.0946	-41.2257;
	1114	740	0.000171	0.000313	0	0	0	0	1	0	1	0	0	0.0000	-0.0000	-0.0000	0.0000;
	743	742	2e-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0	-11.5377	-0.1484	11.5377	0.0441;
	743	2723	2e-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0	-4.7996	-0.3166	4.7996	0.2111;
	743	2724	2e-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0	-6.9591	-0.2681	6.9591	0.1629;
	743	2725	2e-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0	-4.8096	-0.3164	4.8096	0.2109;
	743	2726	2e-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0	-10.9279	0.0253	10.9279	-0.1298;
	743	2722	2e-06	0.001185	0.001	3507	3507	3507	1	0	1	0	0	-10.8479	-0.1679	10.8479	0.0634;
	1404	743	0.00164	0.011299	0.0213	507	507	507	1	0	1	0	0	19.1341	29.0221	-19.1144	-31.1486;
	1668	743	0.002647	0.018035	0.0334	408	408	408	1	0	1	0	0	-68.8481	-34.8390	68.9963	32.3408;
	1215	2727	0.045855	0.140338	0.002	0	0	0	1	0	1	0	0	-12.4815	12.9835	12.6200	-12.7739;
	1528	745	0.031494	0.076846	0.001	0	0	0	1	0	1	0	0	-9.8553	17.9286	9.9800	-17.7293;
	1999	747	2e-05	0.000138	0.001	509	509	509	1	0	1	0	0	118.3365	5.1447	-118.3339	-5.2327;
	2000	747	0.000395	0.002647	0.0051	541	541	541	1	0	1	0	0	-8.5336	-1.2727	8.5339	0.7327;
	928	748	0.003259	0.021669	0.0405	502	502	502	1	0	1	0	0	81.7214	-10.0569	-81.5192	7.0046;
	928	748	0.00324	0.021768	0.0395	502	502	502	1	0	1	0	0	81.3801	-9.8447	-81.1808	6.8954;
	982	750	0.002351	0.011022	0.0182	0	0	0	1	0	1	0	0	0.5000	-1.9000	-0.5000	-0.1497;
	2785	750	0.0032	0.015901	0.0354	333	333	333	1	0	1	0	0	-12.4845	12.8743	12.4952	-16.8154;
	1213	750	0.002252	0.015842	0.079	311	311	311	1	0	1	0	0	-47.4899	6.0357	47.5372	-14.6058;
	2786	750	0.00132	0.013076	0.0385	448	448	448	1	0	1	0	0	-8.0144	-1.3628	8.0152	-2.9660;
	1545	750	0.005531	0.027042	0.0628	305	305	305	1	0	1	0	0	-58.5693	11.7230	58.7489	-17.9228;
	1734	752	0.000138	0.000316	0.0314	0	0	0	1	0	1	0	0	43.2035	-1.5790	-43.2011	-1.7092;
	1035	753	0.076594	0.194507	0.0022	0	0	0	1	0	1	0	0	-5.9000	0.4000	5.9243	-0.5829;
	1889	753	0.120106	0.327186	0.0042	0	0	0	1	0	1	0	0	-11.1733	1.9696	11.3148	-2.0495;
	1941	753	0.180957	0.33124	0.0039	0	0	0	1	0	1	0	0	6.5977	0.7069	-6.5275	-1.0189;
	1454	754	0.009264	0.038696	0.0638	309	309	309	1	0	1	0	0	82.5695	-19.1941	-82.0046	14.1779;
	1659	754	0.022084	0.061906	0.1013	0	0	0	1	0	1	0	0	-49.6931	-2.0276	50.1756	-8.2272;
	1824	754	0.017185	0.07921	0.1336	336	336	336	1	0	1	0	0	-34.7474	-38.6366	35.0920	25.2148;
	2002	755	0.000296	0.001936	0.0137	507	507	507	1	0	1	0	0	106.0344	34.2576	-106.0000	-35.5000;
	2024	757	0.00237	0.005748	0.0111	0	0	0	1	0	1	0	0	-13.1665	-0.4526	13.1700	-0.8267;
	1323	758	0.000336	0.002252	0.004	540	540	540	1	0	1	0	0	16.8010	5.7891	-16.8000	-6.2000;
	995	759	0.068531	0.186697	0.0021	0	0	0	1	0	1	0	0	-6.0600	1.3336	6.0860	-1.4779;
	1604	759	0.016881	0.045855	0.0006	0	0	0	1	0	1	0	0	32.3565	0.5234	-32.1860	-0.1221;
	942	760	0.022676	0.070295	0.0065	0	0	0	1	0	1	0	0	34.9891	0.6112	-34.7248	-0.4697;
	1771	760	0.035021	0.081129	0.0025	0	0	0	1	0	1	0	0	-1.9222	-2.1217	1.9248	1.8697;
	2083	761	0.001008	0.00252	0.001	0	0	0	1	0	1	0	0	0.0000	-0.1119	0.0000	0.0000;
	773	762	0.117914	0.298816	0.0034	0	0	0	1	0	1	0	0	-2.2663	-1.8312	2.2749	1.4843;
	1037	762	0.059234	0.162761	0.0018	0	0	0	1	0	1	0	0	-1.2291	8.4861	1.2690	-8.5756;
	1378	762	0.071429	0.181532	0.0021	0	0	0	1	0	1	0	0	-12.2006	3.1467	12.3055	-3.1088;
	1944	762	0.03225	0.081885	0.0009	0	0	0	1	0	1	0	0	15.3559	13.1817	-15.2380	-12.9819;
	1946	762	0.008566	0.053666	0.0007	0	0	0	1	0	1	0	0	-12.8827	5.0271	12.8976	-5.0098;
	1942	762	0.03225	0.081129	0.001	0	0	0	1	0	1	0	0	18.7140	12.0340	-18.5715	-11.7863;
	1659	763	0.011556	0.052998	0.0942	384	384	384	1	0	1	0	0	45.4716	-20.7570	-45.2373	11.0938;
	1820	763	0.011299	0.057086	0.1013	336	336	336	1	0	1	0	0	-8.8141	-41.7768	8.9568	31.1399;
	2831	765	0.002173	0.014519	0.0273	380	380	380	1	0	1	0	0	-47.7293	-30.1129	47.7941	27.6910;
	900	766	0.026449	0.06568	0.0207	0	0	0	1	0	1	0	0	4.7444	-7.0054	-4.7312	4.6812;
	979	766	0.012133	0.030178	0.0095	0	0	0	1	0	1	0	0	-4.7270	3.6070	4.7312	-4.6812;
	830	768	0.000942	0.004946	0.0182	0	0	0	1	0	1	0	0	-44.9000	-13.0000	44.9194	11.1915;
	1005	768	0.008533	0.038716	0.0678	333	333	333	1	0	1	0	0	37.2856	17.1613	-37.1407	-23.7028;
	1011	768	0.002977	0.014748	0.0263	388	388	388	1	0	1	0	0	15.1589	29.1531	-15.1263	-31.7678;
	1384	768	0.002483	0.016496	0.0304	507	507	507	1	0	1	0	0	-36.0500	-5.0878	36.0811	2.1046;
	1511	768	0.004188	0.019082	0.0334	333	333	333	1	0	1	0	0	111.5400	54.2742	-110.9362	-55.0826;
	1555	768	0.001742	0.01171	0.038	457	457	457	1	0	1	0	0	-0.4962	-60.2129	0.5532	56.6293;
	1668	768	0.001414	0.009527	0.0172	507	507	507	1	0	1	0	0	24.5893	-48.2675	-24.5506	46.7278;
	1281	769	0.008672	0.04002	0.084	256	256	256	1	0	1	0	0	-2.8043	-11.3468	2.8080	1.6460;
	2022	769	0.001237	0.005636	0.0256	265	265	265	1	0	1	0	0	-4.3918	-1.7864	4.3920	-1.1816;
	2810	770	0.003062	0.020365	0.0385	471	471	471	1	0	1	0	0	-182.3756	17.4461	183.3201	-15.3714;
	1611	770	0.000786	0.00524	0.0273	471	471	471	1	0	1	0	0	-68.9000	-3.6000	68.9341	0.8398;
	2005	770	0.003615	0.024336	0.0445	558	558	558	1	0	1	0	0	-206.2982	16.2590	207.7253	-11.5067;
	2878	770	0.001274	0.008486	0.0152	545	545	545	1	0	1	0	0	-74.3000	3.4000	74.3645	-4.6340;
	881	771	0.001634	0.016835	0.4361	1579	1579	1579	1	0	1	0	0	-28.8603	2.1831	28.8829	-49.7934;
	2826	771	0.000935	0.013565	0.3523	2368	2368	2368	1	0	1	0	0	33.1110	-93.0577	-33.0536	55.7251;
	1787	771	0.001434	0.01885	0.6527	2389	2389	2389	1	0	1	0	0	373.7386	-39.3938	-371.9142	-8.1301;
	2756	771	0.001634	0.016842	0.4361	1579	1579	1579	1	0	1	0	0	-31.0895	2.8341	31.1146	-50.4218;
	1283	771	0.000934	0.013565	0.3523	2368	2368	2368	1	0	1	0	0	32.2736	-95.2848	-32.2137	57.9995;
	1787	771	0.001434	0.01885	0.6527	2389	2389	2389	1	0	1	0	0	373.7386	-39.3938	-371.9142	-8.1301;
	1325	772	0.001512	0.006803	0.0001	0	0	0	1	0	1	0	0	10.3016	-1.1029	-10.3000	1.1000;
	1325	2730	0.001512	0.006803	0.0001	0	0	0	1	0	1	0	0	0.3000	-0.0101	-0.3000	0.0000;
	1325	2731	0.001512	0.006803	0.0001	0	0	0	1	0	1	0	0	22.1074	2.9233	-22.1000	-2.9000;
	1892	2733	0.000111	0.001604	0.0416	1382	1382	1382	1	0	1	0	0	-639.7191	3.1516	640.1600	-1.0692;
	1892	774	0.000111	0.0016	0.0404	1382	1382	1382	1	0	1	0	0	-644.3627	3.7704	644.8100	-1.4874;
	1892	2732	0.000111	0.0016	0.0404	1382	1382	1382	1	0	1	0	0	-639.7790	3.2615	640.2200	-1.0700;
	1892	2736	0.000111	0.0016	0.0404	1382	1382	1382	1	0	1	0	0	-639.7790	3.2615	640.2200	-1.0700;
	1892	2735	0.000111	0.001606	0.0416	1382	1382	1382	1	0	1	0	0	-639.6891	3.1556	640.1300	-1.0659;
	1892	2734	0.000111	0.001616	0.0419	1382	1382	1382	1	0	1	0	0	-203.2524	-56.0768	203.3000	52.4487;
	2786	775	0.000988	0.006953	0.0273	378	378	378	1	0	1	0	0	54.9318	23.1552	-54.9000	-26.0000;
	1412	776	0.013102	0.089947	0.002	0	0	0	1	0	1	0	0	-11.1147	11.5524	11.1454	-11.5604;
	1420	776	0.016881	0.071806	0.001	0	0	0	1	0	1	0	0	-21.2712	12.2309	21.3640	-11.9453;
	2058	776	0.066012	0.21542	0.002	0	0	0	1	0	1	0	0	-25.8219	1.5999	26.2400	-0.4499;
	796	778	0.005195	0.034528	0.0648	416	416	416	1	0	1	0	0	-38.0025	2.0685	38.0752	-8.4183;
	1955	779	0.0013	0.005888	0.0101	272	272	272	1	0	1	0	0	54.2393	-16.3887	-54.2000	15.5000;
	1954	2738	0.001306	0.005912	0.0101	314	314	314	1	0	1	0	0	34.9159	-8.5947	-34.9000	7.6000;
	1126	782	0.184933	0.456034	0.0052	0	0	0	1	0	1	0	0	-11.2626	0.3839	11.4861	-0.3908;
	1321	782	0.031494	0.11615	0.0014	0	0	0	1	0	1	0	0	-9.6235	-2.7705	9.6526	2.7259;
	1504	782	0.111363	0.3419	0.0039	0	0	0	1	0	1	0	0	-7.4000	1.3000	7.4585	-1.5449;
	1685	782	0.039305	0.161502	0.002	0	0	0	1	0	1	0	0	-8.9035	-6.0443	8.9458	6.0021;
	1687	783	0.002094	0.013294	0.0243	473	473	473	1	0	1	0	0	-16.0602	5.5048	16.0659	-8.1954;
	792	785	0.006499	0.043259	0.08	428	428	428	1	0	1	0	0	-30.6037	-9.1320	30.6611	0.7878;
	981	785	0.003737	0.037823	0.1088	314	314	314	1	0	1	0	0	-10.6528	21.6629	10.6824	-33.3853;
	1969	785	0.001254	0.008365	0.0152	433	433	433	1	0	1	0	0	-48.2639	-7.4102	48.2912	5.9294;
	2886	786	0.00247	0.027208	0.5747	1662	1662	1662	1	0	1	0	0	247.2375	-56.8237	-245.8673	7.7974;
	1839	786	0.001766	0.019792	0.3957	1659	1659	1659	1	0	1	0	0	52.1036	43.7070	-51.9938	-87.2853;
	1325	787	0.008062	0.019904	0.0187	0	0	0	1	0	1	0	0	20.6288	0.3174	-20.5947	-2.1226;
	1325	787	0.007811	0.019652	0.0187	0	0	0	1	0	1	0	0	20.9393	0.4737	-20.9053	-2.2774;
	851	788	0.000401	0.001817	0.003	431	431	431	1	0	1	0	0	-8.1000	-4.8000	8.1003	4.4863;
	2161	2739	0.0032	0.014637	0.0243	440	440	440	1	0	1	0	0	79.5952	-55.1061	-79.3087	53.8972;
	2739	571	2e-05	0.000198	0	0	0	0	1	0	1	0	0	79.3087	-53.8972	-79.3069	53.9146;
	949	789	0.003401	0.022763	0.0415	492	492	492	1	0	1	0	0	46.0126	27.6688	-45.9206	-31.6478;
	1875	789	0.004122	0.027542	0.0501	492	492	492	1	0	1	0	0	24.7703	-44.6918	-24.6794	39.8478;
	1635	790	0.001817	0.008198	0.0142	383	383	383	1	0	1	0	0	-39.2011	-3.5118	39.2266	2.0616;
	2076	790	0.001857	0.012504	0.0233	558	558	558	1	0	1	0	0	-49.6324	-9.4894	49.6751	7.2115;
	964	792	0.002844	0.018884	0.0354	402	402	402	1	0	1	0	0	54.0735	-7.3674	-53.9963	4.0320;
	1114	793	0.023683	0.052406	0.001	0	0	0	1	0	1	0	0	6.1892	2.4043	-6.1797	-2.4929;
	1104	794	0.00025	0.0025	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	750	797	4e-05	0.000375	0	433	433	433	1	0	1	0	0	33.8004	-2.4962	-33.8000	2.5000;
	750	2740	5.9e-05	0.000395	0	350	350	350	1	0	1	0	0	33.0006	1.7038	-33.0000	-1.7000;
	750	2741	5.9e-05	0.000454	0.001	350	350	350	1	0	1	0	0	34.7006	-3.9077	-34.7000	3.8000;
	1027	799	0.000494	0.003319	0.0061	566	566	566	1	0	1	0	0	26.3433	-0.9275	-26.3402	0.2904;
	1790	799	0.00318	0.016237	0.0289	418	418	418	1	0	1	0	0	-40.1509	9.3791	40.2019	-12.2395;
	2150	799	0.003565	0.013003	0.0218	255	255	255	1	0	1	0	0	-7.8000	-0.6002	7.8020	-1.7450;
	834	799	0.001363	0.006104	0.0111	432	432	432	1	0	1	0	0	-33.0250	6.2147	33.0394	-7.3485;
	1027	799	0.000514	0.003496	0.0061	566	566	566	1	0	1	0	0	25.0171	-0.8530	-25.0142	0.2148;
	1027	799	0.000988	0.004879	0.0091	432	432	432	1	0	1	0	0	17.7123	-1.8177	-17.7095	0.8496;
	924	800	0.006914	0.021235	0.0013	0	0	0	1	0	1	0	0	-0.6000	-0.0000	0.6000	-0.1263;
	1192	800	0.008395	0.019753	0.0047	0	0	0	1	0	1	0	0	-1.6000	1.6000	1.6005	-2.0559;
	1891	802	0.000356	0.003319	0.0121	935	935	935	1	0	1	0	0	407.8405	129.9450	-407.2000	-125.2000;
	1891	2742	0.00036	0.003356	0.0167	853	853	853	1	0	1	0	0	18.5013	4.0103	-18.5000	-5.7000;
	2857	803	0.002844	0.018904	0.0344	575	575	575	1	0	1	0	0	-15.9903	-2.7122	15.9971	-0.9435;
	1645	803	0.001086	0.007289	0.0132	545	545	545	1	0	1	0	0	-21.5038	-6.8639	21.5089	5.4779;
	1804	803	0.00308	0.020628	0.0375	575	575	575	1	0	1	0	0	89.9170	-18.3537	-89.6776	15.9229;
	1645	803	0.001067	0.007289	0.0132	471	471	471	1	0	1	0	0	-21.4962	-6.9211	21.5011	5.5351;
	1804	803	0.003022	0.020109	0.0375	575	575	575	1	0	1	0	0	92.2086	-18.8604	-91.9616	16.4705;
	1804	803	0.003022	0.020168	0.0435	463	463	463	1	0	1	0	0	91.9520	-19.0952	-91.7064	16.0553;
	1184	805	0.019904	0.051902	0.0106	0	0	0	1	0	1	0	0	8.5809	3.3539	-8.5642	-4.4281;
	1294	806	0.025156	0.046047	0.0021	0	0	0	1	0	1	0	0	12.0000	7.6000	-11.9541	-7.7487;
	2881	806	0.003779	0.009826	0	0	0	0	1	0	1	0	0	-27.2000	0.4000	27.2254	-0.3339;
	1973	806	0.0194	0.103553	0.001	0	0	0	1	0	1	0	0	-12.7157	-0.8183	12.7444	0.8618;
	2053	806	0.008062	0.034266	0	0	0	0	1	0	1	0	0	-19.4594	2.4655	19.4876	-2.3457;
	1621	806	0.003023	0.009826	0	0	0	0	1	0	1	0	0	0.0000	1.1000	0.0000	-1.0999;
	2042	807	0.001705	0.010438	0.0304	455	455	455	1	0	1	0	0	-19.0981	13.1814	19.1070	-16.5398;
	2007	809	0.005896	0.030713	0.0396	0	0	0	1	0	1	0	0	9.6053	-0.5665	-9.6000	-3.6000;
	1804	810	0.001106	0.007546	0.0354	405	405	405	1	0	1	0	0	34.9127	2.1841	-34.9000	-5.9000;
	790	811	0.000158	0.001343	0.5594	654	654	654	1	0	1	0	0	-205.9392	-34.4369	206.0000	-26.7781;
	833	812	0.002264	0.015056	0.0273	575	575	575	1	0	1	0	0	-55.8159	18.0207	55.8933	-20.2905;
	1364	812	0.002173	0.014617	0.0263	492	492	492	1	0	1	0	0	-51.9000	-2.8000	51.9577	0.5134;
	1446	812	0.000375	0.002509	0.004	575	575	575	1	0	1	0	0	-43.6000	18.9000	43.6083	-19.2517;
	1891	812	0.001746	0.011648	0.0216	487	487	487	1	0	1	0	0	116.3240	-13.8344	-116.0894	13.1987;
	1896	812	0.000909	0.00478	0.0086	431	431	431	1	0	1	0	0	-10.4000	-5.1000	10.4012	4.2306;
	1981	812	0.001936	0.011239	0.0203	431	431	431	1	0	1	0	0	-7.4007	-3.5767	7.4019	1.5171;
	1891	812	0.001738	0.011635	0.0213	487	487	487	1	0	1	0	0	116.4693	-13.7751	-116.2353	13.1720;
	2941	812	0.000751	0.004148	0.0101	348	348	348	1	0	1	0	0	-15.6000	-15.4000	15.6034	14.3912;
	1891	812	0.001679	0.01122	0.0203	575	575	575	1	0	1	0	0	120.7691	-14.2245	-120.5260	13.7810;
	985	815	0.000381	0.000697	0.0486	0	0	0	1	0	1	0	0	23.9021	0.0971	-23.9000	-5.2000;
	2752	818	0.000158	0.000593	0.0688	0	0	0	1	0	1	0	0	-55.4019	-0.0790	55.4065	-7.2101;
	1051	818	0.000336	0.001304	0.162	385	385	385	1	0	1	0	0	-62.0028	0.3550	62.0152	-17.5101;
	1111	818	4e-05	0.000237	0.0334	434	434	434	1	0	1	0	0	8.3933	-65.2393	-8.3918	61.7018;
	1464	818	0.000296	0.002667	0.1863	426	426	426	1	0	1	0	0	130.1668	-2.8702	-130.1195	-16.4996;
	869	818	0.000362	0.000664	0.0466	0	0	0	1	0	1	0	0	-39.8000	-8.9000	39.8055	3.9620;
	2862	818	0.000435	0.001659	0.3351	350	350	350	1	0	1	0	0	149.5487	-7.4214	-149.4568	-27.8440;
	2008	819	0.000988	0.002469	0	0	0	0	1	0	1	0	0	-0.0000	-0.0000	0.0000	0.0000;
	2782	821	0.001975	0.004938	0	0	0	0	1	0	1	0	0	0.7000	0.9001	-0.7000	-0.9000;
	824	822	2e-05	0.000198	0.0233	420	420	420	1	0	1	0	0	1.8000	-3.2000	-1.8000	0.6842;
	1350	822	0.000237	0.002272	0.0081	935	935	935	1	0	1	0	0	-137.2851	8.2017	137.3267	-8.6779;
	1350	822	0.000257	0.002449	0.0081	935	935	935	1	0	1	0	0	-127.3497	7.6558	127.3884	-8.1609;
	2748	822	2e-05	0.000198	0.0132	870	870	870	1	0	1	0	0	1.8000	-2.0000	-1.8000	0.5747;
	825	823	1e-05	0.0001	0.0462	895	895	895	1	0	1	0	0	274.5000	-29.1205	-274.4929	24.2113;
	1437	823	0.001143	0.011399	0.2946	1579	1579	1579	1	0	1	0	0	-3.1390	-21.4132	3.1394	-10.3164;
	1437	823	0.001087	0.012375	0.2513	1579	1579	1579	1	0	1	0	0	-2.8314	-18.6856	2.8317	-8.3801;
	1102	826	0.010582	0.026455	0.0003	0	0	0	1	0	1	0	0	1.9005	0.9693	-1.9000	-1.0000;
	1159	827	0.000879	0.0037	0.085	0	0	0	1	0	1	0	0	-21.1000	10.1000	21.1054	-19.1700;
	2009	827	0.000533	0.003556	0.0061	566	566	566	1	0	1	0	0	121.9628	-7.1415	-121.8885	6.9847;
	2806	827	0.000869	0.003437	0.0851	0	0	0	1	0	1	0	0	-31.2000	-0.4000	31.2081	-8.6676;
	2012	2749	0.000316	0.002153	0.004	440	440	440	1	0	1	0	0	67.2136	-7.0307	-67.2000	6.7000;
	2011	828	0.000316	0.002153	0.004	440	440	440	1	0	1	0	0	49.8074	-0.8729	-49.8000	0.5000;
	955	829	4e-05	0.000237	0	483	483	483	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	910	831	0.000852	0.008636	0.2224	1828	1828	1828	1	0	1	0	0	82.1897	-15.7100	-82.1359	-7.5633;
	1871	831	0.001288	0.013033	0.335	1579	1579	1579	1	0	1	0	0	-69.5677	-45.6868	69.6359	10.6633;
	2013	832	2e-05	0.000198	0.001	393	393	393	1	0	1	0	0	22.0001	4.3897	-22.0000	-4.5000;
	956	833	0.001541	0.010291	0.0238	413	413	413	1	0	1	0	0	-48.6590	-2.9277	48.6948	0.7378;
	1460	833	0.000178	0.001225	0.002	545	545	545	1	0	1	0	0	-8.0000	-0.1000	8.0001	-0.1035;
	1891	833	0.002489	0.016612	0.0304	545	545	545	1	0	1	0	0	132.4857	-26.8982	-132.0414	26.7616;
	2161	833	0.002805	0.01282	0.0223	440	440	440	1	0	1	0	0	-82.3952	55.9123	82.6684	-56.9529;
	956	833	0.001541	0.010252	0.0192	575	575	575	1	0	1	0	0	-48.8410	-2.6723	48.8771	0.9528;
	2103	833	0.000158	0.001106	0.002	440	440	440	1	0	1	0	0	64.6900	-16.9395	-64.6831	16.7835;
	1790	834	0.00243	0.01357	0.0248	389	389	389	1	0	1	0	0	-33.2979	8.4882	33.3250	-11.0147;
	2043	836	0.001402	0.005452	0.0101	346	346	346	1	0	1	0	0	13.4681	-22.1740	-13.4600	21.0715;
	950	837	0.00214	0.024723	0.5545	1617	1617	1617	1	0	1	0	0	-64.3455	-54.1428	64.4352	-7.1208;
	2807	837	0.00338	0.034294	0.8866	1828	1828	1828	1	0	1	0	0	-110.7481	-56.8676	111.1209	-38.9905;
	1193	837	0.000229	0.002465	0.0549	1487	1487	1487	1	0	1	0	0	-0.7000	-7.6000	0.7000	1.3931;
	1846	837	0.000561	0.006198	0.1473	1731	1731	1731	1	0	1	0	0	-7.7653	-0.4054	7.7659	-16.2507;
	1168	837	0.00338	0.034294	0.8866	1828	1828	1828	1	0	1	0	0	-117.2533	-72.3929	117.6904	-22.2947;
	1019	839	0.008535	0.038929	0.0678	268	268	268	1	0	1	0	0	-48.4695	0.3032	48.6537	-6.9124;
	1071	839	0.001106	0.005136	0.0081	0	0	0	1	0	1	0	0	40.0409	-5.4993	-40.0246	4.6828;
	920	840	0.042832	0.179894	0.0022	0	0	0	1	0	1	0	0	-46.2355	11.4736	47.1498	-7.8683;
	2830	842	0.003081	0.020109	0.0375	381	381	381	1	0	1	0	0	70.9914	-5.7611	-70.8450	2.7347;
	2028	842	0.000533	0.003536	0.0061	524	524	524	1	0	1	0	0	-24.9418	3.6089	24.9450	-4.2347;
	1804	2750	0.001067	0.004192	0.0876	0	0	0	1	0	1	0	0	25.3065	-8.6894	-25.3000	-0.7000;
	1804	843	0.001067	0.004306	0.08	0	0	0	1	0	1	0	0	27.3077	-10.0674	-27.3000	1.5000;
	2079	844	0.006444	0.012667	0.0036	0	0	0	1	0	1	0	0	-0.0000	0.0426	0.0000	-0.4257;
	964	845	0.001936	0.01284	0.0243	433	433	433	1	0	1	0	0	65.9265	-13.8728	-65.8463	11.7609;
	1969	845	0.001363	0.015427	0.0445	433	433	433	1	0	1	0	0	48.2639	7.4102	-48.2337	-11.9201;
	2014	846	0.000233	0.00156	0.003	507	507	507	1	0	1	0	0	0.0000	-0.3369	-0.0000	-0.0000;
	1164	847	0.017989	0.07546	0.0069	0	0	0	1	0	1	0	0	34.2004	3.3138	-34.0000	-3.2000;
	816	848	0.000691	0.003852	0.0071	320	320	320	1	0	1	0	0	-17.8000	-0.4000	17.8020	-0.3470;
	827	848	0.000454	0.003121	0.0061	545	545	545	1	0	1	0	0	63.6425	7.0743	-63.6251	-7.6065;
	2940	848	0.001896	0.011022	0.0284	265	265	265	1	0	1	0	0	-16.2000	0.3000	16.2047	-3.3064;
	2747	848	0.000514	0.002331	0.0116	409	409	409	1	0	1	0	0	-31.7000	1.4000	31.7049	-2.6171;
	827	848	0.000474	0.003101	0.0061	566	566	566	1	0	1	0	0	64.0361	6.6514	-64.0177	-7.1831;
	1893	848	0.002272	0.011062	0.0263	265	265	265	1	0	1	0	0	-7.2000	-4.0000	7.2012	1.1975;
	2015	849	0.000171	0.000313	0.0001	0	0	0	1	0	1	0	0	0.0000	-0.0109	-0.0000	0.0000;
	1197	850	5.9e-05	0.000988	0.004	1363	1363	1363	1	0	1	0	0	325.3441	-12.2728	-325.2817	12.9178;
	2905	850	5.9e-05	0.001126	0.004	1363	1363	1363	1	0	1	0	0	-325.2192	13.7088	325.2817	-12.9178;
	2904	2751	5.9e-05	0.001047	0.004	1363	1363	1363	1	0	1	0	0	-319.4343	9.8618	319.4944	-9.1962;
	1792	853	0.068783	0.23356	0.0027	0	0	0	1	0	1	0	0	-9.5634	1.6121	9.6235	-1.7007;
	1398	853	0.032754	0.111363	0.0013	0	0	0	1	0	1	0	0	1.0388	5.5278	-1.0291	-5.6371;
	1821	854	0.00081	0.008193	0.2108	1694	1694	1694	1	0	1	0	0	268.2522	-124.3957	-267.6192	107.7893;
	1039	855	0.000756	0.002016	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	1257	855	0.02287	0.041864	0.0004	0	0	0	1	0	1	0	0	-0.4000	1.0000	0.4002	-1.0454;
	1705	855	0.089947	0.230537	0.003	0	0	0	1	0	1	0	0	-3.8449	2.2356	3.8610	-2.5388;
	2071	855	0.194331	0.531091	0.006	0	0	0	1	0	1	0	0	4.9675	-1.1493	-4.9250	0.5747;
	939	856	0.002528	0.016731	0.0304	469	469	469	1	0	1	0	0	90.5715	-33.7662	-90.3641	31.7082;
	1040	856	4.8e-05	8.8e-05	0.0051	0	0	0	1	0	1	0	0	-19.1000	-5.9000	19.1002	5.3232;
	1281	856	0.008988	0.060563	0.1043	404	404	404	1	0	1	0	0	8.9001	11.2953	-8.8706	-23.0164;
	1935	858	0.065256	0.259259	0.0031	0	0	0	1	0	1	0	0	-3.2566	2.6235	3.2675	-2.9200;
	966	859	0.002193	0.014716	0.0263	416	416	416	1	0	1	0	0	-16.6306	-9.7158	16.6374	6.8183;
	1209	859	0.001323	0.00883	0.0162	507	507	507	1	0	1	0	0	46.4631	-5.2258	-46.4374	3.5817;
	852	860	0.039557	0.087679	0.001	0	0	0	1	0	1	0	0	-9.5000	-1.0000	9.5365	0.9815;
	1781	860	0.04258	0.09423	0.001	0	0	0	1	0	1	0	0	9.5756	0.9679	-9.5365	-0.9815;
	2045	862	0.013102	0.035525	0	0	0	0	1	0	1	0	0	-0.6807	-0.4036	0.6808	0.4038;
	1419	863	0.001481	0.007072	0.0121	384	384	384	1	0	1	0	0	17.1337	-4.0299	-17.1297	2.6857;
	1545	863	0.001956	0.013136	0.0243	440	440	440	1	0	1	0	0	21.5784	-0.0990	-21.5703	-2.5859;
	928	864	0.011	0.056595	0.1027	384	384	384	1	0	1	0	0	129.5896	-17.2131	-127.8756	14.9266;
	1826	865	0.038574	0.10199	0.0201	0	0	0	1	0	1	0	0	10.3441	2.2451	-10.3020	-4.2910;
	1535	866	0.005795	0.014361	0.0135	0	0	0	1	0	1	0	0	13.2780	-0.0068	-13.2685	-1.4185;
	1683	866	0.006551	0.016125	0.0152	0	0	0	1	0	1	0	0	8.3382	-7.1313	-8.3315	5.5185;
	1338	867	0.02066	0.052154	0.0006	0	0	0	1	0	1	0	0	2.8017	1.0396	-2.8000	-1.1000;
	1236	868	0.026984	0.068808	0.0022	0	0	0	1	0	1	0	0	18.4162	-2.0716	-18.3315	2.0478;
	1378	868	0.068783	0.174099	0.0063	0	0	0	1	0	1	0	0	6.1006	-2.7467	-6.0733	2.1315;
	2002	870	0.000691	0.004563	0.0081	507	507	507	1	0	1	0	0	21.4036	-10.5449	-21.4000	9.7000;
	1139	871	0.084656	0.181406	0.002	0	0	0	1	0	1	0	0	-0.8000	-0.2000	0.8005	-0.0107;
	1184	873	0.07609	0.171076	0.0187	0	0	0	1	0	1	0	0	-17.1758	1.2416	17.3915	-2.7537;
	1198	873	0.036533	0.093726	0.001	0	0	0	1	0	1	0	0	-13.3388	-3.7238	13.4047	3.7860;
	1258	2754	0.069035	0.175359	0.002	0	0	0	1	0	1	0	0	-8.6799	2.5863	8.7329	-2.6671;
	1725	2754	0.019501	0.079516	0.0085	0	0	0	1	0	1	0	0	-21.4606	-1.5591	21.5449	0.9904;
	1755	2754	0.095742	0.282691	0.0062	0	0	0	1	0	1	0	0	-18.7957	-3.9732	19.1402	4.3403;
	2056	2754	0.013605	0.037541	0.0019	0	0	0	1	0	1	0	0	-3.1001	-0.6788	3.1014	0.4774;
	1258	2754	0.066264	0.168304	0.0019	0	0	0	1	0	1	0	0	-9.0436	2.7048	9.0988	-2.7692;
	1725	873	0.019652	0.080625	0.0102	0	0	0	1	0	1	0	0	-14.7545	-2.6979	14.7954	1.7712;
	1579	874	0.002449	0.016336	0.0354	479	479	479	1	0	1	0	0	-155.2595	14.5186	155.7962	-14.8811;
	2016	874	0.006461	0.021728	0.0385	325	325	325	1	0	1	0	0	-26.7872	-13.2159	26.8363	9.1036;
	1579	874	0.002568	0.017146	0.0405	454	454	454	1	0	1	0	0	-147.9301	13.4359	148.4410	-14.5354;
	1710	875	0.000457	0.005035	0.1458	1841	1841	1841	1	0	1	0	0	41.5996	16.8563	-41.5900	-33.0399;
	1061	876	0.029479	0.121945	0.0015	0	0	0	1	0	1	0	0	-28.9503	-2.9044	29.1892	3.7343;
	1652	876	0.076594	0.160242	0.0019	0	0	0	1	0	1	0	0	-13.8109	0.7500	13.9506	-0.6592;
	1061	876	0.02973	0.124717	0.0016	0	0	0	1	0	1	0	0	-28.3195	-2.9389	28.5502	3.7377;
	2152	877	0.04258	0.079617	0	0	0	0	1	0	1	0	0	-7.5775	1.0421	7.6000	-1.0000;
	1234	2755	0.015243	0.050617	0.0006	0	0	0	1	0	1	0	0	-17.6000	7.4000	17.6496	-7.3025;
	1562	2755	0.055984	0.153691	0.0018	0	0	0	1	0	1	0	0	-24.6000	-1.6000	24.9132	2.2613;
	1613	878	0.017561	0.045906	0.0035	0	0	0	1	0	1	0	0	-3.7000	-0.4000	3.7022	0.0175;
	1905	878	0.011842	0.029982	0	0	0	0	1	0	1	0	0	-6.9000	2.5000	6.9057	-2.4854;
	1058	879	0.003	0.013517	0.0243	270	270	270	1	0	1	0	0	79.4229	-11.2293	-79.2533	9.2425;
	2017	879	0.003812	0.013017	0.0213	0	0	0	1	0	1	0	0	24.3711	-14.4287	-24.3452	12.1099;
	970	882	0.021422	0.075067	0.0243	0	0	0	1	0	1	0	0	2.0344	-3.0727	-2.0331	0.2679;
	1070	882	0.0252	0.085911	0.0252	0	0	0	1	0	1	0	0	25.5915	-0.1788	-25.4503	-2.2736;
	885	2764	2e-06	0.001185	0	3507	3507	3507	1	0	1	0	0	-4.4793	-0.2174	4.4793	0.2176;
	885	884	2e-06	0.001185	0	3507	3507	3507	1	0	1	0	0	-4.8092	-0.2079	4.8092	0.2081;
	885	2762	2e-06	0.001185	0	3507	3507	3507	1	0	1	0	0	-4.7992	-0.2081	4.7992	0.2084;
	885	2763	2e-06	0.001185	0	3507	3507	3507	1	0	1	0	0	-4.7992	-0.2081	4.7992	0.2084;
	885	2766	2e-06	0.001244	0	3507	3507	3507	1	0	1	0	0	-4.7992	-0.2081	4.7992	0.2083;
	885	2765	2e-06	0.001185	0	3507	3507	3507	1	0	1	0	0	-4.7992	-0.2081	4.7992	0.2084;
	1209	885	0.002449	0.011141	0.0203	293	293	293	1	0	1	0	0	-6.1212	13.0258	6.1264	-15.2749;
	1538	885	0.000672	0.003141	0.0051	331	331	331	1	0	1	0	0	29.7485	-18.2687	-29.7412	17.7326;
	1037	886	0.057697	0.12522	0.0002	0	0	0	1	0	1	0	0	0.0021	-2.0179	-0.0000	2.0000;
	2015	887	0.000756	0.002016	0.0001	0	0	0	1	0	1	0	0	0.0000	-0.0109	-0.0000	-0.0000;
	1758	889	5.9e-05	0.000198	0.0091	0	0	0	1	0	1	0	0	11.9001	0.3683	-11.9000	-1.4000;
	1758	2767	4e-05	0.000198	0.0051	0	0	0	1	0	1	0	0	14.2001	1.4220	-14.2000	-2.0000;
	2144	890	0.113379	0.252457	0.003	0	0	0	1	0	1	0	0	11.2762	-4.5375	-11.1250	4.5458;
	1449	891	0.044848	0.131519	0.0015	0	0	0	1	0	1	0	0	22.8330	3.6309	-22.6000	-3.1000;
	1171	2768	8e-05	0.000147	0.0091	0	0	0	1	0	1	0	0	2.4000	-1.8642	-2.4000	0.9000;
	1171	892	8.7e-05	0.00016	0.0091	0	0	0	1	0	1	0	0	1.0000	-4.8642	-1.0000	3.9000;
	2022	893	0.00019	0.00062	0.001	0	0	0	1	0	1	0	0	0.0000	-0.1160	0.0000	0.0000;
	959	894	0.003062	0.020365	0.0375	513	513	513	1	0	1	0	0	-71.1336	9.7259	71.2800	-12.8275;
	1022	894	0.000435	0.002607	0.0051	515	515	515	1	0	1	0	0	130.9486	-2.0709	-130.8800	1.9275;
	1022	2769	0.000494	0.002923	0.0051	463	463	463	1	0	1	0	0	66.3206	11.5676	-66.3000	-12.0000;
	1112	895	0.00239	0.015842	0.0284	492	492	492	1	0	1	0	0	2.7013	-21.2389	-2.6929	18.1156;
	1138	895	0.002765	0.018548	0.0344	507	507	507	1	0	1	0	0	-1.3893	6.4983	1.3911	-10.3527;
	1665	895	0.005539	0.038098	0.0719	507	507	507	1	0	1	0	0	-42.8610	3.8670	42.9547	-11.2970;
	1840	895	0.005116	0.034252	0.0628	492	492	492	1	0	1	0	0	43.1787	-13.8107	-43.0887	7.3735;
	2014	895	0.004306	0.019919	0.0354	388	388	388	1	0	1	0	0	13.9718	-3.5999	-13.9642	-0.3394;
	1669	896	0.007802	0.036069	0.0633	388	388	388	1	0	1	0	0	80.4341	-0.4602	-79.9758	-4.3593;
	2033	896	0.000257	0.00164	0.003	524	524	524	1	0	1	0	0	-196.2826	19.1602	196.3744	-18.9009;
	2112	896	0.005077	0.023921	0.0425	388	388	388	1	0	1	0	0	87.5605	-1.3825	-87.2060	-1.5947;
	2792	897	0.000514	0.0048	0.0172	540	540	540	1	0	1	0	0	59.0169	1.8381	-59.0000	-3.5000;
	2021	2770	2e-05	0.000198	0.001	471	471	471	1	0	1	0	0	30.1002	4.3960	-30.1000	-4.5000;
	1220	898	0.097279	0.215092	0.0025	0	0	0	1	0	1	0	0	1.1328	-4.7021	-1.1129	4.4738;
	2057	898	0.01326	0.024272	0	0	0	0	1	0	1	0	0	7.6441	-0.0133	-7.6371	0.0262;
	1280	899	0.103301	0.230033	0.003	0	0	0	1	0	1	0	0	-9.2681	-11.2735	9.4620	11.3602;
	2109	899	0.040816	0.090955	0.001	0	0	0	1	0	1	0	0	-21.0694	3.4956	21.2280	-3.2602;
	2047	900	0.010533	0.0368	0.0121	0	0	0	1	0	1	0	0	30.4699	-0.0750	-30.3842	-1.0045;
	1279	901	0.011206	0.050285	0.0899	346	346	346	1	0	1	0	0	-45.1824	13.8826	45.4317	-22.3953;
	1941	905	0.006047	0.011842	0.0001	0	0	0	1	0	1	0	0	-6.5977	-0.7069	6.6000	0.7000;
	2024	906	2e-05	0.000198	0.001	438	438	438	1	0	1	0	0	-5.4800	-0.0405	5.4800	-0.0754;
	1249	909	0.001975	0.013235	0.0309	540	540	540	1	0	1	0	0	12.1772	3.5698	-12.1739	-6.7957;
	1445	909	0.001284	0.00879	0.0162	471	471	471	1	0	1	0	0	1.7794	3.7193	-1.7792	-5.4194;
	1871	910	0.002119	0.02151	0.5545	1579	1579	1579	1	0	1	0	0	-74.9681	-44.3529	75.0847	-13.5959;
	2836	911	0.011536	0.054933	0.0931	409	409	409	1	0	1	0	0	-199.1725	35.7572	203.6585	-24.3524;
	1707	912	0.001136	0.014935	0.5198	2487	2487	2487	1	0	1	0	0	367.1931	-128.0512	-365.6769	90.9563;
	1707	912	0.001136	0.014935	0.517	2487	2487	2487	1	0	1	0	0	367.1931	-127.8993	-365.6769	91.1116;
	1073	913	0.078105	0.191232	0.0021	0	0	0	1	0	1	0	0	2.6101	-1.6497	-2.6035	1.4389;
	2884	913	0.046988	0.086012	0.0032	0	0	0	1	0	1	0	0	17.6829	-2.1797	-17.5470	2.0803;
	1737	913	0.030234	0.073822	0.0009	0	0	0	1	0	1	0	0	0.0000	-0.0000	0.0000	-0.0974;
	1045	914	0.027211	0.070547	0.0008	0	0	0	1	0	1	0	0	20.9860	-7.1422	-20.8540	7.4036;
	1334	914	0.028723	0.073066	0.0046	0	0	0	1	0	1	0	0	8.7679	0.6931	-8.7460	-1.1036;
	921	915	0.002771	0.007811	0.0001	0	0	0	1	0	1	0	0	6.0012	-3.0068	-6.0000	3.0000;
	921	2772	0.003527	0.010078	0.0001	0	0	0	1	0	1	0	0	8.6026	0.9972	-8.6000	-1.0000;
	1704	916	0.049131	0.140338	0.0017	0	0	0	1	0	1	0	0	-0.3200	-0.1884	0.3200	0.0000;
	1375	917	0.009322	0.017133	0.0012	0	0	0	1	0	1	0	0	0.0000	-0.1180	-0.0000	-0.0000;
	1931	919	0.003996	0.027473	0.0516	394	394	394	1	0	1	0	0	-12.2564	-17.4037	12.2702	11.9912;
	1956	919	0.007111	0.048909	0.0921	535	535	535	1	0	1	0	0	160.8665	-8.5747	-159.1702	10.3088;
	1045	921	0.014361	0.088939	0.0012	0	0	0	1	0	1	0	0	-27.5424	-0.3741	27.6501	0.9192;
	1121	921	0.02066	0.076594	0.0009	0	0	0	1	0	1	0	0	8.3659	6.9715	-8.3421	-6.9758;
	1045	921	0.014361	0.090955	0.0012	0	0	0	1	0	1	0	0	-26.9457	-0.4614	27.0488	0.9924;
	1271	922	0.000124	0.001383	0.0051	935	935	935	1	0	1	0	0	196.3684	33.4412	-196.3225	-33.4770;
	1313	922	0.001047	0.006953	0.0132	541	541	541	1	0	1	0	0	-32.2664	12.2132	32.2782	-13.5510;
	1389	922	9.9e-05	0.000277	0.0284	0	0	0	1	0	1	0	0	-52.3299	-36.3491	52.3336	33.3147;
	1522	922	0.003417	0.022696	0.0425	482	482	482	1	0	1	0	0	-86.5989	44.4236	86.9033	-46.9901;
	2840	922	9.9e-05	0.000336	0.0263	0	0	0	1	0	1	0	0	-33.9173	4.5451	33.9184	-7.3612;
	2839	922	4e-05	9.9e-05	0	541	541	541	1	0	1	0	0	-22.7107	-14.5414	22.7110	14.5421;
	1749	923	0.042076	0.100529	0.0012	0	0	0	1	0	1	0	0	-10.9540	-0.9024	11.0000	0.8791;
	2025	925	0.012812	0.023452	0.0002	0	0	0	1	0	1	0	0	-0.1000	-0.2212	0.1000	0.2000;
	928	926	0.004484	0.021195	0.0365	376	376	376	1	0	1	0	0	179.6042	-50.2880	-178.1765	53.0604;
	1351	926	0.00324	0.014894	0.0243	376	376	376	1	0	1	0	0	-82.6474	28.9550	82.8765	-30.5604;
	1019	927	0.002143	0.014358	0.0264	420	420	420	1	0	1	0	0	62.9777	1.0314	-62.9000	-3.4000;
	1824	928	0.00403	0.018054	0.0349	336	336	336	1	0	1	0	0	16.9416	9.9669	-16.9259	-13.6975;
	1824	928	0.004484	0.021156	0.0365	331	331	331	1	0	1	0	0	14.3814	8.3178	-14.3685	-12.2328;
	1821	929	0.000557	0.007335	0.2533	2487	2487	2487	1	0	1	0	0	-513.8722	159.7865	515.3835	-167.1140;
	1247	2774	0.000158	0.000289	0.0273	0	0	0	1	0	1	0	0	44.5031	8.5118	-44.5000	-11.4000;
	1247	932	0.000116	0.000212	0.0142	0	0	0	1	0	1	0	0	18.0004	2.3954	-18.0000	-3.9000;
	1247	2775	0.000123	0.000226	0.0152	0	0	0	1	0	1	0	0	28.8010	5.6906	-28.8000	-7.3000;
	1453	933	0.072058	0.233812	0.0036	0	0	0	1	0	1	0	0	0.0000	-0.4228	0.0000	0.0000;
	951	935	0.001327	0.008873	0.0466	440	440	440	1	0	1	0	0	52.9492	4.9477	-52.9133	-9.6170;
	1862	935	0.002291	0.01521	0.0284	471	471	471	1	0	1	0	0	-18.6032	-12.1329	18.6133	9.2170;
	2027	936	0.000179	0.000327	0.0233	0	0	0	1	0	1	0	0	15.9005	-6.0723	-15.9000	3.6000;
	2779	937	0.012094	0.058957	0.0172	0	0	0	1	0	1	0	0	24.8002	9.6978	-24.7230	-11.2721;
	1068	938	0.004359	0.018544	0.0008	0	0	0	1	0	1	0	0	-25.8774	-6.8355	25.9052	6.8641;
	1170	938	0.030234	0.08642	0.001	0	0	0	1	0	1	0	0	-9.2500	0.1000	9.2731	-0.1462;
	1170	938	0.030234	0.08642	0.001	0	0	0	1	0	1	0	0	-9.2500	0.1000	9.2731	-0.1462;
	1458	939	0.001244	0.008296	0.0142	483	483	483	1	0	1	0	0	140.2187	-20.0813	-139.9972	19.9600;
	1564	940	0.087679	0.284455	0.0034	0	0	0	1	0	1	0	0	16.1959	4.0669	-15.9769	-3.7293;
	2029	941	0.005845	0.012925	0.0001	0	0	0	1	0	1	0	0	-0.3999	-1.3110	0.4000	1.3000;
	1354	942	0.042328	0.173595	0.001	0	0	0	1	0	1	0	0	-6.5298	1.6679	6.5482	-1.6977;
	1766	942	0.008062	0.047619	0.0006	0	0	0	1	0	1	0	0	-21.7295	-2.6076	21.7665	2.7629;
	1809	942	0.025447	0.070295	0.0008	0	0	0	1	0	1	0	0	-26.6000	-3.5000	26.7774	3.9066;
	1766	942	0.017637	0.056437	0.0019	0	0	0	1	0	1	0	0	-17.8705	0.2076	17.9244	-0.2342;
	2102	943	0.010667	0.034444	0.0112	0	0	0	1	0	1	0	0	31.0351	13.6695	-30.9169	-14.4580;
	1440	944	0.009857	0.066884	0.1266	482	482	482	1	0	1	0	0	236.1863	-37.1018	-231.1349	57.2641;
	1767	944	0.000632	0.003931	0.0243	383	383	383	1	0	1	0	0	-41.3000	-10.2000	41.3100	7.5342;
	1772	944	0.002153	0.009758	0.0172	321	321	321	1	0	1	0	0	-52.8954	2.0162	52.9493	-3.7027;
	1181	945	0.097758	0.247518	0.0089	0	0	0	1	0	1	0	0	3.7117	-1.0088	-3.7000	-0.0000;
	1414	946	0.019174	0.04447	0.0006	0	0	0	1	0	1	0	0	-6.4657	9.8681	6.4900	-9.8779;
	1661	947	0.003279	0.022637	0.0415	541	541	541	1	0	1	0	0	19.3084	-14.2405	-19.2931	9.7643;
	1456	948	0.055933	0.146888	0	0	0	0	1	0	1	0	0	-8.4771	0.1316	8.5152	-0.0317;
	1482	948	0.031545	0.104006	0.0043	0	0	0	1	0	1	0	0	9.9308	-2.2488	-9.9004	1.8899;
	2032	949	0.001932	0.012802	0.0233	477	477	477	1	0	1	0	0	-122.2996	-1.6579	122.5598	0.7893;
	1147	950	0.00063	0.006413	0.1632	1708	1708	1708	1	0	1	0	0	208.9525	-38.2866	-208.7010	22.6394;
	2030	951	0.000593	0.003951	0.0339	440	440	440	1	0	1	0	0	-69.2167	-14.1944	69.2446	10.8067;
	1051	952	0.000198	0.001699	0.1731	300	300	300	1	0	1	0	0	38.6028	-8.2550	-38.6000	-10.1000;
	1617	953	0.02088	0.03822	0.0012	0	0	0	1	0	1	0	0	-1.3000	-0.2000	1.3004	0.0928;
	2001	953	0.024296	0.118963	0.0004	0	0	0	1	0	1	0	0	-5.5283	-3.1994	5.5394	3.2180;
	2126	953	0.002963	0.009877	0.0012	0	0	0	1	0	1	0	0	20.5780	-2.1415	-20.5639	2.0804;
	2138	953	0.051852	0.13679	0.0047	0	0	0	1	0	1	0	0	0.0000	-0.0000	0.0000	-0.4231;
	1952	954	0.010444	0.032756	0.0103	0	0	0	1	0	1	0	0	-9.6011	6.5006	9.6143	-7.6112;
	1888	955	0.000296	0.001758	0.003	455	455	455	1	0	1	0	0	-165.9000	-62.7000	165.9853	62.8787;
	2160	955	0.000356	0.002054	0.004	379	379	379	1	0	1	0	0	84.7082	18.8579	-84.6837	-19.1545;
	2092	955	0.006696	0.029985	0.0527	288	288	288	1	0	1	0	0	44.9659	8.3268	-44.8359	-13.5443;
	1044	957	0.000222	0.002327	0.0578	1708	1708	1708	1	0	1	0	0	-85.5993	32.5603	85.6169	-38.6777;
	1113	957	0.001565	0.020568	0.7076	2487	2487	2487	1	0	1	0	0	18.2766	12.0655	-18.2347	-89.3706;
	2115	957	0.000914	0.009875	0.2238	1704	1704	1704	1	0	1	0	0	-313.7571	55.3115	314.6160	-70.4890;
	1028	957	0.001641	0.021544	0.7451	2487	2487	2487	1	0	1	0	0	-388.3010	-10.7581	390.5990	-40.0060;
	1044	957	0.000229	0.002313	0.0578	1708	1708	1708	1	0	1	0	0	-85.9588	33.0711	85.9771	-39.1875;
	1113	957	0.001558	0.020568	0.7076	2487	2487	2487	1	0	1	0	0	18.2597	12.0730	-18.2180	-89.3781;
	1028	957	0.001634	0.021503	0.7451	2487	2487	2487	1	0	1	0	0	-389.0520	-10.7711	391.3490	-39.9347;
	1998	958	0.060972	0.168808	0.0019	0	0	0	1	0	1	0	0	0.0000	-0.0000	0.0000	-0.2081;
	2074	958	0.000252	0.001008	0	0	0	0	1	0	1	0	0	-13.2514	1.6365	13.2518	-1.6349;
	1022	959	0.003378	0.02242	0.0415	471	471	471	1	0	1	0	0	80.0683	-11.8462	-79.8664	8.6741;
	2031	960	0.000171	0.000313	0	0	0	0	1	0	1	0	0	5.0000	-1.2999	-5.0000	1.3000;
	1255	962	0.071504	0.176997	0.0018	0	0	0	1	0	1	0	0	-10.4477	1.3142	10.5222	-1.3228;
	1325	963	0.039305	0.102293	0.0012	0	0	0	1	0	1	0	0	7.8352	1.8449	-7.8100	-1.9000;
	1043	965	0.003826	0.018665	0.0334	388	388	388	1	0	1	0	0	31.4095	-21.4161	-31.3625	17.9128;
	2787	965	0.00077	0.003536	0.0066	330	330	330	1	0	1	0	0	-28.1000	23.3000	28.1093	-23.9970;
	1665	965	0.005037	0.034785	0.0653	507	507	507	1	0	1	0	0	23.7610	-1.9670	-23.7356	-5.1821;
	1043	965	0.003615	0.01762	0.0314	388	388	388	1	0	1	0	0	33.2675	-22.4693	-33.2177	19.2031;
	1083	965	0.000711	0.004583	0.0081	270	270	270	1	0	1	0	0	-28.3000	13.7000	28.3064	-14.5666;
	1538	966	0.002726	0.018193	0.0334	434	434	434	1	0	1	0	0	45.6921	-8.4517	-45.6401	5.0666;
	1730	966	0.002596	0.01165	0.0203	326	326	326	1	0	1	0	0	-21.3000	-4.8000	21.3109	2.5825;
	1538	966	0.002726	0.018193	0.0334	434	434	434	1	0	1	0	0	45.6921	-8.4517	-45.6401	5.0666;
	968	967	0.000504	0.00252	0	0	0	0	1	0	1	0	0	7.5194	-7.6733	-7.5189	7.6758;
	1944	967	0.029226	0.080625	0.001	0	0	0	1	0	1	0	0	-10.5060	-9.6917	10.5589	9.7242;
	1942	968	0.031746	0.080121	0.0009	0	0	0	1	0	1	0	0	-7.6143	-10.3464	7.6606	10.3612;
	1554	970	0.004507	0.013102	0.0043	0	0	0	1	0	1	0	0	-3.9000	-9.1000	3.9037	8.6145;
	2047	970	0.012933	0.044356	0.0144	0	0	0	1	0	1	0	0	-33.8700	-4.8196	34.0016	3.6165;
	2059	970	0.002711	0.008889	0.0032	0	0	0	1	0	1	0	0	47.8960	8.1714	-47.8408	-8.3605;
	2134	971	0.000198	0.000909	0.002	328	328	328	1	0	1	0	0	-52.8852	4.0854	52.8900	-4.2971;
	1682	972	0.002252	0.010509	0.0187	360	360	360	1	0	1	0	0	-49.4959	-9.6423	49.5488	7.8768;
	1836	972	0.008	0.03998	0.0709	362	362	362	1	0	1	0	0	73.4428	-6.8464	-73.0451	1.1594;
	1291	973	0.000109	0.000494	0.001	424	424	424	1	0	1	0	0	0.1000	-3.9060	-0.1000	3.8000;
	1474	974	0.06576	0.17939	0.002	0	0	0	1	0	1	0	0	-0.1484	9.7567	0.2084	-9.8029;
	1357	975	0.007811	0.027211	0	0	0	0	1	0	1	0	0	-10.5621	0.6693	10.5700	-0.6417;
	958	976	0.022928	0.094734	0.0012	0	0	0	1	0	1	0	0	-15.1878	4.3754	15.2402	-4.2902;
	1288	976	0.039053	0.144117	0.0086	0	0	0	1	0	1	0	0	-18.9561	3.4331	19.0903	-3.8769;
	1495	976	0.014865	0.033006	0.0004	0	0	0	1	0	1	0	0	-0.0000	0.0000	0.0000	-0.0438;
	2015	976	0.012094	0.033006	0.0004	0	0	0	1	0	1	0	0	-0.0000	0.0219	0.0000	-0.0656;
	958	976	0.02318	0.093978	0.0013	0	0	0	1	0	1	0	0	-15.2740	4.4676	15.3277	-4.3921;
	1789	977	0.005827	0.02703	0.0476	333	333	333	1	0	1	0	0	-33.3391	-2.9750	33.3965	-2.1421;
	1276	979	0.006409	0.016431	0.005	0	0	0	1	0	1	0	0	2.6000	-0.5314	-2.5996	-0.0389;
	1582	980	0.013102	0.03477	0.0004	0	0	0	1	0	1	0	0	19.8314	1.1938	-19.7831	-1.1085;
	1834	980	0.074326	0.157218	0.0017	0	0	0	1	0	1	0	0	-2.9159	-2.4473	2.9258	2.2880;
	1582	980	0.017889	0.045855	0.0006	0	0	0	1	0	1	0	0	14.9802	0.7115	-14.9427	-0.6795;
	2017	981	0.001956	0.020958	0.0871	384	384	384	1	0	1	0	0	98.3266	21.4111	-98.1472	-29.2629;
	1624	984	0.057823	0.168178	0.0102	0	0	0	1	0	1	0	0	-8.1277	3.5846	8.1731	-4.5306;
	2034	986	5.9e-05	0.000435	0.0025	434	434	434	1	0	1	0	0	45.4011	-5.2672	-45.4000	5.0000;
	2808	987	0.000336	0.001225	0.1529	385	385	385	1	0	1	0	0	-37.5004	3.3488	37.5055	-18.8321;
	1431	987	0.000138	0.00079	0.1063	428	428	428	1	0	1	0	0	128.5919	-40.1053	-128.5678	29.4675;
	1843	987	0.000138	0.000889	0.1215	404	404	404	1	0	1	0	0	-50.1000	-13.6000	50.1035	1.3060;
	1045	2778	0.001764	0.004787	0.0042	0	0	0	1	0	1	0	0	7.7013	3.9789	-7.7000	-4.4000;
	1045	988	0.001008	0.003023	0.003	0	0	0	1	0	1	0	0	7.7008	4.0989	-7.7000	-4.4000;
	1341	989	0.011086	0.028471	0.0003	0	0	0	1	0	1	0	0	-29.8307	12.6014	29.9464	-12.3347;
	1268	990	0.001041	0.006967	0.0152	500	500	500	1	0	1	0	0	-34.9121	8.1179	34.9250	-9.6333;
	1230	991	0.009067	0.029116	0.0486	262	262	262	1	0	1	0	0	-18.2064	6.1311	18.2403	-11.3358;
	1068	992	0.024439	0.101789	0.001	0	0	0	1	0	1	0	0	-19.7781	7.0111	19.8743	-6.7222;
	1726	2779	0.087931	0.279667	0.0033	0	0	0	1	0	1	0	0	-9.7529	9.5418	9.8946	-9.4745;
	1458	993	0.000701	0.004599	0.0082	484	484	484	1	0	1	0	0	67.0943	-15.1898	-67.0649	14.4596;
	1458	993	0.000705	0.00463	0.0083	484	484	484	1	0	1	0	0	66.6488	-15.0869	-66.6197	14.3442;
	2035	994	0.000252	0.000504	0	0	0	0	1	0	1	0	0	2.2000	-1.3000	-2.2000	1.3000;
	1449	995	0.026959	0.112875	0.0023	0	0	0	1	0	1	0	0	17.7223	-0.8577	-17.6400	0.9664;
	1450	996	0.001956	0.008691	0.0248	0	0	0	1	0	1	0	0	-81.0904	10.5942	81.2100	-12.7891;
	1219	998	0.012496	0.043621	0.0734	304	304	304	1	0	1	0	0	-39.8747	7.4130	40.0703	-14.7999;
	1293	998	0.018805	0.069215	0.1235	0	0	0	1	0	1	0	0	-29.1000	0.5000	29.2541	-13.5048;
	1299	998	0.012306	0.062598	0.1109	325	325	325	1	0	1	0	0	10.1488	3.0120	-10.1281	-15.1782;
	1219	998	0.00717	0.042726	0.0749	314	314	314	1	0	1	0	0	-42.8471	3.0986	42.9703	-10.5996;
	1539	999	0.001627	0.017031	0.3812	1579	1579	1579	1	0	1	0	0	87.6025	-105.6477	-87.3902	64.2936;
	2912	1000	0.000257	0.000612	0.0547	0	0	0	1	0	1	0	0	-44.1000	-8.4000	44.1050	2.8551;
	2913	1000	0.000237	0.000553	0.0496	0	0	0	1	0	1	0	0	-2.0000	0.0000	2.0000	-5.0394;
	1763	1000	0.000237	0.000553	0.0496	0	0	0	1	0	1	0	0	-7.5000	1.9000	7.5002	-6.9390;
	1892	1001	0.000395	0.005229	0.1791	2487	2487	2487	1	0	1	0	0	754.1283	235.4384	-751.7185	-221.7239;
	1572	1002	0.005017	0.033521	0.0607	418	418	418	1	0	1	0	0	-86.7982	-4.3255	87.1544	0.2313;
	1654	1003	0.001679	0.007526	0.0132	270	270	270	1	0	1	0	0	-47.9632	10.6926	48.0000	-11.9919;
	2081	1004	0.000579	0.001587	0	0	0	0	1	0	1	0	0	-7.1997	1.1007	7.2000	-1.1000;
	1152	1005	2e-06	0.001185	0	3507	3507	3507	1	0	1	0	0	16.4699	-1.2372	-16.4699	1.2402;
	1511	1005	0.004326	0.019694	0.0344	333	333	333	1	0	1	0	0	34.7668	10.9292	-34.7119	-14.3838;
	1875	1005	0.003338	0.015091	0.0263	388	388	388	1	0	1	0	0	-30.6038	20.6650	30.6479	-23.2934;
	2804	1005	2e-06	0.001185	0	3507	3507	3507	1	0	1	0	0	16.5197	-1.2416	-16.5197	1.2446;
	1875	1005	0.003338	0.015091	0.0263	388	388	388	1	0	1	0	0	-30.6038	20.6650	30.6479	-23.2934;
	2805	1005	2e-06	0.001185	0	3507	3507	3507	1	0	1	0	0	16.3603	-1.2276	-16.3603	1.2305;
	2970	1005	2e-06	0.001185	0	3507	3507	3507	1	0	1	0	0	7.5936	-0.5872	-7.5936	0.5878;
	1262	1006	0.025951	0.072814	0.0085	0	0	0	1	0	1	0	0	-4.8348	-0.5511	4.8405	-0.3305;
	1089	1007	0.000138	0.000593	0	321	321	321	1	0	1	0	0	-14.7997	0.5462	14.8000	-0.5451;
	1047	1008	0.15873	0.35349	0	0	0	0	1	0	1	0	0	-14.3192	10.9694	14.7649	-9.9769;
	1561	1008	0.000756	0.005291	0.0001	0	0	0	1	0	1	0	0	-3.5000	0.5000	3.5001	-0.5107;
	1648	1008	0.068531	0.165961	0.0018	0	0	0	1	0	1	0	0	-16.9012	7.9320	17.1130	-7.6230;
	1906	1008	0.096246	0.238851	0.0027	0	0	0	1	0	1	0	0	4.6201	-3.5261	-4.5921	3.2914;
	2120	1008	0.005039	0.012598	0.0002	0	0	0	1	0	1	0	0	4.7536	3.1353	-4.7521	-3.1543;
	2871	1008	0.002771	0.006047	0.0001	0	0	0	1	0	1	0	0	1.2000	5.1000	-1.1993	-5.1098;
	1281	1009	0.007723	0.032119	0.0527	0	0	0	1	0	1	0	0	15.5250	-20.6481	-15.4881	14.6958;
	1454	1009	0.009541	0.039585	0.0648	252	252	252	1	0	1	0	0	12.3960	-13.9534	-12.3747	6.5236;
	1263	1010	0.03094	0.093298	0.0011	0	0	0	1	0	1	0	0	13.2681	0.4062	-13.2188	-0.3784;
	1798	1010	0.015621	0.04132	0	0	0	0	1	0	1	0	0	12.1022	1.1771	-12.0812	-1.1216;
	2790	1011	0.001519	0.010582	0.0162	510	510	510	1	0	1	0	0	-41.3000	-1.2000	41.3245	-0.3467;
	1384	1011	0.002216	0.014805	0.0273	507	507	507	1	0	1	0	0	-53.9625	-36.5065	54.0501	34.2139;
	1091	1011	0.001529	0.010637	0.0162	477	477	477	1	0	1	0	0	-41.3000	1.1000	41.3247	-2.6459;
	1384	1011	0.002206	0.014728	0.0273	507	507	507	1	0	1	0	0	-54.2474	-36.6839	54.3355	34.3943;
	1512	1012	0.000457	0.006025	0.2079	2487	2487	2487	1	0	1	0	0	9.7672	-28.4967	-9.7656	5.5269;
	1841	1012	0.001856	0.025166	0.8563	2487	2487	2487	1	0	1	0	0	101.7375	-29.3748	-101.5602	-63.5345;
	1115	1014	0.014914	0.055309	0.0896	0	0	0	1	0	1	0	0	-22.5462	7.4053	22.6352	-16.9763;
	1799	1014	0.009383	0.042607	0.0759	276	276	276	1	0	1	0	0	-55.6000	15.8000	55.8958	-22.8412;
	1689	1015	0.002597	0.020332	0.4202	1408	1408	1408	1	0	1	0	0	160.3069	-182.2897	-159.0424	146.6460;
	1689	1015	0.001932	0.021399	0.4448	1391	1391	1391	1	0	1	0	0	158.4756	-170.4549	-157.6195	131.7274;
	1435	1016	0.068783	0.155959	0.0021	0	0	0	1	0	1	0	0	-5.8300	0.2463	5.8512	-0.4318;
	2036	1017	0.000198	0.000909	0.001	325	325	325	1	0	1	0	0	27.2952	14.2671	-27.2935	-14.3703;
	2037	1018	0.001106	0.007328	0.0132	440	440	440	1	0	1	0	0	-3.9995	-6.7452	4.0000	5.3000;
	1279	1019	0.015488	0.067417	0.1205	298	298	298	1	0	1	0	0	17.8696	-25.6528	-17.7707	13.0010;
	1556	1022	0.005985	0.041383	0.0739	391	391	391	1	0	1	0	0	-33.7681	1.7075	33.8327	-9.3017;
	2148	1022	0.000243	0.001614	0.003	471	471	471	1	0	1	0	0	-34.7439	10.5467	34.7468	-10.8534;
	1251	1024	0.003737	0.024798	0.0456	438	438	438	1	0	1	0	0	22.4316	-4.7163	-22.4136	0.0347;
	1917	1024	0.000869	0.005886	0.0415	440	440	440	1	0	1	0	0	89.1520	1.5064	-89.0864	-5.4347;
	1509	1025	0.119224	0.218238	0.002	0	0	0	1	0	1	0	0	6.1775	-1.9758	-6.1350	1.8205;
	1862	1026	0.000514	0.004247	0.0121	540	540	540	1	0	1	0	0	56.2158	6.6627	-56.2000	-7.8000;
	2038	2781	5.9e-05	0.000474	0.002	471	471	471	1	0	1	0	0	73.3031	12.6114	-73.3000	-12.8000;
	1244	1027	0.004286	0.020405	0.0344	432	432	432	1	0	1	0	0	-132.2477	10.3528	132.9525	-10.6986;
	1348	1027	0.007625	0.035378	0.0668	430	430	430	1	0	1	0	0	30.9076	2.1494	-30.8383	-9.0685;
	1420	1029	0.008818	0.024943	0	0	0	0	1	0	1	0	0	5.8027	0.3077	-5.8000	-0.3000;
	1348	1031	0.001146	0.005551	0.0101	424	424	424	1	0	1	0	0	94.1435	7.3074	-94.0496	-7.9498;
	1831	1032	0.008296	0.038795	0.0648	309	309	309	1	0	1	0	0	2.3484	-1.3687	-2.3476	-5.6987;
	1582	1033	0.024969	0.106223	0.0026	0	0	0	1	0	1	0	0	17.7755	2.7444	-17.7000	-2.7000;
	1315	1034	0.00528	0.029102	0.0496	335	335	335	1	0	1	0	0	6.1690	21.2082	-6.1407	-26.7203;
	1620	1036	9.9e-05	0.001007	0.003	545	545	545	1	0	1	0	0	-134.8833	26.3919	134.9000	-26.5572;
	1620	2783	0.000119	0.001067	0.004	545	545	545	1	0	1	0	0	-136.5794	26.4278	136.6000	-26.6904;
	2019	1037	0.052154	0.104308	0.0011	0	0	0	1	0	1	0	0	-2.4334	-5.0683	2.4480	4.9752;
	1368	1038	0.000395	0.001126	0.1043	0	0	0	1	0	1	0	0	59.2548	-12.3911	-59.2419	1.0758;
	1923	1041	0.000849	0.003812	0.0071	432	432	432	1	0	1	0	0	-2.8999	-2.7519	2.9000	2.0000;
	2846	1044	7.6e-05	0.000554	0.0116	908	908	908	1	0	1	0	0	36.0000	-5.8596	-35.9991	4.6010;
	2848	1044	7.6e-05	0.000554	0.0116	908	908	908	1	0	1	0	0	36.0000	-4.7110	-35.9991	3.4524;
	1400	1044	7.6e-05	0.000554	0.0116	908	908	908	1	0	1	0	0	36.0000	-5.8596	-35.9991	4.6010;
	2847	1044	7.6e-05	0.000568	0.0116	908	908	908	1	0	1	0	0	36.0000	-5.8587	-35.9991	4.6003;
	2040	1046	1.5e-05	9.9e-05	0.001	502	502	502	1	0	1	0	0	-13.0000	5.4489	13.0000	-5.5600;
	1092	1047	0.125894	0.230447	0.0021	0	0	0	1	0	1	0	0	-4.0601	-1.0850	4.0792	0.8783;
	1703	1047	0.109599	0.26455	0.003	0	0	0	1	0	1	0	0	-0.0000	0.0000	0.0000	-0.3477;
	2119	1048	0.04006	0.101033	0.0068	0	0	0	1	0	1	0	0	20.9260	3.4408	-20.7545	-3.7184;
	2041	1049	0.000277	0.001244	0.0886	461	461	461	1	0	1	0	0	46.2820	-8.2838	-46.2766	-1.5624;
	1707	1050	0.000499	0.006557	0.2282	2487	2487	2487	1	0	1	0	0	-363.7985	75.8789	364.4430	-92.0820;
	1735	1050	0.000298	0.003019	0.078	1971	1971	1971	1	0	1	0	0	-106.3275	-5.4107	106.3588	-2.6740;
	1707	1050	0.000505	0.006637	0.231	2487	2487	2487	1	0	1	0	0	-359.4149	74.6585	360.0516	-91.2665;
	1735	1050	0.000298	0.003012	0.078	1971	1971	1971	1	0	1	0	0	-106.5725	-5.3893	106.6039	-2.6947;
	1707	1050	0.000499	0.006557	0.2282	2487	2487	2487	1	0	1	0	0	-363.7985	75.8789	364.4430	-92.0820;
	1707	1050	0.000499	0.006557	0.2282	2487	2487	2487	1	0	1	0	0	-363.7985	75.8789	364.4430	-92.0820;
	1146	2784	0.000158	0.001284	0.1185	385	385	385	1	0	1	0	0	-36.7000	-6.7000	36.7020	-5.8363;
	1301	2784	0.000178	0.001521	0.1397	385	385	385	1	0	1	0	0	63.5088	-11.9779	-63.5020	-2.7637;
	2042	1052	1.5e-05	9.9e-05	0	0	0	0	1	0	1	0	0	-10.7000	-8.5998	10.7000	8.6000;
	2043	1053	0.000158	0.000652	0.001	346	346	346	1	0	1	0	0	-15.8696	-0.3940	15.8700	0.2833;
	1542	1055	0.002983	0.020385	0.0375	558	558	558	1	0	1	0	0	-24.3989	-15.7229	24.4204	11.7848;
	1553	1055	0.005136	0.034548	0.0628	558	558	558	1	0	1	0	0	-65.8000	17.9000	66.0234	-23.2839;
	1105	1056	0.003049	0.012824	0.0194	0	0	0	1	0	1	0	0	14.2059	-3.0559	-14.2000	1.0000;
	2044	1057	0.003779	0.014865	0.0018	0	0	0	1	0	1	0	0	4.8012	2.9259	-4.8000	-3.1000;
	1135	1059	0.069035	0.148652	0.0021	0	0	0	1	0	1	0	0	17.7791	-3.4648	-17.5707	3.6874;
	1978	1060	0.005795	0.022424	0.0002	0	0	0	1	0	1	0	0	10.1000	-3.2000	-10.0941	3.2004;
	2045	1060	0.000504	0.002268	0	0	0	0	1	0	1	0	0	15.1069	2.3052	-15.1059	-2.3004;
	1604	1061	0.02973	0.124969	0.0027	0	0	0	1	0	1	0	0	-7.1866	-1.2157	7.2017	0.9984;
	1714	1062	0.055682	0.13933	0.0016	0	0	0	1	0	1	0	0	-7.4490	3.7159	7.4844	-3.8030;
	1076	1064	0.001323	0.008824	0.0339	411	411	411	1	0	1	0	0	101.6355	-29.5854	-101.5057	26.6122;
	1274	1066	0.000731	0.00484	0.0091	388	388	388	1	0	1	0	0	-62.4364	-0.0027	62.4631	-0.7900;
	1823	1066	0.002884	0.018686	0.0375	500	500	500	1	0	1	0	0	-202.9495	9.9409	204.0766	-6.6204;
	2054	1066	0.001817	0.012168	0.0223	540	540	540	1	0	1	0	0	-67.6505	-1.3769	67.7287	-0.4743;
	1189	1066	0.002785	0.018884	0.0334	540	540	540	1	0	1	0	0	-49.4618	-3.3756	49.5260	0.2554;
	1274	1066	0.00077	0.005136	0.0091	388	388	388	1	0	1	0	0	-58.8481	-0.0944	58.8731	-0.7085;
	2096	1066	0.003121	0.020859	0.0385	540	540	540	1	0	1	0	0	-79.0826	21.4386	79.2810	-24.2266;
	1274	1066	0.000731	0.00482	0.0091	381	381	381	1	0	1	0	0	-62.6893	0.0376	62.7163	-0.8297;
	2822	1067	9.7e-05	0.00097	0.026	1579	1579	1579	1	0	1	0	0	175.0000	-30.0309	-174.9713	27.5514;
	1732	1067	0.001468	0.014903	0.3841	0	0	0	1	0	1	0	0	135.9736	2.6681	-135.7136	-41.1004;
	1901	1067	0.00036	0.003636	0.0953	1579	1579	1579	1	0	1	0	0	303.3918	7.1925	-303.0807	-14.2049;
	1273	1067	9.7e-05	0.00097	0.026	1579	1579	1579	1	0	1	0	0	175.0000	-30.0309	-174.9713	27.5514;
	2898	1067	0.001461	0.014785	0.3812	0	0	0	1	0	1	0	0	136.7519	0.3305	-136.4915	-38.4427;
	1863	1067	0.001247	0.012673	0.3263	1579	1579	1579	1	0	1	0	0	139.4646	-36.6720	-139.2319	4.3459;
	2823	1067	9.7e-05	0.000983	0.026	1579	1579	1579	1	0	1	0	0	175.0000	-30.0169	-174.9713	27.5413;
	2824	1067	9.7e-05	0.001025	0.026	1579	1579	1579	1	0	1	0	0	175.0000	-29.3328	-174.9714	26.8692;
	1486	1068	0.024439	0.096498	0.0194	0	0	0	1	0	1	0	0	-18.5793	-1.9865	18.6555	0.1244;
	1314	1070	0.006889	0.018756	0	0	0	0	1	0	1	0	0	25.6300	-0.0739	-25.5915	0.1788;
	1761	1072	0.001644	0.005778	0.0018	0	0	0	1	0	1	0	0	-9.7586	-2.2050	9.7600	2.0000;
	1818	1075	0.028471	0.113883	0.0032	0	0	0	1	0	1	0	0	-2.4000	0.0000	2.4015	-0.3470;
	1086	2786	0.011753	0.05438	0.0931	294	294	294	1	0	1	0	0	-24.5822	6.6007	24.6595	-16.7614;
	2796	2786	0.00083	0.008375	0.0263	866	866	866	1	0	1	0	0	-82.4775	14.6841	82.5295	-17.1234;
	1320	2786	0.00241	0.016435	0.0273	423	423	423	1	0	1	0	0	-32.9232	16.9729	32.9536	-19.8465;
	1663	2785	0.007585	0.028128	0.0456	0	0	0	1	0	1	0	0	-51.2469	18.5740	51.4525	-22.9745;
	1813	1076	0.000652	0.005946	0.0172	433	433	433	1	0	1	0	0	-82.2922	10.0562	82.3319	-11.6398;
	2006	2785	0.000632	0.004346	0.0233	440	440	440	1	0	1	0	0	-40.7681	-2.7511	40.7775	0.1824;
	1106	2785	0.000869	0.008514	0.0273	866	866	866	1	0	1	0	0	-0.0000	-0.0000	0.0000	-3.0858;
	1813	2785	0.000632	0.00559	0.0476	494	494	494	1	0	1	0	0	-60.4110	14.8922	60.4331	-20.0794;
	1079	1078	0.000252	0.000504	0.0003	0	0	0	1	0	1	0	0	0.8000	0.9687	-0.8000	-1.0000;
	1449	1079	0.057949	0.137062	0.0015	0	0	0	1	0	1	0	0	-7.6377	-1.5397	7.6718	1.4647;
	1580	1079	0.011665	0.066465	0.0027	0	0	0	1	0	1	0	0	17.0312	-4.6165	-16.9964	4.5332;
	2132	1079	0.006475	0.017259	0.001	0	0	0	1	0	1	0	0	18.7975	2.2213	-18.7753	-2.2666;
	1140	1080	0.046359	0.100781	0.0011	0	0	0	1	0	1	0	0	-0.6807	-3.0513	0.6848	2.9414;
	1629	1081	0.001981	0.003626	0.0025	0	0	0	1	0	1	0	0	-8.1000	-3.3000	8.1014	3.0283;
	1101	1084	0.007862	0.038716	0.0658	296	296	296	1	0	1	0	0	19.3200	10.9949	-19.2766	-17.6886;
	2831	1084	0.001719	0.00881	0.0203	358	358	358	1	0	1	0	0	19.3340	-17.4485	-19.3234	15.3886;
	1416	2788	0.022676	0.06576	0.001	0	0	0	1	0	1	0	0	-14.3587	-1.7172	14.4010	1.7271;
	1878	1085	0.024188	0.061728	0.001	0	0	0	1	0	1	0	0	-22.3846	1.1086	22.4939	-0.9413;
	2068	2788	0.003779	0.024943	0	0	0	0	1	0	1	0	0	1.1821	-6.4584	-1.1806	6.4679;
	1416	1085	0.016377	0.066264	0.001	0	0	0	1	0	1	0	0	-15.5512	3.9331	15.5888	-3.8930;
	2069	1085	0.003779	0.024439	0	0	0	0	1	0	1	0	0	-2.7311	-1.5967	2.7315	1.5988;
	1454	1089	0.014262	0.067397	0.1124	319	319	319	1	0	1	0	0	-14.1207	-12.7491	14.1501	-0.1906;
	1608	1089	0.021077	0.088869	0.1468	301	301	301	1	0	1	0	0	17.1277	-23.6261	-17.0317	7.0059;
	1638	1089	0.00016	0.000755	0.0013	321	321	321	1	0	1	0	0	0.0000	0.0000	0.0000	-0.1521;
	1454	1089	0.013452	0.063625	0.1063	319	319	319	1	0	1	0	0	-14.9572	-12.7692	14.9883	0.5476;
	1363	1090	0.00065	0.008537	0.2946	2487	2487	2487	1	0	1	0	0	292.2264	-77.2465	-291.7097	50.9146;
	1648	1092	0.081129	0.199043	0.002	0	0	0	1	0	1	0	0	17.3012	-9.4320	-17.0248	9.8824;
	2047	1094	0.000347	0.000813	0.0018	0	0	0	1	0	1	0	0	3.4001	4.8946	-3.4000	-5.1000;
	1097	2791	4e-05	0.000198	0.0223	303	303	303	1	0	1	0	0	9.7001	-8.1855	-9.7000	5.9000;
	2792	1095	2e-05	0.000198	0.0152	303	303	303	1	0	1	0	0	14.3000	-0.3088	-14.3000	-1.3000;
	1515	2792	0.000138	0.019753	0.001	354	354	354	1	0	1	0	0	-64.6070	-4.5426	64.6124	5.2209;
	1549	2792	0.000494	0.003002	0.242	300	300	300	1	0	1	0	0	-66.1923	27.7434	66.2203	-53.2140;
	1886	2793	0.002726	0.013728	0.084	354	354	354	1	0	1	0	0	-64.4928	-13.7888	64.6030	5.4961;
	2061	1097	0.000356	0.003358	0.0121	935	935	935	1	0	1	0	0	-166.8960	7.9713	166.9930	-8.2957;
	1515	2793	9.9e-05	0.000198	0.0091	446	446	446	1	0	1	0	0	64.6070	4.5426	-64.6030	-5.4961;
	1549	2792	0.000514	0.003101	0.2521	300	300	300	1	0	1	0	0	-64.0210	25.9795	64.0484	-52.5258;
	2021	2792	0.000909	0.006005	0.0142	362	362	362	1	0	1	0	0	-30.1002	-4.3960	30.1081	2.9456;
	1871	1098	0.000166	0.002749	0.1069	2487	2487	2487	1	0	1	0	0	-455.7485	-35.2981	456.0747	29.3350;
	1950	1098	0.001004	0.010997	0.2339	1774	1774	1774	1	0	1	0	0	268.6343	15.7007	-267.9532	-33.2719;
	1871	1098	0.000159	0.002701	0.0982	2487	2487	2487	1	0	1	0	0	-463.8434	-36.0674	464.1670	31.1262;
	1124	1100	0.081633	0.15999	0.0021	0	0	0	1	0	1	0	0	6.2076	-2.0274	-6.1765	1.8563;
	1933	1100	0.040564	0.110859	0.001	0	0	0	1	0	1	0	0	16.4240	-2.3798	-16.3235	2.5437;
	1506	1102	0.004283	0.026959	0.0003	0	0	0	1	0	1	0	0	32.9300	-9.8989	-32.8822	10.1680;
	1550	1102	0.042076	0.093222	0.001	0	0	0	1	0	1	0	0	-20.2048	10.2016	20.4080	-9.8576;
	1951	1102	0.003275	0.02066	0.0002	0	0	0	1	0	1	0	0	-31.9274	12.4902	31.9636	-12.2833;
	2121	1102	0.044848	0.114135	0.0013	0	0	0	1	0	1	0	0	16.6236	-6.4013	-16.4899	6.6035;
	1438	1103	0.000395	0.002686	0.0051	490	490	490	1	0	1	0	0	0.7000	-7.3000	-0.6998	6.7338;
	1212	1105	0.005291	0.028219	0	0	0	0	1	0	1	0	0	-1.0000	-0.1000	1.0000	0.1003;
	1352	2795	0.01914	0.035035	0.0329	0	0	0	1	0	1	0	0	-9.5000	2.6000	9.5193	-6.1487;
	1612	2795	0.001512	0.005543	0.0055	0	0	0	1	0	1	0	0	30.2900	25.0000	-30.2685	-25.5213;
	2046	2795	0.007055	0.029479	0.001	0	0	0	1	0	1	0	0	-13.1000	-2.2000	13.1114	2.1390;
	2078	2795	0.003023	0.021164	0.001	0	0	0	1	0	1	0	0	-20.4619	-23.4966	20.4891	23.5782;
	2080	1105	0.003275	0.022676	0.001	0	0	0	1	0	1	0	0	-3.9903	-1.9776	3.9909	1.8745;
	1213	2796	0.000316	0.002351	0.0061	376	376	376	1	0	1	0	0	13.7899	-5.6357	-13.7893	4.9524;
	1246	2796	0.000512	0.001327	0.159	317	317	317	1	0	1	0	0	-31.0000	4.9000	31.0052	-22.8160;
	1784	1107	0.029479	0.062988	0.0015	0	0	0	1	0	1	0	0	-15.6000	-1.7203	15.6715	1.7198;
	2072	1107	0.026329	0.069866	0.0021	0	0	0	1	0	1	0	0	-29.5491	11.9377	29.8101	-11.4609;
	1784	1107	0.029479	0.062988	0.0007	0	0	0	1	0	1	0	0	-15.6000	-1.6797	15.6715	1.7609;
	1326	1108	0.001146	0.008296	0.0663	420	420	420	1	0	1	0	0	49.5938	-26.6761	-49.5635	19.4031;
	1702	1109	0.000711	0.00324	0.2916	293	293	293	1	0	1	0	0	12.7000	-0.9000	-12.6975	-29.3322;
	1339	1110	0.001857	0.008435	0.0152	369	369	369	1	0	1	0	0	-45.5158	7.1889	45.5514	-8.7199;
	1721	1110	0.002647	0.013254	0.0243	369	369	369	1	0	1	0	0	78.1022	-16.9715	-77.9514	15.0199;
	2927	1111	0.001146	0.010923	0.1706	401	401	401	1	0	1	0	0	141.0626	-8.2553	-140.8485	-7.8439;
	2927	1111	0.001185	0.010844	0.1671	401	401	401	1	0	1	0	0	142.0270	-8.6756	-141.8025	-7.0384;
	1841	1113	0.000852	0.011233	0.387	2487	2487	2487	1	0	1	0	0	-59.4161	19.9214	59.4562	-62.5521;
	2924	1113	0.000852	0.011226	0.387	2487	2487	2487	1	0	1	0	0	185.6131	-65.9742	-185.3318	26.8228;
	1788	1114	0.011338	0.048627	0.001	0	0	0	1	0	1	0	0	19.8874	4.7753	-19.8446	-4.7021;
	1788	1114	0.011338	0.048627	0.001	0	0	0	1	0	1	0	0	19.8874	4.7753	-19.8446	-4.7021;
	1850	1116	0.047115	0.196523	0.0068	0	0	0	1	0	1	0	0	14.8962	-1.0360	-14.8000	0.7000;
	1492	1120	0.001101	0.012181	0.2599	1579	1579	1579	1	0	1	0	0	-484.4479	26.5413	486.9186	-26.6307;
	1312	1121	0.013303	0.036306	0.0053	0	0	0	1	0	1	0	0	19.9196	4.6672	-19.8659	-5.0715;
	1661	1123	0.003356	0.026424	0.0458	584	584	584	1	0	1	0	0	-150.9429	-0.7217	151.6369	1.1137;
	1662	1124	0.035273	0.150164	0.0021	0	0	0	1	0	1	0	0	-4.4813	-3.8348	4.4922	3.6505;
	1680	1124	0.015873	0.066012	0.001	0	0	0	1	0	1	0	0	25.4283	1.1025	-25.3362	-0.8305;
	1731	1124	0.075586	0.202822	0.0021	0	0	0	1	0	1	0	0	0.2148	-8.6211	-0.1637	8.5293;
	1812	1125	0.000573	0.003832	0.0071	566	566	566	1	0	1	0	0	-25.2712	3.9995	25.2747	-4.7305;
	1914	1125	0.003615	0.025225	0.0486	549	549	549	1	0	1	0	0	45.3487	-13.2747	-45.2747	8.6305;
	1800	1126	0.026707	0.112371	0.0013	0	0	0	1	0	1	0	0	-12.7718	-2.6609	12.8154	2.7082;
	1714	1127	0.017637	0.044848	0.0086	0	0	0	1	0	1	0	0	9.9783	5.8941	-9.9559	-6.7784;
	1130	1129	2.1e-05	0.000127	0.1141	1092	1092	1092	1	0	1	0	0	90.8000	-54.3696	-90.7981	41.2299;
	1455	1129	0.000111	0.001932	0.0289	1382	1382	1382	1	0	1	0	0	-181.5582	79.3992	181.5962	-82.0732;
	2799	1129	2.1e-05	0.000127	0.1155	1053	1053	1053	1	0	1	0	0	90.8000	-54.1445	-90.7981	40.8433;
	2051	2800	2e-05	0.000198	0.0172	290	290	290	1	0	1	0	0	36.0003	-8.2007	-36.0000	6.4000;
	2052	1132	2e-05	0.000198	0.0142	290	290	290	1	0	1	0	0	32.1002	-6.1870	-32.1000	4.7000;
	1145	1134	0.003461	0.013896	0.0243	307	307	307	1	0	1	0	0	17.7374	-10.3118	-17.7253	7.6230;
	2084	1135	0.013605	0.033258	0.003	0	0	0	1	0	1	0	0	21.7386	-2.0453	-21.6791	1.8648;
	1783	1136	0.069035	0.150416	0.0016	0	0	0	1	0	1	0	0	34.7403	-7.1104	-33.9423	8.6770;
	2155	1136	0.001512	0.004031	0.0001	0	0	0	1	0	1	0	0	-34.8797	4.8537	34.8974	-4.8172;
	2916	1136	0.004283	0.011842	0.0002	0	0	0	1	0	1	0	0	-8.4000	0.8000	8.4029	-0.8133;
	2053	1137	0.009826	0.026455	0.0003	0	0	0	1	0	1	0	0	0.8001	-0.4328	-0.8000	0.4000;
	2952	1138	0.003793	0.012227	0.0203	0	0	0	1	0	1	0	0	28.5275	-20.9519	-28.4868	18.8013;
	1365	1140	0.048879	0.16125	0.0018	0	0	0	1	0	1	0	0	-0.7798	-0.9684	0.7805	0.7771;
	1991	1140	0.023683	0.060217	0.0006	0	0	0	1	0	1	0	0	-9.5710	-1.4362	9.5917	1.4245;
	1997	1140	0.04006	0.101789	0.0011	0	0	0	1	0	1	0	0	-11.0551	3.5040	11.1054	-3.4944;
	1253	1141	0.001462	0.006677	0.1488	420	420	420	1	0	1	0	0	-44.8901	4.6676	44.9187	-21.1315;
	1697	1141	0.001231	0.008198	0.0587	440	440	440	1	0	1	0	0	168.1667	10.2326	-167.8542	-14.7148;
	2085	1141	0.000865	0.005772	0.0101	436	436	436	1	0	1	0	0	11.3590	-27.1689	-11.3525	26.0876;
	1697	1141	0.002588	0.015862	0.0304	422	422	422	1	0	1	0	0	86.8230	4.1702	-86.6482	-6.4979;
	1220	1142	0.063316	0.146813	0.0025	0	0	0	1	0	1	0	0	-1.9328	7.3021	1.9674	-7.4897;
	2087	1142	0.017385	0.037541	0	0	0	0	1	0	1	0	0	-17.8096	5.5213	17.8667	-5.3981;
	1281	1143	0.011804	0.05293	0.0942	252	252	252	1	0	1	0	0	-21.1259	7.0855	21.1876	-17.6421;
	1512	1147	0.001101	0.012445	0.3105	1488	1488	1488	1	0	1	0	0	-156.1505	-42.6508	156.3999	11.0067;
	2867	1147	0.0009	0.007479	0.0982	1579	1579	1579	1	0	1	0	0	-629.6599	160.5548	633.0481	-143.4035;
	1846	1147	0.002209	0.024924	0.5733	1617	1617	1617	1	0	1	0	0	7.7653	0.4054	-7.7430	-64.5556;
	1539	1147	0.0009	0.00741	0.13	1579	1579	1579	1	0	1	0	0	-425.3693	152.7153	427.0143	-153.7639;
	1357	1148	0.07609	0.180146	0.003	0	0	0	1	0	1	0	0	-1.4086	-0.5122	1.4100	0.1835;
	1357	2801	0.082892	0.184933	0.002	0	0	0	1	0	1	0	0	4.5199	-2.5769	-4.5000	2.4000;
	2054	1149	0.000395	0.002607	0.0051	540	540	540	1	0	1	0	0	50.4095	-2.1800	-50.4000	1.7000;
	1845	1150	0.01022	0.054673	0.0997	337	337	337	1	0	1	0	0	-78.5617	1.8811	79.1483	-9.6029;
	1985	1150	0.003488	0.015777	0.0284	413	413	413	1	0	1	0	0	35.9418	-10.0137	-35.8983	7.1029;
	1280	1153	0.003275	0.007307	0	0	0	0	1	0	1	0	0	-30.9298	27.4120	30.9800	-27.3000;
	2055	1154	0.000756	0.001764	0	0	0	0	1	0	1	0	0	-0.2100	0.0000	0.2100	-0.0000;
	2070	1155	0.024969	0.073268	0.0013	0	0	0	1	0	1	0	0	-33.4000	-2.0000	33.6659	2.6425;
	2151	1155	0.025951	0.090955	0.001	0	0	0	1	0	1	0	0	-39.1987	1.8156	39.5783	-0.5913;
	2067	1155	0.024969	0.083094	0.001	0	0	0	1	0	1	0	0	-30.5000	-3.2000	30.7236	3.8381;
	1176	1156	0.029978	0.100778	0.0366	0	0	0	1	0	1	0	0	43.0811	-0.6758	-42.4771	-0.6196;
	1589	1157	0.002016	0.005291	0.0001	0	0	0	1	0	1	0	0	-2.6613	-1.8876	2.6615	1.8781;
	1910	1157	0.092467	0.244898	0.0028	0	0	0	1	0	1	0	0	16.7242	-1.3375	-16.4715	1.7219;
	1112	1160	0.001025	0.008148	0.0142	584	584	584	1	0	1	0	0	24.1097	16.8602	-24.1015	-18.3779;
	2056	1161	0.001512	0.003779	0.0001	0	0	0	1	0	1	0	0	0.0000	-0.0108	0.0000	0.0000;
	1163	1162	4.3e-05	9e-05	0.004	0	0	0	1	0	1	0	0	5.1000	-1.2220	-5.1000	0.8000;
	2865	1163	0.00079	0.003931	0.0071	339	339	339	1	0	1	0	0	9.8552	6.2694	-9.8542	-7.0135;
	2929	1163	0.001442	0.006696	0.0121	354	354	354	1	0	1	0	0	68.9124	11.0948	-68.8459	-12.0645;
	1473	1164	0.013983	0.047468	0.0025	0	0	0	1	0	1	0	0	-20.4000	-0.7000	20.4552	0.6225;
	2159	1164	0.087075	0.287932	0.0029	0	0	0	1	0	1	0	0	23.8000	-7.8000	-23.2838	9.2002;
	2132	1165	0.04006	0.07735	0.0008	0	0	0	1	0	1	0	0	1.2007	0.6178	-1.2000	-0.7000;
	1271	1166	3.6e-05	9.3e-05	0.0121	655	655	655	1	0	1	0	0	-155.9917	18.8977	156.0000	-20.1754;
	1272	1167	2.8e-05	0.000277	0.0058	2187	2187	2187	1	0	1	0	0	-167.9919	10.7986	168.0000	-11.2836;
	1833	1168	0.001734	0.018573	0.4072	1579	1579	1579	1	0	1	0	0	-40.9492	-37.6518	40.9794	-6.8854;
	1839	1168	0.002181	0.031662	0.8231	1842	1842	1842	1	0	1	0	0	-58.9508	22.8714	59.1103	-113.2197;
	1950	2807	0.001711	0.017313	0.4476	1828	1828	1828	1	0	1	0	0	-195.1523	-120.3892	195.9057	78.9448;
	1839	2807	0.002181	0.031648	0.8202	1842	1842	1842	1	0	1	0	0	-66.5919	4.9857	66.7277	-95.8305;
	1301	1171	0.000198	0.000652	0.5832	475	475	475	1	0	1	0	0	-182.7645	11.7254	182.8303	-73.3003;
	1451	1171	0.000316	0.001442	0.1326	290	290	290	1	0	1	0	0	-33.9000	4.1000	33.9038	-18.1338;
	1301	1171	0.000237	0.001422	0.1873	434	434	434	1	0	1	0	0	-88.2661	-1.1178	88.2837	-18.6216;
	2859	1171	0.000257	0.001007	0.1215	290	290	290	1	0	1	0	0	-47.8000	-2.0000	47.8056	-10.8514;
	2057	1174	0.000773	0.001416	0.0006	0	0	0	1	0	1	0	0	-1.2000	-1.0660	1.2000	1.0000;
	1865	1175	0.003319	0.022716	0.0415	0	0	0	1	0	1	0	0	70.8501	-20.6186	-70.6829	17.3399;
	1204	1176	0.024307	0.078747	0.0251	0	0	0	1	0	1	0	0	32.5584	2.7456	-32.2811	-4.1873;
	1827	1178	3.4e-05	9.4e-05	0.002	286	286	286	1	0	1	0	0	21.0000	-12.0000	-20.9998	11.7764;
	1849	1178	0.003297	0.021902	0.0466	477	477	477	1	0	1	0	0	-172.4171	17.7414	173.3071	-17.0415;
	1380	1179	0.001496	0.014148	0.3697	1537	1537	1537	1	0	1	0	0	579.1723	-82.0307	-574.5852	84.3944;
	1746	1179	0.000942	0.009536	0.2455	1633	1633	1633	1	0	1	0	0	-462.8064	60.1304	464.6601	-68.7248;
	1380	1179	0.001496	0.014148	0.3697	1537	1537	1537	1	0	1	0	0	579.1723	-82.0307	-574.5852	84.3944;
	1746	1179	0.000942	0.009536	0.2455	1633	1633	1633	1	0	1	0	0	-462.8064	60.1304	464.6601	-68.7248;
	2058	1180	0.012346	0.033258	0.0004	0	0	0	1	0	1	0	0	6.2046	0.7701	-6.2000	-0.8000;
	2071	1181	0.042051	0.106601	0.0012	0	0	0	1	0	1	0	0	-0.3977	-5.8510	0.4099	5.7425;
	2135	1181	0.015369	0.04258	0	0	0	0	1	0	1	0	0	-6.2829	1.4488	6.2884	-1.4337;
	1637	2809	0.000277	0.000632	0.0607	268	268	268	1	0	1	0	0	11.0004	-6.5140	-11.0000	0.2000;
	1637	1182	0.000395	0.000731	0.0628	0	0	0	1	0	1	0	0	9.5004	-5.9326	-9.5000	-0.6000;
	1579	1183	0.000178	0.000928	0.3564	455	455	455	1	0	1	0	0	23.3012	-5.8309	-23.3000	-33.8000;
	2973	1184	0.021416	0.07735	0.0093	0	0	0	1	0	1	0	0	13.8469	3.6568	-13.8051	-4.4956;
	1890	1185	0.012247	0.044385	0.0739	357	357	357	1	0	1	0	0	-66.5088	6.8414	67.0209	-13.0388;
	1711	2810	9.9e-05	0.000988	0.004	471	471	471	1	0	1	0	0	-182.3451	17.3139	182.3756	-17.4461;
	1206	1186	0.006918	0.046044	0.0851	535	535	535	1	0	1	0	0	20.2459	-11.9405	-20.2166	2.8355;
	2856	1187	0.000158	0.000289	0.0203	0	0	0	1	0	1	0	0	23.2008	1.0665	-23.2000	-3.2000;
	1431	2811	0.000145	0.000265	0.0182	0	0	0	1	0	1	0	0	0.1000	1.1552	-0.1000	-3.0000;
	2059	1188	0.000222	0.000711	0.0004	0	0	0	1	0	1	0	0	-15.8995	-2.0448	15.9000	2.0000;
	2054	1189	0.000968	0.00644	0.0121	540	540	540	1	0	1	0	0	17.2411	3.5570	-17.2382	-4.8244;
	1780	1191	0.073318	0.197531	0.0035	0	0	0	1	0	1	0	0	-12.7110	5.4407	12.8456	-5.4461;
	2155	1191	0.052406	0.141345	0.0028	0	0	0	1	0	1	0	0	25.4757	-4.6514	-25.1456	5.2461;
	1264	1194	0.000229	0.000419	0.0527	0	0	0	1	0	1	0	0	32.8025	1.3486	-32.8000	-6.7000;
	1264	2813	0.000229	0.000419	0.0527	0	0	0	1	0	1	0	0	30.3021	-1.5522	-30.3000	-3.8000;
	1264	2812	0.000284	0.00052	0.0461	0	0	0	1	0	1	0	0	32.8030	-0.3796	-32.8000	-4.3000;
	2903	1197	4e-05	0.001086	0.004	1363	1363	1363	1	0	1	0	0	703.4100	6.9752	-703.2125	-2.0138;
	2908	1197	5.9e-05	0.001047	0.004	1363	1363	1363	1	0	1	0	0	-347.2972	12.6756	347.3684	-11.8133;
	2060	1198	0.050894	0.128748	0.0014	0	0	0	1	0	1	0	0	12.4397	-3.1740	-12.3612	3.2238;
	1726	1199	0.124501	0.227898	0.0024	0	0	0	1	0	1	0	0	6.0529	-11.5418	-5.8770	11.5763;
	1544	1200	0.009007	0.043872	0.0749	384	384	384	1	0	1	0	0	42.9332	-5.1156	-42.7850	-2.5278;
	1654	1200	0.002738	0.018562	0.04	503	503	503	1	0	1	0	0	-103.2312	2.3975	103.4948	-5.0567;
	2040	1200	0.002078	0.008442	0.0152	360	360	360	1	0	1	0	0	5.7153	-5.6597	-5.7143	3.9717;
	1305	1203	2.8e-05	0.000172	0.0243	455	455	455	1	0	1	0	0	0.0000	-2.6777	-0.0000	-0.0000;
	1700	1204	0.020569	0.065387	0.0217	0	0	0	1	0	1	0	0	16.1147	37.2617	-15.7584	-38.2358;
	1461	1205	0.000126	0.000261	0.0152	0	0	0	1	0	1	0	0	11.7002	0.7750	-11.7000	-2.4000;
	1574	1206	0.00083	0.003931	0.0071	413	413	413	1	0	1	0	0	-23.2000	-5.0000	23.2043	4.2459;
	1832	1206	0.002825	0.018943	0.0344	540	540	540	1	0	1	0	0	110.2235	1.0368	-109.9107	-2.7035;
	1836	1206	0.003338	0.019161	0.0349	413	413	413	1	0	1	0	0	-99.1428	5.4464	99.4464	-7.5037;
	2873	1206	0.00083	0.003832	0.0071	413	413	413	1	0	1	0	0	-11.9000	0.2000	11.9011	-0.9695;
	1832	1206	0.002588	0.017264	0.0314	524	524	524	1	0	1	0	0	120.9319	1.3939	-120.5869	-2.5287;
	1637	1207	0.000356	0.000988	0.1094	280	280	280	1	0	1	0	0	57.1112	-4.9481	-57.1000	-6.4000;
	1870	1208	0.002568	0.011358	0.1539	319	319	319	1	0	1	0	0	34.2464	-21.1908	-34.2124	5.5969;
	2061	1208	0.000454	0.00399	0.3675	428	428	428	1	0	1	0	0	138.1750	-24.8826	-138.0902	-12.0046;
	1211	1209	2e-06	0.001185	0	389	389	389	1	0	1	0	0	20.2266	-1.2529	-20.2266	1.2572;
	2814	1209	2e-06	0.001185	0	389	389	389	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	1616	1214	0.000425	0.001934	0.003	265	265	265	1	0	1	0	0	0.0000	-0.3392	-0.0000	-0.0000;
	1825	1215	0.045603	0.140338	0.002	0	0	0	1	0	1	0	0	-11.8401	14.1992	11.9815	-13.9835;
	1454	1216	0.005798	0.039696	0.0724	420	420	420	1	0	1	0	0	107.6020	9.8272	-107.0121	-14.0877;
	2133	1216	0.004938	0.033165	0.0607	440	440	440	1	0	1	0	0	-47.0145	2.2799	47.1121	-8.5123;
	1594	1217	0.015569	0.028499	0.0003	0	0	0	1	0	1	0	0	-11.9693	1.8840	11.9900	-1.8793;
	1359	1219	0.00098	0.001794	0.1488	0	0	0	1	0	1	0	0	-12.3000	-0.9000	12.3018	-15.4541;
	1976	1223	0.004031	0.013102	0.0121	0	0	0	1	0	1	0	0	4.9998	3.9246	-4.9980	-5.1568;
	2101	1223	0.015621	0.039808	0.0017	0	0	0	1	0	1	0	0	-21.8056	2.8810	21.8799	-2.8650;
	1442	2818	0.011842	0.041824	0.0472	0	0	0	1	0	1	0	0	-44.7000	-1.0000	44.9423	-2.7812;
	1522	1224	0.001027	0.012543	0.0243	584	584	584	1	0	1	0	0	-120.2828	37.2248	120.4335	-38.0169;
	1654	1224	0.006935	0.036516	0.0663	369	369	369	1	0	1	0	0	23.2148	32.3231	-23.1001	-38.9769;
	1522	1224	0.001798	0.012089	0.0223	482	482	482	1	0	1	0	0	-120.9702	46.5546	121.2500	-47.0896;
	2827	1224	4.8e-05	8.8e-05	0.001	0	0	0	1	0	1	0	0	184.2000	-45.7270	-184.1840	45.6483;
	1289	1224	4.8e-05	8.8e-05	0.001	0	0	0	1	0	1	0	0	565.4200	-195.3964	-565.2610	195.5800;
	1362	1225	0.005906	0.026627	0.0456	405	405	405	1	0	1	0	0	11.0084	3.1725	-11.0000	-8.0000;
	1362	2819	0.005906	0.026627	0.0445	405	405	405	1	0	1	0	0	0.4006	-5.5588	-0.4000	0.8000;
	1600	1226	0.017385	0.047367	0.0102	0	0	0	1	0	1	0	0	5.6952	7.3349	-5.6804	-8.4244;
	1887	1226	0.07483	0.18972	0.0071	0	0	0	1	0	1	0	0	-4.6397	0.8544	4.6554	-1.5970;
	1982	1226	0.008617	0.035097	0.0015	0	0	0	1	0	1	0	0	-9.9375	2.6822	9.9458	-2.8138;
	1652	1229	0.068783	0.125976	0.0013	0	0	0	1	0	1	0	0	2.0033	0.9699	-2.0000	-1.1000;
	1285	1230	0.004573	0.020316	0.0405	289	289	289	1	0	1	0	0	38.6028	41.3757	-38.4636	-45.2317;
	1722	1232	0.002825	0.019239	0.0476	430	430	430	1	0	1	0	0	57.9946	11.2123	-57.9000	-15.6000;
	1659	1237	0.007723	0.044444	0.082	472	472	472	1	0	1	0	0	73.0430	-4.7806	-72.6805	-2.4123;
	1620	1238	0.001659	0.011575	0.0091	440	440	440	1	0	1	0	0	0.0001	-3.2673	-0.0000	2.2500;
	1620	1238	0.001659	0.011575	0.0091	440	440	440	1	0	1	0	0	0.0001	-3.2673	-0.0000	2.2500;
	2821	1240	2.1e-05	0.000339	0.0087	2487	2487	2487	1	0	1	0	0	1103.5500	-169.1722	-1103.3023	172.2503;
	1241	1240	2.1e-05	0.000325	0.0087	2487	2487	2487	1	0	1	0	0	346.7100	-49.5482	-346.6856	49.0051;
	2066	1242	0.000252	0.000504	0	0	0	0	1	0	1	0	0	4.1001	2.8001	-4.1000	-2.8000;
	2068	1243	0.006299	0.018392	0	0	0	0	1	0	1	0	0	-3.2989	-2.9968	3.3000	3.0000;
	1531	1244	0.004741	0.022124	0.038	320	320	320	1	0	1	0	0	-69.4259	11.9136	69.6477	-14.9528;
	1902	1245	0.14768	0.270326	0.001	0	0	0	1	0	1	0	0	0.1015	-0.9859	-0.1000	0.9000;
	1718	1247	0.000198	0.000751	0.0921	401	401	401	1	0	1	0	0	-48.5000	-8.2000	48.5044	-1.5457;
	1445	1249	0.002133	0.009659	0.0162	312	312	312	1	0	1	0	0	-15.0294	-2.7193	15.0341	1.0369;
	1604	1250	0.044848	0.142857	0.0017	0	0	0	1	0	1	0	0	29.0661	1.1924	-28.7000	-0.2000;
	1491	1251	0.002438	0.016458	0.0314	416	416	416	1	0	1	0	0	63.5937	4.1046	-63.4998	-6.7850;
	1491	1251	0.00243	0.016454	0.0319	416	416	416	1	0	1	0	0	63.6108	4.1080	-63.5171	-6.8409;
	1536	1252	0.057445	0.119678	0.0019	0	0	0	1	0	1	0	0	-5.6653	-10.3875	5.7468	10.3694;
	1498	1253	0.000356	0.001422	0	368	368	368	1	0	1	0	0	15.7107	-1.6292	-15.7099	1.6324;
	2071	1254	0.000227	0.000605	0	0	0	0	1	0	1	0	0	-4.5699	7.0004	4.5700	-7.0000;
	1441	1258	0.077324	0.210154	0.0033	0	0	0	1	0	1	0	0	-5.4000	1.7000	5.4235	-1.9911;
	1867	1259	0.000616	0.006627	0.1531	1754	1754	1754	1	0	1	0	0	15.1350	-48.6689	-15.1245	32.0852;
	2072	1260	0.004975	0.009106	0.0065	0	0	0	1	0	1	0	0	4.7015	-3.2651	-4.7000	2.6000;
	2884	1261	0.009574	0.026707	0	0	0	0	1	0	1	0	0	-17.2429	3.5797	17.2700	-3.5041;
	1963	1262	0.036489	0.066792	0.0007	0	0	0	1	0	1	0	0	0.3033	-3.3904	-0.2993	3.3239;
	2049	1262	0.049887	0.126732	0.0014	0	0	0	1	0	1	0	0	14.5664	1.9791	-14.4659	-1.8728;
	1615	1263	0.043084	0.144873	0.002	0	0	0	1	0	1	0	0	1.9690	-1.1517	-1.9671	0.9374;
	1431	1264	0.000776	0.004612	0.1736	325	325	325	1	0	1	0	0	-59.4691	-28.4591	59.4991	11.0169;
	1913	1264	0.000119	0.000691	0.0076	397	397	397	1	0	1	0	0	113.6631	7.7087	-113.6479	-8.3931;
	1912	1264	0.000119	0.000711	0.0071	356	356	356	1	0	1	0	0	95.3287	6.8863	-95.3180	-7.5442;
	1994	1264	0.001126	0.005965	0.0162	272	272	272	1	0	1	0	0	102.8131	5.8494	-102.6959	-6.8773;
	1915	1266	0.000252	0.000504	0	0	0	0	1	0	1	0	0	18.6471	-10.0130	-18.6461	10.0151;
	1844	1269	0.032364	0.095227	0.0297	0	0	0	1	0	1	0	0	20.4205	-17.0581	-20.2000	14.8000;
	1788	1270	0.017637	0.075334	0.002	0	0	0	1	0	1	0	0	10.4630	2.2562	-10.4447	-2.3991;
	1379	1271	0.001993	0.020458	0.0638	482	482	482	1	0	1	0	0	-99.8870	44.2899	100.1114	-48.8841;
	1379	1271	0.001993	0.020472	0.0638	482	482	482	1	0	1	0	0	-99.8225	44.2510	100.0466	-48.8467;
	1298	1274	0.002686	0.018173	0.0324	381	381	381	1	0	1	0	0	-32.4485	-14.9394	32.4796	11.7091;
	1572	1274	0.005748	0.03836	0.0688	524	524	524	1	0	1	0	0	19.1982	-11.5745	-19.1749	4.4143;
	2048	1275	0.005562	0.010181	0.0001	0	0	0	1	0	1	0	0	0.3000	0.0889	-0.3000	-0.1000;
	1659	1277	0.000277	0.002588	0.0051	584	584	584	1	0	1	0	0	-25.7984	2.1688	25.8000	-2.7332;
	2074	1278	0.027211	0.062988	0.0007	0	0	0	1	0	1	0	0	-0.2000	-0.0767	0.2000	0.0000;
	2825	573	2e-05	0.000198	0	337	337	337	1	0	1	0	0	-59.7660	-19.4220	59.7667	19.4294;
	1484	1280	0.067422	0.186621	0.0021	0	0	0	1	0	1	0	0	-12.2180	8.5792	12.3523	-8.4433;
	1704	1280	0.06198	0.216931	0.002	0	0	0	1	0	1	0	0	-17.0267	3.7816	17.1972	-3.4072;
	1906	1280	0.059965	0.147896	0.0017	0	0	0	1	0	1	0	0	-6.2527	5.4877	6.2902	-5.5854;
	2075	1280	0.003527	0.007811	0	0	0	0	1	0	1	0	0	-6.5082	1.2943	6.5096	-1.2912;
	1485	1281	0.002647	0.011911	0.0213	305	305	305	1	0	1	0	0	-17.0518	-19.0432	17.0658	16.6536;
	1486	1282	0.014059	0.045578	0.0006	0	0	0	1	0	1	0	0	4.2768	1.8786	-4.2740	-1.9360;
	1525	1284	0.001659	0.011081	0.0203	507	507	507	1	0	1	0	0	42.3282	-2.1220	-42.3010	0.0869;
	1525	1284	0.002509	0.011319	0.0203	388	388	388	1	0	1	0	0	40.7403	-4.9274	-40.7019	2.8839;
	1502	1286	0.000928	0.006183	0.0111	540	540	540	1	0	1	0	0	103.5010	-11.4965	-103.4046	10.9825;
	2113	1286	0.000217	0.001481	0.003	471	471	471	1	0	1	0	0	109.6254	-7.3076	-109.6002	7.1666;
	2153	1287	7e-06	0.00013	0.0029	2694	2694	2694	1	0	1	0	0	228.6794	27.8383	-228.6761	-28.1000;
	1647	1288	0.04258	0.102797	0.0067	0	0	0	1	0	1	0	0	-4.9554	1.3291	4.9661	-2.0331;
	1523	1291	0.000111	0.000741	0.0014	545	545	545	1	0	1	0	0	-14.8000	-1.0000	14.8002	0.8531;
	1830	1291	0.001857	0.008375	0.0142	385	385	385	1	0	1	0	0	32.1160	10.8476	-32.0956	-12.2635;
	2866	1291	9.9e-05	0.000711	0.001	471	471	471	1	0	1	0	0	-54.6000	-9.3000	54.6029	9.2146;
	1586	1292	0.000198	0.000909	0.001	264	264	264	1	0	1	0	0	9.8000	-3.5143	-9.7998	3.4019;
	1625	1297	0.076846	0.15999	0.009	0	0	0	1	0	1	0	0	-25.2155	5.1621	25.7038	-5.1011;
	1429	1299	0.013274	0.060326	0.1043	331	331	331	1	0	1	0	0	81.2764	-23.7279	-80.4488	15.8880;
	1301	2828	2e-05	0.000198	0.0091	257	257	257	1	0	1	0	0	27.0001	-5.9627	-27.0000	5.0000;
	1301	1300	2e-05	0.000198	0.0051	257	257	257	1	0	1	0	0	26.9001	4.2611	-26.9000	-4.8000;
	1484	1302	0.053918	0.133787	0.002	0	0	0	1	0	1	0	0	12.6770	0.0352	-12.6003	-0.0695;
	1704	1302	0.023683	0.056941	0.001	0	0	0	1	0	1	0	0	6.4467	-8.8932	-6.4211	8.8434;
	1484	1302	0.053666	0.133787	0.001	0	0	0	1	0	1	0	0	12.6850	0.1124	-12.6085	-0.0341;
	1882	1303	0.004701	0.030064	0.0547	385	385	385	1	0	1	0	0	111.5153	-2.0032	-110.9898	-0.6947;
	1500	1305	0.001343	0.007862	0.0142	455	455	455	1	0	1	0	0	-66.4631	9.4621	66.5182	-10.7039;
	1677	2829	2.8e-05	0.000145	0.0606	855	855	855	1	0	1	0	0	128.8000	-120.2223	-128.7924	113.4783;
	2077	1306	5e-06	0.0001	0	2487	2487	2487	1	0	1	0	0	-115.5127	98.1215	115.5138	-98.1010;
	1306	572	1e-05	0.0001	0	2487	2487	2487	1	0	1	0	0	-115.5138	98.1010	115.5158	-98.0805;
	1683	1307	0.026455	0.072562	0.0008	0	0	0	1	0	1	0	0	8.1958	2.1526	-8.1780	-2.1892;
	2114	1307	0.032552	0.067674	0.0007	0	0	0	1	0	1	0	0	-3.7301	-11.3541	3.7743	11.3721;
	2079	1308	9.9e-05	0.000182	0.0004	0	0	0	1	0	1	0	0	0.0000	-0.0426	0.0000	-0.0000;
	2030	1309	0.00073	0.001335	0.1104	0	0	0	1	0	1	0	0	-0.2998	-11.2271	0.3000	-0.4000;
	1265	1310	0.002016	0.005543	0.0001	0	0	0	1	0	1	0	0	-3.3000	6.4000	3.3010	-6.4078;
	1474	1310	0.028975	0.121945	0.0015	0	0	0	1	0	1	0	0	-23.4802	9.9887	23.6575	-9.4017;
	1281	1311	0.018038	0.057792	0.0916	0	0	0	1	0	1	0	0	-18.5325	0.0343	18.5906	-10.4226;
	2020	1311	0.001798	0.004543	0.0081	0	0	0	1	0	1	0	0	29.7941	-21.2800	-29.7735	20.3970;
	1375	1312	0.015873	0.106828	0.0018	0	0	0	1	0	1	0	0	4.5411	-28.5590	-4.4069	29.2795;
	2081	1317	0.001537	0.004031	0.0036	0	0	0	1	0	1	0	0	-7.2438	-20.5683	7.2501	20.1786;
	1558	1318	8e-06	0.0001	0.002	2487	2487	2487	1	0	1	0	0	1283.9000	-423.1323	-1283.7667	424.5790;
	2869	1318	8e-06	0.0001	0.002	2487	2487	2487	1	0	1	0	0	764.3300	-308.2777	-764.2805	308.6774;
	1614	1319	0.000909	0.003299	0.0051	310	310	310	1	0	1	0	0	-13.6000	-8.3542	13.6020	7.7872;
	2082	1321	0.049635	0.125976	0.0014	0	0	0	1	0	1	0	0	6.6974	-0.9689	-6.6765	0.8705;
	1248	1323	0.002627	0.017284	0.0435	0	0	0	1	0	1	0	0	-19.9000	-0.7000	19.9100	-3.7767;
	1502	1323	0.002272	0.011239	0.0203	413	413	413	1	0	1	0	0	-6.4034	-10.1871	6.4061	8.0825;
	1514	1323	0.002574	0.013541	0.0349	408	408	408	1	0	1	0	0	-75.7976	-2.8892	75.9398	-0.0008;
	1733	2831	0.001817	0.012207	0.0223	471	471	471	1	0	1	0	0	-138.6227	1.1236	138.9600	-1.1728;
	1885	2831	0.000375	0.002509	0.0051	540	540	540	1	0	1	0	0	-33.4000	5.7000	33.4041	-6.2029;
	2003	1323	0.000356	0.002311	0.004	540	540	540	1	0	1	0	0	-6.3208	-8.3526	6.3212	7.9372;
	2027	2830	0.003081	0.020089	0.0375	381	381	381	1	0	1	0	0	-69.0166	4.5222	69.1561	-7.5965;
	2937	2830	0.000375	0.002528	0.0051	388	388	388	1	0	1	0	0	-51.8000	-3.8000	51.8095	3.3220;
	1928	1323	0.001798	0.010133	0.0182	408	408	408	1	0	1	0	0	-76.5106	-2.1451	76.6117	0.8165;
	1514	1323	0.00097	0.009481	0.037	720	720	720	1	0	1	0	0	-109.0849	-12.8761	109.1970	10.1147;
	1990	2831	0.001067	0.007091	0.0132	471	471	471	1	0	1	0	0	-151.1646	7.2019	151.4001	-7.0088;
	1930	1323	0.000751	0.007423	0.0248	833	833	833	1	0	1	0	0	-117.2117	-12.0004	117.3116	10.4019;
	1989	2831	0.001067	0.007091	0.0132	471	471	471	1	0	1	0	0	-149.3120	10.1400	149.5422	-9.9822;
	1239	1324	0.00099	0.007576	0.156	1486	1486	1486	1	0	1	0	0	199.9785	46.8897	-199.5816	-60.5099;
	1503	2832	0.000298	0.003262	0.0693	1774	1774	1774	1	0	1	0	0	-21.0901	-1.9296	21.0914	-5.3896;
	1723	2832	0.000561	0.006288	0.1574	1774	1774	1774	1	0	1	0	0	223.3653	10.4084	-223.1001	-24.1281;
	2897	2832	0.000554	0.006163	0.1588	1579	1579	1579	1	0	1	0	0	252.6308	6.1255	-252.2970	-19.2495;
	1723	1324	0.000382	0.005002	0.1718	2487	2487	2487	1	0	1	0	0	192.7328	-11.7184	-192.5993	-4.7831;
	2897	1324	0.000381	0.005	0.1733	2487	2487	2487	1	0	1	0	0	223.4653	-16.9496	-223.2861	0.8958;
	1871	1324	0.000547	0.006046	0.1242	1579	1579	1579	1	0	1	0	0	70.2228	-14.6651	-70.1970	1.7646;
	1252	1325	0.026455	0.054674	0.002	0	0	0	1	0	1	0	0	-8.9938	-2.5998	9.0167	2.4455;
	1252	1325	0.010859	0.026153	0.0501	0	0	0	1	0	1	0	0	-18.9530	-8.9697	18.9964	4.0219;
	1236	1327	0.048324	0.129478	0.0026	0	0	0	1	0	1	0	0	7.3027	-1.9107	-7.2777	1.6937;
	2142	1327	0.078045	0.142861	0.0014	0	0	0	1	0	1	0	0	0.7000	-1.1000	-0.6989	0.9494;
	1236	1327	0.048803	0.125926	0.0021	0	0	0	1	0	1	0	0	7.4498	-2.0181	-7.4234	1.8569;
	1434	1328	0.006262	0.043595	0.078	471	471	471	1	0	1	0	0	-78.5786	-1.8798	78.9366	-4.0947;
	1748	1328	0.001659	0.011022	0.0203	513	513	513	1	0	1	0	0	-45.9941	-13.2492	46.0287	11.2706;
	1957	1328	0.002744	0.018746	0.0349	515	515	515	1	0	1	0	0	-113.4923	7.1713	113.8196	-8.7334;
	1748	1328	0.001659	0.011042	0.0203	538	538	538	1	0	1	0	0	-45.9094	-13.2399	45.9438	11.2610;
	2083	1330	0.001764	0.004283	0.0001	0	0	0	1	0	1	0	0	0.0000	-0.0112	0.0000	0.0000;
	1771	2833	0.022424	0.054926	0.0064	0	0	0	1	0	1	0	0	12.6371	2.9346	-12.6000	-3.5000;
	1771	1331	0.02318	0.056437	0.0066	0	0	0	1	0	1	0	0	11.9352	3.4092	-11.9000	-4.0000;
	1377	1332	0.003694	0.02481	0.0456	575	575	575	1	0	1	0	0	58.5315	4.1350	-58.4128	-8.2441;
	2857	1332	0.002963	0.019793	0.0694	370	370	370	1	0	1	0	0	-4.3113	4.2620	4.3136	-11.6984;
	1481	1332	0.002647	0.017659	0.0324	575	575	575	1	0	1	0	0	32.0704	2.2604	-32.0447	-5.5680;
	1804	1332	0.00719	0.033264	0.0618	319	319	319	1	0	1	0	0	61.0101	-11.9701	-60.7562	6.5105;
	1987	1334	0.014361	0.048375	0.0006	0	0	0	1	0	1	0	0	23.7545	-1.6418	-23.6748	1.8490;
	1521	1334	0.030234	0.092719	0.0025	0	0	0	1	0	1	0	0	22.6455	-2.2460	-22.4931	2.4579;
	2146	1335	0.006803	0.015621	0.0002	0	0	0	1	0	1	0	0	-0.3099	0.9775	0.3100	-1.0000;
	1937	1338	0.002771	0.011842	0.0177	0	0	0	1	0	1	0	0	-27.5457	4.1463	27.5659	-5.9709;
	1450	1339	0.003457	0.015704	0.0284	369	369	369	1	0	1	0	0	-73.8353	-31.8568	74.0357	29.6258;
	1709	1339	0.00164	0.021709	0.0911	482	482	482	1	0	1	0	0	117.3078	-0.6919	-117.1057	-6.8016;
	1555	1340	2e-05	9.9e-05	0.0121	457	457	457	1	0	1	0	0	-5.4038	60.4129	5.4045	-61.6641;
	1668	1340	0.000435	0.002878	0.0051	507	507	507	1	0	1	0	0	82.7616	82.3834	-82.7045	-82.5359;
	1343	1342	0.00252	0.005039	0	0	0	0	1	0	1	0	0	-1.4976	-5.7390	1.4984	5.7406;
	1472	1342	0.006922	0.012671	0.004	0	0	0	1	0	1	0	0	2.5989	-0.7051	-2.5984	0.2594;
	1472	1343	0.001512	0.003527	0	0	0	0	1	0	1	0	0	11.6050	7.6671	-11.6024	-7.6610;
	1487	1344	0.003931	0.020365	0.037	388	388	388	1	0	1	0	0	-51.6445	-2.8631	51.7402	-0.7030;
	1567	1344	0.002805	0.012484	0.0319	327	327	327	1	0	1	0	0	75.6861	2.7286	-75.5402	-5.5970;
	1556	1345	0.007309	0.049876	0.0881	538	538	538	1	0	1	0	0	-76.4162	-4.0044	76.8085	-2.9582;
	1724	1345	0.006044	0.042114	0.0729	513	513	513	1	0	1	0	0	14.1364	-41.4014	-14.0456	34.1246;
	1646	1346	0.009826	0.020912	0.0009	0	0	0	1	0	1	0	0	-6.0007	-6.1890	6.0073	6.1038;
	1932	1346	0.030234	0.082389	0.001	0	0	0	1	0	1	0	0	-7.6024	3.9837	7.6226	-4.0391;
	1750	1347	0.043084	0.135047	0.002	0	0	0	1	0	1	0	0	8.6811	-9.5138	-8.6188	9.4802;
	1377	1350	0.000612	0.004128	0.0081	575	575	575	1	0	1	0	0	-4.6742	2.1884	4.6744	-3.0617;
	1471	1350	0.001225	0.006854	0.1397	261	261	261	1	0	1	0	0	-76.1257	-5.9818	76.1916	-8.7184;
	1481	1350	0.001738	0.011615	0.0213	575	575	575	1	0	1	0	0	-77.7704	-7.0604	77.8687	5.4226;
	1218	1351	0.001059	0.003597	0.0458	300	300	300	1	0	1	0	0	-6.8000	2.1000	6.8007	-7.1169;
	1417	1351	0.009699	0.044839	0.0749	331	331	331	1	0	1	0	0	-42.2939	18.7950	42.4966	-26.1099;
	1636	1351	0.001426	0.009276	0.0292	366	366	366	1	0	1	0	0	53.3747	-3.3853	-53.3376	0.4251;
	1701	1351	0.014143	0.064395	0.1134	0	0	0	1	0	1	0	0	-24.4219	8.0535	24.5244	-20.0769;
	1820	1351	0.003502	0.02318	0.0547	366	366	366	1	0	1	0	0	94.1215	-8.5791	-93.8383	4.4499;
	1820	1351	0.004543	0.024889	0.0435	321	321	321	1	0	1	0	0	87.0137	-10.2201	-86.6983	7.1738;
	2085	1353	2e-05	9.8e-05	0	440	440	440	1	0	1	0	0	27.9001	2.8007	-27.9000	-2.8000;
	2087	1355	0.003275	0.00907	0	0	0	0	1	0	1	0	0	-1.2099	-1.7996	1.2100	1.8000;
	2086	1356	2e-05	0.000198	0.001	440	440	440	1	0	1	0	0	10.0000	2.6909	-10.0000	-2.8000;
	2010	1357	0.014361	0.036029	0.001	0	0	0	1	0	1	0	0	5.1436	-4.9532	-5.1371	4.8592;
	2088	1357	0.000252	0.000504	0	0	0	0	1	0	1	0	0	-25.0439	10.6292	25.0456	-10.6258;
	2097	1357	0.022172	0.046107	0.001	0	0	0	1	0	1	0	0	24.3028	-12.1188	-24.1551	12.3155;
	1857	1357	0.014555	0.026643	0.0004	0	0	0	1	0	1	0	0	-22.0000	5.0000	22.0673	-4.9210;
	2089	1358	5.9e-05	0.000356	0.001	471	471	471	1	0	1	0	0	4.9001	-13.0074	-4.9000	12.9000;
	2091	1361	0.001126	0.005037	0.0091	0	0	0	1	0	1	0	0	-18.0763	5.9325	18.0800	-6.9224;
	1575	1362	0.004642	0.030854	0.0557	541	541	541	1	0	1	0	0	-59.0000	24.3000	59.1816	-29.0784;
	1904	1362	0.001578	0.010526	0.0192	379	379	379	1	0	1	0	0	-43.3981	4.7070	43.4264	-6.5709;
	2090	1362	0.000119	0.000889	0.002	541	541	541	1	0	1	0	0	-77.5248	7.6980	77.5316	-7.8614;
	1697	1366	0.001351	0.008986	0.0303	405	405	405	1	0	1	0	0	97.6632	-6.2565	-97.5480	3.6280;
	2893	1367	0.001512	0.005039	0.0123	0	0	0	1	0	1	0	0	-27.5000	-2.5000	27.5122	1.3825;
	1672	1367	0.003779	0.014865	0.0185	0	0	0	1	0	1	0	0	-15.7000	0.0000	15.7099	-1.7031;
	1939	1368	0.001027	0.006123	0.2162	296	296	296	1	0	1	0	0	-14.1587	-8.8724	14.1607	-14.6513;
	1902	1370	0.005926	0.013827	0	0	0	0	1	0	1	0	0	-0.1015	0.9859	0.1016	-0.9857;
	1907	1370	0.059259	0.141284	0.0005	0	0	0	1	0	1	0	0	-2.8822	0.8968	2.8883	-0.9263;
	2092	1372	0.000194	0.000624	0.0009	0	0	0	1	0	1	0	0	0.5002	-10.0990	-0.5000	10.0000;
	1983	1373	0.001146	0.007625	0.0142	575	575	575	1	0	1	0	0	114.8650	-10.7668	-114.7231	10.1877;
	2835	1374	9.9e-05	0.000198	0.0142	0	0	0	1	0	1	0	0	16.0000	0.3956	-15.9998	-1.9137;
	1369	1374	9.9e-05	0.000198	0.0182	0	0	0	1	0	1	0	0	16.0000	0.3954	-15.9998	-2.3412;
	1712	2836	9.9e-05	0.000988	0.004	473	473	473	1	0	1	0	0	-199.1344	35.7125	199.1725	-35.7572;
	2834	1374	0.000111	0.000223	0.0213	0	0	0	1	0	1	0	0	16.0000	0.3937	-15.9997	-2.6710;
	1450	1376	0.003477	0.023822	0.0456	482	482	482	1	0	1	0	0	2.9489	30.4803	-2.9142	-35.2165;
	1426	1377	0.000324	0.000992	0.0729	0	0	0	1	0	1	0	0	-2.5000	-3.6000	2.5000	-4.2706;
	1522	1379	0.00081	0.005472	0.0101	482	482	482	1	0	1	0	0	-48.7976	-8.5405	48.8158	7.5649;
	1522	1379	0.000751	0.005057	0.0127	482	482	482	1	0	1	0	0	-52.8025	-9.3122	52.8223	8.0638;
	1710	1380	0.001884	0.019197	0.4621	1633	1633	1633	1	0	1	0	0	580.0689	-21.4047	-574.4019	27.7381;
	1710	1380	0.001891	0.019134	0.4621	1633	1633	1633	1	0	1	0	0	581.9426	-21.7875	-576.2178	28.3032;
	2093	1381	0.029226	0.076846	0.0009	0	0	0	1	0	1	0	0	0.0000	-0.1007	-0.0000	-0.0000;
	1968	1383	0.001462	0.009817	0.0177	524	524	524	1	0	1	0	0	-51.4771	-10.1842	51.5133	8.4724;
	1797	1386	0.000237	0.001501	0.003	540	540	540	1	0	1	0	0	-0.6000	-3.1349	0.6000	2.8000;
	2897	1387	0.000402	0.005242	0.1791	2487	2487	2487	1	0	1	0	0	-276.6136	-0.6315	276.9034	-14.6329;
	1723	1387	0.000402	0.005242	0.1819	2487	2487	2487	1	0	1	0	0	-305.8957	4.8962	306.2505	-19.6145;
	1775	1392	5.9e-05	0.001047	0.004	1363	1363	1363	1	0	1	0	0	316.2125	-12.3862	-316.1535	13.0323;
	2909	2841	5.9e-05	0.001126	0.004	1363	1363	1363	1	0	1	0	0	-268.4645	15.9365	268.5072	-15.5235;
	2910	1392	5.9e-05	0.001126	0.004	1363	1363	1363	1	0	1	0	0	-316.0945	13.7574	316.1535	-13.0323;
	1652	1395	0.009826	0.032754	0.0037	0	0	0	1	0	1	0	0	35.2426	-4.5743	-35.1246	4.5798;
	2062	1395	0.004031	0.013605	0.0002	0	0	0	1	0	1	0	0	-16.4136	3.9960	16.4246	-3.9798;
	1658	1396	0.111867	0.241875	0.0026	0	0	0	1	0	1	0	0	-1.6677	-1.9866	1.6740	1.7116;
	2147	1396	0.02318	0.062988	0.0007	0	0	0	1	0	1	0	0	9.4543	-2.9115	-9.4340	2.8884;
	2094	1397	0.038801	0.073066	0.0008	0	0	0	1	0	1	0	0	0.5014	-1.9872	-0.5000	1.9000;
	1514	2845	0.000366	0.000669	0.0476	0	0	0	1	0	1	0	0	18.7014	-8.6490	-18.7000	3.7000;
	1514	1399	0.000352	0.000645	0.0466	0	0	0	1	0	1	0	0	-0.1000	-5.0476	0.1000	0.2000;
	1765	1401	0.003121	0.020997	0.0385	540	540	540	1	0	1	0	0	54.4004	-2.9249	-54.3173	-0.7900;
	2037	1401	0.004602	0.0208	0.0365	337	337	337	1	0	1	0	0	-27.3331	-23.7692	27.3843	19.9753;
	2924	1402	0.002694	0.028476	0.6599	1708	1708	1708	1	0	1	0	0	148.4363	-104.5575	-147.7852	37.5180;
	1875	1403	0.000751	0.003417	0.0061	331	331	331	1	0	1	0	0	11.0011	6.1481	-11.0000	-6.8000;
	2852	1404	2e-06	0.001185	0	0	0	0	1	0	1	0	0	15.6227	-1.0035	-15.6227	1.0062;
	1406	1404	2e-06	0.001185	0	0	0	0	1	0	1	0	0	15.7722	-1.0163	-15.7722	1.0191;
	2851	1404	2e-06	0.001185	0	0	0	0	1	0	1	0	0	14.9949	-0.9504	-14.9949	0.9530;
	2096	1407	0.00083	0.005491	0.0101	540	540	540	1	0	1	0	0	25.2057	-10.8439	-25.2000	9.8000;
	1549	1408	0.000567	0.001298	0.1843	263	263	263	1	0	1	0	0	32.3056	-10.7280	-32.3000	-8.8000;
	1549	2853	0.000395	0.001422	0.1903	0	0	0	1	0	1	0	0	16.9013	-18.6765	-16.9000	-1.5000;
	1616	1409	0.000494	0.002963	0.0051	350	350	350	1	0	1	0	0	24.6422	-13.4356	-24.6387	12.8793;
	1964	1411	0.004006	0.010129	0.0054	0	0	0	1	0	1	0	0	29.9000	-19.3000	-29.8533	18.8361;
	2026	1412	0.02968	0.124313	0.0015	0	0	0	1	0	1	0	0	1.3981	1.4906	-1.3969	-1.6517;
	2039	1412	0.021164	0.079365	0.001	0	0	0	1	0	1	0	0	-6.3239	-1.9506	6.3323	1.8718;
	1919	1414	0.029554	0.078534	0.0013	0	0	0	1	0	1	0	0	-5.1000	-1.6000	5.1076	1.4770;
	2097	1414	0.005291	0.011842	0	0	0	0	1	0	1	0	0	-24.3028	12.1188	24.3381	-12.0398;
	1772	1415	0.000435	0.0016	0.1974	506	506	506	1	0	1	0	0	42.9395	-20.8726	-42.9320	-1.2401;
	1772	1415	0.000435	0.00162	0.2005	506	506	506	1	0	1	0	0	42.4754	-20.8008	-42.4680	-1.6599;
	1701	1417	0.006499	0.029472	0.0506	301	301	301	1	0	1	0	0	10.9138	-6.3731	-10.9061	0.8050;
	1751	1419	0.004879	0.022479	0.0375	305	305	305	1	0	1	0	0	-42.8746	35.6054	43.0143	-39.2106;
	1868	1420	0.017511	0.074351	0.0009	0	0	0	1	0	1	0	0	19.2308	6.0795	-19.1667	-5.9068;
	2039	1420	0.008541	0.023154	0.0007	0	0	0	1	0	1	0	0	6.3239	1.9506	-6.3205	-2.0182;
	2099	2855	9.9e-05	0.000573	0.0511	0	0	0	1	0	1	0	0	22.3005	0.5540	-22.3000	-5.9000;
	2098	1421	0.000138	0.000435	0.0445	0	0	0	1	0	1	0	0	30.6012	0.1589	-30.6000	-4.9000;
	2100	1423	0.001864	0.007508	0.0001	0	0	0	1	0	1	0	0	7.2000	-5.5000	-7.1986	5.4945;
	1678	1427	0.080877	0.204334	0.0043	0	0	0	1	0	1	0	0	-7.4021	1.5946	7.4479	-1.9211;
	1852	1427	0.038297	0.131771	0.0319	0	0	0	1	0	1	0	0	-20.3364	1.4046	20.4947	-4.1343;
	1988	1427	0.014613	0.037289	0.0025	0	0	0	1	0	1	0	0	-3.2715	0.0341	3.2730	-0.2878;
	1450	1428	0.002943	0.019773	0.0354	482	482	482	1	0	1	0	0	109.4310	19.2808	-109.0982	-20.9087;
	1581	1428	0.001679	0.011101	0.0203	482	482	482	1	0	1	0	0	43.4885	-20.7837	-43.4531	18.8193;
	2086	1429	0.006301	0.028622	0.0496	331	331	331	1	0	1	0	0	54.8551	-45.4287	-54.5764	41.2279;
	2929	2856	0.002746	0.014183	0.1868	325	325	325	1	0	1	0	0	95.3282	-3.5823	-95.0914	-14.9060;
	1870	1431	0.002469	0.013827	0.1757	325	325	325	1	0	1	0	0	104.0890	4.6867	-103.8229	-21.0823;
	1995	2856	0.002094	0.010607	0.1822	292	292	292	1	0	1	0	0	86.5534	-1.6727	-86.4038	-16.7802;
	1580	1432	0.000436	0.000797	0.001	0	0	0	1	0	1	0	0	0.4000	-1.0041	-0.4000	0.9000;
	1977	1433	0.009323	0.046598	0.08	354	354	354	1	0	1	0	0	-39.2062	33.8839	39.4602	-41.3256;
	1957	1434	0.004425	0.029349	0.0547	578	578	578	1	0	1	0	0	44.5024	0.2292	-44.4214	-5.6202;
	1717	1435	0.079365	0.163517	0.0021	0	0	0	1	0	1	0	0	-4.1178	0.1394	4.1300	-0.3463;
	1898	2857	0.0032	0.021472	0.0385	418	418	418	1	0	1	0	0	40.3647	-11.1897	-40.3137	7.3955;
	1732	1437	0.000824	0.008373	0.2166	1579	1579	1579	1	0	1	0	0	-213.2736	-0.4681	213.6233	-19.2742;
	1740	1437	0.001211	0.017571	0.4563	2487	2487	2487	1	0	1	0	0	12.0335	-6.0928	-12.0280	-43.1045;
	2898	1437	0.000824	0.008373	0.2166	1579	1579	1579	1	0	1	0	0	-213.6519	-5.1305	214.0025	-14.5945;
	1740	1437	0.001205	0.017438	0.4534	2487	2487	2487	1	0	1	0	0	12.1285	-5.7961	-12.1230	-43.0874;
	1653	1439	0.021244	0.060489	0.0193	0	0	0	1	0	1	0	0	30.1710	-5.9431	-29.9982	4.2250;
	2123	1440	0.000553	0.003793	0.0071	502	502	502	1	0	1	0	0	248.6015	-35.9248	-248.2863	37.3018;
	1525	1443	0.007546	0.034173	0.0607	265	265	265	1	0	1	0	0	49.4612	7.4593	-49.2842	-13.2461;
	2102	1448	0.009156	0.040044	0.0135	0	0	0	1	0	1	0	0	-46.1539	2.2535	46.3400	-2.8658;
	1678	1449	0.017133	0.043336	0.0005	0	0	0	1	0	1	0	0	-31.4979	7.8054	31.6739	-7.4117;
	1910	1449	0.005039	0.014109	0.0002	0	0	0	1	0	1	0	0	-16.7242	1.3375	16.7380	-1.3195;
	1479	1450	0.000928	0.004148	0.0071	0	0	0	1	0	1	0	0	0.0000	-0.0000	0.0000	-0.7801;
	1605	1450	0.002844	0.018627	0.0334	468	468	468	1	0	1	0	0	16.6942	2.8713	-16.6864	-6.4947;
	2016	1450	0.00257	0.017083	0.0314	482	482	482	1	0	1	0	0	42.8703	15.6369	-42.8206	-18.7693;
	1958	1454	0.001679	0.011062	0.0203	438	438	438	1	0	1	0	0	31.0451	5.5910	-31.0305	-7.8466;
	2022	1454	0.004958	0.022716	0.0395	265	265	265	1	0	1	0	0	4.3918	1.9023	-4.3902	-6.4710;
	2111	1454	0.000178	0.00077	0.0035	271	271	271	1	0	1	0	0	7.5997	1.7431	-7.5996	-2.1477;
	2104	1462	0.000237	0.001541	0.003	540	540	540	1	0	1	0	0	21.3010	0.1850	-21.3000	-0.5000;
	2927	1464	0.000948	0.009185	0.0324	426	426	426	1	0	1	0	0	130.3180	-4.8521	-130.1668	2.8702;
	2927	2862	0.000889	0.008652	0.0304	350	350	350	1	0	1	0	0	149.7363	-8.8310	-149.5487	7.4214;
	2106	1469	0.001008	0.00252	0	0	0	0	1	0	1	0	0	12.8016	-0.8961	-12.8000	0.9000;
	1840	1470	0.001738	0.011595	0.0213	440	440	440	1	0	1	0	0	0.0000	-2.3849	-0.0000	-0.0000;
	1898	1471	0.008652	0.039447	0.0724	374	374	374	1	0	1	0	0	-4.4228	-8.0569	4.4257	0.2818;
	1848	1475	0.073822	0.198539	0.0119	0	0	0	1	0	1	0	0	21.7391	-2.6091	-21.4000	2.3000;
	1899	1476	0.107178	0.196187	0.0016	0	0	0	1	0	1	0	0	6.0361	-1.0106	-6.0000	0.9000;
	2107	1477	0.001067	0.004346	0.0182	360	360	360	1	0	1	0	0	-41.9827	5.3589	42.0000	-7.3188;
	1850	1478	0.023735	0.043446	0.0005	0	0	0	1	0	1	0	0	1.4008	1.2470	-1.4000	-1.3000;
	2108	2864	0.017385	0.031998	0.0003	0	0	0	1	0	1	0	0	-0.3997	1.1679	0.4000	-1.2000;
	2109	1480	0.005543	0.012094	0.0002	0	0	0	1	0	1	0	0	1.9003	-1.6229	-1.9000	1.6000;
	1762	1483	0.008332	0.037879	0.0663	264	264	264	1	0	1	0	0	75.3558	-4.4974	-74.9168	-0.6149;
	2031	1484	0.033006	0.072814	0.001	0	0	0	1	0	1	0	0	-4.7680	2.8766	4.7771	-2.9695;
	1751	1485	0.008774	0.031285	0.0491	305	305	305	1	0	1	0	0	0.9015	-18.3203	-0.8829	12.7689;
	2110	1487	0.002311	0.015467	0.0284	507	507	507	1	0	1	0	0	-17.7379	-1.5289	17.7445	-1.5369;
	2111	1488	0.001264	0.005136	0.0091	271	271	271	1	0	1	0	0	-3.7998	-0.8715	3.8000	-0.1811;
	2111	1488	0.001264	0.005136	0.0091	271	271	271	1	0	1	0	0	-3.7998	-0.8715	3.8000	-0.1811;
	1525	1489	0.005886	0.031546	0.0567	380	380	380	1	0	1	0	0	20.3726	-20.9809	-20.3330	14.9723;
	1838	1489	0.011239	0.050647	0.0901	331	331	331	1	0	1	0	0	4.1018	13.1169	-4.0670	-22.9723;
	1917	1491	0.001817	0.012089	0.0223	440	440	440	1	0	1	0	0	-89.1520	-1.5064	89.2890	0.0618;
	2112	1494	5.9e-05	0.000403	0.001	507	507	507	1	0	1	0	0	-13.7999	-0.4091	13.8000	0.3000;
	1828	1496	0.000316	0.001936	0.2551	397	397	397	1	0	1	0	0	-51.1664	3.2476	51.1751	-30.0699;
	1522	1497	0.000221	0.001357	0.1974	385	385	385	1	0	1	0	0	181.2498	-62.1753	-181.1777	41.1547;
	1697	1498	0.003818	0.024421	0.1136	366	366	366	1	0	1	0	0	68.1690	-4.8211	-68.0107	-6.8708;
	1628	1499	0.003457	0.007901	0	0	0	0	1	0	1	0	0	-2.0000	-0.0000	2.0002	0.0003;
	2139	1499	0.000335	0.000613	0	0	0	0	1	0	1	0	0	-1.0002	-0.0003	1.0002	0.0003;
	2160	1500	0.00162	0.009284	0.0162	379	379	379	1	0	1	0	0	-84.7082	-18.8579	84.8191	17.7135;
	2929	2865	0.001956	0.009146	0.0152	348	348	348	1	0	1	0	0	46.2008	5.0453	-46.1607	-6.4648;
	2003	1502	0.001837	0.008988	0.0203	403	403	403	1	0	1	0	0	6.3208	8.3526	-6.3186	-10.4592;
	2113	1502	0.000672	0.004543	0.0167	403	403	403	1	0	1	0	0	-105.1254	11.9708	105.1978	-13.2221;
	1871	1503	0.000242	0.002735	0.0549	1579	1579	1579	1	0	1	0	0	342.1628	29.4158	-341.8935	-32.1907;
	2113	1508	0.000237	0.000494	0.0294	0	0	0	1	0	1	0	0	-4.4999	-4.6632	4.5000	1.6000;
	1609	1509	0.041068	0.098765	0.001	0	0	0	1	0	1	0	0	0.3960	-0.1399	-0.3959	0.0232;
	1694	1509	0.004535	0.010078	0	0	0	0	1	0	1	0	0	-0.5000	-0.5000	0.5000	0.5000;
	2135	1509	0.003779	0.010582	0	0	0	0	1	0	1	0	0	6.2829	-1.4488	-6.2816	1.4526;
	1637	1514	0.000316	0.001132	0.1529	297	297	297	1	0	1	0	0	-48.6459	9.5760	48.6540	-25.4531;
	1637	1514	0.000316	0.001132	0.1529	297	297	297	1	0	1	0	0	-48.6459	9.5760	48.6540	-25.4531;
	1928	1514	0.000563	0.003372	0.0116	408	408	408	1	0	1	0	0	75.3106	5.3676	-75.2798	-6.3903;
	1930	1514	0.000211	0.002058	0.0111	789	789	789	1	0	1	0	0	79.9104	12.5129	-79.8971	-13.5384;
	1852	1521	0.026707	0.095994	0.0264	0	0	0	1	0	1	0	0	-0.9636	-3.1046	0.9647	0.4043;
	1987	1521	0.012346	0.041572	0.0005	0	0	0	1	0	1	0	0	-23.2546	1.9928	23.3204	-1.8224;
	2035	1521	0.016377	0.042076	0.0005	0	0	0	1	0	1	0	0	-11.3597	-0.3034	11.3804	0.3053;
	2899	1525	0.002746	0.018746	0.0329	507	507	507	1	0	1	0	0	-21.5000	-1.4000	21.5116	-2.1137;
	2143	1525	0.003002	0.015052	0.0268	388	388	388	1	0	1	0	0	22.7146	5.4898	-22.6992	-8.3452;
	1839	1526	0.002043	0.022929	0.4592	1659	1659	1659	1	0	1	0	0	47.0039	32.7983	-46.9022	-83.6354;
	1860	1526	0.000776	0.008497	0.1805	1659	1659	1659	1	0	1	0	0	120.9668	-63.8464	-120.8443	45.0831;
	1655	1528	0.037541	0.092467	0.001	0	0	0	1	0	1	0	0	-7.4920	20.4230	7.6553	-20.1286;
	1530	1529	0.000512	0.000938	0	0	0	0	1	0	1	0	0	3.6001	0.4001	-3.6000	-0.4000;
	2115	1532	1e-05	0.0001	0.0029	1708	1708	1708	1	0	1	0	0	21.5000	-8.9174	-21.5000	8.6000;
	1576	1536	0.046863	0.11867	0.0013	0	0	0	1	0	1	0	0	15.6760	-15.0269	-15.4447	15.4875;
	2013	1538	0.003121	0.014183	0.0243	331	331	331	1	0	1	0	0	-151.2341	13.5891	151.8824	-13.3513;
	1564	1543	0.059461	0.146384	0.0028	0	0	0	1	0	1	0	0	-7.2798	16.2519	7.4505	-16.1405;
	1814	1543	0.0451	0.153187	0.0017	0	0	0	1	0	1	0	0	-14.5753	7.8901	14.6891	-7.6888;
	1925	1544	0.003099	0.020113	0.0385	473	473	473	1	0	1	0	0	21.0769	-7.6376	-21.0638	3.4118;
	2107	1544	0.002528	0.016672	0.0304	473	473	473	1	0	1	0	0	-63.5906	-6.4347	63.6828	3.6445;
	1880	1545	0.001679	0.011397	0.0223	502	502	502	1	0	1	0	0	-54.2000	2.4000	54.2440	-4.6155;
	2116	1547	0.013152	0.03487	0.0021	0	0	0	1	0	1	0	0	22.6829	12.1004	-22.6000	-12.1000;
	1582	1548	0.036029	0.092467	0.001	0	0	0	1	0	1	0	0	13.6950	1.9558	-13.6306	-1.8971;
	2117	1548	0.124717	0.316201	0.0036	0	0	0	1	0	1	0	0	7.3333	-1.2183	-7.2694	0.9971;
	2882	1549	0.00077	0.001659	0.2106	0	0	0	1	0	1	0	0	-27.6000	-0.7000	27.6063	-21.6185;
	2118	1550	0.01159	0.031494	0.0003	0	0	0	1	0	1	0	0	7.7071	7.1020	-7.6952	-7.1016;
	2119	1552	0.001764	0.005039	0.0001	0	0	0	1	0	1	0	0	5.5006	-1.7090	-5.5000	1.7000;
	2148	1556	0.005628	0.038669	0.0729	391	391	391	1	0	1	0	0	34.7439	-9.2303	-34.6800	1.7371;
	1973	1557	0.020156	0.087176	0.001	0	0	0	1	0	1	0	0	15.0417	-0.7289	-15.0000	0.8000;
	1779	2870	0.000652	0.001244	0.1833	0	0	0	1	0	1	0	0	56.7186	-12.9472	-56.7000	-7.7000;
	1560	2871	0.003731	0.006829	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	1828	1563	0.00083	0.002588	0.32	321	321	321	1	0	1	0	0	-42.8336	-20.4476	42.8482	-13.2395;
	1866	2872	0.000395	0.002291	0.0182	368	368	368	1	0	1	0	0	11.0510	-1.8799	-11.0506	-0.0272;
	2052	2872	0.001659	0.011062	0.0203	352	352	352	1	0	1	0	0	0.1496	-4.2554	-0.1494	2.1272;
	1654	1565	0.009956	0.035773	0.0572	302	302	302	1	0	1	0	0	-51.0625	6.9939	51.3058	-12.4744;
	2040	1565	0.002102	0.008286	0.0142	360	360	360	1	0	1	0	0	7.2846	0.2108	-7.2836	-1.7870;
	2107	1565	0.001185	0.008	0.0152	448	448	448	1	0	1	0	0	105.5734	1.0758	-105.4549	-1.9692;
	1669	1567	0.00371	0.01789	0.0359	344	344	344	1	0	1	0	0	-81.9341	9.0602	82.1640	-11.9157;
	1840	1567	0.001428	0.019629	0.0754	638	638	638	1	0	1	0	0	53.3058	28.5078	-53.2559	-36.2099;
	2110	1567	0.001244	0.016316	0.0699	935	935	935	1	0	1	0	0	-139.8258	-24.1736	140.0527	19.4597;
	2112	1567	0.006728	0.030596	0.0587	344	344	344	1	0	1	0	0	-73.7606	1.7916	74.0955	-6.7355;
	2924	1568	0.000471	0.006184	0.2368	954	954	954	1	0	1	0	0	-72.0993	49.8259	72.1384	-75.3673;
	2001	1569	0.021926	0.055062	0.0002	0	0	0	1	0	1	0	0	5.5283	3.1994	-5.5182	-3.1919;
	2122	1569	0.019753	0.05037	0	0	0	0	1	0	1	0	0	0.3818	-0.2917	-0.3818	0.2919;
	1747	2874	0.036029	0.093222	0.0011	0	0	0	1	0	1	0	0	-1.4093	5.3030	1.4196	-5.3947;
	1940	1577	0.008566	0.023432	0.0002	0	0	0	1	0	1	0	0	-8.9480	-0.1461	8.9544	0.1423;
	1577	1591	0.008062	0.022172	0.0002	0	0	0	1	0	1	0	0	-8.9544	-0.1423	8.9604	0.1376;
	1806	2973	0.05417	0.137314	0.0019	0	0	0	1	0	1	0	0	-30.3359	5.5965	30.8268	-4.5536;
	1834	1578	0.03351	0.113631	0.0013	0	0	0	1	0	1	0	0	-37.7480	1.3627	38.2015	0.0365;
	1583	1579	0.006084	0.023072	0.24	282	282	282	1	0	1	0	0	-140.5818	15.8431	141.7140	-38.1886;
	1810	1582	0.051524	0.124313	0.003	0	0	0	1	0	1	0	0	-13.1321	-2.3057	13.2188	2.1960;
	2007	1582	0.046863	0.109851	0.0012	0	0	0	1	0	1	0	0	-21.4442	3.8778	21.6543	-3.5131;
	2085	1583	0.004454	0.01571	0.0253	257	257	257	1	0	1	0	0	-39.2591	24.3682	39.3475	-26.8646;
	1801	1584	0.032754	0.083396	0.001	0	0	0	1	0	1	0	0	14.1000	2.6000	-14.0404	-2.5609;
	1949	1587	0.021668	0.066516	0.0013	0	0	0	1	0	1	0	0	-12.5391	0.4005	12.5700	-0.4491;
	1949	2875	0.020912	0.063996	0.0013	0	0	0	1	0	1	0	0	0.0000	-0.1433	-0.0000	-0.0000;
	2114	1592	0.001512	0.004787	0.0045	0	0	0	1	0	1	0	0	14.8032	2.1397	-14.8000	-2.6000;
	2102	1595	0.019867	0.059067	0.0189	0	0	0	1	0	1	0	0	15.1188	-15.9231	-15.0337	14.1752;
	1822	1599	2.8e-05	0.000409	0.0116	1579	1579	1579	1	0	1	0	0	-738.0383	202.2894	738.1900	-201.3262;
	1822	2877	2.8e-05	0.000422	0.0116	1579	1579	1579	1	0	1	0	0	-192.0862	127.1383	192.1000	-128.1840;
	1881	1600	0.029982	0.075838	0	0	0	0	1	0	1	0	0	-17.6581	11.2470	17.7756	-10.9499;
	1872	1602	0.010667	0.052109	0.0901	317	317	317	1	0	1	0	0	-86.4752	19.7871	87.2593	-25.8488;
	1654	1605	0.003931	0.026686	0.0506	325	325	325	1	0	1	0	0	-26.4006	16.0206	26.4378	-21.3610;
	1600	1606	0.002268	0.006803	0.0005	0	0	0	1	0	1	0	0	-43.9601	-4.9028	44.0000	4.9668;
	1706	1607	0.049887	0.166767	0.0019	0	0	0	1	0	1	0	0	12.8199	-5.8077	-12.7300	5.9000;
	1610	1609	0.017385	0.039053	0.004	0	0	0	1	0	1	0	0	0.3960	-0.2072	-0.3960	-0.2601;
	1646	1615	0.022172	0.057697	0.001	0	0	0	1	0	1	0	0	1.2007	-2.6110	-1.1991	2.5050;
	1934	1616	0.000415	0.002785	0.0051	507	507	507	1	0	1	0	0	69.7732	-60.0424	-69.7422	59.6748;
	2014	2952	0.001225	0.005981	0.0111	388	388	388	1	0	1	0	0	-13.9718	3.9368	13.9741	-5.1718;
	1996	2952	0.000474	0.003149	0.0061	507	507	507	1	0	1	0	0	87.2364	-25.2774	-87.2017	24.8237;
	1980	1619	0.000644	0.002929	0.0051	418	418	418	1	0	1	0	0	-11.3413	0.7932	11.3420	-1.3465;
	1840	1620	0.000849	0.005728	0.0101	507	507	507	1	0	1	0	0	-57.8239	18.3422	57.8519	-19.2831;
	1840	1620	0.000435	0.002963	0.0208	935	935	935	1	0	1	0	0	-111.8567	35.2407	111.9105	-37.2020;
	2127	1623	5.9e-05	0.000336	0.001	541	541	541	1	0	1	0	0	38.6019	2.0069	-38.6011	-2.1114;
	1651	1625	0.057697	0.120685	0.0013	0	0	0	1	0	1	0	0	2.8938	-2.9549	-2.8845	2.8379;
	1796	1626	0.042328	0.167297	0.0021	0	0	0	1	0	1	0	0	32.3163	0.3712	-31.8887	1.1043;
	1842	1627	0.046863	0.158982	0.002	0	0	0	1	0	1	0	0	-11.3485	2.4190	11.4061	-2.4439;
	1932	1627	0.012094	0.033006	0	0	0	0	1	0	1	0	0	31.9210	-5.7302	-31.8061	6.0439;
	2149	1630	0.03477	0.064752	0.0006	0	0	0	1	0	1	0	0	-4.5932	0.1218	4.6000	-0.1742;
	2128	1633	0.003927	0.026153	0.0486	507	507	507	1	0	1	0	0	41.1617	-6.1651	-41.1000	1.3000;
	1820	1636	0.002035	0.014025	0.0263	440	440	440	1	0	1	0	0	120.3439	-9.4177	-120.0747	8.3853;
	1764	1637	0.000237	0.00083	0.1843	268	268	268	1	0	1	0	0	-54.4009	-7.7826	54.4077	-11.3652;
	1826	1640	0.002394	0.014865	0.0002	0	0	0	1	0	1	0	0	-12.3812	-1.9858	12.3847	1.9858;
	2130	1642	0.000756	0.001512	0	0	0	0	1	0	1	0	0	-2.0000	-0.9999	2.0000	1.0000;
	2131	1643	0.000151	0.000428	0	0	0	0	1	0	1	0	0	5.3000	-1.2999	-5.3000	1.3000;
	1830	2883	0.000454	0.002114	0.0061	312	312	312	1	0	1	0	0	19.2016	3.2590	-19.2000	-3.9000;
	1830	1644	0.000454	0.002114	0.004	272	272	272	1	0	1	0	0	18.5015	3.2818	-18.5000	-3.7000;
	1883	1647	0.069791	0.171328	0.0023	0	0	0	1	0	1	0	0	5.4253	-1.0840	-5.4059	0.8806;
	1877	1649	0.103301	0.241371	0.003	0	0	0	1	0	1	0	0	-2.6000	2.6000	2.6132	-2.9076;
	2131	1649	0.068178	0.17357	0.0021	0	0	0	1	0	1	0	0	14.4546	-5.0838	-14.3132	5.2076;
	1750	1650	0.014613	0.049383	0.001	0	0	0	1	0	1	0	0	10.5449	-2.4514	-10.5299	2.3889;
	1829	1650	0.041572	0.101789	0.002	0	0	0	1	0	1	0	0	-8.2871	-4.5037	8.3199	4.3588;
	1750	1650	0.015873	0.050643	0.001	0	0	0	1	0	1	0	0	10.1939	-2.5441	-10.1785	2.4800;
	1744	1651	0.053666	0.303603	0.0034	0	0	0	1	0	1	0	0	27.8312	-4.0907	-27.4258	6.0281;
	1744	1651	0.053918	0.303855	0.0034	0	0	0	1	0	1	0	0	27.8022	-4.1054	-27.3957	6.0404;
	1847	1652	0.03933	0.101789	0.0025	0	0	0	1	0	1	0	0	1.8621	6.6168	-1.8440	-6.8344;
	1776	1652	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0	18.0000	10.0000	-17.9990	-10.0003;
	2091	1654	0.002627	0.017778	0.0334	502	502	502	1	0	1	0	0	-230.9196	28.3276	232.2074	-23.3128;
	1960	1655	0.006047	0.025195	0	0	0	0	1	0	1	0	0	2.5952	7.2781	-2.5919	-7.2644;
	1903	1658	0.063265	0.13613	0.0015	0	0	0	1	0	1	0	0	3.4058	6.6626	-3.3737	-6.7608;
	2152	1658	0.011842	0.033006	0	0	0	0	1	0	1	0	0	26.2643	-3.0501	-26.1896	3.2584;
	2133	1659	0.001462	0.010114	0.0182	442	442	442	1	0	1	0	0	63.2244	-21.9738	-63.1672	20.3028;
	1850	1660	0.01033	0.037541	0.0005	0	0	0	1	0	1	0	0	41.5089	-3.4396	-41.3444	3.9831;
	1691	1662	0.006173	0.025145	0.0018	0	0	0	1	0	1	0	0	-34.3356	1.1390	34.4026	-1.0627;
	1731	2885	0.022676	0.095994	0.001	0	0	0	1	0	1	0	0	-6.8942	4.4387	6.9086	-4.4850;
	1921	1662	0.044344	0.189216	0.0021	0	0	0	1	0	1	0	0	-5.6939	2.3450	5.7095	-2.5084;
	1922	2885	0.048123	0.206349	0.003	0	0	0	1	0	1	0	0	-24.0055	6.0168	24.2826	-5.1484;
	1839	1664	0.002749	0.039259	1.1855	1711	1711	1711	1	0	1	0	0	-182.3352	3.1994	183.2539	-123.5644;
	1668	2892	2e-06	0.001185	0	3507	3507	3507	1	0	1	0	0	-11.2777	0.2220	11.2777	-0.2206;
	1668	2891	2e-06	0.001185	0	3507	3507	3507	1	0	1	0	0	-4.7396	0.0590	4.7396	-0.0587;
	1668	2890	2e-06	0.001185	0	3507	3507	3507	1	0	1	0	0	-11.2877	0.2223	11.2877	-0.2209;
	1668	1667	2e-06	0.001185	0	3507	3507	3507	1	0	1	0	0	-11.1978	0.2197	11.1978	-0.2183;
	2132	1671	0.000454	0.001209	0.0013	0	0	0	1	0	1	0	0	-19.9982	-2.8390	20.0000	2.7077;
	1929	1674	0.006533	0.022267	0.0072	0	0	0	1	0	1	0	0	0.6022	2.3566	-0.6018	-3.1655;
	1952	1674	0.017067	0.058356	0.0193	0	0	0	1	0	1	0	0	-0.5990	-5.3223	0.6018	3.1655;
	2055	1676	0.100277	0.301839	0.004	0	0	0	1	0	1	0	0	0.0000	-0.4542	-0.0000	0.0000;
	2133	1681	1.4e-05	9.9e-05	0.0002	440	440	440	1	0	1	0	0	-16.2099	19.6939	16.2100	-19.7160;
	2104	1682	0.002807	0.014445	0.0259	413	413	413	1	0	1	0	0	-3.0943	-8.7128	3.0959	5.9423;
	1517	1685	0.054674	0.120937	0.0013	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	-0.1385;
	1814	1685	0.114059	0.346964	0.004	0	0	0	1	0	1	0	0	1.4272	3.5002	-1.4107	-3.8819;
	1544	1687	0.006933	0.033403	0.0607	333	333	333	1	0	1	0	0	5.6600	-8.2816	-5.6566	1.4911;
	1999	1688	0.001383	0.009343	0.0172	452	452	452	1	0	1	0	0	-110.4664	19.3764	110.6306	-20.0944;
	2000	1688	0.001027	0.006815	0.0121	471	471	471	1	0	1	0	0	-156.9971	27.1360	157.2428	-26.7907;
	1806	1690	0.014361	0.039053	0.0005	0	0	0	1	0	1	0	0	-4.8454	1.8710	4.8491	-1.9135;
	1834	1690	0.012346	0.03351	0.0004	0	0	0	1	0	1	0	0	11.0640	0.7846	-11.0495	-0.7876;
	2134	1693	5.9e-05	0.000296	0	328	328	328	1	0	1	0	0	89.4921	-7.9179	-89.4880	7.9383;
	2136	1695	0.006047	0.024691	0.0003	0	0	0	1	0	1	0	0	-0.9000	0.1677	0.9000	-0.2000;
	1710	1698	0.00141	0.020003	0.4967	2961	2961	2961	1	0	1	0	0	438.9013	-44.7607	-436.4697	23.6562;
	1710	1698	0.00141	0.02	0.4967	2961	2961	2961	1	0	1	0	0	438.9666	-44.7678	-436.5343	23.6685;
	2043	1701	0.006696	0.028583	0.0496	346	346	346	1	0	1	0	0	2.4015	22.5680	-2.3628	-27.9302;
	2896	1707	0.000194	0.00255	0.0895	2487	2487	2487	1	0	1	0	0	-321.3838	10.4040	321.5690	-17.6770;
	1719	1707	0.000194	0.00255	0.0895	2487	2487	2487	1	0	1	0	0	-321.0698	17.9941	321.2551	-25.2677;
	1851	2895	0.005709	0.036049	0.0881	454	454	454	1	0	1	0	0	-91.9871	10.5665	92.4299	-17.6568;
	1851	2895	0.005748	0.036247	0.0997	454	454	454	1	0	1	0	0	-91.4785	9.8493	91.9194	-18.2568;
	1759	1710	0.000893	0.008663	0.2253	1644	1644	1644	1	0	1	0	0	451.4847	-42.5097	-449.8526	33.1210;
	2153	1710	0.001707	0.022772	0.7812	2450	2450	2450	1	0	1	0	0	-228.6794	-27.8383	229.4833	-48.7095;
	1759	1710	0.000893	0.008663	0.2253	1644	1644	1644	1	0	1	0	0	451.4847	-42.5097	-449.8526	33.1210;
	1759	1710	0.00117	0.010658	0.2946	1708	1708	1708	1	0	1	0	0	366.5471	-43.2061	-365.1363	23.0778;
	1759	1710	0.000409	0.006946	0.2513	2487	2487	2487	1	0	1	0	0	566.1908	-26.6493	-565.0198	18.4046;
	1759	1710	0.000409	0.006946	0.2513	2487	2487	2487	1	0	1	0	0	566.1908	-26.6493	-565.0198	18.4046;
	1713	1714	0.009574	0.025195	0.0003	0	0	0	1	0	1	0	0	0.0000	-0.0000	0.0000	-0.0330;
	1795	1714	0.159234	0.297304	0.0033	0	0	0	1	0	1	0	0	-3.2646	-6.6077	3.3435	6.4004;
	2137	1714	0.00907	0.024691	0.0002	0	0	0	1	0	1	0	0	17.7151	5.2738	-17.6870	-5.2195;
	2139	1716	0.016769	0.030696	0	0	0	0	1	0	1	0	0	1.0002	0.0003	-1.0000	-0.0000;
	1921	1717	0.064248	0.133283	0.001	0	0	0	1	0	1	0	0	2.5933	-3.5476	-2.5822	3.4606;
	1740	2896	0.001015	0.014744	0.3841	2487	2487	2487	1	0	1	0	0	-219.9285	-5.8132	220.3838	-29.2040;
	1740	1719	0.001018	0.014778	0.3841	2487	2487	2487	1	0	1	0	0	-219.5152	-7.1453	219.9698	-27.8941;
	2076	1724	0.008119	0.054084	0.1002	558	558	558	1	0	1	0	0	222.9093	0.6984	-219.2364	12.9014;
	2025	1725	0.024188	0.060972	0.0008	0	0	0	1	0	1	0	0	-15.8569	-1.8952	15.9151	1.9570;
	1790	1727	0.001067	0.004899	0.0081	354	354	354	1	0	1	0	0	25.9705	-8.4775	-25.9632	7.6359;
	2089	1727	0.000119	0.00077	0.001	471	471	471	1	0	1	0	0	37.5384	0.1379	-37.5368	-0.2359;
	2140	1729	0.019652	0.040816	0.0005	0	0	0	1	0	1	0	0	0.0000	-0.0534	0.0000	-0.0000;
	2143	1736	0.001244	0.006301	0.0111	380	380	380	1	0	1	0	0	24.9081	-10.2760	-24.9000	9.1000;
	1983	1739	0.000612	0.004069	0.0071	575	575	575	1	0	1	0	0	-111.9650	10.1813	112.0372	-10.4641;
	1773	1741	0.004938	0.013333	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	2144	1742	0.000252	0.000504	0	0	0	0	1	0	1	0	0	1.7000	2.0000	-1.7000	-2.0000;
	1837	1744	0.053666	0.098262	0.001	0	0	0	1	0	1	0	0	-0.0000	-0.1000	0.0000	-0.0046;
	1849	1745	0.004464	0.030933	0.0547	461	461	461	1	0	1	0	0	66.2626	-5.3902	-66.0868	0.5114;
	1953	1747	0.05543	0.140842	0.0016	0	0	0	1	0	1	0	0	-0.2029	3.4274	0.2092	-3.5849;
	1814	1749	0.061728	0.148652	0.0017	0	0	0	1	0	1	0	0	-1.0490	-2.8773	1.0540	2.7024;
	2146	1750	0.000252	0.000504	0.001	0	0	0	1	0	1	0	0	3.0063	-6.4517	-3.0062	6.3385;
	1775	2902	4e-05	0.000968	0.003	1363	1363	1363	1	0	1	0	0	-709.3590	5.3302	709.5600	-0.7674;
	2149	1754	0.009826	0.025447	0.0002	0	0	0	1	0	1	0	0	-1.4391	2.8237	1.4400	-2.8429;
	2150	1756	2e-05	0.000198	0	471	471	471	1	0	1	0	0	6.6000	-3.9999	-6.6000	4.0000;
	2150	1757	2e-05	0.000198	0	471	471	471	1	0	1	0	0	1.2000	4.6000	-1.2000	-4.6000;
	1775	2906	5.9e-05	0.001047	0.004	1363	1363	1363	1	0	1	0	0	374.1465	-13.8441	-374.0640	14.9087;
	2152	1760	0.001008	0.00252	0	0	0	0	1	0	1	0	0	-18.6868	2.0080	18.6900	-2.0000;
	1797	1765	0.010815	0.050299	0.0876	336	336	336	1	0	1	0	0	58.3341	-11.4335	-58.0004	3.2249;
	2041	1772	0.002509	0.015921	0.0294	454	454	454	1	0	1	0	0	-11.8971	-23.3490	11.9109	20.1500;
	1850	1777	0.169312	0.378181	0.0044	0	0	0	1	0	1	0	0	14.9687	1.5340	-14.6155	-1.2112;
	2025	1777	0.070295	0.177879	0.002	0	0	0	1	0	1	0	0	15.9569	2.1164	-15.7845	-1.8888;
	1870	1778	0.000316	0.001971	0.0273	584	584	584	1	0	1	0	0	-143.9356	8.9244	144.0000	-11.3146;
	2929	2915	0.000245	0.00302	0.0061	545	545	545	1	0	1	0	0	-71.9879	4.6738	72.0000	-5.1711;
	1940	1780	0.078609	0.2129	0.0024	0	0	0	1	0	1	0	0	8.9480	0.1461	-8.8890	-0.2407;
	2048	1788	0.009574	0.024943	0.001	0	0	0	1	0	1	0	0	-0.3000	-0.0889	0.3000	-0.0220;
	2089	1790	0.000356	0.00241	0.004	471	471	471	1	0	1	0	0	-42.4385	12.8696	42.4450	-13.2578;
	2156	1791	0.000375	0.004741	0.0121	540	540	540	1	0	1	0	0	7.6029	-28.4693	-7.6000	27.2000;
	1926	1792	0.000252	0.00252	0	0	0	0	1	0	1	0	0	7.2000	-0.8000	-7.1999	0.8012;
	1927	1792	0.000252	0.00252	0	0	0	0	1	0	1	0	0	1.3368	-0.7866	-1.3367	0.7866;
	2154	1793	0.000171	0.000313	0.0001	0	0	0	1	0	1	0	0	3.0000	2.3901	-3.0000	-2.4000;
	2155	1794	0.004787	0.010078	0.0001	0	0	0	1	0	1	0	0	9.4040	-0.2022	-9.4000	0.2000;
	2087	1795	0.042479	0.09035	0.001	0	0	0	1	0	1	0	0	19.0195	-3.7217	-18.8690	3.9363;
	1848	1796	0.008818	0.035777	0.0005	0	0	0	1	0	1	0	0	31.1916	-3.0275	-31.1081	3.3144;
	1848	1796	0.008818	0.035777	0.0005	0	0	0	1	0	1	0	0	31.1916	-3.0275	-31.1081	3.3144;
	2157	1798	0.014361	0.048879	0.001	0	0	0	1	0	1	0	0	-0.1375	-1.3625	0.1378	1.2533;
	1974	1800	0.070547	0.17284	0.002	0	0	0	1	0	1	0	0	-3.0653	-0.3527	3.0718	0.1609;
	1898	1804	0.002825	0.012998	0.0299	330	330	330	1	0	1	0	0	-96.7420	15.7466	96.9961	-17.7894;
	2118	1808	0.029982	0.076594	0.0009	0	0	0	1	0	1	0	0	0.1207	0.8335	-0.1205	-0.9291;
	2146	1811	0.011086	0.024943	0.0003	0	0	0	1	0	1	0	0	-2.6963	5.4742	2.7000	-5.5000;
	1923	1812	0.001481	0.006696	0.0111	424	424	424	1	0	1	0	0	-49.6879	-15.2713	49.7254	14.2629;
	1835	1814	0.120937	0.267322	0.003	0	0	0	1	0	1	0	0	-8.8000	3.0000	8.8971	-3.1130;
	1815	1816	0.001184	0.002167	0.0003	0	0	0	1	0	1	0	0	16.0000	10.4000	-15.9953	-10.4191;
	2145	1816	0.036049	0.098272	0.0012	0	0	0	1	0	1	0	0	-5.4077	11.1369	5.4670	-11.0872;
	2158	1816	0.064198	0.139753	0.0012	0	0	0	1	0	1	0	0	7.7402	13.3945	-7.5806	-13.1607;
	2928	1822	0.000561	0.005658	0.1444	1579	1579	1579	1	0	1	0	0	-143.4972	89.4590	143.6519	-103.5772;
	1867	1822	0.000561	0.005665	0.1473	1579	1579	1579	1	0	1	0	0	-83.2350	61.4689	83.2956	-76.8322;
	1899	1829	0.034014	0.072814	0	0	0	0	1	0	1	0	0	-20.1489	3.4709	20.2771	-3.1963;
	1894	1830	0.001501	0.010023	0.0182	566	566	566	1	0	1	0	0	103.2825	-16.7331	-103.1284	15.8270;
	1968	1832	0.002029	0.013533	0.025	540	540	540	1	0	1	0	0	51.4771	10.1842	-51.4259	-12.5936;
	2115	1833	0.000693	0.007389	0.1617	1704	1704	1704	1	0	1	0	0	292.2571	-46.3941	-291.7082	34.5060;
	1977	1838	0.010864	0.050469	0.0845	354	354	354	1	0	1	0	0	30.2053	-28.7344	-30.0583	20.0225;
	1934	1840	0.001719	0.011457	0.0213	507	507	507	1	0	1	0	0	-103.5800	51.4311	103.7857	-52.4536;
	2064	1840	0.00079	0.00798	0.0284	507	507	507	1	0	1	0	0	1.2903	-3.9431	-1.2902	0.7644;
	1996	1840	0.001434	0.009559	0.0172	507	507	507	1	0	1	0	0	-87.2364	25.2774	87.3425	-26.4982;
	1854	1845	0.004186	0.02786	0.0516	405	405	405	1	0	1	0	0	-31.0000	3.6000	31.0386	-8.9405;
	2002	1845	0.002173	0.014242	0.0273	507	507	507	1	0	1	0	0	-127.4380	-23.7127	127.7772	22.9921;
	2033	1845	0.004109	0.027417	0.0486	492	492	492	1	0	1	0	0	196.2826	-19.1602	-194.8182	23.6505;
	2128	1845	0.001106	0.007407	0.0132	492	492	492	1	0	1	0	0	-42.4076	18.3291	42.4296	-19.6143;
	2108	1850	0.010582	0.04384	0.0006	0	0	0	1	0	1	0	0	-5.8635	-2.7124	5.8675	2.6640;
	2117	1850	0.047871	0.201058	0.0068	0	0	0	1	0	1	0	0	-22.0147	0.5505	22.2319	-0.3724;
	2136	1850	0.026455	0.109095	0.0013	0	0	0	1	0	1	0	0	-15.3118	0.8237	15.3693	-0.7279;
	2093	1856	0.000252	0.000504	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	2158	1858	0.000988	0.002469	0	0	0	0	1	0	1	0	0	-8.9888	-5.9970	8.9900	6.0000;
	2077	1859	0.000247	0.003489	0.0462	1786	1786	1786	1	0	1	0	0	115.5127	-98.1215	-115.4632	93.6308;
	1866	1862	0.00083	0.007052	0.0724	368	368	368	1	0	1	0	0	-13.3510	6.0799	13.3532	-13.6542;
	1945	2927	0.000731	0.003121	0.0051	348	348	348	1	0	1	0	0	-0.7000	2.6065	0.7001	-3.1494;
	2030	1862	0.001025	0.006888	0.0121	540	540	540	1	0	1	0	0	69.5165	25.4215	-69.4629	-26.3323;
	2051	1862	0.000553	0.003595	0.0071	352	352	352	1	0	1	0	0	-36.0003	8.2007	36.0075	-8.8980;
	2052	1862	0.000533	0.003575	0.0061	352	352	352	1	0	1	0	0	-32.2498	10.4424	32.2557	-11.0425;
	2099	1862	0.000849	0.00796	0.0284	356	356	356	1	0	1	0	0	-91.3096	-0.0920	91.3772	-2.2487;
	1943	2927	0.000731	0.003121	0.0051	405	405	405	1	0	1	0	0	8.9000	-1.1937	-8.8994	0.6529;
	2098	2927	0.000849	0.008237	0.0284	356	356	356	1	0	1	0	0	-55.0024	12.8410	55.0281	-15.6178;
	2038	2927	0.000375	0.003733	0.0121	833	833	833	1	0	1	0	0	-128.2558	28.7672	128.3167	-29.4502;
	2000	1865	0.004109	0.027911	0.0516	383	383	383	1	0	1	0	0	165.5307	-25.8633	-164.4503	27.7165;
	2026	1868	0.017561	0.072436	0.0009	0	0	0	1	0	1	0	0	-8.3981	-0.1906	8.4092	0.1366;
	1913	1870	0.001916	0.009323	0.0223	405	405	405	1	0	1	0	0	-115.8631	-6.6070	116.1166	5.5671;
	2061	1870	0.000514	0.004859	0.0182	584	584	584	1	0	1	0	0	28.7210	16.9112	-28.7153	-18.7195;
	1912	1870	0.002212	0.010114	0.0233	272	272	272	1	0	1	0	0	-107.6287	-4.8865	107.8810	3.6647;
	1994	1870	0.000948	0.004602	0.0081	274	274	274	1	0	1	0	0	-119.0132	-6.9479	119.1453	6.7623;
	1995	2929	0.000909	0.004385	0.0081	405	405	405	1	0	1	0	0	-98.4535	1.7781	98.5369	-2.2326;
	2935	1874	2e-06	0.001185	0	0	0	0	1	0	1	0	0	-18.2748	0.8461	18.2748	-0.8425;
	2935	2933	2e-06	0.001185	0	0	0	0	1	0	1	0	0	-17.4978	0.7760	17.4978	-0.7728;
	1875	2934	2e-06	0.001185	0	0	0	0	1	0	1	0	0	-15.3639	0.9137	15.3639	-0.9111;
	2068	1881	0.006551	0.043084	0.001	0	0	0	1	0	1	0	0	2.1168	9.4552	-2.1113	-9.5312;
	2083	1881	0.006803	0.017637	0	0	0	0	1	0	1	0	0	-0.0000	0.1231	0.0000	-0.1231;
	2004	1881	0.003023	0.020156	0	0	0	0	1	0	1	0	0	2.7308	1.5946	-2.7306	-1.5928;
	2074	1883	0.015621	0.066767	0.0008	0	0	0	1	0	1	0	0	13.4514	-1.5598	-13.4253	1.5840;
	1895	1892	0.001127	0.014433	0.3408	2275	2275	2275	1	0	1	0	0	-302.0684	122.2883	303.2460	-142.8583;
	2161	1897	0.000217	0.000988	0.002	272	272	272	1	0	1	0	0	2.8000	-0.8062	-2.8000	0.6000;
	2126	1909	0.025185	0.08	0	0	0	0	1	0	1	0	0	-20.5780	2.1415	20.6977	-1.7614;
	2059	1911	0.002756	0.007867	0.0022	0	0	0	1	0	1	0	0	-31.9965	-6.1266	32.0217	5.9432;
	2065	1918	0.00126	0.004787	0.0001	0	0	0	1	0	1	0	0	26.0743	-2.0230	-26.0660	2.0440;
	1967	1927	0.083144	0.200756	0.0019	0	0	0	1	0	1	0	0	1.3387	-0.9871	-1.3368	0.7866;
	1947	1937	0.021416	0.048879	0.0006	0	0	0	1	0	1	0	0	-27.9851	4.5377	28.1457	-4.2355;
	2019	1946	0.031746	0.083648	0.001	0	0	0	1	0	1	0	0	2.4334	5.0683	-2.4241	-5.1539;
	2024	1958	0.000356	0.00241	0.004	438	438	438	1	0	1	0	0	18.6465	0.4931	-18.6454	-0.9499;
	1970	1963	0.000252	0.000756	0	0	0	0	1	0	1	0	0	0.5033	-3.3903	-0.5033	3.3904;
	2063	1991	0.015369	0.039808	0.0005	0	0	0	1	0	1	0	0	-9.5575	-1.4547	9.5710	1.4362;
	2069	2004	0.003527	0.022928	0	0	0	0	1	0	1	0	0	2.7311	1.5967	-2.7308	-1.5946;
	2125	2010	0.000756	0.001764	0	0	0	0	1	0	1	0	0	5.1440	-4.9524	-5.1436	4.9532;
	2057	2075	0.163559	0.299393	0.003	0	0	0	1	0	1	0	0	-6.4442	1.0793	6.5082	-1.2943;
	2129	2073	0.102041	0.22323	0.0025	0	0	0	1	0	1	0	0	9.3641	5.1544	-9.2537	-5.1751;
	2149	2082	0.046107	0.116906	0.0013	0	0	0	1	0	1	0	0	6.0323	-2.9454	-6.0133	2.8528;
	2123	2091	0.000691	0.004681	0.0091	503	503	503	1	0	1	0	0	-248.6015	35.9248	248.9959	-34.2601;
	1594	2249	0.090451	0.269841	0.0026	0	0	0	1	0	1	0	0	0.0000	-0.2876	-0.0000	0.0000;
	10	2571	0.003556	0.120296	0	0	0	0	0.985222	0	1	0	0	0.2777	14.6936	-0.2710	-14.4666;
	9	2162	0.00338	0.063712	0	0	0	0	1	0	1	0	0	-0.0000	-22.7567	0.0162	23.0612;
	2966	2191	7e-06	0.081994	0	0	0	0	1	0	1	0	0	0.0000	-64.7229	0.0003	68.1193;
	2571	2191	0.00018	-0.006163	0	1186	1186	1186	0.999001	0	1	0	0	-211.1673	61.6177	211.2456	-64.3003;
	11	2215	0.00018	-0.006163	0	1188	1188	1188	0.999001	0	1	0	0	-232.1377	-11.2808	232.2248	8.3003;
	12	2162	0.000173	0.031856	0	581	581	581	1	0	1	0	0	0.0170	23.2134	-0.0162	-23.0612;
	12	2191	0.000291	0.030817	0	1186	1186	1186	1	0	1	0	0	211.3619	16.0993	-211.2459	-3.8191;
	12	2215	0.000291	0.030817	0	1188	1188	1188	1	0	1	0	0	232.3655	23.2040	-232.2248	-8.3003;
	42	43	0.003556	0.119309	0	435	435	435	1.001002	0	1	0	0	-19.1880	-4.9548	19.2007	5.3802;
	42	43	0.00316	0.125037	0	435	435	435	0.989123	0	1	0	0	-18.2389	5.8318	18.2491	-5.4255;
	2576	50	0.003338	0.116543	0	446	446	446	0.975606	0	1	0	0	-17.9247	-1.0560	17.9344	1.3929;
	49	50	0.003595	0.128593	0	436	436	436	0.975606	0	1	0	0	-4.9604	-1.3148	4.9613	1.3451;
	53	54	0.002178	0.149156	0	0	0	0	0.974664	0	1	0	0	-12.0217	2.2229	12.0246	-2.0264;
	55	56	0.000332	0.025	0	1187	1187	1187	1.001	0	1	0	0	-166.4391	-41.7906	166.5337	48.9140;
	58	2163	0.001787	0.084695	0	0	0	0	1.05042	0	1	0	0	0.0000	-66.7690	0.0843	70.7624;
	59	2163	0.000145	-0.006302	0	1186	1186	1186	1	0	1	0	0	-90.2656	75.9313	90.2848	-76.7647;
	59	2216	0.000125	-0.006787	0	1187	1187	1187	1	0	1	0	0	-89.8064	-12.1541	89.8162	11.6243;
	60	2163	0.000194	0.031302	0	1186	1186	1186	1	0	1	0	0	90.3840	-3.5847	-90.3691	6.0023;
	60	2216	0.000215	0.031995	0	1187	1187	1187	1	0	1	0	0	89.8330	14.1219	-89.8162	-11.6243;
	65	63	0.000252	0.00252	0.0003	0	0	0	1	-1.3	1	0	0	17.1941	-3.6944	-17.1933	3.6724;
	68	69	7.9e-05	0.000836	0	0	0	0	1	0	1	0	0	-4.2000	2.2000	4.2000	-2.1998;
	74	2192	0.002252	0.11358	0	444	444	444	1	0	1	0	0	43.3445	14.1468	-43.3000	-11.9000;
	74	2217	0.002449	0.127407	0	444	444	444	1	0	1	0	0	37.9360	-10.2284	-37.9000	12.1000;
	84	85	0.000665	0.048338	0	606	606	606	0.996016	0	1	0	0	-75.4864	17.4933	75.5253	-14.6652;
	84	85	0.000783	0.039612	0	606	606	606	0.996016	0	1	0	0	-91.9759	21.8977	92.0441	-18.4473;
	89	2582	0.000277	0.009481	0.001	446	446	446	0.957854	0	1	0	0	-30.5000	-6.2801	30.5025	6.2567;
	2581	90	0.000277	0.009481	0.001	446	446	446	0.957854	0	1	0	0	-16.0000	-5.7990	16.0007	5.7160;
	2581	90	0.000277	0.009481	0	446	446	446	0.957854	0	1	0	0	-16.0000	-5.7449	16.0007	5.7702;
	102	103	0.000346	0.025139	0	1186	1186	1186	1	0	1	0	0	-129.7270	3.8061	129.7813	0.1432;
	102	103	0.000339	0.024931	0	1186	1186	1186	1	0	1	0	0	-130.8102	3.8162	130.8644	0.1662;
	2585	103	0.000339	0.024931	0	1186	1186	1186	1	0	1	0	0	-138.2302	-7.9931	138.2912	12.4765;
	107	108	0.003437	0.122469	0	435	435	435	0.987165	0	1	0	0	-39.2299	-3.6513	39.2786	5.3854;
	107	108	0.003733	0.122667	0	447	447	447	0.978477	0	1	0	0	-39.2768	4.4147	39.3291	-2.6975;
	109	110	0.000803	0.042452	0	600	600	600	0.996016	0	1	0	0	-283.6211	37.8931	284.2183	-6.3221;
	125	127	0.002916	0.161475	0	1020	1020	1020	1.033058	0	1	0	0	-65.1744	-22.5837	65.3105	30.1237;
	125	127	0.001801	0.100416	0	1627	1627	1627	0.994033	0	1	0	0	-108.1722	3.6311	108.3639	7.0581;
	125	127	0.002825	0.153927	0	1016	1016	1016	1.023541	0	1	0	0	-68.8987	-17.6810	69.0364	25.1845;
	126	127	0.000734	0.045014	0	593	593	593	0.956938	0	1	0	0	2.1410	19.2111	-2.1386	-19.0616;
	126	127	0.000727	0.044668	0	593	593	593	0.956938	0	1	0	0	2.1570	19.3600	-2.1546	-19.2094;
	130	131	0.003931	0.12484	0	433	433	433	1.02459	0	1	0	0	-26.2840	-24.2882	26.3325	25.8264;
	130	131	0.004662	0.160988	0	312	312	312	0.98912	0	1	0	0	-20.3715	4.3991	20.3896	-3.7721;
	152	2218	0.003691	0.149169	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	153	154	0.000803	0.03892	0	600	600	600	0.994036	0	1	0	0	-92.3050	17.9471	92.3678	-14.9078;
	153	154	0.000845	0.03982	0	598	598	598	0.994036	0	1	0	0	-90.2074	17.5943	90.2704	-14.6238;
	153	2218	0.000374	-0.009003	0	600	600	600	0.994036	0	1	0	0	-90.0520	17.5606	90.0798	-18.2299;
	154	2218	0.000471	0.048892	0	600	600	600	1	0	1	0	0	90.1148	-14.5952	-90.0798	18.2299;
	173	174	0.000893	0.043767	0	606	606	606	1.005027	0	1	0	0	-25.9812	-17.8149	25.9892	18.2077;
	177	178	0.003654	0.114568	0	436	436	436	0.900901	0	1	0	0	-28.2985	20.4258	28.3364	-19.2346;
	176	2164	0.003421	0.085526	0	0	0	0	1	0	1	0	0	0.0000	-65.4967	0.1434	69.0817;
	178	2164	0.000249	-0.004501	0	1186	1186	1186	1	0	1	0	0	-190.8885	104.0552	190.9928	-105.9410;
	178	2193	0.000152	-0.00644	0	1186	1186	1186	1	0	1	0	0	-189.1861	22.6399	189.2350	-24.7124;
	179	2164	6.9e-05	0.029294	0	1186	1186	1186	1	0	1	0	0	191.1592	-27.1095	-191.1362	36.8593;
	179	2193	0.00018	0.03151	0	1186	1186	1186	1	0	1	0	0	189.2930	-14.5719	-189.2350	24.7124;
	182	183	0.003951	0.124444	0	446	446	446	1.001002	0	1	0	0	-35.6753	-4.1250	35.7216	5.5837;
	182	183	0.003753	0.124642	0	446	446	446	1.001002	0	1	0	0	-35.6137	-4.1770	35.6575	5.6335;
	182	183	0.002568	0.164346	0	312	312	312	0.980394	0	1	0	0	-27.3125	10.7306	27.3318	-9.4967;
	194	195	0.003951	0.118519	0	435	435	435	0.989123	0	1	0	0	-45.6933	-0.1623	45.7664	2.3556;
	2597	195	0.003358	0.118519	0	446	446	446	0.976559	0	1	0	0	-42.6810	5.5907	42.7355	-3.6694;
	195	196	0.000319	0.024862	0	1186	1186	1186	0.999001	0	1	0	0	-214.4619	47.1269	214.5972	-36.5853;
	195	196	0.000319	0.024792	0	1186	1186	1186	0.999001	0	1	0	0	-215.0657	47.2677	215.2017	-36.6963;
	197	198	0.001679	0.122272	0	724	724	724	0.964324	0	1	0	0	-46.4393	12.4500	46.4728	-10.0145;
	197	198	0.00316	0.117333	0	435	435	435	0.975606	0	1	0	0	-47.9526	2.1531	48.0168	0.2312;
	197	198	0.001679	0.122272	0	724	724	724	0.975606	0	1	0	0	-46.0512	1.4592	46.0827	0.8300;
	205	206	0.004899	0.162173	0	312	312	312	0.956938	0	1	0	0	-38.2500	2.7539	38.3131	-0.6646;
	2600	212	2e-05	0.004741	0.004	935	935	935	1	4.66	1	0	0	135.2318	-21.6382	-135.2285	21.9864;
	2600	214	0.000319	0.024307	0	1186	1186	1186	1.005027	0	1	0	0	-114.2755	-13.4874	114.3137	16.3973;
	2600	214	0.000319	0.024307	0	1188	1188	1188	1.005027	0	1	0	0	-114.2755	-13.4874	114.3137	16.3973;
	217	218	0.000886	0.043837	0	632	632	632	1.002005	0	1	0	0	3.5000	5.8769	-3.4996	-5.8575;
	221	222	0.003081	0.125432	0	446	446	446	0.963394	0	1	0	0	-10.9952	6.7669	10.9997	-6.5830;
	221	222	0.003121	0.125037	0	446	446	446	0.963394	0	1	0	0	-11.0271	6.7926	11.0317	-6.6081;
	225	226	0.001975	0.079012	0	0	0	0	1	0	1	0	0	46.3600	-5.2840	-46.3210	6.8443;
	228	2194	0.003449	0.142867	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	229	2194	0.000519	-0.007825	0	606	606	606	1.002005	0	1	0	0	-71.0965	5.8819	71.1192	-6.2240;
	230	2194	0.000277	0.047507	0	606	606	606	1	0	1	0	0	71.1313	-4.1470	-71.1192	6.2240;
	232	233	0.003733	0.175822	0	0	0	0	0.952385	0	1	0	0	-11.4000	-0.6000	11.4043	0.8041;
	2613	2615	0.001975	0.079012	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	2614	2615	0.001975	0.079012	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	259	260	0.001975	0.079012	0	0	0	0	1	0	1	0	0	50.9100	2.7386	-50.8652	-0.9481;
	263	264	7.9e-05	0.000836	0	0	0	0	1	0	1	0	0	-19.0000	-1.9000	19.0003	1.9028;
	2616	264	7.9e-05	0.000836	0	0	0	0	1	0	1	0	0	-17.5000	0.7000	17.5002	-0.6976;
	2617	264	7.9e-05	0.000836	0	0	0	0	1	0	1	0	0	-10.8000	3.5000	10.8001	-3.4990;
	279	2165	0.000249	-0.004501	0	1186	1186	1186	1	0	1	0	0	-142.2654	9.6257	142.3104	-10.4401;
	279	2195	0.000152	-0.00644	0	1184	1184	1184	1	0	1	0	0	-140.6887	9.5780	140.7156	-10.7174;
	280	2165	6.9e-05	0.029294	0	1186	1186	1186	1	0	1	0	0	142.3229	-5.1403	-142.3104	10.4401;
	280	2195	0.00018	0.03151	0	1184	1184	1184	1	0	1	0	0	140.7475	-5.1421	-140.7156	10.7174;
	2620	288	0.012346	0.453263	0	0	0	0	1.001	0	1	0	0	0.0000	0.0000	-0.0000	-0.0000;
	287	288	0.012346	0.456286	0	0	0	0	1.001	0	1	0	0	-0.0000	0.0000	0.0000	0.0000;
	2619	288	0.012598	0.456034	0	0	0	0	1.001	0	1	0	0	-0.0000	0.0000	0.0000	0.0000;
	291	2623	0.03225	0.602419	0	0	0	0	1.001	0	1	0	0	9.7300	-0.2054	-9.7024	0.7200;
	2622	292	0.03225	0.602419	0	0	0	0	1.001	0	1	0	0	13.1500	-0.9795	-13.0985	1.9406;
	2623	3015	0.001975	0.124444	0	435	435	435	0.989123	0	1	0	0	-21.0332	0.0458	21.0409	0.4403;
	292	3015	0.00316	0.125037	0.001	435	435	435	0.976559	0	1	0	0	-30.1869	8.6519	30.2140	-7.6951;
	293	294	0.000312	0.024862	0	1186	1186	1186	0.999001	0	1	0	0	58.0883	-0.8151	-58.0789	1.5615;
	293	294	0.000312	0.025069	0	1186	1186	1186	0.999001	0	1	0	0	57.6088	-0.8024	-57.5996	1.5426;
	298	2626	0.001975	0.079012	0	0	0	0	1	0	1	0	0	58.0000	-0.8447	-57.9409	3.2108;
	2625	2626	0.001975	0.079012	0	0	0	0	1	0	1	0	0	58.0000	-0.8447	-57.9409	3.2108;
	2624	299	0.001975	0.079012	0	0	0	0	1	0	1	0	0	42.9700	2.9397	-42.9380	-1.6595;
	311	312	0.000312	0.024979	0	1186	1186	1186	1	0	1	0	0	-200.0464	-14.1245	200.1603	23.2408;
	320	321	0.000332	0.024931	0	1186	1186	1186	1.001	0	1	0	0	-218.5458	53.1355	218.7019	-41.4143;
	320	321	0.000332	0.024931	0	1186	1186	1186	1.001	0	1	0	0	-218.5458	53.1355	218.7019	-41.4143;
	322	323	6.9e-05	0.056094	0	1186	1186	1186	1	0	1	0	0	-112.3430	4.2292	112.3510	2.2865;
	335	336	0.006133	0.237422	0	2164	2164	2164	0.938967	0	1	0	0	10.5800	3.9048	-10.5733	-3.6454;
	347	2166	0.003428	0.143421	0	0	0	0	1	0	1	0	0	0.0000	-57.3379	0.1258	62.6009;
	2640	2196	0.003366	0.141343	0	0	0	0	1	0	1	0	0	-0.0000	-57.5114	0.1239	62.7138;
	2641	2166	0.000499	-0.008379	0	606	606	606	1.002005	0	1	0	0	-66.3365	43.2562	66.3660	-43.7520;
	348	2196	0.000325	-0.008726	0	557	557	557	1.002005	0	1	0	0	-76.3334	44.0807	76.3573	-44.7201;
	349	2166	0.000298	0.048407	0	606	606	606	1	0	1	0	0	66.5051	21.0140	-66.4918	-18.8489;
	349	2196	0.000381	0.047715	0	557	557	557	1	0	1	0	0	76.5032	20.7502	-76.4812	-17.9937;
	355	2167	0.001758	0.081091	0	0	0	0	1.00705	0	1	0	0	-0.0000	0.0000	0.0000	-0.0000;
	2945	2219	0.001801	0.088435	0	0	0	0	0.985222	0	1	0	0	-0.0000	-54.2445	0.0550	56.9452;
	2943	2233	0.001807	0.093629	0	0	0	0	0.985222	0	1	0	0	0.0000	-53.7484	0.0547	56.5816;
	2944	2243	0.001821	0.092936	0	0	0	0	0.985222	0	1	0	0	0.0000	-54.1115	0.0555	56.9427;
	2643	2167	0.000166	-0.005062	0	1168	1168	1168	1.002005	0	1	0	0	-287.4949	-0.3650	287.6252	-3.6078;
	2642	2219	0.000166	-0.010873	0	1184	1184	1184	1.002005	0	1	0	0	-233.7558	63.2895	233.8488	-69.3821;
	2644	2233	0.000152	-0.007756	0	1184	1184	1184	1.002005	0	1	0	0	-230.4348	61.0528	230.5173	-65.2604;
	2643	2243	0.000118	-0.007618	0	1184	1184	1184	1.002005	0	1	0	0	-231.0585	68.0079	231.1235	-72.2043;
	2645	2167	0.000201	0.026437	0	1168	1168	1168	1	0	1	0	0	287.7830	17.1407	-287.6252	3.6078;
	357	2219	0.000166	0.038296	0	1184	1184	1184	1	0	1	0	0	233.9895	7.3507	-233.9038	12.4368;
	2645	2233	0.000187	0.03518	0	1184	1184	1184	1	0	1	0	0	230.6661	9.0237	-230.5720	8.6788;
	357	2243	0.00018	0.034695	0	1184	1184	1184	1	0	1	0	0	231.2698	2.2353	-231.1790	15.2616;
	363	364	0.001801	0.09903	0	1627	1627	1627	0.971818	0	1	0	0	-72.7559	20.7047	72.8457	-15.7705;
	363	2963	0.001801	0.099723	0	1627	1627	1627	0.991081	0	1	0	0	-73.0270	-1.0578	73.1140	5.8750;
	365	2646	0.000325	0.026801	0	1184	1184	1184	1	0	1	0	0	-140.8993	12.7100	140.9592	-7.7694;
	365	366	0.000319	0.026593	0	1184	1184	1184	1	0	1	0	0	-141.8525	12.7952	141.9121	-7.8265;
	367	368	0.007664	0.250785	0	639	639	639	1	0	1	0	0	-7.3433	-8.3840	7.3522	8.6742;
	367	368	0.007664	0.250785	0	639	639	639	1	0	1	0	0	-7.3433	-8.3840	7.3522	8.6742;
	367	368	0.007664	0.250785	0	639	639	639	1	0	1	0	0	-7.3433	-8.3840	7.3522	8.6742;
	380	381	0.001778	0.119309	0	724	724	724	0.95329	0	1	0	0	-22.3499	17.8639	22.3624	-17.0287;
	379	2168	0.004224	0.148199	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	380	382	0.001801	0.101108	0	1627	1627	1627	0.971818	0	1	0	0	-67.8407	8.2163	67.9154	-4.0204;
	380	382	0.001399	0.101177	0	1579	1579	1579	0.971818	0	1	0	0	-67.8308	7.9410	67.8888	-3.7474;
	381	2168	0.000388	-0.009003	0	606	606	606	0.994036	0	1	0	0	-105.7636	37.6940	105.8064	-38.6877;
	381	2197	0.00063	-0.005194	0	606	606	606	0.994036	0	1	0	0	-98.3000	34.5773	98.3599	-35.0711;
	382	2168	0.000395	0.049169	0	606	606	606	1	0	1	0	0	105.8500	-33.2608	-105.8064	38.6877;
	382	2197	3.5e-05	0.048476	0	606	606	606	1	0	1	0	0	98.3632	-30.4627	-98.3599	35.0711;
	390	2220	0.003802	0.098338	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	391	392	0.000325	0.027147	0	1184	1184	1184	0.999001	0	1	0	0	-108.0436	15.4660	108.0794	-12.4764;
	391	392	0.000319	0.027216	0	1187	1187	1187	0.999001	0	1	0	0	-107.7739	15.3998	107.8088	-12.4177;
	391	2220	0.000229	-0.008102	0	1186	1186	1186	1.002005	0	1	0	0	-110.1503	2.8500	110.1761	-3.7648;
	2651	2220	8.3e-05	0.035734	0	1186	1186	1186	1	0	1	0	0	110.1855	0.2701	-110.1761	3.7648;
	407	2221	0.001655	0.091413	0	0	0	0	0.985222	0	1	0	0	0.0000	-59.1023	0.0608	62.4586;
	408	409	0.000339	0.027285	0	1186	1186	1186	1	0	1	0	0	-192.0325	-6.3297	192.1509	15.8656;
	408	409	0.000339	0.027355	0	1186	1186	1186	1	0	1	0	0	-191.5409	-6.3196	191.6588	15.8311;
	408	2221	0.000132	-0.007479	0	1186	1186	1186	1.002005	0	1	0	0	-192.2317	64.8957	192.2833	-67.8220;
	409	2221	0.000173	0.034764	0	1186	1186	1186	1	0	1	0	0	192.4044	6.7507	-192.3441	5.3634;
	2658	419	3.5e-05	0.07581	0	0	0	0	1	0	1	0	0	30.0000	-12.4633	-29.9997	13.1876;
	418	419	3.5e-05	0.07581	0	0	0	0	1	0	1	0	0	30.0000	-12.4633	-29.9997	13.1876;
	435	436	0.002469	0.533333	0	1038	1038	1038	1	0	1	0	0	-22.5000	3.2000	22.5110	-0.8162;
	2664	452	0.000325	0.025139	0	1186	1186	1186	0.999001	0	1	0	0	-181.9093	6.8621	182.0033	0.4126;
	451	452	0.000325	0.025346	0	1186	1186	1186	0.999001	0	1	0	0	-177.0227	-10.8934	177.1126	17.9101;
	453	454	0.000332	0.027078	0	1186	1186	1186	1	0	1	0	0	-64.4319	-32.0346	64.4475	33.3076;
	453	454	0.000325	0.027355	0	1186	1186	1186	0.999001	0	1	0	0	-63.7835	-27.7366	63.7978	28.9357;
	453	454	0.000817	0.042313	0	606	606	606	0.996016	0	1	0	0	-41.3354	-9.8385	41.3487	10.5266;
	453	454	0.000686	0.043075	0	606	606	606	0.996016	0	1	0	0	-40.5737	-9.8023	40.5844	10.4783;
	458	459	0.003417	0.126222	0	435	435	435	0.96432	0	1	0	0	-39.3349	7.7406	39.3832	-5.9558;
	458	459	0.003812	0.111605	0	436	436	436	0.96432	0	1	0	0	-44.4139	9.0671	44.4828	-7.0494;
	458	459	0.002035	0.111605	0	446	446	446	0.96432	0	1	0	0	-44.5711	8.3628	44.6080	-6.3434;
	469	470	0.003753	0.122864	0	446	446	446	0.976559	0	1	0	0	6.5308	16.3613	-6.5209	-16.0363;
	2665	470	0.003556	0.127802	0	435	435	435	0.965249	0	1	0	0	-2.1203	19.8338	2.1322	-19.4040;
	469	2667	0.003951	0.125235	0	435	435	435	0.976559	0	1	0	0	6.2036	15.6744	-6.1940	-15.3711;
	2667	471	0.000319	0.024723	0	1186	1186	1186	0.999001	0	1	0	0	-205.7373	36.0552	205.8598	-26.5630;
	470	471	0.000332	0.024931	0	1186	1186	1186	0.999001	0	1	0	0	-204.9776	34.0260	205.1039	-24.5458;
	479	2244	0.002216	0.086634	0	0	0	0	1	0	1	0	0	-0.0000	-83.7917	0.1485	89.5990;
	2244	480	0.000402	-0.007341	0	581	581	581	1.049318	0	1	0	0	103.0637	-189.1315	-102.8922	186.0003;
	481	2244	0.000242	0.03144	0	581	581	581	1	0	1	0	0	103.2538	-94.1351	-103.2122	99.5324;
	502	503	0.003437	0.122469	0	438	438	438	0.987165	0	1	0	0	-32.5058	0.1633	32.5387	1.0087;
	502	503	0.004286	0.162765	0	316	316	316	0.98912	0	1	0	0	-24.4465	-1.2569	24.4698	2.1437;
	505	506	0.000332	0.024654	0	1184	1184	1184	1.001	0	1	0	0	-290.0465	11.7145	290.3108	7.9089;
	505	506	0.000312	0.024654	0	1184	1184	1184	1.001	0	1	0	0	-290.0590	11.4794	290.3073	8.1444;
	513	514	0.006133	0.237422	0	2164	2164	2164	0.938967	0	1	0	0	20.0000	9.5098	-19.9747	-8.5307;
	536	537	0.003062	0.125432	0	435	435	435	0.967121	0	1	0	0	-42.3740	21.4499	42.4322	-19.0630;
	538	539	7.9e-05	0.000836	0	0	0	0	1	0	1	0	0	-26.0000	-1.0000	26.0005	1.0053;
	552	553	0.003852	0.12642	0	446	446	446	1.02459	0	1	0	0	-58.2864	-22.3079	58.4271	26.9265;
	2679	553	0.003812	0.12484	0	446	446	446	1.011122	0	1	0	0	-54.4976	-13.9953	54.6084	17.6238;
	557	2169	0.00347	0.094737	0	0	0	0	1	0	1	0	0	0.0000	-62.9462	0.1398	66.7627;
	558	2169	0.000263	-0.005471	0	1184	1184	1184	0.996016	0	1	0	0	-87.7378	116.8635	87.7892	-117.9324;
	559	2169	6.2e-05	0.032895	0	1184	1184	1184	1	0	1	0	0	87.9348	-48.0925	-87.9290	51.1696;
	564	565	0.003931	0.125373	0	435	435	435	0.963394	0	1	0	0	-11.0660	4.1799	11.0711	-4.0175;
	564	565	0.003931	0.125373	0	435	435	435	0.963394	0	1	0	0	-11.0660	4.1799	11.0711	-4.0175;
	566	568	0.003081	0.117728	0	545	545	545	0.972767	0	1	0	0	-2.4001	0.0998	2.4002	-0.0934;
	580	581	0.000325	0.027355	0	1186	1186	1186	0.999001	0	1	0	0	-260.9979	20.5396	261.2001	-3.5216;
	580	581	0.000796	0.041551	0	600	600	600	1	0	1	0	0	-171.5842	12.1101	171.7984	-0.9291;
	580	581	0.000727	0.048753	0	607	607	607	0.996016	0	1	0	0	-146.7402	18.7952	146.8838	-9.1684;
	580	581	0.000325	0.027562	0	1186	1186	1186	1	0	1	0	0	-258.8281	16.3531	259.0269	0.5066;
	2978	2681	0.003714	0.086361	0.001	0	0	0	0.883392	0	1	0	0	-0.0000	-0.0000	0.0000	-0.1020;
	2680	2681	0.00156	0.048494	0.001	0	0	0	1.0101	0	1	0	0	44.0100	2.4899	-43.9804	-1.6715;
	582	583	0.003714	0.086361	0.001	0	0	0	0.883392	0	1	0	0	-0.0000	0.0000	0.0000	-0.1020;
	2977	583	0.00156	0.048494	0.001	0	0	0	1.0101	0	1	0	0	44.0100	2.4899	-43.9804	-1.6715;
	585	2234	0.001794	0.090166	0	0	0	0	1	0	1	0	0	-0.0000	-63.1299	0.0725	66.7729;
	586	2234	0.000159	-0.007133	0	1186	1186	1186	1	0	1	0	0	-166.6386	45.3173	166.6819	-47.2575;
	586	2245	0.000277	-0.005609	0	1186	1186	1186	1	0	1	0	0	-161.8046	-38.0123	161.8744	36.5990;
	587	2234	0.000173	0.033726	0	1186	1186	1186	1	0	1	0	0	166.7985	28.1301	-166.7544	-19.5154;
	587	2245	6.2e-05	0.032964	0	1186	1186	1186	1	0	1	0	0	161.8901	44.9048	-161.8744	-36.5990;
	588	589	0.000325	0.024792	0	1184	1184	1184	1.001	0	1	0	0	-373.2460	56.1309	373.6822	-22.8553;
	605	606	0.000332	0.025069	0	1186	1186	1186	0.999001	0	1	0	0	-253.4485	52.9681	253.6460	-38.0569;
	605	606	0.000332	0.024931	0	1186	1186	1186	0.999001	0	1	0	0	-254.8473	53.2800	255.0470	-38.2862;
	611	2170	0.001814	0.093837	0	0	0	0	1	0	1	0	0	-0.0000	-64.9443	0.0754	68.8446;
	2968	2198	0.001337	0.228186	0	0	0	0	1	0	1	0	0	0.0000	-55.9192	0.0478	64.0855;
	612	2170	0.000145	-0.007548	0	1187	1187	1187	1.002005	0	1	0	0	-223.1989	104.6656	223.2773	-108.7483;
	612	2198	0.000533	-0.004848	0	606	606	606	0.996016	0	1	0	0	-123.1068	93.9895	123.2193	-95.0122;
	613	2170	0.000187	0.03428	0	1187	1187	1187	1	0	1	0	0	223.4371	-24.4281	-223.3527	39.9038;
	613	2198	0.000173	0.053186	0	606	606	606	1	0	1	0	0	123.2915	-23.4412	-123.2671	30.9267;
	620	621	0.005378	0.132356	0	0	0	0	0.946073	0	1	0	0	-7.2365	2.8313	7.2394	-2.7600;
	620	621	0.004356	0.137467	0	0	0	0	0.946073	0	1	0	0	-6.9938	2.6645	6.9959	-2.5959;
	2686	623	0.00316	0.125037	0	428	428	428	1.001002	0	1	0	0	-33.5441	-0.5649	33.5759	1.8229;
	622	623	0.003951	0.12563	0	435	435	435	1.0142	0	1	0	0	-28.8101	-7.8180	28.8421	8.8352;
	622	623	0.001778	0.111012	0	435	435	435	1.001002	0	1	0	0	-32.6915	3.7646	32.7085	-2.7005;
	628	629	0.001778	0.121481	0	724	724	724	0.97561	0	1	0	0	-62.1455	10.1481	62.2077	-5.8964;
	628	629	0.001778	0.121481	0	724	724	724	0.97561	0	1	0	0	-62.1455	10.1481	62.2077	-5.8964;
	628	629	0.001778	0.121481	0	724	724	724	0.987167	0	1	0	0	-61.5758	-0.7585	61.6367	4.9217;
	639	640	0.00316	0.125827	0	435	435	435	1.001002	0	1	0	0	-27.5297	-6.2055	27.5523	7.1060;
	639	640	0.003951	0.124247	0	435	435	435	0.989123	0	1	0	0	-27.9053	4.7041	27.9331	-3.8310;
	643	644	0.003931	0.111605	0	435	435	435	0.967121	0	1	0	0	-66.1336	18.5401	66.2993	-13.8360;
	643	644	0.003931	0.111605	0	435	435	435	1.002005	0	1	0	0	-65.0167	-15.7604	65.1854	20.5511;
	2697	2699	0.007901	0.341728	0	0	0	0	1	0	1	0	0	23.6500	0.0695	-23.6106	1.6349;
	2696	2698	0.007901	0.341728	0	0	0	0	1	0	1	0	0	23.6300	0.0685	-23.5907	1.6330;
	662	663	0.007901	0.341728	0	0	0	0	1	0	1	0	0	21.2300	-0.0409	-21.1982	1.4143;
	2700	665	0.003635	0.123654	0	446	446	446	0.952382	0	1	0	0	-10.5597	7.3646	10.5652	-7.1763;
	664	665	0.004484	0.118716	0	435	435	435	0.96432	0	1	0	0	-21.2110	1.6469	21.2299	-1.1458;
	678	679	0.003635	0.118519	0	436	436	436	1.011122	0	1	0	0	-36.4974	-11.3753	36.5471	12.9950;
	678	679	0.003279	0.125235	0	435	435	435	0.98619	0	1	0	0	-34.7889	10.9206	34.8277	-9.4394;
	685	686	0.003081	0.125037	0	435	435	435	0.999001	0	1	0	0	-38.5495	-16.6182	38.6000	18.6695;
	685	686	0.001956	0.126025	0	435	435	435	0.952382	0	1	0	0	-39.2884	26.0902	39.3252	-23.7184;
	688	689	0.000735	0.044668	0	593	593	593	0.959693	0	1	0	0	-130.1090	49.1708	130.2267	-42.0175;
	691	692	0.001857	0.121086	0	724	724	724	0.987167	0	1	0	0	-79.8805	3.4547	79.9879	3.5535;
	691	692	0.001857	0.121086	0	724	724	724	0.987167	0	1	0	0	-79.8805	3.4547	79.9879	3.5535;
	2710	2713	0.000395	0.238025	0	0	0	0	1	0	1	0	0	4.8100	-0.0802	-4.8099	0.1342;
	2708	710	0.000395	0.238025	0	0	0	0	1	0	1	0	0	7.5600	-0.0449	-7.5598	0.1782;
	2709	2711	0.000395	0.238025	0	0	0	0	1	0	1	0	0	10.4400	0.0111	-10.4396	0.2432;
	709	2712	0.000395	0.238025	0	0	0	0	1	0	1	0	0	13.4600	0.0908	-13.4593	0.3320;
	712	713	0.001778	0.122864	0	724	724	724	0.998004	0	1	0	0	-51.9948	-0.2525	52.0375	3.2027;
	712	713	0.00158	0.122272	0	724	724	724	0.998004	0	1	0	0	-52.2472	-0.3347	52.2855	3.2992;
	714	715	0.004543	0.163556	0	312	312	312	0.95511	0	1	0	0	-25.9576	5.6773	25.9856	-4.6710;
	727	2199	0.003435	0.08608	0	0	0	0	1	0	1	0	0	-0.0000	-63.7617	0.1402	67.2744;
	728	729	0.000803	0.034418	0	605	605	605	1.002005	0	1	0	0	-96.2801	-17.6448	96.3500	20.6411;
	728	2199	0.000277	-0.004709	0	1184	1184	1184	1.001	0	1	0	0	-132.4880	58.4058	132.5407	-59.3010;
	729	2199	4.8e-05	0.029571	0	1184	1184	1184	1	0	1	0	0	132.6885	12.6841	-132.6808	-7.9734;
	733	734	0.000319	0.024792	0	1186	1186	1186	1	0	1	0	0	-159.7990	6.0254	159.8754	-0.0815;
	738	739	0.000332	0.024723	0	1186	1186	1186	0.999001	0	1	0	0	-120.0584	-13.4065	120.1008	16.5642;
	738	739	0.000305	0.025	0	1186	1186	1186	0.999001	0	1	0	0	-118.7136	-13.4040	118.7517	16.5268;
	2721	742	0.001857	0.114963	0	0	0	0	1	0	1	0	0	11.5400	0.1887	-11.5377	-0.0441;
	2720	2723	0.001857	0.114963	0	0	0	0	1	0	1	0	0	4.8000	0.2362	-4.7996	-0.2111;
	2719	2724	0.001857	0.114963	0	0	0	0	1	0	1	0	0	6.9600	0.2155	-6.9591	-0.1629;
	2718	2725	0.001857	0.114963	0	0	0	0	1	0	1	0	0	4.8100	0.2361	-4.8096	-0.2109;
	2947	2726	0.001857	0.114963	0	0	0	0	1	0	1	0	0	10.9300	-0.0000	-10.9279	0.1298;
	741	2722	0.001857	0.114963	0	0	0	0	1	0	1	0	0	10.8500	0.1913	-10.8479	-0.0634;
	744	746	0.001975	0.157432	0	0	0	0	1	0	1	0	0	43.3200	2.2014	-43.2874	0.3955;
	753	754	0.003595	0.119506	0	435	435	435	0.974664	0	1	0	0	-31.1332	9.2558	31.1656	-8.1815;
	753	754	0.004642	0.160988	0	312	312	312	0.956938	0	1	0	0	-23.1525	20.7110	23.1893	-19.4349;
	762	763	0.003891	0.124444	0	436	436	436	0.956938	0	1	0	0	-17.2621	20.8128	17.2860	-20.0499;
	762	763	0.003911	0.11279	0	436	436	436	0.956938	0	1	0	0	-18.9653	23.0254	18.9945	-22.1839;
	770	771	0.000319	0.02687	0	1186	1186	1186	1	0	1	0	0	-250.7895	14.3894	250.9733	1.0937;
	770	771	0.000339	0.02687	0	1186	1186	1186	1	0	1	0	0	-250.7764	14.5759	250.9718	0.9069;
	770	771	0.00036	0.027285	0	1186	1186	1186	1	0	1	0	0	-246.9520	14.4967	247.1531	0.7503;
	776	2737	0.002909	0.158587	0	1017	1017	1017	0.971818	0	1	0	0	-52.6141	11.6630	52.6874	-7.6621;
	776	777	0.002832	0.157202	0	1017	1017	1017	0.962465	0	1	0	0	-53.4785	18.7602	53.5560	-14.4582;
	782	783	0.003437	0.128395	0	435	435	435	0.990104	0	1	0	0	-33.7741	-1.3523	33.8093	2.6691;
	782	783	0.003437	0.128395	0	435	435	435	0.990104	0	1	0	0	-33.7741	-1.3523	33.8093	2.6691;
	784	2171	0.001683	0.083379	0	0	0	0	1	0	1	0	0	0.0000	-63.4738	0.0684	66.8609;
	2171	785	0.000152	-0.006163	0	1186	1186	1186	1	0	1	0	0	148.4445	-41.9733	-148.4116	40.6406;
	785	786	0.000312	0.024862	0	1186	1186	1186	1	0	1	0	0	-149.2468	-42.7070	149.3155	48.1790;
	786	2171	0.000159	0.031163	0	1186	1186	1186	1	0	1	0	0	148.5456	31.3090	-148.5129	-24.8876;
	571	788	0.000119	0.00796	0	418	418	418	1	-1.94	1	0	0	79.3069	-53.9146	-79.2964	54.6168;
	798	799	0.005096	0.143921	0	0	0	0	1	0	1	0	0	-0.8293	0.9173	0.8294	-0.9153;
	798	799	0.005531	0.188247	0	0	0	0	1.002007	0	1	0	0	-0.6708	-0.4516	0.6708	0.4528;
	800	801	0.004938	0.159012	0	560	560	560	0.939847	0	1	0	0	-22.3551	0.5334	22.3776	0.1889;
	800	801	0.004938	0.159012	0	604	604	604	0.939847	0	1	0	0	-22.3551	0.5334	22.3776	0.1889;
	806	807	0.004741	0.164148	0	312	312	312	0.978477	0	1	0	0	-26.0300	10.3373	26.0623	-9.2186;
	806	807	0.003358	0.106667	0	446	446	446	0.990101	0	1	0	0	-39.9365	3.3148	39.9845	-1.7910;
	807	808	0.000713	0.043283	0	606	606	606	0.994036	0	1	0	0	-81.4616	12.5029	81.5043	-9.9124;
	807	808	0.000769	0.043837	0	606	606	606	0.994036	0	1	0	0	-80.4174	12.4306	80.4623	-9.8730;
	818	2222	0.001817	0.123654	0	446	446	446	1	0	1	0	0	31.4175	5.9910	-31.4000	-4.8000;
	818	2235	0.001877	0.098765	0	446	446	446	1	0	1	0	0	33.6209	-7.2006	-33.6000	8.3000;
	822	823	0.000319	0.027424	0	1187	1187	1187	1	0	1	0	0	-134.0386	7.3288	134.0919	-2.7520;
	822	823	0.000319	0.027355	0	1187	1187	1187	1	0	1	0	0	-134.3765	7.3512	134.4300	-2.7629;
	835	836	0.002074	0.161778	0	0	0	0	0.875657	0	1	0	0	-0.0000	0.3500	0.0000	-0.3498;
	835	836	0.002074	0.161778	0	0	0	0	0.875657	0	1	0	0	-0.0000	0.3500	0.0000	-0.3498;
	838	2172	0.002864	0.068543	0	0	0	0	1	0	1	0	0	24.8500	-0.9392	-24.8338	1.3258;
	839	2172	0.006499	0.143802	0	0	0	0	1	0	1	0	0	-8.6292	2.2295	8.6338	-2.1258;
	840	841	0.001896	0.119704	0	724	724	724	0.97561	0	1	0	0	-57.4340	2.9867	57.4898	0.5365;
	840	841	0.001896	0.119704	0	724	724	724	0.97561	0	1	0	0	-57.4340	2.9867	57.4898	0.5365;
	844	845	0.005472	0.190025	0	0	0	0	1	0	1	0	0	-5.9686	-6.0897	5.9723	6.2195;
	853	854	0.00295	0.163504	0	1018	1018	1018	0.984249	0	1	0	0	-53.9379	10.2397	54.0171	-5.8472;
	855	856	0.003951	0.112988	0	428	428	428	1.001002	0	1	0	0	-32.6495	7.2084	32.6881	-6.1043;
	855	856	0.003951	0.124247	0	435	435	435	0.989123	0	1	0	0	-29.7160	17.7197	29.7563	-16.4504;
	873	874	0.00397	0.124049	0	438	438	438	0.990101	0	1	0	0	-55.8917	-2.8035	56.0048	6.3373;
	2754	874	0.003062	0.117728	0	447	447	447	0.987165	0	1	0	0	-54.2997	-0.5024	54.3813	3.6385;
	2754	874	0.003101	0.125432	0	438	438	438	0.987165	0	1	0	0	-50.9657	-0.5371	51.0384	3.4808;
	874	875	0.000319	0.024307	0	1186	1186	1186	1.005027	0	1	0	0	-297.6511	-10.6114	297.9075	30.1424;
	2755	879	0.004543	0.120691	0	435	435	435	0.989123	0	1	0	0	-39.8389	7.8456	39.9044	-6.1067;
	2755	879	0.004346	0.120691	0	435	435	435	0.989123	0	1	0	0	-39.8541	7.7811	39.9167	-6.0420;
	878	879	0.004741	0.157432	0	312	312	312	0.978477	0	1	0	0	-23.7501	10.1087	23.7774	-9.2038;
	880	881	0.000693	0.048753	0	606	606	606	0.996016	0	1	0	0	-47.7430	12.1807	47.7581	-11.1160;
	880	2756	0.000796	0.042452	0	606	606	606	0.996016	0	1	0	0	-53.8478	14.0259	53.8700	-12.8435;
	2760	2764	0.003951	0.185679	0	0	0	0	1	0	1	0	0	4.4800	0.2510	-4.4793	-0.2176;
	2757	884	0.003951	0.185679	0	0	0	0	1	0	1	0	0	4.8100	0.2466	-4.8092	-0.2081;
	883	2762	0.003951	0.185679	0	0	0	0	1	0	1	0	0	4.8000	0.2467	-4.7992	-0.2084;
	2758	2763	0.003951	0.185679	0	0	0	0	1	0	1	0	0	4.8000	0.2467	-4.7992	-0.2084;
	2759	2766	0.003951	0.185679	0	0	0	0	1	0	1	0	0	4.8000	0.2466	-4.7992	-0.2083;
	2761	2765	0.003951	0.185679	0	0	0	0	1	0	1	0	0	4.8000	0.2467	-4.7992	-0.2084;
	900	901	0.0032	0.124444	0	0	0	0	1	0	1	0	0	26.2157	27.7347	-26.1747	-26.1391;
	908	2200	0.001773	0.082756	0	0	0	0	1.05042	0	1	0	0	0.0000	-66.7647	0.0836	70.6664;
	909	2200	0.000145	-0.006371	0	1186	1186	1186	1	0	1	0	0	0.0904	70.3661	-0.0836	-70.6664;
	910	2223	0.000187	0.03144	0	1186	1186	1186	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	911	912	0.000845	0.042729	0	606	606	606	0.996016	0	1	0	0	-249.8927	-11.4198	250.3801	36.0668;
	921	922	0.003951	0.124247	0	446	446	446	0.974664	0	1	0	0	-54.1596	4.3759	54.2682	-0.9621;
	921	922	0.00324	0.118519	0	445	445	445	1.012146	0	1	0	0	-55.5842	-28.1331	55.7104	32.7494;
	928	929	0.000332	0.024238	0	1186	1186	1186	1.001	0	1	0	0	-269.7005	49.9665	269.9309	-33.1479;
	928	929	0.000332	0.024238	0	1184	1184	1184	1.001	0	1	0	0	-269.7005	49.9665	269.9309	-33.1479;
	938	939	0.001975	0.117531	0	724	724	724	1.0142	0	1	0	0	-49.3795	-11.0555	49.4258	13.8061;
	942	943	0.003867	0.109333	0	278	278	278	1.028807	0	1	0	0	-62.5339	-15.4173	62.6955	19.9843;
	942	944	0.001975	0.126025	0	435	435	435	0.963394	0	1	0	0	-26.0576	4.4219	26.0698	-3.6446;
	942	944	0.003852	0.112	0	436	436	436	0.96432	0	1	0	0	-29.2140	4.5465	29.2438	-3.6804;
	943	944	0.004543	0.137284	0	0	0	0	0.952381	0	1	0	0	31.2898	6.6837	-31.2491	-5.4539;
	949	950	0.00081	0.039266	0	600	600	600	1.005027	0	1	0	0	-136.9850	-9.1066	137.1233	15.8085;
	949	950	0.00081	0.039612	0	600	600	600	1.005027	0	1	0	0	-135.7874	-9.0516	135.9232	15.6949;
	953	955	0.00322	0.165926	0	453	453	453	0.892063	0	1	0	0	13.2241	11.0319	-13.2156	-10.5967;
	954	955	0.003338	0.158025	0	0	0	0	1	0	1	0	0	-9.6143	7.6112	9.6188	-7.3985;
	969	970	0.001956	0.003956	0	974	974	974	1	0	1	0	0	-7.9000	0.8000	7.9011	-0.7978;
	976	977	0.003852	0.12642	0	435	435	435	0.98912	0	1	0	0	-39.1285	-3.7389	39.1817	5.4855;
	976	977	0.003852	0.12642	0	436	436	436	0.978474	0	1	0	0	-39.2580	5.9408	39.3112	-4.1968;
	978	979	0.003956	0.039511	0	0	0	0	1	0	1	0	0	3.5800	4.3000	-3.5789	-4.2892;
	979	2224	0.005333	0.308444	0	0	0	0	1	0	1	0	0	10.9056	-0.1788	-10.9000	0.5000;
	992	993	0.00158	0.117531	0	445	445	445	0.978477	0	1	0	0	-42.9319	18.7411	42.9616	-16.5291;
	992	993	0.001975	0.11358	0	446	446	446	0.989123	0	1	0	0	-44.0584	8.4299	44.0933	-6.4268;
	2779	993	0.001778	0.118716	0	724	724	724	1.001002	0	1	0	0	-46.5948	8.1767	46.6296	-5.8479;
	997	2225	0.004862	0.209488	0	0	0	0	1	0	1	0	0	0.0000	-54.9787	0.1711	62.3498;
	2225	998	0.000554	-0.004224	0	600	600	600	1	0	1	0	0	-0.1711	-62.3498	0.1906	62.2011;
	1000	1001	0.000679	0.04536	0	606	606	606	0.996016	0	1	0	0	-52.4788	27.6789	52.5021	-26.1199;
	1000	1001	0.000686	0.045083	0	606	606	606	0.996016	0	1	0	0	-52.7941	27.8620	52.8180	-26.2933;
	1008	1009	0.00316	0.162963	0	312	312	312	0.975614	0	1	0	0	-14.2298	8.1612	14.2370	-7.7921;
	1008	1009	0.002765	0.170864	0	312	312	312	0.967124	0	1	0	0	-13.6172	13.9650	13.6259	-13.4274;
	1011	1012	0.000332	0.024862	0	1186	1186	1186	1.005027	0	1	0	0	-214.1437	-104.6509	214.3233	118.1019;
	1013	2173	0.004993	0.223892	0	0	0	0	1	0	1	0	0	0.0000	-54.7635	0.1750	62.6106;
	1014	2173	0.000651	-0.005055	0	547	547	547	0.996016	0	1	0	0	-80.7622	68.5909	80.8280	-69.1020;
	1015	2173	4.2e-05	0.05374	0	547	547	547	1	0	1	0	0	81.0055	-3.3186	-81.0030	6.4914;
	1016	1017	0.004938	0.163556	0	312	312	312	1.024591	0	1	0	0	-27.2512	-12.9682	27.2935	14.3703;
	1019	1020	0.000759	0.035838	0	1188	1188	1188	1.001	0	1	0	0	-93.1368	12.3949	93.1980	-9.5024;
	1021	2174	0.001807	0.088296	0	0	0	0	1	0	1	0	0	0.0000	-63.0240	0.0729	66.5854;
	2948	2201	0.001794	0.092175	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	1022	2174	0.000145	-0.011219	0	1186	1186	1186	1	0	1	0	0	-238.5249	44.9342	238.6035	-51.0106;
	1022	2201	0.000139	-0.007687	0	1186	1186	1186	1	0	1	0	0	-162.3574	-24.7064	162.3919	22.8004;
	2780	2174	0.000194	0.038781	0	1186	1186	1186	1	0	1	0	0	238.7773	35.7590	-238.6764	-15.5748;
	1023	2201	0.000187	0.034903	0	1186	1186	1186	1	0	1	0	0	162.4383	31.4546	-162.3919	-22.8004;
	1027	1028	0.000319	0.024862	0	1186	1186	1186	1	0	1	0	0	-114.5793	-3.7963	114.6182	6.8230;
	1027	1028	0.000325	0.024862	0	1186	1186	1186	1	0	1	0	0	-114.5799	-3.7687	114.6194	6.7954;
	2782	1031	0.003081	0.117728	0	604	604	604	0.93985	0	1	0	0	-0.7000	-0.9001	0.7001	0.9015;
	1030	1031	0.004504	0.162568	0	342	342	342	0.950569	0	1	0	0	-0.9000	-0.2000	0.9000	0.2013;
	1042	2202	0.003677	0.138781	0	0	0	0	1.05042	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	1043	2175	0.000443	-0.004848	0	606	606	606	1.005027	0	1	0	0	-82.3054	17.9308	82.3338	-18.2424;
	1043	2202	0.000305	-0.007133	0	606	606	606	1.005027	0	1	0	0	-89.3945	19.8873	89.4177	-20.4293;
	1043	1044	0.000734	0.024654	0	1188	1188	1188	1	0	1	0	0	-143.5921	56.1112	143.7485	-50.8561;
	1044	2175	0.000249	0.047992	0	606	606	606	1	0	1	0	0	82.3499	-15.1575	-82.3338	18.2424;
	1044	2202	0.000506	0.046814	0	606	606	606	1	0	1	0	0	89.4561	-16.8725	-89.4177	20.4293;
	1048	1049	0.003081	0.12563	0	446	446	446	0.964324	0	1	0	0	-46.2173	0.8556	46.2766	1.5624;
	1066	2176	0.000152	-0.011219	0	1186	1186	1186	1	0	1	0	0	-264.9835	16.3126	265.0839	-23.7289;
	1066	2203	0.000443	-0.011011	0	606	606	606	0.996016	0	1	0	0	-169.4032	21.6683	169.5234	-24.6565;
	1066	2226	0.000215	-0.005194	0	1186	1186	1186	0.996016	0	1	0	0	-267.9257	32.1940	268.0714	-35.7132;
	1066	2236	0.000145	-0.011496	0	1186	1186	1186	1	0	1	0	0	-266.3396	16.4132	266.4364	-24.0907;
	1067	2176	0.000187	0.038296	0	1186	1186	1186	1	0	1	0	0	265.2075	1.5867	-265.0839	23.7289;
	1067	2203	0.000374	0.053463	0	606	606	606	1	0	1	0	0	169.6249	-10.1477	-169.5234	24.6565;
	1067	2226	9.7e-05	0.032064	0	1186	1186	1186	1	0	1	0	0	268.1371	-13.9883	-268.0714	35.7132;
	1067	2236	0.000194	0.038435	0	1186	1186	1186	1	0	1	0	0	266.5660	1.5777	-266.4364	24.0907;
	1069	2177	0.002568	0.070124	0	0	0	0	1	0	1	0	0	40.1200	-2.5005	-40.0819	3.5401;
	1071	2177	0.002765	0.132148	0	0	0	0	1	0	1	0	0	-40.0409	5.4993	40.0819	-3.5401;
	1075	2785	0.003556	0.118321	0	435	435	435	0.989123	0	1	0	0	-40.0645	1.1096	40.1151	0.5754;
	1074	2204	0.003359	0.083102	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	2785	2178	0.000229	-0.004571	0	1186	1186	1186	0.999001	0	1	0	0	-191.8417	40.1542	191.9193	-41.7047;
	2786	2204	0.000215	-0.004432	0	1186	1186	1186	0.999001	0	1	0	0	-187.0600	31.9390	187.1286	-33.3532;
	1076	1077	0.000312	0.025069	0	1186	1186	1186	0.999001	0	1	0	0	-183.9674	41.2252	184.0652	-33.3641;
	1077	2178	9.7e-05	0.029363	0	1186	1186	1186	1	0	1	0	0	191.9522	-31.7445	-191.9193	41.7047;
	1077	2204	9.7e-05	0.029086	0	1186	1186	1186	1	0	1	0	0	187.1596	-24.0722	-187.1286	33.3532;
	2788	1086	0.00316	0.12484	0	435	435	435	1.001002	0	1	0	0	-25.5203	-1.0950	25.5386	1.8172;
	1085	1086	0.003753	0.128	0	435	435	435	0.989123	0	1	0	0	-23.3547	6.0642	23.3738	-5.4141;
	1085	1086	0.003556	0.121877	0	435	435	435	1.001002	0	1	0	0	-24.5594	-4.7288	24.5793	5.4100;
	1096	2205	0.001787	0.089335	0	0	0	0	1	0	1	0	0	0.0000	-55.6555	0.0597	58.6386;
	3001	2237	0.001842	0.091205	0	0	0	0	1	0	1	0	0	-0.0000	-57.7998	0.0639	60.9628;
	2792	1098	0.000325	0.027355	0	1184	1184	1184	1	0	1	0	0	-242.2818	-0.7150	242.4620	15.8828;
	1097	2205	0.000152	-0.011357	0	1187	1187	1187	1	0	1	0	0	-176.6931	16.4812	176.7398	-19.9705;
	2792	2227	0.000145	-0.00741	0	1187	1187	1187	1	0	1	0	0	-243.5179	-0.5786	243.5991	-3.5721;
	2792	2237	0.000125	-0.007756	0	1187	1187	1187	1	0	1	0	0	-244.9417	77.3317	245.0196	-82.1653;
	1098	2205	0.000187	0.038435	0	1187	1187	1187	1	0	1	0	0	176.8589	50.8938	-176.7995	-38.6682;
	1098	2227	0.000194	0.034626	0	1187	1187	1187	1	0	1	0	0	243.7077	15.8237	-243.5991	3.5721;
	1098	2237	0.000215	0.034903	0	1187	1187	1187	1	0	1	0	0	245.2049	-1.4930	-245.0834	21.2026;
	1104	2795	0.03225	0.602419	0	0	0	0	1.001	0	1	0	0	0.0000	0.0000	-0.0000	-0.0000;
	2795	2796	0.00316	0.125037	0	435	435	435	0.978477	0	1	0	0	-16.2513	4.7528	16.2593	-4.4378;
	1105	2796	0.001679	0.121679	0	724	724	724	0.97466	0	1	0	0	-19.1968	1.0812	19.2023	-0.6828;
	1107	1108	0.003654	0.114568	0	435	435	435	0.953289	0	1	0	0	-50.6511	2.1526	50.7343	0.4540;
	1107	1108	0.003398	0.118716	0	446	446	446	0.952382	0	1	0	0	-48.9133	2.8260	48.9854	-0.3081;
	1107	1108	0.003852	0.11121	0	435	435	435	0.96432	0	1	0	0	-51.9701	-9.1397	52.0673	11.9447;
	1112	1113	0.000319	0.024792	0	1186	1186	1186	1.005027	0	1	0	0	-89.3161	-9.7798	89.3394	11.5907;
	1118	2179	0.003733	0.147368	0	0	0	0	1	0	1	0	0	-0.0000	-57.8507	0.1382	63.3069;
	2951	2206	0.003781	0.146814	0	0	0	0	1	0	1	0	0	0.0000	-57.7910	0.1398	63.2211;
	1119	2179	0.00045	-0.014404	0	567	567	567	1	0	1	0	0	-187.5950	92.1696	187.7817	-98.1435;
	1119	2206	0.000471	-0.013712	0	581	581	581	1	0	1	0	0	-184.2752	90.4147	184.4636	-95.8991;
	1119	1120	0.000803	0.034903	0	581	581	581	1	0	1	0	0	-194.0045	5.1034	194.2917	7.3764;
	1120	2179	0.000381	0.050623	0	567	567	567	1	0	1	0	0	188.0485	-17.7540	-187.9199	34.8366;
	1120	2206	0.000367	0.050554	0	581	581	581	1	0	1	0	0	184.7228	-16.2363	-184.6034	32.6781;
	1140	1141	0.003279	0.113383	0	432	432	432	0.98912	0	1	0	0	-41.4182	-4.6075	41.4700	6.3979;
	1140	1141	0.003931	0.12484	0	432	432	432	0.978474	0	1	0	0	-37.7294	5.5478	37.7803	-3.9324;
	1140	1141	0.003891	0.11279	0	432	432	432	0.978474	0	1	0	0	-41.7375	6.2654	41.7991	-4.4778;
	1142	1143	0.00316	0.118519	0	446	446	446	0.95329	0	1	0	0	-19.8341	10.0878	19.8475	-9.5854;
	2802	1152	0.011852	0.355556	0	0	0	0	1	0	1	0	0	16.5000	-0.3332	-16.4699	1.2372;
	2969	2804	0.011852	0.355556	0	0	0	0	1	0	1	0	0	16.5500	-0.3321	-16.5197	1.2416;
	2803	2805	0.011852	0.355556	0	0	0	0	1	0	1	0	0	16.3900	-0.3356	-16.3603	1.2276;
	1151	2970	0.011852	0.355556	0	0	0	0	1	0	1	0	0	7.6000	-0.3949	-7.5936	0.5872;
	1155	1156	0.003067	0.132444	0	292	292	292	1.094092	0	1	0	0	-21.2231	0.3568	21.2385	0.3101;
	1155	1156	0.003067	0.132444	0	292	292	292	1.094091	0	1	0	0	-21.2231	0.3574	21.2386	0.3095;
	1178	2180	0.000235	-0.004294	0	1184	1184	1184	1	0	1	0	0	-110.3518	18.4805	110.3781	-18.9603;
	1178	2207	0.000145	-0.006233	0	1184	1184	1184	1	0	1	0	0	-109.4248	18.3760	109.4407	-19.0609;
	1179	2180	9e-05	0.029086	0	1184	1184	1184	1	0	1	0	0	110.3881	-15.7103	-110.3781	18.9603;
	1179	2207	0.000194	0.031233	0	1184	1184	1184	1	0	1	0	0	109.4620	-15.6289	-109.4407	19.0609;
	1711	1185	0.000119	0.009086	0	471	471	471	1	0	1	0	0	182.3451	-17.3139	-182.3085	20.1090;
	1210	1211	0.011852	0.355556	0	0	0	0	1	0	1	0	0	20.2700	0.0498	-20.2266	1.2529;
	1223	1224	0.004049	0.124049	0	446	446	446	0.964324	0	1	0	0	-59.6927	11.8424	59.8291	-7.6637;
	1223	1224	0.003358	0.124247	0	435	435	435	0.978473	0	1	0	0	-59.1506	-1.2763	59.2607	5.3491;
	2818	1224	0.001956	0.124642	0	435	435	435	0.955109	0	1	0	0	-44.9423	2.7812	44.9789	-0.4462;
	1226	1227	0.00397	0.113383	0	435	435	435	0.976559	0	1	0	0	-13.8036	9.7946	13.8134	-9.5138;
	1226	1227	0.003951	0.119111	0	435	435	435	0.974657	0	1	0	0	-13.1205	11.2147	13.1307	-10.9091;
	2820	1227	0.001975	0.116938	0	724	724	724	0.976559	0	1	0	0	-28.5000	8.5000	28.5151	-7.6033;
	1236	1237	0.001798	0.118716	0	723	723	723	0.978474	0	1	0	0	-33.0900	7.5523	33.1082	-6.3545;
	1236	1237	0.001719	0.122272	0	723	723	723	0.974664	0	1	0	0	-32.2103	10.9902	32.2276	-9.7595;
	1271	1272	0.000284	0.024792	0	1186	1186	1186	1.046025	0	1	0	0	-167.9093	18.0042	167.9919	-10.7986;
	573	1279	0.003951	0.029126	0.0162	337	337	337	1	0	1	0	0	-59.7667	-19.4294	59.9128	18.7769;
	1280	1281	0.004148	0.165531	0	312	312	312	0.978477	0	1	0	0	-0.9714	3.0886	0.9718	-3.0737;
	572	2829	4.2e-05	0.000339	0.0061	1184	1184	1184	1	1.87	1	0	0	-115.5158	98.0805	115.5245	-98.6938;
	1305	2829	0.000679	0.042867	0	606	606	606	0.994036	0	1	0	0	-104.1252	-1.2710	104.1912	5.4392;
	1310	1311	0.004622	0.227951	0	313	313	313	0.937207	0	1	0	0	-22.3585	11.6307	22.3829	-10.4271;
	1312	1313	0.00484	0.165926	0	312	312	312	0.968054	0	1	0	0	-32.2127	14.0533	32.2664	-12.2132;
	2971	2181	0.001773	0.092729	0	0	0	0	0.985222	0	1	0	0	-0.0000	-55.0319	0.0568	58.0040;
	1322	2228	0.001856	0.093213	0	0	0	0	1	0	1	0	0	0.0000	-56.4867	0.0629	59.6459;
	2831	2181	0.000111	-0.007895	0	1184	1184	1184	1	0	1	0	0	-248.8036	53.0751	248.8727	-57.9862;
	1323	2208	0.00027	-0.005402	0	1184	1184	1184	1	0	1	0	0	-205.1134	-16.8907	205.2228	14.7002;
	2831	2228	0.000152	-0.007964	0	1184	1184	1184	1	0	1	0	0	-269.7324	50.2235	269.8424	-55.9858;
	2830	2238	0.000152	-0.007271	0	1184	1184	1184	1	0	1	0	0	-191.9570	10.0356	192.0098	-12.5623;
	1323	1324	0.000325	0.027078	0	1184	1184	1184	1	0	1	0	0	-223.3851	-22.4735	223.5419	35.5402;
	2832	2181	0.000222	0.03518	0	1184	1184	1184	1	0	1	0	0	249.0605	20.7844	-248.9295	-0.0177;
	2832	2208	5.5e-05	0.032756	0	1184	1184	1184	1	0	1	0	0	205.2451	27.9828	-205.2228	-14.7002;
	1324	2228	0.000201	0.034764	0	1184	1184	1184	1	0	1	0	0	270.0448	27.7907	-269.9053	-3.6601;
	1324	2238	0.000194	0.034141	0	1184	1184	1184	1	0	1	0	0	192.0772	-0.6984	-192.0098	12.5623;
	1325	1326	0.003654	0.114568	0	436	436	436	0.952382	0	1	0	0	-36.7112	-3.7226	36.7557	5.1205;
	1325	1326	0.003654	0.114568	0	436	436	436	0.963394	0	1	0	0	-36.6422	-14.6751	36.6944	16.3118;
	1325	1326	0.003654	0.114568	0	446	446	446	0.941619	0	1	0	0	-36.7720	7.4840	36.8171	-6.0708;
	1328	1329	0.000339	0.027285	0	1186	1186	1186	1	0	1	0	0	-284.7287	-9.7035	284.9812	30.0218;
	1338	1339	0.003437	0.122469	0	435	435	435	0.987165	0	1	0	0	-38.0288	-0.4150	38.0737	2.0138;
	1338	1339	0.003437	0.122469	0	435	435	435	0.987165	0	1	0	0	-38.0288	-0.4150	38.0737	2.0138;
	1363	2182	0.000125	0.033241	0	1186	1186	1186	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	1365	1366	0.003121	0.125432	0	434	434	434	0.978474	0	1	0	0	-42.1982	2.3280	42.2480	-0.3280;
	1367	1368	0.00397	0.124049	0	435	435	435	0.931096	0	1	0	0	-21.7621	0.2392	21.7794	0.3015;
	1367	1368	0.003121	0.125827	0	435	435	435	0.931096	0	1	0	0	-21.4601	0.0815	21.4733	0.4518;
	1370	1371	0.004489	0.280756	0	290	290	290	0.860587	0	1	0	0	0.3005	13.0904	-0.2940	-12.6869;
	1712	1374	0.000119	0.009086	0	473	473	473	1	-6.32	1	0	0	199.1344	-35.7125	-199.0885	39.2109;
	1375	1376	0.00484	0.162568	0	312	312	312	0.937207	0	1	0	0	-31.6411	13.0770	31.6918	-11.3749;
	1379	1380	0.000319	0.024307	0	1188	1188	1188	1	0	1	0	0	2.6191	-36.1865	-2.6153	36.4804;
	1379	1380	0.000339	0.025	0	1188	1188	1188	1	0	1	0	0	2.5311	-35.1843	-2.5273	35.4701;
	1379	1380	0.000325	0.024584	0	1188	1188	1188	1	0	1	0	0	2.5862	-35.7790	-2.5823	36.0696;
	2838	1389	0.00158	0.124049	0	446	446	446	0.957854	0	1	0	0	-26.1500	-17.0000	26.1650	18.1745;
	1388	2840	0.00158	0.124049	0	446	446	446	0.957854	0	1	0	0	-33.9000	5.9000	33.9173	-4.5451;
	2838	1389	0.00158	0.124049	0	446	446	446	0.957854	0	1	0	0	-26.1500	-17.0000	26.1650	18.1745;
	2837	2839	0.00158	0.124049	0	446	446	446	0.957854	0	1	0	0	-22.7000	-13.7000	22.7107	14.5414;
	2842	2844	7.9e-05	0.000836	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	1393	2844	7.9e-05	0.000836	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	2843	1394	7.9e-05	0.000836	0	0	0	0	1	0	1	0	0	-13.3000	-1.8000	13.3001	1.8014;
	1405	2852	0.011852	0.355556	0	0	0	0	1	0	1	0	0	15.6500	-0.1857	-15.6227	1.0035;
	2850	1406	0.011852	0.355556	0	0	0	0	1	0	1	0	0	15.8000	-0.1828	-15.7722	1.0163;
	2849	2851	0.011852	0.355556	0	0	0	0	1	0	1	0	0	15.0200	-0.1972	-14.9949	0.9504;
	1412	1413	0.003951	0.124247	0	435	435	435	1.0142	0	1	0	0	-27.2208	-11.0515	27.2525	12.0496;
	2854	1419	0.00316	0.126025	0	435	435	435	1.026695	0	1	0	0	-26.6557	-4.7553	26.6766	5.5862;
	1418	1419	0.00316	0.124049	0	435	435	435	1.053742	0	1	0	0	-34.0534	-18.3712	34.0973	20.0958;
	1427	1428	0.003358	0.124049	0	446	446	446	0.98619	0	1	0	0	-30.1503	-8.5265	30.1814	9.6757;
	1427	1428	0.003911	0.111407	0	446	446	446	0.963394	0	1	0	0	-33.6265	13.5726	33.6728	-12.2534;
	1430	2229	0.002193	0.050568	0	0	0	0	1	0	1	0	0	0.0000	-29.7165	0.0202	30.1824;
	2856	2229	0.001956	0.108444	0	482	482	482	1	0	1	0	0	20.1437	29.2850	-20.1202	-27.9824;
	2857	1437	0.000713	0.048546	0	606	606	606	0.996016	0	1	0	0	-113.7277	12.0870	113.8138	-6.2280;
	1436	1437	0.000332	0.026939	0	1187	1187	1187	1	0	1	0	0	-90.5331	7.0686	90.5585	-5.0101;
	1436	1437	0.000319	0.026385	0	1187	1187	1187	1	0	1	0	0	-92.4360	7.1954	92.4614	-5.0937;
	1447	1448	0.005911	0.119689	0	0	0	0	0.976562	0	1	0	0	13.3998	9.3773	-13.3852	-9.0817;
	1449	1450	0.00164	0.116938	0	446	446	446	0.968054	0	1	0	0	-52.0373	2.3664	52.0778	0.5203;
	1449	1450	0.001699	0.122212	0	724	724	724	0.96432	0	1	0	0	-49.9362	5.7624	49.9750	-2.9747;
	1453	1454	0.004286	0.165333	0	311	311	311	0.98912	0	1	0	0	-7.1138	13.3203	7.1220	-13.0061;
	1452	2209	0.001904	0.155471	0	0	0	0	1	0	1	0	0	0.0000	-61.7351	0.0752	67.8778;
	1454	2183	0.000519	-0.00831	0	600	600	600	1.002005	0	1	0	0	-70.8325	-1.1252	70.8551	0.7634;
	1454	2209	0.000471	-0.008033	0	600	600	600	1.002005	0	1	0	0	-66.7588	79.4352	66.8028	-80.1856;
	1455	2183	0.000277	0.047922	0	600	600	600	1	0	1	0	0	70.8672	2.8498	-70.8551	-0.7634;
	1455	2209	0.00036	0.049584	0	600	600	600	1	0	1	0	0	66.8923	-10.3416	-66.8780	12.3078;
	1458	1459	0.000796	0.041413	0	606	606	606	0.994036	0	1	0	0	-93.4426	17.7942	93.5058	-14.5043;
	1458	1459	0.000831	0.039681	0	606	606	606	0.994036	0	1	0	0	-97.4857	18.7380	97.5576	-15.3047;
	2863	1467	0.002016	0.079113	0	0	0	0	1	0	1	0	0	31.5200	-12.0000	-31.4991	12.8221;
	1466	1468	0.001975	0.079012	0	0	0	0	1	0	1	0	0	75.9800	7.5044	-75.8794	-3.4815;
	1484	1485	0.004346	0.164543	0	312	312	312	1.001002	0	1	0	0	-17.9210	-5.7573	17.9347	6.2743;
	1491	1492	0.000332	0.024792	0	1186	1186	1186	1.001	0	1	0	0	-153.7479	10.6871	153.8226	-5.1104;
	1491	1492	0.000332	0.024792	0	1182	1182	1182	1.001	0	1	0	0	-153.7479	10.6871	153.8226	-5.1104;
	1499	1500	0.004938	0.159012	0	453	453	453	0.872599	0	1	0	0	18.4042	28.7278	-18.3560	-27.1756;
	1501	2184	0.001655	0.09259	0	0	0	0	1	0	1	0	0	-0.0000	-54.7801	0.0526	57.7219;
	1502	2184	0.000118	-0.005956	0	1186	1186	1186	1	0	1	0	0	-207.2768	48.6648	207.3282	-51.2554;
	2865	1503	0.000325	0.024862	0	1186	1186	1186	1.002005	0	1	0	0	-155.4512	-8.3917	155.5261	14.1217;
	1503	2184	0.000187	0.032964	0	1186	1186	1186	1	0	1	0	0	207.4575	19.9986	-207.3807	-6.4664;
	1511	1512	0.000319	0.024792	0	1186	1186	1186	1.005027	0	1	0	0	-146.3068	-65.2034	146.3833	71.1474;
	1513	2185	0.000533	0.145501	0	0	0	0	1	0	1	0	0	0.0000	-56.2455	0.0192	61.4831;
	2972	2210	0.000533	0.145501	0	0	0	0	1.05042	0	1	0	0	0.0000	-60.9984	0.0230	67.2659;
	1514	2185	0.00081	-0.007802	0	435	435	435	1	0	1	0	0	-5.3501	62.5872	5.3808	-62.8831;
	1514	2210	0.00081	-0.007802	0	435	435	435	1	0	1	0	0	-5.3445	64.4522	5.3770	-64.7659;
	1521	1522	0.003951	0.125235	0	435	435	435	0.975606	0	1	0	0	-48.9085	-0.5979	48.9962	3.3767;
	1521	1522	0.001975	0.126025	0	435	435	435	0.975606	0	1	0	0	-48.6046	-1.3657	48.6479	4.1293;
	1524	2186	0.003428	0.084557	0	0	0	0	1	0	1	0	0	-0.0000	-63.1755	0.1386	66.5944;
	2186	1525	0.000277	-0.00464	0	1186	1186	1186	1	0	1	0	0	167.5915	-35.8811	-167.5173	34.6385;
	1526	2186	6.2e-05	0.029571	0	1186	1186	1186	1	0	1	0	0	167.7465	38.5523	-167.7301	-30.7132;
	1537	2239	0.003747	0.157687	0	0	0	0	1	0	1	0	0	0.0000	-59.9534	0.1438	66.0039;
	1538	2867	0.001177	0.042382	0	600	600	600	1	0	1	0	0	-131.2157	-3.6827	131.3972	10.2183;
	2230	1538	0.000499	-0.006925	0	600	600	600	1	0	1	0	0	114.7560	3.9326	-114.6971	-4.7493;
	2239	1538	0.000353	-0.010873	0	600	600	600	1	0	1	0	0	166.9891	-78.9547	-166.8830	75.6873;
	2867	2230	0.000201	0.055402	0	600	600	600	1	0	1	0	0	114.7797	10.4664	-114.7560	-3.9326;
	1539	2239	0.000429	0.05374	0	600	600	600	1	0	1	0	0	167.2391	0.3499	-167.1329	12.9508;
	1543	1544	0.004484	0.168494	0	312	312	312	0.968054	0	1	0	0	-16.8634	11.5395	16.8796	-10.9312;
	1543	1544	0.004484	0.168494	0	312	312	312	0.978474	0	1	0	0	-16.8762	4.1898	16.8881	-3.7398;
	1564	1565	0.003358	0.11121	0	446	446	446	1.011122	0	1	0	0	-26.9813	-5.3724	27.0045	6.1390;
	1564	1565	0.003812	0.130963	0	446	446	446	1.012146	0	1	0	0	-22.9090	-5.4291	22.9283	6.0916;
	1567	1568	0.000291	0.024792	0	1186	1186	1186	1.005027	0	1	0	0	-174.7652	0.6867	174.8465	6.2328;
	1571	1570	7.9e-05	0.000836	0	0	0	0	1	0	1	0	0	16.4002	-1.8979	-16.4000	1.9000;
	2874	1591	0.000171	0.000313	0.0003	0	0	0	1	4.32	1	0	0	8.9606	0.1057	-8.9604	-0.1376;
	2973	1579	0.003891	0.112198	0	436	436	436	0.987165	0	1	0	0	-58.4737	-2.4032	58.5951	5.9015;
	1578	1579	0.003556	0.124642	0	435	435	435	0.987165	0	1	0	0	-49.2015	0.4635	49.2793	2.2635;
	1580	1581	0.003931	0.125373	0	435	435	435	0.97561	0	1	0	0	-17.4312	5.6206	17.4433	-5.2361;
	1582	1583	0.001699	0.122469	0	726	726	726	0.98912	0	1	0	0	-50.5778	-2.6401	50.6175	5.5066;
	1582	1583	0.001679	0.122469	0	726	726	726	0.98912	0	1	0	0	-50.5775	-2.6483	50.6168	5.5149;
	1594	2187	0.008933	0.147111	0	0	0	0	1	0	1	0	0	-14.9834	14.8009	15.0192	-14.2110;
	1595	2187	0.0036	0.008933	0	0	0	0	1	0	1	0	0	15.0337	-14.1752	-15.0192	14.2110;
	1601	2246	0.004813	0.21295	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	2246	1602	0.000457	-0.005194	0	557	557	557	1	0	1	0	0	109.7678	-16.7033	-109.7165	16.1201;
	1602	1603	0.000796	0.048199	0	557	557	557	0.996016	0	1	0	0	-96.3955	23.3054	96.4664	-19.0118;
	1603	2246	0.000242	0.047438	0	557	557	557	1	0	1	0	0	109.7950	-11.3771	-109.7678	16.7033;
	1604	1605	0.003911	0.111407	0	435	435	435	0.971818	0	1	0	0	-50.7761	1.4999	50.8680	1.1186;
	2879	1619	7.9e-05	0.000836	0	0	0	0	1	0	1	0	0	-12.4000	5.5000	12.4001	-5.4986;
	2880	1619	7.9e-05	0.000836	0	0	0	0	1	0	1	0	0	-10.1000	0.9000	10.1001	-0.8992;
	1618	1619	7.9e-05	0.000836	0	0	0	0	1	0	1	0	0	-13.0000	1.0000	13.0001	-0.9987;
	1623	1622	7.9e-05	0.000836	0	0	0	0	1	0	1	0	0	38.6011	2.1114	-38.6000	-2.1000;
	1634	1635	7.9e-05	0.000836	0	0	0	0	1	0	1	0	0	-39.2000	-3.5000	39.2011	3.5118;
	1652	1654	0.003951	0.12484	0	435	435	435	0.96432	0	1	0	0	-22.1423	9.0110	22.1623	-8.3793;
	1652	1654	0.003951	0.12484	0	435	435	435	0.957851	0	1	0	0	-22.0974	15.2163	22.1222	-14.4312;
	1653	1654	0.003556	0.127407	0	0	0	0	1.012146	0	1	0	0	-30.1710	5.9431	30.2010	-4.8684;
	1658	1659	0.003141	0.117136	0	435	435	435	0.974664	0	1	0	0	5.8312	10.5907	-5.8273	-10.4433;
	2885	1663	0.004938	0.161383	0	312	312	312	0.967124	0	1	0	0	-15.4976	2.6872	15.5084	-2.3372;
	2885	1663	0.004938	0.163951	0	312	312	312	0.956935	0	1	0	0	-15.1935	10.1463	15.2077	-9.6766;
	1662	1663	0.004346	0.118914	0	435	435	435	0.976559	0	1	0	0	-38.5308	7.0059	38.5890	-5.4138;
	2889	2892	0.001857	0.114963	0	0	0	0	1	0	1	0	0	11.2800	-0.0803	-11.2777	0.2206;
	2888	2891	0.001857	0.114963	0	0	0	0	1	0	1	0	0	4.7400	-0.0340	-4.7396	0.0587;
	1666	2890	0.001857	0.114963	0	0	0	0	1	0	1	0	0	11.2900	-0.0803	-11.2877	0.2209;
	2887	1667	0.001857	0.114963	0	0	0	0	1	0	1	0	0	11.2000	-0.0800	-11.1978	0.2183;
	2894	1674	0.004356	0.137467	0	0	0	0	1.036269	0	1	0	0	0.0000	0.0000	-0.0000	-0.0000;
	1673	1674	0.008711	0.1592	0	0	0	0	1.036269	0	1	0	0	0.0000	-0.0000	-0.0000	-0.0000;
	1675	1676	0.019652	0.553288	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	1679	1680	0.002016	0.079113	0	0	0	0	1	0	1	0	0	25.4400	1.5617	-25.4283	-1.1025;
	1685	1687	0.003951	0.12484	0	435	435	435	0.978474	0	1	0	0	-42.9193	-1.4702	42.9847	3.5387;
	1686	1687	0.00164	0.118519	0	0	0	0	1.007049	0	1	0	0	-24.2321	2.9255	24.2407	-2.2996;
	1688	1689	0.000783	0.042936	0	600	600	600	0.996016	0	1	0	0	-133.8997	24.8474	134.0354	-17.4085;
	1688	1689	0.000776	0.043075	0	600	600	600	0.996016	0	1	0	0	-133.4737	24.7377	133.6073	-17.3229;
	1697	2188	0.000159	-0.006025	0	1186	1186	1186	1.001	0	1	0	0	-166.5511	3.1518	166.5905	-4.6459;
	1697	2211	0.000229	-0.004571	0	1174	1174	1174	1.001	0	1	0	0	-168.8773	3.1384	168.9357	-4.3038;
	1697	1698	0.000332	0.025623	0	1186	1186	1186	1.001	0	1	0	0	-163.3999	3.0513	163.4791	3.0647;
	1698	2188	0.000173	0.031163	0	1186	1186	1186	1	0	1	0	0	166.6334	3.0821	-166.5905	4.6459;
	1698	2211	9e-05	0.029363	0	1174	1174	1174	1	0	1	0	0	168.9587	3.1826	-168.9357	4.3038;
	1700	1701	0.003186	0.137758	0	0	0	0	0.987167	0	1	0	0	-18.9147	-28.5617	18.9512	30.1390;
	1709	1710	0.000686	0.047922	0	606	606	606	1	0	1	0	0	-106.1558	3.9108	106.2250	0.9232;
	2895	1710	0.000325	0.027493	0	1266	1266	1266	1	0	1	0	0	-160.8822	11.6915	160.9576	-5.3177;
	2895	1710	0.000325	0.027493	0	1266	1266	1266	1	0	1	0	0	-160.8822	11.6915	160.9576	-5.3177;
	1720	1721	0.00397	0.125235	0	435	435	435	0.999001	0	1	0	0	-41.2707	1.3182	41.3316	0.6031;
	1720	1721	0.00397	0.125235	0	435	435	435	1.011122	0	1	0	0	-41.1089	-9.1977	41.1738	11.2462;
	1722	2897	0.000319	0.027355	0	1184	1184	1184	1	0	1	0	0	-194.0697	4.8358	194.1829	4.8781;
	1722	1723	0.000339	0.029778	0	1184	1184	1184	1	0	1	0	0	-173.1047	3.5484	173.2005	4.8630;
	1738	2240	0.001745	0.092867	0	0	0	0	1	0	1	0	0	0.0000	-53.0816	0.0500	55.7435;
	1739	2231	0.00018	-0.007687	0	1188	1188	1188	1	0	1	0	0	-206.4245	-9.1712	206.4961	6.1150;
	1739	2240	0.000125	-0.007618	0	1188	1188	1188	1	0	1	0	0	-208.5337	61.6312	208.5888	-64.9855;
	1740	2231	0.000166	0.035111	0	1188	1188	1188	1	0	1	0	0	206.5621	20.0743	-206.4961	-6.1150;
	1740	2240	0.000201	0.034834	0	1188	1188	1188	1	0	1	0	0	208.7197	4.7730	-208.6388	9.2420;
	1744	1745	0.001857	0.121086	0	724	724	724	0.96432	0	1	0	0	-55.8473	7.5463	55.8998	-4.1268;
	1744	1745	0.003773	0.122667	0	446	446	446	0.974664	0	1	0	0	-54.6989	-1.4105	54.8015	4.7467;
	1744	1745	0.001857	0.121086	0	724	724	724	0.97561	0	1	0	0	-55.3639	-3.1619	55.4159	6.5509;
	1745	1746	6.2e-05	0.031787	0	1186	1186	1186	1	0	1	0	0	-130.3028	-3.0826	130.3123	7.9364;
	1745	1746	6.2e-05	0.031856	0	1186	1186	1186	1	0	1	0	0	-130.0206	-3.0764	130.0300	7.9198;
	1750	1751	0.00316	0.125432	0	435	435	435	0.989123	0	1	0	0	-19.9235	8.6002	19.9363	-8.0905;
	1750	1751	0.003951	0.112988	0	435	435	435	0.989123	0	1	0	0	-22.0170	9.7600	22.0368	-9.1946;
	2911	1759	0.000208	0.016413	0	1769	1769	1769	0.947871	0	1	0	0	286.6566	-15.8861	-286.5027	28.0279;
	2906	1759	0.000208	0.014751	0	1746	1746	1746	0.947871	0	1	0	0	374.0640	-14.9087	-373.8025	33.4557;
	2909	1759	0.000208	0.016413	0	2258	2258	2258	0.947871	0	1	0	0	268.4645	-15.9365	-268.3295	26.5895;
	2910	1759	0.000208	0.016413	0	2258	2258	2258	0.947871	0	1	0	0	316.0945	-13.7574	-315.9077	28.4985;
	2908	1759	0.000208	0.016413	0	1769	1769	1769	0.947871	0	1	0	0	347.2972	-12.6756	-347.0718	30.4608;
	2907	1759	0.000208	0.016413	0	1769	1769	1769	0.947871	0	1	0	0	325.9977	-14.5268	-325.7989	30.2126;
	2905	1759	0.000208	0.016413	0	2258	2258	2258	0.947871	0	1	0	0	325.2192	-13.7088	-325.0215	29.3126;
	2904	1759	0.000208	0.016413	0	2258	2258	2258	0.947871	0	1	0	0	319.4343	-9.8618	-319.2439	24.8851;
	1758	1759	0.000319	0.024307	0	1186	1186	1186	1	0	1	0	0	-172.3253	33.9330	172.4121	-27.3209;
	1771	1772	0.001975	0.126025	0	435	435	435	0.963394	0	1	0	0	-43.1925	-2.9952	43.2258	5.1241;
	1771	1772	0.001956	0.125037	0	435	435	435	0.963394	0	1	0	0	-43.5337	-3.0201	43.5673	5.1658;
	1771	1772	0.001956	0.125037	0	435	435	435	0.963394	0	1	0	0	-43.5337	-3.0201	43.5673	5.1658;
	1773	1774	0.005057	0.160988	0	374	374	374	0.933709	0	1	0	0	5.4546	10.0199	-5.4489	-9.8371;
	1773	1774	0.005057	0.160988	0	374	374	374	0.933709	0	1	0	0	5.4546	10.0199	-5.4489	-9.8371;
	1781	1782	0.017333	0.441333	0	0	0	0	0.971818	0	1	0	0	-9.5756	-0.9679	9.5907	1.3509;
	1785	2189	0.004217	0.223476	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	1786	2189	0.000699	-0.004709	0	606	606	606	0.996016	0	1	0	0	-147.3759	21.9539	147.5154	-22.8937;
	1786	1787	0.000686	0.048546	0	606	606	606	0.996016	0	1	0	0	-146.1293	21.6662	146.2638	-12.1421;
	1787	2189	1.4e-05	0.052839	0	606	606	606	1	0	1	0	0	147.5182	-12.3477	-147.5154	22.8937;
	1788	1789	0.00316	0.125235	0	435	435	435	1.002005	0	1	0	0	-31.7767	-8.2558	31.8076	9.4779;
	1788	1789	0.001675	0.121284	0	724	724	724	1.002005	0	1	0	0	-32.7197	-8.9008	32.7372	10.1632;
	2917	1803	0.002431	0.093213	0	0	0	0	1	0	1	0	0	68.0000	-15.0934	-67.8918	19.2427;
	1802	1803	0.002431	0.092874	0	0	0	0	1	0	1	0	0	68.0000	-15.1627	-67.8917	19.2988;
	2919	1803	0.002431	0.093428	0	0	0	0	1	0	1	0	0	68.0000	-15.0497	-67.8918	19.2075;
	2918	1803	0.002431	0.09349	0	0	0	0	1	0	1	0	0	68.0000	-15.0371	-67.8918	19.1973;
	2921	1803	0.002431	0.093428	0	0	0	0	1	0	1	0	0	60.0000	-15.2777	-59.9145	18.5637;
	2920	1803	0.008906	0.093352	0	0	0	0	1	0	1	0	0	0.0000	-0.0000	-0.0000	0.0000;
	1804	1805	0.000339	0.027008	0	1187	1187	1187	1	0	1	0	0	-212.9969	32.2893	213.1433	-20.6279;
	1804	1805	0.000395	0.027216	0	1188	1188	1188	1	0	1	0	0	-211.3002	32.4562	211.4681	-20.8845;
	1804	1805	0.000325	0.027632	0	1188	1188	1188	1	0	1	0	0	-208.2137	31.3960	208.3478	-19.9977;
	1816	1817	0.005136	0.160988	0	453	453	453	0.863561	0	1	0	0	19.2040	37.7651	-19.1295	-35.4290;
	1819	2212	0.0034	0.084557	0	0	0	0	1	0	1	0	0	-0.0000	-63.8378	0.1389	67.2924;
	1820	1821	0.000332	0.024792	0	1186	1186	1186	1.001	0	1	0	0	-237.2337	35.8927	237.4079	-22.8842;
	1820	2212	0.000229	-0.004363	0	1186	1186	1186	1.001	0	1	0	0	-237.0270	114.5628	237.1717	-117.3189;
	1821	2212	9.7e-05	0.029155	0	1186	1186	1186	1	0	1	0	0	237.3621	-34.5542	-237.3106	50.0265;
	1832	1833	0.000332	0.025069	0	1186	1186	1186	1	0	1	0	0	-166.0159	4.7684	166.0993	1.5305;
	1832	1833	0.000319	0.025	0	1186	1186	1186	1	0	1	0	0	-166.4775	4.7011	166.5581	1.6153;
	1838	1839	0.000325	0.025	0	1186	1186	1186	1.005027	0	1	0	0	-239.9238	-63.2419	240.1041	77.1117;
	1840	2924	0.000305	0.024862	0	1186	1186	1186	1.005027	0	1	0	0	-116.6420	12.2923	116.6798	-9.2068;
	1844	1845	0.002212	0.125432	0	358	358	358	0.928505	0	1	0	0	-20.4205	17.0581	20.4344	-16.2689;
	1848	1849	0.003002	0.118716	0	435	435	435	0.94697	0	1	0	0	-53.3159	19.9169	53.3999	-16.5925;
	1848	1849	0.003002	0.118716	0	435	435	435	0.968054	0	1	0	0	-52.6793	-1.2634	52.7546	4.2414;
	1850	1851	0.003121	0.12563	0	435	435	435	0.987165	0	1	0	0	-48.1696	0.8526	48.2344	1.7560;
	1850	1851	0.003951	0.125235	0	435	435	435	0.987165	0	1	0	0	-48.3055	1.1788	48.3881	1.4370;
	1850	1851	0.003121	0.12563	0	435	435	435	0.987165	0	1	0	0	-48.1696	0.8526	48.2344	1.7560;
	1861	2190	0.003449	0.092452	0	0	0	0	1	0	1	0	0	-0.0000	0.0000	0.0000	-0.0000;
	2953	2232	0.001884	0.093352	0	0	0	0	1	0	1	0	0	-0.0000	-56.9076	0.0643	60.0950;
	2980	2241	0.001766	0.09169	0	0	0	0	1	0	1	0	0	0.0000	-56.2222	0.0576	59.2121;
	2954	2247	0.001821	0.088227	0	0	0	0	1	0	1	0	0	-0.0000	-56.7828	0.0600	59.6885;
	2927	2190	0.00027	-0.005332	0	1186	1186	1186	1.002005	0	1	0	0	-244.1621	7.6172	244.3140	-10.6170;
	2927	2213	0.000249	-0.005471	0	1186	1186	1186	1.002005	0	1	0	0	-244.1648	7.5549	244.3049	-10.6330;
	1862	2232	0.000125	-0.007687	0	1186	1186	1186	1	0	1	0	0	-188.0433	57.5458	188.0894	-60.3819;
	2927	2241	0.000173	-0.007895	0	1186	1186	1186	1.002005	0	1	0	0	-249.2726	83.9742	249.3854	-89.1242;
	2927	2247	0.000132	-0.010942	0	1186	1186	1186	1.002005	0	1	0	0	-243.1035	90.0758	243.1872	-97.0096;
	1863	2190	5.5e-05	0.032756	0	1186	1186	1186	1	0	1	0	0	244.3450	7.8116	-244.3140	10.6170;
	1863	2213	6.9e-05	0.032895	0	1186	1186	1186	1	0	1	0	0	244.3437	7.8740	-244.3049	10.6330;
	1863	2232	0.000201	0.034834	0	1186	1186	1186	1	0	1	0	0	188.2210	11.3724	-188.1537	0.2869;
	1863	2241	0.000166	0.034834	0	1186	1186	1186	1	0	1	0	0	249.5404	-9.4636	-249.4430	29.9121;
	1863	2247	0.000208	0.038643	0	1186	1186	1186	1	0	1	0	0	243.3636	-15.6872	-243.2471	37.3211;
	1864	1865	7.9e-05	0.000836	0	0	0	0	1	0	1	0	0	-16.3000	0.6000	16.3002	-0.5979;
	2974	2214	0.001814	0.090651	0	0	0	0	1	0	1	0	0	-0.0000	-58.4422	0.0678	61.8328;
	2975	2242	0.00277	0.094945	0	0	0	0	1	0	1	0	0	-0.0000	-54.7170	0.0909	57.8341;
	1869	2248	0.004862	0.2241	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	1870	2214	0.000145	-0.011288	0	1184	1184	1184	1.002005	0	1	0	0	-154.7544	14.0715	154.7888	-16.7483;
	2929	1871	0.000319	0.027355	0	1184	1184	1184	1	0	1	0	0	-160.7309	-0.0298	160.8088	6.7055;
	1870	2242	0.000291	-0.00554	0	1184	1184	1184	1.002005	0	1	0	0	-154.0730	-3.7663	154.1409	2.4740;
	2929	1871	0.000693	0.048615	0	605	605	605	1.002005	0	1	0	0	-90.3188	-4.1304	90.3725	7.8994;
	2929	2248	0.000471	-0.005263	0	605	605	605	1.002005	0	1	0	0	-91.3612	-4.1383	91.3985	3.7208;
	1871	2214	0.000187	0.038712	0	1184	1184	1184	1	0	1	0	0	154.9042	54.9361	-154.8566	-45.0845;
	1871	2242	2.8e-05	0.032895	0	1184	1184	1184	1	0	1	0	0	154.2394	69.1628	-154.2319	-60.3081;
	1871	2248	0.000235	0.053324	0	605	605	605	1	0	1	0	0	91.4172	7.9507	-91.3985	-3.7208;
	2932	1874	0.011852	0.355556	0	0	0	0	1	0	1	0	0	18.3100	0.2125	-18.2748	0.8425;
	2931	2933	0.011852	0.355556	0	0	0	0	1	0	1	0	0	17.5300	0.1942	-17.4978	0.7728;
	1873	2934	0.011852	0.355556	0	0	0	0	1	0	1	0	0	15.3900	-0.1294	-15.3639	0.9111;
	1891	1892	0.000332	0.025069	0	1186	1186	1186	1	0	1	0	0	-240.1201	-11.8143	240.3083	26.0299;
	1891	1892	0.000332	0.025069	0	1186	1186	1186	1	0	1	0	0	-240.1201	-11.8143	240.3083	26.0299;
	1891	1892	0.000339	0.024446	0	1186	1186	1186	1	0	1	0	0	-246.2449	-11.9617	246.4470	26.5393;
	1891	1892	0.000332	0.025069	0	1187	1187	1187	1	0	1	0	0	-240.1201	-11.8143	240.3083	26.0299;
	1894	1895	0.000346	0.025346	0	1186	1186	1186	1	0	1	0	0	-141.9134	7.0276	141.9791	-2.2148;
	1894	1895	0.000332	0.025208	0	1186	1186	1186	1	0	1	0	0	-142.6946	6.9975	142.7583	-2.1583;
	2575	2250	0	0.019737	0	0	0	0	1.092105	0	1	0	0	-200.0000	45.7081	200.0000	-36.8327;
	46	2251	0	0.019737	0	0	0	0	1.092105	0	1	0	0	-140.0000	43.4947	140.0000	-38.9627;
	81	2253	0	0.54184	0	0	0	0	1.044444	0	1	0	0	-11.5900	-1.1921	11.5900	1.9150;
	81	2254	0	0.54184	0	0	0	0	1.044444	0	1	0	0	-4.6000	-1.6775	4.6000	1.8052;
	81	2255	0	0.54184	0	0	0	0	1.044444	0	1	0	0	-24.4300	1.3498	24.4300	1.8383;
	95	2257	0	0.142857	0	0	0	0	1.111111	0	1	0	0	-82.0000	12.8518	82.0000	-1.5236;
	95	2258	0	0.219149	0	0	0	0	1.111111	0	1	0	0	-9.8000	1.0070	9.8000	-0.7622;
	106	2260	0	0.366794	0	0	0	0	1	0	1	0	0	-27.9400	3.2826	27.9400	-0.6740;
	106	2261	0	0.366794	0	0	0	0	1	0	1	0	0	-28.4400	3.3295	28.4400	-0.6270;
	2587	2262	0	0.366794	0	0	0	0	1	0	1	0	0	-27.7700	2.9825	27.7700	-0.4114;
	2587	2263	0	0.366794	0	0	0	0	1	0	1	0	0	-27.5300	2.9604	27.5300	-0.4335;
	148	2266	0	0.15	0	0	0	0	1.060526	0	1	0	0	-22.1500	9.1723	22.1500	-8.3122;
	148	2267	0	0.15	0	0	0	0	1.060526	0	1	0	0	-35.5400	10.4270	35.5400	-8.3741;
	2591	2269	0	0.15	0	0	0	0	1.060526	0	1	0	0	-60.6800	14.2990	60.6800	-8.4834;
	2595	2270	0	0.012611	0	1050	1050	1050	1.052632	0	1	0	0	-862.9900	145.6067	862.9900	-44.2742;
	187	2271	0	0.012611	0	586	586	586	1.052632	0	1	0	0	-481.9400	80.0689	481.9400	-48.4927;
	2594	2272	0	0.012611	0	1095	1095	1095	1.052632	0	1	0	0	-898.9900	157.3603	898.9900	-47.1556;
	2593	2273	0	0.012611	0	651	651	651	1.052632	0	1	0	0	-536.7700	76.2694	536.7700	-37.3846;
	188	2274	0	0.048207	0	0	0	0	1.080978	0	1	0	0	-1.7000	-1.1978	1.7000	1.2000;
	2596	2275	0	0.048207	0	0	0	0	1.080978	0	1	0	0	-140.0000	24.2960	140.0000	-14.1100;
	189	2276	0	0.043965	0	0	0	0	1.065789	0	1	0	0	-158.2000	13.9145	158.2000	-2.6847;
	189	2277	0	0.03442	0	0	0	0	1.060526	0	1	0	0	-112.0000	41.6822	112.0000	-36.7529;
	189	2278	0	0.06506	0	0	0	0	1.060526	0	1	0	0	-89.0000	11.2118	89.0000	-5.9621;
	198	2279	0	0.161429	0	0	0	0	1.054667	0	1	0	0	-48.5600	3.7319	48.5600	0.0219;
	198	2280	0	0.17931	0	0	0	0	1.054667	0	1	0	0	-47.6000	3.6733	47.6000	0.3333;
	198	2281	0	0.161429	0	0	0	0	1.054667	0	1	0	0	-47.6000	3.6585	47.6000	-0.0515;
	198	2282	0	0.17931	0	0	0	0	1.054667	0	1	0	0	-47.6000	3.6733	47.6000	0.3333;
	198	2283	0	0.17931	0	0	0	0	1.054667	0	1	0	0	-47.6000	3.6733	47.6000	0.3333;
	1027	2284	0	0.044965	0	0	0	0	1.080978	0	1	0	0	-120.0000	8.1986	120.0000	-1.1575;
	229	2286	0	0.112429	0	0	0	0	1.042667	0	1	0	0	-27.8000	7.6490	27.8000	-6.7796;
	229	2289	0	0.183397	0	0	0	0	1.088889	0	1	0	0	-9.8000	0.5438	9.8000	-0.3645;
	2611	2293	0	0.012685	0	1111	1111	1111	1.092105	0	1	0	0	-875.8200	302.8996	875.8200	-186.0759;
	2610	2294	0	0.012685	0	1102	1102	1102	1.092105	0	1	0	0	-841.0000	369.2359	841.0000	-253.6800;
	2609	2295	0	0.012685	0	0	0	0	1.092105	0	1	0	0	41.8000	23.9153	-41.8000	-23.6000;
	246	2296	0	0.012685	0	1094	1094	1094	1.092105	0	1	0	0	-847.9900	342.1946	847.9900	-227.6558;
	253	2297	0	0.009303	0	1571	1571	1571	1.092105	0	1	0	0	-1244.5100	405.4282	1244.5100	-223.0490;
	254	2298	0	0.009303	0	501	501	501	1.092105	0	1	0	0	-337.8500	247.5114	337.8500	-228.8461;
	257	2299	0	0.200062	0	0	0	0	1.013333	0	1	0	0	-33.0000	2.3950	33.0000	-0.3804;
	257	2300	0	0.200062	0	0	0	0	1.013333	0	1	0	0	-33.0000	2.3950	33.0000	-0.3804;
	257	2301	0	0.200062	0	0	0	0	1.013333	0	1	0	0	-33.0000	2.3950	33.0000	-0.3804;
	2612	2302	0	0.200062	0	0	0	0	1.013333	0	1	0	0	-33.0000	2.3950	33.0000	-0.3804;
	2612	2303	0	0.200062	0	0	0	0	1.013333	0	1	0	0	-33.0000	2.3950	33.0000	-0.3804;
	2612	2304	0	0.200062	0	0	0	0	1.013333	0	1	0	0	-33.0000	2.3950	33.0000	-0.3804;
	266	2306	0	0.453182	0	0	0	0	1.088889	0	1	0	0	-19.0000	3.7309	19.0000	-1.9150;
	338	2307	0	0.008909	0	773	773	773	1.092105	0	1	0	0	-576.1600	286.8269	576.1600	-246.6273;
	340	2309	0	0.008909	0	706	706	706	1.092105	0	1	0	0	-520.3300	273.0227	520.3300	-239.1000;
	341	2310	0	0.008909	0	778	778	778	1.092105	0	1	0	0	-584.1700	280.6126	584.1700	-239.3816;
	384	2311	0	0.128889	0	0	0	0	1.088445	0	1	0	0	-18.0000	2.2066	18.0000	-1.7746;
	2648	2312	0	0.133372	0	0	0	0	1.043111	0	1	0	0	0.0000	-0.0000	-0.0000	0.0000;
	2648	2313	0	0.133372	0	0	0	0	1.088445	0	1	0	0	-0.0000	-0.0000	0.0000	0.0000;
	395	2314	0	0.048207	0	0	0	0	1.080978	0	1	0	0	-0.0400	16.1370	0.0400	-16.0028;
	398	2315	0	0.054074	0	0	0	0	1.077631	0	1	0	0	-48.0000	21.0465	48.0000	-19.5130;
	398	2316	0	0.054074	0	0	0	0	1.077631	0	1	0	0	-48.0000	21.0465	48.0000	-19.5130;
	400	2317	0	0.012685	0	1059	1059	1059	1.092105	0	1	0	0	-862.9900	183.8971	862.9900	-75.4716;
	2654	2319	0	0.012611	0	1069	1069	1069	1.092105	0	1	0	0	-869.9900	193.0995	869.9900	-83.1544;
	401	2320	0	0.012611	0	1063	1063	1063	1.092105	0	1	0	0	-863.9900	199.9342	863.9900	-91.0560;
	403	2321	0	0.009257	0	1271	1271	1271	1.092105	0	1	0	0	-1026.7800	260.9465	1026.7800	-144.1322;
	404	2322	0	0.009257	0	1192	1192	1192	1.092105	0	1	0	0	-962.8100	245.9583	962.8100	-143.4399;
	411	2323	0	0.009257	0	494	494	494	1.065789	0	1	0	0	-405.1700	72.1393	405.1700	-55.9156;
	2655	2324	0	0.009257	0	1758	1758	1758	1.065789	0	1	0	0	-1441.9900	259.4712	1441.9900	-53.7650;
	2573	2325	0	0.06579	0	0	0	0	1.096667	0	1	0	0	-78.2600	7.3262	78.2600	-2.7988;
	24	2326	0	0.06579	0	0	0	0	1.096667	0	1	0	0	-84.5100	9.1347	84.5100	-3.8400;
	791	2327	0	0.1	0	0	0	0	1.057778	0	1	0	0	-133.5000	23.3938	133.5000	-3.8362;
	2661	2328	0	0.01954	0	0	0	0	1.088844	0	1	0	0	-180.0000	26.7010	180.0000	-19.7344;
	445	2329	0	0.020227	0	695	695	695	1.088844	0	1	0	0	-571.6500	95.9468	571.6500	-22.7457;
	2662	2330	0	0.01954	0	372	372	372	1.088844	0	1	0	0	-308.3100	38.6285	308.3100	-18.3190;
	446	2331	0	0.021576	0	0	0	0	1.092105	0	1	0	0	-205.0000	35.3695	205.0000	-25.4210;
	553	2336	0	0.2424	0	0	0	0	1.075778	0	1	0	0	-35.8700	2.1604	35.8700	1.0374;
	553	2337	0	0.2424	0	0	0	0	1.075778	0	1	0	0	-37.1800	2.2795	37.1800	1.1565;
	553	2338	0	0.2424	0	0	0	0	1.075778	0	1	0	0	-38.2000	2.3753	38.2000	1.2523;
	553	2339	0	0.2424	0	0	0	0	1.075778	0	1	0	0	-34.5400	2.0438	34.5400	0.9208;
	553	2340	0	0.2424	0	0	0	0	1.075778	0	1	0	0	-32.1400	1.4353	32.1400	1.1278;
	553	2341	0	0.2424	0	0	0	0	1.075778	0	1	0	0	-36.7700	2.2418	36.7700	1.1187;
	2674	2342	0	0.012685	0	0	0	0	1.092105	0	1	0	0	40.0000	18.2614	-40.0000	-18.0000;
	2673	2343	0	0.012685	0	0	0	0	1.092105	0	1	0	0	40.0000	18.2614	-40.0000	-18.0000;
	493	2344	0	0.012611	0	0	0	0	1.092105	0	1	0	0	40.0000	18.2599	-40.0000	-18.0000;
	2672	2345	0	0.012611	0	0	0	0	1.092105	0	1	0	0	40.0000	18.2599	-40.0000	-18.0000;
	508	2348	0	0.181818	0	0	0	0	1.044444	0	1	0	0	-30.9400	4.3439	30.9400	-2.6153;
	518	2349	0	0.041231	0	295	295	295	1.0948	0	1	0	0	-239.0100	65.8095	239.0100	-37.4229;
	2676	2350	0	0.273494	0	0	0	0	1.062667	0	1	0	0	-21.0000	3.7963	21.0000	-2.4830;
	545	2351	0	0.032831	0	298	298	298	1.044444	0	1	0	0	-240.0000	66.1673	240.0000	-46.0803;
	2683	2352	0	0.012685	0	1033	1033	1033	1.092105	0	1	0	0	-824.1400	247.4527	824.1400	-141.0649;
	601	2353	0	0.012685	0	1033	1033	1033	1.092105	0	1	0	0	-824.1400	247.4527	824.1400	-141.0649;
	2684	2354	0	0.012685	0	1033	1033	1033	1.092105	0	1	0	0	-824.1500	247.4540	824.1500	-141.0637;
	602	2355	0	0.012685	0	298	298	298	1.092105	0	1	0	0	-197.0800	149.4616	197.0800	-140.6747;
	617	2356	0	0.345838	0	0	0	0	1.044444	0	1	0	0	-29.9900	2.8807	29.9900	0.0455;
	2701	2357	0	0.009303	0	1037	1037	1037	1.065789	0	1	0	0	-860.4200	84.3870	860.4200	-10.8742;
	670	2358	0	0.009303	0	1014	1014	1014	1.065789	0	1	0	0	-841.3300	79.2053	841.3300	-8.9217;
	2717	2359	0	0.128214	0	0	0	0	1.056743	0	1	0	0	-13.0000	3.1158	13.0000	-2.8915;
	738	2360	0	0.128214	0	0	0	0	1.056743	0	1	0	0	-14.0000	1.3206	14.0000	-1.0724;
	738	2361	0	0.128214	0	0	0	0	1.056743	0	1	0	0	-13.0000	4.4567	13.0000	-4.2196;
	738	2362	0	0.148375	0	0	0	0	1.057778	0	1	0	0	-13.0000	4.5671	13.0000	-4.2907;
	2717	2363	0	0.148375	0	0	0	0	1.057778	0	1	0	0	-36.9200	4.9647	36.9200	-2.9455;
	2729	2364	0	0.008909	0	1545	1545	1545	1.065789	0	1	0	0	-1258.9900	265.4714	1258.9900	-104.8889;
	756	2365	0	0.008909	0	1545	1545	1545	1.065789	0	1	0	0	-1258.9900	264.8996	1258.9900	-104.3288;
	757	2366	0	0.457282	0	0	0	0	1.066667	0	1	0	0	-13.1700	0.8267	13.1700	-0.0461;
	767	2368	0	0.042476	0	0	0	0	1.062222	0	1	0	0	-171.0000	63.0101	171.0000	-48.1264;
	769	2370	0	0.302795	0	0	0	0	1.053333	0	1	0	0	-7.2000	-0.4644	7.2000	0.6152;
	2733	2371	0	0.012685	0	771	771	771	1.092105	0	1	0	0	-640.1600	1.0692	640.1600	59.0275;
	774	2372	0	0.012685	0	776	776	776	1.092105	0	1	0	0	-644.8100	1.4874	644.8100	59.4860;
	2732	2373	0	0.012685	0	771	771	771	1.092105	0	1	0	0	-640.2200	1.0700	640.2200	59.0380;
	2736	2374	0	0.012685	0	771	771	771	1.092105	0	1	0	0	-640.2200	1.0700	640.2200	59.0380;
	2735	2375	0	0.012685	0	771	771	771	1.092105	0	1	0	0	-640.1300	1.0659	640.1300	59.0252;
	2734	2376	0	0.012685	0	253	253	253	1.092105	0	1	0	0	-203.3000	-52.4487	203.3000	58.9078;
	799	2377	0	0.041112	0	0	0	0	1.081067	0	1	0	0	-125.0000	8.1954	125.0000	-1.2100;
	811	2378	0	0.029081	0	0	0	0	1.080888	0	1	0	0	-206.0000	26.7781	206.0000	-13.4965;
	824	2379	0	0.044965	0	0	0	0	1.080978	0	1	0	0	-0.0000	-0.0000	0.0000	0.0000;
	2748	2380	0	0.020227	0	0	0	0	1.088844	0	1	0	0	-0.0000	0.0000	0.0000	-0.0000;
	825	2381	0	0.021197	0	328	328	328	1.103079	0	1	0	0	-272.0000	31.9205	272.0000	-13.9729;
	836	2385	0	0.372846	0	0	0	0	1.076889	0	1	0	0	-17.5500	-0.8928	17.5500	2.0809;
	836	2386	0	0.372846	0	0	0	0	1.076889	0	1	0	0	-13.9900	-0.5791	13.9900	1.3335;
	906	2389	0	0.460144	0	0	0	0	1.035556	0	1	0	0	-5.4800	0.0754	5.4800	0.0523;
	977	2390	0	0.312857	0	0	0	0	1.054667	0	1	0	0	-24.5900	0.6874	24.5900	1.1713;
	977	2391	0	0.312857	0	0	0	0	1.054667	0	1	0	0	-24.6200	0.6897	24.6200	1.1736;
	977	2392	0	0.312857	0	0	0	0	1.054667	0	1	0	0	-24.6900	0.6950	24.6900	1.1789;
	977	2393	0	0.312857	0	0	0	0	1.054667	0	1	0	0	-24.1900	0.6574	24.1900	1.1413;
	964	2394	0	0.048207	0	0	0	0	1.080978	0	1	0	0	-120.0000	21.2401	120.0000	-13.5478;
	971	2395	0	0.220078	0	0	0	0	1.07511	0	1	0	0	-43.4900	4.0505	43.4900	0.1037;
	971	2396	0	0.220078	0	0	0	0	1.07511	0	1	0	0	-9.4000	0.2466	9.4000	-0.0541;
	996	2401	0	0.329412	0	0	0	0	1.053333	0	1	0	0	-23.2100	3.5190	23.2100	-1.6878;
	996	2402	0	0.329412	0	0	0	0	1.053333	0	1	0	0	-29.0000	4.6350	29.0000	-1.7690;
	996	2403	0	0.329412	0	0	0	0	1.053333	0	1	0	0	-29.0000	4.6350	29.0000	-1.7690;
	1003	2404	0	0.181636	0	0	0	0	1.088889	0	1	0	0	-48.0000	11.9919	48.0000	-7.2394;
	1007	2406	0	0.360113	0	0	0	0	1.075556	0	1	0	0	-7.4000	0.2726	7.4000	-0.0773;
	1007	2408	0	0.360113	0	0	0	0	1.075556	0	1	0	0	-7.4000	0.2726	7.4000	-0.0773;
	1036	2409	0	0.044965	0	0	0	0	1.080978	0	1	0	0	-134.9000	26.5572	134.9000	-17.6746;
	2783	2410	0	0.044965	0	0	0	0	1.080978	0	1	0	0	-136.6000	26.6904	136.6000	-17.5878;
	1053	2412	0	0.482751	0	0	0	0	1.137778	0	1	0	0	-15.8700	-0.2833	15.8700	1.6868;
	202	2413	0	0.10632	0	0	0	0	1.043111	0	1	0	0	-0.0000	-0.0000	0.0000	0.0000;
	2599	2414	0	0.10632	0	0	0	0	1.043111	0	1	0	0	-0.0000	-0.0000	0.0000	0.0000;
	1638	2415	0	0.084636	0	0	0	0	1.097778	0	1	0	0	-0.0000	0.0000	0.0000	0.0000;
	153	2416	0	0.031723	0	0	0	0	1.044444	0	1	0	0	-196.0000	37.1263	196.0000	-24.8182;
	1123	2417	0	0.25608	0	0	0	0	1.072445	0	1	0	0	-41.6000	5.6139	41.6000	-0.9496;
	1123	2418	0	0.25608	0	0	0	0	1.072445	0	1	0	0	-30.6900	3.7850	30.6900	-1.2539;
	1128	2419	0	0.0516	0	0	0	0	1.07511	0	1	0	0	-5.0000	4.5192	5.0000	-4.4941;
	2798	2420	0	0.0516	0	0	0	0	1.07511	0	1	0	0	-5.0000	4.5195	5.0000	-4.4944;
	1130	2421	0	0.0592	0	0	0	0	1.092105	0	1	0	0	-45.4000	27.2720	45.4000	-25.5537;
	1130	2422	0	0.0596	0	0	0	0	1.092105	0	1	0	0	-45.4000	27.0976	45.4000	-25.3735;
	2799	2423	0	0.0596	0	0	0	0	1.092105	0	1	0	0	-45.4000	27.0982	45.4000	-25.3741;
	2799	2424	0	0.05972	0	0	0	0	1.092105	0	1	0	0	-45.4000	27.0463	45.4000	-25.3205;
	2695	2427	0	0.012685	0	1124	1124	1124	1.092105	0	1	0	0	-883.9800	311.0736	883.9800	-191.8400;
	660	2428	0	0.012685	0	1110	1110	1110	1.092105	0	1	0	0	-883.9800	273.1489	883.9800	-156.9380;
	1166	2429	0	0.03299	0	0	0	0	1.04	0	1	0	0	-156.0000	20.1754	156.0000	-11.9525;
	1167	2431	0	0.034269	0	0	0	0	1.060526	0	1	0	0	-168.0000	11.2836	168.0000	-0.0767;
	1195	2432	0	0.009303	0	1644	1644	1644	1.092105	0	1	0	0	-1308.9800	400.7191	1308.9800	-208.8508;
	1200	2434	0	0.144154	0	0	0	0	1.066667	0	1	0	0	-58.0000	11.6603	58.0000	-6.5055;
	1200	2435	0	0.144154	0	0	0	0	1.066667	0	1	0	0	-58.0000	11.6603	58.0000	-6.5055;
	2816	2437	0	0.008909	0	884	884	884	1.092105	0	1	0	0	-726.4700	124.9459	726.4700	-70.0777;
	1222	2438	0	0.008909	0	859	859	859	1.092105	0	1	0	0	-706.5600	119.4368	706.5600	-67.3226;
	2817	2439	0	0.008909	0	861	861	861	1.092105	0	1	0	0	-708.7400	112.9137	708.7400	-60.6808;
	2815	2440	0	0.008909	0	430	430	430	1.092105	0	1	0	0	-350.0400	76.0770	350.0400	-63.1290;
	1230	2441	0	0.389792	0	0	0	0	1.044444	0	1	0	0	-46.4300	12.2006	46.4300	-3.2447;
	2821	2442	0	0.009303	0	1340	1340	1340	1.092105	0	1	0	0	-1103.5500	169.1722	1103.5500	-38.3051;
	1241	2443	0	0.009303	0	413	413	413	1.092105	0	1	0	0	-340.0100	52.0482	340.0100	-39.6320;
	2822	2444	0	0.021485	0	0	0	0	1.103079	0	1	0	0	-175.0000	30.0309	175.0000	-22.2833;
	1273	2445	0	0.021485	0	0	0	0	1.103079	0	1	0	0	-175.0000	30.0309	175.0000	-22.2833;
	2823	2446	0	0.021485	0	0	0	0	1.103079	0	1	0	0	-175.0000	30.0169	175.0000	-22.2695;
	2824	2447	0	0.019737	0	0	0	0	1.092105	0	1	0	0	-175.0000	29.3328	175.0000	-22.3655;
	1277	2448	0	0.314388	0	0	0	0	1.048889	0	1	0	0	-8.6000	0.9111	8.6000	-0.6835;
	1277	2449	0	0.314388	0	0	0	0	1.048889	0	1	0	0	-8.6000	0.9111	8.6000	-0.6835;
	1277	2450	0	0.314388	0	0	0	0	1.048889	0	1	0	0	-8.6000	0.9111	8.6000	-0.6835;
	1279	2452	0	0.156299	0	0	0	0	1.053333	0	1	0	0	-14.0000	4.2495	14.0000	-3.9043;
	1279	2453	0	0.156299	0	0	0	0	1.053333	0	1	0	0	-16.8000	1.7991	16.8000	-1.3387;
	2827	2454	0	0.044965	0	0	0	0	1.080978	0	1	0	0	-184.2000	45.7270	184.2000	-28.2053;
	1289	2455	0	0.020227	0	712	712	712	1.088844	0	1	0	0	-565.4200	195.3964	565.4200	-115.9500;
	1311	2457	0	0.214367	0	0	0	0	1.026667	0	1	0	0	-11.2000	0.4526	11.2000	-0.2068;
	1319	2458	0	0.733548	0	0	0	0	1.044444	0	1	0	0	-37.5800	13.1379	37.5800	-1.8800;
	1357	2460	0	0.431017	0	0	0	0	1	0	1	0	0	-10.3700	0.7920	10.3700	-0.3702;
	1348	2461	0	0.046748	0	266	266	266	1.066667	0	1	0	0	-220.0000	26.5885	220.0000	-2.5875;
	1361	2462	0	0.283636	0	0	0	0	1.022222	0	1	0	0	-18.0800	6.9224	18.0800	-5.9181;
	2835	2463	0	0.155048	0	0	0	0	1	0	1	0	0	-16.0000	-0.3956	16.0000	0.7670;
	1369	2464	0	0.155048	0	0	0	0	1	0	1	0	0	-16.0000	-0.3954	16.0000	0.7667;
	2834	2465	0	0.155048	0	0	0	0	1	0	1	0	0	-16.0000	-0.3937	16.0000	0.7650;
	2846	2470	0	0.0774	0	0	0	0	1.052632	0	1	0	0	-36.0000	5.8596	36.0000	-4.8136;
	2848	2471	0	0.06037	0	0	0	0	1.031422	0	1	0	0	-36.0000	4.7110	36.0000	-3.9349;
	1400	2472	0	0.0774	0	0	0	0	1.052632	0	1	0	0	-36.0000	5.8596	36.0000	-4.8136;
	2847	2473	0	0.0774	0	0	0	0	1.052632	0	1	0	0	-36.0000	5.8587	36.0000	-4.8127;
	1477	2481	0	0.317591	0	0	0	0	1.022222	0	1	0	0	-42.0000	7.3188	42.0000	-1.9123;
	1488	2484	0	0.302312	0	0	0	0	1.034667	0	1	0	0	-7.6000	0.3621	7.6000	-0.2003;
	1505	2490	0	0.733625	0	0	0	0	1.08	0	1	0	0	-22.2600	5.1904	22.2600	-1.2419;
	1544	2496	0	0.088828	0	0	0	0	1.022222	0	1	0	0	-124.9800	21.0119	124.9800	-7.7035;
	1558	2498	0	0.009303	0	1620	1620	1620	1.092105	0	1	0	0	-1282.0000	424.1323	1282.0000	-239.6600;
	2869	2499	0	0.009303	0	986	986	986	1.092105	0	1	0	0	-762.5300	308.0777	762.5300	-239.6600;
	646	2500	0	0.035942	0	0	0	0	1.081023	0	1	0	0	0.0000	0.0000	-0.0000	-0.0000;
	2689	2501	0	0.019697	0	273	273	273	1.088844	0	1	0	0	-225.0000	37.9620	225.0000	-26.9638;
	645	2502	0	0.037419	0	0	0	0	1.11579	0	1	0	0	-120.0000	57.2782	120.0000	-49.7681;
	2688	2503	0	0.037117	0	0	0	0	1.11579	0	1	0	0	-127.0000	55.5450	127.0000	-47.4495;
	1586	2508	0	0.226	0	0	0	0	1.048889	0	1	0	0	-9.8000	3.5143	9.8000	-3.2763;
	1587	2509	0	0.3396	0	0	0	0	1.069841	0	1	0	0	-12.5700	0.4491	12.5700	0.1062;
	1599	2513	0	0.012611	0	919	919	919	1.092105	0	1	0	0	-738.1900	201.3262	738.1900	-119.7795;
	2877	2514	0	0.012611	0	277	277	277	1.092105	0	1	0	0	-192.1000	128.1840	192.1000	-120.7572;
	1605	2516	0	0.1992	0	0	0	0	1.044444	0	1	0	0	-47.0000	8.6855	47.0000	-4.1786;
	1605	2517	0	0.1992	0	0	0	0	1.044444	0	1	0	0	-47.0000	8.6855	47.0000	-4.1786;
	1654	2518	0	0.193273	0	0	0	0	1.088889	0	1	0	0	-11.2000	7.2737	11.2000	-6.9053;
	1677	2519	0	0.092765	0	0	0	0	1.065789	0	1	0	0	-32.2000	30.0556	32.2000	-28.2289;
	1677	2520	0	0.092765	0	0	0	0	1.065789	0	1	0	0	-32.2000	30.0556	32.2000	-28.2289;
	1677	2521	0	0.092765	0	0	0	0	1.065789	0	1	0	0	-32.2000	30.0556	32.2000	-28.2289;
	1677	2522	0	0.092765	0	0	0	0	1.065789	0	1	0	0	-32.2000	30.0556	32.2000	-28.2289;
	1753	2527	0	0.012769	0	785	785	785	1.044444	0	1	0	0	-650.6900	-5.4828	650.6900	64.3509;
	2903	2528	0	0.012769	0	849	849	849	1.044444	0	1	0	0	-703.4100	-6.9752	703.4100	75.7497;
	2902	2529	0	0.012769	0	855	855	855	1.044444	0	1	0	0	-709.5600	0.7674	709.5600	69.2161;
	2901	2530	0	0.012769	0	688	688	688	1.044444	0	1	0	0	-572.5000	16.5291	572.5000	29.0946;
	1778	2531	0	0.050588	0	0	0	0	1.048889	0	1	0	0	-72.0000	5.6573	72.0000	-2.8192;
	1778	2532	0	0.050588	0	0	0	0	1.048889	0	1	0	0	-72.0000	5.6573	72.0000	-2.8192;
	2915	2533	0	0.050588	0	0	0	0	1.048889	0	1	0	0	-72.0000	5.1711	72.0000	-2.4318;
	2926	2534	0	0.044965	0	0	0	0	1.080978	0	1	0	0	-120.0000	13.8347	120.0000	-6.5400;
	1853	2535	0	0.044965	0	0	0	0	1.080978	0	1	0	0	-138.0000	16.1542	138.0000	-6.5032;
	1882	2537	0	0.15125	0	0	0	0	1.044444	0	1	0	0	-130.0000	55.5216	130.0000	-25.8888;
	1882	2538	0	0.15125	0	0	0	0	1.044444	0	1	0	0	-123.0000	48.6475	123.0000	-22.7028;
	1001	2539	5e-06	5e-05	0.0014	1974	1974	1974	1	0	1	0	0	857.4516	544.3756	-857.4000	-544.0000;
	1001	2540	5e-06	5e-05	0.0014	1974	1974	1974	1	0	1	0	0	509.6178	310.4379	-509.6000	-310.4000;
	1285	2541	0.002262	0.013491	0.0253	401	401	401	1	0	1	0	0	-56.6347	-5.1367	56.7000	2.7000;
	957	2542	0.000544	0.006842	0.1762	1474	1474	1474	1	0	1	0	0	407.0953	-126.1442	-406.2000	118.1000;
	55	2543	0.002222	0.014124	0.0294	470	470	470	1	0	1	0	0	145.1334	60.0802	-144.6000	-59.7000;
	2867	2544	0.000322	0.003148	0.1011	1579	1579	1579	1	0	1	0	0	124.1507	-53.7039	-124.1000	42.8000;
	1112	2545	0.000781	0.006247	0.0106	506	506	506	1	0	1	0	0	20.6051	16.6584	-20.6000	-17.8000;
	1160	2546	0.000232	0.001856	0.003	506	506	506	1	0	1	0	0	16.0015	20.8779	-16.0000	-21.2000;
	1028	2547	0.000661	0.008092	0.3004	1474	1474	1474	1	0	1	0	0	294.9731	-99.2672	-294.4000	73.6000;
	103	2548	0.00037	0.004699	0.1119	1711	1711	1711	1	0	1	0	0	291.6391	-120.9397	-291.3000	113.2000;
	999	2549	0.000544	0.005689	0.1249	1253	1253	1253	1	0	1	0	0	-26.9955	8.2153	27.0000	-22.6000;
	2867	2550	0.000457	0.005163	0.1148	1316	1316	1316	1	0	1	0	0	259.3323	-127.5356	-259.0000	118.3000;
	2825	2551	0.004375	0.020138	0.0327	336	336	336	1	0	1	0	0	59.7660	19.4220	-59.6000	-22.1000;
	2041	2552	0.00076	0.004523	0.0086	454	454	454	1	0	1	0	0	-34.3849	31.6328	34.4000	-32.5000;
	297	2553	0.001086	0.016543	0.4202	1579	1579	1579	1	0	1	0	0	-157.4284	41.5417	157.7000	-86.0000;
	2935	2554	0.00106	0.005879	0.0025	502	502	502	1	0	1	0	0	83.6771	-34.7548	-83.6000	34.9000;
	1147	2555	0.000264	0.002841	0.0505	1974	1974	1974	1	0	1	0	0	350.1792	-196.5732	-349.8000	195.0000;
	1567	2556	0.00165	0.007587	0.0253	288	288	288	1	0	1	0	0	0.0003	-5.7961	-0.0000	3.0000;
	1841	2557	0.000256	0.003556	0.1292	1790	1790	1790	1	0	1	0	0	633.3354	-234.3668	-632.3000	234.2000;
	2924	2558	0.000253	0.003556	0.1292	1790	1790	1790	1	0	1	0	0	556.8427	-247.1112	-556.0000	244.6000;
	405	2559	0.003052	0.022203	0.0276	461	461	461	1	0	1	0	0	221.3511	-25.0593	-220.0000	31.8000;
	56	2560	0.000544	0.005865	0.1274	1624	1624	1624	1	0	1	0	0	619.5066	-166.8435	-617.4000	176.0000;
	1539	2561	0.000469	0.005225	0.1126	1487	1487	1487	1	0	1	0	0	170.5277	-47.4176	-170.4000	36.1000;
	451	2562	0.005588	0.034701	0.0643	323	323	323	1	0	1	0	0	16.5135	-5.1048	-16.5000	-2.1000;
	12	2564	0.000862	0.019598	0.2726	1559	1559	1559	1	0	1	0	0	224.6119	-73.9581	-224.2000	52.3000;
	2664	2565	0.004375	0.026805	0.0486	323	323	323	1	0	1	0	0	37.0526	-3.0249	-37.0000	-2.2000;
	1859	2566	0.000332	0.004013	0.0628	1316	1316	1316	1	0	1	0	0	115.4632	-93.6308	-115.4000	87.3000;
	738	2567	0.001393	0.009294	0.0177	428	428	428	1	0	1	0	0	107.6429	-11.6639	-107.5000	10.6000;
	738	2568	0.001393	0.009304	0.0177	428	428	428	1	0	1	0	0	107.5427	-11.6647	-107.4000	10.6000;
	297	2569	6.2e-05	0.000855	0.0231	1382	1382	1382	1	0	1	0	0	270.1425	-84.6069	-270.1000	82.5000;
	127	2570	0.001043	0.011382	0.3054	1624	1624	1624	1	0	1	0	0	619.3215	-50.0990	-615.7000	55.8000;
];

%%-----  OPF Data  -----%%
%% generator cost data
%	1	startup	shutdown	n	x1	y1	...	xn	yn
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
];
