function mpc = case2868rte_res
%CASE2868RTE_RES

%% MATPOWER Case Format : Version 2
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;

%% bus data
%    bus_i    type    Pd    Qd    Gs    Bs    area    Vm    Va    baseKV    zone    Vmax    Vmin
mpc.bus = [
    1    1    -18.5    0    0    0    1    1.03957655    -13.0111353    63    1    1.06349    0.936508;
    2    1    11.8    0.6    0    0    1    1.06518648    -13.6051692    225    1    1.08889    0.888889;
    3    1    0    0    0    0    1    1.08941554    -4.75059826    380    1    1.10263    1;
    4    1    0    0    0    0    1    1.00539906    -21.1596057    63    1    1.07937    0.920635;
    5    1    0.2    -0.2    0    0    1    0.942373277    -9.30092954    45    1    1    0.888889;
    6    1    5.6    -19    0    0    1    0.943129044    -9.33740477    45    1    1    0.888889;
    7    1    223.6    7.6    0    0    1    1.06739634    -11.5320549    225    1    1.08444    1;
    8    1    68.6    7.6    0    0    1    1.01053032    -19.7529896    63    1    1.06349    0.968254;
    10    1    0    0    0    0    1    1.05698142    -7.91471633    150    1    1.10667    0.9;
    11    1    49.1    0.9    0    0    1    1.0488957    -10.7284444    225    1    1.08889    0.933333;
    2571    1    34    14.4    0    0    1    1.04731521    -11.6628163    225    1    1.08889    0.933333;
    12    1    0    0    0    0    1    1.05743958    -10.8542203    380    1    1.10526    1;
    2572    1    0    0    0    0    1    1.06317975    -10.3773542    380    1    1.10526    1;
    13    1    0    0    0    0    1    1.0612272    -21.0394837    225    1    1.09067    1;
    14    1    0.2    -1.1    0    0    1    1.00073528    -19.7249175    63    1    1.06349    0.936508;
    15    1    10.3    -0.2    0    0    1    1.01021045    -17.1068938    63    1    1.06349    0.936508;
    16    1    189.8    54.4    0    0    1    1.03360337    -15.4262953    225    1    1.08889    0.933333;
    17    1    54.5    13.1    0    0    1    1.07439486    -22.3601593    225    1    1.08889    1;
    18    1    67.6    23.2    0    0    1    1.06829594    -19.5969698    225    1    1.08962    1;
    19    2    0    0    0    0    1    1.032    -15.107511    63    1    1.08661    0.920635;
    20    1    150.5    40    0    0    1    1.0741706    -22.3609337    225    1    1.08889    1;
    21    1    78.1    6.2    0    0    1    1.0783866    -10.6541736    225    1    1.08889    0.888889;
    22    1    15    -9.4    0    0    1    0.990739884    -25.2295286    63    1    1.07249    0.936508;
    23    1    50.9    6    0    0    1    1.004058    -18.5574126    63    1    1.06349    0.936508;
    24    1    0    0    0    0    1    1.08737151    -7.2952325    225    1    1.08889    1;
    2573    1    0    0    0    0    1    1.08737109    -7.29522968    225    1    1.08889    1;
    25    1    65.1    1.6    0    0    1    1.07854285    -10.651115    225    1    1.08889    0.888889;
    26    1    1.6    -4.2    0    0    1    1.07601302    -4.37622142    225    1    1.09649    0.986667;
    27    1    42.8    2.3    0    0    1    1.01549156    -18.6124717    63    1    1.06349    0.936508;
    28    1    39.4    15.5    0    0    1    1.05114047    -20.7215659    225    1    1.08889    1;
    2574    1    42.2    12.4    0    0    1    1.05112285    -20.7219236    225    1    1.08889    1;
    29    1    11.4    0.5    0    0    1    1.00541664    -16.9770664    63    1    1.06349    0.936508;
    30    1    72.7    36.5    0    0    1    1.06339182    -19.1966909    225    1    1.08889    1;
    31    1    2.7    -1.4    0    0    1    1.0437316    -14.8387418    63    1    1.07211    0.936508;
    32    1    13.8    -0.4    0    0    1    1.02956918    -20.1028919    63    1    1.06349    0.936508;
    33    1    2    -0.5    0    0    1    0.937253696    -9.98190213    45    1    1    0.888889;
    34    1    0.4    0    0    0    1    0.942107891    -9.33095221    45    1    1    0.888889;
    35    1    30.4    3    0    0    1    1.02443432    -18.3951175    63    1    1.06349    0.968254;
    36    1    1.9    -3.1    0    0    1    0.975208152    -12.4965221    45    1    1    0.888889;
    37    1    18.9    0.9    0    0    1    0.994809576    -16.3207117    63    1    1.06349    0.936508;
    38    2    0    0    0    0    1    1.036    -12.9587755    63    1    1.07937    0.952381;
    39    1    99.3    18.8    0    0    1    1.04891471    -13.0865811    225    1    1.08934    0.986667;
    40    1    38.7    0.9    0    0    1    1.06144793    -12.2332706    225    1    1.08889    0.888889;
    41    1    89.8    13    0    0    1    1.06211207    -28.2338738    225    1    1.08444    1;
    42    1    63.9    9.7    0    0    1    1.02357689    -14.2857707    63    1    1.0637    0.936508;
    43    1    0    0    0    0    1    1.0442622    -12.0008146    225    1    1.08889    0.933333;
    44    1    33.1    -6.5    0    0    1    1.02689154    -18.3999112    63    1    1.06349    0.968254;
    45    1    168.4    34.9    0    0    1    1.0551274    -18.9138896    225    1    1.08889    1;
    46    1    0    0    0    0    1    1.08952723    -4.74289927    380    1    1.10526    1;
    2575    1    0    0    0    0    1    1.0895249    -4.73915619    380    1    1.10526    1;
    47    1    29.5    4.5    0    0    1    1.02949954    -11.2316773    63    1    1.06606    0.936508;
    48    1    1.6    0    0    0    1    1.03887642    -15.2889974    63    1    1.06735    0.936508;
    49    1    14.9    10.4    0    0    1    1.05539157    -11.0628202    63    1    1.06349    0.968254;
    2576    1    9.9    7.2    0    0    1    1.05265222    -11.8676344    63    1    1.06349    0.968254;
    50    1    0    0    0    0    1    1.07730094    -9.16963415    225    1    1.08444    1;
    51    1    114.9    20.2    0    0    1    1.07093641    -15.1497017    225    1    1.08444    1;
    52    1    0    0    0    0    1    1.07545547    -22.1858709    225    1    1.08889    1;
    2942    1    106    29.6    0    0    1    1.03659303    -21.1133457    225    1    1.08889    1;
    53    2    5.7    -6.6    0    0    1    1.038    -11.4311094    63    1    1.06349    0.968254;
    54    1    0    0    0    0    1    1.0682061    -11.2867084    150    1    1.08    0.966667;
    55    1    65.6    18    0    80    1    1.02340523    -7.54894479    225    1    1.09459    1;
    56    1    0    0    0    0    1    1.03781034    -4.80918038    380    1    1.10526    1;
    57    1    146.4    39.1    0    0    1    1.02132387    -17.9510217    225    1    1.08889    0.986667;
    59    1    78.7    21.1    0    0    1    1.07955302    -10.4371067    225    1    1.08889    0.968889;
    60    1    125.2    37.6    0    0    1    1.08485726    -8.23165199    380    1    1.10526    1;
    61    1    6    1    0    0    1    1.03146229    -15.6953609    63    1    1.06349    0.936508;
    63    1    36.1    4.7    0    7.7    1    1.01029862    -20.2681816    63    1    1.06349    0.968254;
    2577    1    0    0    0    0    1    1.01030231    -21.5337221    63    1    1.06349    0.968254;
    64    1    53.3    13.4    0    0    1    1.05292068    -12.8718026    225    1    1.08889    0.933333;
    65    1    0    0    0    0    1    1.01027587    -21.5377431    63    1    1.06349    0.968254;
    66    1    43.4    -0.7    0    0    1    0.933042416    -13.5245227    45    1    1    0.888889;
    2578    2    0    0    0    0    1    0.958    -13.5650268    45    1    1    0.888889;
    67    1    41.3    12.8    0    0    1    1.06671919    -11.0689115    225    1    1.08889    0.888889;
    2579    1    38.5    8.5    0    0    1    1.06691286    -11.0636528    225    1    1.08889    0.888889;
    68    1    19.6    3.7    0    0    1    1.06952561    -18.6087406    20    1    1.2    0.8;
    69    1    320.7    74.9    0    0    1    1.06956902    -18.60068    225    1    1.08685    1;
    70    1    140.9    -22.3    0    0    1    1.06895289    -20.8942074    225    1    1.08889    1;
    71    2    0    0    0    0    1    1.091    -12.7113775    150    1    1.10885    0.9;
    72    1    0    0    0    0    1    1.04879807    -20.8608924    225    1    1.08889    1;
    2580    1    0    0    0    0    1    1.04879785    -20.8608912    225    1    1.08889    1;
    74    1    0    0    0    0    1    1.04879659    -20.8608842    225    1    1.08889    1;
    75    1    15.6    3    0    0    1    1.03025319    -12.7426292    63    1    1.06349    0.936508;
    76    2    0    0    0    0    1    0.936    -9.41128233    45    1    1    0.888889;
    77    1    6.4    0.3    0    0    1    1.02620571    -16.13376    63    1    1.08481    0.920635;
    78    1    4.8    2.4    0    0    1    1.05507499    -19.4754964    225    1    1.08889    1;
    79    1    17.4    1.7    0    15    1    1.01232083    -27.6066706    63    1    1.07937    0.920635;
    80    1    10    -0.6    0    0    1    1.04752452    -19.7805908    63    1    1.08744    0.920635;
    81    1    0    0    0    0    1    1.0457556    -17.5459384    225    1    1.08889    1;
    82    1    63.1    25.3    0    0    1    1.05797107    -12.6007156    225    1    1.08889    0.888889;
    83    1    44.1    1.9    0    0    1    0.997327765    -25.9889941    63    1    1.06349    0.967399;
    84    1    162.3    51.1    0    0    1    1.07049383    -8.15108382    225    1    1.08889    0.968889;
    85    1    0    0    0    0    1    1.0860567    -5.01512762    380    1    1.10526    1;
    86    1    58.3    14.1    0    0    1    1.00695787    -23.5912689    63    1    1.06349    0.968254;
    87    1    32.5    4.6    0    0    1    0.999982392    -13.8517062    63    1    1.06349    0.968254;
    88    1    1.5    0.7    0    0    1    1.02997966    -16.6408389    63    1    1.06349    0.968254;
    89    1    55.7    8.3    0    0    1    1.02227792    -14.2907467    63    1    1.06349    0.968254;
    2581    1    30.1    12.2    0    0    1    1.02264817    -14.0676323    63    1    1.06349    0.968254;
    90    1    0    0    0    0    1    1.06819817    -13.9967504    225    1    1.08444    1;
    2582    1    0    0    0    0    1    1.06814494    -14.0264714    225    1    1.08444    1;
    91    1    190.1    8    0    0    1    1.0609786    -20.5117281    225    1    1.08889    1;
    92    1    36.8    -8.5    0    0    1    1.07027432    -10.2362826    225    1    1.09041    0.933333;
    93    2    0    0    0    0    1    1.09049665    -12.7689106    150    1    1.10907    0.9;
    94    1    35.7    55.7    0    0    1    1.07963696    -13.1274556    225    1    1.08444    1;
    2583    1    34    3.2    0    0    1    1.08045847    -13.1341806    225    1    1.08444    1;
    95    1    0    0    0    0    1    1.07859981    -13.4423401    225    1    1.08889    0.977778;
    96    1    15.9    4.1    0    0    1    1.06151729    -11.3464324    225    1    1.08889    0.888889;
    97    1    40.4    6.5    0    0    1    1.00683438    -21.8337772    63    1    1.06349    0.968254;
    98    1    -3.5    -1.6    0    0    1    1.05274446    -10.4769324    225    1    1.08889    0.933333;
    99    1    18.2    5.5    0    0    1    1.06126272    -21.0762065    225    1    1.08889    1;
    2584    1    33.2    14.1    0    0    1    1.06717707    -19.8514401    225    1    1.08889    1;
    100    1    -17.2    -4.3    0    0    1    1.04539812    -17.7392988    225    1    1.08889    1;
    101    1    24.4    1.9    0    0    1    1.06350639    -14.128083    225    1    1.08889    0.986667;
    102    1    0    0    0    80    1    1.0729128    -10.7856162    225    1    1.08889    0.888889;
    2585    1    0    0    0    0    1    1.06407719    -11.6498891    225    1    1.08889    0.888889;
    103    1    0    0    0    0    1    1.07696474    -7.33848757    380    1    1.10526    1;
    104    1    74.9    14.3    0    0    1    1.05011822    -20.9495225    225    1    1.08889    1;
    2586    1    29    6.8    0    0    1    1.0645714    -19.9635123    225    1    1.08889    1;
    105    1    11.4    9.2    0    0    1    1.00297235    -17.1362932    63    1    1.07937    0.920635;
    106    1    0    0    0    0    1    1.07060038    -10.2762424    225    1    1.08889    0.977778;
    2587    1    0    0    0    0    1    1.070607    -10.276139    225    1    1.08889    0.977778;
    107    1    5.7    10.3    0    0    1    1.03897502    -14.3975072    63    1    1.06349    0.968254;
    108    1    54.1    1.9    0    0    1    1.06844885    -10.9847814    225    1    1.08444    1;
    109    1    0    0    0    0    1    1.0766302    -14.2471297    225    1    1.08444    1;
    110    1    0    0    0    0    1    1.09334725    -8.51765667    380    1    1.10263    1;
    111    1    103.3    18    0    0    1    1.07631683    -14.3034686    225    1    1.08444    1;
    112    1    -1.5    2.2    0    0    1    1.0693145    -19.4309313    225    1    1.09035    1;
    2588    1    16.5    -0.1    0    0    1    1.06927818    -19.4408115    225    1    1.09035    1;
    113    1    47    9.8    0    0    1    1.08201018    -4.79130966    225    1    1.08889    0.888889;
    114    1    43.8    0.6    0    0    1    1.02403199    -16.8692967    63    1    1.06349    0.936508;
    115    1    16.4    1.2    0    0    1    1.06908523    -11.7335526    225    1    1.08889    0.888889;
    116    1    56.9    18.9    0    0    1    1.07289125    -6.93014012    225    1    1.08889    0.888889;
    117    1    3.2    0.4    0    0    1    1.01482629    -14.0493613    63    1    1.06349    0.968254;
    118    1    44    10    0    0    1    0.988975281    -29.9923532    63    1    1.07937    0.920635;
    119    1    28.5    -5.1    0    0    1    1.02799934    -21.5563898    63    1    1.06349    0.968254;
    120    2    0    0    0    0    1    1.049    -15.2172408    63    1    1.06863    0.936508;
    121    1    8.5    3.1    0    0    1    1.02506978    -25.803877    63    1    1.06349    0.968254;
    2589    1    15    6.8    0    0    1    1.02513219    -25.8354311    63    1    1.06349    0.968254;
    122    1    142.7    -26.6    0    0    1    1.05325884    -12.7327588    225    1    1.08889    1;
    123    1    32.4    7.9    0    0    1    1.01504148    -23.6910694    63    1    1.07937    0.920635;
    124    2    4.7    -2    0    0    1    1.022    -17.1073583    63    1    1.08203    0.920635;
    125    1    0    0    0    0    1    1.03819305    -21.6544359    63    1    1.07937    0.920635;
    126    1    0    0    0    0    1    1.02525626    -13.1734522    225    1    1.08889    1;
    127    1    0    0    0    0    1    1.06371873    -13.1881252    380    1    1.10526    1;
    128    1    26.4    3.8    0    0    1    1.03632416    -13.4240941    63    1    1.06349    0.936508;
    129    2    16.3    7.5    0    0    1    1.037    -16.1166699    63    1    1.06349    0.936508;
    130    1    10.9    16.3    0    0    1    1.04786668    -17.7778124    63    1    1.07937    0.920635;
    2955    1    0    0    0    0    1    1.02398063    -20.068129    63    1    1.07937    0.920635;
    131    1    0    0    0    0    1    1.05392318    -15.9072168    225    1    1.08889    1;
    132    1    139.1    40    0    0    1    1.04906517    -17.2738231    225    1    1.08889    1;
    133    2    9.2    3.6    0    0    1    1.008    -29.2059799    63    1    1.06538    0.968254;
    134    2    0    0    0    0    1    1.015    -21.7576146    150    1    1.08    0.966667;
    135    2    -14.9    -4.8    0    0    1    1.053    -19.687646    63    1    1.07937    0.920635;
    136    1    31.7    10.2    0    0    1    1.04848858    -12.5929652    225    1    1.08889    0.986667;
    137    1    9.7    -2.1    0    0    1    1.0189186    -13.8856047    63    1    1.06349    0.968254;
    138    1    12.8    5.8    0    0    1    1.06298776    -8.89881939    225    1    1.08444    1;
    140    1    0    0    0    0    1    1.09861949    -4.14463175    380    1    1.10526    1;
    2590    1    0    0    0    0    1    1.09941721    -4.06306633    380    1    1.10526    1;
    141    1    20.8    1.1    0    0    1    1.05583997    -11.4997909    225    1    1.08889    1;
    142    1    10.3    9.6    0    0    1    1.06628538    -16.5845916    225    1    1.08889    1;
    143    1    28.7    2.3    0    0    1    1.0197961    -21.5750362    63    1    1.06349    0.968254;
    144    1    82.9    11.1    0    0    1    1.07594805    -15.5306056    150    1    1.1    0.9;
    145    1    72.9    0.2    0    0    1    1.04830008    -13.922549    225    1    1.08925    1;
    146    2    -3.7    -0.5    0    0    1    1.051    -20.7629627    225    1    1.08889    1;
    147    1    0    0    0    0    1    1.04837328    -10.6411355    225    1    1.08889    0.933333;
    148    1    0    0    0    0    1    1.06319621    -10.3214042    380    1    1.10526    1;
    2591    1    0    0    0    0    1    1.05743298    -10.7718147    380    1    1.10526    1;
    149    1    0    0    0    0    1    1.07475627    -22.3348053    225    1    1.08889    1;
    2592    1    66.1    19.5    0    0    1    1.03476256    -21.3579635    225    1    1.08889    1;
    150    1    0    0    0    0    1    1.02227111    -11.260583    225    1    1.08889    0.986667;
    151    1    24    9.7    0    0    1    1.0745798    -22.3477116    225    1    1.08889    1;
    153    1    137.1    23.1    0    0    1    1.030028    -10.6502064    225    1    1.08889    0.933333;
    154    1    0    0    0    0    1    1.06646014    -7.36706696    380    1    1.10526    1;
    155    1    55.3    18.4    0    0    1    1.05886329    -10.839479    225    1    1.08889    1;
    156    1    30.9    4.2    0    0    1    1.04720268    -16.536765    63    1    1.06503    0.936508;
    157    1    2.4    0.4    0    0    1    1.03708773    -14.879738    63    1    1.06349    0.968254;
    158    1    27.5    2.2    0    0    1    1.01715932    -21.4099244    63    1    1.07937    0.920635;
    159    1    24.3    1.9    0    0    1    1.0062243    -24.2199348    63    1    1.06349    0.968254;
    160    1    5.6    3    0    0    1    1.02021764    -18.0965545    63    1    1.06349    0.936508;
    161    2    0    0    0    0    1    1.065    -21.577635    63    1    1.15    0.8;
    162    1    0.5    -40.5    0    0    1    1.07243861    -20.0070941    225    1    1.09053    1;
    163    1    0    0    0    0    1    1.02282737    -31.3729705    63    1    1.06349    0.968254;
    164    1    109.3    -1.7    0    0    1    1.04468016    -11.8119532    225    1    1.09791    1;
    165    1    187.3    17.6    0    0    1    1.05306887    -8.760606    225    1    1.08889    0.986667;
    166    1    51.6    6.2    0    0    1    1.03304695    -16.9614243    63    1    1.06349    0.968254;
    167    1    119.3    36.7    0    0    1    1.06123503    -21.0343517    225    1    1.09067    1;
    168    1    14.1    -5.7    0    0    1    1.00522034    -16.5302211    63    1    1.06349    0.936508;
    169    1    24.1    -4.6    0    0    1    1.02671007    -16.2554897    63    1    1.06349    0.968254;
    170    1    1.8    0.3    0    0    1    1.03256457    -16.1939542    63    1    1.06822    0.936508;
    171    1    181.5    51.4    0    0    1    1.05498233    -13.048966    225    1    1.08889    0.924444;
    172    2    -0    1.2    0    0    1    1.00941697    -12.5888057    63    1    1.06349    0.968254;
    173    1    82.5    15.9    0    0    1    1.0890222    -2.96146983    225    1    1.09616    0.986667;
    174    1    0    0    0    0    1    1.09572566    -1.93078031    380    1    1.10526    1;
    2998    1    0    0    0    0    1    1.09663606    -1.38977657    380    1    1.10526    1;
    175    1    120.7    -49.6    0    0    1    1.06611491    -23.374811    225    1    1.08444    1;
    177    1    0    0    0    0    1    1.01660286    -28.1748015    63    1    1.06349    0.960855;
    178    1    0    0    0    0    1    1.06625606    -26.912659    225    1    1.08444    1;
    179    1    0    0    0    0    1    1.058225    -24.1554343    380    1    1.10263    1;
    180    1    5    0.6    0    0    1    1.03001434    -10.6782887    225    1    1.08889    0.933333;
    181    1    -3    -14.3    0    0    1    0.982458652    -9.71307428    45    1    1.01652    0.888889;
    182    1    0    0    0    0    1    1.03174951    -15.6595317    63    1    1.06349    0.936508;
    183    1    0    0    0    0    1    1.04558364    -12.0458145    225    1    1.08889    0.933333;
    184    2    0    0    0    0    1    1.0674253    -9.02473956    225    1    1.08889    0.977778;
    185    1    22.3    -2.2    0    0    1    1.02363388    -18.1528221    63    1    1.06349    0.936508;
    186    1    -2.4    -2.2    0    0    1    1.07462868    -3.20972402    225    1    1.09862    1;
    187    1    0    0    0    0    1    1.07054204    -3.18764841    380    1    1.10526    1;
    2593    1    0    0    0    0    1    1.07057538    -3.18382398    380    1    1.10526    1;
    2594    1    0    0    0    0    1    1.07058822    -3.18470109    380    1    1.10526    1;
    2595    1    0    0    0    0    1    1.07060325    -3.19692662    380    1    1.10526    1;
    188    1    0    0    0    0    1    1.08948179    -2.8324756    225    1    1.09683    0.986667;
    2596    1    0    0    0    0    1    1.08917674    -2.85234606    225    1    1.09683    0.986667;
    189    1    0    0    0    0    1    1.09595517    -1.85939763    380    1    1.10526    1;
    190    1    39.7    -5.2    0    0    1    1.08030722    -11.0909855    225    1    1.08889    0.968889;
    191    1    36.6    -1.4    0    0    1    1.00255126    -32.6809232    63    1    1.06349    0.968254;
    192    1    38.7    6.8    0    0    1    1.06210335    -28.1885999    225    1    1.08444    1;
    193    1    51.7    10.5    0    0    1    1.09022278    -9.92640632    380    1    1.10526    1;
    194    1    0    0    0    0    1    1.03405942    -16.0655447    63    1    1.06349    0.936508;
    2597    1    0    0    0    0    1    1.03461218    -15.7180049    63    1    1.06349    0.936508;
    195    1    0    0    0    0    1    1.06101405    -11.2992216    225    1    1.08889    0.933333;
    196    1    0    0    0    0    1    1.0734336    -6.66009397    380    1    1.10526    1;
    197    1    6.2    17.4    0    0    1    1.03359109    -11.4090491    63    1    1.06349    0.968254;
    198    1    0    0    0    0    1    1.06625965    -7.53425444    225    1    1.08444    1;
    199    1    250.8    25.3    0    0    1    1.05991749    -10.3453555    225    1    1.08444    1;
    200    1    47.3    6.4    0    0    1    1.06042104    -11.9800023    225    1    1.08889    0.933333;
    2598    1    44.8    9.4    0    0    1    1.06039067    -11.9827755    225    1    1.08889    0.933333;
    201    1    51    0.4    0    0    1    1.07209519    -20.003265    225    1    1.09027    1;
    202    1    0    0    0    0    1    1.06330717    -9.06186902    225    1    1.09529    1;
    2599    1    0    0    0    0    1    1.06311406    -9.17343959    225    1    1.09529    1;
    203    1    76.8    4.7    0    0    1    1.05067458    -12.553079    225    1    1.08889    1;
    204    1    31.4    -2.8    0    0    1    1.07502116    -13.5344191    225    1    1.08889    1;
    205    1    0    0    0    0    1    1.00336329    -13.5019439    63    1    1.06349    0.968254;
    206    1    0    0    0    0    1    1.05379286    -9.25030132    225    1    1.08444    1;
    207    1    13.9    5.2    0    0    1    1.02475554    -20.3536535    63    1    1.06349    0.968254;
    208    1    6.3    5    0    0    1    1.02556299    -22.8335579    63    1    1.07937    0.920635;
    209    1    44.8    -0.6    0    0    1    0.990352215    -17.7266633    63    1    1.06349    0.936508;
    210    1    0    0    0    0    1    1.01232083    -27.6066706    63    1    1.07937    0.920635;
    211    1    33.9    5.9    0    0    1    1.04901358    -13.252029    225    1    1.08889    1;
    212    1    0    0    0    0    1    1.07331252    -16.963779    225    1    1.08444    1;
    213    1    0    0    0    0    1    1.07321346    -16.9726404    225    1    1.08444    1;
    2600    1    0    0    0    0    1    1.07372427    -11.8163422    225    1    1.08444    1;
    214    1    0    0    0    0    1    1.07470184    -9.43622008    380    1    1.10263    1;
    215    1    -3.6    -5.3    0    0    1    1.03936765    -15.0313273    63    1    1.06418    0.936508;
    216    1    186    34.8    0    0    1    1.07316415    -6.66732073    225    1    1.08889    0.888889;
    217    1    0    0    0    0    1    1.07462005    -3.20978848    225    1    1.09861    1;
    218    1    0    0    0    0    1    1.07049847    -3.26018207    380    1    1.10526    1;
    219    1    37.1    2.4    0    0    1    1.0650745    -15.5152453    225    1    1.08889    0.986667;
    220    2    0    0    0    0    1    0.997    -28.514058    63    1    1.06349    0.968254;
    221    1    22.8    6.4    0    0    1    1.00907652    -18.5090895    63    1    1.07937    0.920635;
    222    1    0    0    0    0    1    1.04867328    -17.2565058    225    1    1.08889    1;
    223    1    0    0    0    0    1    1.07482609    -29.7437039    225    1    1.08444    1;
    2601    1    0    0    0    0    1    1.07481856    -29.743507    225    1    1.08444    1;
    2602    1    0    0    0    0    1    1.07481856    -29.743507    225    1    1.08444    1;
    224    1    70.6    -9.6    0    0    1    1.0748175    -29.7434793    225    1    1.08444    1;
    225    2    0    0    0    0    1    1.046    -10.052535    20    1    1.2    0.8;
    226    1    0    0    0    0    1    1.0432963    -11.9694398    225    1    1.08889    0.933333;
    227    1    15.7    -0.9    0    0    1    1.05770598    -15.2079173    225    1    1.08889    0.986667;
    229    1    0    0    0    0    1    1.05710866    -9.61708094    225    1    1.0904    1;
    230    1    0    0    0    0    1    1.07559174    -7.86459598    380    1    1.10526    1;
    231    2    0    0    0    0    1    1.04    -9.97408009    225    1    1.08889    0.933333;
    232    1    13.4    1    0    0    1    1.01403279    -12.6807681    63    1    1.06349    0.968254;
    2603    1    8.9    -0.3    0    0    1    1.03438937    -11.9561733    63    1    1.06349    0.968254;
    233    1    0    0    0    0    1    1.06707977    -11.494435    150    1    1.08    0.966667;
    234    1    3.8    0.2    0    0    1    1.05213317    -20.4698429    225    1    1.08889    1;
    2604    1    53.2    27.8    0    0    1    1.05137269    -20.5459589    225    1    1.08889    1;
    235    2    0    0    0    0    1    1.022    -14.2836111    63    1    1.06349    0.936508;
    236    2    26.8    0.8    0    0    1    1.022    -15.2539456    63    1    1.06349    0.968254;
    237    1    15    0.1    0    0    1    1.01939833    -18.7520789    63    1    1.06349    0.936508;
    238    1    48.1    15.9    0    0    1    1.07330452    -7.29644884    225    1    1.08889    0.888889;
    239    1    0    0    0    0    1    1.06686112    -10.4465881    225    1    1.0919    1;
    2605    1    0    0    0    0    1    1.06686908    -10.4448001    225    1    1.0919    1;
    2606    1    0    0    0    0    1    1.06684541    -10.4546645    225    1    1.0919    1;
    2607    1    0    0    0    0    1    1.0668645    -10.4456869    225    1    1.0919    1;
    2608    1    0    0    0    0    1    1.06685741    -10.4481098    225    1    1.0919    1;
    240    2    0    0    0    0    1    1.073    -7.22955631    380    1    1.10694    1;
    241    1    13.8    6.5    0    0    1    1.03086666    -10.3594288    63    1    1.06721    0.936508;
    242    1    43.7    6.5    0    0    1    1.0336101    -16.391731    63    1    1.06349    0.968254;
    243    1    165.4    29.4    0    0    1    1.04917401    -13.224728    225    1    1.08889    1;
    244    1    39.8    7.7    0    0    1    1.02166998    -24.0024105    63    1    1.06349    0.968254;
    245    1    36.4    15.7    0    0    1    1.03375647    -11.0819117    225    1    1.08889    0.986667;
    246    1    0    0    0    0    1    1.08353998    -4.82923555    380    1    1.10526    1;
    2609    1    0    0    0    0    1    1.0824066    -4.88783807    380    1    1.10526    1;
    2610    1    0    0    0    0    1    1.08356909    -4.8359663    380    1    1.10526    1;
    2611    1    0    0    0    0    1    1.08242778    -4.89822121    380    1    1.10526    1;
    247    1    42.1    16.7    0    0    1    1.05531703    -12.0277135    225    1    1.08889    0.924444;
    248    1    24.3    1.4    0    0    1    1.01002139    -15.8892302    63    1    1.06349    0.936508;
    249    1    13.6    -1.2    0    0    1    0.988630811    -18.6184765    63    1    1.06349    0.936508;
    250    1    -2.7    0    0    0    1    1.02889486    -17.6226686    225    1    1.08889    0.986667;
    251    1    87.5    47.6    0    0    1    1.05109585    -24.086482    225    1    1.08684    1;
    252    2    -0    0    0    0    1    0.952    -10.5400374    45    1    1    0.888889;
    253    1    -0.9    0.5    0    0    1    1.0674433    -2.1883331    380    1    1.10263    1;
    254    1    -0.4    0.5    0    0    1    1.06747902    -2.20626613    380    1    1.10263    1;
    255    1    5.8    -0.5    0    0    1    1.04126358    -15.8734252    63    1    1.06754    0.936508;
    256    1    0    0    0    0    1    1.04803276    -21.2316279    225    1    1.08889    1;
    257    1    0    0    0    0    1    1.07417552    -10.8750702    225    1    1.08889    0.977778;
    2612    1    0    0    0    0    1    1.07417576    -10.8749919    225    1    1.08889    0.977778;
    258    1    65.9    4.3    0    0    1    1.07544451    -11.8281747    225    1    1.08889    0.968889;
    259    2    0    0    0    0    1    1.052    -6.40433894    20    1    1.2    0.8;
    2613    2    0    0    0    0    1    1.053    -6.33387368    20    1    1.2    0.8;
    2614    2    0    0    0    0    1    1.053    -6.16481932    20    1    1.2    0.8;
    260    1    0    0    0    0    1    1.04956913    -8.24882396    225    1    1.08889    0.933333;
    2615    1    0    0    0    0    1    1.05064221    -8.03073674    225    1    1.08889    0.933333;
    261    1    92.8    34.4    0    0    1    1.04936642    -20.6888795    225    1    1.08489    1;
    262    2    9.8    1.5    0    0    1    0.951    -10.6995288    45    1    1    0.888889;
    263    1    30.9    1.4    0    0    1    1.05810639    -17.4648237    20    1    1.2    0.8;
    2616    1    23.9    3.2    0    0    1    1.0580974    -17.4617563    20    1    1.2    0.8;
    2617    1    23    0.5    0    0    1    1.05811941    -17.4614802    20    1    1.2    0.8;
    264    1    195    -58.4    0    0    1    1.05814055    -17.4516608    225    1    1.08444    1;
    265    1    14.6    -4    0    0    1    1.03505517    -17.1904936    63    1    1.06349    0.968254;
    266    1    0    0    0    0    1    1.06944498    -12.3007347    225    1    1.08889    0.977778;
    267    1    0    0    0    0    1    1.07199529    -11.1852425    225    1    1.08444    1;
    268    1    21.6    -4.6    0    0    1    1.0008167    -17.1023411    63    1    1.06349    0.936508;
    269    1    34.5    5.6    0    0    1    0.991557276    -33.2988479    63    1    1.06349    0.968254;
    270    1    155.6    18.6    0    0    1    1.06082177    -14.1834045    225    1    1.08889    0.951111;
    271    2    0    0    0    0    1    1.02    -12.6924057    63    1    1.06349    0.936508;
    272    1    76.6    12.4    0    0    1    1.06477133    -19.8323409    225    1    1.08889    1;
    273    1    89.1    13.2    0    0    1    1.03010915    -17.6972721    225    1    1.08889    0.986667;
    274    2    0    0    0    0    1    1.033    -11.8111668    63    1    1.06349    0.936508;
    275    2    0    0    0    0    1    1.034    -11.5084687    63    1    1.06349    0.936508;
    276    1    21.1    -6    0    0    1    1.03106077    -19.1359725    63    1    1.09138    0.920635;
    277    1    20.3    2.7    0    0    1    1.03726932    -16.2836795    63    1    1.06725    0.936508;
    279    1    29.3    1.8    0    0    1    1.05128012    -27.2852129    225    1    1.08444    1;
    280    1    0    0    0    0    1    1.05578254    -25.0960184    380    1    1.10263    1;
    281    1    41    2.6    0    0    1    1.02804453    -13.313601    63    1    1.06349    0.968254;
    282    1    108.4    30.6    0    0    1    1.06386536    -20.1637751    225    1    1.08889    1;
    283    2    0    0    0    0    1    1.074    -10.5181211    225    1    1.08889    0.888889;
    284    1    0    0    0    0    1    1.0739945    -10.519704    225    1    1.08889    0.888889;
    285    2    0    0    0    0    1    1.032    -12.5151136    63    1    1.06349    0.936508;
    2618    2    0    0    0    0    1    1.032    -13.9343794    63    1    1.06349    0.936508;
    286    1    274.1    47.6    0    80    1    1.07662457    -20.4167383    225    1    1.08444    1;
    287    1    0    0    0    0    1    0.99503535    -13.3033945    20    1    1.2    0.8;
    2619    1    0    0    0    0    1    0.99503535    -13.3033945    20    1    1.2    0.8;
    2620    1    0    0    0    0    1    0.99503535    -13.3033945    20    1    1.2    0.8;
    288    1    112.4    25.6    0    0    1    0.994041309    -13.3033945    63    1    1.06349    0.936508;
    289    1    70.1    19.9    0    0    1    1.07638775    -4.17900801    225    1    1.09508    0.986667;
    290    1    86.7    14.7    0    0    1    1.06931462    -15.6415867    225    1    1.08444    1;
    2621    1    26.5    2.4    0    0    1    1.07082806    -15.1623851    225    1    1.08444    1;
    291    2    0    0    0    0    1    1.03    -8.67232666    20    1    1.2    0.8;
    2622    2    0    0    0    0    1    1.024    -9.39820572    20    1    1.2    0.8;
    292    1    0    0    0    0    1    1.01555621    -13.203533    63    1    1.06349    0.936508;
    2623    1    0    0    0    0    1    1.02608913    -12.0273969    63    1    1.06349    0.936508;
    293    1    0    0    0    0    1    1.04578564    -8.99041808    225    1    1.08889    0.933333;
    294    1    0    0    0    0    1    1.09441703    -2.16851947    380    1    1.10526    1;
    295    1    61.5    7.3    0    0    1    1.0249543    -16.4078716    63    1    1.06349    0.936508;
    296    1    13.2    3.7    0    0    1    1.00317647    -17.1712454    63    1    1.06349    0.936508;
    297    1    81.6    9.8    0    0    1    1.07100224    -10.7548157    380    1    1.10526    1;
    298    2    0    0    0    0    1    1.05    -6.71013209    20    1    1.2    0.8;
    2624    2    0    0    0    0    1    1.051    -6.67792243    20    1    1.2    0.8;
    2625    2    0    0    0    0    1    1.05    -6.71466169    20    1    1.2    0.8;
    299    1    0    0    0    0    1    1.04845709    -8.47131184    225    1    1.08889    0.933333;
    2626    1    0    0    0    0    1    1.04739678    -8.63585386    225    1    1.08889    0.933333;
    300    1    9.7    -1.5    0    0    1    1.03035582    -21.9573437    63    1    1.07937    0.920635;
    301    1    44.1    19.8    0    0    1    1.08031979    -13.0727097    225    1    1.08444    1;
    2627    1    -0.2    -0.7    0    0    1    1.08080084    -13.033412    225    1    1.08444    1;
    302    1    -0.7    -3.3    0    0    1    1.01802111    -27.3552412    63    1    1.06349    0.968254;
    303    1    10.2    0.7    0    0    1    1.07284781    -14.2699261    225    1    1.08444    1;
    304    1    14.3    -2.1    0    0    1    1.03153342    -14.2979115    63    1    1.06349    0.968254;
    305    2    0    0    0    0    1    1.057    -11.8552441    63    1    1.06453    0.968254;
    2628    2    0    0    0    0    1    1.062    -10.8082153    63    1    1.06453    0.968254;
    306    1    79.9    15.4    0    0    1    1.06572066    -15.6588785    225    1    1.09106    1;
    307    1    19.9    2.8    0    0    1    1.06986206    -15.5519247    225    1    1.08444    1;
    2629    1    33.7    -2.9    0    0    1    1.06962124    -15.5887548    225    1    1.08444    1;
    308    1    1    0.3    0    0    1    1.0686839    -10.8953035    150    1    1.10667    0.946667;
    309    1    -0    -7.3    0    0    1    1.02200874    -15.3012965    63    1    1.06349    0.968254;
    310    2    0.1    -0.8    0    0    1    1.088    -18.6208242    63    1    1.08891    0.920635;
    311    1    0    0    0    0    1    1.07542142    -28.2514987    225    1    1.08444    1;
    312    1    0    0    0    0    1    1.0780229    -23.9009564    380    1    1.10263    1;
    313    2    0    0    0    0    1    1.043    -21.5156809    63    1    1.07937    0.920635;
    314    2    0    0    0    0    1    0.962    -9.03182683    45    1    1.00087    0.888889;
    315    1    0.2    -1.8    0    0    1    1.02713146    -15.2760883    63    1    1.06349    0.968254;
    316    2    0    0    0    0    1    1.109    -17.6032793    63    1    1.37727    0.576136;
    317    1    0    0    0    0    1    1.00385859    -20.9533819    63    1    1.07937    0.920635;
    318    1    0.1    1.3    0    0    1    1.04652351    -14.7496004    63    1    1.06349    0.968254;
    319    1    15.2    -1    0    0    1    1.00345572    -31.7386668    63    1    1.06349    0.968254;
    2630    1    26.1    -0.6    0    0    1    1.00254925    -31.8278835    63    1    1.06349    0.968254;
    2631    1    16.6    3.9    0    0    1    1.00178511    -31.7556876    63    1    1.06349    0.968254;
    320    1    152.8    2.6    0    0    1    1.04878401    -10.6500644    225    1    1.09934    1;
    321    1    0    0    0    0    1    1.05225603    -7.90314513    380    1    1.10526    1;
    322    1    102.3    16.7    0    0    1    1.06730167    -10.9856633    225    1    1.08889    0.911111;
    323    1    0    0    0    0    1    1.08588582    -4.11497361    380    1    1.10526    1;
    324    1    44.1    13.8    0    0    1    1.0747235    -22.3390043    225    1    1.08889    1;
    2632    1    35    8.7    0    0    1    1.0348522    -21.3518008    225    1    1.08889    1;
    325    1    4.7    1.7    0    0    1    1.06801469    -15.0006264    225    1    1.08889    0.986667;
    2633    1    -0    1.7    0    0    1    1.06805556    -14.9859859    225    1    1.08889    0.986667;
    326    2    7.1    3.1    0    0    1    1.059    -18.9619538    63    1    1.07937    0.920635;
    2634    2    0    0    0    0    1    1.061    -18.8757377    63    1    1.07937    0.920635;
    327    1    1.9    -1.1    0    0    1    1.00335473    -32.4256095    63    1    1.06349    0.968254;
    328    1    34.5    2.3    0    0    1    1.00732164    -28.9632455    63    1    1.06349    0.968254;
    329    1    22.2    10.6    0    0    1    1.04246424    -18.2153656    63    1    1.06349    0.968254;
    2635    1    16.2    10.2    0    0    1    1.04416783    -18.1322882    63    1    1.06349    0.968254;
    330    1    41.5    -0.3    0    0    1    1.04546025    -14.7813401    63    1    1.06405    0.968254;
    331    1    20    3    0    0    1    1.01976275    -25.4334108    63    1    1.06349    0.968254;
    2636    1    22.7    2.6    0    0    1    1.01948763    -25.4825838    63    1    1.06349    0.968254;
    332    1    3.5    0    0    0    1    1.06142058    -20.3368728    225    1    1.08889    1;
    2637    1    18.9    12.4    0    0    1    1.06092351    -20.3581434    225    1    1.08889    1;
    333    1    0    0    0    0    1    1.05414143    -17.3492976    225    1    1.08889    1;
    2638    1    197.7    48.5    0    0    1    1.04793724    -18.5856657    225    1    1.08889    1;
    334    1    64.2    16.8    0    0    1    1.05711769    -21.7208994    225    1    1.08889    1;
    2639    1    56.3    15.3    0    0    1    1.05783903    -21.6662713    225    1    1.08889    1;
    335    2    -26    0.9    0    0    1    0.982093537    -13.8761403    20    1    1.2    0.8;
    336    1    0    0    0    0    1    1.04811414    -17.1070453    150    1    1.08    0.966667;
    337    1    42.8    6.7    0    0    1    1.02688842    -20.5489307    63    1    1.07937    0.920635;
    338    1    -8.9    -19.9    0    0    1    1.11551066    3.35619596    380    1    1.11579    1;
    339    1    51.1    21.8    0    0    1    1.10137873    0.322235736    380    1    1.11674    1;
    340    1    -16.7    -26    0    0    1    1.11529177    4.89856629    380    1    1.11579    1;
    341    1    -35.3    -10.2    0    0    1    1.11485398    4.96111011    380    1    1.11587    1;
    342    1    93.3    25    0    0    1    1.05037035    -20.813834    225    1    1.08889    1;
    343    1    0    0    0    0    1    1.03910529    -14.4014314    63    1    1.06349    0.968254;
    344    1    28.5    -2.4    0    0    1    1.04292315    -15.0625494    63    1    1.06349    0.968254;
    345    1    15.7    -2.3    0    0    1    1.00805794    -32.613497    63    1    1.06349    0.968254;
    346    1    5.7    0.7    0    0    1    1.04471642    -14.2095433    63    1    1.06349    0.968254;
    348    1    0    0    0    0    1    1.05347175    -12.3794459    225    1    1.08889    1;
    2641    1    0    0    0    0    1    1.05446942    -12.8593866    225    1    1.08889    1;
    349    1    0    0    0    0    1    1.06652875    -12.3775919    380    1    1.10526    1;
    350    1    18.6    -1.9    0    0    1    1.04578597    -9.03622281    225    1    1.08889    0.933333;
    351    1    -1.5    -1.4    0    0    1    1.02512515    -16.3749535    63    1    1.06349    0.936508;
    352    1    160.1    26    0    0    1    1.07236355    -13.2470475    380    1    1.10526    1;
    353    1    14.1    16.8    0    0    1    0.975708812    -20.2903819    63    1    1.06349    0.936508;
    354    1    28.2    -4.6    0    0    1    1.01059947    -28.114781    63    1    1.07937    0.920635;
    356    1    0    0    0    80    1    1.06581894    -19.653042    225    1    1.08889    1;
    2642    1    2.5    9    0    0    1    1.07502518    -19.9357795    225    1    1.08889    1;
    2643    1    4.4    0.7    0    0    1    1.0743756    -19.8285962    225    1    1.08889    1;
    357    1    0    0    0    0    1    1.07128786    -14.4858704    380    1    1.10526    1;
    2645    1    0    0    0    0    1    1.07126581    -14.5249895    380    1    1.10526    1;
    358    1    165.9    70.6    0    0    1    1.05031918    -12.1269289    225    1    1.08889    0.928889;
    359    1    90.1    -2.3    0    0    1    1.07099922    -10.7604501    380    1    1.10526    1;
    360    1    25.8    3.2    0    0    1    1.02112395    -19.7613427    63    1    1.06349    0.968254;
    361    1    172    23    0    0    1    1.05955034    -18.3835224    225    1    1.08444    1;
    362    1    29.7    10.9    0    0    1    1.04581503    -8.80629411    225    1    1.08889    0.933333;
    363    1    0    0    0    0    1    1.03522233    -12.0780776    63    1    1.06349    0.936508;
    364    1    0    0    0    0    1    1.08002601    -5.33177319    380    1    1.10526    1;
    365    1    308.6    79.4    0    0    1    1.06918093    -11.319013    225    1    1.08444    1;
    366    1    0    0    0    0    1    1.08081743    -8.18441342    380    1    1.10263    1;
    2646    1    0    0    0    0    1    1.0808385    -8.18123645    380    1    1.10263    1;
    367    2    43.4    33.1    0    0    1    0.995    -14.8852723    20    1    1.2    0.8;
    368    1    0    0    0    0    1    1.02075338    -15.1465626    225    1    1.08889    0.986667;
    369    1    242.8    92.1    0    0    1    1.04858487    -15.3869253    225    1    1.08889    0.986667;
    370    1    1.9    -0.4    0    0    1    1.03174482    -15.6604481    63    1    1.06349    0.936508;
    371    2    0    0    0    0    1    1.04    -10.7638447    63    1    1.06349    0.936508;
    372    1    306.7    50.2    0    0    1    1.08618919    -11.5918892    380    1    1.10263    1;
    373    1    69.1    41.5    0    0    1    1.06753446    -9.50435701    225    1    1.09613    0.986667;
    374    1    1.7    0    0    0    1    1.02711311    -14.6295612    63    1    1.06349    0.936508;
    375    1    10.5    -2    0    0    1    1.03228868    -16.1804273    63    1    1.06349    0.936508;
    376    1    20.6    0.5    0    0    1    1.07197363    -12.4093281    225    1    1.08889    1;
    377    1    -0    0    0    0    1    1.04856778    -20.8952646    225    1    1.08889    1;
    2647    1    44    11.7    0    0    1    1.04846411    -20.9601177    225    1    1.08889    1;
    378    1    16.4    1.7    0    0    1    1.01800513    -15.1433844    63    1    1.06349    0.936508;
    379    1    0    0    0    0    1    1.08592341    -8.81710948    20    1    1.2    0.8;
    380    1    0    0    0    0    1    1.033884    -10.1398126    63    1    1.06977    0.936508;
    381    1    0    0    0    0    1    1.07770032    -8.12366515    225    1    1.08889    0.933333;
    382    1    0    0    0    0    1    1.08197195    -5.00076158    380    1    1.10526    1;
    383    1    2.5    0.6    0    0    1    1.01741706    -14.6557396    63    1    1.06349    0.936508;
    384    1    0    0    0    0    1    1.04438868    -10.4239619    225    1    1.09043    1;
    2648    1    0    0    0    0    1    1.05733189    -9.61978519    225    1    1.09043    1;
    385    1    0    0    0    0    1    1.01412369    -22.0762144    150    1    1.08    0.966667;
    386    1    43.1    1.2    0    0    1    1.0621947    -20.7142072    225    1    1.08889    1;
    2649    1    107.7    16.6    0    0    1    1.05690889    -20.2117244    225    1    1.08889    1;
    387    1    77.8    14.4    0    0    1    1.04079482    -13.3483229    225    1    1.08889    0.933333;
    388    1    32.2    5.7    0    0    1    1.05476555    -14.819158    225    1    1.08444    1;
    2650    1    22.3    3.5    0    0    1    1.05477756    -14.8182257    225    1    1.08444    1;
    389    1    72.3    11.2    0    0    1    1.05488685    -19.013652    225    1    1.08889    1;
    391    1    182.8    65.8    0    0    1    1.05382107    -15.7783857    225    1    1.08889    1;
    392    1    0    0    0    0    1    1.06606436    -13.1002291    380    1    1.10526    1;
    2651    1    0    0    0    0    1    1.06664608    -12.9909183    380    1    1.10526    1;
    2652    1    0    0    0    0    1    1.08089496    -10.0480953    380    1    1.10526    1;
    393    1    14.7    1.1    0    0    1    1.03036121    -10.7785319    63    1    1.06755    0.936508;
    394    1    0    0    0    0    1    1.06635537    -13.0455623    380    1    1.10526    1;
    395    1    260.2    52.8    0    0    1    1.05846519    -19.0082564    225    1    1.08444    1;
    396    1    0    0    0    0    1    1.08223152    -8.5195294    380    1    1.10526    1;
    397    1    59.5    13.3    0    0    1    1.06164262    -20.95746    225    1    1.08889    1;
    2653    1    0    0    0    0    1    1.04681092    -21.1282834    225    1    1.08889    1;
    398    1    0    0    0    0    1    1.06920212    -8.60045447    380    1    1.10526    1;
    399    1    9.1    -3.2    0    0    1    0.984337952    -15.9364094    63    1    1.06349    0.968254;
    400    1    0    0    0    0    1    1.09347656    -8.50794708    380    1    1.10263    1;
    2976    1    0    0    0    0    1    1.09338015    -8.47420404    380    1    1.10263    1;
    401    1    0    0    0    0    1    1.09345423    -8.47432572    380    1    1.10263    1;
    2654    1    0    0    0    0    1    1.09343889    -8.47397063    380    1    1.10263    1;
    402    1    273.1    28.7    0    0    1    1.05362038    -19.7974093    225    1    1.08444    1;
    403    1    2.2    -1.7    0    0    1    1.11550501    4.02280518    380    1    1.11646    1;
    404    1    -21.8    6.7    0    0    1    1.11430679    3.70933065    380    1    1.11779    1;
    405    1    79.6    21.6    0    0    1    1.08344256    -4.64043102    225    1    1.08889    0.888889;
    406    1    0    0    0    0    1    0.999492359    -26.247676    63    1    1.06349    0.968254;
    408    1    0    0    0    0    1    1.05808367    -18.3031355    225    1    1.08889    1;
    409    1    0    0    0    0    1    1.06288412    -13.6009866    380    1    1.10526    1;
    410    1    121.1    -28.4    0    0    1    1.06349602    -12.6973784    225    1    1.09705    1;
    411    1    -12.6    -2.4    0    0    1    1.07117301    -0.939954353    380    1    1.10263    1;
    2655    1    -5.8    -2.3    0    0    1    1.07120037    -0.915282812    380    1    1.10263    1;
    412    1    34.7    -4.1    0    0    1    1.03196718    -10.8944471    63    1    1.06349    0.936508;
    2656    1    0    0    0    0    1    1.0223985    -18.0152998    63    1    1.06349    0.936508;
    413    1    2.5    -5.4    0    0    1    1.04121212    -14.1456309    225    1    1.09031    0.933333;
    414    1    0    0    0    0    1    1.03607851    -11.196291    63    1    1.06349    0.936508;
    415    1    149.5    16.2    0    0    1    1.07163941    -12.6681817    225    1    1.08889    1;
    416    1    57    16.2    0    0    1    1.05838092    -12.5119799    225    1    1.08889    0.888889;
    2657    1    43.7    8.2    0    0    1    1.05865662    -12.496549    225    1    1.08889    0.888889;
    417    1    0    0    0    0    1    0.999813266    -16.733299    63    1    1.06349    0.936508;
    418    2    0    0    0    0    1    1.061    -10.0944032    20    1    1.2    0.8;
    2658    2    0    0    0    0    1    1.061    -10.0944032    20    1    1.2    0.8;
    419    1    0    0    0    0    1    1.06009486    -11.2529923    380    1    1.10526    1;
    420    1    3.7    0.9    0    0    1    1.04097636    -12.5269944    63    1    1.06349    0.968254;
    421    1    200.9    65.2    0    80    1    1.06130525    -13.9840722    225    1    1.08996    1;
    422    1    16.8    4.2    0    0    1    1.03601659    -14.0568162    63    1    1.06349    0.968254;
    423    1    76.2    12.8    0    0    1    1.04849832    -20.9545106    225    1    1.08889    1;
    424    1    7.9    -8    0    0    1    1.06599617    -11.6463205    150    1    1.10667    0.9;
    425    1    0.5    -0.5    0    0    1    1.01284771    -13.9254499    63    1    1.06349    0.936508;
    426    2    -4    0.9    0    0    1    1.031    -22.4438443    63    1    1.07937    0.920635;
    427    1    0    0.2    0    0    1    1.03346778    -11.4058594    63    1    1.06349    0.968254;
    428    1    135.6    -20.4    0    0    1    1.06350074    -22.1660112    225    1    1.08635    1;
    429    1    -5.3    -12.9    0    0    1    1.0633161    -14.8685143    225    1    1.08951    0.986667;
    430    1    126.9    17.6    0    0    1    1.04754019    -17.5622724    225    1    1.08889    1;
    431    1    25.6    18.8    0    0    1    1.00622046    -14.7782738    225    1    1.08889    0.933333;
    432    1    13.6    7.9    0    0    1    1.0281955    -15.4496059    63    1    1.06349    0.968254;
    433    1    132.9    -6.2    0    0    1    1.07198802    -31.0036288    225    1    1.08444    1;
    434    1    48    -1.6    0    0    1    1.07048264    -15.4058633    225    1    1.08444    1;
    435    1    31.1    -0.5    0    0    1    1.04706717    -18.7947644    20    1    1.2    0.8;
    436    1    35.6    6.5    0    0    1    1.05719108    -10.1764027    225    1    1.08889    0.933333;
    437    1    102.9    23.8    0    0    1    1.04234475    -11.3337343    225    1    1.08889    0.933333;
    438    1    25.2    1.9    0    0    1    1.00322278    -32.3882382    63    1    1.06349    0.968254;
    439    1    86.3    27.2    0    0    1    1.0574755    -21.6801499    225    1    1.08889    1;
    440    1    35.6    15.2    0    0    1    1.05427727    -19.0404608    225    1    1.08889    1;
    2660    1    35.5    20.5    0    0    1    1.0542321    -19.0614616    225    1    1.08889    1;
    441    1    257.8    47    0    0    1    1.06790068    -14.5893091    225    1    1.08889    1;
    442    1    0    0    0    0    1    0.935952911    -9.42403997    45    1    1    0.888889;
    443    1    -3.4    7.4    0    0    1    1.06085355    -12.2306731    225    1    1.08889    0.888889;
    444    1    388    84.2    0    80    1    1.05831751    -19.1289578    225    1    1.08619    1;
    445    1    -0    0    0    0    1    1.0707644    -15.2488642    225    1    1.08444    1;
    2661    1    -2    0.2    0    0    1    1.07061307    -15.2134125    225    1    1.08444    1;
    2662    1    -0.4    0    0    0    1    1.07245363    -16.0461926    225    1    1.08444    1;
    446    1    -5.5    3.4    0    0    1    1.08530374    -15.3967889    380    1    1.10263    1;
    447    1    6.9    -1.3    0    0    1    1.01683444    -21.7083123    63    1    1.07937    0.920635;
    448    1    0    0    0    0    1    1.0653271    -8.80665213    225    1    1.08889    0.933333;
    449    1    53.5    12.3    0    0    1    1.06129455    -21.0702319    225    1    1.08889    1;
    2663    1    67.4    21.7    0    0    1    1.04807997    -20.9439949    225    1    1.08889    1;
    450    1    149.6    32.1    0    80    1    1.07551952    -22.124161    225    1    1.08889    1;
    2990    1    0    0    0    0    1    1.07459761    -21.8708563    225    1    1.08889    1;
    451    1    59.1    -2.3    0    0    1    1.04374374    -13.7600312    225    1    1.08889    0.933333;
    2664    1    124.6    11.4    0    0    1    1.04631126    -14.3353714    225    1    1.08889    0.933333;
    452    1    0    0    0    0    1    1.0616731    -11.7192649    380    1    1.10526    1;
    453    1    0    0    0    0    1    1.07228006    -16.229519    225    1    1.08444    1;
    2946    1    -4.9    0.3    0    0    1    1.07043997    -15.4824535    225    1    1.08444    1;
    454    1    0    0    0    0    1    1.0852033    -15.4642864    380    1    1.10263    1;
    455    1    169.1    39    0    0    1    1.05263169    -19.7059822    225    1    1.08889    1;
    456    1    11.6    8.5    0    0    1    1.05203914    -19.7516732    225    1    1.08889    1;
    457    1    138.4    26.6    0    0    1    1.04650826    -17.1506248    225    1    1.09127    0.986667;
    458    1    0    0    0    0    1    1.02408133    -23.6234376    63    1    1.06349    0.968254;
    459    1    0    0    0    0    1    1.06390752    -20.5056428    225    1    1.08444    1;
    460    2    0    0    0    0    1    1.06716747    -10.4572914    225    1    1.09286    1;
    461    2    0    0    0    0    1    1.049    -15.0088226    225    1    1.08889    1;
    462    1    18.3    3.6    0    0    1    1.01977642    -19.3567483    63    1    1.07937    0.920635;
    463    1    -1.1    0.6    0    0    1    1.01055813    -12.5098476    63    1    1.06349    0.968254;
    464    1    0    0    0    0    1    1.10339857    0.365782474    380    1    1.10263    1;
    465    1    13.5    0.6    0    0    1    1.00692426    -16.9116611    63    1    1.06349    0.936508;
    466    1    25.3    12.4    0    0    1    1.04390252    -9.72862101    225    1    1.08889    0.933333;
    467    1    81.9    -16.5    0    0    1    1.0643879    -22.9066654    225    1    1.08774    1;
    468    1    -0.5    0.7    0    0    1    1.03646677    -14.9883396    63    1    1.06349    0.968254;
    469    1    25.3    -3.2    0    0    1    1.03591576    -10.9672663    63    1    1.06349    0.936508;
    2665    1    0    0    0    0    1    1.03573577    -9.06878778    63    1    1.06349    0.936508;
    470    1    0    0    0    0    1    1.06243447    -9.22957754    225    1    1.08889    0.933333;
    2666    1    0    0    0    0    1    1.06010424    -9.8979585    225    1    1.08889    0.933333;
    2667    1    0    0    0    0    1    1.06263376    -9.12054927    225    1    1.08889    0.933333;
    471    1    0    0    0    0    1    1.07565206    -6.026743    380    1    1.10526    1;
    472    1    53.3    -8.6    0    0    1    1.03133224    -16.3726781    225    1    1.08889    0.986667;
    473    1    5.8    0.8    0    0    1    0.988343274    -20.1926047    63    1    1.06349    0.936508;
    474    1    145.3    36.4    0    0    1    1.03422196    -17.3195669    225    1    1.08889    0.986667;
    475    1    15.9    8.9    0    0    1    1.00346526    -19.3000629    150    1    1.1    0.9;
    476    1    17.6    2.4    0    0    1    1.02701907    -11.1618391    63    1    1.06349    0.936508;
    2668    1    49    9.6    0    0    1    1.01626835    -12.2433346    63    1    1.06349    0.936508;
    477    1    97.4    7    0    0    1    1.06497218    -11.19529    225    1    1.08889    0.933333;
    478    1    -0.9    0.1    0    0    1    1.04098025    -12.8591159    63    1    1.06349    0.968254;
    480    1    152.3    34.8    0    0    1    1.05465409    -11.8118688    225    1    1.08889    0.986667;
    481    1    0    0    0    0    1    1.08744488    -10.4332135    380    1    1.10526    1;
    482    1    30.2    -1.7    0    0    1    0.994510586    -15.5471285    63    1    1.06349    0.968254;
    483    1    93.4    19.7    0    0    1    1.04698591    -21.1125433    225    1    1.08889    1;
    2669    1    0    0    0    0    1    1.06140327    -21.0194235    225    1    1.08889    1;
    484    1    0    0    0    0    1    1.07813152    -6.89190935    380    1    1.10526    1;
    2670    1    0    0    0    0    1    1.07753407    -6.92823856    380    1    1.10526    1;
    485    1    43.1    8.2    0    0    1    1.0486789    -21.1748576    225    1    1.08889    1;
    2671    1    64.4    18.9    0    0    1    1.06291767    -20.2552561    225    1    1.08889    1;
    486    1    28.9    -7.9    0    0    1    1.06640765    -7.63351195    225    1    1.08444    1;
    487    1    0    0    0    0    1    1.06394487    -12.4122246    225    1    1.08889    0.888889;
    488    1    48.1    19.9    0    0    1    1.0539725    -10.5089101    225    1    1.08889    0.933333;
    489    2    -2.4    0    0    0    1    1.055    -14.2262438    63    1    1.08609    0.920635;
    490    1    0    0    0    0    1    1.04194796    -16.9771349    63    1    1.09501    0.920635;
    491    1    0    0    0    0    1    1.06082173    -13.0037665    225    1    1.08889    1;
    492    1    0.1    -0.4    0    0    1    1.04717172    -8.58042062    225    1    1.08444    1;
    493    1    0    0    0    0    1    1.10414122    0.604021211    380    1    1.10526    1;
    2672    1    0    0    0    0    1    1.10415733    0.586404281    380    1    1.10526    1;
    2673    1    0    0    0    0    1    1.10396195    0.586612298    380    1    1.10526    1;
    2674    1    0    0    0    0    1    1.10396493    0.589242353    380    1    1.10526    1;
    494    1    0    0    0    0    1    1.00801332    -11.9615654    63    1    1.06349    0.968254;
    495    1    12.5    1.5    0    0    1    1.04517781    -14.1104276    225    1    1.08889    0.933333;
    496    1    31.4    -0.1    0    0    1    1.00977238    -14.7039314    63    1    1.06349    0.936508;
    497    1    0    0    0    0    1    1.04770767    -17.20664    150    1    1.08    0.966667;
    498    1    0    0    0    0    1    1.01588004    -19.7463154    63    1    1.07937    0.920635;
    499    2    0    0    0    0    1    1.084    -17.3402241    63    1    1.1368    0.920635;
    500    1    0.4    1.2    0    0    1    0.974577939    -12.4598953    45    1    1    0.888889;
    2675    1    3.1    -0.1    0    0    1    0.974644576    -12.4692208    45    1    1    0.888889;
    501    1    1.7    -0.4    0    0    1    1.03040552    -13.4920747    63    1    1.06349    0.968254;
    502    1    19.1    -4.4    0    0    1    1.04995796    -14.1499815    63    1    1.06349    0.968254;
    503    1    23.3    -0.7    0    0    1    1.06822702    -11.5408028    225    1    1.08444    1;
    504    2    0    0    0    0    1    0.958    -9.48339937    45    1    1.00014    0.888889;
    505    1    116.9    20.9    0    80    1    1.06380987    -10.6712271    225    1    1.08889    1;
    506    1    0    0    0    0    1    1.06839644    -5.42953067    380    1    1.10526    1;
    507    1    -2.3    -3.3    0    0    1    1.05744732    -11.5558155    225    1    1.08889    0.888889;
    508    1    0    0    0    0    1    1.06699632    -8.95301474    225    1    1.08444    1;
    509    1    0    0.1    0    0    1    1.01552796    -13.2026621    63    1    1.06349    0.936508;
    510    1    11.9    -3.1    0    0    1    1.0575895    -14.3315948    225    1    1.08889    0.986667;
    511    1    94.4    30.1    0    0    1    1.08500509    -3.39878014    225    1    1.09536    0.986667;
    512    1    107.9    10.7    0    0    1    1.06052327    -11.9605606    225    1    1.08889    0.933333;
    513    2    0    0    0    0    1    0.983763172    -17.2066446    20    1    1.2    0.8;
    514    1    0    0    0    0    1    1.04770793    -17.2066446    150    1    1.08    0.966667;
    515    1    14.9    -1.3    0    0    1    1.00871995    -16.6468615    63    1    1.06349    0.936508;
    516    1    244.7    12.2    0    0    1    1.05478783    -14.815985    225    1    1.08444    1;
    517    1    67.4    17.4    0    0    1    1.0607224    -10.9062306    225    1    1.09172    0.906667;
    518    1    0    0    0    0    1    1.08170629    -12.9529398    225    1    1.08889    0.977778;
    2676    1    0    0    0    0    1    1.08076233    -13.0936805    225    1    1.08889    0.977778;
    519    2    0    0    0    0    1    1.01    -29.0075391    63    1    1.07577    0.968254;
    520    1    71    15.2    0    0    1    1.07326489    -22.4316993    225    1    1.08889    1;
    521    1    48.6    9.6    0    0    1    1.04143082    -12.8631063    63    1    1.06349    0.968254;
    522    1    137.8    34.9    0    0    1    1.05021664    -20.9361209    225    1    1.08889    1;
    523    1    9.4    -0.1    0    0    1    0.99294586    -20.9701607    63    1    1.0705    0.936508;
    524    1    64.2    -0.1    0    0    1    1.0598324    -12.4694021    225    1    1.08889    0.92;
    526    1    32.5    3.3    0    0    1    1.03649961    -14.9944754    63    1    1.06349    0.968254;
    527    1    237.3    53.7    0    0    1    1.04656929    -16.7334652    225    1    1.08889    1;
    2677    1    0    0    0    0    1    1.05516476    -19.486628    225    1    1.08889    1;
    528    1    6.4    0.3    0    0    1    1.02672522    -16.0333586    63    1    1.0644    0.936508;
    529    1    31.1    5.3    0    0    1    0.990261345    -17.8963018    63    1    1.06349    0.936508;
    530    1    -0.3    0.4    0    0    1    1.00817124    -12.838717    63    1    1.06349    0.968254;
    531    1    10.1    1.3    0    0    1    1.02652051    -14.4142908    63    1    1.06349    0.936508;
    532    1    54.6    8.8    0    0    1    1.06506427    -18.9910995    225    1    1.08889    1;
    533    1    -0.8    0.1    0    0    1    1.02159568    -13.37577    63    1    1.06349    0.968254;
    534    1    17    0.3    0    0    1    1.00551212    -20.1493114    63    1    1.06349    0.936508;
    535    1    0.1    0.4    0    0    1    1.04719267    -16.536731    63    1    1.06502    0.936508;
    2678    1    -0.3    0.5    0    0    1    1.04719271    -16.5356883    63    1    1.06502    0.936508;
    536    1    0    0    0    0    1    1.03423073    -16.2701747    63    1    1.06349    0.936508;
    537    1    0    0    0    0    1    1.06068275    -11.6173664    225    1    1.08889    0.933333;
    538    1    47.5    6.3    0    0    1    1.06637375    -19.3925126    20    1    1.2    0.8;
    539    1    129.5    40.1    0    0    1    1.06645839    -19.3727569    225    1    1.08675    1;
    540    1    4.7    -3.2    0    0    1    1.04931317    -15.4672776    63    1    1.07428    0.968254;
    541    1    0    0    0    0    1    1.04084661    -14.708113    63    1    1.06349    0.968254;
    542    2    0    0    0    0    1    1.019    -19.4785533    63    1    1.06349    0.968254;
    543    1    31.7    5.8    0    0    1    1.0406599    -17.8535513    63    1    1.07937    0.920635;
    544    1    51.3    14.4    0    0    1    1.06080114    -21.1141905    225    1    1.09076    1;
    545    1    0    0    0    0    1    1.08500951    -4.13637702    225    1    1.0998    0.986667;
    546    1    66.1    11.2    0    0    1    1.05456651    -27.918974    225    1    1.08444    1;
    547    1    67    6    0    0    1    1.08492737    -4.14697905    225    1    1.09971    0.986667;
    548    1    49.4    4.9    0    0    1    0.985209711    -20.0064355    63    1    1.06349    0.936508;
    549    2    0    0    0    0    1    1.02    -19.243573    63    1    1.06349    0.968254;
    550    1    5.6    0    0    0    1    1.01866996    -12.7163676    63    1    1.06349    0.968254;
    551    1    219.6    28.2    0    0    1    1.05224646    -16.7965383    225    1    1.09052    0.986667;
    552    1    28.2    4    0    0    1    1.03169466    -13.4327304    63    1    1.06349    0.968254;
    2679    1    16.1    3.4    0    0    1    1.02872201    -12.9867776    63    1    1.06349    0.968254;
    553    1    0    0    0    0    1    1.05495253    -8.00283341    225    1    1.08444    1;
    554    1    -0.2    1    0    0    1    1.00129216    -16.3790346    63    1    1.06349    0.936508;
    555    1    63.1    18.5    0    0    1    1.07600714    -8.62423694    225    1    1.08889    0.933333;
    556    1    31.2    -3.2    0    0    1    1.06383401    -14.146514    225    1    1.08889    0.986667;
    557    1    0    0    0    -64    1    1.01276253    -12.3272371    20    1    1.2    0.8;
    558    1    76.4    -55.3    0    0    1    1.06594616    -11.9654254    225    1    1.08444    1;
    559    1    0    0    0    0    1    1.07562213    -9.50661028    380    1    1.10263    1;
    560    1    73    38    0    0    1    1.03911562    -13.5917845    225    1    1.08889    0.906667;
    561    1    83.9    23.7    0    0    1    1.03175937    -17.5389737    225    1    1.08889    1;
    562    1    12.2    0.9    0    0    1    1.07368885    -12.1333945    225    1    1.08889    1;
    563    1    48.2    5    0    0    1    1.01864879    -11.905012    63    1    1.06349    0.936508;
    564    1    -1.5    7    0    0    1    1.03491612    -13.0761609    63    1    1.06349    0.968254;
    565    1    0    0    0    0    1    1.08078481    -13.0334811    225    1    1.08444    1;
    566    1    0    0    0    0    1    1.03188738    -12.4234461    45    1    1.07162    0.933333;
    567    1    0    0    0    0    1    1.06887076    -10.8946707    150    1    1.10667    0.946667;
    568    1    0    0    0    0    1    1.05910216    -12.4391001    225    1    1.08889    0.888889;
    569    1    46.7    3.9    0    0    1    1.06011368    -10.4083209    225    1    1.08889    0.933333;
    570    1    9.5    0.2    0    0    1    1.08242251    -5.87498164    225    1    1.09009    0.888889;
    571    1    0    0    0    0    1    1.05841661    -11.9956809    225    1    1.08889    0.888889;
    572    1    0    0    0    0    1    1.06265392    -10.5478352    380    1    1.10526    1;
    573    1    0    0    0    0    1    0.997119718    -2.71553666    225    1    1.15    0.8;
    574    1    89.2    22.3    0    0    1    1.03483152    -10.8690383    225    1    1.08889    0.986667;
    575    1    40.8    32    0    0    1    1.04183649    0.765266147    225    1    1.04444    0.982222;
    576    1    15.6    -6.5    0    0    1    0.998739351    -19.7025732    63    1    1.06349    0.968254;
    577    1    10.4    0.8    0    0    1    0.976444605    -17.4652794    63    1    1.06349    0.968254;
    578    1    27    -9.1    0    0    1    1.06222883    -13.2260595    63    1    1.06349    0.968254;
    579    1    0    0    0    0    1    1.07806838    -29.2774279    225    1    1.08444    1;
    580    1    129.1    56.3    0    0    1    1.07262526    -14.6821404    225    1    1.08444    1;
    581    1    0    0    0    0    1    1.08730389    -10.1340824    380    1    1.10263    1;
    582    2    0    0    0    0    1    0.957    -0.702736266    17    1    1.2    0.8;
    2680    2    0    0    0    0    1    1.094    0.569795326    17    1    1.2    0.8;
    2977    2    0    0    0    0    1    1.094    0.650687456    17    1    1.2    0.8;
    2978    2    0    0    0    0    1    0.957    -0.724568614    17    1    1.2    0.8;
    583    1    0    0    0    0    1    1.07574326    -4.17108097    225    1    1.15556    0.888889;
    2681    1    0    0    0    0    1    1.07576961    -4.19288868    225    1    1.15556    0.888889;
    584    1    93.2    -11.7    0    0    1    1.06563052    -24.8705761    225    1    1.08524    1;
    586    1    166    38.4    0    0    1    1.07825075    -19.1670877    225    1    1.08502    1;
    587    1    144.5    38.2    0    0    1    1.08368295    -15.8354138    380    1    1.10263    1;
    588    1    0    0    0    0    1    1.06556696    -10.9408199    225    1    1.08889    1;
    589    1    0    0    0    0    1    1.07362328    -4.78297924    380    1    1.10526    1;
    590    1    154.6    65.4    0    0    1    1.02206915    -12.9529358    225    1    1.08889    1;
    591    1    13.7    -2.2    0    0    1    0.981233625    -27.200739    63    1    1.07696    0.936508;
    592    1    35.5    3.9    0    0    1    1.05537506    -19.3012936    225    1    1.08444    1;
    593    1    24.4    6.7    0    0    1    1.05944817    -12.4788987    225    1    1.08889    0.888889;
    594    1    22.9    1    0    0    1    1.0288294    -28.7050985    63    1    1.06349    0.968254;
    595    1    5.3    7.2    0    0    1    1.06476322    -19.832409    225    1    1.08889    1;
    596    1    242.8    23.2    0    0    1    1.06665719    -15.4745352    225    1    1.09196    1;
    597    1    0    0    0    0    1    1.02866791    -16.2186128    63    1    1.06349    0.936508;
    2682    1    25.9    3.4    0    0    1    1.0282496    -15.9527906    63    1    1.06349    0.936508;
    598    1    31.7    11.1    0    0    1    1.07074131    -7.16386201    225    1    1.08889    0.888889;
    599    1    17.8    2.6    0    0    1    1.03485542    -16.5076609    63    1    1.06907    0.936508;
    600    1    51.7    7.6    0    0    1    1.06978432    -14.2361591    225    1    1.08444    1;
    601    1    0    0    0    0    1    1.08030529    -5.84127153    380    1    1.10263    1;
    2683    1    0    0    0    0    1    1.08030529    -5.84127153    380    1    1.10263    1;
    602    1    0    0    0    0    1    1.08030427    -5.83992706    380    1    1.10263    1;
    2684    1    0    0    0    0    1    1.08030529    -5.84127153    380    1    1.10263    1;
    603    1    76.3    11.2    0    0    1    1.05019519    -27.6400748    225    1    1.08444    1;
    604    2    39.1    0.9    0    0    1    1.027    -12.4806806    63    1    1.06349    0.936508;
    605    1    0    0    0    0    1    1.05989629    -9.11087698    225    1    1.08889    0.933333;
    606    1    0    0    0    0    1    1.08128592    -3.93480958    380    1    1.10526    1;
    607    1    25.9    7.2    0    0    1    1.01079465    -15.0010229    63    1    1.06349    0.936508;
    608    1    144    42.4    0    0    1    1.06516586    -9.65410751    225    1    1.08889    0.968889;
    609    1    25    21.4    0    0    1    1.04296583    0.312156885    225    1    1.04444    0.982222;
    610    1    34.5    2.9    0    0    1    1.00462855    -20.8009424    63    1    1.06349    0.968254;
    612    1    106.8    -54.3    0    0    1    1.07150534    -9.85202777    225    1    1.08554    1;
    613    1    0    0    0    0    1    1.07739984    -5.05329324    380    1    1.10263    1;
    614    1    250.7    18.7    0    0    1    1.06183385    -20.5932768    225    1    1.08889    1;
    2685    1    51.9    22.2    0    0    1    1.05804329    -20.8246057    225    1    1.08889    1;
    615    1    3.7    7.9    0    0    1    1.06901848    -14.827847    225    1    1.09137    1;
    616    1    20.2    3.5    0    0    1    1.01854388    -13.0491914    63    1    1.06349    0.968254;
    617    1    0    0    0    0    1    1.05645364    -9.38784338    225    1    1.08889    1;
    618    1    51.3    6    0    0    1    1.00803765    -20.6086294    63    1    1.06349    0.968254;
    619    1    41.8    -1.6    0    0    1    1.02004731    -29.2490251    63    1    1.06349    0.968254;
    620    1    6.1    -4.8    0    0    1    0.982991103    -19.5637883    63    1    1.06349    0.967486;
    621    1    0    0    0    0    1    1.03535241    -19.2757959    150    1    1.08    0.966667;
    622    1    10.4    1.6    0    0    1    0.998396282    -19.2240262    63    1    1.06349    0.936508;
    2686    1    3.9    -4    0    0    1    0.998274582    -19.759735    63    1    1.06349    0.936508;
    623    1    0    0    0    0    1    1.00749812    -15.2703026    225    1    1.08889    0.933333;
    624    1    -0.6    -0.2    0    0    1    0.935872743    -10.1216971    45    1    1    0.888889;
    625    1    34.3    6.7    0    0    1    1.07249942    -10.850616    225    1    1.08889    0.888889;
    2687    1    51.8    13.5    0    0    1    1.07216196    -10.8808498    225    1    1.08889    0.888889;
    626    2    0    0    0    0    1    1.054    -11.8114462    225    1    1.08889    0.986667;
    627    1    72.5    17.7    0    0    1    1.04575164    -21.2251986    225    1    1.08889    1;
    628    1    34.3    -3    0    0    1    1.02595055    -25.7580728    63    1    1.06349    0.968254;
    629    1    0    0    0    0    1    1.06186382    -20.2808509    225    1    1.08444    1;
    630    1    18.9    -2.4    0    0    1    0.990853194    -30.9903885    63    1    1.06349    0.963567;
    631    2    0    0    0    0    1    1.063    -12.801468    225    1    1.08444    1;
    632    1    5.3    -4.1    0    0    1    1.01939038    -22.0405484    63    1    1.07937    0.920635;
    633    1    -0.1    -0    0    0    1    1.024206    -19.9291366    63    1    1.06349    0.968254;
    634    1    19.6    2.5    0    0    1    1.0575043    -11.8928804    225    1    1.08889    0.888889;
    635    1    -2.7    0.9    0    0    1    1.03416818    -16.8378123    63    1    1.06349    0.968254;
    636    1    14.6    -4.4    0    0    1    1.06235585    -12.1126258    225    1    1.08889    0.888889;
    637    1    99.8    15.3    0    0    1    1.05251501    -12.6939812    225    1    1.09054    0.986667;
    638    1    150.8    28.7    0    0    1    1.02497021    -17.848679    225    1    1.08889    0.986667;
    639    1    71.8    2.9    0    0    1    1.03850487    -13.1141077    63    1    1.06349    0.936508;
    640    1    0    0    0    0    1    1.05996713    -9.55016268    225    1    1.08889    0.933333;
    641    2    0    0    0    0    1    1.023    -12.1576004    63    1    1.06349    0.968254;
    642    1    0    0    0    0    1    1.02616275    -17.2882056    63    1    1.07417    0.968254;
    643    1    0    0    0    30    1    1.02942633    -20.6199009    63    1    1.06349    0.968254;
    644    1    65.7    3.5    0    0    1    1.06968236    -15.5282143    225    1    1.08444    1;
    645    1    0    0    0    0    1    1.1060506    1.34656481    380    1    1.1108    1;
    2688    1    0    0    0    0    1    1.10604968    1.34670299    380    1    1.1108    1;
    646    1    0    0    0    0    1    1.08433411    -3.83992546    225    1    1.09849    0.986667;
    2689    1    0    0    0    0    1    1.08436952    -3.83765238    225    1    1.09849    0.986667;
    647    1    0    0.1    0    0    1    1.03894912    -14.3969372    63    1    1.06349    0.968254;
    648    2    0    0    0    0    1    1.051    -19.1981571    63    1    1.06349    0.936508;
    649    1    77.3    28.1    0    0    1    1.04784542    -20.9653562    225    1    1.08889    1;
    650    1    53.6    12.3    0    0    1    1.03680037    -21.0937347    225    1    1.08889    1;
    2690    1    48.5    15.4    0    0    1    1.03679543    -21.0931635    225    1    1.08889    1;
    2691    1    62.1    -7.9    0    0    1    1.0368373    -21.0948468    225    1    1.08889    1;
    2692    1    60.1    -0.2    0    0    1    1.03682298    -21.0945538    225    1    1.08889    1;
    651    1    0    0    0    0    1    1.03683327    -21.0882041    225    1    1.08889    1;
    652    1    136.1    39.7    0    0    1    1.05795374    -11.8256467    225    1    1.08889    0.942222;
    653    1    63.8    15.6    0    0    1    1.04031896    -20.4304039    225    1    1.08889    1;
    2693    1    56.5    11.5    0    0    1    1.04058924    -20.414171    225    1    1.08889    1;
    654    1    106.8    -16.9    0    0    1    1.06090522    -16.0501436    225    1    1.08444    1;
    655    1    0    0    0    0    1    1.0178776    -21.615811    63    1    1.07937    0.920635;
    656    1    15.6    1.2    0    0    1    1.07046334    -13.9374355    225    1    1.08444    1;
    657    1    136.2    13.1    0    0    1    1.02636318    -13.1574552    225    1    1.08889    1;
    658    1    11.9    -1.5    0    0    1    1.03293634    -16.6677508    63    1    1.06349    0.968254;
    659    1    0.3    2.8    0    0    1    1.01700602    -15.2014689    225    1    1.08889    0.986667;
    2694    1    0.3    2.8    0    0    1    1.01701021    -15.2014941    225    1    1.08889    0.986667;
    660    1    0    0    0    0    1    1.07476371    -8.41631837    380    1    1.10526    1;
    2695    1    0    0    0    0    1    1.07474683    -8.41313512    380    1    1.10526    1;
    661    1    0    0    0    0    1    1.01704685    -15.2017121    225    1    1.08889    0.986667;
    662    2    0    0    0    0    1    1.018    -10.1815248    20    1    1.2    0.8;
    2696    2    0    0    0    0    1    1.018    -10.0331465    20    1    1.2    0.8;
    2697    2    0    0    0    0    1    1.018    -10.031244    20    1    1.2    0.8;
    663    1    0    0    0    0    1    1.01703073    -15.1843904    225    1    1.08889    0.986667;
    2698    1    0    0    0    0    1    1.01702973    -15.1838804    225    1    1.08889    0.986667;
    2699    1    0    0    0    0    1    1.01702971    -15.1838739    225    1    1.08889    0.986667;
    664    1    0    0    0    0    1    1.04503655    -14.159597    63    1    1.06349    0.968254;
    2700    1    18.4    -1.7    0    0    1    1.02778925    -13.9458293    63    1    1.06349    0.968254;
    665    1    0    0    0    0    1    1.0805483    -13.1112254    225    1    1.08444    1;
    666    1    22.1    19.8    0    15.4    1    0.981994897    -18.7981117    63    1    1.06349    0.936508;
    667    1    31    8.6    0    0    1    1.02906109    -19.7401927    63    1    1.08746    0.920635;
    668    1    1.9    1.3    0    0    1    1.0481134    -11.4642305    225    1    1.08889    0.933333;
    669    1    4.6    -0    0    0    1    1.0413032    -16.5221506    63    1    1.06349    0.968254;
    670    1    16.1    7.6    0    0    1    1.08674273    -2.92326411    380    1    1.10526    1;
    2701    1    16.5    0.6    0    0    1    1.08688036    -2.92522824    380    1    1.10526    1;
    2702    1    0.2    -4.9    0    0    1    1.08623684    -5.74540641    380    1    1.10526    1;
    2703    1    0.2    -2.9    0    0    1    1.08615518    -5.74515014    380    1    1.10526    1;
    671    1    16.5    13.7    0    0    1    1.06739742    -10.9869163    225    1    1.08889    0.888889;
    672    1    -2.4    2    0    0    1    0.985961552    -19.5461473    63    1    1.06349    0.936508;
    673    1    0    0    0    0    1    1.06296469    -20.2489798    225    1    1.08889    1;
    674    1    313.1    32.8    0    0    1    1.04184415    -17.5739022    225    1    1.08801    1;
    675    1    209.1    31    0    0    1    1.05337959    -21.4363366    225    1    1.08889    1;
    676    1    118.1    35.5    0    0    1    1.03635475    -14.4890789    225    1    1.08963    0.933333;
    677    1    248.2    52.6    0    0    1    1.05109349    -12.4956116    225    1    1.08889    1;
    678    1    77.6    15.9    0    10    1    1.03733851    -20.1309948    63    1    1.07937    0.920635;
    679    1    0    0    0    0    1    1.04857651    -16.8451774    225    1    1.08889    1;
    680    1    0    0    0    0    1    1.02267811    -14.0679354    63    1    1.06349    0.968254;
    681    1    40.6    5.8    0    0    1    1.07373983    -22.3986096    225    1    1.08889    1;
    2704    1    45.1    9.5    0    0    1    1.07393039    -22.3703837    225    1    1.08889    1;
    682    1    40.3    13.4    0    0    1    1.05050484    -20.8232975    225    1    1.08889    1;
    683    1    68.7    13.6    0    0    1    1.0257847    -11.5174834    225    1    1.08889    0.933333;
    684    1    135.2    -0.7    0    0    1    1.0691314    -20.3621457    225    1    1.08889    1;
    685    1    0    0    0    20    1    1.04334052    -17.6087259    63    1    1.07937    0.920635;
    686    1    0    0    0    0    1    1.06716471    -14.2047845    225    1    1.08889    1;
    687    1    44.6    18.1    0    0    1    1.07281799    -6.93195043    225    1    1.08889    0.888889;
    688    1    36.7    -1.1    0    0    1    1.0303178    -15.5637928    225    1    1.08889    0.986667;
    689    1    0    0    0    0    1    1.06682793    -13.0580468    380    1    1.10526    1;
    690    1    48.5    3    0    0    1    1.02630468    -20.6202101    63    1    1.07937    0.920635;
    691    1    70.1    5.3    0    0    1    1.02541108    -31.0660977    63    1    1.06349    0.968254;
    692    1    0    0    0    0    1    1.05118842    -25.54243    225    1    1.08444    1;
    693    1    39.1    21.2    0    0    1    1.05438601    -10.4837383    225    1    1.08889    0.933333;
    694    1    50.5    27.6    0    0    1    1.07408388    -21.5425579    225    1    1.08889    1;
    2705    1    -9.7    -5.6    0    0    1    1.07547925    -21.6876436    225    1    1.08889    1;
    695    1    84.7    37.4    0    0    1    1.04747801    -12.4379176    225    1    1.08889    0.986667;
    696    1    -1.1    0.9    0    0    1    1.02385592    -20.0310533    63    1    1.07937    0.920635;
    697    2    0    0    0    0    1    1.009    -25.9733309    63    1    1.06599    0.968254;
    698    1    19.7    5.4    0    0    1    0.987854049    -20.241206    63    1    1.06349    0.936508;
    2706    1    27.7    5.5    0    0    1    0.987261068    -20.2685633    63    1    1.06349    0.936508;
    699    1    45.3    8    0    0    1    0.988960457    -34.3567979    63    1    1.06349    0.968254;
    700    1    0    0    0    0    1    1.00726376    -16.6473502    63    1    1.06349    0.968254;
    701    1    0    0    0    0    1    1.02925154    -12.2228782    63    1    1.06349    0.936508;
    702    1    7.2    0.5    0    0    1    1.01453526    -14.3676819    63    1    1.06349    0.958297;
    703    1    41.8    5    0    0    1    1.03561484    -15.4660609    63    1    1.06349    0.968254;
    704    1    37.8    3.8    0    0    1    1.04700575    -16.7369037    63    1    1.06395    0.936508;
    705    1    48.1    -50.1    0    0    1    1.08729795    -7.34370913    225    1    1.08889    1;
    706    1    -0    0.1    0    0    1    1.03491514    -13.0761311    63    1    1.06349    0.968254;
    707    1    29.7    16.7    0    0    1    1.07074511    -19.0422116    225    1    1.08889    1;
    2707    1    20.3    3.8    0    0    1    1.06587865    -19.1985155    225    1    1.08889    1;
    708    1    105.6    26.7    0    0    1    1.06727174    -19.831423    225    1    1.08889    1;
    709    2    0    0    0    0    1    1.021    -9.33501312    20    1    1.2    0.8;
    2708    2    0    0    0    0    1    1.021    -9.62305137    20    1    1.2    0.8;
    2709    2    0    0    0    0    1    1.021    -9.54545597    20    1    1.2    0.8;
    2710    2    0    0    0    0    1    1.021    -9.94655745    20    1    1.2    0.8;
    710    1    0    0    0    0    1    1.02103636    -11.1734451    225    1    1.08889    0.986667;
    2711    1    0    0    0    0    1    1.02103617    -11.1730609    225    1    1.08889    0.986667;
    2712    1    0    0    0    0    1    1.02103561    -11.1720189    225    1    1.08889    0.986667;
    2713    1    0    0    0    0    1    1.02103705    -11.1750472    225    1    1.08889    0.986667;
    711    1    0    0    0    0    1    1.0210378    -11.1811624    225    1    1.08889    0.986667;
    712    1    0    0    0    0    1    1.00755831    -15.5265822    63    1    1.06349    0.936508;
    713    1    0    0    0    0    1    1.04555521    -9.89506776    225    1    1.08889    0.933333;
    714    1    11.1    -4.1    0    0    1    1.01488209    -15.7697029    63    1    1.0826    0.920635;
    715    1    0    0    0    0    1    1.06222761    -13.1073844    225    1    1.08889    1;
    716    1    31.9    7.2    0    0    1    1.03671812    -11.7197382    63    1    1.06349    0.968254;
    717    1    87.4    18.8    0    0    1    1.06054508    -10.0753992    225    1    1.08889    0.986667;
    718    1    0    0    0    0    1    1.02001347    -19.2490428    63    1    1.07937    0.952381;
    2714    1    0    0    0    0    1    1.0189748    -19.4834128    63    1    1.07937    0.952381;
    719    1    -1.7    -12.7    0    0    1    1.02303154    -24.2134116    63    1    1.06349    0.968254;
    720    1    67    4.1    0    0    1    1.06329776    -20.7640349    225    1    1.08444    1;
    721    1    56.3    7.7    0    0    1    1.01871916    -19.4973344    63    1    1.06349    0.968254;
    722    1    34.4    7.7    0    0    1    1.01948428    -20.2845299    63    1    1.07937    0.920635;
    723    1    0    0    0    0    1    1.01518539    -13.997154    63    1    1.06349    0.968254;
    724    1    54.9    16.4    0    0    1    1.0576158    -21.6648851    225    1    1.08889    1;
    725    1    4.2    10.4    0    0    1    1.05519573    -9.41022466    225    1    1.08889    1;
    726    1    56.7    -6.5    0    0    1    1.07208289    -8.42884959    380    1    1.10263    1;
    728    1    0    0    0    0    1    1.06182994    -15.1953051    225    1    1.08889    1;
    729    1    0    0    0    0    1    1.06969537    -12.2014042    380    1    1.10526    1;
    730    1    120.8    -13.6    0    0    1    1.06752986    -2.27322953    380    1    1.10263    1;
    731    2    0    0    0    0    1    1.03719066    -11.2378244    63    1    1.06349    0.936508;
    2715    2    0    0    0    0    1    1.03607851    -11.196291    63    1    1.06349    0.936508;
    2716    1    0    0    0    0    1    1.03607851    -11.196291    63    1    1.06349    0.936508;
    732    1    22.9    1.1    0    0    1    1.02849896    -19.2310382    63    1    1.06349    0.968254;
    733    1    62.8    57.7    0    0    1    1.06235746    -12.106443    225    1    1.08889    0.942222;
    734    1    293.7    64.1    0    0    1    1.07784271    -8.71385305    380    1    1.10526    1;
    735    1    42.3    4.7    0    0    1    1.02370181    -16.1530587    63    1    1.06349    0.936508;
    736    1    32    -4    0    0    1    1.02787377    -17.8206894    63    1    1.06349    0.936508;
    738    1    0    0    0    0    1    1.05363789    -12.7800388    225    1    1.08889    0.933333;
    2717    1    0    0    0    0    1    1.04360734    -13.6677615    225    1    1.08889    0.933333;
    739    1    0    0    0    0    1    1.0729031    -10.3312479    380    1    1.10526    1;
    740    1    0    0    0    0    1    1.01541927    -14.2646726    63    1    1.06349    0.936508;
    741    2    0    0    0    0    1    1.03    -9.81439727    20    1    1.2    0.8;
    2718    2    0    0    0    0    1    1.03    -10.4042605    20    1    1.2    0.8;
    2719    2    0    0    0    0    1    1.03    -9.9016201    20    1    1.2    0.8;
    2720    2    0    0    0    0    1    1.03    -9.81878978    20    1    1.2    0.8;
    2721    2    0    0    0    0    1    1.03    -9.81000476    20    1    1.2    0.8;
    742    1    0    0    0    0    1    1.02976264    -10.7061717    225    1    1.08889    0.986667;
    2722    1    0    0    0    0    1    1.02976262    -10.7061269    225    1    1.08889    0.986667;
    2723    1    0    0    0    0    1    1.02976386    -10.715319    225    1    1.08889    0.986667;
    2724    1    0    0    0    0    1    1.02976308    -10.7070165    225    1    1.08889    0.986667;
    2725    1    0    0    0    0    1    1.0297653    -10.7121437    225    1    1.08889    0.986667;
    2726    1    0    0    0    0    1    1.02976259    -10.7060821    225    1    1.08889    0.986667;
    743    1    0    0    0    0    1    1.02976325    -10.715319    225    1    1.08889    0.986667;
    744    2    0    0    0    0    1    1.048    -5.45769512    20    1    1.2    0.8;
    745    2    0    0    0    0    1    0.984    -14.0902746    63    1    1.06349    0.936508;
    2727    2    0    0    0    0    1    0.991    -13.5764516    63    1    1.06349    0.936508;
    746    1    0    0    0    0    1    1.04673193    -8.75037077    225    1    1.08889    0.933333;
    747    1    151.9    29.3    0    0    1    1.05911518    -10.9489011    225    1    1.08444    1;
    748    1    281.2    54.1    0    0    1    1.03985669    -16.4627753    225    1    1.08889    1;
    749    2    0    0    0    0    1    0.952004513    -10.5401647    45    1    1    0.888889;
    750    1    0    0    0    0    1    1.0577194    -9.57916798    225    1    1.08889    0.933333;
    751    2    0    0    0    0    1    1.035    -13.0421355    63    1    1.07937    0.952381;
    752    1    22.4    7.8    0    0    1    1.04589868    -21.2135931    225    1    1.08889    1;
    2728    1    45.7    10.3    0    0    1    1.06105648    -21.0972878    225    1    1.08889    1;
    753    1    33.8    6.1    0    0    1    1.04194766    -16.9771328    63    1    1.09501    0.920635;
    754    1    0    0    0    0    1    1.06082143    -13.0037626    225    1    1.08889    1;
    755    1    20    25    0    0    1    1.06232685    -10.2063707    225    1    1.08889    0.986667;
    756    1    9.2    35    0    0    1    1.07384656    -4.60741648    380    1    1.10526    1;
    2729    1    -9.7    -36.1    0    0    1    1.07406612    -4.59218014    380    1    1.10526    1;
    757    1    0    0    0    0    1    1.06723741    -10.4583282    225    1    1.09227    1;
    758    1    12.1    -13.5    0    0    1    1.05523752    -19.7160286    225    1    1.08889    1;
    759    1    31.5    5.1    0    0    1    1.02914138    -17.1744995    63    1    1.06349    0.968254;
    760    1    39.9    1.4    0    0    1    1.00294187    -31.6304028    63    1    1.06349    0.968254;
    761    1    0    0    0    0    1    1.0287015    -13.4828675    63    1    1.06349    0.936508;
    762    1    37.2    8.3    0    0    1    1.03282236    -19.348356    63    1    1.07937    0.920635;
    763    1    0    0    0    0    1    1.05962299    -16.9094041    225    1    1.08955    1;
    764    1    0.1    2    0    0    1    1.02905609    -19.1026139    63    1    1.09271    0.920635;
    765    1    36.1    3.3    0    0    1    1.0465492    -18.9896135    225    1    1.08889    1;
    766    1    0    0    0    0    1    1.0978959    -13.2771178    150    1    1.13291    0.9;
    767    1    0    0    0    0    1    1.08169782    -12.9436427    225    1    1.08889    0.977778;
    768    1    187.7    37.1    0    0    1    1.02766009    -11.3298919    225    1    1.08889    0.986667;
    769    1    0    0    0    0    1    1.06318618    -10.5324859    225    1    1.08889    1;
    770    1    0    0    0    0    1    1.06548141    -12.2669566    225    1    1.08444    1;
    771    1    0    0    0    0    1    1.07141626    -7.00567529    380    1    1.10263    1;
    772    1    15    1.9    0    0    1    1.00712696    -29.920632    63    1    1.06349    0.968254;
    2730    1    14.1    1.9    0    0    1    1.00714053    -29.917174    63    1    1.06349    0.968254;
    2731    1    15    2.9    0    0    1    1.0070594    -29.9197819    63    1    1.06349    0.968254;
    773    1    16.6    0.2    0    0    1    1.00837538    -20.0612374    63    1    1.07937    0.920635;
    774    1    0    0    0    0    1    1.10257416    -2.64839883    380    1    1.10526    1;
    2732    1    0    0    0    0    1    1.10257416    -2.64839883    380    1    1.10526    1;
    2733    1    0    0    0    0    1    1.10258179    -2.6467337    380    1    1.10526    1;
    2734    1    0    0    0    0    1    1.10298502    -2.73296699    380    1    1.10526    1;
    2735    1    0    0    0    0    1    1.10258512    -2.64589912    380    1    1.10526    1;
    2736    1    0    0    0    0    1    1.10257416    -2.64839883    380    1    1.10526    1;
    775    1    -22.1    -19.2    0    0    1    1.06014677    -9.33995655    225    1    1.08889    0.933333;
    776    1    0    0    0    0    1    1.02725356    -13.1723537    63    1    1.06976    0.936508;
    777    1    0    0    0    0    1    1.07622155    -6.3583598    380    1    1.10526    1;
    2737    1    0    0    0    0    1    1.07562912    -6.38859347    380    1    1.10526    1;
    778    1    90    8.9    0    0    1    1.05729167    -13.31266    225    1    1.08889    1;
    779    1    83.3    -6.7    0    0    1    1.05362397    -19.317678    225    1    1.08889    1;
    2738    1    65.4    -0.6    0    0    1    1.05354486    -19.2389943    225    1    1.08889    1;
    782    1    17.6    1.4    0    0    1    1.0392785    -11.5877368    63    1    1.06349    0.968254;
    783    1    0    0    0    0    1    1.06465815    -9.2253224    225    1    1.08444    1;
    785    1    0    0    0    0    1    1.0574179    -14.2777317    225    1    1.08889    0.986667;
    786    1    0    0    0    0    1    1.06975909    -11.3283982    380    1    1.10526    1;
    787    1    42    8.1    0    0    1    1.00520443    -30.0856618    63    1    1.06349    0.968254;
    788    1    79    22.2    0    0    1    1.05976634    -10.9568266    225    1    1.08889    0.911111;
    2739    1    0    0    0    0    1    1.05842202    -11.9730679    225    1    1.08889    0.911111;
    789    1    111.3    14.7    0    0    1    1.04091343    -12.6669593    225    1    1.08889    0.986667;
    790    1    174.1    35    0    0    1    1.07225271    -15.4956806    225    1    1.08444    1;
    791    1    0    0    0    0    1    1.04882663    -20.8476373    225    1    1.08889    1;
    792    1    146.8    0.6    0    0    1    1.05625433    -15.5231034    225    1    1.08889    0.986667;
    793    1    2.1    0.1    0    0    1    1.01091319    -14.6086271    63    1    1.06349    0.936508;
    794    1    0    0    0    0    1    1.0018951    -12.4848288    20    1    1.2    0.8;
    795    1    1.7    -1    0    0    1    0.983598581    -19.7605712    63    1    1.06349    0.966369;
    796    1    153.5    0.9    0    0    1    1.05583169    -15.1199516    225    1    1.09146    1;
    797    1    51.3    5    0    0    1    1.05768225    -9.58891803    225    1    1.08889    0.933333;
    2740    1    50.6    3.1    0    0    1    1.05767958    -9.58931067    225    1    1.08889    0.933333;
    2741    1    53.2    5    0    0    1    1.05766848    -9.5913886    225    1    1.08889    0.933333;
    798    1    0    0    0    0    1    1.06872138    -10.8923456    150    1    1.10667    0.946667;
    799    1    107.8    29.2    0    0    1    1.06702858    -10.8497631    225    1    1.08889    0.955556;
    800    1    25.3    10.5    0    0    1    0.97468374    -12.459848    45    1    1    0.888889;
    801    1    0    0    0    0    1    1.04391158    -11.1693842    225    1    1.08889    0.933333;
    802    1    404.6    121.7    0    0    1    1.06943112    -7.80248828    225    1    1.08889    0.888889;
    2742    1    22.8    9.7    0    0    1    1.08213028    -5.88269389    225    1    1.08889    0.888889;
    803    1    47.8    -44.2    0    0    1    1.07374061    -12.1203309    225    1    1.08889    1;
    804    1    -2.4    3.5    0    0    1    1.06610231    -11.9298906    225    1    1.08444    1;
    2743    1    12.9    9.1    0    0    1    1.06375774    -12.1436017    225    1    1.08444    1;
    805    1    47.1    5.5    0    0    1    1.03144082    -18.3406707    63    1    1.06349    0.968254;
    806    1    0    0    0    0    1    1.03315637    -14.1460406    63    1    1.06349    0.936508;
    807    1    0    0    0    0    1    1.05426976    -10.8985147    225    1    1.08889    0.933333;
    808    1    0    0    0    0    1    1.06882513    -8.66202191    380    1    1.10526    1;
    809    1    11.2    3.4    0    0    1    1.03222191    -20.9418143    63    1    1.07937    0.920635;
    810    1    77.2    11.8    0    0    1    1.07955895    -10.1652395    225    1    1.08992    1;
    811    1    0    0    0    0    1    1.07298916    -15.2095002    225    1    1.08444    1;
    812    1    160.9    15.7    0    0    1    1.07309973    -6.90963046    225    1    1.08889    0.968889;
    813    1    7.7    -0.4    0    0    1    1.03142402    -15.7139185    63    1    1.06349    0.936508;
    2744    1    8.6    -0.4    0    0    1    1.03154905    -15.7208589    63    1    1.06349    0.936508;
    2745    1    10.2    -0.4    0    0    1    1.03130149    -15.7312234    63    1    1.06349    0.936508;
    814    1    63    35.6    0    0    1    1.02049472    -11.3668965    225    1    1.08889    0.986667;
    2746    1    62.2    54.2    0    0    1    1.01985095    -11.3564733    225    1    1.08889    0.986667;
    815    1    90.6    24.7    0    0    1    1.06187032    -20.3413823    225    1    1.08889    1;
    816    1    31.2    7.2    0    0    1    1.06303365    -12.5643951    225    1    1.08889    0.888889;
    2747    1    57.9    12.8    0    0    1    1.06293637    -12.5711103    225    1    1.08889    0.888889;
    818    1    51.4    0.3    0    0    1    1.05804429    -21.6259997    225    1    1.08889    1;
    819    2    0    0    0    0    1    0.951399651    -10.6343586    45    1    1    0.888889;
    820    1    15.7    -1.1    0    0    1    0.999756627    -19.6925955    63    1    1.06349    0.936508;
    821    1    3.4    1    0    0    1    0.994258272    -11.8316908    45    1    1.06667    0.933333;
    822    1    0    0    0    0    1    1.08848229    -3.64462261    225    1    1.08889    1;
    2964    1    10.4    1.4    0    0    1    1.08685885    -6.90442554    225    1    1.08889    1;
    823    1    0    0    0    0    1    1.09098257    -6.04466505    380    1    1.10526    1;
    824    1    22.5    -2.7    0    0    1    1.08849819    -3.62713213    225    1    1.08889    1;
    2748    1    -2.7    2.9    0    0    1    1.08696073    -6.85020934    225    1    1.08889    1;
    825    1    9    4.6    0    0    1    1.09103365    -6.01710562    380    1    1.10526    1;
    826    1    2.9    2.7    0    0    1    1.03538782    -13.645594    63    1    1.06349    0.968254;
    827    1    120.4    11.5    0    0    1    1.06488307    -12.3038823    225    1    1.08889    0.888889;
    828    1    72    11.3    0    0    1    1.07407012    -21.1532314    225    1    1.08889    1;
    2749    1    87.3    33.4    0    0    1    1.07296132    -21.1867073    225    1    1.08889    1;
    829    1    0    0    0    0    1    1.04672095    -11.2155285    225    1    1.08889    0.933333;
    830    1    81.6    13.5    0    0    1    1.02629962    -11.5427262    225    1    1.08889    0.986667;
    831    1    32.6    19.4    0    0    1    1.07089337    -13.0495524    380    1    1.10526    1;
    832    1    48.9    16.5    0    0    1    1.02728653    -16.2755152    225    1    1.08889    0.986667;
    833    1    107.3    12.9    0    0    1    1.06697279    -8.79796293    225    1    1.08889    0.968889;
    834    1    -1.2    5    0    0    1    1.06355923    -11.1784576    225    1    1.08889    0.888889;
    835    1    0    -0.7    0    0    1    0.921945579    -17.6425054    150    1    1    0.8;
    836    1    49.4    -15    0    0    1    1.05232375    -17.64213    225    1    1.09355    1;
    837    1    0    0    0    0    1    1.09115572    -4.96132443    380    1    1.10526    1;
    838    2    -1.6    -9.2    0    0    1    1.06    -9.45416748    20    1    1.2    0.8;
    839    1    0    0    0    0    1    1.04318845    -11.4544869    225    1    1.09634    1;
    840    1    33.8    14.2    0    0    1    1.02311    -25.1053041    63    1    1.06349    0.968254;
    841    1    0    0    0    0    1    1.06209792    -21.0575297    225    1    1.08444    1;
    842    1    97.5    10.6    0    0    1    1.0644819    -19.5417539    225    1    1.08889    1;
    843    1    67.1    11    0    0    1    1.08012496    -10.0229847    225    1    1.0902    1;
    2750    1    59.8    14.9    0    0    1    1.08102137    -9.7463829    225    1    1.0902    1;
    844    1    10    7.5    0    0    1    1.02774752    -18.0802095    150    1    1.1    0.9;
    845    1    150    13.8    0    0    1    1.05781175    -15.1627401    225    1    1.08889    0.986667;
    846    1    -0    -0    0    0    1    1.08019123    -3.64670144    225    1    1.09366    0.986667;
    847    1    55.3    9.8    0    0    1    0.97859143    -28.2627924    63    1    1.07937    0.920635;
    848    1    198.7    34.7    0    0    1    1.06348338    -12.5058665    225    1    1.08889    0.924444;
    849    1    0    0    0    0    1    1.00801332    -11.9615654    63    1    1.06349    0.968254;
    850    1    0    0    0    0    1    1.04008934    0.590095671    225    1    1.04444    0.982222;
    2751    1    -30.2    -13.4    0    0    1    1.04157436    0.620878411    225    1    1.04444    0.982222;
    851    1    40.1    15.7    0    0    1    1.05934796    -10.9908334    225    1    1.08889    0.888889;
    852    1    6.6    3.5    0    0    1    0.958998903    -23.5799316    63    1    1.06349    0.959764;
    853    1    0    0    0    15    1    1.02521511    -22.1789094    63    1    1.07937    0.920635;
    854    1    0    0    0    0    1    1.06618301    -12.0544465    380    1    1.10526    1;
    855    1    44.2    12.9    0    0    1    1.01469535    -17.0546324    63    1    1.06902    0.936508;
    856    1    0    0    0    0    1    1.0210759    -14.224877    225    1    1.08889    0.933333;
    857    1    85    20    0    0    1    1.04250603    -14.0147277    225    1    1.0899    0.933333;
    858    1    15.9    -1.8    0    0    1    1.03126135    -13.158226    63    1    1.06349    0.936508;
    859    1    79.8    17    0    0    1    1.01872614    -16.1680533    225    1    1.08889    0.986667;
    860    1    0    0    0    0    1    0.964890221    -23.3062153    63    1    1.06349    0.964696;
    861    1    21.3    0.8    0    0    1    1.02931797    -22.6889701    63    1    1.07937    0.920635;
    862    1    23.5    4.8    0    0    1    1.03517381    -13.5664197    63    1    1.06349    0.936508;
    863    1    60.5    5.1    0    0    1    1.04817758    -11.4567963    225    1    1.08889    0.933333;
    864    1    186.8    -8.7    0    0    1    1.04570781    -16.9928834    225    1    1.08916    1;
    865    1    64.2    18.1    0    0    1    1.01376078    -14.2149034    63    1    1.06349    0.936508;
    866    1    27.7    -0.8    0    0    1    1.01982304    -26.4755566    63    1    1.06349    0.968254;
    867    1    8.5    3.7    0    0    1    1.04350408    -14.7593401    63    1    1.06349    0.968254;
    868    1    51.8    8.6    0    0    1    1.01768347    -22.4554977    63    1    1.07937    0.920635;
    869    1    46.4    13.1    0    0    1    1.05781961    -21.6398274    225    1    1.08889    1;
    2752    1    39.7    12.4    0    0    1    1.05779082    -21.6531037    225    1    1.08889    1;
    870    1    62.9    12.6    0    0    1    1.06188979    -10.331809    225    1    1.08889    0.986667;
    871    1    0    0    0    0    1    1.01578152    -21.7752783    63    1    1.07937    0.920635;
    872    1    6.6    4.1    0    0    1    1.02697436    -13.9872491    63    1    1.06349    0.968254;
    2753    1    6.7    -4.4    0    0    1    1.04515707    -14.2151644    63    1    1.06349    0.968254;
    873    1    15.8    5    0    0    1    1.04632317    -15.6958312    63    1    1.0707    0.968254;
    2754    1    22.5    7.8    0    0    1    1.04867596    -15.3404901    63    1    1.0707    0.968254;
    874    1    -1.7    3.9    0    0    1    1.07371632    -11.0436814    225    1    1.08444    1;
    875    1    0    0    0    0    1    1.08725219    -5.06679022    380    1    1.10263    1;
    876    2    5.8    1.2    0    0    1    1.04    -13.9054722    63    1    1.06349    0.968254;
    877    2    2.5    -0.2    0    0    1    1.044    -14.8112432    63    1    1.07937    0.920635;
    878    1    12    3.6    0    0    1    1.02018799    -16.2423087    63    1    1.06349    0.936508;
    2755    1    14    -1.7    0    0    1    1.02223443    -17.790661    63    1    1.06349    0.936508;
    879    1    0    0    0    0    1    1.04963951    -13.1188409    225    1    1.08889    0.933333;
    880    1    0    0    0    0    1    1.06972065    -11.1677976    225    1    1.08444    1;
    881    1    0    0    0    0    1    1.08193102    -9.24353131    380    1    1.10263    1;
    2756    1    0    0    0    0    1    1.08177517    -9.27574051    380    1    1.10263    1;
    882    1    0    0    0    0    1    1.08820138    -14.1881951    150    1    1.10687    0.9;
    883    2    0    0    0    0    1    1.031    -14.5285575    20    1    1.2    0.8;
    2757    2    0    0    0    0    1    1.031    -13.6335325    20    1    1.2    0.8;
    2758    2    0    0    0    0    1    1.031    -14.5719477    20    1    1.2    0.8;
    2759    2    0    0    0    0    1    1.031    -14.2446856    20    1    1.2    0.8;
    2760    2    0    0    0    0    1    1.031    -13.6244509    20    1    1.2    0.8;
    2761    2    0    0    0    0    1    1.031    -14.1087932    20    1    1.2    0.8;
    884    1    0    0    0    0    1    1.02939314    -15.2700346    225    1    1.08889    0.986667;
    2762    1    0    0    0    0    1    1.02939725    -15.2757133    225    1    1.08889    0.986667;
    2763    1    0    0    0    0    1    1.02939741    -15.2759887    225    1    1.08889    0.986667;
    2764    1    0    0    0    0    1    1.02939309    -15.269977    225    1    1.08889    0.986667;
    2765    1    0    0    0    0    1    1.02939552    -15.2730496    225    1    1.08889    0.986667;
    2766    1    0    0    0    0    1    1.02939645    -15.2735861    225    1    1.08889    0.986667;
    885    1    80.8    12.4    0    0    1    1.02938927    -15.2804975    225    1    1.08889    0.986667;
    886    1    4.7    0.8    0    0    1    1.03297332    -20.7007059    63    1    1.07937    0.920635;
    887    1    0    0    0    0    1    1.00801341    -11.9615671    63    1    1.06349    0.968254;
    888    1    0    0    0    0    1    1.06115314    -9.74708739    225    1    1.08444    1;
    889    1    8.5    5.2    0    0    1    1.06773187    -7.18643962    225    1    1.08444    1;
    2767    1    10.4    5.8    0    0    1    1.06773113    -7.18665674    225    1    1.08444    1;
    890    1    16.3    3.4    0    0    1    0.983300072    -16.0191958    63    1    1.06349    0.936508;
    891    1    26.2    4    0    0    1    1.01297178    -18.4235532    63    1    1.06349    0.968254;
    892    1    -0.8    -3.3    0    0    1    1.07483992    -22.2155683    225    1    1.08889    1;
    2768    1    3.3    2.1    0    0    1    1.07482897    -22.2156449    225    1    1.08889    1;
    893    1    0    0    0    0    1    1.06407538    -10.5189157    225    1    1.08889    1;
    894    1    82.5    6.4    0    0    1    1.077904    -29.4518534    225    1    1.08444    1;
    2769    1    90.7    19.3    0    0    1    1.07726056    -29.3415717    225    1    1.08444    1;
    895    1    42.9    7.4    0    0    1    1.08067169    -3.73707926    225    1    1.0925    0.986667;
    896    1    302.7    77.7    0    0    1    1.06591315    -7.30143479    225    1    1.08889    0.986667;
    897    1    107.9    24.9    0    0    1    1.07117488    -18.4445478    225    1    1.08889    1;
    2770    1    44.1    11.6    0    0    1    1.05567189    -19.3873904    225    1    1.08889    1;
    898    1    10.2    -4.1    0    0    1    1.03645191    -14.1004495    63    1    1.06614    0.936508;
    899    1    4.1    -8.5    0    0    1    1.03504051    -17.6064649    63    1    1.06491    0.936508;
    900    1    -1.9    -33.6    0    0    1    1.08887192    -13.7387321    150    1    1.11202    0.9;
    901    1    -25.2    40.7    0    0    1    1.05151912    -12.3617618    225    1    1.08889    1;
    902    1    60.2    13.1    0    0    1    1.05733947    -21.6939404    225    1    1.08889    1;
    903    1    0    0    0    0    1    1.04579926    -17.5464526    225    1    1.08889    1;
    904    1    316.7    63.2    0    0    1    1.08758676    -10.8648252    380    1    1.10263    1;
    905    1    0    -0.1    0    0    1    1.10832275    -17.5977529    63    1    1.38737    0.562936;
    906    2    0    0    0    0    1    1.06720347    -10.4575751    225    1    1.09246    1;
    909    1    0    0    0    0    1    1.06375985    -14.4101735    225    1    1.08889    0.888889;
    2771    1    0    0    0    0    1    1.06527413    -13.4994967    225    1    1.08889    0.888889;
    910    1    0    0    0    0    1    1.07268237    -11.8818788    380    1    1.10526    1;
    911    1    36    30.1    0    0    1    1.06520579    -20.0018467    225    1    1.0903    1;
    912    1    246.3    -25.3    0    0    1    1.08255056    -12.9707843    380    1    1.10526    1;
    913    1    26.7    -0.7    0    0    1    1.01045193    -22.742443    63    1    1.07937    0.920635;
    914    1    45.8    0.7    0    0    1    1.01958255    -21.1994783    63    1    1.06349    0.968254;
    915    1    10.5    0.1    0    0    1    1.04586988    -18.1122318    63    1    1.06349    0.968254;
    2772    1    9.3    1.9    0    0    1    1.04565881    -18.115011    63    1    1.06349    0.968254;
    916    1    -5.3    0    0    0    1    1.03102381    -16.7078031    63    1    1.06349    0.936508;
    917    1    0    0    0    0    1    1.01596953    -17.2697131    63    1    1.06349    0.968254;
    918    1    22.1    -0.8    0    0    1    1.04434632    -17.6073651    63    1    1.07937    0.920635;
    919    1    247.9    -15.6    0    80    1    1.06448626    -24.9797884    225    1    1.09111    1;
    920    1    25.1    -4.5    0    0    1    1.01432287    -30.2533711    63    1    1.06349    0.968254;
    921    1    15.4    -3.7    0    60    1    1.04615543    -18.0694208    63    1    1.06349    0.968254;
    922    1    0    0    0    0    1    1.07839765    -13.4694589    225    1    1.08444    1;
    923    2    0    0    0    0    1    1.04    -11.225557    63    1    1.06349    0.968254;
    924    1    -3    0    0    0    1    0.974909739    -12.4216934    45    1    1    0.888889;
    925    1    0.2    0.2    0    0    1    1.02871841    -17.1215868    63    1    1.06349    0.968254;
    926    1    149.6    -4.2    0    0    1    1.04338523    -17.5194255    225    1    1.08889    1;
    927    1    89.2    55.1    0    0    1    1.02807757    -13.1729584    225    1    1.09463    1;
    928    1    148.8    28.2    0    0    1    1.04983772    -14.9023725    225    1    1.08889    1;
    929    1    0    0    0    0    1    1.06046817    -10.0527555    380    1    1.10526    1;
    930    1    18.7    10.5    0    0    1    1.05924242    -12.4914571    225    1    1.08889    0.888889;
    2773    1    17    6.8    0    0    1    1.0593015    -12.4906148    225    1    1.08889    0.888889;
    931    1    -0    -0    0    0    1    1.06498225    -11.1953728    225    1    1.08889    0.888889;
    932    1    60.6    2.9    0    0    1    1.07480941    -22.3194651    225    1    1.08889    1;
    2774    1    0.2    1.1    0    0    1    1.07487991    -22.3132793    225    1    1.08889    1;
    2775    1    17.7    5.7    0    0    1    1.07484853    -22.3149029    225    1    1.08889    1;
    933    1    0    0    0    0    1    1.06719355    -13.2281401    63    1    1.09281    0.920635;
    934    1    40.6    2.4    0    0    1    1.02447363    -25.9373131    63    1    1.06349    0.968254;
    935    1    76    12.2    0    0    1    1.05691499    -19.3082576    225    1    1.08889    1;
    936    1    20.5    11.8    0    0    1    1.06532218    -19.4412963    225    1    1.08889    1;
    937    1    45.2    5.5    0    0    1    0.986696097    -20.2233503    63    1    1.06349    0.936508;
    938    1    0    0    0    0    1    0.999169776    -19.6940359    63    1    1.07594    0.936508;
    939    1    0    0    0    0    1    1.02267138    -13.2650392    225    1    1.08889    0.933333;
    940    1    11.7    -3.7    0    0    1    1.04123498    -14.486033    63    1    1.06349    0.968254;
    941    1    -0.2    -0.6    0    0    1    1.00663441    -16.0725909    63    1    1.06349    0.936508;
    942    1    20.7    3.1    0    0    1    1.01034854    -29.5822677    63    1    1.06392    0.968254;
    943    1    0    0    0    0    1    0.999739276    -24.3373906    150    1    1.08    0.966667;
    944    1    29.5    1.6    0    0    1    1.05046519    -27.5640681    225    1    1.08444    1;
    945    1    3.3    0    0    0    1    1.0550816    -15.7439493    63    1    1.0667    0.936508;
    946    2    4.2    8.2    0    0    1    1.034    -10.8935369    63    1    1.06349    0.936508;
    947    1    155.3    15.2    0    0    1    1.0552934    -16.2711238    225    1    1.08889    1;
    948    1    15.8    0    0    0    1    1.03040708    -19.3663177    63    1    1.07937    0.920635;
    949    1    216.8    57    0    0    1    1.05319247    -12.1042101    225    1    1.08992    0.986667;
    950    1    0    0    0    0    1    1.07166791    -8.60371714    380    1    1.10526    1;
    951    1    184.1    7.8    0    0    1    1.05760353    -18.8461951    225    1    1.08889    1;
    952    1    65.8    16.7    0    0    1    1.05749422    -21.7564366    225    1    1.08889    1;
    953    1    -1.5    -9.3    0    0    1    0.934996048    -10.5381894    45    1    1    0.888889;
    954    1    0    0    0    0    1    1.06309523    -11.5314342    150    1    1.10667    0.9;
    955    1    26.3    18.8    0    0    1    1.04670654    -11.223658    225    1    1.08889    0.933333;
    956    1    157.6    28.6    0    0    1    1.06454413    -9.1960829    225    1    1.08889    0.968889;
    957    1    0    0    0    0    1    1.09866587    -0.717750904    380    1    1.10526    1;
    958    1    34.8    3.5    0    0    1    0.999303936    -13.4851395    63    1    1.15    0.8;
    959    1    208.3    -43.9    0    0    1    1.07952471    -30.4721214    225    1    1.08444    1;
    960    1    8.6    1.7    0    0    1    1.03878175    -15.9934775    63    1    1.06629    0.936508;
    961    1    133.8    23.4    0    0    1    1.08420101    -16.0221926    380    1    1.10263    1;
    2776    1    133.3    17.7    0    0    1    1.08449146    -16.0231387    380    1    1.10263    1;
    962    1    21.1    -0.7    0    0    1    1.02149056    -20.8900952    63    1    1.07937    0.920635;
    963    2    15.7    0.8    0    0    1    1    -30.2156541    63    1    1.06349    0.968254;
    964    1    0    0    0    0    1    1.05888733    -14.6373164    225    1    1.08889    0.986667;
    965    1    64.8    11.6    0    0    1    1.08248687    -4.73447102    225    1    1.08889    0.968889;
    966    1    151.1    48    0    0    1    1.01862536    -16.4675052    225    1    1.08889    0.986667;
    967    1    -9.4    -15.5    0    0    1    1.07010743    -18.5531344    63    1    1.07937    0.920635;
    968    2    -5.1    -3.5    0    0    1    1.07    -18.5472046    63    1    1.07937    0.920635;
    969    1    -1.2    -1.3    0    0    1    1.08917029    -12.9218921    20    1    1.2    0.8;
    970    1    0    0    0    0    1    1.08910152    -12.9229568    150    1    1.10841    0.9;
    971    1    0    0    0    0    1    1.04011126    -10.9241307    225    1    1.08889    1;
    972    1    51.3    5.7    0    0    1    1.05434172    -15.0315146    225    1    1.08889    0.888889;
    973    1    11    -0.2    0    0    1    1.06250873    -12.7588627    225    1    1.08889    0.888889;
    974    1    23.7    6    0    0    1    1.00079561    -14.7815366    63    1    1.06349    0.965998;
    975    2    0    0    0    0    1    1.037    -11.2338024    63    1    1.06349    0.936508;
    976    2    -0.8    9.2    0    0    1    1.008    -11.9612877    63    1    1.06349    0.968254;
    977    1    0    0    0    0    1    1.04713873    -8.57992408    225    1    1.08444    1;
    978    2    0    0    0    0    1    1.113    -11.991807    20    1    1.2    0.8;
    2777    2    2.8    0.6    0    0    1    1.102    -12.9625856    20    1    1.2    0.8;
    979    1    -1.7    -0.6    0    0    1    1.10156304    -13.0569294    150    1    1.142    0.9;
    980    1    41.5    4.7    0    0    1    1.03867416    -19.6151871    63    1    1.07937    0.920635;
    981    1    159.2    40.3    0    0    1    1.04930931    -14.4291971    225    1    1.08889    0.986667;
    982    1    15    6.7    0    0    1    1.05679193    -9.65706375    225    1    1.08889    0.933333;
    984    1    0.2    1.1    0    0    1    1.00850177    -18.2240722    63    1    1.07937    0.920635;
    985    1    99.8    30.8    0    0    1    1.06233966    -20.3135582    225    1    1.08889    1;
    986    1    75.5    -3.4    0    0    1    1.04635622    -17.2608457    225    1    1.08981    0.986667;
    987    1    114.7    28.8    0    0    1    1.06764605    -19.7907037    225    1    1.08889    1;
    988    1    5.5    3.2    0    0    1    1.03289577    -19.7854463    63    1    1.06349    0.968254;
    2778    1    5.7    3.2    0    0    1    1.03280311    -19.7899977    63    1    1.06349    0.968254;
    989    1    0.2    -0    0    0    1    1.03006556    -15.2724535    63    1    1.06349    0.968254;
    990    1    38.2    -4    0    0    1    1.05577847    -19.2462922    225    1    1.08889    1;
    991    1    88    50.2    0    0    1    1.03970403    -10.4065969    225    1    1.08889    0.933333;
    992    1    19.8    1.8    0    0    1    0.999149826    -19.2302573    63    1    1.07247    0.936508;
    2779    1    93.2    25    0    0    1    0.989938532    -17.7011618    63    1    1.07247    0.936508;
    993    1    0    0    0    0    1    1.02523374    -12.686347    225    1    1.08889    0.933333;
    994    1    7.2    -1.5    0    0    1    1.02224782    -19.6909724    63    1    1.06349    0.968254;
    995    1    27.3    1.4    0    0    1    1.02370927    -17.8649717    63    1    1.06349    0.968254;
    996    1    0    0    0    0    1    1.07081075    -12.0736978    225    1    1.09407    0.977778;
    998    1    0    0    0    0    1    1.03749292    -17.1277131    225    1    1.09009    0.986667;
    999    1    0    0    0    0    1    1.05592865    -13.8205688    380    1    1.10526    1;
    1000    1    0    0    0    0    1    1.07149154    -8.07207136    225    1    1.08889    0.888889;
    1001    1    0    0    0    0    1    1.0804294    -5.74368372    380    1    1.10526    1;
    1002    1    140.3    -0.3    0    0    1    1.06593824    -14.5853571    225    1    1.08889    1;
    1003    1    0    0    0    0    1    1.06970708    -12.1906957    225    1    1.08889    0.977778;
    1004    1    -0.3    3.8    0    0    1    1.03514686    -10.9531703    63    1    1.06475    0.936508;
    1005    1    0    0    0    0    1    1.03434217    -11.1090579    225    1    1.08889    0.986667;
    1006    1    16.8    4.2    0    0    1    1.04129829    -12.5002305    63    1    1.06349    0.968254;
    1007    1    0    0    0    0    1    1.06300212    -9.43787924    225    1    1.09211    1;
    1008    1    0    0    0    0    1    1.03578125    -14.9939839    63    1    1.06877    0.936508;
    1009    1    0    0    0    0    1    1.05860884    -11.836967    225    1    1.09206    0.933333;
    1010    1    44    6.6    0    0    1    1.00882835    -13.8809567    63    1    1.06349    0.936508;
    1011    1    0    0    0    0    1    1.04032306    -10.1156153    225    1    1.08889    0.986667;
    1012    1    0    0    0    0    1    1.05933215    -7.19407066    380    1    1.10526    1;
    1013    1    0    0    0    -64    1    0.929761125    -11.5270233    20    1    1.2    0.8;
    1014    1    69.3    0.7    0    0    1    1.05594257    -11.2873931    225    1    1.08444    1;
    1015    1    290.7    36.4    0    0    1    1.07824674    -7.36424982    380    1    1.10263    1;
    1016    1    36.9    4.2    0    0    1    1.05308505    -15.8674112    63    1    1.06386    0.936508;
    1017    1    0    0    0    0    1    1.04310494    -11.9945302    225    1    1.08889    0.933333;
    1018    1    33.4    -3.2    0    0    1    1.06783427    -10.3185142    225    1    1.09046    0.986667;
    1019    1    161.5    8.8    0    0    1    1.03749922    -12.5468009    225    1    1.09659    1;
    1020    1    162    51.1    0    0    1    1.06091683    -13.0564987    380    1    1.10526    1;
    1022    1    0    0    0    0    1    1.07819475    -29.2154228    225    1    1.08444    1;
    1023    1    0    0    0    0    1    1.07823425    -26.2151065    380    1    1.10263    1;
    2780    1    0    0    0    0    1    1.08099265    -24.3639899    380    1    1.10263    1;
    1024    1    158.8    -26.5    0    0    1    1.05386775    -12.8490221    225    1    1.08889    1;
    1025    1    2.8    1    0    0    1    1.03372129    -16.9633844    63    1    1.06349    0.936508;
    1026    1    102.1    11.2    0    0    1    1.05765897    -19.7362001    225    1    1.08889    1;
    2781    1    115.4    16.5    0    0    1    1.06084892    -20.7479798    225    1    1.08889    1;
    1027    1    0.7    0.8    0    80    1    1.06949461    -10.5499581    225    1    1.08889    0.955556;
    1028    1    128.8    27.9    0    0    1    1.07940214    -6.41444421    380    1    1.10526    1;
    1029    1    15.8    8.7    0    0    1    1.01902436    -15.2268918    63    1    1.06349    0.936508;
    1030    1    3.9    -0.7    0    0    1    1.00772185    -11.9451326    45    1    1.06667    0.933333;
    2782    1    0    0    0    0    1    0.994375486    -11.8231056    45    1    1.06667    0.933333;
    1031    1    82.2    23.6    0    0    1    1.05923419    -11.6200229    225    1    1.08889    0.888889;
    1032    1    122.3    -23.5    0    0    1    1.05540476    -20.6889398    225    1    1.08444    1;
    1033    1    24.5    5.1    0    0    1    1.03255068    -20.450508    63    1    1.07937    0.920635;
    1034    1    152.5    78.8    0    0    1    1.02947994    -12.7352883    225    1    1.08889    1;
    1035    1    8.3    -0.5    0    0    1    1.03685286    -17.8584774    63    1    1.09247    0.920635;
    1036    1    0    0    0    0    1    1.08510048    -2.61018169    225    1    1.0926    0.986667;
    2783    1    0    0    0    0    1    1.0851637    -2.63396134    225    1    1.0926    0.986667;
    1037    1    30.9    2.7    0    0    1    1.03656869    -20.4101493    63    1    1.07937    0.920635;
    1038    1    85.9    15.5    0    0    1    1.0698314    -15.5522942    225    1    1.08444    1;
    1039    1    0    0    0    0    1    1.01469535    -17.0546324    63    1    1.06902    0.936508;
    1040    1    21.3    4.2    0    0    1    1.0210625    -14.2258033    225    1    1.08889    0.933333;
    1041    1    5.3    -2    0    0    1    1.05700463    -12.827122    225    1    1.08889    0.888889;
    1043    1    0    0    0    0    1    1.08972473    -3.62159499    225    1    1.09227    0.888889;
    1044    1    0    0    0    0    1    1.09774509    -0.931389615    380    1    1.10526    1;
    1045    1    24.2    6.6    0    0    1    1.03303842    -19.7781638    63    1    1.06349    0.968254;
    1046    2    0    0    0    0    1    1.068    -10.8794002    225    1    1.08889    0.977778;
    1047    1    19.4    -1.8    0    0    1    1.01004722    -19.7038944    63    1    1.06457    0.936508;
    1048    1    48    5.1    0    0    1    0.990928888    -31.8106391    63    1    1.06349    0.968254;
    1049    1    0    0    0    0    1    1.03459658    -28.8594258    225    1    1.08444    1;
    1050    1    0    0    0    0    1    1.08566053    -5.74315652    380    1    1.10526    1;
    1051    1    44.1    8.7    0    0    1    1.05773074    -21.6998838    225    1    1.08889    1;
    2784    1    42.8    16.4    0    0    1    1.07358606    -22.4402471    225    1    1.08889    1;
    1052    1    -15.5    -11.7    0    0    1    1.05521955    -10.6650142    225    1    1.08889    0.933333;
    1053    1    0    0    0    0    1    1.05153133    -17.6085068    225    1    1.09171    1;
    1054    1    0.8    0.3    0    0    1    1.02775996    -13.9479507    63    1    1.06349    0.968254;
    2949    1    1.2    0.8    0    0    1    1.0449939    -14.1612035    63    1    1.06349    0.968254;
    1055    1    118.3    63.2    0    80    1    1.04927955    -23.4483109    225    1    1.08444    1;
    1056    1    22.1    2.9    0    0    1    1.00039349    -12.9516593    63    1    1.06349    0.936508;
    1057    1    3.1    2.6    0    0    1    1.03116131    -13.4389121    63    1    1.06349    0.968254;
    1058    1    12.8    10.8    0    0    1    1.05487248    -12.1937136    225    1    1.08889    0.933333;
    1059    1    23.2    -3.4    0    0    1    1.01064288    -18.5158193    63    1    1.06349    0.936508;
    1060    1    39    3.1    0    0    1    1.03433375    -13.7128414    63    1    1.06349    0.936508;
    1061    1    23.5    2.9    0    0    1    1.03276306    -16.2072309    63    1    1.06349    0.968254;
    1062    1    0.1    -0.1    0    0    1    1.01138033    -12.7126484    63    1    1.06349    0.968254;
    1063    1    18.1    -1.7    0    0    1    1.02783475    -16.5142006    63    1    1.06349    0.936508;
    1064    1    62.7    9.5    0    0    1    1.06133042    -10.8472858    225    1    1.08889    0.933333;
    1066    1    0    0    0    0    1    1.06624303    -18.7919552    225    1    1.08889    1;
    1067    1    0    0    0    0    1    1.07566584    -14.072472    380    1    1.10526    1;
    1068    1    42.7    15.4    0    0    1    0.992926165    -20.2380505    63    1    1.06721    0.936508;
    1069    2    1    4.1    0    0    1    1.035    -6.68214695    20    1    1.2    0.8;
    1070    1    0    0    0    0    1    1.09612506    -13.0764186    150    1    1.10936    0.9;
    1071    1    0    0    0    0    1    1.04331125    -11.3340117    225    1    1.09604    1;
    1072    2    0    0    0    0    1    1.09100567    -12.7062773    150    1    1.1089    0.9;
    1073    1    38.1    -3.3    0    0    1    0.99949579    -23.1798389    63    1    1.07937    0.920635;
    1075    1    57.1    11.4    0    0    1    1.02874862    -14.6118263    63    1    1.06349    0.936508;
    1076    1    0    0    0    0    1    1.06322623    -10.0076149    225    1    1.08889    0.933333;
    2785    1    0    0    0    0    1    1.06028487    -10.1126415    225    1    1.08889    0.933333;
    2786    1    0    0    0    0    1    1.0585817    -9.40794861    225    1    1.08889    0.933333;
    1077    1    0    0    0    0    1    1.07571765    -6.08776625    380    1    1.10526    1;
    1078    1    1    1.2    0    0    1    1.03500194    -16.0244354    63    1    1.06349    0.968254;
    1079    1    35.9    -0.1    0    0    1    1.03501014    -16.0243254    63    1    1.06349    0.968254;
    1080    1    0    0    0    0    1    1.03268883    -19.1288431    63    1    1.07937    0.920635;
    1081    1    36.8    -3.6    0    0    1    1.03016439    -16.6062594    63    1    1.06349    0.936508;
    1082    1    43.6    -10.9    0    0    1    1.08383331    -19.1920229    63    1    1.13924    0.920635;
    1083    1    68.1    11.3    0    0    1    1.0815768    -4.8834396    225    1    1.08889    0.888889;
    2787    1    67.8    5.4    0    0    1    1.08183823    -4.84987729    225    1    1.08889    0.888889;
    1084    1    61.9    14.9    0    0    1    1.04325935    -19.5426303    225    1    1.08889    1;
    1085    1    10.1    4.5    0    0    1    1.03407363    -13.1241842    63    1    1.06822    0.936508;
    2788    1    20.8    -2.3    0    0    1    1.03528306    -13.415962    63    1    1.06822    0.936508;
    1086    1    0    0    0    0    1    1.05523836    -10.2471003    225    1    1.08889    0.933333;
    1087    1    9    2.9    0    0    1    1.05161191    -19.8068721    225    1    1.08889    1;
    1088    1    12.5    6    0    0    1    1.03478217    -13.0829695    63    1    1.06349    0.968254;
    2789    1    13    5.8    0    0    1    1.03478217    -13.0833605    63    1    1.06349    0.968254;
    1089    1    8.3    11.6    0    0    1    1.06300212    -9.43787924    225    1    1.09203    1;
    1090    1    116.8    9.8    0    0    1    1.08550451    -14.9892533    380    1    1.10263    1;
    1091    1    85.5    28.2    0    0    1    1.03622227    -10.5767879    225    1    1.08889    0.986667;
    2790    1    85.1    35    0    0    1    1.03555472    -10.5669837    225    1    1.08889    0.986667;
    1092    1    16.2    -5.7    0    0    1    1.01151637    -20.038793    63    1    1.06349    0.936508;
    1093    1    0.9    -0.3    0    0    1    1.03005042    -12.5591097    63    1    1.06349    0.968254;
    1094    1    7.3    2    0    0    1    1.08846189    -13.4419717    150    1    1.10964    0.9;
    1095    1    24    6.7    0    0    1    1.05667756    -19.254379    225    1    1.08889    1;
    2791    1    11.1    -2.2    0    0    1    1.07277688    -18.1936032    225    1    1.08889    1;
    1097    1    0    0    0    0    1    1.07277459    -18.1924397    225    1    1.08889    1;
    2792    1    0    0    0    0    1    1.05669307    -19.2520006    225    1    1.08889    1;
    2793    1    0    0    0    0    1    1.05300273    -20.3442347    225    1    1.08889    1;
    1098    1    0    0    0    0    1    1.06789396    -14.3744083    380    1    1.10526    1;
    2794    1    0    0    0    0    1    1.07059989    -13.84206    380    1    1.10526    1;
    1099    1    142.4    8.6    0    0    1    1.05890186    -15.8909725    225    1    1.08889    1;
    1100    1    29.5    0.1    0    0    1    1.02693714    -15.4163843    63    1    1.06349    0.936508;
    1101    1    123.9    32.2    0    0    1    1.04545395    -18.3794938    225    1    1.08889    1;
    1102    1    -2.4    8.1    0    0    1    1.03637007    -13.6197942    63    1    1.06349    0.968254;
    1103    1    0    0    0    0    1    1.07060574    -10.3103931    225    1    1.08444    1;
    1104    1    0    0    0    0    1    1.0018951    -12.4848288    20    1    1.2    0.8;
    1105    1    0    0    0    0    1    1.0013182    -12.792919    63    1    1.06349    0.936508;
    2795    1    7.9    2.3    0    0    1    1.0008942    -12.4848288    63    1    1.06349    0.936508;
    1106    1    0    0    0    0    1    1.06040811    -10.1133212    225    1    1.08889    0.933333;
    2796    1    62.3    21.4    0    0    1    1.05368623    -10.1094737    225    1    1.08889    0.933333;
    1107    1    47.7    27.6    0    0    1    1.00437582    -31.5824349    63    1    1.06349    0.968254;
    1108    1    37.6    -6.9    0    0    1    1.06208165    -28.1451017    225    1    1.08444    1;
    1109    1    394    28.2    0    0    1    1.02410666    -8.05277259    225    1    1.09655    1;
    1110    1    43.3    1.3    0    0    1    1.06772971    -11.3049062    225    1    1.08444    1;
    1111    1    140.6    16.7    0    0    1    1.05796309    -21.6253401    225    1    1.08889    1;
    1112    1    101.4    16.9    0    0    1    1.08362129    -2.79418512    225    1    1.09056    0.986667;
    1113    1    0    0    0    0    1    1.09870504    -0.220570842    380    1    1.10526    1;
    1114    1    55.2    6.7    0    0    1    1.01541927    -14.2646726    63    1    1.06349    0.936508;
    1115    1    127.2    25.4    0    0    1    1.05417743    -12.0041288    225    1    1.08444    1;
    1116    1    20.6    4.1    0    0    1    1.02475137    -17.1135687    63    1    1.06349    0.968254;
    1117    1    0    0    0    0    1    1.02598383    -25.7590882    63    1    1.06349    0.968254;
    1119    1    46.4    8.1    0    0    1    1.06056818    -10.6722162    225    1    1.08889    1;
    2797    1    45    8.6    0    0    1    1.05951497    -10.7787104    225    1    1.08889    1;
    1120    1    0    0    0    0    1    1.06494615    -6.18356459    380    1    1.10526    1;
    1121    1    23    1.3    0    0    1    1.03409023    -17.9474195    63    1    1.06349    0.968254;
    1122    1    23.2    -3.5    0    0    1    1.03190795    -11.8379832    63    1    1.06349    0.968254;
    1123    1    5.6    8.8    0    0    1    1.04837408    -15.2935314    225    1    1.09538    1;
    1124    1    17.8    -11.7    0    0    1    1.03845476    -15.0426633    63    1    1.06428    0.936508;
    1125    1    46.6    1.1    0    0    1    1.06078773    -12.4861494    225    1    1.08889    0.888889;
    1126    1    10    4    0    0    1    1.02356826    -12.4299276    63    1    1.06349    0.968254;
    1127    1    62.9    9.5    0    0    1    1.00895124    -14.0151192    63    1    1.06349    0.968254;
    1128    1    0    0    0    0    1    1.05404434    -15.7621334    225    1    1.08889    1;
    2798    1    0    0    0    0    1    1.05400844    -15.7737145    225    1    1.08889    1;
    1129    1    0    0    0    0    1    1.07153697    -7.06347146    380    1    1.1083    1;
    1130    1    0    0    0    0    1    1.07151633    -7.0536961    380    1    1.1084    1;
    2799    1    0    0    0    0    1    1.07148238    -7.05361052    380    1    1.1084    1;
    1131    1    152.8    -7.3    0    0    1    1.05080272    -14.7423461    225    1    1.08444    1;
    1132    1    43.7    2    0    0    1    1.05965576    -19.6126158    225    1    1.08889    1;
    2800    1    54.1    1.4    0    0    1    1.05832134    -19.6222678    225    1    1.08889    1;
    1133    1    9    0.6    0    0    1    1.01409981    -15.6448914    63    1    1.06349    0.968254;
    1134    1    81.6    14.8    0    0    1    1.03617968    -12.0035252    225    1    1.08889    0.933333;
    1135    1    0.4    1.3    0    0    1    1.02886989    -16.4304912    63    1    1.06349    0.936508;
    1136    1    0    0    0    0    1    0.997768279    -18.0107312    63    1    1.06349    0.968254;
    1137    1    1.7    -0    0    0    1    1.0305628    -14.8141536    63    1    1.06349    0.936508;
    1138    1    98    22.4    0    0    1    1.07536233    -4.46250757    225    1    1.09512    0.986667;
    1139    1    -0    0    0    0    1    1.01342119    -22.2182773    63    1    1.07937    0.920635;
    1140    1    80.5    14.5    0    30    1    1.03914594    -18.4262433    63    1    1.07937    0.920635;
    1141    1    0    0    0    0    1    1.06241695    -14.7754787    225    1    1.08889    1;
    1142    1    3.3    5    0    0    1    1.01442664    -11.684649    63    1    1.06554    0.936508;
    1143    1    0    0    0    0    1    1.05480337    -9.70489871    225    1    1.08889    0.933333;
    1144    1    0.7    -1.4    0    0    1    0.962907771    -9.08934256    45    1    1.00212    0.888889;
    1145    1    64.5    4.2    0    0    1    1.03339074    -11.878458    225    1    1.08889    0.933333;
    1146    1    75.6    21.6    0    0    1    1.07329765    -22.4873536    225    1    1.08889    1;
    1147    1    0    0    0    0    1    1.07449539    -8.47107107    380    1    1.10526    1;
    1148    2    4.4    0    0    0    1    1.037    -11.3592227    63    1    1.06349    0.936508;
    2801    1    8.3    0.4    0    0    1    1.02895721    -12.1947792    63    1    1.06349    0.936508;
    1149    1    69.5    4.9    0    0    1    1.0622986    -19.496075    225    1    1.08889    1;
    1150    1    -0.7    -0.6    0    0    1    1.05836748    -11.3367358    225    1    1.08889    0.986667;
    1151    2    0    0    0    0    1    1.036    -6.815039    20    1    1.2    0.8;
    2802    2    0    0    0    0    1    1.036    -6.82458976    20    1    1.2    0.8;
    2803    2    0    0    0    0    1    1.036    -6.80930851    20    1    1.2    0.8;
    1152    1    0    0    0    0    1    1.03432994    -11.0948068    225    1    1.08889    0.986667;
    2804    1    0    0    0    0    1    1.0343299    -11.0947879    225    1    1.08889    0.986667;
    2805    1    0    0    0    0    1    1.03433    -11.0948384    225    1    1.08889    0.986667;
    1153    2    0    0    0    0    1    1.045    -14.4355542    63    1    1.0668    0.936508;
    1154    1    1.9    0    0    0    1    0.999625428    -19.2362446    63    1    1.06349    0.936508;
    1155    1    80.3    17.7    0    19    1    1.02581795    -23.6842792    63    1    1.07937    0.920635;
    1156    1    0    0    0    0    1    0.939650014    -21.7817766    150    1    1.1    0.9;
    1157    1    20    -0.6    0    0    1    1.0094051    -20.0118239    63    1    1.06349    0.968254;
    1158    1    150.5    19.3    0    0    1    1.0587184    -11.6297331    380    1    1.10526    1;
    1159    1    41    -3.1    0    0    1    1.06481874    -12.3840527    225    1    1.08889    0.888889;
    2806    1    61.9    13.4    0    0    1    1.06409862    -12.4076858    225    1    1.08889    0.888889;
    1160    1    25.8    11.1    0    0    1    1.07680693    -3.19774321    225    1    1.08889    0.986667;
    1161    1    0    0    0    0    1    1.04925439    -15.4559371    63    1    1.07432    0.968254;
    1162    1    4.8    0.9    0    0    1    1.06369391    -19.1471284    225    1    1.08889    1;
    1163    1    145.6    54.1    0    0    1    1.06369642    -19.1469243    225    1    1.08889    1;
    1164    1    0    0    0    0    1    0.996898498    -25.9113561    63    1    1.07937    0.920635;
    2982    1    22.1    0    0    0    1    1.02467703    -22.4667666    63    1    1.07937    0.920635;
    1165    1    0.6    -0.2    0    0    1    1.03588596    -15.8695713    63    1    1.06349    0.968254;
    1166    1    0    0    0    0    1    1.07939149    -13.270044    225    1    1.08889    0.977778;
    1167    1    0    0    0    0    1    1.03727499    -11.0294383    380    1    1.10263    0.985606;
    1168    1    -2.2    -33.9    0    0    1    1.08888769    -9.79795276    380    1    1.10526    1;
    2807    1    1.7    1.5    0    0    1    1.08834594    -10.3058056    380    1    1.10526    1;
    1169    1    32.5    3.1    0    0    1    1.03025261    -15.8788982    63    1    1.06349    0.936508;
    1170    1    31.1    3.6    0    0    1    0.992825914    -20.4396516    63    1    1.06965    0.936508;
    1171    1    134    30.5    0    -80    1    1.07483357    -22.2154668    225    1    1.08889    1;
    1172    1    133.1    -24.3    0    0    1    1.0500739    -11.7146727    225    1    1.10407    1;
    1173    1    41.5    6    0    0    1    1.06169608    -21.0278285    225    1    1.08889    1;
    2808    1    49.1    13    0    0    1    1.06729853    -19.8401019    225    1    1.08889    1;
    1174    1    0.8    -1.7    0    0    1    1.03731864    -14.1568565    63    1    1.06522    0.936508;
    1175    1    147.4    36    0    0    1    1.04243002    -16.0966786    225    1    1.08889    1;
    1176    2    0    0    0    0    1    0.956    -18.9569351    150    1    1.1    0.9;
    1178    1    0    0    0    78    1    1.06504556    -20.1312592    225    1    1.08444    1;
    1179    1    0    0    0    0    1    1.06213892    -17.8650639    380    1    1.10263    1;
    1180    1    9.7    1.8    0    0    1    0.997854189    -16.6200801    63    1    1.06349    0.936508;
    1181    1    8.7    0.7    0    0    1    1.05700889    -15.2994236    63    1    1.06889    0.936508;
    1182    1    4.4    3.2    0    0    1    1.05092833    -20.7778293    225    1    1.08889    1;
    2809    1    4.1    2.5    0    0    1    1.05093732    -20.7775725    225    1    1.08889    1;
    1183    1    34.4    34.4    0    0    1    1.06925872    -12.7152642    225    1    1.08444    1;
    1184    1    37.1    3.5    0    0    1    1.03795404    -18.0624759    63    1    1.06349    0.968254;
    1185    1    108.7    19.7    0    0    1    1.05516595    -16.4509847    225    1    1.08444    1;
    2810    1    0    0    0    0    1    1.05590483    -15.0565201    225    1    1.08444    1;
    1186    1    97.2    28.7    0    0    1    1.03694951    -14.2861359    225    1    1.08889    0.902222;
    1187    1    27.3    16.5    0    0    1    1.06426192    -20.0968947    225    1    1.08889    1;
    2811    1    -0.3    7    0    0    1    1.06808779    -19.7106875    225    1    1.08889    1;
    1188    2    12.3    0    0    0    1    1.09    -12.8268063    150    1    1.10927    0.9;
    1189    1    109.1    29.8    0    0    1    1.06159354    -19.5047344    225    1    1.08889    1;
    1190    1    160.3    53.6    0    0    1    1.03590435    -21.2074838    225    1    1.08889    1;
    1191    1    16.6    3.2    0    0    1    0.989566537    -20.3937303    63    1    1.06349    0.968254;
    1192    1    3.2    -0.2    0    0    1    0.974493604    -12.5001206    45    1    1    0.888889;
    1193    1    -67.4    -40.4    0    0    1    1.09228172    -4.8862635    380    1    1.10526    1;
    1194    1    38.1    7    0    0    1    1.06897906    -19.4986944    225    1    1.09024    1;
    2812    1    47.8    10.8    0    0    1    1.06890958    -19.5024484    225    1    1.09024    1;
    2813    1    40.7    7.6    0    0    1    1.06897114    -19.4991718    225    1    1.09024    1;
    1195    1    0    0    0    0    1    1.0906646    -9.83044812    380    1    1.10526    1;
    1196    1    -11    14.1    0    0    1    1.0902102    -9.92580785    380    1    1.10526    1;
    1197    1    28.8    41.3    0    0    1    1.04044927    0.747394057    225    1    1.04444    0.982222;
    1198    1    26.1    0.1    0    0    1    1.0377616    -16.3051115    63    1    1.06349    0.968254;
    1199    1    8.3    -3.7    0    0    1    0.986538761    -25.3313616    63    1    1.07072    0.936508;
    1200    1    0    0    0    0    1    1.06978951    -11.0419166    225    1    1.08444    1;
    1201    1    0    0    0    0    1    1.04143102    -12.8631107    63    1    1.06349    0.968254;
    1202    1    199.2    12.7    0    0    1    1.06067685    -12.9239257    225    1    1.08444    1;
    1203    1    0    0    0    0    1    1.0515918    -10.7308945    225    1    1.08889    0.933333;
    1204    2    0    0    0    0    1    0.964    -17.2676377    150    1    1.10062    0.9;
    1205    1    15.4    4.6    0    0    1    1.06117901    -21.0194078    225    1    1.0902    1;
    1206    1    139.3    24.5    0    0    1    1.04983633    -13.0742319    225    1    1.08889    0.915556;
    1207    1    62.8    11.5    0    0    1    1.05067871    -20.8072921    225    1    1.08889    1;
    1208    1    124.7    17.6    0    0    1    1.07365912    -18.8675597    225    1    1.09164    1;
    1209    1    18.2    13.3    0    0    1    1.02116437    -15.6114846    225    1    1.08889    0.986667;
    1210    2    0    0    0    0    1    1.023    -10.7699414    20    1    1.2    0.8;
    1211    1    0    0    0    0    1    1.02114936    -15.5954198    225    1    1.08889    0.986667;
    2814    1    0    0    0    0    1    1.02116437    -15.6114846    225    1    1.08889    0.986667;
    1212    1    3    0.3    0    0    1    1.00107474    -12.8404007    63    1    1.06349    0.936508;
    1213    1    49.8    10.4    0    0    1    1.05395187    -10.0923585    225    1    1.08889    0.933333;
    1214    1    0    0    0    0    1    1.07624593    -4.25418402    225    1    1.09652    0.986667;
    1215    1    0.2    1.2    0    0    1    0.991241931    -15.3246661    63    1    1.06349    0.936508;
    1216    1    94.5    24.9    0    0    1    1.05104998    -13.4319831    225    1    1.08889    1;
    1217    2    0    0    0    0    1    1.017    -24.7439603    63    1    1.07697    0.968254;
    1218    1    14.7    3.4    0    0    1    1.04288627    -18.212333    225    1    1.08889    1;
    1219    1    267.4    72.3    0    0    1    1.01869534    -19.0525277    225    1    1.09062    0.986667;
    1220    1    2.3    -2.8    0    0    1    1.02686178    -12.6073445    63    1    1.06792    0.936508;
    1221    1    -0.7    0    0    0    1    1.03370015    -11.3970215    63    1    1.06349    0.968254;
    1222    1    28    13.9    0    0    1    1.11524357    -0.0281875973    380    1    1.11579    1;
    2815    1    0.4    111.8    0    0    1    1.11056139    -0.294382974    380    1    1.11579    1;
    2816    1    0    2.6    0    0    1    1.11522801    0.0633952027    380    1    1.11579    1;
    2817    1    28.4    35.2    0    0    1    1.11472234    -0.131894271    380    1    1.11579    1;
    1223    1    -0.5    0.2    0    0    1    1.0200068    -19.2884134    63    1    1.06349    0.968254;
    2818    1    0    0    0    0    1    1.0235824    -17.3395911    63    1    1.06349    0.968254;
    1224    1    0    0    0    0    1    1.07142054    -14.2586069    225    1    1.08444    1;
    1225    1    0.3    -1    0    0    1    1.07248078    -18.3390084    225    1    1.08812    1;
    2819    1    5.4    -1.4    0    0    1    1.07228233    -18.4077134    225    1    1.08812    1;
    1226    1    20.8    4.8    0    0    1    1.02926991    -12.1441889    63    1    1.06816    0.936508;
    2820    1    55.3    0.5    0    0    1    1.02916899    -13.5345793    63    1    1.06816    0.936508;
    1227    1    0    0    0    0    1    1.05724557    -10.207853    225    1    1.08889    0.933333;
    1228    1    83.2    27.2    0    0    1    1.0345218    -21.370873    225    1    1.08889    0.999176;
    1229    1    3.5    2.5    0    0    1    1.02737324    -14.0949609    63    1    1.06349    0.968254;
    1230    1    110.8    26.2    0    0    1    1.02947027    -12.6672261    225    1    1.08889    0.933333;
    1231    1    8.6    3    0    0    1    1.01495987    -19.8119644    63    1    1.07937    0.920635;
    1232    1    112.3    16.9    0    0    1    1.05055865    -17.8854582    225    1    1.08889    1;
    1233    1    67.4    0.7    0    0    1    1.05271432    -16.0875258    225    1    1.08889    1;
    1234    1    31.5    7.4    0    0    1    1.01371368    -18.6101654    63    1    1.06349    0.936508;
    1235    1    8.5    2.1    0    0    1    1.00029883    -32.571648    63    1    1.06349    0.968254;
    1236    1    45.2    1.9    0    0    1    1.02182566    -20.8649453    63    1    1.07937    0.920635;
    1237    1    0    0    0    0    1    1.04758202    -17.2864772    225    1    1.08889    1;
    1238    1    0    -4.4    0    0    1    1.08520547    -2.71212173    225    1    1.09236    0.986667;
    1239    1    27.3    0.9    0    0    1    1.07184601    -13.3341544    380    1    1.10526    1;
    1240    1    167.5    11.4    0    0    1    1.10578499    -2.4878028    380    1    1.10614    1;
    1241    1    -14.2    10    0    0    1    1.10656494    -2.28334144    380    1    1.10702    1;
    2821    1    0    0    0    0    1    1.10661377    -2.2768145    380    1    1.10702    1;
    1242    1    -1.6    -1.5    0    0    1    1.0204312    -21.9843673    63    1    1.06349    0.968254;
    1243    1    2.3    1.1    0    0    1    1.03231205    -13.477456    63    1    1.06574    0.936508;
    1244    1    122.5    25.3    0    0    1    1.05817462    -12.872896    225    1    1.08889    0.888889;
    1245    1    0    -0.9    0    0    1    0.945196483    -9.39068086    45    1    1    0.888889;
    1246    1    42.2    2.9    0    0    1    1.05355562    -10.1399419    225    1    1.08889    0.933333;
    1247    1    0    0    0    0    1    1.07487892    -22.3132132    225    1    1.08889    1;
    1248    1    37.2    7.4    0    0    1    1.05321997    -20.0244241    225    1    1.08889    1;
    1249    1    71.1    23.3    0    0    1    1.0625547    -13.682286    225    1    1.08889    0.96;
    1250    1    37.4    3.7    0    0    1    1.01513794    -19.0956083    63    1    1.06349    0.96736;
    1251    1    300.1    92.2    0    0    1    1.04881443    -12.7962024    225    1    1.08889    1;
    1252    1    17.7    -0.2    0    0    1    1.00714827    -29.9845725    63    1    1.06349    0.968254;
    1253    1    96.3    13.1    0    0    1    1.06106624    -15.0319685    225    1    1.08889    1;
    1254    2    0    0    0    0    1    1.057    -15.268868    63    1    1.06607    0.936508;
    1255    1    33    5.1    0    0    1    1.01790799    -21.8801542    63    1    1.07937    0.920635;
    1256    1    1.7    3.5    0    0    1    1.07710307    -9.17417944    225    1    1.08889    0.977778;
    1257    1    3.5    0.6    0    0    1    1.01366553    -17.1288712    63    1    1.06837    0.936508;
    1258    1    14.4    1.9    0    0    1    1.0446064    -16.2429451    63    1    1.07068    0.968254;
    1259    1    1.8    10.5    0    0    1    1.08661946    -8.82469552    380    1    1.10263    1;
    1260    1    0.6    -1.7    0    0    1    1.00273256    -32.6850089    63    1    1.06349    0.968254;
    1261    2    -6.2    -1    0    0    1    1.027    -21.4511918    63    1    1.08024    0.920635;
    1262    1    24.5    4.2    0    0    1    1.03608988    -12.7981539    63    1    1.06349    0.968254;
    1263    2    42.7    0    0    0    1    1.018    -12.9343371    63    1    1.06349    0.936508;
    1264    1    0    0    0    0    1    1.06907633    -19.4911488    225    1    1.09036    1;
    1265    1    -2.8    -7.6    0    0    1    1.01013073    -12.5940924    63    1    1.06349    0.968254;
    1266    1    51.3    5.8    0    0    1    1.01475779    -14.0578607    63    1    1.06349    0.968254;
    1267    1    141.2    18.2    0    0    1    1.07764553    -6.11171525    380    1    1.10526    1;
    1268    1    70.7    9.9    0    0    1    1.05484857    -19.491645    225    1    1.08889    1;
    1269    1    45.7    -8.3    0    0    1    0.993758955    -15.2303967    150    1    1.1    0.8;
    1270    1    52.8    10.8    0    0    1    1.00785201    -14.4956686    63    1    1.06349    0.936508;
    1271    1    0    0    0    0    1    1.07926889    -13.2807149    225    1    1.08444    1;
    1272    1    0    0    0    0    1    1.03716664    -11.0538699    380    1    1.10263    0.985605;
    1273    1    0    0    0    0    1    1.07662344    -13.9927554    380    1    1.10526    1;
    2822    1    0    0    0    0    1    1.07662344    -13.9927554    380    1    1.10526    1;
    2823    1    0    0    0    0    1    1.07663386    -13.991531    380    1    1.10526    1;
    2824    1    0    0    0    0    1    1.0766699    -13.9880032    380    1    1.10526    1;
    1274    1    321.5    49.6    0    0    1    1.0639664    -19.158536    225    1    1.08889    1;
    1275    1    -0.4    0    0    0    1    1.02168106    -13.3701608    63    1    1.06349    0.936508;
    1276    2    0    0    0    0    1    1.102    -13.0053125    150    1    1.14214    0.9;
    1277    1    0    0    0    0    1    1.05239389    -14.6922471    225    1    1.08889    1;
    1278    1    -0.3    -0    0    0    1    0.999347214    -13.4877443    63    1    1.06349    0.968254;
    1279    2    -15.7    -3.7    0    0    1    1.02666953    -7.42093087    225    1    1.08889    1;
    2825    1    0    0    0    0    1    0.996922263    -2.68312097    225    1    1.08889    1;
    1280    1    6.2    -0.8    0    0    1    1.04366255    -14.5455034    63    1    1.06688    0.936508;
    1281    1    0    0    0    0    1    1.05291178    -11.6837801    225    1    1.08889    0.933333;
    1282    1    43.7    9.1    0    0    1    0.977959031    -21.85664    63    1    1.06349    0.936508;
    1283    1    219.4    32.1    0    0    1    1.06959925    -5.48204282    380    1    1.10263    1;
    2826    1    214.5    37.7    0    0    1    1.06931887    -5.46697263    380    1    1.10263    1;
    1284    1    123.5    19.9    0    0    1    1.06551679    -15.4298256    225    1    1.08889    0.986667;
    1285    1    154.6    46    0    0    1    1.03367008    -13.5483468    225    1    1.08889    0.933333;
    1286    1    105    20.7    0    0    1    1.05201778    -20.4451787    225    1    1.08889    1;
    1287    1    0    0    0    0    1    1.07594601    -9.12117428    380    1    1.10263    1;
    1288    1    37.5    4.3    0    0    1    0.987027416    -14.7658084    63    1    1.06349    0.968254;
    1289    1    0    0    0    0    1    1.07163714    -14.2378694    225    1    1.08889    0.977778;
    2827    1    0    0    0    0    1    1.07149029    -14.2518451    225    1    1.08889    0.977778;
    1290    1    4.9    2.6    0    0    1    1.06610421    -7.54631399    225    1    1.08444    1;
    1291    1    89.5    36.5    0    80    1    1.06251883    -12.7560906    225    1    1.08889    0.928889;
    1292    1    0    0    0    0    1    1.06514984    -8.77661431    225    1    1.08889    0.933333;
    1293    1    39.3    21.5    0    0    1    1.01973555    -18.4474005    225    1    1.08915    0.986667;
    1294    2    0    0    0    0    1    1.038    -13.9097259    63    1    1.06349    0.936508;
    1295    1    210    64.9    0    0    1    1.06195343    -17.7476663    225    1    1.08444    1;
    1296    1    -0.3    0    0    0    1    1.03601713    -14.0567675    63    1    1.06349    0.968254;
    1297    1    25.4    4.9    0    0    1    1.02282536    -31.3729142    63    1    1.06349    0.968254;
    1298    1    242    23    0    0    1    1.06383802    -19.9402981    225    1    1.08889    1;
    1299    1    105.7    17    0    0    1    1.02821522    -18.7873009    225    1    1.09415    0.986667;
    1300    1    75.3    11.5    0    0    1    1.07398074    -22.3594963    225    1    1.08889    1;
    2828    1    74.4    26.8    0    0    1    1.07395313    -22.3592583    225    1    1.08889    1;
    1301    1    178.6    76.8    0    0    1    1.07401543    -22.3522018    225    1    1.08889    1;
    1302    1    24.9    -1.7    0    0    1    1.02871931    -17.4116356    63    1    1.06349    0.936508;
    1303    1    75.2    12    0    0    1    1.03465931    -15.6991353    225    1    1.08889    0.986667;
    1304    1    84    30.4    0    0    1    1.04962709    -20.8674879    225    1    1.08889    1;
    1305    1    9.2    9.6    0    0    1    1.05158719    -10.7339639    225    1    1.08889    0.933333;
    1306    1    0    0    0    0    1    1.06264811    -10.5741035    380    1    1.10526    1;
    2829    1    0    0    0    0    1    1.06271332    -12.328599    380    1    1.10526    1;
    1307    1    45    8    0    0    1    1.0151692    -26.8292765    63    1    1.06349    0.968254;
    1308    1    3.4    3.2    0    0    1    1.02715927    -18.0933694    150    1    1.1    0.9;
    1309    1    1    1.7    0    0    1    1.05830132    -19.0971141    225    1    1.15    0.8;
    1310    1    -0.7    14.4    0    0    1    1.00965753    -12.5941983    63    1    1.06349    0.968254;
    1311    1    0    0    0    0    1    1.06054241    -9.92002628    225    1    1.08444    1;
    1312    1    24.4    4.6    0    0    1    1.03167158    -17.4171809    63    1    1.06349    0.968254;
    1313    1    0    0    0    0    1    1.07749142    -13.6235832    225    1    1.08444    0.99353;
    1314    2    0    0    0    0    1    1.098    -12.8324138    150    1    1.11139    0.9;
    1315    1    28.3    -1.7    0    0    1    1.03872986    -11.9587588    225    1    1.08889    1;
    1316    1    80    3.5    0    0    1    1.07263645    -30.4214654    225    1    1.08444    1;
    1317    2    0    0    0    0    1    1.036    -8.98540114    63    1    1.06463    0.936508;
    1318    1    -4.9    -1.4    0    0    1    1.08888122    -2.04487751    380    1    1.10526    1;
    1319    1    0    0    0    0    1    1.06600618    -8.77277814    225    1    1.08889    0.933333;
    1320    1    65.2    12.7    0    0    1    1.05094687    -9.92401518    225    1    1.08889    0.933333;
    1321    1    15.1    2.4    0    0    1    1.02958304    -12.0365785    63    1    1.06349    0.968254;
    1323    1    0    0    0    0    1    1.05498323    -19.6996312    225    1    1.08889    1;
    2830    1    0    0    0    0    1    1.06569906    -18.2837264    225    1    1.08889    1;
    2831    1    0    0    0    0    1    1.04472909    -19.5298038    225    1    1.08889    1;
    1324    1    0    0    0    0    1    1.06789671    -13.819636    380    1    1.10526    1;
    2832    1    0    0    0    0    1    1.06576855    -14.138163    380    1    1.10526    1;
    1325    1    0    0    0    0    1    1.00748063    -29.8646272    63    1    1.06349    0.968254;
    1326    1    0    0    0    0    1    1.06346931    -27.8343694    225    1    1.08444    1;
    1327    1    26    2.6    0    0    1    1.01333548    -21.6001081    63    1    1.07937    0.920635;
    1328    1    0    0    0    0    1    1.07093676    -25.9394896    225    1    1.08444    1;
    1329    1    0    0    0    0    1    1.07359122    -20.6830689    380    1    1.10263    1;
    1330    1    0    0    0    0    1    1.02870043    -13.4828437    63    1    1.06349    0.936508;
    1331    1    16.8    3.8    0    0    1    0.999631212    -32.7111716    63    1    1.06349    0.968254;
    2833    1    17.8    3.8    0    0    1    0.999577761    -32.7294061    63    1    1.06349    0.968254;
    1332    1    186.2    43    0    0    1    1.079989    -9.03221292    225    1    1.08889    1;
    1333    1    0    0    0    0    1    1.06387538    -20.1640699    225    1    1.08889    1;
    1334    1    60.9    3.7    0    0    1    1.01899249    -20.851618    63    1    1.06349    0.968254;
    1335    2    0    0    0    0    1    1.046    -15.578736    63    1    1.07111    0.936508;
    1336    1    57.8    2.5    0    0    1    1.06377511    -12.4656597    225    1    1.08889    0.888889;
    1337    1    8.6    3.9    0    0    1    1.01312036    -21.1456304    63    1    1.06349    0.936508;
    1338    1    39.5    11.7    0    0    1    1.04702581    -14.5665971    63    1    1.06349    0.968254;
    1339    1    -2.7    -29.1    0    0    1    1.07171179    -11.4649141    225    1    1.08444    1;
    1340    1    142.3    119.5    0    0    1    1.02143186    -11.5055641    225    1    1.08889    0.986667;
    1341    1    10.4    -1    0    0    1    1.02810505    -16.0427836    63    1    1.06349    0.968254;
    1342    1    10.3    -9.8    0    0    1    1.00082258    -16.4267178    63    1    1.06349    0.936508;
    1343    1    16.1    22.5    0    0    1    1.00044257    -16.4031181    63    1    1.06349    0.936508;
    1344    1    48    12.1    0    0    1    1.07628601    -4.77465899    225    1    1.09283    0.986667;
    1345    1    158.6    44.1    0    0    1    1.07460916    -28.6185273    225    1    1.08444    1;
    2960    1    174    50    0    0    1    1.04877363    -24.3342787    225    1    1.08444    1;
    1346    2    0    -0.5    0    0    1    1.028    -11.9821746    63    1    1.06349    0.936508;
    1347    1    14.8    2.4    0    0    1    1.0427764    -16.6692778    63    1    1.06349    0.936508;
    1348    1    110.5    5.3    0    0    1    1.06184153    -11.3093005    225    1    1.08889    0.924444;
    1349    1    29.2    9.1    0    0    1    1.0304417    -16.3947662    63    1    1.06349    0.936508;
    1350    1    201.3    45    0    0    1    1.08602453    -7.25777326    225    1    1.08889    1;
    1351    1    376.5    51.7    0    0    1    1.04306703    -18.1849898    225    1    1.08889    1;
    1352    1    19.1    -0.9    0    0    1    0.998096802    -12.8964946    63    1    1.06349    0.936508;
    1353    1    29.3    -2.5    0    0    1    1.06208257    -14.8045236    225    1    1.08889    1;
    1354    2    13.4    1.9    0    0    1    1.009    -29.9853342    63    1    1.06349    0.968254;
    1355    2    0    0    0    0    1    1.012    -12.1870566    63    1    1.06349    0.936508;
    1356    1    13.4    3.2    0    0    1    1.04214175    -15.3030044    225    1    1.08889    0.986667;
    1357    1    0    -0    0    0    1    1.03627624    -11.3830648    63    1    1.06349    0.936508;
    1358    1    79.3    38.5    0    0    1    1.05526382    -12.1055739    225    1    1.08889    0.888889;
    1359    1    -2.7    -2.1    0    0    1    1.01892218    -19.0557481    225    1    1.09081    0.986667;
    1360    1    12.2    -1.8    0    0    1    1.03158255    -17.3826715    63    1    1.06349    0.936508;
    1361    1    0    0    0    0    1    1.06269144    -14.4083144    225    1    1.08889    0.977778;
    1362    1    0    0    0    0    1    1.07159797    -18.32436    225    1    1.08718    1;
    1363    1    0    0    0    0    1    1.08378735    -14.0882981    380    1    1.10263    1;
    1364    1    99.1    17.9    0    0    1    1.06876072    -7.61550603    225    1    1.08889    0.888889;
    1365    1    29.9    8.5    0    0    1    1.02414416    -18.9330552    63    1    1.07937    0.920635;
    1366    1    77.1    0.4    0    0    1    1.06476521    -14.3257985    225    1    1.08889    1;
    1367    1    0    0    0    0    1    0.989976642    -17.9165549    63    1    1.10699    0.96315;
    1368    1    99.4    17.5    0    0    1    1.07019896    -15.5082214    225    1    1.08444    1;
    1369    1    0    0    0    0    1    1.06305718    -21.388102    225    1    1.08444    1;
    2834    1    0    0    0    0    1    1.06306517    -21.3871084    225    1    1.08444    1;
    2835    1    0    0    0    0    1    1.06305676    -21.3880906    225    1    1.08444    1;
    1370    1    3.1    9.5    0    0    1    0.942351271    -9.2971699    45    1    1    0.888889;
    1371    1    0    0    0    0    1    1.0698787    -6.95639279    150    1    1.13628    0.9;
    1372    1    -4.1    -10.1    0    0    1    1.04878304    -11.5050879    225    1    1.08889    0.933333;
    1373    1    165.3    -5.9    0    0    1    1.06661777    -15.5731126    225    1    1.09121    1;
    1374    1    262.7    3.2    0    0    1    1.0629938    -21.3960565    225    1    1.08444    1;
    2836    1    0    0    0    0    1    1.0591311    -26.561025    225    1    1.08444    1;
    1375    1    52.4    7.3    0    0    1    1.01595909    -17.2693926    63    1    1.06349    0.968254;
    1376    1    0    0    0    0    1    1.07746075    -13.0437869    225    1    1.08444    1;
    1377    1    76.6    18.1    0    0    1    1.08725986    -7.33904572    225    1    1.08889    1;
    1378    1    13.6    3.7    0    0    1    1.01714453    -21.5242948    63    1    1.07937    0.920635;
    1379    1    0    0    0    0    1    1.07287075    -14.2638301    225    1    1.08444    1;
    1380    1    0    0    0    0    1    1.07011947    -12.9099256    380    1    1.10263    1;
    1381    1    0    0    0    0    1    1.03177817    -13.4346959    63    1    1.06349    0.968254;
    1382    1    33.2    2.6    0    0    1    1.05552521    -19.6786511    225    1    1.08444    1;
    1383    1    44    16.7    0    0    1    1.05671018    -11.4589161    225    1    1.09069    0.888889;
    1384    1    230.8    102.3    0    0    1    1.02815884    -11.1204334    225    1    1.08889    0.986667;
    1385    1    31.9    -0.6    0    0    1    1.08076217    -13.0436921    225    1    1.08444    1;
    1386    1    2.4    3.3    0    0    1    1.08732607    -3.56343955    225    1    1.09547    0.986667;
    1387    1    249    64.9    0    0    1    1.07745382    -10.3832046    380    1    1.10526    1;
    1388    1    29.9    -10.9    0    0    1    1.04390448    -15.2918534    63    1    1.06349    0.968254;
    2837    1    26.6    9.9    0    0    1    1.02109464    -15.1075696    63    1    1.06349    0.968254;
    2838    1    59.4    31.4    0    0    1    1.01424303    -15.3127325    63    1    1.06349    0.968254;
    1389    1    0    0    0    0    1    1.07826024    -13.4759977    225    1    1.08444    1;
    2839    1    0    0    0    0    1    1.07837788    -13.4705445    225    1    1.08444    1;
    2840    1    0    0    0    0    1    1.07840561    -13.4749654    225    1    1.08444    1;
    1390    1    6.7    3.7    0    0    1    1.05372276    -15.7858411    225    1    1.08889    1;
    1391    1    -3.1    9.6    0    0    1    1.08082896    -10.0464565    380    1    1.10526    1;
    1392    1    0    0    0    0    1    1.04135074    0.485610511    225    1    1.08444    1;
    2841    1    0    0    0    0    1    1.04253998    0.180568986    225    1    1.08444    1;
    1393    1    0    0    0    0    1    1.07663952    -20.4169151    20    1    1.2    0.8;
    2842    1    0    0    0    0    1    1.07663952    -20.4169151    20    1    1.2    0.8;
    2843    1    24.7    5.3    0    0    1    1.07618764    -20.4724114    20    1    1.2    0.8;
    1394    1    0    0    0    0    1    1.07624696    -20.4624038    225    1    1.08444    1;
    2844    1    0    0    0    0    1    1.07663952    -20.4169151    225    1    1.08444    1;
    1395    1    25.8    4.8    0    0    1    1.02708238    -14.5937995    63    1    1.06349    0.968254;
    1396    1    10.7    -3.3    0    0    1    1.05165948    -14.6743777    63    1    1.08546    0.920635;
    1397    1    -1.9    -3    0    0    1    1.00873172    -16.2824299    63    1    1.06349    0.936508;
    1398    1    41.3    5.4    0    0    1    1.00914757    -23.9264471    63    1    1.07937    0.920635;
    1399    1    -1    5.7    0    0    1    1.05115326    -20.7178972    225    1    1.08889    1;
    2845    1    41.6    10.7    0    0    1    1.05097281    -20.7317038    225    1    1.08889    1;
    1400    1    0    0    0    0    1    1.09774862    -0.931414871    380    1    1.10526    1;
    2846    1    0    0    0    0    1    1.09785309    -0.922502832    380    1    1.10526    1;
    2847    1    0    0    0    0    1    1.09785518    -0.922263143    380    1    1.10526    1;
    2848    1    0    0    0    0    1    1.09784829    -0.92246839    380    1    1.10526    1;
    1401    1    120.4    -5.3    0    0    1    1.07365418    -9.09830343    225    1    1.09534    0.986667;
    1402    1    0    0    0    0    1    1.08327174    -6.87356195    380    1    1.10526    1;
    1403    1    43.9    12    0    0    1    1.03252425    -11.8249624    225    1    1.08889    0.986667;
    1404    1    0    0    0    0    1    1.03219284    -10.7051068    225    1    1.08889    0.986667;
    1405    2    0    0    0    0    1    1.033    -6.56658121    20    1    1.2    0.8;
    2849    2    0    0    0    0    1    1.033    -6.59345376    20    1    1.2    0.8;
    2850    2    0    0    0    0    1    1.033    -6.54738624    20    1    1.2    0.8;
    1406    1    0    0    0    0    1    1.03217869    -10.6913227    225    1    1.08889    0.986667;
    2851    1    0    0    0    0    1    1.03217897    -10.6914749    225    1    1.08889    0.986667;
    2852    1    0    0    0    0    1    1.03217881    -10.6913861    225    1    1.08889    0.986667;
    1407    1    44.9    5.7    0    0    1    1.06653649    -20.3894045    225    1    1.08889    1;
    1408    1    47.9    13.9    0    0    1    1.05668788    -19.4589485    225    1    1.08889    1;
    2853    1    30.1    5.7    0    0    1    1.05694315    -19.4510545    225    1    1.08889    1;
    1409    1    46    5.2    0    0    1    1.0759722    -4.34757891    225    1    1.09682    0.986667;
    1410    1    0    0    0    0    1    1.08059034    -13.1064886    225    1    1.08444    1;
    1411    1    35.2    -7.2    0    0    1    1.0329032    -15.9955894    63    1    1.06349    0.936508;
    1412    1    45    4    0    0    1    1.02794746    -14.4691913    63    1    1.06349    0.936508;
    1413    1    0    0    0    0    1    1.02256129    -12.2242773    225    1    1.08889    0.933333;
    1414    2    0    0    0    0    1    1.036    -11.1488705    63    1    1.06349    0.936508;
    1415    1    113.7    13.9    0    0    1    1.04555967    -28.4120607    225    1    1.08444    1;
    1416    1    23.4    4.3    0    0    1    1.02587457    -14.1530475    63    1    1.06349    0.936508;
    1417    1    81.9    8.7    0    0    1    1.04025627    -18.7437139    225    1    1.08889    1;
    1418    1    39.5    8.4    0    0    1    1.07145195    -15.6508548    63    1    1.07374    0.936508;
    2854    1    16.3    7.4    0    0    1    1.05659409    -14.9137082    63    1    1.07374    0.936508;
    1419    1    49.4    4.3    0    0    1    1.0490451    -11.3892905    225    1    1.08889    0.933333;
    1420    1    46.5    5.2    0    0    1    1.02252587    -15.0523708    63    1    1.06349    0.936508;
    1421    1    42.7    3.3    0    0    1    1.06216805    -20.7077141    225    1    1.08889    1;
    2855    1    53.9    8.2    0    0    1    1.05708333    -20.1910045    225    1    1.08889    1;
    1422    1    35.6    14.4    0    0    1    1.07914602    -13.2431623    225    1    1.08444    1;
    1423    1    34    -7.1    0    0    1    1.03371987    -16.4301921    63    1    1.06349    0.936508;
    1424    1    11.4    3.7    0    0    1    1.02352671    -14.6095108    63    1    1.06349    0.936508;
    1425    1    27.1    0.2    0    0    1    1.02178459    -24.0486525    63    1    1.06349    0.968254;
    1426    1    3.5    4.5    0    0    1    1.08724768    -7.34069852    225    1    1.08889    1;
    1427    1    0    0    0    0    1    1.0348531    -16.7753442    63    1    1.06349    0.968254;
    1428    1    0    0    0    0    1    1.06857609    -13.9655296    225    1    1.08444    1;
    1429    1    54.6    0.2    0    0    1    1.03645386    -16.9961327    225    1    1.08975    0.986667;
    1431    1    49.4    10.8    0    0    1    1.06810218    -19.7111616    225    1    1.08889    1;
    2856    1    122.7    15    0    80    1    1.06434414    -20.0941308    225    1    1.08889    1;
    1432    1    -0.5    1.3    0    0    1    1.03979188    -15.1276951    63    1    1.06478    0.968254;
    1433    1    50.8    4.4    0    0    1    1.05663733    -13.0006832    225    1    1.08889    0.986667;
    1434    1    165    -7.7    0    0    1    1.06953339    -28.3413501    225    1    1.08444    1;
    1435    1    3    -0.6    0    0    1    1.04419666    -16.3869722    63    1    1.06505    0.936508;
    1436    1    0    0    0    0    1    1.08025808    -11.8924583    225    1    1.08889    1;
    2857    1    0    0    0    0    1    1.08174792    -9.01140199    225    1    1.08889    1;
    1437    1    0    0    0    0    1    1.08800934    -8.01779315    380    1    1.10526    1;
    1438    1    6.8    10.7    0    0    1    1.07031945    -10.3174701    225    1    1.08444    1;
    1439    1    -1.3    10.1    0    0    1    1.05507575    -15.918361    150    1    1.08    0.966667;
    1440    1    -5.8    -1.2    0    0    1    1.05932782    -15.7180993    225    1    1.08444    1;
    1441    1    4.6    -4.1    0    0    1    1.04971701    -16.9210769    63    1    1.07266    0.968254;
    1442    1    49.2    1.6    0    0    1    1.0180051    -18.4766362    63    1    1.06349    0.968254;
    1443    1    217    45.3    0    0    1    1.04624494    -17.2710146    225    1    1.08889    0.986667;
    1444    1    32.9    9.1    0    0    1    1.06378    -12.4288354    225    1    1.08889    0.888889;
    2858    1    50.3    9.9    0    0    1    1.06369713    -12.4374978    225    1    1.08889    0.888889;
    1445    1    101.7    3.4    0    0    1    1.06334328    -13.7751996    225    1    1.08889    0.964444;
    1446    1    39.6    -11.8    0    0    1    1.07324217    -6.96130371    225    1    1.08889    0.888889;
    1447    2    -2.8    -2.1    0    0    1    1.063    -21.7568919    63    1    1.06349    0.968254;
    1448    1    0    0    0    0    1    1.01777465    -22.329138    150    1    1.08    0.966667;
    1449    1    0    0    0    0    1    1.03017082    -16.6279271    63    1    1.06349    0.968254;
    1450    1    0    0    0    0    1    1.07007965    -12.4210181    225    1    1.08444    1;
    1451    1    61.2    7.7    0    0    1    1.07465272    -22.2592354    225    1    1.08889    1;
    2859    1    67.2    1.9    0    0    1    1.07472063    -22.2496839    225    1    1.08889    1;
    1453    1    13.6    1.8    0    0    1    1.06674442    -13.2207055    63    1    1.09235    0.920635;
    1454    1    0    0    0    0    1    1.06684541    -10.4546645    225    1    1.09179    1;
    1455    1    0    0    0    0    1    1.07299435    -7.34935373    380    1    1.10646    1;
    1456    1    6.4    3.7    0    0    1    1.01915975    -20.713491    63    1    1.07937    0.920635;
    1457    1    0    0.9    0    0    1    1.03847295    -13.1134442    63    1    1.06349    0.936508;
    1458    1    0    0    0    0    1    1.02758476    -12.3783126    225    1    1.08889    0.933333;
    1459    1    0    0    0    0    1    1.05517156    -8.91099113    380    1    1.10526    1;
    1460    1    4.8    2.9    0    0    1    1.06693279    -8.80067276    225    1    1.08889    0.888889;
    1461    1    37.2    9.6    0    0    1    1.0612065    -21.0176028    225    1    1.08889    1;
    2860    1    106.1    42.6    0    0    1    1.04527319    -21.2582763    225    1    1.08889    1;
    1462    1    15.9    0.6    0    0    1    1.05641937    -15.0056551    225    1    1.08889    0.888889;
    1463    1    14.5    2.1    0    0    1    1.06121938    -21.0400947    225    1    1.09084    1;
    2861    1    23    6.5    0    0    1    1.06129592    -21.0321642    225    1    1.09084    1;
    1464    1    0    0    0    0    1    1.05903165    -21.3353055    225    1    1.08889    1;
    2862    1    0    0    0    0    1    1.05934    -21.4206471    225    1    1.08889    1;
    1465    1    93.3    27.6    0    0    1    1.0612602    -9.34423559    225    1    1.08889    0.933333;
    1466    2    0    0    0    0    1    1.05    -6.60689856    20    1    1.2    0.8;
    2863    2    0    0    0    0    1    0.987    -11.5088868    20    1    1.2    0.8;
    1467    1    0    0    0    0    1    1.00096602    -13.9344063    63    1    1.06349    0.936508;
    1468    1    0    0    0    0    1    1.04604517    -9.73534986    225    1    1.08889    0.933333;
    1469    1    16.5    1    0    0    1    1.02553482    -13.373472    63    1    1.06349    0.968254;
    1470    1    -28.8    -32.6    0    0    1    1.08971193    -2.66715102    225    1    1.09304    0.986667;
    1471    1    131.2    20.2    0    0    1    1.08357218    -7.94476708    225    1    1.08889    1;
    1472    1    60.1    5.5    0    0    1    1.00120443    -16.3749252    63    1    1.06349    0.936508;
    1473    1    20    1.3    0    0    1    1.0213546    -22.9775644    63    1    1.07937    0.920635;
    1474    2    14.3    1.6    0    0    1    1.023    -14.6715168    63    1    1.06349    0.968254;
    1475    1    21.1    -0.9    0    0    1    1.00167112    -28.8845928    63    1    1.06349    0.968254;
    1476    1    6.3    -0.7    0    0    1    1.01804968    -18.835928    63    1    1.06349    0.936508;
    1477    1    0    0    0    0    1    1.06865609    -10.1521421    225    1    1.08889    0.977778;
    1478    1    -0.9    1.2    0    0    1    1.04180172    -15.000297    63    1    1.06349    0.968254;
    2864    1    -3.1    0.5    0    0    1    1.03975186    -15.1383515    63    1    1.06349    0.968254;
    1479    1    0    0    0    0    1    1.07021624    -12.360251    225    1    1.08889    0.977778;
    1480    1    9.4    -0.6    0    0    1    1.0266883    -18.4001476    63    1    1.06349    0.936508;
    1481    1    84.5    10    0    0    1    1.08223124    -8.24521398    225    1    1.08889    1;
    1482    1    14    2.8    0    0    1    1.03626307    -18.4851344    63    1    1.07937    0.920635;
    1483    1    220.5    56.4    0    80    1    1.0317799    -20.7539916    225    1    1.08889    0.998019;
    1484    1    0    0    0    0    1    1.04126095    -15.7424343    63    1    1.06826    0.936508;
    1485    1    0    0    0    0    1    1.05084622    -12.0670146    225    1    1.08889    0.933333;
    1486    1    60.1    10.1    0    0    1    0.978562638    -21.8591863    63    1    1.06349    0.936508;
    1487    1    81.6    32.7    0    0    1    1.06794472    -5.85154925    225    1    1.08889    0.986667;
    1488    1    0    0    0    0    1    1.06688673    -10.4551975    225    1    1.09246    1;
    1489    1    15.6    -13.2    0    0    1    1.07059846    -15.3351948    225    1    1.08986    0.986667;
    1490    2    0    0    0    0    1    1.03    -12.1134779    63    1    1.06349    0.936508;
    1491    1    113.2    -13.6    0    0    1    1.05617791    -11.3708391    225    1    1.08889    1;
    1492    1    0    0    0    0    1    1.06098031    -7.3431873    380    1    1.10526    1;
    1493    2    0    0    0    0    1    0.951090177    -10.7020755    45    1    1    0.888889;
    1494    1    19.5    7.6    0    0    1    1.07257918    -5.90197167    225    1    1.08889    0.986667;
    1495    1    1.6    0.1    0    0    1    1.00773776    -11.9904066    63    1    1.06349    0.968254;
    1496    1    128.7    48.3    0    0    1    1.05886308    -21.2100767    225    1    1.08889    1;
    1497    1    47.9    2.7    0    0    1    1.07143315    -14.9499821    225    1    1.08444    1;
    1498    1    91.8    17.3    0    0    1    1.06113507    -15.0177273    225    1    1.08889    1;
    1499    1    9.8    -0.1    0    0    1    0.956864352    -9.49547021    45    1    1.00009    0.888889;
    1500    1    0    0    0    0    1    1.05127758    -10.7730708    225    1    1.08889    0.933333;
    1502    1    18.9    3.4    0    0    1    1.05437239    -19.84155    225    1    1.08889    1;
    2865    1    47.6    12.9    0    0    1    1.06518338    -19.0868989    225    1    1.08889    1;
    1503    1    0    0    0    0    1    1.06505918    -14.9032221    380    1    1.10526    1;
    1504    1    9.7    -1.2    0    0    1    1.03293728    -13.4418095    63    1    1.15    0.8;
    1505    1    0    0    0    0    1    1.06533853    -8.80682129    225    1    1.08889    0.933333;
    1506    2    0    0    0    0    1    1.037    -13.1193637    63    1    1.06457    0.968254;
    1507    1    9.8    -0.5    0    0    1    1.021253    -18.960067    63    1    1.06349    0.968254;
    1508    1    6.8    -0.9    0    0    1    1.05262456    -20.3029375    225    1    1.08889    1;
    1509    1    0    0    0    0    1    1.05924031    -14.9577699    63    1    1.07121    0.936508;
    1510    1    0    0    0    0    1    1.06014494    -11.3292445    225    1    1.09292    0.933333;
    1511    1    0    0    0    0    1    1.04330067    -10.3669869    225    1    1.08889    0.986667;
    1512    1    0    0    0    0    1    1.06099903    -7.98369887    380    1    1.10526    1;
    1514    1    0    0    0    0    1    1.05116909    -20.7188022    225    1    1.08889    1;
    1515    1    0    0    0    0    1    1.05313627    -20.334246    225    1    1.08889    1;
    1516    1    0    0    0    0    1    1.06014731    -9.88981686    225    1    1.08889    0.933333;
    1517    1    0    -0    0    0    1    1.03209937    -11.4221597    63    1    1.06349    0.968254;
    1518    1    40.2    14.4    0    0    1    1.01649451    -11.7199066    225    1    1.08889    0.986667;
    1519    1    79    27.2    0    0    1    1.01827636    -11.9901953    225    1    1.08889    0.933333;
    1520    1    33.6    -2.1    0    0    1    1.05510274    -19.4733404    225    1    1.08889    1;
    1521    1    15.2    9.7    0    0    1    1.02876666    -19.1497716    63    1    1.06349    0.968254;
    1522    1    0    0    0    0    1    1.0718433    -14.7573942    225    1    1.08444    1;
    1523    1    32.5    0.3    0    0    1    1.06248331    -12.7683008    225    1    1.08889    0.888889;
    2866    1    89.7    24.8    0    0    1    1.06226946    -12.7872224    225    1    1.08889    0.888889;
    1525    1    0    0    0    0    1    1.06811752    -14.9864832    225    1    1.08889    0.986667;
    1526    1    0    0    0    0    1    1.07660346    -12.8114458    380    1    1.10526    1;
    1527    1    2.4    16.3    0    0    1    1.04113676    -13.6585684    225    1    1.08889    0.933333;
    1528    1    -0.5    1    0    0    1    0.985221814    -15.0581686    63    1    1.06349    0.936508;
    1529    1    -0.3    -1.1    0    0    1    1.0459636    -18.14291    63    1    1.07937    0.920635;
    1530    1    40.8    5.4    0    0    1    1.04595227    -18.1427624    63    1    1.07937    0.920635;
    1531    1    97.6    13.1    0    0    1    1.05681974    -14.0838576    225    1    1.08889    0.933333;
    1532    1    55.7    14.7    0    0    1    1.08271879    -4.84185779    380    1    1.10526    1;
    1533    1    12.2    2.1    0    0    1    0.998995227    -21.5055827    63    1    1.07937    0.920635;
    1534    1    116.7    34.6    0    0    1    1.05659457    -21.7564487    225    1    1.08889    1;
    1535    1    32.6    4.5    0    0    1    1.02094318    -26.3253268    63    1    1.06349    0.968254;
    1536    2    16.1    -3.4    0    0    1    1.011    -29.5137585    63    1    1.06349    0.968254;
    1538    1    0    0    0    0    1    1.03202182    -15.1707195    225    1    1.08889    0.986667;
    1539    1    0    0    0    0    1    1.0645994    -11.1102293    380    1    1.10526    1;
    2867    1    0    0    0    0    1    1.06114834    -11.5220928    380    1    1.10526    1;
    1540    1    10    -1.2    0    0    1    1.00385493    -27.9689835    63    1    1.06349    0.968254;
    1541    1    5.3    7.3    0    0    1    1.06243336    -8.54847431    225    1    1.08889    0.933333;
    1542    1    216    36.8    0    0    1    1.04146571    -23.4363803    225    1    1.08444    1;
    1543    1    14.2    11.5    0    0    1    1.04490828    -10.7778121    63    1    1.06349    0.968254;
    1544    1    0    0    0    0    1    1.06903341    -9.37926789    225    1    1.08444    1;
    1545    1    213.4    37.4    0    0    1    1.04825457    -11.1613208    225    1    1.08889    0.933333;
    1546    1    0.6    -1.2    0    0    1    1.0255069    -13.1780986    225    1    1.08889    1;
    2868    1    -2.5    -1.8    0    0    1    1.02551878    -13.1735922    225    1    1.08889    1;
    1547    1    27.7    12.4    0    0    1    1.01257547    -24.6269664    63    1    1.06349    0.968254;
    1548    1    25.4    1.7    0    0    1    1.03241326    -19.8116846    63    1    1.06349    0.968254;
    1549    1    97.2    12.4    0    0    1    1.0569894    -19.4281043    225    1    1.08889    1;
    1550    1    39.3    1.2    0    0    1    1.03050494    -15.0958318    63    1    1.06349    0.968254;
    1551    1    112.7    -0.1    0    0    1    1.06710404    -10.7690224    225    1    1.08889    0.968889;
    1552    1    5.8    0.6    0    0    1    0.993990414    -29.77134    63    1    1.06349    0.968254;
    1553    1    85.3    -18.7    0    0    1    1.05199398    -25.0372739    225    1    1.08657    1;
    1554    1    1.6    11.5    0    0    1    1.08768056    -12.9085816    150    1    1.10695    0.9;
    1555    1    17    -1.6    0    0    1    1.02148656    -11.5051845    225    1    1.08889    0.986667;
    1556    1    211.4    14.4    0    0    1    1.07241294    -30.7464595    225    1    1.08444    1;
    1557    1    16.9    -0.5    0    0    1    1.02500818    -15.5532182    63    1    1.06349    0.936508;
    1558    1    -1.9    -1.6    0    0    1    1.08904203    -1.98254277    380    1    1.10526    1;
    2869    1    -1.9    -1.5    0    0    1    1.08904193    -1.98254238    380    1    1.10526    1;
    1559    1    65.8    -1.9    0    0    1    1.06022981    -12.0115192    225    1    1.08889    0.933333;
    2870    1    88.9    20.4    0    0    1    1.07525184    -8.69505707    225    1    1.08889    0.933333;
    1560    1    0    0    0    0    1    1.03558435    -15.0288625    63    1    1.06849    0.936508;
    1561    1    8.3    -1.3    0    0    1    1.03578726    -15.017964    63    1    1.0686    0.936508;
    2871    1    10.2    -1.3    0    0    1    1.03558435    -15.0288625    63    1    1.0686    0.936508;
    1562    1    38.4    5.3    0    0    1    0.990886354    -20.9655666    63    1    1.06349    0.936508;
    1563    1    149.1    6.1    0    0    1    1.05785563    -21.4832476    225    1    1.08889    1;
    2872    1    17.4    4    0    80    1    1.06358295    -19.6424513    225    1    1.08889    1;
    1564    1    -14.8    10.8    0    0    1    1.06639215    -11.6500463    63    1    1.06511    0.968254;
    1565    1    10.9    2.7    0    0    1    1.06775114    -10.7975459    225    1    1.08444    1;
    1566    1    0.1    -0.4    0    0    1    1.01452442    -15.6796997    63    1    1.06391    0.936508;
    1567    1    189.6    14.6    0    0    1    1.08425532    -3.8460009    225    1    1.09831    0.986667;
    1568    1    0    0    0    0    1    1.10594811    1.34315548    380    1    1.11057    1;
    1569    1    11.3    3.6    0    0    1    0.927303329    -11.0561924    45    1    1    0.888889;
    1570    1    40.5    12.9    0    0    1    1.05762873    -19.2091763    20    1    1.2    0.8;
    1571    1    0    0    0    0    1    1.05776099    -19.1923577    225    1    1.08614    1;
    1572    1    116.5    26.1    0    0    1    1.05786627    -17.7508322    225    1    1.08889    1;
    1573    2    0    0    0    0    1    1.018    -14.4577443    63    1    1.06349    0.936508;
    1574    1    41.6    6.6    0    0    1    1.04927356    -13.1566081    225    1    1.08889    0.888889;
    2873    1    30.2    7.9    0    0    1    1.04932271    -13.1311803    225    1    1.08889    0.888889;
    1575    1    75.3    -29    0    0    1    1.07733867    -19.5517523    225    1    1.09083    1;
    1576    2    15.9    1.7    0    0    1    1.019    -28.2882617    63    1    1.06349    0.960838;
    1577    1    0    0    0    0    1    1.01848834    -19.7771357    63    1    1.06349    0.968254;
    2874    1    20.2    3.7    0    0    1    1.02042293    -15.2689167    63    1    1.06349    0.968254;
    1578    1    24.8    3    0    40    1    1.05505224    -17.1574586    63    1    1.06349    0.968254;
    1579    1    45.9    15.9    0    0    1    1.06943775    -12.7005199    225    1    1.08444    1;
    1580    1    0    0    0    0    1    1.03979933    -15.1281941    63    1    1.06479    0.968254;
    1581    1    0    0    0    0    1    1.07207594    -13.5408864    225    1    1.08444    1;
    1582    1    0    0    0    20    1    1.04385528    -19.13282    63    1    1.07937    0.920635;
    1583    1    0    0    0    0    1    1.06155389    -14.6291325    225    1    1.08889    1;
    1584    1    34.1    5.3    0    0    1    0.999813027    -16.733294    63    1    1.06349    0.936508;
    1585    1    0.2    0.4    0    0    1    1.0551997    -11.0628296    63    1    1.06618    0.968254;
    1586    1    0    0    0    0    1    1.06521674    -8.75428686    225    1    1.08889    0.933333;
    1587    1    0    0    0    0    1    1.03599272    -10.9669064    63    1    1.06564    0.936508;
    2875    1    0    0    0    0    1    1.03599103    -10.9668782    63    1    1.06564    0.936508;
    1588    1    15.7    -3.6    0    0    1    1.03128017    -17.1150864    63    1    1.06349    0.936508;
    1589    1    -0.4    0.7    0    0    1    1.00940539    -20.0169898    63    1    1.06349    0.968254;
    1590    1    0    0    0    0    1    1.06098518    -14.9944478    225    1    1.08889    0.977778;
    1591    1    0    0    0    0    1    1.02038704    -19.5914455    63    1    1.06349    0.968254;
    1592    1    16.4    0.1    0    0    1    1.00604151    -27.0733967    63    1    1.06349    0.968254;
    1593    2    0    0    0    0    1    1.012    -22.58236    20    1    1.2    0.8;
    1594    2    6    -2.4    0    0    1    1.015    -24.928595    63    1    1.07567    0.968254;
    1595    1    0    0    0    0    1    1.0110825    -23.5761237    150    1    1.08    0.966667;
    1596    1    45.6    5.6    0    0    1    0.990884952    -33.3961473    63    1    1.06349    0.968254;
    2876    1    0    0    0    0    1    0.9915584    -33.2988653    63    1    1.06349    0.968254;
    1597    1    14.7    3.5    0    0    1    1.03378011    -9.28396899    63    1    1.06385    0.936508;
    1598    1    2.7    -1.1    0    0    1    1.07219582    -11.2005997    225    1    1.08444    1;
    1599    1    0    0    0    0    1    1.08430446    -7.43204117    380    1    1.10263    1;
    2877    1    0    0    0    0    1    1.08430628    -7.42583024    380    1    1.10263    1;
    1600    1    43.4    7    0    0    1    1.0288647    -12.412616    63    1    1.06349    0.936508;
    1602    1    102.2    11.1    0    0    1    1.06268983    -9.57716078    225    1    1.08889    0.986667;
    1603    1    0    0    0    0    1    1.06659901    -5.76283499    380    1    1.10526    1;
    1604    2    0    0    0    0    1    1.038    -16.2773828    63    1    1.06349    0.968254;
    1605    1    0    0    0    0    1    1.06914076    -12.1224917    225    1    1.08718    1;
    1606    2    0    0    0    0    1    1.03    -12.2539414    63    1    1.06349    0.936508;
    1607    1    5.2    -0.8    0    0    1    1.029993    -22.8534812    63    1    1.07937    0.920635;
    1608    1    49.8    -1.3    0    0    1    1.06933933    -10.4030276    225    1    1.09054    1;
    1609    1    -0.1    -0.2    0    0    1    1.0510648    -15.5505765    63    1    1.06591    0.936508;
    1610    1    13.7    -0.5    0    0    1    1.04752785    -15.7833941    63    1    1.06517    0.936508;
    1611    1    88.6    7.8    0    0    1    1.06451067    -12.4990007    225    1    1.08444    1;
    2878    1    114.2    10.3    0    0    1    1.0633217    -12.7509758    225    1    1.08444    1;
    1612    2    0    0    0    0    1    1.001    -12.3702734    63    1    1.06349    0.936508;
    1613    1    7.8    -2    0    0    1    1.01981965    -16.4606004    63    1    1.06349    0.936508;
    1614    2    8.5    -0.4    0    0    1    1.066    -8.76713873    225    1    1.08889    0.933333;
    1615    2    0    0    0    0    1    1.028    -11.7602313    63    1    1.06349    0.936508;
    1616    1    93.6    26    0    0    1    1.07624281    -4.25414749    225    1    1.09531    0.986667;
    2952    1    127.5    37.3    0    0    1    1.07986941    -3.6178219    225    1    1.09531    0.986667;
    1617    1    5.8    1.3    0    0    1    0.933184914    -10.6666487    45    1    1    0.888889;
    1618    1    20.1    2.7    0    0    1    1.05493243    -19.3176931    20    1    1.2    0.8;
    2879    1    31.9    1.9    0    0    1    1.05492991    -19.3228043    20    1    1.2    0.8;
    2880    1    20.4    3.7    0    0    1    1.05492428    -19.3177816    20    1    1.2    0.8;
    1619    1    158.4    23.6    0    0    1    1.05496889    -19.309152    225    1    1.08444    1;
    1620    1    233.7    90.4    0    0    1    1.08491366    -2.70991295    225    1    1.0926    0.986667;
    1621    1    20.4    3.8    0    0    1    1.03219555    -14.2475652    63    1    1.06349    0.936508;
    2881    1    21.5    1.3    0    0    1    1.03224358    -14.2568997    63    1    1.06349    0.936508;
    1622    1    59.9    8.5    0    0    1    1.07679374    -19.9343964    20    1    1.2    0.8;
    1623    1    0    0    0    0    1    1.07690378    -19.9099855    225    1    1.08444    1;
    1624    1    9.5    -5.1    0    0    1    1.01680685    -19.3288717    63    1    1.07937    0.920635;
    1625    1    27.5    -4.7    0    0    1    1.00923697    -33.5290183    63    1    1.06349    0.968254;
    1626    1    39.9    2.6    0    0    1    0.989528263    -31.0132901    63    1    1.06349    0.959903;
    1627    1    30.9    1.7    0    0    1    1.01334264    -13.5643897    63    1    1.06349    0.936508;
    1628    1    1.4    0.2    0    0    1    0.956797247    -9.50196001    45    1    1.00009    0.888889;
    1629    1    15.9    7.5    0    0    1    1.02959891    -16.6295192    63    1    1.06349    0.936508;
    1630    2    0    0    0    0    1    1.018    -10.6608736    63    1    1.06349    0.968254;
    1631    1    104.9    16.4    0    0    1    1.04828716    -20.9768735    225    1    1.08889    1;
    2882    1    40.5    4.4    0    0    1    1.05680964    -19.4654746    225    1    1.08889    1;
    1632    1    0    0    0    0    1    1.0280492    -13.3137418    63    1    1.06349    0.968254;
    1633    1    110.3    15.7    0    0    1    1.05691993    -11.9249247    225    1    1.09245    0.986667;
    1634    1    67    13.2    0    0    1    1.06999953    -15.7861908    20    1    1.2    0.8;
    1635    1    0    0    0    0    1    1.07015226    -15.7586857    225    1    1.08444    1;
    1636    1    127.5    6    0    0    1    1.04546264    -17.9077084    225    1    1.08889    1;
    1637    1    148.7    25.7    0    0    1    1.05094301    -20.7761059    225    1    1.08889    1;
    1638    1    0    0    0    0    1    1.0630413    -9.42142706    225    1    1.09205    1;
    1639    1    20    0.1    0    0    1    1.04832192    -14.5894378    63    1    1.06349    0.968254;
    1640    1    45.5    6.9    0    0    1    1.03042747    -12.7308352    63    1    1.06349    0.936508;
    1641    1    41.6    2.1    0    0    1    1.00499716    -33.6610993    63    1    1.06349    0.967316;
    1643    1    -2.7    -2.8    0    0    1    0.981235754    -22.3464884    63    1    1.06349    0.936508;
    1644    1    33.4    10.6    0    0    1    1.06400183    -12.2338048    225    1    1.08889    0.888889;
    2883    1    26.7    -2.7    0    0    1    1.06429709    -12.229713    225    1    1.08889    0.888889;
    1645    1    136.5    28.6    0    0    1    1.07200914    -12.398    225    1    1.08889    1;
    1646    1    7.8    -1.7    0    0    1    1.02780373    -11.993524    63    1    1.06349    0.936508;
    1647    1    10.8    7.1    0    0    1    0.983319024    -15.2006637    63    1    1.06349    0.968254;
    1648    1    0.7    0.3    0    0    1    1.02330885    -17.2913628    63    1    1.06349    0.936508;
    1649    1    24.6    0.2    0    0    1    0.960950378    -25.5129108    63    1    1.06349    0.936508;
    1650    1    35.4    5.7    0    0    1    1.03864585    -16.257781    63    1    1.06811    0.936508;
    1651    1    60.2    2    0    0    1    1.00909152    -33.1399696    63    1    1.06349    0.968254;
    1652    1    22.5    11.6    0    0    1    1.0327013    -13.9471661    63    1    1.06349    0.968254;
    1653    1    0    0    0    0    1    1.06847664    -14.848198    150    1    1.09333    0.966667;
    1654    1    0    0    0    0    1    1.06926467    -12.3753053    225    1    1.08444    1;
    1655    1    31.5    5.4    0    0    1    0.987800019    -16.2636666    63    1    1.06349    0.936508;
    1656    1    37.2    7.6    0    0    1    1.03762957    -14.6163083    63    1    1.06349    0.968254;
    1657    2    0    0    0    0    1    1.014    -22.0695529    150    1    1.08    0.966667;
    1658    1    4.2    -2.4    0    0    1    1.0342554    -15.5151601    63    1    1.07937    0.920635;
    2884    1    8.4    -0.9    0    0    1    1.02375581    -21.8133841    63    1    1.07937    0.920635;
    1659    1    0    0    0    0    1    1.05244812    -14.7521677    225    1    1.08889    1;
    1660    1    36.8    5.7    0    0    1    1.03484594    -16.1405352    63    1    1.06349    0.968254;
    1661    1    201.8    37.4    0    0    1    1.04895266    -16.7183167    225    1    1.08889    1;
    1662    1    4.8    2.7    0    0    1    1.02809964    -15.428593    63    1    1.06593    0.936508;
    2885    1    -0.5    -3.3    0    0    1    1.01974981    -13.7595163    63    1    1.06593    0.936508;
    1663    1    0.4    -0.2    0    0    1    1.058061    -11.5065857    225    1    1.08889    0.933333;
    1664    1    0    0    0    0    1    1.08334496    -4.91299985    380    1    1.10526    1;
    2886    1    0    0    0    0    1    1.0822119    -4.97266883    380    1    1.10526    1;
    1665    1    73.1    -0.9    0    0    1    1.08122111    -4.92167261    225    1    1.08889    0.968889;
    1666    2    0    0    0    0    1    1.024    -10.1776624    20    1    1.2    0.8;
    2887    2    0    0    0    0    1    1.024    -10.1865503    20    1    1.2    0.8;
    2888    2    0    0    0    0    1    1.024    -10.1782973    20    1    1.2    0.8;
    1667    1    0    0    0    0    1    1.02381681    -11.313092    225    1    1.08889    0.986667;
    2890    1    0    0    0    0    1    1.02381676    -11.3130014    225    1    1.08889    0.986667;
    2891    1    0    0    0    0    1    1.02381999    -11.3247025    225    1    1.08889    0.986667;
    2892    1    0    0    0    0    1    1.02381676    -11.3130079    225    1    1.08889    0.986667;
    1668    1    0    0    0    0    1    1.02381999    -11.3247025    225    1    1.08889    0.986667;
    1669    1    1.7    -6.4    0    0    1    1.07918164    -5.0040809    225    1    1.092    0.986667;
    1670    1    4.3    1.6    0    0    1    1.00725334    -28.9680696    63    1    1.06349    0.968254;
    1671    2    0    0    0    0    1    1.036    -15.8261813    63    1    1.07937    0.952381;
    1672    1    33.6    3.7    0    0    1    0.988258799    -18.2028705    63    1    1.10709    0.962027;
    2893    1    43.1    7.1    0    0    1    0.988984385    -18.0379004    63    1    1.10709    0.962027;
    1673    1    0    0    0    0    1    1.10583722    -11.5244281    63    1    1.1053    0.968254;
    2894    1    0    0    0    0    1    1.10583722    -11.5244281    63    1    1.1053    0.968254;
    1674    1    0    0    0    0    1    1.06713336    -11.5244281    150    1    1.08    0.966667;
    1675    1    0    0    0    0    1    1.00022854    -19.2478334    20    1    1.2    0.8;
    1676    1    0    0    0    0    1    1.00022854    -19.2478334    63    1    1.06349    0.936508;
    1677    1    0    0    0    0    1    1.06277732    -12.3087363    380    1    1.10526    1;
    1678    2    61.8    8.8    0    0    1    1.026    -17.7938182    63    1    1.06349    0.968254;
    1679    2    0    0    0    0    1    1.048    -13.0036698    20    1    1.2    0.8;
    1680    1    0    0    0    0    1    1.04466315    -14.1248653    63    1    1.06651    0.936508;
    1681    2    0    0    0    0    1    1.049    -14.3753049    225    1    1.08889    1;
    1682    1    94.2    5.7    0    0    1    1.05392043    -15.3090066    225    1    1.08889    0.937778;
    1683    1    48.4    9.1    0    0    1    1.01997899    -26.3900924    63    1    1.06349    0.968254;
    1684    1    5.7    -8.1    0    0    1    1.02595961    -17.8778126    63    1    1.07389    0.968254;
    1685    1    8.7    13.8    0    0    1    1.03201824    -11.4201234    63    1    1.06349    0.968254;
    1686    1    0    0    0    0    1    1.07500007    -10.2289275    150    1    1.08    0.966667;
    1687    1    0    0    0    0    1    1.06600979    -9.04130983    225    1    1.08444    1;
    1688    1    5.1    -2.8    0    0    1    1.06292793    -10.2010142    225    1    1.08444    1;
    1689    1    0    0    0    0    1    1.08003685    -6.00378964    380    1    1.10263    1;
    1690    1    0    0    0    0    1    1.02502019    -20.3374059    63    1    1.06349    0.968254;
    1691    1    31.5    2.3    0    0    1    1.02284999    -16.2129827    63    1    1.06602    0.936508;
    1692    1    38.7    5.2    0    0    1    1.01327798    -13.473402    63    1    1.06349    0.936508;
    1693    1    25.6    5.2    0    0    1    1.03987232    -10.9828886    225    1    1.08889    1;
    1694    1    0.1    1.5    0    0    1    1.05909329    -14.9548104    63    1    1.07114    0.936508;
    1695    1    -0.4    1.4    0    0    1    1.03427229    -16.1934769    63    1    1.06349    0.968254;
    1697    1    0    0    0    0    1    1.06800225    -13.6620262    225    1    1.08889    1;
    1698    1    0    0    0    0    1    1.0739748    -10.3685146    380    1    1.10526    1;
    1699    1    29.1    -6    0    0    1    1.02057361    -13.81674    63    1    1.06349    0.936508;
    1700    1    2.8    -8.8    0    0    1    0.989926751    -17.8439565    150    1    1.1    0.9;
    1701    1    18.8    11.9    0    0    1    1.04419947    -17.8437912    225    1    1.08889    1;
    1702    1    -116.1    -15.6    0    0    1    1.02588279    -7.85962779    225    1    1.09695    1;
    1703    1    0    0    0    0    1    1.01044817    -19.7133175    63    1    1.06499    0.936508;
    1704    1    32.4    4.1    0    0    1    1.02689659    -17.3539897    63    1    1.06349    0.936508;
    1705    1    21    -1.5    0    0    1    1.01229575    -19.1321114    63    1    1.06349    0.936508;
    1706    1    9    3.3    0    0    1    1.03118087    -22.3452324    63    1    1.07937    0.920635;
    1707    1    110    11.6    0    0    1    1.08445293    -7.5921484    380    1    1.10526    1;
    1708    2    128.9    63.2    0    0    1    1.03    -17.4241652    225    1    1.08889    0.986667;
    1709    1    0    0    0    0    1    1.07733662    -9.23591989    225    1    1.08444    1;
    2895    1    0    0    0    0    1    1.07984546    -8.55325852    225    1    1.08444    1;
    1710    1    0    0    0    0    1    1.08763172    -4.71620898    380    1    1.10263    1;
    1711    1    0    0    0    0    1    1.05560867    -15.1930129    225    1    1.08444    1;
    1712    1    0    0    0    0    1    1.05932837    -26.6764099    225    1    1.08444    1;
    1713    1    0    0    0    0    1    1.01606802    -13.7430955    63    1    1.06349    0.968254;
    1714    1    36.7    7    0    0    1    1.01606418    -13.7430133    63    1    1.06349    0.968254;
    1715    1    187.1    71.1    0    0    1    1.04800934    -21.2310984    225    1    1.08889    1;
    1716    1    3.1    1.2    0    0    1    0.955916307    -9.54341062    45    1    1    0.888889;
    1717    1    9    -0.7    0    0    1    1.03539141    -16.6362031    63    1    1.06618    0.936508;
    1718    1    99.3    27.3    0    0    1    1.07454211    -22.3480479    225    1    1.08889    1;
    1719    1    162.7    12.5    0    0    1    1.08416688    -8.04064224    380    1    1.10526    1;
    2896    1    160.1    40.4    0    0    1    1.08360994    -8.03623485    380    1    1.10526    1;
    1720    1    29.3    7.4    0    0    1    1.05038239    -13.8939232    63    1    1.06758    0.968254;
    2994    1    12.6    -1.9    0    0    1    1.04964559    -14.5367388    63    1    1.06758    0.968254;
    1721    1    0    0    0    0    1    1.06241634    -10.7677963    225    1    1.08444    1;
    1722    1    0    0    0    0    1    1.05638512    -16.7907788    225    1    1.08889    1;
    1723    1    0    0    0    0    1    1.07264011    -12.3247288    380    1    1.10526    1;
    2897    1    0    0    0    0    1    1.07330629    -12.0964791    380    1    1.10526    1;
    1724    1    309.3    -49.9    0    0    1    1.0556936    -24.609677    225    1    1.08444    1;
    1725    1    29.1    7.6    0    0    1    1.03753411    -16.5110967    63    1    1.06349    0.968254;
    1726    1    21.8    1.3    0    0    1    0.982319203    -24.0707531    63    1    1.06796    0.936508;
    1727    1    125    30    0    0    1    1.05530902    -12.1121316    225    1    1.08889    0.888889;
    1728    1    24.2    1.4    0    0    1    1.05698636    -21.3131325    225    1    1.08889    1;
    1729    1    0    0    0    0    1    1.03911325    -14.4016335    63    1    1.06349    0.968254;
    1730    1    23.7    5.1    0    0    1    1.0175538    -16.6143197    225    1    1.08889    0.986667;
    1731    1    49.8    8.3    0    0    1    1.01772002    -14.6367457    63    1    1.06349    0.936508;
    1732    1    137.1    26.3    0    0    1    1.08193146    -10.541162    380    1    1.10526    1;
    2898    1    137.1    27.4    0    0    1    1.08185102    -10.5509131    380    1    1.10526    1;
    1733    1    90    30.3    0    0    1    1.03732087    -20.9048769    225    1    1.08889    1;
    1734    1    92.4    24.1    0    0    1    1.04608547    -21.1993594    225    1    1.08889    1;
    1735    1    335.2    28.3    0    0    1    1.0849246    -5.98761676    380    1    1.10526    1;
    1736    1    38.2    3.3    0    0    1    1.06534963    -15.0217062    225    1    1.08889    0.986667;
    2899    1    34.1    9    0    0    1    1.06596925    -15.2983095    225    1    1.08889    0.986667;
    1737    1    0    0    0    0    1    1.01143374    -22.5676456    63    1    1.07937    0.920635;
    1739    1    0    0    0    0    1    1.07078384    -14.4238403    225    1    1.09146    1;
    1740    1    0    0    0    0    1    1.08282494    -9.46187406    380    1    1.10526    1;
    1741    1    0    0    0    0    1    0.957452869    -13.6037367    45    1    1    0.888889;
    1742    1    2.1    -1.2    0    0    1    1.00893875    -14.009489    63    1    1.06349    0.936508;
    1743    1    81.6    -2.1    0    0    1    1.04906592    -17.3336203    225    1    1.08889    1;
    1744    1    71.5    22.6    0    61    1    1.03101767    -28.4499095    63    1    1.06349    0.968254;
    1745    1    0    0    0    0    1    1.05546815    -24.739653    225    1    1.08444    1;
    1746    1    0    0    0    0    1    1.05778673    -22.8339633    380    1    1.10263    1;
    1747    1    0    0    0    0    1    1.02703024    -15.2722488    63    1    1.06349    0.968254;
    1748    1    249    0.2    0    0    1    1.06837651    -26.2404842    225    1    1.08444    1;
    1749    1    10.7    -0.5    0    0    1    1.03812727    -11.8704392    63    1    1.06349    0.968254;
    1750    1    0    0    0    0    1    1.04427994    -15.5435416    63    1    1.07119    0.936508;
    1751    1    0    0    0    0    1    1.04891235    -12.3923799    225    1    1.08889    0.933333;
    1752    1    -0    0    0    0    1    1.03359834    -11.4092015    63    1    1.06349    0.968254;
    2900    1    0    0.6    0    0    1    1.03339075    -11.4056862    63    1    1.06349    0.968254;
    1753    1    0    0    0    0    1    1.04314535    1.16535047    225    1    1.08889    0.977778;
    2901    1    0    0    0    0    1    1.04456082    0.679973359    225    1    1.08889    0.977778;
    2902    1    0    0    0    0    1    1.04283498    0.975720163    225    1    1.08889    0.977778;
    2903    1    0    0    0    0    1    1.04159754    1.12053737    225    1    1.08889    0.977778;
    1754    2    0    0    0    0    1    1.017    -10.8265839    63    1    1.06349    0.968254;
    1755    1    13.2    1.3    0    0    1    1.01605237    -19.2294547    63    1    1.06349    0.968254;
    1756    1    101.2    4.9    0    0    1    1.06283711    -11.5151198    225    1    1.08889    0.888889;
    1757    1    0.1    2    0    0    1    1.06286156    -11.5049962    225    1    1.08889    0.888889;
    1758    1    0    0    0    0    1    1.06774525    -7.18573261    225    1    1.08444    1;
    2904    1    0    0    0    0    1    1.04110421    0.45162604    225    1    1.08444    1;
    2905    1    0    0    0    0    1    1.03970793    0.410627156    225    1    1.08444    1;
    2906    1    0    0    0    0    1    1.04126241    0.456421823    225    1    1.08444    1;
    2907    1    0    0    0    0    1    1.04140622    0.595783151    225    1    1.08444    1;
    2908    1    0    0    0    0    1    1.04004106    0.569455022    225    1    1.08444    1;
    2909    1    0    0    0    0    1    1.04202395    0.0307223808    225    1    1.08444    1;
    2910    1    0    0    0    0    1    1.04089015    0.313899932    225    1    1.08444    1;
    2911    1    0    0    0    0    1    1.04243309    0.163652866    225    1    1.08444    1;
    1759    3    0    0    0    0    1    1.09438071    -1.95252792    380    1    1.10263    1;
    1760    2    -5.9    0.3    0    0    1    1.039    -15.0604981    63    1    1.08212    0.920635;
    1761    2    0    0    0    0    1    1.091    -12.7061925    150    1    1.1089    0.9;
    1762    1    133.7    49.5    0    0    1    1.0322057    -17.76294    225    1    1.08889    1;
    1763    1    5.7    0.3    0    0    1    1.07149208    -8.0739457    225    1    1.08889    0.888889;
    2912    1    57.2    15.2    0    0    1    1.07128538    -8.08799749    225    1    1.08889    0.888889;
    2913    1    -1.3    0.5    0    0    1    1.07150653    -8.07199023    225    1    1.08889    0.888889;
    1764    1    61.3    14.6    0    0    1    1.05059207    -20.8179766    225    1    1.08889    1;
    1765    1    3.1    -3.5    0    0    1    1.07664113    -7.49622519    225    1    1.09573    0.986667;
    1766    1    46.5    6.7    0    0    1    1.00579593    -30.240294    63    1    1.06349    0.968254;
    1767    1    58.8    18.1    0    0    1    1.04948116    -27.6786912    225    1    1.08444    1;
    1768    1    0    -3.3    0    0    1    1.07537543    -10.7789755    225    1    1.08517    1;
    1769    1    -0.3    -1.5    0    0    1    1.03195298    -12.4235223    45    1    1.07175    0.933333;
    1770    1    44.3    17    0    0    1    0.968631783    -17.5535003    63    1    1.06349    0.936508;
    1771    1    34.7    -6.7    0    50    1    1.00552358    -32.2165578    63    1    1.06349    0.968254;
    1772    1    0    0    0    0    1    1.04573615    -28.3632046    225    1    1.08444    1;
    1773    1    62.5    31.6    0    0    1    0.957452869    -13.6037367    45    1    1    0.888889;
    1774    1    0    0    0    0    1    1.04449558    -11.8283502    225    1    1.08889    0.933333;
    1775    1    18    21.4    0    0    1    1.04179455    0.645087923    225    1    1.04444    0.982222;
    1776    2    0    0    0    0    1    1.033    -13.9242177    63    1    1.06349    0.968254;
    2914    2    0    0    0    0    1    1.033    -13.9242177    63    1    1.06349    0.968254;
    1777    1    39.8    6.6    0    0    1    1.00418884    -18.9395252    63    1    1.06349    0.968254;
    1778    1    0    0    0    0    1    1.07403788    -18.4903287    225    1    1.08889    1;
    2915    1    0    0    0    0    1    1.06702043    -18.6695963    225    1    1.08889    1;
    1779    1    119.5    22.8    0    0    1    1.07590476    -8.64345055    225    1    1.08889    0.933333;
    1780    1    25.2    -5.4    0    0    1    0.998397384    -21.7914206    63    1    1.06349    0.965889;
    1781    1    0    0    0    0    1    0.971159862    -23.0134524    63    1    1.06349    0.968254;
    1782    2    0    0    0    0    1    1.016    -21.3907049    150    1    1.08    0.966667;
    1783    1    0    0    0    0    1    1.0206185    -14.04195    63    1    1.06349    0.968254;
    1784    1    44.5    3    0    0    1    0.996789766    -32.3601415    63    1    1.06349    0.968254;
    1786    1    51.6    -7.1    0    0    1    1.06442682    -7.60072541    225    1    1.08444    1;
    1787    1    -0.7    -4.8    0    0    1    1.07123399    -1.0933778    380    1    1.10263    1;
    1788    1    41.1    5    0    0    1    1.021606    -13.3775281    63    1    1.06349    0.936508;
    1789    1    0    0    0    0    1    1.04148918    -9.35093168    225    1    1.08889    0.933333;
    1790    1    67.3    10.3    0    0    1    1.0569754    -11.9387188    225    1    1.08889    0.888889;
    1791    1    37.5    -4.6    0    0    1    1.05422692    -17.9037357    225    1    1.09203    1;
    1792    1    27.1    3.6    0    0    1    1.00186295    -25.1104327    63    1    1.07937    0.920635;
    1793    1    4.3    2.2    0    0    1    1.04462177    -14.1768697    63    1    1.06349    0.968254;
    1794    1    19    1.9    0    0    1    0.996056055    -18.2229484    63    1    1.06349    0.968254;
    2916    1    10.9    -0.4    0    0    1    0.997348003    -18.0860608    63    1    1.06349    0.968254;
    1795    1    23    1.3    0    0    1    1.00394939    -13.4555997    63    1    1.06349    0.968254;
    1796    1    42.7    -3.1    0    0    1    1.01126985    -27.2842052    63    1    1.06349    0.968254;
    1797    1    69.7    7.4    0    0    1    1.08737441    -3.56205246    225    1    1.09544    0.986667;
    1798    2    0    0    0    0    1    1.014    -13.3371525    63    1    1.06349    0.936508;
    1799    1    103.2    -12.3    0    0    1    1.05253763    -13.6346416    225    1    1.08444    1;
    1800    1    6.7    0.1    0    0    1    1.02208534    -13.0469487    63    1    1.06349    0.968254;
    1801    1    -18.2    -3.6    0    0    1    1.00864563    -15.938862    63    1    1.06349    0.936508;
    1802    2    0    0    0    0    1    1.079    -2.32051805    20    1    1.2    0.8;
    2917    2    0    0    0    0    1    1.079    -2.3091362    20    1    1.2    0.8;
    2918    2    0    0    0    0    1    1.079    -2.29983592    20    1    1.2    0.8;
    2919    2    0    0    0    0    1    1.079    -2.30191758    20    1    1.2    0.8;
    2920    2    0    0    0    0    1    1.07667517    -5.43345597    20    1    1.2    0.8;
    2921    2    0    0    0    0    1    1.077    -0.725001776    20    1    1.2    0.8;
    1803    1    0    0    0    0    1    1.07667517    -5.43345597    380    1    1.10526    1;
    1804    1    177.1    29.5    0    0    1    1.08104345    -9.88452469    225    1    1.09042    1;
    2981    1    63.2    0.2    0    0    1    1.0819932    -9.62869874    225    1    1.09042    1;
    1805    1    0    0    0    0    1    1.09429355    -5.10327744    380    1    1.10526    1;
    1806    1    30.8    6    0    0    1    1.02584521    -20.3268743    63    1    1.06349    0.968254;
    1807    1    0    0    0    0    1    1.02228    -14.2907871    63    1    1.06349    0.968254;
    1808    1    16.9    2.9    0    0    1    1.03696436    -14.6283957    63    1    1.06349    0.968254;
    1809    1    26.2    5    0    0    1    1.00004967    -30.5551146    63    1    1.06349    0.968254;
    1810    1    21.9    4.7    0    0    1    1.00666202    -20.4379395    63    1    1.07937    0.920635;
    2922    1    25.5    5.1    0    0    1    1.02464851    -20.6947011    63    1    1.07937    0.920635;
    1811    2    0    0    0    0    1    1.047    -15.5448251    63    1    1.07111    0.936508;
    1812    1    82.4    9.5    0    0    1    1.05970519    -12.5095474    225    1    1.08889    0.888889;
    1813    1    169.8    49.7    0    0    1    1.06020452    -10.374304    225    1    1.08889    0.933333;
    1814    1    6.3    -3.9    0    0    1    1.04093093    -11.9576237    63    1    1.06349    0.968254;
    1815    2    0    0    0    0    1    0.949    -11.1864667    45    1    1    0.888889;
    1816    1    -0.4    4.6    0    0    1    0.947912582    -11.1792301    45    1    1    0.888889;
    1817    1    0    0    0    0    1    1.04980352    -10.7482336    225    1    1.08889    0.933333;
    1818    1    4.3    0.1    0    0    1    1.02762257    -14.8782952    63    1    1.06349    0.936508;
    1820    1    76.5    7.1    0    0    1    1.05220388    -16.5626178    225    1    1.08889    1;
    1821    1    0    0    0    0    1    1.06438825    -11.459223    380    1    1.10526    1;
    1822    1    0    0    0    0    1    1.08399428    -7.60757232    380    1    1.10263    1;
    1823    1    55.4    2.2    0    0    1    1.05886069    -20.6194107    225    1    1.08889    1;
    1824    1    234.7    19.2    0    0    1    1.04861285    -15.1114667    225    1    1.08889    1;
    1825    1    20.6    -0.8    0    0    1    0.993971351    -17.0769574    63    1    1.06349    0.936508;
    1826    1    46.3    6.8    0    0    1    1.02922116    -12.9645217    63    1    1.06349    0.936508;
    1827    2    0    0    0    0    1    1.065    -20.1292451    225    1    1.08889    0.977778;
    1828    1    128.8    31.5    0    0    1    1.05831874    -21.3998449    225    1    1.08889    1;
    1829    2    0    0    0    0    1    1.033    -17.1053819    63    1    1.06349    0.936508;
    1830    1    0    0    0    0    1    1.06435063    -12.2004647    225    1    1.08889    0.888889;
    1831    1    122    -0.3    0    0    1    1.05611789    -19.8308739    225    1    1.08444    1;
    1832    1    0    0    0    0    1    1.05647686    -11.5701483    225    1    1.08889    0.888889;
    1833    1    0    0    0    0    1    1.07408676    -7.78638695    380    1    1.10526    0.973684;
    1834    1    46.8    8.4    0    0    1    1.02767962    -20.127652    63    1    1.06349    0.968254;
    1835    1    9.8    -2.6    0    0    1    1.036226    -13.5267669    63    1    1.06349    0.968254;
    1836    1    1.5    -3.8    0    0    1    1.05250895    -13.728733    225    1    1.08889    0.888889;
    1837    1    0    0.1    0    0    1    1.03097301    -28.4485541    63    1    1.06349    0.968254;
    1838    1    49.2    4    0    0    1    1.0656963    -15.3885045    225    1    1.09218    0.986667;
    2923    1    73.1    -0.6    0    0    1    1.06822447    -14.2806195    225    1    1.09218    0.986667;
    1839    1    0    0    0    0    1    1.08386909    -11.4040726    380    1    1.10526    1;
    1840    1    0    0    0    0    1    1.08565218    -2.80037377    225    1    1.09307    0.986667;
    1841    1    0    0    0    0    1    1.10200401    0.438749315    380    1    1.10526    1;
    2924    1    0    0    0    0    1    1.1051755    1.92658459    380    1    1.10526    1;
    1842    1    12.3    4.3    0    0    1    1.00468792    -15.0578646    63    1    1.06349    0.936508;
    1843    1    82.6    25    0    0    1    1.06738848    -19.8263687    225    1    1.08889    1;
    2925    1    38.3    3.7    0    0    1    1.04842988    -20.9872267    225    1    1.08889    1;
    1844    1    0    0    0    0    1    1.00038682    -12.5391084    150    1    1.1    0.9;
    1845    1    120.6    19    0    0    1    1.06909702    -9.63182049    225    1    1.09092    0.986667;
    1846    1    0    0    0    0    1    1.08040049    -6.75438666    380    1    1.10526    1;
    1847    2    20.6    1.8    0    0    1    1.033    -13.9171083    63    1    1.06349    0.968254;
    1848    1    0    0    0    0    1    1.01516236    -26.4611767    63    1    1.06349    0.968254;
    1849    1    0    0    0    0    1    1.05879249    -22.8239694    225    1    1.08444    1;
    1850    1    0    0    0    0    1    1.04208599    -15.0356247    63    1    1.06349    0.968254;
    1851    1    0    0    0    0    1    1.06901977    -10.9978603    225    1    1.08444    1;
    1852    1    41.6    6.2    0    0    1    1.02263926    -19.3753019    63    1    1.06349    0.968254;
    1853    1    0    0    0    0    1    1.0489208    -20.8333588    225    1    1.08889    1;
    2926    1    0    0    0    0    1    1.04890772    -20.8352272    225    1    1.08889    1;
    1854    1    72.3    12.7    0    0    1    1.06352788    -10.6262602    225    1    1.09047    0.986667;
    1855    1    144.5    45.1    0    0    1    1.04843188    -20.93695    225    1    1.08889    1;
    1856    1    0    0    0    0    1    1.03174249    -13.4339424    63    1    1.06349    0.968254;
    1857    1    26.8    -2.2    0    0    1    1.033048    -11.7825318    63    1    1.06349    0.936508;
    1858    2    0    0    0    0    1    0.952    -10.5636917    45    1    1    0.888889;
    1859    1    0    0    0    0    1    1.06301705    -11.5138074    380    1    1.10526    1;
    1860    1    -5    -5.2    0    0    1    1.07968998    -11.8786513    380    1    1.10526    1;
    1862    1    112.8    50.9    0    0    1    1.05858546    -19.5170667    225    1    1.08889    1;
    2927    1    0    0    0    0    1    1.06143348    -20.3308159    225    1    1.08889    1;
    1863    1    0    0    0    0    1    1.06155827    -14.6182625    380    1    1.10526    1;
    1864    1    30.1    4.8    0    0    1    1.04500411    -14.6599609    20    1    1.2    0.8;
    1865    1    103.4    11.3    0    0    1    1.0450653    -14.646958    225    1    1.08444    1;
    1866    1    2.3    -6    0    0    1    1.06254864    -19.6125377    225    1    1.08889    1;
    1867    1    150.1    19.3    0    0    1    1.08464836    -8.39255574    380    1    1.10263    1;
    2928    1    129.2    20.4    0    0    1    1.0837847    -8.99829902    380    1    1.10263    1;
    1868    2    0    0    0    0    1    1.04    -14.257392    63    1    1.06349    0.936508;
    1870    1    0    0    0    0    1    1.07317812    -18.6314117    225    1    1.08889    1;
    2929    1    116.3    17.8    0    0    1    1.06655766    -18.7777643    225    1    1.08889    1;
    1871    1    0    0    0    0    1    1.0677778    -14.5989149    380    1    1.10526    1;
    1872    1    51.8    0.4    0    0    1    1.06244737    -12.9785494    225    1    1.08889    0.986667;
    1873    2    0    0    0    0    1    1.034    -7.7029627    20    1    1.2    0.8;
    2931    2    0    0    0    0    1    1.013    -10.8216198    20    1    1.2    0.8;
    2932    2    0    0    0    0    1    1.013    -10.8076353    20    1    1.2    0.8;
    1874    1    0    0    0    0    1    1.01164885    -15.3950138    225    1    1.08889    0.986667;
    2933    1    0    0    0    0    1    1.01164894    -15.39506    225    1    1.08889    0.986667;
    2934    1    0    0    0    0    1    1.03321722    -11.7356938    225    1    1.08889    0.986667;
    1875    1    74    10    0    0    1    1.03323083    -11.7491085    225    1    1.08889    0.986667;
    2935    1    0    0    0    0    1    1.01166372    -15.4102791    225    1    1.08889    0.986667;
    1876    1    67.9    17.4    0    0    1    1.07896996    -4.96323523    225    1    1.10136    0.986667;
    1877    1    4.9    -1.1    0    0    1    0.958689861    -26.3280376    63    1    1.06349    0.936508;
    1878    1    29.5    1.5    0    0    1    1.02226578    -14.3151959    63    1    1.06349    0.936508;
    1879    1    68.9    9.1    0    0    1    1.00930753    -14.5859904    225    1    1.08889    0.933333;
    1880    1    91.9    31.4    0    0    1    1.04343518    -11.6834305    225    1    1.08889    0.933333;
    1881    1    35.8    6.9    0    0    1    1.02868025    -13.4824098    63    1    1.06349    0.936508;
    1882    1    62.4    26.2    0    0    1    1.0415174    -13.2258117    225    1    1.08889    0.933333;
    1883    1    13    -2.9    0    0    1    0.995477097    -14.3666847    63    1    1.06349    0.968254;
    1884    1    6.7    6.6    0    0    1    1.05349267    -15.7958574    225    1    1.08889    1;
    2936    1    16    5.8    0    0    1    1.05344227    -15.824938    225    1    1.08889    1;
    1885    1    62    10.3    0    0    1    1.04426464    -19.6095261    225    1    1.08889    1;
    2937    1    95.6    21.5    0    0    1    1.06485658    -18.4017308    225    1    1.08889    1;
    1886    1    168    39.3    0    0    1    1.04734216    -21.071494    225    1    1.08889    1;
    1887    1    18.5    -3.3    0    0    1    1.03017463    -12.3733159    63    1    1.06349    0.936508;
    1888    1    135.3    33.5    0    0    1    1.04576091    -11.3429967    225    1    1.08889    0.933333;
    1889    1    25.7    2.6    0    0    1    1.0197569    -20.0067339    63    1    1.09065    0.920635;
    1890    1    113.7    -7    0    0    1    1.05054678    -19.5248846    225    1    1.08444    1;
    1891    1    19.4    -2.1    0    0    1    1.07460223    -7.15444496    225    1    1.08889    0.888889;
    2938    1    0    0    0    0    1    1.08247684    -5.84680308    225    1    1.08889    0.888889;
    1892    1    0    0    0    0    1    1.09866227    -3.30545324    380    1    1.10526    1;
    1893    1    20.4    9.1    0    0    1    1.06225211    -12.6115435    225    1    1.08889    0.888889;
    2940    1    31    10    0    0    1    1.06205396    -12.6711168    225    1    1.08889    0.888889;
    1894    1    0    0    0    0    1    1.06744945    -10.9858028    225    1    1.08889    0.888889;
    1895    1    0    0    0    0    1    1.07775149    -7.33547374    380    1    1.10526    1;
    1896    1    34.4    10.1    0    0    1    1.07237901    -6.9871524    225    1    1.08889    0.888889;
    2941    1    12.8    9.7    0    0    1    1.0726574    -6.93264998    225    1    1.08889    0.888889;
    1897    1    3.6    0.1    0    0    1    1.06269121    -10.2904618    225    1    1.08889    0.888889;
    1898    1    84.1    18.1    0    0    1    1.08051651    -9.41841954    225    1    1.08889    1;
    1899    1    19.4    2.6    0    0    1    1.02325557    -18.109958    63    1    1.06349    0.936508;
    1900    1    0    0    0    0    1    1.06529692    -19.7841679    225    1    1.08889    1;
    1901    1    0    0    0    0    1    1.07383103    -14.121568    380    1    1.10526    1;
    1902    1    0    0    0    0    1    0.942495885    -9.3009539    45    1    1    0.888889;
    1903    1    0    0    0    0    1    1.03194516    -15.1427496    63    1    1.08652    0.920635;
    1904    1    0    0    0    0    1    1.06784145    -19.3077534    225    1    1.08709    1;
    1905    1    8.8    -0.7    0    0    1    1.01936809    -16.3922392    63    1    1.06349    0.936508;
    1906    1    0    0    0    0    1    1.0420591    -14.7719992    63    1    1.06918    0.936508;
    1907    1    0    0    0    0    1    0.937257111    -9.98027545    45    1    1    0.888889;
    1908    1    0    0    0    0    1    1.07854963    -10.6522701    225    1    1.13333    0.853333;
    1909    1    0    0    0    0    1    0.935952911    -9.42403997    45    1    1    0.888889;
    1910    1    0    0    0    0    1    1.02903219    -16.8090582    63    1    1.06349    0.968254;
    1911    1    0    0    0    0    1    1.0904964    -12.768904    150    1    1.10907    0.966667;
    1912    1    0    0    0    0    1    1.06928118    -19.4399919    225    1    1.09032    1;
    1913    1    0    0    0    0    1    1.06931617    -19.4310293    225    1    1.09041    1;
    1914    1    0    0    0    0    1    1.06908713    -11.7336782    225    1    1.13333    0.853333;
    1915    1    0    0    0    0    1    1.01485709    -14.0463892    63    1    1.06349    0.968254;
    1916    1    0    0    0    0    1    1.04904368    -12.5297785    225    1    1.08889    0.888889;
    1917    1    0    0    0    0    1    1.05466424    -12.3654166    225    1    1.09333    1;
    1918    1    0    0    0    0    1    1.0206993    -21.709087    63    1    1.06349    0.968254;
    1919    1    21.3    -4.1    0    0    1    1.03292974    -12.1105218    63    1    1.06349    0.936508;
    1920    1    -19.1    3.2    0    0    1    1.02660612    -14.3946573    63    1    1.06349    0.936508;
    1921    1    0    0    0    0    1    1.03274548    -16.1698309    63    1    1.0683    0.936508;
    1922    1    0    0    0    0    1    1.00506589    -18.1949411    63    1    1.06349    0.936508;
    1923    1    0    0    0    0    1    1.05696078    -12.8157171    225    1    1.13333    0.853333;
    1924    1    0    0    0    0    1    1.02743789    -11.1862668    225    1    1.08889    0.933333;
    1925    1    0    0    0    0    1    1.06742525    -9.02473887    225    1    1.08444    1;
    1926    1    8.6    0.3    0    0    1    1.00183375    -25.1227609    63    1    1.07937    0.920635;
    1927    1    0    0    0    0    1    1.00192382    -25.0926996    63    1    1.07937    0.920635;
    1928    1    0    0    0    0    1    1.05213195    -20.4694428    225    1    1.08889    1;
    1929    1    0    0    0    0    1    1.06725591    -11.4732265    150    1    1.08    0.966667;
    1930    1    0    0    0    0    1    1.05150044    -20.5392126    225    1    1.08889    1;
    1931    1    0    0    0    0    1    1.05115734    -24.0824835    225    1    1.08685    1;
    1932    1    0    0    0    0    1    1.01992771    -12.7052681    63    1    1.06349    0.936508;
    1933    1    0    0    0    0    1    1.03189998    -13.9426388    63    1    1.06349    0.936508;
    1934    1    0    0    0    0    1    1.07748613    -4.04281247    225    1    1.09566    0.888889;
    1935    1    0    0    0    0    1    1.02518417    -14.0513296    63    1    1.06349    0.936508;
    1936    1    0    0    0    0    1    1.04811126    -8.54532168    225    1    1.08889    0.933333;
    1937    1    0    0    0    0    1    1.04653634    -14.7498037    63    1    1.06349    0.968254;
    1938    1    0    0    0    0    1    1.03304825    -16.9614532    63    1    1.06349    0.968254;
    1939    1    0    0    0    0    1    1.06992493    -15.5403604    225    1    1.08444    1;
    1940    1    0    0    0    0    1    1.01648134    -19.973963    63    1    1.06349    0.968254;
    1941    1    0    0    0    0    1    1.10831141    -17.5974535    63    1    1.37722    0.576009;
    1942    1    0    0    0    0    1    1.06051236    -18.8864521    63    1    1.07937    0.920635;
    1943    1    0    0    0    0    1    1.06095011    -20.3563642    225    1    1.08889    1;
    1944    1    0    0    0    0    1    1.05861376    -18.9667445    63    1    1.07937    0.920635;
    1945    1    0    0    0    0    1    1.06142113    -20.3365198    225    1    1.08889    1;
    1946    1    0    0    0    0    1    1.0307096    -20.0071206    63    1    1.07937    0.920635;
    1947    1    0    0    0    0    1    1.04202246    -15.5234669    63    1    1.06349    0.968254;
    1948    1    0    0    0    0    1    1.0458576    -8.97850575    225    1    1.08889    0.933333;
    1949    1    0    0    0    0    1    1.03594793    -10.9660994    63    1    1.0656    0.936508;
    1950    1    0    0    0    0    1    1.06694201    -12.9856228    380    1    1.10526    1;
    1951    1    0    0    0    0    1    1.0367234    -13.9675861    63    1    1.06349    0.968254;
    1952    1    0    0    0    0    1    1.06599279    -11.6457835    150    1    1.10667    0.9;
    1953    1    0    0    0    0    1    1.03378714    -15.1921841    63    1    1.06349    0.968254;
    1954    1    0    0    0    0    1    1.05429689    -19.038769    225    1    1.08889    1;
    1955    1    0    0    0    0    1    1.05425668    -19.0598185    225    1    1.08889    1;
    1956    1    0    0    0    0    1    1.05648193    -19.971097    225    1    1.08582    1;
    1957    1    0    0    0    0    1    1.07175601    -27.5037518    225    1    1.08444    1;
    1958    1    0    0    0    0    1    1.0671671    -10.4572869    225    1    1.09333    1;
    1959    1    0    0    0    0    1    1.04479793    -9.65395346    225    1    1.08889    0.933333;
    1960    1    0    0    0    0    1    0.990599052    -16.1589978    63    1    1.06349    0.936508;
    1961    1    0    0    0    0    1    1.03605321    -15.2579734    63    1    1.06349    0.968254;
    1962    1    0    0    0    0    1    1.03144078    -10.4970401    63    1    1.06807    0.936508;
    1963    1    0    0    0    0    1    1.04097725    -12.8595182    63    1    1.06349    0.968254;
    1964    1    -41.4    9.9    0    0    1    1.03355639    -15.749865    63    1    1.06349    0.936508;
    1965    1    0    0    0    0    1    1.04518273    -14.1091435    225    1    1.08889    0.933333;
    1966    1    20.5    -1.3    0    0    1    1.01497183    -23.720164    63    1    1.07937    0.920635;
    1967    1    -0.3    -0.8    0    0    1    1.01470462    -23.7351153    63    1    1.07937    0.920635;
    1968    1    0    0    0    0    1    1.05674047    -11.5067139    225    1    1.13333    0.853333;
    1969    1    0    0    0    0    1    1.05747298    -14.5917708    225    1    1.08889    0.888889;
    1970    1    0    0    0    0    1    1.04102795    -12.8600161    63    1    1.06349    0.968254;
    1971    1    0    0    0    0    1    1.05687827    -11.8559994    63    1    1.06349    0.968254;
    1972    1    0    0    0    0    1    1.06136997    -10.8454848    63    1    1.06551    0.968254;
    1973    1    0    0    0    0    1    1.02796353    -14.7460088    63    1    1.06349    0.936508;
    1974    1    0    0    0    0    1    1.02159469    -13.3762265    63    1    1.06349    0.968254;
    1975    1    0    0    0    0    1    1.01895144    -19.4830374    63    1    1.06349    0.968254;
    1976    1    0    0    0    0    1    1.02001347    -19.2490428    63    1    1.06349    0.968254;
    1977    1    0    0    0    0    1    1.06388441    -14.0342861    225    1    1.08889    0.888889;
    1978    1    -5.3    0.8    0    0    1    1.03445887    -13.646751    63    1    1.06349    0.936508;
    1979    1    0    0    0    0    1    1.04437486    -10.4334724    225    1    1.09333    1;
    1980    1    0    0    0    0    1    1.05538236    -19.2976815    225    1    1.08444    1;
    1981    1    0    0    0    0    1    1.07159596    -7.07868221    225    1    1.13333    0.853333;
    1982    1    0    0    0    0    1    1.02753297    -12.4321437    63    1    1.06349    0.936508;
    1983    1    0    0    0    0    1    1.06911094    -14.8263438    225    1    1.09137    1;
    1984    1    0    0    0    0    1    1.05644084    -9.39526052    225    1    1.09333    1;
    1985    1    0    0    0    0    1    1.05399624    -11.8116032    225    1    1.08889    0.888889;
    1986    1    0    0    0    0    1    1.06299111    -12.8026241    225    1    1.08444    1;
    1987    1    0    0    0    0    1    1.02416666    -19.9314717    63    1    1.06349    0.968254;
    1988    1    0    0    0    0    1    1.03420635    -16.8342425    63    1    1.06349    0.968254;
    1989    1    0    0    0    0    1    1.04091809    -20.381899    225    1    1.08889    1;
    1990    1    0    0    0    0    1    1.04073038    -20.3950462    225    1    1.08889    1;
    1991    1    0    0    0    0    1    1.039196    -18.4273289    63    1    1.07937    0.920635;
    1992    1    0    0    0    0    1    1.07546703    -21.688539    225    1    1.08889    1;
    1993    1    0    0    0    0    1    1.07414406    -21.5378658    225    1    1.08889    1;
    1994    1    0    0    0    0    1    1.07078143    -19.0394393    225    1    1.09064    1;
    1995    1    0    0    0    0    1    1.06588941    -19.1965262    225    1    1.08889    1;
    1996    1    0    0    0    0    1    1.08131315    -3.41470324    225    1    1.09381    0.888889;
    1997    1    0    0    0    0    1    1.02133219    -20.1219462    63    1    1.07937    0.920635;
    1998    1    0    0    0    0    1    0.999464216    -13.4884588    63    1    1.06349    0.936508;
    1999    1    0    0    0    0    1    1.0591821    -10.9365596    225    1    1.08444    1;
    2000    1    0    0    0    0    1    1.05910327    -10.9859614    225    1    1.08444    1;
    2001    1    0    0    0    0    1    0.930150035    -10.9047163    45    1    1    0.888889;
    2002    1    0    0    0    0    1    1.06282414    -10.1903609    225    1    1.08889    0.888889;
    2003    1    0    0    0    0    1    1.05490289    -19.7289003    225    1    1.08889    1;
    2004    1    0    0    0    0    1    1.03027963    -13.3748717    63    1    1.06349    0.936508;
    2005    1    0    0    0    0    1    1.05838966    -15.15186    225    1    1.08444    1;
    2006    1    0    0    0    0    1    1.05926742    -10.2680874    225    1    1.08889    0.933333;
    2007    1    0    0    0    0    1    1.03325072    -20.7611086    63    1    1.07937    0.920635;
    2008    1    0    0    0    0    1    0.951399651    -10.6343586    45    1    1    0.888889;
    2009    1    0    0    0    0    1    1.06711634    -11.8707269    225    1    1.13333    0.853333;
    2010    1    0    0    0    0    1    1.03596239    -11.1175833    63    1    1.06349    0.936508;
    2011    1    0    0    0    0    1    1.07450477    -21.0780091    225    1    1.08889    1;
    2012    1    0    0    0    0    1    1.07388529    -21.0984565    225    1    1.08889    1;
    2013    1    0    0    0    0    1    1.02732775    -16.2704373    225    1    1.08889    0.888889;
    2014    1    0    0    0    0    1    1.0801887    -3.64668141    225    1    1.09367    0.888889;
    2015    1    0    0    0    0    1    1.00801331    -11.9615649    63    1    1.06349    0.968254;
    2016    1    0    0    0    0    1    1.06963212    -11.6679644    225    1    1.08444    1;
    2017    1    0    0    0    0    1    1.05410964    -12.8160304    225    1    1.08889    0.933333;
    2018    1    0    0    0    0    1    1.0707423    -16.9918271    225    1    1.08444    1;
    2019    1    0    0    0    0    1    1.03347696    -20.1757325    63    1    1.07937    0.920635;
    2020    1    0    0    0    0    1    1.06114121    -9.75045385    225    1    1.08444    1;
    2021    1    0    0    0    0    1    1.0557019    -19.38302    225    1    1.08889    1;
    2022    1    0    0    0    0    1    1.06407505    -10.5189102    225    1    1.09333    1;
    2023    1    1.7    0.8    0    0    1    1.05526988    -10.336042    225    1    1.08889    0.933333;
    2024    1    0    0    0    0    1    1.06720337    -10.4575745    225    1    1.09333    1;
    2025    1    0    0    0    0    1    1.0287865    -17.1203613    63    1    1.06349    0.968254;
    2026    1    11.6    1.4    0    0    1    1.03374236    -14.6109417    63    1    1.06349    0.936508;
    2027    1    0    0    0    0    1    1.06538879    -19.438859    225    1    1.08889    1;
    2028    1    0    0    0    0    1    1.06508172    -19.5909796    225    1    1.08889    1;
    2029    1    0    0    0    0    1    1.0065451    -16.0720528    63    1    1.06349    0.936508;
    2030    1    0    0    0    0    1    1.05825168    -19.0947571    225    1    1.08889    1;
    2031    1    0    0    0    0    1    1.03880103    -15.9922026    63    1    1.0663    0.936508;
    2032    1    0    0    0    0    1    1.05105574    -12.6186173    225    1    1.08889    0.888889;
    2033    1    0    0    0    0    1    1.06607298    -7.43383231    225    1    1.08889    0.888889;
    2034    1    0    0    0    0    1    1.04638413    -17.24355    225    1    1.08977    0.888889;
    2035    1    0    0    0    0    1    1.02225818    -19.6887756    63    1    1.06349    0.968254;
    2036    1    0    0    0    0    1    1.04327546    -11.9742248    225    1    1.08889    0.933333;
    2037    1    0    0    0    0    1    1.06791151    -10.1933431    225    1    1.08965    0.888889;
    2038    1    0    0    0    0    1    1.06098644    -20.7206272    225    1    1.08889    1;
    2039    1    0    0    0    0    1    1.02395472    -14.922603    63    1    1.06349    0.936508;
    2040    1    0    0    0    0    1    1.0680201    -10.8802249    225    1    1.08444    1;
    2041    1    0    0    0    0    1    1.03472673    -28.8304819    225    1    1.08444    1;
    2042    1    0    0    0    0    1    1.05520637    -10.6657135    225    1    1.08889    0.933333;
    2043    1    0    0    0    0    1    1.05148538    -17.6168069    225    1    1.09333    1;
    2044    1    0    0    0    0    1    1.03163599    -13.4191896    63    1    1.06349    0.968254;
    2045    1    0    0    0    0    1    1.0345834    -13.6729646    63    1    1.06349    0.936508;
    2046    1    7.6    2.9    0    0    1    0.999515109    -12.6016263    63    1    1.06349    0.936508;
    2047    1    0    0    0    0    1    1.08849931    -13.4394194    150    1    1.10968    0.966667;
    2048    1    0    0    0    0    1    1.02165877    -13.3723803    63    1    1.06349    0.936508;
    2049    1    0    0    0    0    1    1.03413493    -11.6970444    63    1    1.06349    0.968254;
    2050    1    0    -0.2    0    0    1    1.02957016    -20.1029191    63    1    1.06349    0.936508;
    2051    1    0    0    0    0    1    1.05833238    -19.6167927    225    1    1.08889    1;
    2052    1    0    0    0    0    1    1.05966626    -19.608213    225    1    1.08889    1;
    2053    1    0    0    0    0    1    1.03072089    -14.7898107    63    1    1.06349    0.936508;
    2054    1    0    0    0    0    1    1.06267156    -19.4050388    225    1    1.08889    1;
    2055    1    0    0    0    0    1    0.999624748    -19.2363356    63    1    1.06349    0.936508;
    2056    1    0    0    0    0    1    1.04925419    -15.4559328    63    1    1.07432    0.968254;
    2057    1    0    0    0    0    1    1.03730095    -14.1555403    63    1    1.0652    0.936508;
    2058    1    0    0    0    0    1    0.99965216    -16.4474036    63    1    1.06349    0.936508;
    2059    1    0    0    0    0    1    1.0899743    -12.8289057    150    1    1.10927    0.966667;
    2060    1    0    0    0    0    1    1.03889228    -15.359873    63    1    1.06349    0.968254;
    2061    1    0    0    0    0    1    1.07346329    -18.5381433    225    1    1.09077    1;
    2062    1    0    0    0    0    1    1.02641699    -14.6834865    63    1    1.06349    0.968254;
    2063    1    0    0    0    0    1    1.03920635    -18.4275491    63    1    1.07937    0.920635;
    2064    1    0    0    0    0    1    1.08698998    -2.85270409    225    1    1.09435    0.888889;
    2065    1    0    0    0    0    1    1.02148901    -21.6120836    63    1    1.06349    0.968254;
    2066    1    0    0    0    0    1    1.02041984    -21.984603    63    1    1.06349    0.968254;
    2067    1    43.7    11    0    0    1    1.00537121    -25.5500525    63    1    1.07937    0.920635;
    2068    1    0    0    0    0    1    1.03264843    -13.458444    63    1    1.06572    0.936508;
    2069    1    0    0    0    0    1    1.03211265    -13.2532627    63    1    1.0646    0.936508;
    2070    1    48.1    9.9    0    0    1    1.00620337    -25.5045395    63    1    1.07937    0.920635;
    2071    1    0    0    0    0    1    1.05695352    -15.2710091    63    1    1.06604    0.936508;
    2072    1    0    0    0    0    1    1.00257829    -32.6761483    63    1    1.06349    0.968254;
    2073    1    0    0    0    0    1    1.00258228    -32.6790315    63    1    1.06349    0.968254;
    2074    1    0    0    0    0    1    0.999243512    -13.4980407    63    1    1.06349    0.968254;
    2075    1    0    0    0    0    1    1.04350562    -14.5369614    63    1    1.06639    0.936508;
    2076    1    0    0    0    0    1    1.06935746    -16.1943029    225    1    1.08444    1;
    2077    1    0    0    0    0    1    1.06266667    -10.6002566    380    1    1.10526    1;
    2078    1    -21.2    2.9    0    0    1    0.996593644    -12.8928581    63    1    1.06349    0.936508;
    2079    1    0    0    0    0    1    1.02716818    -18.0932042    150    1    1.06754    0.972373;
    2080    1    -38.8    5.1    0    0    1    0.996377811    -12.9754661    63    1    1.06349    0.936508;
    2081    1    0    0    0    0    1    1.03520344    -10.9546013    63    1    1.06472    0.936508;
    2082    1    0    0    0    0    1    1.02784447    -11.5078051    63    1    1.06349    0.968254;
    2083    1    0    0    0    0    1    1.02870021    -13.4828386    63    1    1.06349    0.936508;
    2084    1    0    0    0    0    1    1.03305243    -15.9735127    63    1    1.06349    0.936508;
    2085    1    0    0    0    0    1    1.06208578    -14.8030397    225    1    1.09333    1;
    2086    1    0    0    0    0    1    1.0421503    -15.3016379    225    1    1.08889    0.888889;
    2087    1    0    0    0    0    1    1.01183275    -12.1910946    63    1    1.06349    0.936508;
    2088    1    0    0    0    0    1    1.03625404    -11.3914488    63    1    1.06349    0.936508;
    2089    1    0    0    0    0    1    1.05543788    -12.0922179    225    1    1.13333    0.853333;
    2090    1    0    0    0    0    1    1.07108123    -18.4212915    225    1    1.08714    1;
    2091    1    0    0    0    0    1    1.06253464    -14.462882    225    1    1.08444    1;
    2092    1    0    0    0    0    1    1.04871507    -11.5053949    225    1    1.08889    0.933333;
    2093    1    0    0    0    0    1    1.03174249    -13.4339424    63    1    1.06349    0.968254;
    2094    1    0    0    0    0    1    1.00579841    -16.2942006    63    1    1.06349    0.936508;
    2095    1    0    0    0    0    1    1.07036972    -20.5702896    225    1    1.08966    1;
    2096    1    0    0    0    0    1    1.06715222    -20.2674327    225    1    1.08889    1;
    2097    1    0    0    0    0    1    1.03607851    -11.196291    63    1    1.06349    0.936508;
    2098    1    0    0    0    0    1    1.06222677    -20.6983369    225    1    1.08889    1;
    2099    1    0    0    0    0    1    1.05716282    -20.1754409    225    1    1.08889    1;
    2100    1    -5.7    2.1    0    0    1    1.03367042    -16.4051509    63    1    1.06349    0.936508;
    2101    1    0    0    0    0    1    1.01674541    -19.829015    63    1    1.06349    0.968254;
    2102    1    0    0    0    0    1    1.00958786    -23.4520241    150    1    1.08    0.966667;
    2103    1    0    0    0    0    1    1.06711222    -8.77273619    225    1    1.13333    0.853333;
    2104    1    0    0    0    0    1    1.05646138    -14.9931291    225    1    1.13333    0.853333;
    2105    1    0    0    0    0    1    1.0627809    -9.10414031    225    1    1.08889    0.933333;
    2106    1    0    0    0    0    1    1.02572165    -13.3513732    63    1    1.06349    0.968254;
    2107    1    0    0    0    0    1    1.06839633    -10.2356762    225    1    1.08444    1;
    2108    1    0    0    0    0    1    1.03938293    -15.1954005    63    1    1.06349    0.968254;
    2109    1    0    0    0    0    1    1.02712452    -18.3365415    63    1    1.06349    0.936508;
    2110    1    0    0    0    0    1    1.06842044    -6.08253625    225    1    1.08964    0.888889;
    2111    1    0    0    0    0    1    1.0668618    -10.454868    225    1    1.09211    1;
    2112    1    0    0    0    0    1    1.07261825    -5.89827959    225    1    1.08889    0.888889;
    2113    1    0    0    0    0    1    1.05262801    -20.3008906    225    1    1.08889    1;
    2114    1    0    0    0    0    1    1.00628221    -27.0288555    63    1    1.06349    0.968254;
    2115    1    0    0    0    0    1    1.08273735    -4.83920648    380    1    1.10526    1;
    2116    1    0    0    0    0    1    1.02043735    -24.1810088    63    1    1.06349    0.968254;
    2117    1    0    0    0    0    1    1.02899396    -17.9273023    63    1    1.06349    0.968254;
    2118    1    0    0    0    0    1    1.0340925    -14.9286464    63    1    1.06349    0.968254;
    2119    1    0    0    0    0    1    0.994123551    -29.7550025    63    1    1.06349    0.968254;
    2120    1    0    0    0    0    1    1.03617754    -15.0306601    63    1    1.0686    0.936508;
    2121    1    0    0    0    0    1    1.04913973    -12.2327826    63    1    1.06349    0.968254;
    2122    1    0    0    0    0    1    0.929082425    -10.8641198    45    1    1    0.888889;
    2123    1    0    0    0    0    1    1.0608066    -15.066343    225    1    1.08444    1;
    2124    1    29.2    3.5    0    0    1    0.968496174    -32.6360291    63    1    1.07937    0.914643;
    2125    1    0    0    0    0    1    1.03595262    -11.1044043    63    1    1.06349    0.936508;
    2126    1    0    0    0    0    1    0.935064461    -10.4161302    45    1    1    0.888889;
    2127    1    0    0    0    0    1    1.07696303    -19.9002891    225    1    1.08444    1;
    2128    1    0    0    0    0    1    1.064569    -10.4818004    225    1    1.09146    0.888889;
    2129    1    0    0    0    0    1    1.02226983    -31.3130347    63    1    1.06349    0.968254;
    2130    1    0    0    0    0    1    1.00749329    -30.0869116    63    1    1.06774    0.968254;
    2131    1    0    0    0    0    1    0.981219385    -22.3469244    63    1    1.06349    0.936508;
    2132    1    0    0    0    0    1    1.03593675    -15.8395961    63    1    1.06349    0.968254;
    2133    1    0    0    0    0    1    1.0490426    -14.3761985    225    1    1.09333    1;
    2134    1    0    0    0    0    1    1.04003942    -10.9596665    225    1    1.09333    1;
    2135    1    0    0    0    0    1    1.05879699    -15.0256609    63    1    1.07063    0.936508;
    2136    1    0    0    0    0    1    1.0345793    -16.2032464    63    1    1.06349    0.968254;
    2137    1    0    0    0    0    1    1.02121655    -13.4445096    63    1    1.06349    0.968254;
    2138    1    0    0    0    0    1    0.956864352    -9.49547021    45    1    1    0.888889;
    2139    1    0    0    0    0    1    0.95684578    -9.49640784    45    1    1.00008    0.888889;
    2140    1    0    0    0    0    1    1.03910264    -14.401352    63    1    1.06349    0.968254;
    2141    1    0    0    0    0    1    1.04086183    -14.7117364    63    1    1.06349    0.968254;
    2142    1    -3.4    2.5    0    0    1    1.01250814    -21.2230297    63    1    1.07937    0.920635;
    2143    1    0    0    0    0    1    1.06595594    -14.9019414    225    1    1.08889    0.888889;
    2144    1    0    0    0    0    1    1.008938    -14.0087231    63    1    1.06349    0.936508;
    2145    1    0    0    0    0    1    0.935740922    -13.0709653    45    1    1    0.888889;
    2146    1    0    0    0    0    1    1.04438644    -15.5449564    63    1    1.07121    0.936508;
    2147    1    0    0    0    0    1    1.05426961    -14.3197244    63    1    1.08594    0.920635;
    2148    1    0    0    0    0    1    1.07802638    -29.2770923    225    1    1.08444    1;
    2149    1    0    0    0    0    1    1.01862019    -10.8831109    63    1    1.06349    0.968254;
    2150    1    0    0    0    0    1    1.0628653    -11.5050065    225    1    1.13333    0.853333;
    2151    1    27.9    3.3    0    0    1    1.01285405    -26.1414188    63    1    1.07937    0.920635;
    2152    1    0    0    0    0    1    1.03876653    -15.0838681    63    1    1.08206    0.920635;
    2153    1    0    0    0    0    1    1.07603877    -9.09606702    380    1    1.10263    1;
    2154    1    0    0    0    0    1    1.04463538    -14.1763601    63    1    1.06349    0.968254;
    2155    1    0    0    0    0    1    0.997162606    -18.1177225    63    1    1.06349    0.968254;
    2156    1    0    0    0    0    1    1.05412458    -17.8110525    225    1    1.09078    1;
    2157    1    0    0    0    0    1    1.01544735    -13.2138651    63    1    1.06349    0.936508;
    2158    1    0    0    0    0    1    0.951919419    -10.5773971    45    1    1    0.888889;
    2159    1    -19.7    7.9    0    0    1    1.01770667    -18.9773308    63    1    1.11864    0.920635;
    2160    1    0    0    0    0    1    1.04754608    -11.1418783    225    1    1.08889    0.933333;
    2161    1    0    0    0    0    1    1.06269844    -10.2886559    225    1    1.13333    0.853333;
    2163    1    0    0    0    0    1    1.07885552    -10.9979473    380    1    1.15    0.8;
    2164    1    0    0    0    0    1    1.06860356    -27.4015954    380    1    1.15    0.8;
    2165    1    0    0    0    0    1    1.05112787    -27.6864797    380    1    1.15    0.8;
    2166    1    0    0    0    0    1    1.04955721    -12.9745349    380    1    1.15    0.8;
    2167    1    0    0    0    0    1    1.07496333    -21.0740121    380    1    1.15    0.8;
    2168    1    0    0    0    0    1    1.08592341    -8.81710948    380    1    1.15    0.8;
    2169    1    0    0    0    0    1    1.07417038    -12.4472055    380    1    1.15    0.8;
    2170    1    0    0    0    0    1    1.06926673    -11.2173334    380    1    1.15    0.8;
    2171    1    0    0    0    0    1    1.05531792    -15.0195302    380    1    1.15    0.8;
    2172    1    24.1    1.9    0    0    1    1.05311535    -10.6687231    225    1    1.15    0.8;
    2173    1    0    0    0    0    1    1.06299157    -11.6871657    380    1    1.15    0.8;
    2174    1    0    0    0    0    1    1.08021108    -31.1884394    380    1    1.15    0.8;
    2175    1    0    0    0    0    1    1.08353665    -3.93503714    380    1    1.15    0.8;
    2176    1    0    0    0    0    1    1.06543946    -20.7670504    380    1    1.15    0.8;
    2177    1    0    -0    0    0    1    1.03680549    -8.30481242    225    1    1.15    0.8;
    2178    1    0    0    0    0    1    1.06015957    -10.8717762    380    1    1.15    0.8;
    2179    1    0    0    0    0    1    1.0624383    -12.4590599    380    1    1.15    0.8;
    2180    1    0    0    0    0    1    1.06621015    -20.519462    380    1    1.15    0.8;
    2181    1    0    0    0    0    1    1.04117459    -21.1309107    380    1    1.15    0.8;
    2182    1    0    0    0    0    1    1.07069216    -19.1856622    380    1    1.15    0.8;
    2183    1    0    0    0    0    1    1.06438287    -11.1162382    380    1    1.15    0.8;
    2184    1    0    0    0    0    1    1.05371162    -20.9431443    380    1    1.15    0.8;
    2185    1    4.4    -3.8    0    0    1    1.050853    -20.7025927    225    1    1.15    0.8;
    2186    1    0    0    0    0    1    1.06726903    -15.399972    380    1    1.15    0.8;
    2187    1    0    0    0    0    1    1.01120835    -23.5940584    150    1    1.15    0.8;
    2188    1    0    0    0    0    1    1.06636253    -14.4588972    380    1    1.15    0.8;
    2189    1    0    0    0    0    1    1.07111272    -8.23086186    380    1    1.15    0.8;
    2190    1    0    0    0    0    1    1.06137838    -21.4371113    380    1    1.15    0.8;
    2191    1    0    0    0    0    1    1.04630902    -11.8728354    380    1    1.15    0.8;
    2192    1    63.1    19.3    0    0    1    1.02368365    -24.6651792    225    1    1.15    0.8;
    2193    1    0    0    0    0    1    1.06919317    -27.6083819    380    1    1.15    0.8;
    2194    1    0    0    0    0    1    1.05161983    -9.98851391    380    1    1.15    0.8;
    2195    1    0    0    0    0    1    1.05075497    -27.8517873    380    1    1.15    0.8;
    2196    1    0    0    0    0    1    1.04797358    -12.3901357    380    1    1.15    0.8;
    2197    1    0    0    0    0    1    1.08561044    -8.49291393    380    1    1.15    0.8;
    2198    1    0    0    0    0    1    1.07717152    -10.3305412    380    1    1.15    0.8;
    2199    1    0    0    0    0    1    1.06017078    -15.7721667    380    1    1.15    0.8;
    2200    1    0    0    0    0    1    1.06379126    -13.9219009    380    1    1.15    0.8;
    2201    1    0    0    0    0    1    1.07919746    -30.060779    380    1    1.15    0.8;
    2202    1    0    0    0    0    1    1.08269866    -4.11846431    380    1    1.15    0.8;
    2203    1    0    0    0    0    1    1.07172715    -20.0191176    380    1    1.15    0.8;
    2204    1    0    0    0    0    1    1.05782247    -10.0226094    380    1    1.15    0.8;
    2205    1    0    0    0    0    1    1.07639877    -20.0021661    380    1    1.15    0.8;
    2206    1    0    0    0    0    1    1.06105591    -12.4937141    380    1    1.15    0.8;
    2207    1    0    0    0    0    1    1.06641343    -20.6917406    380    1    1.15    0.8;
    2208    1    0    0    0    0    1    1.05530478    -20.8101674    380    1    1.15    0.8;
    2209    1    0    0    0    0    1    1.06435931    -11.0641324    380    1    1.15    0.8;
    2210    1    4.4    -3.1    0    0    1    1.05090498    -20.7022994    225    1    1.15    0.8;
    2211    1    0    0    0    0    1    1.06674265    -14.2758439    380    1    1.15    0.8;
    2212    1    0    0    0    0    1    1.05079441    -17.4760831    380    1    1.15    0.8;
    2213    1    0    0    0    0    1    1.06132437    -21.4662771    380    1    1.15    0.8;
    2214    1    0    0    0    0    1    1.07467059    -20.2757216    380    1    1.15    0.8;
    2215    1    0    0    0    0    1    1.04804546    -10.7016953    380    1    1.15    0.8;
    2216    1    0    0    0    0    1    1.07875927    -11.0359194    380    1    1.15    0.8;
    2217    1    56.1    0.4    0    0    1    1.04476071    -24.6004359    225    1    1.15    0.8;
    2218    1    0    0    0    0    1    1.03074527    -11.4378981    380    1    1.15    0.8;
    2219    1    0    0    0    0    1    1.07727885    -22.0774464    380    1    1.15    0.8;
    2220    1    0    0    0    0    1    1.0484196    -16.6179053    380    1    1.15    0.8;
    2221    1    0    0    0    0    1    1.05601009    -19.6000852    380    1    1.15    0.8;
    2222    1    49.1    15.8    0    0    1    1.03673197    -24.7839365    225    1    1.15    0.8;
    2223    1    0    0    0    0    1    1.06225151    -15.0533467    380    1    1.15    0.8;
    2224    1    2.1    -3.9    0    0    1    1.11233885    -12.4454478    150    1    1.15    0.8;
    2225    1    0    0    0    0    1    1.0367602    -17.4681433    380    1    1.15    0.8;
    2226    1    0    0    0    0    1    1.07125944    -19.7072571    380    1    1.15    0.8;
    2227    1    0    0    0    0    1    1.05577948    -20.5966788    380    1    1.15    0.8;
    2228    1    0    0    0    0    1    1.04092354    -21.2767098    380    1    1.15    0.8;
    2229    1    33.9    4    0    0    1    1.05905837    -21.9591242    225    1    1.15    0.8;
    2230    1    0    0    0    0    1    1.02905563    -15.7257147    380    1    1.15    0.8;
    2231    1    0    0    0    0    1    1.06981685    -15.8336622    380    1    1.15    0.8;
    2232    1    0    0    0    0    1    1.0598777    -20.9040023    380    1    1.15    0.8;
    2233    1    0    0    0    0    1    1.07596861    -21.4536017    380    1    1.15    0.8;
    2234    1    0    0    0    0    1    1.07800553    -20.0663699    380    1    1.15    0.8;
    2235    1    53    -3.1    0    0    1    1.05883818    -24.3070757    225    1    1.15    0.8;
    2236    1    0    0    0    0    1    1.06540197    -20.8261831    380    1    1.15    0.8;
    2237    1    0    0    0    0    1    1.0556615    -20.6628868    380    1    1.15    0.8;
    2238    1    0    0    0    0    1    1.06697728    -19.4905762    380    1    1.15    0.8;
    2239    1    0    0    0    0    1    1.02559793    -16.2594725    380    1    1.15    0.8;
    2240    1    0    0    0    0    1    1.06961681    -15.8311939    380    1    1.15    0.8;
    2241    1    0    0    0    0    1    1.06171372    -21.9998356    380    1    1.15    0.8;
    2242    1    0    0    0    0    1    1.07330645    -19.4385332    380    1    1.15    0.8;
    2243    1    0    0    0    0    1    1.07490726    -21.3220295    380    1    1.15    0.8;
    2244    1    0    0    0    0    1    1.1142047    -12.2471156    380    1    1.15    0.8;
    2245    1    0    0    0    0    1    1.07838843    -19.8551115    380    1    1.15    0.8;
    2246    1    0    0    0    0    1    1.06344752    -10.0474468    380    1    1.15    0.8;
    2247    1    0    0    0    0    1    1.06233765    -22.580245    380    1    1.15    0.8;
    2248    1    0    0    0    0    1    1.06528864    -19.2356588    380    1    1.15    0.8;
    2249    1    -0    -0    0    0    1    1.01535617    -24.9353346    63    1    1.15    0.8;
    2250    2    -0    -0    0    0    1    1.009    -2.49175188    20    1    1.15    0.8;
    2251    2    -0    -0    0    0    1    1.011    -3.17303791    20    1    1.15    0.8;
    2253    2    0    0    0    0    1    1.008    -12.8343306    10    1    1.15    0.8;
    2254    2    0    0    0    0    1    1.009    -13.9420485    10    1    1.15    0.8;
    2255    2    0    0    0    0    1    1.006    -10.3518563    10    1    1.15    0.8;
    2257    2    0    0    0    0    1    0.965    -6.17059607    11    1    1.15    0.8;
    2258    2    0    0    0    0    1    0.972    -12.138103    11    1    1.15    0.8;
    2259    2    0    0    0    0    1    0.986    -7.55418309    10    1    1.15    0.8;
    2260    2    0    0    0    0    1    1.061    -5.82590814    4    1    1.15    0.8;
    2261    2    0    0    0    0    1    1.061    -5.77209015    4    1    1.15    0.8;
    2262    2    0    0    0    0    1    1.061    -5.84253355    4    1    1.15    0.8;
    2263    2    0    0    0    0    1    1.061    -5.86665688    4    1    1.15    0.8;
    2264    2    0    0    0    0    1    0.996    -4.79993772    10    1    1.15    0.8;
    2265    2    0    0    0    0    1    0.995    -4.59471012    10    1    1.15    0.8;
    2266    2    0    0    0    0    1    1.001    -4.18713243    10    1    1.15    0.8;
    2267    2    0    0    0    0    1    1    -3.73673895    10    1    1.15    0.8;
    2268    2    0    0    0    0    1    0.993    -3.21720787    10    1    1.15    0.8;
    2269    2    0    0    0    0    1    0.992    -3.01491492    10    1    1.15    0.8;
    2270    2    37    16    0    0    1    1.022    2.87601691    24    1    1.15    0.8;
    2271    2    37    16    0    0    1    1.022    3.16535691    24    1    1.15    0.8;
    2272    2    37    16    0    0    1    1.021    3.14627217    24    1    1.15    0.8;
    2273    2    37    16    0    0    1    1.02    2.72614368    24    1    1.15    0.8;
    2274    2    2.6    1.8    0    0    1    1.015    2.20356412    20    1    1.15    0.8;
    2275    2    14    11    0    0    1    1.009    2.78735557    20    1    1.15    0.8;
    2276    2    8.6    6.7    0    0    1    1.026    3.20699501    20    1    1.15    0.8;
    2277    2    10.1    7.6    0    0    1    1.047    -0.0017402318    17    1    1.15    0.8;
    2278    2    0    0    0    0    1    1.038    1.23494936    15    1    1.15    0.8;
    2279    2    0    0    0    0    1    1.008    -3.56758313    10    1    1.15    0.8;
    2280    2    0    0    0    0    1    1.008    -3.23556465    10    1    1.15    0.8;
    2281    2    0    0    0    0    1    1.008    -3.60579312    10    1    1.15    0.8;
    2282    2    0    0    0    0    1    1.008    -3.23556465    10    1    1.15    0.8;
    2283    2    0    0    0    0    1    1.008    -3.23556465    10    1    1.15    0.8;
    2284    2    13    7    0    0    1    0.998    -4.6946745    20    1    1.15    0.8;
    2286    2    0    0    0    0    1    0.987    -1.50789186    10    1    1.15    0.8;
    2287    2    0    0    0    0    1    0.962    -6.79162165    12    1    1.15    0.8;
    2289    2    0    0    0    0    1    0.964    -5.4770899    12    1    1.15    0.8;
    2290    2    0    0    0    0    1    0.966    -7.99665979    12    1    1.15    0.8;
    2291    2    0    0    0    0    1    1.013    -7.28749164    10    1    1.15    0.8;
    2292    2    0    0    0    0    1    1.019    -6.30703235    10    1    1.15    0.8;
    2293    2    31    13    0    0    1    1.005    1.5728992    24    1    1.15    0.8;
    2294    2    31    13    0    0    1    1.006    1.35811463    24    1    1.15    0.8;
    2295    2    38    16    0    0    1    1.003    1.4565815    24    1    1.15    0.8;
    2296    2    38    16    0    0    1    1.004    1.43611734    24    1    1.15    0.8;
    2297    2    0    0    0    0    1    0.972    4.96110852    20    1    1.15    0.8;
    2298    2    0    0    0    0    1    0.972    4.942935    20    1    1.15    0.8;
    2299    2    0    0    0    0    1    1.057    -7.94382827    4    1    1.15    0.8;
    2300    2    0    0    0    0    1    1.057    -7.94382827    4    1    1.15    0.8;
    2301    2    0    0    0    0    1    1.057    -7.95509631    4    1    1.15    0.8;
    2302    2    0    0    0    0    1    1.057    -7.94477496    4    1    1.15    0.8;
    2303    2    0    0    0    0    1    1.057    -7.94477496    4    1    1.15    0.8;
    2304    2    0    0    0    0    1    1.057    -7.94887244    4    1    1.15    0.8;
    2305    2    0    0    0    0    1    0.977    -8.67228581    5    1    1.15    0.8;
    2306    2    0    0    0    0    1    0.977    -7.99958694    5    1    1.15    0.8;
    2307    2    0    0    0    0    1    1.048    9.52902095    20    1    1.15    0.8;
    2309    2    0    0    0    0    1    1.041    11.2592036    20    1    1.15    0.8;
    2310    2    0    0    0    0    1    1.041    11.3242555    20    1    1.15    0.8;
    2311    2    0    0    0    0    1    0.95    -5.96369717    15    1    1.15    0.8;
    2312    2    0    0    0    0    1    1.01363315    -9.61978519    15    1    1.15    0.8;
    2313    2    0    0    0    0    1    0.971415082    -9.61978519    15    1    1.15    0.8;
    2314    2    1.4    0    0    0    1    1.002    -19.0068488    20    1    1.15    0.8;
    2315    2    0    0    0    0    1    0.996    -7.09539646    15    1    1.15    0.8;
    2317    2    43    18    0    0    1    1.01    -2.1940341    24    1    1.15    0.8;
    2318    2    -2.1    -5.9    0    0    1    1.018    -7.10951635    24    1    1.15    0.8;
    2319    2    43    18    0    0    1    1.012    -2.1930896    24    1    1.15    0.8;
    2320    2    43    18    0    0    1    1.014    -2.24892816    24    1    1.15    0.8;
    2321    2    0    0    0    0    1    1.051    11.2603095    20    1    1.15    0.8;
    2322    2    0    0    0    0    1    1.05    10.9615966    20    1    1.15    0.8;
    2323    2    0    0    0    0    1    1.002    6.75140841    20    1    1.15    0.8;
    2324    2    0    0    0    0    1    1.001    6.78361234    20    1    1.15    0.8;
    2325    2    3.5    2.2    0    0    1    0.992    -2.78754202    15    1    1.15    0.8;
    2326    2    3.5    2.2    0    0    1    0.992    -2.78754657    15    1    1.15    0.8;
    2327    2    4.2    2.3    0    0    1    0.987    -12.6348287    14    1    1.15    0.8;
    2328    2    10.4    6.2    0    0    1    0.987    -8.24986825    20    1    1.15    0.8;
    2329    2    30    14    0    0    1    0.988    -8.5299197    20    1    1.15    0.8;
    2330    2    30    14    0    0    1    0.987    -9.56012501    20    1    1.15    0.8;
    2331    2    -0.8    -0.5    0    0    1    1.001    -8.52699939    20    1    1.15    0.8;
    2332    2    0    0    0    0    1    0.985    -6.05586804    10    1    1.15    0.8;
    2336    2    0    0    0    0    1    0.979    -3.07381931    10    1    1.15    0.8;
    2337    2    0    0    0    0    1    0.979    -2.99685799    10    1    1.15    0.8;
    2338    2    0    0    0    0    1    0.979    -2.93586335    10    1    1.15    0.8;
    2339    2    0    0    0    0    1    0.98    -3.15573464    10    1    1.15    0.8;
    2340    2    0    0    0    0    1    0.98    -3.29640475    10    1    1.15    0.8;
    2341    2    0    0    0    0    1    0.979    -3.02009254    10    1    1.15    0.8;
    2342    2    40    18    0    0    1    1.025    7.14105031    24    1    1.15    0.8;
    2343    2    40    18    0    0    1    1.025    7.138438    24    1    1.15    0.8;
    2344    2    40    18    0    0    1    1.029    7.09097337    24    1    1.15    0.8;
    2345    2    40    18    0    0    1    1.029    6.59815726    24    1    1.15    0.8;
    2346    2    0    0    0    0    1    1.02    -5.90941317    10    1    1.15    0.8;
    2348    2    0    0    0    0    1    1.018    -4.20959752    10    1    1.15    0.8;
    2349    2    2.6    2    0    0    1    1.015    -7.37544094    21    1    1.15    0.8;
    2350    2    0    0    0    0    1    1.021    -9.9063732    15    1    1.15    0.8;
    2351    2    8.8    6.6    0    0    1    1.055    -0.164996156    19    1    1.15    0.8;
    2352    2    40    17    0    0    1    0.997    0.464974659    24    1    1.15    0.8;
    2353    2    40    17    0    0    1    0.997    0.464974659    24    1    1.15    0.8;
    2354    2    40    17    0    0    1    0.997    0.464974659    24    1    1.15    0.8;
    2355    2    40    17    0    0    1    0.997    0.518228063    24    1    1.15    0.8;
    2356    2    0    0    0    0    1    1.004    -3.32790733    11    1    1.15    0.8;
    2357    2    0    0    0    0    1    1.025    3.92928325    20    1    1.15    0.8;
    2358    2    0    0    0    0    1    1.025    3.9321196    20    1    1.15    0.8;
    2359    2    0    0    0    0    1    0.989    -10.5960876    15    1    1.15    0.8;
    2360    2    0    0    0    0    1    0.995    -8.94371087    15    1    1.15    0.8;
    2361    2    0    0    0    0    1    1    -11.0535089    15    1    1.15    0.8;
    2362    2    0    0    0    0    1    0.998    -8.79426588    15    1    1.15    0.8;
    2363    2    0    0    0    0    1    0.985    -7.81485527    15    1    1.15    0.8;
    2364    2    0    0    0    0    1    1.017    1.75095425    20    1    1.15    0.8;
    2365    2    0    0    0    0    1    1.017    1.7370202    20    1    1.15    0.8;
    2367    2    0    0    0    0    1    1.00053476    -10.4583282    10    1    1.15    0.8;
    2368    2    7.3    5.5    0    0    1    1.039    -10.2846112    21    1    1.15    0.8;
    2369    2    0    0    0    0    1    1.003    -5.96930575    10    1    1.15    0.8;
    2370    2    0    0    0    0    1    1.003    -6.27868175    10    1    1.15    0.8;
    2371    2    37    15    0    0    1    1.042    3.46527067    24    1    1.15    0.8;
    2372    2    37    15    0    0    1    1.042    3.46364799    24    1    1.15    0.8;
    2373    2    37    15    0    0    1    1.042    3.46364799    24    1    1.15    0.8;
    2374    2    37    15    0    0    1    1.042    3.46364799    24    1    1.15    0.8;
    2375    2    37    15    0    0    1    1.042    3.4660867    24    1    1.15    0.8;
    2376    2    8.8    2    0    0    1    1.045    2.55059446    24    1    1.15    0.8;
    2377    2    5.8    0    0    0    1    0.996    -7.99240455    20    1    1.15    0.8;
    2378    2    4    3.2    0    0    1    0.994    -7.94589613    18    1    1.15    0.8;
    2379    2    18.8    11.3    0    0    1    1.005    1.57850283    20    1    1.15    0.8;
    2380    2    6.2    3.6    0    0    1    1.005    -0.346597806    20    1    1.15    0.8;
    2381    2    8.6    3.9    0    0    1    0.997    1.16219969    20    1    1.15    0.8;
    2382    2    0    0    0    0    1    0.996    -7.8678287    10    1    1.15    0.8;
    2383    2    0    0    0    0    1    0.995    -6.95949838    10    1    1.15    0.8;
    2385    2    0    0    0    0    1    0.982    -12.4725846    10    1    1.15    0.8;
    2386    2    0    0    0    0    1    0.984    -12.8154097    10    1    1.15    0.8;
    2388    2    0    0    0    0    1    1.054    -7.5404631    5    1    1.15    0.8;
    2389    2    0    0    0    0    1    1.03056085    -10.4575751    10    1    1.15    0.8;
    2390    2    0    0    0    0    1    0.994    -4.1928494    10    1    1.15    0.8;
    2391    2    0    0    0    0    1    0.994    -4.19102773    10    1    1.15    0.8;
    2392    2    0    0    0    0    1    0.994    -4.200136    10    1    1.15    0.8;
    2393    2    0    0    0    0    1    0.994    -4.22017381    10    1    1.15    0.8;
    2394    2    15.2    0    0    0    1    0.981    -9.70497813    20    1    1.15    0.8;
    2395    2    0    0    0    0    1    0.961    -4.93611527    5    1    1.15    0.8;
    2396    2    0    0    0    0    1    0.964    -7.12070282    5    1    1.15    0.8;
    2397    2    0    0    0    0    1    0.987    -5.54356943    10    1    1.15    0.8;
    2398    2    0    0    0    0    1    0.988    -4.28576627    10    1    1.15    0.8;
    2399    2    0    0    0    0    1    0.99    -5.34474651    10    1    1.15    0.8;
    2400    2    0    0    0    0    1    0.986    -5.08399393    10    1    1.15    0.8;
    2401    2    0    0    0    0    1    1.011    -8.20700824    5    1    1.15    0.8;
    2402    2    0    0    0    0    1    1.009    -6.78347102    5    1    1.15    0.8;
    2403    2    0    0    0    0    1    1.009    -6.85923017    5    1    1.15    0.8;
    2404    2    0    0    0    0    1    0.977    -6.97887987    5    1    1.15    0.8;
    2409    2    14    8    0    0    1    1.008    2.57882869    20    1    1.15    0.8;
    2410    2    14    8    0    0    1    1.01    1.11102733    20    1    1.15    0.8;
    2411    2    0    0    0    0    1    0.931    -14.3116887    5    1    1.15    0.8;
    2412    2    0    0    0    0    1    0.929    -12.8835766    5    1    1.15    0.8;
    2413    2    0    0    0    0    1    1.008    -4.68173742    10    1    1.15    0.8;
    2414    2    0    0    0    0    1    1.009    -6.07973636    10    1    1.15    0.8;
    2415    2    0    0    0    0    1    0.966    -7.23065313    10    1    1.15    0.8;
    2416    2    6    3.7    0    0    1    0.939    -5.89998803    20    1    1.15    0.8;
    2417    2    0    0    0    0    1    0.971    -8.51042658    5    1    1.15    0.8;
    2418    2    0    0    0    0    1    0.972    -9.18409419    5    1    1.15    0.8;
    2419    2    -5.7    -3.6    0    0    1    0.987    -14.8809596    15    1    1.15    0.8;
    2420    2    -5    -3.1    0    0    1    0.987    -15.461454    15    1    1.15    0.8;
    2422    2    0    0    0    0    1    0.956    -1.68172407    18    1    1.15    0.8;
    2423    2    0    0    0    0    1    0.96    -5.40737249    18    1    1.15    0.8;
    2424    2    0    0    0    0    1    0.958    -3.46030557    18    1    1.15    0.8;
    2425    2    0    0    0    0    1    0.997    -7.99674357    15    1    1.15    0.8;
    2426    2    0    0    0    0    1    0.996    -6.84340631    15    1    1.15    0.8;
    2427    2    30    12    0    0    1    1.011    -1.8755945    24    1    1.15    0.8;
    2428    2    30    12    0    0    1    1.014    -1.89830644    24    1    1.15    0.8;
    2429    2    12.2    3    0    0    1    1.046    -10.7655222    17    1    1.15    0.8;
    2430    2    0    0    0    0    1    1.009    -10.6714585    20    1    1.15    0.8;
    2431    2    0    -0    0    0    1    0.988    -7.61388501    17    1    1.15    0.8;
    2432    2    0    0    0    0    1    1.03    -2.96366662    20    1    1.15    0.8;
    2434    2    0    0    0    0    1    0.999    -6.17236083    10    1    1.15    0.8;
    2435    2    0    0    0    0    1    0.999    -6.27825226    10    1    1.15    0.8;
    2436    2    0    0    0    0    1    0.979    -4.72415107    10    1    1.15    0.8;
    2437    2    0    0    0    0    1    1.047    6.47907006    20    1    1.15    0.8;
    2438    2    0    0    0    0    1    1.048    6.38124998    20    1    1.15    0.8;
    2439    2    0    0    0    0    1    1.05    6.26828757    20    1    1.15    0.8;
    2440    2    0    0    0    0    1    1.046    5.729732    20    1    1.15    0.8;
    2441    2    0    0    0    0    1    0.981    -3.06240453    10    1    1.15    0.8;
    2442    2    0    0    0    0    1    1.038    4.53509712    20    1    1.15    0.8;
    2443    2    0    0    0    0    1    1.038    4.52887216    20    1    1.15    0.8;
    2444    2    0    0    0    0    1    0.996    -11.7761529    20    1    1.15    0.8;
    2445    2    -0    -0    0    0    1    0.996    -11.7761529    20    1    1.15    0.8;
    2446    2    -0.2    -0.1    0    0    1    0.996    -11.7724154    20    1    1.15    0.8;
    2447    2    0    0    0    0    1    1.004    -11.9882422    20    1    1.15    0.8;
    2449    2    0    0    0    0    1    0.994    -10.5109154    10    1    1.15    0.8;
    2450    2    0    0    0    0    1    0.995    -10.9202711    10    1    1.15    0.8;
    2452    2    0    0    0    0    1    1.001    -5.99074552    10    1    1.15    0.8;
    2453    2    0    0    0    0    1    0.974686573    -7.42093087    10    1    1.15    0.8;
    2454    2    12.4    0    0    0    1    0.994    -10.2122848    20    1    1.15    0.8;
    2455    2    28.4    0    0    0    1    0.99    -8.58046153    20    1    1.15    0.8;
    2457    2    0    0    0    0    1    1.026    -8.35187923    10    1    1.15    0.8;
    2458    2    0    0    0    0    1    1.02064465    -8.77277814    11    1    1.15    0.8;
    2459    2    0    0    0    0    1    1.034    -7.06566097    10    1    1.15    0.8;
    2460    2    0    0    0    0    1    1.035    -7.89491346    10    1    1.15    0.8;
    2461    2    10.8    8.6    0    0    1    1.003    -5.68831541    20    1    1.15    0.8;
    2462    2    0    0    0    0    1    1.036    -11.2319487    5    1    1.15    0.8;
    2463    2    0    0    0    0    1    1.061    -15.3120313    3    1    1.15    0.8;
    2464    2    0    0    0    0    1    1.061    -15.312045    3    1    1.15    0.8;
    2465    2    0    0    0    0    1    1.061    -15.3110973    3    1    1.15    0.8;
    2466    2    0    0    0    0    1    1.025    -3.44126228    10    1    1.15    0.8;
    2467    2    0    0    0    0    1    1.025    -3.78934635    10    1    1.15    0.8;
    2468    2    0    0    0    0    1    1.025    -2.96968885    10    1    1.15    0.8;
    2469    2    0    0    0    0    1    1.025    -3.31795202    10    1    1.15    0.8;
    2470    2    0    0    0    0    1    1.055    0.528580658    13    1    1.15    0.8;
    2471    2    0    0    0    0    1    1.073    0.167883955    13    1    1.15    0.8;
    2473    2    0    0    0    0    1    1.055    0.528817591    13    1    1.15    0.8;
    2474    2    0    0    0    0    1    1.013    -6.48165181    15    1    1.15    0.8;
    2475    2    0    0    0    0    1    1.014    -7.57008312    15    1    1.15    0.8;
    2477    1    0    0    0    0    1    1.01601746    -7.57429101    15    1    1.15    0.8;
    2478    1    0    0    0    0    1    1.0154918    -6.93860128    15    1    1.15    0.8;
    2481    2    0    0    0    0    1    1.04    -3.84481159    5    1    1.15    0.8;
    2482    2    0    0    0    0    1    1.02    -9.21473104    5    1    1.15    0.8;
    2483    2    0    0    0    0    1    1.021    -10.3338741    5    1    1.15    0.8;
    2484    2    0    0    0    0    1    1.03114019    -10.4551975    15    1    1.15    0.8;
    2485    2    0    0    0    0    1    1.02585262    -10.4551975    15    1    1.15    0.8;
    2486    2    0    0    0    0    1    1.02585262    -10.4551975    15    1    1.15    0.8;
    2487    2    0    0    0    0    1    0.966772593    -10.4551975    10    1    1.15    0.8;
    2489    2    0    0    0    0    1    0.998    -5.55076205    10    1    1.15    0.8;
    2490    2    0    0    0    0    1    0.986424561    -8.80682129    10    1    1.15    0.8;
    2491    2    0    0    0    0    1    0.986424561    -8.80682129    10    1    1.15    0.8;
    2493    2    0    0    0    0    1    1.015    -6.60288361    10    1    1.15    0.8;
    2494    2    0    0    0    0    1    1.014    -5.41779016    10    1    1.15    0.8;
    2496    2    0    0    0    0    1    1.039    -3.46702258    15    1    1.15    0.8;
    2497    2    0    0    0    0    1    1.044    -7.9816107    15    1    1.15    0.8;
    2498    2    0    0    0    0    1    1.011    4.87527563    20    1    1.15    0.8;
    2499    2    0    0    0    0    1    1.011    4.87527659    20    1    1.15    0.8;
    2500    1    0    0    0    0    1    1.0099477    -0.789262163    20    1    1.15    0.8;
    2501    2    15.8    0    0    0    1    1.002    -1.47103234    20    1    1.15    0.8;
    2502    2    2.1    1.2    0    0    1    1.012    3.86711681    19    1    1.15    0.8;
    2503    2    7    4    0    0    1    1.011    3.89398187    19    1    1.15    0.8;
    2504    2    0    0    0    0    1    1.024    -8.70915577    5    1    1.15    0.8;
    2505    2    0    0    0    0    1    1.024    -9.09671916    5    1    1.15    0.8;
    2507    2    0    0    0    0    1    1.014    -5.80430459    10    1    1.15    0.8;
    2508    2    0    0    0    0    1    1.014    -5.65697985    10    1    1.15    0.8;
    2509    2    0    0    0    0    1    0.968361396    -10.9669064    10    1    1.15    0.8;
    2510    2    0    0    0    0    1    0.96835981    -10.9668782    10    1    1.15    0.8;
    2511    2    0    0    0    0    1    0.988    -12.5882883    10    1    1.15    0.8;
    2512    2    0    0    0    0    1    0.982    -7.87468835    10    1    1.15    0.8;
    2513    2    41    15    0    0    1    1.002    -1.01263044    24    1    1.15    0.8;
    2514    2    41    15    0    0    1    1.002    -0.98450335    24    1    1.15    0.8;
    2515    2    0    0    0    0    1    1.018    -8.92049592    5    1    1.15    0.8;
    2516    2    0    0    0    0    1    1.015    -6.95257509    5    1    1.15    0.8;
    2517    2    0    0    0    0    1    1.015    -6.95257509    5    1    1.15    0.8;
    2519    2    0    0    0    0    1    1    -9.47996676    15    1    1.15    0.8;
    2520    2    0    0    0    0    1    1.001    -10.588574    15    1    1.15    0.8;
    2521    2    0    0    0    0    1    1.001    -10.5667325    15    1    1.15    0.8;
    2523    2    0    0    0    0    1    0.991    -4.15973848    15    1    1.15    0.8;
    2524    2    0    0    0    0    1    1.018    -6.11024363    10    1    1.15    0.8;
    2525    2    0    0    0    0    1    1.019    -7.54279139    10    1    1.15    0.8;
    2526    2    0    0    0    0    1    1.018    -6.48628901    10    1    1.15    0.8;
    2527    2    35    18    0    0    1    1.013    5.83210217    24    1    1.15    0.8;
    2528    2    35    13    0    0    1    1.012    5.86062118    24    1    1.15    0.8;
    2529    2    35    13    0    0    1    1.013    5.69176451    24    1    1.15    0.8;
    2530    2    35    13    0    0    1    1.015    4.65207203    24    1    1.15    0.8;
    2531    2    0    0    0    0    1    1.03    -16.4554342    15    1    1.15    0.8;
    2532    2    0    0    0    0    1    1.03    -16.4642339    15    1    1.15    0.8;
    2533    2    0    0    0    0    1    1.023    -16.6638662    15    1    1.15    0.8;
    2534    1    18    10    0    0    1    0.971247902    -14.6725854    20    1    1.15    0.8;
    2535    2    18    10    0    0    1    0.973    -14.2151555    20    1    1.15    0.8;
    2536    2    0    0    0    0    1    1.032    -4.89863128    15    1    1.15    0.8;
    2537    2    0    0    0    0    1    1.009    -1.78092898    10    1    1.15    0.8;
    2538    2    0    0    0    0    1    1.007    -2.46148935    10    1    1.15    0.8;
    2539    1    616.6    388.6    0    0    1    1.08022099    -5.75786522    380    1    1.10526    1;
    2540    1    496    293.2    0    0    1    1.08027075    -5.75513859    380    1    1.10526    1;
    2541    1    -95.5    -17.9    0    0    1    1.03818454    -12.8837148    225    1    1.08889    0.933333;
    2542    1    63.8    78.9    0    0    1    1.09406787    -0.908099903    380    1    1.10526    1;
    2543    1    -209.1    198    0    0    1    0.999725133    -5.65015832    225    1    1.09459    1;
    2544    1    167.5    -35.2    0    0    1    1.06184073    -11.7969152    380    1    1.10526    1;
    2545    1    97.1    69.4    0    0    1    1.07892374    -3.06512592    225    1    1.09056    0.986667;
    2546    1    84.3    65.7    0    0    1    1.07549347    -3.26762953    225    1    1.08889    0.986667;
    2547    1    65.8    61    0    0    1    1.07570637    -6.66295818    380    1    1.10526    1;
    2548    1    -304.8    127.1    0    0    1    1.07264216    -6.60595099    380    1    1.10526    1;
    2549    1    -23.5    -29.9    0    0    1    1.05803254    -13.7622975    380    1    1.10526    1;
    2550    1    340.5    -11.8    0    0    1    1.06043899    -12.421495    380    1    1.10526    1;
    2551    1    -275.2    111.7    0    0    1    0.98475205    0.834691788    225    1    1.08889    1;
    2552    1    21.3    67    0    0    1    1.03165235    -28.8550473    225    1    1.08444    1;
    2553    1    -528.7    16.3    0    0    1    1.07447916    -6.40023076    380    1    1.10526    1;
    2554    1    99.4    61.3    0    0    1    1.00703303    -15.7024617    225    1    1.08889    0.986667;
    2555    1    402.5    71.4    0    0    1    1.0716365    -9.03107557    380    1    1.10526    1;
    2556    1    0    -3    0    0    1    1.08456927    -3.84960893    225    1    1.09831    0.986667;
    2557    1    -133.4    58.5    0    0    1    1.10066823    0.66895649    380    1    1.10526    1;
    2558    1    157.2    73.4    0    0    1    1.10269014    1.671564    380    1    1.10526    1;
    2559    1    158.9    35.8    0    0    1    1.07135353    -6.33061378    225    1    1.08889    0.888889;
    2560    1    -499.1    52.4    0    0    1    1.03746257    -3.23808486    380    1    1.10526    1;
    2561    1    217.2    -37.1    0    0    1    1.0657208    -11.6936523    380    1    1.10526    1;
    2562    1    2.5    -0.4    0    0    1    1.0449081    -13.817086    225    1    1.08889    0.933333;
    2563    1    407.7    21.6    0    0    1    1.05597134    -14.4556905    380    1    1.10526    1;
    2564    1    932.7    112.6    0    0    1    1.01519709    -20.6119486    380    1    1.10526    1;
    2565    1    31.6    2.1    0    0    1    1.04509897    -14.7804664    225    1    1.08889    0.933333;
    2566    1    685.2    -73.8    0    0    1    1.0634764    -12.9205736    380    1    1.10526    1;
    2567    1    145.3    32    0    0    1    1.04888529    -13.457766    225    1    1.08889    0.933333;
    2568    1    145.1    32    0    0    1    1.04888503    -13.4575547    225    1    1.08889    0.933333;
    2569    1    466.2    11.6    0    0    1    1.07064375    -10.9536686    380    1    1.10526    1;
    2570    1    -84.7    56.3    0    0    1    1.06030895    -12.6776445    380    1    1.10526    1;
];

%% generator data
%    bus    Pg    Qg    Qmax    Qmin    Vg    mBase    status    Pmax    Pmin    Pc1    Pc2    Qc1min    Qc1max    Qc2min    Qc2max    ramp_agc    ramp_10    ramp_30    ramp_q    apf
mpc.gen = [
    1279    0    0    15    -15    1.029    100    0    35    7    0    0    0    0    0    0    0    0    0    0    0;
    1210    24.74    0.74915995    20    -15    1.023    100    1    36.1    7.22    0    0    0    0    0    0    0    0    0    0    0;
    751    44    -6.5217684    21    -9    1.035    100    1    46    9.2    0    0    0    0    0    0    0    0    0    0    0;
    2777    1.93    0.239498558    0.1    -0.1    1.102    100    1    4    0    0    0    0    0    0    0    0    0    0    0    0;
    2777    6    1.06974928    1    0.9    1.102    100    1    7    1.4    0    0    0    0    0    0    0    0    0    0    0;
    978    6.41    -0.0150429039    4    -7    1.113    100    1    12    2.4    0    0    0    0    0    0    0    0    0    0    0;
    158    0.45    0    0    0    1.024    100    1    2.7    0    0    0    0    0    0    0    0    0    0    0    0;
    1217    12    0.584786274    5    -5    1.017    100    1    13    2.6    0    0    0    0    0    0    0    0    0    0    0;
    367    48    2.31877256    27    -9    0.995    100    1    50    10    0    0    0    0    0    0    0    0    0    0    0;
    1127    7.1    0    0    0    1.001    100    1    16    3.2    0    0    0    0    0    0    0    0    0    0    0;
    460    0    0    40    -40    1.065    100    0    62    12.4    0    0    0    0    0    0    0    0    0    0    0;
    968    10.14    -0.740889522    10    -10    1.07    100    1    18    3.6    0    0    0    0    0    0    0    0    0    0    0;
    1827    21    -59.3310079    7    -12    1.065    100    1    22    4.4    0    0    0    0    0    0    0    0    0    0    0;
    1466    38    2.71379095    5    -15    1.05    100    1    40    1    0    0    0    0    0    0    0    0    0    0    0;
    2863    26.2    -8.82011654    6    -6    0.987    100    1    40    1    0    0    0    0    0    0    0    0    0    0    0;
    1466    38    2.71379095    5    -15    1.05    100    1    40    1    0    0    0    0    0    0    0    0    0    0    0;
    2863    26.2    -8.82011654    6    -6    0.987    100    1    40    1    0    0    0    0    0    0    0    0    0    0    0;
    1072    0    0    1    0.9    1.091    100    0    12    2.4    0    0    0    0    0    0    0    0    0    0    0;
    1072    0    0    1    0.9    1.091    100    0    14    2.8    0    0    0    0    0    0    0    0    0    0    0;
    1072    0    0    1    0.9    1.091    100    0    12    2.4    0    0    0    0    0    0    0    0    0    0    0;
    642    -3.26    1.14    3    -3    1.029    100    1    10.33    2.07    0    0    0    0    0    0    0    0    0    0    0;
    642    -4.23    -0.44    3    -3    1.029    100    1    10.33    2.07    0    0    0    0    0    0    0    0    0    0    0;
    542    5    1.28324227    22    -10    1.019    100    1    50    5    0    0    0    0    0    0    0    0    0    0    0;
    773    -5.36    0    0    0    1.033    100    1    12    2.4    0    0    0    0    0    0    0    0    0    0    0;
    399    3.01    0    0    0    0.985    100    1    13.8    2.76    0    0    0    0    0    0    0    0    0    0    0;
    399    1.2    0    0    0    0.985    100    1    1.2    0    0    0    0    0    0    0    0    0    0    0    0;
    21    16.33    0    0    0    1.079    100    1    24    4.8    0    0    0    0    0    0    0    0    0    0    0;
    21    23.1    0    0    0    1.079    100    1    27.6    5.52    0    0    0    0    0    0    0    0    0    0    0;
    899    -0.61    0    0    0    1.044    100    1    18    3.6    0    0    0    0    0    0    0    0    0    0    0;
    899    -1.56    0    0    0    1.044    100    1    21    4.2    0    0    0    0    0    0    0    0    0    0    0;
    2618    1.2    0    0    0    1.032    100    1    6    1.2    0    0    0    0    0    0    0    0    0    0    0;
    2618    31.36    4.14939532    10    -6    1.032    100    1    37.5    7.5    0    0    0    0    0    0    0    0    0    0    0;
    285    1.2    0    0    0    1.032    100    1    6    1.2    0    0    0    0    0    0    0    0    0    0    0;
    285    36    1.59248811    10    -6    1.032    100    1    37.5    7.5    0    0    0    0    0    0    0    0    0    0    0;
    135    8.82    9.23584253    5    -6    1.053    100    1    13    2.6    0    0    0    0    0    0    0    0    0    0    0;
    53    9.25    -1.49798404    0.8    -0.8    1.038    100    1    18    3.6    0    0    0    0    0    0    0    0    0    0    0;
    53    17    -1.49798404    0.8    -0.8    1.038    100    1    18    3.6    0    0    0    0    0    0    0    0    0    0    0;
    596    1.99    0    0    0    1.069    100    1    4    0    0    0    0    0    0    0    0    0    0    0    0;
    958    -0.45    0    0    0    0.999    100    1    4.6    0    0    0    0    0    0    0    0    0    0    0    0;
    1679    17.64    1.8927439    6    -4    1.048    100    1    21    4.2    0    0    0    0    0    0    0    0    0    0    0;
    1679    9.54    2.09987317    6.7    -4.5    1.048    100    1    21    4.2    0    0    0    0    0    0    0    0    0    0    0;
    1157    -1.68    0    0    0    1.012    100    1    7.2    1.44    0    0    0    0    0    0    0    0    0    0    0;
    513    0    0    5    1    1.008    100    0    11    2.2    0    0    0    0    0    0    0    0    0    0    0;
    513    0    0    5    1    1.008    100    0    11    2.2    0    0    0    0    0    0    0    0    0    0    0;
    371    6.54    2.44937589    5    -5    1.04    100    1    8    1.6    0    0    0    0    0    0    0    0    0    0    0;
    371    3.34    2.44937589    5    -5    1.04    100    1    8    1.6    0    0    0    0    0    0    0    0    0    0    0;
    976    29.37    -15.624108    12    -15    1.008    100    1    35    7    0    0    0    0    0    0    0    0    0    0    0;
    976    26.73    -15.624108    12    -15    1.008    100    1    35    7    0    0    0    0    0    0    0    0    0    0    0;
    2754    1.42    0    0    0    1.045    100    1    11.5    2.3    0    0    0    0    0    0    0    0    0    0    0;
    749    0    0    5    -5    0.952    100    0    8.5    1.7    0    0    0    0    0    0    0    0    0    0    0;
    1188    19    1.82440906    2    1.9    1.09    100    1    20    4    0    0    0    0    0    0    0    0    0    0    0;
    1254    8.72    4.84850531    7    -7    1.057    100    1    24    4.8    0    0    0    0    0    0    0    0    0    0    0;
    252    2.2    0.36640488    8    -5    0.952    100    1    11    2.2    0    0    0    0    0    0    0    0    0    0    0;
    252    4.45    -0.459195871    6    -5    0.952    100    1    9    1.8    0    0    0    0    0    0    0    0    0    0    0;
    252    4.74    0.36640488    8    -5    0.952    100    1    11    2.2    0    0    0    0    0    0    0    0    0    0    0;
    252    4.47    -0.459195871    6    -5    0.952    100    1    9    1.8    0    0    0    0    0    0    0    0    0    0    0;
    504    12    14.9713289    6.5    -6.5    0.958    100    1    12.4    2.48    0    0    0    0    0    0    0    0    0    0    0;
    115    17.55    0    0    0    1.07    100    1    25.3    5.06    0    0    0    0    0    0    0    0    0    0    0;
    967    0.82    0    0    0    1.071    100    1    2.3    0    0    0    0    0    0    0    0    0    0    0    0;
    1811    4.08    9.14078089    5.5    -5.5    1.047    100    1    9    1.8    0    0    0    0    0    0    0    0    0    0    0;
    2634    10.3    19.5018525    7    -7    1.061    100    1    14    2.8    0    0    0    0    0    0    0    0    0    0    0;
    326    12.39    18.8024043    7    -7    1.059    100    1    14    2.8    0    0    0    0    0    0    0    0    0    0    0;
    1829    10.95    2.31108426    7.7    -7.7    1.033    100    1    12.8    2.56    0    0    0    0    0    0    0    0    0    0    0;
    1314    27.65    0.878595615    19    -19    1.098    100    1    39    7.8    0    0    0    0    0    0    0    0    0    0    0;
    71    15.39    1.17994773    10    -4    1.091    100    1    30    6    0    0    0    0    0    0    0    0    0    0    0;
    93    0    0    2    1.9    1.09    100    0    6    1.2    0    0    0    0    0    0    0    0    0    0    0;
    129    8.67    17.5091487    4    -4    1.037    100    1    11    2.2    0    0    0    0    0    0    0    0    0    0    0;
    1594    2.4    -0.573965389    5    -5    1.015    100    1    12    2.4    0    0    0    0    0    0    0    0    0    0    0;
    1594    8.04    -0.573965389    5    -5    1.015    100    1    12    2.4    0    0    0    0    0    0    0    0    0    0    0;
    1354    3.34    4.80470826    2    -2    1.009    100    1    5    0    0    0    0    0    0    0    0    0    0    0    0;
    1133    9.1    0    0    0    1.006    100    1    17.25    3.45    0    0    0    0    0    0    0    0    0    0    0;
    1405    21.58    0.296008154    12    -8    1.033    100    1    37.8    7.56    0    0    0    0    0    0    0    0    0    0    0;
    2850    21.68    0.299928364    12    -8    1.033    100    1    37.8    7.56    0    0    0    0    0    0    0    0    0    0    0;
    2849    21.44    0.290576227    12    -8    1.033    100    1    37.8    7.56    0    0    0    0    0    0    0    0    0    0    0;
    1122    -0.64    0    0    0    1.037    100    1    6.9    1.38    0    0    0    0    0    0    0    0    0    0    0;
    1708    44.5    0.266311991    27    -9    1.03    100    1    45    44    0    0    0    0    0    0    0    0    0    0    0;
    1708    44.5    0.266311991    27    -9    1.03    100    1    45    44    0    0    0    0    0    0    0    0    0    0    0;
    1658    -8.3    0    0    0    1.035    100    1    29.9    5.98    0    0    0    0    0    0    0    0    0    0    0;
    2884    4.17    0    0    0    1.025    100    1    13.7    2.74    0    0    0    0    0    0    0    0    0    0    0;
    1154    1.99    0    0    0    1.061    100    1    20.8    4.16    0    0    0    0    0    0    0    0    0    0    0;
    231    1.66    -10.214422    8.3    -8.3    1.04    100    1    8.3    1.66    0    0    0    0    0    0    0    0    0    0    0;
    2887    17.93    0.0498124402    7    -3    1.024    100    1    23.7    4.74    0    0    0    0    0    0    0    0    0    0    0;
    2888    18.06    0.0503236613    7    -3    1.024    100    1    23.7    4.74    0    0    0    0    0    0    0    0    0    0    0;
    1666    18.07    0.0503637616    7    -3    1.024    100    1    23.7    4.74    0    0    0    0    0    0    0    0    0    0    0;
    499    16    0.734699073    1    0.9    1.084    100    1    17    3.4    0    0    0    0    0    0    0    0    0    0    0;
    499    1.4    0.734699073    1    0.9    1.084    100    1    7    1.4    0    0    0    0    0    0    0    0    0    0    0;
    499    7.29    0.734699073    1    0.9    1.084    100    1    17    3.4    0    0    0    0    0    0    0    0    0    0    0;
    2709    12.44    0.140542658    4    -4    1.021    100    1    24    4.8    0    0    0    0    0    0    0    0    0    0    0;
    709    14.04    0.186515777    4    -4    1.021    100    1    24    4.8    0    0    0    0    0    0    0    0    0    0    0;
    2710    9.39    0.0691945246    4    -4    1.021    100    1    24    4.8    0    0    0    0    0    0    0    0    0    0    0;
    2708    11.85    0.125074219    4    -4    1.021    100    1    24    4.8    0    0    0    0    0    0    0    0    0    0    0;
    1280    2.05    0    0    0    1.044    100    1    18    3.6    0    0    0    0    0    0    0    0    0    0    0;
    1493    0    0    11    -11    0.951    100    0    18    3.6    0    0    0    0    0    0    0    0    0    0    0;
    745    17.76    -8.71155122    8    -18    0.984    100    1    29    5.8    0    0    0    0    0    0    0    0    0    0    0;
    2727    19.34    -6.26252696    5    -18    0.991    100    1    29    5.8    0    0    0    0    0    0    0    0    0    0    0;
    1445    21.41    0    0    0    1.064    100    1    55    11    0    0    0    0    0    0    0    0    0    0    0;
    316    0    1.21325166    1    0.9    1.109    100    1    5    0    0    0    0    0    0    0    0    0    0    0    0;
    316    6.45    17.1506338    3.14    -3.43    1.109    100    1    9.8    1.96    0    0    0    0    0    0    0    0    0    0    0;
    564    -3.76    0    0    0    1.035    100    1    10    2    0    0    0    0    0    0    0    0    0    0    0;
    1047    -1.41    0    0    0    1.022    100    1    12    2.4    0    0    0    0    0    0    0    0    0    0    0;
    1047    -0.06    0    0    0    1.022    100    1    2    0    0    0    0    0    0    0    0    0    0    0    0;
    1335    0.49    10.5814459    3    -1    1.046    100    1    2    0    0    0    0    0    0    0    0    0    0    0    0;
    2624    19.2    1.48640855    15    -17    1.051    100    1    31    6.2    0    0    0    0    0    0    0    0    0    0    0;
    298    27.16    1.53723832    15    -17    1.05    100    1    31    6.2    0    0    0    0    0    0    0    0    0    0    0;
    298    19.69    1.53723832    15    -17    1.05    100    1    31    6.2    0    0    0    0    0    0    0    0    0    0    0;
    2625    19.04    1.53676643    15    -17    1.05    100    1    31    6.2    0    0    0    0    0    0    0    0    0    0    0;
    2625    27.7    1.53676643    15    -17    1.05    100    1    31    6.2    0    0    0    0    0    0    0    0    0    0    0;
    2624    24.52    1.48640855    15    -17    1.051    100    1    31    6.2    0    0    0    0    0    0    0    0    0    0    0;
    2721    14.43    0.0924448355    0    -0.01    1.03    100    1    24    4.8    0    0    0    0    0    0    0    0    0    0    0;
    2718    4.96    0.143481234    8    -7    1.03    100    1    24    4.8    0    0    0    0    0    0    0    0    0    0    0;
    741    14.36    0.0924617539    8    -7    1.03    100    1    24    4.8    0    0    0    0    0    0    0    0    0    0    0;
    2719    12.97    0.0939090037    8    -7    1.03    100    1    24    4.8    0    0    0    0    0    0    0    0    0    0    0;
    2720    14.29    0.0924840388    8    -7    1.03    100    1    24    4.8    0    0    0    0    0    0    0    0    0    0    0;
    283    16.23    1.2851476    8    -8    1.074    100    1    23.5    4.7    0    0    0    0    0    0    0    0    0    0    0;
    1506    26    -1.44991002    6    -11    1.037    100    1    27    5.4    0    0    0    0    0    0    0    0    0    0    0;
    1506    8.36    -1.44991002    6    -11    1.037    100    1    27    5.4    0    0    0    0    0    0    0    0    0    0    0;
    1847    31    0.256111041    12    -8    1.033    100    1    32    6.4    0    0    0    0    0    0    0    0    0    0    0;
    1398    4.24    0    0    0    1.018    100    1    20.02    4    0    0    0    0    0    0    0    0    0    0    0;
    1398    7.16    0    0    0    1.018    100    1    20.35    4.07    0    0    0    0    0    0    0    0    0    0    0;
    225    9    1.5976894    45    -45    1.046    100    1    45    9    0    0    0    0    0    0    0    0    0    0    0;
    225    37.28    1.5976894    45    -45    1.046    100    1    45    9    0    0    0    0    0    0    0    0    0    0    0;
    1607    -0.18    0    0    0    1.032    100    1    1.74    0    0    0    0    0    0    0    0    0    0    0    0;
    314    17.33    2.05035314    10    -10    0.962    100    1    20    4    0    0    0    0    0    0    0    0    0    0    0;
    2680    200.07    18.0859066    100    -60    1.094    100    1    239    44    0    0    0    0    0    0    0    0    0    0    0;
    582    82    8.39624596    70    -45    0.957    100    1    169    82    0    0    0    0    0    0    0    0    0    0    0;
    2978    82    8.36321604    70    -45    0.957    100    1    169    82    0    0    0    0    0    0    0    0    0    0    0;
    2977    202.54    18.2720805    100    -60    1.094    100    1    239    44    0    0    0    0    0    0    0    0    0    0    0;
    240    232    -29.3525872    80    -75    1.073    100    1    239    47.8    0    0    0    0    0    0    0    0    0    0    0;
    1655    3.07    0    0    0    0.973    100    1    12    2.4    0    0    0    0    0    0    0    0    0    0    0;
    1655    0.49    0    0    0    0.973    100    1    4    0    0    0    0    0    0    0    0    0    0    0    0;
    1150    -1.68    0    0    0    1.058    100    1    54    10.8    0    0    0    0    0    0    0    0    0    0    0;
    1447    6    61.4591452    2    -3    1.063    100    1    7    1.4    0    0    0    0    0    0    0    0    0    0    0;
    906    0    0    8    -8    1.065    100    0    21    4.2    0    0    0    0    0    0    0    0    0    0    0;
    1474    0    0    1    -1    1.023    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    1474    4.62    10.9100048    3    -3    1.023    100    1    8    1.6    0    0    0    0    0    0    0    0    0    0    0;
    1474    1.6    10.9100048    3    -3    1.023    100    1    8    1.6    0    0    0    0    0    0    0    0    0    0    0;
    963    8    -3.59582072    1    -2    1    100    1    8.9    1.78    0    0    0    0    0    0    0    0    0    0    0;
    962    18.18    0    0    0    1.038    100    1    22    4.4    0    0    0    0    0    0    0    0    0    0    0;
    923    11    -2.66348636    5    -5    1.04    100    1    12    2.4    0    0    0    0    0    0    0    0    0    0    0;
    1153    15    3.3336477    17.3    -17.3    1.045    100    1    16    3.2    0    0    0    0    0    0    0    0    0    0    0;
    1153    16    1.92696399    10    -10    1.045    100    1    16.8    3.36    0    0    0    0    0    0    0    0    0    0    0;
    274    5.26    -0.437371373    3.7    -3.7    1.033    100    1    6.7    1.34    0    0    0    0    0    0    0    0    0    0    0;
    274    3.15    -0.354625438    3    -3    1.033    100    1    5.6    1.12    0    0    0    0    0    0    0    0    0    0    0;
    1776    9    5.22113658    5    -5    1.033    100    1    10    2    0    0    0    0    0    0    0    0    0    0    0;
    1776    9    5.22113658    5    -5    1.033    100    1    10    2    0    0    0    0    0    0    0    0    0    0    0;
    2914    9    5.22113658    5    -5    1.033    100    1    10    2    0    0    0    0    0    0    0    0    0    0    0;
    2914    9    5.22113658    5    -5    1.033    100    1    10    2    0    0    0    0    0    0    0    0    0    0    0;
    184    0    0    8    -17    1.067    100    0    23.4    4.68    0    0    0    0    0    0    0    0    0    0    0;
    1657    5.2    -23.9952908    16    -17    1.014    100    1    26    5.2    0    0    0    0    0    0    0    0    0    0    0;
    1657    12.72    -23.9952908    16    -17    1.014    100    1    26    5.2    0    0    0    0    0    0    0    0    0    0    0;
    1761    0.97    -0.681750947    0.1    -0.1    1.091    100    1    2.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1761    0    0    1    0.9    1.091    100    0    11    2.2    0    0    0    0    0    0    0    0    0    0    0;
    1868    6    12.5890337    18    -18    1.04    100    1    30    6    0    0    0    0    0    0    0    0    0    0    0;
    1868    29    12.5890337    18    -18    1.04    100    1    30    6    0    0    0    0    0    0    0    0    0    0    0;
    731    0    0    26    -26    1.038    100    0    43    8.6    0    0    0    0    0    0    0    0    0    0    0;
    2715    0    0    20    -20    1.036    100    0    38    7.6    0    0    0    0    0    0    0    0    0    0    0;
    1263    17.8    -0.295360882    14    -14    1.018    100    1    23.1    4.62    0    0    0    0    0    0    0    0    0    0    0;
    1263    17.8    -0.295360882    14    -14    1.018    100    1    23.1    4.62    0    0    0    0    0    0    0    0    0    0    0;
    161    3.6    0.0945962538    5    -5    1.065    100    1    18    3.6    0    0    0    0    0    0    0    0    0    0    0;
    604    9    -0.450972851    6    -6    1.027    100    1    10.2    2.04    0    0    0    0    0    0    0    0    0    0    0;
    918    22.38    0    0    0    1.051    100    1    26    5.2    0    0    0    0    0    0    0    0    0    0    0;
    1760    10.18    1.28875624    1    -1    1.039    100    1    11.5    2.3    0    0    0    0    0    0    0    0    0    0    0;
    1760    2.3    1.28875624    1    -1    1.039    100    1    11.5    2.3    0    0    0    0    0    0    0    0    0    0    0;
    1414    10.58    0.292987277    7.8    -7.8    1.036    100    1    13    2.6    0    0    0    0    0    0    0    0    0    0    0;
    1414    9.5    0.270449794    7.2    -7.2    1.036    100    1    12    2.4    0    0    0    0    0    0    0    0    0    0    0;
    662    26.44    0.831649994    20    -18    1.018    100    1    40    8    0    0    0    0    0    0    0    0    0    0    0;
    2697    27.23    0.8837767    20    -18    1.018    100    1    40    8    0    0    0    0    0    0    0    0    0    0    0;
    2696    27.22    0.883103863    20    -18    1.018    100    1    40    8    0    0    0    0    0    0    0    0    0    0    0;
    1346    2.4    0.674959265    7    -7    1.028    100    1    12    2.4    0    0    0    0    0    0    0    0    0    0    0;
    1346    2.4    0.674959265    7    -7    1.028    100    1    12    2.4    0    0    0    0    0    0    0    0    0    0    0;
    2622    4.05    0.512351742    26    -26    1.024    100    1    8    1.6    0    0    0    0    0    0    0    0    0    0    0;
    2622    7.45    0.512351742    26    -26    1.024    100    1    15    3    0    0    0    0    0    0    0    0    0    0    0;
    291    10.27    0.242847097    26    -26    1.03    100    1    19    3.8    0    0    0    0    0    0    0    0    0    0    0;
    1490    10    -1.37176796    6.5    -6.5    1.03    100    1    10.6    2.12    0    0    0    0    0    0    0    0    0    0    0;
    1671    20    -2.15763189    15    -15    1.036    100    1    21.4    4.28    0    0    0    0    0    0    0    0    0    0    0;
    1615    25.06    0.0495332872    24    -24    1.028    100    1    39    7.8    0    0    0    0    0    0    0    0    0    0    0;
    1681    10.74    -46.6632861    26.1    -24.36    1.049    100    1    87    17.4    0    0    0    0    0    0    0    0    0    0    0;
    418    15    0.778132876    50    -40    1.061    100    1    75    15    0    0    0    0    0    0    0    0    0    0    0;
    2658    15    0.778132876    50    -40    1.061    100    1    75    15    0    0    0    0    0    0    0    0    0    0    0;
    418    15    0.778132876    50    -40    1.061    100    1    75    15    0    0    0    0    0    0    0    0    0    0    0;
    2658    15    0.778132876    50    -40    1.061    100    1    75    15    0    0    0    0    0    0    0    0    0    0    0;
    461    8.65    -15.0303811    12.42    -11.59    1.049    100    1    41.4    8.28    0    0    0    0    0    0    0    0    0    0    0;
    31    2.27    0    0    0    1.049    100    1    6.68    1.34    0    0    0    0    0    0    0    0    0    0    0;
    236    3    -3.48186068    7    0    1.022    100    1    15    3    0    0    0    0    0    0    0    0    0    0    0;
    236    3    -3.48186068    7    0    1.022    100    1    15    3    0    0    0    0    0    0    0    0    0    0    0;
    1754    0.44    -2.33106868    1    -1    1.017    100    1    1    0    0    0    0    0    0    0    0    0    0    0    0;
    1754    0.44    -2.33106868    1    -1    1.017    100    1    1    0    0    0    0    0    0    0    0    0    0    0    0;
    1754    0.44    -2.33106868    1    -1    1.017    100    1    1    0    0    0    0    0    0    0    0    0    0    0    0;
    898    0.25    0    0    0    1.036    100    1    1.7    0    0    0    0    0    0    0    0    0    0    0    0;
    898    2.8    0    0    0    1.036    100    1    22.6    4.52    0    0    0    0    0    0    0    0    0    0    0;
    120    13.01    1.87517221    9    -9    1.049    100    1    15    3    0    0    0    0    0    0    0    0    0    0    0;
    549    5    -2.30074278    22    -10    1.02    100    1    50    5    0    0    0    0    0    0    0    0    0    0    0;
    77    -2.48    0    0    0    1.026    100    1    23.5    4.7    0    0    0    0    0    0    0    0    0    0    0;
    124    -3.56    0.118694916    0    0    1.022    100    1    0    -7    0    0    0    0    0    0    0    0    0    0    0;
    124    -3.56    0.118694916    0    0    1.022    100    1    0    -7    0    0    0    0    0    0    0    0    0    0    0;
    552    12.12    0    0    0    1.018    100    1    21    4.2    0    0    0    0    0    0    0    0    0    0    0;
    1858    8.64    -0.349303115    6    -6    0.952    100    1    9.6    1.92    0    0    0    0    0    0    0    0    0    0    0;
    134    24    -2.07435702    13    -9    1.015    100    1    25    5    0    0    0    0    0    0    0    0    0    0    0;
    1204    28.44    -20.7041748    25    -20    0.964    100    1    42    8.4    0    0    0    0    0    0    0    0    0    0    0;
    1204    8.4    -20.7041748    25    -20    0.964    100    1    42    8.4    0    0    0    0    0    0    0    0    0    0    0;
    641    6.46    -2.90063472    5    -5    1.023    100    1    11    2.2    0    0    0    0    0    0    0    0    0    0    0;
    641    8.62    -2.90063472    5    -5    1.023    100    1    11    2.2    0    0    0    0    0    0    0    0    0    0    0;
    916    3.24    0    0    0    1.032    100    1    12    2.4    0    0    0    0    0    0    0    0    0    0    0;
    1317    10    -5.90960318    28    -28    1.036    100    1    50    10    0    0    0    0    0    0    0    0    0    0    0;
    1317    8    5.77885487    30    -10    1.036    100    1    40    8    0    0    0    0    0    0    0    0    0    0    0;
    1610    -0.71    0    0    0    1.054    100    1    13.8    2.76    0    0    0    0    0    0    0    0    0    0    0;
    1610    -0.61    0    0    0    1.054    100    1    15    3    0    0    0    0    0    0    0    0    0    0    0;
    271    30.73    -0.485793577    18    -18    1.02    100    1    39    7.8    0    0    0    0    0    0    0    0    0    0    0;
    1123    -3.05    0    0    0    1.048    100    1    55.4    11.08    0    0    0    0    0    0    0    0    0    0    0;
    300    16.39    0    0    0    1.033    100    1    40.8    8.16    0    0    0    0    0    0    0    0    0    0    0;
    648    24.59    17.4013463    18    -18    1.051    100    1    28.9    5.78    0    0    0    0    0    0    0    0    0    0    0;
    1630    0.78    -0.841871729    1    -1    1.018    100    1    2    0    0    0    0    0    0    0    0    0    0    0    0;
    1630    2.86    -1.68374346    2    -2    1.018    100    1    5    0    0    0    0    0    0    0    0    0    0    0    0;
    1630    0.78    -0.841871729    1    -1    1.018    100    1    2    0    0    0    0    0    0    0    0    0    0    0    0;
    1604    2.6    20.039128    2    -2    1.038    100    1    5    0    0    0    0    0    0    0    0    0    0    0    0;
    1802    34    1.38339567    70    -80    1.079    100    1    170    34    0    0    0    0    0    0    0    0    0    0    0;
    2917    34    1.38509916    70    -80    1.079    100    1    170    34    0    0    0    0    0    0    0    0    0    0    0;
    2921    30    0.955375533    70    -70    1.077    100    1    150    30    0    0    0    0    0    0    0    0    0    0    0;
    2918    34    1.38650015    70    -80    1.079    100    1    170    34    0    0    0    0    0    0    0    0    0    0    0;
    2921    71.93    0.955375533    70    -70    1.077    100    1    150    30    0    0    0    0    0    0    0    0    0    0    0;
    2920    0    0    70    -70    1.076    100    0    150    30    0    0    0    0    0    0    0    0    0    0    0;
    2919    34    1.38618587    70    -80    1.079    100    1    170    34    0    0    0    0    0    0    0    0    0    0    0;
    1802    34    1.38339567    70    -80    1.079    100    1    170    34    0    0    0    0    0    0    0    0    0    0    0;
    2917    34    1.38509916    70    -80    1.079    100    1    170    34    0    0    0    0    0    0    0    0    0    0    0;
    2919    34    1.38618587    70    -80    1.079    100    1    170    34    0    0    0    0    0    0    0    0    0    0    0;
    2918    34    1.38650015    70    -80    1.079    100    1    170    34    0    0    0    0    0    0    0    0    0    0    0;
    2920    0    0    70    -70    1.076    100    0    150    30    0    0    0    0    0    0    0    0    0    0    0;
    946    11.57    0.363817432    12    -9    1.034    100    1    16    3.2    0    0    0    0    0    0    0    0    0    0    0;
    1576    13.3    63.2608471    5    -5    1.019    100    1    19    3.8    0    0    0    0    0    0    0    0    0    0    0;
    335    0    0    5    -5    1.006    100    0    13    2.6    0    0    0    0    0    0    0    0    0    0    0;
    335    0    0    5    -5    1.006    100    0    13    2.6    0    0    0    0    0    0    0    0    0    0    0;
    335    0    0    5    -5    1.006    100    0    13    2.6    0    0    0    0    0    0    0    0    0    0    0;
    335    0    0    5    -5    1.006    100    0    13    2.6    0    0    0    0    0    0    0    0    0    0    0;
    2932    23.07    0.539264521    12    -21    1.013    100    1    35.1    7.02    0    0    0    0    0    0    0    0    0    0    0;
    1873    21.14    0.266924767    12    -21    1.034    100    1    35.1    7.02    0    0    0    0    0    0    0    0    0    0    0;
    2931    23    0.535972596    12    -21    1.013    100    1    35.1    7.02    0    0    0    0    0    0    0    0    0    0    0;
    2761    11.63    0.761432813    20    -20    1.031    100    1    24    4.8    0    0    0    0    0    0    0    0    0    0    0;
    2759    10.28    0.763801786    20    -20    1.031    100    1    24    4.8    0    0    0    0    0    0    0    0    0    0    0;
    2760    16.43    0.778355352    20    -20    1.031    100    1    20    4    0    0    0    0    0    0    0    0    0    0    0;
    2758    7.04    0.783203137    20    -20    1.031    100    1    24    4.8    0    0    0    0    0    0    0    0    0    0    0;
    883    7.47    0.779588434    20    -20    1.031    100    1    24    4.8    0    0    0    0    0    0    0    0    0    0    0;
    2757    16.34    0.777664773    20    -20    1.031    100    1    24    4.8    0    0    0    0    0    0    0    0    0    0    0;
    631    23.98    4.70109483    10    -13    1.063    100    1    52    10.4    0    0    0    0    0    0    0    0    0    0    0;
    1355    1.3    1.39677454    1.8    -1.8    1.012    100    1    3    0    0    0    0    0    0    0    0    0    0    0    0;
    1151    22.51    0.57664904    20    -20    1.036    100    1    38    7.6    0    0    0    0    0    0    0    0    0    0    0;
    2803    22.54    0.577903122    20    -19    1.036    100    1    38    7.6    0    0    0    0    0    0    0    0    0    0    0;
    2802    22.46    0.574565583    20    -19    1.036    100    1    38    7.6    0    0    0    0    0    0    0    0    0    0    0;
    1593    8.94    -0.342948412    5    -5    1.012    100    1    12    2.4    0    0    0    0    0    0    0    0    0    0    0;
    1593    4.54    -0.342948412    5    -5    1.012    100    1    12    2.4    0    0    0    0    0    0    0    0    0    0    0;
    313    26    16.6031958    10    -10    1.043    100    1    27    5.4    0    0    0    0    0    0    0    0    0    0    0;
    1573    12    0.259417224    13    0    1.018    100    1    13    2.6    0    0    0    0    0    0    0    0    0    0    0;
    1294    12    4.26953904    7.6    -7.6    1.038    100    1    12.8    2.56    0    0    0    0    0    0    0    0    0    0    0;
    2578    3.58    4.64320078    10    -13    0.958    100    1    17.9    3.58    0    0    0    0    0    0    0    0    0    0    0;
    2578    17    4.64320078    10    -13    0.958    100    1    17.9    3.58    0    0    0    0    0    0    0    0    0    0    0;
    1176    5.4    0.869753954    10    -3    0.956    100    1    27    5.4    0    0    0    0    0    0    0    0    0    0    0;
    1176    5.4    0.869753954    10    -3    0.956    100    1    27    5.4    0    0    0    0    0    0    0    0    0    0    0;
    1782    29    -0.334018025    10    -10    1.016    100    1    30    6    0    0    0    0    0    0    0    0    0    0    0;
    626    3.54    3.48668647    1    0    1.054    100    1    78    15.6    0    0    0    0    0    0    0    0    0    0    0;
    146    126    16.5013815    59    -26    1.051    100    1    130    26    0    0    0    0    0    0    0    0    0    0    0;
    262    1.76    0.17624232    2.5    -2.5    0.951    100    1    4    0    0    0    0    0    0    0    0    0    0    0    0;
    262    4.13    0.211490785    3    -3    0.951    100    1    5.7    1.14    0    0    0    0    0    0    0    0    0    0    0;
    262    1.7    0.887733105    6    -5    0.951    100    1    8.5    1.7    0    0    0    0    0    0    0    0    0    0    0;
    262    1.19    0.140993856    2    -2    0.951    100    1    4    0    0    0    0    0    0    0    0    0    0    0    0;
    819    0    0    9    -9    0.951    100    0    15    3    0    0    0    0    0    0    0    0    0    0    0;
    1536    1.54    -1.50218232    2    -2    1.011    100    1    5    0    0    0    0    0    0    0    0    0    0    0    0;
    1536    3.2    -1.50218232    2    -2    1.011    100    1    5    0    0    0    0    0    0    0    0    0    0    0    0;
    19    24.4657278    -5.08597959    1    0.9    1.032    100    1    13    2.6    0    0    0    0    0    0    0    0    0    0    0;
    838    10.32    0.176871728    8    -8    1.06    100    1    24    2.5    0    0    0    0    0    0    0    0    0    0    0;
    838    23    0.176871728    8    -8    1.06    100    1    24    2.5    0    0    0    0    0    0    0    0    0    0    0;
    519    12    -2.17948028    7    -5    1.01    100    1    13    2.6    0    0    0    0    0    0    0    0    0    0    0;
    519    12    -2.17948028    7    -5    1.01    100    1    13    2.6    0    0    0    0    0    0    0    0    0    0    0;
    275    22.31    0.542649022    15    -15    1.034    100    1    26.6    5.32    0    0    0    0    0    0    0    0    0    0    0;
    482    -0.03    0    0    0    0.99    100    1    4.6    0    0    0    0    0    0    0    0    0    0    0    0;
    876    23.28    0.528428923    12    -9    1.04    100    1    28    5.6    0    0    0    0    0    0    0    0    0    0    0;
    876    27    0.528428923    12    -9    1.04    100    1    28    5.6    0    0    0    0    0    0    0    0    0    0    0;
    876    27    0.528428923    12    -9    1.04    100    1    28    5.6    0    0    0    0    0    0    0    0    0    0    0;
    305    1    14.840123    6    -9    1.057    100    1    32    1    0    0    0    0    0    0    0    0    0    0    0;
    305    19.92    14.840123    6    -9    1.057    100    1    32    1    0    0    0    0    0    0    0    0    0    0    0;
    2628    22.84    8.80199057    6    -9    1.062    100    1    32    1    0    0    0    0    0    0    0    0    0    0    0;
    2628    1    8.80199057    6    -9    1.062    100    1    32    1    0    0    0    0    0    0    0    0    0    0    0;
    2628    24.96    8.80199057    6    -9    1.062    100    1    32    1    0    0    0    0    0    0    0    0    0    0    0;
    2628    5.56    8.80199057    6    -9    1.062    100    1    32    1    0    0    0    0    0    0    0    0    0    0    0;
    1456    2.81    0    0    0    1.026    100    1    11.69    2.34    0    0    0    0    0    0    0    0    0    0    0;
    38    44    8.34805364    21    -9    1.036    100    1    46    9.2    0    0    0    0    0    0    0    0    0    0    0;
    1798    19.81    1.84478752    18    -18    1.014    100    1    27    5.4    0    0    0    0    0    0    0    0    0    0    0;
    426    1.4    22.4345773    0.1    -0.1    1.031    100    1    7    1.4    0    0    0    0    0    0    0    0    0    0    0;
    1714    1.2    0    0    0    1.007    100    1    6    1.2    0    0    0    0    0    0    0    0    0    0    0;
    744    20.02    0.746057722    10    -10    1.048    100    1    29    5.8    0    0    0    0    0    0    0    0    0    0    0;
    744    20.02    0.746057722    10    -10    1.048    100    1    29    5.8    0    0    0    0    0    0    0    0    0    0    0;
    1261    2.84    0.443814742    1    -1    1.027    100    1    7.5    1.5    0    0    0    0    0    0    0    0    0    0    0;
    1261    1.5    0.443814742    1    -1    1.027    100    1    7.5    1.5    0    0    0    0    0    0    0    0    0    0    0;
    1261    7    0.443814742    1    -1    1.027    100    1    7.5    1.5    0    0    0    0    0    0    0    0    0    0    0;
    1261    1.5    0.443814742    1    -1    1.027    100    1    7.5    1.5    0    0    0    0    0    0    0    0    0    0    0;
    1261    7    0.443814742    1    -1    1.027    100    1    7.5    1.5    0    0    0    0    0    0    0    0    0    0    0;
    975    1.24    -0.153392979    1.7    -1.7    1.037    100    1    2.6    0    0    0    0    0    0    0    0    0    0    0    0;
    975    9    -0.541386985    6    -6    1.037    100    1    9.8    1.96    0    0    0    0    0    0    0    0    0    0    0;
    1706    2.76    0    0    0    1.033    100    1    11.7    2.34    0    0    0    0    0    0    0    0    0    0    0;
    1160    -0.14    0    0    0    1.077    100    1    8    1.6    0    0    0    0    0    0    0    0    0    0    0;
    1160    -0.14    0    0    0    1.077    100    1    8    1.6    0    0    0    0    0    0    0    0    0    0    0;
    235    5.74    2.48829701    4    -4    1.022    100    1    7.3    1.46    0    0    0    0    0    0    0    0    0    0    0;
    2613    7.4    1.35908178    15    -17    1.053    100    1    37    7.4    0    0    0    0    0    0    0    0    0    0    0;
    2613    34.13    1.35908178    15    -17    1.053    100    1    37    7.4    0    0    0    0    0    0    0    0    0    0    0;
    259    23.06    1.41727198    15    -17    1.052    100    1    37    7.4    0    0    0    0    0    0    0    0    0    0    0;
    259    21.99    1.41727198    15    -17    1.052    100    1    37    7.4    0    0    0    0    0    0    0    0    0    0    0;
    2614    22.83    1.3716787    15    -15    1.053    100    1    37    7.4    0    0    0    0    0    0    0    0    0    0    0;
    2614    22.83    1.3716787    15    -15    1.053    100    1    37    7.4    0    0    0    0    0    0    0    0    0    0    0;
    1220    3.21    0    0    0    1.027    100    1    10.2    2.04    0    0    0    0    0    0    0    0    0    0    0;
    1220    1.7    0    0    0    1.027    100    1    18    3.6    0    0    0    0    0    0    0    0    0    0    0;
    1148    4.76    0.103317351    12    0    1.037    100    1    9    1.8    0    0    0    0    0    0    0    0    0    0    0;
    1069    6    0.143635599    8    -8    1.035    100    1    22.9    6    0    0    0    0    0    0    0    0    0    0    0;
    1069    13.2    0.161590049    9    -9    1.035    100    1    26.5    6    0    0    0    0    0    0    0    0    0    0    0;
    1069    25    0.161590049    9    -9    1.035    100    1    26.5    6    0    0    0    0    0    0    0    0    0    0    0;
    1815    10    23.9177636    6.4    -6.4    0.949    100    1    10.8    2.16    0    0    0    0    0    0    0    0    0    0    0;
    1815    6    14.9486023    4    -4    0.949    100    1    6.4    1.28    0    0    0    0    0    0    0    0    0    0    0;
    1046    13    -23.7062928    4.63    -5.56    1.068    100    1    13.8    2.76    0    0    0    0    0    0    0    0    0    0    0;
    1606    44    2.5533338    20    -34    1.03    100    1    46    9.2    0    0    0    0    0    0    0    0    0    0    0;
    76    17.58    -4.32670059    14    -14    0.936    100    1    30    6    0    0    0    0    0    0    0    0    0    0    0;
    1612    34.13    -7.6386979    25    -25    1.001    100    1    44    8.8    0    0    0    0    0    0    0    0    0    0    0;
    1276    -6.06    0    0    0    1.102    100    1    0    -8    0    0    0    0    0    0    0    0    0    0    0;
    1276    12.83    -0.0106708682    17    -10    1.102    100    1    53    10.6    0    0    0    0    0    0    0    0    0    0    0;
    1396    4.6    0    0    0    1.052    100    1    10    2    0    0    0    0    0    0    0    0    0    0    0;
    1396    3.44    0    0    0    1.052    100    1    10    2    0    0    0    0    0    0    0    0    0    0    0;
    1288    10    0    0    0    0.987    100    1    10    2    0    0    0    0    0    0    0    0    0    0    0;
    489    1.6    0.120533124    2.6    -2.8    1.055    100    1    8    1.6    0    0    0    0    0    0    0    0    0    0    0;
    489    0.03    0.0285876272    0.35    -0.35    1.055    100    1    1.06    0    0    0    0    0    0    0    0    0    0    0    0;
    489    7    0.120533124    2.6    -2.8    1.055    100    1    8    1.6    0    0    0    0    0    0    0    0    0    0    0;
    1678    6.2    16.8003799    16    -14    1.026    100    1    31    6.2    0    0    0    0    0    0    0    0    0    0    0;
    1614    11.6    -1.74355712    35    -35    1.066    100    1    58    11.6    0    0    0    0    0    0    0    0    0    0    0;
    220    1.22    -2.9027419    1    -1    0.997    100    1    6.1    1.22    0    0    0    0    0    0    0    0    0    0    0;
    133    11.45    0.130569555    13    -9    1.008    100    1    25    5    0    0    0    0    0    0    0    0    0    0    0;
    172    0    0    8    -9    1.028    100    0    25    5    0    0    0    0    0    0    0    0    0    0    0;
    1266    2.02    0    0    0    1.013    100    1    3    0    0    0    0    0    0    0    0    0    0    0    0;
    877    9    -0.473382699    1    -1    1.044    100    1    10    2    0    0    0    0    0    0    0    0    0    0    0;
    877    1.4    2.92633087    3    2.9    1.044    100    1    7    1.4    0    0    0    0    0    0    0    0    0    0    0;
    697    2.27    -0.794771171    2    -2    1.009    100    1    5    0    0    0    0    0    0    0    0    0    0    0    0;
    697    2.52    -0.397385585    1    -1    1.009    100    1    4    0    0    0    0    0    0    0    0    0    0    0    0;
    1181    -0.4    0    0    0    1.059    100    1    18    3.6    0    0    0    0    0    0    0    0    0    0    0;
    1181    -0.54    0    0    0    1.059    100    1    10    2    0    0    0    0    0    0    0    0    0    0    0;
    2982    0.89    0    0    0    1.027    100    1    8.6    1.72    0    0    0    0    0    0    0    0    0    0    0;
    2982    2.36    0    0    0    1.027    100    1    10.5    2.1    0    0    0    0    0    0    0    0    0    0    0;
    310    5.88    13.6295218    3    -3    1.088    100    1    7    1.4    0    0    0    0    0    0    0    0    0    0    0;
    310    5.97    13.6295218    3    -3    1.088    100    1    13    2.6    0    0    0    0    0    0    0    0    0    0    0;
    2250    200    62.0106415    260.97    -173.14    1.009    100    1    670    200    0    0    0    0    0    0    0    0    0    0    0;
    2251    140    70.3546586    269.33    -111.09    1.011    100    1    700    140    0    0    0    0    0    0    0    0    0    0    0;
    2253    15.3    1.88408252    14    -8.87    1.008    100    1    23    4.6    0    0    0    0    0    0    0    0    0    0    0;
    2254    11.72    1.81082089    14    -8.87    1.009    100    1    23    4.6    0    0    0    0    0    0    0    0    0    0    0;
    2255    23.28    2.34427453    22.36    -13.33    1.006    100    1    27    5.4    0    0    0    0    0    0    0    0    0    0    0;
    2257    83    1.39676759    36.04    -3.45    0.965    100    1    86    17.2    0    0    0    0    0    0    0    0    0    0    0;
    2258    9.8    0.670430995    22.19    -3.23    0.972    100    1    49    9.8    0    0    0    0    0    0    0    0    0    0    0;
    2259    54.57    0.364576161    79.63    -22.44    0.986    100    1    124    24.8    0    0    0    0    0    0    0    0    0    0    0;
    2260    24.03    -1.84332515    9.89    -6.8    1.061    100    1    32    6.4    0    0    0    0    0    0    0    0    0    0    0;
    2261    24.32    -1.82061755    9.89    -6.8    1.061    100    1    32    6.4    0    0    0    0    0    0    0    0    0    0    0;
    2262    23.94    -1.85223875    9.89    -6.8    1.061    100    1    32    6.4    0    0    0    0    0    0    0    0    0    0    0;
    2263    23.81    -1.86229088    9.89    -6.8    1.061    100    1    32    6.4    0    0    0    0    0    0    0    0    0    0    0;
    2264    78.9    1.30412476    59.82    -30.18    0.996    100    1    92    18.4    0    0    0    0    0    0    0    0    0    0    0;
    2265    81.58    0.815217465    59.82    -30.18    0.995    100    1    92    18.4    0    0    0    0    0    0    0    0    0    0    0;
    2266    71.49    2.81774319    62.7    -27.3    1.001    100    1    92    18.4    0    0    0    0    0    0    0    0    0    0    0;
    2267    76.64    2.73019767    62.7    -27.3    1    100    1    92    18.4    0    0    0    0    0    0    0    0    0    0    0;
    2268    86.78    3.02611261    62.7    -27.3    0.993    100    1    92    18.4    0    0    0    0    0    0    0    0    0    0    0;
    2269    89    2.67188917    62.7    -27.3    0.992    100    1    92    18.4    0    0    0    0    0    0    0    0    0    0    0;
    2270    909    102.187394    338.09    -421.28    1.022    100    1    935.5    245.5    0    0    0    0    0    0    0    0    0    0    0;
    2271    949    107.015984    348.02    -410.59    1.022    100    1    976.47    286.47    0    0    0    0    0    0    0    0    0    0    0;
    2272    945    98.128001    339.68    -411.87    1.021    100    1    972.51    252.51    0    0    0    0    0    0    0    0    0    0    0;
    2273    884    83.6129073    315.49    -438.24    1.02    100    1    910    220    0    0    0    0    0    0    0    0    0    0    0;
    2274    188.88    25.0109266    164.82    -101.26    1.015    100    1    252    156    0    0    0    0    0    0    0    0    0    0    0;
    2275    221.25    24.1707932    153.82    -109.44    1.009    100    1    236    140    0    0    0    0    0    0    0    0    0    0    0;
    2276    220.52    10.6986841    101.23    -56.19    1.026    100    1    250    154    0    0    0    0    0    0    0    0    0    0    0;
    2277    112    50.599218    237.67    -167.57    1.047    100    1    295    112    0    0    0    0    0    0    0    0    0    0    0;
    2278    89    9.73150702    102.26    -66.49    1.038    100    1    155    89    0    0    0    0    0    0    0    0    0    0    0;
    2279    43.67    -0.355853453    19.65    -20.55    1.008    100    1    58    11.6    0    0    0    0    0    0    0    0    0    0    0;
    2280    42.6    -0.0830250007    12.29    -12.49    1.008    100    1    58    11.6    0    0    0    0    0    0    0    0    0    0    0;
    2281    43.25    -0.3848365    19.65    -20.55    1.008    100    1    58    11.6    0    0    0    0    0    0    0    0    0    0    0;
    2282    42.6    -0.0830250007    12.29    -12.49    1.008    100    1    58    11.6    0    0    0    0    0    0    0    0    0    0    0;
    2283    42.6    -0.0830250007    12.29    -12.49    1.008    100    1    58    11.6    0    0    0    0    0    0    0    0    0    0    0;
    2284    237.02    37.5958245    166.05    -88.28    0.998    100    1    250    120    0    0    0    0    0    0    0    0    0    0    0;
    2286    125.55    -14.67235    99.9    -56.48    0.987    100    1    139    27.8    0    0    0    0    0    0    0    0    0    0    0;
    2287    25    -1.9364629    31.97    -22.76    0.962    100    1    49    9.8    0    0    0    0    0    0    0    0    0    0    0;
    2289    36.84    -2.25012585    31.96    -22.82    0.964    100    1    49    9.8    0    0    0    0    0    0    0    0    0    0    0;
    2290    14.46    -2.33115779    31.96    -22.82    0.966    100    1    49    9.8    0    0    0    0    0    0    0    0    0    0    0;
    2291    28.84    0.811416924    20.37    -15.63    1.013    100    1    32    6.4    0    0    0    0    0    0    0    0    0    0    0;
    2292    22.14    0.534939109    22.21    -13.79    1.019    100    1    32    6.4    0    0    0    0    0    0    0    0    0    0    0;
    2293    916    172.847913    546.35    -229.84    1.005    100    1    942.4    272.4    0    0    0    0    0    0    0    0    0    0    0;
    2294    880    168.505897    538.05    -240.68    1.006    100    1    906    236    0    0    0    0    0    0    0    0    0    0    0;
    2295    904    157.93414    515.37    -225.55    1.003    100    1    930.39    280.39    0    0    0    0    0    0    0    0    0    0    0;
    2296    895    156.636752    519.79    -223.53    1.004    100    1    920.98    270.98    0    0    0    0    0    0    0    0    0    0    0;
    2297    1271    22.7909044    673.87    -237.7    0.972    100    1    1308    318    0    0    0    0    0    0    0    0    0    0    0;
    2298    1271    22.4464801    673.87    -237.7    0.972    100    1    1308    318    0    0    0    0    0    0    0    0    0    0    0;
    2299    28.64    -0.87442228    5.05    -1.45    1.057    100    1    35    7    0    0    0    0    0    0    0    0    0    0    0;
    2300    28.64    -0.87442228    5.05    -1.45    1.057    100    1    35    7    0    0    0    0    0    0    0    0    0    0    0;
    2301    28.53    -0.880043931    5.05    -1.45    1.057    100    1    35    7    0    0    0    0    0    0    0    0    0    0    0;
    2302    28.63    -0.875055404    5.05    -1.45    1.057    100    1    35    7    0    0    0    0    0    0    0    0    0    0    0;
    2303    28.63    -0.875055404    5.05    -1.45    1.057    100    1    35    7    0    0    0    0    0    0    0    0    0    0    0;
    2304    28.59    -0.877101432    5.05    -1.45    1.057    100    1    35    7    0    0    0    0    0    0    0    0    0    0    0;
    2305    13.4    -0.68437487    10.54    -7.31    0.977    100    1    20    4    0    0    0    0    0    0    0    0    0    0    0;
    2306    15.88    -0.512487438    10.54    -7.31    0.977    100    1    20    4    0    0    0    0    0    0    0    0    0    0    0;
    2307    1292    382.198104    703.47    -249.56    1.048    100    1    1330    337    0    0    0    0    0    0    0    0    0    0    0;
    2309    1322    304.449742    712.05    -240.98    1.041    100    1    1360    367    0    0    0    0    0    0    0    0    0    0    0;
    2310    1322    309.162813    712.05    -240.98    1.041    100    1    1360    367    0    0    0    0    0    0    0    0    0    0    0;
    2311    55    -4.87769919    53.82    -33.81    0.95    100    1    90    18    0    0    0    0    0    0    0    0    0    0    0;
    2312    0    0    53.63    -33.27    1.012    100    0    95    19    0    0    0    0    0    0    0    0    0    0    0;
    2313    0    0    53.95    -29.61    0.97    100    0    102    20.4    0    0    0    0    0    0    0    0    0    0    0;
    2314    1.45    47.4453639    285.21    -103.18    1.002    100    1    1.5    1.4    0    0    0    0    0    0    0    0    0    0    0;
    2315    48    7.66969193    109.25    -30.75    0.996    100    1    240    48    0    0    0    0    0    0    0    0    0    0    0;
    2317    915    136.162626    500.9    -159.78    1.01    100    1    942.09    232.09    0    0    0    0    0    0    0    0    0    0    0;
    2318    194    130.868559    495.92    -162.72    1.018    100    1    904    194    0    0    0    0    0    0    0    0    0    0    0;
    2319    922    152.722704    532.88    -153.4    1.012    100    1    949.12    239.12    0    0    0    0    0    0    0    0    0    0    0;
    2320    916    168.108798    551.77    -155.04    1.014    100    1    943.12    233.12    0    0    0    0    0    0    0    0    0    0    0;
    2321    1461    428.162928    657.68    -222.98    1.051    100    1    1503    403    0    0    0    0    0    0    0    0    0    0    0;
    2322    1461    429.134614    657.68    -222.98    1.05    100    1    1503    403    0    0    0    0    0    0    0    0    0    0    0;
    2323    1456    64.8414482    390.29    -446.45    1.002    100    1    1498    398    0    0    0    0    0    0    0    0    0    0    0;
    2324    1456    53.8795086    368.81    -446.45    1.001    100    1    1498    398    0    0    0    0    0    0    0    0    0    0    0;
    2325    121    7.54297597    93.6    -50.9    0.992    100    1    125    8.5    0    0    0    0    0    0    0    0    0    0    0;
    2326    121    7.54240411    93.6    -50.9    0.992    100    1    125    8.5    0    0    0    0    0    0    0    0    0    0    0;
    2327    144    7.85811216    72.7    -2.56    0.987    100    1    148.2    4.2    0    0    0    0    0    0    0    0    0    0    0;
    2328    612.54    61.7446753    328.92    -51.66    0.987    100    1    685    180    0    0    0    0    0    0    0    0    0    0    0;
    2329    592    69.4805005    359.66    -170.85    0.988    100    1    610    310    0    0    0    0    0    0    0    0    0    0    0;
    2330    592    56.2141822    323.14    -212.84    0.987    100    1    610    310    0    0    0    0    0    0    0    0    0    0    0;
    2331    550.68    66.1331488    380.92    -216.75    1.001    100    1    700    205    0    0    0    0    0    0    0    0    0    0    0;
    2332    11.32    -0.0663246819    9.86    -6.14    0.985    100    1    18    3.6    0    0    0    0    0    0    0    0    0    0    0;
    2336    34.03    0.801703855    17.81    -10.97    0.979    100    1    50    10    0    0    0    0    0    0    0    0    0    0    0;
    2337    34.56    0.847769879    17.81    -10.97    0.979    100    1    50    10    0    0    0    0    0    0    0    0    0    0    0;
    2338    34.98    0.884784538    17.81    -10.97    0.979    100    1    50    10    0    0    0    0    0    0    0    0    0    0    0;
    2339    33.5    1.15851477    17.81    -10.97    0.98    100    1    50    10    0    0    0    0    0    0    0    0    0    0    0;
    2340    32.53    1.07745773    17.81    -10.97    0.98    100    1    50    10    0    0    0    0    0    0    0    0    0    0    0;
    2341    34.4    0.833787568    17.81    -10.97    0.979    100    1    50    10    0    0    0    0    0    0    0    0    0    0    0;
    2342    972    185.604973    521.6    -128.95    1.025    100    1    1000    280    0    0    0    0    0    0    0    0    0    0    0;
    2343    972    185.627146    521.6    -128.95    1.025    100    1    1000    280    0    0    0    0    0    0    0    0    0    0    0;
    2344    972    217.515762    566.43    -129.84    1.029    100    1    1000    280    0    0    0    0    0    0    0    0    0    0    0;
    2345    904    209.948242    565.46    -149.32    1.029    100    1    930    280    0    0    0    0    0    0    0    0    0    0    0;
    2346    30.43    -0.0850548877    21.89    -12.76    1.02    100    1    57    11.4    0    0    0    0    0    0    0    0    0    0    0;
    2348    47.3    -0.0524670812    21.89    -12.76    1.018    100    1    57    11.4    0    0    0    0    0    0    0    0    0    0    0;
    2349    239    79.88364    320.29    -95.56    1.015    100    1    451    239    0    0    0    0    0    0    0    0    0    0    0;
    2350    21.11    2.07004881    63.51    -8.25    1.021    100    1    63    21    0    0    0    0    0    0    0    0    0    0    0;
    2351    240    66.5469907    267.62    -171.1    1.055    100    1    425    240    0    0    0    0    0    0    0    0    0    0    0;
    2352    894    125.386428    530.48    -149.36    0.997    100    1    920.06    230.06    0    0    0    0    0    0    0    0    0    0    0;
    2353    894    125.386428    530.55    -149.3    0.997    100    1    920.07    230.07    0    0    0    0    0    0    0    0    0    0    0;
    2354    894    125.386428    530.13    -149.64    0.997    100    1    920.04    230.04    0    0    0    0    0    0    0    0    0    0    0;
    2355    901    126.170615    531.3    -147.4    0.997    100    1    927.07    237.07    0    0    0    0    0    0    0    0    0    0    0;
    2356    31    -0.536012408    10.38    -5.76    1.004    100    1    32    6.4    0    0    0    0    0    0    0    0    0    0    0;
    2357    1341    137.720067    407.48    -463.97    1.025    100    1    1380    340    0    0    0    0    0    0    0    0    0    0    0;
    2358    1341    139.153055    407.48    -463.97    1.025    100    1    1380    340    0    0    0    0    0    0    0    0    0    0    0;
    2359    40.82    2.19776338    37.34    -22.66    0.989    100    1    65    13    0    0    0    0    0    0    0    0    0    0    0;
    2360    51.77    0.133904699    22.34    -21.7    0.995    100    1    70    14    0    0    0    0    0    0    0    0    0    0    0;
    2361    23.43    2.64481911    53.95    -36.05    1    100    1    65    13    0    0    0    0    0    0    0    0    0    0    0;
    2362    46.57    2.90784585    55.38    -34.62    0.998    100    1    65    13    0    0    0    0    0    0    0    0    0    0    0;
    2363    66.79    2.34993957    39.63    -20.37    0.985    100    1    70    14    0    0    0    0    0    0    0    0    0    0    0;
    2364    1271    175.835044    566.82    -494.4    1.017    100    1    1308    288    0    0    0    0    0    0    0    0    0    0    0;
    2365    1271    178.201245    566.82    -494.4    1.017    100    1    1308    288    0    0    0    0    0    0    0    0    0    0    0;
    2367    0    0    10.52    -6.96    0.998    100    0    22    4.4    0    0    0    0    0    0    0    0    0    0    0;
    2368    122.86    58.7304208    281.33    -122.56    1.039    100    1    451    82    0    0    0    0    0    0    0    0    0    0    0;
    2369    26.6    -1.04503368    10.34    -12.56    1.003    100    1    36    7.2    0    0    0    0    0    0    0    0    0    0    0;
    2370    24.8    -1.18380451    10.34    -12.56    1.003    100    1    36    7.2    0    0    0    0    0    0    0    0    0    0    0;
    2371    920    328.344789    525.98    -146.1    1.042    100    1    947    237    0    0    0    0    0    0    0    0    0    0    0;
    2372    920    328.402488    527.89    -146.1    1.042    100    1    947    267    0    0    0    0    0    0    0    0    0    0    0;
    2373    920    328.402488    525.98    -146.1    1.042    100    1    947    237    0    0    0    0    0    0    0    0    0    0    0;
    2374    920    328.402488    525.98    -146.1    1.042    100    1    947    237    0    0    0    0    0    0    0    0    0    0    0;
    2375    920    328.319576    525.98    -146.1    1.042    100    1    947    237    0    0    0    0    0    0    0    0    0    0    0;
    2376    774.96    325.993164    525.98    -146.1    1.045    100    1    947    237    0    0    0    0    0    0    0    0    0    0    0;
    2377    125    24.7421139    132.48    -11.56    0.996    100    1    240    125    0    0    0    0    0    0    0    0    0    0    0;
    2378    433    34.8993426    262.39    -135.97    0.994    100    1    446    206    0    0    0    0    0    0    0    0    0    0    0;
    2379    223    16.2090504    155.36    -104.87    1.005    100    1    230    120    0    0    0    0    0    0    0    0    0    0    0;
    2380    568    68.9558404    280.73    -126.32    1.005    100    1    585    250    0    0    0    0    0    0    0    0    0    0    0;
    2381    590    77.6236837    297.58    -109.25    0.997    100    1    607    272    0    0    0    0    0    0    0    0    0    0    0;
    2382    28.56    -0.112760761    32.55    -7.23    0.996    100    1    57    11.4    0    0    0    0    0    0    0    0    0    0    0;
    2383    36.26    -0.0886595659    32.55    -7.23    0.995    100    1    57    11.4    0    0    0    0    0    0    0    0    0    0    0;
    2385    23.19    2.31407731    20.13    -7.22    0.982    100    1    31    6.2    0    0    0    0    0    0    0    0    0    0    0;
    2386    21.7    2.71218244    33.89    -21.95    0.984    100    1    31    6.2    0    0    0    0    0    0    0    0    0    0    0;
    2388    8.2    -1.27767945    7.83    -4.91    1.054    100    1    19.5    3.9    0    0    0    0    0    0    0    0    0    0    0;
    2389    0    0    8.32    -5.51    1.028    100    0    21    4.2    0    0    0    0    0    0    0    0    0    0    0;
    2390    24.13    1.2858353    6.13    -7.24    0.994    100    1    35    7    0    0    0    0    0    0    0    0    0    0    0;
    2391    24.14    1.28660265    6.13    -7.24    0.994    100    1    35    7    0    0    0    0    0    0    0    0    0    0    0;
    2392    24.09    1.2827691    11.43    -11.73    0.994    100    1    35    7    0    0    0    0    0    0    0    0    0    0    0;
    2393    23.98    1.27436344    6.13    -7.24    0.994    100    1    35    7    0    0    0    0    0    0    0    0    0    0    0;
    2394    186.59    10.3035131    112.63    -113.65    0.981    100    1    235    120    0    0    0    0    0    0    0    0    0    0    0;
    2395    44.07    -0.509903111    10.25    -4.13    0.961    100    1    47    9.4    0    0    0    0    0    0    0    0    0    0    0;
    2396    28.11    -0.576253527    10.25    -4.13    0.964    100    1    47    9.4    0    0    0    0    0    0    0    0    0    0    0;
    2397    68.61    2.86332024    51.92    -31.58    0.987    100    1    73    14.6    0    0    0    0    0    0    0    0    0    0    0;
    2398    60.72    3.78809184    55.2    -28.49    0.988    100    1    69    13.8    0    0    0    0    0    0    0    0    0    0    0;
    2399    62.35    2.46725273    51.28    -28.72    0.99    100    1    76    15.2    0    0    0    0    0    0    0    0    0    0    0;
    2400    75    2.61699204    51.13    -30.12    0.986    100    1    77.5    15.5    0    0    0    0    0    0    0    0    0    0    0;
    2401    21.04    -1.00626458    14.95    -10.67    1.011    100    1    31    6.2    0    0    0    0    0    0    0    0    0    0    0;
    2402    28.71    -0.999336334    14.95    -10.67    1.009    100    1    31    6.2    0    0    0    0    0    0    0    0    0    0    0;
    2403    28.3    -1.03702698    14.95    -10.67    1.009    100    1    31    6.2    0    0    0    0    0    0    0    0    0    0    0;
    2404    48    -0.711342613    31.73    -15.57    0.977    100    1    50    10    0    0    0    0    0    0    0    0    0    0    0;
    2409    217.52    26.6069347    170.47    -33.56    1.008    100    1    250    137    0    0    0    0    0    0    0    0    0    0    0;
    2410    161.28    26.5793396    170.47    -33.56    1.01    100    1    250    137    0    0    0    0    0    0    0    0    0    0    0;
    2411    10.25    1.6069021    10.62    -7.12    0.931    100    1    19    3.8    0    0    0    0    0    0    0    0    0    0    0;
    2412    14.65    1.52863369    10.62    -7.12    0.929    100    1    19    3.8    0    0    0    0    0    0    0    0    0    0    0;
    2413    73.81    -7.94892767    75.67    -57.3    1.008    100    1    115    23    0    0    0    0    0    0    0    0    0    0    0;
    2414    52.2    -8.2479585    75.67    -57.3    1.009    100    1    115    23    0    0    0    0    0    0    0    0    0    0    0;
    2415    42.25    -1.88264294    25.64    -9.18    0.966    100    1    122    24.4    0    0    0    0    0    0    0    0    0    0    0;
    2416    247.74    -125.977588    211.59    -164.91    0.939    100    1    414    196    0    0    0    0    0    0    0    0    0    0    0;
    2417    43.78    0.108979563    39.82    -19.39    0.971    100    1    52    10.4    0    0    0    0    0    0    0    0    0    0    0;
    2418    39.49    -0.00114260439    39.82    -19.39    0.972    100    1    52    10.4    0    0    0    0    0    0    0    0    0    0    0;
    2419    23.14    9.23462942    104.23    -23.38    0.987    100    1    185    5    0    0    0    0    0    0    0    0    0    0    0;
    2420    5.22    9.60458734    104.23    -23.38    0.987    100    1    185    5    0    0    0    0    0    0    0    0    0    0    0;
    2422    147.34    -33.4253585    195.98    -56.26    0.956    100    1    227    45.4    0    0    0    0    0    0    0    0    0    0    0;
    2423    45.4    -33.3611063    195.98    -56.26    0.96    100    1    227    45.4    0    0    0    0    0    0    0    0    0    0    0;
    2424    98.64    -33.9884966    196.08    -56.17    0.958    100    1    227    45.4    0    0    0    0    0    0    0    0    0    0    0;
    2425    18.75    -2.74570437    79.87    -54.69    0.997    100    1    65    13    0    0    0    0    0    0    0    0    0    0    0;
    2426    31.37    -2.8659201    79.87    -54.69    0.996    100    1    65    13    0    0    0    0    0    0    0    0    0    0    0;
    2427    923    277.349942    511.82    -179.84    1.011    100    1    950    237    0    0    0    0    0    0    0    0    0    0    0;
    2428    923    301.690782    533.7    -146.33    1.014    100    1    950    237    0    0    0    0    0    0    0    0    0    0    0;
    2429    156    31.9004648    191    -152.75    1.046    100    1    304    156    0    0    0    0    0    0    0    0    0    0    0;
    2430    107    27.2157399    179.42    -94.62    1.009    100    1    191    107    0    0    0    0    0    0    0    0    0    0    0;
    2431    168    33.6206559    197.29    -145.96    0.988    100    1    316    168    0    0    0    0    0    0    0    0    0    0    0;
    2432    1322    426.068097    671.92    -213.29    1.03    100    1    1360    289    0    0    0    0    0    0    0    0    0    0    0;
    2434    59    -0.21298244    28.9    -24.22    0.999    100    1    61    12.2    0    0    0    0    0    0    0    0    0    0    0;
    2435    57.72    -0.32084074    28.9    -24.22    0.999    100    1    61    12.2    0    0    0    0    0    0    0    0    0    0    0;
    2436    34    -0.479246927    23.24    -10.1    0.979    100    1    35    7    0    0    0    0    0    0    0    0    0    0    0;
    2437    1341    378.68194    706.84    -235.16    1.047    100    1    1380    350    0    0    0    0    0    0    0    0    0    0    0;
    2438    1341    390.494454    706.84    -235.16    1.048    100    1    1380    350    0    0    0    0    0    0    0    0    0    0    0;
    2439    1341    420.184448    695.83    -235.16    1.05    100    1    1380    350    0    0    0    0    0    0    0    0    0    0    0;
    2440    1253    407.594559    681.31    -260.69    1.046    100    1    1290    350    0    0    0    0    0    0    0    0    0    0    0;
    2441    41.39    2.30370682    37.51    -10.49    0.981    100    1    51    0.8    0    0    0    0    0    0    0    0    0    0    0;
    2442    1341    355.570731    675.48    -207.21    1.038    100    1    1380    340    0    0    0    0    0    0    0    0    0    0    0;
    2443    1341    356.073107    675.48    -207.21    1.038    100    1    1380    340    0    0    0    0    0    0    0    0    0    0    0;
    2444    175    96.0243356    322.12    -100.08    0.996    100    1    585    175    0    0    0    0    0    0    0    0    0    0    0;
    2445    175    96.0243356    322.12    -100.08    0.996    100    1    585    175    0    0    0    0    0    0    0    0    0    0    0;
    2446    175    95.8882602    322.12    -100.08    0.996    100    1    585    175    0    0    0    0    0    0    0    0    0    0    0;
    2447    175    95.2966763    311.95    -109.4    1.004    100    1    585    175    0    0    0    0    0    0    0    0    0    0    0;
    2449    23.13    -2.10914319    33.11    -20.49    0.994    100    1    43    8.6    0    0    0    0    0    0    0    0    0    0    0;
    2450    20.89    -1.9521137    33.11    -20.49    0.995    100    1    43    8.6    0    0    0    0    0    0    0    0    0    0    0;
    2452    15.58    17.0466085    78.5    -24.38    1.001    100    1    70    14    0    0    0    0    0    0    0    0    0    0    0;
    2453    0    0    42.66    -21.78    0.977    100    0    80    16    0    0    0    0    0    0    0    0    0    0    0;
    2454    166.76    11.5825249    107.83    -75.85    0.994    100    1    230    70    0    0    0    0    0    0    0    0    0    0    0;
    2455    503.27    51.8653583    230.47    -115.95    0.99    100    1    605    295    0    0    0    0    0    0    0    0    0    0    0;
    2457    13.53    -3.16301727    24.74    -16.5    1.026    100    1    56    11.2    0    0    0    0    0    0    0    0    0    0    0;
    2458    0    0    61.2    -1.88    1.021    100    0    58    11.6    0    0    0    0    0    0    0    0    0    0    0;
    2459    18.71    0.159342132    17.15    -10.85    1.034    100    1    23.1    4.62    0    0    0    0    0    0    0    0    0    0    0;
    2460    15.14    0.154538524    17.14    -10.86    1.035    100    1    23.1    4.62    0    0    0    0    0    0    0    0    0    0    0;
    2461    220    35.0128062    159.05    -15.32    1.003    100    1    429    220    0    0    0    0    0    0    0    0    0    0    0;
    2462    21.04    -0.727795712    21.74    -17.31    1.036    100    1    41    8.2    0    0    0    0    0    0    0    0    0    0    0;
    2463    77    2.67920208    18.02    -6.63    1.061    100    1    80    16    0    0    0    0    0    0    0    0    0    0    0;
    2464    77    2.67891274    18.02    -6.63    1.061    100    1    80    16    0    0    0    0    0    0    0    0    0    0    0;
    2465    77    2.67341167    18.02    -6.63    1.061    100    1    80    16    0    0    0    0    0    0    0    0    0    0    0;
    2466    19.41    4.42499657    19.57    -10.43    1.025    100    1    32    6.4    0    0    0    0    0    0    0    0    0    0    0;
    2467    17.49    4.31290855    19.57    -10.43    1.025    100    1    32    6.4    0    0    0    0    0    0    0    0    0    0    0;
    2468    22.01    4.59545138    19.57    -10.43    1.025    100    1    32    6.4    0    0    0    0    0    0    0    0    0    0    0;
    2469    20.09    4.46750195    19.57    -10.43    1.025    100    1    32    6.4    0    0    0    0    0    0    0    0    0    0    0;
    2470    36    16.8669778    124.73    -79.86    1.055    100    1    180    36    0    0    0    0    0    0    0    0    0    0    0;
    2471    36    15.6232882    116.01    -89.94    1.073    100    1    180    36    0    0    0    0    0    0    0    0    0    0    0;
    2473    36    16.8642767    124.73    -79.86    1.055    100    1    180    36    0    0    0    0    0    0    0    0    0    0    0;
    2474    21.65    -1.846541    27.25    -19.06    1.013    100    1    32    6.4    0    0    0    0    0    0    0    0    0    0    0;
    2475    15.74    -1.89395237    27.25    -19.06    1.014    100    1    32    6.4    0    0    0    0    0    0    0    0    0    0    0;
    2477    15.74    -1.28    27.25    -19.06    1.014    100    1    32    6.4    0    0    0    0    0    0    0    0    0    0    0;
    2478    19.2    -1.25    27.25    -19.06    1.013    100    1    32    6.4    0    0    0    0    0    0    0    0    0    0    0;
    2481    37.61    0.295829469    14.64    -6.01    1.04    100    1    44    8.8    0    0    0    0    0    0    0    0    0    0    0;
    2482    17.41    -0.969730188    19.26    -13.38    1.02    100    1    31    6.2    0    0    0    0    0    0    0    0    0    0    0;
    2483    11.23    -0.940619014    19.26    -13.38    1.021    100    1    31    6.2    0    0    0    0    0    0    0    0    0    0    0;
    2484    0    0    27.02    -18.3    1.029    100    0    38    7.6    0    0    0    0    0    0    0    0    0    0    0;
    2485    0    0    26.96    -18.51    1.024    100    0    38    7.6    0    0    0    0    0    0    0    0    0    0    0;
    2486    0    0    26.96    -18.51    1.024    100    0    38    7.6    0    0    0    0    0    0    0    0    0    0    0;
    2487    0    0    41.08    -25.63    0.965    100    0    66    13.2    0    0    0    0    0    0    0    0    0    0    0;
    2489    54.21    -0.0694246291    54.62    -24.01    0.998    100    1    84    16.8    0    0    0    0    0    0    0    0    0    0    0;
    2490    0    0    26.24    -3.76    0.986    100    0    33    6.6    0    0    0    0    0    0    0    0    0    0    0;
    2491    0    0    26.24    -3.76    0.986    100    0    33    6.6    0    0    0    0    0    0    0    0    0    0    0;
    2493    28.12    0.0736245632    51.12    -28.88    1.015    100    1    81    16.2    0    0    0    0    0    0    0    0    0    0    0;
    2494    45.19    0.0166322503    51.12    -28.88    1.014    100    1    81    16.2    0    0    0    0    0    0    0    0    0    0    0;
    2496    126    -1.43989694    30.84    -18.18    1.039    100    1    130    26    0    0    0    0    0    0    0    0    0    0    0;
    2497    29.98    -1.74256046    30.84    -18.18    1.044    100    1    130    26    0    0    0    0    0    0    0    0    0    0    0;
    2498    1294    227.554523    671.48    -239.66    1.011    100    1    1332    282    0    0    0    0    0    0    0    0    0    0    0;
    2499    1294    227.555436    671.48    -239.66    1.011    100    1    1332    282    0    0    0    0    0    0    0    0    0    0    0;
    2500    150    23.34    168.9    14.28    1.01    100    1    285    150    0    0    0    0    0    0    0    0    0    0    0;
    2501    225    35.4000199    204.97    -97.54    1.002    100    1    595    225    0    0    0    0    0    0    0    0    0    0    0;
    2502    120    59.8546956    307.19    -50.96    1.012    100    1    436    120    0    0    0    0    0    0    0    0    0    0    0;
    2503    127    60.4076014    310.33    -47.76    1.011    100    1    443    127    0    0    0    0    0    0    0    0    0    0    0;
    2504    36.23    0.499304959    27.73    -24.25    1.024    100    1    50    10    0    0    0    0    0    0    0    0    0    0    0;
    2505    33.33    0.264043194    27.73    -24.25    1.024    100    1    50    10    0    0    0    0    0    0    0    0    0    0    0;
    2507    23.45    -0.0991188393    32.52    -21.79    1.014    100    1    49    9.8    0    0    0    0    0    0    0    0    0    0    0;
    2508    24.62    -0.037317569    32.52    -21.79    1.014    100    1    49    9.8    0    0    0    0    0    0    0    0    0    0    0;
    2509    0    0    21.62    -13.24    0.971    100    0    30    6    0    0    0    0    0    0    0    0    0    0    0;
    2510    0    0    21.62    -13.24    0.971    100    0    30    6    0    0    0    0    0    0    0    0    0    0    0;
    2511    27.53    0.249240377    57.42    -17.85    0.988    100    1    85    17    0    0    0    0    0    0    0    0    0    0    0;
    2512    55    0.505578087    50.12    -14.95    0.982    100    1    58    55    0    0    0    0    0    0    0    0    0    0    0;
    2513    923    137.10385    541.66    -152.01    1.002    100    1    950.09    230.09    0    0    0    0    0    0    0    0    0    0    0;
    2514    926    137.428617    541.94    -151.13    1.002    100    1    953.09    233.09    0    0    0    0    0    0    0    0    0    0    0;
    2515    29.22    -2.06857625    21.77    -20.2    1.018    100    1    49    9.8    0    0    0    0    0    0    0    0    0    0    0;
    2516    47    -2.2834923    21.77    -20.2    1.015    100    1    49    9.8    0    0    0    0    0    0    0    0    0    0    0;
    2517    47    -2.2834923    21.77    -20.2    1.015    100    1    49    9.8    0    0    0    0    0    0    0    0    0    0    0;
    2519    53.05    4.35600604    114.06    -45.94    1    100    1    161    32.2    0    0    0    0    0    0    0    0    0    0    0;
    2520    32.3    4.61318175    114.06    -45.94    1.001    100    1    161    32.2    0    0    0    0    0    0    0    0    0    0    0;
    2521    32.71    4.6255729    114.06    -45.94    1.001    100    1    161    32.2    0    0    0    0    0    0    0    0    0    0    0;
    2523    151    4.16039673    112.39    -47.61    0.991    100    1    156    31.2    0    0    0    0    0    0    0    0    0    0    0;
    2524    44.46    -1.11841195    22.91    -33.96    1.018    100    1    99    19.8    0    0    0    0    0    0    0    0    0    0    0;
    2525    22.76    -1.10772062    22.91    -33.96    1.019    100    1    99    19.8    0    0    0    0    0    0    0    0    0    0    0;
    2526    38.76    -1.39150894    22.91    -33.96    1.018    100    1    99    19.8    0    0    0    0    0    0    0    0    0    0    0;
    2527    679.65    157.264677    405.58    -162.03    1.013    100    1    985    275    0    0    0    0    0    0    0    0    0    0    0;
    2528    688.14    156.737412    400.58    -167.03    1.012    100    1    985    275    0    0    0    0    0    0    0    0    0    0    0;
    2529    686.25    155.171672    400.58    -167.03    1.013    100    1    985    275    0    0    0    0    0    0    0    0    0    0    0;
    2530    585.69    150.441266    400.58    -167.03    1.015    100    1    985    275    0    0    0    0    0    0    0    0    0    0    0;
    2531    74.03    13.57856    102.61    -26.72    1.03    100    1    185    72    0    0    0    0    0    0    0    0    0    0    0;
    2532    73.71    13.5672148    102.61    -24.82    1.03    100    1    185    72    0    0    0    0    0    0    0    0    0    0    0;
    2533    72    12.8146792    102.61    -24.82    1.023    100    1    185    72    0    0    0    0    0    0    0    0    0    0    0;
    2534    243    24.09    138.09    -96.08    0.972    100    1    250    120    0    0    0    0    0    0    0    0    0    0    0;
    2535    260    29.7389597    148.09    -87.36    0.973    100    1    268    138    0    0    0    0    0    0    0    0    0    0    0;
    2536    174    4.57282871    97.8    -42.2    1.032    100    1    180    36    0    0    0    0    0    0    0    0    0    0    0;
    2537    132    21.1008122    133.88    -46.12    1.009    100    1    136    27.2    0    0    0    0    0    0    0    0    0    0    0;
    2538    124    18.2085664    123.95    -46.05    1.007    100    1    128    25.6    0    0    0    0    0    0    0    0    0    0    0;
];

%% branch data
%    fbus    tbus    r    x    b    rateA    rateB    rateC    ratio    angle    status    angmin    angmax    Pf    Qf    Pt    Qt
mpc.branch = [
    639    1    0.005799    0.010615    0.0075    0    0    0    1    0    1    0    0    -18.4816    -0.7761    18.5000    0.0000;
    2771    2    0.002607    0.017462    0.0324    540    540    540    1    0    1    0    0    11.8032    -3.0548    -11.8000    -0.6000;
    2575    3    2.1e-05    0.000125    0.1386    737    737    737    1    0    1    0    0    200.0000    53.5106    -199.9922    -69.9155;
    875    3    0.000145    0.001877    0.0635    2487    2487    2487    1    0    1    0    0    -355.7289    -100.6242    355.8956    95.2611;
    1710    3    0.000319    0.003234    0.0838    1841    1841    1841    1    0    1    0    0    15.9187    -66.5121    -15.9078    56.6933;
    46    3    2.1e-05    0.000125    0.1386    737    737    737    1    0    1    0    0    140.0000    65.6141    -139.9956    -82.0389;
    1073    4    0.037541    0.100529    0.0011    0    0    0    1    0    1    0    0    -32.6457    6.8881    33.0643    -5.8777;
    1533    4    0.090199    0.211388    0.0023    0    0    0    1    0    1    0    0    -3.5165    -1.6320    3.5297    1.4321;
    1658    4    0.09801    0.267574    0    0    0    0    1    0    1    0    0    37.9116    -0.8486    -36.5940    4.4457;
    1370    5    0.009383    0.019753    0    0    0    0    1    0    1    0    0    0.2000    -0.2000    -0.2000    0.2000;
    1370    6    0.001975    0.004444    0    0    0    0    1    0    1    0    0    5.6087    -18.9804    -5.6000    19.0000;
    199    7    0.006163    0.041067    0.0759    446    446    446    1    0    1    0    0    53.0519    -30.9366    -52.8584    23.6384;
    880    7    0.000652    0.004369    0.0081    558    558    558    1    0    1    0    0    170.9138    31.4677    -170.7416    -31.2384;
    1061    8    0.067019    0.137566    0.0037    0    0    0    1    0    1    0    0    45.0627    -4.0076    -43.7776    6.2591;
    1223    8    0.032754    0.088939    0.0039    0    0    0    1    0    1    0    0    11.8116    6.3535    -11.7541    -6.5995;
    1223    8    0.030184    0.080096    0.0053    0    0    0    1    0    1    0    0    13.1332    6.8855    -13.0683    -7.2596;
    1371    10    0.009733    0.034089    0.0185    0    0    0    1    0    1    0    0    62.1091    22.1499    -61.7353    -22.9329;
    147    11    0.000277    0.002015    0.003    288    288    288    1    0    1    0    0    77.9579    -37.9989    -77.9390    37.8066;
    387    2571    0.00881    0.033995    0.0607    289    289    289    1    0    1    0    0    -92.8886    2.2094    93.5928    -6.1088;
    437    2571    0.004642    0.019832    0.0354    255    255    255    1    0    1    0    0    24.1964    -33.6199    -24.1285    30.0457;
    955    11    0.008861    0.03506    0.0623    288    288    288    1    0    1    0    0    -26.9649    -3.0164    27.0238    -3.5907;
    991    11    0.006993    0.032869    0.0557    255    255    255    1    0    1    0    0    11.9229    -34.5697    -11.8492    28.8412;
    1774    2571    0.002173    0.008731    0.0152    0    0    0    1    0    1    0    0    -41.9797    -24.0602    42.0256    22.5816;
    1817    11    0.00077    0.003121    0.0051    0    0    0    1    0    1    0    0    -4.3846    31.3391    4.3917    -31.8718;
    2092    2571    0.004109    0.016138    0.0284    288    288    288    1    0    1    0    0    19.7422    2.5342    -19.7270    -5.5938;
    2591    12    8.3e-05    0.000907    0.0202    1034    1034    1034    1    0    1    0    0    175.7800    -17.8567    -175.7569    15.8509;
    419    12    0.000552    0.006726    0.0939    1786    1786    1786    1    0    1    0    0    -111.7751    46.1509    111.8495    -55.7710;
    808    12    0.000512    0.008012    0.2455    2462    2462    2462    1    0    1    0    0    547.7299    113.1858    -546.3128    -118.7586;
    1158    12    0.001107    0.00918    0.1906    1644    1644    1644    1    0    1    0    0    -160.8101    24.5754    161.0778    -43.6939;
    148    2572    6.2e-05    0.000741    0.0173    1095    1095    1095    1    0    1    0    0    148.1300    -10.9366    -148.1179    9.1255;
    808    12    0.000512    0.008019    0.2455    2462    2462    2462    1    0    1    0    0    547.2466    113.1056    -545.8320    -118.6977;
    808    2572    0.001153    0.013123    0.1841    1433    1433    1433    1    0    1    0    0    261.5652    16.3631    -260.8674    -29.3414;
    167    13    0.000158    0.000672    0.0719    331    331    331    1    0    1    0    0    14.5004    -6.2212    -14.5001    -1.8749;
    1463    13    4.5e-05    8.9e-05    0.002    268    268    268    1    0    1    0    0    -14.5000    -2.1000    14.5001    1.8749;
    820    14    0.033258    0.090955    0.001    0    0    0    1    0    1    0    0    0.2005    -1.1988    -0.2000    1.1000;
    465    15    0.071303    0.180902    0.0021    0    0    0    1    0    1    0    0    1.0355    -2.3405    -1.0312    2.1377;
    878    15    0.071554    0.18191    0.0021    0    0    0    1    0    1    0    0    9.3314    1.8803    -9.2688    -1.9377;
    2664    16    0.00478    0.028622    0.0547    455    455    455    1    0    1    0    0    77.6454    31.1788    -77.3312    -35.2134;
    451    16    0.00478    0.028583    0.0547    455    455    455    1    0    1    0    0    113.0466    16.7402    -112.4688    -19.1866;
    151    17    0.000257    0.000514    0.0294    0    0    0    1    0    1    0    0    54.5069    9.7195    -54.5000    -13.1000;
    987    18    0.000257    0.002153    0.2147    452    452    452    1    0    1    0    0    -180.3661    -22.6310    180.4397    -1.2404;
    1264    18    0.000277    0.000869    0.0931    481    481    481    1    0    1    0    0    248.1897    11.7974    -248.0397    -21.9596;
    1903    19    0.000756    0.00252    0    0    0    0    1    0    1    0    0    -24.4613    5.1008    24.4657    -5.0860;
    1247    20    0.000237    0.00083    0.1863    268    268    268    1    0    1    0    0    131.3573    43.5076    -131.3158    -64.8728;
    1301    20    0.000178    0.000612    0.1377    268    268    268    1    0    1    0    0    19.1864    -40.7512    -19.1842    24.8728;
    59    21    0.002568    0.011753    0.0203    424    424    424    1    0    1    0    0    38.0658    1.2848    -38.0338    -3.5014;
    1908    21    0.002568    0.011615    0.0228    290    290    290    1    0    1    0    0    0.6363    0.0470    -0.6362    -2.6986;
    591    22    0.102293    0.226757    0.0025    0    0    0    1    0    1    0    0    -13.7000    2.2000    13.9051    -1.9883;
    855    22    0.177551    0.405291    0.0046    0    0    0    1    0    1    0    0    32.7223    -6.0539    -30.8175    9.9394;
    1199    22    0.088264    0.161566    0.0017    0    0    0    1    0    1    0    0    -1.9070    -1.6052    1.9124    1.4490;
    820    23    0.043336    0.11867    0.001    0    0    0    1    0    1    0    0    -15.9005    2.2988    16.0125    -2.0925;
    1059    23    0.067775    0.139834    0.001    0    0    0    1    0    1    0    0    2.2946    3.5962    -2.2822    -3.6722;
    1691    23    0.047367    0.16125    0.0021    0    0    0    1    0    1    0    0    27.3514    4.3090    -27.0039    -3.3416;
    1922    23    0.004031    0.016629    0.001    0    0    0    1    0    1    0    0    37.6833    -2.9721    -37.6263    3.1063;
    1377    24    9.9e-05    0.00077    0.078    379    379    379    1    0    1    0    0    -117.4884    -5.2248    117.5000    -3.9069;
    1377    2573    9.9e-05    0.00077    0.077    379    379    379    1    0    1    0    0    -117.4884    -5.1071    117.5000    -3.9063;
    1908    25    0.000514    0.003437    0.0061    290    290    290    1    0    1    0    0    -0.6363    -0.0470    0.6363    -0.6626;
    1914    25    0.005476    0.036879    0.1255    522    522    522    1    0    1    0    0    -61.6982    -24.8639    61.8956    11.7217;
    59    25    0.000514    0.003457    0.0061    418    418    418    1    0    1    0    0    127.7045    12.4375    -127.6319    -12.6591;
    1138    26    0.003477    0.01118    0.0187    304    304    304    1    0    1    0    0    -15.9834    -2.3574    15.9911    0.2185;
    1409    26    0.000612    0.003121    0.0152    270    270    270    1    0    1    0    0    17.5929    -5.7324    -17.5911    3.9815;
    2755    27    0.013857    0.035525    0.0004    0    0    0    1    0    1    0    0    43.0469    2.8913    -42.8000    -2.3000;
    1514    28    2.4e-05    0.000144    0.0213    701    701    701    1    0    1    0    0    39.4004    13.1488    -39.4000    -15.5000;
    1514    2574    7.1e-05    0.000162    0.0162    251    251    251    1    0    1    0    0    42.2012    10.6129    -42.2000    -12.4000;
    249    29    0.068027    0.173091    0.002    0    0    0    1    0    1    0    0    -17.4319    -2.5986    17.6478    2.9490;
    296    29    0.027211    0.068783    0.001    0    0    0    1    0    1    0    0    -5.4118    -1.1682    5.4201    1.0882;
    776    29    0.03099    0.202822    0.002    0    0    0    1    0    1    0    0    34.8381    6.7537    -34.4678    -4.5371;
    1274    30    0.000257    0.001165    0.002    405    405    405    1    0    1    0    0    72.7150    36.3418    -72.7000    -36.5000;
    1906    31    0.047317    0.131595    0.0015    0    0    0    1    0    1    0    0    0.4310    -1.5603    -0.4300    1.4000;
    2686    32    0.075838    0.224742    0.0027    0    0    0    1    0    1    0    0    -1.7497    -13.4366    1.8867    13.5649;
    648    32    0.028471    0.089695    0.001    0    0    0    1    0    1    0    0    24.5900    17.4013    -24.3556    -16.7711;
    1337    32    0.080373    0.255732    0.003    0    0    0    1    0    1    0    0    -8.6000    -3.9000    8.6689    3.8063;
    2050    32    0.000252    0.000504    0    0    0    0    1    0    1    0    0    0.0000    0.2000    0.0000    -0.2000;
    1907    33    0.000444    0.001136    0    0    0    0    1    0    1    0    0    2.0000    -0.4999    -2.0000    0.5000;
    1370    34    0.057284    0.130864    0    0    0    0    1    0    1    0    0    0.4001    0.0002    -0.4000    -0.0000;
    242    35    0.054749    0.157445    0.0027    0    0    0    1    0    1    0    0    22.9707    -1.6971    -22.6991    2.1923;
    1507    35    0.038549    0.103049    0.0012    0    0    0    1    0    1    0    0    -9.8000    0.5000    9.8356    -0.5303;
    2117    35    0.012598    0.052406    0.0006    0    0    0    1    0    1    0    0    17.5760    4.7630    -17.5365    -4.6620;
    800    36    0.006914    0.020741    0    0    0    0    1    0    1    0    0    1.9010    -3.0971    -1.9000    3.1000;
    712    37    0.032124    0.082892    0.003    0    0    0    1    0    1    0    0    19.8312    7.7747    -19.6868    -7.7030;
    1655    37    0.025573    0.09869    0.0012    0    0    0    1    0    1    0    0    -0.7745    -6.8733    0.7868    6.8030;
    564    38    0.001512    0.005291    0.0064    0    0    0    1    0    1    0    0    -43.9717    -8.9351    44.0000    8.3481;
    637    39    0.005709    0.037926    0.0688    492    492    492    1    0    1    0    0    20.9848    3.0902    -20.9596    -10.5187;
    2032    39    0.001758    0.011654    0.0208    492    492    492    1    0    1    0    0    78.4392    6.6437    -78.3404    -8.2813;
    2585    40    0.001383    0.009462    0.0172    463    463    463    1    0    1    0    0    123.3155    11.1889    -123.1280    -11.8484;
    593    40    0.00156    0.006933    0.0121    432    432    432    1    0    1    0    0    -72.6981    -14.7310    72.7743    13.7089;
    788    40    0.006376    0.028733    0.0506    432    432    432    1    0    1    0    0    82.0118    -26.2711    -81.5988    22.4403;
    1291    40    0.00158    0.010627    0.0192    481    481    481    1    0    1    0    0    -93.1224    23.9105    93.2525    -25.2008;
    1108    41    0.001086    0.003536    0.3766    506    506    506    1    0    1    0    0    44.9215    -35.9123    -44.9000    -6.5000;
    1108    41    0.001086    0.003536    0.3766    506    506    506    1    0    1    0    0    44.9215    -35.9123    -44.9000    -6.5000;
    235    42    0.04059    0.110708    0.0013    0    0    0    1    0    1    0    0    -0.4391    -1.3626    0.4398    1.2286;
    248    42    0.073646    0.225598    0.0087    0    0    0    1    0    1    0    0    -13.3257    -1.9831    13.4556    1.4815;
    285    42    0.02066    0.088687    0.0021    0    0    0    1    0    1    0    0    37.2000    1.5925    -36.9310    -0.6596;
    1933    42    0.019904    0.08516    0.001    0    0    0    1    0    1    0    0    9.2830    7.8846    -9.2551    -7.8709;
    1935    42    0.014361    0.068027    0.0035    0    0    0    1    0    1    0    0    6.5346    0.8717    -6.5286    -1.2106;
    1770    42    0.059209    0.150164    0.0021    0    0    0    1    0    1    0    0    -44.3000    -17.0000    45.7187    20.3896;
    183    43    0.004741    0.020385    0.0334    0    0    0    1    0    1    0    0    -2.4951    5.5341    2.4977    -9.1697;
    2006    43    0.009027    0.048869    0.084    351    351    351    1    0    1    0    0    72.1784    15.5145    -71.7263    -22.3599;
    2036    43    0.003516    0.016257    0.0273    311    311    311    1    0    1    0    0    1.6629    -8.1769    -1.6613    5.2098;
    265    44    0.059461    0.163265    0.0018    0    0    0    1    0    1    0    0    13.8426    0.1827    -13.7362    -0.0819;
    1652    44    0.146384    0.373394    0.0051    0    0    0    1    0    1    0    0    19.9495    -5.6288    -19.3638    6.5819;
    389    45    0.000514    0.003417    0.0278    452    452    452    1    0    1    0    0    -56.5467    -0.4175    56.5615    -2.5785;
    408    45    0.001084    0.007198    0.0132    448    448    448    1    0    1    0    0    168.1914    18.2694    -167.9140    -17.9011;
    1955    45    0.000523    0.002436    0.0167    348    348    348    1    0    1    0    0    -118.8821    -12.9393    118.9493    11.3945;
    389    45    0.000514    0.003457    0.0203    356    356    356    1    0    1    0    0    -55.9085    -0.1081    55.9229    -2.0542;
    408    45    0.001086    0.007249    0.0132    540    540    540    1    0    1    0    0    167.0128    18.2658    -166.7387    -17.9100;
    1954    45    0.000553    0.002469    0.0157    405    405    405    1    0    1    0    0    -101.0506    -13.5962    101.1022    12.0801;
    408    45    0.001086    0.007269    0.0132    540    540    540    1    0    1    0    0    166.5557    18.2818    -166.2831    -17.9308;
    380    47    0.016125    0.068279    0.0081    0    0    0    1    0    1    0    0    29.6842    -0.5212    -29.5513    0.2219;
    1699    47    0.059209    0.150416    0.0021    0    0    0    1    0    1    0    0    -29.1000    6.0000    29.6026    -4.9438;
    380    47    0.016125    0.068279    0.0081    0    0    0    1    0    1    0    0    29.6842    -0.5212    -29.5513    0.2219;
    1610    48    0.102293    0.245906    0.0027    0    0    0    1    0    1    0    0    -1.9426    4.3618    1.9650    -4.6016;
    2120    48    0.036533    0.088435    0.001    0    0    0    1    0    1    0    0    3.5767    -4.6811    -3.5650    4.6016;
    1006    49    0.019148    0.081381    0.0012    0    0    0    1    0    1    0    0    -36.0236    -9.1970    36.2675    10.1017;
    1585    49    0.02318    0.04258    0.0006    0    0    0    1    0    1    0    0    -0.2000    -0.4000    0.2000    0.3332;
    1972    49    0.002268    0.022424    0.0002    0    0    0    1    0    1    0    0    21.5932    26.1376    -21.5701    -25.9311;
    2121    2576    0.012094    0.030486    0.0004    0    0    0    1    0    1    0    0    -24.0655    -2.4893    24.1298    2.6072;
    1006    2576    0.03351    0.088435    0.001    0    0    0    1    0    1    0    0    -16.3711    -7.1442    16.4695    7.2942;
    1971    2576    0.00252    0.02066    0.0002    0    0    0    1    0    1    0    0    3.6758    21.1593    -3.6654    -21.0961;
    1103    50    0.001837    0.011694    0.0759    467    467    467    1    0    1    0    0    -200.7254    -32.1590    201.3835    27.5943;
    1256    50    0.001067    0.007131    0.0132    413    413    413    1    0    1    0    0    -1.7000    -3.5000    1.7001    1.9690;
    1709    50    0.001284    0.008593    0.0152    541    541    541    1    0    1    0    0    -15.2178    1.8481    15.2204    -3.5946;
    2895    50    0.001284    0.008593    0.0162    541    541    541    1    0    1    0    0    147.2433    9.8131    -147.0033    -10.0915;
    2895    50    0.001284    0.008533    0.0162    541    541    541    1    0    1    0    0    148.2668    9.7347    -148.0235    -10.0023;
    2621    51    0.000494    0.000928    0.0699    0    0    0    1    0    1    0    0    -26.5000    -2.4000    26.5030    -5.6103;
    434    51    0.000184    0.00159    0.1661    422    422    422    1    0    1    0    0    -321.5028    -2.1411    321.6689    -15.4660;
    1497    51    0.000198    0.001711    0.1711    385    385    385    1    0    1    0    0    234.2726    -5.4179    -234.1779    -13.3965;
    1522    51    0.000751    0.003358    0.1534    385    385    385    1    0    1    0    0    229.2405    -30.3316    -228.8940    14.2728;
    450    52    0.000178    0.001047    0.1499    452    452    452    1    0    1    0    0    116.7414    -21.8727    -116.7202    4.6591;
    651    2942    0.000119    0.000474    0.0688    452    452    452    1    0    1    0    0    106.0132    22.2581    -106.0000    -29.6000;
    1247    52    0.000316    0.002232    0.2774    452    452    452    1    0    1    0    0    -116.6826    -27.1425    116.7202    -4.6591;
    2603    53    0.047115    0.108088    0.0031    0    0    0    1    0    1    0    0    -8.9000    0.3000    8.9350    -0.5526;
    1126    53    0.036281    0.154195    0.0037    0    0    0    1    0    1    0    0    -13.4936    -6.4942    13.5704    6.4274;
    1686    54    0.037227    0.106836    0.0328    0    0    0    1    0    1    0    0    19.8751    -1.8013    -19.7479    -1.6000;
    1929    54    0.006089    0.020756    0.0067    0    0    0    1    0    1    0    0    -17.7754    -0.0237    17.7923    -0.6826;
    1109    55    0.000729    0.005118    0.0933    389    389    389    1    0    1    0    0    -174.4213    34.7790    174.6437    -42.9961;
    1109    55    0.000755    0.005235    0.0909    419    419    419    1    0    1    0    0    -170.4124    34.3063    170.6324    -42.3075;
    321    56    0.001787    0.01946    0.4214    1579    1579    1579    1    0    1    0    0    -292.4947    89.8217    294.0821    -118.5585;
    638    57    0.001719    0.00877    0.0157    321    321    321    1    0    1    0    0    28.5798    36.2081    -28.5440    -37.6689;
    1538    57    0.009165    0.04318    0.077    321    321    321    1    0    1    0    0    119.0770    -0.9328    -117.8560    -1.4311;
    190    59    0.004879    0.032454    0.0602    487    487    487    1    0    1    0    0    -39.7000    5.2000    39.7691    -11.7614;
    258    59    0.006341    0.042746    0.0785    418    418    418    1    0    1    0    0    -65.9000    -4.3000    66.1381    -3.2088;
    284    59    0.006914    0.031249    0.0547    327    327    327    1    0    1    0    0    -9.1279    -20.2353    9.1504    13.9947;
    396    60    0.000582    0.007652    0.2643    2487    2487    2487    1    0    1    0    0    -79.4407    -46.3781    79.4769    15.8221;
    1001    60    0.001648    0.021634    0.748    2487    2487    2487    1    0    1    0    0    232.5446    -78.3786    -231.7641    0.9494;
    1240    60    0.000838    0.014301    0.5198    2487    2487    2487    1    0    1    0    0    848.5535    122.4311    -843.4559    -97.8035;
    2897    60    0.001163    0.015312    0.5285    2487    2487    2487    1    0    1    0    0    -514.4258    -55.0426    517.1036    28.7565;
    396    60    0.000575    0.007576    0.2614    2487    2487    2487    1    0    1    0    0    -80.2337    -46.5314    80.2700    16.3207;
    1001    60    0.001646    0.021633    0.7479    2487    2487    2487    1    0    1    0    0    232.5600    -78.3541    -231.7804    0.9372;
    1240    60    0.000838    0.014287    0.5198    2487    2487    2487    1    0    1    0    0    849.3910    122.5331    -844.2834    -97.8208;
    1723    60    0.00117    0.015339    0.5285    2487    2487    2487    1    0    1    0    0    -543.3655    -55.0414    546.3740    32.9805;
    2897    60    0.001821    0.017874    0.4318    1382    1382    1382    1    0    1    0    0    -440.0785    -34.5833    443.1414    14.3663;
    182    61    0.003023    0.01159    0.0002    0    0    0    1    0    1    0    0    6.0011    0.9827    -6.0000    -1.0000;
    1589    63    0.070043    0.190728    0.0021    0    0    0    1    0    1    0    0    1.9143    -1.2776    -1.9108    1.0728;
    1684    2577    0.110103    0.294533    0.004    0    0    0    1    0    1    0    0    21.7125    -2.1570    -21.2154    3.0721;
    1755    63    0.034014    0.145629    0.0018    0    0    0    1    0    1    0    0    13.0320    0.9935    -12.9757    -0.9370;
    65    2577    0.000171    0.000313    0.0003    0    0    0    1    0    1    0    0    -21.2147    3.0429    21.2154    -3.0721;
    738    64    0.000672    0.003477    0.0365    254    254    254    1    0    1    0    0    53.3180    9.4439    -53.3000    -13.4000;
    252    66    0.138123    0.332    0.001    0    0    0    1    0    1    0    0    13.9313    -0.0423    -13.6355    0.6644;
    1773    2578    0.000988    0.003457    0    0    0    0    1    0    1    0    0    -20.5745    -9.2672    20.5800    9.2864;
    2145    66    0.008395    0.02321    0    0    0    0    1    0    1    0    0    29.8500    0.2006    -29.7645    0.0356;
    1894    67    0.000632    0.004188    0.0081    471    471    471    1    0    1    0    0    41.3103    11.9461    -41.3000    -12.8000;
    1894    2579    0.000612    0.004148    0.0071    471    471    471    1    0    1    0    0    38.5083    7.7478    -38.5000    -8.5000;
    1362    69    0.000672    0.004405    0.0081    541    541    541    1    0    1    0    0    130.0321    29.3584    -129.9279    -29.6041;
    2090    69    0.000968    0.004602    0.0081    304    304    304    1    0    1    0    0    81.7510    17.6570    -81.6918    -18.3037;
    1362    69    0.000632    0.004444    0.0081    440    440    440    1    0    1    0    0    128.7771    30.4456    -128.6806    -30.6952;
    2095    70    0.001975    0.013215    0.0243    541    541    541    1    0    1    0    0    49.5764    2.8129    -49.5338    -5.3077;
    2096    70    0.001956    0.013037    0.0243    0    0    0    1    0    1    0    0    91.5235    -29.3313    -91.3662    27.6077;
    1761    71    0.002933    0.010267    0.0032    0    0    0    1    0    1    0    0    0.9700    -0.4675    -0.9700    0.0867;
    1911    71    0.0028    0.007511    0.0022    0    0    0    1    0    1    0    0    -16.3536    -1.3380    16.3600    1.0933;
    74    2580    2e-05    0.000198    0.0121    261    261    261    1    0    1    0    0    0.0000    -1.3310    -0.0000    -0.0000;
    74    72    2e-05    0.000198    0.0142    261    261    261    1    0    1    0    0    0.0000    -1.5620    -0.0000    -0.0000;
    377    74    0.000277    0.000928    0.2066    0    0    0    1    0    1    0    0    -72.3722    -15.5880    72.3854    -7.0881;
    2653    74    0.002037    0.010904    0.0187    352    352    352    1    0    1    0    0    -48.8271    -10.8563    48.8732    9.0501;
    423    74    0.000415    0.002015    0.1266    428    428    428    1    0    1    0    0    -88.6016    -4.1585    88.6312    -9.6192;
    483    74    0.000395    0.00156    0.1893    426    426    426    1    0    1    0    0    -319.2964    -50.3716    319.6695    31.0586;
    791    74    4e-05    0.000178    0.0152    0    0    0    1    0    1    0    0    139.8000    -14.5359    -139.7928    12.8958;
    2792    74    0.001323    0.012444    0.0678    935    935    935    1    0    1    0    0    254.6725    39.7035    -253.8816    -39.7787;
    1631    74    0.000454    0.002133    0.2511    268    268    268    1    0    1    0    0    -104.9000    -16.4000    104.9455    -10.9932;
    1855    74    0.000119    0.000691    0.1002    387    387    387    1    0    1    0    0    -214.4079    -23.7787    214.4580    13.0519;
    1886    74    0.00083    0.005175    0.0203    323    323    323    1    0    1    0    0    -80.6468    -17.4708    80.6981    15.5604;
    377    74    0.000277    0.000928    0.2086    0    0    0    1    0    1    0    0    -72.3722    -15.6980    72.3854    -7.1981;
    2792    74    0.001314    0.012115    0.0673    943    943    943    1    0    1    0    0    261.6231    40.3477    -260.7947    -40.1690;
    2926    74    5.9e-05    0.000217    0.0496    323    323    323    1    0    1    0    0    225.0000    -10.1359    -224.9728    4.7794;
    1853    74    5.9e-05    0.000217    0.0466    323    323    323    1    0    1    0    0    242.0000    -8.2611    -241.9686    3.2502;
    1640    75    0.000854    0.001563    0.0007    0    0    0    1    0    1    0    0    15.6020    2.9294    -15.6000    -3.0000;
    1909    76    0.000494    0.000988    0    0    0    0    1    0    1    0    0    -17.5782    4.3304    17.5800    -4.3267;
    124    77    0.062232    0.138574    0.0015    0    0    0    1    0    1    0    0    -11.8200    2.2374    11.9064    -2.2022;
    1903    77    0.035525    0.084782    0.0009    0    0    0    1    0    1    0    0    20.9335    -1.6466    -20.7864    1.9022;
    1520    78    0.000158    0.000948    0.002    348    348    348    1    0    1    0    0    4.8000    2.1776    -4.8000    -2.4000;
    125    79    0.035273    0.218443    0.0029    0    0    0    1    0    1    0    0    50.9678    6.5039    -50.1032    -1.4542;
    210    79    0.000252    0.000504    0    0    0    0    1    0    1    0    0    0.0000    0.0000    0.0000    0.0000;
    354    79    0.034442    0.11809    0.0091    0    0    0    1    0    1    0    0    -7.4672    0.2741    7.4862    -1.1400;
    125    79    0.034266    0.221466    0    0    0    0    1    0    1    0    0    50.2801    6.9074    -49.4612    -1.6149;
    310    80    0.0839    0.229025    0.0025    0    0    0    1    0    1    0    0    15.1239    13.6417    -14.8271    -13.1164;
    667    80    0.048627    0.123205    0.0014    0    0    0    1    0    1    0    0    -4.7324    -13.6276    4.8271    13.7164;
    903    81    0.001521    0.007076    0.0118    302    302    302    1    0    1    0    0    0.0000    0.0000    0.0000    -1.2905;
    1701    81    0.002469    0.011457    0.0203    315    315    315    1    0    1    0    0    -50.2426    -4.3332    50.3000    2.3828;
    524    82    0.001442    0.009699    0.0172    566    566    566    1    0    1    0    0    28.8854    15.1090    -28.8713    -16.9433;
    568    82    0.001422    0.009541    0.0172    566    566    566    1    0    1    0    0    34.2443    6.5340    -34.2287    -8.3567;
    159    83    0.024691    0.056941    0.001    0    0    0    1    0    1    0    0    51.8412    -5.9688    -51.1772    7.3996;
    406    83    0.0194    0.038549    0.0033    0    0    0    1    0    1    0    0    -7.0512    9.0224    7.0772    -9.2996;
    608    84    0.004681    0.028227    0.0516    440    440    440    1    0    1    0    0    -106.1418    -4.0409    106.6067    0.9603;
    1000    84    0.001185    0.008    0.0152    575    575    575    1    0    1    0    0    21.2866    9.3510    -21.2808    -11.0556;
