function mpc = case2869pegase_resqlim
%CASE2869PEGASE_RESQLIM

%% MATPOWER Case Format : Version 2
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	3	1	151	48.8	0	4.69	0	1.0159732	-21.7899594	220	5	1.1	0.9;
	4	1	171.41	23.4	0	2.1	0	1.02549253	-6.86728794	220	5	1.1	0.9;
	10	1	134	24.7	0	12.44	0	1.03663835	-23.9297515	220	5	1.1	0.9;
	15	1	59.67	26.7	0	12.84	0	1.02422385	-48.8506443	220	4	1.1	0.9;
	21	1	161.2	39.3	0	30.71	0	1.03442536	-21.5641817	220	5	1.1	0.9;
	22	1	0	-0	0	0.85	0	1.03146964	-18.2436003	220	5	1.1	0.9;
	26	1	167.3	54.8	0	110.54	0	1.03282974	-3.23689231	380	5	1.1	0.9;
	29	1	152.9	49.4	0	27.65	0	0.996830776	-13.6125666	380	5	1.1	0.9;
	32	1	0	0	0	0	0	1.00230507	-42.8049027	220	4	1.1	0.9;
	33	2	0	0	0	0	0	1.031909	-38.5366092	220	4	1.1	0.9;
	38	1	42.75	12.8	0	13.3	0	1.02847599	27.4230984	220	8	1.1	0.9;
	39	2	0	0	0	0	0	1.005551	-38.1369695	150	10	1.1	0.9;
	42	1	20.82	7.9	0	26.89	0	1.04722207	-48.9806333	380	4	1.1	0.9;
	44	1	-0	0	0	7.27	0	1.04400269	-21.8203645	220	5	1.1	0.9;
	51	2	0	0	0	0	0	1.01198	-47.9735052	220	4	1.1	0.9;
	52	1	127.6	31.8	0	20.51	0	1.01377605	1.56404839	150	8	1.1	0.9;
	53	1	48.65	16.1	0	7.14	0	1.06052932	-9.0778281	220	5	1.1	0.9;
	58	1	0	0	0	2.31	0	0.996663482	-15.5759665	380	5	1.1	0.9;
	59	1	119.2	20.7	0	3.31	0	1.01956967	-23.8602911	220	5	1.1	0.9;
	69	1	62.87	20.5	0	1.15	0	1.01235222	0.347311196	150	8	1.1	0.9;
	71	1	126.3	42.4	0	55.24	0	1.03800169	4.67558026	150	8	1.1	0.9;
	72	1	6.91	-4.6	0	5.75	0	1.00881548	-41.1124243	220	4	1.1	0.9;
	75	1	38.74	6.1	0	1.17	0	1.02431637	-53.0176919	220	4	1.1	0.9;
	76	1	22.13	10.7	0	14.21	0	1.02853786	27.4327159	220	8	1.1	0.9;
	77	1	-0	-0	0	0.73	0	1.01408984	-50.3034882	220	4	1.1	0.9;
	89	1	0	0	0.199111	4.530599	0	0.995743716	-2.11979355	380	2	1.1	0.9;
	90	1	363.25	115.39	0	3.95	0	1.04152694	-27.528565	220	5	1.1	0.9;
	91	1	-0	0	0	0.02	0	1.01177434	2.65908229	150	8	1.1	0.9;
	96	1	-8.4	28.66	0	3.49	0	1.03400441	-15.5042128	220	5	1.1	0.9;
	113	1	-0	-0	0	6.532711	0	1.03036066	-14.0064357	380	5	1.1	0.9;
	115	1	0	-0	0	4.21	0	1.06525905	-19.3737347	220	5	1.1	0.9;
	118	1	704.53	-35.33	0	13.102834	0	1.02190052	-11.3029434	380	5	1.1	0.9;
	124	2	0	0	0	0	0	1.079291	8.49154325	220	5	1.1	0.9;
	128	1	23.73	12.7	0	0.52	0	1.0196868	-15.6152813	220	5	1.1	0.9;
	130	1	-0	0	0.135375	47.750675	0	1.06297734	-47.1650485	380	10	1.1	0.9;
	132	1	0	-0	0	21.39	0	1.06782568	-43.8351877	380	1	1.1	0.9;
	133	1	38.14	12.5	0	6.28	0	1.01970173	3.12468301	150	8	1.1	0.9;
	138	1	-75.38	7.8	0	29.9	0	1.07115357	-41.8324284	380	10	1.1	0.9;
	139	1	-764.34	66.91	0	33.47	0	1.00371278	18.8906193	380	8	1.1	0.9;
	140	1	0	0	0	4.14	0	1.02911563	18.8900287	220	8	1.1	0.9;
	143	1	0	0	0	0	0	1.01416951	5.90090547	150	8	1.1	0.9;
	145	1	38.34	5.6	0	7.64	0	1.04216934	-8.81778826	220	5	1.1	0.9;
	148	1	32.34	12	0	6.1	0	1.04168656	-7.87174628	220	5	1.1	0.9;
	150	2	0	0	0	0	0	1.062067	2.66443891	220	5	1.1	0.9;
	163	1	147.76	32.73	0	8.34	0	1.03783699	-10.5628265	220	5	1.1	0.9;
	164	1	0	-0	0	5.17	0	1.01598973	0.591240952	150	8	1.1	0.9;
	171	1	100.8	13.2	0	5.24	0	1.06350814	-25.0679009	220	5	1.1	0.9;
	172	1	111.7	10.96	0	4.22	0	1.01656519	-47.0927945	220	4	1.1	0.9;
	174	1	370.5	-17	0	9.91	0	1.0729671	-27.6441642	220	5	1.1	0.9;
	177	1	94.9	36.2	0	16.46	0	0.973372638	-43.1819807	220	10	1.1	0.9;
	179	1	0	0	0	0	0	1.04667737	-49.7828362	380	4	1.1	0.9;
	184	1	-0	-0	0	2.42	0	1.04306042	-11.394824	220	5	1.1	0.9;
	188	1	36.84	13.9	0	3.3	0	1.01733204	-19.3183189	220	5	1.1	0.9;
	194	2	0	0	0	0	0	1.029584	14.2794972	150	8	1.1	0.9;
	195	1	73.14	21.55	0	8.52	0	1.05318987	-8.50962183	220	5	1.1	0.9;
	196	1	0	-0	0	12.48	0	1.07263362	-25.9386021	220	5	1.1	0.9;
	198	1	39.74	11.8	0	1.44	0	1.01527781	-15.8904849	220	5	1.1	0.9;
	199	1	86.8	28.4	0	1.34	0	1.01180405	1.8272051	150	8	1.1	0.9;
	201	1	0	0	0	0	0	1.02433389	-51.2422377	220	4	1.1	0.9;
	205	1	46.15	18.2	0	1.29	0	1.00912534	6.50420212	150	8	1.1	0.9;
	207	1	321.98	84.4	0	1.34	0	1.02713999	-12.9416507	220	5	1.1	0.9;
	211	1	75.28	19.2	0	1.9	0	1.03245238	14.6707175	110	8	1.1	0.9;
	216	1	155.6	54.7	0	2.21	0	1.03853638	-24.2858295	220	5	1.1	0.9;
	217	1	105.2	0.1	0	7.36	0	1.03487994	-2.50905179	220	5	1.1	0.9;
	218	1	69.83	15.12	0	2.23	0	1.04206055	-13.1265125	220	5	1.1	0.9;
	221	2	0	0	0	0	0	0.996091	-16.2014926	380	5	1.1	0.9;
	225	1	0	0	0	1.15	0	1.06221906	-19.765486	220	5	1.1	0.9;
	228	1	-23.43	57.4	0	0	0	1.04442372	-6.55202783	150	2	1.1	0.9;
	230	1	152.07	22.52	0	7.87	0	1.00674366	-46.7994116	220	4	1.1	0.9;
	231	1	-0.13	-1	0	0	0	1.01975491	24.2170529	110	8	1.1	0.9;
	236	1	45.85	7	0	1.05	0	1.02833353	-54.0617764	220	4	1.1	0.9;
	243	1	0	-0.01	0	13.49	0	1.01714555	18.263774	150	8	1.1	0.9;
	244	1	-0	-0	0	0.68	0	1.01892415	6.39474266	150	8	1.1	0.9;
	249	1	-0	-0	0	26.3	0	1.00168844	-42.8039103	220	4	1.1	0.9;
	257	1	113.9	24.5	0	6.72	0	1.03396152	-46.1366044	220	4	1.1	0.9;
	261	1	-0	0	0	1.29	0	1.05685006	-45.6285164	380	10	1.1	0.9;
	264	1	38.74	9	0	0.57	0	1.01504907	-46.8441015	220	4	1.1	0.9;
	266	1	0	-0	0	140.96	0	1.05805612	-42.3292726	380	4	1.1	0.9;
	267	1	103.8	2.7	0	3.33	0	1.01627282	-51.4825126	220	4	1.1	0.9;
	268	1	-0.13	-1	0	0	0	1.04664379	27.5830431	220	8	1.1	0.9;
	271	1	96.7	26.8	0	0	0	1.0397166	-6.87698197	150	2	1.1	0.9;
	275	1	102.1	25.3	0	1.11	0	1.01339343	2.6203802	150	8	1.1	0.9;
	280	1	119.6	29.6	0	5.34	0	1.03184439	-10.9897914	220	5	1.1	0.9;
	281	1	-0	-0	0	18.07	0	1.03502782	14.4994016	380	8	1.1	0.9;
	283	1	27.33	11.9	0	1.17	0	1.03605479	-11.622987	220	5	1.1	0.9;
	284	1	191.2	-3.4	0	19.21	0	1.02375905	-48.9012525	220	4	1.1	0.9;
	292	1	13.82	1.4	0	0.7	0	1.04292502	-14.666296	220	5	1.1	0.9;
	297	1	23.73	9.4	0	1.45	0	1.02593582	5.91807588	150	8	1.1	0.9;
	299	2	0	0	0	0	0	1.046197	-46.2903879	380	4	1.1	0.9;
	304	1	2.2	0.5	0	0.21	0	0.994432023	-54.2550193	150	10	1.1	0.9;
	305	1	103	12	0	0.63	0	1.06566975	-32.398594	220	5	1.1	0.9;
	306	1	-0	0	0	4.76	0	1.02796679	-18.3888712	220	5	1.1	0.9;
	311	1	42.05	17.2	0	1.31	0	1.00331851	0.255622596	150	8	1.1	0.9;
	312	1	-0.16	-2.91	0	0.43	0	1.05568189	12.9544909	110	8	1.1	0.9;
	314	1	163.1	46.3	0	10.6	0	0.999499298	-15.8465995	220	5	1.1	0.9;
	315	1	-0	-0	0	2.13	0	1.02685373	-36.3858766	220	10	1.1	0.9;
	317	1	-0	-0	0.045946	-1.82203	0	1.01773984	4.59629443	380	2	1.1	0.9;
	322	1	303.8	85.4	0	3.63	0	0.963929143	-44.7100222	220	10	1.1	0.9;
	326	1	0	0	0	0	0	1.04677673	27.6299289	220	8	1.1	0.9;
	333	1	524.5	43	0	6.85	0	1.01078352	-42.1010235	220	5	1.1	0.9;
	338	2	0	0	0	0	0	1.049578	-6.04479558	220	5	1.1	0.9;
	344	1	372.8	147.5	0	27.73	0	1.02291987	-0.22113084	150	8	1.1	0.9;
	346	1	197.5	48.3	0	0.71	0	1.03909874	-20.9828014	220	5	1.1	0.9;
	349	1	-0	0	0	15.15	0	1.04730689	9.74373003	150	8	1.1	0.9;
	350	1	110.4	26.2	0	5.62	0	1.04255624	-23.9177284	220	5	1.1	0.9;
	351	1	-0.15	-1.93	0	0	0	1.02797782	19.6206469	220	8	1.1	0.9;
	352	2	0	0	0	0	0	1.054691	0.76286259	380	5	1.1	0.9;
	360	1	35.54	11.5	0	3.65	0	1.04842825	12.6744581	110	8	1.1	0.9;
	367	1	65.17	-51.5	0	4.85	0	1.06953542	-23.2076349	220	5	1.1	0.9;
	369	1	-0	0	0	3.78	0	1.04509678	14.6667363	220	8	1.1	0.9;
	370	1	56.76	23.2	0	0.49	0	1.00061441	0.0641814503	150	8	1.1	0.9;
	377	1	-0.18	-1	0	0	0	1.02162015	11.6226969	150	8	1.1	0.9;
	380	1	-95.71	-2.8	0	7.25	0	1.00431414	-33.1941999	220	10	1.1	0.9;
	385	1	-0	-0	0	105.84	0	1.04466369	-49.6658079	380	4	1.1	0.9;
	387	1	-0.19	-4.38	0	0	0	1.04047592	7.89000058	150	8	1.1	0.9;
	389	2	0	0	0	0	0	1.020856	-41.1543028	150	10	1.1	0.9;
	392	1	134.1	34.2	0	0.75	0	1.00602458	0.279557821	150	8	1.1	0.9;
	395	1	-0	-0	0	7.85	0	1.03414047	15.7919223	380	8	1.1	0.9;
	401	1	56.5	36.29	0	3.08	0	1.02820896	-14.1783564	220	5	1.1	0.9;
	408	1	129.1	7.4	0	0.04	0	1.04148467	-11.1189046	220	5	1.1	0.9;
	410	1	170.89	50.38	0	6.44	0	1.02329395	-26.7000312	220	5	1.1	0.9;
	413	2	0	0	0	0	0	1.052152	-6.16240621	220	5	1.1	0.9;
	415	1	4.71	0.7	0	11.39	0	1.02917008	-52.0589128	220	4	1.1	0.9;
	416	1	70.68	13.5	0	6.96	0	1.04177081	-6.76256494	220	5	1.1	0.9;
	420	1	0	0	0	0	0	1.0497983	19.0723023	380	8	1.1	0.9;
	425	1	-0	0	0	2.72	0	1.00773062	8.57637407	380	1	1.1	0.9;
	426	1	123.1	6.5	0	3.25	0	1.04020953	-18.2267057	220	5	1.1	0.9;
	427	1	-0	0	0	1.24	0	1.077855	-35.9326894	380	1	1.1	0.9;
	429	1	26.93	-22.4	0	4.95	0	1.01927407	-48.7146264	220	4	1.1	0.9;
	432	1	-0	-0	0	68.517663	0	1.04550277	2.53907626	380	5	1.1	0.9;
	440	2	0	0	0	0	0	1.029422	-36.5299227	220	4	1.1	0.9;
	441	1	-0	0	0.199768	27.888516	0	1.03716884	-52.2337896	380	10	1.1	0.9;
	442	1	0	0	0	0	0	1.01335457	-46.4637695	220	4	1.1	0.9;
	444	1	0	-0	0	2.45	0	1.036757	-11.6805574	220	5	1.1	0.9;
	445	1	36.74	10.3	0	8.1	0	1.02202594	-44.9530493	220	4	1.1	0.9;
	449	1	0	0	0	29.42	0	1.02111855	-8.03792842	380	5	1.1	0.9;
	453	2	0	0	0	0	0	1.021096	-7.72336139	380	5	1.1	0.9;
	455	1	274.32	5.66	0	13.24	0	1.03938676	-30.7835099	220	5	1.1	0.9;
	472	1	336.2	131.6	0	64.01	0	1.04981591	8.5648544	150	8	1.1	0.9;
	473	1	-22.95	-3.72	0	14.34	0	1.02646972	-46.1051641	220	4	1.1	0.9;
	477	1	0	0	0	70.37	0	1.0493799	-42.3170256	380	4	1.1	0.9;
	481	1	-0	0	0	17.44	0	1.02368676	-48.3975316	220	4	1.1	0.9;
	483	1	57.26	15.6	0	3.43	0	1.02297027	-49.9418098	220	4	1.1	0.9;
	486	1	7.01	2	0	0.44	0	1.01538928	4.70662201	150	8	1.1	0.9;
	489	2	0	0	0	0	0	1.012805	-47.6531634	220	4	1.1	0.9;
	490	1	20.52	4	0	2.77	0	1.03634356	-22.6266705	220	5	1.1	0.9;
	496	1	-0	-0	0	10.04	0	1.01846545	11.7512252	150	8	1.1	0.9;
	500	1	144.4	35.5	0	7.66	0	1.03797371	-15.0859065	220	5	1.1	0.9;
	502	1	-0	0	0	1.96	0	1.04396994	-6.56341665	220	5	1.1	0.9;
	506	1	-0	0	0	0.4	0	1.06282131	-8.9448204	380	5	1.1	0.9;
	509	1	77.29	7	0	17.6	0	1.01594466	-60.5387705	220	4	1.1	0.9;
	513	1	57.46	17.1	0	1.61	0	1.03882819	-7.32699515	220	5	1.1	0.9;
	516	2	0	0	0	0	0	1.074804	-33.214805	220	5	1.1	0.9;
	519	1	207.2	9.4	0	8.77	0	1.02670068	-50.6798015	220	4	1.1	0.9;
	520	1	118.5	20.4	0	2.57	0	1.04828247	-27.1499454	220	5	1.1	0.9;
	523	1	189.9	74.7	0	26.2	0	1.04321647	7.91073849	150	8	1.1	0.9;
	527	1	277.7	45.4	0	0.7	0	1.01438777	-46.6738743	220	4	1.1	0.9;
	536	1	87.8	-1.4	0.079073	36.047349	0	1.05963943	-48.5055201	380	10	1.1	0.9;
	539	1	57.96	18.9	0	14.91	0	1.01396593	3.67175715	150	8	1.1	0.9;
	544	1	79.69	39.6	0	18.83	0	1.03905168	-51.9695177	380	10	1.1	0.9;
	548	1	30.93	8.9	0	0.45	0	1.03323472	17.2425136	110	8	1.1	0.9;
	549	1	0	-0	0	5.15	0	1.07160827	-10.5345828	220	5	1.1	0.9;
	550	1	0	-0	0	10	0	1.04002675	-45.7595574	220	4	1.1	0.9;
	552	1	180.8	90.8	0	2.42	0	0.969248687	-43.4018549	150	10	1.1	0.9;
	554	1	0	-0	0	1.97	0	1.02042155	-20.5695532	220	5	1.1	0.9;
	556	1	16.52	9	0	1.17	0	1.03670309	-22.3738165	220	5	1.1	0.9;
	558	1	-0.18	-3.57	0	0	0	1.01715334	18.2637961	150	8	1.1	0.9;
	559	1	42.25	16.6	0	0	0	1.03525736	6.75452923	150	8	1.1	0.9;
	561	1	0	-0	0	0.32	0	1.05190511	-11.091433	220	5	1.1	0.9;
	564	2	0	0	0	0	0	1.069692	-47.0345102	220	5	1.1	0.9;
	575	1	0	-0	0	0.67	0	1.04479626	-10.6053684	220	5	1.1	0.9;
	577	1	-0.13	-1	0	0	0	1.04589232	27.4995407	220	8	1.1	0.9;
	579	1	17.32	6.6	0	16.52	0	1.02155685	-52.086379	380	4	1.1	0.9;
	583	2	0	0	0	0	0	1.043394	-15.5947794	220	5	1.1	0.9;
	585	1	21.12	8.3	0	4.26	0	1.03266779	5.38720684	150	8	1.1	0.9;
	593	1	-0	0	0	29.2	0	1.05458367	11.677031	380	8	1.1	0.9;
	594	1	67.57	17	0	5.75	0	1.03825253	-8.41551553	220	5	1.1	0.9;
	595	1	47.55	5.3	0	7.59	0	1.02863068	-50.6754892	220	4	1.1	0.9;
	597	1	33.34	15.7	0	64.15	0	1.05757738	-48.0384797	380	4	1.1	0.9;
	601	1	140.6	42.6	0	5.71	0	1.03973062	-14.3430543	220	5	1.1	0.9;
	602	1	110.8	-8.8	0	3.15	0	1.02298327	-47.4050955	220	4	1.1	0.9;
	604	1	33.24	4.4	0	24.54	0	0.996501956	-12.4640365	380	5	1.1	0.9;
	608	1	150.9	10.4	0	4.77	0	1.06718405	-32.6445377	220	5	1.1	0.9;
	609	1	-0	-0	0	5.67	0	1.02259401	-14.8280413	220	5	1.1	0.9;
	610	1	-0	0	0	0.91	0	0.990248016	-55.9497045	150	10	1.1	0.9;
	615	2	0	0	0	0	0	1.06611	-10.5846432	220	5	1.1	0.9;
	616	2	0	0	0	0	0	1.049295	-12.9333904	220	5	1.1	0.9;
	618	2	0	0	0	0	0	1.028233	-49.0476588	380	4	1.1	0.9;
	619	1	72.88	14.4	0	2.96	0	1.0438859	-25.0297995	220	5	1.1	0.9;
	621	1	21.42	8.1	0	7.38	0	1.01940006	-51.9809332	220	4	1.1	0.9;
	628	2	0	0	0	0	0	0.98494	-35.0280486	220	10	1.1	0.9;
	639	2	0	0	0	0	0	1.046182	-30.4432154	220	5	1.1	0.9;
	641	1	45.32	18.5	0	0.74	0	1.0382993	-13.7739245	220	5	1.1	0.9;
	642	2	0	0	0	0	0	1.036757	-50.4962458	380	4	1.1	0.9;
	643	1	15.52	6.3	0	0.6	0	1.00720194	0.525650745	150	8	1.1	0.9;
	649	1	40.94	19.2	0	5.2	0	1.02488155	-48.7121227	220	4	1.1	0.9;
	650	1	17.22	4.4	0	1.71	0	1.02056084	13.507057	110	8	1.1	0.9;
	656	1	-0.15	-1.93	0	0	0	1.02794998	19.6223421	220	8	1.1	0.9;
	658	1	258.4	66.7	0	5.87	0	1.03322619	-17.2833706	220	5	1.1	0.9;
	659	1	-0	-0	0.174507	73.977052	0	1.01741948	4.51142222	380	2	1.1	0.9;
	661	1	-0	-0	0	0.6	0	1.03240723	2.59349543	380	5	1.1	0.9;
	662	1	0	-0	0	4.14	0	1.02415111	12.5718945	380	8	1.1	0.9;
	666	1	-5.61	-2.79	0	150.93	0	1.02652303	-5.3505465	380	5	1.1	0.9;
	676	1	109.3	35.4	0	1.91	0	1.01484534	7.32832518	150	8	1.1	0.9;
	678	1	232.1	89.8	0	0.09	0	0.992477609	-18.1941403	220	5	1.1	0.9;
	682	2	0	0	0	0	0	1.065269	-9.73250946	220	5	1.1	0.9;
	686	2	0	0	0	0	0	1.018064	-46.8560181	220	4	1.1	0.9;
	687	1	-0	0	0	5.6	0	1.06135433	-2.92223681	220	5	1.1	0.9;
	693	1	-0	0	0	93.75	0	1.06033765	-40.3652213	380	4	1.1	0.9;
	695	1	96.41	26.5	0	0.08	0	1.00103697	-38.2193303	220	4	1.1	0.9;
	698	2	0	0	0	0	0	1.001541	-29.8274397	220	10	1.1	0.9;
	699	1	36.54	8.4	0	6.58	0	1.01596327	-52.9746867	220	4	1.1	0.9;
	702	1	-0	-0	0	0.48	0	1.00720253	-35.6812266	150	10	1.1	0.9;
	706	1	114.8	22.8	0	5.66	0	1.01376033	-44.3441078	220	4	1.1	0.9;
	707	1	83.99	21.2	0	5.36	0	1.05156361	-25.5199191	220	5	1.1	0.9;
	709	1	0	0	0	0	0	1.06640814	-42.282389	380	4	1.1	0.9;
	710	1	76.38	5.1	0	3.97	0	1.05056422	-45.4140959	220	4	1.1	0.9;
	712	1	110.4	41.9	0	1.88	0	1.00975741	1.93328398	150	8	1.1	0.9;
	718	1	135.11	41	0	5.31	0	1.03169195	-24.9449857	220	5	1.1	0.9;
	720	1	-0	-0	0	23.554121	0	0.976749843	-27.2289091	380	5	1.1	0.9;
	722	1	0	-0	0	0.78	0	1.0113544	2.54409026	150	8	1.1	0.9;
	726	1	400.3	189.9	0	0.53	0	1.05203945	-3.78061364	220	5	1.1	0.9;
	731	1	0	0	0	61.48	0	1.04587393	-50.0813401	380	4	1.1	0.9;
	733	1	58.36	10.7	0	8.41	0	1.00464296	7.79738611	110	8	1.1	0.9;
	739	2	0	0	0	0	0	1.040583	-42.6189054	380	4	1.1	0.9;
	742	1	0	-0	0	2.83	0	1.06152463	-2.92374502	220	5	1.1	0.9;
	747	1	69.58	16	0	3.03	0	1.07172951	-25.9995545	220	5	1.1	0.9;
	749	2	0	0	0	0	0	1.0548	-28.2929355	220	5	1.1	0.9;
	750	1	-0	-0	0	18.63	0	1.04031695	-24.1398451	220	5	1.1	0.9;
	751	2	0	0	0	0	0	1.023645	-43.9910023	220	4	1.1	0.9;
	754	1	132.1	32.4	0	58.29	0	1.04926843	-45.1436084	380	4	1.1	0.9;
	757	1	0	0	0	0	0	1.0146461	-13.5017586	380	5	1.1	0.9;
	766	1	-0	0	0	7.85	0	1.04451229	-20.8454767	220	5	1.1	0.9;
	769	1	152.57	40	0	6.12	0	1.02624259	-9.9970022	220	5	1.1	0.9;
	772	1	343.9	141.9	0	5.55	0	1.03157673	-14.2110145	220	5	1.1	0.9;
	775	1	-55.14	-27.14	0	0	0	1.04988828	8.57288025	150	8	1.1	0.9;
	776	2	0	0	0	0	0	1.029038	-13.2276073	220	5	1.1	0.9;
	778	2	0	0	0	0	0	1.051035	-6.56420813	220	5	1.1	0.9;
	780	2	0	0	0	0	0	1.006139	-44.9690695	220	10	1.1	0.9;
	784	1	-26	-14.72	0	0	0	1.02687779	6.01308663	150	8	1.1	0.9;
	785	1	-0	-0	0	4.03	0	1.03296482	-33.9007592	220	10	1.1	0.9;
	789	1	-0	-0	0	6.63	0	1.04801207	-5.98398102	220	5	1.1	0.9;
	790	1	-0.15	-1	0	0.42	0	1.05740619	13.7922394	110	8	1.1	0.9;
	792	1	295.3	41.9	0	0	0	1.00766268	-3.77366427	150	2	1.1	0.9;
	795	2	0	0	0	0	0	1.039638	-15.3029207	220	5	1.1	0.9;
	797	1	2	114.6	0	16.15	0	1.01727157	-39.8635328	220	4	1.1	0.9;
	800	1	50.56	18	0	0.11	0	1.03562908	-11.6568866	220	5	1.1	0.9;
	803	2	0	0	0	0	0	1.04396	-24.8487558	220	5	1.1	0.9;
	804	1	-0	-0	0	7.26	0	1.05807589	-7.49442542	220	5	1.1	0.9;
	805	1	124.5	29.6	0	15.4	0	1.0527705	-11.1255202	220	5	1.1	0.9;
	806	1	-0	-0	0	32.02	0	1.00007319	9.17146058	380	8	1.1	0.9;
	807	2	0	0	0	0	0	1.057043	-38.4454728	380	4	1.1	0.9;
	808	1	24.53	8.6	0	7.01	0	1.02286354	-50.3899607	220	4	1.1	0.9;
	809	1	0	-0	0	58.088687	0	1.03088303	0.77793603	380	5	1.1	0.9;
	814	1	287.7	16.3	0	12.86	0	1.02407596	-50.5776992	380	4	1.1	0.9;
	819	1	0	-0	0	0.22	0	1.05327054	-0.631061904	220	5	1.1	0.9;
	823	2	0	0	0	0	0	1.044347	-1.69031795	380	5	1.1	0.9;
	838	1	615.81	286.69	0	101.04	0	1.03190787	4.86669952	150	8	1.1	0.9;
	839	1	-0	-0	0	8.17514	0	1.02709987	-0.539625402	380	5	1.1	0.9;
	849	1	0	0	0	0	0	1.04105162	-41.9001947	380	4	1.1	0.9;
	851	2	0	0	0	0	0	1.006263	-16.9858379	220	5	1.1	0.9;
	854	1	49.96	7.5	0	8.86	0	1.02872485	-54.2131743	220	4	1.1	0.9;
	858	2	0	0	0	0	0	1.035299	1.9562479	380	5	1.1	0.9;
	869	1	94.2	5.5	0	6.51	0	1.02365942	-47.0098069	220	4	1.1	0.9;
	870	1	110	3.4	0	11.95	0	1.03993647	-24.2973426	220	5	1.1	0.9;
	871	1	108.89	-21.76	0	3.72	0	1.05318121	-11.9834798	220	5	1.1	0.9;
	878	1	0	-0	0	25.28	0	1.03230666	10.8488698	150	8	1.1	0.9;
	883	1	192.5	78.3	0	6.65	0	1.01916915	-10.0345052	220	5	1.1	0.9;
	891	2	0	0	0	0	0	1.063198	-18.7472597	380	5	1.1	0.9;
	892	1	-0	-0	0	9.1	0	1.06836975	-34.7608238	220	5	1.1	0.9;
	898	1	25.63	7.9	0	0.77	0	1.01729906	14.8498384	110	8	1.1	0.9;
	900	1	0	0	0	0.15	0	1.04549764	-15.4917277	220	5	1.1	0.9;
	903	1	82.69	20.1	0	1.36	0	1.07169144	-26.024808	220	5	1.1	0.9;
	905	1	631.71	-54.16	0	7.534129	0	1.03415475	-15.0930566	380	5	1.1	0.9;
	907	1	-0	-0	0	0.05	0	1.04252252	-9.68176364	220	5	1.1	0.9;
	908	1	125.9	-0.5	0	0.21	0	1.06252047	-7.96357006	220	5	1.1	0.9;
	913	2	0	0	0	0	0	1.032774	1.09984195	380	2	1.1	0.9;
	916	2	0	0	0	0	0	1.024009	-37.9305289	220	4	1.1	0.9;
	919	1	-0	0	0	13.89	0	1.01578271	12.8767828	380	8	1.1	0.9;
	920	1	34.44	8.5	0	1.11	0	1.04394977	-20.4527008	220	5	1.1	0.9;
	923	1	62.07	14.7	0	4.84	0	1.03544692	-22.70209	220	5	1.1	0.9;
	928	1	112.9	19.3	0	17.34	0	1.01204187	1.42034091	150	8	1.1	0.9;
	929	1	43.75	12.4	0	9.35	0	1.02398594	-46.1652953	220	4	1.1	0.9;
	930	2	0	0	0	0	0	1.063763	-37.7914519	380	4	1.1	0.9;
	932	1	77.59	12.3	0	5.1	0	1.03071627	-53.7451307	220	4	1.1	0.9;
	933	1	-0	0	0	22.75	0	1.018924	-21.5444222	220	5	1.1	0.9;
	935	1	-0	0	0	9.46	0	1.04635247	-24.2437246	220	5	1.1	0.9;
	947	1	90.7	5.8	0	4.1	0	0.989556856	-49.542695	220	4	1.1	0.9;
	948	1	15.82	4	0	0.7	0	0.990814021	-55.5557672	150	10	1.1	0.9;
	950	1	69.08	22.6	0	0.54	0	1.0147492	1.12749363	150	8	1.1	0.9;
	953	1	108.7	-12.15	0	37.11	0	1.06394849	-12.5860434	380	5	1.1	0.9;
	954	1	66.27	13.6	0	0.67	0	1.04308684	-21.2888688	220	5	1.1	0.9;
	955	1	244.2	152.7	0	0	0	1.00903605	-8.72422716	150	2	1.1	0.9;
	957	1	65.77	16.1	0	1.66	0	1.01472111	-46.4033073	220	4	1.1	0.9;
	960	1	-0	-0	0	108.728602	0	1.06282	-8.94481581	380	5	1.1	0.9;
	962	1	42.55	17.1	0	1.67	0	1.04034411	-46.0351111	220	4	1.1	0.9;
	964	1	88.5	16.5	0	146.44	0	1.01308503	-11.400635	380	5	1.1	0.9;
	970	1	62.27	-2.1	0	8.01	0	1.01912283	-42.4920323	220	4	1.1	0.9;
	972	2	0	0	0	0	0	1.068998	5.41298415	380	5	1.3	0.7;
	976	1	0	0	0	0	0	1.02984459	-49.7560541	380	4	1.1	0.9;
	980	1	14.71	4.6	0	7.88	0	1.04431088	-24.9154194	220	5	1.1	0.9;
	981	1	0	-0	0	0.84	0	1.02302773	-44.3314279	220	4	1.1	0.9;
	986	1	15.98	0.86	0	5.96	0	1.02154863	-52.6044497	220	4	1.1	0.9;
	987	1	-0	0	0	1.18	0	1.00093747	-38.9551247	150	10	1.1	0.9;
	988	1	-0	-0	0	8.62	0	1.02787542	-52.7917765	220	4	1.1	0.9;
	994	1	-0	-0	0	25	0	1.00971527	1.31644592	150	8	1.1	0.9;
	999	1	20.02	6.8	0	0.48	0	1.01826828	21.7453294	110	8	1.1	0.9;
	1000	1	0	-0	0	1.8	0	1.02032547	-33.4224161	220	1	1.1	0.9;
	1001	1	0	0	0	0	0	1.0733219	-33.3833755	220	5	1.1	0.9;
	1002	2	0	0	0	0	0	1.040649	-19.7667472	220	5	1.1	0.9;
	1005	1	0	0	0	0.81	0	1.05545844	-12.3006281	220	5	1.1	0.9;
	1010	1	21.32	7.3	0	0.6	0	1.02524131	24.4633737	110	8	1.1	0.9;
	1011	1	-0.2	-1	0	0	0	1.02331406	-0.217056521	150	8	1.1	0.9;
	1013	1	136.06	40.4	0	12.08	0	0.994010748	-46.8446715	220	4	1.1	0.9;
	1015	1	44.55	0	0	4.78	0	1.05259294	-5.42577539	220	5	1.1	0.9;
	1020	1	8.21	3.31	0	8.38	0	1.04046658	7.88997826	150	8	1.1	0.9;
	1021	2	0	0	0	0	0	1.019135	-46.6893283	220	4	1.1	0.9;
	1023	1	-0	0	0	0.93	0	1.01900082	-52.0178891	220	4	1.1	0.9;
	1025	1	241.4	-2.5	0.224624	31.280331	0	1.02860045	-52.2359646	380	10	1.1	0.9;
	1026	1	201.4	53	0	9.67	0	1.02712477	-29.2595678	220	5	1.1	0.9;
	1027	1	-5.91	-2.33	0	30.393595	0	0.988929725	-17.7925854	380	5	1.1	0.9;
	1030	2	0	0	0	0	0	1.00979	-36.2904593	220	4	1.1	0.9;
	1033	1	26.33	5.3	0	4.31	0	1.04010927	-24.2170666	220	5	1.1	0.9;
	1035	1	382.5	57.9	0	8.16	0	1.06629739	-32.2861179	220	5	1.1	0.9;
	1036	2	0	0	0	0	0	1.038657	-31.4238165	220	10	1.1	0.9;
	1037	1	-0	0	0	0.55	0	1.02007531	3.41497892	380	2	1.1	0.9;
	1039	1	34.64	-0	0	0.91	0	1.03348135	-19.5738074	220	5	1.1	0.9;
	1040	1	31.94	8.8	0	3.79	0	1.04209918	-8.94166174	220	5	1.1	0.9;
	1043	2	0	0	0	0	0	1.029789	-3.60535698	380	5	1.1	0.9;
	1046	1	47.05	19.3	0	0.04	0	0.99684832	-2.38307334	150	8	1.1	0.9;
	1051	1	-0	0	0	3.79	0	1.04329411	-12.7502424	220	5	1.1	0.9;
	1052	1	67.48	32.6	0	13.11	0	1.03735157	23.6372829	220	8	1.1	0.9;
	1057	1	-0	-0	0	0	0	1.04639391	27.5814874	220	8	1.1	0.9;
	1060	1	-0	0	0	75.38	0	1.06329772	-41.9126242	380	4	1.1	0.9;
	1064	1	215.2	-7.6	0	1.24	0	1.0231836	-47.329907	220	4	1.1	0.9;
	1065	1	89.6	20	0	9.07	0	1.03095631	-54.195871	220	4	1.1	0.9;
	1074	1	403.9	-0.1	0	143.1	0	1.04208624	-43.4738204	380	4	1.1	0.9;
	1077	1	-0	0	0	0.1	0	1.03605634	-11.6230082	220	5	1.1	0.9;
	1078	1	-0	-0	0	4.74	0	1.0576675	-3.49337116	220	5	1.1	0.9;
	1081	1	277.86	58.95	0	182.880644	0	1.03804498	-10.3217866	380	5	1.1	0.9;
	1083	2	0	0	0	0	0	1.046149	-8.64527876	220	5	1.1	0.9;
	1086	1	12.01	5.6	0	39.29	0	1.0302288	-47.5434691	380	4	1.1	0.9;
	1090	1	56.06	18.7	0	4.24	0	1.00797336	-21.2695826	220	5	1.1	0.9;
	1093	2	0	0	0	0	0	1.026457	-8.2570088	380	5	1.1	0.9;
	1094	1	28.53	11.3	0	3.25	0	1.03591777	7.34849546	150	8	1.1	0.9;
	1096	1	0	-0	0	0.16	0	1.05147151	-1.02853256	220	5	1.1	0.9;
	1100	2	0	0	0	0	0	1.045212	-4.26721403	220	5	1.1	0.9;
	1101	1	-0	-0	0	2.05	0	1.0310043	-14.2566154	220	5	1.1	0.9;
	1102	2	0	0	0	0	0	1.051902	-6.19776501	220	5	1.1	0.9;
	1105	1	29.83	7.3	0	6.49	0	1.0725675	-25.9446981	220	5	1.1	0.9;
	1106	1	192.4	63.9	0	10	0	1.03913456	6.32534423	150	8	1.1	0.9;
	1109	1	-54.06	13.1	0	14.23	0	1.02696594	-35.0615559	220	10	1.1	0.9;
	1111	1	0	0	0	1.1	0	1.03839303	-8.41742608	220	5	1.1	0.9;
	1114	1	59.27	5.1	0	26.03	0	1.04996065	-38.8196587	380	4	1.1	0.9;
	1115	1	-40.54	9.3	0	3.05	0	1.0256038	-39.3931618	220	4	1.1	0.9;
	1121	2	0	0	0	0	0	1.019674	-39.3423246	220	4	1.1	0.9;
	1123	1	-9	-10.19	0	0	0	1.02395221	18.0148295	150	8	1.1	0.9;
	1124	1	-0	-0	0	8.61	0	1.06150605	16.610264	220	8	1.1	0.9;
	1129	1	190.47	55.03	0	6.7	0	1.00118204	-22.1135378	220	5	1.1	0.9;
	1133	1	115.2	319.2	0	290.91	0	1.059692	-43.8871961	380	4	1.1	0.9;
	1136	1	16.22	2	0	0.71	0	1.03119723	-18.299666	220	5	1.1	0.9;
	1137	1	-0	-0	0	0.05	0	1.04583316	-24.2013905	220	5	1.1	0.9;
	1146	1	32.84	-0	0	1.41	0	1.02727851	-5.79572953	220	5	1.1	0.9;
	1151	1	-0	-0	0	18.82	0	1.04194531	-20.2899963	220	5	1.1	0.9;
	1153	1	12.41	3.9	0	2.23	0	1.03839485	-5.040954	220	5	1.1	0.9;
	1155	1	-0	0	0	1.91	0	1.04157418	-51.7854161	380	10	1.1	0.9;
	1156	1	65.67	24	0	9.95	0	1.03757769	-22.1113949	220	5	1.1	0.9;
	1159	1	112.4	13	0	3.99	0	1.05100678	-35.9693696	220	5	1.1	0.9;
	1163	1	-0	-0	0	16.04	0	0.99700838	-0.719056465	380	2	1.1	0.9;
	1168	1	0	-0	0	89.06	0	1.04463871	-42.5898689	380	4	1.1	0.9;
	1172	1	-0	-0	0	2.3	0	1.07229968	-25.1730603	220	5	1.1	0.9;
	1173	1	0	0	0	0	0	1.0256433	-41.8724037	220	4	1.1	0.9;
	1174	2	0	0	0	0	0	1.004865	-38.3224122	150	10	1.1	0.9;
	1175	2	0	0	0	0	0	1.040018	-39.8464441	220	4	1.1	0.9;
	1179	1	86.6	23.4	0	0.39	0	1.03299886	-2.71104412	220	5	1.1	0.9;
	1183	1	199.4	-19.9	0	6.68	0	1.06458919	-32.7180457	220	5	1.1	0.9;
	1185	1	150.4	15.3	0	8.09	0	1.01407287	-44.3851136	220	4	1.1	0.9;
	1187	1	67.57	21.2	0	5.71	0	1.03467891	-5.09255035	220	5	1.1	0.9;
	1188	1	30.93	6.6	0	9.09	0	1.0553411	-14.1080852	220	5	1.1	0.9;
	1194	1	129.6	13.3	0	13.98	0	1.03842415	-14.8911225	380	5	1.1	0.9;
	1198	1	0	0	0	30.637696	0	0.988042776	-14.4404619	380	5	1.1	0.9;
	1200	1	124.8	7.9	0	48.99	0	1.02028723	-41.7363093	380	4	1.1	0.9;
	1201	1	114.1	23.5	0	1.08	0	1.0317252	-19.742591	220	5	1.1	0.9;
	1205	1	-0.19	-1	0	0	0	1.02438154	3.40722066	150	8	1.1	0.9;
	1207	1	70.18	28.7	0	0.8	0	1.00262076	1.69548355	150	8	1.1	0.9;
	1216	1	0	0	0	4.93	0	1.04173587	-10.1805722	220	5	1.1	0.9;
	1221	1	230.5	91	0	57.67	0	1.02136299	-0.243971546	150	8	1.1	0.9;
	1227	1	-0.18	-1	0	0	0	1.02163738	11.6228937	150	8	1.1	0.9;
	1232	1	0	-0	0	81.52	0	1.05003426	-50.0672407	380	4	1.1	0.9;
	1233	1	0	-0	0	1.72	0	1.03750789	-22.1362743	220	5	1.1	0.9;
	1234	1	71.78	17.9	0	1.96	0	1.01360723	-16.3635964	220	5	1.1	0.9;
	1237	2	0	0	0	0	0	1.105045	-5.82559811	380	5	1.3	0.7;
	1239	1	0	-0	0	0	0	1.00027962	-55.3896398	220	10	1.1	0.9;
	1240	1	23.53	4	0	9.39	0	1.02359497	-41.857617	220	4	1.1	0.9;
	1241	1	0	0	0	0	0	1.02129276	-38.341756	220	4	1.1	0.9;
	1248	1	0	0	0	1.17	0	1.03799353	-10.5643685	220	5	1.1	0.9;
	1249	1	348.93	26.47	0	9.36	0	1.01716991	-11.1631507	380	5	1.1	0.9;
	1250	1	39.44	24.9	0	4.18	0	0.992756207	-35.5157856	150	10	1.1	0.9;
	1251	2	0	0	0	0	0	1.0265	-8.26662408	380	5	1.1	0.9;
	1255	1	20.62	8.2	0	6.62	0	1.01416951	5.90090547	150	8	1.1	0.9;
	1260	1	50.86	36.6	0	0	0	1.00615139	16.7916644	150	8	1.1	0.9;
	1262	1	-0	0	0	10.73	0	1.03811067	-21.6426378	220	5	1.1	0.9;
	1265	1	173	-21.3	0	5.93	0	1.06574807	-49.9110878	220	5	1.1	0.9;
	1271	2	0	0	0	0	0	1.015573	-46.5067543	220	4	1.1	0.9;
	1275	1	52.46	2.9	0	0.35	0	1.02702997	-18.6720965	220	5	1.1	0.9;
	1277	1	-0.2	-1	0	0	0	1.02345333	-0.215513952	150	8	1.1	0.9;
	1280	1	0	-0	0	107.39	0	1.07408956	-37.0187738	380	4	1.1	0.9;
	1282	1	202	34.1	0	1.94	0	1.02208732	-47.3087984	220	4	1.1	0.9;
	1294	1	6.11	-0	0	2.51	0	1.01404329	-48.5926038	220	4	1.1	0.9;
	1295	2	0	0	0	0	0	1.038943	-8.5238557	220	5	1.1	0.9;
	1301	1	479	99.2	0	10.68	0	1.04977137	-28.4594614	220	5	1.1	0.9;
	1305	1	-0	-0	0	4.34	0	1.03750899	-22.4150295	220	5	1.1	0.9;
	1311	1	37.94	15.2	0	35.31	0	1.03257922	-21.3656765	380	5	1.1	0.9;
	1317	1	149.3	-2	0	20.77	0	1.01377984	2.47288514	380	2	1.1	0.9;
	1326	1	0	0	0	0.98	0	1.06851929	-34.7618184	220	5	1.1	0.9;
	1330	1	100.6	15.3	0	1.28	0	0.993550821	-0.86614096	150	8	1.1	0.9;
	1331	1	-0.17	-1.82	0	0	0	1.05007592	19.2523094	380	8	1.1	0.9;
	1334	1	0	0	0	0.59	0	1.01589938	-16.1490723	220	5	1.1	0.9;
	1338	1	29.03	9.4	0	5.11	0	1.04739178	12.600008	110	8	1.1	0.9;
	1339	1	108.4	-2.4	0	80.12	0	1.05477608	-46.5325471	380	10	1.1	0.9;
	1341	2	0	0	0	0	0	1.030396	-14.2524656	220	5	1.1	0.9;
	1343	1	-0	-0	0	58.3	0	0.993899697	-14.0064283	380	5	1.1	0.9;
	1344	1	-0	0	0	2.13	0	1.02390921	-46.609241	220	4	1.1	0.9;
	1347	1	0	-0	0	12.2	0	1.02704611	-53.5005493	220	4	1.1	0.9;
	1350	1	30.53	13.8	0	2.19	0	1.02126412	0.478897162	150	8	1.1	0.9;
	1352	1	28.93	11.9	0	3.84	0	1.01668832	1.17032059	150	8	1.1	0.9;
	1354	2	0	0	0	0	0	1.04168	-7.2630788	220	5	1.1	0.9;
	1355	1	-3.29	-1.32	0	190.704588	0	1.03205447	-8.38921257	380	5	1.1	0.9;
	1362	1	-0	-0	0	6.93	0	1.04573968	27.4985547	220	8	1.1	0.9;
	1364	1	40.85	14.5	0	0.59	0	1.03087262	-11.9795927	220	5	1.1	0.9;
	1367	1	0	-0	0.175687	-1.509401	0	1.00890173	0.460494728	380	2	1.1	0.9;
	1380	1	145.2	21.4	0	1.09	0	1.01503578	-22.7897417	220	5	1.1	0.9;
	1391	2	0	0	0	0	0	1.028915	-37.6044292	220	4	1.1	0.9;
	1392	1	-0	-0	0	4.2	0	1.02743131	19.6205576	220	8	1.1	0.9;
	1393	1	2.4	0.7	0	10.69	0	1.0263679	-45.8023721	220	4	1.1	0.9;
	1394	1	30.93	7.6	0	4.69	0	1.07246841	-25.9329773	220	5	1.1	0.9;
	1397	1	0	-0	0	2.14	0	1.03949862	-12.7410479	220	5	1.1	0.9;
	1398	1	196.7	44.2	0	0.1	0	1.01037885	-18.9416562	220	5	1.1	0.9;
	1399	1	0	0	0	0	0	1.0490526	-49.182069	380	4	1.1	0.9;
	1401	1	11.91	2.9	0	5.27	0	1.02989733	-14.6156662	220	5	1.1	0.9;
	1407	1	0	-0	0	4.15	0	0.996852824	-49.7306695	150	10	1.1	0.9;
	1409	2	0	0	0	0	0	1.024907	-48.70548	220	4	1.1	0.9;
	1411	1	0	-0	0	7.52	0	1.01201003	-47.7597756	220	4	1.1	0.9;
	1414	1	144.7	20.3	0	6.35	0	1.02261779	-27.5260113	220	5	1.1	0.9;
	1415	1	0	-0	0	0.3	0	1.03080795	-11.2734853	220	5	1.1	0.9;
	1418	1	40.55	3.6	0	1.88	0	1.02202454	-54.8318424	220	4	1.1	0.9;
	1421	1	42.95	19.8	0	3.85	0	1.021598	-52.2211444	220	4	1.1	0.9;
	1422	1	0	0	0	0	0	1.04518928	-20.9103415	220	5	1.1	0.9;
	1430	1	20.82	7.9	0	5.62	0	1.01562616	-50.9150431	220	4	1.1	0.9;
	1435	1	-0	0	0	3.85	0	1.04363502	-23.9594234	220	5	1.1	0.9;
	1436	2	0	0	0	0	0	1.049261	-12.8375854	220	5	1.1	0.9;
	1437	1	204.6	53.2	0	7.4	0	0.989600298	-38.4028911	220	4	1.1	0.9;
	1439	1	110.1	2	0	13.85	0	1.02515849	-48.6842462	220	4	1.1	0.9;
	1445	1	238.4	210.9	0	0	0	1.00441463	-1.99203785	220	2	1.1	0.9;
	1448	1	0	0	0	9.49	0	1.07397612	-14.8889293	220	5	1.1	0.9;
	1457	1	20.82	36	0	0.97	0	1.01673049	-39.7754018	220	4	1.1	0.9;
	1458	2	0	0	0	0	0	1.05352	-38.6691199	380	4	1.1	0.9;
	1459	1	-0	-0	0	3.38	0	1.04169136	-21.5814772	220	5	1.1	0.9;
	1461	1	0	0	0	1.44	0	1.03815847	-39.6810081	220	4	1.1	0.9;
	1462	1	-0	0	0	0.42	0	1.04521097	-20.9108517	220	5	1.1	0.9;
	1463	1	109.6	36.4	0	13.24	0	1.03602203	7.10851242	150	8	1.1	0.9;
	1464	1	22.73	6.4	0	2.1	0	1.02089877	7.25517709	150	8	1.1	0.9;
	1465	1	-11.03	-5.11	0	29.706803	0	0.98658913	-14.9259929	380	5	1.1	0.9;
	1471	1	95.61	8.6	0	3.48	0	0.981218115	-49.4599291	220	4	1.1	0.9;
	1475	2	0	0	0	0	0	1.025403	-43.4819313	380	4	1.1	0.9;
	1477	1	0	-0	0	5.51	0	1.03463217	10.0897779	150	8	1.1	0.9;
	1478	2	0	0	0	0	0	1.046165	-15.8614716	220	5	1.1	0.9;
	1479	1	82.19	23.4	0	17.91	0	1.02970108	-43.4674097	380	4	1.1	0.9;
	1483	1	0	0	0	4.86	0	1.0643769	-25.5153464	220	5	1.1	0.9;
	1486	1	79.59	18.8	0	6.78	0	1.03462933	-22.9534675	220	5	1.1	0.9;
	1489	1	0	-0	0	2.54	0	1.02678968	-36.400847	220	10	1.1	0.9;
	1491	1	117.5	-3	0	5.38	0	1.02168576	-47.6430488	220	4	1.1	0.9;
	1494	1	-1.85	-1.63	0	31.424588	0	1.03211497	-11.5236732	380	5	1.1	0.9;
	1498	1	0	0	0	0	0	1.07028889	-40.1394124	380	4	1.1	0.9;
	1501	1	-0	-0	0	12.57	0	1.02960985	-54.1112624	220	4	1.1	0.9;
	1502	1	-0	0	0	37.116157	0	1.02613156	-26.4319787	380	5	1.1	0.9;
	1503	1	142.8	-6.4	0	12.36	0	1.0164318	-44.0935017	220	4	1.1	0.9;
	1504	1	0	-0	0	1.84	0	1.02564765	-13.7168026	220	5	1.1	0.9;
	1513	1	-35.74	38.6	0	4.65	0	1.01924325	-39.9761336	220	4	1.1	0.9;
	1516	1	22.02	9	0	0.24	0	1.02109874	1.86623916	150	8	1.1	0.9;
	1520	1	173.6	72.9	0	2.5	0	1.00831016	-46.8258134	220	4	1.1	0.9;
	1526	1	-10.86	-5.93	0	12.54	0	1.04304301	-11.3942139	220	5	1.1	0.9;
	1531	1	-0	0	0	0	0	1.01027393	-8.34035298	150	2	1.1	0.9;
	1538	1	36.34	15.2	0	0.3	0	1.03733185	-9.20577965	220	5	1.1	0.9;
	1539	1	73.58	3.24	0	52.35	0	1.05937198	-15.145329	220	5	1.1	0.9;
	1541	1	125.4	45.8	0	0	0	1.05162702	-17.8921116	220	5	1.1	0.9;
	1543	1	116.7	64	0	10.41	0	0.993824336	-49.7860787	220	10	1.1	0.9;
	1545	1	42.55	8.2	0	2.06	0	1.04034473	-23.1177487	220	5	1.1	0.9;
	1547	1	-0	-0	0	1.02	0	1.03803153	-15.08645	220	5	1.1	0.9;
	1549	1	300.2	-3.1	0	29.94	0	1.02151715	-53.2625356	380	4	1.1	0.9;
	1551	1	-0	-0	0	7.99	0	1.04141469	-20.0190025	220	5	1.1	0.9;
	1552	1	20.42	8.1	0	35.15	0	1.04170717	-16.3863471	380	5	1.1	0.9;
	1554	1	0	-0	0	4.96	0	1.01993339	-15.5953083	220	5	1.1	0.9;
	1556	1	-0	-0	0	0.95	0	1.06369443	-11.363352	220	5	1.1	0.9;
	1562	1	77.39	24.1	0	2.67	0	1.03936382	-25.6354323	220	5	1.1	0.9;
	1564	1	140.4	49.4	0	4.5	0	1.01776716	8.07502493	150	8	1.1	0.9;
	1566	1	156.9	-4	0	2.48	0	1.03436367	-24.4051701	220	5	1.1	0.9;
	1568	1	69.08	21.5	0	1.65	0	1.044004	-24.9317771	220	5	1.1	0.9;
	1570	2	0	0	0	0	0	1.079057	-35.5167234	380	10	1.1	0.9;
	1578	1	0	-0	0	1.38	0	1.04077045	-11.4595489	220	5	1.1	0.9;
	1579	1	-0	0	0	16.56	0	0.997017502	2.86453975	380	2	1.1	0.9;
	1584	1	0	-0	0	3.24	0	1.02853045	-14.1562429	220	5	1.1	0.9;
	1591	1	-0.16	-11.88	0	16.12	0	1.01393842	18.3220787	380	8	1.1	0.9;
	1592	1	28.33	44.8	0	0.51	0	1.04108078	-1.20610732	220	5	1.1	0.9;
	1595	1	71.77	13.57	0	3.84	0	1.01577393	-28.9141519	220	5	1.1	0.9;
	1597	1	51.96	13.4	0	0.65	0	1.02265683	15.3497092	110	8	1.1	0.9;
	1599	1	0	0	0	0.48	0	1.01483868	-48.653545	220	4	1.1	0.9;
	1600	1	38.74	14.1	0	12.78	0	1.03068279	-54.0788668	220	4	1.1	0.9;
	1602	1	45.75	4.2	0	4.9	0	1.01604131	-60.159787	220	4	1.1	0.9;
	1604	2	0	0	0	0	0	1.044277	-6.52822709	220	5	1.1	0.9;
	1605	1	-0	0	0	0.05	0	1.07539537	-24.1042976	220	5	1.1	0.9;
	1607	1	73.78	-0	0	2.69	0	1.0264326	-5.45158708	380	5	1.1	0.9;
	1609	1	0	0	0	6.55	0	1.04893079	-20.4373784	220	5	1.1	0.9;
	1611	1	274.1	166.5	0	0.56	0	1.05010535	-5.70236404	150	2	1.1	0.9;
	1616	1	0	0	0	14.45	0	1.00290299	-1.37387075	380	2	1.1	0.9;
	1618	1	0	0	0	0	0	1.06545498	-43.9877976	380	4	1.1	0.9;
	1625	1	73.18	22.3	0	8.77	0	1.04438848	-20.8438124	220	5	1.1	0.9;
	1629	1	41.95	8.5	0	1.05	0	1.04409001	-10.457233	220	5	1.1	0.9;
	1632	1	20.82	7.9	0	1.07	0	1.02471167	-52.5917342	220	4	1.1	0.9;
	1633	1	-0	-0	0	45.02	0	1.0129177	17.4937725	150	8	1.1	0.9;
	1635	1	-0.18	-1.06	0	0	0	1.01541616	11.4150409	150	8	1.1	0.9;
	1638	1	70.08	11.1	0	9.84	0	1.02873174	-54.2210862	220	4	1.1	0.9;
	1639	1	51.66	8	0	4.51	0	1.03170853	-53.3840981	220	4	1.1	0.9;
	1642	1	0	0	0	0	0	1.03157684	1.28080171	380	5	1.1	0.9;
	1643	1	95.71	25.9	0	11.38	0	1.03940334	-25.6690619	220	5	1.1	0.9;
	1644	1	449.56	245.72	0	94.55	0	1.04939948	3.50829258	380	5	1.1	0.9;
	1645	1	60.27	9.4	0	0.62	0	1.02815407	-54.4311125	220	4	1.1	0.9;
	1662	1	3.67	-1.86	0	3.89	0	1.04464021	-20.4847964	220	5	1.1	0.9;
	1666	1	34.04	0	0	2.4	0	1.00999784	-48.1331984	220	4	1.1	0.9;
	1670	1	46.45	19.1	0	6.66	0	1.02186715	1.93141432	150	8	1.1	0.9;
	1672	1	-28.13	-0.83	0	0.1	0	1.06368183	-11.3762997	220	5	1.1	0.9;
	1676	1	-0	0	0.171586	-1.4632	0	0.996692441	-0.771113602	380	2	1.1	0.9;
	1680	2	0	0	0	0	0	1.044209	-1.6861053	380	5	1.1	0.9;
	1685	2	0	0	0	0	0	1.005778	-38.1022021	150	10	1.1	0.9;
	1689	1	-0	-0	0	58.96	0	1.03309889	11.8170148	380	8	1.1	0.9;
	1692	1	83.19	25.8	0	0.33	0	1.04697128	-9.83169308	220	5	1.1	0.9;
	1697	1	0	0	0	0	0	1.04033769	-50.5304021	380	4	1.1	0.9;
	1702	1	47.45	18.7	0	1.36	0	1.03591226	5.78468378	150	8	1.1	0.9;
	1703	1	68.28	39	0.19855	79.84755	0	1.0591967	-44.0109815	380	10	1.1	0.9;
	1704	1	62.16	8	0	2.99	0	1.04316282	-12.4917417	220	5	1.1	0.9;
	1708	2	0	0	0	0	0	1.037844	-12.9496722	380	5	1.1	0.9;
	1709	1	-15.38	-4.94	0	33.241519	0	0.998102134	-14.5348203	380	5	1.1	0.9;
	1711	1	25.13	-61.6	0	3.68	0	1.04741531	-30.2212408	220	5	1.1	0.9;
	1716	1	0	-0	0	16.62	0	1.0162059	-41.0864519	380	4	1.1	0.9;
	1721	2	0	0	0	0	0	1.061536	2.59843107	220	5	1.1	0.9;
	1722	1	-0.2	-1	0	0	0	1.02466872	8.73311879	150	8	1.1	0.9;
	1728	1	34.44	14.4	0	48.56	0	1.04970837	-48.9431959	380	4	1.1	0.9;
	1730	1	-17.18	-4.35	0	44.419365	0	1.02430831	-14.0816274	380	5	1.1	0.9;
	1734	1	-0	0	0	3.65	0	0.989558421	-54.5984594	220	10	1.1	0.9;
	1741	1	162.5	48.4	0	5.73	0	0.983393211	-45.6465043	220	4	1.1	0.9;
	1742	1	0	0	0	6.68	0	1.02544779	-31.9253279	220	5	1.1	0.9;
	1746	1	-0	0	0	1.86	0	1.04652993	-23.8607448	220	5	1.1	0.9;
	1747	2	0	0	0	0	0	1.055274	11.7116588	380	8	1.1	0.9;
	1750	1	58.46	6.6	0	10.13	0	1.03576728	-18.8278457	220	5	1.1	0.9;
	1752	1	85.8	13.4	0	3.23	0	1.03481503	-53.223267	220	4	1.1	0.9;
	1754	1	0	0	0	0	0	1.03499746	-17.0962598	380	5	1.1	0.9;
	1758	1	0	-0	0	121.29	0	1.03434362	-3.9299266	380	5	1.1	0.9;
	1763	1	-0	-0	0	0.28	0	1.03349872	-30.5678865	380	5	1.1	0.9;
	1767	1	333.5	-1.4	0	8.37	0	1.04856352	-45.3759379	220	5	1.1	0.9;
	1768	1	73.98	22.5	0	1.15	0	1.03367731	-11.0363248	220	5	1.1	0.9;
	1769	1	35.14	1.8	0	6.12	0	1.03044722	-47.1161112	220	4	1.1	0.9;
	1770	1	-0	-0	0	2.55	0	1.01559555	-41.694038	220	10	1.1	0.9;
	1774	1	-32.04	10.3	0	82.52	0	1.05683506	-45.6284425	380	10	1.1	0.9;
	1775	1	-0	0	0	1.64	0	1.04974274	-25.7583224	220	5	1.1	0.9;
	1777	1	0	-0	0	0.98	0	1.03395675	17.5739255	110	8	1.1	0.9;
	1778	1	-0.18	-3.85	0	0	0	1.01285379	17.4774331	150	8	1.1	0.9;
	1787	1	32.94	10.1	0	0.41	0	1.01754315	13.6923142	110	8	1.1	0.9;
	1788	1	0	0	0	0	0	1.01858312	16.8442244	380	8	1.1	0.9;
	1793	2	0	0	0	0	0	1.023406	-44.3775308	220	4	1.1	0.9;
	1794	2	0	0	0	0	0	1.052726	0.260230102	380	5	1.1	0.9;
	1798	1	-0.63	-0.83	0	22.810288	0	0.980737495	-7.23364102	380	5	1.1	0.9;
	1802	1	8.51	3.2	0	2.93	0	1.00433253	-46.4922533	220	4	1.1	0.9;
	1803	1	-0	-0	0	0.05	0	1.03838595	-21.6446725	220	5	1.1	0.9;
	1808	2	0	0	0	0	0	1.047818	-0.741324133	220	5	1.1	0.9;
	1810	1	52.46	11.3	0	0.27	0	1.03718541	18.5094694	110	8	1.1	0.9;
	1813	1	88.92	19.79	0	2.81	0	1.02857857	-7.39097466	220	5	1.1	0.9;
	1815	1	63.66	9.7	0	0	0	1.02698298	-1.12780528	220	2	1.1	0.9;
	1817	1	108.91	33.7	0	56.24	0	1.06749889	-12.1375484	380	5	1.1	0.9;
	1833	1	0	0	0	3.33	0	1.03546013	-22.0959019	220	5	1.1	0.9;
	1836	1	62.37	25.5	0	3.98	0	1.01235612	0.603863073	150	8	1.1	0.9;
	1838	1	0	-0	0	3.02	0	1.03636435	-21.7757017	220	5	1.1	0.9;
	1841	1	56.26	8.5	0	5.32	0	1.0316342	-53.5167229	220	4	1.1	0.9;
	1844	1	-28.14	-0.76	0	0.1	0	1.06370003	-11.375748	220	5	1.1	0.9;
	1848	1	22.02	21.8	0	10.29	0	1.03267161	-33.6407064	220	10	1.1	0.9;
	1850	1	0	0	0	0	0	1.01935794	-51.4984796	220	4	1.1	0.9;
	1851	2	0	0	0	0	0	1.0492	-12.8470974	220	5	1.1	0.9;
	1852	2	0	0	0	0	0	1.056131	-25.7029446	220	5	1.1	0.9;
	1857	1	0	0	0	1.53	0	1.0321697	-10.9474906	220	5	1.1	0.9;
	1860	1	88.8	-3.2	0	13.63	0	1.06021118	-25.5123402	220	5	1.1	0.9;
	1862	1	177.4	41.7	0	2.98	0	0.987492502	-40.7319411	150	10	1.1	0.9;
	1866	1	209.2	23.5	0	6.44	0	1.04011154	-28.0651915	220	5	1.1	0.9;
	1868	1	11.71	3.8	0	2.96	0	1.03831773	-15.6858335	220	5	1.1	0.9;
	1869	1	-2.23	-1.27	0	3.64	0	1.03527946	-44.5434172	220	4	1.1	0.9;
	1870	1	-0	0	0	0.74	0	1.01559836	2.23528643	150	8	1.1	0.9;
	1872	1	94.3	13.8	0	5.3	0	1.02856006	-54.3283343	220	4	1.1	0.9;
	1876	1	-0	-0	0	6.273568	0	1.03043959	-14.005784	380	5	1.1	0.9;
	1880	1	50.26	16.4	0	0.23	0	1.00999638	1.57776239	150	8	1.1	0.9;
	1883	1	27.33	5	0	6.77	0	1.02010251	-16.2781159	220	5	1.1	0.9;
	1888	2	0	0	0	0	0	1.043102	-1.17111109	220	5	1.1	0.9;
	1889	1	57.16	0	0	6.58	0	1.02425484	11.4745932	110	8	1.1	0.9;
	1890	2	0	0	0	0	0	1.050852	55.2767682	380	8	1.1	0.9;
	1894	1	22.22	5.9	0	10.28	0	1.02392231	-48.1441522	220	4	1.1	0.9;
	1895	1	20.82	-0	0	0.14	0	1.06781289	7.7479522	220	5	1.1	0.9;
	1896	1	-0	-0	0	1.18	0	1.01838382	-5.88485703	380	5	1.1	0.9;
	1897	1	53.96	4.9	0	4.21	0	1.01459076	-60.4234633	220	4	1.1	0.9;
	1898	2	0	0	0	0	0	1.077705	-36.0833581	380	4	1.1	0.9;
	1899	1	0	-0	0.202076	48.319777	0	1.07052287	-47.1779132	380	10	1.1	0.9;
	1909	2	0	0	0	0	0	1.021788	-39.8949578	220	4	1.1	0.9;
	1910	1	-0	0	0	2.68	0	1.05080465	-6.57776737	220	5	1.1	0.9;
	1912	1	52.06	14.3	0	1.59	0	0.980649887	-45.4182887	220	4	1.1	0.9;
	1913	1	91.1	54.8	0	30.59	0	1.02361449	10.4021933	150	8	1.1	0.9;
	1914	2	0	0	0	0	0	1.038338	-20.7242698	220	5	1.1	0.9;
	1917	1	197.5	-31	0	17.34	0	1.04765114	-24.9099742	220	5	1.1	0.9;
	1923	1	192.11	45.5	0	68.04	0	1.00092235	-11.1800705	380	5	1.1	0.9;
	1936	1	0	0	0	30.78	0	1.03594238	6.29523676	150	8	1.1	0.9;
	1940	1	0	0	0	1.19	0	1.03527149	-17.8184455	220	5	1.1	0.9;
	1942	1	44.75	4.1	0	3.12	0	1.01740069	-59.1438901	220	4	1.1	0.9;
	1947	1	0	0	0	0	0	1.0540481	-40.429573	380	4	1.1	0.9;
	1956	1	0	0	0	51.66	0	1.06492259	31.8803568	380	8	1.1	0.9;
	1957	1	76.28	2.9	0	7.28	0	1.01786405	-48.8511496	220	4	1.1	0.9;
	1959	2	0	0	0	0	0	1.066953	-10.4894843	220	5	1.1	0.9;
	1965	1	248.7	8.1	0	12.46	0	1.06564357	-49.5648907	220	5	1.1	0.9;
	1968	1	118.4	137	0	0	0	1.03096961	-9.2557352	150	2	1.1	0.9;
	1969	1	0	-0	0	0.86	0	1.0306176	-53.781849	220	4	1.1	0.9;
	1973	1	210.1	66.2	0	59.36	0	1.07255073	-25.91889	220	5	1.1	0.9;
	1974	1	241.9	38.8	0	12.46	0	0.966734004	-44.4404505	220	10	1.1	0.9;
	1979	1	0	0	0	0.14	0	1.07332333	-33.3833803	220	5	1.1	0.9;
	1980	1	177.3	36.4	0	0.7	0	1.03938832	-21.1065188	220	5	1.1	0.9;
	1984	1	0	0	0	0	0	1.0244528	5.8437098	150	8	1.1	0.9;
	1985	1	147.4	-55.9	0	1.12	0	0.989999736	-51.9141493	220	4	1.1	0.9;
	1989	1	69.78	20.3	0	10.26	0	1.02919896	16.0565604	110	8	1.1	0.9;
	1998	1	25.73	7.3	0	2.82	0	1.03247606	-19.77932	220	5	1.1	0.9;
	1999	2	0	0	0	0	0	1.080207	-39.9673511	380	10	1.1	0.9;
	2002	1	0	-0	0	0	0	1.08720764	33.452487	380	8	1.1	0.9;
	2006	1	-40.44	1.5	0	14.2	0	1.02267747	-38.6403057	220	10	1.1	0.9;
	2009	1	154.8	-47.1	0	4.18	0	1.02949651	-51.4433678	220	4	1.1	0.9;
	2012	1	41.45	4.9	0	18.43	0	1.03769965	-18.3115759	220	5	1.1	0.9;
	2019	1	72.08	21.3	0	7.19	0	1.04293532	-20.7626025	220	5	1.1	0.9;
	2020	1	0	0	0	9.98	0	1.04824461	-23.8681158	220	5	1.1	0.9;
	2021	1	3.9	1	0	3.81	0	1.04726316	-24.7418007	220	5	1.1	0.9;
	2030	2	0	0	0	0	0	1.072679	16.316134	150	8	1.1	0.9;
	2031	1	-0	-0	0.104186	55.436651	0	1.08019529	-39.9819525	380	10	1.1	0.9;
	2035	2	0	0	0	0	0	1.034553	1.52986919	380	5	1.1	0.9;
	2042	1	14.02	6.5	0	0.09	0	1.04223213	-4.37201333	220	5	1.1	0.9;
	2043	1	3.2	1.7	0	0.05	0	1.04517553	-20.9113121	220	5	1.1	0.9;
	2044	1	0	0	0	0.14	0	1.03350861	-12.2674722	220	5	1.1	0.9;
	2050	2	0	0	0	0	0	1.008592	-1.03856702	380	5	1.1	0.9;
	2055	1	52.66	21.5	0	0.04	0	0.997724318	-2.39960155	150	8	1.1	0.9;
	2056	1	-0	0	0	7.338808	0	1.03434332	-9.15865541	380	5	1.1	0.9;
	2057	1	120.2	20.5	0	19.94	0	1.04442589	-31.2329864	220	5	1.1	0.9;
	2058	1	0	0	0	1.31	0	1.05685001	-45.6285251	380	10	1.1	0.9;
	2060	1	115.1	23.5	0	3.78	0	1.01684652	-58.241942	220	4	1.1	0.9;
	2072	1	101.2	2.1	0	38.43	0	1.06086054	-17.275624	380	5	1.1	0.9;
	2077	1	72.18	44.9	0	6.34	0	1.02665045	12.4462559	150	8	1.1	0.9;
	2078	1	77.19	18.6	0	2.22	0	1.02184283	-14.5600016	220	5	1.1	0.9;
	2079	1	0	-0	0	13.94	0	1.04736202	-12.1618726	220	5	1.1	0.9;
	2081	1	30.93	2.8	0	2.11	0	0.981216891	-49.1748565	220	4	1.1	0.9;
	2083	1	121.4	20.2	0	16.61	0	1.03141186	-18.2431766	220	5	1.1	0.9;
	2085	2	0	0	0	0	0	1.03273	2.64688894	380	5	1.1	0.9;
	2088	1	-0	0	0	6.02	0	1.04834314	-12.0565547	220	5	1.1	0.9;
	2089	1	199.86	56.93	0	46.83	0	1.0402504	-25.5510034	220	5	1.1	0.9;
	2091	2	0	0	0	0	0	1.026543	-36.8461844	220	4	1.1	0.9;
	2093	1	-5.64	-2.84	0	34.582195	0	1.01292805	-8.05340007	380	5	1.1	0.9;
	2096	2	0	0	0	0	0	1.050714	-46.3888255	380	4	1.1	0.9;
	2101	1	-0	-0	0	38.32	0	1.02982266	-5.44839805	380	5	1.1	0.9;
	2107	1	0	0	0	0	0	1.04702535	3.83420371	380	2	1.1	0.9;
	2116	1	53.36	7.1	0	6.02	0	1.02699	-46.5916084	220	4	1.1	0.9;
	2117	1	-0.2	-1	0	0	0	1.02346325	-0.215397655	150	8	1.1	0.9;
	2120	1	-0.19	-3.76	0	0	0	1.02362265	10.4022164	150	8	1.1	0.9;
	2126	1	92.3	14.6	0	1.14	0	1.02251454	-52.7830132	220	4	1.1	0.9;
	2128	1	79.09	18.7	0	10.8	0	1.03585325	-22.6749757	220	5	1.1	0.9;
	2129	1	0	0	0	56.686515	0	1.01869834	-8.10718988	380	5	1.1	0.9;
	2132	1	107.3	14.2	0	20.23	0	1.02938161	-15.6501067	220	5	1.1	0.9;
	2140	1	0	0	0	1.2	0	0.991364624	-53.220393	150	10	1.1	0.9;
	2142	1	0	-0	0	7.63	0	1.0526905	-7.82837789	220	5	1.1	0.9;
	2143	1	129.5	38.3	0	5.42	0	0.987042689	-43.6012385	220	4	1.1	0.9;
	2147	1	6.11	-0	0	0.92	0	1.0114856	-47.920842	220	4	1.1	0.9;
	2150	2	0	0	0	0	0	1.064827	23.7385998	380	8	1.1	0.9;
	2154	1	0	0	0.29	13.47	0	1.04500892	9.21742004	380	2	1.1	0.9;
	2155	1	63.67	20.2	0	6.13	0	1.04234094	-4.36222458	220	5	1.1	0.9;
	2161	1	35.66	-9.39	0	7.89	0	1.04718222	-28.5601902	220	5	1.1	0.9;
	2166	1	20.92	7.7	0	1.21	0	1.05071812	-14.7055794	220	5	1.1	0.9;
	2168	1	8.6	-1.48	0	0	0	1.02510553	-11.0942282	150	2	1.1	0.9;
	2172	1	114.2	34.4	0	10.29	0	1.0343345	-50.0294189	220	4	1.1	0.9;
	2174	1	0	0	0	61.795782	0	1.00845206	-12.9587566	380	5	1.1	0.9;
	2177	2	0	0	0	0	0	1.070558	-28.2502032	220	5	1.1	0.9;
	2180	1	0	-0	0	2.24	0	1.01589661	0.569210066	150	8	1.1	0.9;
	2183	1	0	0	0	32.849821	0	0.993985634	-15.8081813	380	5	1.1	0.9;
	2188	1	25.23	11.9	0	18.72	0	1.04881824	-49.858296	380	4	1.1	0.9;
	2189	1	-0	0	0	0.18	0	1.04911667	-6.16457319	220	5	1.1	0.9;
	2193	1	0	0	0	0	0	1.01294936	-47.4413763	220	4	1.1	0.9;
	2197	1	0	0	0	0	0	1.03460392	-5.89489506	380	5	1.1	0.9;
	2202	1	213	39.6	0	20.63	0	1.02847106	-49.8045071	380	4	1.1	0.9;
	2206	2	0	0	0	0	0	1.020141	-34.4993182	150	10	1.1	0.9;
	2208	1	74.98	26.9	0	2.96	0	1.04643662	-13.4817317	220	5	1.1	0.9;
	2225	1	0	0	0	0	0	1.02963123	-44.6408618	220	4	1.1	0.9;
	2228	1	143.1	18.9	0	3.42	0	1.01846926	24.3477257	110	8	1.1	0.9;
	2229	1	0	-0	0	2.91	0	1.06056648	-13.1094856	220	5	1.1	0.9;
	2230	1	0	-0	0	1.71	0	1.03560209	-22.0971324	220	5	1.1	0.9;
	2231	1	0	0	0	0.45	0	1.0492374	1.28930754	220	5	1.1	0.9;
	2233	1	269.9	12.4	0	4.09	0	0.990154478	-56.1872004	150	10	1.1	0.9;
	2235	1	193.1	69.9	0	28.91	0	1.0145604	-44.9927645	380	4	1.1	0.9;
	2236	1	0	0	0	0	0	1.02289741	-42.7939283	220	4	1.1	0.9;
	2240	1	66.87	21.8	0	12.3	0	1.01349617	3.60638056	150	8	1.1	0.9;
	2242	1	-0	-0	0	2.76	0	1.02347905	-18.7874438	220	5	1.1	0.9;
	2248	1	110.3	28.7	0	0.65	0	1.01562431	-46.6301099	220	4	1.1	0.9;
	2252	1	100.7	-4.2	0	1.57	0	1.0678979	-47.8742519	220	5	1.1	0.9;
	2261	1	0	-0	0	20.5	0	1.06600926	-40.9484656	380	4	1.1	0.9;
	2267	2	0	0	0	0	0	1.000857	5.68777177	380	2	1.1	0.9;
	2268	1	0	-0	0.183167	22.675025	0	0.996799599	-2.63094046	380	2	1.1	0.9;
	2271	1	0	-0.01	0	5.48	0	1.02134679	11.916367	150	8	1.1	0.9;
	2273	1	141.3	32.4	0	7.29	0	1.07216767	-25.9582236	220	5	1.1	0.9;
	2276	2	0	0	0	0	0	1.055141	-23.8264399	220	5	1.1	0.9;
	2286	1	208.88	60.8	0	6.68	0	1.02658794	-7.72582101	220	5	1.1	0.9;
	2288	1	170.9	39	0	11.25	0	1.03662297	-8.48549452	220	5	1.1	0.9;
	2291	2	0	0	0	0	0	1.068687	-10.275426	220	5	1.1	0.9;
	2297	1	93.2	13.6	0	14.9	0	1.02888447	-54.3372288	220	4	1.1	0.9;
	2299	1	402.1	110.2	0	0	0	1.03662813	-8.94342041	150	2	1.1	0.9;
	2301	1	82.39	12.3	0	9.02	0	1.02867875	-54.1785273	220	4	1.1	0.9;
	2303	1	0	-0	0	7.94	0	1.02790481	-15.7290647	220	5	1.1	0.9;
	2304	1	88.7	-0.1	0	2.83	0	1.0530242	-25.7335087	220	5	1.1	0.9;
	2305	1	21.22	8.3	0	19.1	0	1.02250377	1.50694655	150	8	1.1	0.9;
	2308	1	32.04	6.6	0	0.44	0	1.03676318	-23.7246547	220	5	1.1	0.9;
	2313	1	0	-0	0	0.41	0	1.04541991	-21.02799	220	5	1.1	0.9;
	2319	1	39.64	20.9	0	0.65	0	1.05804221	-9.01219469	220	5	1.1	0.9;
	2327	1	114.5	25.2	0	17.57	0	1.04434218	-24.9107821	220	5	1.1	0.9;
	2328	1	-0	0	0	0.4	0	1.01026541	-14.1166373	220	5	1.1	0.9;
	2330	1	-0.2	-1.33	0	0	0	1.00976109	1.93331545	150	8	1.1	0.9;
	2331	1	-0.15	-1.4	0	0.01	0	1.01596127	20.6391696	110	8	1.1	0.9;
	2335	2	0	0	0	0	0	1.040978	7.94061721	150	8	1.1	0.9;
	2337	1	103.4	27	0	1.41	0	1.04357599	-29.5215452	220	5	1.1	0.9;
	2340	1	96.91	13.9	0	3.98	0	1.03984461	-11.6539301	220	5	1.1	0.9;
	2341	1	-0	0	0	3.28	0	1.05902358	-25.9931053	220	5	1.1	0.9;
	2343	1	33.04	5.6	0	14.55	0	1.0225351	-43.0304526	220	4	1.1	0.9;
	2350	1	-0	0	0	7.03	0	1.00828454	16.9422006	150	8	1.1	0.9;
	2355	1	54.46	11.9	0	3.93	0	1.02078594	-51.1900177	220	4	1.1	0.9;
	2358	1	52.96	8.2	0	5.68	0	1.02878765	-54.199836	220	4	1.1	0.9;
	2359	2	0	0	0	0	0	1.025004	-9.76212439	380	5	1.1	0.9;
	2360	1	215.5	31.3	0	14.23	0	1.0261609	-21.2460528	220	5	1.1	0.9;
	2361	1	16.9	3.85	0	25.09	0	1.04672235	-29.4934453	220	5	1.1	0.9;
	2365	1	37.94	15.4	0	117.386167	0	1.03189349	-21.8649362	380	5	1.1	0.9;
	2372	1	0	-0	0	14.490904	0	0.989433532	-17.0625372	380	5	1.1	0.9;
	2377	1	101.7	17.6	0	13.14	0	1.03016431	-14.8329306	220	5	1.1	0.9;
	2381	1	32.94	13	0	4.04	0	1.03237631	6.49970125	150	8	1.1	0.9;
	2393	1	20.82	0	0	0.13	0	1.06780611	7.86098767	220	5	1.1	0.9;
	2403	1	37.24	5.3	0	14.78	0	1.0275996	-47.9442773	220	4	1.1	0.9;
	2406	1	0	0	0	1.69	0	1.0458329	-24.2013879	220	5	1.1	0.9;
	2407	1	117.13	52.4	0	7.51	0	0.995532258	-39.7569207	150	10	1.1	0.9;
	2410	1	3.9	-35.8	0	4.71	0	1.02690846	-37.0544092	220	10	1.1	0.9;
	2412	2	0	0	0	0	0	1.016849	-43.0730363	220	4	1.1	0.9;
	2416	1	14.32	5.6	0	88.82	0	1.05227586	-49.5508748	380	4	1.1	0.9;
	2421	2	0	0	0	0	0	1.047704	-23.3316099	220	5	1.1	0.9;
	2424	1	44.55	16.8	0	2.31	0	1.03448029	-22.0244702	220	5	1.1	0.9;
	2425	2	0	0	0	0	0	1.043025	-9.39373745	220	5	1.1	0.9;
	2426	2	0	0	0	0	0	1.040828	-13.5814481	220	5	1.1	0.9;
	2428	1	-0	-0	0	50	0	1.01856382	1.4592758	150	8	1.1	0.9;
	2430	1	-0	0	0	6.21	0	1.03240505	-11.8057826	220	5	1.1	0.9;
	2432	1	291.2	35.4	0	21.87	0	1.025515	-31.8409545	220	5	1.1	0.9;
	2437	1	-0	-8.6	0	297.94	0	1.06378147	-42.0845747	380	4	1.1	0.9;
	2438	1	-0	0	0	0.64	0	1.04539158	-21.0276891	220	5	1.1	0.9;
	2441	1	0	-0	0.242534	1.143584	0	0.998422223	-2.22765158	380	2	1.1	0.9;
	2446	2	0	0	0	0	0	1.053565	7.81194642	380	5	1.1	0.9;
	2448	1	34.24	16.5	0	0	0	1.04674133	27.6258697	220	8	1.1	0.9;
	2449	1	301.9	-103.2	0	0	0	1.0676183	-5.66509853	150	2	1.1	0.9;
	2457	1	30.73	9.6	0	2.75	0	1.03923371	-24.3145378	220	5	1.1	0.9;
	2458	1	132	26	0	27.18	0	1.00539659	-13.0311161	380	5	1.1	0.9;
	2459	1	-0	0	0	145.98	0	1.05013837	-42.8825422	380	4	1.1	0.9;
	2460	2	0	0	0	0	0	0.983266	-40.1454954	220	10	1.1	0.9;
	2467	1	0	-0	0	11.65	0	1.01140305	-13.9428719	220	5	1.1	0.9;
	2468	2	0	0	0	0	0	1.049474	-6.09741386	220	5	1.1	0.9;
	2471	1	103.5	21.7	0	8.88	0	1.0175495	-47.6257828	220	4	1.1	0.9;
	2475	1	0	0	0	0.21	0	1.06288077	-7.84206324	220	5	1.1	0.9;
	2478	1	50.96	6.8	0	9.13	0	1.02994842	16.8948445	110	8	1.1	0.9;
	2479	1	-2.65	-1.17	0	65.673108	0	1.00774624	-2.52766228	380	5	1.1	0.9;
	2481	2	0	0	0	0	0	1.041748	-18.2157296	220	5	1.1	0.9;
	2482	1	-0.21	-1.98	0	0	0	1.02373428	7.91884514	150	8	1.1	0.9;
	2489	2	0	0	0	0	0	1.049212	1.28961978	220	5	1.1	0.9;
	2494	1	0	0	0	0	0	1.01377605	1.56404839	150	8	1.1	0.9;
	2496	1	50.56	4.6	0	1.74	0	1.01682954	-60.4153992	220	4	1.1	0.9;
	2497	1	0	0	0	9.36	0	0.981196039	-56.4229514	220	10	1.1	0.9;
	2503	1	-0	0	0	2.09	0	1.01073327	-21.0578059	220	5	1.1	0.9;
	2504	1	119.2	32.1	0	4.14	0	1.00931274	-45.6825443	220	4	1.1	0.9;
	2507	1	-0	0	0	36.17	0	1.06672889	-41.9121074	380	4	1.1	0.9;
	2510	1	115.87	29.41	0	7.92	0	1.02699589	-11.8551247	220	5	1.1	0.9;
	2517	2	0	0	0	0	0	1.017237	-45.2472747	220	4	1.1	0.9;
	2518	1	-5.29	-1.91	0	42.622979	0	0.992800502	-11.4004781	380	5	1.1	0.9;
	2520	1	-0	-0	0.057433	3.80797	0	0.996906183	-2.20033688	380	2	1.1	0.9;
	2523	1	0	0	0	7.06	0	1.04573066	27.4969114	220	8	1.1	0.9;
	2526	1	238.45	46.86	0	125.534496	0	1.04269567	-19.4209183	380	5	1.1	0.9;
	2527	1	59.77	16.7	0	0.64	0	1.03924409	-4.73313066	220	5	1.1	0.9;
	2535	1	51.56	2.1	0	0.18	0	1.04131918	-1.68767176	220	5	1.1	0.9;
	2538	1	118.8	39.5	0	2.61	0	1.01677796	-44.1690093	220	4	1.1	0.9;
	2549	1	0	-0	0	3.86	0	1.0504324	-2.8191163	220	1	1.1	0.9;
	2550	2	0	0	0	0	0	1.050935	-6.54904631	220	5	1.1	0.9;
	2551	1	205.3	27.8	0	8.22	0	1.01249286	-60.8312014	220	4	1.1	0.9;
	2552	1	28.53	11.3	0	6.81	0	1.03672259	6.08101886	150	8	1.1	0.9;
	2555	1	-0.15	-1	0	0.38	0	1.05740672	13.7921312	110	8	1.1	0.9;
	2558	1	159.27	38.31	0	2.18	0	1.02408421	-16.1163323	220	5	1.1	0.9;
	2562	1	-88.6	-24.2	0	5.66	0	1.00305896	-51.9045793	220	10	1.1	0.9;
	2563	1	52.86	13	0	6.04	0	1.04209375	-4.74262295	220	5	1.1	0.9;
	2564	1	0	0	0	0.93	0	1.03067185	-53.5578832	220	4	1.1	0.9;
	2566	1	0	-0	0	68.93	0	1.04000628	-45.0888714	380	4	1.1	0.9;
	2572	2	0	0	0	0	0	1.044905	16.7305132	150	8	1.1	0.9;
	2575	1	62.97	17.4	0	0.3	0	1.03369875	-2.63219831	220	5	1.1	0.9;
	2591	1	253.77	84.6	0	20.71	0	1.03131432	-14.728239	220	5	1.1	0.9;
	2597	1	14.72	5.4	0	0.72	0	1.03550623	-10.7764887	220	5	1.1	0.9;
	2598	1	25.63	12.7	0	8.42	0	1.03506114	-15.1812513	220	5	1.1	0.9;
	2600	2	0	0	0	0	0	1.041924	-13.4620881	220	5	1.1	0.9;
	2616	1	-0	0	0	1.46	0	1.03532938	6.78206432	150	8	1.1	0.9;
	2619	1	0	0	0	1.01	0	1.01740804	5.86662301	150	8	1.1	0.9;
	2622	1	-0	0	0	6.91	0	1.04894003	-49.868303	380	4	1.1	0.9;
	2627	2	0	0	0	0	0	1.052984	7.77869859	380	5	1.1	0.9;
	2629	1	203.1	65.2	0	0.64	0	1.04266442	-24.2657377	220	5	1.1	0.9;
	2641	1	0	0	0	1.72	0	1.04275842	-10.647017	220	5	1.1	0.9;
	2642	2	0	0	0	0	0	1.054923	-37.4250604	380	4	1.1	0.9;
	2644	1	0	0	0	0.19	0	1.07154564	-24.4215433	220	5	1.1	0.9;
	2648	1	46.65	15.1	0	9.79	0	1.04969613	12.3925083	110	8	1.1	0.9;
	2653	2	0	0	0	0	0	1.036409	-22.6201573	220	5	1.1	0.9;
	2654	1	207.1	50.4	0	4.93	0	1.01184609	-18.7089502	220	5	1.1	0.9;
	2656	1	-0.72	0	0	69.582294	0	1.03104295	-22.6633591	380	5	1.1	0.9;
	2658	2	0	0	0	0	0	1.026597	-49.371268	220	4	1.1	0.9;
	2660	2	0	0	0	0	0	1.013897	-31.8998785	150	10	1.1	0.9;
	2667	1	70.68	10.7	0	1.24	0	1.03271874	-53.4302452	220	4	1.1	0.9;
	2668	1	252.9	95.6	0	1.22	0	1.02114514	-44.4319426	220	4	1.1	0.9;
	2676	1	123.24	23.65	0	6.44	0	1.03653817	-14.782916	220	5	1.1	0.9;
	2686	2	0	0	0	0	0	1.020441	-43.0027941	220	4	1.1	0.9;
	2689	1	0	0	0	0.45	0	1.03779144	-2.00246351	220	5	1.1	0.9;
	2692	1	285.2	65.3	0	11.28	0	0.98950986	-54.5838123	220	10	1.1	0.9;
	2695	1	16.22	8.9	0	2.2	0	1.03718369	-20.6849957	220	5	1.1	0.9;
	2698	1	0	-1.2	0	0.41	0	1.03423235	26.9921647	110	8	1.1	0.9;
	2700	1	-0	0	0	3.08	0	1.03512316	-39.4051568	380	4	1.1	0.9;
	2702	1	151.7	27.6	0	6.49	0	1.04036856	-25.3891395	220	5	1.1	0.9;
	2703	1	-0.2	-4.97	0	0	0	1.03338293	9.79462251	150	8	1.1	0.9;
	2708	1	47.75	18.8	0	4.42	0	1.01556215	0.58046083	150	8	1.1	0.9;
	2719	2	0	0	0	0	0	1.039499	-15.3137706	220	5	1.1	0.9;
	2720	1	13.01	14.2	0	15.78	0	1.0170991	18.2578836	150	8	1.1	0.9;
	2721	1	-0	0	0	10.040547	0	0.978338824	-22.8440926	380	5	1.1	0.9;
	2722	1	0	0	0	56.39	0	1.01669251	9.26317692	380	8	1.1	0.9;
	2728	1	-0.13	-1	0	0	0	1.04664082	27.5831133	220	8	1.1	0.9;
	2730	1	0.1	152.7	0	233.41	0	1.04468232	-44.1394124	380	4	1.1	0.9;
	2732	1	85.59	20.72	0	142.79	0	1.0069404	-9.79425838	380	5	1.1	0.9;
	2734	1	-61.67	-0.9	0	12.33	0	0.9951425	-48.2678622	150	10	1.1	0.9;
	2740	1	36.24	5.7	0	15.06	0	1.02894768	-54.3171123	220	4	1.1	0.9;
	2745	1	0	-0	0	56.27	0	1.00754456	-1.11600455	150	8	1.1	0.9;
	2748	1	65.47	26.7	0	18.6	0	1.00340371	-1.59741053	150	8	1.1	0.9;
	2749	1	55.56	26.5	0	1.09	0	1.0447227	-30.5697086	220	5	1.1	0.9;
	2751	1	34.54	8.6	0	5.05	0	1.04091785	-21.6606305	220	5	1.1	0.9;
	2754	1	-0	0	0	3.72	0	1.04946861	-13.4020921	220	5	1.1	0.9;
	2760	1	64.87	25.6	0	14.89	0	1.01817379	6.12833769	150	8	1.1	0.9;
	2764	2	0	0	0	0	0	1.05096	-49.3913138	380	4	1.1	0.9;
	2769	1	98.6	28.3	0	4.76	0	1.02794094	27.3694022	220	8	1.1	0.9;
	2770	1	85.39	14.3	0	0.35	0	1.0491937	-9.23237268	220	5	1.1	0.9;
	2782	1	-28.13	-0.81	0	0.1	0	1.06370067	-11.3754757	220	5	1.1	0.9;
	2785	1	189.4	25.8	0	3.62	0	0.983782983	-50.2140338	220	4	1.1	0.9;
	2786	2	0	0	0	0	0	1.069288	6.53387505	380	5	1.3	0.7;
	2794	1	0	-0	0	0.39	0	1.03141667	-18.2432163	220	5	1.1	0.9;
	2795	1	-0	-0	0	1.94	0	1.06814286	-32.0931248	220	5	1.1	0.9;
	2796	1	100.7	17.5	0	6.54	0	1.03281105	9.75641654	150	8	1.1	0.9;
	2797	2	0	0	0	0	0	1.044662	-4.40181356	220	5	1.1	0.9;
	2799	2	0	0	0	0	0	1.055463	-12.2768523	220	5	1.1	0.9;
	2800	2	0	0	0	0	0	1.030206	-48.7990883	380	4	1.1	0.9;
	2801	1	0	-0	0	12.17	0	1.04019793	-24.198007	220	5	1.1	0.9;
	2804	1	31.33	9.6	0	1.86	0	1.02639714	14.0522294	110	8	1.1	0.9;
	2806	1	-0	-0	0	0.39	0	1.0503519	0.292084948	220	5	1.1	0.9;
	2812	1	97	18.6	0	1.25	0	1.01284535	17.4774108	150	8	1.1	0.9;
	2815	1	25.33	14.2	0	4.05	0	1.03640093	-22.5963181	220	5	1.1	0.9;
	2816	2	0	0	0	0	0	1.054536	0.0990175048	380	5	1.1	0.9;
	2817	2	0	0	0	0	0	0.991705	-46.6008099	150	10	1.1	0.9;
	2824	1	-0	-0	0	4.17	0	1.0291884	18.890394	220	8	1.1	0.9;
	2832	1	48.15	14.8	0	2.16	0	1.01922731	13.5646169	110	8	1.1	0.9;
	2841	2	0	0	0	0	0	1.079986	-26.049562	220	5	1.1	0.9;
	2842	2	0	0	0	0	0	1.044122	-6.53814976	220	5	1.1	0.9;
	2844	1	179	50.5	0	3.08	0	1.0113471	-46.6181856	220	4	1.1	0.9;
	2847	1	40.14	8.8	0	0.82	0	1.0461478	-3.97967077	220	5	1.1	0.9;
	2848	1	453.23	139.16	0	25.583218	0	0.996823259	-7.13649421	380	5	1.1	0.9;
	2849	1	0	0	0	70.11	0	1.04065527	-43.2261135	380	4	1.1	0.9;
	2850	1	-0	-0	0	4.76	0	1.02745516	-18.5558919	220	5	1.1	0.9;
	2853	2	0	0	0	0	0	1.000604	-36.2290236	150	10	1.1	0.9;
	2854	1	-12.33	-2.65	0	69.323028	0	1.04589812	-10.584968	380	5	1.1	0.9;
	2863	1	37.73	13.84	0	0.09	0	1.03196467	-10.9661043	220	5	1.1	0.9;
	2866	1	-0	0	0	4.21	0	1.03793693	-7.15187257	220	5	1.1	0.9;
	2870	1	-0	0	0	0.62	0	1.02007532	3.41497732	380	2	1.1	0.9;
	2872	2	0	0	0	0	0	1.060615	-10.5932726	220	5	1.1	0.9;
	2877	1	29.93	-0	0	0.46	0	1.03880734	-14.834342	220	5	1.1	0.9;
	2878	2	0	0	0	0	0	1.05418	-10.9859894	220	5	1.1	0.9;
	2886	2	0	0	0	0	0	1.052878	-14.1599113	220	5	1.1	0.9;
	2888	1	-0	0	0	0.22	0	1.01160595	-20.8332768	220	5	1.1	0.9;
	2889	1	-0	0	0	3.2	0	1.05146845	-1.02850414	220	5	1.1	0.9;
	2894	1	-0	0	0	0.64	0	1.0013522	-39.0125141	150	10	1.1	0.9;
	2896	1	0	0	0	0	0	1.01116614	-44.553868	220	4	1.1	0.9;
	2898	1	56.76	13.4	0	1.18	0	1.03573663	-22.6827574	220	5	1.1	0.9;
	2899	1	-0	-0	0	44.66	0	1.05583129	-44.9512239	380	10	1.1	0.9;
	2900	1	0	0	0	0	0	1.03591226	5.78468378	150	8	1.1	0.9;
	2902	2	0	0	0	0	0	1.061022	-23.3436505	220	5	1.1	0.9;
	2907	1	241	32.3	0	34.74	0	1.02344834	-48.6638059	220	4	1.1	0.9;
	2908	1	203.8	61	0	0.6	0	1.02551706	-7.95798194	150	2	1.1	0.9;
	2910	1	-0	0	0	2.87	0	1.04411275	-1.13361874	220	5	1.1	0.9;
	2913	1	51.96	9.4	0	42.51	0	1.06532977	-41.9903584	380	4	1.1	0.9;
	2916	1	63.47	30.2	0	81.36	0	1.04972426	-38.3247932	380	4	1.1	0.9;
	2917	1	31.64	7.5	0	21.91	0	1.02384129	-47.0724033	220	4	1.1	0.9;
	2918	1	0	0	0	53.25003	0	1.01871762	-28.1733101	380	5	1.1	0.9;
	2919	1	-0	0	0	32.049116	0	0.989817701	-17.9398727	380	5	1.1	0.9;
	2921	1	37.24	7.1	0	1.07	0	1.00803934	-40.8645457	220	4	1.1	0.9;
	2924	1	19.92	7.4	0	17.28	0	1.02400286	-33.8074378	220	5	1.1	0.9;
	2927	1	-0	0	0	26.18	0	1.04970369	18.8961954	380	8	1.1	0.9;
	2928	1	0	-0	0	92.38	0	1.07237683	-25.9547054	220	5	1.1	0.9;
	2930	2	0	0	0	0	0	1.049271	-12.8323176	220	5	1.1	0.9;
	2931	1	230.7	19.3	0	4.56	0	1.04260402	-32.0155604	220	5	1.1	0.9;
	2934	2	0	0	0	0	0	1.052968	-6.41506923	220	5	1.1	0.9;
	2938	1	0	-0	0	137.29	0	1.0045216	-6.75403074	380	5	1.1	0.9;
	2940	1	103	28.7	0	2.88	0	1.00911446	-14.234057	220	5	1.1	0.9;
	2946	1	0	0	0	0	0	1.01871317	-46.2527608	220	4	1.1	0.9;
	2949	1	-0	-0	0	11.03	0	1.04952301	-4.71702263	220	5	1.1	0.9;
	2951	1	104.6	40.7	0	1.42	0	1.01535683	-54.1250667	220	4	1.1	0.9;
	2954	1	4.81	1.2	0	0.13	0	0.989955229	-56.2074149	150	10	1.1	0.9;
	2957	1	81.19	24.4	0	0.6	0	1.02769826	-39.4487345	220	4	1.1	0.9;
	2961	1	159.9	53.2	0	7.99	0	1.04039099	-24.0827409	220	5	1.1	0.9;
	2962	1	93.5	42.5	0	133.56	0	1.06715206	-42.9616221	380	4	1.1	0.9;
	2965	1	-29.96	-21.31	0	0	0	1.03078381	18.7612621	150	8	1.1	0.9;
	2967	1	0	-0	0	0.19	0	1.04559448	-17.104672	220	5	1.1	0.9;
	2968	1	112.51	16.51	0	1.63	0	1.04530113	-8.45705154	220	5	1.1	0.9;
	2971	1	0	0	0	11.55	0	0.991871421	-4.68274154	380	1	1.1	0.9;
	2972	1	97.82	20.59	0	6.67	0	1.03515511	-15.087595	220	5	1.1	0.9;
	2974	1	65.47	26.7	0	0.6	0	1.00822884	-0.157158951	150	8	1.1	0.9;
	2978	1	0	0	0	2.47	0	1.02468653	-48.7303586	220	4	1.1	0.9;
	2980	1	-0	0	0	0.42	0	1.06282178	-8.94482303	380	5	1.1	0.9;
	2981	1	-0	0	0	1.68	0	1.07432915	-14.8917698	220	5	1.1	0.9;
	2985	2	0	0	0	0	0	1.05077	-8.20608162	220	5	1.1	0.9;
	2995	1	0	-0	0	3.9	0	1.04732376	-3.81943509	220	5	1.1	0.9;
	3000	1	139.6	68.4	0	0	0	1.01768409	15.5366391	150	8	1.1	0.9;
	3007	1	108.8	33.2	0.358716	45.62985	0	1.03179655	-52.2210904	380	10	1.1	0.9;
	3008	1	0	0	0	22.7	0	1.02158514	-46.3815919	380	4	1.1	0.9;
	3013	1	2.2	1.1	0	0.67	0	1.04928973	-5.1257467	220	5	1.1	0.9;
	3018	2	0	0	0	0	0	1.043371	-12.7202367	220	5	1.1	0.9;
	3019	1	0	-0	0	1.37	0	1.03659455	-22.3743216	220	5	1.1	0.9;
	3021	1	74.38	8.8	0	6.1	0	1.04318697	-10.9243643	220	5	1.1	0.9;
	3022	1	149	19.8	0	23.89	0	1.03807562	-14.6850183	380	5	1.1	0.9;
	3023	1	0	-0	0	27.69	0	0.997986686	10.436261	380	8	1.1	0.9;
	3027	1	0	0	0	1.54	0	1.03049845	-53.5726628	220	4	1.1	0.9;
	3028	2	0	0	0	0	0	1.034318	1.44193766	380	5	1.1	0.9;
	3036	1	116.93	33.6	0	3.35	0	1.04395467	-24.9530769	220	5	1.1	0.9;
	3037	1	221	146.8	0	8.35	0	1.05030236	-6.13926072	220	5	1.1	0.9;
	3044	1	29.33	5.6	0	6.56	0	1.02656279	-21.1730967	220	5	1.1	0.9;
	3047	1	0	-0	0	3.84	0	1.01991464	3.13208907	150	8	1.1	0.9;
	3051	1	0	0	0	0	0	1.03169195	-24.9449857	220	5	1.1	0.9;
	3054	2	0	0	0	0	0	0.999852	-51.7908641	220	10	1.1	0.9;
	3061	1	493.4	53.5	0	58.09	0	1.03525708	-48.2293604	380	4	1.1	0.9;
	3063	1	71.28	6.9	0	1.93	0	1.01601201	-51.0864084	220	4	1.1	0.9;
	3065	1	55.86	8.8	0	4.2	0	1.02738656	-54.6891841	220	4	1.1	0.9;
	3066	1	119.7	3.7	0	0.88	0	1.02809483	-54.4515068	220	4	1.1	0.9;
	3067	1	272.3	58.5	0	23.57	0	1.01926301	-42.4116207	380	4	1.1	0.9;
	3069	1	89.6	22.7	0	4.06	0	1.03754111	-9.18927314	220	5	1.1	0.9;
	3070	1	0	-0	0	4.27	0	1.01159954	-20.8332314	220	5	1.1	0.9;
	3071	1	0	-0	0	2.83	0	1.04630967	-7.16499065	220	5	1.1	0.9;
	3072	1	92.9	27.7	0	5.22	0	1.04547677	-30.5417734	220	5	1.1	0.9;
	3075	1	30.33	10.5	0	0.33	0	1.011328	-16.7445608	220	5	1.1	0.9;
	3076	1	164	42.3	0	8.07	0	1.01434265	-48.1412638	220	4	1.1	0.9;
	3080	1	-0	-0	0.256503	101.229042	0	1.06438487	-47.7920143	380	10	1.1	0.9;
	3082	1	0	0	0	75.076038	0	0.995649805	-14.8498071	380	5	1.1	0.9;
	3083	1	567.97	130.73	0	1.09	0	1.06740858	-27.3842658	220	5	1.1	0.9;
	3085	1	64.67	24.5	0	1.46	0	1.06623611	-27.4409246	220	5	1.1	0.9;
	3095	1	69.78	15.3	0	1.34	0	1.01313476	-54.3661592	220	4	1.1	0.9;
	3097	1	128.11	64.9	0	19.1	0	1.02091793	3.43859648	380	2	1.1	0.9;
	3106	1	30.63	11.6	0	52.28	0	1.05301075	-45.5692802	380	4	1.1	0.9;
	3109	1	-0	0	0	8.33	0	1.01950114	-42.8612884	220	4	1.1	0.9;
	3111	1	0	0	0	20.96	0	1.03209137	-42.7543827	220	4	1.1	0.9;
	3112	1	-0	0	0	0	0	1.05500733	2.53907626	220	5	1.1	0.9;
	3113	1	0	0	0	0	0	1.07211245	-38.432931	380	4	1.1	0.9;
	3114	2	0	0	0	0	0	1.0681	-11.3186024	220	5	1.1	0.9;
	3119	1	99.9	20.1	0	17.41	0	1.02450878	8.73265705	150	8	1.1	0.9;
	3121	1	242.16	73.64	0	12.79	0	1.03069238	-7.09847114	220	5	1.1	0.9;
	3125	1	-0	0	0	3.25	0	1.01822304	-40.2141318	220	4	1.1	0.9;
	3126	1	104.78	20.92	0	6.17	0	1.02072982	-17.870442	220	5	1.1	0.9;
	3133	2	0	0	0	0	0	1.061763	-8.86302832	220	5	1.1	0.9;
	3134	2	0	0	0	0	0	1.02503	-15.6178219	220	5	1.1	0.9;
	3137	1	0	-0	0	0.03	0	1.0590237	-25.9931062	220	5	1.1	0.9;
	3145	1	-0	-0	0	24.909116	0	0.990292817	-41.5766742	380	5	1.1	0.9;
	3148	1	0	0	0	0	0	1.03266779	5.38720684	150	8	1.1	0.9;
	3150	2	0	0	0	0	0	1.017094	-48.3735655	220	4	1.1	0.9;
	3157	2	0	0	0	0	0	1.023658	-37.9879965	220	4	1.1	0.9;
	3163	2	0	0	0	0	0	1.006379	-47.5954339	220	4	1.1	0.9;
	3166	1	184.91	32.8	0	8.35	0	1.03893155	-17.3690265	220	5	1.1	0.9;
	3169	1	0	0	0	75	0	1.03365817	4.84208778	150	8	1.1	0.9;
	3177	1	39.34	11.2	0	0.85	0	1.01855905	6.94844354	150	8	1.1	0.9;
	3178	1	180.2	46.4	0	9.7	0	1.0409306	-45.6602445	220	4	1.1	0.9;
	3182	1	31.94	12.6	0	10.67	0	1.0244528	5.8437098	150	8	1.1	0.9;
	3183	2	0	0	0	0	0	1.056991	-11.755	220	5	1.1	0.9;
	3184	1	14.12	7.7	0	1.42	0	1.03870329	-21.0231955	220	5	1.1	0.9;
	3186	1	-20.92	2.5	0	16.42	0	1.0192248	-33.6718028	220	10	1.1	0.9;
	3187	1	107	34.7	0	1.54	0	1.03946957	-12.9914808	220	5	1.1	0.9;
	3190	1	0	-0	0	35.14	0	1.03265529	14.3770192	380	8	1.1	0.9;
	3191	1	127.8	15.2	0	9.34	0	1.04103977	-11.4889764	220	5	1.1	0.9;
	3193	1	0	0	0	207.85	0	1.06834247	-43.6250549	380	4	1.1	0.9;
	3200	1	86.2	19.9	0	5.43	0	1.03606065	-22.6657014	220	5	1.1	0.9;
	3204	1	8.51	3.2	0	0.96	0	1.01902137	-10.1677353	220	5	1.1	0.9;
	3205	2	0	0	0	0	0	1.03763	-1.24074124	380	5	1.1	0.9;
	3206	1	146.7	20.7	0	62.64	0	1.03411654	10.7690871	150	8	1.1	0.9;
	3210	1	-0	-0	0	47.99	0	1.00995957	9.24301682	380	8	1.1	0.9;
	3211	1	0	0	0	5.21	0	1.00776534	-44.75414	220	10	1.1	0.9;
	3215	1	63.07	25.8	0	18.63	0	1.00301281	-1.67561293	150	8	1.1	0.9;
	3216	1	73.58	30.1	0	6.02	0	1.00186869	-1.80366934	150	8	1.1	0.9;
	3218	2	0	0	0	0	0	1.032146	-11.1448646	220	5	1.1	0.9;
	3221	1	76.38	24.8	0	3.24	0	1.04376361	-12.1516483	220	5	1.1	0.9;
	3224	1	0	-0	0	1.86	0	1.04977837	29.4019413	110	8	1.1	0.9;
	3231	1	251.3	42.6	0	5.47	0	1.02548665	-13.7146611	220	5	1.1	0.9;
	3233	2	0	0	0	0	0	1.012423	-46.4625326	220	4	1.1	0.9;
	3239	1	-5.06	-1.84	0	187.327025	0	1.05526059	-11.4564508	380	5	1.1	0.9;
	3240	2	0	0	0	0	0	1.051571	-1.04101557	220	5	1.1	0.9;
	3241	1	132	27	0	4.66	0	1.02545781	-17.8875863	220	5	1.1	0.9;
	3242	1	296.1	82.3	0	0	0	1.05961532	-5.76883789	150	2	1.1	0.9;
	3243	1	-0	0	0	1.18	0	0.988941628	-17.7926462	380	5	1.1	0.9;
	3246	1	20.9	-171.5	0	0.21	0	1.07826285	8.02252758	220	5	1.1	0.9;
	3248	1	84.19	17.3	0	6.2	0	1.05455025	-10.6867478	220	5	1.1	0.9;
	3255	1	0	0	0	1.44	0	1.03838562	-21.6446701	220	5	1.1	0.9;
	3256	1	-0	0	0	1.87	0	1.04157413	-51.7854132	380	10	1.1	0.9;
	3257	1	0	-0	0	3.71	0	1.04523562	14.6890757	220	8	1.1	0.9;
	3265	1	0	-0	0	61.52	0	1.03520468	-51.5838835	380	10	1.1	0.9;
	3266	1	-0	0	0	4.62	0	0.989833896	-54.5060973	220	10	1.1	0.9;
	3268	1	-0	-0	0	29.27	0	1.04622592	-40.1014636	380	4	1.1	0.9;
	3275	1	-0	0	0	17.75	0	1.04589192	-43.1831035	380	4	1.1	0.9;
	3276	1	-0	-0	0	0.13	0	1.05238771	-7.81937216	220	5	1.1	0.9;
	3279	1	0	0	0	0	0	1.00770693	-3.7352406	150	2	1.1	0.9;
	3280	1	-0	0	0	2.08	0	1.0070523	-1.12234068	150	8	1.1	0.9;
	3282	1	-0	0	0	9.66	0	1.02188111	-57.2141224	220	4	1.1	0.9;
	3291	2	0	0	0	0	0	1.027251	-44.8580966	220	4	1.1	0.9;
	3293	1	33.14	11.6	0	4.51	0	1.03940107	-11.0030988	220	5	1.1	0.9;
	3299	1	332.9	99.6	0	0.53	0	1.01820294	7.24750233	150	8	1.1	0.9;
	3301	1	72.08	29.5	0	1.06	0	1.00704163	-0.872193507	150	8	1.1	0.9;
	3306	2	0	0	0	0	0	1.069265	8.242914	220	5	1.1	0.9;
	3314	1	-0.2	-1.64	0	0	0	1.0319114	4.86672341	150	8	1.1	0.9;
	3324	2	0	0	0	0	0	1.016523	-15.9706418	220	5	1.1	0.9;
	3325	1	-0	0	0	0.91	0	1.03318046	-19.6937009	220	5	1.1	0.9;
	3327	1	-0	-0	0	2.27	0	1.03402639	-12.1617357	220	5	1.1	0.9;
	3331	1	-0	-0	0	4.56	0	1.0194974	-10.1167139	220	5	1.1	0.9;
	3334	2	0	0	0	0	0	1.03247	-38.7586018	220	4	1.1	0.9;
	3335	2	0	0	0	0	0	1.08873	33.5616854	380	8	1.1	0.9;
	3341	1	46.85	16.6	0	2.08	0	0.996579732	-43.5551131	150	10	1.1	0.9;
	3342	1	76.18	13.2	0	7.4	0	1.03096013	-40.4737963	220	4	1.1	0.9;
	3344	1	83.29	24.1	0	1.23	0	1.03754826	-16.6276576	220	5	1.1	0.9;
	3346	1	0	0	0	0	0	1.00121668	-11.8537694	380	5	1.1	0.9;
	3352	1	-0	-0	0	5.22	0	1.02466338	12.5784752	380	8	1.1	0.9;
	3353	2	0	0	0	0	0	1.047796	-2.96089267	220	5	1.1	0.9;
	3363	1	155.8	38.4	0	3.77	0	1.01607474	2.80359768	150	8	1.1	0.9;
	3364	2	0	0	0	0	0	1.055303	-12.280748	220	5	1.1	0.9;
	3367	1	57.46	15.3	0	4.37	0	1.02308293	-52.5913703	220	4	1.1	0.9;
	3370	1	-0	-0	0	0	0	1.04976069	19.2457441	380	8	1.1	0.9;
	3374	1	156.2	24.5	0	2.22	0	1.01931118	10.9223166	150	8	1.1	0.9;
	3377	1	77.49	21.4	0	0.05	0	1.01970664	-10.40998	220	5	1.1	0.9;
	3378	1	-0	-0	0	13.02	0	1.02373246	-45.5244845	220	4	1.1	0.9;
	3382	1	115	-4.5	0	15.05	0	1.02428024	-47.159549	220	4	1.1	0.9;
	3388	1	-0.2	-1.64	0	0	0	1.0319114	4.86672341	150	8	1.1	0.9;
	3390	2	0	0	0	0	0	1.041678	-11.0647872	220	5	1.1	0.9;
	3391	1	302.5	65.1	0	8.87	0	1.05814956	-20.5325104	220	5	1.1	0.9;
	3397	1	24.12	9.8	0	0.04	0	1.00152171	1.59841151	150	8	1.1	0.9;
	3400	1	0	0	0	17.31	0	1.0447203	-24.8617206	220	5	1.1	0.9;
	3401	1	23.22	6.3	0	0.66	0	1.03788297	-13.9394814	220	5	1.1	0.9;
	3409	1	-0	-0	0	16.4	0	1.01292971	-38.8699154	380	1	1.1	0.9;
	3412	1	-0	0	0	0	0	1.05500733	2.53907626	220	5	1.1	0.9;
	3413	1	19.42	7	0	0.6	0	0.990310774	-48.6919132	150	10	1.1	0.9;
	3416	2	0	0	0	0	0	0.997085	-37.1390431	220	10	1.1	0.9;
	3422	2	0	0	0	0	0	1.065868	-10.6578214	220	5	1.1	0.9;
	3425	1	83.59	21.6	0	25.51	0	1.02879009	-54.1324034	220	4	1.1	0.9;
	3427	1	146.9	26.6	0	11.95	0	1.02916399	-53.9400985	220	4	1.1	0.9;
	3428	1	-0	-0	0	17.92	0	1.03842378	-44.9207449	380	4	1.1	0.9;
	3429	1	175.4	28.8	0	2.03	0	0.985022579	-56.8106782	150	10	1.1	0.9;
	3430	1	125.1	44	0	6.04	0	1.01705995	-15.9521151	220	5	1.1	0.9;
	3435	1	-0	0	0	10.13	0	1.04075389	-25.334788	220	5	1.1	0.9;
	3436	2	0	0	0	0	0	1.056276	-13.3065159	220	5	1.1	0.9;
	3442	1	54.96	12.2	0	7.05	0	1.03357721	-53.5724121	220	4	1.1	0.9;
	3443	1	-0	0	0	0.74	0	1.01895653	6.38865686	150	8	1.1	0.9;
	3445	1	-7.63	-4.3	0	94.00001	0	0.9976451	-5.06665818	380	5	1.1	0.9;
	3450	1	78.99	16.2	0	1.97	0	1.04591724	-21.2497357	220	5	1.1	0.9;
	3456	1	-0	0	0	2.09	0	1.00715931	-1.10832283	150	8	1.1	0.9;
	3462	1	209.5	95	0	24.39	0	1.02487408	12.1846672	150	8	1.1	0.9;
	3468	1	50.36	-36.2	0	1.25	0	1.02813472	-47.9324395	220	4	1.1	0.9;
	3478	1	-3.4	-0.5	0	0.23	0	1.0078073	-44.7482934	220	10	1.1	0.9;
	3481	1	142.5	23.6	0	4.24	0	1.01995339	-20.5656449	220	5	1.1	0.9;
	3483	1	157.78	276.03	0	91.192543	0	1.04799912	2.29701029	380	5	1.1	0.9;
	3484	1	-0	0	0	37.1	0	1.03261312	14.3566153	380	8	1.1	0.9;
	3485	1	-0	0	0	6.501668	0	0.9893818	-15.8739972	380	5	1.1	0.9;
	3486	1	101.5	-18.3	0	8.47	0	1.03358474	-20.6342018	220	5	1.1	0.9;
	3487	1	16.32	7.6	0	3.15	0	1.01035582	-40.5149372	220	4	1.1	0.9;
	3488	1	55.66	4.5	0	1.33	0	1.03924414	-11.8037235	220	5	1.1	0.9;
	3489	1	0	-0	0	12.24	0	1.02706608	-53.5055502	220	4	1.1	0.9;
	3492	2	0	0	0	0	0	1.04519	-8.60467719	220	5	1.1	0.9;
	3493	1	226.3	61.1	0	0	0	1.03565644	-8.29156747	150	2	1.1	0.9;
	3495	1	36.34	3.3	0	2.16	0	1.01920701	-57.1687895	220	4	1.1	0.9;
	3496	1	99.3	23.3	0	1.88	0	1.0342626	-20.9412745	220	5	1.1	0.9;
	3497	1	100.5	32	0	1.89	0	1.02488381	5.53802187	150	8	1.1	0.9;
	3498	1	138.5	19.3	0	5.26	0	1.03212263	-10.1206392	220	5	1.1	0.9;
	3499	1	180.4	71.6	0	81.042938	0	1.03660893	-3.56803717	380	5	1.1	0.9;
	3500	1	94.2	21.6	0	2.88	0	1.03254135	-52.6641264	220	4	1.1	0.9;
	3502	1	98.2	19.1	0	10.92	0	1.02246754	-10.4519873	220	5	1.1	0.9;
	3503	1	-0	0	0	1.93	0	1.03079511	-11.2733477	220	5	1.1	0.9;
	3506	1	0	0	0	0.6	0	1.00925895	-8.68822986	150	2	1.1	0.9;
	3509	1	23.62	16.5	0	8.39	0	1.02322405	12.1636991	150	8	1.1	0.9;
	3512	1	65.64	-0.98	0	11.55	0	1.0112257	-53.1564551	220	4	1.1	0.9;
	3513	2	0	0	0	0	0	1.029628	-3.69477766	380	5	1.1	0.9;
	3519	1	-0	0	0	68.053762	0	1.03067218	-22.702098	380	5	1.1	0.9;
	3520	1	-0	0	0	2.47	0	1.04230543	-4.38339535	220	5	1.1	0.9;
	3526	1	33.34	13.2	0	0.76	0	1.06080735	-2.98209956	220	5	1.1	0.9;
	3530	1	118.5	21	0	2.19	0	1.01062078	1.7393254	150	8	1.1	0.9;
	3535	1	-0	0	0	0.49	0	1.03393053	-24.0983136	220	5	1.1	0.9;
	3538	1	0	0	0	4.17	0	1.02744195	19.6187552	220	8	1.1	0.9;
	3541	1	0	-0	0	3.34	0	1.0373452	-23.629227	220	5	1.1	0.9;
	3543	1	-0	-0	0	14.079026	0	0.98996797	-17.1494695	380	5	1.1	0.9;
	3544	1	0	-0	0	83.96	0	1.05087398	-43.8304945	380	4	1.1	0.9;
	3545	1	20.12	7.6	0	0.89	0	1.05150936	-7.93548704	220	5	1.1	0.9;
	3549	1	0	0	0	3.91	0	1.00934818	-42.740504	220	4	1.1	0.9;
	3557	1	87.2	31.8	0	5.96	0	1.04365002	-30.9076703	220	5	1.1	0.9;
	3558	1	-0	0	0	2.51	0	1.06145072	2.58911922	220	5	1.1	0.9;
	3565	2	0	0	0	0	0	1.079121	-26.25774	220	5	1.1	0.9;
	3577	1	-38.7	-12.99	0	13.47383	0	1.03186378	-4.6922712	380	5	1.1	0.9;
	3579	1	277.72	7.35	0	3.58	0	1.07126046	-40.054642	220	5	1.1	0.9;
	3580	2	0	0	0	0	0	1.075232	-33.1660996	220	5	1.1	0.9;
	3582	2	0	0	0	0	0	1.045127	-49.4873283	380	4	1.1	0.9;
	3584	2	0	0	0	0	0	1.019651	-45.5095207	220	4	1.1	0.9;
	3585	2	0	0	0	0	0	1.006097	-44.9704826	220	10	1.1	0.9;
	3587	1	0	-0	0	78.22	0	1.06674116	-40.2934732	380	4	1.1	0.9;
	3589	1	37.54	18.3	0	0.22	0	1.0433432	-6.61616083	220	5	1.1	0.9;
	3592	1	102.7	77.5	0	4.89	0	1.01553897	-49.9842139	220	4	1.1	0.9;
	3594	1	31.43	6.6	0	3.32	0	1.02949488	-19.5973163	220	5	1.1	0.9;
	3601	1	0	0	0	0.23	0	1.03881205	-21.0448387	220	5	1.1	0.9;
	3602	1	86.6	14.9	0	1.34	0	1.02847713	-18.6971677	220	5	1.1	0.9;
	3608	1	0	-0	0	58.146813	0	1.00827723	-41.4702471	380	5	1.1	0.9;
	3609	1	-28.13	-0.82	0	0.1	0	1.06369522	-11.376765	220	5	1.1	0.9;
	3610	1	185.8	31.8	0	3.73	0	1.03578581	-22.3619632	220	5	1.1	0.9;
	3611	2	0	0	0	0	0	1.03827	-18.987951	220	5	1.1	0.9;
	3613	1	152.5	14.4	0	24.61	0	1.02871961	-27.7818104	380	5	1.1	0.9;
	3615	1	0	-0	0	13.51	0	1.01288185	-38.6781462	380	1	1.1	0.9;
	3620	1	35.14	16.1	0	0.45	0	1.02911308	3.63877237	150	8	1.1	0.9;
	3621	2	0	0	0	0	0	1.023915	-52.3849306	220	4	1.1	0.9;
	3623	1	0	-0	0	4.08	0	1.03290983	-33.9099022	220	10	1.1	0.9;
	3629	2	0	0	0	0	0	1.020807	-44.3657434	220	4	1.1	0.9;
	3633	1	-0	0	0	15.23	0	1.0348897	-55.2606489	220	4	1.1	0.9;
	3643	1	24.23	6.4	0	3.9	0	1.03229919	-19.3913617	220	5	1.1	0.9;
	3644	2	0	0	0	0	0	1.018948	-43.7337801	220	4	1.1	0.9;
	3645	1	42.55	17.6	0	17.28	0	1.02366596	-33.8311512	220	5	1.1	0.9;
	3649	1	-0	-0	0	4.86	0	1.05090461	-33.9298999	220	5	1.1	0.9;
	3650	1	0	-0	0	4.68	0	1.02780309	-43.5376626	220	4	1.1	0.9;
	3654	1	20.72	5	0	6.64	0	1.07196284	-26.0124669	220	5	1.1	0.9;
	3656	2	0	0	0	0	0	1.067132	-11.4678562	220	5	1.1	0.9;
	3657	1	131	1.3	0	120.45	0	1.07340979	-25.7006508	220	5	1.1	0.9;
	3659	2	0	0	0	0	0	1.065964	5.30346988	380	2	1.1	0.9;
	3661	2	0	0	0	0	0	1.059844	4.61157377	380	5	1.1	0.9;
	3662	1	-0	-0	0	4.74	0	1.02506842	-43.6994245	380	4	1.1	0.9;
	3664	1	-0.2	-0.96	0	0	0	1.02110935	8.15749892	150	8	1.1	0.9;
	3665	1	295.4	42	0	0.83	0	1.00643683	-43.137601	220	4	1.1	0.9;
	3670	1	28.03	6.5	0	6.32	0	1.03435047	-21.5849359	220	5	1.1	0.9;
	3672	1	82.99	25.9	0	0.23	0	1.0330263	-12.3244202	220	5	1.1	0.9;
	3673	2	0	0	0	0	0	1.013624	-39.20522	220	4	1.1	0.9;
	3674	1	155.05	39.56	0	6.27	0	1.03916023	-14.7485307	220	5	1.1	0.9;
	3680	1	-0	-0	0	12.4	0	1.03947071	-15.3252433	220	5	1.1	0.9;
	3687	1	0	-0	0	70.71	0	1.04779254	-50.2440698	380	4	1.1	0.9;
	3689	1	0	0	0	0	0	1.0299224	-45.5228653	220	4	1.1	0.9;
	3691	2	0	0	0	0	0	1.030169	13.976592	150	8	1.1	0.9;
	3692	2	0	0	0	0	0	1.025431	-42.4697119	220	4	1.1	0.9;
	3697	1	-32.71	-13.76	0	135.136611	0	1.04697604	-20.3549946	380	5	1.1	0.9;
	3698	2	0	0	0	0	0	1.041028	-24.0083794	220	5	1.1	0.9;
	3701	1	-0	0	0	0.43	0	1.04518056	-24.7990842	220	5	1.1	0.9;
	3707	1	77.49	17.3	0	0.1	0	1.04603348	-15.4117924	220	5	1.1	0.9;
	3711	2	0	0	0	0	0	1.00126	-39.0382082	150	10	1.1	0.9;
	3712	1	-0.19	-0.87	0	0	0	1.02795026	4.78410937	150	8	1.1	0.9;
	3715	1	68.78	13	0	10.45	0	1.02446003	-48.8261539	220	4	1.1	0.9;
	3718	1	179.4	58.3	0	0.64	0	1.04290562	-25.0255259	220	5	1.1	0.9;
	3723	2	0	0	0	0	0	1.062798	50.8322088	380	8	1.1	0.9;
	3728	1	67.77	10.4	0	7.18	0	1.033676	-53.0055702	220	4	1.1	0.9;
	3734	1	51.36	-0.7	0	0.57	0	1.02355275	-47.2054101	220	4	1.1	0.9;
	3736	1	45.15	4.1	0	2.61	0	1.0180319	-58.2287087	220	4	1.1	0.9;
	3737	1	42.48	10.36	0	0.37	0	1.04068581	-1.72520463	220	5	1.1	0.9;
	3740	1	0	-0	0	13.03	0	1.03681623	-20.8995908	220	5	1.1	0.9;
	3741	2	0	0	0	0	0	1.035379	1.55314486	380	5	1.1	0.9;
	3744	1	93.9	10.95	0	4.98	0	1.02284873	-46.9864868	220	4	1.1	0.9;
	3747	1	39.44	5.9	0	1.92	0	1.02817474	-53.3980467	220	4	1.1	0.9;
	3749	1	115.1	16.4	0	7.67	0	1.0432882	-17.2638831	220	5	1.1	0.9;
	3754	1	-24.93	11.8	0	3.51	0	1.03809801	-39.6672021	220	4	1.1	0.9;
	3758	1	83.49	17.4	0	19.32	0	1.02251835	-18.7793238	220	5	1.1	0.9;
	3760	1	163.5	44.9	0	1.17	0	1.0565247	-20.5263763	220	5	1.1	0.9;
	3768	1	19.82	10.9	0	0.05	0	1.04078693	-21.6690688	220	5	1.1	0.9;
	3771	1	34.14	13.5	0	0	0	1.0153036	0.518046754	150	8	1.1	0.9;
	3775	1	55.54	15.06	0	6.28	0	1.00029576	-23.5275652	220	5	1.1	0.9;
	3776	1	0	-0	0	5.25	0	1.02268324	12.053111	150	8	1.1	0.9;
	3786	1	-0	-0	0	26.98	0	1.04855924	-20.4390265	220	5	1.1	0.9;
	3791	2	0	0	0	0	0	0.997709	-40.1791458	150	10	1.1	0.9;
	3792	2	0	0	0	0	0	1.058708	-44.2810556	220	4	1.1	0.9;
	3793	1	197.7	67.65	0	13.58	0	1.03346577	-20.4486362	220	5	1.1	0.9;
	3794	1	165.3	7.4	0	28.32	0	1.02920742	-27.8747098	380	5	1.1	0.9;
	3798	1	-0	0	0	17.64	0	1.0663534	-41.5171631	380	4	1.1	0.9;
	3809	2	0	0	0	0	0	1.084761	-33.7513543	220	5	1.1	0.9;
	3813	1	226	55.79	0	18.2	0	1.02656364	-53.7920381	220	4	1.1	0.9;
	3814	1	130.5	24.7	0	0.4	0	1.0399307	-21.7325449	220	5	1.1	0.9;
	3817	1	0	-0	0	1.02	0	1.08437507	-15.0617365	220	5	1.1	0.9;
	3818	1	44.45	10.9	0	2.23	0	1.04002185	-25.5656791	220	5	1.1	0.9;
	3819	1	0	-0	0	35	0	0.997587315	-2.58239559	150	8	1.1	0.9;
	3821	2	0	0	0	0	0	1.029497	-39.2661122	220	4	1.1	0.9;
	3825	2	0	0	0	0	0	1.026381	-8.27980597	380	5	1.1	0.9;
	3830	1	-0	0	0	97.326028	0	0.992713089	-13.3165104	380	5	1.1	0.9;
	3834	1	160	69.2	0	0.19	0	1.03576939	-21.8569567	220	5	1.1	0.9;
	3840	2	0	0	0	0	0	1.030834	-44.433879	220	4	1.1	0.9;
	3843	1	123.9	32.6	0	1.52	0	1.01560013	-44.5900993	220	4	1.1	0.9;
	3846	1	-0	0	0	5.36	0	1.02135209	11.9283159	150	8	1.1	0.9;
	3855	1	-38.73	-15.32	0	97.23	0	1.07332339	-25.7889606	220	5	1.1	0.9;
	3857	1	-0	-0	0	11.68	0	1.07323515	-23.4020882	220	5	1.1	0.9;
	3865	1	-0	-0	0	2.26	0	1.02890791	-14.73106	220	5	1.1	0.9;
	3866	1	201.06	19.46	0	2.87	0	1.0483362	-27.5685445	220	5	1.1	0.9;
	3868	1	-8.43	-7.98	0	0	0	1.01447098	2.14702678	150	8	1.1	0.9;
	3869	2	0	0	0	0	0	1.035477	2.03993653	380	5	1.1	0.9;
	3876	2	0	0	0	0	0	1.046886	-9.36676503	220	5	1.1	0.9;
	3878	1	-0	-0	0	9.19	0	1.03740249	23.6053796	220	8	1.1	0.9;
	3880	1	-28.13	-0.82	0	0.09	0	1.06368181	-11.3759982	220	5	1.1	0.9;
	3891	1	0	0	0	7.89	0	1.04358594	17.6300587	220	8	1.1	0.9;
	3894	1	0	0	0	4.77	0	1.02597202	-15.1830701	220	5	1.1	0.9;
	3898	1	121.5	29.6	0	2.49	0	0.99782265	-0.750875682	150	8	1.1	0.9;
	3903	1	0	0	0	4.36	0	1.048521	-24.2887402	220	5	1.1	0.9;
	3906	1	0	0	0	98.2	0	1.03705226	-13.1450916	380	5	1.1	0.9;
	3912	1	0	-0	0	19.73	0	1.03708199	-20.7591599	220	5	1.1	0.9;
	3916	2	0	0	0	0	0	1.044945	-13.4840194	220	5	1.1	0.9;
	3918	1	-11.8	-5.47	0	88.050735	0	1.02603978	-1.03790041	380	5	1.1	0.9;
	3919	1	-0	0	0	39.95	0	1.02534072	-5.97171323	380	5	1.1	0.9;
	3925	1	89.3	25.1	0	2.98	0	1.02785961	-12.9551049	220	5	1.1	0.9;
	3928	1	105.2	24.2	0	0.25	0	1.04164462	-4.79435636	220	5	1.1	0.9;
	3929	1	48.95	11.6	0	2	0	1.03185121	-19.8556633	220	5	1.1	0.9;
	3932	1	-0	0	0	4.86	0	1.02903404	-34.721446	220	10	1.1	0.9;
	3937	1	83.19	11.4	0	9.84	0	1.02301567	-43.3020665	220	4	1.1	0.9;
	3951	2	0	0	0	0	0	1.029014	-12.8283536	220	5	1.1	0.9;
	3954	1	310.8	162.6	0	19.47	0	0.980140141	-56.5681753	220	10	1.1	0.9;
	3956	1	-0	-0	0	1.18	0	1.04651377	-23.8605526	220	5	1.1	0.9;
	3957	1	-0	-0	0	0.04	0	1.00593716	-44.9860676	220	10	1.1	0.9;
	3960	1	0	-0	0	5.62	0	1.03462803	10.0906498	150	8	1.1	0.9;
	3961	1	42.35	7.2	0	1.47	0	1.01149254	-47.9079145	220	4	1.1	0.9;
	3962	1	19.42	11.8	0	2.6	0	1.04031542	-23.3207332	220	5	1.1	0.9;
	3966	1	220.7	-14.8	0	125.52	0	1.04382941	-43.2399027	380	4	1.1	0.9;
	3968	1	-0.18	-2.27	0	0	0	1.05015144	19.2470316	380	8	1.1	0.9;
	3969	1	-0	-0	0	0.84	0	1.01991133	-10.3939219	220	5	1.1	0.9;
	3971	2	0	0	0	0	0	1.060173	-8.90471423	220	5	1.1	0.9;
	3974	1	-0.18	-1.42	0	0	0	1.01445323	5.89996588	150	8	1.1	0.9;
	3975	1	148	26.1	0	9.44	0	0.982721705	-24.7961522	220	5	1.1	0.9;
	3983	2	0	0	0	0	0	1.012943	17.5222732	150	8	1.1	0.9;
	3985	1	77.19	26.5	0	6.2	0	1.04710316	0.0595891561	220	5	1.1	0.9;
	3987	2	0	0	0	0	0	1.021034	-33.4116245	220	10	1.1	0.9;
	3990	1	7.01	1.8	0	35.44	0	1.05644769	-48.9331466	380	10	1.1	0.9;
	3994	1	36.34	10.4	0	2.67	0	1.03754841	-1.89247373	220	5	1.1	0.9;
	3997	1	26.13	9.7	0	2.37	0	1.04287426	-11.402777	220	5	1.1	0.9;
	3999	1	110.8	36.9	0	23.2	0	1.05246617	-6.56843071	220	5	1.1	0.9;
	4000	1	-0	0	0	24.103274	0	0.989673876	-15.1488307	380	5	1.1	0.9;
	4005	1	171.18	28.49	0	0	0	1.0637631	-31.5542609	220	5	1.1	0.9;
	4006	1	-0.18	-1	0	0	0	1.02165461	11.6230905	150	8	1.1	0.9;
	4011	1	144.8	39.7	0	12.64	0	1.0301681	-54.0926156	220	4	1.1	0.9;
	4013	1	0	-0	0	0.17	0	0.989865849	-55.993982	150	10	1.1	0.9;
	4014	1	0	0	0	0	0	1.030612	-10.0160608	150	2	1.1	0.9;
	4016	2	0	0	0	0	0	1.026951	-43.0596054	220	4	1.1	0.9;
	4020	1	0	-0	0	14.28	0	1.04608565	-50.1659393	380	4	1.1	0.9;
	4021	1	-0.18	-1	0	0	0	1.01015284	9.24485125	380	8	1.1	0.9;
	4024	2	0	0	0	0	0	1.032708	2.61998606	380	5	1.1	0.9;
	4025	1	0	0	0	2.67	0	1.03769255	-1.88141564	220	5	1.1	0.9;
	4026	2	0	0	0	0	0	1.05962	-41.4662507	380	4	1.1	0.9;
	4031	1	0	-0	0	6.42	0	1.06051997	-10.6019714	220	5	1.1	0.9;
	4032	1	265.7	113.5	0	1.85	0	1.00123402	-11.5953026	220	5	1.1	0.9;
	4039	1	-0	-0	0	1.18	0	1.03751266	-22.1364224	220	5	1.1	0.9;
	4049	1	-0	-0	0	0.89	0	1.01917161	-10.0345913	220	5	1.1	0.9;
	4054	1	0	-0	0	2.71	0	1.03143559	-18.2433629	220	5	1.1	0.9;
	4056	2	0	0	0	0	0	1.042513	-9.69986232	220	5	1.1	0.9;
	4057	1	74.78	-31.4	0	1.74	0	1.03247891	9.93545961	110	8	1.1	0.9;
	4058	1	0	0	0	0.91	0	1.01019797	-48.0362391	220	4	1.1	0.9;
	4059	1	0	0	0	0	0	1.08737645	33.4274442	380	8	1.1	0.9;
	4060	1	-0	0	0	2.08	0	1.06250406	-14.5253045	220	5	1.1	0.9;
	4062	1	6.31	0	0	0.42	0	1.01483674	-48.6555153	220	4	1.1	0.9;
	4077	1	0	-0	0	23.27	0	1.0441714	17.2857338	380	8	1.1	0.9;
	4081	1	-0	-0	0	6.9	0	1.03285177	-53.0361944	220	4	1.1	0.9;
	4082	1	-0	0	0	1.14	0	1.03235544	13.0999624	150	8	1.1	0.9;
	4084	2	0	0	0	0	0	1.060214	-8.84569964	220	5	1.1	0.9;
	4087	1	-0	-0	0	26.36	0	1.04902875	18.8358331	380	8	1.1	0.9;
	4095	1	65.27	6	0	3.89	0	1.01857671	-58.3300921	220	4	1.1	0.9;
	4096	1	47.65	7.1	0	7.3	0	1.01543781	-48.533117	220	4	1.1	0.9;
	4098	1	61.67	28.3	0	0.1	0	0.965804967	-44.2249679	220	10	1.1	0.9;
	4100	1	-0	-0	0	1.23	0	1.06580677	-10.6768797	220	5	1.1	0.9;
	4103	1	81.09	12.5	0	2.4	0	1.03534373	-21.3045512	220	5	1.1	0.9;
	4104	1	40.34	10.4	0	7.02	0	1.0213343	12.3328486	110	8	1.1	0.9;
	4110	1	13.01	3.8	0	3.59	0	1.04850248	0.752033348	220	5	1.1	0.9;
	4112	1	64.77	6.4	0	3.84	0	1.01893813	-44.824244	220	4	1.1	0.9;
	4114	1	9.91	5.4	0	4.6	0	1.04579196	-24.2556317	220	5	1.1	0.9;
	4116	1	2.2	0.5	0	2.31	0	0.988354774	-51.0046921	150	10	1.1	0.9;
	4118	2	0	0	0	0	0	1.029072	-14.6673443	220	5	1.1	0.9;
	4124	1	230.42	-7.87	0	5.13	0	1.02087104	-45.9553529	220	4	1.1	0.9;
	4125	1	0	0	0	0	0	0.993994558	-8.2739081	380	5	1.1	0.9;
	4127	1	39.14	7.7	0	11.68	0	1.03241697	-19.7949261	220	5	1.1	0.9;
	4128	2	0	0	0	0	0	1.023094	-15.5214653	220	5	1.1	0.9;
	4130	1	0	-0	0	2.1	0	1.01541324	11.4150129	150	8	1.1	0.9;
	4132	1	25.43	7.9	0	1.03	0	1.01770513	13.5714999	110	8	1.1	0.9;
	4134	1	-0	0	0	0.09	0	1.07332304	-33.3833868	220	5	1.1	0.9;
	4141	1	-0.62	0	0	75.020288	0	1.03165879	-20.8224659	380	5	1.1	0.9;
	4143	1	11.11	4.1	0	0.8	0	1.05135697	-1.06466721	220	5	1.1	0.9;
	4144	1	310.2	4.5	0	8.51	0	1.0449198	-20.7317581	220	5	1.1	0.9;
	4157	1	0	0	0	1.2	0	1.07237955	-25.9548092	220	5	1.1	0.9;
	4165	1	325.2	38.1	0	19.99	0	1.03179712	-45.0861158	380	4	1.1	0.9;
	4170	1	-0	0	0	12.88	0	0.993515797	-32.3997694	220	10	1.1	0.9;
	4177	1	20.22	5.7	0	3.25	0	1.02328341	-45.2381578	220	4	1.1	0.9;
	4181	1	195.6	-1	0	3.19	0	1.04368603	-45.9450538	220	4	1.1	0.9;
	4182	2	0	0	0	0	0	1.016453	-43.8908071	380	4	1.1	0.9;
	4185	1	87.5	21.3	0	7.52	0	1.03983761	-25.5868623	220	5	1.1	0.9;
	4186	1	-0	0	0	5.06	0	1.03584974	-22.7432322	220	5	1.1	0.9;
	4188	1	59.17	19.3	0	1.16	0	1.00459277	0.964242617	150	8	1.1	0.9;
	4189	1	200.65	30.72	0	9.72	0	1.02307848	-26.2604763	220	5	1.1	0.9;
	4192	2	0	0	0	0	0	1.077662	18.8934628	380	8	1.1	0.9;
	4196	1	-3.2	-1.05	0	48.471563	0	1.02611108	-7.32982698	380	5	1.1	0.9;
	4197	1	9.01	4.9	0	0.64	0	1.06693104	0.828374025	220	5	1.1	0.9;
	4204	1	0	0	0	0	0	1.01659344	-40.1785852	220	4	1.1	0.9;
	4205	1	5.81	1.7	0	0.42	0	1.0471326	-12.7554085	220	5	1.1	0.9;
	4209	1	-0	-0	0	0	0	1.0499084	19.2343447	380	8	1.1	0.9;
	4215	1	-0	-0	0	17.29	0	1.04440691	-22.6762884	220	5	1.1	0.9;
	4216	1	-0.17	-8.06	0	0.83	0	1.02447269	9.72574398	110	8	1.1	0.9;
	4224	1	-20.56	-3.88	0	1.72	0	1.02303174	-38.4422125	220	4	1.1	0.9;
	4230	1	57.76	16	0	2.39	0	0.980689195	-45.0244447	220	4	1.1	0.9;
	4231	3	0	0	0	0	0	1.050918	0	380	5	1.1	0.9;
	4234	1	0	0	0	8.95	0	1.04561052	-16.9632531	220	5	1.1	0.9;
	4235	1	-0	-0	0	12.68	0	1.03531052	-19.2160033	220	5	1.1	0.9;
	4238	1	-0	-0	0	8.08	0	1.01204439	-47.8143517	220	4	1.1	0.9;
	4239	1	190.7	52	0	20.57	0	1.04803377	-13.2454287	220	5	1.1	0.9;
	4241	1	-0	-0	0	93.61	0	1.02634756	-43.7799043	380	4	1.1	0.9;
	4245	1	24.93	9.6	0	0.09	0	1.04287306	-9.40935617	220	5	1.1	0.9;
	4248	1	0	-0	0	3.24	0	1.00696905	27.7355538	220	8	1.1	0.9;
	4249	1	57.06	15.6	0	2.03	0	1.02656424	-54.8215803	220	4	1.1	0.9;
	4251	1	47.15	15.7	0	5.41	0	1.01833672	-17.6350483	220	5	1.1	0.9;
	4253	1	105	18	0	5.41	0	1.02828033	-54.3562967	220	4	1.1	0.9;
	4259	2	0	0	0	0	0	1.013671	-41.7862631	150	10	1.1	0.9;
	4267	1	70.78	19.6	0	7.9	0	1.04169087	-8.83243286	220	5	1.1	0.9;
	4272	1	184.7	71.5	0	95.42	0	1.02423881	3.40719728	150	8	1.1	0.9;
	4274	1	35.49	11.53	0	1.31	0	1.03064614	-53.7878379	220	4	1.1	0.9;
	4277	1	-0	0	0	1.63	0	0.999218283	-39.2001251	150	10	1.1	0.9;
	4279	2	0	0	0	0	0	1.01711	-34.3827076	220	4	1.1	0.9;
	4281	1	-0	-0	0	11.4	0	1.0508916	-11.0887947	220	5	1.1	0.9;
	4290	1	-1.9	-28.1	0	100.56	0	1.0647921	-40.7991587	380	4	1.1	0.9;
	4291	2	0	0	0	0	0	1.02141	-35.6139975	220	4	1.1	0.9;
	4293	1	80.59	7.3	0	18.92	0	1.01605246	-54.7546164	220	4	1.1	0.9;
	4295	1	-0.18	-1	0	0	0	1.03894064	7.51288374	150	8	1.1	0.9;
	4300	1	81.49	25.1	0	0.36	0	0.99775009	-16.0177048	220	5	1.1	0.9;
	4301	1	-0	-0	0	2.27	0	1.03709143	-20.7595253	220	5	1.1	0.9;
	4302	1	30.53	9	0	1.9	0	1.0289727	24.6447604	110	8	1.1	0.9;
	4306	1	0	-0	0	0.3	0	1.03349886	-30.5678883	380	5	1.1	0.9;
	4313	1	133.4	29.4	0	10.87	0	1.04195992	-20.8161306	220	5	1.1	0.9;
	4314	1	26.13	2.7	0	1.7	0	1.04482002	-13.6929486	220	5	1.1	0.9;
	4315	1	-113.33	45.2	0	67.52	0	1.0505378	-38.5965912	380	4	1.1	0.9;
	4317	1	-0	0	0	3.81	0	1.00889924	-41.165452	220	4	1.1	0.9;
	4318	1	51.06	16.5	0	2.37	0	1.04762058	12.6071303	110	8	1.1	0.9;
	4320	1	50.35	24.3	0	3.64	0	1.00754028	27.674468	220	8	1.1	0.9;
	4324	1	-0	0	0	1.68	0	1.0564506	-31.6276825	220	5	1.1	0.9;
	4331	2	0	0	0	0	0	1.032206	-10.9405347	220	5	1.1	0.9;
	4333	2	0	0	0	0	0	0.999193	-30.7040908	220	10	1.1	0.9;
	4336	1	55.46	8.4	0	5	0	1.02738925	-54.6059377	220	4	1.1	0.9;
	4337	2	0	0	0	0	0	1.010847	9.46325218	380	8	1.1	0.9;
	4338	1	0	0	0	0	0	1.02411238	-48.0300298	220	4	1.1	0.9;
	4339	1	-0	-0	0	42.345005	0	0.992370644	-15.470979	380	5	1.1	0.9;
	4340	1	-0	-0	0	4.03	0	1.04710569	27.6542387	220	8	1.1	0.9;
	4344	1	68.48	-10.6	0	2.65	0	1.00094968	-51.4611544	150	10	1.1	0.9;
	4353	1	165.8	44	0	6.15	0	1.04950554	-26.5292422	220	5	1.1	0.9;
	4355	1	65.07	15	0	1.37	0	1.07129617	-26.0548627	220	5	1.1	0.9;
	4357	1	235	58.9	0	14.47	0	1.04210663	-16.0554343	220	5	1.1	0.9;
	4360	1	20.82	8.2	0	2.96	0	1.01926002	-52.62353	220	4	1.1	0.9;
	4362	1	43.75	17.3	0	7.73	0	1.00865514	5.93252113	150	8	1.1	0.9;
	4363	1	0	-0	0	18.66	0	1.0169098	-39.7278155	380	1	1.1	0.9;
	4368	1	90.6	15.8	0	7.99	0	1.05579732	-24.9666472	220	5	1.1	0.9;
	4371	1	72.28	6.6	0	1.42	0	1.01656644	-55.0102626	220	4	1.1	0.9;
	4380	1	-67.31	-44.04	0	0	0	1.0179126	2.05502537	150	8	1.1	0.9;
	4390	1	-0	0	0	72.64	0	1.05459478	-39.3108645	380	4	1.1	0.9;
	4393	2	0	0	0	0	0	1.066547	-44.6989052	380	10	1.1	0.9;
	4395	2	0	0	0	0	0	1.039119	-20.3412196	220	5	1.1	0.9;
	4397	1	193	17.6	0	4.74	0	1.01392208	-47.6077728	220	4	1.1	0.9;
	4402	1	-0	0	0	1.02	0	1.08437794	-15.0617944	220	5	1.1	0.9;
	4407	1	-0	-0	0	51.43	0	1.06698998	-41.214148	380	4	1.1	0.9;
	4409	1	-5.15	-16.03	0	0	0	1.03567313	18.1933947	150	8	1.1	0.9;
	4410	1	45.05	13.2	0	44.93	0	1.0443701	-36.5609451	220	5	1.1	0.9;
	4413	1	0	0	0	13.44	0	1.02623403	12.1728126	150	8	1.1	0.9;
	4415	1	30.03	9.7	0	4.1	0	1.02359786	9.86250008	110	8	1.1	0.9;
	4418	1	-0	0	0	0.05	0	1.07539544	-24.1042982	220	5	1.1	0.9;
	4419	2	0	0	0	0	0	1.059728	4.59468964	380	5	1.1	0.9;
	4423	1	-0	-0	0	0.33	0	1.03668825	-8.94288782	150	2	1.1	0.9;
	4426	1	485.5	-63.38	0	34.92	0	1.06702474	-46.5824605	220	5	1.1	0.9;
	4427	1	296.8	77.7	0	0	0	1.03538014	-8.17715169	150	2	1.1	0.9;
	4428	2	0	0	0	0	0	1.019796	-44.1138907	220	4	1.1	0.9;
	4431	1	19.52	5.6	0	1.46	0	1.01894827	7.91470114	150	8	1.1	0.9;
	4432	1	-0	0	0	0.8	0	1.07237864	-25.9547746	220	5	1.1	0.9;
	4435	1	-0	-0	0	102.217726	0	1.00387682	-8.60930265	380	5	1.1	0.9;
	4442	2	0	0	0	0	0	1.036687	-50.3458792	380	4	1.1	0.9;
	4446	1	0	-0	0	9.25	0	1.0386899	-39.2963957	380	4	1.1	0.9;
	4450	1	140.2	11.2	0	9.1	0	1.0284677	-54.4391531	220	4	1.1	0.9;
	4454	1	-0	-0	0	1	0	0.993879178	-18.0533002	220	5	1.1	0.9;
	4467	1	-0	0	0	7.22	0	0.995774106	-46.5518121	220	4	1.1	0.9;
	4477	1	-0.2	-1.64	0	0	0	1.0319114	4.86672341	150	8	1.1	0.9;
	4480	2	0	0	0	0	0	1.069297	8.13459247	220	5	1.1	0.9;
	4481	1	0	0	0	2.7	0	1.01918345	-33.7146575	220	1	1.1	0.9;
	4482	2	0	0	0	0	0	1.05005	-6.33672838	220	5	1.1	0.9;
	4484	1	69.78	25	0	14.24	0	1.04721211	-13.3859147	220	5	1.1	0.9;
	4485	1	0	0	0	18.32	0	1.0421163	16.5035352	380	8	1.1	0.9;
	4489	1	0	-0	0	5.9	0	1.02315677	-47.3233176	220	4	1.1	0.9;
	4491	1	0	-0	0	1.75	0	1.02596146	-31.0736886	220	5	1.1	0.9;
	4493	1	15.32	18.2	0	27.62	0	1.02110854	-40.7802648	220	4	1.1	0.9;
	4494	1	-0	0	0	55.514618	0	1.02051503	-0.462849159	380	5	1.1	0.9;
	4495	1	336.3	104.4	0	0	0	1.03371336	-8.65190867	150	2	1.1	0.9;
	4504	1	170.1	-9.3	0	5.97	0	1.07156728	-42.6225156	220	5	1.1	0.9;
	4505	1	95.51	17.1	0	8.5	0	1.04237575	-16.0219562	220	5	1.1	0.9;
	4506	2	0	0	0	0	0	1.040247	-4.88554912	220	5	1.1	0.9;
	4507	1	-0	0	0	43.44	0	1.02283681	-42.0773107	380	4	1.1	0.9;
	4509	1	77.99	30.8	0	2.41	0	1.02226189	4.20071817	150	8	1.1	0.9;
	4510	1	75.38	21.8	0	0.63	0	1.02766097	-39.4565958	220	4	1.1	0.9;
	4511	1	81.89	19.9	0	5.1	0	1.03906612	-25.711031	220	5	1.1	0.9;
	4513	1	92.1	29.5	0	3.14	0	1.0332592	-9.70915976	220	5	1.1	0.9;
	4520	1	-0	-0	0	0.94	0	1.01917212	-10.0345962	220	5	1.1	0.9;
	4525	1	-0	0	0	6.12	0	1.05745115	-8.54538852	220	5	1.1	0.9;
	4529	1	48.48	8.7	0	10.14	0	1.05600985	-14.9924511	220	5	1.1	0.9;
	4541	1	0	-0	0	150.797812	0	1.02123618	-9.80359121	380	5	1.1	0.9;
	4542	1	-0	0	0	38.49	0	1.04708458	-43.4705229	380	4	1.1	0.9;
	4543	1	-0	0	0	2.32	0	1.05689489	-45.6286951	380	10	1.1	0.9;
	4544	1	-0	-0	0	14.64	0	1.04315167	-14.5983802	220	5	1.1	0.9;
	4549	1	0	-0	0	0.3	0	1.03080689	-11.2735026	220	5	1.1	0.9;
	4550	1	0	-0	0	124.2	0	1.01186743	-10.1536565	380	5	1.1	0.9;
	4554	1	119	21.9	0	0.95	0	1.04252517	-9.30816215	220	5	1.1	0.9;
	4556	1	138.2	21.3	0	2.33	0	0.979902951	-49.3936591	220	4	1.1	0.9;
	4562	1	130.5	25.7	0	2.27	0	1.01214429	-16.6637403	220	5	1.1	0.9;
	4565	1	0	0	0	0	0	1.02346104	12.2270415	150	8	1.1	0.9;
	4566	2	0	0	0	0	0	1.073131	-27.4260786	220	5	1.1	0.9;
	4577	1	2.2	0.6	0	0.04	0	0.989838459	-55.997621	150	10	1.1	0.9;
	4580	1	11.01	3.9	0	7.98	0	1.04576509	-11.4279103	220	5	1.1	0.9;
	4586	2	0	0	0	0	0	1.042233	-8.937334	150	2	1.1	0.9;
	4588	1	-0	0	0	75.38	0	1.04870108	-50.2373427	380	4	1.1	0.9;
	4592	1	183.8	2.2	0	2.98	0	0.981709111	-49.0642549	220	4	1.1	0.9;
	4594	1	-1.73	-1.71	0	22.062314	0	0.998335559	-4.86144804	380	5	1.1	0.9;
	4598	1	-0	0	0	52.958443	0	1.02578854	-7.89029294	380	5	1.1	0.9;
	4600	1	19.12	7.4	0	21.97	0	1.03344595	-50.1401608	380	4	1.1	0.9;
	4603	1	70.28	10.3	0	13.73	0	1.01896376	-52.3442529	220	4	1.1	0.9;
	4614	1	74.18	14.6	0	11.71	0	1.02141136	9.3832433	110	8	1.1	0.9;
	4615	1	42.55	17.6	0	1.2	0	1.06079927	-25.3112348	220	5	1.1	0.9;
	4616	1	30.83	16.5	0	3.83	0	1.01232359	17.4714169	150	8	1.1	0.9;
	4623	1	0	-0	0	80.388213	0	0.991842997	-16.6123085	380	5	1.1	0.9;
	4624	2	0	0	0	0	0	1.039942	-15.713637	220	5	1.1	0.9;
	4632	1	0	-0	0	3.21	0	1.0206341	-49.2414762	220	4	1.1	0.9;
	4644	1	18.22	8.6	0	34.7	0	1.03750383	-44.6687345	380	4	1.1	0.9;
	4650	1	-0	0	0	0	0	0.993341696	-54.1445795	220	10	1.1	0.9;
	4651	1	0	0	0	8.1	0	1.02923832	-54.1564231	220	4	1.1	0.9;
	4652	1	-0	0	0	165.63	0	1.06234849	-45.1583928	380	4	1.1	0.9;
	4656	1	93.9	-0.4	0	3.66	0	1.0342375	-19.7195846	220	5	1.1	0.9;
	4657	2	0	0	0	0	0	1.022686	-38.7266303	220	4	1.1	0.9;
	4658	1	51.06	7.4	0	2.49	0	1.01228645	-47.6416571	220	4	1.1	0.9;
	4661	2	0	0	0	0	0	1.051599	-26.2254103	220	5	1.1	0.9;
	4663	2	0	0	0	0	0	1.028053	-50.20886	220	4	1.1	0.9;
	4665	1	390.5	62.5	0	0	0	1.03435803	-9.24422308	150	2	1.1	0.9;
	4674	1	124	29.2	0	0.53	0	1.03344035	-11.8209381	220	5	1.1	0.9;
	4679	1	102.7	17.8	0	48.05	0	1.04093302	-20.3017111	220	5	1.1	0.9;
	4683	1	38.84	8.5	0	7.31	0	1.04755096	-3.7516037	220	5	1.1	0.9;
	4685	1	46.15	11.2	0	10.16	0	1.0401284	-25.5715261	220	5	1.1	0.9;
	4686	1	16.02	5.1	0	0.63	0	1.02707085	10.1549952	110	8	1.1	0.9;
	4687	1	0	0	0	0	0	1.01062078	1.7393254	150	8	1.1	0.9;
	4689	1	109.7	15	0	30.97	0	1.04338817	-31.2855821	220	5	1.1	0.9;
	4690	2	0	0	0	0	0	1.033192	-44.5833143	380	4	1.1	0.9;
	4692	1	-0	0	0	50	0	1.0121472	0.151533785	150	8	1.1	0.9;
	4701	2	0	0	0	0	0	1.044876	-9.81181273	380	5	1.1	0.9;
	4704	1	0	-0	0.304554	30.256205	0	1.078317	-35.8577168	380	10	1.1	0.9;
	4706	1	0	-0	0	20.81	0	1.05831663	-46.3857946	380	4	1.1	0.9;
	4710	1	195.4	76.84	0	8.59	0	1.02845431	-9.05942801	220	5	1.1	0.9;
	4711	1	-0	0	0	16.11	0	1.04358887	-10.8815164	220	5	1.1	0.9;
	4712	1	-0	0	0.073728	5.986272	0	1.03251074	-34.6760973	220	10	1.1	0.9;
	4717	1	0	0	0	46.25	0	1.04384784	-42.6494053	380	4	1.1	0.9;
	4721	1	0	-0	0	6.11	0	0.992968232	-54.7732391	150	10	1.1	0.9;
	4725	1	4.91	1.6	0	4.15	0	1.01588737	-10.5013357	220	5	1.1	0.9;
	4728	1	3.1	0.1	0	1.34	0	1.0388046	-21.0447556	220	5	1.1	0.9;
	4729	1	0	0	0	2.38	0	1.03819745	-6.09560307	220	5	1.1	0.9;
	4733	1	-0	0	0	0	0	1.04981037	19.1238435	380	8	1.1	0.9;
	4734	1	0	0	0	25.339116	0	1.01210723	-10.2053778	380	5	1.1	0.9;
	4735	1	0	0	0	13.59	0	0.997820593	-44.5877246	380	1	1.1	0.9;
	4738	1	101.89	25.72	0	5.11	0	1.06482527	-10.4035644	220	5	1.1	0.9;
	4740	1	-0.15	-0.9	0	0	0	1.037189	18.5095024	110	8	1.1	0.9;
	4744	1	2.2	0	0	4.81	0	0.978363319	-41.5125251	220	10	1.1	0.9;
	4747	1	93.3	27.8	0	6.1	0	1.03617491	-11.8105704	220	5	1.1	0.9;
	4748	1	-0	-0	0	1.49	0	1.03350591	-12.2674522	220	5	1.1	0.9;
	4750	1	137.7	32.6	0	5.17	0	1.01493166	-45.9732426	220	4	1.1	0.9;
	4752	1	101.1	19.8	0	3.62	0	1.00571071	-48.1912151	220	4	1.1	0.9;
	4757	1	147	56.3	0	0.51	0	1.02685	4.30932253	150	8	1.1	0.9;
	4765	1	33.04	10.1	0	0.43	0	1.0332978	-12.2524712	220	5	1.1	0.9;
	4771	1	0	0	0	1.32	0	0.994093596	-36.6689445	150	10	1.1	0.9;
	4772	2	0	0	0	0	0	1.027623	-48.250015	220	4	1.1	0.9;
	4773	2	0	0	0	0	0	1.020563	-42.7034307	220	4	1.1	0.9;
	4774	1	63.27	28.9	0	2.19	0	1.02813439	3.21059745	150	8	1.1	0.9;
	4776	2	0	0	0	0	0	1.068296	27.791246	380	8	1.1	0.9;
	4779	1	-777.45	39.02	0	0	0	1.06168929	34.4423118	380	8	1.1	0.9;
	4783	2	0	0	0	0	0	1.069324	8.44037973	220	5	1.1	0.9;
	4787	1	71.98	27.1	0	7.2	0	0.98848034	-14.3339512	380	5	1.1	0.9;
	4795	1	0	0	0	81.29	0	1.07226968	-44.1653516	380	4	1.1	0.9;
	4797	1	-0.01	0	0	0	0	1.08720241	33.4324839	380	8	1.1	0.9;
	4799	1	0	0	0	2.62	0	1.01045771	9.29711328	380	1	1.1	0.9;
	4806	1	210.8	-0.7	0	4.14	0	1.02365305	-47.0014098	220	4	1.1	0.9;
	4807	1	39.84	6.4	0	34.58	0	1.05458408	-42.1163209	380	10	1.1	0.9;
	4809	1	151	7.1	0	4.24	0	1.01353212	-46.0102273	220	4	1.1	0.9;
	4816	1	0	0	0	0	0	1.06221393	-23.6844755	220	5	1.1	0.9;
	4819	2	0	0	0	0	0	1.035474	2.05924375	380	5	1.1	0.9;
	4823	2	0	0	0	0	0	1.06272	-14.4994681	220	5	1.1	0.9;
	4825	1	-0	0	0	46.7	0	0.998063911	10.4521885	380	8	1.1	0.9;
	4826	1	103.6	16	0	11.22	0	1.07539519	-24.1042964	220	5	1.1	0.9;
	4829	1	171.9	39.1	0	4.23	0	1.02025825	-5.53700244	220	5	1.1	0.9;
	4831	1	130.4	44.33	0	5.22	0	1.02733747	-15.677944	220	5	1.1	0.9;
	4843	1	0	0	0	0	0	1.05080866	-42.4425305	380	4	1.1	0.9;
	4846	2	0	0	0	0	0	1.030285	14.0152151	150	8	1.1	0.9;
	4850	2	0	0	0	0	0	1.052648	-13.9224123	220	5	1.1	0.9;
	4852	1	45.55	-59.9	0	30.04	0	1.03952142	-20.0072792	220	5	1.1	0.9;
	4855	1	127.9	-34	0	19.86	0	1.01815219	-59.6716721	220	4	1.1	0.9;
	4856	1	45.95	7.5	0	8.39	0	1.02636664	-45.3851639	220	4	1.1	0.9;
	4858	1	-0	-0	0	53.97	0	1.06487692	31.8588681	380	8	1.1	0.9;
	4863	1	-0	0	0	0	0	1.02217748	12.0380757	150	8	1.1	0.9;
	4864	1	-28.21	-6	0	0.05	0	1.0395512	-12.7341754	220	5	1.1	0.9;
	4867	1	65.77	27.3	0	0.49	0	1.03533708	-2.19456105	220	5	1.1	0.9;
	4868	1	2.2	0.5	0	2.88	0	0.99895467	-48.0073577	150	10	1.1	0.9;
	4872	1	15.42	3.9	0	0.79	0	1.01616202	8.8792513	110	8	1.1	0.9;
	4874	1	-0.58	-53.03	0	6.85	0	1.07517705	-39.5061179	220	5	1.1	0.9;
	4880	2	0	0	0	0	0	1.03955	-15.7181513	220	5	1.1	0.9;
	4885	1	166.4	50.4	0	1.23	0	1.07199732	-25.9684733	220	5	1.1	0.9;
	4889	1	74.98	19.8	0	6.47	0	1.03537574	-11.6294861	220	5	1.1	0.9;
	4890	1	185	43.6	0	6.3	0	1.02157042	-48.6758096	220	4	1.1	0.9;
	4896	1	329.7	32.4	0	4.5	0	1.01654713	-58.5560006	220	4	1.1	0.9;
	4897	2	0	0	0	0	0	1.018589	-46.3329071	220	4	1.1	0.9;
	4906	1	175.8	70.7	0	19.08	0	1.02914888	-46.2837551	220	4	1.1	0.9;
	4907	1	125.16	29.2	0	2.69	0	1.04134228	-12.6580457	220	5	1.1	0.9;
	4908	1	50.06	9.9	0	11.56	0	1.03651916	-20.9541251	220	5	1.1	0.9;
	4910	1	-0	0	0	0.95	0	1.02355885	-47.0791154	220	4	1.1	0.9;
	4914	1	14.91	-8.73	0	34.66	0	1.03647928	-22.5926821	220	5	1.1	0.9;
	4918	1	0	0	0	0	0	1.05685531	-10.4000276	220	5	1.1	0.9;
	4925	1	-0	0	0	0.3	0	1.03561356	-22.0972304	220	5	1.1	0.9;
	4926	1	3.8	1.1	0	10.69	0	1.05533369	-42.1357699	380	10	1.1	0.9;
	4929	1	37	8.7	0.070441	50.913893	0	1.02007273	3.41499153	380	2	1.1	0.9;
	4931	2	0	0	0	0	0	1.040167	-43.4394454	380	4	1.1	0.9;
	4936	1	312.2	28	0	48.6	0	1.04349465	-31.1914932	220	5	1.1	0.9;
	4939	1	56.76	31.1	0	0.37	0	1.03925035	-4.64666275	220	5	1.1	0.9;
	4942	1	109.9	33.6	0	3.72	0	1.02968779	-12.7376029	220	5	1.1	0.9;
	4945	2	0	0	0	0	0	1.059702	-41.0761524	380	4	1.1	0.9;
	4947	1	88.3	2.8	0	5.21	0	1.01802035	-39.9453927	220	4	1.1	0.9;
	4948	1	10.21	-3.2	0	5.15	0	1.03335075	-40.6170168	220	4	1.1	0.9;
	4950	1	218.7	-9.1	0	49	0	1.03387097	-39.9213797	220	5	1.1	0.9;
	4951	1	71.98	34.1	0	7.65	0	1.04523748	-1.45766581	220	5	1.1	0.9;
	4952	2	0	0	0	0	0	1.044318	-17.5338285	220	5	1.1	0.9;
	4953	1	66.77	11.1	0	2.7	0	1.0197489	-51.7601324	220	4	1.1	0.9;
	4954	2	0	0	0	0	0	1.019681	-43.6549798	220	4	1.1	0.9;
	4957	2	0	0	0	0	0	1.048836	-38.905845	380	4	1.1	0.9;
	4958	1	-0	-0	0	1.94	0	1.03261731	-45.8601398	220	4	1.1	0.9;
	4964	1	-0	-0	0	29.32	0	1.02643698	12.684963	380	8	1.1	0.9;
	4967	2	0	0	0	0	0	1.023151	-42.5254103	220	4	1.1	0.9;
	4968	1	-0	-0	0	16.57	0	1.05017745	10.4790978	380	1	1.1	0.9;
	4970	1	-0	-0	0	171.931977	0	1.0596304	-17.5452907	380	5	1.1	0.9;
	4974	1	89.08	26.9	0	4.68	0	1.01562137	-13.372656	220	5	1.1	0.9;
	4993	1	-0.12	-1.74	0	0	0	1.08914743	33.5628456	380	8	1.1	0.9;
	5001	1	82.49	24.5	0	0.62	0	1.06690759	16.5654639	110	8	1.1	0.9;
	5002	1	-0	0	0	4.34	0	1.06905191	-12.0706741	220	5	1.1	0.9;
	5003	1	17.87	-8.59	0	0.21	0	1.04361035	-9.18529017	220	5	1.1	0.9;
	5004	2	0	0	0	0	0	1.061776	-15.2579459	220	5	1.1	0.9;
	5006	1	-58.77	18.7	0	4.23	0	0.994009271	-37.3252882	150	10	1.1	0.9;
	5007	1	0	0	0	40.291745	0	1.02012266	-15.2696105	380	5	1.1	0.9;
	5008	1	0	-0	0	23.76	0	1.01633356	12.8319902	380	8	1.1	0.9;
	5016	1	-0	0	0	8.347383	0	1.02245137	-4.93605234	380	5	1.1	0.9;
	5019	2	0	0	0	0	0	1.04927	-12.8379002	220	5	1.1	0.9;
	5025	1	0	0	0	0	0	1.00500582	-48.097619	220	4	1.1	0.9;
	5031	1	174.7	35	0	2.14	0	1.02211834	7.6504271	150	8	1.1	0.9;
	5034	1	32.24	4.8	0	0.85	0	1.02690967	-51.8379825	220	4	1.1	0.9;
	5042	1	24.33	10	0	84.57	0	1.04246197	-49.9197813	380	4	1.1	0.9;
	5044	1	0	-0	0	12.01	0	1.05967648	-40.4426118	380	1	1.1	0.9;
	5049	1	136.6	29	0	2.05	0	1.01788095	-20.0015537	220	5	1.1	0.9;
	5051	2	0	0	0	0	0	1.039098	-16.3490483	220	5	1.1	0.9;
	5060	1	0	0	0	0	0	1.06342949	-40.8699813	380	4	1.1	0.9;
	5065	2	0	0	0	0	0	1.072972	29.3138079	380	8	1.1	0.9;
	5067	2	0	0	0	0	0	1.021364	-7.5200588	380	5	1.1	0.9;
	5077	1	30.93	5.8	0	4.45	0	1.04935339	-26.5494703	220	5	1.1	0.9;
	5083	1	80.39	10.8	0	0.35	0	1.03966715	-11.6226464	220	5	1.1	0.9;
	5091	2	0	0	0	0	0	1.054352	-39.2832967	380	4	1.1	0.9;
	5093	1	70.78	28	0	1.49	0	1.00402894	-14.7141793	220	5	1.1	0.9;
	5094	1	-0	-0	0	5.02	0	1.02893018	-34.759176	220	10	1.1	0.9;
	5096	1	-2.27	-1.81	0	42.76	0	1.04639689	-39.014572	380	4	1.1	0.9;
	5097	2	0	0	0	0	0	1.059554	-5.76659692	150	2	1.1	0.9;
	5099	1	0	0	0	9.34	0	1.05806769	1.66109057	220	5	1.1	0.9;
	5106	1	39.94	13	0	2.47	0	1.06967135	-31.5185575	220	5	1.1	0.9;
	5108	1	-55.83	-31.99	0	2.88	0	1.0408665	16.6108958	110	8	1.1	0.9;
	5110	2	0	0	0	0	0	1.034874	-10.1603718	220	5	1.1	0.9;
	5111	1	139.9	1.1	0	5.58	0	1.0194606	-52.6432304	220	4	1.1	0.9;
	5117	1	46.25	13.1	0	1.29	0	1.02178203	-47.044372	220	4	1.1	0.9;
	5120	2	0	0	0	0	0	1.057395	-23.6647352	220	5	1.1	0.9;
	5121	1	23.4	8.38	0	1.07	0	1.01777161	-44.2806539	220	4	1.1	0.9;
	5125	1	0	0	0	16.06	0	1.05014106	-37.797062	380	4	1.1	0.9;
	5131	1	-0	0	0	7.84	0	1.07244998	-25.9555589	220	5	1.1	0.9;
	5137	1	16.92	0	0	0.57	0	1.01572667	-16.2057922	220	5	1.1	0.9;
	5144	2	0	0	0	0	0	1.035348	-3.03501584	380	5	1.1	0.9;
	5146	1	229.9	48.9	0	8.36	0	1.01004828	-33.8457136	220	5	1.1	0.9;
	5147	1	-0	0	0	17.81	0	1.02669103	3.12832458	380	1	1.1	0.9;
	5155	1	411.3	168	0	0	0	1.03130947	-8.04211984	150	2	1.1	0.9;
	5162	1	55.26	0	0	1.05	0	1.01685515	-48.281334	220	4	1.1	0.9;
	5163	1	-11.81	-12	0	19.39	0	1.03725224	-39.4944275	220	4	1.1	0.9;
	5165	1	-0	-0	0	35.06	0	1.01644875	9.21418246	380	8	1.1	0.9;
	5170	1	0	0	0	19.57	0	1.03083519	-53.5220195	220	4	1.1	0.9;
	5171	2	0	0	0	0	0	1.01545	-47.3672719	220	4	1.1	0.9;
	5174	1	0	-0	0	8.19	0	1.04346264	-20.7136608	220	5	1.1	0.9;
	5179	1	179.8	5.67	0	12.83	0	1.0439635	-30.9328968	220	5	1.1	0.9;
	5182	1	0	0	0	0.18	0	1.04513082	-7.90725061	220	5	1.1	0.9;
	5188	1	107.9	17.6	0	1.03	0	1.01571244	1.32223674	150	8	1.1	0.9;
	5189	1	24.33	5.8	0	13.48	0	1.02343231	-47.1771642	220	4	1.1	0.9;
	5191	1	67.98	9.2	0	7.77	0	1.03624699	-50.0928474	220	4	1.1	0.9;
	5202	1	85.09	13.4	0	0.23	0	1.03056754	-53.5739536	220	4	1.1	0.9;
	5203	1	221.9	86.3	0	2.18	0	1.02705783	6.45626147	150	8	1.1	0.9;
	5205	1	-0	-0	0	2.84	0	1.02595107	-45.8917216	220	1	1.1	0.9;
	5210	1	347.61	74.37	0	0	0	1.00336731	-2.51757888	220	2	1.1	0.9;
	5212	1	-0	0	0	0.2	0	1.04472923	-10.5312038	220	5	1.1	0.9;
	5213	1	246.8	36.3	0	16.01	0	1.04493295	-26.009823	220	5	1.1	0.9;
	5214	1	0	-0	0	0.88	0	1.04254506	-3.08296447	220	1	1.1	0.9;
	5215	1	-0	-0	0	0.89	0	1.02442957	-6.02428153	220	5	1.1	0.9;
	5217	1	12.11	-0	0	0.6	0	1.01597307	-48.3408028	220	4	1.1	0.9;
	5233	1	-0	-0	0	14.04	0	1.04171635	-10.1793575	220	5	1.1	0.9;
	5237	2	0	0	0	0	0	1.050569	-14.7829979	220	5	1.1	0.9;
	5239	2	0	0	0	0	0	1.005494	-47.2834657	380	4	1.1	0.9;
	5241	1	0	-0	0	70.905048	0	1.02735874	-3.44370914	380	5	1.1	0.9;
	5246	1	0	-0	0	1.06	0	1.03239686	13.1077683	150	8	1.1	0.9;
	5247	1	0	-0	0	0.22	0	1.00159327	1.6035457	150	8	1.1	0.9;
	5255	1	43.95	8.5	0	29.29	0	1.03336946	9.79459246	150	8	1.1	0.9;
	5256	1	91	36	0	5.47	0	0.9999487	-16.3995272	220	5	1.1	0.9;
	5257	1	-0	0	0	0.18	0	1.04911657	-6.16457422	220	5	1.1	0.9;
	5263	1	0	0	0	0.23	0	1.05583188	-44.9512266	380	10	1.1	0.9;
	5266	1	2.2	0.5	0	0.06	0	1.02892528	-34.7598632	220	10	1.1	0.9;
	5270	1	-0	-0	0	7.4	0	1.03892207	-20.7211146	220	5	1.1	0.9;
	5271	1	69.18	19.7	0	6.99	0	1.02032311	8.13388418	150	8	1.1	0.9;
	5274	1	2.2	0.5	0	1.84	0	0.995553464	-47.5078106	150	10	1.1	0.9;
	5276	1	143.2	5.9	0	5.79	0	1.01854305	-44.5985301	220	4	1.1	0.9;
	5278	2	0	0	0	0	0	1.041244	-23.9544727	220	5	1.1	0.9;
	5279	1	158.8	105.3	0	21.76	0	1.01262442	17.4634036	150	8	1.1	0.9;
	5280	1	0	0	0	0	0	1.02004497	-42.1137608	220	4	1.1	0.9;
	5286	1	17.22	5.1	0	0.99	0	1.03632183	-21.7778739	220	5	1.1	0.9;
	5288	1	-0	-0	0	3.06	0	0.995658641	-14.8499298	380	5	1.1	0.9;
	5289	1	-0	-0	0	165.34	0	1.07549805	-38.4512419	380	4	1.1	0.9;
	5290	2	0	0	0	0	0	1.011274	-36.0064232	220	4	1.1	0.9;
	5295	1	-0	-0	0	2.08	0	1.03307039	22.6141823	220	8	1.1	0.9;
	5296	1	16.02	4.7	0	0.94	0	1.01570842	20.4734906	110	8	1.1	0.9;
	5297	1	55.26	11	0	7.68	0	1.04061768	-24.0582835	220	5	1.1	0.9;
	5299	2	0	0	0	0	0	1.061166	35.5315682	380	8	1.1	0.9;
	5300	1	-0	-0	0	1.3	0	1.04552886	-10.4154569	220	5	1.1	0.9;
	5308	1	0	-0	0	42.19206	0	0.982877206	-17.8266389	380	5	1.1	0.9;
	5311	1	-0	-0	0	7.85	0	1.04357341	17.6305223	220	8	1.1	0.9;
	5317	1	293.2	87.4	0	26.36	0	1.02735073	-44.496878	220	5	1.1	0.9;
	5320	1	18.12	5.9	0	1.52	0	1.02905418	4.17981083	150	8	1.1	0.9;
	5329	2	0	0	0	0	0	1.018401	-43.3841297	220	4	1.1	0.9;
	5331	1	-0	0	0	0.23	0	1.0001112	-36.3067423	150	10	1.1	0.9;
	5332	1	366.6	57.4	0	60.78	0	1.02150347	-51.1215502	380	4	1.1	0.9;
	5333	1	83.59	-7.2	0	12.95	0	1.002698	-47.2616298	220	10	1.1	0.9;
	5334	1	17.52	6.6	0	3.79	0	1.03422896	-12.1976714	220	5	1.1	0.9;
	5339	1	-16.62	8.7	0	7.68	0	0.999354137	-32.6925258	220	10	1.1	0.9;
	5340	2	0	0	0	0	0	1.051438	-11.2231681	220	5	1.1	0.9;
	5341	1	64.27	17.5	0	0.43	0	1.00901785	-21.2301828	220	5	1.1	0.9;
	5342	1	32.14	13.1	0	1.72	0	1.01285979	1.1859701	150	8	1.1	0.9;
	5346	1	0	0	0	0.81	0	1.04876727	29.354011	110	8	1.1	0.9;
	5348	2	0	0	0	0	0	1.015924	-42.9469154	220	4	1.1	0.9;
	5350	1	0	0	0	28.208233	0	0.976308478	-24.8725574	380	5	1.1	0.9;
	5351	1	0	0	0	3.28	0	1.03773518	-13.9537975	220	5	1.1	0.9;
	5354	1	70.18	19.5	0	3.59	0	1.04627009	-8.14874568	220	5	1.1	0.9;
	5361	1	-0	0	0	2.77	0	0.97232309	-43.3173358	220	10	1.1	0.9;
	5362	1	152.73	-17.2	0	45.85	0	1.04306056	-23.8584635	220	5	1.1	0.9;
	5364	1	110.6	38.1	0	0.98	0	1.02086328	-0.348905584	150	8	1.1	0.9;
	5365	1	0	0	0	0	0	1.06361499	-11.3905837	220	5	1.1	0.9;
	5366	1	66.07	12.5	0	2.08	0	1.02307401	-47.2051703	220	4	1.1	0.9;
	5372	1	21.02	8	0	13.14	0	1.06352308	-41.0934093	380	4	1.1	0.9;
	5379	2	0	0	0	0	0	1.105689	-6.36176004	380	5	1.3	0.7;
	5383	1	0	-0	0	24.7	0	1.04572095	-24.2368314	220	5	1.1	0.9;
	5388	1	159.5	42	0	2.3	0	1.00666457	-14.6152449	220	5	1.1	0.9;
	5391	1	57.06	11.9	0	1.68	0	1.02263458	-48.6681658	220	4	1.1	0.9;
	5393	1	-0	0	0	9.43	0	1.06135707	-15.3050621	220	5	1.1	0.9;
	5395	2	0	0	0	0	0	1.049	-27.3768562	220	5	1.1	0.9;
	5400	1	241.62	52.78	0	0.82	0	1.02656437	-13.850374	220	5	1.1	0.9;
	5409	2	0	0	0	0	0	1.023182	-39.1370135	220	4	1.1	0.9;
	5410	1	69.78	26	0	5.18	0	1.04448311	-21.1380355	220	5	1.1	0.9;
	5413	1	-0	-0	0	5.57	0	1.03513905	-17.8174084	220	5	1.1	0.9;
	5416	1	0	0	0	25.13	0	1.00475784	5.6835144	380	2	1.1	0.9;
	5417	1	32.74	5.3	0	3.07	0	1.0596481	-12.019203	220	5	1.1	0.9;
	5418	1	-0	0	0	3.96	0	1.03655282	-20.9545562	220	5	1.1	0.9;
	5419	1	349.3	144.3	0	0.54	0	1.018439	-15.1848994	220	5	1.1	0.9;
	5420	1	56.96	1.94	0	26.48	0	1.01174956	-22.9288348	380	5	1.1	0.9;
	5421	1	-0	-0	0	0.92	0	0.995657042	-14.8498545	380	5	1.1	0.9;
	5423	1	28.63	7.3	0	4.36	0	1.00248927	7.76320517	110	8	1.1	0.9;
	5425	2	0	0	0	0	0	1.077356	-36.0087594	380	4	1.1	0.9;
	5426	1	152.8	38	0	1.46	0	1.02191305	3.31803382	150	8	1.1	0.9;
	5435	1	103.3	24.1	0	9.41	0	1.01384383	-47.356698	220	4	1.1	0.9;
	5441	1	138.01	34.55	0	8.44	0	1.04155452	-1.61177863	220	5	1.1	0.9;
	5442	1	-0.17	-0.84	0	0	0	1.01251258	17.4485305	150	8	1.1	0.9;
	5450	1	-0	-0	0	1.17	0	1.05386384	2.12324964	150	8	1.1	0.9;
	5452	1	82.09	39.8	0	2.35	0	0.997598035	-48.0858912	150	10	1.1	0.9;
	5455	1	-0	-0	0	5.27	0	1.04512533	-7.90721245	220	5	1.1	0.9;
	5458	1	0	0	0	9.09	0	1.03715325	-21.028277	220	5	1.1	0.9;
	5460	1	-15.89	-6.42	0	38.657071	0	0.987544223	-18.3549508	380	5	1.1	0.9;
	5461	1	0	0	0	0	0	1.057188	-18.2851208	380	5	1.1	0.9;
	5463	1	88.4	-5.9	0	3.32	0	1.02306165	-42.6132074	220	4	1.1	0.9;
	5464	1	25.23	3.3	0	35.45	0	1.04941404	-38.8732016	380	4	1.1	0.9;
	5465	2	0	0	0	0	0	1.001327	-47.124729	220	4	1.1	0.9;
	5469	1	106.6	-18.8	0	4.1	0	1.06698883	-39.1022865	220	5	1.1	0.9;
	5477	1	-0	-0	0	18.02	0	1.07320543	-25.7851125	220	5	1.1	0.9;
	5481	2	0	0	0	0	0	1.063327	-8.80008463	380	5	1.1	0.9;
	5482	2	0	0	0	0	0	1.046078	-7.19833823	220	5	1.1	0.9;
	5486	2	0	0	0	0	0	1.0598	4.5939975	380	5	1.1	0.9;
	5488	1	0	0	0	0	0	1.03997773	-29.7383569	220	5	1.1	0.9;
	5490	2	0	0	0	0	0	1.064044	-15.0608755	380	5	1.1	0.9;
	5494	1	0	-0	0	4.69	0	0.999097416	-37.381928	220	4	1.1	0.9;
	5500	1	111.5	24.8	0	9.65	0	1.02670346	-53.8877154	220	4	1.1	0.9;
	5502	1	-0	-0	0	0.58	0	1.03732976	-20.1920929	220	5	1.1	0.9;
	5509	1	0	0	0.314057	17.296509	0	0.990590365	-0.833685903	380	2	1.1	0.9;
	5511	1	67.68	6.2	0	6.83	0	1.01736789	-59.5199969	220	4	1.1	0.9;
	5512	2	0	0	0	0	0	1.020123	-41.9025084	220	4	1.1	0.9;
	5517	1	34.24	-19.6	0	3.59	0	0.97749389	-43.0216731	150	10	1.1	0.9;
	5519	1	0	-0	0	1.98	0	1.04596883	-24.2976	220	5	1.1	0.9;
	5522	1	-0	-0	0	1.18	0	1.06705382	0.83749697	220	5	1.1	0.9;
	5525	1	236.33	59.35	0	18.71	0	1.03081626	-13.8649715	220	5	1.1	0.9;
	5526	1	-8.71	-19.54	0	0	0	1.04062447	18.4481876	150	8	1.1	0.9;
	5529	1	0	0	0	0.36	0	1.04157461	-1.61195808	220	5	1.1	0.9;
	5533	2	0	0	0	0	0	1.041341	-13.4826539	220	5	1.1	0.9;
	5546	2	0	0	0	0	0	1.055712	-23.7426182	220	5	1.1	0.9;
	5549	1	30.03	12.2	0	0.93	0	1.00246173	1.47458889	150	8	1.1	0.9;
	5550	1	0	-0	0	10.83	0	1.0310374	-25.9849319	220	5	1.1	0.9;
	5558	1	-0	-0	0	15.17	0	1.01364191	18.3166567	380	8	1.1	0.9;
	5559	1	0	-0	0	2.66	0	1.00235032	-43.1470981	220	10	1.1	0.9;
	5562	1	-0	0	0.19855	29.549	0	1.06964135	-46.1397969	380	10	1.1	0.9;
	5564	2	0	0	0	0	0	1.042161	-12.5112372	220	5	1.1	0.9;
	5567	1	0	0	0	3.59	0	1.01087357	-18.8679684	220	5	1.1	0.9;
	5571	1	-0	0	0	1.01	0	1.03560503	-22.0972481	220	5	1.1	0.9;
	5573	1	0	-0	0	2.94	0	1.06097715	-23.3502071	220	5	1.1	0.9;
	5574	1	99.7	6	0	2.06	0	1.04019603	-11.2567666	220	5	1.1	0.9;
	5586	1	-0	0	0	0	0	1.05500733	2.53907626	220	5	1.1	0.9;
	5587	1	-0	-0	0	0.33	0	1.03578796	-8.26552289	150	2	1.1	0.9;
	5589	1	0	0	0	173.904854	0	1.03349811	-30.5678849	380	5	1.1	0.9;
	5591	1	118.6	41.5	0	0.58	0	1.01891538	-0.422816109	150	8	1.1	0.9;
	5592	1	20.82	7.9	0	18	0	1.01454546	-51.6128529	220	4	1.1	0.9;
	5595	1	168.5	54.8	0	5.34	0	1.02785693	4.7642182	150	8	1.1	0.9;
	5608	1	449.4	14.6	0	87.31	0	1.0294939	-50.7142266	380	4	1.1	0.9;
	5610	1	99.5	9.2	0	27.55	0	1.04531385	-23.7928067	220	5	1.1	0.9;
	5616	1	225.2	35.2	0	11.99	0	1.07583244	-34.9963107	220	5	1.1	0.9;
	5617	1	38.04	3.4	0	3.43	0	0.981266972	-49.6516926	220	4	1.1	0.9;
	5618	1	-0	0	0	1.75	0	0.997761173	-2.40085685	150	8	1.1	0.9;
	5627	1	-0	-0	0	0.53	0	1.025458	-31.9254251	220	5	1.1	0.9;
	5630	1	0	0	0	11.52	0	1.03797739	-4.30355838	220	5	1.1	0.9;
	5631	1	105.5	31.1	0	9.63	0	0.986429947	-43.5143997	220	4	1.1	0.9;
	5641	1	-0	-0	0	5.98	0	1.04835762	-25.8511504	220	5	1.1	0.9;
	5643	1	-0	-0	0	1.1	0	0.989565594	-56.3650723	220	10	1.1	0.9;
	5648	1	-0	-0	0	115.528858	0	0.993369127	-12.991126	380	5	1.1	0.9;
	5653	1	96.59	7.28	0	2.52	0	1.04753341	-7.21286876	220	5	1.1	0.9;
	5655	1	-0.21	-1.04	0	0	0	1.01744183	3.09170391	150	8	1.1	0.9;
	5658	1	0	0	0	0	0	0.994579701	-23.8247315	380	5	1.1	0.9;
	5662	1	185.7	18.4	0	23.68	0	1.01086445	-42.4351983	220	10	1.1	0.9;
	5664	2	0	0	0	0	0	1.068735	1.09327742	220	5	1.1	0.9;
	5666	1	124.8	34.7	0	3.66	0	1.04648708	-10.1390896	220	5	1.1	0.9;
	5669	2	0	0	0	0	0	1.003946	-34.500685	220	10	1.1	0.9;
	5670	2	0	0	0	0	0	1.018899	-47.6159981	220	4	1.1	0.9;
	5672	1	139.7	9.7	0	12.61	0	0.982803826	-41.6415539	220	10	1.1	0.9;
	5674	1	-536.71	-85.76	0	34.76	0	1.0094879	9.09733374	380	8	1.1	0.9;
	5681	1	198.1	33.9	0	22.82	0	1.03054527	-53.6756043	220	4	1.1	0.9;
	5685	1	34.74	16.3	0	33.38	0	1.03889098	-43.5822234	380	4	1.1	0.9;
	5686	1	52.26	19.6	0	2.64	0	1.03327772	-10.1011586	220	5	1.1	0.9;
	5688	1	14.12	5.2	0	1.44	0	1.03583813	-7.98746637	220	5	1.1	0.9;
	5691	1	195.1	-14.2	0	12.89	0	1.06035507	-45.0325529	220	5	1.1	0.9;
	5695	1	142.8	20.3	0	6.77	0	1.04691534	-27.0661328	220	5	1.1	0.9;
	5697	1	131.6	33.8	0	6.55	0	1.0093118	-47.7211687	220	4	1.1	0.9;
	5699	1	-0	0	0	0.59	0	1.04919804	-6.40303104	220	5	1.1	0.9;
	5709	2	0	0	0	0	0	1.026473	-8.27569393	380	5	1.1	0.9;
	5712	1	183.07	44.65	0	2.77	0	1.03973571	-4.67890471	220	5	1.1	0.9;
	5720	1	337.6	-15.4	0	6.27	0	1.04043141	-25.5505998	220	5	1.1	0.9;
	5723	1	141.2	45.4	0	7.55	0	1.04180629	-9.67767585	220	5	1.1	0.9;
	5726	2	0	0	0	0	0	1.020165	-42.7079397	220	4	1.1	0.9;
	5735	1	161.3	10.04	0	4.38	0	1.05429974	-26.8322499	220	5	1.1	0.9;
	5738	1	-0	-0	0	8.13	0	1.01547759	-10.4437978	220	5	1.1	0.9;
	5740	1	-0	0	0	1.26	0	1.01541173	4.71305295	150	8	1.1	0.9;
	5742	2	0	0	0	0	0	1.028692	27.4473486	220	8	1.1	0.9;
	5743	1	-0	0	0	4.28	0	1.04933297	-23.8949361	220	5	1.1	0.9;
	5748	1	-0	-0	0	4.27	0	0.996932891	-2.37704259	150	8	1.1	0.9;
	5753	1	-0	-0	0	1.81	0	1.03777495	-2.00231912	220	5	1.1	0.9;
	5760	1	0	-0	0	41.75	0	1.04738544	8.23175482	150	8	1.1	0.9;
	5762	1	0	0	0	2.23	0	1.05255008	4.7223123	380	2	1.1	0.9;
	5764	1	99.4	4.3	0	3.69	0	1.0192352	-25.5968399	220	5	1.1	0.9;
	5767	1	-0	0	0	1.87	0	1.02469056	-48.7309254	220	4	1.1	0.9;
	5771	1	190.5	70.9	0	21.3	0	1.00551146	-46.987504	380	4	1.1	0.9;
	5772	1	-38.01	-22.73	0	0	0	1.03661771	6.78177091	150	8	1.1	0.9;
	5773	1	0	0	0	0.36	0	1.04234191	-3.10187872	220	1	1.1	0.9;
	5776	1	222.7	80.5	0	0	0	1.06400735	-6.56730008	150	2	1.1	0.9;
	5780	1	0	-0	0	0.95	0	1.0306862	-53.4744689	220	4	1.1	0.9;
	5781	2	0	0	0	0	0	1.038035	-11.7615393	380	5	1.1	0.9;
	5783	1	69.08	-49.6	0	3.42	0	1.05564707	12.9553831	110	8	1.1	0.9;
	5787	2	0	0	0	0	0	1.031918	-43.8638831	220	4	1.1	0.9;
	5789	1	0	0	0	0.35	0	0.999513116	-15.8467802	220	5	1.1	0.9;
	5790	1	4.4	1.1	0	0.41	0	1.02671974	-36.4118999	220	10	1.1	0.9;
	5792	1	40.95	13.4	0	51.25	0	1.01845076	1.4620836	150	8	1.1	0.9;
	5793	1	6.11	0	0	1.17	0	1.01149328	-47.9126325	220	4	1.1	0.9;
	5797	1	334.1	103.5	0	14.78	0	0.982891839	-56.4570193	220	10	1.1	0.9;
	5799	1	-0	-0	0	1.38	0	1.04288898	-32.0174823	220	5	1.1	0.9;
	5803	1	0	-0	0	0.35	0	1.0449608	-13.4841317	220	5	1.1	0.9;
	5805	1	167.6	-9	0	0.39	0	0.992361635	-55.0184931	150	10	1.1	0.9;
	5814	2	0	0	0	0	0	1.048258	-11.2713172	220	5	1.1	0.9;
	5815	1	5.21	1.3	0	24.85	0	1.04402827	-51.3941891	380	10	1.1	0.9;
	5821	2	0	0	0	0	0	1.019461	-44.333157	220	4	1.1	0.9;
	5823	2	0	0	0	0	0	1.063184	-39.5843056	380	4	1.1	0.9;
	5825	2	0	0	0	0	0	0.995795	-37.3185524	220	10	1.1	0.9;
	5828	2	0	0	0	0	0	1.029274	-36.9814558	220	4	1.1	0.9;
	5829	1	155.5	38.3	0	52.84	0	1.01203485	0.154341589	150	8	1.1	0.9;
	5831	1	0	0	0	0	0	1.02964005	-47.985598	380	4	1.1	0.9;
	5835	1	0	0	0	3.32	0	1.01272821	17.4482114	150	8	1.1	0.9;
	5836	1	244.09	48.92	0	5.96	0	1.04061908	-11.4575964	220	5	1.1	0.9;
	5837	1	-0	-0	0	132.04744	0	1.0190017	-9.697481	380	5	1.1	0.9;
	5843	1	-0	0	0	8.58	0	1.03405779	15.7755376	380	8	1.1	0.9;
	5848	1	0	-0	0.29	-0.42	0	1.00050464	4.347839	380	2	1.1	0.9;
	5853	1	122.5	38.9	0	0.84	0	1.04438428	-7.3449799	220	5	1.1	0.9;
	5856	2	0	0	0	0	0	1.039775	-11.4580464	220	5	1.1	0.9;
	5857	1	78.39	21.2	0	0.97	0	1.05611797	-20.6661069	220	5	1.1	0.9;
	5872	1	177.5	72.5	0	46.35	0	1.02067288	11.9048487	150	8	1.1	0.9;
	5873	1	0	0	0	132.84	0	1.02092718	-45.5844532	380	4	1.1	0.9;
	5877	1	-0	0	0	67.98	0	1.04795858	-50.2915267	380	4	1.1	0.9;
	5881	2	0	0	0	0	0	1.062314	-10.3553726	220	5	1.1	0.9;
	5884	1	-0	-0	0	68.73	0	1.03892617	-39.9411694	380	4	1.1	0.9;
	5887	1	6.91	-11.1	0	0.67	0	1.00796038	22.9586724	110	8	1.1	0.9;
	5888	1	-0	-0	0	93.07	0	1.05202368	17.862594	380	8	1.1	0.9;
	5890	1	0	-0	0	3.66	0	1.02882078	-46.3215726	220	4	1.1	0.9;
	5891	1	14.02	5.5	0	3.3	0	1.03803575	-11.5119593	220	5	1.1	0.9;
	5892	1	49.86	14.1	0	11.33	0	1.02491828	-48.7173114	220	4	1.1	0.9;
	5893	1	26.03	10.6	0	2.14	0	1.02657208	17.2017585	110	8	1.1	0.9;
	5897	1	0	0	0	0	0	1.04947203	19.0454121	380	8	1.1	0.9;
	5907	1	186.1	14.8	0	17.28	0	1.04768882	-7.98227815	220	5	1.1	0.9;
	5916	1	-57.59	-30.52	0	2.45	0	1.04299766	19.1970042	110	8	1.1	0.9;
	5918	1	73.83	16.41	0	15.77	0	1.05202019	-25.8221576	220	5	1.1	0.9;
	5919	1	-0	0	0	33.03	0	1.04597101	-50.1591436	380	4	1.1	0.9;
	5923	1	74.08	10.7	0	13.55	0	1.02871695	-54.2160706	220	4	1.1	0.9;
	5926	1	0	-0	0	3.98	0	1.07129058	-47.8013658	220	5	1.1	0.9;
	5927	1	-0	0	0	1.44	0	0.994070241	-36.7006816	150	10	1.1	0.9;
	5933	1	78.49	18.5	0	6.91	0	1.00722605	-48.8442738	220	4	1.1	0.9;
	5935	1	-0	0	0	5.75	0	1.06663315	-22.1171534	220	5	1.1	0.9;
	5940	2	0	0	0	0	0	1.031482	-14.5003839	220	5	1.1	0.9;
	5944	1	71.88	21.7	0	9.63	0	1.05417358	-25.7738293	220	5	1.1	0.9;
	5946	1	0	-0	0	5.96	0	1.02327645	-42.8485731	220	4	1.1	0.9;
	5948	1	57.06	13.3	0	19.18	0	1.02408998	-48.8872484	220	4	1.1	0.9;
	5949	1	160.7	40.3	0	3.04	0	1.0170138	3.08717572	150	8	1.1	0.9;
	5952	1	40.34	15.9	0	1.31	0	1.02416377	5.81832405	150	8	1.1	0.9;
	5957	1	208.06	36.6	0	3.55	0	1.02503642	-15.5680987	220	5	1.1	0.9;
	5960	1	-0	0	0	2.78	0	1.01918438	-33.7118138	220	1	1.1	0.9;
	5961	1	113.5	11.5	0	5.53	0	1.01527791	-46.776689	220	4	1.1	0.9;
	5970	2	0	0	0	0	0	1.019864	-41.2698825	220	4	1.1	0.9;
	5971	2	0	0	0	0	0	1.067028	4.9854328	380	5	1.3	0.7;
	5974	1	0	0	0	0	0	1.02346104	12.2270415	150	8	1.1	0.9;
	5979	1	-0	-0	0	0	0	1.04639617	27.5816006	220	8	1.1	0.9;
	5983	1	0	0	0	0	0	1.06036063	-14.7303241	380	5	1.1	0.9;
	5987	1	24.04	1.68	0	4.02	0	1.03784345	-13.7801658	220	5	1.1	0.9;
	5990	1	0	-0	0	4.53	0	1.02462177	-10.1191714	220	5	1.1	0.9;
	5991	2	0	0	0	0	0	1.018313	-50.1800004	220	4	1.1	0.9;
	5993	1	0	-0	0	2.75	0	1.04472467	-10.5311476	220	5	1.1	0.9;
	5994	2	0	0	0	0	0	1.034164	-15.2535987	220	5	1.1	0.9;
	5996	1	-0	-0	0.164188	4.023827	0	1.05250126	4.72254229	380	2	1.1	0.9;
	6000	2	0	0	0	0	0	1.085651	17.2662756	380	8	1.3	0.7;
	6004	1	0	0	0	2.37	0	1.06444517	-47.7922723	380	10	1.1	0.9;
	6009	1	20.82	7.9	0	6.73	0	1.01418843	-51.5327813	220	4	1.1	0.9;
	6010	1	0	0	0	1.35	0	1.07330673	-23.4025918	220	5	1.1	0.9;
	6015	1	-0	0	0	25	0	1.02297665	-0.222534665	150	8	1.1	0.9;
	6017	1	-0	0	0	23.15	0	1.02494285	12.5761958	380	8	1.1	0.9;
	6022	1	-0	-0	0	5.5	0	1.00109991	-38.2151784	220	4	1.1	0.9;
	6025	1	-0.16	-1.92	0	0.45	0	1.02991403	16.2013526	110	8	1.1	0.9;
	6028	1	0	0	0	3.24	0	1.02434356	9.72822597	110	8	1.1	0.9;
	6031	1	0	0	0	2.22	0	1.03936723	-15.7791729	220	5	1.1	0.9;
	6036	2	0	0	0	0	0	1.041753	-0.76902869	380	5	1.1	0.9;
	6038	1	43.55	-20.5	0	2.53	0	1.0469451	-45.7819514	220	4	1.1	0.9;
	6039	1	165.9	154.6	0	15.17	0	1.04169885	-51.0878679	380	4	1.1	0.9;
	6040	1	-57.46	-30.3	0	5.4	0	1.02529828	-45.4608264	220	4	1.1	0.9;
	6041	1	0	0	0	0.53	0	1.07133254	-47.8016418	220	5	1.1	0.9;
	6045	1	-0.2	-0.98	0	0	0	1.00152445	1.5984435	150	8	1.1	0.9;
	6047	1	79.49	22.7	0	9.26	0	1.02110672	8.15746815	150	8	1.1	0.9;
	6052	1	-0	-0	0	0	0	1.01917664	19.2482421	150	8	1.1	0.9;
	6053	1	412.1	79.3	0	7.73	0	1.05224484	-26.5135454	220	5	1.1	0.9;
	6057	1	47.65	19.4	0	0.79	0	1.00677457	0.609647441	150	8	1.1	0.9;
	6058	1	0	-0	0	1.73	0	1.03412128	10.7529539	110	8	1.1	0.9;
	6060	1	0	0	0	80.66	0	1.0763749	-38.4665053	380	1	1.1	0.9;
	6068	1	0	0	0	33.08	0	1.03244414	13.728105	380	8	1.1	0.9;
	6069	1	-0	-0	0.285753	52.671068	0	0.987064202	-4.34723577	380	2	1.1	0.9;
	6071	1	163.5	35.6	0	4.59	0	1.03326394	-16.3708403	220	5	1.1	0.9;
	6080	1	0	0	0.361	33.735	0	1.05714697	-42.6218429	380	10	1.1	0.9;
	6090	2	0	0	0	0	0	1.032192	-39.1663674	220	4	1.1	0.9;
	6092	2	0	0	0	0	0	1.03946	-39.7910698	380	4	1.1	0.9;
	6093	1	21.02	12.4	0	2.96	0	1.00762341	-41.0048718	220	4	1.1	0.9;
	6101	1	103	40.2	0	1.13	0	1.02915631	-10.7727317	220	5	1.1	0.9;
	6104	1	93.12	4.99	0	0.18	0	1.05263905	-12.1050162	220	5	1.1	0.9;
	6110	1	78.59	16	0	1.87	0	1.05558262	-35.6970122	220	5	1.1	0.9;
	6112	1	45.28	15.27	0	7.88	0	1.02589723	-9.20969768	220	5	1.1	0.9;
	6114	1	0	0	0	8.78	0	1.04846539	-9.65577757	220	5	1.1	0.9;
	6115	1	-0	-0	0	1.18	0	1.03492321	-8.01567097	220	5	1.1	0.9;
	6118	1	82.55	30.58	0	4.26	0	1.02794083	27.3728167	220	8	1.1	0.9;
	6119	1	221.25	72.56	0	8.23	0	1.03461421	-15.9105243	220	5	1.1	0.9;
	6127	1	-0.1	68.5	0	17.24	0	1.05292668	-47.4256927	220	4	1.1	0.9;
	6131	2	0	0	0	0	0	1.141159	19.910087	150	8	1.3	0.7;
	6132	1	60.67	5.9	0	5.32	0	1.01548024	-49.9398911	220	4	1.1	0.9;
	6134	1	42.55	6.5	0	3.7	0	1.03727688	-53.2624261	220	4	1.1	0.9;
	6135	1	2.2	0.5	0	0.5	0	0.969414424	-56.1146277	150	10	1.1	0.9;
	6138	2	0	0	0	0	0	1.013527	-44.4028873	220	4	1.1	0.9;
	6139	1	76.89	35.1	0	1.9	0	1.05368519	2.12679438	150	8	1.1	0.9;
	6145	2	0	0	0	0	0	1.021227	-33.1510791	220	4	1.1	0.9;
	6146	1	0	-0	0	3.15	0	1.02692364	-11.8505716	220	5	1.1	0.9;
	6149	1	39.05	24.8	0	7.47	0	1.01251074	17.4485094	150	8	1.1	0.9;
	6151	1	60.67	33.2	0	0.31	0	1.0306585	-23.65925	220	5	1.1	0.9;
	6153	2	0	0	0	0	0	0.996786	-14.5234485	380	5	1.1	0.9;
	6163	1	0	-0	0	4.96	0	1.03445358	-21.5645511	220	5	1.1	0.9;
	6167	1	152.6	61.8	0	2.35	0	1.01533216	11.4041915	150	8	1.1	0.9;
	6168	2	0	0	0	0	0	1.043938	-13.2647109	220	5	1.1	0.9;
	6174	1	289.1	84.2	0	17.34	0	1.01063504	-48.37486	220	4	1.1	0.9;
	6178	1	91	28.4	0	10.57	0	1.03941804	-24.2975327	220	5	1.1	0.9;
	6179	2	0	0	0	0	0	1.038661	-39.9954866	220	4	1.1	0.9;
	6183	1	59.37	12.7	0	22.18	0	1.03277074	-53.7111972	220	4	1.1	0.9;
	6186	1	63.07	13.4	0	15.52	0	1.03214119	-53.9085007	220	4	1.1	0.9;
	6187	1	-0	0	0.361	25.935	0	1.05446417	-41.4863995	380	10	1.1	0.9;
	6188	1	209.9	38	0	5.26	0	0.985447497	-51.1366478	150	10	1.1	0.9;
	6192	1	50.56	5.9	0	10.58	0	1.02478005	-43.2060016	220	4	1.1	0.9;
	6194	1	0	-0	0	3.14	0	1.01691257	-16.1639875	220	5	1.1	0.9;
	6199	1	-4.82	-0.88	0	224.85	0	1.07050838	-12.1699987	380	5	1.1	0.9;
	6202	1	83.79	33.1	0	65.16	0	1.03503497	5.49947963	150	8	1.1	0.9;
	6203	1	14.02	5.6	0	2.34	0	1.06928337	-27.0961652	220	5	1.1	0.9;
	6206	1	-7.62	-2.52	0	33.197994	0	1.03840387	0.126979963	380	5	1.1	0.9;
	6209	1	69.48	19.7	0	22.1	0	1.02403802	-48.7468239	220	4	1.1	0.9;
	6218	1	88.8	35.1	0	1.24	0	1.01775945	6.4086544	150	8	1.1	0.9;
	6219	1	-0	-0	0	0.22	0	1.03423597	-12.1977408	220	5	1.1	0.9;
	6220	1	231.9	27.6	0	0.36	0	1.05097425	-22.7960231	220	5	1.1	0.9;
	6224	1	0	0	0	58.990785	0	0.997484956	-12.621453	380	5	1.1	0.9;
	6231	1	-0	0	0	11.5	0	1.03622324	-7.940385	220	5	1.1	0.9;
	6232	1	49.25	12	0	7.28	0	1.04007047	-25.5751264	220	5	1.1	0.9;
	6233	2	0	0	0	0	0	1.018011	4.64723535	380	2	1.1	0.9;
	6239	1	0	0	0	0	0	1.02625307	-45.2503834	220	4	1.1	0.9;
	6240	1	0	-0	0	6.31	0	1.07474622	-34.0013193	220	5	1.1	0.9;
	6243	1	88.41	34.42	0	3.45	0	1.03647813	-44.3292692	220	4	1.1	0.9;
	6244	1	0	-0	0	2.44	0	0.981931305	-49.7971043	220	4	1.1	0.9;
	6246	1	-0	0	0	86.73	0	1.01151629	-37.3887057	380	5	1.1	0.9;
	6252	1	164.7	44.5	0	3.67	0	1.0193103	-29.6609661	220	5	1.1	0.9;
	6253	1	128.8	29.3	0	26.74	0	1.04031153	-25.5339982	220	5	1.1	0.9;
	6254	1	0	-0	0	9.9	0	0.990558728	-54.8450779	220	10	1.1	0.9;
	6261	1	75.88	11.2	0	4.58	0	1.02733269	-54.6846064	220	4	1.1	0.9;
	6263	1	0	-0	0	42.81	0	1.03284415	13.7642709	380	8	1.1	0.9;
	6267	1	91.3	18.1	0	3.05	0	1.04040672	-24.0901208	220	5	1.1	0.9;
	6271	1	3.7	2.6	0	4.45	0	1.05337675	-19.696801	220	5	1.1	0.9;
	6275	1	122.8	37.2	0	37.13	0	0.997509803	-2.58043019	150	8	1.1	0.9;
	6280	2	0	0	0	0	0	1.019445	-33.6142105	220	10	1.1	0.9;
	6282	1	-0.28	-5.54	0	0	0	1.04718115	27.6986848	220	8	1.1	0.9;
	6283	1	0	-0	0	18.64	0	1.04212269	16.5179447	380	8	1.1	0.9;
	6288	1	25.23	10.3	0	2.69	0	1.00439714	-1.40067223	150	8	1.1	0.9;
	6290	1	47.65	20.4	0	3.63	0	1.05838765	-12.7355118	220	5	1.1	0.9;
	6291	1	0	0	0	0	0	1.03649173	-24.0477897	220	5	1.1	0.9;
	6292	1	186.5	49.9	0	13.17	0	1.04188417	-48.900827	220	4	1.1	0.9;
	6293	1	-0	0	0	33.66	0	1.00183762	-1.82680945	380	2	1.1	0.9;
	6295	1	0	-0	0	46.83	0	1.04831748	9.67955778	150	8	1.1	0.9;
	6298	1	0	-0	0.274712	52.929035	0	1.05117218	-48.4209755	380	10	1.1	0.9;
	6299	1	-0	-0	0	2.37	0	1.05092117	-45.0255996	220	4	1.1	0.9;
	6306	1	0	-0	0	2.13	0	1.0756572	-24.0447917	220	5	1.1	0.9;
	6308	1	0	-0	0	0.05	0	1.04180394	-25.3247485	220	5	1.1	0.9;
	6311	1	0	-0	0	2.05	0	0.972347253	-43.312079	220	10	1.1	0.9;
	6313	1	48.95	14.9	0	4.04	0	1.03203624	-23.5611431	220	5	1.1	0.9;
	6315	1	95.71	19.6	0	20.2	0	0.986516524	-43.1753972	220	4	1.1	0.9;
	6320	1	-0.2	-1.64	0	0	0	1.0319114	4.86672341	150	8	1.1	0.9;
	6323	1	116.1	30.2	0	4.38	0	1.0137764	2.95875028	150	8	1.1	0.9;
	6329	2	0	0	0	0	0	0.994824	-44.4196672	150	10	1.1	0.9;
	6331	2	0	0	0	0	0	1.053365	-0.75748971	220	5	1.1	0.9;
	6332	2	0	0	0	0	0	1.064292	-11.2340106	220	5	1.1	0.9;
	6333	1	42.75	4	0	5.41	0	1.00984391	-41.2958991	220	4	1.1	0.9;
	6337	1	0	0	0	8.26	0	1.08840514	-9.22107898	380	5	1.1	0.9;
	6340	1	-0	0	0	2.27	0	1.05689456	-45.6286766	380	10	1.1	0.9;
	6342	1	-0	0	0	3.25	0	1.04019987	19.0722617	110	8	1.1	0.9;
	6344	1	-0	0	0	0.27	0	1.02276798	-44.1439009	220	4	1.1	0.9;
	6345	1	0	0	0	0	0	0.997956497	10.4092868	380	8	1.1	0.9;
	6349	1	55.46	14.1	0	0.92	0	1.02169108	-48.7173259	220	4	1.1	0.9;
	6351	2	0	0	0	0	0	1.059908	-16.1096349	220	5	1.1	0.9;
	6354	1	0	-0	0	47.06	0	1.03858223	7.50968046	150	8	1.1	0.9;
	6356	1	44.95	12.8	0	2.61	0	1.02002861	6.83680604	150	8	1.1	0.9;
	6357	1	430.8	107.9	0	11.64	0	0.985249991	-24.8076751	220	5	1.1	0.9;
	6359	1	74.68	10.8	0	5.82	0	1.02879975	-54.1367018	220	4	1.1	0.9;
	6368	2	0	0	0	0	0	1.046268	-7.85074525	220	5	1.1	0.9;
	6371	1	-0	-0	0	0.35	0	1.04783388	-0.741454684	220	5	1.1	0.9;
	6376	2	0	0	0	0	0	1.047648	-0.198550416	220	5	1.1	0.9;
	6381	1	246.2	119.1	0	31.72	0	0.987765845	-56.528411	220	10	1.1	0.9;
	6382	1	75.43	10.49	0	7.91	0	1.0434836	-9.16217494	220	5	1.1	0.9;
	6383	1	15.62	5.3	0	2.17	0	1.01975086	24.2170234	110	8	1.1	0.9;
	6384	1	159.9	47.4	0	3.65	0	1.04432505	-1.55890142	220	5	1.1	0.9;
	6390	1	-0	0	0	3.36	0	1.06447036	-47.7924956	380	10	1.1	0.9;
	6393	1	93.7	29.9	0	2.1	0	1.01361508	8.67036187	110	8	1.1	0.9;
	6394	1	53.86	-15.3	0	2.87	0	1.02178751	-46.4430805	220	4	1.1	0.9;
	6395	1	154.7	48.2	0	5.49	0	1.02759049	9.05851068	150	8	1.1	0.9;
	6397	1	0	0	0	27.4	0	1.02719565	-42.2448898	220	4	1.1	0.9;
	6399	1	44.05	18	0	0.88	0	1.00694739	0.906947371	150	8	1.1	0.9;
	6405	1	76.48	19.8	0	5.41	0	1.01865183	-15.9139633	220	5	1.1	0.9;
	6415	2	0	0	0	0	0	0.987105	-38.528893	220	10	1.1	0.9;
	6416	1	67.67	16.4	0	3.7	0	1.0466229	-9.32297432	220	5	1.1	0.9;
	6423	1	-0	0	0	2.26	0	0.998036399	-2.37607535	150	8	1.1	0.9;
	6424	1	-0.18	-2.28	0	0	0	1.05020301	19.2472923	380	8	1.1	0.9;
	6426	1	10.21	3.8	0	4.6	0	1.05455808	1.6515589	220	5	1.1	0.9;
	6427	1	83.19	22.9	0	28.5	0	1.0036261	-12.7002357	380	5	1.1	0.9;
	6429	2	0	0	0	0	0	1.03915	-17.9803491	220	5	1.1	0.9;
	6430	1	0	-0	0	6.03	0	1.05028946	-28.6653902	220	5	1.1	0.9;
	6436	1	0	0	0	0	0	1.01629334	-48.2648305	220	4	1.1	0.9;
	6439	1	0	0	0	0	0	1.01484534	7.32832518	150	8	1.1	0.9;
	6442	1	163.3	70.3	0	5.2	0	1.02913886	12.7554515	150	8	1.1	0.9;
	6443	1	43.95	15.5	0	6.36	0	1.0293876	-49.9399673	220	4	1.1	0.9;
	6450	1	5.51	2.1	0	1.92	0	1.01177936	-10.8321778	220	5	1.1	0.9;
	6454	1	-0	-0	0	11.67	0	1.02904854	-54.0974177	220	4	1.1	0.9;
	6455	1	20.52	13.3	0	0.17	0	1.03776984	-21.6646045	220	5	1.1	0.9;
	6456	1	159.4	28.4	0	15.17	0	1.02299112	-47.2514896	220	4	1.1	0.9;
	6459	2	0	0	0	0	0	1.006942	-38.4484976	150	10	1.1	0.9;
	6472	1	0	-0	0	9.93	0	1.0421385	-23.626047	220	5	1.1	0.9;
	6474	2	0	0	0	0	0	1.062877	-7.84202847	220	5	1.1	0.9;
	6475	1	-0	0	0	149.047157	0	1.02585749	-8.45169436	380	5	1.1	0.9;
	6477	1	0	0	0	1.99	0	1.03307232	22.6132639	220	8	1.1	0.9;
	6478	1	141.2	34.8	0	2.37	0	1.01064967	-14.1677283	220	5	1.1	0.9;
	6480	1	-0.21	-1.04	0	0	0	1.017434	3.09160704	150	8	1.1	0.9;
	6484	2	0	0	0	0	0	1.030805	-45.6815927	380	4	1.1	0.9;
	6486	1	31.74	17.4	0	0.89	0	1.04391739	-4.07171715	220	5	1.1	0.9;
	6489	1	-0.12	-1.74	0	0	0	1.0876027	33.433566	380	8	1.1	0.9;
	6490	1	84.59	12.9	0	3.66	0	1.02636782	-52.7910128	220	4	1.1	0.9;
	6494	1	0	-0	0	8.2	0	1.05848201	-41.8579199	380	1	1.1	0.9;
	6495	1	49.66	12.3	0	2.2	0	1.0418171	-21.5316809	220	5	1.1	0.9;
	6496	1	0	-0	0	24.38	0	1.06109475	-41.4772309	380	4	1.1	0.9;
	6499	1	-0	-0	0	13.86	0	1.05015417	-45.3348025	220	4	1.1	0.9;
	6504	1	49.26	30.9	0.097351	12.97086	0	1.0059369	-44.9860637	220	10	1.1	0.9;
	6510	1	88.2	26.7	0	8.91	0	1.04876712	-26.3745826	220	5	1.1	0.9;
	6512	1	-0	0	0	3.4	0	0.994553351	-54.2389595	150	10	1.1	0.9;
	6514	1	-0.18	-1	0	0	0	1.04065345	7.89162186	150	8	1.1	0.9;
	6516	2	0	0	0	0	0	1.047972	-3.6226419	220	5	1.1	0.9;
	6519	1	-0.19	-1.94	0	0	0	1.02399444	12.2214558	150	8	1.1	0.9;
	6521	1	0	0	0	2.3	0	1.04175856	-4.77588382	220	5	1.1	0.9;
	6526	1	8.41	2.6	0	1.77	0	1.02202718	14.2579068	110	8	1.1	0.9;
	6532	1	120.69	18.1	0	15.46	0	1.07118563	-31.4011864	220	5	1.1	0.9;
	6539	1	68.48	22.4	0	4.38	0	1.01234169	1.89434448	150	8	1.1	0.9;
	6540	1	0.9	0.3	0	0.12	0	0.994049141	-36.7033738	150	10	1.1	0.9;
	6542	1	336.7	-115.3	0	0.78	0	1.04207396	-3.12722061	220	2	1.1	0.9;
	6543	1	118.4	7.1	0	11.11	0	1.02410741	-48.9031476	220	4	1.1	0.9;
	6544	1	62.17	0.7	0	5.98	0	1.00772891	-42.9188855	220	4	1.1	0.9;
	6552	2	0	0	0	0	0	1.048072	-20.9068064	220	5	1.1	0.9;
	6555	1	-37.81	-21.64	0	83.362314	0	1.0078546	-43.542518	380	5	1.1	0.9;
	6556	1	-0	-0	0	4.61	0	1.04716773	-12.7505783	220	5	1.1	0.9;
	6559	1	105.5	35.3	0	1.23	0	1.0071339	0.731172568	150	8	1.1	0.9;
	6561	1	216	56.2	0	6.98	0	1.00674103	-49.3097369	220	4	1.1	0.9;
	6563	1	0	-0	0	8.94	0	1.03979139	-24.3450741	220	5	1.1	0.9;
	6564	1	328.9	-9.3	0	28.37	0	1.04795615	-43.6527524	380	4	1.1	0.9;
	6565	1	0	-0	0	4.05	0	1.03267924	-7.13157846	220	5	1.1	0.9;
	6570	1	-0	0	0	32.43	0	1.04397661	-20.4492291	220	5	1.1	0.9;
	6581	1	153.8	23.4	0	87.73	0	1.04310921	-1.90814158	380	5	1.1	0.9;
	6582	1	0	-0	0	10.15	0	1.03058311	12.881213	150	8	1.1	0.9;
	6596	1	109.1	15	0	8.82	0	1.0047067	-54.6026211	220	4	1.1	0.9;
	6597	1	52.36	7.4	0	26.39	0	1.02535862	-48.7121611	220	4	1.1	0.9;
	6600	1	25.83	7.2	0	0.88	0	1.05738974	13.7924064	110	8	1.1	0.9;
	6604	1	15.22	7.2	0	1.81	0	1.01776575	-39.9342918	220	4	1.1	0.9;
	6607	1	0	0	0	40.86	0	1.05495298	-42.1638111	380	4	1.1	0.9;
	6612	1	41.14	15.25	0	3.96	0	1.04265337	-32.1700724	220	5	1.1	0.9;
	6616	1	-0	-0	0	3.06	0	1.04289007	-15.933634	220	5	1.1	0.9;
	6619	1	-0	-0	0	10.67	0	1.0454954	-15.4917089	220	5	1.1	0.9;
	6624	1	-37.33	-11.88	0	145.18	0	1.05878133	4.35932528	380	5	1.1	0.9;
	6625	1	18.82	1.7	0	6.24	0	1.02559606	-56.9850226	220	4	1.1	0.9;
	6629	1	62.63	16.3	0	2.03	0	1.05396882	-10.7571843	220	5	1.1	0.9;
	6630	1	134.1	24.8	0	13.73	0	1.03761859	-23.8006046	220	5	1.1	0.9;
	6632	2	0	0	0	0	0	1.062949	-40.9873888	380	4	1.1	0.9;
	6636	1	-0	0	0	0.31	0	1.03984293	1.21902684	220	5	1.1	0.9;
	6638	1	61.65	10.24	0	3.48	0	1.02271466	-14.8242027	220	5	1.1	0.9;
	6639	1	388.04	52.61	0	2.87	0	1.04428846	-2.90797756	220	5	1.1	0.9;
	6648	1	-26.03	-0.84	0	0.1	0	1.06369033	-11.3774002	220	5	1.1	0.9;
	6654	2	0	0	0	0	0	1.02462	-46.807119	220	4	1.1	0.9;
	6656	2	0	0	0	0	0	1.022999	-37.3375636	220	4	1.1	0.9;
	6659	1	199.6	27.1	0	33.58	0	1.03090983	-46.2454749	380	4	1.1	0.9;
	6660	1	435.2	1.3	0	3.25	0	1.01402028	-50.3446291	220	4	1.1	0.9;
	6662	1	-0.2	-1.64	0	0	0	1.0319114	4.86672341	150	8	1.1	0.9;
	6663	1	74.58	16.6	0	2.02	0	1.01531968	-48.5000727	220	4	1.1	0.9;
	6664	1	-0	0	0	10.68	0	1.0686387	-46.1209076	220	5	1.1	0.9;
	6669	1	132.9	13.6	0	3.44	0	1.01384384	-53.1603936	220	4	1.1	0.9;
	6675	1	37.94	7.5	0	11.89	0	1.03501749	-22.9009588	220	5	1.1	0.9;
	6679	1	0	-0	0	2.48	0	1.03362293	-53.7546482	220	4	1.1	0.9;
	6681	1	0	0	0	0	0	1.06464955	-40.8281631	380	4	1.1	0.9;
	6684	1	-0	0	0	9.84	0	1.0418034	-25.3247407	220	5	1.1	0.9;
	6687	1	-0	0	0	0	0	1.04999364	19.2412396	380	8	1.1	0.9;
	6691	1	42.55	12.5	0	1.26	0	1.08396419	-33.8344814	220	5	1.1	0.9;
	6692	1	10.33	3.3	0	4.65	0	1.01675272	-15.4110618	220	5	1.1	0.9;
	6697	1	309	74.5	0	3.69	0	1.04505179	-36.8571255	220	5	1.1	0.9;
	6704	1	-0	-0	0.211099	0.672832	0	0.996100005	-1.7251729	380	2	1.1	0.9;
	6707	1	119.5	44.5	0	3.61	0	1.02111209	11.9093169	150	8	1.1	0.9;
	6714	1	-0	-0	0	0.3	0	1.04783189	-0.741424001	220	5	1.1	0.9;
	6717	1	-20.82	-8.8	0	9.24	0	1.02194102	-46.3575539	220	4	1.1	0.9;
	6723	1	0	0	0	1.58	0	1.03505641	-9.34518808	220	5	1.1	0.9;
	6730	1	-0	0	0	2.18	0	1.03709124	-20.7594459	220	5	1.1	0.9;
	6734	2	0	0	0	0	0	1.05765	-3.49301809	220	5	1.1	0.9;
	6735	1	-0	-0	0	0.4	0	1.03763174	-1.24074811	380	5	1.1	0.9;
	6737	1	0	-0	0	9.74	0	1.02275326	-10.4326108	220	5	1.1	0.9;
	6738	1	-4.91	-2.53	0	120.576812	0	1.02756625	-24.4938128	380	5	1.1	0.9;
	6742	1	137.4	23.9	0	7.26	0	1.03613965	-21.1063799	220	5	1.1	0.9;
	6744	1	244.12	95.29	0	7.55	0	1.03586221	-10.1384396	220	5	1.1	0.9;
	6745	1	25.63	51.6	0	2.79	0	1.01639168	-39.8672501	220	4	1.1	0.9;
	6747	1	0	-0	0	75	0	1.02440937	3.40298534	150	8	1.1	0.9;
	6749	1	5.91	1.7	0	8.75	0	1.02931038	-49.2214125	220	4	1.1	0.9;
	6757	1	0	0	0	6.57	0	1.03820717	-1.04649169	380	5	1.1	0.9;
	6760	1	4.21	1.2	0	30.55	0	1.0511924	-42.5893422	380	10	1.1	0.9;
	6763	1	0	-0	0	5.46	0	1.04312269	-23.8592456	220	5	1.1	0.9;
	6766	1	-0	0	0	5.12	0	1.02471436	12.5661131	380	8	1.1	0.9;
	6768	1	27.53	9.9	0	85.25	0	1.03101805	-45.4557492	380	4	1.1	0.9;
	6769	1	99	23.2	0	10.16	0	1.0454986	-44.7373358	220	4	1.1	0.9;
	6771	1	-0	0	0	0.34	0	1.05075512	-43.85856	380	4	1.1	0.9;
	6772	1	61.37	23.2	0	0.22	0	1.04495065	-23.7231204	220	5	1.1	0.9;
	6773	1	0	-0	0	2.18	0	1.04115825	-23.9685885	220	5	1.1	0.9;
	6783	1	140.1	25.5	0	10.78	0	1.02872145	-54.1534727	220	4	1.1	0.9;
	6785	1	0	0	0	8.9	0	1.04610622	-0.62420033	220	5	1.1	0.9;
	6791	1	46.35	9.1	0	18.2	0	1.04406421	-25.0046334	220	5	1.1	0.9;
	6795	1	-73.98	-29.8	0	17.77	0	0.999777132	-49.4752115	220	10	1.1	0.9;
	6797	1	42.25	5.9	0	13.07	0	1.02749489	-50.6894553	220	4	1.1	0.9;
	6798	2	0	0	0	0	0	1.019012	4.92123094	380	2	1.1	0.9;
	6802	1	-0	0	0	7.43	0	1.0384313	-5.0369817	220	5	1.1	0.9;
	6806	1	135.84	15.97	0	4.57	0	1.04535624	-21.0273161	220	5	1.1	0.9;
	6807	2	0	0	0	0	0	1.012126	-16.213344	220	5	1.1	0.9;
	6816	2	0	0	0	0	0	1.055666	-24.2164552	220	5	1.1	0.9;
	6820	2	0	0	0	0	0	1.051187	-6.53438226	220	5	1.1	0.9;
	6823	1	36.84	14.4	0	5.09	0	1.03451155	5.47088708	150	8	1.1	0.9;
	6824	1	68.78	28.2	0	0.26	0	0.994594847	-2.53285142	150	8	1.1	0.9;
	6826	1	326.9	-82.3	0	0	0	1.06781679	-6.88054872	150	2	1.1	0.9;
	6828	1	58.16	16.5	0	6.24	0	1.04022987	-12.8566809	220	5	1.1	0.9;
	6831	2	0	0	0	0	0	1.034052	-9.66558815	220	5	1.1	0.9;
	6832	1	-0.12	-1.74	0	0	0	1.08761164	33.433607	380	8	1.1	0.9;
	6833	1	0	0	0.246363	4.841277	0	0.977971402	-5.05380258	380	2	1.1	0.9;
	6835	1	-0.15	-1.93	0	0	0	1.02796787	19.6205932	220	8	1.1	0.9;
	6836	1	184.88	-21.11	0	39.26	0	1.02476291	-48.7317548	220	4	1.1	0.9;
	6837	1	47.75	11	0	0.05	0	1.05261127	-7.84038352	220	5	1.1	0.9;
	6838	2	0	0	0	0	0	1.043313	6.89745081	150	8	1.1	0.9;
	6841	1	122.8	20.8	0	0.47	0	1.03014738	-53.6527732	220	4	1.1	0.9;
	6842	1	98	21.7	0	6	0	1.04010818	-8.35902158	220	5	1.1	0.9;
	6844	1	-0	-0	0	1.04	0	1.01590049	-28.9152603	220	5	1.1	0.9;
	6845	2	0	0	0	0	0	1.051715	-11.2038133	220	5	1.1	0.9;
	6846	1	44.35	19.3	0	3.25	0	1.04925691	-4.64404306	220	5	1.1	0.9;
	6852	2	0	0	0	0	0	1.032911	-19.6789678	220	5	1.1	0.9;
	6854	1	0	0	0	0	0	1.05446689	-10.7030629	220	5	1.1	0.9;
	6857	2	0	0	0	0	0	1.014858	-8.28277948	380	5	1.1	0.9;
	6869	1	54.9	-96.8	0	16.42	0	1.02747856	-53.2853015	220	4	1.1	0.9;
	6877	1	0	0	0	0	0	1.06262436	-42.0762104	380	4	1.1	0.9;
	6879	1	199.6	24.4	0	10.6	0	1.04310517	-45.7501443	220	4	1.1	0.9;
	6880	1	0	0	0	1.36	0	1.04053216	-4.55726218	220	5	1.1	0.9;
	6882	1	67.47	6.1	0	1.46	0	1.01629322	-54.1705494	220	4	1.1	0.9;
	6883	1	0	-0	0	12.4	0	1.05965351	-40.4446138	380	1	1.1	0.9;
	6884	1	-0.12	-1.31	0	0	0	1.08773143	33.4289144	380	8	1.1	0.9;
	6887	1	-0	-0	0	3.13	0	1.04724895	-3.01523493	220	5	1.1	0.9;
	6888	2	0	0	0	0	0	1.042814	-13.4953419	220	5	1.1	0.9;
	6889	1	-12.49	-5.83	0	6.235224	0	1.03240401	2.59352294	380	5	1.1	0.9;
	6891	1	135.61	26.86	0	1.93	0	1.04309963	-13.8066083	220	5	1.1	0.9;
	6897	1	176.8	39.4	0	28.24	0	1.05026654	-16.493297	380	5	1.1	0.9;
	6901	1	-37.84	-19.23	0	28.140258	0	1.00905826	-32.0786192	380	5	1.1	0.9;
	6904	1	0	0	0	6.97	0	1.03115329	-55.9719092	220	4	1.1	0.9;
	6908	1	0	0	0	3.01	0	1.03498281	-39.9306681	220	5	1.1	0.9;
	6909	1	122.5	8.7	0	15.85	0	1.03585806	-22.7395819	220	5	1.1	0.9;
	6915	1	11.71	3.7	0	0.8	0	1.02463377	15.1189907	110	8	1.1	0.9;
	6917	1	-0	-0	0	96.89	0	1.06605133	-42.8205731	380	4	1.1	0.9;
	6921	1	-37.34	-13.33	0	251.529665	0	1.03257755	-1.47480994	380	5	1.1	0.9;
	6922	1	113.6	44.7	0	1.91	0	1.03859058	-8.50227133	220	5	1.1	0.9;
	6923	1	33.34	8.6	0	3.93	0	1.03731887	16.4554363	110	8	1.1	0.9;
	6926	1	124.5	101.4	0	0.53	0	1.02912954	-12.4232277	220	5	1.1	0.9;
	6932	1	117	20.4	0	22.34	0	1.0331699	-53.6150152	220	4	1.1	0.9;
	6936	2	0	0	0	0	0	1.030076	-39.2036946	220	4	1.1	0.9;
	6940	1	0	-0	0	10.46	0	1.05056329	-27.6909546	220	5	1.1	0.9;
	6947	2	0	0	0	0	0	1.046726	-3.82947835	220	5	1.1	0.9;
	6949	1	35.44	5.3	0	2.24	0	1.02875158	-54.0583588	220	4	1.1	0.9;
	6952	1	180.9	33.2	0	29.17	0	1.07309366	-24.89255	220	5	1.1	0.9;
	6953	1	61.77	10.2	0	4.01	0	1.02109194	-50.2937726	220	4	1.1	0.9;
	6954	1	18.12	10	0	1.03	0	1.03311959	-19.6952874	220	5	1.1	0.9;
	6960	1	389.8	-68.1	0	5.03	0	0.991624788	-56.400359	220	10	1.1	0.9;
	6961	1	56.56	18.4	0	3.29	0	1.04723638	0.0698176724	220	5	1.1	0.9;
	6964	1	120.1	2.5	0	6.6	0	1.04027648	-45.3550726	220	4	1.1	0.9;
	6969	2	0	0	0	0	0	1.061428	-23.2287085	220	5	1.1	0.9;
	6970	1	0	0	0	27.8	0	1.02825848	-47.079974	380	4	1.1	0.9;
	6982	2	0	0	0	0	0	1.038963	-20.9007364	220	5	1.1	0.9;
	6985	1	125.2	1.2	0	15.12	0	1.02873839	-54.1951323	220	4	1.1	0.9;
	6987	1	112.1	36.3	0	6.4	0	1.02823361	4.78189398	150	8	1.1	0.9;
	6989	1	0	0	0	1.91	0	1.0458275	-23.6321661	220	5	1.1	0.9;
	6990	1	-0	0	0	4.54	0	1.04659938	-23.8630497	220	5	1.1	0.9;
	6994	1	0	0	0	11.7	0	1.02055046	-41.3177513	220	4	1.1	0.9;
	6998	1	30.03	8.6	0	21.45	0	1.02372886	7.918813	150	8	1.1	0.9;
	7002	1	51.16	12	0	6.02	0	1.03388641	-42.3452165	220	4	1.1	0.9;
	7004	1	0	0	0	0	0	1.04976069	19.2457441	380	1	1.1	0.9;
	7011	1	84.59	21.7	0	7.42	0	1.02388822	9.63977503	110	8	1.1	0.9;
	7014	1	0	0	0	0.3	0	1.03489196	-2.50920133	220	5	1.1	0.9;
	7018	1	53.26	29.5	0	41.35	0	1.02346104	12.2270415	150	8	1.1	0.9;
	7019	1	52.56	12.8	0	2.87	0	1.03972812	-25.5992579	220	5	1.1	0.9;
	7021	1	226.8	53.3	0	3.26	0	1.00813981	-17.0234153	220	5	1.1	0.9;
	7029	2	0	0	0	0	0	1.063951	-37.4624581	380	4	1.1	0.9;
	7030	1	0	0	0	0.19	0	1.06288122	-7.84205906	220	5	1.1	0.9;
	7036	2	0	0	0	0	0	1.042173	-12.5034294	220	5	1.1	0.9;
	7037	1	-0	-0	0	2.77	0	0.991519116	-55.9247889	220	10	1.1	0.9;
	7041	1	-175.8	-19.6	0	14.58	0	1.01430953	-42.2673253	220	10	1.1	0.9;
	7042	1	220.98	91	0	1.16	0	1.05215481	-29.9319452	220	5	1.1	0.9;
	7047	1	339.9	70.5	0	28.91	0	1.03472054	-21.5062881	220	5	1.1	0.9;
	7049	2	0	0	0	0	0	1.04735	-14.384664	220	5	1.1	0.9;
	7050	1	120	26	0	22.01	0	1.03661288	-20.9200173	220	5	1.1	0.9;
	7051	1	0	0	0	21.19	0	0.99841696	-0.0800428751	380	2	1.1	0.9;
	7052	1	111	36.6	0	2.21	0	1.04487689	-12.4282583	220	5	1.1	0.9;
	7053	1	-0	0	0	34.13	0	1.06625664	-41.3943197	380	4	1.1	0.9;
	7056	1	0	0	0	0	0	1.00501511	-3.62630918	380	5	1.1	0.9;
	7058	2	0	0	0	0	0	1.043279	-37.5621166	220	4	1.1	0.9;
	7059	1	28.93	8.3	0	0.42	0	1.0242642	8.70765353	150	8	1.1	0.9;
	7064	1	-0	0	0	1.02	0	1.01468725	-46.9971283	220	4	1.1	0.9;
	7069	1	258.79	42.82	0	9.28	0	1.0418389	-7.85189113	220	5	1.1	0.9;
	7070	1	142.9	25.8	0	24.18	0	1.046842	-13.453802	220	5	1.1	0.9;
	7073	1	-0	-0	0	15.47	0	1.04731423	9.70891029	150	8	1.1	0.9;
	7075	1	0	0	0	0	0	1.02498181	-43.1411032	220	4	1.1	0.9;
	7076	1	0	-0	0	0.36	0	1.0335876	-11.7971133	220	5	1.1	0.9;
	7079	1	-0	0	0	2.2	0	1.04157399	-51.785463	380	10	1.1	0.9;
	7090	1	82.89	41.3	0	36.2	0	1.03186122	11.4328489	150	8	1.1	0.9;
	7092	1	44.65	8.8	0	20.17	0	1.0452668	-24.87533	220	5	1.1	0.9;
	7096	1	-0	-0	0	57.66	0	1.0646247	-40.7358894	380	4	1.1	0.9;
	7098	1	0	-0	0	7.17	0	1.04396112	-1.13189188	220	5	1.1	0.9;
	7104	2	0	0	0	0	0	1.004388	-28.9648407	220	10	1.1	0.9;
	7110	1	-0	0	0	0	0	1.02223896	-41.805405	220	4	1.1	0.9;
	7115	2	0	0	0	0	0	1.014496	-15.8841684	220	5	1.1	0.9;
	7117	1	0	-0.6	0	0.5	0	1.04107806	28.2170306	110	8	1.1	0.9;
	7119	1	149.53	34.9	0	8.9	0	1.01320175	-16.1774669	220	5	1.1	0.9;
	7124	1	-0	0	0	16.73	0	1.0708658	-26.9276142	220	5	1.1	0.9;
	7129	1	33.34	5	0	0.38	0	1.04142403	-1.63231888	220	5	1.1	0.9;
	7132	1	222	90.5	0	0.16	0	1.02078095	-15.7160723	220	5	1.1	0.9;
	7133	1	102.3	19	0	1.84	0	1.03819253	-14.0837271	220	5	1.1	0.9;
	7136	1	29.23	9.4	0	0.68	0	1.02031016	9.03301157	110	8	1.1	0.9;
	7137	2	0	0	0	0	0	1.031779	-45.7292583	380	4	1.1	0.9;
	7138	1	150.2	51.6	0	2.79	0	0.998414138	-2.17676874	150	8	1.1	0.9;
	7139	1	99.4	22.2	0	2.16	0	1.03180845	-54.0096381	220	4	1.1	0.9;
	7144	1	8.48	-1.82	0	0.37	0	1.03068435	-12.4930823	220	5	1.1	0.9;
	7145	1	46.75	24.4	0	3.66	0	1.01841705	-58.2460814	220	4	1.1	0.9;
	7146	1	0	0	0	0	0	1.08715636	33.4327341	380	1	1.1	0.9;
	7148	1	-0	-0	0	10.89	0	1.05052378	-22.9403003	220	5	1.1	0.9;
	7156	1	-0	-0	0	14.82	0	1.04790844	9.66062755	150	8	1.1	0.9;
	7159	2	0	0	0	0	0	1.059739	4.59909081	380	5	1.1	0.9;
	7162	1	-0	0	0	2.48	0	1.04700474	-13.4563071	220	5	1.1	0.9;
	7163	1	-0	0	0	2.9	0	1.04715669	-24.6420496	220	5	1.1	0.9;
	7164	1	-18.6	-6.72	0	152.683271	0	1.02163542	-22.0807526	380	5	1.1	0.9;
	7165	1	-0	-0	0	9.26	0	1.07010248	-33.9610836	220	5	1.1	0.9;
	7178	1	-0	-0	0	2.45	0	1.01024521	-14.1164564	220	5	1.1	0.9;
	7180	1	-0	0	0.234234	4.220723	0	0.980583877	-5.14154468	380	2	1.1	0.9;
	7183	2	0	0	0	0	0	1.105479	-6.41499691	380	5	1.3	0.7;
	7191	1	55.46	15.7	0	13.46	0	1.02355825	-48.6998074	220	4	1.1	0.9;
	7193	1	-0	-0	0	7.17	0	1.01837329	-46.9245957	220	4	1.1	0.9;
	7195	1	99.9	19.9	0	6.19	0	1.01300571	2.08098605	150	8	1.1	0.9;
	7196	1	72.68	1.1	0	6.06	0	1.02675721	-54.879851	220	4	1.1	0.9;
	7202	1	18.62	6.1	0	2	0	1.04607423	-4.01906499	220	5	1.1	0.9;
	7209	1	0	0	0	0	0	1.05292044	-6.42050849	220	5	1.1	0.9;
	7222	1	0	-0	0	5	0	1.06386453	-23.7003166	220	5	1.1	0.9;
	7226	1	144	31.3	0	3.18	0	1.02253472	-14.9943271	220	5	1.1	0.9;
	7230	1	-0.18	-1	0	0	0	1.02126115	11.9103491	150	8	1.1	0.9;
	7231	1	0	0	0	0.05	0	1.04167835	-11.0647904	220	5	1.1	0.9;
	7235	1	-893.43	260.67	0	0	0	1.03968959	35.2320584	380	8	1.1	0.9;
	7236	1	0	0	0	1.99	0	0.966436102	-44.1692409	220	10	1.1	0.9;
	7249	1	37.94	9.8	0	2.26	0	1.02955733	-42.3997506	220	4	1.1	0.9;
	7252	1	220.8	68.6	0	1.97	0	0.96543316	-44.5706947	220	10	1.1	0.9;
	7253	1	7.51	3.1	0	0	0	1.04233908	-3.10190539	220	5	1.1	0.9;
	7256	1	392.25	92.02	0	9.45	0	1.01894932	-33.153066	220	5	1.1	0.9;
	7257	2	0	0	0	0	0	1.030375	-47.1846883	380	4	1.1	0.9;
	7259	1	82.39	0	0	0.15	0	1.06267727	-7.9105928	220	5	1.1	0.9;
	7260	2	0	0	0	0	0	1.016183	19.5647133	150	8	1.1	0.9;
	7264	1	0	-0	0	3.42	0	1.04323411	-10.4518426	220	5	1.1	0.9;
	7266	1	-0	-0	0	2.12	0	1.02748236	-5.67599871	220	5	1.1	0.9;
	7267	1	0	0	0	0	0	1.00797251	-7.06960533	380	5	1.1	0.9;
	7270	2	0	0	0	0	0	1.06851	27.0696862	380	8	1.1	0.9;
	7273	1	219.6	36.4	0	17.89	0	1.04184835	-23.9360893	220	5	1.1	0.9;
	7274	1	54.93	16.5	0	6.75	0	1.03341515	-3.97264003	220	5	1.1	0.9;
	7275	1	79.39	31.3	0	2.23	0	1.03632546	6.0467858	150	8	1.1	0.9;
	7279	2	0	0	0	0	0	1.030612	-10.0160608	150	2	1.1	0.9;
	7282	2	0	0	0	0	0	1.029503	-4.39886203	380	5	1.1	0.9;
	7283	1	101.1	6.6	0	5.66	0	1.04005987	-46.036244	220	4	1.1	0.9;
	7284	1	0	0	0	0	0	1.09009585	-0.462849159	220	5	1.1	0.9;
	7287	1	0	-0	0	46.28	0	1.06342082	-41.4541752	380	4	1.1	0.9;
	7289	1	0	-0	0	26.5	0	1.05484488	-6.10442055	220	5	1.1	0.9;
	7295	1	-0	0	0	2.63	0	1.03378358	4.59035148	150	8	1.1	0.9;
	7297	1	-0	0	0	2.67	0	1.03377176	4.58991215	150	8	1.1	0.9;
	7303	2	0	0	0	0	0	1.033047	-44.5806078	380	4	1.1	0.9;
	7305	1	82.89	32.6	0	45.84	0	1.03638386	5.54566055	150	8	1.1	0.9;
	7309	1	0	-0	0	1.32	0	1.05446689	-10.7030629	220	5	1.1	0.9;
	7310	1	256	69.9	0	43.56	0	1.02945073	-46.8678548	380	4	1.1	0.9;
	7312	1	56.66	15.6	0	7.45	0	1.00464931	-48.2714012	220	4	1.1	0.9;
	7316	1	-0	0	0	0.09	0	1.0463109	-7.16500405	220	5	1.1	0.9;
	7325	1	0	0	0	0.41	0	1.04717499	-12.7506419	220	5	1.1	0.9;
	7327	2	0	0	0	0	0	1.042085	-18.1002615	220	5	1.1	0.9;
	7328	1	0	0	0	0	0	0.982330595	-14.420906	380	5	1.1	0.9;
	7329	2	0	0	0	0	0	1.039675	-34.1671348	220	10	1.1	0.9;
	7338	1	0	-0	0	2.98	0	1.0418488	-14.6498835	220	5	1.1	0.9;
	7341	1	37.44	0	0	0.67	0	1.0436958	-1.27279779	220	5	1.1	0.9;
	7342	1	169	70.8	0	5.23	0	1.01968857	-16.0288472	220	5	1.1	0.9;
	7343	1	-0	0	0	61.36	0	1.03113923	-43.2571199	380	4	1.1	0.9;
	7347	1	101.3	17.6	0	0.12	0	1.01473171	-48.6716546	220	4	1.1	0.9;
	7349	1	75.56	13.04	0	8.77	0	1.02183917	-51.6253132	220	4	1.1	0.9;
	7351	1	61.67	16.3	0	0.05	0	1.04132598	-1.63567747	220	5	1.1	0.9;
	7353	1	127.3	26.7	0	7.02	0	0.979861967	-22.4088275	220	5	1.1	0.9;
	7358	1	-40.95	-28.4	0	7.29	0	1.00183211	-48.6758942	150	10	1.1	0.9;
	7361	1	-0	-0	0	14.29	0	1.05354144	-15.1013259	220	5	1.1	0.9;
	7366	1	70.48	22.5	0	4.82	0	1.01460463	-40.5935451	220	4	1.1	0.9;
	7367	1	1.5	0.4	0	0.15	0	1.0270778	-18.8902487	220	5	1.1	0.9;
	7373	1	0	-0	0	1.81	0	1.06984873	-23.2092936	220	5	1.1	0.9;
	7374	1	-0.2	-0.83	0	0	0	1.01602039	0.570619352	150	8	1.1	0.9;
	7377	1	0	0	0	0.63	0	1.01656463	-15.9710497	220	5	1.1	0.9;
	7380	1	105.67	0.56	0	18.05	0	0.989129674	-14.2013949	380	5	1.1	0.9;
	7388	1	0	0	0	12.79	0	1.08715636	33.4327341	380	8	1.1	0.9;
	7392	1	142	27.8	0	17.77	0	1.01557945	-54.9565436	220	4	1.1	0.9;
	7394	1	55.66	22.4	0	2.11	0	1.03611757	10.9381493	110	8	1.1	0.9;
	7395	1	0	-0	0	87.69	0	1.02520945	-44.1017144	380	4	1.1	0.9;
	7396	1	-0	0	0	5.68	0	1.01810048	-19.5412801	220	5	1.1	0.9;
	7398	1	100.3	17.2	0	6.63	0	1.020596	-50.7213174	220	4	1.1	0.9;
	7404	1	19.02	5.4	0	0.63	0	1.04964543	12.9031093	110	8	1.1	0.9;
	7406	1	94.5	-27.8	0	5.52	0	1.02528116	-47.905933	220	4	1.1	0.9;
	7407	1	-0.2	-1	0	0	0	1.00339932	-1.67152864	150	8	1.1	0.9;
	7411	1	-0	0	0	0.68	0	1.00128383	-39.0346157	150	10	1.1	0.9;
	7413	1	33.64	13.7	0	0.75	0	1.03247931	-53.8928166	220	4	1.1	0.9;
	7417	1	106.4	19	0	4.65	0	1.04121137	-45.9660177	220	4	1.1	0.9;
	7422	1	65.67	25.6	0	2.34	0	1.03607233	-10.7192897	220	5	1.1	0.9;
	7423	1	-0	0	0	7.3	0	1.0183616	-40.52849	220	4	1.1	0.9;
	7425	1	-0.2	-1	0	0	0	1.02223916	1.93522606	150	8	1.1	0.9;
	7428	1	0	-0	0	120.17	0	1.04762265	-50.3065533	380	4	1.1	0.9;
	7431	2	0	0	0	0	0	1.01868	-33.7473224	220	4	1.1	0.9;
	7436	1	0	-0	0	19.61	0	1.02724432	-49.6935144	380	4	1.1	0.9;
	7437	1	18.32	5.3	0	7.32	0	1.04246321	-25.2719817	220	5	1.1	0.9;
	7438	1	121.3	20.7	0	2.39	0	1.03626476	-12.1756959	220	5	1.1	0.9;
	7442	1	-0	0	0	36.77	0	1.0135425	17.4734235	150	8	1.1	0.9;
	7446	2	0	0	0	0	0	1.012514	-46.0488356	220	4	1.1	0.9;
	7450	1	108.8	28.1	0	30.9	0	1.02135595	11.8923027	150	8	1.1	0.9;
	7460	1	-0	-0	0	37.99	0	1.04441604	-46.4679457	380	4	1.1	0.9;
	7463	1	178.7	31.3	0	5.6	0	1.03052076	-53.7955749	220	4	1.1	0.9;
	7464	1	197.65	28.23	0	5.87	0	1.04191199	-12.5283758	220	5	1.1	0.9;
	7466	2	0	0	0	0	0	1.057274	-35.5774447	220	5	1.1	0.9;
	7471	1	-18.95	-6.93	0	33.11439	0	1.01782221	-6.00682594	380	5	1.1	0.9;
	7473	1	113.44	71.42	0	11.08	0	1.0377644	-15.8257214	220	5	1.1	0.9;
	7474	2	0	0	0	0	0	1.028765	-14.1170479	220	5	1.1	0.9;
	7475	1	84.79	12.5	0	2.55	0	1.02793287	-54.3928394	220	4	1.1	0.9;
	7476	1	59.67	27.1	0	43.03	0	1.03770573	7.23147557	150	8	1.1	0.9;
	7480	1	-0.18	-3.54	0	0	0	1.01710683	18.2579057	150	8	1.1	0.9;
	7485	1	44.35	10.8	0	8.72	0	1.03973426	-25.6074991	220	5	1.1	0.9;
	7491	1	0	-0	0	4.29	0	1.01012047	-21.0510133	220	5	1.1	0.9;
	7495	2	0	0	0	0	0	1.036344	-15.1285699	220	5	1.1	0.9;
	7503	1	-0	-0	0	1.86	0	1.00085565	-43.2573152	220	10	1.1	0.9;
	7504	1	0	0	0	0	0	1.01774742	-43.0255365	220	4	1.1	0.9;
	7507	1	4	0.8	0	17.65	0	1.04631657	-23.8590926	220	5	1.1	0.9;
	7508	2	0	0	0	0	0	1.062735	-40.1392776	380	4	1.1	0.9;
	7509	1	88	36.2	0	60	0	1.05875608	-47.8370188	380	10	1.1	0.9;
	7510	1	46.35	14.9	0	20.62	0	1.02516242	-47.0562486	220	4	1.1	0.9;
	7513	1	0	-0	0	38.549494	0	0.990402233	-14.6916679	380	5	1.1	0.9;
	7519	1	97.97	31.8	0	5.02	0	1.03920324	-10.7111022	220	5	1.1	0.9;
	7520	2	0	0	0	0	0	1.033404	-9.21124165	380	5	1.1	0.9;
	7522	2	0	0	0	0	0	1.000638	-10.4183893	380	5	1.1	0.9;
	7523	1	-0	0	0	2.11	0	1.0532626	-0.630979844	220	5	1.1	0.9;
	7525	1	-8.66	-6.01	0	0	0	1.02032427	18.0808977	150	8	1.1	0.9;
	7526	1	0	-0	0	1.88	0	1.00610237	8.09842004	380	2	1.1	0.9;
	7530	1	0	0	0	31.242294	0	1.04290971	-19.6586868	380	5	1.1	0.9;
	7537	1	0	0	0	17.184121	0	0.988200315	-15.2038962	380	5	1.1	0.9;
	7539	1	40.85	15.7	0	2.08	0	1.04946624	-12.4199227	220	5	1.1	0.9;
	7541	1	346.42	89.04	0	43.55	0	1.05348407	-16.2048887	380	5	1.1	0.9;
	7556	1	0	-0	0	3.1	0	1.04679547	-34.4822477	220	1	1.1	0.9;
	7561	1	0	0	0	20.54	0	0.997580288	-3.06660827	380	1	1.1	0.9;
	7563	1	531.7	-12.8	0	0	0	1.03949881	-10.01969	150	2	1.1	0.9;
	7565	1	-0	0	0	0.81	0	1.05777208	13.8306538	110	8	1.1	0.9;
	7569	1	0	-0	0	1.18	0	0.969626961	-56.0714794	150	10	1.1	0.9;
	7571	1	-0	-0	0	13.9	0	1.04570363	-13.4655577	220	5	1.1	0.9;
	7573	1	126.6	28.7	0	15.02	0	1.03179769	-53.9793823	220	4	1.1	0.9;
	7575	1	29.03	6.1	0	0.44	0	1.04275273	11.6682614	110	8	1.1	0.9;
	7576	1	0	0	0	0.5	0	1.04063334	-11.4577425	220	5	1.1	0.9;
	7577	1	0	0	0	6.69	0	1.04844101	-9.86215257	220	5	1.1	0.9;
	7579	1	136.9	11.4	0	3.05	0	1.0278288	-26.7604965	220	5	1.1	0.9;
	7580	1	0	0	0	0.17	0	1.05318543	-11.9835255	220	5	1.1	0.9;
	7582	1	0	-0	0	3.44	0	1.03390205	-24.0980637	220	5	1.1	0.9;
	7583	1	5.01	1.8	0	3.68	0	1.04894966	-0.844212242	220	5	1.1	0.9;
	7584	1	127.6	45.3	0	57.43	0	1.02536741	0.42623108	150	8	1.1	0.9;
	7586	1	-18.27	-12.99	0	0	0	1.00069642	-2.05202506	150	8	1.1	0.9;
	7596	1	59.07	23.4	0	21.88	0	1.01675935	0.670112155	150	8	1.1	0.9;
	7599	1	0	-0	0	2.13	0	1.03844415	-5.03724897	220	5	1.1	0.9;
	7600	1	119	31.7	0	1.94	0	1.03968738	-46.0993542	220	4	1.1	0.9;
	7611	1	115.4	31	0	28.85	0	1.02428563	-47.133947	220	4	1.1	0.9;
	7615	1	70.48	17.6	0	3.92	0	0.985978695	-53.6374143	220	10	1.1	0.9;
	7624	1	32.74	10.5	0	1.78	0	1.01381203	-20.4777004	220	5	1.1	0.9;
	7626	1	78.89	45.6	0	0.04	0	1.03335703	-11.8133791	220	5	1.1	0.9;
	7628	2	0	0	0	0	0	1.057002	6.45388761	150	8	1.1	0.9;
	7629	1	0	0	0	1.15	0	1.02347019	-55.2476723	220	4	1.1	0.9;
	7630	2	0	0	0	0	0	1.019127	-44.7369654	220	4	1.1	0.9;
	7632	1	37.94	3.4	0	11.17	0	1.02905406	-56.4403412	220	4	1.1	0.9;
	7635	1	0	0	0	1.86	0	1.05231808	-7.81706671	220	5	1.1	0.9;
	7637	1	0	0	0.29	6.18	0	1.00794502	6.78376958	380	2	1.1	0.9;
	7640	1	68.78	35	0	34.52	0	1.03323142	-5.89486933	380	5	1.1	0.9;
	7641	2	0	0	0	0	0	1.053056	-5.79713906	220	5	1.1	0.9;
	7644	1	124.1	-30.3	0	14.26	0	1.04128784	-46.2357565	220	4	1.1	0.9;
	7647	1	-0	-0	0	0.1	0	1.06222035	-19.7654975	220	5	1.1	0.9;
	7653	1	33.94	11.4	0	0	0	1.03655769	-22.378048	220	5	1.1	0.9;
	7659	2	0	0	0	0	0	1.035071	-40.8523676	220	4	1.1	0.9;
	7661	2	0	0	0	0	0	1.039659	-34.1737925	220	10	1.1	0.9;
	7662	1	-0.21	-2.37	0	0	0	1.02451392	8.7326825	150	8	1.1	0.9;
	7663	1	37.14	2.7	0	2.33	0	1.04589636	-11.3938293	220	5	1.1	0.9;
	7666	1	93.4	27.8	0	29.52	0	1.02071415	11.614609	150	8	1.1	0.9;
	7669	1	67.08	25.2	0	8.11	0	1.02393094	-48.9181106	220	4	1.1	0.9;
	7673	1	20.82	7.9	0	42.36	0	1.04765756	-43.1540604	380	4	1.1	0.9;
	7675	1	66.07	21.6	0	0.75	0	1.00602659	1.37085927	150	8	1.1	0.9;
	7685	1	49.45	6.5	0	3.53	0	1.02164067	-44.550725	220	4	1.1	0.9;
	7688	1	12.71	5.1	0	15.31	0	1.04629457	-50.0361327	380	4	1.1	0.9;
	7691	1	0	-0	0	96.48	0	1.02798049	-3.86377554	380	5	1.1	0.9;
	7694	1	-14.96	-4.7	0	0.04	0	1.02896924	-14.7264406	220	5	1.1	0.9;
	7697	2	0	0	0	0	0	1.047945	-3.60351233	220	5	1.1	0.9;
	7699	1	-0	0	0	19.62	0	1.04001855	10.4038227	380	1	1.1	0.9;
	7700	1	66.17	27.4	0	14.12	0	1.01995025	-10.4277801	220	5	1.1	0.9;
	7701	1	11.91	3.5	0	0.43	0	1.01734482	5.86600602	150	8	1.1	0.9;
	7702	1	-0	-0	0	11.68	0	1.01586396	-16.1487173	220	5	1.1	0.9;
	7709	1	2.2	0.5	0	0.58	0	1.0155735	-41.7013294	220	10	1.1	0.9;
	7726	1	0	0	0	2.03	0	1.01983791	-10.393224	220	5	1.1	0.9;
	7729	1	20.82	6.7	0	2.25	0	1.02174897	9.68712749	110	8	1.1	0.9;
	7736	1	0	-0	0	55	0	1.02552534	0.423142362	150	8	1.1	0.9;
	7738	1	31.84	9.2	0	5.23	0	1.03022425	-21.9460648	220	5	1.1	0.9;
	7751	1	0	0	0	0	0	1.00872707	0.896728846	150	8	1.1	0.9;
	7752	1	524.5	126	0	7.45	0	1.0294312	-18.1844138	220	5	1.1	0.9;
	7755	1	0	0	0	0	0	1.05970358	-42.3572307	380	4	1.1	0.9;
	7761	2	0	0	0	0	0	1.015679	-41.6785502	220	10	1.1	0.9;
	7762	1	-0	0	0.304243	48.453399	0	1.0108759	-0.59648559	380	2	1.1	0.9;
	7766	1	78.89	25.6	0	1.6	0	1.03372423	-12.1542794	220	5	1.1	0.9;
	7770	1	47.15	15.5	0	9.69	0	1.02984632	-44.4882408	220	5	1.1	0.9;
	7772	1	223.6	51.8	0	18.45	0	1.05372631	-25.5820317	220	5	1.1	0.9;
	7775	1	151.5	7.9	0	5	0	1.04786978	-28.9207121	220	5	1.1	0.9;
	7776	2	0	0	0	0	0	1.068185	6.28182832	380	5	1.3	0.7;
	7778	1	153	21.5	0	28.85	0	1.05144308	-16.4102636	380	5	1.1	0.9;
	7779	2	0	0	0	0	0	1.083645	11.3916723	150	8	1.1	0.9;
	7791	1	-0	0	0	1.33	0	1.03068377	-12.4729158	220	5	1.1	0.9;
	7792	1	0	-0	0	0.46	0	1.00897943	-37.8222043	150	10	1.1	0.9;
	7795	1	44.35	5.1	0	4	0	1.02421063	-46.7524495	220	4	1.1	0.9;
	7797	1	-0	-0	0	2.09	0	1.04825471	-23.8682714	220	5	1.1	0.9;
	7805	1	-0	0	0	30.46	0	1.03007721	-54.0173835	220	4	1.1	0.9;
	7808	2	0	0	0	0	0	1.055	0.304141496	380	5	1.1	0.9;
	7809	1	169.5	27.7	0	3.04	0	1.02817627	-11.4166214	220	5	1.1	0.9;
	7810	1	0	-0	0	43	0	1.05143773	-49.9292494	380	10	1.1	0.9;
	7819	1	0	0	0	0	0	1.01791409	-40.3838544	220	4	1.1	0.9;
	7820	1	127.2	-10.7	0	7.8	0	1.01952133	-54.6219984	220	4	1.1	0.9;
	7821	1	179	22.9	0	25.28	0	1.03232223	-51.0366848	380	4	1.1	0.9;
	7824	1	9.21	3.4	0	2.63	0	1.04911219	-6.164531	220	5	1.1	0.9;
	7827	1	137.2	41.9	0.101088	13.207291	0	1.04793354	-42.8098099	380	10	1.1	0.9;
	7829	1	-3.2	-7.9	0	1.95	0	1.05497972	-4.13710038	220	2	1.1	0.9;
	7831	1	-17.17	-7.1	0	57.019803	0	1.00261927	-11.2236675	380	5	1.1	0.9;
	7833	2	0	0	0	0	0	1.02191	-47.1482881	220	4	1.1	0.9;
	7834	1	134.7	17.5	0	4.53	0	1.00816728	-53.2070717	220	4	1.1	0.9;
	7840	1	-0	0	0	2.06	0	1.04269279	-3.06965797	220	5	1.1	0.9;
	7842	2	0	0	0	0	0	1.005674	-12.332447	380	5	1.1	0.9;
	7844	1	-0	0	0	27.39	0	1.03191794	11.4335043	150	8	1.1	0.9;
	7845	1	38.64	6	0	3.26	0	1.03163853	-53.7749774	220	4	1.1	0.9;
	7847	1	0	-0	0	1.55	0	1.04197241	-8.42422625	220	5	1.1	0.9;
	7852	1	-3.53	-4.62	0	0	0	1.01311197	0.369778413	150	8	1.1	0.9;
	7856	1	0	0	0	0	0	1.04955549	19.1061251	380	8	1.1	0.9;
	7857	1	0	0	0	2.36	0	1.05033322	0.292230418	220	5	1.1	0.9;
	7860	2	0	0	0	0	0	1.058289	-40.5185519	380	10	1.1	0.9;
	7861	1	178.9	9.1	0	15.71	0	1.02199243	-43.1189855	220	4	1.1	0.9;
	7862	1	0	0	0	9.74	0	1.03883673	-20.7184008	220	5	1.1	0.9;
	7865	1	84.99	19.6	0	4.32	0	1.07210617	-25.9879779	220	5	1.1	0.9;
	7869	1	101.9	20	0	22.64	0	1.02458323	-46.845791	220	4	1.1	0.9;
	7873	1	-20.94	-6.16	0	11.99	0	1.02333548	-15.0953691	220	5	1.1	0.9;
	7875	1	-0	0	0	6.51	0	0.985832478	-45.8749374	220	4	1.1	0.9;
	7877	1	64.21	5.59	0	2.57	0	1.0162753	-50.7682046	220	4	1.1	0.9;
	7879	1	73.58	48.6	0	2.87	0	0.969451288	-56.0054101	150	10	1.1	0.9;
	7881	1	-0	-0	0	7.99	0	1.05766939	-14.9765665	220	5	1.1	0.9;
	7883	1	47.55	17.8	0	0.32	0	1.04902927	-28.529107	220	5	1.1	0.9;
	7884	1	35.84	14.1	0	50.11	0	1.03761092	5.65777799	150	8	1.1	0.9;
	7885	1	142.4	20	0	2.42	0	1.03667664	-20.7910843	220	5	1.1	0.9;
	7886	1	162.5	42.7	0	12.79	0	1.01490033	-19.2749525	220	5	1.1	0.9;
	7892	1	36.94	11	0	0.52	0	1.05030812	-11.3637207	220	5	1.1	0.9;
	7895	1	338.7	52.5	0	11.36	0	1.05848853	-19.1460857	220	5	1.1	0.9;
	7901	1	191.7	6.8	0	11.58	0	0.991966074	-42.7997485	220	10	1.1	0.9;
	7903	1	0	-0	0	7.78	0	1.07212907	-42.0833664	220	5	1.1	0.9;
	7905	1	347.1	87.2	0	88.35	0	1.0458629	-17.6334923	380	5	1.1	0.9;
	7913	2	0	0	0	0	0	1.063382	-8.77230396	380	5	1.1	0.9;
	7915	1	-0.18	-1.31	0	0	0	1.01267221	17.4497727	150	8	1.1	0.9;
	7918	1	-0	-0	0	117.47	0	1.031293	-48.2558234	380	4	1.1	0.9;
	7923	1	0	-0	0	0.97	0	1.0381398	-21.7472592	220	5	1.1	0.9;
	7925	1	36.84	14.1	0	33.55	0	1.06514007	-43.1126293	380	4	1.1	0.9;
	7927	1	2.2	0.5	0	0.13	0	1.03289766	-33.9118771	220	10	1.1	0.9;
	7929	2	0	0	0	0	0	1.050833	-44.4288041	380	4	1.1	0.9;
	7935	1	4.5	1.1	0	12.56	0	1.05904364	-47.8441231	380	10	1.1	0.9;
	7937	1	56.06	17	0	2.4	0	1.03611181	-7.4411876	220	5	1.1	0.9;
	7943	1	38.44	2	0	0.56	0	1.04535971	-16.2090766	220	5	1.1	0.9;
	7945	1	17.92	5.8	0	0.84	0	1.02569002	-5.92559367	220	5	1.1	0.9;
	7951	1	156	60.7	0	1.52	0	1.0087561	1.98206286	150	8	1.1	0.9;
	7955	1	111.6	8.9	0	16.19	0	1.06379985	-23.2149732	220	5	1.1	0.9;
	7958	1	-0	-0	0	0.22	0	1.00159672	1.60391026	150	8	1.1	0.9;
	7960	2	0	0	0	0	0	1.018041	4.65541603	380	2	1.1	0.9;
	7961	1	50.56	8.1	0	8.02	0	1.0364447	-8.52547671	220	5	1.1	0.9;
	7965	1	0	0	0	79.5	0	1.07638798	-38.4640065	380	1	1.1	0.9;
	7967	1	0	-0	0	5.97	0	1.04365927	-10.8832987	220	5	1.1	0.9;
	7969	1	0	-0	0.2527	79.80215	0	1.05108459	-42.5877634	380	10	1.1	0.9;
	7972	1	237.9	68.5	0	5.12	0	1.03421559	-19.3284923	220	5	1.1	0.9;
	7973	1	115.7	10.7	0	19.1	0	1.02885404	-54.2606134	220	4	1.1	0.9;
	7974	1	234	13.1	0	51.03	0	1.03317802	-19.6936071	220	5	1.1	0.9;
	7980	1	233.5	151	0	35.31	0	1.04551653	-43.751863	380	10	1.1	0.9;
	7982	1	112	19.7	0	38.04	0	1.03578532	-22.7427712	220	5	1.1	0.9;
	7988	1	-3.55	-1.43	0	11.834121	0	1.03545748	-2.10824826	380	5	1.1	0.9;
	7989	1	0	0	0	0.27	0	1.0475545	-3.75162072	220	5	1.1	0.9;
	7994	1	11.91	3.3	0	6.84	0	1.01382373	-15.8709246	220	5	1.1	0.9;
	7996	1	0	-0	0	55	0	1.02148771	-0.247060165	150	8	1.1	0.9;
	7998	2	0	0	0	0	0	1.042456	4.30973318	380	5	1.1	0.9;
	7999	1	0	-0	0	9.68	0	1.02544066	-48.658956	220	4	1.1	0.9;
	8005	1	-0	-0	0	16.77	0	1.02865152	-13.5574529	220	5	1.1	0.9;
	8007	1	7.91	2.7	0	0.01	0	0.989850758	-55.9953363	150	10	1.1	0.9;
	8012	1	36.84	14.1	0	17.84	0	1.05747562	-40.62244	380	4	1.1	0.9;
	8016	1	23.33	9.1	0	15.36	0	1.01661312	5.99752135	150	8	1.1	0.9;
	8017	1	-0	-0	0	8.99	0	1.02399023	12.2214327	150	8	1.1	0.9;
	8021	1	14.22	4.7	0	5.58	0	0.996848083	-31.1210725	220	10	1.1	0.9;
	8030	1	-0	0	0	122.13	0	1.03409875	-3.9567146	380	5	1.1	0.9;
	8034	1	83.99	6	0	65.12	0	1.04549753	-50.2173782	380	4	1.1	0.9;
	8035	1	-0	0	0	4.22	0	1.01472858	-16.1960529	220	5	1.1	0.9;
	8037	1	0	-0	0	5.73	0	1.0345876	10.0738426	150	8	1.1	0.9;
	8043	2	0	0	0	0	0	1.063893	-11.1111248	220	5	1.1	0.9;
	8044	2	0	0	0	0	0	1.052835	29.643585	110	8	1.1	0.9;
	8057	1	69.18	9.5	0	3.67	0	1.04672499	-8.14833864	220	5	1.1	0.9;
	8058	1	10.71	17.7	0	10.58	0	1.02301741	12.2047269	150	8	1.1	0.9;
	8060	1	0	-0	0	9.54	0	1.04699176	-13.4561508	220	5	1.1	0.9;
	8066	2	0	0	0	0	0	1.01361	-47.1455271	220	4	1.1	0.9;
	8068	1	41.74	7.4	0	18.54	0	1.03266097	-53.7613988	220	4	1.1	0.9;
	8079	1	0	0	0	0.81	0	1.01484072	-48.6524552	220	4	1.1	0.9;
	8086	1	0	0	0	17.69	0	1.03516284	14.4917218	380	8	1.1	0.9;
	8087	2	0	0	0	0	0	1.03306	-38.7693298	220	4	1.1	0.9;
	8088	1	0	-0	0.379958	52.33965	0	1.04154374	-51.7852739	380	10	1.1	0.9;
	8098	1	206.4	21	0	8.55	0	0.993224818	-50.1856935	150	10	1.1	0.9;
	8103	1	39.34	-10.7	0	0	0	0.989440057	-1.47498307	150	2	1.1	0.9;
	8104	1	127.2	40.8	0	0.2	0	1.06879458	-24.7933187	220	5	1.1	0.9;
	8107	1	68.18	16.1	0	3.35	0	1.03440585	-22.9737972	220	5	1.1	0.9;
	8109	2	0	0	0	0	0	1.06101	-21.0054138	380	5	1.1	0.9;
	8112	1	87.9	29.3	0	1.21	0	1.03534305	-2.32797058	220	5	1.1	0.9;
	8114	1	-0	0	0	30.39	0	0.99854931	13.2251997	380	8	1.1	0.9;
	8124	1	80.49	7.3	0	1.81	0	1.01670238	-60.433581	220	4	1.1	0.9;
	8128	1	-0	0	0	8.1	0	1.08840566	-9.22100871	380	5	1.1	0.9;
	8138	1	-0	0	0	6.66	0	1.05310605	-43.3043577	220	4	1.1	0.9;
	8141	1	0	0	0	50	0	1.03814703	4.67277238	150	8	1.1	0.9;
	8147	1	303.5	56.2	0	21.07	0	1.0186138	-47.9823391	220	4	1.1	0.9;
	8149	1	111.36	27.44	0	2.59	0	1.003468	-46.3345404	220	4	1.1	0.9;
	8151	1	0	0	0	14.23	0	1.04162767	-25.3567837	220	5	1.1	0.9;
	8155	1	125.3	34.6	0	4.36	0	1.01954717	10.0175266	150	8	1.1	0.9;
	8158	2	0	0	0	0	0	1.05367	-0.470265723	220	5	1.1	0.9;
	8159	2	0	0	0	0	0	1.064422	-40.8865261	380	4	1.1	0.9;
	8163	1	76.58	16.2	0	21.54	0	1.02704227	-53.9564935	220	4	1.1	0.9;
	8164	1	1.8	0.6	0	0.43	0	1.01893838	6.39087151	150	8	1.1	0.9;
	8165	1	0	-0	0	2.42	0	1.05766254	-3.4934618	220	5	1.1	0.9;
	8167	1	-0	0	0	1.22	0	1.0154157	4.70531133	150	8	1.1	0.9;
	8179	1	-0	0	0.194464	19.1468	0	0.99797416	-1.4564564	380	2	1.1	0.9;
	8180	1	291.6	47	0	2.38	0	1.07371985	-30.6677927	220	5	1.1	0.9;
	8181	1	0	-0	0.210824	6.620599	0	1.00037444	-1.40850622	380	2	1.1	0.9;
	8183	1	0	0	0	2.97	0	1.06446201	-47.7923887	380	10	1.1	0.9;
	8186	1	99.6	22.9	0	15.02	0	1.03146351	-54.0342925	220	4	1.1	0.9;
	8189	1	0	-0	0	9.54	0	1.04112547	-18.169762	220	5	1.1	0.9;
	8190	1	0	-0	0	0.32	0	1.04847985	-9.65588025	220	5	1.1	0.9;
	8191	1	0	0	0	11.38	0	1.04707995	-15.3691194	220	5	1.1	0.9;
	8194	1	-0.18	-1	0	0	0	1.02127261	11.9104723	150	8	1.1	0.9;
	8195	1	-101.01	-129.29	0	37.176703	0	1.02239511	-17.0458896	380	5	1.1	0.9;
	8197	1	-134.35	-6.5	0	3.38	0	1.00526408	-38.1728347	150	10	1.1	0.9;
	8200	1	0	-0	0	39.58	0	1.0183712	-5.88478942	380	5	1.1	0.9;
	8204	1	-0	-0	0	0.25	0	1.02132078	1.88072162	150	8	1.1	0.9;
	8207	2	0	0	0	0	0	1.030795	-42.3181529	220	4	1.1	0.9;
	8209	1	83.39	16.5	0	16.43	0	1.03266794	-19.7742891	220	5	1.1	0.9;
	8210	2	0	0	0	0	0	1.053137	-38.1365411	380	4	1.1	0.9;
	8211	1	-0	0	0	65.93	0	1.01931451	21.3003002	380	8	1.1	0.9;
	8213	1	207.9	25.4	0	1.75	0	1.04010736	-46.345506	220	4	1.1	0.9;
	8214	1	58.97	11.1	0	1.05	0	1.04324208	-10.9366667	220	5	1.1	0.9;
	8222	1	0	0	0	0	0	1.01763802	-10.5485857	380	5	1.1	0.9;
	8223	2	0	0	0	0	0	1.058011	18.359756	380	8	1.1	0.9;
	8224	1	92.7	-5.6	0.2527	35.620175	0	1.05212807	-42.0431248	380	10	1.1	0.9;
	8225	2	0	0	0	0	0	1.067644	-11.4265695	220	5	1.1	0.9;
	8229	1	0	0	0	0	0	1.06400735	-6.56730008	150	2	1.1	0.9;
	8230	1	0	0	0	59.43	0	1.03318004	11.9255957	380	8	1.1	0.9;
	8236	1	118.1	20.2	0	1.47	0	1.02779277	-54.0910318	220	4	1.1	0.9;
	8240	1	0	0	0	0	0	1.05919256	-39.197191	380	4	1.1	0.9;
	8242	2	0	0	0	0	0	1.01497	-46.3231724	220	4	1.1	0.9;
	8247	2	0	0	0	0	0	1.059416	-40.8557938	380	4	1.1	0.9;
	8249	1	0	0	0	17.8	0	1.01322504	12.4671896	380	8	1.1	0.9;
	8250	1	196.1	32.1	0	3.86	0	1.03510263	-26.5702283	220	5	1.1	0.9;
	8255	1	39.04	13.1	0	3.22	0	1.02326893	-13.6334351	220	5	1.1	0.9;
	8260	1	0	-0	0	10.21	0	1.04788127	-50.0886823	380	4	1.1	0.9;
	8264	1	0	-0	0	65.73	0	1.01933109	21.2933771	380	8	1.1	0.9;
	8265	1	40.44	20.5	0	0.85	0	1.0615461	-23.7327521	220	5	1.1	0.9;
	8267	1	0	0	0	0	0	1.044739	-9.86049362	380	5	1.1	0.9;
	8277	1	57.66	6.1	0	1.77	0	1.00769737	23.3473629	110	8	1.1	0.9;
	8278	2	0	0	0	0	0	1.006884	-32.3868331	150	10	1.1	0.9;
	8284	1	-0.12	-1.31	0	0	0	1.08754409	33.4338837	380	8	1.1	0.9;
	8285	1	156.6	16.9	0	12.26	0	1.01678238	-54.436871	220	4	1.1	0.9;
	8288	1	16.02	5.1	0	8.6	0	1.04920333	12.3521009	110	8	1.1	0.9;
	8291	1	0	-0	0	6.52	0	1.04596679	-7.61475683	220	5	1.1	0.9;
	8293	1	112.7	14.5	0	1.24	0	1.04540052	-24.5816915	220	5	1.1	0.9;
	8294	1	14.22	6.3	0	0.38	0	1.04782567	-11.3063626	220	5	1.1	0.9;
	8298	1	0	0	0	14.35	0	1.08704123	33.4196313	380	8	1.1	0.9;
	8301	1	59.67	9.2	0	18.03	0	1.02788961	-51.8100861	220	4	1.1	0.9;
	8307	1	-0	0	0	0.14	0	1.0464577	-3.96368059	220	5	1.1	0.9;
	8310	1	-0	0	0	2.46	0	1.04601914	-8.66981943	220	5	1.1	0.9;
	8311	2	0	0	0	0	0	1.039615	-15.3380341	220	5	1.1	0.9;
	8312	2	0	0	0	0	0	1.078014	-11.9578974	380	5	1.1	0.9;
	8316	1	0	0	0	0.72	0	1.08212825	-26.1854752	220	5	1.1	0.9;
	8318	1	-0	-0	0	0	0	1.04974267	19.2508872	380	8	1.1	0.9;
	8328	1	82.39	14.4	0	13.37	0	1.04051953	-24.1106785	220	5	1.1	0.9;
	8329	1	0	0	0.149712	2.04987	0	1.01112653	3.89251179	380	2	1.1	0.9;
	8331	1	-0	-0	0	0.05	0	1.04918728	-12.8523307	220	5	1.1	0.9;
	8334	1	263.96	-98.64	0	27.848535	0	1.0327167	-14.7605004	380	5	1.1	0.9;
	8335	1	637.92	139.57	0	0	0	1.01026286	-8.37338716	150	2	1.1	0.9;
	8337	1	149.9	-0	0	28.38	0	1.04833652	-43.1297594	380	4	1.1	0.9;
	8338	1	-2.3	-3.34	0	8.15	0	1.02467006	-44.246265	220	4	1.1	0.9;
	8347	1	-2.09	-1.43	0	48.358243	0	0.986008504	-18.3856118	380	5	1.1	0.9;
	8352	1	67.27	15.9	0	2.65	0	1.02124204	-39.4783349	220	4	1.1	0.9;
	8353	1	155.1	39.9	0	6.37	0	1.0299711	-56.1356389	220	4	1.1	0.9;
	8356	1	-0	-0	0	0.72	0	1.01563491	2.19197716	150	8	1.1	0.9;
	8361	1	126.54	29.1	0	12.55	0	1.07145943	-26.0421027	220	5	1.1	0.9;
	8367	1	77.99	19.3	0	3.04	0	1.03698002	-6.61065264	220	5	1.1	0.9;
	8369	1	-0	-0	0	1.23	0	1.02868509	-9.06172597	220	5	1.1	0.9;
	8373	1	216.3	-6.9	0	2.44	0	1.07077387	-48.0143914	220	5	1.1	0.9;
	8374	1	153.4	86.8	0	53.98	0	1.05766334	-42.2898695	380	4	1.1	0.9;
	8378	1	0	0	0	0	0	1.02244931	-38.5619363	220	4	1.1	0.9;
	8380	1	0	-0	0	0.22	0	1.01594214	20.6400231	110	8	1.1	0.9;
	8381	1	-0	-0	0	17.92	0	1.07140836	-45.0919488	380	1	1.1	0.9;
	8389	1	72.18	49.6	0	37.52	0	1.01666701	17.8640665	150	8	1.1	0.9;
	8392	1	100.8	32.3	0	7.16	0	1.04700143	8.20658341	150	8	1.1	0.9;
	8393	1	-757.23	63.89	0	34.18	0	1.00366925	18.8656345	380	8	1.1	0.9;
	8396	1	131.7	32.9	0	108.56	0	1.06056254	-41.0948422	380	4	1.1	0.9;
	8397	1	-0	0	0	4.05	0	1.04240799	-25.3947183	220	5	1.1	0.9;
	8405	1	40.75	12.5	0	2.61	0	1.03694378	-11.8345744	220	5	1.1	0.9;
	8406	1	0	0	0	14.38	0	1.04805655	-24.915579	220	5	1.1	0.9;
	8411	1	39.64	9.6	0	1.8	0	1.0399479	-25.5853886	220	5	1.1	0.9;
	8417	1	266	62.8	0	1.95	0	1.01012318	-48.0344439	220	4	1.1	0.9;
	8419	1	99.1	-98.6	0	6.83	0	1.01783208	-60.1632025	220	4	1.1	0.9;
	8420	1	-0	0	0	0	0	1.05045147	-5.64463943	150	2	1.1	0.9;
	8432	1	-0.19	-17.71	0	28.98	0	1.02636619	12.6305401	380	8	1.1	0.9;
	8438	1	125.5	22.5	0	9.17	0	1.01964438	-47.5458636	220	4	1.1	0.9;
	8439	1	380.8	62.8	0	7.11	0	0.996726258	-23.2402093	220	5	1.1	0.9;
	8442	1	31.44	12.4	0	2.89	0	1.03347197	4.57552187	150	8	1.1	0.9;
	8448	1	286.1	89.3	0	8.89	0	1.01596726	-20.1675155	220	5	1.1	0.9;
	8458	2	0	0	0	0	0	1.045078	-9.335535	380	5	1.1	0.9;
	8459	1	285.2	83.5	0	5.6	0	0.969590902	-43.6945425	220	10	1.1	0.9;
	8463	1	24.13	10.8	0	15.2	0	1.03707255	6.98139778	150	8	1.1	0.9;
	8466	1	0	-0	0	1.97	0	1.04056379	-4.57027484	220	5	1.1	0.9;
	8467	1	216.2	75.3	0	2.74	0	0.982411056	-22.7743954	220	5	1.1	0.9;
	8468	1	21.42	11.8	0	28.85	0	0.998058551	-14.7223199	380	5	1.1	0.9;
	8473	2	0	0	0	0	0	1.042275	-8.79339811	220	5	1.1	0.9;
	8475	1	-0	0	0	8.35	0	1.07145784	-47.7231017	220	5	1.1	0.9;
	8477	1	0	0	0	2.46	0	1.0645321	-9.80323214	220	5	1.1	0.9;
	8478	1	-0	0	0	3.01	0	1.04876276	-7.9950861	220	5	1.1	0.9;
	8480	1	0	0	0	1.15	0	1.02988499	16.2017286	110	8	1.1	0.9;
	8483	1	-0.17	-1.82	0	0	0	1.0500694	19.252238	380	8	1.1	0.9;
	8485	1	149	99.8	0	9.27	0	1.04144835	-6.91982739	220	5	1.1	0.9;
	8486	1	0	0	0	0	0	1.04309105	-19.3679978	380	5	1.1	0.9;
	8487	1	44.45	7.68	0	17.83	0	0.996424968	-3.66285989	380	5	1.1	0.9;
	8490	1	-0.19	-1	0	0	0	1.01613577	0.59244294	150	8	1.1	0.9;
	8492	1	98.6	27.1	0	42.45	0	1.00294035	-1.79262032	150	8	1.1	0.9;
	8493	1	-0	-0	0	13.01	0	0.972186661	-36.8919937	220	10	1.1	0.9;
	8494	1	235.97	34.52	0	7.15	0	1.08730742	-9.40557467	380	5	1.1	0.9;
	8497	1	38.84	14.2	0	3.5	0	1.04605982	-14.4039551	220	5	1.1	0.9;
	8504	1	6.41	2.2	0	52.07	0	1.07427895	-38.7311961	380	4	1.1	0.9;
	8507	1	37.44	9.1	0	7.87	0	1.07222475	-25.9659916	220	5	1.1	0.9;
	8508	1	-8.02	-15.14	0	0	0	1.02866916	17.9115055	150	8	1.1	0.9;
	8510	1	0	0	0	8.78	0	1.0617527	16.622912	220	8	1.1	0.9;
	8511	1	93.6	-43.5	0	33.51	0	1.04023514	-24.2010647	220	5	1.1	0.9;
	8512	1	140.7	10.4	0	2.51	0	1.01268106	-47.5196318	220	4	1.1	0.9;
	8515	2	0	0	0	0	0	1.055375	-12.2995884	220	5	1.1	0.9;
	8522	1	0	0	0	0	0	1.02299602	-15.5308968	220	5	1.1	0.9;
	8525	1	-0	-3.7	0	0.25	0	1.04234513	28.1527962	110	8	1.1	0.9;
	8529	1	76.99	-0.7	0	1.06	0	1.0140927	-46.9709375	220	4	1.1	0.9;
	8530	1	-0	0	0	1.31	0	1.01471008	-46.6141486	220	4	1.1	0.9;
	8534	1	295.2	39.3	0	7.3	0	1.01698671	-44.4448324	220	4	1.1	0.9;
	8535	1	72.68	24.3	0	3.12	0	1.03453936	-21.5308277	220	5	1.1	0.9;
	8542	1	87.7	26	0	47.58	0	1.04334556	-20.7117789	220	5	1.1	0.9;
	8546	1	5.01	1.8	0	0.77	0	1.03956345	-11.4861256	220	5	1.1	0.9;
	8547	1	21.22	9.9	0	4.64	0	1.01514887	-52.2403073	220	4	1.1	0.9;
	8560	1	-0	0	0	1.11	0	0.982889098	-17.8267025	380	5	1.1	0.9;
	8561	1	-0	-0	0	237.54	0	1.06372066	-43.230048	380	4	1.1	0.9;
	8564	1	0	0	0	0	0	1.01808647	-19.5410848	220	5	1.1	0.9;
	8565	1	-0.19	-0.92	0	0	0	1.04981786	8.56487633	150	8	1.1	0.9;
	8568	1	175.7	56.2	0	0.13	0	1.0225059	-6.22726026	220	5	1.1	0.9;
	8571	1	126.8	21.4	0	11.43	0	1.02951535	-53.9799445	220	4	1.1	0.9;
	8574	1	-0	0	0.447839	20.994738	0	0.998389111	-1.68499038	380	2	1.1	0.9;
	8575	1	89.6	13.1	0	8.14	0	1.02872466	-54.212457	220	4	1.1	0.9;
	8578	1	0	-0	0	4.55	0	1.0446286	-22.622221	220	5	1.1	0.9;
	8581	1	0	-0	0	1.79	0	1.01008211	9.14711183	380	2	1.1	0.9;
	8582	1	27.83	-2.6	0	6.07	0	1.02650426	-51.804079	220	4	1.1	0.9;
	8592	1	-0	0	0	0.43	0	1.04734799	-3.81961987	220	5	1.1	0.9;
	8601	1	0	0	0	1.96	0	1.04157437	-51.7854311	380	10	1.1	0.9;
	8604	1	0	-0	0	20.81	0	1.01776369	16.8516379	380	8	1.1	0.9;
	8605	2	0	0	0	0	0	1.009283	0.524440558	380	2	1.1	0.9;
	8613	1	101.8	20.2	0	0.91	0	1.02094823	2.83655423	150	8	1.1	0.9;
	8621	1	-70.45	-35.14	0	0	0	1.01722223	18.2724348	150	8	1.1	0.9;
	8625	1	0	0	0	0	0	1.05565491	-41.5565753	380	4	1.1	0.9;
	8626	1	136	36.1	0	6.07	0	0.987945199	-17.4390304	220	5	1.1	0.9;
	8627	1	-0	0	0	4.26	0	1.0468898	-26.0334942	220	5	1.1	0.9;
	8628	1	277.1	37	0	21.03	0	1.04011697	-23.2443523	220	5	1.1	0.9;
	8629	1	98.61	50.3	0	0.17	0	0.969984402	-43.4302126	150	10	1.1	0.9;
	8630	2	0	0	0	0	0	1.064508	-47.4078217	380	10	1.1	0.9;
	8636	1	31.43	10.6	0	1.61	0	1.02281898	-21.7587263	220	5	1.1	0.9;
	8642	1	163.2	31.9	0	4.9	0	1.03122563	9.36410389	150	8	1.1	0.9;
	8651	1	162.49	45.11	0	5.38	0	1.02726777	-17.108437	220	5	1.1	0.9;
	8653	1	44.55	7.5	0	0.6	0	1.02694274	-15.897095	220	5	1.1	0.9;
	8656	1	5.51	1.3	0	0.09	0	1.0381786	-6.09853975	220	5	1.1	0.9;
	8658	1	38.54	12	0	16.52	0	1.03089658	-54.2117037	220	4	1.1	0.9;
	8661	1	226.7	39.3	0	0.99	0	1.02580737	-48.4937579	220	4	1.1	0.9;
	8662	1	-0.12	-1.74	0	0	0	1.08750372	33.4209905	380	8	1.1	0.9;
	8664	1	34.54	15.4	0	29.82	0	1.05761083	-46.6167738	380	4	1.1	0.9;
	8668	1	69.88	19.3	0	1.63	0	1.01831325	15.097737	110	8	1.1	0.9;
	8669	1	74.98	10.5	0	12.96	0	1.04616787	-15.3764963	220	5	1.1	0.9;
	8670	2	0	0	0	0	0	1.049183	-6.40289548	220	5	1.1	0.9;
	8671	1	62.77	5.7	0	2.41	0	1.01891125	-51.0534621	220	4	1.1	0.9;
	8672	1	-0	-0	0	28.515005	0	1.02189015	-20.9261402	380	5	1.1	0.9;
	8676	2	0	0	0	0	0	1.018144	-21.869363	220	5	1.1	0.9;
	8677	1	0	0	0	2.29	0	1.02008327	-10.1278217	220	5	1.1	0.9;
	8683	1	0	0	0	0	0	1.04115257	-23.9685136	220	5	1.1	0.9;
	8689	1	42.65	18.2	0	0	0	1.03506831	-20.3775535	220	5	1.1	0.9;
	8691	1	305.04	77.16	0	17.43	0	1.04449902	-33.093615	220	5	1.1	0.9;
	8701	1	82.59	23.4	0	6.65	0	1.02358793	-44.0121059	220	4	1.1	0.9;
	8702	2	0	0	0	0	0	1.029789	-41.4191832	220	4	1.1	0.9;
	8704	1	180.7	71.8	0	2.46	0	1.04118306	-7.87964361	220	5	1.1	0.9;
	8706	1	40.34	15.9	0	6.02	0	1.00859233	6.10933134	150	8	1.1	0.9;
	8707	1	101.9	24.3	0	8.53	0	1.02871738	-11.5045434	220	5	1.1	0.9;
	8710	1	124.5	-6	0	1.91	0	1.02273999	-48.1155487	220	4	1.1	0.9;
	8711	1	0	0	0	3.9	0	1.04117621	-11.4910548	220	5	1.1	0.9;
	8719	1	91.8	8.3	0	2.44	0	1.0168937	-51.8449402	220	4	1.1	0.9;
	8721	2	0	0	0	0	0	1.056768	-15.858896	380	5	1.1	0.9;
	8722	1	-0	0	0	2.13	0	1.07004263	-24.6593522	220	5	1.1	0.9;
	8729	2	0	0	0	0	0	1.009953	-38.3353536	220	4	1.1	0.9;
	8731	1	191.2	16.4	0	17.99	0	1.01516279	-40.1700171	380	4	1.1	0.9;
	8732	1	66.27	19.3	0	12.94	0	1.03687793	-20.8305486	220	5	1.1	0.9;
	8738	1	-0	0	0	3.78	0	1.01631887	7.53089037	150	8	1.1	0.9;
	8743	1	11.61	7.6	0	6.21	0	1.03265032	-33.2391229	220	5	1.1	0.9;
	8748	1	279.7	4.6	0	3.77	0	1.0663074	-49.5070019	220	5	1.1	0.9;
	8756	1	54.66	18.6	0	3.04	0	1.0167356	-59.8756719	220	4	1.1	0.9;
	8763	1	0	-0	0	215.65	0	1.03248675	2.77730956	380	5	1.1	0.9;
	8765	1	-0	-0	0	11.69	0	1.04638169	-15.3623925	220	5	1.1	0.9;
	8771	2	0	0	0	0	0	1.008996	-37.8195515	150	10	1.1	0.9;
	8772	1	0	0	0	0	0	1.02372886	7.918813	150	8	1.1	0.9;
	8773	1	0	-0	0	30.31	0	0.998560328	13.2224285	380	8	1.1	0.9;
	8776	1	-0	-0	0	6.28	0	1.00125391	-38.1980128	220	4	1.1	0.9;
	8784	1	100.5	19.3	0	13.51	0	1.02199136	11.9069791	150	8	1.1	0.9;
	8787	1	22.83	8	0	3.71	0	1.06588294	-16.5621898	220	5	1.1	0.9;
	8788	1	143.8	46.45	0	3.26	0	1.0424125	-6.01022601	220	5	1.1	0.9;
	8789	1	-29.73	23.6	0	11.75	0	0.991695558	-46.6100961	150	10	1.1	0.9;
	8791	1	-0	-0	0	0.36	0	1.05366693	-22.2157317	220	5	1.1	0.9;
	8792	1	107.9	35.9	0	5.48	0	1.02752287	4.77924084	150	8	1.1	0.9;
	8795	2	0	0	0	0	0	1.055026	-0.0452731849	220	5	1.1	0.9;
	8804	1	22.02	4.4	0	4.83	0	1.05031142	-9.04714786	220	5	1.1	0.9;
	8806	1	-0	0	0	342.15	0	1.06574615	-43.9178626	380	4	1.1	0.9;
	8807	2	0	0	0	0	0	1.046456	-3.96367265	220	5	1.1	0.9;
	8808	1	203.6	19.81	0	15.46	0	1.05490972	-25.7185427	220	5	1.1	0.9;
	8809	1	101.2	-2.9	0	0.51	0	1.0250071	-32.0583306	220	5	1.1	0.9;
	8814	1	89.9	29.3	0	6.77	0	1.02984589	4.26417999	150	8	1.1	0.9;
	8818	2	0	0	0	0	0	1.051013	0.750361876	220	5	1.1	0.9;
	8819	1	37.87	11.59	0	1.88	0	1.03512993	-53.3486484	220	4	1.1	0.9;
	8825	1	0	-0	0	44.95	0	1.0081607	-1.60057917	380	5	1.1	0.9;
	8828	1	0	0	0	1.05	0	1.01737025	5.87431466	150	8	1.1	0.9;
	8829	1	91.6	27.1	0	10.95	0	1.02616123	-21.2377935	220	5	1.1	0.9;
	8832	1	0	-0	0	2.24	0	1.01537515	0.528254878	150	8	1.1	0.9;
	8834	1	-0	0	0	1.52	0	1.00143898	-22.1170746	220	5	1.1	0.9;
	8835	1	113.7	22.3	0	15.55	0	1.03629472	-22.5166586	220	5	1.1	0.9;
	8843	1	208.7	63	0	3.45	0	1.05134063	-11.2332064	220	5	1.1	0.9;
	8846	1	20.82	0	0	0.17	0	1.06753967	7.97222282	220	5	1.1	0.9;
	8847	1	-0	0	0.18076	-0.881251	0	0.996856679	-0.373244362	380	2	1.1	0.9;
	8853	1	410.3	91.6	0	13.25	0	1.05086581	-36.2674349	220	5	1.1	0.9;
	8854	1	69.18	35.1	0	12.59	0	1.02643516	-44.580021	220	5	1.1	0.9;
	8858	2	0	0	0	0	0	1.027559	-43.6497417	220	4	1.1	0.9;
	8860	1	57.16	19.7	0	22.17	0	1.0219414	-10.0911159	220	5	1.1	0.9;
	8861	1	-0	0	0	3.95	0	0.989549107	-54.5930607	220	10	1.1	0.9;
	8862	1	50.96	15.7	0	1.52	0	1.04208642	15.5138707	110	8	1.1	0.9;
	8864	1	63.31	-9.8	0	5.36	0	1.04291896	-32.1389032	220	5	1.1	0.9;
	8867	1	131.5	12.9	0	18.7	0	1.02394894	-48.9216719	220	4	1.1	0.9;
	8870	1	-0	0	0	129.47	0	1.05463151	-48.2639591	380	4	1.1	0.9;
	8871	2	0	0	0	0	0	1.037687	-52.7365072	220	4	1.1	0.9;
	8872	2	0	0	0	0	0	1.056528	-15.8829253	380	5	1.1	0.9;
	8873	1	0	-0	0	1.87	0	1.07016373	-27.0267054	220	5	1.1	0.9;
	8874	1	285.2	61.4	0	26.04	0	1.04223398	-20.833714	220	5	1.1	0.9;
	8875	2	0	0	0	0	0	1.047011	17.104535	150	8	1.1	0.9;
	8877	1	-0	0	0	1.03	0	1.03841162	-20.3256443	220	5	1.1	0.9;
	8878	1	58.26	16.9	0	0.95	0	1.02038568	24.1782833	110	8	1.1	0.9;
	8879	1	0	0	0	1.47	0	1.03608082	-22.36428	220	5	1.1	0.9;
	8881	1	0	0	0	3.86	0	1.00872707	0.896728846	150	8	1.1	0.9;
	8882	1	-0.16	-1.44	0	0.42	0	1.04966605	12.9026519	110	8	1.1	0.9;
	8886	1	0	-0	0	-1.392036	0	0.979382193	-3.86522549	380	5	1.1	0.9;
	8887	1	0	0	0	102.70867	0	1.04006582	1.71722838	380	5	1.1	0.9;
	8888	1	101.6	4.5	0	3.59	0	1.03756353	-44.7668118	220	4	1.1	0.9;
	8889	1	-8.15	-5.23	0	0	0	1.05073407	8.61885087	150	8	1.1	0.9;
	8893	1	278.3	33.6	0	25.9	0	1.04651011	-15.2674115	220	5	1.1	0.9;
	8895	1	-0.2	-1	0	0	0	1.0234231	-0.215834942	150	8	1.1	0.9;
	8898	1	0	0	0	0	0	1.04975194	19.2482421	380	8	1.1	0.9;
	8900	1	3.1	1.6	0	0.09	0	1.04767943	-23.3333943	220	5	1.1	0.9;
	8903	2	0	0	0	0	0	1.021928	-11.2945258	380	5	1.1	0.9;
	8906	1	91	21	0	11.23	0	1.03585078	-22.6739515	220	5	1.1	0.9;
	8913	1	-0	0	0	1.13	0	1.03922485	-20.2381605	220	5	1.1	0.9;
	8917	1	59.67	13.1	0	2.26	0	0.992853521	7.03040759	110	8	1.1	0.9;
	8921	1	0	0	0	16.37	0	0.999082082	-1.32362514	380	2	1.1	0.9;
	8926	1	67.08	35.5	0	32.32	0	0.989784512	-56.3597265	220	10	1.1	0.9;
	8927	2	0	0	0	0	0	1.015122	-35.0515617	150	10	1.1	0.9;
	8930	1	139.4	21.2	0	6.21	0	0.985145511	-18.4552197	220	5	1.1	0.9;
	8931	1	-0.56	-0	0	108.21	0	1.08802216	-9.21984806	380	5	1.1	0.9;
	8936	1	-0	-0	0	3.13	0	1.03067784	-53.5617612	220	4	1.1	0.9;
	8939	1	186.8	22.9	0	9.94	0	1.01604575	-55.026577	220	4	1.1	0.9;
	8946	2	0	0	0	0	0	1.041085	-41.6845716	380	4	1.1	0.9;
	8947	1	3.7	0.2	0	0.05	0	1.04167373	-11.0658327	220	5	1.1	0.9;
	8950	2	0	0	0	0	0	1.045004	-14.8823327	220	5	1.1	0.9;
	8953	1	516.7	144.3	0	2.32	0	1.01501748	-40.299844	220	4	1.1	0.9;
	8956	2	0	0	0	0	0	1.064772	23.634671	380	8	1.1	0.9;
	8957	1	0	0	0	4.39	0	0.989881974	-54.5223679	220	10	1.1	0.9;
	8961	2	0	0	0	0	0	1.038824	-14.0052943	220	5	1.1	0.9;
	8963	1	-0	0	0	2.78	0	1.01579598	-40.6075591	220	10	1.1	0.9;
	8964	1	925.91	147.97	0	0	0	1.02495376	-11.1249792	150	2	1.1	0.9;
	8973	2	0	0	0	0	0	1.050147	-36.3656028	380	4	1.1	0.9;
	8975	1	0	-0	0	11.04	0	1.04142736	-23.9711014	220	5	1.1	0.9;
	8976	2	0	0	0	0	0	1.045593	-17.1046537	220	5	1.1	0.9;
	8977	1	81.29	26.5	0	7.04	0	1.01197189	1.87724937	150	8	1.1	0.9;
	8980	1	63.97	12.8	0	0.17	0	1.04419114	-10.6031893	220	5	1.1	0.9;
	8981	2	0	0	0	0	0	1.027038	-43.2223571	220	4	1.1	0.9;
	8987	1	0	0	0	0	0	1.05226281	-41.7798911	380	4	1.1	0.9;
	8989	1	88.5	24.5	0	2.23	0	1.04054541	-25.3548542	220	5	1.1	0.9;
	8991	1	-8.49	-17.09	0	0	0	1.01604482	3.64608521	150	8	1.1	0.9;
	8992	1	-0	-0	0	14.64	0	1.04649883	-3.86545888	220	5	1.1	0.9;
	8993	2	0	0	0	0	0	1.022201	-38.011746	220	4	1.1	0.9;
	8994	1	69.28	31.3	0	32.76	0	1.03706496	7.15373756	150	8	1.1	0.9;
	8997	2	0	0	0	0	0	1.002676	-13.0081611	380	5	1.1	0.9;
	8998	1	-0	0	0	4.08	0	0.97170348	-43.3547488	220	10	1.1	0.9;
	8999	1	41.15	10.3	0	2.41	0	1.04315104	-21.3214206	220	5	1.1	0.9;
	9001	2	0	0	0	0	0	1.025721	-42.0510704	220	4	1.1	0.9;
	9002	1	119.02	12.54	0	23.45	0	1.02262277	-10.4279169	220	5	1.1	0.9;
	9007	1	73.68	24	0	0.46	0	1.01498534	1.86233973	150	8	1.1	0.9;
	9011	1	88.4	25.2	0	12.9	0	1.03591284	-22.6365612	220	5	1.1	0.9;
	9012	1	25.63	6.5	0	0.52	0	1.04860402	1.21559087	220	5	1.1	0.9;
	9014	1	70.78	19.6	0	8.1	0	1.05187304	-6.61119123	220	5	1.1	0.9;
	9018	1	55.46	16.9	0	1.92	0	1.0218847	-6.46590833	220	5	1.1	0.9;
	9019	1	91.4	18.1	0	4.89	0	1.03959533	-24.3727548	220	5	1.1	0.9;
	9021	1	152.18	21.63	0	1.91	0	1.04014393	-4.77270903	220	5	1.1	0.9;
	9024	1	0	0	0.141019	25.246	0	1.02746894	0.646858625	380	2	1.1	0.9;
	9025	1	0	-0	0.205903	3.0768	0	1.00477978	-1.50549928	380	2	1.1	0.9;
	9028	1	81.99	32.2	0	7.3	0	1.03570057	-52.9370246	220	4	1.1	0.9;
	9029	1	-0	-0	0	7.92	0	1.01266934	17.4497504	150	8	1.1	0.9;
	9032	1	0	-0	0	2.42	0	1.06444541	-47.7922916	380	10	1.1	0.9;
	9033	1	76.88	16.4	0	6.61	0	1.04843459	-26.4179272	220	5	1.1	0.9;
	9039	1	0	0	0	0	0	1.02047566	-43.8301596	220	4	1.1	0.9;
	9043	1	0	0	0	0	0	1.01805015	-40.4375185	220	4	1.1	0.9;
	9045	1	60.57	18.9	0	1.46	0	1.03907932	-24.3249674	220	5	1.1	0.9;
	9049	1	36.84	14.1	0	3.8	0	1.01848809	-40.6104636	220	4	1.1	0.9;
	9051	1	0	-0	0	2.15	0	1.03984048	1.21904638	220	5	1.1	0.9;
	9055	2	0	0	0	0	0	0.982562	-50.1379066	220	4	1.1	0.9;
	9057	1	72.38	23	0	0.28	0	1.02305747	-48.6979768	220	4	1.1	0.9;
	9059	1	0	-0	0	2	0	1.07150848	-26.9342312	220	5	1.1	0.9;
	9063	1	-41.57	-23.4	0	0	0	1.02671426	12.4525828	150	8	1.1	0.9;
	9064	1	0	-0	0	15.26	0	1.00231458	-1.42323019	380	2	1.1	0.9;
	9065	1	-0	-0	0	0.59	0	1.03240724	2.59349589	380	5	1.1	0.9;
	9066	1	23.26	3.01	0	9.29	0	1.01853505	-20.8008712	220	5	1.1	0.9;
	9067	2	0	0	0	0	0	1.045155	2.1777269	220	5	1.1	0.9;
	9072	1	0	-0	0	1.41	0	1.03527009	6.73920598	150	8	1.1	0.9;
	9083	1	88.1	36	0	27.89	0	1.00965923	1.31784975	150	8	1.1	0.9;
	9091	1	0	0	0	3.65	0	1.04252232	-9.68176252	220	5	1.1	0.9;
	9094	1	187.4	72.8	0	34.95	0	1.03589929	6.70881145	150	8	1.1	0.9;
	9097	2	0	0	0	0	0	1.01907	-40.0398898	220	4	1.1	0.9;
	9101	2	0	0	0	0	0	1.026751	-21.5076088	380	5	1.1	0.9;
	9106	1	-0	0	0	1.12	0	0.989532941	-51.3396677	220	4	1.1	0.9;
	9108	2	0	0	0	0	0	1.04489	-16.4758546	220	5	1.1	0.9;
	9109	1	0	-0	0	0.31	0	1.03984267	1.21902684	220	5	1.1	0.9;
	9112	1	0	-0	0	19.71	0	1.04918699	-12.8523253	220	5	1.1	0.9;
	9117	1	36.74	14.1	0	16.98	0	1.02404037	-52.469429	380	4	1.1	0.9;
	9118	1	-0.22	-3.34	0	0	0	1.03035727	4.26172318	150	8	1.1	0.9;
	9119	1	-0	0	0	1.24	0	1.04154236	-20.2079837	220	5	1.1	0.9;
	9120	1	0	0	0	4.13	0	1.02047814	3.19005235	150	8	1.1	0.9;
	9127	1	38.84	9.6	0	0.88	0	1.0057063	22.7700982	110	8	1.1	0.9;
	9128	1	50.56	8.7	0	0.19	0	1.03435764	-2.58297811	220	5	1.1	0.9;
	9130	1	245.51	9.17	0	24.25	0	1.04468405	-31.1804502	220	5	1.1	0.9;
	9131	1	-0	-0	0	6.62	0	1.04829451	-23.8687568	220	5	1.1	0.9;
	9136	1	-0	0	0	0	0	0.993092308	-54.2043107	220	10	1.1	0.9;
	9137	2	0	0	0	0	0	1.048734	-26.1469083	220	5	1.1	0.9;
	9140	2	0	0	0	0	0	1.049339	-5.11768938	220	5	1.1	0.9;
	9146	1	35.44	11.4	0	1.15	0	1.02006141	9.58821192	110	8	1.1	0.9;
	9150	2	0	0	0	0	0	1.037874	-12.9641964	380	5	1.1	0.9;
	9155	1	-0	-0	0	5.01	0	1.02236023	-20.8551578	220	5	1.1	0.9;
	9158	1	54.96	9.42	0	5.92	0	1.01950313	-14.3881377	220	5	1.1	0.9;
	9159	1	-0	-0	0	81.15	0	1.05189351	-43.898438	380	4	1.1	0.9;
	9162	1	94.9	40.3	0	17.2	0	1.01569036	-60.5596068	220	4	1.1	0.9;
	9164	1	7.71	2.4	0	6.93	0	0.994926144	-19.3450413	220	5	1.1	0.9;
	9173	1	66.07	15.6	0	5.57	0	1.03208726	-19.8401935	220	5	1.1	0.9;
	9174	1	0	0	0	0	0	1.00368979	-33.0584416	380	5	1.1	0.9;
	9176	1	-0	0	0	1.28	0	1.04941856	-12.8549155	220	5	1.1	0.9;
	9180	2	0	0	0	0	0	1.057766	-8.3103926	220	5	1.1	0.9;
	9181	1	2.43	1.35	0	0.1	0	1.03504052	-9.34645959	220	5	1.1	0.9;
	9185	1	66.97	18.6	0	18.5	0	1.05261469	-6.5527484	220	5	1.1	0.9;
	9189	1	62.57	-61	0	55.14	0	1.04517068	-24.7989534	220	5	1.1	0.9;
	9191	1	-0	-0	0	2.34	0	1.07154092	-24.4215085	220	5	1.1	0.9;
	9192	1	17.92	23.3	0	0	0	1.03219407	-9.02393473	150	2	1.1	0.9;
	9201	1	137.9	25.6	0	8.24	0	1.02289068	-43.2569538	220	4	1.1	0.9;
	9203	1	627.36	-73.13	0	27.185221	0	1.0053088	-12.4021952	380	5	1.1	0.9;
	9205	1	23.43	7.3	0	0.89	0	1.02546973	14.9547512	110	8	1.1	0.9;
	9206	1	226.1	88.8	0	122.78	0	1.03348607	4.84629972	150	8	1.1	0.9;
	9213	1	-0	-0	0	10.210952	0	1.02500206	-4.57217567	380	5	1.1	0.9;
	9216	1	103.6	4.69	0	36.68	0	1.0248275	-48.7257544	220	4	1.1	0.9;
	9217	1	-0	0	0	6.33	0	1.04162824	-8.42181075	220	5	1.1	0.9;
	9222	1	-5.15	-2.04	0	154.446402	0	1.0558266	-16.06542	380	5	1.1	0.9;
	9223	1	133.5	24.1	0	2.92	0	1.01083593	8.72131541	110	8	1.1	0.9;
	9231	1	242.08	59.98	0	5.6	0	1.02622413	-18.9150522	220	5	1.1	0.9;
	9239	2	0	0	0	0	0	1.018061	4.66000591	380	2	1.1	0.9;
	9241	1	0	-0	0	0.36	0	1.05032727	-9.04728812	220	5	1.1	0.9;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf
mpc.gen = [
	32	8	5.91	5.91	-4.56	1.006206	100	1	16.2	0	0	0	0	0	0	0	0	0	0	0	0;
	33	5.3	0.587528701	2.27	-1.08	1.031909	100	1	5.38	0	0	0	0	0	0	0	0	0	0	0	0;
	39	34.3	5.20048442	17.76	-7.14	1.005551	100	1	40	0	0	0	0	0	0	0	0	0	0	0	0;
	51	-144.5	4.93480319	5.48	-4.19	1.01198	100	1	100	-192.67	0	0	0	0	0	0	0	0	0	0	0;
	124	861.3	56.9268048	440.32	-172.59	1.079291	100	1	1000	333.33	0	0	0	0	0	0	0	0	0	0	0;
	150	67.29	-3.99354858	77.09	-22.54	1.062067	100	1	160	0	0	0	0	0	0	0	0	0	0	0	0;
	179	-179.2	52.64	52.64	-51.72	1.048817	100	1	100	-238.93	0	0	0	0	0	0	0	0	0	0	0;
	194	268.6	43.402346	130.19	-53.53	1.029584	100	1	300	100	0	0	0	0	0	0	0	0	0	0	0;
	201	5.2	2.27	2.27	-1.07	1.024675	100	1	5.37	0	0	0	0	0	0	0	0	0	0	0	0;
	221	-155.39	58.6712784	183.92	-65.3	0.996091	100	1	100	-207.18	0	0	0	0	0	0	0	0	0	0	0;
	299	975.9	130.819034	721.25	-258.71	1.046197	100	1	1600	533.33	0	0	0	0	0	0	0	0	0	0	0;
	338	83.7	1.69781707	55.54	-19.16	1.049578	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0;
	352	1250.4	285.537884	926.35	-297.68	1.054691	100	1	2000	666.67	0	0	0	0	0	0	0	0	0	0	0;
	389	69	17.1630018	56.73	-17.84	1.020856	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0;
	413	231	26.1115128	124.12	-49.84	1.052152	100	1	280	0	0	0	0	0	0	0	0	0	0	0	0;
	440	83.1	-0.805626596	55.73	-19.01	1.029422	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0;
	442	-40.35	1.95	1.95	-0.93	1.013689	100	1	100	-53.8	0	0	0	0	0	0	0	0	0	0	0;
	453	260.1	61.5012065	257.23	-74.4	1.021096	100	1	540	0	0	0	0	0	0	0	0	0	0	0	0;
	489	-107.4	5.99003133	6.28	-4.82	1.012805	100	1	100	-143.2	0	0	0	0	0	0	0	0	0	0	0;
	516	539.4	195.747484	261.79	-106.67	1.074804	100	1	600	200	0	0	0	0	0	0	0	0	0	0	0;
	564	-51.67	8.78154713	18.47	-19.35	1.069692	100	1	100	-68.89	0	0	0	0	0	0	0	0	0	0	0;
	583	-270	7.60971282	17.88	-7.03	1.043394	100	1	100	-360	0	0	0	0	0	0	0	0	0	0	0;
	615	38.2	1.27990444	17.09	-7.79	1.06611	100	1	40	0	0	0	0	0	0	0	0	0	0	0	0;
	616	379.2	73.8791111	217.9	-81.16	1.049295	100	1	480	160	0	0	0	0	0	0	0	0	0	0	0;
	618	670.3	-1.91582718	351.18	-139.11	1.028233	100	1	800	266.67	0	0	0	0	0	0	0	0	0	0	0;
	628	152.4	50.2842041	78.79	-31.69	0.98494	100	1	180	0	0	0	0	0	0	0	0	0	0	0	0;
	639	-46.2	133.298467	135.52	-38.9	1.046182	100	1	100	-61.6	0	0	0	0	0	0	0	0	0	0	0;
	642	63.33	29.4516218	90.13	-93.03	1.036757	100	1	276.09	0	0	0	0	0	0	0	0	0	0	0	0;
	682	37.4	8.13495648	38.77	-11.06	1.065269	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	686	-21.65	-6.11421088	34.75	-34.26	1.018064	100	1	100	-28.86	0	0	0	0	0	0	0	0	0	0	0;
	698	274.8	12.4289111	129.94	-53.91	1.001541	100	1	300	100	0	0	0	0	0	0	0	0	0	0	0;
	709	16	22.23	22.23	-20.83	1.072146	100	1	65.3	0	0	0	0	0	0	0	0	0	0	0	0;
	739	465.7	103.974855	212.97	-93.45	1.040583	100	1	500	166.67	0	0	0	0	0	0	0	0	0	0	0;
	749	198.88	7.67907265	105.69	-43.84	1.0548	100	1	240	0	0	0	0	0	0	0	0	0	0	0	0;
	751	65.9	7.05017149	136.94	-47.24	1.023645	100	1	300	0	0	0	0	0	0	0	0	0	0	0	0;
	757	116.7	51.3	51.3	-23.41	1.016623	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0;
	776	-111.4	10.3990663	18.16	-6.73	1.029038	100	1	100	-148.53	0	0	0	0	0	0	0	0	0	0	0;
	778	16.5	4.98681247	12.37	-9.36	1.051035	100	1	33.58	0	0	0	0	0	0	0	0	0	0	0	0;
	780	50.8	18.054329	37.43	-12.32	1.006139	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	795	58.4	10.0402617	36.75	-13.04	1.039638	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	803	-89.2	14.7709592	74.03	-25.54	1.04396	100	1	100	-118.93	0	0	0	0	0	0	0	0	0	0	0;
	807	1597.5	0.980730322	864.47	-360.97	1.057043	100	1	2000	666.67	0	0	0	0	0	0	0	0	0	0	0;
	823	1274.2	316.882938	926.68	-298.31	1.044347	100	1	2000	666.67	0	0	0	0	0	0	0	0	0	0	0;
	849	8.7	6.45	6.45	-4.91	1.041392	100	1	17.57	0	0	0	0	0	0	0	0	0	0	0	0;
	851	59.56	50.8903572	96.64	-27.81	1.006263	100	1	200	0	0	0	0	0	0	0	0	0	0	0	0;
	858	855.6	187.698731	440.67	-172.15	1.035299	100	1	1000	333.33	0	0	0	0	0	0	0	0	0	0	0;
	891	1702.8	691.400349	1097.41	-373.91	1.063198	100	1	2400	800	0	0	0	0	0	0	0	0	0	0	0;
	913	1249.4	762.508916	772.11	-269.94	1.032774	100	1	1700	566.67	0	0	0	0	0	0	0	0	0	0	0;
	916	230.2	-21.9239844	134.45	-49.76	1.024009	100	1	300	0	0	0	0	0	0	0	0	0	0	0	0;
	930	679.6	-65.2277027	406.66	-144.75	1.063763	100	1	900	300	0	0	0	0	0	0	0	0	0	0	0;
	972	1221.2	407.179458	934.73	-291.52	1.068998	100	1	2000	666.67	0	0	0	0	0	0	0	0	0	0	0;
	976	21.3	36.02	36.02	-35.35	1.029847	100	1	107.83	0	0	0	0	0	0	0	0	0	0	0	0;
	1001	92.1	55.02	55.02	-19.81	1.073365	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0;
	1002	171	22.8496198	89.55	-35.15	1.040649	100	1	200	0	0	0	0	0	0	0	0	0	0	0	0;
	1021	-179.3	29.7868589	58.34	-16.23	1.019135	100	1	100	-239.07	0	0	0	0	0	0	0	0	0	0	0;
	1030	164.94	23.0174866	71.66	-27.89	1.00979	100	1	400	100	0	0	0	0	0	0	0	0	0	0	0;
	1036	202.5	0.0537405531	137.39	-46.45	1.038657	100	1	300	100	0	0	0	0	0	0	0	0	0	0	0;
	1043	829.5	42.0686674	387.88	-163.4	1.029789	100	1	900	300	0	0	0	0	0	0	0	0	0	0	0;
	1083	91.8	11.822157	54.91	-19.88	1.046149	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0;
	1093	837	105.593888	550.69	-185.15	1.026457	100	1	1200	400	0	0	0	0	0	0	0	0	0	0	0;
	1100	58.2	5.37407642	36.8	-13.01	1.045212	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	1102	-124.15	22.7553031	38.05	-11.59	1.051902	100	1	100	-165.54	0	0	0	0	0	0	0	0	0	0	0;
	1121	289.79	-2.9000284	158.2	-62.81	1.019674	100	1	360	0	0	0	0	0	0	0	0	0	0	0	0;
	1173	-124.7	1.85	1.85	-0.88	1.026125	100	1	100	-166.27	0	0	0	0	0	0	0	0	0	0	0;
	1174	26.8	6.38944793	18.61	-6.28	1.004865	100	1	40	0	0	0	0	0	0	0	0	0	0	0	0;
	1175	309.54	18.4094639	108.35	-39.12	1.040018	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	1237	1504.8	358.20743	906.61	-319.44	1.105045	100	1	2000	666.67	0	0	0	0	0	0	0	0	0	0	0;
	1241	46.13	22.29	22.29	-20.98	1.021438	100	1	65.63	0	0	0	0	0	0	0	0	0	0	0	0;
	1251	837	100.959416	550.69	-185.15	1.0265	100	1	1200	400	0	0	0	0	0	0	0	0	0	0	0;
	1271	-100.5	-6.14724781	32.54	-32.11	1.015573	100	1	100	-134	0	0	0	0	0	0	0	0	0	0	0;
	1295	-124.1	10.3833471	36.92	-12.88	1.038943	100	1	100	-165.47	0	0	0	0	0	0	0	0	0	0	0;
	1341	67.2	34.8964154	57.03	-17.62	1.030396	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0;
	1354	-246.5	23.2176652	38.08	-11.73	1.04168	100	1	100	-328.67	0	0	0	0	0	0	0	0	0	0	0;
	1391	26.2	17.9099232	18.74	-6.17	1.028915	100	1	40	0	0	0	0	0	0	0	0	0	0	0	0;
	1399	-174.6	11.64	11.64	-10.2	1.052722	100	1	100	-232.8	0	0	0	0	0	0	0	0	0	0	0;
	1409	628.19	-22.3378269	338.66	-151.76	1.024907	100	1	800	266.67	0	0	0	0	0	0	0	0	0	0	0;
	1422	-101	18.09	18.09	-6.79	1.045292	100	1	100	-134.67	0	0	0	0	0	0	0	0	0	0	0;
	1436	49.4	3.16983762	37.72	-12.09	1.049261	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	1458	1588	-122.258566	895.23	-330.78	1.05352	100	1	2000	666.67	0	0	0	0	0	0	0	0	0	0	0;
	1475	783.9	-100.016242	394.45	-157	1.025403	100	1	900	300	0	0	0	0	0	0	0	0	0	0	0;
	1478	62.6	10.0825011	36.4	-13.44	1.046165	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	1498	5.2	2.25	2.25	-1.06	1.078389	100	1	5.31	0	0	0	0	0	0	0	0	0	0	0	0;
	1570	121.4	3.92049616	93.16	-29.49	1.079057	100	1	200	66.67	0	0	0	0	0	0	0	0	0	0	0;
	1604	50.6	14.7474105	37.66	-12.17	1.044277	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	1618	-136.6	21.27	21.27	-20.07	1.079319	100	1	100	-182.13	0	0	0	0	0	0	0	0	0	0	0;
	1642	50.4	37.74	37.74	-12.11	1.031925	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	1680	1250.4	303.396589	928.89	-296.1	1.044209	100	1	2000	666.67	0	0	0	0	0	0	0	0	0	0	0;
	1685	62.7	16.5907254	57.41	-17.22	1.005778	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0;
	1697	-189	31.94	31.94	-31.24	1.041486	100	1	100	-252	0	0	0	0	0	0	0	0	0	0	0;
	1708	860.8	152.512242	439.37	-173.3	1.037844	100	1	1000	333.33	0	0	0	0	0	0	0	0	0	0	0;
	1721	28.1	1.73089031	18.52	-6.39	1.061536	100	1	40	0	0	0	0	0	0	0	0	0	0	0	0;
	1747	835.5	314.269152	387.67	-163.73	1.055274	100	1	900	300	0	0	0	0	0	0	0	0	0	0	0;
	1754	40	16.99	16.99	-7.92	1.040804	100	1	41.06	0	0	0	0	0	0	0	0	0	0	0	0;
	1788	430.2	272.25	272.25	-94.92	1.018729	100	1	600	200	0	0	0	0	0	0	0	0	0	0	0;
	1793	-90.3	1.55678647	34.64	-15.2	1.023406	100	1	100	-120.4	0	0	0	0	0	0	0	0	0	0	0;
	1794	1250.4	268.565515	926.35	-297.68	1.052726	100	1	2000	666.67	0	0	0	0	0	0	0	0	0	0	0;
	1808	-0.6	2.14902017	111.23	-38.16	1.047818	100	1	100	-0.8	0	0	0	0	0	0	0	0	0	0	0;
	1850	2.89	11.52	11.52	-10.09	1.020156	100	1	32.97	0	0	0	0	0	0	0	0	0	0	0	0;
	1851	15.6	-0.547000832	11.76	-8.89	1.0492	100	1	31.92	0	0	0	0	0	0	0	0	0	0	0	0;
	1852	-241.8	24.304782	58.16	-16.52	1.056131	100	1	100	-322.4	0	0	0	0	0	0	0	0	0	0	0;
	1888	573.68	39.8627239	396.02	-155.83	1.043102	100	1	912.78	312.78	0	0	0	0	0	0	0	0	0	0	0;
	1890	1526	129.24966	686.73	-294.62	1.050852	100	1	1600	533.33	0	0	0	0	0	0	0	0	0	0	0;
	1898	246	11.0744868	133.11	-51.25	1.077705	100	1	300	0	0	0	0	0	0	0	0	0	0	0	0;
	1909	-31.18	7.23047234	38.67	-11.1	1.021788	100	1	100	-41.57	0	0	0	0	0	0	0	0	0	0	0;
	1914	115.5	-35.0534088	160.36	-150.95	1.038338	100	1	472.16	39.35	0	0	0	0	0	0	0	0	0	0	0;
	1947	-17.02	2.05	2.05	-0.97	1.056511	100	1	100	-22.7	0	0	0	0	0	0	0	0	0	0	0;
	1959	31	1.61984571	18.14	-6.75	1.066953	100	1	40	0	0	0	0	0	0	0	0	0	0	0	0;
	1999	141.6	6.03907635	80.51	-30.07	1.080207	100	1	180	0	0	0	0	0	0	0	0	0	0	0	0;
	2030	576	166.192006	257	-110.85	1.072679	100	1	600	200	0	0	0	0	0	0	0	0	0	0	0;
	2035	855.6	172.403877	441.85	-171.27	1.034553	100	1	1000	333.33	0	0	0	0	0	0	0	0	0	0	0;
	2050	836.2	-27.8017146	962.2	-263.65	1.008592	100	1	2000	666.67	0	0	0	0	0	0	0	0	0	0	0;
	2085	176	30.8147532	88.39	-36.19	1.03273	100	1	200	0	0	0	0	0	0	0	0	0	0	0	0;
	2091	33.9	4.4890019	17.88	-7.04	1.026543	100	1	40	0	0	0	0	0	0	0	0	0	0	0	0;
	2096	1063.5	4.23939774	522.74	-212.37	1.050714	100	1	1200	400	0	0	0	0	0	0	0	0	0	0	0;
	2107	1269.4	661.9	661.9	-257.62	1.048234	100	1	1500	500	0	0	0	0	0	0	0	0	0	0	0;
	2150	498.4	99.0551206	266.17	-101.5	1.064827	100	1	600	200	0	0	0	0	0	0	0	0	0	0	0;
	2177	-121.3	37.8852045	58.35	-16.26	1.070558	100	1	100	-161.73	0	0	0	0	0	0	0	0	0	0	0;
	2193	7.9	7.47	7.47	-2.56	1.014181	100	1	16.12	0	0	0	0	0	0	0	0	0	0	0	0;
	2197	-53.29	19.51	19.51	-14.74	1.036195	100	1	100	-71.05	0	0	0	0	0	0	0	0	0	0	0;
	2206	204.3	27.282758	137.29	-46.58	1.020141	100	1	300	100	0	0	0	0	0	0	0	0	0	0	0;
	2225	-83.5	2.27	2.27	-1.04	1.02967	100	1	100	-111.33	0	0	0	0	0	0	0	0	0	0	0;
	2236	-38.45	2.23	2.23	-1.07	1.023164	100	1	100	-51.26	0	0	0	0	0	0	0	0	0	0	0;
	2267	362	-74.9961776	228.16	-78.83	1.000857	100	1	500	166.67	0	0	0	0	0	0	0	0	0	0	0;
	2276	38.9	-21.0916619	41.67	-36.5	1.055141	100	1	119.3	0	0	0	0	0	0	0	0	0	0	0	0;
	2291	110.5	18.6661631	95.69	-28.93	1.068687	100	1	200	0	0	0	0	0	0	0	0	0	0	0	0;
	2335	431.2	240.001564	273.49	-94.1	1.040978	100	1	600	200	0	0	0	0	0	0	0	0	0	0	0;
	2359	78.2	30.4116474	34.35	-15.5	1.025004	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	2412	67.3	-77.8807349	134.54	-136.29	1.016849	100	1	409.09	0	0	0	0	0	0	0	0	0	0	0	0;
	2421	-320.4	30.4206986	37.39	-12.45	1.047704	100	1	100	-427.2	0	0	0	0	0	0	0	0	0	0	0;
	2425	-100.5	17.7696184	54.3	-20.49	1.043025	100	1	100	-134	0	0	0	0	0	0	0	0	0	0	0;
	2426	-43.2	-19.2510115	105.34	-99.02	1.040828	100	1	100	-57.6	0	0	0	0	0	0	0	0	0	0	0;
	2446	1367	296.127295	921.62	-304.73	1.053565	100	1	2000	666.67	0	0	0	0	0	0	0	0	0	0	0;
	2460	37.79	22.5454938	38.01	-11.74	0.983266	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	2468	46.8	4.86249204	38.02	-11.81	1.049474	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	2481	31.8	14.1923741	39.12	-10.71	1.041748	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	2489	286.5	-14.9552826	162.4	-61.79	1.049212	100	1	360	0	0	0	0	0	0	0	0	0	0	0	0;
	2517	3.85	-6.14154843	78.13	-77.07	1.017237	100	1	234.52	0	0	0	0	0	0	0	0	0	0	0	0;
	2550	54.3	3.29419099	58.23	-16.49	1.050935	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0;
	2572	411.2	79.7847698	276.19	-91.63	1.044905	100	1	600	200	0	0	0	0	0	0	0	0	0	0	0;
	2600	76.48	16.0097476	76.08	-23.59	1.041924	100	1	160	0	0	0	0	0	0	0	0	0	0	0	0;
	2627	1367	298.690054	921.52	-304.79	1.052984	100	1	2000	666.67	0	0	0	0	0	0	0	0	0	0	0;
	2642	1897	-31.8747163	848.76	-377.67	1.054923	100	1	2000	666.67	0	0	0	0	0	0	0	0	0	0	0;
	2653	41.92	49.5286909	51.94	-22.8	1.036409	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0;
	2658	308.31	-4.69122086	124.68	-59.39	1.026597	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	2660	144.9	13.4849124	79.69	-30.77	1.013897	100	1	180	0	0	0	0	0	0	0	0	0	0	0	0;
	2686	-72.9	-32.2580861	69.01	-69.9	1.020441	100	1	100	-97.2	0	0	0	0	0	0	0	0	0	0	0;
	2719	77.6	-8.67183756	70.15	-58.1	1.039499	100	1	196.72	0	0	0	0	0	0	0	0	0	0	0	0;
	2764	575.4	142.809885	416.7	-134.5	1.05096	100	1	900	300	0	0	0	0	0	0	0	0	0	0	0;
	2786	1221.2	392.942087	934.81	-291.47	1.069288	100	1	2000	666.67	0	0	0	0	0	0	0	0	0	0	0;
	2797	-95.1	5.72231451	88.33	-36.33	1.044662	100	1	100	-126.8	0	0	0	0	0	0	0	0	0	0	0;
	2799	66.8	-1.1987184	77.91	-21.66	1.055463	100	1	160	0	0	0	0	0	0	0	0	0	0	0	0;
	2800	1048.2	-18.4335952	525.34	-209.84	1.030206	100	1	1200	400	0	0	0	0	0	0	0	0	0	0	0;
	2816	1250.4	300.762527	926.26	-297.74	1.054536	100	1	2000	666.67	0	0	0	0	0	0	0	0	0	0	0;
	2817	71.8	4.22384897	34.8	-14.94	0.991705	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	2841	80.7	-2.82235294	55.98	-18.76	1.079986	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0;
	2842	31.6	6.13313308	18.19	-6.74	1.044122	100	1	40	0	0	0	0	0	0	0	0	0	0	0	0;
	2853	126	10.2990502	72.02	-27.47	1.000604	100	1	160	0	0	0	0	0	0	0	0	0	0	0	0;
	2872	4.5	1.32725426	3.31	-2.54	1.060615	100	1	9.05	0	0	0	0	0	0	0	0	0	0	0	0;
	2878	8.95	-6.64715685	72.95	-68.71	1.05418	100	1	214.86	0	0	0	0	0	0	0	0	0	0	0	0;
	2886	60.9	12.4969401	57.69	-17.02	1.052878	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0;
	2896	-223.4	1.52	1.52	-0.73	1.011629	100	1	100	-297.87	0	0	0	0	0	0	0	0	0	0	0;
	2902	20.9	1.5832849	19.19	-5.72	1.061022	100	1	40	0	0	0	0	0	0	0	0	0	0	0	0;
	2930	53.2	2.61466377	37.24	-12.54	1.049271	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	2934	3.4	0.485998966	2.51	-1.91	1.052968	100	1	6.83	0	0	0	0	0	0	0	0	0	0	0	0;
	2946	-222.1	1.83	1.83	-0.87	1.020023	100	1	100	-296.13	0	0	0	0	0	0	0	0	0	0	0;
	2985	46.6	-57.7918651	184.46	-132.67	1.05077	100	1	493.35	0	0	0	0	0	0	0	0	0	0	0	0;
	3018	162.5	-4.90575985	89.61	-34.82	1.043371	100	1	200	0	0	0	0	0	0	0	0	0	0	0	0;
	3028	855.7	170.887556	441.85	-171.27	1.034318	100	1	1000	333.33	0	0	0	0	0	0	0	0	0	0	0;
	3054	210.4	147.236827	167.72	-77.11	0.999852	100	1	400	133.33	0	0	0	0	0	0	0	0	0	0	0;
	3113	-20.3	22.39	22.39	-20.99	1.072644	100	1	100	-27.07	0	0	0	0	0	0	0	0	0	0	0;
	3114	38.6	4.63419917	17.33	-7.61	1.0681	100	1	40	0	0	0	0	0	0	0	0	0	0	0	0;
	3133	85.54	10.0120266	113.97	-35.56	1.061763	100	1	240	0	0	0	0	0	0	0	0	0	0	0	0;
	3134	-136.3	-5.01840871	70.25	-29.33	1.02503	100	1	100	-181.73	0	0	0	0	0	0	0	0	0	0	0;
	3150	-31.34	5.79497243	6.66	-5.1	1.017094	100	1	100	-41.79	0	0	0	0	0	0	0	0	0	0	0;
	3157	9	3.05992963	6.78	-5.13	1.023658	100	1	18.41	0	0	0	0	0	0	0	0	0	0	0	0;
	3163	33.9	-13.4760392	67.92	-69.02	1.006379	100	1	206.86	0	0	0	0	0	0	0	0	0	0	0	0;
	3183	98.7	-2.93283218	53.7	-20.98	1.056991	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0;
	3205	416.7	236.516306	243.61	-88.46	1.03763	100	1	540	0	0	0	0	0	0	0	0	0	0	0	0;
	3218	-107.4	16.7081558	36.79	-13	1.032146	100	1	100	-143.2	0	0	0	0	0	0	0	0	0	0	0;
	3233	13	0.704471931	178.47	-79.11	1.012423	100	1	420	0	0	0	0	0	0	0	0	0	0	0	0;
	3240	-42.3	-12.689367	62.23	-51.37	1.051571	100	1	100	-56.4	0	0	0	0	0	0	0	0	0	0	0;
	3291	326.4	8.64856181	229	-77.02	1.027251	100	1	500	166.67	0	0	0	0	0	0	0	0	0	0	0;
	3306	861.3	140.382079	439.2	-173.43	1.069265	100	1	1000	333.33	0	0	0	0	0	0	0	0	0	0	0;
	3324	-26.48	21.7720121	38.13	-11.64	1.016523	100	1	100	-35.3	0	0	0	0	0	0	0	0	0	0	0;
	3334	-45.5	7.08806424	34.41	-15.34	1.03247	100	1	100	-60.67	0	0	0	0	0	0	0	0	0	0	0;
	3335	-600	2044.03748	99999	-99999	1.08873	100	1	630	-630	0	0	0	0	0	0	0	0	0	0	0;
	3346	56.8	37.1	37.1	-12.76	1.014746	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	3353	19.07	6.67225748	38.2	-11.61	1.047796	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	3364	44.5	-22.0125656	47.19	-41.44	1.055303	100	1	135.27	0	0	0	0	0	0	0	0	0	0	0	0;
	3390	2.4	25.2962635	54.59	-20.19	1.041678	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0;
	3416	171.3	38.3126824	76.43	-34.12	0.997085	100	1	180	0	0	0	0	0	0	0	0	0	0	0	0;
	3422	53.7	-1.40846486	58.19	-16.5	1.065868	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0;
	3436	521	234.607148	550.97	-184.89	1.056276	100	1	1200	400	0	0	0	0	0	0	0	0	0	0	0;
	3492	-370.8	17.8584372	53.75	-21.08	1.04519	100	1	100	-494.4	0	0	0	0	0	0	0	0	0	0	0;
	3513	829.8	144.388115	387.88	-163.4	1.029628	100	1	900	300	0	0	0	0	0	0	0	0	0	0	0;
	3565	15.88	7.15899787	38.83	-10.97	1.079121	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	3580	539	193.282406	261.7	-107.36	1.075232	100	1	600	0	0	0	0	0	0	0	0	0	0	0	0;
	3582	-321.8	6.82516143	52.83	-52.04	1.045127	100	1	100	-429.07	0	0	0	0	0	0	0	0	0	0	0;
	3584	-88.4	2.07752727	19.8	-15.12	1.019651	100	1	100	-117.87	0	0	0	0	0	0	0	0	0	0	0;
	3585	50.8	18.1125684	37.43	-12.32	1.006097	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	3611	-125.4	10.4741764	54.59	-20.12	1.03827	100	1	100	-167.2	0	0	0	0	0	0	0	0	0	0	0;
	3621	202.03	-28.7408253	130.01	-54.04	1.023915	100	1	300	0	0	0	0	0	0	0	0	0	0	0	0;
	3629	54.97	11.5134601	76.85	-22.64	1.020807	100	1	160	0	0	0	0	0	0	0	0	0	0	0	0;
	3644	16.4	6.47069833	22.35	-21.22	1.018948	100	1	66.09	0	0	0	0	0	0	0	0	0	0	0	0;
	3656	-26.2	21.6214145	116.07	-33.32	1.067132	100	1	100	-34.93	0	0	0	0	0	0	0	0	0	0	0;
	3659	1097.4	915.811617	943.64	-282.01	1.065964	100	1	2000	666.67	0	0	0	0	0	0	0	0	0	0	0;
	3661	861.2	136.665988	441.04	-172.05	1.059844	100	1	1000	333.33	0	0	0	0	0	0	0	0	0	0	0;
	3673	424.5	-80.11068	257.61	-110.43	1.013624	100	1	600	200	0	0	0	0	0	0	0	0	0	0	0;
	3689	5.2	2.18	2.18	-1.05	1.032178	100	1	6.2	0	0	0	0	0	0	0	0	0	0	0	0;
	3691	239.6	48.9819788	133.84	-49.89	1.030169	100	1	300	100	0	0	0	0	0	0	0	0	0	0	0;
	3692	164.4	-48.6779741	180.11	-77.84	1.025431	100	1	420	0	0	0	0	0	0	0	0	0	0	0	0;
	3698	-12.58	34.7712196	36.34	-13.47	1.041028	100	1	100	-16.78	0	0	0	0	0	0	0	0	0	0	0;
	3711	40.4	15.5885536	38.36	-11.38	1.00126	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	3723	1146.3	67.9146961	514.15	-221.73	1.062798	100	1	1200	400	0	0	0	0	0	0	0	0	0	0	0;
	3741	854.7	216.691307	548.57	-187.16	1.035379	100	1	1200	400	0	0	0	0	0	0	0	0	0	0	0;
	3791	90.6	19.1766504	54.7	-19.97	0.997709	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0;
	3792	85.4	2.62818601	108.06	-41.25	1.058708	100	1	240	0	0	0	0	0	0	0	0	0	0	0	0;
	3809	257	136.689199	313.01	-116.73	1.084761	100	1	700	233.33	0	0	0	0	0	0	0	0	0	0	0;
	3821	292	-28.2592376	165.76	-79.17	1.029497	100	1	400	133.33	0	0	0	0	0	0	0	0	0	0	0;
	3825	837.3	76.5454138	388.17	-163.4	1.026381	100	1	900	300	0	0	0	0	0	0	0	0	0	0	0;
	3840	-22.95	-5.13939936	36.29	-35.42	1.030834	100	1	100	-30.6	0	0	0	0	0	0	0	0	0	0	0;
	3869	855.6	184.854952	440.69	-172.14	1.035477	100	1	1000	333.33	0	0	0	0	0	0	0	0	0	0	0;
	3876	-25.1	12.0515451	34.27	-15.52	1.046886	100	1	100	-33.47	0	0	0	0	0	0	0	0	0	0	0;
	3916	-21.27	26.5909314	38.02	-11.77	1.044945	100	1	100	-28.37	0	0	0	0	0	0	0	0	0	0	0;
	3951	-27.1	-73.1058237	126.16	-127.56	1.029014	100	1	100	-36.13	0	0	0	0	0	0	0	0	0	0	0;
	3971	-134.5	16.072193	55.67	-19.09	1.060173	100	1	100	-179.33	0	0	0	0	0	0	0	0	0	0	0;
	3983	229.9	11.6015791	134.98	-48.75	1.012943	100	1	300	100	0	0	0	0	0	0	0	0	0	0	0;
	3987	44.6	8.22146955	38.05	-11.72	1.021034	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	4016	109.2	2.82826274	52.25	-22.44	1.026951	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0;
	4024	89.5	39.5762818	97.07	-27.44	1.032708	100	1	200	0	0	0	0	0	0	0	0	0	0	0	0;
	4026	399.3	68.3589439	223.07	-83.7	1.05962	100	1	500	166.67	0	0	0	0	0	0	0	0	0	0	0;
	4056	-76.9	8.29153111	38.05	-11.77	1.042513	100	1	100	-102.53	0	0	0	0	0	0	0	0	0	0	0;
	4084	366.1	54.6808631	264.94	-103.74	1.060214	100	1	600	0	0	0	0	0	0	0	0	0	0	0	0;
	4118	41	8.37898914	38.37	-11.4	1.029072	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	4125	59.6	36.89	36.89	-13	0.999283	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	4128	67.5	27.2820362	57.03	-17.63	1.023094	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0;
	4182	710.7	-50.0386151	344.9	-146.06	1.016453	100	1	800	266.67	0	0	0	0	0	0	0	0	0	0	0;
	4192	767.4	310.442923	396.38	-154.99	1.077662	100	1	900	300	0	0	0	0	0	0	0	0	0	0	0;
	4204	-48.16	1.83	1.83	-0.85	1.017661	100	1	100	-64.21	0	0	0	0	0	0	0	0	0	0	0;
	4231	2574.99946	926.984418	99999	-99999	1.050918	100	1	4188.95	1333.33	0	0	0	0	0	0	0	0	0	0	0;
	4259	28	8.7292702	18.41	-6.45	1.013671	100	1	40	0	0	0	0	0	0	0	0	0	0	0	0;
	4279	515.39	-36.7944948	261.6	-106.39	1.01711	100	1	600	200	0	0	0	0	0	0	0	0	0	0	0;
	4291	251	-19.2958335	196.08	-61.88	1.02141	100	1	420	0	0	0	0	0	0	0	0	0	0	0	0;
	4331	60.2	6.39108587	36.73	-13.12	1.032206	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	4333	152.4	9.82201874	79.1	-31.46	0.999193	100	1	180	0	0	0	0	0	0	0	0	0	0	0	0;
	4337	1334.3	353.246077	576.78	-158.19	1.010847	100	1	2700	800	0	0	0	0	0	0	0	0	0	0	0;
	4338	-52.5	16.93	16.93	-7.97	1.024208	100	1	100	-70	0	0	0	0	0	0	0	0	0	0	0;
	4393	115.36	11.2787307	142	-41.87	1.066547	100	1	300	100	0	0	0	0	0	0	0	0	0	0	0;
	4395	-129.1	17.2433935	38.48	-11.33	1.039119	100	1	100	-172.13	0	0	0	0	0	0	0	0	0	0	0;
	4419	861.3	139.683866	441.04	-172.05	1.059728	100	1	1000	333.33	0	0	0	0	0	0	0	0	0	0	0;
	4428	14.7	6.15721611	20.49	-19.24	1.019796	100	1	60.24	0	0	0	0	0	0	0	0	0	0	0	0;
	4442	-11.23	33.8462294	34.61	-33.92	1.036687	100	1	100	-14.98	0	0	0	0	0	0	0	0	0	0	0;
	4480	861.3	141.736181	439.2	-173.43	1.069297	100	1	1000	333.33	0	0	0	0	0	0	0	0	0	0	0;
	4482	35.2	14.5941996	38.85	-10.95	1.05005	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	4506	-171.8	34.9151595	37.86	-11.95	1.040247	100	1	100	-229.07	0	0	0	0	0	0	0	0	0	0	0;
	4566	-30.39	12.9444443	37.94	-11.87	1.073131	100	1	100	-40.51	0	0	0	0	0	0	0	0	0	0	0;
	4586	-545.7	50.7860666	92.96	-29.81	1.042233	100	1	100	-727.6	0	0	0	0	0	0	0	0	0	0	0;
	4624	68	8.94426014	35.62	-14.19	1.039942	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	4657	101.62	11.6470603	140.98	-43.31	1.022686	100	1	300	0	0	0	0	0	0	0	0	0	0	0	0;
	4661	-78.9	9.93199431	19.14	-5.77	1.051599	100	1	100	-105.2	0	0	0	0	0	0	0	0	0	0	0;
	4663	-116	15.0733951	55.07	-19.63	1.028053	100	1	100	-154.67	0	0	0	0	0	0	0	0	0	0	0;
	4690	541	24.0929252	417.98	-132.47	1.033192	100	1	900	300	0	0	0	0	0	0	0	0	0	0	0;
	4701	93.2	4.10168267	98.4	-86.29	1.044876	100	1	281.85	0	0	0	0	0	0	0	0	0	0	0	0;
	4772	78	9.8194629	89.54	-34.98	1.027623	100	1	200	0	0	0	0	0	0	0	0	0	0	0	0;
	4773	16	2.66037845	22.15	-20.9	1.020563	100	1	65.3	0	0	0	0	0	0	0	0	0	0	0	0;
	4776	805.5	144.24037	389.83	-161.16	1.068296	100	1	900	300	0	0	0	0	0	0	0	0	0	0	0;
	4783	861.3	138.907335	439.2	-173.43	1.069324	100	1	1000	333.33	0	0	0	0	0	0	0	0	0	0	0;
	4816	-26.08	38.37	38.37	-11.44	1.062911	100	1	100	-34.77	0	0	0	0	0	0	0	0	0	0	0;
	4819	855.6	185.629906	440.69	-172.14	1.035474	100	1	1000	333.33	0	0	0	0	0	0	0	0	0	0	0;
	4823	10.3	1.67204716	4.44	-2.07	1.06272	100	1	10.46	0	0	0	0	0	0	0	0	0	0	0	0;
	4843	6.8	5	5	-3.81	1.053038	100	1	13.63	0	0	0	0	0	0	0	0	0	0	0	0;
	4846	239.6	48.9553208	133.84	-49.89	1.030285	100	1	300	100	0	0	0	0	0	0	0	0	0	0	0;
	4850	88.8	14.4901193	76.52	-23.19	1.052648	100	1	160	0	0	0	0	0	0	0	0	0	0	0	0;
	4880	-40.3	9.05961481	75.62	-23.96	1.03955	100	1	100	-53.73	0	0	0	0	0	0	0	0	0	0	0;
	4897	18.56	8.92434745	37.58	-12.23	1.018589	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	4918	41.69	37.27	37.27	-12.57	1.059135	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	4931	20.2	21.8272255	34.39	-33.64	1.040167	100	1	102.79	0	0	0	0	0	0	0	0	0	0	0	0;
	4945	385.4	-13.078096	224.4	-82.22	1.059702	100	1	500	166.67	0	0	0	0	0	0	0	0	0	0	0;
	4952	-12.57	10.082144	37.23	-12.61	1.044318	100	1	100	-16.77	0	0	0	0	0	0	0	0	0	0	0;
	4954	40.84	12.7440353	54.46	-20.26	1.019681	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0;
	4957	961	-64.4613613	533.39	-201.12	1.048836	100	1	1200	400	0	0	0	0	0	0	0	0	0	0	0;
	4967	83.2	-12.2869448	182.2	-75.83	1.023151	100	1	420	0	0	0	0	0	0	0	0	0	0	0	0;
	5004	54.3	12.3943835	74.73	-70.41	1.061776	100	1	220.12	0	0	0	0	0	0	0	0	0	0	0	0;
	5019	49.4	3.15426554	37.72	-12.09	1.04927	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	5025	-155.1	5.65	5.65	-4.3	1.006979	100	1	100	-206.8	0	0	0	0	0	0	0	0	0	0	0;
	5051	83.48	7.15528006	74.55	-24.97	1.039098	100	1	160	0	0	0	0	0	0	0	0	0	0	0	0;
	5060	13.3	14.22	14.22	-12.43	1.067508	100	1	40.68	0	0	0	0	0	0	0	0	0	0	0	0;
	5065	1008.3	199.825578	532.96	-203.19	1.072972	100	1	1200	400	0	0	0	0	0	0	0	0	0	0	0;
	5067	542	141.539494	258.91	-109.58	1.021364	100	1	600	0	0	0	0	0	0	0	0	0	0	0	0;
	5091	276.42	-12.2045548	151.81	-69.25	1.054352	100	1	360	0	0	0	0	0	0	0	0	0	0	0	0;
	5097	21.1	8.67926194	8.91	-4.11	1.059554	100	1	21.23	7.08	0	0	0	0	0	0	0	0	0	0	0;
	5110	-52.51	14.7609723	38.28	-11.5	1.034874	100	1	100	-70.01	0	0	0	0	0	0	0	0	0	0	0;
	5120	75.6	-3.94004694	56.35	-18.42	1.057395	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0;
	5144	1713.6	250.355019	882.86	-343.24	1.035348	100	1	2000	666.67	0	0	0	0	0	0	0	0	0	0	0;
	5171	-87.6	-3.97702496	32.89	-32.29	1.01545	100	1	100	-116.8	0	0	0	0	0	0	0	0	0	0	0;
	5237	106.8	18.0481068	75.02	-24.74	1.050569	100	1	160	0	0	0	0	0	0	0	0	0	0	0	0;
	5239	-1344.4	98.3441973	99999	-99999	1.005494	100	1	100	-1792.53	0	0	0	0	0	0	0	0	0	0	0;
	5278	119.4	15.5157952	51.3	-23.49	1.041244	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0;
	5280	-193.9	2.29	2.29	-1.06	1.021983	100	1	100	-258.53	0	0	0	0	0	0	0	0	0	0	0;
	5290	332.54	27.6582489	159.67	-61.42	1.011274	100	1	360	0	0	0	0	0	0	0	0	0	0	0	0;
	5299	152.3	-101.063792	542.73	-582.68	1.061166	100	1	1689.14	51.19	0	0	0	0	0	0	0	0	0	0	0;
	5329	-54.78	-4.83059164	35.25	-34.6	1.018401	100	1	100	-73.05	0	0	0	0	0	0	0	0	0	0	0;
	5340	-159	25.2591338	36.37	-13.43	1.051438	100	1	100	-212	0	0	0	0	0	0	0	0	0	0	0;
	5348	10.8	6.58880946	11.36	-10.08	1.015924	100	1	32.74	0	0	0	0	0	0	0	0	0	0	0	0;
	5365	19.59	18.14	18.14	-6.75	1.063822	100	1	40	0	0	0	0	0	0	0	0	0	0	0	0;
	5379	1250.6	367.637873	926.47	-297.63	1.105689	100	1	2000	666.67	0	0	0	0	0	0	0	0	0	0	0;
	5395	-395.8	50.3930602	58.06	-16.66	1.049	100	1	100	-527.73	0	0	0	0	0	0	0	0	0	0	0;
	5409	219.5	-0.519584936	102.6	-44.69	1.023182	100	1	240	0	0	0	0	0	0	0	0	0	0	0	0;
	5425	181.1	81.8281814	108.27	-39.2	1.077356	100	1	240	0	0	0	0	0	0	0	0	0	0	0	0;
	5461	43.4	38.26	38.26	-11.55	1.05743	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	5465	18.5	12.142857	31.09	-30.76	1.001327	100	1	93.47	0	0	0	0	0	0	0	0	0	0	0	0;
	5481	1368.6	193.264617	920.31	-305.64	1.063327	100	1	2000	666.67	0	0	0	0	0	0	0	0	0	0	0;
	5482	56.8	8.32362147	101.32	-48.12	1.046078	100	1	249.06	0	0	0	0	0	0	0	0	0	0	0	0;
	5486	861.3	137.866977	441.04	-172.05	1.0598	100	1	1000	333.33	0	0	0	0	0	0	0	0	0	0	0;
	5488	-96.4	37.49	37.49	-12.33	1.041439	100	1	100	-128.53	0	0	0	0	0	0	0	0	0	0	0;
	5490	3424.8	383.166008	1765.36	-686.67	1.064044	100	1	4000	1333.33	0	0	0	0	0	0	0	0	0	0	0;
	5512	75.62	17.50992	69.67	-30	1.020123	100	1	160	0	0	0	0	0	0	0	0	0	0	0	0;
	5533	173	14.5522502	88.87	-35.71	1.041341	100	1	200	0	0	0	0	0	0	0	0	0	0	0	0;
	5546	21.5	3.0196752	19.16	-5.75	1.055712	100	1	40	0	0	0	0	0	0	0	0	0	0	0	0;
	5564	57.6	24.3550614	36.8	-12.99	1.042161	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	5658	229.8	103.18	103.18	-46.25	1.009808	100	1	240	0	0	0	0	0	0	0	0	0	0	0	0;
	5664	128	16.3506388	72.71	-27.05	1.068735	100	1	160	0	0	0	0	0	0	0	0	0	0	0	0;
	5669	294.54	29.257928	34.47	-15.34	1.003946	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	5670	16.6	-1.08717854	22.97	-21.7	1.018899	100	1	67.76	0	0	0	0	0	0	0	0	0	0	0	0;
	5709	837	98.8913102	550.69	-185.15	1.026473	100	1	1200	400	0	0	0	0	0	0	0	0	0	0	0;
	5726	18.5	-2.24193339	31.98	-31.54	1.020165	100	1	95.98	0	0	0	0	0	0	0	0	0	0	0	0;
	5742	84.5	21.4892901	35.69	-16.43	1.028692	100	1	85.14	28.38	0	0	0	0	0	0	0	0	0	0	0;
	5781	1102.83	485.135339	779.29	-324.79	1.038035	100	1	1800	600	0	0	0	0	0	0	0	0	0	0	0;
	5787	63.55	8.26429116	114.67	-32.56	1.031918	100	1	240	0	0	0	0	0	0	0	0	0	0	0	0;
	5814	181.2	76.1847034	196.98	-77.17	1.048258	100	1	440	146.67	0	0	0	0	0	0	0	0	0	0	0;
	5821	-74.21	-15.5152567	45.83	-46.3	1.019461	100	1	100	-98.94	0	0	0	0	0	0	0	0	0	0	0;
	5823	404.6	42.618613	220.75	-85.54	1.063184	100	1	500	166.67	0	0	0	0	0	0	0	0	0	0	0;
	5825	262.6	64.4141866	76.5	-34.05	0.995795	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	5828	13.2	-0.154244626	13.93	-12.27	1.029274	100	1	39.98	0	0	0	0	0	0	0	0	0	0	0	0;
	5831	-179.4	1.58	1.58	-0.74	1.032948	100	1	100	-239.2	0	0	0	0	0	0	0	0	0	0	0;
	5856	305.7	63.4324868	214.13	-85	1.039775	100	1	480	160	0	0	0	0	0	0	0	0	0	0	0;
	5881	60	7.43626513	36.72	-13.13	1.062314	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	5940	-74.9	12.6272091	17.21	-7.73	1.031482	100	1	100	-99.87	0	0	0	0	0	0	0	0	0	0	0;
	5970	127.57	-6.56845804	172.47	-48.34	1.019864	100	1	360	0	0	0	0	0	0	0	0	0	0	0	0;
	5971	1221.2	400.619946	934.54	-291.64	1.067028	100	1	2000	666.67	0	0	0	0	0	0	0	0	0	0	0;
	5983	-102.5	37.27	37.27	-12.59	1.064637	100	1	100	-136.67	0	0	0	0	0	0	0	0	0	0	0;
	5991	854.6	-146.268772	517.55	-217.25	1.018313	100	1	1200	400	0	0	0	0	0	0	0	0	0	0	0;
	5994	-87.3	-1.2138655	60.51	-61.08	1.034164	100	1	100	-116.4	0	0	0	0	0	0	0	0	0	0	0;
	6000	617.7	352.202724	411.66	-139.21	1.085651	100	1	900	300	0	0	0	0	0	0	0	0	0	0	0;
	6036	820.2	352.751787	390.4	-161.16	1.041753	100	1	900	300	0	0	0	0	0	0	0	0	0	0	0;
	6090	60.4	13.4640575	36.58	-13.23	1.032192	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	6092	774.9	-59.5830806	395.59	-155.88	1.03946	100	1	900	300	0	0	0	0	0	0	0	0	0	0	0;
	6131	602.4	314.345417	415.26	-136.33	1.141159	100	1	900	300	0	0	0	0	0	0	0	0	0	0	0;
	6138	-121.9	10.3768902	16.91	-7.99	1.013527	100	1	100	-162.53	0	0	0	0	0	0	0	0	0	0	0;
	6145	190.58	-1.83257672	104.76	-42.6	1.021227	100	1	240	0	0	0	0	0	0	0	0	0	0	0	0;
	6153	94.3	-21.1507641	249.65	-261.82	0.996786	100	1	769.94	32.08	0	0	0	0	0	0	0	0	0	0	0;
	6168	26.3	1.79705596	19.86	-14.93	1.043938	100	1	53.76	0	0	0	0	0	0	0	0	0	0	0	0;
	6179	65.9	8.89039272	35.43	-14.41	1.038661	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	6233	879.6	147.475042	545.68	-189.97	1.018011	100	1	1200	400	0	0	0	0	0	0	0	0	0	0	0;
	6239	5.3	2.24	2.24	-1.07	1.029262	100	1	5.32	0	0	0	0	0	0	0	0	0	0	0	0;
	6280	117.9	2.89338019	51.25	-23.49	1.019445	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0;
	6291	55.5	58.12	58.12	-16.6	1.039201	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0;
	6329	223.4	1.41281293	134.08	-49.15	0.994824	100	1	300	100	0	0	0	0	0	0	0	0	0	0	0;
	6331	48.8	5.33789517	37.76	-12.05	1.053365	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	6332	96	-1.33789085	96.56	-27.95	1.064292	100	1	200	0	0	0	0	0	0	0	0	0	0	0	0;
	6351	22.08	20.5287578	38.29	-11.56	1.059908	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	6368	-145.3	19.3279462	51.11	-23.46	1.046268	100	1	100	-193.73	0	0	0	0	0	0	0	0	0	0	0;
	6376	-27.8	-3.97056843	148.65	-50.73	1.047648	100	1	100	-37.07	0	0	0	0	0	0	0	0	0	0	0;
	6415	310.83	75.1479425	83.58	-38.78	0.987105	100	1	700	200	0	0	0	0	0	0	0	0	0	0	0;
	6429	171	29.2831379	88.83	-35.69	1.03915	100	1	200	0	0	0	0	0	0	0	0	0	0	0	0;
	6436	-86.5	2.26	2.26	-1.04	1.01651	100	1	100	-115.34	0	0	0	0	0	0	0	0	0	0	0;
	6459	77.4	19.2251257	86.17	-24.25	1.006942	100	1	180	0	0	0	0	0	0	0	0	0	0	0	0;
	6474	718.5	2.95537345	438.72	-174.15	1.062877	100	1	1000	333.33	0	0	0	0	0	0	0	0	0	0	0;
	6484	1168.8	-35.4976671	508.02	-227.3	1.030805	100	1	1200	400	0	0	0	0	0	0	0	0	0	0	0;
	6516	228.2	15.5982058	126.73	-47.83	1.047972	100	1	280	0	0	0	0	0	0	0	0	0	0	0	0;
	6552	-204.2	28.2817085	37.58	-12.16	1.048072	100	1	100	-272.27	0	0	0	0	0	0	0	0	0	0	0;
	6632	2013.9	22.689263	1378.19	-459.09	1.062949	100	1	3000	1000	0	0	0	0	0	0	0	0	0	0	0;
	6654	742.76	-21.1938348	337.04	-153.26	1.02462	100	1	800	266.67	0	0	0	0	0	0	0	0	0	0	0;
	6656	249	-19.3980401	131.88	-52.24	1.022999	100	1	300	0	0	0	0	0	0	0	0	0	0	0	0;
	6681	21.3	36.22	36.22	-35.5	1.07064	100	1	108.38	0	0	0	0	0	0	0	0	0	0	0	0;
	6734	382.7	-42.0036335	311.52	-132.09	1.05765	100	1	720	0	0	0	0	0	0	0	0	0	0	0	0;
	6798	949.7	124.623379	429.61	-183.48	1.019012	100	1	1000	333.33	0	0	0	0	0	0	0	0	0	0	0;
	6807	44.07	31.8896567	77.14	-22.46	1.012126	100	1	160	0	0	0	0	0	0	0	0	0	0	0	0;
	6816	16.53	5.80841268	77.35	-22.26	1.055666	100	1	160	0	0	0	0	0	0	0	0	0	0	0	0;
	6820	15.9	-0.11077232	11.99	-9.06	1.051187	100	1	32.53	0	0	0	0	0	0	0	0	0	0	0	0;
	6831	-57.5	13.9489323	35.62	-14.25	1.034052	100	1	100	-76.67	0	0	0	0	0	0	0	0	0	0	0;
	6838	578	229.224946	255.23	-112.31	1.043313	100	1	600	200	0	0	0	0	0	0	0	0	0	0	0;
	6845	102.9	18.5209847	53.24	-21.47	1.051715	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0;
	6852	-344.9	12.7239688	18.56	-6.34	1.032911	100	1	100	-459.87	0	0	0	0	0	0	0	0	0	0	0;
	6857	2463.6	412.098117	1865.83	-585.95	1.014858	100	1	4000	1333.33	0	0	0	0	0	0	0	0	0	0	0;
	6877	19.8	33.57	33.57	-32.95	1.066537	100	1	100.51	0	0	0	0	0	0	0	0	0	0	0	0;
	6888	133	12.8099444	189.31	-59.87	1.042814	100	1	300	88.67	0	0	0	0	0	0	0	0	0	0	0;
	6936	665.8	-62.9014366	388.7	-162.64	1.030076	100	1	900	300	0	0	0	0	0	0	0	0	0	0	0;
	6947	227.5	5.34472065	126.09	-48.29	1.046726	100	1	280	0	0	0	0	0	0	0	0	0	0	0	0;
	6969	39.8	-1.40646553	38.53	-11.27	1.061428	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	6982	-12.6	45.9964956	56.22	-18.44	1.038963	100	1	100	-16.8	0	0	0	0	0	0	0	0	0	0	0;
	7029	1152.7	-131.376713	507.73	-226.73	1.063951	100	1	1200	400	0	0	0	0	0	0	0	0	0	0	0;
	7036	65.8	21.7242285	36.16	-13.72	1.042173	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	7049	55.5	20.133627	58.18	-16.56	1.04735	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0;
	7056	448.85	267.36	267.36	-100.98	1.005566	100	1	600	200	0	0	0	0	0	0	0	0	0	0	0;
	7058	50.4	6.08550021	37.59	-12.2	1.043279	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	7075	-49.37	13.41	13.41	-11.89	1.026663	100	1	100	-65.83	0	0	0	0	0	0	0	0	0	0	0;
	7104	234.2	6.41099326	133.02	-50.29	1.004388	100	1	300	100	0	0	0	0	0	0	0	0	0	0	0;
	7115	65.87	11.0081352	95.06	-83.34	1.014496	100	1	272.28	0	0	0	0	0	0	0	0	0	0	0	0;
	7137	876.4	14.56879	516.03	-219.17	1.031779	100	1	1200	400	0	0	0	0	0	0	0	0	0	0	0;
	7159	861.3	139.330523	441.04	-172.05	1.059739	100	1	1000	333.33	0	0	0	0	0	0	0	0	0	0	0;
	7183	1250.6	368.464708	926.47	-297.63	1.105479	100	1	2000	666.67	0	0	0	0	0	0	0	0	0	0	0;
	7209	7.3	3.12	3.12	-1.46	1.052921	100	1	7.35	0	0	0	0	0	0	0	0	0	0	0	0;
	7257	21.3	21.4940159	35.77	-35.23	1.030375	100	1	107.29	0	0	0	0	0	0	0	0	0	0	0	0;
	7260	32	3.47485201	13.73	-6.28	1.016183	100	1	32.7	10.9	0	0	0	0	0	0	0	0	0	0	0;
	7267	-39.7	89.84	89.84	-34.84	1.012113	100	1	100	-52.93	0	0	0	0	0	0	0	0	0	0	0;
	7270	766.8	140.703117	394.86	-156.12	1.06851	100	1	900	300	0	0	0	0	0	0	0	0	0	0	0;
	7279	-681.7	0.965001698	14.78	-6.64	1.030612	100	1	100	-908.93	0	0	0	0	0	0	0	0	0	0	0;
	7282	2340.4	165.368025	1862.29	-588.16	1.029503	100	1	4000	1333.33	0	0	0	0	0	0	0	0	0	0	0;
	7303	856.4	-23.3819196	384.34	-167.04	1.033047	100	1	900	300	0	0	0	0	0	0	0	0	0	0	0;
	7327	59.06	19.836215	76.11	-23.62	1.042085	100	1	160	0	0	0	0	0	0	0	0	0	0	0	0;
	7328	53	37.45	37.45	-12.39	0.994679	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	7329	62.8	8.32104864	36.26	-13.55	1.039675	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	7431	735.6	-92.0339499	399.88	-151.38	1.01868	100	1	900	300	0	0	0	0	0	0	0	0	0	0	0;
	7446	13.3	1.44759365	14.28	-12.55	1.012514	100	1	40.96	0	0	0	0	0	0	0	0	0	0	0	0;
	7466	-202.53	35.8714073	75.85	-77.06	1.057274	100	1	100	-270.04	0	0	0	0	0	0	0	0	0	0	0;
	7474	76.5	8.26915121	56.27	-18.41	1.028765	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0;
	7495	75.8	83.6797674	214.23	-59.77	1.036344	100	1	200	50.53	0	0	0	0	0	0	0	0	0	0	0;
	7504	5.2	2.24	2.24	-1.05	1.017989	100	1	5.3	0	0	0	0	0	0	0	0	0	0	0	0;
	7508	715.1	-49.8346978	402.15	-149.17	1.062735	100	1	900	300	0	0	0	0	0	0	0	0	0	0	0;
	7520	702.4	322.103402	350.36	-140.73	1.033404	100	1	800	266.67	0	0	0	0	0	0	0	0	0	0	0;
	7522	508	356.819153	371.11	-119.67	1.000638	100	1	800	266.67	0	0	0	0	0	0	0	0	0	0	0;
	7628	243	111.642493	133.78	-50.04	1.057002	100	1	300	100	0	0	0	0	0	0	0	0	0	0	0;
	7630	33.09	-9.12502149	45.85	-40.5	1.019127	100	1	131.82	0	0	0	0	0	0	0	0	0	0	0	0;
	7641	769.2	23.1366068	378.21	-162.35	1.053056	100	1	880	200	0	0	0	0	0	0	0	0	0	0	0;
	7659	-39.5	12.0636111	74.7	-24.78	1.035071	100	1	100	-52.67	0	0	0	0	0	0	0	0	0	0	0;
	7661	168.6	9.33222447	76.75	-33.79	1.039659	100	1	180	0	0	0	0	0	0	0	0	0	0	0	0;
	7697	228.2	15.2542895	126.73	-47.83	1.047945	100	1	280	0	0	0	0	0	0	0	0	0	0	0	0;
	7755	6.3	4.78	4.78	-3.57	1.06304	100	1	12.9	0	0	0	0	0	0	0	0	0	0	0	0;
	7761	106.8	16.0637141	52.75	-21.97	1.015679	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0;
	7776	1221.2	387.528165	934.73	-291.52	1.068185	100	1	2000	666.67	0	0	0	0	0	0	0	0	0	0	0;
	7779	345.2	164.514297	281.92	-85.82	1.083645	100	1	600	200	0	0	0	0	0	0	0	0	0	0	0;
	7808	1250.4	304.932197	926.35	-297.68	1.055	100	1	2000	666.67	0	0	0	0	0	0	0	0	0	0	0;
	7819	25.6	18.9	18.9	-14.44	1.020992	100	1	51.54	0	0	0	0	0	0	0	0	0	0	0	0;
	7833	15.5	27.1780599	106.77	-42.81	1.02191	100	1	240	0	0	0	0	0	0	0	0	0	0	0	0;
	7842	165	33.2260608	90.08	-34.56	1.005674	100	1	200	0	0	0	0	0	0	0	0	0	0	0	0;
	7860	397	8.27561363	380.36	-109.91	1.058289	100	1	800	266.67	0	0	0	0	0	0	0	0	0	0	0;
	7913	1368.6	186.354742	920.41	-305.58	1.063382	100	1	2000	666.67	0	0	0	0	0	0	0	0	0	0	0;
	7929	1101.5	123.942699	698.07	-282.17	1.050833	100	1	1600	533.33	0	0	0	0	0	0	0	0	0	0	0;
	7960	419	61.0479469	274.2	-93.22	1.018041	100	1	600	200	0	0	0	0	0	0	0	0	0	0	0;
	7998	811.8	152.863826	391.57	-160.95	1.042456	100	1	900	300	0	0	0	0	0	0	0	0	0	0	0;
	8043	-27	12.6009488	75.67	-23.96	1.063893	100	1	100	-36	0	0	0	0	0	0	0	0	0	0	0;
	8044	337.6	96.080161	281.63	-85.71	1.052835	100	1	600	200	0	0	0	0	0	0	0	0	0	0	0;
	8066	-188.9	4.48234587	10.73	-9.53	1.01361	100	1	100	-251.87	0	0	0	0	0	0	0	0	0	0	0;
	8087	322.12	-39.608178	177.22	-80.27	1.03306	100	1	420	0	0	0	0	0	0	0	0	0	0	0	0;
	8109	992	894.949423	99999	-99999	1.06101	100	1	1041.6	0	0	0	0	0	0	0	0	0	0	0	0;
	8158	153	-4.9057528	91.67	-33.01	1.05367	100	1	200	0	0	0	0	0	0	0	0	0	0	0	0;
	8159	698.6	96.8664124	291.71	-137.41	1.064422	100	1	709.87	236.62	0	0	0	0	0	0	0	0	0	0	0;
	8207	1.75	-11.8954715	70.17	-66.45	1.030795	100	1	207.27	0	0	0	0	0	0	0	0	0	0	0	0;
	8210	1321.7	-134.985251	709.44	-271.31	1.053137	100	1	1600	533.33	0	0	0	0	0	0	0	0	0	0	0;
	8222	66.8	35.76	35.76	-14.05	1.019521	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	8223	401	229.398133	276.81	-90.88	1.058011	100	1	600	200	0	0	0	0	0	0	0	0	0	0	0;
	8225	17	6.62563003	19.49	-5.42	1.067644	100	1	40	0	0	0	0	0	0	0	0	0	0	0	0;
	8240	-15.64	36.34	36.34	-35.59	1.059307	100	1	100	-20.85	0	0	0	0	0	0	0	0	0	0	0;
	8242	358.36	-35.7793653	177.81	-79.93	1.01497	100	1	420	0	0	0	0	0	0	0	0	0	0	0	0;
	8247	253.4	125.996578	164.3	-56.85	1.059416	100	1	360	0	0	0	0	0	0	0	0	0	0	0	0;
	8267	203.4	106.84	106.84	-42.56	1.045102	100	1	240	0	0	0	0	0	0	0	0	0	0	0	0;
	8278	97.2	10.7794873	53.88	-20.8	1.006884	100	1	120	0	0	0	0	0	0	0	0	0	0	0	0;
	8311	-8.75	8.09068266	17.8	-7.13	1.039615	100	1	100	-11.66	0	0	0	0	0	0	0	0	0	0	0;
	8312	1702.2	477.49466	1096.33	-374.64	1.078014	100	1	2400	800	0	0	0	0	0	0	0	0	0	0	0;
	8378	33.8	17.78	17.78	-7.11	1.022564	100	1	40	0	0	0	0	0	0	0	0	0	0	0	0;
	8458	517.1	-16.7790689	474.42	-138.49	1.045078	100	1	1000	333.33	0	0	0	0	0	0	0	0	0	0	0;
	8473	-135	23.0791572	90.21	-34.45	1.042275	100	1	100	-180	0	0	0	0	0	0	0	0	0	0	0;
	8486	78.8	34.16	34.16	-15.67	1.046146	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	8515	32.3	24.9647794	93.03	-31.43	1.055375	100	1	200	0	0	0	0	0	0	0	0	0	0	0	0;
	8522	-75.69	3.61	3.61	-1.69	1.023003	100	1	100	-100.92	0	0	0	0	0	0	0	0	0	0	0;
	8564	-65	51.91	51.91	-22.86	1.019996	100	1	100	-86.67	0	0	0	0	0	0	0	0	0	0	0;
	8605	427	161.379547	273.94	-93.65	1.009283	100	1	600	200	0	0	0	0	0	0	0	0	0	0	0;
	8625	20.3	34.48	34.48	-33.72	1.055846	100	1	103.03	0	0	0	0	0	0	0	0	0	0	0	0;
	8630	298.2	-22.1003682	124.56	-59.19	1.064508	100	1	300	100	0	0	0	0	0	0	0	0	0	0	0;
	8670	-138.3	26.8857173	37.4	-12.46	1.049183	100	1	100	-184.4	0	0	0	0	0	0	0	0	0	0	0;
	8676	-259.1	29.9773762	34.92	-14.96	1.018144	100	1	100	-345.47	0	0	0	0	0	0	0	0	0	0	0;
	8683	-37.28	54.32	54.32	-20.39	1.041179	100	1	100	-49.7	0	0	0	0	0	0	0	0	0	0	0;
	8702	130.69	5.90074348	173.2	-47.67	1.029789	100	1	360	0	0	0	0	0	0	0	0	0	0	0	0;
	8721	1232.6	228.958999	932.68	-293.14	1.056768	100	1	2000	666.67	0	0	0	0	0	0	0	0	0	0	0;
	8729	20.89	14.1806675	34.95	-30.8	1.009953	100	1	100.36	0	0	0	0	0	0	0	0	0	0	0	0;
	8771	21.7	5.77247837	19.07	-5.8	1.008996	100	1	40	0	0	0	0	0	0	0	0	0	0	0	0;
	8795	166.2	-6.67428615	111.7	-37.85	1.055026	100	1	240	0	0	0	0	0	0	0	0	0	0	0	0;
	8807	-304	7.79126446	35.84	-14.07	1.046456	100	1	100	-405.33	0	0	0	0	0	0	0	0	0	0	0;
	8818	44.66	2.83511597	76.87	-22.75	1.051013	100	1	160	0	0	0	0	0	0	0	0	0	0	0	0;
	8858	42.8	-13.1523498	163.91	-56.98	1.027559	100	1	360	0	0	0	0	0	0	0	0	0	0	0	0;
	8871	-233.8	-12.1820158	106.62	-40.75	1.037687	100	1	100	-311.73	0	0	0	0	0	0	0	0	0	0	0;
	8872	1232.6	214.980062	932.68	-293.14	1.056528	100	1	2000	666.67	0	0	0	0	0	0	0	0	0	0	0;
	8875	443.8	92.1537182	272.77	-95.02	1.047011	100	1	600	200	0	0	0	0	0	0	0	0	0	0	0;
	8903	17	1.59280841	28.99	-28.41	1.021928	100	1	86.73	0	0	0	0	0	0	0	0	0	0	0	0;
	8927	37.2	14.4839742	38.64	-11.12	1.015122	100	1	80	0	0	0	0	0	0	0	0	0	0	0	0;
	8946	756.8	-16.8380191	339.05	-151.21	1.041085	100	1	800	266.67	0	0	0	0	0	0	0	0	0	0	0;
	8950	-255.7	12.9956212	38.23	-11.61	1.045004	100	1	100	-340.94	0	0	0	0	0	0	0	0	0	0	0;
	8956	498.4	100.562482	266.17	-101.5	1.064772	100	1	600	200	0	0	0	0	0	0	0	0	0	0	0;
	8961	-61.8	-5.73080675	53.52	-50.38	1.038824	100	1	100	-82.4	0	0	0	0	0	0	0	0	0	0	0;
	8973	1624.7	-153.242923	859	-367.12	1.050147	100	1	2000	666.67	0	0	0	0	0	0	0	0	0	0	0;
	8976	110	17.1615508	95.65	-28.95	1.045593	100	1	200	0	0	0	0	0	0	0	0	0	0	0	0;
	8981	19.3	8.68737762	32.66	-32.18	1.027038	100	1	97.98	0	0	0	0	0	0	0	0	0	0	0	0;
	8987	-21.95	31.68	31.68	-29.92	1.052269	100	1	100	-29.27	0	0	0	0	0	0	0	0	0	0	0;
	8993	-46.19	6.3090595	38.98	-10.82	1.022201	100	1	100	-61.58	0	0	0	0	0	0	0	0	0	0	0;
	8997	78.2	8.72678605	107.59	-101.48	1.002676	100	1	317.09	0	0	0	0	0	0	0	0	0	0	0	0;
	9001	338.71	-4.82270297	220.49	-86.14	1.025721	100	1	500	166.67	0	0	0	0	0	0	0	0	0	0	0;
	9039	-39.85	2.23	2.23	-1.07	1.02063	100	1	100	-53.13	0	0	0	0	0	0	0	0	0	0	0;
	9043	-10.55	17.82	17.82	-7.09	1.02106	100	1	100	-14.07	0	0	0	0	0	0	0	0	0	0	0;
	9055	-90	7.590897	11.6	-10.23	0.982562	100	1	100	-120	0	0	0	0	0	0	0	0	0	0	0;
	9067	369.6	70.7463234	198.07	-76.34	1.045155	100	1	440	146.67	0	0	0	0	0	0	0	0	0	0	0;
	9097	40.1	8.57648219	17.03	-7.9	1.01907	100	1	41.16	0	0	0	0	0	0	0	0	0	0	0	0;
	9101	698.8	79.4703438	442.99	-169.92	1.026751	100	1	1000	333.33	0	0	0	0	0	0	0	0	0	0	0;
	9108	-239.23	3.7254856	18.65	-14.16	1.04489	100	1	100	-318.97	0	0	0	0	0	0	0	0	0	0	0;
	9137	42.7	45.1163322	335.96	-93.23	1.048734	100	1	100	28.47	0	0	0	0	0	0	0	0	0	0	0;
	9140	-37.2	49.7454804	73.19	-26.48	1.049339	100	1	100	-49.6	0	0	0	0	0	0	0	0	0	0	0;
	9150	860.8	149.996696	439.38	-173.28	1.037874	100	1	1000	333.33	0	0	0	0	0	0	0	0	0	0	0;
	9174	-331.4	175	175	-49.16	1.020141	100	1	100	-441.87	0	0	0	0	0	0	0	0	0	0	0;
	9180	72	9.75055401	77.69	-21.97	1.057766	100	1	160	0	0	0	0	0	0	0	0	0	0	0	0;
	9239	419	62.3365594	274.2	-93.22	1.018061	100	1	600	200	0	0	0	0	0	0	0	0	0	0	0;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax	Pf	Qf	Pt	Qt
mpc.branch = [
	5147	3097	0.0006	0.00616	0	823	0	0	0	0	1	-360	360	-81.9700	104.4541	82.0704	-103.4238;
	5147	8763	0.0005	0.0074	0	921	0	0	0	0	1	-360	360	81.9700	-85.6807	-81.9033	86.6677;
	427	5425	7e-05	0.00057	0	1711	0	0	0	0	1	-360	360	277.8988	60.4108	-277.8501	-60.0140;
	427	4704	6e-05	0.00056	0	1514	0	0	0	0	1	-360	360	-277.8988	-58.9702	277.9405	59.3592;
	5960	7431	0.003349	0.01656	0	0	0	0	0	0	1	-360	360	4.3361	2.2285	-4.3354	-2.2247;
	5960	3186	0.003409	0.016211	0	0	0	0	0	0	1	-360	360	-4.3361	0.6592	4.3368	-0.6562;
	4481	7431	0.003479	0.01586	0	0	0	0	0	0	1	-360	360	4.2380	2.3066	-4.2372	-2.3031;
	4481	3186	0.003099	0.017969	0	0	0	0	0	0	1	-360	360	-4.2380	0.4979	4.2386	-0.4948;
	5205	7833	0.00236	0.01418	0	553	0	0	0	0	1	-360	360	162.7931	3.9220	-162.1986	-0.3498;
	5205	7770	0.002169	0.015909	0	514	0	0	0	0	1	-360	360	-162.7931	-0.9327	163.3392	4.9384;
	5773	6542	0.00014	0.0012	0	0	0	0	0	0	1	-360	360	42.1777	18.3625	-42.1749	-18.3391;
	5773	7840	0.000211	0.001539	0	0	0	0	0	0	1	-360	360	-42.1777	-17.9713	42.1817	18.0011;
	5214	6542	0.000401	0.004901	0	0	0	0	0	0	1	-360	360	17.8234	8.5696	-17.8219	-8.5519;
	5214	7840	0.000219	0.00151	0	533	0	0	0	0	1	-360	360	-17.8234	-7.6131	17.8241	7.6183;
	2971	6069	0.00052	0.00407	0	1481	0	0	0	0	1	-360	360	-123.8161	133.3851	123.9912	-132.0148;
	2971	3445	0.00034	0.00502	0	1843	0	0	0	0	1	-360	360	123.8161	-122.0221	-123.7116	123.5641;
	7561	6069	0.00065	0.00698	0	1711	0	0	0	0	1	-360	360	326.7743	123.3891	-325.9774	-114.8317;
	7561	8825	0.00059	0.00806	0	1678	0	0	0	0	1	-360	360	-326.7743	-102.9483	327.4702	112.4551;
	7556	7058	0.00374	0.02095	0	800	0	0	0	0	1	-360	360	275.7700	-24.1306	-273.1545	38.7816;
	7556	4324	0.00511	0.019461	0	800	0	0	0	0	1	-360	360	-275.7700	27.5275	279.3518	-13.8867;
	132	2962	0.00064	0.00715	0	1481	0	0	0	0	1	-360	360	-239.9943	33.3947	240.3238	-29.7131;
	132	4393	0.00089	0.00712	0	1283	0	0	0	0	1	-360	360	239.9943	-9.0047	-239.5441	12.6063;
	5044	693	0.00048	0.00555	0	987	0	0	0	0	1	-360	360	-28.2248	-10.1642	28.2286	10.2087;
	5044	7860	0.00047	0.00566	0	1086	0	0	0	0	1	-360	360	28.2248	23.6504	-28.2191	-23.5821;
	6883	693	0.00046	0.00524	0	1053	0	0	0	0	1	-360	360	-30.6883	-11.1204	30.6927	11.1701;
	6883	7860	0.00052	0.00514	0	1053	0	0	0	0	1	-360	360	30.6883	25.0439	-30.6810	-24.9721;
	6494	4945	0.00029	0.00298	0	1613	0	0	0	0	1	-360	360	-512.5832	10.0523	513.2636	-3.0612;
	6494	6080	0.0003	0.00291	0	1514	0	0	0	0	1	-360	360	512.5832	-0.8652	-511.8797	7.6895;
	7146	7388	0.00042	0.02666	0	1185	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	4735	5239	0.00058	0.00534	0	1876	0	0	0	0	1	-360	360	860.1986	-216.0216	-855.6163	258.2101;
	4735	3145	0.00054	0.00589	0	1843	0	0	0	0	1	-360	360	-860.1986	229.5524	864.4976	-182.6620;
	3615	8731	0.00036	0.00485	0	0	0	0	0	0	1	-360	360	545.9555	-80.9735	-544.8866	95.3744;
	3615	6246	0.00042	0.00415	0	0	0	0	0	0	1	-360	360	-545.9555	94.8338	547.2126	-82.4129;
	2549	7829	0.003349	0.02445	0	553	0	0	0	0	1	-360	360	99.8662	-32.0163	-99.5324	34.4534;
	2549	4951	0.003281	0.02493	0	553	0	0	0	0	1	-360	360	-99.8662	36.2755	100.2019	-33.7248;
	7004	3370	0	0.00046	0	757	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	8381	4795	0.00053	0.00587	0	1777	0	0	0	0	1	-360	360	-315.1171	15.2900	315.5766	-10.2003;
	8381	5562	0.00055	0.00666	0	1711	0	0	0	0	1	-360	360	315.1171	5.2806	-314.6412	0.4821;
	3409	1716	0.00051	0.00614	0	0	0	0	0	0	1	-360	360	640.5238	-94.7078	-638.4399	119.7962;
	3409	6246	0.00043	0.00406	0	0	0	0	0	0	1	-360	360	-640.5238	111.5347	642.2953	-94.8080;
	1000	6145	0.002211	0.014419	0	438	0	0	0	0	1	-360	360	-34.3798	-1.0266	34.4050	1.1905;
	1000	3186	0.002169	0.013349	0	457	0	0	0	0	1	-360	360	34.3798	2.9005	-34.3550	-2.7479;
	6060	5289	0.00033	0.00101	0	823	0	0	0	0	1	-360	360	0.0000	93.4513	0.0249	-93.3752;
	7965	5289	0.00028	0.00104	0	757	0	0	0	0	1	-360	360	0.0000	92.1096	0.0205	-92.0334;
	4363	4507	0.00057	0.0071	0	1613	0	0	0	0	1	-360	360	590.9307	-120.0163	-588.9266	144.9807;
	4363	6246	0.00057	0.00697	0	1613	0	0	0	0	1	-360	360	-590.9307	139.3127	592.9625	-114.4681;
	425	7526	0.0001	0.00119	0	1810	0	0	0	0	1	-360	360	717.4888	80.5566	-716.9755	-74.4481;
	425	5674	0.0001	0.0013	0	1613	0	0	0	0	1	-360	360	-717.4888	-77.7943	718.0017	84.4618;
	4799	8581	9e-05	0.00121	0	1514	0	0	0	0	1	-360	360	221.9584	15.1456	-221.9148	-14.5591;
	4799	4337	0.0001	0.00134	0	1251	0	0	0	0	1	-360	360	-221.9584	-12.4705	222.0068	13.1191;
	4968	2154	0.00039	0.00474	0	1843	0	0	0	0	1	-360	360	516.1837	77.6544	-515.2202	-65.9438;
	4968	1747	0.00045	0.00467	0	1448	0	0	0	0	1	-360	360	-516.1837	-59.3798	517.2853	70.8115;
	7699	2154	0.00052	0.00567	0	1645	0	0	0	0	1	-360	360	385.6162	-122.7918	-384.8288	131.3771;
	7699	1689	0.00054	0.00667	0	1316	0	0	0	0	1	-360	360	-385.6162	144.0135	386.4621	-133.5649;
	3097	659	0.00073	0.00905	0	1185	0	0	0	0	1	-360	360	-210.1804	58.4313	210.5137	-54.2990;
	9024	4929	0.00192	0.02296	0	889	0	0	0	0	1	-360	360	-215.7349	56.4654	216.6393	-45.6498;
	1815	6542	0.01431	0.05899	0	0	0	0	0	0	1	-360	360	54.0121	-38.2705	-53.4176	40.7213;
	6542	1445	0.02607	0.07168	0	0	0	0	0	0	1	-360	360	-7.8712	57.8979	8.6908	-55.6443;
	6069	6833	0.00054	0.00465	0	1580	0	0	0	0	1	-360	360	274.8897	162.6704	-274.3242	-157.8010;
	6069	2268	0.00126	0.01124	0	1613	0	0	0	0	1	-360	360	-267.9515	-51.5292	268.9143	60.1185;
	6069	7180	0.00048	0.00527	0	1547	0	0	0	0	1	-360	360	263.6370	99.1281	-263.2461	-94.8370;
	6069	6293	0.00082	0.00938	0	1580	0	0	0	0	1	-360	360	-472.6947	-103.9401	474.6662	126.4918;
	1968	9192	0.00028	0.003502	0	0	0	0	0	0	1	-360	360	-124.9999	-25.8044	125.0428	26.3411;
	1968	3493	0.691467	4.414711	0	0	0	0	0	0	1	-360	360	-0.4134	-0.0413	0.4146	0.0484;
	1968	955	0.02004	0.0916	0	0	0	0	0	0	1	-360	360	-4.8895	25.8051	5.0196	-25.2106;
	1968	228	0.841911	4.768444	0	0	0	0	0	0	1	-360	360	-1.0785	-0.0753	1.0877	0.1278;
	1968	6826	0.026	0.08948	0	0	0	0	0	0	1	-360	360	-58.1105	-24.5125	59.0835	27.8611;
	1968	8964	0.002631	0.011889	0	299	0	0	0	0	1	-360	360	288.3836	-6.9216	-286.3238	16.2294;
	1968	5776	0.7232	1.944	0	0	0	0	0	0	1	-360	360	-2.8772	-0.6196	2.9362	0.7780;
	9192	955	0.156169	0.546756	0	0	0	0	0	0	1	-360	360	0.2340	4.3077	-0.2067	-4.2122;
	9192	6826	0.168809	0.580622	0	0	0	0	0	0	1	-360	360	-8.2084	-3.8135	8.3382	4.2599;
	9192	8964	0.019222	0.068209	0	0	0	0	0	0	1	-360	360	55.8133	-3.7294	-55.2487	5.7326;
	8574	1616	0.00039	0.00386	0	1415	0	0	0	0	1	-360	360	-151.0709	-101.1055	151.2002	102.3851;
	8574	1163	0.00096	0.01138	0	1448	0	0	0	0	1	-360	360	-145.2947	25.6132	145.5043	-23.1282;
	8574	9064	0.00037	0.00325	0	1415	0	0	0	0	1	-360	360	-152.3865	-102.9191	152.5120	104.0216;
	8574	8921	0.00029	0.00339	0	1580	0	0	0	0	1	-360	360	-185.9115	-3.9195	186.0121	5.0955;
	3493	2299	0.009458	0.158871	0	0	0	0	0	0	1	-360	360	7.6258	-1.0437	-7.6206	1.1314;
	2299	4423	0	0.000222	0	0	0	0	0	0	1	-360	360	-4.4998	-28.0757	4.4998	28.0774;
	6826	2299	0.312951	7.130667	0	0	0	0	0	0	1	-360	360	0.5786	0.4517	-0.5771	-0.4180;
	7563	2299	0.247649	1.075911	0	0	0	0	0	0	1	-360	360	-1.7221	0.6914	1.7300	-0.6571;
	4427	2299	0.06056	0.18612	0	0	0	0	0	0	1	-360	360	6.7847	-2.8503	-6.7541	2.9443;
	8335	2299	2.142489	4.347733	0	0	0	0	0	0	1	-360	360	-0.0496	-0.5870	0.0569	0.6018;
	5155	2299	0.07132	1.068889	0	0	0	0	0	0	1	-360	360	1.5330	-0.6031	-1.5312	0.6304;
	271	2299	0.02268	0.08652	0	0	0	0	0	0	1	-360	360	43.1396	-6.7869	-42.7395	8.3133;
	2449	2299	2.007778	4.494222	0	0	0	0	0	0	1	-360	360	1.4631	0.1228	-1.4251	-0.0378;
	4665	2299	0.006178	0.028938	0	0	0	0	0	0	1	-360	360	-20.2512	-3.7397	20.2757	3.8544;
	4495	2299	0.027711	0.260951	0	0	0	0	0	0	1	-360	360	1.9453	-1.3559	-1.9438	1.3696;
	3493	5587	0	0.000222	0	299	0	0	0	0	1	-360	360	-219.6486	-61.3053	219.6486	61.4130;
	4586	3493	0.00692	0.337378	0	0	0	0	0	0	1	-360	360	-3.5623	2.1250	3.5634	-2.0716;
	228	3493	0.025991	0.10048	0	0	0	0	0	0	1	-360	360	32.9585	1.0838	-32.6994	-0.0821;
	6826	3493	0.083711	0.8648	0	0	0	0	0	0	1	-360	360	3.5042	3.6706	-3.4853	-3.4753;
	7563	3493	0.447378	1.862089	0	0	0	0	0	0	1	-360	360	-1.5937	0.6237	1.6058	-0.5732;
	4427	3493	0.062169	0.153191	0	0	0	0	0	0	1	-360	360	1.1356	-0.6462	-1.1346	0.6486;
	8335	3493	2.492533	4.725778	0	0	0	0	0	0	1	-360	360	-0.2487	-0.4116	0.2544	0.4224;
	5155	3493	0.020271	0.08244	0	0	0	0	0	0	1	-360	360	4.0609	-6.4242	-4.0499	6.4690;
	271	3493	0.11416	1.777556	0	0	0	0	0	0	1	-360	360	1.5057	0.1592	-1.5032	-0.1216;
	5776	3493	0.574978	2.992578	0	0	0	0	0	0	1	-360	360	1.2584	0.7829	-1.2472	-0.7248;
	2449	3493	1.887067	4.964444	0	0	0	0	0	0	1	-360	360	1.1278	0.2820	-1.1054	-0.2232;
	4665	3493	0.250778	0.817422	0	0	0	0	0	0	1	-360	360	-2.0324	0.4773	2.0427	-0.4440;
	4495	3493	0.007049	0.029609	0	0	0	0	0	0	1	-360	360	-23.0321	-1.2290	23.0672	1.3764;
	5587	4586	0.003049	0.020218	0	0	0	0	0	0	1	-360	360	56.3987	-41.1568	-56.2602	42.0754;
	4423	4586	0.002911	0.020262	0	0	0	0	0	0	1	-360	360	-4.4998	-27.7227	4.5211	27.8714;
	4929	2870	4e-05	0.00041	0	757	0	0	0	0	1	-360	360	0.0000	-0.6451	-0.0000	0.6451;
	4929	659	0.00087	0.01087	0	1283	0	0	0	0	1	-360	360	-179.4159	41.0069	179.6991	-37.4685;
	4929	1037	4e-05	0.00046	0	757	0	0	0	0	1	-360	360	0.0000	-0.5723	0.0000	0.5723;
	4929	659	0.00095	0.00924	0	1481	0	0	0	0	1	-360	360	-209.4897	52.8861	209.9159	-48.7407;
	1815	5210	0.528017	2.636157	0	0	0	0	0	0	1	-360	360	1.0909	0.7130	-1.0824	-0.6706;
	1815	1445	0.032031	0.128659	0	0	0	0	0	0	1	-360	360	15.6316	14.2141	-15.4960	-13.6696;
	1616	7762	0.00044	0.0032	0	1645	0	0	0	0	1	-360	360	-455.1914	-184.3719	456.2465	192.0454;
	1616	2520	0.00046	0.00489	0	1711	0	0	0	0	1	-360	360	303.9912	96.5208	-303.5259	-91.5751;
	9064	7762	0.0003	0.00352	0	1580	0	0	0	0	1	-360	360	-432.7081	-203.9073	433.3914	211.9244;
	9064	89	0.00051	0.00454	0	1645	0	0	0	0	1	-360	360	280.1961	115.2164	-279.7302	-111.0686;
	1317	659	0.00068	0.00746	0	1613	0	0	0	0	1	-360	360	-491.4510	4.0863	493.0491	13.4461;
	1317	8605	0.00093	0.01022	0	1744	0	0	0	0	1	-360	360	342.1510	19.2601	-341.0883	-7.5820;
	8605	1367	4e-05	0.0004	0	1481	0	0	0	0	1	-360	360	290.8409	67.2771	-290.8059	-66.9272;
	8605	8921	0.00078	0.00698	0	1744	0	0	0	0	1	-360	360	477.2474	101.6844	-475.4242	-85.3690;
	1163	1676	4e-05	0.00043	0	1580	0	0	0	0	1	-360	360	214.9294	53.3563	-214.9097	-53.1442;
	1163	7051	0.00025	0.00309	0	1678	0	0	0	0	1	-360	360	-360.4338	-14.2839	360.7610	18.3287;
	913	7762	0.00047	0.00538	0	1613	0	0	0	0	1	-360	360	607.2717	375.8203	-605.0243	-350.0951;
	2107	7762	0.00046	0.00548	0	1744	0	0	0	0	1	-360	360	1544.0161	618.7950	-1532.4061	-480.4834;
	2107	5996	0.00016	0.00173	0	1843	0	0	0	0	1	-360	360	-1008.8929	-230.4471	1010.4560	247.3480;
	2107	6293	0.00166	0.01471	0	1744	0	0	0	0	1	-360	360	734.2767	273.5522	-724.9794	-191.1646;
	913	7762	0.00051	0.00512	0	1777	0	0	0	0	1	-360	360	642.1283	386.6886	-639.4419	-359.7183;
	6704	8921	0.00021	0.00248	0	1514	0	0	0	0	1	-360	360	-289.2163	-94.3005	289.4122	96.6135;
	228	4586	0.004391	0.021689	0	286	0	0	0	0	1	-360	360	203.5536	-26.3121	-201.8579	34.6881;
	2441	6293	0.00024	0.00289	0	1645	0	0	0	0	1	-360	360	-250.1402	-96.3733	250.3132	98.4566;
	955	3506	0	0.000222	0	338	0	0	0	0	1	-360	360	-288.2064	-101.2195	288.2064	101.4230;
	955	8964	0.01788	0.100471	0	0	0	0	0	0	1	-360	360	39.1935	-22.0577	-38.8383	24.0537;
	3506	2908	0.006458	0.039982	0	0	0	0	0	0	1	-360	360	-38.5810	-34.5981	38.7513	35.6522;
	228	6826	0.106151	0.993333	0	0	0	0	0	0	1	-360	360	0.3768	-2.4980	-0.3706	2.5562;
	228	5776	0.699778	3.232311	0	0	0	0	0	0	1	-360	360	-0.1221	-0.6063	0.1246	0.6177;
	8964	6826	0.257058	0.43592	0	0	0	0	0	0	1	-360	360	-17.8959	1.1635	18.6829	0.1710;
	5776	6826	0.002769	0.011449	0	0	0	0	0	0	1	-360	360	43.2013	-45.7030	-43.1046	46.1030;
	659	8329	0.00034	0.00305	0	1580	0	0	0	0	1	-360	360	383.1947	169.1714	-382.6184	-164.0016;
	659	7051	0.00123	0.01255	0	1843	0	0	0	0	1	-360	360	659.2475	115.4160	-653.9251	-61.1095;
	659	9239	6e-05	0.00065	0	1415	0	0	0	0	1	-360	360	-418.8961	-61.2112	419.0000	62.3366;
	659	7960	6e-05	0.00063	0	1514	0	0	0	0	1	-360	360	-418.8962	-59.9581	419.0000	61.0479;
	659	6233	6e-05	0.00055	0	1744	0	0	0	0	1	-360	360	-452.8736	-59.4888	452.9946	60.5973;
	659	5416	0.00079	0.00968	0	1349	0	0	0	0	1	-360	360	-203.6230	151.9082	204.1156	-145.8730;
	659	6798	7e-05	0.00079	0	0	0	0	0	0	1	-360	360	-949.0815	-117.6434	949.7000	124.6234;
	792	3279	0	0.000222	0	377	0	0	0	0	1	-360	360	-306.7416	-19.9821	306.7416	20.1887;
	7563	792	2.064178	7.545333	0	0	0	0	0	0	1	-360	360	-1.2726	0.8691	1.3180	-0.7033;
	7279	792	0.153711	0.482489	0	0	0	0	0	0	1	-360	360	-19.4607	12.3780	20.2305	-9.9617;
	8335	792	0.015809	0.12368	0	0	0	0	0	0	1	-360	360	-64.3457	12.9997	65.0132	-7.7776;
	2449	792	0.057978	0.363422	0	0	0	0	0	0	1	-360	360	-6.7626	18.8532	6.9667	-17.5741;
	4665	792	0.6932	2.196889	0	0	0	0	0	0	1	-360	360	-3.6908	2.6376	3.8241	-2.2150;
	4495	792	0.560356	2.395867	0	0	0	0	0	0	1	-360	360	-3.2212	2.0349	3.2974	-1.7094;
	5416	2267	0.00024	0.00213	0	757	0	0	0	0	1	-360	360	17.0094	182.0929	-16.9299	-181.3872;
	5416	7637	0.00093	0.00884	0	1283	0	0	0	0	1	-360	360	-221.1250	-10.8502	221.5765	15.1421;
	8964	2168	0	0.000222	0	312	0	0	0	0	1	-360	360	-254.0135	-70.0009	254.0135	70.1476;
	3659	5996	0.00018	0.00204	0	1777	0	0	0	0	1	-360	360	615.1366	652.0204	-613.8637	-637.5945;
	5762	5996	0.00018	0.00208	0	757	0	0	0	0	1	-360	360	-0.0000	2.4705	0.0000	-2.4704;
	3242	5097	0	0.000222	0	0	0	0	0	0	1	-360	360	-19.7802	29.2676	19.7802	-29.2652;
	7563	3242	0.02068	0.093391	0	0	0	0	0	0	1	-360	360	-87.3775	0.2020	88.8387	6.3967;
	4427	3242	0.777778	7.408	0	0	0	0	0	0	1	-360	360	-0.6493	-0.2575	0.6529	0.2912;
	3242	7279	0.00884	0.07292	0	0	0	0	0	0	1	-360	360	114.8329	32.3370	-113.7124	-23.0938;
	271	3242	0.131671	8.295556	0	0	0	0	0	0	1	-360	360	-0.2607	-0.2428	0.2608	0.2525;
	3242	1611	0.082462	0.568222	0	0	0	0	0	0	1	-360	360	0.0296	1.7693	-0.0273	-1.7534;
	5097	1611	0.0042	0.02624	0	0	0	0	0	0	1	-360	360	1.3198	37.9444	-1.2658	-37.6075;
	8181	8179	0.00031	0.00317	0	1251	0	0	0	0	1	-360	360	33.4453	72.4872	-33.4256	-72.2853;
	8181	7762	0.00043	0.00498	0	1481	0	0	0	0	1	-360	360	-303.5557	-182.7019	304.0951	188.9484;
	9025	7762	0.00042	0.00508	0	1711	0	0	0	0	1	-360	360	-324.7421	-91.2109	325.2154	96.9359;
	7563	4427	0.110671	0.773067	0	0	0	0	0	0	1	-360	360	-4.2987	1.2412	4.3192	-1.0980;
	7563	7279	0.00912	0.037609	0	0	0	0	0	0	1	-360	360	5.4551	23.2400	-5.4071	-23.0416;
	7563	8335	0.098049	0.598711	0	0	0	0	0	0	1	-360	360	-4.0865	5.8177	4.1324	-5.5376;
	7563	5155	0.019031	1.160356	0	0	0	0	0	0	1	-360	360	-3.1744	0.8407	3.1763	-0.7249;
	7563	271	0.024071	0.915733	0	0	0	0	0	0	1	-360	360	-6.4620	0.3226	6.4713	0.0321;
	2449	7563	1.484267	4.479111	0	0	0	0	0	0	1	-360	360	1.9166	0.1066	-1.8686	0.0382;
	4665	7563	0.011578	0.063271	0	0	0	0	0	0	1	-360	360	20.7938	-12.0536	-20.7312	12.3952;
	4495	7563	0.654889	1.839111	0	0	0	0	0	0	1	-360	360	1.1402	-0.7146	-1.1291	0.7457;
	7563	1611	0.022049	0.10076	0	0	0	0	0	0	1	-360	360	-79.4712	9.5222	80.7784	-3.5484;
	4427	7279	0.459867	2.604711	0	0	0	0	0	0	1	-360	360	1.3109	-0.0208	-1.3036	0.0626;
	4427	8335	2.320222	6.088	0	0	0	0	0	0	1	-360	360	0.1936	0.3535	-0.1901	-0.3443;
	4427	5155	0.006369	0.048089	0	0	0	0	0	0	1	-360	360	-4.0013	9.3005	4.0074	-9.2545;
	4427	271	0.006631	0.0432	0	0	0	0	0	0	1	-360	360	-56.7029	-1.0481	56.9018	2.3442;
	2449	4427	2.567244	6.767111	0	0	0	0	0	0	1	-360	360	0.7997	0.2209	-0.7842	-0.1800;
	4665	4427	0.309889	1.214178	0	0	0	0	0	0	1	-360	360	-1.5594	0.3262	1.5667	-0.2974;
	4495	4427	0.009191	0.043289	0	0	0	0	0	0	1	-360	360	-20.3941	0.4347	20.4299	-0.2662;
	4427	1611	0.691022	5.239556	0	0	0	0	0	0	1	-360	360	-0.9159	-0.1508	0.9215	0.1929;
	5210	1445	0.002669	0.01718	0	0	0	0	0	0	1	-360	360	-53.4281	2.4304	53.5039	-1.9423;
	8179	5509	0.00074	0.00694	0	1251	0	0	0	0	1	-360	360	-141.8048	122.1410	142.0650	-119.7003;
	8179	7762	0.00068	0.008	0	1547	0	0	0	0	1	-360	360	-201.3704	-142.4082	201.7857	147.2944;
	7279	4014	0	0.000222	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	8335	7279	0.00524	0.030631	0	0	0	0	0	0	1	-360	360	83.7470	-80.0445	-83.0579	84.0723;
	5155	7279	0.33932	3.814667	0	0	0	0	0	0	1	-360	360	0.9553	-0.0496	-0.9524	0.0824;
	271	7279	0.22696	2.614933	0	0	0	0	0	0	1	-360	360	2.2636	0.2270	-2.2528	-0.1018;
	2449	7279	0.190671	0.719378	0	0	0	0	0	0	1	-360	360	12.3114	2.6697	-12.0459	-1.6681;
	4665	7279	1.050222	2.105556	0	0	0	0	0	0	1	-360	360	0.6215	-0.1214	-0.6175	0.1293;
	4495	7279	1.431644	4.294578	0	0	0	0	0	0	1	-360	360	0.5560	-0.1037	-0.5517	0.1165;
	1611	7279	0.022618	0.161089	0	0	0	0	0	0	1	-360	360	51.5682	7.3700	-51.0116	-3.4059;
	5509	1579	0.00088	0.00895	0	1810	0	0	0	0	1	-360	360	-709.6498	21.6190	714.1703	24.3565;
	8335	1531	0	0.000222	0	299	0	0	0	0	1	-360	360	-265.0705	-4.9616	265.0705	5.1144;
	5155	8335	1.827778	7.768	0	0	0	0	0	0	1	-360	360	0.1358	0.2477	-0.1345	-0.2419;
	2449	8335	0.020849	0.153382	0	0	0	0	0	0	1	-360	360	38.0568	35.5348	-37.5609	-31.8866;
	4665	8335	0.156231	0.656267	0	0	0	0	0	0	1	-360	360	-1.4305	4.1566	1.4587	-4.0381;
	4495	8335	0.176498	0.891556	0	0	0	0	0	0	1	-360	360	-0.0297	2.7262	0.0420	-2.6642;
	7762	2268	0.00067	0.00777	0	1613	0	0	0	0	1	-360	360	473.3591	150.4897	-471.7415	-131.7301;
	5155	271	0.004578	0.061889	0	0	0	0	0	0	1	-360	360	-36.0428	-10.9852	36.1039	11.8113;
	5155	2908	0.01348	0.05932	0	0	0	0	0	0	1	-360	360	-0.3132	10.1435	0.3262	-10.0861;
	4665	5155	0.066391	2.802622	0	0	0	0	0	0	1	-360	360	-0.7952	0.1397	0.7956	-0.1227;
	4495	5155	0.194258	2.220444	0	0	0	0	0	0	1	-360	360	-0.4971	0.1581	0.4976	-0.1525;
	5155	1611	0.008151	0.072822	0	0	0	0	0	0	1	-360	360	-62.7680	-18.3534	63.0957	21.2815;
	271	2908	0.016502	0.055382	0	0	0	0	0	0	1	-360	360	40.7490	14.8584	-40.4618	-13.8946;
	4665	271	0.0806	4.633778	0	0	0	0	0	0	1	-360	360	-0.9601	-0.0831	0.9608	0.1233;
	4495	271	0.831556	3.729644	0	0	0	0	0	0	1	-360	360	-0.8827	0.0442	0.8888	-0.0170;
	271	1611	0.007951	0.074151	0	0	0	0	0	0	1	-360	360	-31.3521	-10.8955	31.4332	11.6512;
	1579	5848	0.0004	0.00362	0	1613	0	0	0	0	1	-360	360	-714.1703	-7.8951	716.2229	26.4714;
	7051	8847	0.00015	0.00177	0	1580	0	0	0	0	1	-360	360	293.1641	63.9038	-293.0286	-62.3052;
	5776	8229	0	0.000222	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	317	6233	2e-05	0.00022	0	1678	0	0	0	0	1	-360	360	-426.5689	-86.4754	426.6054	86.8777;
	4665	2449	0.02864	0.172902	0	0	0	0	0	0	1	-360	360	-41.8134	-11.7256	42.3182	14.7732;
	2449	4495	0.017591	0.1404	0	0	0	0	0	0	1	-360	360	43.6369	21.3822	-43.2724	-18.4735;
	4665	4495	0.00752	0.031711	0	0	0	0	0	0	1	-360	360	-32.4880	9.9873	32.5692	-9.6449;
	1611	8420	0	0.000222	0	546	0	0	0	0	1	-360	360	-500.6038	-163.4687	500.6038	164.0270;
	6561	1294	0.003289	0.019091	0	457	0	0	0	0	1	-360	360	-71.3721	-25.7927	71.5590	26.8775;
	6561	1666	0.004169	0.025349	0	476	0	0	0	0	1	-360	360	-82.1294	1.4185	82.4069	0.2690;
	6561	4096	0.00439	0.023909	0	457	0	0	0	0	1	-360	360	-62.4985	-24.7514	62.6942	25.8173;
	4717	4241	0.00156	0.01956	0	1316	0	0	0	0	1	-360	360	114.8672	85.2977	-114.5741	-81.6231;
	4241	7395	0.00029	0.00391	0	1843	0	0	0	0	1	-360	360	152.5570	18.9843	-152.4919	-18.1070;
	4241	5873	0.00179	0.02522	0	1645	0	0	0	0	1	-360	360	131.8808	14.7589	-131.5816	-10.5426;
	1479	4241	0.00079	0.00756	0	1843	0	0	0	0	1	-360	360	80.1627	37.5073	-80.1043	-36.9488;
	4241	1475	0.00027	0.00281	0	1645	0	0	0	0	1	-360	360	-189.6612	53.2301	189.7606	-52.1949;
	4241	1475	0.00026	0.00286	0	1547	0	0	0	0	1	-360	360	-186.7009	51.3672	186.7934	-50.3492;
	2248	264	0.000281	0.00213	0	0	0	0	0	0	1	-360	360	181.2728	3.8519	-181.1832	-3.1731;
	2248	8530	0.000419	0.00299	0	0	0	0	0	0	1	-360	360	-5.1487	31.7767	5.1529	-31.7467;
	3744	4806	0.001659	0.009091	0	0	0	0	0	0	1	-360	360	1.3049	-9.2874	-1.3035	9.2950;
	3744	6239	0.00439	0.03324	0	381	0	0	0	0	1	-360	360	-95.2049	3.5476	95.5858	-0.6638;
	5991	8671	0.000841	0.00612	0	400	0	0	0	0	1	-360	360	252.5797	-42.6933	-252.0475	46.5661;
	5991	201	0.003341	0.022841	0	533	0	0	0	0	1	-360	360	79.1556	-37.6362	-78.9080	39.3283;
	5991	3512	0.00581	0.04232	0	0	0	0	0	0	1	-360	360	126.7500	2.9350	-125.8493	3.6251;
	5991	1430	0.00495	0.02919	0	438	0	0	0	0	1	-360	360	45.7752	1.9023	-45.6750	-1.3114;
	5991	5592	0.01789	0.07795	0	381	0	0	0	0	1	-360	360	32.6465	-2.1563	-32.4618	2.9610;
	5991	4953	0.00186	0.014289	0	381	0	0	0	0	1	-360	360	196.1006	-32.9960	-195.3913	38.4450;
	5991	2355	0.002281	0.014401	0	0	0	0	0	0	1	-360	360	121.5925	-35.6242	-121.2394	37.8537;
	4510	2957	0.00031	0.00132	0	0	0	0	0	0	1	-360	360	-11.0498	-0.3074	11.0502	0.3089;
	4510	6936	0.001349	0.0077	0	381	0	0	0	0	1	-360	360	-64.3302	-20.8273	64.3886	21.1606;
	5697	5933	0.00586	0.02574	0	476	0	0	0	0	1	-360	360	75.5328	-8.2586	-75.2007	9.7174;
	5697	6040	0.00556	0.020211	0	591	0	0	0	0	1	-360	360	-207.1328	-18.8689	209.4939	27.4516;
	5189	2917	0.00026	0.001159	0	553	0	0	0	0	1	-360	360	-165.0653	1.0658	165.1330	-0.7643;
	2917	6654	0.000599	0.002419	0	591	0	0	0	0	1	-360	360	-196.7730	16.2315	196.9957	-15.3319;
	6679	7139	0.0005	0.00386	0	0	0	0	0	0	1	-360	360	127.1582	32.3900	-127.0776	-31.7679;
	6679	6134	0.00107	0.008289	0	533	0	0	0	0	1	-360	360	-115.0223	-30.2389	115.1640	31.3363;
	6679	6134	0.001091	0.00811	0	0	0	0	0	0	1	-360	360	-117.6417	-30.2562	117.7923	31.3762;
	7413	6679	0.00038	0.00255	0	533	0	0	0	0	1	-360	360	-105.4629	-30.4664	105.5058	30.7547;
	5189	6456	0.000271	0.000979	0	0	0	0	0	0	1	-360	360	140.7353	7.2533	-140.6840	-7.0677;
	2358	1638	7e-05	0.00076	0	0	0	0	0	0	1	-360	360	51.9058	2.7976	-51.9040	-2.7782;
	2358	8571	0.000521	0.003901	0	0	0	0	0	0	1	-360	360	-104.8658	-4.9858	104.9201	5.3921;
	4717	8247	0.0016	0.01839	0	1251	0	0	0	0	1	-360	360	-194.1782	-68.5271	194.8008	75.6833;
	5787	1393	0.007651	0.058781	0	476	0	0	0	0	1	-360	360	61.3130	2.7939	-61.0424	-0.7145;
	5787	6243	0.00394	0.02182	0	0	0	0	0	0	1	-360	360	34.8140	-27.6905	-34.7408	28.0960;
	5787	8338	0.003461	0.03005	0	553	0	0	0	0	1	-360	360	26.0137	21.9717	-25.9760	-21.6445;
	5787	751	0.00337	0.01831	0	438	0	0	0	0	1	-360	360	20.6830	42.8326	-20.6114	-42.4435;
	8285	4293	0.000581	0.00194	0	495	0	0	0	0	1	-360	360	281.7543	-45.3058	-281.2966	46.8339;
	7392	4293	0.000539	0.001719	0	0	0	0	0	0	1	-360	360	-200.4901	35.2923	200.7066	-34.6016;
	6632	930	0.00249	0.03075	0	1580	0	0	0	0	1	-360	360	-203.4349	19.3785	204.3552	-8.0128;
	930	4407	0.0014	0.01409	0	1678	0	0	0	0	1	-360	360	475.2448	-57.2149	-472.4100	85.7451;
	7834	6596	0.008	0.050031	0	381	0	0	0	0	1	-360	360	49.2590	-0.3027	-49.0680	1.4971;
	7834	5592	0.002211	0.01562	0	572	0	0	0	0	1	-360	360	-183.9590	-12.5930	184.6986	17.8180;
	1418	3633	0.00281	0.021831	0	476	0	0	0	0	1	-360	360	28.0592	-63.7046	-27.9289	64.7173;
	1418	7820	0.000711	0.004919	0	0	0	0	0	0	1	-360	360	-68.6092	62.0683	68.6675	-61.6652;
	2921	6093	0.001841	0.00738	0	0	0	0	0	0	1	-360	360	33.0773	-2.5289	-33.0573	2.6089;
	2921	3487	0.002849	0.008979	0	0	0	0	0	0	1	-360	360	-70.3173	-3.4838	70.4562	3.9218;
	8353	3633	0.00232	0.014099	0	0	0	0	0	0	1	-360	360	-118.0220	-15.6295	118.3319	17.5132;
	8353	3633	0.00237	0.0138	0	0	0	0	0	0	1	-360	360	-120.5460	-15.1071	120.8758	17.0271;
	8353	6904	0.00081	0.004591	0	476	0	0	0	0	1	-360	360	-68.6329	-14.3183	68.6704	14.5311;
	8353	6625	0.002219	0.010469	0	0	0	0	0	0	1	-360	360	152.1008	11.9125	-151.6140	-9.6154;
	6261	1872	0.001081	0.00851	0	0	0	0	0	0	1	-360	360	-77.8051	-4.6935	77.8674	5.1833;
	1872	7973	0.00087	0.006969	0	0	0	0	0	0	1	-360	360	-18.2045	-2.0557	18.2073	2.0778;
	1872	7973	0.00088	0.006831	0	0	0	0	0	0	1	-360	360	-18.5711	-2.0233	18.5740	2.0459;
	1872	4651	0.000349	0.00237	0	0	0	0	0	0	1	-360	360	-135.3917	-9.2973	135.4525	9.7099;
	710	6499	0.00232	0.00924	0	381	0	0	0	0	1	-360	360	-14.4403	8.2993	14.4461	-8.2761;
	710	3792	0.00812	0.03669	0	400	0	0	0	0	1	-360	360	-61.9397	-9.0177	62.2280	10.3201;
	2193	6717	0.003521	0.02825	0	476	0	0	0	0	1	-360	360	-72.1277	-22.5957	72.3237	24.1686;
	2193	4752	0.00264	0.017651	0	0	0	0	0	0	1	-360	360	80.0277	30.0657	-79.8396	-28.8084;
	7644	6499	0.00486	0.02149	0	457	0	0	0	0	1	-360	360	-85.2257	-23.0584	85.5751	24.6033;
	7644	6769	0.006831	0.034669	0	419	0	0	0	0	1	-360	360	-81.2399	4.4338	81.6569	-2.3173;
	7644	7075	0.017211	0.108151	0	381	0	0	0	0	1	-360	360	-49.3004	24.9843	49.7853	-21.9374;
	7644	8213	0.00063	0.00475	0	419	0	0	0	0	1	-360	360	46.2986	19.7795	-46.2839	-19.6684;
	7644	8213	0.00062	0.004841	0	0	0	0	0	0	1	-360	360	45.3673	19.6226	-45.3534	-19.5135;
	6632	2507	0.0009	0.01092	0	1843	0	0	0	0	1	-360	360	163.5442	-48.9199	-163.3121	51.7363;
	2507	6917	0.00124	0.01096	0	1777	0	0	0	0	1	-360	360	163.3121	-10.5781	-163.0202	13.1577;
	3095	2951	0.003211	0.00176	0	0	0	0	0	0	1	-360	360	-110.5140	74.2303	111.0684	-73.9264;
	3095	7820	0.001521	0.008031	0	0	0	0	0	0	1	-360	360	40.7340	-88.1549	-40.5943	88.8928;
	5425	1898	0.0005	0.00441	0	1415	0	0	0	0	1	-360	360	32.8921	-12.2330	-32.8868	12.2798;
	5425	1498	0.00247	0.02573	0	1711	0	0	0	0	1	-360	360	323.7794	10.1504	-321.5464	13.1116;
	5425	1280	0.00042	0.00367	0	1283	0	0	0	0	1	-360	360	559.9970	36.7008	-558.8574	-26.7426;
	7431	4279	0.0023	0.01644	0	457	0	0	0	0	1	-360	360	69.9355	0.3316	-69.8271	0.4432;
	7431	4279	0.00226	0.01676	0	457	0	0	0	0	1	-360	360	68.6445	0.6663	-68.5419	0.0948;
	7431	4279	0.0023	0.0162	0	476	0	0	0	0	1	-360	360	70.9518	0.1923	-70.8402	0.5936;
	7431	4279	0.00225	0.015	0	419	0	0	0	0	1	-360	360	76.5394	-0.3940	-76.4123	1.2408;
	2343	5946	0.007281	0.035729	0	438	0	0	0	0	1	-360	360	-9.3379	-0.2040	9.3440	0.2338;
	2236	5946	0.001919	0.00945	0	438	0	0	0	0	1	-360	360	9.3462	-5.9957	-9.3440	6.0068;
	3821	1173	0.005211	0.02981	0	514	0	0	0	0	1	-360	360	159.1714	-10.8514	-157.9199	18.0105;
	3821	6936	0.000659	0.00586	0	0	0	0	0	0	1	-360	360	-20.5965	-7.8450	20.5995	7.8719;
	3821	6936	0.000591	0.00664	0	0	0	0	0	0	1	-360	360	-18.0536	-7.3607	18.0557	7.3845;
	3821	2946	0.011969	0.07424	0	533	0	0	0	0	1	-360	360	171.4787	-2.2021	-168.1575	22.8027;
	6261	3065	0.000531	0.003919	0	0	0	0	0	0	1	-360	360	1.9251	-1.6728	-1.9251	1.6730;
	4124	3378	0.001521	0.00718	0	438	0	0	0	0	1	-360	360	-112.9227	-16.3516	113.1127	17.2485;
	4124	3378	0.001211	0.00613	0	476	0	0	0	0	1	-360	360	-132.3611	-21.0229	132.5698	22.0794;
	4124	4809	0.00676	0.03725	0	419	0	0	0	0	1	-360	360	6.1094	19.0056	-6.0835	-18.8631;
	4124	4750	0.00399	0.018091	0	381	0	0	0	0	1	-360	360	8.7544	31.5853	-8.7133	-31.3988;
	6663	5217	0.000341	0.00339	0	0	0	0	0	0	1	-360	360	-85.6753	-10.8336	85.6999	11.0789;
	6663	4096	0.001271	0.0102	0	0	0	0	0	0	1	-360	360	5.5963	-1.8716	-5.5958	1.8750;
	6663	4096	0.00125	0.010401	0	0	0	0	0	0	1	-360	360	5.4990	-1.8124	-5.4986	1.8158;
	4855	509	0.00261	0.016651	0	0	0	0	0	0	1	-360	360	93.9290	-0.5135	-93.7068	1.9307;
	9162	509	0.000219	0.002409	0	514	0	0	0	0	1	-360	360	-16.4161	-9.2268	16.4168	9.2350;
	6769	6964	0.00601	0.02814	0	438	0	0	0	0	1	-360	360	43.8608	10.2590	-43.7492	-9.7367;
	6964	7002	0.008969	0.03787	0	0	0	0	0	0	1	-360	360	-136.3893	53.7731	138.1707	-46.2516;
	6964	6879	0.00232	0.01094	0	438	0	0	0	0	1	-360	360	60.0385	-39.3941	-59.9280	39.9153;
	6632	6917	0.00196	0.02382	0	1645	0	0	0	0	1	-360	360	150.2243	-23.7702	-149.8230	28.6471;
	6632	8870	0.00422	0.03598	0	1218	0	0	0	0	1	-360	360	395.0192	3.3341	-389.1907	46.3599;
	6632	8870	0.0043	0.03522	0	1283	0	0	0	0	1	-360	360	403.3261	1.4945	-397.1351	49.2142;
	8504	6632	0.00208	0.01691	0	1547	0	0	0	0	1	-360	360	271.2379	43.8498	-269.8773	-32.7882;
	6632	2730	0.00544	0.05439	0	1251	0	0	0	0	1	-360	360	114.9892	27.2864	-114.3167	-20.5628;
	6632	7508	0.00239	0.02598	0	1316	0	0	0	0	1	-360	360	-63.6961	7.2116	63.7830	-6.2667;
	6632	385	0.00396	0.03096	0	1711	0	0	0	0	1	-360	360	545.5400	34.0647	-535.0684	47.8042;
	6632	385	0.00353	0.03509	0	1547	0	0	0	0	1	-360	360	481.8279	43.1499	-474.5165	29.5295;
	3650	8858	0.000531	0.003729	0	514	0	0	0	0	1	-360	360	55.2476	-1.0851	-55.2322	1.1929;
	3650	8858	0.00038	0.0025	0	0	0	0	0	0	1	-360	360	82.2745	-2.3897	-82.2502	2.5500;
	3650	8858	0.00039	0.00244	0	0	0	0	0	0	1	-360	360	84.1760	-3.0896	-84.1498	3.2534;
	3650	4856	0.00836	0.044521	0	400	0	0	0	0	1	-360	360	74.6128	-9.4627	-74.1651	11.8466;
	1618	1060	0.00264	0.03029	0	1382	0	0	0	0	1	-360	360	-133.5443	21.6805	133.9700	-16.7965;
	1618	8806	0.00396	0.04589	0	757	0	0	0	0	1	-360	360	-3.0557	-0.4105	3.0560	0.4143;
	8547	6669	0.00411	0.021729	0	400	0	0	0	0	1	-360	360	74.6563	-7.4135	-74.4319	8.6003;
	8547	7398	0.00607	0.0285	0	457	0	0	0	0	1	-360	360	-95.8763	2.2952	96.4181	0.2485;
	8124	2496	0.00075	0.0047	0	0	0	0	0	0	1	-360	360	-7.2346	-1.5952	7.2350	1.5977;
	8419	2496	0.00114	0.007969	0	553	0	0	0	0	1	-360	360	57.8320	4.6575	-57.7950	-4.3986;
	5125	2916	0.00036	0.00324	0	1316	0	0	0	0	1	-360	360	311.1927	-19.6247	-310.8753	22.4812;
	5125	8973	0.00094	0.00874	0	1218	0	0	0	0	1	-360	360	-311.1927	37.3356	312.0300	-29.5502;
	2471	8888	0.00949	0.05145	0	476	0	0	0	0	1	-360	360	-105.5885	-17.5526	106.6386	23.2457;
	2471	4906	0.011719	0.0337	0	400	0	0	0	0	1	-360	360	-75.5280	-7.9067	76.1807	9.7837;
	3076	2471	0.0022	0.012331	0	419	0	0	0	0	1	-360	360	-77.4850	-12.2163	77.6165	12.9538;
	4182	2235	0.00038	0.00448	0	1382	0	0	0	0	1	-360	360	443.5055	9.5792	-442.7817	-1.0461;
	4182	5873	0.00098	0.01126	0	987	0	0	0	0	1	-360	360	267.1945	-59.6178	-266.4836	67.7858;
	42	5919	0.00055	0.00621	0	1777	0	0	0	0	1	-360	360	362.1413	-7.2452	-361.4834	14.6744;
	42	2096	0.00163	0.01287	0	1711	0	0	0	0	1	-360	360	-382.9613	28.8348	385.1535	-11.5260;
	6292	6127	0.0018	0.01886	0	0	0	0	0	0	1	-360	360	-153.9752	-44.3791	154.4010	48.8404;
	6292	6127	0.0047	0.024969	0	0	0	0	0	0	1	-360	360	-117.3453	-22.5328	117.9635	25.8170;
	6292	2658	0.009711	0.059669	0	400	0	0	0	0	1	-360	360	18.5799	23.7296	-18.4987	-23.2303;
	6292	5191	0.005271	0.03451	0	0	0	0	0	0	1	-360	360	66.2405	7.5787	-66.0247	-6.1655;
	929	1175	0.016169	0.11936	0	419	0	0	0	0	1	-360	360	-97.5388	4.8796	99.0096	5.9774;
	929	1344	0.00226	0.014789	0	419	0	0	0	0	1	-360	360	53.7888	-7.4757	-53.7253	7.8917;
	8671	1421	0.00151	0.01081	0	591	0	0	0	0	1	-360	360	189.2775	-49.7641	-188.7204	53.7523;
	709	4652	0.00228	0.0217	0	1810	0	0	0	0	1	-360	360	261.8445	-0.9856	-260.4699	14.0686;
	709	3587	0.00137	0.01593	0	1711	0	0	0	0	1	-360	360	-245.8445	23.2156	246.5791	-14.6739;
	8159	3798	0.00099	0.0121	0	1086	0	0	0	0	1	-360	360	101.2258	-24.7042	-101.1309	25.8637;
	8159	2261	0	0.01881	0	1119	0	0	0	0	1	-360	360	6.5213	-8.9785	-6.5213	8.9989;
	8159	7755	0.00143	0.0163	0	1185	0	0	0	0	1	-360	360	179.1338	17.3764	-178.7249	-12.7164;
	8159	7287	0.00057	0.00562	0	1119	0	0	0	0	1	-360	360	199.5125	-0.2845	-199.3122	2.2590;
	8159	7287	0.00055	0.00572	0	1185	0	0	0	0	1	-360	360	196.1244	0.7439	-195.9377	1.1981;
	8159	6496	0.00057	0.00658	0	1448	0	0	0	0	1	-360	360	180.3511	39.1128	-180.1798	-37.1349;
	8159	5372	0.00075	0.0082	0	1251	0	0	0	0	1	-360	360	50.5011	7.1397	-50.4839	-6.9514;
	8159	807	0.00253	0.02153	0	1316	0	0	0	0	1	-360	360	-214.7699	66.4609	215.8986	-56.8563;
	201	8582	0.00236	0.011219	0	533	0	0	0	0	1	-360	360	84.1080	-37.0583	-83.9180	37.9615;
	3193	7053	0.00173	0.0154	0	1415	0	0	0	0	1	-360	360	-282.1016	51.7662	283.3485	-40.6669;
	3193	2764	0.00385	0.04172	0	1185	0	0	0	0	1	-360	360	273.4258	32.8974	-270.8674	-5.1741;
	3193	2764	0.00377	0.04251	0	1152	0	0	0	0	1	-360	360	268.3142	33.2539	-265.8997	-6.0283;
	3193	1498	0.00199	0.02121	0	1580	0	0	0	0	1	-360	360	-324.8896	30.6513	326.7464	-10.8616;
	3193	1133	0.00236	0.01933	0	1185	0	0	0	0	1	-360	360	32.1612	43.9447	-32.0998	-43.4425;
	3193	1133	0.00241	0.01891	0	1119	0	0	0	0	1	-360	360	33.0901	44.7173	-33.0248	-44.2046;
	2301	3427	0.000521	0.004729	0	0	0	0	0	0	1	-360	360	-93.1707	-0.0966	93.2135	0.4845;
	2301	8575	0.00094	0.005581	0	0	0	0	0	0	1	-360	360	10.7807	-2.6587	-10.7797	2.6652;
	4644	1086	0.00134	0.01324	0	1218	0	0	0	0	1	-360	360	407.5056	25.9244	-405.4300	-5.4161;
	4644	2849	0.00073	0.00638	0	1283	0	0	0	0	1	-360	360	-425.7256	2.8272	426.9548	7.9157;
	1458	2459	0.00248	0.02774	0	1810	0	0	0	0	1	-360	360	292.7960	-2.5545	-290.8803	23.9826;
	1458	477	0.00152	0.013	0	1580	0	0	0	0	1	-360	360	539.6379	-12.3143	-535.6478	46.4406;
	1458	477	0.00155	0.01272	0	1678	0	0	0	0	1	-360	360	551.1290	-15.2583	-546.8839	50.0953;
	1458	8210	0.00117	0.01301	0	1349	0	0	0	0	1	-360	360	-78.3239	10.5136	78.3897	-9.7816;
	1458	3113	0.00197	0.02054	0	1119	0	0	0	0	1	-360	360	-31.5201	-92.2929	31.6889	94.0532;
	1458	8987	0.00157	0.01909	0	1613	0	0	0	0	1	-360	360	314.2811	-10.3522	-312.8824	27.3592;
	3065	4450	0.00107	0.008669	0	0	0	0	0	0	1	-360	360	-53.9349	-6.0398	53.9648	6.2817;
	4450	1501	0.000469	0.00314	0	0	0	0	0	0	1	-360	360	-194.1648	-7.8562	194.3322	8.9772;
	1185	706	0.000409	0.00305	0	0	0	0	0	0	1	-360	360	-22.3267	13.3940	22.3294	-13.3739;
	1240	706	0.00569	0.032979	0	0	0	0	0	0	1	-360	360	138.1712	9.6478	-137.1294	-3.6093;
	3500	8871	0.00087	0.006771	0	514	0	0	0	0	1	-360	360	9.7487	-79.7083	-9.6961	80.1179;
	3500	8582	0.002151	0.014039	0	533	0	0	0	0	1	-360	360	-103.9487	61.1788	104.2423	-59.2631;
	6359	6783	9.9e-05	0.00043	0	553	0	0	0	0	1	-360	360	72.5151	2.0493	-72.5101	-2.0279;
	6454	6359	0.000151	0.0005	0	0	0	0	0	0	1	-360	360	147.2260	6.7918	-147.1951	-6.6892;
	7833	8438	0.001531	0.00812	0	0	0	0	0	0	1	-360	360	91.2338	11.6201	-91.1097	-10.9624;
	7833	8438	0.00113	0.00857	0	0	0	0	0	0	1	-360	360	86.4648	15.9077	-86.3812	-15.2734;
	4253	7196	0.00226	0.01868	0	514	0	0	0	0	1	-360	360	51.9287	2.3377	-51.8709	-1.8604;
	4253	4651	0.000401	0.00239	0	0	0	0	0	0	1	-360	360	-156.9287	-14.6174	157.0229	15.1789;
	4230	1912	0.001169	0.008349	0	514	0	0	0	0	1	-360	360	77.7572	-10.1535	-77.6824	10.6873;
	4230	6315	0.00324	0.02312	0	533	0	0	0	0	1	-360	360	-135.5172	-3.5480	136.1363	7.9658;
	621	4360	0.006031	0.034789	0	495	0	0	0	0	1	-360	360	32.6195	-5.0567	-32.5563	5.4215;
	621	808	0.0103	0.05269	0	438	0	0	0	0	1	-360	360	-54.0395	4.6258	54.3311	-3.1343;
	2962	6917	0.00129	0.01494	0	1481	0	0	0	0	1	-360	360	-17.9311	9.4337	17.9358	-9.3799;
	2962	6917	0.00126	0.01523	0	1349	0	0	0	0	1	-360	360	-17.6281	9.1937	17.6325	-9.1409;
	4958	4906	0.001031	0.00601	0	0	0	0	0	0	1	-360	360	137.0079	36.5734	-136.8135	-35.4400;
	4958	4906	0.00105	0.00588	0	0	0	0	0	0	1	-360	360	140.1213	36.3833	-139.9149	-35.2276;
	2642	5823	0.00197	0.01719	0	1119	0	0	0	0	1	-360	360	237.4299	-73.2736	-236.3369	82.8107;
	2642	1947	0.00114	0.01237	0	1382	0	0	0	0	1	-360	360	468.9981	-23.4047	-466.7393	47.9151;
	2642	3966	0.00314	0.02868	0	1349	0	0	0	0	1	-360	360	390.9364	17.7598	-386.6153	21.7083;
	2642	1074	0.00294	0.03326	0	1218	0	0	0	0	1	-360	360	350.7731	28.1102	-347.5016	8.8993;
	2642	1074	0.00288	0.0308	0	1448	0	0	0	0	1	-360	360	378.7637	28.4213	-375.0301	11.5073;
	2642	807	0.00088	0.02821	0	1086	0	0	0	0	1	-360	360	70.0988	-9.4877	-70.0593	10.7561;
	4165	6659	0.00152	0.01702	0	889	0	0	0	0	1	-360	360	126.0401	-4.5979	-125.8129	7.1410;
	4165	7303	0.00022	0.00209	0	1481	0	0	0	0	1	-360	360	-451.2401	-12.2207	451.6611	16.2210;
	1793	2668	0.00087	0.005	0	0	0	0	0	0	1	-360	360	27.0825	41.5727	-27.0621	-41.4552;
	1793	8338	0.000711	0.00439	0	381	0	0	0	0	1	-360	360	-57.9682	-20.0168	57.9937	20.1744;
	1793	8338	0.000729	0.004289	0	419	0	0	0	0	1	-360	360	-59.4143	-19.9991	59.4416	20.1600;
	4663	6443	0.001031	0.00549	0	0	0	0	0	0	1	-360	360	-91.8774	-7.5251	91.9603	7.9665;
	4663	519	0.003219	0.01512	0	0	0	0	0	0	1	-360	360	56.8110	-2.6642	-56.7125	3.1270;
	4663	595	0.007271	0.031419	0	381	0	0	0	0	1	-360	360	25.6271	-7.7092	-25.5778	7.9221;
	4663	3291	0.02145	0.085781	0	438	0	0	0	0	1	-360	360	-106.5607	32.9719	109.0859	-22.8733;
	6138	7504	0.002841	0.017771	0	0	0	0	0	0	1	-360	360	-139.5360	-0.0858	140.0745	3.4542;
	6138	2896	0.003331	0.017289	0	400	0	0	0	0	1	-360	360	17.6360	10.4627	-17.6224	-10.3919;
	5280	2343	0.01524	0.064091	0	514	0	0	0	0	1	-360	360	23.7980	-9.4138	-23.7021	9.8172;
	8534	5121	0.000831	0.0052	0	514	0	0	0	0	1	-360	360	-57.9958	-6.0008	58.0231	6.1717;
	5121	9039	0.00164	0.0103	0	495	0	0	0	0	1	-360	360	-81.4231	-13.4433	81.5309	14.1205;
	3961	4238	0.00139	0.00864	0	381	0	0	0	0	1	-360	360	-19.8702	-3.2480	19.8757	3.2823;
	3961	1411	0.00143	0.00764	0	438	0	0	0	0	1	-360	360	-34.7001	-0.3116	34.7169	0.4015;
	3961	5793	0.000229	0.00126	0	0	0	0	0	0	1	-360	360	6.4620	-1.2342	-6.4619	1.2347;
	3961	5793	0.000211	0.00143	0	0	0	0	0	0	1	-360	360	5.7583	-0.9023	-5.7583	0.9027;
	976	1549	0.0008	0.01072	0	1547	0	0	0	0	1	-360	360	604.1824	53.2835	-601.4075	-16.0998;
	976	4600	0.00067	0.00661	0	1119	0	0	0	0	1	-360	360	101.2495	-66.0105	-101.1572	66.9209;
	976	2800	0.0003	0.00427	0	1382	0	0	0	0	1	-360	360	-413.3034	23.7868	413.7882	-16.8867;
	976	2800	0.00068	0.00648	0	1349	0	0	0	0	1	-360	360	-270.8285	24.9602	271.3028	-20.4407;
	1600	8186	0.0002	0.001289	0	0	0	0	0	0	1	-360	360	-72.1097	-51.2136	72.1244	51.3085;
	1600	4011	0.00013	0.000961	0	533	0	0	0	0	1	-360	360	33.3697	50.6899	-33.3652	-50.6566;
	5771	2235	0.00118	0.01285	0	1613	0	0	0	0	1	-360	360	-280.0351	-40.2818	280.9693	50.4548;
	5771	5239	0.00062	0.00577	0	1086	0	0	0	0	1	-360	360	89.5351	-9.0828	-89.4855	9.5450;
	9216	1409	9.1e-05	0.000289	0	0	0	0	0	0	1	-360	360	-125.0750	11.2149	125.0887	-11.1715;
	9216	1409	9.1e-05	0.000271	0	0	0	0	0	0	1	-360	360	-132.3160	14.3912	132.3314	-14.3455;
	9216	6597	0.0003	0.002719	0	476	0	0	0	0	1	-360	360	-11.2407	-18.7773	11.2421	18.7897;
	9216	6836	0.00049	0.002091	0	0	0	0	0	0	1	-360	360	5.6894	1.8325	-5.6892	-1.8318;
	9216	15	0.000159	0.001461	0	572	0	0	0	0	1	-360	360	159.3424	25.1726	-159.3030	-24.8106;
	429	6132	0.00301	0.02281	0	0	0	0	0	0	1	-360	360	97.7038	5.0975	-97.4265	-2.9959;
	6660	6132	0.0027	0.019979	0	0	0	0	0	0	1	-360	360	-36.7210	-2.3188	36.7565	2.5819;
	1439	649	0.00019	0.000539	0	0	0	0	0	0	1	-360	360	100.8797	17.1341	-100.8607	-17.0804;
	649	6836	0.000169	0.00061	0	514	0	0	0	0	1	-360	360	59.9207	3.3424	-59.9149	-3.3215;
	8417	5435	0.00163	0.00939	0	533	0	0	0	0	1	-360	360	-131.8495	-16.3740	132.1315	17.9985;
	8417	5435	0.001159	0.009031	0	514	0	0	0	0	1	-360	360	-137.1161	-23.2255	137.3358	24.9373;
	8417	4058	9.9e-05	0.00037	0	457	0	0	0	0	1	-360	360	2.9657	-21.2108	-2.9652	21.2125;
	5617	9055	0.003789	0.01805	0	0	0	0	0	0	1	-360	360	42.0384	-15.6725	-41.9592	16.0498;
	5617	1471	0.00069	0.00389	0	0	0	0	0	0	1	-360	360	-80.0784	15.5752	80.1261	-15.3063;
	8396	7925	0.00201	0.01845	0	1283	0	0	0	0	1	-360	360	210.6277	-45.4630	-209.7979	53.0791;
	8806	7925	0.00121	0.00902	0	1283	0	0	0	0	1	-360	360	-172.6299	31.5616	172.9579	-29.1158;
	4542	1947	0.00155	0.01573	0	1283	0	0	0	0	1	-360	360	-372.1971	0.2020	374.1555	19.6732;
	4542	8337	0.00031	0.00274	0	1316	0	0	0	0	1	-360	360	-240.5187	-19.9222	240.6834	21.3778;
	4542	3966	0.00047	0.00563	0	1185	0	0	0	0	1	-360	360	-72.5677	66.7558	72.6094	-66.2566;
	4542	3544	0.00066	0.00721	0	1152	0	0	0	0	1	-360	360	90.1174	-62.9804	-90.0447	63.7753;
	7510	4806	0.00326	0.016711	0	0	0	0	0	0	1	-360	360	-4.0494	10.0523	4.0531	-10.0336;
	7510	2907	0.002479	0.01262	0	629	0	0	0	0	1	-360	360	227.8181	-27.5551	-226.5760	33.8786;
	7510	2907	0.00243	0.01286	0	610	0	0	0	0	1	-360	360	224.0666	-25.4640	-222.8908	31.6867;
	7510	4338	0.004521	0.02306	0	476	0	0	0	0	1	-360	360	75.5162	-9.4796	-75.2670	10.7506;
	7510	1282	0.00211	0.00899	0	0	0	0	0	0	1	-360	360	56.5176	21.9147	-56.4438	-21.6004;
	7510	7795	0.001289	0.005651	0	553	0	0	0	0	1	-360	360	-89.8458	38.0218	89.9626	-37.5100;
	7510	3382	0.002479	0.009021	0	0	0	0	0	0	1	-360	360	22.0792	3.9768	-22.0673	-3.9336;
	7510	6456	0.00151	0.010521	0	419	0	0	0	0	1	-360	360	36.2647	16.0102	-36.2421	-15.8528;
	5409	8352	0.00101	0.004151	0	438	0	0	0	0	1	-360	360	152.6627	11.1197	-152.4367	-10.1908;
	5409	797	0.015599	0.079	0	381	0	0	0	0	1	-360	360	17.5541	4.2947	-17.5055	-4.0483;
	5409	8207	0.013961	0.067591	0	457	0	0	0	0	1	-360	360	81.2413	-25.9005	-80.2717	30.5948;
	5409	1241	0.007099	0.043169	0	514	0	0	0	0	1	-360	360	-31.9582	9.9664	32.0342	-9.5043;
	2416	5042	0.00317	0.02987	0	987	0	0	0	0	1	-360	360	27.0182	31.7817	-26.9684	-31.3123;
	2416	2764	0.00081	0.0088	0	1119	0	0	0	0	1	-360	360	-33.2629	18.8451	33.2736	-18.7289;
	2416	2764	0.00098	0.00961	0	987	0	0	0	0	1	-360	360	-30.2591	17.5388	30.2699	-17.4326;
	2416	179	0.00194	0.02225	0	921	0	0	0	0	1	-360	360	22.1838	24.5835	-22.1645	-24.3631;
	9001	5463	0.001031	0.006349	0	0	0	0	0	0	1	-360	360	164.9151	16.9788	-164.6458	-15.3202;
	9001	445	0.00668	0.0297	0	553	0	0	0	0	1	-360	360	173.7949	-21.8015	-171.8470	30.4622;
	4809	2538	0.00439	0.02236	0	533	0	0	0	0	1	-360	360	-144.9165	16.1186	145.8251	-11.4909;
	2538	6397	0.00249	0.01349	0	591	0	0	0	0	1	-360	360	-264.6251	-25.3108	266.3271	34.5318;
	2081	4556	0.001969	0.01205	0	495	0	0	0	0	1	-360	360	31.3909	5.6281	-31.3701	-5.5008;
	2081	4592	0.000461	0.003031	0	572	0	0	0	0	1	-360	360	-62.3209	-6.3966	62.3397	6.5202;
	3592	267	0.00444	0.023479	0	438	0	0	0	0	1	-360	360	110.6619	-22.5980	-110.1127	25.5022;
	3592	4632	0.00175	0.01288	0	0	0	0	0	0	1	-360	360	-107.6945	-24.8646	107.9018	26.3903;
	3592	4632	0.001711	0.01312	0	0	0	0	0	0	1	-360	360	-105.6675	-24.9942	105.8631	26.4942;
	1549	579	0.0008	0.00784	0	1481	0	0	0	0	1	-360	360	-270.1683	29.8552	270.7347	-24.3043;
	1549	9117	0.00051	0.00612	0	1382	0	0	0	0	1	-360	360	-238.3137	-20.6193	238.5934	23.9751;
	3282	7145	0.00137	0.00905	0	0	0	0	0	0	1	-360	360	208.5313	9.4119	-207.9596	-5.6355;
	3282	4855	0.002771	0.021409	0	381	0	0	0	0	1	-360	360	207.7847	-4.6255	-206.6385	13.4815;
	3282	4855	0.00314	0.020979	0	0	0	0	0	0	1	-360	360	211.3218	-8.9045	-209.9766	17.8920;
	3282	4095	0.002	0.01118	0	0	0	0	0	0	1	-360	360	181.2426	-0.4536	-180.6134	3.9706;
	8285	699	0.00119	0.00875	0	0	0	0	0	0	1	-360	360	-293.9972	53.3462	295.0248	-45.7899;
	8285	6882	0.00031	0.00236	0	0	0	0	0	0	1	-360	360	-197.2902	47.4632	197.4136	-46.5232;
	8285	7820	0.000831	0.00539	0	0	0	0	0	0	1	-360	360	52.9330	-59.7286	-52.8818	60.0607;
	267	7349	0.004349	0.02394	0	419	0	0	0	0	1	-360	360	6.3127	-24.7629	-6.2852	24.9143;
	1200	8731	0.0007	0.00782	0	1678	0	0	0	0	1	-360	360	-352.7778	103.3866	353.6866	-93.2347;
	1200	1716	0.00046	0.00432	0	1843	0	0	0	0	1	-360	360	-258.8483	125.4980	259.2140	-122.0639;
	1200	3067	0.00049	0.00617	0	1678	0	0	0	0	1	-360	360	198.8369	2.3166	-198.6508	0.0271;
	1200	1074	0.00127	0.01514	0	1777	0	0	0	0	1	-360	360	199.4753	-160.4078	-198.6759	169.9372;
	3549	6544	0.00232	0.01843	0	0	0	0	0	0	1	-360	360	18.0167	6.6270	-18.0083	-6.5603;
	3549	1503	0.00488	0.032151	0	553	0	0	0	0	1	-360	360	70.4816	-32.0466	-70.1945	33.9384;
	1409	3715	0.000229	0.00136	0	533	0	0	0	0	1	-360	360	163.6642	6.2969	-163.6057	-5.9496;
	1409	6836	0.0003	0.001531	0	476	0	0	0	0	1	-360	360	32.1176	3.3594	-32.1146	-3.3442;
	1409	5892	0.00026	0.00126	0	400	0	0	0	0	1	-360	360	16.3310	-4.2855	-16.3303	4.2889;
	1409	5948	0.00056	0.002091	0	553	0	0	0	0	1	-360	360	158.6572	-2.1917	-158.5230	2.6929;
	4407	2962	0.00103	0.0093	0	1711	0	0	0	0	1	-360	360	369.2525	-37.0613	-368.0065	48.3116;
	4407	2437	0.00183	0.01689	0	1316	0	0	0	0	1	-360	360	103.1574	9.8676	-102.9848	-8.2744;
	7058	5163	0.00324	0.01095	0	857	0	0	0	0	1	-360	360	323.5545	-32.6961	-320.4064	43.3356;
	236	8236	0.001419	0.008539	0	0	0	0	0	0	1	-360	360	7.2035	5.3167	-7.2024	-5.3103;
	236	3427	0.00068	0.00438	0	495	0	0	0	0	1	-360	360	-53.0535	-11.2064	53.0724	11.3282;
	2916	5884	0.00178	0.01651	0	1283	0	0	0	0	1	-360	360	191.7828	50.6071	-191.1473	-44.7126;
	2916	4315	0.00151	0.01827	0	1251	0	0	0	0	1	-360	360	28.0608	-6.9255	-28.0494	7.0640;
	2916	4315	0.00148	0.01862	0	1316	0	0	0	0	1	-360	360	27.5616	-6.7105	-27.5508	6.8464;
	2962	2437	0.00201	0.02546	0	1580	0	0	0	0	1	-360	360	-66.6780	19.9142	66.7635	-18.8316;
	2962	2437	0.00197	0.02357	0	1547	0	0	0	0	1	-360	360	-71.8980	21.8342	71.9957	-20.6656;
	3747	3427	0.001091	0.00775	0	0	0	0	0	0	1	-360	360	124.9326	-30.1004	-124.7622	31.3111;
	3747	988	0.000841	0.006669	0	0	0	0	0	0	1	-360	360	-164.3726	26.2301	164.5930	-24.4822;
	932	3728	0.00151	0.012081	0	514	0	0	0	0	1	-360	360	-115.0970	-10.1309	115.2868	11.6490;
	932	7463	0.00032	0.002521	0	438	0	0	0	0	1	-360	360	37.5070	3.2490	-37.5028	-3.2154;
	8087	3342	0.006091	0.03019	0	514	0	0	0	0	1	-360	360	102.5229	-11.9382	-101.9149	14.9519;
	8087	7659	0.003651	0.016461	0	553	0	0	0	0	1	-360	360	223.2809	-57.8512	-221.4609	66.0571;
	8087	3334	0.00076	0.00425	0	381	0	0	0	0	1	-360	360	-2.0683	14.7116	2.0699	-14.7028;
	8087	3334	0.00087	0.004031	0	0	0	0	0	0	1	-360	360	-1.6156	15.4696	1.6176	-15.4605;
	1639	3728	0.000651	0.004729	0	591	0	0	0	0	1	-360	360	-151.9473	-21.5140	152.0913	22.5603;
	1639	8936	0.00045	0.00337	0	514	0	0	0	0	1	-360	360	100.2873	18.3146	-100.2433	-17.9855;
	2907	481	0.001539	0.00839	0	438	0	0	0	0	1	-360	360	-56.6362	7.6155	56.6842	-7.3539;
	2907	481	0.001919	0.010479	0	514	0	0	0	0	1	-360	360	-45.3500	6.0843	45.3883	-5.8748;
	481	9057	0.001169	0.007031	0	438	0	0	0	0	1	-360	360	77.5215	-3.5220	-77.4544	3.9260;
	1894	481	0.00739	0.034081	0	0	0	0	0	0	1	-360	360	13.1430	-2.1121	-13.1305	2.1697;
	4890	481	0.00164	0.00964	0	419	0	0	0	0	1	-360	360	-54.8931	-12.9606	54.9431	13.2545;
	5890	481	0.00206	0.012	0	457	0	0	0	0	1	-360	360	317.1260	-4.6631	-315.1683	16.0672;
	5391	481	0.000961	0.00531	0	457	0	0	0	0	1	-360	360	-93.6809	-3.0892	93.7616	3.5353;
	3544	6771	6e-05	0.00029	0	987	0	0	0	0	1	-360	360	187.4096	4.3416	-187.3905	-4.2493;
	1344	4806	0.001919	0.013151	0	381	0	0	0	0	1	-360	360	53.7253	-5.6586	-53.6718	6.0247;
	869	4806	0.00019	0.00107	0	400	0	0	0	0	1	-360	360	-13.8088	3.0624	13.8092	-3.0604;
	869	4806	0.00018	0.001091	0	438	0	0	0	0	1	-360	360	-13.6072	2.8436	13.6075	-2.8416;
	5685	2459	0.00147	0.01714	0	1514	0	0	0	0	1	-360	360	-82.9232	-60.5863	83.0669	62.2612;
	2730	2459	0.00143	0.01632	0	1283	0	0	0	0	1	-360	360	-149.2225	-20.2329	149.5196	23.6239;
	2730	2459	0.00142	0.01416	0	1580	0	0	0	0	1	-360	360	-172.0613	-21.1343	172.4523	25.0334;
	2730	2459	0.00145	0.01386	0	1744	0	0	0	0	1	-360	360	-175.7993	-20.8283	176.2157	24.8083;
	2459	8987	0.00073	0.00732	0	1613	0	0	0	0	1	-360	360	-290.3742	1.2760	290.9324	4.3208;
	1185	1240	0.009039	0.05989	0	476	0	0	0	0	1	-360	360	-76.8593	-2.8369	77.3792	6.2820;
	1185	4016	0.007919	0.04975	0	457	0	0	0	0	1	-360	360	-51.2141	-17.5378	51.4397	18.9555;
	2668	981	0.000521	0.005841	0	457	0	0	0	0	1	-360	360	-34.0382	-29.8485	34.0484	29.9633;
	2668	6344	0.000521	0.0028	0	0	0	0	0	0	1	-360	360	-191.7998	-23.0242	191.9862	24.0263;
	6564	1074	0.0007	0.00744	0	889	0	0	0	0	1	-360	360	-37.7197	86.3006	37.7762	-85.6997;
	6564	4026	0.00159	0.0148	0	921	0	0	0	0	1	-360	360	-291.1803	-45.8444	292.4383	57.5537;
	4336	4249	0.000659	0.005151	0	553	0	0	0	0	1	-360	360	77.9106	6.6326	-77.8724	-6.3342;
	7196	4249	0.000729	0.004901	0	419	0	0	0	0	1	-360	360	-20.8091	7.1490	20.8124	-7.1265;
	4600	642	0.00064	0.00772	0	1119	0	0	0	0	1	-360	360	82.0372	-50.8567	-81.9813	51.5302;
	7573	6186	0.00018	0.00093	0	591	0	0	0	0	1	-360	360	-143.6428	-10.2204	143.6779	10.4016;
	7573	8186	0.00019	0.00118	0	495	0	0	0	0	1	-360	360	88.8447	14.9567	-88.8302	-14.8667;
	7413	7573	0.000409	0.002341	0	514	0	0	0	0	1	-360	360	71.8229	17.5659	-71.8019	-17.4459;
	8719	1023	0.00087	0.006591	0	381	0	0	0	0	1	-360	360	42.4351	-38.0395	-42.4078	38.2465;
	8719	3063	0.00162	0.0098	0	0	0	0	0	0	1	-360	360	-134.2351	32.2626	134.5337	-30.4563;
	7508	7053	0.00096	0.00849	0	1547	0	0	0	0	1	-360	360	284.0798	-73.0023	-283.3485	79.4695;
	6183	6932	0.000341	0.001081	0	495	0	0	0	0	1	-360	360	-161.6045	12.9816	161.6886	-12.7152;
	6183	6932	0.0003	0.001219	0	514	0	0	0	0	1	-360	360	-146.3685	2.3269	146.4287	-2.0820;
	6183	8068	9.9e-05	0.00076	0	533	0	0	0	0	1	-360	360	122.8199	-1.0285	-122.8059	1.1360;
	6183	8068	0.00011	0.00074	0	553	0	0	0	0	1	-360	360	125.7831	-3.3225	-125.7667	3.4323;
	1602	4855	0.00151	0.009039	0	0	0	0	0	0	1	-360	360	-98.6401	-6.8340	98.7831	7.6900;
	1602	2551	0.00356	0.02331	0	0	0	0	0	0	1	-360	360	52.8901	7.6925	-52.7916	-7.0475;
	7999	1439	0.000281	0.00169	0	0	0	0	0	0	1	-360	360	29.4891	12.2244	-29.4864	-12.2080;
	7999	6597	0.000169	0.001531	0	495	0	0	0	0	1	-360	360	63.6086	-1.4968	-63.6021	1.5557;
	7999	8661	0.00038	0.00326	0	0	0	0	0	0	1	-360	360	-93.0977	-0.5488	93.1290	0.8176;
	1086	7257	0.00136	0.01738	0	1481	0	0	0	0	1	-360	360	-38.0710	2.2322	38.0897	-1.9941;
	6443	519	0.00186	0.0133	0	0	0	0	0	0	1	-360	360	103.5807	6.9728	-103.3915	-5.6201;
	6443	519	0.00182	0.01356	0	0	0	0	0	0	1	-360	360	101.6322	7.4062	-101.4539	-6.0774;
	2009	6443	0.002531	0.015919	0	533	0	0	0	0	1	-360	360	-169.8879	30.0068	170.5986	-25.5365;
	6443	6749	0.00289	0.015969	0	419	0	0	0	0	1	-360	360	-80.3921	15.5685	80.5749	-14.5580;
	1121	4947	0.001771	0.01107	0	400	0	0	0	0	1	-360	360	98.6915	-0.0374	-98.5256	1.0744;
	4204	4947	0.007969	0.04238	0	0	0	0	0	0	1	-360	360	-10.2173	-1.4813	10.2256	1.5251;
	2907	7191	0.00013	0.00062	0	495	0	0	0	0	1	-360	360	98.0576	-38.6702	-98.0438	38.7359;
	2907	284	0.0002	0.00201	0	572	0	0	0	0	1	-360	360	212.3953	-36.5067	-212.3067	37.3979;
	477	9159	0.00095	0.01024	0	1349	0	0	0	0	1	-360	360	292.9594	-48.8322	-292.1984	57.0348;
	1133	9159	0.00553	0.04909	0	1152	0	0	0	0	1	-360	360	2.3126	16.5739	-2.2988	-16.4515;
	3178	6499	0.009229	0.03693	0	438	0	0	0	0	1	-360	360	-21.9286	-20.4703	22.0052	20.7770;
	3792	6499	0.00451	0.028469	0	438	0	0	0	0	1	-360	360	75.0798	20.5765	-74.8360	-19.0372;
	6499	6038	0.003591	0.01906	0	400	0	0	0	0	1	-360	360	46.7231	9.0539	-46.6493	-8.6625;
	6499	7398	0.010159	0.05169	0	495	0	0	0	0	1	-360	360	200.5032	29.8015	-196.7181	-10.5426;
	75	2126	0.00039	0.003099	0	0	0	0	0	0	1	-360	360	-128.8591	76.0562	128.9423	-75.3949;
	75	6869	0.000729	0.0048	0	0	0	0	0	0	1	-360	360	90.1191	-80.9286	-90.0172	81.5998;
	7137	6659	0.00141	0.01296	0	921	0	0	0	0	1	-360	360	73.8593	-0.7828	-73.7871	1.4470;
	3673	6745	0.001969	0.019229	0	0	0	0	0	0	1	-360	360	59.8206	-20.3572	-59.7441	21.1045;
	3673	8953	0.001081	0.0105	0	0	0	0	0	0	1	-360	360	184.0361	-30.6109	-183.6699	34.1680;
	3673	8953	0.00105	0.010711	0	0	0	0	0	0	1	-360	360	180.6433	-29.1426	-180.3011	32.6330;
	5685	2849	0.00052	0.00449	0	1415	0	0	0	0	1	-360	360	-152.2856	-22.7202	152.3998	23.7064;
	3378	6397	0.01024	0.056349	0	476	0	0	0	0	1	-360	360	-103.9175	15.6489	104.9966	-9.7110;
	3378	1520	0.004599	0.023659	0	419	0	0	0	0	1	-360	360	108.1885	46.8277	-107.5786	-43.6903;
	3378	3233	0.010021	0.057409	0	438	0	0	0	0	1	-360	360	32.1397	14.7992	-32.0200	-14.1134;
	3378	3291	0.00275	0.01525	0	457	0	0	0	0	1	-360	360	-81.7203	-8.4171	81.8974	9.3991;
	693	8240	0.00107	0.01122	0	1547	0	0	0	0	1	-360	360	-200.9875	32.0687	201.3818	-27.9348;
	693	5884	0.00242	0.02336	0	1218	0	0	0	0	1	-360	360	-24.5565	99.8623	24.7842	-97.6650;
	693	3587	0.00165	0.01303	0	823	0	0	0	0	1	-360	360	-17.1926	-49.9257	17.2335	50.2489;
	693	3587	0.00155	0.01332	0	856	0	0	0	0	1	-360	360	-16.3435	-49.0666	16.3803	49.3835;
	6994	5970	0.00087	0.005469	0	0	0	0	0	0	1	-360	360	-13.5191	14.9670	13.5225	-14.9456;
	6994	5970	0.002281	0.011909	0	0	0	0	0	0	1	-360	360	-5.9560	7.0265	5.9579	-7.0168;
	6994	970	0.00106	0.01076	0	0	0	0	0	0	1	-360	360	197.7076	-3.9062	-197.3096	7.9460;
	6994	5348	0.001409	0.01618	0	381	0	0	0	0	1	-360	360	183.5548	15.7871	-183.0957	-10.5143;
	6994	1909	0.00306	0.015521	0	457	0	0	0	0	1	-360	360	-161.7304	25.8197	162.5185	-21.8224;
	3843	8534	0.000969	0.006831	0	438	0	0	0	0	1	-360	360	-40.4388	-14.8301	40.4563	14.9530;
	3843	9039	0.002531	0.016961	0	533	0	0	0	0	1	-360	360	-83.4612	-16.2021	83.6385	17.3907;
	1021	257	0.01207	0.077901	0	0	0	0	0	0	1	-360	360	-15.6683	-16.9061	15.7300	17.3046;
	1021	6936	0.014091	0.080581	0	495	0	0	0	0	1	-360	360	-165.1501	26.1447	168.9431	-4.4539;
	1021	2946	0.003289	0.01481	0	0	0	0	0	0	1	-360	360	-50.2458	14.2649	50.3322	-13.8759;
	1021	172	0.003349	0.0145	0	0	0	0	0	0	1	-360	360	51.7642	6.2834	-51.6765	-5.9038;
	8138	3792	0.005651	0.026479	0	419	0	0	0	0	1	-360	360	64.2240	-35.3743	-63.9501	36.6579;
	8138	7659	0.01193	0.064669	0	457	0	0	0	0	1	-360	360	-64.2240	42.7605	64.8644	-39.2891;
	6669	5111	0.004151	0.017281	0	419	0	0	0	0	1	-360	360	-58.4681	-18.6644	58.6203	19.2977;
	5511	7145	0.00213	0.014091	0	0	0	0	0	0	1	-360	360	-160.6713	18.5296	161.2096	-14.9684;
	4338	1894	0.00113	0.00651	0	419	0	0	0	0	1	-360	360	31.6543	-2.4724	-31.6435	2.5350;
	4338	1894	0.001159	0.00637	0	419	0	0	0	0	1	-360	360	32.2819	-2.7851	-32.2703	2.8488;
	4338	6456	0.00611	0.03288	0	457	0	0	0	0	1	-360	360	-41.1692	11.4369	41.2756	-10.8645;
	8946	849	0.00012	0.00156	0	1744	0	0	0	0	1	-360	360	260.1301	-17.2901	-260.0549	18.2684;
	8946	849	0.00013	0.00153	0	1645	0	0	0	0	1	-360	360	264.9099	-19.7355	-264.8253	20.7316;
	8946	6768	0.00285	0.03071	0	1645	0	0	0	0	1	-360	360	231.7599	20.1876	-230.3368	-4.8532;
	5970	2896	0.00676	0.03787	0	495	0	0	0	0	1	-360	360	156.0035	0.0482	-154.4217	8.8127;
	5970	9049	0.004461	0.023521	0	438	0	0	0	0	1	-360	360	-47.9138	15.3457	48.0224	-14.7733;
	5332	618	0.00064	0.0078	0	1514	0	0	0	0	1	-360	360	-490.5152	-39.0635	492.0003	57.1629;
	5332	618	0.00065	0.00764	0	1514	0	0	0	0	1	-360	360	-500.7796	-38.3662	502.3509	56.8354;
	5332	579	0.00066	0.00602	0	1481	0	0	0	0	1	-360	360	288.5872	-30.0872	-288.0547	34.9442;
	5332	4442	0.00149	0.01224	0	889	0	0	0	0	1	-360	360	-130.5192	-110.0347	130.9354	113.4532;
	5332	814	0.00061	0.00582	0	1020	0	0	0	0	1	-360	360	-173.3513	-26.1725	173.5310	27.8868;
	3633	6904	0.001461	0.00744	0	0	0	0	0	0	1	-360	360	181.4739	17.4417	-181.0205	-15.1328;
	3633	7820	0.00386	0.02406	0	0	0	0	0	0	1	-360	360	-37.2713	72.3557	37.5100	-70.8675;
	3633	7632	0.00306	0.01555	0	0	0	0	0	0	1	-360	360	143.3756	12.0751	-142.7841	-9.0693;
	3633	7632	0.003	0.01586	0	0	0	0	0	0	1	-360	360	140.6818	12.8910	-140.1228	-9.9356;
	3629	4112	0.003271	0.020651	0	0	0	0	0	0	1	-360	360	40.7713	2.9414	-40.7188	-2.6103;
	4112	7630	0.000849	0.00657	0	0	0	0	0	0	1	-360	360	-24.0512	0.1971	24.0559	-0.1605;
	1645	3066	0.000211	0.001169	0	476	0	0	0	0	1	-360	360	32.0820	-0.5747	-32.0799	0.5861;
	1645	7973	0.000469	0.00345	0	495	0	0	0	0	1	-360	360	-92.3520	-8.1699	92.3901	8.4504;
	4945	7508	0.00126	0.0145	0	1382	0	0	0	0	1	-360	360	-127.8636	-10.0168	128.0482	12.1408;
	1957	5933	0.008219	0.04925	0	0	0	0	0	0	1	-360	360	3.3266	21.4307	-3.2893	-21.2071;
	1957	1769	0.006771	0.04132	0	438	0	0	0	0	1	-360	360	-79.6066	-16.7883	80.0392	19.4281;
	7417	7600	0.000841	0.004539	0	591	0	0	0	0	1	-360	360	59.9336	23.9190	-59.9013	-23.7447;
	7417	3792	0.00701	0.03161	0	476	0	0	0	0	1	-360	360	-109.5971	-31.8200	110.4392	35.6174;
	7417	6879	0.000781	0.004271	0	572	0	0	0	0	1	-360	360	-100.8477	-27.5467	100.9264	27.9772;
	7417	962	0.00049	0.0032	0	533	0	0	0	0	1	-360	360	44.1111	21.4888	-44.1002	-21.4178;
	3489	3813	0.000331	0.00199	0	629	0	0	0	0	1	-360	360	262.0913	-17.0003	-261.8748	18.3016;
	1347	3813	0.00032	0.002031	0	629	0	0	0	0	1	-360	360	261.5539	-16.1402	-261.3456	17.4624;
	3813	5500	9.1e-05	0.00057	0	476	0	0	0	0	1	-360	360	297.2204	-72.3743	-297.1396	72.8805;
	5366	869	0.001651	0.006789	0	533	0	0	0	0	1	-360	360	-51.6669	3.8325	51.7092	-3.6584;
	5366	3382	0.001461	0.007229	0	0	0	0	0	0	1	-360	360	-14.4031	-14.1554	14.4088	14.1836;
	8352	9049	0.00437	0.023979	0	438	0	0	0	0	1	-360	360	85.1667	-2.9455	-84.8624	4.6151;
	1869	473	0.00781	0.04595	0	419	0	0	0	0	1	-360	360	64.6818	9.7141	-64.3701	-7.8800;
	1869	6243	0.0015	0.006531	0	457	0	0	0	0	1	-360	360	-62.4518	-4.5428	62.5067	4.7817;
	5767	9057	0.001031	0.006469	0	0	0	0	0	0	1	-360	360	-5.0671	26.6784	5.0744	-26.6330;
	2800	3061	0.00183	0.01686	0	1119	0	0	0	0	1	-360	360	-65.4453	-23.4477	65.5286	24.2154;
	2800	618	0.0002	0.00294	0	1514	0	0	0	0	1	-360	360	160.2969	58.5705	-160.2420	-57.7636;
	2800	618	0.00021	0.00288	0	1316	0	0	0	0	1	-360	360	163.8692	58.9736	-163.8092	-58.1505;
	2800	5042	0.00171	0.01889	0	1283	0	0	0	0	1	-360	360	104.3882	-75.2027	-104.1215	78.1487;
	8870	2764	0.00069	0.00565	0	1185	0	0	0	0	1	-360	360	388.9970	24.8240	-388.0545	-17.1060;
	8870	2764	0.0007	0.00553	0	1382	0	0	0	0	1	-360	360	397.3287	23.6046	-396.3317	-15.7277;
	7096	4290	0.00011	0.00115	0	1119	0	0	0	0	1	-360	360	106.4011	-25.6146	-106.3895	25.7361;
	7096	6681	0.00012	0.00126	0	1316	0	0	0	0	1	-360	360	143.3836	-15.6387	-143.3616	15.8700;
	7096	8973	0.00326	0.02919	0	1382	0	0	0	0	1	-360	360	-281.2142	95.3464	283.7503	-72.6387;
	7096	5060	0.00092	0.00876	0	823	0	0	0	0	1	-360	360	31.4295	11.2602	-31.4204	-11.1740;
	5780	6932	0.00087	0.005409	0	457	0	0	0	0	1	-360	360	39.6634	-53.6474	-39.6270	53.8741;
	5780	6869	0.00131	0.00701	0	438	0	0	0	0	1	-360	360	-39.6634	54.6566	39.7197	-54.3557;
	4291	6656	0.002531	0.018781	0	0	0	0	0	0	1	-360	360	163.5432	-28.1644	-162.8750	33.1221;
	4291	8729	0.00894	0.056909	0	0	0	0	0	0	1	-360	360	87.4568	8.8686	-86.7947	-4.6534;
	5512	5463	0.00187	0.010659	0	553	0	0	0	0	1	-360	360	113.1629	-47.2243	-112.8927	48.7644;
	7685	5463	0.00286	0.01538	0	610	0	0	0	0	1	-360	360	-223.0836	35.9299	224.4827	-28.4064;
	5463	4967	0.0008	0.00444	0	419	0	0	0	0	1	-360	360	-35.3442	4.3371	35.3539	-4.2833;
	1013	7875	0.00545	0.03936	0	0	0	0	0	0	1	-360	360	-38.4884	26.3396	38.6084	-25.4731;
	1741	7875	0.00119	0.009031	0	0	0	0	0	0	1	-360	360	38.6390	-31.5675	-38.6084	31.7999;
	51	5670	0.00295	0.0162	0	419	0	0	0	0	1	-360	360	-46.0358	-34.7146	46.1316	35.2404;
	51	6174	0.001581	0.0087	0	514	0	0	0	0	1	-360	360	82.5177	0.9375	-82.4125	-0.3590;
	51	2517	0.007729	0.025401	0	591	0	0	0	0	1	-360	360	-180.9818	38.7119	183.5669	-30.2160;
	7805	3425	0.00013	0.001461	0	457	0	0	0	0	1	-360	360	152.4922	77.3258	-152.4563	-76.9232;
	7805	8658	0.000341	0.02219	0	0	0	0	0	0	1	-360	360	16.1683	-4.0245	-16.1674	4.0826;
	7805	4011	0.00018	0.001211	0	591	0	0	0	0	1	-360	360	111.4569	-24.2223	-111.4348	24.3707;
	7805	9028	0.003099	0.0147	0	591	0	0	0	0	1	-360	360	-138.7084	-8.8726	139.2726	11.5490;
	7805	9028	0.003159	0.014401	0	533	0	0	0	0	1	-360	360	-141.4090	-7.8865	142.0061	10.6089;
	6932	4274	0.00281	0.01305	0	0	0	0	0	0	1	-360	360	27.6408	14.0660	-27.6155	-13.9484;
	6932	8871	0.002281	0.01075	0	495	0	0	0	0	1	-360	360	-154.8989	-9.3736	155.4135	11.7988;
	6932	8871	0.00232	0.010521	0	457	0	0	0	0	1	-360	360	-158.0694	-8.3043	158.6139	10.7738;
	6932	3442	0.000151	0.000841	0	0	0	0	0	0	1	-360	360	-100.1629	-32.0184	100.1785	32.1055;
	6953	2658	0.002771	0.012091	0	572	0	0	0	0	1	-360	360	-142.4950	-12.7100	143.0389	15.0835;
	6953	5592	0.00613	0.03005	0	457	0	0	0	0	1	-360	360	80.7250	6.6910	-80.3392	-4.7999;
	3342	7659	0.003219	0.02486	0	0	0	0	0	0	1	-360	360	25.7349	-20.2866	-25.7024	20.5378;
	6186	8068	0.000211	0.001331	0	572	0	0	0	0	1	-360	360	-206.7479	-7.2679	206.8326	7.8026;
	8504	1898	0.00185	0.01917	0	1613	0	0	0	0	1	-360	360	-277.6479	14.0429	278.8868	-1.2053;
	1282	869	0.00082	0.00381	0	572	0	0	0	0	1	-360	360	-145.5562	-10.4729	145.7234	11.2496;
	9043	7819	0.00075	0.004531	0	381	0	0	0	0	1	-360	360	-20.3559	6.4366	20.3592	-6.4167;
	9043	7819	0.000729	0.00419	0	419	0	0	0	0	1	-360	360	-21.9240	7.1313	21.9277	-7.1098;
	9043	32	0.02626	0.15576	0	438	0	0	0	0	1	-360	360	28.0913	6.1142	-27.8819	-4.8720;
	9043	7423	0.011469	0.03937	0	0	0	0	0	0	1	-360	360	3.6386	-1.8620	-3.6368	1.8684;
	7139	8186	0.00011	0.00061	0	514	0	0	0	0	1	-360	360	82.9032	43.4120	-82.8942	-43.3618;
	7139	1065	0.000531	0.00313	0	381	0	0	0	0	1	-360	360	112.0373	9.2634	-111.9743	-8.8918;
	7139	6134	0.001211	0.00864	0	0	0	0	0	0	1	-360	360	-167.2630	-40.8079	167.6002	43.2135;
	4336	4651	0.00094	0.006289	0	0	0	0	0	0	1	-360	360	-133.3706	-9.7549	133.5298	10.8204;
	731	4020	0.001	0.00886	0	823	0	0	0	0	1	-360	360	17.7266	-4.4864	-17.7235	4.5135;
	6769	3178	0.001979	0.010469	0	514	0	0	0	0	1	-360	360	170.2346	14.7873	-169.7059	-11.9907;
	6769	3178	0.0017	0.00855	0	553	0	0	0	0	1	-360	360	208.2229	16.1080	-207.5445	-12.6963;
	3178	2116	0.00757	0.04624	0	419	0	0	0	0	1	-360	360	41.6506	24.8691	-41.4862	-23.8649;
	3178	7283	0.001719	0.00794	0	495	0	0	0	0	1	-360	360	87.8942	-7.3202	-87.7708	7.8902;
	3178	7283	0.00176	0.007781	0	0	0	0	0	0	1	-360	360	89.4343	-8.2813	-89.3033	8.8606;
	3157	916	0.00126	0.0053	0	400	0	0	0	0	1	-360	360	-20.2993	-1.9435	20.3043	1.9645;
	3157	1241	0.00444	0.022789	0	419	0	0	0	0	1	-360	360	29.2993	5.0034	-29.2619	-4.8113;
	477	2437	0.00163	0.0145	0	1086	0	0	0	0	1	-360	360	-42.4072	-99.3952	42.5800	100.9328;
	6769	257	0.003281	0.02124	0	495	0	0	0	0	1	-360	360	130.1825	38.1971	-129.6300	-34.6204;
	6769	7283	0.004979	0.025271	0	476	0	0	0	0	1	-360	360	98.3713	4.2249	-97.9297	-1.9836;
	8858	2403	0.0072	0.055289	0	495	0	0	0	0	1	-360	360	141.3062	-13.1148	-139.9329	23.6604;
	8858	4772	0.00787	0.04582	0	0	0	0	0	0	1	-360	360	180.7512	-23.7651	-178.2740	38.1878;
	8858	4016	0.003961	0.017711	0	0	0	0	0	0	1	-360	360	-57.6252	16.7312	57.7603	-16.1273;
	2403	6797	0.00756	0.04826	0	457	0	0	0	0	1	-360	360	102.6929	-13.3533	-101.9251	18.2545;
	6192	8207	0.003401	0.02086	0	457	0	0	0	0	1	-360	360	-81.0317	-15.7301	81.2524	17.0835;
	6192	3937	0.001341	0.00669	0	419	0	0	0	0	1	-360	360	30.4717	20.9409	-30.4543	-20.8538;
	7669	8867	6e-05	0.000581	0	438	0	0	0	0	1	-360	360	10.7739	-4.2850	-10.7738	4.2857;
	7669	5948	9.1e-05	0.00074	0	514	0	0	0	0	1	-360	360	-77.8539	-12.4122	77.8593	12.4561;
	7392	8939	0.000531	0.00175	0	0	0	0	0	0	1	-360	360	58.4901	-44.7643	-58.4621	44.8564;
	1114	5096	0.00116	0.01159	0	1382	0	0	0	0	1	-360	360	35.1329	28.8233	-35.1112	-28.6062;
	1114	4315	0.00038	0.00457	0	1613	0	0	0	0	1	-360	360	-94.4029	-5.2274	94.4337	5.5979;
	3066	7973	0.000729	0.00405	0	553	0	0	0	0	1	-360	360	-87.6201	-3.3560	87.6731	3.6506;
	264	7064	0.000331	0.001919	0	0	0	0	0	0	1	-360	360	142.4432	-5.2396	-142.3780	5.6180;
	2188	4706	0.00086	0.01029	0	1909	0	0	0	0	1	-360	360	-655.2221	-22.2471	658.5824	62.4532;
	7428	2188	0.00027	0.00332	0	1711	0	0	0	0	1	-360	360	-260.1860	-15.5542	260.3531	17.6094;
	5170	5681	0.00012	0.00156	0	0	0	0	0	0	1	-360	360	182.9495	5.3293	-182.9117	-4.8375;
	5170	5681	0.00012	0.001531	0	0	0	0	0	0	1	-360	360	186.4016	5.1597	-186.3624	-4.6587;
	8756	2060	0.00256	0.014211	0	0	0	0	0	0	1	-360	360	-200.5170	38.2852	201.5490	-32.5565;
	8756	8419	0.00049	0.00338	0	0	0	0	0	0	1	-360	360	145.8570	-53.7426	-145.7424	54.5327;
	6009	1430	0.007531	0.04444	0	400	0	0	0	0	1	-360	360	-24.8099	1.0580	24.8550	-0.7916;
	6009	5592	0.007409	0.03226	0	0	0	0	0	0	1	-360	360	3.9899	-2.0357	-3.9884	2.0419;
	3150	8147	0.001789	0.012841	0	0	0	0	0	0	1	-360	360	-55.6607	-4.0952	55.7145	4.4818;
	3150	4096	0.001831	0.01257	0	0	0	0	0	0	1	-360	360	24.3207	9.8901	-24.3085	-9.8064;
	1632	3621	0.000169	0.00143	0	0	0	0	0	0	1	-360	360	-254.4707	87.6393	254.5872	-86.6528;
	1632	6869	0.00088	0.005099	0	610	0	0	0	0	1	-360	360	233.6507	-94.4158	-233.1184	97.4997;
	3061	7460	0.0004	0.00479	0	1678	0	0	0	0	1	-360	360	-704.5624	-128.4495	706.4767	151.3728;
	3061	7460	0.00052	0.00481	0	1744	0	0	0	0	1	-360	360	-702.8989	-110.5178	705.3553	133.2394;
	3061	7929	0.00135	0.01431	0	1744	0	0	0	0	1	-360	360	-508.4329	-47.9999	511.7180	82.8228;
	3061	814	0.00051	0.00549	0	1481	0	0	0	0	1	-360	360	805.4125	152.2421	-802.2153	-117.8262;
	699	6882	0.00105	0.007969	0	476	0	0	0	0	1	-360	360	265.6148	-36.3821	-264.8836	41.9312;
	699	947	0.00339	0.020531	0	0	0	0	0	0	1	-360	360	-262.9437	182.8687	266.3127	-162.4646;
	699	2951	0.00169	0.009331	0	0	0	0	0	0	1	-360	360	216.4506	-30.3717	-215.6684	34.6904;
	3584	4177	0.00374	0.01905	0	438	0	0	0	0	1	-360	360	-28.6416	-13.7580	28.6779	13.9430;
	3584	5276	0.00487	0.026341	0	533	0	0	0	0	1	-360	360	-59.7584	15.8355	59.9375	-14.8672;
	5034	8301	0.00057	0.004581	0	0	0	0	0	0	1	-360	360	-13.7390	-20.2549	13.7423	20.2809;
	5034	8582	0.000409	0.00301	0	0	0	0	0	0	1	-360	360	-18.5010	16.3513	18.5033	-16.3339;
	1461	3754	9.1e-05	0.00076	0	419	0	0	0	0	1	-360	360	-32.7107	12.1786	32.7117	-12.1700;
	1461	6179	0.003919	0.01682	0	476	0	0	0	0	1	-360	360	32.7107	-10.6266	-32.6676	10.8112;
	5823	1060	0.00117	0.0131	0	1514	0	0	0	0	1	-360	360	348.3592	-24.9116	-347.0967	39.0475;
	5280	4954	0.008271	0.02787	0	495	0	0	0	0	1	-360	360	92.9841	-24.9127	-92.2474	27.3948;
	5280	1121	0.016599	0.0572	0	419	0	0	0	0	1	-360	360	-80.3467	26.1044	81.4853	-22.1809;
	5280	7861	0.00999	0.057	0	0	0	0	0	0	1	-360	360	30.5847	-8.5640	-30.4878	9.1166;
	5280	7861	0.01132	0.05586	0	0	0	0	0	0	1	-360	360	30.8126	-9.5132	-30.6994	10.0714;
	7303	4690	4e-05	0.00045	0	921	0	0	0	0	1	-360	360	8.1805	-34.0140	-8.1800	34.0191;
	4954	8534	0.003281	0.01038	0	495	0	0	0	0	1	-360	360	133.0874	-14.6508	-132.5217	16.4405;
	4317	72	0.003711	0.01725	0	457	0	0	0	0	1	-360	360	-5.1179	1.5934	5.1190	-1.5885;
	4317	6333	0.00069	0.00232	0	457	0	0	0	0	1	-360	360	80.6637	-64.9575	-80.5909	65.2019;
	8702	4948	0.004151	0.02436	0	514	0	0	0	0	1	-360	360	-61.8538	-4.0887	62.0042	4.9714;
	5163	4948	0.006781	0.028729	0	476	0	0	0	0	1	-360	360	72.5462	-2.3210	-72.2142	3.7278;
	3489	6869	0.000331	0.00151	0	438	0	0	0	0	1	-360	360	-262.0913	29.9119	262.3096	-28.9158;
	1347	6869	0.000331	0.001479	0	629	0	0	0	0	1	-360	360	-261.5539	29.0091	261.7712	-28.0381;
	3687	5877	0.0001	0.00144	0	1514	0	0	0	0	1	-360	360	62.0224	-16.3630	-62.0187	16.4170;
	3687	5919	0.00027	0.00221	0	1053	0	0	0	0	1	-360	360	-62.0224	93.9934	62.0536	-93.7381;
	1232	4588	0.0001	0.00141	0	1711	0	0	0	0	1	-360	360	237.7281	82.7670	-237.6706	-81.9566;
	1232	2764	0.00054	0.00546	0	1448	0	0	0	0	1	-360	360	-237.7281	7.1147	238.0051	-4.3136;
	7428	5877	7e-05	0.00053	0	1382	0	0	0	0	1	-360	360	-62.0141	-58.2049	62.0187	58.2398;
	4588	7428	6e-05	0.0006	0	1481	0	0	0	0	1	-360	360	237.6706	164.8576	-237.6250	-164.4011;
	8939	4371	0.000341	0.00245	0	0	0	0	0	0	1	-360	360	-14.7241	-19.5424	14.7261	19.5566;
	8939	7820	0.000841	0.006719	0	0	0	0	0	0	1	-360	360	-113.6137	-37.9525	113.7306	38.8863;
	6209	7191	0.000401	0.00164	0	476	0	0	0	0	1	-360	360	-42.5706	40.3881	42.5838	-40.3343;
	519	7349	0.004409	0.032531	0	0	0	0	0	0	1	-360	360	54.3579	8.4151	-54.2314	-7.4814;
	429	7877	0.001961	0.013581	0	381	0	0	0	0	1	-360	360	271.6109	-11.8139	-270.2158	21.4758;
	1894	4890	0.006659	0.03437	0	0	0	0	0	0	1	-360	360	28.5508	1.6060	-28.4988	-1.3379;
	4062	1599	9.1e-05	0.0007	0	0	0	0	0	0	1	-360	360	-5.0112	0.3712	5.0112	-0.3710;
	4062	8079	0.00051	0.004211	0	0	0	0	0	0	1	-360	360	-1.2988	0.0614	1.2988	-0.0613;
	6841	8936	0.00043	0.0027	0	0	0	0	0	0	1	-360	360	-64.0553	-9.9878	64.0723	10.0947;
	6841	2564	0.00038	0.00306	0	0	0	0	0	0	1	-360	360	-58.7447	-10.3134	58.7575	10.4160;
	8710	1491	0.001461	0.009479	0	0	0	0	0	0	1	-360	360	-87.0280	25.1631	87.1426	-24.4194;
	8710	7406	0.001841	0.011081	0	514	0	0	0	0	1	-360	360	-37.4720	-17.1652	37.5019	17.3452;
	970	7504	0.00094	0.007169	0	553	0	0	0	0	1	-360	360	135.0396	2.4733	-134.8745	-1.2142;
	6039	8034	0.00082	0.00846	0	1415	0	0	0	0	1	-360	360	-198.1061	-26.0865	198.4078	29.1992;
	6039	7428	0.00029	0.00325	0	1711	0	0	0	0	1	-360	360	-470.7972	-144.7395	471.4455	152.0054;
	7973	7475	0.000781	0.0062	0	0	0	0	0	0	1	-360	360	40.6522	10.2109	-40.6392	-10.1080;
	7973	2740	8.1e-05	0.00187	0	495	0	0	0	0	1	-360	360	55.4981	-7.5282	-55.4957	7.5836;
	7973	2297	8.1e-05	0.001909	0	419	0	0	0	0	1	-360	360	73.9488	-4.7282	-73.9446	4.8272;
	6877	1060	0.00113	0.00956	0	1185	0	0	0	0	1	-360	360	-34.1462	-3.4003	34.1580	3.5000;
	6877	1060	0.00115	0.00935	0	1218	0	0	0	0	1	-360	360	-34.9093	-3.3098	34.9218	3.4116;
	8981	4428	0.00161	0.02036	0	0	0	0	0	0	1	-360	360	82.4647	30.6332	-82.3466	-29.1394;
	8981	4428	0.00157	0.02075	0	0	0	0	0	0	1	-360	360	80.8335	30.3398	-80.7225	-28.8734;
	1841	3728	0.00101	0.007401	0	533	0	0	0	0	1	-360	360	-129.9272	-10.1566	130.0883	11.3377;
	1841	7463	0.00087	0.00711	0	476	0	0	0	0	1	-360	360	73.6672	7.3185	-73.6224	-6.9524;
	3582	5919	0.00135	0.01442	0	1349	0	0	0	0	1	-360	360	87.5959	-13.7967	-87.4987	14.8348;
	3582	2096	0.00176	0.01441	0	1777	0	0	0	0	1	-360	360	-409.3959	20.6219	412.1033	1.5454;
	2009	7349	0.00682	0.03187	0	419	0	0	0	0	1	-360	360	15.0879	21.5234	-15.0434	-21.3157;
	8034	1399	0.00109	0.00987	0	1185	0	0	0	0	1	-360	360	-202.2745	-13.5053	202.6843	17.2163;
	4652	8034	0.00273	0.02829	0	1283	0	0	0	0	1	-360	360	350.5232	44.7474	-347.5027	-13.4468;
	1752	7845	0.001581	0.011289	0	400	0	0	0	0	1	-360	360	93.3657	16.4804	-93.2330	-15.5328;
	1752	3427	0.001669	0.013099	0	0	0	0	0	0	1	-360	360	105.7688	31.8028	-105.5787	-30.3107;
	7347	1599	9.9e-05	0.00069	0	495	0	0	0	0	1	-360	360	-48.4312	-8.7741	48.4336	8.7903;
	7347	8079	9.9e-05	0.000669	0	514	0	0	0	0	1	-360	360	-52.8688	-8.7023	52.8715	8.7210;
	4896	3736	0.000591	0.00382	0	0	0	0	0	0	1	-360	360	-157.0376	-14.7740	157.1799	15.6937;
	4896	7632	0.00524	0.02276	0	0	0	0	0	0	1	-360	360	-172.6624	-12.9758	174.1827	19.5791;
	3736	6625	0.002719	0.01143	0	0	0	0	0	0	1	-360	360	-202.3299	-17.0887	203.4115	21.6358;
	739	8561	0.00294	0.02744	0	954	0	0	0	0	1	-360	360	33.2678	-91.0778	-33.0125	93.4604;
	739	7395	0.0011	0.01339	0	1020	0	0	0	0	1	-360	360	214.7534	104.4990	-214.1740	-97.4456;
	739	5873	0.00193	0.01695	0	1349	0	0	0	0	1	-360	360	334.6150	90.9624	-332.4718	-72.1402;
	739	4843	0.00134	0.01054	0	1020	0	0	0	0	1	-360	360	-44.0521	-95.3052	44.1885	96.3782;
	6092	739	0.00245	0.02064	0	1382	0	0	0	0	1	-360	360	255.0341	-29.5471	-253.5394	42.1387;
	1393	6717	0.001841	0.00901	0	457	0	0	0	0	1	-360	360	118.2778	26.8076	-118.0207	-25.5496;
	1393	6717	0.00187	0.00882	0	495	0	0	0	0	1	-360	360	120.8387	26.4532	-120.5671	-25.1720;
	8337	807	0.00197	0.02312	0	1283	0	0	0	0	1	-360	360	-390.5834	9.8120	393.3197	22.3015;
	2235	7395	0.00078	0.00887	0	1382	0	0	0	0	1	-360	360	-191.4656	-103.5501	191.8246	107.6331;
	8512	5435	0.003771	0.0288	0	438	0	0	0	0	1	-360	360	-10.4913	-2.7005	10.4956	2.7334;
	8512	4658	0.000909	0.00737	0	457	0	0	0	0	1	-360	360	29.8421	1.7731	-29.8342	-1.7088;
	7929	7460	0.00086	0.00783	0	1744	0	0	0	0	1	-360	360	503.1094	39.7369	-501.1258	-21.6768;
	7929	7460	0.00095	0.00855	0	1547	0	0	0	0	1	-360	360	460.7237	35.8043	-458.8865	-19.2697;
	299	7460	0.00012	0.00157	0	1843	0	0	0	0	1	-360	360	223.4678	101.9310	-223.4017	-101.0657;
	299	7460	0.00013	0.00154	0	757	0	0	0	0	1	-360	360	228.4923	102.0415	-228.4179	-101.1604;
	5117	6456	0.00089	0.004771	0	533	0	0	0	0	1	-360	360	71.8925	-39.1624	-71.8353	39.4687;
	5117	6394	0.002	0.00881	0	553	0	0	0	0	1	-360	360	-118.1425	27.4092	118.4243	-26.1680;
	6397	7075	0.007711	0.035331	0	0	0	0	0	0	1	-360	360	45.9081	-3.2185	-45.7534	3.9277;
	7075	6936	0.005919	0.030419	0	495	0	0	0	0	1	-360	360	-231.3218	36.0385	234.4097	-20.1691;
	7075	2946	0.0053	0.031719	0	591	0	0	0	0	1	-360	360	177.9199	-4.6188	-176.3218	14.1826;
	4274	1969	0.00025	0.001289	0	0	0	0	0	0	1	-360	360	-7.8745	3.8099	7.8747	-3.8090;
	2946	2116	0.0062	0.040039	0	0	0	0	0	0	1	-360	360	11.9135	-22.8579	-11.8738	23.1142;
	5096	5464	0.0008	0.00707	0	1514	0	0	0	0	1	-360	360	-42.8223	-39.7626	42.8472	39.9831;
	5096	4957	0.0002	0.00207	0	954	0	0	0	0	1	-360	360	-111.4746	-112.4323	111.5204	112.9062;
	5096	4446	0.00036	0.00322	0	1053	0	0	0	0	1	-360	360	191.6780	229.4310	-191.3842	-226.8025;
	1115	6090	0.0023	0.0157	0	381	0	0	0	0	1	-360	360	-32.2941	-38.2537	32.3489	38.6277;
	1115	4204	0.003479	0.021159	0	419	0	0	0	0	1	-360	360	72.8341	32.1618	-72.6244	-30.8867;
	3966	3428	0.00107	0.01013	0	1382	0	0	0	0	1	-360	360	316.6970	26.8538	-315.7050	-17.4620;
	1439	6836	0.00025	0.000909	0	514	0	0	0	0	1	-360	360	100.5079	17.0096	-100.4831	-16.9197;
	1439	5892	0.00037	0.00188	0	438	0	0	0	0	1	-360	360	33.5339	6.5081	-33.5297	-6.4872;
	9201	3937	0.0003	0.00145	0	419	0	0	0	0	1	-360	360	52.7448	-19.7080	-52.7357	19.7520;
	9201	3692	0.001419	0.007539	0	476	0	0	0	0	1	-360	360	-190.6448	2.7296	191.1378	-0.1102;
	8561	266	0.0012	0.0122	0	1251	0	0	0	0	1	-360	360	-138.7160	64.1735	138.9638	-61.6548;
	8561	2566	0.00397	0.02936	0	1251	0	0	0	0	1	-360	360	131.6990	70.0925	-130.9181	-64.3172;
	8561	8806	0.00092	0.01112	0	1185	0	0	0	0	1	-360	360	120.0175	-28.5704	-119.8938	30.0662;
	8561	7428	0.00387	0.0452	0	1448	0	0	0	0	1	-360	360	306.3345	30.4367	-303.0932	7.4199;
	8561	1280	0.00432	0.03156	0	1086	0	0	0	0	1	-360	360	-386.3225	39.1842	392.0792	2.8717;
	2730	1133	0.00407	0.03937	0	1251	0	0	0	0	1	-360	360	-16.3181	-38.1140	16.3822	38.7341;
	2730	1133	0.00415	0.03856	0	1152	0	0	0	0	1	-360	360	-16.8167	-38.8271	16.8848	39.4597;
	6127	5111	0.00869	0.05343	0	572	0	0	0	0	1	-360	360	189.7554	43.4123	-186.7853	-25.1509;
	6127	2172	0.0068	0.036961	0	457	0	0	0	0	1	-360	360	139.4404	30.3525	-138.1913	-23.5631;
	6127	2658	0.01805	0.095469	0	400	0	0	0	0	1	-360	360	42.5328	21.6501	-42.1620	-19.6887;
	7600	7283	0.00045	0.00206	0	533	0	0	0	0	1	-360	360	-59.0987	-5.8583	59.1134	5.9255;
	473	7193	0.0095	0.037159	0	419	0	0	0	0	1	-360	360	43.1992	11.6088	-43.0188	-10.9031;
	473	5025	0.02106	0.0885	0	457	0	0	0	0	1	-360	360	44.1209	15.1004	-43.6862	-13.2738;
	7395	5873	0.00157	0.02318	0	1810	0	0	0	0	1	-360	360	117.6842	12.4808	-117.4750	-9.3920;
	7395	3662	0.00032	0.00282	0	1711	0	0	0	0	1	-360	360	-257.6515	35.2825	257.8574	-33.4680;
	7395	4931	0.00165	0.01605	0	889	0	0	0	0	1	-360	360	-85.6679	-86.2920	85.9000	88.5498;
	5435	489	0.00107	0.00714	0	400	0	0	0	0	1	-360	360	74.9687	3.7086	-74.9100	-3.3172;
	5435	489	0.000961	0.00555	0	400	0	0	0	0	1	-360	360	96.1764	2.5712	-96.0898	-2.0714;
	5435	8529	0.00074	0.00461	0	0	0	0	0	0	1	-360	360	-147.1605	18.6545	147.3189	-17.6676;
	5435	7064	0.00076	0.00451	0	0	0	0	0	0	1	-360	360	-142.2282	5.4567	142.3780	-4.5679;
	5435	4058	0.001419	0.01093	0	533	0	0	0	0	1	-360	360	113.6921	19.7171	-113.5083	-18.3013;
	5435	4658	0.003729	0.024599	0	476	0	0	0	0	1	-360	360	21.2425	3.2501	-21.2258	-3.1396;
	2437	7029	0.00233	0.01992	0	1678	0	0	0	0	1	-360	360	-449.6517	70.1675	453.9161	-33.7101;
	2437	7029	0.00238	0.01949	0	1645	0	0	0	0	1	-360	360	-458.9240	74.0014	463.4687	-36.7848;
	2437	4795	0.00217	0.0253	0	1744	0	0	0	0	1	-360	360	159.7168	-46.4163	-159.1863	52.6012;
	2437	4795	0.00212	0.02579	0	1843	0	0	0	0	1	-360	360	156.8893	-44.9924	-156.3903	51.0633;
	2437	1133	0.00458	0.04138	0	1086	0	0	0	0	1	-360	360	85.9541	2.3477	-85.6549	0.3559;
	3792	550	0.01555	0.089841	0	381	0	0	0	0	1	-360	360	34.4709	16.4561	-34.2684	-15.2866;
	6299	3792	0.00274	0.0168	0	476	0	0	0	0	1	-360	360	-91.4782	-33.2316	91.7132	34.6725;
	3792	6879	0.005831	0.032211	0	438	0	0	0	0	1	-360	360	94.2953	35.3404	-93.7677	-32.4262;
	3792	4181	0.006669	0.031341	0	476	0	0	0	0	1	-360	360	108.5751	29.1279	-107.8232	-25.5944;
	8702	5163	0.01081	0.0538	0	476	0	0	0	0	1	-360	360	-66.6389	0.2245	67.0916	2.0285;
	8702	7861	0.005581	0.02457	0	495	0	0	0	0	1	-360	360	128.2897	5.4216	-127.4220	-1.6015;
	8702	7861	0.00569	0.024039	0	533	0	0	0	0	1	-360	360	130.8929	4.3434	-129.9726	-0.4554;
	957	7446	0.002081	0.01294	0	457	0	0	0	0	1	-360	360	-45.1458	24.7199	45.1994	-24.3869;
	957	4897	0.001599	0.00919	0	0	0	0	0	0	1	-360	360	-20.6242	-39.1106	20.6545	39.2851;
	5239	5873	0.00083	0.00768	0	1744	0	0	0	0	1	-360	360	-412.6811	-151.5810	414.2679	166.2633;
	8438	8147	0.004979	0.024099	0	0	0	0	0	0	1	-360	360	32.3763	-2.2036	-32.3259	2.4477;
	8438	8147	0.005081	0.023591	0	476	0	0	0	0	1	-360	360	32.9949	-2.5243	-32.9414	2.7728;
	4290	266	0.00412	0.03917	0	1283	0	0	0	0	1	-360	360	77.9727	11.1352	-77.7473	-8.9919;
	266	4843	0.00086	0.00798	0	1119	0	0	0	0	1	-360	360	37.4644	92.0827	-37.3885	-91.3782;
	3275	266	0.00087	0.00961	0	1218	0	0	0	0	1	-360	360	-181.9732	-114.6347	182.3411	118.6983;
	8247	266	0.00095	0.01034	0	1251	0	0	0	0	1	-360	360	278.0211	-8.0258	-277.3663	15.1528;
	8374	266	0.00211	0.0196	0	1119	0	0	0	0	1	-360	360	3.6561	-2.5118	-3.6557	2.5152;
	7193	5025	0.00963	0.05281	0	0	0	0	0	0	1	-360	360	43.0188	18.3390	-42.8157	-17.2254;
	1064	3734	0.00018	0.001349	0	553	0	0	0	0	1	-360	360	-169.3852	-5.2145	169.4345	5.5846;
	1064	6456	0.000961	0.006021	0	381	0	0	0	0	1	-360	360	-22.6902	6.9087	22.6953	-6.8764;
	1064	6456	0.000979	0.00589	0	381	0	0	0	0	1	-360	360	-23.1247	7.2040	23.1301	-7.1710;
	7877	3063	0.000461	0.002729	0	610	0	0	0	0	1	-360	360	206.0058	-24.4115	-205.8137	25.5486;
	986	3367	0.005039	0.01901	0	381	0	0	0	0	1	-360	360	-3.2146	-7.3927	3.2178	7.4045;
	986	4603	0.00812	0.028919	0	419	0	0	0	0	1	-360	360	-12.7654	12.7523	12.7907	-12.6621;
	7257	6970	0.00106	0.01005	0	954	0	0	0	0	1	-360	360	-16.7897	23.4881	16.7980	-23.4092;
	5873	6768	0.00074	0.0081	0	1218	0	0	0	0	1	-360	360	-40.4694	-123.4557	40.5893	124.7675;
	8147	6174	0.012961	0.03605	0	0	0	0	0	0	1	-360	360	24.5226	13.7949	-24.4238	-13.5198;
	8147	6174	0.00844	0.0378	0	400	0	0	0	0	1	-360	360	22.3576	16.5726	-22.2946	-16.2905;
	8147	5162	0.000591	0.004169	0	553	0	0	0	0	1	-360	360	133.1152	24.4369	-133.0109	-23.7010;
	6879	6038	0.003091	0.012289	0	457	0	0	0	0	1	-360	360	-3.0703	-31.8202	3.0993	31.9356;
	4556	4592	0.000969	0.0053	0	553	0	0	0	0	1	-360	360	-106.8299	-13.5619	106.9470	14.2020;
	2412	2686	0.00161	0.012919	0	0	0	0	0	0	1	-360	360	-13.1649	-26.6258	13.1786	26.7360;
	2412	2686	0.003219	0.01795	0	0	0	0	0	0	1	-360	360	-10.4007	-18.4788	10.4147	18.5568;
	2412	3644	0.004331	0.025	0	0	0	0	0	0	1	-360	360	45.0114	-16.0597	-44.9157	16.6119;
	2412	3644	0.004409	0.02445	0	0	0	0	0	0	1	-360	360	45.8542	-16.7165	-45.7526	17.2798;
	4855	2551	0.00425	0.02014	0	0	0	0	0	0	1	-360	360	105.1556	7.4679	-104.7000	-5.3088;
	4855	6904	0.009531	0.060979	0	495	0	0	0	0	1	-360	360	-111.2129	-0.7369	112.3501	8.0127;
	4855	1897	0.002409	0.0135	0	0	0	0	0	0	1	-360	360	102.0603	9.3064	-101.8162	-7.9386;
	3268	8210	0.0006	0.00662	0	1678	0	0	0	0	1	-360	360	-574.9658	-47.3247	576.7902	67.4537;
	3268	2849	0.00173	0.01701	0	1678	0	0	0	0	1	-360	360	349.7274	8.2100	-347.7932	10.8075;
	6397	1173	0.004289	0.018531	0	438	0	0	0	0	1	-360	360	-33.1643	16.4009	33.2199	-16.1605;
	6397	6936	0.006919	0.039789	0	419	0	0	0	0	1	-360	360	-137.5658	20.2309	138.8336	-12.9401;
	6397	6936	0.007591	0.035539	0	495	0	0	0	0	1	-360	360	-151.9076	28.3148	153.6255	-20.2723;
	6397	4750	0.00961	0.05225	0	419	0	0	0	0	1	-360	360	130.5405	4.3235	-128.9867	4.1243;
	3665	6544	0.000581	0.004599	0	0	0	0	0	0	1	-360	360	-86.3563	-17.2054	86.4007	17.5575;
	3665	6544	0.00057	0.00469	0	0	0	0	0	0	1	-360	360	-84.6496	-17.2815	84.6916	17.6272;
	3665	6544	0.00087	0.003159	0	591	0	0	0	0	1	-360	360	-124.3941	-6.6723	124.5274	7.1563;
	6436	5217	0.00018	0.001419	0	0	0	0	0	0	1	-360	360	97.8268	10.5926	-97.8099	-10.4596;
	6436	6717	0.00195	0.018841	0	0	0	0	0	0	1	-360	360	-184.3268	-8.3326	184.9696	14.5431;
	72	6093	0.00293	0.01293	0	400	0	0	0	0	1	-360	360	-12.0290	12.0404	12.0373	-12.0036;
	1520	3233	0.001969	0.010599	0	438	0	0	0	0	1	-360	360	-66.0214	-26.6680	66.1196	27.1965;
	6985	854	3.9e-05	0.000591	0	0	0	0	0	0	1	-360	360	56.2982	-1.3492	-56.2970	1.3669;
	6985	415	0.00364	0.02431	0	0	0	0	0	0	1	-360	360	-158.6060	24.9484	159.4926	-19.0269;
	6985	1501	0.00114	0.007211	0	0	0	0	0	0	1	-360	360	-22.8922	-8.7976	22.8986	8.8386;
	489	4238	0.001271	0.008659	0	381	0	0	0	0	1	-360	360	33.8845	3.9697	-33.8701	-3.8715;
	489	1411	0.00105	0.00668	0	0	0	0	0	0	1	-360	360	29.7154	7.4089	-29.7058	-7.3479;
	4290	6681	0.00011	0.00122	0	987	0	0	0	0	1	-360	360	47.7729	8.1458	-47.7706	-8.1205;
	4290	3587	0.00117	0.0124	0	1349	0	0	0	0	1	-360	360	-81.6637	-8.6746	81.7333	9.4122;
	4290	8374	0.00168	0.01891	0	1185	0	0	0	0	1	-360	360	157.4351	28.1697	-157.0561	-23.9034;
	797	7819	0.00132	0.008281	0	572	0	0	0	0	1	-360	360	109.5950	-24.8468	-109.4339	25.8574;
	797	8378	0.004531	0.01924	0	0	0	0	0	0	1	-360	360	-122.1422	2.7831	122.7958	-0.0079;
	797	1241	0.007841	0.041909	0	419	0	0	0	0	1	-360	360	-65.2148	3.3150	65.5379	-1.5882;
	7929	7755	0.00113	0.01235	0	1777	0	0	0	0	1	-360	360	-329.5454	-39.4321	330.6726	51.7519;
	7929	7755	0.00128	0.0121	0	1744	0	0	0	0	1	-360	360	-336.4201	-35.4343	337.7466	47.9736;
	7929	8625	0.0015	0.01792	0	1415	0	0	0	0	1	-360	360	-309.7388	5.4276	311.0424	10.1462;
	4592	1471	0.00111	0.005281	0	0	0	0	0	0	1	-360	360	122.5586	-16.1980	-122.3826	17.0354;
	4592	1471	0.00113	0.005169	0	0	0	0	0	0	1	-360	360	124.8611	-17.5265	-124.6747	18.3792;
	6040	3111	0.00563	0.03255	0	476	0	0	0	0	1	-360	360	-152.0339	8.5251	153.2757	-1.3456;
	1175	3111	0.005289	0.022539	0	0	0	0	0	0	1	-360	360	238.4913	-13.2561	-235.7015	25.1449;
	3111	6239	0.007159	0.05086	0	400	0	0	0	0	1	-360	360	90.8404	1.0367	-90.2858	2.9038;
	3111	3689	0.009669	0.05649	0	0	0	0	0	0	1	-360	360	89.3242	-9.1300	-88.5924	13.4055;
	3111	6179	0.0092	0.052169	0	553	0	0	0	0	1	-360	360	-97.7388	6.6208	98.5676	-1.9208;
	8396	5091	0.00197	0.01594	0	1316	0	0	0	0	1	-360	360	-212.9693	71.1482	213.8523	-64.0032;
	8396	8806	0.00343	0.02573	0	1251	0	0	0	0	1	-360	360	210.4765	-44.0933	-209.0663	54.6719;
	8396	8247	0.00151	0.01485	0	1185	0	0	0	0	1	-360	360	-30.4136	11.3468	30.4277	-11.2077;
	8396	5060	0.00092	0.01042	0	1020	0	0	0	0	1	-360	360	-44.6989	-25.1504	44.7204	25.3940;
	8396	8012	0.00029	0.00336	0	1547	0	0	0	0	1	-360	360	-264.7225	121.4191	264.9411	-118.8853;
	1491	4489	0.001711	0.01255	0	0	0	0	0	0	1	-360	360	-47.2184	-5.4082	47.2554	5.6798;
	1491	1503	0.005	0.03962	0	553	0	0	0	0	1	-360	360	-157.4242	38.4434	158.6821	-28.4761;
	849	1168	0.0014	0.01687	0	1251	0	0	0	0	1	-360	360	75.2784	-27.9162	-75.1951	28.9196;
	849	1168	0.00067	0.00678	0	1942	0	0	0	0	1	-360	360	185.9284	-72.2903	-185.6824	74.7798;
	849	1168	0.00065	0.00692	0	1678	0	0	0	0	1	-360	360	182.5930	-69.9771	-182.3637	72.4185;
	6092	849	0.00137	0.01524	0	1218	0	0	0	0	1	-360	360	258.6885	-29.3003	-257.8291	38.8603;
	3840	686	0.00424	0.02376	0	0	0	0	0	0	1	-360	360	191.1689	25.2348	-189.6852	-16.9209;
	3840	5821	0.005591	0.031711	0	476	0	0	0	0	1	-360	360	0.6725	36.8569	-0.6010	-36.4514;
	3840	2225	0.00138	0.00649	0	419	0	0	0	0	1	-360	360	60.4320	6.3608	-60.3840	-6.1353;
	3840	2225	0.00107	0.00544	0	514	0	0	0	0	1	-360	360	72.1974	8.7181	-72.1442	-8.4474;
	5091	4390	3e-05	0.00041	0	1777	0	0	0	0	1	-360	360	125.2500	-71.5671	-125.2444	71.6438;
	5091	4390	3e-05	0.00041	0	1613	0	0	0	0	1	-360	360	125.2500	-71.5671	-125.2444	71.6438;
	5091	4957	0.00044	0.00342	0	1316	0	0	0	0	1	-360	360	-187.9323	194.9329	188.2225	-192.6773;
	7446	2504	0.003841	0.01737	0	438	0	0	0	0	1	-360	360	-31.8994	25.8345	31.9625	-25.5490;
	1741	1912	0.001771	0.01337	0	495	0	0	0	0	1	-360	360	-25.6002	23.6260	25.6224	-23.4582;
	483	2658	0.00139	0.007349	0	533	0	0	0	0	1	-360	360	-146.4705	-22.0714	146.7620	23.6122;
	483	5592	0.00625	0.03463	0	533	0	0	0	0	1	-360	360	89.2105	10.0608	-88.7292	-7.3936;
	5111	4360	0.00055	0.00255	0	0	0	0	0	0	1	-360	360	-11.7349	10.5525	11.7363	-10.5464;
	6596	3512	0.00489	0.043331	0	0	0	0	0	0	1	-360	360	-60.0320	-7.5939	60.2093	9.1656;
	8701	8207	0.00145	0.013099	0	381	0	0	0	0	1	-360	360	-240.9998	-26.1201	241.8130	33.4668;
	8701	1271	0.004039	0.02881	0	0	0	0	0	0	1	-360	360	158.4098	9.6875	-157.4388	-2.7616;
	2236	4967	0.002219	0.00988	0	438	0	0	0	0	1	-360	360	-47.7962	8.2257	47.8461	-8.0036;
	8575	7845	0.001919	0.0153	0	400	0	0	0	0	1	-360	360	-54.5362	-12.5496	54.5930	13.0023;
	8664	1399	0.00189	0.01319	0	1382	0	0	0	0	1	-360	360	379.7294	22.6403	-377.2843	-5.5763;
	5202	8936	0.00011	0.000659	0	495	0	0	0	0	1	-360	360	-36.1695	-11.2069	36.1710	11.2158;
	5202	2564	0.00011	0.00064	0	457	0	0	0	0	1	-360	360	-48.0172	-8.5359	48.0196	8.5502;
	5202	3027	0.000211	0.00111	0	0	0	0	0	0	1	-360	360	-0.9033	6.5870	0.9034	-6.5866;
	6836	6209	0.000469	0.001669	0	400	0	0	0	0	1	-360	360	26.9187	36.9461	-26.9094	-36.9129;
	5923	854	6e-05	0.000849	0	0	0	0	0	0	1	-360	360	-6.3370	-0.5090	6.3370	0.5094;
	7137	7310	0.00051	0.00597	0	1580	0	0	0	0	1	-360	360	354.6875	13.4518	-354.0840	-6.3867;
	7137	6970	0.00119	0.01087	0	1218	0	0	0	0	1	-360	360	231.2539	10.8121	-230.6548	-5.3396;
	5831	7137	0.00219	0.01922	0	1382	0	0	0	0	1	-360	360	-215.6325	17.3968	216.5992	-8.9123;
	5919	2764	0.00051	0.00465	0	1580	0	0	0	0	1	-360	360	-324.9643	-74.4584	325.4824	79.1824;
	8871	8819	0.00055	0.0067	0	0	0	0	0	0	1	-360	360	173.4376	26.2811	-173.2804	-24.3664;
	2504	5329	0.005099	0.027349	0	553	0	0	0	0	1	-360	360	-151.1625	-2.3335	152.3065	8.4694;
	3233	2844	0.000599	0.003961	0	476	0	0	0	0	1	-360	360	72.7347	16.5959	-72.7022	-16.3808;
	3233	3291	0.005461	0.032719	0	476	0	0	0	0	1	-360	360	-93.8343	-28.9745	94.3481	32.0531;
	8149	2896	0.00349	0.02256	0	476	0	0	0	0	1	-360	360	-141.3372	-10.2047	142.0332	14.7036;
	8149	1802	0.00132	0.00861	0	400	0	0	0	0	1	-360	360	29.9772	-14.6273	-29.9626	14.7224;
	5828	440	0.0045	0.01838	0	0	0	0	0	0	1	-360	360	-43.0108	9.8806	43.0935	-9.5427;
	5828	1391	0.004289	0.019719	0	400	0	0	0	0	1	-360	360	56.2108	-10.0348	-56.0788	10.6417;
	8236	3027	0.001409	0.00881	0	495	0	0	0	0	1	-360	360	-110.8976	-13.3369	111.0640	14.3774;
	1168	6607	0.00212	0.01857	0	1415	0	0	0	0	1	-360	360	-50.0820	-52.1405	50.1835	53.0299;
	1168	7673	0.00049	0.00574	0	1613	0	0	0	0	1	-360	360	181.8098	-69.5370	-181.6397	71.5300;
	1168	754	0.00184	0.021	0	1547	0	0	0	0	1	-360	360	229.2410	-37.9326	-228.3306	48.3223;
	2686	4773	0.00593	0.037409	0	419	0	0	0	0	1	-360	360	-14.2344	1.9616	14.2462	-1.8875;
	2225	4177	0.00514	0.024169	0	438	0	0	0	0	1	-360	360	49.0282	16.8526	-48.8979	-16.2399;
	3798	2913	0.00041	0.00492	0	1251	0	0	0	0	1	-360	360	191.2783	7.0338	-191.1462	-5.4486;
	3544	2913	0.00296	0.02677	0	1349	0	0	0	0	1	-360	360	-138.6298	-39.2620	139.1862	44.2943;
	4906	550	0.0072	0.03406	0	381	0	0	0	0	1	-360	360	-34.1449	-25.5189	34.2684	26.1032;
	3427	6949	0.00043	0.00276	0	419	0	0	0	0	1	-360	360	79.6528	3.0502	-79.6270	-2.8847;
	3427	9028	0.001789	0.013469	0	533	0	0	0	0	1	-360	360	-142.4978	-29.8061	142.8558	32.5012;
	4890	7406	0.00163	0.011091	0	457	0	0	0	0	1	-360	360	-129.0011	-14.3676	129.2643	16.1581;
	4890	6349	0.00036	0.002651	0	0	0	0	0	0	1	-360	360	27.3930	-8.3591	-27.3902	8.3800;
	8867	15	0.00013	0.00132	0	514	0	0	0	0	1	-360	360	-99.6205	-11.4536	99.6330	11.5802;
	8867	284	0.000169	0.001659	0	457	0	0	0	0	1	-360	360	-21.1056	13.8743	21.1067	-13.8642;
	4428	8534	0.00136	0.012831	0	0	0	0	0	0	1	-360	360	48.5226	17.3197	-48.4879	-16.9922;
	4428	8534	0.00139	0.01256	0	0	0	0	0	0	1	-360	360	49.6260	17.4554	-49.5890	-17.1212;
	4428	5276	0.00126	0.009521	0	0	0	0	0	0	1	-360	360	92.4865	1.5711	-92.3829	-0.7878;
	4428	5276	0.00143	0.009331	0	0	0	0	0	0	1	-360	360	94.1070	-0.3302	-93.9852	1.1248;
	3644	4428	0.00164	0.012961	0	0	0	0	0	0	1	-360	360	51.5412	-13.0119	-51.4966	13.3647;
	3644	4428	0.001599	0.012	0	0	0	0	0	0	1	-360	360	55.5271	-14.4090	-55.4764	14.7894;
	6936	2957	0.001271	0.00524	0	438	0	0	0	0	1	-360	360	92.3495	24.5261	-92.2402	-24.0752;
	8240	8973	0.00226	0.02465	0	1514	0	0	0	0	1	-360	360	-217.0218	64.2748	218.0538	-53.0187;
	6543	3715	0.00032	0.0015	0	514	0	0	0	0	1	-360	360	-94.7982	-3.7883	94.8257	3.9171;
	6543	5948	0.00032	0.00112	0	419	0	0	0	0	1	-360	360	-23.6018	8.3405	23.6037	-8.3338;
	3275	4931	0.00075	0.00817	0	1053	0	0	0	0	1	-360	360	65.7608	67.3847	-65.7000	-66.7226;
	8163	3425	0.00037	0.0027	0	553	0	0	0	0	1	-360	360	109.0157	-81.2392	-108.9508	81.7123;
	3425	6783	3.9e-05	0.000219	0	0	0	0	0	0	1	-360	360	177.8172	0.6109	-177.8055	-0.5455;
	2172	595	0.012781	0.05762	0	0	0	0	0	0	1	-360	360	22.0338	5.4689	-21.9722	-5.1913;
	8658	1065	0.00036	0.001289	0	0	0	0	0	0	1	-360	360	-22.3726	1.4740	22.3743	-1.4679;
	6090	1175	0.006771	0.039349	0	0	0	0	0	0	1	-360	360	28.0511	-25.1637	-27.9609	25.6882;
	3106	7673	0.00292	0.02831	0	1415	0	0	0	0	1	-360	360	-160.1028	39.8868	160.8197	-32.9362;
	3106	2096	0.00134	0.01229	0	1514	0	0	0	0	1	-360	360	129.4728	6.4829	-129.2697	-4.6202;
	8163	5500	0.00011	0.00063	0	572	0	0	0	0	1	-360	360	-185.5957	87.7599	185.6396	-87.5082;
	7249	8207	0.0003	0.003331	0	0	0	0	0	0	1	-360	360	-48.4232	-33.8607	48.4331	33.9705;
	7249	3692	0.001289	0.01555	0	0	0	0	0	0	1	-360	360	10.4832	26.4563	-10.4734	-26.3375;
	6783	5923	0.00011	0.0017	0	553	0	0	0	0	1	-360	360	67.7478	-4.0745	-67.7430	4.1484;
	6783	8575	0.00043	0.00249	0	533	0	0	0	0	1	-360	360	42.4678	-7.4440	-42.4603	7.4877;
	1121	4657	0.002651	0.016771	0	0	0	0	0	0	1	-360	360	-67.9558	-7.2121	68.0748	7.9654;
	3487	1121	0.0082	0.025081	0	400	0	0	0	0	1	-360	360	-86.7762	-8.3062	87.3866	10.1733;
	3442	8819	0.00037	0.002781	0	591	0	0	0	0	1	-360	360	-155.1385	-36.7741	155.2266	37.4359;
	4856	4906	0.010719	0.054719	0	400	0	0	0	0	1	-360	360	28.2151	-10.5084	-28.1229	10.9792;
	3076	4906	0.006469	0.04074	0	400	0	0	0	0	1	-360	360	-86.5150	-21.7805	87.0155	24.9321;
	5884	8973	0.00101	0.01274	0	1283	0	0	0	0	1	-360	360	-536.6391	-32.2903	539.3436	66.4044;
	8207	5961	9.1e-05	0.05076	0	419	0	0	0	0	1	-360	360	160.3426	37.4626	-160.3193	-24.5100;
	8207	3629	0.00588	0.03938	0	457	0	0	0	0	1	-360	360	97.4560	13.2987	-96.9206	-9.7131;
	8207	3692	0.003591	0.022099	0	438	0	0	0	0	1	-360	360	16.2904	22.3897	-16.2645	-22.2302;
	8207	7630	0.00555	0.032521	0	0	0	0	0	0	1	-360	360	139.0807	16.1259	-138.0568	-10.1259;
	6877	7755	0.00116	0.01347	0	1514	0	0	0	0	1	-360	360	42.6789	19.4666	-42.6563	-19.2041;
	6877	7755	0.00113	0.01247	0	1547	0	0	0	0	1	-360	360	46.1766	20.8134	-46.1509	-20.5301;
	5042	179	0.00107	0.00871	0	954	0	0	0	0	1	-360	360	-35.5981	-46.0433	35.6315	46.3148;
	5042	4442	0.00078	0.00609	0	1382	0	0	0	0	1	-360	360	142.3581	81.1113	-142.1654	-79.6070;
	2566	6768	0.00075	0.00604	0	1119	0	0	0	0	1	-360	360	130.9181	138.8727	-130.6655	-136.8387;
	4897	6717	0.00224	0.011091	0	0	0	0	0	0	1	-360	360	-2.0945	-30.3608	2.1145	30.4598;
	7475	6949	0.001961	0.013969	0	400	0	0	0	0	1	-360	360	-44.1508	0.3024	44.1870	-0.0447;
	1294	5162	0.001271	0.00761	0	476	0	0	0	0	1	-360	360	-77.6690	-24.2965	77.7509	24.7867;
	6681	8806	0.00374	0.03581	0	1382	0	0	0	0	1	-360	360	169.0772	-16.3129	-168.1251	25.4284;
	6681	8806	0.00385	0.03284	0	1316	0	0	0	0	1	-360	360	183.8709	-20.0888	-182.7089	30.0010;
	6681	8806	0.00392	0.03216	0	1185	0	0	0	0	1	-360	360	187.5597	-21.3634	-186.3273	31.4741;
	6681	8973	0.00307	0.03131	0	1283	0	0	0	0	1	-360	360	-269.3544	86.5499	271.5223	-64.4398;
	7819	32	0.027	0.131289	0	438	0	0	0	0	1	-360	360	34.0199	5.7994	-33.7096	-4.2903;
	6333	5512	0.005539	0.0195	0	0	0	0	0	0	1	-360	360	37.8409	-63.6849	-37.5429	64.7342;
	8534	9039	0.003099	0.017849	0	495	0	0	0	0	1	-360	360	-63.8447	-8.4596	63.9690	9.1754;
	8534	5276	0.002831	0.014099	0	533	0	0	0	0	1	-360	360	16.7829	-14.5696	-16.7694	14.6369;
	4026	2261	0	0.01368	0	1580	0	0	0	0	1	-360	360	-74.6184	-49.1525	74.6184	50.1253;
	4204	4657	0.01082	0.079719	0	0	0	0	0	0	1	-360	360	-33.4273	-2.8136	33.5452	3.6817;
	731	2764	0.00102	0.00941	0	1251	0	0	0	0	1	-360	360	-145.0042	-39.9642	145.2151	41.9104;
	731	597	0.00183	0.01819	0	1777	0	0	0	0	1	-360	360	-220.9070	-41.2026	221.7518	49.5999;
	731	385	0.00028	0.00346	0	1251	0	0	0	0	1	-360	360	-224.5139	55.5818	224.6508	-53.8897;
	3728	2564	0.0012	0.00982	0	0	0	0	0	0	1	-360	360	106.9095	19.0622	-106.7771	-17.9783;
	2764	2622	0.00027	0.0032	0	1810	0	0	0	0	1	-360	360	290.4232	43.0301	-290.2125	-40.5328;
	2764	7688	0.00064	0.00679	0	1152	0	0	0	0	1	-360	360	187.4911	55.5651	-187.2695	-53.2143;
	2764	8260	0.00047	0.00442	0	1711	0	0	0	0	1	-360	360	307.7535	42.3247	-307.3428	-38.4628;
	415	3367	0.00493	0.017599	0	495	0	0	0	0	1	-360	360	60.8667	18.8048	-60.6778	-18.1305;
	415	4081	0.00207	0.0153	0	0	0	0	0	0	1	-360	360	113.2115	-39.0715	-112.9312	41.1434;
	7287	7755	0.00094	0.0092	0	1909	0	0	0	0	1	-360	360	195.5566	24.5079	-195.2337	-21.3478;
	7287	7755	0.00095	0.00901	0	1711	0	0	0	0	1	-360	360	199.6933	24.3715	-199.3533	-21.1470;
	947	2785	0.00101	0.00719	0	0	0	0	0	0	1	-360	360	166.6477	56.9855	-166.3278	-54.7079;
	3734	6654	0.000419	0.00331	0	572	0	0	0	0	1	-360	360	-220.7945	-4.2874	220.9896	5.8282;
	2551	1897	0.002099	0.015599	0	0	0	0	0	0	1	-360	360	-47.8084	-7.0171	47.8562	7.3724;
	8806	8664	0.00163	0.01283	0	1283	0	0	0	0	1	-360	360	416.7706	24.3732	-414.2694	-4.6854;
	8806	7428	0.00445	0.03788	0	1514	0	0	0	0	1	-360	360	331.5376	30.3464	-327.1951	6.6187;
	8806	4652	0.00092	0.00703	0	1218	0	0	0	0	1	-360	360	349.9134	9.4908	-348.9209	-1.9070;
	249	32	9.1e-05	0.000961	0	0	0	0	0	0	1	-360	360	-4.2388	-63.8727	4.2425	63.9120;
	1741	249	0.00387	0.028599	0	0	0	0	0	0	1	-360	360	-175.5388	-34.9173	176.8207	44.3904;
	249	5290	0.00949	0.06625	0	0	0	0	0	0	1	-360	360	-177.8633	21.7329	180.9001	-0.5332;
	249	4467	0.00414	0.035331	0	0	0	0	0	0	1	-360	360	184.6778	1.1658	-183.2705	10.8440;
	249	5290	0.009781	0.065581	0	0	0	0	0	0	1	-360	360	-179.3964	22.9725	182.5851	-1.5926;
	1391	32	0.02818	0.116099	0	381	0	0	0	0	1	-360	360	82.2788	7.2682	-80.4627	0.2138;
	32	2143	0.00324	0.01912	0	381	0	0	0	0	1	-360	360	83.1674	66.4147	-82.8021	-64.2588;
	3008	6768	0.00135	0.01609	0	1613	0	0	0	0	1	-360	360	-109.9537	-49.8113	110.1422	52.0577;
	6174	5670	0.00294	0.0182	0	438	0	0	0	0	1	-360	360	-80.1750	-32.4417	80.3904	33.7746;
	8066	5961	0.000711	0.00649	0	457	0	0	0	0	1	-360	360	-103.6493	-14.3658	103.7251	15.0575;
	442	8066	0.002651	0.01375	0	0	0	0	0	0	1	-360	360	85.4474	-17.8280	-85.2507	18.8481;
	1271	5961	0.00105	0.008469	0	419	0	0	0	0	1	-360	360	56.9388	-3.3856	-56.9057	3.6528;
	869	4489	0.002229	0.016461	0	495	0	0	0	0	1	-360	360	34.6167	-1.4664	-34.5911	1.6550;
	869	4489	0.002281	0.01613	0	495	0	0	0	0	1	-360	360	35.2888	-1.7031	-35.2616	1.8953;
	602	4489	0.003341	0.012651	0	0	0	0	0	0	1	-360	360	-11.3830	1.6116	11.3872	-1.5956;
	602	4489	0.003271	0.012901	0	0	0	0	0	0	1	-360	360	-11.2061	1.4737	11.2101	-1.4580;
	6484	7918	0.00101	0.01218	0	1843	0	0	0	0	1	-360	360	389.7117	-27.6384	-388.2608	45.1352;
	6484	7436	0.0009	0.0095	0	0	0	0	0	0	1	-360	360	779.0883	-7.8593	-773.9466	62.1329;
	7918	4690	0.00098	0.01241	0	0	0	0	0	0	1	-360	360	-546.4103	44.9998	549.1800	-9.9262;
	5511	1942	0.001219	0.00951	0	0	0	0	0	0	1	-360	360	-70.3053	8.8955	70.3644	-8.4341;
	5511	8419	0.001789	0.01382	0	0	0	0	0	0	1	-360	360	82.3520	-13.6055	-82.2316	14.5357;
	5511	8419	0.00175	0.014081	0	0	0	0	0	0	1	-360	360	80.9446	-12.9503	-80.8310	13.8645;
	7611	3382	9.1e-05	0.00087	0	0	0	0	0	0	1	-360	360	53.3694	-4.9351	-53.3670	4.9589;
	7611	3382	9.1e-05	0.00086	0	0	0	0	0	0	1	-360	360	53.9771	-5.0568	-53.9746	5.0808;
	7611	7869	0.000229	0.00236	0	400	0	0	0	0	1	-360	360	-222.7466	9.2601	222.8551	-8.1421;
	686	5171	0.00125	0.00557	0	591	0	0	0	0	1	-360	360	168.0352	10.8067	-167.6933	-9.2830;
	2172	5191	0.00757	0.04013	0	0	0	0	0	0	1	-360	360	1.9576	-5.2970	-1.9553	5.3090;
	1697	179	0.00157	0.01604	0	1382	0	0	0	0	1	-360	360	-91.6621	-31.5687	91.7985	32.9616;
	1697	179	0.00154	0.01634	0	1283	0	0	0	0	1	-360	360	-89.8982	-31.3237	90.0271	32.6919;
	179	2096	0.00169	0.02383	0	1547	0	0	0	0	1	-360	360	-272.5310	9.6923	273.6782	6.4840;
	1728	179	0.00068	0.0089	0	1547	0	0	0	0	1	-360	360	182.6696	23.1179	-182.4604	-20.3796;
	1850	4603	0.010289	0.036651	0	476	0	0	0	0	1	-360	360	39.1423	-9.5833	-38.9815	10.1561;
	1850	4603	0.00563	0.03395	0	0	0	0	0	0	1	-360	360	44.1969	-5.8124	-44.0892	6.4617;
	3109	5726	0.003591	0.02763	0	0	0	0	0	0	1	-360	360	-10.2187	-1.1080	10.2224	1.1360;
	3109	5726	0.00351	0.028159	0	0	0	0	0	0	1	-360	360	-10.0276	-1.1404	10.0311	1.1679;
	5726	4773	0.00143	0.00838	0	0	0	0	0	0	1	-360	360	-1.7535	-4.5459	1.7538	4.5478;
	7659	6879	0.01213	0.06156	0	476	0	0	0	0	1	-360	360	142.7989	-35.2422	-140.3496	47.6726;
	6174	5171	0.004789	0.022849	0	553	0	0	0	0	1	-360	360	-79.7941	-3.8783	80.0933	5.3060;
	527	8242	0.00019	0.00211	0	457	0	0	0	0	1	-360	360	-298.6835	-0.1809	298.8483	2.0103;
	527	8529	0.000331	0.002349	0	0	0	0	0	0	1	-360	360	224.4721	-18.2997	-224.3089	19.4577;
	527	8530	9.1e-05	0.000539	0	381	0	0	0	0	1	-360	360	-203.4886	-26.1991	203.5258	26.4196;
	6496	6607	0.00088	0.00776	0	1382	0	0	0	0	1	-360	360	180.1798	64.5849	-179.8935	-62.0599;
	4652	4706	0.00039	0.00368	0	0	0	0	0	0	1	-360	360	660.0980	53.4464	-658.5824	-39.1453;
	6656	2091	0.00275	0.01268	0	400	0	0	0	0	1	-360	360	-73.6954	-12.3049	73.8421	12.9813;
	6656	8993	0.00205	0.00874	0	0	0	0	0	0	1	-360	360	135.7007	-21.6604	-135.3308	23.2375;
	6656	1241	0.00082	0.00519	0	591	0	0	0	0	1	-360	360	349.8697	-18.5547	-348.9079	24.6424;
	2658	808	0.00519	0.02355	0	457	0	0	0	0	1	-360	360	79.1697	-0.4679	-78.8611	1.8685;
	3291	6749	0.016711	0.08874	0	419	0	0	0	0	1	-360	360	87.7419	-15.4535	-86.4849	22.1285;
	7406	4397	0.005099	0.022659	0	476	0	0	0	0	1	-360	360	-11.7016	54.0933	11.8502	-53.4330;
	7406	1769	0.001469	0.01213	0	591	0	0	0	0	1	-360	360	-123.4382	-27.8893	123.6620	29.7373;
	7406	1769	0.001659	0.01189	0	533	0	0	0	0	1	-360	360	-126.1264	-26.1046	126.3882	27.9810;
	1013	4467	0.000521	0.00374	0	419	0	0	0	0	1	-360	360	-139.0562	-27.1493	139.1621	27.9091;
	1013	5025	0.006461	0.048349	0	0	0	0	0	0	1	-360	360	41.4846	-27.6545	-41.3221	28.8709;
	7918	7310	0.00293	0.0257	0	1316	0	0	0	0	1	-360	360	-97.8097	19.7558	98.0840	-17.3498;
	7918	5608	0.00178	0.0157	0	1415	0	0	0	0	1	-360	360	288.4087	-14.6568	-287.0130	26.9672;
	5831	7918	0.00115	0.01332	0	1086	0	0	0	0	1	-360	360	36.2325	-15.8168	-36.2155	16.0132;
	7918	2202	0.00078	0.00752	0	1678	0	0	0	0	1	-360	360	381.6344	4.2677	-380.5662	6.0315;
	77	6660	3.9e-05	0.00037	0	0	0	0	0	0	1	-360	360	199.3615	-1.8785	-199.3465	2.0215;
	8124	8419	0.0012	0.006729	0	533	0	0	0	0	1	-360	360	-73.2554	-3.8339	73.3179	4.1842;
	33	3334	0.000211	0.001659	0	0	0	0	0	0	1	-360	360	240.5532	-65.0073	-240.4301	65.9747;
	6490	8301	0.001659	0.011919	0	495	0	0	0	0	1	-360	360	-150.2636	9.1079	150.6205	-6.5438;
	6490	6869	0.002	0.0133	0	438	0	0	0	0	1	-360	360	65.6736	-18.1523	-65.5855	18.7385;
	4371	7820	0.00105	0.00837	0	0	0	0	0	0	1	-360	360	-87.0061	-24.6891	87.0892	25.3516;
	2896	5348	0.00138	0.014979	0	0	0	0	0	0	1	-360	360	-193.3891	-11.6043	193.8957	17.1031;
	5767	6836	0	0.0003	0	0	0	0	0	0	1	-360	360	5.0671	-24.7149	-5.0671	24.7167;
	2978	6836	0	0.0003	0	419	0	0	0	0	1	-360	360	8.5297	-26.0907	-8.5297	26.0929;
	2978	5391	0.00164	0.00782	0	400	0	0	0	0	1	-360	360	-8.5297	28.6842	8.5437	-28.6175;
	3629	230	0.007099	0.04044	0	514	0	0	0	0	1	-360	360	111.1193	18.2852	-110.2554	-13.3636;
	9039	7861	0.00181	0.00914	0	572	0	0	0	0	1	-360	360	-139.3421	11.5383	139.6819	-9.8225;
	1479	7343	0.00027	0.00247	0	1942	0	0	0	0	1	-360	360	-162.3527	-41.9176	162.4243	42.5726;
	7343	4957	0.00266	0.03206	0	1645	0	0	0	0	1	-360	360	-258.0788	-25.7819	259.7618	46.0655;
	8338	981	0.000591	0.005081	0	400	0	0	0	0	1	-360	360	34.0597	29.1815	-34.0484	-29.0842;
	8338	751	0.002229	0.016099	0	419	0	0	0	0	1	-360	360	-27.5856	10.4083	27.6041	-10.2750;
	4026	5372	0.00205	0.02585	0	1086	0	0	0	0	1	-360	360	-29.4447	-13.5718	29.4639	13.8138;
	7821	642	0.00101	0.0091	0	1316	0	0	0	0	1	-360	360	-115.0435	-37.0172	115.1819	38.2644;
	7821	5608	0.001	0.00871	0	1316	0	0	0	0	1	-360	360	-63.9565	41.0578	64.0107	-40.5857;
	9097	1513	0.00112	0.00895	0	0	0	0	0	0	1	-360	360	-12.9570	-0.3441	12.9588	0.3585;
	9097	1513	0.001099	0.008289	0	0	0	0	0	0	1	-360	360	-13.9794	-0.2688	13.9815	0.2844;
	9097	3125	0.001289	0.0095	0	0	0	0	0	0	1	-360	360	33.8331	4.5452	-33.8187	-4.4386;
	9097	3125	0.00126	0.00968	0	0	0	0	0	0	1	-360	360	33.2033	4.6441	-33.1896	-4.5393;
	4315	5464	0.00065	0.00723	0	1547	0	0	0	0	1	-360	360	74.4965	9.8087	-74.4633	-9.4388;
	1942	4095	0.001781	0.012669	0	0	0	0	0	0	1	-360	360	-115.1144	7.5636	115.3434	-5.9347;
	3966	1074	0.00086	0.00956	0	1053	0	0	0	0	1	-360	360	47.7871	14.8291	-47.7673	-14.6095;
	3966	807	0.00248	0.02429	0	1283	0	0	0	0	1	-360	360	-379.8811	-2.1036	383.1658	34.2755;
	3966	4507	0.00151	0.01699	0	1316	0	0	0	0	1	-360	360	-115.0160	140.4898	115.4728	-135.3494;
	5890	3689	0.003159	0.01537	0	0	0	0	0	0	1	-360	360	-93.5266	12.5185	93.7924	-11.2255;
	8210	3113	0.00075	0.00683	0	1349	0	0	0	0	1	-360	360	52.7742	-298.1617	-52.1542	303.8078;
	8210	2849	0.00223	0.02524	0	1613	0	0	0	0	1	-360	360	388.2861	34.8941	-385.2302	-0.3069;
	642	5608	0.00191	0.0208	0	987	0	0	0	0	1	-360	360	22.6590	34.1587	-22.6292	-33.8335;
	1697	642	0.00074	0.00784	0	921	0	0	0	0	1	-360	360	-3.6835	47.8645	3.6993	-47.6975;
	1697	642	0.00073	0.00799	0	1086	0	0	0	0	1	-360	360	-3.7562	46.9679	3.7711	-46.8040;
	1421	3621	0.000789	0.00482	0	514	0	0	0	0	1	-360	360	52.6033	-57.6308	-52.5572	57.9120;
	2126	1421	0.000789	0.004409	0	381	0	0	0	0	1	-360	360	-221.2423	61.9869	221.6407	-59.7607;
	2844	3291	0.005461	0.03161	0	533	0	0	0	0	1	-360	360	-106.2978	-30.9689	106.9523	34.7573;
	1638	8575	6e-05	0.00087	0	0	0	0	0	0	1	-360	360	-18.1760	2.0917	18.1762	-2.0890;
	3163	1411	0.00593	0.040961	0	0	0	0	0	0	1	-360	360	5.0251	-14.5522	-5.0112	14.6481;
	3163	5025	0.003771	0.030841	0	0	0	0	0	0	1	-360	360	28.8749	1.0762	-28.8438	-0.8220;
	6454	8571	0.00038	0.001461	0	533	0	0	0	0	1	-360	360	-147.2260	5.5660	147.3039	-5.2665;
	8571	4081	0.00149	0.00938	0	0	0	0	0	0	1	-360	360	-187.5566	-5.2885	188.0515	8.4041;
	8571	4081	0.001521	0.00918	0	0	0	0	0	0	1	-360	360	-191.4674	-4.1224	191.9937	7.2990;
	2091	440	0.00407	0.015469	0	0	0	0	0	0	1	-360	360	-39.9421	-8.4923	40.0065	8.7371;
	4953	1421	0.00082	0.006219	0	0	0	0	0	0	1	-360	360	128.6213	-46.7373	-128.4736	47.8573;
	2667	1969	0.00161	0.00888	0	438	0	0	0	0	1	-360	360	75.5402	10.9654	-75.4522	-10.4803;
	2667	9028	0.00118	0.006461	0	514	0	0	0	0	1	-360	360	-146.2202	-20.3430	146.4613	21.6633;
	8819	6134	0.00082	0.009091	0	0	0	0	0	0	1	-360	360	-19.8161	-22.6450	19.8231	22.7218;
	751	4493	0.01893	0.0848	0	457	0	0	0	0	1	-360	360	-64.6973	19.4391	65.5218	-15.7459;
	751	4493	0.01313	0.082409	0	438	0	0	0	0	1	-360	360	-68.4821	16.0527	69.1021	-12.1617;
	751	6344	0.000281	0.00149	0	0	0	0	0	0	1	-360	360	192.0868	24.2769	-191.9862	-23.7439;
	5289	3113	0.00019	0.00199	0	1349	0	0	0	0	1	-360	360	-1.0378	183.0776	1.0929	-182.5009;
	3113	5289	0.0002	0.00188	0	1382	0	0	0	0	1	-360	360	-0.9277	-192.9701	0.9924	193.5791;
	172	2946	0.003159	0.025331	0	0	0	0	0	0	1	-360	360	-60.0235	-0.6953	60.1336	1.5785;
	7685	6394	0.00445	0.01886	0	610	0	0	0	0	1	-360	360	173.6336	-38.7455	-172.2843	44.4644;
	5821	5329	0.00461	0.02205	0	514	0	0	0	0	1	-360	360	-73.6090	20.9361	73.8687	-19.6936;
	7283	8213	0.00061	0.00494	0	0	0	0	0	0	1	-360	360	116.3404	-15.0467	-116.2628	15.6751;
	7283	962	0.00082	0.00462	0	0	0	0	0	0	1	-360	360	-1.5499	-6.1235	1.5502	6.1253;
	3468	8661	0.000331	0.003271	0	553	0	0	0	0	1	-360	360	320.1556	42.3030	-319.8290	-39.0758;
	3468	1769	0.00056	0.004081	0	591	0	0	0	0	1	-360	360	-370.5156	-4.7816	371.2430	10.0826;
	6244	9055	0.00163	0.007521	0	0	0	0	0	0	1	-360	360	71.2225	-23.4431	-71.1274	23.8817;
	6244	1471	0.001659	0.00736	0	0	0	0	0	0	1	-360	360	-71.2225	25.7958	71.3212	-25.3577;
	6544	1503	0.00719	0.049211	0	0	0	0	0	0	1	-360	360	39.2894	-23.1245	-39.1423	24.1317;
	7463	1969	6e-05	0.00039	0	438	0	0	0	0	1	-360	360	-67.5749	-15.1851	67.5776	15.2028;
	1030	6022	0.00288	0.018	0	533	0	0	0	0	1	-360	360	192.0164	21.1968	-190.9623	-14.6089;
	1030	8776	0.00288	0.0182	0	495	0	0	0	0	1	-360	360	188.1867	20.6603	-187.1744	-14.2631;
	1030	5290	0.00111	0.008531	0	438	0	0	0	0	1	-360	360	-60.5810	-9.5362	60.6219	9.8508;
	1030	4279	0.00307	0.022289	0	514	0	0	0	0	1	-360	360	-154.6821	-9.3034	155.4051	14.5524;
	3067	4507	0.00091	0.00868	0	1547	0	0	0	0	1	-360	360	-73.6492	-34.0403	73.7069	34.5903;
	5608	9117	0.00098	0.0118	0	1481	0	0	0	0	1	-360	360	276.0457	28.8455	-275.3334	-20.2689;
	5608	7436	0.00053	0.00591	0	1645	0	0	0	0	1	-360	360	-312.4810	70.0490	312.9938	-64.3305;
	5608	2202	0.00086	0.00991	0	1349	0	0	0	0	1	-360	360	-167.3333	26.4938	167.5662	-23.8101;
	7002	3334	0.00545	0.034099	0	495	0	0	0	0	1	-360	360	-189.3307	40.6865	191.2427	-28.7233;
	2060	3495	0.00095	0.006091	0	553	0	0	0	0	1	-360	360	-316.6490	12.9649	317.5717	-7.0484;
	3544	807	0.00305	0.0272	0	1316	0	0	0	0	1	-360	360	-379.1496	36.7050	383.1571	-0.9662;
	869	4910	0.000281	0.001841	0	438	0	0	0	0	1	-360	360	68.1189	-4.7636	-68.1064	4.8455;
	869	6456	0.004531	0.02451	0	0	0	0	0	0	1	-360	360	17.9323	-0.4859	-17.9184	0.5611;
	4397	1503	0.00618	0.02961	0	533	0	0	0	0	1	-360	360	-204.8502	40.7059	207.4725	-28.1422;
	1513	6745	0.00064	0.004461	0	0	0	0	0	0	1	-360	360	-34.0767	70.0830	34.1141	-69.8223;
	916	4224	0.00143	0.00513	0	553	0	0	0	0	1	-360	360	174.4754	-28.3138	-174.0494	29.8423;
	916	1241	0.0052	0.021841	0	457	0	0	0	0	1	-360	360	35.4202	4.4253	-35.3570	-4.1599;
	602	4910	0.00138	0.008669	0	438	0	0	0	0	1	-360	360	-68.0451	4.2353	68.1064	-3.8502;
	6456	602	0.00314	0.013169	0	0	0	0	0	0	1	-360	360	20.1787	-4.7218	-20.1658	4.7759;
	4224	1909	0.002479	0.01331	0	476	0	0	0	0	1	-360	360	194.6094	-24.1622	-193.6985	29.0529;
	2297	2740	7e-05	0.00194	0	0	0	0	0	0	1	-360	360	-19.2554	-2.6540	19.2557	2.6609;
	9162	8419	0.001159	0.00931	0	0	0	0	0	0	1	-360	360	-78.4839	-13.3293	78.5551	13.9012;
	5391	6349	0.00062	0.003669	0	0	0	0	0	0	1	-360	360	28.0772	21.5636	-28.0698	-21.5196;
	2517	5163	0.015969	0.056711	0	629	0	0	0	0	1	-360	360	-179.7169	24.0745	184.7908	-6.0557;
	5163	3754	0.0085	0.03719	0	419	0	0	0	0	1	-360	360	7.7878	-4.1257	-7.7817	4.1526;
	2785	9055	0.001531	0.00732	0	0	0	0	0	0	1	-360	360	-13.5195	19.2489	13.5283	-19.2071;
	2785	9055	0.00205	0.01062	0	0	0	0	0	0	1	-360	360	-9.5527	13.1626	9.5583	-13.1336;
	4957	5464	0.00091	0.01056	0	757	0	0	0	0	1	-360	360	-6.3855	-5.1892	6.3860	5.1957;
	807	8625	0.00167	0.02069	0	1547	0	0	0	0	1	-360	360	292.0180	-8.5299	-290.7424	24.3338;
	6299	6879	0.002719	0.016219	0	514	0	0	0	0	1	-360	360	91.4782	35.8491	-91.2405	-34.4314;
	8247	4390	0.002	0.02376	0	1711	0	0	0	0	1	-360	360	-123.9450	33.6393	124.2389	-30.1476;
	8247	4390	0.00226	0.02328	0	1645	0	0	0	0	1	-360	360	-125.9047	35.9074	126.2498	-32.3520;
	7630	442	0.004151	0.02119	0	533	0	0	0	0	1	-360	360	147.0909	1.1614	-146.2261	3.2530;
	8993	8378	0.001841	0.010909	0	0	0	0	0	0	1	-360	360	89.1408	-16.9284	-88.9958	17.7879;
	6879	4181	0.000669	0.00399	0	476	0	0	0	0	1	-360	360	87.8297	-29.7539	-87.7768	30.0692;
	3662	1475	8e-05	0.00098	0	1613	0	0	0	0	1	-360	360	-407.2197	-0.9813	407.3459	2.5279;
	8242	8530	0.0002	0.0025	0	0	0	0	0	0	1	-360	360	208.7634	-5.6175	-208.6787	6.6760;
	5494	5290	0.006219	0.031599	0	533	0	0	0	0	1	-360	360	-81.0119	-21.6346	81.4500	23.8603;
	5494	1437	0.00438	0.023169	0	533	0	0	0	0	1	-360	360	81.0119	26.3161	-80.6936	-24.6321;
	6145	4279	0.00581	0.03088	0	514	0	0	0	0	1	-360	360	72.4431	0.7624	-72.1507	0.7917;
	6145	4279	0.0065	0.02637	0	438	0	0	0	0	1	-360	360	83.7319	-3.7854	-83.2940	5.5618;
	4652	597	0.00198	0.02208	0	1678	0	0	0	0	1	-360	360	256.2445	6.4043	-255.0918	6.4499;
	3109	5329	0.00093	0.006659	0	0	0	0	0	0	1	-360	360	141.9525	-2.3327	-141.7722	3.6241;
	3109	5329	0.000909	0.006789	0	0	0	0	0	0	1	-360	360	139.3529	-1.5009	-139.1831	2.7695;
	4026	1074	0.00244	0.01919	0	856	0	0	0	0	1	-360	360	210.9248	73.5295	-209.8405	-65.0017;
	2355	8582	0.00194	0.01549	0	0	0	0	0	0	1	-360	360	66.7794	-45.6586	-66.6576	46.6315;
	1666	4058	0.0002	0.001479	0	514	0	0	0	0	1	-360	360	-116.4469	2.1792	116.4735	-1.9825;
	4493	1513	0.001091	0.009461	0	610	0	0	0	0	1	-360	360	-149.9438	38.5060	150.1946	-36.3313;
	1513	6604	0.003081	0.00899	0	495	0	0	0	0	1	-360	360	-2.4025	17.5776	2.4118	-17.5504;
	6604	1457	0.00357	0.0138	0	457	0	0	0	0	1	-360	360	-17.6318	12.2253	17.6477	-12.1640;
	3495	7629	0.001229	0.00986	0	476	0	0	0	0	1	-360	360	-353.9117	5.9922	355.3941	5.9001;
	1985	9106	0.001211	0.00913	0	572	0	0	0	0	1	-360	360	-104.9922	19.5271	105.1331	-18.4647;
	4957	8012	0.00116	0.01053	0	1580	0	0	0	0	1	-360	360	302.8873	-114.6942	-301.7811	124.7350;
	4651	5681	0.0017	0.009781	0	0	0	0	0	0	1	-360	360	-90.5899	2.3741	90.7217	-1.6159;
	4651	5681	0.001521	0.011091	0	0	0	0	0	0	1	-360	360	-80.3596	-0.7713	80.4524	1.4475;
	7795	445	0.0043	0.0233	0	572	0	0	0	0	1	-360	360	-134.3126	36.6060	135.1070	-32.3015;
	2700	4446	0.00019	0.0016	0	987	0	0	0	0	1	-360	360	-152.7910	-212.4865	152.9125	213.5093;
	4772	8301	0.00838	0.072479	0	0	0	0	0	0	1	-360	360	89.5790	-7.9227	-88.9372	13.4734;
	4772	988	0.00787	0.049211	0	0	0	0	0	0	1	-360	360	166.6950	-20.4456	-164.5930	33.5895;
	442	230	0.00557	0.03376	0	0	0	0	0	0	1	-360	360	20.4287	16.5249	-20.3912	-16.2979;
	4238	7312	0.01213	0.06564	0	0	0	0	0	0	1	-360	360	13.9943	8.8650	-13.9618	-8.6891;
	7366	3125	0.003531	0.01086	0	400	0	0	0	0	1	-360	360	-66.8502	-11.8612	67.0083	12.3475;
	7366	7423	0.0158	0.057031	0	0	0	0	0	0	1	-360	360	-3.6298	-5.6770	3.6368	5.7022;
	754	2096	0.00289	0.0244	0	1283	0	0	0	0	1	-360	360	96.2306	-16.5471	-95.9804	18.6601;
	1599	4096	0.000521	0.00413	0	553	0	0	0	0	1	-360	360	-53.4448	-7.9250	53.4596	8.0420;
	8079	4096	0.000531	0.004039	0	495	0	0	0	0	1	-360	360	-54.1703	-7.8255	54.1858	7.9429;
	230	1802	0.00431	0.02226	0	419	0	0	0	0	1	-360	360	-21.4234	15.1180	21.4526	-14.9670;
	3027	4081	0.00163	0.00899	0	553	0	0	0	0	1	-360	360	-111.9674	-6.1554	112.1604	7.2200;
	4652	1280	0.00274	0.02428	0	1415	0	0	0	0	1	-360	360	-657.4749	70.1677	668.0893	23.8894;
	6315	6022	0.0093	0.056979	0	514	0	0	0	0	1	-360	360	-148.9592	5.5548	151.0825	7.4543;
	6315	8729	0.011281	0.080039	0	0	0	0	0	0	1	-360	360	-106.3630	-9.4565	107.6847	18.8341;
	6315	5631	0.00449	0.02376	0	438	0	0	0	0	1	-360	360	23.4758	-4.0051	-23.4497	4.1436;
	2622	8260	0.00014	0.00148	0	1744	0	0	0	0	1	-360	360	290.2125	48.1357	-290.1023	-46.9717;
	6797	8301	0.0055	0.033659	0	419	0	0	0	0	1	-360	360	59.6751	-10.3559	-59.4840	11.5255;
	4467	5465	0.00249	0.02082	0	457	0	0	0	0	1	-360	360	44.1085	-31.5941	-44.0346	32.2122;
	1728	2096	0.00164	0.02252	0	1580	0	0	0	0	1	-360	360	-217.1096	15.9897	217.8150	-6.3039;
	5793	2147	0.000961	0.0047	0	0	0	0	0	0	1	-360	360	3.0264	-0.4532	-3.0263	0.4536;
	5793	2147	0.000979	0.004599	0	0	0	0	0	0	1	-360	360	3.0838	-0.4872	-3.0837	0.4876;
	7688	385	0.00057	0.00515	0	1251	0	0	0	0	1	-360	360	-131.8453	48.1696	131.9479	-47.2426;
	8301	6869	0.00143	0.011651	0	381	0	0	0	0	1	-360	360	230.7062	-21.6851	-229.9795	27.6063;
	1501	4081	0.00126	0.009211	0	0	0	0	0	0	1	-360	360	-217.2308	-4.4904	217.7920	8.5923;
	6022	695	9.1e-05	0.000211	0	381	0	0	0	0	1	-360	360	39.8799	12.6667	-39.8783	-12.6630;
	8776	695	0.000211	0.000711	0	0	0	0	0	0	1	-360	360	56.5389	13.7808	-56.5317	-13.7568;
	8776	5631	0.01095	0.07062	0	457	0	0	0	0	1	-360	360	130.6356	6.7781	-128.7665	5.2759;
	2143	5631	0.00125	0.007281	0	0	0	0	0	0	1	-360	360	-18.2995	11.4636	18.3055	-11.4288;
	2143	5631	0.001	0.0045	0	0	0	0	0	0	1	-360	360	-28.3984	19.7757	28.4107	-19.7203;
	5465	5025	0.00282	0.026419	0	0	0	0	0	0	1	-360	360	62.5346	-20.0693	-62.4132	21.2058;
	7632	6625	0.003479	0.01456	0	0	0	0	0	0	1	-360	360	70.7842	7.8542	-70.6176	-7.1568;
	5290	4279	0.005521	0.03418	0	457	0	0	0	0	1	-360	360	-85.6293	-2.2270	86.0254	4.6793;
	5290	4279	0.00563	0.033461	0	476	0	0	0	0	1	-360	360	-87.3878	-1.7001	87.8084	4.1996;
	5025	4752	0.00095	0.0072	0	419	0	0	0	0	1	-360	360	21.2661	-12.6263	-21.2604	12.6699;
	5025	7312	0.00093	0.007159	0	514	0	0	0	0	1	-360	360	42.7150	-0.4792	-42.6982	0.6086;
	1437	4279	0.00988	0.058651	0	572	0	0	0	0	1	-360	360	-123.9064	-21.3210	125.5012	30.7881;
	6654	7869	3.9e-05	0.00044	0	591	0	0	0	0	1	-360	360	160.5417	-5.6124	-160.5321	5.7206;
	6654	7869	3.9e-05	0.00043	0	533	0	0	0	0	1	-360	360	164.2330	-6.0777	-164.2230	6.1884;
	7351	5441	0.00018	0.000781	0	0	0	0	0	0	1	-360	360	-61.6700	-16.2458	61.6768	16.2751;
	4314	7571	0.002961	0.01669	0	419	0	0	0	0	1	-360	360	-26.1300	-0.8442	26.1485	0.9487;
	5803	3916	0.00056	0.00432	0	0	0	0	0	0	1	-360	360	-0.0000	0.3822	0.0000	-0.3822;
	6757	6036	0.0002	0.00246	0	757	0	0	0	0	1	-360	360	-223.5560	-130.9556	223.6806	132.4876;
	6757	6921	0.0003	0.00377	0	1415	0	0	0	0	1	-360	360	223.5560	138.0372	-223.3639	-135.6228;
	5019	9112	0.00014	0.00057	0	0	0	0	0	0	1	-360	360	49.4000	3.1543	-49.3969	-3.1416;
	2930	9112	0.00013	0.000729	0	0	0	0	0	0	1	-360	360	53.2000	2.6147	-53.1967	-2.5959;
	1436	9112	0.00012	0.000581	0	0	0	0	0	0	1	-360	360	49.4000	3.1698	-49.3973	-3.1569;
	1851	9112	0.00011	0.00064	0	0	0	0	0	0	1	-360	360	15.6000	-0.5470	-15.5998	0.5484;
	8331	9112	0.00019	0.00056	0	0	0	0	0	0	1	-360	360	0.0000	0.0550	0.0000	-0.0550;
	6220	8791	0.00062	0.004909	0	629	0	0	0	0	1	-360	360	-231.9000	-27.2024	232.2060	29.6253;
	9203	7842	7e-05	0.00076	0	987	0	0	0	0	1	-360	360	-164.9804	-33.0132	165.0000	33.2261;
	9203	8997	0.00066	0.00622	0	1711	0	0	0	0	1	-360	360	174.0425	24.9915	-173.8406	-23.0889;
	9203	2129	0.00054	0.00752	0	0	0	0	0	0	1	-360	360	-1024.7324	-67.1679	1030.3672	145.6376;
	9203	29	0.00105	0.00877	0	1415	0	0	0	0	1	-360	360	249.7320	69.8341	-249.0333	-63.9990;
	118	8903	8e-05	0.00091	0	757	0	0	0	0	1	-360	360	-16.9998	-1.5903	17.0000	1.5928;
	118	4598	0.00056	0.00719	0	1053	0	0	0	0	1	-360	360	-864.9042	37.9576	868.9234	13.6464;
	2426	5533	0.000531	0.002039	0	419	0	0	0	0	1	-360	360	-92.2024	-2.0961	92.2441	2.2561;
	2426	4831	0.008659	0.03769	0	400	0	0	0	0	1	-360	360	107.1273	14.5421	-106.1931	-10.4758;
	2426	8961	0.003849	0.021099	0	0	0	0	0	0	1	-360	360	38.4580	3.0104	-38.4052	-2.7205;
	2426	8522	0.00688	0.035969	0	400	0	0	0	0	1	-360	360	106.9835	32.8500	-106.1881	-28.6915;
	2426	6888	0.006729	0.03713	0	0	0	0	0	0	1	-360	360	-5.2297	-4.6161	5.2327	4.6328;
	2426	3401	0.00111	0.006651	0	514	0	0	0	0	1	-360	360	106.2779	28.6675	-106.1538	-27.9236;
	2426	641	0.0023	0.008909	0	0	0	0	0	0	1	-360	360	45.3705	17.8979	-45.3200	-17.7022;
	2426	2600	0.000841	0.00313	0	0	0	0	0	0	1	-360	360	-76.4327	-15.8337	76.4800	16.0097;
	2426	5351	0.003521	0.017479	0	400	0	0	0	0	1	-360	360	42.1827	10.0500	-42.1215	-9.7467;
	3051	718	3.9e-05	0.00025	0	610	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	3036	2327	0.000159	0.000729	0	457	0	0	0	0	1	-360	360	-116.9300	-29.9490	116.9513	30.0465;
	8651	7473	0.005281	0.032099	0	495	0	0	0	0	1	-360	360	-77.6352	-19.9875	77.9568	21.9423;
	8651	7473	0.005651	0.029419	0	476	0	0	0	0	1	-360	360	-84.8548	-19.4451	85.2606	21.5578;
	903	3654	0.000271	0.00036	0	0	0	0	0	0	1	-360	360	-82.6900	-18.5380	82.7069	18.5605;
	8732	7050	0.00044	0.00143	0	572	0	0	0	0	1	-360	360	112.6466	-15.3505	-112.5937	15.5224;
	8732	3912	0.000159	0.00074	0	553	0	0	0	0	1	-360	360	-178.9166	9.9625	178.9641	-9.7415;
	2273	1973	0.00019	0.000591	0	438	0	0	0	0	1	-360	360	-141.3000	-24.0198	141.3340	24.1254;
	5131	2928	0.00019	0.00087	0	0	0	0	0	0	1	-360	360	-0.0000	9.0172	0.0001	-9.0166;
	6629	4918	0.002591	0.013659	0	419	0	0	0	0	1	-360	360	-53.1180	-12.0386	53.1872	12.4033;
	6629	7309	0.00305	0.01168	0	0	0	0	0	0	1	-360	360	-9.5120	-2.0064	9.5146	2.0163;
	413	1102	0.000159	0.000599	0	533	0	0	0	0	1	-360	360	117.4179	12.7803	-117.3979	-12.7049;
	413	1102	0.000159	0.00062	0	495	0	0	0	0	1	-360	360	113.5821	13.3312	-113.5633	-13.2579;
	3248	4918	0.00101	0.004229	0	572	0	0	0	0	1	-360	360	-137.6760	-24.2686	137.8535	25.0118;
	3248	4281	0.00319	0.018651	0	553	0	0	0	0	1	-360	360	43.9709	13.3121	-43.9103	-12.9581;
	3248	7309	0.000729	0.00337	0	0	0	0	0	0	1	-360	360	9.5152	0.5514	-9.5146	-0.5486;
	1146	1187	0.002961	0.012831	0	381	0	0	0	0	1	-360	360	-109.3682	-33.3865	109.7351	34.9764;
	1146	7945	0.000591	0.00339	0	0	0	0	0	0	1	-360	360	76.5282	34.8745	-76.4886	-34.6473;
	8900	2421	0.00024	0.001219	0	0	0	0	0	0	1	-360	360	-3.1000	-1.5012	3.1000	1.5013;
	6071	2972	0.006219	0.036341	0	476	0	0	0	0	1	-360	360	-64.8088	6.4518	65.0559	-5.0079;
	6071	6031	0.001841	0.01193	0	572	0	0	0	0	1	-360	360	-98.6912	-37.1513	98.8829	38.3939;
	3293	7264	0.001409	0.01113	0	514	0	0	0	0	1	-360	360	-96.6587	-23.1083	96.7875	24.1259;
	3293	283	0.00151	0.00768	0	476	0	0	0	0	1	-360	360	154.7827	15.6763	-154.4444	-13.9557;
	3293	3069	0.00599	0.03313	0	495	0	0	0	0	1	-360	360	-98.4623	25.2685	99.0352	-22.0997;
	3293	3390	0.001771	0.010151	0	457	0	0	0	0	1	-360	360	7.1983	-24.5641	-7.1876	24.6256;
	4689	4936	0.00074	0.00311	0	0	0	0	0	0	1	-360	360	-55.2032	9.6100	55.2246	-9.5203;
	4689	4936	0.000729	0.003159	0	0	0	0	0	0	1	-360	360	-54.4968	9.1057	54.5172	-9.0171;
	3218	7809	0.005271	0.01906	0	381	0	0	0	0	1	-360	360	30.0709	13.2437	-30.0175	-13.0505;
	3218	5455	0.00906	0.053151	0	419	0	0	0	0	1	-360	360	-115.0257	-2.3583	116.1514	8.9622;
	3218	1857	0.00405	0.0153	0	0	0	0	0	0	1	-360	360	-22.4452	5.8228	22.4656	-5.7456;
	6806	5410	0.00055	0.003961	0	495	0	0	0	0	1	-360	360	55.4059	15.4010	-55.3893	-15.2812;
	6806	5410	0.00055	0.003729	0	438	0	0	0	0	1	-360	360	58.9179	15.8412	-58.8992	-15.7142;
	6806	1609	0.00107	0.007789	0	514	0	0	0	0	1	-360	360	-148.6287	-26.8099	148.8520	28.4357;
	6806	1609	0.00112	0.00775	0	572	0	0	0	0	1	-360	360	-149.4141	-25.8725	149.6497	27.5032;
	6806	1609	0.001031	0.00775	0	0	0	0	0	0	1	-360	360	-149.3464	-27.5973	149.5640	29.2332;
	6806	2438	0.00062	0.003219	0	0	0	0	0	0	1	-360	360	0.0000	-1.1475	-0.0000	1.1475;
	6806	954	0.00068	0.002659	0	514	0	0	0	0	1	-360	360	197.2253	39.2089	-196.9737	-38.2250;
	9140	502	0.00193	0.012479	0	591	0	0	0	0	1	-360	360	223.5511	13.3677	-222.6720	-7.6837;
	9140	3013	0.001159	0.007229	0	0	0	0	0	0	1	-360	360	2.2001	0.3627	-2.2000	-0.3623;
	9140	2949	0.00137	0.008729	0	495	0	0	0	0	1	-360	360	-86.3973	11.6564	86.4919	-11.0539;
	9140	2949	0.001401	0.00855	0	533	0	0	0	0	1	-360	360	-88.0287	12.4810	88.1293	-11.8672;
	9140	2949	0.001331	0.008521	0	533	0	0	0	0	1	-360	360	-88.5251	11.8778	88.6215	-11.2605;
	7070	2208	0.00031	0.00081	0	381	0	0	0	0	1	-360	360	74.9975	23.7044	-74.9800	-23.6587;
	7070	8060	0.000341	0.00119	0	381	0	0	0	0	1	-360	360	0.0005	-13.1744	-0.0000	13.1763;
	7070	4484	0.00031	0.001281	0	476	0	0	0	0	1	-360	360	-102.6899	-5.3352	102.7198	5.4588;
	7070	4239	0.00094	0.0035	0	533	0	0	0	0	1	-360	360	-115.2082	-4.4965	115.3222	4.9211;
	8535	7047	7e-05	0.000651	0	0	0	0	0	0	1	-360	360	-72.6800	-20.9608	72.6837	20.9956;
	5477	3657	0.00019	0.00124	0	591	0	0	0	0	1	-360	360	-136.4418	3.3201	136.4725	-3.1195;
	5477	2928	0.000331	0.002539	0	533	0	0	0	0	1	-360	360	136.4418	17.4348	-136.3874	-17.0177;
	3145	2918	0.0016	0.02113	0	0	0	0	0	0	1	-360	360	-1100.6571	80.1696	1120.5270	182.2368;
	7770	5317	0.000909	0.004711	0	457	0	0	0	0	1	-360	360	13.4128	51.9670	-13.3881	-51.8391;
	7770	5317	0.00088	0.004969	0	419	0	0	0	0	1	-360	360	11.9936	49.5984	-11.9720	-49.4764;
	3	8676	0.001841	0.0088	0	0	0	0	0	0	1	-360	360	10.5861	-27.2656	-10.5708	27.3385;
	3	8189	0.01013	0.04238	0	495	0	0	0	0	1	-360	360	-161.5861	-16.6934	164.1759	27.5280;
	7267	2938	0.00059	0.00802	0	823	0	0	0	0	1	-360	360	-65.9743	48.4168	66.0132	-47.8882;
	7267	2938	0.00054	0.0079	0	757	0	0	0	0	1	-360	360	-67.2552	48.8223	67.2919	-48.2852;
	7267	3918	0.00171	0.02128	0	1086	0	0	0	0	1	-360	360	-512.0968	-17.5231	516.5157	72.5134;
	7267	3918	0.00174	0.02084	0	954	0	0	0	0	1	-360	360	-522.8286	-16.2598	527.5145	72.3826;
	7267	6581	0.00086	0.01433	0	1251	0	0	0	0	1	-360	360	-670.7089	-177.1482	674.7823	245.0222;
	7267	6581	0.00087	0.01404	0	823	0	0	0	0	1	-360	360	-684.8317	-179.4544	689.1234	248.7139;
	7267	3830	0.00126	0.01447	0	1218	0	0	0	0	1	-360	360	759.5358	81.2193	-752.2996	1.8815;
	7267	5648	0.00122	0.01509	0	1152	0	0	0	0	1	-360	360	690.7871	77.1037	-684.9857	-5.3478;
	7267	5648	0.00154	0.019	0	1382	0	0	0	0	1	-360	360	548.6338	61.1242	-544.0148	-4.1368;
	4918	4907	0.00474	0.03564	0	572	0	0	0	0	1	-360	360	125.8749	31.6585	-125.1600	-26.2830;
	4918	5957	0.006	0.047849	0	533	0	0	0	0	1	-360	360	210.5937	53.0759	-208.0600	-32.8700;
	4918	5233	0.008039	0.03375	0	381	0	0	0	0	1	-360	360	-1.1979	47.7160	1.3619	-47.0276;
	6854	7309	2.1e-05	0.000211	0	610	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	8311	3680	0.00045	0.002341	0	0	0	0	0	0	1	-360	360	-8.7500	8.0907	8.7506	-8.0876;
	2770	8804	0.000669	0.004281	0	533	0	0	0	0	1	-360	360	-85.3900	-13.9147	85.4355	14.2058;
	9241	8804	0.00068	0.00419	0	0	0	0	0	0	1	-360	360	-0.0000	0.3971	0.0000	-0.3971;
	3083	7124	0.000729	0.00431	0	610	0	0	0	0	1	-360	360	-219.4333	-47.6633	219.7559	49.5707;
	3083	7124	0.000591	0.004651	0	553	0	0	0	0	1	-360	360	-202.5860	-52.8203	202.8134	54.6096;
	3083	8873	0.00099	0.005081	0	438	0	0	0	0	1	-360	360	-145.9507	-29.0045	146.1431	29.9919;
	1566	7582	0.00212	0.013031	0	0	0	0	0	0	1	-360	360	-42.2548	10.6565	42.2924	-10.4252;
	1566	3541	0.002159	0.01275	0	0	0	0	0	0	1	-360	360	-114.6452	-4.0031	114.9107	5.5713;
	8683	3698	0.00025	0.00095	0	0	0	0	0	0	1	-360	360	77.6090	-6.7433	-77.5950	6.7965;
	8683	3698	0.000271	0.00089	0	0	0	0	0	0	1	-360	360	81.6146	-10.2488	-81.5977	10.3044;
	8683	2801	0.001961	0.012409	0	381	0	0	0	0	1	-360	360	35.3515	2.4931	-35.3287	-2.3494;
	8683	8328	0.00044	0.00207	0	572	0	0	0	0	1	-360	360	130.7511	4.2087	-130.6816	-3.8819;
	8683	8511	0.000469	0.00143	0	629	0	0	0	0	1	-360	360	297.5104	-30.1550	-297.1235	31.3347;
	8683	6570	0.001271	0.01406	0	629	0	0	0	0	1	-360	360	-471.2676	36.2683	473.8870	-7.2911;
	8683	6570	0.00124	0.013021	0	629	0	0	0	0	1	-360	360	-508.4523	41.5814	511.4294	-10.3198;
	8683	8975	0.000409	0.00239	0	0	0	0	0	0	1	-360	360	0.0005	-11.9705	-0.0000	11.9737;
	8683	216	0.00094	0.005	0	438	0	0	0	0	1	-360	360	125.6297	31.1904	-125.4844	-30.4175;
	8683	2961	0.000219	0.0007	0	629	0	0	0	0	1	-360	360	313.3664	15.5440	-313.1675	-14.9083;
	8683	6773	6e-05	0.00025	0	0	0	0	0	0	1	-360	360	0.0000	-2.3631	-0.0000	2.3631;
	8683	5278	5e-05	0.000229	0	0	0	0	0	0	1	-360	360	-119.3933	-15.4852	119.4000	15.5158;
	3768	2751	0.00019	0.000909	0	0	0	0	0	0	1	-360	360	-19.8200	-10.8458	19.8209	10.8501;
	2276	5546	0.001711	0.00782	0	0	0	0	0	0	1	-360	360	-21.4928	-2.9866	21.5000	3.0197;
	2276	6816	0.002651	0.01176	0	419	0	0	0	0	1	-360	360	60.3928	-18.1051	-60.2981	18.5249;
	7766	444	0.001409	0.010599	0	0	0	0	0	0	1	-360	360	-85.9682	-17.8047	86.0698	18.5692;
	7766	5334	0.001419	0.010219	0	0	0	0	0	0	1	-360	360	7.0782	-6.0856	-7.0770	6.0939;
	839	3918	0.00013	0.00212	0	856	0	0	0	0	1	-360	360	433.9298	26.6305	-433.6969	-22.8322;
	839	809	0.00026	0.00313	0	1382	0	0	0	0	1	-360	360	-782.0087	-50.2399	783.5221	68.4592;
	4506	2286	0.0047	0.0318	0	476	0	0	0	0	1	-360	360	169.9065	23.6951	-168.6283	-15.0466;
	4506	6802	0.00136	0.00768	0	438	0	0	0	0	1	-360	360	40.2757	17.5105	-40.2514	-17.3736;
	4506	3520	0.005669	0.027789	0	400	0	0	0	0	1	-360	360	-34.3089	-0.5565	34.3706	0.8589;
	7273	6271	0.004409	0.033091	0	381	0	0	0	0	1	-360	360	-244.4491	5.3475	246.8774	12.8783;
	7273	1435	0.01056	0.044469	0	0	0	0	0	0	1	-360	360	0.0017	-4.1861	-0.0000	4.1933;
	7273	7148	0.01963	0.07736	0	438	0	0	0	0	1	-360	360	-25.8347	-4.9145	25.9597	5.4074;
	7273	7437	0.01157	0.04694	0	457	0	0	0	0	1	-360	360	50.6820	-13.2282	-50.3896	14.4147;
	6104	871	0.000479	0.00255	0	457	0	0	0	0	1	-360	360	-93.1200	-4.7906	93.1576	4.9906;
	7580	871	0.000469	0.00236	0	0	0	0	0	0	1	-360	360	-0.0000	0.1886	0.0000	-0.1886;
	1188	1539	0.01237	0.067039	0	381	0	0	0	0	1	-360	360	28.1114	-11.2593	-28.0096	11.8113;
	1188	8515	0.0132	0.056229	0	381	0	0	0	0	1	-360	360	-59.0414	14.7833	59.4805	-12.9130;
	3971	4084	0.00026	0.001711	0	0	0	0	0	0	1	-360	360	-66.5089	7.6009	66.5192	-7.5327;
	3971	4084	0.000271	0.001669	0	0	0	0	0	0	1	-360	360	-67.9911	8.4712	68.0025	-8.4015;
	6845	5340	0.000211	0.000401	0	0	0	0	0	0	1	-360	360	102.9000	18.5210	-102.8791	-18.4814;
	8294	5814	0.00105	0.005159	0	0	0	0	0	0	1	-360	360	-14.2200	-5.8828	14.2223	5.8939;
	7115	6807	0.00212	0.00931	0	419	0	0	0	0	1	-360	360	65.8700	11.0081	-65.7781	-10.6047;
	619	6791	0.000151	0.00068	0	0	0	0	0	0	1	-360	360	-72.8800	-11.1745	72.8875	11.2084;
	5418	4908	0.00019	0.00082	0	0	0	0	0	0	1	-360	360	-0.0000	4.2548	0.0000	-4.2547;
	5120	6816	0.003219	0.01405	0	400	0	0	0	0	1	-360	360	75.6000	-3.9400	-75.4350	4.6602;
	6692	9158	0.007271	0.033159	0	381	0	0	0	0	1	-360	360	-54.9084	4.1048	55.1216	-3.1323;
	6692	8035	0.006659	0.03132	0	400	0	0	0	0	1	-360	360	44.5784	-2.5977	-44.4500	3.2018;
	3445	2848	0.00057	0.00668	0	1580	0	0	0	0	1	-360	360	535.6717	-23.7212	-534.0251	43.0174;
	3445	7056	0.00057	0.00758	0	1514	0	0	0	0	1	-360	360	-337.5613	-67.4374	338.2399	76.4618;
	3445	7056	0.00039	0.00607	0	921	0	0	0	0	1	-360	360	-420.9117	-88.8682	421.6369	100.1547;
	3445	1642	0.00155	0.0179	0	0	0	0	0	0	1	-360	360	-644.1371	-98.0935	650.7485	174.4445;
	3445	4594	0.00036	0.00485	0	1645	0	0	0	0	1	-360	360	-74.1863	-8.5644	74.2065	8.8362;
	6114	1692	0.000581	0.004229	0	438	0	0	0	0	1	-360	360	83.2301	25.7302	-83.1900	-25.4383;
	6114	8190	0.00056	0.00431	0	0	0	0	0	0	1	-360	360	0.0000	-0.3518	-0.0000	0.3518;
	6114	5836	0.003099	0.020531	0	572	0	0	0	0	1	-360	360	169.6699	17.0862	-168.8501	-11.6550;
	6114	3191	0.00118	0.016919	0	610	0	0	0	0	1	-360	360	208.8002	34.7556	-208.3192	-27.8596;
	6114	5300	0.00188	0.01407	0	0	0	0	0	0	1	-360	360	104.4484	8.6111	-104.2605	-7.2052;
	6114	4889	0.00545	0.04082	0	457	0	0	0	0	1	-360	360	94.6042	22.5677	-94.1353	-19.0551;
	7264	444	0.00214	0.01639	0	553	0	0	0	0	1	-360	360	144.6216	23.8617	-144.1991	-20.6262;
	7264	4747	0.002479	0.01549	0	0	0	0	0	0	1	-360	360	169.0676	22.4477	-168.4050	-18.3077;
	7982	9011	0.000159	0.001229	0	572	0	0	0	0	1	-360	360	-160.5234	10.1700	160.5618	-9.8736;
	7982	6675	0.00026	0.00162	0	553	0	0	0	0	1	-360	360	185.8382	19.5192	-185.7536	-18.9919;
	7982	6909	0.000159	0.00113	0	476	0	0	0	0	1	-360	360	-6.1026	-5.8088	6.1027	5.8095;
	7982	8835	0.000461	0.003219	0	572	0	0	0	0	1	-360	360	-131.2122	2.6598	131.2862	-2.1431;
	7982	4186	0.000159	0.001229	0	0	0	0	0	0	1	-360	360	0.0000	-5.4290	0.0000	5.4293;
	1604	502	0.000229	0.00139	0	476	0	0	0	0	1	-360	360	50.6000	14.7474	-50.5942	-14.7120;
	2842	502	0.0002	0.00156	0	438	0	0	0	0	1	-360	360	31.6000	6.1331	-31.5981	-6.1183;
	1354	513	0.00145	0.00824	0	381	0	0	0	0	1	-360	360	20.3650	32.4763	-20.3453	-32.3648;
	1354	502	0.00069	0.005	0	591	0	0	0	0	1	-360	360	-266.8650	-9.2587	267.3184	12.5442;
	891	3697	0.00036	0.00455	0	1909	0	0	0	0	1	-360	360	712.6872	332.3008	-710.7180	-307.4114;
	891	3697	0.00036	0.00453	0	1876	0	0	0	0	1	-360	360	715.9299	333.5102	-713.9433	-308.5123;
	8312	7541	0.00066	0.00997	0	1448	0	0	0	0	1	-360	360	859.4266	239.6174	-854.9057	-171.3244;
	8312	7541	0.00064	0.01016	0	1086	0	0	0	0	1	-360	360	842.7734	237.8772	-838.5502	-170.8337;
	6306	4826	9.9e-05	0.00044	0	629	0	0	0	0	1	-360	360	273.6264	2.6288	-273.5623	-2.3440;
	4826	4418	6e-05	0.000469	0	0	0	0	0	0	1	-360	360	0.0000	-0.0578	0.0000	0.0578;
	4826	1605	3.9e-05	0.000341	0	0	0	0	0	0	1	-360	360	0.0000	-0.0578	0.0000	0.0578;
	4826	6952	0.002531	0.01943	0	533	0	0	0	0	1	-360	360	82.0479	2.6126	-81.9005	-1.4804;
	4826	7124	0.00945	0.06418	0	514	0	0	0	0	1	-360	360	87.9144	-3.1773	-87.2820	7.4721;
	9128	217	0.000591	0.002831	0	457	0	0	0	0	1	-360	360	-50.5600	-8.4967	50.5745	8.5663;
	7014	217	0.00087	0.00387	0	0	0	0	0	0	1	-360	360	-0.0000	0.3213	0.0000	-0.3213;
	720	5350	0.0015	0.01785	0	1283	0	0	0	0	1	-360	360	-217.5293	25.2122	218.2833	-16.2399;
	720	5350	0.00147	0.0182	0	1251	0	0	0	0	1	-360	360	-213.4822	24.0419	214.1933	-15.2375;
	1711	639	0.00151	0.0113	0	476	0	0	0	0	1	-360	360	38.4201	6.3705	-38.3992	-6.2143;
	1711	639	0.001479	0.011521	0	495	0	0	0	0	1	-360	360	37.6758	6.4472	-37.6561	-6.2938;
	1711	9130	0.00174	0.010341	0	514	0	0	0	0	1	-360	360	177.0303	-0.6404	-176.5332	3.5945;
	1711	9130	0.001659	0.01206	0	553	0	0	0	0	1	-360	360	152.4426	4.0222	-152.0909	-1.4658;
	8209	1998	0.00069	0.000479	0	0	0	0	0	0	1	-360	360	25.7344	4.2969	-25.7300	-4.2939;
	8209	7974	0.00044	0.00139	0	0	0	0	0	0	1	-360	360	-109.1244	-3.2759	109.1736	3.4313;
	1035	8180	0.002039	0.01601	0	0	0	0	0	0	1	-360	360	-204.5736	-20.5286	205.3316	26.4809;
	1035	7466	0.01349	0.05662	0	457	0	0	0	0	1	-360	360	112.7467	-6.5848	-111.2334	12.9367;
	1035	305	0.00082	0.00438	0	400	0	0	0	0	1	-360	360	51.9771	5.5989	-51.9574	-5.4937;
	1035	305	0.0008	0.004461	0	381	0	0	0	0	1	-360	360	51.0612	5.8945	-51.0426	-5.7909;
	1035	5106	0.001091	0.00888	0	553	0	0	0	0	1	-360	360	-174.2705	-17.9504	174.5650	20.3475;
	1035	5106	0.00111	0.007039	0	591	0	0	0	0	1	-360	360	-219.4410	-15.0518	219.9133	18.0470;
	2527	8466	0.000849	0.00537	0	533	0	0	0	0	1	-360	360	-59.7700	-16.0088	59.8001	16.1992;
	8669	8893	0.00061	0.00275	0	457	0	0	0	0	1	-360	360	-74.9800	3.6843	75.0114	-3.5427;
	6206	7691	0.00141	0.0188	0	1415	0	0	0	0	1	-360	360	398.2717	41.4698	-396.1750	-13.5143;
	6206	6624	0.00121	0.01427	0	1645	0	0	0	0	1	-360	360	-575.2626	-78.4943	579.0452	123.1046;
	3240	8158	0.001711	0.007159	0	438	0	0	0	0	1	-360	360	-152.6389	6.4168	153.0000	-4.9058;
	3240	8795	0.00545	0.02381	0	400	0	0	0	0	1	-360	360	-80.1084	3.7810	80.4254	-2.3962;
	3240	4143	0.000771	0.004331	0	0	0	0	0	0	1	-360	360	11.1109	3.2210	-11.1100	-3.2157;
	3240	2797	0.00414	0.03282	0	553	0	0	0	0	1	-360	360	196.6115	3.0923	-195.1639	8.3836;
	3240	6331	0.00264	0.011521	0	438	0	0	0	0	1	-360	360	-48.7427	-5.0877	48.8000	5.3379;
	3240	6384	0.00261	0.011	0	476	0	0	0	0	1	-360	360	101.0794	45.6938	-100.7890	-44.4698;
	3240	7523	0.00239	0.00919	0	419	0	0	0	0	1	-360	360	-85.4252	3.1686	85.5831	-2.5613;
	3240	2889	0.000539	0.00226	0	0	0	0	0	0	1	-360	360	-9.0315	6.9267	9.0321	-6.9240;
	3240	6887	0.00325	0.017979	0	572	0	0	0	0	1	-360	360	209.3978	-8.9372	-208.1067	16.0792;
	1249	4541	0.00076	0.0071	0	1316	0	0	0	0	1	-360	360	-348.9300	-16.7858	349.8264	25.1602;
	819	7523	0.000651	0.00343	0	0	0	0	0	0	1	-360	360	-0.0000	0.2441	0.0000	-0.2441;
	2304	4353	0.001219	0.00812	0	438	0	0	0	0	1	-360	360	191.7419	18.1587	-191.3341	-15.4423;
	2304	4816	0.00243	0.01439	0	591	0	0	0	0	1	-360	360	-280.4419	-14.9206	282.1702	25.1558;
	9174	6246	0.0006	0.00839	0	1251	0	0	0	0	1	-360	360	904.8157	-123.7919	-899.8483	193.2523;
	9174	6246	0.00059	0.00856	0	1185	0	0	0	0	1	-360	360	887.3163	-119.0702	-882.6221	187.1758;
	9174	5658	0.00087	0.01328	0	1777	0	0	0	0	1	-360	360	-1190.1827	244.2288	1202.9312	-49.6304;
	9174	5658	0.00073	0.01595	0	1349	0	0	0	0	1	-360	360	-995.8484	184.0043	1003.2801	-21.6261;
	2924	3645	0.00163	0.002039	0	0	0	0	0	0	1	-360	360	21.2356	-0.0520	-21.2286	0.0608;
	2924	3645	0.001659	0.002	0	0	0	0	0	0	1	-360	360	21.3286	-0.4381	-21.3214	0.4468;
	59	5764	0.00339	0.019669	0	572	0	0	0	0	1	-360	360	156.1833	-22.7583	-155.3709	27.4718;
	59	2360	0.00239	0.017281	0	629	0	0	0	0	1	-360	360	-275.3833	5.4991	277.1276	7.1129;
	6510	9033	0.00032	0.00112	0	495	0	0	0	0	1	-360	360	76.8974	9.1953	-76.8800	-9.1342;
	6510	5918	0.0018	0.01401	0	495	0	0	0	0	1	-360	360	-77.7279	-13.9995	77.8300	14.7940;
	6510	5918	0.00212	0.012469	0	533	0	0	0	0	1	-360	360	-87.3696	-12.0956	87.5195	12.9775;
	1275	2850	0.00063	0.00411	0	0	0	0	0	0	1	-360	360	-52.4600	-2.5308	52.4765	2.6383;
	6426	4110	0.009729	0.03505	0	0	0	0	0	0	1	-360	360	50.7780	4.5137	-50.5506	-3.6947;
	6426	3558	0.01007	0.03056	0	0	0	0	0	0	1	-360	360	-60.9880	-3.1981	61.3257	4.2230;
	1758	2816	0.00042	0.00623	0	0	0	0	0	0	1	-360	360	-1244.1533	-208.1031	1250.4000	300.7625;
	1758	352	0.00036	0.00722	0	1843	0	0	0	0	1	-360	360	-1245.0761	-178.7650	1250.4000	285.5379;
	1758	6581	0.00053	0.0078	0	954	0	0	0	0	1	-360	360	-493.0395	-74.1266	494.2710	92.2498;
	1758	1923	0.00109	0.0173	0	823	0	0	0	0	1	-360	360	767.7941	199.2931	-761.3834	-97.5458;
	1758	5837	0.00071	0.01144	0	0	0	0	0	0	1	-360	360	933.7749	127.4003	-927.8807	-32.4293;
	1758	3830	0.00157	0.01884	0	1251	0	0	0	0	1	-360	360	907.7145	225.8902	-894.8746	-71.8105;
	1758	3577	0.00032	0.00384	0	856	0	0	0	0	1	-360	360	372.9855	38.1752	-372.5650	-33.1296;
	8030	1794	0.00041	0.00649	0	1547	0	0	0	0	1	-360	360	-1244.3489	-172.7803	1250.4000	268.5655;
	8030	7808	0.0004	0.00658	0	0	0	0	0	0	1	-360	360	-1244.4469	-207.0039	1250.4000	304.9322;
	8030	6581	0.00054	0.00763	0	954	0	0	0	0	1	-360	360	-510.8079	-76.9324	512.1554	95.9720;
	8030	1923	0.00107	0.01602	0	921	0	0	0	0	1	-360	360	826.4331	210.2341	-819.1568	-101.2943;
	8030	5837	0.0007	0.01165	0	0	0	0	0	0	1	-360	360	912.2399	124.5586	-906.6909	-32.2074;
	8030	5648	0.0016	0.01844	0	1349	0	0	0	0	1	-360	360	893.8433	219.9604	-881.1653	-73.8457;
	8030	3577	0.00032	0.00376	0	954	0	0	0	0	1	-360	360	367.0873	32.5646	-366.6809	-27.7892;
	4615	171	0.00212	0.01207	0	495	0	0	0	0	1	-360	360	-42.5500	-16.2496	42.5891	16.4722;
	3137	2341	5e-05	0.00037	0	0	0	0	0	0	1	-360	360	-0.0000	0.0336	0.0000	-0.0336;
	6271	8787	0.00355	0.024651	0	419	0	0	0	0	1	-360	360	-250.5774	-10.5406	252.5898	24.5145;
	6252	9137	0.00675	0.04145	0	533	0	0	0	0	1	-360	360	-164.7000	-40.6869	166.5698	52.1691;
	5533	7133	0.00195	0.014341	0	438	0	0	0	0	1	-360	360	80.7559	12.2961	-80.6359	-11.4136;
	8361	4355	0.00018	0.00043	0	381	0	0	0	0	1	-360	360	65.0769	13.4442	-65.0700	-13.4277;
	8361	2928	0.00037	0.000969	0	457	0	0	0	0	1	-360	360	-191.6169	-28.1365	191.7378	28.4531;
	609	1341	0.00257	0.017169	0	476	0	0	0	0	1	-360	360	-67.0573	-36.1217	67.1998	37.0742;
	609	5419	0.00076	0.00399	0	495	0	0	0	0	1	-360	360	176.5429	73.3673	-176.2773	-71.9727;
	609	5419	0.00075	0.00406	0	495	0	0	0	0	1	-360	360	173.2765	73.1406	-173.0227	-71.7672;
	609	2079	0.003901	0.023961	0	572	0	0	0	0	1	-360	360	-218.5519	-65.2833	220.4928	77.2047;
	609	772	0.00249	0.019211	0	457	0	0	0	0	1	-360	360	-64.2102	-39.1738	64.3449	40.2132;
	3654	2928	0.00025	0.001159	0	476	0	0	0	0	1	-360	360	-103.4269	-15.9305	103.4508	16.0409;
	1355	7282	0.00195	0.02924	0	0	0	0	0	0	1	-360	360	-250.5634	34.5246	251.7346	-16.9625;
	1355	2197	0.00152	0.01527	0	1481	0	0	0	0	1	-360	360	-302.3790	19.4935	303.6892	-6.3310;
	1355	7640	0.00149	0.01558	0	1613	0	0	0	0	1	-360	360	-295.2962	26.9293	296.5262	-14.0683;
	1355	1081	0.00253	0.0276	0	1382	0	0	0	0	1	-360	360	127.9740	-31.9236	-127.5608	36.4314;
	1355	1081	0.00263	0.02648	0	1580	0	0	0	0	1	-360	360	133.0343	-34.2597	-132.5683	38.9514;
	1355	2359	0.00077	0.0092	0	1415	0	0	0	0	1	-360	360	280.4298	58.9222	-279.8362	-51.8298;
	1355	4196	0.00112	0.01705	0	757	0	0	0	0	1	-360	360	-111.9204	44.3897	112.0728	-42.0691;
	5856	8546	0.00226	0.01101	0	0	0	0	0	0	1	-360	360	5.0105	0.9705	-5.0100	-0.9679;
	5856	5987	0.004531	0.029039	0	495	0	0	0	0	1	-360	360	148.5077	-13.2042	-147.5761	19.1748;
	5856	8005	0.002081	0.030409	0	0	0	0	0	0	1	-360	360	131.0003	31.4306	-130.6509	-26.3258;
	5856	3925	0.0053	0.03257	0	438	0	0	0	0	1	-360	360	89.7242	24.5586	-89.3000	-21.9516;
	5856	3324	0.00513	0.041901	0	553	0	0	0	0	1	-360	360	203.4386	40.6123	-201.3965	-23.9327;
	5856	4748	0.001461	0.01056	0	457	0	0	0	0	1	-360	360	149.5709	42.0496	-149.2447	-39.6918;
	8265	4816	0.0005	0.002591	0	0	0	0	0	0	1	-360	360	-40.4400	-19.5422	40.4490	19.5885;
	6151	6313	0.00055	0.0033	0	457	0	0	0	0	1	-360	360	-60.6700	-32.8707	60.6947	33.0186;
	4005	6532	0.002289	0.01763	0	476	0	0	0	0	1	-360	360	-22.6970	-41.8163	22.7428	42.1690;
	4005	2177	0.0075	0.043531	0	457	0	0	0	0	1	-360	360	-148.4830	13.3263	149.9560	-4.7767;
	5723	2079	0.00138	0.019961	0	0	0	0	0	0	1	-360	360	234.1660	-40.0483	-233.4484	50.4278;
	5723	789	0.00126	0.018729	0	591	0	0	0	0	1	-360	360	-375.3660	2.8428	377.0018	21.4723;
	2327	9189	0.00038	0.001331	0	495	0	0	0	0	1	-360	360	-165.1160	-17.7093	165.2120	18.0459;
	2327	3400	0.00019	0.001461	0	0	0	0	0	0	1	-360	360	-66.3353	-18.3744	66.3435	18.4379;
	207	4747	0.002151	0.013401	0	476	0	0	0	0	1	-360	360	-163.4282	-41.4701	164.0078	45.0812;
	207	7791	0.000789	0.005669	0	572	0	0	0	0	1	-360	360	-158.5518	-41.5162	158.7527	42.9596;
	3205	6735	3e-05	0.00042	0	757	0	0	0	0	1	-360	360	0.0000	-0.4307	0.0000	0.4307;
	3205	666	0.00079	0.00899	0	1382	0	0	0	0	1	-360	360	856.4658	83.4021	-851.0325	-21.5729;
	3205	666	0.0008	0.00879	0	1547	0	0	0	0	1	-360	360	875.9704	82.5502	-870.2183	-19.3494;
	3205	4435	0.00334	0.03393	0	1382	0	0	0	0	1	-360	360	402.4891	88.9551	-397.2183	-35.4101;
	3205	1644	0.00063	0.00789	0	0	0	0	0	0	1	-360	360	-1143.8760	-16.0670	1151.5337	111.9707;
	3205	3483	0.0006	0.00842	0	1316	0	0	0	0	1	-360	360	-800.2183	-46.1489	803.7986	96.3931;
	4683	7989	0.00011	0.00125	0	0	0	0	0	0	1	-360	360	0.0000	-0.2963	-0.0000	0.2963;
	4683	6516	0.00012	0.001091	0	0	0	0	0	0	1	-360	360	-228.1428	-15.0785	228.2000	15.5982;
	4683	7697	9.9e-05	0.00125	0	0	0	0	0	0	1	-360	360	-228.1528	-14.6589	228.2000	15.2543;
	4683	416	0.00294	0.02443	0	629	0	0	0	0	1	-360	360	234.9644	2.6754	-233.4851	9.6169;
	4683	2847	0.00144	0.011151	0	495	0	0	0	0	1	-360	360	40.1620	8.0731	-40.1400	-7.9026;
	4683	2563	0.001831	0.010849	0	591	0	0	0	0	1	-360	360	178.1064	24.1393	-177.5674	-20.9455;
	4683	2563	0.001599	0.01055	0	572	0	0	0	0	1	-360	360	183.2035	27.9675	-182.7031	-24.6655;
	4683	2995	0.00144	0.019591	0	381	0	0	0	0	1	-360	360	6.6834	0.7275	-6.6828	-0.7195;
	5691	1001	0.0133	0.09551	0	610	0	0	0	0	1	-360	360	-234.6441	42.8233	241.3738	5.5043;
	5691	4426	0.009591	0.073961	0	514	0	0	0	0	1	-360	360	39.5441	-14.1304	-39.3937	15.2903;
	5350	2721	0.0007	0.00671	0	1547	0	0	0	0	1	-360	360	-500.5614	31.5980	502.4088	-13.8891;
	5350	2721	0.00072	0.00658	0	1580	0	0	0	0	1	-360	360	-510.0070	34.7773	511.9809	-16.7380;
	2361	4936	0.001901	0.00964	0	629	0	0	0	0	1	-360	360	330.7735	-25.2061	-328.8641	34.8886;
	2361	5179	0.001711	0.01189	0	610	0	0	0	0	1	-360	360	230.0171	-5.9126	-229.1903	11.6581;
	2044	4748	0.00025	0.00187	0	0	0	0	0	0	1	-360	360	-0.0000	0.1495	0.0000	-0.1495;
	4197	5522	0.00043	0.002211	0	0	0	0	0	0	1	-360	360	-9.0100	-4.1715	9.0104	4.1734;
	5699	8670	0.000401	0.00243	0	0	0	0	0	0	1	-360	360	-0.0000	0.6495	0.0000	-0.6495;
	7809	5110	0.00336	0.017	0	457	0	0	0	0	1	-360	360	-139.4825	-11.4358	140.1050	14.5854;
	7222	4816	0.005521	0.031031	0	0	0	0	0	0	1	-360	360	-0.0000	5.6590	0.0016	-5.6503;
	4402	3817	9.9e-05	0.00026	0	0	0	0	0	0	1	-360	360	-0.0000	1.1994	0.0000	-1.1994;
	6857	2732	0.00045	0.00718	0	1086	0	0	0	0	1	-360	360	381.2436	92.9695	-380.5707	-82.2344;
	6857	4550	0.00044	0.00665	0	921	0	0	0	0	1	-360	360	505.4932	20.4246	-504.3998	-3.8992;
	6857	4339	0.00103	0.01516	0	1283	0	0	0	0	1	-360	360	841.1538	145.6004	-833.8659	-38.3347;
	6857	7513	0.00101	0.01546	0	954	0	0	0	0	1	-360	360	735.7095	153.1037	-730.1717	-68.3373;
	5016	26	0.00045	0.00608	0	1514	0	0	0	0	1	-360	360	-524.4893	-128.0730	525.7440	145.0259;
	5016	9213	0.0004	0.00501	0	1349	0	0	0	0	1	-360	360	-136.1038	-40.7665	136.1811	41.7339;
	6112	9002	0.001729	0.01337	0	591	0	0	0	0	1	-360	360	167.5011	5.2378	-167.0398	-1.6701;
	6112	6231	0.00264	0.01489	0	514	0	0	0	0	1	-360	360	-165.2597	-40.0921	165.9851	44.1834;
	6112	883	0.002341	0.018961	0	514	0	0	0	0	1	-360	360	82.6833	26.7656	-82.5153	-25.4049;
	6112	5738	0.001841	0.01363	0	476	0	0	0	0	1	-360	360	172.3051	56.9258	-171.7291	-52.6613;
	8860	7700	0.001219	0.00949	0	495	0	0	0	0	1	-360	360	66.2232	13.1251	-66.1700	-12.7110;
	8860	9002	0.002271	0.01151	0	495	0	0	0	0	1	-360	360	50.2531	-15.8080	-50.1927	16.1139;
	8860	5990	0.010781	0.05775	0	0	0	0	0	0	1	-360	360	0.0023	-4.7434	-0.0000	4.7558;
	8860	6450	0.00251	0.013919	0	400	0	0	0	0	1	-360	360	106.1912	56.0824	-105.8446	-54.1603;
	8860	7726	0.00101	0.007331	0	514	0	0	0	0	1	-360	360	77.5553	18.8355	-77.4937	-18.3884;
	2489	4110	0.00061	0.003909	0	629	0	0	0	0	1	-360	360	260.8628	-20.4247	-260.4834	22.8559;
	3985	6376	0.004289	0.019331	0	0	0	0	0	0	1	-360	360	23.7556	-8.1643	-23.7310	8.2756;
	3985	4110	0.0008	0.004401	0	629	0	0	0	0	1	-360	360	-297.3751	22.5846	298.0240	-19.0145;
	3985	4829	0.008099	0.03519	0	610	0	0	0	0	1	-360	360	301.7961	24.8916	-295.0225	4.5398;
	3985	7857	0.00063	0.004591	0	514	0	0	0	0	1	-360	360	-105.3667	-59.0140	105.4505	59.6247;
	2806	7857	0.000651	0.00456	0	0	0	0	0	0	1	-360	360	0.0000	0.4303	0.0000	-0.4303;
	2489	9012	0.00114	0.00581	0	0	0	0	0	0	1	-360	360	25.6372	5.9648	-25.6300	-5.9282;
	2489	2231	0.001211	0.00538	0	0	0	0	0	0	1	-360	360	0.0000	-0.4954	0.0000	0.4954;
	658	3793	0.00418	0.030159	0	572	0	0	0	0	1	-360	360	192.4357	-22.0907	-190.9667	32.6901;
	658	8497	0.00324	0.02413	0	610	0	0	0	0	1	-360	360	-227.5229	-18.7474	229.1047	30.5276;
	658	8497	0.003169	0.024591	0	629	0	0	0	0	1	-360	360	-223.3128	-19.5954	224.8045	31.1710;
	3502	9002	0.000219	0.00088	0	495	0	0	0	0	1	-360	360	-51.2293	-5.2759	51.2348	5.2982;
	3502	9002	0.000289	0.00095	0	514	0	0	0	0	1	-360	360	-46.9707	-2.4079	46.9769	2.4280;
	6313	44	0.0035	0.022211	0	553	0	0	0	0	1	-360	360	-151.9957	-29.4121	152.7833	34.4102;
	6313	7582	0.00313	0.02256	0	0	0	0	0	0	1	-360	360	42.3511	-14.2036	-42.2924	14.6262;
	5944	8808	0.000831	0.00162	0	0	0	0	0	0	1	-360	360	-71.8800	-10.9984	71.9195	11.0754;
	3183	8515	0.002099	0.01068	0	400	0	0	0	0	1	-360	360	98.7000	-2.9328	-98.5168	3.8649;
	1005	8515	0.00224	0.00976	0	0	0	0	0	0	1	-360	360	-0.0000	0.9023	0.0000	-0.9023;
	8787	1448	0.00169	0.01231	0	629	0	0	0	0	1	-360	360	-275.4198	-28.2995	276.5601	36.6055;
	6636	9051	0.00011	0.00076	0	0	0	0	0	0	1	-360	360	0.0000	0.3352	0.0000	-0.3352;
	9109	9051	0.00011	0.00068	0	0	0	0	0	0	1	-360	360	-0.0000	0.3352	0.0000	-0.3352;
	6961	6376	0.005479	0.021909	0	0	0	0	0	0	1	-360	360	21.6248	-7.3205	-21.5987	7.4246;
	6961	8818	0.003331	0.017039	0	438	0	0	0	0	1	-360	360	-78.1848	-7.4713	78.3721	8.4297;
	5077	4353	0.000479	0.001271	0	0	0	0	0	0	1	-360	360	-30.9300	-0.8999	30.9342	0.9110;
	7471	5241	0.00109	0.01629	0	823	0	0	0	0	1	-360	360	-289.3227	-33.8045	290.2155	47.1468;
	7471	8200	4e-05	0.00063	0	1810	0	0	0	0	1	-360	360	-354.6107	-65.8065	354.6609	66.5976;
	549	6290	0.0053	0.024531	0	572	0	0	0	0	1	-360	360	182.2654	21.7845	-180.7102	-14.5865;
	549	2291	0.004659	0.021919	0	419	0	0	0	0	1	-360	360	-19.6953	18.5217	19.7250	-18.3822;
	549	3656	0.001659	0.01043	0	572	0	0	0	0	1	-360	360	181.5354	18.5699	-181.0544	-15.5454;
	5002	4144	0.006961	0.053539	0	495	0	0	0	0	1	-360	360	318.1797	30.6107	-311.9564	17.2544;
	1888	5441	0.00036	0.00288	0	629	0	0	0	0	1	-360	360	292.7071	20.5754	-292.4223	-18.2964;
	1888	5441	0.00038	0.003	0	629	0	0	0	0	1	-360	360	280.9729	19.2873	-280.6959	-17.1004;
	5490	4970	0.00048	0.00643	0	0	0	0	0	0	1	-360	360	762.5293	32.5959	-760.0597	0.4866;
	5490	4970	0.00051	0.0066	0	0	0	0	0	0	1	-360	360	742.8216	29.8131	-740.3320	2.4045;
	5490	4970	0.00046	0.00729	0	1876	0	0	0	0	1	-360	360	672.7314	36.5088	-670.8872	-7.2828;
	5490	5461	0.0006	0.00868	0	1810	0	0	0	0	1	-360	360	732.6275	53.9167	-729.7677	-12.5441;
	5490	7778	0.00068	0.01076	0	1942	0	0	0	0	1	-360	360	251.9051	111.5729	-251.4492	-104.3591;
	5490	6897	0.00066	0.01096	0	1909	0	0	0	0	1	-360	360	262.1851	121.1553	-261.6988	-113.0800;
	3075	4562	0.00101	0.005099	0	400	0	0	0	0	1	-360	360	-30.3300	-10.1625	30.3401	10.2135;
	564	8475	0.003901	0.02437	0	0	0	0	0	0	1	-360	360	53.9518	-16.0476	-53.8438	16.7224;
	564	2252	0.00276	0.016461	0	553	0	0	0	0	1	-360	360	100.9463	-4.5215	-100.7000	5.9904;
	564	7903	0.00588	0.047081	0	0	0	0	0	0	1	-360	360	-206.5681	29.3507	208.8051	-11.4390;
	4331	1857	3.9e-05	0.000219	0	0	0	0	0	0	1	-360	360	60.2000	6.3911	-60.1987	-6.3836;
	2877	3674	0.00131	0.00538	0	0	0	0	0	0	1	-360	360	-29.9300	0.4964	29.9409	-0.4517;
	2854	1081	0.00679	0.04679	0	1020	0	0	0	0	1	-360	360	-7.9400	18.7308	7.9657	-18.5538;
	2854	8267	0.00138	0.01466	0	1086	0	0	0	0	1	-360	360	-92.5887	17.5811	92.7007	-16.3908;
	9112	9176	0.003531	0.01724	0	0	0	0	0	0	1	-360	360	0.0001	-1.4093	0.0000	1.4096;
	9112	1422	0.01324	0.06936	0	476	0	0	0	0	1	-360	360	217.8186	-19.9217	-212.0643	50.0664;
	9112	8515	0.00363	0.01743	0	438	0	0	0	0	1	-360	360	-66.1129	-23.1839	66.2748	23.9611;
	9112	8515	0.00257	0.01662	0	533	0	0	0	0	1	-360	360	-68.6231	-28.1423	68.7516	28.9728;
	9112	5051	0.01399	0.056289	0	419	0	0	0	0	1	-360	360	116.5020	-6.5443	-114.7716	13.5066;
	9112	1051	0.00343	0.01751	0	457	0	0	0	0	1	-360	360	-4.0633	36.1156	4.1044	-35.9055;
	9112	1397	0.00301	0.015409	0	0	0	0	0	0	1	-360	360	-0.8261	66.1421	0.9457	-65.5296;
	9112	1584	0.00857	0.033091	0	476	0	0	0	0	1	-360	360	85.6441	44.1579	-84.9212	-41.3668;
	6168	6888	0.003341	0.01689	0	0	0	0	0	0	1	-360	360	26.3000	1.7971	-26.2787	-1.6894;
	7653	3019	3.9e-05	0.000219	0	0	0	0	0	0	1	-360	360	-33.9400	-11.4000	33.9405	11.4026;
	7341	7098	0.00087	0.00714	0	457	0	0	0	0	1	-360	360	-37.4400	0.7298	37.4512	-0.6379;
	4701	8267	0.00011	0.001	0	757	0	0	0	0	1	-360	360	93.2000	4.1017	-93.1912	-4.0220;
	1672	5365	0.000219	0.00101	0	0	0	0	0	0	1	-360	360	28.1300	0.9431	-28.1285	-0.9361;
	3880	5365	0.000219	0.001031	0	0	0	0	0	0	1	-360	360	28.1300	0.9218	-28.1285	-0.9146;
	6648	5365	0.000271	0.00101	0	0	0	0	0	0	1	-360	360	26.0300	0.9531	-26.0284	-0.9471;
	3609	5365	0.000271	0.000979	0	0	0	0	0	0	1	-360	360	28.1300	0.9331	-28.1281	-0.9263;
	2782	5365	0.000289	0.00107	0	0	0	0	0	0	1	-360	360	28.1300	0.9231	-28.1280	-0.9157;
	1844	5365	0.000289	0.00105	0	0	0	0	0	0	1	-360	360	28.1400	0.8731	-28.1380	-0.8658;
	4353	6053	0.001591	0.012289	0	381	0	0	0	0	1	-360	360	-5.4001	-22.6947	5.4080	22.7554;
	2166	5237	0.000271	0.001901	0	495	0	0	0	0	1	-360	360	78.0567	-2.8324	-78.0417	2.9374;
	2166	2886	0.00186	0.010711	0	514	0	0	0	0	1	-360	360	-98.9767	-3.5318	99.1420	4.4834;
	1043	3513	1e-05	0.0002	0	0	0	0	0	0	1	-360	360	829.5000	42.0687	-829.4349	-40.7677;
	4049	883	0.000169	0.000271	0	0	0	0	0	0	1	-360	360	-0.0000	0.9245	0.0000	-0.9245;
	4520	883	0.000169	0.00031	0	0	0	0	0	0	1	-360	360	-0.0000	0.9764	0.0000	-0.9764;
	1704	5814	0.00526	0.03787	0	553	0	0	0	0	1	-360	360	-62.1600	-4.7463	62.3479	6.0988;
	8107	1486	0.000229	0.000599	0	0	0	0	0	0	1	-360	360	-68.1800	-12.5155	68.1903	12.5424;
	5664	5522	0.00089	0.004091	0	438	0	0	0	0	1	-360	360	128.0000	16.3506	-127.8703	-15.7542;
	4482	8670	0.00093	0.004	0	400	0	0	0	0	1	-360	360	35.2000	14.5942	-35.1878	-14.5415;
	8795	7523	0.00289	0.013099	0	400	0	0	0	0	1	-360	360	85.7746	-4.2781	-85.5831	5.1461;
	2337	6430	0.002599	0.016479	0	533	0	0	0	0	1	-360	360	-103.4000	-25.4644	103.6706	27.1804;
	455	7775	0.00369	0.02712	0	553	0	0	0	0	1	-360	360	-132.2322	-12.3975	132.8347	16.8255;
	455	3857	0.0062	0.04864	0	629	0	0	0	0	1	-360	360	-296.6192	-15.5157	301.6824	55.2371;
	455	333	0.008021	0.059031	0	629	0	0	0	0	1	-360	360	354.2703	36.8330	-344.8512	32.4879;
	455	6940	0.004979	0.0295	0	572	0	0	0	0	1	-360	360	-199.7390	-0.2764	201.5777	11.1705;
	8225	3656	0.001159	0.005281	0	0	0	0	0	0	1	-360	360	17.0000	6.6256	-16.9966	-6.6102;
	5413	7752	0.00361	0.01824	0	0	0	0	0	0	1	-360	360	42.2029	24.1599	-42.1232	-23.7573;
	5413	1940	0.001521	0.01075	0	0	0	0	0	0	1	-360	360	0.0000	-1.2753	0.0000	1.2754;
	5413	4234	0.00868	0.041711	0	0	0	0	0	0	1	-360	360	-42.2029	-16.9163	42.3704	17.7210;
	2591	6828	0.01118	0.05986	0	0	0	0	0	0	1	-360	360	-59.1579	-3.3555	59.5269	5.3314;
	2591	7571	0.003229	0.02543	0	591	0	0	0	0	1	-360	360	-99.1329	-44.7386	99.4920	47.5668;
	2591	7571	0.00218	0.01869	0	0	0	0	0	0	1	-360	360	-134.4219	-62.3201	134.8719	66.1777;
	2591	7571	0.001901	0.021909	0	572	0	0	0	0	1	-360	360	-113.3906	-56.7003	113.6779	60.0110;
	2591	7994	0.00974	0.043969	0	400	0	0	0	0	1	-360	360	53.9667	29.5432	-53.6200	-27.9785;
	2591	7226	0.003461	0.01814	0	457	0	0	0	0	1	-360	360	35.2503	43.2519	-35.1490	-42.7209;
	2591	1554	0.00487	0.027669	0	419	0	0	0	0	1	-360	360	63.1163	31.7467	-62.8878	-30.4482;
	9011	1156	0.000651	0.003961	0	610	0	0	0	0	1	-360	360	-248.9618	-1.4832	249.3378	3.7711;
	8689	5502	0.00169	0.00887	0	400	0	0	0	0	1	-360	360	-42.6500	-18.2000	42.6839	18.3780;
	3085	8873	0.001711	0.01336	0	514	0	0	0	0	1	-360	360	-64.6700	-22.8402	64.7408	23.3930;
	1568	980	0.00031	0.000539	0	400	0	0	0	0	1	-360	360	-69.0800	-19.7016	69.0947	19.7271;
	3204	3331	0.0027	0.01157	0	0	0	0	0	0	1	-360	360	-8.5100	-2.2031	8.5120	2.2117;
	3557	639	0.000909	0.006901	0	514	0	0	0	0	1	-360	360	-130.9558	-20.5223	131.1025	21.6355;
	3557	4936	0.001729	0.01214	0	514	0	0	0	0	1	-360	360	43.7558	-4.7861	-43.7251	5.0020;
	416	3492	0.00614	0.03106	0	438	0	0	0	0	1	-360	360	106.6146	-30.7322	-105.9181	34.2556;
	416	7937	0.00418	0.02388	0	514	0	0	0	0	1	-360	360	56.1905	15.1689	-56.0600	-14.4235;
	3255	1262	0.00238	0.017771	0	0	0	0	0	0	1	-360	360	-0.0000	1.6066	0.0001	-1.6062;
	3255	1803	8.1e-05	0.00063	0	0	0	0	0	0	1	-360	360	0.0000	-0.0539	0.0000	0.0539;
	7373	367	0.001599	0.01618	0	0	0	0	0	0	1	-360	360	-0.0000	2.0717	0.0001	-2.0711;
	4251	2132	0.00532	0.026961	0	419	0	0	0	0	1	-360	360	-137.1029	-12.3310	138.0750	17.2575;
	4251	2132	0.00361	0.02814	0	553	0	0	0	0	1	-360	360	-131.7007	-20.8388	132.3197	25.6633;
	4251	5567	0.002469	0.01025	0	533	0	0	0	0	1	-360	360	221.6537	23.0800	-220.4712	-18.1712;
	6376	1808	0.005229	0.02675	0	400	0	0	0	0	1	-360	360	37.3532	-7.7833	-37.2839	8.1382;
	6376	1808	0.00512	0.02726	0	419	0	0	0	0	1	-360	360	36.7618	-7.3773	-36.6962	7.7265;
	6376	7857	0.00355	0.01694	0	400	0	0	0	0	1	-360	360	-56.5854	-4.5102	56.6896	5.0075;
	9185	7289	0.00139	0.007659	0	457	0	0	0	0	1	-360	360	-115.1271	-9.3128	115.2945	10.2350;
	9185	3999	0.000169	0.000669	0	514	0	0	0	0	1	-360	360	48.1571	11.2108	-48.1534	-11.1960;
	8653	2303	0.00111	0.00712	0	476	0	0	0	0	1	-360	360	-44.5500	-6.8672	44.5714	7.0044;
	908	6474	0.00031	0.001901	0	533	0	0	0	0	1	-360	360	-125.9000	0.7371	125.9435	-0.4702;
	7030	6474	0.000281	0.002091	0	0	0	0	0	0	1	-360	360	0.0000	0.2146	0.0000	-0.2146;
	4205	6556	0.000281	0.001651	0	0	0	0	0	0	1	-360	360	-5.8100	-1.2395	5.8101	1.2400;
	7325	6556	0.000271	0.00169	0	0	0	0	0	0	1	-360	360	-0.0000	0.4496	0.0000	-0.4496;
	5857	3391	0.001521	0.00843	0	381	0	0	0	0	1	-360	360	-34.3770	-19.2134	34.3981	19.3306;
	5857	3760	0.000841	0.0062	0	533	0	0	0	0	1	-360	360	-44.0130	-0.9047	44.0277	1.0124;
	3707	8765	0.00019	0.00126	0	514	0	0	0	0	1	-360	360	-77.4900	-17.1906	77.5009	17.2631;
	900	6619	0.000219	0.00143	0	0	0	0	0	0	1	-360	360	-0.0000	0.1640	0.0000	-0.1640;
	2918	8109	0.00121	0.01796	0	1876	0	0	0	0	1	-360	360	-760.4767	-141.6201	767.4535	245.1764;
	2918	8109	0.0014	0.01512	0	0	0	0	0	0	1	-360	360	-905.4326	-145.2427	916.7766	267.7580;
	6532	2177	0.008409	0.063651	0	0	0	0	0	0	1	-360	360	-96.8421	16.5740	97.5495	-11.2192;
	6532	5317	0.00918	0.07344	0	610	0	0	0	0	1	-360	360	346.9648	59.5373	-337.0499	19.7816;
	6532	608	0.004219	0.0345	0	514	0	0	0	0	1	-360	360	72.4305	4.3471	-72.2369	-2.7641;
	6532	608	0.0042	0.031651	0	457	0	0	0	0	1	-360	360	78.8915	3.9245	-78.6631	-2.2035;
	4494	8763	0.00121	0.01381	0	1547	0	0	0	0	1	-360	360	-434.5896	-38.1925	436.8009	63.4305;
	4494	7056	0.00107	0.01326	0	1580	0	0	0	0	1	-360	360	434.5896	96.0082	-432.5545	-70.7875;
	6828	5814	0.003401	0.02607	0	0	0	0	0	0	1	-360	360	-117.6869	-15.0793	118.1294	18.4709;
	3670	21	0.000289	0.00138	0	419	0	0	0	0	1	-360	360	-28.0300	0.2616	28.0321	-0.2515;
	5137	7702	0.001031	0.006039	0	0	0	0	0	0	1	-360	360	-16.9200	0.5881	16.9229	-0.5713;
	1334	7702	0.00105	0.005909	0	0	0	0	0	0	1	-360	360	0.0000	0.6089	0.0000	-0.6089;
	8448	7624	0.001091	0.007901	0	419	0	0	0	0	1	-360	360	73.0356	17.8195	-72.9759	-17.3869;
	8448	1129	0.00332	0.024021	0	553	0	0	0	0	1	-360	360	149.9117	44.2566	-149.1258	-38.5708;
	8448	3070	0.00344	0.021419	0	400	0	0	0	0	1	-360	360	57.6426	11.7836	-57.5272	-11.0653;
	8448	306	0.00095	0.010419	0	514	0	0	0	0	1	-360	360	-318.7000	-83.1201	319.6984	94.0701;
	8448	306	0.00093	0.01062	0	476	0	0	0	0	1	-360	360	-312.4741	-82.6924	313.4154	93.4419;
	8448	7491	0.00474	0.025409	0	0	0	0	0	0	1	-360	360	64.4841	11.8289	-64.2868	-10.7709;
	4685	2089	0.000271	0.000841	0	381	0	0	0	0	1	-360	360	-46.1500	-0.2082	46.1553	0.2248;
	7485	6253	0.000271	0.00119	0	381	0	0	0	0	1	-360	360	-121.7572	-22.6342	121.7957	22.8031;
	7485	1562	0.000289	0.00076	0	0	0	0	0	0	1	-360	360	77.4072	21.2610	-77.3900	-21.2157;
	7776	1644	0.00031	0.00454	0	1942	0	0	0	0	1	-360	360	1221.2000	387.5282	-1216.7402	-322.2142;
	5971	3483	0.00032	0.0044	0	0	0	0	0	0	1	-360	360	1221.2000	400.6199	-1216.5574	-336.7840;
	2786	1644	0.00028	0.00494	0	0	0	0	0	0	1	-360	360	1221.2000	392.9421	-1217.1698	-321.8376;
	972	3483	0.00028	0.00508	0	0	0	0	0	0	1	-360	360	1221.2000	407.1795	-1217.1397	-333.5138;
	8906	923	0.000531	0.00093	0	0	0	0	0	0	1	-360	360	62.0895	9.5450	-62.0700	-9.5108;
	8906	4914	0.0003	0.001031	0	495	0	0	0	0	1	-360	360	-153.0895	-18.4954	153.1560	18.7238;
	2656	9101	0.00139	0.02163	0	757	0	0	0	0	1	-360	360	-96.9392	27.6838	97.0721	-25.6158;
	2656	7164	0.00164	0.02321	0	1876	0	0	0	0	1	-360	360	-42.9630	45.0608	43.0228	-44.2145;
	3519	9101	0.00136	0.02205	0	757	0	0	0	0	1	-360	360	-98.4778	25.4454	98.6103	-23.2980;
	3519	7164	0.0016	0.02367	0	757	0	0	0	0	1	-360	360	-45.3567	42.6766	45.4151	-41.8124;
	1775	9137	0.002091	0.01174	0	381	0	0	0	0	1	-360	360	63.2365	-2.0276	-63.1606	2.4541;
	1775	9137	0.001719	0.00961	0	553	0	0	0	0	1	-360	360	77.2404	-2.5341	-77.1473	3.0550;
	5641	1026	0.012341	0.076781	0	419	0	0	0	0	1	-360	360	86.2096	17.6153	-85.3402	-12.2064;
	5641	9137	0.00176	0.009419	0	591	0	0	0	0	1	-360	360	57.4924	-14.7765	-57.4359	15.0784;
	1096	2889	0.00031	0.00182	0	0	0	0	0	0	1	-360	360	0.0000	0.1769	0.0000	-0.1769;
	7380	2732	0.00386	0.02348	0	1283	0	0	0	0	1	-360	360	-327.3850	-8.6673	331.6165	34.4076;
	7380	4787	0.00017	0.00104	0	1152	0	0	0	0	1	-360	360	221.7150	25.7670	-221.6284	-25.2374;
	3543	5308	0.00061	0.00808	0	1613	0	0	0	0	1	-360	360	148.1007	76.5368	-147.9277	-74.2455;
	3543	3830	0.00059	0.0067	0	0	0	0	0	0	1	-360	360	-973.6551	77.9885	979.3988	-12.7626;
	2372	1027	0.00059	0.00748	0	1481	0	0	0	0	1	-360	360	166.2490	-5.3871	-166.0822	7.5011;
	2372	5648	0.00061	0.0063	0	0	0	0	0	0	1	-360	360	-1099.5421	84.0260	1107.1193	-5.7696;
	367	1172	0.001031	0.008789	0	629	0	0	0	0	1	-360	360	438.4496	-77.3944	-436.6630	92.6249;
	367	9191	0.00051	0.006169	0	629	0	0	0	0	1	-360	360	388.3727	-62.7081	-387.6827	71.0545;
	367	8722	0.0005	0.00619	0	629	0	0	0	0	1	-360	360	465.1384	-40.4013	-464.1855	52.1971;
	1833	3610	0.00049	0.00376	0	572	0	0	0	0	1	-360	360	129.1346	-25.4899	-129.0554	26.0975;
	1833	3610	0.000539	0.003229	0	533	0	0	0	0	1	-360	360	148.4194	-34.8604	-148.3025	35.5604;
	1833	3962	0.001031	0.00882	0	0	0	0	0	0	1	-360	360	251.2955	-83.5848	-250.6211	89.3544;
	1833	1838	0.000711	0.00463	0	457	0	0	0	0	1	-360	360	-129.5228	0.0300	129.6341	0.6945;
	1833	2230	0.000711	0.004539	0	0	0	0	0	0	1	-360	360	0.0001	-3.2384	-0.0000	3.2389;
	5388	2467	0.00206	0.015341	0	514	0	0	0	0	1	-360	360	-80.5429	-19.8212	80.6827	20.8627;
	5388	2467	0.002021	0.01564	0	514	0	0	0	0	1	-360	360	-78.9571	-19.8480	79.0893	20.8710;
	6110	8853	0.00094	0.005781	0	610	0	0	0	0	1	-360	360	199.9045	54.5727	-199.5422	-52.3449;
	6110	1001	0.002219	0.016969	0	629	0	0	0	0	1	-360	360	-278.4945	-68.4890	280.1324	81.0149;
	7583	1808	0.00238	0.01187	0	381	0	0	0	0	1	-360	360	-14.0545	12.8334	14.0624	-12.7943;
	7583	2889	0.00707	0.03095	0	381	0	0	0	0	1	-360	360	9.0445	-10.5843	-9.0321	10.6388;
	26	6624	0.00256	0.03401	0	1645	0	0	0	0	1	-360	360	-426.4325	-18.4954	430.8047	76.5806;
	26	2479	0.00203	0.02416	0	1152	0	0	0	0	1	-360	360	-43.9776	111.2561	44.2499	-108.0146;
	26	4598	0.001	0.01459	0	0	0	0	0	0	1	-360	360	591.3957	33.2469	-588.1067	14.7402;
	26	4231	0.00103	0.00987	0	1613	0	0	0	0	1	-360	360	-631.9870	-105.7848	635.9516	143.7755;
	26	5144	0.00038	0.00483	0	1448	0	0	0	0	1	-360	360	-81.7263	-47.2823	81.7581	47.6860;
	26	5144	0.00041	0.00398	0	1316	0	0	0	0	1	-360	360	-100.3163	-54.8492	100.3666	55.3369;
	7691	2479	0.00167	0.01721	0	1382	0	0	0	0	1	-360	360	-127.2725	134.8491	127.8158	-129.2496;
	7691	2129	0.00098	0.01487	0	987	0	0	0	0	1	-360	360	524.3170	48.9191	-521.7453	-9.8986;
	7691	9213	0.00042	0.00342	0	1349	0	0	0	0	1	-360	360	386.3718	44.4313	-385.7706	-39.5361;
	7691	9213	0.00019	0.00248	0	1580	0	0	0	0	1	-360	360	531.8800	85.9573	-531.3580	-79.1448;
	7691	4231	0.00105	0.00966	0	1909	0	0	0	0	1	-360	360	-768.2843	-135.1639	774.3308	190.7914;
	7691	3513	0.00043	0.00473	0	1382	0	0	0	0	1	-360	360	-68.6813	-29.4645	68.7041	29.7145;
	7691	3513	0.00041	0.00397	0	1316	0	0	0	0	1	-360	360	-82.1555	-34.0595	82.1862	34.3566;
	1876	3906	0.00051	0.00514	0	1218	0	0	0	0	1	-360	360	-322.0482	-98.2674	322.5927	103.7555;
	113	3906	0.00053	0.00503	0	1415	0	0	0	0	1	-360	360	-329.8724	-99.9145	330.4655	105.5431;
	7752	3758	0.00455	0.022771	0	400	0	0	0	0	1	-360	360	52.2062	21.0692	-52.0701	-20.3881;
	7752	3758	0.00557	0.02055	0	381	0	0	0	0	1	-360	360	58.3572	19.0878	-58.1591	-18.3567;
	7752	3758	0.00339	0.02026	0	0	0	0	0	0	1	-360	360	58.2384	25.6602	-58.1089	-24.8859;
	4952	8976	0.00237	0.01068	0	438	0	0	0	0	1	-360	360	-75.5647	4.5881	75.6893	-4.0269;
	4952	8189	0.0037	0.019479	0	381	0	0	0	0	1	-360	360	62.9947	5.4940	-62.8591	-4.7799;
	6119	7886	0.01407	0.056849	0	0	0	0	0	0	1	-360	360	111.2502	11.5273	-109.6059	-4.8836;
	6119	4544	0.001669	0.015409	0	610	0	0	0	0	1	-360	360	-164.4686	-37.6727	164.9125	41.7709;
	6119	4544	0.001711	0.015091	0	0	0	0	0	0	1	-360	360	-168.0315	-37.6049	168.5054	41.7848;
	7905	3697	0.00172	0.01619	0	1678	0	0	0	0	1	-360	360	317.5967	-33.3035	-315.9932	48.3973;
	7905	7541	0.00029	0.00447	0	987	0	0	0	0	1	-360	360	-622.9740	-130.2370	624.0479	146.7900;
	7905	7541	0.00033	0.00387	0	1119	0	0	0	0	1	-360	360	-721.3626	-135.6001	722.9880	154.6612;
	7905	4141	0.00079	0.01154	0	987	0	0	0	0	1	-360	360	527.4585	107.1009	-525.3663	-76.5390;
	7905	4141	0.00077	0.01177	0	987	0	0	0	0	1	-360	360	516.9361	106.5927	-514.9750	-76.6159;
	7905	3022	0.00127	0.01498	0	1547	0	0	0	0	1	-360	360	-364.7547	94.8868	366.4039	-75.4331;
	1768	163	0.00214	0.012599	0	495	0	0	0	0	1	-360	360	-73.9800	-21.2712	74.0987	21.9699;
	4245	2425	0.000159	0.00125	0	457	0	0	0	0	1	-360	360	-24.9300	-9.5021	24.9310	9.5103;
	3698	5297	0.000211	0.000669	0	457	0	0	0	0	1	-360	360	146.6127	17.6703	-146.5703	-17.5357;
	750	8328	0.000341	0.001169	0	514	0	0	0	0	1	-360	360	-48.2842	-3.9320	48.2916	3.9574;
	750	870	0.00024	0.001469	0	572	0	0	0	0	1	-360	360	201.5112	-5.6993	-201.4211	6.2509;
	750	2961	0.00018	0.000669	0	533	0	0	0	0	1	-360	360	-153.2270	29.7938	153.2675	-29.6432;
	3499	7988	0.00033	0.00683	0	921	0	0	0	0	1	-360	360	-398.3359	41.8225	398.8285	-31.6260;
	3499	2197	0.00121	0.01211	0	1415	0	0	0	0	1	-360	360	358.4273	-11.3482	-356.9792	25.8410;
	3499	7640	0.00123	0.01185	0	1448	0	0	0	0	1	-360	360	366.8467	-1.0798	-365.3062	15.9207;
	3499	4231	0.00058	0.0097	0	1185	0	0	0	0	1	-360	360	-704.2608	-89.0363	706.9807	134.5242;
	3499	5144	0.00103	0.01292	0	1251	0	0	0	0	1	-360	360	-75.9598	16.5319	76.0177	-15.8053;
	3499	3513	0.00116	0.01266	0	921	0	0	0	0	1	-360	360	23.6894	55.0104	-23.6507	-54.5877;
	7289	3999	0.0013	0.006841	0	457	0	0	0	0	1	-360	360	133.6689	11.8095	-133.4586	-10.7024;
	3018	1051	6e-05	0.000349	0	438	0	0	0	0	1	-360	360	162.5000	-4.9058	-162.4854	4.9905;
	2702	3435	0.000169	0.0007	0	400	0	0	0	0	1	-360	360	-151.7000	-20.5754	151.7366	20.7270;
	9131	2020	0.000169	0.000719	0	0	0	0	0	0	1	-360	360	0.0000	7.2749	0.0001	-7.2745;
	6308	6684	0.000271	0.001031	0	0	0	0	0	0	1	-360	360	0.0000	0.0543	0.0000	-0.0543;
	4831	3680	0.008271	0.036841	0	0	0	0	0	0	1	-360	360	-24.2069	-28.3449	24.3158	28.8299;
	5410	2751	0.002969	0.02299	0	419	0	0	0	0	1	-360	360	44.5085	10.6465	-44.4515	-10.2051;
	3082	4623	0.00124	0.01273	0	1218	0	0	0	0	1	-360	360	239.5785	10.1074	-238.8593	-2.7235;
	3082	4339	0.00106	0.00989	0	1481	0	0	0	0	1	-360	360	110.6393	21.7410	-110.5033	-20.4726;
	3082	5288	7e-05	0.00029	0	757	0	0	0	0	1	-360	360	0.0000	-3.0335	0.0000	3.0335;
	3082	5421	9e-05	0.00079	0	757	0	0	0	0	1	-360	360	0.0000	-0.9120	-0.0000	0.9120;
	3082	6475	0.00196	0.02049	0	1613	0	0	0	0	1	-360	360	-561.4261	-62.0335	567.7342	127.9788;
	3082	8468	0.00158	0.01519	0	1283	0	0	0	0	1	-360	360	-16.0234	-14.1056	16.0307	14.1754;
	6224	2732	0.00172	0.01811	0	1613	0	0	0	0	1	-360	360	-275.3786	-19.1752	276.6959	33.0448;
	6224	7513	0.00096	0.01121	0	1744	0	0	0	0	1	-360	360	321.8834	41.2099	-320.8673	-29.3454;
	6224	6475	0.00147	0.01707	0	0	0	0	0	0	1	-360	360	-445.4852	-111.5637	448.6011	147.7467;
	2174	4623	0.00129	0.0129	0	1316	0	0	0	0	1	-360	360	503.6146	95.2377	-500.2823	-61.9154;
	2174	4550	0.00179	0.01737	0	1645	0	0	0	0	1	-360	360	-285.7788	16.6602	287.2212	-2.6636;
	2174	6475	0.00131	0.01935	0	1777	0	0	0	0	1	-360	360	-423.2127	-45.5263	425.5465	79.9997;
	2083	9231	0.003901	0.01614	0	419	0	0	0	0	1	-360	360	80.3292	14.1872	-80.0852	-13.1777;
	2083	9231	0.002591	0.014771	0	553	0	0	0	0	1	-360	360	87.7674	21.3215	-87.5687	-20.1888;
	2083	9231	0.00224	0.0173	0	476	0	0	0	0	1	-360	360	74.5531	21.6964	-74.4261	-20.7159;
	2083	4054	0.00012	0.000849	0	0	0	0	0	0	1	-360	360	0.0000	-2.8830	-0.0000	2.8831;
	2083	3481	0.00394	0.03039	0	495	0	0	0	0	1	-360	360	143.2803	23.1566	-142.5001	-17.1388;
	2083	3602	0.00189	0.01	0	0	0	0	0	0	1	-360	360	86.7372	14.2088	-86.6000	-13.4826;
	2083	2794	0.00032	0.00257	0	0	0	0	0	0	1	-360	360	0.0046	-0.1939	-0.0046	0.1939;
	2083	2794	0.00038	0.00224	0	0	0	0	0	0	1	-360	360	-0.0046	-0.2210	0.0046	0.2210;
	2083	8467	0.00751	0.03955	0	495	0	0	0	0	1	-360	360	220.2479	93.9733	-216.2000	-72.6555;
	2083	1136	0.00086	0.006531	0	0	0	0	0	0	1	-360	360	16.2221	1.2613	-16.2200	-1.2450;
	2083	22	0.00087	0.006591	0	0	0	0	0	0	1	-360	360	0.0000	-0.9043	-0.0000	0.9043;
	8853	1001	0.003031	0.02276	0	629	0	0	0	0	1	-360	360	-257.7472	-63.0817	259.6798	77.5938;
	8853	4950	0.006331	0.03911	0	0	0	0	0	0	1	-360	360	180.6130	22.0743	-178.7150	-10.3489;
	8853	4410	0.00605	0.02986	0	381	0	0	0	0	1	-360	360	22.5444	18.3409	-22.4981	-18.1125;
	8853	6697	0.003919	0.01612	0	438	0	0	0	0	1	-360	360	74.9857	20.0324	-74.7719	-19.1531;
	8853	1159	0.002039	0.0108	0	438	0	0	0	0	1	-360	360	-51.5943	8.5076	51.6448	-8.2402;
	8853	7165	0.006289	0.026271	0	514	0	0	0	0	1	-360	360	-179.5594	-30.4965	181.4485	38.3878;
	2938	2848	0.00042	0.00547	0	856	0	0	0	0	1	-360	360	132.3016	131.6233	-132.1566	-129.7353;
	2938	2848	0.00043	0.00536	0	757	0	0	0	0	1	-360	360	135.4390	133.8260	-135.2845	-131.9003;
	2938	7522	0.00147	0.01373	0	1777	0	0	0	0	1	-360	360	467.1806	-6.6381	-464.0004	36.3417;
	2938	7522	0.00131	0.01555	0	1547	0	0	0	0	1	-360	360	413.4212	3.4748	-411.2021	22.8660;
	2938	1642	0.00221	0.02217	0	1810	0	0	0	0	1	-360	360	-654.4613	-11.4636	663.8450	105.5980;
	2938	809	0.00224	0.0217	0	1810	0	0	0	0	1	-360	360	-627.1862	-16.1145	635.9242	100.7633;
	9189	6791	0.00095	0.003289	0	400	0	0	0	0	1	-360	360	119.3614	0.8981	-119.2375	-0.4691;
	9189	3400	0.000229	0.00082	0	0	0	0	0	0	1	-360	360	150.2141	15.5343	-150.1663	-15.3631;
	9189	7092	0.00068	0.00306	0	0	0	0	0	0	1	-360	360	44.6635	-13.1766	-44.6500	13.2374;
	9189	3718	0.00049	0.00256	0	419	0	0	0	0	1	-360	360	179.5599	58.4395	-179.4000	-57.6039;
	9189	3701	0.000531	0.0022	0	0	0	0	0	0	1	-360	360	0.0000	-0.4697	0.0000	0.4697;
	9189	7507	0.00136	0.00956	0	514	0	0	0	0	1	-360	360	-185.4453	15.3925	185.8764	-12.3622;
	9189	7507	0.0012	0.010729	0	476	0	0	0	0	1	-360	360	-166.2068	8.7981	166.5111	-6.0773;
	9189	7507	0.00105	0.00861	0	0	0	0	0	0	1	-360	360	-206.7512	13.0123	207.1637	-9.6298;
	9189	2406	0.000591	0.006969	0	0	0	0	0	0	1	-360	360	-163.1778	4.7596	163.3220	-3.0594;
	2801	8511	0.00025	0.0008	0	0	0	0	0	0	1	-360	360	5.1986	-6.4626	-5.1984	6.4632;
	2801	216	0.00113	0.00632	0	400	0	0	0	0	1	-360	360	30.1301	21.9801	-30.1156	-21.8988;
	453	2129	0.0003	0.00275	0	954	0	0	0	0	1	-360	360	260.1000	61.5012	-259.8945	-59.6171;
	8691	6952	0.00836	0.051659	0	629	0	0	0	0	1	-360	360	-307.2217	14.0903	314.4695	30.6961;
	8691	6952	0.01338	0.073469	0	591	0	0	0	0	1	-360	360	-215.0528	14.1137	220.7492	17.1647;
	8691	1183	0.0027	0.02089	0	0	0	0	0	0	1	-360	360	-47.0732	-94.2523	47.3479	96.3776;
	8691	4410	0.003419	0.02636	0	610	0	0	0	0	1	-360	360	247.1697	-23.9728	-245.2371	38.8728;
	8691	8743	0.009531	0.033711	0	457	0	0	0	0	1	-360	360	17.1380	31.8769	-17.0236	-31.4721;
	2446	8763	0.0004	0.00707	0	0	0	0	0	0	1	-360	360	1367.0000	296.1273	-1359.9500	-171.5181;
	2627	8763	0.00035	0.00701	0	0	0	0	0	0	1	-360	360	1367.0000	298.6901	-1360.8196	-174.9056;
	4951	6785	0.00194	0.01751	0	533	0	0	0	0	1	-360	360	-90.2290	5.4717	90.3741	-4.1621;
	4951	6785	0.00156	0.01936	0	514	0	0	0	0	1	-360	360	-81.9529	2.5109	82.0489	-1.3197;
	4623	964	0.00078	0.00941	0	1349	0	0	0	0	1	-360	360	-978.1412	-98.6741	985.8044	191.1235;
	4623	964	0.00074	0.00969	0	1580	0	0	0	0	1	-360	360	-949.7260	-102.0306	956.5892	191.9013;
	4623	8347	0.00042	0.00532	0	1678	0	0	0	0	1	-360	360	574.5585	72.2202	-573.1268	-54.0859;
	4623	8347	0.0004	0.00473	0	1843	0	0	0	0	1	-360	360	646.3747	77.5848	-644.6514	-57.2071;
	4623	8347	0.0006	0.00499	0	1547	0	0	0	0	1	-360	360	612.6914	51.6856	-610.3855	-32.5088;
	1609	6552	0.00086	0.00638	0	610	0	0	0	0	1	-360	360	140.6018	-4.2550	-140.4471	5.4023;
	1609	6552	0.000969	0.00625	0	610	0	0	0	0	1	-360	360	143.0005	-7.1675	-142.8200	8.3320;
	1609	8999	0.002781	0.01725	0	457	0	0	0	0	1	-360	360	101.0293	19.6126	-100.7616	-17.9521;
	4368	4816	0.005031	0.028081	0	553	0	0	0	0	1	-360	360	-90.6000	-6.8935	90.9726	8.9733;
	5481	960	1e-05	0.00021	0	0	0	0	0	0	1	-360	360	1368.6000	193.2646	-1368.4310	-189.7164;
	7913	960	1e-05	0.00025	0	0	0	0	0	0	1	-360	360	1368.6000	186.3547	-1368.4313	-182.1369;
	506	960	2e-05	0.00031	0	757	0	0	0	0	1	-360	360	-0.0000	0.4518	0.0000	-0.4518;
	2980	960	3e-05	0.0004	0	757	0	0	0	0	1	-360	360	-0.0000	0.4744	0.0000	-0.4744;
	4554	6382	0.000841	0.00474	0	533	0	0	0	0	1	-360	360	-60.3055	-10.3056	60.3345	10.4689;
	4554	6382	0.00082	0.00487	0	533	0	0	0	0	1	-360	360	-58.6945	-10.5619	58.7213	10.7212;
	6844	1595	0.00186	0.011979	0	0	0	0	0	0	1	-360	360	0.0000	1.0733	0.0000	-1.0732;
	3672	5334	0.00056	0.003021	0	381	0	0	0	0	1	-360	360	-82.9900	-25.6546	83.0296	25.8682;
	6219	5334	0.00055	0.003081	0	0	0	0	0	0	1	-360	360	0.0000	0.2353	0.0000	-0.2353;
	8997	6153	0.00114	0.01063	0	0	0	0	0	0	1	-360	360	252.0406	31.8156	-251.3088	-24.9920;
	1852	5935	0.003719	0.02295	0	629	0	0	0	0	1	-360	360	-305.2521	10.7454	308.3627	8.4502;
	1852	5695	0.006669	0.04288	0	514	0	0	0	0	1	-360	360	63.4521	13.5594	-63.2004	-11.9409;
	2931	5799	0.00243	0.0198	0	0	0	0	0	0	1	-360	360	0.0001	-1.5005	0.0000	1.5009;
	2931	7124	0.00845	0.04339	0	533	0	0	0	0	1	-360	360	-230.7001	-12.8427	234.8501	34.1530;
	2598	3674	0.00219	0.015169	0	381	0	0	0	0	1	-360	360	-56.3853	-19.6275	56.4581	20.1322;
	2598	2132	0.00357	0.0302	0	419	0	0	0	0	1	-360	360	30.7553	15.9483	-30.7153	-15.6099;
	2558	7571	0.005849	0.032419	0	419	0	0	0	0	1	-360	360	-159.2700	-36.0237	160.7571	44.2663;
	8834	1129	0.00406	0.01688	0	0	0	0	0	0	1	-360	360	-0.0000	1.5244	0.0001	-1.5240;
	7377	3324	0.00113	0.0065	0	0	0	0	0	0	1	-360	360	0.0000	0.6510	0.0000	-0.6510;
	1265	4426	0.0068	0.04613	0	514	0	0	0	0	1	-360	360	-139.9157	21.8343	141.1163	-13.6899;
	1265	1965	0.00337	0.02011	0	419	0	0	0	0	1	-360	360	-33.0843	6.2011	33.1179	-6.0005;
	8060	7162	0.00011	0.0005	0	0	0	0	0	0	1	-360	360	0.0000	-2.7186	0.0000	2.7186;
	6922	5482	0.003711	0.018521	0	438	0	0	0	0	1	-360	360	-136.1303	-13.1917	136.7738	16.4034;
	6922	1295	0.000271	0.00145	0	457	0	0	0	0	1	-360	360	22.5303	-29.4481	-22.5268	29.4665;
	8369	4710	0.00326	0.01824	0	0	0	0	0	0	1	-360	360	0.0000	1.3016	0.0001	-1.3013;
	8961	7133	0.00118	0.00712	0	419	0	0	0	0	1	-360	360	21.6696	5.6362	-21.6641	-5.6031;
	8961	6888	0.00482	0.02232	0	381	0	0	0	0	1	-360	360	-45.0644	-8.6465	45.1585	9.0820;
	4185	7019	0.00013	0.000469	0	381	0	0	0	0	1	-360	360	52.5634	9.7098	-52.5600	-9.6974;
	4185	6253	0.000229	0.00075	0	419	0	0	0	0	1	-360	360	-140.0634	-22.8787	140.1061	23.0184;
	7895	3391	0.004591	0.035021	0	533	0	0	0	0	1	-360	360	76.3266	-8.0451	-76.0853	9.8863;
	7895	1448	0.005469	0.03924	0	610	0	0	0	0	1	-360	360	-215.5759	-3.7388	217.8450	20.0200;
	7895	1448	0.00536	0.0403	0	0	0	0	0	0	1	-360	360	-210.0576	-4.9575	212.1697	20.8375;
	7895	115	0.00424	0.033031	0	0	0	0	0	0	1	-360	360	10.6068	-23.0309	-10.5825	23.2205;
	5589	4306	2e-05	0.00024	0	757	0	0	0	0	1	-360	360	0.0000	-0.3204	0.0000	0.3204;
	5589	1763	1e-05	0.00021	0	757	0	0	0	0	1	-360	360	0.0000	-0.2991	-0.0000	0.2991;
	5589	3697	0.00286	0.03653	0	1645	0	0	0	0	1	-360	360	-521.3106	49.6149	528.6533	44.1714;
	5589	3794	0.00117	0.01183	0	1744	0	0	0	0	1	-360	360	-413.7471	88.3358	415.7077	-68.5117;
	5589	3613	0.00103	0.01336	0	1481	0	0	0	0	1	-360	360	-380.9718	75.7432	382.4268	-56.8716;
	5589	1502	0.00156	0.01969	0	1547	0	0	0	0	1	-360	360	-381.8806	82.9479	384.1110	-54.7963;
	5589	6555	0.00449	0.05772	0	1777	0	0	0	0	1	-360	360	409.8441	60.1064	-402.6312	32.6163;
	5589	3608	0.00259	0.03469	0	1613	0	0	0	0	1	-360	360	574.6002	86.4563	-566.4130	23.2014;
	1001	4134	0.000219	0.00118	0	0	0	0	0	0	1	-360	360	0.0000	-0.1037	-0.0000	0.1037;
	1001	1979	6e-05	0.00095	0	0	0	0	0	0	1	-360	360	0.0000	-0.1613	-0.0000	0.1613;
	1001	516	6e-05	0.000651	0	629	0	0	0	0	1	-360	360	-539.2290	-193.8919	539.4000	195.7475;
	1001	3580	8.1e-05	0.000841	0	629	0	0	0	0	1	-360	360	-538.7703	-190.8973	539.0000	193.2824;
	1001	3809	0.00274	0.020831	0	514	0	0	0	0	1	-360	360	27.6800	-62.4658	-27.5690	63.3099;
	1001	5616	0.004781	0.027729	0	553	0	0	0	0	1	-360	360	112.4786	-27.4612	-111.9223	30.6879;
	1001	5616	0.002849	0.02093	0	572	0	0	0	0	1	-360	360	151.0361	-31.2476	-150.4479	35.5695;
	1001	6697	0.00513	0.03014	0	514	0	0	0	0	1	-360	360	236.9289	67.1844	-234.2281	-51.3169;
	1001	7165	0.00113	0.00651	0	0	0	0	0	0	1	-360	360	181.7826	22.4227	-181.4536	-20.5269;
	1001	892	0.00125	0.00707	0	572	0	0	0	0	1	-360	360	391.7653	10.6019	-390.0987	-1.1759;
	7438	5334	0.003349	0.01463	0	0	0	0	0	0	1	-360	360	5.8064	13.0912	-5.8001	-13.0633;
	7438	1526	0.00245	0.0122	0	495	0	0	0	0	1	-360	360	-127.1064	-31.2247	127.4973	33.1710;
	1301	6952	0.00587	0.036521	0	400	0	0	0	0	1	-360	360	-196.6364	-29.4578	198.7422	42.5593;
	1301	6952	0.00569	0.03774	0	0	0	0	0	0	1	-360	360	-190.2869	-30.4015	192.2042	43.1182;
	1301	6952	0.006031	0.03545	0	629	0	0	0	0	1	-360	360	-202.5395	-28.4504	204.8289	41.9069;
	1301	7883	0.000531	0.00301	0	0	0	0	0	0	1	-360	360	47.5624	17.5180	-47.5500	-17.4479;
	1301	6430	0.00076	0.006099	0	514	0	0	0	0	1	-360	360	62.9005	-16.6387	-62.8713	16.8730;
	778	7209	0.008841	0.028919	0	0	0	0	0	0	1	-360	360	-10.6897	-3.5724	10.6999	3.6057;
	778	1910	0.00169	0.007091	0	0	0	0	0	0	1	-360	360	4.2579	2.4000	-4.2575	-2.3985;
	778	6820	0.001031	0.00361	0	0	0	0	0	0	1	-360	360	-15.8976	0.1190	15.9000	-0.1108;
	778	3071	0.00813	0.030961	0	0	0	0	0	0	1	-360	360	38.8295	6.0402	-38.7158	-5.6074;
	5297	6267	0.00013	0.00068	0	533	0	0	0	0	1	-360	360	91.3103	14.8523	-91.3000	-14.7985;
	3657	3855	0.000211	0.000729	0	629	0	0	0	0	1	-360	360	228.2057	-53.1427	-228.1052	53.4901;
	3657	3855	0.000169	0.000669	0	591	0	0	0	0	1	-360	360	252.8513	-49.8079	-252.7539	50.1935;
	3657	2928	0.000669	0.00251	0	495	0	0	0	0	1	-360	360	200.9665	-8.9389	-200.7316	9.8205;
	3657	2928	0.000711	0.00238	0	476	0	0	0	0	1	-360	360	209.7929	-15.6104	-209.5198	16.5246;
	3657	1172	0.000229	0.00238	0	591	0	0	0	0	1	-360	360	-436.2671	94.0946	436.6630	-89.9803;
	3657	9191	0.0007	0.0065	0	553	0	0	0	0	1	-360	360	-386.7381	76.9209	387.6827	-68.1495;
	3657	8722	0.00061	0.006031	0	514	0	0	0	0	1	-360	360	-336.2837	97.0875	336.9323	-90.6749;
	6472	5362	0.000281	0.0018	0	629	0	0	0	0	1	-360	360	231.0780	-88.9611	-230.9194	89.9773;
	6472	3962	0.000211	0.002409	0	0	0	0	0	0	1	-360	360	-231.0780	99.7456	231.2011	-98.3405;
	1198	1343	0.00056	0.00773	0	757	0	0	0	0	1	-360	360	-101.1019	-67.1739	101.1864	68.3405;
	1198	29	0.0023	0.01581	0	1218	0	0	0	0	1	-360	360	-95.8785	-40.3219	96.1333	42.0740;
	7473	3680	0.005039	0.032151	0	0	0	0	0	0	1	-360	360	-29.4274	-0.7675	29.4680	1.0262;
	7473	96	0.00364	0.01713	0	457	0	0	0	0	1	-360	360	-28.9807	29.0354	29.0376	-28.7678;
	7473	1868	0.002169	0.012409	0	0	0	0	0	0	1	-360	360	-21.3526	-0.8694	21.3618	0.9220;
	346	3184	0.00113	0.004719	0	0	0	0	0	0	1	-360	360	17.2236	4.5890	-17.2203	-4.5751;
	346	6570	0.00113	0.004979	0	476	0	0	0	0	1	-360	360	-214.7236	-52.1223	215.2346	54.3737;
	3184	4728	0.00264	0.01174	0	0	0	0	0	0	1	-360	360	3.1003	-1.5929	-3.1000	1.5942;
	2654	7886	0.00494	0.03181	0	476	0	0	0	0	1	-360	360	29.6903	-14.1686	-29.6380	14.5048;
	2654	2132	0.003711	0.023961	0	610	0	0	0	0	1	-360	360	-236.7903	-31.1839	238.8578	44.5336;
	4144	8874	0.001409	0.01101	0	457	0	0	0	0	1	-360	360	20.5294	22.8786	-20.5172	-22.7833;
	4144	1625	0.001169	0.00593	0	381	0	0	0	0	1	-360	360	36.4281	2.2163	-36.4138	-2.1440;
	4144	1625	0.00118	0.00587	0	0	0	0	0	0	1	-360	360	36.7811	2.0997	-36.7665	-2.0268;
	4144	3786	0.00264	0.012469	0	533	0	0	0	0	1	-360	360	-49.1251	-19.9833	49.1931	20.3045;
	4144	3786	0.002349	0.01414	0	495	0	0	0	0	1	-360	360	-42.8571	-19.6740	42.9049	19.9620;
	3422	4100	0.00014	0.0007	0	0	0	0	0	0	1	-360	360	53.7000	-1.4085	-53.6964	1.4262;
	6624	4419	3e-05	0.00054	0	1876	0	0	0	0	1	-360	360	-861.0966	-136.0230	861.3000	139.6839;
	6624	7159	3e-05	0.00055	0	1810	0	0	0	0	1	-360	360	-861.0966	-135.6024	861.3000	139.3305;
	6624	3661	4e-05	0.00058	0	1777	0	0	0	0	1	-360	360	-860.9292	-132.7400	861.2000	136.6660;
	6624	5486	4e-05	0.00054	0	1876	0	0	0	0	1	-360	360	-861.0290	-134.2090	861.3000	137.8670;
	6624	4231	0.00171	0.02197	0	1382	0	0	0	0	1	-360	360	386.7134	22.4479	-384.4245	6.9595;
	6624	4231	0.00164	0.02064	0	1645	0	0	0	0	1	-360	360	411.6182	23.2271	-409.1316	8.0674;
	6624	6921	0.00136	0.01756	0	1711	0	0	0	0	1	-360	360	643.7327	140.3879	-638.4663	-72.3889;
	6624	432	0.00097	0.00942	0	1481	0	0	0	0	1	-360	360	385.1586	115.5162	-383.7595	-101.9292;
	6624	432	0.00086	0.01109	0	1481	0	0	0	0	1	-360	360	325.3204	106.5817	-324.4214	-94.9880;
	6624	432	0.00085	0.0113	0	1448	0	0	0	0	1	-360	360	319.0883	105.3577	-318.2321	-93.9754;
	3353	6887	0.000979	0.0058	0	400	0	0	0	0	1	-360	360	19.0700	6.6723	-19.0664	-6.6507;
	2479	2050	0.00052	0.00593	0	1909	0	0	0	0	1	-360	360	-442.7612	30.2411	443.7697	-18.7407;
	2479	2050	0.00046	0.00672	0	1909	0	0	0	0	1	-360	360	-391.7335	19.2398	392.4303	-9.0610;
	5482	8704	0.001151	0.00636	0	572	0	0	0	0	1	-360	360	211.4933	43.4466	-211.0030	-40.7372;
	5482	8704	0.001031	0.007211	0	591	0	0	0	0	1	-360	360	186.1003	45.4694	-185.7545	-43.0509;
	5482	4710	0.002341	0.02286	0	533	0	0	0	0	1	-360	360	159.6798	66.7767	-159.0389	-60.5186;
	5482	1295	0.002281	0.02518	0	400	0	0	0	0	1	-360	360	101.7989	21.5749	-101.5732	-19.0832;
	5482	1910	0.005479	0.02114	0	381	0	0	0	0	1	-360	360	-58.3786	-7.9536	58.5524	8.6243;
	5482	2985	0.011159	0.08856	0	476	0	0	0	0	1	-360	360	20.8245	-7.9742	-20.7738	8.3767;
	5482	5853	0.000669	0.00249	0	400	0	0	0	0	1	-360	360	122.6009	38.3593	-122.5000	-37.9838;
	5482	7824	0.00193	0.01643	0	572	0	0	0	0	1	-360	360	-120.9873	-4.0189	121.2457	6.2191;
	5482	3071	0.00024	0.0017	0	438	0	0	0	0	1	-360	360	-38.7124	-8.7796	38.7158	8.8041;
	4525	195	0.010159	0.065849	0	0	0	0	0	0	1	-360	360	0.0000	6.8434	0.0043	-6.8158;
	9066	7367	0.00294	0.02131	0	514	0	0	0	0	1	-360	360	-165.7709	-15.2316	166.5562	20.9240;
	9066	9155	0.018841	0.07469	0	0	0	0	0	0	1	-360	360	0.0049	-5.2170	-0.0000	5.2366;
	9066	6357	0.015599	0.052169	0	400	0	0	0	0	1	-360	360	142.5059	27.0761	-139.3421	-16.4951;
	7886	3126	0.005831	0.03969	0	495	0	0	0	0	1	-360	360	-64.6545	-4.6236	64.8924	6.2426;
	7886	8564	0.00087	0.00661	0	457	0	0	0	0	1	-360	360	65.0635	-57.3149	-65.0000	57.7974;
	7886	5567	0.00637	0.024659	0	381	0	0	0	0	1	-360	360	-23.6651	22.7913	23.7318	-22.5329;
	6416	3069	0.0027	0.020419	0	553	0	0	0	0	1	-360	360	-6.1453	47.3778	6.2015	-46.9524;
	6416	3876	0.000409	0.00314	0	438	0	0	0	0	1	-360	360	25.1029	-12.0293	-25.1000	12.0515;
	6416	8804	0.001669	0.01301	0	476	0	0	0	0	1	-360	360	-43.7505	-23.9628	43.7884	24.2583;
	6416	8804	0.00164	0.01325	0	495	0	0	0	0	1	-360	360	-42.8771	-23.7326	42.9131	24.0231;
	7831	4550	0.00089	0.00556	0	1283	0	0	0	0	1	-360	360	-357.7605	-106.3202	358.9938	114.0247;
	7831	4125	0.00186	0.01809	0	1613	0	0	0	0	1	-360	360	-274.9284	83.3688	276.4556	-68.5160;
	7831	3346	0.00381	0.02853	0	1020	0	0	0	0	1	-360	360	38.6905	-0.0250	-38.6338	0.4499;
	5525	2377	0.012419	0.072151	0	400	0	0	0	0	1	-360	360	24.3387	-3.0478	-24.2684	3.4564;
	5525	1401	0.0042	0.02556	0	400	0	0	0	0	1	-360	360	53.6373	-4.7512	-53.5227	5.4486;
	5525	2850	0.010771	0.0493	0	476	0	0	0	0	1	-360	360	170.6520	-23.0600	-167.6461	36.8184;
	5525	2430	0.010159	0.04995	0	400	0	0	0	0	1	-360	360	-73.8862	13.1243	74.4246	-10.4771;
	5525	9164	0.013169	0.05113	0	495	0	0	0	0	1	-360	360	199.3312	30.1851	-194.2940	-10.6278;
	8511	1033	0.000469	0.001159	0	400	0	0	0	0	1	-360	360	26.3330	0.6448	-26.3300	-0.6373;
	8511	6178	0.000229	0.00105	0	457	0	0	0	0	1	-360	360	182.3889	41.3182	-182.3149	-40.9789;
	3400	980	0.000271	0.001271	0	533	0	0	0	0	1	-360	360	83.8227	15.8180	-83.8047	-15.7333;
	2101	4598	0.00099	0.01194	0	1645	0	0	0	0	1	-360	360	377.9074	11.4941	-376.5730	4.5995;
	2101	4541	0.00077	0.01184	0	0	0	0	0	0	1	-360	360	678.1900	56.2272	-674.8277	-4.5255;
	2101	5144	0.00034	0.00426	0	0	0	0	0	0	1	-360	360	-1056.0974	-27.0816	1059.6755	71.9126;
	3919	2129	0.00101	0.01168	0	1744	0	0	0	0	1	-360	360	336.2935	35.4412	-335.1950	-22.7372;
	3919	4541	0.00086	0.01046	0	1810	0	0	0	0	1	-360	360	669.6243	7.5589	-665.9559	37.0594;
	3919	3513	0.00035	0.00417	0	0	0	0	0	0	1	-360	360	-1005.9179	-0.9998	1009.2865	41.1350;
	6675	1486	0.000159	0.00069	0	533	0	0	0	0	1	-360	360	147.8136	24.2292	-147.7803	-24.0847;
	4711	5836	0.000781	0.00488	0	629	0	0	0	0	1	-360	360	228.2435	28.1054	-227.8642	-25.7357;
	4711	575	0.000781	0.00511	0	533	0	0	0	0	1	-360	360	-104.1372	-8.4940	104.2155	9.0063;
	4711	8214	0.00064	0.003539	0	457	0	0	0	0	1	-360	360	30.4669	4.7308	-30.4613	-4.6999;
	4711	8214	0.00057	0.003781	0	438	0	0	0	0	1	-360	360	28.5131	5.2866	-28.5087	-5.2574;
	4711	3021	0.000531	0.00111	0	0	0	0	0	0	1	-360	360	74.4070	2.2182	-74.3800	-2.1617;
	4711	7967	0.000521	0.00113	0	0	0	0	0	0	1	-360	360	0.0002	-6.5022	0.0000	6.5027;
	4711	5993	0.00176	0.00843	0	438	0	0	0	0	1	-360	360	-78.5481	2.5803	78.6479	-2.1022;
	4711	8804	0.002461	0.01975	0	572	0	0	0	0	1	-360	360	-178.9455	-10.3799	179.6715	16.2064;
	4513	6831	0.000591	0.00105	0	0	0	0	0	0	1	-360	360	-92.1000	-26.1477	92.1507	26.2378;
	2043	1422	0.00012	0.00064	0	0	0	0	0	0	1	-360	360	-3.2000	-1.6454	3.2000	1.6455;
	6714	1808	0.000581	0.004419	0	0	0	0	0	0	1	-360	360	-0.0000	0.3294	0.0000	-0.3294;
	6371	1808	0.000651	0.004331	0	0	0	0	0	0	1	-360	360	-0.0000	0.3843	0.0000	-0.3843;
	513	2866	0.001289	0.008289	0	495	0	0	0	0	1	-360	360	-37.1147	17.0022	37.1346	-16.8742;
	4970	9222	0.00233	0.03502	0	757	0	0	0	0	1	-360	360	-81.3091	17.9848	81.4530	-15.8219;
	4970	9222	0.00238	0.03781	0	757	0	0	0	0	1	-360	360	-75.3857	16.3924	75.5119	-14.3882;
	4970	2072	0.00052	0.00605	0	1382	0	0	0	0	1	-360	360	-88.6295	-13.7218	88.6668	14.1552;
	4970	5461	0.00023	0.00275	0	1514	0	0	0	0	1	-360	360	530.4271	53.1435	-529.8450	-46.1834;
	4970	8109	0.00134	0.01343	0	1711	0	0	0	0	1	-360	360	500.6978	-45.5824	-497.6811	75.8169;
	4970	8109	0.00116	0.01552	0	1481	0	0	0	0	1	-360	360	435.0595	-28.7310	-433.0956	55.0077;
	7955	707	0.004169	0.027919	0	514	0	0	0	0	1	-360	360	164.9138	25.2399	-163.8885	-18.3732;
	7955	4816	0.00063	0.008	0	0	0	0	0	0	1	-360	360	116.7166	12.3716	-116.6399	-11.3977;
	7955	1866	0.004841	0.028581	0	629	0	0	0	0	1	-360	360	334.9985	45.2905	-330.1101	-16.4296;
	7955	5488	0.007419	0.05787	0	591	0	0	0	0	1	-360	360	220.7636	27.8665	-217.5177	-2.5471;
	5093	2467	0.002719	0.020331	0	495	0	0	0	0	1	-360	360	-70.7800	-26.4980	70.9341	27.6500;
	2328	7178	0.000789	0.005	0	0	0	0	0	0	1	-360	360	0.0000	0.4083	0.0000	-0.4082;
	9180	195	0.00238	0.013219	0	457	0	0	0	0	1	-360	360	34.7786	30.4069	-34.7332	-30.1547;
	9180	3133	0.003771	0.02701	0	495	0	0	0	0	1	-360	360	37.2214	-20.6563	-37.1603	21.0938;
	292	4544	0.001271	0.00939	0	0	0	0	0	0	1	-360	360	-13.8200	-0.6386	13.8222	0.6551;
	9002	6737	0.000841	0.00131	0	0	0	0	0	0	1	-360	360	0.0008	-10.1870	0.0000	10.1883;
	8439	3758	0.005711	0.043039	0	591	0	0	0	0	1	-360	360	-187.8473	-27.6314	189.9197	43.2491;
	8439	3758	0.00562	0.041901	0	495	0	0	0	0	1	-360	360	-192.9527	-28.1051	195.1035	44.1409;
	4974	2940	0.00356	0.019781	0	533	0	0	0	0	1	-360	360	81.3739	19.3492	-81.1324	-18.0076;
	4974	163	0.004841	0.03149	0	533	0	0	0	0	1	-360	360	-170.4539	-41.4219	171.8980	50.8157;
	747	8507	0.00057	0.00107	0	0	0	0	0	0	1	-360	360	-69.5800	-12.5197	69.6048	12.5663;
	6909	4914	0.000539	0.00213	0	514	0	0	0	0	1	-360	360	-128.6027	2.4976	128.6858	-2.1691;
	444	4747	0.0007	0.00425	0	0	0	0	0	0	1	-360	360	58.1294	4.6904	-58.1072	-4.5559;
	1459	6495	0.0012	0.009531	0	0	0	0	0	0	1	-360	360	-9.9115	-0.1221	9.9126	0.1307;
	1459	2751	0.00206	0.015901	0	0	0	0	0	0	1	-360	360	9.9115	3.7898	-9.9094	-3.7733;
	3601	4728	0.00063	0.00312	0	0	0	0	0	0	1	-360	360	0.0000	0.2482	0.0000	-0.2482;
	1251	6475	3e-05	0.00041	0	1481	0	0	0	0	1	-360	360	837.0000	100.9594	-836.7976	-98.1938;
	1093	6475	2e-05	0.00043	0	0	0	0	0	0	1	-360	360	837.0000	105.5939	-836.8649	-102.6892;
	5709	6475	3e-05	0.00039	0	1283	0	0	0	0	1	-360	360	837.0000	98.8913	-836.7977	-96.2620;
	3825	6475	3e-05	0.00038	0	0	0	0	0	0	1	-360	360	837.3000	76.5454	-837.0987	-73.9954;
	1415	3503	0.0008	0.004151	0	0	0	0	0	0	1	-360	360	0.0000	0.3188	0.0000	-0.3188;
	4549	3503	0.000901	0.00381	0	0	0	0	0	0	1	-360	360	-0.0000	0.3188	0.0000	-0.3188;
	3072	639	0.000591	0.004341	0	476	0	0	0	0	1	-360	360	-44.8178	-10.8458	44.8293	10.9302;
	3072	639	0.000591	0.00405	0	495	0	0	0	0	1	-360	360	-48.0822	-11.1487	48.0954	11.2389;
	5007	4541	0.00218	0.0275	0	1152	0	0	0	0	1	-360	360	-357.5721	41.4410	360.2865	-7.1998;
	5007	8195	0.00184	0.01677	0	1086	0	0	0	0	1	-360	360	189.3100	-31.6059	-188.6587	37.5422;
	757	964	0.00058	0.00807	0	1086	0	0	0	0	1	-360	360	-462.5862	61.4379	463.8130	-44.3683;
	757	964	0.00056	0.00823	0	921	0	0	0	0	1	-360	360	-453.9401	58.5310	455.0797	-41.7843;
	757	3906	0.00123	0.01146	0	1415	0	0	0	0	1	-360	360	-77.5366	-189.8799	78.0392	194.5625;
	757	3906	0.0011	0.01298	0	1481	0	0	0	0	1	-360	360	-64.8278	-169.4979	65.1797	173.6500;
	757	8347	0.00156	0.01585	0	1777	0	0	0	0	1	-360	360	552.3265	151.8804	-547.3544	-101.3620;
	757	2919	0.00226	0.02781	0	1481	0	0	0	0	1	-360	360	285.8080	78.1885	-283.8806	-54.4712;
	3758	188	0.00614	0.02831	0	400	0	0	0	0	1	-360	360	36.9270	10.8859	-36.8400	-10.4846;
	3758	2242	0.00513	0.03401	0	0	0	0	0	0	1	-360	360	0.0004	-2.8884	0.0000	2.8911;
	3903	4114	0.013219	0.0597	0	0	0	0	0	0	1	-360	360	-0.0000	4.7934	0.0028	-4.7809;
	5743	6990	0.012969	0.06087	0	0	0	0	0	0	1	-360	360	-0.0000	4.7127	0.0026	-4.7004;
	8626	8930	0.00437	0.032831	0	553	0	0	0	0	1	-360	360	52.8225	1.8600	-52.6974	-0.9203;
	8626	2467	0.005651	0.033229	0	591	0	0	0	0	1	-360	360	-188.8225	-32.0355	190.9462	44.5232;
	2161	5488	0.008969	0.03625	0	438	0	0	0	0	1	-360	360	63.2091	5.8081	-62.8795	-4.4762;
	2161	7772	0.012409	0.05645	0	419	0	0	0	0	1	-360	360	-98.8691	12.2340	99.9921	-7.1250;
	5003	6382	0.00038	0.002271	0	400	0	0	0	0	1	-360	360	-17.8700	8.8187	17.8714	-8.8104;
	6474	4084	0.00138	0.01089	0	572	0	0	0	0	1	-360	360	181.8321	4.5367	-181.4280	-1.3476;
	6474	4084	0.001539	0.012521	0	591	0	0	0	0	1	-360	360	158.2046	4.5409	-157.8633	-1.7646;
	6474	53	0.00205	0.014229	0	533	0	0	0	0	1	-360	360	170.1142	-5.1294	-169.5886	8.7776;
	6474	7259	0.00026	0.00164	0	495	0	0	0	0	1	-360	360	82.4056	-0.0708	-82.3900	0.1694;
	6474	2475	0.000289	0.00169	0	0	0	0	0	0	1	-360	360	0.0000	-0.2372	-0.0000	0.2372;
	5334	7577	0.003349	0.051211	0	457	0	0	0	0	1	-360	360	-87.6725	-21.2096	87.9273	25.1050;
	7961	2288	0.00038	0.001479	0	0	0	0	0	0	1	-360	360	-50.5600	0.5152	50.5690	-0.4800;
	1592	7098	0.00082	0.00625	0	553	0	0	0	0	1	-360	360	-28.3300	-44.2472	28.3509	44.4064;
	3187	2079	0.00275	0.015581	0	572	0	0	0	0	1	-360	360	-107.0000	-33.0360	107.3192	34.8444;
	6041	5926	0.000909	0.00739	0	0	0	0	0	0	1	-360	360	0.0000	0.6083	0.0000	-0.6083;
	3697	8486	0.00082	0.01038	0	1547	0	0	0	0	1	-360	360	-176.9084	54.7223	177.1649	-51.4751;
	3697	7530	0.00093	0.01017	0	1382	0	0	0	0	1	-360	360	-125.5257	54.1334	125.6842	-52.3997;
	3697	1502	0.00137	0.01431	0	1876	0	0	0	0	1	-360	360	806.0393	117.5269	-797.7466	-30.9076;
	3697	1552	0.00215	0.02021	0	1678	0	0	0	0	1	-360	360	-365.0861	79.0748	367.8230	-53.3475;
	6952	3793	0.01189	0.058841	0	457	0	0	0	0	1	-360	360	-125.1766	103.2307	127.8948	-89.7788;
	6738	2526	0.00104	0.01241	0	1251	0	0	0	0	1	-360	360	-765.7028	-27.2873	771.4849	96.2833;
	6738	2526	0.00092	0.014	0	1251	0	0	0	0	1	-360	360	-679.1085	-36.4419	683.1384	97.7666;
	6738	2365	0.00055	0.00845	0	1152	0	0	0	0	1	-360	360	-575.6768	-1.9453	577.4030	28.4669;
	6738	2365	0.00054	0.00861	0	987	0	0	0	0	1	-360	360	-565.0581	-3.2438	566.6911	29.2804;
	6738	3794	0.00105	0.01057	0	1810	0	0	0	0	1	-360	360	584.4362	-56.5971	-581.0077	91.1102;
