function mpc = case3012wp_res
%CASE3012WP_RES

%% MATPOWER Case Format : Version 2
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	1	0	0	0	0	1	1.10679219	-0.345441905	220	1	1.11	0.95;
	2	1	0	0	0	0	1	1.10786074	0.772941714	220	1	1.11	0.95;
	3	1	0	0	0	0	1	1.06594466	-31.8951534	220	1	1.11	0.95;
	4	1	0	0	0	0	1	1.06588363	-31.9041778	220	1	1.11	0.95;
	5	1	0	0	0	0	1	1.07700635	-34.1468477	220	1	1.11	0.95;
	6	1	0	0	0	0	1	1.07515412	-6.59812268	220	1	1.11	0.95;
	7	1	0	0	0	0	1	1.07512513	-6.59822354	220	1	1.11	0.95;
	8	1	0	0	0	0	1	1.09029671	-19.3763371	220	1	1.11	0.95;
	9	1	0	0	0	0	1	1.09054406	-19.3598836	220	1	1.11	0.95;
	10	1	0	0	0	0	1	1.10993794	-22.8101313	220	1	1.11	0.95;
	11	1	0	0	0	0	1	1.02524493	-14.1630483	400	1	1.05	0.95;
	12	1	0	0	0	0	1	1.02532923	-14.154264	400	1	1.05	0.95;
	13	1	0	0	0	0	1	1.01153019	-18.6051419	400	1	1.05	0.95;
	14	1	0	0	0	0	1	1.04274016	-19.1865467	220	1	1.11	0.95;
	15	1	0	0	0	0	1	1.04294151	-19.1832461	220	1	1.11	0.95;
	16	1	0	0	0	0	1	1.04295835	-19.1734333	220	1	1.11	0.95;
	17	1	0	0	0	0	1	1.03123683	-23.6448836	220	1	1.11	0.95;
	18	1	0	0	0	0	1	1.03087494	-23.2682595	220	1	1.11	0.95;
	19	1	0	0	0	0	1	1.02640679	-12.4702013	400	1	1.05	0.95;
	20	1	0	0	0	0	1	1.02645503	-12.460101	400	1	1.05	0.95;
	21	1	0	0	0	0	1	1.02192181	-22.3124711	400	1	1.05	0.95;
	22	1	0	0	0	0	1	1.01547657	-18.337795	400	1	1.05	0.95;
	23	1	0	0	0	0	1	1.01547657	-18.337795	400	1	1.05	0.95;
	24	2	10.05	20.1	0	0	1	1.08673	-26.2779122	220	1	1.11	0.95;
	25	2	10.05	20.1	0	0	1	1.08668	-26.277726	220	1	1.11	0.95;
	26	1	0	0	0	0	1	1.0846715	-5.5966093	220	1	1.11	0.95;
	27	1	0	0	0	0	1	1.08479097	-5.60958797	220	1	1.11	0.95;
	28	1	0	0	0	0	1	1.03988996	-21.2543289	220	1	1.11	0.95;
	29	1	0	0	0	0	1	1.03984007	-21.2520767	220	1	1.11	0.95;
	30	1	0	0	0	0	1	1.04228687	-18.6953098	220	1	1.11	0.95;
	31	1	0	0	0	0	1	1.04222627	-18.7081434	220	1	1.11	0.95;
	32	1	0	0	0	0	1	1.0844035	-3.24893748	220	1	1.11	0.95;
	33	1	0	0	0	0	1	1.08430354	-3.27269355	220	1	1.11	0.95;
	34	1	0	0	0	0	1	1.01700073	-16.3099257	400	1	1.05	0.95;
	35	1	0	0	0	0	1	1.01696761	-16.3150274	400	1	1.05	0.95;
	36	1	0	0	0	0	1	1.00670258	-19.5430154	400	1	1.05	0.95;
	37	3	48.68	86.21	0	0	1	1.11	0	220	1	1.11	0.95;
	38	2	54.54	89.93	0	0	1	1.11	1.0662481	220	1	1.11	0.95;
	39	2	20.1	40.19	0	0	1	1.11	1.0589989	220	1	1.11	0.95;
	40	2	60.29	120.57	0	0	1	1.04749	-0.512977092	400	1	1.05	0.95;
	41	2	60.29	120.57	0	0	1	1.04746	-0.506832935	400	1	1.05	0.95;
	42	1	0	0	0	0	1	1.03172833	-20.500823	220	1	1.11	0.95;
	43	1	0	0	0	0	1	1.03162839	-20.5045077	220	1	1.11	0.95;
	44	1	0	0	0	0	1	1.04994085	-2.19548655	400	1	1.05	0.95;
	45	1	0	0	0	0	1	1.04992576	-2.19904709	400	1	1.05	0.95;
	46	1	0	0	0	0	1	1.03926817	-19.5402651	220	1	1.11	0.95;
	47	1	0	0	0	0	1	1.05991502	-9.00957031	220	1	1.11	0.95;
	48	1	0	0	0	0	1	1.05993238	-9.02759988	220	1	1.11	0.95;
	49	1	0	0	0	0	1	1.09288885	-13.1519232	220	2	1.11	0.95;
	50	1	0	0	0	0	1	1.0911408	-12.7395585	220	2	1.11	0.95;
	51	1	0	0	0	0	1	1.10363553	-11.0991443	220	2	1.11	0.95;
	52	1	0	0	0	0	1	1.10360933	-11.1035442	220	2	1.11	0.95;
	53	1	0	0	0	0	1	1.07222891	-15.1501676	220	2	1.11	0.95;
	54	1	3.23	1	0	0	1	1.09938805	-9.80059775	220	2	1.11	0.95;
	55	1	0	0	0	0	1	1.09945936	-9.80001272	220	2	1.11	0.95;
	56	1	0	0	0	0	1	1.03595656	-9.9752748	400	2	1.05	0.95;
	57	2	26.12	60.29	0	0	1	1.10173	-11.2351055	220	2	1.11	0.95;
	58	2	54.26	120.57	0	0	1	1.10171	-11.2354941	220	2	1.11	0.95;
	59	2	13.06	30.14	0	0	1	1.10172	-11.2365078	220	2	1.11	0.95;
	60	2	26.12	50.24	0	0	1	1.05	-9.36799525	400	2	1.05	0.95;
	61	2	26.12	50.24	0	0	1	1.05	-9.36122213	400	2	1.05	0.95;
	62	1	0	0	0	0	1	1.09398465	-10.5387048	220	2	1.11	0.95;
	63	1	0	0	0	0	1	1.04484249	-13.9006711	400	2	1.05	0.95;
	64	1	0	0	0	0	1	1.04484044	-13.9018431	400	2	1.05	0.95;
	65	1	0	0	0	0	1	1.04779816	-10.9188091	400	2	1.05	0.95;
	66	1	0	0	0	0	1	1.07835213	-13.4246025	220	2	1.11	0.95;
	67	1	0	0	0	0	1	1.07834392	-13.4194947	220	2	1.11	0.95;
	68	1	0	0	0	0	1	1.04570361	-10.5856287	400	2	1.05	0.95;
	69	1	0	0	0	0	1	1.04568959	-10.5876626	400	2	1.05	0.95;
	70	2	13.06	30.14	0	0	1	1.10839	-9.83720642	220	2	1.11	0.95;
	71	2	13.06	30.14	0	0	1	1.10837	-9.83885888	220	2	1.11	0.95;
	72	2	13.06	30.14	0	0	1	1.04326	-10.2040444	400	2	1.05	0.95;
	73	2	26.12	60.29	0	0	1	1.04328	-10.2055066	400	2	1.05	0.95;
	74	2	149.71	60.29	0	0	1	1.09864	-12.191133	220	2	1.11	0.95;
	75	1	29.14	10.05	0	0	1	1.09862062	-12.1928204	220	2	1.11	0.95;
	76	1	0	0	0	0	1	1.09645238	-10.7160143	220	2	1.11	0.95;
	77	1	0	0	0	0	1	1.09645319	-10.7122265	220	2	1.11	0.95;
	78	1	0	0	0	0	1	1.09743101	-12.139536	220	2	1.11	0.95;
	79	1	0	0	0	0	1	1.097445	-12.143401	220	2	1.11	0.95;
	80	1	0	0	0	0	1	1.04995173	-11.5266931	400	2	1.05	0.95;
	81	1	0	0	0	0	1	1.04991792	-11.5383077	400	2	1.05	0.95;
	82	1	0	0	0	0	1	1.09998633	-12.2199472	220	2	1.11	0.95;
	83	1	0	0	0	0	1	1.10064473	-12.0920425	220	2	1.11	0.95;
	84	1	0	0	0	0	1	1.07983685	-12.2452049	220	2	1.11	0.95;
	85	1	0	0	0	0	1	1.09322366	-4.33120411	220	3	1.11	0.95;
	86	1	9.35	0	0	0	1	1.09454276	-9.15272443	220	3	1.11	0.95;
	87	1	8.18	0	0	0	1	1.09455976	-9.15297136	220	3	1.11	0.95;
	88	1	0	0	0	0	1	1.09957879	-2.95649149	220	3	1.11	0.95;
	89	1	0	0	0	0	1	1.0997012	-2.94365881	220	3	1.11	0.95;
	90	1	0	0	0	0	1	1.10941472	-2.54204481	220	3	1.11	0.95;
	91	1	0	0	0	0	1	1.10943432	-2.54431923	220	3	1.11	0.95;
	92	1	0	0	0	0	1	1.07462876	-4.33421	220	3	1.11	0.95;
	93	1	0	0	0	0	1	1.07438096	-4.34098643	220	3	1.11	0.95;
	94	2	28.13	70.33	0	0	1	1.10879	-2.11119931	220	3	1.11	0.95;
	95	2	42.2	103.49	0	0	1	1.11	-1.63692994	220	3	1.11	0.95;
	96	1	7.72	-24.99	0	0	1	1.09586338	-3.09541261	220	3	1.11	0.95;
	97	1	0	0	0	0	1	1.09584707	-3.09641703	220	3	1.11	0.95;
	98	2	32.15	142.68	0	0	1	1.05	-4.70517239	400	3	1.05	0.95;
	99	1	0	0	0	0	1	1.04990601	-4.73253608	400	3	1.05	0.95;
	100	1	0	0	0	0	1	1.05990942	-6.3082509	220	3	1.11	0.95;
	101	1	0	0	0	0	1	1.10845996	-2.04734996	220	3	1.11	0.95;
	102	1	0	0	0	0	1	1.10845773	-2.04460266	220	3	1.11	0.95;
	103	1	45.11	7.94	0	0	1	1.09614386	-4.10514441	220	3	1.11	0.95;
	104	1	0	0	0	0	1	1.09608546	-4.10989887	220	3	1.11	0.95;
	105	1	0	0	0	0	1	1.1042148	-1.89455031	220	3	1.11	0.95;
	106	1	0	0	0	0	1	1.10414946	-1.89676745	220	3	1.11	0.95;
	107	1	0	0	0	0	1	1.10030849	-3.6793224	220	3	1.11	0.95;
	108	1	0	0	0	0	1	1.10029469	-3.68620721	220	3	1.11	0.95;
	109	1	0	0	0	0	1	1.04332113	-2.2686398	400	3	1.05	0.95;
	110	1	0	0	0	0	1	1.04331986	-2.27024266	400	3	1.05	0.95;
	111	1	0	0	0	0	1	1.10684333	-1.74228277	220	3	1.11	0.95;
	112	1	0	0	0	0	1	1.1068559	-1.74096648	220	3	1.11	0.95;
	113	1	0	0	0	0	1	1.08104044	-3.70777372	220	3	1.11	0.95;
	114	1	0	0	0	0	1	1.08094663	-3.72081994	220	3	1.11	0.95;
	115	2	29.36	18.51	0	0	1	1.10086	-3.13919024	220	3	1.11	0.95;
	116	1	0	0	0	0	1	1.10082828	-3.15132818	220	3	1.11	0.95;
	117	1	0	0	0	0	1	1.09459948	-9.13371727	220	3	1.11	0.95;
	118	1	0	0	0	0	1	1.09459099	-9.13073985	220	3	1.11	0.95;
	119	1	0	0	0	0	1	1.06067196	-4.67087947	220	3	1.11	0.95;
	120	1	0	0	0	0	1	1.06064239	-4.67227541	220	3	1.11	0.95;
	121	2	0	0	0	0	1	1.1099803	-1.76111296	220	3	1.11	0.95;
	122	2	10.05	44.21	0	0	1	1.11	-1.75919031	220	3	1.11	0.95;
	123	2	7.03	18.09	0	0	1	1.10998	-1.81523346	220	3	1.11	0.95;
	124	2	8.04	21.1	0	0	1	1.11	-1.80382689	220	3	1.11	0.95;
	125	1	0	0	0	0	1	1.09605754	-4.51825005	220	3	1.11	0.95;
	126	1	71.54	7.94	0	0	1	1.09609536	-4.52661121	220	3	1.11	0.95;
	127	1	0	0	0	0	1	1.0790372	-4.94770476	220	3	1.11	0.95;
	128	1	0	0	0	0	1	1.08912235	-2.64793904	220	3	1.11	0.95;
	129	1	0	0	0	0	1	1.08916687	-2.65005659	220	3	1.11	0.95;
	130	1	0	0	0	0	1	1.09443232	-3.16189611	220	3	1.11	0.95;
	131	1	0	0	0	0	1	1.09453224	-3.15363522	220	3	1.11	0.95;
	132	1	0	0	0	0	1	1.04138569	-5.55244425	400	3	1.05	0.95;
	133	1	0	0	0	0	1	1.04138569	-5.55244425	400	3	1.05	0.95;
	134	2	0	0	0	0	1	1.10759155	-2.68919822	220	3	1.11	0.95;
	135	2	9.04	20.1	0	0	1	1.10756	-2.69168365	220	3	1.11	0.95;
	136	2	6.03	15.07	0	0	1	1.09273	-4.2167618	220	3	1.11	0.95;
	137	1	0	0	0	0	1	1.09274129	-4.22830117	220	3	1.11	0.95;
	138	1	0	0	0	0	1	1.04766795	-11.3591358	400	3	1.05	0.95;
	139	1	0	0	0	0	1	1.04769514	-11.361116	400	3	1.05	0.95;
	140	1	0	0	0	0	1	1.0498747	-6.08764621	400	3	1.05	0.95;
	141	1	0	0	0	0	1	1.04987297	-6.08578175	400	3	1.05	0.95;
	142	1	0	0	0	0	1	1.07645915	-5.20955996	220	3	1.11	0.95;
	143	1	0	0	0	0	1	1.07651704	-5.2070932	220	3	1.11	0.95;
	144	2	18.34	15.86	0	0	1	1.10995	-1.36278372	220	3	1.11	0.95;
	145	2	41.01	43.07	0	0	1	1.11	-1.33958434	220	3	1.11	0.95;
	146	2	28.13	66.31	0	0	1	1.03968	-4.60039815	400	3	1.05	0.95;
	147	1	0	0	0	0	1	1.03973088	-4.59974051	400	3	1.05	0.95;
	148	1	0	0	0	0	1	1.09482829	-4.20206255	220	3	1.11	0.95;
	149	1	0	0	0	0	1	1.09490363	-4.19521228	220	3	1.11	0.95;
	150	1	0	0	0	0	1	1.10973932	-1.82027661	220	3	1.11	0.95;
	151	1	0	0	0	0	1	1.09827818	-3.81911412	220	3	1.11	0.95;
	152	2	0	0	0	0	1	1.07466075	-4.33444232	220	3	1.11	0.95;
	153	2	0	0	0	0	1	1.07441284	-4.34121728	220	3	1.11	0.95;
	154	2	7.84	20.1	0	0	1	1.0886	-13.1248363	220	4	1.11	0.95;
	155	2	8.04	20.1	0	0	1	1.0886	-13.1369642	220	4	1.11	0.95;
	156	1	0	0	0	0	1	1.06347489	-14.8056384	220	4	1.11	0.95;
	157	1	0	0	0	0	1	1.06343922	-14.8070823	220	4	1.11	0.95;
	158	1	0	0	0	0	1	1.05485272	-16.5551619	220	4	1.11	0.95;
	159	1	0	0	0	0	1	1.0808757	-13.0973105	220	4	1.11	0.95;
	160	1	0	0	0	0	1	1.08079196	-13.1066696	220	4	1.11	0.95;
	161	1	0	0	0	0	1	1.02222084	-12.6715322	400	4	1.05	0.95;
	162	1	0	0	0	0	1	1.02218688	-12.6739865	400	4	1.05	0.95;
	163	1	0	0	0	0	1	1.0259174	-28.7482998	220	4	1.11	0.95;
	164	1	0	0	0	0	1	1.07704005	-35.7752276	220	4	1.11	0.95;
	165	1	0	0	0	0	1	1.07704005	-35.7752276	220	4	1.11	0.95;
	166	1	0	0	0	0	1	1.07161268	-31.2783982	220	4	1.11	0.95;
	167	1	0	0	0	0	1	1.07161268	-31.2783982	220	4	1.11	0.95;
	168	1	0	0	0	0	1	1.05423394	-16.7915684	220	4	1.11	0.95;
	169	2	0	0	0	0	1	1.08097278	-18.443002	220	4	1.11	0.95;
	170	2	0	0	0	0	1	1.08094469	-18.4578764	220	4	1.11	0.95;
	171	1	0	0	0	0	1	1.11000406	-15.2540333	220	4	1.11	0.95;
	172	2	12.06	30.14	0	0	1	1.10415	-33.6568507	220	4	1.11	0.95;
	173	2	9.39	2.43	0	0	1	1.1040913	-33.6571941	220	4	1.11	0.95;
	174	2	12.06	30.14	0	0	1	1.03614	-30.8202251	400	4	1.05	0.95;
	175	2	24.11	60.29	0	0	1	1.03615	-30.8162951	400	4	1.05	0.95;
	176	1	0	0	0	0	1	0.994618286	-27.6767411	220	4	1.11	0.95;
	177	1	0	0	0	0	1	0.994734659	-27.6852252	220	4	1.11	0.95;
	178	1	0	0	0	0	1	1.04824617	-23.0462107	220	4	1.11	0.95;
	179	1	0	0	0	0	1	1.04825586	-23.0504186	220	4	1.11	0.95;
	180	2	26.12	64.3	0	0	1	1.11	-9.33126816	220	4	1.11	0.95;
	181	2	26.12	64.3	0	0	1	1.11	-9.33926913	220	4	1.11	0.95;
	182	2	26.12	64.51	0	0	1	1.11	-9.31666415	220	4	1.11	0.95;
	183	2	26.12	64.51	0	0	1	1.0494	-8.67673686	400	4	1.05	0.95;
	184	1	0	0	0	0	1	1.04936755	-8.67819467	400	4	1.05	0.95;
	185	1	0	0	0	0	1	1.08069969	-35.8099285	220	4	1.11	0.95;
	186	1	0	0	0	0	1	1.08069969	-35.8099285	220	4	1.11	0.95;
	187	1	0	0	0	0	1	1.00789619	-13.7114376	400	4	1.05	0.95;
	188	1	0	0	0	0	1	0.978818563	-19.541219	400	4	1.05	0.95;
	189	1	0	0	0	0	1	1.02033633	-11.7233252	400	4	1.05	0.95;
	190	1	0	0	0	0	1	1.0203499	-11.7150952	400	4	1.05	0.95;
	191	2	12.06	30.14	0	0	1	1.08298	-18.6003886	220	4	1.11	0.95;
	192	2	14.66	30.65	0	0	1	1.08268	-18.6424062	220	4	1.11	0.95;
	193	2	38.18	64.3	0	0	1	1.03244	-12.015699	400	4	1.05	0.95;
	194	1	0	0	0	0	1	1.0140039	-35.3650614	220	4	1.11	0.95;
	195	1	0	0	0	0	1	1.01405425	-35.370091	220	4	1.11	0.95;
	196	1	0	0	0	0	1	1.07646617	-35.8599668	220	4	1.11	0.95;
	197	1	0	0	0	0	1	1.07647174	-35.8611017	220	4	1.11	0.95;
	198	1	0	0	0	0	1	1.02035899	-29.9311594	220	4	1.11	0.95;
	199	1	0	0	0	0	1	1.02033583	-29.9228442	220	4	1.11	0.95;
	200	1	0	0	0	0	1	0.980186156	-31.6131302	400	4	1.05	0.95;
	201	1	0	0	0	0	1	0.980186156	-31.6131302	400	4	1.05	0.95;
	202	1	0	0	0	0	1	1.01636749	-21.6265018	220	4	1.11	0.95;
	203	1	0	0	0	0	1	1.01636063	-21.6210819	220	4	1.11	0.95;
	204	1	0	0	0	0	1	1.01031602	-30.6751955	220	4	1.11	0.95;
	205	1	0	0	0	0	1	1.06365375	-14.3243109	220	4	1.11	0.95;
	206	1	0	0	0	0	1	1.06366857	-14.3367027	220	4	1.11	0.95;
	207	1	0	0	0	0	1	1.05528293	-12.6286382	220	4	1.11	0.95;
	208	2	3.14	1.51	0	0	1	1.06751	-21.5840921	220	4	1.11	0.95;
	209	1	0	0	0	0	1	1.00695958	-22.909583	220	4	1.11	0.95;
	210	1	0	0	0	0	1	1.00694191	-22.9010617	220	4	1.11	0.95;
	211	1	0	0	0	0	1	1.04366349	-27.9893514	220	5	1.11	0.95;
	212	1	0	0	0	0	1	1.10995978	-32.3580292	220	5	1.11	0.95;
	213	1	0	0	0	0	1	1.03202685	-31.2803019	400	5	1.05	0.95;
	214	1	0	0	0	0	1	1.03205823	-31.2813717	400	5	1.05	0.95;
	215	1	0	0	0	0	1	1.02319926	-29.249111	400	5	1.05	0.95;
	216	1	0	0	0	0	1	1.02320977	-29.2556146	400	5	1.05	0.95;
	217	1	0	0	0	0	1	1.02953943	-34.5398371	400	5	1.05	0.95;
	218	1	0	0	0	0	1	1.02343578	-33.1294272	220	5	1.11	0.95;
	219	1	0	0	0	0	1	1.02343809	-33.1351428	220	5	1.11	0.95;
	220	1	0	0	0	0	1	1.05466086	-28.1722582	220	5	1.11	0.95;
	221	1	0	0	0	0	1	1.05459532	-28.1761343	220	5	1.11	0.95;
	222	1	0	0	0	0	1	1.00557889	-25.4897428	400	5	1.05	0.95;
	223	1	0	0	0	0	1	1.00557889	-25.4897428	400	5	1.05	0.95;
	224	1	0	0	0	0	1	1.02900623	-31.2052156	400	5	1.05	0.95;
	225	1	0	0	0	0	1	1.05146934	-27.1017716	220	5	1.11	0.95;
	226	1	0	0	0	0	1	1.05148681	-27.0949415	220	5	1.11	0.95;
	227	1	0	0	0	0	1	1.07068668	-30.7949238	220	5	1.11	0.95;
	228	1	0	0	0	0	1	1.06029991	-31.4725873	220	5	1.11	0.95;
	229	1	0	0	0	0	1	1.02703125	-31.2507605	400	5	1.05	0.95;
	230	1	0	0	0	0	1	1.02699849	-31.2510559	400	5	1.05	0.95;
	231	1	0	0	0	0	1	1.04986535	-34.59663	400	5	1.05	0.95;
	232	1	0	0	0	0	1	1.0527755	-31.5509965	220	5	1.11	0.95;
	233	1	0	0	0	0	1	1.05286023	-31.5473573	220	5	1.11	0.95;
	234	1	0	0	0	70	1	1.03623989	-30.4924886	400	5	1.25	0.75;
	235	1	0	0	0	0	1	1.03623142	-30.4955834	400	5	1.05	0.95;
	236	1	0	0	0	0	1	1.02916498	-29.2988583	220	5	1.11	0.95;
	237	1	0	0	0	0	1	1.02911518	-29.2981244	220	5	1.11	0.95;
	238	1	0	0	0	0	1	1.03212589	-27.3005656	220	5	1.11	0.95;
	239	1	0	0	0	0	1	1.03205009	-27.3159859	220	5	1.11	0.95;
	240	2	2.01	40.19	0	0	1	1.02222	-28.549432	400	5	1.05	0.95;
	241	2	5.55	30.14	0	0	1	1.02222	-28.5463484	400	5	1.05	0.95;
	242	1	0	0	0	0	1	1.06855802	-33.5713051	220	5	1.11	0.95;
	243	1	0	0	0	0	1	1.0686704	-33.5658486	220	5	1.11	0.95;
	244	2	0	0	0	0	0	1.11	-3.2981984	220	0	1.11	0.95;
	245	1	9.94	2.01	0	0	1	1.05934776	-28.5681386	110	1	1.12	0.95;
	246	1	8.89	0	0	0	1	1.06824964	-36.3264046	110	1	1.12	0.95;
	247	1	8.89	0	0	0	1	1.0681313	-36.3177814	110	1	1.12	0.95;
	248	1	6.09	1	0	0	1	1.1117716	-22.2766242	110	1	1.12	0.95;
	249	1	6.09	2.01	0	0	1	1.11183003	-22.3007159	110	1	1.12	0.95;
	250	1	2.94	2.51	0	0	1	1.03629919	-27.1632552	110	1	1.12	0.95;
	251	1	6.29	5.83	0	0	1	1.03625321	-27.1658216	110	1	1.12	0.95;
	252	1	5.18	1.31	0	0	1	1.08932919	-2.80593747	110	1	1.12	0.95;
	253	1	6.2	1	0	0	1	1.07840107	-3.68355264	110	1	1.12	0.95;
	254	2	-11.53	119.74	0	0	1	1.10528	-25.4219119	110	1	1.12	0.95;
	255	1	23.02	2.01	0	0	1	1.10542229	-25.6169364	110	1	1.12	0.95;
	256	1	14.65	1.51	0	0	1	1.10653345	-25.8264514	110	1	1.12	0.95;
	257	1	16.74	0	0	0	1	1.10634187	-25.9763191	110	1	1.12	0.95;
	258	1	26.16	3.01	0	0	1	1.10486133	-26.1197276	110	1	1.12	0.95;
	259	1	11.51	2.01	0	0	1	1.10510947	-25.5973181	110	1	1.12	0.95;
	260	1	5.23	1	0	0	1	1.10462642	-26.0599828	110	1	1.12	0.95;
	261	1	5.23	1	0	0	1	1.10455152	-26.0383203	110	1	1.12	0.95;
	262	1	0	0	0	0	1	1.10646952	-26.0789454	110	1	1.12	0.95;
	263	1	7.72	1.51	0	0	1	1.09898194	-25.3867414	110	1	1.12	0.95;
	264	1	5.59	1	0	0	1	1.09905592	-25.3806258	110	1	1.12	0.95;
	265	1	5.05	0.5	0	0	1	1.10765812	-24.5901932	110	1	1.12	0.95;
	266	1	5.05	0.5	0	0	1	1.10758657	-24.612619	110	1	1.12	0.95;
	267	2	0.06	0	0	0	1	1.05826	-19.4556055	110	1	1.12	0.95;
	268	2	10.87	2.51	0	0	1	1.07506	-11.376592	110	1	1.12	0.95;
	269	1	20.71	5.63	0	0	1	1.11072827	-24.3313127	110	1	1.12	0.95;
	270	1	0.91	0.4	0	0	1	1.09071351	-5.23764454	110	1	1.12	0.95;
	271	1	1.21	-0.9	0	0	1	1.08717723	-1.06914084	110	1	1.12	0.95;
	272	1	5.66	0.3	0	0	1	1.09819174	-25.8118319	110	1	1.12	0.95;
	273	1	5.23	0.2	0	0	1	1.09986862	-33.3552746	110	1	1.12	0.95;
	274	1	24.07	2.01	0	0	1	1.08437063	-27.3730806	110	1	1.12	0.95;
	275	1	4.17	2.11	0	0	1	1.10907288	-9.93439964	110	1	1.12	0.95;
	276	1	8.33	1.51	0	0	1	1.05926401	-15.0753724	110	1	1.12	0.95;
	277	1	3.15	0.5	0	0	1	1.11940278	-24.4906184	110	1	1.12	0.95;
	278	2	3.86	1.61	0	0	1	1.11534332	-9.56844701	110	1	1.12	0.95;
	279	2	3.86	1.61	0	0	1	1.11983086	-10.9947196	110	1	1.12	0.95;
	280	1	24.36	6.53	0	0	1	1.09714215	-24.8307263	110	1	1.12	0.95;
	281	1	10.36	2.21	0	0	1	1.07956591	-3.54592384	110	1	1.12	0.95;
	282	1	6.09	0.5	0	0	1	1.07426098	-13.955819	110	1	1.12	0.95;
	283	1	3.25	0.2	0	0	1	1.07424782	-13.9495513	110	1	1.12	0.95;
	284	1	13.51	7.03	0	0	1	1.07458484	-2.68294522	110	1	1.12	0.95;
	285	1	20.72	11.55	0	0	1	1.07449146	-2.70394267	110	1	1.12	0.95;
	286	1	10.31	0.4	0	0	1	1.08090889	-29.8724404	110	1	1.12	0.95;
	287	1	12.6	4.52	0	0	1	1.1110142	-9.33544615	110	1	1.12	0.95;
	288	1	9.6	0.8	0	0	1	1.08013279	-30.1370584	110	1	1.12	0.95;
	289	1	0	0	0	0	1	1.08013129	-30.141493	110	1	1.12	0.95;
	290	1	6.28	0.3	0	0	1	1.08581284	-30.1711944	110	1	1.12	0.95;
	291	1	5.23	0	0	0	1	1.07944745	-30.4054002	110	1	1.12	0.95;
	292	1	4.19	0	0	0	1	1.07939859	-30.409837	110	1	1.12	0.95;
	293	1	1.05	0	0	0	1	1.08839788	-28.8817871	110	1	1.12	0.95;
	294	1	0	0	0	0	1	1.08844856	-28.9068519	110	1	1.12	0.95;
	295	2	0.23	0.4	0	0	1	1.09445	-26.8011926	110	1	1.12	0.95;
	296	1	0	0	0	0	1	1.09449195	-26.8222679	110	1	1.12	0.95;
	297	1	9.42	2.01	0	0	1	1.06806393	-33.7705997	110	1	1.12	0.95;
	298	1	0.3	0.1	0	0	1	1.10386263	-5.95619167	110	1	1.12	0.95;
	299	1	0.3	0.1	0	0	1	1.10020342	-5.87905318	110	1	1.12	0.95;
	300	1	13.51	7.64	0	0	1	1.10164771	-6.03511441	110	1	1.12	0.95;
	301	1	0.51	0.2	0	0	1	1.10017108	-5.88063744	110	1	1.12	0.95;
	302	1	7.78	0.1	0	0	1	1.07850163	-32.1873543	110	1	1.12	0.95;
	303	1	8.99	0.1	0	0	1	1.0785348	-32.1999116	110	1	1.12	0.95;
	304	1	6.71	2.21	0	0	1	1.111504	-10.3309178	110	1	1.12	0.95;
	305	1	6.7	0.6	0	0	1	1.10274712	-6.2104061	110	1	1.12	0.95;
	306	1	3.66	0.3	0	0	1	1.10274822	-6.19129808	110	1	1.12	0.95;
	307	1	4.16	1	0	0	1	1.11612096	-27.3185374	110	1	1.12	0.95;
	308	1	0	0	0	0	1	1.08664324	-1.03632433	110	1	1.12	0.95;
	309	1	0	0	0	0	1	1.08670241	-1.05900804	110	1	1.12	0.95;
	310	2	33.84	48.83	0	0	1	1	2.65817008	24	1	1.12	0.95;
	311	1	6.28	0.5	0	0	1	1.09606587	-34.9138579	110	1	1.12	0.95;
	312	1	6.28	0.5	0	0	1	1.09602438	-34.9337199	110	1	1.12	0.95;
	313	1	4.71	0.5	0	0	1	1.0974577	-34.8947251	110	1	1.12	0.95;
	314	1	2.62	0.5	0	0	1	1.10801061	-33.783786	110	1	1.12	0.95;
	315	1	0	0	0	45	1	1.08664767	-34.1439085	16	1	1.25	0.75;
	316	2	0	-0.02	0	0	1	1.06113894	-26.1650352	110	1	1.12	0.95;
	317	1	17.79	2.51	0	0	1	1.10402341	-26.1668635	110	1	1.12	0.95;
	318	1	3.66	0.5	0	0	1	1.06049982	-38.7772576	110	1	1.12	0.95;
	319	1	6.37	0.5	0	0	1	1.11515932	-23.2303791	110	1	1.12	0.95;
	320	1	24.36	6.53	0	0	1	1.07399589	-17.6556427	110	1	1.12	0.95;
	321	1	26.39	6.23	0	0	1	1.09950592	-25.0064386	110	1	1.12	0.95;
	322	1	17.27	1	0	0	1	1.07287844	-38.0677725	110	1	1.12	0.95;
	323	1	43.95	2.51	0	0	1	1.09276922	-33.421896	110	1	1.12	0.95;
	324	1	5.76	0.4	0	0	1	1.0960307	-33.5139805	110	1	1.12	0.95;
	325	1	4.16	1	0	0	1	1.07418522	-2.78913036	110	1	1.12	0.95;
	326	1	4.88	1.21	0	0	1	1.07410314	-2.80608032	110	1	1.12	0.95;
	327	1	13.11	4.22	0	0	1	1.10266973	-10.5860091	110	1	1.12	0.95;
	328	1	8.37	1	0	0	1	1.06176079	-38.9911311	110	1	1.12	0.95;
	329	1	10.15	1	0	0	1	1.11510972	-22.6817355	110	1	1.12	0.95;
	330	1	12.18	2.01	0	0	1	1.10954193	-22.0285882	110	1	1.12	0.95;
	331	1	3.84	1	0	0	1	1.07647557	-31.2446479	110	1	1.12	0.95;
	332	1	31.28	22.1	0	0	1	1.08508533	-1.42320329	110	1	1.12	0.95;
	333	1	22.75	13.06	0	0	1	1.07952702	-3.18094097	110	1	1.12	0.95;
	334	1	38.41	12.06	0	0	1	1.08612686	-1.13339235	110	1	1.12	0.95;
	335	1	5.08	2.51	0	0	1	1.09958852	-24.1373597	110	1	1.12	0.95;
	336	1	13.04	0.7	0	0	1	1.10658335	-25.497676	110	1	1.12	0.95;
	337	1	2.93	0.4	0	0	1	1.11511279	-22.5956194	110	1	1.12	0.95;
	338	1	7.78	1	0	0	1	1.11515237	-22.6060941	110	1	1.12	0.95;
	339	1	16.74	1.51	0	0	1	1.08499895	-27.5249474	110	1	1.12	0.95;
	340	1	7.32	0.4	0	0	1	1.05987264	-38.5017305	110	1	1.12	0.95;
	341	1	3.14	0.1	0	0	1	1.05990748	-38.4950793	110	1	1.12	0.95;
	342	1	9.08	2.11	0	0	1	1.108288	-22.8473763	110	1	1.12	0.95;
	343	1	9.08	2.11	0	0	1	1.10822124	-22.8410339	110	1	1.12	0.95;
	344	1	0.3	0	0	0	1	1.09654076	-24.98256	110	1	1.12	0.95;
	345	1	0.81	0.2	0	0	1	1.11642313	-22.3320279	110	1	1.12	0.95;
	346	1	0	0	0	0	1	1.1085901	-23.3518235	110	1	1.12	0.95;
	347	1	11.69	5.63	0	0	1	1.10896167	-9.1220208	110	1	1.12	0.95;
	348	1	7.82	3.72	0	0	1	1.11126116	-9.72814812	110	1	1.12	0.95;
	349	1	4.88	0.3	0	0	1	1.07950263	-10.9921213	110	1	1.12	0.95;
	350	1	3.86	0.6	0	0	1	1.07955589	-10.9990251	110	1	1.12	0.95;
	351	1	3.66	0.5	0	0	1	1.10133254	-27.4310727	110	1	1.12	0.95;
	352	1	9.42	0.5	0	0	1	1.09752849	-29.5891	110	1	1.12	0.95;
	353	1	11.17	2.01	0	0	1	1.10828809	-23.1444419	110	1	1.12	0.95;
	354	1	13.2	2.01	0	0	1	1.08809882	-23.3879853	110	1	1.12	0.95;
	355	1	23.87	14.07	0	0	1	1.07452097	-3.18878779	110	1	1.12	0.95;
	356	1	10.36	5.02	0	0	1	1.07446417	-3.17995341	110	1	1.12	0.95;
	357	1	2.02	0.4	0	0	1	1.08845745	-1.22946785	110	1	1.12	0.95;
	358	1	0	0	0	0	1	1.08711421	-1.43664575	110	1	1.12	0.95;
	359	1	13.82	4.92	0	0	1	1.10905586	-9.14885846	110	1	1.12	0.95;
	360	1	3.05	1	0	0	1	1.09899487	-24.2853139	110	1	1.12	0.95;
	361	1	14.02	1.81	0	0	1	1.09093104	-11.1438469	110	1	1.12	0.95;
	362	1	0	0	0	0	1	1.09256385	-32.6949238	110	1	1.12	0.95;
	363	1	11.51	0.2	0	0	1	1.09263459	-32.7173284	110	1	1.12	0.95;
	364	1	4.71	0	0	0	1	1.09858818	-28.7995666	110	1	1.12	0.95;
	365	1	4.97	1.31	0	0	1	1.09269658	-25.7313151	110	1	1.12	0.95;
	366	1	5.56	0.2	0	0	1	1.09489678	-15.5388518	110	1	1.12	0.95;
	367	1	24.36	7.03	0	0	1	1.08968802	-23.2098939	110	1	1.12	0.95;
	368	1	15.23	1.61	0	0	1	1.11793066	-22.3921537	110	1	1.12	0.95;
	369	1	11.89	3.82	0	0	1	1.11108573	-9.07364368	110	1	1.12	0.95;
	370	1	6.5	1.21	0	0	1	1.06229277	-26.8363951	110	1	1.12	0.95;
	371	1	8.19	0.1	0	0	1	1.10035054	-26.1922533	110	1	1.12	0.95;
	372	1	16.27	0.5	0	0	1	1.09518857	-15.425431	110	1	1.12	0.95;
	373	1	5.69	0.5	0	0	1	1.09481388	-9.96903379	110	1	1.12	0.95;
	374	1	9.75	3.52	0	0	1	1.11348885	-9.50875192	110	1	1.12	0.95;
	375	1	18.09	6.53	0	0	1	1.11824688	-11.0991755	110	1	1.12	0.95;
	376	2	16.74	0	0	0	1	1.10193	-27.5192414	110	1	1.12	0.95;
	377	1	5.69	0.5	0	0	1	1.10866516	-9.9904634	110	1	1.12	0.95;
	378	1	0	0	0	0	1	1.08568737	-5.8596556	110	1	1.12	0.95;
	379	2	19.02	6.91	0	0	1	1.11132	-9.06092776	110	1	1.12	0.95;
	380	1	18.09	5.93	0	0	1	1.11105874	-10.3186227	110	1	1.12	0.95;
	381	1	23.78	7.74	0	0	1	1.10925257	-9.06436779	110	1	1.12	0.95;
	382	1	25.81	8.44	0	0	1	1.11478645	-9.45618625	110	1	1.12	0.95;
	383	2	49.45	18.99	0	0	1	1.11054	-9.25691009	110	1	1.12	0.95;
	384	2	30.41	12.76	0	0	1	1.11743	-9.28745069	110	1	1.12	0.95;
	385	2	30.41	12.76	0	0	1	1.11752	-10.3230555	110	1	1.12	0.95;
	386	1	0	0	0	0	1	1.1139696	-9.48991259	110	1	1.12	0.95;
	387	2	32.5	14.27	0	0	1	1.1113	-8.91023318	110	1	1.12	0.95;
	388	2	13.89	6.13	0	0	1	1.11386	-9.48376924	110	1	1.12	0.95;
	389	1	6.57	1	0	0	1	1.10277375	-14.0037917	110	1	1.12	0.95;
	390	1	8.49	0.9	0	0	1	1.10274404	-14.0203037	110	1	1.12	0.95;
	391	1	2.09	0	0	0	1	1.09253662	-27.0789178	110	1	1.12	0.95;
	392	1	4.67	0	0	0	1	1.09356932	-26.6281606	110	1	1.12	0.95;
	393	1	12.59	2.41	0	0	1	1.09638945	-26.1720454	110	1	1.12	0.95;
	394	1	15.53	4.02	0	0	1	1.09375152	-26.6219299	110	1	1.12	0.95;
	395	1	0	0	0	0	1	1.09378048	-26.6078841	110	1	1.12	0.95;
	396	1	9.14	2.41	0	0	1	1.10799568	-22.4649097	110	1	1.12	0.95;
	397	1	7.51	1.91	0	0	1	1.1079743	-22.451647	110	1	1.12	0.95;
	398	1	14.23	4.62	0	0	1	1.10941332	-9.09055556	110	1	1.12	0.95;
	399	2	21.13	6.83	0	0	1	1.10799	-9.18761754	110	1	1.12	0.95;
	400	1	17.79	1	0	0	1	1.09620224	-29.9693798	110	1	1.12	0.95;
	401	1	26.01	9.34	0	0	1	1.11241023	-9.51744071	110	1	1.12	0.95;
	402	1	17.38	6.23	0	0	1	1.10885727	-9.37290085	110	1	1.12	0.95;
	403	1	7.42	2.71	0	0	1	1.11018399	-9.4136401	110	1	1.12	0.95;
	404	1	10.46	0	0	0	1	1.09765618	-29.6811146	110	1	1.12	0.95;
	405	1	5.23	0	0	0	1	1.09762263	-29.7050426	110	1	1.12	0.95;
	406	1	10.66	1	0	0	1	1.09895052	-26.0204037	110	1	1.12	0.95;
	407	1	8.12	1	0	0	1	1.09891705	-26.0306704	110	1	1.12	0.95;
	408	1	17.88	5.83	0	0	1	1.11039746	-9.39130921	110	1	1.12	0.95;
	409	1	9.34	1.81	0	0	1	1.1003747	-10.2614846	110	1	1.12	0.95;
	410	1	5.18	0.4	0	0	1	1.09951878	-10.3565017	110	1	1.12	0.95;
	411	1	51.92	16.88	0	0	1	1.10497244	-9.41232698	110	1	1.12	0.95;
	412	1	11.98	2.41	0	0	1	1.07347427	-21.2582254	110	1	1.12	0.95;
	413	1	8.83	2.31	0	0	1	1.07346932	-21.2715409	110	1	1.12	0.95;
	414	1	2.34	0.9	0	0	1	1.09701522	-26.1605117	110	1	1.12	0.95;
	415	1	10.66	2.01	0	0	1	1.09702374	-26.1596213	110	1	1.12	0.95;
	416	1	0	0	0	0	1	1.10301225	-10.595281	110	1	1.12	0.95;
	417	1	9.6	0.8	0	0	1	1.07776126	-33.1857158	110	1	1.12	0.95;
	418	1	17.58	5.73	0	0	1	1.1101396	-10.2113265	110	1	1.12	0.95;
	419	1	6.09	2.61	0	0	1	1.07335028	-30.5988709	110	1	1.12	0.95;
	420	1	6.9	2.01	0	0	1	1.0732625	-30.6005316	110	1	1.12	0.95;
	421	1	20.69	6.23	0	0	1	1.11641466	-22.3114597	110	1	1.12	0.95;
	422	1	20.69	6.23	0	0	1	1.10156878	-23.3759617	110	1	1.12	0.95;
	423	1	5.23	0	0	0	1	1.09630145	-26.6545662	110	1	1.12	0.95;
	424	1	1.22	0.2	0	0	1	1.0750383	-25.2503153	110	1	1.12	0.95;
	425	1	0	0	0	0	1	1.11628874	-22.4841941	110	1	1.12	0.95;
	426	1	0	0	0	0	1	1.10711284	-21.6957021	110	1	1.12	0.95;
	427	1	0	0	0	45	1	1.11492189	-22.8042787	16	1	1.25	0.75;
	428	1	0	0	0	0	1	0.995730087	-18.6051419	32	1	1.25	0.75;
	429	1	20.3	4.02	0	0	1	1.04943889	-19.4049443	110	1	1.12	0.95;
	430	1	22.33	4.02	0	0	1	1.08626057	-23.5275576	110	1	1.12	0.95;
	431	1	0	0	0	0	1	1.11650318	-22.4884385	110	1	1.12	0.95;
	432	1	6.28	0.5	0	0	1	1.06725295	-38.6842072	110	1	1.12	0.95;
	433	2	12.08	3.62	0	0	1	1.09946	-27.6855486	110	1	1.12	0.95;
	434	1	15.16	0.8	0	0	1	1.07202581	-32.6407177	110	1	1.12	0.95;
	435	1	19.51	6.33	0	0	1	1.11143412	-9.04591991	110	1	1.12	0.95;
	436	1	15.54	2.61	0	0	1	1.10799551	-23.0251893	110	1	1.12	0.95;
	437	1	0	0	0	0	1	1.10955621	-22.0481	110	1	1.12	0.95;
	438	1	7.85	0.5	0	0	1	1.09238245	-30.0858387	110	1	1.12	0.95;
	439	1	3.53	1.11	0	0	1	1.11162747	-22.8672763	110	1	1.12	0.95;
	440	1	0	0	0	0	1	1.11195187	-22.4914959	110	1	1.12	0.95;
	441	1	0	0	0	0	1	1.11193769	-22.4859972	110	1	1.12	0.95;
	442	1	0	0	0	15	1	0.992180797	-23.6085243	16	1	1.25	0.75;
	443	1	0	0	0	15	1	0.994264738	-23.2638888	16	1	1.25	0.75;
	444	1	10.66	3.01	0	0	1	1.07053361	-25.7643278	110	1	1.12	0.95;
	445	1	6.4	0.8	0	0	1	1.09622914	-25.2442032	110	1	1.12	0.95;
	446	1	3.55	0.5	0	0	1	1.09620541	-25.2383379	110	1	1.12	0.95;
	447	1	5.96	0.9	0	0	1	1.11827568	-23.7975927	110	1	1.12	0.95;
	448	1	6.17	0.9	0	0	1	1.11829322	-23.8016446	110	1	1.12	0.95;
	449	1	0	0	0	0	1	1.11334782	-21.5907625	110	1	1.12	0.95;
	450	1	0	0	0	0	1	1.11335773	-21.5176729	110	1	1.12	0.95;
	451	1	0	0	0	0	1	1.11329011	-21.5656313	110	1	1.12	0.95;
	452	1	0	0	0	0	1	0.981423046	-22.3124711	16	1	1.25	0.75;
	453	1	6.3	1.31	0	0	1	1.07461056	-14.4132638	110	1	1.12	0.95;
	454	1	8.93	1.51	0	0	1	1.11318668	-27.6694693	110	1	1.12	0.95;
	455	2	45.13	21.81	0	0	1	1.11245	-22.2902291	110	1	1.12	0.95;
	456	2	32.5	15.68	0	0	1	1.11895	-22.8951526	110	1	1.12	0.95;
	457	2	94.17	53.55	0	0	1	1.11707	-20.905216	110	1	1.12	0.95;
	458	2	77.9	45.62	0	0	1	1.11493	-21.5058728	110	1	1.12	0.95;
	459	1	0	0	0	0	1	1.11313531	-25.0554978	110	1	1.12	0.95;
	460	1	0	0	0	0	1	1.11296107	-25.090026	110	1	1.12	0.95;
	461	1	10.41	0.3	0	0	1	1.08941226	-27.883711	110	1	1.12	0.95;
	462	1	14.25	1.21	0	0	1	1.08293002	-29.340599	110	1	1.12	0.95;
	463	1	6.17	0.3	0	0	1	1.08292237	-29.3570612	110	1	1.12	0.95;
	464	1	3.66	0.3	0	0	1	1.07764933	-34.7524671	110	1	1.12	0.95;
	465	1	0	0	0	0	1	1.09462182	-30.4238211	110	1	1.12	0.95;
	466	1	11.67	2.01	0	0	1	1.09061595	-26.8865311	110	1	1.12	0.95;
	467	1	11.17	2.51	0	0	1	1.0906166	-26.8872607	110	1	1.12	0.95;
	468	1	6.6	1.11	0	0	1	1.08801204	-11.4851958	110	1	1.12	0.95;
	469	1	4.77	1.11	0	0	1	1.10332803	-11.4316843	110	1	1.12	0.95;
	470	1	15.7	1	0	0	1	1.07604918	-36.8326661	110	1	1.12	0.95;
	471	1	9.9	0.5	0	0	1	1.07393285	-32.2723988	110	1	1.12	0.95;
	472	1	7.21	0.9	0	0	1	1.07452586	-13.8399744	110	1	1.12	0.95;
	473	1	7.82	1.41	0	0	1	1.07462499	-13.8599487	110	1	1.12	0.95;
	474	1	7.61	2.51	0	0	1	1.09152445	-26.9177805	110	1	1.12	0.95;
	475	1	15.63	3.62	0	0	1	1.11450479	-27.1929686	110	1	1.12	0.95;
	476	1	11.78	2.61	0	0	1	1.11562223	-27.2810452	110	1	1.12	0.95;
	477	1	25.07	7.44	0	0	1	1.07784852	-30.5684312	110	1	1.12	0.95;
	478	2	-7.73	18	0	0	1	1.11867	-26.9865284	110	1	1.12	0.95;
	479	2	13.61	11.34	0	0	1	1.10485	-29.0234742	110	1	1.12	0.95;
	480	1	2.62	0.2	0	0	1	1.0920635	-31.3616859	110	1	1.12	0.95;
	481	1	18.68	5.63	0	0	1	1.10917989	-23.0531001	110	1	1.12	0.95;
	482	2	22.56	7.33	0	0	1	1.10618	-13.0587532	110	1	1.12	0.95;
	483	1	18.27	5.63	0	0	1	1.10982328	-23.2301122	110	1	1.12	0.95;
	484	1	12.5	5.22	0	0	1	1.11307206	-8.90724909	110	1	1.12	0.95;
	485	1	5.39	2.21	0	0	1	1.11174342	-9.03025308	110	1	1.12	0.95;
	486	1	0	0	0	0	1	1.08400479	-3.05768647	110	1	1.12	0.95;
	487	1	0	0	0	0	1	1.08707219	-1.4355082	110	1	1.12	0.95;
	488	1	4.45	0.2	0	0	1	1.11613225	-22.6685284	110	1	1.12	0.95;
	489	1	2.84	1	0	0	1	1.09559153	-29.211426	110	1	1.12	0.95;
	490	1	7.21	1	0	0	1	1.10221862	-12.5576477	110	1	1.12	0.95;
	491	1	8.59	0.8	0	0	1	1.11993853	-23.7473739	110	1	1.12	0.95;
	492	1	5.36	0.2	0	0	1	1.1199788	-22.0850636	110	1	1.12	0.95;
	493	1	0	0	0	0	1	1.11525098	-22.4487926	110	1	1.12	0.95;
	494	1	0	0	0	0	1	1.11499032	-24.4062456	110	1	1.12	0.95;
	495	1	5.55	1.21	0	0	1	1.09264255	-25.2207609	110	1	1.12	0.95;
	496	1	5.55	1.21	0	0	1	1.09269593	-25.2397391	110	1	1.12	0.95;
	497	1	4.98	0.6	0	0	1	1.0768429	-14.5757472	110	1	1.12	0.95;
	498	1	16.24	4.02	0	0	1	1.1183602	-22.4184257	110	1	1.12	0.95;
	499	1	38.78	8.04	0	0	1	1.11405651	-21.7080783	110	1	1.12	0.95;
	500	2	12.19	1.31	0	0	1	1.09306	-6.00341313	110	1	1.12	0.95;
	501	1	10.36	1.11	0	0	1	1.09730484	-4.34721847	110	1	1.12	0.95;
	502	1	14.13	0	0	0	1	1.08409284	-34.1641158	110	1	1.12	0.95;
	503	1	12.39	1.51	0	0	1	1.09165099	-5.77782224	110	1	1.12	0.95;
	504	1	15.26	1	0	0	1	1.11861633	-23.8345795	110	1	1.12	0.95;
	505	1	12.89	2.21	0	0	1	1.06682786	-18.1611903	110	1	1.12	0.95;
	506	1	3.03	0.3	0	0	1	1.11494767	-24.4055471	110	1	1.12	0.95;
	507	1	0	0	0	0	1	1.11489976	-24.4196224	110	1	1.12	0.95;
	508	1	4.19	0	0	0	1	1.08554861	-29.3754107	110	1	1.12	0.95;
	509	1	0	0	0	0	1	1.11981389	-21.6040431	110	1	1.12	0.95;
	510	1	0	0	0	0	1	1.11903155	-23.5019206	110	1	1.12	0.95;
	511	1	0	0	0	0	1	0.990977885	-19.5430154	32	1	1.25	0.75;
	512	1	25.29	3.22	0	0	1	1.09394874	-4.17728702	110	1	1.12	0.95;
	513	1	7.21	1.61	0	0	1	1.09066565	-26.9275822	110	1	1.12	0.95;
	514	1	9.1	1	0	0	1	1.11925337	-23.7992805	110	1	1.12	0.95;
	515	1	11.22	0.7	0	0	1	1.09602767	-25.8372444	110	1	1.12	0.95;
	516	1	11.02	1.11	0	0	1	1.09604563	-25.8256932	110	1	1.12	0.95;
	517	1	7.11	1	0	0	1	1.10279485	-12.5181039	110	1	1.12	0.95;
	518	1	9.44	5.02	0	0	1	1.11209105	-27.2810136	110	1	1.12	0.95;
	519	1	21.19	6.93	0	0	1	1.10425115	-23.4385352	110	1	1.12	0.95;
	520	1	21.19	6.93	0	0	1	1.10417422	-23.4504642	110	1	1.12	0.95;
	521	1	16.24	2.01	0	0	1	1.09834003	-24.4088293	110	1	1.12	0.95;
	522	2	9.14	2.01	0	0	1	1.10119	-23.8539387	110	1	1.12	0.95;
	523	1	18.68	3.62	0	0	1	1.08327204	-30.3000104	110	1	1.12	0.95;
	524	1	12.03	0.6	0	0	1	1.09559408	-27.6509319	110	1	1.12	0.95;
	525	1	22.74	4.62	0	0	1	1.07648962	-25.1089778	110	1	1.12	0.95;
	526	1	15.84	4.02	0	0	1	1.10339235	-23.4623417	110	1	1.12	0.95;
	527	2	15.75	5.63	0	0	1	1.11076	-9.12632858	110	1	1.12	0.95;
	528	1	0	0	0	0	1	1.11076915	-9.1263741	110	1	1.12	0.95;
	529	1	12.39	1.41	0	0	1	1.05893722	-4.43840725	110	1	1.12	0.95;
	530	1	7.78	0.1	0	0	1	1.1170738	-24.1158168	110	1	1.12	0.95;
	531	1	16.45	1.61	0	0	1	1.08406973	-13.7261818	110	1	1.12	0.95;
	532	2	13.84	4.12	0	0	1	1.10157	-25.9490656	110	1	1.12	0.95;
	533	1	11.93	3.62	0	0	1	1.10153075	-25.9291317	110	1	1.12	0.95;
	534	1	9.45	3.11	0	0	1	1.11319754	-9.50409423	110	1	1.12	0.95;
	535	1	6.09	3.22	0	0	1	1.05936667	-26.2890385	110	1	1.12	0.95;
	536	1	7.11	2.31	0	0	1	1.07236912	-30.9137003	110	1	1.12	0.95;
	537	1	10.87	2.61	0	0	1	1.05979778	-4.39234051	110	1	1.12	0.95;
	538	1	11.37	2.81	0	0	1	1.05976718	-4.39704007	110	1	1.12	0.95;
	539	1	0	0	0	0	1	1.09634467	-8.49264525	110	1	1.12	0.95;
	540	1	13.08	0	0	0	1	1.05925867	-38.5139047	110	1	1.12	0.95;
	541	1	4.16	1	0	0	1	1.08614527	-1.24672156	110	1	1.12	0.95;
	542	1	3.66	0.8	0	0	1	1.0860749	-1.26041398	110	1	1.12	0.95;
	543	2	4.87	1	0	0	1	1.06077	-4.31084293	110	1	1.12	0.95;
	544	1	5.18	1	0	0	1	1.08599768	-5.79762267	110	1	1.12	0.95;
	545	1	9.14	3.32	0	0	1	1.11061007	-9.19487934	110	1	1.12	0.95;
	546	1	19.51	6.33	0	0	1	1.11030666	-9.95523434	110	1	1.12	0.95;
	547	1	8.94	1	0	0	1	1.09627762	-8.25787177	110	1	1.12	0.95;
	548	1	8.94	1	0	0	1	1.08495064	-14.9766575	110	1	1.12	0.95;
	549	1	0.81	0.3	0	0	1	1.06066808	-27.0538164	110	1	1.12	0.95;
	550	1	7.21	1	0	0	1	1.09603669	-11.433857	110	1	1.12	0.95;
	551	1	8.12	1.31	0	0	1	1.0589532	-27.3215252	110	1	1.12	0.95;
	552	1	8.73	1.31	0	0	1	1.0589182	-27.2959588	110	1	1.12	0.95;
	553	1	12.18	1.71	0	0	1	1.05945789	-26.7900383	110	1	1.12	0.95;
	554	1	11.06	1.31	0	0	1	1.06113797	-26.1650231	110	1	1.12	0.95;
	555	1	11.67	2.01	0	0	1	1.06112954	-26.1361602	110	1	1.12	0.95;
	556	1	5.76	0	0	0	1	1.05712077	-38.8203773	110	1	1.12	0.95;
	557	1	7.71	1.61	0	0	1	1.09418372	-27.2133398	110	1	1.12	0.95;
	558	1	36.75	8.44	0	0	1	1.11220486	-22.9218197	110	1	1.12	0.95;
	559	1	2.23	0.5	0	0	1	1.10190372	-6.65030627	110	1	1.12	0.95;
	560	1	17.06	0.6	0	0	1	1.06380459	-14.5057757	110	1	1.12	0.95;
	561	1	11.37	0.8	0	0	1	1.06375082	-14.5182594	110	1	1.12	0.95;
	562	1	9.42	0.5	0	0	1	1.07444261	-31.3773364	110	1	1.12	0.95;
	563	1	7.32	0.5	0	0	1	1.07452009	-31.3969847	110	1	1.12	0.95;
	564	1	19.49	4.72	0	0	1	1.10478508	-22.017196	110	1	1.12	0.95;
	565	1	10.11	1.41	0	0	1	1.10059621	-26.2419611	110	1	1.12	0.95;
	566	1	12.13	0.6	0	0	1	1.09399822	-15.5947439	110	1	1.12	0.95;
	567	1	18.84	2.01	0	0	1	1.05317955	-28.7589121	110	1	1.12	0.95;
	568	1	0	0	0	0	1	1.06601476	-26.3538031	110	1	1.12	0.95;
	569	1	13.7	4.52	0	0	1	1.11029628	-15.3459358	110	1	1.12	0.95;
	570	1	18.69	3.52	0	0	1	1.11972069	-24.4520003	110	1	1.12	0.95;
	571	1	11.37	1.81	0	0	1	1.1198372	-24.4330775	110	1	1.12	0.95;
	572	2	10.15	2.01	0	0	1	1.05318043	-29.3324645	110	1	1.12	0.95;
	573	1	10.46	2.51	0	0	1	1.05322844	-29.3449153	110	1	1.12	0.95;
	574	1	23.36	3.52	0	0	1	1.08102141	-11.2843838	110	1	1.12	0.95;
	575	1	11.32	0.4	0	0	1	1.10220359	-24.9744833	110	1	1.12	0.95;
	576	1	13.62	4.42	0	0	1	1.11098573	-9.33139201	110	1	1.12	0.95;
	577	1	0	0	0	0	1	1.08737641	-18.8952218	110	1	1.12	0.95;
	578	1	8.83	1.31	0	0	1	1.08732339	-18.9166303	110	1	1.12	0.95;
	579	1	8.64	2.81	0	0	1	1.10484388	-10.4022123	110	1	1.12	0.95;
	580	1	5.15	0.5	0	0	1	1.10771492	-23.9518228	110	1	1.12	0.95;
	581	1	3.45	0.5	0	0	1	1.0933704	-4.87901274	110	1	1.12	0.95;
	582	1	0	0	0	0	1	1.06599588	-36.8661604	110	1	1.12	0.95;
	583	1	0	0	0	0	1	1.06599441	-36.852891	110	1	1.12	0.95;
	584	1	20.93	1.51	0	0	1	1.05972279	-38.2783551	110	1	1.12	0.95;
	585	1	1.42	0	0	0	1	1.04934832	-19.4636252	110	1	1.12	0.95;
	586	1	0.81	0.2	0	0	1	1.09536239	-22.7000174	110	1	1.12	0.95;
	587	1	15.7	1	0	0	1	1.09181029	-35.2697071	110	1	1.12	0.95;
	588	1	5.96	0.3	0	0	1	1.1162102	-23.7341719	110	1	1.12	0.95;
	589	1	4.06	1	0	0	1	1.07910098	-14.5261598	110	1	1.12	0.95;
	590	1	19.79	6.03	0	0	1	1.10180187	-23.8522902	110	1	1.12	0.95;
	591	1	20.63	6.73	0	0	1	1.11789857	-10.7256472	110	1	1.12	0.95;
	592	1	6.5	1.11	0	0	1	1.11009779	-24.9195589	110	1	1.12	0.95;
	593	1	6.5	1.11	0	0	1	1.1101924	-24.9089055	110	1	1.12	0.95;
	594	1	5.15	0.4	0	0	1	1.07771596	-32.7770961	110	1	1.12	0.95;
	595	1	6.6	1	0	0	1	1.04635086	-26.9330873	110	1	1.12	0.95;
	596	1	7	1	0	0	1	1.04627574	-26.939833	110	1	1.12	0.95;
	597	2	11.78	1	0	0	1	1.08723	-5.70988339	110	1	1.12	0.95;
	598	1	7.82	1.21	0	0	1	1.07792334	-10.541305	110	1	1.12	0.95;
	599	1	10.36	2.01	0	0	1	1.08533818	-5.8539802	110	1	1.12	0.95;
	600	1	9.65	1.11	0	0	1	1.07675661	-10.6527714	110	1	1.12	0.95;
	601	1	0	0	0	0	1	1.10387586	-5.95404176	110	1	1.12	0.95;
	602	1	0	0	0	0	1	1.10022493	-5.87687682	110	1	1.12	0.95;
	603	2	2.02	0.6	0	0	1	1.11189	-22.8704717	110	1	1.12	0.95;
	604	1	0	0	0	0	1	1.11190241	-22.8713126	110	1	1.12	0.95;
	605	1	8.58	2.61	0	0	1	1.11052434	-22.5530812	110	1	1.12	0.95;
	606	1	0	0	0	0	1	1.11064501	-22.5447944	110	1	1.12	0.95;
	607	1	0	0	0	0	1	1.09916782	-27.1843038	110	1	1.12	0.95;
	608	1	8.37	0.1	0	0	1	1.10467611	-25.5221655	110	1	1.12	0.95;
	609	1	29.27	6.43	0	0	1	1.10566201	-23.1589505	110	1	1.12	0.95;
	610	1	29.27	8.74	0	0	1	1.10571793	-23.1415537	110	1	1.12	0.95;
	611	1	20.39	5.12	0	0	1	1.10761493	-22.6963361	110	1	1.12	0.95;
	612	1	20.39	5.12	0	0	1	1.10747625	-22.7230194	110	1	1.12	0.95;
	613	1	0	0	0	0	1	1.10917069	-22.4176309	110	1	1.12	0.95;
	614	1	14.13	3.22	0	0	1	1.10917069	-22.4176309	110	1	1.12	0.95;
	615	1	20.18	5.02	0	0	1	1.10695183	-24.1551951	110	1	1.12	0.95;
	616	1	20.18	5.02	0	0	1	1.10715335	-24.1393043	110	1	1.12	0.95;
	617	1	2.03	1	0	0	1	1.09396955	-26.5917646	110	1	1.12	0.95;
	618	1	10.36	3.01	0	0	1	1.06304464	-14.5940204	110	1	1.12	0.95;
	619	1	11.78	2.01	0	0	1	1.05585343	-30.4080719	110	1	1.12	0.95;
	620	1	4.54	1.41	0	0	1	1.11034922	-22.9296466	110	1	1.12	0.95;
	621	1	4.54	1.41	0	0	1	1.11048578	-22.9211351	110	1	1.12	0.95;
	622	1	18.17	5.63	0	0	1	1.10556327	-23.0660326	110	1	1.12	0.95;
	623	1	18.17	5.83	0	0	1	1.10556643	-23.0774192	110	1	1.12	0.95;
	624	1	16.65	5.12	0	0	1	1.11157253	-23.7545289	110	1	1.12	0.95;
	625	1	16.65	5.12	0	0	1	1.105386	-23.2997699	110	1	1.12	0.95;
	626	1	13.12	3.92	0	0	1	1.10704775	-22.8467344	110	1	1.12	0.95;
	627	1	13.12	3.92	0	0	1	1.10695619	-22.8698948	110	1	1.12	0.95;
	628	1	7.32	0.1	0	0	1	1.06789409	-38.7018296	110	1	1.12	0.95;
	629	1	25.23	7.54	0	0	1	1.10852894	-22.9324104	110	1	1.12	0.95;
	630	1	37.34	11.15	0	0	1	1.10966916	-22.0182727	110	1	1.12	0.95;
	631	1	0.81	0.2	0	0	1	1.09925916	-6.52247491	110	1	1.12	0.95;
	632	1	3.15	0.7	0	0	1	1.09928987	-6.53429768	110	1	1.12	0.95;
	633	1	26.01	9.34	0	0	1	1.11161411	-9.66861316	110	1	1.12	0.95;
	634	1	1.32	0.2	0	0	1	1.09422357	-26.7531156	110	1	1.12	0.95;
	635	1	4.04	0.8	0	0	1	1.11186663	-22.6404568	110	1	1.12	0.95;
	636	1	4.04	0.8	0	0	1	1.11192527	-22.632499	110	1	1.12	0.95;
	637	1	4.19	0	0	0	1	1.0989127	-28.7265203	110	1	1.12	0.95;
	638	1	14.13	3.52	0	0	1	1.10555645	-23.4201363	110	1	1.12	0.95;
	639	1	14.13	3.52	0	0	1	1.11104104	-22.5698388	110	1	1.12	0.95;
	640	1	7.06	2.11	0	0	1	1.10053982	-24.3880583	110	1	1.12	0.95;
	641	1	7.06	2.11	0	0	1	1.09650986	-23.4400085	110	1	1.12	0.95;
	642	1	17.66	4.42	0	0	1	1.10927534	-22.3973763	110	1	1.12	0.95;
	643	1	17.66	4.42	0	0	1	1.10928984	-22.4321346	110	1	1.12	0.95;
	644	1	16.15	4.52	0	0	1	1.10601699	-23.3700364	110	1	1.12	0.95;
	645	1	16.15	4.52	0	0	1	1.10594207	-23.3815453	110	1	1.12	0.95;
	646	1	10.15	1.71	0	0	1	1.06193664	-26.1795969	110	1	1.12	0.95;
	647	1	10.25	1.61	0	0	1	1.06177158	-26.2016072	110	1	1.12	0.95;
	648	1	15.03	1.81	0	0	1	1.0832182	-8.34704831	110	1	1.12	0.95;
	649	1	10.36	1.31	0	0	1	1.0832629	-8.36494111	110	1	1.12	0.95;
	650	1	23.21	6.93	0	0	1	1.11172576	-23.7777698	110	1	1.12	0.95;
	651	1	23.21	6.93	0	0	1	1.11180858	-23.7652499	110	1	1.12	0.95;
	652	1	14.63	3.32	0	0	1	1.11171313	-23.7550071	110	1	1.12	0.95;
	653	1	14.63	3.32	0	0	1	1.11180594	-23.7494875	110	1	1.12	0.95;
	654	1	14.63	3.82	0	0	1	1.11335826	-21.9118658	110	1	1.12	0.95;
	655	1	14.63	3.82	0	0	1	1.11331917	-21.9127007	110	1	1.12	0.95;
	656	1	29.27	9.34	0	0	1	1.10805821	-22.9660987	110	1	1.12	0.95;
	657	1	29.27	9.34	0	0	1	1.10806692	-22.9588084	110	1	1.12	0.95;
	658	1	11.1	3.32	0	0	1	1.10032423	-24.1756818	110	1	1.12	0.95;
	659	1	11.1	3.32	0	0	1	1.10038957	-24.1552453	110	1	1.12	0.95;
	660	1	2.03	0.5	0	0	1	1.0854194	-8.02072787	110	1	1.12	0.95;
	661	1	7.11	1.41	0	0	1	1.05842313	-26.3869887	110	1	1.12	0.95;
	662	1	7.11	1.41	0	0	1	1.0583215	-26.3993905	110	1	1.12	0.95;
	663	1	10.09	2.51	0	0	1	1.11164824	-23.7895569	110	1	1.12	0.95;
	664	1	10.09	2.51	0	0	1	1.10407203	-23.4678062	110	1	1.12	0.95;
	665	1	30.78	9.24	0	0	1	1.10987649	-22.7893277	110	1	1.12	0.95;
	666	1	30.78	9.24	0	0	1	1.10704683	-22.7323195	110	1	1.12	0.95;
	667	1	26.24	8.64	0	0	1	1.10721641	-22.6950795	110	1	1.12	0.95;
	668	1	26.24	8.64	0	0	1	1.10730282	-22.6800726	110	1	1.12	0.95;
	669	1	5.86	0.6	0	0	1	1.11747668	-23.9251625	110	1	1.12	0.95;
	670	2	53.29	50.64	0	0	1	1.11956	-22.0119123	110	1	1.12	0.95;
	671	2	55.3	52.65	0	0	1	1.12	-21.5879297	110	1	1.12	0.95;
	672	1	16.15	5.02	0	0	1	1.11890381	-21.6598522	110	1	1.12	0.95;
	673	1	18.17	5.63	0	0	1	1.11832679	-22.0929208	110	1	1.12	0.95;
	674	1	15.14	4.42	0	0	1	1.1103072	-23.7205127	110	1	1.12	0.95;
	675	1	15.14	4.42	0	0	1	1.11021024	-23.7127762	110	1	1.12	0.95;
	676	1	25.23	8.84	0	0	1	1.10717229	-22.7813705	110	1	1.12	0.95;
	677	1	25.23	8.84	0	0	1	1.10718262	-22.7718947	110	1	1.12	0.95;
	678	1	19.18	5.53	0	0	1	1.11367081	-22.4725077	110	1	1.12	0.95;
	679	1	19.18	5.53	0	0	1	1.11385357	-22.4420708	110	1	1.12	0.95;
	680	1	26.74	6.63	0	0	1	1.1018371	-23.3727307	110	1	1.12	0.95;
	681	1	26.74	6.63	0	0	1	1.10160101	-23.3866647	110	1	1.12	0.95;
	682	1	25.23	7.54	0	0	1	1.11222103	-23.7151858	110	1	1.12	0.95;
	683	1	25.23	7.54	0	0	1	1.10749532	-22.7822172	110	1	1.12	0.95;
	684	1	8.07	2.41	0	0	1	1.10939898	-22.9028624	110	1	1.12	0.95;
	685	1	8.07	2.41	0	0	1	1.10951085	-22.9027263	110	1	1.12	0.95;
	686	1	22.2	5.53	0	0	1	1.10907418	-22.6038393	110	1	1.12	0.95;
	687	1	22.2	5.53	0	0	1	1.10903571	-22.6005446	110	1	1.12	0.95;
	688	1	22.2	6.63	0	0	1	1.11271119	-22.555854	110	1	1.12	0.95;
	689	1	22.2	6.63	0	0	1	1.11258261	-22.5736308	110	1	1.12	0.95;
	690	1	12.11	3.01	0	0	1	1.11023477	-23.2038724	110	1	1.12	0.95;
	691	1	12.11	3.01	0	0	1	1.11021248	-23.185859	110	1	1.12	0.95;
	692	2	48.44	15.47	0	0	1	1.09872	-24.3962376	110	1	1.12	0.95;
	693	1	9.08	2.91	0	0	1	1.10572676	-23.0983304	110	1	1.12	0.95;
	694	2	15.94	4.02	0	0	1	1.08197	-30.3532756	110	1	1.12	0.95;
	695	1	5.76	0.5	0	0	1	1.08126728	-36.908108	110	1	1.12	0.95;
	696	1	18.31	1.51	0	0	1	1.08729515	-29.8708263	110	1	1.12	0.95;
	697	1	5.18	0	0	0	1	1.07969003	-30.4803536	110	1	1.12	0.95;
	698	1	0	0	0	0	1	1.0796523	-30.4844395	110	1	1.12	0.95;
	699	1	0	0	0	0	1	1.03648336	-27.173091	110	1	1.12	0.95;
	700	2	24.09	12.86	0	0	1	1.11463	-23.7225695	110	1	1.12	0.95;
	701	2	45.19	32.65	0	0	1	1.11138	-22.8809962	110	1	1.12	0.95;
	702	2	14.07	13.06	0	0	1	1.11468	-23.6856348	110	1	1.12	0.95;
	703	1	0	0	0	0	1	1.08091014	-29.8720379	110	1	1.12	0.95;
	704	1	0	0	0	0	1	1.11157828	-10.3261769	110	1	1.12	0.95;
	705	1	0	0	0	0	1	1.11453674	-27.19145	110	1	1.12	0.95;
	706	1	0	0	0	0	1	1.11563465	-27.2802194	110	1	1.12	0.95;
	707	1	0	0	0	0	1	1.09604581	-33.5129309	110	1	1.12	0.95;
	708	1	0	0	0	0	1	1.11642838	-22.3316396	110	1	1.12	0.95;
	709	1	0	0	0	0	1	1.10859001	-23.3518221	110	1	1.12	0.95;
	710	1	0	0	0	0	1	1.10196556	-26.0810314	110	1	1.12	0.95;
	711	1	0	0	0	0	1	1.11038453	-9.38741637	110	1	1.12	0.95;
	712	1	0	0	0	0	1	1.11649965	-22.3059269	110	1	1.12	0.95;
	713	1	0	0	0	0	1	1.10165492	-23.3702787	110	1	1.12	0.95;
	714	1	0	0	0	0	1	1.07508624	-25.246952	110	1	1.12	0.95;
	715	1	0	0	0	0	1	1.10864802	-22.9692399	110	1	1.12	0.95;
	716	1	0	0	0	0	1	1.10955218	-22.0480014	110	1	1.12	0.95;
	717	1	0	0	0	0	1	1.06129649	-4.25613569	110	1	1.12	0.95;
	718	1	0	0	0	0	1	1.11066677	-9.1911843	110	1	1.12	0.95;
	719	1	0	0	0	0	1	1.08626613	-1.12054786	110	1	1.12	0.95;
	720	1	0	0	0	0	1	1.06069972	-27.0522675	110	1	1.12	0.95;
	721	1	0	0	0	0	1	1.06601476	-26.353803	110	1	1.12	0.95;
	722	1	0	0	0	0	1	1.10782482	-23.9377176	110	1	1.12	0.95;
	723	1	0	0	0	0	1	1.09370107	-4.8378534	110	1	1.12	0.95;
	724	1	0	0	0	0	1	1.09916779	-27.1843034	110	1	1.12	0.95;
	725	1	0	0	0	0	1	1.08494137	-24.401629	110	1	1.12	0.95;
	726	1	0	0	0	0	1	1.11341598	-9.50094855	110	1	1.12	0.95;
	727	1	0	0	0	0	1	1.11691459	-9.32191311	110	1	1.12	0.95;
	728	1	12.89	2.51	0	0	1	1.11218101	-22.9370724	110	1	1.12	0.95;
	729	1	10.15	2.01	0	0	1	1.09986282	-24.4546036	110	1	1.12	0.95;
	730	1	10.86	1.41	0	0	1	1.08454926	-24.4500695	110	1	1.12	0.95;
	731	1	6.9	0.3	0	0	1	1.10577071	-28.256957	110	1	1.12	0.95;
	732	1	9.42	0.6	0	0	1	1.08902653	-30.1766827	110	1	1.12	0.95;
	733	1	10.46	1	0	0	1	1.08907673	-30.1754353	110	1	1.12	0.95;
	734	1	5.69	1	0	0	1	1.08037221	-9.83801528	110	1	1.12	0.95;
	735	2	7.21	1.31	0	0	1	1.0952	-10.7890217	110	1	1.12	0.95;
	736	1	7.21	1.31	0	0	1	1.0953492	-10.796527	110	1	1.12	0.95;
	737	1	13.41	5.63	0	0	1	1.11545001	-9.56176474	110	1	1.12	0.95;
	738	1	5.79	2.41	0	0	1	1.1199371	-10.9880907	110	1	1.12	0.95;
	739	1	0.61	0.2	0	0	1	1.08878111	-1.23764945	110	1	1.12	0.95;
	740	1	8.33	0.6	0	0	1	1.08865592	-11.0876319	110	1	1.12	0.95;
	741	1	3.15	0.7	0	0	1	1.07638048	-3.90196327	110	1	1.12	0.95;
	742	1	3.76	0.8	0	0	1	1.07638822	-3.90069803	110	1	1.12	0.95;
	743	1	0	0	0	0	1	1.11129344	-9.13471608	110	1	1.12	0.95;
	744	1	4.54	1.41	0	0	1	1.10753236	-23.2271322	110	1	1.12	0.95;
	745	1	0	0	0	0	1	1.10741504	-23.2447319	110	1	1.12	0.95;
	746	1	0.4	0.1	0	0	1	1.10856768	-22.8404537	110	1	1.12	0.95;
	747	1	0	0	0	0	1	1.10863212	-22.8683885	110	1	1.12	0.95;
	748	1	8.33	2.41	0	0	1	1.08329994	-14.3671331	110	1	1.12	0.95;
	749	1	13.64	0.5	0	0	1	1.08426249	-29.2784196	110	1	1.12	0.95;
	750	1	9.14	3.01	0	0	1	1.11682935	-9.32815129	110	1	1.12	0.95;
	751	1	7.11	2.01	0	0	1	1.0542627	-30.2784817	110	1	1.12	0.95;
	752	2	14.9	2.31	0	0	1	1.09731	-26.3186725	110	1	1.12	0.95;
	753	1	10.36	1.51	0	0	1	1.09637438	-25.4434584	110	1	1.12	0.95;
	754	1	6.2	0.6	0	0	1	1.09633423	-25.44255	110	1	1.12	0.95;
	755	1	0	0	0	0	1	1.11232939	-15.2643202	110	2	1.12	0.95;
	756	1	10.28	0.22	0	0	1	1.11232927	-15.2588357	110	2	1.12	0.95;
	757	1	3.77	-0.8	0	0	1	1.09109079	-15.3644057	110	2	1.12	0.95;
	758	1	8.5	0.9	0	0	1	1.10111255	-16.7742725	110	2	1.12	0.95;
	759	1	11.94	0.8	0	0	1	1.08909906	-15.91449	110	2	1.12	0.95;
	760	1	8.64	1	0	0	1	1.09888878	-16.5203475	110	2	1.12	0.95;
	761	1	22.91	8.04	0	0	1	1.09614947	-14.7028066	110	2	1.12	0.95;
	762	1	0	0	0	0	1	1.09614236	-14.7081639	110	2	1.12	0.95;
	763	1	21.52	4.02	0	0	1	1.09865861	-17.0777402	110	2	1.12	0.95;
	764	1	10.76	1	0	0	1	1.09603537	-15.5203345	110	2	1.12	0.95;
	765	1	5.81	1.31	0	0	1	1.06792702	-15.2722558	110	2	1.12	0.95;
	766	2	20.12	2.81	0	0	1	1.09745	-15.477826	110	2	1.12	0.95;
	767	1	6.78	1.11	0	0	1	1.09653021	-15.6066528	110	2	1.12	0.95;
	768	1	7.53	0	0	0	1	1.08338877	-15.2678582	110	2	1.12	0.95;
	769	1	2.77	0	0	0	1	1.08331062	-15.2711651	110	2	1.12	0.95;
	770	1	10.11	1.11	0	0	1	1.05084304	-25.0130249	110	2	1.12	0.95;
	771	1	0	0	0	0	1	1.05089885	-25.0187647	110	2	1.12	0.95;
	772	1	15.92	1.11	0	0	1	1.04997538	-24.9090003	110	2	1.12	0.95;
	773	1	3.76	0.3	0	0	1	1.08548352	-16.9625767	110	2	1.12	0.95;
	774	1	3.44	0	0	0	1	1.08418843	-17.3045087	110	2	1.12	0.95;
	775	2	23.8	1.71	0	0	1	1.09432	-16.8725197	110	2	1.12	0.95;
	776	1	0	0	0	0	1	1.09436627	-16.8663741	110	2	1.12	0.95;
	777	1	12.91	1	0	0	1	1.0971807	-12.2861885	110	2	1.12	0.95;
	778	1	6.45	0	0	0	1	1.09823763	-12.2737648	110	2	1.12	0.95;
	779	1	9.97	2.21	0	0	1	1.10215996	-16.205234	110	2	1.12	0.95;
	780	1	11.62	0.6	0	0	1	1.08823997	-15.978554	110	2	1.12	0.95;
	781	1	0	0	0	0	1	1.09358111	-17.5861996	110	2	1.12	0.95;
	782	1	11.83	1.51	0	0	1	1.09359802	-17.5852736	110	2	1.12	0.95;
	783	1	13.99	4.02	0	0	1	1.09329418	-17.6009402	110	2	1.12	0.95;
	784	1	9.47	0.4	0	0	1	1.09511019	-17.5682021	110	2	1.12	0.95;
	785	1	0	0	0	0	1	1.10513095	-13.0007289	110	2	1.12	0.95;
	786	1	0	0	0	0	1	1.10507173	-13.0014396	110	2	1.12	0.95;
	787	1	9.04	0	0	0	1	1.09521426	-17.5733044	110	2	1.12	0.95;
	788	1	8.61	1.51	0	0	1	1.09141672	-14.8544185	110	2	1.12	0.95;
	789	1	0	0	0	0	1	1.0963138	-17.4067427	110	2	1.12	0.95;
	790	1	0	0	0	0	1	1.09626331	-17.4273096	110	2	1.12	0.95;
	791	1	7.53	0.5	0	0	1	1.09458867	-12.8606714	110	2	1.12	0.95;
	792	1	9.79	1	0	0	1	1.09468181	-17.6225877	110	2	1.12	0.95;
	793	1	12.97	0.6	0	0	1	1.0867594	-17.2963289	110	2	1.12	0.95;
	794	1	4.3	0	0	0	1	1.10231659	-15.2864215	110	2	1.12	0.95;
	795	1	3.23	0.5	0	0	1	1.0770269	-14.2818235	110	2	1.12	0.95;
	796	1	8.71	1.71	0	0	1	1.09260824	-15.4202003	110	2	1.12	0.95;
	797	1	4.3	0.5	0	0	1	1.09873381	-11.1737371	110	2	1.12	0.95;
	798	2	6.13	17.08	0	0	1	1.11549	-13.0411187	110	2	1.12	0.95;
	799	1	6.56	1.21	0	0	1	1.09135301	-15.2127304	110	2	1.12	0.95;
	800	1	35.5	8.04	0	0	1	1.09830736	-20.2629576	110	2	1.12	0.95;
	801	2	3.12	0.6	0	0	1	1.06826182	-16.1365691	110	2	1.12	0.95;
	802	1	0	0	0	0	1	1.0667489	-15.8086538	110	2	1.12	0.95;
	803	1	4.3	1	0	0	1	1.10686033	-11.7499471	110	2	1.12	0.95;
	804	1	7.1	1.99	0	0	1	1.10689882	-15.9379736	110	2	1.12	0.95;
	805	1	10.76	2.51	0	0	1	1.09236633	-15.1254751	110	2	1.12	0.95;
	806	1	7.32	2.41	0	0	1	1.10992001	-11.556341	110	2	1.12	0.95;
	807	1	11.51	-1.91	0	0	1	1.07071683	-16.3194088	110	2	1.12	0.95;
	808	2	11.4	2.91	0	0	1	1.09831	-16.5150154	110	2	1.12	0.95;
	809	2	19.04	2.81	0	0	1	1.09858	-16.4961909	110	2	1.12	0.95;
	810	1	9.57	2.71	0	0	1	1.11412193	-13.1742622	110	2	1.12	0.95;
	811	1	29.15	14.97	0	0	1	1.10018765	-15.2310862	110	2	1.12	0.95;
	812	1	13.88	5.33	0	0	1	1.09901805	-15.3050716	110	2	1.12	0.95;
	813	1	17.21	7.64	0	0	1	1.11376447	-13.1944504	110	2	1.12	0.95;
	814	1	14.74	8.84	0	0	1	1.09265144	-14.8720183	110	2	1.12	0.95;
	815	1	0.22	0	0	0	1	1.08806877	-15.6391188	110	2	1.12	0.95;
	816	1	7.61	0.9	0	0	1	1.05184671	-25.2632581	110	2	1.12	0.95;
	817	1	5.92	1.31	0	0	1	1.0876135	-15.8480546	110	2	1.12	0.95;
	818	1	6.45	1	0	0	1	1.09238588	-15.1675867	110	2	1.12	0.95;
	819	1	11.73	0.1	0	0	1	1.1019043	-15.7469924	110	2	1.12	0.95;
	820	1	12.91	0	0	0	1	1.08053675	-17.9520487	110	2	1.12	0.95;
	821	1	4.84	0	0	0	1	1.08746291	-11.9909838	110	2	1.12	0.95;
	822	1	9.68	0.5	0	0	1	1.08820608	-12.2348823	110	2	1.12	0.95;
	823	1	2.47	0.4	0	0	1	1.07774125	-16.3785528	110	2	1.12	0.95;
	824	1	8.61	1	0	0	1	1.09418779	-15.8363789	110	2	1.12	0.95;
	825	1	3.44	1.11	0	0	1	1.05253986	-24.9354175	110	2	1.12	0.95;
	826	1	5.38	0.2	0	0	1	1.08531292	-17.2244435	110	2	1.12	0.95;
	827	1	5.59	0	0	0	1	1.10125607	-15.9863538	110	2	1.12	0.95;
	828	1	0.86	0	0	0	1	1.10636608	-13.0971941	110	2	1.12	0.95;
	829	1	4.02	0.99	0	0	1	1.08269336	-17.6135205	110	2	1.12	0.95;
	830	1	1.08	0	0	0	1	1.09223551	-13.7974255	110	2	1.12	0.95;
	831	1	13.77	2.21	0	0	1	1.10146507	-13.4297693	110	2	1.12	0.95;
	832	1	0	0	0	0	1	1.12	-14.2308886	110	2	1.12	0.95;
	833	1	6.71	0.1	0	0	1	1.0850946	-19.5000376	110	2	1.12	0.95;
	834	1	3.23	1	0	0	1	1.09181258	-14.0923389	110	2	1.12	0.95;
	835	1	9.04	2.41	0	0	1	1.0940986	-16.8900954	110	2	1.12	0.95;
	836	1	0.92	0	0	0	1	1.0928937	-14.0486673	110	2	1.12	0.95;
	837	1	37.65	4.52	0	0	1	1.09016817	-14.0344343	110	2	1.12	0.95;
	838	1	22.59	1.51	0	0	1	1.09042909	-14.1413218	110	2	1.12	0.95;
	839	1	16.14	1.51	0	0	1	1.09034919	-14.3182758	110	2	1.12	0.95;
	840	1	0.92	0	0	0	1	1.09289308	-14.0488403	110	2	1.12	0.95;
	841	1	1.08	0	0	0	1	1.09891281	-11.8628335	110	2	1.12	0.95;
	842	1	5.7	-2.31	0	0	1	1.1024806	-13.4817787	110	2	1.12	0.95;
	843	1	4.82	1.26	0	0	1	1.08484497	-17.4829399	110	2	1.12	0.95;
	844	1	6.6	2.25	0	0	1	1.10250847	-15.8574108	110	2	1.12	0.95;
	845	1	3.23	0.5	0	0	1	1.09118817	-15.0486281	110	2	1.12	0.95;
	846	2	13.06	30.14	0	0	1	1.12	-14.2308886	110	2	1.12	0.95;
	847	2	13.06	30.14	0	0	1	1.12	-14.2386351	110	2	1.12	0.95;
	848	1	5.92	0.5	0	0	1	1.09033757	-14.2045286	110	2	1.12	0.95;
	849	1	37.65	1	0	0	1	1.09290646	-14.0457532	110	2	1.12	0.95;
	850	1	6.56	1.41	0	0	1	1.07830071	-16.3488834	110	2	1.12	0.95;
	851	1	0	0	0	0	1	1.08877728	-15.7290575	110	2	1.12	0.95;
	852	1	0	0	0	0	1	1.08879894	-15.735007	110	2	1.12	0.95;
	853	1	12.26	1.41	0	0	1	1.07852911	-16.3416341	110	2	1.12	0.95;
	854	2	19.31	2.32	0	0	1	1.07804	-16.3481726	110	2	1.12	0.95;
	855	1	0	0	0	0	1	1.07809099	-16.3411342	110	2	1.12	0.95;
	856	1	6.45	1	0	0	1	1.07849862	-16.345157	110	2	1.12	0.95;
	857	1	7.42	0.7	0	0	1	1.084964	-15.9813767	110	2	1.12	0.95;
	858	1	10.76	1	0	0	1	1.07029853	-15.1317055	110	2	1.12	0.95;
	859	1	2.15	1	0	0	1	1.07006912	-15.0722606	110	2	1.12	0.95;
	860	2	25.82	8.44	0	0	1	1.09667	-16.8994494	110	2	1.12	0.95;
	861	1	10.76	1.51	0	0	1	1.07000685	-15.0451095	110	2	1.12	0.95;
	862	1	7.53	0	0	0	1	1.10063743	-10.1517464	110	2	1.12	0.95;
	863	1	25.82	1	0	0	1	1.08969698	-14.3672213	110	2	1.12	0.95;
	864	1	17.21	2.51	0	0	1	1.11201581	-14.8238827	110	2	1.12	0.95;
	865	1	21.3	3.52	0	0	1	1.08537033	-15.929588	110	2	1.12	0.95;
	866	1	11.62	2.01	0	0	1	1.0780611	-18.2221315	110	2	1.12	0.95;
	867	1	26.81	3.22	0	0	1	1.09499883	-17.7468682	110	2	1.12	0.95;
	868	1	11.91	0	0	0	1	1.10071112	-16.8189448	110	2	1.12	0.95;
	869	1	21.99	1.47	0	0	1	1.10962199	-15.6917897	110	2	1.12	0.95;
	870	2	13.56	31.25	0	0	1	1.11642	-14.8259861	110	2	1.12	0.95;
	871	1	0	0	0	0	1	1.1163358	-14.8500677	110	2	1.12	0.95;
	872	1	14.09	0.9	0	0	1	1.10913468	-13.4009546	110	2	1.12	0.95;
	873	1	8.18	2.01	0	0	1	1.09590735	-15.4700845	110	2	1.12	0.95;
	874	1	6.56	1.71	0	0	1	1.10863741	-13.4257233	110	2	1.12	0.95;
	875	1	2	0.5	0	0	1	1.10891588	-15.6301416	110	2	1.12	0.95;
	876	2	17.23	9.22	0	0	1	1.10874	-15.6254244	110	2	1.12	0.95;
	877	1	4.87	0.65	0	0	1	1.10886543	-15.6788381	110	2	1.12	0.95;
	878	1	14.2	1.22	0	0	1	1.10699786	-15.9700193	110	2	1.12	0.95;
	879	1	9.68	1	0	0	1	1.09118336	-15.6260122	110	2	1.12	0.95;
	880	1	10.89	1.61	0	0	1	1.0532369	-25.5762077	110	2	1.12	0.95;
	881	1	4.09	1	0	0	1	1.08534327	-15.9318951	110	2	1.12	0.95;
	882	1	0	0	0	0	1	1.10914581	-15.7355231	110	2	1.12	0.95;
	883	1	0	0	0	0	1	1.10904242	-15.768402	110	2	1.12	0.95;
	884	1	3.98	0.6	0	0	1	1.07300749	-20.5740276	110	2	1.12	0.95;
	885	1	17.5	1.89	0	0	1	1.10598714	-16.1071204	110	2	1.12	0.95;
	886	1	19.56	2.22	0	0	1	1.10877711	-15.5093785	110	2	1.12	0.95;
	887	1	23.82	2.99	0	0	1	1.10583435	-16.1359616	110	2	1.12	0.95;
	888	1	4.6	0.25	0	0	1	1.10946488	-15.633214	110	2	1.12	0.95;
	889	1	0.69	0.06	0	0	1	1.10952534	-15.6265808	110	2	1.12	0.95;
	890	2	21.89	2.21	0	0	1	1.1085	-15.537274	110	2	1.12	0.95;
	891	1	9.19	0.6	0	0	1	1.11012163	-15.4160943	110	2	1.12	0.95;
	892	1	12.98	2.4	0	0	1	1.10898485	-15.6379323	110	2	1.12	0.95;
	893	2	3.23	0	0	0	1	1.10498496	-12.9959953	110	2	1.12	0.95;
	894	1	2.15	1	0	0	1	1.10515778	-12.9670261	110	2	1.12	0.95;
	895	1	3.55	0	0	0	1	1.08374516	-18.9150233	110	2	1.12	0.95;
	896	1	0	0	0	0	1	1.08509803	-14.0588807	110	2	1.12	0.95;
	897	1	15.06	2.01	0	0	1	1.10157347	-7.63368408	110	2	1.12	0.95;
	898	1	13.87	1	0	0	1	1.05722997	-23.452508	110	2	1.12	0.95;
	899	1	2.69	0	0	0	1	1.07356179	-18.3329168	110	2	1.12	0.95;
	900	1	9.68	1.51	0	0	1	1.09023417	-15.4777211	110	2	1.12	0.95;
	901	1	0.54	0	0	0	1	1.105303	-18.9143583	110	2	1.12	0.95;
	902	1	0	0	0	0	1	1.110463	-15.3977587	110	2	1.12	0.95;
	903	1	0	0	0	0	1	1.11055649	-15.3895661	110	2	1.12	0.95;
	904	1	22.59	16.38	0	0	1	1.10200624	-12.2888885	110	2	1.12	0.95;
	905	1	23.67	6.03	0	0	1	1.08509803	-14.0588807	110	2	1.12	0.95;
	906	1	6.92	3.91	0	0	1	1.08511758	-14.0602409	110	2	1.12	0.95;
	907	1	6.78	0.2	0	0	1	1.10562627	-11.9879197	110	2	1.12	0.95;
	908	2	12.15	3.01	0	0	1	1.10489	-12.0325774	110	2	1.12	0.95;
	909	1	9.68	1	0	0	1	1.09498845	-12.9990973	110	2	1.12	0.95;
	910	1	18.29	0.1	0	0	1	1.07900276	-18.1106075	110	2	1.12	0.95;
	911	1	4.52	0.6	0	0	1	1.0869502	-17.3942711	110	2	1.12	0.95;
	912	1	10.54	1.71	0	0	1	1.10188259	-13.298148	110	2	1.12	0.95;
	913	2	20.98	1.51	0	0	1	1.06654	-15.974023	110	2	1.12	0.95;
	914	1	11.62	2.81	0	0	1	1.111312	-13.4762724	110	2	1.12	0.95;
	915	1	0	0	0	0	1	1.09617039	-12.9113893	110	2	1.12	0.95;
	916	1	3.23	0	0	0	1	1.09846115	-17.1217516	110	2	1.12	0.95;
	917	1	6.45	1	0	0	1	1.08828321	-15.4788843	110	2	1.12	0.95;
	918	2	11.13	0.95	0	0	1	1.09245652	-17.2024278	110	2	1.12	0.95;
	919	1	0.11	0	0	0	1	1.10860025	-13.2022121	110	2	1.12	0.95;
	920	1	3.23	0.5	0	0	1	1.08185159	-14.3748937	110	2	1.12	0.95;
	921	1	8.28	1	0	0	1	1.09789384	-14.1443933	110	2	1.12	0.95;
	922	1	43.03	10.05	0	0	1	1.09514616	-14.5770356	110	2	1.12	0.95;
	923	1	0	0	0	0	1	1.09522429	-14.5423763	110	2	1.12	0.95;
	924	1	5.44	0	0	0	1	1.09489181	-14.6264203	110	2	1.12	0.95;
	925	1	1.61	0.3	0	0	1	1.10729759	-12.4923065	110	2	1.12	0.95;
	926	1	0	0	0	0	1	1.09869481	-11.9369094	110	2	1.12	0.95;
	927	1	43.03	30.14	0	0	1	1.09868709	-11.9366806	110	2	1.12	0.95;
	928	1	5.44	0	0	0	1	1.09493294	-14.6176431	110	2	1.12	0.95;
	929	2	16.14	2.51	0	0	1	1.09193303	-14.9474011	110	2	1.12	0.95;
	930	1	20.65	1.41	0	0	1	1.09284411	-14.9110685	110	2	1.12	0.95;
	931	1	10.22	0.3	0	0	1	1.09111924	-15.2639645	110	2	1.12	0.95;
	932	1	11.35	0.8	0	0	1	1.0810019	-19.8108399	110	2	1.12	0.95;
	933	1	4.3	0.5	0	0	1	1.08410805	-15.3521213	110	2	1.12	0.95;
	934	2	13.06	30.14	0	0	1	1.11698	-10.9977856	110	2	1.12	0.95;
	935	1	0	0	0	0	1	1.1169683	-11.0113774	110	2	1.12	0.95;
	936	2	0.1	1	0	0	1	1.09445	-15.0428801	110	2	1.12	0.95;
	937	1	5.38	0.5	0	0	1	1.09892724	-11.8355331	110	2	1.12	0.95;
	938	1	6.45	1	0	0	1	1.10520294	-15.1588448	110	2	1.12	0.95;
	939	2	5.38	0.5	0	0	1	1.09937371	-15.3241128	110	2	1.12	0.95;
	940	1	10.1	0	0	0	1	1.08377676	-17.4466382	110	2	1.12	0.95;
	941	1	13.76	0.41	0	0	1	1.08376137	-17.4976453	110	2	1.12	0.95;
	942	1	3.74	0.6	0	0	1	1.09295502	-17.1324929	110	2	1.12	0.95;
	943	1	6.88	0.7	0	0	1	1.09341226	-17.0697363	110	2	1.12	0.95;
	944	1	3.12	0	0	0	1	1.10061925	-16.3711064	110	2	1.12	0.95;
	945	1	6.67	2.01	0	0	1	1.07113623	-18.5103294	110	2	1.12	0.95;
	946	1	19.58	2.51	0	0	1	1.07812686	-17.1559548	110	2	1.12	0.95;
	947	1	8.61	1	0	0	1	1.08291858	-14.7162785	110	2	1.12	0.95;
	948	1	2.69	0.3	0	0	1	1.10579096	-12.8451255	110	2	1.12	0.95;
	949	1	9.36	1.81	0	0	1	1.07104616	-18.5254311	110	2	1.12	0.95;
	950	1	17.21	1.81	0	0	1	1.07369881	-18.3151132	110	2	1.12	0.95;
	951	1	4.94	0	0	0	1	1.07373627	-18.3118565	110	2	1.12	0.95;
	952	1	12.48	0.6	0	0	1	1.07133383	-18.4915105	110	2	1.12	0.95;
	953	1	23.67	3.01	0	0	1	1.08925023	-15.4109986	110	2	1.12	0.95;
	954	1	16.14	3.01	0	0	1	1.09617039	-12.9113893	110	2	1.12	0.95;
	955	1	0	0	0	0	1	1.09621577	-12.8970764	110	2	1.12	0.95;
	956	1	16.21	1.41	0	0	1	1.07883452	-20.634132	110	2	1.12	0.95;
	957	1	16.14	1	0	0	1	1.0891966	-15.5042834	110	2	1.12	0.95;
	958	1	2.69	0.5	0	0	1	1.07717971	-14.2641229	110	2	1.12	0.95;
	959	2	6.03	16.08	0	0	1	1.10735	-12.9072994	110	2	1.12	0.95;
	960	1	13.02	2.51	0	0	1	1.09682638	-17.2418529	110	2	1.12	0.95;
	961	1	0	0	0	0	1	1.09681626	-17.2392855	110	2	1.12	0.95;
	962	1	18.29	3.01	0	0	1	1.08645893	-16.2173192	110	2	1.12	0.95;
	963	1	3.77	0.9	0	0	1	1.06652559	-15.975163	110	2	1.12	0.95;
	964	1	20.01	2.01	0	0	1	1.09972979	-14.237055	110	2	1.12	0.95;
	965	2	10.27	1.53	0	0	1	1.07533678	-15.0981622	110	2	1.12	0.95;
	966	1	4.3	1.51	0	0	1	1.09554609	-14.7812359	110	2	1.12	0.95;
	967	1	0	0	0	0	1	1.09561366	-14.7856309	110	2	1.12	0.95;
	968	1	17.21	2.01	0	0	1	1.09220873	-15.3276378	110	2	1.12	0.95;
	969	1	16.14	2.01	0	0	1	1.09246129	-15.1991119	110	2	1.12	0.95;
	970	1	18.29	1.51	0	0	1	1.08618564	-16.1819389	110	2	1.12	0.95;
	971	1	8.28	2.01	0	0	1	1.10660641	-14.324315	110	2	1.12	0.95;
	972	1	14.56	1.04	0	0	1	1.0934853	-16.7270252	110	2	1.12	0.95;
	973	1	11.08	2.91	0	0	1	1.09508585	-14.4883265	110	2	1.12	0.95;
	974	1	12.59	2.01	0	0	1	1.09914538	-14.3850854	110	2	1.12	0.95;
	975	1	7.85	0	0	0	1	1.09518786	-14.7173811	110	2	1.12	0.95;
	976	1	0	0	0	0	1	1.10319377	-13.2722909	110	2	1.12	0.95;
	977	1	0	0	0	0	1	1.10316934	-13.2796233	110	2	1.12	0.95;
	978	1	2.69	1	0	0	1	1.09025102	-15.3077197	110	2	1.12	0.95;
	979	1	22.38	5.02	0	0	1	1.10640017	-12.992072	110	2	1.12	0.95;
	980	2	6.45	0.6	0	0	1	1.09905	-14.5871623	110	2	1.12	0.95;
	981	1	7.85	0.3	0	0	1	1.10279679	-14.1427437	110	2	1.12	0.95;
	982	2	3.44	1	0	0	1	1.11541982	-13.0469025	110	2	1.12	0.95;
	983	1	1.08	0.5	0	0	1	1.09579718	-12.6202315	110	2	1.12	0.95;
	984	2	8.61	1.51	0	0	1	1.1072	-15.9743056	110	2	1.12	0.95;
	985	1	8.61	1	0	0	1	1.08639746	-15.2521993	110	2	1.12	0.95;
	986	1	20.65	1.07	0	0	1	1.10696987	-16.0038112	110	2	1.12	0.95;
	987	1	8.61	1.51	0	0	1	1.08722529	-11.0201962	110	2	1.12	0.95;
	988	1	11.51	1.41	0	0	1	1.07908786	-15.1076424	110	2	1.12	0.95;
	989	2	3.66	1.21	0	0	1	1.09313	-15.6550246	110	2	1.12	0.95;
	990	1	11.83	1.41	0	0	1	1.09190651	-15.7656944	110	2	1.12	0.95;
	991	1	5.92	0	0	0	1	1.09713653	-15.5677884	110	2	1.12	0.95;
	992	1	9.57	3.42	0	0	1	1.103233	-13.5208124	110	2	1.12	0.95;
	993	2	0	1	0	0	1	1.10184	-15.039183	110	2	1.12	0.95;
	994	1	0	0	0	0	1	1.10181216	-15.0451396	110	2	1.12	0.95;
	995	1	4.3	0.5	0	0	1	1.0836845	-15.3375157	110	2	1.12	0.95;
	996	1	6.45	1	0	0	1	1.07499142	-15.2847409	110	2	1.12	0.95;
	997	1	5.38	0.5	0	0	1	1.08454412	-15.3438731	110	2	1.12	0.95;
	998	1	18.72	3.42	0	0	1	1.09443464	-14.6289466	110	2	1.12	0.95;
	999	1	7.64	-0.4	0	0	1	1.11156176	-11.4813075	110	2	1.12	0.95;
	1000	1	32.27	6.03	0	0	1	1.09010559	-15.2600329	110	2	1.12	0.95;
	1001	1	0	0	0	0	1	1.09016548	-15.2501584	110	2	1.12	0.95;
	1002	1	0	0	0	0	1	1.09010559	-15.2600329	110	2	1.12	0.95;
	1003	1	0	0	0	0	1	1.09906299	-17.0361016	110	2	1.12	0.95;
	1004	1	0	0	0	0	1	1.09010559	-15.2600329	110	2	1.12	0.95;
	1005	1	7.85	1.41	0	0	1	1.09258239	-15.7074232	110	2	1.12	0.95;
	1006	1	3.23	0.5	0	0	1	1.10233314	-12.0555896	110	2	1.12	0.95;
	1007	1	16.14	2.01	0	0	1	1.09171489	-15.1927184	110	2	1.12	0.95;
	1008	2	15.29	28.65	0	0	1	1.11496	-13.102024	110	2	1.12	0.95;
	1009	2	33.03	28.65	0	0	1	1.10191	-15.1330504	110	2	1.12	0.95;
	1010	1	13.56	2.51	0	0	1	1.08476388	-15.7717312	110	2	1.12	0.95;
	1011	1	3.76	0	0	0	1	1.08437872	-15.122996	110	2	1.12	0.95;
	1012	1	18.93	2.51	0	0	1	1.11103261	-13.3251749	110	2	1.12	0.95;
	1013	1	7.53	1.41	0	0	1	1.10751214	-13.7349921	110	2	1.12	0.95;
	1014	1	9.79	1.71	0	0	1	1.10470568	-15.5606885	110	2	1.12	0.95;
	1015	1	6.88	1.31	0	0	1	1.09596164	-15.7034578	110	2	1.12	0.95;
	1016	1	16.14	-0.8	0	0	1	1.09772723	-14.1573347	110	2	1.12	0.95;
	1017	1	12.8	0.9	0	0	1	1.08603991	-17.5012394	110	2	1.12	0.95;
	1018	1	6.78	0.8	0	0	1	1.08921386	-17.1756965	110	2	1.12	0.95;
	1019	1	4.19	0.8	0	0	1	1.0923213	-15.0046838	110	2	1.12	0.95;
	1020	1	0	0	0	0	1	1.09617039	-12.9113893	110	2	1.12	0.95;
	1021	2	8.39	1.51	0	0	1	1.10219	-16.1854316	110	2	1.12	0.95;
	1022	1	1.94	0.6	0	0	1	1.08549352	-17.5850634	110	2	1.12	0.95;
	1023	1	6.99	0.7	0	0	1	1.09814658	-15.2865075	110	2	1.12	0.95;
	1024	1	13.98	4.02	0	0	1	1.10650164	-17.6513828	110	2	1.12	0.95;
	1025	1	0	0	0	0	1	1.09554609	-14.7812359	110	2	1.12	0.95;
	1026	1	6.15	0.88	0	0	1	1.06910385	-21.6176706	110	2	1.12	0.95;
	1027	1	11.73	1.91	0	0	1	1.05494869	-24.2426239	110	2	1.12	0.95;
	1028	1	7.53	0.5	0	0	1	1.09295152	-12.7729204	110	2	1.12	0.95;
	1029	1	5.38	0	0	0	1	1.07566629	-19.8890002	110	2	1.12	0.95;
	1030	1	5.38	1	0	0	1	1.08833512	-14.5770771	110	2	1.12	0.95;
	1031	1	11.3	0.5	0	0	1	1.08924163	-9.89907459	110	2	1.12	0.95;
	1032	1	15.76	2.11	0	0	1	1.10945337	-15.4674976	110	2	1.12	0.95;
	1033	1	0	0	0	0	1	1.08508433	-15.2950626	110	2	1.12	0.95;
	1034	1	0	0	0	0	1	1.09363126	-17.5831507	110	2	1.12	0.95;
	1035	1	0	0	0	0	1	1.09357959	-17.5862159	110	2	1.12	0.95;
	1036	1	0	0	0	0	1	1.09962875	-15.2660907	110	2	1.12	0.95;
	1037	1	0	0	0	0	1	1.1025123	-15.8571315	110	2	1.12	0.95;
	1038	1	0	0	0	0	1	1.09955795	-11.0534135	110	2	1.12	0.95;
	1039	1	0	0	0	0	1	1.10765643	-13.7206933	110	2	1.12	0.95;
	1040	1	6.6	2.25	0	0	1	1.10511415	-13.1023926	110	2	1.12	0.95;
	1041	1	13.02	1.11	0	0	1	1.10803396	-15.4744338	110	2	1.12	0.95;
	1042	1	5.86	0	0	0	1	1.10801911	-15.4613998	110	2	1.12	0.95;
	1043	1	1.61	0.3	0	0	1	1.09404336	-15.6164109	110	2	1.12	0.95;
	1044	1	0	0	0	0	1	1.09010559	-15.2600329	110	2	1.12	0.95;
	1045	1	6.02	1.21	0	0	1	1.1053098	-15.7385251	110	2	1.12	0.95;
	1046	1	4.41	0.6	0	0	1	1.0971855	-16.1925598	110	2	1.12	0.95;
	1047	1	10.65	0	0	0	1	1.10859089	-15.540294	110	2	1.12	0.95;
	1048	1	10.54	0.7	0	0	1	1.10793118	-15.5252349	110	2	1.12	0.95;
	1049	2	2.15	1	0	0	1	1.08347	-15.2983101	110	2	1.12	0.95;
	1050	1	7.82	1.51	0	0	1	1.08817553	-16.13679	110	2	1.12	0.95;
	1051	1	0	0	0	0	1	1.12000484	-0.753125968	110	3	1.12	0.95;
	1052	1	0.58	-0.6	0	0	1	1.11891802	-2.08158128	110	3	1.12	0.95;
	1053	1	0	0	0	0	1	1.08877625	-11.7899216	110	3	1.12	0.95;
	1054	1	2.34	0.6	0	0	1	1.09371192	-12.5206617	110	3	1.12	0.95;
	1055	1	0	0	0	0	1	1.0887759	-11.7899057	110	3	1.12	0.95;
	1056	2	65.34	42.45	0	0	1	1.08851	-11.7551873	110	3	1.12	0.95;
	1057	1	10.9	4.05	0	0	1	1.09925066	-7.64427634	110	3	1.12	0.95;
	1058	1	5.15	1.84	0	0	1	1.09916443	-7.64389079	110	3	1.12	0.95;
	1059	1	3.4	0.16	0	0	1	1.11280725	-5.18798364	110	3	1.12	0.95;
	1060	1	5.38	1.94	0	0	1	1.09943646	-6.96417683	110	3	1.12	0.95;
	1061	1	0	0	0	0	1	1.09950995	-6.94719888	110	3	1.12	0.95;
	1062	1	8.66	2.98	0	0	1	1.09937211	-7.23700874	110	3	1.12	0.95;
	1063	1	10.53	2.28	0	0	1	1.09938788	-7.23545571	110	3	1.12	0.95;
	1064	1	0	0	0	0	1	1.09942854	-7.22984624	110	3	1.12	0.95;
	1065	1	15.01	2.68	0	0	1	1.10047835	-7.9347761	110	3	1.12	0.95;
	1066	1	9.38	3.02	0	0	1	1.10035844	-7.947485	110	3	1.12	0.95;
	1067	1	0	0	0	0	1	1.1139738	-2.50453245	110	3	1.12	0.95;
	1068	1	0	0	0	0	1	1.11396552	-2.49685048	110	3	1.12	0.95;
	1069	1	8.18	0.91	0	0	1	1.09777875	-4.43949213	110	3	1.12	0.95;
	1070	1	6.08	2.85	0	0	1	1.09774819	-4.41943078	110	3	1.12	0.95;
	1071	1	8.56	3.87	0	0	1	1.09991729	-7.6604601	110	3	1.12	0.95;
	1072	1	0	0	0	0	1	1.10000737	-7.65995398	110	3	1.12	0.95;
	1073	1	24.91	4.82	0	0	1	1.10829083	-8.39080664	110	3	1.12	0.95;
	1074	1	26.43	4.76	0	0	1	1.10830234	-8.39126896	110	3	1.12	0.95;
	1075	1	17.6	7.07	0	0	1	1.09668561	-4.41346992	110	3	1.12	0.95;
	1076	1	0	0	0	0	1	1.10184827	-2.9267594	110	3	1.12	0.95;
	1077	1	0	0	0	0	1	1.0967734	-4.4081072	110	3	1.12	0.95;
	1078	1	11.62	4.35	0	0	1	1.09255715	-7.59328462	110	3	1.12	0.95;
	1079	1	8.21	3.02	0	0	1	1.09243088	-7.5934484	110	3	1.12	0.95;
	1080	1	11.16	3.04	0	0	1	1.11549187	-7.65366293	110	3	1.12	0.95;
	1081	1	8.56	2.16	0	0	1	1.11551557	-7.65162321	110	3	1.12	0.95;
	1082	1	3.63	1.55	0	0	1	1.06562781	-12.8396285	110	3	1.12	0.95;
	1083	1	2.34	1.32	0	0	1	1.09173583	-12.6790873	110	3	1.12	0.95;
	1084	1	0	0	0	0	1	1.06565557	-12.8386629	110	3	1.12	0.95;
	1085	1	0	0	0	0	1	1.10744417	-4.33703529	110	3	1.12	0.95;
	1086	1	0	0	0	0	1	1.10721448	-4.34517725	110	3	1.12	0.95;
	1087	2	7.38	4.78	0	0	1	1.11915	-1.8553059	110	3	1.12	0.95;
	1088	1	9.83	5.86	0	0	1	1.11900816	-1.87157724	110	3	1.12	0.95;
	1089	1	11.19	6.33	0	0	1	1.06549896	-9.8549863	110	3	1.12	0.95;
	1090	1	5.61	1.75	0	0	1	1.06170271	-8.64791434	110	3	1.12	0.95;
	1091	1	0	0	0	0	1	1.06295939	-8.58768011	110	3	1.12	0.95;
	1092	1	13.71	1.86	0	0	1	1.07828793	-13.6456915	110	3	1.12	0.95;
	1093	1	7.49	2.34	0	0	1	1.07818152	-13.6560667	110	3	1.12	0.95;
	1094	1	12.63	7.07	0	0	1	1.10883314	-5.50348828	110	3	1.12	0.95;
	1095	1	0	0	0	0	1	1.10484117	-6.27057163	110	3	1.12	0.95;
	1096	1	4.22	1.61	0	0	1	1.09634967	-7.55762129	110	3	1.12	0.95;
	1097	1	1.05	0.44	0	0	1	1.09669876	-7.49327318	110	3	1.12	0.95;
	1098	1	0	0	0	0	1	1.09641856	-7.55461483	110	3	1.12	0.95;
	1099	1	0	0	0	0	1	1.09671643	-7.49254128	110	3	1.12	0.95;
	1100	1	0	0	0	0	1	1.11778587	-3.02514217	110	3	1.12	0.95;
	1101	1	1.52	0.35	0	0	1	1.11782694	-3.00602575	110	3	1.12	0.95;
	1102	1	4.46	1.29	0	0	1	1.08858676	-11.2963564	110	3	1.12	0.95;
	1103	1	4.46	0.69	0	0	1	1.08857822	-11.2981195	110	3	1.12	0.95;
	1104	1	0	0	0	0	1	1.0898662	-11.1823534	110	3	1.12	0.95;
	1105	1	14.05	4.16	0	0	1	1.09726057	-7.23753086	110	3	1.12	0.95;
	1106	1	0	0	0	0	1	1.09726657	-7.24496792	110	3	1.12	0.95;
	1107	1	7.26	1.07	0	0	1	1.0811663	-8.670668	110	3	1.12	0.95;
	1108	1	1.52	0.11	0	0	1	1.08117988	-8.66775639	110	3	1.12	0.95;
	1109	1	0	0	0	0	1	1.09866905	-7.20588978	110	3	1.12	0.95;
	1110	1	11.69	3.26	0	0	1	1.09594989	-5.59238812	110	3	1.12	0.95;
	1111	2	12.37	7.52	0	0	1	1.11135	-4.53563453	110	3	1.12	0.95;
	1112	2	2.01	4.02	0	0	1	1.11269	-4.09769821	110	3	1.12	0.95;
	1113	1	4.92	0.52	0	0	1	1.09924923	-8.18312972	110	3	1.12	0.95;
	1114	1	5.74	2.26	0	0	1	1.09917175	-8.18721088	110	3	1.12	0.95;
	1115	1	10.66	3.17	0	0	1	1.07650314	-13.7482845	110	3	1.12	0.95;
	1116	1	9.59	3.03	0	0	1	1.07645162	-13.751452	110	3	1.12	0.95;
	1117	1	0	0	0	0	1	1.05248291	-9.92018928	110	3	1.12	0.95;
	1118	1	22.52	0.96	0	0	1	1.05249781	-9.91687039	110	3	1.12	0.95;
	1119	1	12.52	4.28	0	0	1	1.11798668	-1.3137637	110	3	1.12	0.95;
	1120	1	7.37	2.68	0	0	1	1.11813668	-1.98213727	110	3	1.12	0.95;
	1121	1	0.35	0.11	0	0	1	1.10883558	-5.50897895	110	3	1.12	0.95;
	1122	1	0	0	0	0	1	1.10490188	-6.27167191	110	3	1.12	0.95;
	1123	1	12.28	2.89	0	0	1	1.10938608	-4.99206903	110	3	1.12	0.95;
	1124	1	0	0	0	0	1	1.11524803	-3.55589038	110	3	1.12	0.95;
	1125	1	15.2	6.94	0	0	1	1.11505771	-3.56192043	110	3	1.12	0.95;
	1126	1	15.83	6.94	0	0	1	1.10933415	-4.99179656	110	3	1.12	0.95;
	1127	1	7.84	1.71	0	0	1	1.10279178	-8.61674375	110	3	1.12	0.95;
	1128	1	12.18	2.87	0	0	1	1.10271034	-8.63272654	110	3	1.12	0.95;
	1129	1	5.87	2.75	0	0	1	1.09955104	-7.64339478	110	3	1.12	0.95;
	1130	1	0	0	0	0	1	1.09960058	-7.64319366	110	3	1.12	0.95;
	1131	1	21.86	12.43	0	0	1	1.09281571	-3.93295587	110	3	1.12	0.95;
	1132	1	3.51	2.85	0	0	1	1.09745685	-3.18930797	110	3	1.12	0.95;
	1133	1	6.09	2.28	0	0	1	1.10464781	-4.96591361	110	3	1.12	0.95;
	1134	1	0	0	0	0	1	1.10514434	-4.89377305	110	3	1.12	0.95;
	1135	1	0	0	0	0	1	1.10472152	-4.96141162	110	3	1.12	0.95;
	1136	1	0	0	0	0	1	1.10514338	-4.893756	110	3	1.12	0.95;
	1137	1	0	0	0	0	1	1.08976682	-6.20718424	110	3	1.12	0.95;
	1138	1	4.57	0.73	0	0	1	1.08969503	-6.2222719	110	3	1.12	0.95;
	1139	1	13	4.78	0	0	1	1.08683331	-8.24168799	110	3	1.12	0.95;
	1140	1	0	0.04	0	0	1	1.086833	-8.24168644	110	3	1.12	0.95;
	1141	1	0	0	0	0	1	1.08695143	-8.23332475	110	3	1.12	0.95;
	1142	1	12.89	5.51	0	0	1	1.09765217	-3.65373253	110	3	1.12	0.95;
	1143	1	3.63	1.74	0	0	1	1.11482955	-1.90563906	110	3	1.12	0.95;
	1144	1	14.29	3.6	0	0	1	1.05986867	-12.6677407	110	3	1.12	0.95;
	1145	1	10.89	2.8	0	0	1	1.06000598	-12.6713615	110	3	1.12	0.95;
	1146	1	6.9	5.47	0	0	1	1.09565047	-6.8319441	110	3	1.12	0.95;
	1147	1	9.47	2.09	0	0	1	1.09570622	-6.83953603	110	3	1.12	0.95;
	1148	1	9.01	3.05	0	0	1	1.09841145	-7.31302894	110	3	1.12	0.95;
	1149	1	11.38	3.99	0	0	1	1.09866173	-7.31038618	110	3	1.12	0.95;
	1150	1	5.14	1.71	0	0	1	1.1035198	-4.99654352	110	3	1.12	0.95;
	1151	1	0	0	0	0	1	1.1038425	-4.97239774	110	3	1.12	0.95;
	1152	1	8.77	2.83	0	0	1	1.11178428	-7.79232763	110	3	1.12	0.95;
	1153	1	7.27	2.95	0	0	1	1.11168307	-7.78963712	110	3	1.12	0.95;
	1154	1	10.07	3.3	0	0	1	1.11047811	-2.15324651	110	3	1.12	0.95;
	1155	1	0	0	0	0	1	1.11056104	-2.13832737	110	3	1.12	0.95;
	1156	1	14.38	6.85	0	0	1	1.11106487	-3.02437739	110	3	1.12	0.95;
	1157	1	6.78	1.37	0	0	1	1.11114552	-3.01920574	110	3	1.12	0.95;
	1158	1	0	0	0	0	1	1.11074666	-3.01834294	110	3	1.12	0.95;
	1159	1	7.14	2.65	0	0	1	1.10951224	-4.98563642	110	3	1.12	0.95;
	1160	1	5.74	2.87	0	0	1	1.11524793	-3.55588681	110	3	1.12	0.95;
	1161	1	1.17	1.13	0	0	1	1.09204911	-6.68426138	110	3	1.12	0.95;
	1162	1	4.22	4.04	0	0	1	1.09206891	-6.67969032	110	3	1.12	0.95;
	1163	1	7.85	2.26	0	0	1	1.0959166	-8.33150704	110	3	1.12	0.95;
	1164	1	0	0	0	0	1	1.0971878	-8.22432607	110	3	1.12	0.95;
	1165	1	6.1	2.49	0	0	1	1.10527993	-3.98945023	110	3	1.12	0.95;
	1166	1	2.93	1.35	0	0	1	1.10365572	-4.42365379	110	3	1.12	0.95;
	1167	1	22.36	8.94	0	0	1	1.1038028	-4.42386504	110	3	1.12	0.95;
	1168	1	10.41	0.73	0	0	1	1.0998259	-8.98055537	110	3	1.12	0.95;
	1169	1	5.5	0.49	0	0	1	1.10002645	-8.94430733	110	3	1.12	0.95;
	1170	1	0	0	0	0	1	1.10049603	-7.93505714	110	3	1.12	0.95;
	1171	1	0	0	0	0	1	1.10037612	-7.94776604	110	3	1.12	0.95;
	1172	1	7.64	3.2	0	0	1	1.07669516	-14.1596508	110	3	1.12	0.95;
	1173	1	0	0	0	0	1	1.07665661	-14.1689102	110	3	1.12	0.95;
	1174	1	13.01	2.35	0	0	1	1.09127704	-5.17608503	110	3	1.12	0.95;
	1175	1	0	0	0	0	1	1.09123504	-5.17998448	110	3	1.12	0.95;
	1176	1	0	0	0	0	1	1.0995416	-5.18282068	110	3	1.12	0.95;
	1177	1	0.7	0.23	0	0	1	1.09955718	-5.17698476	110	3	1.12	0.95;
	1178	1	0	0	0	0	1	1.09799989	-5.63493368	110	3	1.12	0.95;
	1179	1	6.56	0.61	0	0	1	1.09802854	-5.63008248	110	3	1.12	0.95;
	1180	1	6.08	2.62	0	0	1	1.11073828	-3.01872567	110	3	1.12	0.95;
	1181	1	1.87	1.25	0	0	1	1.11624138	-2.57596652	110	3	1.12	0.95;
	1182	1	9.83	2.12	0	0	1	1.10448957	-5.94743974	110	3	1.12	0.95;
	1183	1	6.43	0.61	0	0	1	1.1045313	-5.9405766	110	3	1.12	0.95;
	1184	1	6.44	0.89	0	0	1	1.10855471	-4.4551333	110	3	1.12	0.95;
	1185	1	7.61	0.93	0	0	1	1.10847887	-4.46690581	110	3	1.12	0.95;
	1186	1	10.3	4.17	0	0	1	1.11542341	-2.40255908	110	3	1.12	0.95;
	1187	1	6.55	2.78	0	0	1	1.11542956	-2.39684536	110	3	1.12	0.95;
	1188	2	34.82	23.37	0	0	1	1.11896	-1.36395551	110	3	1.12	0.95;
	1189	2	11.05	18.09	0	0	1	1.11854	-1.54547513	110	3	1.12	0.95;
	1190	1	7.96	3.26	0	0	1	1.11081629	-5.48345757	110	3	1.12	0.95;
	1191	1	8.42	3.49	0	0	1	1.11076418	-5.50032437	110	3	1.12	0.95;
	1192	1	14.07	7.03	0	0	1	1.11285351	-2.52223344	110	3	1.12	0.95;
	1193	2	0.01	0.01	0	0	1	1.11298	-2.51028464	110	3	1.12	0.95;
	1194	1	9.36	3.83	0	0	1	1.11413058	-2.85524781	110	3	1.12	0.95;
	1195	1	6.32	2.61	0	0	1	1.11418698	-2.86973005	110	3	1.12	0.95;
	1196	1	1.4	0.82	0	0	1	1.05486787	-9.41661536	110	3	1.12	0.95;
	1197	1	0	0	0	0	1	1.05486849	-9.41655769	110	3	1.12	0.95;
	1198	1	7.15	0.51	0	0	1	1.09932315	-7.53840395	110	3	1.12	0.95;
	1199	1	0	0	0	0	1	1.09927953	-7.5292213	110	3	1.12	0.95;
	1200	1	6.78	2.17	0	0	1	1.09568169	-7.20347332	110	3	1.12	0.95;
	1201	1	3.98	1.25	0	0	1	1.09574062	-7.20774563	110	3	1.12	0.95;
	1202	1	10.66	5.85	0	0	1	1.10793236	-5.94568615	110	3	1.12	0.95;
	1203	1	5.73	1.77	0	0	1	1.10781823	-5.92627601	110	3	1.12	0.95;
	1204	1	7.15	3.23	0	0	1	1.11931813	-0.869749694	110	3	1.12	0.95;
	1205	1	0	0	0	0	1	1.11951746	-0.857796631	110	3	1.12	0.95;
	1206	1	13.93	2.34	0	0	1	1.1172151	-7.52728437	110	3	1.12	0.95;
	1207	1	16.84	3.87	0	0	1	1.11712996	-7.53878665	110	3	1.12	0.95;
	1208	1	12.06	4.16	0	0	1	1.10045039	-3.27104956	110	3	1.12	0.95;
	1209	1	11.82	4.71	0	0	1	1.11630586	-1.54129876	110	3	1.12	0.95;
	1210	1	18.94	3.96	0	0	1	1.11911502	-7.4127076	110	3	1.12	0.95;
	1211	1	17.19	3.12	0	0	1	1.11497606	-8.06092263	110	3	1.12	0.95;
	1212	1	4.68	2.31	0	0	1	1.11943359	-1.67648298	110	3	1.12	0.95;
	1213	1	3.27	1.27	0	0	1	1.11944379	-1.67028707	110	3	1.12	0.95;
	1214	2	24.26	66.11	0	0	1	1.12	-2.66504759	110	3	1.12	0.95;
	1215	2	25.43	66.11	0	0	1	1.12	-2.08297561	110	3	1.12	0.95;
	1216	1	5.04	0.72	0	0	1	1.09076146	-6.24269255	110	3	1.12	0.95;
	1217	1	4.33	-0.23	0	0	1	1.09080336	-6.23138193	110	3	1.12	0.95;
	1218	1	9.71	2.21	0	0	1	1.11132016	-2.89152083	110	3	1.12	0.95;
	1219	2	0.94	0.07	0	0	1	1.11131993	-2.89426783	110	3	1.12	0.95;
	1220	2	11.05	18.09	0	0	1	1.12	-0.890182461	110	3	1.12	0.95;
	1221	1	0	0	0	0	1	1.1199227	-0.911867066	110	3	1.12	0.95;
	1222	1	12.05	3.83	0	0	1	1.07972928	-10.1254112	110	3	1.12	0.95;
	1223	1	8.31	2.69	0	0	1	1.07963548	-10.1449378	110	3	1.12	0.95;
	1224	1	9.18	4.65	0	0	1	1.07885152	-12.8125088	110	3	1.12	0.95;
	1225	1	0	0	0	0	1	1.07906608	-12.8065695	110	3	1.12	0.95;
	1226	2	0	0	0	0	1	1.10879879	-6.14823849	110	3	1.12	0.95;
	1227	2	34.18	0.22	0	0	1	1.10904	-6.29443326	110	3	1.12	0.95;
	1228	2	0	0	0	0	1	1.10297484	-6.08731304	110	3	1.12	0.95;
	1229	1	3.52	1.07	0	0	1	1.09894195	-6.93944308	110	3	1.12	0.95;
	1230	1	0	0	0	0	1	1.09894982	-6.93911169	110	3	1.12	0.95;
	1231	1	4.09	1.37	0	0	1	1.09670988	-7.40514446	110	3	1.12	0.95;
	1232	1	4.91	1.6	0	0	1	1.09672789	-7.41101062	110	3	1.12	0.95;
	1233	1	5.04	1.94	0	0	1	1.0672037	-15.3207629	110	3	1.12	0.95;
	1234	1	0	0	0	0	1	1.06725426	-15.3174708	110	3	1.12	0.95;
	1235	1	0	0.23	0	0	1	1.11854017	-1.90475861	110	3	1.12	0.95;
	1236	1	0	0	0	0	1	1.1185455	-1.9048521	110	3	1.12	0.95;
	1237	2	0	1.51	0	0	1	1.10503	-7.48886748	110	3	1.12	0.95;
	1238	2	22.1	8.96	0	0	1	1.10501098	-7.48156111	110	3	1.12	0.95;
	1239	2	7.94	3.01	0	0	1	1.10493	-7.48501709	110	3	1.12	0.95;
	1240	1	0	0	0	0	1	1.10179216	-7.18240236	110	3	1.12	0.95;
	1241	1	3.04	0.8	0	0	1	1.09708114	-5.53502098	110	3	1.12	0.95;
	1242	1	0	0	0	0	1	1.09710849	-5.53296637	110	3	1.12	0.95;
	1243	1	0	0	0	0	1	1.11992296	-0.911871226	110	3	1.12	0.95;
	1244	1	0	0	0	0	1	1.12000024	-0.890186431	110	3	1.12	0.95;
	1245	1	0	0	0	0	1	1.09661518	-7.54278629	110	3	1.12	0.95;
	1246	1	0	0	0	0	1	1.0966149	-7.54278137	110	3	1.12	0.95;
	1247	1	0	0	0	0	1	1.11808115	-1.30746891	110	3	1.12	0.95;
	1248	1	2.69	0.37	0	0	1	1.11550844	-4.9862654	110	3	1.12	0.95;
	1249	1	0	0	0	0	1	1.11543352	-4.99740562	110	3	1.12	0.95;
	1250	1	0.23	0.11	0	0	1	1.11653143	-2.41856526	110	3	1.12	0.95;
	1251	1	0	0	0	0	1	1.11653382	-2.41852861	110	3	1.12	0.95;
	1252	1	3.86	1.25	0	0	1	1.11736835	-2.04131039	110	3	1.12	0.95;
	1253	1	0	0	0	0	1	1.11739165	-2.03960329	110	3	1.12	0.95;
	1254	1	0	0	0	0	1	1.10890899	-2.41966499	110	3	1.12	0.95;
	1255	1	3.51	1.71	0	0	1	1.10890007	-2.42096971	110	3	1.12	0.95;
	1256	1	0	0	0	0	1	1.11653226	-2.41852066	110	3	1.12	0.95;
	1257	1	0	0	0	0	1	1.11653379	-2.41852827	110	3	1.12	0.95;
	1258	1	22.96	7.82	0	0	1	1.09612837	-3.76381782	110	3	1.12	0.95;
	1259	1	0	0	0	0	1	1.11483658	-1.9057488	110	3	1.12	0.95;
	1260	1	13.33	4.31	0	0	1	1.10125489	-7.28439051	110	3	1.12	0.95;
	1261	1	12.63	4.19	0	0	1	1.10158523	-7.27237593	110	3	1.12	0.95;
	1262	1	12.66	5.17	0	0	1	1.10831627	-5.48875852	110	3	1.12	0.95;
	1263	1	11.13	3.57	0	0	1	1.10835122	-5.48317196	110	3	1.12	0.95;
	1264	1	0.94	0.35	0	0	1	1.09957717	-7.44687135	110	3	1.12	0.95;
	1265	1	0	0	0	0	1	1.0995601	-7.43697785	110	3	1.12	0.95;
	1266	1	6.33	1.46	0	0	1	1.10736496	-4.90167898	110	3	1.12	0.95;
	1267	1	0	0	0	0	1	1.10749764	-4.99984039	110	3	1.12	0.95;
	1268	1	6.44	4.17	0	0	1	1.10536948	-6.23734197	110	3	1.12	0.95;
	1269	1	0	0	0	0	1	1.10560618	-6.2335771	110	3	1.12	0.95;
	1270	1	8.79	0.02	0	0	1	1.07285726	-7.51564226	110	3	1.12	0.95;
	1271	1	0	0	0	0	1	1.07278283	-7.53303307	110	3	1.12	0.95;
	1272	1	7.02	3.88	0	0	1	1.10447998	-4.92487781	110	3	1.12	0.95;
	1273	1	3.16	0	0	0	1	1.10525988	-4.89464195	110	3	1.12	0.95;
	1274	1	0	0	0	0	1	1.11488545	-2.22347276	110	3	1.12	0.95;
	1275	1	13.68	4.02	0	0	1	1.11480058	-2.23407318	110	3	1.12	0.95;
	1276	1	4.91	1.37	0	0	1	1.07077739	-14.8308263	110	3	1.12	0.95;
	1277	1	5.38	1.83	0	0	1	1.07060798	-14.9490011	110	3	1.12	0.95;
	1278	1	0	0	0	0	1	1.07064147	-14.9599126	110	3	1.12	0.95;
	1279	1	9.86	5.42	0	0	1	1.07405906	-6.3447623	110	3	1.12	0.95;
	1280	1	0	0	0	0	1	1.07405976	-6.33978487	110	3	1.12	0.95;
	1281	1	1.29	0.46	0	0	1	1.1092203	-5.24229307	110	3	1.12	0.95;
	1282	1	5.03	1.85	0	0	1	1.10917347	-5.21712354	110	3	1.12	0.95;
	1283	1	0.94	0.41	0	0	1	1.10926074	-5.23957134	110	3	1.12	0.95;
	1284	1	17.77	6.41	0	0	1	1.09946886	-5.51434712	110	3	1.12	0.95;
	1285	1	6.55	2.1	0	0	1	1.09957566	-5.50416551	110	3	1.12	0.95;
	1286	1	6.9	2.92	0	0	1	1.11710248	-2.26654867	110	3	1.12	0.95;
	1287	1	6.9	2.78	0	0	1	1.11709033	-2.26283881	110	3	1.12	0.95;
	1288	1	9.84	2.1	0	0	1	1.11335696	-7.90646034	110	3	1.12	0.95;
	1289	1	11.71	3.03	0	0	1	1.11333453	-7.91182708	110	3	1.12	0.95;
	1290	1	5.62	1.57	0	0	1	1.11165311	-3.76156124	110	3	1.12	0.95;
	1291	1	9.03	3.59	0	0	1	1.11169488	-3.73199409	110	3	1.12	0.95;
	1292	1	0	0	0	0	1	1.07627562	-13.7426899	110	3	1.12	0.95;
	1293	1	0	0	0	0	1	1.07637755	-13.7351675	110	3	1.12	0.95;
	1294	1	7.61	5.72	0	0	1	1.08202838	-6.49623787	110	3	1.12	0.95;
	1295	1	2.57	0.13	0	0	1	1.08202609	-6.49968379	110	3	1.12	0.95;
	1296	1	0	0	0	0	1	1.08210186	-6.48350001	110	3	1.12	0.95;
	1297	1	9.35	3.08	0	0	1	1.09840761	-7.50490169	110	3	1.12	0.95;
	1298	1	9.35	2.97	0	0	1	1.09852791	-7.51092277	110	3	1.12	0.95;
	1299	1	0	0	0	0	1	1.09844513	-7.50269152	110	3	1.12	0.95;
	1300	1	0	0	0	0	1	1.09867624	-7.50047832	110	3	1.12	0.95;
	1301	1	7.5	0.99	0	0	1	1.10828512	-4.41827252	110	3	1.12	0.95;
	1302	1	5.74	2.4	0	0	1	1.10828597	-4.43934311	110	3	1.12	0.95;
	1303	1	5.39	1.66	0	0	1	1.09116844	-12.1187838	110	3	1.12	0.95;
	1304	1	4.33	1.13	0	0	1	1.09121823	-12.1306849	110	3	1.12	0.95;
	1305	1	2.22	0.68	0	0	1	1.10838616	-3.98523188	110	3	1.12	0.95;
	1306	1	1.64	0.57	0	0	1	1.1084172	-3.96907093	110	3	1.12	0.95;
	1307	1	7.02	0.23	0	0	1	1.10749733	-4.99983509	110	3	1.12	0.95;
	1308	1	7.02	0.82	0	0	1	1.10740255	-4.89493486	110	3	1.12	0.95;
	1309	1	5.74	2.56	0	0	1	1.09426534	-11.7394514	110	3	1.12	0.95;
	1310	1	0	0	0	0	1	1.09451364	-11.7332306	110	3	1.12	0.95;
	1311	1	9.72	3.31	0	0	1	1.07005811	-14.478466	110	3	1.12	0.95;
	1312	1	2.69	1.05	0	0	1	1.07008953	-14.4827916	110	3	1.12	0.95;
	1313	1	2.46	0.8	0	0	1	1.10928216	-2.78022583	110	3	1.12	0.95;
	1314	1	0	0	0	0	1	1.11345761	-2.49682515	110	3	1.12	0.95;
	1315	1	0	0	0	0	1	1.10936631	-2.77585683	110	3	1.12	0.95;
	1316	1	0	0	0	0	1	1.11345662	-2.49680662	110	3	1.12	0.95;
	1317	1	0	0	0	0	1	1.10019528	-8.06409237	110	3	1.12	0.95;
	1318	1	5.27	1.94	0	0	1	1.10022728	-8.06674607	110	3	1.12	0.95;
	1319	1	0	0	0	0	1	1.11636505	-2.58142564	110	3	1.12	0.95;
	1320	1	9.13	3.14	0	0	1	1.10161912	-5.11381799	110	3	1.12	0.95;
	1321	1	0	0	0	0	1	1.11636152	-2.58136583	110	3	1.12	0.95;
	1322	1	0	0	0	0	1	1.10199428	-5.08785564	110	3	1.12	0.95;
	1323	1	1.05	0.66	0	0	1	1.10179591	-5.26480792	110	3	1.12	0.95;
	1324	1	0.7	0.3	0	0	1	1.1018307	-5.26146249	110	3	1.12	0.95;
	1325	1	1.64	0.35	0	0	1	1.11676993	-2.24169413	110	3	1.12	0.95;
	1326	1	0	0	0	0	1	1.11677371	-2.24108165	110	3	1.12	0.95;
	1327	1	0	0	0	0	1	1.11677396	-2.24102138	110	3	1.12	0.95;
	1328	1	7.61	0.22	0	0	1	1.05728813	-9.23340052	110	3	1.12	0.95;
	1329	1	6.79	-0.81	0	0	1	1.08416067	-6.37639155	110	3	1.12	0.95;
	1330	2	4.25	5.68	0	0	1	1.11507	-2.09327969	110	3	1.12	0.95;
	1331	2	5.78	7.92	0	0	1	1.10535	-4.88030439	110	3	1.12	0.95;
	1332	1	0	0	0	0	1	1.1165893	-2.56012905	110	3	1.12	0.95;
	1333	1	0.7	2.75	0	0	1	1.11342717	-3.79330107	110	3	1.12	0.95;
	1334	1	7.26	3.06	0	0	1	1.11338197	-3.81449443	110	3	1.12	0.95;
	1335	1	12.99	1.3	0	0	1	1.06837612	-7.198204	110	3	1.12	0.95;
	1336	1	5.15	2.24	0	0	1	1.06853531	-7.1806849	110	3	1.12	0.95;
	1337	1	22.22	12.38	0	0	1	1.06041457	-12.2141188	110	3	1.12	0.95;
	1338	1	0.7	0	0	0	1	1.06073435	-12.1790304	110	3	1.12	0.95;
	1339	1	3.16	0.99	0	0	1	1.10013208	-8.06347138	110	3	1.12	0.95;
	1340	1	0	0	0	0	1	1.10027897	-8.06879593	110	3	1.12	0.95;
	1341	1	0	0	0	0	1	1.10018609	-8.06094856	110	3	1.12	0.95;
	1342	1	0	0	0	0	1	1.10027875	-8.06878928	110	3	1.12	0.95;
	1343	1	16.44	7.84	0	0	1	1.09910481	-8.17922484	110	3	1.12	0.95;
	1344	1	0	0	0	0	1	1.10064855	-8.08511884	110	3	1.12	0.95;
	1345	1	0	0	0	0	1	1.09937425	-8.16458587	110	3	1.12	0.95;
	1346	1	0	0	0	0	1	1.10064854	-8.08511877	110	3	1.12	0.95;
	1347	1	24.32	6.98	0	0	1	1.09954905	-7.31807595	110	3	1.12	0.95;
	1348	1	9.36	3.57	0	0	1	1.09901496	-8.17972542	110	3	1.12	0.95;
	1349	1	17.71	9.91	0	0	1	1.09927698	-8.11173977	110	3	1.12	0.95;
	1350	1	0	0	0	0	1	1.09935401	-8.10991974	110	3	1.12	0.95;
	1351	1	3.28	0.4	0	0	1	1.08858259	-7.97712154	110	3	1.12	0.95;
	1352	1	7.03	3.45	0	0	1	1.08855557	-7.98852464	110	3	1.12	0.95;
	1353	1	3.5	2.01	0	0	1	1.103683	-4.61579295	110	3	1.12	0.95;
	1354	2	109.52	51.24	0	0	1	1.0866	-8.2504164	110	3	1.12	0.95;
	1355	1	3.86	1.25	0	0	1	1.11884635	-1.37175457	110	3	1.12	0.95;
	1356	1	26.12	11.05	0	0	1	1.11697623	-1.76955035	110	3	1.12	0.95;
	1357	1	63.3	22.61	0	0	1	1.1179875	-2.66502419	110	3	1.12	0.95;
	1358	1	0	0	0	0	1	1.11970922	-2.53147588	110	3	1.12	0.95;
	1359	1	0	0	0	0	1	1.11720263	-1.75579849	110	3	1.12	0.95;
	1360	1	0	0	0	0	1	1.11912215	-2.58573652	110	3	1.12	0.95;
	1361	1	0	0	0	0	1	1.11738398	-1.74004874	110	3	1.12	0.95;
	1362	1	10.52	4.56	0	0	1	1.09159298	-6.75134148	110	3	1.12	0.95;
	1363	1	0	0	0	0	1	1.09162383	-6.75146239	110	3	1.12	0.95;
	1364	1	0	0	0	0	1	1.09159757	-6.77032828	110	3	1.12	0.95;
	1365	1	1.64	0.57	0	0	1	1.09584287	-7.22027904	110	3	1.12	0.95;
	1366	1	0.58	0.34	0	0	1	1.09399914	-7.74919343	110	3	1.12	0.95;
	1367	1	6.31	0.93	0	0	1	1.100846	-5.24732959	110	3	1.12	0.95;
	1368	1	6.2	-0.9	0	0	1	1.10082925	-5.25056081	110	3	1.12	0.95;
	1369	1	3.04	1.14	0	0	1	1.11358784	-2.03518898	110	3	1.12	0.95;
	1370	1	2.92	0.68	0	0	1	1.11359493	-2.03044393	110	3	1.12	0.95;
	1371	2	19.4	6.94	0	0	1	1.11621	-7.51128506	110	3	1.12	0.95;
	1372	2	18.6	9.76	0	0	1	1.11608	-7.50372268	110	3	1.12	0.95;
	1373	2	16.79	3.83	0	0	1	1.11665	-7.51597172	110	3	1.12	0.95;
	1374	1	11.21	2.63	0	0	1	1.1164084	-7.56363794	110	3	1.12	0.95;
	1375	1	22.42	6.52	0	0	1	1.11633451	-7.56815515	110	3	1.12	0.95;
	1376	1	10.35	4.62	0	0	1	1.11810715	-7.52141968	110	3	1.12	0.95;
	1377	1	11.96	4.12	0	0	1	1.11837212	-7.48434011	110	3	1.12	0.95;
	1378	1	10.62	0.46	0	0	1	1.11648024	-7.55643413	110	3	1.12	0.95;
	1379	1	10.65	0.8	0	0	1	1.1163063	-7.54781228	110	3	1.12	0.95;
	1380	1	2.69	2.29	0	0	1	1.11651965	-7.54874361	110	3	1.12	0.95;
	1381	1	44.21	16.08	0	0	1	1.11797973	-7.51256967	110	3	1.12	0.95;
	1382	1	44.21	16.08	0	0	1	1.11769662	-7.55464069	110	3	1.12	0.95;
	1383	1	0	0	0	0	1	1.11876862	-7.45892048	110	3	1.12	0.95;
	1384	1	7.82	3.78	0	0	1	1.11832433	-7.51048899	110	3	1.12	0.95;
	1385	1	11.45	3.01	0	0	1	1.11739944	-7.54880714	110	3	1.12	0.95;
	1386	1	11.45	2.41	0	0	1	1.11749319	-7.54411657	110	3	1.12	0.95;
	1387	1	0.93	0	0	0	1	1.11617686	-7.58291297	110	3	1.12	0.95;
	1388	1	0.82	0	0	0	1	1.11734656	-7.53172806	110	3	1.12	0.95;
	1389	1	0	0	0	0	1	1.11617892	-7.58273683	110	3	1.12	0.95;
	1390	1	0	0	0	0	1	1.11734894	-7.53150856	110	3	1.12	0.95;
	1391	1	3.16	0.57	0	0	1	1.11301524	-2.59233088	110	3	1.12	0.95;
	1392	1	1.52	0.23	0	0	1	1.11328194	-2.56925658	110	3	1.12	0.95;
	1393	1	1.52	0.46	0	0	1	1.10021557	-4.36107763	110	3	1.12	0.95;
	1394	1	0	0	0	0	1	1.10021783	-4.36078668	110	3	1.12	0.95;
	1395	1	0	0	0	0	1	1.10862158	-4.99019513	110	3	1.12	0.95;
	1396	1	0	0	0	0	1	1.10862093	-4.99018407	110	3	1.12	0.95;
	1397	1	0	0	0	0	1	1.10028699	-4.35170407	110	3	1.12	0.95;
	1398	1	12.41	4.38	0	0	1	1.10996299	-5.58125198	110	3	1.12	0.95;
	1399	1	7.25	0.12	0	0	1	1.11347042	-4.53235367	110	3	1.12	0.95;
	1400	2	9.49	9.89	0	0	1	1.11997	-1.78208675	110	3	1.12	0.95;
	1401	2	8.55	9.2	0	0	1	1.11405	-4.18656937	110	3	1.12	0.95;
	1402	1	4.1	1.89	0	0	1	1.07030885	-10.7871921	110	3	1.12	0.95;
	1403	1	3.28	1.2	0	0	1	1.07022353	-10.7855275	110	3	1.12	0.95;
	1404	1	0.35	0.23	0	0	1	1.11567451	-2.42807869	110	3	1.12	0.95;
	1405	1	0	0	0	0	1	1.11567467	-2.4280658	110	3	1.12	0.95;
	1406	1	21.75	14.94	0	0	1	1.10376497	-2.96267905	110	3	1.12	0.95;
	1407	1	9.35	1.14	0	0	1	1.10363986	-2.97596641	110	3	1.12	0.95;
	1408	2	53.02	29.46	0	0	1	1.10592	-1.97542057	110	3	1.12	0.95;
	1409	1	36.9	34.81	0	0	1	1.11774813	-2.28815018	110	3	1.12	0.95;
	1410	1	9.24	2.81	0	0	1	1.11389217	-2.29917979	110	3	1.12	0.95;
	1411	1	2.46	1.27	0	0	1	1.1178692	-1.31902606	110	3	1.12	0.95;
	1412	1	0	0	0	0	1	1.11391311	-2.29563837	110	3	1.12	0.95;
	1413	1	2.93	1.31	0	0	1	1.10857946	-6.27248706	110	3	1.12	0.95;
	1414	1	0	0	0	0	1	1.10878522	-6.26048262	110	3	1.12	0.95;
	1415	1	16.95	5.82	0	0	1	1.09519464	-3.37253556	110	3	1.12	0.95;
	1416	1	0	0	0	0	1	1.09526016	-3.36309034	110	3	1.12	0.95;
	1417	1	0	0	0	0	1	1.09172693	-3.80871001	110	3	1.12	0.95;
	1418	1	7.02	2.68	0	0	1	1.09652717	-4.54250418	110	3	1.12	0.95;
	1419	1	2.34	0.6	0	0	1	1.0977132	-4.62397197	110	3	1.12	0.95;
	1420	1	0	0	0	0	1	1.09663771	-4.53646877	110	3	1.12	0.95;
	1421	1	0	0	0	0	1	1.09774408	-4.62183345	110	3	1.12	0.95;
	1422	1	0.58	0.09	0	0	1	1.10803319	-5.84370798	110	3	1.12	0.95;
	1423	1	0.58	0.21	0	0	1	1.10805582	-5.83617701	110	3	1.12	0.95;
	1424	1	1.17	2.97	0	0	1	1.11992987	-0.890575586	110	3	1.12	0.95;
	1425	1	3.75	1.27	0	0	1	1.09424664	-8.99780717	110	3	1.12	0.95;
	1426	1	1.64	0.56	0	0	1	1.09426678	-9.00898671	110	3	1.12	0.95;
	1427	1	15.2	4.79	0	0	1	1.09862965	-6.98441747	110	3	1.12	0.95;
	1428	1	9.59	4.22	0	0	1	1.09860545	-6.9952596	110	3	1.12	0.95;
	1429	1	1.17	0	0	0	1	1.10638244	-5.75853247	110	3	1.12	0.95;
	1430	1	0.35	0	0	0	1	1.10643314	-5.74874735	110	3	1.12	0.95;
	1431	1	8.2	3.65	0	0	1	1.10842773	-5.89550801	110	3	1.12	0.95;
	1432	1	8.2	3.65	0	0	1	1.10844041	-5.90624563	110	3	1.12	0.95;
	1433	1	1.76	0.57	0	0	1	1.08867386	-8.29138023	110	3	1.12	0.95;
	1434	1	3.05	-0.25	0	0	1	1.08864927	-8.29375145	110	3	1.12	0.95;
	1435	1	9.18	4.85	0	0	1	1.06238948	-10.2278954	110	3	1.12	0.95;
	1436	1	4.34	2.33	0	0	1	1.06235144	-10.2211315	110	3	1.12	0.95;
	1437	1	0.82	0.35	0	0	1	1.10523496	-6.31954112	110	3	1.12	0.95;
	1438	1	0	0	0	0	1	1.10523869	-6.31943675	110	3	1.12	0.95;
	1439	1	4.91	2.36	0	0	1	1.11847497	-1.97395221	110	3	1.12	0.95;
	1440	1	5.03	2.36	0	0	1	1.11595057	-2.45323699	110	3	1.12	0.95;
	1441	1	1.05	-0.2	0	0	1	1.10638762	-6.78471418	110	3	1.12	0.95;
	1442	1	4.21	0.93	0	0	1	1.1063328	-6.79305896	110	3	1.12	0.95;
	1443	1	4.21	2.38	0	0	1	1.09930078	-7.60623932	110	3	1.12	0.95;
	1444	1	11.47	4.9	0	0	1	1.09991816	-7.53558395	110	3	1.12	0.95;
	1445	1	6.69	2.87	0	0	1	1.09530224	-8.41285135	110	3	1.12	0.95;
	1446	1	5.4	2.96	0	0	1	1.09522462	-8.41755847	110	3	1.12	0.95;
	1447	1	5.74	1.08	0	0	1	1.08070494	-11.3225888	110	3	1.12	0.95;
	1448	1	11.38	2.66	0	0	1	1.07991206	-11.3868127	110	3	1.12	0.95;
	1449	1	0	0	0	0	1	1.08119498	-11.3022462	110	3	1.12	0.95;
	1450	1	0	0	0	0	1	1.08060806	-11.3592463	110	3	1.12	0.95;
	1451	1	8.31	3.02	0	0	1	1.1148554	-1.83606215	110	3	1.12	0.95;
	1452	1	0	0	0	0	1	1.11485517	-1.84296817	110	3	1.12	0.95;
	1453	1	0	0	0	0	1	1.11807998	-1.30745046	110	3	1.12	0.95;
	1454	1	0	0	0	0	1	1.11819524	-1.97818104	110	3	1.12	0.95;
	1455	1	10.53	3.03	0	0	1	1.09712544	-8.22611868	110	3	1.12	0.95;
	1456	1	6.79	0.77	0	0	1	1.09718212	-8.22446679	110	3	1.12	0.95;
	1457	1	3.74	1.64	0	0	1	1.11810694	-2.09045845	110	3	1.12	0.95;
	1458	1	3.27	1.52	0	0	1	1.11807042	-2.07871358	110	3	1.12	0.95;
	1459	1	5.85	1.94	0	0	1	1.0991286	-7.26722027	110	3	1.12	0.95;
	1460	1	0	0	0	0	1	1.09913585	-7.26682217	110	3	1.12	0.95;
	1461	1	5.03	1.3	0	0	1	1.10116883	-6.24190054	110	3	1.12	0.95;
	1462	1	4.1	1.26	0	0	1	1.10114843	-6.25657211	110	3	1.12	0.95;
	1463	1	7.62	2.43	0	0	1	1.11564652	-8.00996688	110	3	1.12	0.95;
	1464	1	5.86	1.71	0	0	1	1.11584823	-7.98947974	110	3	1.12	0.95;
	1465	1	8.22	1.82	0	0	1	1.09914276	-7.97003308	110	3	1.12	0.95;
	1466	1	0	0	0	0	1	1.09906136	-7.97119486	110	3	1.12	0.95;
	1467	1	5.61	-0.01	0	0	1	1.07109439	-14.5937634	110	3	1.12	0.95;
	1468	1	9.72	2.81	0	0	1	1.07105519	-14.6066461	110	3	1.12	0.95;
	1469	2	0.01	0.01	0	0	1	1.10917	-4.53964856	110	3	1.12	0.95;
	1470	2	90.54	33.94	0	0	1	1.10912	-4.56161912	110	3	1.12	0.95;
	1471	2	28.45	7.41	0	0	1	1.10014	-7.18945397	110	3	1.12	0.95;
	1472	1	19.33	7.43	0	0	1	1.10019547	-7.19485001	110	3	1.12	0.95;
	1473	1	1.4	0.23	0	0	1	1.10505312	-4.93307326	110	3	1.12	0.95;
	1474	1	7.25	2.05	0	0	1	1.11472715	-2.0891047	110	3	1.12	0.95;
	1475	1	0	0	0	0	1	1.1050705	-4.93226885	110	3	1.12	0.95;
	1476	1	0	0	0	0	1	1.11479932	-2.08538522	110	3	1.12	0.95;
	1477	1	0	0	0	0	1	1.09261392	-11.582518	110	3	1.12	0.95;
	1478	1	0	0	0	0	1	1.09489237	-12.4235512	110	3	1.12	0.95;
	1479	1	3.39	1.04	0	0	1	1.10883815	-4.77675835	110	3	1.12	0.95;
	1480	1	3.39	1.04	0	0	1	1.10884838	-4.77548595	110	3	1.12	0.95;
	1481	1	8.79	3.43	0	0	1	1.11651411	-2.41651611	110	3	1.12	0.95;
	1482	1	0	0	0	0	1	1.11654353	-2.41318877	110	3	1.12	0.95;
	1483	1	0.7	0.24	0	0	1	1.11844228	-1.97279296	110	3	1.12	0.95;
	1484	1	0	0	0	0	1	1.11848392	-1.97054539	110	3	1.12	0.95;
	1485	1	0	0	0	0	1	1.09399272	-7.89673514	110	3	1.12	0.95;
	1486	1	0	0	0	0	1	1.0940242	-7.88647324	110	3	1.12	0.95;
	1487	1	0	0	0	0	1	1.09419495	-8.03356322	110	3	1.12	0.95;
	1488	1	9.95	2.69	0	0	1	1.09412111	-8.03105182	110	3	1.12	0.95;
	1489	1	1.87	0.95	0	0	1	1.09630998	-7.59891382	110	3	1.12	0.95;
	1490	1	0	0	0	0	1	1.09634077	-7.59540524	110	3	1.12	0.95;
	1491	1	5.15	1.91	0	0	1	1.07649576	-7.49725868	110	3	1.12	0.95;
	1492	1	6.21	2.1	0	0	1	1.07653571	-7.51180273	110	3	1.12	0.95;
	1493	1	6.31	2.17	0	0	1	1.1004806	-5.21399101	110	3	1.12	0.95;
	1494	1	2.1	0.68	0	0	1	1.11634832	-2.58238374	110	3	1.12	0.95;
	1495	1	10.41	5.25	0	0	1	1.101916	-5.09190214	110	3	1.12	0.95;
	1496	1	0	0	0	0	1	1.10098243	-5.19090937	110	3	1.12	0.95;
	1497	1	10.8	4.64	0	0	1	1.09536415	-8.5315135	110	3	1.12	0.95;
	1498	1	0	0	0	0	1	1.09606262	-8.48818684	110	3	1.12	0.95;
	1499	1	5.74	0.75	0	0	1	1.11296222	-8.04700174	110	3	1.12	0.95;
	1500	1	7.27	1.31	0	0	1	1.11292158	-8.04050543	110	3	1.12	0.95;
	1501	1	11.7	3.94	0	0	1	1.11045336	-2.22606348	110	3	1.12	0.95;
	1502	1	0	0	0	0	1	1.11070435	-2.19095194	110	3	1.12	0.95;
	1503	1	7.61	2.25	0	0	1	1.09127314	-9.52244835	110	3	1.12	0.95;
	1504	1	2.57	0.83	0	0	1	1.09125906	-9.51650754	110	3	1.12	0.95;
	1505	2	12.51	1.85	0	0	1	1.11392169	-2.50950814	110	3	1.12	0.95;
	1506	1	0	0	0	0	1	1.11396563	-2.49685236	110	3	1.12	0.95;
	1507	1	14.75	4.62	0	0	1	1.0898557	-6.8797008	110	3	1.12	0.95;
	1508	1	0	0	0	0	1	1.08989086	-6.89349029	110	3	1.12	0.95;
	1509	1	2.34	0.93	0	0	1	1.11046392	-5.99627114	110	3	1.12	0.95;
	1510	1	6.33	2.44	0	0	1	1.10178802	-7.18232597	110	3	1.12	0.95;
	1511	2	12.57	8.92	0	0	1	1.11226	-6.93607616	110	3	1.12	0.95;
	1512	2	10.05	44.21	0	0	1	1.12	-4.54571802	110	3	1.12	0.95;
	1513	2	10.05	44.21	0	0	1	1.11825	-1.67498059	110	3	1.12	0.95;
	1514	1	11.48	3.49	0	0	1	1.11234386	-7.85282404	110	3	1.12	0.95;
	1515	1	9.37	3.1	0	0	1	1.1123374	-7.85365093	110	3	1.12	0.95;
	1516	1	0	0	0	0	1	1.06448291	-8.4515076	110	3	1.12	0.95;
	1517	1	5.87	2.06	0	0	1	1.06449479	-8.4413576	110	3	1.12	0.95;
	1518	1	1.29	0.34	0	0	1	1.09831717	-8.2516652	110	3	1.12	0.95;
	1519	1	1.52	0.58	0	0	1	1.09831261	-8.26784351	110	3	1.12	0.95;
	1520	1	4.79	2.4	0	0	1	1.10916006	-2.41485153	110	3	1.12	0.95;
	1521	1	7.83	5.02	0	0	1	1.10919568	-2.41190632	110	3	1.12	0.95;
	1522	1	6.08	0.23	0	0	1	1.09523128	-5.84049215	110	3	1.12	0.95;
	1523	1	11.81	2.21	0	0	1	1.09525387	-5.83839641	110	3	1.12	0.95;
	1524	1	1.99	4.38	0	0	1	1.0990756	-4.31495108	110	3	1.12	0.95;
	1525	1	8.8	3.47	0	0	1	1.09918152	-4.32022846	110	3	1.12	0.95;
	1526	1	3.28	1.22	0	0	1	1.09271582	-7.96722769	110	3	1.12	0.95;
	1527	1	1.64	0.67	0	0	1	1.09269452	-7.97006536	110	3	1.12	0.95;
	1528	1	9.64	3.71	0	0	1	1.09719929	-11.6733083	110	3	1.12	0.95;
	1529	1	0	0	0	0	1	1.09714087	-11.6841934	110	3	1.12	0.95;
	1530	1	6.44	2.08	0	0	1	1.07119739	-14.3959893	110	3	1.12	0.95;
	1531	1	6.56	1.74	0	0	1	1.0712027	-14.392549	110	3	1.12	0.95;
	1532	1	7.38	3.08	0	0	1	1.1155416	-5.26466137	110	3	1.12	0.95;
	1533	1	4.93	1.71	0	0	1	1.11561889	-5.28177638	110	3	1.12	0.95;
	1534	1	0	0	0	0	1	1.09703359	-7.4306786	110	3	1.12	0.95;
	1535	1	0	0	0	0	1	1.09703078	-7.43059176	110	3	1.12	0.95;
	1536	1	1.99	0.58	0	0	1	1.08214461	-8.56011394	110	3	1.12	0.95;
	1537	1	1.76	0.44	0	0	1	1.08212728	-8.56434804	110	3	1.12	0.95;
	1538	1	0	0.09	0	0	1	1.10123241	-6.61237837	110	3	1.12	0.95;
	1539	1	5.39	1.79	0	0	1	1.10123135	-6.6287873	110	3	1.12	0.95;
	1540	1	0	0	0	0	1	1.11921007	-1.79054918	110	3	1.12	0.95;
	1541	1	0	0	0	0	1	1.11920161	-1.78605458	110	3	1.12	0.95;
	1542	1	9.82	3.88	0	0	1	1.10508677	-4.56804963	110	3	1.12	0.95;
	1543	1	0	0	0	0	1	1.10511626	-4.56646987	110	3	1.12	0.95;
	1544	1	0	0	0	0	1	1.11349934	-3.04247376	110	3	1.12	0.95;
	1545	1	7.97	3.12	0	0	1	1.09663647	-3.96004431	110	3	1.12	0.95;
	1546	1	0	0	0	0	1	1.11349522	-3.04236585	110	3	1.12	0.95;
	1547	1	0	0	0	0	1	1.09719553	-3.93380512	110	3	1.12	0.95;
	1548	1	6.08	1.94	0	0	1	1.11576752	-2.05199419	110	3	1.12	0.95;
	1549	1	4.33	1.48	0	0	1	1.11575472	-2.06249829	110	3	1.12	0.95;
	1550	1	8.89	3.11	0	0	1	1.11146525	-3.54108989	110	3	1.12	0.95;
	1551	1	0	0	0	0	1	1.11174594	-3.52130786	110	3	1.12	0.95;
	1552	1	0	0	0	0	1	1.10590625	-4.81805124	110	3	1.12	0.95;
	1553	1	1.87	0.58	0	0	1	1.10768072	-4.57332088	110	3	1.12	0.95;
	1554	1	0	0	0	0	1	1.10590616	-4.81804923	110	3	1.12	0.95;
	1555	1	0	0	0	0	1	1.10769515	-4.57244135	110	3	1.12	0.95;
	1556	1	7.62	1.79	0	0	1	1.11572839	-8.00174823	110	3	1.12	0.95;
	1557	1	8.32	2.2	0	0	1	1.1159024	-7.98302699	110	3	1.12	0.95;
	1558	1	0	0	0	0	1	1.07914861	-5.90047228	110	3	1.12	0.95;
	1559	1	8.34	2.27	0	0	1	1.07914437	-5.89548856	110	3	1.12	0.95;
	1560	1	4.92	1.64	0	0	1	1.0788922	-7.24831064	110	3	1.12	0.95;
	1561	1	3.51	0.53	0	0	1	1.07894975	-7.23627445	110	3	1.12	0.95;
	1562	1	3.51	1.32	0	0	1	1.10602791	-4.39297625	110	3	1.12	0.95;
	1563	1	6.44	2.41	0	0	1	1.10606507	-4.39661798	110	3	1.12	0.95;
	1564	1	10.66	1.16	0	0	1	1.06139716	-12.0116156	110	3	1.12	0.95;
	1565	1	8.66	-1.96	0	0	1	1.0614085	-12.0239297	110	3	1.12	0.95;
	1566	1	5.98	2.84	0	0	1	1.10886214	-2.41959722	110	3	1.12	0.95;
	1567	1	6.08	2.05	0	0	1	1.09753618	-3.65913393	110	3	1.12	0.95;
	1568	1	6.66	2.51	0	0	1	1.11469896	-1.91121339	110	3	1.12	0.95;
	1569	1	0	0	0	0	1	1.09371453	-5.67150845	110	3	1.12	0.95;
	1570	2	39.71	14.09	0	0	1	1.09368	-5.67326861	110	3	1.12	0.95;
	1571	1	9.71	-0.3	0	0	1	1.10621912	-5.08197761	110	3	1.12	0.95;
	1572	1	6.43	1.4	0	0	1	1.09269514	-5.84292092	110	3	1.12	0.95;
	1573	1	0	0	0	0	1	1.10626729	-5.07739383	110	3	1.12	0.95;
	1574	1	10.88	4.72	0	0	1	1.09214997	-6.71135396	110	3	1.12	0.95;
	1575	1	3.16	1.17	0	0	1	1.09866569	-4.89965087	110	3	1.12	0.95;
	1576	1	6.21	1.73	0	0	1	1.08186177	-13.5666551	110	3	1.12	0.95;
	1577	1	0	0	0	0	1	1.08182507	-13.5890859	110	3	1.12	0.95;
	1578	2	12.65	16.38	0	0	1	1.11095	-5.77068979	110	3	1.12	0.95;
	1579	2	12.65	16.22	0	0	1	1.1186	-2.06374202	110	3	1.12	0.95;
	1580	2	7.03	14.07	0	0	1	1.11987	-0.751252308	110	3	1.12	0.95;
	1581	1	5.51	1.38	0	0	1	1.08518973	-10.9496997	110	3	1.12	0.95;
	1582	1	5.63	1.38	0	0	1	1.08512833	-10.9454934	110	3	1.12	0.95;
	1583	1	7.96	2.77	0	0	1	1.11800922	-4.68748965	110	3	1.12	0.95;
	1584	1	9.72	4.14	0	0	1	1.11518279	-1.93173726	110	3	1.12	0.95;
	1585	1	0	0	0	0	1	1.11837411	-4.67131953	110	3	1.12	0.95;
	1586	1	0	0	0	0	1	1.11565725	-1.91328071	110	3	1.12	0.95;
	1587	1	12.34	4.41	0	0	1	1.06914412	-14.778415	110	3	1.12	0.95;
	1588	1	18.15	6.57	0	0	1	1.06915874	-14.792465	110	3	1.12	0.95;
	1589	1	8.77	6.85	0	0	1	1.11778651	-1.70732516	110	3	1.12	0.95;
	1590	2	20.31	49.37	0	0	1	1.12	-2.5263742	110	3	1.12	0.95;
	1591	1	9.61	0.16	0	0	1	1.08401926	-8.36118189	110	3	1.12	0.95;
	1592	1	9.14	1.11	0	0	1	1.08400457	-8.35611728	110	3	1.12	0.95;
	1593	1	1.29	0.54	0	0	1	1.11668392	-2.32529531	110	3	1.12	0.95;
	1594	1	2.11	0.93	0	0	1	1.11661037	-2.35532111	110	3	1.12	0.95;
	1595	1	36.46	16.57	0	0	1	1.10780552	-2.45255219	110	3	1.12	0.95;
	1596	1	11.44	4.79	0	0	1	1.10787784	-2.44268233	110	3	1.12	0.95;
	1597	1	4.1	1.11	0	0	1	1.1082163	-5.52472149	110	3	1.12	0.95;
	1598	1	7.02	2.45	0	0	1	1.10154776	-6.39033646	110	3	1.12	0.95;
	1599	1	0	0	0	0	1	1.10849856	-5.50994138	110	3	1.12	0.95;
	1600	1	0	0	0	0	1	1.10208265	-6.36620035	110	3	1.12	0.95;
	1601	2	11.18	16.4	0	0	1	1.12	-7.28628447	110	3	1.12	0.95;
	1602	2	12.35	18.11	0	0	1	1.12	-7.27127365	110	3	1.12	0.95;
	1603	2	12.06	26.12	0	0	1	1.11894	-7.66087294	110	3	1.12	0.95;
	1604	1	5.82	2	0	0	1	1.11041748	-2.35432841	110	3	1.12	0.95;
	1605	1	5.82	2	0	0	1	1.11051455	-2.34637945	110	3	1.12	0.95;
	1606	1	6.68	2.66	0	0	1	1.11273322	-2.74983278	110	3	1.12	0.95;
	1607	1	3.86	1.44	0	0	1	1.11266068	-2.76110693	110	3	1.12	0.95;
	1608	1	19.06	8.66	0	0	1	1.10034737	-3.40547776	110	3	1.12	0.95;
	1609	1	0	0	0	0	1	1.10026573	-3.41744659	110	3	1.12	0.95;
	1610	1	15.69	5.31	0	0	1	1.11638734	-1.62328772	110	3	1.12	0.95;
	1611	1	0	0	0	0	1	1.11635771	-1.63342294	110	3	1.12	0.95;
	1612	1	1.29	0.59	0	0	1	1.10387737	-6.00279106	110	3	1.12	0.95;
	1613	1	0	0.09	0	0	1	1.10389685	-5.99968172	110	3	1.12	0.95;
	1614	1	17.9	3.08	0	0	1	1.11329931	-7.99131519	110	3	1.12	0.95;
	1615	1	18.95	3.21	0	0	1	1.10986374	-7.96201204	110	3	1.12	0.95;
	1616	1	0	0	0	0	1	1.10152163	-7.64219278	110	3	1.12	0.95;
	1617	1	0	0	0	0	1	1.10167107	-7.61850749	110	3	1.12	0.95;
	1618	1	8.56	3.84	0	0	1	1.10527429	-4.809472	110	3	1.12	0.95;
	1619	1	3.51	1.57	0	0	1	1.10538082	-4.81289975	110	3	1.12	0.95;
	1620	1	14.53	6.11	0	0	1	1.07001511	-12.0439836	110	3	1.12	0.95;
	1621	1	11.7	3.59	0	0	1	1.07007127	-12.0595221	110	3	1.12	0.95;
	1622	1	8.08	1.17	0	0	1	1.11643012	-7.53892122	110	3	1.12	0.95;
	1623	1	13.35	2.78	0	0	1	1.11659005	-7.54654333	110	3	1.12	0.95;
	1624	1	4.69	2.14	0	0	1	1.09757077	-7.65507763	110	3	1.12	0.95;
	1625	1	0	0	0	0	1	1.0977738	-7.64477472	110	3	1.12	0.95;
	1626	1	18.6	7.54	0	0	1	1.11708569	-2.01525917	110	3	1.12	0.95;
	1627	1	18.48	7.59	0	0	1	1.11711099	-2.0107062	110	3	1.12	0.95;
	1628	1	4.91	1.05	0	0	1	1.10026244	-5.32515507	110	3	1.12	0.95;
	1629	1	3.04	-0.1	0	0	1	1.10351708	-4.69737023	110	3	1.12	0.95;
	1630	1	0	0	0	0	1	1.10032476	-5.32123193	110	3	1.12	0.95;
	1631	1	0	0	0	0	1	1.11999766	-1.7010339	110	3	1.12	0.95;
	1632	1	0	0	0	0	1	1.11998323	-1.69719896	110	3	1.12	0.95;
	1633	1	5.51	1.99	0	0	1	1.09340252	-7.44194688	110	3	1.12	0.95;
	1634	1	3.39	1.25	0	0	1	1.09076263	-7.52575763	110	3	1.12	0.95;
	1635	1	0	0	0	0	1	1.09358873	-7.43387971	110	3	1.12	0.95;
	1636	1	0	0	0	0	1	1.09087807	-7.52078866	110	3	1.12	0.95;
	1637	1	4.91	1.86	0	0	1	1.10052788	-6.76445539	110	3	1.12	0.95;
	1638	1	0	0.12	0	0	1	1.10056167	-6.77696325	110	3	1.12	0.95;
	1639	1	16.64	6.66	0	0	1	1.1053427	-7.19909629	110	3	1.12	0.95;
	1640	1	8.07	2.94	0	0	1	1.10577541	-7.17615304	110	3	1.12	0.95;
	1641	1	0	0	0	0	1	1.09590565	-7.21826694	110	3	1.12	0.95;
	1642	1	0	0	0	0	1	1.09402555	-7.74862368	110	3	1.12	0.95;
	1643	1	0	0	0	0	1	1.09650266	-7.55127187	110	3	1.12	0.95;
	1644	2	4.02	4.02	0	0	1	1.0997	-7.28110726	110	3	1.12	0.95;
	1645	1	8.07	0.77	0	0	1	1.0977457	-7.72498887	110	3	1.12	0.95;
	1646	1	3.98	0.18	0	0	1	1.09776354	-7.7250132	110	3	1.12	0.95;
	1647	1	12.06	6.56	0	0	1	1.09661144	-7.5635144	110	3	1.12	0.95;
	1648	1	0	0	0	0	1	1.09660669	-7.56238262	110	3	1.12	0.95;
	1649	1	4.92	2.23	0	0	1	1.11966416	-0.874709284	110	3	1.12	0.95;
	1650	1	2.22	1.02	0	0	1	1.11968962	-0.876566947	110	3	1.12	0.95;
	1651	1	0.23	0.04	0	0	1	1.11773527	-2.2265482	110	3	1.12	0.95;
	1652	1	0.47	0.15	0	0	1	1.11768375	-2.21635073	110	3	1.12	0.95;
	1653	1	8.43	2.24	0	0	1	1.10158161	-7.60908292	110	3	1.12	0.95;
	1654	1	11.37	3.58	0	0	1	1.10172776	-7.60211787	110	3	1.12	0.95;
	1655	1	5.74	0.29	0	0	1	1.06427573	-7.4126666	110	3	1.12	0.95;
	1656	1	5.85	2.07	0	0	1	1.06424599	-7.40164096	110	3	1.12	0.95;
	1657	1	1.64	0.69	0	0	1	1.11988594	-1.63791057	110	3	1.12	0.95;
	1658	1	0	0	0	0	1	1.11988643	-1.63785063	110	3	1.12	0.95;
	1659	2	20.6	8.69	0	0	1	1.09764	-5.22714936	110	3	1.12	0.95;
	1660	2	7.15	2.3	0	0	1	1.09483	-3.41480725	110	3	1.12	0.95;
	1661	2	9.96	8	0	0	1	1.10648	-2.98765124	110	3	1.12	0.95;
	1662	2	15.1	8.05	0	0	1	1.1077	-2.82340411	110	3	1.12	0.95;
	1663	1	0	0	0	0	1	1.10660552	-2.99613733	110	3	1.12	0.95;
	1664	1	13.12	4.76	0	0	1	1.08504082	-9.76853972	110	3	1.12	0.95;
	1665	1	18.07	6.43	0	0	1	1.08497829	-9.79671217	110	3	1.12	0.95;
	1666	2	29.76	42.87	0	0	1	1.12	-1.57269812	110	3	1.12	0.95;
	1667	1	7.96	4.16	0	0	1	1.11993539	-1.60188857	110	3	1.12	0.95;
	1668	1	0	0	0	0	1	1.11423691	-5.10088996	110	3	1.12	0.95;
	1669	1	0	0	0	0	1	1.11423493	-5.10084572	110	3	1.12	0.95;
	1670	1	7.97	2.77	0	0	1	1.11152147	-5.21329078	110	3	1.12	0.95;
	1671	1	6.91	2.68	0	0	1	1.10863794	-5.54772405	110	3	1.12	0.95;
	1672	1	0	0	0	0	1	1.11209457	-5.17222445	110	3	1.12	0.95;
	1673	1	0	0	0	0	1	1.10918072	-5.51118539	110	3	1.12	0.95;
	1674	1	3.4	0.52	0	0	1	1.07151802	-14.4218066	110	3	1.12	0.95;
	1675	1	3.28	1.08	0	0	1	1.07149351	-14.4222782	110	3	1.12	0.95;
	1676	1	0	0.1	0	0	1	1.09895399	-7.66973665	110	3	1.12	0.95;
	1677	1	0	0	0	0	1	1.09895029	-7.6671815	110	3	1.12	0.95;
	1678	1	8.19	1.43	0	0	1	1.09115595	-7.36425495	110	3	1.12	0.95;
	1679	1	4.44	1.54	0	0	1	1.0910411	-7.35892418	110	3	1.12	0.95;
	1680	1	9.49	2.63	0	0	1	1.08583344	-5.73880401	110	3	1.12	0.95;
	1681	1	6.21	1.6	0	0	1	1.08583684	-5.75315146	110	3	1.12	0.95;
	1682	1	8.91	1.85	0	0	1	1.07285437	-14.1266819	110	3	1.12	0.95;
	1683	1	9.15	1.88	0	0	1	1.07283144	-14.1323055	110	3	1.12	0.95;
	1684	1	13.92	1.23	0	0	1	1.11945196	-1.84490659	110	3	1.12	0.95;
	1685	1	8.77	0.89	0	0	1	1.11942682	-1.85204028	110	3	1.12	0.95;
	1686	1	8.44	2.25	0	0	1	1.09261163	-11.6955334	110	3	1.12	0.95;
	1687	1	0	0	0	0	1	1.09259617	-11.691862	110	3	1.12	0.95;
	1688	2	2.31	4.26	0	0	1	1.1012	-11.3117298	110	3	1.12	0.95;
	1689	2	3.16	1.02	0	0	1	1.10110295	-11.3274418	110	3	1.12	0.95;
	1690	1	8.56	2.37	0	0	1	1.07507515	-10.7847571	110	3	1.12	0.95;
	1691	1	11.5	4.6	0	0	1	1.07510271	-10.7647315	110	3	1.12	0.95;
	1692	1	0	0	0	0	1	1.11956916	-1.69132334	110	3	1.12	0.95;
	1693	1	0	0	0	0	1	1.11956906	-1.69132148	110	3	1.12	0.95;
	1694	1	3.16	1.07	0	0	1	1.10899669	-2.4231669	110	3	1.12	0.95;
	1695	1	2.57	1.16	0	0	1	1.11438183	-1.97856892	110	3	1.12	0.95;
	1696	1	0	0	0	0	1	1.10900862	-2.4225551	110	3	1.12	0.95;
	1697	1	0	0	0	0	1	1.11439279	-1.9781095	110	3	1.12	0.95;
	1698	1	7.62	2.65	0	0	1	1.11520526	-1.9054832	110	3	1.12	0.95;
	1699	1	11.75	5.58	0	0	1	1.11505557	-1.94053918	110	3	1.12	0.95;
	1700	1	10.3	3.18	0	0	1	1.09202048	-12.5981466	110	3	1.12	0.95;
	1701	1	7.25	2.13	0	0	1	1.09200362	-12.601845	110	3	1.12	0.95;
	1702	1	3.98	1.06	0	0	1	1.10543494	-2.70823771	110	3	1.12	0.95;
	1703	1	5.03	1.4	0	0	1	1.10555233	-2.68283184	110	3	1.12	0.95;
	1704	1	0	0	0	0	1	1.11183422	-2.83057816	110	3	1.12	0.95;
	1705	1	9.35	3.99	0	0	1	1.11177469	-2.84043133	110	3	1.12	0.95;
	1706	1	1.29	0.62	0	0	1	1.10136118	-7.6526793	110	3	1.12	0.95;
	1707	1	1.64	0.71	0	0	1	1.10147654	-7.63184876	110	3	1.12	0.95;
	1708	1	8.66	2.96	0	0	1	1.10945964	-5.00237118	110	3	1.12	0.95;
	1709	1	0	0.17	0	0	1	1.10952718	-5.02669924	110	3	1.12	0.95;
	1710	1	5.74	0.65	0	0	1	1.08008234	-7.14669138	110	3	1.12	0.95;
	1711	1	3.05	0.87	0	0	1	1.08011088	-7.13925972	110	3	1.12	0.95;
	1712	1	4.91	2.19	0	0	1	1.11050751	-5.99341586	110	3	1.12	0.95;
	1713	1	3.98	1.54	0	0	1	1.1097757	-4.7064499	110	3	1.12	0.95;
	1714	1	10.44	3.87	0	0	1	1.09544213	-12.5780099	110	3	1.12	0.95;
	1715	1	0	0	0	0	1	1.09541417	-12.5787582	110	3	1.12	0.95;
	1716	1	7.28	3.47	0	0	1	1.11366264	-2.88176725	110	3	1.12	0.95;
	1717	1	8.56	3.41	0	0	1	1.11353646	-2.89263488	110	3	1.12	0.95;
	1718	1	5.04	1.07	0	0	1	1.05551893	-9.38688896	110	3	1.12	0.95;
	1719	1	6.44	0.18	0	0	1	1.05553141	-9.3841796	110	3	1.12	0.95;
	1720	1	10.65	4.29	0	0	1	1.11871949	-1.71391117	110	3	1.12	0.95;
	1721	1	13.45	5.3	0	0	1	1.11875654	-1.69968506	110	3	1.12	0.95;
	1722	1	18.94	6.4	0	0	1	1.07920926	-6.98144874	110	3	1.12	0.95;
	1723	1	14.97	7.33	0	0	1	1.07921761	-6.96999655	110	3	1.12	0.95;
	1724	1	2.93	2.35	0	0	1	1.09411079	-11.7336397	110	3	1.12	0.95;
	1725	1	0	0	0	0	1	1.09416627	-11.7329433	110	3	1.12	0.95;
	1726	1	5.97	1.92	0	0	1	1.10032476	-5.32123193	110	3	1.12	0.95;
	1727	1	4.33	0.96	0	0	1	1.10354263	-4.69460607	110	3	1.12	0.95;
	1728	1	4.69	2.6	0	0	1	1.08870941	-5.26938233	110	3	1.12	0.95;
	1729	1	2.93	1.06	0	0	1	1.08866936	-5.24253304	110	3	1.12	0.95;
	1730	1	3.28	2.8	0	0	1	1.10990696	-5.99963116	110	3	1.12	0.95;
	1731	1	7.84	4.2	0	0	1	1.11164248	-4.48501388	110	3	1.12	0.95;
	1732	1	0	0	0	0	1	1.11239998	-4.44846552	110	3	1.12	0.95;
	1733	1	6.66	2.28	0	0	1	1.11387385	-2.51129295	110	3	1.12	0.95;
	1734	1	3.27	1.03	0	0	1	1.11391868	-2.50020811	110	3	1.12	0.95;
	1735	1	3.28	0.16	0	0	1	1.08873065	-8.06159112	110	3	1.12	0.95;
	1736	1	4.92	0.42	0	0	1	1.08880675	-8.05965266	110	3	1.12	0.95;
	1737	1	1.99	0.8	0	0	1	1.11784153	-1.70774406	110	3	1.12	0.95;
	1738	1	0.58	0.44	0	0	1	1.10749194	-5.74171118	110	3	1.12	0.95;
	1739	1	13.25	5.4	0	0	1	1.11433148	-2.46685183	110	3	1.12	0.95;
	1740	1	7.38	2.73	0	0	1	1.11419312	-2.47507809	110	3	1.12	0.95;
	1741	1	10.89	0.22	0	0	1	1.10289125	-4.95626268	110	3	1.12	0.95;
	1742	1	7.96	1.26	0	0	1	1.10289693	-4.9444131	110	3	1.12	0.95;
	1743	1	3.39	0.35	0	0	1	1.05412206	-9.73042804	110	3	1.12	0.95;
	1744	1	7.14	0.39	0	0	1	1.05412739	-9.72899165	110	3	1.12	0.95;
	1745	1	8.81	4.55	0	0	1	1.11781958	-1.82521816	110	3	1.12	0.95;
	1746	1	7.26	3.12	0	0	1	1.1178146	-1.83265928	110	3	1.12	0.95;
	1747	1	0	0	0	0	1	1.08059165	-6.01226619	110	3	1.12	0.95;
	1748	1	0	0	0	0	1	1.08066357	-6.01139664	110	3	1.12	0.95;
	1749	1	0	0	0	0	1	1.11530985	-1.77066256	110	3	1.12	0.95;
	1750	1	20.62	12.15	0	0	1	1.11532077	-1.76481573	110	3	1.12	0.95;
	1751	1	3.05	1.43	0	0	1	1.07107745	-14.3744895	110	3	1.12	0.95;
	1752	1	1.17	0.29	0	0	1	1.07107962	-14.3751544	110	3	1.12	0.95;
	1753	1	1.4	0.19	0	0	1	1.11883413	-1.93491549	110	3	1.12	0.95;
	1754	1	0	0	0	0	1	1.11886432	-1.93282278	110	3	1.12	0.95;
	1755	1	9.35	2.33	0	0	1	1.09604006	-5.8001459	110	3	1.12	0.95;
	1756	1	0	0	0	0	1	1.10143121	-5.35325617	110	3	1.12	0.95;
	1757	1	0	0	0	0	1	1.09644022	-5.77871591	110	3	1.12	0.95;
	1758	1	0	0	0	0	1	1.10142944	-5.35320212	110	3	1.12	0.95;
	1759	1	15.73	5.1	0	0	1	1.09946655	-8.94188535	110	3	1.12	0.95;
	1760	1	10.67	3.1	0	0	1	1.0994638	-8.94725255	110	3	1.12	0.95;
	1761	1	5.62	1.15	0	0	1	1.08928431	-5.23750957	110	3	1.12	0.95;
	1762	1	0	0	0	0	1	1.08659458	-5.42258983	110	3	1.12	0.95;
	1763	1	0	0	0	0	1	1.0892974	-5.23649109	110	3	1.12	0.95;
	1764	1	5.73	1.14	0	0	1	1.07572378	-13.7765642	110	3	1.12	0.95;
	1765	1	7.27	1.45	0	0	1	1.11553187	-7.90477295	110	3	1.12	0.95;
	1766	1	12.19	3.03	0	0	1	1.1152646	-7.93562049	110	3	1.12	0.95;
	1767	1	16.02	4.91	0	0	1	1.0898078	-4.93305744	110	3	1.12	0.95;
	1768	1	20.46	6.62	0	0	1	1.08920099	-4.37856737	110	3	1.12	0.95;
	1769	1	7.02	2.6	0	0	1	1.09110369	-3.64464787	110	3	1.12	0.95;
	1770	1	6.2	2.05	0	0	1	1.09101914	-3.65514005	110	3	1.12	0.95;
	1771	1	4.46	2.05	0	0	1	1.11745978	-2.28693375	110	3	1.12	0.95;
	1772	1	0	0	0	0	1	1.11742232	-2.2857538	110	3	1.12	0.95;
	1773	1	5.62	2.12	0	0	1	1.09754375	-7.18308879	110	3	1.12	0.95;
	1774	1	2.11	0.93	0	0	1	1.09831274	-7.09447892	110	3	1.12	0.95;
	1775	1	0	0	0	0	1	1.09779339	-7.16682283	110	3	1.12	0.95;
	1776	1	0	0	0	0	1	1.09841681	-7.08828298	110	3	1.12	0.95;
	1777	1	6.44	1.54	0	0	1	1.0988932	-7.68918635	110	3	1.12	0.95;
	1778	1	0	0	0	0	1	1.09893278	-7.6877138	110	3	1.12	0.95;
	1779	1	1.52	0.67	0	0	1	1.10265143	-4.26834415	110	3	1.12	0.95;
	1780	1	2.69	0.72	0	0	1	1.10261879	-4.28717028	110	3	1.12	0.95;
	1781	1	10.67	2.88	0	0	1	1.11746426	-7.50754287	110	3	1.12	0.95;
	1782	1	8.56	2.73	0	0	1	1.11739501	-7.51973569	110	3	1.12	0.95;
	1783	1	10.52	4.17	0	0	1	1.10116424	-6.62822628	110	3	1.12	0.95;
	1784	1	0	0	0	0	1	1.10237961	-6.55310105	110	3	1.12	0.95;
	1785	1	1.17	0.42	0	0	1	1.09200151	-12.6138035	110	3	1.12	0.95;
	1786	1	1.29	0.31	0	0	1	1.09200894	-12.6142356	110	3	1.12	0.95;
	1787	1	21.9	7.18	0	0	1	1.08855338	-7.40166037	110	3	1.12	0.95;
	1788	1	0	0	0	0	1	1.09049859	-7.29765496	110	3	1.12	0.95;
	1789	1	0	0	0	0	1	1.08895535	-7.3785792	110	3	1.12	0.95;
	1790	1	0	0	0	0	1	1.09049804	-7.29764324	110	3	1.12	0.95;
	1791	1	9.15	1.61	0	0	1	1.07858456	-8.03156437	110	3	1.12	0.95;
	1792	1	3.98	0.24	0	0	1	1.07852169	-8.02847088	110	3	1.12	0.95;
	1793	1	0	0	0	0	1	1.10991803	-6.46760972	110	3	1.12	0.95;
	1794	1	0	0	0	0	1	1.10981576	-6.47134597	110	3	1.12	0.95;
	1795	1	0	0	0	0	1	1.1043848	-5.17790436	110	3	1.12	0.95;
	1796	1	1.17	-0.2	0	0	1	1.1043848	-5.17790436	110	3	1.12	0.95;
	1797	1	0	0	0	0	1	1.08822433	-6.16737035	110	3	1.12	0.95;
	1798	1	0	0	0	0	1	1.10442507	-5.17127835	110	3	1.12	0.95;
	1799	1	16.61	3.21	0	0	1	1.11341283	-7.96560586	110	3	1.12	0.95;
	1800	1	19.18	3.44	0	0	1	1.10998664	-7.93393258	110	3	1.12	0.95;
	1801	1	11.15	1.88	0	0	1	1.09934065	-7.46656087	110	3	1.12	0.95;
	1802	1	0	0	0	0	1	1.0993507	-7.45903535	110	3	1.12	0.95;
	1803	1	6.79	1.85	0	0	1	1.10974271	-8.89167701	110	3	1.12	0.95;
	1804	1	7.38	1.54	0	0	1	1.10973197	-8.873402	110	3	1.12	0.95;
	1805	1	7.83	1.75	0	0	1	1.05036251	-10.1425097	110	3	1.12	0.95;
	1806	1	7.72	0.58	0	0	1	1.07741809	-6.57457913	110	3	1.12	0.95;
	1807	1	3.74	1.48	0	0	1	1.1001541	-5.128077	110	3	1.12	0.95;
	1808	1	0.58	0.46	0	0	1	1.1001064	-5.14859052	110	3	1.12	0.95;
	1809	1	5.86	0.92	0	0	1	1.09180546	-11.8066114	110	3	1.12	0.95;
	1810	1	2.34	0.43	0	0	1	1.09183429	-11.8215302	110	3	1.12	0.95;
	1811	1	8.54	3.76	0	0	1	1.10309646	-6.34162298	110	3	1.12	0.95;
	1812	1	3.04	0.8	0	0	1	1.10321094	-6.33517144	110	3	1.12	0.95;
	1813	1	6.56	2.56	0	0	1	1.09785206	-4.43113449	110	3	1.12	0.95;
	1814	1	0	0	0	0	1	1.09783821	-4.41433682	110	3	1.12	0.95;
	1815	1	9.85	3.09	0	0	1	1.10388722	-6.30904421	110	3	1.12	0.95;
	1816	1	13.48	5.42	0	0	1	1.10383625	-6.33048186	110	3	1.12	0.95;
	1817	1	4.56	1.68	0	0	1	1.11324404	-2.52689971	110	3	1.12	0.95;
	1818	1	9.37	3.55	0	0	1	1.11329661	-2.54948831	110	3	1.12	0.95;
	1819	1	2.93	0.48	0	0	1	1.07969259	-14.0535213	110	3	1.12	0.95;
	1820	1	1.87	0.56	0	0	1	1.0796869	-14.0542622	110	3	1.12	0.95;
	1821	1	10.56	4.22	0	0	1	1.08885419	-5.27558885	110	3	1.12	0.95;
	1822	1	4.92	1.83	0	0	1	1.08893131	-5.25865794	110	3	1.12	0.95;
	1823	1	0	0	0	0	1	1.11525385	-1.79593345	110	3	1.12	0.95;
	1824	1	0	0	0	0	1	1.11525289	-1.79591675	110	3	1.12	0.95;
	1825	1	14.63	5.76	0	0	1	1.09331313	-7.76563951	110	3	1.12	0.95;
	1826	1	0	0	0	0	1	1.09330504	-7.76760463	110	3	1.12	0.95;
	1827	1	16.88	6.99	0	0	1	1.09896474	-4.87741843	110	3	1.12	0.95;
	1828	1	0	0	0	0	1	1.09898784	-4.87632232	110	3	1.12	0.95;
	1829	1	5.74	1.99	0	0	1	1.09175086	-12.4168885	110	3	1.12	0.95;
	1830	1	0	0	0	0	1	1.09169041	-12.4067046	110	3	1.12	0.95;
	1831	1	8.91	2.27	0	0	1	1.08647497	-10.5929675	110	3	1.12	0.95;
	1832	1	12.65	3.91	0	0	1	1.08648783	-10.6043771	110	3	1.12	0.95;
	1833	1	11.13	3.29	0	0	1	1.100164	-7.02038766	110	3	1.12	0.95;
	1834	1	7.85	1.89	0	0	1	1.10023097	-7.02863909	110	3	1.12	0.95;
	1835	1	1.99	0.68	0	0	1	1.072025	-9.12422953	110	3	1.12	0.95;
	1836	1	2.69	1.3	0	0	1	1.07196308	-9.12972177	110	3	1.12	0.95;
	1837	1	5.03	1.41	0	0	1	1.09960847	-7.30925748	110	3	1.12	0.95;
	1838	1	0	0	0	0	1	1.09961945	-7.30877505	110	3	1.12	0.95;
	1839	1	6.31	0.68	0	0	1	1.09983098	-3.3770487	110	3	1.12	0.95;
	1840	1	0	0	0	0	1	1.09987683	-3.35947242	110	3	1.12	0.95;
	1841	1	3.05	1.86	0	0	1	1.11838482	-7.6650566	110	3	1.12	0.95;
	1842	1	6.56	-0.06	0	0	1	1.11837296	-7.66445985	110	3	1.12	0.95;
	1843	1	2.34	1.04	0	0	1	1.11116018	-3.85780474	110	3	1.12	0.95;
	1844	1	0	0	0	0	1	1.11180479	-3.80921284	110	3	1.12	0.95;
	1845	1	5.61	2	0	0	1	1.09833098	-7.18181237	110	3	1.12	0.95;
	1846	1	3.04	0.71	0	0	1	1.09837098	-7.18608853	110	3	1.12	0.95;
	1847	1	9.96	3.75	0	0	1	1.10791306	-2.84273614	110	3	1.12	0.95;
	1848	1	0	0	0	0	1	1.10811215	-2.8038461	110	3	1.12	0.95;
	1849	1	1.52	0.34	0	0	1	1.11429251	-2.11018047	110	3	1.12	0.95;
	1850	1	0	0	0	0	1	1.1143418	-2.10643085	110	3	1.12	0.95;
	1851	1	5.4	2.91	0	0	1	1.09732198	-8.16140169	110	3	1.12	0.95;
	1852	1	5.86	1.71	0	0	1	1.0972835	-8.16731544	110	3	1.12	0.95;
	1853	1	12.31	5.9	0	0	1	1.10497286	-2.92633758	110	3	1.12	0.95;
	1854	1	11.37	4.64	0	0	1	1.10518787	-2.90278155	110	3	1.12	0.95;
	1855	1	9.38	3.26	0	0	1	1.09598054	-5.67250843	110	3	1.12	0.95;
	1856	1	6.68	2.43	0	0	1	1.09608183	-5.64337776	110	3	1.12	0.95;
	1857	1	0	0	0	0	1	1.09917026	-7.4840598	110	3	1.12	0.95;
	1858	1	0	0	0	0	1	1.09890572	-7.48898829	110	3	1.12	0.95;
	1859	1	0	0	0	0	1	1.0990286	-6.22739623	110	3	1.12	0.95;
	1860	1	8.31	3.59	0	0	1	1.10321663	-6.5221991	110	3	1.12	0.95;
	1861	1	0	0	0	0	1	1.10314275	-6.53910178	110	3	1.12	0.95;
	1862	1	14.89	4.04	0	0	1	1.11326271	-8.09493197	110	3	1.12	0.95;
	1863	1	13.95	3.45	0	0	1	1.11335311	-8.09368056	110	3	1.12	0.95;
	1864	1	13.75	7.11	0	0	1	1.09683046	-8.20820669	110	3	1.12	0.95;
	1865	1	0	0	0	0	1	1.09685277	-8.20454544	110	3	1.12	0.95;
	1866	1	0	0	0	0	1	1.09685426	-8.20418508	110	3	1.12	0.95;
	1867	1	0	0	0	0	1	1.09685425	-8.20418508	110	3	1.12	0.95;
	1868	1	10.54	3.79	0	0	1	1.10740318	-3.88998148	110	3	1.12	0.95;
	1869	1	18.02	6.09	0	0	1	1.10007168	-4.03191867	110	3	1.12	0.95;
	1870	1	2.1	0.57	0	0	1	1.1088829	-2.70311433	110	3	1.12	0.95;
	1871	1	0	0	0	0	1	1.10892334	-2.70003198	110	3	1.12	0.95;
	1872	2	3.91	4.57	0	0	1	1.10208	-12.2401311	110	3	1.12	0.95;
	1873	1	6.67	2.97	0	0	1	1.10199344	-12.247352	110	3	1.12	0.95;
	1874	1	5.14	1.71	0	0	1	1.11787589	-1.71186045	110	3	1.12	0.95;
	1875	1	4.56	1.48	0	0	1	1.11986442	-4.5550737	110	3	1.12	0.95;
	1876	1	0	0	0	0	1	1.11792895	-1.70821093	110	3	1.12	0.95;
	1877	1	3.86	3.65	0	0	1	1.09038612	-6.9936551	110	3	1.12	0.95;
	1878	1	7.6	2.97	0	0	1	1.09044235	-6.9893082	110	3	1.12	0.95;
	1879	1	2.22	0.91	0	0	1	1.11861134	-2.55289249	110	3	1.12	0.95;
	1880	1	0	0	0	0	1	1.11869882	-2.54757896	110	3	1.12	0.95;
	1881	1	3.51	0.88	0	0	1	1.10094783	-11.6036433	110	3	1.12	0.95;
	1882	1	0	0	0	0	1	1.10103025	-11.5994182	110	3	1.12	0.95;
	1883	1	8.19	3.25	0	0	1	1.10864259	-2.43132933	110	3	1.12	0.95;
	1884	1	8.19	2.8	0	0	1	1.11292154	-2.14467783	110	3	1.12	0.95;
	1885	1	6.22	2.67	0	0	1	1.06344611	-8.53522781	110	3	1.12	0.95;
	1886	1	0	0	0	0	1	1.06364014	-8.52799159	110	3	1.12	0.95;
	1887	1	5.96	1.27	0	0	1	1.10924614	-4.7868752	110	3	1.12	0.95;
	1888	1	11.22	4.05	0	0	1	1.10924411	-4.7774642	110	3	1.12	0.95;
	1889	1	4.81	2.2	0	0	1	1.0923285	-12.607092	110	3	1.12	0.95;
	1890	1	5.03	1.29	0	0	1	1.09076122	-8.14944565	110	3	1.12	0.95;
	1891	1	4.57	0.67	0	0	1	1.09064917	-8.16377022	110	3	1.12	0.95;
	1892	1	4.33	1.27	0	0	1	1.10901271	-4.87536503	110	3	1.12	0.95;
	1893	1	3.62	1.27	0	0	1	1.10904019	-4.88088701	110	3	1.12	0.95;
	1894	1	0	0	0	0	1	1.06880757	-11.3131038	110	3	1.12	0.95;
	1895	1	0	0	0	0	1	1.06880423	-11.3130413	110	3	1.12	0.95;
	1896	1	1.52	0.71	0	0	1	1.09034304	-9.85859065	110	3	1.12	0.95;
	1897	1	0.23	0.06	0	0	1	1.09036397	-9.85703762	110	3	1.12	0.95;
	1898	1	0	0	0	0	1	1.10839877	-3.98431031	110	3	1.12	0.95;
	1899	1	13.58	4.51	0	0	1	1.1084267	-3.96846154	110	3	1.12	0.95;
	1900	2	21.24	32.23	0	0	1	1.11999	-4.60359967	110	3	1.12	0.95;
	1901	2	15.07	19.09	0	0	1	1.12	-4.88852205	110	3	1.12	0.95;
	1902	2	19.98	22.1	0	0	1	1.11999	-3.78722657	110	3	1.12	0.95;
	1903	1	9.02	0.98	0	0	1	1.09851923	-8.11013799	110	3	1.12	0.95;
	1904	1	6.91	2.3	0	0	1	1.09856898	-8.09915724	110	3	1.12	0.95;
	1905	1	4.92	1.9	0	0	1	1.11392135	-2.99883852	110	3	1.12	0.95;
	1906	1	0	0	0	0	1	1.11390186	-3.01362541	110	3	1.12	0.95;
	1907	1	8.79	3.91	0	0	1	1.10059001	-7.05916346	110	3	1.12	0.95;
	1908	1	5.27	2.32	0	0	1	1.10058806	-7.071053	110	3	1.12	0.95;
	1909	1	0	0	0	0	1	1.10538045	-6.41684284	110	3	1.12	0.95;
	1910	2	7.78	7.83	0	0	1	1.11404	-7.73574984	110	3	1.12	0.95;
	1911	2	17.9	16.93	0	0	1	1.10311	-8.07199446	110	3	1.12	0.95;
	1912	1	5.62	1.32	0	0	1	1.08039355	-11.3802284	110	3	1.12	0.95;
	1913	1	7.74	1	0	0	1	1.07972853	-11.4680329	110	3	1.12	0.95;
	1914	1	4.92	0.78	0	0	1	1.09183274	-9.77919637	110	3	1.12	0.95;
	1915	1	0	0	0	0	1	1.09179134	-9.76200961	110	3	1.12	0.95;
	1916	1	7.65	2.12	0	0	1	1.10177249	-8.13348978	110	3	1.12	0.95;
	1917	1	0	0	0	0	1	1.11325918	-7.80950702	110	3	1.12	0.95;
	1918	1	0.35	0	0	0	1	1.09018089	-8.13135278	110	3	1.12	0.95;
	1919	1	0.35	0	0	0	1	1.09775495	-5.49390975	110	3	1.12	0.95;
	1920	1	8.44	3.49	0	0	1	1.07975768	-7.01315555	110	3	1.12	0.95;
	1921	1	13.97	5.77	0	0	1	1.07963424	-7.0317486	110	3	1.12	0.95;
	1922	1	6.2	2.31	0	0	1	1.11346829	-4.4640407	110	3	1.12	0.95;
	1923	1	0	0	0	0	1	1.11344062	-4.44982621	110	3	1.12	0.95;
	1924	1	2.46	0.75	0	0	1	1.11314878	-4.65529386	110	3	1.12	0.95;
	1925	1	5.85	0.2	0	0	1	1.11106993	-5.47135254	110	3	1.12	0.95;
	1926	1	0	0	0	0	1	1.11350199	-4.64160061	110	3	1.12	0.95;
	1927	1	0	0	0	0	1	1.11174485	-5.4307658	110	3	1.12	0.95;
	1928	1	7.37	3.76	0	0	1	1.11391328	-2.06654778	110	3	1.12	0.95;
	1929	1	8.07	1.83	0	0	1	1.10877806	-2.43231334	110	3	1.12	0.95;
	1930	1	0	0	0	0	1	1.11430059	-2.04590984	110	3	1.12	0.95;
	1931	1	10.31	2.83	0	0	1	1.10542248	-7.74809161	110	3	1.12	0.95;
	1932	1	11.27	3.37	0	0	1	1.10529934	-7.75173048	110	3	1.12	0.95;
	1933	1	1.75	0	0	0	1	1.1092569	-2.75978498	110	3	1.12	0.95;
	1934	1	1.75	1.48	0	0	1	1.10931103	-2.75357833	110	3	1.12	0.95;
	1935	1	5.15	2.43	0	0	1	1.11847981	-1.19955691	110	3	1.12	0.95;
	1936	1	9.01	4.84	0	0	1	1.1174748	-1.34615066	110	3	1.12	0.95;
	1937	1	0	0	0	0	1	1.1189074	-1.18437736	110	3	1.12	0.95;
	1938	1	0	0	0	0	1	1.11827346	-1.32106098	110	3	1.12	0.95;
	1939	1	11.72	6.59	0	0	1	1.11098328	-4.52523889	110	3	1.12	0.95;
	1940	1	1.4	0.92	0	0	1	1.11096083	-4.53962045	110	3	1.12	0.95;
	1941	1	7.27	2.07	0	0	1	1.10222901	-7.169397	110	3	1.12	0.95;
	1942	1	0.23	0.09	0	0	1	1.1020929	-7.17314812	110	3	1.12	0.95;
	1943	1	4.33	1.48	0	0	1	1.09896745	-5.33011935	110	3	1.12	0.95;
	1944	1	15.32	5.02	0	0	1	1.10512851	-4.5635454	110	3	1.12	0.95;
	1945	1	1.87	0.09	0	0	1	1.08369446	-6.89173263	110	3	1.12	0.95;
	1946	1	0	0	0	0	1	1.08365896	-6.9003502	110	3	1.12	0.95;
	1947	1	5.86	2.64	0	0	1	1.11651789	-2.26335169	110	3	1.12	0.95;
	1948	1	3.86	1.73	0	0	1	1.11766773	-2.16995721	110	3	1.12	0.95;
	1949	1	0	0	0	0	1	1.1165365	-2.26245343	110	3	1.12	0.95;
	1950	1	0	0	0	0	1	1.11779718	-2.16239724	110	3	1.12	0.95;
	1951	1	10.09	3.89	0	0	1	1.07125717	-9.1298268	110	3	1.12	0.95;
	1952	1	9.49	4	0	0	1	1.07119027	-9.13705812	110	3	1.12	0.95;
	1953	1	11.36	4.65	0	0	1	1.11786876	-1.86314206	110	3	1.12	0.95;
	1954	1	5.85	2.43	0	0	1	1.1178236	-1.8604901	110	3	1.12	0.95;
	1955	1	1.76	0.8	0	0	1	1.10828976	-6.06794501	110	3	1.12	0.95;
	1956	1	2.11	0.92	0	0	1	1.10833368	-6.05220903	110	3	1.12	0.95;
	1957	1	5.61	2.11	0	0	1	1.11351524	-2.32264311	110	3	1.12	0.95;
	1958	1	7.61	2.91	0	0	1	1.08939779	-7.05894232	110	3	1.12	0.95;
	1959	1	1.29	0.46	0	0	1	1.09527129	-6.87622636	110	3	1.12	0.95;
	1960	1	15.9	2.33	0	0	1	1.09584701	-5.68770418	110	3	1.12	0.95;
	1961	1	0	0	0	0	1	1.09584508	-5.6865805	110	3	1.12	0.95;
	1962	1	28.14	9.23	0	0	1	1.08935585	-7.15615899	110	3	1.12	0.95;
	1963	1	12.64	3.12	0	0	1	1.0894424	-7.18104547	110	3	1.12	0.95;
	1964	1	3.86	1.29	0	0	1	1.07103016	-14.8192166	110	3	1.12	0.95;
	1965	1	7.03	2.65	0	0	1	1.07099985	-14.8119304	110	3	1.12	0.95;
	1966	1	5.15	1.7	0	0	1	1.09663614	-8.24903438	110	3	1.12	0.95;
	1967	1	11.24	3.27	0	0	1	1.09615099	-8.27565595	110	3	1.12	0.95;
	1968	1	9.94	2.57	0	0	1	1.0687752	-14.8027895	110	3	1.12	0.95;
	1969	1	10.17	3.39	0	0	1	1.06882262	-14.8131556	110	3	1.12	0.95;
	1970	1	1.52	0.08	0	0	1	1.09874584	-5.27851991	110	3	1.12	0.95;
	1971	1	1.87	0.33	0	0	1	1.09873065	-5.2837583	110	3	1.12	0.95;
	1972	1	4.21	1.66	0	0	1	1.08712758	-6.01800648	110	3	1.12	0.95;
	1973	1	5.62	0.61	0	0	1	1.0872102	-6.04141916	110	3	1.12	0.95;
	1974	1	6.44	1.99	0	0	1	1.07591104	-14.2134629	110	3	1.12	0.95;
	1975	1	3.75	1.03	0	0	1	1.07595274	-14.2090003	110	3	1.12	0.95;
	1976	1	10.68	3.96	0	0	1	1.08653757	-5.4211629	110	3	1.12	0.95;
	1977	1	11.15	3.49	0	0	1	1.08655406	-5.42164132	110	3	1.12	0.95;
	1978	1	9.27	3.74	0	0	1	1.07056239	-9.55120151	110	3	1.12	0.95;
	1979	1	4.8	1.99	0	0	1	1.07063255	-9.53461789	110	3	1.12	0.95;
	1980	1	9.02	1.95	0	0	1	1.11210153	-3.79484655	110	3	1.12	0.95;
	1981	1	4.33	0.39	0	0	1	1.11200276	-3.82682773	110	3	1.12	0.95;
	1982	1	0	0	0	0	1	1.10317565	-3.86319094	110	3	1.12	0.95;
	1983	1	9.71	3.42	0	0	1	1.10296787	-3.89199032	110	3	1.12	0.95;
	1984	1	4.92	1.17	0	0	1	1.10807956	-4.45366618	110	3	1.12	0.95;
	1985	1	9.37	0.48	0	0	1	1.10799862	-4.448342	110	3	1.12	0.95;
	1986	1	4.8	1.37	0	0	1	1.0953639	-6.86923974	110	3	1.12	0.95;
	1987	1	8.8	4.26	0	0	1	1.09533962	-6.85997678	110	3	1.12	0.95;
	1988	1	5.4	1.84	0	0	1	1.09004502	-9.17735777	110	3	1.12	0.95;
	1989	1	4.22	1.5	0	0	1	1.08989486	-9.20295616	110	3	1.12	0.95;
	1990	1	1.75	0.73	0	0	1	1.093753	-12.519124	110	3	1.12	0.95;
	1991	1	0	0	0	0	1	1.08877586	-11.789904	110	3	1.12	0.95;
	1992	1	1.99	0.44	0	0	1	1.09756907	-4.09979375	110	3	1.12	0.95;
	1993	1	3.75	1.59	0	0	1	1.09762795	-4.10714388	110	3	1.12	0.95;
	1994	1	4.21	1.6	0	0	1	1.10048883	-7.22209099	110	3	1.12	0.95;
	1995	1	1.87	1.16	0	0	1	1.10042762	-7.21393616	110	3	1.12	0.95;
	1996	1	5.26	1.48	0	0	1	1.11916103	-1.74635979	110	3	1.12	0.95;
	1997	1	2.34	0.91	0	0	1	1.1191736	-1.73269158	110	3	1.12	0.95;
	1998	1	7.84	3.32	0	0	1	1.11832249	-1.99013372	110	3	1.12	0.95;
	1999	1	4.56	1.96	0	0	1	1.11832208	-1.98371417	110	3	1.12	0.95;
	2000	1	8.43	1.51	0	0	1	1.08648014	-11.0662188	110	3	1.12	0.95;
	2001	1	13.72	3.82	0	0	1	1.08668069	-11.0602971	110	3	1.12	0.95;
	2002	1	12.63	8.33	0	0	1	1.09683983	-7.44180469	110	3	1.12	0.95;
	2003	1	0	0	0	0	1	1.09693915	-7.43594232	110	3	1.12	0.95;
	2004	1	10.54	4.22	0	0	1	1.11805338	-1.86800887	110	3	1.12	0.95;
	2005	1	0	0	0	0	1	1.11805182	-1.85767296	110	3	1.12	0.95;
	2006	1	11.71	4.02	0	0	1	1.09559168	-7.34660515	110	3	1.12	0.95;
	2007	1	11.7	3.82	0	0	1	1.09217781	-7.83521165	110	3	1.12	0.95;
	2008	1	0	0	0	0	1	1.09625746	-7.32445831	110	3	1.12	0.95;
	2009	1	0	0	0	0	1	1.09278595	-7.81579628	110	3	1.12	0.95;
	2010	1	3.51	0.75	0	0	1	1.09299713	-12.5126776	110	3	1.12	0.95;
	2011	1	0	0	0	0	1	1.09294944	-12.5203563	110	3	1.12	0.95;
	2012	1	1.64	0.69	0	0	1	1.10506085	-5.05652422	110	3	1.12	0.95;
	2013	1	0	0	0	0	1	1.1050995	-5.05229278	110	3	1.12	0.95;
	2014	1	0	0	0	0	1	1.09276021	-12.6106038	110	3	1.12	0.95;
	2015	1	0	0	0	0	1	1.09224741	-12.6149903	110	3	1.12	0.95;
	2016	1	0	0	0	0	1	1.10400682	-4.59337972	110	3	1.12	0.95;
	2017	1	0	0	0	0	1	1.0954182	-7.79423675	110	3	1.12	0.95;
	2018	2	17.03	6.64	0	0	1	1.10393	-6.12703619	110	3	1.12	0.95;
	2019	1	7.74	3	0	0	1	1.10375571	-6.14341399	110	3	1.12	0.95;
	2020	1	0.23	0.26	0	0	1	1.10913167	-4.90274741	110	3	1.12	0.95;
	2021	1	0	0	0	0	1	1.10913296	-4.90274205	110	3	1.12	0.95;
	2022	1	20.42	8.66	0	0	1	1.10388643	-6.02453344	110	3	1.12	0.95;
	2023	1	9.74	4.12	0	0	1	1.10386697	-6.03453251	110	3	1.12	0.95;
	2024	1	7.74	2.98	0	0	1	1.11735548	-1.42535147	110	3	1.12	0.95;
	2025	1	8.68	3.42	0	0	1	1.11791079	-1.9933543	110	3	1.12	0.95;
	2026	1	0	0	0	0	1	1.11742732	-1.42106021	110	3	1.12	0.95;
	2027	1	10.77	3.71	0	0	1	1.09422403	-5.89906841	110	3	1.12	0.95;
	2028	1	5.26	2	0	0	1	1.09419154	-5.9205283	110	3	1.12	0.95;
	2029	1	3.98	4.02	0	0	1	1.11416822	-5.10191962	110	3	1.12	0.95;
	2030	1	16.62	6.87	0	0	1	1.11418245	-5.10413259	110	3	1.12	0.95;
	2031	1	8.21	4.77	0	0	1	1.08563969	-13.2338523	110	3	1.12	0.95;
	2032	1	0	0	0	0	1	1.08573422	-13.2195347	110	3	1.12	0.95;
	2033	1	0	0	0	0	1	1.08142812	-6.61062255	110	3	1.12	0.95;
	2034	1	5.86	-0.06	0	0	1	1.08142424	-6.61300779	110	3	1.12	0.95;
	2035	1	12.06	4.05	0	0	1	1.10076684	-6.34374409	110	3	1.12	0.95;
	2036	1	18.51	6.22	0	0	1	1.10061801	-6.36535335	110	3	1.12	0.95;
	2037	1	7.62	2.3	0	0	1	1.07042724	-7.41606528	110	3	1.12	0.95;
	2038	1	8.89	3.05	0	0	1	1.07020858	-7.42939712	110	3	1.12	0.95;
	2039	1	9.02	2.57	0	0	1	1.1018188	-7.14053689	110	3	1.12	0.95;
	2040	1	0	0	0	0	1	1.10254242	-7.11492838	110	3	1.12	0.95;
	2041	1	2.34	0.8	0	0	1	1.09187109	-6.73917607	110	3	1.12	0.95;
	2042	1	0	0	0	0	1	1.09187405	-6.73901561	110	3	1.12	0.95;
	2043	1	0	0	0	0	1	1.1187682	-7.45891382	110	3	1.12	0.95;
	2044	1	0	0	0	0	1	1.11848528	-7.50095768	110	3	1.12	0.95;
	2045	1	12.8	5.43	0	0	1	1.09830494	-7.58992329	110	3	1.12	0.95;
	2046	1	12.79	4.75	0	0	1	1.0983297	-7.59713988	110	3	1.12	0.95;
	2047	1	8.08	2.73	0	0	1	1.09901598	-7.30269526	110	3	1.12	0.95;
	2048	1	0	0	0	0	1	1.09895343	-7.3042064	110	3	1.12	0.95;
	2049	1	9.61	2.28	0	0	1	1.11435249	-7.83734066	110	3	1.12	0.95;
	2050	1	11.01	2.88	0	0	1	1.11412732	-7.8481146	110	3	1.12	0.95;
	2051	1	7.74	3.04	0	0	1	1.07629331	-6.99286574	110	3	1.12	0.95;
	2052	1	5.97	2.29	0	0	1	1.07625449	-6.98327967	110	3	1.12	0.95;
	2053	1	4.68	1.71	0	0	1	1.1177848	-1.32783137	110	3	1.12	0.95;
	2054	1	14.87	4.96	0	0	1	1.11271447	-1.91889948	110	3	1.12	0.95;
	2055	1	0	0	0	0	1	1.11291603	-1.90469941	110	3	1.12	0.95;
	2056	1	9.84	5.57	0	0	1	1.06764403	-9.37246929	110	3	1.12	0.95;
	2057	1	9.97	3.97	0	0	1	1.06764062	-9.37302519	110	3	1.12	0.95;
	2058	1	4.33	2.27	0	0	1	1.10898425	-3.51117993	110	3	1.12	0.95;
	2059	1	5.03	3.61	0	0	1	1.10894749	-3.53909547	110	3	1.12	0.95;
	2060	1	0	0	0	0	1	1.10394814	-5.13161979	110	3	1.12	0.95;
	2061	1	3.27	0.8	0	0	1	1.10393468	-5.14371975	110	3	1.12	0.95;
	2062	2	18.86	35	0	0	1	1.12	-2.53145755	110	3	1.12	0.95;
	2063	2	14.07	32.15	0	0	1	1.12	-1.43084809	110	3	1.12	0.95;
	2064	2	14.07	32.15	0	0	1	1.11839	-2.28202403	110	3	1.12	0.95;
	2065	1	0	0	0	0	1	1.10906392	-2.40820302	110	3	1.12	0.95;
	2066	1	11.27	4.55	0	0	1	1.11331216	-2.12112648	110	3	1.12	0.95;
	2067	1	10.56	3.92	0	0	1	1.06717232	-7.65174176	110	3	1.12	0.95;
	2068	1	0	0	0	0	1	1.09542656	-7.79436889	110	3	1.12	0.95;
	2069	1	15.72	5.07	0	0	1	1.08634101	-9.77123805	110	3	1.12	0.95;
	2070	1	9.14	3.03	0	0	1	1.08623602	-9.79908132	110	3	1.12	0.95;
	2071	1	7.84	2.55	0	0	1	1.11631585	-4.92237278	110	3	1.12	0.95;
	2072	1	4.91	1.4	0	0	1	1.11624739	-4.93328505	110	3	1.12	0.95;
	2073	1	0	0	0	0	1	1.11438013	-1.95235071	110	3	1.12	0.95;
	2074	1	6.67	2.29	0	0	1	1.11437884	-1.95925315	110	3	1.12	0.95;
	2075	1	12.89	4.78	0	0	1	1.09526601	-4.79924215	110	3	1.12	0.95;
	2076	1	12.31	5.31	0	0	1	1.09531756	-4.81216954	110	3	1.12	0.95;
	2077	1	8.56	2.4	0	0	1	1.11251792	-6.24809155	110	3	1.12	0.95;
	2078	1	5.05	0.3	0	0	1	1.11254306	-6.26750217	110	3	1.12	0.95;
	2079	1	14.99	4.26	0	0	1	1.10043567	-7.18106509	110	3	1.12	0.95;
	2080	1	8.55	0.67	0	0	1	1.10042732	-7.16649019	110	3	1.12	0.95;
	2081	1	5.85	2.2	0	0	1	1.11954288	-4.91754809	110	3	1.12	0.95;
	2082	1	0	0	0	0	1	1.12000139	-4.6038017	110	3	1.12	0.95;
	2083	1	0	0	0	0	1	1.1199232	-0.911875669	110	3	1.12	0.95;
	2084	1	16.15	0.59	0	0	1	1.10103821	-8.10146247	110	3	1.12	0.95;
	2085	1	1.87	0.18	0	0	1	1.10220991	-7.1796237	110	3	1.12	0.95;
	2086	1	6.43	0.57	0	0	1	1.07051686	-14.8413654	110	3	1.12	0.95;
	2087	1	4.56	2.29	0	0	1	1.07050857	-14.840762	110	3	1.12	0.95;
	2088	1	8.66	3.41	0	0	1	1.06069317	-12.200404	110	3	1.12	0.95;
	2089	1	7.02	2.27	0	0	1	1.06073797	-12.1784064	110	3	1.12	0.95;
	2090	1	0.7	0.23	0	0	1	1.10877206	-5.5104027	110	3	1.12	0.95;
	2091	1	0.47	0.23	0	0	1	1.10479402	-6.27516967	110	3	1.12	0.95;
	2092	1	0	0	0	0	1	1.10186207	-2.92529004	110	3	1.12	0.95;
	2093	1	0	0	0	0	1	1.06318394	-7.53105068	110	3	1.12	0.95;
	2094	2	37.1	20.43	0	0	1	1.10243	-5.4501427	110	3	1.12	0.95;
	2095	2	0	0	0	0	1	1.0966012	-7.53541383	110	3	1.12	0.95;
	2096	1	5.04	1.91	0	0	1	1.1016585	-3.12036758	110	3	1.12	0.95;
	2097	1	5.39	1.99	0	0	1	1.11583064	-1.63327964	110	3	1.12	0.95;
	2098	1	0	0	0	0	1	1.10166511	-3.12003519	110	3	1.12	0.95;
	2099	1	0	0	0	0	1	1.11583754	-1.6329312	110	3	1.12	0.95;
	2100	1	3.39	0.79	0	0	1	1.09435297	-7.9252996	110	3	1.12	0.95;
	2101	1	7.85	2.25	0	0	1	1.09427175	-7.92510526	110	3	1.12	0.95;
	2102	1	14.89	3.57	0	0	1	1.11553363	-3.52069025	110	3	1.12	0.95;
	2103	1	12.42	2.13	0	0	1	1.11544187	-3.54666861	110	3	1.12	0.95;
	2104	1	10.76	3.54	0	0	1	1.10290043	-5.23414902	110	3	1.12	0.95;
	2105	1	10.17	3.31	0	0	1	1.10291418	-5.22004808	110	3	1.12	0.95;
	2106	1	7.62	2.96	0	0	1	1.09120383	-8.53752956	110	3	1.12	0.95;
	2107	1	12.44	4.44	0	0	1	1.09126088	-8.5191541	110	3	1.12	0.95;
	2108	1	13.86	4.1	0	0	1	1.10710919	-7.1309364	110	3	1.12	0.95;
	2109	1	3.86	0.18	0	0	1	1.10706867	-7.1202219	110	3	1.12	0.95;
	2110	1	7.5	2.32	0	0	1	1.09018547	-8.13074932	110	3	1.12	0.95;
	2111	1	0	0	0	0	1	1.09775765	-5.49332096	110	3	1.12	0.95;
	2112	1	7.02	2.28	0	0	1	1.10584155	-2.6101263	110	3	1.12	0.95;
	2113	1	7.25	2.4	0	0	1	1.10570841	-2.6272562	110	3	1.12	0.95;
	2114	1	10.08	2.58	0	0	1	1.1083619	-7.38516353	110	3	1.12	0.95;
	2115	1	9.51	3.43	0	0	1	1.10842133	-7.3988474	110	3	1.12	0.95;
	2116	1	3.16	1.51	0	0	1	1.09381377	-5.76385479	110	3	1.12	0.95;
	2117	1	4.33	0.99	0	0	1	1.09385095	-5.77524139	110	3	1.12	0.95;
	2118	1	9.94	3.01	0	0	1	1.10088781	-7.66186367	110	3	1.12	0.95;
	2119	1	4.91	1.5	0	0	1	1.10101102	-7.65717192	110	3	1.12	0.95;
	2120	1	1.52	0.57	0	0	1	1.1134535	-2.07063823	110	3	1.12	0.95;
	2121	1	0	0	0	0	1	1.11346173	-2.07369427	110	3	1.12	0.95;
	2122	1	14.97	6.62	0	0	1	1.09406867	-6.78074168	110	3	1.12	0.95;
	2123	1	5.96	0.11	0	0	1	1.09398102	-6.79035044	110	3	1.12	0.95;
	2124	1	4.92	2.26	0	0	1	1.09632017	-6.65013149	110	3	1.12	0.95;
	2125	1	2.93	-0.27	0	0	1	1.09633049	-6.63815	110	3	1.12	0.95;
	2126	1	0.23	0.33	0	0	1	1.10035171	-7.66067205	110	3	1.12	0.95;
	2127	1	0.82	0.1	0	0	1	1.10026056	-7.66149779	110	3	1.12	0.95;
	2128	1	0	0	0	0	1	1.11919593	-2.58689413	110	3	1.12	0.95;
	2129	1	0	0	0	0	1	1.11919593	-2.58689413	110	3	1.12	0.95;
	2130	2	30.27	15.89	0	0	1	1.09061	-3.69268987	110	3	1.12	0.95;
	2131	2	29.87	14.84	0	0	1	1.09056	-3.68315196	110	3	1.12	0.95;
	2132	1	0	0	0	0	1	1.09062893	-3.69563195	110	3	1.12	0.95;
	2133	1	0	0	0	0	1	1.09062892	-3.69563195	110	3	1.12	0.95;
	2134	1	9.96	2.43	0	0	1	1.10117543	-2.98173314	110	3	1.12	0.95;
	2135	1	0	0	0	0	1	1.11654429	-2.4187164	110	3	1.12	0.95;
	2136	1	0	0	0	0	1	1.1018482	-2.92675818	110	3	1.12	0.95;
	2137	1	7.72	2.66	0	0	1	1.10100268	-7.62621159	110	3	1.12	0.95;
	2138	1	11.13	4.41	0	0	1	1.10089198	-7.6267761	110	3	1.12	0.95;
	2139	1	5.39	2.28	0	0	1	1.10073605	-7.64799886	110	3	1.12	0.95;
	2140	1	10.21	4.77	0	0	1	1.10064523	-7.65203797	110	3	1.12	0.95;
	2141	1	3.63	1.61	0	0	1	1.09338964	-9.32743314	110	3	1.12	0.95;
	2142	1	0	0	0	0	1	1.09338982	-9.31179555	110	3	1.12	0.95;
	2143	1	4.33	1.54	0	0	1	1.10019056	-7.94799943	110	3	1.12	0.95;
	2144	1	9.36	0.21	0	0	1	1.09995932	-7.98267369	110	3	1.12	0.95;
	2145	1	15.72	6.25	0	0	1	1.10987355	-5.47690031	110	3	1.12	0.95;
	2146	1	0	0	0	0	1	1.10999971	-5.45650992	110	3	1.12	0.95;
	2147	1	0.47	0.23	0	0	1	1.11610731	-1.66427024	110	3	1.12	0.95;
	2148	1	0	0	0	0	1	1.11610731	-1.66427024	110	3	1.12	0.95;
	2149	1	0	0	0	0	1	1.11610747	-1.66425295	110	3	1.12	0.95;
	2150	2	40.5	9	0	0	1	1.07505	-8.97832449	110	3	1.12	0.95;
	2151	1	16.17	4.45	0	0	1	1.08194463	-8.52288375	110	3	1.12	0.95;
	2152	2	6.03	20.1	0	0	1	1.12	-13.3652912	110	4	1.12	0.95;
	2153	2	8.84	20.61	0	0	1	1.11995	-13.3552142	110	4	1.12	0.95;
	2154	1	1.75	1.62	0	0	1	1.11937869	-13.3771448	110	4	1.12	0.95;
	2155	1	28.76	2.36	0	0	1	1.08101595	-34.996736	110	4	1.12	0.95;
	2156	1	7.56	1.68	0	0	1	1.08825267	-24.1078596	110	4	1.12	0.95;
	2157	1	10.95	-0.81	0	0	1	1.02302189	-30.5075477	110	4	1.12	0.95;
	2158	1	0.49	0	0	0	1	1.09983758	-15.1270362	110	4	1.12	0.95;
	2159	1	10.93	1.39	0	0	1	1.07527844	-17.2897793	110	4	1.12	0.95;
	2160	1	0	0	0	0	1	1.07527844	-17.2897793	110	4	1.12	0.95;
	2161	1	7.37	1.73	0	0	1	1.06117123	-37.4586064	110	4	1.12	0.95;
	2162	1	26.94	11.49	0	0	1	1.07743445	-18.3780446	110	4	1.12	0.95;
	2163	1	22	8.61	0	0	1	1.06960141	-38.7667957	110	4	1.12	0.95;
	2164	1	11.48	0.17	0	0	1	1.08058624	-35.2529025	110	4	1.12	0.95;
	2165	1	0	0	0	0	1	1.08057297	-35.2678202	110	4	1.12	0.95;
	2166	1	13.19	1.16	0	0	1	1.06499655	-35.9002581	110	4	1.12	0.95;
	2167	1	6.48	1.2	0	0	1	1.10186397	-14.4647981	110	4	1.12	0.95;
	2168	2	6.49	1.21	0	0	1	1.10185	-14.478867	110	4	1.12	0.95;
	2169	1	16.78	5.08	0	0	1	1.10072091	-14.735931	110	4	1.12	0.95;
	2170	1	7.95	0	0	0	1	1.07721113	-17.5142431	110	4	1.12	0.95;
	2171	1	6.55	0	0	0	1	1.07720627	-17.5169275	110	4	1.12	0.95;
	2172	1	39.05	11.16	0	0	1	1.0700207	-35.5906476	110	4	1.12	0.95;
	2173	1	6.17	-0.45	0	0	1	1.07292128	-17.2922516	110	4	1.12	0.95;
	2174	1	4.94	0	0	0	1	1.07138357	-17.5355399	110	4	1.12	0.95;
	2175	1	12.19	4.88	0	0	1	1.03134627	-33.0320358	110	4	1.12	0.95;
	2176	1	8.91	3.42	0	0	1	1.05141572	-25.9276898	110	4	1.12	0.95;
	2177	1	2.71	-1.06	0	0	1	0.995747876	-31.763669	110	4	1.12	0.95;
	2178	1	19.57	4.28	0	0	1	1.07555131	-17.931373	110	4	1.12	0.95;
	2179	1	19.57	4.28	0	0	1	1.07550371	-17.9392488	110	4	1.12	0.95;
	2180	1	15.16	1.13	0	0	1	1.05219338	-25.7310853	110	4	1.12	0.95;
	2181	1	0.9	0.43	0	0	1	1.0691893	-29.1560179	110	4	1.12	0.95;
	2182	1	5.31	1.06	0	0	1	1.11831058	-12.0868947	110	4	1.12	0.95;
	2183	2	5.19	0.49	0	0	1	1.08195	-16.0114785	110	4	1.12	0.95;
	2184	1	0	0	0	0	1	1.11966179	-35.3434786	110	4	1.12	0.95;
	2185	1	9.59	-1.71	0	0	1	1.05117696	-35.4535234	110	4	1.12	0.95;
	2186	1	6.7	0.34	0	0	1	1.03879427	-27.1756142	110	4	1.12	0.95;
	2187	2	4.4	0.13	0	0	1	1.06445	-17.9771886	110	4	1.12	0.95;
	2188	1	3.74	2.12	0	0	1	1.06443066	-17.9786726	110	4	1.12	0.95;
	2189	2	3.01	5.02	0	0	1	1.08615	-17.6663773	110	4	1.12	0.95;
	2190	2	3.55	6.08	0	0	1	1.08635	-18.7525616	110	4	1.12	0.95;
	2191	1	4.19	0.19	0	0	1	1.08574446	-16.4535891	110	4	1.12	0.95;
	2192	1	27.67	7.31	0	0	1	1.07725699	-38.2128338	110	4	1.12	0.95;
	2193	1	7.11	1.76	0	0	1	1.08503316	-36.7753045	110	4	1.12	0.95;
	2194	1	4.2	0.28	0	0	1	1.07387387	-19.626914	110	4	1.12	0.95;
	2195	1	9.36	2	0	0	1	1.07466097	-39.3514723	110	4	1.12	0.95;
	2196	1	1.59	0.43	0	0	1	1.08511719	-27.2661689	110	4	1.12	0.95;
	2197	1	11.34	3.55	0	0	1	1.09206218	-16.7923962	110	4	1.12	0.95;
	2198	1	0.98	-0.4	0	0	1	1.08659405	-34.5796475	110	4	1.12	0.95;
	2199	1	0	0	0	0	1	1.08198863	-15.9972035	110	4	1.12	0.95;
	2200	1	0	0	0	0	1	1.08198863	-15.9972035	110	4	1.12	0.95;
	2201	1	0	0	0	0	1	1.07617342	-19.4151259	110	4	1.12	0.95;
	2202	1	0	0	0	0	1	1.08129699	-18.9008153	110	4	1.12	0.95;
	2203	1	3.42	0.79	0	0	1	1.10257763	-14.5590039	110	4	1.12	0.95;
	2204	1	7.74	-0.11	0	0	1	1.05648221	-39.9659766	110	4	1.12	0.95;
	2205	1	24.93	6.81	0	0	1	1.07848515	-34.9903902	110	4	1.12	0.95;
	2206	1	3.23	4.7	0	0	1	1.04525931	-32.0325322	110	4	1.12	0.95;
	2207	1	6.3	2.65	0	0	1	1.08531538	-34.4019576	110	4	1.12	0.95;
	2208	1	3.71	1.09	0	0	1	1.08528263	-34.4314848	110	4	1.12	0.95;
	2209	1	17.26	1.89	0	0	1	1.05749058	-39.7871301	110	4	1.12	0.95;
	2210	1	18.85	4.8	0	0	1	1.07878811	-38.0850004	110	4	1.12	0.95;
	2211	1	4.89	1.28	0	0	1	1.06918939	-30.142616	110	4	1.12	0.95;
	2212	1	10.46	1.7	0	0	1	1.04850819	-21.0066984	110	4	1.12	0.95;
	2213	1	4	0.24	0	0	1	1.0536841	-39.6007837	110	4	1.12	0.95;
	2214	1	12.94	0.06	0	0	1	1.04491877	-37.8835733	110	4	1.12	0.95;
	2215	1	5.41	1.7	0	0	1	1.05935173	-39.7511758	110	4	1.12	0.95;
	2216	2	19.16	34.66	0	0	1	1.11996	-35.3174551	110	4	1.12	0.95;
	2217	1	0	0	0	0	1	1.11996	-35.3174551	110	4	1.12	0.95;
	2218	1	12.13	-1.29	0	0	1	1.05866444	-38.0767103	110	4	1.12	0.95;
	2219	1	0	0	0	0	1	1.05866444	-38.0767103	110	4	1.12	0.95;
	2220	1	15.07	-0.87	0	0	1	1.05476405	-38.9444628	110	4	1.12	0.95;
	2221	1	4.32	1.27	0	0	1	1.05625708	-18.6240383	110	4	1.12	0.95;
	2222	2	0.02	0.43	0	0	1	1.06405	-28.9959351	110	4	1.12	0.95;
	2223	1	0	0	0	0	1	1.06405	-28.9959351	110	4	1.12	0.95;
	2224	1	8.95	3.15	0	0	1	1.06127805	-18.5540281	110	4	1.12	0.95;
	2225	1	11.47	3.02	0	0	1	1.07646079	-17.5236777	110	4	1.12	0.95;
	2226	2	32.98	32.06	0	0	1	1.08735	-34.5873001	110	4	1.12	0.95;
	2227	2	8.04	16.08	0	0	1	1.0868	-34.6048606	110	4	1.12	0.95;
	2228	1	10.57	4.63	0	0	1	1.06750387	-34.5479838	110	4	1.12	0.95;
	2229	1	3.16	1.13	0	0	1	1.06310601	-39.3395783	110	4	1.12	0.95;
	2230	1	10.98	3.98	0	0	1	1.07659497	-34.3950429	110	4	1.12	0.95;
	2231	1	10.98	4.89	0	0	1	1.07442171	-34.8790431	110	4	1.12	0.95;
	2232	2	14.49	7.15	0	0	1	1.02115	-41.3098642	110	4	1.12	0.95;
	2233	2	0.79	0.32	0	0	1	1.07183172	-38.907835	110	4	1.12	0.95;
	2234	1	0.66	0.32	0	0	1	1.07156852	-38.9336397	110	4	1.12	0.95;
	2235	1	21.65	5.21	0	0	1	1.06520782	-33.3706652	110	4	1.12	0.95;
	2236	2	13.34	-0.07	0	0	1	1.06390199	-34.2525965	110	4	1.12	0.95;
	2237	1	10.97	7.1	0	0	1	1.06397784	-34.2771736	110	4	1.12	0.95;
	2238	2	3.85	-2.63	0	0	1	1.05587	-29.845616	110	4	1.12	0.95;
	2239	2	3.02	5.03	0	0	1	1.07723	-33.0778843	110	4	1.12	0.95;
	2240	2	0.02	0.02	0	0	1	1.07722	-34.1763066	110	4	1.12	0.95;
	2241	1	23.29	7.6	0	0	1	1.05504322	-39.4093416	110	4	1.12	0.95;
	2242	1	13.76	1.2	0	0	1	1.07382325	-34.431585	110	4	1.12	0.95;
	2243	1	12.87	1.38	0	0	1	1.07384278	-34.425958	110	4	1.12	0.95;
	2244	1	9.71	1.78	0	0	1	1.067731	-20.4799272	110	4	1.12	0.95;
	2245	1	25.62	5.21	0	0	1	1.02278354	-36.3650597	110	4	1.12	0.95;
	2246	1	3.31	0.44	0	0	1	1.07342007	-19.6933259	110	4	1.12	0.95;
	2247	1	13.17	7.33	0	0	1	1.10937647	-35.9811704	110	4	1.12	0.95;
	2248	1	4.46	0	0	0	1	1.0682868	-17.8165927	110	4	1.12	0.95;
	2249	1	0	0	0	0	1	1.0682868	-17.8165927	110	4	1.12	0.95;
	2250	1	17.21	1.2	0	0	1	1.07289433	-33.6616955	110	4	1.12	0.95;
	2251	1	0	0	0	0	1	1.07289433	-33.6616955	110	4	1.12	0.95;
	2252	1	12.27	1.22	0	0	1	1.07356749	-33.6077071	110	4	1.12	0.95;
	2253	2	29.6	11.52	0	0	1	1.02764	-29.669953	110	4	1.12	0.95;
	2254	1	7.99	-0.54	0	0	1	1.04117543	-29.9132647	110	4	1.12	0.95;
	2255	1	22.16	4.05	0	0	1	1.06537324	-39.0718202	110	4	1.12	0.95;
	2256	1	5.34	1.26	0	0	1	1.07573036	-34.2835262	110	4	1.12	0.95;
	2257	1	8.14	0.58	0	0	1	1.03317121	-36.9824497	110	4	1.12	0.95;
	2258	1	2.29	0.51	0	0	1	1.07201846	-22.4033149	110	4	1.12	0.95;
	2259	1	3.02	0.38	0	0	1	1.07204897	-22.4268656	110	4	1.12	0.95;
	2260	1	6.03	-0.65	0	0	1	1.03016806	-33.0800522	110	4	1.12	0.95;
	2261	2	6.44	1.27	0	0	1	1.05417	-25.7056803	110	4	1.12	0.95;
	2262	1	6.47	3.11	0	0	1	1.06053005	-25.3851779	110	4	1.12	0.95;
	2263	1	30.6	9.07	0	0	1	1.05094026	-26.0200905	110	4	1.12	0.95;
	2264	1	35.97	11.9	0	0	1	1.05774519	-26.0318703	110	4	1.12	0.95;
	2265	2	10.52	3.18	0	0	1	1.06234	-19.6470417	110	4	1.12	0.95;
	2266	1	6.88	3.97	0	0	1	1.06206216	-19.6677672	110	4	1.12	0.95;
	2267	2	102.49	76.36	0	0	1	1.0909844	-20.1857333	110	4	1.12	0.95;
	2268	1	0	0	0	0	1	1.0909844	-20.1857333	110	4	1.12	0.95;
	2269	1	3.35	3.47	0	0	1	1.11035134	-17.6315273	110	4	1.12	0.95;
	2270	1	7.37	3.93	0	0	1	1.08572408	-18.200775	110	4	1.12	0.95;
	2271	1	9.32	5.82	0	0	1	1.05991265	-34.5518246	110	4	1.12	0.95;
	2272	1	8.92	2.27	0	0	1	1.07111904	-17.8936114	110	4	1.12	0.95;
	2273	2	5.49	0.01	0	0	1	1.0711	-17.8931586	110	4	1.12	0.95;
	2274	1	12.89	1.01	0	0	1	1.0011681	-31.0519244	110	4	1.12	0.95;
	2275	1	15.74	1.32	0	0	1	1.07693692	-33.2023036	110	4	1.12	0.95;
	2276	1	12.06	6.26	0	0	1	1.05719444	-18.5695237	110	4	1.12	0.95;
	2277	1	0	0	0	0	1	1.05719444	-18.5695237	110	4	1.12	0.95;
	2278	1	7.43	0	0	0	1	1.07201486	-35.0209669	110	4	1.12	0.95;
	2279	1	13.26	2.98	0	0	1	1.07775175	-16.5479285	110	4	1.12	0.95;
	2280	1	24.93	9.97	0	0	1	1.07200906	-35.0637669	110	4	1.12	0.95;
	2281	1	9.27	0.15	0	0	1	1.11886649	-23.7221004	110	4	1.12	0.95;
	2282	2	21.63	4.16	0	0	1	1.03549963	-23.1206992	110	4	1.12	0.95;
	2283	1	13.54	2.04	0	0	1	1.03688089	-23.0580282	110	4	1.12	0.95;
	2284	2	1.79	-1.13	0	0	1	1.07777	-39.4568724	110	4	1.12	0.95;
	2285	1	9.43	3.78	0	0	1	1.11375138	-13.6491989	110	4	1.12	0.95;
	2286	2	17.33	3.4	0	0	1	1.05762	-19.4425515	110	4	1.12	0.95;
	2287	1	9.06	1.33	0	0	1	1.0794734	-16.3517578	110	4	1.12	0.95;
	2288	1	8.7	2.08	0	0	1	1.08105937	-16.0525974	110	4	1.12	0.95;
	2289	1	17.61	5.03	0	0	1	1.05287931	-19.9561013	110	4	1.12	0.95;
	2290	2	7.13	-1.98	0	0	1	1.072742	-17.2441401	110	4	1.12	0.95;
	2291	2	29.21	13.89	0	0	1	1.05551	-19.5157174	110	4	1.12	0.95;
	2292	1	0	0	0	0	1	1.0724393	-19.4919116	110	4	1.12	0.95;
	2293	2	31.71	1.71	0	0	1	1.04916243	-20.9448725	110	4	1.12	0.95;
	2294	1	22.88	8.02	0	0	1	1.1171463	-23.7481739	110	4	1.12	0.95;
	2295	2	22.62	5.25	0	0	1	1.05398	-34.0406836	110	4	1.12	0.95;
	2296	1	13.37	3.61	0	0	1	1.09474779	-26.784358	110	4	1.12	0.95;
	2297	1	0	0	0	0	1	1.11639388	-19.5398332	110	4	1.12	0.95;
	2298	1	7.9	2.1	0	0	1	1.06041691	-18.321109	110	4	1.12	0.95;
	2299	2	9.18	4.21	0	0	1	1.06038	-18.323727	110	4	1.12	0.95;
	2300	1	28.5	13.62	0	0	1	1.0645255	-36.0834914	110	4	1.12	0.95;
	2301	1	9.67	1.15	0	0	1	1.06483772	-20.9520139	110	4	1.12	0.95;
	2302	1	20.63	6.17	0	0	1	1.05556121	-9.07936872	110	4	1.12	0.95;
	2303	1	7.21	-1.72	0	0	1	1.01600591	-29.6146996	110	4	1.12	0.95;
	2304	1	0	0	0	0	1	1.10557911	-17.7973099	110	4	1.12	0.95;
	2305	1	0	0	0	0	1	1.08033674	-18.2913055	110	4	1.12	0.95;
	2306	2	8.32	3.81	0	0	1	1.04949	-23.9579777	110	4	1.12	0.95;
	2307	1	19.64	8.95	0	0	1	1.04150897	-23.7236901	110	4	1.12	0.95;
	2308	1	9.29	3.92	0	0	1	1.05832224	-22.3836874	110	4	1.12	0.95;
	2309	1	8.53	3.01	0	0	1	1.05889435	-21.4055606	110	4	1.12	0.95;
	2310	1	7.28	1.15	0	0	1	1.095445	-15.5329111	110	4	1.12	0.95;
	2311	1	5.22	1.04	0	0	1	1.05308806	-23.5196902	110	4	1.12	0.95;
	2312	1	2.84	0.45	0	0	1	1.04983817	-23.976546	110	4	1.12	0.95;
	2313	1	5.66	1.33	0	0	1	1.03253885	-23.4225019	110	4	1.12	0.95;
	2314	1	5.66	1.33	0	0	1	1.032523	-23.4253072	110	4	1.12	0.95;
	2315	1	8.7	-0.7	0	0	1	1.04590847	-40.0465511	110	4	1.12	0.95;
	2316	2	13.39	7.95	0	0	1	1.06431915	-28.8149445	110	4	1.12	0.95;
	2317	1	11.24	0	0	0	1	1.11638553	-19.5405521	110	4	1.12	0.95;
	2318	1	14.32	4.15	0	0	1	1.10444776	-14.6632515	110	4	1.12	0.95;
	2319	2	4	5.15	0	0	1	1.09378	-19.2821368	110	4	1.12	0.95;
	2320	2	2.01	3.01	0	0	1	1.12	-23.4667414	110	4	1.12	0.95;
	2321	1	0	0	0	0	1	1.09153056	-20.0941821	110	4	1.12	0.95;
	2322	2	3.01	6.03	0	0	1	1.08999	-15.2080761	110	4	1.12	0.95;
	2323	1	4.65	1.54	0	0	1	1.04051069	-22.49401	110	4	1.12	0.95;
	2324	1	12.17	2.09	0	0	1	1.07467766	-16.716231	110	4	1.12	0.95;
	2325	2	11.66	6.65	0	0	1	1.04659	-23.4313363	110	4	1.12	0.95;
	2326	1	0	0	0	0	1	1.04689138	-23.4352911	110	4	1.12	0.95;
	2327	1	30.92	16.33	0	0	1	1.05230773	-23.5264092	110	4	1.12	0.95;
	2328	1	11.34	7.52	0	0	1	1.05298905	-23.565442	110	4	1.12	0.95;
	2329	1	6.63	1.76	0	0	1	1.09643025	-15.440724	110	4	1.12	0.95;
	2330	1	3.05	1.57	0	0	1	1.05195997	-23.9928984	110	4	1.12	0.95;
	2331	1	3.82	1.07	0	0	1	1.05191107	-23.9703186	110	4	1.12	0.95;
	2332	1	0	0	0	0	1	1.12000029	-35.1979496	110	4	1.12	0.95;
	2333	1	0.76	0.31	0	0	1	1.05281941	-22.2563016	110	4	1.12	0.95;
	2334	1	0	0	0	0	1	1.09879632	-15.327997	110	4	1.12	0.95;
	2335	1	0	0	0	0	1	1.09878841	-15.3145245	110	4	1.12	0.95;
	2336	1	48.43	22.17	0	0	1	1.04602063	-23.3416459	110	4	1.12	0.95;
	2337	1	40.77	23.16	0	0	1	1.05134163	-23.5860453	110	4	1.12	0.95;
	2338	1	3.43	1.36	0	0	1	1.04518771	-24.1232521	110	4	1.12	0.95;
	2339	1	3.18	1.37	0	0	1	1.05914539	-22.4894154	110	4	1.12	0.95;
	2340	1	0	0	0	0	1	1.05922776	-22.4434153	110	4	1.12	0.95;
	2341	1	9.56	2.26	0	0	1	1.04839206	-25.3004958	110	4	1.12	0.95;
	2342	1	5.1	3.19	0	0	1	1.04964207	-22.7198472	110	4	1.12	0.95;
	2343	1	3.82	6.24	0	0	1	1.04649087	-23.6416398	110	4	1.12	0.95;
	2344	1	3.82	3.17	0	0	1	1.05338116	-23.4903455	110	4	1.12	0.95;
	2345	1	1.02	0.62	0	0	1	1.05193748	-25.3133964	110	4	1.12	0.95;
	2346	1	2.03	0.9	0	0	1	1.0520257	-25.3313491	110	4	1.12	0.95;
	2347	1	6.37	2.18	0	0	1	1.10712067	-13.9130065	110	4	1.12	0.95;
	2348	1	9.74	0	0	0	1	1.05762885	-24.9814203	110	4	1.12	0.95;
	2349	1	9.74	0	0	0	1	1.05170029	-25.3927554	110	4	1.12	0.95;
	2350	2	50.4	17.72	0	0	1	1.03148	-37.6781916	110	4	1.12	0.95;
	2351	1	8.92	4.71	0	0	1	1.05416387	-24.3414181	110	4	1.12	0.95;
	2352	1	3.05	2.22	0	0	1	1.05431063	-24.3602358	110	4	1.12	0.95;
	2353	1	6.75	1.28	0	0	1	1.05167075	-24.5834221	110	4	1.12	0.95;
	2354	1	3.95	0.37	0	0	1	1.04647403	-23.5002504	110	4	1.12	0.95;
	2355	2	7.97	1.19	0	0	1	1.03154	-24.133003	110	4	1.12	0.95;
	2356	1	40.01	11.37	0	0	1	1.03222409	-23.4444659	110	4	1.12	0.95;
	2357	1	23.56	4.21	0	0	1	1.07018893	-35.4165081	110	4	1.12	0.95;
	2358	1	14.18	3.07	0	0	1	1.0335667	-23.3712331	110	4	1.12	0.95;
	2359	1	0	0	0	0	1	1.05488032	-18.7337114	110	4	1.12	0.95;
	2360	1	4.94	0.7	0	0	1	1.05488032	-18.7337114	110	4	1.12	0.95;
	2361	1	4.46	2.05	0	0	1	1.07960858	-19.017715	110	4	1.12	0.95;
	2362	1	0	0	0	0	1	1.06105149	-22.0890236	110	4	1.12	0.95;
	2363	1	7.1	3.73	0	0	1	1.05113434	-20.1276199	110	4	1.12	0.95;
	2364	1	7.24	3.72	0	0	1	1.10222428	-17.9114556	110	4	1.12	0.95;
	2365	1	7.69	0.61	0	0	1	1.10256796	-14.8597224	110	4	1.12	0.95;
	2366	1	0	0	0	0	1	1.08093441	-16.9930475	110	4	1.12	0.95;
	2367	1	5.1	0.35	0	0	1	1.08093441	-16.9930475	110	4	1.12	0.95;
	2368	1	7.33	0.22	0	0	1	1.05420725	-39.9694286	110	4	1.12	0.95;
	2369	1	13.68	4.03	0	0	1	1.0477339	-21.0717876	110	4	1.12	0.95;
	2370	1	9.02	4.44	0	0	1	1.07173981	-19.5270997	110	4	1.12	0.95;
	2371	1	9.35	3.6	0	0	1	1.07047865	-38.9271401	110	4	1.12	0.95;
	2372	2	13.74	3.87	0	0	1	1.10552	-13.9982348	110	4	1.12	0.95;
	2373	1	1.94	0.1	0	0	1	1.07260003	-17.2739151	110	4	1.12	0.95;
	2374	1	5.96	0	0	0	1	1.0898161	-21.6132083	110	4	1.12	0.95;
	2375	1	5.35	3.32	0	0	1	1.06776733	-17.5755642	110	4	1.12	0.95;
	2376	1	0	0	0	0	1	1.06776733	-17.5755642	110	4	1.12	0.95;
	2377	1	42.33	7.89	0	0	1	1.05274605	-31.5798133	110	4	1.12	0.95;
	2378	1	0	0	0	0	1	1.05274605	-31.5798133	110	4	1.12	0.95;
	2379	1	0	0	0	0	1	1.05274605	-31.5798133	110	4	1.12	0.95;
	2380	1	15.81	1.1	0	0	1	1.06517958	-20.0183265	110	4	1.12	0.95;
	2381	1	6.74	0.65	0	0	1	1.06466972	-19.6334559	110	4	1.12	0.95;
	2382	1	15.15	2.06	0	0	1	1.06435531	-19.9248968	110	4	1.12	0.95;
	2383	1	12.47	1.86	0	0	1	1.06305553	-19.8813283	110	4	1.12	0.95;
	2384	1	23.03	2.95	0	0	1	1.04850874	-31.9238801	110	4	1.12	0.95;
	2385	1	5.93	0.1	0	0	1	1.08303822	-37.6697151	110	4	1.12	0.95;
	2386	1	0	0	0	0	1	1.0744273	-27.8957445	110	4	1.12	0.95;
	2387	1	0	0	0	0	1	1.06956139	-27.894256	110	4	1.12	0.95;
	2388	1	18.5	9.2	0	0	1	1.07522872	-34.7869383	110	4	1.12	0.95;
	2389	1	1.99	0.43	0	0	1	1.0465668	-22.4881838	110	4	1.12	0.95;
	2390	1	10.12	-1.71	0	0	1	1.06385456	-35.4627642	110	4	1.12	0.95;
	2391	1	5.33	0.49	0	0	1	1.07418886	-32.6478376	110	4	1.12	0.95;
	2392	1	13.27	-1.22	0	0	1	1.06481865	-28.798001	110	4	1.12	0.95;
	2393	1	5.83	0.96	0	0	1	1.10063447	-14.8658173	110	4	1.12	0.95;
	2394	1	10.36	1.25	0	0	1	1.07264907	-17.2158019	110	4	1.12	0.95;
	2395	1	5.01	-0.3	0	0	1	1.07158027	-39.1902882	110	4	1.12	0.95;
	2396	1	7.9	4.02	0	0	1	1.06982992	-17.5496757	110	4	1.12	0.95;
	2397	1	7.53	1.35	0	0	1	1.04504361	-32.9820546	110	4	1.12	0.95;
	2398	1	7.64	2.44	0	0	1	1.06971576	-39.1172066	110	4	1.12	0.95;
	2399	1	1.45	0.77	0	0	1	1.05799533	-39.2949957	110	4	1.12	0.95;
	2400	1	6.29	0.2	0	0	1	1.05167534	-37.5543147	110	4	1.12	0.95;
	2401	1	14.54	0.34	0	0	1	1.06134479	-36.3737646	110	4	1.12	0.95;
	2402	1	3.25	0.48	0	0	1	1.0741156	-17.0112877	110	4	1.12	0.95;
	2403	1	3.43	0.9	0	0	1	1.11725358	-12.8264787	110	4	1.12	0.95;
	2404	1	3.43	0.9	0	0	1	1.12000448	-11.9282902	110	4	1.12	0.95;
	2405	1	8.49	1.9	0	0	1	1.05789174	-41.1474847	110	4	1.12	0.95;
	2406	1	2.74	0.44	0	0	1	1.10953874	-32.8599447	110	4	1.12	0.95;
	2407	1	15.41	9.58	0	0	1	1.04621499	-21.5206493	110	4	1.12	0.95;
	2408	1	0	0	0	0	1	1.0762012	-35.3252532	110	4	1.12	0.95;
	2409	1	11.39	3.27	0	0	1	1.08058522	-19.1071881	110	4	1.12	0.95;
	2410	2	1.88	1.36	0	0	1	1.05703	-18.5662001	110	4	1.12	0.95;
	2411	2	11.75	4.04	0	0	1	1.08405	-37.4530351	110	4	1.12	0.95;
	2412	1	13.59	6.02	0	0	1	1.08026939	-38.4763304	110	4	1.12	0.95;
	2413	1	15.07	0.92	0	0	1	1.06628651	-34.746703	110	4	1.12	0.95;
	2414	1	3.73	-0.55	0	0	1	1.06541055	-36.1491464	110	4	1.12	0.95;
	2415	1	7.33	-0.33	0	0	1	1.06612118	-35.6246149	110	4	1.12	0.95;
	2416	1	4.74	0.1	0	0	1	1.05897258	-39.3511405	110	4	1.12	0.95;
	2417	1	10	5.12	0	0	1	1.08607036	-34.6456446	110	4	1.12	0.95;
	2418	1	6.17	1.63	0	0	1	1.07977708	-34.9437707	110	4	1.12	0.95;
	2419	1	12.06	6.23	0	0	1	1.07365481	-34.8128552	110	4	1.12	0.95;
	2420	1	16.3	6.79	0	0	1	1.08278223	-34.8035529	110	4	1.12	0.95;
	2421	1	9.95	3.03	0	0	1	1.08585531	-19.8963077	110	4	1.12	0.95;
	2422	1	7.12	-0.6	0	0	1	1.06598223	-33.3845463	110	4	1.12	0.95;
	2423	1	5.67	2.26	0	0	1	1.07165011	-28.1132058	110	4	1.12	0.95;
	2424	1	4.08	2.24	0	0	1	1.01653162	-41.7895716	110	4	1.12	0.95;
	2425	1	15.05	5.46	0	0	1	1.06805538	-39.0263164	110	4	1.12	0.95;
	2426	1	9.02	-1.02	0	0	1	1.02504944	-28.5219235	110	4	1.12	0.95;
	2427	1	19.92	8.67	0	0	1	1.00352651	-36.113261	110	4	1.12	0.95;
	2428	1	19.58	-1.39	0	0	1	1.02138887	-28.9358628	110	4	1.12	0.95;
	2429	1	17.53	4.99	0	0	1	1.09421633	-18.5533108	110	4	1.12	0.95;
	2430	1	10.15	1.97	0	0	1	1.0670866	-39.3601443	110	4	1.12	0.95;
	2431	1	9.43	0.2	0	0	1	1.06929602	-17.9558218	110	4	1.12	0.95;
	2432	1	9.89	2.1	0	0	1	1.06923733	-17.9614095	110	4	1.12	0.95;
	2433	1	16.71	0.06	0	0	1	1.06902472	-36.5165751	110	4	1.12	0.95;
	2434	1	10.05	6.15	0	0	1	1.08587407	-17.1447575	110	4	1.12	0.95;
	2435	1	10.61	6.82	0	0	1	1.07173505	-19.6910824	110	4	1.12	0.95;
	2436	2	2.75	-1.22	0	0	1	1.07837	-39.5105865	110	4	1.12	0.95;
	2437	2	26.17	16.15	0	0	1	1.06216	-18.3366105	110	4	1.12	0.95;
	2438	1	23.43	5.01	0	0	1	1.0775062	-19.3802432	110	4	1.12	0.95;
	2439	2	1.55	1.62	0	0	1	1.03456	-35.9265703	110	4	1.12	0.95;
	2440	2	11.73	9.24	0	0	1	1.07555811	-19.3153809	110	4	1.12	0.95;
	2441	1	7.7	1.78	0	0	1	1.07037184	-19.5735585	110	4	1.12	0.95;
	2442	2	29.6	14.3	0	0	1	1.07201	-19.4748464	110	4	1.12	0.95;
	2443	1	0	0	0	0	1	1.0768983	-19.2376567	110	4	1.12	0.95;
	2444	1	0	0	0	0	1	1.0765538	-19.2942202	110	4	1.12	0.95;
	2445	1	0	0	0	0	1	0.940027984	-19.541219	16	4	1.25	0.75;
	2446	1	17.23	2.27	0	0	1	1.06441625	-20.9636055	110	4	1.12	0.95;
	2447	1	0	0	0	0	1	1.09242398	-16.6287894	110	4	1.12	0.95;
	2448	1	0	0	0	0	1	1.09211386	-17.9172855	110	4	1.12	0.95;
	2449	2	17.28	30.71	0	0	1	1.12	-19.1887837	110	4	1.12	0.95;
	2450	2	16.57	30.61	0	0	1	1.12	-23.6212748	110	4	1.12	0.95;
	2451	1	1.4	0.11	0	0	1	1.06250335	-19.6571024	110	4	1.12	0.95;
	2452	1	3.18	0.87	0	0	1	1.06262519	-19.6498992	110	4	1.12	0.95;
	2453	1	2.59	0.29	0	0	1	1.08142186	-16.0467206	110	4	1.12	0.95;
	2454	1	3.89	0.48	0	0	1	1.08147812	-16.0422997	110	4	1.12	0.95;
	2455	1	14.85	4.06	0	0	1	1.08369529	-19.7891558	110	4	1.12	0.95;
	2456	1	5.18	5.44	0	0	1	1.06858293	-17.7391276	110	4	1.12	0.95;
	2457	1	6.63	4.2	0	0	1	1.06854534	-17.7417203	110	4	1.12	0.95;
	2458	1	10.69	2.41	0	0	1	1.02632681	-26.911631	110	4	1.12	0.95;
	2459	1	17.59	-1.81	0	0	1	1.10977707	-17.6593563	110	4	1.12	0.95;
	2460	1	6.61	-1.1	0	0	1	1.10968751	-17.6691362	110	4	1.12	0.95;
	2461	1	13.73	8.06	0	0	1	1.08379234	-34.7940243	110	4	1.12	0.95;
	2462	2	17.34	-0.38	0	0	1	1.06997	-35.4910152	110	4	1.12	0.95;
	2463	2	20.97	-1.16	0	0	1	1.08157	-39.0171043	110	4	1.12	0.95;
	2464	1	11.46	0.7	0	0	1	1.06844749	-17.853694	110	4	1.12	0.95;
	2465	1	0	0	0	0	1	1.06844749	-17.853694	110	4	1.12	0.95;
	2466	1	18.93	-3.62	0	0	1	1.08305182	-38.841127	110	4	1.12	0.95;
	2467	1	20.82	6.99	0	0	1	1.07841769	-34.998872	110	4	1.12	0.95;
	2468	1	0	0	0	0	1	1.08531666	-38.2091311	110	4	1.12	0.95;
	2469	1	0	0	0	0	1	1.08751933	-38.0981254	110	4	1.12	0.95;
	2470	2	25.03	11.64	0	0	1	1.0502	-36.5627903	110	4	1.12	0.95;
	2471	1	22.39	7.12	0	0	1	1.05021045	-36.5666765	110	4	1.12	0.95;
	2472	1	0	0	0	0	1	1.07419919	-34.7259231	110	4	1.12	0.95;
	2473	1	0	0	0	0	1	1.07780543	-34.3398105	110	4	1.12	0.95;
	2474	1	3.7	0.23	0	0	1	1.05375396	-23.4770781	110	4	1.12	0.95;
	2475	1	2.55	0.2	0	0	1	1.04688735	-23.4356624	110	4	1.12	0.95;
	2476	1	6.57	-2.06	0	0	1	1.06582524	-28.5666685	110	4	1.12	0.95;
	2477	1	12.71	3.06	0	0	1	1.05354411	-23.6589317	110	4	1.12	0.95;
	2478	1	3.56	0.32	0	0	1	1.03897844	-27.3691649	110	4	1.12	0.95;
	2479	1	20.83	6.74	0	0	1	1.05970502	-39.4644396	110	4	1.12	0.95;
	2480	1	15.12	2.17	0	0	1	1.07268311	-38.4551672	110	4	1.12	0.95;
	2481	1	17.26	1.8	0	0	1	1.05035567	-37.783283	110	4	1.12	0.95;
	2482	1	0	0	0	0	1	1.05035567	-37.783283	110	4	1.12	0.95;
	2483	1	6.48	0.96	0	0	1	1.10676635	-14.128416	110	4	1.12	0.95;
	2484	1	6.3	0.57	0	0	1	1.07337884	-34.5895783	110	4	1.12	0.95;
	2485	1	27.4	11.46	0	0	1	1.07994866	-34.9314106	110	4	1.12	0.95;
	2486	1	0	0	0	0	1	1.04689037	-23.4352595	110	4	1.12	0.95;
	2487	1	0	0	0	0	1	1.05375904	-23.4763286	110	4	1.12	0.95;
	2488	2	11.95	14.1	0	0	1	1.07048	-38.6552144	110	4	1.12	0.95;
	2489	2	12.74	8.26	0	0	1	1.07041	-38.6689936	110	4	1.12	0.95;
	2490	1	12.47	-1.75	0	0	1	1.0762012	-35.3252532	110	4	1.12	0.95;
	2491	1	19.19	5.6	0	0	1	1.07912786	-34.9688392	110	4	1.12	0.95;
	2492	1	8.49	-0.72	0	0	1	1.07829154	-34.7164733	110	4	1.12	0.95;
	2493	1	9.86	-0.84	0	0	1	1.07805923	-34.7330443	110	4	1.12	0.95;
	2494	1	26.58	4.99	0	0	1	1.08138203	-39.0098061	110	4	1.12	0.95;
	2495	1	15.48	3.62	0	0	1	1.07210432	-35.007249	110	4	1.12	0.95;
	2496	1	16.03	4.89	0	0	1	1.07663413	-34.8223739	110	4	1.12	0.95;
	2497	2	6.38	0.43	0	0	1	1.06855	-20.6643817	110	4	1.12	0.95;
	2498	1	12.74	0.67	0	0	1	1.06846712	-20.7026425	110	4	1.12	0.95;
	2499	1	4.34	1.31	0	0	1	1.07950965	-19.174174	110	4	1.12	0.95;
	2500	2	35.53	12.39	0	0	1	1.08724	-17.1766285	110	4	1.12	0.95;
	2501	1	28.63	-0.4	0	0	1	1.07541059	-35.1274068	110	4	1.12	0.95;
	2502	1	7.64	1.01	0	0	1	1.06990939	-18.6393426	110	4	1.12	0.95;
	2503	1	17.75	2.35	0	0	1	1.04744052	-21.762128	110	4	1.12	0.95;
	2504	1	10.44	4.34	0	0	1	1.08697914	-18.714684	110	4	1.12	0.95;
	2505	1	10.98	4.63	0	0	1	1.08211521	-18.9370445	110	4	1.12	0.95;
	2506	2	3.34	2.05	0	0	1	1.08059	-16.9053921	110	4	1.12	0.95;
	2507	1	9.1	4.86	0	0	1	1.06902895	-36.9192724	110	4	1.12	0.95;
	2508	2	8.54	4.37	0	0	1	1.017	-33.4099672	110	4	1.12	0.95;
	2509	1	15.38	5.42	0	0	1	1.01694366	-33.416799	110	4	1.12	0.95;
	2510	1	4.96	1.13	0	0	1	1.09910865	-15.2116755	110	4	1.12	0.95;
	2511	1	4.51	1.94	0	0	1	1.07313836	-20.190713	110	4	1.12	0.95;
	2512	2	0	0	0	0	1	1.06009	-39.1780609	110	4	1.12	0.95;
	2513	2	7.92	3.76	0	0	1	1.06009	-39.1784107	110	4	1.12	0.95;
	2514	1	15.07	-1.45	0	0	1	1.0667941	-37.0647165	110	4	1.12	0.95;
	2515	2	48.16	28.15	0	0	1	1.06182	-18.6572899	110	4	1.12	0.95;
	2516	1	0	0	0	0	1	1.0619999	-18.6386241	110	4	1.12	0.95;
	2517	1	3.44	0	0	0	1	1.07088166	-17.6920859	110	4	1.12	0.95;
	2518	1	4.93	-0.14	0	0	1	1.04114216	-33.9930488	110	4	1.12	0.95;
	2519	1	12	-0.21	0	0	1	1.03770753	-36.0238183	110	4	1.12	0.95;
	2520	1	12	-2.08	0	0	1	1.0290173	-32.435005	110	4	1.12	0.95;
	2521	1	9.67	-0.59	0	0	1	1.0229084	-33.0065989	110	4	1.12	0.95;
	2522	1	8.6	1.21	0	0	1	1.06930617	-18.128116	110	4	1.12	0.95;
	2523	1	7.37	0.42	0	0	1	1.08120935	-19.7157989	110	4	1.12	0.95;
	2524	1	2.29	0.33	0	0	1	1.08120386	-19.7195415	110	4	1.12	0.95;
	2525	1	11.46	1.4	0	0	1	1.06685061	-18.163965	110	4	1.12	0.95;
	2526	1	0	0	0	0	1	1.06685061	-18.163965	110	4	1.12	0.95;
	2527	1	9.06	-2.41	0	0	1	1.05915207	-36.8516221	110	4	1.12	0.95;
	2528	1	11.37	9.22	0	0	1	1.06336807	-34.5872977	110	4	1.12	0.95;
	2529	1	9.22	0.34	0	0	1	1.06897883	-39.2167782	110	4	1.12	0.95;
	2530	1	11.45	-0.18	0	0	1	1.07118373	-38.9690471	110	4	1.12	0.95;
	2531	2	3.26	0.24	0	0	1	1.08129	-16.0668142	110	4	1.12	0.95;
	2532	2	5.87	0.26	0	0	1	1.06773	-34.9978213	110	4	1.12	0.95;
	2533	1	3.44	0	0	0	1	1.06575415	-18.1409596	110	4	1.12	0.95;
	2534	2	3.19	0.93	0	0	1	1.09155	-20.515773	110	4	1.12	0.95;
	2535	1	24.48	10.78	0	0	1	1.03909424	-28.9668549	110	4	1.12	0.95;
	2536	1	20.92	1.11	0	0	1	1.07515736	-18.1801382	110	4	1.12	0.95;
	2537	1	7.77	1.75	0	0	1	1.07064946	-17.8827841	110	4	1.12	0.95;
	2538	1	12.36	3.46	0	0	1	1.03493722	-27.6615609	110	4	1.12	0.95;
	2539	1	11.1	5.38	0	0	1	1.05110652	-33.2276032	110	4	1.12	0.95;
	2540	2	25.1	4.74	0	0	1	1.04827878	-38.5957014	110	4	1.12	0.95;
	2541	1	16.48	4.92	0	0	1	1.0742482	-29.2003972	110	4	1.12	0.95;
	2542	2	25.2	10.69	0	0	1	1.02877	-33.1733641	110	4	1.12	0.95;
	2543	1	14.66	-0.04	0	0	1	1.04905928	-37.8997178	110	4	1.12	0.95;
	2544	2	20.01	9.09	0	0	1	1.03266	-33.2707058	110	4	1.12	0.95;
	2545	1	18.24	-0.98	0	0	1	1.07885123	-19.3189221	110	4	1.12	0.95;
	2546	1	3.58	0.5	0	0	1	1.07201269	-19.8079802	110	4	1.12	0.95;
	2547	1	6.24	4.28	0	0	1	1.06116608	-21.8379695	110	4	1.12	0.95;
	2548	1	4.96	2.21	0	0	1	1.07193535	-20.2177545	110	4	1.12	0.95;
	2549	1	22.9	1.75	0	0	1	1.06142649	-18.6531095	110	4	1.12	0.95;
	2550	1	0	0	0	0	1	1.06142649	-18.6531095	110	4	1.12	0.95;
	2551	1	11.08	0.27	0	0	1	1.0659066	-36.4214938	110	4	1.12	0.95;
	2552	1	1.68	0.39	0	0	1	1.10141604	-14.5117304	110	4	1.12	0.95;
	2553	1	10.15	0.76	0	0	1	1.0713067	-31.4089854	110	4	1.12	0.95;
	2554	1	30.96	11.75	0	0	1	1.07359454	-34.6773038	110	4	1.12	0.95;
	2555	1	8.68	3.39	0	0	1	0.997079385	-35.2631953	110	4	1.12	0.95;
	2556	1	12.74	4.37	0	0	1	1.07088017	-17.7730476	110	4	1.12	0.95;
	2557	2	0.01	0.01	0	0	1	1.08253	-17.0926754	110	4	1.12	0.95;
	2558	1	17.91	4.39	0	0	1	1.04914576	-40.2905268	110	4	1.12	0.95;
	2559	1	0	0	0	0	1	1.0588526	-39.3656476	110	4	1.12	0.95;
	2560	1	6.69	2.61	0	0	1	1.08637185	-18.5624981	110	4	1.12	0.95;
	2561	1	1.05	0.49	0	0	1	1.05883356	-39.3652253	110	4	1.12	0.95;
	2562	2	15.69	6.43	0	0	1	1.06822	-39.116499	110	4	1.12	0.95;
	2563	2	7.58	1.92	0	0	1	1.05916	-20.6525468	110	4	1.12	0.95;
	2564	1	10.75	2.85	0	0	1	1.06834467	-20.4719101	110	4	1.12	0.95;
	2565	2	13.08	8.11	0	0	1	1.07183	-38.5245454	110	4	1.12	0.95;
	2566	1	9.41	1.16	0	0	1	1.02564105	-28.6351737	110	4	1.12	0.95;
	2567	1	8.55	5.01	0	0	1	1.06993823	-38.990177	110	4	1.12	0.95;
	2568	2	7.52	-0.22	0	0	1	1.01855	-41.6611708	110	4	1.12	0.95;
	2569	1	32.2	8.13	0	0	1	1.05275136	-37.6795478	110	4	1.12	0.95;
	2570	1	14.77	7.55	0	0	1	1.07865885	-19.1788514	110	4	1.12	0.95;
	2571	1	15.67	5.12	0	0	1	1.11624784	-13.8744382	110	4	1.12	0.95;
	2572	1	14.25	-1.07	0	0	1	1.06744236	-39.3998095	110	4	1.12	0.95;
	2573	1	9.12	2.46	0	0	1	1.1190226	-12.4830691	110	4	1.12	0.95;
	2574	1	2.59	0.87	0	0	1	1.11746329	-12.5787238	110	4	1.12	0.95;
	2575	1	2.72	0.96	0	0	1	1.11688679	-12.612176	110	4	1.12	0.95;
	2576	1	17.1	7.91	0	0	1	1.11761178	-12.5681639	110	4	1.12	0.95;
	2577	1	26.16	12.05	0	0	1	1.11708013	-12.5994216	110	4	1.12	0.95;
	2578	1	8.74	2.06	0	0	1	1.11625306	-12.6979369	110	4	1.12	0.95;
	2579	1	6.24	1.03	0	0	1	1.11626434	-12.6967358	110	4	1.12	0.95;
	2580	2	20.43	34	0	0	1	1.11962	-12.4552792	110	4	1.12	0.95;
	2581	1	9.12	4.92	0	0	1	1.11955443	-12.4496906	110	4	1.12	0.95;
	2582	1	39.56	12.82	0	0	1	1.06749615	-39.0018551	110	4	1.12	0.95;
	2583	1	12.73	1.01	0	0	1	1.07299674	-19.8547351	110	4	1.12	0.95;
	2584	1	3.29	0.63	0	0	1	1.07618489	-17.5588545	110	4	1.12	0.95;
	2585	1	19.74	9.62	0	0	1	1.06699576	-17.941612	110	4	1.12	0.95;
	2586	1	4.84	1.75	0	0	1	1.06700378	-17.9405172	110	4	1.12	0.95;
	2587	1	26.58	6.53	0	0	1	1.06493101	-37.2083034	110	4	1.12	0.95;
	2588	1	10.95	7.24	0	0	1	1.09637969	-20.0146944	110	4	1.12	0.95;
	2589	1	5.01	1.57	0	0	1	1.09699591	-19.9920703	110	4	1.12	0.95;
	2590	1	29.73	10.25	0	0	1	1.07765901	-34.9888856	110	4	1.12	0.95;
	2591	1	3.16	-0.32	0	0	1	1.10692306	-35.8909899	110	4	1.12	0.95;
	2592	2	34.35	32.95	0	0	1	1.11489	-17.3416296	110	4	1.12	0.95;
	2593	2	37.88	31.94	0	0	1	1.09089	-18.0747739	110	4	1.12	0.95;
	2594	1	4.78	2.11	0	0	1	1.1060549	-15.7844068	110	4	1.12	0.95;
	2595	1	3.69	-0.79	0	0	1	1.07487319	-39.5501195	110	4	1.12	0.95;
	2596	1	0	0	0	0	1	1.07154447	-17.572117	110	4	1.12	0.95;
	2597	1	-7.33	-0.63	0	0	1	1.07154447	-17.572117	110	4	1.12	0.95;
	2598	2	6.49	0.97	0	0	1	1.08188	-15.9921072	110	4	1.12	0.95;
	2599	1	11.29	1.69	0	0	1	1.08175315	-16.0232063	110	4	1.12	0.95;
	2600	1	6.1	1.87	0	0	1	1.07424352	-31.0382502	110	4	1.12	0.95;
	2601	1	1.87	0.31	0	0	1	1.10061389	-14.7489874	110	4	1.12	0.95;
	2602	1	0	0	0	0	1	1.10190787	-14.4655562	110	4	1.12	0.95;
	2603	1	22.47	-1.25	0	0	1	1.06475606	-40.6813671	110	4	1.12	0.95;
	2604	2	11.81	1.78	0	0	1	1.0849	-19.091434	110	4	1.12	0.95;
	2605	1	0	0	0	0	1	1.0849	-19.091434	110	4	1.12	0.95;
	2606	1	9.66	5.89	0	0	1	1.09556871	-17.1333879	110	4	1.12	0.95;
	2607	1	12.71	2.86	0	0	1	1.09063642	-18.0812529	110	4	1.12	0.95;
	2608	2	5.77	1.07	0	0	1	1.08089	-18.732287	110	4	1.12	0.95;
	2609	1	12.59	3.73	0	0	1	1.08101104	-18.7266559	110	4	1.12	0.95;
	2610	1	22.61	4.59	0	0	1	1.0491033	-38.9263345	110	4	1.12	0.95;
	2611	2	17.82	4.63	0	0	1	1.07881	-18.913219	110	4	1.12	0.95;
	2612	1	15.93	5.68	0	0	1	1.11033967	-17.660519	110	4	1.12	0.95;
	2613	1	8.71	0.92	0	0	1	1.1064168	-17.7829809	110	4	1.12	0.95;
	2614	1	8.58	-0.81	0	0	1	1.07923855	-18.3472499	110	4	1.12	0.95;
	2615	1	27.64	6.57	0	0	1	1.05780778	-9.26464589	110	4	1.12	0.95;
	2616	1	13.52	7.03	0	0	1	1.08759067	-18.6745716	110	4	1.12	0.95;
	2617	1	10.72	6.46	0	0	1	1.082767	-18.8945683	110	4	1.12	0.95;
	2618	2	9.32	0.78	0	0	1	1.05290612	-29.7650269	110	4	1.12	0.95;
	2619	1	3.69	2.45	0	0	1	1.05304188	-29.7827279	110	4	1.12	0.95;
	2620	1	26.85	2.78	0	0	1	1.06273513	-32.4025364	110	4	1.12	0.95;
	2621	1	21.16	16.29	0	0	1	1.0241609	-28.7806384	110	4	1.12	0.95;
	2622	1	6.46	0.16	0	0	1	1.05118226	-40.1365142	110	4	1.12	0.95;
	2623	1	6.59	0	0	0	1	1.04165837	-36.8938989	110	4	1.12	0.95;
	2624	1	19.09	5.01	0	0	1	1.09483533	-17.0890344	110	4	1.12	0.95;
	2625	1	23.51	7.69	0	0	1	1.08471527	-18.6220314	110	4	1.12	0.95;
	2626	1	14.59	4.46	0	0	1	1.07289026	-19.4278048	110	4	1.12	0.95;
	2627	1	15.03	8.02	0	0	1	1.07621703	-18.4741009	110	4	1.12	0.95;
	2628	1	11.66	1.93	0	0	1	1.10089713	-14.724198	110	4	1.12	0.95;
	2629	1	11.66	1.93	0	0	1	1.1009148	-14.7216837	110	4	1.12	0.95;
	2630	1	9.32	-1.74	0	0	1	1.11005132	-32.7732744	110	4	1.12	0.95;
	2631	1	14.19	2.58	0	0	1	1.07927741	-18.5273329	110	4	1.12	0.95;
	2632	1	14.99	1.45	0	0	1	1.11045352	-17.6289986	110	4	1.12	0.95;
	2633	1	21.55	10.03	0	0	1	1.07263572	-19.4450079	110	4	1.12	0.95;
	2634	1	21.39	7.11	0	0	1	1.10307161	-17.3038526	110	4	1.12	0.95;
	2635	1	0	0	0	0	1	1.07707874	-17.4739267	110	4	1.12	0.95;
	2636	1	0	0	0	0	1	1.06582663	-19.4788597	110	4	1.12	0.95;
	2637	1	0	0	0	0	1	1.09837228	-26.5871053	110	4	1.12	0.95;
	2638	1	0	0	0	0	1	1.11639358	-19.5398286	110	4	1.12	0.95;
	2639	1	0	0	0	0	1	1.07243197	-19.4917547	110	4	1.12	0.95;
	2640	1	0	0	0	0	1	1.05334613	-23.5490675	110	4	1.12	0.95;
	2641	1	0	0	0	0	1	1.06105147	-22.0890228	110	4	1.12	0.95;
	2642	1	0	0	0	0	1	1.06628897	-19.8552471	110	4	1.12	0.95;
	2643	1	0	0	0	0	1	1.06398691	-35.4433589	110	4	1.12	0.95;
	2644	1	0	0	0	0	1	1.07433585	-32.6365495	110	4	1.12	0.95;
	2645	1	0	0	0	0	1	1.05347098	-29.8587993	110	4	1.12	0.95;
	2646	1	0	0	0	0	1	1.08243225	-19.0066066	110	4	1.12	0.95;
	2647	1	0	0	0	0	1	1.06709341	-35.3528764	110	4	1.12	0.95;
	2648	1	0	0	0	0	1	1.05841301	-22.3799943	110	4	1.12	0.95;
	2649	1	0	0	0	0	1	1.08278876	-38.8508035	110	4	1.12	0.95;
	2650	1	0	0	0	0	1	1.0622538	-21.8090155	110	4	1.12	0.95;
	2651	1	0	0	0	0	1	1.08074875	-38.7606696	110	4	1.12	0.95;
	2652	1	0	0	0	0	1	1.07399808	-35.4269246	110	4	1.12	0.95;
	2653	1	0	0	0	0	1	1.05765735	-24.976231	110	4	1.12	0.95;
	2654	1	0	0	0	0	1	1.07238588	-20.199794	110	4	1.12	0.95;
	2655	1	0	0	0	0	1	1.07668795	-38.2246254	110	4	1.12	0.95;
	2656	1	0	0	0	0	1	1.07653903	-17.5179818	110	4	1.12	0.95;
	2657	1	0	0	0	0	1	1.08697538	-18.4480909	110	4	1.12	0.95;
	2658	1	0	0	0	0	1	1.08760847	-18.6777723	110	4	1.12	0.95;
	2659	1	0	0	0	0	1	1.03761126	-37.1242144	110	4	1.12	0.95;
	2660	1	7.48	1.9	0	0	1	1.10390238	-17.8897507	110	4	1.12	0.95;
	2661	1	7.92	0.31	0	0	1	1.09624571	-5.71655659	110	4	1.12	0.95;
	2662	1	2.96	3.04	0	0	1	1.05514705	-28.3933356	110	4	1.12	0.95;
	2663	1	13.03	6.36	0	0	1	1.00816493	-30.2923394	110	4	1.12	0.95;
	2664	1	10.14	4.74	0	0	1	1.06647619	-38.7860033	110	4	1.12	0.95;
	2665	1	65.55	42.06	0	0	1	0.995805246	-31.5751617	110	4	1.12	0.95;
	2666	1	7.78	0.5	0	0	1	1.07993799	-17.1683544	110	4	1.12	0.95;
	2667	1	0	0	0	0	1	1.07993799	-17.1683544	110	4	1.12	0.95;
	2668	1	0	0.18	0	0	1	1.08167925	-16.861788	110	4	1.12	0.95;
	2669	1	11.46	4.37	0	0	1	1.08160352	-16.8806586	110	4	1.12	0.95;
	2670	1	11.74	11.7	0	0	1	0.99725034	-35.2412803	110	4	1.12	0.95;
	2671	1	13.17	12.26	0	0	1	0.997207118	-35.2589002	110	4	1.12	0.95;
	2672	1	8.43	1.87	0	0	1	1.07627394	-38.2490389	110	4	1.12	0.95;
	2673	1	36.03	18.76	0	0	1	1.07535396	-35.2159889	110	4	1.12	0.95;
	2674	1	50.68	17.89	0	0	1	1.05903016	-39.5146284	110	4	1.12	0.95;
	2675	1	9.92	-1.66	0	0	1	1.06456339	-28.7826327	110	4	1.12	0.95;
	2676	1	26.33	8.41	0	0	1	1.06189356	-28.981826	110	4	1.12	0.95;
	2677	2	18.31	3.21	0	0	1	1.06352	-28.9330832	110	4	1.12	0.95;
	2678	1	9.71	-1.97	0	0	1	1.11174865	-13.5945341	110	4	1.12	0.95;
	2679	1	5.29	0.74	0	0	1	1.06565494	-21.2932487	110	4	1.12	0.95;
	2680	1	4.66	0.22	0	0	1	1.05557617	-37.0529239	110	4	1.12	0.95;
	2681	1	9.67	4.07	0	0	1	1.11816539	-13.5252747	110	4	1.12	0.95;
	2682	1	21.58	3.1	0	0	1	1.07617083	-39.4174538	110	4	1.12	0.95;
	2683	1	9.78	-0.88	0	0	1	1.08308549	-17.5000692	110	4	1.12	0.95;
	2684	2	11.93	2.77	0	0	1	1.05509	-39.7362853	110	4	1.12	0.95;
	2685	2	4.96	0.62	0	0	1	1.04937531	-25.4414642	110	4	1.12	0.95;
	2686	1	14.01	1.22	0	0	1	1.07651102	-17.4586594	110	4	1.12	0.95;
	2687	1	0	0	0	0	1	1.07646064	-17.4653294	110	4	1.12	0.95;
	2688	1	11.86	2.81	0	0	1	1.05865206	-19.9778674	110	4	1.12	0.95;
	2689	1	0	0	0	0	1	1.06281586	-19.6546078	110	4	1.12	0.95;
	2690	1	0	0	0	0	1	1.06092021	-25.3615546	110	4	1.12	0.95;
	2691	1	0	0	0	0	1	1.05366285	-25.807535	110	4	1.12	0.95;
	2692	1	10.33	5.96	0	0	1	1.07406125	-18.367521	110	4	1.12	0.95;
	2693	1	0.79	0.32	0	0	1	1.07268832	-38.6353289	110	4	1.12	0.95;
	2694	2	9.96	0.8	0	0	1	1.09935	-34.5103907	110	5	1.12	0.95;
	2695	1	12.57	2.51	0	0	1	1.06949818	-37.6540681	110	5	1.12	0.95;
	2696	1	20.43	4.02	0	0	1	1.11469623	-30.9315468	110	5	1.12	0.95;
	2697	2	11.05	9.04	0	0	1	1.11976	-30.0479967	110	5	1.12	0.95;
	2698	2	10.1	9.04	0	0	1	1.11975	-30.0478761	110	5	1.12	0.95;
	2699	1	9.43	2.01	0	0	1	1.08207746	-36.6033949	110	5	1.12	0.95;
	2700	2	7.86	0.5	0	0	1	1.08252	-33.7848888	110	5	1.12	0.95;
	2701	1	5.76	0	0	0	1	1.0824527	-33.7814041	110	5	1.12	0.95;
	2702	1	9.43	2.01	0	0	1	1.11772741	-30.2928176	110	5	1.12	0.95;
	2703	1	14.46	3.92	0	0	1	1.08001008	-33.3475161	110	5	1.12	0.95;
	2704	1	12.57	8.04	0	0	1	1.07571652	-32.4459913	110	5	1.12	0.95;
	2705	1	24.1	4.52	0	0	1	1.11600245	-30.7100061	110	5	1.12	0.95;
	2706	2	10.48	4.02	0	0	1	1.06243	-36.6114847	110	5	1.12	0.95;
	2707	1	6.29	2.01	0	0	1	1.09207926	-35.3328954	110	5	1.12	0.95;
	2708	1	10.9	3.22	0	0	1	1.08317086	-33.2268672	110	5	1.12	0.95;
	2709	1	7.33	2.01	0	0	1	1.04272769	-37.5710355	110	5	1.12	0.95;
	2710	1	25.67	6.03	0	0	1	1.11419592	-30.7790671	110	5	1.12	0.95;
	2711	1	19.91	5.02	0	0	1	1.11712248	-30.5200061	110	5	1.12	0.95;
	2712	1	0	0	0	0	1	1.11994552	-30.8429296	110	5	1.12	0.95;
	2713	1	0	0	0	0	1	1.1197371	-30.8566924	110	5	1.12	0.95;
	2714	2	13.62	2.01	0	0	1	1.07691	-34.7736287	110	5	1.12	0.95;
	2715	1	5.24	1.21	0	0	1	1.07956732	-35.3803795	110	5	1.12	0.95;
	2716	1	9.43	3.01	0	0	1	1.04591463	-36.11737	110	5	1.12	0.95;
	2717	2	26.01	7.44	0	0	1	1.09065	-33.8834477	110	5	1.12	0.95;
	2718	2	12.91	2.01	0	0	1	1.0905	-33.8769099	110	5	1.12	0.95;
	2719	2	11.84	3.82	0	0	1	1.10403117	-31.9942955	110	5	1.12	0.95;
	2720	1	9.43	2.51	0	0	1	1.10003299	-31.4480476	110	5	1.12	0.95;
	2721	1	9.33	2.41	0	0	1	1.10005281	-31.4373657	110	5	1.12	0.95;
	2722	1	15.19	4.32	0	0	1	1.04757406	-36.0147	110	5	1.12	0.95;
	2723	1	10.9	3.11	0	0	1	1.11181024	-31.6451396	110	5	1.12	0.95;
	2724	1	10.48	3.01	0	0	1	1.04327486	-38.1821289	110	5	1.12	0.95;
	2725	1	12.05	0.5	0	0	1	1.04566592	-38.3074376	110	5	1.12	0.95;
	2726	2	13.62	3.32	0	0	1	1.03674	-36.7761883	110	5	1.12	0.95;
	2727	1	17.29	3.22	0	0	1	1.09682856	-34.301492	110	5	1.12	0.95;
	2728	1	5.24	0	0	0	1	1.02642939	-42.0434239	110	5	1.12	0.95;
	2729	2	4.72	0.3	0	0	1	1.03437	-37.1718759	110	5	1.12	0.95;
	2730	2	4.19	1.11	0	0	1	1.07595	-33.533643	110	5	1.12	0.95;
	2731	2	0.52	0.1	0	0	1	1.08099	-34.0403819	110	5	1.12	0.95;
	2732	1	9.96	2.01	0	0	1	1.08729039	-35.4091387	110	5	1.12	0.95;
	2733	2	6.29	0.5	0	0	1	1.02453	-42.2278876	110	5	1.12	0.95;
	2734	1	0.84	0.4	0	0	1	1.10443136	-31.6008705	110	5	1.12	0.95;
	2735	1	11.32	4.02	0	0	1	1.10522999	-29.9025768	110	5	1.12	0.95;
	2736	2	6.81	0	0	0	1	1.0876	-32.4847418	110	5	1.12	0.95;
	2737	1	0	0	0	0	1	1.08348888	-32.856322	110	5	1.12	0.95;
	2738	1	0	0	0	0	1	1.08347417	-32.8757902	110	5	1.12	0.95;
	2739	2	21.35	7.03	0	0	1	1.06072	-36.5066217	110	5	1.12	0.95;
	2740	2	1.51	1	0	0	1	1.0608	-36.5067739	110	5	1.12	0.95;
	2741	1	19.91	4.02	0	0	1	1.05872573	-36.8276828	110	5	1.12	0.95;
	2742	1	14.67	4.02	0	0	1	1.05865657	-36.6518761	110	5	1.12	0.95;
	2743	1	8.91	2.01	0	0	1	1.11921023	-30.3005842	110	5	1.12	0.95;
	2744	1	7.33	1.81	0	0	1	1.1192492	-30.2900395	110	5	1.12	0.95;
	2745	2	2.2	1	0	0	1	1.07957	-34.3570212	110	5	1.12	0.95;
	2746	1	0	0	0	0	1	1.10011685	-34.2097417	110	5	1.12	0.95;
	2747	1	0	0	0	0	1	1.0980016	-34.3393903	110	5	1.12	0.95;
	2748	1	0	0	0	48.6	1	1.04791117	-34.6782209	32	5	1.25	0.75;
	2749	2	11.05	3.01	0	0	1	1.10075	-34.5755465	110	5	1.12	0.95;
	2750	2	41.55	21.1	0	0	1	1.10144	-34.2827162	110	5	1.12	0.95;
	2751	1	0	0	0	0	1	1.09660546	-34.217552	110	5	1.12	0.95;
	2752	1	0	0	0	0	1	1.09641082	-34.9750835	110	5	1.12	0.95;
	2753	1	29.34	4.02	0	0	1	1.09409106	-34.7287592	110	5	1.12	0.95;
	2754	1	12.05	2.11	0	0	1	1.08400037	-34.5545634	110	5	1.12	0.95;
	2755	1	0	0	0	0	1	1.08398099	-34.5391559	110	5	1.12	0.95;
	2756	1	6.29	1	0	0	1	1.08996479	-34.8599954	110	5	1.12	0.95;
	2757	2	5.34	0.9	0	0	1	1.10880782	-31.2595452	110	5	1.12	0.95;
	2758	1	11	4.02	0	0	1	1.07253128	-25.6908092	110	5	1.12	0.95;
	2759	2	0.01	0.01	0	0	1	1.08531	-31.8472856	110	5	1.12	0.95;
	2760	1	8.28	2.61	0	0	1	1.09673157	-31.7143318	110	5	1.12	0.95;
	2761	1	5.76	2.01	0	0	1	1.07398315	-34.3625682	110	5	1.12	0.95;
	2762	1	23.05	5.02	0	0	1	1.08251074	-34.7029455	110	5	1.12	0.95;
	2763	1	18.86	6.03	0	0	1	1.0836593	-34.5755664	110	5	1.12	0.95;
	2764	2	0.94	0.1	0	0	1	1.11054	-31.5440775	110	5	1.12	0.95;
	2765	1	0.31	0	0	0	1	1.1105905	-31.5291289	110	5	1.12	0.95;
	2766	1	3.14	1	0	0	1	1.07782111	-36.8833578	110	5	1.12	0.95;
	2767	1	3.14	1	0	0	1	1.09947926	-34.3692627	110	5	1.12	0.95;
	2768	1	13.83	4.52	0	0	1	1.10838362	-31.300831	110	5	1.12	0.95;
	2769	1	0	0	0	0	1	1.11498666	-30.7065809	110	5	1.12	0.95;
	2770	1	0	0	0	0	1	1.11496726	-30.6835135	110	5	1.12	0.95;
	2771	1	0	0	0	0	1	1.11506474	-30.6836877	110	5	1.12	0.95;
	2772	1	0	0	0	60	1	1.04728306	-31.1978232	16	5	1.25	0.75;
	2773	1	5.13	1.11	0	0	1	1.03519504	-37.0150327	110	5	1.12	0.95;
	2774	1	7.86	0.5	0	0	1	1.08413716	-35.6680191	110	5	1.12	0.95;
	2775	1	19.91	3.01	0	0	1	1.08402198	-34.186957	110	5	1.12	0.95;
	2776	1	8.28	3.11	0	0	1	1.09464372	-32.2978029	110	5	1.12	0.95;
	2777	2	11.53	2.81	0	0	1	1.11594	-30.8042562	110	5	1.12	0.95;
	2778	1	10.48	2.01	0	0	1	1.11597485	-30.8082619	110	5	1.12	0.95;
	2779	1	13.62	3.52	0	0	1	1.11997848	-30.2283479	110	5	1.12	0.95;
	2780	1	7.86	1.51	0	0	1	1.11990396	-30.2309588	110	5	1.12	0.95;
	2781	1	0	0	0	45	1	1.08012829	-30.7907604	16	5	1.25	0.75;
	2782	2	32.49	24.11	0	0	1	1.08445	-24.2688219	110	5	1.12	0.95;
	2783	1	12.57	2.01	0	0	1	1.09509554	-34.7909318	110	5	1.12	0.95;
	2784	1	4.19	0.5	0	0	1	1.07837009	-34.0792779	110	5	1.12	0.95;
	2785	1	6.71	3.42	0	0	1	1.10358032	-31.3124923	110	5	1.12	0.95;
	2786	1	3.67	1.11	0	0	1	1.06306791	-25.9596881	110	5	1.12	0.95;
	2787	1	0	0	0	0	1	1.06307934	-25.9581888	110	5	1.12	0.95;
	2788	1	25.15	3.01	0	0	1	1.05341582	-38.2308028	110	5	1.12	0.95;
	2789	2	0	0	0	0	1	1.11048	-31.4619332	110	5	1.12	0.95;
	2790	1	14.15	3.01	0	0	1	1.07385806	-36.5877806	110	5	1.12	0.95;
	2791	2	0.01	0.01	0	0	1	1.09262	-32.7960799	110	5	1.12	0.95;
	2792	1	15.19	2.51	0	0	1	1.08915403	-35.1269668	110	5	1.12	0.95;
	2793	1	13.1	1	0	0	1	1.07218856	-34.5384166	110	5	1.12	0.95;
	2794	1	12.57	2.01	0	0	1	1.08483456	-34.4685099	110	5	1.12	0.95;
	2795	2	9.43	2.01	0	0	1	1.09323	-34.8772711	110	5	1.12	0.95;
	2796	1	9.43	1	0	0	1	1.07294761	-34.448612	110	5	1.12	0.95;
	2797	1	8.91	1.51	0	0	1	1.1085816	-31.7069576	110	5	1.12	0.95;
	2798	1	13.1	0	0	0	1	1.07944538	-33.3477899	110	5	1.12	0.95;
	2799	1	7.33	2.01	0	0	1	1.10794581	-31.3101223	110	5	1.12	0.95;
	2800	2	12.05	7.03	0	0	1	1.08008	-33.1557969	110	5	1.12	0.95;
	2801	2	16.24	3.52	0	0	1	1.07968	-33.3113262	110	5	1.12	0.95;
	2802	1	6.08	2.01	0	0	1	1.08193576	-25.1574891	110	5	1.12	0.95;
	2803	1	45.06	7.54	0	0	1	1.04945639	-39.7432353	110	5	1.12	0.95;
	2804	1	5.24	1.51	0	0	1	1.06697807	-38.4254693	110	5	1.12	0.95;
	2805	2	16.35	3.62	0	0	1	1.08054	-25.1748493	110	5	1.12	0.95;
	2806	2	8.91	0.5	0	0	1	1.06692686	-38.6695765	110	5	1.12	0.95;
	2807	1	8.38	0.5	0	0	1	1.06694862	-38.6637212	110	5	1.12	0.95;
	2808	1	5.24	2.01	0	0	1	1.06453271	-36.2687385	110	5	1.12	0.95;
	2809	1	12.57	3.01	0	0	1	1.11954881	-30.1466485	110	5	1.12	0.95;
	2810	2	147.58	40.69	0	0	1	1.08526	-34.4683155	110	5	1.12	0.95;
	2811	1	0	0	0	0	1	1.08533992	-34.4434563	110	5	1.12	0.95;
	2812	1	0	0	0	0	1	1.08533859	-34.4434457	110	5	1.12	0.95;
	2813	1	6.18	2.51	0	0	1	1.10451217	-31.7125305	110	5	1.12	0.95;
	2814	1	14.67	4.02	0	0	1	1.08403361	-34.5260997	110	5	1.12	0.95;
	2815	1	13.62	1	0	0	1	1.07898907	-33.4004601	110	5	1.12	0.95;
	2816	2	4.82	1.91	0	0	1	1.1034681	-31.9109021	110	5	1.12	0.95;
	2817	1	12.16	4.32	0	0	1	1.09391757	-27.7479838	110	5	1.12	0.95;
	2818	1	0.1	0	0	0	1	1.10860315	-31.6031608	110	5	1.12	0.95;
	2819	1	11.95	3.92	0	0	1	1.1064135	-27.8319787	110	5	1.12	0.95;
	2820	1	16.77	3.52	0	0	1	1.08217514	-34.43603	110	5	1.12	0.95;
	2821	2	15.72	1.11	0	0	1	1.07451	-33.1824375	110	5	1.12	0.95;
	2822	1	10.48	0.5	0	0	1	1.07442612	-33.1688032	110	5	1.12	0.95;
	2823	1	3.67	0.1	0	0	1	1.08343009	-34.9047632	110	5	1.12	0.95;
	2824	1	14.15	4.42	0	0	1	1.09454032	-31.3796643	110	5	1.12	0.95;
	2825	1	4.72	0	0	0	1	1.09930407	-34.2676173	110	5	1.12	0.95;
	2826	1	4.19	0	0	0	1	1.09921494	-34.2749224	110	5	1.12	0.95;
	2827	2	11.53	3.01	0	0	1	1.07914457	-36.7990229	110	5	1.12	0.95;
	2828	1	0.84	0.7	0	0	1	1.10603075	-31.3942181	110	5	1.12	0.95;
	2829	1	15.72	4.02	0	0	1	1.08522416	-34.2915707	110	5	1.12	0.95;
	2830	2	10.48	8.04	0	0	1	1.08006	-25.1089388	110	5	1.12	0.95;
	2831	2	0	0	0	0	1	1.08005	-25.1082528	110	5	1.12	0.95;
	2832	1	16.77	4.02	0	0	1	1.06375375	-36.2737915	110	5	1.12	0.95;
	2833	2	11.53	1	0	0	1	1.08554	-34.6019822	110	5	1.12	0.95;
	2834	2	14.67	3.01	0	0	1	1.09634	-34.7230707	110	5	1.12	0.95;
	2835	1	10.48	2.01	0	0	1	1.09624503	-34.7373374	110	5	1.12	0.95;
	2836	1	12.78	4.02	0	0	1	1.0828393	-34.3737492	110	5	1.12	0.95;
	2837	1	12.57	3.01	0	0	1	1.08504825	-35.4781609	110	5	1.12	0.95;
	2838	1	3.67	1.51	0	0	1	1.06658934	-36.5883575	110	5	1.12	0.95;
	2839	1	2.93	0.7	0	0	1	1.1094406	-31.2146004	110	5	1.12	0.95;
	2840	1	12.57	3.01	0	0	1	1.08559857	-25.5214109	110	5	1.12	0.95;
	2841	1	13.62	2.51	0	0	1	1.09913637	-34.2838829	110	5	1.12	0.95;
	2842	1	17.81	2.51	0	0	1	1.06867027	-38.4474496	110	5	1.12	0.95;
	2843	1	19.39	4.02	0	0	1	1.0742424	-36.1197321	110	5	1.12	0.95;
	2844	1	14.67	3.82	0	0	1	1.07634795	-25.4124172	110	5	1.12	0.95;
	2845	2	15.72	3.52	0	0	1	1.11099	-32.1782171	110	5	1.12	0.95;
	2846	1	13.1	2.01	0	0	1	1.07493861	-33.1796638	110	5	1.12	0.95;
	2847	1	14.04	4.82	0	0	1	1.07856392	-34.1181879	110	5	1.12	0.95;
	2848	1	10.48	3.01	0	0	1	1.0672103	-36.1244545	110	5	1.12	0.95;
	2849	1	3.67	1	0	0	1	1.1149371	-30.4612777	110	5	1.12	0.95;
	2850	1	6.29	1.11	0	0	1	1.0786412	-24.9873458	110	5	1.12	0.95;
	2851	2	3.04	0.5	0	0	1	1.08731	-33.9295461	110	5	1.12	0.95;
	2852	1	9.43	1	0	0	1	1.08622597	-34.3283774	110	5	1.12	0.95;
	2853	1	23.05	1.51	0	0	1	1.09505112	-35.2288657	110	5	1.12	0.95;
	2854	1	0	0	0	0	1	1.0962565	-34.3644052	110	5	1.12	0.95;
	2855	1	0	0	0	0	1	1.09622432	-34.3831325	110	5	1.12	0.95;
	2856	1	0	0	0	60	1	1.04995684	-34.7362961	16	5	1.25	0.75;
	2857	2	8.38	1.51	0	0	1	1.09936951	-34.5022823	110	5	1.12	0.95;
	2858	1	8.38	2.01	0	0	1	1.09938809	-34.5068279	110	5	1.12	0.95;
	2859	1	9.43	2.01	0	0	1	1.08254339	-33.9361352	110	5	1.12	0.95;
	2860	1	18.34	2.51	0	0	1	1.10096043	-34.3010556	110	5	1.12	0.95;
	2861	1	23.05	6.03	0	0	1	1.09338495	-34.9815835	110	5	1.12	0.95;
	2862	2	9.43	2.01	0	0	1	1.08391	-31.4007401	110	5	1.12	0.95;
	2863	1	11.53	3.01	0	0	1	1.09832748	-34.5727012	110	5	1.12	0.95;
	2864	1	26.2	2.01	0	0	1	1.08306126	-35.0947174	110	5	1.12	0.95;
	2865	1	6.29	2.01	0	0	1	1.07575357	-36.1163579	110	5	1.12	0.95;
	2866	1	3.98	1.21	0	0	1	1.07919449	-34.7630709	110	5	1.12	0.95;
	2867	1	20.96	4.52	0	0	1	1.1156376	-31.3769758	110	5	1.12	0.95;
	2868	1	8.38	2.51	0	0	1	1.09451458	-34.8983636	110	5	1.12	0.95;
	2869	2	15.72	3.52	0	0	1	1.09439552	-34.9136803	110	5	1.12	0.95;
	2870	1	0	0	0	0	1	1.09634082	-34.7230839	110	5	1.12	0.95;
	2871	1	0	0	0	0	1	1.09624575	-34.737349	110	5	1.12	0.95;
	2872	1	8.49	2.01	0	0	1	1.08035447	-24.8281977	110	5	1.12	0.95;
	2873	1	7.33	2.01	0	0	1	1.08035647	-24.8195036	110	5	1.12	0.95;
	2874	1	16.77	5.02	0	0	1	1.09865526	-34.5681476	110	5	1.12	0.95;
	2875	1	0.1	0	0	0	1	1.08853124	-33.645829	110	5	1.12	0.95;
	2876	1	3.67	0.5	0	0	1	1.08575608	-32.7554844	110	5	1.12	0.95;
	2877	1	14.67	6.03	0	0	1	1.09358862	-24.7898952	110	5	1.12	0.95;
	2878	1	14.67	4.02	0	0	1	1.0601055	-36.9477173	110	5	1.12	0.95;
	2879	1	0	0	0	0	1	1.06016677	-36.9428913	110	5	1.12	0.95;
	2880	1	5.24	1	0	0	1	1.08310163	-35.3597189	110	5	1.12	0.95;
	2881	1	5.24	1	0	0	1	1.09141449	-34.7110668	110	5	1.12	0.95;
	2882	1	8.38	2.01	0	0	1	1.09423264	-35.311343	110	5	1.12	0.95;
	2883	1	3.14	1	0	0	1	1.06127241	-36.5814686	110	5	1.12	0.95;
	2884	1	5.76	1	0	0	1	1.07790079	-36.7215713	110	5	1.12	0.95;
	2885	1	6.81	0.8	0	0	1	1.10001757	-34.5336139	110	5	1.12	0.95;
	2886	1	16.77	3.01	0	0	1	1.09686806	-35.0116789	110	5	1.12	0.95;
	2887	1	7.13	2.81	0	0	1	1.10001811	-32.1489319	110	5	1.12	0.95;
	2888	1	0	0	0	0	1	1.09998662	-32.1478646	110	5	1.12	0.95;
	2889	1	7.86	1.71	0	0	1	1.07595554	-25.7203312	110	5	1.12	0.95;
	2890	2	4.19	1	0	0	1	1.06872	-36.4671645	110	5	1.12	0.95;
	2891	1	3.98	1	0	0	1	1.10168693	-32.4377237	110	5	1.12	0.95;
	2892	1	0.1	0.1	0	0	1	1.08397962	-32.4773876	110	5	1.12	0.95;
	2893	2	21.38	5.02	0	0	1	1.09205	-35.1479954	110	5	1.12	0.95;
	2894	1	7.33	2.01	0	0	1	1.11278117	-31.9824787	110	5	1.12	0.95;
	2895	1	11.53	3.01	0	0	1	1.10409661	-31.7881337	110	5	1.12	0.95;
	2896	1	18.34	4.32	0	0	1	1.07889686	-25.0755176	110	5	1.12	0.95;
	2897	2	23.58	16.38	0	0	1	1.09943	-34.2466162	110	5	1.12	0.95;
	2898	1	20.96	8.34	0	0	1	1.09745163	-34.3756476	110	5	1.12	0.95;
	2899	2	22.01	4.52	0	0	1	1.06162	-36.4764842	110	5	1.12	0.95;
	2900	1	19.91	8.04	0	0	1	1.08262914	-34.726834	110	5	1.12	0.95;
	2901	1	23.05	5.02	0	0	1	1.08321493	-33.3709265	110	5	1.12	0.95;
	2902	1	5.24	1.51	0	0	1	1.06557529	-38.7938655	110	5	1.12	0.95;
	2903	1	0	0	0	0	1	1.11990449	-30.2309669	110	5	1.12	0.95;
	2904	1	18.02	5.83	0	0	1	1.1057203	-31.75306	110	5	1.12	0.95;
	2905	1	12.57	3.01	0	0	1	1.08755638	-33.745077	110	5	1.12	0.95;
	2906	1	4.19	1.11	0	0	1	1.08874446	-33.411528	110	5	1.12	0.95;
	2907	1	24.63	6.03	0	0	1	1.11484201	-30.6646743	110	5	1.12	0.95;
	2908	2	13.41	5.53	0	0	1	1.09627	-34.2382335	110	5	1.12	0.95;
	2909	1	13.83	4.42	0	0	1	1.07958253	-33.013137	110	5	1.12	0.95;
	2910	1	5.66	1.71	0	0	1	1.11184945	-31.0323719	110	5	1.12	0.95;
	2911	1	15.72	3.01	0	0	1	1.0785428	-25.380112	110	5	1.12	0.95;
	2912	1	10.48	2.01	0	0	1	1.07851333	-25.3700056	110	5	1.12	0.95;
	2913	1	12.57	4.32	0	0	1	1.11631574	-30.334956	110	5	1.12	0.95;
	2914	1	3.14	0.5	0	0	1	1.04984813	-39.7259133	110	5	1.12	0.95;
	2915	1	0	0	0	0	1	1.049901	-39.716455	110	5	1.12	0.95;
	2916	1	13.62	0.5	0	0	1	1.05223056	-39.4111474	110	5	1.12	0.95;
	2917	1	12.57	0.5	0	0	1	1.07558257	-37.2568965	110	5	1.12	0.95;
	2918	1	0	0	0	0	1	1.08300086	-33.7953203	110	5	1.12	0.95;
	2919	1	8.59	2.01	0	0	1	1.08287345	-33.7736814	110	5	1.12	0.95;
	2920	2	23.58	5.53	0	0	1	1.08325	-33.4027032	110	5	1.12	0.95;
	2921	1	4.72	0.5	0	0	1	1.07899055	-33.4222183	110	5	1.12	0.95;
	2922	1	3.67	0.5	0	0	1	1.04120603	-40.5402041	110	5	1.12	0.95;
	2923	1	11	2.01	0	0	1	1.04578435	-38.7751884	110	5	1.12	0.95;
	2924	2	7.86	2.01	0	0	1	1.05437	-38.2276605	110	5	1.12	0.95;
	2925	1	9.43	2.01	0	0	1	1.08034394	-33.2893453	110	5	1.12	0.95;
	2926	1	8.91	1	0	0	1	1.07886717	-33.7733765	110	5	1.12	0.95;
	2927	1	0	0	0	0	1	1.08692637	-32.6930274	110	5	1.12	0.95;
	2928	1	0	0	0	0	1	1.0869119	-32.7239227	110	5	1.12	0.95;
	2929	2	12.57	1	0	0	1	1.08185	-33.7277462	110	5	1.12	0.95;
	2930	1	12.57	1	0	0	1	1.08190234	-33.7266684	110	5	1.12	0.95;
	2931	1	7.23	2.71	0	0	1	1.10830654	-31.321549	110	5	1.12	0.95;
	2932	1	24.1	2.41	0	0	1	1.09350593	-35.3906803	110	5	1.12	0.95;
	2933	1	0.63	0.1	0	0	1	1.09361397	-35.0899051	110	5	1.12	0.95;
	2934	2	32.49	3.52	0	0	1	1.05752	-37.9212164	110	5	1.12	0.95;
	2935	1	0	0	0	0	1	1.05752	-37.9212164	110	5	1.12	0.95;
	2936	1	11.53	1	0	0	1	1.08198356	-33.6439593	110	5	1.12	0.95;
	2937	1	0	0	0	0	1	1.09279992	-35.0107414	110	5	1.12	0.95;
	2938	2	27.77	5.53	0	0	1	1.07222126	-35.5414146	110	5	1.12	0.95;
	2939	1	5.24	1.51	0	0	1	1.08376221	-34.5621938	110	5	1.12	0.95;
	2940	1	6.81	2.31	0	0	1	1.1002874	-21.8321215	110	5	1.12	0.95;
	2941	1	7.33	2.01	0	0	1	1.08272467	-35.2172776	110	5	1.12	0.95;
	2942	1	9.43	2.01	0	0	1	1.08720235	-33.6315842	110	5	1.12	0.95;
	2943	2	105.85	35.27	0	0	1	1.11316	-32.0000514	110	5	1.12	0.95;
	2944	1	4.4	1.91	0	0	1	1.11120371	-31.0297987	110	5	1.12	0.95;
	2945	1	6.29	1.61	0	0	1	1.10945849	-31.7725362	110	5	1.12	0.95;
	2946	1	28.29	6.03	0	0	1	1.08403925	-35.4501077	110	5	1.12	0.95;
	2947	2	12.36	3.92	0	0	1	1.11040303	-31.5484033	110	5	1.12	0.95;
	2948	1	6.81	1.21	0	0	1	1.11060133	-31.5279538	110	5	1.12	0.95;
	2949	1	7.33	2.01	0	0	1	1.08418632	-34.5334433	110	5	1.12	0.95;
	2950	1	8.59	2.31	0	0	1	1.10483505	-31.7065846	110	5	1.12	0.95;
	2951	1	12.68	3.22	0	0	1	1.10722534	-31.7591877	110	5	1.12	0.95;
	2952	1	20.85	5.53	0	0	1	1.10708525	-31.7305586	110	5	1.12	0.95;
	2953	1	4.61	1.11	0	0	1	1.10727256	-31.7181098	110	5	1.12	0.95;
	2954	2	13.52	3.32	0	0	1	1.10061495	-32.144699	110	5	1.12	0.95;
	2955	1	15.4	3.22	0	0	1	1.09796525	-32.053669	110	5	1.12	0.95;
	2956	1	13.62	3.01	0	0	1	1.08037758	-25.8383056	110	5	1.12	0.95;
	2957	1	12.99	3.32	0	0	1	1.10662759	-31.7919931	110	5	1.12	0.95;
	2958	1	12.57	3.82	0	0	1	1.06162304	-34.8254683	110	5	1.12	0.95;
	2959	2	0.01	0	0	0	1	1.09009	-31.4861341	110	5	1.12	0.95;
	2960	2	3.56	1.51	0	0	1	1.10194396	-32.105646	110	5	1.12	0.95;
	2961	1	12.57	2.01	0	0	1	1.08477878	-32.8684153	110	5	1.12	0.95;
	2962	1	4.19	0.5	0	0	1	1.07684946	-33.8613304	110	5	1.12	0.95;
	2963	1	15.19	4.62	0	0	1	1.10188059	-31.665678	110	5	1.12	0.95;
	2964	2	22.01	6.03	0	0	1	1.08448	-32.2013809	110	5	1.12	0.95;
	2965	1	26.2	4.02	0	0	1	1.08118224	-32.8456769	110	5	1.12	0.95;
	2966	2	9.43	0.4	0	0	1	1.07773	-32.7845139	110	5	1.12	0.95;
	2967	1	26.2	4.52	0	0	1	1.08500636	-35.0616765	110	5	1.12	0.95;
	2968	2	6.6	3.82	0	0	1	1.11114504	-29.9295997	110	5	1.12	0.95;
	2969	1	13.41	7.44	0	0	1	1.11102417	-29.9324156	110	5	1.12	0.95;
	2970	1	12.57	4.02	0	0	1	1.09733964	-32.5493187	110	5	1.12	0.95;
	2971	1	23.05	6.33	0	0	1	1.10345774	-30.101586	110	5	1.12	0.95;
	2972	2	15.38	3.97	0	0	1	1.10733	-29.7322526	110	5	1.12	0.95;
	2973	2	0.5	0.15	0	0	1	1.10722	-29.7405506	110	5	1.12	0.95;
	2974	1	16.03	4.02	0	0	1	1.10462317	-30.14272	110	5	1.12	0.95;
	2975	1	7.86	0.7	0	0	1	1.09391561	-35.330508	110	5	1.12	0.95;
	2976	1	0	0	0	0	1	1.09240528	-35.3078307	110	5	1.12	0.95;
	2977	1	0	0	0	0	1	1.08576788	-32.7543698	110	5	1.12	0.95;
	2978	1	0	0	0	0	1	1.09393849	-35.3281108	110	5	1.12	0.95;
	2979	1	22.01	5.02	0	0	1	1.11929868	-30.105918	110	5	1.12	0.95;
	2980	1	22.01	5.02	0	0	1	1.1192842	-30.1174906	110	5	1.12	0.95;
	2981	1	2.1	0.8	0	0	1	1.1196712	-30.0541552	110	5	1.12	0.95;
	2982	1	13.62	2.51	0	0	1	1.10053871	-34.3732183	110	5	1.12	0.95;
	2983	1	15.72	3.01	0	0	1	1.09969147	-34.6798696	110	5	1.12	0.95;
	2984	2	40.87	11.86	0	0	1	1.10872233	-30.036511	110	5	1.12	0.95;
	2985	1	35.21	9.65	0	0	1	1.10862464	-30.0497737	110	5	1.12	0.95;
	2986	1	7.86	0.5	0	0	1	1.02652179	-42.032354	110	5	1.12	0.95;
	2987	1	29.34	18.09	0	0	1	1.05912741	-36.5976809	110	5	1.12	0.95;
	2988	1	17.29	3.22	0	0	1	1.06518798	-25.8279485	110	5	1.12	0.95;
	2989	1	0	0	0	0	1	1.08438476	-31.3452855	110	5	1.12	0.95;
	2990	1	0	0	0	0	1	1.08434323	-31.3292867	110	5	1.12	0.95;
	2991	2	14.67	4.52	0	0	1	1.09582	-32.7006354	110	5	1.12	0.95;
	2992	1	0	0	0	0	1	1.09586934	-32.6898769	110	5	1.12	0.95;
	2993	1	4.09	1.41	0	0	1	1.10601017	-29.8874016	110	5	1.12	0.95;
	2994	2	0.3	0.1	0	0	1	1.09505	-34.0606857	110	5	1.12	0.95;
	2995	2	0.3	0.1	0	0	1	1.09508	-34.0808721	110	5	1.12	0.95;
	2996	1	2.1	0.5	0	0	1	1.09185988	-34.6046853	110	5	1.12	0.95;
	2997	1	16	6	0	0	0	1.07860614	-6.15080174	110	0	1.12	0.95;
	2998	1	0	0	0	0	0	1.07869382	-6.14436978	110	0	1.12	0.95;
	2999	1	33	12	0	0	0	1.07739835	-6.23687529	110	0	1.12	0.95;
	3000	1	16	6	0	0	0	1.0774135	-6.23502223	110	0	1.12	0.95;
	3001	1	50	14	0	0	0	1.03078856	-19.5130056	110	0	1.12	0.95;
	3002	1	50	14	0	0	0	1.02918108	-19.76291	110	0	1.12	0.95;
	3003	1	25	10	0	0	0	1.0586587	-7.77629231	110	0	1.12	0.95;
	3004	1	65	26	0	0	0	1.04951205	-8.41976845	110	0	1.12	0.95;
	3005	2	0.01	0.01	0	0	1	1.07144	-35.5591479	110	5	1.12	0.95;
	3006	2	355.35	0	0	0	0	1.04526	-10.4633438	400	0	1.05	0.95;
	3007	2	246.29	0	0	0	0	1.08868	-7.2635016	220	0	1.11	0.95;
	3008	2	603.75	0	0	0	0	1.03223	-9.81637314	400	0	1.05	0.95;
	3010	2	0	0	0	0	0	1.05	-8.6805416	400	0	1.05	0.95;
	3011	2	0	0	0	0	0	1.11	-33.6910069	220	0	1.11	0.95;
	3012	2	589.51	0	0	0	0	1.03018	-17.3337442	400	0	1.05	0.95;
	3013	1	2.01	1	0	0	1	1.10691923	-31.791851	110	5	1.12	0.95;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf
mpc.gen = [
	24	110	84.0523488	140	-49	1.08673	235.3	1	221	110	0	0	0	0	0	0	0	0	0	0	0;
	25	135	-19.3310068	124	-22	1.08668	235.3	1	200	135	0	0	0	0	0	0	0	0	0	0	0;
	37	500.033595	73.5184123	190	-19	1.11	426	1	370	240	0	0	0	0	0	0	0	0	0	0	0;
	37	370	73.5184123	190	-19	1.11	426	1	370	240	0	0	0	0	0	0	0	0	0	0	0;
	38	370	17.3926989	190	-19	1.11	426	1	370	240	0	0	0	0	0	0	0	0	0	0	0;
	38	370	17.3926989	190	-19	1.11	426	1	370	240	0	0	0	0	0	0	0	0	0	0	0;
	39	370	97.9021826	190	-19	1.11	426	1	370	240	0	0	0	0	0	0	0	0	0	0	0;
	40	370	67.6750191	190	-19	1.04749	426	1	370	240	0	0	0	0	0	0	0	0	0	0	0;
	40	370	67.6750191	190	-19	1.04749	426	1	370	240	0	0	0	0	0	0	0	0	0	0	0;
	40	370	67.6750191	190	-19	1.04749	426	1	370	240	0	0	0	0	0	0	0	0	0	0	0;
	41	370	-13.8756163	190	-19	1.04746	426	1	370	240	0	0	0	0	0	0	0	0	0	0	0;
	41	370	-13.8756163	190	-19	1.04746	426	1	370	240	0	0	0	0	0	0	0	0	0	0	0;
	41	370	-13.8756163	190	-19	1.04746	426	1	370	240	0	0	0	0	0	0	0	0	0	0	0;
	57	111.38	41.3510233	152	-33	1.10173	235	1	215	110	0	0	0	0	0	0	0	0	0	0	0;
	57	126.35	41.3510233	152	-33	1.10173	235	1	220	125	0	0	0	0	0	0	0	0	0	0	0;
	58	164.41	86.3313708	149	-33	1.10171	235	1	225	125	0	0	0	0	0	0	0	0	0	0	0;
	58	0	0	149	-33	1	235	0	225	120	0	0	0	0	0	0	0	0	0	0	0;
	58	153.88	86.3313708	149	-33	1.10171	235	1	225	110	0	0	0	0	0	0	0	0	0	0	0;
	59	110	32.2824463	149	-33	1.10172	235	1	225	110	0	0	0	0	0	0	0	0	0	0	0;
	60	535	180.350594	363	-47	1.05	588	1	535	255	0	0	0	0	0	0	0	0	0	0	0;
	61	560	37.4229174	348	-100	1.05	588	1	560	250	0	0	0	0	0	0	0	0	0	0	0;
	70	129	-6.69165652	105	-11	1.10839	235	1	225	129	0	0	0	0	0	0	0	0	0	0	0;
	71	129	56.8061116	105	-11	1.10837	235	1	225	129	0	0	0	0	0	0	0	0	0	0	0;
	71	0	0	99	-10	1	235	0	225	129	0	0	0	0	0	0	0	0	0	0	0;
	72	0	0	105	-11	1	235	0	225	129	0	0	0	0	0	0	0	0	0	0	0;
	72	129	5.68682653	105	-11	1.04326	235	1	225	129	0	0	0	0	0	0	0	0	0	0	0;
	73	129	-17.1742915	99	-10	1.04328	235	1	225	129	0	0	0	0	0	0	0	0	0	0	0;
	73	129	-18.6350259	105	-11	1.04328	235	1	225	129	0	0	0	0	0	0	0	0	0	0	0;
	74	112	60.6884295	60	0	1.09864	120	1	112	0	0	0	0	0	0	0	0	0	0	0	0;
	94	220	96.0211698	131	-6	1.10879	270.6	1	220	125	0	0	0	0	0	0	0	0	0	0	0;
	94	225	96.0211698	131	-6	1.10879	270.6	1	225	140	0	0	0	0	0	0	0	0	0	0	0;
	95	225	72.3584784	131	-6	1.11	270.6	1	225	130	0	0	0	0	0	0	0	0	0	0	0;
	95	225	72.3584784	131	-6	1.11	270.6	1	225	125	0	0	0	0	0	0	0	0	0	0	0;
	95	225	72.3584784	131	-6	1.11	270.6	1	225	130	0	0	0	0	0	0	0	0	0	0	0;
	98	383	45.5901503	213	-31	1.05	426	1	383	220	0	0	0	0	0	0	0	0	0	0	0;
	98	380	16.0841088	119	-31	1.05	435.3	1	380	220	0	0	0	0	0	0	0	0	0	0	0;
	115	12	0.140323266	0	0	1.10086	12	1	12	0	0	0	0	0	0	0	0	0	0	0	0;
	115	6	0.140323266	0	0	1.10086	6	1	6	0	0	0	0	0	0	0	0	0	0	0	0;
	121	0	0	120	-10	1	270.6	0	225	120	0	0	0	0	0	0	0	0	0	0	0;
	122	225	61.9177989	120	-10	1.11	270.6	1	225	120	0	0	0	0	0	0	0	0	0	0	0;
	123	120	68.4534362	73	-1	1.10998	150	1	120	70	0	0	0	0	0	0	0	0	0	0	0;
	124	120	14.7806952	73	-1	1.11	150	1	120	70	0	0	0	0	0	0	0	0	0	0	0;
	134	0	0	80	0	1	150	0	120	70	0	0	0	0	0	0	0	0	0	0	0;
	135	120	80.6360679	80	0	1.10756	150	1	120	70	0	0	0	0	0	0	0	0	0	0	0;
	136	80	31.7443441	31	0	1.09273	117.5	1	110	80	0	0	0	0	0	0	0	0	0	0	0;
	144	215	43.5000193	135	-35	1.10995	270.6	1	215	135	0	0	0	0	0	0	0	0	0	0	0;
	145	215	42.2869289	135	-35	1.11	270.6	1	215	135	0	0	0	0	0	0	0	0	0	0	0;
	145	225	44.5600738	140	-35	1.11	270.6	1	225	135	0	0	0	0	0	0	0	0	0	0	0;
	146	225	-35.051599	140	-36	1.03968	270.6	1	225	135	0	0	0	0	0	0	0	0	0	0	0;
	146	220	-35.0677649	137	-36	1.03968	270.6	1	220	135	0	0	0	0	0	0	0	0	0	0	0;
	152	0	0	72	-29	1	150	0	135	-135	0	0	0	0	0	0	0	0	0	0	0;
	152	0	0	72	-29	1	150	0	135	-135	0	0	0	0	0	0	0	0	0	0	0;
	153	0	0	72	-29	1	150	0	135	-135	0	0	0	0	0	0	0	0	0	0	0;
	153	0	0	72	-29	1	150	0	135	-135	0	0	0	0	0	0	0	0	0	0	0;
	154	120	87.7340366	85	-15	1.0886	150	1	120	94	0	0	0	0	0	0	0	0	0	0	0;
	155	120	89.4958386	85	-15	1.0886	150	1	120	94	0	0	0	0	0	0	0	0	0	0	0;
	155	0	0	85	-15	1	150	0	120	94	0	0	0	0	0	0	0	0	0	0	0;
	169	0	0	25	0	1	51.4	0	50	40	0	0	0	0	0	0	0	0	0	0	0;
	170	0	0	90	-15	1	150	0	120	80	0	0	0	0	0	0	0	0	0	0	0;
	170	0	0	25	0	1	51.4	0	50	45	0	0	0	0	0	0	0	0	0	0	0;
	172	100	119.406039	119	-31	1.10415	252.4	1	232	100	0	0	0	0	0	0	0	0	0	0	0;
	172	0	0	111	-21	1	237.5	0	205	135	0	0	0	0	0	0	0	0	0	0	0;
	173	0	0	111	-21	1	237.5	0	205	135	0	0	0	0	0	0	0	0	0	0	0;
	173	0	0	102	-15	1	252.4	0	222	90	0	0	0	0	0	0	0	0	0	0	0;
	174	90	-18.723864	102	-15	1.03614	252.4	1	222	90	0	0	0	0	0	0	0	0	0	0	0;
	175	90	64.3707147	102	-15	1.03615	252.4	1	222	90	0	0	0	0	0	0	0	0	0	0	0;
	175	100	59.8733642	93	-10	1.03615	252.4	1	232	100	0	0	0	0	0	0	0	0	0	0	0;
	180	261	99.0798555	127	-35	1.11	287.3	1	261	104	0	0	0	0	0	0	0	0	0	0	0;
	180	261	99.0798555	127	-35	1.11	287.3	1	261	104	0	0	0	0	0	0	0	0	0	0	0;
	181	206	103.926936	103	-17	1.11	238.4	1	206	120	0	0	0	0	0	0	0	0	0	0	0;
	181	261	128.251364	127	-35	1.11	287.3	1	261	104	0	0	0	0	0	0	0	0	0	0	0;
	182	235	10.69311	145	-38	1.11	263.9	1	235	94	0	0	0	0	0	0	0	0	0	0	0;
	182	235	10.69311	145	-38	1.11	263.9	1	235	94	0	0	0	0	0	0	0	0	0	0	0;
	183	206	103.394536	103	-17	1.0494	238.4	1	206	120	0	0	0	0	0	0	0	0	0	0	0;
	183	206	103.394536	103	-17	1.0494	238.4	1	206	120	0	0	0	0	0	0	0	0	0	0	0;
	191	200	107.661738	104	-23	1.08298	233.2	1	200	150	0	0	0	0	0	0	0	0	0	0	0;
	192	200	107.171586	104	-23	1.08268	233.2	1	200	150	0	0	0	0	0	0	0	0	0	0	0;
	192	0	0	104	-23	1	233.2	0	200	145	0	0	0	0	0	0	0	0	0	0	0;
	192	0	0	104	-23	1	233.2	0	200	145	0	0	0	0	0	0	0	0	0	0	0;
	193	464	294.268448	294	-259	1.03244	464	1	464	208	0	0	0	0	0	0	0	0	0	0	0;
	208	188	100.657961	100	0	1.06751	218.3	1	188	76	0	0	0	0	0	0	0	0	0	0	0;
	240	179	-60.5307997	105	-62	1.02222	209	1	179	-200	0	0	0	0	0	0	0	0	0	0	0;
	240	179	-60.5307997	105	-62	1.02222	209	1	179	-200	0	0	0	0	0	0	0	0	0	0	0;
	240	0	0	160	-100	1	209	0	179	-200	0	0	0	0	0	0	0	0	0	0	0;
	241	179	-19.9903185	160	-100	1.02222	209	1	179	-200	0	0	0	0	0	0	0	0	0	0	0;
	244	220	10.136897	100	0	1.11	177.1	1	220	112.5	0	0	0	0	0	0	0	0	0	0	0;
	254	55	20.3836146	20	0	1.10528	78.8	1	55	23	0	0	0	0	0	0	0	0	0	0	0;
	254	50	20.3836146	20	0	1.10528	68.8	1	50	25	0	0	0	0	0	0	0	0	0	0	0;
	254	50	20.3836146	20	0	1.10528	68.8	1	50	25	0	0	0	0	0	0	0	0	0	0	0;
	254	23	20.3836146	20	0	1.10528	27.6	1	23	7	0	0	0	0	0	0	0	0	0	0	0;
	267	2.1	1.00274971	1	0	1.05826	0.7	1	2.1	0.45	0	0	0	0	0	0	0	0	0	0	0;
	268	2.1	1.07850627	1	0	1.07506	0.7	1	2.1	0.45	0	0	0	0	0	0	0	0	0	0	0;
	278	0	0	5	0	1	10.3	0	7.15	5.85	0	0	0	0	0	0	0	0	0	0	0;
	279	0	0	5	0	1	10.3	0	7.15	5.85	0	0	0	0	0	0	0	0	0	0	0;
	295	5	3.88443013	3.75	0	1.09445	5	1	5	1	0	0	0	0	0	0	0	0	0	0	0;
	295	5	3.88443013	3.75	0	1.09445	5	1	5	1	0	0	0	0	0	0	0	0	0	0	0;
	295	5	3.88443013	3.75	0	1.09445	5	1	5	1	0	0	0	0	0	0	0	0	0	0	0;
	295	5	3.88443013	3.75	0	1.09445	5	1	5	1	0	0	0	0	0	0	0	0	0	0	0;
	310	370	190.273403	190	-19	1	426	1	370	240	0	0	0	0	0	0	0	0	0	0	0;
	316	0	0	2	0	1	4	0	5.73	1	0	0	0	0	0	0	0	0	0	0	0;
	316	0	0	2	0	1	4	0	5.73	1	0	0	0	0	0	0	0	0	0	0	0;
	376	6.6	5.3192732	5	0	1.10193	8.4	1	6.6	5.4	0	0	0	0	0	0	0	0	0	0	0;
	379	0.9	1.10732142	1	0	1.11132	0.9	1	0.9	0.3	0	0	0	0	0	0	0	0	0	0	0;
	379	0.9	1.10732142	1	0	1.11132	0.9	1	0.9	0.3	0	0	0	0	0	0	0	0	0	0	0;
	379	0.9	1.10732142	1	0	1.11132	0.9	1	0.9	0.3	0	0	0	0	0	0	0	0	0	0	0;
	383	27	7.18980349	7	0	1.11054	31.3	1	27	11	0	0	0	0	0	0	0	0	0	0	0;
	383	30	7.18980349	7	0	1.11054	39	1	30	11	0	0	0	0	0	0	0	0	0	0	0;
	383	30	6.16268871	6	0	1.11054	40.6	1	30	9	0	0	0	0	0	0	0	0	0	0	0;
	384	55	15.4477093	15	0	1.11743	68.8	1	55	20	0	0	0	0	0	0	0	0	0	0	0;
	384	55	15.4477093	15	0	1.11743	68.8	1	55	20	0	0	0	0	0	0	0	0	0	0	0;
	385	40	6.46135554	15	0	1.11752	48.5	1	40	10	0	0	0	0	0	0	0	0	0	0	0;
	385	55	6.46135554	15	0	1.11752	68.8	1	55	20	0	0	0	0	0	0	0	0	0	0	0;
	387	50	20.4384489	20	0	1.1113	68.8	1	50	25	0	0	0	0	0	0	0	0	0	0	0;
	387	100	20.4384489	20	0	1.1113	147	1	100	55	0	0	0	0	0	0	0	0	0	0	0;
	388	60	40.5875595	40	0	1.11386	68.8	1	60	25	0	0	0	0	0	0	0	0	0	0	0;
	399	2.75	3.30082359	3	0	1.10799	3.8	1	2.75	2	0	0	0	0	0	0	0	0	0	0	0;
	433	1.65	1.0277349	1	0	1.09946	1.9	1	1.65	1.35	0	0	0	0	0	0	0	0	0	0	0;
	455	51.5	8.74082937	57	-22	1.11245	68.8	1	51.5	15	0	0	0	0	0	0	0	0	0	0	0;
	456	55	8.56741618	57	-22	1.11895	68.8	1	55	15	0	0	0	0	0	0	0	0	0	0	0;
	457	55	14.8811219	57	-22	1.11707	68.8	1	55	15	0	0	0	0	0	0	0	0	0	0	0;
	457	77	18.2181148	71	-28	1.11707	87.5	1	77	3	0	0	0	0	0	0	0	0	0	0	0;
	458	55	8.76468929	57	-22	1.11493	68.8	1	55	15	0	0	0	0	0	0	0	0	0	0	0;
	458	55	8.76468929	57	-22	1.11493	68.8	1	55	15	0	0	0	0	0	0	0	0	0	0	0;
	478	120	72.1974167	137	-47	1.11867	235.3	1	226	120	0	0	0	0	0	0	0	0	0	0	0;
	478	12	7.77374457	12	0	1.11867	48.5	1	25	12	0	0	0	0	0	0	0	0	0	0	0;
	479	10	12.3839325	12	0	1.10485	48.5	1	17	10	0	0	0	0	0	0	0	0	0	0	0;
	482	4.4	2.33246766	2	0	1.10618	5.6	1	4.4	3.6	0	0	0	0	0	0	0	0	0	0	0;
	500	0.34	1.10561887	0.2	0	1.09306	0.4	1	0.34	0	0	0	0	0	0	0	0	0	0	0	0;
	522	6.6	4.67709445	4	0	1.10119	8.4	1	6.6	3	0	0	0	0	0	0	0	0	0	0	0;
	527	3.41	3.21570092	3	0	1.11076	4.6	1	3.41	2.79	0	0	0	0	0	0	0	0	0	0	0;
	532	6.5	4.72818445	4.7	3.8	1.10157	6.5	1	6.5	1	0	0	0	0	0	0	0	0	0	0	0;
	532	6.5	4.72818445	4.7	3.8	1.10157	6.5	1	6.5	1	0	0	0	0	0	0	0	0	0	0	0;
	532	6.5	4.72818445	4.7	3.8	1.10157	6.5	1	6.5	1	0	0	0	0	0	0	0	0	0	0	0;
	543	2.97	2.1353111	2	0	1.06077	4.1	1	2.97	2.43	0	0	0	0	0	0	0	0	0	0	0;
	572	0	0	2	0	1	4.6	0	3.52	2.88	0	0	0	0	0	0	0	0	0	0	0;
	597	1.7	0.83913025	0.7	0	1.08723	1.9	1	1.7	1	0	0	0	0	0	0	0	0	0	0	0;
	597	0	0	0.7	0	1	1.9	0	1.7	1	0	0	0	0	0	0	0	0	0	0	0;
	603	4.4	4.19756875	3	0	1.11189	5.6	1	4.4	3	0	0	0	0	0	0	0	0	0	0	0;
	670	52	14.9302875	35	2	1.11956	62.5	1	52	37	0	0	0	0	0	0	0	0	0	0	0;
	670	30	10.2283648	23	2	1.11956	37.5	1	30	10	0	0	0	0	0	0	0	0	0	0	0;
	670	105	36.9543247	85	6	1.11956	150	1	105	50	0	0	0	0	0	0	0	0	0	0	0;
	670	105	36.9543247	85	6	1.11956	150	1	105	50	0	0	0	0	0	0	0	0	0	0	0;
	671	30	10.5901414	23	2	1.12	37.5	1	30	10	0	0	0	0	0	0	0	0	0	0	0;
	671	30	10.5901414	23	2	1.12	37.5	1	30	10	0	0	0	0	0	0	0	0	0	0	0;
	671	30	11.4082501	25	2	1.12	37.5	1	30	10	0	0	0	0	0	0	0	0	0	0	0;
	671	125	38.3152937	85	6	1.12	150	1	125	68	0	0	0	0	0	0	0	0	0	0	0;
	671	105	38.3152937	85	6	1.12	150	1	105	50	0	0	0	0	0	0	0	0	0	0	0;
	692	1.54	1.14291458	0.7	0	1.09872	1.9	1	1.54	1.26	0	0	0	0	0	0	0	0	0	0	0;
	694	1.4	1.221052	1	0	1.08197	3.8	1	1.4	0	0	0	0	0	0	0	0	0	0	0	0;
	700	35	18.2454939	18	2	1.11463	37.5	1	35	9	0	0	0	0	0	0	0	0	0	0	0;
	700	20	30.4296144	30	2	1.11463	37.5	1	20	9	0	0	0	0	0	0	0	0	0	0	0;
	701	35	18.284797	18	2	1.11138	37.5	1	35	9	0	0	0	0	0	0	0	0	0	0	0;
	701	35	18.284797	18	2	1.11138	37.5	1	35	9	0	0	0	0	0	0	0	0	0	0	0;
	701	35	18.284797	18	2	1.11138	37.5	1	35	9	0	0	0	0	0	0	0	0	0	0	0;
	701	97	66.0501891	65	6	1.11138	121.3	1	97	30	0	0	0	0	0	0	0	0	0	0	0;
	702	35	18.1840851	18	2	1.11468	37.5	1	35	9	0	0	0	0	0	0	0	0	0	0	0;
	702	30	18.1840851	18	2	1.11468	37.5	1	30	9	0	0	0	0	0	0	0	0	0	0	0;
	702	28	14.1380638	14	2	1.11468	31.5	1	28	9	0	0	0	0	0	0	0	0	0	0	0;
	735	8	4.09978447	4	0	1.0952	5.3	1	8	1	0	0	0	0	0	0	0	0	0	0	0;
	735	2	2.04989223	2	0	1.0952	2	1	2	1	0	0	0	0	0	0	0	0	0	0	0;
	752	4.4	0.458267836	4.5	0.2	1.09731	5.8	1	4.4	3.6	0	0	0	0	0	0	0	0	0	0	0;
	766	2.7	0.220889623	0	0	1.09745	5.8	1	2.7	0	0	0	0	0	0	0	0	0	0	0	0;
	775	4.9	0.146773648	0	0	1.09432	4	1	4.9	0	0	0	0	0	0	0	0	0	0	0	0;
	798	93	14.8575462	30	0	1.11549	65	1	93	0	0	0	0	0	0	0	0	0	0	0	0;
	798	35.9	14.8575462	30	0	1.11549	65	1	35.9	0	0	0	0	0	0	0	0	0	0	0	0;
	801	0	0	0	0	1	12.4	0	2.5	0	0	0	0	0	0	0	0	0	0	0	0;
	808	6	0.0163475942	0	0	1.09831	4.7	1	6	0	0	0	0	0	0	0	0	0	0	0	0;
	809	6	0.0873827451	0	0	1.09858	5.8	1	6	0	0	0	0	0	0	0	0	0	0	0	0;
	846	130	38.1863955	149	-33	1.12	235	1	225	130	0	0	0	0	0	0	0	0	0	0	0;
	847	180.38	77.421387	149	-33	1.12	235	1	225	110	0	0	0	0	0	0	0	0	0	0	0;
	854	2.5	0.0767242196	0	0	1.07804	3	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0;
	860	12	0.25988296	0	0	1.09667	12.4	1	12	0	0	0	0	0	0	0	0	0	0	0	0;
	870	170	30.1618039	30	0	1.11642	167.6	1	170	66	0	0	0	0	0	0	0	0	0	0	0;
	870	61	30.1618039	30	0	1.11642	71.6	1	61	34	0	0	0	0	0	0	0	0	0	0	0;
	876	21	0.216891525	0	0	1.10874	8.3	1	21	0	0	0	0	0	0	0	0	0	0	0	0;
	890	7	0.17101832	0	0	1.1085	5.6	1	7	0	0	0	0	0	0	0	0	0	0	0	0;
	893	0	0	0	0	1	3	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	908	30.4	0.178962379	0	0	1.10489	3	1	30.4	0	0	0	0	0	0	0	0	0	0	0	0;
	913	2	0.2325071	0	0	1.06654	0	1	2	0	0	0	0	0	0	0	0	0	0	0	0;
	918	0	0	0	0	1	1	0	1.9	0	0	0	0	0	0	0	0	0	0	0	0;
	929	0	0	0	0	1	2.1	0	2.02	1.34	0	0	0	0	0	0	0	0	0	0	0;
	934	129	28.9252178	105	-11	1.11698	235	1	225	129	0	0	0	0	0	0	0	0	0	0	0;
	936	36	15.9795166	30	0	1.09445	36.8	1	36	0	0	0	0	0	0	0	0	0	0	0	0;
	939	0	0	0	0	1	2.8	0	2.68	1.78	0	0	0	0	0	0	0	0	0	0	0;
	959	101	25.7338955	30	0	1.10735	100.8	1	101	49	0	0	0	0	0	0	0	0	0	0	0;
	965	0	0	0	0	1	1.7	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	980	12	19.7769176	30	0	1.09905	9.5	1	12	0	0	0	0	0	0	0	0	0	0	0	0;
	982	0	0	0	0	1	1.6	0	1.6	0.91	0	0	0	0	0	0	0	0	0	0	0;
	984	6	0.150879451	0	0	1.1072	5.9	1	6	1	0	0	0	0	0	0	0	0	0	0	0;
	989	8.3	0.0486606095	0	0	1.09313	10.9	1	8.3	0	0	0	0	0	0	0	0	0	0	0	0;
	993	68	9.74382746	23	0	1.10184	52	1	68	5	0	0	0	0	0	0	0	0	0	0	0;
	993	0	0	23	0	1	52	0	68	5	0	0	0	0	0	0	0	0	0	0	0;
	993	0	0	11	0	1	24.5	0	31	-32	0	0	0	0	0	0	0	0	0	0	0;
	993	0	0	10	0	1	24.5	0	31	-32	0	0	0	0	0	0	0	0	0	0	0;
	1008	0	0	10	0	1	69	0	50	0	0	0	0	0	0	0	0	0	0	0	0;
	1008	92	41.2166991	74	-15	1.11496	57.6	1	125	92	0	0	0	0	0	0	0	0	0	0	0;
	1009	84	55.0393368	74	-15	1.10191	57.6	1	125	84	0	0	0	0	0	0	0	0	0	0	0;
	1009	0	0	10	0	1	40	0	30	0	0	0	0	0	0	0	0	0	0	0	0;
	1021	2.5	0.0750310319	0	0	1.10219	3.3	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0;
	1049	3.35	0.581530884	0	0	1.08347	3.8	1	3.35	2.23	0	0	0	0	0	0	0	0	0	0	0;
	1056	0	0	0	0	1	25	0	25	0	0	0	0	0	0	0	0	0	0	0	0;
	1056	25	0.140932468	0	0	1.08851	25	1	25	0	0	0	0	0	0	0	0	0	0	0	0;
	1056	31	0.140932468	0	0	1.08851	31	1	31	0	0	0	0	0	0	0	0	0	0	0	0;
	1056	31	0.140932468	0	0	1.08851	31	1	31	0	0	0	0	0	0	0	0	0	0	0	0;
	1087	78	31.0083096	41.2	0	1.11915	92.9	1	78	10.5	0	0	0	0	0	0	0	0	0	0	0;
	1111	0	0	45	-10	1	63	0	48	40	0	0	0	0	0	0	0	0	0	0	0;
	1111	55	15.1278921	45	-10	1.11135	69	1	55	42	0	0	0	0	0	0	0	0	0	0	0;
	1112	55	35.8449771	45	-10	1.11269	69	1	55	42	0	0	0	0	0	0	0	0	0	0	0;
	1188	113	51.4117332	110	-40	1.11896	149	1	113	32	0	0	0	0	0	0	0	0	0	0	0;
	1189	113	66.6613385	110	-40	1.11854	149	1	113	32	0	0	0	0	0	0	0	0	0	0	0;
	1193	16.8	0.0744875909	0	0	1.11298	16.8	1	16.8	0	0	0	0	0	0	0	0	0	0	0	0;
	1214	386	151.621039	216	32	1.12	426	1	386	220	0	0	0	0	0	0	0	0	0	0	0;
	1215	383	134.903462	187	-31	1.12	426	1	383	220	0	0	0	0	0	0	0	0	0	0	0;
	1219	0	0	0	0	1	6	0	6	1	0	0	0	0	0	0	0	0	0	0	0;
	1220	135	31.0553888	110	-40	1.12	169.4	1	135	34.5	0	0	0	0	0	0	0	0	0	0	0;
	1226	0	0	0	0	1	12.8	0	12.8	0	0	0	0	0	0	0	0	0	0	0	0;
	1226	0	0	0	0	1	12.5	0	12.5	0	0	0	0	0	0	0	0	0	0	0	0;
	1227	20	0.0680991146	0	0	1.10904	20	1	20	0	0	0	0	0	0	0	0	0	0	0	0;
	1227	20	0.0680991146	0	0	1.10904	20	1	20	0	0	0	0	0	0	0	0	0	0	0	0;
	1228	0	0	0	0	1	19	0	19	0	0	0	0	0	0	0	0	0	0	0	0;
	1237	24	18.1230249	18	9	1.10503	32	1	24	12	0	0	0	0	0	0	0	0	0	0	0;
	1238	0	0	18	9	1	32	0	24	12	0	0	0	0	0	0	0	0	0	0	0;
	1239	29	14.2390189	14	10.5	1.10493	32.2	1	29	10	0	0	0	0	0	0	0	0	0	0	0;
	1330	50	37.7023017	37.5	16.8	1.11507	62.5	1	50	38	0	0	0	0	0	0	0	0	0	0	0;
	1330	0	0	37.5	16.8	1	62.5	0	50	38	0	0	0	0	0	0	0	0	0	0	0;
	1330	0	0	37.5	16.8	1	62.5	0	50	38	0	0	0	0	0	0	0	0	0	0	0;
	1331	50	37.9004715	37.5	16.8	1.10535	62.5	1	50	38	0	0	0	0	0	0	0	0	0	0	0;
	1354	0	0	0	0	1	25	0	25	10	0	0	0	0	0	0	0	0	0	0	0;
	1354	0	0	0	0	1	25	0	25	10	0	0	0	0	0	0	0	0	0	0	0;
	1354	25	0.299932901	0	0	1.0866	25	1	25	10	0	0	0	0	0	0	0	0	0	0	0;
	1354	25	0.299932901	0	0	1.0866	25	1	25	10	0	0	0	0	0	0	0	0	0	0	0;
	1371	25	0.248479568	0	0	1.11621	25	1	25	0	0	0	0	0	0	0	0	0	0	0	0;
	1372	25	0.175765871	0	0	1.11608	25	1	25	0	0	0	0	0	0	0	0	0	0	0	0;
	1373	25	0.245211351	0	0	1.11665	25	1	25	0	0	0	0	0	0	0	0	0	0	0	0;
	1373	0	0	0	0	1	6	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	1400	70	18.6109048	52.5	0	1.11997	87.5	1	70	21	0	0	0	0	0	0	0	0	0	0	0;
	1401	0	0	42	16.8	1	62.5	0	50	40	0	0	0	0	0	0	0	0	0	0	0;
	1401	70	52.9320867	52.5	0	1.11405	87.5	1	70	21	0	0	0	0	0	0	0	0	0	0	0;
	1408	50	0.162044626	0	0	1.10592	50	1	50	10	0	0	0	0	0	0	0	0	0	0	0;
	1469	0	0	0	0	1	24	0	24	5	0	0	0	0	0	0	0	0	0	0	0;
	1469	16.5	0.329826854	0	0	1.10917	16.5	1	16.5	4	0	0	0	0	0	0	0	0	0	0	0;
	1470	14.6	0.345008165	0	0	1.10912	14.6	1	14.6	3	0	0	0	0	0	0	0	0	0	0	0;
	1470	0	0	0	0	1	14.6	0	14.6	3	0	0	0	0	0	0	0	0	0	0	0;
	1470	0	0	0	0	1	14.6	0	14.6	3	0	0	0	0	0	0	0	0	0	0	0;
	1471	5.5	0.305334876	0	0	1.10014	5.5	1	5.5	0	0	0	0	0	0	0	0	0	0	0	0;
	1471	0	0	0	0	1	5.5	0	5.5	0	0	0	0	0	0	0	0	0	0	0	0;
	1505	0	0	0	0	1	7.5	0	7.5	0	0	0	0	0	0	0	0	0	0	0	0;
	1505	0	0	0	0	1	8	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	1511	55	25.6328855	41	-6.5	1.11226	68.8	1	55	20	0	0	0	0	0	0	0	0	0	0	0;
	1512	230	86.9394915	113	-5	1.12	270.6	1	230	120	0	0	0	0	0	0	0	0	0	0	0;
	1513	225	120.465955	120	-10	1.11825	270.6	1	225	120	0	0	0	0	0	0	0	0	0	0	0;
	1570	0	0	0	0	1	18	0	18	0	0	0	0	0	0	0	0	0	0	0	0;
	1570	32	0.3698412	0	0	1.09368	32	1	32	0	0	0	0	0	0	0	0	0	0	0	0;
	1570	25	0.3698412	0	0	1.09368	25	1	25	0	0	0	0	0	0	0	0	0	0	0	0;
	1578	120	73.6147627	73	-1	1.11095	150	1	120	70	0	0	0	0	0	0	0	0	0	0	0;
	1579	120	32.1466679	73	-1	1.1186	150	1	120	70	0	0	0	0	0	0	0	0	0	0	0;
	1580	120	20.1266132	73	-1	1.11987	150	1	120	79	0	0	0	0	0	0	0	0	0	0	0;
	1580	0	0	73	-1	1	150	0	110	79	0	0	0	0	0	0	0	0	0	0	0;
	1590	125	58.03091	83	-5	1.12	150	1	125	70	0	0	0	0	0	0	0	0	0	0	0;
	1590	125	58.03091	83	-5	1.12	150	1	125	70	0	0	0	0	0	0	0	0	0	0	0;
	1601	119	49.9641234	80	-25	1.12	150	1	119	80	0	0	0	0	0	0	0	0	0	0	0;
	1602	117	27.5259951	80	-25	1.12	150	1	117	80	0	0	0	0	0	0	0	0	0	0	0;
	1603	110	54.7722945	80	-25	1.11894	150	1	110	65	0	0	0	0	0	0	0	0	0	0	0;
	1603	100	54.7722945	80	-25	1.11894	150	1	100	65	0	0	0	0	0	0	0	0	0	0	0;
	1644	0	0	41.2	-13.7	1	68.8	0	55	15	0	0	0	0	0	0	0	0	0	0	0;
	1644	0	0	33.5	12	1	20	0	15	0	0	0	0	0	0	0	0	0	0	0	0;
	1644	55	31.5286323	41.2	-13.7	1.0997	68.8	1	55	15	0	0	0	0	0	0	0	0	0	0	0;
	1659	12	0.151193951	0	0	1.09764	12	1	12	0	0	0	0	0	0	0	0	0	0	0	0;
	1659	12	0.151193951	0	0	1.09764	12	1	12	0	0	0	0	0	0	0	0	0	0	0	0;
	1660	4	0.0950304296	0	0	1.09483	6.7	1	4	0	0	0	0	0	0	0	0	0	0	0	0;
	1660	4	0.0950304296	0	0	1.09483	6.7	1	4	0	0	0	0	0	0	0	0	0	0	0	0;
	1661	15	0.15905442	0	0	1.10648	15	1	15	0	0	0	0	0	0	0	0	0	0	0	0;
	1662	22	0.136668527	0	0	1.1077	22	1	22	0	0	0	0	0	0	0	0	0	0	0	0;
	1666	225	45.8022132	131	-6	1.12	270.6	1	225	125	0	0	0	0	0	0	0	0	0	0	0;
	1688	46	34.8090417	35	-6	1.1012	53	1	46	3	0	0	0	0	0	0	0	0	0	0	0;
	1689	0	0	35	-6	1	53	0	46	3	0	0	0	0	0	0	0	0	0	0	0;
	1872	14	6.83141235	9.3	1.9	1.10208	15.6	1	14	2	0	0	0	0	0	0	0	0	0	0	0;
	1872	14	6.83141235	9.3	1.9	1.10208	15.6	1	14	2	0	0	0	0	0	0	0	0	0	0	0;
	1872	14	6.83141235	9.3	1.9	1.10208	15.6	1	14	2	0	0	0	0	0	0	0	0	0	0	0;
	1872	3.8	0	0	0	1.10208	3.8	1	3.8	0	0	0	0	0	0	0	0	0	0	0	0;
	1872	4.2	0	0	0	1.10208	4.2	1	4.2	0	0	0	0	0	0	0	0	0	0	0	0;
	1872	14	6.86477164	9.3	2	1.10208	15.6	1	14	2	0	0	0	0	0	0	0	0	0	0	0;
	1900	85.71	31.8392194	80	0	1.11999	150	1	123	70	0	0	0	0	0	0	0	0	0	0	0;
	1900	86.39	31.4412291	79	0	1.11999	150	1	128	70	0	0	0	0	0	0	0	0	0	0	0;
	1901	161	53.4516465	114	-27	1.12	190.9	1	161	55	0	0	0	0	0	0	0	0	0	0	0;
	1902	81.36	54.6794544	114	-27	1.11999	190.9	1	161	55	0	0	0	0	0	0	0	0	0	0	0;
	1910	0	0	37	0	1	62.5	0	50	35	0	0	0	0	0	0	0	0	0	0	0;
	1910	84.16	15.2196568	15	0	1.11404	117.5	1	110	80	0	0	0	0	0	0	0	0	0	0	0;
	1911	0	0	42	16.8	1	62.5	0	45	35	0	0	0	0	0	0	0	0	0	0	0;
	1911	0	0	42	16.8	1	62.5	0	45	35	0	0	0	0	0	0	0	0	0	0	0;
	1911	110	15.288209	15	0	1.10311	117.5	1	110	80	0	0	0	0	0	0	0	0	0	0	0;
	1911	110	31.5956319	31	0	1.10311	117.5	1	110	80	0	0	0	0	0	0	0	0	0	0	0;
	2018	40	26.5033551	26	13	1.10393	50	1	40	5	0	0	0	0	0	0	0	0	0	0	0;
	2062	225	59.9202283	140	-35	1.12	270.6	1	225	135	0	0	0	0	0	0	0	0	0	0	0;
	2063	225	71.3727699	140	-35	1.12	270.6	1	225	135	0	0	0	0	0	0	0	0	0	0	0;
	2064	225	140.16913	140	-35	1.11839	270.6	1	225	135	0	0	0	0	0	0	0	0	0	0	0;
	2094	0	0	26	13	1	43.8	0	35	18	0	0	0	0	0	0	0	0	0	0	0;
	2094	8	8.38785929	8.3	1.5	1.10243	13.8	1	8	0	0	0	0	0	0	0	0	0	0	0	0;
	2094	25	12.080107	12	5.8	1.10243	31.3	1	25	18	0	0	0	0	0	0	0	0	0	0	0;
	2095	0	0	26	13	1	43.8	0	30	18	0	0	0	0	0	0	0	0	0	0	0;
	2130	32	0.898942983	0	0	1.09061	32	1	32	27	0	0	0	0	0	0	0	0	0	0	0;
	2131	32	-0.445471551	0	0	1.09056	32	1	32	27	0	0	0	0	0	0	0	0	0	0	0;
	2150	10.5	0.31526161	0	0	1.07505	10.5	1	10.5	0	0	0	0	0	0	0	0	0	0	0	0;
	2150	0	0	0	0	1	10.5	0	10.5	0	0	0	0	0	0	0	0	0	0	0	0;
	2152	120	57.5931969	85	-15	1.12	150	1	120	94	0	0	0	0	0	0	0	0	0	0	0;
	2153	120	35.2056943	85	-15	1.11995	150	1	120	94	0	0	0	0	0	0	0	0	0	0	0;
	2168	1.78	0.185843017	0	0	1.10185	4	1	1.78	0.5	0	0	0	0	0	0	0	0	0	0	0;
	2183	4.9	0.010345612	0	0	1.08195	1.5	1	4.9	0.17	0	0	0	0	0	0	0	0	0	0	0;
	2187	0.26	0.081188968	0	0	1.06445	1.5	1	0.26	0.09	0	0	0	0	0	0	0	0	0	0	0;
	2189	50	29.9790906	30	0	1.08615	50	1	50	15	0	0	0	0	0	0	0	0	0	0	0;
	2190	50	30.5683555	30	0	1.08635	50	1	50	15	0	0	0	0	0	0	0	0	0	0	0;
	2216	90	101.193656	117	-19	1.11996	252.4	1	222	90	0	0	0	0	0	0	0	0	0	0	0;
	2222	0	0	8	0	1	27.3	0	28	-5	0	0	0	0	0	0	0	0	0	0	0;
	2222	29	8.19732805	8	0	1.06405	28.5	1	29	-5	0	0	0	0	0	0	0	0	0	0	0;
	2222	28	8.19732805	8	0	1.06405	27.3	1	28	-5	0	0	0	0	0	0	0	0	0	0	0;
	2226	55	49.4827056	49	-7	1.08735	57	1	55	15	0	0	0	0	0	0	0	0	0	0	0;
	2226	100	91.9309322	91	-17	1.08735	128.1	1	100	50	0	0	0	0	0	0	0	0	0	0	0;
	2227	106	89.8636759	89	-16	1.0868	150.4	1	106	70	0	0	0	0	0	0	0	0	0	0	0;
	2232	2.19	0.102917905	0	0	1.02115	1.5	1	2.19	0.28	0	0	0	0	0	0	0	0	0	0	0;
	2233	0	0	0	0	1	1.5	0	1.32	0.28	0	0	0	0	0	0	0	0	0	0	0;
	2236	0	0	0	0	1	3.3	0	2.86	2.34	0	0	0	0	0	0	0	0	0	0	0;
	2238	6	0.165134503	0	0	1.05587	5.3	1	6	2.7	0	0	0	0	0	0	0	0	0	0	0;
	2239	54.5	15.235685	15	0	1.07723	56.5	1	54.5	10	0	0	0	0	0	0	0	0	0	0	0;
	2239	6	2.03142467	2	0	1.07723	6.3	1	6	3	0	0	0	0	0	0	0	0	0	0	0;
	2240	5	2.02300761	2	0	1.07722	5.4	1	5	0.7	0	0	0	0	0	0	0	0	0	0	0;
	2240	28.5	10.115038	10	0	1.07722	30.2	1	28.5	20.5	0	0	0	0	0	0	0	0	0	0	0;
	2253	4.4	0.213399069	0	0	1.02764	5.3	1	4.4	2.7	0	0	0	0	0	0	0	0	0	0	0;
	2261	30	0.733594654	0	0	1.05417	35	1	30	5	0	0	0	0	0	0	0	0	0	0	0;
	2265	11.5	0.29529448	0	0	1.06234	15.3	1	11.5	2	0	0	0	0	0	0	0	0	0	0	0;
	2267	0	0	90	-15	1	150	0	120	80	0	0	0	0	0	0	0	0	0	0	0;
	2273	6.5	0.198179687	0	0	1.0711	3.8	1	6.5	0.1	0	0	0	0	0	0	0	0	0	0	0;
	2282	0	0	0	0	1	4.5	0	3.96	3.24	0	0	0	0	0	0	0	0	0	0	0;
	2284	2.65	0.0927470429	0	0	1.07777	3	1	2.65	0.55	0	0	0	0	0	0	0	0	0	0	0;
	2286	2.65	0.166254652	0	0	1.05762	3	1	2.65	1.26	0	0	0	0	0	0	0	0	0	0	0;
	2290	0	0	0	0	1	3	0	2.55	0.45	0	0	0	0	0	0	0	0	0	0	0;
	2291	0	0	1	0	1	3.2	0	3	1	0	0	0	0	0	0	0	0	0	0	0;
	2291	4	2.41471652	2	0	1.05551	4.5	1	4	2	0	0	0	0	0	0	0	0	0	0	0;
	2293	0	0	0	0	1	0.6	0	0.55	0.45	0	0	0	0	0	0	0	0	0	0	0;
	2295	4.4	0.546022002	0	0	1.05398	5.3	1	4.4	2.7	0	0	0	0	0	0	0	0	0	0	0;
	2299	1.32	0.156203426	0	0	1.06038	1.5	1	1.32	0.18	0	0	0	0	0	0	0	0	0	0	0;
	2306	9.9	0.278236954	0	0	1.04949	11.3	1	9.9	2	0	0	0	0	0	0	0	0	0	0	0;
	2316	0	0	0	0	1	1.5	0	1.32	0.55	0	0	0	0	0	0	0	0	0	0	0;
	2319	50	25.4344169	25	0	1.09378	51.4	1	50	40	0	0	0	0	0	0	0	0	0	0	0;
	2320	0	0	25	0	1	51.4	0	50	35	0	0	0	0	0	0	0	0	0	0	0;
	2320	28	9.30227886	12	0	1.12	29.7	1	28	20	0	0	0	0	0	0	0	0	0	0	0;
	2322	55	23.3659974	25	0	1.08999	56.3	1	55	35	0	0	0	0	0	0	0	0	0	0	0;
	2325	9.9	0.632402578	0	0	1.04659	11.3	1	9.9	3.6	0	0	0	0	0	0	0	0	0	0	0;
	2350	4.4	0.321565341	0	0	1.03148	5	1	4.4	2.43	0	0	0	0	0	0	0	0	0	0	0;
	2355	4.4	0.506746234	0	0	1.03154	5	1	4.4	2.7	0	0	0	0	0	0	0	0	0	0	0;
	2372	3.5	0.0892544512	0	0	1.10552	4	1	3.5	0.2	0	0	0	0	0	0	0	0	0	0	0;
	2410	1.65	0.0412167579	0	0	1.05703	1.9	1	1.65	0.55	0	0	0	0	0	0	0	0	0	0	0;
	2411	0.22	0.0676717085	0	0	1.08405	0.3	1	0.22	0.18	0	0	0	0	0	0	0	0	0	0	0;
	2411	1.32	0.0676717085	0	0	1.08405	1.5	1	1.32	0.55	0	0	0	0	0	0	0	0	0	0	0;
	2436	1.32	-0.00312520279	0	0	1.07837	1.5	1	1.32	0.55	0	0	0	0	0	0	0	0	0	0	0;
	2437	0.33	0.185302104	0	0	1.06216	0.4	1	0.33	0.17	0	0	0	0	0	0	0	0	0	0	0;
	2439	6.1	0.310056522	0	0	1.03456	7.3	1	6.1	3.6	0	0	0	0	0	0	0	0	0	0	0;
	2440	0	0	0	0	1	3.5	0	3.08	2.52	0	0	0	0	0	0	0	0	0	0	0;
	2442	4.4	0.527805667	0	0	1.07201	5	1	4.4	2	0	0	0	0	0	0	0	0	0	0	0;
	2449	200	87.8674748	104	-23	1.12	233.2	1	200	150	0	0	0	0	0	0	0	0	0	0	0;
	2450	200	83.0308416	111	-18	1.12	233.2	1	200	145	0	0	0	0	0	0	0	0	0	0	0;
	2462	2.85	0.446236087	0	0	1.06997	3.5	1	2.85	1.35	0	0	0	0	0	0	0	0	0	0	0;
	2463	0.33	0.361643959	0	0	1.08157	0.4	1	0.33	0.27	0	0	0	0	0	0	0	0	0	0	0;
	2470	20.3	0.170768995	0	0	1.0502	25	1	20.3	8	0	0	0	0	0	0	0	0	0	0	0;
	2488	67	16.0282789	15	0	1.07048	66.7	1	67	40	0	0	0	0	0	0	0	0	0	0	0;
	2489	65	14.6602325	15	0	1.07041	66.7	1	65	40	0	0	0	0	0	0	0	0	0	0	0;
	2497	0.33	0.448865352	0	0	1.06855	0.4	1	0.33	0.1	0	0	0	0	0	0	0	0	0	0	0;
	2500	5.5	0.190414877	0	0	1.08724	6.3	1	5.5	1	0	0	0	0	0	0	0	0	0	0	0;
	2506	1	0.105285671	0	0	1.08059	0.4	1	1	0.1	0	0	0	0	0	0	0	0	0	0	0;
	2508	4.4	0.169835613	0	0	1.017	5	1	4.4	2.16	0	0	0	0	0	0	0	0	0	0	0;
	2512	30.6	-0.255536668	0	0	1.06009	16	1	30.6	0	0	0	0	0	0	0	0	0	0	0	0;
	2513	30.6	0.423860773	0	0	1.06009	16	1	30.6	0	0	0	0	0	0	0	0	0	0	0	0;
	2515	6.5	0.250028388	0	0	1.06182	7.3	1	6.5	2	0	0	0	0	0	0	0	0	0	0	0;
	2531	1.33	0.0238068728	0	0	1.08129	1.5	1	1.33	0.17	0	0	0	0	0	0	0	0	0	0	0;
	2532	1.01	0.113750033	0	0	1.06773	0.4	1	1.01	0.17	0	0	0	0	0	0	0	0	0	0	0;
	2534	6.1	0.177031776	0	0	1.09155	7.3	1	6.1	2	0	0	0	0	0	0	0	0	0	0	0;
	2540	0	0	0	0	1	2.5	0	2.2	1.8	0	0	0	0	0	0	0	0	0	0	0;
	2542	5.55	0.197779876	0	0	1.02877	7.3	1	5.55	3.15	0	0	0	0	0	0	0	0	0	0	0;
	2544	4.4	0.199849262	0	0	1.03266	5	1	4.4	2.7	0	0	0	0	0	0	0	0	0	0	0;
	2557	10	0.177499089	0	0	1.08253	5	1	10	2.16	0	0	0	0	0	0	0	0	0	0	0;
	2562	1.65	0.152260545	0	0	1.06822	1.9	1	1.65	1.35	0	0	0	0	0	0	0	0	0	0	0;
	2563	4.4	0.118922807	0	0	1.05916	5	1	4.4	2	0	0	0	0	0	0	0	0	0	0	0;
	2565	0	0	15	0	1	58	0	56	10	0	0	0	0	0	0	0	0	0	0	0;
	2565	0	0	6	0	1	19	0	18	3	0	0	0	0	0	0	0	0	0	0	0;
	2565	4	2.11748293	2	0	1.07183	4.5	1	4	1	0	0	0	0	0	0	0	0	0	0	0;
	2568	0.45	0.0180974183	0	0	1.01855	0.3	1	0.45	0.08	0	0	0	0	0	0	0	0	0	0	0;
	2580	94	71.5088508	145	-38	1.11962	263.9	1	235	94	0	0	0	0	0	0	0	0	0	0	0;
	2592	50	30.1776588	30	0	1.11489	50	1	50	32	0	0	0	0	0	0	0	0	0	0	0;
	2592	108	70.4145371	70	0	1.11489	128.1	1	108	70	0	0	0	0	0	0	0	0	0	0	0;
	2593	108	70.4537936	70	0	1.09089	128.1	1	108	70	0	0	0	0	0	0	0	0	0	0	0;
	2598	16.41	0.168739581	0	0	1.08188	12.4	1	16.41	2.11	0	0	0	0	0	0	0	0	0	0	0;
	2604	9.72	0.180217041	0	0	1.0849	5.3	1	9.72	2.16	0	0	0	0	0	0	0	0	0	0	0;
	2608	0.33	0.166818542	0	0	1.08089	0.4	1	0.33	0.17	0	0	0	0	0	0	0	0	0	0	0;
	2611	1.14	0.0710642563	0	0	1.07881	1.5	1	1.14	0.56	0	0	0	0	0	0	0	0	0	0	0;
	2618	0	0	0	0	1	1.3	0	1.1	0.9	0	0	0	0	0	0	0	0	0	0	0;
	2677	0	0	10	0	1	15.6	0	12	3	0	0	0	0	0	0	0	0	0	0	0;
	2677	10.5	10.3816278	10	0	1.06352	14.5	1	10.5	3	0	0	0	0	0	0	0	0	0	0	0;
	2684	1.15	0.287387872	0	0	1.05509	1.5	1	1.15	0.45	0	0	0	0	0	0	0	0	0	0	0;
	2685	0	0	0	0	1	3.8	0	3.3	2.7	0	0	0	0	0	0	0	0	0	0	0;
	2694	0.88	0.213190627	0	0	1.09935	1	1	0.88	0	0	0	0	0	0	0	0	0	0	0	0;
	2694	0	0	0	0	1	0	0	3.1	0	0	0	0	0	0	0	0	0	0	0	0;
	2697	50	5.55724317	37.5	5	1.11976	62.5	1	50	0	0	0	0	0	0	0	0	0	0	0	0;
	2697	32	5.32577293	24	5	1.11976	40	1	32	0	0	0	0	0	0	0	0	0	0	0	0;
	2698	0	0	15	5	1	40.6	0	35	0	0	0	0	0	0	0	0	0	0	0	0;
	2698	55	8.57771358	41.25	6	1.11975	68.7	1	55	0	0	0	0	0	0	0	0	0	0	0	0;
	2698	55	8.61062056	41.7	6	1.11975	68.7	1	55	0	0	0	0	0	0	0	0	0	0	0	0;
	2700	0.5	0.0702936208	1	0	1.08252	0.5	1	0.5	0.1	0	0	0	0	0	0	0	0	0	0	0;
	2706	3	1.04159788	1	0	1.06243	3	1	3	0	0	0	0	0	0	0	0	0	0	0	0;
	2714	0.4	0.0594319013	0	0	1.07691	3	1	0.4	0	0	0	0	0	0	0	0	0	0	0	0;
	2717	55	36.4020396	35	4	1.09065	68.7	1	55	26	0	0	0	0	0	0	0	0	0	0	0;
	2718	55	22.4182378	35	4	1.0905	68.7	1	55	26	0	0	0	0	0	0	0	0	0	0	0;
	2719	0	0	5	0	1	5.7	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	2726	0.7	0.271532205	0	0	1.03674	0.3	1	0.7	0.18	0	0	0	0	0	0	0	0	0	0	0;
	2729	0.3	0.0171302821	0	0	1.03437	1.5	1	0.3	0	0	0	0	0	0	0	0	0	0	0	0;
	2730	0.4	0.0222456599	0	0	1.07595	0.4	1	0.4	0	0	0	0	0	0	0	0	0	0	0	0;
	2731	0.9	-0.00126413506	0	0	1.08099	0.6	1	0.9	0	0	0	0	0	0	0	0	0	0	0	0;
	2733	0.7	0.194182149	0.1	0	1.02453	2.7	1	0.7	0	0	0	0	0	0	0	0	0	0	0	0;
	2736	0	0	0	0	1	12.9	0	11	0	0	0	0	0	0	0	0	0	0	0	0;
	2736	20	0.0152010489	0	0	1.0876	22	1	20	0	0	0	0	0	0	0	0	0	0	0	0;
	2739	28	10.2810418	10	0	1.06072	30.9	1	28	4	0	0	0	0	0	0	0	0	0	0	0;
	2739	0	0	5	0	1	15.5	0	13.2	2	0	0	0	0	0	0	0	0	0	0	0;
	2740	13.2	5.20209228	5	0	1.0608	15.5	1	13.2	2	0	0	0	0	0	0	0	0	0	0	0;
	2745	5.94	0.00368165085	0	0	1.07957	7	1	5.94	0	0	0	0	0	0	0	0	0	0	0	0;
	2749	0	0	18.7	4	1	31.2	0	25	15	0	0	0	0	0	0	0	0	0	0	0;
	2749	55	17.0948868	35	6	1.10075	68.7	1	55	26	0	0	0	0	0	0	0	0	0	0	0;
	2749	55	15.8600514	35	4	1.10075	68.7	1	55	26	0	0	0	0	0	0	0	0	0	0	0;
	2750	55	20.4853521	39	3	1.10144	65.6	1	55	24	0	0	0	0	0	0	0	0	0	0	0;
	2750	55	18.7996831	35	3.5	1.10144	68.7	1	55	25	0	0	0	0	0	0	0	0	0	0	0;
	2757	0	0	0	0	1	7.9	0	6.6	5.4	0	0	0	0	0	0	0	0	0	0	0;
	2759	22	0.0367012273	0	0	1.08531	22	1	22	0.1	0	0	0	0	0	0	0	0	0	0	0;
	2764	2.75	0.892920039	0	0	1.11054	3.9	1	2.75	0	0	0	0	0	0	0	0	0	0	0	0;
	2777	4	1.81133011	3	1	1.11594	5	1	4	1	0	0	0	0	0	0	0	0	0	0	0;
	2782	0	0	3	0	1	5	0	4	0	0	0	0	0	0	0	0	0	0	0	0;
	2782	0	0	3	0	1	5	0	4	0	0	0	0	0	0	0	0	0	0	0	0;
	2782	0	0	3	0	1	5	0	4	0	0	0	0	0	0	0	0	0	0	0	0;
	2782	16	12.1716473	12	0	1.08445	20	1	16	0	0	0	0	0	0	0	0	0	0	0	0;
	2782	20	15.2145591	15	0	1.08445	25	1	20	0	0	0	0	0	0	0	0	0	0	0	0;
	2789	12.4	8.61218151	9.3	1	1.11048	15.5	1	12.4	5	0	0	0	0	0	0	0	0	0	0	0;
	2789	0	0	9.3	1	1	15.5	0	12.4	5	0	0	0	0	0	0	0	0	0	0	0;
	2791	40.5	1.1970369	1	0	1.09262	40.5	1	40.5	0	0	0	0	0	0	0	0	0	0	0	0;
	2795	7.7	0.0825066311	0	0	1.09323	8.8	1	7.7	0	0	0	0	0	0	0	0	0	0	0	0;
	2800	0.55	0.0485846927	0	0	1.08008	4.5	1	0.55	0	0	0	0	0	0	0	0	0	0	0	0;
	2801	1.98	0.077911483	0	0	1.07968	3.2	1	1.98	0	0	0	0	0	0	0	0	0	0	0	0;
	2805	5	0.0935298884	0	0	1.08054	7.4	1	5	3.6	0	0	0	0	0	0	0	0	0	0	0;
	2806	0	0	1.27	0	1	2.5	0	1.7	0	0	0	0	0	0	0	0	0	0	0	0;
	2810	25	19.2164976	18.78	0	1.08526	31.3	1	25	0	0	0	0	0	0	0	0	0	0	0	0;
	2810	34.6	26.5531476	25.95	0	1.08526	43.3	1	34.6	0	0	0	0	0	0	0	0	0	0	0	0;
	2810	0	0	18.78	0	1	31.3	0	25	0	0	0	0	0	0	0	0	0	0	0	0;
	2816	0	0	0	0	1	1.9	0	1.65	0	0	0	0	0	0	0	0	0	0	0	0;
	2821	0.2	0.0474533214	0	0	1.07451	2.1	1	0.2	0	0	0	0	0	0	0	0	0	0	0	0;
	2827	0	0	0	0	1	0.4	0	0.4	0	0	0	0	0	0	0	0	0	0	0	0;
	2830	13.2	10.2069191	10.5	0	1.08006	17.5	1	13.2	0	0	0	0	0	0	0	0	0	0	0	0;
	2830	0	0	3.75	0	1	6.2	0	5	0	0	0	0	0	0	0	0	0	0	0	0;
	2830	0	0	3.75	0	1	6.2	0	5	0	0	0	0	0	0	0	0	0	0	0	0;
	2831	13.2	11.1836558	10.5	0	1.08005	17.5	1	13.2	0	0	0	0	0	0	0	0	0	0	0	0;
	2833	0.5	0.0452010676	0	0	1.08554	2.3	1	0.5	0	0	0	0	0	0	0	0	0	0	0	0;
	2834	20	0.936622834	18.75	0	1.09634	31.3	1	20	4.5	0	0	0	0	0	0	0	0	0	0	0;
	2845	6.27	0.124965595	0	0	1.11099	8.1	1	6.27	5.13	0	0	0	0	0	0	0	0	0	0	0;
	2851	0.6	0.0148991109	0	0	1.08731	0.6	1	0.6	0	0	0	0	0	0	0	0	0	0	0	0;
	2857	0	0	0	0	1	0.3	0	0.3	0	0	0	0	0	0	0	0	0	0	0	0;
	2862	1.65	0.367626698	0.5	0	1.08391	2	1	1.65	1.35	0	0	0	0	0	0	0	0	0	0	0;
	2869	0	0	0	0	1	3.2	0	2.75	0	0	0	0	0	0	0	0	0	0	0	0;
	2890	0.3	0.0467445881	0	0	1.06872	0.2	1	0.3	0	0	0	0	0	0	0	0	0	0	0	0;
	2893	3	0.12043202	0	0	1.09205	3	1	3	0	0	0	0	0	0	0	0	0	0	0	0;
	2893	0	0	0	0	1	0	0	2.5	0	0	0	0	0	0	0	0	0	0	0	0;
	2897	14.74	0.143441486	0	0	1.09943	16.8	1	14.74	0	0	0	0	0	0	0	0	0	0	0	0;
	2899	0.3	0.202587333	0.1	0	1.06162	0.2	1	0.3	0	0	0	0	0	0	0	0	0	0	0	0;
	2908	1.32	0.23402911	0	0	1.09627	1.5	1	1.32	0	0	0	0	0	0	0	0	0	0	0	0;
	2920	1	-0.00374481515	0	0	1.08325	6.1	1	1	0	0	0	0	0	0	0	0	0	0	0	0;
	2924	0.11	0.110454289	0	0	1.05437	0.1	1	0.11	0	0	0	0	0	0	0	0	0	0	0	0;
	2929	0.11	0.103954781	0	0	1.08185	4.9	1	0.11	0.09	0	0	0	0	0	0	0	0	0	0	0;
	2934	4.07	0.160542222	0	0	1.05752	4.6	1	4.07	0	0	0	0	0	0	0	0	0	0	0	0;
	2938	0	0	0.36	0	1	0.6	0	0.49	0	0	0	0	0	0	0	0	0	0	0	0;
	2943	0	0	8	0	1	13.7	0	11.3	0	0	0	0	0	0	0	0	0	0	0	0;
	2943	0	0	6.8	0	1	11.3	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	2943	32	21.545683	24	0	1.11316	40	1	32	0	0	0	0	0	0	0	0	0	0	0	0;
	2943	40	23.3411565	26	0	1.11316	48	1	40	0	0	0	0	0	0	0	0	0	0	0	0;
	2947	0	0	0	0	1	23.2	0	18.26	0	0	0	0	0	0	0	0	0	0	0	0;
	2954	0	0	1	0	1	5.5	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	2959	50	0.000625074086	1	0	1.09009	50	1	50	0.1	0	0	0	0	0	0	0	0	0	0	0;
	2960	0	0	0	0	1	4.2	0	3.4	0	0	0	0	0	0	0	0	0	0	0	0;
	2964	8.8	0.0458074951	0	0	1.08448	10.1	1	8.8	0	0	0	0	0	0	0	0	0	0	0	0;
	2966	0.11	0.0178883673	0	0	1.07773	1.5	1	0.11	0	0	0	0	0	0	0	0	0	0	0	0;
	2968	0	0	15	0	1	32.2	0	28	0	0	0	0	0	0	0	0	0	0	0	0;
	2972	26.7	17.5378243	17	-10	1.10733	31.8	1	26.7	0	0	0	0	0	0	0	0	0	0	0	0;
	2972	0	0	17	-10	1	31.8	0	26.7	0	0	0	0	0	0	0	0	0	0	0	0;
	2973	0	0	17	-10	1	31.8	0	26.7	0	0	0	0	0	0	0	0	0	0	0	0;
	2973	0	0	17	-10	1	31.8	0	26.7	0	0	0	0	0	0	0	0	0	0	0	0;
	2973	0	0	17	-10	1	31.8	0	26.7	0	0	0	0	0	0	0	0	0	0	0	0;
	2973	26.7	17.5160368	17	-10	1.10722	31.8	1	26.7	0	0	0	0	0	0	0	0	0	0	0	0;
	2984	0	0	0	0	1	32.2	0	28	10	0	0	0	0	0	0	0	0	0	0	0;
	2991	4	2.38535297	2.2	0.5	1.09582	4.4	1	4	0	0	0	0	0	0	0	0	0	0	0	0;
	2991	4	2.38535297	2.2	0.5	1.09582	4.4	1	4	0	0	0	0	0	0	0	0	0	0	0	0;
	2994	0	0	22	-2.5	1	57	0	54	37	0	0	0	0	0	0	0	0	0	0	0;
	2994	52	7.97837081	22	8	1.09505	55.5	1	52	41	0	0	0	0	0	0	0	0	0	0	0;
	2995	51	8.24314579	22	8	1.09508	55.5	1	51	41	0	0	0	0	0	0	0	0	0	0	0;
	3005	18	2.02707749	2	0	1.07144	20	1	18	0	0	0	0	0	0	0	0	0	0	0	0;
	3006	0	-16.0043365	9999	-9999	1.04526	482.3	1	0	0	0	0	0	0	0	0	0	0	0	0	0;
	3007	0	28.1739114	9999	-9999	1.08868	7776.9	1	0	0	0	0	0	0	0	0	0	0	0	0	0;
	3008	0	15.5677111	9999	-9999	1.03223	22373.8	1	0	0	0	0	0	0	0	0	0	0	0	0	0;
	3010	0	29.9245761	9999	-9999	1.05	33044.7	1	0	0	0	0	0	0	0	0	0	0	0	0	0;
	3011	0	74.8076124	9999	-9999	1.11	7212.2	1	0	0	0	0	0	0	0	0	0	0	0	0	0;
	3012	0	-132.99435	9999	-9999	1.03018	15218.9	1	0	0	0	0	0	0	0	0	0	0	0	0	0;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax	Pf	Qf	Pt	Qt
mpc.branch = [
	9	11	0.00064	0.0305	0	400	400	400	1.10224	0	1	-360	360	-303.2623	-96.2787	303.9242	127.8220;
	13	12	0.00069	0.03946	0	250	250	250	0.9999	0	1	-360	360	-204.4057	-23.6155	204.6911	39.9407;
	21	19	0.00088	0.05709	0	330	330	330	0.9999	0	1	-360	360	-313.7203	24.0335	314.5544	30.0749;
	36	35	0.0007	0.03652	0	250	250	250	0.9999	0	1	-360	360	-158.2640	-20.5398	158.4399	29.7159;
	37	40	0.00036	0.02519	0	500	500	500	1.0686	0	1	-360	360	38.1514	-36.4445	-38.1421	37.0944;
	38	41	0.00036	0.02519	0	500	500	500	1.08671	0	1	-360	360	115.0894	-105.5866	-115.0052	111.4763;
	55	56	0.00034	0.02097	0	500	500	500	1.0755	0	1	-360	360	14.3635	-66.8944	-14.3483	67.8337;
	59	61	0.00034	0.02097	0	500	500	500	1.05955	0	1	-360	360	-171.1056	-45.0146	171.2041	51.0860;
	70	72	0.00081	0.03	0	400	400	400	1.0876	0	1	-360	360	20.4630	-82.5000	-20.4066	84.5870;
	107	109	0.00075	0.02445	-0.00832	330	330	330	1.06467	0	1	-360	360	-109.7005	-36.4778	109.7945	40.4419;
	108	110	0.0004	0.0253	0	500	500	500	1.07013	0	1	-360	360	-105.6997	-58.5303	105.7550	62.0239;
	144	147	0.00053	0.02875	-0.016	400	400	400	1.07702	0	1	-360	360	209.8818	-29.8931	-209.6573	43.7876;
	173	174	0.00064	0.0305	0	400	400	400	1.06172	0	1	-360	360	-174.4137	20.8372	174.5963	-12.1351;
	182	183	0.00023	0.023	0	500	500	500	1.07426	0	1	-360	360	-53.3697	-71.6385	53.3869	73.3577;
	181	184	0.00023	0.023	0	500	500	500	1.07426	0	1	-360	360	-55.1061	-71.4556	55.1237	73.2098;
	188	187	0.00032	0.04392	0	330	330	330	0.9999	0	1	-360	360	-228.5546	-51.3080	228.7379	76.4560;
	191	193	0.0003	0.02732	0	500	500	500	1.10871	0	1	-360	360	-425.1608	-169.9406	425.8200	229.9684;
	198	200	0.00035	0.02375	0	500	500	500	1.07313	0	1	-360	360	113.4485	-117.5272	-113.3452	124.5369;
	212	213	0.00051	0.0275	0	400	400	400	1.10394	0	1	-360	360	-72.7354	-95.1427	72.8078	99.0443;
	217	215	0.00084	0.06858	0	250	250	250	0.9999	0	1	-360	360	-141.4327	17.9507	141.5937	-4.8025;
	220	222	0.00033	0.02711	0	500	500	500	1.08613	0	1	-360	360	-170.0026	-117.7441	170.1523	130.0398;
	224	222	0.00032	0.0464	0	330	330	330	0.9999	0	1	-360	360	-221.6633	64.8040	221.8245	-41.4371;
	231	229	0.00113	0.05647	0	330	330	330	0.9999	0	1	-360	360	-110.4877	48.1176	110.6366	-40.6786;
	228	230	0.00075	0.02469	-0.008	330	330	330	1.04544	0	1	-360	360	-17.8891	-51.5295	17.9111	53.0872;
	3010	183	0.00029	0.00317	0.09184	1386	1386	1386	0	0	1	-360	360	-0.4860	14.8557	0.4871	-24.9638;
	3010	184	0.0003	0.00326	0.09536	1386	1386	1386	0	0	1	-360	360	0.4860	15.0689	-0.4849	-25.5638;
	244	84	0.01475	0.08595	0.13036	415	415	415	0	0	1	-360	360	220.0000	10.1369	-214.1663	8.2256;
	3007	92	0.01244	0.06959	0.1181	412	412	412	0	0	1	-360	360	-79.0650	31.3137	79.8751	-40.5995;
	3007	122	0.01207	0.06905	0.11519	412	412	412	0	0	1	-360	360	-167.2250	-3.1398	170.0742	5.5168;
	146	3008	0.00168	0.01604	0.51488	1206	1206	1206	0	0	1	-360	360	609.5265	-15.6733	-603.7500	15.5677;
	3011	172	0.0018	0.01616	0.0484	457	457	457	0	0	1	-360	360	-0.0447	37.2072	0.0683	-42.9274;
	3011	173	0.0018	0.01616	0.0484	457	457	457	0	0	1	-360	360	0.0447	37.6004	-0.0207	-43.3161;
	3012	63	0.00223	0.02209	0.69011	831	831	831	0	0	1	-360	360	-294.8047	-66.4940	296.6497	10.4805;
	3012	64	0.00223	0.02209	0.69011	831	831	831	0	0	1	-360	360	-294.7053	-66.5004	296.5490	10.4750;
	99	3006	0.00293	0.03054	0.95472	1206	1206	1206	0	0	1	-360	360	358.7714	-53.1081	-355.3500	-16.0043;
	58	30	0.01174	0.07014	0.12689	415	415	415	0	0	1	-360	360	224.2133	61.9648	-218.8814	-44.7029;
	37	107	0.00919	0.06614	0.10451	461	461	461	0	0	1	-360	360	118.9919	-2.9010	-117.9349	-2.2563;
	38	108	0.00822	0.05767	0.0982	465	465	465	0	0	1	-360	360	175.5935	-5.1166	-173.5364	7.5549;
	169	42	0.01698	0.12459	0.1957	373	373	373	0	0	1	-360	360	37.3510	26.7787	-36.9361	-45.5838;
	155	48	0.01298	0.06738	0.10284	335	335	335	0	0	1	-360	360	-108.9026	65.6037	110.7647	-67.8079;
	154	27	0.01068	0.0475	0.09495	415	415	415	0	0	1	-360	360	-303.0729	92.6025	312.2205	-63.1305;
	191	28	0.01436	0.10729	0.16081	373	373	373	0	0	1	-360	360	53.6146	28.0145	-53.0910	-42.2274;
	55	126	0.01488	0.08161	0.1148	347	347	347	0	0	1	-360	360	-129.4491	27.4460	131.6574	-29.1695;
	54	108	0.01116	0.07171	0.10367	362	362	362	0	0	1	-360	360	-174.1787	29.0480	177.0951	-22.8488;
	207	100	0.00552	0.05948	0.17077	427	427	427	0	0	1	-360	360	-204.9531	12.7334	207.0598	-9.1342;
	238	192	0.01118	0.06597	0.10778	362	362	362	0	0	1	-360	360	-257.7277	-21.8538	264.7260	51.0910;
	226	191	0.01682	0.08909	0.12993	400	400	400	0	0	1	-360	360	-186.5298	4.8857	191.8451	8.4657;
	225	192	0.01384	0.08702	0.13484	400	400	400	0	0	1	-360	360	-191.3424	-0.5014	195.9316	13.9996;
	242	195	0.01517	0.09938	0.14492	274	274	274	0	0	1	-360	360	42.2680	44.4154	-41.6618	-56.1689;
	59	16	0.01347	0.07316	0.13418	377	377	377	0	0	1	-360	360	228.1992	53.3760	-222.0002	-35.1483;
	233	25	0.01403	0.10413	0.15949	373	373	373	0	0	1	-360	360	-103.0231	-24.5104	104.3975	16.4545;
	117	70	0.00374	0.0438	0.10096	476	476	476	0	0	1	-360	360	30.8593	-42.9382	-30.7871	31.5339;
	190	99	0.00194	0.02007	0.54307	1316	1316	1316	0	0	1	-360	360	-653.4784	-75.7771	661.4778	100.3321;
	60	12	0.0015	0.01506	0.4032	1386	1386	1386	0	0	1	-360	360	610.0446	113.9479	-604.7289	-103.9997;
	214	174	0.00296	0.03484	0.9296	1358	1358	1358	0	0	1	-360	360	-25.5379	-59.3302	25.5587	-39.8331;
	138	72	0.00169	0.01931	0.53814	866	866	866	0	0	1	-360	360	-111.0589	5.2521	111.2674	-61.6880;
	41	110	0.00137	0.01569	0.43744	1386	1386	1386	0	0	1	-360	360	215.3946	-11.8669	-214.8135	-29.2828;
	40	141	0.00234	0.02677	0.74653	1386	1386	1386	0	0	1	-360	360	396.7876	-65.5477	-393.4170	22.0086;
	34	222	0.00217	0.02513	0.67098	1386	1386	1386	0	0	1	-360	360	652.8513	7.2704	-643.8721	28.0905;
	138	80	0.00152	0.01739	0.48083	866	866	866	0	0	1	-360	360	17.1670	-41.6204	-17.1597	-11.1876;
	140	80	0.00468	0.05347	1.48883	831	831	831	0	0	1	-360	360	194.7164	-89.9641	-193.1039	-55.7294;
	99	44	0.00355	0.03617	0.95894	1150	1150	1150	0	0	1	-360	360	-133.3382	-36.8791	133.9190	-62.9110;
	109	40	0.00195	0.02103	0.5679	1316	1316	1316	0	0	1	-360	360	-159.5331	-34.3586	159.9893	-22.7866;
	63	139	0.00144	0.01446	0.51213	1386	1386	1386	0	0	1	-360	360	-333.4419	-7.9261	334.9138	-33.3559;
	14	6	0.013	0.09781	0.14013	461	461	461	0	0	1	-360	360	-246.3897	18.1274	253.7273	21.3619;
	43	14	0.00525	0.03847	0.06053	373	373	373	0	0	1	-360	360	-67.0331	-23.1310	67.2743	18.3869;
	33	6	0.00457	0.03351	0.05245	427	427	427	0	0	1	-360	360	202.8667	4.7136	-201.2646	0.9188;
	24	9	0.01469	0.10915	0.16676	427	427	427	0	0	1	-360	360	-127.9114	11.4756	130.0031	-15.6971;
	29	16	0.01262	0.09326	0.14324	373	373	373	0	0	1	-360	360	-41.7812	-4.8018	41.9860	-9.2196;
	37	7	0.00924	0.05052	0.07698	366	366	366	0	0	1	-360	360	278.9771	36.5051	-273.0129	-13.0869;
	24	3	0.01068	0.07936	0.12155	274	274	274	0	0	1	-360	360	145.0232	8.7780	-143.0982	-8.5568;
	37	27	0.00585	0.04027	0.07161	495	495	495	0	0	1	-360	360	298.1639	36.0799	-293.8650	-15.1123;
	39	26	0.00585	0.04027	0.07161	495	495	495	0	0	1	-360	360	352.1568	34.3951	-346.1971	-1.9940;
	15	8	0.00558	0.04147	0.0629	373	373	373	0	0	1	-360	360	-6.6613	-121.6040	7.3801	119.7865;
	46	14	0.00089	0.0063	0.0108	373	373	373	0	0	1	-360	360	-112.0026	-41.7080	112.1199	41.3680;
	31	15	0.00442	0.02374	0.04477	415	415	415	0	0	1	-360	360	36.1578	-12.1462	-36.1008	7.5861;
	47	7	0.00494	0.0269	0.04225	335	335	335	0	0	1	-360	360	-182.3981	-25.0569	183.8837	28.3313;
	26	6	0.00287	0.01671	0.02467	366	366	366	0	0	1	-360	360	128.9737	39.2420	-128.5275	-39.5214;
	37	1	0.0012	0.0089	0.01512	747	747	747	0	0	1	-360	360	87.0693	27.5873	-86.9875	-28.8385;
	39	2	0.0012	0.0089	0.01513	747	747	747	0	0	1	-360	360	71.3080	16.3062	-71.2556	-17.7780;
	38	32	0.00399	0.02901	0.04808	476	476	476	0	0	1	-360	360	321.2114	62.5601	-317.7312	-43.0451;
	34	12	0.00298	0.03445	0.94221	831	831	831	0	0	1	-360	360	-114.9362	-61.2283	115.3213	-32.5728;
	40	34	0.00358	0.04122	1.13382	1386	1386	1386	0	0	1	-360	360	713.3796	50.9259	-696.3576	24.2269;
	20	41	0.00342	0.03928	1.08288	1316	1316	1316	0	0	1	-360	360	-562.2604	-3.6308	572.6147	6.1026;
	11	22	0.00286	0.0335	0.89392	1358	1358	1358	0	0	1	-360	360	227.8390	-28.2910	-226.4171	-48.1248;
	11	20	0.0011	0.01259	0.3496	1358	1358	1358	0	0	1	-360	360	-247.0553	-2.9507	247.6965	-26.5009;
	44	41	0.00076	0.00868	0.24096	1358	1358	1358	0	0	1	-360	360	-367.4423	54.4019	368.4047	-69.9105;
	79	74	0.01054	0.06151	0.09306	316	316	316	0	0	1	-360	360	1.2316	-7.9465	-1.2310	-3.2702;
	76	71	0.00905	0.06723	0.10296	373	373	373	0	0	1	-360	360	-29.7218	-21.4126	29.8057	9.5230;
	83	49	0.0114	0.06587	0.09975	274	274	274	0	0	1	-360	360	35.0267	1.1681	-34.9063	-12.4717;
	66	49	0.0107	0.06628	0.10825	377	377	377	0	0	1	-360	360	-11.9652	-27.9929	12.0217	15.5842;
	74	57	0.00543	0.03733	0.06668	446	446	446	0	0	1	-360	360	-54.2105	-4.7814	54.3427	-2.3805;
	75	59	0.00543	0.03733	0.06668	446	446	446	0	0	1	-360	360	-54.2288	-4.8058	54.3611	-2.3553;
	75	49	0.00657	0.0481	0.0727	419	419	419	0	0	1	-360	360	42.8202	3.2051	-42.7172	-11.1804;
	84	67	0.00302	0.0201	0.03069	415	415	415	0	0	1	-360	360	117.4611	-10.2004	-117.1019	9.0173;
	67	53	0.007	0.05138	0.08084	373	373	373	0	0	1	-360	360	68.5791	-0.1829	-68.2948	-7.0771;
	51	70	0.00329	0.02506	0.0439	427	427	427	0	0	1	-360	360	-108.2303	-8.2192	108.5475	5.2654;
	52	50	0.00789	0.05868	0.08985	373	373	373	0	0	1	-360	360	60.7555	10.6457	-60.4995	-19.5625;
	71	52	0.00558	0.04062	0.06491	446	446	446	0	0	1	-360	360	67.0831	0.5214	-66.8777	-6.9666;
	83	51	0.00452	0.03366	0.05156	446	446	446	0	0	1	-360	360	-62.6453	-3.9485	62.7917	-1.2240;
	83	82	0.00134	0.00996	0.01337	377	377	377	0	0	1	-360	360	27.6186	2.7804	-27.6100	-4.3354;
	78	57	0.00618	0.04353	0.07649	446	446	446	0	0	1	-360	360	-44.4367	-8.7894	44.5389	0.2612;
	79	58	0.00618	0.04353	0.07649	347	347	347	0	0	1	-360	360	-44.5894	-8.6797	44.6923	0.1560;
	78	54	0.01219	0.0637	0.09333	347	347	347	0	0	1	-360	360	-74.8977	6.9191	75.4814	-15.1292;
	77	55	0.00246	0.01826	0.02798	373	373	373	0	0	1	-360	360	-105.5094	-4.6819	105.7373	3.0011;
	62	54	0.00242	0.01531	0.02249	377	377	377	0	0	1	-360	360	-104.5849	-22.7729	104.8153	21.5259;
	65	61	0.0017	0.01977	0.53386	1358	1358	1358	0	0	1	-360	360	-150.9746	-25.9370	151.3277	-28.6912;
	73	69	0.00116	0.013	0.33856	1358	1358	1358	0	0	1	-360	360	53.8351	-42.3796	-53.7981	5.8591;
	56	72	0.00218	0.02536	0.68579	1358	1358	1358	0	0	1	-360	360	14.3483	-67.8337	-14.3246	-6.0101;
	80	73	0.00105	0.01123	0.28195	1386	1386	1386	0	0	1	-360	360	-216.9309	69.7125	217.4484	-95.0635;
	64	81	0.00119	0.01428	0.36666	1386	1386	1386	0	0	1	-360	360	-317.1549	-24.2001	318.2515	-2.8631;
	68	60	0.00184	0.02139	0.5777	1358	1358	1358	0	0	1	-360	360	-109.9741	-41.9703	110.1794	-19.0741;
	113	144	0.00488	0.03362	0.05961	446	446	446	0	0	1	-360	360	-155.8073	-70.8364	157.0105	71.9702;
	91	124	0.01093	0.05919	0.08439	290	290	290	0	0	1	-360	360	-26.1599	-1.2494	26.2220	-8.8064;
	124	111	0.00194	0.01415	0.0223	446	446	446	0	0	1	-360	360	-5.8213	24.1919	5.8322	-26.8527;
	95	150	0.00192	0.01355	0.023	446	446	446	0	0	1	-360	360	28.8212	-3.3188	-28.8082	0.5774;
	150	102	0.00238	0.01667	0.02846	446	446	446	0	0	1	-360	360	29.5154	2.6218	-29.4982	-6.0022;
	123	150	0.00279	0.02017	0.03204	446	446	446	0	0	1	-360	360	0.7072	-0.7471	-0.7072	-3.1992;
	151	149	0.00066	0.00496	0.00758	419	419	419	0	0	1	-360	360	166.2103	52.6701	-166.0437	-52.3296;
	123	151	0.00537	0.04039	0.06005	419	419	419	0	0	1	-360	360	108.1486	15.9262	-107.6220	-19.2865;
	108	151	0.00083	0.00525	0.00868	305	305	305	0	0	1	-360	360	58.6194	32.5311	-58.5883	-33.3836;
	117	137	0.01589	0.0876	0.11682	347	347	347	0	0	1	-360	360	-111.7537	20.5961	113.5110	-24.8814;
	97	130	0.00217	0.01459	0.02575	316	316	316	0	0	1	-360	360	10.7380	7.4883	-10.7344	-10.5527;
	134	118	0.01773	0.11678	0.16361	335	335	335	0	0	1	-360	360	116.6485	-8.8612	-114.6818	1.9786;
	145	90	0.00593	0.04093	0.07215	446	446	446	0	0	1	-360	360	62.1593	-11.2007	-61.9711	3.6145;
	125	107	0.0039	0.02847	0.04498	427	427	427	0	0	1	-360	360	-63.0192	-9.9806	63.1499	5.5097;
	136	95	0.00816	0.04242	0.0612	385	385	385	0	0	1	-360	360	-131.8248	-19.8849	133.0304	18.7280;
	137	94	0.00816	0.04242	0.0612	385	385	385	0	0	1	-360	360	-109.0575	-22.0673	109.8935	18.9970;
	95	92	0.00519	0.03839	0.05875	495	495	495	0	0	1	-360	360	157.6305	80.7844	-156.2838	-77.8343;
	94	89	0.00213	0.01403	0.0226	335	335	335	0	0	1	-360	360	134.2181	50.9801	-133.8585	-51.3672;
	131	94	0.00463	0.02775	0.04612	362	362	362	0	0	1	-360	360	-86.4205	-43.8561	86.7744	40.3796;
	120	88	0.01122	0.07074	0.11571	290	290	290	0	0	1	-360	360	-57.0700	-55.0969	57.6303	45.1259;
	127	135	0.00601	0.04147	0.07364	427	427	427	0	0	1	-360	360	-121.3267	-58.6857	122.2393	56.1789;
	108	85	0.00207	0.01279	0.02055	316	316	316	0	0	1	-360	360	112.8555	41.9174	-112.6059	-42.8470;
	103	107	0.00136	0.0099	0.01586	495	495	495	0	0	1	-360	360	-95.0364	-33.6724	95.1508	32.5919;
	148	104	0.00058	0.00417	0.00684	446	446	446	0	0	1	-360	360	-49.9106	-26.4374	49.9259	25.7268;
	152	92	0.00085	0.00624	0.00954	457	457	457	0	0	1	-360	360	0.0000	-0.0000	0.0000	-1.1017;
	153	93	0.00085	0.00626	0.00948	457	457	457	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-1.0943;
	119	93	0.00159	0.01112	0.01913	492	492	492	0	0	1	-360	360	-76.1207	-120.7842	76.4051	120.5932;
	144	121	0.00314	0.02159	0.03839	446	446	446	0	0	1	-360	360	38.8475	-8.0326	-38.8082	3.5729;
	145	128	0.00455	0.03157	0.05531	373	373	373	0	0	1	-360	360	96.1620	57.1375	-95.6851	-60.5166;
	121	101	0.00145	0.01008	0.01719	373	373	373	0	0	1	-360	360	62.1231	6.8985	-62.0769	-8.6926;
	122	112	0.00384	0.02721	0.04517	373	373	373	0	0	1	-360	360	0.3666	9.9918	-0.3615	-15.5053;
	129	96	0.00777	0.04128	0.06391	316	316	316	0	0	1	-360	360	18.5095	-24.8561	-18.4580	17.5014;
	106	94	0.00446	0.03041	0.04867	290	290	290	0	0	1	-360	360	12.3347	-21.5968	-12.3164	15.7628;
	135	125	0.00589	0.03506	0.05235	362	362	362	0	0	1	-360	360	113.5592	15.8075	-112.9226	-18.3738;
	126	116	0.00316	0.02378	0.03527	373	373	373	0	0	1	-360	360	-122.3268	-6.2172	122.7209	4.9266;
	134	95	0.00184	0.0126	0.0224	373	373	373	0	0	1	-360	360	-178.2394	5.1289	178.7166	-4.6155;
	123	105	0.00171	0.00961	0.01424	335	335	335	0	0	1	-360	360	28.6013	60.6352	-28.5375	-62.0216;
	115	95	0.00341	0.02442	0.03997	427	427	427	0	0	1	-360	360	-134.0833	-23.1821	134.6013	22.0073;
	135	94	0.00184	0.0126	0.02239	373	373	373	0	0	1	-360	360	-98.1557	2.6489	98.3004	-4.4072;
	100	114	0.0057	0.04149	0.06617	446	446	446	0	0	1	-360	360	-129.2179	-36.8912	130.1209	35.8818;
	143	136	0.00459	0.02463	0.03616	347	347	347	0	0	1	-360	360	-92.4114	-55.0231	92.8606	53.1794;
	142	127	0.00215	0.01333	0.02211	335	335	335	0	0	1	-360	360	-42.0724	-15.2231	42.1088	12.8809;
	117	87	0.00079	0.00488	0.00726	137	137	137	0	0	1	-360	360	8.1804	-0.8671	-8.1800	0.0000;
	118	86	0.00079	0.00488	0.00724	137	137	137	0	0	1	-360	360	9.3506	-0.8638	-9.3500	-0.0000;
	110	146	0.00241	0.02782	0.77066	1386	1386	1386	0	0	1	-360	360	158.7969	-38.8257	-158.2384	-38.3225;
	99	147	0.00213	0.02432	0.67744	1386	1386	1386	0	0	1	-360	360	-6.5051	7.1711	6.5442	-80.6789;
	140	132	0.00091	0.0104	0.28989	1358	1358	1358	0	0	1	-360	360	-89.9710	78.0509	90.1109	-108.1483;
	141	139	0.00312	0.03563	0.99107	831	831	831	0	0	1	-360	360	283.3714	-59.9403	-281.0976	-23.1063;
	132	147	0.00092	0.01051	0.29293	1358	1358	1358	0	0	1	-360	360	-168.4445	16.6818	168.6942	-45.5467;
	202	181	0.01039	0.08983	0.11422	461	461	461	0	0	1	-360	360	-272.5494	-51.5460	280.2304	105.0185;
	203	180	0.01039	0.08983	0.11422	461	461	461	0	0	1	-360	360	-272.6016	-51.5350	280.2855	105.0325;
	205	180	0.01455	0.0813	0.13279	362	362	362	0	0	1	-360	360	-132.0303	-39.0070	134.3998	36.5543;
	206	181	0.01455	0.0813	0.13279	362	362	362	0	0	1	-360	360	-132.1346	-38.9602	134.5071	36.5247;
	158	206	0.00519	0.03965	0.05836	427	427	427	0	0	1	-360	360	-110.4408	-10.1236	111.0119	7.9384;
	158	168	0.00083	0.00645	0.00951	427	427	427	0	0	1	-360	360	71.2793	0.5650	-71.2414	-1.3280;
	192	163	0.01105	0.08107	0.12824	446	446	446	0	0	1	-360	360	249.0124	55.6057	-242.7915	-24.2302;
	159	182	0.00597	0.04473	0.06735	427	427	427	0	0	1	-360	360	-182.2273	-44.1529	184.0068	49.4027;
	199	202	0.01736	0.10969	0.16268	305	305	305	0	0	1	-360	360	-130.9872	25.8476	134.0446	-23.4000;
	176	203	0.00938	0.06093	0.08934	415	415	415	0	0	1	-360	360	-174.9193	-3.7248	177.8205	13.5366;
	179	181	0.01246	0.09134	0.14349	476	476	476	0	0	1	-360	360	-301.0567	-1.3738	311.3388	60.0252;
	156	160	0.00514	0.03826	0.05933	305	305	305	0	0	1	-360	360	-93.6670	-37.5853	94.1190	34.1295;
	172	166	0.01062	0.0789	0.12085	427	427	427	0	0	1	-360	360	-54.9371	46.8535	55.4561	-57.3033;
	178	209	0.00769	0.0569	0.08673	373	373	373	0	0	1	-360	360	5.7516	70.5236	-5.3526	-76.7333;
	178	208	0.00225	0.01667	0.02541	286	286	286	0	0	1	-360	360	-183.9855	-95.5126	184.8600	99.1480;
	199	170	0.01851	0.1088	0.14435	335	335	335	0	0	1	-360	360	-201.8813	-9.7804	209.1284	36.4312;
	204	198	0.00236	0.01411	0.02031	229	229	229	0	0	1	-360	360	-103.8911	-54.9545	104.2079	54.7545;
	198	163	0.00355	0.02607	0.04096	446	446	446	0	0	1	-360	360	-84.1755	-11.5694	84.4201	9.0782;
	199	194	0.013	0.07589	0.11484	362	362	362	0	0	1	-360	360	128.0533	-13.2549	-125.9992	13.3647;
	198	177	0.00934	0.0539	0.08683	377	377	377	0	0	1	-360	360	-63.2410	56.3935	63.9326	-61.2180;
	170	154	0.00698	0.0374	0.05463	385	385	385	0	0	1	-360	360	-284.1233	41.3285	289.0641	-21.2835;
	169	155	0.00436	0.03202	0.0503	476	476	476	0	0	1	-360	360	-335.0016	32.6754	339.2364	-7.4941;
	191	170	0.0006	0.00351	0.00555	446	446	446	0	0	1	-360	360	-70.1534	74.5674	70.2073	-74.9020;
	192	169	0.0006	0.00351	0.00555	446	446	446	0	0	1	-360	360	-103.9686	70.3093	104.0495	-70.4858;
	179	166	0.01058	0.07762	0.12203	373	373	373	0	0	1	-360	360	201.1081	-50.7630	-197.0271	66.9922;
	185	172	0.00469	0.03486	0.05338	427	427	427	0	0	1	-360	360	-135.6011	-55.1557	136.4482	55.0813;
	173	164	0.00568	0.04012	0.07033	427	427	427	0	0	1	-360	360	118.0046	55.4760	-117.1893	-58.0834;
	196	164	0.00105	0.00733	0.01258	373	373	373	0	0	1	-360	360	-24.1034	-5.6868	24.1089	4.2665;
	197	185	0.00744	0.05397	0.09307	373	373	373	0	0	1	-360	360	-3.0300	-13.4068	3.0347	2.6137;
	206	157	0.00221	0.01618	0.02541	373	373	373	0	0	1	-360	360	56.5759	-7.4217	-56.5127	5.0104;
	207	205	0.00525	0.03837	0.06052	373	373	373	0	0	1	-360	360	82.0524	-36.3378	-81.6837	32.2387;
	210	202	0.00236	0.01746	0.02676	381	381	381	0	0	1	-360	360	-135.0643	-36.0089	135.5169	36.6182;
	183	161	0.00274	0.02778	0.69846	1150	1150	1150	0	0	1	-360	360	277.3668	46.2363	-275.2742	-99.9707;
	189	162	0.00171	0.01741	0.45456	1150	1150	1150	0	0	1	-360	360	97.4690	-43.2560	-97.3067	-2.5006;
	187	190	0.00136	0.01599	0.41965	1621	1621	1621	0	0	1	-360	360	-228.7379	-76.4560	229.4790	42.0098;
	200	175	0.00373	0.04344	1.172	831	831	831	0	0	1	-360	360	-43.0205	-178.6583	43.6736	67.0501;
	218	225	0.02738	0.14254	0.20047	351	351	351	0	0	1	-360	360	-79.4111	-11.1992	81.0597	-1.7990;
	232	238	0.02709	0.15992	0.26125	274	274	274	0	0	1	-360	360	-46.4080	8.8464	47.0674	-33.3469;
	219	243	0.01909	0.11277	0.16673	274	274	274	0	0	1	-360	360	0.3365	-49.8118	-0.0289	33.3762;
	221	226	0.008	0.05936	0.10081	373	373	373	0	0	1	-360	360	-33.8454	4.8107	33.9357	-15.3202;
	225	211	0.00186	0.02155	0.05317	747	747	747	0	0	1	-360	360	81.6139	28.7140	-81.4850	-33.0553;
	237	239	0.00738	0.05486	0.09318	274	274	274	0	0	1	-360	360	-66.3469	-0.3562	66.6551	-7.2495;
	220	236	0.00556	0.04198	0.06158	274	274	274	0	0	1	-360	360	58.3623	53.3984	-58.0306	-57.5803;
	233	228	0.00205	0.01421	0.02506	446	446	446	0	0	1	-360	360	-17.8322	-53.9325	17.8891	51.5295;
	243	212	0.00568	0.04215	0.0716	366	366	366	0	0	1	-360	360	-72.0346	-98.4412	72.7354	95.1427;
	235	213	0.00131	0.01547	0.41152	1358	1358	1358	0	0	1	-360	360	96.4233	-1.4472	-96.3047	-41.1610;
	215	222	0.00224	0.02606	0.70304	831	831	831	0	0	1	-360	360	-250.3439	62.3954	251.8954	-116.6932;
	229	216	0.0024	0.02795	0.75408	1358	1358	1358	0	0	1	-360	360	-128.5480	-12.4104	128.9411	-62.2570;
	240	234	0.0015	0.01768	0.46944	831	831	831	0	0	1	-360	360	195.1533	-118.6989	-194.4793	76.9125;
	215	240	0.00133	0.01553	0.41901	831	831	831	0	0	1	-360	360	-81.0529	-8.0384	81.1388	-34.7842;
	216	241	0.00133	0.01553	0.41898	831	831	831	0	0	1	-360	360	-82.1653	-7.8588	82.2536	-34.9334;
	486	1	0.00157	0.06612	0	160	160	160	0.99491	0	1	-360	360	-86.8799	-24.3053	86.9875	28.8385;
	487	2	0.00157	0.06612	0	160	160	160	0.9909	0	1	-360	360	-71.1866	-14.8725	71.2556	17.7780;
	310	308	0.00101	0.04727	0	300	300	300	0.91667	0	1	-360	360	161.8396	11.5893	-161.6162	-1.1324;
	310	41	0.00079	0.03678	0	426	426	426	0.91667	0	1	-360	360	174.3204	129.8541	-174.0068	-115.2513;
	313	4	0.00165	0.06736	0	160	160	160	1.04356	0	1	-360	360	-87.2544	-17.8217	87.3727	22.6522;
	5	3	0.00068	0.08078	0	160	160	160	0.9999	0	1	-360	360	-55.7043	16.4595	55.7241	-14.1104;
	314	5	0.00072	-0.01281	0	160	160	160	1.02537	0	1	-360	360	-55.6808	-33.5919	55.7068	33.1280;
	315	5	-0.00012	0.1674	0	9999	50	50	0.94157	0	1	-360	360	-0.0000	53.1361	-0.0025	-49.5875;
	347	6	0.00165	0.06901	0	160	160	160	1.03315	0	1	-360	360	-73.6263	0.6218	73.7039	2.6253;
	348	7	0.00165	0.06901	0	160	160	160	1.03303	0	1	-360	360	-91.3706	5.6272	91.4901	-0.6295;
	10	8	0.00079	0.07524	0	160	160	160	0.9999	0	1	-360	360	-95.9982	33.0372	96.0643	-26.7436;
	425	10	0.00081	-0.00714	0	160	160	160	1.00521	0	1	-360	360	-95.9405	-19.9522	96.0036	19.3962;
	427	10	-0.00024	0.15701	0	9999	50	50	0.94157	0	1	-360	360	-0.0000	55.9373	-0.0054	-52.4334;
	426	8	0.00165	0.0686	0	160	160	160	1.02676	0	1	-360	360	-69.7350	-15.8403	69.8075	18.8576;
	426	13	0.00066	0.0269	0	250	250	250	1.10119	0	1	-360	360	-204.1326	-12.4844	204.4057	23.6155;
	428	13	-0.00044	0.00942	0	50	50	50	0.98438	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	17	14	0.00059	0.07897	0	160	160	160	0.9999	0	1	-360	360	-105.9335	-9.9764	105.9963	18.3819;
	439	17	0.0006	-0.01352	0	160	160	160	1.07516	0	1	-360	360	-105.8760	-25.9300	105.9427	24.4273;
	442	17	-0.00467	0.16067	0	16	16	16	0.94157	0	1	-360	360	-0.0000	14.7663	-0.0092	-14.4508;
	18	15	0.00062	0.08296	0	160	160	160	0.9999	0	1	-360	360	-92.4115	-10.8840	92.4620	17.6418;
	440	18	0.00062	-0.01547	0	160	160	160	1.07516	0	1	-360	360	-92.3590	-26.6970	92.4126	25.3601;
	443	18	-0.00056	0.17867	0	16	16	16	0.94157	0	1	-360	360	0.0000	14.8284	-0.0011	-14.4761;
	441	16	0.00165	0.06775	0	160	160	160	1.09622	0	1	-360	360	-91.1537	-38.0207	91.3101	44.4439;
	450	21	0.00011	-0.00462	0	330	330	330	1.09089	0	1	-360	360	-313.6161	19.6539	313.7203	-24.0335;
	452	21	0.00452	0.07233	0	63	63	63	0.96037	0	1	-360	360	-0.0000	0.0000	0.0000	0.0000;
	459	22	0.00087	0.05244	-0.02144	330	330	330	1.1175	0	1	-360	360	-225.9659	-18.7614	226.4171	48.1248;
	479	24	0.00124	0.06839	0	160	160	160	1.02703	0	1	-360	360	-82.1326	-13.7857	82.2069	17.8844;
	478	25	0.00124	0.06839	0	160	160	160	1.01196	0	1	-360	360	-21.1695	30.8560	21.1837	-30.0723;
	484	26	0.00165	0.06901	0	160	160	160	1.04795	0	1	-360	360	-97.1157	-29.5668	97.2664	35.8709;
	485	27	0.00165	0.06901	0	160	160	160	1.02755	0	1	-360	360	-101.4531	0.9799	101.5982	5.0886;
	491	28	0.00155	0.06612	0	160	160	160	1.08759	0	1	-360	360	-70.7412	-12.6111	70.8167	15.8307;
	492	29	0.00157	0.06612	0	160	160	160	1.09829	0	1	-360	360	-24.0328	-30.2476	24.0553	31.1965;
	498	30	0.00165	0.06901	0	160	160	160	1.09028	0	1	-360	360	-101.0514	-18.8869	101.2171	25.8183;
	499	31	0.00165	0.06901	0	160	160	160	1.09028	0	1	-360	360	-81.3883	-26.1723	81.5038	31.0033;
	500	32	0.00157	0.06798	0	160	160	160	1.01602	0	1	-360	360	-82.6945	-9.6830	82.7885	13.7546;
	501	33	0.00165	0.06901	0	160	160	160	1.02703	0	1	-360	360	-32.0436	-23.5216	32.0664	24.4768;
	509	36	0.00067	0.023	0	250	250	250	1.11802	0	1	-360	360	-158.0956	-14.7596	158.2640	20.5398;
	511	36	-0.00044	0.01252	0	50	50	50	0.98438	0	1	-360	360	0.0000	0.0000	-0.0000	0.0000;
	571	43	0.00165	0.06818	0	160	160	160	1.13473	0	1	-360	360	-103.7278	-58.7589	103.9686	68.7081;
	601	44	0.00137	0.06119	-0.01504	250	250	250	1.05095	0	1	-360	360	-117.9813	8.0671	118.1548	1.3408;
	602	45	0.00137	0.06119	-0.01504	250	250	250	1.05095	0	1	-360	360	-115.2013	1.9024	115.3672	7.1610;
	682	46	0.00165	0.06901	0	160	160	160	1.09851	0	1	-360	360	-111.7844	-32.5814	112.0026	41.7080;
	737	47	0.00165	0.06901	0	160	160	160	1.08569	0	1	-360	360	-16.3537	-47.9270	16.3938	49.6036;
	738	48	0.00165	0.06901	0	160	160	160	1.08569	0	1	-360	360	-55.1624	-40.1878	55.2346	43.2087;
	756	49	0.0014	0.0668	0	160	160	160	1.0225	0	1	-360	360	-65.5507	-5.6246	65.6019	8.0679;
	761	50	0.00151	0.06715	0	160	160	160	1.01599	0	1	-360	360	-60.4483	-17.2823	60.4995	19.5625;
	785	52	0.00157	0.07808	0	160	160	160	1.00521	0	1	-360	360	-51.5258	-4.0348	51.5605	5.7603;
	789	53	0.00149	0.06616	0	160	160	160	1.02676	0	1	-360	360	-68.2337	-4.3642	68.2948	7.0771;
	846	57	0.00157	0.06775	0	160	160	160	1.0225	0	1	-360	360	-93.2240	-5.7130	93.3381	10.6389;
	849	62	0.00163	0.06946	0	160	160	160	1.01196	0	1	-360	360	-104.4288	-16.1237	104.5849	22.7729;
	851	64	0.00135	0.06052	0	250	250	250	1.04876	0	1	-360	360	-57.3557	-9.2744	57.3980	11.1699;
	882	65	0.00135	0.06052	0	250	250	250	1.07213	0	1	-360	360	-150.6861	-13.0015	150.9746	25.9370;
	903	66	0.00119	0.06558	0	160	160	160	1.04115	0	1	-360	360	-60.4463	-16.8838	60.4875	19.1541;
	923	69	0.0014	0.06235	0	250	250	250	1.05095	0	1	-360	360	-120.5205	0.9147	120.7077	7.4248;
	927	68	0.00139	0.05984	0	250	250	250	1.06772	0	1	-360	360	-43.0300	-27.2188	43.0640	28.6839;
	935	71	0.00145	0.06839	0	160	160	160	1.0225	0	1	-360	360	-36.7442	-24.3758	36.7678	25.4901;
	955	76	0.00165	0.06775	0	160	160	160	1.01039	0	1	-360	360	-67.2013	-15.5220	67.2680	18.2600;
	954	77	0.00157	0.06775	0	160	160	160	1.00433	0	1	-360	360	-67.9018	-5.1946	67.9629	7.8321;
	967	78	0.00163	0.06783	0	160	160	160	1.00562	0	1	-360	360	-81.5923	-8.9136	81.6848	12.7632;
	966	79	0.00143	0.06831	0	160	160	160	1.00143	0	1	-360	360	-80.9289	-1.9900	81.0072	5.7305;
	976	80	0.00139	0.0608	0	250	250	250	1.05095	0	1	-360	360	-55.1806	1.6871	55.2190	-0.0054;
	977	81	0.0014	0.06235	0	250	250	250	1.05095	0	1	-360	360	-53.6748	1.6340	53.7114	-0.0022;
	1008	82	0.00163	0.06754	0	160	160	160	1.01633	0	1	-360	360	-27.5995	-3.8994	27.6100	4.3354;
	1042	84	0.00161	0.06762	0	160	160	160	1.02703	0	1	-360	360	-96.5760	3.4506	96.7052	1.9749;
	1065	85	0.00119	0.06565	-0.003	160	160	160	1.02994	0	1	-360	360	-112.4615	-34.5311	112.6059	42.8470;
	1094	88	0.00141	0.07036	-0.00319	160	160	160	1.01186	0	1	-360	360	-76.1566	-2.4190	76.2248	6.2055;
	1111	90	0.00287	0.10711	-0.00242	100	100	100	1.00972	0	1	-360	360	-39.8530	-7.1004	39.8918	8.8466;
	1112	91	0.0014	0.06927	-0.00532	160	160	160	0.99664	0	1	-360	360	-48.2111	13.2563	48.2391	-11.2128;
	1214	98	0.00155	0.06268	-0.00992	250	250	250	1.03418	0	1	-360	360	65.9813	57.0891	-65.8816	-51.9274;
	1215	98	0.00155	0.06288	-0.00992	250	250	250	1.03622	0	1	-360	360	83.8750	53.4328	-83.7446	-47.0164;
	1307	100	0.0016	0.06694	-0.0031	160	160	160	1.06291	0	1	-360	360	36.9926	-28.2429	-36.9605	29.9268;
	1308	100	0.00153	0.0666	-0.00319	160	160	160	1.05385	0	1	-360	360	40.9076	-14.6024	-40.8814	16.0987;
	1331	101	0.00149	0.06756	-0.00252	160	160	160	0.99966	0	1	-360	360	-89.6701	-0.1258	89.7681	4.8779;
	1330	102	0.00149	0.06544	-0.00252	160	160	160	1.01119	0	1	-360	360	-1.8057	-9.4561	1.8069	9.8155;
	1408	105	0.00141	0.06975	-0.00232	160	160	160	1.01904	0	1	-360	360	-3.0200	-29.2980	3.0305	30.0945;
	1409	106	0.00157	0.0677	-0.00281	160	160	160	1.04338	0	1	-360	360	-13.1332	-51.5117	13.1720	53.5211;
	1454	111	0.00154	0.06742	-0.00658	160	160	160	1.02832	0	1	-360	360	-8.0618	-30.7712	8.0753	32.1540;
	1453	112	0.00143	0.06701	-0.0029	160	160	160	1.01552	0	1	-360	360	13.5492	-9.6949	-13.5459	10.2037;
	1470	113	0.0014	0.06831	-0.00319	160	160	160	1.04745	0	1	-360	360	-25.6610	-33.4659	25.6833	34.9219;
	1478	117	0.00162	0.06729	-0.00232	160	160	160	1.00901	0	1	-360	360	-101.5356	-9.8039	101.6788	16.0275;
	1477	118	0.00155	0.06701	-0.00319	160	160	160	1.00156	0	1	-360	360	-76.2903	-2.4034	76.3662	6.0653;
	1511	119	0.00143	0.06968	-0.00223	160	160	160	1.1232	0	1	-360	360	-61.5824	-97.5152	61.7767	107.2169;
	1510	120	0.00155	0.06763	-0.00319	160	160	160	1.08347	0	1	-360	360	-71.2791	-62.4335	71.4140	68.6634;
	1513	121	0.00148	0.06688	-0.0029	160	160	160	1.00622	0	1	-360	360	2.8213	2.3740	-2.8212	-2.0093;
	1590	122	0.00155	0.06851	-0.0029	160	160	160	1.00562	0	1	-360	360	-24.0076	6.9660	24.0154	-6.2637;
	1578	123	0.00174	0.09356	-0.00339	160	160	160	0.98025	0	1	-360	360	-92.1320	33.4229	92.2619	-26.0102;
	1580	124	0.00167	0.09275	-0.003	160	160	160	0.99243	0	1	-360	360	25.2067	22.3655	-25.1920	-21.1687;
	1617	125	0.00144	0.06708	-0.00223	160	160	160	1.03706	0	1	-360	360	-94.9246	-48.7522	95.0701	55.7883;
	1623	127	0.00148	0.06578	-0.00523	160	160	160	1.06211	0	1	-360	360	-79.1118	-40.4962	79.2179	45.8047;
	1659	128	0.00152	0.06749	-0.00348	160	160	160	1.05917	0	1	-360	360	-77.0062	-77.4622	77.1754	85.3710;
	1793	130	0.00143	0.06968	-0.0029	160	160	160	1.04669	0	1	-360	360	-97.0056	-46.8545	97.1534	54.3923;
	1857	132	0.00156	0.06252	-0.00864	250	250	250	1.10237	0	1	-360	360	-57.6847	-67.8204	57.8100	73.7401;
	1859	132	0.00156	0.06292	-0.00864	250	250	250	1.06627	0	1	-360	360	-20.5133	-16.3818	20.5237	17.7264;
	1902	134	0.00142	0.06729	-0.00223	160	160	160	1.00562	0	1	-360	360	-34.8926	11.3725	34.9079	-10.3685;
	1910	137	0.00153	0.06667	-0.00658	160	160	160	1.03633	0	1	-360	360	-108.3163	-22.4627	108.4786	30.3056;
	2014	138	0.00136	0.05992	-0.01504	250	250	250	1.09851	0	1	-360	360	-39.9504	-85.7600	40.0752	92.8271;
	2016	140	0.00139	0.0612	-0.00992	250	250	250	1.04984	0	1	-360	360	47.0993	3.0487	-47.0714	-0.7224;
	2017	141	0.00156	0.06244	-0.00992	250	250	250	1.07415	0	1	-360	360	-52.2972	-46.5319	52.3714	50.5655;
	2044	142	0.00155	0.06701	-0.003	160	160	160	1.06519	0	1	-360	360	-68.3309	-38.3137	68.4174	42.3904;
	2043	143	0.00121	0.06831	-0.003	160	160	160	1.05641	0	1	-360	360	-66.0125	-24.4868	66.0661	27.8532;
	2064	144	0.00139	0.06852	-0.00232	160	160	160	1.00622	0	1	-360	360	-28.8183	3.4360	28.8278	-2.6831;
	2063	145	0.00154	0.06811	-0.0029	160	160	160	1.00562	0	1	-360	360	-2.7514	6.3613	2.7520	-5.9777;
	2084	148	0.00119	0.06571	-0.00378	160	160	160	1.03799	0	1	-360	360	-121.0714	-48.5301	121.2516	58.9173;
	2085	149	0.00143	0.06551	-0.0029	160	160	160	1.01739	0	1	-360	360	-94.5901	-14.3828	94.7017	19.8390;
	2153	154	0.00165	0.0625	0	160	160	160	1.03303	0	1	-360	360	-7.7910	-7.5140	7.7926	7.5763;
	2173	157	0.00145	0.06818	0	160	160	160	1.01601	0	1	-360	360	-71.5997	-8.4280	71.6673	11.6057;
	2174	156	0.00165	0.06818	0	160	160	160	1.02036	0	1	-360	360	-78.4160	-16.9872	78.5123	20.9683;
	2178	158	0.00145	0.06818	0	160	160	160	1.02586	0	1	-360	360	-39.1403	-8.5629	39.1615	9.5586;
	2199	159	0.00151	0.06688	0	160	160	160	1.00666	0	1	-360	360	-88.0049	-5.5043	88.1066	10.0055;
	2201	161	0.00153	0.06206	0	250	250	250	1.08449	0	1	-360	360	-192.7178	-31.7335	193.3105	55.7749;
	2202	162	0.00152	0.06206	0	250	250	250	1.08449	0	1	-360	360	-178.7702	-26.3084	179.2695	46.6914;
	2207	163	0.00118	0.06517	0	160	160	160	1.06463	0	1	-360	360	-158.0876	0.5203	158.3714	15.1520;
	2233	164	0.00151	0.06688	0	160	160	160	1.02678	0	1	-360	360	-92.9299	-47.1519	93.0804	53.8169;
	2239	166	0.00161	0.06653	0	160	160	160	1.00125	0	1	-360	360	-54.1981	9.0754	54.2401	-7.3397;
	2240	166	0.00161	0.06653	0	160	160	160	1.00381	0	1	-360	360	-87.2238	6.7709	87.3308	-2.3491;
	2304	168	0.00145	0.06818	0	160	160	160	1.04795	0	1	-360	360	-28.5900	2.0327	28.6007	-1.5295;
	2305	168	0.00145	0.06818	0	160	160	160	1.02678	0	1	-360	360	-42.6168	-1.7370	42.6407	2.8574;
	2321	169	0.00165	0.06851	0	160	160	160	1.0162	0	1	-360	360	-49.0478	-8.8440	49.0833	10.3189;
	2320	170	0.00165	0.06851	0	160	160	160	1.03303	0	1	-360	360	-148.9870	15.2553	149.3018	-2.1825;
	2319	171	0.00498	0.16449	0	70	70	70	1.00832	0	1	-360	360	-51.8224	-13.2738	51.9435	17.2742;
	2322	171	0.00191	0.00254	0	70	70	70	0.98083	0	1	-360	360	51.9900	17.3360	-51.9435	-17.2742;
	2332	173	0.00163	0.06136	0.00416	160	160	160	1.01226	0	1	-360	360	-53.3618	6.1095	53.4003	-5.1702;
	2377	176	0.00165	0.0593	0	160	160	160	1.10087	0	1	-360	360	-110.7093	-55.0157	110.9851	64.9262;
	2386	178	0.00118	0.06517	0	160	160	160	1.04356	0	1	-360	360	-140.3825	-21.0210	140.6068	33.4086;
	2387	179	0.00123	0.06619	0	160	160	160	1.04583	0	1	-360	360	-137.3422	-31.1625	137.5755	43.7145;
	2403	181	0.00165	0.09277	0	160	160	160	1.01196	0	1	-360	360	-80.4080	-3.2060	80.4956	8.1345;
	2404	182	0.00165	0.06694	0	160	160	160	1.0096	0	1	-360	360	-83.7480	2.9055	83.8421	0.9141;
	2411	185	0.00029	0.06136	0.00416	160	160	160	1.0162	0	1	-360	360	-53.9829	-23.4292	53.9917	24.8109;
	2412	185	0.00165	0.0686	0	160	160	160	1.0162	0	1	-360	360	-78.4765	-23.6529	78.5746	27.7311;
	2443	188	0.00032	-0.00215	0	330	330	330	1.09976	0	1	-360	360	-228.3714	-52.5393	228.5546	51.3080;
	2445	188	-0.00023	0.09951	0	63	63	63	0.96037	0	1	-360	360	-0.0000	0.0000	0.0000	-0.0000;
	2448	190	0.00101	0.06188	0	330	330	330	1.09976	0	1	-360	360	-177.4175	-31.3348	177.7500	51.7025;
	2447	189	0.00138	0.05931	0	250	250	250	1.08449	0	1	-360	360	-148.4727	-12.3118	148.7746	25.2855;
	2449	191	0.00163	0.07033	0	160	160	160	1.04795	0	1	-360	360	-17.3901	-21.1295	17.4008	21.5906;
	2468	194	0.00165	0.0593	0	160	160	160	1.0797	0	1	-360	360	-85.5759	-10.4218	85.6973	14.7834;
	2469	195	0.00165	0.0593	0	160	160	160	1.09028	0	1	-360	360	-81.8428	-23.6891	81.9632	28.0158;
	2470	196	0.00281	0.10601	0	100	100	100	0.98445	0	1	-360	360	-13.5340	-9.2984	13.5407	9.5496;
	2471	197	0.00281	0.10601	0	100	100	100	0.98445	0	1	-360	360	-13.5860	-9.2914	13.5927	9.5438;
	2473	199	0.00165	0.0593	0	160	160	160	1.06463	0	1	-360	360	-134.2835	-4.6799	134.5742	15.1257;
	2472	200	0.00101	0.06188	-0.01984	330	330	330	1.11518	0	1	-360	360	-83.2251	-21.8307	83.3061	28.6687;
	2473	200	0.00153	0.06206	0	250	250	250	1.11803	0	1	-360	360	-72.9643	-21.5864	73.0596	25.4527;
	2486	202	0.00165	0.06653	0	160	160	160	1.05108	0	1	-360	360	-48.7338	-28.5043	48.7868	30.6419;
	2487	203	0.00165	0.06775	0	160	160	160	1.06912	0	1	-360	360	-48.9101	-42.7378	48.9817	45.6799;
	2492	204	0.00162	0.06763	0	160	160	160	1.10675	0	1	-360	360	-103.6719	-45.8023	103.8911	54.9545;
	2556	205	0.00165	0.06818	0	160	160	160	1.02196	0	1	-360	360	-98.7965	-18.9084	98.9486	25.1912;
	2557	206	0.00165	0.06818	0	160	160	160	1.03016	0	1	-360	360	-79.2123	-15.9641	79.3099	19.9956;
	2668	207	0.00165	0.06632	0	160	160	160	1.03871	0	1	-360	360	-122.6687	-14.2772	122.9008	23.6043;
	2691	209	0.00165	0.06632	0	160	160	160	1.09028	0	1	-360	360	-75.5612	-55.3253	75.7161	61.5531;
	2690	210	0.00165	0.06632	0	160	160	160	1.09028	0	1	-360	360	-64.5890	-46.7271	64.6998	51.1784;
	2712	211	0.00155	0.06585	0	160	160	160	1.09491	0	1	-360	360	-81.3750	-28.3806	81.4850	33.0553;
	2737	214	0.00137	0.05968	0	250	250	250	1.05095	0	1	-360	360	-49.0035	-0.0963	49.0344	1.4447;
	2746	217	0.00044	-0.00422	0	250	250	250	1.06773	0	1	-360	360	-141.2204	-34.5031	141.3080	33.6630;
	2748	217	0.00496	0.06982	0	9999	50	50	0.98438	0	1	-360	360	-0.0000	53.3685	0.1247	-51.6137;
	2747	216	0.00129	0.06437	0	250	250	250	1.08448	0	1	-360	360	-142.7665	-7.7030	143.0237	20.5392;
	2751	218	0.00015	0.06524	0	160	160	160	1.08282	0	1	-360	360	-30.2071	-16.2612	30.2088	17.0098;
	2752	219	0.00027	0.06715	0	160	160	160	1.10197	0	1	-360	360	-48.8542	-41.2245	48.8653	43.9963;
	2769	220	0.00163	0.06671	0	160	160	160	1.08006	0	1	-360	360	-72.9290	-31.1668	73.0252	35.1041;
	2771	221	0.00163	0.06671	0	160	160	160	1.07319	0	1	-360	360	-72.3745	-20.9192	72.4602	24.4265;
	2770	224	0.00032	-0.00435	0	330	330	330	1.08434	0	1	-360	360	-221.5228	0.6878	221.6713	-2.7068;
	2772	224	-0.00022	0.1019	0	9999	63	63	0.96037	0	1	-360	360	-0.0000	65.8081	-0.0080	-62.0972;
	227	225	0.00076	0.0789	0	160	160	160	0.9999	0	1	-360	360	-91.6281	30.0722	91.6897	-23.6727;
	2779	227	0.00077	-0.01223	0	160	160	160	1.04452	0	1	-360	360	-91.5728	-19.8625	91.6316	18.9285;
	2781	227	-0.00017	0.16709	0	9999	50	50	0.94157	0	1	-360	360	-0.0000	52.5005	-0.0036	-49.0008;
	2780	226	0.00159	0.06736	0	160	160	160	1.06986	0	1	-360	360	-89.4563	-2.7618	89.5726	7.6859;
	2854	231	-0.00013	-0.00407	0	330	330	330	1.04345	0	1	-360	360	-110.3475	-15.8582	110.3329	15.3999;
	2856	231	0.00423	0.07177	0	9999	63	63	0.96037	0	1	-360	360	-0.0000	66.1446	0.1548	-63.5175;
	2857	232	0.00161	0.06756	0	160	160	160	1.06367	0	1	-360	360	-83.5260	-25.2661	83.6407	30.0821;
	2858	233	0.00161	0.06756	0	160	160	160	1.06986	0	1	-360	360	-83.4979	-34.2957	83.6221	39.5088;
	2927	234	0.00059	0.04206	0	330	330	330	1.04858	0	1	-360	360	-98.0023	4.0711	98.0551	-0.3050;
	2948	237	0.00119	0.06565	0	160	160	160	1.09622	0	1	-360	360	-62.1968	-22.3555	62.2474	25.1495;
	2947	236	0.00151	0.06633	0	160	160	160	1.1017	0	1	-360	360	-62.0597	-29.6952	62.1300	32.7857;
	2968	238	0.00161	0.06736	0	160	160	160	1.09825	0	1	-360	360	-71.7603	-27.2704	71.8530	31.1484;
	2968	239	0.00165	0.06671	0	160	160	160	1.09825	0	1	-360	360	-72.0527	-27.3903	72.1485	31.2626;
	2989	240	0.00137	0.05969	0	250	250	250	1.05449	0	1	-360	360	-85.5664	14.6210	85.6640	-10.3677;
	2990	240	0.00137	0.05969	0	250	250	250	1.05312	0	1	-360	360	-85.1321	16.8427	85.2294	-12.6025;
	2994	242	0.00155	0.06798	0	160	160	160	1.02947	0	1	-360	360	-14.4452	-7.2069	14.4488	7.3635;
	2995	243	0.00161	0.06775	0	160	160	160	1.03303	0	1	-360	360	-15.3399	-13.0310	15.3457	13.2752;
	2846	434	0.07545	0.13256	0.01257	76	76	76	0	0	1	-360	360	-5.1442	4.6022	5.1800	-5.9878;
	2310	366	0.02372	0.06124	0.00624	102	102	102	0	0	1	-360	360	0.5069	0.4099	-0.5067	-1.1579;
	2347	389	0.02471	0.06281	0.00641	111	111	111	0	0	1	-360	360	5.2783	5.1952	-5.2664	-5.9475;
	2153	517	0.04207	0.1086	0.01107	108	108	108	0	0	1	-360	360	-8.4472	20.3909	8.6203	-21.3116;
	2291	267	0.06182	0.10504	0.01014	87	87	87	0	0	1	-360	360	-2.0363	-2.1292	2.0400	1.0027;
	2615	648	0.05926	0.10397	0.01048	90	90	90	0	0	1	-360	360	-24.3829	-12.4004	24.7717	11.8813;
	1486	305	0.03306	0.08099	0.01007	102	102	102	0	0	1	-360	360	-41.2461	5.0882	41.7249	-5.1300;
	1498	539	0.02149	0.07107	0.00724	133	133	133	0	0	1	-360	360	0.0000	-0.8699	-0.0000	0.0000;
	861	473	0.04727	0.08388	0.00786	90	90	90	0	0	1	-360	360	-23.9137	7.4286	24.1754	-7.8680;
	800	499	0.07463	0.13025	0.01244	83	83	83	0	0	1	-360	360	12.2362	-20.7427	-11.8962	19.8137;
	972	569	0.05223	0.09008	0.00866	83	83	83	0	0	1	-360	360	-32.9969	-1.4009	33.4729	1.1702;
	1031	1504	0.04545	0.07934	0.00852	69	69	69	0	0	1	-360	360	-8.7119	1.7489	8.7429	-2.7075;
	862	1803	0.03719	0.06033	0.00656	58	58	58	0	0	1	-360	360	-39.4635	7.8079	39.9623	-7.8001;
	935	1882	0.04132	0.13967	0.01241	102	102	102	0	0	1	-360	360	11.7894	8.5304	-11.7147	-9.8042;
	965	1588	0.02397	0.05372	0.00881	57	57	57	0	0	1	-360	360	-4.9095	14.0786	4.9586	-14.9814;
	1278	765	0.01653	0.02008	0.0042	78	78	78	0	0	1	-360	360	25.6454	-6.7945	-25.5444	6.4370;
	2661	1367	0.07025	0.12066	0.0129	67	67	67	0	0	1	-360	360	-7.9200	-0.3100	7.9568	-1.1836;
	2940	2449	0.03719	0.09669	0.01016	120	120	120	0	0	1	-360	360	-58.2651	0.7197	59.3086	0.7409;
	2872	2449	0.08207	0.20008	0.02217	120	120	120	0	0	1	-360	360	-57.3576	3.7534	59.6888	-0.7544;
	2877	2450	0.04463	0.11521	0.01205	120	120	120	0	0	1	-360	360	-27.2230	-15.0238	27.5759	14.4585;
	2819	2320	0.0681	0.17298	0.01756	120	120	120	0	0	1	-360	360	-49.4630	11.7861	50.9160	-10.2713;
	2817	2156	0.05678	0.14413	0.01463	120	120	120	0	0	1	-360	360	-43.3602	22.1723	44.5043	-21.0097;
	2840	2450	0.05628	0.18322	0.01876	137	137	137	0	0	1	-360	360	-25.7255	-13.2216	26.1117	12.1967;
	1914	987	0.03884	0.06446	0.00695	58	58	58	0	0	1	-360	360	32.9016	-12.0028	-32.5051	11.8357;
	846	555	0.04678	0.32397	0.03151	131	131	131	0	0	1	-360	360	78.1270	14.9854	-75.7435	-2.2285;
	1516	2302	0.0405	0.05041	0.00719	57	57	57	0	0	1	-360	360	24.1077	-0.8025	-23.9000	0.2532;
	649	1434	0.05702	0.11322	0.01232	78	78	78	0	0	1	-360	360	-3.1023	-4.3132	3.1133	2.8820;
	846	569	0.01636	0.05314	0.00619	112	112	112	0	0	1	-360	360	47.4719	5.8919	-47.1729	-5.6902;
	847	320	0.05661	0.1305	0.013	83	83	83	0	0	1	-360	360	61.2506	13.7357	-59.4619	-11.1776;
	632	1230	0.00992	0.02975	0.00356	119	119	119	0	0	1	-360	360	26.2268	-7.6025	-26.1659	7.3552;
	958	473	0.01397	0.04504	0.00462	137	137	137	0	0	1	-360	360	-14.7917	10.4937	14.8320	-10.8986;
	898	413	0.05992	0.10149	0.01089	83	83	83	0	0	1	-360	360	-38.6075	6.0787	39.4305	-5.9208;
	880	555	0.07438	0.13025	0.01236	83	83	83	0	0	1	-360	360	3.5928	-9.0785	-3.5370	7.7949;
	2807	322	0.0394	0.12917	0.01307	76	76	76	0	0	1	-360	360	-9.7863	-2.6090	9.8207	1.2254;
	2846	303	0.04521	0.0795	0.00754	76	76	76	0	0	1	-360	360	-20.8401	6.7664	21.0304	-7.3061;
	920	589	0.01719	0.0557	0.00569	137	137	137	0	0	1	-360	360	6.5597	2.9924	-6.5517	-3.6309;
	1031	1896	0.01405	0.04298	0.00513	69	69	69	0	0	1	-360	360	-2.5881	-2.2489	2.5894	1.6434;
	1994	897	0.02149	0.0405	0.00799	120	120	120	0	0	1	-360	360	15.5900	-11.6262	-15.5249	10.7804;
	1932	897	0.01901	0.03388	0.00697	57	57	57	0	0	1	-360	360	-0.4409	11.9845	0.4649	-12.7904;
	1819	904	0.05106	0.09015	0.00845	76	76	76	0	0	1	-360	360	-41.9629	-2.8235	42.7365	3.1838;
	956	413	0.04231	0.07529	0.00706	142	142	142	0	0	1	-360	360	16.3288	-1.8040	-16.2312	1.1601;
	2938	464	0.03752	0.12182	0.0124	69	69	69	0	0	1	-360	360	-13.2475	-1.3203	13.3049	0.0739;
	2703	417	0.07884	0.10231	0.01021	69	69	69	0	0	1	-360	360	-0.8658	2.4502	0.8726	-3.6299;
	847	577	0.05653	0.18587	0.01908	112	112	112	0	0	1	-360	360	54.7640	3.9683	-53.4004	-1.8096;
	900	548	0.02826	0.09669	0.00936	76	76	76	0	0	1	-360	360	-8.2395	7.8562	8.2725	-8.8505;
	802	1234	0.01901	0.05868	0.00682	114	114	114	0	0	1	-360	360	-15.3011	3.7215	15.3430	-4.3685;
	2845	2630	0.03074	0.09917	0.01021	69	69	69	0	0	1	-360	360	12.0994	-3.2619	-12.0612	2.1260;
	2842	432	0.02314	0.07529	0.00762	19	19	19	0	0	1	-360	360	6.2880	-0.3430	-6.2800	-0.5000;
	262	260	0.03744	0.18876	0.01765	151	151	151	0	0	1	-360	360	0.0000	-0.0000	0.0004	-2.1554;
	526	441	0.01223	0.02868	0.00295	133	133	133	0	0	1	-360	360	-73.3163	-1.1703	73.8564	2.0749;
	393	266	0.01959	0.06355	0.00659	133	133	133	0	0	1	-360	360	-52.7278	-2.7522	53.1817	3.4246;
	725	641	0.00686	0.02207	0.00232	133	133	133	0	0	1	-360	360	-98.3983	-25.6620	99.0006	27.3235;
	525	725	0.00554	0.01802	0.00184	133	133	133	0	0	1	-360	360	-87.1467	-23.3102	87.5356	24.3600;
	725	730	0.00273	0.0095	0.001	133	133	133	0	0	1	-360	360	10.8628	1.3020	-10.8600	-1.4100;
	431	425	0.02355	0.06107	0.00629	120	120	120	0	0	1	-360	360	0.0000	0.0000	0.0000	-0.7839;
	430	426	0.02339	0.0619	0.00629	120	120	120	0	0	1	-360	360	-66.1171	-10.9876	67.0060	12.5834;
	481	425	0.01545	0.04488	0.00434	120	120	120	0	0	1	-360	360	-29.8560	-7.4221	29.9743	7.2286;
	586	426	0.01967	0.05959	0.00587	120	120	120	0	0	1	-360	360	-38.5013	-8.9299	38.7564	8.9908;
	329	498	0.03182	0.05851	0.00559	90	90	90	0	0	1	-360	360	-10.1500	-1.0000	10.1765	0.3515;
	330	499	0.03256	0.06124	0.00549	90	90	90	0	0	1	-360	360	-12.1800	-2.0100	12.2200	1.4066;
	564	426	0.00251	0.00811	0.00086	137	137	137	0	0	1	-360	360	-86.1164	-4.8724	86.2693	5.2615;
	590	498	0.04058	0.07612	0.00678	90	90	90	0	0	1	-360	360	-41.2814	-1.8647	41.8517	2.0991;
	641	564	0.01398	0.04524	0.0048	137	137	137	0	0	1	-360	360	-66.1179	0.9115	66.6264	0.1524;
	524	433	0.04306	0.07157	0.00754	90	90	90	0	0	1	-360	360	-1.8675	-5.2466	1.8770	4.3541;
	461	296	0.02736	0.05992	0.00581	90	90	90	0	0	1	-360	360	-33.8632	6.2235	34.1375	-6.3155;
	523	288	0.02455	0.07967	0.00818	133	133	133	0	0	1	-360	360	-2.6118	4.5992	2.6186	-5.5342;
	590	360	0.02165	0.0386	0.00351	90	90	90	0	0	1	-360	360	21.4914	-4.1653	-21.4062	3.8921;
	567	551	0.11182	0.19074	0.01909	90	90	90	0	0	1	-360	360	-12.2262	3.1048	12.3944	-4.9471;
	571	321	0.03083	0.10008	0.01034	142	142	142	0	0	1	-360	360	17.6622	16.7219	-17.5114	-17.5055;
	361	347	0.01967	0.06455	0.00652	120	120	120	0	0	1	-360	360	-68.6756	-8.7668	69.4667	10.5740;
	377	275	0.00653	0.02157	0.00211	120	120	120	0	0	1	-360	360	-5.6900	-0.5000	5.6917	0.2463;
	409	485	0.02364	0.07736	0.00789	120	120	120	0	0	1	-360	360	-35.4946	-5.4369	35.7454	5.2923;
	410	409	0.00248	0.00802	0.00082	133	133	133	0	0	1	-360	360	-26.1403	-3.6799	26.1546	3.6269;
	416	327	0.04314	0.08281	0.0075	90	90	90	0	0	1	-360	360	-0.0000	-0.0000	0.0001	-0.9121;
	469	348	0.02281	0.07446	0.00759	120	120	120	0	0	1	-360	360	-47.8398	3.1659	48.2711	-2.6886;
	743	528	0.02934	0.09512	0.00992	120	120	120	0	0	1	-360	360	0.0000	0.0000	0.0001	-1.2242;
	482	389	0.01372	0.04455	0.00461	120	120	120	0	0	1	-360	360	43.7334	-4.9204	-43.5165	5.0622;
	419	292	0.02975	0.07686	0.00795	120	120	120	0	0	1	-360	360	-7.1658	-6.1226	7.1874	5.2571;
	478	404	0.03149	0.10347	0.01045	140	140	140	0	0	1	-360	360	57.7551	5.8003	-56.9053	-4.2913;
	479	465	0.04736	0.08314	0.00789	90	90	90	0	0	1	-360	360	32.8724	-5.1803	-32.4446	4.9771;
	465	362	0.0243	0.07975	0.00805	140	140	140	0	0	1	-360	360	55.4939	-13.3888	-54.8356	14.5866;
	483	439	0.00645	0.02025	0.00223	90	90	90	0	0	1	-360	360	-37.8514	2.1532	37.9267	-2.1919;
	515	466	0.03702	0.12132	0.0121	133	133	133	0	0	1	-360	360	17.9170	-1.1398	-17.8180	0.0177;
	669	571	0.02256	0.07322	0.0075	133	133	133	0	0	1	-360	360	12.8420	-7.9605	-12.8021	7.1516;
	752	407	0.05926	0.10455	0.00969	90	90	90	0	0	1	-360	360	-5.1051	0.6381	5.1187	-1.7827;
	571	269	0.02744	0.08264	0.00995	142	142	142	0	0	1	-360	360	1.2844	11.2953	-1.2529	-12.4383;
	570	588	0.04893	0.15504	0.01573	120	120	120	0	0	1	-360	360	-8.4388	4.2758	8.4774	-6.1195;
	557	524	0.0238	0.0781	0.00789	133	133	133	0	0	1	-360	360	10.1882	-5.5082	-10.1625	4.6466;
	365	496	0.00711	0.02281	0.00242	133	133	133	0	0	1	-360	360	-40.8767	12.7928	40.9862	-12.7305;
	604	558	0.01381	0.04492	0.00795	111	111	111	0	0	1	-360	360	2.0073	-1.8561	-2.0066	0.8751;
	670	368	0.01736	0.04533	0.00922	90	90	90	0	0	1	-360	360	17.3442	-3.1352	-17.3016	2.0924;
	343	396	0.00919	0.02977	0.00316	111	111	111	0	0	1	-360	360	-24.4589	8.2850	24.5091	-8.5106;
	397	716	0.00631	0.02038	0.00216	111	111	111	0	0	1	-360	360	-41.1598	4.1827	41.2479	-4.1639;
	729	640	0.00455	0.01471	0.00154	133	133	133	0	0	1	-360	360	-10.1500	-2.0100	10.1540	1.8366;
	249	439	0.00628	0.02036	0.00216	137	137	137	0	0	1	-360	360	55.2060	-15.7587	-55.0388	16.0340;
	248	449	0.00643	0.02076	0.0022	137	137	137	0	0	1	-360	360	-67.3886	12.7223	67.6334	-12.2041;
	691	439	0.00356	0.01154	0.00122	137	137	137	0	0	1	-360	360	-58.0851	4.3959	58.1831	-4.2287;
	702	624	0.00582	0.01883	0.002	137	137	137	0	0	1	-360	360	12.4134	14.4391	-12.3963	-14.6314;
	701	625	0.00582	0.01883	0.002	137	137	137	0	0	1	-360	360	53.5568	18.8750	-53.4046	-18.6284;
	625	609	0.00555	0.01796	0.00293	111	111	111	0	0	1	-360	360	-15.7406	3.0070	15.7523	-3.3272;
	610	440	0.00607	0.01973	0.00291	137	137	137	0	0	1	-360	360	-74.2937	-11.8567	74.5745	12.4116;
	683	441	0.00382	0.02652	0.00281	137	137	137	0	0	1	-360	360	-26.1282	-14.8984	26.1562	14.7468;
	666	440	0.01348	0.03592	0.0151	90	90	90	0	0	1	-360	360	-17.5889	-9.4115	17.6309	7.6645;
	656	439	0.01121	0.03006	0.01231	90	90	90	0	0	1	-360	360	-10.5100	-9.9870	10.5279	8.5186;
	678	665	0.0047	0.01191	0.00126	90	90	90	0	0	1	-360	360	61.8224	11.1634	-61.6728	-10.9400;
	671	611	0.01017	0.02827	0.02773	90	90	90	0	0	1	-360	360	91.0487	15.3946	-90.3528	-16.9004;
	603	439	0.00161	0.00521	0.00055	111	111	111	0	0	1	-360	360	0.3727	5.4537	-0.3723	-5.5204;
	606	441	0.00212	0.00684	0.00073	111	111	111	0	0	1	-360	360	-22.8371	-13.9472	22.8494	13.8967;
	671	654	0.01826	0.04974	0.00528	90	90	90	0	0	1	-360	360	17.3415	8.2980	-17.2869	-8.8076;
	675	690	0.00916	0.02956	0.00314	111	111	111	0	0	1	-360	360	-33.7707	10.3436	33.8637	-10.4305;
	672	671	0.00421	0.01103	0.00117	90	90	90	0	0	1	-360	360	-16.1500	-5.0200	16.1596	4.8985;
	673	670	0.00421	0.01103	0.00117	90	90	90	0	0	1	-360	360	-18.1700	-5.6300	18.1822	5.5154;
	701	680	0.00596	0.01931	0.00205	137	137	137	0	0	1	-360	360	65.2350	34.8961	-64.9704	-34.2901;
	701	621	0.00118	0.0038	0.0004	137	137	137	0	0	1	-360	360	28.1610	17.3916	-28.1505	-17.4072;
	674	624	0.00241	0.00778	0.00083	111	111	111	0	0	1	-360	360	3.4903	-19.1874	-3.4829	19.1089;
	641	426	0.01404	0.04546	0.00483	137	137	137	0	0	1	-360	360	-81.0683	0.4097	81.8358	1.4890;
	728	709	0.0045	0.0145	0.00154	111	111	111	0	0	1	-360	360	64.0041	7.8080	-63.8528	-7.5103;
	659	709	0.01103	0.02812	0.00298	90	90	90	0	0	1	-360	360	-63.4816	-6.9433	63.8528	7.5263;
	709	346	0.00037	0.0012	0.00013	111	111	111	0	0	1	-360	360	0.0000	-0.0160	0.0000	0.0000;
	425	708	0.00855	0.02759	0.00293	111	111	111	0	0	1	-360	360	-11.1284	2.7171	11.1375	-3.0530;
	712	708	0.0017	0.00427	0.00045	90	90	90	0	0	1	-360	360	11.9496	-2.9189	-11.9475	2.8679;
	670	712	0.00843	0.02047	0.00217	90	90	90	0	0	1	-360	360	32.7133	3.2102	-32.6405	-3.3049;
	708	345	0.00045	0.00115	0.00012	111	111	111	0	0	1	-360	360	0.8100	0.1850	-0.8100	-0.2000;
	712	421	0.00026	0.00066	7e-05	90	90	90	0	0	1	-360	360	20.6910	6.2237	-20.6900	-6.2300;
	635	665	0.00616	0.02064	0.00971	111	111	111	0	0	1	-360	360	17.2077	5.0052	-17.1914	-6.1487;
	623	693	0.00083	0.00356	0.02543	137	137	137	0	0	1	-360	360	10.7860	-9.0455	-10.7848	5.9418;
	677	612	0.00034	0.00216	0.01054	109	109	109	0	0	1	-360	360	-49.5626	-7.8745	49.5695	6.6264;
	441	451	0.01254	0.04055	0.00431	137	137	137	0	0	1	-360	360	-45.6916	10.5489	45.9152	-10.3594;
	642	449	0.00439	0.01417	0.0015	137	137	137	0	0	1	-360	360	-120.7182	6.2903	121.2396	-4.7926;
	702	715	0.01264	0.04099	0.00435	137	137	137	0	0	1	-360	360	-29.7365	25.5385	29.8942	-25.5647;
	715	629	0.00047	0.0015	0.00016	137	137	137	0	0	1	-360	360	-45.4408	23.0461	45.4508	-23.0340;
	715	436	0.00329	0.00826	0.00088	90	90	90	0	0	1	-360	360	15.5466	2.5186	-15.5400	-2.6100;
	684	342	0.00363	0.01174	0.00125	137	137	137	0	0	1	-360	360	-6.2930	12.3722	6.2987	-12.5073;
	625	519	0.00101	0.00587	0.03106	95	95	95	0	0	1	-360	360	52.4952	10.5014	-52.4712	-14.1529;
	439	744	0.00493	0.01634	0.00609	111	111	111	0	0	1	-360	360	51.1194	12.2084	-51.0088	-12.5917;
	440	639	0.00401	0.01293	0.00137	111	111	111	0	0	1	-360	360	14.1369	3.3729	-14.1300	-3.5200;
	651	682	0.00031	0.00199	0.00973	98	98	98	0	0	1	-360	360	-56.5111	-14.8179	56.5196	13.6694;
	665	657	0.00279	0.00805	0.00815	90	90	90	0	0	1	-360	360	48.0841	7.8487	-48.0302	-8.6954;
	686	605	0.00316	0.01018	0.00108	111	111	111	0	0	1	-360	360	-14.2481	-11.4379	14.2566	11.3324;
	629	747	0.00056	0.00182	0.00019	137	137	137	0	0	1	-360	360	-70.6808	15.4940	70.7046	-15.4398;
	679	670	0.00404	0.01024	0.00109	90	90	90	0	0	1	-360	360	-100.1868	-22.2692	100.5297	23.0024;
	693	620	0.00769	0.0249	0.00264	137	137	137	0	0	1	-360	360	-19.0338	-14.7885	19.0700	14.5818;
	689	636	0.00154	0.00541	0.00499	111	111	111	0	0	1	-360	360	25.2964	6.0208	-25.2880	-6.6084;
	688	670	0.00575	0.01855	0.00197	111	111	111	0	0	1	-360	360	-69.6980	-19.2970	69.9407	19.8345;
	667	666	0.00167	0.00597	0.00617	111	111	111	0	0	1	-360	360	13.1934	-0.9193	-13.1911	0.1715;
	671	668	0.0118	0.03881	0.01131	111	111	111	0	0	1	-360	360	66.1132	16.4119	-65.6745	-16.3716;
	643	746	0.00358	0.01155	0.00122	137	137	137	0	0	1	-360	360	71.2622	-14.9570	-71.1080	15.3045;
	716	630	0.00047	0.0015	0.00016	137	137	137	0	0	1	-360	360	-41.2479	4.2722	41.2544	-4.2709;
	716	437	0.00391	0.00826	0.00088	90	90	90	0	0	1	-360	360	0.0000	-0.1083	0.0000	-0.0000;
	644	745	0.00181	0.00621	0.00438	111	111	111	0	0	1	-360	360	-46.4335	-11.5868	46.4673	11.1663;
	645	638	0.00169	0.00619	0.0081	111	111	111	0	0	1	-360	360	14.1329	2.5402	-14.1300	-3.5200;
	701	685	0.00318	0.01028	0.00109	137	137	137	0	0	1	-360	360	9.8573	17.0919	-9.8472	-17.1937;
	700	265	0.00995	0.03021	0.00321	120	120	120	0	0	1	-360	360	63.6102	5.0419	-63.2840	-4.4477;
	671	626	0.01377	0.03899	0.00414	90	90	90	0	0	1	-360	360	74.0370	11.5661	-73.4199	-10.3322;
	693	713	0.01243	0.03156	0.00335	90	90	90	0	0	1	-360	360	20.7386	5.9367	-20.6910	-6.2240;
	713	422	0.00026	0.00066	7e-05	90	90	90	0	0	1	-360	360	20.6910	6.2240	-20.6900	-6.2300;
	627	622	0.0028	0.00903	0.00096	111	111	111	0	0	1	-360	360	47.1775	2.4673	-47.1265	-2.4203;
	681	641	0.00701	0.0227	0.00241	137	137	137	0	0	1	-360	360	11.4890	21.0149	-11.4555	-21.1975;
	692	640	0.00393	0.01271	0.00135	137	137	137	0	0	1	-360	360	-5.6794	-14.0568	5.6868	13.9175;
	687	499	0.01963	0.06331	0.00672	111	111	111	0	0	1	-360	360	-30.1520	0.3772	30.2972	-0.7392;
	655	499	0.01202	0.03521	0.00986	90	90	90	0	0	1	-360	360	-11.9732	1.1674	11.9874	-2.3487;
	640	615	0.00882	0.02843	0.00302	133	133	133	0	0	1	-360	360	-22.9008	-17.8641	22.9617	17.6926;
	641	495	0.02083	0.06719	0.00713	133	133	133	0	0	1	-360	360	52.5811	-9.5572	-52.0877	10.2946;
	683	676	0.00064	0.0041	0.02001	109	109	109	0	0	1	-360	360	0.8982	7.3584	-0.8978	-9.8095;
	425	728	0.00412	0.01331	0.00141	111	111	111	0	0	1	-360	360	77.0946	10.7904	-76.8941	-10.3180;
	663	650	0.00041	0.00259	0.01264	98	98	98	0	0	1	-360	360	-10.0900	-2.5100	10.0903	0.9501;
	520	664	0.0006	0.00374	0.01827	98	98	98	0	0	1	-360	360	10.0905	0.2859	-10.0900	-2.5100;
	692	658	0.0042	0.01131	0.0012	90	90	90	0	0	1	-360	360	-41.2206	-0.2703	41.2798	0.2844;
	630	451	0.00396	0.01276	0.00135	137	137	137	0	0	1	-360	360	-78.5944	-6.8791	78.7946	7.3572;
	624	652	0.00028	0.00179	0.01597	137	137	137	0	0	1	-360	360	-0.7708	-9.5975	0.7710	7.6251;
	682	653	0.00041	0.00264	0.0236	183	183	183	0	0	1	-360	360	30.0347	11.3719	-30.0312	-14.2675;
	614	642	0.00049	0.00313	0.02806	137	137	137	0	0	1	-360	360	-14.1300	-3.2200	14.1308	-0.2273;
	578	412	0.03322	0.10785	0.01114	133	133	133	0	0	1	-360	360	44.5685	0.4796	-44.0100	0.0332;
	721	444	0.01169	0.03841	0.00388	133	133	133	0	0	1	-360	360	-31.4254	-3.0404	31.5278	2.9341;
	370	721	0.00954	0.03133	0.00316	133	133	133	0	0	1	-360	360	-31.3416	-3.1265	31.4254	3.0438;
	568	721	0.00017	0.00033	3e-05	133	133	133	0	0	1	-360	360	0.0000	0.0000	0.0000	-0.0034;
	505	429	0.0686	0.12	0.01149	90	90	90	0	0	1	-360	360	22.0185	2.4379	-21.7205	-3.2032;
	751	573	0.04174	0.07628	0.00695	90	90	90	0	0	1	-360	360	-17.5688	10.8500	17.7322	-11.3232;
	646	525	0.01372	0.03719	0.00363	120	120	120	0	0	1	-360	360	-63.8733	-17.6593	64.4067	18.6902;
	505	320	0.01777	0.03124	0.00297	90	90	90	0	0	1	-360	360	-34.9085	-4.6479	35.1019	4.6476;
	572	551	0.0324	0.09587	0.00967	90	90	90	0	0	1	-360	360	-38.3428	6.7967	38.7879	-6.5580;
	474	295	0.01504	0.03075	0.00298	90	90	90	0	0	1	-360	360	-10.4747	-5.4310	10.4921	5.1104;
	513	474	0.01182	0.01967	0.00207	90	90	90	0	0	1	-360	360	-2.8630	-3.1645	2.8647	2.9210;
	321	280	0.00917	0.02983	0.00307	133	133	133	0	0	1	-360	360	-8.8786	11.2755	8.8946	-11.5939;
	521	280	0.00785	0.02545	0.00262	133	133	133	0	0	1	-360	360	33.3285	-5.1401	-33.2546	5.0639;
	553	552	0.00636	0.02091	0.00212	133	133	133	0	0	1	-360	360	44.1825	-10.6139	-44.0657	10.7602;
	647	535	0.0224	0.03926	0.00372	90	90	90	0	0	1	-360	360	6.0992	2.8177	-6.0900	-3.2200;
	698	536	0.07868	0.13934	0.01292	90	90	90	0	0	1	-360	360	7.1463	0.8783	-7.1100	-2.3100;
	661	647	0.00595	0.01157	0.0011	90	90	90	0	0	1	-360	360	-37.2911	-11.4650	37.3719	11.4984;
	596	250	0.04719	0.08273	0.00785	90	90	90	0	0	1	-360	360	9.2904	6.8982	-9.2301	-7.6435;
	526	522	0.00496	0.01421	0.00145	120	120	120	0	0	1	-360	360	57.4763	-2.8497	-57.3414	3.0599;
	523	479	0.05926	0.19198	0.01974	133	133	133	0	0	1	-360	360	-16.0682	-8.2192	16.2238	6.3601;
	634	295	0.00289	0.00926	0.00096	133	133	133	0	0	1	-360	360	9.1290	-5.5777	-9.1263	5.4716;
	392	395	0.00504	0.00901	0.00084	90	90	90	0	0	1	-360	360	-4.6700	-0.0000	4.6709	-0.0988;
	478	706	0.00397	0.01298	0.00132	133	133	133	0	0	1	-360	360	52.4210	10.1703	-52.3305	-10.0392;
	731	706	0.01702	0.05512	0.00542	133	133	133	0	0	1	-360	360	-40.3173	-7.3452	40.5504	7.4315;
	706	476	8e-05	0.00017	2e-05	133	133	133	0	0	1	-360	360	11.7801	2.6077	-11.7800	-2.6100;
	697	694	0.01107	0.01934	0.00184	90	90	90	0	0	1	-360	360	-15.5721	-3.9074	15.5965	3.7351;
	586	367	0.00942	0.03041	0.00315	133	133	133	0	0	1	-360	360	37.6913	8.7299	-37.5735	-8.7257;
	518	433	0.06091	0.10124	0.01098	90	90	90	0	0	1	-360	360	12.4032	5.7637	-12.3070	-6.9464;
	705	478	0.00678	0.01446	0.00132	90	90	90	0	0	1	-360	360	-37.5048	-14.2996	37.5926	14.3223;
	518	705	0.00653	0.01207	0.00129	90	90	90	0	0	1	-360	360	-21.8432	-10.7837	21.8744	10.6816;
	705	475	0.00017	0.00025	2e-05	90	90	90	0	0	1	-360	360	15.6304	3.6180	-15.6300	-3.6200;
	479	477	0.03967	0.1286	0.01323	133	133	133	0	0	1	-360	360	29.4264	13.6498	-29.0771	-14.0933;
	477	419	0.02314	0.05587	0.00629	120	120	120	0	0	1	-360	360	4.0071	6.6533	-3.9941	-7.3496;
	698	420	0.05322	0.13512	0.01374	120	120	120	0	0	1	-360	360	3.2457	3.0282	-3.2342	-4.5911;
	619	420	0.03942	0.12769	0.01323	133	133	133	0	0	1	-360	360	-1.3343	-14.7159	1.4040	13.4423;
	394	467	0.02017	0.06405	0.00675	133	133	133	0	0	1	-360	360	9.3859	2.0139	-9.3700	-2.7688;
	483	269	0.03529	0.10818	0.011	90	90	90	0	0	1	-360	360	19.5814	-7.7832	-19.4571	6.8083;
	335	522	0.00331	0.01091	0.0011	133	133	133	0	0	1	-360	360	-54.7194	0.5299	54.8014	-0.3928;
	335	521	0.00347	0.01132	0.00117	133	133	133	0	0	1	-360	360	49.6394	-3.0399	-49.5685	3.1301;
	699	251	0.03909	0.06843	0.00649	90	90	90	0	0	1	-360	360	0.0000	0.0000	0.0000	-0.6970;
	700	616	0.00574	0.01668	0.00177	120	120	120	0	0	1	-360	360	63.5468	28.1799	-63.3233	-27.7487;
	662	595	0.03289	0.05744	0.00521	90	90	90	0	0	1	-360	360	23.0704	8.6375	-22.8907	-8.9006;
	557	296	0.01165	0.04298	0.0039	90	90	90	0	0	1	-360	360	-17.8982	3.8982	17.9310	-4.2441;
	367	354	0.00901	0.02917	0.00302	133	133	133	0	0	1	-360	360	13.2135	1.6957	-13.2000	-2.0100;
	714	430	0.01522	0.08255	0.00509	133	133	133	0	0	1	-360	360	-43.5330	-6.1837	43.7871	6.9676;
	444	714	0.00791	0.02572	0.00265	133	133	133	0	0	1	-360	360	-42.1878	-5.9441	42.3129	6.0461;
	424	714	0.00339	0.00603	0.00054	133	133	133	0	0	1	-360	360	-1.2200	-0.2000	1.2200	0.1377;
	720	370	0.00542	0.01753	0.00181	133	133	133	0	0	1	-360	360	-24.8117	-2.0240	24.8416	1.9165;
	552	720	0.00631	0.0204	0.00211	133	133	133	0	0	1	-360	360	-23.9692	-1.9020	24.0017	1.7701;
	549	720	0.00256	0.00463	0.00041	133	133	133	0	0	1	-360	360	-0.8100	-0.3000	0.8100	0.2539;
	634	394	0.00694	0.02256	0.00234	90	90	90	0	0	1	-360	360	-10.4490	5.3777	10.4571	-5.6315;
	617	295	0.00355	0.0114	0.00118	133	133	133	0	0	1	-360	360	33.7066	-15.1073	-33.6662	15.0958;
	554	553	0.00636	0.02074	0.00214	133	133	133	0	0	1	-360	360	56.5471	-8.5425	-56.3625	8.9039;
	395	393	0.00694	0.02281	0.0023	133	133	133	0	0	1	-360	360	-40.0447	-0.3122	40.1378	0.3422;
	731	489	0.01975	0.06479	0.00655	133	133	133	0	0	1	-360	360	33.4173	7.0452	-33.2279	-7.2176;
	694	489	0.03116	0.08463	0.00843	90	90	90	0	0	1	-360	360	-30.1365	-6.5340	30.3879	6.2176;
	751	619	0.00537	0.01752	0.00177	133	133	133	0	0	1	-360	360	10.4588	-12.8600	-10.4457	12.7059;
	307	478	0.01678	0.05661	0.00575	133	133	133	0	0	1	-360	360	-13.1075	-1.4616	13.1308	0.8223;
	454	307	0.02686	0.0881	0.0089	133	133	133	0	0	1	-360	360	-8.9300	-1.5100	8.9475	0.4616;
	429	585	0.02727	0.07157	0.00743	133	133	133	0	0	1	-360	360	1.4205	-0.8168	-1.4200	0.0000;
	617	365	0.01372	0.04471	0.0046	133	133	133	0	0	1	-360	360	-35.7366	14.1073	35.9067	-14.1028;
	513	466	0.00545	0.01752	0.00183	133	133	133	0	0	1	-360	360	-4.3470	1.5545	4.3480	-1.7690;
	368	498	0.00607	0.01757	0.00407	90	90	90	0	0	1	-360	360	2.0716	-3.7024	-2.0708	3.1958;
	558	498	0.01061	0.03423	0.00363	111	111	111	0	0	1	-360	360	-34.7434	-9.3151	34.8540	9.2205;
	353	481	0.0057	0.01851	0.00193	133	133	133	0	0	1	-360	360	-11.1700	-2.0100	11.1760	1.7921;
	316	554	0.00012	0.00052	0.00318	133	133	133	0	0	1	-360	360	0.0000	0.0200	0.0000	-0.3781;
	401	388	0.00223	0.00727	0.00073	120	120	120	0	0	1	-360	360	-15.3733	-17.5101	15.3831	17.4514;
	387	347	0.00306	0.00959	0.001	120	120	120	0	0	1	-360	360	50.9846	10.8546	-50.9172	-10.7668;
	398	381	0.00579	0.01661	0.00179	120	120	120	0	0	1	-360	360	-2.6855	1.9004	2.6860	-2.1192;
	534	347	0.01802	0.04636	0.0047	120	120	120	0	0	1	-360	360	-11.9716	14.5925	12.0247	-15.0362;
	633	348	0.00463	0.01488	0.00145	120	120	120	0	0	1	-360	360	8.6140	-0.1286	-8.6112	-0.0416;
	411	347	0.00711	0.02273	0.00242	140	140	140	0	0	1	-360	360	-30.3863	-9.9665	30.4456	9.8598;
	380	704	0.00107	0.00281	0.00033	120	120	120	0	0	1	-360	360	-1.7706	-19.8883	1.7740	19.8566;
	385	704	0.00992	0.02636	0.00299	120	120	120	0	0	1	-360	360	8.5285	21.7934	-8.4843	-22.0475;
	704	304	0.00066	0.00174	0.00016	120	120	120	0	0	1	-360	360	6.7103	2.1909	-6.7100	-2.2100;
	591	385	0.00463	0.01388	0.00167	120	120	120	0	0	1	-360	360	-55.9278	21.8229	56.0615	-21.6307;
	382	386	0.00372	0.0119	0.00125	120	120	120	0	0	1	-360	360	7.7756	5.1456	-7.7730	-5.2925;
	727	384	0.00058	0.00198	0.00021	140	140	140	0	0	1	-360	360	-42.7583	-16.5508	42.7680	16.5579;
	382	727	0.00306	0.00992	0.00104	140	140	140	0	0	1	-360	360	-33.5856	-13.5856	33.6179	13.5608;
	727	750	0.0005	0.00165	0.00017	120	120	120	0	0	1	-360	360	9.1404	2.9900	-9.1400	-3.0100;
	737	384	0.00529	0.01645	0.00189	120	120	120	0	0	1	-360	360	-36.7644	-1.6341	36.8220	1.5775;
	726	408	0.00736	0.02388	0.00248	140	140	140	0	0	1	-360	360	-5.0835	15.4965	5.0996	-15.7510;
	374	726	0.00215	0.00645	0.00078	120	120	120	0	0	1	-360	360	-1.9786	1.8693	1.9788	-1.9656;
	737	726	0.00562	0.01818	0.0019	140	140	140	0	0	1	-360	360	-3.0962	13.3227	3.1048	-13.5309;
	718	383	0.00488	0.0124	0.00121	120	120	120	0	0	1	-360	360	10.2695	-2.9742	-10.2650	2.8364;
	718	485	0.00595	0.01793	0.00216	140	140	140	0	0	1	-360	360	-19.4098	-0.3343	19.4279	0.1223;
	545	718	0.00033	0.00099	0.0001	140	140	140	0	0	1	-360	360	-9.1400	-3.3200	9.1403	3.3084;
	738	591	0.00405	0.01298	0.00134	120	120	120	0	0	1	-360	360	-35.2312	28.5987	35.2978	-28.5529;
	737	546	0.00752	0.02264	0.0027	140	140	140	0	0	1	-360	360	41.4531	11.5329	-41.3410	-11.5297;
	485	287	0.01388	0.03628	0.00396	120	120	120	0	0	1	-360	360	16.5810	-4.3054	-16.5483	3.9018;
	388	287	0.01661	0.04702	0.00505	120	120	120	0	0	1	-360	360	-3.9373	7.8279	3.9483	-8.4218;
	402	383	0.00504	0.01612	0.0017	120	120	120	0	0	1	-360	360	-17.3800	-6.2300	17.3939	6.0652;
	418	348	0.01058	0.02802	0.00316	120	120	120	0	0	1	-360	360	-33.9121	8.3230	34.0171	-8.4349;
	711	383	0.00264	0.0086	0.0009	140	140	140	0	0	1	-360	360	-30.4001	7.3065	30.4211	-7.3492;
	408	711	8e-05	0.00033	4e-05	140	140	140	0	0	1	-360	360	-22.9796	9.9210	22.9800	-9.9242;
	711	403	0.00024	0.00769	0.00078	140	140	140	0	0	1	-360	360	7.4201	2.6177	-7.4200	-2.7100;
	418	380	0.00339	0.01124	0.00111	120	120	120	0	0	1	-360	360	16.3321	-14.0530	-16.3194	13.9583;
	386	374	0.00223	0.00678	0.00082	120	120	120	0	0	1	-360	360	7.7730	5.2925	-7.7714	-5.3893;
	579	327	0.01066	0.03231	0.00383	120	120	120	0	0	1	-360	360	13.1260	2.8895	-13.1101	-3.3079;
	546	579	0.01579	0.04785	0.00568	120	120	120	0	0	1	-360	360	21.8310	5.1997	-21.7660	-5.6995;
	387	381	0.0057	0.01372	0.00155	120	120	120	0	0	1	-360	360	26.4999	5.5112	-26.4660	-5.6208;
	278	737	0.00132	0.0043	0.00045	11	11	11	0	0	1	-360	360	-3.8600	-1.6100	3.8602	1.5546;
	359	347	0.01876	0.05198	0.00571	120	120	120	0	0	1	-360	360	-0.9163	0.1808	0.9165	-0.8826;
	484	359	0.01711	0.04669	0.00509	120	120	120	0	0	1	-360	360	12.9300	4.5443	-12.9037	-5.1008;
	484	435	0.00339	0.01017	0.00123	120	120	120	0	0	1	-360	360	31.8853	7.2577	-31.8560	-7.3220;
	279	738	0.00132	0.0043	0.00045	11	11	11	0	0	1	-360	360	-3.8600	-1.6100	3.8602	1.5542;
	275	348	0.01446	0.04802	0.00469	140	140	140	0	0	1	-360	360	-9.8617	-2.3563	9.8737	1.8179;
	411	399	0.00769	0.02471	0.00261	120	120	120	0	0	1	-360	360	-21.5337	-6.9135	21.5658	6.6971;
	387	399	0.00504	0.0162	0.0017	120	120	120	0	0	1	-360	360	40.0155	10.2410	-39.9458	-10.2263;
	527	435	0.00479	0.01446	0.00175	120	120	120	0	0	1	-360	360	-12.3401	-1.1901	12.3460	0.9920;
	576	485	0.00785	0.02537	0.00267	120	120	120	0	0	1	-360	360	-24.2701	4.0941	24.3087	-4.2991;
	576	401	0.00909	0.03058	0.00315	120	120	120	0	0	1	-360	360	10.6501	-8.5141	-10.6367	8.1701;
	484	398	0.01281	0.04116	0.00434	120	120	120	0	0	1	-360	360	11.5625	6.0421	-11.5445	-6.5204;
	379	484	0.00612	0.01975	0.00208	120	120	120	0	0	1	-360	360	-18.1083	-4.3534	18.1254	4.1514;
	369	484	0.01198	0.0386	0.00406	120	120	120	0	0	1	-360	360	-10.1019	-2.8194	10.1124	2.3513;
	369	379	0.00562	0.0181	0.00191	120	120	120	0	0	1	-360	360	-1.7881	-1.0006	1.7883	0.7653;
	738	482	0.0238	0.07215	0.00855	120	120	120	0	0	1	-360	360	62.6385	1.2768	-61.8934	-0.0772;
	633	388	0.00388	0.01256	0.00132	120	120	120	0	0	1	-360	360	-34.6240	-9.2114	34.6643	9.1783;
	737	534	0.00496	0.01496	0.00177	120	120	120	0	0	1	-360	360	-2.5090	17.5209	2.5216	-17.7025;
	375	738	0.00504	0.01521	0.00181	120	120	120	0	0	1	-360	360	-18.0900	-6.5300	18.1048	6.3481;
	598	660	0.01628	0.05397	0.00529	133	133	133	0	0	1	-360	360	-90.9470	14.2526	92.1356	-10.9311;
	717	326	0.02521	0.08223	0.00841	133	133	133	0	0	1	-360	360	-36.5743	-5.3456	36.8790	5.3807;
	543	717	0.00149	0.00471	0.00049	133	133	133	0	0	1	-360	360	-24.1528	-4.2335	24.1608	4.2035;
	717	529	0.01702	0.03058	0.00276	90	90	90	0	0	1	-360	360	12.4135	1.1421	-12.3900	-1.4100;
	512	501	0.00843	0.0214	0.00218	120	120	120	0	0	1	-360	360	8.5597	-20.6337	-8.5249	20.4603;
	593	571	0.0195	0.03545	0.00353	133	133	133	0	0	1	-360	360	-35.0634	-11.0140	35.2763	10.9623;
	753	263	0.01361	0.02471	0.00246	133	133	133	0	0	1	-360	360	-8.5916	-6.9830	8.6053	6.7114;
	754	445	0.02264	0.03769	0.00397	90	90	90	0	0	1	-360	360	-7.9684	4.8728	7.9853	-5.3218;
	736	410	0.01413	0.04653	0.0047	133	133	133	0	0	1	-360	360	-20.9075	-3.6720	20.9603	3.2799;
	356	285	0.0044	0.03039	0.00342	232	232	232	0	0	1	-360	360	-30.9083	4.3122	30.9454	-4.4502;
	740	574	0.01653	0.05388	0.0055	133	133	133	0	0	1	-360	360	11.1843	11.6814	-11.1467	-12.2062;
	736	550	0.01785	0.03273	0.00346	133	133	133	0	0	1	-360	360	30.5754	-18.9563	-30.3840	18.8919;
	550	517	0.03033	0.07331	0.00825	133	133	133	0	0	1	-360	360	23.1740	-19.8919	-22.9434	19.4520;
	490	517	0.00719	0.01256	0.0012	90	90	90	0	0	1	-360	360	-7.2100	-1.0000	7.2131	0.8596;
	735	373	0.01711	0.04364	0.00444	120	120	120	0	0	1	-360	360	-33.6566	14.1799	33.8479	-14.2242;
	547	373	0.03124	0.07942	0.00808	120	120	120	0	0	1	-360	360	39.9980	-13.5244	-39.5379	13.7242;
	601	559	0.01	0.02628	0.00267	120	120	120	0	0	1	-360	360	51.9977	-11.3231	-51.7656	11.6083;
	559	547	0.02802	0.06182	0.00747	120	120	120	0	0	1	-360	360	49.5356	-12.1083	-48.9380	12.5244;
	468	361	0.00413	0.01347	0.00139	133	133	133	0	0	1	-360	360	-54.5503	-6.7781	54.6556	6.9568;
	472	598	0.02595	0.08512	0.0086	133	133	133	0	0	1	-360	360	-72.2069	19.4825	73.4684	-16.3405;
	560	468	0.04041	0.13264	0.01339	133	133	133	0	0	1	-360	360	-47.1511	-4.5952	47.9503	5.6681;
	618	561	0.00256	0.00843	0.00087	133	133	133	0	0	1	-360	360	-18.7123	-3.2600	18.7205	3.1885;
	350	574	0.01413	0.03727	0.004	90	90	90	0	0	1	-360	360	12.2409	-9.0801	-12.2133	8.6862;
	544	597	0.00711	0.01248	0.00119	90	90	90	0	0	1	-360	360	-15.5454	-1.9262	15.5601	1.8117;
	599	544	0.00579	0.01174	0.00114	90	90	90	0	0	1	-360	360	-10.3600	-1.0498	10.3654	0.9262;
	600	598	0.0105	0.02447	0.00217	90	90	90	0	0	1	-360	360	-9.6500	-1.1100	9.6585	0.8780;
	570	406	0.05455	0.09471	0.00914	90	90	90	0	0	1	-360	360	37.5333	2.8515	-36.9153	-2.9034;
	531	469	0.06058	0.10603	0.01006	90	90	90	0	0	1	-360	360	-42.1399	4.6998	43.0698	-4.2759;
	543	537	0.00273	0.00785	0.00079	133	133	133	0	0	1	-360	360	22.2528	5.3688	-22.2401	-5.4210;
	597	270	0.01198	0.03893	0.00402	133	133	133	0	0	1	-360	360	-25.6401	-1.9725	25.7071	1.7133;
	723	501	0.01074	0.03479	0.00359	133	133	133	0	0	1	-360	360	-30.1267	-2.1171	30.2085	1.9513;
	723	270	0.00983	0.03198	0.0033	133	133	133	0	0	1	-360	360	26.6759	1.9111	-26.6171	-2.1133;
	581	723	0.00785	0.0257	0.00248	133	133	133	0	0	1	-360	360	-3.4500	-0.5000	3.4508	0.2060;
	631	602	0.01298	0.04215	0.00436	133	133	133	0	0	1	-360	360	-30.1874	6.6962	30.2905	-6.8887;
	298	601	0.00471	0.01529	0.00159	90	90	90	0	0	1	-360	360	-0.3000	-0.1000	0.3000	-0.0937;
	299	602	0.00744	0.01554	0.00151	90	90	90	0	0	1	-360	360	-0.3000	-0.1000	0.3000	-0.0828;
	300	601	0.00843	0.01744	0.00169	90	90	90	0	0	1	-360	360	-13.5100	-7.6400	13.5266	7.4689;
	301	602	0.00826	0.01719	0.00166	90	90	90	0	0	1	-360	360	-0.5100	-0.2000	0.5100	-0.0009;
	601	306	0.00314	0.00942	0.00096	120	120	120	0	0	1	-360	360	52.1570	-4.1192	-52.0865	4.2139;
	541	487	0.00355	0.02421	0.00271	232	232	232	0	0	1	-360	360	15.1380	-6.5116	-15.1299	6.2469;
	486	281	0.01372	0.04446	0.00461	133	133	133	0	0	1	-360	360	23.5553	3.3784	-23.4890	-3.7029;
	542	332	0.00164	0.01112	0.00134	232	232	232	0	0	1	-360	360	30.8710	5.0758	-30.8574	-5.1414;
	487	252	0.01967	0.0638	0.0066	133	133	133	0	0	1	-360	360	39.6040	-15.9149	-39.3028	16.1103;
	283	472	0.00355	0.01157	0.00121	133	133	133	0	0	1	-360	360	-18.1573	2.9381	18.1678	-3.0438;
	497	453	0.02868	0.09314	0.00962	133	133	133	0	0	1	-360	360	-2.4909	2.7952	2.4952	-3.8944;
	281	253	0.00686	0.02215	0.00229	133	133	133	0	0	1	-360	360	13.1290	1.4929	-13.1187	-1.7263;
	512	252	0.02231	0.07248	0.0075	133	133	133	0	0	1	-360	360	-33.8497	17.4137	34.1228	-17.4203;
	748	531	0.01471	0.04769	0.00493	133	133	133	0	0	1	-360	360	-25.6028	6.0134	25.6899	-6.3098;
	748	548	0.0195	0.06331	0.00654	133	133	133	0	0	1	-360	360	17.2728	-8.4234	-17.2125	7.8505;
	742	253	0.02058	0.06694	0.00691	133	133	133	0	0	1	-360	360	-6.9100	-1.5001	6.9187	0.7263;
	446	344	0.00851	0.02793	0.00285	133	133	133	0	0	1	-360	360	-17.9355	4.0202	17.9595	-4.2839;
	503	500	0.00488	0.01587	0.00164	133	133	133	0	0	1	-360	360	24.3400	-17.2161	-24.3037	17.1384;
	570	277	0.00843	0.02769	0.00279	133	133	133	0	0	1	-360	360	3.1507	0.1525	-3.1500	-0.5000;
	503	486	0.03529	0.13702	0.01374	133	133	133	0	0	1	-360	360	-36.7300	15.7061	37.2104	-15.4670;
	378	599	0.0243	0.07893	0.00815	133	133	133	0	0	1	-360	360	0.0000	0.0000	0.0000	-0.9602;
	487	332	0.00182	0.01273	0.00142	232	232	232	0	0	1	-360	360	0.4270	16.8219	-0.4226	-16.9586;
	486	333	0.00174	0.01207	0.00134	232	232	232	0	0	1	-360	360	26.1142	36.3939	-26.0844	-36.3440;
	284	308	0.00788	0.05315	0.00589	232	232	232	0	0	1	-360	360	-65.1773	-14.1493	65.4802	15.5046;
	541	309	0.00107	0.00719	0.00094	232	232	232	0	0	1	-360	360	-53.8298	-0.3729	53.8561	0.4385;
	355	333	0.00256	0.02273	0.00199	232	232	232	0	0	1	-360	360	-3.3221	-23.4059	3.3344	23.2840;
	487	325	0.0195	0.06314	0.00654	133	133	133	0	0	1	-360	360	46.2855	8.0223	-45.9203	-7.6036;
	276	618	0.0357	0.11719	0.01184	133	133	133	0	0	1	-360	360	-8.3300	-1.5100	8.3523	0.2500;
	268	349	0.0443	0.09347	0.00876	90	90	90	0	0	1	-360	360	-8.7700	-1.4315	8.7998	0.4778;
	648	602	0.01893	0.06248	0.01932	133	133	133	0	0	1	-360	360	-82.9885	-3.7021	84.1007	5.0700;
	415	407	0.01099	0.02322	0.00218	90	90	90	0	0	1	-360	360	-13.0000	-2.9100	13.0161	2.6813;
	735	740	0.01215	0.03934	0.00405	133	133	133	0	0	1	-360	360	19.5682	11.9730	-19.5143	-12.2814;
	282	453	0.02909	0.09438	0.00976	133	133	133	0	0	1	-360	360	8.8172	-3.6397	-8.7952	2.5844;
	264	592	0.03183	0.05769	0.00576	133	133	133	0	0	1	-360	360	-21.9155	-9.2237	22.0628	8.7879;
	589	497	0.01983	0.06438	0.00665	133	133	133	0	0	1	-360	360	2.4917	2.6309	-2.4891	-3.3952;
	734	649	0.02421	0.07934	0.00803	133	133	133	0	0	1	-360	360	-35.6527	6.9618	35.9279	-7.0000;
	734	349	0.02223	0.07281	0.00735	133	133	133	0	0	1	-360	360	29.9627	-7.9618	-29.7810	7.7000;
	500	660	0.01289	0.04289	0.0042	133	133	133	0	0	1	-360	360	95.1482	-7.6598	-94.1656	10.4311;
	360	344	0.03273	0.0719	0.00681	83	83	83	0	0	1	-360	360	18.3562	-4.8921	-18.2595	4.2839;
	494	506	0.00835	0.0262	0.00292	90	90	90	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.3630;
	492	488	0.0076	0.02545	0.00249	133	133	133	0	0	1	-360	360	50.6332	1.9057	-50.4776	-1.6959;
	493	455	0.01182	0.03	0.00305	120	120	120	0	0	1	-360	360	-6.3503	12.7408	6.3700	-13.0692;
	510	456	0.0162	0.05405	0.00527	133	133	133	0	0	1	-360	360	-22.4285	6.6911	22.5000	-7.1126;
	507	336	0.01992	0.06438	0.00667	133	133	133	0	0	1	-360	360	37.0671	2.8576	-36.8452	-2.9633;
	710	371	0.01066	0.01868	0.00186	133	133	133	0	0	1	-360	360	13.6117	1.6589	-13.5951	-1.8554;
	710	336	0.01587	0.05388	0.00533	133	133	133	0	0	1	-360	360	-23.7308	-2.6610	23.8052	2.2633;
	710	565	0.01074	0.03496	0.00361	133	133	133	0	0	1	-360	360	10.1192	1.0021	-10.1100	-1.4100;
	390	372	0.02702	0.08744	0.00905	133	133	133	0	0	1	-360	360	33.7218	-1.0268	-33.4691	0.7517;
	331	289	0.01909	0.06273	0.00634	133	133	133	0	0	1	-360	360	-34.3124	4.1448	34.5097	-4.2336;
	471	331	0.01975	0.06496	0.00656	133	133	133	0	0	1	-360	360	-30.3103	4.9197	30.4724	-5.1448;
	575	509	0.02504	0.08223	0.00831	133	133	133	0	0	1	-360	360	-86.6112	4.8609	88.1633	-0.7897;
	272	575	0.0076	0.02298	0.00272	133	133	133	0	0	1	-360	360	-74.9350	6.0089	75.2912	-5.2609;
	493	319	0.02314	0.07413	0.00785	133	133	133	0	0	1	-360	360	20.9370	-6.7298	-20.8482	6.0379;
	532	462	0.03884	0.1276	0.01288	133	133	133	0	0	1	-360	360	55.5564	0.0371	-54.5682	1.6725;
	722	488	0.01835	0.06025	0.00608	133	133	133	0	0	1	-360	360	-45.7151	-1.2214	46.0276	1.4959;
	722	516	0.03033	0.09967	0.01006	133	133	133	0	0	1	-360	360	40.5647	0.7925	-40.1575	-0.6761;
	580	722	0.00182	0.00603	0.00059	133	133	133	0	0	1	-360	360	-5.1500	-0.5000	5.1504	0.4289;
	566	372	0.00975	0.0295	0.00355	133	133	133	0	0	1	-360	360	-12.1300	-0.6000	12.1420	0.2110;
	752	371	0.03678	0.0638	0.00623	90	90	90	0	0	1	-360	360	-5.3949	-2.4899	5.4051	1.7554;
	594	302	0.0214	0.07157	0.00699	133	133	133	0	0	1	-360	360	-15.6450	3.1750	15.6925	-3.8287;
	514	491	0.00198	0.0062	0.00069	133	133	133	0	0	1	-360	360	-20.2030	-5.9519	20.2100	5.8873;
	530	491	0.00562	0.01711	0.0018	90	90	90	0	0	1	-360	360	-47.9402	-2.9178	48.0441	3.0088;
	337	493	0.00306	0.01	0.00103	133	133	133	0	0	1	-360	360	-29.5605	7.4813	29.5834	-7.5346;
	492	458	0.00959	0.03099	0.0032	133	133	133	0	0	1	-360	360	-31.9605	28.1419	32.1000	-28.0906;
	509	457	0.01066	0.03463	0.00358	133	133	133	0	0	1	-360	360	-37.6728	20.5136	37.8300	-20.4508;
	504	448	0.0043	0.01298	0.00157	133	133	133	0	0	1	-360	360	-4.1602	4.0662	4.1614	-4.2590;
	461	288	0.08909	0.17595	0.01535	90	90	90	0	0	1	-360	360	23.4532	-6.5235	-23.0166	5.5793;
	749	302	0.03124	0.10421	0.01018	133	133	133	0	0	1	-360	360	54.2977	-9.4359	-53.4935	10.9280;
	530	506	0.00479	0.01603	0.00156	133	133	133	0	0	1	-360	360	40.1602	2.8178	-40.0980	-2.8038;
	463	703	0.00917	0.03	0.00303	133	133	133	0	0	1	-360	360	34.1471	-3.1941	-34.0552	3.1400;
	703	289	0.00678	0.02215	0.00224	133	133	133	0	0	1	-360	360	23.7452	-3.5401	-23.7118	3.3877;
	286	703	1e-05	8e-05	0	133	133	133	0	0	1	-360	360	-10.3100	-0.4000	10.3100	0.4001;
	372	366	0.01661	0.04298	0.00429	120	120	120	0	0	1	-360	360	5.0571	-1.4626	-5.0533	0.9579;
	510	447	0.01132	0.03777	0.00369	133	133	133	0	0	1	-360	360	16.3162	-2.8376	-16.2915	2.4582;
	509	493	0.01289	0.04116	0.00443	133	133	133	0	0	1	-360	360	44.3726	-1.4301	-44.1701	1.5235;
	533	509	0.04397	0.14529	0.01447	133	133	133	0	0	1	-360	360	-61.8281	6.3898	63.2325	-3.5343;
	510	491	0.02455	0.0743	0.00772	120	120	120	0	0	1	-360	360	6.1124	-3.8535	-6.1028	2.9149;
	594	417	0.02165	0.0724	0.00706	133	133	133	0	0	1	-360	360	10.4950	-3.5750	-10.4726	2.8299;
	669	338	0.04405	0.13372	0.01585	133	133	133	0	0	1	-360	360	-18.7020	7.3605	18.8500	-8.8865;
	434	471	0.01826	0.03157	0.00307	90	90	90	0	0	1	-360	360	-20.3400	5.1878	20.4103	-5.4197;
	588	319	0.0205	0.06694	0.00684	133	133	133	0	0	1	-360	360	-14.4374	5.8195	14.4782	-6.5379;
	749	272	0.03339	0.10124	0.01199	133	133	133	0	0	1	-360	360	-67.9377	8.9359	69.2750	-6.3089;
	514	504	0.00273	0.00818	0.00099	133	133	133	0	0	1	-360	360	11.1030	4.9519	-11.0998	-5.0662;
	259	254	0.00694	0.02256	0.00231	140	140	140	0	0	1	-360	360	-15.3699	3.7771	15.3842	-4.0128;
	274	460	0.05992	0.11628	0.01298	90	90	90	0	0	1	-360	360	-43.1913	-4.3445	44.1485	4.6349;
	274	245	0.10041	0.17736	0.01665	90	90	90	0	0	1	-360	360	16.8489	4.9221	-16.5767	-6.3545;
	317	260	0.00554	0.01802	0.00167	120	120	120	0	0	1	-360	360	-12.5687	0.0797	12.5759	-0.2600;
	339	274	0.05198	0.09	0.00889	69	69	69	0	0	1	-360	360	-2.2682	1.5488	2.2724	-2.5876;
	351	261	0.02893	0.08719	0.0105	140	140	140	0	0	1	-360	360	-31.6404	6.2078	31.8903	-6.7318;
	637	351	0.03033	0.09124	0.01099	140	140	140	0	0	1	-360	360	-27.7755	5.9941	27.9804	-6.7078;
	707	323	0.00635	0.01952	0.00235	140	140	140	0	0	1	-360	360	-3.4015	19.3712	3.4223	-19.5889;
	707	314	0.03736	0.06314	0.00687	107	107	107	0	0	1	-360	360	-2.3585	-19.7653	2.4767	19.1307;
	707	324	0.00026	0.0004	5e-05	140	140	140	0	0	1	-360	360	5.7601	0.3941	-5.7600	-0.4000;
	733	405	0.02694	0.0819	0.0097	140	140	140	0	0	1	-360	360	-14.1714	-7.2286	14.2271	6.2383;
	465	400	0.02	0.0338	0.00368	90	90	90	0	0	1	-360	360	-23.0494	8.4117	23.1505	-8.6824;
	273	363	0.02702	0.08215	0.00973	140	140	140	0	0	1	-360	360	-11.7962	13.0673	11.8689	-14.0155;
	470	312	0.04992	0.08967	0.00898	140	140	140	0	0	1	-360	360	-43.1516	0.2548	43.9546	0.1284;
	587	313	0.00785	0.02388	0.00284	140	140	140	0	0	1	-360	360	-37.2643	-13.6324	37.3677	13.6066;
	583	246	0.01102	0.03212	0.00397	140	140	140	0	0	1	-360	360	-31.3977	3.2117	31.4944	-3.3818;
	724	260	0.01549	0.03483	0.00343	90	90	90	0	0	1	-360	360	-63.2535	11.3684	63.7836	-10.5928;
	293	724	0.02848	0.05104	0.00475	90	90	90	0	0	1	-360	360	-62.2814	12.5337	63.2535	-11.3599;
	607	724	0.0002	0.00067	7e-05	140	140	140	0	0	1	-360	360	0.0000	0.0000	-0.0000	-0.0085;
	508	294	0.0081	0.01413	0.00135	90	90	90	0	0	1	-360	360	-60.9618	12.8673	61.2288	-12.5611;
	297	247	0.07934	0.13074	0.01414	90	90	90	0	0	1	-360	360	28.7003	-17.4163	-27.9355	17.0634;
	352	404	0.00397	0.01215	0.00138	140	140	140	0	0	1	-360	360	14.0507	-5.8148	-14.0431	5.6718;
	314	311	0.02207	0.04273	0.00416	90	90	90	0	0	1	-360	360	57.1032	1.7770	-56.5163	-1.1459;
	562	508	0.03653	0.06372	0.00608	90	90	90	0	0	1	-360	360	-55.7242	13.9855	56.7718	-12.8673;
	261	254	0.00264	0.00851	0.00088	140	140	140	0	0	1	-360	360	-143.2274	35.7537	143.6990	-34.3408;
	732	696	0.0395	0.06909	0.00656	90	90	90	0	0	1	-360	360	-5.7086	5.6282	5.7315	-6.3649;
	696	376	0.03537	0.10331	0.00917	120	120	120	0	0	1	-360	360	-47.0138	1.1280	47.6759	-0.2929;
	584	540	0.01975	0.03736	0.00401	90	90	90	0	0	1	-360	360	10.2087	-4.2800	-10.1875	3.8700;
	695	313	0.03165	0.09537	0.01148	140	140	140	0	0	1	-360	360	-44.6352	-3.4461	45.1767	3.7152;
	502	464	0.04066	0.07066	0.00682	69	69	69	0	0	1	-360	360	17.0656	-0.2478	-16.9649	-0.3739;
	587	246	0.0414	0.1257	0.01489	140	140	140	0	0	1	-360	360	21.5643	12.6324	-21.3394	-13.6864;
	480	438	0.0157	0.04736	0.0057	140	140	140	0	0	1	-360	360	-50.5655	16.3118	50.9386	-15.8663;
	364	261	0.02802	0.08446	0.01016	140	140	140	0	0	1	-360	360	-64.1698	14.5870	65.1794	-12.7765;
	258	257	0.00347	0.01033	0.00125	140	140	140	0	0	1	-360	360	-31.3832	-5.3326	31.4120	5.2655;
	328	318	0.02678	0.0805	0.0097	140	140	140	0	0	1	-360	360	-4.1999	2.5233	4.2063	-3.5962;
	567	245	0.0386	0.08364	0.00735	90	90	90	0	0	1	-360	360	-6.6138	-5.1148	6.6367	4.3445;
	261	256	0.01157	0.03587	0.00404	140	140	140	0	0	1	-360	360	-13.1887	-2.0721	13.2055	1.6305;
	341	318	0.01909	0.06198	0.00644	140	140	140	0	0	1	-360	360	7.8789	-3.7794	-7.8663	3.0962;
	470	341	0.06769	0.11901	0.01104	90	90	90	0	0	1	-360	360	27.4516	-1.2548	-27.0108	0.7705;
	556	340	0.06107	0.10165	0.01102	90	90	90	0	0	1	-360	360	-5.7600	-0.0000	5.7783	-1.2042;
	405	400	0.00612	0.0124	0.00117	90	90	90	0	0	1	-360	360	41.0289	-7.6440	-40.9405	7.6824;
	628	328	0.05099	0.16893	0.0166	140	140	140	0	0	1	-360	360	4.1810	1.6772	-4.1701	-3.5233;
	502	363	0.03124	0.09496	0.01125	140	140	140	0	0	1	-360	360	-31.1956	0.2478	31.4545	-0.7935;
	696	291	0.02917	0.07438	0.00774	91	91	91	0	0	1	-360	360	16.6823	4.5406	-16.6075	-5.2583;
	317	258	0.00711	0.02256	0.00224	120	120	120	0	0	1	-360	360	-5.2213	-2.5897	5.2232	2.3226;
	563	297	0.0576	0.10058	0.0096	90	90	90	0	0	1	-360	360	38.9826	-15.0024	-38.1203	15.4063;
	438	364	0.02165	0.04008	0.00386	107	107	107	0	0	1	-360	360	-58.7886	15.3663	59.4598	-14.5870;
	322	695	0.01868	0.06198	0.00608	140	140	140	0	0	1	-360	360	-38.6320	-2.8445	38.8752	2.9461;
	323	480	0.02678	0.08058	0.0097	140	140	140	0	0	1	-360	360	-47.3723	17.0789	47.9455	-16.5118;
	340	540	0.0043	0.01388	0.00144	140	140	140	0	0	1	-360	360	2.8934	3.7112	-2.8925	-3.8700;
	423	254	0.03942	0.12033	0.01413	140	140	140	0	0	1	-360	360	-21.9143	-1.6171	22.0721	0.3863;
	608	254	0.00818	0.02545	0.00289	140	140	140	0	0	1	-360	360	-8.3700	-0.1000	8.3747	-0.2383;
	391	339	0.04339	0.07157	0.00774	69	69	69	0	0	1	-360	360	14.5514	2.2728	-14.4718	-3.0588;
	391	423	0.01826	0.05537	0.00656	140	140	140	0	0	1	-360	360	-16.6414	-2.2728	16.6843	1.6171;
	628	322	0.03446	0.11364	0.01127	140	140	140	0	0	1	-360	360	-11.5010	-1.7772	11.5413	0.6191;
	290	696	0.02959	0.09727	0.00971	140	140	140	0	0	1	-360	360	-6.2800	-0.3000	6.2899	-0.8138;
	459	376	0.02868	0.08818	0.00783	120	120	120	0	0	1	-360	360	58.6142	-4.1182	-57.8159	5.6121;
	459	260	0.02545	0.08099	0.00735	120	120	120	0	0	1	-360	360	27.6347	2.7888	-27.4757	-3.1866;
	257	459	0.01091	0.04223	0.00465	140	140	140	0	0	1	-360	360	-48.1520	-5.2655	48.3609	5.5013;
	255	460	0.01818	0.06595	0.00707	140	140	140	0	0	1	-360	360	-19.1609	-7.7072	19.2234	7.0641;
	460	256	0.01926	0.05876	0.00555	140	140	140	0	0	1	-360	360	27.9788	2.8331	-27.8555	-3.1405;
	314	273	0.02793	0.08496	0.01006	140	140	140	0	0	1	-360	360	-6.5192	12.1842	6.5662	-13.2673;
	637	352	0.02364	0.07149	0.00851	140	140	140	0	0	1	-360	360	23.5855	-5.9941	-23.4707	5.3148;
	255	259	0.00223	0.00752	0.00076	140	140	140	0	0	1	-360	360	-3.8591	5.6972	3.8599	-5.7871;
	584	582	0.02957	0.08621	0.01064	140	140	140	0	0	1	-360	360	-31.1387	2.7700	31.3970	-3.2189;
	719	308	0.00098	0.00423	0.02594	95	95	95	0	0	1	-360	360	-41.0529	-1.6733	41.0669	-1.3282;
	719	357	0.01639	0.0344	0.02258	77	77	77	0	0	1	-360	360	2.6406	-9.5037	-2.6303	6.8555;
	719	334	0.00017	0.00074	0.00757	95	95	95	0	0	1	-360	360	38.4123	11.1770	-38.4100	-12.0600;
	358	487	0.01545	0.03008	0.00257	77	77	77	0	0	1	-360	360	0.0000	-0.0000	0.0000	-0.3037;
	271	309	0.00165	0.00744	0.10672	95	95	95	0	0	1	-360	360	-1.2100	0.9000	1.2107	-13.5049;
	739	357	0.00298	0.0105	0.06292	95	95	95	0	0	1	-360	360	-0.6100	-0.2000	0.6103	-7.2555;
	774	1050	0.03628	0.09421	0.00974	117	117	117	0	0	1	-360	360	-23.6763	4.2169	23.8564	-4.8983;
	991	798	0.03041	0.09893	0.01014	137	137	137	0	0	1	-360	360	-55.2066	-2.7918	55.9778	4.0594;
	960	758	0.02678	0.08653	0.00885	120	120	120	0	0	1	-360	360	-11.9159	-2.2310	11.9482	1.2664;
	1046	775	0.02256	0.07289	0.00746	120	120	120	0	0	1	-360	360	19.0904	-1.9283	-19.0216	1.2546;
	914	766	0.08678	0.14975	0.01423	76	76	76	0	0	1	-360	360	25.9725	-5.1457	-25.4858	4.2501;
	981	922	0.07207	0.1381	0.01321	90	90	90	0	0	1	-360	360	7.7260	1.2993	-7.6880	-2.8219;
	931	923	0.05	0.10909	0.0107	90	90	90	0	0	1	-360	360	-12.9230	1.2672	12.9947	-2.3895;
	806	803	0.01124	0.02777	0.00276	90	90	90	0	0	1	-360	360	17.1062	5.1605	-17.0770	-5.4272;
	923	921	0.01636	0.05306	0.00542	137	137	137	0	0	1	-360	360	-15.9106	-0.8749	15.9452	0.3353;
	916	789	0.04116	0.13289	0.01359	137	137	137	0	0	1	-360	360	4.6177	-0.4639	-4.6104	-1.1490;
	930	922	0.02306	0.07157	0.00818	168	168	168	0	0	1	-360	360	-9.8499	-0.8015	9.8687	-0.1193;
	930	923	0.02306	0.07157	0.00818	168	168	168	0	0	1	-360	360	-10.8001	-0.6085	10.8226	-0.3007;
	946	865	0.02017	0.06529	0.0067	137	137	137	0	0	1	-360	360	-38.2744	-0.1159	38.5286	0.1547;
	993	773	0.04893	0.12777	0.01321	120	120	120	0	0	1	-360	360	32.2866	1.4665	-31.8643	-1.9441;
	796	762	0.03198	0.10347	0.01058	69	69	69	0	0	1	-360	360	-14.1576	0.1017	14.2114	-1.1946;
	884	1026	0.03917	0.12669	0.01296	120	120	120	0	0	1	-360	360	16.0289	-2.2455	-15.9407	1.0439;
	990	796	0.03851	0.12463	0.01275	69	69	69	0	0	1	-360	360	-5.4376	0.3227	5.4476	-1.8117;
	1045	819	0.0614	0.1986	0.02032	137	137	137	0	0	1	-360	360	0.6176	0.4632	-0.6159	-2.9327;
	941	940	0.00372	0.00884	0.00067	120	120	120	0	0	1	-360	360	-10.1146	4.0336	10.1183	-4.1033;
	941	793	0.04843	0.08438	0.00809	91	91	91	0	0	1	-360	360	-5.3478	-1.2477	5.3599	0.3159;
	986	755	0.01207	0.03893	0.00402	120	120	120	0	0	1	-360	360	-41.4772	-2.3629	41.6471	2.4159;
	972	793	0.0376	0.06554	0.00624	109	109	109	0	0	1	-360	360	18.4369	0.3609	-18.3299	-0.9159;
	941	843	0.01075	0.0282	0.00291	109	109	109	0	0	1	-360	360	-2.3203	-3.4507	2.3218	3.1124;
	911	843	0.0127	0.03297	0.00341	109	109	109	0	0	1	-360	360	7.1492	3.9895	-7.1418	-4.3724;
	943	911	0.03485	0.07019	0.00683	109	109	109	0	0	1	-360	360	11.7145	3.8690	-11.6692	-4.5895;
	760	943	0.01421	0.04603	0.00471	137	137	137	0	0	1	-360	360	26.5702	4.7073	-26.4842	-4.9947;
	891	756	0.00562	0.00992	0.00092	76	76	76	0	0	1	-360	360	-36.4393	-4.0708	36.5006	4.0654;
	891	886	0.00446	0.00793	0.00075	76	76	76	0	0	1	-360	360	27.2493	3.4708	-27.2220	-3.5146;
	890	886	0.00256	0.00826	0.00085	120	120	120	0	0	1	-360	360	-7.6607	-1.3950	7.6620	1.2946;
	1032	890	0.01306	0.02165	0.00208	109	109	109	0	0	1	-360	360	7.2349	0.3975	-7.2293	-0.6440;
	1032	755	0.01174	0.02025	0.00195	120	120	120	0	0	1	-360	360	-22.9949	-2.5075	23.0458	2.3547;
	779	755	0.02562	0.08281	0.00847	120	120	120	0	0	1	-360	360	-25.9526	-5.8205	26.1006	5.2604;
	779	776	0.02934	0.09479	0.0097	120	120	120	0	0	1	-360	360	15.9826	3.6105	-15.9167	-4.5675;
	984	882	0.01372	0.05686	0.00567	137	137	137	0	0	1	-360	360	-9.3654	-1.8579	9.3754	1.2034;
	986	984	0.00298	0.00959	0.00099	137	137	137	0	0	1	-360	360	-6.7542	-0.6166	6.7554	0.4988;
	986	758	0.01884	0.06099	0.00624	120	120	120	0	0	1	-360	360	27.5814	1.9094	-27.4636	-2.2888;
	1003	758	0.02512	0.08107	0.0083	120	120	120	0	0	1	-360	360	-7.0052	-1.0937	7.0155	0.1224;
	1003	763	0.00413	0.01322	0.00136	120	120	120	0	0	1	-360	360	7.0052	1.0937	-7.0035	-1.2524;
	883	868	0.02314	0.06628	0.00678	120	120	120	0	0	1	-360	360	34.5338	1.7765	-34.3086	-1.9589;
	868	763	0.00777	0.02512	0.00257	120	120	120	0	0	1	-360	360	22.3986	1.9589	-22.3661	-2.1648;
	916	763	0.00355	0.01157	0.0012	137	137	137	0	0	1	-360	360	-7.8477	0.4639	7.8496	-0.6028;
	877	882	0.01083	0.01917	0.0018	120	120	120	0	0	1	-360	360	4.1184	-4.0560	-4.1156	3.8397;
	892	877	0.00455	0.00802	0.00075	120	120	120	0	0	1	-360	360	8.9918	-3.4922	-8.9884	3.4060;
	876	875	0.00124	0.00397	0.00044	137	137	137	0	0	1	-360	360	0.9253	-5.2279	-0.9250	5.1747;
	888	875	0.00314	0.01025	0.00105	120	120	120	0	0	1	-360	360	1.0758	5.5482	-1.0750	-5.6747;
	883	871	0.03322	0.10752	0.011	120	120	120	0	0	1	-360	360	-18.9269	-2.2038	19.0242	1.1571;
	887	869	0.01364	0.04413	0.00452	120	120	120	0	0	1	-360	360	-22.3299	-2.7822	22.3862	2.4098;
	882	878	0.01339	0.02686	0.00257	109	109	109	0	0	1	-360	360	18.5415	-0.4933	-18.5041	0.2528;
	885	878	0.00463	0.01579	0.00161	120	120	120	0	0	1	-360	360	-18.9903	-1.5873	19.0041	1.4370;
	887	885	0.01264	0.04091	0.00418	120	120	120	0	0	1	-360	360	-1.4901	-0.2078	1.4903	-0.3027;
	883	867	0.01967	0.06364	0.00651	120	120	120	0	0	1	-360	360	67.3605	4.3908	-66.6312	-2.8218;
	867	833	0.02826	0.0914	0.00934	120	120	120	0	0	1	-360	360	39.8212	-0.3982	-39.4474	0.4972;
	956	833	0.02182	0.07066	0.00723	120	120	120	0	0	1	-360	360	-32.5388	0.3940	32.7374	-0.5972;
	898	772	0.05835	0.09876	0.0106	109	109	109	0	0	1	-360	360	24.7375	-7.0787	-24.3960	6.4799;
	772	770	0.0057	0.0186	0.00189	120	120	120	0	0	1	-360	360	8.4760	-7.5899	-8.4694	7.4029;
	880	771	0.03322	0.10736	0.01099	120	120	120	0	0	1	-360	360	-8.4924	4.3607	8.5214	-5.4834;
	932	882	0.06372	0.20612	0.02108	120	120	120	0	0	1	-360	360	-41.4835	-1.6968	42.4220	2.2043;
	892	756	0.01372	0.04438	0.00454	120	120	120	0	0	1	-360	360	-19.1273	-2.6623	19.1688	2.2364;
	889	882	0.0038	0.0286	0.00273	183	183	183	0	0	1	-360	360	8.2328	0.2182	-8.2307	-0.5384;
	888	883	0.00231	0.02413	0.00373	183	183	183	0	0	1	-360	360	12.1078	0.5680	-12.1051	-0.9980;
	889	756	0.00413	0.03066	0.00293	137	137	137	0	0	1	-360	360	-26.7067	-6.6468	26.7321	6.4733;
	870	755	0.00397	0.01298	0.00133	120	120	120	0	0	1	-360	360	76.8498	11.8758	-76.6571	-11.4110;
	1027	770	0.03231	0.10438	0.01068	120	120	120	0	0	1	-360	360	14.2308	-0.7538	-14.1720	-0.2402;
	1027	1026	0.04041	0.13058	0.01336	120	120	120	0	0	1	-360	360	-39.0734	0.8188	39.6286	-0.5316;
	870	756	0.00397	0.01281	0.00131	120	120	120	0	0	1	-360	360	76.9769	11.9904	-76.7835	-11.5291;
	871	869	0.01306	0.04207	0.00431	120	120	120	0	0	1	-360	360	44.5865	4.0232	-44.3762	-3.8798;
	918	775	0.03033	0.0981	0.01004	120	120	120	0	0	1	-360	360	-6.9846	-0.4946	6.9970	-0.6655;
	1026	932	0.03793	0.12298	0.01258	120	120	120	0	0	1	-360	360	-29.8379	-1.3923	30.1335	0.8968;
	883	878	0.00959	0.03116	0.00318	137	137	137	0	0	1	-360	360	14.7175	2.5763	-14.7000	-2.9098;
	880	816	0.02636	0.08521	0.00871	120	120	120	0	0	1	-360	360	-5.9904	3.1078	6.0020	-4.0353;
	825	816	0.01917	0.06231	0.00637	120	120	120	0	0	1	-360	360	9.6247	-2.1140	-9.6081	1.4626;
	1027	825	0.03066	0.09909	0.01014	120	120	120	0	0	1	-360	360	13.1126	-1.9750	-13.0647	1.0040;
	816	771	0.03107	0.10041	0.01029	120	120	120	0	0	1	-360	360	-4.0039	1.6727	4.0098	-2.7910;
	941	829	0.01917	0.06198	0.00634	120	120	120	0	0	1	-360	360	4.0227	0.2548	-4.0200	-0.9900;
	760	756	0.02917	0.08074	0.00832	120	120	120	0	0	1	-360	360	-35.2102	-5.7073	35.5162	5.5373;
	942	943	0.00521	0.01694	0.00173	120	120	120	0	0	1	-360	360	-7.8870	-0.6235	7.8897	0.4256;
	918	942	0.01107	0.03579	0.00366	120	120	120	0	0	1	-360	360	-4.1454	-0.4554	4.1470	0.0235;
	804	882	0.02033	0.06562	0.00671	120	120	120	0	0	1	-360	360	-7.1000	-1.9900	7.1088	1.1945;
	774	940	0.00496	0.01339	0.00138	120	120	120	0	0	1	-360	360	20.2363	-4.2169	-20.2183	4.1033;
	876	892	0.00107	0.00802	0.00018	137	137	137	0	0	1	-360	360	2.8447	-3.7752	-2.8445	3.7545;
	835	775	0.00149	0.00446	0	137	137	137	0	0	1	-360	360	-9.0400	-2.4100	9.0411	2.4133;
	960	789	0.03116	0.05504	0.00515	90	90	90	0	0	1	-360	360	5.2031	-2.2249	-5.1951	1.6197;
	910	820	0.00512	0.0124	0.00123	69	69	69	0	0	1	-360	360	-26.9261	-2.2660	26.9582	2.2003;
	961	790	0.03215	0.05504	0.00515	76	76	76	0	0	1	-360	360	5.8303	-2.6017	-5.8198	2.0004;
	961	860	0.01901	0.05116	0.00528	120	120	120	0	0	1	-360	360	-12.1375	4.5473	12.1645	-5.1097;
	903	860	0.04579	0.12752	0.01314	120	120	120	0	0	1	-360	360	26.2435	2.1913	-25.9845	-3.0704;
	1014	902	0.02463	0.04488	0.00423	90	90	90	0	0	1	-360	360	-11.9460	-7.8625	11.9865	7.4174;
	1014	766	0.05818	0.10041	0.00954	90	90	90	0	0	1	-360	360	2.1560	6.1525	-2.1322	-7.2680;
	1047	902	0.01017	0.03298	0.00336	137	137	137	0	0	1	-360	360	-10.2483	-3.3276	10.2578	2.9447;
	1048	1041	0.00347	0.00901	0.00094	120	120	120	0	0	1	-360	360	-10.9423	2.8981	10.9460	-3.0040;
	1048	1047	0.00678	0.0219	0.00222	120	120	120	0	0	1	-360	360	0.4023	-3.5981	-0.4017	3.3276;
	1041	903	0.01496	0.04661	0.00475	76	76	76	0	0	1	-360	360	-5.2894	-4.5877	5.2951	4.0208;
	1042	1018	0.06347	0.1138	0.0107	90	90	90	0	0	1	-360	360	32.1897	0.1744	-31.6537	-0.5048;
	910	866	0.04455	0.14413	0.01475	69	69	69	0	0	1	-360	360	1.6333	-0.6570	-1.6322	-1.0554;
	1045	903	0.06909	0.12273	0.01151	69	69	69	0	0	1	-360	360	-6.6376	-1.6732	6.6630	0.3055;
	789	1034	0.01738	0.03069	0.00288	69	69	69	0	0	1	-360	360	13.2244	1.9390	-13.1984	-2.2385;
	790	782	0.01669	0.02975	0.00279	90	90	90	0	0	1	-360	360	12.6479	2.5734	-12.6247	-2.8665;
	951	910	0.04463	0.07884	0.00738	69	69	69	0	0	1	-360	360	-6.9800	-3.6376	7.0028	2.8230;
	951	773	0.03843	0.10074	0.01041	120	120	120	0	0	1	-360	360	-27.8451	-2.1778	28.1043	1.6441;
	946	950	0.03769	0.1219	0.01247	137	137	137	0	0	1	-360	360	18.6944	-2.3941	-18.5801	1.3201;
	895	790	0.0557	0.0995	0.00934	76	76	76	0	0	1	-360	360	-29.2435	2.5898	29.6538	-2.9668;
	1029	895	0.04099	0.07364	0.00692	90	90	90	0	0	1	-360	360	-25.4615	2.2000	25.6935	-2.5898;
	790	784	0.00793	0.01893	0.00187	69	69	69	0	0	1	-360	360	15.6535	0.0273	-15.6374	-0.2131;
	789	787	0.00851	0.02785	0.00285	69	69	69	0	0	1	-360	360	12.6776	0.3014	-12.6662	-0.6063;
	792	787	0.00942	0.0305	0.00312	137	137	137	0	0	1	-360	360	-3.6251	-0.9769	3.6262	0.6063;
	792	784	0.00785	0.01835	0.0018	90	90	90	0	0	1	-360	360	-6.1649	-0.0231	6.1674	-0.1869;
	1022	1017	0.02777	0.08975	0.00918	10	10	10	0	0	1	-360	360	-1.9400	-0.6000	1.9409	-0.4794;
	820	826	0.01083	0.03789	0.00385	107	107	107	0	0	1	-360	360	-39.8682	-2.2003	40.0160	2.2659;
	826	991	0.02378	0.07688	0.00787	137	137	137	0	0	1	-360	360	-45.3960	-2.4659	45.8128	2.8764;
	767	766	0.00835	0.02702	0.00277	137	137	137	0	0	1	-360	360	-10.1907	-0.7387	10.1980	0.4288;
	1015	767	0.01843	0.0595	0.00608	137	137	137	0	0	1	-360	360	-3.4089	-0.3536	3.4107	-0.3713;
	1029	884	0.02066	0.06686	0.00684	137	137	137	0	0	1	-360	360	20.0815	-2.2000	-20.0089	1.6455;
	809	1041	0.04876	0.15769	0.01613	76	76	76	0	0	1	-360	360	-14.3881	-2.9879	14.4734	1.3002;
	808	809	0.0105	0.03306	0.00338	120	120	120	0	0	1	-360	360	-1.3480	-0.6725	1.3481	0.2653;
	944	808	0.02661	0.08603	0.0088	120	120	120	0	0	1	-360	360	4.0563	1.1711	-4.0520	-2.2211;
	1021	944	0.01752	0.05678	0.00581	137	137	137	0	0	1	-360	360	7.1838	0.4907	-7.1763	-1.1711;
	1042	1021	0.03752	0.1214	0.01242	120	120	120	0	0	1	-360	360	13.1271	0.5811	-13.0738	-1.9257;
	1037	1042	0.04169	0.07362	0.0069	26	26	26	0	0	1	-360	360	-12.1970	-1.7196	12.2486	0.9678;
	827	1037	0.027	0.04768	0.00446	10	10	10	0	0	1	-360	360	-5.5900	-0.0000	5.5970	-0.5292;
	949	950	0.0238	0.0538	0.0055	90	90	90	0	0	1	-360	360	-8.5105	-1.8171	8.5260	1.2196;
	945	949	0.01802	0.03182	0.00298	90	90	90	0	0	1	-360	360	0.8496	-0.3487	-0.8495	0.0071;
	952	945	0.00165	0.00537	0.00055	90	90	90	0	0	1	-360	360	7.5205	1.6009	-7.5196	-1.6613;
	951	952	0.01083	0.01917	0.0018	76	76	76	0	0	1	-360	360	20.0386	2.0614	-20.0005	-2.2009;
	899	950	0.01678	0.02959	0.00277	34	34	34	0	0	1	-360	360	-1.1292	-0.0162	1.1293	-0.3027;
	899	951	0.01455	0.0257	0.00241	34	34	34	0	0	1	-360	360	-1.5608	0.0162	1.5612	-0.2935;
	1017	866	0.08306	0.14868	0.01396	90	90	90	0	0	1	-360	360	10.0591	-0.5523	-9.9878	-0.9546;
	1018	1017	0.01413	0.02694	0.00257	90	90	90	0	0	1	-360	360	24.8737	-0.2952	-24.8000	0.1316;
	991	1015	0.02638	0.08531	0.00873	137	137	137	0	0	1	-360	360	3.4737	-0.0847	-3.4711	-0.9564;
	782	1034	0.00021	0.00038	4e-05	69	69	69	0	0	1	-360	360	-12.9821	-2.3926	12.9824	2.3883;
	781	1034	0.01843	0.03331	0.00326	69	69	69	0	0	1	-360	360	-0.2160	-0.2401	0.2160	-0.1498;
	1035	781	0.00026	0.00045	4e-05	69	69	69	0	0	1	-360	360	-0.2160	-0.2448	0.2160	0.2401;
	1035	782	0.0001	0.00017	2e-05	69	69	69	0	0	1	-360	360	-13.7766	-3.7511	13.7768	3.7490;
	1035	783	0.00148	0.00262	0.00024	69	69	69	0	0	1	-360	360	13.9926	3.9959	-13.9900	-4.0200;
	844	1037	3e-05	0.0001	1e-05	16	16	16	0	0	1	-360	360	-6.6000	-2.2500	6.6000	2.2488;
	815	761	0.03124	0.10107	0.01034	168	168	168	0	0	1	-360	360	-20.0117	-2.9683	20.1188	2.0817;
	992	874	0.03488	0.11281	0.01154	168	168	168	0	0	1	-360	360	-3.1335	-5.0172	3.1417	3.6321;
	874	872	0.00207	0.00661	0.00068	168	168	168	0	0	1	-360	360	-9.7017	-5.3421	9.7037	5.2651;
	982	872	0.01992	0.03711	0.00351	168	168	168	0	0	1	-360	360	23.8911	5.9123	-23.7937	-6.1651;
	1009	971	0.01719	0.0557	0.0057	168	168	168	0	0	1	-360	360	-30.7691	0.0770	30.9031	-0.3377;
	1008	914	0.01207	0.02074	0.00198	109	109	109	0	0	1	-360	360	37.7312	-2.3427	-37.5925	2.3357;
	981	1039	0.02938	0.06012	0.00579	109	109	109	0	0	1	-360	360	-15.5760	-1.5993	15.6350	1.0127;
	1008	1039	0.02938	0.06012	0.00579	109	109	109	0	0	1	-360	360	23.2951	1.9207	-23.1656	-2.3708;
	1013	1039	0.00133	0.00431	0.00044	109	109	109	0	0	1	-360	360	-7.5300	-1.4100	7.5306	1.3581;
	1009	805	0.04521	0.07926	0.0064	109	109	109	0	0	1	-360	360	5.5588	9.7088	-5.5093	-10.3925;
	805	799	0.01306	0.02455	0.00198	109	109	109	0	0	1	-360	360	7.6359	0.3342	-7.6295	-0.5582;
	931	799	0.04455	0.08926	0.00679	109	109	109	0	0	1	-360	360	-1.0690	-0.1559	1.0695	-0.6518;
	798	971	0.02207	0.07124	0.00729	168	168	168	0	0	1	-360	360	39.4601	1.6664	-39.1831	-1.6723;
	894	893	0.00876	0.01455	0.00152	109	109	109	0	0	1	-360	360	3.6951	-1.0038	-3.6941	0.8199;
	1012	1008	0.01248	0.03438	0.00347	109	109	109	0	0	1	-360	360	-16.4613	-6.9032	16.4932	6.5613;
	919	828	0.0162	0.05223	0.00535	168	168	168	0	0	1	-360	360	-2.5836	5.2186	2.5885	-5.8589;
	828	785	0.01595	0.03174	0.00302	109	109	109	0	0	1	-360	360	-3.4485	5.8589	3.4549	-6.2156;
	894	785	0.01083	0.01909	0.00166	109	109	109	0	0	1	-360	360	2.9142	-1.5982	-2.9132	1.3971;
	894	786	0.01124	0.01975	0.00173	109	109	109	0	0	1	-360	360	3.0129	-1.3377	-3.0119	1.1281;
	976	973	0.02264	0.07314	0.00748	168	168	168	0	0	1	-360	360	35.5484	1.1425	-35.3129	-1.2852;
	1009	762	0.1362	0.23512	0.02235	109	109	109	0	0	1	-360	360	-1.6738	2.3299	1.6922	-4.9978;
	975	762	0.00612	0.01992	0.00204	168	168	168	0	0	1	-360	360	-2.3591	-4.6453	2.3604	4.4047;
	980	762	0.00463	0.01479	0.0016	168	168	168	0	0	1	-360	360	21.8323	14.6937	-21.8057	-14.8013;
	980	974	0.00744	0.02405	0.00247	168	168	168	0	0	1	-360	360	-16.2823	4.4832	16.3000	-4.7245;
	974	964	0.00322	0.0105	0.00109	168	168	168	0	0	1	-360	360	-28.8900	2.7145	28.9124	-2.7731;
	1040	976	0.02108	0.06817	0.00697	168	168	168	0	0	1	-360	360	5.7212	0.9263	-5.7152	-1.7567;
	977	831	0.00967	0.03149	0.00322	168	168	168	0	0	1	-360	360	10.9196	2.4345	-10.9096	-2.7932;
	912	831	0.04545	0.08091	0.00757	109	109	109	0	0	1	-360	360	2.8639	-1.4957	-2.8604	0.5832;
	912	786	0.02628	0.04694	0.0044	109	109	109	0	0	1	-360	360	-13.4039	-0.2143	13.4428	-0.2521;
	948	894	0.01091	0.01926	0.0018	109	109	109	0	0	1	-360	360	11.7854	-3.1363	-11.7722	2.9397;
	934	806	0.03521	0.07645	0.00743	168	168	168	0	0	1	-360	360	16.9909	2.1033	-16.9075	-2.8435;
	999	935	0.0224	0.0724	0.00741	168	168	168	0	0	1	-360	360	-15.1638	-4.0092	15.2078	3.2313;
	935	904	0.02132	0.06595	0.00671	168	168	168	0	0	1	-360	360	45.2272	10.7651	-44.8563	-10.4438;
	904	786	0.07694	0.13256	0.01263	109	109	109	0	0	1	-360	360	7.4702	-7.5801	-7.4054	6.1536;
	988	762	0.03182	0.07959	0.00806	144	144	144	0	0	1	-360	360	-16.8917	-16.8025	17.0426	16.2264;
	988	965	0.00917	0.02289	0.00232	144	144	144	0	0	1	-360	360	5.3817	15.3925	-5.3605	-15.6086;
	1010	761	0.02355	0.07562	0.00782	168	168	168	0	0	1	-360	360	-31.2993	-6.7716	31.5033	6.4969;
	1010	855	0.02223	0.0714	0.00738	168	168	168	0	0	1	-360	360	17.7393	4.2616	-17.6757	-4.9204;
	852	759	0.02207	0.05917	0.00611	144	144	144	0	0	1	-360	360	5.3335	-2.8940	-5.3271	2.1868;
	989	759	0.02537	0.06736	0.00695	144	144	144	0	0	1	-360	360	9.1731	2.6895	-9.1532	-3.4640;
	873	989	0.01405	0.03645	0.00377	168	168	168	0	0	1	-360	360	12.0443	3.4985	-12.0257	-3.9019;
	854	807	0.02074	0.06702	0.00686	168	168	168	0	0	1	-360	360	2.5377	10.5958	-2.5150	-11.3143;
	801	807	0.00967	0.0262	0.00263	109	109	109	0	0	1	-360	360	9.0169	-13.4657	-8.9950	13.2243;
	913	801	0.0062	0.02	0.00204	109	109	109	0	0	1	-360	360	12.1541	-13.0428	-12.1369	12.8657;
	1016	785	0.01579	0.05107	0.00523	168	168	168	0	0	1	-360	360	-48.1193	-0.8674	48.4228	1.2144;
	979	959	0.00174	0.00562	0.00058	168	168	168	0	0	1	-360	360	-34.7096	-7.9643	34.7276	7.9515;
	1023	994	0.02058	0.03628	0.00339	168	168	168	0	0	1	-360	360	-15.3781	-2.5467	15.4193	2.2094;
	1043	1023	0.02802	0.0905	0.00924	109	109	109	0	0	1	-360	360	-8.3704	-2.8997	8.3881	1.8467;
	1043	989	0.00868	0.01537	0.00143	109	109	109	0	0	1	-360	360	6.7604	2.5997	-6.7565	-2.7640;
	977	761	0.03306	0.10686	0.01094	168	168	168	0	0	1	-360	360	27.7951	-1.6688	-27.5849	1.0251;
	1009	819	0.03298	0.10669	0.01091	168	168	168	0	0	1	-360	360	11.1509	-4.0381	-11.1141	2.8327;
	919	1012	0.02066	0.06678	0.00683	109	109	109	0	0	1	-360	360	2.4736	-5.2186	-2.4687	4.3932;
	1016	814	0.01479	0.04769	0.00488	168	168	168	0	0	1	-360	360	31.9793	1.6674	-31.8533	-1.8465;
	1019	814	0.00744	0.01314	0.00123	109	109	109	0	0	1	-360	360	-17.0921	6.8842	17.1133	-6.9935;
	1019	805	0.00826	0.01463	0.00137	109	109	109	0	0	1	-360	360	12.9021	-7.6842	-12.8866	7.5483;
	1005	989	0.00256	0.00818	0.00083	168	168	168	0	0	1	-360	360	-14.2447	-2.8997	14.2492	2.8150;
	893	786	0.00529	0.01686	0.00173	168	168	168	0	0	1	-360	360	0.4641	-0.8199	-0.4641	0.6087;
	977	865	0.03893	0.12595	0.01288	168	168	168	0	0	1	-360	360	44.8049	1.9738	-44.1603	-1.4307;
	925	948	0.02157	0.04744	0.00462	109	109	109	0	0	1	-360	360	14.5141	-3.3169	-14.4754	2.8363;
	925	934	0.02967	0.06636	0.00649	109	109	109	0	0	1	-360	360	-46.2962	4.7792	46.8213	-4.4074;
	865	815	0.00983	0.03182	0.00325	168	168	168	0	0	1	-360	360	-19.7583	-3.2442	19.7917	2.9683;
	977	959	0.02438	0.07802	0.00807	168	168	168	0	0	1	-360	360	-10.9429	-2.9498	10.9681	2.0446;
	964	959	0.01777	0.05736	0.00587	168	168	168	0	0	1	-360	360	-48.9224	0.7631	49.2743	-0.3422;
	999	806	0.00818	0.02645	0.00271	168	168	168	0	0	1	-360	360	7.5238	4.4092	-7.5187	-4.7270;
	852	780	0.0124	0.05413	0.00675	168	168	168	0	0	1	-360	360	9.0896	-1.3382	-9.0809	0.5765;
	1005	990	0.00636	0.02058	0.0021	168	168	168	0	0	1	-360	360	6.3947	1.4897	-6.3924	-1.7327;
	780	759	0.01793	0.05802	0.00593	168	168	168	0	0	1	-360	360	-2.5391	-1.1765	2.5402	0.4772;
	850	854	0.00149	0.00264	0.00025	109	109	109	0	0	1	-360	360	4.1438	8.2955	-4.1427	-8.3226;
	853	850	0.00058	0.0019	0.00019	168	168	168	0	0	1	-360	360	10.7049	9.6868	-10.7038	-9.7055;
	1046	1009	0.02868	0.09281	0.00949	109	109	109	0	0	1	-360	360	-23.5004	1.3283	23.6328	-2.0471;
	757	931	0.0157	0.05074	0.00519	168	168	168	0	0	1	-360	360	-3.7700	0.8000	3.7720	-1.4113;
	842	925	0.02132	0.06893	0.00705	168	168	168	0	0	1	-360	360	-30.0135	1.4144	30.1721	-1.7623;
	998	975	0.00818	0.02653	0.00271	168	168	168	0	0	1	-360	360	5.4946	-4.9583	-5.4909	4.6453;
	857	853	0.01149	0.02967	0.00301	109	109	109	0	0	1	-360	360	29.5145	12.0019	-29.4150	-12.0972;
	802	913	0.0062	0.02	0.00204	168	168	168	0	0	1	-360	360	15.3011	-3.7215	-15.2876	3.5328;
	921	842	0.0181	0.05851	0.00599	168	168	168	0	0	1	-360	360	-24.2252	-1.3353	24.3135	0.8956;
	851	857	0.0057	0.01603	0.00165	144	144	144	0	0	1	-360	360	37.0082	12.7144	-36.9345	-12.7019;
	993	873	0.01917	0.04983	0.00516	168	168	168	0	0	1	-360	360	20.2939	5.0663	-20.2243	-5.5085;
	992	976	0.02306	0.07463	0.00764	168	168	168	0	0	1	-360	360	-6.4365	1.5972	6.4452	-2.4991;
	982	798	0.00016	0.0005	5e-05	168	168	168	0	0	1	-360	360	-27.3311	-6.9123	27.3321	6.9093;
	765	913	0.03025	0.05931	0.00567	109	109	109	0	0	1	-360	360	19.7344	-7.7470	-19.6165	7.3324;
	851	817	0.01359	0.04394	0.0045	168	168	168	0	0	1	-360	360	5.9242	0.7905	-5.9200	-1.3100;
	1008	810	0.00107	0.00626	0.00059	120	120	120	0	0	1	-360	360	26.7899	10.3268	-26.7828	-10.3585;
	812	1036	0.00223	0.00678	0	120	120	120	0	0	1	-360	360	-13.8800	-5.3300	13.8841	5.3424;
	811	1036	0.00207	0.00612	0	120	120	120	0	0	1	-360	360	13.8879	5.3536	-13.8841	-5.3424;
	1009	811	0.00174	0.00564	0.00058	120	120	120	0	0	1	-360	360	43.0704	20.3588	-43.0379	-20.3236;
	907	934	0.04561	0.13862	0.01402	109	109	109	0	0	1	-360	360	-16.5401	-4.3374	16.6467	2.9298;
	904	908	0.01031	0.02002	0.00191	109	109	109	0	0	1	-360	360	-27.9404	-1.5400	28.0069	1.4364;
	907	908	0.00349	0.01126	0.00115	168	168	168	0	0	1	-360	360	9.7601	4.1374	-9.7569	-4.2675;
	823	854	0.00876	0.02636	0	137	137	137	0	0	1	-360	360	-2.4700	-0.4000	2.4705	0.4014;
	998	973	0.00372	0.0119	0.00121	168	168	168	0	0	1	-360	360	-24.2146	1.5383	24.2329	-1.6248;
	856	853	0.00033	0.00116	0	137	137	137	0	0	1	-360	360	-6.4500	-1.0000	6.4501	1.0004;
	963	913	0.00025	0.00066	0	137	137	137	0	0	1	-360	360	-3.7700	-0.9000	3.7700	0.9001;
	881	865	0.00041	0.00126	0	137	137	137	0	0	1	-360	360	-4.0900	-1.0000	4.0901	1.0002;
	813	810	0.00099	0.00298	0	137	137	137	0	0	1	-360	360	-17.2100	-7.6400	17.2128	7.6485;
	979	1040	0.0064	0.02069	0.00212	168	168	168	0	0	1	-360	360	12.3296	2.9443	-12.3212	-3.1763;
	1050	966	0.0519	0.1314	0.01312	117	117	117	0	0	1	-360	360	-20.5652	1.4960	20.7528	-2.5851;
	969	967	0.01521	0.02562	0.00245	90	90	90	0	0	1	-360	360	-30.7754	4.8041	30.8992	-4.8887;
	969	968	0.00851	0.01438	0.00155	90	90	90	0	0	1	-360	360	14.6354	-6.8141	-14.6169	6.6604;
	968	939	0.02702	0.0876	0.009	137	137	137	0	0	1	-360	360	-2.5931	-8.6704	2.6096	7.6432;
	938	864	0.01851	0.06	0.00614	137	137	137	0	0	1	-360	360	-14.4595	-8.4286	14.5010	7.8085;
	864	847	0.01372	0.04446	0.00454	137	137	137	0	0	1	-360	360	-31.7110	-10.3185	31.8337	10.1509;
	966	957	0.02289	0.0519	0.00506	90	90	90	0	0	1	-360	360	29.3053	0.3576	-29.1414	-0.5899;
	970	957	0.02521	0.05744	0.00561	90	90	90	0	0	1	-360	360	-22.4675	3.9803	22.5794	-4.3892;
	970	962	0.00579	0.00992	0.00105	137	137	137	0	0	1	-360	360	4.1775	-5.4903	-4.1752	5.3703;
	824	794	0.01777	0.05736	0.00587	137	137	137	0	0	1	-360	360	-22.7715	-8.7063	22.8588	8.2802;
	847	794	0.02058	0.06612	0.00686	137	137	137	0	0	1	-360	360	39.7169	17.4737	-39.4055	-17.3203;
	966	788	0.00901	0.03107	0.00298	137	137	137	0	0	1	-360	360	8.4298	11.9401	-8.4135	-12.2400;
	947	788	0.02397	0.08322	0.00799	137	137	137	0	0	1	-360	360	0.2218	-11.5867	-0.1965	10.7300;
	958	947	0.02322	0.07521	0.0077	137	137	137	0	0	1	-360	360	8.8714	-11.3567	-8.8318	10.5867;
	1033	985	0.00884	0.01488	0.0015	90	90	90	0	0	1	-360	360	-8.5844	-4.5619	8.5914	4.3969;
	1000	966	0.05331	0.13339	0.01064	117	117	117	0	0	1	-360	360	-7.9727	-1.8608	8.0019	0.6631;
	967	818	0.04066	0.11116	0.01147	117	117	117	0	0	1	-360	360	7.3646	-0.1769	-7.3461	-1.1454;
	1007	818	0.02777	0.07769	0.00801	117	117	117	0	0	1	-360	360	-0.8958	-1.0999	0.8961	0.1454;
	1007	1001	0.00289	0.00777	0.0008	117	117	117	0	0	1	-360	360	20.6052	14.0659	-20.5901	-14.1205;
	768	1001	0.04	0.06182	0.00676	90	90	90	0	0	1	-360	360	-5.8326	-8.4988	5.8665	7.7529;
	996	769	0.03826	0.06562	0.01263	90	90	90	0	0	1	-360	360	-6.2440	-10.7177	6.2899	9.3256;
	996	858	0.02893	0.04975	0.00953	90	90	90	0	0	1	-360	360	-0.2060	9.7177	0.2324	-10.7688;
	859	858	0.00413	0.00711	0.00137	90	90	90	0	0	1	-360	360	11.0003	-9.9122	-10.9924	9.7688;
	1001	922	0.06909	0.1238	0.01008	90	90	90	0	0	1	-360	360	-10.4769	0.9286	10.5420	-2.0152;
	1000	845	0.03992	0.06793	0.00543	90	90	90	0	0	1	-360	360	-5.5561	1.2171	5.5673	-1.8440;
	929	845	0.01281	0.02182	0.00175	90	90	90	0	0	1	-360	360	8.8058	-1.5380	-8.7973	1.3440;
	929	923	0.01322	0.0343	0.00329	90	90	90	0	0	1	-360	360	-24.9458	-0.9720	25.0149	0.7577;
	922	879	0.03132	0.1014	0.01038	137	137	137	0	0	1	-360	360	20.9584	-2.6186	-20.8427	1.7529;
	927	926	0.00033	0.00058	0.0242	274	274	274	0	0	1	-360	360	0.0000	-2.9212	0.0000	-0.0000;
	794	764	0.01628	0.05273	0.00541	137	137	137	0	0	1	-360	360	12.2467	9.0402	-12.2149	-9.5906;
	1024	846	0.03471	0.11256	0.01158	137	137	137	0	0	1	-360	360	-63.1694	7.4626	64.3196	-5.1679;
	1024	901	0.01512	0.05132	0.00251	137	137	137	0	0	1	-360	360	49.1894	-11.4826	-48.8747	12.2436;
	901	800	0.0295	0.05182	0.00488	137	137	137	0	0	1	-360	360	48.3347	-12.2436	-47.7362	12.7027;
	1011	768	0.01025	0.0181	0.0017	90	90	90	0	0	1	-360	360	14.9776	-2.6301	-14.9574	2.4659;
	1030	1011	0.03124	0.05512	0.00516	90	90	90	0	0	1	-360	360	18.8331	-3.0705	-18.7376	2.6301;
	1030	849	0.02446	0.04322	0.00405	90	90	90	0	0	1	-360	360	-24.2131	2.0705	24.3353	-2.3363;
	906	849	0.05736	0.10083	0.00949	90	90	90	0	0	1	-360	360	-3.8273	-6.7637	3.8532	5.6837;
	920	905	0.01364	0.07041	0.00728	137	137	137	0	0	1	-360	360	-9.7897	-3.4924	9.8019	2.7011;
	834	849	0.00306	0.00983	0.00101	137	137	137	0	0	1	-360	360	-12.4447	-8.3319	12.4504	8.2298;
	838	837	0.00446	0.01455	0.00148	137	137	137	0	0	1	-360	360	-13.3806	5.9832	13.3887	-6.1327;
	954	837	0.01405	0.04537	0.00465	137	137	137	0	0	1	-360	360	51.3471	-1.1726	-51.0387	1.6127;
	839	849	0.0076	0.02455	0.00252	137	137	137	0	0	1	-360	360	-24.2614	-3.9420	24.2999	3.7662;
	863	839	0.00446	0.01388	0.00143	137	137	137	0	0	1	-360	360	-8.1187	-2.5934	8.1214	2.4320;
	848	863	0.0057	0.01851	0.00189	137	137	137	0	0	1	-360	360	17.7165	-1.7687	-17.7013	1.5934;
	954	905	0.02198	0.06843	0.00702	137	137	137	0	0	1	-360	360	36.8198	5.8368	-36.5647	-5.8775;
	1028	955	0.0162	0.02843	0.00269	90	90	90	0	0	1	-360	360	1.4999	-13.5544	-1.4753	13.2754;
	1028	822	0.03917	0.06603	0.00396	90	90	90	0	0	1	-360	360	-9.0299	13.0544	9.1146	-13.3827;
	821	822	0.00959	0.02017	0.00196	90	90	90	0	0	1	-360	360	18.8369	-13.0257	-18.7946	12.8827;
	955	909	0.00967	0.03157	0.00322	137	137	137	0	0	1	-360	360	7.3845	1.8123	-7.3798	-2.1834;
	909	791	0.04777	0.09058	0.00862	90	90	90	0	0	1	-360	360	-2.3002	1.1834	2.3035	-2.2104;
	983	791	0.02273	0.04661	0.0045	90	90	90	0	0	1	-360	360	9.8525	-2.2110	-9.8335	1.7104;
	983	777	0.02463	0.05959	0.00496	90	90	90	0	0	1	-360	360	-10.9325	1.7110	10.9579	-2.2461;
	778	777	0.0057	0.01851	0.00189	90	90	90	0	0	1	-360	360	3.0532	5.2169	-3.0514	-5.4389;
	1050	879	0.04719	0.08521	0.00803	90	90	90	0	0	1	-360	360	-11.1113	1.8923	11.1627	-2.7529;
	957	953	0.00777	0.01686	0.00165	90	90	90	0	0	1	-360	360	-9.5780	3.9790	9.5851	-4.1594;
	978	967	0.01686	0.02983	0.00281	90	90	90	0	0	1	-360	360	-35.9782	0.7344	36.1619	-0.7450;
	978	953	0.00355	0.00628	0.00542	90	90	90	0	0	1	-360	360	33.2882	-1.7344	-33.2551	1.1494;
	1049	768	0.00587	0.01033	0.00097	90	90	90	0	0	1	-360	360	-4.1986	3.1825	4.2000	-3.2939;
	1049	995	0.0038	0.0124	0.00127	137	137	137	0	0	1	-360	360	5.3986	-3.6010	-5.3972	3.4563;
	995	933	0.00405	0.01298	0.00133	137	137	137	0	0	1	-360	360	1.0972	-3.9563	-1.0966	3.8018;
	958	795	0.00355	0.01157	0.00119	137	137	137	0	0	1	-360	360	3.2303	0.3630	-3.2300	-0.5000;
	1006	778	0.01777	0.0576	0.00589	90	90	90	0	0	1	-360	360	9.5200	4.5583	-9.5032	-5.2169;
	803	1006	0.01777	0.0576	0.00589	90	90	90	0	0	1	-360	360	12.7770	4.4272	-12.7500	-5.0583;
	937	777	0.02174	0.03835	0.00359	90	90	90	0	0	1	-360	360	20.9034	-6.9646	-20.8165	6.6849;
	937	1038	0.01719	0.05562	0.00568	137	137	137	0	0	1	-360	360	-27.3635	7.0703	27.4779	-7.3865;
	1038	862	0.01719	0.05562	0.00568	137	137	137	0	0	1	-360	360	-31.7809	7.6143	31.9335	-7.8079;
	900	764	0.02074	0.06727	0.00688	137	137	137	0	0	1	-360	360	-1.4405	-9.3662	1.4549	8.5906;
	861	859	0.00157	0.00306	0.00029	90	90	90	0	0	1	-360	360	13.1537	-8.9386	-13.1503	8.9122;
	985	967	0.03826	0.06752	0.00633	90	90	90	0	0	1	-360	360	-17.2014	-5.3969	17.3055	4.8271;
	1000	917	0.02488	0.07223	0.00824	137	137	137	0	0	1	-360	360	6.4588	0.0480	-6.4500	-1.0000;
	937	841	0.01521	0.04901	0.00502	137	137	137	0	0	1	-360	360	1.0802	-0.6057	-1.0800	0.0000;
	1033	997	0.00041	0.0119	0.00122	137	137	137	0	0	1	-360	360	8.5844	4.5619	-8.5840	-4.6958;
	933	997	0.00281	0.00901	0.00092	137	137	137	0	0	1	-360	360	-3.2034	-4.3018	3.2040	4.1958;
	955	830	0.02289	0.07413	0.00758	137	137	137	0	0	1	-360	360	24.8861	-2.0545	-24.7676	1.5305;
	938	939	0.01934	0.06264	0.00641	137	137	137	0	0	1	-360	360	8.0095	7.4286	-7.9896	-8.1432;
	838	834	0.00455	0.01471	0.0015	137	137	137	0	0	1	-360	360	-9.2094	-7.4932	9.2147	7.3319;
	821	987	0.03488	0.06488	0.00614	90	90	90	0	0	1	-360	360	-23.6769	13.0257	23.8951	-13.3457;
	962	824	0.02099	0.06785	0.00694	137	137	137	0	0	1	-360	360	-14.1148	-8.3803	14.1615	7.7063;
	830	848	0.01083	0.03512	0.00359	137	137	137	0	0	1	-360	360	23.6876	-1.5305	-23.6365	1.2687;
	797	1038	0.01917	0.05959	0.0061	137	137	137	0	0	1	-360	360	-4.3000	-0.5000	4.3029	-0.2278;
	1007	936	0.004	0.01038	0.00107	117	117	117	0	0	1	-360	360	-35.8494	-14.9761	35.9000	14.9795;
	840	849	0.0023	0.00744	0.00076	137	137	137	0	0	1	-360	360	-0.8450	0.0194	0.8450	-0.1101;
	836	840	0.00144	0.00464	0.00047	137	137	137	0	0	1	-360	360	0.0750	-0.0368	-0.0750	-0.0194;
	849	836	0.00184	0.00597	0.00061	137	137	137	0	0	1	-360	360	0.9950	-0.1096	-0.9950	0.0368;
	924	922	0.01074	0.03473	0.00355	137	137	137	0	0	1	-360	360	-2.9421	-0.1036	2.9428	-0.3196;
	928	924	0.00223	0.00722	0.00074	137	137	137	0	0	1	-360	360	2.4981	-0.1919	-2.4979	0.1036;
	922	928	0.00328	0.0106	0.00108	137	137	137	0	0	1	-360	360	7.9398	-0.3158	-7.9381	0.1919;
	1025	966	0.0124	0.03603	0	137	137	137	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	1044	1000	0.01818	0.05463	0	137	137	137	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	1004	1000	0.00331	0.00992	0	137	137	137	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	1002	1000	0.00058	0.00165	0	137	137	137	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	896	905	0.00661	0.0181	0	137	137	137	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	896	905	0.00661	0.01835	0	137	137	137	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	915	954	0.00207	0.00628	0	137	137	137	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	915	954	0.00207	0.00628	0	137	137	137	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	1020	954	0.00496	0.01545	0	137	137	137	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	1020	954	0.00496	0.01545	0	137	137	137	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	832	846	0.00025	0.00066	0	137	137	137	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	2084	1498	0.02628	0.08298	0.00905	114	114	114	0	0	1	-360	360	10.8311	2.6563	-10.8035	-3.6611;
	1497	1498	0.00298	0.00967	0.001	114	114	114	0	0	1	-360	360	-10.8000	-4.6400	10.8034	4.5310;
	1197	1718	0.03612	0.05041	0.00829	57	57	57	0	0	1	-360	360	-1.4000	-0.8189	1.4007	-0.1032;
	1196	1197	0	8e-05	1e-05	29	29	29	0	0	1	-360	360	-1.4000	-0.8200	1.4000	0.8189;
	1230	1199	0.0162	0.04917	0.00584	114	114	114	0	0	1	-360	360	22.6459	-8.4204	-22.5684	7.9501;
	1229	1230	0.00017	0.00025	4e-05	77	77	77	0	0	1	-360	360	-3.5200	-1.0700	3.5200	1.0652;
	1234	1587	0.01653	0.05041	0.00589	114	114	114	0	0	1	-360	360	-20.3832	2.4475	20.4446	-2.9323;
	1233	1234	0.0005	0.00149	0.00017	114	114	114	0	0	1	-360	360	-5.0400	-1.9400	5.0401	1.9210;
	1363	1111	0.03868	0.10116	0.0108	99	99	99	0	0	1	-360	360	-47.2557	-2.9645	47.9823	3.5543;
	1828	1575	0.00537	0.01736	0.00181	114	114	114	0	0	1	-360	360	3.1605	0.9531	-3.1600	-1.1700;
	1112	1828	0.03909	0.09719	0.01033	99	99	99	0	0	1	-360	360	20.1880	7.0441	-20.0407	-7.9411;
	1827	1828	8e-05	0.00017	2e-05	97	97	97	0	0	1	-360	360	-16.8800	-6.9900	16.8802	6.9881;
	1554	1470	0.01595	0.04132	0.00403	99	99	99	0	0	1	-360	360	-14.4425	-3.2434	14.4708	2.8226;
	1943	1554	0.03174	0.08347	0.00816	99	99	99	0	0	1	-360	360	-14.3847	-4.1003	14.4425	3.2605;
	1552	1554	0.0005	0.00107	0.00014	29	29	29	0	0	1	-360	360	0.0000	0.0000	0.0000	-0.0171;
	1555	1469	0.01595	0.0414	0.00404	99	99	99	0	0	1	-360	360	-2.8026	-3.1137	2.8047	2.6228;
	1944	1555	0.03174	0.08347	0.00816	99	99	99	0	0	1	-360	360	-0.9300	-3.5428	0.9326	2.5508;
	1553	1555	0.0005	0.00116	0.00014	29	29	29	0	0	1	-360	360	-1.8700	-0.5800	1.8700	0.5629;
	2110	1858	0.04826	0.12198	0.0129	99	99	99	0	0	1	-360	360	-12.1567	-3.6889	12.2202	2.3039;
	1857	1526	0.04017	0.10537	0.01188	99	99	99	0	0	1	-360	360	10.6471	1.9969	-10.6070	-3.3185;
	1227	1095	0.01165	0.03653	0.00401	114	114	114	0	0	1	-360	360	2.4222	11.7287	-2.4081	-12.1757;
	1226	1094	0.01165	0.03653	0.00401	114	114	114	0	0	1	-360	360	-34.3451	10.8155	34.4684	-10.9217;
	1438	1860	0.00273	0.00876	0.0009	114	114	114	0	0	1	-360	360	52.1691	9.2861	-52.1063	-9.1944;
	1578	1438	0.0076	0.02355	0.00263	114	114	114	0	0	1	-360	360	53.1693	9.8608	-52.9891	-9.6251;
	1437	1438	0.00033	0.00041	9e-05	77	77	77	0	0	1	-360	360	-0.8200	-0.3500	0.8200	0.3390;
	1109	1641	0.01818	0.04521	0.0048	102	102	102	0	0	1	-360	360	2.8198	5.2919	-2.8139	-5.8552;
	2085	1109	0.02603	0.06471	0.00687	102	102	102	0	0	1	-360	360	2.8267	4.4770	-2.8198	-5.2919;
	1489	1642	0.01736	0.04893	0.00504	102	102	102	0	0	1	-360	360	7.3044	2.2324	-7.2958	-2.8125;
	1784	1427	0.00686	0.02215	0.00232	114	114	114	0	0	1	-360	360	42.8758	5.3982	-42.7703	-5.3385;
	1269	1784	0.0043	0.01347	0.00147	114	114	114	0	0	1	-360	360	53.5060	9.4536	-53.4021	-9.3073;
	1578	1269	0.00579	0.01785	0.00204	114	114	114	0	0	1	-360	360	60.1259	13.8546	-59.9471	-13.5540;
	1783	1784	0.00603	0.01744	0.0023	114	114	114	0	0	1	-360	360	-10.5200	-4.1700	10.5263	3.9091;
	1269	1268	0.00231	0.00273	0.00058	77	77	77	0	0	1	-360	360	6.4411	4.1004	-6.4400	-4.1700;
	1937	1188	0.00504	0.01562	0.00173	114	114	114	0	0	1	-360	360	22.6547	-7.7555	-22.6317	7.6103;
	1580	1937	0.01025	0.03198	0.00354	114	114	114	0	0	1	-360	360	27.8720	-5.6725	-27.8061	5.4346;
	1937	1935	0.00521	0.00884	0.00089	72	72	72	0	0	1	-360	360	5.1513	2.3209	-5.1500	-2.4300;
	1938	1189	0.00504	0.01562	0.00173	114	114	114	0	0	1	-360	360	27.8677	-10.9469	-27.8317	10.8421;
	1580	1938	0.01025	0.03198	0.00354	114	114	114	0	0	1	-360	360	36.9970	-6.2956	-36.8821	6.2107;
	1938	1936	0.00521	0.00884	0.00089	72	72	72	0	0	1	-360	360	9.0143	4.7361	-9.0100	-4.8400;
	2110	1591	0.04017	0.06455	0.0076	77	77	77	0	0	1	-360	360	9.9859	3.7630	-9.9462	-4.5974;
	1902	1532	0.02256	0.05818	0.00621	102	102	102	0	0	1	-360	360	51.2588	-10.9884	-50.7660	11.4833;
	1901	2077	0.01876	0.04876	0.00519	102	102	102	0	0	1	-360	360	58.8145	-5.0484	-58.2939	5.7550;
	1546	1401	0.01463	0.04661	0.00496	114	114	114	0	0	1	-360	360	48.1520	-16.2162	-47.8485	16.5676;
	1818	1546	0.00628	0.02	0.00213	114	114	114	0	0	1	-360	360	48.2831	-16.1691	-48.1520	16.3228;
	1546	1544	0.00438	0.0086	0.00086	72	72	72	0	0	1	-360	360	0.0000	-0.1066	-0.0000	-0.0000;
	1547	1142	0.00628	0.01983	0.00216	114	114	114	0	0	1	-360	360	-27.6877	6.1845	27.7297	-6.3117;
	1992	1547	0.00504	0.01537	0.00179	114	114	114	0	0	1	-360	360	-19.6953	9.0508	19.7150	-9.2062;
	1547	1545	0.00438	0.0086	0.00086	72	72	72	0	0	1	-360	360	7.9727	3.0217	-7.9700	-3.1200;
	1580	1051	0.01248	0.04595	0.00524	114	114	114	0	0	1	-360	360	0.0000	-0.6572	-0.0000	0.0000;
	1579	1052	0.01289	0.04669	0.00515	114	114	114	0	0	1	-360	360	0.5801	-1.2441	-0.5800	0.6000;
	1650	1220	0.00223	0.00826	0.00099	114	114	114	0	0	1	-360	360	2.3041	-4.8910	-2.3036	4.7688;
	1205	1221	0.00413	0.01587	0.00183	114	114	114	0	0	1	-360	360	6.2867	-4.6059	-6.2848	4.3840;
	1580	1205	0.00488	0.01678	0.00193	114	114	114	0	0	1	-360	360	13.4445	-1.6652	-13.4374	1.4478;
	1205	1204	0.00124	0.00421	0.00059	114	114	114	0	0	1	-360	360	7.1506	3.1581	-7.1500	-3.2300;
	1626	1454	0.00554	0.01702	0.00195	114	114	114	0	0	1	-360	360	-6.4373	-5.3072	6.4403	5.0729;
	1690	1564	0.04157	0.0581	0.01085	57	57	57	0	0	1	-360	360	40.0034	-3.4892	-39.4249	3.0596;
	1720	2005	0.00397	0.01124	0.00151	114	114	114	0	0	1	-360	360	26.9223	-2.9232	-26.8991	2.8001;
	1895	2089	0.01587	0.04496	0.00605	114	114	114	0	0	1	-360	360	39.9734	5.0076	-39.7474	-5.0534;
	1223	1895	0.02157	0.06124	0.00825	114	114	114	0	0	1	-360	360	40.2788	4.8188	-39.9734	-4.9037;
	1894	1895	0.0024	0.00686	0.00091	114	114	114	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.1040;
	1667	1997	0.0024	0.00744	0.00084	114	114	114	0	0	1	-360	360	38.1986	-0.8637	-38.1707	0.8450;
	1616	1518	0.0105	0.02983	0.00402	114	114	114	0	0	1	-360	360	42.1630	-3.0226	-42.0085	2.9752;
	1444	1677	0.02496	0.03802	0.00491	78	78	78	0	0	1	-360	360	6.3913	-1.6845	-6.3825	1.1044;
	1283	1203	0.01083	0.02364	0.00345	97	97	97	0	0	1	-360	360	54.1977	-17.8993	-53.9116	18.0998;
	1972	1728	0.00835	0.02339	0.0032	97	97	97	0	0	1	-360	360	-60.8316	14.6070	61.1085	-14.2101;
	1336	1659	0.02826	0.0924	0.00933	114	114	114	0	0	1	-360	360	-48.7762	-18.5343	49.4452	19.6273;
	1723	1659	0.03488	0.0881	0.01298	114	114	114	0	0	1	-360	360	-42.8639	-5.7307	43.4215	5.6014;
	1816	1538	0.00818	0.01364	0.00324	97	97	97	0	0	1	-360	360	41.5903	-3.9595	-41.4732	3.7609;
	1977	1175	0.02099	0.05934	0.00803	75	75	75	0	0	1	-360	360	-10.1794	-5.4267	10.2021	4.5390;
	1976	1559	0.03826	0.04818	0.00455	57	57	57	0	0	1	-360	360	20.5158	0.1960	-20.3793	-0.5577;
	1563	1470	0.02926	0.0514	0.00489	77	77	77	0	0	1	-360	360	2.3689	-8.2116	-2.3526	7.6404;
	2111	1217	0.01959	0.04818	0.00609	77	77	77	0	0	1	-360	360	33.0730	2.2368	-32.8940	-2.5260;
	1710	1492	0.02182	0.06149	0.00827	77	77	77	0	0	1	-360	360	12.6777	1.2870	-12.6470	-2.1622;
	1792	1492	0.03628	0.06727	0.00769	57	57	57	0	0	1	-360	360	-10.6974	8.5763	10.7584	-9.3559;
	2029	1227	0.01992	0.06157	0.00695	114	114	114	0	0	1	-360	360	40.6550	-3.8700	-40.3879	3.8368;
	1432	1226	0.00777	0.02397	0.00275	119	119	119	0	0	1	-360	360	19.1240	-7.9796	-19.0970	7.7249;
	1059	2030	0.0476	0.05091	0.00542	52	52	52	0	0	1	-360	360	-3.4000	-0.1600	3.4045	-0.5072;
	1226	1916	0.05256	0.13264	0.01406	102	102	102	0	0	1	-360	360	29.7771	-6.2374	-29.3857	5.5075;
	2108	1153	0.03264	0.08	0.00928	102	102	102	0	0	1	-360	360	12.9839	-12.0942	-12.9036	11.1488;
	1089	1436	0.02372	0.03132	0.00624	90	90	90	0	0	1	-360	360	19.8662	-4.6182	-19.7799	4.0257;
	1396	1940	0.00835	0.02669	0.0028	119	119	119	0	0	1	-360	360	-35.7818	1.4458	35.8689	-1.5120;
	1228	1396	0.01992	0.06488	0.00659	114	114	114	0	0	1	-360	360	-35.5741	1.2684	35.7818	-1.3979;
	1395	1396	0.00099	0.00298	0.00039	114	114	114	0	0	1	-360	360	0.0000	0.0000	0.0000	-0.0479;
	1916	1445	0.01355	0.03835	0.00516	114	114	114	0	0	1	-360	360	19.4906	11.4264	-19.4328	-11.8855;
	1429	1183	0.00537	0.01686	0.00187	114	114	114	0	0	1	-360	360	24.4314	4.2881	-24.4044	-4.4317;
	1714	1873	0.02025	0.06612	0.00668	114	114	114	0	0	1	-360	360	-12.6634	-7.3460	12.6986	6.6545;
	1964	2031	0.03727	0.12074	0.01246	114	114	114	0	0	1	-360	360	-27.8739	-4.7014	28.1315	4.0870;
	1965	1173	0.01876	0.05926	0.00642	114	114	114	0	0	1	-360	360	-22.7545	-3.2656	22.8405	2.7972;
	1778	1617	0.01587	0.05182	0.00527	114	114	114	0	0	1	-360	360	-4.2054	-4.8356	4.2104	4.2139;
	1430	1094	0.00678	0.02132	0.00234	114	114	114	0	0	1	-360	360	-25.9519	-4.2927	25.9901	4.1259;
	1422	1095	0.01529	0.04917	0.00517	114	114	114	0	0	1	-360	360	18.9725	1.0451	-18.9274	-1.5332;
	2090	1094	0.00686	0.02207	0.00229	114	114	114	0	0	1	-360	360	-0.7000	-0.2300	0.7000	-0.0515;
	2091	1095	0.00686	0.02215	0.0023	114	114	114	0	0	1	-360	360	-0.4700	-0.2300	0.4700	-0.0507;
	1975	2015	0.05306	0.2314	0.02446	114	114	114	0	0	1	-360	360	-15.0295	-5.3497	15.1401	2.9572;
	1293	2014	0.04909	0.21488	0.02272	114	114	114	0	0	1	-360	360	-11.9691	-6.6828	12.0420	4.3292;
	1768	1656	0.03438	0.11107	0.01156	114	114	114	0	0	1	-360	360	57.5504	7.4248	-56.5715	-5.6027;
	1342	1318	0.0005	0.00091	8e-05	78	78	78	0	0	1	-360	360	-1.0173	6.7776	1.0175	-6.7869;
	1346	1342	0.00413	0.00669	0.00073	78	78	78	0	0	1	-360	360	-1.0157	6.6675	1.0173	-6.7534;
	2084	1346	0.00413	0.00711	0.0007	78	78	78	0	0	1	-360	360	-1.0142	6.5817	1.0157	-6.6639;
	1340	1342	0.00116	0.00207	0.0002	57	57	57	0	0	1	-360	360	0.0000	0.0000	0.0000	-0.0242;
	1344	1346	8e-05	0.00025	3e-05	119	119	119	0	0	1	-360	360	0.0000	-0.0000	-0.0000	-0.0036;
	1198	1066	0.01736	0.04694	0.00667	102	102	102	0	0	1	-360	360	15.4180	-8.4641	-15.3745	7.7748;
	1485	1488	0.00661	0.01504	0.00192	76	76	76	0	0	1	-360	360	15.3007	-7.7514	-15.2845	7.5584;
	1592	1352	0.02661	0.03248	0.00676	78	78	78	0	0	1	-360	360	-21.3561	1.9854	21.4607	-2.6554;
	2084	1425	0.03165	0.05521	0.01258	102	102	102	0	0	1	-360	360	31.6530	-5.0968	-31.3865	4.0460;
	2085	1351	0.04545	0.05331	0.01145	78	78	78	0	0	1	-360	360	32.1585	0.2806	-31.7713	-1.2003;
	1465	1065	0.00298	0.00909	0.00104	114	114	114	0	0	1	-360	360	-12.1735	-12.2190	12.1808	12.1155;
	1736	1485	0.01347	0.04388	0.00447	114	114	114	0	0	1	-360	360	-10.6609	-9.8495	10.6842	9.3931;
	1114	1455	0.00818	0.02537	0.00287	114	114	114	0	0	1	-360	360	5.5136	6.9158	-5.5081	-7.2449;
	1504	1426	0.02041	0.03645	0.00807	102	102	102	0	0	1	-360	360	-25.8758	5.1324	25.9960	-5.8815;
	1838	1347	8e-05	0.00083	1e-05	78	78	78	0	0	1	-360	360	24.3204	6.9832	-24.3200	-6.9800;
	2085	1838	0.00653	0.01116	0.0011	78	78	78	0	0	1	-360	360	29.4007	8.3422	-29.3505	-8.3896;
	1838	1837	0.00017	0.00025	3e-05	78	78	78	0	0	1	-360	360	5.0300	1.4064	-5.0300	-1.4100;
	1345	1348	0.00256	0.00438	0.00044	78	78	78	0	0	1	-360	360	9.3621	3.5205	-9.3600	-3.5700;
	2084	1345	0.00405	0.00694	0.00069	77	77	77	0	0	1	-360	360	25.8307	11.2936	-25.8042	-11.3315;
	1343	1345	0.00074	0.00223	0.00029	76	76	76	0	0	1	-360	360	-16.4400	-7.8400	16.4420	7.8111;
	1341	1066	0.01091	0.02066	0.00319	78	78	78	0	0	1	-360	360	-9.4478	3.8898	9.4574	-4.2579;
	1317	1341	0.00041	0.00074	7e-05	78	78	78	0	0	1	-360	360	-6.2875	4.8465	6.2877	-4.8546;
	1339	1341	0.00124	0.00207	0.00021	57	57	57	0	0	1	-360	360	-3.1600	-0.9900	3.1601	0.9648;
	2143	1065	0.00455	0.00802	0.00081	78	78	78	0	0	1	-360	360	-4.3300	-1.5400	4.3308	1.4433;
	2144	1066	0.00455	0.00802	0.00081	78	78	78	0	0	1	-360	360	-9.3600	-0.2100	9.3633	0.1178;
	1904	1065	0.00413	0.01058	0.0018	114	114	114	0	0	1	-360	360	-35.1482	-6.1670	35.1917	6.0609;
	1455	1966	0.00678	0.01149	0.00116	29	29	29	0	0	1	-360	360	5.1516	1.5632	-5.1500	-1.7000;
	1456	1967	0.00678	0.01149	0.00116	57	57	57	0	0	1	-360	360	11.2477	3.1436	-11.2400	-3.2700;
	1801	1645	0.03702	0.0595	0.00702	78	78	78	0	0	1	-360	360	7.9261	-2.3882	-7.9057	1.5739;
	1777	1646	0.01488	0.02661	0.00302	78	78	78	0	0	1	-360	360	4.1471	2.1646	-4.1443	-2.5239;
	2142	1519	0.01909	0.05413	0.00729	114	114	114	0	0	1	-360	360	-38.9523	3.7261	39.1974	-3.9067;
	2084	1350	0.00702	0.01529	0.0018	78	78	78	0	0	1	-360	360	5.5640	9.4644	-5.5569	-9.6668;
	1349	1065	0.01083	0.03074	0.00411	114	114	114	0	0	1	-360	360	-12.1532	-0.2440	12.1665	-0.2156;
	1851	1066	0.0086	0.02438	0.00328	114	114	114	0	0	1	-360	360	-20.7212	-6.5204	20.7547	6.2194;
	1915	1503	0.02835	0.05174	0.01048	102	102	102	0	0	1	-360	360	-6.9356	4.2892	6.9528	-5.5065;
	2141	1915	0.0086	0.02438	0.00328	114	114	114	0	0	1	-360	360	35.3213	-5.3467	-35.2296	5.2150;
	1914	1897	0.0157	0.04471	0.00602	114	114	114	0	0	1	-360	360	4.3424	1.7056	-4.3394	-2.4136;
	1946	1711	0.01479	0.02455	0.00298	57	57	57	0	0	1	-360	360	21.5272	2.5591	-21.4679	-2.8094;
	2101	1486	0.00388	0.00653	0.00153	102	102	102	0	0	1	-360	360	-7.3123	8.4058	7.3164	-8.5821;
	1591	1536	0.0119	0.03397	0.00451	114	114	114	0	0	1	-360	360	12.5522	1.3409	-12.5360	-1.8236;
	1537	1108	0.00884	0.02504	0.00337	114	114	114	0	0	1	-360	360	8.7859	0.8028	-8.7800	-1.1804;
	1945	1216	0.02678	0.05975	0.00764	57	57	57	0	0	1	-360	360	-23.3976	-2.6524	23.5235	2.0303;
	1791	1735	0.03198	0.10364	0.01064	114	114	114	0	0	1	-360	360	-2.4327	-10.4272	2.4608	9.2686;
	1486	1433	0.03612	0.1176	0.01195	114	114	114	0	0	1	-360	360	7.9443	1.8475	-7.9233	-3.2023;
	2084	1864	0.02388	0.07802	0.00788	114	114	114	0	0	1	-360	360	4.2993	4.1472	-4.2915	-5.0732;
	2100	1466	0.02289	0.03901	0.00908	102	102	102	0	0	1	-360	360	-3.9278	-11.4465	3.9534	10.3982;
	1164	1456	0	8e-05	1e-05	102	102	102	0	0	1	-360	360	3.6958	7.7876	-3.6958	-7.7888;
	2084	1164	0.01083	0.03132	0.00333	102	102	102	0	0	1	-360	360	11.5711	9.3418	-11.5510	-9.6860;
	1163	1164	0.0095	0.03116	0.00315	114	114	114	0	0	1	-360	360	-7.8500	-2.2600	7.8552	1.8983;
	2084	1113	0.0043	0.01322	0.00152	114	114	114	0	0	1	-360	360	16.1863	9.5520	-16.1737	-9.6972;
	1490	2085	0.04058	0.10669	0.01117	102	102	102	0	0	1	-360	360	-9.1745	-3.1830	9.2050	1.9135;
	2085	1802	0.01752	0.03033	0.00327	78	78	78	0	0	1	-360	360	19.1292	-0.8105	-19.0764	0.5057;
	1867	1852	0.00314	0.00884	0.00119	114	114	114	0	0	1	-360	360	-9.4586	-2.0351	9.4610	1.8987;
	1865	1867	0	8e-05	1e-05	114	114	114	0	0	1	-360	360	-9.4586	-2.0374	9.4586	2.0363;
	1866	1867	0	8e-05	1e-05	114	114	114	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.0012;
	1456	1903	0.00554	0.01339	0.00257	114	114	114	0	0	1	-360	360	-19.2003	-3.1491	19.2176	2.8814;
	1676	1777	0.00215	0.00603	0.00063	78	78	78	0	0	1	-360	360	6.3824	-1.2047	-6.3817	1.1307;
	1487	1455	0.0181	0.0419	0.00515	102	102	102	0	0	1	-360	360	5.3344	-10.2493	-5.3152	9.6756;
	1170	1065	0.00545	0.01785	0.0018	114	114	114	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.2180;
	1171	1066	0.00545	0.01785	0.0018	114	114	114	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.2179;
	1471	1147	0.01901	0.06017	0.00654	114	114	114	0	0	1	-360	360	-8.7851	10.5238	8.8159	-11.2145;
	2124	1146	0.00504	0.01438	0.00192	114	114	114	0	0	1	-360	360	25.2134	-3.8045	-25.1862	3.6516;
	1472	1062	0.01421	0.02306	0.00276	90	90	90	0	0	1	-360	360	4.5523	0.9574	-4.5497	-1.2871;
	1148	1921	0.02157	0.06926	0.00705	114	114	114	0	0	1	-360	360	0.7977	29.1262	-0.6414	-29.4606;
	1510	1442	0.01545	0.05058	0.00511	114	114	114	0	0	1	-360	360	-17.7260	-4.7399	17.7685	4.2562;
	2045	1510	0.01223	0.02818	0.00432	114	114	114	0	0	1	-360	360	-30.6244	-0.4362	30.7195	0.1326;
	1260	1149	0.00231	0.00653	0.00069	114	114	114	0	0	1	-360	360	21.2220	36.1854	-21.1884	-36.1739;
	1890	1237	0.02529	0.04041	0.00662	90	90	90	0	0	1	-360	360	-41.9409	-12.4623	42.3457	12.3112;
	2093	1655	0.00149	0.00488	0.0005	114	114	114	0	0	1	-360	360	-50.4527	-8.3606	50.4871	8.4169;
	2038	2093	0.01322	0.02975	0.00356	90	90	90	0	0	1	-360	360	15.0464	18.3860	-14.9804	-18.6425;
	1921	2037	0.00818	0.02364	0.0031	114	114	114	0	0	1	-360	360	42.3122	27.3365	-42.1334	-27.1781;
	2150	1951	0.00901	0.01421	0.0017	90	90	90	0	0	1	-360	360	28.2747	10.6967	-28.2033	-10.7798;
	1637	1539	0.00331	0.00744	0.00096	114	114	114	0	0	1	-360	360	-36.0457	5.6182	36.0821	-5.6528;
	1653	1057	0.00471	0.01331	0.00179	114	114	114	0	0	1	-360	360	11.0339	15.2803	-11.0200	-15.4577;
	1261	1639	0.00298	0.00612	0.00103	114	114	114	0	0	1	-360	360	-47.1839	-44.7048	47.2875	44.7921;
	1941	1511	0.01587	0.04314	0.00429	114	114	114	0	0	1	-360	360	-18.4899	-19.0644	18.5807	18.7853;
	1973	1920	0.02612	0.03058	0.00657	90	90	90	0	0	1	-360	360	50.9992	-16.9014	-50.3642	16.8736;
	2046	1058	0.00413	0.01165	0.00158	114	114	114	0	0	1	-360	360	5.0342	-9.7461	-5.0301	9.5668;
	1238	1511	0.00851	0.0257	0.00309	114	114	114	0	0	1	-360	360	-50.2669	-14.4954	50.4573	14.6905;
	1722	1921	0.00281	0.00893	0.00097	114	114	114	0	0	1	-360	360	8.9534	-8.0048	-8.9499	7.9028;
	1441	1793	0.01033	0.03165	0.00366	114	114	114	0	0	1	-360	360	-23.0289	-4.9896	23.0755	4.6832;
	2109	1227	0.02058	0.05215	0.006	114	114	114	0	0	1	-360	360	-30.7044	7.8089	30.8740	-8.1160;
	1461	1228	0.00463	0.00777	0.00186	114	114	114	0	0	1	-360	360	-42.3535	-0.4132	42.4220	0.3022;
	2040	1794	0.01917	0.0624	0.00638	114	114	114	0	0	1	-360	360	-23.6992	-5.8346	23.7925	5.3575;
	1064	2040	0.01802	0.02116	0.00455	90	90	90	0	0	1	-360	360	-14.6404	-3.9747	14.6744	3.4630;
	2039	2040	0.00669	0.00785	0.00168	29	29	29	0	0	1	-360	360	-9.0200	-2.5700	9.0248	2.3716;
	2106	1446	0.01702	0.04901	0.00645	114	114	114	0	0	1	-360	360	-7.3291	-6.7857	7.3427	6.0538;
	1979	2106	0.04091	0.05083	0.01042	90	90	90	0	0	1	-360	360	-45.2667	-7.1461	46.0133	6.8562;
	1834	1510	0.00661	0.02	0.0024	114	114	114	0	0	1	-360	360	12.1113	-12.6918	-12.0947	12.4511;
	2150	1510	0.02512	0.07182	0.00953	114	114	114	0	0	1	-360	360	-58.2747	-19.3814	59.0899	20.5829;
	2067	2038	0.01438	0.04694	0.00475	114	114	114	0	0	1	-360	360	-10.5600	-3.9200	10.5758	3.4290;
	1835	2151	0.02876	0.08876	0.01014	114	114	114	0	0	1	-360	360	-15.9037	-7.3383	15.9784	6.3927;
	1510	1240	0.00264	0.00744	0.00101	114	114	114	0	0	1	-360	360	0.0000	-0.1226	0.0000	0.0000;
	1891	2151	0.01959	0.02942	0.00541	90	90	90	0	0	1	-360	360	32.3399	10.4919	-32.1484	-10.8427;
	1472	1942	0.00372	0.00992	0.00096	114	114	114	0	0	1	-360	360	-10.9771	-16.9846	10.9896	16.9015;
	2107	1793	0.02421	0.07669	0.00831	114	114	114	0	0	1	-360	360	-58.7456	-7.4855	59.4571	8.7327;
	1226	1793	0.00769	0.02504	0.00253	114	114	114	0	0	1	-360	360	23.6650	-12.3030	-23.6207	12.1358;
	1227	1794	0.00769	0.02504	0.00253	114	114	114	0	0	1	-360	360	12.9117	-7.5333	-12.8979	7.2670;
	1471	1793	0.01926	0.06298	0.00636	114	114	114	0	0	1	-360	360	-27.0703	-9.0329	27.1988	8.6766;
	1655	1335	0.00603	0.01686	0.00167	114	114	114	0	0	1	-360	360	-30.5731	-14.9963	30.6346	14.9786;
	1239	1654	0.00405	0.01083	0.00137	114	114	114	0	0	1	-360	360	30.8808	21.0625	-30.8343	-21.1050;
	2057	1952	0.02033	0.0624	0.00719	114	114	114	0	0	1	-360	360	-8.6080	-3.6631	8.6231	2.8871;
	1638	1833	0.00512	0.01529	0.00187	114	114	114	0	0	1	-360	360	31.1350	-7.6053	-31.0916	7.5083;
	2056	1836	0.01562	0.05107	0.00516	114	114	114	0	0	1	-360	360	-11.2020	-5.8770	11.2235	5.3566;
	1462	2125	0.01736	0.02322	0.00464	90	90	90	0	0	1	-360	360	33.2226	-2.1564	-33.0640	1.8083;
	1640	1511	0.00289	0.00934	0.00099	114	114	114	0	0	1	-360	360	-72.0019	-54.4379	72.1943	54.9380;
	1920	1510	0.02207	0.07215	0.00729	114	114	114	0	0	1	-360	360	-4.7682	-31.9286	4.9604	31.6894;
	1978	1089	0.01636	0.02025	0.00421	90	90	90	0	0	1	-360	360	31.1955	1.4040	-31.0562	-1.7118;
	1228	1612	0.00884	0.02802	0.00301	114	114	114	0	0	1	-360	360	-6.8479	-1.5706	6.8514	1.2154;
	1613	1182	0.00479	0.01471	0.00168	114	114	114	0	0	1	-360	360	-8.1415	-1.8959	8.1442	1.6994;
	1511	1202	0.01793	0.04463	0.00544	114	114	114	0	0	1	-360	360	-37.2199	25.8143	37.5198	-25.7382;
	1158	1219	0.01347	0.04264	0.00462	114	114	114	0	0	1	-360	360	-6.1272	0.1640	6.1313	-0.7213;
	1156	1158	0.00463	0.01331	0.00176	114	114	114	0	0	1	-360	360	-0.0469	2.5640	0.0471	-2.7804;
	1180	1158	8e-05	0.00017	3e-05	114	114	114	0	0	1	-360	360	-6.0800	-2.6200	6.0800	2.6164;
	1868	1562	0.04025	0.07132	0.00662	72	72	72	0	0	1	-360	360	12.3768	-5.1893	-12.3190	4.4808;
	1763	1868	0.02702	0.05752	0.00544	72	72	72	0	0	1	-360	360	-53.3446	-8.9732	54.0097	9.7326;
	1822	1763	0.00066	0.00107	0.00018	72	72	72	0	0	1	-360	360	-47.7116	-7.8293	47.7246	7.8290;
	1761	1763	0.00017	0.00041	5e-05	114	114	114	0	0	1	-360	360	-5.6200	-1.1500	5.6200	1.1442;
	1709	1282	0.00215	0.00612	0.00083	114	114	114	0	0	1	-360	360	61.5301	-15.1433	-61.4600	15.2407;
	1982	1590	0.01306	0.04157	0.00445	114	114	114	0	0	1	-360	360	-75.6477	-20.3438	76.3050	21.8862;
	2092	1132	0.01	0.02306	0.00305	97	97	97	0	0	1	-360	360	28.0424	8.7591	-27.9711	-8.9633;
	2113	2092	0.00587	0.01835	0.00202	116	116	116	0	0	1	-360	360	38.0819	10.9610	-38.0064	-10.9710;
	2136	2092	8e-05	0.00033	4e-05	116	116	116	0	0	1	-360	360	-9.9638	-2.2165	9.9639	2.2119;
	1076	2136	0.00033	0.00099	0.00013	114	114	114	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.0158;
	2134	2136	0.00446	0.01273	0.00172	114	114	114	0	0	1	-360	360	-9.9600	-2.4300	9.9638	2.2323;
	1067	1332	0.01397	0.04405	0.00478	114	114	114	0	0	1	-360	360	0.5840	-7.0948	-0.5788	6.5167;
	1815	1512	0.02281	0.06	0.00958	114	114	114	0	0	1	-360	360	-64.9223	-4.5711	65.7142	5.4697;
	1660	1769	0.00669	0.0162	0.00254	97	97	97	0	0	1	-360	360	34.1761	10.9769	-34.1040	-11.1057;
	1165	1868	0.02256	0.04314	0.004	75	75	75	0	0	1	-360	360	-6.1000	-2.4900	6.1078	2.0153;
	1660	1415	0.00446	0.01215	0.00124	111	111	111	0	0	1	-360	360	-7.4784	-0.6122	7.4805	0.4692;
	1416	1132	0.0057	0.01636	0.00222	114	114	114	0	0	1	-360	360	-24.4309	-6.2936	24.4611	6.1133;
	2076	1659	0.01364	0.03446	0.00363	97	97	97	0	0	1	-360	360	19.3513	-15.1678	-19.2833	14.9031;
	1421	1659	0.01769	0.04438	0.00468	97	97	97	0	0	1	-360	360	24.8912	-9.7947	-24.7870	9.4923;
	1813	1421	0.00488	0.01306	0.0016	97	97	97	0	0	1	-360	360	27.2648	-9.3254	-27.2313	9.2224;
	1421	1419	0.00091	0.00215	0.00023	97	97	97	0	0	1	-360	360	2.3400	0.5724	-2.3400	-0.6000;
	1660	1407	0.01669	0.04364	0.00566	97	97	97	0	0	1	-360	360	-25.8477	-12.4746	25.9612	12.0875;
	1315	1391	0.00289	0.00802	0.0008	114	114	114	0	0	1	-360	360	-59.7197	-28.9241	59.8230	29.1121;
	1406	1315	0.00595	0.00992	0.00237	97	97	97	0	0	1	-360	360	-57.0621	-28.1772	57.2595	28.2161;
	1315	1313	0.0024	0.00455	0.00075	72	72	72	0	0	1	-360	360	2.4601	0.7079	-2.4600	-0.8000;
	1635	1858	0.00893	0.02926	0.00295	114	114	114	0	0	1	-360	360	-1.9338	-19.4565	1.9619	19.1939;
	1678	1635	0.00496	0.01612	0.00164	114	114	114	0	0	1	-360	360	3.5902	-17.6642	-3.5768	17.5120;
	1633	1635	0.00231	0.00388	0.00039	72	72	72	0	0	1	-360	360	-5.5100	-1.9900	5.5107	1.9445;
	1299	1857	0.00083	0.00256	0.00027	114	114	114	0	0	1	-360	360	-23.0054	-23.6690	23.0129	23.6595;
	1078	1299	0.00793	0.02595	0.00262	114	114	114	0	0	1	-360	360	-13.6147	-20.7799	13.6552	20.5982;
	1297	1299	0.00025	0.00058	8e-05	114	114	114	0	0	1	-360	360	-9.3500	-3.0800	9.3502	3.0708;
	1644	1858	0.00802	0.02471	0.0025	97	97	97	0	0	1	-360	360	17.1004	-2.1343	-17.0808	1.8927;
	1643	1857	0.0081	0.0257	0.00258	97	97	97	0	0	1	-360	360	-8.2663	-8.9280	8.2761	8.6481;
	1859	1987	0.01446	0.04132	0.0055	114	114	114	0	0	1	-360	360	31.7700	-1.4606	-31.6490	1.1442;
	1898	1944	0.01008	0.03182	0.00345	114	114	114	0	0	1	-360	360	38.7035	-0.8843	-38.5805	0.8498;
	1411	1453	0.00372	0.01207	0.00122	114	114	114	0	0	1	-360	360	-2.4600	-1.2700	2.4602	1.1182;
	1607	1704	0.00223	0.0062	0.00084	114	114	114	0	0	1	-360	360	26.1501	5.3888	-26.1373	-5.4570;
	2035	2018	0.00959	0.03107	0.00317	114	114	114	0	0	1	-360	360	-16.6562	-6.2296	16.6811	5.9249;
	1663	1847	0.00099	0.00298	0.00036	114	114	114	0	0	1	-360	360	-113.6854	-10.6613	113.7908	10.9345;
	1869	1663	0.00579	0.01868	0.0019	114	114	114	0	0	1	-360	360	-118.0579	-0.9352	118.7248	2.8555;
	1661	1663	0.00083	0.00231	0.0003	114	114	114	0	0	1	-360	360	5.0400	-7.8409	-5.0394	7.8058;
	2062	1868	0.0119	0.03686	0.00418	114	114	114	0	0	1	-360	360	83.7132	11.9332	-83.0343	-10.3487;
	1362	1161	0.00421	0.01355	0.0014	114	114	114	0	0	1	-360	360	-10.4327	-0.5106	10.4365	0.3561;
	1962	1508	0.00521	0.01496	0.00198	114	114	114	0	0	1	-360	360	-33.6322	7.7829	33.6846	-7.8675;
	2098	1702	0.00479	0.01471	0.00176	114	114	114	0	0	1	-360	360	-62.0463	-7.9220	62.2006	8.1817;
	1208	2098	0.00174	0.00579	0.00065	114	114	114	0	0	1	-360	360	-56.9592	-5.9364	57.0063	6.0144;
	2096	2098	8e-05	0.00017	2e-05	114	114	114	0	0	1	-360	360	-5.0400	-1.9100	5.0400	1.9076;
	1208	1840	0.00124	0.00421	0.00042	114	114	114	0	0	1	-360	360	44.8992	1.7764	-44.8785	-1.7571;
	1662	1847	0.00149	0.0043	0.00058	114	114	114	0	0	1	-360	360	6.9000	-7.9133	-6.8987	7.8460;
	1154	1596	0.00678	0.02215	0.00225	114	114	114	0	0	1	-360	360	29.3226	3.9930	-29.2744	-4.1123;
	1300	1647	0.0081	0.02066	0.00231	97	97	97	0	0	1	-360	360	9.2937	7.2008	-9.2843	-7.4551;
	1858	1300	0.0005	0.00157	0.00016	97	97	97	0	0	1	-360	360	18.6463	10.1160	-18.6444	-10.1294;
	1300	1298	0.00091	0.00264	0.00036	57	57	57	0	0	1	-360	360	9.3507	2.9287	-9.3500	-2.9700;
	1355	1188	0.00174	0.00496	0.00065	57	57	57	0	0	1	-360	360	-3.8600	-1.2500	3.8602	1.1693;
	2063	1548	0.01298	0.04074	0.0045	114	114	114	0	0	1	-360	360	33.6064	0.8265	-33.4894	-1.0216;
	1789	1963	0.0038	0.01231	0.00124	114	114	114	0	0	1	-360	360	-31.5332	5.4093	31.5660	-5.4501;
	1636	1789	0.00669	0.02198	0.00222	116	116	116	0	0	1	-360	360	-9.6140	12.3533	9.6280	-12.5711;
	1079	1636	0.00446	0.01463	0.00148	114	114	114	0	0	1	-360	360	-6.2155	13.4080	6.2238	-13.5573;
	1789	1787	0.00116	0.00256	0.00025	72	72	72	0	0	1	-360	360	21.9052	7.1618	-21.9000	-7.1800;
	1634	1636	0.00231	0.00388	0.00039	72	72	72	0	0	1	-360	360	-3.3900	-1.2500	3.3903	1.2040;
	1962	1364	0.00446	0.01455	0.00149	114	114	114	0	0	1	-360	360	-54.9591	0.1597	55.0726	0.0334;
	1453	2053	0.00331	0.01066	0.0011	114	114	114	0	0	1	-360	360	4.6807	1.5746	-4.6800	-1.7100;
	1453	1247	0.0014	0.00455	0.00046	114	114	114	0	0	1	-360	360	0.0000	-0.0575	0.0000	0.0000;
	1705	1218	0.0024	0.00678	0.00091	114	114	114	0	0	1	-360	360	16.7868	1.4622	-16.7813	-1.5591;
	2063	1698	0.0038	0.01083	0.00145	114	114	114	0	0	1	-360	360	100.6802	14.5639	-100.3666	-13.8513;
	1848	2064	0.01835	0.05744	0.00634	114	114	114	0	0	1	-360	360	-23.5517	-12.6035	23.6569	12.1470;
	1316	1193	0.00099	0.00273	0.00037	114	114	114	0	0	1	-360	360	15.6678	13.7361	-15.6643	-13.7723;
	1740	1316	0.00149	0.0043	0.00057	114	114	114	0	0	1	-360	360	15.6730	13.6196	-15.6678	-13.6753;
	1316	1314	0.00132	0.00364	0.00049	114	114	114	0	0	1	-360	360	0.0000	-0.0607	0.0000	-0.0000;
	1417	1131	0.00273	0.00785	0.00102	114	114	114	0	0	1	-360	360	24.7146	-23.7621	-24.6877	23.7176;
	2133	1417	0.00223	0.00736	0.00075	116	116	116	0	0	1	-360	360	24.7366	-23.7787	-24.7146	23.7621;
	2130	2133	8e-05	0.00017	2e-05	114	114	114	0	0	1	-360	360	24.7374	-23.7806	-24.7366	23.7799;
	2132	2133	0	0.00083	1e-05	114	114	114	0	0	1	-360	360	0.0000	0.0000	-0.0000	-0.0012;
	1475	1331	0.00107	0.00339	0.00038	114	114	114	0	0	1	-360	360	-32.3296	1.0848	32.3388	-1.1022;
	2060	1475	0.00455	0.01355	0.00164	114	114	114	0	0	1	-360	360	-30.8939	1.1844	30.9296	-1.2782;
	1475	1473	0.00116	0.0014	0.0003	72	72	72	0	0	1	-360	360	1.4000	0.1934	-1.4000	-0.2300;
	1135	1331	0.00107	0.00339	0.00038	114	114	114	0	0	1	-360	360	-52.2392	-3.9793	52.2633	4.0092;
	2105	1135	0.00388	0.01207	0.00134	114	114	114	0	0	1	-360	360	-46.0812	-1.6803	46.1490	1.7280;
	1133	1135	0.00066	0.00182	0.00024	114	114	114	0	0	1	-360	360	-6.0900	-2.2800	6.0902	2.2513;
	1496	1331	0.00934	0.0257	0.00253	97	97	97	0	0	1	-360	360	-28.6596	-8.3787	28.7281	8.2593;
	1943	1496	0.0057	0.01479	0.0015	97	97	97	0	0	1	-360	360	-22.3222	-6.4359	22.3476	6.3203;
	1496	1493	0.00554	0.00959	0.00095	72	72	72	0	0	1	-360	360	6.3120	2.0584	-6.3100	-2.1700;
	1543	1331	0.01504	0.04033	0.00401	97	97	97	0	0	1	-360	360	14.3700	-6.1988	-14.3402	5.7889;
	1944	1543	8e-05	0.00025	2e-05	114	114	114	0	0	1	-360	360	24.1905	-2.3270	-24.1901	2.3258;
	1542	1543	0.00017	0.00041	6e-05	114	114	114	0	0	1	-360	360	-9.8200	-3.8800	9.8202	3.8730;
	1589	1513	0.0005	0.00149	0.00017	114	114	114	0	0	1	-360	360	-53.0477	-16.9669	53.0601	16.9826;
	1589	1513	0.0005	0.00149	0.00017	114	114	114	0	0	1	-360	360	-53.0477	-16.9669	53.0601	16.9826;
	1359	1330	0.01256	0.03975	0.0044	114	114	114	0	0	1	-360	360	18.5215	-0.0786	-18.4870	-0.3602;
	1361	1359	0.00025	0.00083	9e-05	116	116	116	0	0	1	-360	360	44.6484	10.9665	-44.6441	-10.9636;
	1589	1361	0.00058	0.00174	0.00019	114	114	114	0	0	1	-360	360	44.6582	10.9722	-44.6484	-10.9665;
	1356	1359	0.00041	0.00132	0.00013	114	114	114	0	0	1	-360	360	-26.1200	-11.0500	26.1226	11.0423;
	1880	1332	0.00876	0.02744	0.00304	114	114	114	0	0	1	-360	360	3.3966	7.3258	-3.3918	-7.6907;
	1358	1880	0.00364	0.01149	0.00127	116	116	116	0	0	1	-360	360	5.6195	7.9870	-5.6167	-8.1373;
	1590	1358	0.00099	0.00339	0.00038	114	114	114	0	0	1	-360	360	5.6202	7.9419	-5.6195	-7.9870;
	1879	1880	0.00207	0.00603	0.00079	114	114	114	0	0	1	-360	360	-2.2200	-0.9100	2.2201	0.8114;
	1246	2095	0.00149	0.00496	0.0005	84	84	84	0	0	1	-360	360	-2.7761	1.1069	2.7762	-1.1667;
	1648	1246	0.00496	0.01306	0.00151	97	97	97	0	0	1	-360	360	-2.7757	0.8950	2.7761	-1.0757;
	1245	1246	0.00066	0.00198	0.00026	114	114	114	0	0	1	-360	360	0.0000	0.0000	0.0000	-0.0313;
	2064	1739	0.0043	0.01364	0.00146	114	114	114	0	0	1	-360	360	36.3654	21.7693	-36.3035	-21.7549;
	1370	1749	0.01198	0.03702	0.00418	114	114	114	0	0	1	-360	360	-15.2705	-0.4417	15.2930	-0.0079;
	1610	1188	0.00455	0.01405	0.0016	114	114	114	0	0	1	-360	360	-42.3877	-6.7236	42.4548	6.7312;
	2035	2019	0.00421	0.00917	0.00216	114	114	114	0	0	1	-360	360	-51.8348	-12.1306	51.9332	12.0824;
	1839	1142	0.00579	0.01529	0.0016	97	97	97	0	0	1	-360	360	38.5672	1.0632	-38.4959	-1.0682;
	1567	1142	0.00132	0.00231	0.00023	57	57	57	0	0	1	-360	360	-6.0800	-2.0500	6.0805	2.0231;
	1568	1143	0.00132	0.00231	0.00023	57	57	57	0	0	1	-360	360	-6.6600	-2.5100	6.6605	2.4824;
	2065	1883	0.00289	0.00719	0.00076	97	97	97	0	0	1	-360	360	8.1918	3.1611	-8.1900	-3.2500;
	2066	1884	0.00289	0.00719	0.00076	97	97	97	0	0	1	-360	360	8.1917	2.7102	-8.1900	-2.8000;
	1850	1330	0.00372	0.00917	0.00098	97	97	97	0	0	1	-360	360	-5.7531	-6.5757	5.7554	6.4595;
	2066	1850	0.00463	0.01463	0.00159	114	114	114	0	0	1	-360	360	-4.2308	-6.5946	4.2331	6.4045;
	1849	1850	0.00264	0.00579	0.00136	114	114	114	0	0	1	-360	360	-1.5200	-0.3400	1.5201	0.1712;
	2065	1330	0.00835	0.02388	0.00256	97	97	97	0	0	1	-360	360	-34.0301	-16.0742	34.1259	16.0317;
	1476	1330	0.00157	0.00488	0.00055	114	114	114	0	0	1	-360	360	1.3779	-6.6606	-1.3773	6.5940;
	1697	1476	0.00744	0.02281	0.00261	116	116	116	0	0	1	-360	360	8.6341	-4.9549	-8.6282	4.6485;
	2074	1697	0.00099	0.00331	0.00035	114	114	114	0	0	1	-360	360	11.2052	-3.8408	-11.2041	3.8010;
	1476	1474	0.00074	0.00132	0.00031	97	97	97	0	0	1	-360	360	7.2503	2.0121	-7.2500	-2.0500;
	1695	1697	0.00025	0.0005	5e-05	72	72	72	0	0	1	-360	360	-2.5700	-1.1600	2.5700	1.1538;
	1605	1330	0.00752	0.02339	0.0026	114	114	114	0	0	1	-360	360	-27.4827	-12.9013	27.5387	12.7534;
	2008	1641	0.01008	0.02496	0.00265	97	97	97	0	0	1	-360	360	-7.1306	4.2739	7.1365	-4.5776;
	2048	2008	0.0119	0.03008	0.0032	97	97	97	0	0	1	-360	360	4.5934	7.8393	-4.5850	-8.2035;
	2006	2008	0.00438	0.00545	0.00081	75	75	75	0	0	1	-360	360	-11.7100	-4.0200	11.7156	3.9297;
	2009	1642	0.01008	0.02496	0.00265	97	97	97	0	0	1	-360	360	-6.7113	-2.8717	6.7157	2.5659;
	1826	2009	0.00826	0.02132	0.00242	97	97	97	0	0	1	-360	360	4.9957	0.5838	-4.9939	-0.8684;
	2007	2009	0.00413	0.00479	0.00072	75	75	75	0	0	1	-360	360	-11.7000	-3.8200	11.7052	3.7401;
	2065	1929	0.0024	0.00694	0.0009	114	114	114	0	0	1	-360	360	8.0713	1.7232	-8.0700	-1.8300;
	1453	1220	0.00314	0.01355	0.00135	114	114	114	0	0	1	-360	360	-67.3042	-0.0857	67.4180	0.4076;
	1641	1365	0.00306	0.00355	0.00076	72	72	72	0	0	1	-360	360	1.6401	0.4788	-1.6400	-0.5700;
	1521	1604	0.00314	0.00959	0.00112	114	114	114	0	0	1	-360	360	-15.8339	-9.0095	15.8423	8.8973;
	1642	1366	0.00314	0.00364	0.00078	72	72	72	0	0	1	-360	360	0.5800	0.2467	-0.5800	-0.3400;
	1242	1856	0.00107	0.00298	0.0004	114	114	114	0	0	1	-360	360	80.9268	8.7902	-80.8679	-8.6742;
	1943	1242	0.00182	0.00529	0.00071	114	114	114	0	0	1	-360	360	84.0748	9.7933	-83.9669	-9.5650;
	1242	1241	0.00058	0.00157	0.00021	114	114	114	0	0	1	-360	360	3.0400	0.7749	-3.0400	-0.8000;
	1608	1853	0.00314	0.02124	0.00243	114	114	114	0	0	1	-360	360	-50.2838	-16.4759	50.3563	16.6707;
	1189	1502	0.00496	0.01628	0.00164	114	114	114	0	0	1	-360	360	93.8113	25.6363	-93.4362	-24.6087;
	2065	1596	0.00405	0.01264	0.0014	114	114	114	0	0	1	-360	360	8.3297	7.6537	-8.3254	-7.8124;
	1098	1643	0.00198	0.00612	0.00068	114	114	114	0	0	1	-360	360	-1.4788	-1.0691	1.4789	0.9875;
	2095	1098	0.00496	0.01545	0.00171	114	114	114	0	0	1	-360	360	2.7417	0.3138	-2.7414	-0.5184;
	1098	1096	0.00107	0.0019	0.00019	72	72	72	0	0	1	-360	360	4.2202	1.5875	-4.2200	-1.6100;
	1460	1644	0.00231	0.00752	0.00079	114	114	114	0	0	1	-360	360	1.3475	-8.7068	-1.3461	8.6161;
	1846	1460	0.0057	0.01818	0.00196	114	114	114	0	0	1	-360	360	7.2023	-6.9909	-7.1976	6.7692;
	1459	1460	8e-05	0.00017	2e-05	97	97	97	0	0	1	-360	360	-5.8500	-1.9400	5.8500	1.9376;
	1454	2025	0.0019	0.00455	0.00091	114	114	114	0	0	1	-360	360	8.6813	3.3094	-8.6800	-3.4200;
	2026	1453	0.0014	0.00471	0.00048	114	114	114	0	0	1	-360	360	-52.5422	0.1557	52.5731	-0.1115;
	1143	2026	0.0081	0.02298	0.00239	97	97	97	0	0	1	-360	360	-44.6711	3.1885	44.8019	-3.1152;
	2024	2026	0.0005	0.0014	0.00017	114	114	114	0	0	1	-360	360	-7.7400	-2.9800	7.7403	2.9595;
	1321	1332	0.00752	0.02347	0.00235	97	97	97	0	0	1	-360	360	-2.1000	-0.5567	2.1003	0.2646;
	1494	1321	0.00033	0.00116	0.00012	114	114	114	0	0	1	-360	360	-2.1000	-0.6800	2.1000	0.6651;
	1319	1321	0.0024	0.00727	0.00087	114	114	114	0	0	1	-360	360	0.0000	-0.0000	0.0000	-0.1084;
	2036	2122	0.0081	0.02496	0.00284	114	114	114	0	0	1	-360	360	40.1594	15.8018	-40.0344	-15.7589;
	1775	1060	0.00364	0.01149	0.00123	114	114	114	0	0	1	-360	360	-38.2644	-3.5848	38.3090	3.5772;
	1105	1775	0.00157	0.00463	0.00057	114	114	114	0	0	1	-360	360	-32.6298	-1.5772	32.6438	1.5495;
	1775	1773	0.00231	0.00694	0.00072	97	97	97	0	0	1	-360	360	5.6207	2.0353	-5.6200	-2.1200;
	2002	1232	0.0019	0.0057	0.00061	97	97	97	0	0	1	-360	360	-9.5612	5.3075	9.5631	-5.3752;
	1099	2003	0.0057	0.01744	0.00187	97	97	97	0	0	1	-360	360	-6.5691	0.6374	6.5712	-0.8560;
	2095	1099	0.00496	0.01545	0.00171	114	114	114	0	0	1	-360	360	-5.5178	0.8529	5.5191	-1.0545;
	1099	1097	0.00107	0.0019	0.00019	72	72	72	0	0	1	-360	360	1.0500	0.4172	-1.0500	-0.4400;
	1454	1996	0.00521	0.01603	0.00183	114	114	114	0	0	1	-360	360	-30.5306	3.1354	30.5699	-3.2435;
	1673	1512	0.01339	0.04223	0.00461	114	114	114	0	0	1	-360	360	-53.1060	-11.4446	53.4265	11.8827;
	2022	1673	0.00785	0.02529	0.00263	114	114	114	0	0	1	-360	360	-46.0528	-8.7803	46.1942	8.9138;
	1673	1671	0.00388	0.01281	0.00126	114	114	114	0	0	1	-360	360	6.9117	2.5307	-6.9100	-2.6800;
	1672	1263	0.00876	0.0281	0.00298	114	114	114	0	0	1	-360	360	25.9245	6.6133	-25.8736	-6.8174;
	1585	1672	0.01116	0.03504	0.00382	116	116	116	0	0	1	-360	360	34.0076	9.1080	-33.8967	-9.2347;
	1512	1585	0.00231	0.00719	0.00079	114	114	114	0	0	1	-360	360	42.0046	11.8239	-41.9695	-11.8136;
	1672	1670	0.0038	0.0124	0.00126	114	114	114	0	0	1	-360	360	7.9722	2.6214	-7.9700	-2.7700;
	1585	1583	0.00322	0.00554	0.00054	72	72	72	0	0	1	-360	360	7.9618	2.7056	-7.9600	-2.7700;
	2002	1643	0.00545	0.01702	0.00187	114	114	114	0	0	1	-360	360	12.8799	-2.0510	-12.8722	1.8501;
	2121	2066	0.00488	0.01207	0.00144	97	97	97	0	0	1	-360	360	7.7884	-1.8549	-7.7859	1.6826;
	1369	2120	0.00273	0.00785	0.00081	97	97	97	0	0	1	-360	360	9.3104	-1.3794	-9.3084	1.2845;
	1600	1811	0.00289	0.00868	0.00103	114	114	114	0	0	1	-360	360	-9.2661	-9.8484	9.2704	9.7361;
	2036	1600	0.00595	0.01942	0.00199	114	114	114	0	0	1	-360	360	-2.2406	-7.7348	2.2437	7.5035;
	1600	1598	0.00529	0.00909	0.0009	72	72	72	0	0	1	-360	360	7.0224	2.3449	-7.0200	-2.4500;
	1253	1454	0.0014	0.00455	0.00046	114	114	114	0	0	1	-360	360	-32.4350	-9.7675	32.4479	9.7519;
	1274	1253	0.00512	0.01554	0.00186	114	114	114	0	0	1	-360	360	-28.5384	-8.6519	28.5749	8.5311;
	1252	1253	0.00033	0.00107	0.00011	114	114	114	0	0	1	-360	360	-3.8600	-1.2500	3.8600	1.2364;
	1958	1877	0.00678	0.02025	0.00244	105	105	105	0	0	1	-360	360	-7.6100	-2.9100	7.6137	2.6313;
	2123	1878	0.00802	0.02554	0.00272	114	114	114	0	0	1	-360	360	19.1040	9.0240	-19.0739	-9.2525;
	1976	1821	0.00727	0.00975	0.00189	72	72	72	0	0	1	-360	360	-32.1664	-1.9041	32.2303	1.7662;
	2064	1131	0.01785	0.05826	0.00589	114	114	114	0	0	1	-360	360	69.2469	28.3800	-68.4447	-26.4816;
	2065	1254	0.00314	0.00785	0.00086	97	97	97	0	0	1	-360	360	3.4568	0.7536	-3.4564	-0.8586;
	1696	1255	0.00579	0.01595	0.00189	97	97	97	0	0	1	-360	360	0.0536	0.6191	-0.0536	-0.8515;
	1520	1696	0.00207	0.0062	0.00077	114	114	114	0	0	1	-360	360	3.2138	1.5890	-3.2136	-1.6830;
	1694	1696	0.00025	0.0005	5e-05	72	72	72	0	0	1	-360	360	-3.1600	-1.0700	3.1600	1.0639;
	2018	1738	0.00744	0.02289	0.00262	114	114	114	0	0	1	-360	360	-37.5024	-5.0277	37.5897	4.9760;
	1737	1513	0.01207	0.03926	0.00399	114	114	114	0	0	1	-360	360	-1.9900	-0.8000	1.9904	0.3026;
	1876	1513	0.0005	0.0038	0.00038	152	152	152	0	0	1	-360	360	-19.9763	-6.8347	19.9781	6.8007;
	1930	1876	0.0081	0.05248	0.00524	116	116	116	0	0	1	-360	360	-14.8200	-5.7008	14.8362	5.1530;
	2066	1930	0.00769	0.02413	0.00266	114	114	114	0	0	1	-360	360	-7.4450	-2.3482	7.4488	2.0299;
	1874	1876	0.00058	0.00174	0.00023	114	114	114	0	0	1	-360	360	-5.1400	-1.7100	5.1401	1.6817;
	1928	1930	0.00223	0.00719	0.00075	114	114	114	0	0	1	-360	360	-7.3700	-3.7600	7.3712	3.6709;
	1812	1095	0.00281	0.00851	0.00098	114	114	114	0	0	1	-360	360	-20.8507	-14.2996	20.8654	14.2247;
	1599	1094	0.00347	0.0114	0.00115	114	114	114	0	0	1	-360	360	-2.0176	-2.7097	2.0180	2.5694;
	1262	1599	0.00529	0.01719	0.00176	114	114	114	0	0	1	-360	360	2.0835	-1.9241	-2.0831	1.7090;
	1599	1597	0.00529	0.00909	0.0009	72	72	72	0	0	1	-360	360	4.1008	1.0008	-4.1000	-1.1100;
	1551	1807	0.01926	0.06198	0.00647	114	114	114	0	0	1	-360	360	56.5722	3.5890	-56.0710	-2.7675;
	2062	1551	0.01041	0.03388	0.00346	114	114	114	0	0	1	-360	360	65.8278	7.3913	-65.4633	-6.6361;
	1550	1551	0.00165	0.00537	0.00054	114	114	114	0	0	1	-360	360	-8.8900	-3.1100	8.8912	3.0471;
	1933	1847	0.00471	0.0138	0.00176	114	114	114	0	0	1	-360	360	14.8529	5.6336	-14.8432	-5.8215;
	1360	1590	0.00074	0.00231	0.00023	114	114	114	0	0	1	-360	360	-63.3329	-22.2259	63.3595	22.2802;
	2128	1360	0.01107	0.03612	0.00365	114	114	114	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.4572;
	1357	1360	0.00091	0.00306	0.0003	114	114	114	0	0	1	-360	360	-63.3000	-22.6100	63.3329	22.6831;
	1590	1716	0.00752	0.02446	0.00247	114	114	114	0	0	1	-360	360	37.0770	17.5624	-36.9758	-17.5412;
	1762	1977	0.0124	0.02793	0.00267	72	72	72	0	0	1	-360	360	0.0000	-0.0000	0.0000	-0.3152;
	2017	1443	0.01711	0.05562	0.0056	99	99	99	0	0	1	-360	360	-8.6354	-5.3145	8.6495	4.6862;
	1195	1160	0.01512	0.04223	0.00403	99	99	99	0	0	1	-360	360	30.4118	-13.7269	-30.2770	13.6026;
	1619	1159	0.01529	0.03198	0.00589	99	99	99	0	0	1	-360	360	3.8603	-16.4682	-3.8259	15.8176;
	1658	1400	0.00934	0.02917	0.00321	114	114	114	0	0	1	-360	360	9.7284	-3.6235	-9.7205	3.2456;
	1667	1658	0.00215	0.00636	0.0008	114	114	114	0	0	1	-360	360	11.3708	-3.0280	-11.3684	2.9347;
	1658	1657	0	8e-05	1e-05	114	114	114	0	0	1	-360	360	1.6400	0.6887	-1.6400	-0.6900;
	1631	1400	0.00504	0.01661	0.00167	114	114	114	0	0	1	-360	360	9.8364	-2.8954	-9.8322	2.6997;
	1956	1578	0.00579	0.01446	0.00162	99	99	99	0	0	1	-360	360	-42.9425	-2.8555	43.0297	2.8740;
	1444	1578	0.03413	0.08545	0.00909	99	99	99	0	0	1	-360	360	-42.6406	2.9595	43.1570	-2.7774;
	1444	2138	0.0062	0.01562	0.00277	114	114	114	0	0	1	-360	360	8.3110	-10.3140	-8.3022	10.0008;
	1617	2137	0.00124	0.00355	0.00045	114	114	114	0	0	1	-360	360	10.5521	17.0294	-10.5479	-17.0722;
	1909	1955	0.00769	0.01934	0.00211	99	99	99	0	0	1	-360	360	-38.9757	-1.1421	39.0714	1.1242;
	1907	1909	0.01248	0.03545	0.00474	114	114	114	0	0	1	-360	360	-38.8203	-1.2774	38.9757	1.1421;
	1443	1071	0.00488	0.01231	0.00189	99	99	99	0	0	1	-360	360	6.1483	-8.0527	-6.1442	7.8344;
	1212	1541	0.0062	0.01934	0.00214	114	114	114	0	0	1	-360	360	11.6279	-2.5071	-11.6210	2.2608;
	1443	1264	0.00405	0.01331	0.00135	114	114	114	0	0	1	-360	360	-23.7458	4.8963	23.7656	-4.9946;
	1265	1908	0.01025	0.02926	0.0039	114	114	114	0	0	1	-360	360	-24.7060	4.6403	24.7597	-4.9588;
	1440	1400	0.00959	0.03107	0.00321	114	114	114	0	0	1	-360	360	-47.0112	0.1498	47.1814	0.0004;
	1684	1400	0.0014	0.0043	0.00047	114	114	114	0	0	1	-360	360	-32.8691	-2.7968	32.8813	2.7752;
	1191	1431	0.00777	0.02372	0.00273	114	114	114	0	0	1	-360	360	35.6044	-0.7668	-35.5245	0.6744;
	1993	1524	0.00818	0.02496	0.00292	114	114	114	0	0	1	-360	360	13.9550	-11.0836	-13.9337	10.7963;
	2126	2118	0.00149	0.00446	0.00057	114	114	114	0	0	1	-360	360	-3.4669	-12.1027	3.4688	12.0395;
	1706	1616	0.00628	0.01959	0.00217	114	114	114	0	0	1	-360	360	-1.2900	-0.6200	1.2901	0.3570;
	1707	1617	0.0062	0.01942	0.00215	114	114	114	0	0	1	-360	360	-1.6400	-0.7100	1.6402	0.4496;
	1616	2119	0.00083	0.00248	0.00027	114	114	114	0	0	1	-360	360	18.3233	16.5320	-18.3191	-16.5523;
	1072	2127	0.00074	0.00223	0.0003	114	114	114	0	0	1	-360	360	-2.4159	-11.7054	2.4168	11.6717;
	2139	1617	0.00198	0.00529	0.00071	99	99	99	0	0	1	-360	360	-16.7356	-13.2317	16.7430	13.1654;
	1892	1887	0.00347	0.00975	0.00132	114	114	114	0	0	1	-360	360	-18.1296	3.7310	18.1393	-3.8662;
	2021	1159	0.00512	0.01463	0.00197	114	114	114	0	0	1	-360	360	9.9479	-6.4692	-9.9421	6.2433;
	1893	2021	0.00132	0.0038	0.00051	114	114	114	0	0	1	-360	360	10.1795	-6.2724	-10.1779	6.2141;
	2020	2021	0.00025	0.00033	4e-05	114	114	114	0	0	1	-360	360	-0.2300	-0.2600	0.2300	0.2551;
	1923	1401	0.00479	0.01471	0.00169	114	114	114	0	0	1	-360	360	-36.3623	7.2123	36.4154	-7.2587;
	1423	1398	0.00884	0.02769	0.00305	114	114	114	0	0	1	-360	360	-20.1327	-1.3477	20.1620	1.0643;
	1939	1401	0.00504	0.01554	0.00179	114	114	114	0	0	1	-360	360	-48.9899	-6.0073	49.0893	6.0923;
	1926	1399	0.00355	0.00884	0.00094	99	99	99	0	0	1	-360	360	-22.8825	9.5541	22.9001	-9.6267;
	2029	1926	0.01603	0.04124	0.00435	99	99	99	0	0	1	-360	360	-20.3559	9.5394	20.4218	-9.9094;
	1926	1924	0.01264	0.01488	0.00319	77	77	77	0	0	1	-360	360	2.4606	0.3554	-2.4600	-0.7500;
	1927	1398	0.0043	0.01066	0.00113	99	99	99	0	0	1	-360	360	32.6100	5.3992	-32.5720	-5.4443;
	1900	1927	0.01727	0.04893	0.00506	99	99	99	0	0	1	-360	360	38.6736	5.1707	-38.4636	-5.2056;
	1927	1925	0.01281	0.01496	0.00322	77	77	77	0	0	1	-360	360	5.8536	-0.1936	-5.8500	-0.2000;
	2030	1900	0.00893	0.02777	0.0031	114	114	114	0	0	1	-360	360	-42.3172	-9.7139	42.4525	9.7480;
	1248	1900	0.00901	0.02769	0.00317	114	114	114	0	0	1	-360	360	-32.5316	-7.5655	32.6122	7.4170;
	1901	1159	0.01083	0.02711	0.00287	99	99	99	0	0	1	-360	360	21.6291	34.5144	-21.4848	-34.5098;
	1902	1160	0.01083	0.02711	0.00287	99	99	99	0	0	1	-360	360	-9.2807	23.1559	9.3351	-23.3780;
	2081	1901	0.0043	0.0124	0.00164	114	114	114	0	0	1	-360	360	-5.8500	-2.2000	5.8513	1.9982;
	2082	1900	0.0043	0.0124	0.00164	114	114	114	0	0	1	-360	360	0.0000	0.0000	0.0000	-0.2057;
	1732	1713	0.00504	0.01256	0.00135	99	99	99	0	0	1	-360	360	46.1860	4.7253	-46.0982	-4.6731;
	1902	1732	0.01099	0.02835	0.00304	99	99	99	0	0	1	-360	360	54.2945	9.0395	-54.0288	-8.7328;
	1731	1732	0.0043	0.01231	0.00162	114	114	114	0	0	1	-360	360	-7.8400	-4.2000	7.8427	4.0075;
	1901	1712	0.01603	0.04107	0.0044	99	99	99	0	0	1	-360	360	59.6350	2.8975	-59.1793	-2.2771;
	1900	2071	0.0062	0.02025	0.00208	114	114	114	0	0	1	-360	360	37.1217	8.9205	-37.0495	-8.9449;
	1443	1129	0.00455	0.01289	0.00174	114	114	114	0	0	1	-360	360	4.7380	-3.9099	-4.7366	3.7035;
	1999	1087	0.00421	0.01322	0.00146	114	114	114	0	0	1	-360	360	-21.2820	-0.2938	21.2972	0.1589;
	1953	1087	0.00347	0.01116	0.00119	114	114	114	0	0	1	-360	360	-5.0367	-11.3420	5.0409	11.2067;
	1950	1287	0.00471	0.01339	0.0018	114	114	114	0	0	1	-360	360	16.3994	0.0341	-16.3893	-0.2300;
	1579	1950	0.00355	0.01091	0.00126	114	114	114	0	0	1	-360	360	20.2714	1.5734	-20.2597	-1.6948;
	1950	1948	0.00157	0.00496	0.00056	114	114	114	0	0	1	-360	360	3.8602	1.6607	-3.8600	-1.7300;
	1754	1088	0.00264	0.00818	0.00091	114	114	114	0	0	1	-360	360	-15.3901	2.9512	15.3953	-3.0491;
	1579	1754	0.00612	0.01917	0.00209	114	114	114	0	0	1	-360	360	-13.9801	2.8071	13.9901	-3.0374;
	1754	1753	0.00207	0.00347	0.00083	99	99	99	0	0	1	-360	360	1.4000	0.0862	-1.4000	-0.1900;
	1593	1579	0.0024	0.00719	0.00085	114	114	114	0	0	1	-360	360	-80.2397	-2.8469	80.3638	3.1124;
	1213	1667	0.0024	0.00777	0.00081	114	114	114	0	0	1	-360	360	-19.5781	-1.0746	19.5855	0.9969;
	1286	1772	0.00372	0.00843	0.00145	102	102	102	0	0	1	-360	360	2.5892	-5.4706	-2.5882	5.2920;
	1745	1666	0.00628	0.02025	0.00211	114	114	114	0	0	1	-360	360	-28.2456	-3.3483	28.2862	3.2151;
	1484	1439	8e-05	0.00025	2e-05	114	114	114	0	0	1	-360	360	28.1530	-5.0036	-28.1525	5.0028;
	1693	1484	0.0076	0.01983	0.00206	99	99	99	0	0	1	-360	360	28.9052	-5.0057	-28.8531	4.8837;
	1666	1693	0.00314	0.00843	0.00085	99	99	99	0	0	1	-360	360	28.9267	-5.0707	-28.9052	5.0220;
	1483	1484	0.00455	0.00818	0.00096	77	77	77	0	0	1	-360	360	-0.7000	-0.2400	0.7000	0.1199;
	1692	1693	0.0005	0.0014	0.00013	99	99	99	0	0	1	-360	360	0.0000	0.0000	0.0000	-0.0163;
	1458	1439	0.00256	0.00636	0.001	99	99	99	0	0	1	-360	360	-33.3909	6.2989	33.4145	-6.3652;
	1651	1409	0.00165	0.00463	0.00063	114	114	114	0	0	1	-360	360	25.6492	-9.4748	-25.6393	9.4238;
	1405	1440	0.00322	0.00926	0.00122	114	114	114	0	0	1	-360	360	4.2388	-4.8727	-4.2377	4.7239;
	1186	1405	0.00306	0.00893	0.00111	114	114	114	0	0	1	-360	360	4.5899	-4.7790	-4.5888	4.6440;
	1404	1405	0	8e-05	1e-05	114	114	114	0	0	1	-360	360	-0.3500	-0.2300	0.3500	0.2288;
	1409	1771	0.0014	0.00405	0.00053	114	114	114	0	0	1	-360	360	1.8725	7.2779	-1.8719	-7.3422;
	2058	1594	0.01074	0.03273	0.00383	114	114	114	0	0	1	-360	360	-76.3270	-0.2592	76.8357	1.3354;
	1439	1685	0.00826	0.02686	0.00276	114	114	114	0	0	1	-360	360	-10.1720	-0.9976	10.1789	0.6744;
	1625	2017	0.01471	0.03025	0.00563	99	99	99	0	0	1	-360	360	11.7540	2.5070	-11.7361	-3.1473;
	1444	1625	0.00992	0.01661	0.00395	99	99	99	0	0	1	-360	360	16.4683	4.1389	-16.4445	-4.5760;
	1625	1624	0.00223	0.00562	0.0006	99	99	99	0	0	1	-360	360	4.6905	2.0689	-4.6900	-2.1400;
	1085	1401	0.00603	0.02083	0.00212	114	114	114	0	0	1	-360	360	-23.7270	-28.3614	23.7938	28.3308;
	1086	1167	0.00306	0.01074	0.00115	114	114	114	0	0	1	-360	360	23.7261	28.3521	-23.6919	-28.3726;
	1397	1166	0.00653	0.02099	0.00221	114	114	114	0	0	1	-360	360	1.6163	-18.2908	-1.5984	18.0800;
	1525	1397	0.0024	0.00694	0.00092	114	114	114	0	0	1	-360	360	3.1435	-18.6489	-3.1364	18.5581;
	1393	1397	0.00868	0.02669	0.00307	114	114	114	0	0	1	-360	360	-0.7576	-0.2338	0.7577	-0.1378;
	1394	1397	0.00835	0.0257	0.00294	114	114	114	0	0	1	-360	360	-0.7624	-0.2262	0.7624	-0.1295;
	1414	1712	0.00471	0.01149	0.00179	99	99	99	0	0	1	-360	360	-48.5570	3.2908	48.6477	-3.2898;
	2080	1414	0.02405	0.04025	0.00957	99	99	99	0	0	1	-360	360	-45.2165	3.9668	45.6267	-4.4480;
	1413	1414	0.00347	0.01025	0.00125	114	114	114	0	0	1	-360	360	-2.9300	-1.3100	2.9303	1.1572;
	1713	1888	0.00149	0.00438	0.00052	114	114	114	0	0	1	-360	360	35.3348	1.4383	-35.3197	-1.4578;
	1712	1509	0.00091	0.00298	0.00033	114	114	114	0	0	1	-360	360	2.3400	0.8895	-2.3400	-0.9300;
	1730	1712	0.01033	0.0124	0.00255	77	77	77	0	0	1	-360	360	-3.2800	-2.8000	3.2815	2.4875;
	1713	1480	0.00843	0.02421	0.00321	114	114	114	0	0	1	-360	360	6.7834	1.6948	-6.7800	-2.0801;
	1954	1746	0.00149	0.00446	0.00055	114	114	114	0	0	1	-360	360	-12.1734	4.2615	12.1754	-4.3242;
	1721	1666	0.00198	0.0057	0.00077	114	114	114	0	0	1	-360	360	-51.0232	-6.6762	51.0651	6.7003;
	1949	1187	0.00438	0.01405	0.00149	114	114	114	0	0	1	-360	360	21.4564	2.0393	-21.4400	-2.1725;
	1327	1949	0.00066	0.00182	0.00024	114	114	114	0	0	1	-360	360	27.3205	4.6533	-27.3164	-4.6720;
	1579	1327	0.00463	0.01413	0.00163	114	114	114	0	0	1	-360	360	28.9925	4.8962	-28.9605	-5.0020;
	1947	1949	0.00017	0.00041	6e-05	114	114	114	0	0	1	-360	360	-5.8600	-2.6400	5.8601	2.6327;
	1326	1327	0	8e-05	1e-05	114	114	114	0	0	1	-360	360	-1.6400	-0.3500	1.6400	0.3488;
	1540	1088	0.00463	0.01438	0.0016	114	114	114	0	0	1	-360	360	11.6209	-2.2617	-11.6157	2.0773;
	1236	1088	0.00083	0.00264	0.00026	114	114	114	0	0	1	-360	360	-30.6640	-9.9705	30.6709	9.9599;
	1627	1236	0.00256	0.00835	0.00084	114	114	114	0	0	1	-360	360	-30.6428	-9.8238	30.6640	9.7881;
	1235	1236	0.00099	0.00289	0.00038	114	114	114	0	0	1	-360	360	0.0000	-0.2300	0.0000	0.1825;
	2030	1190	0.00529	0.01636	0.00188	114	114	114	0	0	1	-360	360	52.1030	6.1266	-51.9856	-5.9963;
	1123	1159	0.00083	0.00132	0.00016	77	77	77	0	0	1	-360	360	-12.2800	-2.8900	12.2811	2.8720;
	1124	1160	0.00083	0.00124	0.00015	77	77	77	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.0187;
	1125	1160	0.00083	0.00124	0.00015	77	77	77	0	0	1	-360	360	-15.2000	-6.9400	15.2019	6.9241;
	1126	1159	0.00074	0.00116	0.00013	77	77	77	0	0	1	-360	360	-15.8300	-6.9400	15.8318	6.9268;
	1579	1998	0.00496	0.01537	0.00175	114	114	114	0	0	1	-360	360	-8.8777	4.7818	8.8818	-4.9881;
	1440	1194	0.00719	0.01777	0.00216	99	99	99	0	0	1	-360	360	46.2190	-7.2336	-46.0927	7.2771;
	1666	1632	0.00802	0.02521	0.00274	114	114	114	0	0	1	-360	360	9.8432	-3.2170	-9.8365	2.8947;
	2140	1130	0.00603	0.01711	0.00231	114	114	114	0	0	1	-360	360	1.1354	6.1800	-1.1334	-6.4538;
	1649	1580	0.00769	0.02711	0.00317	114	114	114	0	0	1	-360	360	-9.4442	1.6408	9.4498	-2.0183;
	1922	1399	0.0014	0.00446	0.00049	114	114	114	0	0	1	-360	360	30.1614	-9.5315	-30.1501	9.5067;
	1652	1457	0.00488	0.00868	0.00192	99	99	99	0	0	1	-360	360	-26.3497	9.2798	26.3803	-9.4654;
	2068	2017	0.00372	0.01231	0.00124	114	114	114	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.1488;
	2029	1249	0.00273	0.00826	0.00096	114	114	114	0	0	1	-360	360	-29.8203	-7.2459	29.8410	7.1892;
	2079	1995	0.00116	0.00273	0.00046	99	99	99	0	0	1	-360	360	21.6756	-8.9061	-21.6703	8.8628;
	1353	2016	0.00215	0.01479	0.00169	114	114	114	0	0	1	-360	360	-3.5000	-2.0100	3.5003	1.8060;
	1618	2016	0.00769	0.02347	0.00277	114	114	114	0	0	1	-360	360	-15.9304	11.0563	15.9543	-11.3213;
	1141	2017	0.00207	0.01413	0.00162	114	114	114	0	0	1	-360	360	-72.5249	-54.3543	72.6687	55.1425;
	1354	1141	8e-05	0.00066	7e-05	114	114	114	0	0	1	-360	360	-59.5200	-50.6401	59.5241	50.6660;
	1139	1141	0.0005	0.00149	0.0096	114	114	114	0	0	1	-360	360	-13.0000	-4.8200	13.0008	3.6883;
	2059	2016	0.01116	0.03273	0.00319	99	99	99	0	0	1	-360	360	66.9636	-5.6558	-66.5540	6.4666;
	1669	2072	0.00587	0.0162	0.0017	99	99	99	0	0	1	-360	360	-24.2699	-5.1202	24.2989	4.9889;
	2030	1669	0.00017	0.00033	3e-05	99	99	99	0	0	1	-360	360	-24.2690	-5.2192	24.2699	5.2171;
	1669	1668	0.00198	0.00455	0.00078	99	99	99	0	0	1	-360	360	0.0000	-0.0968	-0.0000	-0.0000;
	1296	1294	8e-05	0.00083	0	77	77	77	0	0	1	-360	360	31.9884	6.5004	-31.9877	-6.4928;
	1797	1296	0.01603	0.02347	0.00336	77	77	77	0	0	1	-360	360	32.1340	6.3178	-31.9884	-6.5004;
	1308	1797	0.04752	0.09182	0.00916	77	77	77	0	0	1	-360	360	32.5617	6.0402	-32.1340	-6.3178;
	1886	1328	0.03041	0.05322	0.00508	77	77	77	0	0	1	-360	360	25.1491	-1.8025	-24.9784	1.5298;
	2117	1886	0.09893	0.17769	0.01704	77	77	77	0	0	1	-360	360	32.2304	0.3893	-31.3699	-0.8270;
	1885	1886	0.00198	0.00314	0.00037	19	19	19	0	0	1	-360	360	-6.2200	-2.6700	6.2208	2.6294;
	1572	2116	0.01355	0.02826	0.00271	77	77	77	0	0	1	-360	360	-6.4300	-1.4000	6.4349	1.0862;
	1971	1110	0.02289	0.05793	0.00612	99	99	99	0	0	1	-360	360	11.4975	0.3919	-11.4724	-1.0651;
	1961	1110	0.02479	0.06264	0.00663	99	99	99	0	0	1	-360	360	-2.7870	0.5241	2.7888	-1.3159;
	2117	1284	0.02273	0.07314	0.00765	114	114	114	0	0	1	-360	360	-9.2042	-5.9821	9.2261	5.1325;
	1569	1110	0.01471	0.04587	0.00509	99	99	99	0	0	1	-360	360	-4.8212	-4.0858	4.8258	3.4901;
	1798	1367	0.04901	0.08405	0.00831	77	77	77	0	0	1	-360	360	3.4799	2.1683	-3.4721	-3.1653;
	1307	1798	0.04752	0.09182	0.00916	77	77	77	0	0	1	-360	360	4.6590	0.7386	-4.6500	-1.8415;
	1796	1798	0.0062	0.01066	0.00104	77	77	77	0	0	1	-360	360	-1.1700	0.2000	1.1701	-0.3267;
	1573	1111	0.01636	0.04132	0.0045	99	99	99	0	0	1	-360	360	-28.9333	-2.2947	29.0457	2.0255;
	1179	1573	0.03727	0.06678	0.00651	77	77	77	0	0	1	-360	360	-19.1076	-3.1904	19.2228	2.6062;
	1571	1573	0.00058	0.00099	0.0001	29	29	29	0	0	1	-360	360	-9.7100	0.3000	9.7104	-0.3115;
	1091	1271	0.01802	0.05174	0.00682	57	57	57	0	0	1	-360	360	-42.3302	-5.4507	42.6200	5.5053;
	1328	1091	0.0124	0.03595	0.00461	57	57	57	0	0	1	-360	360	-36.5652	-4.1261	36.7152	4.0428;
	1091	1090	0.01653	0.02579	0.0031	19	19	19	0	0	1	-360	360	5.6150	1.4079	-5.6100	-1.7500;
	1328	1719	0.01264	0.02372	0.00377	57	57	57	0	0	1	-360	360	12.8996	0.7619	-12.8807	-1.1471;
	1470	1111	0.00719	0.02248	0.00246	114	114	114	0	0	1	-360	360	-5.4482	-9.4106	5.4549	9.1284;
	1469	1112	0.00719	0.02256	0.00247	114	114	114	0	0	1	-360	360	-43.2659	-3.5063	43.3759	3.5468;
	1308	1302	0.00661	0.02124	0.00222	114	114	114	0	0	1	-360	360	-43.1445	8.8674	43.2492	-8.8034;
	1334	1307	0.01636	0.0524	0.00553	114	114	114	0	0	1	-360	360	48.0560	-2.3394	-47.7507	2.6354;
	1726	1307	0.02066	0.04909	0.0103	77	77	77	0	0	1	-360	360	-17.5635	-9.2696	17.6289	8.1698;
	1266	1308	0.00013	0.00231	0.00024	57	57	57	0	0	1	-360	360	-6.3300	-1.4600	6.3300	1.4314;
	1267	1307	0.00074	0.00223	0.00025	57	57	57	0	0	1	-360	360	0.0000	0.0000	0.0000	-0.0307;
	1758	1308	0.02843	0.06868	0.00659	77	77	77	0	0	1	-360	360	-15.4916	-3.5093	15.5501	2.8469;
	2116	1758	0.0376	0.06537	0.00643	77	77	77	0	0	1	-360	360	-15.4124	-4.2154	15.4916	3.5785;
	1758	1756	0.00331	0.00562	0.00057	19	19	19	0	0	1	-360	360	0.0000	-0.0691	-0.0000	-0.0000;
	2117	1522	0.03818	0.0662	0.00648	77	77	77	0	0	1	-360	360	0.5600	-2.9902	-0.5577	2.2178;
	1757	1307	0.02843	0.06868	0.00659	77	77	77	0	0	1	-360	360	-26.6988	-6.8329	26.8772	6.4635;
	1523	1757	0.00521	0.0086	0.00095	77	77	77	0	0	1	-360	360	-17.3323	-4.6581	17.3463	4.5671;
	1757	1755	0.00331	0.00562	0.00057	19	19	19	0	0	1	-360	360	9.3526	2.2658	-9.3500	-2.3300;
	1517	1492	0.0405	0.06314	0.00758	57	57	57	0	0	1	-360	360	-29.9782	-1.2618	30.2996	0.8942;
	2110	1527	0.02579	0.06736	0.0079	99	99	99	0	0	1	-360	360	-5.6792	-2.3489	5.6869	1.4281;
	2111	1726	0.02446	0.0624	0.00662	99	99	99	0	0	1	-360	360	-6.5711	-2.3305	6.5806	1.5551;
	2111	1727	0.02446	0.0624	0.00662	99	99	99	0	0	1	-360	360	-26.8518	0.1382	26.9982	-0.5667;
	1138	1561	0.02479	0.06579	0.00654	99	99	99	0	0	1	-360	360	33.6585	5.0065	-33.4159	-5.1317;
	2110	1918	0.00165	0.00347	0.00038	77	77	77	0	0	1	-360	360	0.3500	-0.0452	-0.3500	-0.0000;
	2111	1919	0.00107	0.00347	0.00037	114	114	114	0	0	1	-360	360	0.3500	-0.0446	-0.3500	-0.0000;
	2051	1491	0.03074	0.04793	0.00575	57	57	57	0	0	1	-360	360	14.9141	-10.2592	-14.8289	9.7257;
	1570	2116	0.00248	0.00752	0.00079	99	99	99	0	0	1	-360	360	22.1111	-9.2648	-22.0992	9.2064;
	1307	1285	0.01124	0.03645	0.00373	114	114	114	0	0	1	-360	360	33.6680	13.5878	-33.5466	-13.6484;
	1560	1491	0.00777	0.02116	0.00242	99	99	99	0	0	1	-360	360	24.9853	2.9552	-24.9430	-3.1210;
	2052	1681	0.05	0.0781	0.00933	57	57	57	0	0	1	-360	360	-28.6245	4.9251	28.9911	-5.4429;
	1727	1177	0.02603	0.0662	0.00724	99	99	99	0	0	1	-360	360	15.6498	0.1142	-15.5974	-0.8595;
	1780	1680	0.0424	0.06628	0.00792	57	57	57	0	0	1	-360	360	45.4112	-1.0280	-44.6919	1.2041;
	1101	1214	0.00438	0.01446	0.00146	86	86	86	0	0	1	-360	360	-51.8139	-1.0420	51.9080	1.1700;
	1323	1110	0.03256	0.10355	0.01105	114	114	114	0	0	1	-360	360	7.8526	3.0995	-7.8322	-4.3691;
	1806	1279	0.05025	0.07843	0.00941	57	57	57	0	0	1	-360	360	-2.0944	5.4220	2.1117	-6.4839;
	1960	1726	0.02537	0.06355	0.00677	99	99	99	0	0	1	-360	360	-13.1130	-2.8542	13.1506	2.1320;
	2033	1295	0.01331	0.03785	0.0051	57	57	57	0	0	1	-360	360	-5.8600	0.0598	5.8639	-0.6454;
	1214	1308	0.01	0.06967	0.00747	271	271	271	0	0	1	-360	360	70.9068	10.9534	-70.4955	-9.0151;
	1215	1980	0.00587	0.04058	0.00443	191	191	191	0	0	1	-360	360	93.0961	9.4251	-92.6862	-7.1427;
	1290	1301	0.00628	0.01959	0.0022	114	114	114	0	0	1	-360	360	71.0409	-3.3845	-70.7839	3.9152;
	1215	1291	0.00942	0.04198	0.00452	114	114	114	0	0	1	-360	360	86.2546	3.7474	-85.6947	-1.8150;
	1176	1970	0.00521	0.0138	0.00166	99	99	99	0	0	1	-360	360	14.8972	0.6279	-14.8877	-0.8031;
	1985	1301	0.00306	0.00702	0.00073	57	57	57	0	0	1	-360	360	-9.3700	-0.4800	9.3722	0.3954;
	1984	1302	0.00306	0.00694	0.00072	57	57	57	0	0	1	-360	360	-4.9200	-1.1700	4.9206	1.0830;
	1779	1100	0.03306	0.05388	0.00644	77	77	77	0	0	1	-360	360	-49.6227	-0.3778	50.2923	0.6752;
	1805	1117	0.01777	0.05802	0.00587	57	57	57	0	0	1	-360	360	-7.8300	-1.7500	7.8402	1.1344;
	1726	1137	0.02248	0.05165	0.00652	99	99	99	0	0	1	-360	360	38.5116	5.6132	-38.2295	-5.7470;
	1270	1294	0.01455	0.04165	0.00549	57	57	57	0	0	1	-360	360	-51.4113	-5.5386	51.7489	5.8675;
	1744	1328	0.02992	0.09198	0.01059	114	114	114	0	0	1	-360	360	-10.5300	-0.7401	10.5599	-0.3484;
	1308	2013	0.01116	0.03364	0.00399	114	114	114	0	0	1	-360	360	11.2705	3.6116	-11.2576	-4.0609;
	1742	1906	0.03463	0.10727	0.01217	114	114	114	0	0	1	-360	360	-38.0623	0.8830	38.4755	-1.0982;
	1844	1214	0.02107	0.06851	0.00701	114	114	114	0	0	1	-360	360	-36.7923	-2.0550	37.0235	1.9338;
	1368	1844	0.03041	0.0914	0.01103	114	114	114	0	0	1	-360	360	-34.1583	-2.0987	34.4516	1.6303;
	1843	1844	0.01512	0.0495	0.005	114	114	114	0	0	1	-360	360	-2.3400	-1.0400	2.3407	0.4247;
	1905	1215	0.01471	0.04612	0.00511	114	114	114	0	0	1	-360	360	-43.3965	-0.8117	43.6198	0.8742;
	1741	1367	0.01521	0.03041	0.00377	90	90	90	0	0	1	-360	360	19.2117	-2.3692	-19.1650	2.0049;
	1981	1307	0.00463	0.03207	0.00353	232	232	232	0	0	1	-360	360	79.3316	4.7555	-79.0950	-3.5516;
	2103	1333	0.00339	0.00975	0.00127	114	114	114	0	0	1	-360	360	56.1041	3.5811	-56.0180	-3.4911;
	1214	2102	0.00331	0.02273	0.00246	114	114	114	0	0	1	-360	360	83.6045	10.2916	-83.4172	-9.3126;
	1726	1214	0.03438	0.11231	0.01135	114	114	114	0	0	1	-360	360	-51.5595	-3.0012	52.3159	4.0732;
	1727	1215	0.03438	0.1124	0.01135	114	114	114	0	0	1	-360	360	-50.0181	-0.4077	50.7244	1.3139;
	1558	1280	0.05347	0.06785	0.00635	57	57	57	0	0	1	-360	360	12.0392	-1.7134	-11.9718	1.0629;
	1184	1112	0.00752	0.02207	0.00251	99	99	99	0	0	1	-360	360	-37.5471	-8.0231	37.6371	7.9778;
	2012	1324	0.01702	0.0519	0.00604	114	114	114	0	0	1	-360	360	9.6175	3.3700	-9.6026	-4.0601;
	1329	1178	0.08231	0.14521	0.01396	57	57	57	0	0	1	-360	360	-12.4320	-4.0375	12.5475	2.5793;
	1368	1294	0.04719	0.07769	0.00864	57	57	57	0	0	1	-360	360	36.3286	4.4123	-35.8052	-4.5798;
	1174	1185	0.05843	0.0805	0.00897	64	64	64	0	0	1	-360	360	-23.2122	-6.8899	23.4964	6.1962;
	1118	1328	0.01364	0.04455	0.00453	57	57	57	0	0	1	-360	360	-30.3602	-2.0949	30.4742	1.9628;
	1806	1329	0.03124	0.10182	0.01034	57	57	57	0	0	1	-360	360	-5.6256	-6.0020	5.6420	4.8475;
	1628	1726	0.00099	0.0019	0	229	229	229	0	0	1	-360	360	-4.9100	-1.0500	4.9102	1.0504;
	1629	1727	0.00099	0.0019	0	229	229	229	0	0	1	-360	360	-3.0400	0.1000	3.0401	-0.0999;
	1630	1726	0.00124	0.00231	0	229	229	229	0	0	1	-360	360	0.0000	-0.0000	-0.0000	0.0000;
	1911	1169	0.02372	0.05926	0.0063	102	102	102	0	0	1	-360	360	28.9313	-5.9864	-28.7620	5.6448;
	1389	1623	0.00413	0.01033	0.0011	102	102	102	0	0	1	-360	360	-8.1015	-1.2694	8.1038	1.1379;
	1515	1389	0.03595	0.09132	0.0097	102	102	102	0	0	1	-360	360	-7.1557	-2.4471	7.1715	1.2831;
	1387	1389	0.00025	0.00041	0.00011	102	102	102	0	0	1	-360	360	-0.9300	0.0000	0.9300	-0.0137;
	1910	1127	0.01802	0.04124	0.00623	102	102	102	0	0	1	-360	360	49.7389	8.6174	-49.3679	-8.5338;
	1910	1073	0.01818	0.05636	0.00636	114	114	114	0	0	1	-360	360	26.0472	2.7106	-25.9464	-3.1834;
	1911	1800	0.02512	0.07851	0.00866	114	114	114	0	0	1	-360	360	-6.2121	-8.1968	6.2322	7.1993;
	1910	1500	0.01157	0.02512	0.00389	102	102	102	0	0	1	-360	360	23.5693	-6.0673	-23.5143	5.7043;
	1931	1623	0.02438	0.04083	0.00971	102	102	102	0	0	1	-360	360	-21.1394	-18.1869	21.2903	17.2411;
	1390	1623	0.00413	0.01033	0.0011	102	102	102	0	0	1	-360	360	5.5622	5.9165	-5.5599	-6.0482;
	2044	1390	0.0057	0.01562	0.00163	102	102	102	0	0	1	-360	360	6.3856	5.7059	-6.3822	-5.9003;
	1390	1388	0.00033	0.00058	0.00013	102	102	102	0	0	1	-360	360	0.8200	-0.0162	-0.8200	-0.0000;
	2043	1842	0.01917	0.05124	0.0054	102	102	102	0	0	1	-360	360	7.9728	-2.4421	-7.9624	1.7942;
	2043	1383	0.00083	0.00273	0.00028	114	114	114	0	0	1	-360	360	0.0000	-0.0350	0.0000	0.0000;
	2044	1384	0.00083	0.00306	0.00031	114	114	114	0	0	1	-360	360	7.8205	3.7431	-7.8200	-3.7800;
	2044	1376	0.00182	0.00512	0.00069	114	114	114	0	0	1	-360	360	10.3519	4.5390	-10.3500	-4.6200;
	2043	1377	0.0019	0.00529	0.00071	114	114	114	0	0	1	-360	360	11.9624	4.0379	-11.9600	-4.1200;
	2050	1800	0.00463	0.01512	0.00153	114	114	114	0	0	1	-360	360	19.7449	24.3789	-19.7080	-24.4476;
	1601	1799	0.00826	0.02702	0.00273	114	114	114	0	0	1	-360	360	57.7659	9.7985	-57.5396	-9.3987;
	2043	1374	0.00537	0.01207	0.00267	114	114	114	0	0	1	-360	360	23.9185	11.0817	-23.8885	-11.3478;
	1622	1371	0.00347	0.00661	0.00059	77	77	77	0	0	1	-360	360	-5.5979	6.6220	5.6000	-6.6915;
	1622	1372	0.00364	0.00653	0.00058	77	77	77	0	0	1	-360	360	-6.3961	9.5189	6.4000	-9.5842;
	1623	1373	0.00364	0.00653	0.00058	77	77	77	0	0	1	-360	360	-8.2077	3.5167	8.2100	-3.5848;
	1623	1378	0.00107	0.00207	0.00044	114	114	114	0	0	1	-360	360	10.6210	0.4070	-10.6200	-0.4600;
	1622	1379	0.00116	0.0019	0.00045	114	114	114	0	0	1	-360	360	10.6511	0.7457	-10.6500	-0.8000;
	2044	1386	0.00182	0.00479	0.00076	114	114	114	0	0	1	-360	360	24.8700	13.6761	-24.8583	-13.7402;
	1622	1375	0.00248	0.00595	0.00117	114	114	114	0	0	1	-360	360	9.7436	-2.3373	-9.7416	2.1962;
	1622	1080	0.01793	0.04512	0.00471	102	102	102	0	0	1	-360	360	5.5723	-0.1808	-5.5678	-0.3946;
	1207	1081	0.00628	0.01942	0.00195	102	102	102	0	0	1	-360	360	14.1634	4.5974	-14.1522	-4.8057;
	1782	1288	0.01322	0.03694	0.0038	102	102	102	0	0	1	-360	360	24.0497	3.4473	-23.9870	-3.7449;
	2049	1603	0.00372	0.01223	0.00124	119	119	119	0	0	1	-360	360	-40.3660	-29.5502	40.4408	29.6416;
	1765	1603	0.00207	0.00653	0.00074	119	119	119	0	0	1	-360	360	-90.6608	-29.3552	90.8118	29.7392;
	1169	1766	0.01198	0.03455	0.00367	102	102	102	0	0	1	-360	360	-70.6472	-23.6916	71.1958	24.8236;
	1911	1988	0.01231	0.03545	0.00466	114	114	114	0	0	1	-360	360	71.1865	16.2829	-70.6461	-15.2870;
	1917	1152	0.00388	0.00901	0.00133	102	102	102	0	0	1	-360	360	3.1457	16.7872	-3.1365	-16.9304;
	1917	1910	0.00066	0.00413	0.00062	152	152	152	0	0	1	-360	360	-40.9703	-14.5135	40.9803	14.4995;
	1916	1911	0.00091	0.0062	0.00076	152	152	152	0	0	1	-360	360	-24.0093	-20.2791	24.0167	20.2371;
	1449	2000	0.04322	0.04876	0.00543	57	57	57	0	0	1	-360	360	-11.3648	-1.9426	11.4136	1.3597;
	1912	1449	0.00926	0.03017	0.00306	57	57	57	0	0	1	-360	360	-5.6200	-1.3200	5.6226	0.9711;
	1447	1449	0.00769	0.0086	0.00095	57	57	57	0	0	1	-360	360	-5.7400	-1.0800	5.7422	0.9715;
	1450	2001	0.02901	0.0362	0.00756	57	57	57	0	0	1	-360	360	-19.1308	-3.1936	19.2236	2.4217;
	1913	1450	0.00909	0.02959	0.00301	57	57	57	0	0	1	-360	360	-7.7400	-1.0000	7.7447	0.6642;
	1448	1450	0.00521	0.00612	0.00118	57	57	57	0	0	1	-360	360	-11.3800	-2.6600	11.3861	2.5294;
	1917	1831	0.08777	0.15231	0.01599	77	77	77	0	0	1	-360	360	37.8245	-2.2736	-36.8101	2.0993;
	1911	1664	0.02	0.04405	0.00993	114	114	114	0	0	1	-360	360	84.1775	7.6171	-83.0018	-6.2162;
	1665	1620	0.03934	0.08496	0.02002	114	114	114	0	0	1	-360	360	51.8085	-5.0082	-50.9066	4.6316;
	1403	1435	0.04322	0.10372	0.01111	77	77	77	0	0	1	-360	360	-6.2019	10.0835	6.2597	-11.2078;
	2000	1581	0.0157	0.02017	0.00426	77	77	77	0	0	1	-360	360	-4.0275	9.8466	4.0433	-10.3286;
	1872	1092	0.03678	0.08405	0.01056	102	102	102	0	0	1	-360	360	40.7211	13.1613	-40.1613	-13.1372;
	1293	1764	0.00934	0.01628	0.00189	77	77	77	0	0	1	-360	360	5.7327	0.9259	-5.7300	-1.1400;
	1293	1531	0.03264	0.09331	0.0124	76	76	76	0	0	1	-360	360	14.5175	0.2542	-14.4578	-1.5135;
	1832	1582	0.02653	0.03231	0.00677	77	77	77	0	0	1	-360	360	15.2496	-8.2849	-15.1834	7.5674;
	1601	1206	0.00388	0.01264	0.00128	114	114	114	0	0	1	-360	360	45.0004	10.8702	-44.9341	-10.8142;
	1312	1965	0.03579	0.06314	0.0077	77	77	77	0	0	1	-360	360	7.2424	-6.0590	-7.2162	5.2228;
	1964	1276	0.00397	0.00579	0.00109	57	57	57	0	0	1	-360	360	4.9109	1.2463	-4.9100	-1.3700;
	1964	2086	0.00711	0.01107	0.00132	77	77	77	0	0	1	-360	360	5.0930	1.6201	-5.0912	-1.7687;
	1965	2087	0.00702	0.01099	0.00131	77	77	77	0	0	1	-360	360	5.9010	0.9446	-5.8988	-1.0913;
	1104	1688	0.01909	0.05421	0.0073	114	114	114	0	0	1	-360	360	-2.6895	-22.2669	2.7673	21.6116;
	2001	1104	0.00653	0.0186	0.0025	114	114	114	0	0	1	-360	360	6.2636	-20.9431	-6.2375	20.7213;
	1102	1104	0.01	0.02843	0.00383	57	57	57	0	0	1	-360	360	-8.9200	-1.9801	8.9270	1.5456;
	1292	1621	0.03868	0.11587	0.01404	114	114	114	0	0	1	-360	360	-24.4080	13.5266	24.6756	-14.3420;
	1292	1116	0.00264	0.00769	0.00101	114	114	114	0	0	1	-360	360	1.3046	-2.9695	-1.3044	2.8532;
	2069	1168	0.01405	0.02124	0.0037	77	77	77	0	0	1	-360	360	-85.4871	-12.1039	86.3740	13.0025;
	1799	1074	0.01273	0.03917	0.0045	114	114	114	0	0	1	-360	360	25.4643	6.0589	-25.3936	-6.3967;
	1210	1601	0.00215	0.01504	0.00164	152	152	152	0	0	1	-360	360	-18.9400	-3.9600	18.9464	3.7993;
	1514	1910	0.00769	0.02074	0.0022	102	102	102	0	0	1	-360	360	-13.6943	-4.1429	13.7070	3.9044;
	2043	1602	0.00264	0.01909	0.0019	152	152	152	0	0	1	-360	360	-22.0673	-4.2509	22.0779	4.0897;
	2044	1601	0.00264	0.01909	0.0019	152	152	152	0	0	1	-360	360	-25.3231	-5.4456	25.3373	5.3097;
	2115	1800	0.01512	0.0376	0.00401	102	102	102	0	0	1	-360	360	24.7567	-14.6734	-24.6557	14.4313;
	1128	1759	0.00893	0.02355	0.00319	102	102	102	0	0	1	-360	360	29.3468	3.9417	-29.2823	-4.1584;
	1292	1311	0.04124	0.07066	0.00857	77	77	77	0	0	1	-360	360	19.7934	-2.4438	-19.6525	1.6981;
	1622	1385	0.00521	0.01157	0.00259	114	114	114	0	0	1	-360	360	-1.9549	-8.6342	1.9581	8.3181;
	1289	1799	0.01521	0.04074	0.00426	102	102	102	0	0	1	-360	360	2.4369	-1.3864	-2.4360	0.8607;
	1841	1603	0.00471	0.01554	0.00157	119	119	119	0	0	1	-360	360	-1.6476	-3.5943	1.6482	3.3997;
	1682	1292	0.01091	0.0357	0.00362	114	114	114	0	0	1	-360	360	-22.6785	-3.4866	22.7283	3.2315;
	1751	1683	0.0319	0.10785	0.011	114	114	114	0	0	1	-360	360	-4.6124	-0.9991	4.6184	-0.2448;
	1557	1603	0.00165	0.01132	0.00121	152	152	152	0	0	1	-360	360	-64.9778	-20.3739	65.0392	20.6441;
	1675	1530	0.00653	0.02116	0.00217	114	114	114	0	0	1	-360	360	-1.8497	1.9463	1.8502	-2.1940;
	1752	1531	0.02198	0.07174	0.00727	114	114	114	0	0	1	-360	360	0.3924	-0.7209	-0.3924	-0.1130;
	2001	1916	0.04512	0.23744	0.02383	114	114	114	0	0	1	-360	360	-25.9956	-2.7164	26.2544	1.2252;
	2001	1910	0.0457	0.2405	0.0243	114	114	114	0	0	1	-360	360	-30.2858	-7.1948	30.6537	6.1877;
	1623	1380	0.00083	0.00248	0.00033	102	102	102	0	0	1	-360	360	2.6901	2.2491	-2.6900	-2.2900;
	1863	1211	0.0043	0.00719	0.01602	102	102	102	0	0	1	-360	360	-18.3396	-15.1531	18.3582	13.1955;
	2000	1402	0.0581	0.13339	0.01261	77	77	77	0	0	1	-360	360	1.2576	11.8901	-1.1782	-13.1744;
	1602	1781	0.00388	0.01273	0.00129	114	114	114	0	0	1	-360	360	43.3411	9.1024	-43.2804	-9.0646;
	1614	1799	0.0005	0.00314	0.03081	97	97	97	0	0	1	-360	360	-17.9000	-3.0800	17.9013	-0.7309;
	1615	1800	0.0005	0.00322	0.03119	97	97	97	0	0	1	-360	360	-18.9500	-3.2100	18.9515	-0.6230;
	1093	1115	0.00397	0.01174	0.00144	114	114	114	0	0	1	-360	360	18.9607	8.9313	-18.9457	-9.0539;
	1804	1623	0.01802	0.0514	0.00687	114	114	114	0	0	1	-360	360	-54.1337	4.3951	54.5659	-4.0136;
	2070	1691	0.01785	0.03372	0.005	77	77	77	0	0	1	-360	360	60.6238	3.9693	-60.0650	-3.4977;
	1760	1168	0.00678	0.01521	0.00235	102	102	102	0	0	1	-360	360	2.8821	-4.0429	-2.8808	3.7617;
	1528	1689	0.00678	0.02083	0.00898	97	97	97	0	0	1	-360	360	-37.6779	-8.7331	37.7616	7.9055;
	2078	2114	0.02008	0.05017	0.0053	102	102	102	0	0	1	-360	360	44.6822	-8.4721	-44.3476	8.6546;
	1211	1556	0.00058	0.00388	0.00044	152	152	152	0	0	1	-360	360	-35.5482	-16.3155	35.5553	16.3085;
	1533	1622	0.04446	0.10959	0.01193	102	102	102	0	0	1	-360	360	38.4547	-16.2873	-37.8401	16.3162;
	1674	1974	0.03273	0.10661	0.01082	114	114	114	0	0	1	-360	360	-4.8303	-3.5464	4.8394	2.3286;
	1293	1529	0.04942	0.16132	0.01634	114	114	114	0	0	1	-360	360	-27.6998	-5.8458	28.0373	5.0175;
	1222	1989	0.01174	0.03339	0.00449	114	114	114	0	0	1	-360	360	-60.6404	-11.3560	61.0231	11.9160;
	1499	1862	0.00264	0.00793	0.00093	119	119	119	0	0	1	-360	360	10.5041	-7.7664	-10.5005	7.6620;
	1964	1277	0.00273	0.00793	0.00103	57	57	57	0	0	1	-360	360	31.0494	-5.0092	-31.0259	4.9594;
	1463	1556	0.00074	0.00248	0.01641	81	81	81	0	0	1	-360	360	-7.6200	-2.4300	7.6204	0.3885;
	1464	1557	0.00074	0.00248	0.01641	81	81	81	0	0	1	-360	360	-5.8600	-1.7100	5.8602	-0.3326;
	1381	2043	0.00091	0.00298	0.0003	114	114	114	0	0	1	-360	360	-44.2100	-16.0800	44.2261	16.0952;
	1382	2044	0.00091	0.00298	0.0003	114	114	114	0	0	1	-360	360	-44.2100	-16.0800	44.2261	16.0953;
	2014	1990	0.00942	0.02802	0.00346	114	114	114	0	0	1	-360	360	-7.2868	-1.6232	7.2911	1.2226;
	1991	1053	0.00157	0.00182	0.00039	77	77	77	0	0	1	-360	360	0.0000	-0.0462	-0.0000	-0.0000;
	1990	1054	0.00149	0.00174	0.00037	77	77	77	0	0	1	-360	360	2.3401	0.5558	-2.3400	-0.6000;
	1991	1055	0.0005	0.00058	0.00012	77	77	77	0	0	1	-360	360	0.0000	-0.0142	0.0000	0.0000;
	1991	1056	0.00107	0.00124	0.00027	77	77	77	0	0	1	-360	360	-21.6398	42.0186	21.6600	-42.0272;
	2015	1991	0.01116	0.02983	0.0036	102	102	102	0	0	1	-360	360	-46.0516	30.1387	46.3361	-29.8062;
	1144	2088	0.02314	0.02711	0.00583	77	77	77	0	0	1	-360	360	-21.0908	14.5894	21.2283	-15.0837;
	1478	1576	0.02215	0.03876	0.00878	102	102	102	0	0	1	-360	360	62.0768	1.4160	-61.3641	-1.2089;
	1084	1145	0.02083	0.02479	0.00517	77	77	77	0	0	1	-360	360	4.1720	20.5064	-4.0895	-20.9921;
	1224	1084	0.01851	0.05818	0.00631	77	77	77	0	0	1	-360	360	7.8887	21.5929	-7.8021	-22.0463;
	1082	1084	0.0005	0.00074	9e-05	77	77	77	0	0	1	-360	360	-3.6300	-1.5500	3.6301	1.5399;
	1990	1478	0.00694	0.01901	0.00195	102	102	102	0	0	1	-360	360	-11.3812	-2.5084	11.3890	2.2964;
	2010	1478	0.00686	0.0095	0.00185	77	77	77	0	0	1	-360	360	-23.2214	-5.1322	23.2538	4.9557;
	1337	2088	0.0005	0.00149	0.0002	57	57	57	0	0	1	-360	360	-22.2200	-12.3800	22.2229	12.3661;
	2014	1829	0.0057	0.01777	0.00198	114	114	114	0	0	1	-360	360	-18.7647	12.1462	18.7887	-12.3076;
	2014	1083	0.02124	0.06909	0.00708	77	77	77	0	0	1	-360	360	2.3411	0.4790	-2.3400	-1.3200;
	1968	1587	0.00256	0.00554	0.00084	57	57	57	0	0	1	-360	360	-9.9400	-2.5700	9.9424	2.4791;
	1969	1588	0.00198	0.00471	0.00069	57	57	57	0	0	1	-360	360	-10.1700	-3.3900	10.1720	3.3159;
	1338	2089	0.00058	0.00174	0.00023	57	57	57	0	0	1	-360	360	-0.7000	0.0000	0.7000	-0.0259;
	2089	1565	0.00512	0.01455	0.00197	114	114	114	0	0	1	-360	360	-20.0857	2.0969	20.1043	-2.2659;
	1701	1785	0.00364	0.01033	0.0014	114	114	114	0	0	1	-360	360	2.1503	-0.8186	-2.1502	0.6521;
	2015	1786	0.00595	0.01917	0.00201	114	114	114	0	0	1	-360	360	0.3099	1.1426	-0.3098	-1.3821;
	1468	1587	0.01	0.01562	0.00187	76	76	76	0	0	1	-360	360	21.5542	-0.7693	-21.5136	0.6185;
	1819	1467	0.02339	0.03066	0.00535	108	108	108	0	0	1	-360	360	37.1628	1.7835	-36.8849	-2.0378;
	1830	1304	0.00661	0.02058	0.00231	114	114	114	0	0	1	-360	360	-24.5292	10.3127	24.5686	-10.4651;
	1477	1809	0.00364	0.01041	0.0014	119	119	119	0	0	1	-360	360	42.6077	-6.4089	-42.5512	6.4036;
	1477	1687	0.00802	0.02273	0.00304	119	119	119	0	0	1	-360	360	8.9431	-3.2421	-8.9371	2.8962;
	1724	1686	0.01264	0.03446	0.00355	102	102	102	0	0	1	-360	360	-0.4945	4.7295	0.4971	-5.1468;
	1810	1303	0.00587	0.01669	0.00225	114	114	114	0	0	1	-360	360	34.3502	-7.7634	-34.2892	7.6687;
	1478	1889	0.02736	0.08909	0.00906	38	38	38	0	0	1	-360	360	4.8159	1.1358	-4.8100	-2.2000;
	1310	1725	0.00174	0.00479	0.0005	102	102	102	0	0	1	-360	360	2.4364	7.0222	-2.4356	-7.0799;
	1881	1310	0.02157	0.05752	0.0053	102	102	102	0	0	1	-360	360	8.2046	8.9226	-8.1774	-9.4888;
	1310	1309	0.00314	0.00364	0.00079	57	57	57	0	0	1	-360	360	5.7410	2.4666	-5.7400	-2.5600;
	2032	2014	0.0119	0.03752	0.00408	114	114	114	0	0	1	-360	360	-36.3424	-8.8668	36.4833	8.8268;
	1991	1477	0.00678	0.02074	0.00193	102	102	102	0	0	1	-360	360	-24.6963	-12.1519	24.7395	12.0544;
	1577	1587	0.02529	0.04355	0.01005	102	102	102	0	0	1	-360	360	55.1520	-0.5426	-54.4947	0.5120;
	2011	1700	0.00314	0.00893	0.0012	114	114	114	0	0	1	-360	360	19.7111	4.3793	-19.7004	-4.4920;
	1172	2015	0.0343	0.11	0.01158	114	114	114	0	0	1	-360	360	-30.4809	-6.0010	30.7642	5.5475;
	2015	1225	0.01455	0.04521	0.0051	114	114	114	0	0	1	-360	360	17.1899	26.0234	-17.0693	-26.2499;
	2014	1715	0.01959	0.06397	0.00647	119	119	119	0	0	1	-360	360	-2.2201	-4.2397	2.2234	3.4758;
	2064	1392	0.00355	0.01132	0.00123	114	114	114	0	0	1	-360	360	64.6509	30.2529	-64.5061	-29.9445;
	1501	1595	0.00198	0.00645	0.00065	114	114	114	0	0	1	-360	360	81.7301	20.6059	-81.6160	-20.3141;
	1586	1513	0.00091	0.00653	0.00065	152	152	152	0	0	1	-360	360	-83.9807	-32.4693	84.0400	32.8134;
	1854	1586	0.0043	0.03033	0.00319	152	152	152	0	0	1	-360	360	-74.0392	-27.2409	74.2579	28.3904;
	1584	1586	0.00314	0.00545	0.00053	72	72	72	0	0	1	-360	360	-9.7200	-4.1400	9.7228	4.0789;
	1825	1643	0.00959	0.02587	0.00288	97	97	97	0	0	1	-360	360	-19.6257	-6.3440	19.6596	6.0903;
	1121	1094	0.01041	0.02975	0.00393	114	114	114	0	0	1	-360	360	-0.3500	-0.1100	0.3500	-0.3732;
	1855	2027	0.00264	0.00744	0.001	114	114	114	0	0	1	-360	360	64.8042	2.9459	-64.7117	-2.8052;
	1122	1095	0.01008	0.02884	0.00381	114	114	114	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.4651;
	1859	2094	0.01231	0.03215	0.00338	97	97	97	0	0	1	-360	360	-48.3523	7.0289	48.5959	-6.8022;
	1790	1679	0.0019	0.00612	0.00062	114	114	114	0	0	1	-360	360	16.2282	-14.7405	-16.2205	14.6914;
	1963	1790	0.00355	0.01165	0.00118	114	114	114	0	0	1	-360	360	16.2426	-14.8701	-16.2282	14.7774;
	1790	1788	0.00132	0.00322	0.00031	72	72	72	0	0	1	-360	360	0.0000	-0.0369	0.0000	0.0000;
	1142	1258	0.00347	0.01124	0.00113	114	114	114	0	0	1	-360	360	22.9770	7.7390	-22.9600	-7.8200;
	1143	1259	0.00339	0.01116	0.00113	114	114	114	0	0	1	-360	360	0.0000	-0.1404	-0.0000	-0.0000;
	2064	1606	0.00942	0.03008	0.00319	114	114	114	0	0	1	-360	360	36.7997	9.4462	-36.6907	-9.4952;
	1871	1699	0.00711	0.02074	0.00265	114	114	114	0	0	1	-360	360	-80.6140	-4.7911	80.9910	5.5631;
	1848	1871	0.00099	0.00289	0.00037	114	114	114	0	0	1	-360	360	-78.4642	-4.1777	78.5139	4.2775;
	1870	1871	0.00124	0.00347	0.00046	114	114	114	0	0	1	-360	360	-2.1000	-0.5700	2.1000	0.5136;
	1641	1201	0.00083	0.00231	0.00031	114	114	114	0	0	1	-360	360	-5.9626	9.9540	5.9636	-9.9886;
	1281	1283	0.00182	0.00512	0.00069	29	29	29	0	0	1	-360	360	-1.2900	-0.4600	1.2900	0.3752;
	1776	1428	0.00322	0.01025	0.00109	114	114	114	0	0	1	-360	360	-17.9708	3.5737	17.9798	-3.6767;
	1845	1776	0.00372	0.0114	0.00133	114	114	114	0	0	1	-360	360	-15.8523	4.2799	15.8607	-4.4148;
	1774	1776	0.0024	0.00719	0.00074	97	97	97	0	0	1	-360	360	-2.1100	-0.9300	2.1101	0.8410;
	1986	1200	0.01281	0.03661	0.00485	114	114	114	0	0	1	-360	360	16.7586	-7.0499	-16.7237	6.5674;
	2146	1512	0.01198	0.03917	0.00396	114	114	114	0	0	1	-360	360	-53.9487	-11.6818	54.2444	12.1563;
	1331	1272	0.00496	0.0162	0.00164	114	114	114	0	0	1	-360	360	7.0226	3.6882	-7.0200	-3.8800;
	1331	1273	0.00339	0.00959	0.00129	114	114	114	0	0	1	-360	360	3.1603	-0.1568	-3.1600	-0.0000;
	1934	1192	0.00975	0.03083	0.00335	114	114	114	0	0	1	-360	360	-18.3531	-7.1157	18.3835	6.7985;
	1535	2003	0.00017	0.00058	6e-05	114	114	114	0	0	1	-360	360	22.5211	10.7289	-22.5202	-10.7332;
	1644	1535	0.00529	0.01645	0.00181	114	114	114	0	0	1	-360	360	22.5483	10.5084	-22.5211	-10.6423;
	1534	1535	0.00421	0.00711	0.00072	72	72	72	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.0867;
	1077	1767	0.01099	0.02496	0.00416	97	97	97	0	0	1	-360	360	48.1122	9.3745	-47.8923	-9.3722;
	1077	1983	0.00579	0.01802	0.00198	114	114	114	0	0	1	-360	360	-65.7130	-16.4347	65.9337	16.8819;
	1075	1077	0.00025	0.00074	0.0001	114	114	114	0	0	1	-360	360	-17.6000	-7.0700	17.6007	7.0602;
	1136	1331	0.00041	0.00132	0.00013	114	114	114	0	0	1	-360	360	-24.7149	-9.6280	24.7172	9.6197;
	1151	1136	0.00273	0.00785	0.00077	97	97	97	0	0	1	-360	360	-24.6991	-9.7352	24.7149	9.6866;
	1322	1151	0.00438	0.01438	0.00145	116	116	116	0	0	1	-360	360	-19.5421	-8.2822	19.5583	8.1590;
	1495	1322	0.00033	0.00099	0.00013	114	114	114	0	0	1	-360	360	-10.4100	-5.2500	10.4104	5.2353;
	1134	1136	0.00124	0.00364	0.00048	114	114	114	0	0	1	-360	360	0.0000	0.0000	0.0000	-0.0586;
	1151	1150	0.00339	0.01107	0.00112	114	114	114	0	0	1	-360	360	5.1408	1.5762	-5.1400	-1.7100;
	1320	1322	0.00223	0.00678	0.00081	114	114	114	0	0	1	-360	360	-9.1300	-3.1400	9.1317	3.0469;
	2094	2061	0.0076	0.02306	0.00272	114	114	114	0	0	1	-360	360	-27.5755	1.8049	27.6233	-1.9910;
	1256	1481	0.00496	0.01413	0.0019	114	114	114	0	0	1	-360	360	-0.2300	0.1057	0.2300	-0.3425;
	1943	1808	0.00231	0.00744	0.00077	114	114	114	0	0	1	-360	360	-51.6980	-0.7371	51.7492	0.8087;
	1420	1869	0.00818	0.02017	0.00219	97	97	97	0	0	1	-360	360	-51.6514	2.3772	51.8333	-2.1929;
	2075	1420	0.00471	0.01182	0.00132	57	57	57	0	0	1	-360	360	-44.5520	5.0702	44.6310	-5.0306;
	1418	1420	0.00091	0.00215	0.00023	97	97	97	0	0	1	-360	360	-7.0200	-2.6800	7.0204	2.6534;
	1861	1061	0.00653	0.02058	0.00222	114	114	114	0	0	1	-360	360	43.7950	5.5911	-43.6903	-5.5305;
	2028	1507	0.01231	0.04033	0.00408	114	114	114	0	0	1	-360	360	48.6798	-2.9250	-48.4354	3.2391;
	1162	1859	0.02587	0.06818	0.00737	97	97	97	0	0	1	-360	360	-15.8266	-5.5271	15.8866	4.8005;
	1750	1189	0.00496	0.01496	0.00179	114	114	114	0	0	1	-360	360	-35.9132	-12.1437	35.9704	12.0929;
	1770	2131	0.0014	0.00322	0.00053	97	97	97	0	0	1	-360	360	20.8834	6.4501	-20.8778	-6.5002;
	2073	1452	0.00413	0.01289	0.00144	114	114	114	0	0	1	-360	360	-17.8754	1.5486	17.8861	-1.6941;
	2062	1899	0.0176	0.05686	0.00587	114	114	114	0	0	1	-360	360	56.5990	5.5958	-56.1446	-4.8563;
	1817	1143	0.00636	0.0205	0.00213	114	114	114	0	0	1	-360	360	-62.2154	10.9158	62.4203	-10.5197;
	1131	1767	0.0086	0.02802	0.00284	114	114	114	0	0	1	-360	360	71.2724	-9.6660	-70.9001	10.5408;
	2063	1768	0.0262	0.08496	0.00871	114	114	114	0	0	1	-360	360	79.3948	17.4711	-78.0104	-14.0448;
	1859	1574	0.01975	0.05372	0.00566	97	97	97	0	0	1	-360	360	21.2091	6.0130	-21.1289	-6.4744;
	2042	1574	0.0019	0.00595	0.00067	114	114	114	0	0	1	-360	360	-10.2472	-1.8289	10.2489	1.7544;
	1364	2042	0.00264	0.0086	0.0009	114	114	114	0	0	1	-360	360	-7.9058	-1.1339	7.9072	1.0313;
	2041	2042	8e-05	0.00017	2e-05	72	72	72	0	0	1	-360	360	-2.3400	-0.8000	2.3400	0.7976;
	1482	2064	0.01174	0.03537	0.00421	114	114	114	0	0	1	-360	360	-9.0201	-3.0881	9.0285	2.5877;
	1106	1231	0.00562	0.01736	0.00193	97	97	97	0	0	1	-360	360	18.5796	-2.5853	-18.5632	2.4037;
	2099	1209	0.00182	0.00587	0.00065	114	114	114	0	0	1	-360	360	-33.4711	1.4621	33.4875	-1.4901;
	1824	2099	0.0038	0.01215	0.00125	116	116	116	0	0	1	-360	360	-28.0566	3.3722	28.0810	-3.4497;
	1143	1824	0.00264	0.00818	0.00094	114	114	114	0	0	1	-360	360	-28.0397	3.2493	28.0566	-3.3137;
	2097	2099	8e-05	0.00017	2e-05	114	114	114	0	0	1	-360	360	-5.3900	-1.9900	5.3900	1.9876;
	1824	1823	0.00124	0.00364	0.00047	57	57	57	0	0	1	-360	360	0.0000	-0.0585	-0.0000	0.0000;
	1595	1703	0.0024	0.00727	0.00087	114	114	114	0	0	1	-360	360	71.3154	10.8738	-71.2136	-10.6720;
	2055	1155	0.00413	0.01355	0.00138	114	114	114	0	0	1	-360	360	39.4474	7.3094	-39.3937	-7.3038;
	1188	2055	0.00711	0.02322	0.00234	114	114	114	0	0	1	-360	360	54.4966	12.5310	-54.3189	-12.2418;
	2054	2055	0.00074	0.00231	0.00026	114	114	114	0	0	1	-360	360	-14.8700	-4.9600	14.8715	4.9324;
	2083	1221	0.00091	0.00273	0.00033	114	114	114	0	0	1	-360	360	0.0000	-0.0000	0.0000	-0.0414;
	1453	1221	0.00314	0.01355	0.00135	114	114	114	0	0	1	-360	360	-63.8458	-0.2740	63.9482	0.5468;
	1119	1453	0.00041	0.00124	0.00013	114	114	114	0	0	1	-360	360	-12.5200	-4.2800	12.5206	4.2655;
	1120	1454	0.00041	0.00132	0.00014	114	114	114	0	0	1	-360	360	-7.3700	-2.6800	7.3702	2.6631;
	1424	1220	0.00066	0.0024	0.00031	114	114	114	0	0	1	-360	360	-1.1700	-2.9700	1.1701	2.9313;
	1589	2112	0.01289	0.04099	0.00439	114	114	114	0	0	1	-360	360	52.6672	16.1116	-52.3534	-15.6562;
	1659	1748	0.01942	0.06355	0.00642	69	69	69	0	0	1	-360	360	31.6097	19.4504	-31.3852	-19.4775;
	1747	1767	0.02091	0.06826	0.00692	69	69	69	0	0	1	-360	360	-33.7065	-4.3624	33.9127	4.2207;
	2047	1644	0.00174	0.00504	0.00052	97	97	97	0	0	1	-360	360	-12.6735	-10.5699	12.6774	10.5184;
	1332	1181	0.0076	0.02281	0.00274	114	114	114	0	0	1	-360	360	1.8703	0.9093	-1.8700	-1.2500;
	1875	1512	0.00174	0.00504	0.00067	114	114	114	0	0	1	-360	360	-4.5600	-1.4800	4.5603	1.3969;
	1257	2135	0.00413	0.01182	0.00159	114	114	114	0	0	1	-360	360	0.0000	-0.1982	-0.0000	-0.0000;
	1549	1068	0.01248	0.03967	0.00426	114	114	114	0	0	1	-360	360	23.0790	-2.4034	-23.0251	2.0451;
	1412	1275	0.00347	0.01008	0.00131	114	114	114	0	0	1	-360	360	-14.8510	-4.7689	14.8578	4.6260;
	1957	1412	0.00364	0.01174	0.00124	114	114	114	0	0	1	-360	360	-5.6100	-2.1100	5.6110	1.9596;
	1410	1412	0	0.00083	1e-05	114	114	114	0	0	1	-360	360	-9.2400	-2.8100	9.2400	2.8094;
	1738	2145	0.00471	0.01554	0.00157	114	114	114	0	0	1	-360	360	-38.1697	-5.4160	38.2267	5.4112;
	2004	1454	0.00446	0.01281	0.00175	114	114	114	0	0	1	-360	360	16.3586	-7.0250	-16.3473	6.8385;
	1590	1708	0.02769	0.07157	0.00735	97	97	97	0	0	1	-360	360	71.3358	-9.9449	-70.1927	11.9863;
	1067	1733	0.00083	0.00248	0.00032	114	114	114	0	0	1	-360	360	6.6603	2.2413	-6.6600	-2.2800;
	1068	1734	0.00083	0.00248	0.00033	114	114	114	0	0	1	-360	360	3.2701	0.9893	-3.2700	-1.0300;
	2094	2104	0.00554	0.01711	0.00194	114	114	114	0	0	1	-360	360	-25.1204	5.0352	25.1504	-5.1785;
	1814	1869	0.00612	0.01636	0.00185	97	97	97	0	0	1	-360	360	-48.0867	3.0537	48.2046	-2.9618;
	1729	1767	0.00314	0.00884	0.00119	114	114	114	0	0	1	-360	360	-68.7315	10.5188	68.8596	-10.2993;
	1069	1813	0.00074	0.00223	0.00027	114	114	114	0	0	1	-360	360	-8.1800	-0.9100	8.1804	0.8787;
	1070	1814	0.00066	0.00207	0.00025	114	114	114	0	0	1	-360	360	-6.0800	-2.8500	6.0802	2.8206;
	1305	1898	0.00033	0.00099	0.00013	114	114	114	0	0	1	-360	360	-2.2200	-0.6800	2.2200	0.6641;
	1306	1899	0.00033	0.00091	0.00012	114	114	114	0	0	1	-360	360	-1.6400	-0.5700	1.6400	0.5553;
	1505	1067	0.00033	0.00091	0.00012	114	114	114	0	0	1	-360	360	-12.5100	-1.8500	12.5104	1.8363;
	1506	1068	0.00041	0.00124	0.00016	114	114	114	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.0199;
	1959	1986	0.0043	0.01256	0.00157	114	114	114	0	0	1	-360	360	-1.2900	-0.4600	1.2901	0.2718;
	1250	1256	0.00017	0.0005	7e-05	114	114	114	0	0	1	-360	360	-0.2300	-0.1100	0.2300	0.1013;
	1251	1257	0.00017	0.00058	7e-05	114	114	114	0	0	1	-360	360	0.0000	0.0000	0.0000	-0.0087;
	1243	1221	0.00066	0.00215	0.00022	114	114	114	0	0	1	-360	360	0.0000	0.0000	0.0000	-0.0276;
	1244	1220	0.00066	0.00207	0.00021	114	114	114	0	0	1	-360	360	0.0000	0.0000	0.0000	-0.0263;
	1453	1209	0.00355	0.01149	0.00116	114	114	114	0	0	1	-360	360	45.3662	3.2653	-45.3075	-3.2199;
	2023	2019	0.00413	0.01355	0.00136	114	114	114	0	0	1	-360	360	15.8924	-4.0042	-15.8833	3.8683;
	1717	1157	0.00479	0.01537	0.00163	114	114	114	0	0	1	-360	360	21.1351	10.6540	-21.1133	-10.7859;
	1566	2065	0.00149	0.00479	0.00048	114	114	114	0	0	1	-360	360	-5.9800	-2.8400	5.9805	2.7827;
	2149	1611	0.00091	0.00256	0.00033	114	114	114	0	0	1	-360	360	-26.6920	-1.4353	26.6972	1.4088;
	1451	2149	0.00463	0.01446	0.00163	114	114	114	0	0	1	-360	360	-26.1964	-1.3281	26.2220	1.2053;
	2147	2149	0	8e-05	0	114	114	114	0	0	1	-360	360	-0.4700	-0.2300	0.4700	0.2300;
	1142	1609	0.00488	0.01719	0.00191	114	114	114	0	0	1	-360	360	-31.1813	-7.8921	31.2231	7.8088;
	2216	2332	0.00064	0.00483	0.00047	123	123	123	0	0	1	-360	360	-53.3471	6.1616	53.3618	-6.1095;
	2543	2400	0.03347	0.05893	0.00578	90	90	90	0	0	1	-360	360	-10.5187	1.0331	10.5529	-1.6106;
	2680	2400	0.02959	0.05471	0.00503	90	90	90	0	0	1	-360	360	16.9196	-1.8273	-16.8429	1.4106;
	2680	2401	0.03306	0.0586	0.00557	90	90	90	0	0	1	-360	360	-21.5796	1.6073	21.7189	-1.9845;
	2507	2414	0.04802	0.10264	0.01344	63	63	63	0	0	1	-360	360	-10.7514	8.1310	10.8332	-9.4868;
	2414	2166	0.0138	0.02421	0.0023	63	63	63	0	0	1	-360	360	-14.5632	10.0368	14.6016	-10.2305;
	2220	2213	0.05636	0.10521	0.01021	90	90	90	0	0	1	-360	360	9.8816	-4.7095	-9.8235	3.6833;
	2618	2264	0.05893	0.12397	0.01197	90	90	90	0	0	1	-360	360	-48.5659	20.2189	50.0515	-18.4269;
	2215	2204	0.02174	0.05	0.00501	76	76	76	0	0	1	-360	360	9.2863	1.7766	-9.2688	-2.2970;
	2368	2204	0.03471	0.06744	0.00663	76	76	76	0	0	1	-360	360	-1.5256	-3.1394	1.5288	2.4070;
	2214	2161	0.01971	0.06676	0.00661	137	137	137	0	0	1	-360	360	-18.2271	-20.3720	18.3594	20.0869;
	2552	2168	0.02486	0.04348	0.00415	120	120	120	0	0	1	-360	360	-1.6800	-0.3900	1.6806	-0.1126;
	2518	2206	0.02228	0.07545	0.00747	137	137	137	0	0	1	-360	360	-46.7005	8.5486	47.1653	-7.7877;
	2553	2211	0.02521	0.08264	0.00847	137	137	137	0	0	1	-360	360	-27.1639	10.8838	27.3544	-11.2296;
	2546	2583	0.02066	0.06686	0.00692	126	126	126	0	0	1	-360	360	0.8366	-2.2334	-0.8359	1.4398;
	2358	2407	0.05967	0.10455	0.00995	87	87	87	0	0	1	-360	360	-30.3443	4.8225	30.8746	-4.9693;
	2186	2691	0.02711	0.04612	0.00445	90	90	90	0	0	1	-360	360	-56.4461	0.1266	57.2466	0.7481;
	2538	2691	0.03366	0.11402	0.01129	137	137	137	0	0	1	-360	360	-32.9413	-7.3762	33.2967	7.3488;
	2671	2427	0.02413	0.07851	0.0082	137	137	137	0	0	1	-360	360	15.1514	-12.9494	-15.0575	12.4343;
	2220	2218	0.01835	0.06256	0.00605	137	137	137	0	0	1	-360	360	-26.6111	1.0976	26.7282	-1.3738;
	2355	2458	0.02497	0.08457	0.00837	137	137	137	0	0	1	-360	360	57.9470	-9.7241	-57.1388	11.5751;
	2620	2541	0.02236	0.07573	0.0075	137	137	137	0	0	1	-360	360	-81.2042	9.7499	82.5302	-6.1153;
	2637	2450	0.01654	0.05601	0.00554	140	140	140	0	0	1	-360	360	-115.2460	-5.7722	117.0710	11.2705;
	2600	2637	0.02679	0.09072	0.00898	140	140	140	0	0	1	-360	360	-99.5383	4.2271	101.8436	2.5197;
	2600	2235	0.01445	0.04894	0.00484	137	137	137	0	0	1	-360	360	93.4383	-6.0971	-92.3408	9.2603;
	2296	2637	0.02042	0.03616	0.00345	140	140	140	0	0	1	-360	360	-13.3700	-3.6100	13.4024	3.2526;
	2564	2438	0.03204	0.10852	0.01074	137	137	137	0	0	1	-360	360	-20.9865	-3.2435	21.1121	2.4324;
	2566	2478	0.01612	0.05281	0.00541	114	114	114	0	0	1	-360	360	-47.8779	-11.0805	48.2470	11.7132;
	2272	2522	0.0166	0.05623	0.00557	10	10	10	0	0	1	-360	360	8.6109	0.6088	-8.6000	-1.2100;
	2451	2363	0.10413	0.16851	0.01897	90	90	90	0	0	1	-360	360	7.1543	1.6991	-7.1000	-3.7300;
	2452	2636	0.03306	0.04959	0.00605	76	76	76	0	0	1	-360	360	-7.8815	-1.9372	7.9005	1.2803;
	2636	2305	0.1	0.16529	0.01822	76	76	76	0	0	1	-360	360	-14.6468	-1.3804	14.8357	-0.4054;
	2381	2636	0.0157	0.04628	0.00501	76	76	76	0	0	1	-360	360	-6.7400	-0.6500	6.7463	0.1001;
	2437	2189	0.0338	0.05537	0.00595	67	67	67	0	0	1	-360	360	-38.1585	-22.9195	38.7476	23.1979;
	2437	2276	0.0157	0.04628	0.00501	69	69	69	0	0	1	-360	360	12.3185	6.9548	-12.2901	-7.4337;
	2364	2304	0.02893	0.04711	0.0053	90	90	90	0	0	1	-360	360	-7.2400	-3.7200	7.2552	3.0989;
	2633	2626	0.00055	0.00182	0.02683	118	118	118	0	0	1	-360	360	-21.5500	-10.0300	21.5526	6.9508;
	2560	2190	0.01198	0.04056	0.00401	137	137	137	0	0	1	-360	360	8.8979	-2.7902	-8.8892	2.3464;
	2504	2616	0.00266	0.00902	0.00089	137	137	137	0	0	1	-360	360	-10.4400	-4.3400	10.4429	4.2445;
	2505	2617	0.00266	0.00902	0.00089	137	137	137	0	0	1	-360	360	-10.9800	-4.6300	10.9832	4.5366;
	2614	2305	0.00331	0.00579	0.00061	90	90	90	0	0	1	-360	360	-23.6347	-6.9844	23.6519	6.9434;
	2627	2614	0.00992	0.02231	0.00242	90	90	90	0	0	1	-360	360	-15.0300	-8.0200	15.0547	7.7944;
	2616	2304	0.02562	0.0438	0.00455	90	90	90	0	0	1	-360	360	-50.6428	-14.9916	51.2452	15.4744;
	2616	2190	0.00413	0.00661	0.00073	90	90	90	0	0	1	-360	360	26.6799	3.7171	-26.6545	-3.7628;
	2626	2617	0.01818	0.03554	0.0039	90	90	90	0	0	1	-360	360	-36.1426	-11.4108	36.3686	11.3997;
	2617	2190	0.00413	0.00661	0.00073	90	90	90	0	0	1	-360	360	-58.0719	-22.3963	58.2083	22.5288;
	2657	2448	0.00877	0.02969	0.00294	137	137	137	0	0	1	-360	360	-39.1329	-7.2552	39.2503	7.3036;
	2560	2657	0.00445	0.01505	0.00149	137	137	137	0	0	1	-360	360	-15.5879	0.1802	15.5971	-0.3252;
	2625	2657	0.00497	0.01683	0.00167	137	137	137	0	0	1	-360	360	-23.5100	-7.6900	23.5358	7.5804;
	2500	2189	0.0157	0.04793	0.00515	137	137	137	0	0	1	-360	360	19.7771	-4.2201	-19.7231	3.7767;
	2500	2447	0.00744	0.02397	0.00257	137	137	137	0	0	1	-360	360	-49.8071	-7.9795	49.9671	8.1897;
	2634	2592	0.0157	0.02727	0.00264	137	137	137	0	0	1	-360	360	-18.4375	-37.3501	18.6598	37.4116;
	2624	2447	0.00744	0.02562	0.00278	137	137	137	0	0	1	-360	360	-31.7828	19.5183	31.8696	-19.5520;
	2624	2606	0.00165	0.00413	0.00041	137	137	137	0	0	1	-360	360	12.6928	-24.5283	-12.6823	24.5053;
	2634	2606	0.00909	0.0281	0.00307	137	137	137	0	0	1	-360	360	-2.9525	30.2401	3.0223	-30.3953;
	2607	2448	0.00909	0.02975	0.00319	137	137	137	0	0	1	-360	360	-11.9884	-1.9267	11.9996	1.5834;
	2607	2593	0.00909	0.0281	0.00307	137	137	137	0	0	1	-360	360	-0.7216	-0.9333	0.7217	0.5683;
	2434	2447	0.02314	0.05868	0.00574	120	120	120	0	0	1	-360	360	-19.8629	-4.5443	19.9438	4.0685;
	2570	2448	0.01372	0.04446	0.00439	137	137	137	0	0	1	-360	360	-62.2802	-13.0376	62.7569	14.0650;
	2438	2448	0.02231	0.07182	0.00702	137	137	137	0	0	1	-360	360	-44.2077	-8.0566	44.5944	8.4755;
	2658	2448	0.02489	0.08432	0.00835	120	120	120	0	0	1	-360	360	-18.7424	-0.6486	18.8164	-0.0928;
	2604	2658	0.01362	0.04612	0.00457	120	120	120	0	0	1	-360	360	-18.7019	-1.0505	18.7424	0.6486;
	2516	2447	0.0295	0.0999	0.00989	137	137	137	0	0	1	-360	360	-46.0525	-18.5869	46.6922	19.6055;
	2276	2410	0.00752	0.01256	0.0013	57	57	57	0	0	1	-360	360	0.2301	1.1737	-0.2300	-1.3188;
	2570	2407	0.06215	0.10504	0.01058	90	90	90	0	0	1	-360	360	47.5102	5.4876	-46.2846	-4.6107;
	2683	2434	0.03967	0.06942	0.00666	90	90	90	0	0	1	-360	360	-9.7800	0.8800	9.8129	-1.6057;
	2632	2592	0.00496	0.0157	0.0008	90	90	90	0	0	1	-360	360	-44.9462	-17.1296	45.0392	17.3249;
	2646	2190	0.01438	0.02405	0.00249	90	90	90	0	0	1	-360	360	-23.7151	-3.5509	23.7855	3.3759;
	2438	2646	0.03876	0.06463	0.00668	90	90	90	0	0	1	-360	360	-12.2607	-1.2091	12.3111	0.5140;
	2646	2409	0.01165	0.02124	0.00221	90	90	90	0	0	1	-360	360	11.4039	3.0369	-11.3900	-3.2700;
	2270	2305	0.01157	0.01983	0.00194	90	90	90	0	0	1	-360	360	19.8149	17.8284	-19.7448	-17.9358;
	2270	2593	0.00794	0.01591	0.00153	90	90	90	0	0	1	-360	360	-27.1849	-21.7584	27.2663	21.7403;
	2613	2304	0.00331	0.00579	0.00055	90	90	90	0	0	1	-360	360	10.8795	9.7551	-10.8737	-9.8122;
	2613	2460	0.00909	0.01736	0.00165	90	90	90	0	0	1	-360	360	-19.5895	-10.6751	19.6263	10.5428;
	2631	2305	0.01157	0.01893	0.00201	90	90	90	0	0	1	-360	360	-21.1370	6.8144	21.1861	-6.9684;
	2632	2304	0.01157	0.01893	0.00191	90	90	90	0	0	1	-360	360	26.6061	12.2424	-26.5253	-12.3448;
	2632	2269	0.00083	0.00248	0.00027	90	90	90	0	0	1	-360	360	3.3502	3.4372	-3.3500	-3.4700;
	2612	2592	0.01523	0.0484	0.00476	137	137	137	0	0	1	-360	360	-15.9300	-5.6800	15.9649	5.2018;
	2609	2593	0.01157	0.03636	0.00399	120	120	120	0	0	1	-360	360	-41.9331	-16.0507	42.1319	16.2051;
	2608	2611	0.00707	0.02395	0.00237	137	137	137	0	0	1	-360	360	16.6981	4.3439	-16.6800	-4.5589;
	2609	2545	0.02562	0.08264	0.00854	137	137	137	0	0	1	-360	360	14.1290	-1.9786	-14.0848	1.1254;
	2545	2499	0.02149	0.06942	0.00711	120	120	120	0	0	1	-360	360	-4.1552	-0.1454	4.1584	-0.6724;
	2459	2592	0.00992	0.01736	0.00172	90	90	90	0	0	1	-360	360	-43.8268	-7.6380	43.9861	7.7039;
	2631	2608	0.01983	0.0338	0.00329	90	90	90	0	0	1	-360	360	6.9470	-9.3944	-6.9243	9.0492;
	2305	2189	0.02561	0.04415	0.00429	90	90	90	0	0	1	-360	360	-27.7951	1.8059	27.9656	-2.0155;
	2660	2304	0.01774	0.0304	0.00298	90	90	90	0	0	1	-360	360	-7.4800	-1.9000	7.4886	1.5510;
	2162	2305	0.005	0.00879	0.00084	90	90	90	0	0	1	-360	360	-30.4288	-18.2996	30.4830	18.2972;
	2692	2536	0.0281	0.04876	0.00477	90	90	90	0	0	1	-360	360	-6.8534	1.2726	6.8655	-1.8026;
	2162	2692	0.023	0.04027	0.00384	90	90	90	0	0	1	-360	360	3.4888	6.8096	-3.4766	-7.2326;
	2583	2438	0.02546	0.08496	0.00635	137	137	137	0	0	1	-360	360	-11.8941	-2.4498	11.9263	1.8232;
	2253	2377	0.03771	0.12774	0.01265	137	137	137	0	0	1	-360	360	20.6059	-26.4778	-20.2164	26.4282;
	2458	2253	0.02896	0.10088	0.00999	137	137	137	0	0	1	-360	360	46.4488	-13.9851	-45.8059	15.1712;
	2481	2473	0.08066	0.14207	0.01348	120	120	120	0	0	1	-360	360	-44.2903	5.5466	45.7534	-4.4961;
	2610	2220	0.04116	0.10446	0.01043	120	120	120	0	0	1	-360	360	-1.6489	-5.6094	1.6594	4.4818;
	2684	2610	0.05808	0.10375	0.00991	90	90	90	0	0	1	-360	360	-8.8424	10.5932	8.9480	-11.5016;
	2620	2422	0.02504	0.04289	0.00428	120	120	120	0	0	1	-360	360	30.4265	-25.6630	-30.0780	25.7752;
	2569	2540	0.01661	0.0538	0.00557	91	91	91	0	0	1	-360	360	32.4846	-1.3237	-32.3263	1.2218;
	2209	2572	0.0157	0.05157	0.00528	137	137	137	0	0	1	-360	360	-19.2135	-14.8029	19.2949	14.4741;
	2572	2468	0.02479	0.08132	0.00834	120	120	120	0	0	1	-360	360	-33.5449	-13.4041	33.8261	13.3602;
	2645	2377	0.03891	0.06806	0.00649	90	90	90	0	0	1	-360	360	37.6836	-20.0468	-37.0499	20.4356;
	2645	2619	0.00102	0.00347	0.00034	90	90	90	0	0	1	-360	360	-35.5378	23.4828	35.5545	-23.4638;
	2645	2238	0.03237	0.05888	0.00583	90	90	90	0	0	1	-360	360	-2.1458	-3.4360	2.1500	2.7951;
	2417	2227	0.00292	0.00988	0.00098	120	120	120	0	0	1	-360	360	-10.0000	-5.1200	10.0031	5.0148;
	2226	2208	0.00603	0.01785	0.00183	120	120	120	0	0	1	-360	360	-12.3113	16.6688	12.3334	-16.8193;
	2587	2237	0.04207	0.14132	0.01394	120	120	120	0	0	1	-360	360	-37.1782	12.0444	37.7520	-11.6962;
	2587	2192	0.02992	0.10136	0.01003	120	120	120	0	0	1	-360	360	14.7829	-17.7087	-14.6477	17.0158;
	2192	2469	0.01165	0.03957	0.00392	91	91	91	0	0	1	-360	360	-13.0223	-24.3258	13.0976	24.1224;
	2172	2462	0.00372	0.01248	0.00116	120	120	120	0	0	1	-360	360	-14.5279	4.7126	14.5355	-4.8199;
	2198	2207	0.00537	0.01512	0.00153	120	120	120	0	0	1	-360	360	-18.5694	15.7314	18.5965	-15.8356;
	2590	2496	0.00413	0.01405	0.00138	137	137	137	0	0	1	-360	360	-19.9539	13.6812	19.9748	-13.7702;
	2198	2227	0.00074	0.00231	0.00024	137	137	137	0	0	1	-360	360	17.5894	-15.3314	-17.5860	15.3137;
	2673	2501	0.00711	0.01942	0.00201	120	120	120	0	0	1	-360	360	-8.2173	2.5858	8.2219	-2.8057;
	2155	2226	0.00499	0.01691	0.00147	137	137	137	0	0	1	-360	360	-56.6372	-23.6873	56.7980	24.0593;
	2649	2468	0.01917	0.06388	0.00598	137	137	137	0	0	1	-360	360	-20.0481	1.4963	20.1144	-1.9782;
	2649	2494	0.0038	0.01264	0.00119	137	137	137	0	0	1	-360	360	26.9088	3.9268	-26.8848	-3.9864;
	2649	2466	0.00116	0.0038	0.00038	137	137	137	0	0	1	-360	360	-6.8607	-5.4231	6.8614	5.3810;
	2682	2284	0.01455	0.05314	0.00523	120	120	120	0	0	1	-360	360	0.5721	-3.6976	-0.5707	3.0964;
	2406	2630	0.02008	0.06818	0.00674	10	10	10	0	0	1	-360	360	-2.7400	-0.4400	2.7412	-0.3860;
	2436	2284	0.01711	0.05769	0.00567	137	137	137	0	0	1	-360	360	-1.4300	1.2169	1.4307	-1.8737;
	2539	2377	0.03196	0.05589	0.00533	90	90	90	0	0	1	-360	360	-43.8787	22.5324	44.5864	-21.8846;
	2539	2295	0.01848	0.03232	0.00308	90	90	90	0	0	1	-360	360	32.7787	-27.9124	-32.4702	28.1106;
	2295	2271	0.02901	0.05165	0.00489	90	90	90	0	0	1	-360	360	9.5355	-17.6476	-9.4329	17.2840;
	2413	2271	0.01661	0.0295	0.00288	90	90	90	0	0	1	-360	360	-0.0351	22.9167	0.1129	-23.1040;
	2494	2463	0.00793	0.02678	0.00264	137	137	137	0	0	1	-360	360	0.3048	-1.0036	-0.3048	0.6950;
	2466	2463	0.00864	0.0173	0.00166	90	90	90	0	0	1	-360	360	20.3658	-0.9598	-20.3352	0.8266;
	2433	2165	0.0376	0.0676	0.00651	90	90	90	0	0	1	-360	360	-36.0268	1.8101	36.4554	-1.7915;
	2467	2300	0.01413	0.04628	0.00475	137	137	137	0	0	1	-360	360	52.1158	16.6281	-51.7511	-15.9789;
	2439	2245	0.01	0.03479	0.00317	120	120	120	0	0	1	-360	360	30.8217	26.0801	-30.6685	-25.8828;
	2673	2155	0.0061	0.02065	0.00204	137	137	137	0	0	1	-360	360	-27.8127	-21.3458	27.8772	21.3273;
	2384	2175	0.02213	0.07514	0.00742	91	91	91	0	0	1	-360	360	32.1745	14.3340	-31.9224	-14.2804;
	2508	2175	0.04678	0.05793	0.00462	91	91	91	0	0	1	-360	360	-19.5202	-9.6223	19.7324	9.4004;
	2544	2542	0.05388	0.0943	0.00898	90	90	90	0	0	1	-360	360	0.3927	3.5583	-0.3844	-4.4978;
	2427	2245	0.0414	0.08355	0.00786	90	90	90	0	0	1	-360	360	-4.8625	-21.1043	5.0485	20.6728;
	2490	2461	0.00968	0.03279	0.00325	137	137	137	0	0	1	-360	360	-37.0603	-14.0096	37.1910	14.0734;
	2379	2377	0.00033	0.00041	0	78	78	78	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	2164	2208	0.01165	0.03463	0.00356	90	90	90	0	0	1	-360	360	-47.9363	1.6121	48.1659	-1.3471;
	2484	2208	0.02204	0.07467	0.00739	91	91	91	0	0	1	-360	360	-8.6041	-14.9918	8.6588	14.3164;
	2228	2484	0.01214	0.04112	0.00407	91	91	91	0	0	1	-360	360	-2.2809	-14.8096	2.3041	14.4218;
	2554	2422	0.04033	0.06893	0.00692	91	91	91	0	0	1	-360	360	-22.5529	25.0755	22.9580	-25.1752;
	2610	2481	0.03364	0.08545	0.00874	91	91	91	0	0	1	-360	360	-22.7097	7.1784	22.8853	-7.6956;
	2651	2468	0.01669	0.03529	0.00341	90	90	90	0	0	1	-360	360	-31.4935	0.8602	31.6354	-0.9602;
	2651	2603	0.0576	0.12215	0.01179	90	90	90	0	0	1	-360	360	31.4935	-0.8602	-31.0044	0.5406;
	2610	2540	0.03529	0.06033	0.00605	90	90	90	0	0	1	-360	360	-7.1994	5.3425	7.2263	-5.9618;
	2260	2377	0.06808	0.1244	0.01294	90	90	90	0	0	1	-360	360	-25.3121	-5.2323	25.7364	4.6039;
	2542	2260	0.0043	0.01028	0.00143	90	90	90	0	0	1	-360	360	-19.2656	-5.9944	19.2821	5.8823;
	2300	2472	0.01612	0.05405	0.00532	120	120	120	0	0	1	-360	360	-51.0850	-3.5244	51.4577	4.1657;
	2620	2397	0.03967	0.06934	0.00663	90	90	90	0	0	1	-360	360	23.9277	13.1331	-23.6625	-13.4060;
	2528	2472	0.02397	0.04223	0.00414	90	90	90	0	0	1	-360	360	-6.7552	-23.6650	6.8813	23.4142;
	2528	2295	0.04645	0.08174	0.00801	69	69	69	0	0	1	-360	360	-4.6148	14.4450	4.7147	-15.1670;
	2185	2473	0.02276	0.0771	0.00763	120	120	120	0	0	1	-360	360	-36.0551	-25.8055	36.4556	26.2975;
	2554	2419	0.01124	0.03818	0.00378	120	120	120	0	0	1	-360	360	6.5292	-2.3011	-6.5246	1.8809;
	2543	2481	0.02347	0.05785	0.00593	91	91	91	0	0	1	-360	360	-4.1413	-0.9931	4.1450	0.3490;
	2466	2469	0.00983	0.03322	0.00328	137	137	137	0	0	1	-360	360	-46.1573	-0.8012	46.3358	1.0184;
	2228	2237	0.01393	0.04721	0.00467	91	91	91	0	0	1	-360	360	-8.2891	10.1796	8.3108	-10.6364;
	2235	2236	0.00688	0.02328	0.0023	120	120	120	0	0	1	-360	360	70.6908	-14.4703	-70.3753	15.2771;
	2544	2397	0.0343	0.06	0.00574	90	90	90	0	0	1	-360	360	-16.0027	-12.4485	16.1325	12.0560;
	2384	2377	0.00389	0.01322	0.0013	69	69	69	0	0	1	-360	360	-55.2045	-17.2840	55.3228	17.5426;
	2682	2469	0.0605	0.11818	0.01159	90	90	90	0	0	1	-360	360	-22.1521	0.5976	22.4093	-1.4517;
	2527	2300	0.00615	0.02083	0.00206	91	91	91	0	0	1	-360	360	-74.0342	-5.0932	74.3361	5.8833;
	2569	2527	0.00759	0.02569	0.00254	91	91	91	0	0	1	-360	360	-64.6846	-6.8063	64.9742	7.5032;
	2485	2226	0.00519	0.01413	0.00143	120	120	120	0	0	1	-360	360	-62.2378	-33.6414	62.4602	34.0792;
	2603	2405	0.06744	0.11802	0.01126	10	10	10	0	0	1	-360	360	8.5344	0.7094	-8.4900	-1.9000;
	2185	2439	0.01452	0.04917	0.00487	137	137	137	0	0	1	-360	360	26.4651	27.5155	-26.2717	-27.3900;
	2485	2418	0.00182	0.00455	0.00046	91	91	91	0	0	1	-360	360	6.1706	1.5779	-6.1700	-1.6300;
	2461	2227	0.00259	0.00876	0.00087	137	137	137	0	0	1	-360	360	-50.9210	-22.1334	50.9889	22.2607;
	2467	2491	0.0019	0.00603	0.00061	137	137	137	0	0	1	-360	360	-12.8423	-8.6872	12.8462	8.6287;
	2462	2357	0.00174	0.00479	0.00048	120	120	120	0	0	1	-360	360	-29.0255	5.6461	29.0388	-5.6645;
	2467	2207	0.00686	0.02198	0.00228	137	137	137	0	0	1	-360	360	-60.0935	-14.9309	60.3194	15.3879;
	2514	2433	0.01702	0.05512	0.00571	137	137	137	0	0	1	-360	360	-19.2609	1.4000	19.3168	-1.8701;
	2501	2492	0.01028	0.02164	0.0021	90	90	90	0	0	1	-360	360	-36.8519	3.2057	36.9736	-3.1930;
	2554	2226	0.01126	0.03814	0.00378	91	91	91	0	0	1	-360	360	-14.9363	-34.5244	15.0731	34.5464;
	2652	2490	0.00303	0.01029	0.00102	120	120	120	0	0	1	-360	360	-24.5679	-15.8015	24.5903	15.7596;
	2172	2652	0.00617	0.01736	0.00174	120	120	120	0	0	1	-360	360	-24.5221	-15.8726	24.5679	15.8015;
	2230	2473	0.00731	0.01279	0.00122	90	90	90	0	0	1	-360	360	-10.9800	-3.9800	10.9886	3.8534;
	2495	2472	0.00959	0.02474	0.00251	120	120	120	0	0	1	-360	360	-22.9110	-0.2852	22.9548	0.1091;
	2496	2473	0.00959	0.02474	0.00251	120	120	120	0	0	1	-360	360	-36.0048	8.8802	36.1188	-8.8774;
	2388	2472	0.01344	0.02383	0.00227	90	90	90	0	0	1	-360	360	-1.9270	5.6037	1.9313	-5.8583;
	2388	2493	0.00698	0.01279	0.00098	90	90	90	0	0	1	-360	360	-16.5730	-14.8037	16.6027	14.7445;
	2280	2473	0.00574	0.01944	0.00192	137	137	137	0	0	1	-360	360	-77.6267	-8.6790	77.9314	9.4889;
	2491	2420	0.00339	0.01099	0.00114	137	137	137	0	0	1	-360	360	-38.1008	-24.1524	38.1599	24.2109;
	2420	2227	0.00281	0.00909	0.00094	137	137	137	0	0	1	-360	360	-54.4599	-31.0009	54.5539	31.1945;
	2419	2493	0.01475	0.04998	0.00495	90	90	90	0	0	1	-360	360	-5.5354	-8.1109	5.5471	7.5778;
	2590	2491	0.00405	0.01339	0.00138	137	137	137	0	0	1	-360	360	-6.0598	-10.0684	6.0646	9.9237;
	2684	2209	0.01031	0.01797	0.00171	90	90	90	0	0	1	-360	360	-1.9376	-13.0759	1.9535	12.9129;
	2278	2495	0.00202	0.00325	0.02903	90	90	90	0	0	1	-360	360	-7.4300	-0.0000	7.4310	-3.3348;
	2587	2514	0.0395	0.07231	0.00728	90	90	90	0	0	1	-360	360	-4.1847	-0.8658	4.1909	0.0500;
	2485	2205	0.00165	0.00537	0.00055	137	137	137	0	0	1	-360	360	28.6671	20.6035	-28.6495	-20.6101;
	2590	2205	0.00182	0.00595	0.00063	137	137	137	0	0	1	-360	360	-3.7163	-13.8628	3.7195	13.8001;
	2408	2490	0.00033	0.00041	0	78	78	78	0	0	1	-360	360	0.0000	-0.0000	-0.0000	0.0000;
	2357	2280	0.00405	0.01331	0.00138	137	137	137	0	0	1	-360	360	-52.5988	1.4545	52.6967	-1.2910;
	2231	2493	0.02035	0.03558	0.0034	90	90	90	0	0	1	-360	360	-10.9800	-4.8900	11.0051	4.5401;
	2413	2492	0.02272	0.03973	0.00379	90	90	90	0	0	1	-360	360	-15.0349	-23.8367	15.1916	23.6749;
	2681	2152	0.00129	0.00374	0.00038	114	114	114	0	0	1	-360	360	-100.4249	-20.1049	100.5331	20.3711;
	2191	2681	0.02833	0.07349	0.00745	108	108	108	0	0	1	-360	360	-88.8269	-11.9385	90.7549	16.0349;
	2191	2291	0.02967	0.07661	0.00777	108	108	108	0	0	1	-360	360	84.6369	11.7485	-82.7965	-7.8872;
	2564	2301	0.02826	0.0957	0.00947	137	137	137	0	0	1	-360	360	10.2365	0.3935	-10.2103	-1.3822;
	2446	2244	0.01729	0.05855	0.0058	137	137	137	0	0	1	-360	360	-16.6898	-1.3570	16.7324	0.8423;
	2639	2292	0.00702	0.01752	0.00078	126	126	126	0	0	1	-360	360	0.0000	-0.0897	0.0000	0.0000;
	2639	2443	0.02388	0.06711	0.00621	126	126	126	0	0	1	-360	360	-9.0231	-4.2667	9.0432	3.6060;
	2639	2370	0.00355	0.00959	0.0008	126	126	126	0	0	1	-360	360	9.0231	4.3565	-9.0200	-4.4400;
	2244	2444	0.02737	0.09213	0.00912	140	140	140	0	0	1	-360	360	-26.4424	-2.6223	26.6114	2.1425;
	2446	2301	0.01792	0.06144	0.00601	137	137	137	0	0	1	-360	360	-0.5402	-0.9130	0.5403	0.2322;
	2358	2444	0.03793	0.09752	0.00999	137	137	137	0	0	1	-360	360	-84.8781	-10.1931	87.4692	15.7425;
	2429	2319	0.01322	0.03289	0.00347	114	114	114	0	0	1	-360	360	40.4532	-14.7217	-40.2492	14.8138;
	2571	2153	0.00504	0.01413	0.00145	108	108	108	0	0	1	-360	360	-80.2661	-0.3436	80.5267	0.8929;
	2389	2679	0.03744	0.09653	0.00989	108	108	108	0	0	1	-360	360	-27.8360	-10.1891	28.1327	9.8508;
	2389	2283	0.02017	0.04959	0.00508	108	108	108	0	0	1	-360	360	25.8460	9.7591	-25.7044	-9.9623;
	2313	2282	0.01529	0.04967	0.00518	91	91	91	0	0	1	-360	360	-12.0795	-2.6827	12.1012	2.1995;
	2196	2320	0.03331	0.07982	0.00783	108	108	108	0	0	1	-360	360	-101.5934	-2.1398	104.5140	8.1863;
	2638	2449	0.03814	0.06671	0.00636	81	81	81	0	0	1	-360	360	-11.2401	0.0298	11.2788	-0.7573;
	2297	2638	0.00069	0.00235	0.00023	81	81	81	0	0	1	-360	360	0.0000	0.0000	0.0000	-0.0287;
	2317	2638	8e-05	0.00014	1e-05	81	81	81	0	0	1	-360	360	-11.2400	-0.0000	11.2401	-0.0011;
	2281	2450	0.01364	0.0238	0.00227	69	69	69	0	0	1	-360	360	-9.2700	-0.1500	9.2794	-0.1181;
	2294	2450	0.00868	0.01512	0.00145	69	69	69	0	0	1	-360	360	-22.8800	-8.0200	22.9208	7.9096;
	2450	2320	0.00537	0.01545	0.00181	204	204	204	0	0	1	-360	360	-19.5287	6.7036	19.5470	-6.8780;
	2323	2282	0.02843	0.05207	0.00498	87	87	87	0	0	1	-360	360	21.6987	-1.9796	-21.5743	1.6709;
	2503	2323	0.02843	0.05207	0.00498	87	87	87	0	0	1	-360	360	26.5311	-0.6483	-26.3487	0.4396;
	2440	2444	0.00388	0.00669	0.00063	87	87	87	0	0	1	-360	360	-11.7300	-9.2400	11.7375	9.1799;
	2442	2443	0.0076	0.01802	0.00179	87	87	87	0	0	1	-360	360	-32.9090	-15.2490	32.9958	15.2481;
	2541	2196	0.01169	0.03957	0.00392	137	137	137	0	0	1	-360	360	-99.0102	1.1953	100.0034	1.7098;
	2589	2449	0.00397	0.02917	0.00283	274	274	274	0	0	1	-360	360	-69.4808	-76.8116	69.8339	79.0578;
	2588	2267	0.00099	0.00793	0.00077	171	171	171	0	0	1	-360	360	53.5143	67.9338	-53.4527	-67.5321;
	2374	2156	0.03397	0.0862	0.00875	120	120	120	0	0	1	-360	360	52.9549	-18.1077	-52.0643	19.3297;
	2267	2321	0.0005	0.00397	0.00056	160	160	160	0	0	1	-360	360	-49.0373	-8.8279	49.0478	8.8440;
	2154	2152	0.01627	0.02831	0.0027	69	69	69	0	0	1	-360	360	-1.7500	-1.6200	1.7507	1.2827;
	2329	2310	0.00909	0.02645	0.00269	111	111	111	0	0	1	-360	360	7.7916	1.2506	-7.7869	-1.5599;
	2318	2152	0.03198	0.08107	0.00828	111	111	111	0	0	1	-360	360	-37.0072	-6.7025	37.3764	6.6139;
	2365	2318	0.00692	0.01922	0.00194	111	111	111	0	0	1	-360	360	-22.6576	-2.7065	22.6872	2.5525;
	2289	2291	0.00504	0.01421	0.0015	114	114	114	0	0	1	-360	360	-59.4619	1.7459	59.6228	-1.4589;
	2158	2365	0.01395	0.03998	0.00401	111	111	111	0	0	1	-360	360	-14.9413	-2.5073	14.9676	2.0965;
	2329	2158	0.01657	0.0489	0.0049	111	111	111	0	0	1	-360	360	-14.4216	-3.0106	14.4513	2.5073;
	2283	2282	0.0038	0.01215	0.00123	119	119	119	0	0	1	-360	360	12.1644	7.9223	-12.1569	-8.0304;
	2435	2444	0.01793	0.05818	0.00603	126	126	126	0	0	1	-360	360	-15.0296	-4.5435	15.0676	3.9711;
	2503	2443	0.06438	0.1138	0.01096	81	81	81	0	0	1	-360	360	-44.2811	-1.7017	45.4324	2.5001;
	2358	2356	0.0024	0.00413	0.00039	90	90	90	0	0	1	-360	360	39.2880	10.7694	-39.2507	-10.7469;
	2285	2153	0.01471	0.03736	0.00382	102	102	102	0	0	1	-360	360	-21.1159	-10.3578	21.1809	10.0465;
	2347	2285	0.02504	0.06364	0.00724	102	102	102	0	0	1	-360	360	-11.6483	-7.3752	11.6859	6.5778;
	2442	2441	0.01661	0.02917	0.00278	77	77	77	0	0	1	-360	360	7.7090	1.4768	-7.7000	-1.7800;
	2546	2435	0.01438	0.04653	0.00481	126	126	126	0	0	1	-360	360	-4.4166	1.7334	4.4196	-2.2765;
	2594	2429	0.03669	0.0943	0.00985	102	102	102	0	0	1	-360	360	59.0461	-8.1920	-57.9832	9.7317;
	2615	2302	0.02983	0.05463	0.00552	87	87	87	0	0	1	-360	360	-3.2571	5.8304	3.2700	-6.4232;
	2369	2212	0.00302	0.01	0.00102	126	126	126	0	0	1	-360	360	-13.6800	-4.0300	13.6856	3.9364;
	2293	2212	0.00161	0.00529	0.00054	126	126	126	0	0	1	-360	360	24.1546	5.6066	-24.1456	-5.6364;
	2293	2289	0.01645	0.04298	0.00443	114	114	114	0	0	1	-360	360	-41.5857	6.9822	41.8519	-6.7759;
	2455	2319	0.01033	0.03405	0.00348	114	114	114	0	0	1	-360	360	-37.0871	-20.9129	37.2458	21.0235;
	2594	2571	0.02289	0.06215	0.00636	102	102	102	0	0	1	-360	360	-63.8261	6.0820	64.5961	-4.7764;
	2356	2314	0.01752	0.05438	0.00564	91	91	91	0	0	1	-360	360	-0.7593	-0.6231	0.7594	0.0224;
	2511	2455	0.01463	0.04793	0.00491	126	126	126	0	0	1	-360	360	-22.1389	-17.1022	22.2371	16.8529;
	2563	2511	0.02207	0.07149	0.00747	126	126	126	0	0	1	-360	360	-17.5228	-15.6675	17.6289	15.1622;
	2563	2293	0.0176	0.05694	0.00575	126	126	126	0	0	1	-360	360	14.3428	13.8664	-14.2789	-14.2988;
	2534	2319	0.01603	0.04074	0.00411	120	120	120	0	0	1	-360	360	-56.4391	16.6667	56.9062	-15.9704;
	2421	2319	0.00975	0.03207	0.00329	108	108	108	0	0	1	-360	360	-43.7467	-13.5133	43.9196	13.6914;
	2679	2421	0.03488	0.09488	0.00972	108	108	108	0	0	1	-360	360	-33.4227	-10.5908	33.7967	10.4833;
	2358	2355	0.00653	0.02207	0.00216	91	91	91	0	0	1	-360	360	61.7544	-8.4688	-61.5170	9.0408;
	2534	2374	0.01355	0.03446	0.0035	120	120	120	0	0	1	-360	360	59.3491	-17.4197	-58.9149	18.1077;
	2368	2213	0.04669	0.09545	0.00939	76	76	76	0	0	1	-360	360	-5.8044	2.9194	5.8235	-3.9233;
	2350	2214	0.03397	0.05942	0.00567	90	90	90	0	0	1	-360	360	-5.1461	-20.6765	5.2871	20.3120;
	2532	2239	0.02736	0.09182	0.00907	90	90	90	0	0	1	-360	360	-41.3762	1.4682	41.7880	-1.1294;
	2551	2240	0.02719	0.08793	0.0091	137	137	137	0	0	1	-360	360	-50.2801	2.3189	50.8870	-1.4011;
	2350	2257	0.02967	0.04926	0.00486	90	90	90	0	0	1	-360	360	-20.7711	8.8704	20.9147	-9.1500;
	2551	2218	0.02521	0.08182	0.00917	137	137	137	0	0	1	-360	360	39.2001	-2.5889	-38.8582	2.6638;
	2647	2275	0.05945	0.10398	0.00992	76	76	76	0	0	1	-360	360	-35.2736	10.2793	35.9846	-10.1758;
	2166	2647	0.01877	0.03282	0.00313	76	76	76	0	0	1	-360	360	-27.7916	9.0705	27.9336	-9.1779;
	2415	2647	0.02111	0.0715	0.00708	76	76	76	0	0	1	-360	360	-7.3300	0.3300	7.3401	-1.1013;
	2644	2239	0.02473	0.054	0.00523	90	90	90	0	0	1	-360	360	11.4904	-11.2584	-11.4364	10.7710;
	2553	2644	0.05383	0.11001	0.01061	90	90	90	0	0	1	-360	360	17.0139	-11.6438	-16.8210	10.8169;
	2391	2644	0.00257	0.00449	0.00043	90	90	90	0	0	1	-360	360	-5.3300	-0.4900	5.3306	0.4415;
	2275	2239	0.0014	0.00463	0.00046	76	76	76	0	0	1	-360	360	-51.7246	8.8558	51.7579	-8.7992;
	2519	2518	0.02661	0.08661	0.00899	137	137	137	0	0	1	-360	360	-41.3268	8.8815	41.7705	-8.4086;
	2532	2401	0.02198	0.0738	0.00736	90	90	90	0	0	1	-360	360	36.5162	-1.6144	-36.2589	1.6445;
	2643	2240	0.03224	0.06998	0.00678	90	90	90	0	0	1	-360	360	-37.3694	-2.8869	37.7689	2.9769;
	2643	2623	0.06617	0.11573	0.01104	90	90	90	0	0	1	-360	360	27.2476	4.6310	-26.7975	-5.0677;
	2659	2350	0.0165	0.05588	0.00553	90	90	90	0	0	1	-360	360	20.1496	5.2270	-20.0827	-5.5923;
	2390	2643	0.00198	0.00345	0.00033	90	90	90	0	0	1	-360	360	-10.1200	1.7100	10.1218	-1.7441;
	2623	2659	0.01442	0.02521	0.00241	90	90	90	0	0	1	-360	360	20.2075	5.0677	-20.1496	-5.2270;
	2519	2257	0.03149	0.05215	0.00515	76	76	76	0	0	1	-360	360	29.3268	-8.6715	-29.0547	8.5700;
	2252	2239	0.0104	0.03704	0.00282	90	90	90	0	0	1	-360	360	-29.4897	-2.3644	29.5686	2.3193;
	2250	2252	0.00375	0.00656	0.00063	90	90	90	0	0	1	-360	360	-17.2100	-1.2000	17.2197	1.1444;
	2256	2240	0.00415	0.00726	0.00069	90	90	90	0	0	1	-360	360	-32.0106	-3.7862	32.0478	3.7714;
	2243	2256	0.00652	0.0114	0.00109	90	90	90	0	0	1	-360	360	-26.6301	-2.5814	26.6706	2.5262;
	2210	2411	0.01983	0.05504	0.00595	76	76	76	0	0	1	-360	360	-23.9903	-1.8870	24.0888	1.4645;
	2655	2565	0.01093	0.03048	0.00307	120	120	120	0	0	1	-360	360	23.0298	8.7760	-22.9723	-8.9697;
	2210	2655	0.00375	0.01025	0.00103	120	120	120	0	0	1	-360	360	31.4979	10.5538	-31.4623	-10.5761;
	2672	2655	0.00383	0.00669	0.00064	120	120	120	0	0	1	-360	360	-8.4300	-1.8700	8.4325	1.8001;
	2693	2489	0.01173	0.03052	0.00303	90	90	90	0	0	1	-360	360	4.6078	6.0630	-4.6016	-6.3950;
	2693	2412	0.04023	0.10277	0.01021	90	90	90	0	0	1	-360	360	-5.3978	-6.3830	5.4197	5.2559;
	2562	2412	0.0286	0.05322	0.00515	76	76	76	0	0	1	-360	360	-28.8256	-8.8531	29.0522	8.6805;
	2184	2216	9e-05	0.00069	7e-05	137	137	137	0	0	1	-360	360	-87.3665	-36.9801	87.3729	37.0208;
	2247	2184	0.00555	0.01818	0.00186	137	137	137	0	0	1	-360	360	-86.9676	-35.9046	87.3665	36.9801;
	2488	2233	0.0256	0.0784	0.00806	90	90	90	0	0	1	-360	360	5.2905	-4.0207	-5.2814	3.1238;
	2255	2489	0.00661	0.01826	0.00194	120	120	120	0	0	1	-360	360	-48.1768	-11.9029	48.3201	12.0774;
	2567	2233	0.0096	0.02474	0.00251	69	69	69	0	0	1	-360	360	-8.5500	-5.0100	8.5581	4.7431;
	2530	2233	0.00628	0.01058	0.00108	90	90	90	0	0	1	-360	360	-11.4500	0.1800	11.4572	-0.2919;
	2674	2234	0.01777	0.03157	0.00301	90	90	90	0	0	1	-360	360	-45.5794	-16.3889	45.9503	16.7062;
	2395	2412	0.02706	0.09164	0.00907	90	90	90	0	0	1	-360	360	-17.2108	-5.5011	17.2865	4.7073;
	2430	2395	0.02078	0.03802	0.00364	90	90	90	0	0	1	-360	360	-12.1673	-6.1560	12.2008	5.8011;
	2430	2229	0.04152	0.07429	0.0071	76	76	76	0	0	1	-360	360	2.0173	4.1860	-2.0082	-4.9751;
	2229	2512	0.05017	0.08774	0.00837	90	90	90	0	0	1	-360	360	-1.1518	3.8451	1.1607	-4.7729;
	2562	2215	0.04463	0.09421	0.00963	90	90	90	0	0	1	-360	360	14.7856	2.5754	-14.6963	-3.4766;
	2622	2512	0.02479	0.08041	0.00832	76	76	76	0	0	1	-360	360	-24.3932	-4.3904	24.5301	3.9075;
	2399	2512	0.03769	0.06554	0.00624	90	90	90	0	0	1	-360	360	-4.0843	-1.3783	4.0903	0.6888;
	2399	2241	0.06537	0.11488	0.01096	90	90	90	0	0	1	-360	360	2.6343	0.6083	-2.6294	-1.8230;
	2247	2210	0.02058	0.0676	0.00569	137	137	137	0	0	1	-360	360	73.7976	28.5746	-72.7470	-25.8049;
	2664	2480	0.01314	0.02554	0.00246	90	90	90	0	0	1	-360	360	-30.9638	-10.0530	31.0859	10.0090;
	2424	2568	0.01947	0.06595	0.00653	34	34	34	0	0	1	-360	360	-4.0800	-2.2400	4.0838	1.5768;
	2591	2193	0.02182	0.07107	0.00737	120	120	120	0	0	1	-360	360	33.4575	23.5713	-33.1554	-23.4727;
	2582	2489	0.00486	0.01645	0.00163	120	120	120	0	0	1	-360	360	-42.2208	-6.4109	42.2986	6.4877;
	2163	2488	0.00228	0.00772	0.00076	120	120	120	0	0	1	-360	360	-29.8654	-3.3679	29.8834	3.3418;
	2416	2513	0.02306	0.05736	0.00587	76	76	76	0	0	1	-360	360	-5.7901	-0.0555	5.7970	-0.5863;
	2371	2234	0.00389	0.01319	0.00131	120	120	120	0	0	1	-360	360	-1.4923	-8.4801	1.4948	8.3382;
	2163	2371	0.01011	0.03425	0.00339	137	137	137	0	0	1	-360	360	7.8654	-5.2421	-7.8577	4.8801;
	2425	2233	0.0078	0.02641	0.00262	120	120	120	0	0	1	-360	360	-12.3905	-11.7527	12.4102	11.5195;
	2582	2425	0.00317	0.01073	0.00106	120	120	120	0	0	1	-360	360	2.6608	-6.4091	-2.6595	6.2927;
	2565	2488	0.00595	0.02016	0.002	76	76	76	0	0	1	-360	360	13.8923	2.9772	-13.8818	-3.1711;
	2479	2255	0.01289	0.03372	0.00333	120	120	120	0	0	1	-360	360	-25.9326	-8.0085	26.0168	7.8529;
	2315	2513	0.03397	0.0581	0.00559	82	82	82	0	0	1	-360	360	-32.5764	-6.5693	32.9181	6.5339;
	2315	2232	0.06926	0.12157	0.01174	90	90	90	0	0	1	-360	360	23.8764	7.2693	-23.4758	-7.8204;
	2664	2241	0.03983	0.06967	0.00666	90	90	90	0	0	1	-360	360	20.8238	5.3130	-20.6606	-5.7770;
	2622	2558	0.00752	0.01835	0.00196	90	90	90	0	0	1	-360	360	17.9332	4.2304	-17.9100	-4.3900;
	2561	2559	0.00752	0.01835	0.00196	90	90	90	0	0	1	-360	360	0.0000	-0.2197	-0.0000	-0.0000;
	2568	2232	0.01818	0.05884	0.00612	120	120	120	0	0	1	-360	360	-11.1538	-1.3387	11.1758	0.7733;
	2480	2210	0.00926	0.0186	0.00181	76	76	76	0	0	1	-360	360	-46.2059	-12.1790	46.3895	12.3382;
	2507	2411	0.06942	0.1405	0.01368	63	63	63	0	0	1	-360	360	1.6514	-12.9910	-1.5592	11.5921;
	2561	2416	0.01107	0.02744	0.00281	120	120	120	0	0	1	-360	360	-1.0500	-0.2703	1.0501	-0.0445;
	2591	2216	0.01289	0.04198	0.00436	120	120	120	0	0	1	-360	360	-36.6175	-23.2513	36.8142	23.3512;
	2529	2398	0.00802	0.02174	0.0022	90	90	90	0	0	1	-360	360	-9.2200	-0.3400	9.2260	0.1046;
	2398	2234	0.00843	0.02298	0.00232	90	90	90	0	0	1	-360	360	-16.8660	-2.5446	16.8874	2.3370;
	2385	2411	0.02264	0.07355	0.00762	120	120	120	0	0	1	-360	360	-5.9300	-0.1000	5.9368	-0.7725;
	2193	2161	0.0318	0.07979	0.00779	120	120	120	0	0	1	-360	360	26.0454	21.7127	-25.7294	-21.8169;
	2195	2412	0.05033	0.13388	0.01203	72	72	72	0	0	1	-360	360	-13.0538	-0.1881	13.1282	-1.0107;
	2595	2195	0.02851	0.09843	0.00896	120	120	120	0	0	1	-360	360	-3.6900	0.7900	3.6938	-1.8119;
	2513	2411	0.0343	0.24545	0.02408	120	120	120	0	0	1	-360	360	-15.2162	-9.3627	15.3065	7.2405;
	2674	2479	0.00818	0.02149	0.00212	120	120	120	0	0	1	-360	360	-5.1006	-1.5011	5.1026	1.2685;
	2375	2668	0.04876	0.06942	0.01254	120	120	120	0	0	1	-360	360	-23.8828	-5.2090	24.1354	4.1201;
	2506	2669	0.01979	0.03629	0.00348	90	90	90	0	0	1	-360	360	-2.3400	-1.9447	2.3414	1.5406;
	2635	2669	0.02364	0.05992	0.00618	120	120	120	0	0	1	-360	360	-20.1607	-0.4338	20.2435	-0.0763;
	2656	2225	0.00044	0.00112	0.00011	90	90	90	0	0	1	-360	360	11.4705	3.0086	-11.4700	-3.0200;
	2635	2656	0.00246	0.00659	0.00067	90	90	90	0	0	1	-360	360	14.7661	3.2752	-14.7613	-3.3399;
	2170	2635	0.00405	0.01306	0.00136	120	120	120	0	0	1	-360	360	-5.3932	2.6878	5.3945	-2.8414;
	2666	2669	0.02231	0.07557	0.00748	137	137	137	0	0	1	-360	360	-7.7800	-0.5000	7.7916	-0.3345;
	2536	2668	0.02835	0.09504	0.00937	137	137	137	0	0	1	-360	360	-27.7855	0.6926	27.9752	-1.1463;
	2431	2668	0.03025	0.10165	0.01002	120	120	120	0	0	1	-360	360	-23.4625	-6.4096	23.6172	5.7703;
	2686	2557	0.0157	0.02727	0.00286	69	69	69	0	0	1	-360	360	-30.7377	-6.1426	30.8706	6.0400;
	2586	2464	0.01201	0.02671	0.00259	120	120	120	0	0	1	-360	360	-7.5353	-2.5216	7.5419	2.2410;
	2585	2556	0.01127	0.02548	0.00247	90	90	90	0	0	1	-360	360	-17.0447	-8.8485	17.0809	8.6482;
	2537	2556	0.0081	0.02742	0.00272	120	120	120	0	0	1	-360	360	-7.6084	1.1985	7.6126	-1.4961;
	2549	2556	0.02975	0.04207	0.00404	69	69	69	0	0	1	-360	360	-38.7582	3.6475	39.1588	-3.5402;
	2502	2557	0.04959	0.08678	0.009	69	69	69	0	0	1	-360	360	-33.6493	3.6399	34.1473	-3.8109;
	2502	2452	0.04207	0.07025	0.00733	69	69	69	0	0	1	-360	360	26.0093	-4.6499	-25.7542	4.2427;
	2170	2557	0.03898	0.10313	0.01043	120	120	120	0	0	1	-360	360	-9.1068	-2.6881	9.1361	1.5494;
	2525	2556	0.01467	0.0404	0.00628	120	120	120	0	0	1	-360	360	-20.4390	-3.5107	20.4941	2.9450;
	2549	2286	0.05124	0.08182	0.00949	90	90	90	0	0	1	-360	360	15.8582	-5.3975	-15.7330	4.5320;
	2159	2173	0.00661	0.01983	0.0023	137	137	137	0	0	1	-360	360	4.0604	11.2952	-4.0520	-11.5354;
	2456	2556	0.01405	0.02727	0.00278	90	90	90	0	0	1	-360	360	-1.7016	-8.2831	1.7100	7.9814;
	2456	2174	0.02479	0.04298	0.00423	90	90	90	0	0	1	-360	360	-10.1085	-1.3574	10.1309	0.9120;
	2394	2173	0.03223	0.05537	0.00307	90	90	90	0	0	1	-360	360	1.8430	-1.7749	-1.8414	1.4244;
	2159	2557	0.01762	0.04135	0.00402	90	90	90	0	0	1	-360	360	-14.9904	-12.6852	15.0483	12.3531;
	2464	2174	0.01135	0.03509	0.00346	137	137	137	0	0	1	-360	360	-19.0019	-2.9410	19.0386	2.6582;
	2597	2174	0.00992	0.02066	0.00218	91	91	91	0	0	1	-360	360	-2.5567	1.9381	2.5577	-2.1864;
	2290	2174	0.01753	0.05936	0.00588	137	137	137	0	0	1	-360	360	9.7309	-0.7320	-9.7164	0.1052;
	2517	2597	0.00992	0.02314	0.00261	91	91	91	0	0	1	-360	360	-9.8782	1.0286	9.8867	-1.3081;
	2517	2432	0.0338	0.08099	0.00927	91	91	91	0	0	1	-360	360	6.4382	-1.0286	-6.4259	-0.0034;
	2533	2248	0.0281	0.08926	0.00924	114	114	114	0	0	1	-360	360	-7.4302	-1.1892	7.4440	0.1809;
	2396	2248	0.01405	0.04463	0.0046	120	120	120	0	0	1	-360	360	11.9214	-0.2894	-11.9040	-0.1809;
	2533	2432	0.01818	0.04132	0.00465	114	114	114	0	0	1	-360	360	-10.5474	-4.5939	10.5682	4.1113;
	2396	2173	0.01157	0.0281	0.00286	120	120	120	0	0	1	-360	360	-19.8214	-3.7306	19.8624	3.5019;
	2533	2298	0.02479	0.03471	0.00419	90	90	90	0	0	1	-360	360	14.5376	5.7831	-14.4836	-6.1810;
	2187	2299	0.03793	0.06612	0.00641	90	90	90	0	0	1	-360	360	10.6099	0.1339	-10.5721	-0.7916;
	2221	2299	0.03853	0.06806	0.0065	90	90	90	0	0	1	-360	360	-9.2656	-1.4931	9.2957	0.8183;
	2360	2221	0.02515	0.0455	0.00437	120	120	120	0	0	1	-360	360	-4.9400	-0.7000	4.9456	0.2231;
	2375	2187	0.01405	0.04463	0.00484	120	120	120	0	0	1	-360	360	18.5328	1.8890	-18.4899	-2.3028;
	2584	2656	0.00775	0.02625	0.0026	90	90	90	0	0	1	-360	360	-3.2900	-0.6300	3.2907	0.3313;
	2273	2537	0.00826	0.01653	0.00194	120	120	120	0	0	1	-360	360	0.1622	2.7272	-0.1616	-2.9485;
	2224	2525	0.03764	0.09704	0.00984	120	120	120	0	0	1	-360	360	-8.9500	-3.1500	8.9790	2.1107;
	2272	2687	0.01676	0.05678	0.00562	120	120	120	0	0	1	-360	360	-16.6831	-5.4178	16.7275	4.9204;
	2367	2669	0.01335	0.0452	0.00447	120	120	120	0	0	1	-360	360	-5.1000	-0.3500	5.1030	-0.1625;
	2678	2403	0.01317	0.0446	0.00442	137	137	137	0	0	1	-360	360	-37.9969	-2.5250	38.1513	2.4988;
	2628	2168	0.02744	0.10017	0.00953	90	90	90	0	0	1	-360	360	-5.0872	-0.2201	5.0931	-0.9144;
	2629	2203	0.0062	0.02008	0.00293	90	90	90	0	0	1	-360	360	-18.2328	-3.6402	18.2504	3.3417;
	2169	2403	0.05489	0.14743	0.01489	120	120	120	0	0	1	-360	360	-28.2949	-2.2477	28.6584	1.3928;
	2167	2404	0.04902	0.12753	0.01292	120	120	120	0	0	1	-360	360	-42.2445	0.7283	42.9660	-0.4460;
	2580	2403	0.00514	0.03512	0.0079	229	229	229	0	0	1	-360	360	23.6832	3.6575	-23.6595	-4.4838;
	2581	2404	0.00514	0.03512	0.0079	229	229	229	0	0	1	-360	360	-31.9933	2.9005	32.0357	-3.6010;
	2372	2403	0.03223	0.07769	0.0044	137	137	137	0	0	1	-360	360	-33.5297	-2.7232	33.8278	2.8982;
	2182	2404	0.02727	0.0686	0.00666	120	120	120	0	0	1	-360	360	-5.3100	-1.0600	5.3162	0.2415;
	2576	2574	0.00331	0.00992	0.00099	137	137	137	0	0	1	-360	360	2.5902	0.7469	-2.5900	-0.8700;
	2573	2581	0.00413	0.00909	0.00094	137	137	137	0	0	1	-360	360	-9.1200	-2.4600	9.1229	2.3487;
	2576	2580	0.00413	0.00992	0.00099	137	137	137	0	0	1	-360	360	-29.2001	-10.5056	29.2319	10.4581;
	2577	2580	0.00413	0.01074	0.00099	137	137	137	0	0	1	-360	360	-34.3603	-13.2294	34.4051	13.2221;
	2577	2575	0.00413	0.01157	0.00104	137	137	137	0	0	1	-360	360	2.7203	0.8310	-2.7200	-0.9600;
	2335	2169	0.01074	0.03471	0.00356	114	114	114	0	0	1	-360	360	-33.7897	4.3004	33.8931	-4.3969;
	2602	2167	0.00945	0.02846	0.0028	90	90	90	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.3400;
	2601	2169	0.00451	0.01529	0.00151	137	137	137	0	0	1	-360	360	-1.8700	-0.3100	1.8701	0.1275;
	2169	2168	0.0065	0.02202	0.00218	120	120	120	0	0	1	-360	360	-24.2483	1.4371	24.2800	-1.5942;
	2483	2203	0.01319	0.04467	0.00442	137	137	137	0	0	1	-360	360	21.7230	3.7703	-21.6704	-4.1317;
	2678	2483	0.0126	0.04265	0.00422	137	137	137	0	0	1	-360	360	28.2869	4.4950	-28.2030	-4.7303;
	2393	2372	0.02562	0.07851	0.00842	137	137	137	0	0	1	-360	360	-23.1760	0.3816	23.2897	-1.0575;
	2510	2393	0.0124	0.04132	0.00419	120	120	120	0	0	1	-360	360	-17.3151	0.9378	17.3460	-1.3416;
	2183	2199	0.03669	0.09165	0.0094	120	120	120	0	0	1	-360	360	-0.2900	-0.4797	0.2900	-0.6207;
	2598	2288	0.00661	0.0157	0.00165	120	120	120	0	0	1	-360	360	8.7045	1.8977	-8.7000	-2.0800;
	2287	2199	0.00592	0.01857	0.00199	90	90	90	0	0	1	-360	360	-39.5263	-2.0158	39.6059	2.0329;
	2598	2199	0.00157	0.00512	0.00053	120	120	120	0	0	1	-360	360	1.2155	-2.6990	-1.2154	2.6373;
	2599	2199	0.00153	0.00493	0.0005	120	120	120	0	0	1	-360	360	-11.2900	-1.6900	11.2917	1.6370;
	2287	2279	0.00579	0.01322	0.00138	90	90	90	0	0	1	-360	360	30.4663	0.6858	-30.4202	-0.7410;
	2324	2199	0.02719	0.04917	0.00478	90	90	90	0	0	1	-360	360	-29.4149	0.1969	29.6187	-0.3843;
	2453	2199	0.0129	0.02274	0.0022	90	90	90	0	0	1	-360	360	-4.5202	-0.2578	4.5225	0.0044;
	2454	2199	0.01204	0.02472	0.00244	90	90	90	0	0	1	-360	360	-3.8900	-0.4800	3.8916	0.1977;
	2402	2279	0.02893	0.05124	0.00469	90	90	90	0	0	1	-360	360	-17.0859	1.8277	17.1602	-2.2390;
	2402	2394	0.0157	0.02727	0.00252	90	90	90	0	0	1	-360	360	13.8359	-2.3077	-13.8092	2.0637;
	2324	2290	0.01893	0.0595	0.00656	120	120	120	0	0	1	-360	360	17.2449	-2.2869	-17.1956	1.6857;
	2394	2290	0.01405	0.02314	0.00232	90	90	90	0	0	1	-360	360	1.6061	-1.5388	-1.6056	1.2728;
	2373	2290	0.009	0.03048	0.00302	69	69	69	0	0	1	-360	360	-1.9400	-0.1000	1.9403	-0.2465;
	2576	2579	0.00909	0.0314	0.00327	137	137	137	0	0	1	-360	360	9.5099	1.8487	-9.5030	-2.2328;
	2577	2578	0.0124	0.0405	0.00416	137	137	137	0	0	1	-360	360	5.4800	0.3484	-5.4770	-0.8573;
	2531	2453	0.00636	0.02155	0.00213	91	91	91	0	0	1	-360	360	-1.9300	-0.2162	1.9302	-0.0322;
	2311	2487	0.01028	0.01795	0.00171	114	114	114	0	0	1	-360	360	-5.2200	-1.0400	5.2226	0.8548;
	2307	2486	0.01334	0.0339	0.00343	114	114	114	0	0	1	-360	360	-19.6400	-8.9500	19.6969	8.7206;
	2648	2487	0.01249	0.03219	0.00326	90	90	90	0	0	1	-360	360	62.9931	-8.6879	-62.5427	9.4853;
	2308	2648	0.0006	0.00103	0.0001	90	90	90	0	0	1	-360	360	-9.2900	-3.9200	9.2905	3.9097;
	2641	2648	0.00435	0.0076	0.00073	90	90	90	0	0	1	-360	360	72.4875	-4.5041	-72.2837	4.7781;
	2362	2641	0.0004	0.00069	7e-05	90	90	90	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.0079;
	2650	2641	0.00221	0.00746	0.00074	90	90	90	0	0	1	-360	360	72.5910	-4.2458	-72.4875	4.5119;
	2547	2650	0.0085	0.01485	0.00142	90	90	90	0	0	1	-360	360	-6.2400	-4.2800	6.2443	4.1274;
	2498	2650	0.0082	0.02777	0.00275	90	90	90	0	0	1	-360	360	79.2870	1.0990	-78.8353	0.1184;
	2325	2486	0.00257	0.00449	0.00043	114	114	114	0	0	1	-360	360	-1.7600	-6.0176	1.7609	5.9721;
	2306	2312	0.00455	0.01263	0.00127	114	114	114	0	0	1	-360	360	1.5800	-3.5318	-1.5794	3.3935;
	2326	2486	0.00257	0.00449	0.00043	114	114	114	0	0	1	-360	360	0.0000	0.0000	0.0000	-0.0471;
	2338	2343	0.01176	0.02107	0.00202	90	90	90	0	0	1	-360	360	-35.9436	13.6702	36.1031	-13.6053;
	2327	2487	0.00257	0.00449	0.00043	114	114	114	0	0	1	-360	360	-30.9200	-16.3300	30.9484	16.3319;
	2338	2341	0.01803	0.06109	0.00605	90	90	90	0	0	1	-360	360	32.5136	-15.0302	-32.3034	15.0792;
	2477	2487	0.00154	0.00521	0.00052	137	137	137	0	0	1	-360	360	-63.6065	14.5344	63.6655	-14.3923;
	2337	2487	0.00248	0.00661	0.00068	137	137	137	0	0	1	-360	360	-40.7700	-23.1600	40.8193	23.2160;
	2336	2486	0.00248	0.00661	0.00068	137	137	137	0	0	1	-360	360	19.2084	-20.9854	-19.1901	20.9598;
	2477	2351	0.00697	0.0236	0.00234	137	137	137	0	0	1	-360	360	50.8965	-17.5944	-50.7146	17.9502;
	2344	2487	0.00277	0.00937	0.00093	120	120	120	0	0	1	-360	360	-3.8200	-3.1700	3.8206	3.0688;
	2343	2486	0.00277	0.00937	0.00093	120	120	120	0	0	1	-360	360	-39.9231	7.3653	39.9648	-7.3261;
	2474	2487	0.00012	0.0004	4e-05	137	137	137	0	0	1	-360	360	-3.7000	-0.2300	3.7000	0.2256;
	2475	2486	0.0001	0.00031	3e-05	137	137	137	0	0	1	-360	360	-2.5500	-0.2000	2.5500	0.1967;
	2339	2487	0.00579	0.01818	0.00186	120	120	120	0	0	1	-360	360	105.3391	-1.3620	-104.7663	2.9529;
	2642	2202	0.0207	0.07012	0.00694	137	137	137	0	0	1	-360	360	-31.3289	-13.7400	31.5401	13.6549;
	2382	2642	0.00349	0.0118	0.00117	137	137	137	0	0	1	-360	360	-15.4929	-12.9185	15.5053	12.8279;
	2380	2642	0.00615	0.02083	0.00206	137	137	137	0	0	1	-360	360	-15.8100	-1.1000	15.8236	0.9121;
	2604	2523	0.02479	0.07686	0.00835	120	120	120	0	0	1	-360	360	16.6119	-0.5492	-16.5538	-0.2500;
	2258	2524	0.02893	0.08843	0.00973	120	120	120	0	0	1	-360	360	-58.3049	8.8178	59.1828	-7.2622;
	2333	2309	0.00676	0.02291	0.00227	120	120	120	0	0	1	-360	360	-73.8958	-5.7022	74.2307	6.5842;
	2333	2342	0.00369	0.0125	0.00124	137	137	137	0	0	1	-360	360	73.1358	5.3922	-72.9568	-4.9227;
	2336	2342	0.00522	0.0177	0.00175	137	137	137	0	0	1	-360	360	-67.6384	-1.1846	67.8568	1.7327;
	2640	2487	0.00061	0.00208	0.00021	120	120	120	0	0	1	-360	360	-68.0172	-0.9313	68.0426	0.9947;
	2328	2640	0.00102	0.00347	0.00034	120	120	120	0	0	1	-360	360	-11.3400	-7.5200	11.3417	7.4881;
	2331	2640	0.00431	0.01388	0.00116	120	120	120	0	0	1	-360	360	-56.5491	6.8353	56.6755	-6.5568;
	2354	2486	0.00942	0.03193	0.00316	120	120	120	0	0	1	-360	360	-3.9500	-0.3700	3.9513	0.0284;
	2353	2330	0.00645	0.02187	0.00216	120	120	120	0	0	1	-360	360	-48.2685	12.9940	48.4144	-12.7383;
	2197	2334	0.02439	0.06359	0.01204	137	137	137	0	0	1	-360	360	-45.7005	5.8620	46.1365	-6.1700;
	2689	2452	0.01902	0.04153	0.00864	90	90	90	0	0	1	-360	360	0.0000	-0.0000	0.0000	-0.9757;
	2510	2334	0.00579	0.01893	0.00191	76	76	76	0	0	1	-360	360	12.3551	-2.0678	-12.3476	1.8616;
	2383	2452	0.0157	0.02562	0.00227	120	120	120	0	0	1	-360	360	-12.1359	9.1302	12.1682	-9.3338;
	2383	2382	0.00826	0.0124	0.00128	120	120	120	0	0	1	-360	360	-0.3341	-10.9902	0.3429	10.8585;
	2688	2451	0.02209	0.05774	0.00565	76	76	76	0	0	1	-360	360	-11.8600	-2.8100	11.8889	2.2501;
	2265	2451	0.00435	0.0076	0.00072	69	69	69	0	0	1	-360	360	0.9800	-2.8847	-0.9797	2.8040;
	2266	2452	0.00435	0.0076	0.00072	69	69	69	0	0	1	-360	360	-6.8800	-3.9700	6.8824	3.8930;
	2286	2451	0.04628	0.07686	0.00755	76	76	76	0	0	1	-360	360	1.0530	-7.7657	-1.0303	6.9551;
	2261	2691	0.00245	0.00833	0.00083	114	114	114	0	0	1	-360	360	23.5600	-0.5364	-23.5478	0.4858;
	2262	2690	0.00245	0.00833	0.00083	114	114	114	0	0	1	-360	360	-6.4700	-3.1100	6.4711	3.0204;
	2180	2691	0.00661	0.00909	0.00116	120	120	120	0	0	1	-360	360	2.5594	-18.9239	-2.5378	18.8251;
	2685	2180	0.00744	0.02397	0.00244	120	120	120	0	0	1	-360	360	17.7621	-17.9258	-17.7194	17.7939;
	2349	2346	0.00359	0.01215	0.0012	120	120	120	0	0	1	-360	360	-9.7400	-0.0000	9.7431	-0.1223;
	2263	2691	0.00496	0.01488	0.00167	120	120	120	0	0	1	-360	360	-30.6000	-9.0700	30.6457	9.0221;
	2264	2690	0.00496	0.01488	0.00167	120	120	120	0	0	1	-360	360	-86.0215	6.5269	86.3515	-5.7243;
	2653	2690	0.00615	0.02083	0.0023	120	120	120	0	0	1	-360	360	28.8565	-25.0940	-28.7765	25.1071;
	2352	2653	0.00769	0.02603	0.00258	120	120	120	0	0	1	-360	360	38.7430	-24.8971	-38.5968	25.1044;
	2348	2653	0.00031	0.00104	0.0001	120	120	120	0	0	1	-360	360	-9.7400	-0.0000	9.7403	-0.0103;
	2346	2691	0.00909	0.02727	0.0029	120	120	120	0	0	1	-360	360	28.5516	-15.8531	-28.4644	15.7932;
	2353	2345	0.00992	0.03058	0.00329	120	120	120	0	0	1	-360	360	41.5185	-14.2740	-41.3460	14.4416;
	2478	2690	0.02479	0.08008	0.0083	114	114	114	0	0	1	-360	360	-51.8070	-12.0332	52.4542	13.2088;
	2176	2691	0.01499	0.03154	0.0031	90	90	90	0	0	1	-360	360	-8.9100	-3.4200	8.9222	3.1022;
	2259	2690	0.04298	0.10248	0.0105	90	90	90	0	0	1	-360	360	52.9927	-9.7311	-51.9113	11.1151;
	2685	2341	0.00287	0.00972	0.00096	114	114	114	0	0	1	-360	360	-22.7221	17.3058	22.7434	-17.3392;
	2452	2201	0.03719	0.11901	0.0122	114	114	114	0	0	1	-360	360	-7.0287	-10.5813	7.0772	9.3413;
	2197	2202	0.06463	0.10992	0.01059	137	137	137	0	0	1	-360	360	34.3605	-9.4120	-33.6789	9.3206;
	2194	2201	0.03322	0.05661	0.00545	120	120	120	0	0	1	-360	360	-7.5112	-0.2548	7.5274	-0.3474;
	2361	2202	0.01783	0.06021	0.00596	120	120	120	0	0	1	-360	360	-4.4600	-2.0500	4.4635	1.3660;
	2497	2201	0.00759	0.02569	0.00254	120	120	120	0	0	1	-360	360	-98.0829	-1.8118	98.7226	3.6848;
	2654	2340	0.01209	0.04096	0.00406	120	120	120	0	0	1	-360	360	109.7967	3.9339	-108.5275	-0.0952;
	2654	2202	0.00687	0.02326	0.0023	120	120	120	0	0	1	-360	360	-114.7581	-6.0406	115.5469	8.4446;
	2548	2654	0.00553	0.00967	0.00092	120	120	120	0	0	1	-360	360	-4.9600	-2.2100	4.9614	2.1067;
	2309	2201	0.0157	0.04959	0.00511	120	120	120	0	0	1	-360	360	-82.7607	-9.5942	83.7319	12.0794;
	2524	2202	0.00413	0.0314	0.003	137	137	137	0	0	1	-360	360	-52.2891	6.7616	52.3874	-6.3650;
	2515	2201	0.06583	0.22298	0.02208	137	137	137	0	0	1	-360	360	4.3907	-9.3312	-4.3413	6.9753;
	2499	2202	0.02066	0.06612	0.00678	120	120	120	0	0	1	-360	360	-8.4984	-0.6376	8.5112	-0.1128;
	2312	2331	0.01642	0.05563	0.00551	137	137	137	0	0	1	-360	360	-1.2606	-3.8435	1.2627	3.2421;
	2246	2194	0.01214	0.04112	0.00407	137	137	137	0	0	1	-360	360	-3.3100	-0.4400	3.3112	-0.0252;
	2303	2663	0.03124	0.10231	0.01048	137	137	137	0	0	1	-360	360	13.0252	3.3385	-12.9693	-4.2290;
	2206	2222	0.04421	0.11367	0.01112	91	91	91	0	0	1	-360	360	-50.3953	3.0877	51.4284	-1.6682;
	2316	2222	0.01033	0.01802	0.00172	90	90	90	0	0	1	-360	360	15.6415	-7.4429	-15.6143	7.2956;
	2676	2392	0.01256	0.0219	0.00212	90	90	90	0	0	1	-360	360	-18.5746	-3.6234	18.6144	3.4531;
	2677	2675	0.01008	0.01736	0.00172	90	90	90	0	0	1	-360	360	-15.5733	2.5756	15.5955	-2.7321;
	2476	2387	0.02	0.03744	0.00365	90	90	90	0	0	1	-360	360	-32.1325	6.5312	32.3223	-6.5921;
	2675	2476	0.00793	0.01537	0.0015	90	90	90	0	0	1	-360	360	-25.5155	4.3921	25.5625	-4.4712;
	2677	2676	0.01083	0.01893	0.00181	90	90	90	0	0	1	-360	360	7.7633	4.5960	-7.7554	-4.7866;
	2392	2386	0.02818	0.05818	0.0059	90	90	90	0	0	1	-360	360	-31.8844	-2.2331	32.1380	2.0815;
	2254	2222	0.05702	0.11331	0.01091	90	90	90	0	0	1	-360	360	-20.8798	-10.9777	21.1659	10.3372;
	2520	2386	0.03934	0.12917	0.0132	137	137	137	0	0	1	-360	360	-71.3242	-12.4669	73.2657	17.3808;
	2521	2520	0.00595	0.01917	0.00198	137	137	137	0	0	1	-360	360	-59.1144	-14.0793	59.3242	14.5469;
	2316	2386	0.0362	0.06339	0.00612	90	90	90	0	0	1	-360	360	-29.0315	-0.5071	29.3009	0.2789;
	2521	2670	0.02743	0.08885	0.00915	137	137	137	0	0	1	-360	360	49.4444	14.6693	-48.7434	-13.3322;
	2621	2535	0.04033	0.13661	0.01353	137	137	137	0	0	1	-360	360	-0.7102	-11.6913	0.7567	10.4090;
	2665	2274	0.01157	0.03942	0.0039	137	137	137	0	0	1	-360	360	-24.8964	-6.3280	24.9732	6.2005;
	2254	2157	0.03507	0.11878	0.01176	137	137	137	0	0	1	-360	360	12.8898	11.5177	-12.7882	-12.4266;
	2157	2387	0.04107	0.13909	0.01377	137	137	137	0	0	1	-360	360	-42.0663	-21.7115	42.9337	23.1407;
	2426	2186	0.0295	0.05017	0.00484	90	90	90	0	0	1	-360	360	-49.0696	1.1018	49.7461	-0.4666;
	2663	2274	0.01132	0.03744	0.0037	137	137	137	0	0	1	-360	360	38.0306	7.3910	-37.8632	-7.2105;
	2555	2671	0.00107	0.00121	0.01087	120	120	120	0	0	1	-360	360	-8.6800	-3.3900	8.6809	2.3102;
	2662	2387	0.01421	0.04661	0.00477	137	137	137	0	0	1	-360	360	-28.3732	-24.1544	28.5488	24.1920;
	2662	2535	0.01777	0.05818	0.00595	137	137	137	0	0	1	-360	360	25.4132	21.1144	-25.2367	-21.1890;
	2428	2303	0.02269	0.06221	0.00629	90	90	90	0	0	1	-360	360	20.3256	1.2135	-20.2352	-1.6185;
	2181	2387	0.02099	0.06934	0.00699	137	137	137	0	0	1	-360	360	-33.3156	9.5116	33.5375	-9.5781;
	2211	2181	0.01711	0.05562	0.0048	137	137	137	0	0	1	-360	360	-32.2444	9.9496	32.4156	-9.9416;
	2663	2566	0.02496	0.08446	0.00847	137	137	137	0	0	1	-360	360	-38.0913	-9.5220	38.4679	9.9205;
	2621	2538	0.03174	0.1075	0.01064	137	137	137	0	0	1	-360	360	-20.4498	-4.5987	20.5813	3.9162;
	2423	2386	0.02595	0.08512	0.00874	10	10	10	0	0	1	-360	360	-5.6700	-2.2600	5.6780	1.2798;
	2428	2426	0.00943	0.01889	0.00185	90	90	90	0	0	1	-360	360	-39.9056	0.1765	40.0496	-0.0818;
	2665	2157	0.01769	0.05744	0.00596	137	137	137	0	0	1	-360	360	-43.3686	-33.8152	43.9046	34.9481;
	2177	2665	0.05234	0.09155	0.00873	20	20	20	0	0	1	-360	360	-2.7100	1.0600	2.7151	-1.9168;
	2931	2992	0.03562	0.10942	0.01146	69	69	69	0	0	1	-360	360	27.7676	3.1709	-27.5397	-3.8627;
	2829	2970	0.03678	0.09397	0.00951	120	120	120	0	0	1	-360	360	-37.9611	0.8921	38.4118	-0.8732;
	2943	2894	0.00207	0.00727	0.0007	126	126	126	0	0	1	-360	360	-3.3059	6.6993	3.3068	-6.7827;
	2894	2723	0.01851	0.0595	0.00627	126	126	126	0	0	1	-360	360	-10.6368	4.7727	10.6577	-5.4813;
	2821	2704	0.021	0.0679	0.00696	123	123	123	0	0	1	-360	360	-20.4690	4.1601	20.5490	-4.7060;
	2921	2925	0.03347	0.06529	0.00593	69	69	69	0	0	1	-360	360	-4.1848	-0.4317	4.1898	-0.2497;
	2700	2994	0.06645	0.17719	0.01791	70	70	70	0	0	1	-360	360	0.3089	-8.8125	-0.2747	6.7806;
	2916	2995	0.03957	0.12859	0.01319	137	137	137	0	0	1	-360	360	-84.8098	-5.8204	87.3897	12.6831;
	2838	2879	0.0205	0.06876	0.00688	137	137	137	0	0	1	-360	360	12.0815	6.0007	-12.0478	-6.6658;
	2811	2769	0.04	0.12959	0.01329	114	114	114	0	0	1	-360	360	-62.0051	-4.4882	63.3153	7.1240;
	2775	2875	0.00992	0.03322	0.00419	107	107	107	0	0	1	-360	360	-34.7910	-4.4131	34.8947	4.2657;
	2812	2770	0.04025	0.13025	0.01336	114	114	114	0	0	1	-360	360	-62.0143	-4.3122	63.3327	6.9610;
	2877	2802	0.03545	0.08736	0.00882	120	120	120	0	0	1	-360	360	12.5530	8.9938	-12.4794	-9.8562;
	2996	2995	0.01264	0.03802	0.00273	69	69	69	0	0	1	-360	360	-28.6183	0.2355	28.7052	-0.3007;
	2774	2996	0.03306	0.08264	0.00968	69	69	69	0	0	1	-360	360	-26.3233	0.0771	26.5183	-0.7355;
	2847	2775	0.04669	0.08182	0.00774	90	90	90	0	0	1	-360	360	-1.8029	-6.6152	1.8195	5.7393;
	2726	2716	0.03413	0.05992	0.00566	48	48	48	0	0	1	-360	360	-22.4861	-3.2506	22.6495	2.9236;
	2740	2848	0.03587	0.05868	0.00646	90	90	90	0	0	1	-360	360	-14.5093	-3.0396	14.5787	2.4218;
	2739	2746	0.1	0.1595	0.01597	57	57	57	0	0	1	-360	360	-32.5745	-6.0878	33.5415	5.7654;
	2966	2862	0.0395	0.1281	0.01314	119	119	119	0	0	1	-360	360	-21.4990	0.9327	21.6571	-1.9548;
	2848	2715	0.03124	0.05603	0.00563	90	90	90	0	0	1	-360	360	-30.3076	-6.7855	30.5710	6.6093;
	2977	2736	0.0214	0.06887	0.00708	69	69	69	0	0	1	-360	360	-8.1716	-0.7476	8.1837	-0.0494;
	2961	2977	0.01686	0.05427	0.00558	69	69	69	0	0	1	-360	360	-4.4986	-0.9035	4.5015	0.2558;
	2876	2977	0.00026	0.00066	7e-05	69	69	69	0	0	1	-360	360	-3.6700	-0.5000	3.6700	0.4918;
	2725	2724	0.01223	0.0386	0.0042	69	69	69	0	0	1	-360	360	-3.7502	7.4427	3.7583	-7.8751;
	2865	2732	0.02883	0.09322	0.00956	69	69	69	0	0	1	-360	360	-17.8661	-8.2456	17.9604	7.4321;
	2775	2942	0.02455	0.07992	0.00823	137	137	137	0	0	1	-360	360	-14.2528	-0.3499	14.2952	-0.4819;
	2716	2958	0.06843	0.09157	0.0084	69	69	69	0	0	1	-360	360	-25.9981	1.3349	26.4229	-1.6993;
	2958	2991	0.08653	0.11405	0.01019	69	69	69	0	0	1	-360	360	-38.9929	-2.1207	40.1621	2.4757;
	2830	2805	0.00785	0.01983	0.00203	120	120	120	0	0	1	-360	360	4.9595	-4.6922	-4.9565	4.4630;
	2873	2896	0.01033	0.02653	0.00269	69	69	69	0	0	1	-360	360	19.0713	-1.5951	-19.0390	1.3647;
	2850	2873	0.02231	0.05702	0.00576	120	120	120	0	0	1	-360	360	-6.2900	-1.1100	6.2977	0.4585;
	2849	2913	0.03099	0.07901	0.00801	120	120	120	0	0	1	-360	360	-3.6700	-1.0000	3.6734	0.0118;
	2697	2809	0.00264	0.00752	0.00075	120	120	120	0	0	1	-360	360	26.5445	-6.1964	-26.5289	6.1469;
	2799	2779	0.03025	0.06281	0.00061	120	120	120	0	0	1	-360	360	-38.4357	-2.3994	38.8012	3.0825;
	2777	2705	0.00331	0.01083	0.00109	114	114	114	0	0	1	-360	360	-17.4758	4.6454	17.4845	-4.7527;
	2789	2780	0.04124	0.07231	0.00687	69	69	69	0	0	1	-360	360	-33.9367	4.8556	34.3312	-5.0184;
	2778	2713	0.0186	0.0562	0.00581	111	111	111	0	0	1	-360	360	-0.5343	-7.6549	0.5423	6.9531;
	2845	2867	0.02479	0.08	0.00823	137	137	137	0	0	1	-360	360	-21.5494	-0.1331	21.6427	-0.5859;
	2697	2913	0.01314	0.04182	0.00448	120	120	120	0	0	1	-360	360	16.2730	3.8658	-16.2434	-4.3318;
	2912	2872	0.00942	0.03066	0.00315	76	76	76	0	0	1	-360	360	-34.6073	4.1430	34.7058	-4.1894;
	2911	2840	0.02901	0.09438	0.00966	137	137	137	0	0	1	-360	360	0.5320	-8.7847	-0.5150	7.7087;
	2711	2780	0.00421	0.01058	0.00106	120	120	120	0	0	1	-360	360	-61.5370	-4.7979	61.6655	4.9882;
	2980	2779	0.00736	0.0238	0.00244	137	137	137	0	0	1	-360	360	8.3826	-6.0003	-8.3765	5.7143;
	2979	2697	0.00157	0.00496	0.00051	137	137	137	0	0	1	-360	360	-26.2100	-2.1331	26.2187	2.0965;
	2979	2698	0.00157	0.00496	0.00051	137	137	137	0	0	1	-360	360	-26.1932	-1.9127	26.2019	1.8761;
	2705	2711	0.00306	0.00992	0.00102	137	137	137	0	0	1	-360	360	-41.5845	0.2327	41.6270	-0.2221;
	2844	2831	0.00826	0.02628	0.00286	120	120	120	0	0	1	-360	360	-25.6912	-7.1909	25.7417	7.0193;
	2758	2844	0.0181	0.05702	0.0062	120	120	120	0	0	1	-360	360	-11.0000	-4.0200	11.0212	3.3709;
	2809	2780	0.00405	0.01058	0.00109	120	120	120	0	0	1	-360	360	13.9589	-9.1569	-13.9499	9.0437;
	2702	2698	0.00231	0.00752	0.00077	137	137	137	0	0	1	-360	360	-73.4113	-7.4080	73.5119	7.6393;
	2907	2702	0.00397	0.01298	0.00131	137	137	137	0	0	1	-360	360	-63.8502	-5.1328	63.9813	5.3980;
	2797	2789	0.00361	0.01166	0.0012	114	114	114	0	0	1	-360	360	-46.2734	-3.6999	46.3367	3.7566;
	2919	2797	0.06898	0.12121	0.01145	90	90	90	0	0	1	-360	360	-36.5752	-2.1796	37.3634	2.1899;
	2722	2919	0.06661	0.11306	0.01118	69	69	69	0	0	1	-360	360	-43.0937	-7.1643	44.2470	7.8528;
	2895	2799	0.01322	0.03306	0.00327	69	69	69	0	0	1	-360	360	-31.0015	-0.5288	31.1057	0.3894;
	2991	2895	0.05686	0.09339	0.00944	76	76	76	0	0	1	-360	360	-19.2930	1.6323	19.4715	-2.4812;
	2943	2779	0.0376	0.12165	0.01249	137	137	137	0	0	1	-360	360	-30.5441	2.9175	30.8313	-3.5454;
	2956	2840	0.03058	0.05372	0.00508	90	90	90	0	0	1	-360	360	-13.6200	-3.0100	13.6705	2.5029;
	2873	2782	0.00851	0.02074	0.00232	120	120	120	0	0	1	-360	360	-53.8658	0.9043	54.0775	-0.6603;
	2782	2940	0.0405	0.09669	0.01016	120	120	120	0	0	1	-360	360	-50.5675	3.9365	51.4551	-3.0297;
	2973	2817	0.04008	0.10174	0.01033	99	99	99	0	0	1	-360	360	-30.6499	26.6379	31.2002	-26.4923;
	2710	2907	0.00198	0.00628	0.00065	137	137	137	0	0	1	-360	360	-39.1957	0.8942	39.2202	-0.8972;
	2696	2710	0.00653	0.02116	0.0022	137	137	137	0	0	1	-360	360	-13.5137	6.6900	13.5257	-6.9242;
	2896	2830	0.00926	0.0238	0.00242	69	69	69	0	0	1	-360	360	0.6990	-5.6847	-0.6965	5.4091;
	2988	2872	0.06223	0.10413	0.01072	69	69	69	0	0	1	-360	360	-20.9658	-3.4248	21.2112	2.6017;
	2787	2988	0.04702	0.07851	0.00808	69	69	69	0	0	1	-360	360	-3.6700	-1.1101	3.6758	0.2048;
	2716	2722	0.00545	0.0076	0.00077	69	69	69	0	0	1	-360	360	-27.8647	-2.8742	27.9037	2.8443;
	2872	2831	0.0162	0.0338	0.00351	90	90	90	0	0	1	-360	360	14.1170	-5.9566	-14.0848	5.6143;
	2911	2889	0.02781	0.08994	0.01845	137	137	137	0	0	1	-360	360	7.8749	-0.3827	-7.8600	-1.7100;
	2696	2713	0.01397	0.04463	0.00462	137	137	137	0	0	1	-360	360	-6.9163	-10.7100	6.9339	10.1895;
	2867	2712	0.00868	0.0281	0.00295	76	76	76	0	0	1	-360	360	-42.6027	-3.9341	42.7303	3.9784;
	2906	2919	0.01607	0.05279	0.01083	69	69	69	0	0	1	-360	360	16.3049	6.5477	-16.2618	-7.6832;
	2891	2906	0.034	0.10995	0.02256	69	69	69	0	0	1	-360	360	20.6268	5.3782	-20.4949	-7.6577;
	2743	2779	0.00562	0.01893	0.00189	16	16	16	0	0	1	-360	360	-8.9100	-2.0100	8.9137	1.7856;
	2744	2780	0.00562	0.01893	0.00189	16	16	16	0	0	1	-360	360	-7.3300	-1.8100	7.3325	1.5816;
	2981	2697	0.00215	0.00719	0.00072	16	16	16	0	0	1	-360	360	-2.1000	-0.8000	2.1001	0.7100;
	2903	2780	0.00091	0.00306	0.00031	10	10	10	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.0389;
	2802	2805	0.00661	0.01372	0.00133	120	120	120	0	0	1	-360	360	6.3994	7.8462	-6.3935	-7.9895;
	2945	2713	0.0205	0.06876	0.00688	137	137	137	0	0	1	-360	360	-30.9987	-7.5355	31.1671	7.2458;
	2709	2716	0.0374	0.12066	0.01272	137	137	137	0	0	1	-360	360	-21.6164	3.5455	21.7833	-4.3943;
	2945	2891	0.01928	0.06236	0.0064	137	137	137	0	0	1	-360	360	24.7087	5.9255	-24.6068	-6.3782;
	2724	2709	0.02269	0.07306	0.00777	140	140	140	0	0	1	-360	360	-14.2383	4.8651	14.2864	-5.5555;
	2735	2973	0.0057	0.01017	0.00094	137	137	137	0	0	1	-360	360	-35.0966	-1.9652	35.1542	1.9530;
	2971	2735	0.00967	0.01702	0.0016	137	137	137	0	0	1	-360	360	-23.7315	1.9390	23.7766	-2.0548;
	2785	2972	0.05769	0.14545	0.015	76	76	76	0	0	1	-360	360	-20.8854	4.8449	21.1077	-6.1174;
	2993	2973	0.00282	0.00717	0.00079	90	90	90	0	0	1	-360	360	-44.2483	-1.2514	44.2935	1.2695;
	2824	2993	0.03198	0.07876	0.00786	90	90	90	0	0	1	-360	360	-39.7367	0.2455	40.1583	-0.1586;
	2969	2972	0.01843	0.06	0.00615	137	137	137	0	0	1	-360	360	-4.6221	7.8932	4.6355	-8.6062;
	2951	2953	0.00554	0.01793	0.00184	137	137	137	0	0	1	-360	360	-4.5568	1.0053	4.5578	-1.2277;
	2847	2703	0.03636	0.12066	0.01181	114	114	114	0	0	1	-360	360	-12.2371	1.7952	12.2858	-3.0092;
	2953	2947	0.00306	0.00992	0.00102	114	114	114	0	0	1	-360	360	-43.3483	-21.5789	43.4068	21.6430;
	2760	2824	0.0676	0.11901	0.0112	69	69	69	0	0	1	-360	360	-3.5798	3.3964	3.5963	-4.7118;
	2963	2760	0.03868	0.0681	0.00639	69	69	69	0	0	1	-360	360	4.7174	5.2646	-4.7002	-6.0064;
	2892	2824	0.05042	0.10487	0.0102	69	69	69	0	0	1	-360	360	-21.7866	-0.8329	21.9903	0.0463;
	2909	2892	0.01976	0.0514	0.00515	69	69	69	0	0	1	-360	360	-21.6074	-1.1294	21.6866	0.7329;
	2828	2771	0.02781	0.07968	0.00807	140	140	140	0	0	1	-360	360	-20.9742	-5.5941	21.0802	4.9023;
	2963	2828	0.01467	0.03239	0.00328	69	69	69	0	0	1	-360	360	-20.0825	-5.1797	20.1342	4.8941;
	2708	2776	0.02231	0.07231	0.01493	75	75	75	0	0	1	-360	360	-29.0572	-8.8810	29.2300	7.6705;
	2703	2708	0.01322	0.01777	0.00191	62	62	62	0	0	1	-360	360	-18.1163	-5.8295	18.1572	5.6610;
	2944	2771	0.00883	0.02792	0.00305	137	137	137	0	0	1	-360	360	-28.7654	-6.3767	28.8273	6.1945;
	2757	2944	0.00688	0.02158	0.0024	137	137	137	0	0	1	-360	360	-24.3311	-4.6549	24.3654	4.4667;
	2888	2955	0.01554	0.05455	0.00557	137	137	137	0	0	1	-360	360	-2.2919	4.3949	2.2954	-5.0552;
	2950	2904	0.00438	0.01136	0.00098	120	120	120	0	0	1	-360	360	4.7053	-10.4801	-4.7006	10.3725;
	2734	2950	0.00515	0.01374	0.00122	120	120	120	0	0	1	-360	360	13.3056	-8.2914	-13.2953	8.1701;
	2904	2952	0.00281	0.00702	0.00059	114	114	114	0	0	1	-360	360	-13.3194	-16.2025	13.3295	16.1555;
	2721	2968	0.02769	0.0895	0.00917	95	95	95	0	0	1	-360	360	-36.5122	-2.4192	36.8181	2.2868;
	2955	2720	0.02132	0.06942	0.00707	137	137	137	0	0	1	-360	360	-17.6954	1.8352	17.7517	-2.5059;
	2968	2974	0.01504	0.04132	0.00426	137	137	137	0	0	1	-360	360	15.3999	11.6903	-15.3536	-12.0860;
	2954	2951	0.01777	0.05736	0.00588	137	137	137	0	0	1	-360	360	-16.6146	-7.8448	16.6633	7.2855;
	2910	2769	0.00736	0.0238	0.00251	114	114	114	0	0	1	-360	360	-31.1455	-5.0953	31.2047	4.9756;
	2931	2839	0.00421	0.01074	0.00121	114	114	114	0	0	1	-360	360	-22.4937	-2.9399	22.5113	2.8361;
	2703	2909	0.02331	0.07893	0.00745	69	69	69	0	0	1	-360	360	-7.7636	2.4685	7.7774	-3.2906;
	2931	2768	0.00273	0.00826	0.00085	120	120	120	0	0	1	-360	360	-5.1560	0.6186	5.1566	-0.7212;
	2768	2757	0.00149	0.00496	0.00048	137	137	137	0	0	1	-360	360	-18.9866	-3.7988	18.9911	3.7549;
	2723	2771	0.02868	0.09256	0.00951	140	140	140	0	0	1	-360	360	-21.5577	2.3713	21.6676	-3.1957;
	2734	2785	0.01364	0.03554	0.0037	120	120	120	0	0	1	-360	360	-14.1456	7.8914	14.1754	-8.2649;
	2951	2947	0.00421	0.01355	0.0014	131	131	131	0	0	1	-360	360	-37.7818	-14.2517	37.8377	14.2596;
	2887	2954	0.00529	0.01074	0.00111	90	90	90	0	0	1	-360	360	-3.0933	-4.6565	3.0946	4.5248;
	2974	2971	0.00934	0.01653	0.00174	137	137	137	0	0	1	-360	360	-0.6764	8.0660	0.6815	-8.2690;
	2816	2770	0.02124	0.0686	0.00704	140	140	140	0	0	1	-360	360	-40.1662	-6.0778	40.4532	6.1385;
	2776	2769	0.0314	0.09884	0.01074	140	140	140	0	0	1	-360	360	-37.5100	-10.7805	37.9056	10.7148;
	2818	2947	0.00851	0.02686	0.0029	95	95	95	0	0	1	-360	360	-6.1187	-5.6662	6.1234	5.3240;
	2813	2818	0.0181	0.05702	0.0062	95	95	95	0	0	1	-360	360	-6.0080	-6.3916	6.0187	5.6662;
	3013	2719	0.00864	0.02821	0.00288	140	140	140	0	0	1	-360	360	17.1746	5.9228	-17.1511	-6.1983;
	2819	2972	0.03678	0.09347	0.00949	120	120	120	0	0	1	-360	360	37.5130	-15.7061	-37.0214	15.7925;
	2875	2816	0.03364	0.10744	0.01016	107	107	107	0	0	1	-360	360	-34.9947	-4.2657	35.3462	4.1678;
	2910	2839	0.00826	0.01653	0.00194	114	114	114	0	0	1	-360	360	25.4855	3.3853	-25.4413	-3.5361;
	2968	2984	0.00496	0.00744	0.00073	114	114	114	0	0	1	-360	360	38.1035	10.7641	-38.0404	-10.7595;
	2968	2984	0.00496	0.00744	0.00073	114	114	114	0	0	1	-360	360	38.1035	10.7641	-38.0404	-10.7595;
	2764	2947	0.00496	0.00744	0.00073	114	114	114	0	0	1	-360	360	1.8100	0.7929	-1.8098	-0.8827;
	2765	2948	0.00496	0.00744	0.00073	114	114	114	0	0	1	-360	360	-0.3100	-0.0000	0.3100	-0.0900;
	2957	2951	0.00496	0.00744	0.00073	114	114	114	0	0	1	-360	360	-10.6303	-1.8460	10.6350	1.7636;
	2960	2887	0.0254	0.08216	0.00843	123	123	123	0	0	1	-360	360	1.7464	1.5317	-1.7449	-2.5487;
	2960	2719	0.01636	0.05289	0.00558	140	140	140	0	0	1	-360	360	-5.3064	-3.0417	5.3111	2.3783;
	2813	2963	0.02041	0.06843	0.00685	123	123	123	0	0	1	-360	360	-0.1720	3.8816	0.1751	-4.7049;
	2957	2951	0.00992	0.03488	0.00407	76	76	76	0	0	1	-360	360	-2.3597	-1.4740	2.3602	0.9773;
	2970	2931	0.02017	0.05223	0.00545	120	120	120	0	0	1	-360	360	-50.9818	-3.1468	51.4185	3.6147;
	2931	2770	0.0095	0.02455	0.00256	114	114	114	0	0	1	-360	360	-58.7664	-7.1743	59.0373	7.5580;
	2936	2920	0.00891	0.01566	0.00148	77	77	77	0	0	1	-360	360	-27.5401	6.8989	27.6015	-6.9644;
	2928	2930	0.0328	0.07474	0.00784	66	66	66	0	0	1	-360	360	25.8573	-4.2846	-25.6676	3.7949;
	2927	2925	0.04351	0.09356	0.00962	66	66	66	0	0	1	-360	360	13.6895	0.7805	-13.6198	-1.7603;
	2929	2994	0.07306	0.1919	0.01832	867	867	867	0	0	1	-360	360	0.6621	-8.7553	-0.6250	6.6824;
	2930	2851	0.03091	0.08107	0.00774	87	87	87	0	0	1	-360	360	2.0866	-8.4561	-2.0685	7.5930;
	2851	2994	0.04207	0.11074	0.01053	87	87	87	0	0	1	-360	360	-0.3715	-8.0781	0.3913	6.8765;
	2926	2929	0.01653	0.03306	0.00242	66	66	66	0	0	1	-360	360	-6.1425	-6.8025	6.1542	6.5434;
	2821	2730	0.0405	0.07107	0.00673	77	77	77	0	0	1	-360	360	6.6036	-6.2982	-6.5760	5.5685;
	2730	2926	0.04628	0.07107	0.0076	77	77	77	0	0	1	-360	360	2.7860	-6.6563	-2.7675	5.8025;
	2929	2936	0.00496	0.00826	0.00085	66	66	66	0	0	1	-360	360	-15.9966	7.8219	16.0101	-7.8989;
	2822	2821	0.00413	0.01372	0.00138	119	119	119	0	0	1	-360	360	1.6548	-1.2344	-1.6546	1.0755;
	2961	2927	0.02394	0.04718	0.00469	66	66	66	0	0	1	-360	360	-8.0714	-1.1065	8.0848	0.5799;
	2920	2928	0.00862	0.02752	0.00296	135	135	135	0	0	1	-360	360	-50.1815	1.4307	50.3667	-1.1880;
	2833	2994	0.04438	0.07826	0.00739	77	77	77	0	0	1	-360	360	-16.4892	-4.2081	16.5970	3.5196;
	2866	2833	0.05661	0.09983	0.00943	66	66	66	0	0	1	-360	360	-5.4380	-4.3205	5.4592	3.2533;
	2714	2866	0.01975	0.06215	0.00675	66	66	66	0	0	1	-360	360	-1.4555	-3.8873	1.4580	3.1105;
	2745	2714	0.03669	0.06471	0.00611	77	77	77	0	0	1	-360	360	11.8099	-2.5670	-11.7645	1.9368;
	2731	2930	0.03587	0.07132	0.00624	77	77	77	0	0	1	-360	360	-7.7111	2.1554	7.7313	-2.8451;
	2966	2822	0.03438	0.06099	0.00569	119	119	119	0	0	1	-360	360	12.1790	-1.3149	-12.1348	0.7344;
	2745	2731	0.03587	0.07132	0.00624	77	77	77	0	0	1	-360	360	-8.0699	1.5706	8.0911	-2.2567;
	2729	2773	0.0204	0.06595	0.00677	135	135	135	0	0	1	-360	360	-4.4200	-0.2829	4.4237	-0.4300;
	2726	2773	0.01455	0.04747	0.00483	135	135	135	0	0	1	-360	360	9.5661	0.2021	-9.5537	-0.6800;
	2750	2874	0.00661	0.0157	0.00169	103	103	103	0	0	1	-360	360	39.6368	2.8417	-39.5507	-2.8418;
	2755	2717	0.00983	0.01736	0.0016	137	137	137	0	0	1	-360	360	-76.6774	2.1279	77.1697	-1.4477;
	2717	2751	0.03025	0.09752	0.01002	86	86	86	0	0	1	-360	360	4.6450	-8.6764	-4.6229	7.5492;
	2792	2752	0.01149	0.03471	0.00293	120	120	120	0	0	1	-360	360	-15.0091	-17.9641	15.0616	17.7727;
	2967	2792	0.00826	0.02893	0.00363	120	120	120	0	0	1	-360	360	0.1980	-15.8232	-0.1809	15.4541;
	2825	2746	0.00124	0.00413	0.00039	128	128	128	0	0	1	-360	360	-33.0871	-11.7088	33.0997	11.7037;
	2825	2841	0.00124	0.00413	0.00039	128	128	128	0	0	1	-360	360	8.8484	1.7845	-8.8475	-1.8288;
	2826	2841	0.00124	0.00413	0.00039	128	128	128	0	0	1	-360	360	4.7727	0.6349	-4.7725	-0.6812;
	2754	2967	0.01083	0.03471	0.00358	137	137	137	0	0	1	-360	360	26.4743	-11.4797	-26.3980	11.3032;
	2763	2754	0.00124	0.00413	0.00039	128	128	128	0	0	1	-360	360	-12.0284	-5.3587	12.0302	5.3190;
	2939	2763	0.00124	0.00413	0.00039	128	128	128	0	0	1	-360	360	6.8321	0.6271	-6.8316	-0.6713;
	2755	2939	0.00124	0.00413	0.00039	128	128	128	0	0	1	-360	360	12.0737	2.0966	-12.0721	-2.1371;
	2717	2989	0.03669	0.11818	0.01217	137	137	137	0	0	1	-360	360	-38.5066	17.9947	39.0720	-17.6128;
	2965	2989	0.01721	0.05623	0.00573	137	137	137	0	0	1	-360	360	-51.4413	9.9665	51.8465	-9.3144;
	2946	2747	0.03248	0.1081	0.01445	137	137	137	0	0	1	-360	360	-23.3783	-7.6195	23.5420	6.4443;
	2934	2746	0.05455	0.18017	0.0242	99	99	99	0	0	1	-360	360	-44.8477	-11.4229	45.8782	12.0089;
	2749	2752	0.01917	0.02595	0.00467	69	69	69	0	0	1	-360	360	29.8315	-3.8013	-29.6888	3.4309;
	2874	2752	0.01405	0.03636	0.00399	103	103	103	0	0	1	-360	360	22.7807	-2.1782	-22.7199	1.8551;
	2900	2751	0.03587	0.09008	0.00924	114	114	114	0	0	1	-360	360	-15.8668	-10.9687	15.9772	10.1487;
	2978	2752	0.015	0.04714	0.00466	114	114	114	0	0	1	-360	360	-15.8793	-0.9151	15.9110	0.4556;
	2932	2978	0.00525	0.0165	0.00163	114	114	114	0	0	1	-360	360	-8.0164	-0.4092	8.0192	0.2231;
	2975	2978	0.00026	0.00066	7e-05	114	114	114	0	0	1	-360	360	-7.8600	-0.7000	7.8601	0.6920;
	2901	2964	0.04174	0.07322	0.00692	90	90	90	0	0	1	-360	360	-25.3766	12.5230	25.6652	-12.8297;
	2759	2990	0.01705	0.05552	0.00567	137	137	137	0	0	1	-360	360	-16.9572	6.8500	17.0063	-7.3574;
	2754	2949	0.00099	0.00347	0.00036	137	137	137	0	0	1	-360	360	-13.0770	-2.0971	13.0784	2.0600;
	2882	2932	0.00364	0.01074	0.00106	114	114	114	0	0	1	-360	360	16.0916	1.8975	-16.0836	-2.0008;
	2749	2886	0.00463	0.01488	0.00152	137	137	137	0	0	1	-360	360	64.5248	8.7824	-64.3627	-8.4449;
	2762	2900	0.00372	0.00934	0.00094	120	120	120	0	0	1	-360	360	4.0440	-3.0369	-4.0432	2.9287;
	2755	2762	0.00496	0.01273	0.00128	95	95	95	0	0	1	-360	360	27.1252	1.9131	-27.0940	-1.9831;
	2727	2826	0.01116	0.01529	0.00275	114	114	114	0	0	1	-360	360	-10.5372	-9.5923	10.5557	9.2862;
	2751	2727	0.01116	0.01529	0.00275	114	114	114	0	0	1	-360	360	6.7610	-6.6918	-6.7528	6.3723;
	2752	2933	0.01496	0.0438	0.00445	114	114	114	0	0	1	-360	360	7.0561	4.3291	-7.0473	-4.8369;
	2753	2747	0.0076	0.01983	0.00206	120	120	120	0	0	1	-360	360	-43.0595	-5.0564	43.1788	5.1201;
	2837	2752	0.03479	0.1119	0.01176	76	76	76	0	0	1	-360	360	-11.6238	-8.0552	11.6798	6.8361;
	2946	2837	0.00702	0.0224	0.00237	123	123	123	0	0	1	-360	360	0.9478	-5.3187	-0.9462	5.0452;
	2880	2941	0.00843	0.02149	0.00216	120	120	120	0	0	1	-360	360	-11.1056	6.1465	11.1173	-6.3700;
	2946	2880	0.00843	0.02149	0.00216	120	120	120	0	0	1	-360	360	-5.8596	6.9082	5.8656	-7.1465;
	2823	2829	0.01992	0.05245	0.00519	120	120	120	0	0	1	-360	360	-22.1538	4.5317	22.2411	-4.9121;
	2941	2823	0.01187	0.03176	0.00315	120	120	120	0	0	1	-360	360	-18.4473	4.3600	18.4838	-4.6317;
	2885	2749	0.00504	0.01686	0.00174	137	137	137	0	0	1	-360	360	3.5141	-5.9325	-3.5122	5.7283;
	2694	2749	0.00331	0.01091	0.00111	137	137	137	0	0	1	-360	360	7.6329	-16.4828	-7.6240	16.3781;
	2933	2893	0.00777	0.02479	0.00257	137	137	137	0	0	1	-360	360	6.4173	4.7369	-6.4130	-5.0303;
	2852	2718	0.00711	0.02314	0.00234	124	124	124	0	0	1	-360	360	-42.4436	-7.0008	42.5550	7.0862;
	2886	2853	0.00306	0.00992	0.00102	137	137	137	0	0	1	-360	360	47.5927	5.4349	-47.5343	-5.3682;
	2905	2901	0.00645	0.02066	0.00213	137	137	137	0	0	1	-360	360	-27.3927	31.4012	27.4879	-31.3475;
	2897	2746	0.00124	0.00413	0.00041	137	137	137	0	0	1	-360	360	-22.3233	-11.6006	22.3298	11.5726;
	2898	2747	0.00124	0.00413	0.00041	137	137	137	0	0	1	-360	360	-20.9600	-8.3400	20.9652	8.3080;
	2747	2750	0.02074	0.06727	0.00682	137	137	137	0	0	1	-360	360	-3.2038	-5.0347	3.2092	4.2276;
	2897	2767	0.00545	0.01736	0.00177	137	137	137	0	0	1	-360	360	13.4833	-4.6359	-13.4742	4.4510;
	2747	2694	0.00612	0.0157	0.00157	120	120	120	0	0	1	-360	360	16.7400	-16.0160	-16.7129	15.8960;
	2860	2750	0.00132	0.00421	0.00044	137	137	137	0	0	1	-360	360	-11.9742	-8.8122	11.9766	8.7665;
	2746	2860	0.00793	0.02231	0.00215	123	123	123	0	0	1	-360	360	6.3711	-6.5475	-6.3658	6.3022;
	2767	2885	0.00909	0.02893	0.0029	137	137	137	0	0	1	-360	360	10.3342	-5.4510	-10.3241	5.1325;
	2893	2937	0.00736	0.02372	0.00242	137	137	137	0	0	1	-360	360	-11.9670	0.1308	11.9758	-0.3911;
	2718	2905	0.00331	0.01074	0.00109	137	137	137	0	0	1	-360	360	-14.7836	34.4090	14.8227	-34.4112;
	2949	2794	0.00207	0.00694	0.0007	137	137	137	0	0	1	-360	360	-20.4084	-4.0700	20.4160	4.0132;
	2965	2901	0.01132	0.03636	0.00375	137	137	137	0	0	1	-360	360	25.2413	-13.9865	-25.1612	13.8045;
	2794	2852	0.00289	0.00926	0.00094	137	137	137	0	0	1	-360	360	-32.9860	-6.0232	33.0136	6.0008;
	2853	2882	0.00248	0.00744	0.00073	120	120	120	0	0	1	-360	360	24.4843	3.8582	-24.4716	-3.9075;
	2795	2753	0.00492	0.02302	0.00236	120	120	120	0	0	1	-360	360	-13.7117	-1.2822	13.7195	1.0364;
	2937	2795	0.00492	0.02302	0.00236	120	120	120	0	0	1	-360	360	-11.9758	0.3911	11.9817	-0.6453;
	2862	2990	0.00165	0.00496	0.00053	137	137	137	0	0	1	-360	360	-29.4371	0.3124	29.4493	-0.3381;
	2725	2934	0.0395	0.12455	0.01176	38	38	38	0	0	1	-360	360	-8.2998	-7.9427	8.3440	6.7813;
	2790	2752	0.0395	0.06959	0.00657	72	72	72	0	0	1	-360	360	-50.6652	-5.7522	51.5544	6.5450;
	2788	2790	0.05306	0.09355	0.00884	72	72	72	0	0	1	-360	360	-35.8969	-2.6521	36.5152	2.7422;
	2924	2788	0.03293	0.1065	0.01093	137	137	137	0	0	1	-360	360	0.3188	0.2385	-0.3186	-1.4517;
	2923	2788	0.05807	0.10306	0.00937	76	76	76	0	0	1	-360	360	-11.0000	-2.0100	11.0654	1.0939;
	2934	2924	0.02444	0.07902	0.00811	137	137	137	0	0	1	-360	360	8.0837	1.2821	-8.0688	-2.1381;
	2704	2989	0.02139	0.06954	0.00729	120	120	120	0	0	1	-360	360	-33.1190	-3.3340	33.3233	3.1479;
	2908	2751	0.00124	0.00413	0.00039	128	128	128	0	0	1	-360	360	-12.0900	-5.2960	12.0918	5.2551;
	2749	2983	0.00463	0.01488	0.00152	120	120	120	0	0	1	-360	360	15.7298	2.8575	-15.7200	-3.0100;
	2750	2982	0.00463	0.01488	0.00152	120	120	120	0	0	1	-360	360	13.6273	2.3493	-13.6200	-2.5100;
	2881	2747	0.01281	0.02149	0.00212	78	78	78	0	0	1	-360	360	-41.3522	-8.8133	41.5442	8.8814;
	2715	2881	0.0262	0.04397	0.00434	78	78	78	0	0	1	-360	360	-35.8110	-7.8193	36.1122	7.8133;
	2842	2699	0.03905	0.12628	0.01297	95	95	95	0	0	1	-360	360	-29.9641	-2.3466	30.2720	1.8423;
	2976	2858	0.01165	0.03769	0.00387	137	137	137	0	0	1	-360	360	-46.2833	-5.8523	46.4955	6.0740;
	2699	2976	0.0214	0.06917	0.0071	137	137	137	0	0	1	-360	360	-39.7020	-3.8523	39.9923	3.9511;
	2707	2976	0.00281	0.00917	0.00094	123	123	123	0	0	1	-360	360	-6.2900	-2.0100	6.2910	1.9012;
	2938	2857	0.15802	0.18273	0.01643	46	46	46	0	0	1	-360	360	-14.5225	-4.2097	14.8271	2.6245;
	2834	2858	0.00498	0.01612	0.00165	137	137	137	0	0	1	-360	360	-31.5922	-11.0164	31.6385	10.9674;
	2756	2854	0.01039	0.05083	0.00494	133	133	133	0	0	1	-360	360	-22.1473	-9.1700	22.1971	8.8233;
	2827	2854	0.03603	0.12893	0.01251	69	69	69	0	0	1	-360	360	-39.6521	-3.1419	40.1403	3.4090;
	2732	2857	0.02234	0.07496	0.00748	69	69	69	0	0	1	-360	360	-27.9204	-9.4421	28.0830	9.0936;
	2695	2827	0.0414	0.06942	0.00711	69	69	69	0	0	1	-360	360	-24.7573	-0.3184	24.9792	-0.1302;
	2766	2827	0.03314	0.06116	0.00639	69	69	69	0	0	1	-360	360	-3.1400	-1.0000	3.1429	0.2622;
	2804	2695	0.03769	0.12149	0.01249	69	69	69	0	0	1	-360	360	-12.1377	0.9264	12.1873	-2.1916;
	2807	2804	0.01942	0.06281	0.00649	69	69	69	0	0	1	-360	360	-6.8888	1.7262	6.8977	-2.4364;
	2859	2854	0.03587	0.1157	0.0122	140	140	140	0	0	1	-360	360	3.3736	-14.5627	-3.3114	13.3154;
	2783	2855	0.03025	0.09752	0.01028	140	140	140	0	0	1	-360	360	-8.3423	0.7349	8.3603	-1.9109;
	2820	2775	0.00983	0.01727	0.00163	69	69	69	0	0	1	-360	360	-27.2506	3.9070	27.3143	-3.9863;
	2864	2820	0.05322	0.09347	0.00882	69	69	69	0	0	1	-360	360	-10.4090	6.5190	10.4806	-7.4270;
	2868	2861	0.00661	0.01372	0.00133	69	69	69	0	0	1	-360	360	13.8097	2.2879	-13.7989	-2.4246;
	2861	2869	0.00537	0.01736	0.00179	69	69	69	0	0	1	-360	360	-9.2511	-3.6054	9.2555	3.4054;
	2842	2807	0.02339	0.07587	0.00784	57	57	57	0	0	1	-360	360	5.8661	0.1796	-5.8590	-1.0504;
	2869	2857	0.01157	0.03769	0.00387	69	69	69	0	0	1	-360	360	-24.9755	-6.9254	25.0401	6.6702;
	2843	2855	0.0331	0.11107	0.01106	114	114	114	0	0	1	-360	360	-35.1953	-10.9230	35.5810	10.9144;
	2846	2859	0.02818	0.09116	0.00934	69	69	69	0	0	1	-360	360	12.8843	-13.3786	-12.8036	12.5527;
	2864	2756	0.02446	0.04347	0.00404	69	69	69	0	0	1	-360	360	-15.7910	-8.5290	15.8573	8.1700;
	2863	2858	0.00661	0.01372	0.00133	114	114	114	0	0	1	-360	360	-11.5300	-3.0100	11.5378	2.8655;
	2835	2868	0.00507	0.01627	0.00168	137	137	137	0	0	1	-360	360	22.2115	4.6662	-22.1897	-4.7979;
	2843	2838	0.0205	0.06876	0.00688	69	69	69	0	0	1	-360	360	15.8053	6.9030	-15.7515	-7.5107;
	2902	2806	0.01568	0.0507	0.0052	84	84	84	0	0	1	-360	360	-5.2400	-1.5100	5.2440	0.9317;
	2854	2857	0.01281	0.04298	0.00428	114	114	114	0	0	1	-360	360	4.0260	-9.3891	-4.0154	8.9089;
	2855	2858	0.01281	0.04298	0.00428	114	114	114	0	0	1	-360	360	3.3527	-9.3192	-3.3428	8.8368;
	2835	2783	0.01012	0.03265	0.00336	137	137	137	0	0	1	-360	360	4.2297	2.3482	-4.2277	-2.7449;
	2870	2834	0.00118	0.00382	0.00039	57	57	57	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.0469;
	2871	2835	0.0011	0.00355	0.00037	57	57	57	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.0445;
	2701	2738	0.02355	0.06215	0.00639	82	82	82	0	0	1	-360	360	-26.5922	8.1586	26.7490	-8.4944;
	2784	2701	0.0276	0.0495	0.00448	69	69	69	0	0	1	-360	360	-13.1216	-1.8064	13.1631	1.3577;
	2761	2784	0.03967	0.07157	0.00641	69	69	69	0	0	1	-360	360	-8.9035	-1.9979	8.9316	1.3064;
	2796	2761	0.02983	0.05793	0.00547	69	69	69	0	0	1	-360	360	-3.1409	-0.6132	3.1435	-0.0121;
	2801	2737	0.00926	0.03008	0.00307	123	123	123	0	0	1	-360	360	-32.0202	-3.8705	32.1027	3.7794;
	2922	2916	0.05314	0.09339	0.0089	69	69	69	0	0	1	-360	360	-22.6476	0.3408	22.8993	-0.8735;
	2798	2801	0.00132	0.00421	0.00044	119	119	119	0	0	1	-360	360	-17.7566	-0.4683	17.7602	0.4284;
	2800	2738	0.00909	0.02975	0.00302	119	119	119	0	0	1	-360	360	-21.0125	-6.0315	21.0496	5.7994;
	2736	2737	0.05504	0.1643	0.01682	69	69	69	0	0	1	-360	360	5.0063	0.0646	-4.9941	-2.0103;
	2986	2733	0.03653	0.06413	0.00605	69	69	69	0	0	1	-360	360	5.6009	-0.3114	-5.5900	-0.3058;
	2815	2800	0.01595	0.05124	0.0053	140	140	140	0	0	1	-360	360	-9.5001	0.3722	9.5125	-0.9499;
	2815	2798	0.00744	0.02397	0.00246	123	123	123	0	0	1	-360	360	-4.6552	-0.7503	4.6566	0.4683;
	2884	2774	0.03669	0.11669	0.01251	69	69	69	0	0	1	-360	360	-18.3569	-0.5464	18.4633	-0.5771;
	2986	2922	0.08314	0.14628	0.01392	69	69	69	0	0	1	-360	360	-18.7013	-0.1612	18.9776	-0.8408;
	2962	2737	0.02688	0.08734	0.00915	140	140	140	0	0	1	-360	360	-23.6473	-1.2333	23.7770	0.5872;
	2815	2921	0.03347	0.06529	0.00593	140	140	140	0	0	1	-360	360	0.5353	-0.6219	-0.5352	-0.0683;
	2793	2796	0.00521	0.01413	0.0014	90	90	90	0	0	1	-360	360	-13.1000	-1.0000	13.1078	0.8601;
	2796	2962	0.01843	0.0619	0.0062	140	140	140	0	0	1	-360	360	-19.3969	-1.2469	19.4573	0.7333;
	2728	2986	0.00182	0.00388	0.00027	76	76	76	0	0	1	-360	360	-5.2400	-0.0000	5.2405	-0.0274;
	2915	2916	0.00347	0.01264	0.00119	69	69	69	0	0	1	-360	360	-48.2162	-6.0547	48.2905	6.1939;
	2700	2918	0.0376	0.09174	0.00968	69	69	69	0	0	1	-360	360	0.0001	-1.1346	-0.0000	-0.0000;
	2884	2917	0.01967	0.08612	0.00924	57	57	57	0	0	1	-360	360	12.5969	-0.4536	-12.5700	-0.5000;
	2803	2914	0.00164	0.00212	0.00912	76	76	76	0	0	1	-360	360	-19.2134	-5.0286	19.2192	4.0313;
	2803	2915	0.00164	0.00212	0.00912	76	76	76	0	0	1	-360	360	-25.8466	-2.5114	25.8566	1.5195;
	2959	2737	0.01463	0.05661	0.00653	140	140	140	0	0	1	-360	360	49.9900	0.0006	-49.6823	0.4187;
	2742	2987	0.00331	0.01058	0.00109	137	137	137	0	0	1	-360	360	-10.4719	-1.4915	10.4752	1.3799;
	2899	2742	0.02975	0.09587	0.01007	137	137	137	0	0	1	-360	360	4.2038	1.4151	-4.1981	-2.5285;
	2832	2899	0.00512	0.01653	0.00174	137	137	137	0	0	1	-360	360	25.9458	5.6391	-25.9138	-5.7325;
	2808	2848	0.03347	0.06529	0.00593	21	21	21	0	0	1	-360	360	-5.2400	-2.0100	5.2489	1.3537;
	2706	2883	0.01653	0.0314	0.0029	48	48	48	0	0	1	-360	360	0.1417	3.6790	-0.1396	-4.0018;
	2890	2706	0.03347	0.06529	0.00593	69	69	69	0	0	1	-360	360	7.6508	6.0408	-7.6217	-6.6574;
	2883	2740	0.01653	0.0314	0.00315	48	48	48	0	0	1	-360	360	-3.0004	3.0018	3.0032	-3.3511;
	2865	2890	0.02288	0.074	0.00759	69	69	69	0	0	1	-360	360	11.5761	6.2356	-11.5408	-6.9940;
	2987	2739	0.00165	0.00529	0.00053	137	137	137	0	0	1	-360	360	-39.8152	-19.4699	39.8440	19.5029;
	2741	2740	0.00909	0.0281	0.00288	133	133	133	0	0	1	-360	360	-22.5352	-0.6241	22.5764	0.4280;
	2814	2810	0.00405	0.01331	0.00138	95	95	95	0	0	1	-360	360	-10.9393	-6.7363	10.9450	6.5925;
	2836	2814	0.02074	0.06628	0.00699	126	126	126	0	0	1	-360	360	3.7349	-3.5234	-3.7307	2.7163;
	2942	2836	0.02835	0.09223	0.00951	137	137	137	0	0	1	-360	360	16.5808	-0.4085	-16.5149	-0.4966;
	3005	2810	0.03017	0.09764	0.01004	140	140	140	0	0	1	-360	360	-24.9123	-7.8279	25.0893	7.2330;
	2878	2741	0.02041	0.06612	0.00678	95	95	95	0	0	1	-360	360	-2.6223	2.6444	2.6252	-3.3959;
	2791	2942	0.01338	0.04326	0.00444	140	140	140	0	0	1	-360	360	40.4900	1.1870	-40.3060	-1.1196;
	3001	2173	0.05787	0.10132	0.00967	90	90	90	0	0	1	-360	360	-50.0000	-14.0000	51.4607	15.4871;
	3002	2174	0.05787	0.10132	0.00967	90	90	90	0	0	1	-360	360	-50.0000	-14.0000	51.4653	15.4983;
	3003	1656	0.01041	0.03355	0.00354	114	114	114	0	0	1	-360	360	-25.0000	-10.0000	25.0670	9.8170;
	3004	2093	0.00975	0.0305	0.00315	140	140	140	0	0	1	-360	360	-65.0000	-26.0000	65.4330	27.0031;
	2998	1747	0.00256	0.00826	0.00087	114	114	114	0	0	1	-360	360	-36.6827	-13.4285	36.7162	13.4353;
	3000	2998	0.00306	0.01	0.00105	114	114	114	0	0	1	-360	360	-20.6693	-7.5159	20.6821	7.4355;
	2997	2998	0.00025	0.00091	8e-05	114	114	114	0	0	1	-360	360	-16.0000	-6.0000	16.0006	5.9930;
	2999	1748	0.0057	0.01826	0.00192	114	114	114	0	0	1	-360	360	-28.3307	-10.4843	28.3754	10.4039;
	2832	3005	0.01103	0.03572	0.00367	140	140	140	0	0	1	-360	360	-42.7158	-9.6591	42.9023	9.8450;
	2947	3013	0.00934	0.0305	0.00311	140	140	140	0	0	1	-360	360	19.2161	6.6434	-19.1846	-6.9228;
	2964	2759	0.00543	0.01774	0.00181	140	140	140	0	0	1	-360	360	-38.8752	6.8455	38.9472	-6.8233;
	4	3	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-87.3727	-22.6522	87.3741	22.6672;
	7	6	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-2.3609	-14.6149	2.3609	14.6153;
	9	8	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	173.2591	111.9757	-173.2520	-111.9006;
	12	11	1e-05	6e-05	0	1593	1593	1593	0	0	1	-360	360	284.7165	96.6318	-284.7079	-96.5802;
	15	14	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	39.0028	96.2849	-39.0008	-96.2641;
	16	15	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	88.7040	-0.0759	-88.7026	0.0911;
	20	19	1e-05	6e-05	0	1593	1593	1593	0	0	1	-360	360	314.5639	30.1317	-314.5544	-30.0749;
	23	22	1e-05	6e-05	0	1593	1593	1593	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	25	24	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-0.6313	-25.8132	0.6314	25.8144;
	27	26	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-119.9537	73.1542	119.9570	-73.1190;
	29	28	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	17.7260	-26.3947	-17.7258	26.3967;
	31	30	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-117.6616	-18.8571	117.6643	18.8846;
	33	32	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-234.9331	-29.1904	234.9426	29.2905;
	35	34	1e-05	6e-05	0	1593	1593	1593	0	0	1	-360	360	-158.4399	-29.7159	158.4424	29.7310;
	39	38	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-73.5648	7.0109	73.5657	-7.0016;
	41	40	1e-05	6e-05	0	1593	1593	1593	0	0	1	-360	360	182.3080	-82.7471	-182.3043	82.7691;
	43	42	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-36.9355	-45.5771	36.9361	45.5838;
	45	44	1e-05	6e-05	0	1593	1593	1593	0	0	1	-360	360	-115.3672	-7.1610	115.3684	7.1683;
	48	47	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-165.9993	24.5993	166.0043	-24.5466;
	52	51	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-45.4382	-9.4394	45.4386	9.4431;
	55	54	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	9.3482	36.4472	-9.3480	-36.4448;
	59	57	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-14.5146	-3.8638	14.5147	3.8642;
	58	57	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-4.8755	-10.0281	4.8755	10.0283;
	61	60	1e-05	6e-05	0	1593	1593	1593	0	0	1	-360	360	211.3482	-35.2119	-211.3440	35.2368;
	64	63	1e-05	6e-05	0	1593	1593	1593	0	0	1	-360	360	-36.7921	2.5552	36.7923	-2.5544;
	67	66	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	48.5228	-8.8344	-48.5224	8.8388;
	69	68	1e-05	6e-05	0	1593	1593	1593	0	0	1	-360	360	-66.9097	-13.2839	66.9101	13.2865;
	71	70	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-17.7166	-8.8684	17.7166	8.8690;
	73	72	1e-05	6e-05	0	1593	1593	1593	0	0	1	-360	360	-39.4034	41.3438	39.4037	-41.3420;
	75	74	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-17.7314	-8.4493	17.7315	8.4500;
	77	76	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	37.5465	-3.1502	-37.5462	3.1527;
	79	78	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-37.6494	10.8956	37.6497	-10.8929;
	81	80	1e-05	6e-05	0	1593	1593	1593	0	0	1	-360	360	-371.9629	2.8653	371.9755	-2.7900;
	89	88	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	133.8585	51.3672	-133.8551	-51.3315;
	91	90	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-22.0792	12.4622	22.0793	-12.4611;
	93	92	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-76.4051	-119.4989	76.4086	119.5355;
	97	96	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-10.7380	-7.4883	10.7380	7.4886;
	99	98	1e-05	6e-05	0	1593	1593	1593	0	0	1	-360	360	-880.4059	-17.5160	880.4762	17.9381;
	102	101	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	27.6913	-3.8134	-27.6912	3.8147;
	104	103	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-49.9259	-25.7268	49.9264	25.7324;
	106	105	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-25.5067	-31.9243	25.5070	31.9271;
	108	107	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-69.3339	-0.6243	69.3347	0.6326;
	110	109	1e-05	6e-05	0	1593	1593	1593	0	0	1	-360	360	-49.7383	6.0847	49.7386	-6.0833;
	112	111	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	13.9075	5.3017	-13.9074	-5.3013;
	114	113	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-130.1209	-35.8818	130.1240	35.9145;
	116	115	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-122.7209	-4.9266	122.7233	4.9527;
	118	117	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	28.9649	-7.1801	-28.9648	7.1817;
	120	119	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-14.3440	-13.5665	14.3441	13.5673;
	122	121	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	20.4938	8.4629	-20.4937	-8.4621;
	124	123	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	116.7512	-0.5361	-116.7490	0.5593;
	126	125	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-80.8706	27.4467	80.8718	-27.4339;
	129	128	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-18.5095	24.8561	18.5097	-24.8544;
	131	130	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	86.4205	43.8561	-86.4189	-43.8396;
	133	132	1e-05	6e-05	0	1593	1593	1593	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	135	134	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-26.6828	-14.0992	26.6830	14.1008;
	137	136	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-112.9321	16.6431	112.9342	-16.6201;
	139	138	1e-05	6e-05	0	1593	1593	1593	0	0	1	-360	360	-53.8162	56.4622	53.8167	-56.4588;
	141	140	1e-05	6e-05	0	1593	1593	1593	0	0	1	-360	360	57.6743	-12.6338	-57.6740	12.6357;
	143	142	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	26.3453	27.1699	-26.3450	-27.1673;
	145	144	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	237.9168	3.8179	-237.9076	-3.7214;
	147	146	1e-05	6e-05	0	1593	1593	1593	0	0	1	-360	360	34.4189	82.4380	-34.4182	-82.4336;
	149	148	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	71.3420	32.4906	-71.3410	-32.4799;
	155	154	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-118.3737	11.2863	118.3761	-11.2613;
	157	156	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-15.1546	-16.6161	15.1547	16.6170;
	160	159	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-94.1190	-34.1295	94.1207	34.1475;
	162	161	1e-05	6e-05	0	1593	1593	1593	0	0	1	-360	360	-81.9628	-44.1908	81.9636	44.1957;
	165	164	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	167	166	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	170	169	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-144.5142	-0.6753	144.5178	0.7128;
	172	173	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	6.3606	30.2586	-6.3604	-30.2570;
	175	174	1e-05	6e-05	0	1593	1593	1593	0	0	1	-360	360	122.2164	-3.0960	-122.2150	3.1044;
	177	176	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-63.9326	61.2180	63.9342	-61.2014;
	179	178	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-37.6268	8.4224	37.6271	-8.4195;
	181	180	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-81.1937	7.7385	81.1948	-7.7271;
	182	181	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	229.4008	-21.8020	-229.3922	21.8925;
	184	183	1e-05	6e-05	0	1593	1593	1593	0	0	1	-360	360	-54.6388	-47.6460	54.6392	47.6489;
	186	185	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	190	189	1e-05	6e-05	0	1593	1593	1593	0	0	1	-360	360	246.2494	-17.9353	-246.2436	17.9705;
	192	191	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-420.3614	-114.4840	420.3938	114.8241;
	195	194	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-40.3014	28.1531	40.3019	-28.1482;
	197	196	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-10.5627	3.8631	10.5627	-3.8628;
	199	198	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	70.2410	-17.9380	-70.2400	17.9486;
	201	200	1e-05	6e-05	0	1593	1593	1593	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	203	202	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	45.7994	-7.6815	-45.7989	7.6859;
	206	205	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-114.7631	18.4480	114.7655	-18.4229;
	210	209	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	70.3646	-15.1695	-70.3636	15.1802;
	214	213	1e-05	6e-05	0	1593	1593	1593	0	0	1	-360	360	-23.4966	57.8855	23.4969	-57.8833;
	216	215	1e-05	6e-05	0	1593	1593	1593	0	0	1	-360	360	-189.7994	49.5766	189.8031	-49.5545;
	219	218	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-49.2018	5.8155	49.2023	-5.8106;
	221	220	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-38.6147	-29.2371	38.6151	29.2416;
	226	225	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	63.0216	2.7485	-63.0209	-2.7410;
	230	229	1e-05	6e-05	0	1593	1593	1593	0	0	1	-360	360	-17.9111	-53.0872	17.9114	53.0890;
	233	232	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	37.2332	38.9340	-37.2327	-38.9285;
	235	234	1e-05	6e-05	0	1593	1593	1593	0	0	1	-360	360	-96.4233	1.4472	96.4242	-1.4420;
	237	236	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	4.0995	-24.7933	-4.0994	24.7946;
	239	238	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	-138.8036	-24.0131	138.8074	24.0522;
	241	240	1e-05	6e-05	0	1593	1593	1593	0	0	1	-360	360	91.1964	-15.1969	-91.1956	15.2018;
	243	242	2e-05	0.00021	0	876	876	876	0	0	1	-360	360	56.7178	51.7898	-56.7168	-51.7789;
	247	246	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	19.0455	-17.0634	-19.0451	17.0681;
	249	248	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-61.2960	13.7487	61.2986	-13.7223;
	251	250	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-6.2900	-5.1330	6.2901	5.1335;
	261	260	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	54.1163	-15.1733	-54.1142	15.1948;
	264	263	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	16.3255	8.2237	-16.3253	-8.2214;
	266	265	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-58.2317	-3.9246	58.2340	3.9477;
	283	282	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	14.9073	-3.1381	-14.9072	3.1397;
	285	284	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-51.6654	-7.0998	51.6673	7.1193;
	289	288	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-10.7979	0.8459	10.7980	-0.8451;
	292	291	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-11.3774	-5.2571	11.3775	5.2583;
	294	293	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-61.2288	12.5611	61.2314	-12.5337;
	296	295	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-52.0685	10.5596	52.0704	-10.5401;
	303	302	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-30.0204	7.2061	30.0210	-7.1993;
	306	305	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	48.4265	-4.5139	-48.4249	4.5300;
	309	308	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-55.0669	13.0664	55.0690	-13.0439;
	312	311	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-50.2346	-0.6284	50.2363	0.6459;
	326	325	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-41.7590	-6.5907	41.7603	6.6036;
	338	337	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-26.6300	7.8865	26.6305	-7.8813;
	341	340	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	15.9919	2.9089	-15.9917	-2.9070;
	343	342	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	15.3789	-10.3950	-15.3787	10.3973;
	350	349	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-16.1009	8.4801	16.1011	-8.4777;
	356	355	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	20.5483	-9.3322	-20.5479	9.3359;
	363	362	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-54.8334	14.6090	54.8356	-14.5866;
	390	389	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-42.2118	0.1268	42.2129	-0.1147;
	395	394	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	35.3738	0.4111	-35.3730	-0.4024;
	397	396	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	33.6498	-6.0927	-33.6491	6.1006;
	405	404	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-60.4860	1.4057	60.4884	-1.3805;
	407	406	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-26.2548	-1.8986	26.2553	1.9034;
	413	412	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-32.0293	2.4507	32.0300	-2.4432;
	415	414	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	2.3400	0.9000	-2.3400	-0.9000;
	420	419	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-5.0698	-10.8611	5.0699	10.8622;
	441	440	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	13.9834	-3.2466	-13.9832	3.2480;
	446	445	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	14.3855	-4.5202	-14.3853	4.5218;
	448	447	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-10.3314	3.3590	10.3315	-3.3582;
	450	449	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	188.8962	-16.7559	-188.8730	16.9967;
	451	450	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-124.7098	3.0022	124.7199	-2.8980;
	460	459	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-91.3507	-14.5321	91.3562	14.5895;
	463	462	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-40.3171	2.8941	40.3182	-2.8825;
	467	466	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-1.8000	0.2588	1.8000	-0.2587;
	473	472	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-46.8274	17.3566	46.8291	-17.3387;
	496	495	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-46.5362	11.5205	46.5377	-11.5046;
	507	506	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-37.0671	-2.8576	37.0680	2.8668;
	516	515	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	29.1375	-0.4339	-29.1370	0.4398;
	520	519	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-31.2805	-7.2159	31.2812	7.2229;
	528	527	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-0.0001	1.2242	0.0001	-1.2242;
	533	532	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	49.8981	-10.0098	-49.8964	10.0275;
	538	537	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-11.3700	-2.8100	11.3701	2.8110;
	542	541	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-34.5310	-5.8758	34.5318	5.8845;
	552	551	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	59.3049	-10.1683	-59.3023	10.1951;
	555	554	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	67.6104	-7.5764	-67.6071	7.6105;
	561	560	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-30.0905	-3.9885	30.0911	3.9952;
	563	562	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-46.3026	14.5024	46.3042	-14.4855;
	571	570	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	50.9369	10.8178	-50.9352	-10.7998;
	573	572	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-28.1922	8.8132	28.1928	-8.8067;
	578	577	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-53.3985	-1.7896	53.4004	1.8096;
	583	582	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	31.3977	-3.2117	-31.3970	3.2189;
	593	592	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	28.5634	9.9040	-28.5628	-9.8979;
	596	595	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-16.2904	-7.8982	16.2907	7.9006;
	604	603	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-2.0073	1.8561	2.0073	-1.8561;
	606	605	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	22.8371	13.9472	-22.8366	-13.9424;
	610	609	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	45.0237	3.1167	-45.0223	-3.1028;
	612	611	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-69.9595	-11.7464	69.9628	11.7804;
	614	613	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	616	615	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	43.1433	22.7287	-43.1417	-22.7126;
	621	620	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	23.6105	15.9972	-23.6100	-15.9918;
	623	622	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-28.9560	3.2155	28.9565	-3.2097;
	627	626	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-60.2975	-6.3873	60.2999	6.4122;
	632	631	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-29.3768	6.9025	29.3774	-6.8962;
	636	635	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	21.2480	5.8084	-21.2477	-5.8052;
	643	642	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-88.9222	10.5370	88.9274	-10.4830;
	645	644	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-30.2829	-7.0602	30.2835	7.0668;
	647	646	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-53.7211	-15.9262	53.7233	15.9493;
	649	648	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-43.1855	10.0032	43.1868	-9.9893;
	651	650	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	33.3011	7.8879	-33.3003	-7.8801;
	653	652	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	15.4012	10.9475	-15.4010	-10.9451;
	655	654	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-2.6568	-4.9874	2.6569	4.9876;
	657	656	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	18.7602	-0.6446	-18.7600	0.6470;
	659	658	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	52.3816	3.6233	-52.3798	-3.6044;
	662	661	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-30.1804	-10.0475	30.1811	10.0550;
	668	667	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	39.4345	7.7316	-39.4334	-7.7207;
	675	674	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	18.6307	-14.7636	-18.6303	14.7674;
	677	676	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	24.3326	-0.9655	-24.3322	0.9695;
	679	678	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	81.0068	16.7392	-81.0024	-16.6934;
	681	680	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-38.2290	-27.6449	38.2304	27.6601;
	685	684	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	1.7772	14.7837	-1.7770	-14.7822;
	687	686	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	7.9520	-5.9072	-7.9519	5.9079;
	689	688	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-47.4964	-12.6508	47.4980	12.6670;
	691	690	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	45.9751	-7.4059	-45.9737	7.4205;
	698	697	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-10.3920	-3.9065	10.3921	3.9074;
	702	700	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	96.2530	-2.5314	-96.2471	2.5933;
	733	732	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	3.7114	6.2286	-3.7114	-6.2282;
	736	735	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-16.8779	21.3183	16.8784	-21.3132;
	742	741	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	3.1500	0.7001	-3.1500	-0.7000;
	745	744	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-46.4673	-11.1663	46.4688	11.1817;
	747	746	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-70.7046	15.4398	70.7080	-15.4045;
	754	753	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	1.7684	-5.4728	-1.7684	5.4730;
	756	755	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	14.1365	-1.3786	-14.1364	1.3800;
	762	761	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-13.5009	0.3627	13.5011	-0.3614;
	769	768	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-9.0599	-9.3256	9.0601	9.3268;
	771	770	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-12.5312	8.2744	12.5314	-8.2727;
	776	775	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	15.9167	4.5675	-15.9165	-4.5656;
	786	785	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-2.5613	-7.6384	2.5614	7.6388;
	790	789	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-52.1354	-1.6343	52.1373	1.6531;
	847	846	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-20.2452	1.9527	20.2454	-1.9500;
	852	851	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-14.4231	4.2322	14.4233	-4.2306;
	855	854	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	17.6757	4.9204	-17.6755	-4.9180;
	871	870	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-63.6107	-5.1803	63.6133	5.2074;
	883	882	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-85.5799	-5.5417	85.5847	5.5913;
	889	888	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	17.7839	6.3686	-17.7837	-6.3662;
	903	902	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	22.2448	10.3662	-22.2444	-10.3621;
	906	905	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-3.0927	2.8537	3.0927	-2.8536;
	923	922	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	87.5989	1.8926	-87.5938	-1.8395;
	935	934	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-35.4803	1.8489	35.4811	-1.8405;
	951	950	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	8.2853	4.0476	-8.2852	-4.0470;
	955	954	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	36.4061	2.4888	-36.4052	-2.4796;
	961	960	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	6.3072	-1.9456	-6.3072	1.9459;
	967	966	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-10.1390	9.8971	10.1391	-9.8957;
	977	976	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-18.9020	-1.4237	18.9022	1.4262;
	994	993	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-15.4193	-2.2094	15.4195	2.2110;
	1001	1000	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	25.2004	5.4390	-25.2000	-5.4344;
	1042	1041	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	33.1507	-5.1739	-33.1500	5.1816;
	1058	1057	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-0.1199	-11.4068	0.1200	11.4077;
	1061	1060	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	43.6903	5.5305	-43.6890	-5.5172;
	1063	1062	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	4.1103	1.6931	-4.1103	-1.6929;
	1064	1063	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	14.6404	3.9747	-14.6403	-3.9731;
	1066	1065	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-33.5809	-12.6562	33.5818	12.6650;
	1068	1067	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	19.7550	-3.0145	-19.7548	3.0172;
	1072	1071	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	2.4159	11.7054	-2.4158	-11.7044;
	1074	1073	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-1.0364	1.6367	1.0364	-1.6366;
	1079	1078	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-1.9945	-16.4280	1.9947	16.4299;
	1081	1080	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	5.5922	2.6457	-5.5922	-2.6454;
	1086	1085	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-23.7261	-28.3521	23.7270	28.3614;
	1088	1087	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-44.2805	-14.8482	44.2819	14.8626;
	1093	1092	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-26.4507	-11.2713	26.4513	11.2772;
	1101	1100	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	50.2939	0.6920	-50.2923	-0.6752;
	1103	1102	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-4.4600	-0.6900	4.4600	0.6901;
	1106	1105	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-18.5796	2.5853	18.5798	-2.5828;
	1108	1107	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	7.2600	1.0704	-7.2600	-1.0700;
	1114	1113	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-11.2536	-9.1758	11.2537	9.1772;
	1116	1115	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-8.2856	-5.8832	8.2857	5.8839;
	1118	1117	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	7.8402	1.1349	-7.8402	-1.1344;
	1128	1127	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-41.5268	-6.8117	41.5279	6.8238;
	1130	1129	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	1.1334	6.4538	-1.1334	-6.4535;
	1138	1137	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-38.2285	-5.7365	38.2295	5.7470;
	1140	1139	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	0.0000	-0.0400	0.0000	0.0400;
	1145	1144	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-6.8005	18.1921	6.8008	-18.1894;
	1147	1146	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-18.2859	9.1245	18.2862	-9.1216;
	1149	1148	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	9.8084	32.1839	-9.8077	-32.1762;
	1153	1152	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	5.6336	-14.0988	-5.6335	14.1004;
	1155	1154	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	39.3937	7.3038	-39.3926	-7.2930;
	1157	1156	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	14.3333	9.4159	-14.3331	-9.4140;
	1162	1161	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	11.6066	1.4871	-11.6065	-1.4861;
	1167	1166	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	1.3319	19.4326	-1.3316	-19.4300;
	1169	1168	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	93.9092	17.5568	-93.9032	-17.4942;
	1173	1172	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-22.8405	-2.7972	22.8409	2.8010;
	1175	1174	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-10.2021	-4.5390	10.2022	4.5399;
	1177	1176	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	14.8974	0.6295	-14.8972	-0.6279;
	1179	1178	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	12.5476	2.5804	-12.5475	-2.5793;
	1183	1182	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	17.9744	3.8217	-17.9742	-3.8194;
	1185	1184	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-31.1064	-7.1262	31.1071	7.1331;
	1187	1186	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	14.8900	-0.6075	-14.8899	0.6090;
	1191	1190	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-44.0244	-2.7232	44.0256	2.7363;
	1193	1192	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	32.4543	13.8368	-32.4535	-13.8285;
	1195	1194	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-36.7318	11.1169	36.7327	-11.1071;
	1199	1198	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	22.5684	-7.9501	-22.5680	7.9541;
	1201	1200	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-9.9436	8.7386	9.9437	-8.7374;
	1203	1202	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	48.1816	-19.8698	-48.1798	19.8882;
	1207	1206	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-31.0034	-8.4674	31.0041	8.4742;
	1213	1212	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	16.3081	-0.1954	-16.3079	0.1971;
	1217	1216	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	28.5640	2.7560	-28.5635	-2.7503;
	1219	1218	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-7.0713	0.6513	7.0713	-0.6509;
	1221	1220	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-57.6635	-4.8619	57.6656	4.8840;
	1223	1222	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-48.5888	-7.5088	48.5904	7.5260;
	1225	1224	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	17.0693	26.2499	-17.0687	-26.2429;
	1232	1231	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-14.4731	3.7752	14.4732	-3.7737;
	1238	1237	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	18.3460	-4.2994	-18.3457	4.3018;
	1239	1238	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-9.8208	-9.8335	9.8209	9.8348;
	1249	1248	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-29.8410	-7.1892	29.8416	7.1955;
	1255	1254	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-3.4564	-0.8585	3.4564	0.8586;
	1257	1256	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-0.0000	0.2069	0.0000	-0.2069;
	1261	1260	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	34.5539	40.5148	-34.5520	-40.4954;
	1263	1262	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	14.7436	3.2474	-14.7435	-3.2459;
	1265	1264	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	24.7060	-4.6403	-24.7056	4.6446;
	1271	1270	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-42.6200	-5.5053	42.6213	5.5186;
	1275	1274	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-28.5378	-8.6460	28.5384	8.6519;
	1278	1277	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-25.6454	6.7945	25.6459	-6.7894;
	1280	1279	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	11.9718	-1.0629	-11.9717	1.0639;
	1283	1282	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-56.4277	17.1141	56.4300	-17.0907;
	1285	1284	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	26.9966	11.5484	-26.9961	-11.5425;
	1287	1286	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	9.4893	-2.5500	-9.4892	2.5506;
	1289	1288	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-14.1469	-1.6436	14.1470	1.6449;
	1291	1290	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	76.6647	-1.7750	-76.6609	1.8145;
	1293	1292	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	19.4186	11.3484	-19.4183	-11.3448;
	1295	1294	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-8.4339	0.5154	8.4340	-0.5149;
	1302	1301	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-53.9098	5.3204	53.9117	-5.3006;
	1304	1303	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-28.8986	9.3351	28.8992	-9.3287;
	1312	1311	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-9.9324	5.0090	9.9325	-5.0081;
	1318	1317	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-6.2875	4.8469	6.2875	-4.8465;
	1324	1323	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	8.9026	3.7601	-8.9026	-3.7595;
	1326	1325	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	1.6400	0.3500	-1.6400	-0.3500;
	1334	1333	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-55.3160	-0.7206	55.3180	0.7411;
	1336	1335	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	43.6262	16.2943	-43.6246	-16.2786;
	1350	1349	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	5.5569	9.6668	-5.5568	-9.6660;
	1352	1351	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-28.4907	-0.7946	28.4913	0.8003;
	1363	1362	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	0.0873	4.0495	-0.0873	-4.0494;
	1364	1363	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-47.1668	1.1005	47.1683	-1.0850;
	1368	1367	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-8.3703	-1.4135	8.3703	1.4140;
	1370	1369	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	12.3505	-0.2383	-12.3504	0.2394;
	1375	1374	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-12.6784	-8.7162	12.6785	8.7178;
	1386	1385	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	13.4083	11.3302	-13.4081	-11.3281;
	1392	1391	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	62.9861	29.7145	-62.9830	-29.6821;
	1394	1393	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	0.7624	0.2262	-0.7624	-0.2262;
	1403	1402	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	2.9219	-11.2835	-2.9218	11.2844;
	1407	1406	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-35.3112	-13.2275	35.3121	13.2372;
	1416	1415	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	24.4309	6.2936	-24.4305	-6.2892;
	1423	1422	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	19.5527	1.1377	-19.5525	-1.1351;
	1426	1425	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-27.6360	5.3215	27.6365	-5.3160;
	1428	1427	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-27.5698	-0.5433	27.5703	0.5485;
	1430	1429	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	25.6019	4.2927	-25.6014	-4.2881;
	1432	1431	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-27.3240	4.3296	27.3245	-4.3244;
	1434	1433	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-6.1633	-2.6320	6.1633	2.6323;
	1436	1435	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	15.4399	-6.3557	-15.4397	6.3578;
	1442	1441	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-21.9785	-5.1862	21.9789	5.1896;
	1446	1445	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-12.7427	-9.0138	12.7428	9.0155;
	1452	1451	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-17.8861	1.6941	17.8864	-1.6919;
	1456	1455	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	4.8584	7.0244	-4.8583	-7.0239;
	1458	1457	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	30.1209	-7.8189	-30.1203	7.8254;
	1462	1461	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-37.3226	0.8964	37.3235	-0.8868;
	1466	1465	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-3.9534	-10.3982	3.9535	10.3990;
	1468	1467	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-31.2742	-2.0407	31.2749	2.0478;
	1470	1469	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-56.9490	-1.1815	56.9511	1.2034;
	1472	1471	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-12.9052	8.5971	12.9054	-8.5955;
	1480	1479	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	3.3900	1.0401	-3.3900	-1.0400;
	1482	1481	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	9.0201	3.0881	-9.0200	-3.0875;
	1486	1485	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	25.9853	1.6464	-25.9849	-1.6417;
	1488	1487	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	5.3345	-10.2484	-5.3344	10.2493;
	1490	1489	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	9.1745	3.1830	-9.1744	-3.1824;
	1492	1491	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-34.6210	8.5239	34.6219	-8.5147;
	1500	1499	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	16.2443	-7.0143	-16.2441	7.0164;
	1502	1501	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	93.4362	24.6087	-93.4301	-24.5459;
	1504	1503	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	14.5630	-3.2549	-14.5628	3.2565;
	1508	1507	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-33.6846	7.8675	33.6854	-7.8591;
	1515	1514	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-2.2143	-0.6529	2.2143	0.6529;
	1517	1516	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	24.1082	-0.7982	-24.1077	0.8025;
	1519	1518	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-40.7174	3.3267	40.7185	-3.3152;
	1521	1520	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	8.0039	3.9895	-8.0038	-3.9890;
	1523	1522	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	5.5223	2.4481	-5.5223	-2.4478;
	1525	1524	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-11.9435	15.1789	11.9437	-15.1763;
	1527	1526	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-7.3269	-2.0981	7.3270	2.0985;
	1529	1528	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-28.0373	-5.0175	28.0379	5.0231;
	1531	1530	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	8.2902	-0.1135	-8.2902	0.1140;
	1533	1532	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-43.3847	14.5773	43.3860	-14.5633;
	1537	1536	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-10.5459	-1.2428	10.5460	1.2436;
	1539	1538	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-41.4721	3.8628	41.4732	-3.8509;
	1541	1540	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	11.6210	-2.2608	-11.6209	2.2617;
	1549	1548	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-27.4090	0.9234	27.4094	-0.9184;
	1557	1556	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	50.7976	18.5066	-50.7957	-18.4871;
	1559	1558	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	12.0393	-1.7123	-12.0392	1.7134;
	1561	1560	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	29.9059	4.6017	-29.9053	-4.5952;
	1563	1562	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-8.8089	5.8016	8.8090	-5.8008;
	1565	1564	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-28.7643	4.2259	28.7649	-4.2196;
	1570	1569	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-4.8211	-4.0855	4.8212	4.0858;
	1577	1576	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-55.1520	0.5426	55.1541	-0.5211;
	1582	1581	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	9.5534	-8.9474	-9.5533	8.9486;
	1588	1587	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-33.2806	5.0956	33.2814	-5.0873;
	1592	1591	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	12.2161	-3.0954	-12.2160	3.0965;
	1594	1593	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-78.9457	-2.2654	78.9497	2.3069;
	1596	1595	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	26.1598	7.1347	-26.1594	-7.1297;
	1602	1601	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	39.2310	-3.7761	-39.2300	3.7864;
	1605	1604	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	21.6627	10.9013	-21.6623	-10.8973;
	1607	1606	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-30.0101	-6.8288	30.0107	6.8352;
	1609	1608	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-31.2231	-7.8088	31.2238	7.8159;
	1611	1610	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-26.6972	-1.4088	26.6977	1.4136;
	1613	1612	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	8.1415	1.8059	-8.1414	-1.8054;
	1617	1616	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	61.7790	13.8938	-61.7763	-13.8664;
	1619	1618	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-7.3703	14.8982	7.3704	-14.8963;
	1621	1620	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-36.3756	10.7520	36.3766	-10.7416;
	1623	1622	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-17.7415	23.2262	17.7421	-23.2205;
	1627	1626	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	12.1628	2.2338	-12.1627	-2.2328;
	1632	1631	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	9.8365	-2.8947	-9.8364	2.8954;
	1638	1637	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-31.1350	7.4853	31.1357	-7.4782;
	1640	1639	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	63.9319	51.4979	-63.9275	-51.4521;
	1646	1645	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	0.1643	2.3439	-0.1643	-2.3439;
	1648	1647	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	2.7757	-0.8950	-2.7757	0.8951;
	1650	1649	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-4.5241	3.8710	4.5242	-3.8708;
	1652	1651	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	25.8797	-9.4298	-25.8792	9.4348;
	1654	1653	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	19.4643	17.5250	-19.4639	-17.5203;
	1656	1655	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	25.6546	-6.2843	-25.6541	6.2894;
	1665	1664	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-69.8785	-1.4218	69.8818	1.4562;
	1667	1666	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-77.1149	-1.2651	77.1187	1.3045;
	1675	1674	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-1.4303	-3.0263	1.4303	3.0264;
	1677	1676	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	6.3825	-1.1044	-6.3824	1.1047;
	1679	1678	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	11.7805	-16.2314	-11.7802	16.2342;
	1681	1680	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-35.2011	3.8429	35.2019	-3.8341;
	1683	1682	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-13.7684	-1.6352	13.7685	1.6366;
	1685	1684	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-18.9489	-1.5644	18.9491	1.5668;
	1687	1686	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	8.9371	-2.8962	-8.9371	2.8968;
	1689	1688	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-40.9216	-8.9255	40.9227	8.9375;
	1691	1690	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	48.5650	-1.1023	-48.5634	1.1192;
	1699	1698	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-92.7410	-11.1431	92.7466	11.2013;
	1701	1700	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-9.4003	-1.3114	9.4004	1.3120;
	1703	1702	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	66.1836	9.2720	-66.1806	-9.2417;
	1705	1704	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-26.1368	-5.4522	26.1373	5.4570;
	1709	1708	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-61.5301	14.9733	61.5327	-14.9463;
	1711	1710	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	18.4179	1.9394	-18.4177	-1.9370;
	1715	1714	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-2.2234	-3.4758	2.2234	3.4760;
	1717	1716	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-29.6951	-14.0640	29.6958	14.0712;
	1719	1718	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	6.4407	0.9671	-6.4407	-0.9668;
	1721	1720	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	37.5732	1.3762	-37.5723	-1.3668;
	1723	1722	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	27.8939	-1.5993	-27.8934	1.6048;
	1725	1724	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	2.4356	7.0799	-2.4355	-7.0795;
	1729	1728	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	65.8015	-11.5788	-65.7985	11.6101;
	1736	1735	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	5.7409	9.4295	-5.7408	-9.4286;
	1740	1739	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-23.0530	-16.3496	23.0535	16.3549;
	1742	1741	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	30.1023	-2.1430	-30.1017	2.1492;
	1744	1743	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	3.3900	0.3501	-3.3900	-0.3500;
	1746	1745	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-19.4354	1.2042	19.4356	-1.2017;
	1748	1747	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	3.0098	9.0736	-3.0097	-9.0729;
	1750	1749	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	15.2932	-0.0063	-15.2930	0.0079;
	1752	1751	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-1.5624	0.4309	1.5624	-0.4309;
	1760	1759	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-13.5521	0.9429	13.5523	-0.9416;
	1766	1765	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-83.3858	-27.8536	83.3908	27.9052;
	1770	1769	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-27.0834	-8.5001	27.0840	8.5057;
	1772	1771	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	2.5882	-5.2920	-2.5881	5.2922;
	1778	1777	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	4.2054	4.8356	-4.2054	-4.8353;
	1780	1779	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-48.1012	0.3080	48.1027	-0.2922;
	1782	1781	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-32.6097	-6.1773	32.6104	6.1846;
	1786	1785	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-0.9802	1.0721	0.9802	-1.0721;
	1792	1791	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	6.7174	-8.8163	-6.7173	8.8172;
	1794	1793	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-10.8946	-12.6244	10.8948	12.6263;
	1796	1795	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	1802	1801	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	19.0764	-0.5057	-19.0761	0.5082;
	1804	1803	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	46.7537	-5.9351	-46.7523	5.9501;
	1808	1807	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-52.3292	-1.2687	52.3310	1.2875;
	1810	1809	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-36.6902	7.3334	36.6912	-7.3236;
	1812	1811	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	17.8107	13.4996	-17.8104	-13.4961;
	1814	1813	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	42.0064	-5.8743	-42.0052	5.8867;
	1816	1815	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-55.0703	-1.4605	55.0723	1.4811;
	1818	1817	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-57.6531	12.6191	57.6554	-12.5958;
	1820	1819	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-1.8700	-0.5600	1.8700	0.5600;
	1822	1821	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	42.7916	5.9993	-42.7903	-5.9862;
	1826	1825	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-4.9957	-0.5838	4.9957	0.5840;
	1830	1829	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	24.5292	-10.3127	-24.5287	10.3176;
	1832	1831	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-27.8996	4.3749	27.9001	-4.3693;
	1834	1833	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-19.9613	10.8018	19.9616	-10.7983;
	1836	1835	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-13.9135	-6.6566	13.9137	6.6583;
	1840	1839	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	44.8785	1.7571	-44.8772	-1.7432;
	1842	1841	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	1.4024	-1.7342	-1.4024	1.7343;
	1846	1845	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-10.2423	6.2809	10.2423	-6.2799;
	1848	1847	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	102.0159	16.7812	-102.0089	-16.7090;
	1852	1851	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-15.3210	-3.6087	15.3212	3.6104;
	1854	1853	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	62.6692	22.6009	-62.6663	-22.5707;
	1856	1855	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	74.1879	6.2442	-74.1842	-6.2059;
	1858	1857	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-15.7476	-33.5065	15.7485	33.5159;
	1861	1860	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-43.7950	-5.5911	43.7963	5.6044;
	1863	1862	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	4.3896	11.7031	-4.3895	-11.7020;
	1865	1864	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	9.4586	2.0374	-9.4585	-2.0368;
	1873	1872	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-19.3686	-9.6245	19.3689	9.6277;
	1878	1877	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	11.4739	6.2825	-11.4737	-6.2813;
	1882	1881	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	11.7147	9.8042	-11.7146	-9.8026;
	1888	1887	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	24.0997	-2.5922	-24.0993	2.5962;
	1891	1890	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-36.9099	-11.1619	36.9109	11.1723;
	1893	1892	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-13.7995	5.0024	13.7996	-5.0010;
	1897	1896	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	4.1094	2.3536	-4.1094	-2.3534;
	1899	1898	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	40.9246	-0.2089	-40.9235	0.2203;
	1904	1903	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	28.2382	3.8670	-28.2376	-3.8614;
	1906	1905	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-38.4755	1.0982	38.4765	-1.0883;
	1908	1907	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-30.0297	2.6388	30.0303	-2.6326;
	1915	1914	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	42.1652	-9.5042	-42.1640	9.5172;
	1921	1920	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-46.6909	-11.5486	46.6925	11.5651;
	1923	1922	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	36.3623	-7.2123	-36.3614	7.2215;
	1932	1931	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-10.8291	-15.3545	10.8294	15.3569;
	1934	1933	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	16.6031	5.6357	-16.6029	-5.6336;
	1940	1939	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-37.2689	0.5920	37.2699	-0.5827;
	1942	1941	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-11.2196	-16.9915	11.2199	16.9944;
	1946	1945	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-21.5272	-2.5591	21.5276	2.5624;
	1952	1951	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-18.1131	-6.8871	18.1133	6.8898;
	1954	1953	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	6.3234	-6.6915	-6.3233	6.6920;
	1956	1955	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	40.8325	1.9355	-40.8314	-1.9242;
	1961	1960	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	2.7870	-0.5241	-2.7870	0.5242;
	1963	1962	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-60.4486	17.2002	60.4513	-17.1726;
	1965	1964	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	17.0397	-5.5518	-17.0395	5.5541;
	1971	1970	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-13.3675	-0.7219	13.3677	0.7231;
	1973	1972	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-56.6192	16.2914	56.6216	-16.2670;
	1975	1974	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	11.2795	4.3197	-11.2794	-4.3186;
	1977	1976	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-0.9706	2.2519	0.9706	-2.2519;
	1979	1978	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	40.4667	5.1561	-40.4655	-5.1440;
	1981	1980	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-83.6616	-5.1455	83.6662	5.1927;
	1983	1982	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-75.6437	-20.3019	75.6477	20.3438;
	1987	1986	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	22.8490	-5.4042	-22.8486	5.4081;
	1989	1988	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-65.2431	-13.4160	65.2461	13.4470;
	1993	1992	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-17.7050	9.4936	17.7053	-9.4908;
	1995	1994	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	19.8003	-10.0228	-19.8000	10.0262;
	1997	1996	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	35.8307	-1.7550	-35.8299	1.7635;
	1999	1998	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	16.7220	-1.6662	-16.7218	1.6681;
	2001	2000	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	17.0742	24.6126	-17.0736	-24.6063;
	2003	2002	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	15.9490	11.5892	-15.9487	-11.5865;
	2005	2004	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	26.8991	-2.8001	-26.8986	2.8050;
	2011	2010	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-19.7111	-4.3793	19.7114	4.3822;
	2013	2012	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	11.2576	4.0609	-11.2575	-4.0600;
	2015	2014	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-17.3526	-65.8096	17.3557	65.8418;
	2019	2018	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-43.7898	-18.9507	43.7913	18.9662;
	2023	2022	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-25.6324	-0.1158	25.6328	0.1203;
	2028	2027	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-53.9398	0.9250	53.9417	-0.9048;
	2030	2029	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-5.5412	2.4438	5.5412	-2.4436;
	2032	2031	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	36.3424	8.8668	-36.3415	-8.8570;
	2034	2033	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-5.8600	0.0600	5.8600	-0.0598;
	2036	2035	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-56.4288	-14.2870	56.4310	14.3102;
	2038	2037	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-34.5122	-24.8649	34.5134	24.8781;
	2046	2045	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-17.8242	4.9961	17.8244	-4.9938;
	2048	2047	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-4.5934	-7.8393	4.5935	7.8399;
	2050	2049	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-30.7549	-27.2589	30.7560	27.2702;
	2052	2051	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	22.6545	-7.2151	-22.6541	7.2192;
	2057	2056	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-1.3620	-0.3069	1.3620	0.3070;
	2059	2058	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-71.9936	2.0458	71.9970	-2.0108;
	2061	2060	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-30.8933	1.1910	30.8939	-1.1844;
	2070	2069	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-69.7638	-6.9993	69.7671	7.0339;
	2072	2071	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-29.2089	-6.3889	29.2095	6.3949;
	2074	2073	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-17.8752	1.5508	17.8754	-1.5486;
	2076	2075	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-31.6613	9.8578	31.6620	-9.8502;
	2078	2077	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-49.7322	8.1721	49.7339	-8.1550;
	2080	2079	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	36.6665	-4.6368	-36.6656	4.6461;
	2087	2086	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	1.3388	-1.1987	-1.3388	1.1987;
	2089	2088	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	52.1131	0.7124	-52.1112	-0.6924;
	2101	2100	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-0.5377	-10.6558	0.5378	10.6565;
	2103	2102	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-68.5241	-5.7111	68.5272	5.7426;
	2105	2104	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	35.9112	-1.6297	-35.9104	1.6385;
	2107	2106	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	46.3056	3.0455	-46.3042	-3.0305;
	2109	2108	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	26.8444	-7.9889	-26.8439	7.9942;
	2113	2112	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-45.3319	-13.3610	45.3334	13.3762;
	2115	2114	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-34.2667	11.2434	34.2676	-11.2346;
	2117	2116	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-27.9162	7.5931	27.9168	-7.5873;
	2119	2118	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	13.4091	15.0523	-13.4088	-15.0495;
	2121	2120	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-7.7884	1.8549	7.7884	-1.8545;
	2123	2122	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-25.0640	-9.1340	25.0644	9.1389;
	2125	2124	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	30.1340	-1.5383	-30.1334	1.5445;
	2127	2126	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-3.2368	-11.7717	3.2369	11.7727;
	2129	2128	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	2131	2130	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	23.0078	-8.7853	-23.0074	8.7895;
	2138	2137	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-2.8278	-14.4108	2.8279	14.4122;
	2140	2139	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-11.3454	-10.9500	11.3456	10.9517;
	2142	2141	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	38.9523	-3.7261	-38.9513	3.7367;
	2146	2145	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	53.9487	11.6818	-53.9467	-11.6612;
	2148	2147	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	2153	2152	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	25.6906	-9.2206	-25.6901	9.2255;
	2160	2159	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	2165	2164	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-36.4554	1.7915	36.4563	-1.7821;
	2168	2167	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-35.7637	1.5971	35.7645	-1.5883;
	2171	2170	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-6.5500	-0.0000	6.5500	0.0003;
	2188	2187	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-3.7400	-2.1200	3.7400	2.1201;
	2200	2199	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	2208	2207	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-72.8681	2.7601	72.8717	-2.7226;
	2217	2216	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	2219	2218	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	2223	2222	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	2234	2233	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-64.9924	-27.7014	64.9959	27.7375;
	2237	2236	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-57.0329	15.2326	57.0353	-15.2071;
	2243	2242	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	13.7601	1.2014	-13.7600	-1.2000;
	2249	2248	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	2251	2250	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	2259	2258	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-56.0127	9.3511	56.0149	-9.3278;
	2268	2267	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	2273	2272	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	0.8478	-2.5390	-0.8478	2.5390;
	2277	2276	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	2299	2298	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-6.5835	-4.0805	6.5836	4.0810;
	2314	2313	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-6.4194	-1.3524	6.4195	1.3527;
	2331	2330	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	51.4664	-11.1475	-51.4644	11.1683;
	2335	2334	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	33.7897	-4.3004	-33.7889	4.3084;
	2340	2339	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	108.5275	0.0952	-108.5191	-0.0080;
	2346	2345	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-40.3247	15.0755	40.3260	-15.0616;
	2352	2351	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-41.7930	22.6771	41.7946	-22.6602;
	2360	2359	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	2367	2366	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	2376	2375	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	2378	2377	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	2432	2431	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-14.0324	-6.2079	14.0325	6.2096;
	2444	2443	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-140.8856	-31.0361	140.9000	31.1851;
	2452	2451	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	18.4337	13.8223	-18.4333	-13.8184;
	2457	2456	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-6.6300	-4.2000	6.6300	4.2004;
	2460	2459	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-26.2363	-9.4428	26.2368	9.4480;
	2465	2464	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	2471	2470	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-8.8040	2.1714	8.8040	-2.1708;
	2482	2481	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	2489	2488	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-33.7570	-5.7699	33.7579	5.7784;
	2493	2492	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-43.0149	-26.0225	43.0167	26.0405;
	2498	2497	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-92.0270	-1.7690	92.0329	1.8306;
	2509	2508	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-15.3800	-5.4200	15.3802	5.4221;
	2513	2512	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-0.8189	0.0789	0.8189	-0.0789;
	2516	2515	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	46.0525	18.5869	-46.0507	-18.5688;
	2524	2523	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-9.1837	0.1706	9.1838	-0.1700;
	2526	2525	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	2550	2549	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	2579	2578	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	3.2630	1.2028	-3.2630	-1.2027;
	2581	2580	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	13.7504	-10.1691	-13.7502	10.1711;
	2586	2585	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	2.6953	0.7716	-2.6953	-0.7715;
	2589	2588	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	64.4708	75.2416	-64.4643	-75.1738;
	2597	2596	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	2605	2604	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	2609	2608	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	15.2141	14.2993	-15.2138	-14.2962;
	2619	2618	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-39.2445	21.0138	39.2459	-20.9989;
	2629	2628	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	6.5728	1.7102	-6.5728	-1.7099;
	2667	2666	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	2669	2668	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-46.9395	-5.3373	46.9410	5.3532;
	2671	2670	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-37.0023	-1.6208	37.0034	1.6322;
	2687	2686	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-16.7275	-4.9204	16.7277	4.9226;
	2701	2700	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	7.6692	-9.5164	-7.6691	9.5174;
	2713	2712	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-38.6434	-24.3884	38.6447	24.4022;
	2718	2717	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	14.3185	-21.0870	-14.3181	21.0915;
	2738	2737	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-47.7986	2.6949	47.8002	-2.6787;
	2740	2739	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	0.6196	10.1649	-0.6196	-10.1641;
	2755	2754	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	37.4785	-6.1376	-37.4775	6.1478;
	2770	2769	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	59.4990	-8.3283	-59.4967	8.3524;
	2771	2770	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	0.7994	13.0181	-0.7993	-13.0170;
	2780	2779	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-7.7830	-9.3045	7.7831	9.3055;
	2787	2786	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	3.6700	1.1101	-3.6700	-1.1100;
	2807	2806	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	14.1541	1.4332	-14.1540	-1.4317;
	2812	2810	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	62.0143	4.3122	-62.0117	-4.2849;
	2810	2811	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-62.0025	-4.4609	62.0051	4.4882;
	2831	2830	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	1.5431	-1.4500	-1.5430	1.4500;
	2855	2854	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-47.2940	0.3158	47.2955	-0.3004;
	2858	2857	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-11.2111	3.5420	11.2112	-3.5411;
	2873	2872	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	21.1668	-1.7776	-21.1665	1.7808;
	2879	2878	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	12.0478	6.6658	-12.0477	-6.6644;
	3000	2999	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	4.6693	1.5159	-4.6693	-1.5157;
	2928	2927	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-76.2240	5.4726	76.2280	-5.4315;
	2930	2929	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	3.2797	6.5063	-3.2797	-6.5060;
	2948	2947	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	55.0768	21.2356	-55.0745	-21.2121;
	2969	2968	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-8.7879	-15.3332	8.7881	15.3353;
	2973	2972	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-22.5978	-12.4944	22.5982	12.4989;
	2985	2984	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-35.2100	-9.6500	35.2109	9.6590;
	2990	2989	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	38.6765	-9.1471	-38.6754	9.1583;
	2995	2994	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-50.0549	8.7917	50.0566	-8.7738;
	2698	2697	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	0.1862	-1.3670	-0.1862	1.3671;
	2915	2914	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	22.3596	4.5352	-22.3592	-4.5313;
	2912	2911	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	24.1273	-6.1530	-24.1269	6.1574;
	2778	2777	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-9.9457	5.6449	9.9458	-5.6441;
	2980	2979	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-30.3926	0.9803	30.3932	-0.9742;
	2953	2952	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	34.1806	21.6966	-34.1795	-21.6855;
	2992	2991	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	27.5397	3.8627	-27.5392	-3.8573;
	2935	2934	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	2826	2825	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-19.5184	-9.9210	19.5187	9.9243;
	2721	2720	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	27.1822	0.0092	-27.1817	-0.0041;
	2888	2887	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	2.2919	-4.3949	-2.2919	4.3951;
	2835	2834	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-36.9212	-8.9800	36.9222	8.9899;
	223	222	1e-05	6e-05	0	1593	1593	1593	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	2179	2178	8e-05	0.00083	0	438	438	438	0	0	1	-360	360	-19.5700	-4.2800	19.5703	4.2829;
];

%%-----  OPF Data  -----%%
%% generator cost data
%	1	startup	shutdown	n	x1	y1	...	xn	yn
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	0	0	3	0	158.61	0;
	2	0	0	3	0	158.61	0;
	2	0	0	3	0	107.03	0;
	2	0	0	3	0	107.03	0;
	2	0	0	3	0	107.03	0;
	2	0	0	3	0	107.03	0;
	2	0	0	3	0	107.03	0;
	2	0	0	3	0	107.03	0;
	2	0	0	3	0	107.03	0;
	2	0	0	3	0	107.03	0;
	2	0	0	3	0	107.03	0;
	2	0	0	3	0	107.03	0;
	2	0	0	3	0	107.03	0;
	2	0	0	3	0	143.52	0;
	2	0	0	3	0	143.52	0;
	2	0	0	3	0	143.52	0;
	2	0	0	3	0	143.52	0;
	2	0	0	3	0	143.52	0;
	2	0	0	3	0	143.52	0;
	2	0	0	3	0	143.52	0;
	2	0	0	3	0	143.52	0;
	2	0	0	3	0	148.16	0;
	2	0	0	3	0	148.16	0;
	2	0	0	3	0	148.16	0;
	2	0	0	3	0	148.16	0;
	2	0	0	3	0	148.16	0;
	2	0	0	3	0	148.16	0;
	2	0	0	3	0	148.16	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	134.04	0;
	2	0	0	3	0	134.04	0;
	2	0	0	3	0	134.04	0;
	2	0	0	3	0	134.04	0;
	2	0	0	3	0	134.04	0;
	2	0	0	3	0	126.62	0;
	2	0	0	3	0	126.62	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	130.49	0;
	2	0	0	3	0	130.49	0;
	2	0	0	3	0	132.33	0;
	2	0	0	3	0	132.33	0;
	2	0	0	3	0	136.59	0;
	2	0	0	3	0	136.59	0;
	2	0	0	3	0	139.96	0;
	2	0	0	3	0	128.21	0;
	2	0	0	3	0	128.21	0;
	2	0	0	3	0	128.21	0;
	2	0	0	3	0	128.21	0;
	2	0	0	3	0	128.21	0;
	2	0	0	3	0	137.4	0;
	2	0	0	3	0	137.4	0;
	2	0	0	3	0	137.4	0;
	2	0	0	3	0	137.4	0;
	2	0	0	3	0	129.99	0;
	2	0	0	3	0	129.99	0;
	2	0	0	3	0	129.99	0;
	2	0	0	3	0	135.6	0;
	2	0	0	3	0	135.6	0;
	2	0	0	3	0	135.6	0;
	2	0	0	3	0	163.16	0;
	2	0	0	3	0	163.16	0;
	2	0	0	3	0	163.16	0;
	2	0	0	3	0	163.16	0;
	2	0	0	3	0	163.16	0;
	2	0	0	3	0	163.16	0;
	2	0	0	3	0	163.16	0;
	2	0	0	3	0	139.01	0;
	2	0	0	3	0	139.01	0;
	2	0	0	3	0	139.01	0;
	2	0	0	3	0	139.01	0;
	2	0	0	3	0	139.01	0;
	2	0	0	3	0	139.01	0;
	2	0	0	3	0	139.01	0;
	2	0	0	3	0	139.01	0;
	2	0	0	3	0	125.48	0;
	2	0	0	3	0	125.48	0;
	2	0	0	3	0	125.48	0;
	2	0	0	3	0	125.48	0;
	2	0	0	3	0	125.48	0;
	2	0	0	3	0	137.4	0;
	2	0	0	3	0	137.4	0;
	2	0	0	3	0	137.4	0;
	2	0	0	3	0	137.4	0;
	2	0	0	3	0	137.4	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	107.03	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	158.61	0;
	2	0	0	3	0	158.61	0;
	2	0	0	3	0	158.61	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	143.52	0;
	2	0	0	3	0	143.52	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	148.16	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	157	0;
	2	0	0	3	0	157	0;
	2	0	0	3	0	157	0;
	2	0	0	3	0	157	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	126.62	0;
	2	0	0	3	0	126.62	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	130.49	0;
	2	0	0	3	0	130.49	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	132.33	0;
	2	0	0	3	0	132.33	0;
	2	0	0	3	0	132.33	0;
	2	0	0	3	0	132.33	0;
	2	0	0	3	0	130.49	0;
	2	0	0	3	0	130.49	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	136.59	0;
	2	0	0	3	0	136.59	0;
	2	0	0	3	0	136.59	0;
	2	0	0	3	0	136.59	0;
	2	0	0	3	0	139.96	0;
	2	0	0	3	0	139.96	0;
	2	0	0	3	0	139.96	0;
	2	0	0	3	0	139.96	0;
	2	0	0	3	0	139.96	0;
	2	0	0	3	0	139.96	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	128.21	0;
	2	0	0	3	0	128.21	0;
	2	0	0	3	0	128.21	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	129.99	0;
	2	0	0	3	0	129.99	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	163.16	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	135.6	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	135.6	0;
	2	0	0	3	0	135.6	0;
	2	0	0	3	0	135.6	0;
	2	0	0	3	0	135.6	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	125.48	0;
	2	0	0	3	0	125.48	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	139.01	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
];
