function mpc = case3120sp
%CASE3120SP  Power flow data for Polish system - summer 2008 morning peak.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case represents the Polish 400, 220 and 110 kV networks during
%   summer 2008 morning peak conditions.
%
%   This data was graciously provided by, and is distributed with the
%   permission of, Roman Korab <roman.korab@polsl.pl>.

%   MATPOWER

%% MATPOWER Case Format : Version 2
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;

%% bus data
%    bus_i    type    Pd    Qd    Gs    Bs    area    Vm    Va    baseKV    zone    Vmax    Vmin
mpc.bus = [
    1    1    0    0    0    0    1    1    0    220    1    1.11    0.95;
    2    1    0    0    0    0    1    1    0    220    1    1.11    0.95;
    3    1    0    0    0    0    1    1    0    220    1    1.11    0.95;
    4    1    0    0    0    0    1    1    0    220    1    1.11    0.95;
    5    1    0    0    0    0    1    1    0    220    1    1.11    0.95;
    6    1    0    0    0    0    1    1    0    220    1    1.11    0.95;
    7    1    0    0    0    0    1    1    0    220    1    1.11    0.95;
    8    1    0    0    0    0    1    1    0    220    1    1.11    0.95;
    9    1    0    0    0    0    1    1    0    220    1    1.11    0.95;
    10    1    0    0    0    0    1    1    0    220    1    1.11    0.95;
    11    1    0    0    0    0    1    1    0    400    1    1.05    0.95;
    12    1    0    0    0    0    1    1    0    400    1    1.05    0.95;
    13    1    0    0    0    0    1    1    0    400    1    1.05    0.95;
    14    1    0    0    0    0    1    1    0    220    1    1.11    0.95;
    15    1    0    0    0    0    1    1    0    220    1    1.11    0.95;
    16    1    0    0    0    0    1    1    0    220    1    1.11    0.95;
    17    1    0    0    0    0    1    1    0    220    1    1.11    0.95;
    18    1    0    0    0    0    1    1    0    400    1    1.05    0.95;
    19    1    0    0    0    0    1    1    0    400    1    1.05    0.95;
    20    1    0    0    0    0    1    1    0    400    1    1.05    0.95;
    21    1    0    0    0    0    1    1    0    400    1    1.05    0.95;
    22    2    10    20    0    0    1    1    0    220    1    1.11    0.95;
    23    2    10    20    0    0    1    1    0    220    1    1.11    0.95;
    24    1    0    0    0    0    1    1    0    220    1    1.11    0.95;
    25    1    0    0    0    0    1    1    0    220    1    1.11    0.95;
    26    1    0    0    0    0    1    1    0    220    1    1.11    0.95;
    27    1    0    0    0    0    1    1    0    220    1    1.11    0.95;
    28    1    0    0    0    0    1    1    0    220    1    1.11    0.95;
    29    1    0    0    0    0    1    1    0    220    1    1.11    0.95;
    30    1    0    0    0    0    1    1    0    220    1    1.11    0.95;
    31    1    0    0    0    0    1    1    0    220    1    1.11    0.95;
    32    1    0    0    0    0    1    1    0    400    1    1.05    0.95;
    33    1    0    0    0    0    1    1    0    400    1    1.05    0.95;
    34    1    0    0    0    0    1    1    0    400    1    1.05    0.95;
    35    2    32.16    52.07    0    0    1    1    0    220    1    1.11    0.95;
    36    2    46.36    92.07    0    0    1    1    0    220    1    1.11    0.95;
    37    3    60    120    0    0    1    1    0    400    1    1.05    0.95;
    38    2    60    120    0    0    1    1    0    400    1    1.05    0.95;
    39    1    0    0    0    0    1    1    0    220    1    1.11    0.95;
    40    1    0    0    0    0    1    1    0    220    1    1.11    0.95;
    41    1    0    0    0    0    1    1    0    400    1    1.05    0.95;
    42    1    0    0    0    0    1    1    0    400    1    1.05    0.95;
    43    1    0    0    0    0    1    1    0    220    1    1.11    0.95;
    44    1    0    0    0    0    1    1    0    400    1    1.05    0.95;
    45    1    0    0    0    0    1    1    0    220    1    1.11    0.95;
    46    1    0    0    0    0    1    1    0    220    1    1.11    0.95;
    47    1    0    0    0    0    1    1    0    220    2    1.11    0.95;
    48    1    0    0    0    0    1    1    0    220    2    1.11    0.95;
    49    1    0    0    0    0    1    1    0    220    2    1.11    0.95;
    50    1    0    0    0    0    1    1    0    220    2    1.11    0.95;
    51    1    0    0    0    0    1    1    0    220    2    1.11    0.95;
    52    1    3.97    1    0    0    1    1    0    220    2    1.11    0.95;
    53    1    0    0    0    0    1    1    0    220    2    1.11    0.95;
    54    1    0    0    0    0    1    1    0    400    2    1.05    0.95;
    55    2    13    30    0    0    1    1    0    220    2    1.11    0.95;
    56    2    39.35    90.07    0    0    1    1    0    220    2    1.11    0.95;
    57    2    26    60    0    0    1    1    0    220    2    1.11    0.95;
    58    2    26    50    0    0    1    1    0    400    2    1.05    0.95;
    59    2    26    50    0    0    1    1    0    400    2    1.05    0.95;
    60    1    0    0    0    0    1    1    0    220    2    1.11    0.95;
    61    1    0    0    0    0    1    1    0    400    2    1.05    0.95;
    62    1    0    0    0    0    1    1    0    400    2    1.05    0.95;
    63    1    0    0    0    0    1    1    0    400    2    1.05    0.95;
    64    1    0    0    0    0    1    1    0    220    2    1.11    0.95;
    65    1    0    0    0    0    1    1    0    220    2    1.11    0.95;
    66    1    0    0    0    0    1    1    0    400    2    1.05    0.95;
    67    1    0    0    0    0    1    1    0    400    2    1.05    0.95;
    68    2    13    30    0    0    1    1    0    220    2    1.11    0.95;
    69    2    26    60    0    0    1    1    0    220    2    1.11    0.95;
    70    2    0    2.25    0    0    1    1    0    400    2    1.05    0.95;
    71    2    26    60    0    0    1    1    0    400    2    1.05    0.95;
    72    1    0    0    0    0    1    1    0    220    2    1.11    0.95;
    73    1    0    0    0    0    1    1    0    220    2    1.11    0.95;
    74    1    0    0    0    0    1    1    0    220    2    1.11    0.95;
    75    1    0    0    0    0    1    1    0    220    2    1.11    0.95;
    76    1    0    0    0    0    1    1    0    220    2    1.11    0.95;
    77    1    0    0    0    0    1    1    0    220    2    1.11    0.95;
    78    1    0    0    0    0    1    1    0    400    2    1.05    0.95;
    79    1    0    0    0    0    1    1    0    400    2    1.05    0.95;
    80    1    0    0    0    0    1    1    0    220    2    1.11    0.95;
    81    1    0    0    0    0    1    1    0    220    2    1.11    0.95;
    82    1    0    0    0    0    1    1    0    220    2    1.11    0.95;
    83    1    0    0    0    0    1    1    0    220    3    1.11    0.95;
    84    1    6.41    2.01    0    0    1    1    0    220    3    1.11    0.95;
    85    1    13.89    5.02    0    0    1    1    0    220    3    1.11    0.95;
    86    1    0    0    0    0    1    1    0    220    3    1.11    0.95;
    87    1    0    0    0    0    1    1    0    220    3    1.11    0.95;
    88    1    0    0    0    0    1    1    0    220    3    1.11    0.95;
    89    1    0    0    0    0    1    1    0    220    3    1.11    0.95;
    90    1    0    0    0    0    1    1    0    220    3    1.11    0.95;
    91    1    0    0    0    0    1    1    0    220    3    1.11    0.95;
    92    2    28    70    0    0    1    1    0    220    3    1.11    0.95;
    93    2    28    68    0    0    1    1    0    220    3    1.11    0.95;
    94    1    2.78    1.91    0    0    1    1    0    220    3    1.11    0.95;
    95    1    0    0    0    0    1    1    0    220    3    1.11    0.95;
    96    2    32    142    0    0    1    1    0    400    3    1.05    0.95;
    97    1    0    0    0    0    1    1    0    400    3    1.05    0.95;
    98    1    0    0    0    0    1    1    0    220    3    1.11    0.95;
    99    1    0    0    0    0    1    1    0    220    3    1.11    0.95;
    100    1    0    0    0    0    1    1    0    220    3    1.11    0.95;
    101    1    38.8    -2.7    0    0    1    1    0    220    3    1.11    0.95;
    102    1    0    0    0    0    1    1    0    220    3    1.11    0.95;
    103    1    0    0    0    0    1    1    0    220    3    1.11    0.95;
    104    1    0    0    0    0    1    1    0    220    3    1.11    0.95;
    105    1    0    0    0    0    1    1    0    220    3    1.11    0.95;
    106    1    0    0    0    0    1    1    0    220    3    1.11    0.95;
    107    1    0    0    0    0    1    1    0    400    3    1.05    0.95;
    108    1    0    0    0    0    1    1    0    400    3    1.05    0.95;
    109    1    0    0    0    0    1    1    0    220    3    1.11    0.95;
    110    1    0    0    0    0    1    1    0    220    3    1.11    0.95;
    111    1    0    0    0    0    1    1    0    220    3    1.11    0.95;
    112    1    0    0    0    0    1    1    0    220    3    1.11    0.95;
    113    2    38.41    12.71    0    0    1    1    0    220    3    1.11    0.95;
    114    1    0    0    0    0    1    1    0    220    3    1.11    0.95;
    115    1    0    0    0    0    1    1    0    220    3    1.11    0.95;
    116    1    0    0    0    0    1    1    0    220    3    1.11    0.95;
    117    1    0    0    0    0    1    1    0    220    3    1.11    0.95;
    118    1    0    0    0    0    1    1    0    220    3    1.11    0.95;
    119    2    10    44    0    0    1    1    0    220    3    1.11    0.95;
    120    2    10    44    0    0    1    1    0    220    3    1.11    0.95;
    121    2    7    18    0    0    1    1    0    220    3    1.11    0.95;
    122    2    8    21    0    0    1    1    0    220    3    1.11    0.95;
    123    1    0    0    0    0    1    1    0    220    3    1.11    0.95;
    124    1    59.4    11.61    0    0    1    1    0    220    3    1.11    0.95;
    125    1    0    0    0    0    1    1    0    220    3    1.11    0.95;
    126    1    0    0    0    0    1    1    0    220    3    1.11    0.95;
    127    1    0    0    0    0    1    1    0    220    3    1.11    0.95;
    128    1    0    0    0    0    1    1    0    220    3    1.11    0.95;
    129    1    0    0    0    0    1    1    0    220    3    1.11    0.95;
    130    1    0    0    0    0    1    1    0    400    3    1.05    0.95;
    131    1    0    0    0    0    1    1    0    400    3    1.05    0.95;
    132    2    0    1.78    0    0    1    1    0    220    3    1.11    0.95;
    133    2    9    20    0    0    1    1    0    220    3    1.11    0.95;
    134    2    6    15    0    0    1    1    0    220    3    1.11    0.95;
    135    1    0    0    0    0    1    1    0    220    3    1.11    0.95;
    136    1    0    0    0    0    1    1    0    400    3    1.05    0.95;
    137    1    0    0    0    0    1    1    0    400    3    1.05    0.95;
    138    1    0    0    0    0    1    1    0    400    3    1.05    0.95;
    139    1    0    0    0    0    1    1    0    400    3    1.05    0.95;
    140    1    0    0    0    0    1    1    0    220    3    1.11    0.95;
    141    1    0    0    0    0    1    1    0    220    3    1.11    0.95;
    142    2    18.2    37.21    0    0    1    1    0    220    3    1.11    0.95;
    143    2    41.52    73.01    0    0    1    1    0    220    3    1.11    0.95;
    144    2    28    66    0    0    1    1    0    400    3    1.05    0.95;
    145    1    0    0    0    0    1    1    0    400    3    1.05    0.95;
    146    1    0    0    0    0    1    1    0    220    3    1.11    0.95;
    147    1    0    0    0    0    1    1    0    220    3    1.11    0.95;
    148    1    0    0    0    0    1    1    0    220    3    1.11    0.95;
    149    1    0    0    0    0    1    1    0    220    3    1.11    0.95;
    150    2    0    -0.79    0    0    1    1    0    220    3    1.11    0.95;
    151    2    0    -0.79    0    0    1    1    0    220    3    1.11    0.95;
    152    2    7.7    20    0    0    1    1    0    220    4    1.11    0.95;
    153    2    7.8    20    0    0    1    1    0    220    4    1.11    0.95;
    154    1    0    0    0    0    1    1    0    220    4    1.11    0.95;
    155    1    0    0    0    0    1    1    0    220    4    1.11    0.95;
    156    1    0    0    0    0    1    1    0    220    4    1.11    0.95;
    157    1    0    0    0    0    1    1    0    220    4    1.11    0.95;
    158    1    0    0    0    0    1    1    0    220    4    1.11    0.95;
    159    1    0    0    0    0    1    1    0    400    4    1.05    0.95;
    160    1    0    0    0    0    1    1    0    400    4    1.05    0.95;
    161    1    0    0    0    0    1    1    0    220    4    1.11    0.95;
    162    1    0    0    0    0    1    1    0    220    4    1.11    0.95;
    163    1    0    0    0    0    1    1    0    220    4    1.11    0.95;
    164    1    0    0    0    0    1    1    0    220    4    1.11    0.95;
    165    1    0    0    0    0    1    1    0    220    4    1.11    0.95;
    166    1    0    0    0    0    1    1    0    220    4    1.11    0.95;
    167    2    0    -13.01    0    0    1    1    0    220    4    1.11    0.95;
    168    1    0    0    0    0    1    1    0    220    4    1.11    0.95;
    169    2    12    30    0    0    1    1    0    220    4    1.11    0.95;
    170    2    19.91    36.57    0    0    1    1    0    220    4    1.11    0.95;
    171    2    12    30    0    0    1    1    0    400    4    1.05    0.95;
    172    2    12    30    0    0    1    1    0    400    4    1.05    0.95;
    173    1    0    0    0    0    1    1    0    220    4    1.11    0.95;
    174    1    0    0    0    0    1    1    0    220    4    1.11    0.95;
    175    1    0    0    0    0    1    1    0    220    4    1.11    0.95;
    176    1    0    0    0    0    1    1    0    220    4    1.11    0.95;
    177    2    30.5    64.2    0    0    1    1    0    220    4    1.11    0.95;
    178    2    58.9    96    0    0    1    1    0    220    4    1.11    0.95;
    179    1    0    0    0    0    1    1    0    220    4    1.11    0.95;
    180    2    26.5    64.2    0    0    1    1    0    400    4    1.05    0.95;
    181    1    0    0    0    0    1    1    0    400    4    1.05    0.95;
    182    1    0    0    0    0    1    1    0    220    4    1.11    0.95;
    183    1    0    0    0    0    1    1    0    220    4    1.11    0.95;
    184    1    0    0    0    0    1    1    0    400    4    1.05    0.95;
    185    1    0    0    0    0    1    1    0    400    4    1.05    0.95;
    186    1    0    0    0    0    1    1    0    400    4    1.05    0.95;
    187    1    0    0    0    0    1    1    0    400    4    1.05    0.95;
    188    2    12    30    0    0    1    1    0    220    4    1.11    0.95;
    189    2    23.8    60    0    0    1    1    0    220    4    1.11    0.95;
    190    2    38    64    0    0    1    1    0    400    4    1.05    0.95;
    191    1    0    0    0    0    1    1    0    220    4    1.11    0.95;
    192    1    0    0    0    0    1    1    0    220    4    1.11    0.95;
    193    1    0    0    0    0    1    1    0    220    4    1.11    0.95;
    194    1    0    0    0    0    1    1    0    220    4    1.11    0.95;
    195    1    0    0    0    0    1    1    0    220    4    1.11    0.95;
    196    1    0    0    0    0    1    1    0    220    4    1.11    0.95;
    197    1    0    0    0    0    1    1    0    400    4    1.05    0.95;
    198    1    0    0    0    0    1    1    0    220    4    1.11    0.95;
    199    1    0    0    0    0    1    1    0    220    4    1.11    0.95;
    200    1    0    0    0    0    1    1    0    220    4    1.11    0.95;
    201    1    0    0    0    0    1    1    0    220    4    1.11    0.95;
    202    1    0    0    0    0    1    1    0    220    4    1.11    0.95;
    203    1    0    0    0    0    1    1    0    220    4    1.11    0.95;
    204    2    0    -7.17    0    0    1    1    0    220    4    1.11    0.95;
    205    1    0    0    0    0    1    1    0    220    4    1.11    0.95;
    206    1    0    0    0    0    1    1    0    220    4    1.11    0.95;
    207    1    0    0    0    0    1    1    0    220    5    1.11    0.95;
    208    1    0    0    0    0    1    1    0    220    5    1.11    0.95;
    209    1    0    0    0    0    1    1    0    400    5    1.05    0.95;
    210    1    0    0    0    0    1    1    0    400    5    1.05    0.95;
    211    1    0    0    0    0    1    1    0    400    5    1.05    0.95;
    212    1    0    0    0    0    1    1    0    400    5    1.05    0.95;
    213    1    0    0    0    0    1    1    0    400    5    1.05    0.95;
    214    1    0    0    0    0    1    1    0    220    5    1.11    0.95;
    215    1    0    0    0    0    1    1    0    220    5    1.11    0.95;
    216    1    0    0    0    0    1    1    0    220    5    1.11    0.95;
    217    1    0    0    0    0    1    1    0    220    5    1.11    0.95;
    218    1    0    0    0    0    1    1    0    400    5    1.05    0.95;
    219    1    0    0    0    0    1    1    0    400    5    1.05    0.95;
    220    1    0    0    0    0    1    1    0    400    5    1.05    0.95;
    221    1    0    0    0    0    1    1    0    220    5    1.11    0.95;
    222    1    0    0    0    0    1    1    0    220    5    1.11    0.95;
    223    1    0    0    0    0    1    1    0    220    5    1.11    0.95;
    224    1    0    0    0    0    1    1    0    220    5    1.11    0.95;
    225    1    0    0    0    0    1    1    0    400    5    1.05    0.95;
    226    1    0    0    0    0    1    1    0    400    5    1.05    0.95;
    227    1    0    0    0    0    1    1    0    400    5    1.05    0.95;
    228    1    0    0    0    0    1    1    0    220    5    1.11    0.95;
    229    1    0    0    0    0    1    1    0    220    5    1.11    0.95;
    230    1    0    0    0    70    1    1    0    400    5    1.05    0.95;
    231    1    0    0    0    0    1    1    0    400    5    1.05    0.95;
    232    1    0    0    0    0    1    1    0    220    5    1.11    0.95;
    233    1    0    0    0    0    1    1    0    220    5    1.11    0.95;
    234    1    0    0    0    0    1    1    0    220    5    1.11    0.95;
    235    1    0    0    0    0    1    1    0    220    5    1.11    0.95;
    236    2    11    40    0    0    1    1    0    400    5    1.05    0.95;
    237    2    5    10    0    0    1    1    0    400    5    1.05    0.95;
    238    1    0    0    0    0    1    1    0    220    5    1.11    0.95;
    239    1    0    0    0    0    1    1    0    220    5    1.11    0.95;
    240    2    8    20    0    0    0    1    0    220    0    1.11    0.95;
    241    1    9.86    2    0    0    1    1    0    110    1    1.12    0.95;
    242    1    6.41    0    0    0    1    1    0    110    1    1.12    0.95;
    243    1    9.37    0.6    0    0    1    1    0    110    1    1.12    0.95;
    244    1    7.25    4    0    0    1    1    0    110    1    1.12    0.95;
    245    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    246    1    2.18    2.4    0    0    1    1    0    110    1    1.12    0.95;
    247    1    5.12    4.91    0    0    1    1    0    110    1    1.12    0.95;
    248    1    3.65    0.9    0    0    1    1    0    110    1    1.12    0.95;
    249    1    3.85    1    0    0    1    1    0    110    1    1.12    0.95;
    250    2    4.44    -1.76    0    0    1    1    0    110    1    1.12    0.95;
    251    2    2.5    0    0    0    1    1    0    110    1    1.12    0.95;
    252    1    17.76    1.2    0    0    1    1    0    110    1    1.12    0.95;
    253    1    12.33    2.1    0    0    1    1    0    110    1    1.12    0.95;
    254    1    7.41    0.99    0    0    1    1    0    110    1    1.12    0.95;
    255    1    4.93    0    0    0    1    1    0    110    1    1.12    0.95;
    256    1    4.93    0    0    0    1    1    0    110    1    1.12    0.95;
    257    1    14.8    2.5    0    0    1    1    0    110    1    1.12    0.95;
    258    1    5.42    1.1    0    0    1    1    0    110    1    1.12    0.95;
    259    1    4.44    1    0    0    1    1    0    110    1    1.12    0.95;
    260    1    2.96    0.5    0    0    1    1    0    110    1    1.12    0.95;
    261    1    5.42    0.6    0    0    1    1    0    110    1    1.12    0.95;
    262    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    263    1    2.96    0.9    0    0    1    1    0    110    1    1.12    0.95;
    264    1    5.33    1.5    0    0    1    1    0    110    1    1.12    0.95;
    265    1    3.45    0.7    0    0    1    1    0    110    1    1.12    0.95;
    266    1    3.45    0.7    0    0    1    1    0    110    1    1.12    0.95;
    267    2    4.34    1.8    0    0    1    1    0    110    1    1.12    0.95;
    268    2    4.34    1.8    0    0    1    1    0    110    1    1.12    0.95;
    269    1    6.25    2    0    0    1    1    0    110    1    1.12    0.95;
    270    1    6.69    3    0    0    1    1    0    110    1    1.12    0.95;
    271    1    0.49    0.2    0    0    1    1    0    110    1    1.12    0.95;
    272    1    0.79    0.2    0    0    1    1    0    110    1    1.12    0.95;
    273    1    1.18    -0.9    0    0    1    1    0    110    1    1.12    0.95;
    274    1    4.74    0.5    0    0    1    1    0    110    1    1.12    0.95;
    275    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    276    1    3.16    0.1    0    0    1    1    0    110    1    1.12    0.95;
    277    1    7.4    1.3    0    0    1    1    0    110    1    1.12    0.95;
    278    1    10.36    1.3    0    0    1    1    0    110    1    1.12    0.95;
    279    1    2.27    1.11    0    0    1    1    0    110    1    1.12    0.95;
    280    1    5.33    1.6    0    0    1    1    0    110    1    1.12    0.95;
    281    1    2.07    0.1    0    0    1    1    0    110    1    1.12    0.95;
    282    2    1.87    0.09    0    0    1    1    0    110    1    1.12    0.95;
    283    2    1.87    0.31    0    0    1    1    0    110    1    1.12    0.95;
    284    1    8.58    3    0    0    1    1    0    110    1    1.12    0.95;
    285    1    1.58    0.4    0    0    1    1    0    110    1    1.12    0.95;
    286    1    4.44    1.1    0    0    1    1    0    110    1    1.12    0.95;
    287    1    5.33    0.5    0    0    1    1    0    110    1    1.12    0.95;
    288    1    4.64    0.4    0    0    1    1    0    110    1    1.12    0.95;
    289    1    13.89    7.76    0    0    1    1    0    110    1    1.12    0.95;
    290    1    19.52    11.23    0    0    1    1    0    110    1    1.12    0.95;
    291    1    6.81    0.5    0    0    1    1    0    110    1    1.12    0.95;
    292    1    9.57    3.84    0    0    1    1    0    110    1    1.12    0.95;
    293    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    294    1    8.38    0.8    0    0    1    1    0    110    1    1.12    0.95;
    295    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    296    1    3.95    0.4    0    0    1    1    0    110    1    1.12    0.95;
    297    1    5.42    0.6    0    0    1    1    0    110    1    1.12    0.95;
    298    1    2.47    0.3    0    0    1    1    0    110    1    1.12    0.95;
    299    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    300    1    0.49    0.2    0    0    1    1    0    110    1    1.12    0.95;
    301    2    0.17    0.3    0    0    1    1    0    110    1    1.12    0.95;
    302    2    0.06    0.1    0    0    1    1    0    110    1    1.12    0.95;
    303    1    5.92    0.7    0    0    1    1    0    110    1    1.12    0.95;
    304    1    0.3    0.1    0    0    1    1    0    110    1    1.12    0.95;
    305    1    0.4    0.1    0    0    1    1    0    110    1    1.12    0.95;
    306    1    10.06    7.01    0    0    1    1    0    110    1    1.12    0.95;
    307    1    0.49    0.2    0    0    1    1    0    110    1    1.12    0.95;
    308    1    8.09    1.3    0    0    1    1    0    110    1    1.12    0.95;
    309    1    4.74    0.4    0    0    1    1    0    110    1    1.12    0.95;
    310    1    4.74    1.74    0    0    1    1    0    110    1    1.12    0.95;
    311    1    2.86    -1.4    0    0    1    1    0    110    1    1.12    0.95;
    312    1    2.86    -1.4    0    0    1    1    0    110    1    1.12    0.95;
    313    1    3.08    2    0    0    1    1    0    110    1    1.12    0.95;
    314    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    315    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    316    2    20    40    0    0    1    1    0    24    1    1.12    0.95;
    317    1    4.93    1    0    0    1    1    0    110    1    1.12    0.95;
    318    1    2.96    0.7    0    0    1    1    0    110    1    1.12    0.95;
    319    1    3.95    1    0    0    1    1    0    110    1    1.12    0.95;
    320    1    1.48    0.2    0    0    1    1    0    110    1    1.12    0.95;
    321    1    0    0    0    45    1    1    0    16    1    1.12    0.95;
    322    2    0    -3.42    0    0    1    1    0    110    1    1.12    0.95;
    323    1    5.42    1    0    0    1    1    0    110    1    1.12    0.95;
    324    1    6.41    1    0    0    1    1    0    110    1    1.12    0.95;
    325    1    1.97    0    0    0    1    1    0    110    1    1.12    0.95;
    326    1    4.74    0.7    0    0    1    1    0    110    1    1.12    0.95;
    327    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    328    1    9.99    5.11    0    0    1    1    0    110    1    1.12    0.95;
    329    1    7.68    4.5    0    0    1    1    0    110    1    1.12    0.95;
    330    1    18.57    4    0    0    1    1    0    110    1    1.12    0.95;
    331    1    17.67    7.31    0    0    1    1    0    110    1    1.12    0.95;
    332    1    5.92    1    0    0    1    1    0    110    1    1.12    0.95;
    333    1    6.91    1    0    0    1    1    0    110    1    1.12    0.95;
    334    1    36.5    2    0    0    1    1    0    110    1    1.12    0.95;
    335    1    3.95    0.5    0    0    1    1    0    110    1    1.12    0.95;
    336    1    3.75    0.7    0    0    1    1    0    110    1    1.12    0.95;
    337    1    2.07    0.4    0    0    1    1    0    110    1    1.12    0.95;
    338    1    9.67    3.56    0    0    1    1    0    110    1    1.12    0.95;
    339    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    340    1    6.41    0.6    0    0    1    1    0    110    1    1.12    0.95;
    341    1    4.99    1.2    0    0    1    1    0    110    1    1.12    0.95;
    342    1    6.79    2.5    0    0    1    1    0    110    1    1.12    0.95;
    343    1    1.97    1.3    0    0    1    1    0    110    1    1.12    0.95;
    344    1    27.67    20.42    0    0    1    1    0    110    1    1.12    0.95;
    345    1    20.43    20.62    0    0    1    1    0    110    1    1.12    0.95;
    346    1    36.5    12.01    0    0    1    1    0    110    1    1.12    0.95;
    347    1    4.56    3    0    0    1    1    0    110    1    1.12    0.95;
    348    1    9.96    0.9    0    0    1    1    0    110    1    1.12    0.95;
    349    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    350    1    7    2    0    0    1    1    0    110    1    1.12    0.95;
    351    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    352    1    13.32    1.4    0    0    1    1    0    110    1    1.12    0.95;
    353    1    2.47    0    0    0    1    1    0    110    1    1.12    0.95;
    354    1    1.97    0    0    0    1    1    0    110    1    1.12    0.95;
    355    1    5.92    1.56    0    0    1    1    0    110    1    1.12    0.95;
    356    1    5.92    1.56    0    0    1    1    0    110    1    1.12    0.95;
    357    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    358    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    359    1    0.18    0.05    0    0    1    1    0    110    1    1.12    0.95;
    360    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    361    1    15.19    7.91    0    0    1    1    0    110    1    1.12    0.95;
    362    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    363    1    3.65    0.8    0    0    1    1    0    110    1    1.12    0.95;
    364    1    3.65    0.8    0    0    1    1    0    110    1    1.12    0.95;
    365    1    1.97    0.4    0    0    1    1    0    110    1    1.12    0.95;
    366    1    6.41    1    0    0    1    1    0    110    1    1.12    0.95;
    367    1    6.69    2.2    0    0    1    1    0    110    1    1.12    0.95;
    368    1    5.53    1.8    0    0    1    1    0    110    1    1.12    0.95;
    369    2    0.15    0.67    0    0    1    1    0    110    1    1.12    0.95;
    370    1    18.52    12.25    0    0    1    1    0    110    1    1.12    0.95;
    371    1    14.09    6.13    0    0    1    1    0    110    1    1.12    0.95;
    372    1    1.97    0.4    0    0    1    1    0    110    1    1.12    0.95;
    373    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    374    1    12.04    4.84    0    0    1    1    0    110    1    1.12    0.95;
    375    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    376    1    2.47    0.8    0    0    1    1    0    110    1    1.12    0.95;
    377    1    5.13    2.2    0    0    1    1    0    110    1    1.12    0.95;
    378    1    5.62    2.4    0    0    1    1    0    110    1    1.12    0.95;
    379    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    380    1    7.89    1.3    0    0    1    1    0    110    1    1.12    0.95;
    381    1    2.96    0    0    0    1    1    0    110    1    1.12    0.95;
    382    1    3.28    2    0    0    1    1    0    110    1    1.12    0.95;
    383    1    3.13    2    0    0    1    1    0    110    1    1.12    0.95;
    384    1    2.86    0.2    0    0    1    1    0    110    1    1.12    0.95;
    385    1    8.53    3.3    0    0    1    1    0    110    1    1.12    0.95;
    386    1    9.79    4.71    0    0    1    1    0    110    1    1.12    0.95;
    387    1    8.2    1.8    0    0    1    1    0    110    1    1.12    0.95;
    388    1    5.62    2.07    0    0    1    1    0    110    1    1.12    0.95;
    389    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    390    1    3.74    0.85    0    0    1    1    0    110    1    1.12    0.95;
    391    1    5.33    0.7    0    0    1    1    0    110    1    1.12    0.95;
    392    1    11.44    0.7    0    0    1    1    0    110    1    1.12    0.95;
    393    1    2.07    0.7    0    0    1    1    0    110    1    1.12    0.95;
    394    1    2.07    0.7    0    0    1    1    0    110    1    1.12    0.95;
    395    1    9.67    3.88    0    0    1    1    0    110    1    1.12    0.95;
    396    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    397    1    9.57    3.52    0    0    1    1    0    110    1    1.12    0.95;
    398    2    4.93    -0.66    0    0    1    1    0    110    1    1.12    0.95;
    399    1    5.42    0.5    0    0    1    1    0    110    1    1.12    0.95;
    400    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    401    1    4.54    1.9    0    0    1    1    0    110    1    1.12    0.95;
    402    2    14.99    6.03    0    0    1    1    0    110    1    1.12    0.95;
    403    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    404    1    10.95    4.03    0    0    1    1    0    110    1    1.12    0.95;
    405    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    406    1    14.21    5.24    0    0    1    1    0    110    1    1.12    0.95;
    407    1    17.76    6.54    0    0    1    1    0    110    1    1.12    0.95;
    408    1    5.66    1.52    0    0    1    1    0    110    1    1.12    0.95;
    409    2    22.7    9.13    0    0    1    1    0    110    1    1.12    0.95;
    410    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    411    2    14.44    10.73    0    0    1    1    0    110    1    1.12    0.95;
    412    2    14.2    0.68    0    0    1    1    0    110    1    1.12    0.95;
    413    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    414    2    1.1    -4.85    0    0    1    1    0    110    1    1.12    0.95;
    415    2    12.46    9.56    0    0    1    1    0    110    1    1.12    0.95;
    416    1    11.34    0.7    0    0    1    1    0    110    1    1.12    0.95;
    417    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    418    1    1.97    0.2    0    0    1    1    0    110    1    1.12    0.95;
    419    1    2.82    0    0    0    1    1    0    110    1    1.12    0.95;
    420    1    4.03    1    0    0    1    1    0    110    1    1.12    0.95;
    421    1    2.28    0.4    0    0    1    1    0    110    1    1.12    0.95;
    422    1    10.41    2    0    0    1    1    0    110    1    1.12    0.95;
    423    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    424    1    7.79    2.5    0    0    1    1    0    110    1    1.12    0.95;
    425    1    5.97    1.7    0    0    1    1    0    110    1    1.12    0.95;
    426    1    9.67    3.56    0    0    1    1    0    110    1    1.12    0.95;
    427    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    428    2    17.07    6.29    0    0    1    1    0    110    1    1.12    0.95;
    429    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    430    1    5.42    1    0    0    1    1    0    110    1    1.12    0.95;
    431    1    4.93    1    0    0    1    1    0    110    1    1.12    0.95;
    432    1    23.18    9.32    0    0    1    1    0    110    1    1.12    0.95;
    433    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    434    1    7.45    2.74    0    0    1    1    0    110    1    1.12    0.95;
    435    1    7.45    2.74    0    0    1    1    0    110    1    1.12    0.95;
    436    1    5.92    0.7    0    0    1    1    0    110    1    1.12    0.95;
    437    1    2.96    0.2    0    0    1    1    0    110    1    1.12    0.95;
    438    1    8.09    2    0    0    1    1    0    110    1    1.12    0.95;
    439    1    7.4    1.9    0    0    1    1    0    110    1    1.12    0.95;
    440    1    10.46    3.85    0    0    1    1    0    110    1    1.12    0.95;
    441    1    9.07    2.4    0    0    1    1    0    110    1    1.12    0.95;
    442    1    5.42    1    0    0    1    1    0    110    1    1.12    0.95;
    443    1    25.35    9.34    0    0    1    1    0    110    1    1.12    0.95;
    444    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    445    1    10.97    0    0    0    1    1    0    110    1    1.12    0.95;
    446    1    9.61    0    0    0    1    1    0    110    1    1.12    0.95;
    447    1    2.96    0.7    0    0    1    1    0    110    1    1.12    0.95;
    448    1    7.89    1.2    0    0    1    1    0    110    1    1.12    0.95;
    449    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    450    1    8.38    1.2    0    0    1    1    0    110    1    1.12    0.95;
    451    1    12.43    4.57    0    0    1    1    0    110    1    1.12    0.95;
    452    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    453    1    8.5    4    0    0    1    1    0    110    1    1.12    0.95;
    454    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    455    1    9.86    2.6    0    0    1    1    0    110    1    1.12    0.95;
    456    1    9.86    2.6    0    0    1    1    0    110    1    1.12    0.95;
    457    1    4.93    0.8    0    0    1    1    0    110    1    1.12    0.95;
    458    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    459    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    460    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    461    1    0    0    0    45    1    1    0    16    1    1.12    0.95;
    462    1    0    0    0    0    1    1    0    32    1    1.12    0.95;
    463    1    18.17    7.41    0    0    1    1    0    110    1    1.12    0.95;
    464    1    14.04    5.41    0    0    1    1    0    110    1    1.12    0.95;
    465    1    5.72    0.9    0    0    1    1    0    110    1    1.12    0.95;
    466    2    7.68    0.38    0    0    1    1    0    110    1    1.12    0.95;
    467    1    14.8    1.4    0    0    1    1    0    110    1    1.12    0.95;
    468    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    469    1    11.94    4.4    0    0    1    1    0    110    1    1.12    0.95;
    470    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    471    1    9.37    2.38    0    0    1    1    0    110    1    1.12    0.95;
    472    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    473    1    5.92    1    0    0    1    1    0    110    1    1.12    0.95;
    474    1    0.99    0.3    0    0    1    1    0    110    1    1.12    0.95;
    475    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    476    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    477    1    0    0    0    15    1    1    0    16    1    1.12    0.95;
    478    1    0    0    0    15    1    1    0    16    1    1.12    0.95;
    479    1    2.46    0.3    0    0    1    1    0    110    1    1.12    0.95;
    480    1    4.94    2    0    0    1    1    0    110    1    1.12    0.95;
    481    1    5.92    2.1    0    0    1    1    0    110    1    1.12    0.95;
    482    1    5.92    2.1    0    0    1    1    0    110    1    1.12    0.95;
    483    1    5.72    1.6    0    0    1    1    0    110    1    1.12    0.95;
    484    1    3.85    1.4    0    0    1    1    0    110    1    1.12    0.95;
    485    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    486    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    487    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    488    1    0    0    0    0    1    1    0    16    1    1.12    0.95;
    489    1    2.56    0.6    0    0    1    1    0    110    1    1.12    0.95;
    490    1    2.86    1.5    0    0    1    1    0    110    1    1.12    0.95;
    491    1    7.57    2.2    0    0    1    1    0    110    1    1.12    0.95;
    492    2    44.88    17.02    0    0    1    1    0    110    1    1.12    0.95;
    493    2    53.77    21.02    0    0    1    1    0    110    1    1.12    0.95;
    494    2    69.15    28.02    0    0    1    1    0    110    1    1.12    0.95;
    495    2    77.06    34.03    0    0    1    1    0    110    1    1.12    0.95;
    496    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    497    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    498    1    9.37    0.2    0    0    1    1    0    110    1    1.12    0.95;
    499    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    500    1    12.92    1.2    0    0    1    1    0    110    1    1.12    0.95;
    501    1    3.35    0.2    0    0    1    1    0    110    1    1.12    0.95;
    502    1    3.45    1    0    0    1    1    0    110    1    1.12    0.95;
    503    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    504    1    6.27    3    0    0    1    1    0    110    1    1.12    0.95;
    505    1    9.22    3    0    0    1    1    0    110    1    1.12    0.95;
    506    1    6.02    1.2    0    0    1    1    0    110    1    1.12    0.95;
    507    1    3.95    1.1    0    0    1    1    0    110    1    1.12    0.95;
    508    1    11.84    1.5    0    0    1    1    0    110    1    1.12    0.95;
    509    1    7.2    0.2    0    0    1    1    0    110    1    1.12    0.95;
    510    1    8.68    1    0    0    1    1    0    110    1    1.12    0.95;
    511    1    6.31    1.2    0    0    1    1    0    110    1    1.12    0.95;
    512    1    6.91    1    0    0    1    1    0    110    1    1.12    0.95;
    513    1    13.5    4.61    0    0    1    1    0    110    1    1.12    0.95;
    514    1    11.48    3.8    0    0    1    1    0    110    1    1.12    0.95;
    515    1    8.4    3    0    0    1    1    0    110    1    1.12    0.95;
    516    1    11.02    4    0    0    1    1    0    110    1    1.12    0.95;
    517    2    24.19    15.32    0    0    1    1    0    110    1    1.12    0.95;
    518    2    14.55    0    0    0    1    1    0    110    1    1.12    0.95;
    519    1    1.48    0.2    0    0    1    1    0    110    1    1.12    0.95;
    520    1    4.2    1.5    0    0    1    1    0    110    1    1.12    0.95;
    521    1    8.5    3.5    0    0    1    1    0    110    1    1.12    0.95;
    522    2    16.87    6.06    0    0    1    1    0    110    1    1.12    0.95;
    523    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    524    1    14.66    7.01    0    0    1    1    0    110    1    1.12    0.95;
    525    1    12.63    5.85    0    0    1    1    0    110    1    1.12    0.95;
    526    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    527    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    528    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    529    1    3.75    0.5    0    0    1    1    0    110    1    1.12    0.95;
    530    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    531    1    1.8    0    0    0    1    1    0    110    1    1.12    0.95;
    532    1    6.61    1.3    0    0    1    1    0    110    1    1.12    0.95;
    533    1    5.52    0.6    0    0    1    1    0    110    1    1.12    0.95;
    534    1    4.14    0.6    0    0    1    1    0    110    1    1.12    0.95;
    535    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    536    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    537    1    2.96    0.84    0    0    1    1    0    110    1    1.12    0.95;
    538    1    2.96    0.84    0    0    1    1    0    110    1    1.12    0.95;
    539    1    3.16    0.3    0    0    1    1    0    110    1    1.12    0.95;
    540    1    12.33    4    0    0    1    1    0    110    1    1.12    0.95;
    541    1    22    6.01    0    0    1    1    0    110    1    1.12    0.95;
    542    2    5.62    1.2    0    0    1    1    0    110    1    1.12    0.95;
    543    1    5.62    1.3    0    0    1    1    0    110    1    1.12    0.95;
    544    1    10.16    1    0    0    1    1    0    110    1    1.12    0.95;
    545    1    3.55    0.3    0    0    1    1    0    110    1    1.12    0.95;
    546    1    2.37    0.6    0    0    1    1    0    110    1    1.12    0.95;
    547    1    6.21    1.2    0    0    1    1    0    110    1    1.12    0.95;
    548    1    8.68    1.6    0    0    1    1    0    110    1    1.12    0.95;
    549    1    6.66    2    0    0    1    1    0    110    1    1.12    0.95;
    550    1    6.4    1    0    0    1    1    0    110    1    1.12    0.95;
    551    1    3.95    0.2    0    0    1    1    0    110    1    1.12    0.95;
    552    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    553    1    2.47    0.2    0    0    1    1    0    110    1    1.12    0.95;
    554    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    555    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    556    1    0    0    0    0    1    1    0    32    1    1.12    0.95;
    557    1    6.91    2.1    0    0    1    1    0    110    1    1.12    0.95;
    558    1    6.61    1.1    0    0    1    1    0    110    1    1.12    0.95;
    559    1    0.69    0.5    0    0    1    1    0    110    1    1.12    0.95;
    560    1    4.59    1.9    0    0    1    1    0    110    1    1.12    0.95;
    561    1    8.19    1.8    0    0    1    1    0    110    1    1.12    0.95;
    562    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    563    1    12.23    0.9    0    0    1    1    0    110    1    1.12    0.95;
    564    1    8.48    1.6    0    0    1    1    0    110    1    1.12    0.95;
    565    1    6.02    2.7    0    0    1    1    0    110    1    1.12    0.95;
    566    1    8.71    1    0    0    1    1    0    110    1    1.12    0.95;
    567    1    17.76    5.41    0    0    1    1    0    110    1    1.12    0.95;
    568    1    17.76    5.41    0    0    1    1    0    110    1    1.12    0.95;
    569    1    8.48    4.7    0    0    1    1    0    110    1    1.12    0.95;
    570    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    571    2    12.3    -2.23    0    0    1    1    0    110    1    1.12    0.95;
    572    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    573    1    5.38    1.8    0    0    1    1    0    110    1    1.12    0.95;
    574    1    5.38    1.7    0    0    1    1    0    110    1    1.12    0.95;
    575    1    9.27    2    0    0    1    1    0    110    1    1.12    0.95;
    576    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    577    1    7.33    2.53    0    0    1    1    0    110    1    1.12    0.95;
    578    1    7.33    2.62    0    0    1    1    0    110    1    1.12    0.95;
    579    1    9.64    4    0    0    1    1    0    110    1    1.12    0.95;
    580    2    8.98    3.4    0    0    1    1    0    110    1    1.12    0.95;
    581    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    582    1    10.95    2.9    0    0    1    1    0    110    1    1.12    0.95;
    583    1    7.89    0.2    0    0    1    1    0    110    1    1.12    0.95;
    584    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    585    1    5.42    1.8    0    0    1    1    0    110    1    1.12    0.95;
    586    1    5.23    2.1    0    0    1    1    0    110    1    1.12    0.95;
    587    2    8.99    2.2    0    0    1    1    0    110    1    1.12    0.95;
    588    1    7    2.1    0    0    1    1    0    110    1    1.12    0.95;
    589    1    5.13    1.89    0    0    1    1    0    110    1    1.12    0.95;
    590    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    591    1    6.4    3    0    0    1    1    0    110    1    1.12    0.95;
    592    1    4.75    1.8    0    0    1    1    0    110    1    1.12    0.95;
    593    1    9.67    3.4    0    0    1    1    0    110    1    1.12    0.95;
    594    1    8.09    3.1    0    0    1    1    0    110    1    1.12    0.95;
    595    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    596    1    7.89    0    0    0    1    1    0    110    1    1.12    0.95;
    597    1    3.16    0.8    0    0    1    1    0    110    1    1.12    0.95;
    598    1    4.54    1.2    0    0    1    1    0    110    1    1.12    0.95;
    599    2    17.76    6.51    0    0    1    1    0    110    1    1.12    0.95;
    600    1    5.62    1.2    0    0    1    1    0    110    1    1.12    0.95;
    601    1    6.41    2.57    0    0    1    1    0    110    1    1.12    0.95;
    602    1    14.5    5.35    0    0    1    1    0    110    1    1.12    0.95;
    603    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    604    1    1.09    -0.9    0    0    1    1    0    110    1    1.12    0.95;
    605    1    1.09    -0.9    0    0    1    1    0    110    1    1.12    0.95;
    606    1    1.78    0.6    0    0    1    1    0    110    1    1.12    0.95;
    607    1    1.18    0.8    0    0    1    1    0    110    1    1.12    0.95;
    608    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    609    1    9.27    1.5    0    0    1    1    0    110    1    1.12    0.95;
    610    1    13.25    5.37    0    0    1    1    0    110    1    1.12    0.95;
    611    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    612    1    3.21    0.84    0    0    1    1    0    110    1    1.12    0.95;
    613    1    4.49    3.8    0    0    1    1    0    110    1    1.12    0.95;
    614    1    9.84    3.6    0    0    1    1    0    110    1    1.12    0.95;
    615    1    7.84    3.2    0    0    1    1    0    110    1    1.12    0.95;
    616    1    3.95    0    0    0    1    1    0    110    1    1.12    0.95;
    617    1    4.3    1.4    0    0    1    1    0    110    1    1.12    0.95;
    618    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    619    1    32.03    8.01    0    0    1    1    0    110    1    1.12    0.95;
    620    1    1.48    -1    0    0    1    1    0    110    1    1.12    0.95;
    621    1    12.53    0.4    0    0    1    1    0    110    1    1.12    0.95;
    622    1    7.79    0.1    0    0    1    1    0    110    1    1.12    0.95;
    623    1    6.41    0.5    0    0    1    1    0    110    1    1.12    0.95;
    624    1    6.12    0.1    0    0    1    1    0    110    1    1.12    0.95;
    625    1    13.83    4.7    0    0    1    1    0    110    1    1.12    0.95;
    626    1    13.32    2    0    0    1    1    0    110    1    1.12    0.95;
    627    1    8.38    0.6    0    0    1    1    0    110    1    1.12    0.95;
    628    1    15.29    1.4    0    0    1    1    0    110    1    1.12    0.95;
    629    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    630    1    11.28    6.51    0    0    1    1    0    110    1    1.12    0.95;
    631    1    14.6    3.9    0    0    1    1    0    110    1    1.12    0.95;
    632    1    7.3    3.3    0    0    1    1    0    110    1    1.12    0.95;
    633    2    10.25    2.82    0    0    1    1    0    110    1    1.12    0.95;
    634    1    7.68    2.8    0    0    1    1    0    110    1    1.12    0.95;
    635    1    9.37    2.5    0    0    1    1    0    110    1    1.12    0.95;
    636    1    8.98    2.3    0    0    1    1    0    110    1    1.12    0.95;
    637    1    9.86    1.3    0    0    1    1    0    110    1    1.12    0.95;
    638    1    5.13    1.89    0    0    1    1    0    110    1    1.12    0.95;
    639    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    640    1    4.89    1.5    0    0    1    1    0    110    1    1.12    0.95;
    641    1    7.2    2.65    0    0    1    1    0    110    1    1.12    0.95;
    642    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    643    1    3.65    1.2    0    0    1    1    0    110    1    1.12    0.95;
    644    1    2.17    0.2    0    0    1    1    0    110    1    1.12    0.95;
    645    1    5.42    0    0    0    1    1    0    110    1    1.12    0.95;
    646    1    4.93    0    0    0    1    1    0    110    1    1.12    0.95;
    647    1    12.33    0    0    0    1    1    0    110    1    1.12    0.95;
    648    1    0.59    0.2    0    0    1    1    0    110    1    1.12    0.95;
    649    1    0.89    0.2    0    0    1    1    0    110    1    1.12    0.95;
    650    1    14.3    1.9    0    0    1    1    0    110    1    1.12    0.95;
    651    1    3.35    0.4    0    0    1    1    0    110    1    1.12    0.95;
    652    1    2.47    0.6    0    0    1    1    0    110    1    1.12    0.95;
    653    1    1.09    0.3    0    0    1    1    0    110    1    1.12    0.95;
    654    1    16.4    7.51    0    0    1    1    0    110    1    1.12    0.95;
    655    1    18.05    6.65    0    0    1    1    0    110    1    1.12    0.95;
    656    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    657    1    5.92    0.2    0    0    1    1    0    110    1    1.12    0.95;
    658    1    5.92    0.2    0    0    1    1    0    110    1    1.12    0.95;
    659    1    4.83    1.1    0    0    1    1    0    110    1    1.12    0.95;
    660    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    661    1    7.68    3.5    0    0    1    1    0    110    1    1.12    0.95;
    662    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    663    2    9.86    1.6    0    0    1    1    0    110    1    1.12    0.95;
    664    1    3.55    0.6    0    0    1    1    0    110    1    1.12    0.95;
    665    1    10.56    1.5    0    0    1    1    0    110    1    1.12    0.95;
    666    1    10.85    1.2    0    0    1    1    0    110    1    1.12    0.95;
    667    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    668    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    669    2    0.99    -14.55    0    0    1    1    0    110    1    1.12    0.95;
    670    1    0.99    0.3    0    0    1    1    0    110    1    1.12    0.95;
    671    1    3.45    1.05    0    0    1    1    0    110    1    1.12    0.95;
    672    1    3.45    1.05    0    0    1    1    0    110    1    1.12    0.95;
    673    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    674    1    5.92    0.5    0    0    1    1    0    110    1    1.12    0.95;
    675    1    17.76    5.41    0    0    1    1    0    110    1    1.12    0.95;
    676    1    17.76    5.41    0    0    1    1    0    110    1    1.12    0.95;
    677    1    15.29    3.88    0    0    1    1    0    110    1    1.12    0.95;
    678    1    15.29    3.88    0    0    1    1    0    110    1    1.12    0.95;
    679    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    680    1    4.93    1.4    0    0    1    1    0    110    1    1.12    0.95;
    681    1    13.32    4.19    0    0    1    1    0    110    1    1.12    0.95;
    682    1    13.32    4.19    0    0    1    1    0    110    1    1.12    0.95;
    683    1    4.93    4    0    0    1    1    0    110    1    1.12    0.95;
    684    1    5.13    2    0    0    1    1    0    110    1    1.12    0.95;
    685    1    5.13    2    0    0    1    1    0    110    1    1.12    0.95;
    686    1    3.33    1.2    0    0    1    1    0    110    1    1.12    0.95;
    687    1    4.62    2    0    0    1    1    0    110    1    1.12    0.95;
    688    1    6.12    1.86    0    0    1    1    0    110    1    1.12    0.95;
    689    1    6.12    1.86    0    0    1    1    0    110    1    1.12    0.95;
    690    1    12.33    4.63    0    0    1    1    0    110    1    1.12    0.95;
    691    1    12.33    4.63    0    0    1    1    0    110    1    1.12    0.95;
    692    1    11.84    3.84    0    0    1    1    0    110    1    1.12    0.95;
    693    1    11.84    3.84    0    0    1    1    0    110    1    1.12    0.95;
    694    1    9.37    3.61    0    0    1    1    0    110    1    1.12    0.95;
    695    1    9.37    3.61    0    0    1    1    0    110    1    1.12    0.95;
    696    1    4.93    0.8    0    0    1    1    0    110    1    1.12    0.95;
    697    1    22.98    7    0    0    1    1    0    110    1    1.12    0.95;
    698    1    40.34    12.28    0    0    1    1    0    110    1    1.12    0.95;
    699    1    3.65    1    0    0    1    1    0    110    1    1.12    0.95;
    700    1    2.76    0.6    0    0    1    1    0    110    1    1.12    0.95;
    701    1    18.35    7.38    0    0    1    1    0    110    1    1.12    0.95;
    702    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    703    1    5.92    4    0    0    1    1    0    110    1    1.12    0.95;
    704    1    1.48    0.35    0    0    1    1    0    110    1    1.12    0.95;
    705    1    1.48    0.35    0    0    1    1    0    110    1    1.12    0.95;
    706    1    2.47    0    0    0    1    1    0    110    1    1.12    0.95;
    707    1    6.41    1.69    0    0    1    1    0    110    1    1.12    0.95;
    708    1    6.41    1.69    0    0    1    1    0    110    1    1.12    0.95;
    709    1    0.79    0.24    0    0    1    1    0    110    1    1.12    0.95;
    710    1    0.79    0.24    0    0    1    1    0    110    1    1.12    0.95;
    711    1    10.36    4.1    0    0    1    1    0    110    1    1.12    0.95;
    712    1    10.36    4.1    0    0    1    1    0    110    1    1.12    0.95;
    713    1    9.86    2.8    0    0    1    1    0    110    1    1.12    0.95;
    714    1    9.86    2.8    0    0    1    1    0    110    1    1.12    0.95;
    715    1    5.12    1    0    0    1    1    0    110    1    1.12    0.95;
    716    1    10.51    4.6    0    0    1    1    0    110    1    1.12    0.95;
    717    1    10.65    -2.5    0    0    1    1    0    110    1    1.12    0.95;
    718    1    10.56    -2.6    0    0    1    1    0    110    1    1.12    0.95;
    719    1    18.74    6.66    0    0    1    1    0    110    1    1.12    0.95;
    720    1    18.74    6.66    0    0    1    1    0    110    1    1.12    0.95;
    721    1    7.89    2.4    0    0    1    1    0    110    1    1.12    0.95;
    722    1    7.89    2.4    0    0    1    1    0    110    1    1.12    0.95;
    723    1    8.88    2.34    0    0    1    1    0    110    1    1.12    0.95;
    724    1    8.88    2.34    0    0    1    1    0    110    1    1.12    0.95;
    725    1    20.72    7.15    0    0    1    1    0    110    1    1.12    0.95;
    726    1    20.72    7.15    0    0    1    1    0    110    1    1.12    0.95;
    727    1    5.42    1.65    0    0    1    1    0    110    1    1.12    0.95;
    728    1    5.42    1.65    0    0    1    1    0    110    1    1.12    0.95;
    729    1    2.07    0.4    0    0    1    1    0    110    1    1.12    0.95;
    730    1    3.23    1.14    0    0    1    1    0    110    1    1.12    0.95;
    731    1    5.23    1.43    0    0    1    1    0    110    1    1.12    0.95;
    732    1    9.37    2.85    0    0    1    1    0    110    1    1.12    0.95;
    733    1    9.37    2.85    0    0    1    1    0    110    1    1.12    0.95;
    734    1    20.72    6.52    0    0    1    1    0    110    1    1.12    0.95;
    735    1    20.72    6.52    0    0    1    1    0    110    1    1.12    0.95;
    736    1    19.73    7.81    0    0    1    1    0    110    1    1.12    0.95;
    737    1    19.73    7.81    0    0    1    1    0    110    1    1.12    0.95;
    738    1    4.14    0.4    0    0    1    1    0    110    1    1.12    0.95;
    739    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    740    2    27.7    27.23    0    0    1    1    0    110    1    1.12    0.95;
    741    2    24.7    24.23    0    0    1    1    0    110    1    1.12    0.95;
    742    1    13.81    4.91    0    0    1    1    0    110    1    1.12    0.95;
    743    1    13.81    4.91    0    0    1    1    0    110    1    1.12    0.95;
    744    1    7.89    2.48    0    0    1    1    0    110    1    1.12    0.95;
    745    1    7.89    2.48    0    0    1    1    0    110    1    1.12    0.95;
    746    1    19.24    9.47    0    0    1    1    0    110    1    1.12    0.95;
    747    1    19.24    9.47    0    0    1    1    0    110    1    1.12    0.95;
    748    1    11.34    3.45    0    0    1    1    0    110    1    1.12    0.95;
    749    1    11.34    3.45    0    0    1    1    0    110    1    1.12    0.95;
    750    1    11.84    4.44    0    0    1    1    0    110    1    1.12    0.95;
    751    1    11.84    4.45    0    0    1    1    0    110    1    1.12    0.95;
    752    1    20.72    10.72    0    0    1    1    0    110    1    1.12    0.95;
    753    1    20.72    10.72    0    0    1    1    0    110    1    1.12    0.95;
    754    1    7.69    2.34    0    0    1    1    0    110    1    1.12    0.95;
    755    1    7.69    2.34    0    0    1    1    0    110    1    1.12    0.95;
    756    1    12.33    3.38    0    0    1    1    0    110    1    1.12    0.95;
    757    1    12.33    3.38    0    0    1    1    0    110    1    1.12    0.95;
    758    1    14.3    4.65    0    0    1    1    0    110    1    1.12    0.95;
    759    1    14.3    4.64    0    0    1    1    0    110    1    1.12    0.95;
    760    1    5.92    1.62    0    0    1    1    0    110    1    1.12    0.95;
    761    1    5.92    1.62    0    0    1    1    0    110    1    1.12    0.95;
    762    2    19.73    8.01    0    0    1    1    0    110    1    1.12    0.95;
    763    1    19.73    8.01    0    0    1    1    0    110    1    1.12    0.95;
    764    2    4.62    1.5    0    0    1    1    0    110    1    1.12    0.95;
    765    1    8.2    3    0    0    1    1    0    110    1    1.12    0.95;
    766    1    4.44    0.2    0    0    1    1    0    110    1    1.12    0.95;
    767    1    8.38    1.6    0    0    1    1    0    110    1    1.12    0.95;
    768    1    6.41    0.7    0    0    1    1    0    110    1    1.12    0.95;
    769    1    4.1    2    0    0    1    1    0    110    1    1.12    0.95;
    770    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    771    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    772    2    12.91    6.31    0    0    1    1    0    110    1    1.12    0.95;
    773    2    24.91    16.31    0    0    1    1    0    110    1    1.12    0.95;
    774    2    0    -12.17    0    0    1    1    0    110    1    1.12    0.95;
    775    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    776    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    777    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    778    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    779    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    780    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    781    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    782    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    783    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    784    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    785    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    786    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    787    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    788    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    789    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    790    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    791    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    792    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    793    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    794    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    795    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    796    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    797    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    798    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    799    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    800    1    8.02    2    0    0    1    1    0    110    1    1.12    0.95;
    801    1    5.82    2.21    0    0    1    1    0    110    1    1.12    0.95;
    802    1    6.02    2.43    0    0    1    1    0    110    1    1.12    0.95;
    803    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    804    1    3.56    0.4    0    0    1    1    0    110    1    1.12    0.95;
    805    1    5.42    1    0    0    1    1    0    110    1    1.12    0.95;
    806    1    6.41    1    0    0    1    1    0    110    1    1.12    0.95;
    807    1    2.07    0.6    0    0    1    1    0    110    1    1.12    0.95;
    808    1    2.07    0.6    0    0    1    1    0    110    1    1.12    0.95;
    809    2    7.79    1    0    0    1    1    0    110    1    1.12    0.95;
    810    1    7.79    1    0    0    1    1    0    110    1    1.12    0.95;
    811    1    7.3    3.37    0    0    1    1    0    110    1    1.12    0.95;
    812    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    813    1    0.59    0.2    0    0    1    1    0    110    1    1.12    0.95;
    814    1    2.47    0.1    0    0    1    1    0    110    1    1.12    0.95;
    815    1    2.47    0.1    0    0    1    1    0    110    1    1.12    0.95;
    816    1    1.18    0.3    0    0    1    1    0    110    1    1.12    0.95;
    817    1    0.4    0.1    0    0    1    1    0    110    1    1.12    0.95;
    818    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    819    1    1.97    0.6    0    0    1    1    0    110    1    1.12    0.95;
    820    1    1.97    0.6    0    0    1    1    0    110    1    1.12    0.95;
    821    1    0.1    0.04    0    0    1    1    0    110    1    1.12    0.95;
    822    1    0.1    0.04    0    0    1    1    0    110    1    1.12    0.95;
    823    1    2.17    1    0    0    1    1    0    110    1    1.12    0.95;
    824    1    2.07    1    0    0    1    1    0    110    1    1.12    0.95;
    825    1    12.82    1.3    0    0    1    1    0    110    1    1.12    0.95;
    826    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    827    1    4.44    1.63    0    0    1    1    0    110    1    1.12    0.95;
    828    1    6.91    1    0    0    1    1    0    110    1    1.12    0.95;
    829    2    7.79    -0.38    0    0    1    1    0    110    1    1.12    0.95;
    830    1    0    0    0    0    1    1    0    110    1    1.12    0.95;
    831    1    6.51    3.1    0    0    1    1    0    110    1    1.12    0.95;
    832    1    7.89    2    0    0    1    1    0    110    1    1.12    0.95;
    833    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    834    1    6.66    0.3    0    0    1    1    0    110    2    1.12    0.95;
    835    1    2.18    0.4    0    0    1    1    0    110    2    1.12    0.95;
    836    1    6.26    1.2    0    0    1    1    0    110    2    1.12    0.95;
    837    1    8.14    1.2    0    0    1    1    0    110    2    1.12    0.95;
    838    1    6.16    0.8    0    0    1    1    0    110    2    1.12    0.95;
    839    1    13.9    2.5    0    0    1    1    0    110    2    1.12    0.95;
    840    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    841    1    18.87    5.01    0    0    1    1    0    110    2    1.12    0.95;
    842    1    8.94    2.5    0    0    1    1    0    110    2    1.12    0.95;
    843    1    4.57    1.1    0    0    1    1    0    110    2    1.12    0.95;
    844    2    16.39    4.21    0    0    1    1    0    110    2    1.12    0.95;
    845    1    4.07    0    0    0    1    1    0    110    2    1.12    0.95;
    846    1    5.96    0.5    0    0    1    1    0    110    2    1.12    0.95;
    847    1    2.61    0    0    0    1    1    0    110    2    1.12    0.95;
    848    1    7.05    1.3    0    0    1    1    0    110    2    1.12    0.95;
    849    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    850    1    14.3    1.6    0    0    1    1    0    110    2    1.12    0.95;
    851    1    2.48    0.7    0    0    1    1    0    110    2    1.12    0.95;
    852    1    3.38    0.4    0    0    1    1    0    110    2    1.12    0.95;
    853    2    11.12    0.98    0    0    1    1    0    110    2    1.12    0.95;
    854    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    855    1    10.92    0.5    0    0    1    1    0    110    2    1.12    0.95;
    856    1    4.97    0.5    0    0    1    1    0    110    2    1.12    0.95;
    857    1    7.3    3.6    0    0    1    1    0    110    2    1.12    0.95;
    858    1    6.95    1.7    0    0    1    1    0    110    2    1.12    0.95;
    859    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    860    1    14.9    4    0    0    1    1    0    110    2    1.12    0.95;
    861    1    11.92    2    0    0    1    1    0    110    2    1.12    0.95;
    862    1    6.65    0.1    0    0    1    1    0    110    2    1.12    0.95;
    863    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    864    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    865    1    6.85    0.9    0    0    1    1    0    110    2    1.12    0.95;
    866    1    5.96    1    0    0    1    1    0    110    2    1.12    0.95;
    867    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    868    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    869    1    6.46    0.5    0    0    1    1    0    110    2    1.12    0.95;
    870    1    7.65    1.1    0    0    1    1    0    110    2    1.12    0.95;
    871    1    7.85    0.6    0    0    1    1    0    110    2    1.12    0.95;
    872    1    3.48    0.3    0    0    1    1    0    110    2    1.12    0.95;
    873    1    2.98    0.5    0    0    1    1    0    110    2    1.12    0.95;
    874    1    5.46    0.8    0    0    1    1    0    110    2    1.12    0.95;
    875    1    2.98    0.5    0    0    1    1    0    110    2    1.12    0.95;
    876    2    6.1    17    0    0    1    1    0    110    2    1.12    0.95;
    877    1    5.16    1.8    0    0    1    1    0    110    2    1.12    0.95;
    878    1    24.83    9.51    0    0    1    1    0    110    2    1.12    0.95;
    879    2    4.57    0.67    0    0    1    1    0    110    2    1.12    0.95;
    880    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    881    1    3.48    1    0    0    1    1    0    110    2    1.12    0.95;
    882    1    5.56    2.6    0    0    1    1    0    110    2    1.12    0.95;
    883    1    10.92    1.6    0    0    1    1    0    110    2    1.12    0.95;
    884    1    4.57    0.9    0    0    1    1    0    110    2    1.12    0.95;
    885    1    11.22    0    0    0    1    1    0    110    2    1.12    0.95;
    886    2    4.07    0.7    0    0    1    1    0    110    2    1.12    0.95;
    887    2    9.34    0.85    0    0    1    1    0    110    2    1.12    0.95;
    888    1    6.95    1    0    0    1    1    0    110    2    1.12    0.95;
    889    1    25.82    9.01    0    0    1    1    0    110    2    1.12    0.95;
    890    1    8.94    3    0    0    1    1    0    110    2    1.12    0.95;
    891    1    12.91    6.01    0    0    1    1    0    110    2    1.12    0.95;
    892    1    13.9    4    0    0    1    1    0    110    2    1.12    0.95;
    893    1    7.55    1.1    0    0    1    1    0    110    2    1.12    0.95;
    894    1    6.79    1.58    0    0    1    1    0    110    2    1.12    0.95;
    895    1    3.77    1.8    0    0    1    1    0    110    2    1.12    0.95;
    896    1    4.97    1    0    0    1    1    0    110    2    1.12    0.95;
    897    1    7.45    1    0    0    1    1    0    110    2    1.12    0.95;
    898    1    10.73    0    0    0    1    1    0    110    2    1.12    0.95;
    899    1    2.98    0    0    0    1    1    0    110    2    1.12    0.95;
    900    1    7.45    20.02    0    0    1    1    0    110    2    1.12    0.95;
    901    1    2.88    0.6    0    0    1    1    0    110    2    1.12    0.95;
    902    1    5.96    1.5    0    0    1    1    0    110    2    1.12    0.95;
    903    1    2.29    0.7    0    0    1    1    0    110    2    1.12    0.95;
    904    1    3.77    0.8    0    0    1    1    0    110    2    1.12    0.95;
    905    1    2.98    1    0    0    1    1    0    110    2    1.12    0.95;
    906    1    3.11    1    0    0    1    1    0    110    2    1.12    0.95;
    907    1    1.49    0.5    0    0    1    1    0    110    2    1.12    0.95;
    908    1    11.62    2.4    0    0    1    1    0    110    2    1.12    0.95;
    909    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    910    1    3.68    0.91    0    0    1    1    0    110    2    1.12    0.95;
    911    1    3.04    1    0    0    1    1    0    110    2    1.12    0.95;
    912    1    12.89    2.74    0    0    1    1    0    110    2    1.12    0.95;
    913    1    0.87    0    0    0    1    1    0    110    2    1.12    0.95;
    914    1    32.28    6.01    0    0    1    1    0    110    2    1.12    0.95;
    915    1    14.9    2    0    0    1    1    0    110    2    1.12    0.95;
    916    1    10.43    1    0    0    1    1    0    110    2    1.12    0.95;
    917    1    0.87    0    0    0    1    1    0    110    2    1.12    0.95;
    918    1    0.99    0    0    0    1    1    0    110    2    1.12    0.95;
    919    1    4.37    2.2    0    0    1    1    0    110    2    1.12    0.95;
    920    1    6.06    0.9    0    0    1    1    0    110    2    1.12    0.95;
    921    1    3.97    1    0    0    1    1    0    110    2    1.12    0.95;
    922    2    13    30    0    0    1    1    0    110    2    1.12    0.95;
    923    2    0    -0.46    0    0    1    1    0    110    2    1.12    0.95;
    924    1    4.97    0.5    0    0    1    1    0    110    2    1.12    0.95;
    925    1    22.84    5.51    0    0    1    1    0    110    2    1.12    0.95;
    926    1    0.99    0    0    0    1    1    0    110    2    1.12    0.95;
    927    1    6.36    1.5    0    0    1    1    0    110    2    1.12    0.95;
    928    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    929    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    930    1    10.03    2.3    0    0    1    1    0    110    2    1.12    0.95;
    931    2    11.67    5.15    0    0    1    1    0    110    2    1.12    0.95;
    932    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    933    1    5.76    1.8    0    0    1    1    0    110    2    1.12    0.95;
    934    1    5.16    1.2    0    0    1    1    0    110    2    1.12    0.95;
    935    1    9.93    1.5    0    0    1    1    0    110    2    1.12    0.95;
    936    1    2.98    1    0    0    1    1    0    110    2    1.12    0.95;
    937    2    13.61    2.27    0    0    1    1    0    110    2    1.12    0.95;
    938    1    6.95    1.5    0    0    1    1    0    110    2    1.12    0.95;
    939    1    6.46    0.5    0    0    1    1    0    110    2    1.12    0.95;
    940    1    17.88    2.5    0    0    1    1    0    110    2    1.12    0.95;
    941    1    12.41    3.5    0    0    1    1    0    110    2    1.12    0.95;
    942    1    16.59    4.91    0    0    1    1    0    110    2    1.12    0.95;
    943    1    8.94    3.2    0    0    1    1    0    110    2    1.12    0.95;
    944    1    18.57    4.83    0    0    1    1    0    110    2    1.12    0.95;
    945    1    8.29    0.2    0    0    1    1    0    110    2    1.12    0.95;
    946    1    14.76    1.61    0    0    1    1    0    110    2    1.12    0.95;
    947    2    0.47    -0.19    0    0    1    1    0    110    2    1.12    0.95;
    948    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    949    1    11.92    1.2    0    0    1    1    0    110    2    1.12    0.95;
    950    1    5.96    0.6    0    0    1    1    0    110    2    1.12    0.95;
    951    1    4.67    2.3    0    0    1    1    0    110    2    1.12    0.95;
    952    1    10.11    2.78    0    0    1    1    0    110    2    1.12    0.95;
    953    2    0    -0.12    0    0    1    1    0    110    2    1.12    0.95;
    954    1    4.75    0.8    0    0    1    1    0    110    2    1.12    0.95;
    955    1    10.58    1.39    0    0    1    1    0    110    2    1.12    0.95;
    956    1    6.95    1.5    0    0    1    1    0    110    2    1.12    0.95;
    957    1    8.04    3.08    0    0    1    1    0    110    2    1.12    0.95;
    958    1    3.67    0.9    0    0    1    1    0    110    2    1.12    0.95;
    959    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    960    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    961    1    2.68    0    0    0    1    1    0    110    2    1.12    0.95;
    962    1    12.22    1.82    0    0    1    1    0    110    2    1.12    0.95;
    963    1    13.59    1.38    0    0    1    1    0    110    2    1.12    0.95;
    964    1    16.27    2.31    0    0    1    1    0    110    2    1.12    0.95;
    965    1    2.16    0.12    0    0    1    1    0    110    2    1.12    0.95;
    966    1    0.65    0.06    0    0    1    1    0    110    2    1.12    0.95;
    967    2    10.62    0.73    0    0    1    1    0    110    2    1.12    0.95;
    968    1    4.27    0.6    0    0    1    1    0    110    2    1.12    0.95;
    969    1    11    1.63    0    0    1    1    0    110    2    1.12    0.95;
    970    2    1.99    -0.29    0    0    1    1    0    110    2    1.12    0.95;
    971    1    0.99    1    0    0    1    1    0    110    2    1.12    0.95;
    972    1    2.48    0    0    0    1    1    0    110    2    1.12    0.95;
    973    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    974    1    10.92    3    0    0    1    1    0    110    2    1.12    0.95;
    975    1    9.83    2.5    0    0    1    1    0    110    2    1.12    0.95;
    976    1    2.38    0    0    0    1    1    0    110    2    1.12    0.95;
    977    1    6.95    3    0    0    1    1    0    110    2    1.12    0.95;
    978    1    0.99    0    0    0    1    1    0    110    2    1.12    0.95;
    979    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    980    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    981    1    15.29    2.8    0    0    1    1    0    110    2    1.12    0.95;
    982    1    24.83    5.01    0    0    1    1    0    110    2    1.12    0.95;
    983    1    6.52    3.9    0    0    1    1    0    110    2    1.12    0.95;
    984    1    5.96    1    0    0    1    1    0    110    2    1.12    0.95;
    985    2    24.73    8.21    0    0    1    1    0    110    2    1.12    0.95;
    986    1    6.46    1    0    0    1    1    0    110    2    1.12    0.95;
    987    1    16.49    0.8    0    0    1    1    0    110    2    1.12    0.95;
    988    1    4.07    0.7    0    0    1    1    0    110    2    1.12    0.95;
    989    1    5.46    1.4    0    0    1    1    0    110    2    1.12    0.95;
    990    2    15.79    2    0    0    1    1    0    110    2    1.12    0.95;
    991    1    7.75    2.9    0    0    1    1    0    110    2    1.12    0.95;
    992    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    993    1    2.98    0    0    0    1    1    0    110    2    1.12    0.95;
    994    1    3.97    1    0    0    1    1    0    110    2    1.12    0.95;
    995    2    8.63    1.7    0    0    1    1    0    110    2    1.12    0.95;
    996    1    0.1    0    0    0    1    1    0    110    2    1.12    0.95;
    997    1    2.48    1    0    0    1    1    0    110    2    1.12    0.95;
    998    1    5.66    0.2    0    0    1    1    0    110    2    1.12    0.95;
    999    1    39.72    9.51    0    0    1    1    0    110    2    1.12    0.95;
    1000    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    1001    1    5.12    0    0    0    1    1    0    110    2    1.12    0.95;
    1002    1    1.49    0.4    0    0    1    1    0    110    2    1.12    0.95;
    1003    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    1004    1    69.52    30.03    0    0    1    1    0    110    2    1.12    0.95;
    1005    1    5.12    0    0    0    1    1    0    110    2    1.12    0.95;
    1006    2    14.4    3.71    0    0    1    1    0    110    2    1.12    0.95;
    1007    1    36.15    3.5    0    0    1    1    0    110    2    1.12    0.95;
    1008    1    6.26    1.1    0    0    1    1    0    110    2    1.12    0.95;
    1009    1    7.15    0.4    0    0    1    1    0    110    2    1.12    0.95;
    1010    1    3.97    0.5    0    0    1    1    0    110    2    1.12    0.95;
    1011    2    13    30    0    0    1    1    0    110    2    1.12    0.95;
    1012    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    1013    2    0    -0.57    0    0    1    1    0    110    2    1.12    0.95;
    1014    1    4.47    0.5    0    0    1    1    0    110    2    1.12    0.95;
    1015    1    4.97    1    0    0    1    1    0    110    2    1.12    0.95;
    1016    2    0.99    -0.12    0    0    1    1    0    110    2    1.12    0.95;
    1017    1    6.36    0.3    0    0    1    1    0    110    2    1.12    0.95;
    1018    1    9.44    0.2    0    0    1    1    0    110    2    1.12    0.95;
    1019    1    2.23    -0.83    0    0    1    1    0    110    2    1.12    0.95;
    1020    1    4.37    0.3    0    0    1    1    0    110    2    1.12    0.95;
    1021    1    2.18    0.7    0    0    1    1    0    110    2    1.12    0.95;
    1022    1    5.46    2    0    0    1    1    0    110    2    1.12    0.95;
    1023    1    17.58    4.6    0    0    1    1    0    110    2    1.12    0.95;
    1024    1    6.95    0.5    0    0    1    1    0    110    2    1.12    0.95;
    1025    1    1.99    1.1    0    0    1    1    0    110    2    1.12    0.95;
    1026    1    8.14    0    0    0    1    1    0    110    2    1.12    0.95;
    1027    1    12.81    1    0    0    1    1    0    110    2    1.12    0.95;
    1028    1    4.65    0    0    0    1    1    0    110    2    1.12    0.95;
    1029    1    5.56    0.5    0    0    1    1    0    110    2    1.12    0.95;
    1030    1    16.88    5.01    0    0    1    1    0    110    2    1.12    0.95;
    1031    1    29.79    9.01    0    0    1    1    0    110    2    1.12    0.95;
    1032    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    1033    1    12.61    1.6    0    0    1    1    0    110    2    1.12    0.95;
    1034    1    8.94    0.5    0    0    1    1    0    110    2    1.12    0.95;
    1035    1    1.49    0.5    0    0    1    1    0    110    2    1.12    0.95;
    1036    2    0    1.9    0    0    1    1    0    110    2    1.12    0.95;
    1037    1    13.01    4.1    0    0    1    1    0    110    2    1.12    0.95;
    1038    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    1039    1    14.4    2.5    0    0    1    1    0    110    2    1.12    0.95;
    1040    1    2.78    0.6    0    0    1    1    0    110    2    1.12    0.95;
    1041    1    16.59    4    0    0    1    1    0    110    2    1.12    0.95;
    1042    2    6.95    1.83    0    0    1    1    0    110    2    1.12    0.95;
    1043    1    4.97    1    0    0    1    1    0    110    2    1.12    0.95;
    1044    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    1045    1    9.93    2    0    0    1    1    0    110    2    1.12    0.95;
    1046    1    14.9    3    0    0    1    1    0    110    2    1.12    0.95;
    1047    1    11.92    2    0    0    1    1    0    110    2    1.12    0.95;
    1048    1    4.67    2.1    0    0    1    1    0    110    2    1.12    0.95;
    1049    1    11.02    2.2    0    0    1    1    0    110    2    1.12    0.95;
    1050    1    5.66    1.6    0    0    1    1    0    110    2    1.12    0.95;
    1051    1    10.33    2.6    0    0    1    1    0    110    2    1.12    0.95;
    1052    1    6.95    0    0    0    1    1    0    110    2    1.12    0.95;
    1053    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    1054    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    1055    1    0.99    0    0    0    1    1    0    110    2    1.12    0.95;
    1056    1    18.37    6.01    0    0    1    1    0    110    2    1.12    0.95;
    1057    2    13.41    2.3    0    0    1    1    0    110    2    1.12    0.95;
    1058    1    5.54    2.25    0    0    1    1    0    110    2    1.12    0.95;
    1059    1    4.17    1.2    0    0    1    1    0    110    2    1.12    0.95;
    1060    2    2.68    1.03    0    0    1    1    0    110    2    1.12    0.95;
    1061    1    2.98    0.5    0    0    1    1    0    110    2    1.12    0.95;
    1062    2    5.82    3.04    0    0    1    1    0    110    2    1.12    0.95;
    1063    1    5.96    1    0    0    1    1    0    110    2    1.12    0.95;
    1064    1    13.06    3.5    0    0    1    1    0    110    2    1.12    0.95;
    1065    1    5.96    1.5    0    0    1    1    0    110    2    1.12    0.95;
    1066    1    11.92    1    0    0    1    1    0    110    2    1.12    0.95;
    1067    2    4.87    1.2    0    0    1    1    0    110    2    1.12    0.95;
    1068    1    8.34    0.9    0    0    1    1    0    110    2    1.12    0.95;
    1069    1    4.07    0.8    0    0    1    1    0    110    2    1.12    0.95;
    1070    1    6.46    3.7    0    0    1    1    0    110    2    1.12    0.95;
    1071    2    0    1    0    0    1    1    0    110    2    1.12    0.95;
    1072    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    1073    1    2.98    0.5    0    0    1    1    0    110    2    1.12    0.95;
    1074    1    3.97    1    0    0    1    1    0    110    2    1.12    0.95;
    1075    1    3.97    0.5    0    0    1    1    0    110    2    1.12    0.95;
    1076    1    14.1    2.9    0    0    1    1    0    110    2    1.12    0.95;
    1077    1    4.97    0.3    0    0    1    1    0    110    2    1.12    0.95;
    1078    1    19.86    6.01    0    0    1    1    0    110    2    1.12    0.95;
    1079    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    1080    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    1081    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    1082    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    1083    1    6.85    1.7    0    0    1    1    0    110    2    1.12    0.95;
    1084    1    2.98    0.5    0    0    1    1    0    110    2    1.12    0.95;
    1085    1    11.92    2    0    0    1    1    0    110    2    1.12    0.95;
    1086    2    14.84    28.52    0    0    1    1    0    110    2    1.12    0.95;
    1087    2    31.55    28.52    0    0    1    1    0    110    2    1.12    0.95;
    1088    1    8.64    3.4    0    0    1    1    0    110    2    1.12    0.95;
    1089    1    0.99    0    0    0    1    1    0    110    2    1.12    0.95;
    1090    1    11.02    3.3    0    0    1    1    0    110    2    1.12    0.95;
    1091    1    6.16    2    0    0    1    1    0    110    2    1.12    0.95;
    1092    1    7.65    0.8    0    0    1    1    0    110    2    1.12    0.95;
    1093    1    6.26    1.7    0    0    1    1    0    110    2    1.12    0.95;
    1094    1    9.44    2.1    0    0    1    1    0    110    2    1.12    0.95;
    1095    1    12.02    2.9    0    0    1    1    0    110    2    1.12    0.95;
    1096    1    5.46    1.7    0    0    1    1    0    110    2    1.12    0.95;
    1097    1    2.48    0.1    0    0    1    1    0    110    2    1.12    0.95;
    1098    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    1099    2    4.67    -0.12    0    0    1    1    0    110    2    1.12    0.95;
    1100    1    1.49    1    0    0    1    1    0    110    2    1.12    0.95;
    1101    1    4.77    0.8    0    0    1    1    0    110    2    1.12    0.95;
    1102    1    10.92    4    0    0    1    1    0    110    2    1.12    0.95;
    1103    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    1104    1    3.93    1.8    0    0    1    1    0    110    2    1.12    0.95;
    1105    1    8.08    2.15    0    0    1    1    0    110    2    1.12    0.95;
    1106    1    7.95    1    0    0    1    1    0    110    2    1.12    0.95;
    1107    1    5.96    0.6    0    0    1    1    0    110    2    1.12    0.95;
    1108    1    4.97    2    0    0    1    1    0    110    2    1.12    0.95;
    1109    1    10.92    1    0    0    1    1    0    110    2    1.12    0.95;
    1110    1    10.2    1.13    0    0    1    1    0    110    2    1.12    0.95;
    1111    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    1112    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    1113    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    1114    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    1115    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    1116    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    1117    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    1118    1    11.32    1.3    0    0    1    1    0    110    2    1.12    0.95;
    1119    1    5.52    0    0    0    1    1    0    110    2    1.12    0.95;
    1120    1    2.58    1.4    0    0    1    1    0    110    2    1.12    0.95;
    1121    1    0    0    0    0    1    1    0    110    2    1.12    0.95;
    1122    1    3.48    1    0    0    1    1    0    110    2    1.12    0.95;
    1123    1    3.08    1.7    0    0    1    1    0    110    2    1.12    0.95;
    1124    1    7.45    0    0    0    1    1    0    110    2    1.12    0.95;
    1125    1    7.75    2.2    0    0    1    1    0    110    2    1.12    0.95;
    1126    2    2.98    0.79    0    0    1    1    0    110    2    1.12    0.95;
    1127    1    6.95    1.5    0    0    1    1    0    110    2    1.12    0.95;
    1128    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1129    1    0.53    -0.4    0    0    1    1    0    110    3    1.12    0.95;
    1130    1    3.3    0.15    0    0    1    1    0    110    3    1.12    0.95;
    1131    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1132    2    53.02    34.91    0    0    1    1    0    110    3    1.12    0.95;
    1133    2    0    0.57    0    0    1    1    0    110    3    1.12    0.95;
    1134    1    1.85    0.8    0    0    1    1    0    110    3    1.12    0.95;
    1135    1    8.55    4.17    0    0    1    1    0    110    3    1.12    0.95;
    1136    1    1.5    0.07    0    0    1    1    0    110    3    1.12    0.95;
    1137    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1138    1    4.28    1.58    0    0    1    1    0    110    3    1.12    0.95;
    1139    1    7.77    3.02    0    0    1    1    0    110    3    1.12    0.95;
    1140    1    9.14    4.42    0    0    1    1    0    110    3    1.12    0.95;
    1141    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1142    1    10.81    1.95    0    0    1    1    0    110    3    1.12    0.95;
    1143    1    7.5    2.45    0    0    1    1    0    110    3    1.12    0.95;
    1144    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1145    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1146    1    11.22    4.72    0    0    1    1    0    110    3    1.12    0.95;
    1147    1    3.21    2.41    0    0    1    1    0    110    3    1.12    0.95;
    1148    1    5.48    2.3    0    0    1    1    0    110    3    1.12    0.95;
    1149    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1150    1    18.76    5.17    0    0    1    1    0    110    3    1.12    0.95;
    1151    1    17.34    4.51    0    0    1    1    0    110    3    1.12    0.95;
    1152    1    12.85    4.82    0    0    1    1    0    110    3    1.12    0.95;
    1153    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1154    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1155    1    6.53    2.47    0    0    1    1    0    110    3    1.12    0.95;
    1156    1    2.89    1.04    0    0    1    1    0    110    3    1.12    0.95;
    1157    1    7.28    2.86    0    0    1    1    0    110    3    1.12    0.95;
    1158    1    4.23    1.79    0    0    1    1    0    110    3    1.12    0.95;
    1159    1    2.94    1.14    0    0    1    1    0    110    3    1.12    0.95;
    1160    1    2.14    1.13    0    0    1    1    0    110    3    1.12    0.95;
    1161    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1162    1    7.48    6.32    0    0    1    1    0    110    3    1.12    0.95;
    1163    1    6.62    3.71    0    0    1    1    0    110    3    1.12    0.95;
    1164    2    4.18    3.46    0    0    1    1    0    110    3    1.12    0.95;
    1165    1    7.49    4.58    0    0    1    1    0    110    3    1.12    0.95;
    1166    1    8.7    5.52    0    0    1    1    0    110    3    1.12    0.95;
    1167    1    3.74    1.81    0    0    1    1    0    110    3    1.12    0.95;
    1168    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1169    1    10    2.58    0    0    1    1    0    110    3    1.12    0.95;
    1170    1    4.7    2.7    0    0    1    1    0    110    3    1.12    0.95;
    1171    1    8.01    2.51    0    0    1    1    0    110    3    1.12    0.95;
    1172    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1173    1    0.75    0.39    0    0    1    1    0    110    3    1.12    0.95;
    1174    1    2.78    1.04    0    0    1    1    0    110    3    1.12    0.95;
    1175    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1176    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1177    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1178    1    0.85    0.2    0    0    1    1    0    110    3    1.12    0.95;
    1179    1    2.18    1.15    0    0    1    1    0    110    3    1.12    0.95;
    1180    1    2.31    0.45    0    0    1    1    0    110    3    1.12    0.95;
    1181    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1182    1    7.7    2.56    0    0    1    1    0    110    3    1.12    0.95;
    1183    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1184    1    6.52    1.5    0    0    1    1    0    110    3    1.12    0.95;
    1185    1    0.85    0.1    0    0    1    1    0    110    3    1.12    0.95;
    1186    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1187    1    8.65    0.5    0    0    1    1    0    110    3    1.12    0.95;
    1188    2    12.51    7.51    0    0    1    1    0    110    3    1.12    0.95;
    1189    2    2    4    0    0    1    1    0    110    3    1.12    0.95;
    1190    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1191    1    5.03    1.89    0    0    1    1    0    110    3    1.12    0.95;
    1192    1    7.46    3.04    0    0    1    1    0    110    3    1.12    0.95;
    1193    1    7.28    3.16    0    0    1    1    0    110    3    1.12    0.95;
    1194    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1195    1    16.93    -0.04    0    0    1    1    0    110    3    1.12    0.95;
    1196    1    8.23    2.16    0    0    1    1    0    110    3    1.12    0.95;
    1197    1    8.77    2.66    0    0    1    1    0    110    3    1.12    0.95;
    1198    1    0.32    0.2    0    0    1    1    0    110    3    1.12    0.95;
    1199    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1200    1    10.15    4.01    0    0    1    1    0    110    3    1.12    0.95;
    1201    1    16.56    7.02    0    0    1    1    0    110    3    1.12    0.95;
    1202    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1203    1    16.61    6.22    0    0    1    1    0    110    3    1.12    0.95;
    1204    1    15.01    4.66    0    0    1    1    0    110    3    1.12    0.95;
    1205    1    0    0.12    0    0    1    1    0    110    3    1.12    0.95;
    1206    1    1.87    0.8    0    0    1    1    0    110    3    1.12    0.95;
    1207    1    3.34    1.42    0    0    1    1    0    110    3    1.12    0.95;
    1208    1    6.84    2.21    0    0    1    1    0    110    3    1.12    0.95;
    1209    1    13.14    4.11    0    0    1    1    0    110    3    1.12    0.95;
    1210    1    3.63    1.3    0    0    1    1    0    110    3    1.12    0.95;
    1211    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1212    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1213    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1214    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1215    1    3.21    0.76    0    0    1    1    0    110    3    1.12    0.95;
    1216    1    13.52    5.03    0    0    1    1    0    110    3    1.12    0.95;
    1217    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1218    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1219    1    7.17    2.43    0    0    1    1    0    110    3    1.12    0.95;
    1220    1    4.81    1.73    0    0    1    1    0    110    3    1.12    0.95;
    1221    1    9.2    2.65    0    0    1    1    0    110    3    1.12    0.95;
    1222    1    8.88    2.63    0    0    1    1    0    110    3    1.12    0.95;
    1223    1    6.38    -0.16    0    0    1    1    0    110    3    1.12    0.95;
    1224    1    5.22    0.76    0    0    1    1    0    110    3    1.12    0.95;
    1225    1    7.38    3.26    0    0    1    1    0    110    3    1.12    0.95;
    1226    1    9.71    3.89    0    0    1    1    0    110    3    1.12    0.95;
    1227    1    2.88    0.9    0    0    1    1    0    110    3    1.12    0.95;
    1228    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1229    1    5.29    3.04    0    0    1    1    0    110    3    1.12    0.95;
    1230    1    4.62    3.14    0    0    1    1    0    110    3    1.12    0.95;
    1231    1    6.31    2.2    0    0    1    1    0    110    3    1.12    0.95;
    1232    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1233    1    10.68    2.91    0    0    1    1    0    110    3    1.12    0.95;
    1234    1    4.27    1    0    0    1    1    0    110    3    1.12    0.95;
    1235    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1236    1    5.03    1.5    0    0    1    1    0    110    3    1.12    0.95;
    1237    1    3.96    2.39    0    0    1    1    0    110    3    1.12    0.95;
    1238    1    1.92    0.71    0    0    1    1    0    110    3    1.12    0.95;
    1239    1    4.92    1.44    0    0    1    1    0    110    3    1.12    0.95;
    1240    1    5.35    2.18    0    0    1    1    0    110    3    1.12    0.95;
    1241    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1242    1    6.33    2.49    0    0    1    1    0    110    3    1.12    0.95;
    1243    1    5.88    2.49    0    0    1    1    0    110    3    1.12    0.95;
    1244    1    11.22    4.34    0    0    1    1    0    110    3    1.12    0.95;
    1245    1    5.91    0.86    0    0    1    1    0    110    3    1.12    0.95;
    1246    1    4.03    0.97    0    0    1    1    0    110    3    1.12    0.95;
    1247    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1248    1    1.07    0    0    0    1    1    0    110    3    1.12    0.95;
    1249    1    4.29    2.79    0    0    1    1    0    110    3    1.12    0.95;
    1250    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1251    1    5.25    1.02    0    0    1    1    0    110    3    1.12    0.95;
    1252    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1253    1    6.53    1.48    0    0    1    1    0    110    3    1.12    0.95;
    1254    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1255    1    4.27    3.01    0    0    1    1    0    110    3    1.12    0.95;
    1256    1    2.24    1.81    0    0    1    1    0    110    3    1.12    0.95;
    1257    1    6.69    1.87    0    0    1    1    0    110    3    1.12    0.95;
    1258    1    3.72    0.44    0    0    1    1    0    110    3    1.12    0.95;
    1259    1    4.38    0.98    0    0    1    1    0    110    3    1.12    0.95;
    1260    1    4.06    0.4    0    0    1    1    0    110    3    1.12    0.95;
    1261    1    4.7    1.87    0    0    1    1    0    110    3    1.12    0.95;
    1262    1    4.45    1.77    0    0    1    1    0    110    3    1.12    0.95;
    1263    2    23.61    21.1    0    0    1    1    0    110    3    1.12    0.95;
    1264    2    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1265    1    4.97    1.98    0    0    1    1    0    110    3    1.12    0.95;
    1266    1    2.4    1.02    0    0    1    1    0    110    3    1.12    0.95;
    1267    1    6.62    5.42    0    0    1    1    0    110    3    1.12    0.95;
    1268    2    0.01    0.01    0    0    1    1    0    110    3    1.12    0.95;
    1269    1    9.41    3.64    0    0    1    1    0    110    3    1.12    0.95;
    1270    1    4.09    1.69    0    0    1    1    0    110    3    1.12    0.95;
    1271    1    0.85    0.5    0    0    1    1    0    110    3    1.12    0.95;
    1272    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1273    1    6.31    1.12    0    0    1    1    0    110    3    1.12    0.95;
    1274    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1275    1    2.99    0.8    0    0    1    1    0    110    3    1.12    0.95;
    1276    1    3.63    0.8    0    0    1    1    0    110    3    1.12    0.95;
    1277    1    6.8    3.54    0    0    1    1    0    110    3    1.12    0.95;
    1278    1    4.18    1.44    0    0    1    1    0    110    3    1.12    0.95;
    1279    1    5.46    2.31    0    0    1    1    0    110    3    1.12    0.95;
    1280    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1281    1    10.09    2.45    0    0    1    1    0    110    3    1.12    0.95;
    1282    1    12.34    3.22    0    0    1    1    0    110    3    1.12    0.95;
    1283    1    11.33    3.96    0    0    1    1    0    110    3    1.12    0.95;
    1284    1    9.62    3.14    0    0    1    1    0    110    3    1.12    0.95;
    1285    1    16.85    4.57    0    0    1    1    0    110    3    1.12    0.95;
    1286    1    13.26    4.22    0    0    1    1    0    110    3    1.12    0.95;
    1287    1    5.85    2.2    0    0    1    1    0    110    3    1.12    0.95;
    1288    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1289    2    19.2    62.01    0    0    1    1    0    110    3    1.12    0.95;
    1290    2    24.55    64.01    0    0    1    1    0    110    3    1.12    0.95;
    1291    1    4.06    0.68    0    0    1    1    0    110    3    1.12    0.95;
    1292    1    3.42    0.35    0    0    1    1    0    110    3    1.12    0.95;
    1293    1    7.37    2.75    0    0    1    1    0    110    3    1.12    0.95;
    1294    2    0    -0.01    0    0    1    1    0    110    3    1.12    0.95;
    1295    2    0    0.1    0    0    1    1    0    110    3    1.12    0.95;
    1296    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1297    1    9.42    4.5    0    0    1    1    0    110    3    1.12    0.95;
    1298    1    7.26    3.63    0    0    1    1    0    110    3    1.12    0.95;
    1299    1    8.07    5.39    0    0    1    1    0    110    3    1.12    0.95;
    1300    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1301    2    6.44    1.53    0    0    1    1    0    110    3    1.12    0.95;
    1302    2    17.01    0.01    0    0    1    1    0    110    3    1.12    0.95;
    1303    2    0    0.01    0    0    1    1    0    110    3    1.12    0.95;
    1304    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1305    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1306    1    3.1    1    0    0    1    1    0    110    3    1.12    0.95;
    1307    1    6.73    3.01    0    0    1    1    0    110    3    1.12    0.95;
    1308    1    3.96    1.41    0    0    1    1    0    110    3    1.12    0.95;
    1309    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1310    1    3.92    2.62    0    0    1    1    0    110    3    1.12    0.95;
    1311    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1312    2    0    -0.01    0    0    1    1    0    110    3    1.12    0.95;
    1313    2    18.48    8.74    0    0    1    1    0    110    3    1.12    0.95;
    1314    2    0    -0.47    0    0    1    1    0    110    3    1.12    0.95;
    1315    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1316    1    0.43    0.1    0    0    1    1    0    110    3    1.12    0.95;
    1317    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1318    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1319    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1320    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1321    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1322    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1323    1    2.67    1.32    0    0    1    1    0    110    3    1.12    0.95;
    1324    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1325    1    1.71    0.68    0    0    1    1    0    110    3    1.12    0.95;
    1326    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1327    1    3.31    1.1    0    0    1    1    0    110    3    1.12    0.95;
    1328    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1329    1    5.34    1.5    0    0    1    1    0    110    3    1.12    0.95;
    1330    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1331    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1332    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1333    1    17.76    5.87    0    0    1    1    0    110    3    1.12    0.95;
    1334    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1335    1    13.26    3.94    0    0    1    1    0    110    3    1.12    0.95;
    1336    1    11.79    3.73    0    0    1    1    0    110    3    1.12    0.95;
    1337    1    11.78    4.44    0    0    1    1    0    110    3    1.12    0.95;
    1338    1    11.67    4.74    0    0    1    1    0    110    3    1.12    0.95;
    1339    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1340    1    1    0.38    0    0    1    1    0    110    3    1.12    0.95;
    1341    1    2.36    -2.35    0    0    1    1    0    110    3    1.12    0.95;
    1342    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1343    1    4.49    3.11    0    0    1    1    0    110    3    1.12    0.95;
    1344    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1345    1    7.39    0.86    0    0    1    1    0    110    3    1.12    0.95;
    1346    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1347    1    10.68    4.62    0    0    1    1    0    110    3    1.12    0.95;
    1348    1    5.45    4.11    0    0    1    1    0    110    3    1.12    0.95;
    1349    1    13.99    5.02    0    0    1    1    0    110    3    1.12    0.95;
    1350    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1351    1    3.74    1.81    0    0    1    1    0    110    3    1.12    0.95;
    1352    1    4.06    2.11    0    0    1    1    0    110    3    1.12    0.95;
    1353    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1354    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1355    1    9.98    5.84    0    0    1    1    0    110    3    1.12    0.95;
    1356    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1357    1    3.1    1.13    0    0    1    1    0    110    3    1.12    0.95;
    1358    1    1.28    0.47    0    0    1    1    0    110    3    1.12    0.95;
    1359    1    26.49    9.33    0    0    1    1    0    110    3    1.12    0.95;
    1360    1    9.83    2.01    0    0    1    1    0    110    3    1.12    0.95;
    1361    1    3.98    1.62    0    0    1    1    0    110    3    1.12    0.95;
    1362    1    4.7    1.86    0    0    1    1    0    110    3    1.12    0.95;
    1363    1    7.06    2.65    0    0    1    1    0    110    3    1.12    0.95;
    1364    1    8.56    2.69    0    0    1    1    0    110    3    1.12    0.95;
    1365    1    3.64    1.27    0    0    1    1    0    110    3    1.12    0.95;
    1366    1    6.21    2.69    0    0    1    1    0    110    3    1.12    0.95;
    1367    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1368    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1369    1    3    3.2    0    0    1    1    0    110    3    1.12    0.95;
    1370    1    1.92    0.3    0    0    1    1    0    110    3    1.12    0.95;
    1371    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1372    1    7.8    2.51    0    0    1    1    0    110    3    1.12    0.95;
    1373    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1374    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1375    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1376    1    5.67    0.97    0    0    1    1    0    110    3    1.12    0.95;
    1377    1    2.35    0.92    0    0    1    1    0    110    3    1.12    0.95;
    1378    1    3.32    1.04    0    0    1    1    0    110    3    1.12    0.95;
    1379    1    5.88    1.75    0    0    1    1    0    110    3    1.12    0.95;
    1380    1    2.46    0.8    0    0    1    1    0    110    3    1.12    0.95;
    1381    1    1.5    0.5    0    0    1    1    0    110    3    1.12    0.95;
    1382    1    4.06    0.1    0    0    1    1    0    110    3    1.12    0.95;
    1383    1    7.26    0.5    0    0    1    1    0    110    3    1.12    0.95;
    1384    1    4.38    0.3    0    0    1    1    0    110    3    1.12    0.95;
    1385    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1386    1    6.94    4.29    0    0    1    1    0    110    3    1.12    0.95;
    1387    1    2.14    1.41    0    0    1    1    0    110    3    1.12    0.95;
    1388    1    0.85    0.3    0    0    1    1    0    110    3    1.12    0.95;
    1389    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1390    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1391    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1392    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1393    1    0    0.08    0    0    1    1    0    110    3    1.12    0.95;
    1394    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1395    1    5.56    1.96    0    0    1    1    0    110    3    1.12    0.95;
    1396    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1397    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1398    1    0.21    0.25    0    0    1    1    0    110    3    1.12    0.95;
    1399    1    0.53    0.25    0    0    1    1    0    110    3    1.12    0.95;
    1400    1    0.85    0.38    0    0    1    1    0    110    3    1.12    0.95;
    1401    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1402    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1403    1    5.88    -0.06    0    0    1    1    0    110    3    1.12    0.95;
    1404    1    4.49    -0.29    0    0    1    1    0    110    3    1.12    0.95;
    1405    2    0.21    0.23    0    0    1    1    0    110    3    1.12    0.95;
    1406    2    1.6    -0.54    0    0    1    1    0    110    3    1.12    0.95;
    1407    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1408    1    4.71    2.3    0    0    1    1    0    110    3    1.12    0.95;
    1409    1    4.7    2.26    0    0    1    1    0    110    3    1.12    0.95;
    1410    1    14.57    3.1    0    0    1    1    0    110    3    1.12    0.95;
    1411    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1412    1    19.38    10.68    0    0    1    1    0    110    3    1.12    0.95;
    1413    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1414    1    7.11    2.34    0    0    1    1    0    110    3    1.12    0.95;
    1415    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1416    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1417    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1418    1    5.01    1.06    0    0    1    1    0    110    3    1.12    0.95;
    1419    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1420    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1421    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1422    1    13.23    4.51    0    0    1    1    0    110    3    1.12    0.95;
    1423    1    2.2    0.17    0    0    1    1    0    110    3    1.12    0.95;
    1424    1    27.25    9.86    0    0    1    1    0    110    3    1.12    0.95;
    1425    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1426    1    3.32    0.66    0    0    1    1    0    110    3    1.12    0.95;
    1427    1    3.85    2.63    0    0    1    1    0    110    3    1.12    0.95;
    1428    1    9    5    0    0    1    1    0    110    3    1.12    0.95;
    1429    2    80    39    0    0    1    1    0    110    3    1.12    0.95;
    1430    1    5.23    1.81    0    0    1    1    0    110    3    1.12    0.95;
    1431    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1432    1    22.7    7.9    0    0    1    1    0    110    3    1.12    0.95;
    1433    1    57    19.3    0    0    1    1    0    110    3    1.12    0.95;
    1434    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1435    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1436    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1437    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1438    1    8    3    0    0    1    1    0    110    3    1.12    0.95;
    1439    1    40    0    0    0    1    1    0    110    3    1.12    0.95;
    1440    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1441    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1442    1    1.92    1    0    0    1    1    0    110    3    1.12    0.95;
    1443    1    4.59    1.5    0    0    1    1    0    110    3    1.12    0.95;
    1444    1    4.17    -1.1    0    0    1    1    0    110    3    1.12    0.95;
    1445    1    1.6    0.5    0    0    1    1    0    110    3    1.12    0.95;
    1446    1    1.92    0.6    0    0    1    1    0    110    3    1.12    0.95;
    1447    2    16.61    4.31    0    0    1    1    0    110    3    1.12    0.95;
    1448    2    18.45    5.06    0    0    1    1    0    110    3    1.12    0.95;
    1449    2    23.14    15.6    0    0    1    1    0    110    3    1.12    0.95;
    1450    1    10    3.2    0    0    1    1    0    110    3    1.12    0.95;
    1451    1    20    6.3    0    0    1    1    0    110    3    1.12    0.95;
    1452    1    6.88    3.29    0    0    1    1    0    110    3    1.12    0.95;
    1453    1    8.98    4.52    0    0    1    1    0    110    3    1.12    0.95;
    1454    1    3    -9.4    0    0    1    1    0    110    3    1.12    0.95;
    1455    1    1.44    -9.4    0    0    1    1    0    110    3    1.12    0.95;
    1456    1    3    2.4    0    0    1    1    0    110    3    1.12    0.95;
    1457    1    44    16    0    0    1    1    0    110    3    1.12    0.95;
    1458    1    44    16    0    0    1    1    0    110    3    1.12    0.95;
    1459    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1460    1    13.31    5.11    0    0    1    1    0    110    3    1.12    0.95;
    1461    1    13.4    3.2    0    0    1    1    0    110    3    1.12    0.95;
    1462    1    13.4    3.5    0    0    1    1    0    110    3    1.12    0.95;
    1463    1    0.7    0.1    0    0    1    1    0    110    3    1.12    0.95;
    1464    1    2.21    1.1    0    0    1    1    0    110    3    1.12    0.95;
    1465    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1466    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1467    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1468    1    4.38    0.8    0    0    1    1    0    110    3    1.12    0.95;
    1469    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1470    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1471    1    1.28    0.3    0    0    1    1    0    110    3    1.12    0.95;
    1472    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1473    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1474    1    5.88    0.99    0    0    1    1    0    110    3    1.12    0.95;
    1475    1    7.05    3.51    0    0    1    1    0    110    3    1.12    0.95;
    1476    2    9.14    8.9    0    0    1    1    0    110    3    1.12    0.95;
    1477    2    8.39    8.6    0    0    1    1    0    110    3    1.12    0.95;
    1478    1    3.24    1.84    0    0    1    1    0    110    3    1.12    0.95;
    1479    1    2.37    1.45    0    0    1    1    0    110    3    1.12    0.95;
    1480    1    0.2    0.18    0    0    1    1    0    110    3    1.12    0.95;
    1481    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1482    1    13.89    10.03    0    0    1    1    0    110    3    1.12    0.95;
    1483    1    8.54    5.02    0    0    1    1    0    110    3    1.12    0.95;
    1484    2    53    25.02    0    0    1    1    0    110    3    1.12    0.95;
    1485    1    56.4    36.4    0    0    1    1    0    110    3    1.12    0.95;
    1486    1    2.25    0.82    0    0    1    1    0    110    3    1.12    0.95;
    1487    1    6    2.13    0    0    1    1    0    110    3    1.12    0.95;
    1488    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1489    1    2.14    0.91    0    0    1    1    0    110    3    1.12    0.95;
    1490    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1491    1    16.13    5.12    0    0    1    1    0    110    3    1.12    0.95;
    1492    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1493    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1494    1    3.95    1.36    0    0    1    1    0    110    3    1.12    0.95;
    1495    1    1.92    0.63    0    0    1    1    0    110    3    1.12    0.95;
    1496    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1497    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1498    1    1.07    0.19    0    0    1    1    0    110    3    1.12    0.95;
    1499    1    0.21    0.28    0    0    1    1    0    110    3    1.12    0.95;
    1500    1    2.78    0.9    0    0    1    1    0    110    3    1.12    0.95;
    1501    1    2.46    0.71    0    0    1    1    0    110    3    1.12    0.95;
    1502    1    1.39    0.37    0    0    1    1    0    110    3    1.12    0.95;
    1503    1    10.57    3.51    0    0    1    1    0    110    3    1.12    0.95;
    1504    1    8.22    2.71    0    0    1    1    0    110    3    1.12    0.95;
    1505    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1506    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1507    1    8.03    3.4    0    0    1    1    0    110    3    1.12    0.95;
    1508    1    5.35    2.24    0    0    1    1    0    110    3    1.12    0.95;
    1509    1    1.07    0.46    0    0    1    1    0    110    3    1.12    0.95;
    1510    1    1.93    0.7    0    0    1    1    0    110    3    1.12    0.95;
    1511    1    5.29    3.85    0    0    1    1    0    110    3    1.12    0.95;
    1512    1    4.04    2.51    0    0    1    1    0    110    3    1.12    0.95;
    1513    1    0.43    0.1    0    0    1    1    0    110    3    1.12    0.95;
    1514    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1515    1    2.29    1.2    0    0    1    1    0    110    3    1.12    0.95;
    1516    1    2.97    1.46    0    0    1    1    0    110    3    1.12    0.95;
    1517    1    0.7    -0.15    0    0    1    1    0    110    3    1.12    0.95;
    1518    1    0.8    0.62    0    0    1    1    0    110    3    1.12    0.95;
    1519    1    2.78    1.66    0    0    1    1    0    110    3    1.12    0.95;
    1520    1    5.83    0.67    0    0    1    1    0    110    3    1.12    0.95;
    1521    1    6.39    3.4    0    0    1    1    0    110    3    1.12    0.95;
    1522    1    3.31    2.36    0    0    1    1    0    110    3    1.12    0.95;
    1523    1    3.56    1.11    0    0    1    1    0    110    3    1.12    0.95;
    1524    1    7.94    2.36    0    0    1    1    0    110    3    1.12    0.95;
    1525    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1526    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1527    1    8.12    2.76    0    0    1    1    0    110    3    1.12    0.95;
    1528    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1529    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1530    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1531    1    6.31    2.56    0    0    1    1    0    110    3    1.12    0.95;
    1532    1    6.63    1.66    0    0    1    1    0    110    3    1.12    0.95;
    1533    1    2.74    1.14    0    0    1    1    0    110    3    1.12    0.95;
    1534    1    1.68    0.74    0    0    1    1    0    110    3    1.12    0.95;
    1535    1    4.59    1.51    0    0    1    1    0    110    3    1.12    0.95;
    1536    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1537    1    3.12    1.15    0    0    1    1    0    110    3    1.12    0.95;
    1538    1    3.65    1.64    0    0    1    1    0    110    3    1.12    0.95;
    1539    1    8.16    2.84    0    0    1    1    0    110    3    1.12    0.95;
    1540    1    5.02    1.48    0    0    1    1    0    110    3    1.12    0.95;
    1541    1    5.36    1.15    0    0    1    1    0    110    3    1.12    0.95;
    1542    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1543    1    6.2    1.2    0    0    1    1    0    110    3    1.12    0.95;
    1544    1    7.06    2.31    0    0    1    1    0    110    3    1.12    0.95;
    1545    2    0    -0.4    0    0    1    1    0    110    3    1.12    0.95;
    1546    2    35.41    12.61    0    0    1    1    0    110    3    1.12    0.95;
    1547    2    14.85    7.58    0    0    1    1    0    110    3    1.12    0.95;
    1548    1    12.19    5.48    0    0    1    1    0    110    3    1.12    0.95;
    1549    1    1.18    0.2    0    0    1    1    0    110    3    1.12    0.95;
    1550    1    2.99    0.8    0    0    1    1    0    110    3    1.12    0.95;
    1551    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1552    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1553    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1554    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1555    1    3.07    0.6    0    0    1    1    0    110    3    1.12    0.95;
    1556    1    0.93    0.6    0    0    1    1    0    110    3    1.12    0.95;
    1557    1    6.96    2.61    0    0    1    1    0    110    3    1.12    0.95;
    1558    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1559    1    0.3    0.11    0    0    1    1    0    110    3    1.12    0.95;
    1560    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1561    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1562    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1563    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1564    1    8.44    2.87    0    0    1    1    0    110    3    1.12    0.95;
    1565    1    1.71    0.5    0    0    1    1    0    110    3    1.12    0.95;
    1566    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1567    1    4.07    2.23    0    0    1    1    0    110    3    1.12    0.95;
    1568    1    3.74    1.9    0    0    1    1    0    110    3    1.12    0.95;
    1569    1    4.49    1.5    0    0    1    1    0    110    3    1.12    0.95;
    1570    1    1.71    0.5    0    0    1    1    0    110    3    1.12    0.95;
    1571    1    6.73    2.11    0    0    1    1    0    110    3    1.12    0.95;
    1572    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1573    1    6.75    4.04    0    0    1    1    0    110    3    1.12    0.95;
    1574    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1575    1    4.41    1.06    0    0    1    1    0    110    3    1.12    0.95;
    1576    1    4.41    1.53    0    0    1    1    0    110    3    1.12    0.95;
    1577    1    7.8    2.56    0    0    1    1    0    110    3    1.12    0.95;
    1578    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1579    1    5.34    1.5    0    0    1    1    0    110    3    1.12    0.95;
    1580    1    5.13    1.4    0    0    1    1    0    110    3    1.12    0.95;
    1581    2    1.71    0.81    0    0    1    1    0    110    3    1.12    0.95;
    1582    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1583    1    0    0.15    0    0    1    1    0    110    3    1.12    0.95;
    1584    1    6.75    2.49    0    0    1    1    0    110    3    1.12    0.95;
    1585    1    2.14    1    0    0    1    1    0    110    3    1.12    0.95;
    1586    1    5.47    2.25    0    0    1    1    0    110    3    1.12    0.95;
    1587    2    15.37    11.02    0    0    1    1    0    110    3    1.12    0.95;
    1588    2    10    44    0    0    1    1    0    110    3    1.12    0.95;
    1589    2    10    44    0    0    1    1    0    110    3    1.12    0.95;
    1590    1    8.94    3.72    0    0    1    1    0    110    3    1.12    0.95;
    1591    1    8.77    4    0    0    1    1    0    110    3    1.12    0.95;
    1592    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1593    1    3.32    2.01    0    0    1    1    0    110    3    1.12    0.95;
    1594    1    1.6    0.4    0    0    1    1    0    110    3    1.12    0.95;
    1595    1    1.07    0.49    0    0    1    1    0    110    3    1.12    0.95;
    1596    1    3.95    1.31    0    0    1    1    0    110    3    1.12    0.95;
    1597    1    3.95    1.2    0    0    1    1    0    110    3    1.12    0.95;
    1598    1    2.78    0.6    0    0    1    1    0    110    3    1.12    0.95;
    1599    1    8.22    1.91    0    0    1    1    0    110    3    1.12    0.95;
    1600    1    0.64    1.5    0    0    1    1    0    110    3    1.12    0.95;
    1601    1    7.18    2.73    0    0    1    1    0    110    3    1.12    0.95;
    1602    1    2.67    0.83    0    0    1    1    0    110    3    1.12    0.95;
    1603    1    0.75    0.34    0    0    1    1    0    110    3    1.12    0.95;
    1604    1    6.5    3.91    0    0    1    1    0    110    3    1.12    0.95;
    1605    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1606    1    4.59    2.29    0    0    1    1    0    110    3    1.12    0.95;
    1607    1    5.04    1.83    0    0    1    1    0    110    3    1.12    0.95;
    1608    1    5.15    1.73    0    0    1    1    0    110    3    1.12    0.95;
    1609    1    3.18    2.03    0    0    1    1    0    110    3    1.12    0.95;
    1610    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1611    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1612    1    1.39    0.47    0    0    1    1    0    110    3    1.12    0.95;
    1613    1    0.96    0.45    0    0    1    1    0    110    3    1.12    0.95;
    1614    1    2.57    0.64    0    0    1    1    0    110    3    1.12    0.95;
    1615    1    2.68    0.21    0    0    1    1    0    110    3    1.12    0.95;
    1616    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1617    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1618    1    9.51    3.71    0    0    1    1    0    110    3    1.12    0.95;
    1619    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1620    1    6.53    2.79    0    0    1    1    0    110    3    1.12    0.95;
    1621    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1622    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1623    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1624    1    4.91    1.71    0    0    1    1    0    110    3    1.12    0.95;
    1625    1    7.05    3.51    0    0    1    1    0    110    3    1.12    0.95;
    1626    1    7.05    4.62    0    0    1    1    0    110    3    1.12    0.95;
    1627    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1628    1    1.6    0.5    0    0    1    1    0    110    3    1.12    0.95;
    1629    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1630    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1631    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1632    1    7.71    2.66    0    0    1    1    0    110    3    1.12    0.95;
    1633    1    7.93    2.47    0    0    1    1    0    110    3    1.12    0.95;
    1634    1    0.53    0.2    0    0    1    1    0    110    3    1.12    0.95;
    1635    1    0.53    0.2    0    0    1    1    0    110    3    1.12    0.95;
    1636    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1637    1    4.71    0.48    0    0    1    1    0    110    3    1.12    0.95;
    1638    1    2.78    1.14    0    0    1    1    0    110    3    1.12    0.95;
    1639    1    2.35    0.41    0    0    1    1    0    110    3    1.12    0.95;
    1640    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1641    1    1.71    0.6    0    0    1    1    0    110    3    1.12    0.95;
    1642    1    7.06    2.81    0    0    1    1    0    110    3    1.12    0.95;
    1643    1    4.92    -1.95    0    0    1    1    0    110    3    1.12    0.95;
    1644    1    4.92    2.05    0    0    1    1    0    110    3    1.12    0.95;
    1645    1    4.27    1.41    0    0    1    1    0    110    3    1.12    0.95;
    1646    1    4.81    1.51    0    0    1    1    0    110    3    1.12    0.95;
    1647    1    23    9.5    0    0    1    1    0    110    3    1.12    0.95;
    1648    2    23.02    9.52    0    0    1    1    0    110    3    1.12    0.95;
    1649    1    6.09    0.9    0    0    1    1    0    110    3    1.12    0.95;
    1650    1    4.81    1.71    0    0    1    1    0    110    3    1.12    0.95;
    1651    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1652    1    0.64    0.54    0    0    1    1    0    110    3    1.12    0.95;
    1653    1    8.24    3.64    0    0    1    1    0    110    3    1.12    0.95;
    1654    1    4.49    1.5    0    0    1    1    0    110    3    1.12    0.95;
    1655    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1656    2    18.91    30.21    0    0    1    1    0    110    3    1.12    0.95;
    1657    1    2.03    0.86    0    0    1    1    0    110    3    1.12    0.95;
    1658    2    7    14    0    0    1    1    0    110    3    1.12    0.95;
    1659    1    3.37    1.31    0    0    1    1    0    110    3    1.12    0.95;
    1660    1    4.12    1.76    0    0    1    1    0    110    3    1.12    0.95;
    1661    1    3.96    1.33    0    0    1    1    0    110    3    1.12    0.95;
    1662    1    5.99    2.04    0    0    1    1    0    110    3    1.12    0.95;
    1663    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1664    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1665    1    8.04    3.49    0    0    1    1    0    110    3    1.12    0.95;
    1666    1    13.18    5.37    0    0    1    1    0    110    3    1.12    0.95;
    1667    1    7.48    4.01    0    0    1    1    0    110    3    1.12    0.95;
    1668    2    19.5    48    0    0    1    1    0    110    3    1.12    0.95;
    1669    1    7.92    1.18    0    0    1    1    0    110    3    1.12    0.95;
    1670    1    7.28    0.93    0    0    1    1    0    110    3    1.12    0.95;
    1671    1    2.35    0.9    0    0    1    1    0    110    3    1.12    0.95;
    1672    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1673    1    25.76    6.99    0    0    1    1    0    110    3    1.12    0.95;
    1674    1    5.8    1.9    0    0    1    1    0    110    3    1.12    0.95;
    1675    1    4.71    1.73    0    0    1    1    0    110    3    1.12    0.95;
    1676    1    4.17    1.46    0    0    1    1    0    110    3    1.12    0.95;
    1677    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1678    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1679    1    2.67    1.85    0    0    1    1    0    110    3    1.12    0.95;
    1680    2    3.1    2.09    0    0    1    1    0    110    3    1.12    0.95;
    1681    2    6    13    0    0    1    1    0    110    3    1.12    0.95;
    1682    1    6.52    2.01    0    0    1    1    0    110    3    1.12    0.95;
    1683    1    2.88    0.9    0    0    1    1    0    110    3    1.12    0.95;
    1684    1    4.28    1.61    0    0    1    1    0    110    3    1.12    0.95;
    1685    1    2.99    1.04    0    0    1    1    0    110    3    1.12    0.95;
    1686    1    11.05    4.3    0    0    1    1    0    110    3    1.12    0.95;
    1687    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1688    1    9.09    3.06    0    0    1    1    0    110    3    1.12    0.95;
    1689    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1690    1    0.91    0.35    0    0    1    1    0    110    3    1.12    0.95;
    1691    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1692    1    8.25    2.34    0    0    1    1    0    110    3    1.12    0.95;
    1693    1    12.53    3.47    0    0    1    1    0    110    3    1.12    0.95;
    1694    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1695    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1696    1    7.96    3.41    0    0    1    1    0    110    3    1.12    0.95;
    1697    1    2    0.86    0    0    1    1    0    110    3    1.12    0.95;
    1698    1    7.44    2.92    0    0    1    1    0    110    3    1.12    0.95;
    1699    1    15.02    5.97    0    0    1    1    0    110    3    1.12    0.95;
    1700    1    1.07    0.3    0    0    1    1    0    110    3    1.12    0.95;
    1701    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1702    1    5.97    1.32    0    0    1    1    0    110    3    1.12    0.95;
    1703    1    8.64    3.63    0    0    1    1    0    110    3    1.12    0.95;
    1704    1    2.94    1.25    0    0    1    1    0    110    3    1.12    0.95;
    1705    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1706    1    8.32    3.24    0    0    1    1    0    110    3    1.12    0.95;
    1707    1    11.09    4.43    0    0    1    1    0    110    3    1.12    0.95;
    1708    1    8.76    3.61    0    0    1    1    0    110    3    1.12    0.95;
    1709    1    5.13    1.1    0    0    1    1    0    110    3    1.12    0.95;
    1710    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1711    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1712    1    5.77    5.42    0    0    1    1    0    110    3    1.12    0.95;
    1713    1    5.03    1.96    0    0    1    1    0    110    3    1.12    0.95;
    1714    1    1.82    0.7    0    0    1    1    0    110    3    1.12    0.95;
    1715    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1716    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1717    1    5.17    1.81    0    0    1    1    0    110    3    1.12    0.95;
    1718    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1719    1    13.79    6.27    0    0    1    1    0    110    3    1.12    0.95;
    1720    1    8.41    3.88    0    0    1    1    0    110    3    1.12    0.95;
    1721    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1722    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1723    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1724    2    0    1.58    0    0    1    1    0    110    3    1.12    0.95;
    1725    1    14.55    0.55    0    0    1    1    0    110    3    1.12    0.95;
    1726    1    11.23    2.66    0    0    1    1    0    110    3    1.12    0.95;
    1727    1    8.66    2.96    0    0    1    1    0    110    3    1.12    0.95;
    1728    1    0.43    0.35    0    0    1    1    0    110    3    1.12    0.95;
    1729    1    6.38    2.77    0    0    1    1    0    110    3    1.12    0.95;
    1730    1    8.31    3.68    0    0    1    1    0    110    3    1.12    0.95;
    1731    1    0.2    0.49    0    0    1    1    0    110    3    1.12    0.95;
    1732    1    0    0.38    0    0    1    1    0    110    3    1.12    0.95;
    1733    1    8.86    3.13    0    0    1    1    0    110    3    1.12    0.95;
    1734    1    3.82    2.03    0    0    1    1    0    110    3    1.12    0.95;
    1735    1    4.45    0.78    0    0    1    1    0    110    3    1.12    0.95;
    1736    1    4.95    2.28    0    0    1    1    0    110    3    1.12    0.95;
    1737    1    1.35    0.63    0    0    1    1    0    110    3    1.12    0.95;
    1738    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1739    2    9.3    3.12    0    0    1    1    0    110    3    1.12    0.95;
    1740    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1741    2    0    0.08    0    0    1    1    0    110    3    1.12    0.95;
    1742    2    14.75    10.95    0    0    1    1    0    110    3    1.12    0.95;
    1743    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1744    1    8.56    4.3    0    0    1    1    0    110    3    1.12    0.95;
    1745    1    13.5    7.19    0    0    1    1    0    110    3    1.12    0.95;
    1746    2    23.51    39.5    0    0    1    1    0    110    3    1.12    0.95;
    1747    1    6.42    3.31    0    0    1    1    0    110    3    1.12    0.95;
    1748    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1749    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1750    1    9.54    3.7    0    0    1    1    0    110    3    1.12    0.95;
    1751    1    4.92    1.95    0    0    1    1    0    110    3    1.12    0.95;
    1752    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1753    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1754    1    1.85    0.34    0    0    1    1    0    110    3    1.12    0.95;
    1755    1    3.02    1.25    0    0    1    1    0    110    3    1.12    0.95;
    1756    1    0.85    0.08    0    0    1    1    0    110    3    1.12    0.95;
    1757    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1758    1    5.88    1.96    0    0    1    1    0    110    3    1.12    0.95;
    1759    1    3.53    1.25    0    0    1    1    0    110    3    1.12    0.95;
    1760    1    12.75    5.84    0    0    1    1    0    110    3    1.12    0.95;
    1761    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1762    1    7.53    2.85    0    0    1    1    0    110    3    1.12    0.95;
    1763    1    7.14    2.22    0    0    1    1    0    110    3    1.12    0.95;
    1764    1    3.74    0.56    0    0    1    1    0    110    3    1.12    0.95;
    1765    1    5.98    0.87    0    0    1    1    0    110    3    1.12    0.95;
    1766    1    6.42    2.86    0    0    1    1    0    110    3    1.12    0.95;
    1767    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1768    2    0.69    1.45    0    0    1    1    0    110    3    1.12    0.95;
    1769    2    3.17    4.84    0    0    1    1    0    110    3    1.12    0.95;
    1770    1    2.46    1.02    0    0    1    1    0    110    3    1.12    0.95;
    1771    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1772    1    6.78    3.39    0    0    1    1    0    110    3    1.12    0.95;
    1773    1    8.45    4    0    0    1    1    0    110    3    1.12    0.95;
    1774    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1775    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1776    1    1.07    0.39    0    0    1    1    0    110    3    1.12    0.95;
    1777    1    1.92    0.71    0    0    1    1    0    110    3    1.12    0.95;
    1778    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1779    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1780    1    11.71    4.19    0    0    1    1    0    110    3    1.12    0.95;
    1781    1    0    0.15    0    0    1    1    0    110    3    1.12    0.95;
    1782    1    8.34    3.13    0    0    1    1    0    110    3    1.12    0.95;
    1783    1    7.16    1.53    0    0    1    1    0    110    3    1.12    0.95;
    1784    1    3.21    1.23    0    0    1    1    0    110    3    1.12    0.95;
    1785    1    4.92    1.63    0    0    1    1    0    110    3    1.12    0.95;
    1786    1    2.88    0.9    0    0    1    1    0    110    3    1.12    0.95;
    1787    1    4.81    1.5    0    0    1    1    0    110    3    1.12    0.95;
    1788    1    0.66    0.39    0    0    1    1    0    110    3    1.12    0.95;
    1789    1    0.53    0.31    0    0    1    1    0    110    3    1.12    0.95;
    1790    1    8.13    2.7    0    0    1    1    0    110    3    1.12    0.95;
    1791    1    1.6    0.65    0    0    1    1    0    110    3    1.12    0.95;
    1792    1    5.03    1.14    0    0    1    1    0    110    3    1.12    0.95;
    1793    1    2.78    1.14    0    0    1    1    0    110    3    1.12    0.95;
    1794    1    3.1    1.3    0    0    1    1    0    110    3    1.12    0.95;
    1795    1    2.35    1.16    0    0    1    1    0    110    3    1.12    0.95;
    1796    1    6.32    3.51    0    0    1    1    0    110    3    1.12    0.95;
    1797    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1798    1    6.33    2.49    0    0    1    1    0    110    3    1.12    0.95;
    1799    1    4.71    1.73    0    0    1    1    0    110    3    1.12    0.95;
    1800    1    3.64    1.28    0    0    1    1    0    110    3    1.12    0.95;
    1801    1    4.38    0.64    0    0    1    1    0    110    3    1.12    0.95;
    1802    1    6.72    2.64    0    0    1    1    0    110    3    1.12    0.95;
    1803    1    11.78    4.5    0    0    1    1    0    110    3    1.12    0.95;
    1804    1    4.42    0.4    0    0    1    1    0    110    3    1.12    0.95;
    1805    1    17.92    4.21    0    0    1    1    0    110    3    1.12    0.95;
    1806    1    2.57    2.02    0    0    1    1    0    110    3    1.12    0.95;
    1807    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1808    1    5.03    1.23    0    0    1    1    0    110    3    1.12    0.95;
    1809    1    2.03    0.35    0    0    1    1    0    110    3    1.12    0.95;
    1810    1    3.1    1.16    0    0    1    1    0    110    3    1.12    0.95;
    1811    1    2.46    0.92    0    0    1    1    0    110    3    1.12    0.95;
    1812    1    1.28    0.6    0    0    1    1    0    110    3    1.12    0.95;
    1813    1    6.23    2.47    0    0    1    1    0    110    3    1.12    0.95;
    1814    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1815    1    3.63    1.2    0    0    1    1    0    110    3    1.12    0.95;
    1816    1    0.64    0.2    0    0    1    1    0    110    3    1.12    0.95;
    1817    1    2.14    0.3    0    0    1    1    0    110    3    1.12    0.95;
    1818    1    3.75    1.83    0    0    1    1    0    110    3    1.12    0.95;
    1819    1    2.46    0.92    0    0    1    1    0    110    3    1.12    0.95;
    1820    1    1.92    0.71    0    0    1    1    0    110    3    1.12    0.95;
    1821    1    12.32    4.77    0    0    1    1    0    110    3    1.12    0.95;
    1822    1    4.92    1.71    0    0    1    1    0    110    3    1.12    0.95;
    1823    1    7.17    0.11    0    0    1    1    0    110    3    1.12    0.95;
    1824    1    5.35    0.74    0    0    1    1    0    110    3    1.12    0.95;
    1825    1    2.03    1.31    0    0    1    1    0    110    3    1.12    0.95;
    1826    1    2.35    -0.28    0    0    1    1    0    110    3    1.12    0.95;
    1827    1    3.59    1.78    0    0    1    1    0    110    3    1.12    0.95;
    1828    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1829    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1830    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1831    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1832    1    10.37    3.46    0    0    1    1    0    110    3    1.12    0.95;
    1833    1    3.03    2.04    0    0    1    1    0    110    3    1.12    0.95;
    1834    1    0.78    0.36    0    0    1    1    0    110    3    1.12    0.95;
    1835    1    1.18    0.27    0    0    1    1    0    110    3    1.12    0.95;
    1836    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1837    1    8.87    1.81    0    0    1    1    0    110    3    1.12    0.95;
    1838    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1839    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1840    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1841    1    10.44    2.47    0    0    1    1    0    110    3    1.12    0.95;
    1842    1    8.59    2.67    0    0    1    1    0    110    3    1.12    0.95;
    1843    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1844    1    3.42    0.9    0    0    1    1    0    110    3    1.12    0.95;
    1845    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1846    1    4.01    0    0    0    1    1    0    110    3    1.12    0.95;
    1847    1    7.19    2.4    0    0    1    1    0    110    3    1.12    0.95;
    1848    1    9.42    3.37    0    0    1    1    0    110    3    1.12    0.95;
    1849    1    15.17    4.52    0    0    1    1    0    110    3    1.12    0.95;
    1850    1    18.59    5.92    0    0    1    1    0    110    3    1.12    0.95;
    1851    1    7.92    3.22    0    0    1    1    0    110    3    1.12    0.95;
    1852    1    4.59    1.4    0    0    1    1    0    110    3    1.12    0.95;
    1853    1    5.54    2.47    0    0    1    1    0    110    3    1.12    0.95;
    1854    1    0    0.04    0    0    1    1    0    110    3    1.12    0.95;
    1855    1    2.57    0.93    0    0    1    1    0    110    3    1.12    0.95;
    1856    1    0.43    0.3    0    0    1    1    0    110    3    1.12    0.95;
    1857    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1858    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1859    1    5.35    0.76    0    0    1    1    0    110    3    1.12    0.95;
    1860    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1861    1    1.28    0.47    0    0    1    1    0    110    3    1.12    0.95;
    1862    1    2.14    -0.2    0    0    1    1    0    110    3    1.12    0.95;
    1863    1    6.42    2.54    0    0    1    1    0    110    3    1.12    0.95;
    1864    1    8.27    3.21    0    0    1    1    0    110    3    1.12    0.95;
    1865    1    7.26    2.71    0    0    1    1    0    110    3    1.12    0.95;
    1866    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1867    1    1.18    0.57    0    0    1    1    0    110    3    1.12    0.95;
    1868    1    1.71    0.58    0    0    1    1    0    110    3    1.12    0.95;
    1869    1    18.5    6.44    0    0    1    1    0    110    3    1.12    0.95;
    1870    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1871    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1872    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1873    1    7.5    1.88    0    0    1    1    0    110    3    1.12    0.95;
    1874    1    3.21    0.4    0    0    1    1    0    110    3    1.12    0.95;
    1875    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1876    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1877    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1878    1    1.6    -0.2    0    0    1    1    0    110    3    1.12    0.95;
    1879    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1880    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1881    1    11.44    3.59    0    0    1    1    0    110    3    1.12    0.95;
    1882    1    12.18    3.5    0    0    1    1    0    110    3    1.12    0.95;
    1883    1    7.18    3.72    0    0    1    1    0    110    3    1.12    0.95;
    1884    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1885    1    3.48    1.55    0    0    1    1    0    110    3    1.12    0.95;
    1886    1    4.3    1.56    0    0    1    1    0    110    3    1.12    0.95;
    1887    1    5.23    1.61    0    0    1    1    0    110    3    1.12    0.95;
    1888    1    5.34    0.6    0    0    1    1    0    110    3    1.12    0.95;
    1889    1    3.85    2.11    0    0    1    1    0    110    3    1.12    0.95;
    1890    1    0.32    0    0    0    1    1    0    110    3    1.12    0.95;
    1891    1    4.81    1.16    0    0    1    1    0    110    3    1.12    0.95;
    1892    1    1.5    0.37    0    0    1    1    0    110    3    1.12    0.95;
    1893    1    10.26    3.21    0    0    1    1    0    110    3    1.12    0.95;
    1894    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1895    1    5.25    1.99    0    0    1    1    0    110    3    1.12    0.95;
    1896    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1897    1    7.18    2.74    0    0    1    1    0    110    3    1.12    0.95;
    1898    1    10.81    4.22    0    0    1    1    0    110    3    1.12    0.95;
    1899    1    2.99    1.14    0    0    1    1    0    110    3    1.12    0.95;
    1900    1    6.42    2.28    0    0    1    1    0    110    3    1.12    0.95;
    1901    1    1.93    0.48    0    0    1    1    0    110    3    1.12    0.95;
    1902    1    1.6    0.58    0    0    1    1    0    110    3    1.12    0.95;
    1903    1    7.07    2.62    0    0    1    1    0    110    3    1.12    0.95;
    1904    1    4.17    1.49    0    0    1    1    0    110    3    1.12    0.95;
    1905    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1906    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1907    1    9.62    3.16    0    0    1    1    0    110    3    1.12    0.95;
    1908    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1909    1    10.59    3.91    0    0    1    1    0    110    3    1.12    0.95;
    1910    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1911    1    11.23    4.12    0    0    1    1    0    110    3    1.12    0.95;
    1912    1    0.75    0.3    0    0    1    1    0    110    3    1.12    0.95;
    1913    1    6.05    2.45    0    0    1    1    0    110    3    1.12    0.95;
    1914    1    9.27    4.31    0    0    1    1    0    110    3    1.12    0.95;
    1915    1    8.5    3.32    0    0    1    1    0    110    3    1.12    0.95;
    1916    1    4.04    0.89    0    0    1    1    0    110    3    1.12    0.95;
    1917    1    4.02    2.5    0    0    1    1    0    110    3    1.12    0.95;
    1918    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1919    1    3.1    1.3    0    0    1    1    0    110    3    1.12    0.95;
    1920    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1921    1    8.12    3.31    0    0    1    1    0    110    3    1.12    0.95;
    1922    1    2.78    1.2    0    0    1    1    0    110    3    1.12    0.95;
    1923    1    2.39    0.28    0    0    1    1    0    110    3    1.12    0.95;
    1924    1    5.9    2.08    0    0    1    1    0    110    3    1.12    0.95;
    1925    1    3.21    0.67    0    0    1    1    0    110    3    1.12    0.95;
    1926    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1927    1    3.85    1.45    0    0    1    1    0    110    3    1.12    0.95;
    1928    1    1.71    0.63    0    0    1    1    0    110    3    1.12    0.95;
    1929    1    6.74    2.42    0    0    1    1    0    110    3    1.12    0.95;
    1930    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1931    1    1.28    0.3    0    0    1    1    0    110    3    1.12    0.95;
    1932    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1933    1    3    1.05    0    0    1    1    0    110    3    1.12    0.95;
    1934    1    3.64    2.02    0    0    1    1    0    110    3    1.12    0.95;
    1935    1    6.42    2.28    0    0    1    1    0    110    3    1.12    0.95;
    1936    1    12.32    4.77    0    0    1    1    0    110    3    1.12    0.95;
    1937    1    5.46    1.99    0    0    1    1    0    110    3    1.12    0.95;
    1938    1    3.96    1.39    0    0    1    1    0    110    3    1.12    0.95;
    1939    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1940    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1941    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1942    1    5.99    2.06    0    0    1    1    0    110    3    1.12    0.95;
    1943    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1944    1    11.2    3.95    0    0    1    1    0    110    3    1.12    0.95;
    1945    1    9.36    3.32    0    0    1    1    0    110    3    1.12    0.95;
    1946    1    16.32    1.67    0    0    1    1    0    110    3    1.12    0.95;
    1947    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1948    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1949    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1950    1    6.63    2.23    0    0    1    1    0    110    3    1.12    0.95;
    1951    1    13.57    4.56    0    0    1    1    0    110    3    1.12    0.95;
    1952    1    1.5    0.4    0    0    1    1    0    110    3    1.12    0.95;
    1953    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1954    2    4.85    4.98    0    0    1    1    0    110    3    1.12    0.95;
    1955    1    3.42    1.69    0    0    1    1    0    110    3    1.12    0.95;
    1956    1    3.52    1.1    0    0    1    1    0    110    3    1.12    0.95;
    1957    1    3.85    1.2    0    0    1    1    0    110    3    1.12    0.95;
    1958    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1959    1    2.56    0.5    0    0    1    1    0    110    3    1.12    0.95;
    1960    1    5.45    1    0    0    1    1    0    110    3    1.12    0.95;
    1961    1    2.24    0.7    0    0    1    1    0    110    3    1.12    0.95;
    1962    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1963    1    2.46    1.05    0    0    1    1    0    110    3    1.12    0.95;
    1964    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1965    1    3.95    1.35    0    0    1    1    0    110    3    1.12    0.95;
    1966    1    5.02    1.76    0    0    1    1    0    110    3    1.12    0.95;
    1967    1    4.61    2.82    0    0    1    1    0    110    3    1.12    0.95;
    1968    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1969    1    4.17    0.9    0    0    1    1    0    110    3    1.12    0.95;
    1970    1    11.32    4.82    0    0    1    1    0    110    3    1.12    0.95;
    1971    1    3.32    2.01    0    0    1    1    0    110    3    1.12    0.95;
    1972    1    3    1.26    0    0    1    1    0    110    3    1.12    0.95;
    1973    1    2.31    0.44    0    0    1    1    0    110    3    1.12    0.95;
    1974    1    3.85    1.4    0    0    1    1    0    110    3    1.12    0.95;
    1975    1    3.31    0.8    0    0    1    1    0    110    3    1.12    0.95;
    1976    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1977    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1978    1    1.18    0.59    0    0    1    1    0    110    3    1.12    0.95;
    1979    1    0.21    0.05    0    0    1    1    0    110    3    1.12    0.95;
    1980    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1981    1    4.7    1.55    0    0    1    1    0    110    3    1.12    0.95;
    1982    2    19.39    31.2    0    0    1    1    0    110    3    1.12    0.95;
    1983    2    15    19    0    0    1    1    0    110    3    1.12    0.95;
    1984    2    20.23    22.11    0    0    1    1    0    110    3    1.12    0.95;
    1985    1    6.21    0.75    0    0    1    1    0    110    3    1.12    0.95;
    1986    1    3.42    1.26    0    0    1    1    0    110    3    1.12    0.95;
    1987    1    2.57    1.31    0    0    1    1    0    110    3    1.12    0.95;
    1988    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1989    1    4.54    1.89    0    0    1    1    0    110    3    1.12    0.95;
    1990    1    4.28    1.79    0    0    1    1    0    110    3    1.12    0.95;
    1991    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1992    2    1.6    0.41    0    0    1    1    0    110    3    1.12    0.95;
    1993    2    6    7    0    0    1    1    0    110    3    1.12    0.95;
    1994    1    3.12    1.33    0    0    1    1    0    110    3    1.12    0.95;
    1995    1    4.69    0.82    0    0    1    1    0    110    3    1.12    0.95;
    1996    1    4.61    0.67    0    0    1    1    0    110    3    1.12    0.95;
    1997    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    1998    1    7.69    2.34    0    0    1    1    0    110    3    1.12    0.95;
    1999    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2000    1    0.53    0.1    0    0    1    1    0    110    3    1.12    0.95;
    2001    1    1.71    0.6    0    0    1    1    0    110    3    1.12    0.95;
    2002    1    6.02    2.2    0    0    1    1    0    110    3    1.12    0.95;
    2003    1    10.73    4.81    0    0    1    1    0    110    3    1.12    0.95;
    2004    1    4.7    0.8    0    0    1    1    0    110    3    1.12    0.95;
    2005    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2006    1    1.28    0.15    0    0    1    1    0    110    3    1.12    0.95;
    2007    1    7.05    2.29    0    0    1    1    0    110    3    1.12    0.95;
    2008    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2009    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2010    1    5.55    1.91    0    0    1    1    0    110    3    1.12    0.95;
    2011    1    2.99    0.8    0    0    1    1    0    110    3    1.12    0.95;
    2012    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2013    1    6.62    2.88    0    0    1    1    0    110    3    1.12    0.95;
    2014    1    6.07    2.27    0    0    1    1    0    110    3    1.12    0.95;
    2015    1    1.07    1.1    0    0    1    1    0    110    3    1.12    0.95;
    2016    1    0.53    1.1    0    0    1    1    0    110    3    1.12    0.95;
    2017    1    3.64    1.23    0    0    1    1    0    110    3    1.12    0.95;
    2018    1    4.27    1.55    0    0    1    1    0    110    3    1.12    0.95;
    2019    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2020    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2021    1    10.71    5.71    0    0    1    1    0    110    3    1.12    0.95;
    2022    1    0.85    0.29    0    0    1    1    0    110    3    1.12    0.95;
    2023    1    4.28    1.76    0    0    1    1    0    110    3    1.12    0.95;
    2024    1    1.13    0.38    0    0    1    1    0    110    3    1.12    0.95;
    2025    1    2.35    0.8    0    0    1    1    0    110    3    1.12    0.95;
    2026    1    2.14    0.7    0    0    1    1    0    110    3    1.12    0.95;
    2027    1    0.43    0.03    0    0    1    1    0    110    3    1.12    0.95;
    2028    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2029    1    4.04    1.71    0    0    1    1    0    110    3    1.12    0.95;
    2030    1    3.98    1.71    0    0    1    1    0    110    3    1.12    0.95;
    2031    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2032    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2033    1    7.77    3.75    0    0    1    1    0    110    3    1.12    0.95;
    2034    1    6.78    3.65    0    0    1    1    0    110    3    1.12    0.95;
    2035    1    9.71    3.76    0    0    1    1    0    110    3    1.12    0.95;
    2036    1    4.73    1.87    0    0    1    1    0    110    3    1.12    0.95;
    2037    1    0.75    0.37    0    0    1    1    0    110    3    1.12    0.95;
    2038    1    1.28    0.58    0    0    1    1    0    110    3    1.12    0.95;
    2039    1    3.31    1.25    0    0    1    1    0    110    3    1.12    0.95;
    2040    1    5.99    2.06    0    0    1    1    0    110    3    1.12    0.95;
    2041    1    1.92    0.6    0    0    1    1    0    110    3    1.12    0.95;
    2042    1    6.73    0.7    0    0    1    1    0    110    3    1.12    0.95;
    2043    1    5.66    1.71    0    0    1    1    0    110    3    1.12    0.95;
    2044    1    19.7    7.46    0    0    1    1    0    110    3    1.12    0.95;
    2045    1    18.63    7.16    0    0    1    1    0    110    3    1.12    0.95;
    2046    1    2.47    1.59    0    0    1    1    0    110    3    1.12    0.95;
    2047    1    4.41    2.94    0    0    1    1    0    110    3    1.12    0.95;
    2048    1    4.92    1.55    0    0    1    1    0    110    3    1.12    0.95;
    2049    1    7.16    1.96    0    0    1    1    0    110    3    1.12    0.95;
    2050    1    7.69    1.61    0    0    1    1    0    110    3    1.12    0.95;
    2051    1    11.86    3.71    0    0    1    1    0    110    3    1.12    0.95;
    2052    1    1.28    0.37    0    0    1    1    0    110    3    1.12    0.95;
    2053    1    1.07    0.06    0    0    1    1    0    110    3    1.12    0.95;
    2054    1    4.25    1.88    0    0    1    1    0    110    3    1.12    0.95;
    2055    1    3.65    0.56    0    0    1    1    0    110    3    1.12    0.95;
    2056    1    3.41    1.59    0    0    1    1    0    110    3    1.12    0.95;
    2057    1    1.44    0.65    0    0    1    1    0    110    3    1.12    0.95;
    2058    1    7.39    2.73    0    0    1    1    0    110    3    1.12    0.95;
    2059    1    9.65    3.73    0    0    1    1    0    110    3    1.12    0.95;
    2060    1    7.35    3.92    0    0    1    1    0    110    3    1.12    0.95;
    2061    1    2.83    1.4    0    0    1    1    0    110    3    1.12    0.95;
    2062    1    5.99    2    0    0    1    1    0    110    3    1.12    0.95;
    2063    1    3.1    0.8    0    0    1    1    0    110    3    1.12    0.95;
    2064    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2065    1    13.24    4.41    0    0    1    1    0    110    3    1.12    0.95;
    2066    1    5.56    0.65    0    0    1    1    0    110    3    1.12    0.95;
    2067    1    10.5    2.26    0    0    1    1    0    110    3    1.12    0.95;
    2068    1    6    2.33    0    0    1    1    0    110    3    1.12    0.95;
    2069    1    7.39    2.75    0    0    1    1    0    110    3    1.12    0.95;
    2070    1    2.92    1.83    0    0    1    1    0    110    3    1.12    0.95;
    2071    1    2.71    1.92    0    0    1    1    0    110    3    1.12    0.95;
    2072    1    1.07    0.63    0    0    1    1    0    110    3    1.12    0.95;
    2073    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2074    1    1.93    0.49    0    0    1    1    0    110    3    1.12    0.95;
    2075    1    3.11    1.67    0    0    1    1    0    110    3    1.12    0.95;
    2076    1    3.64    1.37    0    0    1    1    0    110    3    1.12    0.95;
    2077    1    1.93    1.11    0    0    1    1    0    110    3    1.12    0.95;
    2078    1    5.02    1.71    0    0    1    1    0    110    3    1.12    0.95;
    2079    1    5.13    1.61    0    0    1    1    0    110    3    1.12    0.95;
    2080    1    5.77    2.38    0    0    1    1    0    110    3    1.12    0.95;
    2081    1    4.17    1.7    0    0    1    1    0    110    3    1.12    0.95;
    2082    1    4.68    0.9    0    0    1    1    0    110    3    1.12    0.95;
    2083    1    11.2    4.89    0    0    1    1    0    110    3    1.12    0.95;
    2084    1    0.85    0.7    0    0    1    1    0    110    3    1.12    0.95;
    2085    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2086    1    7.59    2.5    0    0    1    1    0    110    3    1.12    0.95;
    2087    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2088    1    15.31    5.14    0    0    1    1    0    110    3    1.12    0.95;
    2089    1    0    0.15    0    0    1    1    0    110    3    1.12    0.95;
    2090    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2091    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2092    1    4.71    1.53    0    0    1    1    0    110    3    1.12    0.95;
    2093    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2094    1    1.82    0.7    0    0    1    1    0    110    3    1.12    0.95;
    2095    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2096    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2097    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2098    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2099    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2100    2    17.03    6.7    0    0    1    1    0    110    3    1.12    0.95;
    2101    1    7.28    2.76    0    0    1    1    0    110    3    1.12    0.95;
    2102    1    0.64    0.41    0    0    1    1    0    110    3    1.12    0.95;
    2103    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2104    1    17.58    6.94    0    0    1    1    0    110    3    1.12    0.95;
    2105    1    7.39    2.75    0    0    1    1    0    110    3    1.12    0.95;
    2106    1    4.6    1.73    0    0    1    1    0    110    3    1.12    0.95;
    2107    1    5.78    2.11    0    0    1    1    0    110    3    1.12    0.95;
    2108    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2109    1    12.62    4.47    0    0    1    1    0    110    3    1.12    0.95;
    2110    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2111    1    2.99    3.79    0    0    1    1    0    110    3    1.12    0.95;
    2112    1    11.12    5.66    0    0    1    1    0    110    3    1.12    0.95;
    2113    1    5.89    2.27    0    0    1    1    0    110    3    1.12    0.95;
    2114    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2115    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2116    1    3.64    -0.64    0    0    1    1    0    110    3    1.12    0.95;
    2117    1    11.34    3.96    0    0    1    1    0    110    3    1.12    0.95;
    2118    1    12.3    3.96    0    0    1    1    0    110    3    1.12    0.95;
    2119    1    6.33    2.63    0    0    1    1    0    110    3    1.12    0.95;
    2120    1    8.24    3.8    0    0    1    1    0    110    3    1.12    0.95;
    2121    1    7.71    2.92    0    0    1    1    0    110    3    1.12    0.95;
    2122    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2123    1    2.89    1.04    0    0    1    1    0    110    3    1.12    0.95;
    2124    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2125    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2126    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2127    1    13.01    6.19    0    0    1    1    0    110    3    1.12    0.95;
    2128    1    10.36    4.89    0    0    1    1    0    110    3    1.12    0.95;
    2129    1    5.77    2    0    0    1    1    0    110    3    1.12    0.95;
    2130    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2131    1    16.24    5.48    0    0    1    1    0    110    3    1.12    0.95;
    2132    1    0    0.03    0    0    1    1    0    110    3    1.12    0.95;
    2133    1    4.39    2.02    0    0    1    1    0    110    3    1.12    0.95;
    2134    1    4.17    2.73    0    0    1    1    0    110    3    1.12    0.95;
    2135    1    4.6    1.63    0    0    1    1    0    110    3    1.12    0.95;
    2136    1    12.19    3.96    0    0    1    1    0    110    3    1.12    0.95;
    2137    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2138    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2139    1    14.77    7.56    0    0    1    1    0    110    3    1.12    0.95;
    2140    1    8.68    3.73    0    0    1    1    0    110    3    1.12    0.95;
    2141    1    5.78    3.59    0    0    1    1    0    110    3    1.12    0.95;
    2142    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2143    1    2.46    0.7    0    0    1    1    0    110    3    1.12    0.95;
    2144    2    17.2    33.81    0    0    1    1    0    110    3    1.12    0.95;
    2145    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2146    2    14    32    0    0    1    1    0    110    3    1.12    0.95;
    2147    1    2.89    1.04    0    0    1    1    0    110    3    1.12    0.95;
    2148    1    0    0.08    0    0    1    1    0    110    3    1.12    0.95;
    2149    1    7.67    4.14    0    0    1    1    0    110    3    1.12    0.95;
    2150    1    0    0.1    0    0    1    1    0    110    3    1.12    0.95;
    2151    1    10.6    5.2    0    0    1    1    0    110    3    1.12    0.95;
    2152    1    5.37    3.18    0    0    1    1    0    110    3    1.12    0.95;
    2153    1    0.7    0.38    0    0    1    1    0    110    3    1.12    0.95;
    2154    1    3.38    1.19    0    0    1    1    0    110    3    1.12    0.95;
    2155    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2156    1    4.28    2.23    0    0    1    1    0    110    3    1.12    0.95;
    2157    1    6.95    2.52    0    0    1    1    0    110    3    1.12    0.95;
    2158    1    9.63    3.51    0    0    1    1    0    110    3    1.12    0.95;
    2159    1    4.58    1.81    0    0    1    1    0    110    3    1.12    0.95;
    2160    1    3.43    0.62    0    0    1    1    0    110    3    1.12    0.95;
    2161    1    9.3    4.89    0    0    1    1    0    110    3    1.12    0.95;
    2162    1    4.92    0.58    0    0    1    1    0    110    3    1.12    0.95;
    2163    1    2.14    3.61    0    0    1    1    0    110    3    1.12    0.95;
    2164    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2165    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2166    1    10.58    2.71    0    0    1    1    0    110    3    1.12    0.95;
    2167    1    0    0.15    0    0    1    1    0    110    3    1.12    0.95;
    2168    1    4.05    0    0    0    1    1    0    110    3    1.12    0.95;
    2169    1    4.59    2.71    0    0    1    1    0    110    3    1.12    0.95;
    2170    1    6.85    3.64    0    0    1    1    0    110    3    1.12    0.95;
    2171    1    5.88    2.76    0    0    1    1    0    110    3    1.12    0.95;
    2172    1    0.64    0.2    0    0    1    1    0    110    3    1.12    0.95;
    2173    1    0.32    0.1    0    0    1    1    0    110    3    1.12    0.95;
    2174    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2175    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2176    2    7.48    7.22    0    0    1    1    0    110    3    1.12    0.95;
    2177    2    0    1.11    0    0    1    1    0    110    3    1.12    0.95;
    2178    1    3.32    1.27    0    0    1    1    0    110    3    1.12    0.95;
    2179    1    3.85    1.38    0    0    1    1    0    110    3    1.12    0.95;
    2180    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2181    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2182    1    1.71    0.52    0    0    1    1    0    110    3    1.12    0.95;
    2183    1    4.28    1.29    0    0    1    1    0    110    3    1.12    0.95;
    2184    1    10.81    3.12    0    0    1    1    0    110    3    1.12    0.95;
    2185    1    8.77    1.83    0    0    1    1    0    110    3    1.12    0.95;
    2186    1    8.22    2.61    0    0    1    1    0    110    3    1.12    0.95;
    2187    1    7.37    2.31    0    0    1    1    0    110    3    1.12    0.95;
    2188    1    5.25    2.76    0    0    1    1    0    110    3    1.12    0.95;
    2189    1    8.39    3.23    0    0    1    1    0    110    3    1.12    0.95;
    2190    1    6.97    2.43    0    0    1    1    0    110    3    1.12    0.95;
    2191    1    3.68    0.99    0    0    1    1    0    110    3    1.12    0.95;
    2192    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2193    1    4.49    1.83    0    0    1    1    0    110    3    1.12    0.95;
    2194    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2195    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2196    1    4.06    1.3    0    0    1    1    0    110    3    1.12    0.95;
    2197    1    2.99    0.9    0    0    1    1    0    110    3    1.12    0.95;
    2198    1    5.66    1.86    0    0    1    1    0    110    3    1.12    0.95;
    2199    1    7.38    2.74    0    0    1    1    0    110    3    1.12    0.95;
    2200    1    2.88    0.85    0    0    1    1    0    110    3    1.12    0.95;
    2201    1    3.32    1.45    0    0    1    1    0    110    3    1.12    0.95;
    2202    1    5.31    1.48    0    0    1    1    0    110    3    1.12    0.95;
    2203    1    7.42    2.01    0    0    1    1    0    110    3    1.12    0.95;
    2204    1    0.75    0.3    0    0    1    1    0    110    3    1.12    0.95;
    2205    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2206    1    13.57    5.12    0    0    1    1    0    110    3    1.12    0.95;
    2207    1    3.42    0.5    0    0    1    1    0    110    3    1.12    0.95;
    2208    1    5.68    2.3    0    0    1    1    0    110    3    1.12    0.95;
    2209    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2210    1    2.15    0.56    0    0    1    1    0    110    3    1.12    0.95;
    2211    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2212    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2213    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2214    2    4.01    1.01    0    0    1    1    0    110    3    1.12    0.95;
    2215    2    28    18.76    0    0    1    1    0    110    3    1.12    0.95;
    2216    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2217    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2218    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2219    1    10.28    3.76    0    0    1    1    0    110    3    1.12    0.95;
    2220    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2221    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2222    1    11.82    4.66    0    0    1    1    0    110    3    1.12    0.95;
    2223    1    11.21    4.84    0    0    1    1    0    110    3    1.12    0.95;
    2224    1    4.13    1.7    0    0    1    1    0    110    3    1.12    0.95;
    2225    1    2.57    1.04    0    0    1    1    0    110    3    1.12    0.95;
    2226    1    2.14    1.32    0    0    1    1    0    110    3    1.12    0.95;
    2227    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2228    1    2.78    1.4    0    0    1    1    0    110    3    1.12    0.95;
    2229    1    6.63    1.08    0    0    1    1    0    110    3    1.12    0.95;
    2230    1    10.6    3.89    0    0    1    1    0    110    3    1.12    0.95;
    2231    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2232    1    0.53    0.3    0    0    1    1    0    110    3    1.12    0.95;
    2233    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2234    1    0    0    0    0    1    1    0    110    3    1.12    0.95;
    2235    2    26.51    6.92    0    0    1    1    0    110    3    1.12    0.95;
    2236    1    15.26    4.76    0    0    1    1    0    110    3    1.12    0.95;
    2237    2    6    20    0    0    1    1    0    110    4    1.12    0.95;
    2238    1    2.22    0.71    0    0    1    1    0    110    4    1.12    0.95;
    2239    1    1.14    0.53    0    0    1    1    0    110    4    1.12    0.95;
    2240    1    23.13    6.91    0    0    1    1    0    110    4    1.12    0.95;
    2241    1    5.28    2.31    0    0    1    1    0    110    4    1.12    0.95;
    2242    1    8.53    1.26    0    0    1    1    0    110    4    1.12    0.95;
    2243    1    3.12    1.58    0    0    1    1    0    110    4    1.12    0.95;
    2244    1    8.33    2.46    0    0    1    1    0    110    4    1.12    0.95;
    2245    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2246    1    5.1    2.11    0    0    1    1    0    110    4    1.12    0.95;
    2247    1    52.06    21.23    0    0    1    1    0    110    4    1.12    0.95;
    2248    1    11.45    2.64    0    0    1    1    0    110    4    1.12    0.95;
    2249    1    9.69    0.76    0    0    1    1    0    110    4    1.12    0.95;
    2250    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2251    1    25.91    6.42    0    0    1    1    0    110    4    1.12    0.95;
    2252    1    4.78    1.27    0    0    1    1    0    110    4    1.12    0.95;
    2253    2    4.79    1.28    0    0    1    1    0    110    4    1.12    0.95;
    2254    1    8.83    2.53    0    0    1    1    0    110    4    1.12    0.95;
    2255    1    6.14    0.12    0    0    1    1    0    110    4    1.12    0.95;
    2256    2    3.65    0.13    0    0    1    1    0    110    4    1.12    0.95;
    2257    1    24.38    4.55    0    0    1    1    0    110    4    1.12    0.95;
    2258    1    4.48    0.37    0    0    1    1    0    110    4    1.12    0.95;
    2259    1    3.33    1.18    0    0    1    1    0    110    4    1.12    0.95;
    2260    1    10.73    2.93    0    0    1    1    0    110    4    1.12    0.95;
    2261    1    6.77    0.53    0    0    1    1    0    110    4    1.12    0.95;
    2262    1    3.43    1.05    0    0    1    1    0    110    4    1.12    0.95;
    2263    1    12.49    1.06    0    0    1    1    0    110    4    1.12    0.95;
    2264    1    13.13    0.84    0    0    1    1    0    110    4    1.12    0.95;
    2265    1    1.46    0.52    0    0    1    1    0    110    4    1.12    0.95;
    2266    1    5.4    1.58    0    0    1    1    0    110    4    1.12    0.95;
    2267    2    4.69    0.54    0    0    1    1    0    110    4    1.12    0.95;
    2268    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2269    1    10.84    2.51    0    0    1    1    0    110    4    1.12    0.95;
    2270    1    4.16    0.84    0    0    1    1    0    110    4    1.12    0.95;
    2271    2    7.51    1.19    0    0    1    1    0    110    4    1.12    0.95;
    2272    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2273    2    2.08    -0.61    0    0    1    1    0    110    4    1.12    0.95;
    2274    2    6.72    6.52    0    0    1    1    0    110    4    1.12    0.95;
    2275    1    2.81    0    0    0    1    1    0    110    4    1.12    0.95;
    2276    1    23.13    3.56    0    0    1    1    0    110    4    1.12    0.95;
    2277    1    6.04    2.42    0    0    1    1    0    110    4    1.12    0.95;
    2278    1    2.5    0.11    0    0    1    1    0    110    4    1.12    0.95;
    2279    1    3.02    1.27    0    0    1    1    0    110    4    1.12    0.95;
    2280    1    2.29    0.33    0    0    1    1    0    110    4    1.12    0.95;
    2281    1    10.33    1.58    0    0    1    1    0    110    4    1.12    0.95;
    2282    1    2.08    0.84    0    0    1    1    0    110    4    1.12    0.95;
    2283    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2284    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2285    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2286    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2287    1    2.6    1.05    0    0    1    1    0    110    4    1.12    0.95;
    2288    1    6.63    0.64    0    0    1    1    0    110    4    1.12    0.95;
    2289    1    19.17    4.29    0    0    1    1    0    110    4    1.12    0.95;
    2290    1    2.5    1.58    0    0    1    1    0    110    4    1.12    0.95;
    2291    1    5.52    1.36    0    0    1    1    0    110    4    1.12    0.95;
    2292    1    2.81    0.73    0    0    1    1    0    110    4    1.12    0.95;
    2293    1    18.03    3.77    0    0    1    1    0    110    4    1.12    0.95;
    2294    1    12.49    4.85    0    0    1    1    0    110    4    1.12    0.95;
    2295    1    4.68    0.1    0    0    1    1    0    110    4    1.12    0.95;
    2296    1    8.84    2.21    0    0    1    1    0    110    4    1.12    0.95;
    2297    1    3.63    0.53    0    0    1    1    0    110    4    1.12    0.95;
    2298    1    8.39    0.53    0    0    1    1    0    110    4    1.12    0.95;
    2299    1    3.54    1.16    0    0    1    1    0    110    4    1.12    0.95;
    2300    2    19.22    32.9    0    0    1    1    0    110    4    1.12    0.95;
    2301    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2302    1    7.88    0.53    0    0    1    1    0    110    4    1.12    0.95;
    2303    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2304    1    11.98    0.21    0    0    1    1    0    110    4    1.12    0.95;
    2305    1    3.75    0.94    0    0    1    1    0    110    4    1.12    0.95;
    2306    2    0.01    0.01    0    0    1    1    0    110    4    1.12    0.95;
    2307    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2308    1    7.08    1.72    0    0    1    1    0    110    4    1.12    0.95;
    2309    1    10.41    1.85    0    0    1    1    0    110    4    1.12    0.95;
    2310    2    30.2    18.18    0    0    1    1    0    110    4    1.12    0.95;
    2311    2    0    -1.8    0    0    1    1    0    110    4    1.12    0.95;
    2312    1    7.61    3.45    0    0    1    1    0    110    4    1.12    0.95;
    2313    1    2.29    0.84    0    0    1    1    0    110    4    1.12    0.95;
    2314    1    6.56    2.09    0    0    1    1    0    110    4    1.12    0.95;
    2315    1    9.38    2.09    0    0    1    1    0    110    4    1.12    0.95;
    2316    2    4.69    1.91    0    0    1    1    0    110    4    1.12    0.95;
    2317    2    0.1    -0.79    0    0    1    1    0    110    4    1.12    0.95;
    2318    1    0.1    0.05    0    0    1    1    0    110    4    1.12    0.95;
    2319    1    13.54    0.01    0    0    1    1    0    110    4    1.12    0.95;
    2320    2    9.48    -2.42    0    0    1    1    0    110    4    1.12    0.95;
    2321    1    8.75    -0.5    0    0    1    1    0    110    4    1.12    0.95;
    2322    2    7.62    2.1    0    0    1    1    0    110    4    1.12    0.95;
    2323    2    3.01    5.01    0    0    1    1    0    110    4    1.12    0.95;
    2324    2    0.01    0.01    0    0    1    1    0    110    4    1.12    0.95;
    2325    1    12.91    4.74    0    0    1    1    0    110    4    1.12    0.95;
    2326    1    4.56    0.64    0    0    1    1    0    110    4    1.12    0.95;
    2327    1    4.56    0.64    0    0    1    1    0    110    4    1.12    0.95;
    2328    1    8.01    4.41    0    0    1    1    0    110    4    1.12    0.95;
    2329    1    20.42    4.6    0    0    1    1    0    110    4    1.12    0.95;
    2330    1    3.23    0.21    0    0    1    1    0    110    4    1.12    0.95;
    2331    1    9.37    3.79    0    0    1    1    0    110    4    1.12    0.95;
    2332    1    3.75    1.18    0    0    1    1    0    110    4    1.12    0.95;
    2333    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2334    1    9.64    2.35    0    0    1    1    0    110    4    1.12    0.95;
    2335    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2336    1    15.55    3.21    0    0    1    1    0    110    4    1.12    0.95;
    2337    2    37.73    6.71    0    0    1    1    0    110    4    1.12    0.95;
    2338    1    5.3    0.21    0    0    1    1    0    110    4    1.12    0.95;
    2339    1    14.16    5.69    0    0    1    1    0    110    4    1.12    0.95;
    2340    1    3.73    0.86    0    0    1    1    0    110    4    1.12    0.95;
    2341    1    5.29    0.53    0    0    1    1    0    110    4    1.12    0.95;
    2342    1    1.56    0.37    0    0    1    1    0    110    4    1.12    0.95;
    2343    1    1.56    0.37    0    0    1    1    0    110    4    1.12    0.95;
    2344    1    6.88    2.2    0    0    1    1    0    110    4    1.12    0.95;
    2345    2    24.96    8.44    0    0    1    1    0    110    4    1.12    0.95;
    2346    1    24.95    8.43    0    0    1    1    0    110    4    1.12    0.95;
    2347    1    19.51    7.58    0    0    1    1    0    110    4    1.12    0.95;
    2348    1    39.03    15.16    0    0    1    1    0    110    4    1.12    0.95;
    2349    2    11.47    6.86    0    0    1    1    0    110    4    1.12    0.95;
    2350    1    11.46    6.85    0    0    1    1    0    110    4    1.12    0.95;
    2351    1    110.89    66.23    0    0    1    1    0    110    4    1.12    0.95;
    2352    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2353    1    3.72    1.2    0    0    1    1    0    110    4    1.12    0.95;
    2354    1    3.72    1.2    0    0    1    1    0    110    4    1.12    0.95;
    2355    1    6.46    2.62    0    0    1    1    0    110    4    1.12    0.95;
    2356    1    10.41    2.95    0    0    1    1    0    110    4    1.12    0.95;
    2357    2    5.74    0.38    0    0    1    1    0    110    4    1.12    0.95;
    2358    1    12.69    2.63    0    0    1    1    0    110    4    1.12    0.95;
    2359    1    11.4    3.74    0    0    1    1    0    110    4    1.12    0.95;
    2360    1    9.41    1    0    0    1    1    0    110    4    1.12    0.95;
    2361    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2362    1    12.5    2.2    0    0    1    1    0    110    4    1.12    0.95;
    2363    1    9.87    2.64    0    0    1    1    0    110    4    1.12    0.95;
    2364    1    15.73    5.75    0    0    1    1    0    110    4    1.12    0.95;
    2365    1    7.91    1.37    0    0    1    1    0    110    4    1.12    0.95;
    2366    2    16.39    0.03    0    0    1    1    0    110    4    1.12    0.95;
    2367    1    8.84    2.1    0    0    1    1    0    110    4    1.12    0.95;
    2368    2    3.97    0.22    0    0    1    1    0    110    4    1.12    0.95;
    2369    1    6.55    2.52    0    0    1    1    0    110    4    1.12    0.95;
    2370    2    16.26    5.8    0    0    1    1    0    110    4    1.12    0.95;
    2371    1    3.64    1.05    0    0    1    1    0    110    4    1.12    0.95;
    2372    1    3.33    1.27    0    0    1    1    0    110    4    1.12    0.95;
    2373    1    12.41    3.31    0    0    1    1    0    110    4    1.12    0.95;
    2374    2    5.71    1.87    0    0    1    1    0    110    4    1.12    0.95;
    2375    2    19.99    8.43    0    0    1    1    0    110    4    1.12    0.95;
    2376    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2377    2    22.88    1.08    0    0    1    1    0    110    4    1.12    0.95;
    2378    1    16.95    4.84    0    0    1    1    0    110    4    1.12    0.95;
    2379    2    18.77    6.81    0    0    1    1    0    110    4    1.12    0.95;
    2380    1    7.28    2.63    0    0    1    1    0    110    4    1.12    0.95;
    2381    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2382    1    5.83    2    0    0    1    1    0    110    4    1.12    0.95;
    2383    2    7.19    2.59    0    0    1    1    0    110    4    1.12    0.95;
    2384    1    17.19    7.74    0    0    1    1    0    110    4    1.12    0.95;
    2385    1    12.38    4.36    0    0    1    1    0    110    4    1.12    0.95;
    2386    1    12.38    4.36    0    0    1    1    0    110    4    1.12    0.95;
    2387    1    6.03    2.31    0    0    1    1    0    110    4    1.12    0.95;
    2388    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2389    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2390    2    12.12    3.64    0    0    1    1    0    110    4    1.12    0.95;
    2391    1    12.11    3.63    0    0    1    1    0    110    4    1.12    0.95;
    2392    1    12.11    3.63    0    0    1    1    0    110    4    1.12    0.95;
    2393    1    7.81    2.42    0    0    1    1    0    110    4    1.12    0.95;
    2394    1    4.72    0.34    0    0    1    1    0    110    4    1.12    0.95;
    2395    1    3.33    0.79    0    0    1    1    0    110    4    1.12    0.95;
    2396    1    3.33    0.79    0    0    1    1    0    110    4    1.12    0.95;
    2397    1    3.17    1.54    0    0    1    1    0    110    4    1.12    0.95;
    2398    1    3.17    1.54    0    0    1    1    0    110    4    1.12    0.95;
    2399    1    10.41    3.8    0    0    1    1    0    110    4    1.12    0.95;
    2400    2    13.52    6.68    0    0    1    1    0    110    4    1.12    0.95;
    2401    1    16.38    4.42    0    0    1    1    0    110    4    1.12    0.95;
    2402    1    30.08    7.86    0    0    1    1    0    110    4    1.12    0.95;
    2403    2    6.78    12.18    0    0    1    1    0    110    4    1.12    0.95;
    2404    2    1    3    0    0    1    1    0    110    4    1.12    0.95;
    2405    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2406    1    5.3    2.21    0    0    1    1    0    110    4    1.12    0.95;
    2407    1    9.87    2.11    0    0    1    1    0    110    4    1.12    0.95;
    2408    2    15.74    7.73    0    0    1    1    0    110    4    1.12    0.95;
    2409    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2410    1    15.73    7.72    0    0    1    1    0    110    4    1.12    0.95;
    2411    1    15.73    7.72    0    0    1    1    0    110    4    1.12    0.95;
    2412    1    3.43    1.37    0    0    1    1    0    110    4    1.12    0.95;
    2413    1    3.85    4.11    0    0    1    1    0    110    4    1.12    0.95;
    2414    1    3.85    4.11    0    0    1    1    0    110    4    1.12    0.95;
    2415    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2416    1    3.96    2.63    0    0    1    1    0    110    4    1.12    0.95;
    2417    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2418    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2419    1    28.65    10.53    0    0    1    1    0    110    4    1.12    0.95;
    2420    1    28.65    10.53    0    0    1    1    0    110    4    1.12    0.95;
    2421    1    7.6    3.05    0    0    1    1    0    110    4    1.12    0.95;
    2422    1    5.73    1.58    0    0    1    1    0    110    4    1.12    0.95;
    2423    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2424    1    3.13    1.32    0    0    1    1    0    110    4    1.12    0.95;
    2425    1    3.13    1.32    0    0    1    1    0    110    4    1.12    0.95;
    2426    1    14.48    7.79    0    0    1    1    0    110    4    1.12    0.95;
    2427    1    3.48    3.48    0    0    1    1    0    110    4    1.12    0.95;
    2428    1    1.56    2.11    0    0    1    1    0    110    4    1.12    0.95;
    2429    1    1.56    2.11    0    0    1    1    0    110    4    1.12    0.95;
    2430    1    4.91    2    0    0    1    1    0    110    4    1.12    0.95;
    2431    1    2.6    1.05    0    0    1    1    0    110    4    1.12    0.95;
    2432    1    2.6    1.05    0    0    1    1    0    110    4    1.12    0.95;
    2433    2    24.89    5.37    0    0    1    1    0    110    4    1.12    0.95;
    2434    1    3.7    3.27    0    0    1    1    0    110    4    1.12    0.95;
    2435    1    3.7    3.26    0    0    1    1    0    110    4    1.12    0.95;
    2436    1    2.87    2.58    0    0    1    1    0    110    4    1.12    0.95;
    2437    1    2.87    2.58    0    0    1    1    0    110    4    1.12    0.95;
    2438    2    7.71    1.9    0    0    1    1    0    110    4    1.12    0.95;
    2439    1    29.54    6.62    0    0    1    1    0    110    4    1.12    0.95;
    2440    1    11.98    4.39    0    0    1    1    0    110    4    1.12    0.95;
    2441    1    8.53    2.73    0    0    1    1    0    110    4    1.12    0.95;
    2442    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2443    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2444    1    3.75    1.53    0    0    1    1    0    110    4    1.12    0.95;
    2445    1    5.73    2.42    0    0    1    1    0    110    4    1.12    0.95;
    2446    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2447    2    5.59    1.62    0    0    1    1    0    110    4    1.12    0.95;
    2448    1    5.58    1.61    0    0    1    1    0    110    4    1.12    0.95;
    2449    1    5.62    1.89    0    0    1    1    0    110    4    1.12    0.95;
    2450    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2451    1    4.27    1.18    0    0    1    1    0    110    4    1.12    0.95;
    2452    1    5.49    0.64    0    0    1    1    0    110    4    1.12    0.95;
    2453    1    7.64    3.05    0    0    1    1    0    110    4    1.12    0.95;
    2454    1    7.64    3.05    0    0    1    1    0    110    4    1.12    0.95;
    2455    1    6.87    2    0    0    1    1    0    110    4    1.12    0.95;
    2456    2    11.96    4.23    0    0    1    1    0    110    4    1.12    0.95;
    2457    1    1.87    0.42    0    0    1    1    0    110    4    1.12    0.95;
    2458    1    10.09    3.32    0    0    1    1    0    110    4    1.12    0.95;
    2459    1    4.27    0.12    0    0    1    1    0    110    4    1.12    0.95;
    2460    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2461    1    22.92    0.21    0    0    1    1    0    110    4    1.12    0.95;
    2462    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2463    1    11.46    3.24    0    0    1    1    0    110    4    1.12    0.95;
    2464    1    10.94    3.42    0    0    1    1    0    110    4    1.12    0.95;
    2465    1    10.94    3.42    0    0    1    1    0    110    4    1.12    0.95;
    2466    1    8.85    1.9    0    0    1    1    0    110    4    1.12    0.95;
    2467    1    7.81    2.63    0    0    1    1    0    110    4    1.12    0.95;
    2468    1    7.81    2.63    0    0    1    1    0    110    4    1.12    0.95;
    2469    1    9.38    2    0    0    1    1    0    110    4    1.12    0.95;
    2470    1    17.71    5.34    0    0    1    1    0    110    4    1.12    0.95;
    2471    1    5.62    2.32    0    0    1    1    0    110    4    1.12    0.95;
    2472    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2473    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2474    1    14.59    5.34    0    0    1    1    0    110    4    1.12    0.95;
    2475    1    3.02    1.89    0    0    1    1    0    110    4    1.12    0.95;
    2476    1    1.66    0.64    0    0    1    1    0    110    4    1.12    0.95;
    2477    1    1.66    0.64    0    0    1    1    0    110    4    1.12    0.95;
    2478    1    9.88    1.26    0    0    1    1    0    110    4    1.12    0.95;
    2479    1    4.68    1.05    0    0    1    1    0    110    4    1.12    0.95;
    2480    1    8.42    2.11    0    0    1    1    0    110    4    1.12    0.95;
    2481    1    4.16    1.69    0    0    1    1    0    110    4    1.12    0.95;
    2482    1    5.21    1.48    0    0    1    1    0    110    4    1.12    0.95;
    2483    1    7.19    3.35    0    0    1    1    0    110    4    1.12    0.95;
    2484    1    4.27    1.9    0    0    1    1    0    110    4    1.12    0.95;
    2485    1    1.46    0.53    0    0    1    1    0    110    4    1.12    0.95;
    2486    1    4.46    0.53    0    0    1    1    0    110    4    1.12    0.95;
    2487    1    9.33    2.14    0    0    1    1    0    110    4    1.12    0.95;
    2488    1    2.6    0.53    0    0    1    1    0    110    4    1.12    0.95;
    2489    1    2.67    0.89    0    0    1    1    0    110    4    1.12    0.95;
    2490    1    2.67    0.89    0    0    1    1    0    110    4    1.12    0.95;
    2491    1    6.56    0.84    0    0    1    1    0    110    4    1.12    0.95;
    2492    1    2.29    0.42    0    0    1    1    0    110    4    1.12    0.95;
    2493    1    10.93    4.12    0    0    1    1    0    110    4    1.12    0.95;
    2494    1    7.87    1.56    0    0    1    1    0    110    4    1.12    0.95;
    2495    2    7.88    1.57    0    0    1    1    0    110    4    1.12    0.95;
    2496    2    1.79    0.76    0    0    1    1    0    110    4    1.12    0.95;
    2497    1    1.67    0.74    0    0    1    1    0    110    4    1.12    0.95;
    2498    1    13.75    2.09    0    0    1    1    0    110    4    1.12    0.95;
    2499    1    3.11    0.86    0    0    1    1    0    110    4    1.12    0.95;
    2500    1    4.77    0.54    0    0    1    1    0    110    4    1.12    0.95;
    2501    1    7.08    1.79    0    0    1    1    0    110    4    1.12    0.95;
    2502    1    7.61    1.67    0    0    1    1    0    110    4    1.12    0.95;
    2503    1    5.21    1.36    0    0    1    1    0    110    4    1.12    0.95;
    2504    1    13.86    0.73    0    0    1    1    0    110    4    1.12    0.95;
    2505    1    11.88    5.44    0    0    1    1    0    110    4    1.12    0.95;
    2506    1    6.87    3.68    0    0    1    1    0    110    4    1.12    0.95;
    2507    1    7.29    0.73    0    0    1    1    0    110    4    1.12    0.95;
    2508    1    4.06    1.05    0    0    1    1    0    110    4    1.12    0.95;
    2509    1    11.45    4.64    0    0    1    1    0    110    4    1.12    0.95;
    2510    1    8.43    3.37    0    0    1    1    0    110    4    1.12    0.95;
    2511    1    7.07    1.68    0    0    1    1    0    110    4    1.12    0.95;
    2512    1    19.17    3.14    0    0    1    1    0    110    4    1.12    0.95;
    2513    1    14.04    2.1    0    0    1    1    0    110    4    1.12    0.95;
    2514    1    12.59    3.76    0    0    1    1    0    110    4    1.12    0.95;
    2515    1    6.77    -1.7    0    0    1    1    0    110    4    1.12    0.95;
    2516    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2517    1    7.29    2.46    0    0    1    1    0    110    4    1.12    0.95;
    2518    1    12.3    3.14    0    0    1    1    0    110    4    1.12    0.95;
    2519    1    7.5    2.4    0    0    1    1    0    110    4    1.12    0.95;
    2520    1    5.83    2.44    0    0    1    1    0    110    4    1.12    0.95;
    2521    2    3.76    1.58    0    0    1    1    0    110    4    1.12    0.95;
    2522    2    18.61    6.7    0    0    1    1    0    110    4    1.12    0.95;
    2523    1    21.86    7.81    0    0    1    1    0    110    4    1.12    0.95;
    2524    2    10.64    1.37    0    0    1    1    0    110    4    1.12    0.95;
    2525    2    14.46    -18.8    0    0    1    1    0    110    4    1.12    0.95;
    2526    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2527    2    21.08    8.63    0    0    1    1    0    110    4    1.12    0.95;
    2528    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2529    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2530    1    0    0    0    0    1    1    0    16    4    1.12    0.95;
    2531    1    11.75    5.05    0    0    1    1    0    110    4    1.12    0.95;
    2532    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2533    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2534    2    3.33    0.71    0    0    1    1    0    110    4    1.12    0.95;
    2535    2    15.78    30.64    0    0    1    1    0    110    4    1.12    0.95;
    2536    1    4.17    1.21    0    0    1    1    0    110    4    1.12    0.95;
    2537    1    4.17    1.21    0    0    1    1    0    110    4    1.12    0.95;
    2538    1    3.33    0.63    0    0    1    1    0    110    4    1.12    0.95;
    2539    1    3.22    0.74    0    0    1    1    0    110    4    1.12    0.95;
    2540    1    11.05    3.09    0    0    1    1    0    110    4    1.12    0.95;
    2541    1    4.48    1.23    0    0    1    1    0    110    4    1.12    0.95;
    2542    1    6.04    1.97    0    0    1    1    0    110    4    1.12    0.95;
    2543    1    9.79    2.82    0    0    1    1    0    110    4    1.12    0.95;
    2544    1    8.7    -2.98    0    0    1    1    0    110    4    1.12    0.95;
    2545    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2546    1    10.73    -0.54    0    0    1    1    0    110    4    1.12    0.95;
    2547    2    15.64    -0.88    0    0    1    1    0    110    4    1.12    0.95;
    2548    2    14.81    -0.99    0    0    1    1    0    110    4    1.12    0.95;
    2549    1    4.16    1.18    0    0    1    1    0    110    4    1.12    0.95;
    2550    1    3.96    1.6    0    0    1    1    0    110    4    1.12    0.95;
    2551    1    15.53    -1.1    0    0    1    1    0    110    4    1.12    0.95;
    2552    1    18.75    5.96    0    0    1    1    0    110    4    1.12    0.95;
    2553    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2554    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2555    2    21.87    12.66    0    0    1    1    0    110    4    1.12    0.95;
    2556    1    24.98    23.19    0    0    1    1    0    110    4    1.12    0.95;
    2557    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2558    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2559    1    3.59    0.58    0    0    1    1    0    110    4    1.12    0.95;
    2560    1    3.59    0.58    0    0    1    1    0    110    4    1.12    0.95;
    2561    1    5.72    -0.5    0    0    1    1    0    110    4    1.12    0.95;
    2562    1    13.54    1.26    0    0    1    1    0    110    4    1.12    0.95;
    2563    1    2.29    0.21    0    0    1    1    0    110    4    1.12    0.95;
    2564    1    14.57    4.22    0    0    1    1    0    110    4    1.12    0.95;
    2565    1    16.13    4.74    0    0    1    1    0    110    4    1.12    0.95;
    2566    1    14.59    7.32    0    0    1    1    0    110    4    1.12    0.95;
    2567    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2568    1    5.4    1.05    0    0    1    1    0    110    4    1.12    0.95;
    2569    1    5.21    0.84    0    0    1    1    0    110    4    1.12    0.95;
    2570    1    16.05    6.28    0    0    1    1    0    110    4    1.12    0.95;
    2571    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2572    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2573    2    5.34    1.77    0    0    1    1    0    110    4    1.12    0.95;
    2574    2    5.67    5.84    0    0    1    1    0    110    4    1.12    0.95;
    2575    1    10.84    2.41    0    0    1    1    0    110    4    1.12    0.95;
    2576    1    17.19    4.39    0    0    1    1    0    110    4    1.12    0.95;
    2577    1    5.31    -0.5    0    0    1    1    0    110    4    1.12    0.95;
    2578    1    6.88    -0.7    0    0    1    1    0    110    4    1.12    0.95;
    2579    1    22.51    1.81    0    0    1    1    0    110    4    1.12    0.95;
    2580    1    11.46    3.77    0    0    1    1    0    110    4    1.12    0.95;
    2581    1    11.46    4.08    0    0    1    1    0    110    4    1.12    0.95;
    2582    2    9.23    10.65    0    0    1    1    0    110    4    1.12    0.95;
    2583    1    9.22    10.64    0    0    1    1    0    110    4    1.12    0.95;
    2584    1    3.13    1.9    0    0    1    1    0    110    4    1.12    0.95;
    2585    2    31.99    -1.93    0    0    1    1    0    110    4    1.12    0.95;
    2586    1    19.28    2.2    0    0    1    1    0    110    4    1.12    0.95;
    2587    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2588    1    13.86    3.66    0    0    1    1    0    110    4    1.12    0.95;
    2589    1    6.37    0.52    0    0    1    1    0    110    4    1.12    0.95;
    2590    1    6.37    0.52    0    0    1    1    0    110    4    1.12    0.95;
    2591    2    4.28    1.61    0    0    1    1    0    110    4    1.12    0.95;
    2592    1    7.7    3.16    0    0    1    1    0    110    4    1.12    0.95;
    2593    2    10.85    2.63    0    0    1    1    0    110    4    1.12    0.95;
    2594    1    11.05    3.66    0    0    1    1    0    110    4    1.12    0.95;
    2595    1    2.92    1.26    0    0    1    1    0    110    4    1.12    0.95;
    2596    1    4.06    2.94    0    0    1    1    0    110    4    1.12    0.95;
    2597    2    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2598    2    7.4    2.54    0    0    1    1    0    110    4    1.12    0.95;
    2599    1    12.4    0.63    0    0    1    1    0    110    4    1.12    0.95;
    2600    2    55.19    24.54    0    0    1    1    0    110    4    1.12    0.95;
    2601    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2602    1    2.5    0.37    0    0    1    1    0    110    4    1.12    0.95;
    2603    1    2.9    0.53    0    0    1    1    0    110    4    1.12    0.95;
    2604    1    7.05    0.53    0    0    1    1    0    110    4    1.12    0.95;
    2605    1    8.95    0.63    0    0    1    1    0    110    4    1.12    0.95;
    2606    1    8.11    1.58    0    0    1    1    0    110    4    1.12    0.95;
    2607    1    5.36    0    0    0    1    1    0    110    4    1.12    0.95;
    2608    1    0.83    0.63    0    0    1    1    0    110    4    1.12    0.95;
    2609    1    0.83    0.63    0    0    1    1    0    110    4    1.12    0.95;
    2610    1    8.33    1.48    0    0    1    1    0    110    4    1.12    0.95;
    2611    1    6.77    0.25    0    0    1    1    0    110    4    1.12    0.95;
    2612    1    16.78    -0.57    0    0    1    1    0    110    4    1.12    0.95;
    2613    1    8.13    4.5    0    0    1    1    0    110    4    1.12    0.95;
    2614    1    1.2    0.47    0    0    1    1    0    110    4    1.12    0.95;
    2615    1    1.2    0.47    0    0    1    1    0    110    4    1.12    0.95;
    2616    2    1.88    0.43    0    0    1    1    0    110    4    1.12    0.95;
    2617    2    4.57    0.55    0    0    1    1    0    110    4    1.12    0.95;
    2618    1    5.21    1.18    0    0    1    1    0    110    4    1.12    0.95;
    2619    2    3.84    2.22    0    0    1    1    0    110    4    1.12    0.95;
    2620    1    21.84    8.2    0    0    1    1    0    110    4    1.12    0.95;
    2621    2    13.67    1.9    0    0    1    1    0    110    4    1.12    0.95;
    2622    1    7.29    1.85    0    0    1    1    0    110    4    1.12    0.95;
    2623    1    14.15    5.88    0    0    1    1    0    110    4    1.12    0.95;
    2624    1    11.25    2.93    0    0    1    1    0    110    4    1.12    0.95;
    2625    2    20.01    2.97    0    0    1    1    0    110    4    1.12    0.95;
    2626    1    12.6    5.64    0    0    1    1    0    110    4    1.12    0.95;
    2627    2    29.18    7.34    0    0    1    1    0    110    4    1.12    0.95;
    2628    1    9.79    0.54    0    0    1    1    0    110    4    1.12    0.95;
    2629    2    20.22    4.05    0    0    1    1    0    110    4    1.12    0.95;
    2630    2    15.32    -2.09    0    0    1    1    0    110    4    1.12    0.95;
    2631    1    1.16    0.28    0    0    1    1    0    110    4    1.12    0.95;
    2632    1    5.72    2.32    0    0    1    1    0    110    4    1.12    0.95;
    2633    1    5.83    2.32    0    0    1    1    0    110    4    1.12    0.95;
    2634    1    2.81    0.95    0    0    1    1    0    110    4    1.12    0.95;
    2635    1    2.81    0.95    0    0    1    1    0    110    4    1.12    0.95;
    2636    1    10.62    7.14    0    0    1    1    0    110    4    1.12    0.95;
    2637    1    10.2    -2.4    0    0    1    1    0    110    4    1.12    0.95;
    2638    1    7.98    0.75    0    0    1    1    0    110    4    1.12    0.95;
    2639    1    1.35    0.42    0    0    1    1    0    110    4    1.12    0.95;
    2640    1    6.32    1.71    0    0    1    1    0    110    4    1.12    0.95;
    2641    1    23.97    6.28    0    0    1    1    0    110    4    1.12    0.95;
    2642    1    7.68    2.45    0    0    1    1    0    110    4    1.12    0.95;
    2643    1    12.49    4.92    0    0    1    1    0    110    4    1.12    0.95;
    2644    2    0.1    0.1    0    0    1    1    0    110    4    1.12    0.95;
    2645    1    6.25    1.74    0    0    1    1    0    110    4    1.12    0.95;
    2646    1    6.25    1.74    0    0    1    1    0    110    4    1.12    0.95;
    2647    1    1.97    0    0    0    1    1    0    110    4    1.12    0.95;
    2648    1    0.63    0.21    0    0    1    1    0    110    4    1.12    0.95;
    2649    2    13.13    5.28    0    0    1    1    0    110    4    1.12    0.95;
    2650    2    6.04    2.22    0    0    1    1    0    110    4    1.12    0.95;
    2651    1    8.22    3.47    0    0    1    1    0    110    4    1.12    0.95;
    2652    2    9.37    3.61    0    0    1    1    0    110    4    1.12    0.95;
    2653    1    7.28    1.26    0    0    1    1    0    110    4    1.12    0.95;
    2654    1    4.68    1.9    0    0    1    1    0    110    4    1.12    0.95;
    2655    2    6.46    2.54    0    0    1    1    0    110    4    1.12    0.95;
    2656    1    22.72    -1.7    0    0    1    1    0    110    4    1.12    0.95;
    2657    1    10.22    -2.16    0    0    1    1    0    110    4    1.12    0.95;
    2658    1    12.23    2.99    0    0    1    1    0    110    4    1.12    0.95;
    2659    1    7.29    -0.75    0    0    1    1    0    110    4    1.12    0.95;
    2660    1    4.83    2.11    0    0    1    1    0    110    4    1.12    0.95;
    2661    1    4.83    2.11    0    0    1    1    0    110    4    1.12    0.95;
    2662    1    2.18    1.06    0    0    1    1    0    110    4    1.12    0.95;
    2663    1    13.72    5.81    0    0    1    1    0    110    4    1.12    0.95;
    2664    1    12.47    5.8    0    0    1    1    0    110    4    1.12    0.95;
    2665    1    9.87    3.69    0    0    1    1    0    110    4    1.12    0.95;
    2666    1    9.87    3.69    0    0    1    1    0    110    4    1.12    0.95;
    2667    2    22.35    30.86    0    0    1    1    0    110    4    1.12    0.95;
    2668    1    9.35    6.86    0    0    1    1    0    110    4    1.12    0.95;
    2669    1    21.76    6.1    0    0    1    1    0    110    4    1.12    0.95;
    2670    1    21.86    7.81    0    0    1    1    0    110    4    1.12    0.95;
    2671    1    3.33    1.18    0    0    1    1    0    110    4    1.12    0.95;
    2672    1    6.25    1.97    0    0    1    1    0    110    4    1.12    0.95;
    2673    1    22.38    7.63    0    0    1    1    0    110    4    1.12    0.95;
    2674    1    19.48    3.35    0    0    1    1    0    110    4    1.12    0.95;
    2675    1    10.09    5.57    0    0    1    1    0    110    4    1.12    0.95;
    2676    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2677    1    20.32    5.44    0    0    1    1    0    110    4    1.12    0.95;
    2678    1    2.08    0.84    0    0    1    1    0    110    4    1.12    0.95;
    2679    2    28.67    24.71    0    0    1    1    0    110    4    1.12    0.95;
    2680    2    16.91    5.94    0    0    1    1    0    110    4    1.12    0.95;
    2681    1    1.35    0.95    0    0    1    1    0    110    4    1.12    0.95;
    2682    1    2.71    1.05    0    0    1    1    0    110    4    1.12    0.95;
    2683    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2684    2    0.63    0.37    0    0    1    1    0    110    4    1.12    0.95;
    2685    2    6.76    1.59    0    0    1    1    0    110    4    1.12    0.95;
    2686    1    0.83    0    0    0    1    1    0    110    4    1.12    0.95;
    2687    1    5.2    1.47    0    0    1    1    0    110    4    1.12    0.95;
    2688    1    2.7    0.63    0    0    1    1    0    110    4    1.12    0.95;
    2689    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2690    1    16.46    -2.5    0    0    1    1    0    110    4    1.12    0.95;
    2691    2    10.67    3.6    0    0    1    1    0    110    4    1.12    0.95;
    2692    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2693    1    7.66    2.25    0    0    1    1    0    110    4    1.12    0.95;
    2694    1    7.66    2.25    0    0    1    1    0    110    4    1.12    0.95;
    2695    2    6.63    -0.74    0    0    1    1    0    110    4    1.12    0.95;
    2696    1    6.62    -0.75    0    0    1    1    0    110    4    1.12    0.95;
    2697    1    18.03    -1.3    0    0    1    1    0    110    4    1.12    0.95;
    2698    2    10.85    2.61    0    0    1    1    0    110    4    1.12    0.95;
    2699    1    10.84    2.6    0    0    1    1    0    110    4    1.12    0.95;
    2700    1    4.4    -0.61    0    0    1    1    0    110    4    1.12    0.95;
    2701    1    4.4    -0.61    0    0    1    1    0    110    4    1.12    0.95;
    2702    1    22.28    7.3    0    0    1    1    0    110    4    1.12    0.95;
    2703    1    6.83    2.62    0    0    1    1    0    110    4    1.12    0.95;
    2704    1    6.83    2.62    0    0    1    1    0    110    4    1.12    0.95;
    2705    2    8.34    -1.23    0    0    1    1    0    110    4    1.12    0.95;
    2706    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2707    1    20.84    2.93    0    0    1    1    0    110    4    1.12    0.95;
    2708    1    21.64    3.15    0    0    1    1    0    110    4    1.12    0.95;
    2709    1    4.06    0.53    0    0    1    1    0    110    4    1.12    0.95;
    2710    1    6.22    1.07    0    0    1    1    0    110    4    1.12    0.95;
    2711    1    12.64    2.98    0    0    1    1    0    110    4    1.12    0.95;
    2712    1    12.64    2.98    0    0    1    1    0    110    4    1.12    0.95;
    2713    1    8.51    1.61    0    0    1    1    0    110    4    1.12    0.95;
    2714    1    8.51    1.61    0    0    1    1    0    110    4    1.12    0.95;
    2715    1    4.68    1.85    0    0    1    1    0    110    4    1.12    0.95;
    2716    1    4.68    1.85    0    0    1    1    0    110    4    1.12    0.95;
    2717    1    6.36    0.03    0    0    1    1    0    110    4    1.12    0.95;
    2718    1    9.13    0.37    0    0    1    1    0    110    4    1.12    0.95;
    2719    1    9.13    0.37    0    0    1    1    0    110    4    1.12    0.95;
    2720    1    16.95    6.41    0    0    1    1    0    110    4    1.12    0.95;
    2721    1    15.97    5.52    0    0    1    1    0    110    4    1.12    0.95;
    2722    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2723    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2724    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2725    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2726    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2727    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2728    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2729    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2730    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2731    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2732    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2733    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2734    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2735    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2736    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2737    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2738    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2739    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2740    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2741    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2742    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2743    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2744    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2745    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2746    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2747    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2748    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2749    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2750    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2751    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2752    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2753    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2754    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2755    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2756    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2757    1    4.09    0.2    0    0    1    1    0    110    4    1.12    0.95;
    2758    1    4.09    0.2    0    0    1    1    0    110    4    1.12    0.95;
    2759    1    2.6    1.05    0    0    1    1    0    110    4    1.12    0.95;
    2760    1    9.36    2.1    0    0    1    1    0    110    4    1.12    0.95;
    2761    1    8.43    3.06    0    0    1    1    0    110    4    1.12    0.95;
    2762    1    57.21    18.91    0    0    1    1    0    110    4    1.12    0.95;
    2763    1    7.29    0.49    0    0    1    1    0    110    4    1.12    0.95;
    2764    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2765    1    5.41    2.46    0    0    1    1    0    110    4    1.12    0.95;
    2766    1    5.52    2.46    0    0    1    1    0    110    4    1.12    0.95;
    2767    1    11.7    3.47    0    0    1    1    0    110    4    1.12    0.95;
    2768    1    11.7    3.47    0    0    1    1    0    110    4    1.12    0.95;
    2769    1    3.75    0.84    0    0    1    1    0    110    4    1.12    0.95;
    2770    1    38.55    11.82    0    0    1    1    0    110    4    1.12    0.95;
    2771    1    28.21    10.33    0    0    1    1    0    110    4    1.12    0.95;
    2772    1    7.28    0    0    0    1    1    0    110    4    1.12    0.95;
    2773    1    14.56    6.31    0    0    1    1    0    110    4    1.12    0.95;
    2774    2    17.17    6.53    0    0    1    1    0    110    4    1.12    0.95;
    2775    1    9.87    2.64    0    0    1    1    0    110    4    1.12    0.95;
    2776    1    3.54    0.21    0    0    1    1    0    110    4    1.12    0.95;
    2777    1    5.6    0.86    0    0    1    1    0    110    4    1.12    0.95;
    2778    1    8.22    4.1    0    0    1    1    0    110    4    1.12    0.95;
    2779    1    15.42    -2.2    0    0    1    1    0    110    4    1.12    0.95;
    2780    1    8.14    2.04    0    0    1    1    0    110    4    1.12    0.95;
    2781    2    13.24    2.73    0    0    1    1    0    110    4    1.12    0.95;
    2782    2    3.33    -1.18    0    0    1    1    0    110    4    1.12    0.95;
    2783    1    11.66    2.83    0    0    1    1    0    110    4    1.12    0.95;
    2784    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2785    1    7.92    2.53    0    0    1    1    0    110    4    1.12    0.95;
    2786    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2787    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2788    1    0    0    0    0    1    1    0    110    4    1.12    0.95;
    2789    1    1.75    0.67    0    0    1    1    0    110    4    1.12    0.95;
    2790    1    1.56    0.63    0    0    1    1    0    110    4    1.12    0.95;
    2791    2    12.26    1    0    0    1    1    0    110    5    1.12    0.95;
    2792    1    8.94    1.61    0    0    1    1    0    110    5    1.12    0.95;
    2793    1    16.58    5.72    0    0    1    1    0    110    5    1.12    0.95;
    2794    2    4.4    5.71    0    0    1    1    0    110    5    1.12    0.95;
    2795    2    6.33    5.23    0    0    1    1    0    110    5    1.12    0.95;
    2796    1    7.84    2.11    0    0    1    1    0    110    5    1.12    0.95;
    2797    2    5.22    1    0    0    1    1    0    110    5    1.12    0.95;
    2798    1    5.22    0    0    0    1    1    0    110    5    1.12    0.95;
    2799    1    6.63    1.81    0    0    1    1    0    110    5    1.12    0.95;
    2800    1    11.55    5.82    0    0    1    1    0    110    5    1.12    0.95;
    2801    1    6.93    3.11    0    0    1    1    0    110    5    1.12    0.95;
    2802    1    15.17    4.72    0    0    1    1    0    110    5    1.12    0.95;
    2803    2    6.33    1.91    0    0    1    1    0    110    5    1.12    0.95;
    2804    1    5.22    2.61    0    0    1    1    0    110    5    1.12    0.95;
    2805    1    13.16    4.92    0    0    1    1    0    110    5    1.12    0.95;
    2806    1    6.53    2.91    0    0    1    1    0    110    5    1.12    0.95;
    2807    1    21    7.33    0    0    1    1    0    110    5    1.12    0.95;
    2808    1    13.06    4.72    0    0    1    1    0    110    5    1.12    0.95;
    2809    1    0    0    0    0    1    1    0    110    5    1.12    0.95;
    2810    1    0    0    0    0    1    1    0    110    5    1.12    0.95;
    2811    2    11.55    2.11    0    0    1    1    0    110    5    1.12    0.95;
    2812    1    2.91    1.41    0    0    1    1    0    110    5    1.12    0.95;
    2813    1    7.94    2.81    0    0    1    1    0    110    5    1.12    0.95;
    2814    2    14.65    1    0    0    1    1    0    110    5    1.12    0.95;
    2815    2    8.14    1.32    0    0    1    1    0    110    5    1.12    0.95;
    2816    2    11.55    5.93    0    0    1    1    0    110    5    1.12    0.95;
    2817    1    9.45    4.22    0    0    1    1    0    110    5    1.12    0.95;
    2818    1    8.94    4.02    0    0    1    1    0    110    5    1.12    0.95;
    2819    1    11.55    3.82    0    0    1    1    0    110    5    1.12    0.95;
    2820    1    9.75    5.12    0    0    1    1    0    110    5    1.12    0.95;
    2821    1    7.33    3.11    0    0    1    1    0    110    5    1.12    0.95;
    2822    1    10.45    1    0    0    1    1    0    110    5    1.12    0.95;
    2823    2    11.55    3.11    0    0    1    1    0    110    5    1.12    0.95;
    2824    1    14.17    4.22    0    0    1    1    0    110    5    1.12    0.95;
    2825    1    5.22    0.5    0    0    1    1    0    110    5    1.12    0.95;
    2826    2    3.12    0.4    0    0    1    1    0    110    5    1.12    0.95;
    2827    2    4.22    1    0    0    1    1    0    110    5    1.12    0.95;
    2828    2    0.8    0.2    0    0    1    1    0    110    5    1.12    0.95;
    2829    1    6.83    3.11    0    0    1    1    0    110    5    1.12    0.95;
    2830    2    0    0    0    0    1    1    0    110    5    1.12    0.95;
    2831    1    10.55    4.52    0    0    1    1    0    110    5    1.12    0.95;
    2832    1    0.8    0.2    0    0    1    1    0    110    5    1.12    0.95;
    2833    2    11.56    0.01    0    0    1    1    0    110    5    1.12    0.95;
    2834    1    0    0    0    0    1    1    0    110    5    1.12    0.95;
    2835    1    0    0    0    0    1    1    0    110    5    1.12    0.95;
    2836    2    14.76    6.32    0    0    1    1    0    110    5    1.12    0.95;
    2837    1    0    0    0    0    1    1    0    110    5    1.12    0.95;
    2838    1    12.56    2.31    0    0    1    1    0    110    5    1.12    0.95;
    2839    1    12.56    2.11    0    0    1    1    0    110    5    1.12    0.95;
    2840    1    5.53    2.01    0    0    1    1    0    110    5    1.12    0.95;
    2841    1    5.22    1.91    0    0    1    1    0    110    5    1.12    0.95;
    2842    2    1    1    0    0    1    1    0    110    5    1.12    0.95;
    2843    1    0    0    0    0    1    1    0    110    5    1.12    0.95;
    2844    1    0    0    0    0    1    1    0    110    5    1.12    0.95;
    2845    1    0    0    0    48.6    1    1    0    32    5    1.12    0.95;
    2846    2    19.05    8.51    0    0    1    1    0    110    5    1.12    0.95;
    2847    2    10.85    2.93    0    0    1    1    0    110    5    1.12    0.95;
    2848    1    0    0    0    0    1    1    0    110    5    1.12    0.95;
    2849    1    0    0    0    0    1    1    0    110    5    1.12    0.95;
    2850    1    16.78    3.82    0    0    1    1    0    110    5    1.12    0.95;
    2851    1    5.22    2.11    0    0    1    1    0    110    5    1.12    0.95;
    2852    1    2.61    1    0    0    1    1    0    110    5    1.12    0.95;
    2853    1    4.72    0.7    0    0    1    1    0    110    5    1.12    0.95;
    2854    2    9.45    -3.27    0    0    1    1    0    110    5    1.12    0.95;
    2855    1    9.95    2.41    0    0    1    1    0    110    5    1.12    0.95;
    2856    2    0.01    0.01    0    0    1    1    0    110    5    1.12    0.95;
    2857    2    0.01    0.01    0    0    1    1    0    110    5    1.12    0.95;
    2858    1    6.83    4.12    0    0    1    1    0    110    5    1.12    0.95;
    2859    1    5.22    1.61    0    0    1    1    0    110    5    1.12    0.95;
    2860    1    15.67    5.22    0    0    1    1    0    110    5    1.12    0.95;
    2861    1    16.78    4.72    0    0    1    1    0    110    5    1.12    0.95;
    2862    2    0    0    0    0    1    1    0    110    5    1.12    0.95;
    2863    1    0.9    0.3    0    0    1    1    0    110    5    1.12    0.95;
    2864    1    2.61    0.8    0    0    1    1    0    110    5    1.12    0.95;
    2865    1    1.11    1    0    0    1    1    0    110    5    1.12    0.95;
    2866    1    10.15    4.22    0    0    1    1    0    110    5    1.12    0.95;
    2867    1    0    0    0    0    1    1    0    110    5    1.12    0.95;
    2868    1    0    0    0    0    1    1    0    110    5    1.12    0.95;
    2869    1    0    0    0    0    1    1    0    110    5    1.12    0.95;
    2870    1    0    0    0    60    1    1    0    16    5    1.12    0.95;
    2871    1    4.22    1    0    0    1    1    0    110    5    1.12    0.95;
    2872    1    6.33    0    0    0    1    1    0    110    5    1.12    0.95;
    2873    1    17.78    4.22    0    0    1    1    0    110    5    1.12    0.95;
    2874    1    8.04    4.12    0    0    1    1    0    110    5    1.12    0.95;
    2875    2    7.23    2.61    0    0    1    1    0    110    5    1.12    0.95;
    2876    1    7.13    2.61    0    0    1    1    0    110    5    1.12    0.95;
    2877    1    8.94    2.71    0    0    1    1    0    110    5    1.12    0.95;
    2878    1    5.93    1.41    0    0    1    1    0    110    5    1.12    0.95;
    2879    1    0    0    0    45    1    1    0    16    5    1.12    0.95;
    2880    2    26.22    20.39    0    0    1    1    0    110    5    1.12    0.95;
    2881    1    8.94    3.11    0    0    1    1    0    110    5    1.12    0.95;
    2882    1    4.22    0.5    0    0    1    1    0    110    5    1.12    0.95;
    2883    1    6.13    2.51    0    0    1    1    0    110    5    1.12    0.95;
    2884    1    3.12    1.41    0    0    1    1    0    110    5    1.12    0.95;
    2885    1    0    0    0    0    1    1    0    110    5    1.12    0.95;
    2886    1    24.11    5.22    0    0    1    1    0    110    5    1.12    0.95;
    2887    2    0    0    0    0    1    1    0    110    5    1.12    0.95;
    2888    1    13.66    4.22    0    0    1    1    0    110    5    1.12    0.95;
    2889    2    0.01    0.01    0    0    1    1    0    110    5    1.12    0.95;
    2890    1    4.22    0.5    0    0    1    1    0    110    5    1.12    0.95;
    2891    1    9.95    2.11    0    0    1    1    0    110    5    1.12    0.95;
    2892    1    13.06    0    0    0    1    1    0    110    5    1.12    0.95;
    2893    1    10.85    1    0    0    1    1    0    110    5    1.12    0.95;
    2894    2    7.33    1.09    0    0    1    1    0    110    5    1.12    0.95;
    2895    1    12.06    1.61    0    0    1    1    0    110    5    1.12    0.95;
    2896    1    8.84    2.91    0    0    1    1    0    110    5    1.12    0.95;
    2897    1    12.06    2.61    0    0    1    1    0    110    5    1.12    0.95;
    2898    1    5.42    2.31    0    0    1    1    0    110    5    1.12    0.95;
    2899    2    12.06    -0.14    0    0    1    1    0    110    5    1.12    0.95;
    2900    2    13.06    3.11    0    0    1    1    0    110    5    1.12    0.95;
    2901    1    4.72    2.11    0    0    1    1    0    110    5    1.12    0.95;
    2902    1    49.23    1.61    0    0    1    1    0    110    5    1.12    0.95;
    2903    1    3.12    1.61    0    0    1    1    0    110    5    1.12    0.95;
    2904    2    9.45    3.71    0    0    1    1    0    110    5    1.12    0.95;
    2905    2    6.33    -0.57    0    0    1    1    0    110    5    1.12    0.95;
    2906    1    6.33    0    0    0    1    1    0    110    5    1.12    0.95;
    2907    1    7.43    1.51    0    0    1    1    0    110    5    1.12    0.95;
    2908    1    13.06    4.22    0    0    1    1    0    110    5    1.12    0.95;
    2909    2    73.33    31.39    0    0    1    1    0    110    5    1.12    0.95;
    2910    1    62.9    26.21    0    0    1    1    0    110    5    1.12    0.95;
    2911    1    0    0    0    0    1    1    0    110    5    1.12    0.95;
    2912    1    5.83    3.01    0    0    1    1    0    110    5    1.12    0.95;
    2913    1    8.34    2.61    0    0    1    1    0    110    5    1.12    0.95;
    2914    1    13.66    2.61    0    0    1    1    0    110    5    1.12    0.95;
    2915    2    5.12    0.68    0    0    1    1    0    110    5    1.12    0.95;
    2916    1    9.34    5.12    0    0    1    1    0    110    5    1.12    0.95;
    2917    1    0    0    0    0    1    1    0    110    5    1.12    0.95;
    2918    1    9.04    5.52    0    0    1    1    0    110    5    1.12    0.95;
    2919    1    15.17    4.72    0    0    1    1    0    110    5    1.12    0.95;
    2920    2    14.67    3.11    0    0    1    1    0    110    5    1.12    0.95;
    2921    1    7.54    1    0    0    1    1    0    110    5    1.12    0.95;
    2922    1    0.1    0    0    0    1    1    0    110    5    1.12    0.95;
    2923    1    13.66    6.33    0    0    1    1    0    110    5    1.12    0.95;
    2924    1    2.11    0.5    0    0    1    1    0    110    5    1.12    0.95;
    2925    1    2.11    0.5    0    0    1    1    0    110    5    1.12    0.95;
    2926    2    8.94    2.32    0    0    1    1    0    110    5    1.12    0.95;
    2927    1    0.9    0.5    0    0    1    1    0    110    5    1.12    0.95;
    2928    1    2.11    0.6    0    0    1    1    0    110    5    1.12    0.95;
    2929    1    13.66    2.61    0    0    1    1    0    110    5    1.12    0.95;
    2930    2    12.06    9.44    0    0    1    1    0    110    5    1.12    0.95;
    2931    2    0    0    0    0    1    1    0    110    5    1.12    0.95;
    2932    1    9.45    2.21    0    0    1    1    0    110    5    1.12    0.95;
    2933    2    9.95    1.61    0    0    1    1    0    110    5    1.12    0.95;
    2934    2    14.67    3.71    0    0    1    1    0    110    5    1.12    0.95;
    2935    1    14.67    3.71    0    0    1    1    0    110    5    1.12    0.95;
    2936    1    11.55    2.61    0    0    1    1    0    110    5    1.12    0.95;
    2937    1    9.45    4.22    0    0    1    1    0    110    5    1.12    0.95;
    2938    1    3.12    1    0    0    1    1    0    110    5    1.12    0.95;
    2939    1    3.92    1.61    0    0    1    1    0    110    5    1.12    0.95;
    2940    1    8.94    3.82    0    0    1    1    0    110    5    1.12    0.95;
    2941    1    8.74    3.11    0    0    1    1    0    110    5    1.12    0.95;
    2942    1    15.17    3.11    0    0    1    1    0    110    5    1.12    0.95;
    2943    1    16.28    5.22    0    0    1    1    0    110    5    1.12    0.95;
    2944    1    11.05    3.72    0    0    1    1    0    110    5    1.12    0.95;
    2945    2    11.05    3.86    0    0    1    1    0    110    5    1.12    0.95;
    2946    1    11.05    2.11    0    0    1    1    0    110    5    1.12    0.95;
    2947    1    12.46    5.82    0    0    1    1    0    110    5    1.12    0.95;
    2948    1    6.33    1.31    0    0    1    1    0    110    5    1.12    0.95;
    2949    1    2.61    1    0    0    1    1    0    110    5    1.12    0.95;
    2950    1    3.82    1    0    0    1    1    0    110    5    1.12    0.95;
    2951    2    2.11    0.4    0    0    1    1    0    110    5    1.12    0.95;
    2952    1    5.73    1    0    0    1    1    0    110    5    1.12    0.95;
    2953    1    17.78    5.72    0    0    1    1    0    110    5    1.12    0.95;
    2954    1    0    0    0    0    1    1    0    110    5    1.12    0.95;
    2955    1    0    0    0    0    1    1    0    110    5    1.12    0.95;
    2956    1    0    0    0    60    1    1    0    16    5    1.12    0.95;
    2957    2    4.22    2.41    0    0    1    1    0    110    5    1.12    0.95;
    2958    1    3.12    2.31    0    0    1    1    0    110    5    1.12    0.95;
    2959    1    12.56    4.22    0    0    1    1    0    110    5    1.12    0.95;
    2960    1    17.78    3.71    0    0    1    1    0    110    5    1.12    0.95;
    2961    1    17.28    5.72    0    0    1    1    0    110    5    1.12    0.95;
    2962    2    9.45    2.61    0    0    1    1    0    110    5    1.12    0.95;
    2963    1    11.05    3.11    0    0    1    1    0    110    5    1.12    0.95;
    2964    1    23.61    4.72    0    0    1    1    0    110    5    1.12    0.95;
    2965    1    3.12    1.1    0    0    1    1    0    110    5    1.12    0.95;
    2966    1    3.72    1    0    0    1    1    0    110    5    1.12    0.95;
    2967    1    20.4    6.83    0    0    1    1    0    110    5    1.12    0.95;
    2968    1    6.33    2.11    0    0    1    1    0    110    5    1.12    0.95;
    2969    2    11.55    4.21    0    0    1    1    0    110    5    1.12    0.95;
    2970    1    0    0    0    0    1    1    0    110    5    1.12    0.95;
    2971    1    0    0    0    0    1    1    0    110    5    1.12    0.95;
    2972    1    9.45    3.11    0    0    1    1    0    110    5    1.12    0.95;
    2973    1    0    0    0    0    1    1    0    110    5    1.12    0.95;
    2974    1    11.55    1    0    0    1    1    0    110    5    1.12    0.95;
    2975    1    0.1    0.1    0    0    1    1    0    110    5    1.12    0.95;
    2976    1    4.22    1    0    0    1    1    0    110    5    1.12    0.95;
    2977    1    10.45    5.22    0    0    1    1    0    110    5    1.12    0.95;
    2978    1    5.22    1.31    0    0    1    1    0    110    5    1.12    0.95;
    2979    1    4.22    1.1    0    0    1    1    0    110    5    1.12    0.95;
    2980    1    4.72    0.5    0    0    1    1    0    110    5    1.12    0.95;
    2981    1    4.72    1    0    0    1    1    0    110    5    1.12    0.95;
    2982    1    6.23    2.61    0    0    1    1    0    110    5    1.12    0.95;
    2983    1    2.11    0.6    0    0    1    1    0    110    5    1.12    0.95;
    2984    1    5.73    1.61    0    0    1    1    0    110    5    1.12    0.95;
    2985    1    3.12    1    0    0    1    1    0    110    5    1.12    0.95;
    2986    1    12.56    2.61    0    0    1    1    0    110    5    1.12    0.95;
    2987    1    3.72    1.71    0    0    1    1    0    110    5    1.12    0.95;
    2988    1    3.52    1.61    0    0    1    1    0    110    5    1.12    0.95;
    2989    1    4.72    2.11    0    0    1    1    0    110    5    1.12    0.95;
    2990    2    2.11    0.6    0    0    1    1    0    110    5    1.12    0.95;
    2991    1    2.51    0.7    0    0    1    1    0    110    5    1.12    0.95;
    2992    1    0.1    0.1    0    0    1    1    0    110    5    1.12    0.95;
    2993    2    16.78    6.33    0    0    1    1    0    110    5    1.12    0.95;
    2994    1    6.83    2.31    0    0    1    1    0    110    5    1.12    0.95;
    2995    1    6.23    2.81    0    0    1    1    0    110    5    1.12    0.95;
    2996    1    12.76    4.32    0    0    1    1    0    110    5    1.12    0.95;
    2997    2    24.11    8.44    0    0    1    1    0    110    5    1.12    0.95;
    2998    1    23.11    8.34    0    0    1    1    0    110    5    1.12    0.95;
    2999    2    9.45    2.31    0    0    1    1    0    110    5    1.12    0.95;
    3000    1    15.67    2.61    0    0    1    1    0    110    5    1.12    0.95;
    3001    1    19.89    6.83    0    0    1    1    0    110    5    1.12    0.95;
    3002    1    4.22    0.5    0    0    1    1    0    110    5    1.12    0.95;
    3003    1    0    0    0    0    1    1    0    110    5    1.12    0.95;
    3004    1    14.67    7.23    0    0    1    1    0    110    5    1.12    0.95;
    3005    1    8.34    2.71    0    0    1    1    0    110    5    1.12    0.95;
    3006    1    3.01    0.5    0    0    1    1    0    110    5    1.12    0.95;
    3007    1    18.39    6.63    0    0    1    1    0    110    5    1.12    0.95;
    3008    2    16.78    6.33    0    0    1    1    0    110    5    1.12    0.95;
    3009    1    13.56    6.23    0    0    1    1    0    110    5    1.12    0.95;
    3010    1    6.83    2.61    0    0    1    1    0    110    5    1.12    0.95;
    3011    1    15.67    4.72    0    0    1    1    0    110    5    1.12    0.95;
    3012    1    15.67    4.22    0    0    1    1    0    110    5    1.12    0.95;
    3013    1    8.34    3.01    0    0    1    1    0    110    5    1.12    0.95;
    3014    1    2.11    0    0    0    1    1    0    110    5    1.12    0.95;
    3015    1    0    0    0    0    1    1    0    110    5    1.12    0.95;
    3016    1    11.55    1    0    0    1    1    0    110    5    1.12    0.95;
    3017    1    12.56    3.11    0    0    1    1    0    110    5    1.12    0.95;
    3018    1    0    0    0    0    1    1    0    110    5    1.12    0.95;
    3019    1    6.73    2.61    0    0    1    1    0    110    5    1.12    0.95;
    3020    2    14.67    3.11    0    0    1    1    0    110    5    1.12    0.95;
    3021    1    5.22    0    0    0    1    1    0    110    5    1.12    0.95;
    3022    1    3.12    0    0    0    1    1    0    110    5    1.12    0.95;
    3023    1    8.94    3.11    0    0    1    1    0    110    5    1.12    0.95;
    3024    2    6.33    3.64    0    0    1    1    0    110    5    1.12    0.95;
    3025    1    7.33    2.11    0    0    1    1    0    110    5    1.12    0.95;
    3026    1    5.22    0.5    0    0    1    1    0    110    5    1.12    0.95;
    3027    1    0    0    0    0    1    1    0    110    5    1.12    0.95;
    3028    1    0    0    0    0    1    1    0    110    5    1.12    0.95;
    3029    2    9.45    1    0    0    1    1    0    110    5    1.12    0.95;
    3030    1    8.34    1    0    0    1    1    0    110    5    1.12    0.95;
    3031    1    4.72    2.61    0    0    1    1    0    110    5    1.12    0.95;
    3032    1    16.78    3.71    0    0    1    1    0    110    5    1.12    0.95;
    3033    1    0.6    0.2    0    0    1    1    0    110    5    1.12    0.95;
    3034    2    13.06    4.72    0    0    1    1    0    110    5    1.12    0.95;
    3035    1    13.06    4.72    0    0    1    1    0    110    5    1.12    0.95;
    3036    1    10.45    1    0    0    1    1    0    110    5    1.12    0.95;
    3037    1    0    0    0    0    1    1    0    110    5    1.12    0.95;
    3038    2    25.12    6.33    0    0    1    1    0    110    5    1.12    0.95;
    3039    1    8.34    3.11    0    0    1    1    0    110    5    1.12    0.95;
    3040    1    6.43    2.81    0    0    1    1    0    110    5    1.12    0.95;
    3041    1    5.73    3.11    0    0    1    1    0    110    5    1.12    0.95;
    3042    1    6.33    0.9    0    0    1    1    0    110    5    1.12    0.95;
    3043    2    83.9    27.21    0    0    1    1    0    110    5    1.12    0.95;
    3044    1    4.12    2.51    0    0    1    1    0    110    5    1.12    0.95;
    3045    2    0.01    0.01    0    0    1    1    0    110    5    1.12    0.95;
    3046    1    5.12    2.11    0    0    1    1    0    110    5    1.12    0.95;
    3047    1    23.11    6.33    0    0    1    1    0    110    5    1.12    0.95;
    3048    2    21.3    8.64    0    0    1    1    0    110    5    1.12    0.95;
    3049    1    10.25    3.11    0    0    1    1    0    110    5    1.12    0.95;
    3050    1    0    0    0    0    1    1    0    110    5    1.12    0.95;
    3051    1    7.23    2.21    0    0    1    1    0    110    5    1.12    0.95;
    3052    1    11.25    5.12    0    0    1    1    0    110    5    1.12    0.95;
    3053    1    9.45    3.71    0    0    1    1    0    110    5    1.12    0.95;
    3054    1    8.74    3.11    0    0    1    1    0    110    5    1.12    0.95;
    3055    2    9.75    4.21    0    0    1    1    0    110    5    1.12    0.95;
    3056    1    11.86    3.71    0    0    1    1    0    110    5    1.12    0.95;
    3057    1    25.12    8.34    0    0    1    1    0    110    5    1.12    0.95;
    3058    1    11.45    4.12    0    0    1    1    0    110    5    1.12    0.95;
    3059    1    10.05    4.22    0    0    1    1    0    110    5    1.12    0.95;
    3060    2    0.01    0    0    0    1    1    0    110    5    1.12    0.95;
    3061    2    2.91    1.71    0    0    1    1    0    110    5    1.12    0.95;
    3062    1    14.67    3.11    0    0    1    1    0    110    5    1.12    0.95;
    3063    1    7.33    0    0    0    1    1    0    110    5    1.12    0.95;
    3064    1    12.06    5.52    0    0    1    1    0    110    5    1.12    0.95;
    3065    2    30.44    4.22    0    0    1    1    0    110    5    1.12    0.95;
    3066    1    18.89    4.72    0    0    1    1    0    110    5    1.12    0.95;
    3067    2    11.55    1    0    0    1    1    0    110    5    1.12    0.95;
    3068    1    17.78    4.22    0    0    1    1    0    110    5    1.12    0.95;
    3069    2    19.19    12.25    0    0    1    1    0    110    5    1.12    0.95;
    3070    1    13.16    7.63    0    0    1    1    0    110    5    1.12    0.95;
    3071    1    9.04    3.71    0    0    1    1    0    110    5    1.12    0.95;
    3072    1    18.79    6.73    0    0    1    1    0    110    5    1.12    0.95;
    3073    2    16.57    5.57    0    0    1    1    0    110    5    1.12    0.95;
    3074    2    0.5    0.15    0    0    1    1    0    110    5    1.12    0.95;
    3075    1    12.46    5.42    0    0    1    1    0    110    5    1.12    0.95;
    3076    1    7.33    1.71    0    0    1    1    0    110    5    1.12    0.95;
    3077    1    0    0    0    0    1    1    0    110    5    1.12    0.95;
    3078    1    0    0    0    0    1    1    0    110    5    1.12    0.95;
    3079    1    0    0    0    0    1    1    0    110    5    1.12    0.95;
    3080    1    0    0    0    0    1    1    0    110    5    1.12    0.95;
    3081    1    0    0    0    0    1    1    0    110    5    1.12    0.95;
    3082    1    0    0    0    0    1    1    0    110    5    1.12    0.95;
    3083    1    41.9    16.77    0    0    1    1    0    110    5    1.12    0.95;
    3084    1    21    8.33    0    0    1    1    0    110    5    1.12    0.95;
    3085    1    2.11    0.8    0    0    1    1    0    110    5    1.12    0.95;
    3086    2    0.01    0.01    0    0    1    1    0    110    5    1.12    0.95;
    3087    2    0.01    0.01    0    0    1    1    0    110    5    1.12    0.95;
    3088    1    8.94    2.11    0    0    1    1    0    110    5    1.12    0.95;
    3089    1    13.06    3.71    0    0    1    1    0    110    5    1.12    0.95;
    3090    1    44.41    14.96    0    0    1    1    0    110    5    1.12    0.95;
    3091    1    50.74    16.87    0    0    1    1    0    110    5    1.12    0.95;
    3092    1    5.73    0    0    0    1    1    0    110    5    1.12    0.95;
    3093    1    21    12.55    0    0    1    1    0    110    5    1.12    0.95;
    3094    1    14.17    5.22    0    0    1    1    0    110    5    1.12    0.95;
    3095    1    0    0    0    0    1    1    0    110    5    1.12    0.95;
    3096    1    0    0    0    0    1    1    0    110    5    1.12    0.95;
    3097    2    7.33    2.91    0    0    1    1    0    110    5    1.12    0.95;
    3098    2    6.33    1.57    0    0    1    1    0    110    5    1.12    0.95;
    3099    1    4.02    2.11    0    0    1    1    0    110    5    1.12    0.95;
    3100    2    0    0.7    0    0    1    1    0    110    5    1.12    0.95;
    3101    2    0    -0.49    0    0    1    1    0    110    5    1.12    0.95;
    3102    1    1.61    0.5    0    0    1    1    0    110    5    1.12    0.95;
    3103    2    8    20    0    0    0    1    0    110    0    1.12    0.95;
    3104    1    17    6    0    0    0    1    0    110    0    1.12    0.95;
    3105    1    0    0    0    0    0    1    0    110    0    1.12    0.95;
    3106    1    32    9    0    0    0    1    0    110    0    1.12    0.95;
    3107    1    16    5    0    0    0    1    0    110    0    1.12    0.95;
    3108    1    31.5    9.5    0    0    0    1    0    110    0    1.12    0.95;
    3109    1    31.5    9.5    0    0    0    1    0    110    0    1.12    0.95;
    3110    1    25    7    0    0    0    1    0    110    0    1.12    0.95;
    3111    1    65    20    0    0    0    1    0    110    0    1.12    0.95;
    3112    1    0    0    0    0    1    1    0    400    4    1.05    0.95;
    3113    2    40    0    0    0    0    1    0    400    0    1.05    0.95;
    3114    2    406    0    0    0    0    1    0    220    0    1.11    0.95;
    3115    2    77    0    0    0    0    1    0    400    0    1.05    0.95;
    3116    2    0    0    0    0    0    1    0    400    0    1.05    0.95;
    3117    2    634    0    0    0    0    1    0    220    0    1.11    0.95;
    3118    2    0    0    0    0    0    1    0    400    0    1.05    0.95;
    3119    2    172.45    65.03    0    0    1    1    0    32    2    1.12    0.95;
    3120    1    0    0    0    0    1    1    0    400    5    1.05    0.95;
];

%% generator data
%    bus    Pg    Qg    Qmax    Qmin    Vg    mBase    status    Pmax    Pmin    Pc1    Pc2    Qc1min    Qc1max    Qc2min    Qc2max    ramp_agc    ramp_10    ramp_30    ramp_q    apf
mpc.gen = [
    22    180    22.85    162    -61    1.06818    235    1    221    110    0    0    0    0    0    0    0    0    0    0    0;
    23    180    35.93    140    -25    1.06818    235    1    200    140    0    0    0    0    0    0    0    0    0    0    0;
    35    0    0    190    -19    1.09545    426    0    370    240    0    0    0    0    0    0    0    0    0    0    0;
    35    0    0    190    -19    1.09545    426    0    370    240    0    0    0    0    0    0    0    0    0    0    0;
    35    345    147.04    190    -19    1.09545    426    1    370    240    0    0    0    0    0    0    0    0    0    0    0;
    36    370    85.3    190    -19    1.09545    426    1    370    240    0    0    0    0    0    0    0    0    0    0    0;
    36    320    85.3    190    -19    1.09545    426    1    370    240    0    0    0    0    0    0    0    0    0    0    0;
    37    370    34.92    190    -19    1.04    426    1    370    240    0    0    0    0    0    0    0    0    0    0    0;
    37    340    34.92    190    -19    1.04    426    1    370    240    0    0    0    0    0    0    0    0    0    0    0;
    37    340    34.92    190    -19    1.04    426    1    370    240    0    0    0    0    0    0    0    0    0    0    0;
    38    370    29.84    190    -19    1.04    426    1    370    240    0    0    0    0    0    0    0    0    0    0    0;
    38    340    29.84    190    -19    1.04    426    1    370    240    0    0    0    0    0    0    0    0    0    0    0;
    38    340    29.84    190    -19    1.04    426    1    370    240    0    0    0    0    0    0    0    0    0    0    0;
    55    205    86.71    152    -33    1.09091    235    1    215    110    0    0    0    0    0    0    0    0    0    0    0;
    55    0    0    152    -33    1.09091    235    0    220    125    0    0    0    0    0    0    0    0    0    0    0;
    56    0    0    149    -33    1.09091    235    0    225    125    0    0    0    0    0    0    0    0    0    0    0;
    56    205    87.71    149    -33    1.09091    235    1    225    110    0    0    0    0    0    0    0    0    0    0    0;
    57    225    85.6    149    -33    1.09091    235    1    225    110    0    0    0    0    0    0    0    0    0    0    0;
    57    185    85.6    149    -33    1.09091    235    1    225    120    0    0    0    0    0    0    0    0    0    0    0;
    58    330    195.71    363    -47    1.035    588    1    535    255    0    0    0    0    0    0    0    0    0    0    0;
    59    330    122.87    348    -100    1.035    588    1    560    250    0    0    0    0    0    0    0    0    0    0    0;
    68    210    -10.62    120    -14    1.08636    235    1    225    129    0    0    0    0    0    0    0    0    0    0    0;
    69    225    -5.94    120    -14    1.08636    235    1    225    129    0    0    0    0    0    0    0    0    0    0    0;
    69    195    -5.94    99    -10    1.08636    235    1    225    129    0    0    0    0    0    0    0    0    0    0    0;
    70    0    0    120    -14    1.0325    235    0    225    129    0    0    0    0    0    0    0    0    0    0    0;
    70    0    0    120    -14    1.0325    235    0    225    129    0    0    0    0    0    0    0    0    0    0    0;
    71    225    -7.81    99    -10    1.0325    235    1    225    129    0    0    0    0    0    0    0    0    0    0    0;
    71    215    -7.81    120    -14    1.0325    235    1    225    129    0    0    0    0    0    0    0    0    0    0    0;
    92    220    134.35    134    -7    1.08182    271    1    220    140    0    0    0    0    0    0    0    0    0    0    0;
    92    210    131    131    -6    1.08182    271    1    225    140    0    0    0    0    0    0    0    0    0    0    0;
    93    0    0    131    -6    1.08182    271    0    225    140    0    0    0    0    0    0    0    0    0    0    0;
    93    225    131.47    131    -6    1.08182    271    1    225    140    0    0    0    0    0    0    0    0    0    0    0;
    93    205    131.47    131    -6    1.08182    271    1    225    140    0    0    0    0    0    0    0    0    0    0    0;
    96    383    36.35    213    -30    1.0375    426    1    383    180    0    0    0    0    0    0    0    0    0    0    0;
    96    357    36.35    212    -31    1.0375    435    1    380    180    0    0    0    0    0    0    0    0    0    0    0;
    113    0    0    0    0    1.07727    12    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    113    0    0    0    0    1.07727    6    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    113    19    1.09    0    0    1.07727    26    1    21    0    0    0    0    0    0    0    0    0    0    0    0;
    119    215    89.14    120    -10    1.08182    271    1    225    120    0    0    0    0    0    0    0    0    0    0    0;
    120    215    92.04    120    -10    1.08182    271    1    225    120    0    0    0    0    0    0    0    0    0    0    0;
    121    115    52.14    73    -1    1.08182    150    1    120    70    0    0    0    0    0    0    0    0    0    0    0;
    122    115    52.7    73    -1    1.08182    150    1    120    70    0    0    0    0    0    0    0    0    0    0    0;
    132    0    0    79    0    1.07727    150    0    120    70    0    0    0    0    0    0    0    0    0    0    0;
    133    115    68.61    79    0    1.07727    150    1    120    70    0    0    0    0    0    0    0    0    0    0    0;
    134    105    28.62    31    0    1.07273    118    1    110    80    0    0    0    0    0    0    0    0    0    0    0;
    142    205    68.73    135    -35    1.08182    271    1    215    135    0    0    0    0    0    0    0    0    0    0    0;
    143    215    74.94    135    -35    1.08182    271    1    215    135    0    0    0    0    0    0    0    0    0    0    0;
    143    205    74.94    140    -35    1.08182    271    1    225    135    0    0    0    0    0    0    0    0    0    0    0;
    144    225    -2.8    140    -36    1.0375    271    1    225    135    0    0    0    0    0    0    0    0    0    0    0;
    144    205    -2.8    137    -36    1.0375    271    1    220    135    0    0    0    0    0    0    0    0    0    0    0;
    150    0    0    72    -29    1.04091    150    0    135    -135    0    0    0    0    0    0    0    0    0    0    0;
    150    0    0    72    -29    1.04091    150    0    135    -135    0    0    0    0    0    0    0    0    0    0    0;
    151    0    0    72    -29    1.04091    150    0    135    -135    0    0    0    0    0    0    0    0    0    0    0;
    151    0    0    72    -29    1.04091    150    0    135    -135    0    0    0    0    0    0    0    0    0    0    0;
    152    110    95.35    85    -15    1.06818    150    1    120    100    0    0    0    0    0    0    0    0    0    0    0;
    152    0    0    85    -15    1.06818    150    0    120    100    0    0    0    0    0    0    0    0    0    0    0;
    153    110    90.77    85    -15    1.06818    150    1    120    100    0    0    0    0    0    0    0    0    0    0    0;
    167    0    0    12    0    1.05    51    0    50    40    0    0    0    0    0    0    0    0    0    0    0;
    169    180    81.36    111    -21    1.08182    238    1    205    135    0    0    0    0    0    0    0    0    0    0    0;
    170    0    0    102    -15    1.08182    252    0    222    90    0    0    0    0    0    0    0    0    0    0    0;
    170    0    0    111    -21    1.08182    238    0    205    135    0    0    0    0    0    0    0    0    0    0    0;
    170    180    62.03    119    -31    1.08182    252    1    232    100    0    0    0    0    0    0    0    0    0    0    0;
    171    200    94.05    102    -15    1.0325    252    1    222    90    0    0    0    0    0    0    0    0    0    0    0;
    172    0    0    93    -10    1.0325    252    0    232    100    0    0    0    0    0    0    0    0    0    0    0;
    172    200    91.8    102    -15    1.0325    252    1    222    90    0    0    0    0    0    0    0    0    0    0    0;
    177    261    115.11    127    -35    1.09091    287    1    261    104    0    0    0    0    0    0    0    0    0    0    0;
    177    189    115.11    145    -38    1.09091    264    1    235    94    0    0    0    0    0    0    0    0    0    0    0;
    178    0    0    103    -17    1.09091    238    0    206    120    0    0    0    0    0    0    0    0    0    0    0;
    178    235    116    145    -38    1.09091    264    1    235    94    0    0    0    0    0    0    0    0    0    0    0;
    178    220    116    127    -35    1.09091    287    1    261    104    0    0    0    0    0    0    0    0    0    0    0;
    178    220    116    127    -35    1.09091    287    1    261    104    0    0    0    0    0    0    0    0    0    0    0;
    180    206    100.5    103    -17    1.03    238    1    206    120    0    0    0    0    0    0    0    0    0    0    0;
    180    194    100.5    103    -17    1.03    238    1    206    120    0    0    0    0    0    0    0    0    0    0    0;
    188    180    111.49    112    -32    1.05455    233    1    225    150    0    0    0    0    0    0    0    0    0    0    0;
    189    200    112.18    112    -32    1.05455    233    1    200    150    0    0    0    0    0    0    0    0    0    0    0;
    189    0    0    112    -32    1.05455    233    0    200    150    0    0    0    0    0    0    0    0    0    0    0;
    189    160    112.18    112    -32    1.05455    233    1    200    150    0    0    0    0    0    0    0    0    0    0    0;
    190    400    255.32    294    -259    1.005    464    1    464    186    0    0    0    0    0    0    0    0    0    0    0;
    204    0    0    100    0    1    218    0    188    76    0    0    0    0    0    0    0    0    0    0    0;
    236    179    33.19    105    -62    1.0375    209    1    179    -200    0    0    0    0    0    0    0    0    0    0    0;
    236    89.5    33.19    105    -62    1.0375    209    1    179    -200    0    0    0    0    0    0    0    0    0    0    0;
    236    89.5    33.19    130    -75    1.0375    209    1    179    -200    0    0    0    0    0    0    0    0    0    0    0;
    237    0    41.49    160    -100    1.0375    209    1    179    -200    0    0    0    0    0    0    0    0    0    0    0;
    240    224    34.78    150    0    1.09091    156    1    250    113    0    0    0    0    0    0    0    0    0    0    0;
    250    0    0    20    0    1.08182    79    0    55    23    0    0    0    0    0    0    0    0    0    0    0;
    250    0    0    20    0    1.08182    69    0    50    25    0    0    0    0    0    0    0    0    0    0    0;
    251    15    9.77    20    0    1.08182    28    1    23    7    0    0    0    0    0    0    0    0    0    0    0;
    251    0    0    20    0    1.08182    69    0    50    25    0    0    0    0    0    0    0    0    0    0    0;
    267    1.5    1    1    0    1.07273    1    1    2    0    0    0    0    0    0    0    0    0    0    0    0;
    268    1.6    1.15    1    0    1.06364    1    1    2    0    0    0    0    0    0    0    0    0    0    0    0;
    282    0    0    5    0    1.07273    10    0    7    6    0    0    0    0    0    0    0    0    0    0    0;
    283    0    0    5    0    1.07273    10    0    7    6    0    0    0    0    0    0    0    0    0    0    0;
    301    5    2.99    3.75    0    1.04545    5    1    5    1    0    0    0    0    0    0    0    0    0    0    0;
    301    1.68    2.99    3.75    0    1.04545    5    1    5    1    0    0    0    0    0    0    0    0    0    0    0;
    301    1.68    2.99    3.75    0    1.04545    5    1    5    1    0    0    0    0    0    0    0    0    0    0    0;
    302    2.79    0.14    3.75    0    1.04545    5    1    5    1    0    0    0    0    0    0    0    0    0    0    0;
    316    350    190.13    190    -19    1    426    1    370    240    0    0    0    0    0    0    0    0    0    0    0;
    322    0    0    2    0    1.03636    4    0    6    1    0    0    0    0    0    0    0    0    0    0    0;
    322    0    0    2    0    1.03636    4    0    6    1    0    0    0    0    0    0    0    0    0    0    0;
    369    9.16    0.44    4    0    1.07273    30    1    30    0    0    0    0    0    0    0    0    0    0    0    0;
    398    0    0    5    0    1.08182    8    0    7    5    0    0    0    0    0    0    0    0    0    0    0;
    402    0.9    1.11    1    0    1.08182    1    1    1    0    0    0    0    0    0    0    0    0    0    0    0;
    402    0.55    1.11    1    0    1.08182    1    1    1    0    0    0    0    0    0    0    0    0    0    0    0;
    402    0.55    1.11    1    0    1.08182    1    1    1    0    0    0    0    0    0    0    0    0    0    0    0;
    409    0    0    7    0    1.07545    31    0    27    11    0    0    0    0    0    0    0    0    0    0    0;
    409    20    7.51    7    0    1.07545    39    1    30    11    0    0    0    0    0    0    0    0    0    0    0;
    409    0    0    6    0    1.07545    41    0    30    9    0    0    0    0    0    0    0    0    0    0    0;
    411    0    0    15    0    1.07273    69    0    55    20    0    0    0    0    0    0    0    0    0    0    0;
    411    20    15.24    15    0    1.07273    69    1    55    20    0    0    0    0    0    0    0    0    0    0    0;
    412    0    0    15    0    1.07273    49    0    40    10    0    0    0    0    0    0    0    0    0    0    0;
    412    0    0    15    0    1.07273    69    0    55    20    0    0    0    0    0    0    0    0    0    0    0;
    414    0    0    20    0    1.07273    69    0    50    25    0    0    0    0    0    0    0    0    0    0    0;
    414    0    0    20    0    1.07273    147    0    100    55    0    0    0    0    0    0    0    0    0    0    0;
    415    30    1.18    40    0    1.07273    69    1    60    25    0    0    0    0    0    0    0    0    0    0    0;
    428    2    3.06    3    0    1.07273    4    1    3    2    0    0    0    0    0    0    0    0    0    0    0;
    466    0    0    1    0    1.06364    2    0    2    1    0    0    0    0    0    0    0    0    0    0    0;
    492    38    24.55    57    -22    1.07273    69    1    52    15    0    0    0    0    0    0    0    0    0    0    0;
    493    47    20.36    57    -22    1.07273    69    1    55    15    0    0    0    0    0    0    0    0    0    0    0;
    494    47    23.02    57    -22    1.08182    69    1    55    15    0    0    0    0    0    0    0    0    0    0    0;
    494    15    23.02    57    -22    1.08182    69    1    55    15    0    0    0    0    0    0    0    0    0    0    0;
    495    55    16.82    57    -22    1.07273    69    1    55    15    0    0    0    0    0    0    0    0    0    0    0;
    495    15    16.82    71    -28    1.07273    88    1    77    3    0    0    0    0    0    0    0    0    0    0    0;
    517    180    28.36    162    -61    1.09091    235    1    226    120    0    0    0    0    0    0    0    0    0    0    0;
    517    0    0    12    0    1.09091    49    0    25    12    0    0    0    0    0    0    0    0    0    0    0;
    518    15    13.57    12    0    1.1    49    1    17    10    0    0    0    0    0    0    0    0    0    0    0;
    522    0    0    2    0    1.06364    6    0    4    4    0    0    0    0    0    0    0    0    0    0    0;
    542    0.3    1.36    0.2    0    1.08182    0    1    0    0    0    0    0    0    0    0    0    0    0    0    0;
    571    0    0    4    0    1.04545    8    0    7    3    0    0    0    0    0    0    0    0    0    0    0;
    580    0    0    3    0    1.08182    5    0    3    3    0    0    0    0    0    0    0    0    0    0    0;
    587    4    6.34    4.7    3.8    1.06364    7    1    7    1    0    0    0    0    0    0    0    0    0    0    0;
    587    1    6.34    4.7    3.8    1.06364    7    1    7    1    0    0    0    0    0    0    0    0    0    0    0;
    587    0    0    4.7    3.8    1.06364    7    0    7    1    0    0    0    0    0    0    0    0    0    0    0;
    599    2.5    2.02    2    0    1.07273    4    1    3    2    0    0    0    0    0    0    0    0    0    0    0;
    633    0    0    2    0    1.02727    5    0    4    3    0    0    0    0    0    0    0    0    0    0    0;
    663    1    0.32    0.7    0    1.05455    2    1    2    1    0    0    0    0    0    0    0    0    0    0    0;
    663    0    0    0.7    0    1.05455    2    0    2    1    0    0    0    0    0    0    0    0    0    0    0;
    669    0    0    3    0    1.06364    6    0    4    3    0    0    0    0    0    0    0    0    0    0    0;
    740    52    17.63    35    2    1.05455    63    1    52    37    0    0    0    0    0    0    0    0    0    0    0;
    740    0    0    23    2    1.05455    38    0    30    10    0    0    0    0    0    0    0    0    0    0    0;
    740    0    0    85    6    1.05455    150    0    105    50    0    0    0    0    0    0    0    0    0    0    0;
    740    58    17.63    85    6    1.05455    150    1    105    50    0    0    0    0    0    0    0    0    0    0    0;
    741    0    0    23    2    1.05455    38    0    30    10    0    0    0    0    0    0    0    0    0    0    0;
    741    0    0    23    2    1.05455    38    0    30    10    0    0    0    0    0    0    0    0    0    0    0;
    741    30    25    25    2    1.05455    38    1    30    10    0    0    0    0    0    0    0    0    0    0    0;
    741    70    27.57    85    6    1.05455    150    1    125    68    0    0    0    0    0    0    0    0    0    0    0;
    741    0    0    85    6    1.05455    150    0    105    50    0    0    0    0    0    0    0    0    0    0    0;
    762    1.4    2.56    0.7    0    1.04545    2    1    2    1    0    0    0    0    0    0    0    0    0    0    0;
    764    1    1.05    1    0    1.06364    4    1    1    0    0    0    0    0    0    0    0    0    0    0    0;
    772    0    0    18    2    1.05455    38    0    35    9    0    0    0    0    0    0    0    0    0    0    0;
    772    20    18.87    30    2    1.05455    38    1    20    9    0    0    0    0    0    0    0    0    0    0    0;
    773    0    0    18    2    1.05455    38    0    35    9    0    0    0    0    0    0    0    0    0    0    0;
    773    0    0    18    2    1.05455    38    0    35    9    0    0    0    0    0    0    0    0    0    0    0;
    773    0    0    18    2    1.05455    38    0    35    9    0    0    0    0    0    0    0    0    0    0    0;
    773    80    90.04    65    6    1.05455    121    1    97    30    0    0    0    0    0    0    0    0    0    0    0;
    774    0    0    18    2    1.05455    38    0    35    9    0    0    0    0    0    0    0    0    0    0    0;
    774    0    0    18    2    1.05455    38    0    30    9    0    0    0    0    0    0    0    0    0    0    0;
    774    0    0    14    2    1.05455    32    0    28    9    0    0    0    0    0    0    0    0    0    0    0;
    809    1    1.23    4    0    1.07273    5    1    8    1    0    0    0    0    0    0    0    0    0    0    0;
    809    0    0    2    0    1.07273    2    0    2    1    0    0    0    0    0    0    0    0    0    0    0;
    829    0    0    4.5    0.2    1.04545    6    0    4    4    0    0    0    0    0    0    0    0    0    0    0;
    844    2.5    1.03    0    0    1.07273    6    1    3    0    0    0    0    0    0    0    0    0    0    0    0;
    853    0    0    0    0    1.06364    4    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    876    93    4.21    30    0    1.08182    65    1    93    0    0    0    0    0    0    0    0    0    0    0    0;
    876    12    4.21    30    0    1.08182    65    1    36    0    0    0    0    0    0    0    0    0    0    0    0;
    879    0    0    0    0    1.06364    12    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    886    0    0    0    0    1.08182    5    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    887    0    0    0    0    1.08182    6    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    922    205    61.56    149    -33    1.09091    235    1    225    135    0    0    0    0    0    0    0    0    0    0    0;
    923    0    0    149    -33    1.09091    235    0    225    110    0    0    0    0    0    0    0    0    0    0    0;
    931    0    0    0    0    1.07273    3    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    937    0    0    0    0    1.07273    12    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    947    0    0    30    0    1.07273    168    0    170    66    0    0    0    0    0    0    0    0    0    0    0;
    947    0    0    30    0    1.07273    72    0    61    34    0    0    0    0    0    0    0    0    0    0    0;
    953    0    0    0    0    1.07273    8    0    21    0    0    0    0    0    0    0    0    0    0    0    0;
    967    0    0    0    0    1.07273    6    0    7    0    0    0    0    0    0    0    0    0    0    0    0;
    970    0    0    0    0    1.08182    3    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    985    8.5    4.45    0    0    1.08182    3    1    30    0    0    0    0    0    0    0    0    0    0    0    0;
    990    0.3    -1.29    0    0    1.06364    1    1    2    0    0    0    0    0    0    0    0    0    0    0    0;
    995    0    0    0    0    1.06364    1    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    1006    0    0    0    0    1.06364    2    0    2    1    0    0    0    0    0    0    0    0    0    0    0;
    1011    190    0.58    120    -14    1.09091    235    1    225    129    0    0    0    0    0    0    0    0    0    0    0;
    1013    0    0    30    0    1.06364    37    0    36    0    0    0    0    0    0    0    0    0    0    0    0;
    1016    0    0    0    0    1.07273    3    0    3    2    0    0    0    0    0    0    0    0    0    0    0;
    1036    0    0    30    0    1.08182    101    0    101    49    0    0    0    0    0    0    0    0    0    0    0;
    1042    0    0    0    0    1.06364    2    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    1057    6.1    5.14    30    0    1.07273    10    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    1060    0    0    0    0    1.08182    2    0    2    1    0    0    0    0    0    0    0    0    0    0    0;
    1062    0    0    0    0    1.07273    6    0    6    1    0    0    0    0    0    0    0    0    0    0    0;
    1067    5    -0.33    0    0    1.08182    11    1    8    0    0    0    0    0    0    0    0    0    0    0    0;
    1071    0    0    23    0    1.09091    52    0    68    5    0    0    0    0    0    0    0    0    0    0    0;
    1071    60    10.56    23    0    1.09091    52    1    68    5    0    0    0    0    0    0    0    0    0    0    0;
    1071    0    0    11    0    1.09091    25    0    31    -32    0    0    0    0    0    0    0    0    0    0    0;
    1071    0    0    10    0    1.09091    25    0    31    -32    0    0    0    0    0    0    0    0    0    0    0;
    1086    0    0    24    -1    1.08182    69    0    50    8    0    0    0    0    0    0    0    0    0    0    0;
    1086    110    7.63    74    -15    1.08182    58    1    125    92    0    0    0    0    0    0    0    0    0    0    0;
    1087    110    50.94    74    -15    1.08182    58    1    125    85    0    0    0    0    0    0    0    0    0    0    0;
    1087    0    0    28    -2    1.08182    40    0    41    12    0    0    0    0    0    0    0    0    0    0    0;
    1099    0    0    0    0    1.08182    3    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    1126    0    0    0    0    1.06364    4    0    3    2    0    0    0    0    0    0    0    0    0    0    0;
    1132    31    14.23    0    0    1.08182    31    1    31    0    0    0    0    0    0    0    0    0    0    0    0;
    1132    13    14.23    0    0    1.08182    31    1    31    0    0    0    0    0    0    0    0    0    0    0    0;
    1133    0    0    0    0    1.08182    25    0    25    0    0    0    0    0    0    0    0    0    0    0    0;
    1133    0    0    0    0    1.08182    25    0    25    0    0    0    0    0    0    0    0    0    0    0    0;
    1164    35    39    41.2    0    1.08182    93    1    78    11    0    0    0    0    0    0    0    0    0    0    0;
    1188    0    0    45    -10    1.08182    63    0    48    40    0    0    0    0    0    0    0    0    0    0    0;
    1188    43    -6.78    45    -10    1.08182    69    1    55    42    0    0    0    0    0    0    0    0    0    0    0;
    1189    43    11.4    45    -10    1.08182    69    1    55    42    0    0    0    0    0    0    0    0    0    0    0;
    1263    110    54    110    -40    1.08182    149    1    113    32    0    0    0    0    0    0    0    0    0    0    0;
    1264    0    0    110    -40    1.08182    149    0    113    32    0    0    0    0    0    0    0    0    0    0    0;
    1268    6    -0.01    0    0    1.08182    17    1    17    0    0    0    0    0    0    0    0    0    0    0    0;
    1289    370    96.92    216    -32    1.09091    426    1    386    180    0    0    0    0    0    0    0    0    0    0    0;
    1290    370    90.19    187    -30    1.09091    426    1    383    180    0    0    0    0    0    0    0    0    0    0    0;
    1294    0    0    0    0    1.08182    6    0    6    1    0    0    0    0    0    0    0    0    0    0    0;
    1295    0    0    110    -40    1.08182    169    0    135    35    0    0    0    0    0    0    0    0    0    0    0;
    1301    0    0    0    0    1.08182    13    0    13    0    0    0    0    0    0    0    0    0    0    0    0;
    1301    0    0    0    0    1.08182    13    0    13    0    0    0    0    0    0    0    0    0    0    0    0;
    1302    0    0    0    0    1.08182    20    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    1302    15    0    0    0    1.08182    20    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    1303    0    0    0    0    1.07273    19    0    19    0    0    0    0    0    0    0    0    0    0    0    0;
    1312    0    0    18    9    1.07273    32    0    24    12    0    0    0    0    0    0    0    0    0    0    0;
    1313    0    0    18    9    1.07273    32    0    24    12    0    0    0    0    0    0    0    0    0    0    0;
    1314    0    0    14    10.5    1.07273    32    0    29    10    0    0    0    0    0    0    0    0    0    0    0;
    1405    0    0    37.5    16.8    1.08182    63    0    50    38    0    0    0    0    0    0    0    0    0    0    0;
    1405    0    0    37.5    16.8    1.08182    63    0    50    38    0    0    0    0    0    0    0    0    0    0    0;
    1405    0    0    37.5    16.8    1.08182    63    0    50    38    0    0    0    0    0    0    0    0    0    0    0;
    1406    0    0    37.5    16.8    1.08182    63    0    50    38    0    0    0    0    0    0    0    0    0    0    0;
    1429    0    0    0    0    1.07273    25    0    25    10    0    0    0    0    0    0    0    0    0    0    0;
    1429    0    0    0    0    1.07273    25    0    25    10    0    0    0    0    0    0    0    0    0    0    0;
    1429    25    2.85    0    0    1.07273    25    1    25    10    0    0    0    0    0    0    0    0    0    0    0;
    1429    15    2.85    0    0    1.07273    25    1    25    10    0    0    0    0    0    0    0    0    0    0    0;
    1447    17    4.05    0    0    1.08182    25    1    25    0    0    0    0    0    0    0    0    0    0    0    0;
    1448    17    4.06    0    0    1.08182    25    1    25    0    0    0    0    0    0    0    0    0    0    0    0;
    1449    17    4.12    0    0    1.08182    25    1    25    0    0    0    0    0    0    0    0    0    0    0    0;
    1449    0    0    0    0    1.08182    6    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    1476    69    11.17    52.5    0    1.08182    88    1    70    21    0    0    0    0    0    0    0    0    0    0    0;
    1477    0    0    42    16.8    1.08182    63    0    50    40    0    0    0    0    0    0    0    0    0    0    0;
    1477    69    52.42    52.5    0    1.08182    88    1    70    21    0    0    0    0    0    0    0    0    0    0    0;
    1484    0    0    0    0    1.08182    50    0    50    10    0    0    0    0    0    0    0    0    0    0    0;
    1545    0    0    0    0    1.08182    24    0    24    5    0    0    0    0    0    0    0    0    0    0    0;
    1545    0    0    0    0    1.08182    17    0    17    4    0    0    0    0    0    0    0    0    0    0    0;
    1546    7    4.6    0    0    1.08182    15    1    15    3    0    0    0    0    0    0    0    0    0    0    0;
    1546    0    0    0    0    1.08182    15    0    15    3    0    0    0    0    0    0    0    0    0    0    0;
    1546    0    0    0    0    1.08182    15    0    15    3    0    0    0    0    0    0    0    0    0    0    0;
    1547    5.5    0.64    0    0    1.07273    6    1    6    0    0    0    0    0    0    0    0    0    0    0    0;
    1547    2.5    0.64    0    0    1.07273    6    1    6    0    0    0    0    0    0    0    0    0    0    0    0;
    1581    0    0    0    0    1.09091    8    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    1581    0    0    0    0    1.09091    8    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    1587    48    41.71    41    -6.5    1.08182    69    1    55    20    0    0    0    0    0    0    0    0    0    0    0;
    1588    215    60.49    113    -5    1.09091    271    1    230    120    0    0    0    0    0    0    0    0    0    0    0;
    1589    215    74.92    120    -10    1.09091    271    1    225    120    0    0    0    0    0    0    0    0    0    0    0;
    1648    0    0    0    0    1.07273    18    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    1648    32    6.19    0    0    1.07273    32    1    32    0    0    0    0    0    0    0    0    0    0    0    0;
    1648    8    6.19    0    0    1.07273    25    1    25    0    0    0    0    0    0    0    0    0    0    0    0;
    1656    90    15.83    73    -1    1.08182    150    1    120    70    0    0    0    0    0    0    0    0    0    0    0;
    1656    70    15.83    73    -1    1.08182    150    1    120    70    0    0    0    0    0    0    0    0    0    0    0;
    1658    120    -1.52    73    -1    1.08182    150    1    120    79    0    0    0    0    0    0    0    0    0    0    0;
    1658    0    0    73    -1    1.08182    150    0    110    79    0    0    0    0    0    0    0    0    0    0    0;
    1668    125    46.22    83    -5    1.09091    150    1    125    70    0    0    0    0    0    0    0    0    0    0    0;
    1668    110    46.22    83    -5    1.09091    150    1    125    70    0    0    0    0    0    0    0    0    0    0    0;
    1680    0    0    80    -25    1.08182    150    0    117    80    0    0    0    0    0    0    0    0    0    0    0;
    1681    0    0    80    -25    1.08182    150    0    110    65    0    0    0    0    0    0    0    0    0    0    0;
    1681    0    0    80    -25    1.08182    150    0    100    65    0    0    0    0    0    0    0    0    0    0    0;
    1681    100    80.11    80    -25    1.08182    150    1    119    80    0    0    0    0    0    0    0    0    0    0    0;
    1724    0    0    41.2    -13.7    1.08182    69    0    55    15    0    0    0    0    0    0    0    0    0    0    0;
    1724    0    0    33.5    12    1.08182    20    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    1724    0    0    41.2    -13.7    1.08182    69    0    55    15    0    0    0    0    0    0    0    0    0    0    0;
    1739    0    0    0    0    1.07273    12    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    1739    10    1.77    0    0    1.07273    12    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    1741    0    0    0    0    1.08182    15    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    1742    12    -0.09    0    0    1.08182    22    1    4    0    0    0    0    0    0    0    0    0    0    0    0;
    1746    215    14.61    131    -6    1.08182    271    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    1768    0    0    35    -6    1.08182    53    0    46    3    0    0    0    0    0    0    0    0    0    0    0;
    1769    43    35.28    35    -6    1.08182    53    1    46    3    0    0    0    0    0    0    0    0    0    0    0;
    1954    14    4.27    9.3    1.9    1.08182    16    1    14    2    0    0    0    0    0    0    0    0    0    0    0;
    1954    13.5    4.27    9.3    1.9    1.08182    16    1    14    2    0    0    0    0    0    0    0    0    0    0    0;
    1954    13.5    4.27    9.3    1.9    1.08182    16    1    14    2    0    0    0    0    0    0    0    0    0    0    0;
    1954    3.8    0    0    0    1.08182    4    1    4    0    0    0    0    0    0    0    0    0    0    0    0;
    1954    4.2    0    0    0    1.08182    4    1    4    0    0    0    0    0    0    0    0    0    0    0    0;
    1954    0    0    9.3    2    1.08182    16    0    14    2    0    0    0    0    0    0    0    0    0    0    0;
    1982    123    3.31    79    0    1.08182    150    1    123    70    0    0    0    0    0    0    0    0    0    0    0;
    1982    77    3.31    79    0    1.08182    150    1    128    70    0    0    0    0    0    0    0    0    0    0    0;
    1983    100    42.21    114    -27    1.08182    191    1    161    55    0    0    0    0    0    0    0    0    0    0    0;
    1984    100    18.94    114    -27    1.08182    191    1    161    55    0    0    0    0    0    0    0    0    0    0    0;
    1992    0    0    37    0    1.08182    63    0    50    35    0    0    0    0    0    0    0    0    0    0    0;
    1992    0    0    15    0    1.08182    118    0    110    80    0    0    0    0    0    0    0    0    0    0    0;
    1993    0    0    31    0    1.08182    118    0    110    80    0    0    0    0    0    0    0    0    0    0    0;
    1993    110    14.48    15    0    1.08182    118    1    110    80    0    0    0    0    0    0    0    0    0    0    0;
    2100    38    25.98    26    13    1.08182    50    1    40    5    0    0    0    0    0    0    0    0    0    0    0;
    2144    205    34.08    140    -35    1.09091    271    1    225    135    0    0    0    0    0    0    0    0    0    0    0;
    2146    0    0    140    -35    1.09091    271    0    225    135    0    0    0    0    0    0    0    0    0    0    0;
    2146    205    63.73    140    -35    1.09091    271    1    225    135    0    0    0    0    0    0    0    0    0    0    0;
    2176    0    0    26    13    1.08182    44    0    35    18    0    0    0    0    0    0    0    0    0    0    0;
    2176    0    0    8.3    1.5    1.08182    14    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    2176    0    0    12    5.8    1.08182    31    0    25    18    0    0    0    0    0    0    0    0    0    0    0;
    2177    0    0    26    13    1.08182    44    0    30    18    0    0    0    0    0    0    0    0    0    0    0;
    2214    30    -0.23    0    0    1.07273    32    1    32    27    0    0    0    0    0    0    0    0    0    0    0;
    2215    0    0    0    0    1.07273    32    0    32    27    0    0    0    0    0    0    0    0    0    0    0;
    2235    10    2.79    0    0    1.06364    11    1    11    0    0    0    0    0    0    0    0    0    0    0    0;
    2235    0    0    0    0    1.06364    11    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    2237    0    0    85    -15    1.09091    150    0    120    100    0    0    0    0    0    0    0    0    0    0    0;
    2237    110    77.34    85    -15    1.09091    150    1    120    100    0    0    0    0    0    0    0    0    0    0    0;
    2253    2.5    0.7    0    0    1.08182    4    1    3    1    0    0    0    0    0    0    0    0    0    0    0;
    2256    1.8    3.53    0    0    1.08182    5    1    4    2    0    0    0    0    0    0    0    0    0    0    0;
    2267    1.5    0.03    0    0    1.1    2    1    5    0    0    0    0    0    0    0    0    0    0    0    0;
    2271    1.3    11.8    0    0    1.09091    2    1    1    0    0    0    0    0    0    0    0    0    0    0    0;
    2273    0    0    30    0    1.06364    50    0    50    15    0    0    0    0    0    0    0    0    0    0    0;
    2274    25    4.38    30    0    1.06364    50    1    50    15    0    0    0    0    0    0    0    0    0    0    0;
    2300    150    43.01    117    -19    1.1    252    1    222    90    0    0    0    0    0    0    0    0    0    0    0;
    2306    0    0    8    0    1.04545    27    0    28    -10    0    0    0    0    0    0    0    0    0    0    0;
    2306    20    8.39    8    0    1.04545    29    1    29    10    0    0    0    0    0    0    0    0    0    0    0;
    2306    0    0    8    0    1.04545    27    0    28    -10    0    0    0    0    0    0    0    0    0    0    0;
    2310    50    52.91    49    -7    1.07273    57    1    55    15    0    0    0    0    0    0    0    0    0    0    0;
    2310    0    0    91    -17    1.07273    128    0    100    55    0    0    0    0    0    0    0    0    0    0    0;
    2311    0    0    89    -16    1.04545    150    0    106    70    0    0    0    0    0    0    0    0    0    0    0;
    2316    1.7    0    0    0    1.00909    2    1    2    0    0    0    0    0    0    0    0    0    0    0    0;
    2317    0    0    0    0    1.08182    2    0    1    0    0    0    0    0    0    0    0    0    0    0    0;
    2320    0    0    0    0    1.04545    3    0    3    2    0    0    0    0    0    0    0    0    0    0    0;
    2322    2.44    0.03    0    0    1.03636    5    1    6    2    0    0    0    0    0    0    0    0    0    0    0;
    2323    52.7    16.19    15    0    1.08182    57    1    55    10    0    0    0    0    0    0    0    0    0    0    0;
    2323    2.3    2    2    0    1.08182    6    1    6    2    0    0    0    0    0    0    0    0    0    0    0;
    2324    5    1.41    2    0    1.08182    5    1    5    1    0    0    0    0    0    0    0    0    0    0    0;
    2324    0    0    10    0    1.08182    30    0    29    21    0    0    0    0    0    0    0    0    0    0    0;
    2337    2.7    1.35    0    0    1.02727    5    1    4    3    0    0    0    0    0    0    0    0    0    0    0;
    2345    4    3.65    0    0    1.03636    35    1    30    4    0    0    0    0    0    0    0    0    0    0    0;
    2349    2.5    0.59    0    0    1.05455    15    1    12    2    0    0    0    0    0    0    0    0    0    0    0;
    2357    0.5    18.78    0    0    1.08182    4    1    7    0    0    0    0    0    0    0    0    0    0    0    0;
    2366    0    0    0    0    1.02727    5    0    4    3    0    0    0    0    0    0    0    0    0    0    0;
    2368    1.1    0.76    0    0    1.04545    3    1    3    1    0    0    0    0    0    0    0    0    0    0    0;
    2370    1.46    0.02    0    0    1.05455    3    1    3    1    0    0    0    0    0    0    0    0    0    0    0;
    2374    0    0    0    0    1.09091    3    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    2375    3    2.7    1.25    0    1.05455    3    1    3    1    0    0    0    0    0    0    0    0    0    0    0;
    2375    2    2.7    2    0    1.05455    5    1    4    2    0    0    0    0    0    0    0    0    0    0    0;
    2377    0    0    0    0    1.04545    1    0    1    0    0    0    0    0    0    0    0    0    0    0    0;
    2379    2.5    1.87    0    0    1.03636    5    1    4    3    0    0    0    0    0    0    0    0    0    0    0;
    2383    0.3    1.23    0    0    1.08182    2    1    1    0    0    0    0    0    0    0    0    0    0    0    0;
    2390    2.25    1.7    0    0    1.03636    11    1    10    2    0    0    0    0    0    0    0    0    0    0    0;
    2400    0    0    0    0    1.04545    2    0    1    1    0    0    0    0    0    0    0    0    0    0    0;
    2403    50    12.06    12    0    1.1    51    1    50    40    0    0    0    0    0    0    0    0    0    0    0;
    2403    40    12.06    12    0    1.1    56    1    55    35    0    0    0    0    0    0    0    0    0    0    0;
    2404    0    0    12    0    1.08182    51    0    50    35    0    0    0    0    0    0    0    0    0    0    0;
    2404    20    6.37    10    0    1.08182    30    1    28    20    0    0    0    0    0    0    0    0    0    0    0;
    2408    3.9    5.18    0    0    1.04545    11    1    10    4    0    0    0    0    0    0    0    0    0    0    0;
    2433    2.4    -0.39    0    0    1.04545    5    1    4    2    0    0    0    0    0    0    0    0    0    0    0;
    2438    2.5    3.76    0    0    1.02727    5    1    4    3    0    0    0    0    0    0    0    0    0    0    0;
    2447    2    0.03    0    0    1.04545    4    1    3    1    0    0    0    0    0    0    0    0    0    0    0;
    2456    1.9    0.06    0    0    1.08182    4    1    4    0    0    0    0    0    0    0    0    0    0    0    0;
    2495    1.6    0    0    0    1.03636    2    1    2    1    0    0    0    0    0    0    0    0    0    0    0;
    2496    0.22    1.47    0    0    1.08182    0    1    0    0    0    0    0    0    0    0    0    0    0    0    0;
    2496    1.13    1.47    0    0    1.08182    2    1    1    1    0    0    0    0    0    0    0    0    0    0    0;
    2521    0.7    1.08    0    0    1.03636    2    1    1    1    0    0    0    0    0    0    0    0    0    0    0;
    2522    0.3    0.1    0    0    1.04545    0    1    0    0    0    0    0    0    0    0    0    0    0    0    0;
    2524    3    -0.28    0    0    1.02727    7    1    6    3    0    0    0    0    0    0    0    0    0    0    0;
    2525    0    0    0    0    1.06364    4    0    3    3    0    0    0    0    0    0    0    0    0    0    0;
    2527    2    10.9    0    0    1.06364    5    1    4    2    0    0    0    0    0    0    0    0    0    0    0;
    2534    0    0    112    -32    1.08182    233    0    200    150    0    0    0    0    0    0    0    0    0    0    0;
    2535    180    110.72    111    -18    1.09091    233    1    200    150    0    0    0    0    0    0    0    0    0    0    0;
    2547    1.63    -0.48    0    0    1.04545    4    1    3    1    0    0    0    0    0    0    0    0    0    0    0;
    2548    0.3    0.64    0    0    1.05455    0    1    0    0    0    0    0    0    0    0    0    0    0    0    0;
    2555    6    -0.39    0    0    1.03636    25    1    20    6    0    0    0    0    0    0    0    0    0    0    0;
    2573    0    0    15    0    1.08182    67    0    67    40    0    0    0    0    0    0    0    0    0    0    0;
    2574    50    15.87    15    0    1.1    67    1    65    40    0    0    0    0    0    0    0    0    0    0    0;
    2582    0.23    0.56    0    0    1.05455    0    1    0    0    0    0    0    0    0    0    0    0    0    0    0;
    2585    2    0.14    0    0    1.07273    6    1    6    1    0    0    0    0    0    0    0    0    0    0    0;
    2591    0.2    -0.2    0    0    1.09091    0    1    1    0    0    0    0    0    0    0    0    0    0    0    0;
    2593    2.7    0.17    0    0    1.01818    5    1    4    2    0    0    0    0    0    0    0    0    0    0    0;
    2597    9    0.26    0    0    1.04545    16    1    31    0    0    0    0    0    0    0    0    0    0    0    0;
    2598    9    0    0    0    1.04545    16    1    31    0    0    0    0    0    0    0    0    0    0    0    0;
    2600    2.5    0.19    0    0    1.04545    7    1    7    2    0    0    0    0    0    0    0    0    0    0    0;
    2616    0.7    0.16    0    0    1.1    2    1    1    0    0    0    0    0    0    0    0    0    0    0    0;
    2617    1    0.11    0    0    1.06364    0    1    1    0    0    0    0    0    0    0    0    0    0    0    0;
    2619    2.22    0.63    0    0    1.06364    7    1    6    2    0    0    0    0    0    0    0    0    0    0    0;
    2621    2    0.09    0    0    1.07273    5    1    4    2    0    0    0    0    0    0    0    0    0    0    0;
    2625    0    0    0    0    1.03636    3    0    2    2    0    0    0    0    0    0    0    0    0    0    0;
    2627    2.5    0.14    0    0    1.00909    7    1    6    2    0    0    0    0    0    0    0    0    0    0    0;
    2629    2.5    0.04    0    0    1.00909    5    1    4    3    0    0    0    0    0    0    0    0    0    0    0;
    2630    2    0.2    0    0    1.06364    5    1    4    2    0    0    0    0    0    0    0    0    0    0    0;
    2644    2.5    -0.36    1.03    0    1.09091    5    1    10    2    0    0    0    0    0    0    0    0    0    0    0;
    2649    1.69    -0.86    0    0    1.07273    2    1    2    1    0    0    0    0    0    0    0    0    0    0    0;
    2650    2.52    0    0    0    1.05455    5    1    4    2    0    0    0    0    0    0    0    0    0    0    0;
    2652    0    0    2    0    1.08182    5    0    4    1    0    0    0    0    0    0    0    0    0    0    0;
    2652    0    0    6    0    1.08182    19    0    18    3    0    0    0    0    0    0    0    0    0    0    0;
    2652    0    0    15    0    1.08182    58    0    56    10    0    0    0    0    0    0    0    0    0    0    0;
    2655    0.2    0    0    0    1    0    1    0    0    0    0    0    0    0    0    0    0    0    0    0;
    2667    225    52.08    145    -38    1.09091    264    1    235    94    0    0    0    0    0    0    0    0    0    0    0;
    2679    0    0    30    0    1.07273    50    0    50    32    0    0    0    0    0    0    0    0    0    0    0;
    2679    95    13.31    70    0    1.07273    128    1    108    70    0    0    0    0    0    0    0    0    0    0    0;
    2680    0    0    70    0    1.06364    128    0    108    70    0    0    0    0    0    0    0    0    0    0    0;
    2684    5.5    1.1    2    0    1.09091    8    1    8    0    0    0    0    0    0    0    0    0    0    0    0;
    2685    2.5    2.04    0    0    1.1    12    1    16    2    0    0    0    0    0    0    0    0    0    0    0;
    2691    1.7    0.85    0    0    1.07273    5    1    10    2    0    0    0    0    0    0    0    0    0    0    0;
    2695    0.3    0.41    0    0    1.06364    0    1    0    0    0    0    0    0    0    0    0    0    0    0    0;
    2698    0.9    0    0    0    1.06364    2    1    1    1    0    0    0    0    0    0    0    0    0    0    0;
    2705    0    0    0    0    1.03636    1    0    1    1    0    0    0    0    0    0    0    0    0    0    0;
    2774    0    0    10    0    1.04545    16    0    12    3    0    0    0    0    0    0    0    0    0    0    0;
    2774    5    4.01    10    0    1.04545    15    1    11    3    0    0    0    0    0    0    0    0    0    0    0;
    2781    1    -1.63    0    0    1.03636    2    1    1    0    0    0    0    0    0    0    0    0    0    0    0;
    2782    0    0    0    0    1.04545    4    0    3    3    0    0    0    0    0    0    0    0    0    0    0;
    2791    0.7    1.74    0    0    1.07273    1    1    1    0    0    0    0    0    0    0    0    0    0    0    0;
    2791    0    0    0    0    1.07273    1    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    2794    0    0    37.5    5    1.05455    63    0    50    0    0    0    0    0    0    0    0    0    0    0    0;
    2794    45    11.34    41.7    6    1.05455    69    1    55    0    0    0    0    0    0    0    0    0    0    0    0;
    2794    0    0    41.25    6    1.05455    69    0    55    0    0    0    0    0    0    0    0    0    0    0    0;
    2795    0    0    15    5    1.05455    41    0    35    0    0    0    0    0    0    0    0    0    0    0    0;
    2795    0    0    24    5    1.05455    40    0    32    0    0    0    0    0    0    0    0    0    0    0    0;
    2797    0.4    0.19    1    0    1.08182    1    1    1    0    0    0    0    0    0    0    0    0    0    0    0;
    2803    1.8    0.31    1    0    1.04545    3    1    3    0    0    0    0    0    0    0    0    0    0    0    0;
    2811    0.3    0.12    0    0    1.07273    3    1    0    0    0    0    0    0    0    0    0    0    0    0    0;
    2814    49    5.54    35    4    1.06364    69    1    55    26    0    0    0    0    0    0    0    0    0    0    0;
    2815    0    0    35    4    1.06364    69    0    55    26    0    0    0    0    0    0    0    0    0    0    0;
    2816    0    0    5    0    1.05455    6    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    2823    0.2    2.37    0    0    1.01818    0    1    1    0    0    0    0    0    0    0    0    0    0    0    0;
    2826    0.2    -0.04    0    0    1.02727    2    1    0    0    0    0    0    0    0    0    0    0    0    0    0;
    2827    0.3    -0.1    0    0    1.07273    0    1    0    0    0    0    0    0    0    0    0    0    0    0    0;
    2828    1    0.1    0    0    1.08182    1    1    1    0    0    0    0    0    0    0    0    0    0    0    0;
    2830    0.4    0.07    0.1    0    1.02727    3    1    1    0    0    0    0    0    0    0    0    0    0    0    0;
    2833    8    4.29    0    0    1.09091    13    1    26    0    0    0    0    0    0    0    0    0    0    0    0;
    2836    0    0    10    0    1.03636    31    0    28    4    0    0    0    0    0    0    0    0    0    0    0;
    2836    10    -1.03    5    0    1.03636    16    1    13    2    0    0    0    0    0    0    0    0    0    0    0;
    2836    0    0    5    0    1.03636    16    0    13    2    0    0    0    0    0    0    0    0    0    0    0;
    2842    4.5    0.09    0    0    1.07273    7    1    6    0    0    0    0    0    0    0    0    0    0    0    0;
    2846    0    0    18.7    4    1.07273    31    0    25    15    0    0    0    0    0    0    0    0    0    0    0;
    2846    53    11.6    35    6    1.07273    69    1    55    26    0    0    0    0    0    0    0    0    0    0    0;
    2846    0    0    35    4    1.07273    69    0    55    26    0    0    0    0    0    0    0    0    0    0    0;
    2847    0    0    39    3    1.07273    66    0    55    24    0    0    0    0    0    0    0    0    0    0    0;
    2847    0    0    35    3.5    1.07273    69    0    55    25    0    0    0    0    0    0    0    0    0    0    0;
    2854    0    0    0    0    1.06364    8    0    7    5    0    0    0    0    0    0    0    0    0    0    0;
    2856    4.8    0.29    0    0    1.07273    18    1    18    0    0    0    0    0    0    0    0    0    0    0    0;
    2857    4.8    1.16    0    0    1.08182    22    1    22    0    0    0    0    0    0    0    0    0    0    0    0;
    2862    0    0    0    0    1.06364    4    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    2875    3.2    2.35    3    1    1.05455    5    1    4    1    0    0    0    0    0    0    0    0    0    0    0;
    2880    0    0    3    0    1.03636    5    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    2880    0    0    3    0    1.03636    5    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    2880    0    0    3    0    1.03636    5    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    2880    16    9.5    12    0    1.03636    20    1    16    0    0    0    0    0    0    0    0    0    0    0    0;
    2880    10    9.5    15    0    1.03636    25    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    2887    10    0.47    9.3    1    1.05455    16    1    12    5    0    0    0    0    0    0    0    0    0    0    0;
    2887    0    0    9.3    1    1.05455    16    0    12    5    0    0    0    0    0    0    0    0    0    0    0;
    2889    12    5.33    1    0    1.04545    41    1    41    0    0    0    0    0    0    0    0    0    0    0    0;
    2894    0    0    0    0    1.07273    9    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    2899    0    0    0    0    1.08182    5    0    1    0    0    0    0    0    0    0    0    0    0    0    0;
    2900    0.85    0.91    0    0    1.08182    3    1    2    0    0    0    0    0    0    0    0    0    0    0    0;
    2904    0    0    0    0    1.02727    7    0    5    4    0    0    0    0    0    0    0    0    0    0    0;
    2905    0    0    1.27    0    1.05455    3    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    2909    25    16.67    18.78    0    1.03636    31    1    25    0    0    0    0    0    0    0    0    0    0    0    0;
    2909    12    16.67    25.95    0    1.03636    43    1    35    0    0    0    0    0    0    0    0    0    0    0    0;
    2909    0    0    18.78    0    1.03636    31    0    25    0    0    0    0    0    0    0    0    0    0    0    0;
    2915    0    0    0    0    1.05455    2    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    2920    0.2    -0.72    0    0    1.07273    2    1    0    0    0    0    0    0    0    0    0    0    0    0    0;
    2926    0    0    0    0    1.06364    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0;
    2930    13.2    2.02    10.5    0    1.02727    18    1    13    0    0    0    0    0    0    0    0    0    0    0    0;
    2930    3.8    2.02    3.75    0    1.02727    6    1    5    0    0    0    0    0    0    0    0    0    0    0    0;
    2930    0    0    3.75    0    1.02727    6    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    2931    0    0    10.5    0    1.02727    18    0    13    0    0    0    0    0    0    0    0    0    0    0    0;
    2933    0.3    0.08    0    0    1.07273    2    1    1    0    0    0    0    0    0    0    0    0    0    0    0;
    2934    5    4.79    18.75    0    1.07273    31    1    20    5    0    0    0    0    0    0    0    0    0    0    0;
    2945    0    0    0    0    1.04545    8    0    6    5    0    0    0    0    0    0    0    0    0    0    0;
    2951    0.5    0.11    0    0    1.08182    1    1    1    0    0    0    0    0    0    0    0    0    0    0    0;
    2957    0.8    7.81    0    0    1.08182    1    1    1    0    0    0    0    0    0    0    0    0    0    0    0;
    2962    1.1    -0.14    0.5    0    1.08182    2    1    2    1    0    0    0    0    0    0    0    0    0    0    0;
    2969    0    0    0    0    1.07273    3    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    2990    0.1    -0.18    0    0    1.05455    0    1    0    0    0    0    0    0    0    0    0    0    0    0    0;
    2993    0.2    0.3    0    0    1.06364    3    1    3    0    0    0    0    0    0    0    0    0    0    0    0;
    2993    0    0    0    0    1.06364    1    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    2997    11.1    11.23    0    0    1.07273    17    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    2999    0.3    0.32    0.1    0    1.02727    0    1    0    0    0    0    0    0    0    0    0    0    0    0    0;
    3008    0.3    1.99    0    0    1.07273    2    1    1    0    0    0    0    0    0    0    0    0    0    0    0;
    3020    0.9    2.22    0    0    1.08182    6    1    1    0    0    0    0    0    0    0    0    0    0    0    0;
    3024    0    0    0    0    1.01818    0    0    0    0    0    0    0    0    0    0    0    0    0    0    0;
    3029    0.1    0.99    0    0    1.08182    5    1    0    0    0    0    0    0    0    0    0    0    0    0    0;
    3034    1.4    0.45    0    0    1.02727    5    1    4    0    0    0    0    0    0    0    0    0    0    0    0;
    3038    0.49    -0.9    0    0    1.05455    1    1    0    0    0    0    0    0    0    0    0    0    0    0    0;
    3043    0    0    8    0    1.05455    14    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    3043    0    0    6.8    0    1.05455    11    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    3043    32    12.01    24    0    1.05455    40    1    32    0    0    0    0    0    0    0    0    0    0    0    0;
    3043    23    12.01    26    0    1.05455    48    1    40    0    0    0    0    0    0    0    0    0    0    0    0;
    3045    4.8    2.06    2    0    1.03636    20    1    18    0    0    0    0    0    0    0    0    0    0    0    0;
    3048    3.4    6.53    0    0    1.06364    23    1    18    0    0    0    0    0    0    0    0    0    0    0    0;
    3055    0    0    1    0    1.05455    6    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    3060    17.6    0.22    1    0    1.09091    50    1    50    0    0    0    0    0    0    0    0    0    0    0    0;
    3061    0    0    0    0    1.05455    4    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    3065    4    0.24    0    0    1.07273    10    1    9    0    0    0    0    0    0    0    0    0    0    0    0;
    3067    0.2    -0.34    0    0    1.07273    2    1    0    0    0    0    0    0    0    0    0    0    0    0    0;
    3069    9.6    7.1    0    0    1.06364    43    1    35    0    0    0    0    0    0    0    0    0    0    0    0;
    3069    0    0    0    0    1.06364    43    0    35    0    0    0    0    0    0    0    0    0    0    0    0;
    3073    26.7    9.33    17    -10    1.06364    32    1    27    0    0    0    0    0    0    0    0    0    0    0    0;
    3073    16.5    9.33    17    -10    1.06364    32    1    27    0    0    0    0    0    0    0    0    0    0    0    0;
    3074    21.6    11.18    17    -10    1.06364    32    1    27    0    0    0    0    0    0    0    0    0    0    0    0;
    3074    0    0    17    -10    1.06364    32    0    27    0    0    0    0    0    0    0    0    0    0    0    0;
    3074    0    0    17    -10    1.06364    32    0    27    0    0    0    0    0    0    0    0    0    0    0    0;
    3074    0    0    17    -10    1.06364    32    0    27    0    0    0    0    0    0    0    0    0    0    0    0;
    3086    4    1.01    0    0    1.08182    24    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    3087    4    1    0    0    1.08182    24    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    3097    2.7    0.77    2.2    0.5    1.04545    4    1    4    0    0    0    0    0    0    0    0    0    0    0    0;
    3098    0    0    2.2    0.5    1.04545    4    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    3100    0    0    33    -29    1.07273    56    0    52    -69    0    0    0    0    0    0    0    0    0    0    0;
    3100    0    0    33    -26    1.07273    57    0    54    37    0    0    0    0    0    0    0    0    0    0    0;
    3101    0    0    33    -29    1.07273    56    0    51    -69    0    0    0    0    0    0    0    0    0    0    0;
    3103    129    22.1    50    0    1.1    150    1    150    108    0    0    0    0    0    0    0    0    0    0    0;
    3113    0    0    9999    -9999    1.043    110    1    0    0    0    0    0    0    0    0    0    0    0    0    0;
    3114    0    0    9999    -9999    1.04309    8626    1    0    0    0    0    0    0    0    0    0    0    0    0    0;
    3115    0    0    9999    -9999    1.03798    26478    1    0    0    0    0    0    0    0    0    0    0    0    0    0;
    3116    0    0    9999    -9999    1.02647    42342    1    502    502    0    0    0    0    0    0    0    0    0    0    0;
    3117    0    0    9999    -9999    1.08259    11822    1    0    0    0    0    0    0    0    0    0    0    0    0    0;
    3118    0    0    9999    -9999    1.0424    17397    1    109    109    0    0    0    0    0    0    0    0    0    0    0;
    3119    57.6    29.96    0    0    0.98438    120    1    112    0    0    0    0    0    0    0    0    0    0    0    0;
];

%% branch data
%    fbus    tbus    r    x    b    rateA    rateB    rateC    ratio    angle    status    angmin    angmax
mpc.branch = [
    9    11    0.00064    0.0305    0    400    400    400    1.09271    0    1    -360    360;
    13    12    0.00069    0.03946    0    250    250    250    0.9999    0    1    -360    360;
    20    18    0.00088    0.05709    0    330    330    330    0.9999    0    1    -360    360;
    34    33    0.0007    0.03652    0    250    250    250    0.9999    0    1    -360    360;
    35    37    0.00036    0.02519    0    500    500    500    1.07313    0    1    -360    360;
    36    38    0.00036    0.02519    0    500    500    500    1.07313    0    1    -360    360;
    53    54    0.00034    0.02097    0    500    500    500    1.0755    0    1    -360    360;
    57    59    0.00034    0.02097    0    500    500    500    1.07313    0    1    -360    360;
    68    70    0.00081    0.03    0    400    400    400    1.10102    0    1    -360    360;
    105    107    0.00075    0.02445    -0.00832    330    330    330    1.039    0    1    -360    360;
    106    108    0.0004    0.0253    0    500    500    500    1.0457    0    1    -360    360;
    142    145    0.00053    0.02875    -0.016    400    400    400    1.06299    0    1    -360    360;
    170    171    0.00064    0.0305    0    400    400    400    1.07408    0    1    -360    360;
    177    180    0.00023    0.023    0    500    500    500    1.07426    0    1    -360    360;
    178    181    0.00023    0.023    0    500    500    500    1.07426    0    1    -360    360;
    185    184    0.00032    0.04392    0    330    330    330    0.9999    0    1    -360    360;
    188    190    0.0003    0.02732    0    500    500    500    1.10037    0    1    -360    360;
    195    197    0.00035    0.02375    0    500    500    500    1.08671    0    1    -360    360;
    208    209    0.00051    0.0275    0    400    400    400    1.07702    0    1    -360    360;
    213    211    0.00084    0.06858    0    250    250    250    0.9999    0    1    -360    360;
    216    218    0.00033    0.02711    0    500    500    500    1.08613    0    1    -360    360;
    220    218    0.00032    0.0464    0    330    330    330    0.9999    0    1    -360    360;
    227    225    0.00113    0.05647    0    330    330    330    0.9999    0    1    -360    360;
    224    226    0.00075    0.02469    -0.008    330    330    330    1.04544    0    1    -360    360;
    3116    180    0.00029    0.00317    0.09184    1386    1386    1386    0    0    1    -360    360;
    3116    181    0.0003    0.00326    0.09536    1386    1386    1386    0    0    1    -360    360;
    240    82    0.01475    0.08595    0.13036    339    339    339    0    0    1    -360    360;
    3114    90    0.01244    0.06959    0.10842    412    412    412    0    0    1    -360    360;
    3114    120    0.01207    0.06905    0.11519    412    412    412    0    0    1    -360    360;
    144    3115    0.00168    0.01603    0.51488    1206    1206    1206    0    0    1    -360    360;
    3117    169    0.0018    0.01616    0.0484    436    436    436    0    0    1    -360    360;
    3117    170    0.0018    0.01616    0.0484    436    436    436    0    0    1    -360    360;
    3118    61    0.00223    0.02209    0.69011    831    831    831    0    0    1    -360    360;
    3118    62    0.00223    0.02209    0.69011    831    831    831    0    0    1    -360    360;
    97    3113    0.00293    0.03054    0.95472    1206    1206    1206    0    0    1    -360    360;
    56    28    0.01174    0.07014    0.12689    339    339    339    0    0    1    -360    360;
    35    105    0.00919    0.06614    0.10451    375    375    375    0    0    1    -360    360;
    36    106    0.00822    0.05767    0.0982    400    400    400    0    0    1    -360    360;
    167    39    0.01698    0.12459    0.1957    231    231    231    0    0    1    -360    360;
    153    46    0.01298    0.06738    0.10284    250    250    250    0    0    1    -360    360;
    152    25    0.01068    0.0475    0.09495    339    339    339    0    0    1    -360    360;
    188    26    0.01436    0.10729    0.16081    231    231    231    0    0    1    -360    360;
    53    124    0.01488    0.08161    0.1148    266    266    266    0    0    1    -360    360;
    52    106    0.01116    0.07171    0.10367    267    267    267    0    0    1    -360    360;
    203    98    0.00552    0.05948    0.17077    317    317    317    0    0    1    -360    360;
    234    189    0.01118    0.06597    0.10778    267    267    267    0    0    1    -360    360;
    221    188    0.01682    0.08909    0.12993    295    295    295    0    0    1    -360    360;
    222    189    0.01384    0.08702    0.13484    295    295    295    0    0    1    -360    360;
    238    192    0.01517    0.09938    0.14492    197    197    197    0    0    1    -360    360;
    57    14    0.01457    0.07362    0.13344    356    356    356    0    0    1    -360    360;
    229    23    0.01403    0.10413    0.15949    231    231    231    0    0    1    -360    360;
    115    68    0.00374    0.0438    0.10096    476    476    476    0    0    1    -360    360;
    187    97    0.00194    0.02007    0.54307    970    970    970    0    0    1    -360    360;
    58    12    0.0015    0.01506    0.4032    1154    1154    1154    0    0    1    -360    360;
    210    171    0.00296    0.03484    0.9296    838    838    838    0    0    1    -360    360;
    136    70    0.00169    0.01931    0.53814    866    866    866    0    0    1    -360    360;
    38    108    0.00137    0.01569    0.43744    1154    1154    1154    0    0    1    -360    360;
    37    139    0.00234    0.02677    0.74653    1154    1154    1154    0    0    1    -360    360;
    32    218    0.00217    0.02513    0.67098    1154    1154    1154    0    0    1    -360    360;
    136    78    0.00152    0.01739    0.48083    866    866    866    0    0    1    -360    360;
    138    78    0.00468    0.05347    1.48883    831    831    831    0    0    1    -360    360;
    97    41    0.00355    0.03617    0.95894    717    717    717    0    0    1    -360    360;
    107    41    0.00097    0.01052    0.28395    970    970    970    0    0    1    -360    360;
    61    137    0.00144    0.01446    0.51213    1386    1386    1386    0    0    1    -360    360;
    15    6    0.013    0.09781    0.14013    375    375    375    0    0    1    -360    360;
    40    15    0.00525    0.03847    0.06053    231    231    231    0    0    1    -360    360;
    31    6    0.00457    0.03351    0.05245    317    317    317    0    0    1    -360    360;
    22    9    0.01469    0.10915    0.16676    317    317    317    0    0    1    -360    360;
    27    14    0.01262    0.09326    0.14324    231    231    231    0    0    1    -360    360;
    35    7    0.00924    0.05052    0.07698    295    295    295    0    0    1    -360    360;
    22    3    0.01068    0.07936    0.12155    231    231    231    0    0    1    -360    360;
    35    25    0.00585    0.04027    0.07161    400    400    400    0    0    1    -360    360;
    36    24    0.00585    0.04027    0.07161    400    400    400    0    0    1    -360    360;
    14    8    0.00558    0.04147    0.0629    231    231    231    0    0    1    -360    360;
    43    15    0.00089    0.0063    0.0108    231    231    231    0    0    1    -360    360;
    29    15    0.00442    0.02374    0.04477    339    339    339    0    0    1    -360    360;
    45    7    0.00494    0.0269    0.04225    250    250    250    0    0    1    -360    360;
    24    6    0.00287    0.01671    0.02467    295    295    295    0    0    1    -360    360;
    35    1    0.0012    0.0089    0.01512    461    461    461    0    0    1    -360    360;
    36    2    0.0012    0.0089    0.01513    461    461    461    0    0    1    -360    360;
    36    30    0.00399    0.02901    0.04808    380    380    380    0    0    1    -360    360;
    32    12    0.00298    0.03445    0.94221    831    831    831    0    0    1    -360    360;
    37    32    0.00358    0.04122    1.13382    1154    1154    1154    0    0    1    -360    360;
    19    38    0.00342    0.03928    1.08288    1154    1154    1154    0    0    1    -360    360;
    11    21    0.00286    0.03355    0.90157    838    838    838    0    0    1    -360    360;
    44    21    0.00023    0.00264    0.07296    838    838    838    0    0    1    -360    360;
    11    19    0.0011    0.01271    0.35206    838    838    838    0    0    1    -360    360;
    184    38    0.00139    0.0159    0.44176    838    838    838    0    0    1    -360    360;
    77    72    0.01054    0.06151    0.09306    197    197    197    0    0    1    -360    360;
    74    69    0.00905    0.06723    0.10296    231    231    231    0    0    1    -360    360;
    81    47    0.0114    0.06587    0.09975    274    274    274    0    0    1    -360    360;
    64    47    0.0107    0.06628    0.10825    287    287    287    0    0    1    -360    360;
    72    55    0.00543    0.03733    0.06668    341    341    341    0    0    1    -360    360;
    73    57    0.00543    0.03733    0.06668    341    341    341    0    0    1    -360    360;
    73    47    0.00657    0.0481    0.0727    319    319    319    0    0    1    -360    360;
    82    65    0.00302    0.0201    0.03069    339    339    339    0    0    1    -360    360;
    65    51    0.007    0.05138    0.08084    231    231    231    0    0    1    -360    360;
    49    68    0.00329    0.02506    0.0439    317    317    317    0    0    1    -360    360;
    50    48    0.00789    0.05868    0.08985    231    231    231    0    0    1    -360    360;
    69    50    0.00558    0.04062    0.06491    341    341    341    0    0    1    -360    360;
    81    49    0.00452    0.03366    0.05156    341    341    341    0    0    1    -360    360;
    81    80    0.00134    0.00996    0.01337    287    287    287    0    0    1    -360    360;
    76    55    0.00618    0.04353    0.07649    341    341    341    0    0    1    -360    360;
    77    56    0.00618    0.04353    0.07649    266    266    266    0    0    1    -360    360;
    76    52    0.01219    0.0637    0.09333    266    266    266    0    0    1    -360    360;
    75    53    0.00246    0.01826    0.02798    231    231    231    0    0    1    -360    360;
    60    52    0.00242    0.01531    0.02249    287    287    287    0    0    1    -360    360;
    63    59    0.0017    0.01977    0.53386    838    838    838    0    0    1    -360    360;
    71    67    0.00116    0.013    0.33856    838    838    838    0    0    1    -360    360;
    54    70    0.00218    0.02536    0.68579    838    838    838    0    0    1    -360    360;
    78    71    0.00105    0.01123    0.28195    1119    1119    1119    0    0    1    -360    360;
    62    79    0.00119    0.01428    0.36666    1154    1154    1154    0    0    1    -360    360;
    66    58    0.00184    0.02139    0.5777    838    838    838    0    0    1    -360    360;
    111    142    0.00488    0.03362    0.05961    341    341    341    0    0    1    -360    360;
    89    122    0.01093    0.05919    0.08439    180    180    180    0    0    1    -360    360;
    122    109    0.00194    0.01415    0.0223    341    341    341    0    0    1    -360    360;
    93    148    0.00192    0.01355    0.023    341    341    341    0    0    1    -360    360;
    148    100    0.00238    0.01667    0.02846    341    341    341    0    0    1    -360    360;
    149    147    0.00066    0.00496    0.00758    319    319    319    0    0    1    -360    360;
    121    149    0.00537    0.04039    0.06005    319    319    319    0    0    1    -360    360;
    106    149    0.00083    0.00525    0.00868    250    250    250    0    0    1    -360    360;
    115    135    0.01589    0.0832    0.11439    266    266    266    0    0    1    -360    360;
    95    128    0.00217    0.01459    0.02575    197    197    197    0    0    1    -360    360;
    132    116    0.01773    0.11678    0.16361    250    250    250    0    0    1    -360    360;
    143    88    0.00593    0.04093    0.07215    341    341    341    0    0    1    -360    360;
    123    105    0.0039    0.02847    0.04498    317    317    317    0    0    1    -360    360;
    134    93    0.00816    0.04242    0.0612    314    314    314    0    0    1    -360    360;
    135    92    0.00816    0.04242    0.0612    314    314    314    0    0    1    -360    360;
    93    90    0.00519    0.03839    0.05875    400    400    400    0    0    1    -360    360;
    92    87    0.00213    0.01403    0.0226    250    250    250    0    0    1    -360    360;
    129    92    0.00463    0.02775    0.04612    267    267    267    0    0    1    -360    360;
    118    86    0.01122    0.07074    0.11571    180    180    180    0    0    1    -360    360;
    125    133    0.00601    0.04147    0.07364    308    308    308    0    0    1    -360    360;
    106    83    0.00207    0.01279    0.02055    197    197    197    0    0    1    -360    360;
    101    105    0.00136    0.0099    0.01586    400    400    400    0    0    1    -360    360;
    146    102    0.00058    0.00417    0.00684    341    341    341    0    0    1    -360    360;
    150    90    0.00085    0.00632    0.00931    457    457    457    0    0    1    -360    360;
    151    91    0.00085    0.00612    0.00964    457    457    457    0    0    1    -360    360;
    117    91    0.00159    0.01112    0.01913    396    396    396    0    0    1    -360    360;
    142    119    0.00314    0.02159    0.03839    341    341    341    0    0    1    -360    360;
    143    126    0.00455    0.03157    0.05531    231    231    231    0    0    1    -360    360;
    119    99    0.00145    0.01008    0.01719    231    231    231    0    0    1    -360    360;
    120    110    0.00384    0.02721    0.04517    231    231    231    0    0    1    -360    360;
    127    94    0.00777    0.04128    0.06391    197    197    197    0    0    1    -360    360;
    104    92    0.00446    0.03041    0.04867    180    180    180    0    0    1    -360    360;
    133    123    0.00589    0.03506    0.05235    267    267    267    0    0    1    -360    360;
    124    114    0.00316    0.02378    0.03527    231    231    231    0    0    1    -360    360;
    132    93    0.00184    0.0126    0.0224    231    231    231    0    0    1    -360    360;
    121    103    0.00171    0.00961    0.01424    250    250    250    0    0    1    -360    360;
    113    93    0.00341    0.02442    0.03997    317    317    317    0    0    1    -360    360;
    133    92    0.00184    0.0126    0.02239    231    231    231    0    0    1    -360    360;
    98    112    0.0057    0.04149    0.06617    341    341    341    0    0    1    -360    360;
    141    134    0.00461    0.02492    0.0356    266    266    266    0    0    1    -360    360;
    140    125    0.00215    0.01333    0.02211    250    250    250    0    0    1    -360    360;
    115    85    0.00079    0.00488    0.00726    137    137    137    0    0    1    -360    360;
    116    84    0.00079    0.00488    0.00724    137    137    137    0    0    1    -360    360;
    108    144    0.00241    0.02782    0.77066    1154    1154    1154    0    0    1    -360    360;
    97    145    0.00213    0.02432    0.67744    1240    1240    1240    0    0    1    -360    360;
    138    130    0.00091    0.0104    0.28989    838    838    838    0    0    1    -360    360;
    139    137    0.00312    0.03563    0.99107    831    831    831    0    0    1    -360    360;
    130    145    0.00092    0.01051    0.29293    838    838    838    0    0    1    -360    360;
    198    177    0.01039    0.08983    0.11422    375    375    375    0    0    1    -360    360;
    199    178    0.01039    0.08983    0.11422    375    375    375    0    0    1    -360    360;
    201    177    0.01455    0.0813    0.13279    267    267    267    0    0    1    -360    360;
    202    178    0.01455    0.0813    0.13279    267    267    267    0    0    1    -360    360;
    156    202    0.00519    0.03965    0.05836    317    317    317    0    0    1    -360    360;
    156    166    0.00083    0.00645    0.00951    317    317    317    0    0    1    -360    360;
    189    161    0.01105    0.08107    0.12824    341    341    341    0    0    1    -360    360;
    157    177    0.00597    0.04473    0.06735    317    317    317    0    0    1    -360    360;
    196    198    0.01736    0.10969    0.16268    287    287    287    0    0    1    -360    360;
    173    199    0.00938    0.06093    0.08934    339    339    339    0    0    1    -360    360;
    176    178    0.01246    0.09134    0.14349    400    400    400    0    0    1    -360    360;
    154    158    0.00514    0.03826    0.05933    231    231    231    0    0    1    -360    360;
    169    164    0.01062    0.0789    0.12085    317    317    317    0    0    1    -360    360;
    175    205    0.00769    0.0569    0.08673    231    231    231    0    0    1    -360    360;
    175    204    0.00225    0.01667    0.02541    286    286    286    0    0    1    -360    360;
    196    168    0.01851    0.1088    0.14435    250    250    250    0    0    1    -360    360;
    200    195    0.00236    0.01411    0.02031    229    229    229    0    0    1    -360    360;
    195    161    0.00355    0.02607    0.04096    341    341    341    0    0    1    -360    360;
    196    191    0.013    0.07589    0.11484    267    267    267    0    0    1    -360    360;
    195    174    0.00934    0.0539    0.08683    287    287    287    0    0    1    -360    360;
    168    152    0.00698    0.0374    0.05463    314    314    314    0    0    1    -360    360;
    167    153    0.00436    0.03202    0.0503    400    400    400    0    0    1    -360    360;
    188    168    0.0006    0.00351    0.00555    341    341    341    0    0    1    -360    360;
    189    167    0.0006    0.00351    0.00555    341    341    341    0    0    1    -360    360;
    176    164    0.01058    0.07762    0.12203    231    231    231    0    0    1    -360    360;
    182    169    0.00469    0.03486    0.05338    317    317    317    0    0    1    -360    360;
    170    162    0.00568    0.04012    0.07033    317    317    317    0    0    1    -360    360;
    193    162    0.00105    0.00733    0.01258    231    231    231    0    0    1    -360    360;
    194    182    0.00744    0.05397    0.09307    231    231    231    0    0    1    -360    360;
    202    155    0.00221    0.01618    0.02541    231    231    231    0    0    1    -360    360;
    203    201    0.00525    0.03837    0.06052    231    231    231    0    0    1    -360    360;
    206    198    0.00236    0.01746    0.02676    341    341    341    0    0    1    -360    360;
    180    159    0.00274    0.02778    0.69846    717    717    717    0    0    1    -360    360;
    186    160    0.00171    0.01741    0.45456    717    717    717    0    0    1    -360    360;
    184    187    0.00136    0.01599    0.41965    1240    1240    1240    0    0    1    -360    360;
    197    172    0.00373    0.04344    1.172    831    831    831    0    0    1    -360    360;
    214    222    0.02738    0.14254    0.20047    222    222    222    0    0    1    -360    360;
    228    234    0.02709    0.15992    0.26125    197    197    197    0    0    1    -360    360;
    215    239    0.01909    0.11277    0.16673    197    197    197    0    0    1    -360    360;
    217    221    0.008    0.05936    0.10081    231    231    231    0    0    1    -360    360;
    222    207    0.00186    0.02155    0.05317    461    461    461    0    0    1    -360    360;
    233    235    0.00738    0.05486    0.09318    231    231    231    0    0    1    -360    360;
    216    232    0.00556    0.04198    0.06158    231    231    231    0    0    1    -360    360;
    229    224    0.00205    0.01421    0.02506    341    341    341    0    0    1    -360    360;
    239    208    0.00568    0.04215    0.0716    317    317    317    0    0    1    -360    360;
    231    209    0.00131    0.01547    0.41152    838    838    838    0    0    1    -360    360;
    211    218    0.00224    0.02606    0.70304    831    831    831    0    0    1    -360    360;
    225    212    0.0024    0.02795    0.75408    838    838    838    0    0    1    -360    360;
    236    230    0.0015    0.01768    0.46944    831    831    831    0    0    1    -360    360;
    3120    236    0.001    0.01165    0.31426    831    831    831    0    0    1    -360    360;
    212    237    0.00133    0.01553    0.41898    831    831    831    0    0    1    -360    360;
    527    1    0.00064    0.04304    0    250    250    250    1.00985    0    1    -360    360;
    528    2    0.00157    0.06612    0    160    160    160    1.00877    0    1    -360    360;
    316    314    0.00101    0.04727    0    300    300    300    0.91667    0    1    -360    360;
    316    38    0.00079    0.03678    0    426    426    426    0.91667    0    1    -360    360;
    319    4    0.00165    0.06736    0    160    160    160    1.0225    0    1    -360    360;
    5    3    0.00068    0.08078    0    160    160    160    0.9999    0    1    -360    360;
    320    5    0.00072    -0.01281    0    160    160    160    0.98707    0    1    -360    360;
    321    5    -0.00012    0.1674    0    9999    60    60    0.94159    0    1    -360    360;
    361    6    0.00165    0.06901    0    160    160    160    1.01755    0    1    -360    360;
    362    7    0.00165    0.06901    0    160    160    160    1.03303    0    1    -360    360;
    10    8    0.00079    0.07524    0    160    160    160    0.9999    0    1    -360    360;
    459    10    0.00081    -0.00714    0    160    160    160    0.98367    0    1    -360    360;
    461    10    -0.00024    0.15701    0    9999    55    55    0.94157    0    1    -360    360;
    460    13    0.00066    0.0269    0    250    250    250    1.1012    0    1    -360    360;
    462    13    -0.00044    0.00942    0    9999    55    55    0.98438    0    1    -360    360;
    16    14    0.00059    0.07897    0    160    160    160    0.9999    0    1    -360    360;
    474    16    0.0006    -0.01352    0    160    160    160    1.07516    0    1    -360    360;
    477    16    -0.00467    0.16067    0    9999    18    18    0.94157    0    1    -360    360;
    17    15    0.00062    0.08296    0    160    160    160    0.9999    0    1    -360    360;
    475    17    0.00062    -0.01547    0    160    160    160    1.07516    0    1    -360    360;
    478    17    -0.00056    0.17867    0    9999    18    18    0.94157    0    1    -360    360;
    476    14    0.00165    0.06775    0    160    160    160    1.08569    0    1    -360    360;
    486    20    0.00011    -0.00462    0    330    330    330    1.07757    0    1    -360    360;
    488    20    0.00452    0.07233    0    9999    69    69    0.96037    0    1    -360    360;
    496    21    0.00087    0.05244    -0.02144    330    330    330    1.10419    0    1    -360    360;
    518    22    0.00124    0.06839    0    160    160    160    1.03774    0    1    -360    360;
    517    23    0.00124    0.06839    0    160    160    160    1.0225    0    1    -360    360;
    525    24    0.00165    0.06901    0    160    160    160    1.04795    0    1    -360    360;
    526    25    0.00165    0.06901    0    160    160    160    1.03658    0    1    -360    360;
    533    26    0.00155    0.06612    0    160    160    160    1.07516    0    1    -360    360;
    534    27    0.00157    0.06612    0    160    160    160    1.06463    0    1    -360    360;
    540    28    0.00165    0.06901    0    160    160    160    1.05853    0    1    -360    360;
    541    29    0.00165    0.06901    0    160    160    160    1.06912    0    1    -360    360;
    542    30    0.00157    0.06798    0    160    160    160    1.01194    0    1    -360    360;
    543    31    0.00165    0.06901    0    160    160    160    1.01633    0    1    -360    360;
    554    34    0.00067    0.023    0    250    250    250    1.08449    0    1    -360    360;
    556    34    -0.00044    0.01252    0    9999    55    55    0.98438    0    1    -360    360;
    632    40    0.00165    0.06818    0    160    160    160    1.0797    0    1    -360    360;
    667    41    0.00137    0.06119    -0.01504    250    250    250    1.05505    0    1    -360    360;
    668    42    0.00137    0.06119    -0.01504    250    250    250    1.05813    0    1    -360    360;
    752    43    0.00165    0.06901    0    160    160    160    1.09281    0    1    -360    360;
    811    45    0.00165    0.06901    0    160    160    160    1.06463    0    1    -360    360;
    834    47    0.0014    0.0668    0    160    160    160    1.01196    0    1    -360    360;
    839    48    0.00151    0.06715    0    160    160    160    1.01599    0    1    -360    360;
    863    50    0.00157    0.07808    0    160    160    160    1.00521    0    1    -360    360;
    867    51    0.00149    0.06616    0    160    160    160    1.0483    0    1    -360    360;
    922    55    0.00157    0.06775    0    160    160    160    1.01196    0    1    -360    360;
    925    60    0.00163    0.06946    0    160    160    160    1.01196    0    1    -360    360;
    928    62    0.00135    0.06052    0    250    250    250    1.04896    0    1    -360    360;
    959    63    0.00135    0.06052    0    250    250    250    1.07213    0    1    -360    360;
    980    64    0.00119    0.06558    0    160    160    160    1.04115    0    1    -360    360;
    1000    67    0.0014    0.06235    0    250    250    250    1.05095    0    1    -360    360;
    1004    66    0.00139    0.05984    0    250    250    250    1.06772    0    1    -360    360;
    1012    69    0.00145    0.06839    0    160    160    160    1.01196    0    1    -360    360;
    1032    74    0.00165    0.06775    0    160    160    160    1.01039    0    1    -360    360;
    1031    75    0.00157    0.06775    0    160    160    160    1.00433    0    1    -360    360;
    1044    76    0.00163    0.06783    0    160    160    160    1.00562    0    1    -360    360;
    1043    77    0.00143    0.06831    0    160    160    160    1.00143    0    1    -360    360;
    1053    78    0.00139    0.0608    0    250    250    250    1.05095    0    1    -360    360;
    1054    79    0.0014    0.06235    0    250    250    250    1.05095    0    1    -360    360;
    1086    80    0.00163    0.06754    0    160    160    160    1.01633    0    1    -360    360;
    1119    82    0.00161    0.06762    0    160    160    160    1.02703    0    1    -360    360;
    1142    83    0.00119    0.06565    -0.003    160    160    160    1.02353    0    1    -360    360;
    1171    86    0.00141    0.07036    -0.00319    160    160    160    1.01921    0    1    -360    360;
    1188    88    0.00287    0.10711    -0.00242    100    100    100    1.00972    0    1    -360    360;
    1189    89    0.0014    0.06927    -0.00532    160    160    160    0.99664    0    1    -360    360;
    1289    96    0.00155    0.06268    -0.00992    250    250    250    1.03418    0    1    -360    360;
    1290    96    0.00155    0.06288    -0.00992    250    250    250    1.03622    0    1    -360    360;
    1382    98    0.0016    0.06694    -0.0031    160    160    160    1.06383    0    1    -360    360;
    1383    98    0.00153    0.0666    -0.00319    160    160    160    1.04762    0    1    -360    360;
    1406    99    0.00149    0.06756    -0.00252    160    160    160    1.02335    0    1    -360    360;
    1405    100    0.00149    0.06544    -0.00252    160    160    160    1.01425    0    1    -360    360;
    1484    103    0.00141    0.06975    -0.00232    160    160    160    1.02312    0    1    -360    360;
    1485    104    0.00157    0.0677    -0.00281    160    160    160    1.04645    0    1    -360    360;
    1530    109    0.00154    0.06742    -0.00658    160    160    160    1.02147    0    1    -360    360;
    1529    110    0.00143    0.06701    -0.0029    160    160    160    1.02256    0    1    -360    360;
    1546    111    0.0014    0.06831    -0.00319    160    160    160    1.03811    0    1    -360    360;
    1554    115    0.00162    0.06729    -0.00232    160    160    160    1.01396    0    1    -360    360;
    1553    116    0.00155    0.06701    -0.00319    160    160    160    1.00733    0    1    -360    360;
    1587    117    0.00143    0.06968    -0.00223    160    160    160    1.10731    0    1    -360    360;
    1586    118    0.00155    0.06763    -0.00319    160    160    160    1.12389    0    1    -360    360;
    1589    119    0.00148    0.06688    -0.0029    160    160    160    1.02231    0    1    -360    360;
    1668    120    0.00155    0.06851    -0.0029    160    160    160    1.00562    0    1    -360    360;
    1656    121    0.00174    0.09356    -0.00339    160    160    160    0.98025    0    1    -360    360;
    1658    122    0.00167    0.09275    -0.003    160    160    160    0.99807    0    1    -360    360;
    1695    123    0.00144    0.06708    -0.00223    160    160    160    1.03027    0    1    -360    360;
    1703    125    0.00148    0.06578    -0.00523    160    160    160    1.07761    0    1    -360    360;
    1739    126    0.00152    0.06749    -0.00348    160    160    160    1.06341    0    1    -360    360;
    1875    128    0.00143    0.06968    -0.0029    160    160    160    1.05977    0    1    -360    360;
    1939    130    0.00156    0.06252    -0.00864    250    250    250    1.10771    0    1    -360    360;
    1941    130    0.00156    0.06292    -0.00864    250    250    250    1.07718    0    1    -360    360;
    1984    132    0.00142    0.06729    -0.00223    160    160    160    1.00563    0    1    -360    360;
    1992    135    0.00153    0.06667    -0.00658    160    160    160    1.07985    0    1    -360    360;
    2096    136    0.00136    0.05992    -0.01504    250    250    250    1.11092    0    1    -360    360;
    2098    138    0.00139    0.0612    -0.00992    250    250    250    1.05786    0    1    -360    360;
    2099    139    0.00156    0.06244    -0.00992    250    250    250    1.07395    0    1    -360    360;
    2126    140    0.00155    0.06701    -0.003    160    160    160    1.10437    0    1    -360    360;
    2125    141    0.00121    0.06831    -0.003    160    160    160    1.09917    0    1    -360    360;
    2146    142    0.00139    0.06852    -0.00232    160    160    160    1.0224    0    1    -360    360;
    2145    143    0.00154    0.06811    -0.0029    160    160    160    1.04321    0    1    -360    360;
    2166    146    0.00119    0.06571    -0.00378    160    160    160    1.0213    0    1    -360    360;
    2167    147    0.00143    0.06551    -0.0029    160    160    160    1.00797    0    1    -360    360;
    2238    152    0.00165    0.0625    0    160    160    160    1.03303    0    1    -360    360;
    2258    155    0.00145    0.06818    0    160    160    160    1.02665    0    1    -360    360;
    2259    154    0.00165    0.06818    0    160    160    160    1.07108    0    1    -360    360;
    2263    156    0.00145    0.06818    0    160    160    160    1.07492    0    1    -360    360;
    2283    157    0.00151    0.06688    0    160    160    160    1.04116    0    1    -360    360;
    2285    159    0.00153    0.06206    0    250    250    250    1.09711    0    1    -360    360;
    2286    160    0.00152    0.06206    0    250    250    250    1.09923    0    1    -360    360;
    2291    161    0.00118    0.06517    0    160    160    160    1.09791    0    1    -360    360;
    2317    162    0.00151    0.06688    0    160    160    160    1.05123    0    1    -360    360;
    2323    164    0.00161    0.06653    0    160    160    160    1.05213    0    1    -360    360;
    2324    164    0.00161    0.06653    0    160    160    160    1.04832    0    1    -360    360;
    2388    166    0.00145    0.06818    0    160    160    160    1.08199    0    1    -360    360;
    2389    166    0.00145    0.06818    0    160    160    160    1.09028    0    1    -360    360;
    2405    167    0.00165    0.06851    0    160    160    160    1.08505    0    1    -360    360;
    2404    168    0.00165    0.06851    0    160    160    160    1.03303    0    1    -360    360;
    2415    170    0.00163    0.06136    0.00416    160    160    160    1.0215    0    1    -360    360;
    2461    173    0.00165    0.0593    0    160    160    160    1.13469    0    1    -360    360;
    2472    175    0.00118    0.06517    0    160    160    160    1.07303    0    1    -360    360;
    2473    176    0.00123    0.06619    0    160    160    160    1.0741    0    1    -360    360;
    2489    177    0.00165    0.09277    0    160    160    160    1.00145    0    1    -360    360;
    2490    178    0.00165    0.06694    0    160    160    160    1.00143    0    1    -360    360;
    2496    182    0.00029    0.06136    0.00416    160    160    160    1.03619    0    1    -360    360;
    2497    182    0.00165    0.0686    0    160    160    160    1.03344    0    1    -360    360;
    2528    185    0.00032    -0.00215    0    330    330    330    1.09976    0    1    -360    360;
    2530    185    -0.00023    0.09951    0    9999    69    69    0.96037    0    1    -360    360;
    2533    187    0.00101    0.06188    0    330    330    330    1.09976    0    1    -360    360;
    2532    186    0.00138    0.05931    0    250    250    250    1.10126    0    1    -360    360;
    2534    188    0.00163    0.07033    0    160    160    160    1.04795    0    1    -360    360;
    2553    191    0.00165    0.0593    0    160    160    160    1.07076    0    1    -360    360;
    2554    192    0.00165    0.0593    0    160    160    160    1.07833    0    1    -360    360;
    2555    193    0.00281    0.10601    0    100    100    100    0.99686    0    1    -360    360;
    2556    194    0.00281    0.10601    0    100    100    100    0.99669    0    1    -360    360;
    2558    196    0.00165    0.0593    0    160    160    160    1.10254    0    1    -360    360;
    2557    197    0.00101    0.06188    -0.01984    330    330    330    1.1306    0    1    -360    360;
    2558    197    0.00153    0.06206    0    250    250    250    1.10126    0    1    -360    360;
    2571    198    0.00165    0.06653    0    160    160    160    1.09977    0    1    -360    360;
    2572    199    0.00165    0.06775    0    160    160    160    1.10386    0    1    -360    360;
    2577    200    0.00162    0.06763    0    160    160    160    1.10676    0    1    -360    360;
    2643    201    0.00165    0.06818    0    160    160    160    1.04021    0    1    -360    360;
    2644    202    0.00165    0.06818    0    160    160    160    1.04934    0    1    -360    360;
    2765    203    0.00165    0.06632    0    160    160    160    1.04795    0    1    -360    360;
    2788    205    0.00165    0.06632    0    160    160    160    1.111    0    1    -360    360;
    2787    206    0.00165    0.06632    0    160    160    160    1.10448    0    1    -360    360;
    2809    207    0.00155    0.06585    0    160    160    160    1.08057    0    1    -360    360;
    2834    210    0.00137    0.05968    0    250    250    250    1.05095    0    1    -360    360;
    2843    213    0.00044    -0.00422    0    250    250    250    1.06772    0    1    -360    360;
    2845    213    0.00496    0.06982    0    9999    55    55    0.98438    0    1    -360    360;
    2844    212    0.00129    0.06437    0    250    250    250    1.10126    0    1    -360    360;
    2848    214    0.00015    0.06524    0    160    160    160    1.07325    0    1    -360    360;
    2849    215    0.00027    0.06715    0    160    160    160    1.08282    0    1    -360    360;
    2867    216    0.00163    0.06671    0    160    160    160    1.06463    0    1    -360    360;
    2869    217    0.00163    0.06671    0    160    160    160    1.05908    0    1    -360    360;
    2868    220    0.00032    -0.00435    0    330    330    330    1.06892    0    1    -360    360;
    2870    220    -0.00022    0.1019    0    9999    69    69    0.96037    0    1    -360    360;
    223    222    0.00076    0.0789    0    160    160    160    0.9999    0    1    -360    360;
    2877    223    0.00077    -0.01223    0    160    160    160    1.04712    0    1    -360    360;
    2879    223    -0.00017    0.16709    0    9999    55    55    0.94157    0    1    -360    360;
    2878    221    0.00159    0.06736    0    160    160    160    1.07383    0    1    -360    360;
    2954    227    -0.00013    -0.00407    0    330    330    330    1.05737    0    1    -360    360;
    2956    227    0.00423    0.07177    0    9999    69    69    0.96037    0    1    -360    360;
    2957    228    0.00161    0.06756    0    160    160    160    1.05244    0    1    -360    360;
    2958    229    0.00161    0.06756    0    160    160    160    1.05718    0    1    -360    360;
    3027    230    0.00059    0.04206    0    330    330    330    1.04877    0    1    -360    360;
    3049    233    0.00119    0.06565    0    160    160    160    1.09622    0    1    -360    360;
    3048    232    0.00151    0.06633    0    160    160    160    1.1017    0    1    -360    360;
    3069    234    0.00161    0.06736    0    160    160    160    1.09825    0    1    -360    360;
    3069    235    0.00165    0.06671    0    160    160    160    1.09825    0    1    -360    360;
    3095    236    0.00137    0.05969    0    250    250    250    1.05449    0    1    -360    360;
    3096    236    0.00137    0.05969    0    250    250    250    1.05312    0    1    -360    360;
    3100    238    0.00155    0.06798    0    160    160    160    1.02947    0    1    -360    360;
    3101    239    0.00161    0.06775    0    160    160    160    1.03303    0    1    -360    360;
    2946    467    0.07545    0.13256    0.01257    58    58    58    0    0    1    -360    360;
    2394    384    0.02372    0.06124    0.00624    51    51    51    0    0    1    -360    360;
    2430    416    0.02471    0.06281    0.00641    62    62    62    0    0    1    -360    360;
    2238    565    0.04207    0.1086    0.01107    62    62    62    0    0    1    -360    360;
    2375    267    0.06182    0.10504    0.01014    58    58    58    0    0    1    -360    360;
    2702    717    0.05926    0.10397    0.01048    39    39    39    0    0    1    -360    360;
    1562    311    0.03306    0.08099    0.01007    77    77    77    0    0    1    -360    360;
    1574    595    0.02149    0.07107    0.00724    90    90    90    0    0    1    -360    360;
    938    511    0.04727    0.08388    0.00786    79    79    79    0    0    1    -360    360;
    878    541    0.07463    0.13025    0.01244    55    55    55    0    0    1    -360    360;
    1049    630    0.05223    0.09008    0.00866    55    55    55    0    0    1    -360    360;
    1109    1580    0.04545    0.07934    0.00852    58    58    58    0    0    1    -360    360;
    939    1885    0.03719    0.06033    0.00656    58    58    58    0    0    1    -360    360;
    1012    1964    0.04132    0.13967    0.01241    51    51    51    0    0    1    -360    360;
    1042    1666    0.02397    0.05372    0.00881    51    51    51    0    0    1    -360    360;
    1353    843    0.01653    0.02008    0.0042    39    39    39    0    0    1    -360    360;
    2758    1443    0.07025    0.12066    0.0129    39    39    39    0    0    1    -360    360;
    3040    2534    0.03719    0.09669    0.01016    102    102    102    0    0    1    -360    360;
    2972    2535    0.08207    0.20008    0.02217    102    102    102    0    0    1    -360    360;
    2977    2534    0.04463    0.11521    0.01205    102    102    102    0    0    1    -360    360;
    2918    2404    0.0681    0.17298    0.01756    87    87    87    0    0    1    -360    360;
    2916    2241    0.05678    0.14413    0.01463    87    87    87    0    0    1    -360    360;
    2940    2535    0.05628    0.18322    0.01876    123    123    123    0    0    1    -360    360;
    1996    1065    0.03884    0.06446    0.00695    58    58    58    0    0    1    -360    360;
    3014    2521    0.02306    0.07438    0.00784    123    123    123    0    0    1    -360    360;
    922    615    0.04678    0.32397    0.03151    81    81    81    0    0    1    -360    360;
    1592    2386    0.0405    0.05041    0.00719    57    57    57    0    0    1    -360    360;
    718    1510    0.05702    0.11322    0.01232    58    58    58    0    0    1    -360    360;
    922    630    0.01636    0.05314    0.00619    71    71    71    0    0    1    -360    360;
    923    328    0.05661    0.1305    0.013    55    55    55    0    0    1    -360    360;
    700    1305    0.00992    0.02975    0.00356    90    90    90    0    0    1    -360    360;
    1035    511    0.01397    0.04504    0.00462    120    120    120    0    0    1    -360    360;
    975    446    0.05992    0.10149    0.01089    55    55    55    0    0    1    -360    360;
    957    615    0.07438    0.13025    0.01236    55    55    55    0    0    1    -360    360;
    2906    332    0.0394    0.12917    0.01307    76    76    76    0    0    1    -360    360;
    2946    309    0.04521    0.0795    0.00754    58    58    58    0    0    1    -360    360;
    997    652    0.01719    0.0557    0.00569    120    120    120    0    0    1    -360    360;
    1109    1978    0.01405    0.04298    0.00513    69    69    69    0    0    1    -360    360;
    2076    974    0.02149    0.0405    0.00799    120    120    120    0    0    1    -360    360;
    2014    974    0.01901    0.03388    0.00697    51    51    51    0    0    1    -360    360;
    1901    981    0.05106    0.09015    0.00845    58    58    58    0    0    1    -360    360;
    1033    446    0.04231    0.07529    0.00706    78    78    78    0    0    1    -360    360;
    3038    502    0.03752    0.12182    0.0124    69    69    69    0    0    1    -360    360;
    2800    450    0.07884    0.10231    0.01021    49    49    49    0    0    1    -360    360;
    923    639    0.05653    0.18587    0.01908    71    71    71    0    0    1    -360    360;
    977    606    0.02826    0.09669    0.00936    76    76    76    0    0    1    -360    360;
    880    1309    0.01901    0.05868    0.00682    90    90    90    0    0    1    -360    360;
    2945    2717    0.03074    0.09917    0.01021    69    69    69    0    0    1    -360    360;
    2942    465    0.02314    0.07529    0.00762    19    19    19    0    0    1    -360    360;
    262    260    0.03744    0.18876    0.01765    125    125    125    0    0    1    -360    360;
    579    476    0.01223    0.02868    0.00295    129    129    129    0    0    1    -360    360;
    421    266    0.01959    0.06355    0.00659    81    81    81    0    0    1    -360    360;
    797    710    0.00686    0.02207    0.00232    81    81    81    0    0    1    -360    360;
    578    797    0.00554    0.01802    0.00184    81    81    81    0    0    1    -360    360;
    797    803    0.00273    0.0095    0.001    81    81    81    0    0    1    -360    360;
    463    459    0.02355    0.06107    0.00629    71    71    71    0    0    1    -360    360;
    464    460    0.02339    0.0619    0.00629    71    71    71    0    0    1    -360    360;
    521    459    0.01545    0.04488    0.00434    71    71    71    0    0    1    -360    360;
    649    460    0.01967    0.05959    0.00587    71    71    71    0    0    1    -360    360;
    341    540    0.03182    0.05851    0.00559    55    55    55    0    0    1    -360    360;
    342    541    0.03256    0.06124    0.00549    55    55    55    0    0    1    -360    360;
    625    460    0.00251    0.00811    0.00086    137    137    137    0    0    1    -360    360;
    654    540    0.04058    0.07612    0.00678    55    55    55    0    0    1    -360    360;
    710    625    0.01398    0.04524    0.0048    137    137    137    0    0    1    -360    360;
    576    466    0.04306    0.07157    0.00754    55    55    55    0    0    1    -360    360;
    498    302    0.02736    0.05992    0.00581    55    55    55    0    0    1    -360    360;
    573    294    0.02455    0.07967    0.00818    90    90    90    0    0    1    -360    360;
    654    376    0.02165    0.0386    0.00351    55    55    55    0    0    1    -360    360;
    628    610    0.11182    0.19074    0.01909    55    55    55    0    0    1    -360    360;
    632    331    0.03083    0.10008    0.01034    81    81    81    0    0    1    -360    360;
    377    361    0.01967    0.06455    0.00652    90    90    90    0    0    1    -360    360;
    400    279    0.00653    0.02157    0.00211    90    90    90    0    0    1    -360    360;
    441    526    0.02364    0.07736    0.00789    90    90    90    0    0    1    -360    360;
    442    441    0.00248    0.00802    0.00082    90    90    90    0    0    1    -360    360;
    449    339    0.04314    0.08281    0.0075    58    58    58    0    0    1    -360    360;
    507    362    0.02281    0.07446    0.00759    90    90    90    0    0    1    -360    360;
    818    581    0.02934    0.09512    0.00992    90    90    90    0    0    1    -360    360;
    522    416    0.01372    0.04455    0.00461    90    90    90    0    0    1    -360    360;
    453    298    0.02975    0.07686    0.00795    102    102    102    0    0    1    -360    360;
    517    436    0.03149    0.10347    0.01045    123    123    123    0    0    1    -360    360;
    518    503    0.04736    0.08314    0.00789    78    78    78    0    0    1    -360    360;
    503    379    0.0243    0.07975    0.00805    123    123    123    0    0    1    -360    360;
    524    474    0.00645    0.02025    0.00223    55    55    55    0    0    1    -360    360;
    563    504    0.03702    0.12132    0.0121    81    81    81    0    0    1    -360    360;
    738    632    0.02256    0.07322    0.0075    90    90    90    0    0    1    -360    360;
    830    439    0.05926    0.10455    0.00969    58    58    58    0    0    1    -360    360;
    632    270    0.02744    0.08264    0.00995    81    81    81    0    0    1    -360    360;
    631    651    0.04893    0.15504    0.01573    90    90    90    0    0    1    -360    360;
    618    575    0.0238    0.0781    0.00789    81    81    81    0    0    1    -360    360;
    382    538    0.00711    0.02281    0.00242    81    81    81    0    0    1    -360    360;
    670    619    0.01381    0.04492    0.00795    93    93    93    0    0    1    -360    360;
    740    387    0.01736    0.04533    0.00922    76    76    76    0    0    1    -360    360;
    356    424    0.00919    0.02977    0.00316    70    70    70    0    0    1    -360    360;
    425    788    0.00631    0.02038    0.00216    70    70    70    0    0    1    -360    360;
    801    709    0.00455    0.01471    0.00154    81    81    81    0    0    1    -360    360;
    245    474    0.00628    0.02036    0.00216    137    137    137    0    0    1    -360    360;
    244    485    0.00643    0.02076    0.0022    137    137    137    0    0    1    -360    360;
    761    474    0.00356    0.01154    0.00122    137    137    137    0    0    1    -360    360;
    774    692    0.00582    0.01883    0.002    137    137    137    0    0    1    -360    360;
    773    693    0.00582    0.01883    0.002    137    137    137    0    0    1    -360    360;
    693    675    0.00555    0.01796    0.00293    93    93    93    0    0    1    -360    360;
    676    475    0.00607    0.01973    0.00291    137    137    137    0    0    1    -360    360;
    753    476    0.00382    0.02652    0.00281    137    137    137    0    0    1    -360    360;
    735    475    0.01348    0.03592    0.0151    76    76    76    0    0    1    -360    360;
    725    474    0.01121    0.03006    0.01231    76    76    76    0    0    1    -360    360;
    748    734    0.0047    0.01191    0.00126    76    76    76    0    0    1    -360    360;
    741    677    0.01017    0.02827    0.02773    76    76    76    0    0    1    -360    360;
    669    474    0.00161    0.00521    0.00055    93    93    93    0    0    1    -360    360;
    672    476    0.00212    0.00684    0.00073    93    93    93    0    0    1    -360    360;
    741    723    0.01826    0.04974    0.00528    76    76    76    0    0    1    -360    360;
    745    760    0.00916    0.02956    0.00314    93    93    93    0    0    1    -360    360;
    742    741    0.00421    0.01103    0.00117    64    64    64    0    0    1    -360    360;
    743    740    0.00421    0.01103    0.00117    64    64    64    0    0    1    -360    360;
    773    750    0.00596    0.01931    0.00205    137    137    137    0    0    1    -360    360;
    773    689    0.00118    0.0038    0.0004    137    137    137    0    0    1    -360    360;
    744    692    0.00241    0.00778    0.00083    93    93    93    0    0    1    -360    360;
    710    460    0.01404    0.04546    0.00483    137    137    137    0    0    1    -360    360;
    800    781    0.0045    0.0145    0.00154    76    76    76    0    0    1    -360    360;
    728    781    0.01103    0.02812    0.00298    76    76    76    0    0    1    -360    360;
    781    360    0.00037    0.0012    0.00013    70    70    70    0    0    1    -360    360;
    459    780    0.00855    0.02759    0.00293    93    93    93    0    0    1    -360    360;
    784    780    0.0017    0.00427    0.00045    76    76    76    0    0    1    -360    360;
    740    784    0.00843    0.02047    0.00217    76    76    76    0    0    1    -360    360;
    780    359    0.00045    0.00115    0.00012    93    93    93    0    0    1    -360    360;
    784    455    0.00026    0.00066    7e-05    76    76    76    0    0    1    -360    360;
    704    734    0.00616    0.02064    0.00971    93    93    93    0    0    1    -360    360;
    691    763    0.00083    0.00356    0.02543    137    137    137    0    0    1    -360    360;
    747    678    0.00034    0.00216    0.01054    105    105    105    0    0    1    -360    360;
    476    487    0.01254    0.04055    0.00431    137    137    137    0    0    1    -360    360;
    711    485    0.00439    0.01417    0.0015    137    137    137    0    0    1    -360    360;
    774    787    0.01264    0.04099    0.00435    137    137    137    0    0    1    -360    360;
    787    697    0.00047    0.0015    0.00016    137    137    137    0    0    1    -360    360;
    787    471    0.00329    0.00826    0.00088    64    64    64    0    0    1    -360    360;
    754    355    0.00363    0.01174    0.00125    137    137    137    0    0    1    -360    360;
    693    568    0.00101    0.00587    0.03106    93    93    93    0    0    1    -360    360;
    474    819    0.00493    0.01634    0.00609    70    70    70    0    0    1    -360    360;
    475    708    0.00401    0.01293    0.00137    70    70    70    0    0    1    -360    360;
    720    752    0.00031    0.00199    0.00973    96    96    96    0    0    1    -360    360;
    734    726    0.00279    0.00805    0.00815    76    76    76    0    0    1    -360    360;
    756    671    0.00316    0.01018    0.00108    93    93    93    0    0    1    -360    360;
    697    822    0.00056    0.00182    0.00019    137    137    137    0    0    1    -360    360;
    749    740    0.00404    0.01024    0.00109    76    76    76    0    0    1    -360    360;
    763    688    0.00769    0.0249    0.00264    137    137    137    0    0    1    -360    360;
    759    705    0.00154    0.00541    0.00499    93    93    93    0    0    1    -360    360;
    758    740    0.00575    0.01855    0.00197    93    93    93    0    0    1    -360    360;
    736    735    0.00167    0.00597    0.00617    93    93    93    0    0    1    -360    360;
    741    737    0.0118    0.03881    0.01131    93    93    93    0    0    1    -360    360;
    712    821    0.00358    0.01155    0.00122    137    137    137    0    0    1    -360    360;
    788    698    0.00047    0.0015    0.00016    137    137    137    0    0    1    -360    360;
    788    472    0.00391    0.00826    0.00088    64    64    64    0    0    1    -360    360;
    713    820    0.00181    0.00621    0.00438    70    70    70    0    0    1    -360    360;
    714    707    0.00169    0.00619    0.0081    70    70    70    0    0    1    -360    360;
    773    755    0.00318    0.01028    0.00109    137    137    137    0    0    1    -360    360;
    772    265    0.00995    0.03021    0.00321    64    64    64    0    0    1    -360    360;
    741    694    0.01377    0.03899    0.00414    76    76    76    0    0    1    -360    360;
    763    785    0.01243    0.03156    0.00335    76    76    76    0    0    1    -360    360;
    785    456    0.00026    0.00066    7e-05    64    64    64    0    0    1    -360    360;
    695    690    0.0028    0.00903    0.00096    93    93    93    0    0    1    -360    360;
    751    710    0.00701    0.0227    0.00241    137    137    137    0    0    1    -360    360;
    762    709    0.00393    0.01271    0.00135    137    137    137    0    0    1    -360    360;
    757    541    0.01963    0.06331    0.00672    93    93    93    0    0    1    -360    360;
    724    541    0.01202    0.03521    0.00986    76    76    76    0    0    1    -360    360;
    709    681    0.00882    0.02843    0.00302    70    70    70    0    0    1    -360    360;
    710    537    0.02083    0.06719    0.00713    70    70    70    0    0    1    -360    360;
    753    746    0.00064    0.0041    0.02001    105    105    105    0    0    1    -360    360;
    459    800    0.00412    0.01331    0.00141    93    93    93    0    0    1    -360    360;
    732    719    0.00041    0.00259    0.01264    96    96    96    0    0    1    -360    360;
    567    733    0.0006    0.00374    0.01827    96    96    96    0    0    1    -360    360;
    762    727    0.0042    0.01131    0.0012    76    76    76    0    0    1    -360    360;
    698    487    0.00396    0.01276    0.00135    137    137    137    0    0    1    -360    360;
    692    721    0.00028    0.00179    0.01597    137    137    137    0    0    1    -360    360;
    752    722    0.00041    0.00264    0.0236    183    183    183    0    0    1    -360    360;
    680    711    0.00049    0.00313    0.02806    137    137    137    0    0    1    -360    360;
    640    445    0.03322    0.10785    0.01114    81    81    81    0    0    1    -360    360;
    793    479    0.01169    0.03841    0.00388    81    81    81    0    0    1    -360    360;
    390    793    0.00954    0.03133    0.00316    81    81    81    0    0    1    -360    360;
    629    793    0.00017    0.00033    3e-05    81    81    81    0    0    1    -360    360;
    549    463    0.0686    0.12    0.01149    55    55    55    0    0    1    -360    360;
    828    634    0.04174    0.07628    0.00695    55    55    55    0    0    1    -360    360;
    715    577    0.01372    0.03719    0.00363    71    71    71    0    0    1    -360    360;
    550    329    0.01777    0.03124    0.00297    55    55    55    0    0    1    -360    360;
    633    610    0.0324    0.09587    0.00967    55    55    55    0    0    1    -360    360;
    512    301    0.01504    0.03075    0.00298    55    55    55    0    0    1    -360    360;
    560    512    0.01182    0.01967    0.00207    55    55    55    0    0    1    -360    360;
    330    284    0.00917    0.02983    0.00307    81    81    81    0    0    1    -360    360;
    569    284    0.00785    0.02545    0.00262    81    81    81    0    0    1    -360    360;
    613    611    0.00636    0.02091    0.00212    81    81    81    0    0    1    -360    360;
    716    591    0.0224    0.03926    0.00372    55    55    55    0    0    1    -360    360;
    770    592    0.07868    0.13934    0.01292    55    55    55    0    0    1    -360    360;
    730    716    0.00595    0.01157    0.0011    55    55    55    0    0    1    -360    360;
    662    246    0.04719    0.08273    0.00785    55    55    55    0    0    1    -360    360;
    579    571    0.00496    0.01421    0.00145    71    71    71    0    0    1    -360    360;
    574    518    0.05926    0.19198    0.01974    81    81    81    0    0    1    -360    360;
    703    301    0.00289    0.00926    0.00096    81    81    81    0    0    1    -360    360;
    419    423    0.00504    0.00901    0.00084    55    55    55    0    0    1    -360    360;
    517    778    0.00397    0.01298    0.00132    81    81    81    0    0    1    -360    360;
    804    778    0.01702    0.05512    0.00542    81    81    81    0    0    1    -360    360;
    778    514    8e-05    0.00017    2e-05    81    81    81    0    0    1    -360    360;
    769    764    0.01107    0.01934    0.00184    55    55    55    0    0    1    -360    360;
    649    386    0.00942    0.03041    0.00315    81    81    81    0    0    1    -360    360;
    566    466    0.06091    0.10124    0.01098    55    55    55    0    0    1    -360    360;
    777    517    0.00678    0.01446    0.00132    55    55    55    0    0    1    -360    360;
    566    777    0.00653    0.01207    0.00129    55    55    55    0    0    1    -360    360;
    777    513    0.00017    0.00025    2e-05    55    55    55    0    0    1    -360    360;
    518    516    0.03967    0.1286    0.01323    81    81    81    0    0    1    -360    360;
    515    453    0.02314    0.05587    0.00629    71    71    71    0    0    1    -360    360;
    770    454    0.05322    0.13512    0.01374    71    71    71    0    0    1    -360    360;
    686    454    0.03942    0.12769    0.01323    81    81    81    0    0    1    -360    360;
    422    505    0.02017    0.06405    0.00675    81    81    81    0    0    1    -360    360;
    524    269    0.03529    0.10818    0.011    55    55    55    0    0    1    -360    360;
    347    572    0.00331    0.01091    0.0011    81    81    81    0    0    1    -360    360;
    347    570    0.00347    0.01132    0.00117    81    81    81    0    0    1    -360    360;
    771    247    0.03909    0.06843    0.00649    55    55    55    0    0    1    -360    360;
    772    682    0.00574    0.01668    0.00177    64    64    64    0    0    1    -360    360;
    731    661    0.03289    0.05744    0.00521    55    55    55    0    0    1    -360    360;
    617    302    0.01165    0.04298    0.0039    55    55    55    0    0    1    -360    360;
    385    368    0.00901    0.02917    0.00302    81    81    81    0    0    1    -360    360;
    786    464    0.01522    0.08255    0.00509    81    81    81    0    0    1    -360    360;
    480    786    0.00791    0.02572    0.00265    81    81    81    0    0    1    -360    360;
    458    786    0.00339    0.00603    0.00054    81    81    81    0    0    1    -360    360;
    792    390    0.00542    0.01753    0.00181    81    81    81    0    0    1    -360    360;
    611    792    0.00631    0.0204    0.00211    81    81    81    0    0    1    -360    360;
    608    792    0.00256    0.00463    0.00041    81    81    81    0    0    1    -360    360;
    703    422    0.00694    0.02256    0.00234    55    55    55    0    0    1    -360    360;
    683    301    0.00355    0.0114    0.00118    81    81    81    0    0    1    -360    360;
    614    612    0.00636    0.02074    0.00214    81    81    81    0    0    1    -360    360;
    423    420    0.00694    0.02281    0.0023    81    81    81    0    0    1    -360    360;
    804    531    0.01975    0.06479    0.00655    81    81    81    0    0    1    -360    360;
    765    531    0.03116    0.08463    0.00843    55    55    55    0    0    1    -360    360;
    828    687    0.00537    0.01752    0.00177    81    81    81    0    0    1    -360    360;
    313    517    0.01678    0.05661    0.00575    81    81    81    0    0    1    -360    360;
    491    313    0.02686    0.0881    0.0089    81    81    81    0    0    1    -360    360;
    463    648    0.02727    0.07157    0.00743    81    81    81    0    0    1    -360    360;
    683    383    0.01372    0.04471    0.0046    81    81    81    0    0    1    -360    360;
    559    504    0.00545    0.01752    0.00183    81    81    81    0    0    1    -360    360;
    387    540    0.00607    0.01757    0.00407    76    76    76    0    0    1    -360    360;
    619    540    0.01061    0.03423    0.00363    93    93    93    0    0    1    -360    360;
    367    520    0.0057    0.01851    0.00193    81    81    81    0    0    1    -360    360;
    322    614    0.00012    0.00052    0.00318    81    81    81    0    0    1    -360    360;
    433    415    0.00223    0.00727    0.00073    90    90    90    0    0    1    -360    360;
    414    361    0.00306    0.00959    0.001    77    77    77    0    0    1    -360    360;
    426    406    0.00579    0.01661    0.00179    77    77    77    0    0    1    -360    360;
    590    361    0.01802    0.04636    0.0047    77    77    77    0    0    1    -360    360;
    701    362    0.00463    0.01488    0.00145    90    90    90    0    0    1    -360    360;
    444    361    0.00711    0.02273    0.00242    90    90    90    0    0    1    -360    360;
    404    776    0.00107    0.00281    0.00033    77    77    77    0    0    1    -360    360;
    412    776    0.00992    0.02636    0.00299    77    77    77    0    0    1    -360    360;
    776    310    0.00066    0.00174    0.00016    77    77    77    0    0    1    -360    360;
    655    412    0.00463    0.01388    0.00167    90    90    90    0    0    1    -360    360;
    408    413    0.00372    0.0119    0.00125    90    90    90    0    0    1    -360    360;
    799    411    0.00058    0.00198    0.00021    90    90    90    0    0    1    -360    360;
    407    799    0.00306    0.00992    0.00104    90    90    90    0    0    1    -360    360;
    799    827    0.0005    0.00165    0.00017    90    90    90    0    0    1    -360    360;
    811    411    0.00529    0.01645    0.00189    90    90    90    0    0    1    -360    360;
    798    440    0.00736    0.02388    0.00248    90    90    90    0    0    1    -360    360;
    396    798    0.00215    0.00645    0.00078    90    90    90    0    0    1    -360    360;
    811    798    0.00562    0.01818    0.0019    90    90    90    0    0    1    -360    360;
    790    409    0.00488    0.0124    0.00121    77    77    77    0    0    1    -360    360;
    790    526    0.00595    0.01793    0.00216    90    90    90    0    0    1    -360    360;
    601    790    0.00033    0.00099    0.0001    90    90    90    0    0    1    -360    360;
    812    656    0.00405    0.01298    0.00134    90    90    90    0    0    1    -360    360;
    811    603    0.00752    0.02264    0.0027    90    90    90    0    0    1    -360    360;
    526    293    0.01388    0.03628    0.00396    77    77    77    0    0    1    -360    360;
    415    292    0.01661    0.04702    0.00505    77    77    77    0    0    1    -360    360;
    434    410    0.00504    0.01612    0.0017    90    90    90    0    0    1    -360    360;
    451    362    0.01058    0.02802    0.00316    77    77    77    0    0    1    -360    360;
    783    410    0.00264    0.0086    0.0009    90    90    90    0    0    1    -360    360;
    440    783    8e-05    0.00033    4e-05    90    90    90    0    0    1    -360    360;
    783    435    0.00024    0.00769    0.00078    90    90    90    0    0    1    -360    360;
    452    405    0.00339    0.01124    0.00111    77    77    77    0    0    1    -360    360;
    413    395    0.00223    0.00678    0.00082    90    90    90    0    0    1    -360    360;
    642    338    0.01066    0.03231    0.00383    90    90    90    0    0    1    -360    360;
    602    641    0.01579    0.04785    0.00568    90    90    90    0    0    1    -360    360;
    414    406    0.0057    0.01372    0.00155    77    77    77    0    0    1    -360    360;
    282    811    0.00132    0.0043    0.00045    11    11    11    0    0    1    -360    360;
    374    361    0.01876    0.05198    0.00571    77    77    77    0    0    1    -360    360;
    525    375    0.01711    0.04669    0.00509    77    77    77    0    0    1    -360    360;
    525    470    0.00339    0.01017    0.00123    90    90    90    0    0    1    -360    360;
    283    812    0.00132    0.0043    0.00045    11    11    11    0    0    1    -360    360;
    279    362    0.01446    0.04802    0.00469    90    90    90    0    0    1    -360    360;
    443    428    0.00769    0.02471    0.00261    90    90    90    0    0    1    -360    360;
    414    429    0.00504    0.0162    0.0017    90    90    90    0    0    1    -360    360;
    580    469    0.00479    0.01446    0.00175    90    90    90    0    0    1    -360    360;
    638    526    0.00785    0.02537    0.00267    90    90    90    0    0    1    -360    360;
    638    432    0.00909    0.03058    0.00315    77    77    77    0    0    1    -360    360;
    525    427    0.01281    0.04116    0.00434    90    90    90    0    0    1    -360    360;
    403    525    0.00612    0.01975    0.00208    90    90    90    0    0    1    -360    360;
    389    525    0.01198    0.0386    0.00406    90    90    90    0    0    1    -360    360;
    388    402    0.00562    0.0181    0.00191    90    90    90    0    0    1    -360    360;
    812    523    0.0238    0.07215    0.00855    90    90    90    0    0    1    -360    360;
    702    415    0.00388    0.01256    0.00132    90    90    90    0    0    1    -360    360;
    811    589    0.00496    0.01496    0.00177    90    90    90    0    0    1    -360    360;
    397    812    0.00504    0.01521    0.00181    90    90    90    0    0    1    -360    360;
    664    729    0.01628    0.05397    0.00529    90    90    90    0    0    1    -360    360;
    789    337    0.02521    0.08223    0.00841    90    90    90    0    0    1    -360    360;
    599    789    0.00149    0.00471    0.00049    90    90    90    0    0    1    -360    360;
    789    582    0.01702    0.03058    0.00276    58    58    58    0    0    1    -360    360;
    557    543    0.00843    0.0214    0.00218    77    77    77    0    0    1    -360    360;
    658    632    0.0195    0.03545    0.00353    118    118    118    0    0    1    -360    360;
    831    263    0.01361    0.02471    0.00246    58    58    58    0    0    1    -360    360;
    832    481    0.02264    0.03769    0.00397    58    58    58    0    0    1    -360    360;
    810    442    0.01413    0.04653    0.0047    90    90    90    0    0    1    -360    360;
    371    290    0.0044    0.03039    0.00342    208    208    208    0    0    1    -360    360;
    814    635    0.01653    0.05388    0.0055    90    90    90    0    0    1    -360    360;
    810    609    0.01785    0.03273    0.00346    122    122    122    0    0    1    -360    360;
    609    565    0.03033    0.07331    0.00825    122    122    122    0    0    1    -360    360;
    532    565    0.00719    0.01256    0.0012    58    58    58    0    0    1    -360    360;
    809    393    0.01711    0.04364    0.00444    77    77    77    0    0    1    -360    360;
    604    394    0.03124    0.07942    0.00808    77    77    77    0    0    1    -360    360;
    667    620    0.01    0.02628    0.00267    77    77    77    0    0    1    -360    360;
    620    605    0.02802    0.06182    0.00747    77    77    77    0    0    1    -360    360;
    506    378    0.00413    0.01347    0.00139    90    90    90    0    0    1    -360    360;
    510    664    0.02595    0.08512    0.0086    90    90    90    0    0    1    -360    360;
    621    506    0.04041    0.13264    0.01339    90    90    90    0    0    1    -360    360;
    684    622    0.00256    0.00843    0.00087    90    90    90    0    0    1    -360    360;
    364    636    0.01413    0.03727    0.004    58    58    58    0    0    1    -360    360;
    600    663    0.00711    0.01248    0.00119    58    58    58    0    0    1    -360    360;
    665    600    0.00579    0.01174    0.00114    58    58    58    0    0    1    -360    360;
    631    438    0.05455    0.09471    0.00914    58    58    58    0    0    1    -360    360;
    586    507    0.06058    0.10603    0.01006    58    58    58    0    0    1    -360    360;
    599    593    0.00273    0.00785    0.00079    90    90    90    0    0    1    -360    360;
    663    272    0.01198    0.03893    0.00402    90    90    90    0    0    1    -360    360;
    795    543    0.01074    0.03479    0.00359    90    90    90    0    0    1    -360    360;
    795    271    0.00983    0.03198    0.0033    90    90    90    0    0    1    -360    360;
    644    795    0.00785    0.0257    0.00248    90    90    90    0    0    1    -360    360;
    699    668    0.01298    0.04215    0.00436    90    90    90    0    0    1    -360    360;
    304    667    0.00471    0.01529    0.00159    58    58    58    0    0    1    -360    360;
    305    668    0.00744    0.01554    0.00151    58    58    58    0    0    1    -360    360;
    306    667    0.00843    0.01744    0.00169    58    58    58    0    0    1    -360    360;
    307    668    0.00826    0.01719    0.00166    58    58    58    0    0    1    -360    360;
    667    312    0.00314    0.00942    0.00096    77    77    77    0    0    1    -360    360;
    597    528    0.00355    0.02421    0.00271    208    208    208    0    0    1    -360    360;
    527    285    0.01372    0.04446    0.00461    90    90    90    0    0    1    -360    360;
    598    344    0.00164    0.01112    0.00134    208    208    208    0    0    1    -360    360;
    528    248    0.01967    0.0638    0.0066    90    90    90    0    0    1    -360    360;
    288    510    0.00355    0.01157    0.00121    90    90    90    0    0    1    -360    360;
    539    490    0.02868    0.09314    0.00962    90    90    90    0    0    1    -360    360;
    286    249    0.00686    0.02215    0.00229    90    90    90    0    0    1    -360    360;
    557    248    0.02231    0.07248    0.0075    90    90    90    0    0    1    -360    360;
    823    585    0.01471    0.04769    0.00493    90    90    90    0    0    1    -360    360;
    824    607    0.0195    0.06331    0.00654    90    90    90    0    0    1    -360    360;
    817    249    0.02058    0.06694    0.00691    90    90    90    0    0    1    -360    360;
    482    357    0.00851    0.02793    0.00285    90    90    90    0    0    1    -360    360;
    545    542    0.00488    0.01587    0.00164    90    90    90    0    0    1    -360    360;
    631    281    0.00843    0.02769    0.00279    90    90    90    0    0    1    -360    360;
    546    527    0.03529    0.13702    0.01374    90    90    90    0    0    1    -360    360;
    401    665    0.0243    0.07893    0.00815    90    90    90    0    0    1    -360    360;
    528    344    0.00182    0.01273    0.00142    208    208    208    0    0    1    -360    360;
    527    345    0.00174    0.01207    0.00134    208    208    208    0    0    1    -360    360;
    289    314    0.00788    0.05315    0.00589    196    196    196    0    0    1    -360    360;
    597    315    0.00107    0.00719    0.00094    196    196    196    0    0    1    -360    360;
    370    345    0.00256    0.02273    0.00199    208    208    208    0    0    1    -360    360;
    528    336    0.0195    0.06314    0.00654    90    90    90    0    0    1    -360    360;
    280    685    0.0357    0.11719    0.01184    90    90    90    0    0    1    -360    360;
    268    363    0.0443    0.09347    0.00876    58    58    58    0    0    1    -360    360;
    717    668    0.01893    0.06248    0.01932    90    90    90    0    0    1    -360    360;
    448    439    0.01099    0.02322    0.00218    58    58    58    0    0    1    -360    360;
    809    815    0.01215    0.03934    0.00405    90    90    90    0    0    1    -360    360;
    287    489    0.02909    0.09438    0.00976    90    90    90    0    0    1    -360    360;
    264    657    0.03183    0.05769    0.00576    58    58    58    0    0    1    -360    360;
    653    539    0.01983    0.06438    0.00665    90    90    90    0    0    1    -360    360;
    808    718    0.02421    0.07934    0.00803    90    90    90    0    0    1    -360    360;
    807    363    0.02223    0.07281    0.00735    122    122    122    0    0    1    -360    360;
    542    729    0.01289    0.04289    0.0042    90    90    90    0    0    1    -360    360;
    376    358    0.03273    0.0719    0.00681    58    58    58    0    0    1    -360    360;
    536    551    0.00835    0.0262    0.00292    58    58    58    0    0    1    -360    360;
    534    529    0.0076    0.02545    0.00249    90    90    90    0    0    1    -360    360;
    535    492    0.01182    0.03    0.00305    77    77    77    0    0    1    -360    360;
    555    493    0.0162    0.05405    0.00527    90    90    90    0    0    1    -360    360;
    552    349    0.01992    0.06438    0.00667    90    90    90    0    0    1    -360    360;
    782    391    0.01066    0.01868    0.00186    90    90    90    0    0    1    -360    360;
    782    348    0.01587    0.05388    0.00533    90    90    90    0    0    1    -360    360;
    782    626    0.01074    0.03496    0.00361    90    90    90    0    0    1    -360    360;
    417    392    0.02702    0.08744    0.00905    90    90    90    0    0    1    -360    360;
    343    295    0.01909    0.06273    0.00634    90    90    90    0    0    1    -360    360;
    509    343    0.01975    0.06496    0.00656    90    90    90    0    0    1    -360    360;
    637    554    0.02504    0.08223    0.00831    90    90    90    0    0    1    -360    360;
    274    637    0.0076    0.02298    0.00272    90    90    90    0    0    1    -360    360;
    535    326    0.02314    0.07413    0.00785    90    90    90    0    0    1    -360    360;
    587    500    0.03884    0.1276    0.01288    90    90    90    0    0    1    -360    360;
    794    530    0.01835    0.06025    0.00608    90    90    90    0    0    1    -360    360;
    794    564    0.03033    0.09967    0.01006    90    90    90    0    0    1    -360    360;
    643    794    0.00182    0.00603    0.00059    90    90    90    0    0    1    -360    360;
    627    392    0.00975    0.0295    0.00355    90    90    90    0    0    1    -360    360;
    829    391    0.03678    0.0638    0.00623    58    58    58    0    0    1    -360    360;
    660    308    0.0214    0.07157    0.00699    90    90    90    0    0    1    -360    360;
    561    533    0.00198    0.0062    0.00069    90    90    90    0    0    1    -360    360;
    583    533    0.00562    0.01711    0.0018    58    58    58    0    0    1    -360    360;
    350    535    0.00306    0.01    0.00103    90    90    90    0    0    1    -360    360;
    534    495    0.00959    0.03099    0.0032    90    90    90    0    0    1    -360    360;
    554    494    0.01066    0.03463    0.00358    90    90    90    0    0    1    -360    360;
    548    484    0.0043    0.01298    0.00157    90    90    90    0    0    1    -360    360;
    499    294    0.08909    0.17595    0.01535    58    58    58    0    0    1    -360    360;
    825    308    0.03124    0.10421    0.01018    90    90    90    0    0    1    -360    360;
    584    551    0.00479    0.01603    0.00156    90    90    90    0    0    1    -360    360;
    501    775    0.00917    0.03    0.00303    90    90    90    0    0    1    -360    360;
    775    295    0.00678    0.02215    0.00224    90    90    90    0    0    1    -360    360;
    291    775    1e-05    8e-05    0    90    90    90    0    0    1    -360    360;
    392    384    0.01661    0.04298    0.00429    77    77    77    0    0    1    -360    360;
    555    483    0.01132    0.03777    0.00369    90    90    90    0    0    1    -360    360;
    554    535    0.01289    0.04116    0.00443    90    90    90    0    0    1    -360    360;
    588    554    0.04397    0.14529    0.01447    90    90    90    0    0    1    -360    360;
    555    533    0.02455    0.0743    0.00772    77    77    77    0    0    1    -360    360;
    659    450    0.02165    0.0724    0.00706    90    90    90    0    0    1    -360    360;
    739    351    0.04405    0.13372    0.01585    90    90    90    0    0    1    -360    360;
    468    509    0.01826    0.03157    0.00307    58    58    58    0    0    1    -360    360;
    651    327    0.0205    0.06694    0.00684    90    90    90    0    0    1    -360    360;
    826    275    0.03339    0.10124    0.01199    90    90    90    0    0    1    -360    360;
    562    547    0.00273    0.00818    0.00099    90    90    90    0    0    1    -360    360;
    259    251    0.00694    0.02256    0.00231    123    123    123    0    0    1    -360    360;
    277    497    0.05992    0.11628    0.01298    78    78    78    0    0    1    -360    360;
    278    241    0.10041    0.17736    0.01665    78    78    78    0    0    1    -360    360;
    323    260    0.00554    0.01802    0.00167    102    102    102    0    0    1    -360    360;
    352    277    0.05198    0.09    0.00889    69    69    69    0    0    1    -360    360;
    365    261    0.02893    0.08719    0.0105    123    123    123    0    0    1    -360    360;
    706    365    0.03033    0.09124    0.01099    123    123    123    0    0    1    -360    360;
    779    334    0.00635    0.01952    0.00235    123    123    123    0    0    1    -360    360;
    779    320    0.03736    0.06314    0.00687    91    91    91    0    0    1    -360    360;
    779    335    0.00026    0.0004    5e-05    123    123    123    0    0    1    -360    360;
    806    437    0.02694    0.0819    0.0097    123    123    123    0    0    1    -360    360;
    503    430    0.02    0.0338    0.00368    78    78    78    0    0    1    -360    360;
    276    380    0.02702    0.08215    0.00973    123    123    123    0    0    1    -360    360;
    508    318    0.04992    0.08967    0.00898    123    123    123    0    0    1    -360    360;
    650    319    0.00785    0.02388    0.00284    123    123    123    0    0    1    -360    360;
    646    242    0.01102    0.03212    0.00397    123    123    123    0    0    1    -360    360;
    796    260    0.01549    0.03483    0.00343    78    78    78    0    0    1    -360    360;
    299    796    0.02848    0.05104    0.00475    78    78    78    0    0    1    -360    360;
    673    796    0.0002    0.00067    7e-05    123    123    123    0    0    1    -360    360;
    553    300    0.0081    0.01413    0.00135    78    78    78    0    0    1    -360    360;
    303    243    0.07934    0.13074    0.01414    78    78    78    0    0    1    -360    360;
    366    436    0.00397    0.01215    0.00138    123    123    123    0    0    1    -360    360;
    320    317    0.02207    0.04273    0.00416    78    78    78    0    0    1    -360    360;
    623    553    0.03653    0.06372    0.00608    78    78    78    0    0    1    -360    360;
    261    250    0.00264    0.00851    0.00088    123    123    123    0    0    1    -360    360;
    805    767    0.0395    0.06909    0.00656    78    78    78    0    0    1    -360    360;
    768    398    0.03537    0.10331    0.00917    102    102    102    0    0    1    -360    360;
    647    596    0.01975    0.03736    0.00401    78    78    78    0    0    1    -360    360;
    766    319    0.03165    0.09537    0.01148    123    123    123    0    0    1    -360    360;
    544    502    0.04066    0.07066    0.00682    69    69    69    0    0    1    -360    360;
    650    242    0.0414    0.1257    0.01489    123    123    123    0    0    1    -360    360;
    519    473    0.0157    0.04736    0.0057    123    123    123    0    0    1    -360    360;
    381    261    0.02802    0.08446    0.01016    123    123    123    0    0    1    -360    360;
    257    256    0.00347    0.01033    0.00125    123    123    123    0    0    1    -360    360;
    340    325    0.02678    0.0805    0.0097    123    123    123    0    0    1    -360    360;
    628    241    0.0386    0.08364    0.00735    78    78    78    0    0    1    -360    360;
    261    254    0.01157    0.03587    0.00404    123    123    123    0    0    1    -360    360;
    354    325    0.01909    0.06198    0.00644    123    123    123    0    0    1    -360    360;
