    508    354    0.06769    0.11901    0.01104    78    78    78    0    0    1    -360    360;
    616    353    0.06107    0.10165    0.01102    78    78    78    0    0    1    -360    360;
    437    431    0.00612    0.0124    0.00117    78    78    78    0    0    1    -360    360;
    696    340    0.05099    0.16893    0.0166    123    123    123    0    0    1    -360    360;
    544    380    0.03124    0.09496    0.01125    123    123    123    0    0    1    -360    360;
    767    297    0.02917    0.07438    0.00774    91    91    91    0    0    1    -360    360;
    324    257    0.00711    0.02256    0.00224    102    102    102    0    0    1    -360    360;
    624    303    0.0576    0.10058    0.0096    78    78    78    0    0    1    -360    360;
    473    381    0.02165    0.04008    0.00386    91    91    91    0    0    1    -360    360;
    333    766    0.01868    0.06198    0.00608    123    123    123    0    0    1    -360    360;
    334    519    0.02678    0.08058    0.0097    123    123    123    0    0    1    -360    360;
    353    596    0.0043    0.01388    0.00144    123    123    123    0    0    1    -360    360;
    457    251    0.03942    0.12033    0.01413    123    123    123    0    0    1    -360    360;
    674    250    0.00818    0.02545    0.00289    123    123    123    0    0    1    -360    360;
    418    352    0.04339    0.07157    0.00774    69    69    69    0    0    1    -360    360;
    418    457    0.01826    0.05537    0.00656    123    123    123    0    0    1    -360    360;
    696    333    0.03446    0.11364    0.01127    123    123    123    0    0    1    -360    360;
    296    768    0.02959    0.09727    0.00971    123    123    123    0    0    1    -360    360;
    496    399    0.02868    0.08818    0.00783    102    102    102    0    0    1    -360    360;
    496    260    0.02545    0.08099    0.00735    102    102    102    0    0    1    -360    360;
    255    496    0.01091    0.04223    0.00465    123    123    123    0    0    1    -360    360;
    252    497    0.01818    0.06595    0.00707    123    123    123    0    0    1    -360    360;
    497    253    0.01926    0.05876    0.00555    123    123    123    0    0    1    -360    360;
    320    276    0.02793    0.08496    0.01006    123    123    123    0    0    1    -360    360;
    706    366    0.02364    0.07149    0.00851    123    123    123    0    0    1    -360    360;
    252    258    0.00223    0.00752    0.00076    123    123    123    0    0    1    -360    360;
    647    645    0.02957    0.08621    0.01064    123    123    123    0    0    1    -360    360;
    791    314    0.00098    0.00423    0.02594    95    95    95    0    0    1    -360    360;
    791    372    0.01639    0.0344    0.02258    40    40    40    0    0    1    -360    360;
    791    346    0.00017    0.00074    0.00757    95    95    95    0    0    1    -360    360;
    373    528    0.01545    0.03008    0.00257    40    40    40    0    0    1    -360    360;
    273    315    0.00165    0.00744    0.10672    95    95    95    0    0    1    -360    360;
    813    372    0.00298    0.0105    0.06292    95    95    95    0    0    1    -360    360;
    369    527    1e-05    0.00017    0.00075    95    95    95    0    0    1    -360    360;
    852    1127    0.03628    0.09421    0.00974    77    77    77    0    0    1    -360    360;
    1069    876    0.03041    0.09893    0.01014    90    90    90    0    0    1    -360    360;
    1037    836    0.02678    0.08653    0.00885    90    90    90    0    0    1    -360    360;
    1123    853    0.02256    0.07289    0.00746    76    76    76    0    0    1    -360    360;
    991    844    0.08678    0.14975    0.01423    58    58    58    0    0    1    -360    360;
    1059    999    0.07207    0.1381    0.01321    58    58    58    0    0    1    -360    360;
    1008    1000    0.05    0.10909    0.0107    58    58    58    0    0    1    -360    360;
    884    881    0.01124    0.02777    0.00276    79    79    79    0    0    1    -360    360;
    1000    998    0.01636    0.05306    0.00542    90    90    90    0    0    1    -360    360;
    993    867    0.04116    0.13289    0.01359    90    90    90    0    0    1    -360    360;
    1007    999    0.02306    0.07157    0.00818    90    90    90    0    0    1    -360    360;
    1007    1000    0.02306    0.07157    0.00818    90    90    90    0    0    1    -360    360;
    1023    942    0.02017    0.06529    0.0067    90    90    90    0    0    1    -360    360;
    1071    851    0.04893    0.12777    0.01321    77    77    77    0    0    1    -360    360;
    874    840    0.03198    0.10347    0.01058    69    69    69    0    0    1    -360    360;
    961    1104    0.03917    0.12669    0.01296    90    90    90    0    0    1    -360    360;
    1068    874    0.03851    0.12463    0.01275    69    69    69    0    0    1    -360    360;
    1122    897    0.0614    0.1986    0.02032    90    90    90    0    0    1    -360    360;
    1018    1017    0.00372    0.00884    0.00067    77    77    77    0    0    1    -360    360;
    1018    871    0.04843    0.08438    0.00809    58    58    58    0    0    1    -360    360;
    1064    833    0.01207    0.03893    0.00402    90    90    90    0    0    1    -360    360;
    1049    871    0.0376    0.06554    0.00624    58    58    58    0    0    1    -360    360;
    1018    920    0.01075    0.0282    0.00291    58    58    58    0    0    1    -360    360;
    988    920    0.0127    0.03297    0.00341    58    58    58    0    0    1    -360    360;
    1020    988    0.03485    0.07019    0.00683    58    58    58    0    0    1    -360    360;
    838    1020    0.01421    0.04603    0.00471    90    90    90    0    0    1    -360    360;
    968    834    0.00562    0.00992    0.00092    58    58    58    0    0    1    -360    360;
    968    963    0.00446    0.00793    0.00075    58    58    58    0    0    1    -360    360;
    967    963    0.00256    0.00826    0.00085    90    90    90    0    0    1    -360    360;
    1110    967    0.01306    0.02165    0.00208    58    58    58    0    0    1    -360    360;
    1110    833    0.01174    0.02025    0.00195    90    90    90    0    0    1    -360    360;
    857    833    0.02562    0.08281    0.00847    90    90    90    0    0    1    -360    360;
    857    854    0.02934    0.09479    0.0097    90    90    90    0    0    1    -360    360;
    1062    959    0.01372    0.05686    0.00567    90    90    90    0    0    1    -360    360;
    1064    1062    0.00298    0.00959    0.00099    90    90    90    0    0    1    -360    360;
    1064    836    0.01884    0.06099    0.00624    90    90    90    0    0    1    -360    360;
    1081    836    0.02512    0.08107    0.0083    90    90    90    0    0    1    -360    360;
    1081    841    0.00413    0.01322    0.00136    90    90    90    0    0    1    -360    360;
    960    945    0.02314    0.06628    0.00678    90    90    90    0    0    1    -360    360;
    945    841    0.00777    0.02512    0.00257    90    90    90    0    0    1    -360    360;
    993    841    0.00355    0.01157    0.0012    90    90    90    0    0    1    -360    360;
    954    959    0.01083    0.01917    0.0018    90    90    90    0    0    1    -360    360;
    969    954    0.00455    0.00802    0.00075    90    90    90    0    0    1    -360    360;
    953    952    0.00124    0.00397    0.00044    90    90    90    0    0    1    -360    360;
    965    952    0.00314    0.01025    0.00105    90    90    90    0    0    1    -360    360;
    960    948    0.03322    0.10752    0.011    120    120    120    0    0    1    -360    360;
    964    946    0.01364    0.04413    0.00452    120    120    120    0    0    1    -360    360;
    959    955    0.01339    0.02686    0.00257    58    58    58    0    0    1    -360    360;
    962    955    0.00463    0.01579    0.00161    120    120    120    0    0    1    -360    360;
    964    962    0.01264    0.04091    0.00418    120    120    120    0    0    1    -360    360;
    960    944    0.01967    0.06364    0.00651    90    90    90    0    0    1    -360    360;
    944    910    0.02826    0.0914    0.00934    90    90    90    0    0    1    -360    360;
    1033    910    0.02182    0.07066    0.00723    90    90    90    0    0    1    -360    360;
    975    850    0.05835    0.09876    0.0106    58    58    58    0    0    1    -360    360;
    850    848    0.0057    0.0186    0.00189    90    90    90    0    0    1    -360    360;
    957    849    0.03322    0.10736    0.01099    120    120    120    0    0    1    -360    360;
    1009    959    0.06372    0.20612    0.02108    90    90    90    0    0    1    -360    360;
    969    834    0.01372    0.04438    0.00454    90    90    90    0    0    1    -360    360;
    966    959    0.0038    0.0286    0.00273    183    183    183    0    0    1    -360    360;
    965    960    0.00231    0.02413    0.00373    148    148    148    0    0    1    -360    360;
    966    834    0.00413    0.03066    0.00293    137    137    137    0    0    1    -360    360;
    947    833    0.00397    0.01298    0.00133    120    120    120    0    0    1    -360    360;
    1105    848    0.03231    0.10438    0.01068    120    120    120    0    0    1    -360    360;
    1105    1104    0.04041    0.13058    0.01336    120    120    120    0    0    1    -360    360;
    947    834    0.00397    0.01281    0.00131    120    120    120    0    0    1    -360    360;
    948    946    0.01306    0.04207    0.00431    120    120    120    0    0    1    -360    360;
    995    853    0.03033    0.0981    0.01004    90    90    90    0    0    1    -360    360;
    1104    1009    0.03793    0.12298    0.01258    90    90    90    0    0    1    -360    360;
    960    955    0.00959    0.03116    0.00318    131    131    131    0    0    1    -360    360;
    957    894    0.02636    0.08521    0.00871    120    120    120    0    0    1    -360    360;
    903    894    0.01917    0.06231    0.00637    120    120    120    0    0    1    -360    360;
    1105    903    0.03066    0.09909    0.01014    120    120    120    0    0    1    -360    360;
    894    849    0.03107    0.10041    0.01029    120    120    120    0    0    1    -360    360;
    1018    906    0.01917    0.06198    0.00634    90    90    90    0    0    1    -360    360;
    838    834    0.02917    0.08074    0.00832    77    77    77    0    0    1    -360    360;
    1019    1020    0.00521    0.01694    0.00173    90    90    90    0    0    1    -360    360;
    995    1019    0.01107    0.03579    0.00366    90    90    90    0    0    1    -360    360;
    882    959    0.02033    0.06562    0.00671    90    90    90    0    0    1    -360    360;
    852    1017    0.00496    0.01339    0.00138    77    77    77    0    0    1    -360    360;
    953    969    0.00107    0.00802    0.00018    90    90    90    0    0    1    -360    360;
    912    853    0.00149    0.00446    0    137    137    137    0    0    1    -360    360;
    1037    867    0.03116    0.05504    0.00515    58    58    58    0    0    1    -360    360;
    987    898    0.00512    0.0124    0.00123    58    58    58    0    0    1    -360    360;
    1038    868    0.03215    0.05504    0.00515    58    58    58    0    0    1    -360    360;
    1038    937    0.01901    0.05116    0.00528    77    77    77    0    0    1    -360    360;
    980    937    0.04579    0.12752    0.01314    77    77    77    0    0    1    -360    360;
    1092    979    0.02463    0.04488    0.00423    58    58    58    0    0    1    -360    360;
    1092    844    0.05818    0.10041    0.00954    58    58    58    0    0    1    -360    360;
    1124    979    0.01017    0.03298    0.00336    90    90    90    0    0    1    -360    360;
    1125    1118    0.00347    0.00901    0.00094    77    77    77    0    0    1    -360    360;
    1125    1124    0.00678    0.0219    0.00222    77    77    77    0    0    1    -360    360;
    1118    980    0.01496    0.04661    0.00475    58    58    58    0    0    1    -360    360;
    1119    1096    0.06347    0.1138    0.0107    58    58    58    0    0    1    -360    360;
    987    943    0.04455    0.14413    0.01475    69    69    69    0    0    1    -360    360;
    1122    980    0.06909    0.12273    0.01151    58    58    58    0    0    1    -360    360;
    867    1112    0.01738    0.03069    0.00288    58    58    58    0    0    1    -360    360;
    868    860    0.01669    0.02975    0.00279    58    58    58    0    0    1    -360    360;
    1028    987    0.04463    0.07884    0.00738    69    69    69    0    0    1    -360    360;
    1028    851    0.03843    0.10074    0.01041    77    77    77    0    0    1    -360    360;
    1023    1027    0.03769    0.1219    0.01247    90    90    90    0    0    1    -360    360;
    972    868    0.0557    0.0995    0.00934    58    58    58    0    0    1    -360    360;
    1107    972    0.04099    0.07364    0.00692    58    58    58    0    0    1    -360    360;
    868    862    0.00793    0.01893    0.00187    58    58    58    0    0    1    -360    360;
    867    865    0.00851    0.02785    0.00285    69    69    69    0    0    1    -360    360;
    870    865    0.00942    0.0305    0.00312    90    90    90    0    0    1    -360    360;
    870    862    0.00785    0.01835    0.0018    58    58    58    0    0    1    -360    360;
    1100    1095    0.02777    0.08975    0.00918    10    10    10    0    0    1    -360    360;
    898    904    0.01083    0.03789    0.00385    68    68    68    0    0    1    -360    360;
    904    1069    0.02378    0.07688    0.00787    90    90    90    0    0    1    -360    360;
    845    844    0.00835    0.02702    0.00277    90    90    90    0    0    1    -360    360;
    1093    845    0.01843    0.0595    0.00608    90    90    90    0    0    1    -360    360;
    1107    961    0.02066    0.06686    0.00684    101    101    101    0    0    1    -360    360;
    887    1118    0.04876    0.15769    0.01613    76    76    76    0    0    1    -360    360;
    886    887    0.0105    0.03306    0.00338    90    90    90    0    0    1    -360    360;
    1021    886    0.02661    0.08603    0.0088    90    90    90    0    0    1    -360    360;
    1099    1021    0.01752    0.05678    0.00581    90    90    90    0    0    1    -360    360;
    1119    1099    0.03752    0.1214    0.01242    90    90    90    0    0    1    -360    360;
    1115    1119    0.04169    0.07362    0.0069    26    26    26    0    0    1    -360    360;
    905    1115    0.027    0.04768    0.00446    10    10    10    0    0    1    -360    360;
    1026    1027    0.0238    0.0538    0.0055    58    58    58    0    0    1    -360    360;
    1022    1026    0.01802    0.03182    0.00298    58    58    58    0    0    1    -360    360;
    1029    1022    0.00165    0.00537    0.00055    58    58    58    0    0    1    -360    360;
    1028    1029    0.01083    0.01917    0.0018    58    58    58    0    0    1    -360    360;
    976    1027    0.01678    0.02959    0.00277    34    34    34    0    0    1    -360    360;
    976    1028    0.01455    0.0257    0.00241    34    34    34    0    0    1    -360    360;
    1095    943    0.08306    0.14868    0.01396    58    58    58    0    0    1    -360    360;
    1096    1095    0.01413    0.02694    0.00257    58    58    58    0    0    1    -360    360;
    1069    1093    0.02638    0.08531    0.00873    122    122    122    0    0    1    -360    360;
    860    1112    0.00021    0.00038    4e-05    58    58    58    0    0    1    -360    360;
    859    1112    0.01843    0.03331    0.00326    58    58    58    0    0    1    -360    360;
    1113    859    0.00026    0.00045    4e-05    58    58    58    0    0    1    -360    360;
    1113    860    0.0001    0.00017    2e-05    58    58    58    0    0    1    -360    360;
    1113    861    0.00148    0.00262    0.00024    58    58    58    0    0    1    -360    360;
    926    1115    3e-05    0.0001    1e-05    16    16    16    0    0    1    -360    360;
    893    839    0.03124    0.10107    0.01034    90    90    90    0    0    1    -360    360;
    1070    951    0.03488    0.11281    0.01154    90    90    90    0    0    1    -360    360;
    951    949    0.00207    0.00661    0.00068    90    90    90    0    0    1    -360    360;
    1060    949    0.01992    0.03711    0.00351    118    118    118    0    0    1    -360    360;
    1087    1048    0.01719    0.0557    0.0057    90    90    90    0    0    1    -360    360;
    1086    991    0.01207    0.02074    0.00198    58    58    58    0    0    1    -360    360;
    1059    1117    0.02938    0.06012    0.00579    58    58    58    0    0    1    -360    360;
    1086    1117    0.02938    0.06012    0.00579    58    58    58    0    0    1    -360    360;
    1091    1117    0.00133    0.00431    0.00044    58    58    58    0    0    1    -360    360;
    1087    883    0.04521    0.07926    0.0064    58    58    58    0    0    1    -360    360;
    883    877    0.01306    0.02455    0.00198    58    58    58    0    0    1    -360    360;
    1008    877    0.04455    0.08926    0.00679    58    58    58    0    0    1    -360    360;
    876    1048    0.02207    0.07124    0.00729    90    90    90    0    0    1    -360    360;
    971    970    0.00876    0.01455    0.00152    58    58    58    0    0    1    -360    360;
    1090    1086    0.01248    0.03438    0.00347    58    58    58    0    0    1    -360    360;
    996    863    0.03215    0.08398    0.00837    58    58    58    0    0    1    -360    360;
    971    863    0.01083    0.01909    0.00166    58    58    58    0    0    1    -360    360;
    971    864    0.01124    0.01975    0.00173    58    58    58    0    0    1    -360    360;
    1053    1050    0.02264    0.07314    0.00748    90    90    90    0    0    1    -360    360;
    1087    840    0.1362    0.23512    0.02235    58    58    58    0    0    1    -360    360;
    1052    840    0.00612    0.01992    0.00204    90    90    90    0    0    1    -360    360;
    1057    840    0.00463    0.01479    0.0016    90    90    90    0    0    1    -360    360;
    1057    1051    0.00744    0.02405    0.00247    90    90    90    0    0    1    -360    360;
    1051    1041    0.00322    0.0105    0.00109    90    90    90    0    0    1    -360    360;
    1058    1053    0.02108    0.06817    0.00697    90    90    90    0    0    1    -360    360;
    1054    908    0.00967    0.03149    0.00322    90    90    90    0    0    1    -360    360;
    989    908    0.04545    0.08091    0.00757    58    58    58    0    0    1    -360    360;
    989    864    0.02628    0.04694    0.0044    58    58    58    0    0    1    -360    360;
    1025    971    0.01091    0.01926    0.0018    58    58    58    0    0    1    -360    360;
    1011    884    0.03521    0.07645    0.00743    90    90    90    0    0    1    -360    360;
    1077    1012    0.0224    0.0724    0.00741    90    90    90    0    0    1    -360    360;
    1012    981    0.02132    0.06595    0.00671    90    90    90    0    0    1    -360    360;
    981    864    0.07694    0.13256    0.01263    58    58    58    0    0    1    -360    360;
    1066    840    0.03182    0.07959    0.00806    76    76    76    0    0    1    -360    360;
    1066    1042    0.00917    0.02289    0.00232    76    76    76    0    0    1    -360    360;
    1088    839    0.02355    0.07562    0.00782    90    90    90    0    0    1    -360    360;
    1088    932    0.02223    0.0714    0.00738    90    90    90    0    0    1    -360    360;
    929    837    0.02207    0.05917    0.00611    76    76    76    0    0    1    -360    360;
    1067    837    0.02537    0.06736    0.00695    76    76    76    0    0    1    -360    360;
    950    1067    0.01405    0.03645    0.00377    123    123    123    0    0    1    -360    360;
    931    885    0.02074    0.06702    0.00686    90    90    90    0    0    1    -360    360;
    879    885    0.00967    0.0262    0.00263    58    58    58    0    0    1    -360    360;
    990    879    0.0062    0.02    0.00204    58    58    58    0    0    1    -360    360;
    1094    863    0.01579    0.05107    0.00523    90    90    90    0    0    1    -360    360;
    1056    1036    0.00174    0.00562    0.00058    90    90    90    0    0    1    -360    360;
    1101    1072    0.02058    0.03628    0.00339    131    131    131    0    0    1    -360    360;
    1120    1101    0.02802    0.0905    0.00924    90    90    90    0    0    1    -360    360;
    1120    1067    0.00868    0.01537    0.00143    58    58    58    0    0    1    -360    360;
    1054    839    0.03306    0.10686    0.01094    90    90    90    0    0    1    -360    360;
    1087    897    0.03298    0.10669    0.01091    90    90    90    0    0    1    -360    360;
    996    1090    0.02066    0.06678    0.00683    58    58    58    0    0    1    -360    360;
    1094    892    0.01479    0.04769    0.00488    90    90    90    0    0    1    -360    360;
    1097    892    0.00744    0.01314    0.00123    58    58    58    0    0    1    -360    360;
    1097    883    0.00826    0.01463    0.00137    58    58    58    0    0    1    -360    360;
    1083    1067    0.00256    0.00818    0.00083    90    90    90    0    0    1    -360    360;
    970    864    0.00529    0.01686    0.00173    90    90    90    0    0    1    -360    360;
    1054    942    0.03893    0.12595    0.01288    90    90    90    0    0    1    -360    360;
    1002    1025    0.02157    0.04744    0.00462    58    58    58    0    0    1    -360    360;
    1002    1011    0.02967    0.06636    0.00649    58    58    58    0    0    1    -360    360;
    942    893    0.00983    0.03182    0.00325    90    90    90    0    0    1    -360    360;
    1054    1036    0.02438    0.07802    0.00807    90    90    90    0    0    1    -360    360;
    1041    1036    0.01777    0.05736    0.00587    90    90    90    0    0    1    -360    360;
    1077    884    0.00818    0.02645    0.00271    90    90    90    0    0    1    -360    360;
    929    858    0.0124    0.05413    0.00675    90    90    90    0    0    1    -360    360;
    1083    1068    0.00636    0.02058    0.0021    90    90    90    0    0    1    -360    360;
    858    837    0.01793    0.05802    0.00593    90    90    90    0    0    1    -360    360;
    927    931    0.00149    0.00264    0.00025    58    58    58    0    0    1    -360    360;
    930    927    0.00058    0.0019    0.00019    131    131    131    0    0    1    -360    360;
    1123    1087    0.02868    0.09281    0.00949    58    58    58    0    0    1    -360    360;
    835    1008    0.0157    0.05074    0.00519    90    90    90    0    0    1    -360    360;
    919    1002    0.02132    0.06893    0.00705    90    90    90    0    0    1    -360    360;
    1076    1052    0.00818    0.02653    0.00271    90    90    90    0    0    1    -360    360;
    934    930    0.01149    0.02967    0.00301    58    58    58    0    0    1    -360    360;
    880    990    0.0062    0.02    0.00204    90    90    90    0    0    1    -360    360;
    998    919    0.0181    0.05851    0.00599    90    90    90    0    0    1    -360    360;
    928    934    0.0057    0.01603    0.00165    76    76    76    0    0    1    -360    360;
    1071    950    0.01917    0.04983    0.00516    123    123    123    0    0    1    -360    360;
    1070    1053    0.02306    0.07463    0.00764    90    90    90    0    0    1    -360    360;
    1060    876    0.00016    0.0005    5e-05    121    121    121    0    0    1    -360    360;
    843    990    0.03025    0.05931    0.00567    58    58    58    0    0    1    -360    360;
    928    895    0.01359    0.04394    0.0045    121    121    121    0    0    1    -360    360;
    1086    888    0.00107    0.00626    0.00059    76    76    76    0    0    1    -360    360;
    890    1114    0.00223    0.00678    0    120    120    120    0    0    1    -360    360;
    889    1114    0.00207    0.00612    0    120    120    120    0    0    1    -360    360;
    1087    889    0.00174    0.00564    0.00058    76    76    76    0    0    1    -360    360;
    984    1011    0.04561    0.13862    0.01402    58    58    58    0    0    1    -360    360;
    981    985    0.01031    0.02002    0.00191    58    58    58    0    0    1    -360    360;
    984    985    0.00349    0.01126    0.00115    90    90    90    0    0    1    -360    360;
    901    931    0.00876    0.02636    0    137    137    137    0    0    1    -360    360;
    1076    1050    0.00372    0.0119    0.00121    90    90    90    0    0    1    -360    360;
    933    930    0.00033    0.00116    0    137    137    137    0    0    1    -360    360;
    1040    990    0.00025    0.00066    0    137    137    137    0    0    1    -360    360;
    958    942    0.00041    0.00126    0    137    137    137    0    0    1    -360    360;
    891    888    0.00099    0.00298    0    137    137    137    0    0    1    -360    360;
    1056    1058    0.0064    0.02069    0.00212    90    90    90    0    0    1    -360    360;
    1127    1043    0.0519    0.1314    0.01312    103    103    103    0    0    1    -360    360;
    1046    1044    0.01521    0.02562    0.00245    79    79    79    0    0    1    -360    360;
    1046    1045    0.00851    0.01438    0.00155    79    79    79    0    0    1    -360    360;
    1045    1016    0.02702    0.0876    0.009    120    120    120    0    0    1    -360    360;
    1015    941    0.01851    0.06    0.00614    120    120    120    0    0    1    -360    360;
    941    923    0.01372    0.04446    0.00454    120    120    120    0    0    1    -360    360;
    1043    1034    0.02289    0.0519    0.00506    79    79    79    0    0    1    -360    360;
    1047    1034    0.02521    0.05744    0.00561    79    79    79    0    0    1    -360    360;
    1047    1039    0.00579    0.00992    0.00105    120    120    120    0    0    1    -360    360;
    902    872    0.01777    0.05736    0.00587    120    120    120    0    0    1    -360    360;
    923    872    0.02058    0.06612    0.00686    120    120    120    0    0    1    -360    360;
    1043    866    0.00901    0.03107    0.00298    120    120    120    0    0    1    -360    360;
    1024    866    0.02397    0.08322    0.00799    120    120    120    0    0    1    -360    360;
    1035    1024    0.02322    0.07521    0.0077    120    120    120    0    0    1    -360    360;
    1111    1063    0.00884    0.01488    0.0015    79    79    79    0    0    1    -360    360;
    1078    1043    0.05331    0.13339    0.01064    103    103    103    0    0    1    -360    360;
    1044    896    0.04066    0.11116    0.01147    103    103    103    0    0    1    -360    360;
    1085    896    0.02777    0.07769    0.00801    103    103    103    0    0    1    -360    360;
    1085    1079    0.00289    0.00777    0.0008    103    103    103    0    0    1    -360    360;
    846    1079    0.04    0.06182    0.00676    79    79    79    0    0    1    -360    360;
    1074    847    0.03826    0.06562    0.01263    79    79    79    0    0    1    -360    360;
    1074    935    0.02893    0.04975    0.00953    79    79    79    0    0    1    -360    360;
    936    935    0.00413    0.00711    0.00137    79    79    79    0    0    1    -360    360;
    1079    999    0.06909    0.1238    0.01008    79    79    79    0    0    1    -360    360;
    1078    921    0.03992    0.06793    0.00543    79    79    79    0    0    1    -360    360;
    1006    921    0.01281    0.02182    0.00175    79    79    79    0    0    1    -360    360;
    1006    1000    0.01322    0.0343    0.00329    79    79    79    0    0    1    -360    360;
    999    956    0.03132    0.1014    0.01038    120    120    120    0    0    1    -360    360;
    1004    1003    0.00033    0.00058    0.0242    274    274    274    0    0    1    -360    360;
    872    842    0.01628    0.05273    0.00541    120    120    120    0    0    1    -360    360;
    1102    922    0.03471    0.11256    0.01158    120    120    120    0    0    1    -360    360;
    1102    978    0.01512    0.05132    0.00251    120    120    120    0    0    1    -360    360;
    978    878    0.0295    0.05182    0.00488    120    120    120    0    0    1    -360    360;
    1089    846    0.01025    0.0181    0.0017    79    79    79    0    0    1    -360    360;
    1108    1089    0.03124    0.05512    0.00516    79    79    79    0    0    1    -360    360;
    1108    925    0.02446    0.04322    0.00405    79    79    79    0    0    1    -360    360;
    983    925    0.05736    0.10083    0.00949    79    79    79    0    0    1    -360    360;
    997    982    0.01364    0.07041    0.00728    120    120    120    0    0    1    -360    360;
    911    925    0.00306    0.00983    0.00101    120    120    120    0    0    1    -360    360;
    915    914    0.00446    0.01455    0.00148    120    120    120    0    0    1    -360    360;
    1031    914    0.01405    0.04537    0.00465    120    120    120    0    0    1    -360    360;
    916    925    0.0076    0.02455    0.00252    120    120    120    0    0    1    -360    360;
    940    916    0.00446    0.01388    0.00143    120    120    120    0    0    1    -360    360;
    924    940    0.0057    0.01851    0.00189    120    120    120    0    0    1    -360    360;
    1031    982    0.02198    0.06843    0.00702    120    120    120    0    0    1    -360    360;
    1106    1032    0.0162    0.02843    0.00269    79    79    79    0    0    1    -360    360;
    1106    900    0.03917    0.06603    0.00396    79    79    79    0    0    1    -360    360;
    899    900    0.00959    0.02017    0.00196    79    79    79    0    0    1    -360    360;
    1032    986    0.00967    0.03157    0.00322    120    120    120    0    0    1    -360    360;
    986    869    0.04777    0.09058    0.00862    79    79    79    0    0    1    -360    360;
    1061    869    0.02273    0.04661    0.0045    79    79    79    0    0    1    -360    360;
    1061    855    0.02463    0.05959    0.00496    79    79    79    0    0    1    -360    360;
    856    855    0.0057    0.01851    0.00189    79    79    79    0    0    1    -360    360;
    1127    956    0.04719    0.08521    0.00803    79    79    79    0    0    1    -360    360;
    1034    1030    0.00777    0.01686    0.00165    79    79    79    0    0    1    -360    360;
    1055    1044    0.01686    0.02983    0.00281    79    79    79    0    0    1    -360    360;
    1055    1030    0.00355    0.00628    0.00542    79    79    79    0    0    1    -360    360;
    1126    846    0.00587    0.01033    0.00097    79    79    79    0    0    1    -360    360;
    1126    1073    0.0038    0.0124    0.00127    120    120    120    0    0    1    -360    360;
    1073    1010    0.00405    0.01298    0.00133    120    120    120    0    0    1    -360    360;
    1035    873    0.00355    0.01157    0.00119    120    120    120    0    0    1    -360    360;
    1084    856    0.01777    0.0576    0.00589    79    79    79    0    0    1    -360    360;
    881    1084    0.01777    0.0576    0.00589    79    79    79    0    0    1    -360    360;
    1014    855    0.02174    0.03835    0.00359    79    79    79    0    0    1    -360    360;
    1014    1116    0.01719    0.05562    0.00568    120    120    120    0    0    1    -360    360;
    1116    939    0.01719    0.05562    0.00568    120    120    120    0    0    1    -360    360;
    977    842    0.02074    0.06727    0.00688    120    120    120    0    0    1    -360    360;
    938    936    0.00157    0.00306    0.00029    79    79    79    0    0    1    -360    360;
    1063    1044    0.03826    0.06752    0.00633    79    79    79    0    0    1    -360    360;
    1078    994    0.02488    0.07223    0.00824    120    120    120    0    0    1    -360    360;
    1014    918    0.01521    0.04901    0.00502    120    120    120    0    0    1    -360    360;
    1111    1075    0.00041    0.0119    0.00122    120    120    120    0    0    1    -360    360;
    1010    1075    0.00281    0.00901    0.00092    120    120    120    0    0    1    -360    360;
    1032    907    0.02289    0.07413    0.00758    120    120    120    0    0    1    -360    360;
    1015    1016    0.01934    0.06264    0.00641    120    120    120    0    0    1    -360    360;
    915    911    0.00455    0.01471    0.0015    120    120    120    0    0    1    -360    360;
    899    1065    0.03488    0.06488    0.00614    79    79    79    0    0    1    -360    360;
    1039    902    0.02099    0.06785    0.00694    120    120    120    0    0    1    -360    360;
    907    924    0.01083    0.03512    0.00359    120    120    120    0    0    1    -360    360;
    875    1116    0.01917    0.05959    0.0061    120    120    120    0    0    1    -360    360;
    1085    1013    0.004    0.01038    0.00107    103    103    103    0    0    1    -360    360;
    917    925    0.0023    0.00744    0.00076    120    120    120    0    0    1    -360    360;
    913    917    0.00144    0.00464    0.00047    120    120    120    0    0    1    -360    360;
    925    913    0.00184    0.00597    0.00061    120    120    120    0    0    1    -360    360;
    1001    999    0.01074    0.03473    0.00355    120    120    120    0    0    1    -360    360;
    1005    1001    0.00223    0.00722    0.00074    120    120    120    0    0    1    -360    360;
    999    1005    0.00328    0.0106    0.00108    120    120    120    0    0    1    -360    360;
    1103    1043    0.0124    0.03603    0    137    137    137    0    0    1    -360    360;
    1121    1078    0.01818    0.05463    0    137    137    137    0    0    1    -360    360;
    1082    1078    0.00331    0.00992    0    137    137    137    0    0    1    -360    360;
    1080    1078    0.00058    0.00165    0    137    137    137    0    0    1    -360    360;
    973    982    0.00661    0.0181    0    137    137    137    0    0    1    -360    360;
    973    982    0.00661    0.01835    0    137    137    137    0    0    1    -360    360;
    992    1031    0.00207    0.00628    0    137    137    137    0    0    1    -360    360;
    992    1031    0.00207    0.00628    0    137    137    137    0    0    1    -360    360;
    1098    1031    0.00496    0.01545    0    137    137    137    0    0    1    -360    360;
    1098    1031    0.00496    0.01545    0    137    137    137    0    0    1    -360    360;
    909    922    0.00025    0.00066    0    137    137    137    0    0    1    -360    360;
    2166    1574    0.02645    0.08314    0.00914    62    62    62    0    0    1    -360    360;
    1573    1574    0.00298    0.00926    0.00104    62    62    62    0    0    1    -360    360;
    1272    1800    0.03612    0.04438    0.00878    39    39    39    0    0    1    -360    360;
    1271    1272    0    8e-05    1e-05    29    29    29    0    0    1    -360    360;
    1305    1274    0.0162    0.04917    0.00584    62    62    62    0    0    1    -360    360;
    1304    1305    0.00017    0.00025    4e-05    39    39    39    0    0    1    -360    360;
    1309    1665    0.01653    0.0476    0.0062    62    62    62    0    0    1    -360    360;
    1308    1309    0.0005    0.0014    0.00018    114    114    114    0    0    1    -360    360;
    1439    1188    0.03868    0.10116    0.0108    50    50    50    0    0    1    -360    360;
    1910    1653    0.00537    0.01736    0.00181    75    75    75    0    0    1    -360    360;
    1189    1910    0.03909    0.09719    0.01033    50    50    50    0    0    1    -360    360;
    1909    1910    8e-05    0.00017    2e-05    63    63    63    0    0    1    -360    360;
    1630    1546    0.01595    0.04132    0.00403    50    50    50    0    0    1    -360    360;
    2025    1630    0.03174    0.08347    0.00816    50    50    50    0    0    1    -360    360;
    1628    1630    0.0005    0.00107    0.00014    29    29    29    0    0    1    -360    360;
    1631    1545    0.01595    0.0414    0.00404    50    50    50    0    0    1    -360    360;
    2026    1631    0.03174    0.08347    0.00816    50    50    50    0    0    1    -360    360;
    1629    1631    0.0005    0.00116    0.00014    29    29    29    0    0    1    -360    360;
    2192    1940    0.04826    0.12198    0.0129    50    50    50    0    0    1    -360    360;
    1939    1602    0.04017    0.10537    0.01188    50    50    50    0    0    1    -360    360;
    1302    1172    0.01165    0.03653    0.00401    62    62    62    0    0    1    -360    360;
    1301    1171    0.01165    0.03653    0.00401    62    62    62    0    0    1    -360    360;
    1514    1942    0.00273    0.00876    0.0009    105    105    105    0    0    1    -360    360;
    1656    1514    0.0076    0.02355    0.00263    105    105    105    0    0    1    -360    360;
    1513    1514    0.00033    0.00041    9e-05    39    39    39    0    0    1    -360    360;
    1186    1721    0.01818    0.04521    0.0048    51    51    51    0    0    1    -360    360;
    2167    1186    0.02603    0.06471    0.00687    51    51    51    0    0    1    -360    360;
    1565    1722    0.01736    0.04893    0.00504    51    51    51    0    0    1    -360    360;
    1866    1503    0.00686    0.02215    0.00232    75    75    75    0    0    1    -360    360;
    1344    1866    0.0043    0.01347    0.00147    105    105    105    0    0    1    -360    360;
    1656    1344    0.00579    0.01785    0.00204    105    105    105    0    0    1    -360    360;
    1865    1866    0.00603    0.01744    0.0023    105    105    105    0    0    1    -360    360;
    1344    1343    0.00231    0.00273    0.00058    39    39    39    0    0    1    -360    360;
    2019    1263    0.00504    0.01562    0.00173    75    75    75    0    0    1    -360    360;
    1658    2019    0.01025    0.03198    0.00354    62    62    62    0    0    1    -360    360;
    2019    2017    0.00521    0.00884    0.00089    47    47    47    0    0    1    -360    360;
    2020    1264    0.00504    0.01562    0.00173    75    75    75    0    0    1    -360    360;
    1658    2020    0.01025    0.03198    0.00354    62    62    62    0    0    1    -360    360;
    2020    2018    0.00521    0.00884    0.00089    47    47    47    0    0    1    -360    360;
    2192    1669    0.04017    0.06455    0.0076    39    39    39    0    0    1    -360    360;
    1984    1608    0.02256    0.05818    0.00621    51    51    51    0    0    1    -360    360;
    1983    2159    0.01876    0.04876    0.00519    51    51    51    0    0    1    -360    360;
    1622    1477    0.01463    0.04661    0.00496    62    62    62    0    0    1    -360    360;
    1900    1622    0.00628    0.02    0.00213    75    75    75    0    0    1    -360    360;
    1622    1620    0.00438    0.0086    0.00086    47    47    47    0    0    1    -360    360;
    1623    1219    0.00628    0.01983    0.00216    75    75    75    0    0    1    -360    360;
    2074    1623    0.00504    0.01537    0.00179    75    75    75    0    0    1    -360    360;
    1623    1621    0.00438    0.0086    0.00086    47    47    47    0    0    1    -360    360;
    1658    1128    0.01248    0.04595    0.00524    75    75    75    0    0    1    -360    360;
    1657    1129    0.01248    0.04595    0.00524    75    75    75    0    0    1    -360    360;
    1730    1295    0.00223    0.00826    0.00099    70    70    70    0    0    1    -360    360;
    1280    1296    0.00413    0.01587    0.00183    70    70    70    0    0    1    -360    360;
    1658    1280    0.00488    0.01678    0.00193    62    62    62    0    0    1    -360    360;
    1280    1279    0.00124    0.00421    0.00059    70    70    70    0    0    1    -360    360;
    1706    1530    0.00554    0.01702    0.00195    75    75    75    0    0    1    -360    360;
    1772    1642    0.04174    0.05868    0.01088    39    39    39    0    0    1    -360    360;
    1802    2087    0.00397    0.01124    0.00151    62    62    62    0    0    1    -360    360;
    1977    2171    0.01587    0.04496    0.00605    62    62    62    0    0    1    -360    360;
    1298    1977    0.02157    0.06124    0.00825    62    62    62    0    0    1    -360    360;
    1976    1977    0.0024    0.00686    0.00091    62    62    62    0    0    1    -360    360;
    1747    2079    0.0024    0.00744    0.00084    75    75    75    0    0    1    -360    360;
    1694    1594    0.0105    0.02983    0.00402    62    62    62    0    0    1    -360    360;
    1520    1757    0.02496    0.03802    0.00491    39    39    39    0    0    1    -360    360;
    1358    1278    0.01083    0.02364    0.00345    63    63    63    0    0    1    -360    360;
    2054    1810    0.00835    0.02339    0.0032    63    63    63    0    0    1    -360    360;
    1411    1739    0.02826    0.0924    0.00933    99    99    99    0    0    1    -360    360;
    1805    1739    0.03488    0.0881    0.01298    51    51    51    0    0    1    -360    360;
    1898    1614    0.00818    0.01364    0.00324    63    63    63    0    0    1    -360    360;
    2059    1252    0.02099    0.05934    0.00803    62    62    62    0    0    1    -360    360;
    2058    1637    0.03826    0.04818    0.00455    33    33    33    0    0    1    -360    360;
    1641    1546    0.02926    0.0514    0.00489    39    39    39    0    0    1    -360    360;
    2193    1292    0.01959    0.04818    0.00609    39    39    39    0    0    1    -360    360;
    1792    1568    0.02182    0.06149    0.00827    39    39    39    0    0    1    -360    360;
    1874    1568    0.03628    0.06727    0.00769    39    39    39    0    0    1    -360    360;
    2111    1302    0.01992    0.06157    0.00695    62    62    62    0    0    1    -360    360;
    1508    1301    0.00777    0.02397    0.00275    62    62    62    0    0    1    -360    360;
    1136    2112    0.0476    0.05091    0.00542    27    27    27    0    0    1    -360    360;
    1301    1998    0.05256    0.13264    0.01406    51    51    51    0    0    1    -360    360;
    2190    1230    0.03264    0.08    0.00928    51    51    51    0    0    1    -360    360;
    1166    1512    0.02372    0.03132    0.00624    39    39    39    0    0    1    -360    360;
    1472    2022    0.00835    0.02669    0.0028    62    62    62    0    0    1    -360    360;
    1303    1472    0.01992    0.06488    0.00659    62    62    62    0    0    1    -360    360;
    1471    1472    0.00099    0.00298    0.00039    62    62    62    0    0    1    -360    360;
    1998    1521    0.01355    0.03835    0.00516    62    62    62    0    0    1    -360    360;
    1505    1258    0.00537    0.01686    0.00187    62    62    62    0    0    1    -360    360;
    1796    1955    0.02025    0.06612    0.00668    62    62    62    0    0    1    -360    360;
    2046    2113    0.03727    0.12074    0.01246    62    62    62    0    0    1    -360    360;
    2047    1250    0.01876    0.05926    0.00642    62    62    62    0    0    1    -360    360;
    1860    1695    0.01587    0.05182    0.00527    62    62    62    0    0    1    -360    360;
    1506    1171    0.00678    0.02132    0.00234    62    62    62    0    0    1    -360    360;
    1498    1172    0.01529    0.04917    0.00517    62    62    62    0    0    1    -360    360;
    2172    1171    0.00686    0.02207    0.00229    62    62    62    0    0    1    -360    360;
    2173    1172    0.00686    0.02215    0.0023    62    62    62    0    0    1    -360    360;
    2057    2097    0.05306    0.2314    0.02446    62    62    62    0    0    1    -360    360;
    1368    2096    0.04909    0.21488    0.02272    62    62    62    0    0    1    -360    360;
    1850    1736    0.03438    0.11107    0.01156    99    99    99    0    0    1    -360    360;
    1417    1393    0.0005    0.00091    8e-05    39    39    39    0    0    1    -360    360;
    1421    1417    0.00413    0.00669    0.00073    39    39    39    0    0    1    -360    360;
    2166    1421    0.00413    0.00711    0.0007    39    39    39    0    0    1    -360    360;
    1415    1417    0.00116    0.00207    0.0002    39    39    39    0    0    1    -360    360;
    1419    1421    8e-05    0.00025    3e-05    62    62    62    0    0    1    -360    360;
    1273    1143    0.01736    0.04694    0.00667    51    51    51    0    0    1    -360    360;
    1561    1564    0.00661    0.01504    0.00192    51    51    51    0    0    1    -360    360;
    1670    1427    0.02661    0.03248    0.00676    39    39    39    0    0    1    -360    360;
    2166    1501    0.03165    0.05521    0.01258    51    51    51    0    0    1    -360    360;
    2167    1426    0.04545    0.05331    0.01145    39    39    39    0    0    1    -360    360;
    1541    1142    0.00298    0.00909    0.00104    62    62    62    0    0    1    -360    360;
    1818    1561    0.01347    0.04388    0.00447    62    62    62    0    0    1    -360    360;
    1191    1531    0.00818    0.02537    0.00287    62    62    62    0    0    1    -360    360;
    1580    1502    0.02041    0.03645    0.00807    51    51    51    0    0    1    -360    360;
    1920    1422    8e-05    0.00083    1e-05    39    39    39    0    0    1    -360    360;
    2167    1920    0.00653    0.01116    0.0011    39    39    39    0    0    1    -360    360;
    1920    1919    0.00017    0.00025    3e-05    39    39    39    0    0    1    -360    360;
    1420    1423    0.00256    0.00438    0.00044    39    39    39    0    0    1    -360    360;
    2166    1420    0.00405    0.00694    0.00069    39    39    39    0    0    1    -360    360;
    1418    1420    0.00074    0.00223    0.00029    62    62    62    0    0    1    -360    360;
    1416    1143    0.01091    0.02066    0.00319    39    39    39    0    0    1    -360    360;
    1392    1416    0.00041    0.00074    7e-05    39    39    39    0    0    1    -360    360;
    1414    1416    0.00124    0.00207    0.00021    39    39    39    0    0    1    -360    360;
    2228    1142    0.00455    0.00802    0.00081    39    39    39    0    0    1    -360    360;
    2229    1143    0.00455    0.00802    0.00081    39    39    39    0    0    1    -360    360;
    1986    1142    0.00413    0.01058    0.0018    62    62    62    0    0    1    -360    360;
    1531    2048    0.00678    0.01149    0.00116    29    29    29    0    0    1    -360    360;
    1532    2049    0.00678    0.01149    0.00116    57    57    57    0    0    1    -360    360;
    1883    1725    0.03702    0.0595    0.00702    39    39    39    0    0    1    -360    360;
    1859    1726    0.01488    0.02661    0.00302    39    39    39    0    0    1    -360    360;
    2227    1595    0.01909    0.05413    0.00729    62    62    62    0    0    1    -360    360;
    2166    1425    0.00702    0.01529    0.0018    39    39    39    0    0    1    -360    360;
    1424    1142    0.01083    0.03074    0.00411    62    62    62    0    0    1    -360    360;
    1933    1143    0.0086    0.02438    0.00328    62    62    62    0    0    1    -360    360;
    1997    1579    0.02835    0.05174    0.01048    51    51    51    0    0    1    -360    360;
    2226    1997    0.0086    0.02438    0.00328    62    62    62    0    0    1    -360    360;
    1996    1979    0.0157    0.04471    0.00602    62    62    62    0    0    1    -360    360;
    2028    1793    0.01479    0.02455    0.00298    39    39    39    0    0    1    -360    360;
    2183    1562    0.00388    0.00653    0.00153    51    51    51    0    0    1    -360    360;
    1669    1612    0.0119    0.03397    0.00451    62    62    62    0    0    1    -360    360;
    1613    1185    0.00884    0.02504    0.00337    62    62    62    0    0    1    -360    360;
    2027    1291    0.02678    0.05975    0.00764    39    39    39    0    0    1    -360    360;
    1873    1817    0.03198    0.10364    0.01064    62    62    62    0    0    1    -360    360;
    1562    1509    0.03612    0.1176    0.01195    62    62    62    0    0    1    -360    360;
    2166    1946    0.02388    0.07802    0.00788    62    62    62    0    0    1    -360    360;
    2182    1542    0.02289    0.03901    0.00908    51    51    51    0    0    1    -360    360;
    1241    1532    0    8e-05    1e-05    51    51    51    0    0    1    -360    360;
    2166    1241    0.01083    0.03132    0.00333    51    51    51    0    0    1    -360    360;
    1240    1241    0.0095    0.03116    0.00315    62    62    62    0    0    1    -360    360;
    2166    1190    0.0043    0.01322    0.00152    62    62    62    0    0    1    -360    360;
    1566    2167    0.04058    0.10669    0.01117    51    51    51    0    0    1    -360    360;
    2167    1884    0.01752    0.03033    0.00327    39    39    39    0    0    1    -360    360;
    1949    1934    0.00314    0.00884    0.00119    62    62    62    0    0    1    -360    360;
    1947    1949    0    8e-05    1e-05    62    62    62    0    0    1    -360    360;
    1948    1949    0    8e-05    1e-05    62    62    62    0    0    1    -360    360;
    1532    1985    0.00554    0.01339    0.00257    62    62    62    0    0    1    -360    360;
    1756    1859    0.00215    0.00603    0.00063    39    39    39    0    0    1    -360    360;
    1563    1531    0.0181    0.0419    0.00515    51    51    51    0    0    1    -360    360;
    1247    1142    0.00545    0.01785    0.0018    62    62    62    0    0    1    -360    360;
    1248    1143    0.00545    0.01785    0.0018    62    62    62    0    0    1    -360    360;
    1547    1224    0.01901    0.06017    0.00654    62    62    62    0    0    1    -360    360;
    2208    1223    0.00504    0.01438    0.00192    62    62    62    0    0    1    -360    360;
    1548    1139    0.01421    0.02306    0.00276    39    39    39    0    0    1    -360    360;
    1225    2003    0.02157    0.06926    0.00705    51    51    51    0    0    1    -360    360;
    1586    1518    0.01545    0.05058    0.00511    62    62    62    0    0    1    -360    360;
    2127    1586    0.01223    0.02818    0.00432    51    51    51    0    0    1    -360    360;
    1335    1226    0.00231    0.00653    0.00069    51    51    51    0    0    1    -360    360;
    1972    1312    0.02529    0.04041    0.00662    78    78    78    0    0    1    -360    360;
    2175    1735    0.00149    0.00488    0.0005    114    114    114    0    0    1    -360    360;
    2120    2175    0.01322    0.02975    0.00356    78    78    78    0    0    1    -360    360;
    2003    2119    0.00818    0.02364    0.0031    114    114    114    0    0    1    -360    360;
    2235    2033    0.00901    0.01421    0.0017    39    39    39    0    0    1    -360    360;
    1717    1615    0.00331    0.00744    0.00096    51    51    51    0    0    1    -360    360;
    1733    1134    0.00471    0.01331    0.00179    62    62    62    0    0    1    -360    360;
    1336    1719    0.00298    0.00612    0.00103    51    51    51    0    0    1    -360    360;
    2023    1587    0.01587    0.04314    0.00429    51    51    51    0    0    1    -360    360;
    2055    2002    0.02612    0.03058    0.00657    39    39    39    0    0    1    -360    360;
    2128    1135    0.00413    0.01165    0.00158    62    62    62    0    0    1    -360    360;
    1313    1587    0.00851    0.0257    0.00309    62    62    62    0    0    1    -360    360;
    1804    2003    0.00281    0.00893    0.00097    62    62    62    0    0    1    -360    360;
    1517    1875    0.01033    0.03165    0.00366    62    62    62    0    0    1    -360    360;
    2191    1302    0.02058    0.05215    0.006    51    51    51    0    0    1    -360    360;
    1537    1303    0.00463    0.00777    0.00186    51    51    51    0    0    1    -360    360;
    2122    1876    0.01917    0.0624    0.00638    62    62    62    0    0    1    -360    360;
    1141    2122    0.01802    0.02116    0.00455    39    39    39    0    0    1    -360    360;
    2121    2122    0.00669    0.00785    0.00168    29    29    29    0    0    1    -360    360;
    2188    1522    0.01702    0.04901    0.00645    62    62    62    0    0    1    -360    360;
    2061    2188    0.04091    0.05083    0.01042    39    39    39    0    0    1    -360    360;
    1916    1586    0.00661    0.02    0.0024    62    62    62    0    0    1    -360    360;
    2235    1586    0.02512    0.07182    0.00953    62    62    62    0    0    1    -360    360;
    2149    2120    0.01438    0.04694    0.00475    62    62    62    0    0    1    -360    360;
    1917    2236    0.02876    0.08876    0.01014    62    62    62    0    0    1    -360    360;
    1586    1315    0.00264    0.00744    0.00101    62    62    62    0    0    1    -360    360;
    1973    2236    0.01959    0.02942    0.00541    78    78    78    0    0    1    -360    360;
    1548    2024    0.00372    0.00992    0.00096    51    51    51    0    0    1    -360    360;
    2189    1875    0.02421    0.07669    0.00831    62    62    62    0    0    1    -360    360;
    1301    1875    0.00769    0.02504    0.00253    62    62    62    0    0    1    -360    360;
    1302    1876    0.00769    0.02504    0.00253    62    62    62    0    0    1    -360    360;
    1547    1875    0.01926    0.06298    0.00636    62    62    62    0    0    1    -360    360;
    1735    1410    0.00512    0.01669    0.00168    114    114    114    0    0    1    -360    360;
    1314    1734    0.00405    0.01083    0.00137    51    51    51    0    0    1    -360    360;
    2195    2139    0.00926    0.0262    0.00351    62    62    62    0    0    1    -360    360;
    2194    2034    0.01107    0.0362    0.00368    62    62    62    0    0    1    -360    360;
    1718    1915    0.00512    0.01529    0.00187    62    62    62    0    0    1    -360    360;
    2138    1918    0.01562    0.05107    0.00516    62    62    62    0    0    1    -360    360;
    1538    2209    0.01736    0.02322    0.00464    39    39    39    0    0    1    -360    360;
    1720    1587    0.00289    0.00934    0.00099    114    114    114    0    0    1    -360    360;
    2002    1586    0.02207    0.07215    0.00729    62    62    62    0    0    1    -360    360;
    2060    1166    0.01636    0.02025    0.00421    39    39    39    0    0    1    -360    360;
    1303    1690    0.00884    0.02802    0.00301    62    62    62    0    0    1    -360    360;
    1691    1257    0.00479    0.01471    0.00168    62    62    62    0    0    1    -360    360;
    1587    1277    0.01793    0.04463    0.00544    51    51    51    0    0    1    -360    360;
    1235    1294    0.01347    0.04264    0.00462    75    75    75    0    0    1    -360    360;
    1233    1235    0.00463    0.01331    0.00176    75    75    75    0    0    1    -360    360;
    1255    1235    8e-05    0.00017    3e-05    75    75    75    0    0    1    -360    360;
    1950    1640    0.04025    0.07132    0.00662    47    47    47    0    0    1    -360    360;
    1845    1950    0.02702    0.05752    0.00544    47    47    47    0    0    1    -360    360;
    1904    1845    0.00066    0.00107    0.00018    47    47    47    0    0    1    -360    360;
    1843    1845    0.00017    0.00041    5e-05    75    75    75    0    0    1    -360    360;
    1791    1357    0.00215    0.00612    0.00083    75    75    75    0    0    1    -360    360;
    2064    1668    0.01306    0.04157    0.00445    75    75    75    0    0    1    -360    360;
    2174    1209    0.01    0.02306    0.00305    63    63    63    0    0    1    -360    360;
    2197    2174    0.00587    0.01835    0.00202    75    75    75    0    0    1    -360    360;
    2221    2174    8e-05    0.00033    4e-05    75    75    75    0    0    1    -360    360;
    1153    2221    0.00033    0.00099    0.00013    75    75    75    0    0    1    -360    360;
    2219    2221    0.00446    0.01273    0.00172    75    75    75    0    0    1    -360    360;
    1144    1407    0.01397    0.04405    0.00478    75    75    75    0    0    1    -360    360;
    1897    1588    0.02281    0.06    0.00958    75    75    75    0    0    1    -360    360;
    1739    1851    0.00669    0.0162    0.00254    63    63    63    0    0    1    -360    360;
    1242    1950    0.02256    0.04314    0.004    49    49    49    0    0    1    -360    360;
    1492    1209    0.0057    0.01636    0.00222    75    75    75    0    0    1    -360    360;
    2158    1740    0.01364    0.03446    0.00363    63    63    63    0    0    1    -360    360;
    1849    2216    0.00562    0.0157    0.00174    57    57    57    0    0    1    -360    360;
    1497    1740    0.01769    0.04438    0.00468    63    63    63    0    0    1    -360    360;
    1895    1497    0.00488    0.01306    0.0016    63    63    63    0    0    1    -360    360;
    1497    1495    0.00091    0.00215    0.00023    63    63    63    0    0    1    -360    360;
    1739    1483    0.01669    0.04364    0.00566    63    63    63    0    0    1    -360    360;
    1390    1467    0.00289    0.00802    0.0008    67    67    67    0    0    1    -360    360;
    1482    1390    0.00595    0.00992    0.00237    63    63    63    0    0    1    -360    360;
    1390    1388    0.0024    0.00455    0.00075    47    47    47    0    0    1    -360    360;
    1715    1940    0.00893    0.02926    0.00295    75    75    75    0    0    1    -360    360;
    1758    1715    0.00496    0.01612    0.00164    75    75    75    0    0    1    -360    360;
    1713    1715    0.00231    0.00388    0.00039    47    47    47    0    0    1    -360    360;
    1374    1939    0.00083    0.00256    0.00026    75    75    75    0    0    1    -360    360;
    1155    1374    0.00793    0.02595    0.00262    75    75    75    0    0    1    -360    360;
    1372    1374    0.00025    0.00058    8e-05    75    75    75    0    0    1    -360    360;
    1724    1940    0.00802    0.02471    0.0025    63    63    63    0    0    1    -360    360;
    1723    1939    0.0081    0.0257    0.00258    63    63    63    0    0    1    -360    360;
    1941    2069    0.01446    0.04132    0.0055    75    75    75    0    0    1    -360    360;
    1980    2026    0.01008    0.03182    0.00345    75    75    75    0    0    1    -360    360;
    1487    1529    0.00372    0.01207    0.00122    75    75    75    0    0    1    -360    360;
    1685    1786    0.00223    0.0062    0.00084    75    75    75    0    0    1    -360    360;
    2117    2100    0.00959    0.03107    0.00317    75    75    75    0    0    1    -360    360;
    1743    1929    0.00099    0.00298    0.00036    99    99    99    0    0    1    -360    360;
    1951    1743    0.00579    0.01868    0.0019    99    99    99    0    0    1    -360    360;
    1741    1743    0.00083    0.00231    0.0003    75    75    75    0    0    1    -360    360;
    2144    1950    0.0119    0.03686    0.00418    99    99    99    0    0    1    -360    360;
    1438    1238    0.00421    0.01355    0.0014    75    75    75    0    0    1    -360    360;
    2044    1584    0.00521    0.01496    0.00198    75    75    75    0    0    1    -360    360;
    2180    1784    0.00479    0.01471    0.00176    75    75    75    0    0    1    -360    360;
    1283    2180    0.00174    0.00579    0.00574    75    75    75    0    0    1    -360    360;
    2178    2180    8e-05    0.00017    2e-05    75    75    75    0    0    1    -360    360;
    1283    1922    0.00124    0.00421    0.00042    75    75    75    0    0    1    -360    360;
    1742    1929    0.00149    0.0043    0.00058    75    75    75    0    0    1    -360    360;
    1231    1674    0.00678    0.02215    0.00225    75    75    75    0    0    1    -360    360;
    1375    1727    0.0081    0.02066    0.00231    63    63    63    0    0    1    -360    360;
    1940    1375    0.0005    0.00157    0.00016    63    63    63    0    0    1    -360    360;
    1375    1373    0.00091    0.00264    0.00036    57    57    57    0    0    1    -360    360;
    1430    1263    0.00174    0.00496    0.00065    57    57    57    0    0    1    -360    360;
    2145    1624    0.01298    0.04074    0.0045    75    75    75    0    0    1    -360    360;
    1871    2045    0.0038    0.01231    0.00124    75    75    75    0    0    1    -360    360;
    1716    1871    0.00669    0.02198    0.00222    75    75    75    0    0    1    -360    360;
    1156    1716    0.00446    0.01463    0.00148    75    75    75    0    0    1    -360    360;
    1871    1869    0.00116    0.00256    0.00025    47    47    47    0    0    1    -360    360;
    1714    1716    0.00231    0.00388    0.00039    47    47    47    0    0    1    -360    360;
    2044    1440    0.00446    0.01455    0.00149    75    75    75    0    0    1    -360    360;
    1529    2135    0.00331    0.01066    0.0011    75    75    75    0    0    1    -360    360;
    1529    1322    0.0014    0.00455    0.00046    75    75    75    0    0    1    -360    360;
    1787    1293    0.0024    0.00678    0.00091    75    75    75    0    0    1    -360    360;
    2145    1780    0.0038    0.01083    0.00145    75    75    75    0    0    1    -360    360;
    1930    2146    0.01835    0.05744    0.00634    99    99    99    0    0    1    -360    360;
    1391    1268    0.00099    0.00273    0.00037    75    75    75    0    0    1    -360    360;
    1822    1391    0.00149    0.0043    0.00057    75    75    75    0    0    1    -360    360;
    1391    1389    0.00132    0.00364    0.00049    75    75    75    0    0    1    -360    360;
    2218    1493    0.00223    0.00736    0.00075    75    75    75    0    0    1    -360    360;
    2214    2218    8e-05    0.00017    2e-05    75    75    75    0    0    1    -360    360;
    1491    1493    0.00314    0.00909    0.00119    75    75    75    0    0    1    -360    360;
    2217    2218    0    0.00083    1e-05    75    75    75    0    0    1    -360    360;
    1551    1406    0.00107    0.00339    0.00038    75    75    75    0    0    1    -360    360;
    2142    1551    0.00455    0.01355    0.00164    75    75    75    0    0    1    -360    360;
    1551    1549    0.00116    0.0014    0.0003    47    47    47    0    0    1    -360    360;
    1212    1406    0.00107    0.00339    0.00038    75    75    75    0    0    1    -360    360;
    2187    1212    0.00388    0.01207    0.00134    75    75    75    0    0    1    -360    360;
    1210    1212    0.00066    0.00182    0.00024    75    75    75    0    0    1    -360    360;
    1572    1406    0.00934    0.0257    0.00253    63    63    63    0    0    1    -360    360;
    2025    1572    0.0057    0.01479    0.0015    63    63    63    0    0    1    -360    360;
    1572    1569    0.00554    0.00959    0.00095    47    47    47    0    0    1    -360    360;
    1619    1406    0.01504    0.04033    0.00401    63    63    63    0    0    1    -360    360;
    2026    1619    8e-05    0.00025    2e-05    75    75    75    0    0    1    -360    360;
    1618    1619    0.00017    0.00041    6e-05    75    75    75    0    0    1    -360    360;
    1667    1589    0.0005    0.00149    0.00017    105    105    105    0    0    1    -360    360;
    1667    1589    0.0005    0.00149    0.00017    105    105    105    0    0    1    -360    360;
    1435    1407    0.01256    0.03975    0.0044    75    75    75    0    0    1    -360    360;
    1437    1435    0.00025    0.00083    9e-05    75    75    75    0    0    1    -360    360;
    1668    1437    0.00058    0.00174    0.00019    75    75    75    0    0    1    -360    360;
    1432    1435    0.00041    0.00132    0.00013    75    75    75    0    0    1    -360    360;
    1962    1405    0.00876    0.02744    0.00304    75    75    75    0    0    1    -360    360;
    1434    1962    0.00364    0.01149    0.00127    75    75    75    0    0    1    -360    360;
    1667    1434    0.00099    0.00339    0.00038    75    75    75    0    0    1    -360    360;
    1961    1962    0.00207    0.00603    0.00079    75    75    75    0    0    1    -360    360;
    1431    1434    0.00041    0.00124    0.00017    75    75    75    0    0    1    -360    360;
    1321    2177    0.00149    0.00496    0.0005    75    75    75    0    0    1    -360    360;
    1728    1321    0.00496    0.01306    0.00151    63    63    63    0    0    1    -360    360;
    1320    1321    0.00066    0.00198    0.00026    75    75    75    0    0    1    -360    360;
    2146    1821    0.0043    0.01364    0.00146    99    99    99    0    0    1    -360    360;
    1446    1831    0.01198    0.03702    0.00418    75    75    75    0    0    1    -360    360;
    1688    1263    0.00455    0.01405    0.0016    75    75    75    0    0    1    -360    360;
    2117    2101    0.00421    0.00917    0.00216    75    75    75    0    0    1    -360    360;
    1921    1219    0.00579    0.01529    0.0016    63    63    63    0    0    1    -360    360;
    1645    1219    0.00132    0.00231    0.00023    47    47    47    0    0    1    -360    360;
    1646    1220    0.00132    0.00231    0.00023    47    47    47    0    0    1    -360    360;
    2147    1965    0.00289    0.00719    0.00076    63    63    63    0    0    1    -360    360;
    2148    1966    0.00289    0.00719    0.00076    63    63    63    0    0    1    -360    360;
    1932    1405    0.00372    0.00917    0.00098    63    63    63    0    0    1    -360    360;
    2148    1932    0.00463    0.01463    0.00159    75    75    75    0    0    1    -360    360;
    1931    1932    0.00264    0.00579    0.00136    75    75    75    0    0    1    -360    360;
    2147    1405    0.00835    0.02388    0.00256    63    63    63    0    0    1    -360    360;
    1552    1405    0.00157    0.00488    0.00055    75    75    75    0    0    1    -360    360;
    1779    1552    0.00744    0.02289    0.00262    75    75    75    0    0    1    -360    360;
    2156    1779    0.00099    0.00331    0.00035    75    75    75    0    0    1    -360    360;
    1552    1550    0.00074    0.00132    0.00031    63    63    63    0    0    1    -360    360;
    1777    1779    0.00025    0.0005    5e-05    47    47    47    0    0    1    -360    360;
    1683    1405    0.00752    0.02339    0.0026    75    75    75    0    0    1    -360    360;
    2090    1721    0.01008    0.02496    0.00265    63    63    63    0    0    1    -360    360;
    2130    2090    0.0119    0.03008    0.0032    63    63    63    0    0    1    -360    360;
    2088    2090    0.00438    0.00545    0.00081    49    49    49    0    0    1    -360    360;
    2091    1722    0.01008    0.02496    0.00265    63    63    63    0    0    1    -360    360;
    1908    2091    0.00826    0.02132    0.00242    63    63    63    0    0    1    -360    360;
    2089    2091    0.00413    0.00479    0.00072    49    49    49    0    0    1    -360    360;
    2147    2011    0.0024    0.00694    0.0009    75    75    75    0    0    1    -360    360;
    1529    1295    0.00314    0.01355    0.00135    80    80    80    0    0    1    -360    360;
    1721    1441    0.00306    0.00355    0.00076    47    47    47    0    0    1    -360    360;
    1597    1682    0.00314    0.00959    0.00112    75    75    75    0    0    1    -360    360;
    1722    1442    0.00314    0.00364    0.00078    47    47    47    0    0    1    -360    360;
    1317    1938    0.00107    0.00298    0.0004    75    75    75    0    0    1    -360    360;
    2025    1317    0.00182    0.00529    0.00071    75    75    75    0    0    1    -360    360;
    1317    1316    0.00058    0.00157    0.00021    75    75    75    0    0    1    -360    360;
    1686    1935    0.00314    0.02124    0.00243    114    114    114    0    0    1    -360    360;
    1264    1578    0.00496    0.01628    0.00164    75    75    75    0    0    1    -360    360;
    2147    1674    0.00405    0.01264    0.0014    75    75    75    0    0    1    -360    360;
    1175    1723    0.00198    0.00612    0.00068    75    75    75    0    0    1    -360    360;
    2177    1175    0.00496    0.01545    0.00171    75    75    75    0    0    1    -360    360;
    1175    1173    0.00107    0.0019    0.00019    47    47    47    0    0    1    -360    360;
    1536    1724    0.00231    0.00752    0.00079    75    75    75    0    0    1    -360    360;
    1928    1536    0.0057    0.01818    0.00196    75    75    75    0    0    1    -360    360;
    1535    1536    8e-05    0.00017    2e-05    63    63    63    0    0    1    -360    360;
    1530    2107    0.0019    0.00455    0.00091    75    75    75    0    0    1    -360    360;
    2108    1529    0.0014    0.00471    0.00048    75    75    75    0    0    1    -360    360;
    1220    2108    0.0081    0.02298    0.00239    63    63    63    0    0    1    -360    360;
    2106    2108    0.0005    0.0014    0.00017    75    75    75    0    0    1    -360    360;
    1396    1407    0.00752    0.02347    0.00235    63    63    63    0    0    1    -360    360;
    1570    1396    0.00033    0.00116    0.00012    75    75    75    0    0    1    -360    360;
    1394    1396    0.0024    0.00727    0.00087    75    75    75    0    0    1    -360    360;
    2118    2206    0.0081    0.02496    0.00284    75    75    75    0    0    1    -360    360;
    1857    1137    0.00364    0.01149    0.00123    75    75    75    0    0    1    -360    360;
    1182    1857    0.00157    0.00463    0.00057    75    75    75    0    0    1    -360    360;
    1857    1855    0.00231    0.00694    0.00072    63    63    63    0    0    1    -360    360;
    2084    1307    0.0019    0.0057    0.00061    63    63    63    0    0    1    -360    360;
    1176    2085    0.0057    0.01744    0.00187    63    63    63    0    0    1    -360    360;
    2177    1176    0.00496    0.01545    0.00171    75    75    75    0    0    1    -360    360;
    1176    1174    0.00107    0.0019    0.00019    47    47    47    0    0    1    -360    360;
    1530    2078    0.00521    0.01603    0.00183    75    75    75    0    0    1    -360    360;
    1753    1588    0.01339    0.04223    0.00461    75    75    75    0    0    1    -360    360;
    2104    1753    0.00785    0.02529    0.00263    75    75    75    0    0    1    -360    360;
    1753    1751    0.00388    0.01281    0.00126    99    99    99    0    0    1    -360    360;
    1752    1338    0.00876    0.0281    0.00298    75    75    75    0    0    1    -360    360;
    1663    1752    0.01116    0.03504    0.00382    75    75    75    0    0    1    -360    360;
    1588    1663    0.00231    0.00719    0.00079    75    75    75    0    0    1    -360    360;
    1752    1750    0.0038    0.0124    0.00126    99    99    99    0    0    1    -360    360;
    1663    1661    0.00322    0.00554    0.00054    47    47    47    0    0    1    -360    360;
    2084    1723    0.00545    0.01702    0.00187    75    75    75    0    0    1    -360    360;
    2205    2148    0.00488    0.01207    0.00144    63    63    63    0    0    1    -360    360;
    1445    2204    0.00273    0.00785    0.00081    63    63    63    0    0    1    -360    360;
    1678    1893    0.00289    0.00868    0.00103    75    75    75    0    0    1    -360    360;
    2118    1678    0.00595    0.01942    0.00199    75    75    75    0    0    1    -360    360;
    1678    1676    0.00529    0.00909    0.0009    47    47    47    0    0    1    -360    360;
    1328    1530    0.0014    0.00455    0.00046    75    75    75    0    0    1    -360    360;
    1349    1328    0.00512    0.01554    0.00186    75    75    75    0    0    1    -360    360;
    1327    1328    0.00033    0.00107    0.00011    75    75    75    0    0    1    -360    360;
    2040    1959    0.00678    0.02025    0.00244    67    67    67    0    0    1    -360    360;
    2207    1960    0.00802    0.02554    0.00272    75    75    75    0    0    1    -360    360;
    2058    1903    0.00727    0.00975    0.00189    47    47    47    0    0    1    -360    360;
    2146    1208    0.01785    0.05826    0.00589    99    99    99    0    0    1    -360    360;
    2147    1329    0.00314    0.00785    0.00086    63    63    63    0    0    1    -360    360;
    1778    1330    0.00579    0.01595    0.00189    63    63    63    0    0    1    -360    360;
    1596    1778    0.00207    0.0062    0.00077    75    75    75    0    0    1    -360    360;
    1776    1778    0.00025    0.0005    5e-05    47    47    47    0    0    1    -360    360;
    2100    1820    0.00744    0.02289    0.00262    75    75    75    0    0    1    -360    360;
    1819    1589    0.01207    0.03926    0.00399    75    75    75    0    0    1    -360    360;
    1958    1589    0.0005    0.0038    0.00038    115    115    115    0    0    1    -360    360;
    2012    1958    0.0081    0.05248    0.00524    75    75    75    0    0    1    -360    360;
    2148    2012    0.00769    0.02413    0.00266    75    75    75    0    0    1    -360    360;
    1956    1958    0.00058    0.00174    0.00023    75    75    75    0    0    1    -360    360;
    2010    2012    0.00223    0.00719    0.00075    75    75    75    0    0    1    -360    360;
    1894    1172    0.00281    0.00851    0.00098    75    75    75    0    0    1    -360    360;
    1677    1171    0.00347    0.0114    0.00115    75    75    75    0    0    1    -360    360;
    1337    1677    0.00529    0.01719    0.00176    75    75    75    0    0    1    -360    360;
    1677    1675    0.00529    0.00909    0.0009    47    47    47    0    0    1    -360    360;
    1627    1889    0.01926    0.06198    0.00647    75    75    75    0    0    1    -360    360;
    2144    1627    0.01041    0.03388    0.00346    75    75    75    0    0    1    -360    360;
    1626    1627    0.00165    0.00537    0.00054    75    75    75    0    0    1    -360    360;
    2015    1929    0.00471    0.0138    0.00176    75    75    75    0    0    1    -360    360;
    1436    1668    0.00074    0.00231    0.00023    75    75    75    0    0    1    -360    360;
    2212    1436    0.01107    0.03612    0.00365    75    75    75    0    0    1    -360    360;
    1433    1436    0.00091    0.00306    0.0003    75    75    75    0    0    1    -360    360;
    1668    1798    0.00752    0.02446    0.00247    75    75    75    0    0    1    -360    360;
    1844    2059    0.0124    0.02793    0.00267    47    47    47    0    0    1    -360    360;
    2099    1519    0.01694    0.05562    0.0056    62    62    62    0    0    1    -360    360;
    1270    1237    0.01512    0.04223    0.00403    50    50    50    0    0    1    -360    360;
    1697    1236    0.01529    0.03198    0.00589    50    50    50    0    0    1    -360    360;
    1738    1476    0.00934    0.02917    0.00321    62    62    62    0    0    1    -360    360;
    1747    1738    0.00215    0.00636    0.0008    62    62    62    0    0    1    -360    360;
    1738    1737    0    8e-05    1e-05    62    62    62    0    0    1    -360    360;
    1711    1476    0.00504    0.01661    0.00167    62    62    62    0    0    1    -360    360;
    2038    1656    0.00579    0.01446    0.00162    50    50    50    0    0    1    -360    360;
    1520    1656    0.03413    0.08545    0.00909    50    50    50    0    0    1    -360    360;
    1520    2223    0.0062    0.01562    0.00277    62    62    62    0    0    1    -360    360;
    1695    2222    0.00124    0.00355    0.00045    62    62    62    0    0    1    -360    360;
    1991    2037    0.00769    0.01934    0.00211    50    50    50    0    0    1    -360    360;
    1989    1991    0.01248    0.03545    0.00474    62    62    62    0    0    1    -360    360;
    1519    1148    0.00488    0.01231    0.00189    50    50    50    0    0    1    -360    360;
    1287    1617    0.0062    0.01934    0.00214    62    62    62    0    0    1    -360    360;
    1519    1339    0.00405    0.01331    0.00135    62    62    62    0    0    1    -360    360;
    1340    1990    0.01025    0.02926    0.0039    62    62    62    0    0    1    -360    360;
    1516    1476    0.00959    0.03107    0.00321    62    62    62    0    0    1    -360    360;
    1764    1476    0.0014    0.0043    0.00047    62    62    62    0    0    1    -360    360;
    1266    1507    0.00777    0.02372    0.00273    62    62    62    0    0    1    -360    360;
    2075    1600    0.00818    0.02496    0.00292    62    62    62    0    0    1    -360    360;
    2210    2202    0.00149    0.00446    0.00057    62    62    62    0    0    1    -360    360;
    1788    1694    0.00628    0.01959    0.00217    62    62    62    0    0    1    -360    360;
    1789    1695    0.0062    0.01942    0.00215    62    62    62    0    0    1    -360    360;
    1694    2203    0.00083    0.00248    0.00027    62    62    62    0    0    1    -360    360;
    1149    2211    0.00074    0.00223    0.0003    62    62    62    0    0    1    -360    360;
    2224    1695    0.00198    0.00529    0.00071    50    50    50    0    0    1    -360    360;
    1974    1969    0.00347    0.00975    0.00132    62    62    62    0    0    1    -360    360;
    2103    1236    0.00512    0.01463    0.00197    62    62    62    0    0    1    -360    360;
    1975    2103    0.00132    0.0038    0.00051    62    62    62    0    0    1    -360    360;
    2102    2103    0.00025    0.00033    4e-05    62    62    62    0    0    1    -360    360;
    2005    1477    0.00479    0.01471    0.00169    62    62    62    0    0    1    -360    360;
    1499    1474    0.00884    0.02769    0.00305    62    62    62    0    0    1    -360    360;
    2021    1477    0.00504    0.01554    0.00179    62    62    62    0    0    1    -360    360;
    2008    1475    0.00355    0.00884    0.00094    50    50    50    0    0    1    -360    360;
    2111    2008    0.01603    0.04124    0.00435    50    50    50    0    0    1    -360    360;
    2008    2006    0.01264    0.01488    0.00319    39    39    39    0    0    1    -360    360;
    2009    1474    0.0043    0.01066    0.00113    50    50    50    0    0    1    -360    360;
    1982    2009    0.01727    0.04893    0.00506    50    50    50    0    0    1    -360    360;
    2009    2007    0.01281    0.01496    0.00322    39    39    39    0    0    1    -360    360;
    2112    1982    0.00893    0.02777    0.0031    62    62    62    0    0    1    -360    360;
    1323    1982    0.00901    0.02769    0.00317    62    62    62    0    0    1    -360    360;
    1983    1236    0.01083    0.02711    0.00287    50    50    50    0    0    1    -360    360;
    1984    1237    0.01083    0.02711    0.00287    50    50    50    0    0    1    -360    360;
    2163    1983    0.0043    0.0124    0.00164    62    62    62    0    0    1    -360    360;
    2164    1982    0.0043    0.0124    0.00164    62    62    62    0    0    1    -360    360;
    1814    1795    0.00504    0.01256    0.00135    50    50    50    0    0    1    -360    360;
    1984    1814    0.01099    0.02835    0.00304    50    50    50    0    0    1    -360    360;
    1813    1814    0.0043    0.01231    0.00162    62    62    62    0    0    1    -360    360;
    1983    1794    0.01603    0.04107    0.0044    50    50    50    0    0    1    -360    360;
    1982    2153    0.0062    0.02025    0.00208    62    62    62    0    0    1    -360    360;
    1519    1206    0.00455    0.01289    0.00174    62    62    62    0    0    1    -360    360;
    2081    1164    0.0043    0.01347    0.00148    62    62    62    0    0    1    -360    360;
    2035    1164    0.00347    0.01116    0.00119    62    62    62    0    0    1    -360    360;
    2032    1362    0.00471    0.01339    0.0018    62    62    62    0    0    1    -360    360;
    1657    2032    0.00355    0.01091    0.00126    62    62    62    0    0    1    -360    360;
    2032    2030    0.00157    0.00496    0.00056    62    62    62    0    0    1    -360    360;
    1836    1165    0.00264    0.00818    0.00091    62    62    62    0    0    1    -360    360;
    1657    1836    0.00587    0.01942    0.00212    62    62    62    0    0    1    -360    360;
    1836    1835    0.00207    0.00347    0.00083    50    50    50    0    0    1    -360    360;
    1671    1657    0.0024    0.00719    0.00085    62    62    62    0    0    1    -360    360;
    1288    1747    0.0024    0.00777    0.00081    62    62    62    0    0    1    -360    360;
    1361    1854    0.00372    0.00843    0.00145    50    50    50    0    0    1    -360    360;
    1827    1746    0.00628    0.02025    0.00211    62    62    62    0    0    1    -360    360;
    1560    1515    8e-05    0.00025    2e-05    62    62    62    0    0    1    -360    360;
    1775    1560    0.0076    0.01983    0.00206    50    50    50    0    0    1    -360    360;
    1746    1775    0.00314    0.00843    0.00085    50    50    50    0    0    1    -360    360;
    1559    1560    0.00455    0.00818    0.00096    39    39    39    0    0    1    -360    360;
    1774    1775    0.0005    0.0014    0.00013    50    50    50    0    0    1    -360    360;
    1534    1515    0.00256    0.00636    0.001    50    50    50    0    0    1    -360    360;
    1731    1485    0.00165    0.00463    0.00063    62    62    62    0    0    1    -360    360;
    1481    1516    0.00322    0.00926    0.00122    62    62    62    0    0    1    -360    360;
    1261    1481    0.00306    0.00893    0.00111    62    62    62    0    0    1    -360    360;
    1480    1481    0    8e-05    1e-05    62    62    62    0    0    1    -360    360;
    1485    1853    0.0014    0.00405    0.00053    62    62    62    0    0    1    -360    360;
    2140    1672    0.01074    0.03273    0.00383    62    62    62    0    0    1    -360    360;
    1515    1765    0.00826    0.02686    0.00276    62    62    62    0    0    1    -360    360;
    1705    2099    0.01471    0.03025    0.00563    50    50    50    0    0    1    -360    360;
    1520    1705    0.00992    0.01661    0.00395    50    50    50    0    0    1    -360    360;
    1705    1704    0.00223    0.00562    0.0006    50    50    50    0    0    1    -360    360;
    1162    1477    0.00603    0.02083    0.00212    62    62    62    0    0    1    -360    360;
    1163    1244    0.00306    0.01074    0.00115    62    62    62    0    0    1    -360    360;
    1473    1243    0.00653    0.02099    0.00221    62    62    62    0    0    1    -360    360;
    1601    1473    0.0024    0.00694    0.00092    62    62    62    0    0    1    -360    360;
    1469    1473    0.00868    0.02669    0.00307    62    62    62    0    0    1    -360    360;
    1470    1473    0.00835    0.0257    0.00294    62    62    62    0    0    1    -360    360;
    1490    1794    0.00471    0.01149    0.00179    50    50    50    0    0    1    -360    360;
    2162    1490    0.02405    0.04025    0.00957    50    50    50    0    0    1    -360    360;
    1489    1490    0.00347    0.01025    0.00125    62    62    62    0    0    1    -360    360;
    1795    1970    0.00149    0.00438    0.00052    62    62    62    0    0    1    -360    360;
    1794    1585    0.00091    0.00298    0.00033    62    62    62    0    0    1    -360    360;
    1812    1794    0.01033    0.0124    0.00255    39    39    39    0    0    1    -360    360;
    1795    1556    0.00843    0.02421    0.00321    62    62    62    0    0    1    -360    360;
    2036    1828    0.00149    0.00446    0.00055    62    62    62    0    0    1    -360    360;
    1803    1746    0.00198    0.0057    0.00077    62    62    62    0    0    1    -360    360;
    2031    1262    0.00438    0.01405    0.00149    62    62    62    0    0    1    -360    360;
    1402    2031    0.00066    0.00182    0.00024    62    62    62    0    0    1    -360    360;
    1657    1402    0.00463    0.01413    0.00163    62    62    62    0    0    1    -360    360;
    2029    2031    0.00017    0.00041    6e-05    62    62    62    0    0    1    -360    360;
    1401    1402    0    8e-05    1e-05    62    62    62    0    0    1    -360    360;
    1616    1165    0.00463    0.01438    0.0016    62    62    62    0    0    1    -360    360;
    1311    1165    0.00083    0.00264    0.00026    62    62    62    0    0    1    -360    360;
    1707    1311    0.00256    0.00835    0.00084    62    62    62    0    0    1    -360    360;
    1310    1311    0.00099    0.00289    0.00038    62    62    62    0    0    1    -360    360;
    2112    1265    0.00529    0.01636    0.00188    62    62    62    0    0    1    -360    360;
    1200    1236    0.00083    0.00132    0.00016    39    39    39    0    0    1    -360    360;
    1201    1237    0.00083    0.00124    0.00015    39    39    39    0    0    1    -360    360;
    1202    1237    0.00083    0.00124    0.00015    39    39    39    0    0    1    -360    360;
    1203    1236    0.00074    0.00116    0.00013    39    39    39    0    0    1    -360    360;
    1657    2080    0.00496    0.01537    0.00175    62    62    62    0    0    1    -360    360;
    1516    1269    0.00719    0.01777    0.00216    50    50    50    0    0    1    -360    360;
    1746    1712    0.00802    0.02521    0.00274    62    62    62    0    0    1    -360    360;
    2225    1207    0.00603    0.01711    0.00231    62    62    62    0    0    1    -360    360;
    1729    1658    0.00769    0.02711    0.00317    62    62    62    0    0    1    -360    360;
    2004    1475    0.0014    0.00446    0.00049    62    62    62    0    0    1    -360    360;
    1732    1533    0.00488    0.00868    0.00192    50    50    50    0    0    1    -360    360;
    2150    2099    0.00372    0.01231    0.00124    62    62    62    0    0    1    -360    360;
    2111    1324    0.00273    0.00826    0.00096    62    62    62    0    0    1    -360    360;
    2161    2077    0.00116    0.00273    0.00046    50    50    50    0    0    1    -360    360;
    1428    2098    0.00215    0.01479    0.00169    98    98    98    0    0    1    -360    360;
    1696    2098    0.00769    0.02347    0.00277    62    62    62    0    0    1    -360    360;
    1218    2099    0.00207    0.01413    0.00162    98    98    98    0    0    1    -360    360;
    1429    1218    8e-05    0.00066    7e-05    98    98    98    0    0    1    -360    360;
    1216    1218    0.0005    0.00149    0.0096    98    98    98    0    0    1    -360    360;
    2141    2098    0.01116    0.03273    0.00319    50    50    50    0    0    1    -360    360;
    1749    2154    0.00587    0.0162    0.0017    50    50    50    0    0    1    -360    360;
    2112    1749    0.00017    0.00033    3e-05    50    50    50    0    0    1    -360    360;
    1749    1748    0.00198    0.00455    0.00078    50    50    50    0    0    1    -360    360;
    1371    1369    0    8e-05    0    39    39    39    0    0    1    -360    360;
    1879    1371    0.01612    0.02347    0.00336    39    39    39    0    0    1    -360    360;
    1383    1879    0.04752    0.09182    0.00916    39    39    39    0    0    1    -360    360;
    1968    1403    0.03041    0.05322    0.00508    39    39    39    0    0    1    -360    360;
    2201    1968    0.09893    0.17769    0.01704    39    39    39    0    0    1    -360    360;
    1967    1968    0.00198    0.00314    0.00037    19    19    19    0    0    1    -360    360;
    1650    2200    0.01355    0.02826    0.00271    39    39    39    0    0    1    -360    360;
    2053    1187    0.02289    0.05793    0.00612    50    50    50    0    0    1    -360    360;
    2042    1187    0.02479    0.06264    0.00663    50    50    50    0    0    1    -360    360;
    2201    1359    0.02273    0.07314    0.00765    62    62    62    0    0    1    -360    360;
    1647    1187    0.01479    0.04587    0.00508    50    50    50    0    0    1    -360    360;
    1880    1443    0.04901    0.08405    0.00831    39    39    39    0    0    1    -360    360;
    1382    1880    0.04752    0.09182    0.00916    39    39    39    0    0    1    -360    360;
    1878    1880    0.0062    0.01066    0.00104    39    39    39    0    0    1    -360    360;
    1651    1188    0.01636    0.04132    0.0045    50    50    50    0    0    1    -360    360;
    1254    1651    0.03727    0.06678    0.00651    39    39    39    0    0    1    -360    360;
    1649    1651    0.00058    0.00099    0.0001    29    29    29    0    0    1    -360    360;
    1168    1346    0.01802    0.05174    0.00682    57    57    57    0    0    1    -360    360;
    1403    1168    0.0124    0.03595    0.00461    57    57    57    0    0    1    -360    360;
    1168    1167    0.01653    0.02579    0.0031    19    19    19    0    0    1    -360    360;
    1403    1801    0.01264    0.02372    0.00377    39    39    39    0    0    1    -360    360;
    1546    1188    0.00719    0.02248    0.00246    62    62    62    0    0    1    -360    360;
    1545    1189    0.00719    0.02256    0.00247    62    62    62    0    0    1    -360    360;
    1383    1377    0.00661    0.02124    0.00222    105    105    105    0    0    1    -360    360;
    1409    1382    0.01636    0.0524    0.00553    105    105    105    0    0    1    -360    360;
    1808    1382    0.02066    0.04909    0.0103    39    39    39    0    0    1    -360    360;
    1341    1383    0.00132    0.00231    0.00024    39    39    39    0    0    1    -360    360;
    1342    1382    0.00074    0.00223    0.00025    57    57    57    0    0    1    -360    360;
    1840    1383    0.02843    0.06868    0.00659    39    39    39    0    0    1    -360    360;
    2200    1840    0.0376    0.06537    0.00643    39    39    39    0    0    1    -360    360;
    1840    1838    0.00331    0.00562    0.00057    19    19    19    0    0    1    -360    360;
    2201    1598    0.03818    0.0662    0.00648    39    39    39    0    0    1    -360    360;
    1839    1382    0.02843    0.06868    0.00659    39    39    39    0    0    1    -360    360;
    1599    1839    0.00521    0.0086    0.00095    39    39    39    0    0    1    -360    360;
    1839    1837    0.00331    0.00562    0.00057    19    19    19    0    0    1    -360    360;
    1593    1568    0.0405    0.06314    0.00758    39    39    39    0    0    1    -360    360;
    2192    1603    0.02579    0.06736    0.0079    50    50    50    0    0    1    -360    360;
    2193    1808    0.02446    0.0624    0.00662    50    50    50    0    0    1    -360    360;
    2193    1809    0.02446    0.0624    0.00662    50    50    50    0    0    1    -360    360;
    1215    1639    0.02479    0.06579    0.00654    50    50    50    0    0    1    -360    360;
    2192    2000    0.00165    0.00347    0.00038    39    39    39    0    0    1    -360    360;
    2193    2001    0.00107    0.00347    0.00037    62    62    62    0    0    1    -360    360;
    2133    1567    0.03074    0.04793    0.00575    39    39    39    0    0    1    -360    360;
    1648    2200    0.00248    0.00752    0.00079    50    50    50    0    0    1    -360    360;
    1382    1360    0.01124    0.03645    0.00373    62    62    62    0    0    1    -360    360;
    1638    1567    0.00777    0.02116    0.00242    50    50    50    0    0    1    -360    360;
    2134    1761    0.05    0.0781    0.00933    39    39    39    0    0    1    -360    360;
    1809    1635    0.02603    0.0662    0.00724    50    50    50    0    0    1    -360    360;
    1862    1760    0.0424    0.06628    0.00792    39    39    39    0    0    1    -360    360;
    1178    1289    0.00438    0.01446    0.00146    55    55    55    0    0    1    -360    360;
    1398    1187    0.03256    0.10355    0.01105    62    62    62    0    0    1    -360    360;
    1888    1354    0.05025    0.07843    0.00941    39    39    39    0    0    1    -360    360;
    2043    1808    0.02537    0.06355    0.00677    50    50    50    0    0    1    -360    360;
    2115    1370    0.01331    0.03785    0.0051    57    57    57    0    0    1    -360    360;
    1289    1383    0.01    0.06967    0.00747    209    209    209    0    0    1    -360    360;
    1290    2062    0.00587    0.04058    0.00443    191    191    191    0    0    1    -360    360;
    1365    1376    0.00628    0.01959    0.0022    105    105    105    0    0    1    -360    360;
    1290    1366    0.00942    0.04198    0.00452    114    114    114    0    0    1    -360    360;
    1634    2052    0.00521    0.0138    0.00166    50    50    50    0    0    1    -360    360;
    2067    1376    0.00306    0.00702    0.00073    39    39    39    0    0    1    -360    360;
    2066    1377    0.00306    0.00694    0.00072    39    39    39    0    0    1    -360    360;
    1861    1177    0.03306    0.05388    0.00644    39    39    39    0    0    1    -360    360;
    1887    1194    0.01777    0.05802    0.00587    57    57    57    0    0    1    -360    360;
    1808    1214    0.02248    0.05165    0.00652    50    50    50    0    0    1    -360    360;
    1345    1369    0.01455    0.04165    0.00549    57    57    57    0    0    1    -360    360;
    1826    1403    0.02992    0.09198    0.01059    62    62    62    0    0    1    -360    360;
    1383    2095    0.01116    0.03364    0.00399    62    62    62    0    0    1    -360    360;
    1824    1988    0.03463    0.10727    0.01217    114    114    114    0    0    1    -360    360;
    1926    1289    0.02107    0.06851    0.00701    114    114    114    0    0    1    -360    360;
    1444    1926    0.03041    0.0914    0.01103    114    114    114    0    0    1    -360    360;
    1925    1926    0.01512    0.0495    0.005    114    114    114    0    0    1    -360    360;
    1987    1290    0.01471    0.04612    0.00511    114    114    114    0    0    1    -360    360;
    1701    1443    0.01074    0.01752    0.00207    78    78    78    0    0    1    -360    360;
    1823    1701    0.00446    0.01281    0.00169    78    78    78    0    0    1    -360    360;
    1700    1701    0.00074    0.00116    0.00014    78    78    78    0    0    1    -360    360;
    2063    1382    0.00463    0.03207    0.00353    196    196    196    0    0    1    -360    360;
    2185    1408    0.00339    0.00975    0.00127    105    105    105    0    0    1    -360    360;
    1289    2184    0.00331    0.02273    0.00246    114    114    114    0    0    1    -360    360;
    1808    1289    0.03438    0.11231    0.01135    114    114    114    0    0    1    -360    360;
    1809    1290    0.03438    0.1124    0.01135    114    114    114    0    0    1    -360    360;
    1636    1355    0.05347    0.06785    0.00635    33    33    33    0    0    1    -360    360;
    1259    1189    0.00752    0.02207    0.00251    50    50    50    0    0    1    -360    360;
    2094    1399    0.01702    0.0519    0.00604    62    62    62    0    0    1    -360    360;
    1404    1253    0.08231    0.14521    0.01396    39    39    39    0    0    1    -360    360;
    1444    1369    0.04719    0.07769    0.00864    39    39    39    0    0    1    -360    360;
    1251    1260    0.05843    0.0805    0.00897    33    33    33    0    0    1    -360    360;
    1195    1403    0.01364    0.04455    0.00453    57    57    57    0    0    1    -360    360;
    1888    1404    0.03124    0.10182    0.01034    57    57    57    0    0    1    -360    360;
    1708    1808    0.00099    0.0019    0.01669    229    229    229    0    0    1    -360    360;
    1709    1809    0.00099    0.0019    0.01646    229    229    229    0    0    1    -360    360;
    1710    1808    0.00124    0.00231    0.0206    229    229    229    0    0    1    -360    360;
    1993    1246    0.02372    0.05926    0.0063    51    51    51    0    0    1    -360    360;
    1465    1703    0.00413    0.01033    0.0011    51    51    51    0    0    1    -360    360;
    1591    1465    0.03595    0.09132    0.0097    51    51    51    0    0    1    -360    360;
    1463    1465    0.00025    0.00041    0.00011    51    51    51    0    0    1    -360    360;
    1992    1204    0.01802    0.04124    0.00623    51    51    51    0    0    1    -360    360;
    1992    1150    0.01818    0.05636    0.00636    62    62    62    0    0    1    -360    360;
    1993    1882    0.02512    0.07851    0.00866    62    62    62    0    0    1    -360    360;
    1992    1576    0.01157    0.02512    0.00389    51    51    51    0    0    1    -360    360;
    2013    1703    0.02438    0.04083    0.00971    51    51    51    0    0    1    -360    360;
    1466    1703    0.00413    0.01033    0.0011    51    51    51    0    0    1    -360    360;
    2126    1466    0.0057    0.01562    0.00163    51    51    51    0    0    1    -360    360;
    1466    1464    0.00033    0.00058    0.00013    51    51    51    0    0    1    -360    360;
    2125    1924    0.01917    0.05124    0.0054    51    51    51    0    0    1    -360    360;
    2125    1459    0.00083    0.00273    0.00028    62    62    62    0    0    1    -360    360;
    2126    1460    0.00083    0.00306    0.00031    62    62    62    0    0    1    -360    360;
    2126    1452    0.00182    0.00512    0.00069    62    62    62    0    0    1    -360    360;
    2125    1453    0.0019    0.00529    0.00071    62    62    62    0    0    1    -360    360;
    2132    1882    0.00463    0.01512    0.00153    62    62    62    0    0    1    -360    360;
    1679    1881    0.00826    0.02702    0.00273    62    62    62    0    0    1    -360    360;
    2125    1450    0.00537    0.01207    0.00267    62    62    62    0    0    1    -360    360;
    1702    1447    0.00347    0.00661    0.00059    39    39    39    0    0    1    -360    360;
    1702    1448    0.00364    0.00653    0.00058    39    39    39    0    0    1    -360    360;
    1703    1449    0.00364    0.00653    0.00058    39    39    39    0    0    1    -360    360;
    1703    1454    0.00107    0.00207    0.00044    62    62    62    0    0    1    -360    360;
    1702    1455    0.00116    0.0019    0.00045    62    62    62    0    0    1    -360    360;
    2126    1462    0.00182    0.00479    0.00076    62    62    62    0    0    1    -360    360;
    1702    1451    0.00248    0.00595    0.00117    62    62    62    0    0    1    -360    360;
    1702    1157    0.01793    0.04512    0.00471    51    51    51    0    0    1    -360    360;
    1282    1158    0.00628    0.01942    0.00195    51    51    51    0    0    1    -360    360;
    1864    1363    0.01322    0.03694    0.0038    51    51    51    0    0    1    -360    360;
    2131    1681    0.00372    0.01223    0.00124    62    62    62    0    0    1    -360    360;
    1847    1681    0.00207    0.00653    0.00074    62    62    62    0    0    1    -360    360;
    1246    1848    0.01198    0.03455    0.00367    51    51    51    0    0    1    -360    360;
    1993    2070    0.01231    0.03545    0.00466    62    62    62    0    0    1    -360    360;
    1999    1229    0.00388    0.00901    0.00133    51    51    51    0    0    1    -360    360;
    1999    1992    0.00066    0.00413    0.00062    98    98    98    0    0    1    -360    360;
    1998    1993    0.00091    0.0062    0.00076    98    98    98    0    0    1    -360    360;
    1525    2082    0.04322    0.04876    0.00543    27    27    27    0    0    1    -360    360;
    1994    1525    0.00926    0.03017    0.00306    27    27    27    0    0    1    -360    360;
    1523    1525    0.00769    0.0086    0.00095    27    27    27    0    0    1    -360    360;
    1526    2083    0.03231    0.0362    0.00756    27    27    27    0    0    1    -360    360;
    1995    1526    0.00909    0.02959    0.00301    27    27    27    0    0    1    -360    360;
    1524    1526    0.00521    0.00612    0.00118    27    27    27    0    0    1    -360    360;
    1999    1913    0.08777    0.15231    0.01599    39    39    39    0    0    1    -360    360;
    1993    1744    0.02    0.04405    0.01004    62    62    62    0    0    1    -360    360;
    1745    1698    0.03934    0.08496    0.02002    62    62    62    0    0    1    -360    360;
    1479    1511    0.04322    0.10372    0.01111    39    39    39    0    0    1    -360    360;
    2082    1659    0.0157    0.02017    0.00426    39    39    39    0    0    1    -360    360;
    1954    1169    0.03678    0.08405    0.01056    51    51    51    0    0    1    -360    360;
    1368    1846    0.00934    0.01628    0.00189    39    39    39    0    0    1    -360    360;
    1368    1607    0.03264    0.09331    0.0124    62    62    62    0    0    1    -360    360;
    1914    1660    0.02653    0.03231    0.00677    39    39    39    0    0    1    -360    360;
    1679    1281    0.00388    0.01264    0.00128    62    62    62    0    0    1    -360    360;
    1387    2047    0.03579    0.06314    0.0077    39    39    39    0    0    1    -360    360;
    2046    1351    0.00397    0.00579    0.00109    57    57    57    0    0    1    -360    360;
    2046    2168    0.00711    0.01107    0.00132    39    39    39    0    0    1    -360    360;
    2047    2169    0.00702    0.01099    0.00131    39    39    39    0    0    1    -360    360;
    1181    1768    0.01909    0.05421    0.0073    62    62    62    0    0    1    -360    360;
    2083    1181    0.00653    0.0186    0.0025    62    62    62    0    0    1    -360    360;
    1179    1181    0.01    0.02843    0.00383    57    57    57    0    0    1    -360    360;
    1367    1699    0.03868    0.11587    0.01404    62    62    62    0    0    1    -360    360;
    1367    1193    0.00264    0.00769    0.00101    62    62    62    0    0    1    -360    360;
    2151    1245    0.01405    0.02124    0.0037    55    39    39    0    0    1    -360    360;
    1881    1151    0.01273    0.03917    0.0045    62    62    62    0    0    1    -360    360;
    1285    1679    0.00215    0.01504    0.00164    98    98    98    0    0    1    -360    360;
    1590    1992    0.00769    0.02074    0.0022    51    51    51    0    0    1    -360    360;
    2125    1680    0.00264    0.01909    0.0019    98    98    98    0    0    1    -360    360;
    2126    1679    0.00264    0.01909    0.0019    98    98    98    0    0    1    -360    360;
    2199    1882    0.01512    0.0376    0.00401    51    51    51    0    0    1    -360    360;
    1205    1841    0.00893    0.02355    0.00319    51    51    51    0    0    1    -360    360;
    1367    1386    0.04124    0.07066    0.00857    39    39    39    0    0    1    -360    360;
    1702    1461    0.00521    0.01157    0.00259    62    62    62    0    0    1    -360    360;
    1364    1881    0.01521    0.04074    0.00426    51    51    51    0    0    1    -360    360;
    1923    1681    0.00471    0.01554    0.00157    62    62    62    0    0    1    -360    360;
    1762    1367    0.01091    0.0357    0.00362    62    62    62    0    0    1    -360    360;
    1833    1763    0.0319    0.10785    0.011    62    62    62    0    0    1    -360    360;
    1633    1681    0.00165    0.01132    0.00121    98    98    98    0    0    1    -360    360;
    1755    1606    0.00653    0.02116    0.00217    62    62    62    0    0    1    -360    360;
    1834    1607    0.02198    0.07174    0.00727    62    62    62    0    0    1    -360    360;
    2083    1998    0.04512    0.23744    0.02383    62    62    62    0    0    1    -360    360;
    2083    1992    0.0457    0.2405    0.0243    62    62    62    0    0    1    -360    360;
    1703    1456    0.00083    0.00248    0.00033    51    51    51    0    0    1    -360    360;
    1945    1286    0.0043    0.00719    0.01602    51    51    51    0    0    1    -360    360;
    1770    1773    0.00264    0.00868    0.00088    62    62    62    0    0    1    -360    360;
    2082    1478    0.0581    0.13339    0.01261    39    39    39    0    0    1    -360    360;
    1680    1863    0.00388    0.01273    0.00129    62    62    62    0    0    1    -360    360;
    1692    1881    0.0005    0.00314    0.03081    97    97    97    0    0    1    -360    360;
    1693    1882    0.0005    0.00322    0.03119    97    97    97    0    0    1    -360    360;
    1170    1192    0.00397    0.01174    0.00144    62    62    62    0    0    1    -360    360;
    1886    1703    0.01802    0.0514    0.00687    62    62    62    0    0    1    -360    360;
    2152    1771    0.01884    0.03719    0.00532    39    39    39    0    0    1    -360    360;
    1842    1245    0.00678    0.01521    0.00235    51    51    51    0    0    1    -360    360;
    1604    1769    0.00678    0.02083    0.00898    62    62    62    0    0    1    -360    360;
    2160    2198    0.02008    0.05017    0.0053    51    51    51    0    0    1    -360    360;
    1286    1632    0.00058    0.00388    0.00044    98    98    98    0    0    1    -360    360;
    1609    1702    0.04446    0.10959    0.01193    51    51    51    0    0    1    -360    360;
    1754    2056    0.03273    0.10661    0.01082    62    62    62    0    0    1    -360    360;
    1368    1605    0.04942    0.16132    0.01634    62    62    62    0    0    1    -360    360;
    1297    2071    0.01174    0.03339    0.00449    62    62    62    0    0    1    -360    360;
    1575    1944    0.00264    0.00793    0.00093    62    62    62    0    0    1    -360    360;
    2046    1352    0.00281    0.00793    0.00103    39    39    39    0    0    1    -360    360;
    1539    1632    0.00074    0.00248    0.01621    81    81    81    0    0    1    -360    360;
    1540    1633    0.00074    0.00248    0.01632    81    81    81    0    0    1    -360    360;
    1457    2125    0.00091    0.00298    0.0003    62    62    62    0    0    1    -360    360;
    1458    2126    0.00091    0.00298    0.0003    62    62    62    0    0    1    -360    360;
    2096    2072    0.00942    0.02802    0.00346    62    62    62    0    0    1    -360    360;
    2073    1130    0.00157    0.00182    0.00039    39    39    39    0    0    1    -360    360;
    2072    1131    0.00149    0.00174    0.00037    39    39    39    0    0    1    -360    360;
    2073    1132    0.0005    0.00058    0.00012    39    39    39    0    0    1    -360    360;
    2073    1133    0.00107    0.00124    0.00027    39    39    39    0    0    1    -360    360;
    2097    2073    0.01116    0.02983    0.0036    51    51    51    0    0    1    -360    360;
    1221    2170    0.02314    0.02711    0.00583    39    39    39    0    0    1    -360    360;
    1554    1654    0.02215    0.03876    0.00878    51    51    51    0    0    1    -360    360;
    1161    1222    0.02083    0.02479    0.00517    39    39    39    0    0    1    -360    360;
    1299    1161    0.01851    0.05818    0.00631    39    39    39    0    0    1    -360    360;
    1159    1161    0.0005    0.00074    9e-05    39    39    39    0    0    1    -360    360;
    2072    1554    0.00694    0.01901    0.00195    51    51    51    0    0    1    -360    360;
    2092    1554    0.00686    0.0095    0.00185    39    39    39    0    0    1    -360    360;
    1412    2170    0.0005    0.00149    0.0002    57    57    57    0    0    1    -360    360;
    2096    1911    0.0057    0.01777    0.00198    62    62    62    0    0    1    -360    360;
    2096    1160    0.02124    0.06909    0.00708    39    39    39    0    0    1    -360    360;
    2050    1665    0.00256    0.00554    0.00084    57    57    57    0    0    1    -360    360;
    2051    1666    0.00198    0.00471    0.00069    57    57    57    0    0    1    -360    360;
    1413    2171    0.00058    0.00174    0.00023    57    57    57    0    0    1    -360    360;
    2171    1643    0.00512    0.01455    0.00197    62    62    62    0    0    1    -360    360;
    1783    1867    0.00364    0.01033    0.0014    62    62    62    0    0    1    -360    360;
    2097    1868    0.00595    0.01917    0.00201    62    62    62    0    0    1    -360    360;
    1544    1665    0.01    0.01562    0.00187    67    67    67    0    0    1    -360    360;
    1901    1543    0.02339    0.03066    0.00535    67    67    67    0    0    1    -360    360;
    1912    1379    0.00661    0.02058    0.00231    62    62    62    0    0    1    -360    360;
    1553    1891    0.00364    0.01041    0.0014    62    62    62    0    0    1    -360    360;
    1553    1767    0.00802    0.02273    0.00304    62    62    62    0    0    1    -360    360;
    1806    1766    0.01264    0.03446    0.00355    51    51    51    0    0    1    -360    360;
    1892    1378    0.00587    0.01669    0.00225    62    62    62    0    0    1    -360    360;
    1554    1971    0.02736    0.08909    0.00906    38    38    38    0    0    1    -360    360;
    1385    1807    0.00174    0.00479    0.0005    51    51    51    0    0    1    -360    360;
    1963    1385    0.02157    0.05752    0.0053    51    51    51    0    0    1    -360    360;
    1385    1384    0.00314    0.00364    0.00079    39    39    39    0    0    1    -360    360;
    2114    2096    0.0119    0.03752    0.00408    62    62    62    0    0    1    -360    360;
    2073    1553    0.00678    0.02074    0.00193    51    51    51    0    0    1    -360    360;
    1655    1665    0.02529    0.04355    0.01005    51    51    51    0    0    1    -360    360;
    2093    1782    0.00314    0.00893    0.0012    62    62    62    0    0    1    -360    360;
    1249    2097    0.0343    0.11    0.01158    62    62    62    0    0    1    -360    360;
    2097    1300    0.01455    0.04521    0.0051    62    62    62    0    0    1    -360    360;
    2096    1797    0.01959    0.06397    0.00647    62    62    62    0    0    1    -360    360;
    2146    1468    0.00355    0.01132    0.00123    99    99    99    0    0    1    -360    360;
    1577    1673    0.00198    0.00645    0.00065    75    75    75    0    0    1    -360    360;
    1664    1589    0.00091    0.00653    0.00065    115    115    115    0    0    1    -360    360;
    1936    1664    0.0043    0.03033    0.00319    115    115    115    0    0    1    -360    360;
    1662    1664    0.00314    0.00545    0.00053    47    47    47    0    0    1    -360    360;
    1907    1723    0.00959    0.02587    0.00288    63    63    63    0    0    1    -360    360;
    1198    1171    0.01041    0.02975    0.00393    75    75    75    0    0    1    -360    360;
    1937    2109    0.00264    0.00744    0.001    75    75    75    0    0    1    -360    360;
    1199    1172    0.01008    0.02884    0.00381    75    75    75    0    0    1    -360    360;
    1941    2176    0.01231    0.03215    0.00338    63    63    63    0    0    1    -360    360;
    1872    1759    0.0019    0.00612    0.00062    75    75    75    0    0    1    -360    360;
    2045    1872    0.00355    0.01165    0.00118    75    75    75    0    0    1    -360    360;
    1872    1870    0.00132    0.00322    0.00031    47    47    47    0    0    1    -360    360;
    1219    1333    0.00347    0.01124    0.00113    75    75    75    0    0    1    -360    360;
    1220    1334    0.00339    0.01116    0.00113    75    75    75    0    0    1    -360    360;
    2146    1684    0.00942    0.03008    0.00319    75    75    75    0    0    1    -360    360;
    1953    1781    0.00711    0.02074    0.00265    75    75    75    0    0    1    -360    360;
    1930    1953    0.00099    0.00289    0.00037    75    75    75    0    0    1    -360    360;
    1952    1953    0.00124    0.00347    0.00046    75    75    75    0    0    1    -360    360;
    1721    1276    0.00083    0.00231    0.00031    75    75    75    0    0    1    -360    360;
    1356    1358    0.00182    0.00512    0.00069    29    29    29    0    0    1    -360    360;
    1858    1504    0.00322    0.01025    0.00109    75    75    75    0    0    1    -360    360;
    1927    1858    0.00372    0.0114    0.00133    75    75    75    0    0    1    -360    360;
    1856    1858    0.0024    0.00719    0.00074    63    63    63    0    0    1    -360    360;
    2068    1275    0.01281    0.03661    0.00485    75    75    75    0    0    1    -360    360;
    2231    1588    0.01198    0.03917    0.00396    75    75    75    0    0    1    -360    360;
    1406    1347    0.00496    0.0162    0.00164    75    75    75    0    0    1    -360    360;
    1406    1348    0.00339    0.00959    0.00129    75    75    75    0    0    1    -360    360;
    2016    1267    0.00975    0.03083    0.00335    75    75    75    0    0    1    -360    360;
    1611    2085    0.00017    0.00058    6e-05    75    75    75    0    0    1    -360    360;
    1724    1611    0.00529    0.01645    0.00181    75    75    75    0    0    1    -360    360;
    1610    1611    0.00421    0.00711    0.00072    47    47    47    0    0    1    -360    360;
    1154    1849    0.01099    0.02496    0.00416    63    63    63    0    0    1    -360    360;
    1154    2065    0.00579    0.01802    0.00198    75    75    75    0    0    1    -360    360;
    1152    1154    0.00025    0.00074    0.0001    75    75    75    0    0    1    -360    360;
    1213    1406    0.00041    0.00132    0.00013    75    75    75    0    0    1    -360    360;
    1228    1213    0.00273    0.00785    0.00077    63    63    63    0    0    1    -360    360;
    1397    1228    0.00438    0.01438    0.00145    75    75    75    0    0    1    -360    360;
    1571    1397    0.00033    0.00099    0.00013    75    75    75    0    0    1    -360    360;
    1211    1213    0.00124    0.00364    0.00048    75    75    75    0    0    1    -360    360;
    1228    1227    0.00339    0.01107    0.00112    75    75    75    0    0    1    -360    360;
    1395    1397    0.00223    0.00678    0.00081    75    75    75    0    0    1    -360    360;
    2176    2143    0.0076    0.02306    0.00272    75    75    75    0    0    1    -360    360;
    1331    1557    0.00496    0.01413    0.0019    75    75    75    0    0    1    -360    360;
    2025    1890    0.00231    0.00744    0.00077    75    75    75    0    0    1    -360    360;
    1496    1951    0.00818    0.02017    0.00219    63    63    63    0    0    1    -360    360;
    2157    1496    0.00471    0.01182    0.00132    57    57    57    0    0    1    -360    360;
    1494    1496    0.00091    0.00215    0.00023    63    63    63    0    0    1    -360    360;
    1943    1138    0.00653    0.02058    0.00222    75    75    75    0    0    1    -360    360;
    2110    1583    0.01231    0.04033    0.00408    75    75    75    0    0    1    -360    360;
    1239    1941    0.02587    0.06818    0.00737    63    63    63    0    0    1    -360    360;
    1832    1264    0.00496    0.01496    0.00179    75    75    75    0    0    1    -360    360;
    1852    2215    0.0014    0.00322    0.00053    63    63    63    0    0    1    -360    360;
    2155    1528    0.00413    0.01289    0.00144    75    75    75    0    0    1    -360    360;
    2144    1981    0.0176    0.05686    0.00587    75    75    75    0    0    1    -360    360;
    1899    1220    0.00636    0.0205    0.00213    75    75    75    0    0    1    -360    360;
    1208    1849    0.0086    0.02802    0.00284    99    99    99    0    0    1    -360    360;
    2145    1850    0.0262    0.08496    0.00871    99    99    99    0    0    1    -360    360;
    1941    1652    0.01975    0.05372    0.00566    63    63    63    0    0    1    -360    360;
    2124    1652    0.0019    0.00595    0.00067    75    75    75    0    0    1    -360    360;
    1440    2124    0.00264    0.0086    0.0009    75    75    75    0    0    1    -360    360;
    2123    2124    8e-05    0.00017    2e-05    47    47    47    0    0    1    -360    360;
    1558    2146    0.01174    0.03537    0.00421    75    75    75    0    0    1    -360    360;
    1183    1306    0.00562    0.01736    0.00193    63    63    63    0    0    1    -360    360;
    2181    1284    0.00182    0.00587    0.00587    114    114    114    0    0    1    -360    360;
    1906    2181    0.0038    0.01215    0.00125    75    75    75    0    0    1    -360    360;
    1220    1906    0.00264    0.00818    0.00094    75    75    75    0    0    1    -360    360;
    2179    2181    8e-05    0.00017    2e-05    75    75    75    0    0    1    -360    360;
    1906    1905    0.00124    0.00364    0.00047    57    57    57    0    0    1    -360    360;
    1673    1785    0.0024    0.00727    0.00087    75    75    75    0    0    1    -360    360;
    2137    1232    0.00413    0.01355    0.00138    75    75    75    0    0    1    -360    360;
    1263    2137    0.00711    0.02322    0.00234    75    75    75    0    0    1    -360    360;
    2136    2137    0.00074    0.00231    0.00026    75    75    75    0    0    1    -360    360;
    2165    1296    0.00091    0.00273    0.00033    75    75    75    0    0    1    -360    360;
    1529    1296    0.00314    0.01355    0.00135    80    80    80    0    0    1    -360    360;
    1196    1529    0.00041    0.00124    0.00013    75    75    75    0    0    1    -360    360;
    1197    1530    0.00041    0.00132    0.00014    75    75    75    0    0    1    -360    360;
    1500    1295    0.00066    0.0024    0.00031    80    80    80    0    0    1    -360    360;
    1667    2196    0.01289    0.04099    0.00439    75    75    75    0    0    1    -360    360;
    1739    1830    0.01942    0.06355    0.00642    69    69    69    0    0    1    -360    360;
    1829    1849    0.02091    0.06826    0.00692    69    69    69    0    0    1    -360    360;
    2129    1724    0.00174    0.00504    0.00052    63    63    63    0    0    1    -360    360;
    1407    1256    0.0076    0.02281    0.00274    75    75    75    0    0    1    -360    360;
    1957    1588    0.00174    0.00504    0.00067    75    75    75    0    0    1    -360    360;
    1332    2220    0.00413    0.01182    0.00159    75    75    75    0    0    1    -360    360;
    1625    1145    0.01248    0.03967    0.00426    75    75    75    0    0    1    -360    360;
    1488    1350    0.00347    0.01008    0.00131    75    75    75    0    0    1    -360    360;
    2039    1488    0.00364    0.01174    0.00124    75    75    75    0    0    1    -360    360;
    1486    1488    0    0.00083    1e-05    75    75    75    0    0    1    -360    360;
    1820    2230    0.00471    0.01554    0.00157    75    75    75    0    0    1    -360    360;
    2086    1530    0.00446    0.01281    0.00175    75    75    75    0    0    1    -360    360;
    1668    1790    0.02769    0.07157    0.00735    63    63    63    0    0    1    -360    360;
    1144    1815    0.00083    0.00248    0.00032    75    75    75    0    0    1    -360    360;
    1145    1816    0.00083    0.00248    0.00033    75    75    75    0    0    1    -360    360;
    2176    2186    0.00554    0.01711    0.00194    75    75    75    0    0    1    -360    360;
    1896    1951    0.00612    0.01636    0.00185    63    63    63    0    0    1    -360    360;
    1811    1849    0.00314    0.00884    0.00119    75    75    75    0    0    1    -360    360;
    1146    1895    0.00074    0.00223    0.00027    75    75    75    0    0    1    -360    360;
    1147    1896    0.00066    0.00207    0.00025    75    75    75    0    0    1    -360    360;
    1380    1980    0.00033    0.00099    0.00013    75    75    75    0    0    1    -360    360;
    1381    1981    0.00033    0.00091    0.00012    75    75    75    0    0    1    -360    360;
    1581    1144    0.00033    0.00091    0.00012    75    75    75    0    0    1    -360    360;
    1582    1145    0.00041    0.00124    0.00016    75    75    75    0    0    1    -360    360;
    2041    2068    0.0043    0.01256    0.00157    75    75    75    0    0    1    -360    360;
    1325    1331    0.00017    0.0005    7e-05    75    75    75    0    0    1    -360    360;
    1326    1332    0.00017    0.00058    7e-05    75    75    75    0    0    1    -360    360;
    1318    1296    0.00066    0.00215    0.00022    75    75    75    0    0    1    -360    360;
    1319    1295    0.00066    0.00207    0.00021    75    75    75    0    0    1    -360    360;
    1529    1284    0.00355    0.01149    0.00116    75    75    75    0    0    1    -360    360;
    2105    2101    0.00413    0.01355    0.00136    75    75    75    0    0    1    -360    360;
    1799    1234    0.00479    0.01537    0.00163    75    75    75    0    0    1    -360    360;
    1644    2147    0.00149    0.00479    0.00048    75    75    75    0    0    1    -360    360;
    2234    1689    0.00091    0.00256    0.00033    75    75    75    0    0    1    -360    360;
    1527    2234    0.00463    0.01446    0.00163    75    75    75    0    0    1    -360    360;
    2232    2234    0    8e-05    0    75    75    75    0    0    1    -360    360;
    1219    1687    0.00488    0.01719    0.00191    75    75    75    0    0    1    -360    360;
    2300    2415    0.00064    0.00483    0.00047    123    123    123    0    0    1    -360    360;
    2628    2486    0.03347    0.05893    0.00578    78    78    78    0    0    1    -360    360;
    2777    2486    0.02959    0.05471    0.00503    78    78    78    0    0    1    -360    360;
    2777    2487    0.03306    0.0586    0.00557    78    78    78    0    0    1    -360    360;
    2592    2499    0.04802    0.10264    0.01344    55    55    55    0    0    1    -360    360;
    2499    2251    0.0138    0.02421    0.0023    55    55    55    0    0    1    -360    360;
    2304    2297    0.05636    0.10521    0.01021    78    78    78    0    0    1    -360    360;
    2705    2348    0.05893    0.12397    0.01197    78    78    78    0    0    1    -360    360;
    2299    2288    0.02174    0.05    0.00501    76    76    76    0    0    1    -360    360;
    2452    2288    0.03471    0.06744    0.00663    76    76    76    0    0    1    -360    360;
    2298    2246    0.01971    0.06676    0.00661    120    120    120    0    0    1    -360    360;
    2639    2253    0.02486    0.04348    0.00415    62    62    62    0    0    1    -360    360;
    2603    2290    0.02228    0.07545    0.00747    62    62    62    0    0    1    -360    360;
    2640    2295    0.02521    0.08264    0.00847    62    62    62    0    0    1    -360    360;
    2631    2670    0.02066    0.06686    0.00692    82    82    82    0    0    1    -360    360;
    2441    2493    0.05967    0.10455    0.00995    59    59    59    0    0    1    -360    360;
    2270    2788    0.02711    0.04612    0.00445    55    39    39    0    0    1    -360    360;
    2623    2788    0.03366    0.11402    0.01129    62    62    62    0    0    1    -360    360;
    2768    2512    0.02413    0.07851    0.0082    62    62    62    0    0    1    -360    360;
    2304    2302    0.01835    0.06256    0.00605    123    123    123    0    0    1    -360    360;
    2438    2543    0.02497    0.08457    0.00837    105    105    105    0    0    1    -360    360;
    2707    2626    0.02236    0.07573    0.0075    105    105    105    0    0    1    -360    360;
    2726    2535    0.01654    0.05601    0.00554    105    105    105    0    0    1    -360    360;
    2687    2726    0.02679    0.09072    0.00898    105    105    105    0    0    1    -360    360;
    2687    2319    0.01445    0.04894    0.00484    105    105    105    0    0    1    -360    360;
    2380    2726    0.02042    0.03616    0.00345    105    105    105    0    0    1    -360    360;
    2651    2523    0.03204    0.10852    0.01074    105    105    105    0    0    1    -360    360;
    2653    2563    0.01612    0.05281    0.00541    62    62    62    0    0    1    -360    360;
    2356    2607    0.0166    0.05623    0.00557    10    10    10    0    0    1    -360    360;
    2536    2447    0.10413    0.16851    0.01897    78    78    78    0    0    1    -360    360;
    2467    2724    0.0158    0.02764    0.00264    76    76    76    0    0    1    -360    360;
    2724    2389    0.1    0.16529    0.01822    76    76    76    0    0    1    -360    360;
    2465    2724    0.0157    0.04628    0.00501    76    76    76    0    0    1    -360    360;
    2522    2273    0.0338    0.05537    0.00595    67    67    67    0    0    1    -360    360;
    2522    2360    0.0157    0.04628    0.00501    69    69    69    0    0    1    -360    360;
    2448    2388    0.02893    0.04711    0.0053    78    78    78    0    0    1    -360    360;
    2720    2713    0.00055    0.00182    0.02683    118    118    118    0    0    1    -360    360;
    2647    2274    0.01198    0.04056    0.00401    123    123    123    0    0    1    -360    360;
    2589    2703    0.00266    0.00902    0.00089    123    123    123    0    0    1    -360    360;
    2590    2704    0.00266    0.00902    0.00089    123    123    123    0    0    1    -360    360;
    2749    2389    0.00354    0.00618    0.00059    78    78    78    0    0    1    -360    360;
    2714    2749    0.01327    0.02321    0.00221    78    78    78    0    0    1    -360    360;
    2749    2701    0.00241    0.00421    0.0004    78    78    78    0    0    1    -360    360;
    2751    2388    0.02584    0.0452    0.00431    78    78    78    0    0    1    -360    360;
    2751    2273    0.00416    0.00727    0.00069    78    78    78    0    0    1    -360    360;
    2751    2703    0.01653    0.029    0.00277    78    78    78    0    0    1    -360    360;
    2755    2704    0.01653    0.02897    0.00276    78    78    78    0    0    1    -360    360;
    2713    2755    0.02164    0.03784    0.00361    78    78    78    0    0    1    -360    360;
    2755    2274    0.00416    0.00727    0.00069    78    78    78    0    0    1    -360    360;
    2748    2533    0.00877    0.02969    0.00294    123    123    123    0    0    1    -360    360;
    2647    2748    0.00445    0.01505    0.00149    123    123    123    0    0    1    -360    360;
    2712    2748    0.00497    0.01683    0.00167    123    123    123    0    0    1    -360    360;
    2585    2274    0.0157    0.04793    0.00515    123    123    123    0    0    1    -360    360;
    2585    2532    0.00744    0.02397    0.00257    123    123    123    0    0    1    -360    360;
    2721    2679    0.0157    0.02727    0.00264    123    123    123    0    0    1    -360    360;
    2753    2532    0.0084    0.02843    0.00281    123    123    123    0    0    1    -360    360;
    2756    2693    0.00106    0.0036    0.00036    123    123    123    0    0    1    -360    360;
    2721    2756    0.00393    0.01332    0.00132    123    123    123    0    0    1    -360    360;
    2753    2756    0.00122    0.00414    0.00041    123    123    123    0    0    1    -360    360;
    2711    2753    0.00498    0.01687    0.00167    123    123    123    0    0    1    -360    360;
    2742    2533    0.00961    0.03256    0.00322    123    123    123    0    0    1    -360    360;
    2742    2680    0.00941    0.03188    0.00316    123    123    123    0    0    1    -360    360;
    2694    2742    0.00106    0.0036    0.00036    123    123    123    0    0    1    -360    360;
    2519    2532    0.02314    0.05868    0.00574    102    102    102    0    0    1    -360    360;
    2657    2533    0.01372    0.04446    0.00439    123    123    123    0    0    1    -360    360;
    2523    2533    0.02231    0.07182    0.00702    123    123    123    0    0    1    -360    360;
    2750    2533    0.02489    0.08432    0.00835    120    120    120    0    0    1    -360    360;
    2691    2750    0.01362    0.04612    0.00457    120    120    120    0    0    1    -360    360;
    2601    2532    0.0295    0.0999    0.00989    123    123    123    0    0    1    -360    360;
    2360    2495    0.00752    0.01256    0.0013    57    57    57    0    0    1    -360    360;
    2657    2493    0.06215    0.10504    0.01058    78    78    78    0    0    1    -360    360;
    2780    2519    0.03967    0.06942    0.00666    78    78    78    0    0    1    -360    360;
    2719    2679    0.00496    0.0157    0.0008    78    78    78    0    0    1    -360    360;
    2735    2274    0.01438    0.02405    0.00249    78    78    78    0    0    1    -360    360;
    2523    2735    0.03876    0.06463    0.00668    78    78    78    0    0    1    -360    360;
    2735    2494    0.01165    0.02124    0.00221    78    78    78    0    0    1    -360    360;
    2723    2389    0.01165    0.02038    0.00195    78    78    78    0    0    1    -360    360;
    2723    2680    0.009    0.01574    0.0015    78    78    78    0    0    1    -360    360;
    2354    2723    0.00149    0.0026    0.00025    78    78    78    0    0    1    -360    360;
    2743    2388    0.00326    0.0057    0.00054    78    78    78    0    0    1    -360    360;
    2743    2545    0.00334    0.00583    0.00056    78    78    78    0    0    1    -360    360;
    2700    2743    0.00856    0.01497    0.00143    78    78    78    0    0    1    -360    360;
    2718    2389    0.01157    0.01893    0.00201    78    78    78    0    0    1    -360    360;
    2725    2388    0.01121    0.01967    0.00187    78    78    78    0    0    1    -360    360;
    2719    2725    0.00021    0.00036    3e-05    78    78    78    0    0    1    -360    360;
    2353    2725    0.00161    0.00281    0.00027    78    78    78    0    0    1    -360    360;
    2699    2679    0.01523    0.0484    0.00476    123    123    123    0    0    1    -360    360;
    2696    2680    0.01157    0.03636    0.00399    102    102    102    0    0    1    -360    360;
    2695    2698    0.00707    0.02395    0.00237    123    123    123    0    0    1    -360    360;
    2696    2630    0.02562    0.08264    0.00854    123    123    123    0    0    1    -360    360;
    2630    2584    0.02149    0.06942    0.00711    120    120    120    0    0    1    -360    360;
    2544    2679    0.00992    0.01736    0.00172    78    78    78    0    0    1    -360    360;
    2718    2695    0.01983    0.0338    0.00329    78    78    78    0    0    1    -360    360;
    2389    2273    0.02561    0.04415    0.00429    78    78    78    0    0    1    -360    360;
    2757    2388    0.01774    0.0304    0.00298    78    78    78    0    0    1    -360    360;
    2247    2389    0.005    0.00879    0.00084    114    114    114    0    0    1    -360    360;
    2789    2621    0.0281    0.04876    0.00477    78    78    78    0    0    1    -360    360;
    2247    2789    0.023    0.04027    0.00384    78    78    78    0    0    1    -360    360;
    2670    2523    0.02546    0.08496    0.00635    123    123    123    0    0    1    -360    360;
    2337    2461    0.03771    0.12774    0.01265    123    123    123    0    0    1    -360    360;
    2543    2337    0.02896    0.10088    0.00999    123    123    123    0    0    1    -360    360;
    2566    2558    0.08066    0.14207    0.01348    120    120    120    0    0    1    -360    360;
    2697    2304    0.04116    0.10446    0.01043    102    102    102    0    0    1    -360    360;
    2781    2697    0.05808    0.10375    0.00991    78    78    78    0    0    1    -360    360;
    2707    2507    0.02504    0.04289    0.00428    120    120    120    0    0    1    -360    360;
    2656    2625    0.01661    0.0538    0.00557    91    91    91    0    0    1    -360    360;
    2293    2659    0.0157    0.05157    0.00528    123    123    123    0    0    1    -360    360;
    2659    2553    0.02479    0.08132    0.00834    120    120    120    0    0    1    -360    360;
    2734    2461    0.03891    0.06806    0.00649    78    78    78    0    0    1    -360    360;
    2734    2706    0.00102    0.00347    0.00034    78    78    78    0    0    1    -360    360;
    2734    2322    0.03237    0.05888    0.00583    78    78    78    0    0    1    -360    360;
    2502    2311    0.00292    0.00988    0.00098    102    102    102    0    0    1    -360    360;
    2310    2292    0.00603    0.01785    0.00183    102    102    102    0    0    1    -360    360;
    2674    2321    0.04207    0.14132    0.01394    120    120    120    0    0    1    -360    360;
    2674    2276    0.02992    0.10136    0.01003    120    120    120    0    0    1    -360    360;
    2276    2554    0.01165    0.03957    0.00392    91    91    91    0    0    1    -360    360;
    2257    2547    0.00372    0.01248    0.00116    102    102    102    0    0    1    -360    360;
    2282    2291    0.00537    0.01512    0.00153    102    102    102    0    0    1    -360    360;
    2677    2581    0.00413    0.01405    0.00138    123    123    123    0    0    1    -360    360;
    2282    2311    0.00074    0.00231    0.00024    123    123    123    0    0    1    -360    360;
    2770    2586    0.00711    0.01942    0.00201    102    102    102    0    0    1    -360    360;
    2240    2310    0.00499    0.01691    0.00147    123    123    123    0    0    1    -360    360;
    2738    2553    0.01917    0.06388    0.00598    123    123    123    0    0    1    -360    360;
    2738    2579    0.0038    0.01264    0.00119    123    123    123    0    0    1    -360    360;
    2738    2551    0.00116    0.0038    0.00038    123    123    123    0    0    1    -360    360;
    2779    2368    0.01455    0.05314    0.00523    120    120    120    0    0    1    -360    360;
    2492    2717    0.02008    0.06818    0.00674    10    10    10    0    0    1    -360    360;
    2521    2368    0.01711    0.05769    0.00567    123    123    123    0    0    1    -360    360;
    2624    2461    0.03196    0.05589    0.00533    78    78    78    0    0    1    -360    360;
    2624    2379    0.01848    0.03232    0.00308    69    69    69    0    0    1    -360    360;
    2379    2355    0.02901    0.05165    0.00489    78    78    78    0    0    1    -360    360;
    2498    2355    0.01661    0.0295    0.00288    78    78    78    0    0    1    -360    360;
    2579    2548    0.00793    0.02678    0.00264    123    123    123    0    0    1    -360    360;
    2551    2548    0.00864    0.0173    0.00166    78    78    78    0    0    1    -360    360;
    2518    2250    0.0376    0.0676    0.00651    78    78    78    0    0    1    -360    360;
    2552    2384    0.01413    0.04628    0.00475    123    123    123    0    0    1    -360    360;
    2524    2329    0.01    0.03479    0.00317    120    120    120    0    0    1    -360    360;
    2770    2240    0.0061    0.02065    0.00204    123    123    123    0    0    1    -360    360;
    2470    2260    0.02213    0.07514    0.00742    91    91    91    0    0    1    -360    360;
    2593    2260    0.04678    0.05793    0.00462    91    91    91    0    0    1    -360    360;
    2629    2627    0.05388    0.0943    0.00898    69    69    69    0    0    1    -360    360;
    2512    2329    0.0414    0.08355    0.00786    78    78    78    0    0    1    -360    360;
    2575    2546    0.00968    0.03279    0.00325    123    123    123    0    0    1    -360    360;
    2463    2461    0.00033    0.00041    0    78    78    78    0    0    1    -360    360;
    2249    2292    0.01165    0.03463    0.00356    78    78    78    0    0    1    -360    360;
    2569    2292    0.02204    0.07467    0.00739    91    91    91    0    0    1    -360    360;
    2312    2569    0.01214    0.04112    0.00407    123    123    123    0    0    1    -360    360;
    2641    2507    0.04033    0.06893    0.00692    91    91    91    0    0    1    -360    360;
    2697    2566    0.03364    0.08545    0.00874    91    91    91    0    0    1    -360    360;
    2740    2553    0.01669    0.03529    0.00341    69    69    69    0    0    1    -360    360;
    2740    2690    0.0576    0.12215    0.01179    69    69    69    0    0    1    -360    360;
    2697    2625    0.03529    0.06033    0.00605    78    78    78    0    0    1    -360    360;
    2344    2461    0.06808    0.1244    0.01294    78    78    78    0    0    1    -360    360;
    2627    2344    0.0043    0.01028    0.00143    78    78    78    0    0    1    -360    360;
    2384    2557    0.01612    0.05405    0.00532    120    120    120    0    0    1    -360    360;
    2707    2483    0.03967    0.06934    0.00663    78    78    78    0    0    1    -360    360;
    2613    2557    0.02397    0.04223    0.00414    78    78    78    0    0    1    -360    360;
    2613    2379    0.04645    0.08174    0.00801    69    69    69    0    0    1    -360    360;
    2269    2558    0.02276    0.0771    0.00763    120    120    120    0    0    1    -360    360;
    2641    2504    0.01124    0.03818    0.00378    120    120    120    0    0    1    -360    360;
    2628    2566    0.02347    0.05785    0.00593    102    102    102    0    0    1    -360    360;
    2551    2554    0.00983    0.03322    0.00328    123    123    123    0    0    1    -360    360;
    2312    2321    0.01393    0.04721    0.00467    120    120    120    0    0    1    -360    360;
    2319    2320    0.00688    0.02328    0.0023    120    120    120    0    0    1    -360    360;
    2629    2483    0.0343    0.06    0.00574    78    78    78    0    0    1    -360    360;
    2470    2461    0.00389    0.01322    0.0013    69    69    69    0    0    1    -360    360;
    2779    2554    0.0605    0.11818    0.01159    78    78    78    0    0    1    -360    360;
    2612    2384    0.00615    0.02083    0.00206    120    120    120    0    0    1    -360    360;
    2656    2612    0.00759    0.02569    0.00254    91    91    91    0    0    1    -360    360;
    2570    2310    0.00519    0.01413    0.00143    102    102    102    0    0    1    -360    360;
    2690    2491    0.06744    0.11802    0.01126    10    10    10    0    0    1    -360    360;
    2269    2524    0.01452    0.04917    0.00487    120    120    120    0    0    1    -360    360;
    2570    2503    0.00182    0.00455    0.00046    91    91    91    0    0    1    -360    360;
    2546    2311    0.00259    0.00876    0.00087    123    123    123    0    0    1    -360    360;
    2552    2576    0.0019    0.00603    0.00061    123    123    123    0    0    1    -360    360;
    2547    2440    0.00174    0.00479    0.00048    102    102    102    0    0    1    -360    360;
    2552    2291    0.00686    0.02198    0.00228    123    123    123    0    0    1    -360    360;
    2599    2518    0.01702    0.05512    0.00571    123    123    123    0    0    1    -360    360;
    2586    2577    0.01028    0.02164    0.0021    78    78    78    0    0    1    -360    360;
    2641    2310    0.01126    0.03814    0.00378    91    91    91    0    0    1    -360    360;
    2741    2575    0.00303    0.01029    0.00102    102    102    102    0    0    1    -360    360;
    2257    2741    0.00617    0.01736    0.00174    102    102    102    0    0    1    -360    360;
    2314    2558    0.00731    0.01279    0.00122    78    78    78    0    0    1    -360    360;
    2580    2558    0.00959    0.02474    0.00251    102    102    102    0    0    1    -360    360;
    2581    2557    0.00959    0.02474    0.00251    102    102    102    0    0    1    -360    360;
    2474    2557    0.01344    0.02383    0.00227    78    78    78    0    0    1    -360    360;
    2474    2578    0.00698    0.01279    0.00098    78    78    78    0    0    1    -360    360;
    2364    2558    0.00574    0.01944    0.00192    123    123    123    0    0    1    -360    360;
    2576    2505    0.00339    0.01099    0.00114    123    123    123    0    0    1    -360    360;
    2505    2311    0.00281    0.00909    0.00094    123    123    123    0    0    1    -360    360;
    2504    2578    0.01475    0.04998    0.00495    78    78    78    0    0    1    -360    360;
    2677    2576    0.00405    0.01339    0.00138    123    123    123    0    0    1    -360    360;
    2781    2293    0.01031    0.01797    0.00171    78    78    78    0    0    1    -360    360;
    2362    2580    0.00202    0.00325    0.02903    80    80    80    0    0    1    -360    360;
    2674    2599    0.0395    0.07231    0.00728    78    78    78    0    0    1    -360    360;
    2570    2289    0.00165    0.00537    0.00055    123    123    123    0    0    1    -360    360;
    2677    2289    0.00182    0.00595    0.00063    123    123    123    0    0    1    -360    360;
    2440    2364    0.00405    0.01331    0.00138    123    123    123    0    0    1    -360    360;
    2315    2578    0.02035    0.03558    0.0034    78    78    78    0    0    1    -360    360;
    2498    2577    0.02272    0.03973    0.00379    78    78    78    0    0    1    -360    360;
    2778    2237    0.00129    0.00374    0.00038    76    76    76    0    0    1    -360    360;
    2275    2778    0.02833    0.07349    0.00745    62    62    62    0    0    1    -360    360;
    2275    2375    0.02967    0.07661    0.00777    62    62    62    0    0    1    -360    360;
    2651    2385    0.02826    0.0957    0.00947    91    91    91    0    0    1    -360    360;
    2531    2328    0.01729    0.05855    0.0058    105    105    105    0    0    1    -360    360;
    2728    2376    0.00702    0.01752    0.00078    62    62    62    0    0    1    -360    360;
    2728    2528    0.02388    0.06711    0.00621    62    62    62    0    0    1    -360    360;
    2728    2454    0.00355    0.00959    0.0008    62    62    62    0    0    1    -360    360;
    2328    2529    0.02737    0.09213    0.00912    105    105    105    0    0    1    -360    360;
    2531    2385    0.01792    0.06144    0.00601    105    105    105    0    0    1    -360    360;
    2441    2529    0.03793    0.09752    0.00999    87    87    87    0    0    1    -360    360;
    2514    2403    0.01322    0.03289    0.00347    76    76    76    0    0    1    -360    360;
    2658    2238    0.00504    0.01413    0.00145    62    62    62    0    0    1    -360    360;
    2475    2776    0.03744    0.09653    0.00989    62    62    62    0    0    1    -360    360;
    2475    2367    0.02017    0.04959    0.00508    62    62    62    0    0    1    -360    360;
    2397    2366    0.01529    0.04967    0.00518    105    105    105    0    0    1    -360    360;
    2280    2404    0.03331    0.07982    0.00783    97    62    62    0    0    1    -360    360;
    2727    2534    0.03814    0.06671    0.00636    48    48    48    0    0    1    -360    360;
    2381    2727    0.00069    0.00235    0.00023    48    48    48    0    0    1    -360    360;
    2401    2727    8e-05    0.00014    1e-05    48    48    48    0    0    1    -360    360;
    2365    2535    0.01364    0.0238    0.00227    69    69    69    0    0    1    -360    360;
    2378    2535    0.00868    0.01512    0.00145    69    69    69    0    0    1    -360    360;
    2535    2404    0.00537    0.01545    0.00181    103    103    103    0    0    1    -360    360;
    2406    2366    0.02843    0.05207    0.00498    59    59    59    0    0    1    -360    360;
    2588    2406    0.02843    0.05207    0.00498    59    59    59    0    0    1    -360    360;
    2525    2529    0.00388    0.00669    0.00063    59    59    59    0    0    1    -360    360;
    2527    2528    0.0076    0.01802    0.00179    59    59    59    0    0    1    -360    360;
    2626    2280    0.01169    0.03957    0.00392    105    105    105    0    0    1    -360    360;
    2676    2534    0.00397    0.02917    0.00283    196    196    196    0    0    1    -360    360;
    2675    2351    0.00099    0.00793    0.00077    171    171    171    0    0    1    -360    360;
    2458    2241    0.03397    0.0862    0.00875    87    87    87    0    0    1    -360    360;
    2351    2405    0.0005    0.00397    0.00056    160    160    160    0    0    1    -360    360;
    2239    2237    0.01627    0.02831    0.0027    69    69    69    0    0    1    -360    360;
    2412    2394    0.00909    0.02645    0.00269    69    69    69    0    0    1    -360    360;
    2402    2237    0.03198    0.08107    0.00828    69    69    69    0    0    1    -360    360;
    2449    2402    0.00692    0.01922    0.00194    69    69    69    0    0    1    -360    360;
    2373    2375    0.00504    0.01421    0.0015    76    76    76    0    0    1    -360    360;
    2243    2449    0.01395    0.03998    0.00401    69    69    69    0    0    1    -360    360;
    2412    2243    0.01657    0.0489    0.0049    69    69    69    0    0    1    -360    360;
    2367    2366    0.0038    0.01215    0.00123    62    62    62    0    0    1    -360    360;
    2520    2529    0.01793    0.05818    0.00603    76    76    76    0    0    1    -360    360;
    2588    2528    0.06438    0.1138    0.01096    48    48    48    0    0    1    -360    360;
    2441    2439    0.0024    0.00413    0.00039    105    105    105    0    0    1    -360    360;
    2369    2238    0.01471    0.03736    0.00382    51    51    51    0    0    1    -360    360;
    2430    2369    0.02504    0.06364    0.00724    51    51    51    0    0    1    -360    360;
    2527    2526    0.01661    0.02917    0.00278    39    39    39    0    0    1    -360    360;
    2631    2520    0.01438    0.04653    0.00481    82    82    82    0    0    1    -360    360;
    2681    2514    0.03669    0.0943    0.00985    51    51    51    0    0    1    -360    360;
    2702    2386    0.02983    0.05463    0.00552    59    59    59    0    0    1    -360    360;
    2453    2296    0.00302    0.01    0.00102    82    82    82    0    0    1    -360    360;
    2377    2296    0.00161    0.00529    0.00054    82    82    82    0    0    1    -360    360;
    2377    2373    0.01645    0.04298    0.00443    76    76    76    0    0    1    -360    360;
    2540    2403    0.01033    0.03405    0.00348    76    76    76    0    0    1    -360    360;
    2681    2658    0.02289    0.06215    0.00636    51    51    51    0    0    1    -360    360;
    2439    2398    0.01752    0.05438    0.00564    105    105    105    0    0    1    -360    360;
    2596    2540    0.01463    0.04793    0.00491    82    82    82    0    0    1    -360    360;
    2650    2596    0.02207    0.07149    0.00747    82    82    82    0    0    1    -360    360;
    2650    2377    0.0176    0.05694    0.00575    82    82    82    0    0    1    -360    360;
    2619    2403    0.01603    0.04074    0.00411    87    87    87    0    0    1    -360    360;
    2506    2404    0.00975    0.03207    0.00329    62    62    62    0    0    1    -360    360;
    2776    2506    0.03488    0.09488    0.00972    62    62    62    0    0    1    -360    360;
    2441    2438    0.00653    0.02207    0.00216    91    91    91    0    0    1    -360    360;
    2619    2458    0.01348    0.0345    0.0035    87    87    87    0    0    1    -360    360;
    2452    2297    0.04669    0.09545    0.00939    76    76    76    0    0    1    -360    360;
    2433    2298    0.03397    0.05942    0.00567    78    78    78    0    0    1    -360    360;
    2617    2323    0.02736    0.09182    0.00907    78    78    78    0    0    1    -360    360;
    2638    2324    0.02719    0.08793    0.0091    123    123    123    0    0    1    -360    360;
    2433    2341    0.02967    0.04926    0.00486    78    78    78    0    0    1    -360    360;
    2638    2302    0.02521    0.08182    0.00917    123    123    123    0    0    1    -360    360;
    2736    2359    0.05945    0.10398    0.00992    76    76    76    0    0    1    -360    360;
    2251    2736    0.01877    0.03282    0.00313    76    76    76    0    0    1    -360    360;
    2500    2736    0.02111    0.0715    0.00708    76    76    76    0    0    1    -360    360;
    2733    2323    0.02473    0.054    0.00523    78    78    78    0    0    1    -360    360;
    2640    2733    0.05383    0.11001    0.01061    78    78    78    0    0    1    -360    360;
    2477    2733    0.00257    0.00449    0.00043    78    78    78    0    0    1    -360    360;
    2359    2323    0.0014    0.00463    0.00046    76    76    76    0    0    1    -360    360;
    2604    2603    0.02661    0.08661    0.00899    123    123    123    0    0    1    -360    360;
    2617    2487    0.02198    0.0738    0.00736    78    78    78    0    0    1    -360    360;
    2732    2324    0.03224    0.06998    0.00678    78    78    78    0    0    1    -360    360;
    2732    2710    0.06617    0.11573    0.01104    78    78    78    0    0    1    -360    360;
    2752    2433    0.0165    0.05588    0.00553    78    78    78    0    0    1    -360    360;
    2476    2732    0.00198    0.00345    0.00033    78    78    78    0    0    1    -360    360;
    2710    2752    0.01442    0.02521    0.00241    78    78    78    0    0    1    -360    360;
    2604    2341    0.03149    0.05215    0.00515    76    76    76    0    0    1    -360    360;
    2336    2323    0.0104    0.03704    0.00282    78    78    78    0    0    1    -360    360;
    2334    2336    0.00375    0.00656    0.00063    78    78    78    0    0    1    -360    360;
    2340    2324    0.00415    0.00726    0.00069    78    78    78    0    0    1    -360    360;
    2327    2340    0.00652    0.0114    0.00109    78    78    78    0    0    1    -360    360;
    2294    2496    0.01983    0.05504    0.00595    76    76    76    0    0    1    -360    360;
    2746    2652    0.01093    0.03048    0.00307    102    102    102    0    0    1    -360    360;
    2294    2746    0.00375    0.01025    0.00103    102    102    102    0    0    1    -360    360;
    2769    2746    0.00383    0.00669    0.00064    120    120    120    0    0    1    -360    360;
    2790    2574    0.01173    0.03052    0.00303    78    78    78    0    0    1    -360    360;
    2790    2497    0.04023    0.10277    0.01021    78    78    78    0    0    1    -360    360;
    2649    2497    0.0286    0.05322    0.00515    76    76    76    0    0    1    -360    360;
    2268    2300    9e-05    0.00069    7e-05    123    123    123    0    0    1    -360    360;
    2331    2268    0.00555    0.01818    0.00186    123    123    123    0    0    1    -360    360;
    2573    2317    0.0256    0.0784    0.00806    78    78    78    0    0    1    -360    360;
    2339    2574    0.00661    0.01826    0.00194    102    102    102    0    0    1    -360    360;
    2654    2317    0.0096    0.02474    0.00251    69    69    69    0    0    1    -360    360;
    2615    2317    0.00628    0.01058    0.00108    78    78    78    0    0    1    -360    360;
    2771    2318    0.01777    0.03157    0.00301    78    78    78    0    0    1    -360    360;
    2481    2497    0.02706    0.09164    0.00907    39    39    39    0    0    1    -360    360;
    2515    2481    0.02078    0.03802    0.00364    39    39    39    0    0    1    -360    360;
    2515    2313    0.04152    0.07429    0.0071    39    39    39    0    0    1    -360    360;
    2313    2597    0.05017    0.08774    0.00837    39    39    39    0    0    1    -360    360;
    2649    2299    0.04463    0.09421    0.00963    76    76    76    0    0    1    -360    360;
    2709    2597    0.02479    0.08041    0.00832    76    76    76    0    0    1    -360    360;
    2485    2597    0.03769    0.06554    0.00624    78    78    78    0    0    1    -360    360;
    2485    2325    0.06537    0.11488    0.01096    78    78    78    0    0    1    -360    360;
    2331    2294    0.02058    0.0676    0.00569    123    123    123    0    0    1    -360    360;
    2761    2565    0.01314    0.02554    0.00246    78    78    78    0    0    1    -360    360;
    2509    2655    0.01947    0.06595    0.00653    34    34    34    0    0    1    -360    360;
    2678    2277    0.02182    0.07107    0.00737    120    120    120    0    0    1    -360    360;
    2669    2574    0.00486    0.01645    0.00163    120    120    120    0    0    1    -360    360;
    2248    2573    0.00228    0.00772    0.00076    120    120    120    0    0    1    -360    360;
    2501    2598    0.02306    0.05736    0.00587    76    76    76    0    0    1    -360    360;
    2455    2318    0.00389    0.01319    0.00131    114    114    114    0    0    1    -360    360;
    2248    2455    0.01011    0.03425    0.00339    123    123    123    0    0    1    -360    360;
    2510    2317    0.0078    0.02641    0.00262    114    114    114    0    0    1    -360    360;
    2669    2510    0.00317    0.01073    0.00106    114    114    114    0    0    1    -360    360;
    2652    2573    0.00595    0.02016    0.002    76    76    76    0    0    1    -360    360;
    2564    2339    0.01289    0.03372    0.00333    102    102    102    0    0    1    -360    360;
    2399    2598    0.03397    0.0581    0.00559    72    72    72    0    0    1    -360    360;
    2399    2316    0.06926    0.12157    0.01174    78    78    78    0    0    1    -360    360;
    2761    2325    0.03983    0.06967    0.00666    78    78    78    0    0    1    -360    360;
    2633    2496    0.00813    0.02214    0.00223    55    55    55    0    0    1    -360    360;
    2632    2497    0.00813    0.02214    0.00223    55    55    55    0    0    1    -360    360;
    2592    2442    0.04961    0.1096    0.01071    55    55    55    0    0    1    -360    360;
    2709    2645    0.00752    0.01835    0.00196    78    78    78    0    0    1    -360    360;
    2648    2646    0.00752    0.01835    0.00196    78    78    78    0    0    1    -360    360;
    2655    2316    0.01818    0.05884    0.00612    120    120    120    0    0    1    -360    360;
    2565    2294    0.00926    0.0186    0.00181    76    76    76    0    0    1    -360    360;
    2754    2496    0.00697    0.0236    0.00234    55    55    55    0    0    1    -360    360;
    2442    2754    0.00574    0.01944    0.00192    55    55    55    0    0    1    -360    360;
    2648    2501    0.01107    0.02744    0.00281    102    102    102    0    0    1    -360    360;
    2678    2300    0.01289    0.04198    0.00436    120    120    120    0    0    1    -360    360;
    2614    2484    0.00802    0.02174    0.0022    78    78    78    0    0    1    -360    360;
    2484    2318    0.00843    0.02298    0.00232    78    78    78    0    0    1    -360    360;
    2471    2496    0.02264    0.07355    0.00762    120    120    120    0    0    1    -360    360;
    2277    2246    0.0318    0.07979    0.00779    120    120    120    0    0    1    -360    360;
    2279    2497    0.05033    0.13388    0.01203    61    61    61    0    0    1    -360    360;
    2682    2279    0.02851    0.09843    0.00896    120    120    120    0    0    1    -360    360;
    2598    2496    0.0343    0.24545    0.02408    120    120    120    0    0    1    -360    360;
    2771    2564    0.00818    0.02149    0.00212    102    102    102    0    0    1    -360    360;
    2459    2765    0.04876    0.06942    0.01254    120    120    120    0    0    1    -360    360;
    2591    2766    0.01979    0.03629    0.00348    78    78    78    0    0    1    -360    360;
    2722    2766    0.02364    0.05992    0.00618    102    102    102    0    0    1    -360    360;
    2747    2309    0.00044    0.00112    0.00011    102    102    102    0    0    1    -360    360;
    2722    2747    0.00246    0.00659    0.00067    102    102    102    0    0    1    -360    360;
    2255    2722    0.00405    0.01306    0.00136    120    120    120    0    0    1    -360    360;
    2763    2766    0.02231    0.07557    0.00748    123    123    123    0    0    1    -360    360;
    2621    2765    0.02835    0.09504    0.00937    123    123    123    0    0    1    -360    360;
    2516    2765    0.03025    0.10165    0.01002    120    120    120    0    0    1    -360    360;
    2783    2644    0.0157    0.02727    0.00286    69    69    69    0    0    1    -360    360;
    2673    2549    0.01201    0.02671    0.00259    120    120    120    0    0    1    -360    360;
    2672    2643    0.01127    0.02548    0.00247    78    78    78    0    0    1    -360    360;
    2622    2643    0.0081    0.02742    0.00272    114    114    114    0    0    1    -360    360;
    2636    2643    0.02975    0.04207    0.00404    69    69    69    0    0    1    -360    360;
    2587    2644    0.04959    0.08678    0.009    69    69    69    0    0    1    -360    360;
    2587    2537    0.04207    0.07025    0.00733    69    69    69    0    0    1    -360    360;
    2255    2644    0.03898    0.10313    0.01043    102    102    102    0    0    1    -360    360;
    2610    2643    0.01467    0.0404    0.00628    78    78    78    0    0    1    -360    360;
    2636    2370    0.05124    0.08182    0.00949    78    78    78    0    0    1    -360    360;
    2244    2258    0.00661    0.01983    0.0023    120    120    120    0    0    1    -360    360;
    2541    2643    0.01405    0.02727    0.00278    78    78    78    0    0    1    -360    360;
    2541    2259    0.02479    0.04298    0.00423    78    78    78    0    0    1    -360    360;
    2480    2258    0.03223    0.05537    0.00307    78    78    78    0    0    1    -360    360;
    2244    2644    0.01762    0.04135    0.00402    78    78    78    0    0    1    -360    360;
    2549    2259    0.01135    0.03509    0.00346    120    120    120    0    0    1    -360    360;
    2684    2259    0.00992    0.02066    0.00218    91    91    91    0    0    1    -360    360;
    2374    2259    0.01753    0.05936    0.00588    123    123    123    0    0    1    -360    360;
    2602    2684    0.00992    0.02314    0.00261    91    91    91    0    0    1    -360    360;
    2602    2517    0.0338    0.08099    0.00927    91    91    91    0    0    1    -360    360;
    2618    2332    0.0281    0.08926    0.00924    114    114    114    0    0    1    -360    360;
    2482    2332    0.01405    0.04463    0.0046    120    120    120    0    0    1    -360    360;
    2618    2517    0.01818    0.04132    0.00465    114    114    114    0    0    1    -360    360;
    2482    2258    0.01157    0.0281    0.00286    102    102    102    0    0    1    -360    360;
    2618    2382    0.02479    0.03471    0.00419    78    78    78    0    0    1    -360    360;
    2272    2383    0.03793    0.06612    0.00641    78    78    78    0    0    1    -360    360;
    2305    2383    0.03853    0.06806    0.0065    78    78    78    0    0    1    -360    360;
    2444    2305    0.02515    0.0455    0.00437    120    120    120    0    0    1    -360    360;
    2459    2271    0.01405    0.04463    0.00484    120    120    120    0    0    1    -360    360;
    2671    2747    0.00775    0.02625    0.0026    102    102    102    0    0    1    -360    360;
    2357    2622    0.00826    0.01653    0.00194    120    120    120    0    0    1    -360    360;
    2308    2610    0.03764    0.09704    0.00984    78    78    78    0    0    1    -360    360;
    2356    2784    0.01676    0.05678    0.00562    123    123    123    0    0    1    -360    360;
    2451    2766    0.01335    0.0452    0.00447    120    120    120    0    0    1    -360    360;
    2775    2489    0.01317    0.0446    0.00442    123    123    123    0    0    1    -360    360;
    2715    2253    0.02744    0.10017    0.00953    114    114    114    0    0    1    -360    360;
    2716    2287    0.0062    0.02008    0.00293    114    114    114    0    0    1    -360    360;
    2254    2489    0.05489    0.14743    0.01489    102    102    102    0    0    1    -360    360;
    2252    2490    0.04902    0.12753    0.01292    102    102    102    0    0    1    -360    360;
    2667    2489    0.00514    0.03512    0.0079    196    196    196    0    0    1    -360    360;
    2668    2490    0.00514    0.03512    0.0079    196    196    196    0    0    1    -360    360;
    2456    2489    0.03223    0.07769    0.0044    123    123    123    0    0    1    -360    360;
    2266    2490    0.02727    0.0686    0.00666    102    102    102    0    0    1    -360    360;
    2663    2661    0.00331    0.00992    0.00099    123    123    123    0    0    1    -360    360;
    2660    2668    0.00413    0.00909    0.00094    123    123    123    0    0    1    -360    360;
    2663    2667    0.00413    0.00992    0.00099    123    123    123    0    0    1    -360    360;
    2664    2667    0.00413    0.01074    0.00099    123    123    123    0    0    1    -360    360;
    2664    2662    0.00413    0.01157    0.00104    123    123    123    0    0    1    -360    360;
    2418    2254    0.01074    0.03471    0.00356    114    114    114    0    0    1    -360    360;
    2689    2252    0.00945    0.02846    0.0028    78    78    78    0    0    1    -360    360;
    2254    2253    0.0065    0.02202    0.00218    120    120    120    0    0    1    -360    360;
    2568    2287    0.01319    0.04467    0.00442    123    123    123    0    0    1    -360    360;
    2775    2568    0.0126    0.04265    0.00422    123    123    123    0    0    1    -360    360;
    2479    2456    0.02562    0.07851    0.00842    123    123    123    0    0    1    -360    360;
    2595    2479    0.0124    0.04132    0.00419    120    120    120    0    0    1    -360    360;
    2267    2283    0.03669    0.09165    0.0094    102    102    102    0    0    1    -360    360;
    2685    2372    0.00661    0.0157    0.00165    102    102    102    0    0    1    -360    360;
    2371    2283    0.00592    0.01857    0.00199    78    78    78    0    0    1    -360    360;
    2685    2283    0.00157    0.00512    0.00053    120    120    120    0    0    1    -360    360;
    2686    2283    0.00153    0.00493    0.0005    120    120    120    0    0    1    -360    360;
    2371    2363    0.00579    0.01322    0.00138    78    78    78    0    0    1    -360    360;
    2407    2283    0.02719    0.04917    0.00478    78    78    78    0    0    1    -360    360;
    2538    2283    0.0129    0.02274    0.0022    78    78    78    0    0    1    -360    360;
    2539    2283    0.01204    0.02472    0.00244    78    78    78    0    0    1    -360    360;
    2488    2363    0.02893    0.05124    0.00469    78    78    78    0    0    1    -360    360;
    2488    2480    0.0157    0.02727    0.00252    78    78    78    0    0    1    -360    360;
    2407    2374    0.01893    0.0595    0.00656    120    120    120    0    0    1    -360    360;
    2480    2374    0.01405    0.02314    0.00232    78    78    78    0    0    1    -360    360;
    2457    2374    0.009    0.03048    0.00302    69    69    69    0    0    1    -360    360;
    2663    2666    0.00909    0.0314    0.00327    123    123    123    0    0    1    -360    360;
    2664    2665    0.0124    0.0405    0.00416    123    123    123    0    0    1    -360    360;
    2616    2538    0.00636    0.02155    0.00213    91    91    91    0    0    1    -360    360;
    2395    2572    0.01028    0.01795    0.00171    78    78    78    0    0    1    -360    360;
    2391    2571    0.01334    0.0339    0.00343    102    102    102    0    0    1    -360    360;
    2737    2571    0.01249    0.03219    0.00326    102    102    102    0    0    1    -360    360;
    2392    2737    0.0006    0.00103    0.0001    102    102    102    0    0    1    -360    360;
    2730    2737    0.00435    0.0076    0.00073    102    102    102    0    0    1    -360    360;
    2446    2730    0.0004    0.00069    7e-05    102    102    102    0    0    1    -360    360;
    2739    2730    0.00221    0.00746    0.00074    102    102    102    0    0    1    -360    360;
    2634    2739    0.0085    0.01485    0.00142    102    102    102    0    0    1    -360    360;
    2583    2739    0.0082    0.02777    0.00275    102    102    102    0    0    1    -360    360;
    2408    2571    0.00257    0.00449    0.00043    102    102    102    0    0    1    -360    360;
    2390    2396    0.00455    0.01263    0.00127    102    102    102    0    0    1    -360    360;
    2409    2572    0.00257    0.00449    0.00043    102    102    102    0    0    1    -360    360;
    2421    2426    0.01176    0.02107    0.00202    78    78    78    0    0    1    -360    360;
    2410    2571    0.00257    0.00449    0.00043    102    102    102    0    0    1    -360    360;
    2421    2424    0.01803    0.06109    0.00605    78    78    78    0    0    1    -360    360;
    2562    2572    0.00154    0.00521    0.00052    123    123    123    0    0    1    -360    360;
    2420    2572    0.00248    0.00661    0.00068    123    123    123    0    0    1    -360    360;
    2419    2571    0.00248    0.00661    0.00068    123    123    123    0    0    1    -360    360;
    2562    2434    0.00697    0.0236    0.00234    123    123    123    0    0    1    -360    360;
    2427    2572    0.00277    0.00937    0.00093    120    120    120    0    0    1    -360    360;
    2426    2571    0.00277    0.00937    0.00093    120    120    120    0    0    1    -360    360;
    2559    2572    0.00012    0.0004    4e-05    123    123    123    0    0    1    -360    360;
    2560    2571    0.0001    0.00031    3e-05    123    123    123    0    0    1    -360    360;
    2422    2572    0.00579    0.01818    0.00186    120    120    120    0    0    1    -360    360;
    2731    2286    0.0207    0.07012    0.00694    123    123    123    0    0    1    -360    360;
    2466    2731    0.00349    0.0118    0.00117    123    123    123    0    0    1    -360    360;
    2464    2731    0.00615    0.02083    0.00206    123    123    123    0    0    1    -360    360;
    2691    2608    0.02479    0.07686    0.00835    120    120    120    0    0    1    -360    360;
    2342    2609    0.02893    0.08843    0.00973    120    120    120    0    0    1    -360    360;
    2416    2393    0.00676    0.02291    0.00227    120    120    120    0    0    1    -360    360;
    2416    2425    0.00369    0.0125    0.00124    123    123    123    0    0    1    -360    360;
    2419    2425    0.00522    0.0177    0.00175    123    123    123    0    0    1    -360    360;
    2729    2572    0.00061    0.00208    0.00021    120    120    120    0    0    1    -360    360;
    2411    2729    0.00102    0.00347    0.00034    120    120    120    0    0    1    -360    360;
    2414    2729    0.00431    0.01388    0.00116    120    120    120    0    0    1    -360    360;
    2437    2571    0.00942    0.03193    0.00316    120    120    120    0    0    1    -360    360;
    2436    2413    0.00645    0.02187    0.00216    120    120    120    0    0    1    -360    360;
    2281    2417    0.02439    0.06359    0.01204    123    123    123    0    0    1    -360    360;
    2786    2537    0.01902    0.04153    0.00864    120    120    120    0    0    1    -360    360;
    2595    2417    0.00579    0.01893    0.00191    76    76    76    0    0    1    -360    360;
    2468    2537    0.01718    0.03006    0.00287    76    76    76    0    0    1    -360    360;
    2469    2537    0.0157    0.02562    0.00227    120    120    120    0    0    1    -360    360;
    2469    2466    0.00826    0.0124    0.00128    120    120    120    0    0    1    -360    360;
    2785    2536    0.02209    0.05774    0.00565    76    76    76    0    0    1    -360    360;
    2349    2536    0.00435    0.0076    0.00072    69    69    69    0    0    1    -360    360;
    2350    2537    0.00435    0.0076    0.00072    69    69    69    0    0    1    -360    360;
    2370    2536    0.04628    0.07686    0.00755    76    76    76    0    0    1    -360    360;
    2345    2788    0.00245    0.00833    0.00083    114    114    114    0    0    1    -360    360;
    2346    2787    0.00245    0.00833    0.00083    114    114    114    0    0    1    -360    360;
    2264    2788    0.00661    0.00909    0.00116    120    120    120    0    0    1    -360    360;
    2782    2264    0.00744    0.02397    0.00244    120    120    120    0    0    1    -360    360;
    2432    2429    0.00359    0.01215    0.0012    123    123    123    0    0    1    -360    360;
    2347    2787    0.00496    0.01488    0.00167    120    120    120    0    0    1    -360    360;
    2348    2788    0.00496    0.01488    0.00167    120    120    120    0    0    1    -360    360;
    2744    2787    0.00615    0.02083    0.0023    120    120    120    0    0    1    -360    360;
    2435    2744    0.00769    0.02603    0.00258    120    120    120    0    0    1    -360    360;
    2431    2744    0.00031    0.00104    0.0001    120    120    120    0    0    1    -360    360;
    2429    2788    0.00909    0.02727    0.0029    120    120    120    0    0    1    -360    360;
    2436    2428    0.00992    0.03058    0.00329    120    120    120    0    0    1    -360    360;
    2563    2787    0.02479    0.08008    0.0083    114    114    114    0    0    1    -360    360;
    2261    2787    0.01499    0.03154    0.0031    78    78    78    0    0    1    -360    360;
    2343    2787    0.04298    0.10248    0.0105    78    78    78    0    0    1    -360    360;
    2782    2424    0.00287    0.00972    0.00096    114    114    114    0    0    1    -360    360;
    2536    2285    0.03719    0.11901    0.0122    114    114    114    0    0    1    -360    360;
    2281    2286    0.06463    0.10992    0.01059    123    123    123    0    0    1    -360    360;
    2278    2285    0.03322    0.05661    0.00545    120    120    120    0    0    1    -360    360;
    2445    2286    0.01783    0.06021    0.00596    90    90    90    0    0    1    -360    360;
    2582    2285    0.00759    0.02569    0.00254    120    120    120    0    0    1    -360    360;
    2745    2423    0.01209    0.04096    0.00406    120    120    120    0    0    1    -360    360;
    2745    2286    0.00687    0.02326    0.0023    120    120    120    0    0    1    -360    360;
    2635    2745    0.00553    0.00967    0.00092    120    120    120    0    0    1    -360    360;
    2393    2285    0.0157    0.04959    0.00511    120    120    120    0    0    1    -360    360;
    2609    2286    0.00413    0.0314    0.003    137    137    137    0    0    1    -360    360;
    2600    2285    0.06583    0.22298    0.02208    123    123    123    0    0    1    -360    360;
    2584    2286    0.02066    0.06612    0.00678    120    120    120    0    0    1    -360    360;
    2396    2414    0.01642    0.05563    0.00551    123    123    123    0    0    1    -360    360;
    2330    2278    0.01214    0.04112    0.00407    123    123    123    0    0    1    -360    360;
    2387    2760    0.03124    0.10231    0.01048    62    62    62    0    0    1    -360    360;
    2290    2306    0.04421    0.11367    0.01112    62    62    62    0    0    1    -360    360;
    2400    2306    0.01033    0.01802    0.00172    39    39    39    0    0    1    -360    360;
    2773    2478    0.01256    0.0219    0.00212    39    39    39    0    0    1    -360    360;
    2774    2772    0.01008    0.01736    0.00172    39    39    39    0    0    1    -360    360;
    2561    2473    0.02    0.03744    0.00365    39    39    39    0    0    1    -360    360;
    2772    2561    0.00793    0.01537    0.0015    39    39    39    0    0    1    -360    360;
    2774    2773    0.01083    0.01893    0.00181    39    39    39    0    0    1    -360    360;
    2478    2472    0.02818    0.05818    0.0059    39    39    39    0    0    1    -360    360;
    2338    2306    0.05702    0.11331    0.01091    39    39    39    0    0    1    -360    360;
    2605    2472    0.03934    0.12917    0.0132    97    62    62    0    0    1    -360    360;
    2606    2605    0.00595    0.01917    0.00198    97    62    62    0    0    1    -360    360;
    2400    2472    0.0362    0.06339    0.00612    39    39    39    0    0    1    -360    360;
    2606    2767    0.02743    0.08885    0.00915    62    62    62    0    0    1    -360    360;
    2708    2620    0.04033    0.13661    0.01353    62    62    62    0    0    1    -360    360;
    2762    2358    0.01157    0.03942    0.0039    62    62    62    0    0    1    -360    360;
    2338    2242    0.03507    0.11878    0.01176    62    62    62    0    0    1    -360    360;
    2242    2473    0.04107    0.13909    0.01377    62    62    62    0    0    1    -360    360;
    2511    2270    0.0295    0.05017    0.00484    55    39    39    0    0    1    -360    360;
    2760    2358    0.01132    0.03744    0.0037    62    62    62    0    0    1    -360    360;
    2642    2768    0.00107    0.00121    0.01087    120    120    120    0    0    1    -360    360;
    2759    2473    0.01421    0.04661    0.00477    62    62    62    0    0    1    -360    360;
    2759    2620    0.01777    0.05818    0.00595    62    62    62    0    0    1    -360    360;
    2513    2387    0.02269    0.06221    0.00629    39    39    39    0    0    1    -360    360;
    2265    2473    0.02099    0.06934    0.00699    62    62    62    0    0    1    -360    360;
    2295    2265    0.01711    0.05562    0.0048    62    62    62    0    0    1    -360    360;
    2760    2653    0.02496    0.08446    0.00847    62    62    62    0    0    1    -360    360;
    2708    2623    0.03174    0.1075    0.01064    62    62    62    0    0    1    -360    360;
    2508    2472    0.02595    0.08512    0.00874    10    10    10    0    0    1    -360    360;
    2513    2511    0.00943    0.01889    0.00185    39    39    39    0    0    1    -360    360;
    2762    2242    0.01769    0.05744    0.00596    62    62    62    0    0    1    -360    360;
    2262    2762    0.05234    0.09155    0.00873    20    20    20    0    0    1    -360    360;
    3031    3098    0.03562    0.10942    0.01146    69    69    69    0    0    1    -360    360;
    2929    3071    0.03678    0.09397    0.00951    102    102    102    0    0    1    -360    360;
    3043    2994    0.00207    0.00727    0.0007    123    123    123    0    0    1    -360    360;
    2994    2820    0.01851    0.0595    0.00627    123    123    123    0    0    1    -360    360;
    2920    2801    0.021    0.0679    0.00696    101    101    101    0    0    1    -360    360;
    3021    3025    0.03347    0.06529    0.00593    69    69    69    0    0    1    -360    360;
    2797    3100    0.06645    0.17719    0.01791    70    70    70    0    0    1    -360    360;
    3016    3101    0.03957    0.12859    0.01319    123    123    123    0    0    1    -360    360;
    2979    2943    0.03364    0.10897    0.0112    114    114    114    0    0    1    -360    360;
    2910    2867    0.04    0.12959    0.01329    102    102    102    0    0    1    -360    360;
    2873    2975    0.00992    0.03322    0.00419    107    107    107    0    0    1    -360    360;
    2911    2868    0.04025    0.13025    0.01336    102    102    102    0    0    1    -360    360;
    2977    2901    0.03545    0.08736    0.00882    101    101    101    0    0    1    -360    360;
    3102    3101    0.01264    0.03802    0.00273    69    69    69    0    0    1    -360    360;
    2872    3102    0.03306    0.08264    0.00968    69    69    69    0    0    1    -360    360;
    2947    2873    0.04669    0.08182    0.00774    90    90    90    0    0    1    -360    360;
    2823    2813    0.03413    0.05992    0.00566    48    48    48    0    0    1    -360    360;
    2837    2948    0.03587    0.05868    0.00646    78    78    78    0    0    1    -360    360;
    2836    2843    0.1    0.1595    0.01597    57    57    57    0    0    1    -360    360;
    3067    2962    0.0395    0.1281    0.01314    62    62    62    0    0    1    -360    360;
    2948    2812    0.03124    0.05603    0.00563    78    78    78    0    0    1    -360    360;
    3079    2833    0.0214    0.06887    0.00708    69    69    69    0    0    1    -360    360;
    3062    3079    0.01686    0.05427    0.00558    69    69    69    0    0    1    -360    360;
    2976    3079    0.00026    0.00066    7e-05    69    69    69    0    0    1    -360    360;
    2822    2821    0.01223    0.0386    0.0042    69    69    69    0    0    1    -360    360;
    2965    2829    0.02883    0.09322    0.00956    69    69    69    0    0    1    -360    360;
    3016    2826    0.01824    0.05899    0.00605    69    69    69    0    0    1    -360    360;
    2873    3042    0.02455    0.07992    0.00823    123    123    123    0    0    1    -360    360;
    2813    3059    0.06843    0.09157    0.0084    69    69    69    0    0    1    -360    360;
    3059    3097    0.08653    0.11405    0.01019    69    69    69    0    0    1    -360    360;
    2930    2904    0.00785    0.01983    0.00203    102    102    102    0    0    1    -360    360;
    2973    2996    0.01033    0.02653    0.00269    69    69    69    0    0    1    -360    360;
    2950    2973    0.02231    0.05702    0.00576    102    102    102    0    0    1    -360    360;
    2949    3013    0.03099    0.07901    0.00801    102    102    102    0    0    1    -360    360;
    2794    2908    0.00264    0.00752    0.00075    102    102    102    0    0    1    -360    360;
    2898    2877    0.03025    0.06281    0.00061    102    102    102    0    0    1    -360    360;
    2875    2802    0.00331    0.01083    0.00109    114    114    114    0    0    1    -360    360;
    2887    2878    0.04124    0.07231    0.00687    69    69    69    0    0    1    -360    360;
    2876    2810    0.0186    0.0562    0.00581    102    102    102    0    0    1    -360    360;
    2945    2967    0.02479    0.08    0.00823    123    123    123    0    0    1    -360    360;
    2794    3013    0.01314    0.04182    0.00448    102    102    102    0    0    1    -360    360;
    3012    2972    0.00942    0.03066    0.00315    76    76    76    0    0    1    -360    360;
    3011    2940    0.02901    0.09438    0.00966    123    123    123    0    0    1    -360    360;
    2808    2878    0.00421    0.01058    0.00106    102    102    102    0    0    1    -360    360;
    3084    2877    0.00736    0.0238    0.00244    123    123    123    0    0    1    -360    360;
    3083    2794    0.00157    0.00496    0.00051    123    123    123    0    0    1    -360    360;
    3083    2795    0.00157    0.00496    0.00051    123    123    123    0    0    1    -360    360;
    2802    2808    0.00306    0.00992    0.00102    123    123    123    0    0    1    -360    360;
    2944    2931    0.00826    0.02628    0.00286    120    120    120    0    0    1    -360    360;
    2855    2944    0.0181    0.05702    0.0062    120    120    120    0    0    1    -360    360;
    2908    2878    0.00405    0.01058    0.00109    102    102    102    0    0    1    -360    360;
    2799    2795    0.00231    0.00752    0.00077    123    123    123    0    0    1    -360    360;
    3007    2799    0.00397    0.01298    0.00131    123    123    123    0    0    1    -360    360;
    2896    2887    0.00361    0.01166    0.0012    114    114    114    0    0    1    -360    360;
    3019    2896    0.06898    0.12121    0.01145    78    78    78    0    0    1    -360    360;
    2819    3019    0.06661    0.11306    0.01118    69    69    69    0    0    1    -360    360;
    2995    2898    0.01322    0.03306    0.00327    69    69    69    0    0    1    -360    360;
    3097    2995    0.05686    0.09339    0.00944    76    76    76    0    0    1    -360    360;
    3043    2877    0.0376    0.12165    0.01249    123    123    123    0    0    1    -360    360;
    3057    2940    0.03058    0.05372    0.00508    78    78    78    0    0    1    -360    360;
    2973    2880    0.00851    0.02074    0.00232    102    102    102    0    0    1    -360    360;
    2880    3040    0.0405    0.09669    0.01016    102    102    102    0    0    1    -360    360;
    3074    2916    0.04008    0.10174    0.01033    99    99    99    0    0    1    -360    360;
    2807    3007    0.00198    0.00628    0.00065    123    123    123    0    0    1    -360    360;
    2793    2807    0.00653    0.02116    0.0022    123    123    123    0    0    1    -360    360;
    2996    2930    0.00926    0.0238    0.00242    69    69    69    0    0    1    -360    360;
    3094    2972    0.06223    0.10413    0.01072    69    69    69    0    0    1    -360    360;
    2885    3094    0.04702    0.07851    0.00808    69    69    69    0    0    1    -360    360;
    2813    2819    0.00545    0.0076    0.00077    69    69    69    0    0    1    -360    360;
    2972    2931    0.0162    0.0338    0.00351    78    78    78    0    0    1    -360    360;
    3011    2989    0.02781    0.08994    0.01845    123    123    123    0    0    1    -360    360;
    2793    2810    0.01397    0.04463    0.00462    123    123    123    0    0    1    -360    360;
    2967    2809    0.00868    0.0281    0.00295    76    76    76    0    0    1    -360    360;
    3006    3019    0.01607    0.05279    0.01083    69    69    69    0    0    1    -360    360;
    2991    3006    0.034    0.10995    0.02256    69    69    69    0    0    1    -360    360;
    2840    2877    0.00562    0.01893    0.00189    16    16    16    0    0    1    -360    360;
    2841    2878    0.00562    0.01893    0.00189    16    16    16    0    0    1    -360    360;
    3085    2794    0.00215    0.00719    0.00072    16    16    16    0    0    1    -360    360;
    3003    2878    0.00091    0.00306    0.00031    10    10    10    0    0    1    -360    360;
    2901    2904    0.00661    0.01372    0.00133    102    102    102    0    0    1    -360    360;
    3046    2810    0.0205    0.06876    0.00688    123    123    123    0    0    1    -360    360;
    2806    2813    0.0374    0.12066    0.01272    123    123    123    0    0    1    -360    360;
    3046    2991    0.01928    0.06236    0.0064    123    123    123    0    0    1    -360    360;
    2821    2806    0.02269    0.07306    0.00777    123    123    123    0    0    1    -360    360;
    2832    3074    0.0057    0.01017    0.00094    122    122    122    0    0    1    -360    360;
    3072    2832    0.00967    0.01702    0.0016    122    122    122    0    0    1    -360    360;
    2883    3073    0.05769    0.14545    0.015    76    76    76    0    0    1    -360    360;
    3099    3074    0.00282    0.00717    0.00079    90    90    90    0    0    1    -360    360;
    2923    3099    0.03198    0.07876    0.00786    90    90    90    0    0    1    -360    360;
    3070    3073    0.01843    0.06    0.00615    137    137    137    0    0    1    -360    360;
    3052    3054    0.00554    0.01793    0.00184    137    137    137    0    0    1    -360    360;
    2947    2800    0.03636    0.12066    0.01181    114    114    114    0    0    1    -360    360;
    3054    3048    0.00306    0.00992    0.00102    114    114    114    0    0    1    -360    360;
    2858    2923    0.0676    0.11901    0.0112    69    69    69    0    0    1    -360    360;
    3064    2858    0.03868    0.0681    0.00639    69    69    69    0    0    1    -360    360;
    2992    2923    0.05042    0.10487    0.0102    69    69    69    0    0    1    -360    360;
    3009    2992    0.01976    0.0514    0.00515    69    69    69    0    0    1    -360    360;
    2927    2869    0.02781    0.07968    0.00807    123    123    123    0    0    1    -360    360;
    3064    2927    0.01467    0.03239    0.00328    123    123    123    0    0    1    -360    360;
    2805    2874    0.02231    0.07231    0.01493    75    75    75    0    0    1    -360    360;
    2800    2805    0.01322    0.01777    0.00191    62    62    62    0    0    1    -360    360;
    3044    2869    0.00883    0.02792    0.00305    137    137    137    0    0    1    -360    360;
    2854    3044    0.00688    0.02158    0.0024    137    137    137    0    0    1    -360    360;
    2988    3056    0.01554    0.05455    0.00557    137    137    137    0    0    1    -360    360;
    3051    3004    0.00438    0.01136    0.00098    120    120    120    0    0    1    -360    360;
    2831    3051    0.00515    0.01374    0.00122    120    120    120    0    0    1    -360    360;
    3004    3053    0.00281    0.00702    0.00059    114    114    114    0    0    1    -360    360;
    2818    3069    0.02769    0.0895    0.00917    95    95    95    0    0    1    -360    360;
    3056    2817    0.02132    0.06942    0.00707    137    137    137    0    0    1    -360    360;
    3069    3075    0.01504    0.04132    0.00426    122    122    122    0    0    1    -360    360;
    3055    3052    0.01777    0.05736    0.00588    137    137    137    0    0    1    -360    360;
    3010    2867    0.00736    0.0238    0.00251    114    114    114    0    0    1    -360    360;
    3031    2939    0.00421    0.01074    0.00121    114    114    114    0    0    1    -360    360;
    2800    3009    0.02331    0.07893    0.00745    69    69    69    0    0    1    -360    360;
    3031    2866    0.00273    0.00826    0.00085    120    120    120    0    0    1    -360    360;
    2866    2854    0.00149    0.00496    0.00048    137    137    137    0    0    1    -360    360;
    2820    2869    0.02868    0.09256    0.00951    123    123    123    0    0    1    -360    360;
    2831    2883    0.01364    0.03554    0.0037    120    120    120    0    0    1    -360    360;
    3052    3048    0.00421    0.01355    0.0014    131    131    131    0    0    1    -360    360;
    2987    3055    0.00529    0.01074    0.00111    90    90    90    0    0    1    -360    360;
    3075    3072    0.00934    0.01653    0.00174    122    122    122    0    0    1    -360    360;
    2915    2868    0.02124    0.0686    0.00704    123    123    123    0    0    1    -360    360;
    2874    2867    0.0314    0.09884    0.01074    123    123    123    0    0    1    -360    360;
    2917    3048    0.00851    0.02686    0.0029    95    95    95    0    0    1    -360    360;
    2912    2917    0.0181    0.05702    0.0062    95    95    95    0    0    1    -360    360;
    2928    2816    0.00895    0.02924    0.00298    123    123    123    0    0    1    -360    360;
    3048    2928    0.00895    0.02924    0.00298    123    123    123    0    0    1    -360    360;
    2918    3073    0.03678    0.09347    0.00949    120    120    120    0    0    1    -360    360;
    2975    2915    0.03364    0.10744    0.01016    107    107    107    0    0    1    -360    360;
    3010    2939    0.00826    0.01653    0.00194    114    114    114    0    0    1    -360    360;
    3069    3090    0.00496    0.00744    0.00073    114    114    114    0    0    1    -360    360;
    3069    3090    0.00496    0.00744    0.00073    114    114    114    0    0    1    -360    360;
    2862    3048    0.00496    0.00744    0.00073    114    114    114    0    0    1    -360    360;
    2863    3049    0.00496    0.00744    0.00073    114    114    114    0    0    1    -360    360;
    3058    3052    0.00496    0.00744    0.00073    114    114    114    0    0    1    -360    360;
    3061    2987    0.0254    0.08216    0.00843    123    123    123    0    0    1    -360    360;
    3061    2816    0.01636    0.05289    0.00558    140    140    140    0    0    1    -360    360;
    2912    3064    0.02041    0.06843    0.00685    123    123    123    0    0    1    -360    360;
    3058    3052    0.00992    0.03488    0.00407    76    76    76    0    0    1    -360    360;
    3071    3031    0.02017    0.05223    0.00545    120    120    120    0    0    1    -360    360;
    3031    2868    0.0095    0.02455    0.00256    114    114    114    0    0    1    -360    360;
    3036    3020    0.00891    0.01566    0.00148    39    39    39    0    0    1    -360    360;
    3028    3030    0.0328    0.07474    0.00784    39    39    39    0    0    1    -360    360;
    3027    3025    0.04351    0.09356    0.00962    39    39    39    0    0    1    -360    360;
    3081    3029    0.00745    0.01889    0.00192    104    104    104    0    0    1    -360    360;
    3086    3081    0.00011    0.00026    3e-05    104    104    104    0    0    1    -360    360;
    3100    3086    0.06516    0.16537    0.01679    104    104    104    0    0    1    -360    360;
    3082    3030    0.00705    0.01789    0.00182    104    104    104    0    0    1    -360    360;
    2951    3100    0.04207    0.11074    0.01053    39    39    39    0    0    1    -360    360;
    3087    3082    0.00045    0.00112    0.00011    104    104    104    0    0    1    -360    360;
    2951    3082    0.02377    0.06031    0.00612    104    104    104    0    0    1    -360    360;
    3026    3029    0.01653    0.03306    0.00242    39    39    39    0    0    1    -360    360;
    2920    2827    0.0405    0.07107    0.00673    39    39    39    0    0    1    -360    360;
    2827    3026    0.04628    0.07107    0.0076    39    39    39    0    0    1    -360    360;
    3029    3036    0.00496    0.00826    0.00085    39    39    39    0    0    1    -360    360;
    2921    2920    0.00413    0.01372    0.00138    62    62    62    0    0    1    -360    360;
    3062    3027    0.02394    0.04718    0.00469    39    39    39    0    0    1    -360    360;
    3020    3028    0.00862    0.02752    0.00296    101    101    101    0    0    1    -360    360;
    2933    3100    0.04438    0.07826    0.00739    39    39    39    0    0    1    -360    360;
    2966    2933    0.05661    0.09983    0.00943    39    39    39    0    0    1    -360    360;
    2811    2966    0.01975    0.06215    0.00675    39    39    39    0    0    1    -360    360;
    2842    2811    0.03669    0.06471    0.00611    39    39    39    0    0    1    -360    360;
    2828    3030    0.03587    0.07132    0.00624    39    39    39    0    0    1    -360    360;
    3067    2921    0.03438    0.06099    0.00569    62    62    62    0    0    1    -360    360;
    2842    2828    0.03587    0.07132    0.00624    39    39    39    0    0    1    -360    360;
    2826    2871    0.0204    0.06595    0.00677    101    101    101    0    0    1    -360    360;
    2823    2871    0.01455    0.04747    0.00483    101    101    101    0    0    1    -360    360;
    2847    2974    0.00661    0.0157    0.00169    103    103    103    0    0    1    -360    360;
    2852    2814    0.00983    0.01736    0.0016    137    137    137    0    0    1    -360    360;
    2814    2848    0.03025    0.09752    0.01002    86    86    86    0    0    1    -360    360;
    2848    3068    0.01977    0.06457    0.00658    123    123    123    0    0    1    -360    360;
    2891    2849    0.0065    0.02121    0.00216    123    123    123    0    0    1    -360    360;
    2924    2843    0.00124    0.00413    0.00039    128    128    128    0    0    1    -360    360;
    2924    2941    0.00124    0.00413    0.00039    128    128    128    0    0    1    -360    360;
    2925    2941    0.00124    0.00413    0.00039    128    128    128    0    0    1    -360    360;
    2851    3068    0.01083    0.03471    0.00358    137    137    137    0    0    1    -360    360;
    2861    2851    0.00124    0.00413    0.00039    128    128    128    0    0    1    -360    360;
    3039    2861    0.00124    0.00413    0.00039    128    128    128    0    0    1    -360    360;
    2852    3039    0.00124    0.00413    0.00039    128    128    128    0    0    1    -360    360;
    2814    3095    0.03669    0.11818    0.01217    123    123    123    0    0    1    -360    360;
    3066    3095    0.01721    0.05623    0.00573    140    140    140    0    0    1    -360    360;
    3047    2844    0.03248    0.1081    0.01445    137    137    137    0    0    1    -360    360;
    3034    2843    0.05455    0.18017    0.0242    99    99    99    0    0    1    -360    360;
    2846    2849    0.01917    0.02595    0.00467    69    69    69    0    0    1    -360    360;
    2974    2849    0.01405    0.03636    0.00399    103    103    103    0    0    1    -360    360;
    3078    2848    0.00218    0.00712    0.00073    123    123    123    0    0    1    -360    360;
    3000    3078    0.0235    0.07683    0.00783    123    123    123    0    0    1    -360    360;
    2890    3078    0.00133    0.00434    0.00044    123    123    123    0    0    1    -360    360;
    3080    2849    0.015    0.04714    0.00466    114    114    114    0    0    1    -360    360;
    3032    3080    0.00525    0.0165    0.00163    114    114    114    0    0    1    -360    360;
    3076    3080    0.00026    0.00066    7e-05    114    114    114    0    0    1    -360    360;
    3001    3065    0.04174    0.07322    0.00692    90    90    90    0    0    1    -360    360;
    2857    3096    0.01705    0.05552    0.00567    137    137    137    0    0    1    -360    360;
    2856    2857    0.00142    0.00465    0.00047    123    123    123    0    0    1    -360    360;
    3065    2856    0.00408    0.01332    0.00136    123    123    123    0    0    1    -360    360;
    2851    3050    0.00099    0.00347    0.00036    137    137    137    0    0    1    -360    360;
    2982    3032    0.00364    0.01074    0.00106    114    114    114    0    0    1    -360    360;
    2846    2986    0.00463    0.01488    0.00152    137    137    137    0    0    1    -360    360;
    2860    3000    0.00372    0.00934    0.00094    120    120    120    0    0    1    -360    360;
    2852    2860    0.00496    0.01273    0.00128    95    95    95    0    0    1    -360    360;
    2824    2925    0.01116    0.01529    0.00275    114    114    114    0    0    1    -360    360;
    2848    2824    0.01116    0.01529    0.00275    114    114    114    0    0    1    -360    360;
    2849    3033    0.01496    0.0438    0.00445    114    114    114    0    0    1    -360    360;
    2850    2844    0.0076    0.01983    0.00206    120    120    120    0    0    1    -360    360;
    2937    2849    0.03479    0.1119    0.01176    76    76    76    0    0    1    -360    360;
    3047    2937    0.00702    0.0224    0.00237    123    123    123    0    0    1    -360    360;
    2980    3041    0.00843    0.02149    0.00216    120    120    120    0    0    1    -360    360;
    3047    2980    0.00843    0.02149    0.00216    120    120    120    0    0    1    -360    360;
    2922    2929    0.01992    0.05245    0.00519    120    120    120    0    0    1    -360    360;
    3041    2922    0.01187    0.03176    0.00315    120    120    120    0    0    1    -360    360;
    2985    2846    0.00504    0.01686    0.00174    137    137    137    0    0    1    -360    360;
    2791    2846    0.00331    0.01091    0.00111    137    137    137    0    0    1    -360    360;
    3033    2993    0.00777    0.02479    0.00257    137    137    137    0    0    1    -360    360;
    2952    2815    0.00711    0.02314    0.00234    124    124    124    0    0    1    -360    360;
    2986    2953    0.00306    0.00992    0.00102    137    137    137    0    0    1    -360    360;
    3005    3001    0.00645    0.02066    0.00213    137    137    137    0    0    1    -360    360;
    2997    2843    0.00124    0.00413    0.00041    137    137    137    0    0    1    -360    360;
    2998    2844    0.00124    0.00413    0.00041    137    137    137    0    0    1    -360    360;
    2844    2847    0.02074    0.06727    0.00682    137    137    137    0    0    1    -360    360;
    2997    2865    0.00545    0.01736    0.00177    137    137    137    0    0    1    -360    360;
    2844    2791    0.00612    0.0157    0.00157    120    120    120    0    0    1    -360    360;
    2960    2847    0.00132    0.00421    0.00044    137    137    137    0    0    1    -360    360;
    2843    2960    0.00793    0.02231    0.00215    123    123    123    0    0    1    -360    360;
    2865    2985    0.00909    0.02893    0.0029    137    137    137    0    0    1    -360    360;
    2993    3037    0.00736    0.02372    0.00242    137    137    137    0    0    1    -360    360;
    2815    3005    0.00331    0.01074    0.00109    137    137    137    0    0    1    -360    360;
    3050    2893    0.00207    0.00694    0.0007    137    137    137    0    0    1    -360    360;
    3066    3001    0.01132    0.03636    0.00375    137    137    137    0    0    1    -360    360;
    2893    2952    0.00289    0.00926    0.00094    137    137    137    0    0    1    -360    360;
    2953    2982    0.00248    0.00744    0.00073    120    120    120    0    0    1    -360    360;
    2894    2850    0.00492    0.02302    0.00236    120    120    120    0    0    1    -360    360;
    3037    2894    0.00492    0.02302    0.00236    120    120    120    0    0    1    -360    360;
    2962    3096    0.00165    0.00496    0.00053    137    137    137    0    0    1    -360    360;
    2822    3034    0.0395    0.12455    0.01176    38    38    38    0    0    1    -360    360;
    2888    2849    0.0395    0.06959    0.00657    72    72    72    0    0    1    -360    360;
    2886    2888    0.05306    0.09355    0.00884    72    72    72    0    0    1    -360    360;
    3024    2886    0.03293    0.1065    0.01093    137    137    137    0    0    1    -360    360;
    3023    2886    0.05807    0.10306    0.00937    76    76    76    0    0    1    -360    360;
    3034    3024    0.02444    0.07902    0.00811    137    137    137    0    0    1    -360    360;
    2801    3095    0.02139    0.06954    0.00729    120    120    120    0    0    1    -360    360;
    3008    2848    0.00124    0.00413    0.00039    128    128    128    0    0    1    -360    360;
    2846    3089    0.00463    0.01488    0.00152    120    120    120    0    0    1    -360    360;
    2847    3088    0.00463    0.01488    0.00152    120    120    120    0    0    1    -360    360;
    2981    2844    0.01281    0.02149    0.00212    78    78    78    0    0    1    -360    360;
    2812    2981    0.0262    0.04397    0.00434    78    78    78    0    0    1    -360    360;
    2942    2796    0.03905    0.12628    0.01297    95    95    95    0    0    1    -360    360;
    3077    2958    0.01165    0.03769    0.00387    137    137    137    0    0    1    -360    360;
    2796    3077    0.0214    0.06917    0.0071    137    137    137    0    0    1    -360    360;
    2804    3077    0.00281    0.00917    0.00094    123    123    123    0    0    1    -360    360;
    3038    2957    0.15802    0.18273    0.01643    46    46    46    0    0    1    -360    360;
    2934    2958    0.00498    0.01612    0.00165    123    123    123    0    0    1    -360    360;
    2853    2954    0.01039    0.05083    0.00494    133    133    133    0    0    1    -360    360;
    2926    2954    0.03603    0.12893    0.01251    69    69    69    0    0    1    -360    360;
    2829    2957    0.02234    0.07496    0.00748    69    69    69    0    0    1    -360    360;
    2792    2926    0.0414    0.06942    0.00711    69    69    69    0    0    1    -360    360;
    2864    2926    0.03314    0.06116    0.00639    69    69    69    0    0    1    -360    360;
    2903    2792    0.03769    0.12149    0.01249    69    69    69    0    0    1    -360    360;
    2906    2903    0.01942    0.06281    0.00649    69    69    69    0    0    1    -360    360;
    2959    2954    0.03587    0.1157    0.0122    140    140    140    0    0    1    -360    360;
    2881    2955    0.03025    0.09752    0.01028    140    140    140    0    0    1    -360    360;
    2919    2873    0.00983    0.01727    0.00163    69    69    69    0    0    1    -360    360;
    2964    2919    0.05322    0.09347    0.00882    69    69    69    0    0    1    -360    360;
    2968    2961    0.00661    0.01372    0.00133    69    69    69    0    0    1    -360    360;
    2961    2969    0.00537    0.01736    0.00179    69    69    69    0    0    1    -360    360;
    2942    2906    0.02339    0.07587    0.00784    57    57    57    0    0    1    -360    360;
    2969    2957    0.01157    0.03769    0.00387    69    69    69    0    0    1    -360    360;
    2954    2943    0.03041    0.0986    0.01013    114    114    114    0    0    1    -360    360;
    2946    2959    0.02818    0.09116    0.00934    69    69    69    0    0    1    -360    360;
    2964    2853    0.02446    0.04347    0.00404    69    69    69    0    0    1    -360    360;
    2963    2958    0.00661    0.01372    0.00133    114    114    114    0    0    1    -360    360;
    2935    2968    0.00507    0.01627    0.00168    123    123    123    0    0    1    -360    360;
    2938    2943    0.02579    0.04512    0.0043    69    69    69    0    0    1    -360    360;
    3002    2905    0.01568    0.0507    0.0052    84    84    84    0    0    1    -360    360;
    2954    2957    0.01281    0.04298    0.00428    114    114    114    0    0    1    -360    360;
    2955    2958    0.01281    0.04298    0.00428    114    114    114    0    0    1    -360    360;
    2935    2881    0.01012    0.03265    0.00336    123    123    123    0    0    1    -360    360;
    2970    2934    0.00118    0.00382    0.00039    57    57    57    0    0    1    -360    360;
    2971    2935    0.0011    0.00355    0.00037    57    57    57    0    0    1    -360    360;
    2798    2835    0.02355    0.06215    0.00639    82    82    82    0    0    1    -360    360;
    2882    2798    0.0276    0.0495    0.00448    69    69    69    0    0    1    -360    360;
    2859    2882    0.03967    0.07157    0.00641    69    69    69    0    0    1    -360    360;
    2895    2859    0.02983    0.05793    0.00547    69    69    69    0    0    1    -360    360;
    2900    2834    0.00926    0.03008    0.00307    123    123    123    0    0    1    -360    360;
    3022    3016    0.05314    0.09339    0.0089    69    69    69    0    0    1    -360    360;
    2897    2900    0.00132    0.00421    0.00044    119    119    119    0    0    1    -360    360;
    2899    2835    0.00909    0.02975    0.00302    119    119    119    0    0    1    -360    360;
    2833    2834    0.05504    0.1643    0.01682    69    69    69    0    0    1    -360    360;
    3092    2830    0.03653    0.06413    0.00605    69    69    69    0    0    1    -360    360;
    2914    2899    0.01595    0.05124    0.0053    123    123    123    0    0    1    -360    360;
    2914    2897    0.00744    0.02397    0.00246    123    123    123    0    0    1    -360    360;
    2984    2872    0.03669    0.11669    0.01251    69    69    69    0    0    1    -360    360;
    3092    3022    0.08314    0.14628    0.01392    69    69    69    0    0    1    -360    360;
    3063    2834    0.02688    0.08734    0.00915    123    123    123    0    0    1    -360    360;
    2914    3021    0.03347    0.06529    0.00593    123    123    123    0    0    1    -360    360;
    2892    2895    0.00521    0.01413    0.0014    78    78    78    0    0    1    -360    360;
    2895    3063    0.01843    0.0619    0.0062    123    123    123    0    0    1    -360    360;
    2825    3092    0.00182    0.00388    0.00027    69    69    69    0    0    1    -360    360;
    3015    3016    0.00347    0.01264    0.00119    137    137    137    0    0    1    -360    360;
    2797    3018    0.0376    0.09174    0.00968    69    69    69    0    0    1    -360    360;
    2984    3017    0.01967    0.08612    0.00924    57    57    57    0    0    1    -360    360;
    2902    3014    0.00164    0.00212    0.00912    76    76    76    0    0    1    -360    360;
    2902    3015    0.00164    0.00212    0.00912    76    76    76    0    0    1    -360    360;
    3060    2834    0.01463    0.05661    0.00653    140    140    140    0    0    1    -360    360;
    2839    3093    0.00331    0.01058    0.00109    137    137    137    0    0    1    -360    360;
    2999    2839    0.02975    0.09587    0.01007    137    137    137    0    0    1    -360    360;
    2932    2999    0.00512    0.01653    0.00174    137    137    137    0    0    1    -360    360;
    2907    2948    0.03347    0.06529    0.00593    21    21    21    0    0    1    -360    360;
    2803    2983    0.01653    0.0314    0.0029    48    48    48    0    0    1    -360    360;
    2990    2803    0.03347    0.06529    0.00593    69    69    69    0    0    1    -360    360;
    2983    2837    0.01653    0.0314    0.00315    48    48    48    0    0    1    -360    360;
    2965    2990    0.02288    0.074    0.00759    69    69    69    0    0    1    -360    360;
    3093    2836    0.00165    0.00529    0.00053    137    137    137    0    0    1    -360    360;
    2838    2837    0.00909    0.0281    0.00288    133    133    133    0    0    1    -360    360;
    2913    2909    0.00405    0.01331    0.00138    95    95    95    0    0    1    -360    360;
    2936    2913    0.02074    0.06628    0.00699    126    126    126    0    0    1    -360    360;
    3042    2936    0.02835    0.09223    0.00951    137    137    137    0    0    1    -360    360;
    3045    2909    0.03017    0.09764    0.01004    123    123    123    0    0    1    -360    360;
    2932    3045    0.01103    0.03572    0.00367    123    123    123    0    0    1    -360    360;
    2978    2838    0.02041    0.06612    0.00678    95    95    95    0    0    1    -360    360;
    2889    3042    0.01338    0.04326    0.00444    140    140    140    0    0    1    -360    360;
    3108    2258    0.05787    0.10132    0.00967    78    78    78    0    0    1    -360    360;
    3109    2259    0.05787    0.10132    0.00967    78    78    78    0    0    1    -360    360;
    3103    1105    0.02562    0.08471    0.00848    131    131    131    0    0    1    -360    360;
    3103    1105    0.02562    0.08471    0.00848    131    131    131    0    0    1    -360    360;
    3110    1736    0.01041    0.03405    0.00418    114    114    114    0    0    1    -360    360;
    3111    2175    0.00934    0.03066    0.00383    131    131    131    0    0    1    -360    360;
    3105    1829    0.00256    0.00843    0.00085    114    114    114    0    0    1    -360    360;
    3107    3105    0.00306    0.01    0.00105    114    114    114    0    0    1    -360    360;
    3104    3105    0.00025    0.00091    8e-05    114    114    114    0    0    1    -360    360;
    3106    1830    0.0057    0.0186    0.00188    114    114    114    0    0    1    -360    360;
    3112    197    0.00019    0.00196    0.06877    831    831    831    0    0    1    -360    360;
    3119    73    0.00477    0.23469    0    80    80    80    0.96759    0    1    -360    360;
    3119    72    0.00478    0.23168    0    80    80    80    0.96759    0    1    -360    360;
    3119    72    0.00502    0.22855    0    80    80    80    0.96759    0    1    -360    360;
    4    3    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    7    6    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    9    8    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    12    11    1e-05    6e-05    0    1593    1593    1593    0    0    1    -360    360;
    15    14    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    19    18    1e-05    6e-05    0    1593    1593    1593    0    0    1    -360    360;
    23    22    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    25    24    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    27    26    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    29    28    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    31    30    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    33    32    1e-05    6e-05    0    1593    1593    1593    0    0    1    -360    360;
    38    37    1e-05    6e-05    0    1593    1593    1593    0    0    1    -360    360;
    40    39    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    42    41    1e-05    6e-05    0    1593    1593    1593    0    0    1    -360    360;
    46    45    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    50    49    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    53    52    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    57    55    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    56    55    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    59    58    1e-05    6e-05    0    1593    1593    1593    0    0    1    -360    360;
    62    61    1e-05    6e-05    0    1593    1593    1593    0    0    1    -360    360;
    65    64    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    67    66    1e-05    6e-05    0    1593    1593    1593    0    0    1    -360    360;
    69    68    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    71    70    1e-05    6e-05    0    1593    1593    1593    0    0    1    -360    360;
    73    72    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    75    74    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    77    76    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    79    78    1e-05    6e-05    0    1593    1593    1593    0    0    1    -360    360;
    87    86    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    89    88    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    91    90    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    95    94    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    97    96    1e-05    6e-05    0    1593    1593    1593    0    0    1    -360    360;
    100    99    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    102    101    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    104    103    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    106    105    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    108    107    1e-05    6e-05    0    1593    1593    1593    0    0    1    -360    360;
    110    109    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    112    111    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    114    113    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    116    115    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    118    117    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    120    119    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    122    121    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    124    123    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    127    126    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    129    128    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    131    130    1e-05    6e-05    0    1593    1593    1593    0    0    1    -360    360;
    133    132    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    135    134    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    137    136    1e-05    6e-05    0    1593    1593    1593    0    0    1    -360    360;
    139    138    1e-05    6e-05    0    1593    1593    1593    0    0    1    -360    360;
    141    140    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    143    142    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    145    144    1e-05    6e-05    0    1593    1593    1593    0    0    1    -360    360;
    147    146    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    153    152    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    155    154    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    158    157    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    160    159    1e-05    6e-05    0    1593    1593    1593    0    0    1    -360    360;
    163    162    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    165    164    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    168    167    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    169    170    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    172    171    1e-05    6e-05    0    1593    1593    1593    0    0    1    -360    360;
    174    173    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    176    175    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    178    177    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    179    178    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    181    180    1e-05    6e-05    0    1593    1593    1593    0    0    1    -360    360;
    183    182    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    187    186    1e-05    6e-05    0    1593    1593    1593    0    0    1    -360    360;
    189    188    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    192    191    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    194    193    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    196    195    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    199    198    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    202    201    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    206    205    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    210    209    1e-05    6e-05    0    1593    1593    1593    0    0    1    -360    360;
    212    211    1e-05    6e-05    0    1593    1593    1593    0    0    1    -360    360;
    215    214    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    217    216    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    222    221    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    226    225    1e-05    6e-05    0    1593    1593    1593    0    0    1    -360    360;
    229    228    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    231    230    1e-05    6e-05    0    1593    1593    1593    0    0    1    -360    360;
    233    232    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    235    234    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    237    236    1e-05    6e-05    0    1593    1593    1593    0    0    1    -360    360;
    239    238    2e-05    0.00021    0    876    876    876    0    0    1    -360    360;
    243    242    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    245    244    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    247    246    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    251    250    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    254    253    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    256    255    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    259    258    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    261    260    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    264    263    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    266    265    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    270    269    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    272    271    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    275    274    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    278    277    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    281    280    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    286    285    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    288    287    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    290    289    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    293    292    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    295    294    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    298    297    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    300    299    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    302    301    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    309    308    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    312    311    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    315    314    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    318    317    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    324    323    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    327    326    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    329    328    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    331    330    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    333    332    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    337    336    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    339    338    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    349    348    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    351    350    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    354    353    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    356    355    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    358    357    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    364    363    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    371    370    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    375    374    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    378    377    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    380    379    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    383    382    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    386    385    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    389    388    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    394    393    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    396    395    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    399    398    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    403    402    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    405    404    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    408    407    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    410    409    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    417    416    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    421    420    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    423    422    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    425    424    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    427    426    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    429    428    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    431    430    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    433    432    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    437    436    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    439    438    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    444    443    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    446    445    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    448    447    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    452    451    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    454    453    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    468    467    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    470    469    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    476    475    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    480    479    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    482    481    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    484    483    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    486    485    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    487    486    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    490    489    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    497    496    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    499    498    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    501    500    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    505    504    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    511    510    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    516    515    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    521    520    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    523    522    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    530    529    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    538    537    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    546    545    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    548    547    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    552    551    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    558    557    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    560    559    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    562    561    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    564    563    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    568    567    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    570    569    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    572    571    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    574    573    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    576    575    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    578    577    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    581    580    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    584    583    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    586    585    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    588    587    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    590    589    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    594    593    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    598    597    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    603    602    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    605    604    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    607    606    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    611    610    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    613    612    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    615    614    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    618    617    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    624    623    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    632    631    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    634    633    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    636    635    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    640    639    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    642    641    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    646    645    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    653    652    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    656    655    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    658    657    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    660    659    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    662    661    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    666    665    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    670    669    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    672    671    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    676    675    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    678    677    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    680    679    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    682    681    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    685    684    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    687    686    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    689    688    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    691    690    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    695    694    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    700    699    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    702    701    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    705    704    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    712    711    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    714    713    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    716    715    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    718    717    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    720    719    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    722    721    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    724    723    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    726    725    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    728    727    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    731    730    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    737    736    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    739    738    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    745    744    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    747    746    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    749    748    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    751    750    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    755    754    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    757    756    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    759    758    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    761    760    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    765    764    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    768    767    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    770    769    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    774    772    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    802    801    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    806    805    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    808    807    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    810    809    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    812    811    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    815    814    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    817    816    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    820    819    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    822    821    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    824    823    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    826    825    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    830    829    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    832    831    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    834    833    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    840    839    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    847    846    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    849    848    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    854    853    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    864    863    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    868    867    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    923    922    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    929    928    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    932    931    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    948    947    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    960    959    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    966    965    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    980    979    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    983    982    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1000    999    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1012    1011    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1028    1027    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1032    1031    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1038    1037    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1044    1043    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1054    1053    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1072    1071    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1079    1078    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1119    1118    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1135    1134    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1138    1137    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1140    1139    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1141    1140    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1143    1142    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1145    1144    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1149    1148    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1151    1150    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1156    1155    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1158    1157    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1163    1162    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1165    1164    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1170    1169    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1178    1177    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1180    1179    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1183    1182    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1185    1184    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1191    1190    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1193    1192    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1195    1194    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1205    1204    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1207    1206    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1215    1214    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1217    1216    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1222    1221    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1224    1223    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1226    1225    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1230    1229    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1232    1231    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1234    1233    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1239    1238    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1244    1243    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1246    1245    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1250    1249    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1252    1251    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1254    1253    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1258    1257    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1260    1259    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1262    1261    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1264    1263    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1266    1265    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1268    1267    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1270    1269    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1274    1273    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1276    1275    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1278    1277    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1282    1281    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1288    1287    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1292    1291    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1294    1293    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1296    1295    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1298    1297    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1300    1299    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1307    1306    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1313    1312    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1314    1313    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1324    1323    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1330    1329    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1332    1331    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1336    1335    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1338    1337    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1340    1339    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1346    1345    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1350    1349    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1353    1352    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1355    1354    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1358    1357    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1360    1359    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1362    1361    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1364    1363    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1366    1365    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1368    1367    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1370    1369    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1377    1376    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1379    1378    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1387    1386    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1393    1392    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1399    1398    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1401    1400    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1409    1408    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1411    1410    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1425    1424    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1427    1426    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1439    1438    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1440    1439    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1444    1443    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1446    1445    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1451    1450    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1462    1461    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1468    1467    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1470    1469    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1479    1478    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1483    1482    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1492    1491    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1499    1498    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1502    1501    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1504    1503    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1506    1505    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1508    1507    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1510    1509    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1512    1511    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1518    1517    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1522    1521    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1528    1527    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1532    1531    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1534    1533    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1538    1537    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1542    1541    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1544    1543    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1546    1545    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1548    1547    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1556    1555    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1558    1557    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1562    1561    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1564    1563    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1566    1565    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1568    1567    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1576    1575    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1578    1577    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1580    1579    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1584    1583    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1591    1590    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1593    1592    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1595    1594    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1597    1596    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1599    1598    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1601    1600    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1603    1602    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1605    1604    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1607    1606    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1609    1608    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1613    1612    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1615    1614    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1617    1616    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1625    1624    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1633    1632    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1635    1634    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1637    1636    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1639    1638    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1641    1640    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1643    1642    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1648    1647    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1655    1654    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1660    1659    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1666    1665    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1670    1669    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1672    1671    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1674    1673    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1680    1679    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1683    1682    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1685    1684    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1687    1686    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1689    1688    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1691    1690    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1695    1694    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1697    1696    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1699    1698    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1703    1702    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1707    1706    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1712    1711    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1718    1717    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1720    1719    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1726    1725    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1728    1727    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1730    1729    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1732    1731    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1734    1733    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1736    1735    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1745    1744    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1747    1746    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1755    1754    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1757    1756    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1759    1758    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1761    1760    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1763    1762    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1765    1764    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1767    1766    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1769    1768    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1771    1770    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1773    1772    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1781    1780    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1783    1782    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1785    1784    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1787    1786    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1791    1790    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1793    1792    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1797    1796    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1799    1798    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1801    1800    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1803    1802    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1805    1804    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1807    1806    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1811    1810    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1818    1817    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1822    1821    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1824    1823    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1826    1825    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1828    1827    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1830    1829    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1832    1831    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1834    1833    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1842    1841    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1848    1847    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1852    1851    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1854    1853    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1860    1859    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1862    1861    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1864    1863    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1868    1867    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1874    1873    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1876    1875    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1878    1877    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1884    1883    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1886    1885    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1890    1889    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1892    1891    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1894    1893    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1896    1895    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1898    1897    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1900    1899    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1902    1901    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1904    1903    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1908    1907    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1912    1911    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1914    1913    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1916    1915    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1918    1917    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1922    1921    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1924    1923    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1928    1927    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1930    1929    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1934    1933    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1936    1935    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1938    1937    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1940    1939    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1943    1942    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1945    1944    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1947    1946    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1955    1954    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1960    1959    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1964    1963    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1970    1969    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1973    1972    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1975    1974    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1979    1978    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1981    1980    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1986    1985    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1988    1987    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1990    1989    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    1997    1996    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2003    2002    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2005    2004    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2014    2013    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2016    2015    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2022    2021    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2024    2023    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2028    2027    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2034    2033    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2036    2035    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2038    2037    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2043    2042    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2045    2044    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2047    2046    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2053    2052    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2055    2054    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2057    2056    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2059    2058    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2061    2060    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2063    2062    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2065    2064    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2069    2068    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2071    2070    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2075    2074    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2077    2076    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2079    2078    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2081    2080    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2083    2082    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2085    2084    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2087    2086    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2093    2092    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2095    2094    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2097    2096    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2101    2100    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2105    2104    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2110    2109    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2112    2111    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2114    2113    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2116    2115    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2118    2117    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2120    2119    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2128    2127    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2130    2129    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2132    2131    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2134    2133    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2139    2138    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2141    2140    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2143    2142    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2152    2151    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2154    2153    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2156    2155    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2158    2157    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2160    2159    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2162    2161    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2169    2168    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2171    2170    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2183    2182    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2185    2184    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2187    2186    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2189    2188    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2191    2190    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2195    2194    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2197    2196    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2199    2198    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2201    2200    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2203    2202    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2205    2204    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2207    2206    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2209    2208    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2211    2210    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2213    2212    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2215    2214    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2223    2222    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2225    2224    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2227    2226    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2231    2230    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2233    2232    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2238    2237    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2245    2244    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2250    2249    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2253    2252    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2256    2255    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2272    2271    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2284    2283    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2292    2291    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2301    2300    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2303    2302    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2307    2306    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2318    2317    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2321    2320    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2327    2326    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2333    2332    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2335    2334    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2343    2342    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2352    2351    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2357    2356    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2361    2360    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2376    2375    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2383    2382    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2398    2397    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2414    2413    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2418    2417    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2423    2422    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2429    2428    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2435    2434    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2444    2443    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2451    2450    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2460    2459    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2462    2461    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2517    2516    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2529    2528    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2535    2534    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2537    2536    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2542    2541    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2545    2544    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2550    2549    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2556    2555    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2567    2566    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2574    2573    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2578    2577    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2583    2582    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2594    2593    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2598    2597    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2601    2600    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2609    2608    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2611    2610    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2637    2636    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2666    2665    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2668    2667    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2673    2672    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2676    2675    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2684    2683    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2689    2688    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2692    2691    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2696    2695    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2706    2705    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2716    2715    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2764    2763    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2766    2765    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2768    2767    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2784    2783    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2795    2794    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2798    2797    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2810    2809    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2815    2814    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2835    2834    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2837    2836    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2852    2851    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2868    2867    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2869    2868    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2878    2877    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2885    2884    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2906    2905    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2911    2909    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2909    2910    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2931    2930    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2955    2954    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2958    2957    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2973    2972    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2979    2978    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    3107    3106    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    3028    3027    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    3030    3029    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    3049    3048    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    3070    3069    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    3074    3073    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    3091    3090    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    3096    3095    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    3101    3100    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    3015    3014    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    3012    3011    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2876    2875    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    3084    3083    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    3054    3053    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    3098    3097    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    3035    3034    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2925    2924    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2818    2817    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2988    2987    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    2935    2934    8e-05    0.00083    0    438    438    438    0    0    1    -360    360;
    219    218    1e-05    6e-05    0    1593    1593    1593    0    0    1    -360    360;
    2472    175    0.00118    0.06517    0    160    160    160    1.07303    0    1    -360    360;
    2461    174    0.00165    0.0593    0    160    160    160    1.13469    0    1    -360    360;
    1993    134    0.00153    0.06667    -0.00658    160    160    160    1.07985    0    1    -360    360;
    1172    87    0.00141    0.07036    -0.00319    160    160    160    1.01921    0    1    -360    360;
    923    56    0.00157    0.06775    0    160    160    160    1.01196    0    1    -360    360;
    143    2144    0.00139    0.06852    -0.00232    160    160    160    1.0224    0    1    -360    360;
    184    197    0.00228    0.02296    0.8129    1386    1386    1386    0    0    1    -360    360;
    3120    211    0.00033    0.00388    0.10475    831    831    831    0    0    1    -360    360;
    41    184    0.00126    0.01446    0.4016    838    838    838    0    0    1    -360    360;
    37    41    0.00097    0.01052    0.28395    970    970    970    0    0    1    -360    360;
];

%%-----  OPF Data  -----%%
%% generator cost data
%    1    startup    shutdown    n    x1    y1    ...    xn    yn
%    2    startup    shutdown    n    c(n-1)    ...    c0
mpc.gencost = [
    2    0    0    3    0    158.61    0;
    2    0    0    3    0    158.61    0;
    2    0    0    3    0    107.03    0;
    2    0    0    3    0    107.03    0;
    2    0    0    3    0    107.03    0;
    2    0    0    3    0    107.03    0;
    2    0    0    3    0    107.03    0;
    2    0    0    3    0    107.03    0;
    2    0    0    3    0    107.03    0;
    2    0    0    3    0    107.03    0;
    2    0    0    3    0    107.03    0;
    2    0    0    3    0    107.03    0;
    2    0    0    3    0    107.03    0;
    2    0    0    3    0    143.52    0;
    2    0    0    3    0    143.52    0;
    2    0    0    3    0    143.52    0;
    2    0    0    3    0    143.52    0;
    2    0    0    3    0    143.52    0;
    2    0    0    3    0    143.52    0;
    2    0    0    3    0    143.52    0;
    2    0    0    3    0    143.52    0;
    2    0    0    3    0    148.16    0;
    2    0    0    3    0    148.16    0;
    2    0    0    3    0    148.16    0;
    2    0    0    3    0    148.16    0;
    2    0    0    3    0    148.16    0;
    2    0    0    3    0    148.16    0;
    2    0    0    3    0    148.16    0;
    2    0    0    3    0    134.04    0;
    2    0    0    3    0    134.04    0;
    2    0    0    3    0    134.04    0;
    2    0    0    3    0    134.04    0;
    2    0    0    3    0    134.04    0;
    2    0    0    3    0    126.62    0;
    2    0    0    3    0    126.62    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    130.49    0;
    2    0    0    3    0    130.49    0;
    2    0    0    3    0    132.33    0;
    2    0    0    3    0    132.33    0;
    2    0    0    3    0    136.59    0;
    2    0    0    3    0    136.59    0;
    2    0    0    3    0    139.96    0;
    2    0    0    3    0    128.21    0;
    2    0    0    3    0    128.21    0;
    2    0    0    3    0    128.21    0;
    2    0    0    3    0    128.21    0;
    2    0    0    3    0    128.21    0;
    2    0    0    3    0    137.4    0;
    2    0    0    3    0    137.4    0;
    2    0    0    3    0    137.4    0;
    2    0    0    3    0    137.4    0;
    2    0    0    3    0    129.99    0;
    2    0    0    3    0    129.99    0;
    2    0    0    3    0    129.99    0;
    2    0    0    3    0    135.6    0;
    2    0    0    3    0    163.16    0;
    2    0    0    3    0    163.16    0;
    2    0    0    3    0    163.16    0;
    2    0    0    3    0    163.16    0;
    2    0    0    3    0    163.16    0;
    2    0    0    3    0    163.16    0;
    2    0    0    3    0    163.16    0;
    2    0    0    3    0    139.01    0;
    2    0    0    3    0    139.01    0;
    2    0    0    3    0    139.01    0;
    2    0    0    3    0    139.01    0;
    2    0    0    3    0    139.01    0;
    2    0    0    3    0    139.01    0;
    2    0    0    3    0    139.01    0;
    2    0    0    3    0    139.01    0;
    2    0    0    3    0    125.48    0;
    2    0    0    3    0    125.48    0;
    2    0    0    3    0    125.48    0;
    2    0    0    3    0    125.48    0;
    2    0    0    3    0    125.48    0;
    2    0    0    3    0    137.4    0;
    2    0    0    3    0    137.4    0;
    2    0    0    3    0    137.4    0;
    2    0    0    3    0    137.4    0;
    2    0    0    3    0    137.4    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    107.03    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    158.61    0;
    2    0    0    3    0    158.61    0;
    2    0    0    3    0    158.61    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    143.52    0;
    2    0    0    3    0    143.52    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    148.16    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    157    0;
    2    0    0    3    0    157    0;
    2    0    0    3    0    157    0;
    2    0    0    3    0    157    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    126.62    0;
    2    0    0    3    0    126.62    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    130.49    0;
    2    0    0    3    0    130.49    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    132.33    0;
    2    0    0    3    0    132.33    0;
    2    0    0    3    0    132.33    0;
    2    0    0    3    0    132.33    0;
    2    0    0    3    0    130.49    0;
    2    0    0    3    0    130.49    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    136.59    0;
    2    0    0    3    0    136.59    0;
    2    0    0    3    0    136.59    0;
    2    0    0    3    0    136.59    0;
    2    0    0    3    0    139.96    0;
    2    0    0    3    0    139.96    0;
    2    0    0    3    0    139.96    0;
    2    0    0    3    0    139.96    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    128.21    0;
    2    0    0    3    0    128.21    0;
    2    0    0    3    0    128.21    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    129.99    0;
    2    0    0    3    0    129.99    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    163.16    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    135.6    0;
    2    0    0    3    0    135.6    0;
    2    0    0    3    0    135.6    0;
    2    0    0    3    0    135.6    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    125.48    0;
    2    0    0    3    0    125.48    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    139.01    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
    2    0    0    3    0    0    0;
];
