function mpc = case3375wp
%CASE3375WP  Power flow data for Polish system - winter 2007-08 evening peak.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case represents the Polish 400, 220 and 110 kV networks during
%   winter 2007-08 evening peak conditions and includes some equivalents
%   of the German, Czech and Slovak networks.
%
%   This data was graciously provided by, and is distributed with the
%   permission of, Roman Korab <roman.korab@polsl.pl>.
%
%   Note: Bus 10287 is isolated, resulting in a singular power flow
%         Jacobian, and has been commented out. (RDZ 4/24/2015)

%   MATPOWER

%% MATPOWER Case Format : Version 2
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;

%% bus data
%    bus_i    type    Pd    Qd    Gs    Bs    area    Vm    Va    baseKV    zone    Vmax    Vmin
mpc.bus = [
    10000    1    0    0    0    0    0    1.04687    -10.70488    400    0    1.05    0.95;
    10001    1    0    0    0    0    0    1.04837    -15.04781    400    0    1.05    0.95;
    10002    1    0    0    0    0    0    1.07251    -16.96552    220    0    1.11    0.95;
    10003    1    0    0    0    0    0    1.04525    -17.93119    400    0    1.05    0.95;
    10004    1    0    0    0    0    0    1.04396    -13.97333    400    0    1.05    0.95;
    10005    1    0    0    0    0    0    1.04437    -16.49872    400    0    1.05    0.95;
    10006    1    0    0    0    0    0    1.04078    -9.90352    400    0    1.05    0.95;
    10007    1    0    0    0    0    0    1.07323    -15.91864    220    0    1.11    0.95;
    10008    1    0    0    0    0    0    1.07074    -18.07504    220    0    1.11    0.95;
    10009    1    0    0    0    0    0    1.04438    -17.28051    400    0    1.05    0.95;
    10010    1    0    0    0    0    0    1.04912    -12.07385    400    0    1.05    0.95;
    10011    1    0    0    0    0    0    1.04471    -18.59454    400    0    1.05    0.95;
    10012    1    0    0    0    0    0    1.04471    -18.59454    400    0    1.05    0.95;
    10013    1    0    0    0    0    0    1.04559    -12.19767    400    0    1.05    0.95;
    10014    1    0    0    0    0    0    1.0458    -12.22917    400    0    1.05    0.95;
    10015    1    0    0    0    0    0    1.0447    -18.15425    400    0    1.05    0.95;
    10016    1    0    0    0    0    0    1.04578    -12.11669    400    0    1.05    0.95;
    10017    1    0    0    0    0    0    1.04572    -12.12076    400    0    1.05    0.95;
    10018    1    0    0    0    0    0    1.0457    -12.11351    400    0    1.05    0.95;
    10019    1    0    0    0    0    0    1.0458    -12.2292    400    0    1.05    0.95;
    10020    1    0    0    0    0    0    1.05    -14.07745    400    0    1.05    0.95;
    10021    1    0    0    0    0    0    1.07631    -16.60737    220    0    1.11    0.95;
    10022    1    0    0    0    0    0    1.07483    -17.01984    220    0    1.11    0.95;
    10023    1    0    0    0    0    0    1.04582    -11.75662    400    0    1.05    0.95;
    10024    1    0    0    0    0    0    1.04557    -11.85608    400    0    1.05    0.95;
    10025    1    0    0    0    0    0    1.04573    -11.8032    400    0    1.05    0.95;
    10026    1    0    0    0    0    0    1.04137    -8.03514    400    0    1.05    0.95;
    10027    1    0    0    0    0    0    1.04176    -7.76212    400    0    1.05    0.95;
    10028    1    0    0    0    0    0    1.04187    -7.56465    400    0    1.05    0.95;
    10029    1    0    0    0    0    0    1.04913    -11.5362    400    0    1.05    0.95;
    10030    1    0    0    0    0    0    1.04912    -11.53101    400    0    1.05    0.95;
    10031    1    0    0    0    0    0    1.08683    -11.59324    220    0    1.11    0.95;
    10032    1    0    0    0    0    0    1.04142    -8.05065    400    0    1.05    0.95;
    10033    1    0    0    0    0    0    1.04141    -8.05055    400    0    1.05    0.95;
    10034    1    0    0    0    0    0    1.0426    -14.14929    400    0    1.05    0.95;
    10035    1    0    0    0    0    0    1.07253    -12.37237    220    0    1.11    0.95;
    10036    1    0    0    0    0    0    1.07259    -12.38001    220    0    1.11    0.95;
    10037    1    0    0    0    0    0    1.04141    -8.14861    400    0    1.05    0.95;
    10038    1    0    0    0    0    0    1.04145    -8.15657    400    0    1.05    0.95;
    10039    1    0    0    0    0    0    1.04189    -8.20445    400    0    1.05    0.95;
    10040    1    0    0    0    0    0    1.04506    -12.91957    400    0    1.05    0.95;
    10041    1    0    0    0    0    0    1.04919    -11.66977    400    0    1.05    0.95;
    10042    1    0    0    0    0    0    1.04486    -18.81658    400    0    1.05    0.95;
    10043    1    0    0    0    0    0    1.06595    -14.1772    220    0    1.11    0.95;
    10044    1    0    0    0    0    0    1.07305    -13.3306    220    0    1.11    0.95;
    10045    1    0    0    0    0    0    1.06741    -18.93627    220    0    1.11    0.95;
    10046    1    0    0    0    0    0    1.07479    -17.01935    220    0    1.11    0.95;
    10047    1    0    0    0    0    0    1.04347    -19.72898    400    0    1.05    0.95;
    10048    1    0    0    0    0    0    1.04593    -11.20792    400    0    1.05    0.95;
    10049    1    0    0    0    0    0    1.04881    -11.71874    400    0    1.05    0.95;
    10050    1    0    0    0    0    0    1.04919    -11.66977    400    0    1.05    0.95;
    10051    1    0    0    0    0    0    1.06435    -18.64806    220    0    1.11    0.95;
    10052    1    0    0    0    0    0    1.04276    -16.39521    400    0    1.05    0.95;
    10053    1    0    0    0    0    0    1.08851    -11.03458    220    0    1.11    0.95;
    10054    1    0    0    0    0    0    1.08851    -11.03458    220    0    1.11    0.95;
    10055    1    0    0    0    0    0    1.08025    -14.93844    220    0    1.11    0.95;
    10056    1    0    0    0    0    0    1.04177    -10.15342    400    0    1.05    0.95;
    10057    1    0    0    0    0    0    1.0397    -9.14536    400    0    1.05    0.95;
    10058    1    0    0    0    0    0    1.05983    -16.70686    220    0    1.11    0.95;
    10059    1    0    0    0    0    0    1.05    -15.8165    400    0    1.05    0.95;
    10060    1    0    0    0    0    0    1.04143    -8.15259    400    0    1.05    0.95;
    10061    1    0    0    0    0    0    1.04177    -10.15342    400    0    1.05    0.95;
    10062    1    0    0    0    0    0    1.04302    -15.75403    400    0    1.05    0.95;
    10063    1    0    0    0    0    0    1.04579    -12.22916    400    0    1.05    0.95;
    10064    1    0    0    0    0    0    1.06571    -16.28209    220    0    1.11    0.95;
    10065    1    0    0    0    0    0    1.04673    -13.53303    400    0    1.05    0.95;
    10066    1    0    0    0    0    0    1.04876    -12.21379    400    0    1.05    0.95;
    10067    1    0    0    0    0    0    1.06752    -15.36971    220    0    1.11    0.95;
    10068    1    0    0    0    0    0    1.04901    -13.12103    400    0    1.05    0.95;
    10069    1    0    0    0    0    0    1.06642    -19.22427    220    0    1.11    0.95;
    10070    1    0    0    0    0    0    1.04467    -18.59429    400    0    1.05    0.95;
    10071    2    16    8    0    0    0    1.07617    -15.28959    220    0    1.11    0.95;
    10072    1    0    0    0    0    0    1.08597    -11.76891    220    0    1.11    0.95;
    10073    1    0    0    0    0    1    1.0747    -13.36695    220    0    1.11    0.95;
    10074    1    0    0    0    0    0    1.07385    -13.34281    220    0    1.11    0.95;
    10075    1    0    0    0    0    0    1.07257    -14.1716    220    0    1.11    0.95;
    10076    1    0    0    0    0    0    1.04556    -11.85601    400    0    1.05    0.95;
    10077    1    0    0    0    0    0    1.04556    -11.85601    400    0    1.05    0.95;
    10078    1    305.5    -14    0    0    0    1.03456    -8.21584    400    0    1.05    0.95;
    10079    2    -1529.6    4542.9    0    0    0    1.01319    -0.05172    400    0    1.05    0.95;
    10080    2    -159.1    -181    0    0    0    1.02855    -4.88451    400    0    1.05    0.95;
    10081    1    -1078.3    -374.1    0    0    0    1.03447    -0.91888    400    0    1.05    0.95;
    10082    1    943.2    310.2    0    0    0    1.00371    -4.43737    400    0    1.05    0.95;
    10083    1    97    26    0    0    0    1.04136    -5.54383    400    0    1.05    0.95;
    10084    1    0.6    160    0    0    0    1.04213    -5.41022    400    0    1.05    0.95;
    10085    1    161.6    183.6    0    0    0    1.04114    -5.52506    400    0    1.05    0.95;
    10086    1    288.6    221.6    0    0    0    1.04113    -5.52774    400    0    1.05    0.95;
    10087    1    0    0    0    0    0    1.0431    -5.31775    400    0    1.05    0.95;
    10088    1    0    0    0    0    0    1.08895    -5.62324    220    0    1.11    0.95;
    10089    1    0    0    0    0    0    1.08671    -5.74853    220    0    1.11    0.95;
    10090    2    274.4    279.6    0    0    0    1.04139    -5.51893    400    0    1.05    0.95;
    10091    1    94.2    111.8    0    0    0    1.04083    -5.53521    400    0    1.05    0.95;
    10092    1    0    0    0    0    0    1.0851    -5.81601    220    0    1.11    0.95;
    10093    1    0    0    0    0    0    1.08774    -5.67067    220    0    1.11    0.95;
    10094    2    0    0    0    0    0    1.03526    -4.64081    400    0    1.05    0.95;
    10095    2    4.4    -2590.1    0    0    0    1.02969    -6.03574    400    0    1.05    0.95;
    10096    1    488    79.1    0    0    0    1.02127    -6.23895    400    0    1.05    0.95;
    10097    1    601    147.9    0    0    0    1.02468    -6.14923    400    0    1.05    0.95;
    10098    1    527    265.1    0    0    0    1.02591    -5.42562    400    0    1.05    0.95;
    10099    1    0    0    0    0    0    1.00482    -2.42812    400    0    1.05    0.95;
    10100    2    0    0    0    0    0    1.04073    -0.86289    400    0    1.05    0.95;
    10101    1    0    0    0    0    0    1.03993    -13.17887    220    0    1.11    0.95;
    10102    1    120    25    0    0    0    1.0587    -7.39157    220    0    1.11    0.95;
    10103    1    0    0    0    0    0    1.03974    -3.47171    400    0    1.05    0.95;
    10104    2    200.2    48.7    0    0    0    1.04409    -2.35603    400    0    1.05    0.95;
    10105    1    0    0    0    0    0    1.06465    -7.80747    220    0    1.11    0.95;
    10106    1    0    0    0    0    0    1.03444    -4.47152    400    0    1.05    0.95;
    10107    1    0    0    0    0    0    1.04224    -3.12182    400    0    1.05    0.95;
    10108    1    0    0    0    0    0    1.04282    -2.80538    400    0    1.05    0.95;
    10109    1    0    0    0    0    0    1.0422    -3.04523    400    0    1.05    0.95;
    10110    1    0    0    0    0    0    1.0428    -2.72415    400    0    1.05    0.95;
    10111    1    0    0    0    0    0    1.02625    -1.81906    400    0    1.05    0.95;
    10112    1    0    0    0    0    0    1.10809    -5.03261    220    0    1.11    0.95;
    10113    1    0    0    0    0    0    1.01806    -2.51227    400    0    1.05    0.95;
    10114    1    0    0    0    0    0    1.09061    -6.95533    220    0    1.11    0.95;
    10115    2    0    0    0    0    0    1.00234    -2.20727    400    0    1.05    0.95;
    10116    2    0    0    0    0    0    1.00234    -2.20727    400    0    1.05    0.95;
    10117    1    0    0    0    0    0    1.03218    -5.38558    400    0    1.05    0.95;
    10118    2    0    0    0    0    0    1.04097    -0.52486    400    0    1.05    0.95;
    10119    1    0    0    0    0    0    1.01219    -3.2983    400    0    1.05    0.95;
    10120    1    0    0    0    0    0    1.03983    -3.96258    400    0    1.05    0.95;
    10121    1    80    20    0    0    0    1.05717    -6.34415    220    0    1.11    0.95;
    10122    1    0    0    0    0    0    1.05022    -9.78444    220    0    1.11    0.95;
    10123    1    0    0    0    0    0    1.04891    -3.71076    400    0    1.05    0.95;
    10124    1    0    0    0    0    0    1.05    -0.9584    400    0    1.05    0.95;
    10125    1    0    0    0    0    0    1.01317    -4.39221    400    0    1.05    0.95;
    10126    2    0    0    0    0    0    1.00802    -3.54138    400    0    1.05    0.95;
    10127    1    0    0    0    0    0    1.09612    -7.22408    220    0    1.11    0.95;
    10128    1    0    0    0    0    0    1.09612    -7.22408    220    0    1.11    0.95;
    10129    2    0.2    100    0    0    0    1.04538    0.02453    400    0    1.05    0.95;
    10130    1    0    0    0    0    0    1.04546    -0.00196    400    0    1.05    0.95;
    10131    1    0    0    0    0    0    1.00966    -4.04069    400    0    1.05    0.95;
    10132    2    0    0    0    0    0    1.02908    -4.54928    400    0    1.05    0.95;
    10133    1    0    0    0    0    0    1.05    -4.33366    400    0    1.05    0.95;
    10134    1    0    0    0    0    0    1.04707    -4.96621    400    0    1.05    0.95;
    10135    1    0    0    0    0    0    1.05137    -5.13694    220    0    1.11    0.95;
    10136    1    0    0    0    0    0    1.07164    -7.48745    220    0    1.11    0.95;
    10137    1    0    0    0    0    0    1.03873    -15.98919    220    0    1.11    0.95;
    10138    1    0    0    0    0    0    1.03401    -5.16183    400    0    1.05    0.95;
    10139    2    0    0    0    0    0    1.03742    -1.81786    400    0    1.05    0.95;
    10140    2    0    0    0    0    0    1.03856    -1.33469    400    0    1.05    0.95;
    10141    2    0    0    0    0    0    1.01264    -1.61676    400    0    1.05    0.95;
    10142    1    0    0    0    0    0    1.03744    -4.88394    400    0    1.05    0.95;
    10143    1    0    0    0    0    0    1.03597    -3.0404    400    0    1.05    0.95;
    10144    1    0    0    0    0    0    1.03599    -3.03915    400    0    1.05    0.95;
    10145    1    0    0    0    0    0    1.01027    -3.74196    400    0    1.05    0.95;
    10146    2    0    0    0    0    0    1.04296    -3.5178    220    0    1.11    0.95;
    10147    1    0    0    0    0    0    1.03128    -5.37046    400    0    1.05    0.95;
    10148    1    0    0    0    0    0    1.07357    -7.15426    220    0    1.11    0.95;
    10149    1    0    0    0    0    0    1.07355    -7.15711    220    0    1.11    0.95;
    10150    2    0    0    0    0    0    1.04015    -3.34555    400    0    1.05    0.95;
    10151    1    0    0    0    0    0    1.04146    -3.0972    400    0    1.05    0.95;
    10152    1    0    0    0    0    0    1.04668    -1.42588    400    0    1.05    0.95;
    10153    1    0    0    0    0    0    1.03101    -2.84339    400    0    1.05    0.95;
    10154    1    80    20    0    0    0    1.03599    -4.25547    220    0    1.11    0.95;
    10155    1    0    0    0    0    0    1.08192    -7.36524    220    0    1.11    0.95;
    10156    1    0    0    0    0    0    1.03079    -5.15792    400    0    1.05    0.95;
    10157    1    0    0    0    0    0    1.08715    -5.5406    220    0    1.11    0.95;
    10158    1    0    0    0    0    0    1.01375    -2.96684    400    0    1.05    0.95;
    10159    1    0    0    0    0    0    1.11    -4.89462    220    0    1.11    0.95;
    10160    1    0    0    0    0    0    1.0642    -17.66826    220    0    1.11    0.95;
    10161    1    0    0    0    0    0    1.02091    -4.68112    400    0    1.05    0.95;
    10162    1    0    0    0    0    0    1.05927    -8.90546    220    0    1.11    0.95;
    10163    1    0    0    0    0    0    1.09451    -7.44737    220    0    1.11    0.95;
    10164    1    0    0    0    0    0    1.02895    -4.92842    400    0    1.05    0.95;
    10165    1    0    0    0    0    0    1.03338    -5.57007    400    0    1.05    0.95;
    10166    1    0    0    0    0    0    1.06606    -6.42146    220    0    1.11    0.95;
    10167    1    0    0    0    0    0    1.02906    -5.04152    400    0    1.05    0.95;
    10168    1    0    0    0    0    0    1.02906    -5.04152    400    0    1.05    0.95;
    10169    1    0    0    0    0    0    1.02941    -4.99501    400    0    1.05    0.95;
    10170    1    0    0    0    0    0    1.02941    -4.99501    400    0    1.05    0.95;
    10171    2    -104.8    -159    0    0    0    1.02955    -4.63616    400    0    1.05    0.95;
    10172    1    247.4    -57.5    0    0    0    1.02972    -6.04019    400    0    1.05    0.95;
    10173    1    247.4    -57.5    0    0    0    1.02972    -6.04019    400    0    1.05    0.95;
    10174    1    371.5    403.5    0    0    0    1.02061    -6.26044    400    0    1.05    0.95;
    10176    2    -249.9    162.6    0    0    0    1.02979    -4.79163    400    0    1.05    0.95;
    10177    2    -249.9    162.6    0    0    0    1.02979    -4.79163    400    0    1.05    0.95;
    10178    1    52.5    207.2    0    0    0    1.02727    -10.4183    400    0    1.05    0.95;
    10179    1    379.5    54.6    0    0    0    1.03892    -13.22007    400    0    1.05    0.95;
    10180    1    73.6    -95.6    0    0    0    1.08759    -16.75353    220    0    1.11    0.95;
    10181    1    73.6    -95.6    0    0    0    1.08759    -16.75353    220    0    1.11    0.95;
    10182    1    107.2    -44.4    0    0    0    1.05    -12.71113    400    0    1.05    0.95;
    10183    1    86    8    0    0    0    1.04861    -10.45398    400    0    1.05    0.95;
    10184    1    70    49    0    0    0    1.05073    -14.33097    220    0    1.11    0.95;
    10185    1    0    0    0    0    0    1.04939    -12.67172    400    0    1.05    0.95;
    10186    2    0    0    0    0    0    1.08932    -7.60913    220    0    1.11    0.95;
    10187    2    0    0    0    0    0    1.0894    -7.57617    220    0    1.11    0.95;
    10188    2    0    0    0    0    0    1.04594    -9.12003    400    0    1.05    0.95;
    10189    2    10.2    0    0    0    0    1.04556    -10.36714    400    0    1.05    0.95;
    10190    2    0    0    0    0    0    1.04288    -9.96023    400    0    1.05    0.95;
    10191    2    0    0    0    0    0    1.04288    -9.95495    400    0    1.05    0.95;
    10192    2    0    0    0    0    0    1.04073    -11.04322    220    0    1.11    0.95;
    10193    1    0    0    0    0    0    1.04073    -11.04554    220    0    1.11    0.95;
    10194    2    0    0    0    0    0    1.03584    -9.39911    400    0    1.05    0.95;
    10195    1    0    0    0    0    0    1.03662    -9.43812    400    0    1.05    0.95;
    10196    2    0    0    0    0    0    1.04091    -12.69816    400    0    1.05    0.95;
    10197    1    295    51.9    0    0    0    1.04399    -12.22816    400    0    1.05    0.95;
    10198    1    0    0    0    0    0    1.04664    -10.86919    400    0    1.05    0.95;
    10199    1    308    40    0    0    0    1.08152    -10.10172    220    0    1.11    0.95;
    10200    1    0    0    0    0    0    1.08153    -10.08501    220    0    1.11    0.95;
    10201    1    0    0    0    0    0    1.02697    -10.79239    400    0    1.05    0.95;
    10202    1    103    28    0    0    0    1.03005    -12.57582    220    0    1.11    0.95;
    10203    1    0    0    0    0    0    1.03005    -12.57582    220    0    1.11    0.95;
    10204    1    170    33    0    0    0    1.0408    -10.43423    400    0    1.05    0.95;
    10205    1    154    6    0    0    0    1.04863    -12.66758    400    0    1.05    0.95;
    10206    1    150    15    0    0    0    1.02862    -17.76737    220    0    1.11    0.95;
    10207    1    113    15    0    0    0    1.0439    -11.25141    400    0    1.05    0.95;
    10208    1    65    11    0    0    0    1.04565    -12.22395    400    0    1.05    0.95;
    10209    1    60    10    0    0    0    1.05635    -15.00801    220    0    1.11    0.95;
    10210    1    204    16.9    0    0    0    1.04548    -11.97728    400    0    1.05    0.95;
    10211    1    142    10.9    0    0    0    1.06702    -14.43722    220    0    1.11    0.95;
    10212    1    83    19    0    0    0    1.04142    -15.74593    220    0    1.11    0.95;
    10213    1    189    35    0    0    0    1.03546    -12.28418    400    0    1.05    0.95;
    10214    1    17    6    0    0    0    1.04833    -12.69685    400    0    1.05    0.95;
    10215    1    0    0    0    0    0    1.04908    -12.48244    400    0    1.05    0.95;
    10216    1    2    -6    0    0    0    1.04552    -15.08244    220    0    1.11    0.95;
    10217    1    88    -4    0    0    0    1.05    -12.21481    400    0    1.05    0.95;
    10218    1    0    0    0    0    0    1.04267    -10.20161    400    0    1.05    0.95;
    10219    1    0    0    0    0    0    1.04267    -10.1978    400    0    1.05    0.95;
    10220    1    0    0    0    0    0    1.0366    -9.43804    400    0    1.05    0.95;
    10221    1    0    0    0    0    0    1.03886    -8.62781    400    0    1.05    0.95;
    10222    1    50    20    0    0    0    1.03211    -12.19988    220    0    1.11    0.95;
    10223    2    -338.1    155.6    0    0    0    1.04073    -7.81766    400    0    1.05    0.95;
    10225    2    195.7    126.6    0    0    0    1.06248    -13.81633    110    0    1.12    0.95;
    10226    2    141.9    93.1    0    0    0    1.06441    -10.69182    110    0    1.12    0.95;
    10227    2    234.5    57.5    0    0    0    1.10423    -17.44457    110    0    1.12    0.95;
    10228    2    388.2    98.2    0    0    0    1.06247    -26.93097    110    0    1.12    0.95;
    10229    2    84.7    29.1    0    0    0    1.06902    -18.42187    110    0    1.12    0.95;
    10230    2    0    0    0    0    0    1.07323    -12.3377    110    0    1.12    0.95;
    10231    1    194.4    43.4    0    0    0    1.0183    -23.93631    110    0    1.12    0.95;
    10232    2    195.7    43.3    0    0    0    1.01987    -23.76967    110    0    1.12    0.95;
    10233    2    513.7    92.5    0    0    0    1.04665    -19.09981    110    0    1.12    0.95;
    10234    2    455.4    108.8    0    0    0    1.09129    -28.95277    110    0    1.12    0.95;
    10235    2    61.8    19.6    0    0    0    1.08091    -18.72336    110    0    1.12    0.95;
    10236    2    260.8    80.8    0    0    0    1.07896    -11.33262    110    0    1.12    0.95;
    10237    2    199.4    65.6    0    0    0    1.08023    -18.74809    110    0    1.12    0.95;
    10238    2    395    96.4    0    0    0    1.00809    -24.04735    110    0    1.12    0.95;
    10239    2    344.4    71    0    0    0    1.06246    -15.10374    110    0    1.12    0.95;
    10240    2    0    0    0    0    0    1.0666    -10.01367    110    0    1.12    0.95;
    10241    1    0    0    0    0    0    1.07019    -10.92594    110    0    1.12    0.95;
    10242    1    0    0    0    0    0    1.07381    -17.48996    110    0    1.12    0.95;
    10243    1    0    0    0    0    0    1.06266    -13.81703    110    0    1.12    0.95;
    10244    1    0    0    0    0    0    1.06623    -9.05663    110    0    1.12    0.95;
    10245    1    185.4    59.7    0    0    0    1.07935    -18.76304    110    0    1.12    0.95;
    10246    2    4    2    0    0    0    1.03917    -8.50193    14    0    1.12    0.95;
    10247    2    14    10    0    0    0    1.12    -8.38281    14    0    1.12    0.95;
    10248    2    14    10    0    0    0    1.12    -5.92631    14    0    1.12    0.95;
    10249    2    5    3    0    0    0    1.00179    -15.67326    23    0    1.12    0.95;
    10250    2    28    17    0    0    0    1.0404    -7.15858    16    0    1.12    0.95;
    10251    2    28    17    0    0    0    1.03995    -7.15971    16    0    1.12    0.95;
    10252    2    28    17    0    0    0    1.03994    -7.15236    16    0    1.12    0.95;
    10253    2    26.7    5.9    0    0    0    1.01534    -16.29544    15    0    1.12    0.95;
    10254    2    23    10    0    0    0    1.04999    -9.99449    20    0    1.12    0.95;
    10255    2    4    2    0    0    0    1.03994    -13.14222    16    0    1.12    0.95;
    10256    2    30    10    0    0    0    1.11998    -8.70427    16    0    1.12    0.95;
    10257    2    15    5    0    0    0    1.11817    -10.27505    16    0    1.12    0.95;
    10258    2    20    8    0    0    0    1.10518    -5.2305    16    0    1.12    0.95;
    10259    2    30    14    0    0    0    0.98182    -4.11356    17    0    1.12    0.95;
    10260    2    45    21    0    0    0    1.10941    -4.70641    17    0    1.12    0.95;
    10261    2    80    40    0    0    0    0.99592    -8.44878    25    0    1.12    0.95;
    10262    2    80    40    0    0    0    0.99592    -8.44355    25    0    1.12    0.95;
    10263    2    10    4    0    0    0    1.09219    -8.80241    14    0    1.12    0.95;
    10264    2    30    10    0    0    0    1.00552    -4.42061    17    0    1.12    0.95;
    10265    2    30    10    0    0    0    1.10573    -4.66225    16    0    1.12    0.95;
    10266    2    298.7    37.9    0    0    0    1.04403    -17.38244    110    0    1.12    0.95;
    10267    2    198.4    53.4    0    0    0    1.08131    -15.61818    110    0    1.12    0.95;
    10268    2    114.8    20.4    0    0    0    1.06395    -13.81804    110    0    1.12    0.95;
    10269    2    275.2    110.6    0    0    0    1.07428    -17.2699    110    0    1.12    0.95;
    10270    2    61.8    23.7    0    0    0    1.05973    -13.22787    110    0    1.12    0.95;
    10271    2    385.3    67    0    0    0    1.06494    -21.87399    110    0    1.12    0.95;
    10272    2    104.1    17.5    0    0    0    1.072    -19.12522    110    0    1.12    0.95;
    10273    2    541    91.4    0    0    0    1.02431    -23.78277    110    0    1.12    0.95;
    10274    2    256.3    100.7    0    0    0    1.06504    -14.1841    110    0    1.12    0.95;
    10275    2    0    0    0    0    0    1.06182    -12.32377    110    0    1.12    0.95;
    10276    2    164.4    34    0    0    0    1.06034    -19.38658    110    0    1.12    0.95;
    10277    2    616.8    133.2    0    0    0    1.06264    -20.31444    110    0    1.12    0.95;
    10278    2    15    10    0    0    0    1.11356    -7.71481    12    0    1.12    0.95;
    10279    2    15    10    0    0    0    1.11356    -7.71481    12    0    1.12    0.95;
    10280    1    149.8    37    0    0    0    1.05742    -13.40637    110    0    1.12    0.95;
    10281    2    106    22.4    0    0    0    1.07868    -17.51779    110    0    1.12    0.95;
    10282    2    363.9    100.1    0    0    0    1.06767    -21.77961    110    0    1.12    0.95;
    10283    1    0    0    0    0    0    1.01468    -23.76967    13    0    1.12    0.95;
    10284    2    1122.7    280.7    0    0    0    1.12    -20.1553    110    0    1.12    0.95;
    10285    2    155.7    32.1    0    0    0    1.0574    -14.40001    110    0    1.12    0.95;
%    10287    1    0    0    0    0    0    1    0    110    0    1.12    0.95;    % this bus is isolated (rdz)
    10288    2    197.5    44.6    0    0    0    1.03369    -17.16989    110    0    1.12    0.95;
    10289    2    124.6    23.4    0    0    0    1.05256    -17.86813    110    0    1.12    0.95;
    10290    2    148.9    31.1    0    0    0    1.06119    -22.81444    110    0    1.12    0.95;
    10291    2    264.7    53.5    0    0    0    1.08362    -23.82921    110    0    1.12    0.95;
    10292    2    364.8    158.7    0    0    0    1.08678    -12.45458    110    0    1.12    0.95;
    10293    2    54.6    21.6    0    0    0    1.07356    -17.48899    110    0    1.12    0.95;
    10294    2    17.5    3.9    0    0    1    1.08819    -13.63431    110    0    1.12    0.95;
    10295    2    344.4    104    0    0    0    0.99474    -17.18159    110    0    1.12    0.95;
    10296    2    275.3    104.1    0    0    0    1.08634    -17.92203    110    0    1.12    0.95;
    10297    1    163.6    2.3    0    0    0    1.11082    -7.22832    110    0    1.12    0.95;
    10298    1    90.7    61    0    0    0    1.07174    -6.78749    110    0    1.12    0.95;
    10299    1    314    87    0    0    0    1.04695    -7.84988    110    0    1.12    0.95;
    10300    1    34    13    0    0    0    1.04421    -10.88209    110    0    1.12    0.95;
    10301    1    107    -22    0    0    0    1.07855    -7.22395    110    0    1.12    0.95;
    10302    1    161    58    0    0    0    1.09222    -10.5003    110    0    1.12    0.95;
    10303    1    161.5    37    0    0    0    1.05534    -10.03917    110    0    1.12    0.95;
    10304    1    161.5    37    0    0    0    1.05534    -10.03917    110    0    1.12    0.95;
    10305    1    232    -45.9    0    0    0    1.10778    -8.12369    110    0    1.12    0.95;
    10306    1    143    58.1    0    0    0    1.09145    -6.39794    110    0    1.12    0.95;
    10307    1    111.5    32.5    0    0    0    1.07241    -10.07733    110    0    1.12    0.95;
    10308    1    111.5    32.5    0    0    0    1.09137    -7.5084    110    0    1.12    0.95;
    10309    1    124    8.1    0    0    0    1.06294    -5.43913    110    0    1.12    0.95;
    10310    1    28.5    6    0    0    0    1.04084    -11.86881    110    0    1.12    0.95;
    10311    1    28.5    6    0    0    0    1.04084    -11.86881    110    0    1.12    0.95;
    10312    1    135    74    0    0    0    1.0479    -8.54622    110    0    1.12    0.95;
    10313    1    0    0    0    0    0    1.04454    -5.10084    110    0    1.12    0.95;
    10314    1    0    0    0    0    0    1.04454    -5.09922    110    0    1.12    0.95;
    10315    1    110    34    0    0    0    1.09352    -4.05964    110    0    1.12    0.95;
    10316    1    110    34    0    0    0    1.09338    -4.06012    110    0    1.12    0.95;
    10317    1    100    32    0    0    0    1.09382    -4.05869    110    0    1.12    0.95;
    10318    1    37    35    0    0    0    1.05289    -4.68355    110    0    1.12    0.95;
    10319    1    93    80    0    0    0    1.06177    -7.11307    110    0    1.12    0.95;
    10320    1    30    18    0    0    0    1.07986    -4.96142    110    0    1.12    0.95;
    10321    1    189    38    0    0    0    1.0353    -12.90356    110    0    1.12    0.95;
    10322    1    78.5    21    0    0    0    1.07974    -7.23949    110    0    1.12    0.95;
    10323    1    78.5    21    0    0    0    1.07974    -7.23949    110    0    1.12    0.95;
    10324    1    190    22    0    0    0    1.09021    -7.80898    110    0    1.12    0.95;
    10325    1    42.6    31.4    0    0    0    1.03672    -5.06258    110    0    1.12    0.95;
    10326    1    170.4    125.6    0    0    0    1.05028    -6.56373    110    0    1.12    0.95;
    10327    1    106    50    0    0    0    1.02247    -11.25013    110    0    1.12    0.95;
    10328    1    94    60.6    0    0    0    1.01616    -7.46571    110    0    1.12    0.95;
    10329    1    94    60.6    0    0    0    1.01616    -7.46571    110    0    1.12    0.95;
    10330    1    133.5    25.5    0    0    0    1.02385    -13.52995    110    0    1.12    0.95;
    10331    1    133.5    25.5    0    0    0    1.02385    -13.52995    110    0    1.12    0.95;
    10332    1    121    31.9    0    0    0    1.03381    -6.83166    110    0    1.12    0.95;
    10333    1    125    3    0    0    0    1.11843    -9.53252    110    0    1.12    0.95;
    10334    1    210    0    0    0    0    1.0128    -21.49132    110    0    1.12    0.95;
    10335    1    62    33.5    0    0    0    1.05347    -8.04462    110    0    1.12    0.95;
    10336    1    62    33.5    0    0    0    1.05347    -8.04462    110    0    1.12    0.95;
    10337    1    85    5    0    0    0    1.02004    -5.32478    110    0    1.12    0.95;
    10338    1    85    5    0    0    0    1.02118    -4.83383    110    0    1.12    0.95;
    10339    1    147    36    0    0    0    1.04451    -5.10546    110    0    1.12    0.95;
    10340    1    147    36    0    0    0    1.04456    -5.09664    110    0    1.12    0.95;
    10341    1    44    0    0    0    0    1.08635    -5.03949    110    0    1.12    0.95;
    10342    1    33    -19    0    0    0    1.02361    -4.10959    110    0    1.12    0.95;
    10343    1    107    22    0    0    0    1.04896    -6.31433    110    0    1.12    0.95;
    10344    1    157    46    0    0    0    1.08553    -8.88587    110    0    1.12    0.95;
    10345    1    95    21    0    0    0    1.10631    -10.27971    110    0    1.12    0.95;
    10346    1    67.5    7    0    0    0    1.04395    -11.77881    110    0    1.12    0.95;
    10347    1    67.5    7    0    0    0    1.04395    -11.77881    110    0    1.12    0.95;
    10348    1    102    17    0    0    0    1.07055    -6.88126    110    0    1.12    0.95;
    10349    1    102    17    0    0    0    1.05869    -6.96516    110    0    1.12    0.95;
    10350    1    109    25    0    0    0    1.09006    -3.22107    110    0    1.12    0.95;
    10351    1    181    45.1    0    0    0    1.06554    -5.93954    110    0    1.12    0.95;
    10352    1    45    25    0    0    0    1.06555    -4.37582    110    0    1.12    0.95;
    10353    1    62    38.5    0    0    0    1.11857    -9.31326    110    0    1.12    0.95;
    10354    1    62    38.5    0    0    0    1.11857    -9.31326    110    0    1.12    0.95;
    10355    1    300    57    0    0    0    1.05618    -10.4405    110    0    1.12    0.95;
    10356    1    15    3    0    0    0    1.04325    -18.03777    110    0    1.12    0.95;
    10357    1    79    6    0    0    0    1.08647    -8.12785    110    0    1.12    0.95;
    10358    1    296    58    0    0    0    1.12    -10.52462    110    0    1.12    0.95;
    10359    1    0    0    0    0    0    1.05447    -10.30796    110    0    1.12    0.95;
    10360    1    240    71    0    0    0    1.0541    -10.20427    110    0    1.12    0.95;
    10361    1    265    46.1    0    0    0    1.05135    -11.29547    110    0    1.12    0.95;
    10366    1    0    0    0    0    0    1.02163    -8.17421    22    0    1.12    0.95;
    10367    1    0    0    0    0    0    1.02164    -8.17421    110    0    1.12    0.95;
    10368    1    0    0    0    0    0    1.0553    -8.75319    110    0    1.12    0.95;
    10369    1    0    0    0    0    0    1.05529    -8.75319    22    0    1.12    0.95;
    1    1    0    0    0    0    1    1.10683    -0.3147    220    1    1.11    0.95;
    2    1    0    0    0    0    1    1.10783    1.34368    220    1    1.11    0.95;
    3    1    0    0    0    0    1    1.05771    -30.03567    220    1    1.11    0.95;
    4    1    0    0    0    0    1    1.05765    -30.04457    220    1    1.11    0.95;
    5    1    0    0    0    0    1    1.06886    -32.42333    220    1    1.11    0.95;
    6    1    0    0    0    0    1    1.07562    -5.79827    220    1    1.11    0.95;
    7    1    0    0    0    0    1    1.0756    -5.79861    220    1    1.11    0.95;
    8    1    0    0    0    0    1    1.0814    -18.53453    220    1    1.11    0.95;
    9    1    0    0    0    0    1    1.08169    -18.51761    220    1    1.11    0.95;
    10    1    0    0    0    0    1    1.08481    -22.24216    220    1    1.11    0.95;
    11    1    0    0    0    0    1    1.02329    -13.60481    400    1    1.05    0.95;
    12    1    0    0    0    0    1    1.02339    -13.59722    400    1    1.05    0.95;
    13    1    0    0    0    0    1    1.00602    -17.95869    400    1    1.05    0.95;
    14    1    0    0    0    0    1    1.03516    -18.26116    220    1    1.11    0.95;
    15    1    0    0    0    0    1    1.03539    -18.2591    220    1    1.11    0.95;
    16    1    0    0    0    0    1    1.03545    -18.24859    220    1    1.11    0.95;
    17    1    0    0    0    0    1    1.01167    -23.047    220    1    1.11    0.95;
    18    1    0    0    0    0    1    1.01817    -22.57535    220    1    1.11    0.95;
    19    1    0    0    0    0    1    1.02339    -11.87636    400    1    1.05    0.95;
    20    1    0    0    0    0    1    1.02345    -11.86651    400    1    1.05    0.95;
    21    1    0    0    0    0    1    1.00891    -21.65053    400    1    1.05    0.95;
    22    1    0    0    0    0    1    1.01162    -17.61066    400    1    1.05    0.95;
    23    1    0    0    0    0    1    1.01162    -17.61066    400    1    1.05    0.95;
    24    2    10    20.1    0    0    1    1.07767    -24.32403    220    1    1.11    0.95;
    25    2    10    20.1    0    0    1    1.0776    -24.32136    220    1    1.11    0.95;
    26    1    0    0    0    0    1    1.08577    -4.75886    220    1    1.11    0.95;
    27    1    0    0    0    0    1    1.0859    -4.77005    220    1    1.11    0.95;
    28    1    0    0    0    0    1    1.03847    -19.52171    220    1    1.11    0.95;
    29    1    0    0    0    0    1    1.03841    -19.52178    220    1    1.11    0.95;
    30    1    0    0    0    0    1    1.03437    -17.88953    220    1    1.11    0.95;
    31    1    0    0    0    0    1    1.0343    -17.90171    220    1    1.11    0.95;
    32    1    0    0    0    0    1    1.08456    -2.60422    220    1    1.11    0.95;
    33    1    0    0    0    0    1    1.08446    -2.62715    220    1    1.11    0.95;
    34    1    0    0    0    0    1    1.02081    -14.73024    400    1    1.05    0.95;
    35    1    0    0    0    0    1    1.02077    -14.73529    400    1    1.05    0.95;
    36    1    0    0    0    0    1    1.00827    -17.96045    400    1    1.05    0.95;
    37    3    48.7    86.2    0    0    1    1.11    0    220    1    1.11    0.95;
    38    2    54.5    89.9    0    0    1    1.11    1.64313    220    1    1.11    0.95;
    39    2    20.1    40.2    0    0    1    1.11    1.63704    220    1    1.11    0.95;
    40    2    60.3    120.6    0    0    1    1.04756    0.02164    400    1    1.05    0.95;
    41    2    60.3    120.6    0    0    1    1.04755    0.02748    400    1    1.05    0.95;
    42    1    0    0    0    0    1    1.02593    -19.15636    220    1    1.11    0.95;
    43    1    0    0    0    0    1    1.02582    -19.16305    220    1    1.11    0.95;
    44    1    0    0    0    0    1    1.05    -1.58839    400    1    1.05    0.95;
    45    1    0    0    0    0    1    1.04998    -1.59196    400    1    1.05    0.95;
    46    1    0    0    0    0    1    1.03111    -18.62695    220    1    1.11    0.95;
    47    1    0    0    0    0    1    1.06103    -7.84552    220    1    1.11    0.95;
    48    1    0    0    0    0    1    1.06104    -7.86017    220    1    1.11    0.95;
    49    1    0    0    0    0    1    1.09337    -12.42931    220    2    1.11    0.95;
    50    1    0    0    0    0    1    1.09039    -11.16452    220    2    1.11    0.95;
    51    1    0    0    0    0    1    1.10263    -9.84324    220    2    1.11    0.95;
    52    1    0    0    0    0    1    1.10261    -9.84649    220    2    1.11    0.95;
    53    1    0    0    0    0    1    1.07037    -14.43296    220    2    1.11    0.95;
    54    1    3.2    1    0    0    1    1.09978    -9.00933    220    2    1.11    0.95;
    55    1    0    0    0    0    1    1.09984    -9.00618    220    2    1.11    0.95;
    56    1    0    0    0    0    1    1.03565    -8.72229    400    2    1.05    0.95;
    57    2    26.1    60.3    0    0    1    1.10991    -10.73043    220    2    1.11    0.95;
    58    2    54.3    120.6    0    0    1    1.1097    -10.73757    220    2    1.11    0.95;
    59    2    13.1    30.1    0    0    1    1.11    -10.72656    220    2    1.11    0.95;
    60    2    26.1    50.2    0    0    1    1.05    -9.56951    400    2    1.05    0.95;
    61    2    26.1    50.2    0    0    1    1.04992    -9.56854    400    2    1.05    0.95;
    62    1    0    0    0    0    1    1.09416    -9.75714    220    2    1.11    0.95;
    63    1    0    0    0    0    1    1.04454    -9.88832    400    2    1.05    0.95;
    64    1    0    0    0    0    1    1.04453    -9.89003    400    2    1.05    0.95;
    65    1    0    0    0    0    1    1.04746    -10.98572    400    2    1.05    0.95;
    66    1    0    0    0    0    1    1.07714    -12.62676    220    2    1.11    0.95;
    67    1    0    0    0    0    1    1.07713    -12.62172    220    2    1.11    0.95;
    68    1    0    0    0    0    1    1.04521    -9.56117    400    2    1.05    0.95;
    69    1    0    0    0    0    1    1.0452    -9.55972    400    2    1.05    0.95;
    70    2    13.1    30.1    0    0    1    1.10739    -8.60021    220    2    1.11    0.95;
    71    2    13.1    30.1    0    0    1    1.10739    -8.60343    220    2    1.11    0.95;
    72    2    13.1    30.1    0    0    1    1.04287    -8.4031    400    2    1.05    0.95;
    73    2    26.1    60.3    0    0    1    1.0429    -8.40447    400    2    1.05    0.95;
    74    2    149.7    60.3    0    0    1    1.1043    -11.61975    220    2    1.11    0.95;
    75    1    29.1    10    0    0    1    1.10428    -11.62108    220    2    1.11    0.95;
    76    1    0    0    0    0    1    1.09619    -9.86894    220    2    1.11    0.95;
    77    1    0    0    0    0    1    1.0962    -9.86604    220    2    1.11    0.95;
    78    1    0    0    0    0    1    1.10133    -11.58367    220    2    1.11    0.95;
    79    1    0    0    0    0    1    1.10135    -11.58785    220    2    1.11    0.95;
    80    1    0    0    0    0    1    1.05    -9.02748    400    2    1.05    0.95;
    81    1    0    0    0    0    1    1.04998    -9.03312    400    2    1.05    0.95;
    82    1    0    0    0    0    1    1.09853    -11.11488    220    2    1.11    0.95;
    83    1    0    0    0    0    1    1.09948    -10.99534    220    2    1.11    0.95;
    84    1    0    0    0    0    1    1.07865    -11.42219    220    2    1.11    0.95;
    85    1    0    0    0    0    1    1.09226    -4.09446    220    3    1.11    0.95;
    86    1    9.4    0    0    0    1    1.09034    -8.35201    220    3    1.11    0.95;
    87    1    8.2    0    0    0    1    1.09035    -8.35113    220    3    1.11    0.95;
    88    1    0    0    0    0    1    1.09294    -3.5166    220    3    1.11    0.95;
    89    1    0    0    0    0    1    1.09307    -3.50133    220    3    1.11    0.95;
    90    1    0    0    0    0    1    1.10865    -2.97501    220    3    1.11    0.95;
    91    1    0    0    0    0    1    1.10867    -2.97695    220    3    1.11    0.95;
    92    1    0    0    0    0    1    1.06576    -6.13735    220    3    1.11    0.95;
    93    1    0    0    0    0    1    1.06553    -6.13858    220    3    1.11    0.95;
    94    2    28.1    70.3    0    0    1    1.10247    -2.50735    220    3    1.11    0.95;
    95    2    42.2    103.5    0    0    1    1.10442    -2.16364    220    3    1.11    0.95;
    96    1    7.7    -25    0    0    1    1.09045    -3.5891    220    3    1.11    0.95;
    97    1    0    0    0    0    1    1.09043    -3.58958    220    3    1.11    0.95;
    98    2    32.2    142.7    0    0    1    1.05    -3.80394    400    3    1.05    0.95;
    99    1    0    0    0    0    1    1.04993    -3.83168    400    3    1.05    0.95;
    100    1    0    0    0    0    1    1.06235    -5.1257    220    3    1.11    0.95;
    101    1    0    0    0    0    1    1.1067    -2.92815    220    3    1.11    0.95;
    102    1    0    0    0    0    1    1.10667    -2.92209    220    3    1.11    0.95;
    103    1    45.1    7.9    0    0    1    1.09504    -3.92095    220    3    1.11    0.95;
    104    1    0    0    0    0    1    1.09498    -3.92621    220    3    1.11    0.95;
    105    1    0    0    0    0    1    1.09907    -2.33167    220    3    1.11    0.95;
    106    1    0    0    0    0    1    1.09897    -2.33346    220    3    1.11    0.95;
    107    1    0    0    0    0    1    1.09932    -3.47111    220    3    1.11    0.95;
    108    1    0    0    0    0    1    1.09932    -3.4761    220    3    1.11    0.95;
    109    1    0    0    0    0    1    1.04336    -1.94993    400    3    1.05    0.95;
    110    1    0    0    0    0    1    1.04336    -1.95191    400    3    1.05    0.95;
    111    1    0    0    0    0    1    1.10343    -2.4016    220    3    1.11    0.95;
    112    1    0    0    0    0    1    1.10348    -2.40387    220    3    1.11    0.95;
    113    1    0    0    0    0    1    1.08227    -3.60332    220    3    1.11    0.95;
    114    1    0    0    0    0    1    1.08218    -3.61107    220    3    1.11    0.95;
    115    2    29.4    18.5    0    0    1    1.09646    -3.40562    220    3    1.11    0.95;
    116    1    0    0    0    0    1    1.09644    -3.41548    220    3    1.11    0.95;
    117    1    0    0    0    0    1    1.09039    -8.33168    220    3    1.11    0.95;
    118    1    0    0    0    0    1    1.09039    -8.32974    220    3    1.11    0.95;
    119    1    0    0    0    0    1    1.05297    -6.17162    220    3    1.11    0.95;
    120    1    0    0    0    0    1    1.05294    -6.16856    220    3    1.11    0.95;
    121    2    0    0    0    0    1    1.10918    -2.88774    220    3    1.11    0.95;
    122    2    10    44.2    0    0    1    1.10922    -2.89696    220    3    1.11    0.95;
    123    2    7    18.1    0    0    1    1.10624    -2.27844    220    3    1.11    0.95;
    124    2    8    21.1    0    0    1    1.10639    -2.27068    220    3    1.11    0.95;
    125    1    0    0    0    0    1    1.09264    -4.52218    220    3    1.11    0.95;
    126    1    71.5    7.9    0    0    1    1.09268    -4.53086    220    3    1.11    0.95;
    127    1    0    0    0    0    1    1.05869    -5.03006    220    3    1.11    0.95;
    128    1    0    0    0    0    1    1.0856    -3.25526    220    3    1.11    0.95;
    129    1    0    0    0    0    1    1.08564    -3.25685    220    3    1.11    0.95;
    130    1    0    0    0    0    1    1.0883    -3.61644    220    3    1.11    0.95;
    131    1    0    0    0    0    1    1.0884    -3.60774    220    3    1.11    0.95;
    132    1    0    0    0    0    1    1.04276    -5.24535    400    3    1.05    0.95;
    133    1    0    0    0    0    1    1.04276    -5.24535    400    3    1.05    0.95;
    134    2    0    0    0    0    1    1.09925    -2.98757    220    3    1.11    0.95;
    135    2    9    20.1    0    0    1    1.09923    -2.98863    220    3    1.11    0.95;
    136    2    6    15.1    0    0    1    1.07793    -4.29705    220    3    1.11    0.95;
    137    1    0    0    0    0    1    1.07795    -4.30702    220    3    1.11    0.95;
    138    1    0    0    0    0    1    1.04756    -8.85339    400    3    1.05    0.95;
    139    1    0    0    0    0    1    1.0476    -8.85201    400    3    1.05    0.95;
    140    1    0    0    0    0    1    1.05    -5.27699    400    3    1.05    0.95;
    141    1    0    0    0    0    1    1.05    -5.2733    400    3    1.05    0.95;
    142    1    0    0    0    0    1    1.05475    -5.25144    220    3    1.11    0.95;
    143    1    0    0    0    0    1    1.05482    -5.24859    220    3    1.11    0.95;
    144    2    18.3    15.9    0    0    1    1.10999    -1.94392    220    3    1.11    0.95;
    145    2    41    43.1    0    0    1    1.11    -1.92154    220    3    1.11    0.95;
    146    2    28.1    66.3    0    0    1    1.04293    -4.71535    400    3    1.05    0.95;
    147    1    0    0    0    0    1    1.04296    -4.71061    400    3    1.05    0.95;
    148    1    0    0    0    0    1    1.09367    -4.0284    220    3    1.11    0.95;
    149    1    0    0    0    0    1    1.09374    -4.02261    220    3    1.11    0.95;
    150    1    0    0    0    0    1    1.10588    -2.44486    220    3    1.11    0.95;
    151    1    0    0    0    0    1    1.09705    -3.66763    220    3    1.11    0.95;
    152    2    0    0    0    0    1    1.06579    -6.13758    220    3    1.11    0.95;
    153    2    0    0    0    0    1    1.06556    -6.13881    220    3    1.11    0.95;
    154    2    7.8    20.1    0    0    1    1.0916    -10.91902    220    4    1.11    0.95;
    155    2    8    20.1    0    0    1    1.0916    -10.92908    220    4    1.11    0.95;
    156    1    0    0    0    0    1    1.06325    -10.74057    220    4    1.11    0.95;
    157    1    0    0    0    0    1    1.06322    -10.74363    220    4    1.11    0.95;
    158    1    0    0    0    0    1    1.05493    -12.84056    220    4    1.11    0.95;
    159    1    0    0    0    0    1    1.08041    -8.69944    220    4    1.11    0.95;
    160    1    0    0    0    0    1    1.08032    -8.71058    220    4    1.11    0.95;
    161    1    0    0    0    0    1    1.02359    -8.98666    400    4    1.05    0.95;
    162    1    0    0    0    0    1    1.02356    -8.99236    400    4    1.05    0.95;
    163    1    0    0    0    0    1    1.03135    -23.38638    220    4    1.11    0.95;
    164    1    0    0    0    0    1    1.04195    -21.79824    220    4    1.11    0.95;
    165    1    0    0    0    0    1    1.04195    -21.79824    220    4    1.11    0.95;
    166    1    0    0    0    0    1    1.05789    -20.86338    220    4    1.11    0.95;
    167    1    0    0    0    0    1    1.05789    -20.86338    220    4    1.11    0.95;
    168    1    0    0    0    0    1    1.05438    -13.11633    220    4    1.11    0.95;
    169    2    0    0    0    0    1    1.08388    -15.43233    220    4    1.11    0.95;
    170    2    0    0    0    0    1    1.08387    -15.44225    220    4    1.11    0.95;
    171    1    0    0    0    0    1    1.11    -12.76059    220    4    1.11    0.95;
    172    2    12.1    30.1    0    0    1    1.06808    -19.35046    220    4    1.11    0.95;
    173    2    9.4    2.4    0    0    1    1.06807    -19.3607    220    4    1.11    0.95;
    174    2    12.1    30.1    0    0    1    1.03111    -20.95    400    4    1.05    0.95;
    175    2    24.1    60.3    0    0    1    1.03109    -20.94948    400    4    1.05    0.95;
    176    1    0    0    0    0    1    0.99815    -22.08104    220    4    1.11    0.95;
    177    1    0    0    0    0    1    0.99827    -22.08834    220    4    1.11    0.95;
    178    1    0    0    0    0    1    1.0485    -15.95015    220    4    1.11    0.95;
    179    1    0    0    0    0    1    1.04851    -15.94999    220    4    1.11    0.95;
    180    2    26.1    64.3    0    0    1    1.11    -4.44833    220    4    1.11    0.95;
    181    2    26.1    64.3    0    0    1    1.11    -4.45514    220    4    1.11    0.95;
    182    2    26.1    64.5    0    0    1    1.11    -4.43484    220    4    1.11    0.95;
    183    2    26.1    64.5    0    0    1    1.04854    -3.78074    400    4    1.05    0.95;
    184    1    0    0    0    0    1    1.04851    -3.78094    400    4    1.05    0.95;
    185    1    0    0    0    0    1    1.04664    -21.95019    220    4    1.11    0.95;
    186    1    0    0    0    0    1    1.04664    -21.95019    220    4    1.11    0.95;
    187    1    0    0    0    0    1    1.01055    -11.00913    400    4    1.05    0.95;
    188    1    0    0    0    0    1    0.98085    -16.56062    400    4    1.05    0.95;
    189    1    0    0    0    0    1    1.02286    -9.11442    400    4    1.05    0.95;
    190    1    0    0    0    0    1    1.02287    -9.1105    400    4    1.05    0.95;
    191    2    12.1    30.1    0    0    1    1.08579    -15.54865    220    4    1.11    0.95;
    192    2    14.7    30.6    0    0    1    1.08551    -15.58683    220    4    1.11    0.95;
    193    2    38.2    64.3    0    0    1    1.03481    -8.99641    400    4    1.05    0.95;
    194    1    0    0    0    0    1    1.01593    -29.2687    220    4    1.11    0.95;
    195    1    0    0    0    0    1    1.01598    -29.27385    220    4    1.11    0.95;
    196    1    0    0    0    0    1    1.04143    -21.90223    220    4    1.11    0.95;
    197    1    0    0    0    0    1    1.04144    -21.90382    220    4    1.11    0.95;
    198    1    0    0    0    0    1    1.02472    -24.03635    220    4    1.11    0.95;
    199    1    0    0    0    0    1    1.02471    -24.03231    220    4    1.11    0.95;
    200    1    0    0    0    0    1    0.9801    -24.58195    400    4    1.05    0.95;
    201    1    0    0    0    0    1    0.9801    -24.58195    400    4    1.05    0.95;
    202    1    0    0    0    0    1    1.01912    -16.22044    220    4    1.11    0.95;
    203    1    0    0    0    0    1    1.01912    -16.21707    220    4    1.11    0.95;
    204    1    0    0    0    0    1    1.01447    -24.74539    220    4    1.11    0.95;
    205    1    0    0    0    0    1    1.06356    -10.37047    220    4    1.11    0.95;
    206    1    0    0    0    0    1    1.06356    -10.38039    220    4    1.11    0.95;
    207    1    0    0    0    0    1    1.05699    -9.60484    220    4    1.11    0.95;
    208    2    3.1    1.5    0    0    1    1.06766    -14.48751    220    4    1.11    0.95;
    209    1    0    0    0    0    1    1.00929    -17.20737    220    4    1.11    0.95;
    210    1    0    0    0    0    1    1.00928    -17.20358    220    4    1.11    0.95;
    211    1    0    0    0    0    1    1.04499    -24.62717    220    5    1.11    0.95;
    212    1    0    0    0    0    1    1.11    -25.78057    220    5    1.11    0.95;
    213    1    0    0    0    0    1    1.03098    -24.33679    400    5    1.05    0.95;
    214    1    0    0    0    0    1    1.03101    -24.33313    400    5    1.05    0.95;
    215    1    0    0    0    0    1    1.02565    -24.99548    400    5    1.05    0.95;
    216    1    0    0    0    0    1    1.02566    -25.00121    400    5    1.05    0.95;
    217    1    0    0    0    0    1    1.03197    -30.24909    400    5    1.05    0.95;
    218    1    0    0    0    0    1    1.0257    -28.56715    220    5    1.11    0.95;
    219    1    0    0    0    0    1    1.0257    -28.5707    220    5    1.11    0.95;
    220    1    0    0    0    0    1    1.05774    -25.00995    220    5    1.11    0.95;
    221    1    0    0    0    0    1    1.05766    -25.01303    220    5    1.11    0.95;
    222    1    0    0    0    0    1    1.01011    -22.46181    400    5    1.05    0.95;
    223    1    0    0    0    0    1    1.01011    -22.46181    400    5    1.05    0.95;
    224    1    0    0    0    0    1    1.03124    -27.98356    400    5    1.05    0.95;
    225    1    0    0    0    0    1    1.0532    -23.74794    220    5    1.11    0.95;
    226    1    0    0    0    0    1    1.05322    -23.74233    220    5    1.11    0.95;
    227    1    0    0    0    0    1    1.06997    -27.41835    220    5    1.11    0.95;
    228    1    0    0    0    0    1    1.06026    -28.11231    220    5    1.11    0.95;
    229    1    0    0    0    0    1    1.02747    -27.56992    400    5    1.05    0.95;
    230    1    0    0    0    0    1    1.02744    -27.57098    400    5    1.05    0.95;
    231    1    0    0    0    0    1    1.05    -31.35487    400    5    1.05    0.95;
    232    1    0    0    0    0    1    1.05214    -28.36179    220    5    1.11    0.95;
    233    1    0    0    0    0    1    1.05222    -28.35818    220    5    1.11    0.95;
    234    1    0    0    0    70    1    1.03704    -24.54632    400    5    1.25    0.75;
    235    1    0    0    0    0    1    1.03703    -24.54553    400    5    1.05    0.95;
    236    1    0    0    0    0    1    1.0316    -26.13555    220    5    1.11    0.95;
    237    1    0    0    0    0    1    1.03155    -26.13486    220    5    1.11    0.95;
    238    1    0    0    0    0    1    1.03418    -24.15788    220    5    1.11    0.95;
    239    1    0    0    0    0    1    1.0341    -24.17316    220    5    1.11    0.95;
    240    2    2    40.2    0    0    1    1.02448    -23.7809    400    5    1.05    0.95;
    241    2    5.5    30.1    0    0    1    1.02448    -23.77988    400    5    1.05    0.95;
    242    1    0    0    0    0    1    1.06948    -27.49284    220    5    1.11    0.95;
    243    1    0    0    0    0    1    1.06959    -27.48746    220    5    1.11    0.95;
    244    2    0    0    0    0    0    1.11    -2.47606    220    0    1.11    0.95;
    245    1    9.9    2    0    0    1    1.04873    -27.86221    110    1    1.12    0.95;
    246    1    8.9    0    0    0    1    1.06109    -34.62851    110    1    1.12    0.95;
    247    1    8.9    0    0    0    1    1.06099    -34.62119    110    1    1.12    0.95;
    248    1    6.1    1    0    0    1    1.09558    -21.60979    110    1    1.12    0.95;
    249    1    6.1    2    0    0    1    1.09554    -21.63491    110    1    1.12    0.95;
    250    1    2.9    2.5    0    0    1    1.02506    -26.51723    110    1    1.12    0.95;
    251    1    6.3    5.8    0    0    1    1.02501    -26.51986    110    1    1.12    0.95;
    252    1    5.2    1.3    0    0    1    1.08936    -2.25594    110    1    1.12    0.95;
    253    1    6.2    1    0    0    1    1.07805    -3.4235    110    1    1.12    0.95;
    254    2    -11.5    119.7    0    0    1    1.09551    -24.41896    110    1    1.12    0.95;
    255    1    23    2    0    0    1    1.09592    -24.63705    110    1    1.12    0.95;
    256    1    14.7    1.5    0    0    1    1.09722    -24.83457    110    1    1.12    0.95;
    257    1    16.7    0    0    0    1    1.09714    -25.00352    110    1    1.12    0.95;
    258    1    26.2    3    0    0    1    1.09558    -25.13876    110    1    1.12    0.95;
    259    1    11.5    2    0    0    1    1.09554    -24.6122    110    1    1.12    0.95;
    260    1    5.2    1    0    0    1    1.09506    -25.03595    110    1    1.12    0.95;
    261    1    5.2    1    0    0    1    1.09496    -25.01388    110    1    1.12    0.95;
    262    1    0    0    0    0    1    1.09688    -25.05491    110    1    1.12    0.95;
    263    1    7.7    1.5    0    0    1    1.08778    -24.43921    110    1    1.12    0.95;
    264    1    5.6    1    0    0    1    1.08788    -24.43134    110    1    1.12    0.95;
    265    1    5    0.5    0    0    1    1.09279    -23.79765    110    1    1.12    0.95;
    266    1    5    0.5    0    0    1    1.09274    -23.8178    110    1    1.12    0.95;
    267    2    0.1    0    0    0    1    1.05867    -17.27801    110    1    1.12    0.95;
    268    2    10.9    2.5    0    0    1    1.07476    -10.5064    110    1    1.12    0.95;
    269    1    20.7    5.6    0    0    1    1.09905    -23.4131    110    1    1.12    0.95;
    270    1    0.9    0.4    0    0    1    1.09081    -4.63657    110    1    1.12    0.95;
    271    1    1.2    -0.9    0    0    1    1.08704    -0.57959    110    1    1.12    0.95;
    272    1    5.7    0.3    0    0    1    1.09915    -23.93962    110    1    1.12    0.95;
    273    1    5.2    0.2    0    0    1    1.09073    -31.54209    110    1    1.12    0.95;
    274    1    24.1    2    0    0    1    1.07467    -26.51005    110    1    1.12    0.95;
    275    1    4.2    2.1    0    0    1    1.10822    -9.03632    110    1    1.12    0.95;
    276    1    8.3    1.5    0    0    1    1.05946    -14.18987    110    1    1.12    0.95;
    277    1    3.1    0.5    0    0    1    1.11254    -23.38916    110    1    1.12    0.95;
    278    2    3.9    1.6    0    0    1    1.11594    -8.58082    110    1    1.12    0.95;
    279    2    3.9    1.6    0    0    1    1.11989    -9.80668    110    1    1.12    0.95;
    280    1    24.4    6.5    0    0    1    1.08663    -23.97191    110    1    1.12    0.95;
    281    1    10.4    2.2    0    0    1    1.07921    -3.2859    110    1    1.12    0.95;
    282    1    6.1    0.5    0    0    1    1.07309    -13.38399    110    1    1.12    0.95;
    283    1    3.3    0.2    0    0    1    1.07308    -13.37802    110    1    1.12    0.95;
    284    1    13.5    7    0    0    1    1.07428    -2.29509    110    1    1.12    0.95;
    285    1    20.7    11.6    0    0    1    1.07418    -2.31767    110    1    1.12    0.95;
    286    1    10.3    0.4    0    0    1    1.0752    -28.1569    110    1    1.12    0.95;
    287    1    12.6    4.5    0    0    1    1.11079    -8.41423    110    1    1.12    0.95;
    288    1    9.6    0.8    0    0    1    1.07416    -28.41506    110    1    1.12    0.95;
    289    1    0    0    0    0    1    1.07418    -28.41748    110    1    1.12    0.95;
    290    1    6.3    0.3    0    0    1    1.07383    -28.85261    110    1    1.12    0.95;
    291    1    5.2    0    0    0    1    1.06721    -29.0494    110    1    1.12    0.95;
    292    1    4.2    0    0    0    1    1.06716    -29.05356    110    1    1.12    0.95;
    293    1    1    0    0    0    1    1.07957    -27.73087    110    1    1.12    0.95;
    294    1    0    0    0    0    1    1.07962    -27.75482    110    1    1.12    0.95;
    295    2    0.2    0.4    0    0    1    1.08251    -25.6987    110    1    1.12    0.95;
    296    1    0    0    0    0    1    1.08253    -25.71649    110    1    1.12    0.95;
    297    1    9.4    2    0    0    1    1.06039    -32.31708    110    1    1.12    0.95;
    298    1    0.3    0.1    0    0    1    1.10353    -5.32571    110    1    1.12    0.95;
    299    1    0.3    0.1    0    0    1    1.09987    -5.28569    110    1    1.12    0.95;
    300    1    13.5    7.6    0    0    1    1.10133    -5.40475    110    1    1.12    0.95;
    301    1    0.5    0.2    0    0    1    1.09983    -5.2872    110    1    1.12    0.95;
    302    1    7.8    0.1    0    0    1    1.07895    -29.71522    110    1    1.12    0.95;
    303    1    9    0.1    0    0    1    1.07897    -29.72727    110    1    1.12    0.95;
    304    1    6.7    2.2    0    0    1    1.11097    -9.30157    110    1    1.12    0.95;
    305    1    6.7    0.6    0    0    1    1.10236    -5.5956    110    1    1.12    0.95;
    306    1    3.7    0.3    0    0    1    1.10236    -5.57526    110    1    1.12    0.95;
    307    1    4.2    1    0    0    1    1.09654    -25.46557    110    1    1.12    0.95;
    308    1    0    0    0    0    1    1.0865    -0.54788    110    1    1.12    0.95;
    309    1    0    0    0    0    1    1.08656    -0.56949    110    1    1.12    0.95;
    310    2    33.8    48.8    0    0    1    0.99995    3.1727    24    1    1.12    0.95;
    311    1    6.3    0.5    0    0    1    1.08778    -33.1704    110    1    1.12    0.95;
    312    1    6.3    0.5    0    0    1    1.08774    -33.19021    110    1    1.12    0.95;
    313    1    4.7    0.5    0    0    1    1.0898    -32.99041    110    1    1.12    0.95;
    314    1    2.6    0.5    0    0    1    1.09956    -32.03921    110    1    1.12    0.95;
    315    1    0    0    0    45    1    1.07843    -32.42039    16    1    1.25    0.75;
    316    2    0    0    0    0    1    1.04939    -25.80147    110    1    1.12    0.95;
    317    1    17.8    2.5    0    0    1    1.09458    -25.16336    110    1    1.12    0.95;
    318    1    3.7    0.5    0    0    1    1.05348    -36.94031    110    1    1.12    0.95;
    319    1    6.4    0.5    0    0    1    1.11562    -21.91138    110    1    1.12    0.95;
    320    1    24.4    6.5    0    0    1    1.05496    -18.15716    110    1    1.12    0.95;
    321    1    26.4    6.2    0    0    1    1.08979    -24.09605    110    1    1.12    0.95;
    322    1    17.3    1    0    0    1    1.06726    -35.84224    110    1    1.12    0.95;
    323    1    44    2.5    0    0    1    1.0838    -31.88976    110    1    1.12    0.95;
    324    1    5.8    0.4    0    0    1    1.08702    -31.9351    110    1    1.12    0.95;
    325    1    4.2    1    0    0    1    1.074    -2.27745    110    1    1.12    0.95;
    326    1    4.9    1.2    0    0    1    1.07391    -2.29444    110    1    1.12    0.95;
    327    1    13.1    4.2    0    0    1    1.10332    -9.59582    110    1    1.12    0.95;
    328    1    8.4    1    0    0    1    1.05504    -37.0719    110    1    1.12    0.95;
    329    1    10.2    1    0    0    1    1.09263    -22.06371    110    1    1.12    0.95;
    330    1    12.2    2    0    0    1    1.09677    -21.3903    110    1    1.12    0.95;
    331    1    3.8    1    0    0    1    1.07143    -29.352    110    1    1.12    0.95;
    332    1    31.3    22.1    0    0    1    1.08497    -0.91657    110    1    1.12    0.95;
    333    1    22.7    13.1    0    0    1    1.07918    -2.89721    110    1    1.12    0.95;
    334    1    38.4    12.1    0    0    1    1.08599    -0.64486    110    1    1.12    0.95;
    335    1    5.1    2.5    0    0    1    1.08813    -23.33151    110    1    1.12    0.95;
    336    1    13    0.7    0    0    1    1.10707    -24.03341    110    1    1.12    0.95;
    337    1    2.9    0.4    0    0    1    1.11763    -21.21926    110    1    1.12    0.95;
    338    1    7.8    1    0    0    1    1.11764    -21.23111    110    1    1.12    0.95;
    339    1    16.7    1.5    0    0    1    1.07527    -26.63258    110    1    1.12    0.95;
    340    1    7.3    0.4    0    0    1    1.05266    -36.7258    110    1    1.12    0.95;
    341    1    3.1    0.1    0    0    1    1.05269    -36.71858    110    1    1.12    0.95;
    342    1    9.1    2.1    0    0    1    1.09511    -22.14732    110    1    1.12    0.95;
    343    1    9.1    2.1    0    0    1    1.09505    -22.1416    110    1    1.12    0.95;
    344    1    0.3    0    0    0    1    1.08161    -24.16483    110    1    1.12    0.95;
    345    1    0.8    0.2    0    0    1    1.08516    -21.72965    110    1    1.12    0.95;
    346    1    0    0    0    0    1    1.08618    -22.74179    110    1    1.12    0.95;
    347    1    11.7    5.6    0    0    1    1.10913    -8.23148    110    1    1.12    0.95;
    348    1    7.8    3.7    0    0    1    1.11041    -8.8288    110    1    1.12    0.95;
    349    1    4.9    0.3    0    0    1    1.07928    -10.12186    110    1    1.12    0.95;
    350    1    3.9    0.6    0    0    1    1.07933    -10.12768    110    1    1.12    0.95;
    351    1    3.7    0.5    0    0    1    1.09061    -26.20407    110    1    1.12    0.95;
    352    1    9.4    0.5    0    0    1    1.08434    -27.97616    110    1    1.12    0.95;
    353    1    11.2    2    0    0    1    1.08424    -22.56771    110    1    1.12    0.95;
    354    1    13.2    2    0    0    1    1.07905    -22.72707    110    1    1.12    0.95;
    355    1    23.9    14.1    0    0    1    1.07417    -2.86263    110    1    1.12    0.95;
    356    1    10.4    5    0    0    1    1.07411    -2.85223    110    1    1.12    0.95;
    357    1    2    0.4    0    0    1    1.08832    -0.74045    110    1    1.12    0.95;
    358    1    0    0    0    0    1    1.08701    -0.92149    110    1    1.12    0.95;
    359    1    13.8    4.9    0    0    1    1.10933    -8.26862    110    1    1.12    0.95;
    360    1    3    1    0    0    1    1.08128    -23.55789    110    1    1.12    0.95;
    361    1    14    1.8    0    0    1    1.09111    -10.25489    110    1    1.12    0.95;
    362    1    0    0    0    0    1    1.08279    -30.81277    110    1    1.12    0.95;
    363    1    11.5    0.2    0    0    1    1.08286    -30.83386    110    1    1.12    0.95;
    364    1    4.7    0    0    0    1    1.08937    -27.61264    110    1    1.12    0.95;
    365    1    5    1.3    0    0    1    1.08132    -24.77895    110    1    1.12    0.95;
    366    1    5.6    0.2    0    0    1    1.09477    -13.82668    110    1    1.12    0.95;
    367    1    24.4    7    0    0    1    1.08065    -22.54595    110    1    1.12    0.95;
    368    1    15.2    1.6    0    0    1    1.0912    -21.7691    110    1    1.12    0.95;
    369    1    11.9    3.8    0    0    1    1.11142    -8.20259    110    1    1.12    0.95;
    370    1    6.5    1.2    0    0    1    1.05106    -26.3103    110    1    1.12    0.95;
    371    1    8.2    0.1    0    0    1    1.10113    -24.84721    110    1    1.12    0.95;
    372    1    16.3    0.5    0    0    1    1.09504    -13.75645    110    1    1.12    0.95;
    373    1    5.7    0.5    0    0    1    1.09483    -9.00116    110    1    1.12    0.95;
    374    1    9.8    3.5    0    0    1    1.11394    -8.52953    110    1    1.12    0.95;
    375    1    18.1    6.5    0    0    1    1.11831    -9.91118    110    1    1.12    0.95;
    376    2    16.7    0    0    0    1    1.09167    -26.39978    110    1    1.12    0.95;
    377    1    5.7    0.5    0    0    1    1.10781    -9.09257    110    1    1.12    0.95;
    378    1    0    0    0    0    1    1.08572    -5.25993    110    1    1.12    0.95;
    379    2    19    6.9    0    0    1    1.11164    -8.18956    110    1    1.12    0.95;
    380    1    18.1    5.9    0    0    1    1.1105    -9.29809    110    1    1.12    0.95;
    381    1    23.8    7.7    0    0    1    1.10942    -8.17851    110    1    1.12    0.95;
    382    1    25.8    8.4    0    0    1    1.11525    -8.47262    110    1    1.12    0.95;
    383    2    49.4    19    0    0    1    1.11072    -8.30378    110    1    1.12    0.95;
    384    2    30.4    12.8    0    0    1    1.11789    -8.30126    110    1    1.12    0.95;
    385    2    30.4    12.8    0    0    1    1.11718    -9.21162    110    1    1.12    0.95;
    386    1    0    0    0    0    1    1.11443    -8.50911    110    1    1.12    0.95;
    387    2    32.5    14.3    0    0    1    1.11142    -8.02036    110    1    1.12    0.95;
    388    2    13.9    6.1    0    0    1    1.11332    -8.57081    110    1    1.12    0.95;
    389    1    6.6    1    0    0    1    1.10266    -12.42043    110    1    1.12    0.95;
    390    1    8.5    0.9    0    0    1    1.10263    -12.43619    110    1    1.12    0.95;
    391    1    2.1    0    0    0    1    1.08285    -26.15438    110    1    1.12    0.95;
    392    1    4.7    0    0    0    1    1.08129    -25.59421    110    1    1.12    0.95;
    393    1    12.6    2.4    0    0    1    1.08346    -25.20457    110    1    1.12    0.95;
    394    1    15.5    4    0    0    1    1.08149    -25.5848    110    1    1.12    0.95;
    395    1    0    0    0    0    1    1.08151    -25.57335    110    1    1.12    0.95;
    396    1    9.1    2.4    0    0    1    1.09474    -21.78479    110    1    1.12    0.95;
    397    1    7.5    1.9    0    0    1    1.09472    -21.77198    110    1    1.12    0.95;
    398    1    14.2    4.6    0    0    1    1.10964    -8.20905    110    1    1.12    0.95;
    399    2    21.1    6.8    0    0    1    1.10809    -8.29653    110    1    1.12    0.95;
    400    1    17.8    1    0    0    1    1.08339    -28.29482    110    1    1.12    0.95;
    401    1    26    9.3    0    0    1    1.11193    -8.60286    110    1    1.12    0.95;
    402    1    17.4    6.2    0    0    1    1.10904    -8.41995    110    1    1.12    0.95;
    403    1    7.4    2.7    0    0    1    1.11044    -8.45395    110    1    1.12    0.95;
    404    1    10.5    0    0    0    1    1.08427    -28.03815    110    1    1.12    0.95;
    405    1    5.2    0    0    0    1    1.08427    -28.06129    110    1    1.12    0.95;
    406    1    10.7    1    0    0    1    1.09567    -24.86756    110    1    1.12    0.95;
    407    1    8.1    1    0    0    1    1.09565    -24.87681    110    1    1.12    0.95;
    408    1    17.9    5.8    0    0    1    1.11065    -8.43145    110    1    1.12    0.95;
    409    1    9.3    1.8    0    0    1    1.10037    -9.25766    110    1    1.12    0.95;
    410    1    5.2    0.4    0    0    1    1.0995    -9.34481    110    1    1.12    0.95;
    411    1    51.9    16.9    0    0    1    1.10511    -8.52131    110    1    1.12    0.95;
    412    1    12    2.4    0    0    1    1.06307    -21.22722    110    1    1.12    0.95;
    413    1    8.8    2.3    0    0    1    1.06308    -21.23896    110    1    1.12    0.95;
    414    1    2.3    0.9    0    0    1    1.09375    -25.00746    110    1    1.12    0.95;
    415    1    10.7    2    0    0    1    1.09376    -25.00658    110    1    1.12    0.95;
    416    1    0    0    0    0    1    1.10366    -9.6051    110    1    1.12    0.95;
    417    1    9.6    0.8    0    0    1    1.07811    -30.39937    110    1    1.12    0.95;
    418    1    17.6    5.7    0    0    1    1.10954    -9.22529    110    1    1.12    0.95;
    419    1    6.1    2.6    0    0    1    1.06083    -29.2042    110    1    1.12    0.95;
    420    1    6.9    2    0    0    1    1.06073    -29.20755    110    1    1.12    0.95;
    421    1    20.7    6.2    0    0    1    1.08398    -21.70512    110    1    1.12    0.95;
    422    1    20.7    6.2    0    0    1    1.08695    -22.66227    110    1    1.12    0.95;
    423    1    5.2    0    0    0    1    1.08657    -25.70625    110    1    1.12    0.95;
    424    1    1.2    0.2    0    0    1    1.06465    -24.66418    110    1    1.12    0.95;
    425    1    0    0    0    0    1    1.09242    -21.87656    110    1    1.12    0.95;
    426    1    0    0    0    0    1    1.09822    -21.00492    110    1    1.12    0.95;
    427    1    0    0    0    45    1    1.08968    -22.23631    16    1    1.25    0.75;
    428    1    0    0    0    0    1    0.99031    -17.95869    32    1    1.25    0.75;
    429    1    20.3    4    0    0    1    1.02989    -19.96869    110    1    1.12    0.95;
    430    1    22.3    4    0    0    1    1.0766    -22.88256    110    1    1.12    0.95;
    431    1    0    0    0    0    1    1.09263    -21.88081    110    1    1.12    0.95;
    432    1    6.3    0.5    0    0    1    1.06419    -35.89137    110    1    1.12    0.95;
    433    2    12.1    3.6    0    0    1    1.08239    -26.16695    110    1    1.12    0.95;
    434    1    15.2    0.8    0    0    1    1.06862    -30.48155    110    1    1.12    0.95;
    435    1    19.5    6.3    0    0    1    1.11178    -8.1748    110    1    1.12    0.95;
    436    1    15.5    2.6    0    0    1    1.09348    -22.35167    110    1    1.12    0.95;
    437    1    0    0    0    0    1    1.09627    -21.3785    110    1    1.12    0.95;
    438    1    7.8    0.5    0    0    1    1.08356    -28.81488    110    1    1.12    0.95;
    439    1    3.5    1.1    0    0    1    1.09264    -22.19897    110    1    1.12    0.95;
    440    1    0    0    0    0    1    1.09922    -21.74931    110    1    1.12    0.95;
    441    1    0    0    0    0    1    1.0992    -21.74419    110    1    1.12    0.95;
    442    1    0    0    0    15    1    0.97336    -23.01064    16    1    1.25    0.75;
    443    1    0    0    0    15    1    0.98201    -22.57098    16    1    1.25    0.75;
    444    1    10.7    3    0    0    1    1.0599    -25.19615    110    1    1.12    0.95;
    445    1    6.4    0.8    0    0    1    1.08224    -24.38396    110    1    1.12    0.95;
    446    1    3.6    0.5    0    0    1    1.08219    -24.37958    110    1    1.12    0.95;
    447    1    6    0.9    0    0    1    1.11849    -22.18384    110    1    1.12    0.95;
    448    1    6.2    0.9    0    0    1    1.11851    -22.18786    110    1    1.12    0.95;
    449    1    0    0    0    0    1    1.09993    -20.92647    110    1    1.12    0.95;
    450    1    0    0    0    0    1    1.10007    -20.85216    110    1    1.12    0.95;
    451    1    0    0    0    0    1    1.10001    -20.8985    110    1    1.12    0.95;
    452    1    0    0    0    0    1    0.96893    -21.65053    16    1    1.25    0.75;
    453    1    6.3    1.3    0    0    1    1.07356    -13.80611    110    1    1.12    0.95;
    454    1    8.9    1.5    0    0    1    1.09355    -25.8278    110    1    1.12    0.95;
    455    2    45.1    21.8    0    0    1    1.1199    -20.99234    110    1    1.12    0.95;
    456    2    32.5    15.7    0    0    1    1.11997    -21.29439    110    1    1.12    0.95;
    457    2    94.2    53.6    0    0    1    1.11356    -19.26797    110    1    1.12    0.95;
    458    2    77.9    45.6    0    0    1    1.11649    -19.94432    110    1    1.12    0.95;
    459    1    0    0    0    0    1    1.10432    -24.10932    110    1    1.12    0.95;
    460    1    0    0    0    0    1    1.10412    -24.14361    110    1    1.12    0.95;
    461    1    10.4    0.3    0    0    1    1.07895    -26.62965    110    1    1.12    0.95;
    462    1    14.3    1.2    0    0    1    1.07758    -27.63542    110    1    1.12    0.95;
    463    1    6.2    0.3    0    0    1    1.07756    -27.65175    110    1    1.12    0.95;
    464    1    3.7    0.3    0    0    1    1.07003    -32.4365    110    1    1.12    0.95;
    465    1    0    0    0    0    1    1.08349    -28.66001    110    1    1.12    0.95;
    466    1    11.7    2    0    0    1    1.07962    -25.77685    110    1    1.12    0.95;
    467    1    11.2    2.5    0    0    1    1.07961    -25.77872    110    1    1.12    0.95;
    468    1    6.6    1.1    0    0    1    1.08819    -10.59671    110    1    1.12    0.95;
    469    1    4.8    1.1    0    0    1    1.10042    -10.67966    110    1    1.12    0.95;
    470    1    15.7    1    0    0    1    1.06819    -35.08145    110    1    1.12    0.95;
    471    1    9.9    0.5    0    0    1    1.06971    -30.20288    110    1    1.12    0.95;
    472    1    7.2    0.9    0    0    1    1.07334    -13.2723    110    1    1.12    0.95;
    473    1    7.8    1.4    0    0    1    1.07344    -13.2925    110    1    1.12    0.95;
    474    1    7.6    2.5    0    0    1    1.08    -25.81386    110    1    1.12    0.95;
    475    1    15.6    3.6    0    0    1    1.09527    -25.36796    110    1    1.12    0.95;
    476    1    11.8    2.6    0    0    1    1.0963    -25.43706    110    1    1.12    0.95;
    477    1    25.1    7.4    0    0    1    1.06636    -29.03502    110    1    1.12    0.95;
    478    2    -7.7    18    0    0    1    1.09916    -25.12169    110    1    1.12    0.95;
    479    2    13.6    11.3    0    0    1    1.09548    -27.15081    110    1    1.12    0.95;
    480    1    2.6    0.2    0    0    1    1.08325    -29.99428    110    1    1.12    0.95;
    481    1    18.7    5.6    0    0    1    1.08515    -22.47199    110    1    1.12    0.95;
    482    2    22.6    7.3    0    0    1    1.10618    -11.6262    110    1    1.12    0.95;
    483    1    18.3    5.6    0    0    1    1.09197    -22.52784    110    1    1.12    0.95;
    484    1    12.5    5.2    0    0    1    1.11343    -8.03669    110    1    1.12    0.95;
    485    1    5.4    2.2    0    0    1    1.11176    -8.10282    110    1    1.12    0.95;
    486    1    0    0    0    0    1    1.08365    -2.79663    110    1    1.12    0.95;
    487    1    0    0    0    0    1    1.08697    -0.92035    110    1    1.12    0.95;
    488    1    4.4    0.2    0    0    1    1.11517    -21.11709    110    1    1.12    0.95;
    489    1    2.8    1    0    0    1    1.07824    -27.52997    110    1    1.12    0.95;
    490    1    7.2    1    0    0    1    1.10262    -11.02657    110    1    1.12    0.95;
    491    1    8.6    0.8    0    0    1    1.12    -22.12997    110    1    1.12    0.95;
    492    1    5.4    0.2    0    0    1    1.12    -20.49855    110    1    1.12    0.95;
    493    1    0    0    0    0    1    1.11822    -21.05991    110    1    1.12    0.95;
    494    1    0    0    0    0    1    1.11517    -22.84008    110    1    1.12    0.95;
    495    1    5.6    1.2    0    0    1    1.08149    -24.33037    110    1    1.12    0.95;
    496    1    5.6    1.2    0    0    1    1.08153    -24.34743    110    1    1.12    0.95;
    497    1    5    0.6    0    0    1    1.0759    -13.93308    110    1    1.12    0.95;
    498    1    16.2    4    0    0    1    1.09597    -21.7883    110    1    1.12    0.95;
    499    1    38.8    8    0    0    1    1.10134    -21.06169    110    1    1.12    0.95;
    500    2    12.2    1.3    0    0    1    1.0928    -5.46596    110    1    1.12    0.95;
    501    1    10.4    1.1    0    0    1    1.0975    -3.74458    110    1    1.12    0.95;
    502    1    14.1    0    0    0    1    1.07513    -32.04311    110    1    1.12    0.95;
    503    1    12.4    1.5    0    0    1    1.09138    -5.26931    110    1    1.12    0.95;
    504    1    15.3    1    0    0    1    1.11876    -22.21918    110    1    1.12    0.95;
    505    1    12.9    2.2    0    0    1    1.04764    -18.68061    110    1    1.12    0.95;
    506    1    3    0.3    0    0    1    1.11513    -22.83938    110    1    1.12    0.95;
    507    1    0    0    0    0    1    1.11509    -22.85464    110    1    1.12    0.95;
    508    1    4.2    0    0    0    1    1.07684    -28.20177    110    1    1.12    0.95;
    509    1    0    0    0    0    1    1.12    -20.02624    110    1    1.12    0.95;
    510    1    0    0    0    0    1    1.11947    -21.89143    110    1    1.12    0.95;
    511    1    0    0    0    0    1    0.99252    -17.96045    32    1    1.25    0.75;
    512    1    25.3    3.2    0    0    1    1.0941    -3.58684    110    1    1.12    0.95;
    513    1    7.2    1.6    0    0    1    1.07944    -25.82267    110    1    1.12    0.95;
    514    1    9.1    1    0    0    1    1.11935    -22.18273    110    1    1.12    0.95;
    515    1    11.2    0.7    0    0    1    1.08917    -24.53356    110    1    1.12    0.95;
    516    1    11    1.1    0    0    1    1.08921    -24.52045    110    1    1.12    0.95;
    517    1    7.1    1    0    0    1    1.1032    -10.98711    110    1    1.12    0.95;
    518    1    9.4    5    0    0    1    1.09309    -25.48817    110    1    1.12    0.95;
    519    1    21.2    6.9    0    0    1    1.09118    -22.72712    110    1    1.12    0.95;
    520    1    21.2    6.9    0    0    1    1.0911    -22.73935    110    1    1.12    0.95;
    521    1    16.2    2    0    0    1    1.08717    -23.58786    110    1    1.12    0.95;
    522    2    9.1    2    0    0    1    1.08945    -23.06192    110    1    1.12    0.95;
    523    1    18.7    3.6    0    0    1    1.07626    -28.54091    110    1    1.12    0.95;
    524    1    12    0.6    0    0    1    1.08003    -26.31976    110    1    1.12    0.95;
    525    1    22.7    4.6    0    0    1    1.06564    -24.42028    110    1    1.12    0.95;
    526    1    15.8    4    0    0    1    1.09135    -22.68895    110    1    1.12    0.95;
    527    2    15.7    5.6    0    0    1    1.11109    -8.25448    110    1    1.12    0.95;
    528    1    0    0    0    0    1    1.11109    -8.25452    110    1    1.12    0.95;
    529    1    12.4    1.4    0    0    1    1.05865    -3.92932    110    1    1.12    0.95;
    530    1    7.8    0.1    0    0    1    1.11719    -22.52505    110    1    1.12    0.95;
    531    1    16.5    1.6    0    0    1    1.07734    -13.18027    110    1    1.12    0.95;
    532    2    13.8    4.1    0    0    1    1.09769    -24.27473    110    1    1.12    0.95;
    533    1    11.9    3.6    0    0    1    1.09767    -24.25502    110    1    1.12    0.95;
    534    1    9.4    3.1    0    0    1    1.11371    -8.53959    110    1    1.12    0.95;
    535    1    6.1    3.2    0    0    1    1.04834    -25.62672    110    1    1.12    0.95;
    536    1    7.1    2.3    0    0    1    1.05675    -29.38735    110    1    1.12    0.95;
    537    1    10.9    2.6    0    0    1    1.0595    -3.88331    110    1    1.12    0.95;
    538    1    11.4    2.8    0    0    1    1.05947    -3.88802    110    1    1.12    0.95;
    539    1    0    0    0    0    1    1.09476    -8.14274    110    1    1.12    0.95;
    540    1    13.1    0    0    0    1    1.05205    -36.74671    110    1    1.12    0.95;
    541    1    4.2    1    0    0    1    1.08602    -0.74792    110    1    1.12    0.95;
    542    1    3.7    0.8    0    0    1    1.08595    -0.76108    110    1    1.12    0.95;
    543    2    4.9    1    0    0    1    1.06047    -3.8015    110    1    1.12    0.95;
    544    1    5.2    1    0    0    1    1.08603    -5.19764    110    1    1.12    0.95;
    545    1    9.1    3.3    0    0    1    1.11072    -8.25215    110    1    1.12    0.95;
    546    1    19.5    6.3    0    0    1    1.11092    -8.96669    110    1    1.12    0.95;
    547    1    8.9    1    0    0    1    1.0963    -7.44894    110    1    1.12    0.95;
    548    1    8.9    1    0    0    1    1.0758    -14.66282    110    1    1.12    0.95;
    549    1    0.8    0.3    0    0    1    1.04929    -26.53739    110    1    1.12    0.95;
    550    1    7.2    1    0    0    1    1.09638    -10.22487    110    1    1.12    0.95;
    551    1    8.1    1.3    0    0    1    1.04739    -26.81409    110    1    1.12    0.95;
    552    1    8.7    1.3    0    0    1    1.04737    -26.79083    110    1    1.12    0.95;
    553    1    12.2    1.7    0    0    1    1.04782    -26.35759    110    1    1.12    0.95;
    554    1    11.1    1.3    0    0    1    1.04939    -25.80146    110    1    1.12    0.95;
    555    1    11.7    2    0    0    1    1.04939    -25.77511    110    1    1.12    0.95;
    556    1    5.8    0    0    0    1    1.04985    -37.05069    110    1    1.12    0.95;
    557    1    7.7    1.6    0    0    1    1.08092    -26.03114    110    1    1.12    0.95;
    558    1    36.7    8.4    0    0    1    1.0911    -22.28866    110    1    1.12    0.95;
    559    1    2.2    0.5    0    0    1    1.10166    -5.96746    110    1    1.12    0.95;
    560    1    17.1    0.6    0    0    1    1.06398    -13.62198    110    1    1.12    0.95;
    561    1    11.4    0.8    0    0    1    1.06392    -13.63448    110    1    1.12    0.95;
    562    1    9.4    0.5    0    0    1    1.06621    -30.10158    110    1    1.12    0.95;
    563    1    7.3    0.5    0    0    1    1.06628    -30.12002    110    1    1.12    0.95;
    564    1    19.5    4.7    0    0    1    1.09562    -21.32214    110    1    1.12    0.95;
    565    1    10.1    1.4    0    0    1    1.1014    -24.86289    110    1    1.12    0.95;
    566    1    12.1    0.6    0    0    1    1.09385    -13.92538    110    1    1.12    0.95;
    567    1    18.8    2    0    0    1    1.04232    -28.12253    110    1    1.12    0.95;
    568    1    0    0    0    0    1    1.05504    -25.80854    110    1    1.12    0.95;
    569    1    13.7    4.5    0    0    1    1.09377    -15.59633    110    1    1.12    0.95;
    570    1    18.7    3.5    0    0    1    1.11285    -23.35071    110    1    1.12    0.95;
    571    1    11.4    1.8    0    0    1    1.11293    -23.33364    110    1    1.12    0.95;
    572    2    10.2    2    0    0    1    1.04123    -28.58639    110    1    1.12    0.95;
    573    1    10.5    2.5    0    0    1    1.04126    -28.59686    110    1    1.12    0.95;
    574    1    23.4    3.5    0    0    1    1.08089    -10.35979    110    1    1.12    0.95;
    575    1    11.3    0.4    0    0    1    1.10304    -23.16791    110    1    1.12    0.95;
    576    1    13.6    4.4    0    0    1    1.11078    -8.40962    110    1    1.12    0.95;
    577    1    0    0    0    0    1    1.07438    -19.0364    110    1    1.12    0.95;
    578    1    8.8    1.3    0    0    1    1.07434    -19.0565    110    1    1.12    0.95;
    579    1    8.6    2.8    0    0    1    1.10548    -9.41229    110    1    1.12    0.95;
    580    1    5.2    0.5    0    0    1    1.10447    -22.48938    110    1    1.12    0.95;
    581    1    3.5    0.5    0    0    1    1.09351    -4.27816    110    1    1.12    0.95;
    582    1    0    0    0    0    1    1.05882    -35.15505    110    1    1.12    0.95;
    583    1    0    0    0    0    1    1.05882    -35.14208    110    1    1.12    0.95;
    584    1    20.9    1.5    0    0    1    1.05248    -36.53247    110    1    1.12    0.95;
    585    1    1.4    0    0    0    1    1.02979    -20.02863    110    1    1.12    0.95;
    586    1    0.8    0.2    0    0    1    1.08637    -22.02682    110    1    1.12    0.95;
    587    1    15.7    1    0    0    1    1.08421    -33.39974    110    1    1.12    0.95;
    588    1    6    0.3    0    0    1    1.11444    -22.48084    110    1    1.12    0.95;
    589    1    4.1    1    0    0    1    1.07823    -13.85814    110    1    1.12    0.95;
    590    1    19.8    6    0    0    1    1.08244    -23.1662    110    1    1.12    0.95;
    591    1    20.6    6.7    0    0    1    1.11778    -9.57453    110    1    1.12    0.95;
    592    1    6.5    1.1    0    0    1    1.10153    -23.8787    110    1    1.12    0.95;
    593    1    6.5    1.1    0    0    1    1.10164    -23.86626    110    1    1.12    0.95;
    594    1    5.2    0.4    0    0    1    1.07813    -30.14962    110    1    1.12    0.95;
    595    1    6.6    1    0    0    1    1.03519    -26.28298    110    1    1.12    0.95;
    596    1    7    1    0    0    1    1.03512    -26.28986    110    1    1.12    0.95;
    597    2    11.8    1    0    0    1    1.08727    -5.10951    110    1    1.12    0.95;
    598    1    7.8    1.2    0    0    1    1.07721    -9.98506    110    1    1.12    0.95;
    599    1    10.4    2    0    0    1    1.08537    -5.25426    110    1    1.12    0.95;
    600    1    9.6    1.1    0    0    1    1.07605    -10.09612    110    1    1.12    0.95;
    601    1    0    0    0    0    1    1.10355    -5.32355    110    1    1.12    0.95;
    602    1    0    0    0    0    1    1.09989    -5.28352    110    1    1.12    0.95;
    603    2    2    0.6    0    0    1    1.09264    -22.20472    110    1    1.12    0.95;
    604    1    0    0    0    0    1    1.09262    -22.20645    110    1    1.12    0.95;
    605    1    8.6    2.6    0    0    1    1.09778    -21.82351    110    1    1.12    0.95;
    606    1    0    0    0    0    1    1.0979    -21.81394    110    1    1.12    0.95;
    607    1    0    0    0    0    1    1.08986    -26.11031    110    1    1.12    0.95;
    608    1    8.4    0.1    0    0    1    1.0949    -24.52136    110    1    1.12    0.95;
    609    1    29.3    6.4    0    0    1    1.09273    -22.43727    110    1    1.12    0.95;
    610    1    29.3    8.7    0    0    1    1.09279    -22.41924    110    1    1.12    0.95;
    611    1    20.4    5.1    0    0    1    1.09251    -21.96494    110    1    1.12    0.95;
    612    1    20.4    5.1    0    0    1    1.09242    -21.99207    110    1    1.12    0.95;
    613    1    0    0    0    0    1    1.09522    -21.75279    110    1    1.12    0.95;
    614    1    14.1    3.2    0    0    1    1.09522    -21.75279    110    1    1.12    0.95;
    615    1    20.2    5    0    0    1    1.08974    -23.47383    110    1    1.12    0.95;
    616    1    20.2    5    0    0    1    1.08999    -23.45583    110    1    1.12    0.95;
    617    1    2    1    0    0    1    1.08215    -25.51974    110    1    1.12    0.95;
    618    1    10.4    3    0    0    1    1.06322    -13.71029    110    1    1.12    0.95;
    619    1    11.8    2    0    0    1    1.04412    -29.3833    110    1    1.12    0.95;
    620    1    4.5    1.4    0    0    1    1.09703    -22.20843    110    1    1.12    0.95;
    621    1    4.5    1.4    0    0    1    1.0972    -22.19946    110    1    1.12    0.95;
    622    1    18.2    5.6    0    0    1    1.09079    -22.34383    110    1    1.12    0.95;
    623    1    18.2    5.8    0    0    1    1.09083    -22.35529    110    1    1.12    0.95;
    624    1    16.7    5.1    0    0    1    1.0959    -23.05392    110    1    1.12    0.95;
    625    1    16.7    5.1    0    0    1    1.09233    -22.58495    110    1    1.12    0.95;
    626    1    13.1    3.9    0    0    1    1.09183    -22.11659    110    1    1.12    0.95;
    627    1    13.1    3.9    0    0    1    1.09177    -22.14018    110    1    1.12    0.95;
    628    1    7.3    0.1    0    0    1    1.06179    -36.60057    110    1    1.12    0.95;
    629    1    25.2    7.5    0    0    1    1.09407    -22.25885    110    1    1.12    0.95;
    630    1    37.3    11.2    0    0    1    1.09638    -21.34941    110    1    1.12    0.95;
    631    1    0.8    0.2    0    0    1    1.09863    -5.98186    110    1    1.12    0.95;
    632    1    3.1    0.7    0    0    1    1.09866    -5.99472    110    1    1.12    0.95;
    633    1    26    9.3    0    0    1    1.11093    -8.76196    110    1    1.12    0.95;
    634    1    1.3    0.2    0    0    1    1.08219    -25.66967    110    1    1.12    0.95;
    635    1    4    0.8    0    0    1    1.07663    -22.02574    110    1    1.12    0.95;
    636    1    4    0.8    0    0    1    1.0766    -22.01864    110    1    1.12    0.95;
    637    1    4.2    0    0    0    1    1.08687    -27.28431    110    1    1.12    0.95;
    638    1    14.1    3.5    0    0    1    1.08647    -22.76944    110    1    1.12    0.95;
    639    1    14.1    3.5    0    0    1    1.0983    -21.82933    110    1    1.12    0.95;
    640    1    7.1    2.1    0    0    1    1.08127    -23.75166    110    1    1.12    0.95;
    641    1    7.1    2.1    0    0    1    1.08588    -22.71656    110    1    1.12    0.95;
    642    1    17.7    4.4    0    0    1    1.09533    -21.73207    110    1    1.12    0.95;
    643    1    17.7    4.4    0    0    1    1.09531    -21.76683    110    1    1.12    0.95;
    644    1    16.1    4.5    0    0    1    1.08694    -22.71768    110    1    1.12    0.95;
    645    1    16.1    4.5    0    0    1    1.08687    -22.72957    110    1    1.12    0.95;
    646    1    10.2    1.7    0    0    1    1.05093    -25.51457    110    1    1.12    0.95;
    647    1    10.3    1.6    0    0    1    1.05077    -25.53705    110    1    1.12    0.95;
    648    1    15    1.8    0    0    1    1.08284    -7.68397    110    1    1.12    0.95;
    649    1    10.4    1.3    0    0    1    1.08288    -7.70141    110    1    1.12    0.95;
    650    1    23.2    6.9    0    0    1    1.09643    -23.07245    110    1    1.12    0.95;
    651    1    23.2    6.9    0    0    1    1.09651    -23.05958    110    1    1.12    0.95;
    652    1    14.6    3.3    0    0    1    1.09617    -23.05262    110    1    1.12    0.95;
    653    1    14.6    3.3    0    0    1    1.09632    -23.04595    110    1    1.12    0.95;
    654    1    14.6    3.8    0    0    1    1.09884    -21.21762    110    1    1.12    0.95;
    655    1    14.6    3.8    0    0    1    1.09884    -21.21914    110    1    1.12    0.95;
    656    1    29.3    9.3    0    0    1    1.07825    -22.34205    110    1    1.12    0.95;
    657    1    29.3    9.3    0    0    1    1.078    -22.33917    110    1    1.12    0.95;
    658    1    11.1    3.3    0    0    1    1.07951    -23.56217    110    1    1.12    0.95;
    659    1    11.1    3.3    0    0    1    1.07954    -23.54256    110    1    1.12    0.95;
    660    1    2    0.5    0    0    1    1.08497    -7.47422    110    1    1.12    0.95;
    661    1    7.1    1.4    0    0    1    1.04739    -25.72609    110    1    1.12    0.95;
    662    1    7.1    1.4    0    0    1    1.04728    -25.73874    110    1    1.12    0.95;
    663    1    10.1    2.5    0    0    1    1.09635    -23.08458    110    1    1.12    0.95;
    664    1    10.1    2.5    0    0    1    1.091    -22.75712    110    1    1.12    0.95;
    665    1    30.8    9.2    0    0    1    1.07702    -22.17364    110    1    1.12    0.95;
    666    1    30.8    9.2    0    0    1    1.09235    -21.98756    110    1    1.12    0.95;
    667    1    26.2    8.6    0    0    1    1.09221    -21.94923    110    1    1.12    0.95;
    668    1    26.2    8.6    0    0    1    1.09226    -21.93419    110    1    1.12    0.95;
    669    1    5.9    0.6    0    0    1    1.1138    -22.72443    110    1    1.12    0.95;
    670    2    53.3    50.6    0    0    1    1.08156    -21.36878    110    1    1.12    0.95;
    671    2    55.3    52.6    0    0    1    1.1031    -20.80839    110    1    1.12    0.95;
    672    1    16.1    5    0    0    1    1.10199    -20.88231    110    1    1.12    0.95;
    673    1    18.2    5.6    0    0    1    1.08028    -21.4558    110    1    1.12    0.95;
    674    1    15.1    4.4    0    0    1    1.09411    -23.02791    110    1    1.12    0.95;
    675    1    15.1    4.4    0    0    1    1.09396    -23.02142    110    1    1.12    0.95;
    676    1    25.2    8.8    0    0    1    1.09232    -22.05143    110    1    1.12    0.95;
    677    1    25.2    8.8    0    0    1    1.09227    -22.04198    110    1    1.12    0.95;
    678    1    19.2    5.5    0    0    1    1.07809    -21.84812    110    1    1.12    0.95;
    679    1    19.2    5.5    0    0    1    1.07811    -21.81908    110    1    1.12    0.95;
    680    1    26.7    6.6    0    0    1    1.08983    -22.65573    110    1    1.12    0.95;
    681    1    26.7    6.6    0    0    1    1.08964    -22.66919    110    1    1.12    0.95;
    682    1    25.2    7.5    0    0    1    1.09693    -23.00812    110    1    1.12    0.95;
    683    1    25.2    7.5    0    0    1    1.09292    -22.0518    110    1    1.12    0.95;
    684    1    8.1    2.4    0    0    1    1.09626    -22.1927    110    1    1.12    0.95;
    685    1    8.1    2.4    0    0    1    1.09638    -22.19177    110    1    1.12    0.95;
    686    1    22.2    5.5    0    0    1    1.09632    -21.88966    110    1    1.12    0.95;
    687    1    22.2    5.5    0    0    1    1.09628    -21.88738    110    1    1.12    0.95;
    688    1    22.2    6.6    0    0    1    1.07668    -21.94167    110    1    1.12    0.95;
    689    1    22.2    6.6    0    0    1    1.07664    -21.95925    110    1    1.12    0.95;
    690    1    12.1    3    0    0    1    1.09204    -22.53168    110    1    1.12    0.95;
    691    1    12.1    3    0    0    1    1.09197    -22.51456    110    1    1.12    0.95;
    692    2    48.4    15.5    0    0    1    1.07855    -23.77635    110    1    1.12    0.95;
    693    1    9.1    2.9    0    0    1    1.09116    -22.37684    110    1    1.12    0.95;
    694    2    15.9    4    0    0    1    1.06609    -28.78617    110    1    1.12    0.95;
    695    1    5.8    0.5    0    0    1    1.07496    -34.81394    110    1    1.12    0.95;
    696    1    18.3    1.5    0    0    1    1.07535    -28.54474    110    1    1.12    0.95;
    697    1    5.2    0    0    0    1    1.06417    -28.94185    110    1    1.12    0.95;
    698    1    0    0    0    0    1    1.06415    -28.94657    110    1    1.12    0.95;
    699    1    0    0    0    0    1    1.02524    -26.52712    110    1    1.12    0.95;
    700    2    24.1    12.9    0    0    1    1.09876    -23.00627    110    1    1.12    0.95;
    701    2    45.2    32.7    0    0    1    1.09829    -22.1592    110    1    1.12    0.95;
    702    2    14.1    13.1    0    0    1    1.09885    -22.96959    110    1    1.12    0.95;
    703    1    0    0    0    0    1    1.07521    -28.15649    110    1    1.12    0.95;
    704    1    0    0    0    0    1    1.11104    -9.29683    110    1    1.12    0.95;
    705    1    0    0    0    0    1    1.09531    -25.36639    110    1    1.12    0.95;
    706    1    0    0    0    0    1    1.09631    -25.4362    110    1    1.12    0.95;
    707    1    0    0    0    0    1    1.08703    -31.93403    110    1    1.12    0.95;
    708    1    0    0    0    0    1    1.08517    -21.72924    110    1    1.12    0.95;
    709    1    0    0    0    0    1    1.08618    -22.74179    110    1    1.12    0.95;
    710    1    0    0    0    0    1    1.10277    -24.70231    110    1    1.12    0.95;
    711    1    0    0    0    0    1    1.11064    -8.4278    110    1    1.12    0.95;
    712    1    0    0    0    0    1    1.08406    -21.69924    110    1    1.12    0.95;
    713    1    0    0    0    0    1    1.08704    -22.65643    110    1    1.12    0.95;
    714    1    0    0    0    0    1    1.0647    -24.66081    110    1    1.12    0.95;
    715    1    0    0    0    0    1    1.09414    -22.29437    110    1    1.12    0.95;
    716    1    0    0    0    0    1    1.09626    -21.3784    110    1    1.12    0.95;
    717    1    0    0    0    0    1    1.061    -3.7467    110    1    1.12    0.95;
    718    1    0    0    0    0    1    1.11077    -8.24847    110    1    1.12    0.95;
    719    1    0    0    0    0    1    1.08612    -0.63202    110    1    1.12    0.95;
    720    1    0    0    0    0    1    1.04932    -26.53583    110    1    1.12    0.95;
    721    1    0    0    0    0    1    1.05504    -25.80854    110    1    1.12    0.95;
    722    1    0    0    0    0    1    1.10458    -22.47506    110    1    1.12    0.95;
    723    1    0    0    0    0    1    1.09384    -4.2364    110    1    1.12    0.95;
    724    1    0    0    0    0    1    1.08986    -26.11031    110    1    1.12    0.95;
    725    1    0    0    0    0    1    1.07418    -23.6982    110    1    1.12    0.95;
    726    1    0    0    0    0    1    1.11387    -8.52309    110    1    1.12    0.95;
    727    1    0    0    0    0    1    1.11738    -8.33612    110    1    1.12    0.95;
    728    1    12.9    2.5    0    0    1    1.089    -22.33026    110    1    1.12    0.95;
    729    1    10.2    2    0    0    1    1.08058    -23.82097    110    1    1.12    0.95;
    730    1    10.9    1.4    0    0    1    1.07379    -23.74782    110    1    1.12    0.95;
    731    1    6.9    0.3    0    0    1    1.08731    -26.49109    110    1    1.12    0.95;
    732    1    9.4    0.6    0    0    1    1.07665    -28.70327    110    1    1.12    0.95;
    733    1    10.5    1    0    0    1    1.07669    -28.70063    110    1    1.12    0.95;
    734    1    5.7    1    0    0    1    1.08011    -9.06718    110    1    1.12    0.95;
    735    2    7.2    1.3    0    0    1    1.09514    -9.73365    110    1    1.12    0.95;
    736    1    7.2    1.3    0    0    1    1.09528    -9.73861    110    1    1.12    0.95;
    737    1    13.4    5.6    0    0    1    1.11605    -8.57406    110    1    1.12    0.95;
    738    1    5.8    2.4    0    0    1    1.12    -9.79997    110    1    1.12    0.95;
    739    1    0.6    0.2    0    0    1    1.08864    -0.74858    110    1    1.12    0.95;
    740    1    8.3    0.6    0    0    1    1.08856    -10.08673    110    1    1.12    0.95;
    741    1    3.1    0.7    0    0    1    1.07603    -3.6417    110    1    1.12    0.95;
    742    1    3.8    0.8    0    0    1    1.07604    -3.64046    110    1    1.12    0.95;
    743    1    0    0    0    0    1    1.11162    -8.26287    110    1    1.12    0.95;
    744    1    4.5    1.4    0    0    1    1.08848    -22.57016    110    1    1.12    0.95;
    745    1    0    0    0    0    1    1.08836    -22.58833    110    1    1.12    0.95;
    746    1    0.4    0.1    0    0    1    1.0942    -22.16814    110    1    1.12    0.95;
    747    1    0    0    0    0    1    1.09423    -22.19591    110    1    1.12    0.95;
    748    1    8.3    2.4    0    0    1    1.0755    -13.92125    110    1    1.12    0.95;
    749    1    13.6    0.5    0    0    1    1.08535    -27.10953    110    1    1.12    0.95;
    750    1    9.1    3    0    0    1    1.11729    -8.34233    110    1    1.12    0.95;
    751    1    7.1    2    0    0    1    1.04265    -29.3026    110    1    1.12    0.95;
    752    2    14.9    2.3    0    0    1    1.09801    -25.08951    110    1    1.12    0.95;
    753    1    10.4    1.5    0    0    1    1.08409    -24.53353    110    1    1.12    0.95;
    754    1    6.2    0.6    0    0    1    1.08402    -24.53423    110    1    1.12    0.95;
    755    1    0    0    0    0    1    1.11008    -14.80675    110    2    1.12    0.95;
    756    1    10.3    0.2    0    0    1    1.11009    -14.80158    110    2    1.12    0.95;
    757    1    3.8    -0.8    0    0    1    1.0887    -14.30768    110    2    1.12    0.95;
    758    1    8.5    0.9    0    0    1    1.09865    -16.27481    110    2    1.12    0.95;
    759    1    11.9    0.8    0    0    1    1.09045    -13.0487    110    2    1.12    0.95;
    760    1    8.6    1    0    0    1    1.09568    -16.0329    110    2    1.12    0.95;
    761    1    22.9    8    0    0    1    1.0945    -12.76136    110    2    1.12    0.95;
    762    1    0    0    0    0    1    1.09449    -12.76691    110    2    1.12    0.95;
    763    1    21.5    4    0    0    1    1.09618    -16.60893    110    2    1.12    0.95;
    764    1    10.8    1    0    0    1    1.0837    -15.53559    110    2    1.12    0.95;
    765    1    5.8    1.3    0    0    1    1.06434    -13.79975    110    2    1.12    0.95;
    766    2    20.1    2.8    0    0    1    1.09463    -14.31303    110    2    1.12    0.95;
    767    1    6.8    1.1    0    0    1    1.0936    -14.39127    110    2    1.12    0.95;
    768    1    7.5    0    0    0    1    1.08112    -14.61938    110    2    1.12    0.95;
    769    1    2.8    0    0    0    1    1.08104    -14.62293    110    2    1.12    0.95;
    770    1    10.1    1.1    0    0    1    1.04153    -24.79015    110    2    1.12    0.95;
    771    1    0    0    0    0    1    1.04157    -24.7955    110    2    1.12    0.95;
    772    1    15.9    1.1    0    0    1    1.04065    -24.70515    110    2    1.12    0.95;
    773    1    3.8    0.3    0    0    1    1.08456    -14.84842    110    2    1.12    0.95;
    774    1    3.4    0    0    0    1    1.0788    -16.93113    110    2    1.12    0.95;
    775    2    23.8    1.7    0    0    1    1.09067    -16.12355    110    2    1.12    0.95;
    776    1    0    0    0    0    1    1.09073    -16.11863    110    2    1.12    0.95;
    777    1    12.9    1    0    0    1    1.08788    -11.71625    110    2    1.12    0.95;
    778    1    6.5    0    0    0    1    1.08993    -11.65481    110    2    1.12    0.95;
    779    1    10    2.2    0    0    1    1.09929    -15.61482    110    2    1.12    0.95;
    780    1    11.6    0.6    0    0    1    1.08986    -13.01582    110    2    1.12    0.95;
    781    1    0    0    0    0    1    1.0912    -16.98032    110    2    1.12    0.95;
    782    1    11.8    1.5    0    0    1    1.09121    -16.97938    110    2    1.12    0.95;
    783    1    14    4    0    0    1    1.09091    -16.99515    110    2    1.12    0.95;
    784    1    9.5    0.4    0    0    1    1.09272    -16.96258    110    2    1.12    0.95;
    785    1    0    0    0    0    1    1.10384    -11.69472    110    2    1.12    0.95;
    786    1    0    0    0    0    1    1.10378    -11.69308    110    2    1.12    0.95;
    787    1    9    0    0    0    1    1.09283    -16.96704    110    2    1.12    0.95;
    788    1    8.6    1.5    0    0    1    1.09015    -14.37594    110    2    1.12    0.95;
    789    1    0    0    0    0    1    1.09393    -16.79987    110    2    1.12    0.95;
    790    1    0    0    0    0    1    1.09388    -16.821    110    2    1.12    0.95;
    791    1    7.5    0.5    0    0    1    1.08923    -12.21266    110    2    1.12    0.95;
    792    1    9.8    1    0    0    1    1.09229    -17.01701    110    2    1.12    0.95;
    793    1    13    0.6    0    0    1    1.07715    -17.18424    110    2    1.12    0.95;
    794    1    4.3    0    0    0    1    1.08899    -15.39588    110    2    1.12    0.95;
    795    1    3.2    0.5    0    0    1    1.07581    -13.73415    110    2    1.12    0.95;
    796    1    8.7    1.7    0    0    1    1.09183    -13.23844    110    2    1.12    0.95;
    797    1    4.3    0.5    0    0    1    1.08036    -10.88734    110    2    1.12    0.95;
    798    2    6.1    17.1    0    0    1    1.1109    -11.45929    110    2    1.12    0.95;
    799    1    6.6    1.2    0    0    1    1.08858    -14.02584    110    2    1.12    0.95;
    800    1    35.5    8    0    0    1    1.08282    -20.05383    110    2    1.12    0.95;
    801    2    3.1    0.6    0    0    1    1.06674    -14.2473    110    2    1.12    0.95;
    802    1    0    0    0    0    1    1.06503    -14.0983    110    2    1.12    0.95;
    803    1    4.3    1    0    0    1    1.10481    -10.82544    110    2    1.12    0.95;
    804    1    7.1    2    0    0    1    1.10424    -15.58436    110    2    1.12    0.95;
    805    1    10.8    2.5    0    0    1    1.08951    -13.90161    110    2    1.12    0.95;
    806    1    7.3    2.4    0    0    1    1.10956    -10.56539    110    2    1.12    0.95;
    807    1    11.5    -1.9    0    0    1    1.06969    -14.25099    110    2    1.12    0.95;
    808    2    11.4    2.9    0    0    1    1.0959    -15.62584    110    2    1.12    0.95;
    809    2    19    2.8    0    0    1    1.09617    -15.6068    110    2    1.12    0.95;
    810    1    9.6    2.7    0    0    1    1.11051    -12.02683    110    2    1.12    0.95;
    811    1    29.2    15    0    0    1    1.09596    -13.92942    110    2    1.12    0.95;
    812    1    13.9    5.3    0    0    1    1.09479    -14.00416    110    2    1.12    0.95;
    813    1    17.2    7.6    0    0    1    1.11015    -12.04716    110    2    1.12    0.95;
    814    1    14.7    8.8    0    0    1    1.09021    -13.63196    110    2    1.12    0.95;
    815    1    0.2    0    0    0    1    1.08651    -13.65984    110    2    1.12    0.95;
    816    1    7.6    0.9    0    0    1    1.0424    -25.01515    110    2    1.12    0.95;
    817    1    5.9    1.3    0    0    1    1.08937    -12.79287    110    2    1.12    0.95;
    818    1    6.5    1    0    0    1    1.08964    -14.5539    110    2    1.12    0.95;
    819    1    11.7    0.1    0    0    1    1.09823    -14.54825    110    2    1.12    0.95;
    820    1    12.9    0    0    0    1    1.07784    -16.33322    110    2    1.12    0.95;
    821    1    4.8    0    0    0    1    1.08632    -11.42946    110    2    1.12    0.95;
    822    1    9.7    0.5    0    0    1    1.08709    -11.64296    110    2    1.12    0.95;
    823    1    2.5    0.4    0    0    1    1.07754    -13.86166    110    2    1.12    0.95;
    824    1    8.6    1    0    0    1    1.08375    -15.79928    110    2    1.12    0.95;
    825    1    3.4    1.1    0    0    1    1.04351    -24.67641    110    2    1.12    0.95;
    826    1    5.4    0.2    0    0    1    1.08238    -15.64842    110    2    1.12    0.95;
    827    1    5.6    0    0    0    1    1.09891    -15.09825    110    2    1.12    0.95;
    828    1    0.9    0    0    0    1    1.10458    -11.81748    110    2    1.12    0.95;
    829    1    4    1    0    0    1    1.07683    -17.27695    110    2    1.12    0.95;
    830    1    1.1    0    0    0    1    1.09156    -13.06292    110    2    1.12    0.95;
    831    1    13.8    2.2    0    0    1    1.10067    -11.4575    110    2    1.12    0.95;
    832    1    0    0    0    0    1    1.10183    -14.59337    110    2    1.12    0.95;
    833    1    6.7    0.1    0    0    1    1.07851    -19.31608    110    2    1.12    0.95;
    834    1    3.2    1    0    0    1    1.0912    -13.36329    110    2    1.12    0.95;
    835    1    9    2.4    0    0    1    1.09045    -16.14116    110    2    1.12    0.95;
    836    1    0.9    0    0    0    1    1.0923    -13.32086    110    2    1.12    0.95;
    837    1    37.7    4.5    0    0    1    1.08951    -13.30162    110    2    1.12    0.95;
    838    1    22.6    1.5    0    0    1    1.08979    -13.41051    110    2    1.12    0.95;
    839    1    16.1    1.5    0    0    1    1.08973    -13.58856    110    2    1.12    0.95;
    840    1    0.9    0    0    0    1    1.0923    -13.32103    110    2    1.12    0.95;
    841    1    1.1    0    0    0    1    1.08543    -11.3932    110    2    1.12    0.95;
    842    1    5.7    -2.3    0    0    1    1.10177    -12.42463    110    2    1.12    0.95;
    843    1    4.8    1.3    0    0    1    1.07938    -17.10972    110    2    1.12    0.95;
    844    1    6.6    2.3    0    0    1    1.10017    -14.96854    110    2    1.12    0.95;
    845    1    3.2    0.5    0    0    1    1.08877    -14.22432    110    2    1.12    0.95;
    846    2    13.1    30.1    0    0    1    1.10183    -14.59337    110    2    1.12    0.95;
    847    2    13.1    30.1    0    0    1    1.102    -14.62089    110    2    1.12    0.95;
    848    1    5.9    0.5    0    0    1    1.08969    -13.47244    110    2    1.12    0.95;
    849    1    37.7    1    0    0    1    1.09231    -13.318    110    2    1.12    0.95;
    850    1    6.6    1.4    0    0    1    1.07828    -13.80224    110    2    1.12    0.95;
    851    1    0    0    0    0    1    1.09052    -12.67461    110    2    1.12    0.95;
    852    1    0    0    0    0    1    1.09055    -12.68431    110    2    1.12    0.95;
    853    1    12.3    1.4    0    0    1    1.07855    -13.77479    110    2    1.12    0.95;
    854    2    19.3    2.3    0    0    1    1.07784    -13.83088    110    2    1.12    0.95;
    855    1    0    0    0    0    1    1.0779    -13.82702    110    2    1.12    0.95;
    856    1    6.5    1    0    0    1    1.07852    -13.77834    110    2    1.12    0.95;
    857    1    7.4    0.7    0    0    1    1.08614    -13.09577    110    2    1.12    0.95;
    858    1    10.8    1    0    0    1    1.06858    -14.53381    110    2    1.12    0.95;
    859    1    2.2    1    0    0    1    1.06839    -14.4771    110    2    1.12    0.95;
    860    2    25.8    8.4    0    0    1    1.09411    -16.20772    110    2    1.12    0.95;
    861    1    10.8    1.5    0    0    1    1.06834    -14.45097    110    2    1.12    0.95;
    862    1    7.5    0    0    0    1    1.07735    -10.03165    110    2    1.12    0.95;
    863    1    25.8    1    0    0    1    1.08907    -13.63652    110    2    1.12    0.95;
    864    1    17.2    2.5    0    0    1    1.09639    -15.09144    110    2    1.12    0.95;
    865    1    21.3    3.5    0    0    1    1.08383    -13.93855    110    2    1.12    0.95;
    866    1    11.6    2    0    0    1    1.07628    -16.82412    110    2    1.12    0.95;
    867    1    26.8    3.2    0    0    1    1.09067    -17.46048    110    2    1.12    0.95;
    868    1    11.9    0    0    0    1    1.09821    -16.38145    110    2    1.12    0.95;
    869    1    22    1.5    0    0    1    1.1072    -15.26975    110    2    1.12    0.95;
    870    2    13.6    31.3    0    0    1    1.11412    -14.37548    110    2    1.12    0.95;
    871    1    0    0    0    0    1    1.11404    -14.40079    110    2    1.12    0.95;
    872    1    14.1    0.9    0    0    1    1.10538    -11.73512    110    2    1.12    0.95;
    873    1    8.2    2    0    0    1    1.09623    -12.98538    110    2    1.12    0.95;
    874    1    6.6    1.7    0    0    1    1.10496    -11.74478    110    2    1.12    0.95;
    875    1    2    0.5    0    0    1    1.1064    -15.24064    110    2    1.12    0.95;
    876    2    17.2    9.2    0    0    1    1.10623    -15.23509    110    2    1.12    0.95;
    877    1    4.9    0.7    0    0    1    1.10633    -15.29812    110    2    1.12    0.95;
    878    1    14.2    1.2    0    0    1    1.10439    -15.60716    110    2    1.12    0.95;
    879    1    9.7    1    0    0    1    1.08885    -14.92301    110    2    1.12    0.95;
    880    1    10.9    1.6    0    0    1    1.04315    -25.31687    110    2    1.12    0.95;
    881    1    4.1    1    0    0    1    1.0838    -13.94087    110    2    1.12    0.95;
    882    1    0    0    0    0    1    1.1065    -15.38105    110    2    1.12    0.95;
    883    1    0    0    0    0    1    1.10638    -15.41206    110    2    1.12    0.95;
    884    1    4    0.6    0    0    1    1.06788    -20.12009    110    2    1.12    0.95;
    885    1    17.5    1.9    0    0    1    1.1034    -15.73574    110    2    1.12    0.95;
    886    1    19.6    2.2    0    0    1    1.10651    -15.05305    110    2    1.12    0.95;
    887    1    23.8    3    0    0    1    1.10332    -15.74096    110    2    1.12    0.95;
    888    1    4.6    0.3    0    0    1    1.10693    -15.24581    110    2    1.12    0.95;
    889    1    0.7    0.1    0    0    1    1.10699    -15.23829    110    2    1.12    0.95;
    890    2    21.9    2.2    0    0    1    1.10622    -15.08093    110    2    1.12    0.95;
    891    1    9.2    0.6    0    0    1    1.10787    -14.95944    110    2    1.12    0.95;
    892    1    13    2.4    0    0    1    1.10651    -15.24616    110    2    1.12    0.95;
    893    2    3.2    0    0    0    1    1.10378    -11.69615    110    2    1.12    0.95;
    894    1    2.2    1    0    0    1    1.104    -11.6763    110    2    1.12    0.95;
    895    1    3.5    0    0    0    1    1.08009    -18.36724    110    2    1.12    0.95;
    896    1    0    0    0    0    1    1.08434    -13.34005    110    2    1.12    0.95;
    897    1    15.1    2    0    0    1    1.0657    -7.94429    110    2    1.12    0.95;
    898    1    13.9    1    0    0    1    1.04738    -23.34194    110    2    1.12    0.95;
    899    1    2.7    0    0    0    1    1.07205    -16.45812    110    2    1.12    0.95;
    900    1    9.7    1.5    0    0    1    1.07919    -15.36246    110    2    1.12    0.95;
    901    1    0.5    0    0    0    1    1.08877    -18.85597    110    2    1.12    0.95;
    902    1    0    0    0    0    1    1.10803    -14.51558    110    2    1.12    0.95;
    903    1    0    0    0    0    1    1.10813    -14.50869    110    2    1.12    0.95;
    904    1    22.6    16.4    0    0    1    1.10255    -11.09043    110    2    1.12    0.95;
    905    1    23.7    6    0    0    1    1.08434    -13.34005    110    2    1.12    0.95;
    906    1    6.9    3.9    0    0    1    1.08436    -13.34133    110    2    1.12    0.95;
    907    1    6.8    0.2    0    0    1    1.10646    -10.81045    110    2    1.12    0.95;
    908    2    12.1    3    0    0    1    1.1056    -10.8482    110    2    1.12    0.95;
    909    1    9.7    1    0    0    1    1.09319    -12.28994    110    2    1.12    0.95;
    910    1    18.3    0.1    0    0    1    1.07642    -16.47725    110    2    1.12    0.95;
    911    1    4.5    0.6    0    0    1    1.08195    -16.97891    110    2    1.12    0.95;
    912    1    10.5    1.7    0    0    1    1.10078    -11.74641    110    2    1.12    0.95;
    913    2    21    1.5    0    0    1    1.06476    -14.2206    110    2    1.12    0.95;
    914    1    11.6    2.8    0    0    1    1.10779    -12.32686    110    2    1.12    0.95;
    915    1    0    0    0    0    1    1.09544    -12.17007    110    2    1.12    0.95;
    916    1    3.2    0    0    0    1    1.09599    -16.64183    110    2    1.12    0.95;
    917    1    6.5    1    0    0    1    1.08491    -14.76066    110    2    1.12    0.95;
    918    2    11.1    1    0    0    1    1.0887    -16.61409    110    2    1.12    0.95;
    919    1    0.1    0    0    0    1    1.1062    -11.96786    110    2    1.12    0.95;
    920    1    3.2    0.5    0    0    1    1.08106    -13.68379    110    2    1.12    0.95;
    921    1    8.3    1    0    0    1    1.09658    -13.16556    110    2    1.12    0.95;
    922    1    43    10    0    0    1    1.09331    -13.67158    110    2    1.12    0.95;
    923    1    0    0    0    0    1    1.0934    -13.63465    110    2    1.12    0.95;
    924    1    5.4    0    0    0    1    1.09306    -13.72077    110    2    1.12    0.95;
    925    1    1.6    0.3    0    0    1    1.10736    -11.34473    110    2    1.12    0.95;
    926    1    0    0    0    0    1    1.09819    -10.91278    110    2    1.12    0.95;
    927    1    43    30.1    0    0    1    1.09818    -10.91255    110    2    1.12    0.95;
    928    1    5.4    0    0    0    1    1.0931    -13.71203    110    2    1.12    0.95;
    929    2    16.1    2.5    0    0    1    1.08981    -14.09036    110    2    1.12    0.95;
    930    1    20.7    1.4    0    0    1    1.09101    -14.00656    110    2    1.12    0.95;
    931    1    10.2    0.3    0    0    1    1.08873    -14.20607    110    2    1.12    0.95;
    932    1    11.3    0.8    0    0    1    1.07618    -19.44565    110    2    1.12    0.95;
    933    1    4.3    0.5    0    0    1    1.08209    -14.74869    110    2    1.12    0.95;
    934    2    13.1    30.1    0    0    1    1.11929    -9.90687    110    2    1.12    0.95;
    935    1    0    0    0    0    1    1.11918    -9.91876    110    2    1.12    0.95;
    936    2    0.1    1    0    0    1    1.09004    -14.30742    110    2    1.12    0.95;
    937    1    5.4    0.5    0    0    1    1.08545    -11.36479    110    2    1.12    0.95;
    938    1    6.5    1    0    0    1    1.0928    -15.25475    110    2    1.12    0.95;
    939    2    5.4    0.5    0    0    1    1.09035    -15.23271    110    2    1.12    0.95;
    940    1    10.1    0    0    0    1    1.07811    -17.09548    110    2    1.12    0.95;
    941    1    13.8    0.4    0    0    1    1.07791    -17.16056    110    2    1.12    0.95;
    942    1    3.7    0.6    0    0    1    1.08918    -16.60236    110    2    1.12    0.95;
    943    1    6.9    0.7    0    0    1    1.08964    -16.56724    110    2    1.12    0.95;
    944    1    3.1    0    0    0    1    1.09822    -15.48177    110    2    1.12    0.95;
    945    1    6.7    2    0    0    1    1.06962    -16.63682    110    2    1.12    0.95;
    946    1    19.6    2.5    0    0    1    1.07657    -15.20667    110    2    1.12    0.95;
    947    1    8.6    1    0    0    1    1.08167    -14.20201    110    2    1.12    0.95;
    948    1    2.7    0.3    0    0    1    1.10494    -11.59828    110    2    1.12    0.95;
    949    1    9.4    1.8    0    0    1    1.06953    -16.652    110    2    1.12    0.95;
    950    1    17.2    1.8    0    0    1    1.07219    -16.43997    110    2    1.12    0.95;
    951    1    4.9    0    0    0    1    1.07223    -16.43714    110    2    1.12    0.95;
    952    1    12.5    0.6    0    0    1    1.06982    -16.61785    110    2    1.12    0.95;
    953    1    23.7    3    0    0    1    1.08677    -14.99196    110    2    1.12    0.95;
    954    1    16.1    3    0    0    1    1.09544    -12.17007    110    2    1.12    0.95;
    955    1    0    0    0    0    1    1.09547    -12.15664    110    2    1.12    0.95;
    956    1    16.2    1.4    0    0    1    1.07059    -20.53308    110    2    1.12    0.95;
    957    1    16.1    1    0    0    1    1.08623    -15.10688    110    2    1.12    0.95;
    958    1    2.7    0.5    0    0    1    1.07596    -13.71658    110    2    1.12    0.95;
    959    2    6    16.1    0    0    1    1.10245    -10.77594    110    2    1.12    0.95;
    960    1    13    2.5    0    0    1    1.09437    -16.62962    110    2    1.12    0.95;
    961    1    0    0    0    0    1    1.09435    -16.62598    110    2    1.12    0.95;
    962    1    18.3    3    0    0    1    1.07941    -15.9975    110    2    1.12    0.95;
    963    1    3.8    0.9    0    0    1    1.06475    -14.22175    110    2    1.12    0.95;
    964    1    20    2    0    0    1    1.09666    -12.21321    110    2    1.12    0.95;
    965    2    10.3    1.5    0    0    1    1.07379    -13.45928    110    2    1.12    0.95;
    966    1    4.3    1.5    0    0    1    1.09427    -14.3158    110    2    1.12    0.95;
    967    1    0    0    0    0    1    1.09432    -14.32161    110    2    1.12    0.95;
    968    1    17.2    2    0    0    1    1.08793    -14.96789    110    2    1.12    0.95;
    969    1    16.1    2    0    0    1    1.08925    -14.8016    110    2    1.12    0.95;
    970    1    18.3    1.5    0    0    1    1.0798    -15.93839    110    2    1.12    0.95;
    971    1    8.3    2    0    0    1    1.10216    -12.89979    110    2    1.12    0.95;
    972    1    14.6    1    0    0    1    1.08099    -16.77906    110    2    1.12    0.95;
    973    1    11.1    2.9    0    0    1    1.09357    -12.46827    110    2    1.12    0.95;
    974    1    12.6    2    0    0    1    1.09642    -12.38    110    2    1.12    0.95;
    975    1    7.9    0    0    0    1    1.09358    -12.74979    110    2    1.12    0.95;
    976    1    0    0    0    0    1    1.1019    -11.15085    110    2    1.12    0.95;
    977    1    0    0    0    0    1    1.10189    -11.15952    110    2    1.12    0.95;
    978    1    2.7    1    0    0    1    1.08798    -14.88076    110    2    1.12    0.95;
    979    1    22.4    5    0    0    1    1.10171    -10.86194    110    2    1.12    0.95;
    980    2    6.5    0.6    0    0    1    1.09713    -12.62408    110    2    1.12    0.95;
    981    1    7.9    0.3    0    0    1    1.09998    -13.10878    110    2    1.12    0.95;
    982    2    3.4    1    0    0    1    1.11083    -11.46397    110    2    1.12    0.95;
    983    1    1.1    0.5    0    0    1    1.08866    -12.00475    110    2    1.12    0.95;
    984    2    8.6    1.5    0    0    1    1.10468    -15.54538    110    2    1.12    0.95;
    985    1    8.6    1    0    0    1    1.08473    -14.6931    110    2    1.12    0.95;
    986    1    20.7    1.1    0    0    1    1.1045    -15.56237    110    2    1.12    0.95;
    987    1    8.6    1.5    0    0    1    1.08583    -10.55934    110    2    1.12    0.95;
    988    1    11.5    1.4    0    0    1    1.07751    -13.40043    110    2    1.12    0.95;
    989    2    3.7    1.2    0    0    1    1.09354    -13.11466    110    2    1.12    0.95;
    990    1    11.8    1.4    0    0    1    1.0921    -13.29235    110    2    1.12    0.95;
    991    1    5.9    0    0    0    1    1.09363    -14.07446    110    2    1.12    0.95;
    992    1    9.6    3.4    0    0    1    1.10098    -11.57647    110    2    1.12    0.95;
    993    2    0    1    0    0    1    1.10203    -12.62944    110    2    1.12    0.95;
    994    1    0    0    0    0    1    1.102    -12.6347    110    2    1.12    0.95;
    995    1    4.3    0.5    0    0    1    1.08154    -14.71797    110    2    1.12    0.95;
    996    1    6.5    1    0    0    1    1.07302    -14.66599    110    2    1.12    0.95;
    997    1    5.4    0.5    0    0    1    1.08262    -14.75155    110    2    1.12    0.95;
    998    1    18.7    3.4    0    0    1    1.09289    -12.62528    110    2    1.12    0.95;
    999    1    7.6    -0.4    0    0    1    1.11189    -10.46233    110    2    1.12    0.95;
    1000    1    32.3    6    0    0    1    1.08676    -14.53874    110    2    1.12    0.95;
    1001    1    0    0    0    0    1    1.0868    -14.5287    110    2    1.12    0.95;
    1002    1    0    0    0    0    1    1.08676    -14.53874    110    2    1.12    0.95;
    1003    1    0    0    0    0    1    1.09659    -16.56298    110    2    1.12    0.95;
    1004    1    0    0    0    0    1    1.08676    -14.53874    110    2    1.12    0.95;
    1005    1    7.9    1.4    0    0    1    1.09293    -13.18624    110    2    1.12    0.95;
    1006    1    3.2    0.5    0    0    1    1.09714    -11.28206    110    2    1.12    0.95;
    1007    1    16.1    2    0    0    1    1.08796    -14.47186    110    2    1.12    0.95;
    1008    2    15.3    28.6    0    0    1    1.11134    -11.95404    110    2    1.12    0.95;
    1009    2    33    28.6    0    0    1    1.09769    -13.83044    110    2    1.12    0.95;
    1010    1    13.6    2.5    0    0    1    1.08392    -13.53958    110    2    1.12    0.95;
    1011    1    3.8    0    0    0    1    1.08236    -14.46236    110    2    1.12    0.95;
    1012    1    18.9    2.5    0    0    1    1.10785    -12.14913    110    2    1.12    0.95;
    1013    1    7.5    1.4    0    0    1    1.10429    -12.64414    110    2    1.12    0.95;
    1014    1    9.8    1.7    0    0    1    1.10212    -14.59366    110    2    1.12    0.95;
    1015    1    6.9    1.3    0    0    1    1.09279    -14.37488    110    2    1.12    0.95;
    1016    1    16.1    -0.8    0    0    1    1.09583    -12.88493    110    2    1.12    0.95;
    1017    1    12.8    0.9    0    0    1    1.08408    -16.36984    110    2    1.12    0.95;
    1018    1    6.8    0.8    0    0    1    1.08723    -16.09131    110    2    1.12    0.95;
    1019    1    4.2    0.8    0    0    1    1.08968    -13.77235    110    2    1.12    0.95;
    1020    1    0    0    0    0    1    1.09544    -12.17007    110    2    1.12    0.95;
    1021    2    8.4    1.5    0    0    1    1.0998    -15.29616    110    2    1.12    0.95;
    1022    1    1.9    0.6    0    0    1    1.08354    -16.45219    110    2    1.12    0.95;
    1023    1    7    0.7    0    0    1    1.09849    -12.84174    110    2    1.12    0.95;
    1024    1    14    4    0    0    1    1.08959    -17.7339    110    2    1.12    0.95;
    1025    1    0    0    0    0    1    1.09427    -14.3158    110    2    1.12    0.95;
    1026    1    6.2    0.9    0    0    1    1.06298    -21.25044    110    2    1.12    0.95;
    1027    1    11.7    1.9    0    0    1    1.0466    -23.96625    110    2    1.12    0.95;
    1028    1    7.5    0.5    0    0    1    1.09212    -12.07656    110    2    1.12    0.95;
    1029    1    5.4    0    0    0    1    1.0711    -19.38866    110    2    1.12    0.95;
    1030    1    5.4    1    0    0    1    1.0871    -13.87869    110    2    1.12    0.95;
    1031    1    11.3    0.5    0    0    1    1.08745    -9.54005    110    2    1.12    0.95;
    1032    1    15.8    2.1    0    0    1    1.10719    -15.01103    110    2    1.12    0.95;
    1033    1    0    0    0    0    1    1.08334    -14.71438    110    2    1.12    0.95;
    1034    1    0    0    0    0    1    1.09125    -16.97725    110    2    1.12    0.95;
    1035    1    0    0    0    0    1    1.0912    -16.98033    110    2    1.12    0.95;
    1036    1    0    0    0    0    1    1.0954    -13.96478    110    2    1.12    0.95;
    1037    1    0    0    0    0    1    1.10018    -14.96826    110    2    1.12    0.95;
    1038    1    0    0    0    0    1    1.08121    -10.76301    110    2    1.12    0.95;
    1039    1    0    0    0    0    1    1.10443    -12.62981    110    2    1.12    0.95;
    1040    1    6.6    2.3    0    0    1    1.1012    -10.97464    110    2    1.12    0.95;
    1041    1    13    1.1    0    0    1    1.10574    -14.58494    110    2    1.12    0.95;
    1042    1    5.9    0    0    0    1    1.10573    -14.57159    110    2    1.12    0.95;
    1043    1    1.6    0.3    0    0    1    1.09439    -13.09076    110    2    1.12    0.95;
    1044    1    0    0    0    0    1    1.08676    -14.53874    110    2    1.12    0.95;
    1045    1    6    1.2    0    0    1    1.1027    -14.72717    110    2    1.12    0.95;
    1046    1    4.4    0.6    0    0    1    1.09319    -15.19978    110    2    1.12    0.95;
    1047    1    10.7    0    0    0    1    1.10623    -14.65504    110    2    1.12    0.95;
    1048    1    10.5    0.7    0    0    1    1.10562    -14.63695    110    2    1.12    0.95;
    1049    2    2.2    1    0    0    1    1.0812    -14.6633    110    2    1.12    0.95;
    1050    1    7.8    1.5    0    0    1    1.0848    -15.6113    110    2    1.12    0.95;
    1051    1    0    0    0    0    1    1.12    -1.42909    110    3    1.12    0.95;
    1052    1    0.6    -0.6    0    0    1    1.10315    -2.4018    110    3    1.12    0.95;
    1053    1    0    0    0    0    1    1.08426    -10.61383    110    3    1.12    0.95;
    1054    1    2.3    0.6    0    0    1    1.08925    -11.30014    110    3    1.12    0.95;
    1055    1    0    0    0    0    1    1.08426    -10.61382    110    3    1.12    0.95;
    1056    2    65.3    42.4    0    0    1    1.08399    -10.57859    110    3    1.12    0.95;
    1057    1    10.9    4.1    0    0    1    1.09275    -8.64783    110    3    1.12    0.95;
    1058    1    5.2    1.8    0    0    1    1.09265    -8.64702    110    3    1.12    0.95;
    1059    1    3.4    0.2    0    0    1    1.10914    -5.26288    110    3    1.12    0.95;
    1060    1    5.4    1.9    0    0    1    1.09733    -6.9317    110    3    1.12    0.95;
    1061    1    0    0    0    0    1    1.09739    -6.91516    110    3    1.12    0.95;
    1062    1    8.7    3    0    0    1    1.09151    -7.86438    110    3    1.12    0.95;
    1063    1    10.5    2.3    0    0    1    1.0915    -7.86156    110    3    1.12    0.95;
    1064    1    0    0    0    0    1    1.09151    -7.85464    110    3    1.12    0.95;
    1065    1    15    2.7    0    0    1    1.09899    -7.56162    110    3    1.12    0.95;
    1066    1    9.4    3    0    0    1    1.09887    -7.57394    110    3    1.12    0.95;
    1067    1    0    0    0    0    1    1.10609    -3.59474    110    3    1.12    0.95;
    1068    1    0    0    0    0    1    1.10601    -3.58742    110    3    1.12    0.95;
    1069    1    8.2    0.9    0    0    1    1.08861    -5.3608    110    3    1.12    0.95;
    1070    1    6.1    2.9    0    0    1    1.08855    -5.34116    110    3    1.12    0.95;
    1071    1    8.6    3.9    0    0    1    1.0979    -7.44986    110    3    1.12    0.95;
    1072    1    0    0    0    0    1    1.09798    -7.44986    110    3    1.12    0.95;
    1073    1    24.9    4.8    0    0    1    1.07003    -8.43908    110    3    1.12    0.95;
    1074    1    26.4    4.8    0    0    1    1.07002    -8.44023    110    3    1.12    0.95;
    1075    1    17.6    7.1    0    0    1    1.0925    -5.43531    110    3    1.12    0.95;
    1076    1    0    0    0    0    1    1.09683    -3.81775    110    3    1.12    0.95;
    1077    1    0    0    0    0    1    1.09259    -5.42991    110    3    1.12    0.95;
    1078    1    11.6    4.4    0    0    1    1.09179    -7.57836    110    3    1.12    0.95;
    1079    1    8.2    3    0    0    1    1.09168    -7.57959    110    3    1.12    0.95;
    1080    1    11.2    3    0    0    1    1.07726    -7.69832    110    3    1.12    0.95;
    1081    1    8.6    2.2    0    0    1    1.07723    -7.69606    110    3    1.12    0.95;
    1082    1    3.6    1.6    0    0    1    1.04915    -12.21999    110    3    1.12    0.95;
    1083    1    2.3    1.3    0    0    1    1.08735    -11.41451    110    3    1.12    0.95;
    1084    1    0    0    0    0    1    1.04918    -12.21902    110    3    1.12    0.95;
    1085    1    0    0    0    0    1    1.10419    -4.82864    110    3    1.12    0.95;
    1086    1    0    0    0    0    1    1.10397    -4.83868    110    3    1.12    0.95;
    1087    2    7.4    4.8    0    0    1    1.10464    -2.22851    110    3    1.12    0.95;
    1088    1    9.8    5.9    0    0    1    1.10453    -2.24594    110    3    1.12    0.95;
    1089    1    11.2    6.3    0    0    1    1.0443    -9.98458    110    3    1.12    0.95;
    1090    1    5.6    1.7    0    0    1    1.06257    -7.62077    110    3    1.12    0.95;
    1091    1    0    0    0    0    1    1.06382    -7.56035    110    3    1.12    0.95;
    1092    1    13.7    1.9    0    0    1    1.06978    -12.75641    110    3    1.12    0.95;
    1093    1    7.5    2.3    0    0    1    1.06962    -12.76831    110    3    1.12    0.95;
    1094    1    12.6    7.1    0    0    1    1.10213    -5.98756    110    3    1.12    0.95;
    1095    1    0    0    0    0    1    1.09893    -6.61777    110    3    1.12    0.95;
    1096    1    4.2    1.6    0    0    1    1.09502    -7.50345    110    3    1.12    0.95;
    1097    1    1.1    0.4    0    0    1    1.09524    -7.44153    110    3    1.12    0.95;
    1098    1    0    0    0    0    1    1.09509    -7.50045    110    3    1.12    0.95;
    1099    1    0    0    0    0    1    1.09526    -7.44073    110    3    1.12    0.95;
    1100    1    0    0    0    0    1    1.11781    -2.0519    110    3    1.12    0.95;
    1101    1    1.5    0.3    0    0    1    1.11785    -2.03243    110    3    1.12    0.95;
    1102    1    4.5    1.3    0    0    1    1.06334    -11.16039    110    3    1.12    0.95;
    1103    1    4.5    0.7    0    0    1    1.06334    -11.16225    110    3    1.12    0.95;
    1104    1    0    0    0    0    1    1.06467    -11.03992    110    3    1.12    0.95;
    1105    1    14    4.2    0    0    1    1.09535    -7.19791    110    3    1.12    0.95;
    1106    1    0    0    0    0    1    1.09536    -7.2049    110    3    1.12    0.95;
    1107    1    7.3    1.1    0    0    1    1.07991    -8.58397    110    3    1.12    0.95;
    1108    1    1.5    0.1    0    0    1    1.07992    -8.58104    110    3    1.12    0.95;
    1109    1    0    0    0    0    1    1.09751    -7.13619    110    3    1.12    0.95;
    1110    1    11.7    3.3    0    0    1    1.09648    -4.58662    110    3    1.12    0.95;
    1111    2    12.4    7.5    0    0    1    1.11109    -4.7545    110    3    1.12    0.95;
    1112    2    2    4    0    0    1    1.11258    -4.36141    110    3    1.12    0.95;
    1113    1    4.9    0.5    0    0    1    1.09768    -7.82206    110    3    1.12    0.95;
    1114    1    5.7    2.3    0    0    1    1.0976    -7.82556    110    3    1.12    0.95;
    1115    1    10.7    3.2    0    0    1    1.06711    -12.87252    110    3    1.12    0.95;
    1116    1    9.6    3    0    0    1    1.067    -12.8771    110    3    1.12    0.95;
    1117    1    0    0    0    0    1    1.05337    -8.88738    110    3    1.12    0.95;
    1118    1    22.5    1    0    0    1    1.05338    -8.88408    110    3    1.12    0.95;
    1119    1    12.5    4.3    0    0    1    1.11748    -1.95613    110    3    1.12    0.95;
    1120    1    7.4    2.7    0    0    1    1.1055    -2.43468    110    3    1.12    0.95;
    1121    1    0.4    0.1    0    0    1    1.10213    -5.99385    110    3    1.12    0.95;
    1122    1    0    0    0    0    1    1.09899    -6.61887    110    3    1.12    0.95;
    1123    1    12.3    2.9    0    0    1    1.08106    -5.36575    110    3    1.12    0.95;
    1124    1    0    0    0    0    1    1.09038    -3.88611    110    3    1.12    0.95;
    1125    1    15.2    6.9    0    0    1    1.09019    -3.89244    110    3    1.12    0.95;
    1126    1    15.8    6.9    0    0    1    1.08101    -5.36545    110    3    1.12    0.95;
    1127    1    7.8    1.7    0    0    1    1.06502    -8.50457    110    3    1.12    0.95;
    1128    1    12.2    2.9    0    0    1    1.06489    -8.51947    110    3    1.12    0.95;
    1129    1    5.9    2.8    0    0    1    1.09757    -7.43139    110    3    1.12    0.95;
    1130    1    0    0    0    0    1    1.09762    -7.43156    110    3    1.12    0.95;
    1131    1    21.9    12.4    0    0    1    1.08583    -4.85393    110    3    1.12    0.95;
    1132    1    3.5    2.9    0    0    1    1.09157    -4.0818    110    3    1.12    0.95;
    1133    1    6.1    2.3    0    0    1    1.10345    -5.27547    110    3    1.12    0.95;
    1134    1    0    0    0    0    1    1.10391    -5.21292    110    3    1.12    0.95;
    1135    1    0    0    0    0    1    1.10353    -5.27096    110    3    1.12    0.95;
    1136    1    0    0    0    0    1    1.1039    -5.21291    110    3    1.12    0.95;
    1137    1    0    0    0    0    1    1.0899    -5.28435    110    3    1.12    0.95;
    1138    1    4.6    0.7    0    0    1    1.08983    -5.30022    110    3    1.12    0.95;
    1139    1    13    4.8    0    0    1    1.08612    -7.86593    110    3    1.12    0.95;
    1140    1    0    0    0    0    1    1.08612    -7.86593    110    3    1.12    0.95;
    1141    1    0    0    0    0    1    1.08624    -7.85755    110    3    1.12    0.95;
    1142    1    12.9    5.5    0    0    1    1.09495    -4.39426    110    3    1.12    0.95;
    1143    1    3.6    1.7    0    0    1    1.11391    -2.51637    110    3    1.12    0.95;
    1144    1    14.3    3.6    0    0    1    1.03873    -12.15786    110    3    1.12    0.95;
    1145    1    10.9    2.8    0    0    1    1.03894    -12.15567    110    3    1.12    0.95;
    1146    1    6.9    5.5    0    0    1    1.08878    -7.42805    110    3    1.12    0.95;
    1147    1    9.5    2.1    0    0    1    1.08883    -7.43682    110    3    1.12    0.95;
    1148    1    9    3.1    0    0    1    1.09274    -8.34256    110    3    1.12    0.95;
    1149    1    11.4    4    0    0    1    1.09301    -8.34022    110    3    1.12    0.95;
    1150    1    5.1    1.7    0    0    1    1.10229    -5.31556    110    3    1.12    0.95;
    1151    1    0    0    0    0    1    1.10261    -5.29156    110    3    1.12    0.95;
    1152    1    8.8    2.8    0    0    1    1.07848    -7.80167    110    3    1.12    0.95;
    1153    1    7.3    3    0    0    1    1.07853    -7.7988    110    3    1.12    0.95;
    1154    1    10.1    3.3    0    0    1    1.10857    -2.90473    110    3    1.12    0.95;
    1155    1    0    0    0    0    1    1.10866    -2.88937    110    3    1.12    0.95;
    1156    1    14.4    6.8    0    0    1    1.10842    -4.07569    110    3    1.12    0.95;
    1157    1    6.8    1.4    0    0    1    1.10856    -4.07138    110    3    1.12    0.95;
    1158    1    0    0    0    0    1    1.10727    -4.04344    110    3    1.12    0.95;
    1159    1    7.1    2.7    0    0    1    1.08119    -5.35897    110    3    1.12    0.95;
    1160    1    5.7    2.9    0    0    1    1.09038    -3.88611    110    3    1.12    0.95;
    1161    1    1.2    1.1    0    0    1    1.09187    -6.75267    110    3    1.12    0.95;
    1162    1    4.2    4    0    0    1    1.09189    -6.74786    110    3    1.12    0.95;
    1163    1    7.9    2.3    0    0    1    1.09439    -7.95366    110    3    1.12    0.95;
    1164    1    0    0    0    0    1    1.09568    -7.84563    110    3    1.12    0.95;
    1165    1    6.1    2.5    0    0    1    1.10526    -4.23312    110    3    1.12    0.95;
    1166    1    2.9    1.3    0    0    1    1.10049    -4.94546    110    3    1.12    0.95;
    1167    1    22.4    8.9    0    0    1    1.10063    -4.94383    110    3    1.12    0.95;
    1168    1    10.4    0.7    0    0    1    1.06021    -8.74598    110    3    1.12    0.95;
    1169    1    5.5    0.5    0    0    1    1.06031    -8.70852    110    3    1.12    0.95;
    1170    1    0    0    0    0    1    1.09901    -7.5619    110    3    1.12    0.95;
    1171    1    0    0    0    0    1    1.09889    -7.57422    110    3    1.12    0.95;
    1172    1    7.6    3.2    0    0    1    1.07196    -12.85534    110    3    1.12    0.95;
    1173    1    0    0    0    0    1    1.07192    -12.86426    110    3    1.12    0.95;
    1174    1    13    2.4    0    0    1    1.0912    -5.42766    110    3    1.12    0.95;
    1175    1    0    0    0    0    1    1.09116    -5.43149    110    3    1.12    0.95;
    1176    1    0    0    0    0    1    1.09994    -4.19194    110    3    1.12    0.95;
    1177    1    0.7    0.2    0    0    1    1.09995    -4.18627    110    3    1.12    0.95;
    1178    1    0    0    0    0    1    1.09776    -5.86064    110    3    1.12    0.95;
    1179    1    6.6    0.6    0    0    1    1.09779    -5.85576    110    3    1.12    0.95;
    1180    1    6.1    2.6    0    0    1    1.10726    -4.04383    110    3    1.12    0.95;
    1181    1    1.9    1.3    0    0    1    1.11235    -3.6835    110    3    1.12    0.95;
    1182    1    9.8    2.1    0    0    1    1.09814    -6.45633    110    3    1.12    0.95;
    1183    1    6.4    0.6    0    0    1    1.09818    -6.44909    110    3    1.12    0.95;
    1184    1    6.4    0.9    0    0    1    1.10845    -4.71623    110    3    1.12    0.95;
    1185    1    7.6    0.9    0    0    1    1.10837    -4.72793    110    3    1.12    0.95;
    1186    1    10.3    4.2    0    0    1    1.09863    -2.75286    110    3    1.12    0.95;
    1187    1    6.6    2.8    0    0    1    1.09866    -2.74619    110    3    1.12    0.95;
    1188    2    34.8    23.4    0    0    1    1.1174    -2.09733    110    3    1.12    0.95;
    1189    2    11.1    18.1    0    0    1    1.11671    -2.28486    110    3    1.12    0.95;
    1190    1    8    3.3    0    0    1    1.10575    -5.62622    110    3    1.12    0.95;
    1191    1    8.4    3.5    0    0    1    1.10564    -5.64706    110    3    1.12    0.95;
    1192    1    14.1    7    0    0    1    1.10322    -3.40116    110    3    1.12    0.95;
    1193    2    0    0    0    0    1    1.10337    -3.38789    110    3    1.12    0.95;
    1194    1    9.4    3.8    0    0    1    1.09454    -3.20623    110    3    1.12    0.95;
    1195    1    6.3    2.6    0    0    1    1.0945    -3.22158    110    3    1.12    0.95;
    1196    1    1.4    0.8    0    0    1    1.05575    -8.38493    110    3    1.12    0.95;
    1197    1    0    0    0    0    1    1.05575    -8.38487    110    3    1.12    0.95;
    1198    1    7.1    0.5    0    0    1    1.09817    -7.10241    110    3    1.12    0.95;
    1199    1    0    0    0    0    1    1.09813    -7.09216    110    3    1.12    0.95;
    1200    1    6.8    2.2    0    0    1    1.09463    -7.17166    110    3    1.12    0.95;
    1201    1    4    1.3    0    0    1    1.09467    -7.17526    110    3    1.12    0.95;
    1202    1    10.7    5.8    0    0    1    1.10434    -7.0102    110    3    1.12    0.95;
    1203    1    5.7    1.8    0    0    1    1.10426    -6.99076    110    3    1.12    0.95;
    1204    1    7.2    3.2    0    0    1    1.11931    -1.53567    110    3    1.12    0.95;
    1205    1    0    0    0    0    1    1.1195    -1.5236    110    3    1.12    0.95;
    1206    1    13.9    2.3    0    0    1    1.07769    -7.5456    110    3    1.12    0.95;
    1207    1    16.8    3.9    0    0    1    1.07765    -7.55803    110    3    1.12    0.95;
    1208    1    12.1    4.2    0    0    1    1.09799    -4.02044    110    3    1.12    0.95;
    1209    1    11.8    4.7    0    0    1    1.11568    -2.17406    110    3    1.12    0.95;
    1210    1    18.9    4    0    0    1    1.07883    -7.41231    110    3    1.12    0.95;
    1211    1    17.2    3.1    0    0    1    1.0676    -7.76006    110    3    1.12    0.95;
    1212    1    4.7    2.3    0    0    1    1.10596    -2.0811    110    3    1.12    0.95;
    1213    1    3.3    1.3    0    0    1    1.10599    -2.07529    110    3    1.12    0.95;
    1214    2    24.3    66.1    0    0    1    1.12    -1.68476    110    3    1.12    0.95;
    1215    2    25.4    66.1    0    0    1    1.12    -1.09516    110    3    1.12    0.95;
    1216    1    5    0.7    0    0    1    1.09091    -5.31364    110    3    1.12    0.95;
    1217    1    4.3    -0.2    0    0    1    1.09095    -5.30186    110    3    1.12    0.95;
    1218    1    9.7    2.2    0    0    1    1.10509    -3.83476    110    3    1.12    0.95;
    1219    2    0.9    0.1    0    0    1    1.10515    -3.83844    110    3    1.12    0.95;
    1220    2    11.1    18.1    0    0    1    1.12    -1.54618    110    3    1.12    0.95;
    1221    1    0    0    0    0    1    1.11989    -1.56774    110    3    1.12    0.95;
    1222    1    12.1    3.8    0    0    1    1.05133    -9.87583    110    3    1.12    0.95;
    1223    1    8.3    2.7    0    0    1    1.05124    -9.89427    110    3    1.12    0.95;
    1224    1    9.2    4.6    0    0    1    1.06905    -11.83426    110    3    1.12    0.95;
    1225    1    0    0    0    0    1    1.06933    -11.8225    110    3    1.12    0.95;
    1226    2    0    0    0    0    1    1.09958    -6.49639    110    3    1.12    0.95;
    1227    2    34.2    0.2    0    0    1    1.0997    -6.61351    110    3    1.12    0.95;
    1228    2    0    0    0    0    1    1.09704    -6.61952    110    3    1.12    0.95;
    1229    1    3.5    1.1    0    0    1    1.0981    -6.43817    110    3    1.12    0.95;
    1230    1    0    0    0    0    1    1.09811    -6.43784    110    3    1.12    0.95;
    1231    1    4.1    1.4    0    0    1    1.09502    -7.35742    110    3    1.12    0.95;
    1232    1    4.9    1.6    0    0    1    1.09505    -7.36282    110    3    1.12    0.95;
    1233    1    5    1.9    0    0    1    1.06559    -13.73734    110    3    1.12    0.95;
    1234    1    0    0    0    0    1    1.06564    -13.73405    110    3    1.12    0.95;
    1235    1    0    0.2    0    0    1    1.10423    -2.28695    110    3    1.12    0.95;
    1236    1    0    0    0    0    1    1.10423    -2.28703    110    3    1.12    0.95;
    1237    2    0    1.5    0    0    1    1.0991    -8.51149    110    3    1.12    0.95;
    1238    2    22.1    9    0    0    1    1.09909    -8.50416    110    3    1.12    0.95;
    1239    2    7.9    3    0    0    1    1.09898    -8.50722    110    3    1.12    0.95;
    1240    1    0    0    0    0    1    1.09446    -8.14213    110    3    1.12    0.95;
    1241    1    3    0.8    0    0    1    1.09652    -5.75169    110    3    1.12    0.95;
    1242    1    0    0    0    0    1    1.09654    -5.74967    110    3    1.12    0.95;
    1243    1    0    0    0    0    1    1.11989    -1.56774    110    3    1.12    0.95;
    1244    1    0    0    0    0    1    1.12    -1.54618    110    3    1.12    0.95;
    1245    1    0    0    0    0    1    1.09533    -7.48945    110    3    1.12    0.95;
    1246    1    0    0    0    0    1    1.09533    -7.48945    110    3    1.12    0.95;
    1247    1    0    0    0    0    1    1.11758    -1.94984    110    3    1.12    0.95;
    1248    1    2.7    0.4    0    0    1    1.11233    -5.02916    110    3    1.12    0.95;
    1249    1    0    0    0    0    1    1.11222    -5.04385    110    3    1.12    0.95;
    1250    1    0.2    0.1    0    0    1    1.10756    -3.27068    110    3    1.12    0.95;
    1251    1    0    0    0    0    1    1.10757    -3.27065    110    3    1.12    0.95;
    1252    1    3.9    1.3    0    0    1    1.10473    -2.49522    110    3    1.12    0.95;
    1253    1    0    0    0    0    1    1.10475    -2.49346    110    3    1.12    0.95;
    1254    1    0    0    0    0    1    1.10672    -3.20558    110    3    1.12    0.95;
    1255    1    3.5    1.7    0    0    1    1.10671    -3.20725    110    3    1.12    0.95;
    1256    1    0    0    0    0    1    1.10756    -3.27064    110    3    1.12    0.95;
    1257    1    0    0    0    0    1    1.10757    -3.27065    110    3    1.12    0.95;
    1258    1    23    7.8    0    0    1    1.09343    -4.50514    110    3    1.12    0.95;
    1259    1    0    0    0    0    1    1.11392    -2.51648    110    3    1.12    0.95;
    1260    1    13.3    4.3    0    0    1    1.09575    -8.31842    110    3    1.12    0.95;
    1261    1    12.6    4.2    0    0    1    1.0961    -8.30661    110    3    1.12    0.95;
    1262    1    12.7    5.2    0    0    1    1.10351    -6.02669    110    3    1.12    0.95;
    1263    1    11.1    3.6    0    0    1    1.10361    -6.02196    110    3    1.12    0.95;
    1264    1    0.9    0.4    0    0    1    1.09762    -7.25384    110    3    1.12    0.95;
    1265    1    0    0    0    0    1    1.0976    -7.24544    110    3    1.12    0.95;
    1266    1    6.3    1.5    0    0    1    1.10833    -3.86565    110    3    1.12    0.95;
    1267    1    0    0    0    0    1    1.10836    -3.98013    110    3    1.12    0.95;
    1268    1    6.4    4.2    0    0    1    1.10275    -6.21996    110    3    1.12    0.95;
    1269    1    0    0    0    0    1    1.10299    -6.21626    110    3    1.12    0.95;
    1270    1    8.8    0    0    0    1    1.07367    -6.49297    110    3    1.12    0.95;
    1271    1    0    0    0    0    1    1.0736    -6.51028    110    3    1.12    0.95;
    1272    1    7    3.9    0    0    1    1.10324    -5.24393    110    3    1.12    0.95;
    1273    1    3.2    0    0    0    1    1.10402    -5.21401    110    3    1.12    0.95;
    1274    1    0    0    0    0    1    1.10222    -2.68143    110    3    1.12    0.95;
    1275    1    13.7    4    0    0    1    1.10213    -2.69226    110    3    1.12    0.95;
    1276    1    4.9    1.4    0    0    1    1.06589    -13.4956    110    3    1.12    0.95;
    1277    1    5.4    1.8    0    0    1    1.06587    -13.57775    110    3    1.12    0.95;
    1278    1    0    0    0    0    1    1.0659    -13.58496    110    3    1.12    0.95;
    1279    1    9.9    5.4    0    0    1    1.07394    -6.58487    110    3    1.12    0.95;
    1280    1    0    0    0    0    1    1.07394    -6.5799    110    3    1.12    0.95;
    1281    1    1.3    0.5    0    0    1    1.10646    -6.32066    110    3    1.12    0.95;
    1282    1    5    1.9    0    0    1    1.10644    -6.29549    110    3    1.12    0.95;
    1283    1    0.9    0.4    0    0    1    1.1065    -6.31794    110    3    1.12    0.95;
    1284    1    17.8    6.4    0    0    1    1.10025    -4.49369    110    3    1.12    0.95;
    1285    1    6.5    2.1    0    0    1    1.10036    -4.48349    110    3    1.12    0.95;
    1286    1    6.9    2.9    0    0    1    1.10315    -2.64612    110    3    1.12    0.95;
    1287    1    6.9    2.8    0    0    1    1.10308    -2.64131    110    3    1.12    0.95;
    1288    1    9.8    2.1    0    0    1    1.07324    -7.93763    110    3    1.12    0.95;
    1289    1    11.7    3    0    0    1    1.07323    -7.94324    110    3    1.12    0.95;
    1290    1    5.6    1.6    0    0    1    1.11212    -2.74825    110    3    1.12    0.95;
    1291    1    9    3.6    0    0    1    1.11215    -2.71922    110    3    1.12    0.95;
    1292    1    0    0    0    0    1    1.06629    -12.87472    110    3    1.12    0.95;
    1293    1    0    0    0    0    1    1.06637    -12.86806    110    3    1.12    0.95;
    1294    1    7.6    5.7    0    0    1    1.0828    -5.47702    110    3    1.12    0.95;
    1295    1    2.6    0.1    0    0    1    1.08279    -5.48049    110    3    1.12    0.95;
    1296    1    0    0    0    0    1    1.08287    -5.46416    110    3    1.12    0.95;
    1297    1    9.4    3.1    0    0    1    1.09749    -7.4531    110    3    1.12    0.95;
    1298    1    9.4    3    0    0    1    1.09755    -7.45721    110    3    1.12    0.95;
    1299    1    0    0    0    0    1    1.09753    -7.45088    110    3    1.12    0.95;
    1300    1    0    0    0    0    1    1.0977    -7.4467    110    3    1.12    0.95;
    1301    1    7.5    1    0    0    1    1.10899    -3.39414    110    3    1.12    0.95;
    1302    1    5.7    2.4    0    0    1    1.10899    -3.41467    110    3    1.12    0.95;
    1303    1    5.4    1.7    0    0    1    1.08679    -10.94136    110    3    1.12    0.95;
    1304    1    4.3    1.1    0    0    1    1.08683    -10.95157    110    3    1.12    0.95;
    1305    1    2.2    0.7    0    0    1    1.10793    -4.25634    110    3    1.12    0.95;
    1306    1    1.6    0.6    0    0    1    1.10797    -4.23985    110    3    1.12    0.95;
    1307    1    7    0.2    0    0    1    1.10836    -3.98013    110    3    1.12    0.95;
    1308    1    7    0.8    0    0    1    1.10837    -3.85895    110    3    1.12    0.95;
    1309    1    5.7    2.6    0    0    1    1.09141    -10.62799    110    3    1.12    0.95;
    1310    1    0    0    0    0    1    1.09166    -10.62187    110    3    1.12    0.95;
    1311    1    9.7    3.3    0    0    1    1.06282    -13.3709    110    3    1.12    0.95;
    1312    1    2.7    1    0    0    1    1.06286    -13.37232    110    3    1.12    0.95;
    1313    1    2.5    0.8    0    0    1    1.10085    -3.64501    110    3    1.12    0.95;
    1314    1    0    0    0    0    1    1.10393    -3.3713    110    3    1.12    0.95;
    1315    1    0    0    0    0    1    1.10093    -3.64049    110    3    1.12    0.95;
    1316    1    0    0    0    0    1    1.10393    -3.37128    110    3    1.12    0.95;
    1317    1    0    0    0    0    1    1.09864    -7.70372    110    3    1.12    0.95;
    1318    1    5.3    1.9    0    0    1    1.09868    -7.70682    110    3    1.12    0.95;
    1319    1    0    0    0    0    1    1.11248    -3.68879    110    3    1.12    0.95;
    1320    1    9.1    3.1    0    0    1    1.1004    -5.43315    110    3    1.12    0.95;
    1321    1    0    0    0    0    1    1.11248    -3.68873    110    3    1.12    0.95;
    1322    1    0    0    0    0    1    1.10077    -5.40719    110    3    1.12    0.95;
    1323    1    1.1    0.7    0    0    1    1.10254    -4.24285    110    3    1.12    0.95;
    1324    1    0.7    0.3    0    0    1    1.10257    -4.23935    110    3    1.12    0.95;
    1325    1    1.6    0.3    0    0    1    1.10053    -2.57564    110    3    1.12    0.95;
    1326    1    0    0    0    0    1    1.10053    -2.57503    110    3    1.12    0.95;
    1327    1    0    0    0    0    1    1.10053    -2.57497    110    3    1.12    0.95;
    1328    1    7.6    0.2    0    0    1    1.05815    -8.20281    110    3    1.12    0.95;
    1329    1    6.8    -0.8    0    0    1    1.08395    -6.60852    110    3    1.12    0.95;
    1330    2    4.3    5.7    0    0    1    1.11278    -2.90319    110    3    1.12    0.95;
    1331    2    5.8    7.9    0    0    1    1.10411    -5.19946    110    3    1.12    0.95;
    1332    1    0    0    0    0    1    1.11271    -3.66742    110    3    1.12    0.95;
    1333    1    0.7    2.8    0    0    1    1.11373    -2.79755    110    3    1.12    0.95;
    1334    1    7.3    3.1    0    0    1    1.11369    -2.81832    110    3    1.12    0.95;
    1335    1    13    1.3    0    0    1    1.05977    -8.18445    110    3    1.12    0.95;
    1336    1    5.2    2.2    0    0    1    1.05994    -8.16608    110    3    1.12    0.95;
    1337    1    22.2    12.4    0    0    1    1.03434    -11.80415    110    3    1.12    0.95;
    1338    1    0.7    0    0    0    1    1.0346    -11.7733    110    3    1.12    0.95;
    1339    1    3.2    1    0    0    1    1.09858    -7.7027    110    3    1.12    0.95;
    1340    1    0    0    0    0    1    1.09873    -7.70939    110    3    1.12    0.95;
    1341    1    0    0    0    0    1    1.09864    -7.70013    110    3    1.12    0.95;
    1342    1    0    0    0    0    1    1.09873    -7.70938    110    3    1.12    0.95;
    1343    1    16.4    7.8    0    0    1    1.0975    -7.82797    110    3    1.12    0.95;
    1344    1    0    0    0    0    1    1.09907    -7.72957    110    3    1.12    0.95;
    1345    1    0    0    0    0    1    1.09777    -7.81331    110    3    1.12    0.95;
    1346    1    0    0    0    0    1    1.09907    -7.72957    110    3    1.12    0.95;
    1347    1    24.3    7    0    0    1    1.09832    -7.19891    110    3    1.12    0.95;
    1348    1    9.4    3.6    0    0    1    1.09741    -7.82854    110    3    1.12    0.95;
    1349    1    17.7    9.9    0    0    1    1.09772    -7.75293    110    3    1.12    0.95;
    1350    1    0    0    0    0    1    1.0978    -7.75147    110    3    1.12    0.95;
    1351    1    3.3    0.4    0    0    1    1.08733    -7.87624    110    3    1.12    0.95;
    1352    1    7    3.5    0    0    1    1.0873    -7.88783    110    3    1.12    0.95;
    1353    1    3.5    2    0    0    1    1.09029    -4.68533    110    3    1.12    0.95;
    1354    2    109.5    51.2    0    0    1    1.08588    -7.87464    110    3    1.12    0.95;
    1355    1    3.9    1.3    0    0    1    1.11728    -2.1052    110    3    1.12    0.95;
    1356    1    26.1    11.1    0    0    1    1.11416    -2.63966    110    3    1.12    0.95;
    1357    1    63.3    22.6    0    0    1    1.11799    -3.78777    110    3    1.12    0.95;
    1358    1    0    0    0    0    1    1.1194    -3.65332    110    3    1.12    0.95;
    1359    1    0    0    0    0    1    1.11439    -2.62586    110    3    1.12    0.95;
    1360    1    0    0    0    0    1    1.11912    -3.70848    110    3    1.12    0.95;
    1361    1    0    0    0    0    1    1.11456    -2.61133    110    3    1.12    0.95;
    1362    1    10.5    4.6    0    0    1    1.09135    -6.82308    110    3    1.12    0.95;
    1363    1    0    0    0    0    1    1.09138    -6.82344    110    3    1.12    0.95;
    1364    1    0    0    0    0    1    1.09134    -6.84145    110    3    1.12    0.95;
    1365    1    1.6    0.6    0    0    1    1.09474    -7.18523    110    3    1.12    0.95;
    1366    1    0.6    0.3    0    0    1    1.09272    -7.67613    110    3    1.12    0.95;
    1367    1    6.3    0.9    0    0    1    1.10131    -4.24115    110    3    1.12    0.95;
    1368    1    6.2    -0.9    0    0    1    1.10129    -4.24437    110    3    1.12    0.95;
    1369    1    3    1.1    0    0    1    1.11141    -2.82405    110    3    1.12    0.95;
    1370    1    2.9    0.7    0    0    1    1.11142    -2.81853    110    3    1.12    0.95;
    1371    2    19.4    6.9    0    0    1    1.08095    -7.59462    110    3    1.12    0.95;
    1372    2    18.6    9.8    0    0    1    1.08082    -7.58653    110    3    1.12    0.95;
    1373    2    16.8    3.8    0    0    1    1.08158    -7.59916    110    3    1.12    0.95;
    1374    1    11.2    2.6    0    0    1    1.08015    -7.63047    110    3    1.12    0.95;
    1375    1    22.4    6.5    0    0    1    1.0802    -7.63592    110    3    1.12    0.95;
    1376    1    10.3    4.6    0    0    1    1.0822    -7.58694    110    3    1.12    0.95;
    1377    1    12    4.1    0    0    1    1.08036    -7.50315    110    3    1.12    0.95;
    1378    1    10.6    0.5    0    0    1    1.08142    -7.6426    110    3    1.12    0.95;
    1379    1    10.7    0.8    0    0    1    1.08106    -7.63397    110    3    1.12    0.95;
    1380    1    2.7    2.3    0    0    1    1.08146    -7.63445    110    3    1.12    0.95;
    1381    1    44.2    16.1    0    0    1    1.07996    -7.53326    110    3    1.12    0.95;
    1382    1    44.2    16.1    0    0    1    1.08177    -7.62249    110    3    1.12    0.95;
    1383    1    0    0    0    0    1    1.08078    -7.47579    110    3    1.12    0.95;
    1384    1    7.8    3.8    0    0    1    1.08242    -7.57534    110    3    1.12    0.95;
    1385    1    11.5    3    0    0    1    1.08171    -7.62159    110    3    1.12    0.95;
    1386    1    11.5    2.4    0    0    1    1.08177    -7.61628    110    3    1.12    0.95;
    1387    1    0.9    0    0    0    1    1.08106    -7.66098    110    3    1.12    0.95;
    1388    1    0.8    0    0    0    1    1.08196    -7.60855    110    3    1.12    0.95;
    1389    1    0    0    0    0    1    1.08106    -7.6608    110    3    1.12    0.95;
    1390    1    0    0    0    0    1    1.08196    -7.60832    110    3    1.12    0.95;
    1391    1    3.2    0.6    0    0    1    1.10437    -3.4511    110    3    1.12    0.95;
    1392    1    1.5    0.2    0    0    1    1.10461    -3.42766    110    3    1.12    0.95;
    1393    1    1.5    0.5    0    0    1    1.09716    -4.93364    110    3    1.12    0.95;
    1394    1    0    0    0    0    1    1.09716    -4.93335    110    3    1.12    0.95;
    1395    1    0    0    0    0    1    1.1042    -5.46618    110    3    1.12    0.95;
    1396    1    0    0    0    0    1    1.1042    -5.46616    110    3    1.12    0.95;
    1397    1    0    0    0    0    1    1.09723    -4.92443    110    3    1.12    0.95;
    1398    1    12.4    4.4    0    0    1    1.10626    -5.69133    110    3    1.12    0.95;
    1399    1    7.3    0.1    0    0    1    1.10993    -4.87312    110    3    1.12    0.95;
    1400    2    9.5    9.9    0    0    1    1.1055    -2.17233    110    3    1.12    0.95;
    1401    2    8.6    9.2    0    0    1    1.11067    -4.62721    110    3    1.12    0.95;
    1402    1    4.1    1.9    0    0    1    1.04627    -10.81491    110    3    1.12    0.95;
    1403    1    3.3    1.2    0    0    1    1.04621    -10.81359    110    3    1.12    0.95;
    1404    1    0.4    0.2    0    0    1    1.09861    -2.78474    110    3    1.12    0.95;
    1405    1    0    0    0    0    1    1.09861    -2.78473    110    3    1.12    0.95;
    1406    1    21.7    14.9    0    0    1    1.0956    -3.83732    110    3    1.12    0.95;
    1407    1    9.4    1.1    0    0    1    1.09549    -3.8508    110    3    1.12    0.95;
    1408    2    53    29.5    0    0    1    1.10045    -2.41251    110    3    1.12    0.95;
    1409    1    36.9    34.8    0    0    1    1.10477    -2.70015    110    3    1.12    0.95;
    1410    1    9.2    2.8    0    0    1    1.10122    -2.75864    110    3    1.12    0.95;
    1411    1    2.5    1.3    0    0    1    1.11736    -1.96158    110    3    1.12    0.95;
    1412    1    0    0    0    0    1    1.10124    -2.75504    110    3    1.12    0.95;
    1413    1    2.9    1.3    0    0    1    1.07279    -6.73753    110    3    1.12    0.95;
    1414    1    0    0    0    0    1    1.073    -6.72485    110    3    1.12    0.95;
    1415    1    17    5.8    0    0    1    1.0887    -4.26923    110    3    1.12    0.95;
    1416    1    0    0    0    0    1    1.0888    -4.25926    110    3    1.12    0.95;
    1417    1    0    0    0    0    1    1.08472    -4.72424    110    3    1.12    0.95;
    1418    1    7    2.7    0    0    1    1.08753    -5.46274    110    3    1.12    0.95;
    1419    1    2.3    0.6    0    0    1    1.08894    -5.53992    110    3    1.12    0.95;
    1420    1    0    0    0    0    1    1.08764    -5.45663    110    3    1.12    0.95;
    1421    1    0    0    0    0    1    1.08897    -5.53779    110    3    1.12    0.95;
    1422    1    0.6    0.1    0    0    1    1.1035    -6.04053    110    3    1.12    0.95;
    1423    1    0.6    0.2    0    0    1    1.10354    -6.03038    110    3    1.12    0.95;
    1424    1    1.2    3    0    0    1    1.11993    -1.5466    110    3    1.12    0.95;
    1425    1    3.7    1.3    0    0    1    1.09254    -8.64131    110    3    1.12    0.95;
    1426    1    1.6    0.6    0    0    1    1.09256    -8.65248    110    3    1.12    0.95;
    1427    1    15.2    4.8    0    0    1    1.09635    -6.95293    110    3    1.12    0.95;
    1428    1    9.6    4.2    0    0    1    1.09633    -6.96335    110    3    1.12    0.95;
    1429    1    1.2    0    0    0    1    1.09987    -6.25688    110    3    1.12    0.95;
    1430    1    0.4    0    0    0    1    1.09991    -6.24668    110    3    1.12    0.95;
    1431    1    8.2    3.6    0    0    1    1.10128    -6.14065    110    3    1.12    0.95;
    1432    1    8.2    3.6    0    0    1    1.10124    -6.15537    110    3    1.12    0.95;
    1433    1    1.8    0.6    0    0    1    1.0878    -7.71483    110    3    1.12    0.95;
    1434    1    3    -0.2    0    0    1    1.08778    -7.71659    110    3    1.12    0.95;
    1435    1    9.2    4.8    0    0    1    1.04051    -10.32874    110    3    1.12    0.95;
    1436    1    4.3    2.3    0    0    1    1.04049    -10.32209    110    3    1.12    0.95;
    1437    1    0.8    0.4    0    0    1    1.10274    -6.29983    110    3    1.12    0.95;
    1438    1    0    0    0    0    1    1.10274    -6.29973    110    3    1.12    0.95;
    1439    1    4.9    2.4    0    0    1    1.10501    -2.37909    110    3    1.12    0.95;
    1440    1    5    2.4    0    0    1    1.09859    -2.81615    110    3    1.12    0.95;
    1441    1    1.1    -0.2    0    0    1    1.09765    -7.42883    110    3    1.12    0.95;
    1442    1    4.2    0.9    0    0    1    1.09764    -7.44179    110    3    1.12    0.95;
    1443    1    4.2    2.4    0    0    1    1.09742    -7.38885    110    3    1.12    0.95;
    1444    1    11.5    4.9    0    0    1    1.09802    -7.32192    110    3    1.12    0.95;
    1445    1    6.7    2.9    0    0    1    1.07092    -8.40356    110    3    1.12    0.95;
    1446    1    5.4    3    0    0    1    1.07093    -8.4103    110    3    1.12    0.95;
    1447    1    5.7    1.1    0    0    1    1.05401    -11.24844    110    3    1.12    0.95;
    1448    1    11.4    2.7    0    0    1    1.05317    -11.31498    110    3    1.12    0.95;
    1449    1    0    0    0    0    1    1.05452    -11.22732    110    3    1.12    0.95;
    1450    1    0    0    0    0    1    1.05388    -11.28605    110    3    1.12    0.95;
    1451    1    8.3    3    0    0    1    1.11298    -2.60171    110    3    1.12    0.95;
    1452    1    0    0    0    0    1    1.11298    -2.60947    110    3    1.12    0.95;
    1453    1    0    0    0    0    1    1.11758    -1.94982    110    3    1.12    0.95;
    1454    1    0    0    0    0    1    1.10556    -2.43062    110    3    1.12    0.95;
    1455    1    10.5    3    0    0    1    1.09562    -7.84646    110    3    1.12    0.95;
    1456    1    6.8    0.8    0    0    1    1.09567    -7.8457    110    3    1.12    0.95;
    1457    1    3.7    1.6    0    0    1    1.1048    -2.49774    110    3    1.12    0.95;
    1458    1    3.3    1.5    0    0    1    1.10475    -2.48603    110    3    1.12    0.95;
    1459    1    5.8    1.9    0    0    1    1.09724    -7.21664    110    3    1.12    0.95;
    1460    1    0    0    0    0    1    1.09725    -7.21624    110    3    1.12    0.95;
    1461    1    5    1.3    0    0    1    1.09507    -6.78459    110    3    1.12    0.95;
    1462    1    4.1    1.3    0    0    1    1.09504    -6.80049    110    3    1.12    0.95;
    1463    1    7.6    2.4    0    0    1    1.06721    -7.69315    110    3    1.12    0.95;
    1464    1    5.9    1.7    0    0    1    1.06718    -7.66912    110    3    1.12    0.95;
    1465    1    8.2    1.8    0    0    1    1.09767    -7.57924    110    3    1.12    0.95;
    1466    1    0    0    0    0    1    1.09758    -7.57888    110    3    1.12    0.95;
    1467    1    5.6    0    0    0    1    1.06978    -13.15291    110    3    1.12    0.95;
    1468    1    9.7    2.8    0    0    1    1.06972    -13.16478    110    3    1.12    0.95;
    1469    2    0    0    0    0    1    1.10925    -4.74751    110    3    1.12    0.95;
    1470    2    90.5    33.9    0    0    1    1.10921    -4.76698    110    3    1.12    0.95;
    1471    2    28.5    7.4    0    0    1    1.09262    -7.86649    110    3    1.12    0.95;
    1472    1    19.3    7.4    0    0    1    1.09271    -7.87549    110    3    1.12    0.95;
    1473    1    1.4    0.2    0    0    1    1.10385    -5.24433    110    3    1.12    0.95;
    1474    1    7.2    2.1    0    0    1    1.11248    -2.89421    110    3    1.12    0.95;
    1475    1    0    0    0    0    1    1.10387    -5.24351    110    3    1.12    0.95;
    1476    1    0    0    0    0    1    1.11255    -2.89053    110    3    1.12    0.95;
    1477    1    0    0    0    0    1    1.08819    -10.46503    110    3    1.12    0.95;
    1478    1    0    0    0    0    1    1.09036    -11.23221    110    3    1.12    0.95;
    1479    1    3.4    1    0    0    1    1.08046    -5.13618    110    3    1.12    0.95;
    1480    1    3.4    1    0    0    1    1.08047    -5.13483    110    3    1.12    0.95;
    1481    1    8.8    3.4    0    0    1    1.10754    -3.26879    110    3    1.12    0.95;
    1482    1    0    0    0    0    1    1.10757    -3.26542    110    3    1.12    0.95;
    1483    1    0.7    0.2    0    0    1    1.10498    -2.37811    110    3    1.12    0.95;
    1484    1    0    0    0    0    1    1.10502    -2.37572    110    3    1.12    0.95;
    1485    1    0    0    0    0    1    1.09299    -7.40792    110    3    1.12    0.95;
    1486    1    0    0    0    0    1    1.09303    -7.39739    110    3    1.12    0.95;
    1487    1    0    0    0    0    1    1.09306    -7.57453    110    3    1.12    0.95;
    1488    1    9.9    2.7    0    0    1    1.09298    -7.57053    110    3    1.12    0.95;
    1489    1    1.9    0.9    0    0    1    1.09505    -7.51218    110    3    1.12    0.95;
    1490    1    0    0    0    0    1    1.09508    -7.50844    110    3    1.12    0.95;
    1491    1    5.2    1.9    0    0    1    1.07632    -6.66239    110    3    1.12    0.95;
    1492    1    6.2    2.1    0    0    1    1.07637    -6.67807    110    3    1.12    0.95;
    1493    1    6.3    2.2    0    0    1    1.09964    -5.47575    110    3    1.12    0.95;
    1494    1    2.1    0.7    0    0    1    1.11246    -3.68975    110    3    1.12    0.95;
    1495    1    10.4    5.2    0    0    1    1.1007    -5.41124    110    3    1.12    0.95;
    1496    1    0    0    0    0    1    1.10015    -5.45276    110    3    1.12    0.95;
    1497    1    10.8    4.6    0    0    1    1.09378    -8.18179    110    3    1.12    0.95;
    1498    1    0    0    0    0    1    1.09448    -8.13828    110    3    1.12    0.95;
    1499    1    5.7    0.8    0    0    1    1.06997    -7.86171    110    3    1.12    0.95;
    1500    1    7.3    1.3    0    0    1    1.07016    -7.85639    110    3    1.12    0.95;
    1501    1    11.7    3.9    0    0    1    1.10843    -2.9808    110    3    1.12    0.95;
    1502    1    0    0    0    0    1    1.10869    -2.94488    110    3    1.12    0.95;
    1503    1    7.6    2.3    0    0    1    1.08951    -9.16477    110    3    1.12    0.95;
    1504    1    2.6    0.8    0    0    1    1.08949    -9.15883    110    3    1.12    0.95;
    1505    2    12.5    1.9    0    0    1    1.10604    -3.59977    110    3    1.12    0.95;
    1506    1    0    0    0    0    1    1.10601    -3.58742    110    3    1.12    0.95;
    1507    1    14.7    4.6    0    0    1    1.08939    -6.9752    110    3    1.12    0.95;
    1508    1    0    0    0    0    1    1.08942    -6.98717    110    3    1.12    0.95;
    1509    1    2.3    0.9    0    0    1    1.07479    -6.47419    110    3    1.12    0.95;
    1510    1    6.3    2.4    0    0    1    1.09445    -8.14205    110    3    1.12    0.95;
    1511    2    12.6    8.9    0    0    1    1.10715    -7.97881    110    3    1.12    0.95;
    1512    2    10    44.2    0    0    1    1.12    -5.21392    110    3    1.12    0.95;
    1513    2    10    44.2    0    0    1    1.11542    -2.54973    110    3    1.12    0.95;
    1514    1    11.5    3.5    0    0    1    1.07668    -7.86292    110    3    1.12    0.95;
    1515    1    9.4    3.1    0    0    1    1.07668    -7.86446    110    3    1.12    0.95;
    1516    1    0    0    0    0    1    1.0642    -7.65651    110    3    1.12    0.95;
    1517    1    5.9    2.1    0    0    1    1.06421    -7.64596    110    3    1.12    0.95;
    1518    1    1.3    0.3    0    0    1    1.09631    -8.00596    110    3    1.12    0.95;
    1519    1    1.5    0.6    0    0    1    1.0963    -8.02103    110    3    1.12    0.95;
    1520    1    4.8    2.4    0    0    1    1.10692    -3.21078    110    3    1.12    0.95;
    1521    1    7.8    5    0    0    1    1.10696    -3.20816    110    3    1.12    0.95;
    1522    1    6.1    0.2    0    0    1    1.09598    -4.82143    110    3    1.12    0.95;
    1523    1    11.8    2.2    0    0    1    1.096    -4.81931    110    3    1.12    0.95;
    1524    1    2    4.4    0    0    1    1.09606    -4.90673    110    3    1.12    0.95;
    1525    1    8.8    3.5    0    0    1    1.09615    -4.91016    110    3    1.12    0.95;
    1526    1    3.3    1.2    0    0    1    1.09166    -7.90266    110    3    1.12    0.95;
    1527    1    1.6    0.7    0    0    1    1.09164    -7.90543    110    3    1.12    0.95;
    1528    1    9.6    3.7    0    0    1    1.07738    -11.29996    110    3    1.12    0.95;
    1529    1    0    0    0    0    1    1.07736    -11.30807    110    3    1.12    0.95;
    1530    1    6.4    2.1    0    0    1    1.06205    -13.48067    110    3    1.12    0.95;
    1531    1    6.6    1.7    0    0    1    1.06204    -13.47801    110    3    1.12    0.95;
    1532    1    7.4    3.1    0    0    1    1.08492    -5.49918    110    3    1.12    0.95;
    1533    1    4.9    1.7    0    0    1    1.08495    -5.5158    110    3    1.12    0.95;
    1534    1    0    0    0    0    1    1.09542    -7.3797    110    3    1.12    0.95;
    1535    1    0    0    0    0    1    1.09541    -7.37962    110    3    1.12    0.95;
    1536    1    2    0.6    0    0    1    1.08089    -8.47296    110    3    1.12    0.95;
    1537    1    1.8    0.4    0    0    1    1.08088    -8.47723    110    3    1.12    0.95;
    1538    1    0    0.1    0    0    1    1.09643    -7.45571    110    3    1.12    0.95;
    1539    1    5.4    1.8    0    0    1    1.09639    -7.47466    110    3    1.12    0.95;
    1540    1    0    0    0    0    1    1.10515    -2.17761    110    3    1.12    0.95;
    1541    1    0    0    0    0    1    1.10517    -2.17355    110    3    1.12    0.95;
    1542    1    9.8    3.9    0    0    1    1.1044    -4.84995    110    3    1.12    0.95;
    1543    1    0    0    0    0    1    1.10443    -4.84837    110    3    1.12    0.95;
    1544    1    0    0    0    0    1    1.11144    -3.57281    110    3    1.12    0.95;
    1545    1    8    3.1    0    0    1    1.09384    -4.65297    110    3    1.12    0.95;
    1546    1    0    0    0    0    1    1.11144    -3.5727    110    3    1.12    0.95;
    1547    1    0    0    0    0    1    1.0944    -4.62644    110    3    1.12    0.95;
    1548    1    6.1    1.9    0    0    1    1.1042    -3.11979    110    3    1.12    0.95;
    1549    1    4.3    1.5    0    0    1    1.10425    -3.13004    110    3    1.12    0.95;
    1550    1    8.9    3.1    0    0    1    1.11128    -3.78677    110    3    1.12    0.95;
    1551    1    0    0    0    0    1    1.11156    -3.76695    110    3    1.12    0.95;
    1552    1    0    0    0    0    1    1.10577    -5.03096    110    3    1.12    0.95;
    1553    1    1.9    0.6    0    0    1    1.1075    -4.80588    110    3    1.12    0.95;
    1554    1    0    0    0    0    1    1.10577    -5.03095    110    3    1.12    0.95;
    1555    1    0    0    0    0    1    1.10751    -4.80498    110    3    1.12    0.95;
    1556    1    7.6    1.8    0    0    1    1.0673    -7.68422    110    3    1.12    0.95;
    1557    1    8.3    2.2    0    0    1    1.06724    -7.66205    110    3    1.12    0.95;
    1558    1    0    0    0    0    1    1.07907    -6.14317    110    3    1.12    0.95;
    1559    1    8.3    2.3    0    0    1    1.07906    -6.1382    110    3    1.12    0.95;
    1560    1    4.9    1.6    0    0    1    1.0788    -6.39215    110    3    1.12    0.95;
    1561    1    3.5    0.5    0    0    1    1.07885    -6.37933    110    3    1.12    0.95;
    1562    1    3.5    1.3    0    0    1    1.10609    -4.6141    110    3    1.12    0.95;
    1563    1    6.4    2.4    0    0    1    1.10612    -4.61752    110    3    1.12    0.95;
    1564    1    10.7    1.2    0    0    1    1.03393    -11.65648    110    3    1.12    0.95;
    1565    1    8.7    -2    0    0    1    1.03399    -11.66562    110    3    1.12    0.95;
    1566    1    6    2.8    0    0    1    1.10669    -3.20214    110    3    1.12    0.95;
    1567    1    6.1    2.1    0    0    1    1.09483    -4.39968    110    3    1.12    0.95;
    1568    1    6.7    2.5    0    0    1    1.11378    -2.52201    110    3    1.12    0.95;
    1569    1    0    0    0    0    1    1.09427    -4.65233    110    3    1.12    0.95;
    1570    2    39.7    14.1    0    0    1    1.09424    -4.65386    110    3    1.12    0.95;
    1571    1    9.7    -0.3    0    0    1    1.10597    -5.30324    110    3    1.12    0.95;
    1572    1    6.4    1.4    0    0    1    1.09331    -4.82165    110    3    1.12    0.95;
    1573    1    0    0    0    0    1    1.10602    -5.29866    110    3    1.12    0.95;
    1574    1    10.9    4.7    0    0    1    1.09197    -6.77809    110    3    1.12    0.95;
    1575    1    3.2    1.2    0    0    1    1.09849    -5.16582    110    3    1.12    0.95;
    1576    1    6.2    1.7    0    0    1    1.07876    -12.24692    110    3    1.12    0.95;
    1577    1    0    0    0    0    1    1.07873    -12.26656    110    3    1.12    0.95;
    1578    2    12.6    16.4    0    0    1    1.10817    -5.7603    110    3    1.12    0.95;
    1579    2    12.6    16.2    0    0    1    1.10283    -2.38307    110    3    1.12    0.95;
    1580    2    7    14.1    0    0    1    1.11987    -1.42721    110    3    1.12    0.95;
    1581    1    5.5    1.4    0    0    1    1.0576    -10.88064    110    3    1.12    0.95;
    1582    1    5.6    1.4    0    0    1    1.05752    -10.87776    110    3    1.12    0.95;
    1583    1    8    2.8    0    0    1    1.11752    -5.34237    110    3    1.12    0.95;
    1584    1    9.7    4.1    0    0    1    1.11237    -2.79587    110    3    1.12    0.95;
    1585    1    0    0    0    0    1    1.11789    -5.32613    110    3    1.12    0.95;
    1586    1    0    0    0    0    1    1.11284    -2.77731    110    3    1.12    0.95;
    1587    1    12.3    4.4    0    0    1    1.06756    -13.30433    110    3    1.12    0.95;
    1588    1    18.1    6.6    0    0    1    1.06756    -13.31619    110    3    1.12    0.95;
    1589    1    8.8    6.8    0    0    1    1.11494    -2.58116    110    3    1.12    0.95;
    1590    2    20.3    49.4    0    0    1    1.12    -3.64911    110    3    1.12    0.95;
    1591    1    9.6    0.2    0    0    1    1.08278    -8.27242    110    3    1.12    0.95;
    1592    1    9.1    1.1    0    0    1    1.08276    -8.26715    110    3    1.12    0.95;
    1593    1    1.3    0.5    0    0    1    1.10116    -2.62164    110    3    1.12    0.95;
    1594    1    2.1    0.9    0    0    1    1.1011    -2.64889    110    3    1.12    0.95;
    1595    1    36.5    16.6    0    0    1    1.10571    -3.21302    110    3    1.12    0.95;
    1596    1    11.4    4.8    0    0    1    1.10579    -3.20408    110    3    1.12    0.95;
    1597    1    4.1    1.1    0    0    1    1.10227    -6.03052    110    3    1.12    0.95;
    1598    1    7    2.5    0    0    1    1.09682    -6.80666    110    3    1.12    0.95;
    1599    1    0    0    0    0    1    1.10255    -6.01555    110    3    1.12    0.95;
    1600    1    0    0    0    0    1    1.09736    -6.78253    110    3    1.12    0.95;
    1601    2    11.2    16.4    0    0    1    1.07976    -7.27662    110    3    1.12    0.95;
    1602    2    12.4    18.1    0    0    1    1.07966    -7.2597    110    3    1.12    0.95;
    1603    2    12.1    26.1    0    0    1    1.06726    -7.27713    110    3    1.12    0.95;
    1604    1    5.8    2    0    0    1    1.10816    -3.15448    110    3    1.12    0.95;
    1605    1    5.8    2    0    0    1    1.10826    -3.14686    110    3    1.12    0.95;
    1606    1    6.7    2.7    0    0    1    1.1056    -3.66351    110    3    1.12    0.95;
    1607    1    3.9    1.4    0    0    1    1.10558    -3.67586    110    3    1.12    0.95;
    1608    1    19.1    8.7    0    0    1    1.09756    -4.1797    110    3    1.12    0.95;
    1609    1    0    0    0    0    1    1.09748    -4.19016    110    3    1.12    0.95;
    1610    1    15.7    5.3    0    0    1    1.11469    -2.37112    110    3    1.12    0.95;
    1611    1    0    0    0    0    1    1.11465    -2.38212    110    3    1.12    0.95;
    1612    1    1.3    0.6    0    0    1    1.09767    -6.52007    110    3    1.12    0.95;
    1613    1    0    0.1    0    0    1    1.09768    -6.51662    110    3    1.12    0.95;
    1614    1    17.9    3.1    0    0    1    1.07357    -8.02537    110    3    1.12    0.95;
    1615    1    18.9    3.2    0    0    1    1.06528    -7.77157    110    3    1.12    0.95;
    1616    1    0    0    0    0    1    1.0994    -7.43823    110    3    1.12    0.95;
    1617    1    0    0    0    0    1    1.09954    -7.41616    110    3    1.12    0.95;
    1618    1    8.6    3.8    0    0    1    1.08597    -5.02524    110    3    1.12    0.95;
    1619    1    3.5    1.6    0    0    1    1.0859    -5.03572    110    3    1.12    0.95;
    1620    1    14.5    6.1    0    0    1    1.05125    -11.5749    110    3    1.12    0.95;
    1621    1    11.7    3.6    0    0    1    1.05136    -11.58728    110    3    1.12    0.95;
    1622    1    8.1    1.2    0    0    1    1.08119    -7.62445    110    3    1.12    0.95;
    1623    1    13.4    2.8    0    0    1    1.08153    -7.6321    110    3    1.12    0.95;
    1624    1    4.7    2.1    0    0    1    1.0962    -7.3841    110    3    1.12    0.95;
    1625    1    0    0    0    0    1    1.0964    -7.3737    110    3    1.12    0.95;
    1626    1    18.6    7.5    0    0    1    1.10335    -2.42344    110    3    1.12    0.95;
    1627    1    18.5    7.6    0    0    1    1.10332    -2.41728    110    3    1.12    0.95;
    1628    1    4.9    1    0    0    1    1.10066    -4.35116    110    3    1.12    0.95;
    1629    1    3    -0.1    0    0    1    1.10376    -3.71935    110    3    1.12    0.95;
    1630    1    0    0    0    0    1    1.10072    -4.34722    110    3    1.12    0.95;
    1631    1    0    0    0    0    1    1.10603    -2.09889    110    3    1.12    0.95;
    1632    1    0    0    0    0    1    1.10604    -2.09517    110    3    1.12    0.95;
    1633    1    5.5    2    0    0    1    1.09268    -7.43812    110    3    1.12    0.95;
    1634    1    3.4    1.2    0    0    1    1.0901    -7.53302    110    3    1.12    0.95;
    1635    1    0    0    0    0    1    1.09286    -7.43007    110    3    1.12    0.95;
    1636    1    0    0    0    0    1    1.09022    -7.52797    110    3    1.12    0.95;
    1637    1    4.9    1.9    0    0    1    1.09522    -7.62797    110    3    1.12    0.95;
    1638    1    0    0.1    0    0    1    1.09522    -7.64299    110    3    1.12    0.95;
    1639    1    16.6    6.7    0    0    1    1.09999    -8.23788    110    3    1.12    0.95;
    1640    1    8.1    2.9    0    0    1    1.10045    -8.21506    110    3    1.12    0.95;
    1641    1    0    0    0    0    1    1.0948    -7.18332    110    3    1.12    0.95;
    1642    1    0    0    0    0    1    1.09275    -7.67547    110    3    1.12    0.95;
    1643    1    0    0    0    0    1    1.09517    -7.49674    110    3    1.12    0.95;
    1644    2    4    4    0    0    1    1.09788    -7.22715    110    3    1.12    0.95;
    1645    1    8.1    0.8    0    0    1    1.09602    -7.54789    110    3    1.12    0.95;
    1646    1    4    0.2    0    0    1    1.09603    -7.54758    110    3    1.12    0.95;
    1647    1    12.1    6.6    0    0    1    1.09544    -7.51008    110    3    1.12    0.95;
    1648    1    0    0    0    0    1    1.09543    -7.50904    110    3    1.12    0.95;
    1649    1    4.9    2.2    0    0    1    1.11967    -1.53561    110    3    1.12    0.95;
    1650    1    2.2    1    0    0    1    1.11969    -1.53704    110    3    1.12    0.95;
    1651    1    0.2    0    0    0    1    1.10465    -2.63759    110    3    1.12    0.95;
    1652    1    0.5    0.2    0    0    1    1.10458    -2.62747    110    3    1.12    0.95;
    1653    1    8.4    2.2    0    0    1    1.09538    -8.62316    110    3    1.12    0.95;
    1654    1    11.4    3.6    0    0    1    1.09554    -8.61654    110    3    1.12    0.95;
    1655    1    5.7    0.3    0    0    1    1.05546    -8.41237    110    3    1.12    0.95;
    1656    1    5.9    2.1    0    0    1    1.05541    -8.40219    110    3    1.12    0.95;
    1657    1    1.6    0.7    0    0    1    1.10644    -2.04498    110    3    1.12    0.95;
    1658    1    0    0    0    0    1    1.10644    -2.04492    110    3    1.12    0.95;
    1659    2    20.6    8.7    0    0    1    1.09025    -6.12606    110    3    1.12    0.95;
    1660    2    7.2    2.3    0    0    1    1.08791    -4.3126    110    3    1.12    0.95;
    1661    2    10    8    0    0    1    1.09573    -3.92091    110    3    1.12    0.95;
    1662    2    15.1    8    0    0    1    1.09678    -3.75762    110    3    1.12    0.95;
    1663    1    0    0    0    0    1    1.09586    -3.92958    110    3    1.12    0.95;
    1664    1    13.1    4.8    0    0    1    1.05895    -9.5063    110    3    1.12    0.95;
    1665    1    18.1    6.4    0    0    1    1.05893    -9.53213    110    3    1.12    0.95;
    1666    2    29.8    42.9    0    0    1    1.10681    -1.98294    110    3    1.12    0.95;
    1667    1    8    4.2    0    0    1    1.10672    -2.01289    110    3    1.12    0.95;
    1668    1    0    0    0    0    1    1.11062    -5.17499    110    3    1.12    0.95;
    1669    1    0    0    0    0    1    1.11061    -5.17495    110    3    1.12    0.95;
    1670    1    8    2.8    0    0    1    1.10867    -5.80366    110    3    1.12    0.95;
    1671    1    6.9    2.7    0    0    1    1.10716    -6.13879    110    3    1.12    0.95;
    1672    1    0    0    0    0    1    1.10925    -5.76227    110    3    1.12    0.95;
    1673    1    0    0    0    0    1    1.10771    -6.10225    110    3    1.12    0.95;
    1674    1    3.4    0.5    0    0    1    1.06265    -13.48698    110    3    1.12    0.95;
    1675    1    3.3    1.1    0    0    1    1.06262    -13.48829    110    3    1.12    0.95;
    1676    1    0    0.1    0    0    1    1.09707    -7.47304    110    3    1.12    0.95;
    1677    1    0    0    0    0    1    1.09706    -7.47022    110    3    1.12    0.95;
    1678    1    8.2    1.4    0    0    1    1.09056    -7.38833    110    3    1.12    0.95;
    1679    1    4.4    1.5    0    0    1    1.09046    -7.38428    110    3    1.12    0.95;
    1680    1    9.5    2.6    0    0    1    1.08574    -4.83174    110    3    1.12    0.95;
    1681    1    6.2    1.6    0    0    1    1.08574    -4.84645    110    3    1.12    0.95;
    1682    1    8.9    1.9    0    0    1    1.06296    -13.25492    110    3    1.12    0.95;
    1683    1    9.1    1.9    0    0    1    1.06294    -13.26038    110    3    1.12    0.95;
    1684    1    13.9    1.2    0    0    1    1.10511    -2.23831    110    3    1.12    0.95;
    1685    1    8.8    0.9    0    0    1    1.10511    -2.24562    110    3    1.12    0.95;
    1686    1    8.4    2.3    0    0    1    1.08876    -10.58001    110    3    1.12    0.95;
    1687    1    0    0    0    0    1    1.08873    -10.57651    110    3    1.12    0.95;
    1688    2    2.3    4.3    0    0    1    1.08003    -10.99721    110    3    1.12    0.95;
    1689    2    3.2    1    0    0    1    1.07997    -11.01038    110    3    1.12    0.95;
    1690    1    8.6    2.4    0    0    1    1.04089    -10.50708    110    3    1.12    0.95;
    1691    1    11.5    4.6    0    0    1    1.04087    -10.48954    110    3    1.12    0.95;
    1692    1    0    0    0    0    1    1.1063    -2.10007    110    3    1.12    0.95;
    1693    1    0    0    0    0    1    1.1063    -2.10007    110    3    1.12    0.95;
    1694    1    3.2    1.1    0    0    1    1.10677    -3.21649    110    3    1.12    0.95;
    1695    1    2.6    1.2    0    0    1    1.11234    -2.76189    110    3    1.12    0.95;
    1696    1    0    0    0    0    1    1.10678    -3.21587    110    3    1.12    0.95;
    1697    1    0    0    0    0    1    1.11235    -2.76143    110    3    1.12    0.95;
    1698    1    7.6    2.7    0    0    1    1.10131    -2.91442    110    3    1.12    0.95;
    1699    1    11.8    5.6    0    0    1    1.10125    -2.94632    110    3    1.12    0.95;
    1700    1    10.3    3.2    0    0    1    1.08756    -11.38285    110    3    1.12    0.95;
    1701    1    7.3    2.1    0    0    1    1.08754    -11.38562    110    3    1.12    0.95;
    1702    1    4    1.1    0    0    1    1.10323    -3.4656    110    3    1.12    0.95;
    1703    1    5    1.4    0    0    1    1.10336    -3.44038    110    3    1.12    0.95;
    1704    1    0    0    0    0    1    1.10513    -3.75874    110    3    1.12    0.95;
    1705    1    9.4    4    0    0    1    1.10513    -3.76963    110    3    1.12    0.95;
    1706    1    1.3    0.6    0    0    1    1.09924    -7.44891    110    3    1.12    0.95;
    1707    1    1.6    0.7    0    0    1    1.09935    -7.42921    110    3    1.12    0.95;
    1708    1    8.7    3    0    0    1    1.10697    -6.08358    110    3    1.12    0.95;
    1709    1    0    0.2    0    0    1    1.10701    -6.10789    110    3    1.12    0.95;
    1710    1    5.7    0.6    0    0    1    1.08    -6.27239    110    3    1.12    0.95;
    1711    1    3    0.9    0    0    1    1.08003    -6.26445    110    3    1.12    0.95;
    1712    1    4.9    2.2    0    0    1    1.07483    -6.47119    110    3    1.12    0.95;
    1713    1    4    1.5    0    0    1    1.08141    -5.0616    110    3    1.12    0.95;
    1714    1    10.4    3.9    0    0    1    1.09218    -11.46915    110    3    1.12    0.95;
    1715    1    0    0    0    0    1    1.09214    -11.46818    110    3    1.12    0.95;
    1716    1    7.3    3.5    0    0    1    1.1121    -3.96213    110    3    1.12    0.95;
    1717    1    8.6    3.4    0    0    1    1.11192    -3.97216    110    3    1.12    0.95;
    1718    1    5    1.1    0    0    1    1.05639    -8.35487    110    3    1.12    0.95;
    1719    1    6.4    0.2    0    0    1    1.0564    -8.35218    110    3    1.12    0.95;
    1720    1    10.7    4.3    0    0    1    1.10564    -2.13432    110    3    1.12    0.95;
    1721    1    13.5    5.3    0    0    1    1.10566    -2.11911    110    3    1.12    0.95;
    1722    1    18.9    6.4    0    0    1    1.07202    -7.9573    110    3    1.12    0.95;
    1723    1    15    7.3    0    0    1    1.07202    -7.9453    110    3    1.12    0.95;
    1724    1    2.9    2.4    0    0    1    1.09112    -10.62187    110    3    1.12    0.95;
    1725    1    0    0    0    0    1    1.0912    -10.621    110    3    1.12    0.95;
    1726    1    6    1.9    0    0    1    1.10072    -4.34722    110    3    1.12    0.95;
    1727    1    4.3    1    0    0    1    1.10379    -3.71662    110    3    1.12    0.95;
    1728    1    4.7    2.6    0    0    1    1.08264    -6.24161    110    3    1.12    0.95;
    1729    1    2.9    1.1    0    0    1    1.08261    -6.21429    110    3    1.12    0.95;
    1730    1    3.3    2.8    0    0    1    1.07421    -6.47789    110    3    1.12    0.95;
    1731    1    7.8    4.2    0    0    1    1.08331    -4.82686    110    3    1.12    0.95;
    1732    1    0    0    0    0    1    1.08409    -4.78863    110    3    1.12    0.95;
    1733    1    6.7    2.3    0    0    1    1.10599    -3.60163    110    3    1.12    0.95;
    1734    1    3.3    1    0    0    1    1.10596    -3.59087    110    3    1.12    0.95;
    1735    1    3.3    0.2    0    0    1    1.0878    -7.50388    110    3    1.12    0.95;
    1736    1    4.9    0.4    0    0    1    1.08788    -7.50316    110    3    1.12    0.95;
    1737    1    2    0.8    0    0    1    1.11501    -2.58283    110    3    1.12    0.95;
    1738    1    0.6    0.4    0    0    1    1.10546    -6.30627    110    3    1.12    0.95;
    1739    1    13.2    5.4    0    0    1    1.10495    -3.33508    110    3    1.12    0.95;
    1740    1    7.4    2.7    0    0    1    1.10479    -3.34456    110    3    1.12    0.95;
    1741    1    10.9    0.2    0    0    1    1.10326    -3.95321    110    3    1.12    0.95;
    1742    1    8    1.3    0    0    1    1.10326    -3.94147    110    3    1.12    0.95;
    1743    1    3.4    0.3    0    0    1    1.05504    -8.69822    110    3    1.12    0.95;
    1744    1    7.1    0.4    0    0    1    1.05504    -8.69678    110    3    1.12    0.95;
    1745    1    8.8    4.6    0    0    1    1.1039    -2.21781    110    3    1.12    0.95;
    1746    1    7.3    3.1    0    0    1    1.10386    -2.22482    110    3    1.12    0.95;
    1747    1    0    0    0    0    1    1.07384    -6.95623    110    3    1.12    0.95;
    1748    1    0    0    0    0    1    1.0739    -6.95503    110    3    1.12    0.95;
    1749    1    0    0    0    0    1    1.11338    -2.52479    110    3    1.12    0.95;
    1750    1    20.6    12.1    0    0    1    1.11339    -2.51818    110    3    1.12    0.95;
    1751    1    3    1.4    0    0    1    1.06162    -13.47821    110    3    1.12    0.95;
    1752    1    1.2    0.3    0    0    1    1.06162    -13.47866    110    3    1.12    0.95;
    1753    1    1.4    0.2    0    0    1    1.10397    -2.29286    110    3    1.12    0.95;
    1754    1    0    0    0    0    1    1.104    -2.29073    110    3    1.12    0.95;
    1755    1    9.4    2.3    0    0    1    1.0968    -4.78142    110    3    1.12    0.95;
    1756    1    0    0    0    0    1    1.10223    -4.32528    110    3    1.12    0.95;
    1757    1    0    0    0    0    1    1.0972    -4.75984    110    3    1.12    0.95;
    1758    1    0    0    0    0    1    1.10223    -4.32523    110    3    1.12    0.95;
    1759    1    15.7    5.1    0    0    1    1.0605    -8.76556    110    3    1.12    0.95;
    1760    1    10.7    3.1    0    0    1    1.06045    -8.76908    110    3    1.12    0.95;
    1761    1    5.6    1.1    0    0    1    1.08924    -5.48345    110    3    1.12    0.95;
    1762    1    0    0    0    0    1    1.08653    -5.66867    110    3    1.12    0.95;
    1763    1    0    0    0    0    1    1.08925    -5.48243    110    3    1.12    0.95;
    1764    1    5.7    1.1    0    0    1    1.06572    -12.91017    110    3    1.12    0.95;
    1765    1    7.3    1.4    0    0    1    1.06568    -7.54837    110    3    1.12    0.95;
    1766    1    12.2    3    0    0    1    1.06564    -7.57985    110    3    1.12    0.95;
    1767    1    16    4.9    0    0    1    1.08391    -5.90173    110    3    1.12    0.95;
    1768    1    20.5    6.6    0    0    1    1.07673    -5.41842    110    3    1.12    0.95;
    1769    1    7    2.6    0    0    1    1.0841    -4.55228    110    3    1.12    0.95;
    1770    1    6.2    2.1    0    0    1    1.08402    -4.56328    110    3    1.12    0.95;
    1771    1    4.5    2    0    0    1    1.10418    -2.69003    110    3    1.12    0.95;
    1772    1    0    0    0    0    1    1.10408    -2.68782    110    3    1.12    0.95;
    1773    1    5.6    2.1    0    0    1    1.09558    -7.14553    110    3    1.12    0.95;
    1774    1    2.1    0.9    0    0    1    1.09614    -7.0579    110    3    1.12    0.95;
    1775    1    0    0    0    0    1    1.09582    -7.12925    110    3    1.12    0.95;
    1776    1    0    0    0    0    1    1.09625    -7.05168    110    3    1.12    0.95;
    1777    1    6.4    1.5    0    0    1    1.09702    -7.49476    110    3    1.12    0.95;
    1778    1    0    0    0    0    1    1.09706    -7.49321    110    3    1.12    0.95;
    1779    1    1.5    0.7    0    0    1    1.10261    -3.32368    110    3    1.12    0.95;
    1780    1    2.7    0.7    0    0    1    1.10258    -3.34287    110    3    1.12    0.95;
    1781    1    10.7    2.9    0    0    1    1.07715    -7.51267    110    3    1.12    0.95;
    1782    1    8.6    2.7    0    0    1    1.07708    -7.52563    110    3    1.12    0.95;
    1783    1    10.5    4.2    0    0    1    1.09867    -6.60578    110    3    1.12    0.95;
    1784    1    0    0    0    0    1    1.09989    -6.53057    110    3    1.12    0.95;
    1785    1    1.2    0.4    0    0    1    1.08754    -11.3845    110    3    1.12    0.95;
    1786    1    1.3    0.3    0    0    1    1.08755    -11.38394    110    3    1.12    0.95;
    1787    1    21.9    7.2    0    0    1    1.08802    -7.44026    110    3    1.12    0.95;
    1788    1    0    0    0    0    1    1.08996    -7.33363    110    3    1.12    0.95;
    1789    1    0    0    0    0    1    1.08843    -7.41717    110    3    1.12    0.95;
    1790    1    0    0    0    0    1    1.08996    -7.33362    110    3    1.12    0.95;
    1791    1    9.1    1.6    0    0    1    1.07787    -7.3113    110    3    1.12    0.95;
    1792    1    4    0.2    0    0    1    1.0778    -7.30697    110    3    1.12    0.95;
    1793    1    0    0    0    0    1    1.10046    -6.91384    110    3    1.12    0.95;
    1794    1    0    0    0    0    1    1.10037    -6.91503    110    3    1.12    0.95;
    1795    1    0    0    0    0    1    1.10504    -4.16611    110    3    1.12    0.95;
    1796    1    1.2    -0.2    0    0    1    1.10504    -4.16611    110    3    1.12    0.95;
    1797    1    0    0    0    0    1    1.08904    -5.14453    110    3    1.12    0.95;
    1798    1    0    0    0    0    1    1.10508    -4.15934    110    3    1.12    0.95;
    1799    1    16.6    3.2    0    0    1    1.0737    -7.99776    110    3    1.12    0.95;
    1800    1    19.2    3.4    0    0    1    1.06542    -7.7412    110    3    1.12    0.95;
    1801    1    11.1    1.9    0    0    1    1.09793    -7.32771    110    3    1.12    0.95;
    1802    1    0    0    0    0    1    1.09795    -7.32052    110    3    1.12    0.95;
    1803    1    6.8    1.9    0    0    1    1.07952    -8.87135    110    3    1.12    0.95;
    1804    1    7.4    1.5    0    0    1    1.07945    -8.85575    110    3    1.12    0.95;
    1805    1    7.8    1.7    0    0    1    1.05128    -9.10889    110    3    1.12    0.95;
    1806    1    7.7    0.6    0    0    1    1.07727    -6.81002    110    3    1.12    0.95;
    1807    1    3.7    1.5    0    0    1    1.09961    -5.35854    110    3    1.12    0.95;
    1808    1    0.6    0.5    0    0    1    1.09956    -5.37894    110    3    1.12    0.95;
    1809    1    5.9    0.9    0    0    1    1.0874    -10.66702    110    3    1.12    0.95;
    1810    1    2.3    0.4    0    0    1    1.08743    -10.68026    110    3    1.12    0.95;
    1811    1    8.5    3.8    0    0    1    1.0978    -6.72422    110    3    1.12    0.95;
    1812    1    3    0.8    0    0    1    1.09785    -6.71536    110    3    1.12    0.95;
    1813    1    6.6    2.6    0    0    1    1.08868    -5.35227    110    3    1.12    0.95;
    1814    1    0    0    0    0    1    1.08864    -5.33598    110    3    1.12    0.95;
    1815    1    9.9    3.1    0    0    1    1.10012    -7.12182    110    3    1.12    0.95;
    1816    1    13.5    5.4    0    0    1    1.10004    -7.1458    110    3    1.12    0.95;
    1817    1    4.6    1.7    0    0    1    1.11176    -3.09779    110    3    1.12    0.95;
    1818    1    9.4    3.6    0    0    1    1.11178    -3.11909    110    3    1.12    0.95;
    1819    1    2.9    0.5    0    0    1    1.07878    -12.68127    110    3    1.12    0.95;
    1820    1    1.9    0.6    0    0    1    1.07877    -12.68202    110    3    1.12    0.95;
    1821    1    10.6    4.2    0    0    1    1.08881    -5.52161    110    3    1.12    0.95;
    1822    1    4.9    1.8    0    0    1    1.08889    -5.50463    110    3    1.12    0.95;
    1823    1    0    0    0    0    1    1.11442    -2.41359    110    3    1.12    0.95;
    1824    1    0    0    0    0    1    1.11442    -2.41357    110    3    1.12    0.95;
    1825    1    14.6    5.8    0    0    1    1.09199    -7.70455    110    3    1.12    0.95;
    1826    1    0    0    0    0    1    1.09198    -7.70632    110    3    1.12    0.95;
    1827    1    16.9    7    0    0    1    1.09879    -5.14333    110    3    1.12    0.95;
    1828    1    0    0    0    0    1    1.09882    -5.14223    110    3    1.12    0.95;
    1829    1    5.7    2    0    0    1    1.08736    -11.19142    110    3    1.12    0.95;
    1830    1    0    0    0    0    1    1.0873    -11.18292    110    3    1.12    0.95;
    1831    1    8.9    2.3    0    0    1    1.05723    -10.54227    110    3    1.12    0.95;
    1832    1    12.7    3.9    0    0    1    1.05726    -10.55277    110    3    1.12    0.95;
    1833    1    11.1    3.3    0    0    1    1.09396    -7.92611    110    3    1.12    0.95;
    1834    1    7.8    1.9    0    0    1    1.09399    -7.93686    110    3    1.12    0.95;
    1835    1    2    0.7    0    0    1    1.06506    -10.13643    110    3    1.12    0.95;
    1836    1    2.7    1.3    0    0    1    1.06499    -10.14192    110    3    1.12    0.95;
    1837    1    5    1.4    0    0    1    1.09838    -7.19008    110    3    1.12    0.95;
    1838    1    0    0    0    0    1    1.09839    -7.18959    110    3    1.12    0.95;
    1839    1    6.3    0.7    0    0    1    1.09731    -4.12457    110    3    1.12    0.95;
    1840    1    0    0    0    0    1    1.09737    -4.1072    110    3    1.12    0.95;
    1841    1    3.1    1.9    0    0    1    1.06985    -7.36974    110    3    1.12    0.95;
    1842    1    6.6    -0.1    0    0    1    1.07002    -7.37177    110    3    1.12    0.95;
    1843    1    2.3    1    0    0    1    1.1114    -2.86553    110    3    1.12    0.95;
    1844    1    0    0    0    0    1    1.11202    -2.8176    110    3    1.12    0.95;
    1845    1    5.6    2    0    0    1    1.09627    -7.13997    110    3    1.12    0.95;
    1846    1    3    0.7    0    0    1    1.09632    -7.1438    110    3    1.12    0.95;
    1847    1    10    3.7    0    0    1    1.097    -3.7774    110    3    1.12    0.95;
    1848    1    0    0    0    0    1    1.09714    -3.74045    110    3    1.12    0.95;
    1849    1    1.5    0.3    0    0    1    1.11199    -2.91947    110    3    1.12    0.95;
    1850    1    0    0    0    0    1    1.11204    -2.91571    110    3    1.12    0.95;
    1851    1    5.4    2.9    0    0    1    1.09581    -7.79316    110    3    1.12    0.95;
    1852    1    5.9    1.7    0    0    1    1.09577    -7.79925    110    3    1.12    0.95;
    1853    1    12.3    5.9    0    0    1    1.10218    -3.73809    110    3    1.12    0.95;
    1854    1    11.4    4.6    0    0    1    1.1024    -3.71596    110    3    1.12    0.95;
    1855    1    9.4    3.3    0    0    1    1.09542    -5.88068    110    3    1.12    0.95;
    1856    1    6.7    2.4    0    0    1    1.09553    -5.85333    110    3    1.12    0.95;
    1857    1    0    0    0    0    1    1.09824    -7.42852    110    3    1.12    0.95;
    1858    1    0    0    0    0    1    1.09795    -7.43509    110    3    1.12    0.95;
    1859    1    0    0    0    0    1    1.09915    -6.27853    110    3    1.12    0.95;
    1860    1    8.3    3.6    0    0    1    1.10083    -6.49903    110    3    1.12    0.95;
    1861    1    0    0    0    0    1    1.10077    -6.51551    110    3    1.12    0.95;
    1862    1    14.9    4    0    0    1    1.06805    -7.86887    110    3    1.12    0.95;
    1863    1    14    3.4    0    0    1    1.06791    -7.8658    110    3    1.12    0.95;
    1864    1    13.7    7.1    0    0    1    1.09531    -7.84193    110    3    1.12    0.95;
    1865    1    0    0    0    0    1    1.09533    -7.83812    110    3    1.12    0.95;
    1866    1    0    0    0    0    1    1.09533    -7.83774    110    3    1.12    0.95;
    1867    1    0    0    0    0    1    1.09533    -7.83774    110    3    1.12    0.95;
    1868    1    10.5    3.8    0    0    1    1.10739    -4.13375    110    3    1.12    0.95;
    1869    1    18    6.1    0    0    1    1.09041    -4.95696    110    3    1.12    0.95;
    1870    1    2.1    0.6    0    0    1    1.09756    -3.64852    110    3    1.12    0.95;
    1871    1    0    0    0    0    1    1.0976    -3.64539    110    3    1.12    0.95;
    1872    2    3.9    4.6    0    0    1    1.10001    -11.29004    110    3    1.12    0.95;
    1873    1    6.7    3    0    0    1    1.0999    -11.29558    110    3    1.12    0.95;
    1874    1    5.1    1.7    0    0    1    1.11506    -2.58345    110    3    1.12    0.95;
    1875    1    4.6    1.5    0    0    1    1.11986    -5.22335    110    3    1.12    0.95;
    1876    1    0    0    0    0    1    1.11512    -2.57981    110    3    1.12    0.95;
    1877    1    3.9    3.7    0    0    1    1.0869    -7.48824    110    3    1.12    0.95;
    1878    1    7.6    3    0    0    1    1.08696    -7.48385    110    3    1.12    0.95;
    1879    1    2.2    0.9    0    0    1    1.11725    -3.67045    110    3    1.12    0.95;
    1880    1    0    0    0    0    1    1.11734    -3.66517    110    3    1.12    0.95;
    1881    1    3.5    0.9    0    0    1    1.09958    -10.50103    110    3    1.12    0.95;
    1882    1    0    0    0    0    1    1.09968    -10.49665    110    3    1.12    0.95;
    1883    1    8.2    3.3    0    0    1    1.10647    -3.21381    110    3    1.12    0.95;
    1884    1    8.2    2.8    0    0    1    1.11059    -2.95322    110    3    1.12    0.95;
    1885    1    6.2    2.7    0    0    1    1.06425    -7.50609    110    3    1.12    0.95;
    1886    1    0    0    0    0    1    1.06445    -7.49893    110    3    1.12    0.95;
    1887    1    6    1.3    0    0    1    1.08087    -5.14664    110    3    1.12    0.95;
    1888    1    11.2    4.1    0    0    1    1.08087    -5.13667    110    3    1.12    0.95;
    1889    1    4.8    2.2    0    0    1    1.08779    -11.41679    110    3    1.12    0.95;
    1890    1    5    1.3    0    0    1    1.08451    -9.16975    110    3    1.12    0.95;
    1891    1    4.6    0.7    0    0    1    1.08439    -9.1842    110    3    1.12    0.95;
    1892    1    4.3    1.3    0    0    1    1.08064    -5.24051    110    3    1.12    0.95;
    1893    1    3.6    1.3    0    0    1    1.08067    -5.24638    110    3    1.12    0.95;
    1894    1    0    0    0    0    1    1.04174    -10.97445    110    3    1.12    0.95;
    1895    1    0    0    0    0    1    1.04173    -10.97438    110    3    1.12    0.95;
    1896    1    1.5    0.7    0    0    1    1.08853    -9.49832    110    3    1.12    0.95;
    1897    1    0.2    0.1    0    0    1    1.08855    -9.49675    110    3    1.12    0.95;
    1898    1    0    0    0    0    1    1.10795    -4.25543    110    3    1.12    0.95;
    1899    1    13.6    4.5    0    0    1    1.10798    -4.23927    110    3    1.12    0.95;
    1900    2    21.2    32.2    0    0    1    1.11831    -4.53733    110    3    1.12    0.95;
    1901    2    15.1    19.1    0    0    1    1.08482    -5.40375    110    3    1.12    0.95;
    1902    2    20    22.1    0    0    1    1.09186    -4.09042    110    3    1.12    0.95;
    1903    1    9    1    0    0    1    1.09702    -7.73444    110    3    1.12    0.95;
    1904    1    6.9    2.3    0    0    1    1.09707    -7.72362    110    3    1.12    0.95;
    1905    1    4.9    1.9    0    0    1    1.11404    -2.00643    110    3    1.12    0.95;
    1906    1    0    0    0    0    1    1.11402    -2.02112    110    3    1.12    0.95;
    1907    1    8.8    3.9    0    0    1    1.09842    -6.92358    110    3    1.12    0.95;
    1908    1    5.3    2.3    0    0    1    1.09842    -6.934    110    3    1.12    0.95;
    1909    1    0    0    0    0    1    1.10294    -6.34509    110    3    1.12    0.95;
    1910    2    7.8    7.8    0    0    1    1.07834    -7.71849    110    3    1.12    0.95;
    1911    2    17.9    16.9    0    0    1    1.07341    -7.87433    110    3    1.12    0.95;
    1912    1    5.6    1.3    0    0    1    1.0537    -11.30904    110    3    1.12    0.95;
    1913    1    7.7    1    0    0    1    1.05298    -11.39977    110    3    1.12    0.95;
    1914    1    4.9    0.8    0    0    1    1.09002    -9.41879    110    3    1.12    0.95;
    1915    1    0    0    0    0    1    1.08998    -9.40272    110    3    1.12    0.95;
    1916    1    7.6    2.1    0    0    1    1.07367    -7.96767    110    3    1.12    0.95;
    1917    1    0    0    0    0    1    1.07838    -7.79216    110    3    1.12    0.95;
    1918    1    0.4    0    0    0    1    1.08905    -8.06153    110    3    1.12    0.95;
    1919    1    0.4    0    0    0    1    1.098    -4.53653    110    3    1.12    0.95;
    1920    1    8.4    3.5    0    0    1    1.07262    -7.9942    110    3    1.12    0.95;
    1921    1    14    5.8    0    0    1    1.07249    -8.01345    110    3    1.12    0.95;
    1922    1    6.2    2.3    0    0    1    1.10997    -4.82715    110    3    1.12    0.95;
    1923    1    0    0    0    0    1    1.10996    -4.81675    110    3    1.12    0.95;
    1924    1    2.5    0.7    0    0    1    1.10961    -4.95062    110    3    1.12    0.95;
    1925    1    5.8    0.2    0    0    1    1.10775    -5.54942    110    3    1.12    0.95;
    1926    1    0    0    0    0    1    1.10996    -4.93627    110    3    1.12    0.95;
    1927    1    0    0    0    0    1    1.10843    -5.50894    110    3    1.12    0.95;
    1928    1    7.4    3.8    0    0    1    1.11137    -2.8951    110    3    1.12    0.95;
    1929    1    8.1    1.8    0    0    1    1.10661    -3.21497    110    3    1.12    0.95;
    1930    1    0    0    0    0    1    1.11176    -2.87431    110    3    1.12    0.95;
    1931    1    10.3    2.8    0    0    1    1.06977    -7.96569    110    3    1.12    0.95;
    1932    1    11.3    3.4    0    0    1    1.06965    -7.97156    110    3    1.12    0.95;
    1933    1    1.8    0    0    0    1    1.09873    -3.67836    110    3    1.12    0.95;
    1934    1    1.8    1.5    0    0    1    1.0988    -3.67095    110    3    1.12    0.95;
    1935    1    5.2    2.4    0    0    1    1.11743    -1.91453    110    3    1.12    0.95;
    1936    1    9    4.8    0    0    1    1.11625    -2.06463    110    3    1.12    0.95;
    1937    1    0    0    0    0    1    1.11786    -1.89905    110    3    1.12    0.95;
    1938    1    0    0    0    0    1    1.11704    -2.03943    110    3    1.12    0.95;
    1939    1    11.7    6.6    0    0    1    1.10722    -4.9785    110    3    1.12    0.95;
    1940    1    1.4    0.9    0    0    1    1.10718    -4.99372    110    3    1.12    0.95;
    1941    1    7.3    2.1    0    0    1    1.09522    -7.92271    110    3    1.12    0.95;
    1942    1    0.2    0.1    0    0    1    1.09503    -7.92176    110    3    1.12    0.95;
    1943    1    4.3    1.5    0    0    1    1.09838    -5.55882    110    3    1.12    0.95;
    1944    1    15.3    5    0    0    1    1.10444    -4.84522    110    3    1.12    0.95;
    1945    1    1.9    0.1    0    0    1    1.0837    -6.00047    110    3    1.12    0.95;
    1946    1    0    0    0    0    1    1.08366    -6.00957    110    3    1.12    0.95;
    1947    1    5.9    2.6    0    0    1    1.10021    -2.59913    110    3    1.12    0.95;
    1948    1    3.9    1.7    0    0    1    1.10269    -2.51598    110    3    1.12    0.95;
    1949    1    0    0    0    0    1    1.10023    -2.59819    110    3    1.12    0.95;
    1950    1    0    0    0    0    1    1.10282    -2.5081    110    3    1.12    0.95;
    1951    1    10.1    3.9    0    0    1    1.06379    -10.12576    110    3    1.12    0.95;
    1952    1    9.5    4    0    0    1    1.06373    -10.13317    110    3    1.12    0.95;
    1953    1    11.4    4.6    0    0    1    1.10373    -2.24993    110    3    1.12    0.95;
    1954    1    5.8    2.4    0    0    1    1.10372    -2.24783    110    3    1.12    0.95;
    1955    1    1.8    0.8    0    0    1    1.10566    -6.03081    110    3    1.12    0.95;
    1956    1    2.1    0.9    0    0    1    1.1057    -6.01649    110    3    1.12    0.95;
    1957    1    5.6    2.1    0    0    1    1.10084    -2.78263    110    3    1.12    0.95;
    1958    1    7.6    2.9    0    0    1    1.08591    -7.55387    110    3    1.12    0.95;
    1959    1    1.3    0.5    0    0    1    1.09474    -6.88272    110    3    1.12    0.95;
    1960    1    15.9    2.3    0    0    1    1.09633    -4.69782    110    3    1.12    0.95;
    1961    1    0    0    0    0    1    1.09632    -4.6965    110    3    1.12    0.95;
    1962    1    28.1    9.2    0    0    1    1.08892    -7.21472    110    3    1.12    0.95;
    1963    1    12.6    3.1    0    0    1    1.08898    -7.23723    110    3    1.12    0.95;
    1964    1    3.9    1.3    0    0    1    1.06614    -13.48397    110    3    1.12    0.95;
    1965    1    7    2.7    0    0    1    1.06611    -13.47987    110    3    1.12    0.95;
    1966    1    5.2    1.7    0    0    1    1.09512    -7.86971    110    3    1.12    0.95;
    1967    1    11.2    3.3    0    0    1    1.09464    -7.89671    110    3    1.12    0.95;
    1968    1    9.9    2.6    0    0    1    1.06719    -13.32863    110    3    1.12    0.95;
    1969    1    10.2    3.4    0    0    1    1.06722    -13.337    110    3    1.12    0.95;
    1970    1    1.5    0.1    0    0    1    1.09917    -4.28488    110    3    1.12    0.95;
    1971    1    1.9    0.3    0    0    1    1.09916    -4.28995    110    3    1.12    0.95;
    1972    1    4.2    1.7    0    0    1    1.08065    -6.99844    110    3    1.12    0.95;
    1973    1    5.6    0.6    0    0    1    1.08072    -7.0223    110    3    1.12    0.95;
    1974    1    6.4    2    0    0    1    1.06849    -13.17876    110    3    1.12    0.95;
    1975    1    3.7    1    0    0    1    1.06854    -13.17344    110    3    1.12    0.95;
    1976    1    10.7    4    0    0    1    1.08648    -5.6672    110    3    1.12    0.95;
    1977    1    11.1    3.5    0    0    1    1.08649    -5.66773    110    3    1.12    0.95;
    1978    1    9.3    3.7    0    0    1    1.04984    -9.69784    110    3    1.12    0.95;
    1979    1    4.8    2    0    0    1    1.04993    -9.681    110    3    1.12    0.95;
    1980    1    9    2    0    0    1    1.11258    -2.7895    110    3    1.12    0.95;
    1981    1    4.3    0.4    0    0    1    1.11249    -2.82109    110    3    1.12    0.95;
    1982    1    0    0    0    0    1    1.10031    -4.91557    110    3    1.12    0.95;
    1983    1    9.7    3.4    0    0    1    1.10005    -4.9437    110    3    1.12    0.95;
    1984    1    4.9    1.2    0    0    1    1.10879    -3.42886    110    3    1.12    0.95;
    1985    1    9.4    0.5    0    0    1    1.1087    -3.42424    110    3    1.12    0.95;
    1986    1    4.8    1.4    0    0    1    1.09484    -6.87575    110    3    1.12    0.95;
    1987    1    8.8    4.3    0    0    1    1.09483    -6.86715    110    3    1.12    0.95;
    1988    1    5.4    1.8    0    0    1    1.061    -8.95771    110    3    1.12    0.95;
    1989    1    4.2    1.5    0    0    1    1.06086    -8.98263    110    3    1.12    0.95;
    1990    1    1.8    0.7    0    0    1    1.08929    -11.29862    110    3    1.12    0.95;
    1991    1    0    0    0    0    1    1.08426    -10.61381    110    3    1.12    0.95;
    1992    1    2    0.4    0    0    1    1.0947    -4.75463    110    3    1.12    0.95;
    1993    1    3.7    1.6    0    0    1    1.09474    -4.76011    110    3    1.12    0.95;
    1994    1    4.2    1.6    0    0    1    1.06452    -7.62148    110    3    1.12    0.95;
    1995    1    1.9    1.2    0    0    1    1.06447    -7.61477    110    3    1.12    0.95;
    1996    1    5.3    1.5    0    0    1    1.10614    -2.17168    110    3    1.12    0.95;
    1997    1    2.3    0.9    0    0    1    1.10613    -2.15684    110    3    1.12    0.95;
    1998    1    7.8    3.3    0    0    1    1.1032    -2.33884    110    3    1.12    0.95;
    1999    1    4.6    2    0    0    1    1.10324    -2.33347    110    3    1.12    0.95;
    2000    1    8.4    1.5    0    0    1    1.05993    -10.98161    110    3    1.12    0.95;
    2001    1    13.7    3.8    0    0    1    1.06014    -10.97349    110    3    1.12    0.95;
    2002    1    12.6    8.3    0    0    1    1.09523    -7.39108    110    3    1.12    0.95;
    2003    1    0    0    0    0    1    1.09533    -7.38506    110    3    1.12    0.95;
    2004    1    10.5    4.2    0    0    1    1.10519    -2.30439    110    3    1.12    0.95;
    2005    1    0    0    0    0    1    1.10517    -2.2932    110    3    1.12    0.95;
    2006    1    11.7    4    0    0    1    1.0942    -7.30393    110    3    1.12    0.95;
    2007    1    11.7    3.8    0    0    1    1.09088    -7.76873    110    3    1.12    0.95;
    2008    1    0    0    0    0    1    1.09486    -7.28171    110    3    1.12    0.95;
    2009    1    0    0    0    0    1    1.09149    -7.74923    110    3    1.12    0.95;
    2010    1    3.5    0.8    0    0    1    1.08854    -11.30878    110    3    1.12    0.95;
    2011    1    0    0    0    0    1    1.08849    -11.31556    110    3    1.12    0.95;
    2012    1    1.6    0.7    0    0    1    1.10594    -4.0256    110    3    1.12    0.95;
    2013    1    0    0    0    0    1    1.10598    -4.02123    110    3    1.12    0.95;
    2014    1    0    0    0    0    1    1.08836    -11.34664    110    3    1.12    0.95;
    2015    1    0    0    0    0    1    1.08778    -11.36011    110    3    1.12    0.95;
    2016    1    0    0    0    0    1    1.09062    -4.66235    110    3    1.12    0.95;
    2017    1    0    0    0    0    1    1.09478    -7.4186    110    3    1.12    0.95;
    2018    2    17    6.6    0    0    1    1.10106    -6.64776    110    3    1.12    0.95;
    2019    1    7.7    3    0    0    1    1.10087    -6.66367    110    3    1.12    0.95;
    2020    1    0.2    0.3    0    0    1    1.08077    -5.2698    110    3    1.12    0.95;
    2021    1    0    0    0    0    1    1.08077    -5.2698    110    3    1.12    0.95;
    2022    1    20.4    8.7    0    0    1    1.10151    -6.57022    110    3    1.12    0.95;
    2023    1    9.7    4.1    0    0    1    1.10146    -6.5791    110    3    1.12    0.95;
    2024    1    7.7    3    0    0    1    1.11678    -2.06245    110    3    1.12    0.95;
    2025    1    8.7    3.4    0    0    1    1.10528    -2.4462    110    3    1.12    0.95;
    2026    1    0    0    0    0    1    1.11685    -2.05819    110    3    1.12    0.95;
    2027    1    10.8    3.7    0    0    1    1.0937    -6.09017    110    3    1.12    0.95;
    2028    1    5.3    2    0    0    1    1.09366    -6.10982    110    3    1.12    0.95;
    2029    1    4    4    0    0    1    1.11052    -5.18126    110    3    1.12    0.95;
    2030    1    16.6    6.9    0    0    1    1.11054    -5.17941    110    3    1.12    0.95;
    2031    1    8.2    4.8    0    0    1    1.08112    -11.95324    110    3    1.12    0.95;
    2032    1    0    0    0    0    1    1.08122    -11.93923    110    3    1.12    0.95;
    2033    1    0    0    0    0    1    1.08221    -5.59227    110    3    1.12    0.95;
    2034    1    5.9    -0.1    0    0    1    1.0822    -5.59467    110    3    1.12    0.95;
    2035    1    12.1    4.1    0    0    1    1.09742    -6.83542    110    3    1.12    0.95;
    2036    1    18.5    6.2    0    0    1    1.09721    -6.85482    110    3    1.12    0.95;
    2037    1    7.6    2.3    0    0    1    1.0626    -8.40949    110    3    1.12    0.95;
    2038    1    8.9    3.1    0    0    1    1.06236    -8.42349    110    3    1.12    0.95;
    2039    1    9    2.6    0    0    1    1.09372    -7.70655    110    3    1.12    0.95;
    2040    1    0    0    0    0    1    1.09445    -7.68074    110    3    1.12    0.95;
    2041    1    2.3    0.8    0    0    1    1.09166    -6.80763    110    3    1.12    0.95;
    2042    1    0    0    0    0    1    1.09166    -6.80747    110    3    1.12    0.95;
    2043    1    0    0    0    0    1    1.08077    -7.47578    110    3    1.12    0.95;
    2044    1    0    0    0    0    1    1.08259    -7.56521    110    3    1.12    0.95;
    2045    1    12.8    5.4    0    0    1    1.09152    -8.58207    110    3    1.12    0.95;
    2046    1    12.8    4.7    0    0    1    1.09157    -8.58983    110    3    1.12    0.95;
    2047    1    8.1    2.7    0    0    1    1.09726    -7.2503    110    3    1.12    0.95;
    2048    1    0    0    0    0    1    1.09721    -7.25192    110    3    1.12    0.95;
    2049    1    9.6    2.3    0    0    1    1.06572    -7.54307    110    3    1.12    0.95;
    2050    1    11    2.9    0    0    1    1.06571    -7.55723    110    3    1.12    0.95;
    2051    1    7.7    3    0    0    1    1.07615    -6.1308    110    3    1.12    0.95;
    2052    1    6    2.3    0    0    1    1.07611    -6.12086    110    3    1.12    0.95;
    2053    1    4.7    1.7    0    0    1    1.11728    -1.97034    110    3    1.12    0.95;
    2054    1    14.9    5    0    0    1    1.11093    -2.66364    110    3    1.12    0.95;
    2055    1    0    0    0    0    1    1.11114    -2.64937    110    3    1.12    0.95;
    2056    1    9.8    5.6    0    0    1    1.06041    -10.38041    110    3    1.12    0.95;
    2057    1    10    4    0    0    1    1.0604    -10.38091    110    3    1.12    0.95;
    2058    1    4.3    2.3    0    0    1    1.09454    -3.69632    110    3    1.12    0.95;
    2059    1    5    3.6    0    0    1    1.09452    -3.72135    110    3    1.12    0.95;
    2060    1    0    0    0    0    1    1.10289    -5.41106    110    3    1.12    0.95;
    2061    1    3.3    0.8    0    0    1    1.10288    -5.42124    110    3    1.12    0.95;
    2062    2    18.9    35    0    0    1    1.12    -2.78541    110    3    1.12    0.95;
    2063    2    14.1    32.2    0    0    1    1.10481    -2.46715    110    3    1.12    0.95;
    2064    2    14.1    32.2    0    0    1    1.10942    -3.13229    110    3    1.12    0.95;
    2065    1    0    0    0    0    1    1.10689    -3.19063    110    3    1.12    0.95;
    2066    1    11.3    4.5    0    0    1    1.11098    -2.92953    110    3    1.12    0.95;
    2067    1    10.6    3.9    0    0    1    1.0593    -8.65022    110    3    1.12    0.95;
    2068    1    0    0    0    0    1    1.09479    -7.41873    110    3    1.12    0.95;
    2069    1    15.7    5.1    0    0    1    1.04881    -9.53765    110    3    1.12    0.95;
    2070    1    9.1    3    0    0    1    1.04876    -9.56368    110    3    1.12    0.95;
    2071    1    7.8    2.6    0    0    1    1.1136    -4.93238    110    3    1.12    0.95;
    2072    1    4.9    1.4    0    0    1    1.11351    -4.94668    110    3    1.12    0.95;
    2073    1    0    0    0    0    1    1.11237    -2.7316    110    3    1.12    0.95;
    2074    1    6.7    2.3    0    0    1    1.11237    -2.73935    110    3    1.12    0.95;
    2075    1    12.9    4.8    0    0    1    1.08666    -5.71577    110    3    1.12    0.95;
    2076    1    12.3    5.3    0    0    1    1.08673    -5.72801    110    3    1.12    0.95;
    2077    1    8.6    2.4    0    0    1    1.07401    -6.53352    110    3    1.12    0.95;
    2078    1    5    0.3    0    0    1    1.07396    -6.55002    110    3    1.12    0.95;
    2079    1    15    4.3    0    0    1    1.06448    -7.58722    110    3    1.12    0.95;
    2080    1    8.6    0.7    0    0    1    1.06449    -7.57364    110    3    1.12    0.95;
    2081    1    5.8    2.2    0    0    1    1.08435    -5.43438    110    3    1.12    0.95;
    2082    1    0    0    0    0    1    1.11832    -4.53753    110    3    1.12    0.95;
    2083    1    0    0    0    0    1    1.1199    -1.56774    110    3    1.12    0.95;
    2084    1    16.2    0.6    0    0    1    1.09944    -7.74999    110    3    1.12    0.95;
    2085    1    1.9    0.2    0    0    1    1.10098    -7.06045    110    3    1.12    0.95;
    2086    1    6.4    0.6    0    0    1    1.06562    -13.50786    110    3    1.12    0.95;
    2087    1    4.6    2.3    0    0    1    1.06561    -13.50735    110    3    1.12    0.95;
    2088    1    8.7    3.4    0    0    1    1.03462    -11.78976    110    3    1.12    0.95;
    2089    1    7    2.3    0    0    1    1.0346    -11.77264    110    3    1.12    0.95;
    2090    1    0.7    0.2    0    0    1    1.10207    -5.99465    110    3    1.12    0.95;
    2091    1    0.5    0.2    0    0    1    1.09888    -6.62282    110    3    1.12    0.95;
    2092    1    0    0    0    0    1    1.09684    -3.81626    110    3    1.12    0.95;
    2093    1    0    0    0    0    1    1.05448    -8.5312    110    3    1.12    0.95;
    2094    2    37.1    20.4    0    0    1    1.10162    -5.67295    110    3    1.12    0.95;
    2095    2    0    0    0    0    1    1.09527    -7.48224    110    3    1.12    0.95;
    2096    1    5    1.9    0    0    1    1.09927    -3.87188    110    3    1.12    0.95;
    2097    1    5.4    2    0    0    1    1.11513    -2.26114    110    3    1.12    0.95;
    2098    1    0    0    0    0    1    1.09928    -3.87155    110    3    1.12    0.95;
    2099    1    0    0    0    0    1    1.11514    -2.2608    110    3    1.12    0.95;
    2100    1    3.4    0.8    0    0    1    1.09328    -7.45159    110    3    1.12    0.95;
    2101    1    7.9    2.3    0    0    1    1.0932    -7.44986    110    3    1.12    0.95;
    2102    1    14.9    3.6    0    0    1    1.11573    -2.52941    110    3    1.12    0.95;
    2103    1    12.4    2.1    0    0    1    1.11564    -2.55497    110    3    1.12    0.95;
    2104    1    10.8    3.5    0    0    1    1.10187    -5.50692    110    3    1.12    0.95;
    2105    1    10.2    3.3    0    0    1    1.10188    -5.49517    110    3    1.12    0.95;
    2106    1    7.6    3    0    0    1    1.07185    -8.7167    110    3    1.12    0.95;
    2107    1    12.4    4.4    0    0    1    1.07202    -8.69986    110    3    1.12    0.95;
    2108    1    13.9    4.1    0    0    1    1.08825    -7.33465    110    3    1.12    0.95;
    2109    1    3.9    0.2    0    0    1    1.08835    -7.32353    110    3    1.12    0.95;
    2110    1    7.5    2.3    0    0    1    1.08906    -8.06084    110    3    1.12    0.95;
    2111    1    0    0    0    0    1    1.09801    -4.53586    110    3    1.12    0.95;
    2112    1    7    2.3    0    0    1    1.10151    -3.49509    110    3    1.12    0.95;
    2113    1    7.2    2.4    0    0    1    1.10135    -3.51277    110    3    1.12    0.95;
    2114    1    10.1    2.6    0    0    1    1.06634    -7.41062    110    3    1.12    0.95;
    2115    1    9.5    3.4    0    0    1    1.06633    -7.42107    110    3    1.12    0.95;
    2116    1    3.2    1.5    0    0    1    1.09443    -4.74308    110    3    1.12    0.95;
    2117    1    4.3    1    0    0    1    1.09447    -4.75438    110    3    1.12    0.95;
    2118    1    9.9    3    0    0    1    1.09879    -7.456    110    3    1.12    0.95;
    2119    1    4.9    1.5    0    0    1    1.09891    -7.45183    110    3    1.12    0.95;
    2120    1    1.5    0.6    0    0    1    1.11122    -2.86684    110    3    1.12    0.95;
    2121    1    0    0    0    0    1    1.11122    -2.87068    110    3    1.12    0.95;
    2122    1    15    6.6    0    0    1    1.09062    -7.27384    110    3    1.12    0.95;
    2123    1    6    0.1    0    0    1    1.09053    -7.28354    110    3    1.12    0.95;
    2124    1    4.9    2.3    0    0    1    1.08964    -7.22596    110    3    1.12    0.95;
    2125    1    2.9    -0.3    0    0    1    1.08966    -7.21276    110    3    1.12    0.95;
    2126    1    0.2    0.3    0    0    1    1.0983    -7.45231    110    3    1.12    0.95;
    2127    1    0.8    0.1    0    0    1    1.09822    -7.45262    110    3    1.12    0.95;
    2128    1    0    0    0    0    1    1.1192    -3.70964    110    3    1.12    0.95;
    2129    1    0    0    0    0    1    1.1192    -3.70964    110    3    1.12    0.95;
    2130    2    30.3    15.9    0    0    1    1.08359    -4.6031    110    3    1.12    0.95;
    2131    2    29.9    14.8    0    0    1    1.08354    -4.5931    110    3    1.12    0.95;
    2132    1    0    0    0    0    1    1.08361    -4.60616    110    3    1.12    0.95;
    2133    1    0    0    0    0    1    1.08361    -4.60616    110    3    1.12    0.95;
    2134    1    10    2.4    0    0    1    1.09615    -3.87353    110    3    1.12    0.95;
    2135    1    0    0    0    0    1    1.10758    -3.27084    110    3    1.12    0.95;
    2136    1    0    0    0    0    1    1.09683    -3.81775    110    3    1.12    0.95;
    2137    1    7.7    2.7    0    0    1    1.09891    -7.42183    110    3    1.12    0.95;
    2138    1    11.1    4.4    0    0    1    1.09881    -7.42185    110    3    1.12    0.95;
    2139    1    5.4    2.3    0    0    1    1.09864    -7.44362    110    3    1.12    0.95;
    2140    1    10.2    4.8    0    0    1    1.09855    -7.4473    110    3    1.12    0.95;
    2141    1    3.6    1.6    0    0    1    1.09153    -9.00279    110    3    1.12    0.95;
    2142    1    0    0    0    0    1    1.09153    -8.98826    110    3    1.12    0.95;
    2143    1    4.3    1.5    0    0    1    1.09871    -7.57485    110    3    1.12    0.95;
    2144    1    9.4    0.2    0    0    1    1.09847    -7.6094    110    3    1.12    0.95;
    2145    1    15.7    6.3    0    0    1    1.10841    -6.07033    110    3    1.12    0.95;
    2146    1    0    0    0    0    1    1.10857    -6.0511    110    3    1.12    0.95;
    2147    1    0.5    0.2    0    0    1    1.11438    -2.41554    110    3    1.12    0.95;
    2148    1    0    0    0    0    1    1.11438    -2.41554    110    3    1.12    0.95;
    2149    1    0    0    0    0    1    1.11438    -2.41552    110    3    1.12    0.95;
    2150    2    40.5    9    0    0    1    1.06756    -9.96912    110    3    1.12    0.95;
    2151    1    16.2    4.5    0    0    1    1.07548    -9.54039    110    3    1.12    0.95;
    2152    2    6    20.1    0    0    1    1.12    -11.37321    110    4    1.12    0.95;
    2153    2    8.8    20.6    0    0    1    1.11998    -11.36343    110    4    1.12    0.95;
    2154    1    1.8    1.6    0    0    1    1.11938    -11.38586    110    4    1.12    0.95;
    2155    1    28.8    2.4    0    0    1    1.08338    -28.97514    110    4    1.12    0.95;
    2156    1    7.6    1.7    0    0    1    1.09005    -21.3465    110    4    1.12    0.95;
    2157    1    10.9    -0.8    0    0    1    1.02257    -23.61402    110    4    1.12    0.95;
    2158    1    0.5    0    0    0    1    1.09972    -13.27592    110    4    1.12    0.95;
    2159    1    10.9    1.4    0    0    1    1.07537    -13.31912    110    4    1.12    0.95;
    2160    1    0    0    0    0    1    1.07537    -13.31912    110    4    1.12    0.95;
    2161    1    7.4    1.7    0    0    1    1.04271    -25.6092    110    4    1.12    0.95;
    2162    1    26.9    11.5    0    0    1    1.07821    -14.84764    110    4    1.12    0.95;
    2163    1    22    8.6    0    0    1    1.0366    -25.19936    110    4    1.12    0.95;
    2164    1    11.5    0.2    0    0    1    1.08292    -29.32057    110    4    1.12    0.95;
    2165    1    0    0    0    0    1    1.08291    -29.33606    110    4    1.12    0.95;
    2166    1    13.2    1.2    0    0    1    1.0479    -24.67518    110    4    1.12    0.95;
    2167    1    6.5    1.2    0    0    1    1.10201    -9.73921    110    4    1.12    0.95;
    2168    2    6.5    1.2    0    0    1    1.102    -9.75381    110    4    1.12    0.95;
    2169    1    16.8    5.1    0    0    1    1.10098    -10.03242    110    4    1.12    0.95;
    2170    1    7.9    0    0    0    1    1.07728    -13.85558    110    4    1.12    0.95;
    2171    1    6.5    0    0    0    1    1.07728    -13.85824    110    4    1.12    0.95;
    2172    1    39    11.2    0    0    1    1.07163    -29.34666    110    4    1.12    0.95;
    2173    1    6.2    -0.5    0    0    1    1.07296    -13.30308    110    4    1.12    0.95;
    2174    1    4.9    0    0    0    1    1.07155    -13.53977    110    4    1.12    0.95;
    2175    1    12.2    4.9    0    0    1    1.03505    -27.56865    110    4    1.12    0.95;
    2176    1    8.9    3.4    0    0    1    1.05483    -20.40564    110    4    1.12    0.95;
    2177    1    2.7    -1.1    0    0    1    0.99663    -25.20029    110    4    1.12    0.95;
    2178    1    19.6    4.3    0    0    1    1.0756    -14.2187    110    4    1.12    0.95;
    2179    1    19.6    4.3    0    0    1    1.07555    -14.22658    110    4    1.12    0.95;
    2180    1    15.2    1.1    0    0    1    1.05546    -20.24075    110    4    1.12    0.95;
    2181    1    0.9    0.4    0    0    1    1.06575    -21.43665    110    4    1.12    0.95;
    2182    1    5.3    1.1    0    0    1    1.11828    -7.26688    110    4    1.12    0.95;
    2183    2    5.2    0.5    0    0    1    1.08218    -11.78358    110    4    1.12    0.95;
    2184    1    0    0    0    0    1    1.09448    -21.69699    110    4    1.12    0.95;
    2185    1    9.6    -1.7    0    0    1    1.05182    -28.96828    110    4    1.12    0.95;
    2186    1    6.7    0.3    0    0    1    1.04245    -21.55003    110    4    1.12    0.95;
    2187    2    4.4    0.1    0    0    1    1.06445    -14.3663    110    4    1.12    0.95;
    2188    1    3.7    2.1    0    0    1    1.06443    -14.36777    110    4    1.12    0.95;
    2189    2    3    5    0    0    1    1.08651    -14.27741    110    4    1.12    0.95;
    2190    2    3.5    6.1    0    0    1    1.08732    -15.43173    110    4    1.12    0.95;
    2191    1    4.2    0.2    0    0    1    1.08605    -14.37083    110    4    1.12    0.95;
    2192    1    27.7    7.3    0    0    1    1.07914    -32.22328    110    4    1.12    0.95;
    2193    1    7.1    1.8    0    0    1    1.06391    -24.15132    110    4    1.12    0.95;
    2194    1    4.2    0.3    0    0    1    1.07596    -15.34185    110    4    1.12    0.95;
    2195    1    9.4    2    0    0    1    1.04311    -26.07038    110    4    1.12    0.95;
    2196    1    1.6    0.4    0    0    1    1.08758    -23.01341    110    4    1.12    0.95;
    2197    1    11.3    3.6    0    0    1    1.09322    -12.29236    110    4    1.12    0.95;
    2198    1    1    -0.4    0    0    1    1.08868    -28.54206    110    4    1.12    0.95;
    2199    1    0    0    0    0    1    1.08224    -11.76922    110    4    1.12    0.95;
    2200    1    0    0    0    0    1    1.08224    -11.76922    110    4    1.12    0.95;
    2201    1    0    0    0    0    1    1.07824    -15.13078    110    4    1.12    0.95;
    2202    1    0    0    0    0    1    1.08309    -14.69156    110    4    1.12    0.95;
    2203    1    3.4    0.8    0    0    1    1.10269    -9.80262    110    4    1.12    0.95;
    2204    1    7.7    -0.1    0    0    1    1.03267    -28.51325    110    4    1.12    0.95;
    2205    1    24.9    6.8    0    0    1    1.08054    -28.89785    110    4    1.12    0.95;
    2206    1    3.2    4.7    0    0    1    1.04113    -23.5229    110    4    1.12    0.95;
    2207    1    6.3    2.6    0    0    1    1.08758    -28.4419    110    4    1.12    0.95;
    2208    1    3.7    1.1    0    0    1    1.08756    -28.47313    110    4    1.12    0.95;
    2209    1    17.3    1.9    0    0    1    1.05407    -32.90577    110    4    1.12    0.95;
    2210    1    18.9    4.8    0    0    1    1.0486    -24.582    110    4    1.12    0.95;
    2211    1    4.9    1.3    0    0    1    1.0639    -22.0152    110    4    1.12    0.95;
    2212    1    10.5    1.7    0    0    1    1.04914    -18.7565    110    4    1.12    0.95;
    2213    1    4    0.2    0    0    1    1.03749    -29.65762    110    4    1.12    0.95;
    2214    1    12.9    0.1    0    0    1    1.03005    -26.65693    110    4    1.12    0.95;
    2215    1    5.4    1.7    0    0    1    1.03302    -27.83983    110    4    1.12    0.95;
    2216    2    19.2    34.7    0    0    1    1.09482    -21.66947    110    4    1.12    0.95;
    2217    1    0    0    0    0    1    1.09482    -21.66947    110    4    1.12    0.95;
    2218    1    12.1    -1.3    0    0    1    1.04607    -28.79709    110    4    1.12    0.95;
    2219    1    0    0    0    0    1    1.04607    -28.79709    110    4    1.12    0.95;
    2220    1    15.1    -0.9    0    0    1    1.04311    -29.97867    110    4    1.12    0.95;
    2221    1    4.3    1.3    0    0    1    1.05623    -14.92585    110    4    1.12    0.95;
    2222    2    0    0.4    0    0    1    1.06232    -21.34861    110    4    1.12    0.95;
    2223    1    0    0    0    0    1    1.06232    -21.34861    110    4    1.12    0.95;
    2224    1    9    3.1    0    0    1    1.06145    -14.57768    110    4    1.12    0.95;
    2225    1    11.5    3    0    0    1    1.07657    -13.89966    110    4    1.12    0.95;
    2226    2    33    32.1    0    0    1    1.08961    -28.58611    110    4    1.12    0.95;
    2227    2    8    16.1    0    0    1    1.08886    -28.55561    110    4    1.12    0.95;
    2228    1    10.6    4.6    0    0    1    1.07048    -29.04483    110    4    1.12    0.95;
    2229    1    3.2    1.1    0    0    1    1.03099    -25.99972    110    4    1.12    0.95;
    2230    1    11    4    0    0    1    1.07801    -28.02005    110    4    1.12    0.95;
    2231    1    11    4.9    0    0    1    1.07726    -28.7865    110    4    1.12    0.95;
    2232    2    14.5    7.2    0    0    1    0.98707    -28.05104    110    4    1.12    0.95;
    2233    2    0.8    0.3    0    0    1    1.03826    -25.30124    110    4    1.12    0.95;
    2234    1    0.7    0.3    0    0    1    1.03801    -25.32972    110    4    1.12    0.95;
    2235    1    21.6    5.2    0    0    1    1.06862    -28.23282    110    4    1.12    0.95;
    2236    2    13.3    -0.1    0    0    1    1.06718    -28.94507    110    4    1.12    0.95;
    2237    1    11    7.1    0    0    1    1.06723    -28.96403    110    4    1.12    0.95;
    2238    2    3.8    -2.6    0    0    1    1.05968    -24.43332    110    4    1.12    0.95;
    2239    2    3    5    0    0    1    1.06525    -23.04301    110    4    1.12    0.95;
    2240    2    0    0    0    0    1    1.06381    -24.01306    110    4    1.12    0.95;
    2241    1    23.3    7.6    0    0    1    1.02351    -26.00616    110    4    1.12    0.95;
    2242    1    13.8    1.2    0    0    1    1.06035    -24.27517    110    4    1.12    0.95;
    2243    1    12.9    1.4    0    0    1    1.06037    -24.26938    110    4    1.12    0.95;
    2244    1    9.7    1.8    0    0    1    1.06978    -17.44807    110    4    1.12    0.95;
    2245    1    25.6    5.2    0    0    1    1.02261    -29.75573    110    4    1.12    0.95;
    2246    1    3.3    0.4    0    0    1    1.07552    -15.40805    110    4    1.12    0.95;
    2247    1    13.2    7.3    0    0    1    1.08308    -22.36535    110    4    1.12    0.95;
    2248    1    4.5    0    0    0    1    1.06829    -13.9401    110    4    1.12    0.95;
    2249    1    0    0    0    0    1    1.06829    -13.9401    110    4    1.12    0.95;
    2250    1    17.2    1.2    0    0    1    1.06087    -23.6405    110    4    1.12    0.95;
    2251    1    0    0    0    0    1    1.06087    -23.6405    110    4    1.12    0.95;
    2252    1    12.3    1.2    0    0    1    1.06155    -23.58531    110    4    1.12    0.95;
    2253    2    29.6    11.5    0    0    1    1.03233    -25.00522    110    4    1.12    0.95;
    2254    1    8    -0.5    0    0    1    1.03934    -22.64436    110    4    1.12    0.95;
    2255    1    22.2    4    0    0    1    1.0322    -25.52368    110    4    1.12    0.95;
    2256    1    5.3    1.3    0    0    1    1.06229    -24.12298    110    4    1.12    0.95;
    2257    1    8.1    0.6    0    0    1    1.02062    -26.8376    110    4    1.12    0.95;
    2258    1    2.3    0.5    0    0    1    1.07512    -17.68848    110    4    1.12    0.95;
    2259    1    3    0.4    0    0    1    1.07514    -17.70768    110    4    1.12    0.95;
    2260    1    6    -0.7    0    0    1    1.0332    -27.73649    110    4    1.12    0.95;
    2261    2    6.4    1.3    0    0    1    1.0575    -20.18392    110    4    1.12    0.95;
    2262    1    6.5    3.1    0    0    1    1.06476    -20.07875    110    4    1.12    0.95;
    2263    1    30.6    9.1    0    0    1    1.05434    -20.49737    110    4    1.12    0.95;
    2264    1    36    11.9    0    0    1    1.06194    -20.71399    110    4    1.12    0.95;
    2265    2    10.5    3.2    0    0    1    1.06385    -15.58991    110    4    1.12    0.95;
    2266    1    6.9    4    0    0    1    1.0636    -15.61104    110    4    1.12    0.95;
    2267    2    102.5    76.4    0    0    1    1.09194    -17.08334    110    4    1.12    0.95;
    2268    1    0    0    0    0    1    1.09194    -17.08334    110    4    1.12    0.95;
    2269    1    3.3    3.5    0    0    1    1.11141    -14.24103    110    4    1.12    0.95;
    2270    1    7.4    3.9    0    0    1    1.08652    -14.70094    110    4    1.12    0.95;
    2271    1    9.3    5.8    0    0    1    1.06312    -28.55679    110    4    1.12    0.95;
    2272    1    8.9    2.3    0    0    1    1.07122    -13.92881    110    4    1.12    0.95;
    2273    2    5.5    0    0    0    1    1.0712    -13.92807    110    4    1.12    0.95;
    2274    1    12.9    1    0    0    1    1.00298    -24.71796    110    4    1.12    0.95;
    2275    1    15.7    1.3    0    0    1    1.06468    -23.13533    110    4    1.12    0.95;
    2276    1    12.1    6.3    0    0    1    1.0573    -15.17538    110    4    1.12    0.95;
    2277    1    0    0    0    0    1    1.0573    -15.17538    110    4    1.12    0.95;
    2278    1    7.4    0    0    0    1    1.07524    -28.65093    110    4    1.12    0.95;
    2279    1    13.3    3    0    0    1    1.07804    -12.36288    110    4    1.12    0.95;
    2280    1    24.9    10    0    0    1    1.07348    -28.73811    110    4    1.12    0.95;
    2281    1    9.3    0.2    0    0    1    1.11885    -19.95357    110    4    1.12    0.95;
    2282    2    21.6    4.2    0    0    1    1.03877    -20.05892    110    4    1.12    0.95;
    2283    1    13.5    2    0    0    1    1.04012    -20.021    110    4    1.12    0.95;
    2284    2    1.8    -1.1    0    0    1    1.07915    -33.37633    110    4    1.12    0.95;
    2285    1    9.4    3.8    0    0    1    1.11372    -11.74901    110    4    1.12    0.95;
    2286    2    17.3    3.4    0    0    1    1.05861    -15.41062    110    4    1.12    0.95;
    2287    1    9.1    1.3    0    0    1    1.07976    -12.14855    110    4    1.12    0.95;
    2288    1    8.7    2.1    0    0    1    1.0813    -11.82441    110    4    1.12    0.95;
    2289    1    17.6    5    0    0    1    1.05337    -17.75896    110    4    1.12    0.95;
    2290    2    7.1    -2    0    0    1    1.07283    -13.16965    110    4    1.12    0.95;
    2291    2    29.2    13.9    0    0    1    1.05595    -17.336    110    4    1.12    0.95;
    2292    1    0    0    0    0    1    1.07481    -16.52338    110    4    1.12    0.95;
    2293    2    31.7    1.7    0    0    1    1.0498    -18.69456    110    4    1.12    0.95;
    2294    1    22.9    8    0    0    1    1.11715    -19.97984    110    4    1.12    0.95;
    2295    2    22.6    5.2    0    0    1    1.05738    -28.11879    110    4    1.12    0.95;
    2296    1    13.4    3.6    0    0    1    1.09657    -22.64447    110    4    1.12    0.95;
    2297    1    0    0    0    0    1    1.11641    -16.38944    110    4    1.12    0.95;
    2298    1    7.9    2.1    0    0    1    1.06038    -14.62476    110    4    1.12    0.95;
    2299    2    9.2    4.2    0    0    1    1.06035    -14.6282    110    4    1.12    0.95;
    2300    1    28.5    13.6    0    0    1    1.06619    -29.69537    110    4    1.12    0.95;
    2301    1    9.7    1.2    0    0    1    1.06648    -17.84711    110    4    1.12    0.95;
    2302    1    20.6    6.2    0    0    1    1.05516    -8.31752    110    4    1.12    0.95;
    2303    1    7.2    -1.7    0    0    1    1.01947    -23.70189    110    4    1.12    0.95;
    2304    1    0    0    0    0    1    1.10683    -14.38403    110    4    1.12    0.95;
    2305    1    0    0    0    0    1    1.08116    -14.75828    110    4    1.12    0.95;
    2306    2    8.3    3.8    0    0    1    1.05321    -18.88673    110    4    1.12    0.95;
    2307    1    19.6    8.9    0    0    1    1.04508    -18.61101    110    4    1.12    0.95;
    2308    1    9.3    3.9    0    0    1    1.06163    -17.63086    110    4    1.12    0.95;
    2309    1    8.5    3    0    0    1    1.06193    -16.7522    110    4    1.12    0.95;
    2310    1    7.3    1.1    0    0    1    1.09535    -13.75798    110    4    1.12    0.95;
    2311    1    5.2    1    0    0    1    1.05701    -18.54316    110    4    1.12    0.95;
    2312    1    2.8    0.4    0    0    1    1.05359    -18.90593    110    4    1.12    0.95;
    2313    1    5.7    1.3    0    0    1    1.03598    -20.24047    110    4    1.12    0.95;
    2314    1    5.7    1.3    0    0    1    1.03596    -20.24135    110    4    1.12    0.95;
    2315    1    8.7    -0.7    0    0    1    1.01301    -26.71627    110    4    1.12    0.95;
    2316    2    13.4    8    0    0    1    1.06261    -21.25643    110    4    1.12    0.95;
    2317    1    11.2    0    0    0    1    1.1164    -16.39015    110    4    1.12    0.95;
    2318    1    14.3    4.1    0    0    1    1.10435    -12.75257    110    4    1.12    0.95;
    2319    2    4    5.2    0    0    1    1.09487    -16.78725    110    4    1.12    0.95;
    2320    2    2    3    0    0    1    1.12    -19.77198    110    4    1.12    0.95;
    2321    1    0    0    0    0    1    1.09259    -16.9971    110    4    1.12    0.95;
    2322    2    3    6    0    0    1    1.08997    -12.71398    110    4    1.12    0.95;
    2323    1    4.7    1.5    0    0    1    1.0436    -19.45689    110    4    1.12    0.95;
    2324    1    12.2    2.1    0    0    1    1.07469    -12.56044    110    4    1.12    0.95;
    2325    2    11.7    6.7    0    0    1    1.05009    -18.32017    110    4    1.12    0.95;
    2326    1    0    0    0    0    1    1.05042    -18.32491    110    4    1.12    0.95;
    2327    1    30.9    16.3    0    0    1    1.05623    -18.5498    110    4    1.12    0.95;
    2328    1    11.3    7.5    0    0    1    1.05689    -18.57717    110    4    1.12    0.95;
    2329    1    6.6    1.8    0    0    1    1.09632    -13.63861    110    4    1.12    0.95;
    2330    1    3.1    1.6    0    0    1    1.05579    -18.92152    110    4    1.12    0.95;
    2331    1    3.8    1.1    0    0    1    1.05576    -18.90328    110    4    1.12    0.95;
    2332    1    0    0    0    0    1    1.0941    -21.50094    110    4    1.12    0.95;
    2333    1    0.8    0.3    0    0    1    1.05609    -17.42939    110    4    1.12    0.95;
    2334    1    0    0    0    0    1    1.09933    -10.68003    110    4    1.12    0.95;
    2335    1    0    0    0    0    1    1.09931    -10.6654    110    4    1.12    0.95;
    2336    1    48.4    22.2    0    0    1    1.04947    -18.28234    110    4    1.12    0.95;
    2337    1    40.8    23.2    0    0    1    1.05526    -18.60905    110    4    1.12    0.95;
    2338    1    3.4    1.4    0    0    1    1.0489    -18.91507    110    4    1.12    0.95;
    2339    1    3.2    1.4    0    0    1    1.06271    -17.68579    110    4    1.12    0.95;
    2340    1    0    0    0    0    1    1.0628    -17.64732    110    4    1.12    0.95;
    2341    1    9.6    2.3    0    0    1    1.05183    -19.90992    110    4    1.12    0.95;
    2342    1    5.1    3.2    0    0    1    1.05301    -17.79704    110    4    1.12    0.95;
    2343    1    3.8    6.2    0    0    1    1.05001    -18.50279    110    4    1.12    0.95;
    2344    1    3.8    3.2    0    0    1    1.05729    -18.51387    110    4    1.12    0.95;
    2345    1    1    0.6    0    0    1    1.05552    -19.9477    110    4    1.12    0.95;
    2346    1    2    0.9    0    0    1    1.05559    -19.96135    110    4    1.12    0.95;
    2347    1    6.4    2.2    0    0    1    1.10703    -12.17181    110    4    1.12    0.95;
    2348    1    9.7    0    0    0    1    1.06181    -19.76331    110    4    1.12    0.95;
    2349    1    9.7    0    0    0    1    1.05526    -20.0221    110    4    1.12    0.95;
    2350    2    50.4    17.7    0    0    1    1.01775    -27.09576    110    4    1.12    0.95;
    2351    1    8.9    4.7    0    0    1    1.05825    -19.23937    110    4    1.12    0.95;
    2352    1    3.1    2.2    0    0    1    1.05839    -19.25476    110    4    1.12    0.95;
    2353    1    6.8    1.3    0    0    1    1.05539    -19.38994    110    4    1.12    0.95;
    2354    1    3.9    0.4    0    0    1    1.05    -18.38847    110    4    1.12    0.95;
    2355    2    8    1.2    0    0    1    1.03548    -20.66326    110    4    1.12    0.95;
    2356    1    40    11.4    0    0    1    1.03585    -20.12717    110    4    1.12    0.95;
    2357    1    23.6    4.2    0    0    1    1.0717    -29.12552    110    4    1.12    0.95;
    2358    1    14.2    3.1    0    0    1    1.03725    -20.04383    110    4    1.12    0.95;
    2359    1    0    0    0    0    1    1.05487    -15.03459    110    4    1.12    0.95;
    2360    1    4.9    0.7    0    0    1    1.05487    -15.03459    110    4    1.12    0.95;
    2361    1    4.5    2    0    0    1    1.08143    -14.80969    110    4    1.12    0.95;
    2362    1    0    0    0    0    1    1.06403    -17.39032    110    4    1.12    0.95;
    2363    1    7.1    3.7    0    0    1    1.05274    -16.07161    110    4    1.12    0.95;
    2364    1    7.2    3.7    0    0    1    1.1035    -14.49731    110    4    1.12    0.95;
    2365    1    7.7    0.6    0    0    1    1.10246    -12.96845    110    4    1.12    0.95;
    2366    1    0    0    0    0    1    1.08093    -13.52915    110    4    1.12    0.95;
    2367    1    5.1    0.3    0    0    1    1.08093    -13.52915    110    4    1.12    0.95;
    2368    1    7.3    0.2    0    0    1    1.03336    -29.15411    110    4    1.12    0.95;
    2369    1    13.7    4    0    0    1    1.04837    -18.82166    110    4    1.12    0.95;
    2370    1    9    4.4    0    0    1    1.07412    -16.55839    110    4    1.12    0.95;
    2371    1    9.4    3.6    0    0    1    1.03705    -25.33617    110    4    1.12    0.95;
    2372    2    13.7    3.9    0    0    1    1.10563    -9.25555    110    4    1.12    0.95;
    2373    1    1.9    0.1    0    0    1    1.0727    -13.19881    110    4    1.12    0.95;
    2374    1    6    0    0    0    1    1.0913    -18.99535    110    4    1.12    0.95;
    2375    1    5.3    3.3    0    0    1    1.06798    -14.01703    110    4    1.12    0.95;
    2376    1    0    0    0    0    1    1.06798    -14.01703    110    4    1.12    0.95;
    2377    1    42.3    7.9    0    0    1    1.05654    -26.13025    110    4    1.12    0.95;
    2378    1    0    0    0    0    1    1.05654    -26.13025    110    4    1.12    0.95;
    2379    1    0    0    0    0    1    1.05654    -26.13025    110    4    1.12    0.95;
    2380    1    15.8    1.1    0    0    1    1.06697    -15.89176    110    4    1.12    0.95;
    2381    1    6.7    0.7    0    0    1    1.06597    -15.69819    110    4    1.12    0.95;
    2382    1    15.1    2.1    0    0    1    1.06615    -15.8136    110    4    1.12    0.95;
    2383    1    12.5    1.9    0    0    1    1.06475    -15.78787    110    4    1.12    0.95;
    2384    1    23    3    0    0    1    1.05229    -26.47109    110    4    1.12    0.95;
    2385    1    5.9    0.1    0    0    1    1.05306    -24.21542    110    4    1.12    0.95;
    2386    1    0    0    0    0    1    1.07276    -20.64608    110    4    1.12    0.95;
    2387    1    0    0    0    0    1    1.06816    -20.68441    110    4    1.12    0.95;
    2388    1    18.5    9.2    0    0    1    1.07818    -28.59874    110    4    1.12    0.95;
    2389    1    2    0.4    0    0    1    1.04947    -19.55565    110    4    1.12    0.95;
    2390    1    10.1    -1.7    0    0    1    1.05037    -25.20298    110    4    1.12    0.95;
    2391    1    5.3    0.5    0    0    1    1.0636    -23.03731    110    4    1.12    0.95;
    2392    1    13.3    -1.2    0    0    1    1.06316    -21.56215    110    4    1.12    0.95;
    2393    1    5.8    1    0    0    1    1.10096    -10.17649    110    4    1.12    0.95;
    2394    1    10.4    1.3    0    0    1    1.07275    -13.14314    110    4    1.12    0.95;
    2395    1    5    -0.3    0    0    1    1.03983    -25.87507    110    4    1.12    0.95;
    2396    1    7.9    4    0    0    1    1.06981    -13.60475    110    4    1.12    0.95;
    2397    1    7.5    1.4    0    0    1    1.04725    -27.81254    110    4    1.12    0.95;
    2398    1    7.6    2.4    0    0    1    1.03611    -25.52488    110    4    1.12    0.95;
    2399    1    1.4    0.8    0    0    1    1.026    -25.90735    110    4    1.12    0.95;
    2400    1    6.3    0.2    0    0    1    1.04579    -29.31472    110    4    1.12    0.95;
    2401    1    14.5    0.3    0    0    1    1.05374    -27.35604    110    4    1.12    0.95;
    2402    1    3.3    0.5    0    0    1    1.07427    -12.89967    110    4    1.12    0.95;
    2403    1    3.4    0.9    0    0    1    1.11734    -8.0327    110    4    1.12    0.95;
    2404    1    3.4    0.9    0    0    1    1.12    -7.10908    110    4    1.12    0.95;
    2405    1    8.5    1.9    0    0    1    1.05831    -34.89046    110    4    1.12    0.95;
    2406    1    2.7    0.4    0    0    1    1.10958    -29.4701    110    4    1.12    0.95;
    2407    1    15.4    9.6    0    0    1    1.04887    -18.22631    110    4    1.12    0.95;
    2408    1    0    0    0    0    1    1.07796    -29.16    110    4    1.12    0.95;
    2409    1    11.4    3.3    0    0    1    1.08158    -15.81364    110    4    1.12    0.95;
    2410    2    1.9    1.4    0    0    1    1.05713    -15.17155    110    4    1.12    0.95;
    2411    2    11.8    4    0    0    1    1.05411    -23.98767    110    4    1.12    0.95;
    2412    1    13.6    6    0    0    1    1.04904    -25.1408    110    4    1.12    0.95;
    2413    1    15.1    0.9    0    0    1    1.06935    -28.71109    110    4    1.12    0.95;
    2414    1    3.7    -0.6    0    0    1    1.04736    -24.71208    110    4    1.12    0.95;
    2415    1    7.3    -0.3    0    0    1    1.05027    -24.68727    110    4    1.12    0.95;
    2416    1    4.7    0.1    0    0    1    1.02669    -25.98308    110    4    1.12    0.95;
    2417    1    10    5.1    0    0    1    1.08813    -28.59626    110    4    1.12    0.95;
    2418    1    6.2    1.6    0    0    1    1.08191    -28.87595    110    4    1.12    0.95;
    2419    1    12.1    6.2    0    0    1    1.07661    -28.84657    110    4    1.12    0.95;
    2420    1    16.3    6.8    0    0    1    1.08483    -28.73435    110    4    1.12    0.95;
    2421    1    10    3    0    0    1    1.0872    -17.34249    110    4    1.12    0.95;
    2422    1    7.1    -0.6    0    0    1    1.06844    -27.99253    110    4    1.12    0.95;
    2423    1    5.7    2.3    0    0    1    1.06994    -20.86496    110    4    1.12    0.95;
    2424    1    4.1    2.2    0    0    1    0.98227    -28.56317    110    4    1.12    0.95;
    2425    1    15.1    5.5    0    0    1    1.03472    -25.45559    110    4    1.12    0.95;
    2426    1    9    -1    0    0    1    1.02888    -22.77962    110    4    1.12    0.95;
    2427    1    19.9    8.7    0    0    1    1.00303    -29.36176    110    4    1.12    0.95;
    2428    1    19.6    -1.4    0    0    1    1.0252    -23.15131    110    4    1.12    0.95;
    2429    1    17.5    5    0    0    1    1.09524    -16.14151    110    4    1.12    0.95;
    2430    1    10.2    2    0    0    1    1.03514    -26.04433    110    4    1.12    0.95;
    2431    1    9.4    0.2    0    0    1    1.06925    -14.23565    110    4    1.12    0.95;
    2432    1    9.9    2.1    0    0    1    1.06919    -14.23925    110    4    1.12    0.95;
    2433    1    16.7    0.1    0    0    1    1.07133    -30.64273    110    4    1.12    0.95;
    2434    1    10    6.2    0    0    1    1.08661    -13.97102    110    4    1.12    0.95;
    2435    1    10.6    6.8    0    0    1    1.07382    -16.66252    110    4    1.12    0.95;
    2436    2    2.8    -1.2    0    0    1    1.07973    -33.43176    110    4    1.12    0.95;
    2437    2    26.2    16.2    0    0    1    1.06232    -14.94326    110    4    1.12    0.95;
    2438    1    23.4    5    0    0    1    1.07864    -16.16235    110    4    1.12    0.95;
    2439    2    1.6    1.6    0    0    1    1.03467    -29.36883    110    4    1.12    0.95;
    2440    2    11.7    9.2    0    0    1    1.07789    -16.34396    110    4    1.12    0.95;
    2441    1    7.7    1.8    0    0    1    1.07262    -16.60267    110    4    1.12    0.95;
    2442    2    29.6    14.3    0    0    1    1.07426    -16.50453    110    4    1.12    0.95;
    2443    1    0    0    0    0    1    1.07923    -16.2704    110    4    1.12    0.95;
    2444    1    0    0    0    0    1    1.07888    -16.32291    110    4    1.12    0.95;
    2445    1    0    0    0    0    1    0.94198    -16.56062    16    4    1.25    0.75;
    2446    1    17.2    2.3    0    0    1    1.06627    -17.89462    110    4    1.12    0.95;
    2447    1    0    0    0    0    1    1.09316    -13.45691    110    4    1.12    0.95;
    2448    1    0    0    0    0    1    1.09324    -14.66839    110    4    1.12    0.95;
    2449    2    17.3    30.7    0    0    1    1.12    -16.03961    110    4    1.12    0.95;
    2450    2    16.6    30.6    0    0    1    1.12    -19.85273    110    4    1.12    0.95;
    2451    1    1.4    0.1    0    0    1    1.06403    -15.60071    110    4    1.12    0.95;
    2452    1    3.2    0.9    0    0    1    1.06416    -15.59322    110    4    1.12    0.95;
    2453    1    2.6    0.3    0    0    1    1.08167    -11.81965    110    4    1.12    0.95;
    2454    1    3.9    0.5    0    0    1    1.08173    -11.8143    110    4    1.12    0.95;
    2455    1    14.8    4.1    0    0    1    1.08469    -17.33098    110    4    1.12    0.95;
    2456    1    5.2    5.4    0    0    1    1.06874    -13.75209    110    4    1.12    0.95;
    2457    1    6.6    4.2    0    0    1    1.0687    -13.75467    110    4    1.12    0.95;
    2458    1    10.7    2.4    0    0    1    1.03112    -22.89643    110    4    1.12    0.95;
    2459    1    17.6    -1.8    0    0    1    1.1109    -14.27001    110    4    1.12    0.95;
    2460    1    6.6    -1.1    0    0    1    1.11081    -14.27901    110    4    1.12    0.95;
    2461    1    13.7    8.1    0    0    1    1.08579    -28.72019    110    4    1.12    0.95;
    2462    2    17.3    -0.4    0    0    1    1.07148    -29.21282    110    4    1.12    0.95;
    2463    2    21    -1.2    0    0    1    1.08265    -32.87579    110    4    1.12    0.95;
    2464    1    11.5    0.7    0    0    1    1.06862    -13.86349    110    4    1.12    0.95;
    2465    1    0    0    0    0    1    1.06862    -13.86349    110    4    1.12    0.95;
    2466    1    18.9    -3.6    0    0    1    1.08418    -32.70278    110    4    1.12    0.95;
    2467    1    20.8    7    0    0    1    1.08048    -28.90455    110    4    1.12    0.95;
    2468    1    0    0    0    0    1    1.08568    -31.94864    110    4    1.12    0.95;
    2469    1    0    0    0    0    1    1.08913    -32.02269    110    4    1.12    0.95;
    2470    2    25    11.6    0    0    1    1.01532    -22.65319    110    4    1.12    0.95;
    2471    1    22.4    7.1    0    0    1    1.01533    -22.65736    110    4    1.12    0.95;
    2472    1    0    0    0    0    1    1.0774    -28.35761    110    4    1.12    0.95;
    2473    1    0    0    0    0    1    1.07923    -27.96491    110    4    1.12    0.95;
    2474    1    3.7    0.2    0    0    1    1.05767    -18.50084    110    4    1.12    0.95;
    2475    1    2.5    0.2    0    0    1    1.05042    -18.32527    110    4    1.12    0.95;
    2476    1    6.6    -2.1    0    0    1    1.0643    -21.34831    110    4    1.12    0.95;
    2477    1    12.7    3.1    0    0    1    1.05749    -18.65971    110    4    1.12    0.95;
    2478    1    3.6    0.3    0    0    1    1.04292    -21.77149    110    4    1.12    0.95;
    2479    1    20.8    6.7    0    0    1    1.0261    -25.92507    110    4    1.12    0.95;
    2480    1    15.1    2.2    0    0    1    1.04221    -24.97674    110    4    1.12    0.95;
    2481    1    17.3    1.8    0    0    1    1.0476    -30.30688    110    4    1.12    0.95;
    2482    1    0    0    0    0    1    1.0476    -30.30688    110    4    1.12    0.95;
    2483    1    6.5    1    0    0    1    1.10686    -9.35934    110    4    1.12    0.95;
    2484    1    6.3    0.6    0    0    1    1.07609    -28.92261    110    4    1.12    0.95;
    2485    1    27.4    11.5    0    0    1    1.08208    -28.86354    110    4    1.12    0.95;
    2486    1    0    0    0    0    1    1.05042    -18.32488    110    4    1.12    0.95;
    2487    1    0    0    0    0    1    1.05767    -18.50009    110    4    1.12    0.95;
    2488    2    12    14.1    0    0    1    1.0376    -25.08824    110    4    1.12    0.95;
    2489    2    12.7    8.3    0    0    1    1.03753    -25.1032    110    4    1.12    0.95;
    2490    1    12.5    -1.7    0    0    1    1.07796    -29.16    110    4    1.12    0.95;
    2491    1    19.2    5.6    0    0    1    1.08117    -28.87565    110    4    1.12    0.95;
    2492    1    8.5    -0.7    0    0    1    1.08116    -28.6277    110    4    1.12    0.95;
    2493    1    9.9    -0.8    0    0    1    1.0809    -28.64101    110    4    1.12    0.95;
    2494    1    26.6    5    0    0    1    1.08246    -32.8659    110    4    1.12    0.95;
    2495    1    15.5    3.6    0    0    1    1.07532    -28.63733    110    4    1.12    0.95;
    2496    1    16    4.9    0    0    1    1.0783    -28.61237    110    4    1.12    0.95;
    2497    2    6.4    0.4    0    0    1    1.07102    -16.20789    110    4    1.12    0.95;
    2498    1    12.7    0.7    0    0    1    1.07094    -16.24073    110    4    1.12    0.95;
    2499    1    4.3    1.3    0    0    1    1.08104    -15.15823    110    4    1.12    0.95;
    2500    2    35.5    12.4    0    0    1    1.08783    -13.93196    110    4    1.12    0.95;
    2501    1    28.6    -0.4    0    0    1    1.07807    -29.06027    110    4    1.12    0.95;
    2502    1    7.6    1    0    0    1    1.07085    -14.63977    110    4    1.12    0.95;
    2503    1    17.8    2.3    0    0    1    1.05034    -18.74778    110    4    1.12    0.95;
    2504    1    10.4    4.3    0    0    1    1.088    -15.38104    110    4    1.12    0.95;
    2505    1    11    4.6    0    0    1    1.08309    -15.61617    110    4    1.12    0.95;
    2506    2    3.3    2    0    0    1    1.08055    -13.43991    110    4    1.12    0.95;
    2507    1    9.1    4.9    0    0    1    1.04569    -24.63607    110    4    1.12    0.95;
    2508    2    8.5    4.4    0    0    1    1.02067    -27.93873    110    4    1.12    0.95;
    2509    1    15.4    5.4    0    0    1    1.02061    -27.94552    110    4    1.12    0.95;
    2510    1    5    1.1    0    0    1    1.09958    -10.55097    110    4    1.12    0.95;
    2511    1    4.5    1.9    0    0    1    1.07402    -17.78738    110    4    1.12    0.95;
    2512    2    0    0    0    0    1    1.02788    -25.79943    110    4    1.12    0.95;
    2513    2    7.9    3.8    0    0    1    1.02788    -25.7998    110    4    1.12    0.95;
    2514    1    15.1    -1.5    0    0    1    1.06929    -31.23603    110    4    1.12    0.95;
    2515    2    48.2    28.1    0    0    1    1.06303    -15.14004    110    4    1.12    0.95;
    2516    1    0    0    0    0    1    1.06322    -15.12417    110    4    1.12    0.95;
    2517    1    3.4    0    0    0    1    1.07093    -13.79243    110    4    1.12    0.95;
    2518    1    4.9    -0.1    0    0    1    1.03385    -24.93511    110    4    1.12    0.95;
    2519    1    12    -0.2    0    0    1    1.02626    -26.33685    110    4    1.12    0.95;
    2520    1    12    -2.1    0    0    1    1.02747    -25.38518    110    4    1.12    0.95;
    2521    1    9.7    -0.6    0    0    1    1.02142    -25.98736    110    4    1.12    0.95;
    2522    1    8.6    1.2    0    0    1    1.06941    -14.16335    110    4    1.12    0.95;
    2523    1    7.4    0.4    0    0    1    1.08329    -15.48899    110    4    1.12    0.95;
    2524    1    2.3    0.3    0    0    1    1.08327    -15.48898    110    4    1.12    0.95;
    2525    1    11.5    1.4    0    0    1    1.06699    -14.18432    110    4    1.12    0.95;
    2526    1    0    0    0    0    1    1.06699    -14.18432    110    4    1.12    0.95;
    2527    1    9.1    -2.4    0    0    1    1.05993    -30.32384    110    4    1.12    0.95;
    2528    1    11.4    9.2    0    0    1    1.06667    -28.36916    110    4    1.12    0.95;
    2529    1    9.2    0.3    0    0    1    1.03536    -25.63093    110    4    1.12    0.95;
    2530    1    11.4    -0.2    0    0    1    1.0376    -25.36624    110    4    1.12    0.95;
    2531    2    3.3    0.2    0    0    1    1.08153    -11.84052    110    4    1.12    0.95;
    2532    2    5.9    0.3    0    0    1    1.0578    -25.5292    110    4    1.12    0.95;
    2533    1    3.4    0    0    0    1    1.06584    -14.40001    110    4    1.12    0.95;
    2534    2    3.2    0.9    0    0    1    1.09285    -17.95422    110    4    1.12    0.95;
    2535    1    24.5    10.8    0    0    1    1.03871    -22.13249    110    4    1.12    0.95;
    2536    1    20.9    1.1    0    0    1    1.07547    -14.68114    110    4    1.12    0.95;
    2537    1    7.8    1.7    0    0    1    1.07078    -13.91151    110    4    1.12    0.95;
    2538    1    12.4    3.5    0    0    1    1.03738    -21.72684    110    4    1.12    0.95;
    2539    1    11.1    5.4    0    0    1    1.05474    -27.47774    110    4    1.12    0.95;
    2540    2    25.1    4.7    0    0    1    1.04534    -31.52746    110    4    1.12    0.95;
    2541    1    16.5    4.9    0    0    1    1.07682    -24.66293    110    4    1.12    0.95;
    2542    2    25.2    10.7    0    0    1    1.03175    -27.83891    110    4    1.12    0.95;
    2543    1    14.7    0    0    0    1    1.04428    -30.06591    110    4    1.12    0.95;
    2544    2    20    9.1    0    0    1    1.03511    -28.03415    110    4    1.12    0.95;
    2545    1    18.2    -1    0    0    1    1.08014    -15.50811    110    4    1.12    0.95;
    2546    1    3.6    0.5    0    0    1    1.07388    -16.73434    110    4    1.12    0.95;
    2547    1    6.2    4.3    0    0    1    1.06406    -17.18902    110    4    1.12    0.95;
    2548    1    5    2.2    0    0    1    1.07452    -15.80025    110    4    1.12    0.95;
    2549    1    22.9    1.7    0    0    1    1.06189    -14.65516    110    4    1.12    0.95;
    2550    1    0    0    0    0    1    1.06189    -14.65516    110    4    1.12    0.95;
    2551    1    11.1    0.3    0    0    1    1.05257    -26.7191    110    4    1.12    0.95;
    2552    1    1.7    0.4    0    0    1    1.10156    -9.78696    110    4    1.12    0.95;
    2553    1    10.1    0.8    0    0    1    1.06293    -22.67865    110    4    1.12    0.95;
    2554    1    31    11.8    0    0    1    1.07663    -28.80758    110    4    1.12    0.95;
    2555    1    8.7    3.4    0    0    1    0.99601    -28.38739    110    4    1.12    0.95;
    2556    1    12.7    4.4    0    0    1    1.07102    -13.79131    110    4    1.12    0.95;
    2557    2    0    0    0    0    1    1.08268    -13.1626    110    4    1.12    0.95;
    2558    1    17.9    4.4    0    0    1    1.01649    -26.98352    110    4    1.12    0.95;
    2559    1    0    0    0    0    1    1.02655    -25.99904    110    4    1.12    0.95;
    2560    1    6.7    2.6    0    0    1    1.08742    -15.27556    110    4    1.12    0.95;
    2561    1    1.1    0.5    0    0    1    1.02653    -25.99862    110    4    1.12    0.95;
    2562    2    15.7    6.4    0    0    1    1.03812    -26.31107    110    4    1.12    0.95;
    2563    2    7.6    1.9    0    0    1    1.05986    -18.33326    110    4    1.12    0.95;
    2564    1    10.7    2.9    0    0    1    1.06972    -17.31163    110    4    1.12    0.95;
    2565    2    13.1    8.1    0    0    1    1.0398    -24.97981    110    4    1.12    0.95;
    2566    1    9.4    1.2    0    0    1    1.02919    -22.83917    110    4    1.12    0.95;
    2567    1    8.5    5    0    0    1    1.03631    -25.38834    110    4    1.12    0.95;
    2568    2    7.5    -0.2    0    0    1    0.98435    -28.42469    110    4    1.12    0.95;
    2569    1    32.2    8.1    0    0    1    1.05236    -30.97864    110    4    1.12    0.95;
    2570    1    14.8    7.5    0    0    1    1.0802    -15.91517    110    4    1.12    0.95;
    2571    1    15.7    5.1    0    0    1    1.1164    -11.84944    110    4    1.12    0.95;
    2572    1    14.2    -1.1    0    0    1    1.06557    -32.76254    110    4    1.12    0.95;
    2573    1    9.1    2.5    0    0    1    1.11886    -7.6738    110    4    1.12    0.95;
    2574    1    2.6    0.9    0    0    1    1.11729    -7.76969    110    4    1.12    0.95;
    2575    1    2.7    1    0    0    1    1.11671    -7.80294    110    4    1.12    0.95;
    2576    1    17.1    7.9    0    0    1    1.11744    -7.75912    110    4    1.12    0.95;
    2577    1    26.2    12.1    0    0    1    1.11691    -7.79036    110    4    1.12    0.95;
    2578    1    8.7    2.1    0    0    1    1.11608    -7.88825    110    4    1.12    0.95;
    2579    1    6.2    1    0    0    1    1.1161    -7.88705    110    4    1.12    0.95;
    2580    2    20.4    34    0    0    1    1.11945    -7.64642    110    4    1.12    0.95;
    2581    1    9.1    4.9    0    0    1    1.11939    -7.64057    110    4    1.12    0.95;
    2582    1    39.6    12.8    0    0    1    1.03429    -25.44079    110    4    1.12    0.95;
    2583    1    12.7    1    0    0    1    1.07455    -16.71614    110    4    1.12    0.95;
    2584    1    3.3    0.6    0    0    1    1.0763    -13.93505    110    4    1.12    0.95;
    2585    1    19.7    9.6    0    0    1    1.06716    -13.95545    110    4    1.12    0.95;
    2586    1    4.8    1.7    0    0    1    1.06717    -13.95423    110    4    1.12    0.95;
    2587    1    26.6    6.5    0    0    1    1.06743    -31.44666    110    4    1.12    0.95;
    2588    1    10.9    7.2    0    0    1    1.09714    -16.90233    110    4    1.12    0.95;
    2589    1    5    1.6    0    0    1    1.09773    -16.87872    110    4    1.12    0.95;
    2590    1    29.7    10.3    0    0    1    1.07962    -28.86929    110    4    1.12    0.95;
    2591    1    3.2    -0.3    0    0    1    1.08311    -22.61966    110    4    1.12    0.95;
    2592    2    34.3    33    0    0    1    1.11589    -13.97005    110    4    1.12    0.95;
    2593    2    37.9    31.9    0    0    1    1.0917    -14.60013    110    4    1.12    0.95;
    2594    1    4.8    2.1    0    0    1    1.10666    -13.60921    110    4    1.12    0.95;
    2595    1    3.7    -0.8    0    0    1    1.04331    -26.28145    110    4    1.12    0.95;
    2596    1    0    0    0    0    1    1.07163    -13.62215    110    4    1.12    0.95;
    2597    1    -7.3    -0.6    0    0    1    1.07163    -13.62215    110    4    1.12    0.95;
    2598    2    6.5    1    0    0    1    1.08212    -11.76401    110    4    1.12    0.95;
    2599    1    11.3    1.7    0    0    1    1.08201    -11.79523    110    4    1.12    0.95;
    2600    1    6.1    1.9    0    0    1    1.07756    -26.2581    110    4    1.12    0.95;
    2601    1    1.9    0.3    0    0    1    1.10087    -10.04571    110    4    1.12    0.95;
    2602    1    0    0    0    0    1    1.10205    -9.73997    110    4    1.12    0.95;
    2603    1    22.5    -1.3    0    0    1    1.06518    -34.42409    110    4    1.12    0.95;
    2604    2    11.8    1.8    0    0    1    1.08652    -15.22982    110    4    1.12    0.95;
    2605    1    0    0    0    0    1    1.08652    -15.22982    110    4    1.12    0.95;
    2606    1    9.7    5.9    0    0    1    1.0963    -13.89286    110    4    1.12    0.95;
    2607    1    12.7    2.9    0    0    1    1.09158    -14.71639    110    4    1.12    0.95;
    2608    2    5.8    1.1    0    0    1    1.08183    -15.16891    110    4    1.12    0.95;
    2609    1    12.6    3.7    0    0    1    1.08195    -15.16286    110    4    1.12    0.95;
    2610    1    22.6    4.6    0    0    1    1.04488    -31.36831    110    4    1.12    0.95;
    2611    2    17.8    4.6    0    0    1    1.07974    -15.34962    110    4    1.12    0.95;
    2612    1    15.9    5.7    0    0    1    1.11134    -14.28755    110    4    1.12    0.95;
    2613    1    8.7    0.9    0    0    1    1.10764    -14.37551    110    4    1.12    0.95;
    2614    1    8.6    -0.8    0    0    1    1.08006    -14.81413    110    4    1.12    0.95;
    2615    1    27.6    6.6    0    0    1    1.05742    -8.53644    110    4    1.12    0.95;
    2616    1    13.5    7    0    0    1    1.08861    -15.34112    110    4    1.12    0.95;
    2617    1    10.7    6.5    0    0    1    1.08374    -15.57364    110    4    1.12    0.95;
    2618    2    9.3    0.8    0    0    1    1.05683    -24.35976    110    4    1.12    0.95;
    2619    1    3.7    2.4    0    0    1    1.05696    -24.37704    110    4    1.12    0.95;
    2620    1    26.9    2.8    0    0    1    1.06465    -27.3112    110    4    1.12    0.95;
    2621    1    21.2    16.3    0    0    1    1.02543    -22.44848    110    4    1.12    0.95;
    2622    1    6.5    0.2    0    0    1    1.0186    -26.81964    110    4    1.12    0.95;
    2623    1    6.6    0    0    0    1    1.02829    -26.44356    110    4    1.12    0.95;
    2624    1    19.1    5    0    0    1    1.09555    -13.85826    110    4    1.12    0.95;
    2625    1    23.5    7.7    0    0    1    1.08579    -15.34721    110    4    1.12    0.95;
    2626    1    14.6    4.5    0    0    1    1.07386    -16.10694    110    4    1.12    0.95;
    2627    1    15    8    0    0    1    1.07705    -14.94056    110    4    1.12    0.95;
    2628    1    11.7    1.9    0    0    1    1.10102    -9.974    110    4    1.12    0.95;
    2629    1    11.7    1.9    0    0    1    1.10103    -9.97128    110    4    1.12    0.95;
    2630    1    9.3    -1.7    0    0    1    1.11006    -29.38433    110    4    1.12    0.95;
    2631    1    14.2    2.6    0    0    1    1.08014    -14.98324    110    4    1.12    0.95;
    2632    1    15    1.5    0    0    1    1.11151    -14.23858    110    4    1.12    0.95;
    2633    1    21.6    10    0    0    1    1.0736    -16.12417    110    4    1.12    0.95;
    2634    1    21.4    7.1    0    0    1    1.10381    -13.99856    110    4    1.12    0.95;
    2635    1    0    0    0    0    1    1.07718    -13.84971    110    4    1.12    0.95;
    2636    1    0    0    0    0    1    1.06714    -15.54529    110    4    1.12    0.95;
    2637    1    0    0    0    0    1    1.10019    -22.44725    110    4    1.12    0.95;
    2638    1    0    0    0    0    1    1.11641    -16.38943    110    4    1.12    0.95;
    2639    1    0    0    0    0    1    1.07481    -16.52322    110    4    1.12    0.95;
    2640    1    0    0    0    0    1    1.05725    -18.56097    110    4    1.12    0.95;
    2641    1    0    0    0    0    1    1.06403    -17.39032    110    4    1.12    0.95;
    2642    1    0    0    0    0    1    1.06808    -15.72933    110    4    1.12    0.95;
    2643    1    0    0    0    0    1    1.0505    -25.18312    110    4    1.12    0.95;
    2644    1    0    0    0    0    1    1.06375    -23.02588    110    4    1.12    0.95;
    2645    1    0    0    0    0    1    1.05738    -24.4511    110    4    1.12    0.95;
    2646    1    0    0    0    0    1    1.08344    -15.71331    110    4    1.12    0.95;
    2647    1    0    0    0    0    1    1.05128    -24.40885    110    4    1.12    0.95;
    2648    1    0    0    0    0    1    1.06172    -17.62717    110    4    1.12    0.95;
    2649    1    0    0    0    0    1    1.08387    -32.70588    110    4    1.12    0.95;
    2650    1    0    0    0    0    1    1.06514    -17.16061    110    4    1.12    0.95;
    2651    1    0    0    0    0    1    1.08113    -32.50092    110    4    1.12    0.95;
    2652    1    0    0    0    0    1    1.07568    -29.23291    110    4    1.12    0.95;
    2653    1    0    0    0    0    1    1.06184    -19.75818    110    4    1.12    0.95;
    2654    1    0    0    0    0    1    1.07497    -15.78216    110    4    1.12    0.95;
    2655    1    0    0    0    0    1    1.04603    -24.71246    110    4    1.12    0.95;
    2656    1    0    0    0    0    1    1.07664    -13.89394    110    4    1.12    0.95;
    2657    1    0    0    0    0    1    1.08805    -15.17372    110    4    1.12    0.95;
    2658    1    0    0    0    0    1    1.0891    -15.03379    110    4    1.12    0.95;
    2659    1    0    0    0    0    1    1.02426    -26.62903    110    4    1.12    0.95;
    2660    1    7.5    1.9    0    0    1    1.10516    -14.47655    110    4    1.12    0.95;
    2661    1    7.9    0.3    0    0    1    1.09674    -4.70919    110    4    1.12    0.95;
    2662    1    3    3    0    0    1    1.05417    -21.34889    110    4    1.12    0.95;
    2663    1    13    6.4    0    0    1    1.0108    -24.17628    110    4    1.12    0.95;
    2664    1    10.1    4.7    0    0    1    1.03568    -25.33174    110    4    1.12    0.95;
    2665    1    65.6    42.1    0    0    1    0.99664    -25.01141    110    4    1.12    0.95;
    2666    1    7.8    0.5    0    0    1    1.07991    -13.70488    110    4    1.12    0.95;
    2667    1    0    0    0    0    1    1.07991    -13.70488    110    4    1.12    0.95;
    2668    1    0    0.2    0    0    1    1.08166    -13.39956    110    4    1.12    0.95;
    2669    1    11.5    4.4    0    0    1    1.08158    -13.41643    110    4    1.12    0.95;
    2670    1    11.7    11.7    0    0    1    0.99617    -28.36423    110    4    1.12    0.95;
    2671    1    13.2    12.3    0    0    1    0.99614    -28.38308    110    4    1.12    0.95;
    2672    1    8.4    1.9    0    0    1    1.0456    -24.73815    110    4    1.12    0.95;
    2673    1    36    18.8    0    0    1    1.07786    -29.17007    110    4    1.12    0.95;
    2674    1    50.7    17.9    0    0    1    1.02524    -25.9679    110    4    1.12    0.95;
    2675    1    9.9    -1.7    0    0    1    1.06299    -21.56031    110    4    1.12    0.95;
    2676    1    26.3    8.4    0    0    1    1.06024    -21.75073    110    4    1.12    0.95;
    2677    2    18.3    3.2    0    0    1    1.06188    -21.70569    110    4    1.12    0.95;
    2678    1    9.7    -2    0    0    1    1.11184    -8.8133    110    4    1.12    0.95;
    2679    1    5.3    0.7    0    0    1    1.06783    -18.5564    110    4    1.12    0.95;
    2680    1    4.7    0.2    0    0    1    1.0487    -28.44056    110    4    1.12    0.95;
    2681    1    9.7    4.1    0    0    1    1.11818    -11.52903    110    4    1.12    0.95;
    2682    1    21.6    3.1    0    0    1    1.07762    -33.33721    110    4    1.12    0.95;
    2683    1    9.8    -0.9    0    0    1    1.08383    -14.32692    110    4    1.12    0.95;
    2684    2    11.9    2.8    0    0    1    1.05149    -32.75372    110    4    1.12    0.95;
    2685    2    5    0.6    0    0    1    1.05277    -20.02219    110    4    1.12    0.95;
    2686    1    14    1.2    0    0    1    1.07669    -13.51662    110    4    1.12    0.95;
    2687    1    0    0    0    0    1    1.07663    -13.52299    110    4    1.12    0.95;
    2688    1    11.9    2.8    0    0    1    1.06019    -15.92185    110    4    1.12    0.95;
    2689    1    0    0    0    0    1    1.06435    -15.59793    110    4    1.12    0.95;
    2690    1    0    0    0    0    1    1.06514    -20.05518    110    4    1.12    0.95;
    2691    1    0    0    0    0    1    1.05706    -20.28625    110    4    1.12    0.95;
    2692    1    10.3    6    0    0    1    1.07463    -14.85067    110    4    1.12    0.95;
    2693    1    0.8    0.3    0    0    1    1.04018    -25.12315    110    4    1.12    0.95;
    2694    2    10    0.8    0    0    1    1.10225    -30.24114    110    5    1.12    0.95;
    2695    1    12.6    2.5    0    0    1    1.06721    -34.69432    110    5    1.12    0.95;
    2696    1    20.4    4    0    0    1    1.11432    -27.54946    110    5    1.12    0.95;
    2697    2    11.1    9    0    0    1    1.11894    -26.66293    110    5    1.12    0.95;
    2698    2    10.1    9    0    0    1    1.11891    -26.66262    110    5    1.12    0.95;
    2699    1    9.4    2    0    0    1    1.08027    -33.57909    110    5    1.12    0.95;
    2700    2    7.9    0.5    0    0    1    1.08335    -27.31093    110    5    1.12    0.95;
    2701    1    5.8    0    0    0    1    1.08328    -27.30578    110    5    1.12    0.95;
    2702    1    9.4    2    0    0    1    1.11696    -26.90818    110    5    1.12    0.95;
    2703    1    14.5    3.9    0    0    1    1.08204    -30.30588    110    5    1.12    0.95;
    2704    1    12.6    8    0    0    1    1.07739    -27.49744    110    5    1.12    0.95;
    2705    1    24.1    4.5    0    0    1    1.11564    -27.33167    110    5    1.12    0.95;
    2706    2    10.5    4    0    0    1    1.06238    -32.90544    110    5    1.12    0.95;
    2707    1    6.3    2    0    0    1    1.09108    -32.18813    110    5    1.12    0.95;
    2708    1    10.9    3.2    0    0    1    1.08538    -30.1679    110    5    1.12    0.95;
    2709    1    7.3    2    0    0    1    1.04449    -33.79788    110    5    1.12    0.95;
    2710    1    25.7    6    0    0    1    1.11362    -27.39601    110    5    1.12    0.95;
    2711    1    19.9    5    0    0    1    1.11676    -27.14277    110    5    1.12    0.95;
    2712    1    0    0    0    0    1    1.12    -27.46333    110    5    1.12    0.95;
    2713    1    0    0    0    0    1    1.11978    -27.47692    110    5    1.12    0.95;
    2714    2    13.6    2    0    0    1    1.07782    -28.75846    110    5    1.12    0.95;
    2715    1    5.2    1.2    0    0    1    1.08145    -31.28647    110    5    1.12    0.95;
    2716    1    9.4    3    0    0    1    1.04732    -32.53724    110    5    1.12    0.95;
    2717    2    26    7.4    0    0    1    1.09327    -29.31549    110    5    1.12    0.95;
    2718    2    12.9    2    0    0    1    1.09312    -29.30799    110    5    1.12    0.95;
    2719    2    11.8    3.8    0    0    1    1.10639    -28.81798    110    5    1.12    0.95;
    2720    1    9.4    2.5    0    0    1    1.10219    -28.27799    110    5    1.12    0.95;
    2721    1    9.3    2.4    0    0    1    1.10221    -28.26739    110    5    1.12    0.95;
    2722    1    15.2    4.3    0    0    1    1.04887    -32.44043    110    5    1.12    0.95;
    2723    1    10.9    3.1    0    0    1    1.11277    -28.36761    110    5    1.12    0.95;
    2724    1    10.5    3    0    0    1    1.04517    -34.29338    110    5    1.12    0.95;
    2725    1    12.1    0.5    0    0    1    1.04761    -34.3579    110    5    1.12    0.95;
    2726    2    13.6    3.3    0    0    1    1.03804    -33.18757    110    5    1.12    0.95;
    2727    1    17.3    3.2    0    0    1    1.09964    -29.92616    110    5    1.12    0.95;
    2728    1    5.2    0    0    0    1    1.02704    -35.93789    110    5    1.12    0.95;
    2729    2    4.7    0.3    0    0    1    1.03567    -33.58008    110    5    1.12    0.95;
    2730    2    4.2    1.1    0    0    1    1.0769    -28.07998    110    5    1.12    0.95;
    2731    2    0.5    0.1    0    0    1    1.08197    -28.07205    110    5    1.12    0.95;
    2732    1    10    2    0    0    1    1.08684    -32.08557    110    5    1.12    0.95;
    2733    2    6.3    0.5    0    0    1    1.02508    -36.12072    110    5    1.12    0.95;
    2734    1    0.8    0.4    0    0    1    1.10667    -28.42542    110    5    1.12    0.95;
    2735    1    11.3    4    0    0    1    1.1069    -26.73359    110    5    1.12    0.95;
    2736    2    6.8    0    0    0    1    1.0885    -26.1742    110    5    1.12    0.95;
    2737    1    0    0    0    0    1    1.08441    -26.26324    110    5    1.12    0.95;
    2738    1    0    0    0    0    1    1.08441    -26.28475    110    5    1.12    0.95;
    2739    2    21.4    7    0    0    1    1.06107    -32.68969    110    5    1.12    0.95;
    2740    2    1.5    1    0    0    1    1.06115    -32.69056    110    5    1.12    0.95;
    2741    1    19.9    4    0    0    1    1.05906    -33.0575    110    5    1.12    0.95;
    2742    1    14.7    4    0    0    1    1.0591    -32.8654    110    5    1.12    0.95;
    2743    1    8.9    2    0    0    1    1.11886    -26.92487    110    5    1.12    0.95;
    2744    1    7.3    1.8    0    0    1    1.11889    -26.91375    110    5    1.12    0.95;
    2745    2    2.2    1    0    0    1    1.0805    -28.36528    110    5    1.12    0.95;
    2746    1    0    0    0    0    1    1.10273    -29.9212    110    5    1.12    0.95;
    2747    1    0    0    0    0    1    1.10087    -30.09751    110    5    1.12    0.95;
    2748    1    0    0    0    48.6    1    1.05039    -30.38747    32    5    1.25    0.75;
    2749    2    11.1    3    0    0    1    1.10366    -30.28827    110    5    1.12    0.95;
    2750    2    41.5    21.1    0    0    1    1.10434    -29.99526    110    5    1.12    0.95;
    2751    1    0    0    0    0    1    1.09967    -29.77428    110    5    1.12    0.95;
    2752    1    0    0    0    0    1    1.09952    -30.64432    110    5    1.12    0.95;
    2753    1    29.3    4    0    0    1    1.09701    -30.47322    110    5    1.12    0.95;
    2754    1    12.1    2.1    0    0    1    1.08666    -30.02235    110    5    1.12    0.95;
    2755    1    0    0    0    0    1    1.08663    -30.00618    110    5    1.12    0.95;
    2756    1    6.3    1    0    0    1    1.09053    -31.59657    110    5    1.12    0.95;
    2757    2    5.3    0.9    0    0    1    1.11148    -28.01074    110    5    1.12    0.95;
    2758    1    11    4    0    0    1    1.07257    -22.24404    110    5    1.12    0.95;
    2759    2    0    0    0    0    1    1.08766    -27.12233    110    5    1.12    0.95;
    2760    1    8.3    2.6    0    0    1    1.09898    -28.54249    110    5    1.12    0.95;
    2761    1    5.8    2    0    0    1    1.07494    -27.84152    110    5    1.12    0.95;
    2762    1    23.1    5    0    0    1    1.08522    -30.17954    110    5    1.12    0.95;
    2763    1    18.9    6    0    0    1    1.08632    -30.04301    110    5    1.12    0.95;
    2764    2    0.9    0.1    0    0    1    1.11283    -28.36723    110    5    1.12    0.95;
    2765    1    0.3    0    0    0    1    1.11294    -28.35469    110    5    1.12    0.95;
    2766    1    3.1    1    0    0    1    1.07675    -33.80862    110    5    1.12    0.95;
    2767    1    3.1    1    0    0    1    1.10219    -30.08066    110    5    1.12    0.95;
    2768    1    13.8    4.5    0    0    1    1.11105    -28.04796    110    5    1.12    0.95;
    2769    1    0    0    0    0    1    1.11769    -27.50019    110    5    1.12    0.95;
    2770    1    0    0    0    0    1    1.11768    -27.47736    110    5    1.12    0.95;
    2771    1    0    0    0    0    1    1.11776    -27.47707    110    5    1.12    0.95;
    2772    1    0    0    0    60    1    1.04955    -27.97617    16    5    1.25    0.75;
    2773    1    5.1    1.1    0    0    1    1.0365    -33.42451    110    5    1.12    0.95;
    2774    1    7.9    0.5    0    0    1    1.08495    -29.58217    110    5    1.12    0.95;
    2775    1    19.9    3    0    0    1    1.08576    -30.97964    110    5    1.12    0.95;
    2776    1    8.3    3.1    0    0    1    1.09703    -29.17513    110    5    1.12    0.95;
    2777    2    11.5    2.8    0    0    1    1.11558    -27.42462    110    5    1.12    0.95;
    2778    1    10.5    2    0    0    1    1.11562    -27.42857    110    5    1.12    0.95;
    2779    1    13.6    3.5    0    0    1    1.11963    -26.85265    110    5    1.12    0.95;
    2780    1    7.9    1.5    0    0    1    1.11954    -26.85487    110    5    1.12    0.95;
    2781    1    0    0    0    45    1    1.07941    -27.41418    16    5    1.25    0.75;
    2782    2    32.5    24.1    0    0    1    1.0845    -20.87699    110    5    1.12    0.95;
    2783    1    12.6    2    0    0    1    1.09471    -31.56133    110    5    1.12    0.95;
    2784    1    4.2    0.5    0    0    1    1.07925    -27.58522    110    5    1.12    0.95;
    2785    1    6.7    3.4    0    0    1    1.10571    -28.13775    110    5    1.12    0.95;
    2786    1    3.7    1.1    0    0    1    1.06315    -22.54619    110    5    1.12    0.95;
    2787    1    0    0    0    0    1    1.06316    -22.54468    110    5    1.12    0.95;
    2788    1    25.1    3    0    0    1    1.05588    -33.97609    110    5    1.12    0.95;
    2789    2    0    0    0    0    1    1.10869    -28.00091    110    5    1.12    0.95;
    2790    1    14.1    3    0    0    1    1.0767    -32.28615    110    5    1.12    0.95;
    2791    2    0    0    0    0    1    1.09425    -29.55462    110    5    1.12    0.95;
    2792    1    15.2    2.5    0    0    1    1.09213    -30.72377    110    5    1.12    0.95;
    2793    1    13.1    1    0    0    1    1.07319    -27.99444    110    5    1.12    0.95;
    2794    1    12.6    2    0    0    1    1.08748    -29.927    110    5    1.12    0.95;
    2795    2    9.4    2    0    0    1    1.09614    -30.60821    110    5    1.12    0.95;
    2796    1    9.4    1    0    0    1    1.07395    -27.9048    110    5    1.12    0.95;
    2797    1    8.9    1.5    0    0    1    1.10691    -28.24265    110    5    1.12    0.95;
    2798    1    13.1    0    0    0    1    1.08047    -26.79486    110    5    1.12    0.95;
    2799    1    7.3    2    0    0    1    1.10811    -27.93856    110    5    1.12    0.95;
    2800    2    12.1    7    0    0    1    1.08107    -26.58931    110    5    1.12    0.95;
    2801    2    16.2    3.5    0    0    1    1.08069    -26.75326    110    5    1.12    0.95;
    2802    1    6.1    2    0    0    1    1.08195    -21.66212    110    5    1.12    0.95;
    2803    1    45.1    7.5    0    0    1    1.05029    -33.64493    110    5    1.12    0.95;
    2804    1    5.2    1.5    0    0    1    1.06375    -35.66319    110    5    1.12    0.95;
    2805    2    16.3    3.6    0    0    1    1.08054    -21.69884    110    5    1.12    0.95;
    2806    2    8.9    0.5    0    0    1    1.06325    -36.01049    110    5    1.12    0.95;
    2807    1    8.4    0.5    0    0    1    1.06327    -36.00461    110    5    1.12    0.95;
    2808    1    5.2    2    0    0    1    1.06573    -32.30597    110    5    1.12    0.95;
    2809    1    12.6    3    0    0    1    1.11892    -26.76524    110    5    1.12    0.95;
    2810    2    147.6    40.7    0    0    1    1.08715    -31.14962    110    5    1.12    0.95;
    2811    1    0    0    0    0    1    1.08724    -31.12538    110    5    1.12    0.95;
    2812    1    0    0    0    0    1    1.08724    -31.12536    110    5    1.12    0.95;
    2813    1    6.2    2.5    0    0    1    1.10691    -28.5329    110    5    1.12    0.95;
    2814    1    14.7    4    0    0    1    1.08592    -31.21319    110    5    1.12    0.95;
    2815    1    13.6    1    0    0    1    1.08008    -26.87705    110    5    1.12    0.95;
    2816    2    4.8    1.9    0    0    1    1.10587    -28.70298    110    5    1.12    0.95;
    2817    1    12.2    4.3    0    0    1    1.0958    -24.74533    110    5    1.12    0.95;
    2818    1    0.1    0    0    0    1    1.11096    -28.42702    110    5    1.12    0.95;
    2819    1    11.9    3.9    0    0    1    1.10722    -24.47651    110    5    1.12    0.95;
    2820    1    16.8    3.5    0    0    1    1.08378    -31.2222    110    5    1.12    0.95;
    2821    2    15.7    1.1    0    0    1    1.07554    -28.06013    110    5    1.12    0.95;
    2822    1    10.5    0.5    0    0    1    1.07557    -28.06848    110    5    1.12    0.95;
    2823    1    3.7    0.1    0    0    1    1.08679    -31.02715    110    5    1.12    0.95;
    2824    1    14.1    4.4    0    0    1    1.09643    -28.22898    110    5    1.12    0.95;
    2825    1    4.7    0    0    0    1    1.10187    -29.96317    110    5    1.12    0.95;
    2826    1    4.2    0    0    0    1    1.10177    -29.9678    110    5    1.12    0.95;
    2827    2    11.5    3    0    0    1    1.07806    -33.72533    110    5    1.12    0.95;
    2828    1    0.8    0.7    0    0    1    1.10856    -28.20329    110    5    1.12    0.95;
    2829    1    15.7    4    0    0    1    1.08857    -30.5776    110    5    1.12    0.95;
    2830    2    10.5    8    0    0    1    1.08008    -21.66089    110    5    1.12    0.95;
    2831    2    0    0    0    0    1    1.08007    -21.66078    110    5    1.12    0.95;
    2832    1    16.8    4    0    0    1    1.06492    -32.70262    110    5    1.12    0.95;
    2833    2    11.5    1    0    0    1    1.08637    -28.53511    110    5    1.12    0.95;
    2834    2    14.7    3    0    0    1    1.09579    -31.50744    110    5    1.12    0.95;
    2835    1    10.5    2    0    0    1    1.09569    -31.52144    110    5    1.12    0.95;
    2836    1    12.8    4    0    0    1    1.08466    -31.0901    110    5    1.12    0.95;
    2837    1    12.6    3    0    0    1    1.08831    -31.33081    110    5    1.12    0.95;
    2838    1    3.7    1.5    0    0    1    1.06692    -33.03854    110    5    1.12    0.95;
    2839    1    2.9    0.7    0    0    1    1.11211    -27.9663    110    5    1.12    0.95;
    2840    1    12.6    3    0    0    1    1.08561    -21.95853    110    5    1.12    0.95;
    2841    1    13.6    2.5    0    0    1    1.1017    -29.97802    110    5    1.12    0.95;
    2842    1    17.8    2.5    0    0    1    1.06562    -35.65252    110    5    1.12    0.95;
    2843    1    19.4    4    0    0    1    1.07455    -32.67805    110    5    1.12    0.95;
    2844    1    14.7    3.8    0    0    1    1.07638    -21.96548    110    5    1.12    0.95;
    2845    2    15.7    3.5    0    0    1    1.11098    -28.79204    110    5    1.12    0.95;
    2846    1    13.1    2    0    0    1    1.07488    -30.63446    110    5    1.12    0.95;
    2847    1    14    4.8    0    0    1    1.08029    -30.98065    110    5    1.12    0.95;
    2848    1    10.5    3    0    0    1    1.06839    -32.16314    110    5    1.12    0.95;
    2849    1    3.7    1    0    0    1    1.1141    -27.07917    110    5    1.12    0.95;
    2850    1    6.3    1.1    0    0    1    1.07872    -21.5704    110    5    1.12    0.95;
    2851    2    3    0.5    0    0    1    1.08826    -27.92206    110    5    1.12    0.95;
    2852    1    9.4    1    0    0    1    1.08887    -29.77876    110    5    1.12    0.95;
    2853    1    23.1    1.5    0    0    1    1.09802    -30.92959    110    5    1.12    0.95;
    2854    1    0    0    0    0    1    1.09639    -31.09167    110    5    1.12    0.95;
    2855    1    0    0    0    0    1    1.09635    -31.11086    110    5    1.12    0.95;
    2856    1    0    0    0    60    1    1.05009    -31.49453    16    5    1.25    0.75;
    2857    2    8.4    1.5    0    0    1    1.09886    -31.29323    110    5    1.12    0.95;
    2858    1    8.4    2    0    0    1    1.09888    -31.29785    110    5    1.12    0.95;
    2859    1    9.4    2    0    0    1    1.08263    -31.06616    110    5    1.12    0.95;
    2860    1    18.3    2.5    0    0    1    1.10382    -30.01329    110    5    1.12    0.95;
    2861    1    23.1    6    0    0    1    1.09285    -31.76909    110    5    1.12    0.95;
    2862    2    9.4    2    0    0    1    1.08609    -26.61996    110    5    1.12    0.95;
    2863    1    11.5    3    0    0    1    1.09782    -31.36362    110    5    1.12    0.95;
    2864    1    26.2    2    0    0    1    1.08396    -31.84628    110    5    1.12    0.95;
    2865    1    6.3    2    0    0    1    1.07534    -32.64444    110    5    1.12    0.95;
    2866    1    4    1.2    0    0    1    1.08003    -28.72972    110    5    1.12    0.95;
    2867    1    21    4.5    0    0    1    1.11568    -27.99609    110    5    1.12    0.95;
    2868    1    8.4    2.5    0    0    1    1.09397    -31.68434    110    5    1.12    0.95;
    2869    2    15.7    3.5    0    0    1    1.09387    -31.70227    110    5    1.12    0.95;
    2870    1    0    0    0    0    1    1.09579    -31.50746    110    5    1.12    0.95;
    2871    1    0    0    0    0    1    1.09569    -31.52145    110    5    1.12    0.95;
    2872    1    8.5    2    0    0    1    1.08043    -21.41042    110    5    1.12    0.95;
    2873    1    7.3    2    0    0    1    1.08044    -21.40219    110    5    1.12    0.95;
    2874    1    16.8    5    0    0    1    1.10163    -30.26745    110    5    1.12    0.95;
    2875    1    0.1    0    0    0    1    1.09042    -30.43805    110    5    1.12    0.95;
    2876    1    3.7    0.5    0    0    1    1.0867    -26.56205    110    5    1.12    0.95;
    2877    1    14.7    6    0    0    1    1.09359    -21.17497    110    5    1.12    0.95;
    2878    1    14.7    4    0    0    1    1.06043    -33.28598    110    5    1.12    0.95;
    2879    1    0    0    0    0    1    1.0605    -33.28243    110    5    1.12    0.95;
    2880    1    5.2    1    0    0    1    1.08642    -31.31599    110    5    1.12    0.95;
    2881    1    5.2    1    0    0    1    1.09395    -30.51656    110    5    1.12    0.95;
    2882    1    8.4    2    0    0    1    1.09722    -31.00879    110    5    1.12    0.95;
    2883    1    3.1    1    0    0    1    1.06142    -32.82004    110    5    1.12    0.95;
    2884    1    5.8    1    0    0    1    1.0787    -30.6382    110    5    1.12    0.95;
    2885    1    6.8    0.8    0    0    1    1.10286    -30.24567    110    5    1.12    0.95;
    2886    1    16.8    3    0    0    1    1.09982    -30.71708    110    5    1.12    0.95;
    2887    1    7.1    2.8    0    0    1    1.10234    -28.97286    110    5    1.12    0.95;
    2888    1    0    0    0    0    1    1.10231    -28.97183    110    5    1.12    0.95;
    2889    1    7.9    1.7    0    0    1    1.07602    -22.26855    110    5    1.12    0.95;
    2890    2    4.2    1    0    0    1    1.06829    -32.87479    110    5    1.12    0.95;
    2891    1    4    1    0    0    1    1.10166    -29.01042    110    5    1.12    0.95;
    2892    1    0.1    0.1    0    0    1    1.08587    -29.37552    110    5    1.12    0.95;
    2893    2    21.4    5    0    0    1    1.09501    -30.8524    110    5    1.12    0.95;
    2894    1    7.3    2    0    0    1    1.1126    -28.66078    110    5    1.12    0.95;
    2895    1    11.5    3    0    0    1    1.10452    -28.41785    110    5    1.12    0.95;
    2896    1    18.3    4.3    0    0    1    1.07895    -21.64179    110    5    1.12    0.95;
    2897    2    23.6    16.4    0    0    1    1.10205    -29.95804    110    5    1.12    0.95;
    2898    1    21    8.3    0    0    1    1.10032    -30.13368    110    5    1.12    0.95;
    2899    2    22    4.5    0    0    1    1.06267    -32.87323    110    5    1.12    0.95;
    2900    1    19.9    8    0    0    1    1.08538    -30.21071    110    5    1.12    0.95;
    2901    1    23.1    5    0    0    1    1.08562    -28.73013    110    5    1.12    0.95;
    2902    1    5.2    1.5    0    0    1    1.0619    -36.13467    110    5    1.12    0.95;
    2903    1    0    0    0    0    1    1.11954    -26.85488    110    5    1.12    0.95;
    2904    1    18    5.8    0    0    1    1.10803    -28.57766    110    5    1.12    0.95;
    2905    1    12.6    3    0    0    1    1.0901    -29.15166    110    5    1.12    0.95;
    2906    1    4.2    1.1    0    0    1    1.08864    -29.94191    110    5    1.12    0.95;
    2907    1    24.6    6    0    0    1    1.1142    -27.28111    110    5    1.12    0.95;
    2908    2    13.4    5.5    0    0    1    1.09933    -29.79474    110    5    1.12    0.95;
    2909    1    13.8    4.4    0    0    1    1.08151    -29.93452    110    5    1.12    0.95;
    2910    1    5.7    1.7    0    0    1    1.1145    -27.80209    110    5    1.12    0.95;
    2911    1    15.7    3    0    0    1    1.07861    -21.92645    110    5    1.12    0.95;
    2912    1    10.5    2    0    0    1    1.07859    -21.91724    110    5    1.12    0.95;
    2913    1    12.6    4.3    0    0    1    1.11549    -26.95157    110    5    1.12    0.95;
    2914    1    3.1    0.5    0    0    1    1.05069    -33.62759    110    5    1.12    0.95;
    2915    1    0    0    0    0    1    1.05074    -33.61815    110    5    1.12    0.95;
    2916    1    13.6    0.5    0    0    1    1.05306    -33.31325    110    5    1.12    0.95;
    2917    1    12.6    0.5    0    0    1    1.07638    -31.17401    110    5    1.12    0.95;
    2918    1    0    0    0    0    1    1.08384    -27.32136    110    5    1.12    0.95;
    2919    1    8.6    2    0    0    1    1.08272    -30.28313    110    5    1.12    0.95;
    2920    2    23.6    5.5    0    0    1    1.08424    -27.42343    110    5    1.12    0.95;
    2921    1    4.7    0.5    0    0    1    1.07997    -27.04677    110    5    1.12    0.95;
    2922    1    3.7    0.5    0    0    1    1.04194    -34.44005    110    5    1.12    0.95;
    2923    1    11    2    0    0    1    1.04828    -34.51828    110    5    1.12    0.95;
    2924    2    7.9    2    0    0    1    1.05662    -34.03673    110    5    1.12    0.95;
    2925    1    9.4    2    0    0    1    1.08121    -27.0626    110    5    1.12    0.95;
    2926    1    8.9    1    0    0    1    1.08009    -27.97796    110    5    1.12    0.95;
    2927    1    0    0    0    0    1    1.08771    -26.67583    110    5    1.12    0.95;
    2928    1    0    0    0    0    1    1.08771    -26.70835    110    5    1.12    0.95;
    2929    2    12.6    1    0    0    1    1.08288    -27.7849    110    5    1.12    0.95;
    2930    1    12.6    1    0    0    1    1.08292    -27.78236    110    5    1.12    0.95;
    2931    1    7.2    2.7    0    0    1    1.11096    -28.06216    110    5    1.12    0.95;
    2932    1    24.1    2.4    0    0    1    1.09651    -31.08349    110    5    1.12    0.95;
    2933    1    0.6    0.1    0    0    1    1.09662    -30.78134    110    5    1.12    0.95;
    2934    2    32.5    3.5    0    0    1    1.05968    -33.77788    110    5    1.12    0.95;
    2935    1    0    0    0    0    1    1.05968    -33.77788    110    5    1.12    0.95;
    2936    1    11.5    1    0    0    1    1.083    -27.68827    110    5    1.12    0.95;
    2937    1    0    0    0    0    1    1.09572    -30.72873    110    5    1.12    0.95;
    2938    2    27.8    5.5    0    0    1    1.06528    -32.89465    110    5    1.12    0.95;
    2939    1    5.2    1.5    0    0    1    1.08642    -30.02937    110    5    1.12    0.95;
    2940    1    6.8    2.3    0    0    1    1.10038    -18.56417    110    5    1.12    0.95;
    2941    1    7.3    2    0    0    1    1.08606    -31.24044    110    5    1.12    0.95;
    2942    1    9.4    2    0    0    1    1.08891    -30.38898    110    5    1.12    0.95;
    2943    2    105.8    35.3    0    0    1    1.11284    -28.67329    110    5    1.12    0.95;
    2944    1    4.4    1.9    0    0    1    1.11389    -27.79936    110    5    1.12    0.95;
    2945    1    6.3    1.6    0    0    1    1.10947    -28.36825    110    5    1.12    0.95;
    2946    1    28.3    6    0    0    1    1.08734    -31.3403    110    5    1.12    0.95;
    2947    2    12.4    3.9    0    0    1    1.11275    -28.37389    110    5    1.12    0.95;
    2948    1    6.8    1.2    0    0    1    1.11295    -28.35355    110    5    1.12    0.95;
    2949    1    7.3    2    0    0    1    1.08684    -29.99807    110    5    1.12    0.95;
    2950    1    8.6    2.3    0    0    1    1.10712    -28.5311    110    5    1.12    0.95;
    2951    1    12.7    3.2    0    0    1    1.10957    -28.58408    110    5    1.12    0.95;
    2952    1    20.9    5.5    0    0    1    1.10941    -28.55546    110    5    1.12    0.95;
    2953    1    4.6    1.1    0    0    1    1.1096    -28.54303    110    5    1.12    0.95;
    2954    2    13.5    3.3    0    0    1    1.10294    -28.96853    110    5    1.12    0.95;
    2955    1    15.4    3.2    0    0    1    1.10023    -28.87955    110    5    1.12    0.95;
    2956    1    13.6    3    0    0    1    1.0804    -22.27504    110    5    1.12    0.95;
    2957    1    13    3.3    0    0    1    1.10897    -28.61682    110    5    1.12    0.95;
    2958    1    12.6    3.8    0    0    1    1.06299    -31.34678    110    5    1.12    0.95;
    2959    2    0    0    0    0    1    1.09101    -24.8951    110    5    1.12    0.95;
    2960    2    3.6    1.5    0    0    1    1.10429    -28.92988    110    5    1.12    0.95;
    2961    1    12.6    2    0    0    1    1.08578    -26.76683    110    5    1.12    0.95;
    2962    1    4.2    0.5    0    0    1    1.07781    -27.29709    110    5    1.12    0.95;
    2963    1    15.2    4.6    0    0    1    1.10432    -28.48184    110    5    1.12    0.95;
    2964    2    22    6    0    0    1    1.08689    -27.4909    110    5    1.12    0.95;
    2965    1    26.2    4    0    0    1    1.0835    -28.15231    110    5    1.12    0.95;
    2966    2    9.4    0.4    0    0    1    1.07898    -27.79536    110    5    1.12    0.95;
    2967    1    26.2    4.5    0    0    1    1.08783    -30.59942    110    5    1.12    0.95;
    2968    2    6.6    3.8    0    0    1    1.11311    -26.7695    110    5    1.12    0.95;
    2969    1    13.4    7.4    0    0    1    1.11299    -26.7722    110    5    1.12    0.95;
    2970    1    12.6    4    0    0    1    1.10034    -29.12993    110    5    1.12    0.95;
    2971    1    23.1    6.3    0    0    1    1.1052    -26.93476    110    5    1.12    0.95;
    2972    2    15.4    4    0    0    1    1.10894    -26.56085    110    5    1.12    0.95;
    2973    2    0.5    0.2    0    0    1    1.10884    -26.57045    110    5    1.12    0.95;
    2974    1    16    4    0    0    1    1.10644    -26.97793    110    5    1.12    0.95;
    2975    1    7.9    0.7    0    0    1    1.09695    -31.01717    110    5    1.12    0.95;
    2976    1    0    0    0    0    1    1.09141    -32.16296    110    5    1.12    0.95;
    2977    1    0    0    0    0    1    1.08671    -26.56093    110    5    1.12    0.95;
    2978    1    0    0    0    0    1    1.09697    -31.01477    110    5    1.12    0.95;
    2979    1    22    5    0    0    1    1.11851    -26.72171    110    5    1.12    0.95;
    2980    1    22    5    0    0    1    1.11851    -26.73342    110    5    1.12    0.95;
    2981    1    2.1    0.8    0    0    1    1.11885    -26.6691    110    5    1.12    0.95;
    2982    1    13.6    2.5    0    0    1    1.10344    -30.08517    110    5    1.12    0.95;
    2983    1    15.7    3    0    0    1    1.10261    -30.39192    110    5    1.12    0.95;
    2984    2    40.9    11.9    0    0    1    1.11069    -26.87608    110    5    1.12    0.95;
    2985    1    35.2    9.6    0    0    1    1.1106    -26.8893    110    5    1.12    0.95;
    2986    1    7.9    0.5    0    0    1    1.02713    -35.92692    110    5    1.12    0.95;
    2987    1    29.3    18.1    0    0    1    1.05951    -32.79078    110    5    1.12    0.95;
    2988    1    17.3    3.2    0    0    1    1.06527    -22.41302    110    5    1.12    0.95;
    2989    1    0    0    0    0    1    1.08659    -26.57335    110    5    1.12    0.95;
    2990    1    0    0    0    0    1    1.08654    -26.55681    110    5    1.12    0.95;
    2991    2    14.7    4.5    0    0    1    1.09698    -29.34153    110    5    1.12    0.95;
    2992    1    0    0    0    0    1    1.09705    -29.33134    110    5    1.12    0.95;
    2993    1    4.1    1.4    0    0    1    1.10765    -26.71893    110    5    1.12    0.95;
    2994    2    0.3    0.1    0    0    1    1.0959    -27.97063    110    5    1.12    0.95;
    2995    2    0.3    0.1    0    0    1    1.09593    -27.99095    110    5    1.12    0.95;
    2996    1    2.1    0.5    0    0    1    1.0927    -28.516    110    5    1.12    0.95;
    2997    1    16    6    0    0    0    1.07184    -7.09645    110    0    1.12    0.95;
    2998    1    0    0    0    0    0    1.07193    -7.08993    110    0    1.12    0.95;
    2999    1    33    12    0    0    0    1.07062    -7.18352    110    0    1.12    0.95;
    3000    1    16    6    0    0    0    1.07063    -7.18165    110    0    1.12    0.95;
    3001    1    50    14    0    0    0    1.03083    -15.52365    110    0    1.12    0.95;
    3002    1    50    14    0    0    0    1.02936    -15.76641    110    0    1.12    0.95;
    3003    1    25    10    0    0    0    1.04977    -8.78316    110    0    1.12    0.95;
    3004    1    65    26    0    0    0    1.04069    -9.43484    110    0    1.12    0.95;
    3005    2    0    0    0    0    1    1.07282    -32.05677    110    5    1.12    0.95;
    3006    2    0    0    0    0    0    1.0469    -10.68269    400    0    1.05    0.95;
    3007    2    0    0    0    0    0    1.07307    -13.31811    220    0    1.11    0.95;
    3008    2    0    0    0    0    0    1.0458    -11.16756    400    0    1.05    0.95;
    3010    2    0    0    0    0    0    1.049    -3.71345    400    0    1.05    0.95;
    3011    2    0    0    0    0    0    1.06429    -17.67904    220    0    1.11    0.95;
    3012    2    0    0    0    0    0    1.02688    -10.78735    400    0    1.05    0.95;
    3013    1    2    1    0    0    1    1.10927    -28.61629    110    5    1.12    0.95;
];

%% generator data
%    bus    Pg    Qg    Qmax    Qmin    Vg    mBase    status    Pmax    Pmin    Pc1    Pc2    Qc1min    Qc1max    Qc2min    Qc2max    ramp_agc    ramp_10    ramp_30    ramp_q    apf
mpc.gen = [
    10071    133.9    0.7    99999    -99999    1.07617    285    1    204.6    133.9    0    0    0    0    0    0    0    0    0    0    0;
    10079    359.9    4404.9    99999    -99999    1.01319    2031    1    549.9    359.9    0    0    0    0    0    0    0    0    0    0    0;
    10080    7.6    -358.3    99999    -99999    1.02855    119    1    11.6    7.6    0    0    0    0    0    0    0    0    0    0    0;
    10090    410.4    188.1    99999    -99999    1.04139    806    1    627    410.4    0    0    0    0    0    0    0    0    0    0    0;
    10094    554.4    10091.5    99999    -99999    1.03526    970    1    847    554.4    0    0    0    0    0    0    0    0    0    0    0;
    10095    121.8    -2580.1    99999    -99999    1.02969    1439    1    1241.5    121.8    0    0    0    0    0    0    0    0    0    0    0;
    10100    1267.2    -118.4    99999    -99999    1.04073    2202    1    1936    1267.2    0    0    0    0    0    0    0    0    0    0    0;
    10104    540    56.7    99999    -99999    1.04409    939    1    825    540    0    0    0    0    0    0    0    0    0    0    0;
    10115    280.8    -228.6    99999    -99999    1.00234    492    1    429    280.8    0    0    0    0    0    0    0    0    0    0    0;
    10116    280.8    -228.6    99999    -99999    1.00234    492    1    429    280.8    0    0    0    0    0    0    0    0    0    0    0;
    10118    1080    63.4    99999    -99999    1.04097    1876    1    1650    1080    0    0    0    0    0    0    0    0    0    0    0;
    10126    424.8    -432.6    99999    -99999    1.00802    786    1    649    424.8    0    0    0    0    0    0    0    0    0    0    0;
    10129    1656    -432.6    99999    -99999    1.04538    2974    1    2530    1656    0    0    0    0    0    0    0    0    0    0    0;
    10132    583.2    -91    99999    -99999    1.02908    1014    1    891    583.2    0    0    0    0    0    0    0    0    0    0    0;
    10139    648    -206.7    99999    -99999    1.03742    1143    1    990    648    0    0    0    0    0    0    0    0    0    0    0;
    10140    972    -194.4    99999    -99999    1.03856    1705    1    1485    972    0    0    0    0    0    0    0    0    0    0    0;
    10141    1224    -437.3    99999    -99999    1.01264    2125    1    1870    1224    0    0    0    0    0    0    0    0    0    0    0;
    10146    115.2    -176.7    99999    -99999    1.04296    224    1    176    115.2    0    0    0    0    0    0    0    0    0    0    0;
    10150    201.6    10.8    99999    -99999    1.04015    427    1    308    201.6    0    0    0    0    0    0    0    0    0    0    0;
    10171    84.6    -9949    99999    -99999    1.02955    715    1    129.3    84.6    0    0    0    0    0    0    0    0    0    0    0;
    10176    191    283.3    99999    -99999    1.02979    346    1    291.8    191    0    0    0    0    0    0    0    0    0    0    0;
    10177    191    283.3    99999    -99999    1.02979    346    1    291.8    191    0    0    0    0    0    0    0    0    0    0    0;
    10186    342.7    27.1    99999    -99999    1.08932    618    1    534.6    342.7    0    0    0    0    0    0    0    0    0    0    0;
    10187    342.7    27.2    99999    -99999    1.0894    618    1    534.6    342.7    0    0    0    0    0    0    0    0    0    0    0;
    10188    347.8    -76.3    99999    -99999    1.04594    618    1    531.3    347.8    0    0    0    0    0    0    0    0    0    0    0;
    10189    283    -60.7    99999    -99999    1.04556    620    1    542.3    283    0    0    0    0    0    0    0    0    0    0    0;
    10190    371.5    -14.2    99999    -99999    1.04288    683    1    600.6    371.5    0    0    0    0    0    0    0    0    0    0    0;
    10191    370.8    -13.7    99999    -99999    1.04288    682    1    599.5    370.8    0    0    0    0    0    0    0    0    0    0    0;
    10192    111.6    19.1    99999    -99999    1.04073    281    1    247.5    111.6    0    0    0    0    0    0    0    0    0    0    0;
    10194    64.8    -85.2    99999    -99999    1.03584    184    1    143    64.8    0    0    0    0    0    0    0    0    0    0    0;
    10196    108    -46.1    99999    -99999    1.04091    215    1    165    108    0    0    0    0    0    0    0    0    0    0    0;
    10223    125.5    190.8    99999    -99999    1.04073    189    1    125.5    0    0    0    0    0    0    0    0    0    0    0    0;
    10225    77.8    131.8    99999    -99999    1.06248    333    1    272.8    77.8    0    0    0    0    0    0    0    0    0    0    0;
    10226    34.6    97.3    99999    -99999    1.06441    198    1    140.8    34.6    0    0    0    0    0    0    0    0    0    0    0;
    10227    11.5    71.5    99999    -99999    1.10423    191    1    17.6    11.5    0    0    0    0    0    0    0    0    0    0    0;
    10228    18.7    146.1    99999    -99999    1.06247    135    1    28.6    18.7    0    0    0    0    0    0    0    0    0    0    0;
    10229    39.6    24.8    99999    -99999    1.06902    85    1    60.5    39.6    0    0    0    0    0    0    0    0    0    0    0;
    10230    0    18.2    99999    -99999    1.07323    132    1    0.1    0    0    0    0    0    0    0    0    0    0    0    0;
    10232    11.2    36.3    99999    -99999    1.01987    64    1    17.2    11.2    0    0    0    0    0    0    0    0    0    0    0;
    10233    45.4    68.4    99999    -99999    1.04665    79    1    69.3    45.4    0    0    0    0    0    0    0    0    0    0    0;
    10234    3.6    205.6    99999    -99999    1.09129    115    1    5.5    3.6    0    0    0    0    0    0    0    0    0    0    0;
    10235    28.8    18.1    99999    -99999    1.08091    83    1    44    28.8    0    0    0    0    0    0    0    0    0    0    0;
    10236    119.5    37.8    99999    -99999    1.07896    219    1    182.6    119.5    0    0    0    0    0    0    0    0    0    0    0;
    10237    50.4    132    99999    -99999    1.08023    121    1    77    50.4    0    0    0    0    0    0    0    0    0    0    0;
    10238    61.9    122.2    99999    -99999    1.00809    179    1    94.6    61.9    0    0    0    0    0    0    0    0    0    0    0;
    10239    62.6    39.5    99999    -99999    1.06246    109    1    95.7    62.6    0    0    0    0    0    0    0    0    0    0    0;
    10240    0    11.5    99999    -99999    1.0666    128    1    0.1    0    0    0    0    0    0    0    0    0    0    0    0;
    10246    146.2    -49.3    99999    -99999    1.03917    262    1    223.3    146.2    0    0    0    0    0    0    0    0    0    0    0;
    10247    102.2    -1.7    99999    -99999    1.12    215    1    156.2    102.2    0    0    0    0    0    0    0    0    0    0    0;
    10248    122.4    6.2    99999    -99999    1.12    241    1    187    122.4    0    0    0    0    0    0    0    0    0    0    0;
    10249    128    -23.9    99999    -99999    1.00179    225    1    195.6    128    0    0    0    0    0    0    0    0    0    0    0;
    10250    374.4    -1.1    99999    -99999    1.0404    650    1    572    374.4    0    0    0    0    0    0    0    0    0    0    0;
    10251    374.4    -2.6    99999    -99999    1.03995    650    1    572    374.4    0    0    0    0    0    0    0    0    0    0    0;
    10252    374.4    -2.5    99999    -99999    1.03994    650    1    572    374.4    0    0    0    0    0    0    0    0    0    0    0;
    10253    187.9    33.5    99999    -99999    1.01534    341    1    287.1    187.9    0    0    0    0    0    0    0    0    0    0    0;
    10254    342.7    30.5    99999    -99999    1.04999    598    1    523.6    342.7    0    0    0    0    0    0    0    0    0    0    0;
    10255    121    5.4    99999    -99999    1.03994    210    1    184.8    121    0    0    0    0    0    0    0    0    0    0    0;
    10256    280.8    31.7    99999    -99999    1.11998    489    1    429    280.8    0    0    0    0    0    0    0    0    0    0    0;
    10257    140.4    16.3    99999    -99999    1.11817    250    1    214.5    140.4    0    0    0    0    0    0    0    0    0    0    0;
    10258    129.6    -3    99999    -99999    1.10518    230    1    198    129.6    0    0    0    0    0    0    0    0    0    0    0;
    10259    283.7    8    99999    -99999    0.98182    519    1    433.4    283.7    0    0    0    0    0    0    0    0    0    0    0;
    10260    425.5    9.2    99999    -99999    1.10941    741    1    650.1    425.5    0    0    0    0    0    0    0    0    0    0    0;
    10261    579.6    15.8    99999    -99999    0.99592    1100    1    951.5    579.6    0    0    0    0    0    0    0    0    0    0    0;
    10262    579.6    15.9    99999    -99999    0.99592    1100    1    951.5    579.6    0    0    0    0    0    0    0    0    0    0    0;
    10263    67.7    7.8    99999    -99999    1.09219    121    1    103.4    67.7    0    0    0    0    0    0    0    0    0    0    0;
    10264    280.8    -4.2    99999    -99999    1.00552    489    1    429    280.8    0    0    0    0    0    0    0    0    0    0    0;
    10265    280.8    -7.2    99999    -99999    1.10573    496    1    429    280.8    0    0    0    0    0    0    0    0    0    0    0;
    10266    3.6    -8.1    99999    -99999    1.04403    72    1    5.5    3.6    0    0    0    0    0    0    0    0    0    0    0;
    10267    4.3    43.3    99999    -99999    1.08131    120    1    6.6    4.3    0    0    0    0    0    0    0    0    0    0    0;
    10268    20.9    15.8    99999    -99999    1.06395    37    1    31.9    20.9    0    0    0    0    0    0    0    0    0    0    0;
    10269    68.4    127.9    99999    -99999    1.07428    338    1    291.5    68.4    0    0    0    0    0    0    0    0    0    0    0;
    10270    0    24.4    99999    -99999    1.05973    40    1    0.1    0    0    0    0    0    0    0    0    0    0    0    0;
    10271    156.2    71.4    99999    -99999    1.06494    286    1    238.7    156.2    0    0    0    0    0    0    0    0    0    0    0;
    10272    24.5    16.2    99999    -99999    1.072    116    1    37.4    24.5    0    0    0    0    0    0    0    0    0    0    0;
    10273    165.6    83.2    99999    -99999    1.02431    321    1    253    165.6    0    0    0    0    0    0    0    0    0    0    0;
    10274    61.2    118.3    99999    -99999    1.06504    317    1    225.5    61.2    0    0    0    0    0    0    0    0    0    0    0;
    10275    21.6    5.4    99999    -99999    1.06182    125    1    110    21.6    0    0    0    0    0    0    0    0    0    0    0;
    10276    107.3    19.9    99999    -99999    1.06034    189    1    163.9    107.3    0    0    0    0    0    0    0    0    0    0    0;
    10277    80.6    60    99999    -99999    1.06264    225    1    123.2    80.6    0    0    0    0    0    0    0    0    0    0    0;
    10278    129.6    18.8    99999    -99999    1.11356    233    1    198    129.6    0    0    0    0    0    0    0    0    0    0    0;
    10279    129.6    18.8    99999    -99999    1.11356    233    1    198    129.6    0    0    0    0    0    0    0    0    0    0    0;
    10281    2.9    25.3    99999    -99999    1.07868    20    1    4.4    2.9    0    0    0    0    0    0    0    0    0    0    0;
    10282    58.3    143.8    99999    -99999    1.06767    357    1    287.1    58.3    0    0    0    0    0    0    0    0    0    0    0;
    10284    418.3    179    99999    -99999    1.12    919    1    771.1    418.3    0    0    0    0    0    0    0    0    0    0    0;
    10285    0    -21.9    99999    -99999    1.0574    132    1    0.1    0    0    0    0    0    0    0    0    0    0    0    0;
    10288    20.9    -26.5    99999    -99999    1.03369    63    1    31.9    20.9    0    0    0    0    0    0    0    0    0    0    0;
    10289    0.7    -25    99999    -99999    1.05256    41    1    34.1    0.7    0    0    0    0    0    0    0    0    0    0    0;
    10290    28.1    27.1    99999    -99999    1.06119    49    1    42.9    28.1    0    0    0    0    0    0    0    0    0    0    0;
    10291    5.8    48.9    99999    -99999    1.08362    71    1    8.8    5.8    0    0    0    0    0    0    0    0    0    0    0;
    10292    312.5    164.1    99999    -99999    1.08678    638    1    477.4    312.5    0    0    0    0    0    0    0    0    0    0    0;
    10293    19.4    20.3    99999    -99999    1.07356    46    1    29.7    19.4    0    0    0    0    0    0    0    0    0    0    0;
    10294    7.9    33.2    99999    -99999    1.08819    74    1    12.1    7.9    0    0    0    0    0    0    0    0    0    0    0;
    10295    151.9    124.2    99999    -99999    0.99474    299    1    232.1    151.9    0    0    0    0    0    0    0    0    0    0    0;
    10296    197.3    132.4    99999    -99999    1.08634    461    1    301.4    197.3    0    0    0    0    0    0    0    0    0    0    0;
    24    110    89.2    140    -49    1.07767    235.3    1    221    110    0    0    0    0    0    0    0    0    0    0    0;
    25    135    -22    124    -22    1.0776    235.3    1    200    135    0    0    0    0    0    0    0    0    0    0    0;
    37    370    169.3    190    -19    1.11    426    1    370    240    0    0    0    0    0    0    0    0    0    0    0;
    37    370    -19    190    -19    1.11    426    1    370    240    0    0    0    0    0    0    0    0    0    0    0;
    38    370    34.1    190    -19    1.11    426    1    370    240    0    0    0    0    0    0    0    0    0    0    0;
    38    370    2.3    190    -19    1.11    426    1    370    240    0    0    0    0    0    0    0    0    0    0    0;
    39    370    94.4    190    -19    1.11    426    1    370    240    0    0    0    0    0    0    0    0    0    0    0;
    40    370    190    190    -19    1.04756    426    1    370    240    0    0    0    0    0    0    0    0    0    0    0;
    40    370    -19    190    -19    1.04756    426    1    370    240    0    0    0    0    0    0    0    0    0    0    0;
    40    370    -19    190    -19    1.04756    426    1    370    240    0    0    0    0    0    0    0    0    0    0    0;
    41    370    -0.1    190    -19    1.04755    426    1    370    240    0    0    0    0    0    0    0    0    0    0    0;
    41    370    -0.6    190    -19    1.04755    426    1    370    240    0    0    0    0    0    0    0    0    0    0    0;
    41    370    -0.6    190    -19    1.04755    426    1    370    240    0    0    0    0    0    0    0    0    0    0    0;
    57    110    37.2    152    -33    1.10991    235    1    215    110    0    0    0    0    0    0    0    0    0    0    0;
    57    171.6    152    152    -33    1.10991    235    1    220    125    0    0    0    0    0    0    0    0    0    0    0;
    58    125    149    149    -33    1.1097    235    1    225    125    0    0    0    0    0    0    0    0    0    0    0;
    58    0    0    149    -33    1    235    0    225    120    0    0    0    0    0    0    0    0    0    0    0;
    58    110    -33    149    -33    1.1097    235    1    225    110    0    0    0    0    0    0    0    0    0    0    0;
    59    225    149    149    -33    1.11    235    1    225    110    0    0    0    0    0    0    0    0    0    0    0;
    60    535    305.9    363    -47    1.05    588    1    535    255    0    0    0    0    0    0    0    0    0    0    0;
    61    278.8    -100    348    -100    1.04992    588    1    560    250    0    0    0    0    0    0    0    0    0    0    0;
    70    129    -11    105    -11    1.10739    235    1    225    129    0    0    0    0    0    0    0    0    0    0    0;
    71    129    59    105    -11    1.10739    235    1    225    129    0    0    0    0    0    0    0    0    0    0    0;
    71    0    0    99    -10    1    235    0    225    129    0    0    0    0    0    0    0    0    0    0    0;
    72    0    0    105    -11    1    235    0    225    129    0    0    0    0    0    0    0    0    0    0    0;
    72    129    -11    105    -11    1.04287    235    1    225    129    0    0    0    0    0    0    0    0    0    0    0;
    73    129    -10    99    -10    1.0429    235    1    225    129    0    0    0    0    0    0    0    0    0    0    0;
    73    129    -11    105    -11    1.0429    235    1    225    129    0    0    0    0    0    0    0    0    0    0    0;
    74    112    60    60    0    1.1043    120    1    112    0    0    0    0    0    0    0    0    0    0    0    0;
    94    220    131    131    -6    1.10247    270.6    1    220    125    0    0    0    0    0    0    0    0    0    0    0;
    94    225    97.3    131    -6    1.10247    270.6    1    225    140    0    0    0    0    0    0    0    0    0    0    0;
    95    225    131    131    -6    1.10442    270.6    1    225    130    0    0    0    0    0    0    0    0    0    0    0;
    95    225    131    131    -6    1.10442    270.6    1    225    125    0    0    0    0    0    0    0    0    0    0    0;
    95    225    -4.4    131    -6    1.10442    270.6    1    225    130    0    0    0    0    0    0    0    0    0    0    0;
    98    383    35.2    213    -31    1.05    426    1    383    220    0    0    0    0    0    0    0    0    0    0    0;
    98    380    -14.8    119    -31    1.05    435.3    1    380    220    0    0    0    0    0    0    0    0    0    0    0;
    115    12    0    0    0    1.09646    12    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    115    6    0    0    0    1.09646    6    1    6    0    0    0    0    0    0    0    0    0    0    0    0;
    121    0    0    120    -10    1    270.6    0    225    120    0    0    0    0    0    0    0    0    0    0    0;
    122    225    120    120    -10    1.10922    270.6    1    225    120    0    0    0    0    0    0    0    0    0    0    0;
    123    120    5.3    73    -1    1.10624    150    1    120    70    0    0    0    0    0    0    0    0    0    0    0;
    124    120    73    73    -1    1.10639    150    1    120    70    0    0    0    0    0    0    0    0    0    0    0;
    134    0    0    80    0    1    150    0    120    70    0    0    0    0    0    0    0    0    0    0    0;
    135    120    80    80    0    1.09923    150    1    120    70    0    0    0    0    0    0    0    0    0    0    0;
    136    80    31    31    0    1.07793    117.5    1    110    80    0    0    0    0    0    0    0    0    0    0    0;
    144    215    64.7    135    -35    1.10999    270.6    1    215    135    0    0    0    0    0    0    0    0    0    0    0;
    145    215    -35    135    -35    1.11    270.6    1    215    135    0    0    0    0    0    0    0    0    0    0    0;
    145    225    140    140    -35    1.11    270.6    1    225    135    0    0    0    0    0    0    0    0    0    0    0;
    146    225    -34.1    140    -36    1.04293    270.6    1    225    135    0    0    0    0    0    0    0    0    0    0    0;
    146    220    -34.1    137    -36    1.04293    270.6    1    220    135    0    0    0    0    0    0    0    0    0    0    0;
    152    0    0    72    -29    1    150    0    135    -135    0    0    0    0    0    0    0    0    0    0    0;
    152    0    0    72    -29    1    150    0    135    -135    0    0    0    0    0    0    0    0    0    0    0;
    153    0    0    72    -29    1    150    0    135    -135    0    0    0    0    0    0    0    0    0    0    0;
    153    0    0    72    -29    1    150    0    135    -135    0    0    0    0    0    0    0    0    0    0    0;
    154    120    85    85    -15    1.0916    150    1    120    94    0    0    0    0    0    0    0    0    0    0    0;
    155    120    85    85    -15    1.0916    150    1    120    94    0    0    0    0    0    0    0    0    0    0    0;
    155    0    0    85    -15    1    150    0    120    94    0    0    0    0    0    0    0    0    0    0    0;
    169    0    0    25    0    1    51.4    0    50    40    0    0    0    0    0    0    0    0    0    0    0;
    170    0    0    90    -15    1    150    0    120    80    0    0    0    0    0    0    0    0    0    0    0;
    170    0    0    25    0    1    51.4    0    50    45    0    0    0    0    0    0    0    0    0    0    0;
    172    100    119    119    -31    1.06808    252.4    1    232    100    0    0    0    0    0    0    0    0    0    0    0;
    172    0    0    111    -21    1    237.5    0    205    135    0    0    0    0    0    0    0    0    0    0    0;
    173    0    0    111    -21    1    237.5    0    205    135    0    0    0    0    0    0    0    0    0    0    0;
    173    0    0    102    -15    1    252.4    0    222    90    0    0    0    0    0    0    0    0    0    0    0;
    174    90    102    102    -15    1.03111    252.4    1    222    90    0    0    0    0    0    0    0    0    0    0    0;
    175    90    46.7    102    -15    1.03109    252.4    1    222    90    0    0    0    0    0    0    0    0    0    0    0;
    175    100    20.7    93    -10    1.03109    252.4    1    232    100    0    0    0    0    0    0    0    0    0    0    0;
    180    261    66.1    127    -35    1.11    287.3    1    261    104    0    0    0    0    0    0    0    0    0    0    0;
    180    261    127    127    -35    1.11    287.3    1    261    104    0    0    0    0    0    0    0    0    0    0    0;
    181    206    99    103    -17    1.11    238.4    1    206    120    0    0    0    0    0    0    0    0    0    0    0;
    181    261    123    127    -35    1.11    287.3    1    261    104    0    0    0    0    0    0    0    0    0    0    0;
    182    235    -38    145    -38    1.11    263.9    1    235    94    0    0    0    0    0    0    0    0    0    0    0;
    182    235    65.3    145    -38    1.11    263.9    1    235    94    0    0    0    0    0    0    0    0    0    0    0;
    183    206    103    103    -17    1.04854    238.4    1    206    120    0    0    0    0    0    0    0    0    0    0    0;
    183    206    103    103    -17    1.04854    238.4    1    206    120    0    0    0    0    0    0    0    0    0    0    0;
    191    200    104    104    -23    1.08579    233.2    1    200    150    0    0    0    0    0    0    0    0    0    0    0;
    192    200    104    104    -23    1.08551    233.2    1    200    150    0    0    0    0    0    0    0    0    0    0    0;
    192    0    0    104    -23    1    233.2    0    200    145    0    0    0    0    0    0    0    0    0    0    0;
    192    0    0    104    -23    1    233.2    0    200    145    0    0    0    0    0    0    0    0    0    0    0;
    193    464    294    294    -259    1.03481    464    1    464    208    0    0    0    0    0    0    0    0    0    0    0;
    208    188    100    100    0    1.06766    218.3    1    188    76    0    0    0    0    0    0    0    0    0    0    0;
    240    179    -62    105    -62    1.02448    209    1    179    -200    0    0    0    0    0    0    0    0    0    0    0;
    240    179    -62    105    -62    1.02448    209    1    179    -200    0    0    0    0    0    0    0    0    0    0    0;
    240    0    0    160    -100    1    209    0    179    -200    0    0    0    0    0    0    0    0    0    0    0;
    241    179    -12.1    160    -100    1.02448    209    1    179    -200    0    0    0    0    0    0    0    0    0    0    0;
    244    220    11.6    100    0    1.11    177.1    1    220    112.5    0    0    0    0    0    0    0    0    0    0    0;
    254    55    20    20    0    1.09551    78.8    1    55    23    0    0    0    0    0    0    0    0    0    0    0;
    254    43.5    20    20    0    1.09551    68.8    1    50    25    0    0    0    0    0    0    0    0    0    0    0;
    254    50    20    20    0    1.09551    68.8    1    50    25    0    0    0    0    0    0    0    0    0    0    0;
    254    23    20    20    0    1.09551    27.6    1    23    7    0    0    0    0    0    0    0    0    0    0    0;
    267    2.1    1    1    0    1.05867    0.7    1    2.1    0.5    0    0    0    0    0    0    0    0    0    0    0;
    268    2.1    1    1    0    1.07476    0.7    1    2.1    0.5    0    0    0    0    0    0    0    0    0    0    0;
    278    0    0    5    0    1    10.3    0    7.2    5.9    0    0    0    0    0    0    0    0    0    0    0;
    279    0    0    5    0    1    10.3    0    7.2    5.9    0    0    0    0    0    0    0    0    0    0    0;
    295    5    3.8    3.75    0    1.08251    5    1    5    1    0    0    0    0    0    0    0    0    0    0    0;
    295    5    3.8    3.75    0    1.08251    5    1    5    1    0    0    0    0    0    0    0    0    0    0    0;
    295    5    3.8    3.75    0    1.08251    5    1    5    1    0    0    0    0    0    0    0    0    0    0    0;
    295    5    3.8    3.75    0    1.08251    5    1    5    1    0    0    0    0    0    0    0    0    0    0    0;
    310    370    190    190    -19    0.99995    426    1    370    240    0    0    0    0    0    0    0    0    0    0    0;
    316    0    0    2    0    1    4    0    5.7    1    0    0    0    0    0    0    0    0    0    0    0;
    316    0    0    2    0    1    4    0    5.7    1    0    0    0    0    0    0    0    0    0    0    0;
    376    6.6    5    5    0    1.09167    8.4    1    6.6    5.4    0    0    0    0    0    0    0    0    0    0    0;
    379    0.9    1    1    0    1.11164    0.9    1    0.9    0.3    0    0    0    0    0    0    0    0    0    0    0;
    379    0.9    1    1    0    1.11164    0.9    1    0.9    0.3    0    0    0    0    0    0    0    0    0    0    0;
    379    0.9    1    1    0    1.11164    0.9    1    0.9    0.3    0    0    0    0    0    0    0    0    0    0    0;
    383    27    7    7    0    1.11072    31.3    1    27    11    0    0    0    0    0    0    0    0    0    0    0;
    383    30    7    7    0    1.11072    39    1    30    11    0    0    0    0    0    0    0    0    0    0    0;
    383    30    6    6    0    1.11072    40.6    1    30    9    0    0    0    0    0    0    0    0    0    0    0;
    384    55    15    15    0    1.11789    68.8    1    55    20    0    0    0    0    0    0    0    0    0    0    0;
    384    55    15    15    0    1.11789    68.8    1    55    20    0    0    0    0    0    0    0    0    0    0    0;
    385    40    11.7    15    0    1.11718    48.5    1    40    10    0    0    0    0    0    0    0    0    0    0    0;
    385    55    0    15    0    1.11718    68.8    1    55    20    0    0    0    0    0    0    0    0    0    0    0;
    387    50    20    20    0    1.11142    68.8    1    50    25    0    0    0    0    0    0    0    0    0    0    0;
    387    100    20    20    0    1.11142    147    1    100    55    0    0    0    0    0    0    0    0    0    0    0;
    388    60    40    40    0    1.11332    68.8    1    60    25    0    0    0    0    0    0    0    0    0    0    0;
    399    2.8    3    3    0    1.10809    3.8    1    2.8    2    0    0    0    0    0    0    0    0    0    0    0;
    433    1.7    1    1    0    1.08239    1.9    1    1.7    1.4    0    0    0    0    0    0    0    0    0    0    0;
    455    51.5    25.4    57    -22    1.1199    68.8    1    51.5    15    0    0    0    0    0    0    0    0    0    0    0;
    456    55    9.8    57    -22    1.11997    68.8    1    55    15    0    0    0    0    0    0    0    0    0    0    0;
    457    55    14.1    57    -22    1.11356    68.8    1    55    15    0    0    0    0    0    0    0    0    0    0    0;
    457    77    7.3    71    -28    1.11356    87.5    1    77    3    0    0    0    0    0    0    0    0    0    0    0;
    458    55    45    57    -22    1.11649    68.8    1    55    15    0    0    0    0    0    0    0    0    0    0    0;
    458    55    -22    57    -22    1.11649    68.8    1    55    15    0    0    0    0    0    0    0    0    0    0    0;
    478    121    38.2    137    -47    1.09916    235.3    1    226    120    0    0    0    0    0    0    0    0    0    0    0;
    478    13    12    12    0    1.09916    48.5    1    25    12    0    0    0    0    0    0    0    0    0    0    0;
    479    17    12    12    0    1.09548    48.5    1    17    10    0    0    0    0    0    0    0    0    0    0    0;
    482    4.4    2    2    0    1.10618    5.6    1    4.4    3.6    0    0    0    0    0    0    0    0    0    0    0;
    500    0.3    0.2    0.2    0    1.0928    0.4    1    0.3    0    0    0    0    0    0    0    0    0    0    0    0;
    522    6.6    4    4    0    1.08945    8.4    1    6.6    3    0    0    0    0    0    0    0    0    0    0    0;
    527    3.4    3    3    0    1.11109    4.6    1    3.4    2.8    0    0    0    0    0    0    0    0    0    0    0;
    532    6.5    4.1    4.7    3.8    1.09769    6.5    1    6.5    1    0    0    0    0    0    0    0    0    0    0    0;
    532    6.5    4.1    4.7    3.8    1.09769    6.5    1    6.5    1    0    0    0    0    0    0    0    0    0    0    0;
    532    6.5    4.1    4.7    3.8    1.09769    6.5    1    6.5    1    0    0    0    0    0    0    0    0    0    0    0;
    543    3    2    2    0    1.06047    4.1    1    3    2.4    0    0    0    0    0    0    0    0    0    0    0;
    572    0    0    2    0    1    4.6    0    3.5    2.9    0    0    0    0    0    0    0    0    0    0    0;
    597    1.7    0.7    0.7    0    1.08727    1.9    1    1.7    1    0    0    0    0    0    0    0    0    0    0    0;
    597    0    0    0.7    0    1    1.9    0    1.7    1    0    0    0    0    0    0    0    0    0    0    0;
    603    4.4    3    3    0    1.09264    5.6    1    4.4    3    0    0    0    0    0    0    0    0    0    0    0;
    670    52    2    35    2    1.08156    62.5    1    52    37    0    0    0    0    0    0    0    0    0    0    0;
    670    30    2    23    2    1.08156    37.5    1    30    10    0    0    0    0    0    0    0    0    0    0    0;
    670    105    6    85    6    1.08156    150    1    105    50    0    0    0    0    0    0    0    0    0    0    0;
    670    71.7    6    85    6    1.08156    150    1    105    50    0    0    0    0    0    0    0    0    0    0    0;
    671    30    2    23    2    1.1031    37.5    1    30    10    0    0    0    0    0    0    0    0    0    0    0;
    671    30    2    23    2    1.1031    37.5    1    30    10    0    0    0    0    0    0    0    0    0    0    0;
    671    27    2    25    2    1.1031    37.5    1    30    10    0    0    0    0    0    0    0    0    0    0    0;
    671    125    6    85    6    1.1031    150    1    125    68    0    0    0    0    0    0    0    0    0    0    0;
    671    105    73.9    85    6    1.1031    150    1    105    50    0    0    0    0    0    0    0    0    0    0    0;
    692    1.5    0    0.7    0    1.07855    1.9    1    1.5    1.3    0    0    0    0    0    0    0    0    0    0    0;
    694    1.4    1    1    0    1.06609    3.8    1    1.4    0    0    0    0    0    0    0    0    0    0    0    0;
    700    35    18    18    2    1.09876    37.5    1    35    9    0    0    0    0    0    0    0    0    0    0    0;
    700    20    30    30    2    1.09876    37.5    1    20    9    0    0    0    0    0    0    0    0    0    0    0;
    701    35    18    18    2    1.09829    37.5    1    35    9    0    0    0    0    0    0    0    0    0    0    0;
    701    35    18    18    2    1.09829    37.5    1    35    9    0    0    0    0    0    0    0    0    0    0    0;
    701    35    18    18    2    1.09829    37.5    1    35    9    0    0    0    0    0    0    0    0    0    0    0;
    701    97    65    65    6    1.09829    121.3    1    97    30    0    0    0    0    0    0    0    0    0    0    0;
    702    35    18    18    2    1.09885    37.5    1    35    9    0    0    0    0    0    0    0    0    0    0    0;
    702    30    18    18    2    1.09885    37.5    1    30    9    0    0    0    0    0    0    0    0    0    0    0;
    702    28    14    14    2    1.09885    31.5    1    28    9    0    0    0    0    0    0    0    0    0    0    0;
    735    8    4    4    0    1.09514    5.3    1    8    1    0    0    0    0    0    0    0    0    0    0    0;
    735    2    2    2    0    1.09514    2    1    2    1    0    0    0    0    0    0    0    0    0    0    0;
    752    4.4    4.5    4.5    0.2    1.09801    5.8    1    4.4    3.6    0    0    0    0    0    0    0    0    0    0    0;
    766    2.7    0    0    0    1.09463    5.8    1    2.7    0    0    0    0    0    0    0    0    0    0    0    0;
    775    4.9    0    0    0    1.09067    4    1    4.9    0    0    0    0    0    0    0    0    0    0    0    0;
    798    93    0    30    0    1.1109    65    1    93    0    0    0    0    0    0    0    0    0    0    0    0;
    798    35.9    26.8    30    0    1.1109    65    1    35.9    0    0    0    0    0    0    0    0    0    0    0    0;
    801    0    0    0    0    1    12.4    0    2.5    0    0    0    0    0    0    0    0    0    0    0    0;
    808    6    0    0    0    1.0959    4.7    1    6    0    0    0    0    0    0    0    0    0    0    0    0;
    809    6    0    0    0    1.09617    5.8    1    6    0    0    0    0    0    0    0    0    0    0    0    0;
    846    130    -33    149    -33    1.10183    235    1    225    130    0    0    0    0    0    0    0    0    0    0    0;
    847    110    95    149    -33    1.102    235    1    225    110    0    0    0    0    0    0    0    0    0    0    0;
    854    2.5    0    0    0    1.07784    3    1    2.5    0    0    0    0    0    0    0    0    0    0    0    0;
    860    12    0    0    0    1.09411    12.4    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    870    170    30    30    0    1.11412    167.6    1    170    66    0    0    0    0    0    0    0    0    0    0    0;
    870    61    30    30    0    1.11412    71.6    1    61    34    0    0    0    0    0    0    0    0    0    0    0;
    876    21    0    0    0    1.10623    8.3    1    21    0    0    0    0    0    0    0    0    0    0    0    0;
    890    7    0    0    0    1.10622    5.6    1    7    0    0    0    0    0    0    0    0    0    0    0    0;
    893    0    0    0    0    1    3    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    908    30.4    0    0    0    1.1056    3    1    30.4    0    0    0    0    0    0    0    0    0    0    0    0;
    913    2    0    0    0    1.06476    0    1    2    0    0    0    0    0    0    0    0    0    0    0    0;
    918    0    0    0    0    1    1    0    1.9    0    0    0    0    0    0    0    0    0    0    0    0;
    929    0    0    0    0    1    2.1    0    2    1.3    0    0    0    0    0    0    0    0    0    0    0;
    934    129    49.8    105    -11    1.11929    235    1    225    129    0    0    0    0    0    0    0    0    0    0    0;
    936    36    9    30    0    1.09004    36.8    1    36    0    0    0    0    0    0    0    0    0    0    0    0;
    939    0    0    0    0    1    2.8    0    2.7    1.8    0    0    0    0    0    0    0    0    0    0    0;
    959    101    12.9    30    0    1.10245    100.8    1    101    49    0    0    0    0    0    0    0    0    0    0    0;
    965    0    0    0    0    1    1.7    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    980    12    21.4    30    0    1.09713    9.5    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    982    0    0    0    0    1    1.6    0    1.6    0.9    0    0    0    0    0    0    0    0    0    0    0;
    984    6    0    0    0    1.10468    5.9    1    6    1    0    0    0    0    0    0    0    0    0    0    0;
    989    8.3    0    0    0    1.09354    10.9    1    8.3    0    0    0    0    0    0    0    0    0    0    0    0;
    993    68    10.4    23    0    1.10203    52    1    68    5    0    0    0    0    0    0    0    0    0    0    0;
    993    0    0    23    0    1    52    0    68    5    0    0    0    0    0    0    0    0    0    0    0;
    993    0    0    11    0    1    24.5    0    31    -32    0    0    0    0    0    0    0    0    0    0    0;
    993    0    0    10    0    1    24.5    0    31    -32    0    0    0    0    0    0    0    0    0    0    0;
    1008    0    0    10    0    1    69    0    50    0    0    0    0    0    0    0    0    0    0    0    0;
    1008    92    35.4    74    -15    1.11134    57.6    1    125    92    0    0    0    0    0    0    0    0    0    0    0;
    1009    84    52.9    74    -15    1.09769    57.6    1    125    84    0    0    0    0    0    0    0    0    0    0    0;
    1009    0    0    10    0    1    40    0    30    0    0    0    0    0    0    0    0    0    0    0    0;
    1021    2.5    0    0    0    1.0998    3.3    1    2.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1049    3.4    0    0    0    1.0812    3.8    1    3.4    2.2    0    0    0    0    0    0    0    0    0    0    0;
    1056    0    0    0    0    1    25    0    25    0    0    0    0    0    0    0    0    0    0    0    0;
    1056    25    0    0    0    1.08399    25    1    25    0    0    0    0    0    0    0    0    0    0    0    0;
    1056    31    0    0    0    1.08399    31    1    31    0    0    0    0    0    0    0    0    0    0    0    0;
    1056    31    0    0    0    1.08399    31    1    31    0    0    0    0    0    0    0    0    0    0    0    0;
    1087    78    26.8    41.2    0    1.10464    92.9    1    78    10.5    0    0    0    0    0    0    0    0    0    0    0;
    1111    0    0    45    -10    1    63    0    48    40    0    0    0    0    0    0    0    0    0    0    0;
    1111    55    15    45    -10    1.11109    69    1    55    42    0    0    0    0    0    0    0    0    0    0    0;
    1112    55    37.4    45    -10    1.11258    69    1    55    42    0    0    0    0    0    0    0    0    0    0    0;
    1188    113    50    110    -40    1.1174    149    1    113    32    0    0    0    0    0    0    0    0    0    0    0;
    1189    113    64.3    110    -40    1.11671    149    1    113    32    0    0    0    0    0    0    0    0    0    0    0;
    1193    16.8    0    0    0    1.10337    16.8    1    16.8    0    0    0    0    0    0    0    0    0    0    0    0;
    1214    386    148.4    216    32    1.12    426    1    386    220    0    0    0    0    0    0    0    0    0    0    0;
    1215    383    132.4    187    -31    1.12    426    1    383    220    0    0    0    0    0    0    0    0    0    0    0;
    1219    0    0    0    0    1    6    0    6    1    0    0    0    0    0    0    0    0    0    0    0;
    1220    135    39    110    -40    1.12    169.4    1    135    34.5    0    0    0    0    0    0    0    0    0    0    0;
    1226    0    0    0    0    1    12.8    0    12.8    0    0    0    0    0    0    0    0    0    0    0    0;
    1226    0    0    0    0    1    12.5    0    12.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1227    20    0    0    0    1.0997    20    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    1227    20    0    0    0    1.0997    20    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    1228    0    0    0    0    1    19    0    19    0    0    0    0    0    0    0    0    0    0    0    0;
    1237    24    18    18    9    1.0991    32    1    24    12    0    0    0    0    0    0    0    0    0    0    0;
    1238    0    0    18    9    1    32    0    24    12    0    0    0    0    0    0    0    0    0    0    0;
    1239    29    14    14    10.5    1.09898    32.2    1    29    10    0    0    0    0    0    0    0    0    0    0    0;
    1330    50    37.5    37.5    16.8    1.11278    62.5    1    50    38    0    0    0    0    0    0    0    0    0    0    0;
    1330    0    0    37.5    16.8    1    62.5    0    50    38    0    0    0    0    0    0    0    0    0    0    0;
    1330    0    0    37.5    16.8    1    62.5    0    50    38    0    0    0    0    0    0    0    0    0    0    0;
    1331    50    37.5    37.5    16.8    1.10411    62.5    1    50    38    0    0    0    0    0    0    0    0    0    0    0;
    1354    0    0    0    0    1    25    0    25    10    0    0    0    0    0    0    0    0    0    0    0;
    1354    0    0    0    0    1    25    0    25    10    0    0    0    0    0    0    0    0    0    0    0;
    1354    25    0    0    0    1.08588    25    1    25    10    0    0    0    0    0    0    0    0    0    0    0;
    1354    25    0    0    0    1.08588    25    1    25    10    0    0    0    0    0    0    0    0    0    0    0;
    1371    25    0    0    0    1.08095    25    1    25    0    0    0    0    0    0    0    0    0    0    0    0;
    1372    25    0    0    0    1.08082    25    1    25    0    0    0    0    0    0    0    0    0    0    0    0;
    1373    25    0    0    0    1.08158    25    1    25    0    0    0    0    0    0    0    0    0    0    0    0;
    1373    0    0    0    0    1    6    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    1400    70    17.9    52.5    0    1.1055    87.5    1    70    21    0    0    0    0    0    0    0    0    0    0    0;
    1401    0    0    42    16.8    1    62.5    0    50    40    0    0    0    0    0    0    0    0    0    0    0;
    1401    70    52.5    52.5    0    1.11067    87.5    1    70    21    0    0    0    0    0    0    0    0    0    0    0;
    1408    50    0    0    0    1.10045    50    1    50    10    0    0    0    0    0    0    0    0    0    0    0;
    1469    0    0    0    0    1    24    0    24    5    0    0    0    0    0    0    0    0    0    0    0;
    1469    16.5    0    0    0    1.10925    16.5    1    16.5    4    0    0    0    0    0    0    0    0    0    0    0;
    1470    14.6    0    0    0    1.10921    14.6    1    14.6    3    0    0    0    0    0    0    0    0    0    0    0;
    1470    0    0    0    0    1    14.6    0    14.6    3    0    0    0    0    0    0    0    0    0    0    0;
    1470    0    0    0    0    1    14.6    0    14.6    3    0    0    0    0    0    0    0    0    0    0    0;
    1471    5.5    0    0    0    1.09262    5.5    1    5.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1471    0    0    0    0    1    5.5    0    5.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1505    0    0    0    0    1    7.5    0    7.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1505    0    0    0    0    1    8    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    1511    55    41    41    -6.5    1.10715    68.8    1    55    20    0    0    0    0    0    0    0    0    0    0    0;
    1512    230    109.1    113    -5    1.12    270.6    1    230    120    0    0    0    0    0    0    0    0    0    0    0;
    1513    225    120    120    -10    1.11542    270.6    1    225    120    0    0    0    0    0    0    0    0    0    0    0;
    1570    0    0    0    0    1    18    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    1570    32    0    0    0    1.09424    32    1    32    0    0    0    0    0    0    0    0    0    0    0    0;
    1570    25    0    0    0    1.09424    25    1    25    0    0    0    0    0    0    0    0    0    0    0    0;
    1578    120    73    73    -1    1.10817    150    1    120    70    0    0    0    0    0    0    0    0    0    0    0;
    1579    120    13.5    73    -1    1.10283    150    1    120    70    0    0    0    0    0    0    0    0    0    0    0;
    1580    120    30.9    73    -1    1.11987    150    1    120    79    0    0    0    0    0    0    0    0    0    0    0;
    1580    0    0    73    -1    1    150    0    110    79    0    0    0    0    0    0    0    0    0    0    0;
    1590    125    83    83    -5    1.12    150    1    125    70    0    0    0    0    0    0    0    0    0    0    0;
    1590    125    63.3    83    -5    1.12    150    1    125    70    0    0    0    0    0    0    0    0    0    0    0;
    1601    119    27.4    80    -25    1.07976    150    1    119    80    0    0    0    0    0    0    0    0    0    0    0;
    1602    117    1.2    80    -25    1.07966    150    1    117    80    0    0    0    0    0    0    0    0    0    0    0;
    1603    110    22.3    80    -25    1.06726    150    1    110    65    0    0    0    0    0    0    0    0    0    0    0;
    1603    100    -25    80    -25    1.06726    150    1    100    65    0    0    0    0    0    0    0    0    0    0    0;
    1644    0    0    41.2    -13.7    1    68.8    0    55    15    0    0    0    0    0    0    0    0    0    0    0;
    1644    0    0    33.5    12    1    20    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    1644    55    25.9    41.2    -13.7    1.09788    68.8    1    55    15    0    0    0    0    0    0    0    0    0    0    0;
    1659    12    0    0    0    1.09025    12    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    1659    12    0    0    0    1.09025    12    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    1660    4    0    0    0    1.08791    6.7    1    4    0    0    0    0    0    0    0    0    0    0    0    0;
    1660    4    0    0    0    1.08791    6.7    1    4    0    0    0    0    0    0    0    0    0    0    0    0;
    1661    15    0    0    0    1.09573    15    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    1662    22    0    0    0    1.09678    22    1    22    0    0    0    0    0    0    0    0    0    0    0    0;
    1666    225    56.5    131    -6    1.10681    270.6    1    225    125    0    0    0    0    0    0    0    0    0    0    0;
    1688    46    35    35    -6    1.08003    53    1    46    3    0    0    0    0    0    0    0    0    0    0    0;
    1689    0    0    35    -6    1    53    0    46    3    0    0    0    0    0    0    0    0    0    0    0;
    1872    14    9.3    9.3    1.9    1.10001    15.6    1    14    2    0    0    0    0    0    0    0    0    0    0    0;
    1872    14    9.3    9.3    1.9    1.10001    15.6    1    14    2    0    0    0    0    0    0    0    0    0    0    0;
    1872    14    9.3    9.3    1.9    1.10001    15.6    1    14    2    0    0    0    0    0    0    0    0    0    0    0;
    1872    3.8    0    0    0    1.10001    3.8    1    3.8    0    0    0    0    0    0    0    0    0    0    0    0;
    1872    4.2    0    0    0    1.10001    4.2    1    4.2    0    0    0    0    0    0    0    0    0    0    0    0;
    1872    14    9.3    9.3    2    1.10001    15.6    1    14    2    0    0    0    0    0    0    0    0    0    0    0;
    1900    123    74.8    80    0    1.11831    150    1    123    70    0    0    0    0    0    0    0    0    0    0    0;
    1900    86.4    0    79    0    1.11831    150    1    128    70    0    0    0    0    0    0    0    0    0    0    0;
    1901    127.2    45.1    114    -27    1.08482    190.9    1    161    55    0    0    0    0    0    0    0    0    0    0    0;
    1902    76.5    15.5    114    -27    1.09186    190.9    1    161    55    0    0    0    0    0    0    0    0    0    0    0;
    1910    0    0    37    0    1    62.5    0    50    35    0    0    0    0    0    0    0    0    0    0    0;
    1910    80    0    15    0    1.07834    117.5    1    110    80    0    0    0    0    0    0    0    0    0    0    0;
    1911    0    0    42    16.8    1    62.5    0    45    35    0    0    0    0    0    0    0    0    0    0    0;
    1911    0    0    42    16.8    1    62.5    0    45    35    0    0    0    0    0    0    0    0    0    0    0;
    1911    110    15    15    0    1.07341    117.5    1    110    80    0    0    0    0    0    0    0    0    0    0    0;
    1911    110    31    31    0    1.07341    117.5    1    110    80    0    0    0    0    0    0    0    0    0    0    0;
    2018    40    26    26    13    1.10106    50    1    40    5    0    0    0    0    0    0    0    0    0    0    0;
    2062    225    61.5    140    -35    1.12    270.6    1    225    135    0    0    0    0    0    0    0    0    0    0    0;
    2063    194.1    24.9    140    -35    1.10481    270.6    1    225    135    0    0    0    0    0    0    0    0    0    0    0;
    2064    225    116    140    -35    1.10942    270.6    1    225    135    0    0    0    0    0    0    0    0    0    0    0;
    2094    0    0    26    13    1    43.8    0    35    18    0    0    0    0    0    0    0    0    0    0    0;
    2094    8    8.3    8.3    1.5    1.10162    13.8    1    8    0    0    0    0    0    0    0    0    0    0    0    0;
    2094    25    12    12    5.8    1.10162    31.3    1    25    18    0    0    0    0    0    0    0    0    0    0    0;
    2095    0    0    26    13    1    43.8    0    30    18    0    0    0    0    0    0    0    0    0    0    0;
    2130    32    0    0    0    1.08359    32    1    32    27    0    0    0    0    0    0    0    0    0    0    0;
    2131    32    0    0    0    1.08354    32    1    32    27    0    0    0    0    0    0    0    0    0    0    0;
    2150    10.5    0    0    0    1.06756    10.5    1    10.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2150    0    0    0    0    1    10.5    0    10.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2152    120    53    85    -15    1.12    150    1    120    94    0    0    0    0    0    0    0    0    0    0    0;
    2153    120    30.2    85    -15    1.11998    150    1    120    94    0    0    0    0    0    0    0    0    0    0    0;
    2168    1.8    0    0    0    1.102    4    1    1.8    0.5    0    0    0    0    0    0    0    0    0    0    0;
    2183    4.9    0    0    0    1.08218    1.5    1    4.9    0.2    0    0    0    0    0    0    0    0    0    0    0;
    2187    0.3    0    0    0    1.06445    1.5    1    0.3    0.1    0    0    0    0    0    0    0    0    0    0    0;
    2189    50    30    30    0    1.08651    50    1    50    15    0    0    0    0    0    0    0    0    0    0    0;
    2190    50    30    30    0    1.08732    50    1    50    15    0    0    0    0    0    0    0    0    0    0    0;
    2216    90    117    117    -19    1.09482    252.4    1    222    90    0    0    0    0    0    0    0    0    0    0    0;
    2222    0    0    8    0    1    27.3    0    28    -5    0    0    0    0    0    0    0    0    0    0    0;
    2222    29    8    8    0    1.06232    28.5    1    29    -5    0    0    0    0    0    0    0    0    0    0    0;
    2222    28    8    8    0    1.06232    27.3    1    28    -5    0    0    0    0    0    0    0    0    0    0    0;
    2226    55    49    49    -7    1.08961    57    1    55    15    0    0    0    0    0    0    0    0    0    0    0;
    2226    100    91    91    -17    1.08961    128.1    1    100    50    0    0    0    0    0    0    0    0    0    0    0;
    2227    106    89    89    -16    1.08886    150.4    1    106    70    0    0    0    0    0    0    0    0    0    0    0;
    2232    2.2    0    0    0    0.98707    1.5    1    2.2    0.3    0    0    0    0    0    0    0    0    0    0    0;
    2233    0    0    0    0    1    1.5    0    1.3    0.3    0    0    0    0    0    0    0    0    0    0    0;
    2236    0    0    0    0    1    3.3    0    2.9    2.3    0    0    0    0    0    0    0    0    0    0    0;
    2238    6    0    0    0    1.05968    5.3    1    6    2.7    0    0    0    0    0    0    0    0    0    0    0;
    2239    54.5    15    15    0    1.06525    56.5    1    54.5    10    0    0    0    0    0    0    0    0    0    0    0;
    2239    6    2    2    0    1.06525    6.3    1    6    3    0    0    0    0    0    0    0    0    0    0    0;
    2240    5    2    2    0    1.06381    5.4    1    5    0.7    0    0    0    0    0    0    0    0    0    0    0;
    2240    28.5    10    10    0    1.06381    30.2    1    28.5    20.5    0    0    0    0    0    0    0    0    0    0    0;
    2253    4.4    0    0    0    1.03233    5.3    1    4.4    2.7    0    0    0    0    0    0    0    0    0    0    0;
    2261    30    0    0    0    1.0575    35    1    30    5    0    0    0    0    0    0    0    0    0    0    0;
    2265    11.5    0    0    0    1.06385    15.3    1    11.5    2    0    0    0    0    0    0    0    0    0    0    0;
    2267    0    0    90    -15    1    150    0    120    80    0    0    0    0    0    0    0    0    0    0    0;
    2273    6.5    0    0    0    1.0712    3.8    1    6.5    0.1    0    0    0    0    0    0    0    0    0    0    0;
    2282    0    0    0    0    1    4.5    0    4    3.2    0    0    0    0    0    0    0    0    0    0    0;
    2284    2.7    0    0    0    1.07915    3    1    2.7    0.6    0    0    0    0    0    0    0    0    0    0    0;
    2286    2.7    0    0    0    1.05861    3    1    2.7    1.3    0    0    0    0    0    0    0    0    0    0    0;
    2290    0    0    0    0    1    3    0    2.6    0.5    0    0    0    0    0    0    0    0    0    0    0;
    2291    0    0    1    0    1    3.2    0    3    1    0    0    0    0    0    0    0    0    0    0    0;
    2291    4    2    2    0    1.05595    4.5    1    4    2    0    0    0    0    0    0    0    0    0    0    0;
    2293    0    0    0    0    1    0.6    0    0.6    0.5    0    0    0    0    0    0    0    0    0    0    0;
    2295    4.4    0    0    0    1.05738    5.3    1    4.4    2.7    0    0    0    0    0    0    0    0    0    0    0;
    2299    1.3    0    0    0    1.06035    1.5    1    1.3    0.2    0    0    0    0    0    0    0    0    0    0    0;
    2306    9.9    0    0    0    1.05321    11.3    1    9.9    2    0    0    0    0    0    0    0    0    0    0    0;
    2316    0    0    0    0    1    1.5    0    1.3    0.6    0    0    0    0    0    0    0    0    0    0    0;
    2319    50    25    25    0    1.09487    51.4    1    50    40    0    0    0    0    0    0    0    0    0    0    0;
    2320    0    0    25    0    1    51.4    0    50    35    0    0    0    0    0    0    0    0    0    0    0;
    2320    28    5.6    12    0    1.12    29.7    1    28    20    0    0    0    0    0    0    0    0    0    0    0;
    2322    55    22.6    25    0    1.08997    56.3    1    55    35    0    0    0    0    0    0    0    0    0    0    0;
    2325    9.9    0    0    0    1.05009    11.3    1    9.9    3.6    0    0    0    0    0    0    0    0    0    0    0;
    2350    4.4    0    0    0    1.01775    5    1    4.4    2.4    0    0    0    0    0    0    0    0    0    0    0;
    2355    4.4    0    0    0    1.03548    5    1    4.4    2.7    0    0    0    0    0    0    0    0    0    0    0;
    2372    3.5    0    0    0    1.10563    4    1    3.5    0.2    0    0    0    0    0    0    0    0    0    0    0;
    2410    1.7    0    0    0    1.05713    1.9    1    1.7    0.6    0    0    0    0    0    0    0    0    0    0    0;
    2411    0.2    0    0    0    1.05411    0.3    1    0.2    0.2    0    0    0    0    0    0    0    0    0    0    0;
    2411    1.3    0    0    0    1.05411    1.5    1    1.3    0.6    0    0    0    0    0    0    0    0    0    0    0;
    2436    1.3    0    0    0    1.07973    1.5    1    1.3    0.6    0    0    0    0    0    0    0    0    0    0    0;
    2437    0.3    0    0    0    1.06232    0.4    1    0.3    0.2    0    0    0    0    0    0    0    0    0    0    0;
    2439    6.1    0    0    0    1.03467    7.3    1    6.1    3.6    0    0    0    0    0    0    0    0    0    0    0;
    2440    0    0    0    0    1    3.5    0    3.1    2.5    0    0    0    0    0    0    0    0    0    0    0;
    2442    4.4    0    0    0    1.07426    5    1    4.4    2    0    0    0    0    0    0    0    0    0    0    0;
    2449    200    81.8    104    -23    1.12    233.2    1    200    150    0    0    0    0    0    0    0    0    0    0    0;
    2450    200    78.1    111    -18    1.12    233.2    1    200    145    0    0    0    0    0    0    0    0    0    0    0;
    2462    2.9    0    0    0    1.07148    3.5    1    2.9    1.4    0    0    0    0    0    0    0    0    0    0    0;
    2463    0.3    0    0    0    1.08265    0.4    1    0.3    0.3    0    0    0    0    0    0    0    0    0    0    0;
    2470    20.3    0    0    0    1.01532    25    1    20.3    8    0    0    0    0    0    0    0    0    0    0    0;
    2488    67    15    15    0    1.0376    66.7    1    67    40    0    0    0    0    0    0    0    0    0    0    0;
    2489    65    15    15    0    1.03753    66.7    1    65    40    0    0    0    0    0    0    0    0    0    0    0;
    2497    0.3    0    0    0    1.07102    0.4    1    0.3    0.1    0    0    0    0    0    0    0    0    0    0    0;
    2500    5.5    0    0    0    1.08783    6.3    1    5.5    1    0    0    0    0    0    0    0    0    0    0    0;
    2506    1    0    0    0    1.08055    0.4    1    1    0.1    0    0    0    0    0    0    0    0    0    0    0;
    2508    4.4    0    0    0    1.02067    5    1    4.4    2.2    0    0    0    0    0    0    0    0    0    0    0;
    2512    30.6    0    0    0    1.02788    16    1    30.6    0    0    0    0    0    0    0    0    0    0    0    0;
    2513    30.6    0    0    0    1.02788    16    1    30.6    0    0    0    0    0    0    0    0    0    0    0    0;
    2515    6.5    0    0    0    1.06303    7.3    1    6.5    2    0    0    0    0    0    0    0    0    0    0    0;
    2531    1.3    0    0    0    1.08153    1.5    1    1.3    0.2    0    0    0    0    0    0    0    0    0    0    0;
    2532    1    0    0    0    1.0578    0.4    1    1    0.2    0    0    0    0    0    0    0    0    0    0    0;
    2534    6.1    0    0    0    1.09285    7.3    1    6.1    2    0    0    0    0    0    0    0    0    0    0    0;
    2540    0    0    0    0    1    2.5    0    2.2    1.8    0    0    0    0    0    0    0    0    0    0    0;
    2542    5.6    0    0    0    1.03175    7.3    1    5.6    3.2    0    0    0    0    0    0    0    0    0    0    0;
    2544    4.4    0    0    0    1.03511    5    1    4.4    2.7    0    0    0    0    0    0    0    0    0    0    0;
    2557    10    0    0    0    1.08268    5    1    10    2.2    0    0    0    0    0    0    0    0    0    0    0;
    2562    1.7    0    0    0    1.03812    1.9    1    1.7    1.4    0    0    0    0    0    0    0    0    0    0    0;
    2563    4.4    0    0    0    1.05986    5    1    4.4    2    0    0    0    0    0    0    0    0    0    0    0;
    2565    0    0    15    0    1    58    0    56    10    0    0    0    0    0    0    0    0    0    0    0;
    2565    0    0    6    0    1    19    0    18    3    0    0    0    0    0    0    0    0    0    0    0;
    2565    4    2    2    0    1.0398    4.5    1    4    1    0    0    0    0    0    0    0    0    0    0    0;
    2568    0.5    0    0    0    0.98435    0.3    1    0.5    0.1    0    0    0    0    0    0    0    0    0    0    0;
    2580    94    70.3    145    -38    1.11945    263.9    1    235    94    0    0    0    0    0    0    0    0    0    0    0;
    2592    50    30    30    0    1.11589    50    1    50    32    0    0    0    0    0    0    0    0    0    0    0;
    2592    108    70    70    0    1.11589    128.1    1    108    70    0    0    0    0    0    0    0    0    0    0    0;
    2593    108    70    70    0    1.0917    128.1    1    108    70    0    0    0    0    0    0    0    0    0    0    0;
    2598    16.4    0    0    0    1.08212    12.4    1    16.4    2.1    0    0    0    0    0    0    0    0    0    0    0;
    2604    9.7    0    0    0    1.08652    5.3    1    9.7    2.2    0    0    0    0    0    0    0    0    0    0    0;
    2608    0.3    0    0    0    1.08183    0.4    1    0.3    0.2    0    0    0    0    0    0    0    0    0    0    0;
    2611    1.1    0    0    0    1.07974    1.5    1    1.1    0.6    0    0    0    0    0    0    0    0    0    0    0;
    2618    0    0    0    0    1    1.3    0    1.1    0.9    0    0    0    0    0    0    0    0    0    0    0;
    2677    0    0    10    0    1    15.6    0    12    3    0    0    0    0    0    0    0    0    0    0    0;
    2677    10.5    10    10    0    1.06188    14.5    1    10.5    3    0    0    0    0    0    0    0    0    0    0    0;
    2684    1.2    0    0    0    1.05149    1.5    1    1.2    0.5    0    0    0    0    0    0    0    0    0    0    0;
    2685    0    0    0    0    1    3.8    0    3.3    2.7    0    0    0    0    0    0    0    0    0    0    0;
    2694    0.9    0    0    0    1.10225    1    1    0.9    0    0    0    0    0    0    0    0    0    0    0    0;
    2694    0    0    0    0    1    0    0    3.1    0    0    0    0    0    0    0    0    0    0    0    0;
    2697    50    5    37.5    5    1.11894    62.5    1    50    0    0    0    0    0    0    0    0    0    0    0    0;
    2697    32    5    24    5    1.11894    40    1    32    0    0    0    0    0    0    0    0    0    0    0    0;
    2698    0    0    15    5    1    40.6    0    35    0    0    0    0    0    0    0    0    0    0    0    0;
    2698    55    6    41.25    6    1.11891    68.7    1    55    0    0    0    0    0    0    0    0    0    0    0    0;
    2698    55    6    41.7    6    1.11891    68.7    1    55    0    0    0    0    0    0    0    0    0    0    0    0;
    2700    0.5    0    1    0    1.08335    0.5    1    0.5    0.1    0    0    0    0    0    0    0    0    0    0    0;
    2706    3    1    1    0    1.06238    3    1    3    0    0    0    0    0    0    0    0    0    0    0    0;
    2714    0.4    0    0    0    1.07782    3    1    0.4    0    0    0    0    0    0    0    0    0    0    0    0;
    2717    55    35    35    4    1.09327    68.7    1    55    26    0    0    0    0    0    0    0    0    0    0    0;
    2718    55    23.7    35    4    1.09312    68.7    1    55    26    0    0    0    0    0    0    0    0    0    0    0;
    2719    0    0    5    0    1    5.7    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    2726    0.7    0    0    0    1.03804    0.3    1    0.7    0.2    0    0    0    0    0    0    0    0    0    0    0;
    2729    0.3    0    0    0    1.03567    1.5    1    0.3    0    0    0    0    0    0    0    0    0    0    0    0;
    2730    0.4    0    0    0    1.0769    0.4    1    0.4    0    0    0    0    0    0    0    0    0    0    0    0;
    2731    0.9    0    0    0    1.08197    0.6    1    0.9    0    0    0    0    0    0    0    0    0    0    0    0;
    2733    0.7    0.1    0.1    0    1.02508    2.7    1    0.7    0    0    0    0    0    0    0    0    0    0    0    0;
    2736    0    0    0    0    1    12.9    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    2736    20    0    0    0    1.0885    22    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    2739    28    10    10    0    1.06107    30.9    1    28    4    0    0    0    0    0    0    0    0    0    0    0;
    2739    0    0    5    0    1    15.5    0    13.2    2    0    0    0    0    0    0    0    0    0    0    0;
    2740    13.2    5    5    0    1.06115    15.5    1    13.2    2    0    0    0    0    0    0    0    0    0    0    0;
    2745    5.9    0    0    0    1.0805    7    1    5.9    0    0    0    0    0    0    0    0    0    0    0    0;
    2749    0    0    18.7    4    1    31.2    0    25    15    0    0    0    0    0    0    0    0    0    0    0;
    2749    55    19.7    35    6    1.10366    68.7    1    55    26    0    0    0    0    0    0    0    0    0    0    0;
    2749    55    14.1    35    4    1.10366    68.7    1    55    26    0    0    0    0    0    0    0    0    0    0    0;
    2750    55    5.2    39    3    1.10434    65.6    1    55    24    0    0    0    0    0    0    0    0    0    0    0;
    2750    55    35    35    3.5    1.10434    68.7    1    55    25    0    0    0    0    0    0    0    0    0    0    0;
    2757    0    0    0    0    1    7.9    0    6.6    5.4    0    0    0    0    0    0    0    0    0    0    0;
    2759    22    0    0    0    1.08766    22    1    22    0.1    0    0    0    0    0    0    0    0    0    0    0;
    2764    2.8    0    0    0    1.11283    3.9    1    2.8    0    0    0    0    0    0    0    0    0    0    0    0;
    2777    4    1    3    1    1.11558    5    1    4    1    0    0    0    0    0    0    0    0    0    0    0;
    2782    0    0    3    0    1    5    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    2782    0    0    3    0    1    5    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    2782    0    0    3    0    1    5    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    2782    16    12    12    0    1.0845    20    1    16    0    0    0    0    0    0    0    0    0    0    0    0;
    2782    20    15    15    0    1.0845    25    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    2789    12.4    4.9    9.3    1    1.10869    15.5    1    12.4    5    0    0    0    0    0    0    0    0    0    0    0;
    2789    0    0    9.3    1    1    15.5    0    12.4    5    0    0    0    0    0    0    0    0    0    0    0;
    2791    40.5    1    1    0    1.09425    40.5    1    40.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2795    7.7    0    0    0    1.09614    8.8    1    7.7    0    0    0    0    0    0    0    0    0    0    0    0;
    2800    0.6    0    0    0    1.08107    4.5    1    0.6    0    0    0    0    0    0    0    0    0    0    0    0;
    2801    2    0    0    0    1.08069    3.2    1    2    0    0    0    0    0    0    0    0    0    0    0    0;
    2805    5    0    0    0    1.08054    7.4    1    5    3.6    0    0    0    0    0    0    0    0    0    0    0;
    2806    0    0    1.27    0    1    2.5    0    1.7    0    0    0    0    0    0    0    0    0    0    0    0;
    2810    25    18.8    18.78    0    1.08715    31.3    1    25    0    0    0    0    0    0    0    0    0    0    0    0;
    2810    34.6    26    25.95    0    1.08715    43.3    1    34.6    0    0    0    0    0    0    0    0    0    0    0    0;
    2810    0    0    18.78    0    1    31.3    0    25    0    0    0    0    0    0    0    0    0    0    0    0;
    2816    0    0    0    0    1    1.9    0    1.7    0    0    0    0    0    0    0    0    0    0    0    0;
    2821    0.2    0    0    0    1.07554    2.1    1    0.2    0    0    0    0    0    0    0    0    0    0    0    0;
    2827    0    0    0    0    1    0.4    0    0.4    0    0    0    0    0    0    0    0    0    0    0    0;
    2830    13.2    10.5    10.5    0    1.08008    17.5    1    13.2    0    0    0    0    0    0    0    0    0    0    0    0;
    2830    0    0    3.75    0    1    6.2    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    2830    0    0    3.75    0    1    6.2    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    2831    13.2    10.5    10.5    0    1.08007    17.5    1    13.2    0    0    0    0    0    0    0    0    0    0    0    0;
    2833    0.5    0    0    0    1.08637    2.3    1    0.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2834    20    0    18.75    0    1.09579    31.3    1    20    4.5    0    0    0    0    0    0    0    0    0    0    0;
    2845    6.3    0    0    0    1.11098    8.1    1    6.3    5.1    0    0    0    0    0    0    0    0    0    0    0;
    2851    0.6    0    0    0    1.08826    0.6    1    0.6    0    0    0    0    0    0    0    0    0    0    0    0;
    2857    0    0    0    0    1    0.3    0    0.3    0    0    0    0    0    0    0    0    0    0    0    0;
    2862    1.7    0.5    0.5    0    1.08609    2    1    1.7    1.4    0    0    0    0    0    0    0    0    0    0    0;
    2869    0    0    0    0    1    3.2    0    2.8    0    0    0    0    0    0    0    0    0    0    0    0;
    2890    0.3    0    0    0    1.06829    0.2    1    0.3    0    0    0    0    0    0    0    0    0    0    0    0;
    2893    3    0    0    0    1.09501    3    1    3    0    0    0    0    0    0    0    0    0    0    0    0;
    2893    0    0    0    0    1    0    0    2.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2897    14.7    0    0    0    1.10205    16.8    1    14.7    0    0    0    0    0    0    0    0    0    0    0    0;
    2899    0.3    0.1    0.1    0    1.06267    0.2    1    0.3    0    0    0    0    0    0    0    0    0    0    0    0;
    2908    1.3    0    0    0    1.09933    1.5    1    1.3    0    0    0    0    0    0    0    0    0    0    0    0;
    2920    1    0    0    0    1.08424    6.1    1    1    0    0    0    0    0    0    0    0    0    0    0    0;
    2924    0.1    0    0    0    1.05662    0.1    1    0.1    0    0    0    0    0    0    0    0    0    0    0    0;
    2929    0.1    0    0    0    1.08288    4.9    1    0.1    0.1    0    0    0    0    0    0    0    0    0    0    0;
    2934    4.1    0    0    0    1.05968    4.6    1    4.1    0    0    0    0    0    0    0    0    0    0    0    0;
    2938    0    0    0.36    0    1    0.6    0    0.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2943    0    0    8    0    1    13.7    0    11.3    0    0    0    0    0    0    0    0    0    0    0    0;
    2943    0    0    6.8    0    1    11.3    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    2943    32    20.4    24    0    1.11284    40    1    32    0    0    0    0    0    0    0    0    0    0    0    0;
    2943    40    22.4    26    0    1.11284    48    1    40    0    0    0    0    0    0    0    0    0    0    0    0;
    2947    0    0    0    0    1    23.2    0    18.3    0    0    0    0    0    0    0    0    0    0    0    0;
    2954    0    0    1    0    1    5.5    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    2959    50    0    1    0    1.09101    50    1    50    0.1    0    0    0    0    0    0    0    0    0    0    0;
    2960    0    0    0    0    1    4.2    0    3.4    0    0    0    0    0    0    0    0    0    0    0    0;
    2964    8.8    0    0    0    1.08689    10.1    1    8.8    0    0    0    0    0    0    0    0    0    0    0    0;
    2966    0.1    0    0    0    1.07898    1.5    1    0.1    0    0    0    0    0    0    0    0    0    0    0    0;
    2968    0    0    15    0    1    32.2    0    28    0    0    0    0    0    0    0    0    0    0    0    0;
    2972    26.7    17    17    -10    1.10894    31.8    1    26.7    0    0    0    0    0    0    0    0    0    0    0    0;
    2972    0    0    17    -10    1    31.8    0    26.7    0    0    0    0    0    0    0    0    0    0    0    0;
    2973    0    0    17    -10    1    31.8    0    26.7    0    0    0    0    0    0    0    0    0    0    0    0;
    2973    0    0    17    -10    1    31.8    0    26.7    0    0    0    0    0    0    0    0    0    0    0    0;
    2973    0    0    17    -10    1    31.8    0    26.7    0    0    0    0    0    0    0    0    0    0    0    0;
    2973    26.7    17    17    -10    1.10884    31.8    1    26.7    0    0    0    0    0    0    0    0    0    0    0    0;
    2984    0    0    0    0    1    32.2    0    28    10    0    0    0    0    0    0    0    0    0    0    0;
    2991    4    2.2    2.2    0.5    1.09698    4.4    1    4    0    0    0    0    0    0    0    0    0    0    0    0;
    2991    4    2.2    2.2    0.5    1.09698    4.4    1    4    0    0    0    0    0    0    0    0    0    0    0    0;
    2994    0    0    22    -2.5    1    57    0    54    37    0    0    0    0    0    0    0    0    0    0    0;
    2994    52    8    22    8    1.0959    55.5    1    52    41    0    0    0    0    0    0    0    0    0    0    0;
    2995    51    8    22    8    1.09593    55.5    1    51    41    0    0    0    0    0    0    0    0    0    0    0;
    3005    18    2    2    0    1.07282    20    1    18    0    0    0    0    0    0    0    0    0    0    0    0;
    3006    0    -1.5    9999    -9999    1.0469    482.3    1    0    0    0    0    0    0    0    0    0    0    0    0    0;
    3007    0    73    9999    -9999    1.07307    7776.9    1    0    0    0    0    0    0    0    0    0    0    0    0    0;
    3008    0    -98.6    9999    -9999    1.0458    22373.8    1    0    0    0    0    0    0    0    0    0    0    0    0    0;
    3010    0    220.2    9999    -9999    1.049    33044.7    1    0    0    0    0    0    0    0    0    0    0    0    0    0;
    3011    0    148.8    9999    -9999    1.06429    7212.2    1    0    0    0    0    0    0    0    0    0    0    0    0    0;
    3012    0    -405.9    9999    -9999    1.02688    15218.9    1    0    0    0    0    0    0    0    0    0    0    0    0    0;
];

%% branch data
%    fbus    tbus    r    x    b    rateA    rateB    rateC    ratio    angle    status    angmin    angmax
mpc.branch = [
    10330    10331    1e-05    8e-05    0    99999    19052    19052    0    0    1    -360    360;
    10300    10355    0.05932    0.20245    0    99999    19052    19052    0    0    1    -360    360;
    10300    10360    0.02058    0.05185    0    99999    19052    19052    0    0    1    -360    360;
    10367    10201    2e-05    -0.04958    0    99999    200    200    0.999    0    1    -360    360;
    10367    10202    6e-05    0.08346    0    99999    200    200    0.99999    0    1    -360    360;
    10366    10367    0.0026    0.25917    0    99999    200    200    0.99999    0    1    -360    360;
    10368    10215    2e-05    -0.04961    0    99999    200    200    0.999    0    1    -360    360;
    10368    10216    6e-05    0.08373    0    99999    200    200    0.99999    0    1    -360    360;
    10369    10368    0.0026    0.26125    0    99999    200    200    0.99999    0    1    -360    360;
    10090    10083    8e-05    0.00079    0.41456    99999    1247    1247    0    0    1    -360    360;
    10138    10164    0.00168    0.01733    0.75504    99999    1746    1746    0    0    1    -360    360;
    10139    10109    0.00071    0.00594    0.27872    99999    1386    1386    0    0    1    -360    360;
    10139    10144    0.00075    0.00681    0.312    99999    1386    1386    0    0    1    -360    360;
    10139    10153    0.00194    0.02    0.8336    99999    1386    1386    0    0    1    -360    360;
    10140    10110    0.00071    0.00594    0.27872    99999    1386    1386    0    0    1    -360    360;
    10140    10143    0.00075    0.00681    0.312    99999    1386    1386    0    0    1    -360    360;
    10140    10153    0.00194    0.02    0.8336    99999    1386    1386    0    0    1    -360    360;
    10141    10153    0.00233    0.01696    0.70784    99999    1746    1746    0    0    1    -360    360;
    10090    10085    0.00017    0.00148    1.23008    99999    1247    1247    0    0    1    -360    360;
    10141    10158    0.00204    0.01707    0.71344    99999    1746    1746    0    0    1    -360    360;
    10141    10158    0.00204    0.01707    0.71344    99999    1746    1746    0    0    1    -360    360;
    10143    10144    1e-05    6e-05    0    99999    1732    1732    0    0    1    -360    360;
    10143    10153    0.00169    0.01381    0.6496    99999    1386    1386    0    0    1    -360    360;
    10143    10156    0.00119    0.00969    0.4544    99999    1386    1386    0    0    1    -360    360;
    10144    10126    0.00306    0.02537    1.19168    99999    1386    1386    0    0    1    -360    360;
    10144    10153    0.00169    0.01381    0.6496    99999    1386    1386    0    0    1    -360    360;
    10144    10165    0.00244    0.02044    0.9584    99999    831    831    0    0    1    -360    360;
    10091    10090    9e-05    0.00106    1.10432    99999    1247    1247    0    0    1    -360    360;
    10145    10147    0.00194    0.01606    0.75456    99999    1787    1787    0    0    1    -360    360;
    10145    10158    0.00189    0.01232    0.61088    99999    1746    1746    0    0    1    -360    360;
    10171    10094    0    6e-05    0    99999    1593    1593    0    0    1    -360    360;
    10145    10082    0.00091    0.00923    0.39197    99999    1642    1642    0    0    1    -360    360;
    10145    10082    0.00091    0.00923    0.39197    99999    1642    1642    0    0    1    -360    360;
    10146    10154    0.00503    0.01845    0.05812    99999    408    408    0    0    1    -360    360;
    10172    10095    0    6e-05    0    99999    1386    1386    0    0    1    -360    360;
    10147    10153    0.00156    0.01288    0.6032    99999    1386    1386    0    0    1    -360    360;
    10173    10095    0    6e-05    0    99999    1386    1386    0    0    1    -360    360;
    10147    10153    0.00156    0.01288    0.6032    99999    1386    1386    0    0    1    -360    360;
    10174    10096    2e-05    0.00016    0.0008    99999    1386    1386    0    0    1    -360    360;
    10147    10161    0.00113    0.00962    0.4528    99999    1787    1787    0    0    1    -360    360;
    10176    10098    0.00029    0.00219    0.11056    99999    1386    1386    0    0    1    -360    360;
    10177    10098    0.00029    0.00219    0.11056    99999    1386    1386    0    0    1    -360    360;
    10147    10169    0.00041    0.00423    0.18496    99999    1386    1386    0    0    1    -360    360;
    10147    10170    0.00041    0.00423    0.18496    99999    1386    1386    0    0    1    -360    360;
    10091    10090    9e-05    0.00106    1.10432    99999    1247    1247    0    0    1    -360    360;
    10147    10037    0.00105    0.00925    0.37437    99999    1386    1386    0    0    1    -360    360;
    10147    10037    0.00105    0.00925    0.37437    99999    1386    1386    0    0    1    -360    360;
    10148    10136    0.00293    0.01074    0.03436    99999    408    408    0    0    1    -360    360;
    10148    10149    2e-05    0.0001    0    99999    762    762    0    0    1    -360    360;
    10149    10136    0.00293    0.01074    0.03436    99999    408    408    0    0    1    -360    360;
    10149    10162    0.01595    0.06457    0.17037    99999    301    301    0    0    1    -360    360;
    10151    10147    0.00188    0.01925    0.8432    99999    1386    1386    0    0    1    -360    360;
    10152    10164    0.00364    0.03742    1.6384    99999    1746    1746    0    0    1    -360    360;
    10156    10165    0.00131    0.011    0.5168    99999    831    831    0    0    1    -360    360;
    10158    10081    0.00127    0.0132    0.5505    99999    1746    1746    0    0    1    -360    360;
    10091    10164    0.0023    0.02084    0.8752    99999    1746    1746    0    0    1    -360    360;
    10159    10163    0.00517    0.03967    0.12439    99999    457    457    0    0    1    -360    360;
    10159    10163    0.00517    0.03967    0.12439    99999    457    457    0    0    1    -360    360;
    10160    10137    0.0099    0.03659    0.11674    99999    343    343    0    0    1    -360    360;
    10161    10145    0.00088    0.007    0.3296    99999    1787    1787    0    0    1    -360    360;
    10162    10122    0.00527    0.0193    0.06156    99999    408    408    0    0    1    -360    360;
    10162    10122    0.00527    0.0193    0.06156    99999    408    408    0    0    1    -360    360;
    10164    10165    0.00323    0.03369    1.40518    99999    1746    1746    0    0    1    -360    360;
    10164    10080    6e-05    0.00059    0.02467    99999    1746    1746    0    0    1    -360    360;
    10092    10089    0.00046    0.00474    0.01943    99999    960    960    0    0    1    -360    360;
    10164    10080    6e-05    0.00059    0.02467    99999    1746    1746    0    0    1    -360    360;
