    3800    1    0    0    0    0    1    1.04259259    -17.525665    225    1    1.08444    1.00889;
    3801    1    0    0    0    0    1    1.0424581    -17.526916    225    1    1.08444    1.00889;
    3802    1    5.6    2.5    0    0    1    1.02730041    -7.07968857    63    1    1.04762    0.952381;
    3803    1    -2.7    -0.1    0    0    1    1.06692217    -2.81002004    225    1    1.08889    1.00444;
    3804    1    -2.2    0.2    0    0    1    1.07753905    1.84020168    380    1    1.10526    1.04211;
    3805    1    35.8    13.7    0    0    1    1.01771977    -13.8315224    90    1    1.06667    0.977778;
    3806    1    0    0    0    0    1    1.00676588    5.32582662    225    1    1.08444    1.00376;
    3807    1    0    0    0    0    1    1.00390941    5.7906396    225    1    1.08444    1.0009;
    3808    1    14.7    1.7    0    0    1    1.04528574    -14.418567    20    1    1.15    0.8;
    3809    1    0    0    0    0    1    1.04512596    -14.4738826    20    1    1.15    0.8;
    3810    1    0    0    0    0    1    1.04512596    -14.4738826    20    1    1.15    0.8;
    3811    1    0    0    0    0    1    1.04531045    -14.4121933    225    1    1.08444    1.00444;
    3812    1    44.4    0    0    0    1    1.04512596    -14.4738826    225    1    1.08444    1.00444;
    3813    1    17.8    1.8    0    0    1    1.05526071    -13.8660914    63    1    1.07937    0.920635;
    3814    1    0    0    0    0    1    1.03507955    -16.7670431    90    1    1.07778    0.922222;
    3815    1    22.8    1.6    0    0    1    1.00203841    -19.2223354    63    1    1.06349    0.968254;
    3816    1    10.4    -4.8    0    0    1    1.05582059    -18.9774457    63    1    1.07937    0.920635;
    3817    1    7.4    -1.7    0    0    1    1.07062839    -14.3010904    63    1    1.07937    0.920635;
    3818    1    12.8    -3.1    0    0    1    1.03923192    -5.94199605    63    1    1.04903    0.952381;
    3819    1    25.7    -1.8    0    0    1    1.04574035    -2.35528412    63    1    1.07937    0.920635;
    3820    1    -3.2    -2.4    0    0    1    1.00651602    -12.4251693    63    1    1.06349    0.936508;
    3821    1    32.6    -2.9    0    0    1    1.03111483    -21.1566787    63    1    1.07937    0.920635;
    3822    1    20.9    5    0    0    1    0.994617936    -12.2221337    63    1    1.06349    0.936508;
    3823    1    1.1    -0.6    0    0    1    1.07160211    -3.87766184    225    1    1.08889    1.00444;
    3824    1    18.1    -0.5    0    0    1    1.07154436    -3.88336504    225    1    1.08889    1.00444;
    3825    1    0    0    0    0    1    1.06513871    10.8758535    380    1    1.10526    1;
    3826    1    0    0    0    0    1    1.06513863    10.8758535    380    1    1.10526    1;
    3827    1    0    0    0    0    1    1.06513863    10.8758535    380    1    1.10526    1;
    3828    1    0    0    0    0    1    1.06513863    10.8758535    380    1    1.10526    1;
    3829    1    17    -7.5    0    0    1    1.01765132    0.445793099    63    1    1.07937    0.952381;
    3830    1    0    0    0    0    1    1.05876726    2.74263068    225    1    1.08898    0.986667;
    3831    1    0    0    0    0    1    1.05989388    4.71673612    380    1    1.10526    1.03947;
    3832    1    10.7    -1.9    0    0    1    1.03343815    2.5811997    63    1    1.06349    0.904762;
    3833    1    38.5    2.8    0    0    1    1.02220818    1.83452074    225    1    1.08889    0.986667;
    3834    1    11.4    2.7    0    0    1    0.971084939    -4.6072581    63    1    1.07937    0.952381;
    3835    1    0    0    0    0    1    1.01628659    2.62539922    225    1    1.08889    0.986667;
    3836    2    0    0    0    0    1    0.985    6.92624146    20    1    1.15    0.8;
    3837    2    0    0    0    0    1    0.995    6.14239501    20    1    1.15    0.8;
    3838    2    0    0    0    0    1    0.985    5.77544572    20    1    1.15    0.8;
    3839    1    0    0    0    0    1    1.01616587    2.63901886    225    1    1.08889    0.986667;
    3840    1    0    0    0    0    1    1.01620337    2.63668219    225    1    1.08889    0.986667;
    3841    1    0    0    0    0    1    1.01617219    2.63533275    225    1    1.08889    0.986667;
    3842    1    13    -2.6    0    0    1    1.02487068    -18.3905813    90    1    1.06667    0.977778;
    3843    1    1.2    0.8    0    0    1    1.03708587    -12.3461617    63    1    1.07937    0.952381;
    3844    1    15.4    2    0    0    1    0.986861186    -3.89209561    63    1    1.07937    0.952381;
    3845    1    2.3    2    0    0    1    1.03276097    -6.1012502    63    1    1.04762    0.952381;
    3846    1    12.1    1.2    0    0    1    1.05717769    -4.54902502    63    1    1.07937    0.920635;
    3847    1    30    -1.9    0    0    1    1.06870429    -6.22426199    225    1    1.08889    1.00444;
    3848    1    22.1    2    0    0    1    1.07160495    -4.87531189    225    1    1.08889    1.00444;
    3849    1    50.4    12.7    0    0    1    1.07136703    -4.89329651    225    1    1.08889    1.00444;
    3850    1    0    0    0    0    1    1.01046744    6.29838535    63    1    1.07937    0.952381;
    3851    1    0    0    0    0    1    1.01008708    6.41269107    63    1    1.07937    0.952381;
    3852    1    0    0    0    0    1    1.05348792    7.27884797    225    1    1.08889    0.986667;
    3853    1    0    0    0    0    1    1.0420821    -17.6252256    225    1    1.08444    1.00889;
    3854    1    14    0    0    0    1    1.07957607    2.22416981    90    1    1.11111    0.955556;
    3855    1    14.7    -2.6    0    0    1    1.07235171    0.945247553    90    1    1.11111    0.955556;
    3856    1    35    1.1    0    0    1    1.05881793    -3.5075765    63    1    1.07937    0.920635;
    3857    1    10    -0.8    0    0    1    1.05058235    -17.6610305    63    1    1.07937    0.920635;
    3858    1    28.2    -10.2    0    0    1    1.03308482    -9.59941577    63    1    1.06349    0.936508;
    3859    1    39.4    10.1    0    0    1    1.03294721    -12.4840256    63    1    1.06349    0.936508;
    3860    1    40.1    3.8    0    0    1    1.03719481    -8.68743463    63    1    1.06349    0.936508;
    3861    1    0    0    0    0    1    1.05570318    -6.41505742    225    1    1.08889    0.933333;
    3862    2    0    0    0    0    1    1.02176228    -12.5845809    63    1    1.06349    0.936508;
    3863    1    9    -5.5    0    0    1    1.04002773    -9.9424043    90    1    1.06667    0.977778;
    3864    1    8    0.1    0    0    1    1.03771926    -21.9246728    63    1    1.07937    0.920635;
    3865    1    3    0.3    0    0    1    1.05341744    -6.09301083    90    1    1.07778    0.977778;
    3866    1    62.3    -3.2    0    0    1    1.05090999    -21.6961349    225    1    1.08444    1.00889;
    3867    1    0.1    -1.3    0    0    1    1.04229989    -6.45025826    90    1    1.06667    0.977778;
    3868    1    0    0    0    0    1    1.05620544    -6.38934378    90    1    1.06947    0.977778;
    3869    1    19    -5    0    0    1    1.01812497    -13.5317442    63    1    1.06349    0.936508;
    3870    1    22.9    3.8    0    0    1    1.0436477    -20.3315062    63    1    1.07937    0.920635;
    3871    1    0    0    0    0    1    1.07337793    -17.5249263    225    1    1.08889    1;
    3872    1    1.6    -0.8    0    0    1    1.02229901    -12.7251099    63    1    1.06349    0.936508;
    3873    2    0.7    2.1    0    0    1    1.04761886    -16.827923    63    1    1.07937    0.920635;
    3874    1    2.2    0.2    0    0    1    1.03021952    -10.2348848    63    1    1.06349    0.936508;
    3875    1    8.1    0.1    0    0    1    1.0376216    -10.5878321    63    1    1.06349    0.936508;
    3876    1    31.9    -2.6    0    0    1    1.04519922    -7.25906967    225    1    1.08889    0.933333;
    3877    1    4    -2    0    0    1    0.983262268    -2.62735483    63    1    1.07937    0.952381;
    3878    1    35.3    -1.2    0    0    1    1.03357325    -9.31212372    63    1    1.06349    0.936508;
    3879    1    0    0    0    0    1    0.992419652    -1.89556677    63    1    1.07937    0.952381;
    3880    1    33.1    -1.8    0    0    1    1.08006725    -5.25405856    225    1    1.09129    1.00444;
    3881    1    27.2    -0.8    0    0    1    1.07241129    -5.48139968    225    1    1.08889    1.00444;
    3882    1    28.8    11.5    0    0    1    1.04095754    -17.7360037    225    1    1.08444    1.00889;
    3883    1    3    0    0    0    1    1.05199732    -7.08822998    90    1    1.06721    0.977778;
    3884    1    30.8    -9.4    0    0    1    1.03638977    -10.3196719    63    1    1.06349    0.936508;
    3885    1    17.9    8.9    0    0    1    1.00701117    -13.8090122    63    1    1.06349    0.936508;
    3886    1    12.1    -2.8    0    0    1    1.04303972    -13.5220067    90    1    1.06667    0.977778;
    3887    1    17.4    -0.3    0    0    1    1.04009273    -12.8965811    90    1    1.06667    0.977778;
    3888    2    0    0    0    0    1    1.03161674    -15.9699203    90    1    1.06667    0.977778;
    3889    1    34.5    -1.5    0    0    1    1.054296    -19.098689    63    1    1.07937    0.920635;
    3890    1    18.7    -2.6    0    0    1    1.03997636    -22.9250744    63    1    1.06349    0.968254;
    3891    1    0    0    0    0    1    0.999639178    -1.46063347    63    1    1.07937    0.952381;
    3892    1    4.5    4.4    0    0    1    1.0863876    0.689330025    225    1    1.08889    1.00444;
    3893    1    0    0    0    30    1    1.03831731    -18.8606658    63    1    1.06349    0.968254;
    3894    1    0    0    0    0    1    1.04667114    -16.2107332    225    1    1.08444    1.00889;
    3895    1    0    0    0    0    1    0.990132887    -2.23642876    63    1    1.07937    0.952381;
    3896    1    25    -2.2    0    0    1    1.05019949    -6.80847066    63    1    1.07937    0.920635;
    3897    1    11.6    0.7    0    0    1    1.05470112    -15.7206467    63    1    1.07937    0.920635;
    3898    1    0    0    0    0    1    0.991933469    -5.51786659    63    1    1.07937    0.952381;
    3899    1    0    0    0    0    1    1.03902708    -4.07870203    225    1    1.08889    0.986667;
    3900    1    0    0    0    -31    1    1.01857147    -5.23989451    20    1    1.15    0.8;
    3901    1    0    0    0    0    1    1.00132966    -5.31742555    63    1    1.04762    0.952381;
    3902    1    55    1.5    0    0    1    1.06472387    -4.11725028    225    1    1.08889    1.00444;
    3903    1    29.6    0.4    0    -80    1    1.05054786    -4.83797271    225    1    1.08889    1.00444;
    3904    1    0    0    0    0    1    1.02953028    -10.465791    63    1    1.07937    0.952381;
    3905    1    0    0    0    0    1    1.01487186    5.8531784    63    1    1.07937    0.952381;
    3906    1    -0.2    1.3    0    0    1    1.00926582    6.43272178    63    1    1.07937    0.952381;
    3907    1    29    -4.7    0    0    1    1.01602765    -11.8065697    63    1    1.07937    0.952381;
    3908    1    17.8    2.1    0    0    1    0.974343037    -19.0372829    63    1    1.07937    0.952381;
    3909    1    0    0    0    0    1    1.01504317    -0.811231349    63    1    1.07937    0.952381;
    3910    1    10.1    -8.3    0    0    1    1.01799391    0.373698681    90    1    1.06667    0.988889;
    3911    1    24.6    -3.3    0    0    1    1.03773734    -9.34900007    90    1    1.06667    0.977778;
    3912    1    12.8    -3.6    0    0    1    0.987667359    -7.91360267    63    1    1.07937    0.952381;
    3913    1    0.2    0.3    0    0    1    1.02248117    -14.5557614    63    1    1.07937    0.952381;
    3914    2    20.9    -0.3    0    0    1    1.01317147    -22.3868423    63    1    1.06349    0.952381;
    3915    1    0    1.8    0    0    1    1.04723625    -18.4402588    63    1    1.06413    0.968254;
    3916    1    25.3    4    0    0    1    0.992195476    -1.98219815    63    1    1.07937    0.952381;
    3917    1    27.4    -1.1    0    0    1    1.02237876    -14.3175636    90    1    1.06667    0.977778;
    3918    1    0    0    0    0    1    1.0146819    -3.43251032    63    1    1.07937    0.952381;
    3919    1    0    0    0    0    1    1.04432789    -1.67170326    225    1    1.08889    0.986667;
    3920    1    1    0.7    0    0    1    1.04048389    -7.45434891    90    1    1.06667    0.977778;
    3921    1    0    0    0    0    1    1.01150397    -25.5588986    63    1    1.06349    0.952381;
    3922    1    0    0    0    0    1    1.04898182    -21.3970314    225    1    1.08855    1.00444;
    3923    1    23.9    -1.8    0    0    1    1.01580923    -8.88619956    63    1    1.04762    0.952381;
    3924    1    1.3    -0.4    0    0    1    1.03467772    -12.461666    63    1    1.06349    0.936508;
    3925    1    11.2    -0.3    0    0    1    1.00351424    -33.7335878    63    1    1.06419    0.952381;
    3926    1    0    0    0    0    1    1.07003403    0.746229949    225    1    1.08889    1.00444;
    3927    1    0    0    0    0    1    1.07391486    -0.320695093    225    1    1.08889    1.00444;
    3928    1    0    0    0    0    1    1.07287296    2.88301358    380    1    1.10526    1.04211;
    3929    1    19.8    23.6    0    0    1    1.04574153    -9.54723585    225    1    1.08444    1.00889;
    3930    1    6.2    -0.6    0    0    1    1.044598    -12.6340843    90    1    1.06667    0.977778;
    3931    1    0.1    6.8    0    0    1    1.06092889    -18.9486451    150    1    1.08    0.966667;
    3932    1    12.6    -3.8    0    0    1    1.05127827    -16.9050246    225    1    1.08444    1.00889;
    3933    1    5    -2.7    0    0    1    1.03844455    -16.1330693    63    1    1.06349    0.968254;
    3934    1    50.3    1.1    0    0    1    0.992571251    -21.3344235    63    1    1.06349    0.968254;
    3935    1    7.3    -6    0    0    1    1.0420519    -7.26536814    90    1    1.06667    0.977778;
    3936    1    10.8    1.6    0    0    1    0.993523673    2.16159994    63    1    1.07937    0.952381;
    3937    1    19    -0.2    0    0    1    1.05100618    -8.42319862    63    1    1.07937    0.952381;
    3938    1    0    0    0    0    1    1.06229003    -4.92074687    225    1    1.08889    0.986667;
    3939    1    9.4    -1.9    0    0    1    1.04687057    -19.8501432    63    1    1.07937    0.920635;
    3940    2    0    0    0    0    1    1.04077689    -22.3567855    63    1    1.07937    0.920635;
    3941    1    29.7    -0.7    0    0    1    1.07604583    1.3537259    225    1    1.08889    0.888889;
    3942    1    23.7    1.4    0    0    1    1.07604993    1.35714132    225    1    1.08889    0.888889;
    3943    1    33.8    2.6    0    0    1    1.04484831    -11.4356274    90    1    1.06667    0.977778;
    3944    1    -0.9    1.7    0    0    1    1.07333813    -4.14167996    63    1    1.09524    0.936508;
    3945    1    13.9    0.4    0    0    1    1.06443598    -4.04889232    63    1    1.09524    0.936508;
    3946    1    4.4    -0.8    0    0    1    1.06497056    -0.559117366    225    1    1.08889    0.964444;
    3947    1    34.5    -29.5    0    0    1    1.07557556    5.76837084    225    1    1.08889    0.888889;
    3948    2    2    -0.5    0    0    1    1.0085288    -22.9985097    63    1    1.06349    0.968254;
    3949    1    0    0    0    0    1    1.03227168    -22.8682668    150    1    1.08    0.966667;
    3950    1    8.3    -12.8    0    0    1    1.06358771    -17.3298125    63    1    1.07937    0.920635;
    3951    1    0    0    0    0    1    1.03011943    -18.7377634    63    1    1.06349    0.968254;
    3952    1    0    0    0    0    1    1.04814404    -13.9561252    225    1    1.08444    1.00889;
    3953    1    9    -4.1    0    0    1    1.01795535    -0.0169344952    63    1    1.06349    0.952381;
    3954    1    2.9    3.2    0    0    1    1.0218415    -7.47930239    63    1    1.04762    0.952381;
    3955    1    45.7    -1.4    0    0    1    1.06898013    -5.93969089    225    1    1.08889    1.00444;
    3956    1    43.7    -1.4    0    0    1    1.06900324    -5.94855875    225    1    1.08889    1.00444;
    3957    1    0    0    0    -64    1    0.979482063    -10.8486202    20    1    1.15    0.8;
    3958    1    16.7    -4.6    0    0    1    1.05212922    -13.1475811    63    1    1.07937    0.920635;
    3959    1    0    0    0    0    1    1.07460307    -10.3494285    225    1    1.08889    1;
    3960    1    0    0    0    0    1    1.0864015    -7.40755034    380    1    1.10526    1.05263;
    3961    1    20.7    -2.1    0    0    1    1.06649161    -4.23061821    90    1    1.07778    0.922222;
    3962    1    1.1    0.4    0    0    1    1.02694038    -18.6118385    63    1    1.07937    0.920635;
    3963    1    0    0.9    0    0    1    1.03349989    -12.6153741    63    1    1.06349    0.936508;
    3964    1    0    0    0    0    1    1.05700785    -6.19025392    225    1    1.08889    0.933333;
    3965    1    0    0    0    0    1    1.06964292    -2.26514239    380    1    1.10526    1.03947;
    3966    1    20.2    -1.2    0    0    1    0.994250982    -31.8730267    63    1    1.06349    0.952381;
    3967    1    -1.5    -3.4    0    0    1    1.015244    -14.1955425    63    1    1.06349    0.936508;
    3968    1    -0.4    -0.4    0    0    1    1.07195965    4.36251719    225    1    1.08889    0.888889;
    3969    1    69.2    22.5    0    0    1    1.06762861    -6.17577985    225    1    1.08889    1.00444;
    3970    1    28    5.2    0    0    1    1.08047972    -5.40691677    225    1    1.09172    1.00444;
    3971    1    13.9    1.6    0    0    1    1.06484106    -1.50361458    225    1    1.08889    0.888889;
    3972    1    8.1    -2.9    0    0    1    1.02173721    -8.30610085    63    1    1.04762    0.952381;
    3973    1    3.5    3.6    0    0    1    0.993465442    -1.05236784    63    1    1.07937    0.952381;
    3974    1    6.7    1.1    0    0    1    1.08083447    -5.40235969    225    1    1.09207    1.00444;
    3975    1    7.7    0.3    0    0    1    1.08069515    -5.412374    225    1    1.09193    1.00444;
    3976    1    11.6    -2.7    0    0    1    1.01850487    -10.7639373    63    1    1.06349    0.936508;
    3977    1    0    0    0    0    1    1.01723679    -11.2007925    63    1    1.06349    0.936508;
    3978    1    18.8    -1.1    0    0    1    1.06192315    -16.2787927    63    1    1.07937    0.920635;
    3979    1    11.8    -1    0    0    1    1.05684161    -3.44756233    90    1    1.07778    0.977778;
    3980    1    30.7    3.7    0    0    1    1.05236484    -3.77647813    90    1    1.07778    0.977778;
    3981    1    0    0    0    0    1    1.02966299    -12.5884239    63    1    1.07937    0.952381;
    3982    1    0.4    0.1    0    0    1    1.02960933    -12.5942761    63    1    1.07937    0.952381;
    3983    1    0.4    1.6    0    0    1    1.02541496    -9.980545    63    1    1.04762    0.952381;
    3984    1    0    0    0    0    1    1.07961016    -5.59320428    225    1    1.0909    1.00444;
    3985    1    0    0    0    0    1    1.08003921    -5.64227554    225    1    1.09133    1.00444;
    3986    1    30.7    -8.6    0    0    1    1.02753302    -22.8792613    90    1    1.06667    0.977778;
    3987    1    2    0    0    0    1    1.04564577    -20.1429402    63    1    1.07937    0.920635;
    3988    1    95.1    24.8    0    0    1    1.04793901    -9.6819012    225    1    1.08889    0.933333;
    3989    1    19.8    4.6    0    0    1    1.01960906    -12.6085014    90    1    1.06667    0.977778;
    3990    2    0    0    0    0    1    1.026    -3.58238068    20    1    1.15    0.8;
    3991    2    0    0    0    0    1    0.998    -7.20795523    20    1    1.15    0.8;
    3992    1    0    0    0    0    1    1.00490297    -9.79667089    63    1    1.06349    0.936508;
    3993    1    0    0    0    0    1    1.0275557    -5.94331489    225    1    1.08889    0.933333;
    3994    1    15.6    0.5    0    0    1    1.00811902    -11.0767334    63    1    1.06349    0.968254;
    3995    1    20.1    6.1    0    0    1    1.0528704    -10.0297911    63    1    1.07937    0.920635;
    3996    1    12.7    5.2    0    0    1    1.00644895    6.00825667    63    1    1.07937    0.952381;
    3997    1    6.8    -3.2    0    0    1    1.0104408    6.24463785    63    1    1.07937    0.952381;
    3998    1    1.1    -22.7    0    0    1    1.05734273    8.13697674    225    1    1.09126    0.986667;
    3999    2    7.9    6.5    0    0    1    1.02970798    -17.1363494    90    1    1.07778    0.922222;
    4000    1    0    0    0    0    1    1.06917305    -2.04697931    90    1    1.07778    0.977778;
    4001    1    0    0    0    0    1    1.06439149    -2.6074625    90    1    1.07778    0.977778;
    4002    1    0    0    0    0    1    1.08365248    0.517822076    225    1    1.08889    1.00444;
    4003    1    19.7    -7    0    0    1    1.05478464    -9.73565697    90    1    1.06687    0.977778;
    4004    1    16.3    1    0    0    1    1.00813792    -15.0510307    63    1    1.06349    0.936508;
    4005    1    4.1    3.4    0    0    1    0.999670528    3.47274702    63    1    1.07937    0.952381;
    4006    1    50    4.1    0    0    1    1.00127555    -12.2219413    63    1    1.06349    0.936508;
    4007    1    21.9    2.1    0    0    1    1.02607434    -23.2050563    63    1    1.07937    0.920635;
    4008    1    -0.6    0.4    0    0    1    1.05354533    -7.73129201    90    1    1.06667    0.977778;
    4009    2    11.1    -1.6    0    0    1    1.00121547    -12.3875654    63    1    1.06349    0.968254;
    4010    1    20.9    0.6    0    0    1    1.01120116    -26.9695346    63    1    1.06349    0.968254;
    4011    1    6.9    -1    0    0    1    1.02681177    -16.514693    63    1    1.06349    0.936508;
    4012    1    10.1    -2.1    0    0    1    1.01674793    -14.3699675    63    1    1.07937    0.952381;
    4013    1    0    0    0    0    1    1.05091292    -13.9456258    225    1    1.08889    0.977778;
    4014    1    0.3    1.1    0    0    1    1.0480573    -12.8915796    63    1    1.06388    0.968254;
    4015    1    -2    -0.4    0    0    1    1.04419671    -13.0409409    63    1    1.06349    0.968254;
    4016    1    23.2    -4.9    0    0    1    1.04489779    -17.6850194    63    1    1.06349    0.936508;
    4017    1    0    -2    0    0    1    1.01772109    0.443668138    63    1    1.07937    0.952381;
    4018    1    0    0    0    0    1    1.04968986    -13.8977801    225    1    1.08889    0.977778;
    4019    1    -1.7    -4.5    0    0    1    1.04021522    -18.3215614    63    1    1.07937    0.920635;
    4020    1    9    -5.8    0    0    1    1.03774084    -18.9055795    63    1    1.07937    0.920635;
    4021    1    2.9    -1.8    0    0    1    1.04013086    -15.7817718    63    1    1.06349    0.936508;
    4022    1    25.8    -4.2    0    0    1    1.07466616    -1.68087667    90    1    1.1    0.944444;
    4023    1    33.1    7.7    0    0    1    1.01105065    -8.31376347    63    1    1.04762    0.952381;
    4024    1    1    0.4    0    0    1    1.01931892    -7.68820208    63    1    1.04762    0.952381;
    4025    1    22    -1.2    0    0    1    1.00813571    -1.49877638    63    1    1.06349    0.952381;
    4026    1    32.2    -8.6    0    34    1    1.05768216    -1.62442468    90    1    1.07778    0.977778;
    4027    1    0    0    0    0    1    1.08217027    0.281895828    225    1    1.08889    1.00444;
    4028    1    0    0    0    0    1    1.02252726    -4.09690124    63    1    1.04762    0.952381;
    4029    1    13.4    2.8    0    0    1    1.03381357    -16.2188162    63    1    1.07937    0.920635;
    4030    1    0    0    0    0    1    1.06097587    -17.8311808    63    1    1.07937    0.920635;
    4031    1    0    0    0    0    1    1.0542696    -13.0769305    225    1    1.08889    1;
    4032    1    0    0    0    0    1    1.05300166    -13.8466576    63    1    1.06573    0.936508;
    4033    1    0    0    0    0    1    1.05078968    -9.6302031    225    1    1.08889    0.933333;
    4034    1    10.9    -1.4    0    0    1    1.03459629    -8.64858055    90    1    1.07778    0.977778;
    4035    1    -1.8    1    0    0    1    1.04166033    -6.10779287    90    1    1.06667    0.977778;
    4036    1    23.2    -4.9    0    0    1    1.0172365    -11.2007836    63    1    1.06349    0.936508;
    4037    1    26.5    2.9    0    0    1    1.03851644    -18.4798938    63    1    1.07937    0.920635;
    4038    1    42.6    2.6    0    0    1    1.02500561    -14.0478172    63    1    1.06349    0.936508;
    4039    1    19.1    3.5    0    0    1    0.997916844    4.15735286    63    1    1.07937    0.952381;
    4040    1    0    0    0    0    1    1.04030859    6.73737467    225    1    1.08889    0.986667;
    4041    1    15.7    7.3    0    0    1    0.991321096    3.70465249    63    1    1.07937    0.952381;
    4042    1    0    0    0    0    1    1.0746434    -10.3499369    225    1    1.08889    1;
    4043    1    28.6    -7    0    0    1    1.00571447    0.624331891    63    1    1.07937    0.952381;
    4044    1    -0.4    -12    0    0    1    1.07627867    -4.94963571    225    1    1.08947    0.986667;
    4045    1    18.4    -2.5    0    0    1    1.0593464    -20.8178983    63    1    1.07937    0.920635;
    4046    1    20.6    1.5    0    0    1    1.00490103    -33.358065    63    1    1.06349    0.952381;
    4047    2    0    0    0    0    1    1.01184369    -12.9910422    63    1    1.06349    0.936508;
    4048    1    -0.3    2    0    0    1    1.03674532    -8.97474128    63    1    1.07937    0.920635;
    4049    1    0    0    0    0    1    1.07438212    -6.43173292    225    1    1.08889    1;
    4050    1    0    0    0    0    1    1.07700989    -3.67644224    380    1    1.10526    1.05263;
    4051    2    0    0    0    0    1    0.888050596    -15.1126966    45    1    1    0.888889;
    4052    1    59.9    8.1    0    0    1    1.01737981    -19.9202052    63    1    1.07937    0.920635;
    4053    1    18.8    -2.8    0    0    1    1.06345045    -4.24533795    90    1    1.08889    0.933333;
    4054    1    4    -1.6    0    0    1    1.01171325    -0.480083719    63    1    1.07937    0.952381;
    4055    1    7.9    0.9    0    0    1    1.05501583    -8.22980598    90    1    1.07778    0.977778;
    4056    1    17    -0.8    0    0    1    1.03335366    -8.45758304    63    1    1.07937    0.952381;
    4057    1    20.7    -3.4    0    0    1    1.04650637    -11.4069075    90    1    1.06667    0.977778;
    4058    1    0    0    0    0    1    1.00750365    4.29275544    63    1    1.07937    0.952381;
    4059    1    0    0    0    0    1    1.04367094    5.87538627    225    1    1.08889    0.986667;
    4060    1    0    0    0    0    1    1.03352924    -8.48902008    63    1    1.06349    0.936508;
    4061    1    1    0    0    0    1    1.00685895    -9.6125838    63    1    1.06349    0.968254;
    4062    1    90.7    22.4    0    0    1    1.0664356    -6.71952488    225    1    1.08889    1.00444;
    4063    1    14.7    -5.2    0    0    1    1.03226151    -12.1715141    63    1    1.07937    0.952381;
    4064    1    32.2    2.2    0    0    1    1.04604728    -17.0172191    225    1    1.08444    1.00889;
    4065    1    63.2    5.8    0    0    1    1.0661732    -12.2097174    225    1    1.08889    1;
    4066    1    41.5    -7.6    0    0    1    1.02515833    -10.0233727    90    1    1.06667    0.977778;
    4067    1    7.4    -0.6    0    0    1    0.950403048    -12.5212615    45    1    1    0.888889;
    4068    1    0    0    0    0    1    1.02397454    -11.7040677    225    1    1.08889    0.933333;
    4069    1    0    0    0    -58    1    1.02059948    -3.92130056    20    1    1.15    0.8;
    4070    1    38.2    7.8    0    0    1    1.06615593    -3.60104355    225    1    1.08889    1.00444;
    4071    1    12.4    -1.7    0    0    1    1.0700984    -3.39973279    225    1    1.08889    1.00444;
    4072    1    0    0    0    0    1    1.06844458    -0.75743879    380    1    1.10526    1.04211;
    4073    1    8.3    4.6    0    0    1    1.04778274    -7.12228802    90    1    1.06667    0.977778;
    4074    1    12.8    -0.1    0    0    1    1.01860305    -20.7779645    63    1    1.15    0.8;
    4075    1    1    0    0    0    1    1.05077167    -9.76472533    225    1    1.08889    0.933333;
    4076    1    19.9    0.2    0    0    1    1.04534449    -6.33638261    63    1    1.06349    0.904762;
    4077    1    12    -2.9    0    0    1    0.980385379    -40.5204125    63    1    1.06349    0.952381;
    4078    2    0    0    0    0    1    1.032    -12.543928    63    1    1.06349    0.968254;
    4079    1    10    -1    0    0    1    1.03222781    -16.3778308    63    1    1.06349    0.968254;
    4080    1    0    0    0    0    1    1.02971978    -8.9839996    63    1    1.04762    0.952381;
    4081    1    0    0    0    0    1    1.02971995    -8.98400472    63    1    1.04762    0.952381;
    4082    1    19.4    -0.8    0    0    1    1.06172909    -15.1561215    63    1    1.07937    0.920635;
    4083    1    15.8    -1.2    0    0    1    1.02210778    -23.249162    63    1    1.06349    0.952381;
    4084    1    50.9    55.1    0    0    1    0.982773947    -2.96304191    63    1    1.07937    0.952381;
    4085    1    5.2    -1.4    0    0    1    1.07065857    -3.67138344    225    1    1.08889    1.00444;
    4086    1    0    0    0    0    1    1.05768352    -13.4685339    63    1    1.06462    0.936508;
    4087    1    0    0    0    0    1    1.07212136    -10.9834668    225    1    1.08889    0.933333;
    4088    1    16.9    4.1    0    0    1    0.999102892    -33.9587117    63    1    1.06349    0.952381;
    4089    1    0    0    0    0    1    1.08556518    -1.69176144    90    1    1.11111    0.922222;
    4090    1    0    0    0    0    1    1.03091343    3.0280852    225    1    1.08889    0.986667;
    4091    1    0    0    0    0    1    1.04448844    5.35209186    380    1    1.10526    1.03947;
    4092    1    0    0    0    0    1    1.00231733    -1.98625257    63    1    1.07937    0.952381;
    4093    1    23.8    2    0    0    1    1.04484207    -13.1416023    63    1    1.07937    0.920635;
    4094    1    11    -3.5    0    0    1    1.03781669    -12.2298722    90    1    1.07778    0.977778;
    4095    1    25.3    -0.9    0    0    1    1.01098481    -17.2349494    90    1    1.06667    0.977778;
    4096    1    9.6    2.6    0    0    1    1.02321668    -7.04143348    63    1    1.04762    0.952381;
    4097    1    0.9    0.2    0    0    1    1.0280415    -9.09874742    63    1    1.07937    0.952381;
    4098    1    13.2    -3.4    0    0    1    1.04243713    -13.2459205    90    1    1.06667    0.977778;
    4099    1    0    0    0    -64    1    1.02490659    -3.82806587    20    1    1.15    0.8;
    4100    1    0    0    0    -64    1    0.984098403    -3.83092955    20    1    1.15    0.8;
    4101    1    0    0    0    0    1    1.02829028    -3.9306069    63    1    1.04762    0.952381;
    4102    1    0    0    0    0    1    1.02832104    -3.93128814    63    1    1.04762    0.952381;
    4103    1    0    0    0    0    1    1.07158601    -3.87673252    225    1    1.08889    1.00444;
    4104    1    0    0    0    0    1    1.05907679    -25.8105454    63    1    1.07937    0.920635;
    4105    1    50.1    9.4    0    0    1    0.979228808    -4.60656605    63    1    1.07937    0.952381;
    4106    1    0    0    0    0    1    1.02533897    -16.7637772    63    1    1.06349    0.936508;
    4107    1    0    0    0    0    1    1.07109441    -5.50938435    225    1    1.08889    1.00444;
    4108    1    0    0    0    0    1    1.04664622    -9.98892163    225    1    1.08889    0.933333;
    4109    1    0    0    0    0    1    1.06273324    -16.4607485    63    1    1.07937    0.920635;
    4110    1    0    0    0    0    1    1.02970798    -17.1363494    90    1    1.07778    0.922222;
    4111    1    0    0    0    0    1    1.0144911    -24.820122    63    1    1.06349    0.952381;
    4112    1    12    -0.4    0    0    1    0.99303812    -7.39965894    63    1    1.07937    0.952381;
    4113    1    0    0    0    0    1    1.01188383    -0.562878338    63    1    1.07937    0.952381;
    4114    1    55.2    0    0    0    1    1.000748    0.0982182518    225    1    1.08889    0.986667;
    4115    1    10.9    -0.8    0    0    1    1.02587278    -10.6844037    90    1    1.06667    0.977778;
    4116    1    3.8    -0.8    0    0    1    1.03402013    -20.6173367    63    1    1.07937    0.920635;
    4117    1    22.7    5.1    0    0    1    1.03994012    -10.2874533    63    1    1.06349    0.936508;
    4118    1    0    0    0    0    1    1.05439088    -5.9666057    225    1    1.08889    0.933333;
    4119    1    0    0    0    0    1    0.985491426    -4.92382736    63    1    1.04762    0.952381;
    4120    1    22.4    3.1    0    0    1    1.06845295    -5.00278482    225    1    1.08889    1.00444;
    4121    1    27.9    -0.7    0    0    1    1.01956016    -7.67208007    63    1    1.04762    0.952381;
    4122    1    0.4    0.2    0    0    1    0.999710746    -15.8941871    63    1    1.07937    0.952381;
    4123    1    9    -3.6    0    0    1    1.04847624    -11.3693076    90    1    1.07778    0.977778;
    4124    1    1.3    1    0    0    1    1.01103194    -12.3272686    63    1    1.07937    0.952381;
    4125    1    33.4    -5.3    0    0    1    1.03954831    -11.0075273    63    1    1.07937    0.952381;
    4126    1    15.9    5.9    0    0    1    1.02587813    -21.2635426    63    1    1.06349    0.968254;
    4127    1    0    0    0    0    1    1.04590093    -16.8745083    225    1    1.08444    1.00889;
    4128    1    65.9    14.8    0    0    1    1.07429563    0.993186866    225    1    1.08889    0.888889;
    4129    1    20.9    -0.1    0    0    1    1.07443366    1.00802377    225    1    1.08889    0.888889;
    4130    1    0    0    0    -64    1    1.01839316    -4.27159252    20    1    1.15    0.8;
    4131    1    0    0    0    0    1    1.07062507    -4.06978854    225    1    1.08889    0.986667;
    4132    1    0    0    0    0    1    1.07744147    -2.30423718    380    1    1.10526    1.03947;
    4133    1    0.6    0.6    0    0    1    1.03072187    -4.39607155    63    1    1.04762    0.952381;
    4134    1    2.8    -2.7    0    0    1    1.03670886    -3.44594718    90    1    1.06667    0.977778;
    4135    1    21.1    -3.2    0    0    1    1.04686412    -6.83613863    90    1    1.07778    0.977778;
    4136    1    0    0    0    0    1    1.0258949    -12.6203139    63    1    1.06349    0.936508;
    4137    1    0    0    0    0    1    1.04533863    -11.2644044    225    1    1.08889    0.933333;
    4138    1    0.4    0.7    0    0    1    0.996388517    -11.3963232    63    1    1.06349    0.936508;
    4139    1    32    4.1    0    0    1    1.02150925    -15.4624489    90    1    1.06667    0.977778;
    4140    1    12.5    2    0    0    1    1.00865958    -14.9944359    63    1    1.06349    0.936508;
    4141    1    7.9    2.5    0    0    1    1.02595954    -19.3289077    90    1    1.06667    0.977778;
    4142    1    0    -1    0    0    1    1.04490239    -16.0698419    63    1    1.07937    0.920635;
    4143    1    28    2.5    0    0    1    1.04489341    -16.0695732    63    1    1.07937    0.920635;
    4144    1    0    0    0    0    1    1.06068858    -3.83588851    63    1    1.09524    0.904762;
    4145    1    0    0    0    0    1    1.06652842    -0.859553449    225    1    1.08889    0.933333;
    4146    1    0    0    0    0    1    1.05493651    -0.312968277    63    1    1.09524    0.904762;
    4147    1    0    0    0    0    1    1.06398577    2.72951635    90    1    1.11111    0.922222;
    4148    1    0    0    0    0    1    1.0621129    7.18600347    380    1    1.10526    1;
    4149    1    10.7    -0.3    0    0    1    1.01913781    -24.8061958    63    1    1.06349    0.952381;
    4150    1    8.6    -0.9    0    0    1    1.02369572    -20.6530422    63    1    1.07937    0.920635;
    4151    1    9.7    -3    0    0    1    0.993733631    -22.7540901    63    1    1.06349    0.952381;
    4152    1    59.9    10.5    0    0    1    1.07916956    -5.84380602    225    1    1.09048    1.00444;
    4153    1    26.5    2.4    0    0    1    1.03037698    -24.646267    63    1    1.06349    0.968254;
    4154    1    19.8    0.1    0    0    1    1.0566351    -22.4363343    63    1    1.07937    0.920635;
    4155    2    13    0.4    0    0    1    1.02436217    -13.3019115    63    1    1.06349    0.936508;
    4156    1    21.1    -1.2    0    0    1    1.02158348    -0.397570706    90    1    1.08889    0.933333;
    4157    2    23.1    -5.8    0    0    1    0.992507515    -26.1619651    63    1    1.06349    0.968254;
    4158    1    0.7    1.2    0    0    1    1.02632947    -9.4879015    63    1    1.06349    0.936508;
    4159    1    0    0    0    0    1    1.03904769    -0.0152551354    225    1    1.08889    0.986667;
    4160    1    0    0    0    0    1    1.05568635    2.76761169    380    1    1.10526    1.03947;
    4161    1    0    0    0    0    1    1.0582474    3.05699964    380    1    1.10526    1.03947;
    4162    1    14.1    -1.5    0    0    1    1.01437399    -27.0610837    63    1    1.06349    0.968254;
    4163    1    10.9    -2.2    0    0    1    1.0498476    -9.49264636    225    1    1.08889    0.933333;
    4164    1    32.9    2.9    0    0    1    1.05554922    -4.72357256    63    1    1.09524    0.936508;
    4165    1    13    0.4    0    0    1    1.05224425    -16.8135971    63    1    1.07937    0.920635;
    4166    1    0    0    0    0    1    1.01531294    -19.8677833    90    1    1.06667    0.977778;
    4167    1    29.3    3.5    0    0    1    1.02801393    -21.9358147    90    1    1.06667    0.977778;
    4168    1    0    0    0    0    1    1.0503838    -18.5301609    225    1    1.08444    1.00444;
    4169    1    22.8    12.9    0    0    1    1.01801467    -16.1010755    63    1    1.06349    0.968254;
    4170    1    0    0    0    0    1    1.05081229    -13.7031317    225    1    1.08444    1.00889;
    4171    1    0    0    0    0    1    1.02460761    -9.6751897    90    1    1.06667    0.977778;
    4172    1    37.7    -7    0    0    1    1.05045675    -5.28897284    63    1    1.07937    0.920635;
    4173    1    10.5    -5.8    0    0    1    1.0236582    -9.45035791    63    1    1.06349    0.936508;
    4174    1    11.1    5.6    0    0    1    1.03137162    -9.97889777    63    1    1.06349    0.936508;
    4175    1    27.6    -0.9    0    0    1    1.0453876    -6.81114372    225    1    1.08889    0.933333;
    4176    1    3.9    -3.4    0    0    1    1.03859138    -10.9862457    225    1    1.08889    1;
    4177    1    3.9    -4.4    0    0    1    1.03859184    -10.9862525    225    1    1.08889    1;
    4178    1    12.6    2.5    0    0    1    1.05378756    -3.65394958    63    1    1.09524    0.936508;
    4179    1    24    10.1    0    0    1    1.03096036    -23.4954515    63    1    1.06349    0.968254;
    4180    1    0    0    0    0    1    1.03401198    -18.5259532    63    1    1.07937    0.920635;
    4181    1    10    -3.7    0    0    1    1.03859706    3.6906464    63    1    1.07937    0.920635;
    4182    1    26    4.3    0    0    1    1.02844192    -17.1660059    63    1    1.06349    0.968254;
    4183    1    66.2    -2    0    0    1    1.07156801    -4.85787208    225    1    1.08889    1.00444;
    4184    1    0    0.3    0    0    1    1.06107926    -0.990651028    90    1    1.07778    0.977778;
    4185    1    1.9    -0.3    0    0    1    1.0691739    -1.63052942    90    1    1.07778    0.977778;
    4186    1    36.3    2.3    0    0    1    1.02494326    -14.166548    63    1    1.06349    0.968254;
    4187    1    27.2    1.5    0    0    1    1.03269502    -10.7733615    90    1    1.06667    0.977778;
    4188    1    20.9    -4.6    0    0    1    1.02739622    -21.8713171    90    1    1.06667    0.977778;
    4189    1    12.5    -1.4    0    0    1    0.99877798    -10.8630282    63    1    1.07937    0.952381;
    4190    1    19.1    1.4    0    0    1    1.08303385    -1.79689517    90    1    1.11111    0.955556;
    4191    1    0    0    0    0    1    1.06615563    2.07249204    225    1    1.08889    0.968889;
    4192    1    5.6    -0.7    0    0    1    1.00924367    -23.4033582    63    1    1.06349    0.968254;
    4193    1    0    0    0    0    1    1.06247884    -16.6316002    63    1    1.07937    0.920635;
    4194    1    5.3    -2.3    0    0    1    1.06250164    -11.0906174    63    1    1.07937    0.920635;
    4195    2    0    0    0    0    1    1.03751207    -18.785439    63    1    1.07937    0.920635;
    4196    1    0    0    0    0    1    1.01900781    -24.9588987    90    1    1.06667    0.977778;
    4197    1    0    0    0    0    1    1.05477587    -20.955345    225    1    1.08444    1.00444;
    4198    1    9.8    -2    0    0    1    1.06093527    -18.6621121    63    1    1.07937    0.920635;
    4199    1    0    0    0    0    1    1.10042671    -18.6726961    150    1    1.1    0.9;
    4200    1    35    2.5    0    0    1    1.04733128    -7.45514712    90    1    1.06667    0.977778;
    4201    1    15.7    0.7    0    0    1    1.01927589    -19.6446997    90    1    1.06667    0.977778;
    4202    1    22.6    -6.2    0    0    1    1.0464682    -21.1186488    63    1    1.07937    0.920635;
    4203    1    21.5    -0.1    0    0    1    1.04231843    -11.9306504    90    1    1.07778    0.922222;
    4204    1    22.6    5.9    0    0    1    1.0527194    -14.6962032    90    1    1.06667    0.977778;
    4205    1    10    4.1    0    0    1    1.02662498    -13.3349484    90    1    1.06667    0.977778;
    4206    1    5.3    -1.1    0    0    1    1.01273926    1.81112128    225    1    1.08889    0.986667;
    4207    1    0    0    0    0    1    1.00047312    -31.0411677    63    1    1.06349    0.952381;
    4208    1    0    0    0    0    1    1.0313612    -25.8576661    225    1    1.08444    1.00444;
    4209    1    17.7    -0.8    0    0    1    1.00827833    -26.5908143    63    1    1.06349    0.952381;
    4210    1    15.9    -56.1    0    0    1    1.02091335    5.97015342    63    1    1.05298    0.984127;
    4211    1    17.5    1.2    0    0    1    1.01426849    -14.3226285    63    1    1.06349    0.936508;
    4212    1    0    -0.5    0    0    1    1.01437074    -14.3245539    63    1    1.06349    0.936508;
    4213    1    1.9    -1.8    0    0    1    1.0659213    2.48114105    380    1    1.10526    1.03947;
    4214    1    1.8    -1.9    0    0    1    1.06591763    2.4857802    380    1    1.10526    1.03947;
    4215    1    4.1    -1.5    0    0    1    1.03739574    -20.6411354    63    1    1.07937    0.920635;
    4216    1    50    -6    0    0    1    1.04465798    -16.8900747    63    1    1.07937    0.920635;
    4217    1    35.2    3.2    0    0    1    1.0412657    -3.34134023    63    1    1.07937    0.920635;
    4218    1    0    0    0    0    1    0.992074621    -17.0953876    63    1    1.07937    0.952381;
    4219    1    -0.5    -1.2    0    0    1    0.992123871    -17.0837453    63    1    1.07937    0.952381;
    4220    1    29.8    -4.6    0    0    1    1.03727302    -8.90207018    90    1    1.06667    0.977778;
    4221    1    65.4    7    0    0    1    1.05581155    -3.2743736    225    1    1.08889    0.933333;
    4222    1    42.6    -10.7    0    0    1    1.06114676    -6.56554266    225    1    1.08889    0.933333;
    4223    1    9.9    -7    0    0    1    1.03607044    -19.7764502    63    1    1.07937    0.920635;
    4224    1    20.2    -6.4    0    0    1    1.0456026    -12.1604931    90    1    1.06667    0.977778;
    4225    1    23.1    2.1    0    0    1    1.02503253    -13.6011876    90    1    1.06667    0.977778;
    4226    1    0    0    0    0    1    1.06335418    -8.16305603    90    1    1.07691    0.977778;
    4227    1    2    0.1    0    0    1    1.06315229    -8.18233369    90    1    1.07671    0.977778;
    4228    1    0    0    0    0    1    1.03940601    -13.4298731    63    1    1.06349    0.936508;
    4229    1    9.8    -3.7    0    0    1    1.03940601    -13.4298731    63    1    1.06349    0.936508;
    4230    1    5.8    -0.7    0    0    1    1.0394456    -13.4095577    63    1    1.06349    0.936508;
    4231    1    31    -2.7    0    0    1    1.03802206    -12.133956    63    1    1.07937    0.952381;
    4232    1    49.5    5    0    0    1    1.0125365    -13.5132101    63    1    1.06349    0.936508;
    4233    1    5.8    7.1    0    0    1    1.01404796    -8.00741313    63    1    1.04762    0.952381;
    4234    1    12.5    -1.7    0    0    1    1.07185071    -5.12892264    225    1    1.08889    1.00444;
    4235    1    80.4    -1    0    0    1    1.06584828    -6.92515341    225    1    1.08889    1.00444;
    4236    1    25    -10.3    0    0    1    1.04351271    -16.5866492    63    1    1.06349    0.968254;
    4237    1    9.3    2.1    0    0    1    1.04848003    -14.1966665    225    1    1.08444    1.00889;
    4238    1    1.1    -0.3    0    0    1    1.01386076    -32.2909021    63    1    1.06349    0.952381;
    4239    1    26.3    -3.5    0    0    1    1.0408021    -10.0760026    90    1    1.06667    0.977778;
    4240    1    10.3    1.6    0    0    1    1.04047064    -9.95561172    90    1    1.06667    0.977778;
    4241    1    0.2    0.8    0    0    1    1.01194664    -11.60427    63    1    1.06349    0.936508;
    4242    1    27    10.6    0    0    1    1.00769072    5.92780591    63    1    1.07937    0.952381;
    4243    1    41.8    17.7    0    0    1    1.00590963    4.89904097    63    1    1.07937    0.952381;
    4244    1    0    0    0    0    1    1.05077087    8.50330264    225    1    1.08889    0.986667;
    4245    1    0    0    0    0    1    1.05367407    12.6431701    380    1    1.10526    1.03947;
    4246    1    12.4    3.3    0    0    1    0.920836922    -13.8495616    45    1    1    0.888889;
    4247    1    17.7    -1.1    0    0    1    1.05459273    -10.1911873    20    1    1.15    0.8;
    4248    1    -0.6    0.3    0    0    1    1.02640056    -13.3821015    90    1    1.06667    0.977778;
    4249    1    5.4    0.3    0    0    1    1.02620725    -13.4429181    90    1    1.06667    0.977778;
    4250    1    0    0    0    0    1    1.05459728    -10.1835195    225    1    1.08444    1.00444;
    4251    1    0    0    0    0    1    1.05620308    -6.74444483    90    1    1.07778    0.977778;
    4252    1    0    0    0    0    1    1.0598138    -6.70901265    90    1    1.07778    0.977778;
    4253    1    0    0    0    0    1    1.06576978    -4.15542538    225    1    1.08889    1.00444;
    4254    1    0    0    0    0    1    1.02850462    -8.50507542    63    1    1.07937    0.952381;
    4255    1    0.2    -0.2    0    0    1    1.02587491    -9.85548011    63    1    1.07937    0.952381;
    4256    1    16.8    -2.6    0    0    1    1.03552939    -10.7366159    63    1    1.06349    0.936508;
    4257    2    0    0    0    0    1    1.01994847    -14.4106183    63    1    1.06349    0.936508;
    4258    1    8.9    -0.4    0    0    1    0.990981865    -3.85080562    63    1    1.07937    0.952381;
    4259    1    16.8    0    0    0    1    1.00856835    -11.3887752    63    1    1.06349    0.936508;
    4260    1    10.9    -1.3    0    0    1    1.01293076    -14.3295018    63    1    1.06349    0.936508;
    4261    1    27.8    -4.6    0    0    1    1.01915712    -24.2162819    90    1    1.06667    0.977778;
    4262    1    27.1    3.8    0    0    1    1.04719543    -2.52927596    63    1    1.07937    0.920635;
    4263    1    20    0.8    0    0    1    1.05359348    -0.0609393999    225    1    1.08889    0.888889;
    4264    1    28    0.8    0    0    1    1.05352979    -0.0781938674    225    1    1.08889    0.888889;
    4265    1    10.2    0.6    0    0    1    1.02998614    -13.8689275    90    1    1.06667    0.977778;
    4266    1    14.3    -3.7    0    0    1    1.0328549    -11.8601558    90    1    1.06667    0.977778;
    4267    1    30.6    2.2    0    0    1    1.01502329    -22.4738219    63    1    1.06349    0.952381;
    4268    1    19.1    -1.5    0    0    1    1.02144423    -13.5454536    90    1    1.06667    0.977778;
    4269    1    0    0    0    0    1    1.06734877    -10.3652315    225    1    1.08768    1.00444;
    4270    2    0    0    0    0    1    1.04878876    -15.5084926    90    1    1.07778    0.922222;
    4271    2    17.1    0.6    0    0    1    0.973346389    -24.5804053    63    1    1.06349    0.967604;
    4272    1    1.2    1    0    0    1    1.05511697    -20.153676    63    1    1.07937    0.920635;
    4273    1    0    0    0    0    1    1.00943345    -19.4026464    63    1    1.06349    0.968254;
    4274    1    20    -2.6    0    0    1    1.01169366    -12.8141898    63    1    1.06349    0.968254;
    4275    1    12    0.1    0    0    1    1.0518496    -16.9219144    63    1    1.07937    0.920635;
    4276    1    20.1    2.1    0    0    1    1.04272245    -14.8749508    63    1    1.06349    0.968254;
    4277    1    37.5    12.6    0    0    1    1.05335182    -10.9377703    225    1    1.08444    1.00889;
    4278    1    40.5    -3.2    0    0    1    1.00920859    0.237158447    63    1    1.07937    0.952381;
    4279    1    0    0    0    0    1    1.04724954    -18.4406563    63    1    1.06414    0.968254;
    4280    1    0    0    0    0    1    1.0485054    -16.4719223    225    1    1.08444    1.00889;
    4281    1    0    0    0    20    1    1.03889812    -16.4635023    63    1    1.07937    0.920635;
    4282    1    0    0    0    0    1    1.05673344    -12.3441764    225    1    1.08889    1;
    4283    1    21.9    7.3    0    0    1    1.00219593    -14.8897981    63    1    1.06349    0.936508;
    4284    1    34.2    0.8    0    0    1    0.993314324    -13.0522993    63    1    1.06349    0.936508;
    4285    1    0    0.1    0    0    1    1.02019504    -9.1268302    63    1    1.06349    0.968254;
    4286    1    17.7    -5    0    0    1    0.995887615    -33.0869713    63    1    1.06349    0.952381;
    4287    1    0.5    -0.5    0    0    1    1.03934273    -10.4967247    90    1    1.06667    0.977778;
    4288    1    0    0    0    0    1    1.05050405    -9.71556316    225    1    1.08889    0.933333;
    4289    1    0    0    0    0    1    1.02203501    -11.1388483    63    1    1.06349    0.936508;
    4290    1    0    0    0    0    1    1.02130873    -11.7000766    63    1    1.06349    0.936508;
    4291    1    38.5    -1.1    0    0    1    1.03996971    -7.21721515    90    1    1.07778    0.977778;
    4292    1    17    -5.3    0    0    1    1.03600299    -11.341459    63    1    1.06349    0.936508;
    4293    1    1.9    -2.5    0    0    1    1.02266359    -17.5618583    90    1    1.06667    0.977778;
    4294    1    -1.5    0.2    0    0    1    1.01143901    -21.8529385    63    1    1.06349    0.968254;
    4296    1    0    0    0    0    1    1.01165618    -19.2955036    63    1    1.06349    0.968254;
    4297    1    23.6    6.5    0    0    1    1.0300872    -10.0983779    63    1    1.07937    0.920635;
    4298    1    22.8    0.4    0    0    1    1.03055063    -24.4523939    63    1    1.07937    0.920635;
    4299    1    16.4    1.2    0    0    1    1.01875311    -25.7199365    63    1    1.06349    0.968254;
    4300    2    2.9    -1.6    0    0    1    1.02068958    -23.4258998    63    1    1.06349    0.968254;
    4301    1    0    0    0    0    1    1.02555548    -23.0733064    150    1    1.08    0.966667;
    4302    1    0.5    0.1    0    0    1    1.04938454    -18.8873071    63    1    1.07937    0.920635;
    4303    1    0    0    0    0    1    1.00550526    -24.6851631    63    1    1.06349    0.968254;
    4304    1    29    7.3    0    0    1    1.00494486    -24.7432145    63    1    1.06349    0.968254;
    4305    1    14.7    1.4    0    0    1    1.01846281    -10.4055338    63    1    1.06349    0.936508;
    4306    1    24.1    4.7    0    0    1    1.00146676    -2.65660653    63    1    1.07937    0.952381;
    4307    1    47.7    15.2    0    0    1    1.00386126    -1.39260007    63    1    1.07937    0.952381;
    4308    1    29.8    -4    0    0    1    1.04291249    -6.25990312    90    1    1.06667    0.977778;
    4309    1    -3    3.6    0    0    1    1.07843301    -1.64059114    225    1    1.08854    1.00444;
    4310    1    0    0    0    0    1    1.06815998    2.30063674    380    1    1.10263    1.04211;
    4311    1    0    0    0    0    1    1.06818495    2.29664457    380    1    1.10263    1.04211;
    4312    1    35.3    4.2    0    0    1    1.01225438    -13.1615212    63    1    1.06349    0.936508;
    4313    1    9    8.1    0    0    1    1.05682456    -2.64597051    90    1    1.07778    0.977778;
    4314    1    0    0    0    0    1    1.02655488    -3.5918972    63    1    1.07937    0.952381;
    4315    1    0    0    0    0    1    1.11248039    -0.0972899989    63    1    1.11945    0.952381;
    4316    1    9.7    0    0    0    1    1.07465574    -0.0972899989    225    1    1.08889    0.986667;
    4317    1    0    0    0    0    1    1.07463479    2.84160624    380    1    1.10526    1.03947;
    4318    2    0.7    0    0    0    1    1.01554886    -19.2289554    63    1    1.06349    0.968254;
    4319    1    0    0    0    0    1    1.052715    -14.3083218    225    1    1.08444    1.00889;
    4320    1    22.3    2.2    0    0    1    1.02938707    -10.1826196    63    1    1.07937    0.920635;
    4321    1    15    -1.1    0    0    1    1.04415358    -9.54138544    90    1    1.07778    0.977778;
    4322    1    0    0    0    0    1    1.04414428    -9.85004102    90    1    1.07778    0.977778;
    4323    1    4.2    2.1    0    0    1    1.04351659    -9.88113059    90    1    1.07778    0.977778;
    4324    2    0    0    0    0    1    1.013    -13.1312448    63    1    1.06349    0.936508;
    4325    2    0    0    0    0    1    1.03703556    -15.8610693    63    1    1.06349    0.936508;
    4326    1    13.1    -4.8    0    0    1    1.04622402    -22.2572447    63    1    1.07937    0.920635;
    4327    1    44.1    7.2    0    0    1    1.01735829    -11.8792684    63    1    1.07937    0.952381;
    4328    1    0    0    0    0    1    1.07283433    -10.868573    90    1    1.0779    0.922222;
    4329    1    0    0    0    0    1    1.0762891    -6.97507288    225    1    1.08889    1;
    4330    1    9    -9.2    0    0    1    1.00045641    -29.0184573    63    1    1.06349    0.952381;
    4331    1    1    -0.7    0    0    1    1.01727894    -9.32128674    63    1    1.07937    0.952381;
    4332    1    0    0    0    0    1    1.01578989    -9.29014877    63    1    1.07937    0.952381;
    4333    1    0.2    -0    0    0    1    1.05373605    -13.7497075    63    1    1.06349    0.936508;
    4334    1    6.9    -2    0    0    1    1.05204452    -13.8539945    63    1    1.06349    0.936508;
    4335    1    29.9    -0    0    0    1    1.032318    -10.28673    90    1    1.06667    0.977778;
    4336    1    0    0    0    0    1    1.0740993    -5.89570245    225    1    1.0891    1.00444;
    4337    1    16.2    0.7    0    0    1    1.07415053    -6.1153625    225    1    1.08933    1.00444;
    4338    1    0    0    0    0    1    1.06596788    -2.62871066    90    1    1.07778    0.977778;
    4339    1    25.6    5.5    0    0    1    1.02895654    -18.0232715    63    1    1.07937    0.920635;
    4340    2    -3    0    0    0    1    1.037    -8.17282552    63    1    1.06349    0.936508;
    4341    1    0.7    -0    0    0    1    1.03658224    -10.1183133    63    1    1.06349    0.936508;
    4342    1    36.2    3.4    0    0    1    1.016691    -14.0172756    90    1    1.06667    0.977778;
    4343    1    35.3    3.7    0    0    1    1.00574969    -15.4797809    63    1    1.06349    0.936508;
    4344    2    0    0    0    0    1    1.04570053    -15.1958475    90    1    1.07778    0.922222;
    4345    2    0    -0.1    0    0    1    1.04297638    -22.3616344    63    1    1.07937    0.920635;
    4346    1    44.8    -6.1    0    0    1    1.01803885    -25.579332    90    1    1.06667    0.977778;
    4347    1    6.4    -12.7    0    0    1    1.01009124    -31.0390374    63    1    1.06349    0.952381;
    4348    1    25    2.7    0    0    1    1.00545145    -12.8558923    63    1    1.06349    0.936508;
    4349    2    0    0    0    0    1    1.05090041    -10.2933425    225    1    1.08889    0.933333;
    4350    1    12.8    -4.9    0    0    1    1.05323556    -20.7590094    63    1    1.07937    0.920635;
    4351    2    1.6    -1.6    0    0    1    1.01030134    -28.6412271    63    1    1.06349    0.952381;
    4352    2    0    0    0    0    1    0.962    -10.651216    63    1    1.06349    0.936508;
    4353    1    10.1    -3.2    0    0    1    1.02351883    -9.54130414    63    1    1.07937    0.952381;
    4354    1    22.4    8.3    0    0    1    1.00453574    3.86535288    63    1    1.07937    0.952381;
    4355    1    0    0    0    0    1    1.0167544    6.16953609    63    1    1.07937    0.952381;
    4356    1    0    0    0    0    1    1.05303156    7.3554253    225    1    1.08889    0.986667;
    4357    1    0    0    0    0    1    1.05253181    7.63045866    225    1    1.08889    0.986667;
    4358    1    14.5    -3.1    0    0    1    1.0559641    -12.9139124    63    1    1.07937    0.920635;
    4359    1    12.3    1.3    0    0    1    1.04444649    -19.0228403    63    1    1.07937    0.920635;
    4360    1    11.9    -0.8    0    0    1    1.03283906    -9.6520832    63    1    1.06349    0.936508;
    4361    1    20.8    3.1    0    0    1    1.01895026    -14.2909958    90    1    1.06667    0.977778;
    4362    1    22    -0.2    0    0    1    1.05653305    -4.29359462    63    1    1.07937    0.920635;
    4363    1    -0.1    -0    0    0    1    0.9351065    -13.6272716    45    1    1    0.888889;
    4364    1    15.3    -0.4    0    0    1    1.04590229    -17.8185529    20    1    1.15    0.8;
    4365    1    16.3    -0.4    0    0    1    1.04590153    -17.8189908    20    1    1.15    0.8;
    4366    1    22.3    -3.4    0    0    1    1.04592097    -17.8217419    20    1    1.15    0.8;
    4367    1    0    0    0    0    1    1.02307294    -21.2812498    63    1    1.06349    0.952381;
    4368    1    0    0    0    0    1    1.04591065    -17.811837    225    1    1.08444    1.00444;
    4369    1    11.8    -2.3    0    0    1    1.04189947    -4.34712269    90    1    1.06667    0.977778;
    4370    2    0.7    1.7    0    0    1    1.051    -23.543488    63    1    1.07937    0.920635;
    4371    1    121.7    0    0    0    1    1.01285948    5.05366021    63    1    1.07937    0.952381;
    4372    1    0    0    0    0    1    1.05445315    8.1824638    225    1    1.08889    0.986667;
    4373    1    26    1.3    0    0    1    1.05659322    -8.29521114    90    1    1.07778    0.922222;
    4374    1    35.1    -0.1    0    0    1    1.0204114    -13.2219639    63    1    1.06349    0.936508;
    4375    1    15.4    -0.8    0    0    1    1.02681277    -12.4828375    63    1    1.06349    0.936508;
    4376    1    18.4    1.2    0    0    1    1.02639692    -12.4951124    63    1    1.06349    0.936508;
    4377    2    6.9    -1.3    0    0    1    1.04380858    -18.880365    63    1    1.07937    0.920635;
    4378    1    44.1    3.2    0    0    1    1.04586597    -13.9091829    20    1    1.15    0.8;
    4379    1    6.2    -0.5    0    0    1    1.02310273    -15.3644627    90    1    1.06667    0.977778;
    4380    1    0    0    0    0    1    1.04592492    -13.8900049    225    1    1.08444    1.00444;
    4381    1    23.1    -3.4    0    0    1    0.981570006    -32.2100338    63    1    1.06349    0.952381;
    4382    1    17.8    4.1    0    0    1    1.06575606    -15.6290114    63    1    1.07937    0.920635;
    4383    1    11.7    -3.6    0    0    1    1.02113122    -16.1611913    63    1    1.07937    0.920635;
    4384    1    0    0    0    0    1    1.02123761    -19.7627508    63    1    1.07937    0.920635;
    4385    1    23.5    -6.4    0    0    1    1.01963235    -29.8367078    63    1    1.06349    0.968254;
    4386    1    44.1    8.8    0    0    1    0.9929667    -29.535512    63    1    1.06349    0.968254;
    4387    1    0.7    0    0    0    1    1.03473235    -14.6268468    63    1    1.07937    0.920635;
    4388    1    20.2    -1.9    0    0    1    1.02000418    -13.7551801    90    1    1.06667    0.977778;
    4389    1    45.1    -8.6    0    0    1    1.03070902    -20.055843    63    1    1.06349    0.952381;
    4390    1    -6.9    -6.1    0    0    1    1.02447034    -7.44535661    63    1    1.04762    0.952381;
    4391    1    0    0    0    0    1    1.02122712    -7.69217529    63    1    1.04762    0.952381;
    4392    1    5.9    2.4    0    0    1    1.02442916    -6.78072043    63    1    1.04762    0.952381;
    4393    1    5.3    -2.3    0    0    1    1.06344305    -17.0308134    63    1    1.07937    0.920635;
    4394    1    27.6    -2.8    0    0    1    0.939361655    -13.4776177    63    1    1.06349    0.936508;
    4395    1    20    -2.9    0    0    1    1.04692043    -8.1774725    90    1    1.06667    0.977778;
    4396    1    3    1.5    0    0    1    1.04717133    -10.9839036    63    1    1.07937    0.920635;
    4397    1    14.8    -1.1    0    0    1    1.01462244    -2.04534693    63    1    1.07937    0.920635;
    4398    1    9.9    1.7    0    0    1    1.00364555    -2.43529237    63    1    1.07937    0.952381;
    4399    1    13    5    0    0    1    1.02405987    -11.2940303    63    1    1.06349    0.936508;
    4400    1    14.8    1.2    0    0    1    0.982236909    0.23666345    63    1    1.07937    0.952381;
    4401    1    10.9    -0.3    0    0    1    0.981977229    -4.68282352    63    1    1.07937    0.952381;
    4402    1    0    0    0    0    1    0.950403048    -12.5212615    45    1    1    0.888889;
    4403    1    23.2    -0    0    0    1    1.01971287    -19.434312    90    1    1.06667    0.977778;
    4404    1    0    0    0    0    1    1.02064232    -4.48371634    63    1    1.07937    0.952381;
    4405    1    24.1    -5.8    0    0    1    1.01767818    -25.6950456    90    1    1.06667    0.977778;
    4406    1    17    8.3    0    0    1    1.03506467    -10.6818224    63    1    1.06349    0.936508;
    4407    1    2.6    -0.4    0    0    1    1.02867162    -11.0091311    90    1    1.06667    0.977778;
    4408    2    0    0    0    0    1    1.02243704    -19.6908245    63    1    1.06349    0.968254;
    4409    1    28    -0.4    0    0    1    1.07156007    -4.88585012    225    1    1.08889    1.00444;
    4410    1    72.6    2.9    0    0    1    1.06895943    -5.99872426    225    1    1.08889    1.00444;
    4411    1    0    0    0    0    1    1.00783741    -11.1306927    63    1    1.06349    0.968254;
    4412    1    4.7    4.3    0    0    1    1.01358968    -2.35958097    63    1    1.07937    0.952381;
    4413    1    0    0    0    0    1    1.04129438    0.534878628    225    1    1.08889    0.986667;
    4414    1    40.9    -2    0    0    1    1.05436277    -17.4338732    20    1    1.15    0.8;
    4415    1    6.2    2.5    0    0    1    1.01951227    -20.2506574    63    1    1.06349    0.952381;
    4416    1    0    0    0    0    1    1.0543776    -17.4161693    225    1    1.08444    1.00444;
    4417    1    7.2    -5.1    0    0    1    0.992260653    -34.4510674    63    1    1.06349    0.952381;
    4418    1    6.3    -0.2    0    0    1    1.05923859    -13.2583575    90    1    1.07778    0.922222;
    4419    1    0    0    0    0    1    1.08937573    0.431223402    90    1    1.1    0.944444;
    4420    1    34.7    15.2    0    0    1    1.08804329    0.351600904    90    1    1.1    0.944444;
    4421    1    25.8    3.5    0    0    1    1.04806961    -17.2101999    63    1    1.07937    0.920635;
    4422    1    0    0    0    0    1    1.07444107    -14.8996964    225    1    1.08889    1;
    4423    1    83.5    12.9    0    0    1    1.07189758    -3.90742164    225    1    1.08889    1.00444;
    4424    1    2    0    0    0    1    1.03225696    -10.2878495    63    1    1.06349    0.936508;
    4425    1    23.2    0.2    0    0    1    1.00250825    -24.9343218    63    1    1.06349    0.952381;
    4426    1    28.4    1.6    0    0    1    1.03765423    -14.6273273    63    1    1.07937    0.920635;
    4427    1    28.5    -4.5    0    0    1    0.986119943    -29.2245563    63    1    1.06349    0.952381;
    4428    1    2.8    -1.9    0    0    1    0.998255576    -2.09650807    63    1    1.07937    0.952381;
    4429    1    0    0    0    0    1    1.071644    -10.2433364    225    1    1.08889    1;
    4430    1    16.2    -1.1    0    0    1    1.07272383    -3.74172365    90    1    1.07973    0.922222;
    4431    1    39.6    3.2    0    0    1    1.01154964    -13.7965127    63    1    1.06349    0.936508;
    4432    1    10.6    1.3    0    0    1    1.03081656    -10.6629681    63    1    1.06349    0.936508;
    4433    1    19    0.1    0    0    1    1.03192305    -13.8807767    63    1    1.06349    0.968254;
    4434    1    20.8    -2.9    0    0    1    1.04152026    -6.5908305    90    1    1.06667    0.977778;
    4435    1    39.6    1.3    0    0    1    1.03524528    -8.10201639    63    1    1.06349    0.936508;
    4436    1    37.4    3.7    0    0    1    1.01209829    -29.609586    63    1    1.06349    0.968254;
    4437    1    19.2    -7    0    0    1    0.986386008    -29.1309933    63    1    1.06349    0.952381;
    4438    1    42.2    1.3    0    0    1    0.976476338    -28.1369727    63    1    1.06349    0.952381;
    4439    2    -0.3    0    0    0    1    1.01725319    -25.2740902    63    1    1.06349    0.968254;
    4440    1    0    0    0    -15    1    1.04703813    -8.73417277    90    1    1.07778    0.977778;
    4441    1    6.3    -2.4    0    0    1    1.0232394    -15.0501477    63    1    1.06349    0.936508;
    4442    1    26.8    5.2    0    0    1    1.07506121    1.47163504    225    1    1.08889    0.888889;
    4443    1    23.8    0.4    0    0    1    1.07517068    1.47367353    225    1    1.08889    0.888889;
    4444    1    0    0    0    0    1    1.05806189    -3.17589108    90    1    1.07778    0.977778;
    4445    1    0    0    0    0    1    1.0579394    -3.17352531    90    1    1.07778    0.977778;
    4446    1    0    0    0    0    1    1.07435628    -0.117781561    225    1    1.08889    1.00444;
    4447    1    10.5    9    0    0    1    0.946263586    -11.5989307    63    1    1.06349    0.936508;
    4448    1    8.9    3.4    0    0    1    0.98008393    -13.2503048    63    1    1.06349    0.968254;
    4449    1    0    0.7    0    0    1    1.03326564    -15.7238759    63    1    1.06349    0.936508;
    4450    1    13.8    -0.5    0    0    1    1.01455282    -16.9522353    63    1    1.06349    0.936508;
    4451    1    0    0.2    0    0    1    1.03867185    -17.8398223    90    1    1.06667    0.977778;
    4452    1    24.3    -1.9    0    0    1    1.03102919    -19.4606556    63    1    1.06349    0.952381;
    4453    1    19.2    1.3    0    0    1    1.01557392    -6.59531097    63    1    1.04762    0.952381;
    4454    2    -0.9    0    0    0    1    1.05425005    -24.5109267    63    1    1.07937    0.920635;
    4455    1    0    0    0    0    1    1.06725653    -12.2176635    90    1    1.07778    0.922222;
    4456    1    7.7    0.6    0    0    1    1.03006141    -17.6541591    63    1    1.07937    0.920635;
    4457    1    38.4    4.2    0    0    1    1.04793879    -13.1419895    63    1    1.06349    0.936508;
    4458    1    27.6    -0.6    0    0    1    0.999139024    -20.4044637    63    1    1.06349    0.936508;
    4459    1    7    -0.6    0    0    1    0.987823801    -29.1497514    63    1    1.06349    0.952381;
    4460    1    18.1    -0.9    0    0    1    1.05615376    -17.5826771    63    1    1.07937    0.920635;
    4461    1    -0    0.1    0    0    1    1.04038494    -9.01009707    63    1    1.07937    0.952381;
    4462    1    0    0    0    0    1    1.02698109    -11.0577742    63    1    1.07937    0.952381;
    4463    1    0    0    0    0    1    1.05584381    -18.0514263    63    1    1.07937    0.920635;
    4464    1    53.6    -1.1    0    0    1    1.01759518    -29.7254941    63    1    1.06349    0.968254;
    4465    1    23.7    11.6    0    0    1    1.00621004    -18.4208915    63    1    1.06349    0.968254;
    4466    1    0    0    0    0    1    1.07082326    -17.6107517    150    1    1.08521    0.966667;
    4467    1    0    0    0    0    1    1.04955708    -14.6387574    225    1    1.08444    1.00889;
    4468    1    0    0    0    0    1    1.04437698    -19.984186    63    1    1.07937    0.920635;
    4469    1    1    1    0    0    1    1.02739995    -14.1433561    63    1    1.07937    0.952381;
    4470    1    13    7.3    0    0    1    1.02900298    -8.63676694    90    1    1.06667    0.977778;
    4471    1    0.2    8.9    0    0    1    0.995154836    -16.8244471    63    1    1.07937    0.952381;
    4472    1    33.3    2.8    0    0    1    0.994353715    -12.4882907    63    1    1.06349    0.936508;
    4473    1    28.8    4.4    0    0    1    1.0289896    -13.8376795    63    1    1.06349    0.968254;
    4474    1    0    0    0    0    1    1.02089713    -21.3343889    63    1    1.07937    0.920635;
    4475    1    11.6    -0.1    0    0    1    1.0397528    -13.8709357    90    1    1.07778    0.922222;
    4476    1    0    0.4    0    0    1    1.03230577    -9.88231093    63    1    1.06349    0.936508;
    4477    1    4.6    -0.5    0    0    1    1.05516079    -17.441114    63    1    1.07937    0.920635;
    4478    1    7.9    -1.4    0    0    1    1.01354267    -22.9167151    63    1    1.07937    0.920635;
    4479    1    0    0    0    0    1    1.07193296    -14.1633938    225    1    1.08889    1;
    4480    1    30    2.1    0    0    1    1.04430936    -13.8000186    63    1    1.06349    0.968254;
    4481    1    45.4    0.7    0    20    1    1.0310653    -18.5086373    63    1    1.07937    0.920635;
    4482    1    0    0    0    0    1    1.06263009    -14.8426001    225    1    1.08889    1;
    4483    1    31.5    3.8    0    0    1    1.00855239    -13.7519565    63    1    1.07937    0.952381;
    4484    1    12.7    -4.8    0    0    1    1.0571334    -12.0035805    63    1    1.07937    0.920635;
    4485    1    5.4    3.8    0    0    1    1.0229767    -10.9673007    63    1    1.06349    0.936508;
    4486    1    0.2    -3.4    0    0    1    1.0391214    -9.1651769    63    1    1.06349    0.936508;
    4487    1    1.5    6.5    0    0    1    1.05324936    -6.62876667    225    1    1.08889    0.933333;
    4488    1    0    0    0    0    1    1.06562755    -0.303860406    380    1    1.10526    1.03947;
    4489    1    0    0    0    0    1    1.0649007    -0.374364338    380    1    1.10526    1.03947;
    4490    1    9.8    7.2    0    0    1    1.05678314    -1.65530658    90    1    1.07778    0.977778;
    4491    1    24.9    -1.5    0    0    1    1.02999328    -11.3801613    63    1    1.06349    0.936508;
    4492    1    0    0    0    0    1    1.03307802    -17.391045    90    1    1.07778    0.922222;
    4493    1    13.9    1.6    0    0    1    1.03930606    -3.0042484    90    1    1.07778    0.977778;
    4494    1    0    0    0    0    1    1.00589253    4.86274445    63    1    1.07937    0.952381;
    4495    1    9    -4.7    0    0    1    1.00590517    4.86141637    63    1    1.07937    0.952381;
    4496    1    18.4    4.8    0    15.4    1    1.03841725    4.22166323    63    1    1.07937    0.920635;
    4497    1    0    0    0    0    1    1.05539064    6.95904311    225    1    1.08889    0.968889;
    4498    2    -7    -0    0    0    1    1.05612927    -24.5071328    63    1    1.07937    0.920635;
    4499    2    0    0    0    0    1    0.981    -0.991761414    20    1    1.15    0.8;
    4500    2    0    0    0    0    1    1.012    2.55637014    20    1    1.15    0.8;
    4501    2    0    0    0    0    1    1.012    2.65363614    20    1    1.15    0.8;
    4502    2    0    0    0    0    1    1.012    2.68670642    20    1    1.15    0.8;
    4503    2    0    0    0    0    1    1.015    2.61721861    20    1    1.15    0.8;
    4504    1    0    0    0    0    1    0.983447697    -2.99246542    63    1    1.07937    0.952381;
    4505    1    0    0    0    0    1    1.01422455    1.97215877    225    1    1.08889    0.986667;
    4506    1    0    0    0    0    1    1.01422411    1.97314851    225    1    1.08889    0.986667;
    4507    1    0    0    0    0    1    1.01422395    1.97348501    225    1    1.08889    0.986667;
    4508    1    0    0    0    0    1    1.01425487    1.97282214    225    1    1.08889    0.986667;
    4509    1    -1.9    4.4    0    0    1    0.98362387    -3.06251796    63    1    1.07937    0.952381;
    4510    1    0    0    0    0    1    0.987783683    -3.04569053    63    1    1.07937    0.952381;
    4511    1    0    0    0    0    1    1.01424956    1.96617096    225    1    1.08889    0.986667;
    4512    1    9.5    -7.2    0    0    1    1.02770002    -1.54000551    63    1    1.06349    0.904762;
    4513    1    -2.6    -1.1    0    0    1    1.04739007    7.04322019    225    1    1.08889    0.986667;
    4514    1    11    3.9    0    0    1    1.0023544    -7.62409882    63    1    1.04762    0.952381;
    4515    1    0    -3    0    0    1    1.02305412    -26.7658435    63    1    1.06349    0.968254;
    4516    2    0    0    0    0    1    1.03865736    -19.4497434    63    1    1.07937    0.952381;
    4517    1    19.9    0.6    0    0    1    1.02481912    -13.8472891    90    1    1.06667    0.977778;
    4518    1    22.7    1    0    0    1    0.981572319    -19.3108469    63    1    1.06349    0.968254;
    4519    1    28.8    4.5    0    0    1    0.981823662    -19.1933012    63    1    1.06349    0.968254;
    4520    1    6    3.9    0    0    1    1.0070815    5.90667434    63    1    1.07937    0.952381;
    4521    1    0.4    -1    0    0    1    1.00589236    4.86274878    63    1    1.07937    0.952381;
    4522    1    0    0    0    0    1    1.04511568    -19.7948349    63    1    1.06469    0.968254;
    4523    1    0    0    0    0    1    1.04511568    -19.7948349    63    1    1.06469    0.968254;
    4524    1    24.6    0    0    0    1    1.00853705    -19.7948349    150    1    1.08    0.966667;
    4525    1    0    0    0    0    1    1.02250444    -14.2634686    20    1    1.15    0.8;
    4526    1    0    0    0    0    1    1.02250444    -14.2634686    63    1    1.06349    0.936508;
    4527    1    0    -0.3    0    0    1    1.05285544    -14.4360674    90    1    1.07778    0.922222;
    4528    1    0    0    0    0    1    1.0457884    -6.98279318    380    1    1.10526    1.03947;
    4529    2    49.5    7.6    0    0    1    1.02200598    -19.6647798    63    1    1.06349    0.968254;
    4530    1    0    0    0    0    1    1.00975826    -9.33857416    90    1    1.06667    0.977778;
    4531    1    0.9    -0.3    0    0    1    1.00569016    -16.8159935    90    1    1.06667    0.977778;
    4532    2    0    0    0    0    1    1.032    -11.3264333    20    1    1.15    0.8;
    4533    1    0    0    0    0    1    1.03286704    -11.763787    63    1    1.06349    0.936508;
    4534    1    18.2    -3.5    0    0    1    1.03007476    -8.80447619    90    1    1.06667    0.977778;
    4535    1    11.7    -0.4    0    0    1    1.00894245    -14.7165808    63    1    1.06349    0.936508;
    4536    2    0    0    0    0    1    1.072    -13.8767809    225    1    1.08889    1;
    4537    1    17    6.1    0    0    1    1.05196342    -4.20861253    63    1    1.07937    0.920635;
    4538    1    0    0    0    0    1    1.06333468    -1.7352182    225    1    1.08889    0.937778;
    4539    1    59.2    4.2    0    0    1    1.0431042    -17.2615192    63    1    1.07937    0.920635;
    4540    1    36.3    4.9    0    0    1    1.02985212    -24.6994389    63    1    1.06349    0.968254;
    4541    1    5.8    -9.3    0    0    1    1.02365811    -21.4772962    63    1    1.06349    0.968254;
    4542    1    17.3    -5    0    0    1    1.01631021    -18.0022987    90    1    1.06667    0.977778;
    4543    1    26.7    -4.5    0    0    1    1.05497167    -6.00020524    90    1    1.06667    0.977778;
    4544    1    12.2    5.7    0    0    1    1.01072313    2.86742837    63    1    1.07937    0.920635;
    4545    1    0.9    -0.4    0    0    1    1.04689721    -16.334686    90    1    1.06667    0.977778;
    4546    1    11    15    0    0    1    1.01507444    -18.7666611    63    1    1.06349    0.968254;
    4547    1    0    0    0    0    1    1.03765567    -17.0835638    150    1    1.08    0.966667;
    4548    1    0    0    0    0    1    1.043382    -13.7862888    225    1    1.08444    1.00889;
    4549    1    10.9    1.1    0    0    1    1.01172534    -2.05957051    63    1    1.04762    0.888889;
    4550    1    0    0    0    0    1    1.03161618    3.53377055    63    1    1.07937    0.920635;
    4551    1    12.4    -9.9    0    0    1    1.01755879    5.99635896    63    1    1.07937    0.952381;
    4552    1    0    0    0    0    1    1.04100719    -19.9721177    63    1    1.07937    0.920635;
    4553    1    10.5    1.6    0    0    1    0.997462511    0.147849502    63    1    1.07937    0.952381;
    4554    1    4.4    -3.1    0    0    1    1.07073921    1.29812169    225    1    1.08444    1.00444;
    4555    1    0    0    0    0    1    1.07412225    5.03583604    380    1    1.10263    1.04211;
    4556    1    0    0    0    0    1    1.0226611    -17.6906904    63    1    1.06349    0.968254;
    4557    1    26.1    4    0    0    1    1.02038749    -11.5882383    63    1    1.06349    0.936508;
    4558    1    0    0    0    0    1    0.551751777    3.10363554    20    1    1.15    0.5;
    4559    1    0    0    0    0    1    1.00252703    3.10363554    63    1    1.07937    0.952381;
    4560    1    9.5    -2.2    0    0    1    1.02232298    -20.6616319    63    1    1.06349    0.952381;
    4561    1    23.4    5.2    0    0    1    1.00958233    -11.4339908    63    1    1.04762    0.952381;
    4562    1    33.9    1    0    0    1    0.987505359    -10.2118682    63    1    1.06349    0.936508;
    4563    1    0    0    0    0    1    1.05984753    -15.7740465    63    1    1.07937    0.920635;
    4564    1    0    0    0    0    1    1.04371956    -15.3857061    90    1    1.07778    0.922222;
    4565    1    0    0    0    0    1    1.06199941    -12.8727005    225    1    1.08889    1;
    4566    1    32.9    0.1    0    0    1    1.05199832    -12.2008088    63    1    1.07937    0.920635;
    4567    1    0.8    -0.2    0    0    1    1.05766827    -13.4731278    63    1    1.0646    0.936508;
    4568    1    26.8    0.3    0    0    1    1.02500837    -19.5136846    90    1    1.06667    0.977778;
    4569    1    -1.4    -0.1    0    0    1    1.04453202    -13.8256178    63    1    1.06349    0.968254;
    4570    1    0    0    0    80    1    1.07049729    -11.015963    225    1    1.08889    1;
    4571    1    0    0    0    0    1    1.06719329    -7.88261395    380    1    1.10526    1.05263;
    4572    1    25.9    1.6    0    0    1    1.04849063    -15.3244647    63    1    1.06349    0.936508;
    4573    1    13.4    2.8    0    0    1    1.02175353    -21.4154054    63    1    1.06349    0.952381;
    4574    1    24.4    -2.7    0    0    1    1.02224611    -22.1619641    63    1    1.06349    0.952381;
    4575    1    5.5    -6.7    0    0    1    1.02377239    -21.359874    63    1    1.06349    0.952381;
    4576    1    0    0    0    0    1    1.05617138    -7.28049618    90    1    1.07778    0.922222;
    4577    1    24.2    -9.7    0    0    1    1.03056784    -8.64627453    63    1    1.06349    0.936508;
    4578    1    9.2    2.3    0    0    1    1.04574483    -20.1178289    63    1    1.07937    0.920635;
    4579    1    0    0    0    0    1    1.06374667    -19.6103583    150    1    1.1    0.9;
    4580    1    0    0    0    0    1    1.07425522    -17.9433903    225    1    1.08889    1;
    4581    1    1    0    0    0    1    1.05732615    -20.8568215    63    1    1.07937    0.920635;
    4582    1    1    0.9    0    0    1    1.05538168    -21.1341351    63    1    1.07937    0.920635;
    4583    1    82.7    15    0    0    1    1.06187422    -13.9359969    225    1    1.08889    1;
    4584    1    0    0    0    0    1    1.03403089    -18.3666858    63    1    1.06349    0.936508;
    4585    1    -1    -0.9    0    0    1    1.05161141    -15.6600012    63    1    1.07937    0.920635;
    4586    1    -0.2    -42.5    0    0    1    1.04250781    -8.49599994    63    1    1.05271    0.952381;
    4587    2    0    0    0    0    1    1.047    -9.52333467    63    1    1.07937    0.920635;
    4588    1    0    -0.8    0    0    1    1.01403568    -14.404878    63    1    1.06349    0.936508;
    4589    1    18    -9.4    0    0    1    1.04119068    -15.4287749    63    1    1.06349    0.936508;
    4590    1    18    -1.2    0    0    1    1.0329782    -15.2257026    63    1    1.06349    0.936508;
    4591    1    4.8    4.4    0    0    1    1.04650508    -20.9095129    63    1    1.07937    0.920635;
    4592    1    0    0    0    0    1    1.04789237    -4.16886708    90    1    1.07778    0.977778;
    4593    1    0    0    0    0    1    1.05933982    1.16418588    380    1    1.10526    1.04211;
    4594    2    108.9    66.1    0    0    1    1.056    -9.30574055    225    1    1.08889    0.986667;
    4595    1    0    0    0    0    1    1.04925383    -8.03456558    225    1    1.08444    1.00889;
    4596    1    0    0    0    0    1    1.05268502    -6.78337166    225    1    1.08444    1.00889;
    4597    1    0    0    0    0    1    1.05502698    -1.88878167    380    1    1.10263    1.05127;
    4598    1    0    0    0    0    1    1.06733634    -8.64034239    225    1    1.08462    1.00444;
    4599    1    0    0    0    0    1    1.04740552    -19.8011121    225    1    1.08444    1.00444;
    4600    1    0    0    0    0    1    1.01428163    -8.01383109    63    1    1.04762    0.952381;
    4601    1    0    0    0    0    1    1.09541461    7.87847601    63    1    1.13061    0.952381;
    4602    2    6.8    -0.6    0    0    1    1.02961574    -23.1148108    63    1    1.07937    0.920635;
    4603    2    0    0    0    0    1    1.03964111    -8.30910697    63    1    1.06349    0.936508;
    4604    1    0    0    0    0    1    1.0003    -11.1715001    63    1    1.06349    0.968254;
    4605    1    43.7    9.1    0    0    1    1.00029622    -11.1714178    63    1    1.06349    0.968254;
    4606    1    122.6    27    0    0    1    1.07068095    -4.24412643    225    1    1.08889    1.00444;
    4607    1    2    1    0    0    1    0.949713066    -12.5501528    45    1    1    0.888889;
    4608    2    0    0    0    0    1    1.07    -16.1166847    63    1    1.07937    0.920635;
    4609    1    4.2    -4.2    0    0    1    1.03347397    -12.413223    63    1    1.06349    0.936508;
    4610    1    13.3    -2    0    0    1    1.03385877    4.1208193    63    1    1.07937    0.920635;
    4611    1    3    1    0    0    1    1.06053942    -3.85247804    63    1    1.09524    0.904762;
    4612    1    58.9    6.9    0    0    1    1.06920885    -5.98402676    225    1    1.08889    1.00444;
    4613    1    6    3    0    0    1    1.07267561    -3.74412478    90    1    1.11111    0.955556;
    4614    1    6    0.2    0    0    1    1.03309713    -24.5175945    63    1    1.07937    0.920635;
    4615    1    0    0    0    0    1    1.05385864    -6.00704723    90    1    1.07778    0.977778;
    4616    1    0    0    0    0    1    1.06024303    0.961668327    380    1    1.10526    1.04211;
    4617    1    0    0    0    0    1    1.06002423    0.962940191    380    1    1.10526    1.04211;
    4618    1    36.8    -0.9    0    0    1    1.05423737    -13.2263389    63    1    1.07223    0.968254;
    4619    1    0    0    0    0    1    1.0409351    -9.78487059    225    1    1.08444    1.00889;
    4620    1    2    0.1    0    0    1    1.03413822    -10.293688    63    1    1.06349    0.936508;
    4621    1    0    0    0    0    1    1.0678762    -2.13557945    225    1    1.08889    1.00444;
    4622    1    0    0    0    0    1    1.07101098    1.44969274    380    1    1.10526    1.04211;
    4623    1    0    0    0    0    1    1.07059969    1.24577316    380    1    1.10526    1.04211;
    4624    1    9    -0.4    0    0    1    1.01843397    -9.1686965    90    1    1.06667    0.977778;
    4625    1    0.3    0    0    0    1    1.04480317    -13.1476202    63    1    1.07937    0.920635;
    4626    1    7    -1.3    0    0    1    1.05313143    -9.71665608    90    1    1.06667    0.977778;
    4627    1    23    -4.1    0    0    1    1.00672965    -4.1107656    63    1    1.07937    0.952381;
    4628    1    12.9    -1.2    0    0    1    0.992854404    -17.5145809    90    1    1.06667    0.977778;
    4629    1    1.2    1    0    0    1    1.00956297    -9.33335928    90    1    1.06667    0.977778;
    4630    1    72.4    -21.7    0    30    1    1.01528045    -31.9923084    63    1    1.06349    0.952381;
    4631    1    0    0    0    0    1    1.0319848    -24.7299341    225    1    1.08444    1.00444;
    4632    1    2    0    0    0    1    0.998805009    -2.47899529    63    1    1.07937    0.952381;
    4633    1    40.6    6.1    0    0    1    1.01712243    -6.23283727    63    1    1.04762    0.952381;
    4634    1    0    1.3    0    0    1    1.03279417    -16.5407425    90    1    1.06667    0.977778;
    4635    1    26.7    2.9    0    0    1    1.03685488    -15.1052832    63    1    1.06349    0.968254;
    4636    1    0    -0.9    0    0    1    1.0275444    -22.8793503    90    1    1.06667    0.977778;
    4637    1    29.1    -1    0    0    1    1.0355711    -15.3881469    63    1    1.06349    0.936508;
    4638    1    0    0    0    0    1    1.05378355    -1.43336446    63    1    1.09524    0.904762;
    4639    1    0    0    0    0    1    1.07280465    1.05210561    225    1    1.08889    0.888889;
    4640    1    22.1    5.9    0    0    1    0.981185121    -6.48735353    63    1    1.07937    0.952381;
    4641    1    13.2    -2.6    0    0    1    1.04815929    -10.9195562    90    1    1.07778    0.977778;
    4642    1    0.9    -0.2    0    0    1    1.03211461    -5.21843972    90    1    1.06667    0.977778;
    4643    1    10.3    0.9    0    0    1    1.02958137    -5.90449101    90    1    1.06667    0.977778;
    4644    1    2.9    -1.4    0    0    1    1.01714586    6.07264062    63    1    1.07937    0.952381;
    4645    1    17.6    -2.3    0    0    1    1.05645769    -9.52559166    225    1    1.08889    1.00444;
    4646    1    3    1.2    0    0    1    1.01394347    -14.407719    63    1    1.06349    0.936508;
    4647    1    12.1    -7.2    0    0    1    1.05198695    -22.9935215    63    1    1.07937    0.920635;
    4648    1    13.6    -2.1    0    0    1    1.01388564    -18.8314513    63    1    1.06349    0.936508;
    4649    1    37.7    -1.8    0    0    1    1.05517262    -17.1985233    63    1    1.06933    0.936508;
    4650    1    20.2    4.3    0    0    1    1.00415512    -16.508351    90    1    1.06667    0.977778;
    4651    1    0    0    0    0    1    1.0298162    -13.6997161    63    1    1.06349    0.968254;
    4652    1    31    4.8    0    0    1    1.01282222    -10.054834    90    1    1.06667    0.977778;
    4653    1    7.4    0.5    0    0    1    1.02957493    -5.90253896    63    1    1.04762    0.952381;
    4654    1    13.2    -3.5    0    0    1    1.03576388    -13.2757389    90    1    1.06667    0.977778;
    4655    2    0    0    0    0    1    1.02759272    -24.0622105    63    1    1.07937    0.920635;
    4656    2    0    0    0    0    1    1.04198718    -19.7795788    63    1    1.07937    0.920635;
    4657    1    24.3    9.8    0    0    1    1.03379252    -0.679132938    225    1    1.08889    0.986667;
    4658    1    48    -0.2    0    0    1    1.03113548    -10.3938514    63    1    1.06349    0.936508;
    4659    1    1.3    3.6    0    0    1    1.05421671    -4.26685059    90    1    1.07778    0.977778;
    4660    1    0    0    0    0    1    1.07250044    1.02459109    380    1    1.10526    1.04211;
    4661    1    0    0    0    0    1    1.07196806    1.02256345    380    1    1.10526    1.04211;
    4662    1    0    0    0    0    1    1.03327178    -13.0706473    63    1    1.07937    0.952381;
    4663    1    59.2    11.5    0    0    1    1.06194194    -4.73690886    225    1    1.08889    1.00444;
    4664    1    17.4    1.4    0    0    1    1.01420187    -21.3387371    90    1    1.06667    0.977778;
    4665    1    3.4    -0.5    0    0    1    1.03194624    -4.81064872    90    1    1.06667    0.977778;
    4666    1    7.2    -4.1    0    0    1    1.03200857    -5.24732238    90    1    1.06667    0.977778;
    4667    1    0    -1    0    0    1    0.982466851    -16.9958102    45    1    1    0.888889;
    4668    1    64.9    10.4    0    0    1    1.06822276    -6.13574276    225    1    1.08889    1.00444;
    4669    1    0    0    0    0    1    1.04604741    -3.405801    90    1    1.07778    0.977778;
    4670    1    0    0    0    0    1    1.05800706    2.73558613    380    1    1.10526    1.04211;
    4671    1    43.2    1.4    0    0    1    1.04585477    -4.79553733    90    1    1.07778    0.977778;
    4672    1    19.6    2.7    0    0    1    1.03040589    -6.80500886    63    1    1.07937    0.952381;
    4673    1    0    0    0    0    1    1.07162499    -4.31553232    225    1    1.08889    0.986667;
    4674    1    0    0    0    0    1    1.06983123    -4.42926182    225    1    1.08889    0.986667;
    4675    1    0    0    0    0    1    1.03161713    3.53374643    63    1    1.07937    0.920635;
    4676    1    2    0    0    0    1    1.05511998    -16.9978871    63    1    1.07937    0.920635;
    4677    2    0    0    0    0    1    1.05801635    -15.1371197    63    1    1.07937    0.920635;
    4678    1    39.7    3    0    0    1    1.03914443    -7.66779453    90    1    1.07778    0.977778;
    4679    1    34.7    2.5    0    0    1    1.03507822    -8.7688787    63    1    1.04762    0.952381;
    4680    1    0    0    0    0    1    1.01574021    -22.2202412    63    1    1.07937    0.920635;
    4681    1    8.9    -0.5    0    0    1    1.03352058    -5.82956045    90    1    1.06667    0.977778;
    4682    1    -2.9    -1.1    0    0    1    1.03779543    -4.01347057    90    1    1.06667    0.977778;
    4683    1    0    0    0    -54    1    1.00957097    -3.74696168    20    1    1.15    0.8;
    4684    1    0    0    0    0    1    1.05618669    -2.78906578    225    1    1.08889    1.00444;
    4685    1    0    0    0    0    1    1.06541066    0.797643746    380    1    1.10526    1.04211;
    4686    1    0    0    0    0    1    0.942719036    -12.8864625    45    1    1    0.888889;
    4687    1    16.5    0.5    0    0    1    1.04537458    -3.49635588    90    1    1.07778    0.977778;
    4688    1    -0.2    -0.2    0    0    1    0.98846216    -10.7176564    63    1    1.06349    0.936508;
    4689    1    37.7    -10.5    0    0    1    1.03186605    -11.093874    90    1    1.06667    0.977778;
    4690    1    12.2    -3.9    0    0    1    1.03153583    -5.5937459    90    1    1.06667    0.977778;
    4691    1    20.4    -5.5    0    0    1    1.03252081    -9.25839687    63    1    1.04762    0.952381;
    4692    1    12.1    2.4    0    0    1    1.05488887    -14.5287534    90    1    1.06667    0.977778;
    4693    1    47.4    -14.9    0    0    1    1.07668926    -14.239288    225    1    1.08889    1;
    4694    1    27.4    -2.2    0    0    1    1.07223484    -2.27097742    90    1    1.08889    0.933333;
    4695    2    1.9    0.4    0    0    1    1.04356199    -24.5491004    20    1    1.15    0.8;
    4696    1    0    0    0    0    1    1.04361415    -24.5454953    63    1    1.07937    0.920635;
    4697    1    0    0    0    0    1    1.04582912    -20.2425295    63    1    1.07937    0.920635;
    4698    1    52.9    13.5    0    61    1    1.03149564    -25.4673673    63    1    1.06349    0.968254;
    4699    1    0    0    0    0    1    1.05450512    -22.0633749    225    1    1.08444    1.00889;
    4700    1    0    0    0    0    1    1.05250478    -19.943218    380    1    1.10263    1.02895;
    4701    1    0    0    0    0    1    1.02258023    -13.1970474    63    1    1.06349    0.968254;
    4702    1    21.8    -4    0    0    1    1.03307802    -17.391045    90    1    1.07778    0.922222;
    4703    1    15.3    3.2    0    0    1    0.994950023    -16.0883759    63    1    1.06349    0.936508;
    4704    1    38.4    4    0    0    1    1.01699257    -22.1786757    63    1    1.06349    0.952381;
    4705    1    0    0    0    0    1    1.01415378    -27.4689675    63    1    1.06349    0.952381;
    4706    1    0    0    0    0    1    1.05132411    -19.2743441    225    1    1.08832    1.00444;
    4707    1    15    2.4    0    0    1    1.0235723    -13.868882    90    1    1.06667    0.977778;
    4708    1    24.8    -8.4    0    0    1    1.06208626    -4.42226738    90    1    1.07778    0.922222;
    4709    1    12.9    -0.5    0    0    1    1.00827061    -17.167126    90    1    1.06667    0.977778;
    4710    1    12.9    -2    0    0    1    1.00993747    -20.2202372    63    1    1.06349    0.968254;
    4711    1    0    0    0    0    1    1.05350315    -12.2726018    63    1    1.06591    0.936508;
    4712    1    0    0    0    0    1    1.04177958    -8.92906313    225    1    1.08889    0.933333;
    4713    1    21    0.5    0    0    1    1.02627321    -11.4129203    90    1    1.06667    0.977778;
    4714    1    0    0    0    0    1    1.02052614    -8.85982386    63    1    1.06349    0.968254;
    4715    1    0    0    0    0    1    1.02052599    -8.85985216    63    1    1.06349    0.968254;
    4716    1    0    0    0    0    1    1.00887929    6.21572217    225    1    1.08889    0.977778;
    4717    1    0    0    0    0    1    1.00643028    6.2830732    225    1    1.08889    0.977778;
    4718    1    0    0    0    0    1    1.00806294    6.02046049    225    1    1.08889    0.977778;
    4719    1    0    0    0    0    1    1.00521697    6.70188062    225    1    1.08889    0.977778;
    4720    1    9.9    -3.1    0    0    1    1.02824945    -13.2925024    63    1    1.07937    0.952381;
    4721    1    -1    -0.7    0    0    1    1.02246893    -19.7354254    63    1    1.06349    0.952381;
    4722    1    30    3.7    0    0    1    1.07501208    -2.28033194    90    1    1.1    0.944444;
    4723    2    0    0    0    0    1    1.02241978    -19.6902832    63    1    1.06349    0.968254;
    4724    1    12.9    -2.8    0    0    1    1.01773111    -19.9091769    63    1    1.06349    0.968254;
    4725    1    82    9    0    0    1    1.07169717    1.49470509    225    1    1.08889    0.888889;
    4726    1    2    2.5    0    0    1    1.07172412    1.50254195    225    1    1.08889    0.888889;
    4727    1    0    0    0    0    1    1.05281258    -4.36909939    225    1    1.08444    1.00889;
    4728    1    0    0    0    0    1    1.00663771    5.34236942    225    1    1.08444    1.00373;
    4729    1    0    0    0    0    1    1.00488594    5.27074525    225    1    1.08444    1.00182;
    4730    1    0    0    0    0    1    1.00726271    5.4207364    225    1    1.08444    1.00439;
    4731    1    0    0    0    0    1    1.00515066    5.49920721    225    1    1.08444    1.00211;
    4732    1    0    0    0    0    1    1.0063733    5.08261965    225    1    1.08444    1.00333;
    4733    1    0    0    0    0    1    1.00366389    5.5134542    225    1    1.08444    1.00062;
    4734    1    0    0    0    0    1    1.00668685    5.28445627    225    1    1.08444    1.00367;
    4735    1    0    0    0    0    1    1.00379972    5.75873392    225    1    1.08444    1.00078;
    4736    3    0    0    0    0    1    1.06038972    1.88592643    380    1    1.10263    1.05526;
    4737    1    24    1.1    0    0    1    1.03810696    -23.4601847    63    1    1.07937    0.920635;
    4738    1    32.3    3.3    0    0    1    1.01820397    -3.05039996    63    1    1.07937    0.952381;
    4739    1    0    0    0    0    1    0.988105791    -2.55790649    63    1    1.07937    0.952381;
    4740    2    -1.4    0    0    0    1    1.05534236    -17.4138249    63    1    1.07937    0.920635;
    4741    2    0    0    0    0    1    1.10164135    -18.7596422    150    1    1.1    0.9;
    4742    1    13.4    -0.8    0    0    1    1.00364357    3.49945267    63    1    1.07937    0.952381;
    4743    2    9    1.7    0    0    1    1.06694415    -15.1581547    63    1    1.07937    0.920635;
    4744    1    0    0    0    0    1    1.06296241    -11.4738594    225    1    1.08889    1;
    4745    1    16    -0.9    0    0    1    1.03211612    -18.0290013    90    1    1.07778    0.922222;
    4746    1    9.5    -0.4    0    0    1    1.07724579    5.23518988    225    1    1.08889    0.888889;
    4747    1    1.5    0.6    0    0    1    1.07725826    5.23749117    225    1    1.08889    0.888889;
    4748    1    72.5    10.9    0    0    1    1.07703289    5.21723676    225    1    1.08889    0.888889;
    4749    1    7.8    -1.2    0    0    1    1.03559322    -16.6664595    90    1    1.07778    0.922222;
    4750    1    39.5    4.6    0    0    1    1.07179315    -3.93313857    225    1    1.08889    1.00444;
    4751    1    4.2    1.6    0    0    1    1.00624414    -0.148912041    63    1    1.07937    0.952381;
    4752    1    38.8    1.3    0    0    1    1.03144621    -4.36248125    63    1    1.04762    0.952381;
    4753    1    38.4    -11.1    0    0    1    1.04098162    -12.9761244    90    1    1.06667    0.977778;
    4754    1    -0.3    -4.7    0    0    1    1.05883482    3.66306611    225    1    1.09097    0.986667;
    4755    1    -0.2    -0.1    0    0    1    0.990114101    -12.8034511    63    1    1.06349    0.936508;
    4756    1    0    -9    0    0    1    1.04816987    -10.9196126    90    1    1.07778    0.977778;
    4757    1    20.6    3.7    0    0    1    1.01785169    -3.16720244    63    1    1.07937    0.952381;
    4758    1    30.7    1.1    0    0    1    1.03352203    -24.7308597    63    1    1.06349    0.968254;
    4759    1    32    5.9    0    0    1    1.05394696    -22.2150347    225    1    1.08444    1.00889;
    4760    1    -2.1    -5.3    0    0    1    1.08095428    -2.62873339    225    1    1.09034    1.00444;
    4761    1    3.1    -2.1    0    0    1    1.0510822    0.557880027    45    1    1.06667    0.933333;
    4762    1    35.2    6    0    0    1    1.00625439    -15.6199224    63    1    1.06349    0.936508;
    4763    1    0    0    0    0    1    1.02433232    -14.9077342    63    1    1.06349    0.936508;
    4764    1    39.1    4.4    0    0    1    1.00951383    0.270854093    63    1    1.07937    0.952381;
    4765    1    5.1    2.4    0    30    1    1.01557262    -24.2209347    63    1    1.06349    0.968254;
    4766    1    0    0    0    0    1    1.05084625    -21.6672755    225    1    1.08444    1.00889;
    4767    1    37.8    5.2    0    0    1    0.942719036    -12.8864625    45    1    1    0.888889;
    4768    1    0    0    0    0    1    1.03861216    -11.2687259    225    1    1.08889    0.933333;
    4769    1    17.1    2.1    0    0    1    1.05484509    -16.2874675    63    1    1.07937    0.920635;
    4770    1    0    0    0    0    1    1.03251247    -11.9982961    63    1    1.06349    0.936508;
    4771    1    45.9    0.5    0    0    1    1.04359016    -17.4350439    63    1    1.07937    0.920635;
    4772    1    0    0    0    0    1    1.02089733    -21.3343932    63    1    1.07937    0.920635;
    4773    1    0    0.1    0    0    1    1.03844071    -16.1624764    63    1    1.07937    0.920635;
    4774    1    1    0.2    0    0    1    1.01059295    -2.94074062    63    1    1.07937    0.952381;
    4775    1    24.4    17.7    0    0    1    1.0071587    5.55177021    225    1    1.04444    0.982222;
    4776    1    16    -1.9    0    0    1    1.07887391    3.51549427    90    1    1.11111    0.955556;
    4777    1    24.6    -4.9    0    0    1    1.0467447    -16.1449211    90    1    1.07778    0.922222;
    4778    2    -8.2    -2.8    0    0    1    1.04077689    -22.3567855    63    1    1.07937    0.920635;
    4779    2    0    0    0    0    1    1.00621017    -18.4208923    63    1    1.06349    0.968254;
    4780    2    0    0    0    0    1    1.00621017    -18.4208923    63    1    1.06349    0.968254;
    4781    1    7    -1.8    0    0    1    0.978655157    -37.8024168    63    1    1.06349    0.952381;
    4782    1    34.6    7.9    0    0    1    1.00805394    -16.7745352    63    1    1.06349    0.968254;
    4783    1    9.2    -0    0    0    1    1.0177604    -5.86325766    63    1    1.04762    0.952381;
    4784    1    0    0    0    0    1    1.06625648    -3.46328438    225    1    1.08889    1.00444;
    4785    1    0    0    0    0    1    1.05440704    -4.06171246    225    1    1.08889    1.00444;
    4786    1    102.8    12.5    0    0    1    1.05617781    -3.23149402    225    1    1.08889    0.933333;
    4787    1    24.7    -4.6    0    0    1    0.985502609    -20.5636229    63    1    1.06349    0.968254;
    4788    1    0    0    0    0    1    0.991222721    -26.5716246    63    1    1.06349    0.968254;
    4789    2    0    0    0    0    1    1.04    -22.9781734    150    1    1.08    0.966667;
    4790    1    0    0    0    0    1    1.00446283    -11.4491234    63    1    1.06349    0.968254;
    4791    1    32.9    3.1    0    0    1    1.01642237    -26.6834187    63    1    1.06349    0.968254;
    4792    1    7.8    0.9    0    0    1    1.03563535    -5.90906858    90    1    1.07778    0.977778;
    4793    1    12.1    -2.4    0    0    1    0.986863338    -13.0798369    63    1    1.07937    0.952381;
    4794    1    0    0    0    -64    1    0.940384766    -0.71470977    20    1    1.15    0.8;
    4795    1    0    0    0    0    1    1.04226711    -4.16322358    90    1    1.06667    0.977778;
    4796    1    0    0    0    0    1    1.06594933    -0.32062769    225    1    1.08444    1.00444;
    4797    1    -6.2    2    0    0    1    1.07732523    5.34855159    380    1    1.10263    1.04211;
    4798    1    0    0    0    0    1    1.01708286    -10.3364681    63    1    1.07937    0.952381;
    4799    1    20.5    3.6    0    0    1    0.991317755    -7.47518663    63    1    1.07937    0.952381;
    4800    2    19.3    -0.7    0    0    1    1.05557927    -24.5878054    63    1    1.07937    0.920635;
    4801    1    32.3    1.7    0    0    1    1.00321667    -9.63047155    63    1    1.06349    0.936508;
    4802    1    0    0    0    0    1    1.01859588    -5.85996505    225    1    1.08889    0.933333;
    4803    1    12.7    -3.7    0    0    1    1.03168909    -7.00305844    90    1    1.06667    0.977778;
    4804    1    44.2    4.9    0    0    1    1.07271308    1.15708789    225    1    1.08889    0.888889;
    4805    1    14.1    -4.3    0    0    1    1.02555707    -6.41020229    63    1    1.04762    0.952381;
    4806    1    0    0    0    0    1    1.06804747    -3.3907191    225    1    1.08889    1.00444;
    4807    1    28.1    -0.3    0    0    1    1.0256471    -21.6482151    63    1    1.07937    0.920635;
    4808    1    1.5    1.2    0    0    1    1.01947895    -18.6970094    63    1    1.06349    0.968254;
    4809    1    24.7    -1.7    0    0    1    1.03732825    -14.8048172    90    1    1.06667    0.977778;
    4810    1    -0.7    -1    0    0    1    1.03331833    -11.3694286    90    1    1.06667    0.977778;
    4811    1    14    -1.8    0    0    1    1.01731275    -22.0315869    90    1    1.06667    0.977778;
    4812    1    0    0    0    0    1    1.03274623    -9.76204619    63    1    1.06349    0.936508;
    4813    1    0    0    0    0    1    1.05350441    -14.8049646    90    1    1.06667    0.977778;
    4814    1    0    0    0    0    1    1.05271872    -5.27408535    90    1    1.07778    0.977778;
    4815    1    14.9    1.8    0    0    1    1.05076979    -6.02262333    90    1    1.07778    0.977778;
    4816    2    0    0    0    0    1    1.01825151    -13.464577    63    1    1.06349    0.936508;
    4817    1    0    0    0    0    1    1.06485099    -11.5978919    225    1    1.08889    0.933333;
    4818    1    0    0    0    0    1    1.02404765    -6.54277545    63    1    1.04762    0.952381;
    4819    1    8    3.3    0    0    1    1.02371613    -6.5529592    63    1    1.04762    0.952381;
    4820    1    12.7    -1    0    0    1    0.98229146    -15.8308038    63    1    1.06349    0.968254;
    4821    1    9.9    -0.6    0    0    1    0.982863249    -15.7155628    63    1    1.06349    0.968254;
    4822    1    21.1    0.9    0    0    1    1.00501885    -11.2281603    63    1    1.06349    0.968254;
    4823    1    13.9    3.3    0    0    1    1.04611519    -4.94408599    90    1    1.07778    0.977778;
    4824    1    37.4    -6.3    0    0    1    1.02323057    -25.4795003    63    1    1.06349    0.968254;
    4825    1    17.6    -0.7    0    0    1    1.00509821    4.36160736    63    1    1.07937    0.952381;
    4826    1    0    0    0    0    1    1.05719435    5.94880736    225    1    1.09212    0.986667;
    4827    2    0    0    0    0    1    0.98    -10.3262131    63    1    1.06349    0.936508;
    4828    1    37.9    -5.4    0    0    1    1.01388933    -32.5363765    63    1    1.06349    0.952381;
    4829    1    25.8    1.6    0    0    1    1.00352402    -7.55992294    63    1    1.04762    0.952381;
    4830    1    13.2    1.9    0    0    1    0.993087276    -1.80893156    63    1    1.07937    0.952381;
    4831    1    0    0    0    0    1    1.03195523    -6.78854218    90    1    1.06667    0.977778;
    4832    1    0    0    0    0    1    1.04802527    -13.0913022    90    1    1.07343    0.977778;
    4833    1    0    0    0    0    1    1.07168668    -5.15294384    225    1    1.08444    1.00444;
    4834    1    2.8    0.9    0    0    1    1.00940286    -14.5974411    63    1    1.07937    0.952381;
    4835    1    18.2    0.6    0    0    1    1.0423867    -7.37636118    90    1    1.07778    0.977778;
    4836    1    11.5    1    0    0    1    0.989306106    -24.9368843    63    1    1.06349    0.968254;
    4837    1    14.1    0.9    0    0    1    1.03530066    -14.1529717    90    1    1.07778    0.977778;
    4838    1    35.2    17.7    0    0    1    1.08189262    -0.933334867    90    1    1.08889    0.933333;
    4839    1    59.7    8    0    0    1    1.05092069    -5.18988491    90    1    1.07778    0.977778;
    4840    2    -1.4    0    0    0    1    0.991531049    -7.9485677    63    1    1.07937    0.952381;
    4841    2    0    0    0    0    1    0.993    -12.0789602    20    1    1.15    0.8;
    4842    2    0    0    0    0    1    0.991    -12.1457947    20    1    1.15    0.8;
    4843    1    0    0    0    0    1    0.994614937    -12.2209382    63    1    1.06349    0.936508;
    4844    1    0    0    0    0    1    0.994598658    -12.221024    63    1    1.06349    0.936508;
    4845    1    -3    -0.6    0    0    1    1.03316712    -13.7108034    90    1    1.06667    0.977778;
    4846    1    0.6    0.5    0    0    1    0.99432529    -12.3506006    63    1    1.06349    0.936508;
    4847    2    0    0    0    0    1    1.0568405    -4.93119181    20    1    1.15    0.8;
    4848    2    0    0    0    0    1    1.0568405    -4.93119181    20    1    1.15    0.8;
    4849    2    0    0    0    0    1    1.0568405    -4.93119181    20    1    1.15    0.8;
    4850    2    0    0    0    0    1    1.0568405    -4.93119181    20    1    1.15    0.8;
    4851    1    0    0    0    0    1    1.0568405    -4.93119181    380    1    1.10526    1.03947;
    4852    1    0    0    0    0    1    1.07421188    -0.941988509    90    1    1.07778    0.977778;
    4853    1    0    0    0    0    1    1.07588743    2.04947674    225    1    1.08889    1.00444;
    4854    1    0    0    0    0    1    1.07723476    1.69809985    225    1    1.08889    1.00444;
    4855    1    0    0    0    0    1    1.07236754    7.07683134    380    1    1.10526    1.04211;
    4856    1    27.4    1.8    0    0    1    1.02317664    -17.7144963    63    1    1.06349    0.968254;
    4857    1    34.2    -3.1    0    0    1    1.05816897    -6.12975112    63    1    1.06916    0.904762;
    4858    1    18.6    -3.2    0    0    1    1.04532862    -12.9304492    90    1    1.06667    0.977778;
    4859    1    0    0    0    0    1    1.00155259    -16.4704966    63    1    1.06349    0.968254;
    4860    1    56.6    12.1    0    0    1    1.02162268    -12.1446454    63    1    1.06349    0.936508;
    4861    1    16.4    2.9    0    0    1    1.06266257    -2.90158646    90    1    1.11111    0.955556;
    4862    1    16.6    1.2    0    0    1    1.02909338    -13.8462385    63    1    1.06349    0.968254;
    4863    1    -1.2    0.3    0    0    1    1.0228075    -10.456855    63    1    1.07937    0.952381;
    4864    1    15.7    -3.8    0    0    1    1.02424144    -10.6845744    63    1    1.07937    0.952381;
    4865    1    22.9    2.7    0    0    1    1.02799077    -25.1374934    63    1    1.06349    0.968254;
    4866    1    17    2.3    0    0    1    1.02159825    -16.1595595    63    1    1.07937    0.920635;
    4867    1    21.2    2.7    0    0    1    1.02486875    -17.8113222    63    1    1.07937    0.920635;
    4868    2    0    0    0    0    1    1.05353202    -12.2700577    63    1    1.0658    0.936508;
    4869    1    57.5    3    0    0    1    1.06596555    0.917038548    225    1    1.08889    0.888889;
    4870    1    34.6    -6    0    0    1    1.02053717    -8.08141969    90    1    1.06667    0.977778;
    4871    1    13.9    1.7    0    0    1    1.0422784    -7.66274794    90    1    1.06667    0.977778;
    4872    1    1.1    1.9    0    0    1    1.04552298    -8.03033625    63    1    1.06349    0.936508;
    4873    1    59.5    -1.7    0    0    1    1.05369277    -5.70526085    225    1    1.08889    0.933333;
    4874    1    0    0.1    0    0    1    1.05042289    -5.28824468    63    1    1.07937    0.920635;
    4875    1    9.9    -4.4    0    0    1    1.01477429    -19.0718647    63    1    1.06349    0.968254;
    4876    2    0    0    0    0    1    0.893556362    -13.9445666    45    1    1    0.888889;
    4877    1    1.9    5.1    0    0    1    0.893556071    -13.9445564    45    1    1    0.888889;
    4878    1    0    0    0    0    1    1.03391585    -11.3749797    225    1    1.08889    0.933333;
    4879    1    3    0.2    0    0    1    1.02322668    -9.25547182    63    1    1.06349    0.936508;
    4880    1    -1    -1.2    0    0    1    1.05507491    -7.8070197    90    1    1.06667    0.977778;
    4881    1    21.1    7.9    0    0    1    0.971880876    0.138928876    63    1    1.07937    0.952381;
    4882    1    0    0    0    -64    1    1.02417075    -14.4687393    20    1    1.15    0.8;
    4883    1    17.6    -2.4    0    0    1    1.05851663    -16.1384748    63    1    1.07937    0.920635;
    4884    1    0    0    0    0    1    1.07655733    -13.771794    225    1    1.08889    1;
    4885    1    0    0    0    0    1    1.08121682    -9.09395421    380    1    1.10526    1.05263;
    4886    1    0    0    0    0    1    1.06881275    2.11425679    380    1    1.10263    1.04211;
    4887    1    40.7    -7.3    0    0    1    1.06480417    -6.30908776    225    1    1.08889    1.00444;
    4888    1    0    0    0    0    1    1.03360205    -15.1931135    63    1    1.07937    0.920635;
    4889    1    0    0    0    0    1    1.07809605    -11.3644594    225    1    1.08889    1;
    4890    2    6.4    0    0    0    1    1.01920245    -12.787651    63    1    1.06349    0.936508;
    4891    1    21.1    2.2    0    0    1    1.03245309    -13.8947234    63    1    1.06349    0.936508;
    4892    1    18.7    -3.3    0    0    1    1.00219704    -12.8076693    63    1    1.06349    0.936508;
    4893    1    1    0.5    0    0    1    1.02329966    -14.996983    63    1    1.06349    0.936508;
    4894    1    18.8    -0.9    0    0    1    1.0174737    -18.0618233    90    1    1.06667    0.977778;
    4895    1    45.1    4.1    0    0    1    1.03421749    -8.31939466    63    1    1.06349    0.936508;
    4896    1    3    0.1    0    0    1    1.0941502    -2.82299599    90    1    1.11111    0.922222;
    4897    2    0    0    0    0    1    1.05349653    -19.2656212    225    1    1.08889    0.977778;
    4898    1    0    0    0    0    1    1.03133495    -8.79500612    63    1    1.07937    0.952381;
    4899    1    0.2    0.9    0    0    1    1.03129213    -8.7415181    63    1    1.07937    0.952381;
    4900    1    18    2.1    0    0    1    1.01593155    -9.00390567    63    1    1.04762    0.952381;
    4901    1    6    1.6    0    0    1    1.01278827    -8.20359863    63    1    1.04762    0.952381;
    4902    1    0    0    0    0    1    1.00486756    -7.54590764    63    1    1.04762    0.952381;
    4903    1    91    16.6    0    0    1    1.06627764    -6.85988712    225    1    1.08889    1.00444;
    4904    2    0    0    0    0    1    1.03910404    -14.6333587    63    1    1.06349    0.936508;
    4905    1    0    0    0    0    1    1.07527221    1.49859782    225    1    1.08889    0.888889;
    4906    1    0    0    0    0    1    1.0292125    -20.828696    90    1    1.06667    0.977778;
    4907    1    0    0    0    0    1    1.04884082    -17.57074    225    1    1.08444    1.00444;
    4908    1    16.3    -0.5    0    0    1    1.03140932    -1.64975017    90    1    1.08889    0.933333;
    4909    1    9.7    0.2    0    0    1    1.00652096    -3.91773315    63    1    1.07937    0.952381;
    4910    1    0    0    0    0    1    1.0559775    1.19502364    225    1    1.08889    0.888889;
    4911    1    0    0    0    0    1    1.06171706    4.42476102    380    1    1.10526    0.973684;
    4912    1    20.9    0.2    0    0    1    0.992623284    -7.42289525    63    1    1.07937    0.952381;
    4913    1    38.7    2.2    0    0    1    1.02499199    -17.4796602    63    1    1.06349    0.968254;
    4914    1    23.3    0.3    0    0    1    1.00553096    -10.9776587    63    1    1.04762    0.952381;
    4915    1    10.9    -2    0    0    1    1.00690636    -20.8519928    63    1    1.06349    0.968254;
    4916    1    8.9    12    0    0    1    1.06066807    -13.4510792    90    1    1.07778    0.922222;
    4917    1    3.5    -1.8    0    0    1    1.05809532    -0.538546389    225    1    1.08889    0.888889;
    4918    1    -2.8    -1.3    0    0    1    1.03767616    -10.8341929    90    1    1.07778    0.977778;
    4919    1    20.5    2.7    0    0    1    1.02866013    -18.1386541    63    1    1.07937    0.920635;
    4920    2    0    0    0    0    1    1.01341095    5.04051347    63    1    1.07937    0.952381;
    4921    1    12.3    1.7    0    0    1    1.0259359    -14.8633687    90    1    1.06667    0.977778;
    4922    1    52.8    3.5    0    0    1    1.03519023    -10.2878178    63    1    1.06349    0.936508;
    4923    1    14.7    1.3    0    0    1    1.01780926    -17.4254269    63    1    1.06349    0.936508;
    4924    2    1.2    0    0    0    1    1.01875846    -17.1473917    63    1    1.06349    0.936508;
    4925    1    0    0.1    0    0    1    1.03145105    -25.4660146    63    1    1.06349    0.968254;
    4926    1    -3.4    -5.2    0    0    1    1.03374165    -8.57623922    63    1    1.07937    0.952381;
    4927    1    0    0    0    0    1    1.06698063    -5.84639816    225    1    1.08889    0.986667;
    4928    1    0    0    0    0    1    1.0753155    -6.27791779    225    1    1.09185    0.986667;
    4929    1    0    0    0    0    1    1.07836006    -2.70919507    380    1    1.10526    1.03947;
    4930    1    21.9    -7.3    0    0    1    1.04933764    -6.70580334    90    1    1.06667    0.977778;
    4931    1    9.8    -3.3    0    0    1    1.05081791    -6.64402532    90    1    1.07778    0.977778;
    4932    1    30.1    -1.1    0    0    1    1.0333541    -18.7933008    63    1    1.07937    0.920635;
    4933    1    0    0    0    0    1    1.05474105    8.16486185    225    1    1.08889    0.986667;
    4934    1    0    0    0    0    1    1.0532446    12.834183    380    1    1.10526    1.03947;
    4935    1    0    0    0    0    1    1.05312702    13.678024    380    1    1.10526    1.03947;
    4936    1    6.1    -2.5    0    0    1    1.0389003    -11.1117948    90    1    1.07778    0.977778;
    4937    1    11.4    4.2    0    0    1    0.954599683    -14.5107894    63    1    1.06349    0.936508;
    4938    1    26.1    0.2    0    0    1    1.06917072    -5.99844245    225    1    1.08889    1.00444;
    4939    1    51.2    10.2    0    0    1    1.05056342    -4.92273994    225    1    1.08889    1.00444;
    4940    1    5.8    3.7    0    0    1    1.01514744    -0.94332229    63    1    1.07937    0.952381;
    4941    1    2.3    9.9    0    0    1    1.01491911    -0.447476751    63    1    1.07937    0.952381;
    4942    1    0    0    0    0    1    0.986499859    0.0317757192    150    1    1.1    0.9;
    4943    1    6.3    0    0    0    1    1.04719459    2.41189615    225    1    1.08889    0.986667;
    4944    1    0    0    0    0    1    1.05463859    5.32522254    380    1    1.10526    1.03947;
    4945    1    21    1.8    0    0    1    1.0184788    -5.22224536    90    1    1.06667    0.977778;
    4946    2    23.2    5.8    0    0    1    1.007    -19.171475    63    1    1.06349    0.968254;
    4947    1    0    0    0    0    1    1.02726272    -24.6798472    63    1    1.06349    0.968254;
    4948    1    0    0    0    0    1    1.05162337    -21.1817464    225    1    1.08444    1.00889;
    4949    2    0.2    0    0    0    1    1.01318967    -21.414342    63    1    1.07937    0.920635;
    4950    1    0    0    0    0    1    1.05665184    -20.9405369    63    1    1.07937    0.920635;
    4951    1    37.6    7.4    0    0    1    1.01868    -12.6984391    90    1    1.06667    0.977778;
    4952    1    0    0    0    0    1    1.04856986    -12.8980564    63    1    1.06438    0.968254;
    4953    1    0    0    0    0    1    1.05064429    -9.24964971    225    1    1.08444    1.00889;
    4954    1    0    0    0    0    1    1.0456102    4.00976742    63    1    1.07937    0.920635;
    4955    1    4.6    0    0    0    1    1.04566956    4.03524053    63    1    1.07937    0.920635;
    4956    1    35.7    1    0    0    1    1.03894228    -12.2962281    90    1    1.07778    0.977778;
    4957    1    34.3    3.2    0    0    1    1.01441787    -14.5698877    63    1    1.06349    0.936508;
    4958    1    0.5    1.3    0    0    1    1.03143404    -8.40753974    63    1    1.04762    0.952381;
    4959    1    47.2    6.2    0    0    1    0.999652419    -19.1907455    90    1    1.06667    0.977778;
    4960    1    31.8    -3.7    0    0    1    1.02940762    -21.2552097    63    1    1.06349    0.968254;
    4961    1    0.5    0.5    0    0    1    1.03159472    -8.40915635    63    1    1.04762    0.952381;
    4962    1    0.5    0.6    0    0    1    1.03159381    -8.40894177    63    1    1.04762    0.952381;
    4963    1    1.5    0.5    0    0    1    1.03155346    -8.41185181    63    1    1.04762    0.952381;
    4964    1    0    0    0    0    1    1.06911331    -5.90454277    225    1    1.08889    1.00444;
    4965    1    0    0    0    0    1    1.06911595    -5.90516425    225    1    1.08889    1.00444;
    4966    1    40.7    4.8    0    0    1    1.0104355    -2.45917367    63    1    1.07937    0.952381;
    4967    1    0    0    0    0    1    1.04363171    1.51542934    225    1    1.08889    0.986667;
    4968    1    101.6    20.5    0    0    1    1.06899778    -5.96725571    225    1    1.08889    1.00444;
    4969    1    0    0    0    0    1    1.01058265    -10.7959853    63    1    1.06349    0.968254;
    4970    1    29.9    -3.1    0    0    1    1.02143922    -13.1289984    63    1    1.06349    0.936508;
    4971    1    4.4    -1.6    0    0    1    1.02262141    -7.3729775    63    1    1.04762    0.952381;
    4972    2    0    0    0    0    1    0.890238794    -14.6323496    45    1    1    0.888889;
    4973    1    0    0    0    0    1    1.04495249    -16.384781    380    1    1.10526    1.03947;
    4974    1    0.5    0.3    0    0    1    1.01092314    -12.3494327    63    1    1.07937    0.952381;
    4975    1    11.2    -33.7    0    0    1    1.08019462    -0.963879181    380    1    1.10526    1.03947;
    4976    1    28.8    2.4    0    0    1    1.03200871    -11.0315494    90    1    1.07778    0.977778;
    4977    1    12.2    -2    0    0    1    1.03602804    -10.0071382    63    1    1.06349    0.936508;
    4978    1    -0.1    0.4    0    0    1    1.03655616    -10.425362    63    1    1.06349    0.936508;
    4979    1    3.7    -2    0    0    1    0.992405335    -5.81437113    63    1    1.07937    0.952381;
    4980    1    0    0    0    -58    1    1.0352871    -6.24697076    20    1    1.15    0.8;
    4981    1    0    0    0    -58    1    1.02976173    -5.90306456    20    1    1.15    0.8;
    4982    1    0    0    0    -60    1    1.02497196    -5.50802455    20    1    1.15    0.8;
    4983    1    0    0    0    0    1    1.06032446    -7.86977712    90    1    1.07778    0.977778;
    4984    1    0    0    0    0    1    1.07813924    -4.97705508    225    1    1.08937    1.00444;
    4985    1    0    0    0    0    1    1.07138489    -5.05546297    225    1    1.08889    1.00444;
    4986    1    0    0    0    0    1    1.07228867    -1.56025589    380    1    1.10526    1.04211;
    4987    1    19.4    -0.3    0    0    1    1.06357037    -2.09036824    20    1    1.15    0.8;
    4988    1    13.4    -1.6    0    0    1    1.06108204    -4.06092506    90    1    1.07013    0.977778;
    4989    1    0    0    0    0    1    1.06358243    -2.08214151    225    1    1.08444    1.00444;
    4990    1    10    -9.9    0    0    1    1.06334588    -8.1628325    90    1    1.07691    0.977778;
    4991    1    27    -9.1    0    0    1    1.05239474    -18.3349703    63    1    1.07937    0.920635;
    4992    1    2.4    -1.4    0    0    1    1.02397006    -5.96733769    63    1    1.04762    0.952381;
    4993    1    2.7    -3.9    0    0    1    1.07188943    -5.11414924    225    1    1.08889    1.00444;
    4994    1    0    0    0    0    1    1.01939579    -4.84406134    90    1    1.06667    0.977778;
    4995    1    0    0    0    0    1    1.06880409    0.228469306    380    1    1.10263    1.04211;
    4996    1    0    0    0    0    1    1.06988961    0.978600521    380    1    1.10263    1.04211;
    4997    2    0    0    0    0    1    1.035    -9.16122256    63    1    1.06349    0.936508;
    4998    1    0.3    6.6    0    0    1    1.02365232    -6.85082698    63    1    1.04762    0.952381;
    4999    1    0    0    0    0    1    1.03172056    3.5329859    63    1    1.09524    0.904762;
    5000    1    0    0    0    -56    1    0.948373566    -3.60881662    20    1    1.15    0.8;
    5001    1    0    0    0    -60    1    0.997283181    -4.65174864    20    1    1.15    0.8;
    5002    1    0    0    0    -64    1    0.999256823    -5.38986836    20    1    1.15    0.8;
    5003    1    9.6    -0    0    0    1    1.02331883    -5.640602    63    1    1.04762    0.952381;
    5004    1    16.9    -2.7    0    0    1    1.02327082    -5.73851643    63    1    1.04762    0.952381;
    5005    1    27.2    1.1    0    0    1    1.06624665    -3.46324157    225    1    1.08889    1.00444;
    5006    1    0    0    0    0    1    1.05437868    -4.06146532    225    1    1.08889    1.00444;
    5007    1    0    0    0    0    1    1.06907339    -0.740434122    380    1    1.10526    1.04211;
    5008    1    49.7    -0.1    0    0    1    1.0383417    -16.3771565    63    1    1.06349    0.936508;
    5009    1    0    0    0    0    1    1.04483006    -9.40920625    90    1    1.07778    0.922222;
    5010    1    0    0    0    0    1    1.04323068    -9.62320025    90    1    1.07778    0.922222;
    5011    1    0    0    0    0    1    1.03721737    -5.24052549    63    1    1.07937    0.952381;
    5012    1    0    0    0    0    1    1.07303585    -2.90858476    225    1    1.08889    0.986667;
    5013    2    17.4    6.6    0    0    1    1.00081308    -17.3308357    63    1    1.06349    0.936508;
    5014    2    0    0    0    0    1    0.983    5.611555    20    1    1.15    0.8;
    5015    2    0    0    0    0    1    0.985    4.77539146    20    1    1.15    0.8;
    5016    2    0    0    0    0    1    0.989    5.15485673    20    1    1.15    0.8;
    5017    1    0    0    0    0    1    1.02242999    1.91717972    225    1    1.08889    0.986667;
    5018    1    0    0    0    0    1    1.03276482    1.30230165    225    1    1.08889    0.986667;
    5019    1    0    0    0    0    1    1.03277597    1.30357034    225    1    1.08889    0.986667;
    5020    1    13.7    1.8    0    0    1    0.981494285    -1.7126881    63    1    1.07937    0.952381;
    5021    1    0    0    0    0    1    1.03293617    1.29157177    225    1    1.08889    0.986667;
    5022    1    0    0    0    0    1    1.02257476    1.90560907    225    1    1.08889    0.986667;
    5023    1    10.6    -1.3    0    0    1    1.00521652    0.537855569    63    1    1.07937    0.952381;
    5024    1    9.7    -4.6    0    0    1    1.00367728    2.70050369    63    1    1.07937    0.952381;
    5025    1    0    0    0    0    1    1.04967479    4.46182555    225    1    1.08889    0.986667;
    5026    1    5    -1.8    0    0    1    1.0140158    -17.7368282    63    1    1.06349    0.936508;
    5027    1    27.4    0.1    0    0    1    1.01661043    -13.9706832    63    1    1.06349    0.936508;
    5028    1    27.3    3    0    0    1    1.04538452    -11.8844632    63    1    1.06349    0.936508;
    5029    1    0    0    0    0    1    1.04236375    -8.58916556    225    1    1.08889    0.933333;
    5030    1    0    0    0    0    1    1.02286026    -12.0139725    63    1    1.06349    0.936508;
    5031    1    0    0    0    0    1    1.04318573    -7.2557074    225    1    1.08889    0.933333;
    5032    1    0.6    0.1    0    0    1    1.00095644    -15.2639143    63    1    1.06349    0.936508;
    5033    1    29.2    2.2    0    0    1    1.01904348    -13.3610844    63    1    1.06349    0.936508;
    5034    1    0.2    0.2    0    0    1    1.01158504    -13.2822706    63    1    1.07937    0.952381;
    5035    1    1.6    -1.3    0    0    1    1.01654626    -13.5319369    63    1    1.06349    0.936508;
    5036    1    0    0    0    0    1    1.0493367    -10.4916987    225    1    1.08889    0.933333;
    5037    1    30.4    -7.2    0    0    1    1.050231    -16.3217912    63    1    1.06349    0.936508;
    5038    1    18    6.7    0    0    1    0.986138671    -8.31872525    63    1    1.07937    0.952381;
    5039    1    12    -0    0    0    1    0.994443102    -12.0079119    63    1    1.06349    0.968254;
    5040    1    -8.7    -9.3    0    0    1    1.06758724    -2.79259358    225    1    1.08889    1.00444;
    5041    1    -2.7    2.8    0    0    1    1.06687284    -2.80480992    225    1    1.08889    1.00444;
    5042    1    13.9    0.6    0    0    1    1.04082037    -1.71150485    63    1    1.07937    0.920635;
    5043    1    -0.3    0.4    0    0    1    1.0540275    -7.0255967    90    1    1.06667    0.977778;
    5044    1    7    -5.4    0    0    1    1.03069793    -7.24977914    90    1    1.06667    0.977778;
    5045    1    9    4.1    0    0    1    1.05530676    -17.6023473    63    1    1.06937    0.936508;
    5046    1    21.4    -9.1    0    0    1    1.0692919    -16.3071919    63    1    1.07937    0.920635;
    5047    1    6.4    2.2    0    0    1    1.04259801    -9.33085499    63    1    1.06349    0.936508;
    5048    1    -28.6    -3    0    0    1    1.02597008    3.18145553    90    1    1.06667    0.988889;
    5049    1    25.3    -1    0    0    1    1.03196905    -11.5925018    90    1    1.07778    0.977778;
    5050    1    7.9    0.3    0    0    1    1.0057024    -4.27415105    63    1    1.07937    0.952381;
    5051    1    2.1    0.3    0    0    1    1.02625505    -6.47893827    63    1    1.04762    0.952381;
    5052    1    56.8    2.6    0    0    1    1.06888137    -3.84697162    225    1    1.08889    1.00444;
    5053    1    44.7    -2.1    0    0    1    1.06343591    -3.92174081    225    1    1.08889    1.00444;
    5054    2    1.4    0    0    0    1    1.05295706    -13.8222191    90    1    1.07778    0.922222;
    5055    1    22.8    5    0    0    1    1.02554363    -10.2090985    63    1    1.07937    0.920635;
    5056    1    4.2    2    0    0    1    1.0185991    -11.8230816    90    1    1.06667    0.977778;
    5057    1    -0.4    -0.1    0    0    1    1.03929943    -10.2263821    90    1    1.06667    0.977778;
    5058    1    11.4    0.1    0    0    1    1.03166036    -23.7190101    63    1    1.07937    0.920635;
    5059    1    17.2    0.5    0    0    1    1.04698372    -2.48873474    63    1    1.07937    0.920635;
    5060    2    0    0    0    0    1    1.00980383    -20.5551172    63    1    1.07937    0.920635;
    5061    1    12.5    -3.9    0    0    1    1.04175707    -7.8849334    63    1    1.05545    0.888889;
    5062    1    15    6.9    0    0    1    0.99712249    2.7072479    63    1    1.07937    0.952381;
    5063    1    11.7    4.9    0    0    1    1.03569184    -21.411006    63    1    1.07937    0.920635;
    5064    1    0    0    0    0    1    1.03396704    -7.2152863    63    1    1.04762    0.952381;
    5065    1    106.8    10.6    0    0    1    1.06864879    -6.06255811    225    1    1.08889    1.00444;
    5066    1    0    0    0    0    1    1.05475924    -11.9382053    90    1    1.07778    0.922222;
    5067    1    9.9    -0.1    0    0    1    1.04961485    -12.7508579    90    1    1.07778    0.922222;
    5068    2    24.2    0    0    0    1    1.0100564    -19.1278363    63    1    1.06349    0.936508;
    5069    1    14.1    1.7    0    0    1    1.01333272    -19.7474821    90    1    1.06667    0.977778;
    5070    1    29.9    -0.7    0    0    1    0.957199742    -13.7474991    63    1    1.06349    0.936508;
    5071    2    26.5    0    0    0    1    1.06399646    -15.8158849    63    1    1.07937    0.920635;
    5072    1    0    0    0    0    1    0.998092909    -7.8885695    63    1    1.07937    0.952381;
    5073    1    18.8    2.1    0    0    1    1.06657062    -2.38381394    90    1    1.1    0.944444;
    5074    1    5.7    2.9    0    0    1    1.01653649    5.55707628    63    1    1.07937    0.952381;
    5075    1    1.2    -1.1    0    0    1    1.0316654    -11.6279799    90    1    1.06667    0.977778;
    5076    1    171.1    65.7    0    0    1    1.01727224    -12.6481286    225    1    1.08889    0.933333;
    5077    1    -25.6    0    0    0    1    1.01844386    2.02587155    90    1    1.06667    0.988889;
    5078    1    4.2    0.1    0    0    1    1.01516943    -6.10942372    63    1    1.04762    0.952381;
    5079    2    0    0    0    0    1    1.00768314    -1.94904183    63    1    1.07937    0.952381;
    5080    1    11.8    -0.2    0    0    1    0.984143512    -1.97643367    63    1    1.07937    0.952381;
    5081    1    23    -0.7    0    0    1    1.03830651    -18.393224    63    1    1.07937    0.920635;
    5082    1    0    0    0    0    1    1.03850381    -17.8808586    90    1    1.06667    0.977778;
    5083    1    0    0    0    0    1    1.05411384    -13.4410132    225    1    1.08444    1.00444;
    5084    1    15.3    0.6    0    0    1    0.986821466    -19.791781    63    1    1.06349    0.936508;
    5085    1    29.8    11    0    0    1    1.08254406    -0.0183437105    90    1    1.11111    0.955556;
    5086    1    1    1    0    0    1    1.05097794    -8.42425012    63    1    1.07937    0.952381;
    5087    1    6    -0.9    0    0    1    0.982049498    0.403552272    63    1    1.07937    0.952381;
    5088    1    7.3    1.8    0    0    1    1.01679529    -6.25354528    63    1    1.04762    0.952381;
    5089    1    17.1    2.4    0    0    1    0.994357289    -3.65246032    63    1    1.07937    0.952381;
    5090    1    0    0    0    0    1    0.982473396    -2.41954067    63    1    1.07937    0.952381;
    5091    1    0    0    0    0    1    1.07901965    7.10052208    225    1    1.08889    0.888889;
    5092    1    0.8    -10    0    0    1    1.07282249    5.97448021    225    1    1.08889    0.888889;
    5093    1    0    0    0    0    1    1.08230305    10.0125597    380    1    1.10526    1;
    5094    1    0    0    0    0    1    1.08263174    10.1466433    380    1    1.10526    1;
    5095    1    35.4    -2.6    0    0    1    1.07103634    0.619044758    90    1    1.11111    0.955556;
    5096    1    0    0    0    0    1    1.00251271    -2.23570165    63    1    1.07937    0.952381;
    5097    1    27.3    2.9    0    0    1    1.08059339    -1.5850225    90    1    1.1    0.944444;
    5098    1    12.5    4.7    0    0    1    1.07531253    1.23444783    225    1    1.08889    0.888889;
    5099    1    18.5    2.9    0    0    1    1.07544773    1.19956027    225    1    1.08889    0.888889;
    5100    1    0    0    0    0    1    1.07543091    2.47126249    225    1    1.08889    0.888889;
    5101    1    0    0    0    0    1    1.07387717    5.51177555    380    1    1.10526    1;
    5102    1    14.5    8.3    0    0    1    1.07460336    5.78983233    225    1    1.08889    0.888889;
    5103    1    32.5    10.1    0    0    1    1.07429952    5.74404781    225    1    1.08889    0.888889;
    5104    1    2.1    1.6    0    0    1    1.06902429    2.92049003    225    1    1.08889    0.888889;
    5105    1    0    0    0    0    1    1.01287737    5.05333348    63    1    1.07937    0.952381;
    5106    1    10.9    5    0    0    1    0.986129828    -1.0885885    63    1    1.07937    0.952381;
    5107    1    3.6    0.8    0    0    1    1.06255441    -1.26198714    90    1    1.07778    0.977778;
    5108    1    7.8    -0.8    0    0    1    1.06295394    -3.355837    90    1    1.07778    0.977778;
    5109    1    0    0    0    0    1    1.07576714    0.641313943    225    1    1.08889    1.00444;
    5110    1    3.5    -1.4    0    0    1    1.05280362    -14.0814873    90    1    1.07778    0.922222;
    5111    1    11.1    0.3    0    0    1    1.03267185    -12.8145744    63    1    1.06349    0.936508;
    5112    1    43.1    -1.3    0    0    1    1.02446369    -12.9308174    90    1    1.07778    0.977778;
    5113    1    18.4    -0.7    0    0    1    1.03204144    -15.7199277    63    1    1.06349    0.936508;
    5114    1    29.7    2    0    0    1    1.05173111    -4.6205879    90    1    1.07778    0.977778;
    5115    1    0    0    0    0    1    1.06960416    -5.68358934    225    1    1.08889    1.00444;
    5116    1    0    0    0    0    1    1.07008777    -1.57505833    380    1    1.10526    1.04211;
    5117    1    23.9    2.8    0    0    1    1.03451613    -10.877203    63    1    1.06349    0.936508;
    5118    1    0.3    -0.3    0    0    1    1.01440702    -15.4631267    90    1    1.06667    0.977778;
    5119    1    0    0    0    0    1    1.05236294    -11.3251252    90    1    1.07778    0.966667;
    5120    1    0    0    0    0    1    0.921701117    -10.9946133    45    1    1    0.888889;
    5121    1    25.1    0    0    0    1    1.02569698    -12.7428224    63    1    1.06349    0.936508;
    5122    1    0    0    0    0    1    1.05140855    -6.27869394    90    1    1.06667    0.977778;
    5123    1    0    0    0    0    1    1.02115896    -5.80081997    63    1    1.04762    0.952381;
    5124    1    0    0    0    0    1    1.01694847    -12.6332067    90    1    1.06667    0.977778;
    5125    1    0    0    0    0    1    1.05883204    -18.9247449    63    1    1.07937    0.920635;
    5126    1    0    0    0    0    1    1.00572836    3.9680696    63    1    1.07937    0.952381;
    5127    1    0    0    0    0    1    1.02707735    -6.37259655    63    1    1.04762    0.952381;
    5128    1    0    0    0    0    1    1.06599444    -9.90693316    225    1    1.08586    1.00444;
    5129    1    0    0    0    0    1    1.03739116    -10.2214722    63    1    1.06349    0.936508;
    5130    1    0    0    0    0    1    1.04248267    -13.5066062    63    1    1.06349    0.936508;
    5131    1    0    0    0    0    1    0.92144132    -11.9288868    45    1    1    0.888889;
    5132    1    1    2.5    0    0    1    0.963191389    -15.4571346    45    1    1    0.888889;
    5133    1    0    0    0    0    1    1.01021295    -2.9425275    63    1    1.07937    0.952381;
    5134    1    0    0    0    0    1    1.04725694    -11.5167195    90    1    1.06667    0.977778;
    5135    1    0    0    0    0    1    1.07100918    1.97056833    225    1    1.13333    0.853333;
    5136    1    0    0    0    0    1    1.06006444    -22.8241156    63    1    1.07937    0.920635;
    5137    1    0    0    0    0    1    1.04002666    -13.322646    90    1    1.06667    0.977778;
    5138    1    0    0    0    0    1    1.02762955    -5.67171428    63    1    1.04762    0.952381;
    5139    1    0    0    0    0    1    1.08844815    0.161917275    90    1    1.15556    0.855556;
    5140    1    0    0    0    0    1    1.08770043    0.0823075992    90    1    1.15556    0.855556;
    5141    1    0    0    0    0    1    1.05103139    -19.5618816    63    1    1.07937    0.920635;
    5142    1    0    0    0    0    1    1.01416845    -10.0626108    63    1    1.07937    0.952381;
    5143    1    0    0    0    0    1    1.03278057    -4.70384858    90    1    1.06667    0.977778;
    5144    1    9.9    0    0    0    1    0.932029654    -14.2141402    45    1    1    0.888889;
    5145    1    0    0    0    0    1    1.01318762    -18.3436368    90    1    1.06667    0.977778;
    5146    1    0    0    0    0    1    1.01182255    4.79425412    63    1    1.07937    0.952381;
    5147    1    0    0    0    0    1    1.02910058    -18.9050525    63    1    1.06349    0.968254;
    5148    1    0    0    0    0    1    1.03784716    -13.1572099    90    1    1.06667    0.977778;
    5149    1    0    0    0    0    1    1.10155242    -18.7580921    150    1    1.1    0.966667;
    5150    1    0    0    0    0    1    1.06104658    -2.48475388    90    1    1.15556    0.855556;
    5151    1    0    0    0    0    1    1.02762088    -17.4619311    63    1    1.07937    0.920635;
    5152    1    0    0    0    0    1    1.02257566    -24.5545904    63    1    1.07937    0.920635;
    5153    1    0    0    0    0    1    1.05181162    -4.65621072    225    1    1.08889    1.00444;
    5154    1    0    0    0    0    1    1.05183564    -4.65015555    225    1    1.08889    1.00444;
    5155    1    0    0    0    0    1    1.06880968    1.20935997    225    1    1.13333    0.853333;
    5156    1    0    0    0    0    1    1.00812671    -11.1790846    63    1    1.06349    0.968254;
    5157    1    0    0    0    0    1    1.04073442    -10.7964501    63    1    1.06349    0.936508;
    5158    1    0    0    0    0    1    1.04324468    -3.85765807    90    1    1.07778    0.977778;
    5159    1    0    0    0    0    1    1.05346541    -21.5098834    63    1    1.07937    0.920635;
    5160    1    0    0    0    0    1    1.052408    -23.354414    63    1    1.07937    0.920635;
    5161    1    0    0    0    0    1    1.03208864    -0.719358176    225    1    1.08889    0.888889;
    5162    1    0    0    0    0    1    1.07151764    -7.19171776    225    1    1.09333    1;
    5163    1    0    0    0    0    1    1.0383441    -16.0842526    63    1    1.07937    0.920635;
    5164    1    0    0    0    0    1    1.02826457    -22.4666971    63    1    1.06349    0.968254;
    5165    1    0    0    0    0    1    1.03059033    -0.351082904    63    1    1.14286    0.857143;
    5166    1    0    0    0    0    1    1.02730442    -9.94062645    63    1    1.07937    0.920635;
    5167    1    0    0    0    0    1    1.02060139    -12.685917    63    1    1.06349    0.936508;
    5168    1    0    0    0    0    1    1.02977701    -2.69497132    63    1    1.07937    0.952381;
    5169    1    0    0    0    0    1    1.01287815    -13.5211705    63    1    1.06349    0.936508;
    5170    1    0    0    0    0    1    1.02680057    -13.541696    90    1    1.06667    0.977778;
    5171    1    0    0    0    0    1    0.991851628    -16.6459724    63    1    1.06349    0.936508;
    5172    1    0    0    0    0    1    1.05820654    -15.9426225    63    1    1.07937    0.920635;
    5173    1    1.9    0    0    0    1    1.03396352    -7.21864177    63    1    1.04762    0.952381;
    5174    1    0    0    0    0    1    1.0591817    -15.8998899    63    1    1.07937    0.920635;
    5175    1    0    0    0    0    1    1.02951135    -11.9212412    63    1    1.06349    0.936508;
    5176    1    0    0    0    0    1    1.02390014    -7.11838054    63    1    1.04762    0.952381;
    5177    1    0    0    0    0    1    1.05404019    -16.0248198    63    1    1.07937    0.920635;
    5178    1    0    0    0    0    1    1.02072072    -13.0500058    63    1    1.06349    0.936508;
    5179    1    0    0    0    0    1    1.06333754    0.665991842    225    1    1.13333    0.853333;
    5180    1    0    0    0    0    1    1.0418813    -17.3827229    63    1    1.07937    0.920635;
    5181    1    0    0    0    0    1    1.04086886    -17.4135108    63    1    1.07937    0.920635;
    5182    1    0    0    0    0    1    1.01753581    -19.9037903    63    1    1.07937    0.920635;
    5183    1    0    0    0    0    1    1.01729179    -19.9257763    63    1    1.07937    0.920635;
    5184    1    0    0    0    0    1    1.05759236    -21.085423    63    1    1.07937    0.920635;
    5185    1    0    0    0    0    1    1.04103079    -8.05063637    90    1    1.06667    0.977778;
    5186    1    0    0    0    0    1    1.05941101    -5.39022037    225    1    1.08889    0.933333;
    5187    1    0    0    0    0    1    1.02849069    -19.8011293    63    1    1.06349    0.952381;
    5188    1    0    0    0    0    1    1.04426524    -10.6061936    63    1    1.07937    0.920635;
    5189    1    0    0    0    0    1    1.04559188    -10.5299225    63    1    1.07937    0.920635;
    5190    1    0    0    0    0    1    1.04947972    -13.5684316    225    1    1.08444    1.00889;
    5191    1    0    0    0    0    1    1.01825727    -5.05610373    90    1    1.06667    0.977778;
    5192    1    0    0    0    0    1    1.01825446    -5.05575876    90    1    1.06667    0.977778;
    5193    1    0    0    0    0    1    1.04750436    -10.1095363    90    1    1.07778    0.966667;
    5194    1    0    0    0    0    1    1.02153128    -13.5472692    90    1    1.06667    0.977778;
    5195    1    0    0    0    0    1    1.04559136    -20.2375327    63    1    1.07937    0.920635;
    5196    1    0    0    0    0    1    1.04293595    -17.8928095    63    1    1.07937    0.920635;
    5197    1    0    0    0    0    1    1.05911769    -25.7947036    63    1    1.07937    0.920635;
    5198    1    0    0    0    0    1    1.04988052    -24.4074387    63    1    1.07937    0.920635;
    5199    1    0    0    0    0    1    1.03832199    -18.7390022    63    1    1.07937    0.920635;
    5200    1    0    0    0    0    1    1.04575346    -24.4098581    63    1    1.07937    0.920635;
    5201    1    0    0    0    0    1    1.03354162    -18.7975529    63    1    1.07937    0.920635;
    5202    1    0    0    0    0    1    1.02488427    -13.0249457    63    1    1.06349    0.936508;
    5203    1    0    0    0    0    1    1.01530731    -23.4815716    63    1    1.06349    0.952381;
    5204    1    0    0    0    0    1    1.02566743    -21.6363233    63    1    1.07937    0.920635;
    5205    1    0    0    0    0    1    1.02721556    -22.8262307    90    1    1.06667    0.977778;
    5206    1    0    0    0    0    1    1.01181064    -9.75637581    63    1    1.04762    0.952381;
    5207    1    0    0    0    0    1    1.03212897    -12.448478    63    1    1.07937    0.952381;
    5208    1    0    0    0    0    1    1.02124913    -17.6416699    90    1    1.06667    0.977778;
    5209    1    0    0    0    0    1    1.02900201    -10.9438762    90    1    1.06667    0.977778;
    5210    1    0    0    0    0    1    1.01331468    -9.71565336    63    1    1.04762    0.952381;
    5211    1    0    0    0    0    1    1.07179591    -3.73356636    225    1    1.08889    1.00444;
    5212    1    0    0    0    0    1    0.998213995    -32.3133451    63    1    1.06349    0.952381;
    5213    1    0    0    0    0    1    1.00731612    -20.0090589    150    1    1.08    0.966667;
    5214    1    0    0    0    0    1    1.07173258    -3.7726331    225    1    1.08889    1.00444;
    5215    1    0    0    0    0    1    1.02100936    -20.0517311    63    1    1.06349    0.952381;
    5216    1    0    0    0    0    1    1.00168411    -21.858588    63    1    1.06349    0.952381;
    5217    1    0    0    0    0    1    1.01292015    -14.6659184    63    1    1.06349    0.936508;
    5218    1    22.8    0    0    0    1    1.01263134    -19.0050603    90    1    1.06667    0.977778;
    5219    1    14    0    0    0    1    1.05754415    -16.1410708    63    1    1.07937    0.920635;
    5220    1    38.8    0    0    0    1    1.06775091    -3.37220056    90    1    1.07536    0.977778;
    5221    1    0    0    0    0    1    1.02491814    -13.5631778    90    1    1.06667    0.977778;
    5222    1    0    0    0    0    1    1.04699574    -12.8064966    225    1    1.08444    1.00444;
    5223    1    0    0    0    0    1    1.06813617    -16.2981431    63    1    1.07937    0.920635;
    5224    1    0    0    0    0    1    1.02337959    -13.9596134    90    1    1.06667    0.977778;
    5225    1    0    0    0    0    1    1.04306845    -8.01941237    90    1    1.06667    0.977778;
    5226    1    0    0    0    0    1    1.03099261    -17.3303724    90    1    1.07778    0.966667;
    5227    1    0    0    0    0    1    0.939046803    -12.6283267    63    1    1.06349    0.936508;
    5228    1    0    0    0    0    1    1.00047791    0.615135117    63    1    1.07937    0.952381;
    5229    1    0    0    0    0    1    1.04797474    -13.0634104    90    1    1.07326    0.977778;
    5230    1    0    0    0    0    1    1.01065783    -16.1218005    90    1    1.06667    0.977778;
    5231    1    0    0    0    0    1    1.03398113    -13.096116    63    1    1.06349    0.936508;
    5232    1    0    0    0    0    1    1.05287017    7.44396422    225    1    1.08889    0.888889;
    5233    1    0    0    0    0    1    1.03396221    -17.4617132    63    1    1.07937    0.920635;
    5234    1    0    0    0    0    1    0.998660119    -10.8371698    63    1    1.07937    0.952381;
    5235    1    0    0    0    0    1    1.0354348    -12.0825232    63    1    1.06349    0.936508;
    5236    1    0    0    0    0    1    1.02180406    -16.3865574    63    1    1.06349    0.936508;
    5237    1    0    0    0    0    1    1.01605638    -4.84211872    225    1    1.08889    0.933333;
    5238    1    0    0    0    0    1    1.03888419    -15.2641236    63    1    1.06349    0.968254;
    5239    1    0    0    0    0    1    1.03686589    -19.0271049    63    1    1.06349    0.968254;
    5240    1    0    0    0    0    1    1.01675853    -22.1912685    63    1    1.06349    0.952381;
    5241    1    0    0    0    0    1    1.0464454    -17.4308903    225    1    1.08444    1.00889;
    5242    1    0    0    0    0    1    1.00707858    -19.516135    63    1    1.06349    0.968254;
    5243    1    0    0    0    0    1    1.05042482    -17.6691196    63    1    1.07937    0.920635;
    5244    1    -3    0    0    0    1    1.05792545    -15.1344579    63    1    1.07937    0.920635;
    5245    1    0    0    0    0    1    1.07423429    -0.942438384    90    1    1.07778    0.977778;
    5246    1    0    0    0    0    1    1.00724456    -20.9273674    63    1    1.07937    0.920635;
    5247    1    0    0    0    0    1    1.0077668    -20.8907762    63    1    1.07937    0.920635;
    5248    1    0    0    0    0    1    1.0311652    -19.3774507    63    1    1.07937    0.920635;
    5249    1    0    0    0    0    1    1.07817793    -4.96974769    225    1    1.08972    1.00444;
    5250    1    0    0    0    0    1    1.00772267    5.87208724    63    1    1.07937    0.952381;
    5251    1    0    0    0    0    1    1.02718629    -19.5750044    63    1    1.07937    0.920635;
    5252    1    0    0    0    0    1    1.07825304    -4.98041872    225    1    1.08979    1.00444;
    5253    1    0    0    0    0    1    1.01874887    -19.6803856    63    1    1.07937    0.920635;
    5254    1    0    0    0    0    1    1.00691732    -33.2607839    63    1    1.06349    0.952381;
    5255    1    -12.8    0    0    0    1    1.0266422    -24.1233583    63    1    1.07937    0.920635;
    5256    1    0    0    0    0    1    1.07323893    -13.9404903    63    1    1.07937    0.920635;
    5257    1    0    0    0    0    1    1.07409849    -13.7888577    63    1    1.07937    0.920635;
    5258    1    0    0    0    0    1    1.03028666    -18.5868926    63    1    1.07937    0.920635;
    5259    1    0    0    0    0    1    1.04580825    -8.76551793    90    1    1.07778    0.977778;
    5260    1    0    0    0    0    1    1.03058054    -18.6295118    63    1    1.07937    0.920635;
    5261    1    0    0    0    0    1    1.03163012    -16.3735006    63    1    1.06349    0.968254;
    5262    1    5    0    0    0    1    1.02441352    -15.9198138    63    1    1.07937    0.920635;
    5263    1    0    0    0    0    1    1.04473157    -13.1569709    63    1    1.07937    0.920635;
    5264    1    0    0    0    0    1    1.01891933    -5.34649632    225    1    1.08889    0.933333;
    5265    1    0    0    0    0    1    1.03549243    -13.4597214    63    1    1.07937    0.920635;
    5266    1    0    0    0    0    1    1.03570021    -13.5221154    63    1    1.07937    0.920635;
    5267    1    0    0    0    0    1    1.03862789    -10.1961034    63    1    1.07937    0.952381;
    5268    1    0    0    0    0    1    1.01496622    -14.1594046    63    1    1.06349    0.936508;
    5269    1    0    0    0    0    1    1.02736686    -12.2565139    90    1    1.06667    0.977778;
    5270    1    0    0    0    0    1    1.04925763    -6.69104851    90    1    1.06667    0.977778;
    5271    1    0    0    0    0    1    1.02126458    -11.6992696    63    1    1.06349    0.936508;
    5272    1    0    0    0    0    1    1.07083955    -12.5730728    90    1    1.07778    0.966667;
    5273    1    0    0    0    0    1    0.982098806    -16.9847854    45    1    1    0.888889;
    5274    1    0    0    0    0    1    1.0718045    -0.353746608    380    1    1.10526    1.04211;
    5275    1    0    0    0    0    1    1.01225115    -18.7707964    63    1    1.06349    0.936508;
    5276    1    0    0    0    0    1    1.03580624    -5.38443098    90    1    1.06667    0.977778;
    5277    1    0    0    0    0    1    1.00382994    2.86179928    63    1    1.07937    0.952381;
    5278    1    0    0    0    0    1    1.05226022    -4.66544532    63    1    1.14286    0.857143;
    5279    1    0    0    0    0    1    1.01806294    -13.832283    90    1    1.06667    0.977778;
    5280    1    0    0    0    0    1    1.03060476    -6.07012557    63    1    1.04762    0.952381;
    5281    1    0    0    0    0    1    1.03088538    -5.90580717    63    1    1.04762    0.952381;
    5282    1    0    0    0    0    1    1.00660628    -17.0372522    63    1    1.06349    0.936508;
    5283    1    0    0    0    0    1    1.01645953    -9.01096138    63    1    1.04762    0.952381;
    5284    1    0    0    0    0    1    1.02922039    -13.2160977    63    1    1.06349    0.968254;
    5285    1    0    0    0    0    1    1.0032929    -2.35819057    63    1    1.07937    0.952381;
    5286    1    0    0    0    0    1    1.01542068    -18.4217098    150    1    1.10667    0.9;
    5287    1    0    0    0    0    1    1.04033824    -9.02284658    63    1    1.06349    0.936508;
    5288    1    0    0    0    0    1    0.998398801    1.88275744    63    1    1.07937    0.952381;
    5289    1    0    0    0    0    1    1.03779534    -13.6698389    63    1    1.06349    0.968254;
    5290    1    18.9    0    0    0    1    1.02460471    -9.67511154    90    1    1.06667    0.977778;
    5291    1    0    0    0    0    1    1.034034    -23.9231776    63    1    1.07937    0.920635;
    5292    1    0    0    0    0    1    1.06913383    -4.69850986    225    1    1.08889    1.00444;
    5293    1    0    0    0    0    1    1.06902319    -4.72279275    225    1    1.08889    1.00444;
    5294    1    0    0    0    0    1    1.05350155    -10.7188761    225    1    1.08444    1.00444;
    5295    1    0    0    0    0    1    1.04870334    -20.870009    225    1    1.0882    1.00444;
    5296    1    0    0    0    0    1    1.01551132    -30.9443528    63    1    1.06349    0.952381;
    5297    1    0    0    0    0    1    1.06195881    -16.3983491    63    1    1.07937    0.920635;
    5298    1    0    0    0    0    1    1.05008346    -7.84443111    90    1    1.07778    0.977778;
    5299    1    5    0    0    0    1    1.07850708    3.45886964    90    1    1.15556    0.855556;
    5300    1    0    0    0    0    1    1.07621871    2.8832577    90    1    1.15556    0.855556;
    5301    1    0    0    0    0    1    1.07489425    -10.3635737    225    1    1.09333    1;
    5302    1    0    0    0    0    1    1.05964009    -16.8174185    63    1    1.07937    0.920635;
    5303    1    0    0    0    0    1    1.03297962    -12.8053197    90    1    1.07778    0.922222;
    5304    1    0    0    0    0    1    1.02284856    -5.88095253    225    1    1.08889    0.933333;
    5305    1    0    0    0    0    1    0.99612132    -12.3454312    63    1    1.06349    0.936508;
    5306    1    0    0    0    0    1    1.0270945    -14.4241191    63    1    1.06349    0.968254;
    5307    1    0    0    0    0    1    1.00767672    -16.9926862    63    1    1.06349    0.936508;
    5308    1    0    0    0    0    1    1.03127085    -5.54329459    63    1    1.06349    0.936508;
    5309    1    0    0    0    0    1    1.03789246    -8.19283508    90    1    1.07778    0.977778;
    5310    1    0    0    0    0    1    1.00912078    -10.8359139    63    1    1.06349    0.968254;
    5311    1    0    0    0    0    1    1.03254524    -9.32415767    63    1    1.06349    0.936508;
    5312    1    0    0    0    0    1    1.01148916    -11.2280224    63    1    1.04762    0.952381;
    5313    1    0    0    0    0    1    1.03562765    -12.3434015    63    1    1.07937    0.952381;
    5314    1    0    0    0    0    1    1.05274531    -5.29422274    90    1    1.07778    0.977778;
    5315    1    0    0    0    0    1    1.06124048    -8.08050161    90    1    1.07411    0.977778;
    5316    1    0    0    0    0    1    1.05209403    -10.9697653    225    1    1.08889    0.933333;
    5317    1    0    0    0    0    1    1.03277618    -20.6897368    63    1    1.07937    0.920635;
    5318    1    0    0    0    0    1    1.02828371    -17.3258868    63    1    1.07937    0.920635;
    5319    1    0    0    0    0    1    1.03255948    -20.6894784    63    1    1.07937    0.920635;
    5320    1    0    0    0    0    1    1.03107984    -17.2779715    63    1    1.07937    0.920635;
    5321    1    0    0    0    0    1    1.05477834    1.10940609    225    1    1.13333    0.853333;
    5322    1    0    0    0    0    1    1.05701742    -6.42724395    225    1    1.08889    0.888889;
    5323    1    0    0    0    0    1    1.00912655    -10.8367096    63    1    1.06349    0.968254;
    5324    1    0    0    0    0    1    1.02098342    -10.2790817    63    1    1.06349    0.968254;
    5325    1    0    0    0    0    1    1.01989246    -8.75167638    63    1    1.06349    0.968254;
    5326    1    0    0    0    0    1    1.07431303    -1.46869194    90    1    1.15556    0.855556;
    5327    1    0    0    0    0    1    1.01796345    -13.477394    63    1    1.06349    0.936508;
    5328    1    0    0    0    0    1    1.06424486    -12.8075956    90    1    1.07778    0.966667;
    5329    1    0    0    0    0    1    0.985586528    -24.8529362    63    1    1.06349    0.968254;
    5330    1    0    0    0    0    1    0.985299167    -9.12318493    63    1    1.07937    0.952381;
    5331    1    0    0    0    0    1    1.02537191    -22.3569384    63    1    1.06349    0.968254;
    5332    1    0    0    0    0    1    1.05544521    -12.653238    63    1    1.07937    0.920635;
    5333    1    0    0    0    0    1    1.05714901    -11.8332129    63    1    1.07937    0.920635;
    5334    1    0    0    0    0    1    0.989979651    -17.2613581    63    1    1.07937    0.952381;
    5335    1    0    0    0    0    1    0.989971883    -17.26302    63    1    1.07937    0.952381;
    5336    1    0    0    0    0    1    1.03080436    -16.6830945    90    1    1.07778    0.966667;
    5337    1    0    0    0    0    1    1.05770727    -7.02264519    90    1    1.07778    0.977778;
    5338    1    0    0    0    0    1    1.04837294    -13.2235867    90    1    1.07778    0.977778;
    5339    1    18.4    0    0    0    1    1.02570292    -22.2677036    63    1    1.06349    0.968254;
    5340    1    0    0    0    0    1    1.05403122    -5.44344694    90    1    1.06667    0.977778;
    5341    1    0    0    0    0    1    1.05837166    -3.98612746    225    1    1.08889    0.888889;
    5342    1    0    0    0    0    1    1.03869902    -17.8404136    90    1    1.06667    0.977778;
    5343    1    0    0    0    0    1    1.02841017    -6.93874602    63    1    1.04762    0.952381;
    5344    1    0    0    0    0    1    1.05903509    -19.2477567    63    1    1.07937    0.920635;
    5345    1    0    0    0    0    1    1.0700061    -0.961209318    90    1    1.07778    0.977778;
    5346    1    0    0    0    0    1    1.00171896    -0.192195376    63    1    1.07937    0.952381;
    5347    1    0    0    0    0    1    1.03076111    -12.8955388    63    1    1.06349    0.936508;
    5348    1    0    0    0    0    1    1.06269431    -11.8071848    225    1    1.09333    1;
    5349    1    0    0    0    0    1    1.03130373    -3.37883846    63    1    1.07937    0.952381;
    5350    1    0    0    0    0    1    1.0462115    -17.7668263    225    1    1.08444    1.00444;
    5351    1    0    0    0    0    1    1.07389203    5.7494277    225    1    1.13333    0.853333;
    5352    1    0    0    0    0    1    1.04310174    -6.31187401    90    1    1.06667    0.977778;
    5353    1    0    0    0    0    1    1.03650768    -15.2322013    63    1    1.06349    0.936508;
    5354    1    7.3    0    0    0    1    1.03249757    -9.75671591    63    1    1.06349    0.936508;
    5355    1    0    0    0    0    1    1.00949157    -12.9023139    63    1    1.06349    0.936508;
    5356    1    0    0    0    0    1    1.06221807    -3.33106714    90    1    1.07778    0.977778;
    5357    1    5.9    1.7    0    0    1    1.03904782    -3.02837272    90    1    1.07778    0.977778;
    5358    1    0    0    0    0    1    1.00156466    -12.5974273    63    1    1.04762    0.952381;
    5359    1    0    0    0    0    1    1.05071162    -7.77980361    63    1    1.05093    0.952381;
    5360    1    0    0    0    0    1    1.05581097    -3.07905867    225    1    1.08889    1.00444;
    5361    1    0    0    0    0    1    1.06577806    -11.3527163    225    1    1.09333    1;
    5362    1    0    0    0    0    1    1.03791316    -3.13760937    63    1    1.14286    0.857143;
    5363    1    0    0    0    0    1    1.041999    1.59152323    225    1    1.08889    0.888889;
    5364    1    0    0    0    0    1    1.0668196    -16.3068702    63    1    1.07937    0.920635;
    5365    1    0    0    0    0    1    1.07998873    -2.40315775    225    1    1.0893    1.00444;
    5366    1    -1.8    0    0    0    1    1.07217156    -20.0634519    63    1    1.07937    0.920635;
    5367    1    0    0    0    0    1    1.02877649    -21.9036993    90    1    1.06667    0.977778;
    5368    1    0    0    0    0    1    1.0838835    -1.68748167    90    1    1.15556    0.855556;
    5369    1    0    0    0    0    1    1.01996675    -22.0758327    63    1    1.06349    0.968254;
    5370    1    0    0    0    0    1    1.03547368    -16.8426622    90    1    1.07778    0.966667;
    5371    1    0    0    0    0    1    1.03784226    -18.9285516    63    1    1.06349    0.968254;
    5372    1    0    0    0    0    1    1.05666801    -5.06357101    90    1    1.07778    0.977778;
    5373    1    0    0    0    0    1    1.03802339    -13.6813574    63    1    1.07937    0.920635;
    5374    1    0    0    0    0    1    1.04111315    -17.0694202    90    1    1.07778    0.966667;
    5375    1    0    0    0    0    1    0.999193394    -31.1077547    63    1    1.06349    0.952381;
    5376    1    0    0    0    0    1    1.00451256    3.86575389    63    1    1.07937    0.952381;
    5377    1    0    0    0    0    1    1.00037173    3.32632216    63    1    1.07937    0.952381;
    5378    1    0    0    0    0    1    0.990365274    -21.3331702    63    1    1.07937    0.920635;
    5379    1    0    0    0    0    1    1.05470429    -12.4078196    63    1    1.07937    0.920635;
    5380    1    0    0    0    0    1    1.06328416    -4.42178541    225    1    1.08889    1.00444;
    5381    1    0    0    0    0    1    1.06304871    -4.42758364    225    1    1.08889    1.00444;
    5382    1    0    0    0    0    1    1.03650265    -16.453634    90    1    1.07778    0.966667;
    5383    1    0    0    0    0    1    1.04204065    -16.8365667    63    1    1.06349    0.936508;
    5384    1    0    0    0    0    1    1.02235695    -13.41529    90    1    1.06667    0.977778;
    5385    1    0    0    0    0    1    1.01404506    -16.0815779    63    1    1.06349    0.936508;
    5386    1    0    0    0    0    1    1.04098218    -3.7567394    63    1    1.14286    0.857143;
    5387    1    0    0    0    0    1    1.0149108    -14.1716435    63    1    1.06349    0.936508;
    5388    1    0    0    0    0    1    1.02599056    -9.98455635    63    1    1.04762    0.952381;
    5389    1    0    0    0    0    1    1.0419308    -7.09052062    90    1    1.06667    0.977778;
    5390    1    0    0    0    0    1    1.06007239    -22.8243361    63    1    1.07937    0.920635;
    5391    1    0    0    0    0    1    1.02336516    -11.3021478    90    1    1.06667    0.977778;
    5392    1    0    0    0    0    1    1.05734635    -2.91529161    90    1    1.15556    0.855556;
    5393    1    0    0    0    0    1    1.03218066    -15.3385979    63    1    1.07937    0.920635;
    5394    1    0    0    0    0    1    1.06824133    -5.56244381    225    1    1.08889    1.00444;
    5395    1    0    0    0    0    1    1.06774914    -5.60604487    225    1    1.08889    1.00444;
    5396    1    0    0    0    0    1    1.04863791    4.70059274    63    1    1.14286    0.857143;
    5397    1    0    0    0    0    1    1.02896514    -11.8648509    63    1    1.06349    0.936508;
    5398    1    0    0    0    0    1    1.0888778    -1.94261599    90    1    1.15556    0.855556;
    5399    1    3.1    0    0    0    1    1.06702606    -12.2140201    90    1    1.07778    0.966667;
    5400    1    0    0    0    0    1    1.05790504    -5.25857263    90    1    1.06697    0.977778;
    5401    1    0    0    0    0    1    1.05515982    -6.55205119    90    1    1.07778    0.977778;
    5402    1    0    0    0    0    1    1.05288699    -4.36838869    225    1    1.08889    1.00444;
    5403    1    0    0    0    0    1    1.06594712    -3.68335914    225    1    1.08889    1.00444;
    5404    1    0    0    0    0    1    1.05310071    7.76284885    225    1    1.08889    0.888889;
    5405    1    0    0    0    0    1    1.02464243    -7.35557621    63    1    1.04762    0.952381;
    5406    1    0    0    0    0    1    1.03480677    -16.1711594    63    1    1.07937    0.920635;
    5407    1    0    0    0    0    1    1.02499767    -3.78901933    63    1    1.07937    0.952381;
    5408    1    0    0    0    0    1    1.02608668    -9.63677271    63    1    1.04762    0.952381;
    5409    1    0    0    0    0    1    1.02313717    -15.3571325    90    1    1.06667    0.977778;
    5410    1    0    0    0    0    1    1.01861776    -19.0367548    90    1    1.06667    0.977778;
    5411    1    0    0    0    0    1    1.01642628    -12.0438889    63    1    1.07937    0.952381;
    5412    1    0    0    0    0    1    1.00073075    -11.0401705    63    1    1.06349    0.936508;
    5413    1    0    0    0    0    1    1.01645709    -9.13802288    63    1    1.07937    0.952381;
    5414    1    0    0    0    0    1    1.06965548    0.610589648    225    1    1.08444    1.00444;
    5415    1    0    0    0    0    1    1.04462053    -15.2565553    63    1    1.06349    0.936508;
    5416    1    0    0    0    0    1    1.06737888    -13.3510981    63    1    1.07937    0.920635;
    5417    1    0    0    0    0    1    0.986307662    -7.82421297    63    1    1.07937    0.952381;
    5418    1    0    0    0    0    1    1.06830269    -13.3192588    63    1    1.07937    0.920635;
    5419    1    0    0    0    0    1    1.06948797    0.613481036    225    1    1.08444    1.00444;
    5420    1    0    0    0    0    1    0.925635591    -13.8114735    45    1    1    0.888889;
    5421    1    0    0    0    0    1    1.04736121    -7.45897364    90    1    1.06667    0.977778;
    5422    1    0    0    0    0    1    1.03176494    -10.3686759    90    1    1.06667    0.977778;
    5423    1    0    0    0    0    1    1.03836444    1.26263117    225    1    1.08889    0.888889;
    5424    1    0    0    0    0    1    1.0716191    -3.3192069    225    1    1.08889    1.00444;
    5425    1    20.6    0    0    0    1    1.05617138    -7.28049618    90    1    1.07778    0.966667;
    5426    1    0    0    0    0    1    1.06401778    -8.11202606    90    1    1.07778    0.966667;
    5427    1    0    0    0    0    1    1.02058699    -13.1756016    63    1    1.06349    0.936508;
    5428    1    0    0    0    0    1    1.03146406    -17.2365408    90    1    1.06667    0.977778;
    5429    1    0    0    0    0    1    1.04050511    -10.7933275    63    1    1.06349    0.936508;
    5430    1    0    0    0    0    1    1.0703816    -8.39897559    225    1    1.08558    1.00444;
    5431    1    0    0    0    0    1    1.05424925    -8.3432814    90    1    1.06667    0.977778;
    5432    1    0    0    0    0    1    1.02499978    -12.8486028    63    1    1.06349    0.936508;
    5433    1    0    0    0    0    1    1.03817999    -6.74216114    90    1    1.06667    0.977778;
    5434    1    0    0    0    0    1    1.04992092    -5.93433972    225    1    1.08889    0.933333;
    5435    1    0    0    0    0    1    1.07478636    -21.6709399    63    1    1.07937    0.920635;
    5436    1    0    0    0    0    1    0.999016555    -28.1278354    63    1    1.06349    0.952381;
    5437    1    0    0    0    0    1    0.996721216    -3.19226105    63    1    1.07937    0.952381;
    5438    1    0    0    0    0    1    1.01133653    -14.3905546    63    1    1.07937    0.952381;
    5439    1    0    0    0    0    1    1.02363638    -13.7009368    90    1    1.06667    0.977778;
    5440    1    0    0    0    0    1    1.03088998    -18.0036073    63    1    1.07937    0.920635;
    5441    1    0    0    0    0    1    1.02680702    -19.2697417    90    1    1.06667    0.977778;
    5442    1    0    0    0    0    1    1.02296256    -14.8176103    90    1    1.06667    0.977778;
    5443    1    0    0    0    0    1    1.06188861    -1.71917936    90    1    1.07778    0.977778;
    5444    1    0    0    0    0    1    1.00950474    -8.71978754    63    1    1.04762    0.952381;
    5445    1    0    0    0    0    1    0.888666447    -15.1520403    45    1    1    0.888889;
    5446    1    0    0    0    0    1    1.07739273    1.74536161    225    1    1.13333    0.853333;
    5447    1    0    0    0    0    1    1.0004613    -0.0529341715    63    1    1.07937    0.952381;
    5448    1    0    0    0    0    1    1.01058719    -20.3911243    63    1    1.07937    0.920635;
    5449    1    0    0    0    0    1    1.01925138    -0.453405962    63    1    1.06349    0.952381;
    5450    1    0    0    0    0    1    1.02235377    -12.0536172    63    1    1.06349    0.936508;
    5451    1    0    0    0    0    1    1.0665609    -5.16613777    225    1    1.08889    1.00444;
    5452    1    0    0    0    0    1    1.01540002    -23.8693573    63    1    1.06349    0.952381;
    5453    1    0    0    0    0    1    1.06659262    -5.21004669    225    1    1.08889    1.00444;
    5454    1    0    0    0    0    1    1.00534081    -1.33227644    63    1    1.07937    0.952381;
    5455    1    0    0    0    0    1    1.07904755    -3.6242236    90    1    1.15556    0.855556;
    5456    1    0    0    0    0    1    0.984590348    -2.82864309    63    1    1.07937    0.952381;
    5457    1    0    0    0    0    1    1.03563731    -1.31734447    225    1    1.08889    0.888889;
    5458    1    0    0    0    0    1    1.01818434    6.00348631    63    1    1.07937    0.952381;
    5459    1    0    0    0    0    1    1.05263512    7.65475534    225    1    1.08889    0.888889;
    5460    1    0    0    0    0    1    1.00700665    -9.59390041    63    1    1.06349    0.968254;
    5461    1    -31.8    0    0    0    1    1.08391144    -0.742344907    90    1    1.15556    0.855556;
    5462    1    0    0    0    0    1    1.04897175    -10.904464    63    1    1.07937    0.920635;
    5463    1    9.6    0    0    0    1    1.02613148    -8.97482354    63    1    1.04762    0.952381;
    5464    1    0    0    0    0    1    1.04747754    -7.33773058    90    1    1.06667    0.977778;
    5465    1    0    0    0    0    1    1.03161848    -13.54027    90    1    1.06667    0.977778;
    5466    1    0    0    0    0    1    1.02932416    -22.7233907    90    1    1.06667    0.977778;
    5467    1    0    0    0    0    1    1.04130327    -6.11592032    90    1    1.06667    0.977778;
    5468    1    0    0    0    0    1    1.04053002    -7.99111634    63    1    1.04762    0.952381;
    5469    1    0    0    0    0    1    1.03949903    -8.14925808    63    1    1.04762    0.952381;
    5470    1    0    0    0    0    1    1.04665186    -11.5718324    225    1    1.08444    1.00889;
    5471    1    0    0    0    0    1    1.05683862    -7.00674456    225    1    1.08889    0.933333;
    5472    1    0    0    0    0    1    1.05554877    -19.4111843    63    1    1.07937    0.920635;
    5473    1    0    0    0    0    1    1.03926107    -10.487855    90    1    1.06667    0.977778;
    5474    1    0    0    0    0    1    1.00131374    -1.83396859    63    1    1.07937    0.952381;
    5475    1    0    0    0    0    1    1.00124208    -31.3116915    63    1    1.06349    0.952381;
    5476    1    0    0    0    0    1    0.992154872    -37.7229777    63    1    1.06349    0.952381;
    5477    1    0    0    0    0    1    1.05083739    -15.9151285    225    1    1.08444    1.00444;
    5478    1    0    0    0    0    1    1.01308732    -32.4139906    63    1    1.06349    0.952381;
    5479    1    0    0    0    0    1    1.0495633    -13.5933673    63    1    1.07937    0.920635;
    5480    1    0    0    0    0    1    1.01704708    -20.2414172    63    1    1.07937    0.920635;
    5481    1    0    0    0    0    1    1.04648875    -20.9530356    63    1    1.07937    0.920635;
    5482    1    0    0    0    0    1    1.05876966    -17.7378499    63    1    1.07937    0.920635;
    5483    1    0    0    0    0    1    1.05867078    -18.4745757    63    1    1.07937    0.920635;
    5484    1    0    0    0    0    1    1.06528715    -8.26599666    90    1    1.07731    0.977778;
    5485    1    0    0    0    0    1    1.06037849    -15.5969912    63    1    1.07937    0.920635;
    5486    1    0    0    0    0    1    1.05743925    -7.72295435    225    1    1.08444    1.00889;
    5487    1    0    0    0    0    1    1.03546712    -23.4146636    63    1    1.07937    0.920635;
    5488    1    0    0    0    0    1    1.02999065    -13.868124    90    1    1.06667    0.977778;
    5489    1    0    0    0    0    1    1.06461484    -16.3184997    63    1    1.07937    0.920635;
    5490    1    0    0    0    0    1    1.05321691    -12.5397747    63    1    1.07937    0.920635;
    5491    1    0    0    0    0    1    1.07023934    -4.82477894    225    1    1.08889    1.00444;
    5492    1    0    0    0    0    1    1.00268472    0.0283483598    63    1    1.07937    0.952381;
    5493    1    0    0    0    0    1    1.07005018    -10.1168743    225    1    1.09333    1;
    5494    1    1.6    1.4    0    0    1    1.0434798    -9.87008336    225    1    1.08889    0.933333;
    5495    1    0    0    0    0    1    0.98874122    -30.0517045    63    1    1.06349    0.952381;
    5496    1    0    0    0    0    1    1.07492382    -10.366371    225    1    1.09333    1;
    5497    1    0    0    0    0    1    1.02967091    -15.5336789    63    1    1.06349    0.968254;
    5498    1    0    0    0    0    1    1.03414958    -9.27028949    63    1    1.06349    0.936508;
    5499    1    0    0    0    0    1    1.01517062    -9.0968285    63    1    1.04762    0.952381;
    5500    1    0    0    0    0    1    1.05134412    -15.3898347    63    1    1.07937    0.920635;
    5501    1    0    0    0    0    1    1.06032231    -14.2188928    63    1    1.07937    0.920635;
    5502    1    0    0    0    0    1    1.06682502    -4.90357501    225    1    1.08889    1.00444;
    5503    1    0    0    0    0    1    0.990013038    -8.01916295    63    1    1.07937    0.952381;
    5504    1    0    0    0    0    1    1.06645892    -5.0395654    225    1    1.08889    1.00444;
    5505    1    0    0    0    0    1    1.00565714    -11.9998177    63    1    1.06349    0.936508;
    5506    1    0    0    0    0    1    1.03745939    -15.6066346    63    1    1.06349    0.936508;
    5507    1    0    0    0    0    1    1.02543038    -8.98436661    63    1    1.04762    0.952381;
    5508    1    0    0    0    0    1    1.05390359    -2.0709374    63    1    1.14286    0.857143;
    5509    1    0    0    0    0    1    1.07118825    -4.76150152    225    1    1.08889    1.00444;
    5510    1    0    0    0    0    1    1.03911773    -12.9553558    90    1    1.06667    0.977778;
    5511    1    0    0    0    0    1    0.987279846    -34.5056936    63    1    1.06349    0.952381;
    5512    1    0    0    0    0    1    1.00109187    -33.628998    63    1    1.06349    0.952381;
    5513    1    0    0    0    0    1    1.02574057    -12.6998607    63    1    1.06349    0.936508;
    5514    1    0    0    0    0    1    1.02601382    -12.6714347    63    1    1.06349    0.936508;
    5515    1    0    0    0    0    1    1.0201885    -6.71324921    63    1    1.04762    0.952381;
    5516    1    0    0    0    0    1    1.05863968    -4.58093106    90    1    1.06767    0.977778;
    5517    1    0    0    0    0    1    1.05085016    -14.1422642    63    1    1.06349    0.936508;
    5518    1    0    0    0    0    1    1.01832246    -15.4623087    90    1    1.06667    0.977778;
    5519    1    0    0    0    0    1    1.05941301    -20.7999749    63    1    1.07937    0.920635;
    5520    1    0    0    0    0    1    0.997585625    -0.589349029    63    1    1.07937    0.952381;
    5521    1    0    0    0    0    1    0.997333666    -0.606456764    63    1    1.07937    0.952381;
    5522    1    0    0    0    0    1    1.03778539    -19.0424316    63    1    1.07937    0.920635;
    5523    1    0    0    0    0    1    1.04361752    1.14632165    225    1    1.08889    0.888889;
    5524    1    0    0    0    0    1    1.02363929    -10.959649    63    1    1.07937    0.952381;
    5525    1    0    0    0    0    1    1.04019604    3.94917067    225    1    1.08889    0.888889;
    5526    1    0    0    0    0    1    1.06338635    -8.48547424    225    1    1.08889    0.888889;
    5527    1    0    0    0    0    1    1.03994943    -15.4476809    90    1    1.07778    0.966667;
    5528    1    0    0    0    0    1    1.02580924    -9.28343681    90    1    1.06667    0.977778;
    5529    1    0    0    0    0    1    1.07423299    -0.942412918    90    1    1.07778    0.977778;
    5530    1    0    0    0    0    1    1.04075706    -10.9740108    90    1    1.07778    0.977778;
    5531    1    0    0    0    0    1    1.02293817    -21.8876563    63    1    1.06349    0.968254;
    5532    1    0    0    0    0    1    1.04772906    -8.79557939    90    1    1.07778    0.977778;
    5533    1    0    0    0    0    1    1.02481656    -14.5646262    90    1    1.06667    0.977778;
    5534    1    0    0    0    0    1    1.0482308    -16.0263599    90    1    1.06667    0.977778;
    5535    1    49.2    0    0    0    1    1.02249884    -4.096509    63    1    1.04762    0.952381;
    5536    1    28.5    0    0    0    1    1.02518252    -9.12815717    63    1    1.04762    0.952381;
    5537    1    0    0    0    0    1    1.05842962    -4.41940219    63    1    1.14286    0.857143;
    5538    1    0    0    0    0    1    1.0245312    -9.2457259    225    1    1.08889    0.933333;
    5539    1    0    0    0    0    1    1.01796147    -9.03097272    63    1    1.04762    0.952381;
    5540    1    0    0    0    0    1    1.031617    3.53374716    63    1    1.14286    0.857143;
    5541    1    0    0    0    0    1    1.05357067    1.68691014    225    1    1.08889    0.888889;
    5542    1    0    0    0    0    1    1.07900924    -5.22867592    225    1    1.09024    1.00444;
    5543    1    0    0    0    0    1    1.03459963    -9.17124393    63    1    1.06349    0.936508;
    5544    1    0    0    0    0    1    1.0300782    -16.3070731    63    1    1.07937    0.920635;
    5545    1    0    0    0    0    1    1.01748268    -0.44002252    63    1    1.14286    0.857143;
    5546    1    0    0    0    0    1    1.05216932    -12.1757826    63    1    1.07937    0.920635;
    5547    1    0    0    0    0    1    1.05176405    -12.2035967    63    1    1.07937    0.920635;
    5548    1    0    0    0    0    1    1.04898136    -13.9573989    225    1    1.08444    1.00889;
    5549    1    0    0    0    0    1    1.01445728    -7.75916486    63    1    1.04762    0.952381;
    5550    1    0    0    0    0    1    1.01937563    -7.33090456    63    1    1.04762    0.952381;
    5551    1    0    0    0    0    1    1.03199101    -18.8938116    225    1    1.08444    1.00889;
    5552    1    0    0    0    0    1    0.989691494    -19.3834963    63    1    1.06349    0.936508;
    5553    1    0    0    0    0    1    1.02665517    -23.5831845    63    1    1.07937    0.920635;
    5554    1    0    0    0    0    1    1.04519746    -20.708061    63    1    1.07937    0.920635;
    5555    1    0    0    0    0    1    1.04355294    -9.25812303    225    1    1.08889    0.933333;
    5556    1    0    0    0    0    1    1.04629535    -20.6618139    63    1    1.07937    0.920635;
    5557    1    0    0    0    0    1    1.07611975    -18.4429154    225    1    1.09333    1;
    5558    1    0    0    0    0    1    1.0200191    -10.0215228    90    1    1.06667    0.977778;
    5559    1    0    0    0    0    1    1.00559923    -10.4538627    63    1    1.04762    0.952381;
    5560    1    0    0    0    0    1    1.01964808    -13.8334353    63    1    1.07937    0.952381;
    5561    1    0    0    0    0    1    0.994587867    2.39502064    63    1    1.07937    0.952381;
    5562    1    0    0    0    0    1    1.01633349    -18.6934398    63    1    1.06349    0.968254;
    5563    1    0    0    0    0    1    1.03132327    -12.9770107    63    1    1.06349    0.936508;
    5564    1    0    0    0    0    1    1.05852842    -19.4830036    63    1    1.07937    0.920635;
    5565    1    0    0    0    0    1    0.995449887    -1.23326912    63    1    1.07937    0.952381;
    5566    1    0    0    0    0    1    1.01113823    -10.3767828    63    1    1.07937    0.952381;
    5567    1    0    0    0    0    1    1.01110135    -10.3735551    63    1    1.07937    0.952381;
    5568    1    0    0    0    0    1    1.05801682    -6.41376717    90    1    1.07132    0.977778;
    5569    1    -1    0    0    0    1    1.00575897    -12.8269156    63    1    1.06349    0.936508;
    5570    1    0    0    0    0    1    1.0747401    -3.38483769    63    1    1.14286    0.857143;
    5571    1    0    0    0    0    1    1.07769497    -3.29756227    63    1    1.14286    0.857143;
    5572    1    0    0    0    0    1    1.03457468    -8.43623576    63    1    1.06349    0.936508;
    5573    1    0    0    0    0    1    1.05817765    -18.9431169    63    1    1.07937    0.920635;
    5574    1    0    0    0    0    1    1.07467378    -21.6682182    63    1    1.07937    0.920635;
    5575    1    0    0    0    0    1    1.10504522    -18.4435889    150    1    1.10393    0.966667;
    5576    1    0    0    0    0    1    1.06957574    -14.5237764    63    1    1.07937    0.920635;
    5577    1    0    0    0    0    1    1.06894511    -14.508479    63    1    1.07937    0.920635;
    5578    1    0    0    0    0    1    1.01241746    -3.59853433    63    1    1.07937    0.952381;
    5579    1    0    0    0    0    1    1.00311131    -9.64445707    63    1    1.06349    0.936508;
    5580    1    0    0    0    0    1    1.00447518    -16.8055577    63    1    1.06349    0.936508;
    5581    1    0    0    0    0    1    0.999270575    -10.2047664    63    1    1.07937    0.952381;
    5582    1    0    0    0    0    1    1.0103951    -14.2131459    63    1    1.06349    0.936508;
    5583    1    0    0    0    0    1    1.06000019    -22.8224259    63    1    1.07937    0.920635;
    5584    1    0    0    0    0    1    1.05406268    -13.6261207    90    1    1.07778    0.966667;
    5585    1    0    0    0    0    1    1.01812703    -9.24881981    63    1    1.06349    0.968254;
    5586    1    0    0    0    0    1    1.05356215    -13.7167897    90    1    1.07778    0.966667;
    5587    1    0    0    0    0    1    1.02638717    -8.93133212    63    1    1.04762    0.952381;
    5588    1    -4    0    0    0    1    1.03335404    -12.815179    63    1    1.06349    0.936508;
    5589    1    0    0    0    0    1    1.07137648    -5.13420663    225    1    1.08889    1.00444;
    5590    1    0    0    0    0    1    1.07148349    -5.12801082    225    1    1.08889    1.00444;
    5591    1    0    0    0    0    1    1.02520233    -12.811853    63    1    1.06349    0.936508;
    5592    1    0    0    0    0    1    1.02179349    -3.49599937    63    1    1.14286    0.857143;
    5593    1    0    0    0    0    1    1.05593404    -23.9850238    63    1    1.07937    0.920635;
    5594    1    0    0    0    0    1    1.05607055    -24.0075892    63    1    1.07937    0.920635;
    5595    1    0    0    0    0    1    1.0638779    -5.42865434    225    1    1.08889    1.00444;
    5596    1    0    0    0    0    1    1.01596354    -24.8953022    90    1    1.06667    0.977778;
    5597    1    4    0    0    0    1    1.02188719    -14.2519708    63    1    1.06349    0.936508;
    5598    1    0    0    0    0    1    1.06148559    -17.2613854    63    1    1.07937    0.920635;
    5599    1    0    0    0    0    1    1.06150127    -17.2385066    63    1    1.07937    0.920635;
    5600    1    0    0    0    0    1    1.06587155    -12.2505495    90    1    1.07778    0.966667;
    5601    1    0    0    0    0    1    1.04318617    -14.2755072    63    1    1.06349    0.968254;
    5602    1    0    0    0    0    1    0.99161485    -19.2836442    63    1    1.07937    0.920635;
    5603    1    0    0    0    0    1    0.991972245    -18.8469922    63    1    1.07937    0.920635;
    5604    1    0    0    0    0    1    1.04093685    -12.9133348    63    1    1.06349    0.936508;
    5605    1    15.9    0    0    0    1    1.03668336    -18.8633302    63    1    1.07937    0.920635;
    5606    1    0    0    0    0    1    1.05559757    -21.4029088    63    1    1.07937    0.920635;
    5607    1    0    0    0    0    1    1.05545263    -21.3850019    63    1    1.07937    0.920635;
    5608    1    0    0    0    0    1    1.03170991    -19.1332159    63    1    1.07937    0.920635;
    5609    1    0    0    0    0    1    1.06122565    -4.08245773    63    1    1.14286    0.857143;
    5610    1    0    0    0    0    1    1.06414764    -3.53555409    90    1    1.15556    0.855556;
    5611    1    0    0    0    0    1    1.01699313    -11.6341036    63    1    1.06349    0.936508;
    5612    1    0    0    0    0    1    1.01599086    1.72585901    63    1    1.06349    0.952381;
    5613    1    8.9    0    0    0    1    1.10147702    -18.7567181    150    1    1.1    0.966667;
    5614    1    0    0    0    0    1    1.05254308    -2.14845253    63    1    1.14286    0.857143;
    5615    1    0    0    0    0    1    1.01905343    -11.404639    63    1    1.07937    0.952381;
    5616    1    0    0    0    0    1    1.04090539    -3.08897303    90    1    1.07778    0.977778;
    5617    1    0    0    0    0    1    1.01385565    -32.2893127    63    1    1.06349    0.952381;
    5618    1    0    0    0    0    1    1.02885017    -14.5085225    63    1    1.06349    0.968254;
    5619    1    0    0    0    0    1    1.05546563    -8.2365255    90    1    1.07778    0.977778;
    5620    1    0    0    0    0    1    1.02940062    -23.1517893    63    1    1.07937    0.920635;
    5621    1    0    0    0    0    1    1.05507103    -3.90357389    225    1    1.08889    1.00444;
    5622    1    0    0    0    0    1    1.08314615    0.0577930758    90    1    1.15556    0.855556;
    5623    1    0    0    0    0    1    1.01596208    -12.8064583    63    1    1.06349    0.936508;
    5624    1    0    0    0    0    1    1.03138018    -8.62556131    63    1    1.07937    0.952381;
    5625    1    14.8    0    0    0    1    1.02046128    -4.47970246    63    1    1.07937    0.952381;
    5626    1    0    0    0    0    1    1.00147992    -19.3829074    63    1    1.06349    0.968254;
    5627    1    0    0    0    0    1    1.02854579    -15.5670695    63    1    1.07937    0.920635;
    5628    1    0    0    0    0    1    1.05485699    -19.5590129    63    1    1.07937    0.920635;
    5629    1    0    0    0    0    1    1.05523932    -19.0685876    63    1    1.07937    0.920635;
    5630    1    0    0    0    0    1    1.05739823    -10.1732911    63    1    1.07937    0.920635;
    5631    1    0    0    0    0    1    1.05628103    -10.2812982    63    1    1.07937    0.920635;
    5632    1    0    0    0    0    1    1.05854562    -10.0507374    63    1    1.07937    0.920635;
    5633    1    0    0    0    0    1    1.05493888    -19.4875809    63    1    1.07937    0.920635;
    5634    1    0    0    0    0    1    1.05557285    7.58476612    225    1    1.08996    0.888889;
    5635    1    0    0    0    0    1    1.02865555    -22.3940269    63    1    1.06349    0.968254;
    5636    1    0    0    0    0    1    0.994817326    -29.7523432    63    1    1.06349    0.952381;
    5637    1    0    0    0    0    1    1.02773775    -22.6810563    63    1    1.06349    0.968254;
    5638    1    0    0    0    0    1    1.03413651    -23.1210751    63    1    1.07937    0.920635;
    5639    1    0    0    0    0    1    1.02251259    -13.1058106    63    1    1.06349    0.936508;
    5640    1    0    0    0    0    1    1.04739023    -4.36444531    90    1    1.07778    0.977778;
    5641    1    0    0    0    0    1    1.02237084    -12.9655494    63    1    1.06349    0.936508;
    5642    1    0    0    0    0    1    1.04739337    -4.36924268    90    1    1.07778    0.977778;
    5643    1    0    0    0    0    1    1.03459201    -23.0880503    63    1    1.07937    0.920635;
    5644    1    0    0    0    0    1    0.982322604    -2.21157199    63    1    1.07937    0.952381;
    5645    1    0    0    0    0    1    0.983894016    -2.09915617    63    1    1.07937    0.952381;
    5646    1    0    0    0    0    1    1.05386918    -13.4936215    63    1    1.06349    0.936508;
    5647    1    0    0    0    0    1    1.02783025    -10.0673073    63    1    1.07937    0.920635;
    5648    1    0    0    0    0    1    1.01152711    -20.4887095    90    1    1.06667    0.977778;
    5649    1    0    0    0    0    1    1.02283414    -27.4828041    63    1    1.06349    0.968254;
    5650    1    0    0    0    0    1    1.02281848    -27.4883928    63    1    1.06349    0.968254;
    5651    1    0    0    0    0    1    1.02207279    -13.9430811    90    1    1.06667    0.977778;
    5652    1    0    0    0    0    1    1.01792177    -15.8497221    90    1    1.06667    0.977778;
    5653    1    0    0    0    0    1    1.01362197    -21.7945686    90    1    1.06667    0.977778;
    5654    1    0    0    0    0    1    0.982055552    -30.8039936    63    1    1.06349    0.952381;
    5655    1    0    0    0    0    1    1.04970059    -2.19797658    63    1    1.14286    0.857143;
    5656    1    0    0    0    0    1    1.01098934    -26.5064839    63    1    1.06349    0.952381;
    5657    1    9.8    0    0    0    1    1.0170782    -10.3363248    63    1    1.07937    0.952381;
    5658    1    0    0    0    0    1    0.997263962    -16.0896889    63    1    1.06349    0.936508;
    5659    1    0    0    0    0    1    1.0034751    -16.3100477    63    1    1.06349    0.936508;
    5660    1    0    0    0    0    1    1.0140084    -17.9777844    90    1    1.06667    0.977778;
    5661    1    0    0    0    0    1    0.993465812    -33.3467266    63    1    1.06349    0.952381;
    5662    1    0    0    0    0    1    1.0004743    -11.051135    63    1    1.06349    0.968254;
    5663    1    0    0    0    0    1    1.03082473    -17.3211747    90    1    1.07778    0.966667;
    5664    1    0    0    0    0    1    1.04391416    -13.3496463    63    1    1.06349    0.936508;
    5665    1    0    0    0    0    1    1.01456484    -32.1803681    63    1    1.06349    0.952381;
    5666    1    -15.1    0    0    0    1    1.03963683    -8.30901819    63    1    1.06349    0.936508;
    5667    1    0    0    0    0    1    1.05032748    -16.9755005    225    1    1.08444    1.00444;
    5668    1    0    0    0    0    1    1.01727498    -6.2101354    63    1    1.04762    0.952381;
    5669    1    0    0    0    0    1    1.06034846    -7.87008057    90    1    1.07778    0.977778;
    5670    1    0    0    0    0    1    1.06099608    -18.6552232    63    1    1.07937    0.920635;
    5671    1    0    0    0    0    1    1.0136534    -20.8136271    90    1    1.06667    0.977778;
    5672    1    0    0    0    0    1    1.06099608    -18.6552232    63    1    1.07937    0.920635;
    5673    1    0    0    0    0    1    1.054699    -2.16676746    63    1    1.14286    0.857143;
    5674    1    9    0    0    0    1    1.0255654    -16.4770079    90    1    1.06667    0.977778;
    5675    1    0    0    0    0    1    1.04571924    -16.859183    380    1    1.10526    1.03947;
    5676    1    0    0    0    0    1    1.03238415    -8.68203821    63    1    1.06349    0.936508;
    5677    1    0    0    0    0    1    1.02329397    -8.27498376    150    1    1.05333    0.986667;
    5678    1    0    0    0    0    1    1.03121225    -8.77374769    63    1    1.06349    0.936508;
    5679    1    0    0    0    0    1    1.03165563    -11.6261134    90    1    1.06667    0.977778;
    5680    1    0    0    0    0    1    1.02112852    -11.7120109    63    1    1.06349    0.936508;
    5681    1    0    0    0    0    1    1.0620595    -21.605543    63    1    1.07937    0.920635;
    5682    1    0    0    0    0    1    1.02474387    -19.3347786    63    1    1.06349    0.968254;
    5683    1    0    0    0    0    1    1.03746135    -15.6066779    63    1    1.06349    0.936508;
    5684    1    1    0    0    0    1    1.01899647    -13.3712447    63    1    1.06349    0.936508;
    5685    1    0    0    0    0    1    1.05739255    -7.24066708    90    1    1.07083    0.977778;
    5686    1    0    0    0    0    1    1.00437797    -14.6786736    63    1    1.06349    0.936508;
    5687    1    0    0    0    0    1    1.03736761    -10.2117472    63    1    1.06349    0.936508;
    5688    1    0    0    0    0    1    1.06286783    -12.2263706    225    1    1.09333    1;
    5689    1    0    0    0    0    1    1.03884699    -2.76797366    225    1    1.08889    0.888889;
    5690    1    0    0    0    0    1    1.01892262    -10.3337242    63    1    1.06349    0.936508;
    5691    1    0    0    0    0    1    1.02496142    -12.6683834    63    1    1.06349    0.936508;
    5692    1    0    0    0    0    1    1.05222593    -1.74892437    63    1    1.14286    0.857143;
    5693    1    0    0    0    0    1    1.07282951    1.06992785    225    1    1.13333    0.853333;
    5694    1    0    0    0    0    1    1.06497663    -2.49625332    90    1    1.15556    0.855556;
    5695    1    0    0    0    0    1    1.06712224    -9.42876383    225    1    1.08719    1.00444;
    5696    1    0    0    0    0    1    1.05073945    -16.1760861    225    1    1.08444    1.00889;
    5697    1    0    0    0    0    1    1.00299929    -16.8908311    63    1    1.06349    0.936508;
    5698    1    0    0    0    0    1    1.01808809    -9.03299715    63    1    1.04762    0.952381;
    5699    1    0    0    0    0    1    1.02437675    -6.86132745    63    1    1.04762    0.952381;
    5700    1    0    0    0    0    1    1.03348675    -11.5709292    225    1    1.08889    0.933333;
    5701    1    0    0    0    0    1    1.02161708    -19.8154153    63    1    1.07937    0.920635;
    5702    1    0    0    0    0    1    1.01058265    -10.7959853    63    1    1.06349    0.968254;
    5703    1    0    0    0    0    1    1.03176653    -8.49096813    63    1    1.04762    0.952381;
    5704    1    0    0    0    0    1    1.02791803    -19.1101204    90    1    1.06667    0.977778;
    5705    1    0    0    0    0    1    1.03539454    3.85584512    90    1    1.07778    0.977778;
    5706    1    0    0    0    0    1    1.00351173    -12.504084    63    1    1.06349    0.936508;
    5707    1    0    0    0    0    1    1.07308256    -6.41690636    225    1    1.08889    1.00444;
    5708    1    0    0    0    0    1    1.06881116    -6.14060098    225    1    1.08889    1.00444;
    5709    1    0    0    0    0    1    1.03929083    -10.2268714    90    1    1.06667    0.977778;
    5710    1    0    0    0    0    1    1.02277496    -12.5559214    63    1    1.06349    0.936508;
    5711    1    0    0    0    0    1    1.05508918    -6.63013824    90    1    1.0687    0.977778;
    5712    1    35.1    0    0    0    1    1.05619253    -6.38908311    90    1    1.06946    0.977778;
    5713    1    0    0    0    0    1    1.08009185    -5.24668886    225    1    1.09132    1.00444;
    5714    1    0    0    0    0    1    1.07241643    -5.47345066    225    1    1.08889    1.00444;
    5715    1    0    0    0    0    1    1.03608857    -10.2829442    63    1    1.06349    0.936508;
    5716    1    0    0    0    0    1    1.05478028    -15.7326285    63    1    1.07937    0.920635;
    5717    1    0    0    0    0    1    1.05466654    -15.6936975    63    1    1.07937    0.920635;
    5718    1    9.9    0    0    0    1    1.01486841    5.85325637    63    1    1.07937    0.952381;
    5719    1    0    0    0    0    1    1.01856806    -21.5527054    63    1    1.06349    0.952381;
    5720    1    0    0    0    0    1    1.01996966    -21.4808586    63    1    1.06349    0.952381;
    5721    1    0    0    0    0    1    1.02330127    -22.4648331    63    1    1.06349    0.968254;
    5722    1    0    0    0    0    1    1.03409606    -16.9360239    90    1    1.07778    0.966667;
    5723    1    0    0    0    0    1    1.05021932    -19.0426196    63    1    1.07937    0.920635;
    5724    1    0    0    0    0    1    1.02747709    -22.9535087    150    1    1.08    0.966667;
    5725    1    0    0    0    0    1    1.0721215    4.39563281    225    1    1.13333    0.853333;
    5726    1    0    0    0    0    1    1.06489271    -1.49296277    225    1    1.13333    0.853333;
    5727    1    0    0    0    0    1    1.02084021    -7.81545468    63    1    1.04762    0.952381;
    5728    1    0    0    0    0    1    1.0495033    -9.41434879    225    1    1.08889    0.933333;
    5729    1    0    0    0    0    1    1.00828757    -11.0548585    63    1    1.06349    0.968254;
    5730    1    0    0    0    0    1    1.04565541    -20.1402991    63    1    1.07937    0.920635;
    5731    1    0    0    0    0    1    1.05019375    -13.9851968    225    1    1.08444    1.00889;
    5732    1    0    0    0    0    1    1.05355145    -7.73425641    90    1    1.06667    0.977778;
    5733    1    0    0    0    0    1    1.04373628    -13.0707792    63    1    1.06349    0.968254;
    5734    1    0    0    0    0    1    1.02428365    -13.6583495    90    1    1.06667    0.977778;
    5735    1    0    0    0    0    1    1.04007494    -15.7578803    63    1    1.06349    0.936508;
    5736    1    0    0    0    0    1    1.00769377    -10.3430703    63    1    1.04762    0.952381;
    5737    1    0    0    0    0    1    1.04182091    6.53038457    225    1    1.08889    0.888889;
    5738    1    0    0    0    0    1    1.07461829    -10.3496073    225    1    1.08889    1;
    5739    1    0    0    0    0    1    0.997538803    0.146122856    63    1    1.07937    0.952381;
    5740    1    0    0    0    0    1    1.05503525    -8.22483904    90    1    1.07778    0.977778;
    5741    1    0    0    0    0    1    1.04368694    5.87909896    225    1    1.08889    0.888889;
    5742    1    0    0    0    0    1    1.05453954    -8.26835318    90    1    1.07778    0.977778;
    5743    1    0    0    0    0    1    1.02513726    -10.0141398    90    1    1.06667    0.977778;
    5744    1    0    0    0    0    1    1.07065584    -3.66973402    225    1    1.08889    1.00444;
    5745    1    0    0    0    0    1    1.006937    -33.2927691    63    1    1.06349    0.952381;
    5746    1    0    0    0    0    1    1.01904221    -25.677415    63    1    1.06349    0.968254;
    5747    1    0    0    0    0    1    1.02597773    -10.6640821    90    1    1.06667    0.977778;
    5748    1    0    0    0    0    1    1.04104268    -8.97369178    63    1    1.07937    0.952381;
    5749    1    0    0    0    0    1    1.00881075    -14.9341905    63    1    1.06349    0.936508;
    5750    1    0    0    0    0    1    1.0123543    -5.98019927    90    1    1.06667    0.977778;
    5751    1    0    0    0    0    1    1.02295458    -14.0167613    90    1    1.06667    0.977778;
    5752    1    0    0    0    0    1    1.0237098    -15.2458529    90    1    1.06667    0.977778;
    5753    1    0    0    0    0    1    1.06213011    7.18870706    380    1    1.10526    1;
    5754    1    0    0    0    0    1    0.991544493    -7.27964959    63    1    1.07937    0.952381;
    5755    1    0    0    0    0    1    1.02954275    -12.4689222    63    1    1.06349    0.936508;
    5756    1    0    0    0    0    1    1.03742298    -23.1175029    63    1    1.06349    0.968254;
    5757    1    0    0    0    0    1    1.05393589    -3.62856092    63    1    1.14286    0.857143;
    5758    1    0    0    0    0    1    1.03719658    -15.4235269    63    1    1.06349    0.968254;
    5759    1    0    0    0    0    1    1.02914796    -13.9834939    63    1    1.06349    0.968254;
    5760    1    0    0    0    0    1    1.00930639    -23.3867864    63    1    1.06349    0.968254;
    5761    1    0    0    0    0    1    1.06249987    -11.0887251    63    1    1.07937    0.920635;
    5762    1    0    0    0    0    1    1.06068469    -18.9409394    63    1    1.07937    0.920635;
    5763    1    0    0    0    0    1    1.01694662    6.06278632    63    1    1.07937    0.952381;
    5764    1    0    0    0    0    1    1.02676348    -15.0083296    63    1    1.06349    0.936508;
    5765    1    0    0    0    0    1    1.01993897    5.98660263    63    1    1.07937    0.952381;
    5766    1    0    0    0    0    1    1.03730735    -20.2956457    63    1    1.07937    0.920635;
    5767    1    0    0    0    0    1    1.03990184    -13.4077182    63    1    1.06349    0.936508;
    5768    1    0    0    0    0    1    1.01069525    -32.9508979    63    1    1.06349    0.952381;
    5769    1    0    0    0    0    1    1.02088663    -23.8486938    90    1    1.06667    0.977778;
    5770    1    0    0    0    0    1    0.994204495    -32.7096556    63    1    1.06349    0.952381;
    5771    1    0    0    0    0    1    1.02386674    -10.8880375    63    1    1.06349    0.968254;
    5772    1    0    0    0    0    1    1.05973316    -15.7852504    63    1    1.07937    0.920635;
    5773    1    0    0    0    0    1    0.9209362    -13.5078686    45    1    1    0.888889;
    5774    1    0    0    0    0    1    1.05102803    -16.5790444    225    1    1.08444    1.00889;
    5775    1    0    0    0    0    1    1.03894141    -9.92682937    63    1    1.07937    0.920635;
    5776    1    0    0    0    0    1    1.03771868    -23.2173341    63    1    1.07937    0.920635;
    5777    1    0    0    0    0    1    1.02224296    -12.0229408    63    1    1.06349    0.936508;
    5778    1    0    0    0    0    1    1.04510998    -9.35542326    90    1    1.07778    0.977778;
    5779    1    0    0    0    0    1    1.03703556    -15.8610693    63    1    1.06349    0.936508;
    5780    1    0    0    0    0    1    1.01699076    -11.9483552    63    1    1.07937    0.952381;
    5781    1    0    0    0    0    1    1.04567316    -15.1953778    90    1    1.07778    0.966667;
    5782    1    0    0    0    0    1    1.05293159    -23.6449093    63    1    1.07937    0.920635;
    5783    1    0    0    0    0    1    0.934743426    -13.6932675    45    1    1    0.888889;
    5784    1    0    0    0    0    1    1.04766035    -16.5402714    63    1    1.07937    0.920635;
    5785    1    0    0    0    0    1    1.05190854    -16.5942047    63    1    1.07937    0.920635;
    5786    1    0    0    0    0    1    1.04963853    -23.6114891    63    1    1.07937    0.920635;
    5787    1    0    0    0    0    1    1.04380783    -18.8935617    63    1    1.07937    0.920635;
    5788    1    0    0    0    0    1    1.04377262    -18.8457012    63    1    1.07937    0.920635;
    5789    1    0    0    0    0    1    1.04595996    -13.8823419    225    1    1.08444    1.00444;
    5790    1    0    0    0    0    1    1.01915247    -7.90749986    63    1    1.04762    0.952381;
    5791    1    0    0    0    0    1    1.03490794    -14.6182802    63    1    1.07937    0.920635;
    5792    1    0    0    0    0    1    1.0567966    -8.09318204    90    1    1.06814    0.977778;
    5793    1    0    0    0    0    1    1.00379181    -2.42066239    63    1    1.07937    0.952381;
    5794    1    0    0    0    0    1    1.01974195    -20.329857    63    1    1.06349    0.952381;
    5795    1    23.1    0    0    0    1    1.05313602    -6.93877224    90    1    1.067    0.977778;
    5796    1    0    0    0    0    1    1.04531277    1.78878643    225    1    1.08889    0.888889;
    5797    1    0    0    0    0    1    0.998237927    -2.09412481    63    1    1.07937    0.952381;
    5798    1    0    0    0    0    1    1.00372558    -21.9124701    63    1    1.06349    0.952381;
    5799    1    0    0    0    0    1    1.03089549    -27.3753043    63    1    1.06349    0.968254;
    5800    1    0    0    0    0    1    1.01725096    -25.2743413    63    1    1.06349    0.968254;
    5801    1    0    0    0    0    1    1.02323866    -15.0484739    63    1    1.06349    0.936508;
    5802    1    0    0    0    0    1    1.01504658    -6.21814343    63    1    1.04762    0.952381;
    5803    1    0    0    0    0    1    1.01844587    -6.34247914    63    1    1.04762    0.952381;
    5804    1    0    0    0    0    1    0.997365187    -30.1472153    63    1    1.06349    0.952381;
    5805    1    30.5    0    0    0    1    1.02089713    -21.3343889    63    1    1.07937    0.920635;
    5806    1    0    0    0    0    1    1.04796856    -8.21532706    90    1    1.07778    0.977778;
    5807    1    0    0    0    0    1    1.01491454    -4.60667299    63    1    1.07937    0.952381;
    5808    1    0    0    0    0    1    1.01464263    3.05915075    63    1    1.14286    0.857143;
    5809    1    0    0    0    0    1    1.03865654    -19.4497265    63    1    1.06349    0.968254;
    5810    1    0    0    0    0    1    1.04540417    -13.1690663    90    1    1.07015    0.977778;
    5811    1    0    0    0    0    1    1.00896104    -14.7144811    63    1    1.06349    0.936508;
    5812    1    0    0    0    0    1    1.07200075    -13.8772109    225    1    1.09333    1;
    5813    1    0    0    0    0    1    1.01361397    -13.797422    63    1    1.06349    0.936508;
    5814    1    0    0    0    0    1    1.01231363    2.93443991    63    1    1.14286    0.857143;
    5815    1    3.4    0    0    0    1    1.03161576    3.53378325    63    1    1.14286    0.857143;
    5816    1    0    0    0    0    1    1.02177853    -24.8349355    90    1    1.06667    0.977778;
    5817    1    0    0    0    0    1    1.06204747    -12.8551286    225    1    1.09333    1;
    5818    1    0    0    0    0    1    1.05720352    -13.5335863    63    1    1.06411    0.936508;
    5819    1    0    0    0    0    1    1.04442351    -13.843403    63    1    1.06349    0.968254;
    5820    1    0    0    0    0    1    1.05637192    -15.7109624    63    1    1.06624    0.936508;
    5821    1    0    0    0    0    1    1.02188813    -17.616312    90    1    1.06667    0.977778;
    5822    1    0    0    0    0    1    1.01075208    -8.41045359    63    1    1.04762    0.952381;
    5823    1    0    0    0    0    1    1.0036239    -10.7667863    63    1    1.06349    0.968254;
    5824    1    0    0    0    0    1    0.935363399    -13.6360421    45    1    1    0.888889;
    5825    1    0    0    0    0    1    0.950389534    -12.5218267    45    1    1    0.888889;
    5826    1    0    0    0    0    1    1.03415966    -10.2915819    63    1    1.06349    0.936508;
    5827    1    0    0    0    0    1    1.02528959    -10.4968938    63    1    1.06349    0.936508;
    5828    1    0    0    0    0    1    1.01975783    -8.92457465    90    1    1.06667    0.977778;
    5829    1    0    0    0    0    1    1.05322157    -9.68615518    90    1    1.06667    0.977778;
    5830    1    0    0    0    0    1    1.02744359    -22.8642893    90    1    1.06667    0.977778;
    5831    1    0    0    0    0    1    1.04525667    -10.4212285    90    1    1.07778    0.977778;
    5832    1    1    0    0    0    1    1.02980569    -13.6994346    63    1    1.06349    0.968254;
    5833    1    0    0    0    0    1    1.03262425    -14.4084596    63    1    1.06349    0.968254;
    5834    1    0    0    0    0    1    1.04198718    -19.7795788    63    1    1.07937    0.920635;
    5835    1    0    0    0    0    1    1.07158076    -4.18384253    225    1    1.08889    0.888889;
    5836    1    0    0    0    0    1    1.06658445    -22.5293202    63    1    1.07937    0.920635;
    5837    1    0    0    0    0    1    1.0668873    -22.5124422    63    1    1.07937    0.920635;
    5838    1    0    0    0    0    1    0.98846063    -10.7176859    63    1    1.06349    0.936508;
    5839    1    0    0    0    0    1    1.01222982    -17.9463424    90    1    1.06667    0.977778;
    5840    1    0    0    0    0    1    0.893878048    -15.1740339    45    1    1    0.888889;
    5841    1    0    0    0    0    1    1.04559947    -20.2376915    63    1    1.07937    0.920635;
    5842    1    -10.2    0    0    0    1    1.05352807    -12.2699624    63    1    1.06593    0.936508;
    5843    1    0    0    0    0    1    1.05596489    -18.9656268    63    1    1.07937    0.920635;
    5844    1    0    0    0    0    1    1.03117729    -24.2316284    225    1    1.08444    1.00444;
    5845    1    0    0    0    0    1    1.02322839    -13.9831853    90    1    1.06667    0.977778;
    5846    1    0    0    0    0    1    1.0151075    -19.9548167    90    1    1.06667    0.977778;
    5847    1    5.5    0    0    0    1    1.02241718    -19.6902269    63    1    1.06349    0.968254;
    5848    1    0    0    0    0    1    1.07172911    1.50271455    225    1    1.13333    0.853333;
    5849    1    0    0    0    0    1    1.0383086    -23.4284779    63    1    1.07937    0.920635;
    5850    1    0    0    0    0    1    1.04358889    -6.33354518    90    1    1.06667    0.977778;
    5851    1    0    0    0    0    1    1.05532898    -17.4156399    63    1    1.07937    0.920635;
    5852    1    0    0    0    0    1    1.00643859    -0.106528807    63    1    1.07937    0.952381;
    5853    1    0    0    0    0    1    1.04655973    -8.82537541    380    1    1.10263    1.03778;
    5854    1    0    0    0    0    1    1.0460627    -20.272519    63    1    1.07937    0.920635;
    5855    1    0    0    0    0    1    1.04456516    -20.4081482    63    1    1.07937    0.920635;
    5856    1    0    0    0    0    1    1.015806    0.558268067    63    1    1.06349    0.952381;
    5857    1    0    0    0    0    1    1.01948513    -18.6968632    63    1    1.06349    0.968254;
    5858    1    0    0    0    0    1    0.982808207    -15.7519878    63    1    1.06349    0.968254;
    5859    1    0    0    0    0    1    1.06787724    -3.26975448    225    1    1.08889    1.00444;
    5860    1    0    0    0    0    1    0.991701829    -9.77704805    63    1    1.06349    0.936508;
    5861    1    0    0    0    0    1    1.02464255    -11.6444673    63    1    1.07937    0.920635;
    5862    1    0    0    0    0    1    1.02266558    -12.1483806    63    1    1.06349    0.936508;
    5863    1    0    0    0    0    1    1.02331057    -14.996531    63    1    1.06349    0.936508;
    5864    1    0    0    0    0    1    1.057163    -11.9879735    63    1    1.07937    0.920635;
    5865    1    0    0    0    0    1    1.05192677    -15.2209274    90    1    1.06667    0.977778;
    5866    1    0    0    0    0    1    1.03115889    -4.00942536    63    1    1.04762    0.952381;
    5867    1    0    0    0    0    1    1.01785156    -17.4214954    63    1    1.06349    0.936508;
    5868    1    0    0    0    0    1    1.05084365    -6.5903448    90    1    1.07778    0.977778;
    5869    1    0    0    0    0    1    1.01443062    -14.5667891    63    1    1.06349    0.936508;
    5870    1    0    0    0    0    1    0.890238794    -14.6323496    45    1    1    0.888889;
    5871    1    0    0    0    0    1    1.0518652    -16.5933386    63    1    1.07937    0.920635;
    5872    1    0    0    0    0    1    1.02394283    -5.94734017    63    1    1.04762    0.952381;
    5873    1    0    0    0    0    1    1.03169661    3.54261005    63    1    1.14286    0.857143;
    5874    1    0    0    0    0    1    1.00096274    -15.2633523    63    1    1.06349    0.936508;
    5875    1    0    0    0    0    1    1.05406249    -7.03003015    90    1    1.06667    0.977778;
    5876    1    0    0    0    0    1    1.06815169    -16.2983957    63    1    1.07937    0.920635;
    5877    1    0    0    0    0    1    1.07046667    -16.1930875    63    1    1.07937    0.920635;
    5878    1    0    0    0    0    1    1.00980383    -20.5551172    63    1    1.07937    0.920635;
    5879    1    0    0    0    0    1    1.01982511    -12.3492989    225    1    1.08889    0.933333;
    5880    1    0    0    0    0    1    1.02786401    -7.06422598    63    1    1.04762    0.952381;
    5881    1    0    0    0    0    1    1.06904228    2.9213686    225    1    1.13333    0.853333;
    5882    1    0    0    0    0    1    1.06142482    -3.80071529    90    1    1.07778    0.977778;
    5883    1    0    0    0    0    1    1.05554661    -3.34261344    90    1    1.07778    0.977778;
    5884    1    0    0    0    0    1    1.03993691    -10.2889467    63    1    1.06349    0.936508;
    5885    1    0    0    0    0    1    1.01440344    -15.4629162    90    1    1.06667    0.977778;
    5886    1    0    0    0    0    1    1.05247912    6.25179743    380    1    1.15    0.8;
    5887    1    0    0    0    0    1    1.06432896    6.08141732    380    1    1.15    0.8;
    5888    1    0    0    0    0    1    1.0077927    14.9726206    225    1    1.15    0.8;
    5889    1    0    0    0    0    1    1.00778746    14.9712277    225    1    1.15    0.8;
    5890    1    0    0    0    0    1    1.04760569    21.9900386    380    1    1.15    0.8;
    5891    1    0    0    0    0    1    1.04090114    7.71173704    225    1    1.15    0.8;
    5892    1    0    0    0    0    1    1.04514494    9.14101026    380    1    1.15    0.8;
    5893    1    0    0    0    0    1    1.05905215    15.2102479    380    1    1.15    0.8;
    5894    1    0    0    0    0    1    1.01593899    -18.6091921    225    1    1.15    0.8;
    5895    1    0    0    0    0    1    1.06805298    9.01691492    380    1    1.15    0.8;
    5896    1    0    0    0    0    1    1.05552291    -4.79071609    380    1    1.15    0.8;
    5897    1    0    0    0    0    1    1.05734762    6.27169582    380    1    1.15    0.8;
    5898    1    0    0    0    0    1    1.04871325    6.10337487    380    1    1.15    0.8;
    5899    1    0    0    0    0    1    1.05140133    7.2720735    380    1    1.15    0.8;
    5900    1    0    0    0    0    1    1.05113536    7.24836533    380    1    1.15    0.8;
    5901    1    0    0    0    0    1    1.06715098    4.80438015    380    1    1.15    0.8;
    5902    1    0    0    0    0    1    1.07573825    1.46869383    380    1    1.15    0.8;
    5903    1    0    0    0    0    1    1.0643083    -22.9746462    380    1    1.15    0.8;
    5904    1    0    0    0    0    1    1.05330091    -21.935151    380    1    1.15    0.8;
    5905    1    0    0    0    0    1    1.07087242    -14.1113798    380    1    1.15    0.8;
    5906    1    0    0    0    0    1    1.06618635    -5.16656949    380    1    1.15    0.8;
    5907    1    0    0    0    0    1    1.06997096    -3.38055373    380    1    1.15    0.8;
    5908    1    0    0    0    0    1    1.08726757    -2.27891962    380    1    1.15    0.8;
    5909    1    0    0    0    0    1    1.07836182    -6.12864903    380    1    1.15    0.8;
    5910    1    0    0    0    0    1    1.06006648    -6.94619111    380    1    1.15    0.8;
    5911    1    0    0    0    0    1    1.10198218    -16.2917505    225    1    1.15    0.8;
    5912    1    0    0    0    0    1    1.07779102    -4.073409    380    1    1.15    0.8;
    5913    1    0    0    0    0    1    1.03661952    -25.8984389    380    1    1.15    0.8;
    5914    1    0    0    0    0    1    1.05189929    7.90772101    380    1    1.15    0.8;
    5915    1    0    0    0    0    1    1.06530306    -6.39231901    380    1    1.15    0.8;
    5916    1    0    0    0    0    1    1.08722461    -14.7181029    225    1    1.15    0.8;
    5917    1    0    0    0    0    1    1.05277064    -6.36334145    380    1    1.15    0.8;
    5918    1    0    0    0    0    1    1.08301713    -7.20028118    380    1    1.15    0.8;
    5919    1    0    0    0    0    1    1.05554474    -19.7391527    380    1    1.15    0.8;
    5920    1    0    0    0    0    1    1.06340857    -4.96365494    380    1    1.15    0.8;
    5921    1    0    0    0    0    1    1.06773638    -9.96638481    380    1    1.15    0.8;
    5922    1    0    0    0    0    1    1.07086255    -10.985839    380    1    1.15    0.8;
    5923    1    0    0    0    0    1    1.07540836    -3.97349576    380    1    1.15    0.8;
    5924    1    0    0    0    0    1    1.07573833    -3.84880931    225    1    1.15    0.8;
    5925    1    0    0    0    0    1    1.07350734    -4.39084137    380    1    1.15    0.8;
    5926    1    0    0    0    0    1    1.02515337    -23.0889094    150    1    1.15    0.8;
    5927    1    0    0    0    0    1    1.07098955    -11.7616054    380    1    1.15    0.8;
    5928    1    0    0    0    0    1    1.07488595    -0.84999482    380    1    1.15    0.8;
    5929    1    0    0    0    0    1    1.08183047    -5.62036085    380    1    1.15    0.8;
    5930    1    0    0    0    0    1    1.03882141    -11.9603339    380    1    1.15    0.8;
    5931    1    0    0    0    0    1    1.01782541    -8.58305859    225    1    1.15    0.8;
    5932    1    0    0    0    0    1    1.06118951    -23.134355    380    1    1.15    0.8;
    5933    1    0    0    0    0    1    1.07024478    -11.5932744    380    1    1.15    0.8;
    5934    1    0    0    0    0    1    1.05314528    -21.9931308    380    1    1.15    0.8;
    5935    1    0    0    0    0    1    1.07007632    -14.2311856    380    1    1.15    0.8;
    5936    1    0    0    0    0    1    1.0634337    -3.11936831    380    1    1.15    0.8;
    5937    1    0    0    0    0    1    1.08311444    -5.05787237    380    1    1.15    0.8;
    5938    1    0    0    0    0    1    1.06931387    -13.7233957    380    1    1.15    0.8;
    5939    1    0    0    0    0    1    1.06800572    -0.63122768    380    1    1.15    0.8;
    5940    1    0    0    0    0    1    1.03519606    -24.8633291    380    1    1.15    0.8;
    5941    1    0    0    0    0    1    1.05683363    7.74359983    380    1    1.15    0.8;
    5942    1    0    0    0    0    1    1.07943572    -5.82087769    380    1    1.15    0.8;
    5943    1    0    0    0    0    1    1.04760179    -6.29370883    380    1    1.15    0.8;
    5944    1    0    0    0    0    1    1.05962964    -4.85998674    380    1    1.15    0.8;
    5945    1    0    0    0    0    1    1.0822248    -7.08824978    380    1    1.15    0.8;
    5946    1    0    0    0    0    1    1.05607529    -19.9506238    380    1    1.15    0.8;
    5947    1    0    0    0    0    1    1.07370133    -3.92502192    380    1    1.15    0.8;
    5948    1    0    0    0    0    1    1.0769426    -10.9121202    380    1    1.15    0.8;
    5949    1    0    0    0    0    1    1.07596334    -3.84762185    225    1    1.15    0.8;
    5950    1    0    0    0    0    1    1.07086401    -11.5885687    380    1    1.15    0.8;
    5951    1    0    0    0    0    1    1.07959757    -14.5870141    380    1    1.15    0.8;
    5952    1    0    0    0    0    1    1.07790075    -5.65092113    380    1    1.15    0.8;
    5953    1    0    0    0    0    1    1.05723098    -5.4527389    380    1    1.15    0.8;
    5954    1    0    0    0    0    1    1.031742    -12.252215    380    1    1.15    0.8;
    5955    1    0    0    0    0    1    1.06996568    1.41272932    380    1    1.15    0.8;
    5956    1    0    0    0    0    1    1.0443733    -8.52746888    225    1    1.15    0.8;
    5957    1    0    0    0    0    1    1.0678434    -5.9089107    380    1    1.15    0.8;
    5958    1    0    0    0    0    1    1.07034066    -5.86427649    380    1    1.15    0.8;
    5959    1    0    0    0    0    1    1.06363929    -3.53945675    380    1    1.15    0.8;
    5960    1    0    0    0    0    1    1.07393996    -5.09541011    380    1    1.15    0.8;
    5961    1    0    0    0    0    1    1.06032063    -7.55415346    225    1    1.15    0.8;
    5962    1    0    0    0    0    1    1.07192001    -1.22866743    380    1    1.15    0.8;
    5963    1    0    0    0    0    1    1.12422578    -21.6552234    150    1    1.15    0.8;
    5964    1    0    0    0    0    1    1.04435745    -3.9768124    380    1    1.15    0.8;
    5965    1    0    0    0    0    1    1.07417698    -5.60828874    380    1    1.15    0.8;
    5966    1    0    0    0    0    1    1.07236628    -5.78343366    380    1    1.15    0.8;
    5967    1    0    0    0    0    1    1.0695789    -5.02890506    380    1    1.15    0.8;
    5968    1    0    0    0    0    1    1.03453891    -5.27824471    225    1    1.15    0.8;
    5969    1    0    0    0    0    1    1.03751175    -0.429596584    380    1    1.15    0.8;
    5970    1    0    0    0    0    1    1.05502668    -3.80716611    380    1    1.15    0.8;
    5971    1    0    0    0    0    1    1.0723764    -6.04372515    380    1    1.15    0.8;
    5972    1    0    0    0    0    1    1.06759029    -5.4607006    380    1    1.15    0.8;
    5973    1    0    0    0    0    1    1.05021868    -14.2281162    380    1    1.15    0.8;
    5974    1    0    0    0    0    1    1.08359307    -7.27994498    225    1    1.15    0.8;
    5975    1    0    0    0    0    1    1.06529092    -6.43547245    380    1    1.15    0.8;
    5976    1    0    0    0    0    1    1.07850073    -5.82839073    380    1    1.15    0.8;
    5977    1    0    0    0    0    1    1.07039188    -4.81050339    380    1    1.15    0.8;
    5978    1    0    0    0    0    1    1.0353999    -0.823200067    380    1    1.15    0.8;
    5979    1    0    0    0    0    1    1.06019954    -3.79837328    380    1    1.15    0.8;
    5980    1    0    0    0    0    1    1.08452517    -5.95878807    380    1    1.15    0.8;
    5981    1    0    0    0    0    1    1.05409672    -4.74184181    380    1    1.15    0.8;
    5982    1    0    0    0    0    1    1.06713131    -5.3237707    380    1    1.15    0.8;
    5983    1    0    0    0    0    1    1.1039511    -0.374291126    380    1    1.15    0.8;
    5984    1    0    0    0    0    1    1.04968682    -13.9833345    380    1    1.15    0.8;
    5985    1    0    0    0    0    1    1.07556088    -0.456561412    380    1    1.15    0.8;
    5986    1    0    0    0    0    1    1.088265    -6.30453951    380    1    1.15    0.8;
    5987    1    0    0    0    0    1    1.06739378    -3.74742223    380    1    1.15    0.8;
    5988    1    91    -13.2    0    0    1    1.05976938    9.23452431    380    1    1.15    0.8;
    5989    2    0    0    0    0    1    1.06617    -11.0169005    380    1    1.15    0.8;
    5990    2    -645    239.9    0    -150    1    1.06953657    0.592053996    380    1    1.15    0.8;
    5991    1    91.4    -18.1    0    0    1    1.04627315    -8.88480652    90    1    1.15    0.8;
    5992    1    50.8    -0.2    0    0    1    1.03085758    -12.1754937    225    1    1.15    0.8;
    5993    2    39    156.3    0    -150    1    1.072    1.21324893    380    1    1.15    0.8;
    5994    1    0    0    0    0    1    1.05814487    2.61307736    380    1    1.15    0.8;
    5995    2    192.9    128    0    0    1    1.04399697    8.02973791    225    1    1.15    0.8;
    5996    2    -20    -41    0    0    1    1.12007729    7.96210286    225    1    1.15    0.8;
    5997    1    -94    0    0    0    1    1.06248582    7.46542215    380    1    1.15    0.8;
    5998    2    813.3    105.1    0    0    1    1.06333664    4.68218503    380    1    1.15    0.8;
    5999    2    0    0    0    0    1    1.05362051    -11.9534398    225    1    1.15    0.8;
    6000    1    79.8    8.3    0    0    1    1.06852063    -11.4393316    380    1    1.15    0.8;
    6001    1    0    0    0    0    1    1.03967727    -14.7277519    380    1    1.15    0.8;
    6002    1    0    0    0    0    1    1.05036492    -8.85596242    225    1    1.15    0.8;
    6003    2    542.9    0    0    0    1    1.07097295    -9.43829684    380    1    1.15    0.8;
    6004    1    299.3    0    0    0    1    1.05058116    -6.2398763    225    1    1.15    0.8;
    6005    1    -40.3    0    0    0    1    1.05218743    0.291005548    380    1    1.15    0.8;
    6006    2    0    0    0    0    1    1.06977148    -11.309691    225    1    1.15    0.8;
    6007    1    81.9    0    0    0    1    1.05729889    -11.2533001    225    1    1.15    0.8;
    6008    1    467.5    -73.5    0    0    1    1.07548996    -5.64971588    380    1    1.15    0.8;
    6009    1    210.6    -29.6    0    0    1    1.05543866    -3.47515101    380    1    1.15    0.8;
    6010    1    -0.1    -0.3    0    0    1    1.10848444    -19.0490933    150    1    1.15    0.8;
    6011    1    1.1    0    0    0    1    1.01632975    -10.0161673    225    1    1.15    0.8;
    6012    1    73    -9.3    0    0    1    1.0786267    -9.06558888    380    1    1.15    0.8;
    6013    1    0    0    0    0    1    1.0495876    3.51736378    380    1    1.15    0.8;
    6014    2    176.1    54.3    0    0    1    1.03950079    -4.86501299    225    1    1.15    0.8;
    6015    1    475.5    68.7    0    0    1    1.04242922    -7.8847396    225    1    1.15    0.8;
    6016    1    -463.6    0    0    0    1    1.04466344    -0.128482066    380    1    1.15    0.8;
    6017    1    -5    0    0    0    1    1.04605874    -6.03495746    225    1    1.15    0.8;
    6018    1    -9.3    0    0    0    1    1.06130496    -4.52107521    380    1    1.15    0.8;
    6019    2    -273.8    -63.6    0    0    1    1.05009664    13.1875246    380    1    1.15    0.8;
    6020    1    67.9    -7.6    0    0    1    1.05779962    -10.1146178    225    1    1.15    0.8;
    6021    1    2003.1    -472.7    0    0    1    1.04311653    -15.4904573    380    1    1.15    0.8;
    6022    1    112.6    24    0    0    1    1.05136973    17.3069596    380    1    1.15    0.8;
    6023    1    560.1    15.3    0    0    1    1.05650075    -0.669638545    380    1    1.15    0.8;
    6024    1    333.5    -70.9    0    0    1    1.05208928    6.62826196    380    1    1.15    0.8;
    6025    1    39.2    -33.6    0    0    1    1.05348574    5.99928835    380    1    1.15    0.8;
    6026    1    101.1    39.6    0    0    1    1.03044977    4.98029676    225    1    1.15    0.8;
    6027    1    222.2    26.5    0    0    1    1.04272958    -14.7245679    380    1    1.15    0.8;
    6028    2    -943.2    93.2    0    0    1    1.07196158    16.1960151    380    1    1.15    0.8;
    6029    1    21.4    -44.5    0    0    1    1.04349466    -14.3264354    380    1    1.15    0.8;
    6030    1    67    2.1    0    0    1    0.997051051    -26.395587    225    1    1.15    0.8;
    6031    1    62.9    4.4    0    0    1    1.0157022    -37.8286751    225    1    1.15    0.8;
    6032    1    125.6    -28.8    0    0    1    1.03807629    -13.4655897    380    1    1.15    0.8;
    6033    1    4    251.8    0    0    1    1.0801452    -11.1696466    225    1    1.15    0.8;
    6034    2    0    0    0    0    1    0.975    -4.74560296    380    1    1.15    0.8;
    6035    1    14.5    -0.2    0    0    1    1.04584007    -12.1013151    225    1    1.15    0.8;
    6036    1    0    0    0    0    1    1.06429557    -11.0724204    225    1    1.15    0.8;
    6037    2    0    0    0    0    1    1.03    -11.8600007    380    1    1.15    0.8;
    6038    1    76.8    128.9    0    0    1    1.04120538    -15.018741    380    1    1.15    0.8;
    6039    1    58.7    17.3    0    0    1    1.04865048    -12.1544533    225    1    1.15    0.8;
    6040    2    634    0    0    0    1    1.05324415    5.85195356    380    1    1.15    0.8;
    6041    2    419.1    0    0    0    1    1.05332774    5.90189741    380    1    1.15    0.8;
    6042    1    70    -10.2    0    0    1    1.03822537    -7.60997013    225    1    1.15    0.8;
    6043    1    96.5    5.4    0    0    1    1.0518705    7.21925408    380    1    1.15    0.8;
    6044    1    76.1    0    0    0    1    1.05486447    -10.3520948    225    1    1.15    0.8;
    6045    2    0    0    0    0    1    1.096    -4.76050438    380    1    1.15    0.8;
    6046    1    0    0    0    0    1    0.971164792    -10.2351311    63    1    1.15    0.8;
    6047    1    0    0    0    0    1    1.05005176    6.01240804    380    1    1.15    0.8;
    6048    1    165    0    0    0    1    1.07102952    -10.7098301    225    1    1.15    0.8;
    6049    1    153.4    20    0    0    1    1.03367284    -13.6942633    380    1    1.15    0.8;
    6050    1    3.3    -12.7    0    0    1    1.05354316    18.1306266    380    1    1.15    0.8;
    6051    1    0.6    -12.7    0    0    1    1.05356286    18.1378254    380    1    1.15    0.8;
    6052    2    56    -33    0    0    1    1.045    9.61856645    225    1    1.15    0.8;
    6053    1    -31.1    45.7    0    0    1    1.0423464    8.40670338    225    1    1.15    0.8;
    6054    2    0    0    0    0    1    1.062    11.4882182    380    1    1.15    0.8;
    6055    1    -167.8    0    0    0    1    1.06274709    10.570461    380    1    1.15    0.8;
    6056    1    141.1    -0.4    0    0    1    1.00728173    14.8340127    225    1    1.15    0.8;
    6057    2    0    0    0    0    1    0.998    27.4370175    380    1    1.15    0.8;
    6058    2    105.1    -39.7    0    0    1    1.05469549    19.3347545    380    1    1.15    0.8;
    6059    1    234.8    -84.8    0    0    1    1.05895541    18.0556631    380    1    1.15    0.8;
    6060    2    -37.9    0    0    0    1    1.052    10.235678    380    1    1.15    0.8;
    6061    1    228    -19.9    0    0    1    1.06103442    19.2908743    380    1    1.15    0.8;
    6062    1    160.4    -41.7    0    0    1    1.05325169    6.01936256    380    1    1.15    0.8;
    6063    1    197.9    -99.7    0    0    1    1.06647041    5.79641661    380    1    1.15    0.8;
    6064    1    52.1    -31.8    0    0    1    1.03567937    1.56061777    225    1    1.15    0.8;
    6065    1    47.3    -1.1    0    0    1    1.04414275    3.22145695    225    1    1.15    0.8;
    6066    1    58    -18.6    0    0    1    1.0618555    5.67319239    380    1    1.15    0.8;
    6067    1    501.6    171.2    0    0    1    1.03946827    15.5401214    380    1    1.15    0.8;
    6068    1    0    0    0    0    1    1.02554311    -11.1529403    225    1    1.15    0.8;
    6069    1    231.6    19.7    0    0    1    1.06645281    7.13184762    380    1    1.15    0.8;
    6070    1    0    0    0    0    1    1.01463199    13.1205726    225    1    1.15    0.8;
    6071    2    94.9    64.7    0    0    1    1.007    15.0682204    225    1    1.15    0.8;
    6072    1    0    0    0    0    1    1.05477509    14.339275    380    1    1.15    0.8;
    6073    1    0    0    0    0    1    1.05569612    14.1320174    380    1    1.15    0.8;
    6074    1    162.4    36.9    0    0    1    1.05699164    21.511974    380    1    1.15    0.8;
    6075    1    28.6    -19.4    0    0    1    1.01657407    -18.5102613    225    1    1.15    0.8;
    6076    2    0    0    0    0    1    1.0713419    -0.424043949    380    1    1.15    0.8;
    6077    1    0    0    0    0    1    1.04165374    -5.40025059    225    1    1.15    0.8;
    6078    1    -25.5    38.1    0    0    1    1.071818    -1.6636666    380    1    1.15    0.8;
    6079    1    0    0    0    0    1    1.05197916    -0.142853938    150    1    1.15    0.8;
    6080    2    0    0    0    0    1    1.06080844    -6.1937149    380    1    1.15    0.8;
    6081    1    0    0    0    0    1    1.04991299    -11.611994    380    1    1.15    0.8;
    6082    1    72    0    0    0    1    1.05508869    -9.63296112    225    1    1.15    0.8;
    6083    1    55.3    -8.5    0    0    1    1.02111042    -10.1944746    225    1    1.15    0.8;
    6084    1    128.3    1.4    0    0    1    1.07474237    -4.08218425    380    1    1.15    0.8;
    6085    1    168.6    -9.2    0    0    1    1.06610309    -11.0490276    380    1    1.15    0.8;
    6086    2    90.6    274.4    0    0    1    1.042    15.4962864    380    1    1.15    0.8;
    6087    1    0    0    0    0    1    1.05143871    -11.7750467    380    1    1.15    0.8;
    6088    1    885.5    0    0    0    1    1.04477126    -2.21917533    225    1    1.15    0.8;
    6089    2    0    0    0    0    1    1.046    1.961875    380    1    1.15    0.8;
    6090    1    0    0    0    0    1    1.0531143    -0.560648033    150    1    1.15    0.8;
    6091    1    0    0    0    0    1    1.0531143    -0.560648033    150    1    1.15    0.8;
    6092    1    389.5    0    0    0    1    1.0525532    -1.16224131    150    1    1.15    0.8;
    6093    1    153.1    -81.5    0    0    1    1.05388641    2.58944642    150    1    1.15    0.8;
    6094    1    -3.6    0    0    0    1    1.05010436    6.00426532    380    1    1.15    0.8;
    6095    1    6.6    0    0    0    1    1.04993756    5.99661382    380    1    1.15    0.8;
    6096    1    0    0    0    0    1    1.04509376    10.0509247    380    1    1.15    0.8;
    6097    2    439.3    120.2    0    0    1    1.053    8.46194533    380    1    1.15    0.8;
    6098    1    0    0    0    0    1    1.07369528    -4.73590344    225    1    1.15    0.8;
    6099    1    0    0    0    0    1    1.07490425    -4.83518669    225    1    1.15    0.8;
    6100    2    0    0    0    0    1    1.07166108    -3.17809304    380    1    1.15    0.8;
    6101    2    0    0    0    0    1    1.0317272    21.1257024    380    1    1.15    0.8;
    6102    1    -523.1    -78.2    0    0    1    1.06117598    22.153408    380    1    1.15    0.8;
    6103    1    31.2    0    0    0    1    1.06976265    -10.3275482    225    1    1.15    0.8;
    6104    1    0    0    0    0    1    1.03832055    -9.75208337    225    1    1.15    0.8;
    6105    1    338.5    0    0    0    1    1.06221512    -10.084192    380    1    1.15    0.8;
    6106    1    0    0    0    0    1    1.0320862    -2.64313844    225    1    1.15    0.8;
    6107    1    122.2    -16.6    0    0    1    1.03461528    -2.12582653    225    1    1.15    0.8;
    6108    1    12.7    8.3    0    0    1    1.03603009    0.354938825    225    1    1.15    0.8;
    6109    1    103.2    0    0    0    1    1.05375665    -9.72973035    225    1    1.15    0.8;
    6110    1    217.1    -24.5    0    0    1    1.06117726    21.5551457    380    1    1.15    0.8;
    6111    1    4.3    -89.7    0    0    1    1.06734491    7.15928839    380    1    1.15    0.8;
    6112    1    5.1    123.3    0    0    1    1.02717705    -11.8836714    225    1    1.15    0.8;
    6113    1    155.2    -134.8    0    0    1    1.06921577    -11.3800745    380    1    1.15    0.8;
    6114    2    0    0    0    0    1    1.07287867    -4.24157035    380    1    1.15    0.8;
    6115    2    0    0    0    0    1    1.0691892    12.1254492    380    1    1.15    0.8;
    6116    1    205    285.9    0    0    1    1.01896973    -11.1650417    225    1    1.15    0.8;
    6117    1    1162.1    0    0    0    1    1.06418838    -10.923949    380    1    1.15    0.8;
    6118    1    142.1    -22.9    0    0    1    1.02057996    -11.1076615    225    1    1.15    0.8;
    6119    2    0    0    0    0    1    1.0659314    12.7856766    380    1    1.15    0.8;
    6120    2    0    0    0    0    1    1.06593136    12.7856779    380    1    1.15    0.8;
    6121    2    0    -0    0    0    1    1.0476059    21.9900328    380    1    1.15    0.8;
    6122    1    393.3    189.2    0    0    1    1.04252792    16.4119543    380    1    1.15    0.8;
    6123    2    -281.1    -89    0    0    1    1.14073149    1.86671688    225    1    1.15    0.8;
    6124    2    21.5    -31.2    0    0    1    1.03518001    0.878943092    225    1    1.15    0.8;
    6125    2    0    0    0    0    1    1.05089502    3.7712305    380    1    1.15    0.8;
    6126    2    0    0    0    0    1    1.06202336    2.84481318    380    1    1.15    0.8;
    6127    1    71.1    -3.1    0    0    1    1.04089431    7.70659703    225    1    1.15    0.8;
    6128    1    1.4    0    0    0    1    1.13237305    1.08432295    225    1    1.15    0.8;
    6129    1    561.2    0    0    0    1    1.03388564    -2.7583675    225    1    1.15    0.8;
    6130    1    -23.5    0    0    0    1    1.03659839    0.116674579    225    1    1.15    0.8;
    6131    1    -430.3    0    0    0    1    1.04948605    3.5302925    380    1    1.15    0.8;
    6132    1    -0.7    0    0    0    1    1.06078466    2.59604098    380    1    1.15    0.8;
    6133    1    -39.4    -48.5    0    0    1    1.04545033    -8.81260464    380    1    1.15    0.8;
    6134    2    0    0    0    0    1    1.049    4.32108202    380    1    1.15    0.8;
    6135    2    121.8    -37.6    0    0    1    1.05716652    20.7775907    380    1    1.15    0.8;
    6136    1    -107.8    50.3    0    0    1    1.01244811    -12.1174996    225    1    1.15    0.8;
    6137    2    -112    133    0    0    1    1.03274651    -12.234698    380    1    1.15    0.8;
    6138    1    39    0    0    0    1    1.08720479    -4.16413067    225    1    1.15    0.8;
    6139    1    170.5    1.2    0    0    1    1.04905726    7.74799648    380    1    1.15    0.8;
    6140    1    191.2    6.9    0    0    1    1.0461499    7.60388044    380    1    1.15    0.8;
    6141    1    329.6    62.8    0    0    1    1.043094    8.74604474    380    1    1.15    0.8;
    6142    1    0    0    0    0    1    1.07238038    -6.32993578    380    1    1.15    0.8;
    6143    2    199.4    136.3    0    0    1    1.04103952    16.9176079    380    1    1.15    0.8;
    6144    2    93.9    78.9    0    0    1    1.04360005    16.7338216    380    1    1.15    0.8;
    6145    1    -135.8    121.1    0    -150    1    1.07210464    -2.01347513    380    1    1.15    0.8;
    6146    2    109.9    -10.7    0    0    1    1.04092894    -14.1836178    380    1    1.15    0.8;
    6147    1    -130    1.4    0    0    1    1.07516611    1.00734081    380    1    1.15    0.8;
    6148    2    0    0    0    0    1    1.06126401    -3.92428515    380    1    1.15    0.8;
    6149    1    213.9    31.7    0    0    1    1.04440981    7.54623174    380    1    1.15    0.8;
    6150    1    118    168.2    0    0    1    1.04646764    28.7817098    380    1    1.15    0.8;
    6151    1    476.6    101.7    0    0    1    1.03751317    7.64911823    380    1    1.15    0.8;
    6152    1    0    0    0    0    1    1.00386882    -0.00557960012    225    1    1.15    0.8;
    6153    1    73.3    0    0    0    1    1.07433285    0.714298246    380    1    1.15    0.8;
    6154    1    205    34.1    0    0    1    1.04199252    -14.0682579    380    1    1.15    0.8;
    6155    1    352.9    159.4    0    0    1    1.04960462    8.17406229    380    1    1.15    0.8;
    6156    1    207.9    0    0    0    1    1.04676663    -1.00262416    380    1    1.15    0.8;
    6157    2    85.1    1.6    0    0    1    1.059    15.2147476    380    1    1.15    0.8;
    6158    1    302.5    -10    0    0    1    1.05041295    -1.39718918    150    1    1.15    0.8;
    6159    1    0    0    0    0    1    1.03751874    2.04748195    225    1    1.15    0.8;
    6160    1    79.7    -5    0    0    1    1.05018684    -1.1402087    150    1    1.15    0.8;
    6161    2    0    0    0    0    1    1.077    0.807217922    380    1    1.15    0.8;
    6162    1    14.2    -39.2    0    0    1    1.01610803    -18.6068678    225    1    1.15    0.8;
    6163    2    0    0    0    0    1    1.0421299    -12.1072863    225    1    1.15    0.8;
    6164    2    323.8    -82.2    0    0    1    1.053    -8.27481349    225    1    1.15    0.8;
    6165    2    0    0    0    0    1    1.044    -13.106257    380    1    1.15    0.8;
    6166    1    -10    -9.5    0    0    1    1.03865133    -6.95262195    225    1    1.15    0.8;
    6167    1    3.2    0    0    0    1    1.09915351    -5.29919442    380    1    1.15    0.8;
    6168    1    777.7    63    0    0    1    1.05296998    15.5779851    380    1    1.15    0.8;
    6169    1    314.1    -68.3    0    0    1    1.06804661    9.00548894    380    1    1.15    0.8;
    6170    2    134    0    0    0    1    1.051    20.8458325    380    1    1.15    0.8;
    6171    1    182.9    0    0    0    1    1.03328335    -4.98638173    225    1    1.15    0.8;
    6172    1    -217.5    0    0    0    1    1.06055218    -4.92195722    225    1    1.15    0.8;
    6173    1    -453.7    -25.1    0    0    1    1.0544885    19.3974993    380    1    1.15    0.8;
    6174    1    112.5    -14.2    0    0    1    1.03820421    -8.04122354    225    1    1.15    0.8;
    6175    1    54.2    -19.6    0    0    1    1.05673084    15.1088047    380    1    1.15    0.8;
    6176    1    464.2    349.3    0    0    1    1.03787305    -15.1121819    380    1    1.15    0.8;
    6177    2    0    0    0    0    1    1.04406283    0.371465094    380    1    1.15    0.8;
    6178    1    2    -5    0    0    1    1.05274233    22.7527998    380    1    1.15    0.8;
    6179    1    21.9    7.9    0    0    1    1.01823781    -9.66774912    225    1    1.15    0.8;
    6180    1    0    0    0    0    1    1.02592367    -1.59666025    225    1    1.15    0.8;
    6181    1    -56.4    0    0    0    1    1.07634682    -0.684666517    380    1    1.15    0.8;
    6182    1    -1323.1    66.7    0    0    1    1.06593122    12.785681    380    1    1.15    0.8;
    6183    1    0    0    0    0    1    1.05410762    -11.2549814    380    1    1.15    0.8;
    6184    1    0    0    0    0    1    1.04834773    -6.31269868    225    1    1.15    0.8;
    6185    1    191.5    -80.2    0    -150    1    1.07194169    -6.38529348    380    1    1.15    0.8;
    6186    1    63.4    0    0    0    1    1.05155967    -7.36705758    225    1    1.15    0.8;
    6187    1    -25.2    0    0    0    1    1.03575781    -12.6908437    380    1    1.15    0.8;
    6188    2    19    12    0    0    1    1.03936634    -13.655225    380    1    1.15    0.8;
    6189    2    0    0    0    0    1    1.07483765    -0.0830496861    380    1    1.15    0.8;
    6190    1    0    0    0    0    1    1.051609    -0.317551112    150    1    1.15    0.8;
    6191    2    0    0    0    0    1    1.04868989    -1.7910812    380    1    1.15    0.8;
    6192    1    -1409.2    32.7    0    0    1    1.06897398    12.2207464    380    1    1.15    0.8;
    6193    2    0    0    0    0    1    1.033    -13.2355621    380    1    1.15    0.8;
    6194    1    0    0    0    0    1    0.861107024    -18.5387478    150    1    1.15    0.8;
    6195    1    -14.7    0    0    0    1    1.04751976    -12.1063769    225    1    1.15    0.8;
    6196    2    62    -10    0    0    1    1.07770691    -11.2293615    225    1    1.15    0.8;
    6197    1    0    0    0    0    1    1.05505433    -6.33179557    380    1    1.15    0.8;
    6198    1    151    -19    0    0    1    1.05916199    -9.00265619    380    1    1.15    0.8;
    6199    1    37.1    -8.3    0    0    1    1.02446822    -10.4018141    225    1    1.15    0.8;
    6200    1    0    0    0    0    1    1.04234852    -13.7290869    380    1    1.15    0.8;
    6201    1    211    -57.6    0    0    1    1.05761978    6.21764183    380    1    1.15    0.8;
    6202    1    155.6    -6.7    0    0    1    1.0581216    -11.2710162    225    1    1.15    0.8;
    6203    2    0    0    0    0    1    1.054    23.9770353    380    1    1.15    0.8;
    6204    2    213    -4    0    0    1    1.00779822    -12.783818    225    1    1.15    0.8;
    6205    2    179    9    0    0    1    1.03    -11.7783793    380    1    1.15    0.8;
    6206    1    582    -108.9    0    0    1    1.0787626    -6.05014765    380    1    1.15    0.8;
    6207    2    0    0    0    0    1    1.07315834    -1.89741642    380    1    1.15    0.8;
    6208    1    30.3    35.5    0    0    1    1.04152655    -5.65258063    225    1    1.15    0.8;
    6209    1    -61.5    26.4    0    0    1    1.03991472    -6.42543539    225    1    1.15    0.8;
    6210    2    175    6.3    0    0    1    1.01739555    -12.4574309    225    1    1.15    0.8;
    6211    1    -458.3    195.4    0    0    1    1.05710805    -9.61849554    380    1    1.15    0.8;
    6212    1    113.6    9.1    0    0    1    1.00828612    -19.1066105    225    1    1.15    0.8;
    6213    1    894.4    269.4    0    0    1    1.04429775    20.7790658    380    1    1.15    0.8;
    6214    1    120.3    -49.6    0    0    1    1.01652065    -9.01150702    225    1    1.15    0.8;
    6215    1    339.3    -35.3    0    -150    1    1.07094546    -7.65940577    380    1    1.15    0.8;
    6216    1    0    0    0    0    1    1.06703769    -4.84596552    225    1    1.15    0.8;
    6217    1    -122.9    0    0    0    1    1.09464019    -4.68730245    380    1    1.15    0.8;
    6218    1    44.3    -4.9    0    0    1    1.04791971    19.2244543    380    1    1.15    0.8;
    6219    2    0    0    0    0    1    1.061    -5.2043999    380    1    1.15    0.8;
    6220    2    184    40    0    0    1    1.04871751    -9.56574361    380    1    1.15    0.8;
    6221    1    2.4    0    0    0    1    1.06577788    -10.9984672    225    1    1.15    0.8;
    6222    1    153.5    -6.1    0    0    1    1.02052819    -10.9693148    225    1    1.15    0.8;
    6223    1    124.6    32.9    0    0    1    1.00781616    -19.3875993    225    1    1.15    0.8;
    6224    2    6.2    0    0    0    1    1.08866919    -6.56305523    380    1    1.15    0.8;
    6225    2    0    0    0    0    1    1.05559009    -10.7289391    380    1    1.15    0.8;
    6226    2    12.1    -12    0    0    1    1.05638712    -5.56858007    225    1    1.15    0.8;
    6227    2    0    0    0    0    1    1.06163011    -3.71389145    380    1    1.15    0.8;
    6228    1    0    0    0    0    1    1.02200594    -16.9500646    225    1    1.15    0.8;
    6229    1    0    0    0    0    1    0.993625256    -4.61733409    225    1    1.15    0.8;
    6230    1    0    0    0    0    1    1.01179928    12.7765648    225    1    1.15    0.8;
    6231    1    0    0    0    0    1    1.06103519    21.1498111    380    1    1.15    0.8;
    6232    1    0    0    0    0    1    0.993535092    25.241314    380    1    1.15    0.8;
    6233    1    0    0    0    0    1    0.993535092    25.241314    380    1    1.15    0.8;
    6234    1    0    0    0    0    1    1.03707867    0.426466408    225    1    1.15    0.8;
    6235    1    0    0    0    0    1    1.138783    -23.6917869    380    1    1.1935    0.8;
    6236    1    0    0    0    0    1    1.0301608    -11.759719    380    1    1.15    0.8;
    6237    1    0    0    0    0    1    1.03096065    14.9317562    225    1    1.15    0.8;
    6238    1    0    0    0    0    1    1.04242687    16.0880466    380    1    1.15    0.8;
    6239    1    0    0    0    0    1    1.04099716    16.3142335    380    1    1.15    0.8;
    6240    1    0    0    0    0    1    1.04590566    7.59587978    380    1    1.15    0.8;
    6241    1    0    0    0    0    1    1.05254736    0.165480981    150    1    1.15    0.8;
    6242    1    42.4    102.2    0    0    1    1.04710168    5.84485765    380    1    1.15    0.8;
    6243    2    0    0    0    0    1    1.07342495    -1.83798186    380    1    1.15    0.8;
    6244    1    0    0    0    0    1    1.04167735    -5.40463265    225    1    1.15    0.8;
    6245    1    27.4    178.4    0    0    1    1.0484891    3.73183649    380    1    1.15    0.8;
    6246    1    232.2    -199.9    0    0    1    1.05399034    8.38500384    380    1    1.15    0.8;
    6247    2    9.6    0    0    0    1    1.03162412    -12.2794464    380    1    1.15    0.8;
    6248    1    134.8    6.8    0    0    1    1.06510721    5.36075877    380    1    1.15    0.8;
    6249    2    0    0    0    0    1    1.042    -14.1434745    380    1    1.15    0.8;
    6250    2    304.2    -55.7    0    0    1    1.011    15.1095885    225    1    1.15    0.8;
    6251    1    62.3    56.1    0    0    1    1.05698489    14.8772838    380    1    1.15    0.8;
    6252    2    2    8    0    0    1    1.05167123    -11.894083    225    1    1.15    0.8;
    6253    2    203.4    -47.2    0    0    1    1.073    0.828051851    380    1    1.15    0.8;
    6254    1    0    0    0    0    1    1.04418182    11.4684922    380    1    1.15    0.8;
    6255    1    0    0    0    0    1    1.04225827    11.0809026    380    1    1.15    0.8;
    6256    1    60.8    0    0    0    1    1.05766658    -11.0536611    225    1    1.15    0.8;
    6257    2    48    -5    0    0    1    1.04298038    -15.2852417    380    1    1.15    0.8;
    6258    1    144.2    -30.8    0    0    1    1.05249046    6.8948637    380    1    1.15    0.8;
    6259    1    168.9    -22    0    0    1    1.05167355    6.82220225    380    1    1.15    0.8;
    6260    2    0    0    0    0    1    1.05533067    -9.10774391    225    1    1.15    0.8;
    6261    1    11.7    0    0    0    1    1.05322933    -7.07712321    380    1    1.15    0.8;
    6262    2    0    0    0    0    1    1.06401729    -11.0775488    225    1    1.15    0.8;
    6263    1    65.7    9.1    0    0    1    1.02980062    -10.118196    225    1    1.15    0.8;
    6264    1    -2    0    0    0    1    1.07448966    -9.08805926    380    1    1.15    0.8;
    6265    1    -27.7    11.1    0    0    1    1.01418795    -17.7246659    225    1    1.15    0.8;
    6266    1    268.4    -35    0    0    1    1.03778994    -15.220481    380    1    1.15    0.8;
    6267    1    563.8    -28.5    0    0    1    1.06634009    -9.15630489    380    1    1.15    0.8;
    6268    1    131.4    -14.3    0    0    1    1.06727544    4.62628597    380    1    1.15    0.8;
    6269    1    -8.5    6.8    0    0    1    1.05227964    -11.9960349    225    1    1.15    0.8;
    6270    2    0    0    0    0    1    1.033    -13.3773223    380    1    1.15    0.8;
    6271    1    0    0    0    0    1    1.05792421    6.54846739    380    1    1.15    0.8;
    6272    1    0    0    0    0    1    1.07107019    -7.05739988    225    1    1.15    0.8;
    6273    1    0    0    0    0    1    1.07321595    -6.87411379    225    1    1.15    0.8;
    6274    1    0    0    0    0    1    1.05480377    -8.4490679    225    1    1.15    0.8;
    6275    1    0    0    0    0    1    1.07114175    -7.06906726    225    1    1.15    0.8;
    6276    2    0    0    0    0    1    1.06301316    -6.50256326    380    1    1.15    0.8;
    6277    1    -16.8    0    0    0    1    1.00806335    -18.9185404    225    1    1.15    0.8;
    6278    2    0    0    0    0    1    1.039    -14.9426294    380    1    1.15    0.8;
    6279    1    182.3    22.3    0    0    1    1.03408117    3.89055459    225    1    1.15    0.8;
    6280    1    160.9    18    0    0    1    1.03234226    3.38084951    225    1    1.15    0.8;
    6281    1    199.4    90.3    0    0    1    1.05880038    11.1059568    380    1    1.15    0.8;
    6282    1    0    0    0    0    1    1.04286767    10.6556092    380    1    1.15    0.8;
    6283    1    210.3    55.2    0    0    1    1.05016892    11.1057676    380    1    1.15    0.8;
    6284    1    352.6    0    0    0    1    1.02316666    -11.3227244    225    1    1.15    0.8;
    6285    1    0    0    0    0    1    1.05764975    22.8642227    380    1    1.15    0.8;
    6286    2    0    0    0    0    1    0.965496925    -2.349515    20    1    1.15    0.8;
    6287    2    0    0    0    0    1    0.965496925    -2.349515    20    1    1.15    0.8;
    6288    2    0    0    0    0    1    1.02880139    -17.9464963    10    1    1.15    0.8;
    6289    2    0    0    0    0    1    0.994    -12.3120116    11    1    1.15    0.8;
    6290    2    0    0    0    0    1    0.938631467    -17.5082962    11    1    1.15    0.8;
    6291    2    0    0    0    0    1    1.077    -6.7311717    4    1    1.15    0.8;
    6292    2    0    0    0    0    1    1.077    -6.7311717    4    1    1.15    0.8;
    6293    2    0    0    0    0    1    1.058    -6.89138897    4    1    1.15    0.8;
    6294    2    0    0    0    0    1    1.058    -6.69377526    4    1    1.15    0.8;
    6295    2    0    0    0    0    1    0.913    -11.1307027    10    1    1.15    0.8;
    6296    2    0    0    0    0    1    1.083    -2.67172028    10    1    1.15    0.8;
    6297    2    0    0    0    0    1    0.93    -2.94833875    10    1    1.15    0.8;
    6298    2    37    16    0    0    1    1.028    8.08017823    24    1    1.15    0.8;
    6299    2    37    16    0    0    1    1.028    8.36491062    24    1    1.15    0.8;
    6300    2    37    16    0    0    1    1.027    8.31873447    24    1    1.15    0.8;
    6301    2    37    16    0    0    1    1.027    8.11561328    24    1    1.15    0.8;
    6303    2    16    11    0    0    1    0.985    6.3383507    20    1    1.15    0.8;
    6304    2    14    11    0    0    1    0.985    6.33908458    20    1    1.15    0.8;
    6305    2    14    11    0    0    1    0.989    9.65188829    20    1    1.15    0.8;
    6306    2    0    0    0    0    1    0.994536739    9.65188829    17    1    1.15    0.8;
    6307    2    0    0    0    0    1    0.994536739    9.65188829    15    1    1.15    0.8;
    6308    2    0    0    0    0    1    1.005    -0.464725058    10    1    1.15    0.8;
    6309    2    0    0    0    0    1    1.006    0.0122432648    10    1    1.15    0.8;
    6310    2    0    0    0    0    1    1.005    -0.464725058    10    1    1.15    0.8;
    6311    2    0    0    0    0    1    1.006    0.0122432648    10    1    1.15    0.8;
    6312    2    0    0    0    0    1    1.006    0.0122432648    10    1    1.15    0.8;
    6313    2    13    7    0    0    1    0.996    5.556638    20    1    1.15    0.8;
    6314    2    0    0    0    0    1    0.976    -11.1261728    10    1    1.15    0.8;
    6315    2    31    13    0    0    1    0.977    6.55120509    24    1    1.15    0.8;
    6316    2    31    13    0    0    1    0.978    6.59158587    24    1    1.15    0.8;
    6317    2    38    16    0    0    1    0.978    6.40900077    24    1    1.15    0.8;
    6318    2    38    16    0    0    1    0.977    6.22380484    24    1    1.15    0.8;
    6319    2    0    0    0    0    1    0.978    14.0124443    20    1    1.15    0.8;
    6320    2    0    0    0    0    1    0.98    13.9813854    20    1    1.15    0.8;
    6321    2    0    0    0    0    1    1.048    -7.24190358    4    1    1.15    0.8;
    6322    2    0    0    0    0    1    1.048    -7.13784135    4    1    1.15    0.8;
    6323    2    0    0    0    0    1    1.048    -7.03482261    4    1    1.15    0.8;
    6324    2    0    0    0    0    1    1.047    -7.21822219    4    1    1.15    0.8;
    6325    2    0    0    0    0    1    1.047    -7.21822219    4    1    1.15    0.8;
    6326    2    0    0    0    0    1    1.047    -7.21822219    4    1    1.15    0.8;
    6327    2    0    0    0    0    1    0.963900684    -14.639051    5    1    1.15    0.8;
    6328    2    0    0    0    0    1    0.963900684    -14.639051    5    1    1.15    0.8;
    6329    2    0    0    0    0    1    0.957    22.4313605    20    1    1.15    0.8;
    6330    2    0    0    0    0    1    0.96    24.0349521    20    1    1.15    0.8;
    6331    2    0    0    0    0    1    0.962    23.1481543    20    1    1.15    0.8;
    6332    2    1.4    0    0    0    1    0.978    -17.3563749    20    1    1.15    0.8;
    6333    2    0    0    0    0    1    0.982429287    -4.97617603    15    1    1.15    0.8;
    6334    2    43    18    0    0    1    0.978    5.53025327    24    1    1.15    0.8;
    6336    2    43    18    0    0    1    0.98    5.55067599    24    1    1.15    0.8;
    6337    2    43    18    0    0    1    0.98    5.54304668    24    1    1.15    0.8;
    6338    2    0    0    0    0    1    0.991    24.5807407    20    1    1.15    0.8;
    6339    2    0    0    0    0    1    1    23.7886048    20    1    1.15    0.8;
    6340    2    0    0    0    0    1    1.015    13.2117988    20    1    1.15    0.8;
    6341    2    0    0    0    0    1    1.006    13.0733987    20    1    1.15    0.8;
    6342    2    3.5    2.2    0    0    1    0.998    2.91253405    15    1    1.15    0.8;
    6343    2    3.5    2.2    0    0    1    0.998    2.87400651    15    1    1.15    0.8;
    6344    2    4.2    2.3    0    0    1    1.026    0.139174965    14    1    1.15    0.8;
    6345    2    0    0    0    0    1    0.965168427    -15.7911547    20    1    1.15    0.8;
    6346    2    30    14    0    0    1    0.956    -11.6244906    20    1    1.15    0.8;
    6347    2    30    14    0    0    1    0.955    -11.5622684    20    1    1.15    0.8;
    6349    2    0    0    0    0    1    0.96825158    -12.4022216    20    1    1.15    0.8;
    6350    2    0    0    0    0    1    0.976    -0.539165566    10    1    1.15    0.8;
    6351    2    0    0    0    0    1    0.976    -0.68477695    10    1    1.15    0.8;
    6352    2    0    0    0    0    1    0.976    -0.539165566    10    1    1.15    0.8;
    6353    2    0    0    0    0    1    0.977    -0.398560649    10    1    1.15    0.8;
    6354    2    0    0    0    0    1    0.976    -0.539165566    10    1    1.15    0.8;
    6355    2    0    0    0    0    1    0.976    -0.68477695    10    1    1.15    0.8;
    6356    2    40    18    0    0    1    0.992    11.4200599    24    1    1.15    0.8;
    6357    2    40    18    0    0    1    0.995    11.4810254    24    1    1.15    0.8;
    6358    2    40    18    0    0    1    0.998    11.5227667    24    1    1.15    0.8;
    6359    2    40    18    0    0    1    0.996    11.1861179    24    1    1.15    0.8;
    6360    2    0    0    0    0    1    1.025    -11.4518778    10    1    1.15    0.8;
    6361    2    0    0    0    0    1    1.025    -11.4518778    10    1    1.15    0.8;
    6362    2    0    0    0    0    1    0.951978378    -17.6260263    21    1    1.15    0.8;
    6363    2    0    0    0    0    1    0.980747223    -17.6260504    15    1    1.15    0.8;
    6364    2    0    0    0    0    1    1.00468221    4.83977085    19    1    1.15    0.8;
    6365    2    40    17    0    0    1    0.977    11.7533618    24    1    1.15    0.8;
    6366    2    40    17    0    0    1    0.975    11.8275196    24    1    1.15    0.8;
    6367    2    40    17    0    0    1    0.976    11.8751575    24    1    1.15    0.8;
    6368    2    40    17    0    0    1    0.975    11.999739    24    1    1.15    0.8;
    6369    2    0    0    0    0    1    1.02042629    -11.3527649    11    1    1.15    0.8;
    6370    2    0    0    0    0    1    0.99    12.4958785    20    1    1.15    0.8;
    6371    2    0    0    0    0    1    0.992    11.9360307    20    1    1.15    0.8;
    6372    2    0    0    0    0    1    1.013    5.056676    20    1    1.15    0.8;
    6373    2    0    0    0    0    1    1.018    4.59054359    20    1    1.15    0.8;
    6374    2    0    0    0    0    1    0.981188542    -17.506397    21    1    1.15    0.8;
    6375    2    37    15    0    0    1    0.997    17.2266997    24    1    1.15    0.8;
    6376    2    37    15    0    0    1    0.999    17.2949092    24    1    1.15    0.8;
    6377    2    37    15    0    0    1    0.997    17.3423122    24    1    1.15    0.8;
    6378    2    37    15    0    0    1    0.995    17.4879071    24    1    1.15    0.8;
    6379    2    37    15    0    0    1    0.996    17.3589846    24    1    1.15    0.8;
    6380    2    37    15    0    0    1    0.998    16.6917713    24    1    1.15    0.8;
    6381    2    15    0    0    0    1    1.006    5.40032387    20    1    1.15    0.8;
    6382    2    0    0    0    0    1    0.976297166    -17.2433718    18    1    1.15    0.8;
    6383    2    10    6    0    0    1    1.036    6.23214468    20    1    1.15    0.8;
    6384    2    0    0    0    0    1    0.997169807    1.05632961    20    1    1.15    0.8;
    6385    2    0    0    0    0    1    0.976822079    2.33660403    20    1    1.15    0.8;
    6387    2    0    0    0    0    1    0.986    -1.52667734    10    1    1.15    0.8;
    6388    2    0    0    0    0    1    0.986    -1.52667734    10    1    1.15    0.8;
    6389    2    0    0    0    0    1    0.987    -1.35045643    10    1    1.15    0.8;
    6390    2    0    0    0    0    1    0.986    -1.52667734    10    1    1.15    0.8;
    6391    2    15    0    0    0    1    0.963    0.682900452    20    1    1.15    0.8;
    6392    2    0    0    0    0    1    1.035    -6.44610952    10    1    1.15    0.8;
    6393    2    0    0    0    0    1    1.027    -7.43312955    10    1    1.15    0.8;
    6394    2    0    0    0    0    1    1.043    -11.6957251    5    1    1.15    0.8;
    6395    2    0    0    0    0    1    1.043    -11.6957251    5    1    1.15    0.8;
    6396    2    0    0    0    0    1    1.043    -11.6957251    5    1    1.15    0.8;
    6397    2    0    0    0    0    1    0.957    -12.1020906    5    1    1.15    0.8;
    6398    2    14    8    0    0    1    0.975    12.0721146    20    1    1.15    0.8;
    6399    2    14    8    0    0    1    0.975    11.9518053    20    1    1.15    0.8;
    6400    2    0    0    0    0    1    1.01586901    -4.89921266    20    1    1.15    0.8;
    6401    2    0    0    0    0    1    0.992393719    -2.81337732    15    1    1.15    0.8;
    6402    2    0    0    0    0    1    0.992393518    -2.813375    15    1    1.15    0.8;
    6403    2    0    0    0    0    1    0.99525399    -7.40917185    18    1    1.15    0.8;
    6404    2    0    0    0    0    1    0.99525399    -7.40917185    18    1    1.15    0.8;
    6405    2    0    0    0    0    1    0.995254079    -7.40917269    18    1    1.15    0.8;
    6406    2    30    12    0    0    1    1.005    11.8775227    24    1    1.15    0.8;
    6407    2    30    12    0    0    1    0.994    12.0131537    24    1    1.15    0.8;
    6408    2    0    0    0    0    1    1.00281422    -17.403877    17    1    1.15    0.8;
    6409    2    0    0    0    0    1    0.940270898    -17.4039636    17    1    1.15    0.8;
    6410    2    0    0    0    0    1    0.985    9.67735628    20    1    1.15    0.8;
    6411    2    0    0    0    0    1    0.954    -10.1888589    10    1    1.15    0.8;
    6412    2    0    0    0    0    1    0.954    -10.1888589    10    1    1.15    0.8;
    6413    2    0    0    0    0    1    0.989    19.1668964    20    1    1.15    0.8;
    6414    2    0    0    0    0    1    0.994    19.0827941    20    1    1.15    0.8;
    6415    2    0    0    0    0    1    0.993    18.998577    20    1    1.15    0.8;
    6416    2    0    0    0    0    1    0.987    19.1127363    20    1    1.15    0.8;
    6417    2    0    0    0    0    1    1.017    -11.2377232    10    1    1.15    0.8;
    6418    2    0    0    0    0    1    0.994    17.3995388    20    1    1.15    0.8;
    6419    2    0    0    0    0    1    0.994    16.7810721    20    1    1.15    0.8;
    6420    2    0    0    0    0    1    0.969648047    -1.48585897    20    1    1.15    0.8;
    6421    2    0    0    0    0    1    0.969648047    -1.48585897    20    1    1.15    0.8;
    6422    2    0    0    0    0    1    0.96964821    -1.48585897    20    1    1.15    0.8;
    6423    2    0    0    0    0    1    0.97939224    -1.48585897    20    1    1.15    0.8;
    6424    2    0    0    0    0    1    1.006    -14.1673619    5    1    1.15    0.8;
    6425    2    15    0    0    0    1    0.924    -16.7937901    20    1    1.15    0.8;
    6426    2    15    0    0    0    1    0.964    -13.1888932    20    1    1.15    0.8;
    6427    2    0    0    0    0    1    1.00618946    -10.2366328    11    1    1.15    0.8;
    6428    2    0    0    0    0    1    1.048    -10.926956    10    1    1.15    0.8;
    6429    2    0    0    0    0    1    1.048    -10.9274246    10    1    1.15    0.8;
    6430    2    0    0    0    0    1    1.00359134    0.560359997    20    1    1.15    0.8;
    6431    2    0    0    0    0    1    1.083    -10.6057317    3    1    1.15    0.8;
    6432    2    0    0    0    0    1    1.085    -11.6197266    3    1    1.15    0.8;
    6433    2    0    0    0    0    1    1.085    -11.7744991    3    1    1.15    0.8;
    6434    2    0    0    0    0    1    0.949    -5.36290182    10    1    1.15    0.8;
    6435    2    0    0    0    0    1    0.973314681    -9.02455064    10    1    1.15    0.8;
    6436    2    0    0    0    0    1    0.951    -4.82333155    10    1    1.15    0.8;
    6437    2    0    0    0    0    1    0.973314681    -9.02455064    10    1    1.15    0.8;
    6438    2    0    0    0    0    1    1.01188129    10.8758535    13    1    1.15    0.8;
    6439    2    0    0    0    0    1    1.03268946    10.8758535    13    1    1.15    0.8;
    6440    2    0    0    0    0    1    1.01188129    10.8758535    13    1    1.15    0.8;
    6441    2    0    0    0    0    1    1.01188137    10.8758535    13    1    1.15    0.8;
    6442    2    0    0    0    0    1    1.065    -10.5249491    5    1    1.15    0.8;
    6443    2    0    0    0    0    1    1.058    -10.7882132    5    1    1.15    0.8;
    6444    2    0    0    0    0    1    1.057    -10.9560689    5    1    1.15    0.8;
    6445    2    0    0    0    0    1    0.972936733    -9.76472533    10    1    1.15    0.8;
    6446    2    0    0    0    0    1    1.034    -11.9522942    15    1    1.15    0.8;
    6447    2    0    0    0    0    1    1.034    -11.3294221    15    1    1.15    0.8;
    6448    2    0    0    0    0    1    0.978    9.77274147    20    1    1.15    0.8;
    6449    2    0    0    0    0    1    0.978    9.2560806    20    1    1.15    0.8;
    6450    2    0    0    0    0    1    0.98    12.0473683    20    1    1.15    0.8;
    6451    2    15    0    0    0    1    0.968    13.8545348    20    1    1.15    0.8;
    6452    2    7    4    0    0    1    0.953    12.6423556    19    1    1.15    0.8;
    6453    2    0    0    0    0    1    0.944338368    12.642896    19    1    1.15    0.8;
    6454    2    0    0    0    0    1    1.061    -12.0495145    5    1    1.15    0.8;
    6455    2    0    0    0    0    1    1.061    -11.6525604    5    1    1.15    0.8;
    6456    2    0    0    0    0    1    0.944    -7.94393861    10    1    1.15    0.8;
    6457    2    41    15    0    0    1    0.956    9.06113201    24    1    1.15    0.8;
    6458    2    41    15    0    0    1    0.956    9.00303318    24    1    1.15    0.8;
    6459    2    0    0    0    0    1    1.047    -12.080885    5    1    1.15    0.8;
    6460    2    0    0    0    0    1    1.045    -11.2066201    5    1    1.15    0.8;
    6461    2    0    0    0    0    1    1.045    -11.2066201    5    1    1.15    0.8;
    6462    2    0    0    0    0    1    0.981233997    -6.98279318    15    1    1.15    0.8;
    6463    2    0    0    0    0    1    0.981233997    -6.98279318    15    1    1.15    0.8;
    6464    2    35    18    0    0    1    0.981    12.7200871    24    1    1.15    0.8;
    6465    2    35    13    0    0    1    0.978    12.9787905    24    1    1.15    0.8;
    6466    2    35    13    0    0    1    0.98    12.6915793    24    1    1.15    0.8;
    6467    2    35    13    0    0    1    0.975    13.8848949    24    1    1.15    0.8;
    6468    2    0    0    0    0    1    1.00526085    -4.06171246    15    1    1.15    0.8;
    6469    2    0    0    0    0    1    1.00526085    -4.06171246    15    1    1.15    0.8;
    6470    2    0    0    0    0    1    1.01655797    -3.46328438    15    1    1.15    0.8;
    6471    2    0    0    0    0    1    0.921506112    -11.5978919    10    1    1.15    0.8;
    6472    2    18    10    0    0    1    0.991    -2.66032965    20    1    1.15    0.8;
    6473    2    18    10    0    0    1    0.99    -2.52490178    20    1    1.15    0.8;
    6474    2    0    0    0    0    1    1.0046845    -10.4916987    10    1    1.15    0.8;
    6475    2    0    0    0    0    1    1.0046845    -10.4916987    10    1    1.15    0.8;
];

%% generator data
%    bus    Pg    Qg    Qmax    Qmin    Vg    mBase    status    Pmax    Pmin    Pc1    Pc2    Qc1min    Qc1max    Qc2min    Qc2max    ramp_agc    ramp_10    ramp_30    ramp_q    apf
mpc.gen = [
    4    0    0    0    0    1.067    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    4    0    0    0    0    1.067    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    5    0    0    0    0    0.985    100    0    9.1    0    0    0    0    0    0    0    0    0    0    0    0;
    11    0    0    0    0    1.067    100    0    28    0    0    0    0    0    0    0    0    0    0    0    0;
    11    0    0    0    0    1.067    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    17    0    0    0    0    1.055    100    0    8.2    0    0    0    0    0    0    0    0    0    0    0    0;
    19    0    0    0    0    1.03    100    0    1.2    0    0    0    0    0    0    0    0    0    0    0    0;
    22    0    0    0    0    1.004    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    24    0    0    0    0    1.064    100    0    16.1    0    0    0    0    0    0    0    0    0    0    0    0;
    24    0    0    0    0    1.064    100    0    35.5    0    0    0    0    0    0    0    0    0    0    0    0;
    25    0    0    0    0    1.093    100    0    36    0    0    0    0    0    0    0    0    0    0    0    0;
    25    0    0    0    0    1.093    100    0    27.2    0    0    0    0    0    0    0    0    0    0    0    0;
    40    0    0    0    0    1.044    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    47    0    -3.11    9.5    -9.5    0.994    100    0    16    0    0    0    0    0    0    0    0    0    0    0    0;
    47    0    -3.11    9.5    -9.5    0.994    100    0    16    0    0    0    0    0    0    0    0    0    0    0    0;
    48    0    0    0    0    1.052    100    0    23    0    0    0    0    0    0    0    0    0    0    0    0;
    48    0    0    0    0    1.052    100    0    24    0    0    0    0    0    0    0    0    0    0    0    0;
    57    0    1    1    0.9    1.059    100    1    13    0    0    0    0    0    0    0    0    0    0    0    0;
    64    0    0    0    0    1.073    100    0    24    0    0    0    0    0    0    0    0    0    0    0    0;
    64    0    0    0    0    1.073    100    0    27.6    0    0    0    0    0    0    0    0    0    0    0    0;
    69    0.47    0    0    0    1.013    100    1    30.04    0    0    0    0    0    0    0    0    0    0    0    0;
    70    0    0    0    0    1.007    100    0    23    0    0    0    0    0    0    0    0    0    0    0    0;
    85    0    0    0    0    1.044    100    0    6.68    0    0    0    0    0    0    0    0    0    0    0    0;
    86    0    0    0    0    1.018    100    0    9.2    0    0    0    0    0    0    0    0    0    0    0    0;
    102    10.34    -4.82    21    -9    1.02    100    1    46    0    0    0    0    0    0    0    0    0    0    0    0;
    122    0    -0.8    5    -2    1.01    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    124    0    0    0    0    1.05    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    125    5.03    0    0    0    1.027    100    1    26    0    0    0    0    0    0    0    0    0    0    0    0;
    125    0    0    0    0    1.027    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    132    0    0.75    3    -3    1.047    100    0    17    0    0    0    0    0    0    0    0    0    0    0    0;
    132    0    0.75    1    -1    1.047    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    132    0    0.75    3    -3    1.047    100    0    14    0    0    0    0    0    0    0    0    0    0    0    0;
    132    0    0.75    3    -3    1.047    100    0    14    0    0    0    0    0    0    0    0    0    0    0    0;
    137    0    -0.8    0.8    -0.8    1.007    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    137    0    -0.8    0.8    -0.8    1.007    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    156    0    1.5    1.76    -1.76    1.063    100    0    5.3    0    0    0    0    0    0    0    0    0    0    0    0;
    159    0    1.1    10    -13    0.942    100    0    17.9    0    0    0    0    0    0    0    0    0    0    0    0;
    159    0    -1.9    10    -13    0.942    100    0    17.9    0    0    0    0    0    0    0    0    0    0    0    0;
    178    0    -1.31    10    -4    1.1    100    0    30    0    0    0    0    0    0    0    0    0    0    0    0;
    191    0    -0.09    8    -8    1.075    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    191    0    -0.09    2    -2    1.075    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    193    0    -2.64    14    -14    0.922    100    0    30    0    0    0    0    0    0    0    0    0    0    0    0;
    195    0    0    0    0    1.058    100    0    23.5    0    0    0    0    0    0    0    0    0    0    0    0;
    197    0    1    1    0.9    1.071    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    197    0    1    1    0.9    1.071    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    220    0    0    0    0    1.02    100    0    11.94    0    0    0    0    0    0    0    0    0    0    0    0;
    227    0    0    2    0    1.1    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    230    0    0    0    0    0.991    100    0    7.5    0    0    0    0    0    0    0    0    0    0    0    0;
    239    0    0    0    0    1.062    100    0    33.5    0    0    0    0    0    0    0    0    0    0    0    0;
    239    0    0    0    0    1.062    100    0    24.3    0    0    0    0    0    0    0    0    0    0    0    0;
    241    0    0    0    0    1.029    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    241    0    0    0    0    1.029    100    0    36    0    0    0    0    0    0    0    0    0    0    0    0;
    249    0    0    2    0    0.968    100    0    1    0    0    0    0    0    0    0    0    0    0    0    0;
    249    0    -2.59    10    -10    0.968    100    0    31    0    0    0    0    0    0    0    0    0    0    0    0;
    249    0    -2.59    10    -10    0.968    100    0    31    0    0    0    0    0    0    0    0    0    0    0    0;
    249    0    -2.59    10    -10    0.968    100    0    31    0    0    0    0    0    0    0    0    0    0    0    0;
    259    0    3.48    10    -10    1.059    100    0    26    0    0    0    0    0    0    0    0    0    0    0    0;
    259    0    2.51    10    -10    1.059    100    0    26    0    0    0    0    0    0    0    0    0    0    0    0;
    261    0    0    1    0.9    1.057    100    0    30    0    0    0    0    0    0    0    0    0    0    0    0;
    264    0    4    4    -4    1.078    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    272    0    0    0    0    1.03    100    0    12.6    0    0    0    0    0    0    0    0    0    0    0    0;
    285    0    -2.62    6.1    -6.2    0.968    100    0    11.6    0    0    0    0    0    0    0    0    0    0    0    0;
    298    0    0    0    0    1.071    100    0    25.3    0    0    0    0    0    0    0    0    0    0    0    0;
    299    0    0    0    0    1.028    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    308    0    -6.7    9    -9    1.046    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    315    10.1    0    0    0    1.02    100    1    25.8    0    0    0    0    0    0    0    0    0    0    0    0;
    315    26.1    0    0    0    1.02    100    1    49.6    0    0    0    0    0    0    0    0    0    0    0    0;
    320    0    0    0    0    1.059    100    0    0    -7    0    0    0    0    0    0    0    0    0    0    0;
    320    0    0    0    0    1.059    100    0    0    -7    0    0    0    0    0    0    0    0    0    0    0;
    322    0    0.1    0.1    -0.1    1.056    100    0    10.8    0    0    0    0    0    0    0    0    0    0    0    0;
    328    0    -0.23    4    -4    1.036    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    335    0    2.42    13    -9    1.036    100    0    25    0    0    0    0    0    0    0    0    0    0    0    0;
    336    0    4.48    13    -9    1.04    100    0    25    0    0    0    0    0    0    0    0    0    0    0    0;
    339    0    2.68    5    -6    1.022    100    0    13    0    0    0    0    0    0    0    0    0    0    0    0;
    341    0    1.05    10    -10    1.079    100    0    21    0    0    0    0    0    0    0    0    0    0    0    0;
    341    0    0.1    0.1    -0.1    1.079    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    348    0    0    0    0    1.056    100    0    2.3    0    0    0    0    0    0    0    0    0    0    0    0;
    348    2.13    0    0    0    1.056    100    1    19.5    0    0    0    0    0    0    0    0    0    0    0    0;
    351    0    0    0    0    1.081    100    0    22    0    0    0    0    0    0    0    0    0    0    0    0;
    359    0    9.21    30    -30    1.035    100    0    30    0    0    0    0    0    0    0    0    0    0    0    0;
    360    0    0    0    0    0.988    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    360    0    0    0    0    0.988    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    367    119.17    17.39    59    -26    1.072    100    1    130    0    0    0    0    0    0    0    0    0    0    0    0;
    394    0    0    0    0    1.031    100    0    2.7    0    0    0    0    0    0    0    0    0    0    0    0;
    413    0    0    0    0    1.03    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    413    0    0    0    0    1.03    100    0    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    433    0    0    0    0    1.058    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    442    0    5.39    10.96    -11.99    1.065    100    0    34.25    0    0    0    0    0    0    0    0    0    0    0    0;
    449    0    -0.57    8    -9    0.994    100    0    25    0    0    0    0    0    0    0    0    0    0    0    0;
    465    0    0    0    0    0.992    100    0    2.4    0    0    0    0    0    0    0    0    0    0    0    0;
    465    0    0    0    0    0.992    100    0    16    0    0    0    0    0    0    0    0    0    0    0    0;
    467    1    -2.26    6    -3    1.17    100    1    27    1    0    0    0    0    0    0    0    0    0    0    0;
    467    1    -2.26    6    -3    1.17    100    1    27    1    0    0    0    0    0    0    0    0    0    0    0;
    469    28.37    19    19    -10    1.029    100    1    48    1    0    0    0    0    0    0    0    0    0    0    0;
    473    0    -3.72    6    -6    1.02    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    473    0    -5.4    5.4    -5.4    1.02    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    482    0    -2.21    17    -16    0.975    100    0    27    0    0    0    0    0    0    0    0    0    0    0    0;
    482    0    -2.21    17    -16    0.975    100    0    27    0    0    0    0    0    0    0    0    0    0    0    0;
    482    0    -2.21    17    -16    0.975    100    0    27    0    0    0    0    0    0    0    0    0    0    0    0;
    494    0    0.09    8    -17    1.049    100    0    23.4    0    0    0    0    0    0    0    0    0    0    0    0;
    511    0    1.56    2    -2    1.008    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    520    0    0    0    0    1.03    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    521    0    0    0    0    1.04    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    531    0    -1.49    4.8    -4.8    1.001    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    531    0    -1.49    4.8    -4.8    1.001    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    531    0    -1.49    4.8    -4.8    1.001    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    537    0    0    0    0    1.026    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    537    0.02    0    0    0    1.026    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    546    0    2    2    1.9    1.066    100    1    9    0    0    0    0    0    0    0    0    0    0    0    0;
    549    0    2    2    0    1.057    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    571    0    0    0    0    0.985    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    571    3.94    0    0    0    0.985    100    1    30    0    0    0    0    0    0    0    0    0    0    0    0;
    571    0    0    0    0    0.985    100    0    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    584    0.27    7    7    -4    1.035    100    1    16    0    0    0    0    0    0    0    0    0    0    0    0;
    586    0    0    0    0    0.981    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    587    0    -4.04    5.7    -5.7    0.997    100    0    9.5    0    0    0    0    0    0    0    0    0    0    0    0;
    590    0    0.1    0.1    -0.1    1.037    100    0    1    0    0    0    0    0    0    0    0    0    0    0    0;
    594    0    2.85    10    -10    1.045    100    0    21    0    0    0    0    0    0    0    0    0    0    0    0;
    601    0    1    1    -1    1.034    100    0    6.1    0    0    0    0    0    0    0    0    0    0    0    0;
    611    32.39    -6.79    45    -45    1.022    100    1    45    0    0    0    0    0    0    0    0    0    0    0    0;
    611    0    -1.37    45    -45    1.022    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    613    0    0    0    0    1.017    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    613    0    0    0    0    1.017    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    613    0    0    0    0    1.017    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    614    0    0    0    0    1.03    100    0    35    0    0    0    0    0    0    0    0    0    0    0    0;
    614    0    0    0    0    1.03    100    0    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    626    0    -8.3    8.3    -8.3    1.03    100    0    8.3    -8.3    0    0    0    0    0    0    0    0    0    0    0;
    635    0    -6    4    -6    1.031    100    0    7.3    0    0    0    0    0    0    0    0    0    0    0    0;
    638    0    1.83    7    0    1.013    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    638    0    5.83    7    0    1.013    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    653    0    0    7    0    1.058    100    0    7    0    0    0    0    0    0    0    0    0    0    0    0;
    671    0    0    0    0    1.048    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    671    0    0    0    0    1.048    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    672    0    0    0    0    1.049    100    0    7.5    0    0    0    0    0    0    0    0    0    0    0    0;
    672    0.19    0    0    0    1.049    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    680    0    0    0    0    1.002    100    0    6.6    0    0    0    0    0    0    0    0    0    0    0    0;
    681    0    0    0    0    1.071    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    685    0    -0.6    6    -5    0.89    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    685    0    -0.6    6    -5    0.89    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    685    0    -0.6    8    -5    0.89    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    685    0    -0.6    8    -5    0.89    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    696    3.2    0    0    0    1.067    100    1    32.35    0    0    0    0    0    0    0    0    0    0    0    0;
    696    0    0    0    0    1.067    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    696    0    0    0    0    1.067    100    0    21    0    0    0    0    0    0    0    0    0    0    0    0;
    700    23.44    -9.8    15    -17    1    100    1    37    0    0    0    0    0    0    0    0    0    0    0    0;
    700    22.45    -9.8    15    -17    1    100    1    37    0    0    0    0    0    0    0    0    0    0    0    0;
    699    24.59    -9.82    15    -15    1    100    1    37    0    0    0    0    0    0    0    0    0    0    0    0;
    699    24.59    -9.82    15    -15    1    100    1    37    0    0    0    0    0    0    0    0    0    0    0    0;
    698    23.58    -7.25    15    -17    1.004    100    1    37    0    0    0    0    0    0    0    0    0    0    0    0;
    698    23.58    -7.25    15    -17    1.004    100    1    37    0    0    0    0    0    0    0    0    0    0    0    0;
    706    0    0.69    2    -2    0.891    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    706    0    1.19    2.5    -2.5    0.891    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    706    0    1.6    3    -3    0.891    100    0    5.7    0    0    0    0    0    0    0    0    0    0    0    0;
    706    0    -1.31    6    -5    0.891    100    0    8.5    0    0    0    0    0    0    0    0    0    0    0    0;
    733    8.96    0    0    0    1.023    100    1    19.5    0    0    0    0    0    0    0    0    0    0    0    0;
    734    20.39    -9.21    18    -18    0.939    100    1    39    0    0    0    0    0    0    0    0    0    0    0    0;
    735    0    0    0    0    1.002    100    0    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    735    3    0    0    0    1.002    100    1    32    0    0    0    0    0    0    0    0    0    0    0    0;
    737    0    0    0    0    1.064    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    737    0    0    0    0    1.064    100    0    32    0    0    0    0    0    0    0    0    0    0    0    0;
    738    0    0.1    0.1    -0.1    1.049    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    745    0    -2.25    4.4    -3.7    0.946    100    0    6.7    0    0    0    0    0    0    0    0    0    0    0    0;
    745    0    -1.65    5    -3    0.946    100    0    5.6    0    0    0    0    0    0    0    0    0    0    0    0;
    746    8.27    -16.55    15    -16.55    0.938    100    1    26.6    0    0    0    0    0    0    0    0    0    0    0    0;
    747    1    2    2    -2    1.009    100    1    7    1    0    0    0    0    0    0    0    0    0    0    0;
    752    0    -2.63    3    -3    0.967    100    0    5    -5    0    0    0    0    0    0    0    0    0    0    0;
    759    0    5.35    8    -8    1.072    100    0    23.5    0    0    0    0    0    0    0    0    0    0    0    0;
    761    0    0    0    0    1.036    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    762    0    0    0    0    1.034    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    761    7.58    -6    10    -6    1.036    100    1    37.5    0    0    0    0    0    0    0    0    0    0    0    0;
    762    6.25    -2.88    10    -6    1.034    100    1    37.5    0    0    0    0    0    0    0    0    0    0    0    0;
    763    0    0.06    0.06    -0.06    0.601    100    0    0.6    0    0    0    0    0    0    0    0    0    0    0    0;
    763    0    2.61    2.61    -2.61    0.601    100    0    26.1    0    0    0    0    0    0    0    0    0    0    0    0;
    763    0    0.16    0.16    -0.16    0.601    100    0    1.6    0    0    0    0    0    0    0    0    0    0    0    0;
    763    0    0.11    0.11    -0.11    0.601    100    0    1.1    0    0    0    0    0    0    0    0    0    0    0    0;
    767    0    0    0    0    1.018    100    0    37.5    0    0    0    0    0    0    0    0    0    0    0    0;
    767    0    0    0    0    1.018    100    0    34    0    0    0    0    0    0    0    0    0    0    0    0;
    787    0    -3.75    26    -26    0.943    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    787    0    -3.75    26    -26    0.943    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    788    0    -3.4    26    -26    0.97    100    0    19    0    0    0    0    0    0    0    0    0    0    0    0;
    802    17.39    -9.68    15    -17    1.001    100    1    31    0    0    0    0    0    0    0    0    0    0    0    0;
    802    19.35    -9.68    15    -17    1.001    100    1    31    0    0    0    0    0    0    0    0    0    0    0    0;
    803    19.95    -8.95    15    -17    1.003    100    1    31    0    0    0    0    0    0    0    0    0    0    0    0;
    803    19.28    -8.95    15    -17    1.003    100    1    31    0    0    0    0    0    0    0    0    0    0    0    0;
    804    19.11    -9.46    15    -17    1.003    100    1    31    0    0    0    0    0    0    0    0    0    0    0    0;
    804    19.11    -9.46    15    -17    1.003    100    1    31    0    0    0    0    0    0    0    0    0    0    0    0;
    808    0    0    0    0    1.042    100    0    40.8    0    0    0    0    0    0    0    0    0    0    0    0;
    816    14.78    -0.03    6    -9    1.021    100    1    32    1    0    0    0    0    0    0    0    0    0    0    0;
    816    0    0    6    -9    1.021    100    0    32    1    0    0    0    0    0    0    0    0    0    0    0;
    817    15.98    0.16    6    -9    1.02    100    1    32    1    0    0    0    0    0    0    0    0    0    0    0;
    817    15.98    0.16    6    -9    1.02    100    1    32    1    0    0    0    0    0    0    0    0    0    0    0;
    817    12.97    0.16    6    -9    1.02    100    1    32    1    0    0    0    0    0    0    0    0    0    0    0;
    817    14.98    0.16    6    -9    1.02    100    1    32    1    0    0    0    0    0    0    0    0    0    0    0;
    827    0    0.38    3    -3    1.058    100    0    13    0    0    0    0    0    0    0    0    0    0    0    0;
    827    0    3    3    -3    1.058    100    0    7    0    0    0    0    0    0    0    0    0    0    0    0;
    830    0    0    0    0    1.079    100    0    2.4    0    0    0    0    0    0    0    0    0    0    0    0;
    831    0    1.43    10    -10    1.068    100    0    27    0    0    0    0    0    0    0    0    0    0    0    0;
    832    0    -2.73    10    -10    0.937    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    834    0    -0.51    3.14    -3.43    1.063    100    0    9.8    0    0    0    0    0    0    0    0    0    0    0    0;
    834    0    0    1    0    1.063    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    837    0    3    3    2.9    1.057    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    839    0    -0.09    7.5    -7.5    1.075    100    0    19    0    0    0    0    0    0    0    0    0    0    0    0;
    839    0    -0.09    7.5    -7.5    1.075    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    858    0    0    1    0.9    1.053    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    858    0    1    1    0    1.053    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    865    0    -5.44    7    -7    1.029    100    0    14    0    0    0    0    0    0    0    0    0    0    0    0;
    866    0.32    -5.47    7    -7    1.027    100    1    14    0    0    0    0    0    0    0    0    0    0    0    0;
    887    0    4.77    6    -6    1.079    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    887    0    3    3    -3    1.079    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    891    0    2.62    5    -5    1.024    100    0    13    0    0    0    0    0    0    0    0    0    0    0    0;
    891    0    2.62    5    -5    1.024    100    0    13    0    0    0    0    0    0    0    0    0    0    0    0;
    891    0    2.62    5    -5    1.024    100    0    13    0    0    0    0    0    0    0    0    0    0    0    0;
    891    0    2.62    5    -5    1.024    100    0    13    0    0    0    0    0    0    0    0    0    0    0    0;
    909    0    0    0    0    1.049    100    0    14    0    0    0    0    0    0    0    0    0    0    0    0;
    948    0    0    0    0    0.997    100    0    8.1    0    0    0    0    0    0    0    0    0    0    0    0;
    952    0    0.1    0.1    -0.1    1.054    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    973    32.97    -0.64    27    -9    1.008    100    1    50    0    0    0    0    0    0    0    0    0    0    0    0;
    975    0    0    0    0    1.024    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    981    0    -0.98    5    -5    1.025    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    981    0    -1.32    5    -5    1.025    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    991    0    12.58    22    -10    1.074    100    0    49    0    0    0    0    0    0    0    0    0    0    0    0;
    991    0    7    7    -3    1.074    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    991    0    12.58    22    -10    1.074    100    0    49    0    0    0    0    0    0    0    0    0    0    0    0;
    993    0    0    0    0    1.022    100    0    22    0    0    0    0    0    0    0    0    0    0    0    0;
    995    0    1    1    -1    1.048    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    1017    0    1    1    0.9    1.071    100    1    3    0    0    0    0    0    0    0    0    0    0    0    0;
    1017    0    1    1    0    1.071    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    1021    0    -0.1    4    -4    1.014    100    0    7.2    0    0    0    0    0    0    0    0    0    0    0    0;
    1033    0    0    0    0    1.013    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    1056    0    -2.24    12    -10    0.997    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    1058    0    0    0    0    0.969    100    0    13.8    0    0    0    0    0    0    0    0    0    0    0    0;
    1058    0    0    0    0    0.969    100    0    1.2    0    0    0    0    0    0    0    0    0    0    0    0;
    1065    7    6    6    -3    1.091    100    1    11.8    7    0    0    0    0    0    0    0    0    0    0    0;
    1066    0    0    0    0    1.021    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    1073    0    0    0    0    1.048    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    1074    0    2    2    1.9    1.06    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    1078    0    0    0    0    0.995    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    1113    0    -1.46    50    -40    1.077    100    0    75    -75    0    0    0    0    0    0    0    0    0    0    0;
    1113    0    27.65    50    -40    1.077    100    0    75    -75    0    0    0    0    0    0    0    0    0    0    0;
    1119    0    -1.49    10    -10    0.999    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    1119    0    -1.49    10    -10    0.999    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    1134    0    0.1    0.1    -0.1    1.043    100    0    7    0    0    0    0    0    0    0    0    0    0    0    0;
    1137    0    0    0    0    1.019    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    1144    0    0    0    0    1.033    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    1156    0    0    0    0    1.057    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    1156    0    0    0    0    1.057    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    1219    0    -2.7    40    -40    1.082    100    0    62    0    0    0    0    0    0    0    0    0    0    0    0;
    1220    12.3    -8.72    12.42    -11.59    1.07    100    1    41.4    0    0    0    0    0    0    0    0    0    0    0    0;
    1230    0    0    0    0    1.054    100    0    11.2    0    0    0    0    0    0    0    0    0    0    0    0;
    1255    0    3.34    20    -10    0.624    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    1255    0    3.34    20    -10    0.624    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    1265    0.13    0    0    0    0.998    100    1    30    0    0    0    0    0    0    0    0    0    0    0    0;
    1268    5.02    0    0    0    1.023    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1269    7.02    0    0    0    1.022    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1273    0    0    0    0    0.992    100    0    4.6    0    0    0    0    0    0    0    0    0    0    0    0;
    1287    0    0    0    0    1.062    100    0    29    0    0    0    0    0    0    0    0    0    0    0    0;
    1287    0    0    0    0    1.062    100    0    14.3    0    0    0    0    0    0    0    0    0    0    0    0;
    1296    0    0.35    0.35    -0.35    1.077    100    0    1.06    0    0    0    0    0    0    0    0    0    0    0    0;
    1296    0    2.6    2.6    -2.8    1.077    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    1296    0    2.6    2.6    -2.8    1.077    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    1313    0    0.1    0.1    -0.1    1.064    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    1320    0    0    1    0    1.056    100    0    17    0    0    0    0    0    0    0    0    0    0    0    0;
    1320    0    0    1    0    1.056    100    0    17    0    0    0    0    0    0    0    0    0    0    0    0;
    1320    0    0    1    0    1.056    100    0    7    0    0    0    0    0    0    0    0    0    0    0    0;
    1323    0    0    0    0    1.069    100    0    0.8    0.6    0    0    0    0    0    0    0    0    0    0    0;
    1323    0    0    0    0    1.069    100    0    0.8    0.6    0    0    0    0    0    0    0    0    0    0    0;
    1325    0    0    0    0    1.023    100    0    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1325    0    0    0    0    1.023    100    0    6.9    0    0    0    0    0    0    0    0    0    0    0    0;
    1333    0    -1.7    6.5    -6.5    0.938    100    0    12.4    0    0    0    0    0    0    0    0    0    0    0    0;
    1335    0    1    1    0.9    1.073    100    1    5    0    0    0    0    0    0    0    0    0    0    0    0;
    1335    0    1    1    0.9    1.073    100    1    5    0    0    0    0    0    0    0    0    0    0    0    0;
    1350    0    -7.81    40    -40    1.033    100    0    72.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1354    0    0    5    1    1.001    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    1354    0    0    5    1    1.001    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    1364    0    0    0    0    1.046    100    0    18.15    0    0    0    0    0    0    0    0    0    0    0    0;
    1364    8.14    0    0    0    1.046    100    1    35.7    0    0    0    0    0    0    0    0    0    0    0    0;
    1364    0    0    0    0    1.046    100    0    28.4    0    0    0    0    0    0    0    0    0    0    0    0;
    1366    20.66    -9.49    18    -18    1.024    100    1    45    0    0    0    0    0    0    0    0    0    0    0    0;
    1372    0    -2.27    7    -5    1.034    100    0    13    0    0    0    0    0    0    0    0    0    0    0    0;
    1372    0    2.22    7    -5    1.034    100    0    13    0    0    0    0    0    0    0    0    0    0    0    0;
    1419    0    0    22    -10    1.022    100    0    50    5    0    0    0    0    0    0    0    0    0    0    0;
    1429    32.34    -1.97    50    -50    1.029    100    1    50    0    0    0    0    0    0    0    0    0    0    0    0;
    1429    32.34    -1.97    50    -50    1.029    100    1    50    0    0    0    0    0    0    0    0    0    0    0    0;
    1442    0    0    22    -10    1.023    100    0    50    5    0    0    0    0    0    0    0    0    0    0    0;
    1449    0.79    0    0    0    1.01    100    1    21    0    0    0    0    0    0    0    0    0    0    0    0;
    1463    0    4.23    20    -10    0.642    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    1463    0    2    2    -10    0.642    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    1463    0    4.23    20    -10    0.642    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    1472    0    -0.3    0.42    -0.3    0.988    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    1473    0    0    0    0    1.047    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    1483    0    0    0    0    1.02    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    1504    0.11    0    0    0    1.02    100    1    26    0    0    0    0    0    0    0    0    0    0    0    0;
    1506    0    0    0    0    1.072    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    1506    0    0    0    0    1.072    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    1526    107.81    24.52    100    -60    1.103    100    1    239    44    0    0    0    0    0    0    0    0    0    0    0;
    1527    101.24    35.15    100    -60    1.11    100    1    239    44    0    0    0    0    0    0    0    0    0    0    0;
    1559    0    0    0    0    1.07    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    1559    0    0    0    0    1.07    100    0    15.85    0    0    0    0    0    0    0    0    0    0    0    0;
    1566    1    9.51    22    -9    1.067    100    1    49    1    0    0    0    0    0    0    0    0    0    0    0;
    1570    0    0    0    0    1.061    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    1570    0    0    0    0    1.061    100    0    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1571    0    0    0    0    1.058    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    1572    0    0    0    0    1.025    100    0    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1576    0.69    0    0    0    0.976    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1576    0    0    0    0    0.976    100    0    14    0    0    0    0    0    0    0    0    0    0    0    0;
    1590    0    -2.62    6    -6    1.011    100    0    10.2    0    0    0    0    0    0    0    0    0    0    0    0;
    1606    0    6.34    11    -12    1.048    100    0    36    0    0    0    0    0    0    0    0    0    0    0    0;
    1606    0    6.34    11    -12    1.048    100    0    36    0    0    0    0    0    0    0    0    0    0    0    0;
    1612    31.22    13.42    20    -10    1.051    100    1    42    0    0    0    0    0    0    0    0    0    0    0    0;
    1626    1.22    0    0    0    1.037    100    1    22    0    0    0    0    0    0    0    0    0    0    0    0;
    1626    0    0    0    0    1.037    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    1637    49.01    -9.7    1    -9.98    1.042    100    1    78    0    0    0    0    0    0    0    0    0    0    0    0;
    1650    0    0    1    -1    1.067    100    0    3.7    0.7    0    0    0    0    0    0    0    0    0    0    0;
    1651    0    0    0    0    1.049    100    0    5.1    0    0    0    0    0    0    0    0    0    0    0    0;
    1651    0    0    0    0    1.049    100    0    11.9    0    0    0    0    0    0    0    0    0    0    0    0;
    1652    17.82    -2.56    10    -13    1.08    100    1    52    0    0    0    0    0    0    0    0    0    0    0    0;
    1655    0    0.1    0.1    -0.1    1.077    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    1666    0    -1.42    6    -6    1.057    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    1682    0    0    0    0    1.03    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    1682    0    0    0    0    1.03    100    0    17.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1691    0    -1.43    5    -5    0.986    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    1691    0    -1.43    5    -5    0.986    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    1692    0    3    3    0    1.07    100    0    27    0    0    0    0    0    0    0    0    0    0    0    0;
    1693    0    3    3    -3    1.03    100    0    10.33    0    0    0    0    0    0    0    0    0    0    0    0;
    1693    0    3    3    -3    1.03    100    0    10.33    0    0    0    0    0    0    0    0    0    0    0    0;
    1694    0    0    0    0    1.031    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    1695    0    0    1    -1    1.067    100    0    3.2    0.6    0    0    0    0    0    0    0    0    0    0    0;
    1700    0    2.26    2.26    -1.99    1    100    0    7.1    0    0    0    0    0    0    0    0    0    0    0    0;
    1704    0    -0    0    -0    1.009    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    1704    0    -0    0    -0    1.009    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    1704    0    -0    0    -0    1.009    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    1707    0    1.81    3    0    1.078    100    0    31    0    0    0    0    0    0    0    0    0    0    0    0;
    1710    0    2    2    1.9    1.046    100    1    18    0    0    0    0    0    0    0    0    0    0    0    0;
    1711    0    -2.54    25    -25    1.058    100    0    40    0    0    0    0    0    0    0    0    0    0    0    0;
    1713    0    3.71    18    -18    1.059    100    0    28.9    0    0    0    0    0    0    0    0    0    0    0    0;
    1724    0    0    0    0    1.078    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    1735    0    -2    2.7    -2    0.978    100    0    4.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1735    0    -3.14    8    -8    0.978    100    0    14.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1738    0    0    0    0    1.062    100    0    4.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1740    0    -2.54    7.5    -7.5    1.011    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    1746    0    4.46    14    -14    1.07    100    0    27    0    0    0    0    0    0    0    0    0    0    0    0;
    1746    0    3.65    6    -6    1.07    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    1753    24.54    -7.87    20    -18    1.005    100    1    40    0    0    0    0    0    0    0    0    0    0    0    0;
    1754    21.61    -8.7    20    -18    1.002    100    1    40    0    0    0    0    0    0    0    0    0    0    0    0;
    1755    29.17    -6.22    20    -18    1.008    100    1    40    0    0    0    0    0    0    0    0    0    0    0    0;
    1809    0    0    0    0    1.018    100    0    3.6    0    0    0    0    0    0    0    0    0    0    0    0;
    1819    0    1.56    2    0    1.063    100    0    10.6    0    0    0    0    0    0    0    0    0    0    0    0;
    1836    0    0    0    0    1.012    100    0    9.2    0    0    0    0    0    0    0    0    0    0    0    0;
    1843    0    0    0    0    1.075    100    0    32.7    0    0    0    0    0    0    0    0    0    0    0    0;
    1849    0    0    0    0    1.022    100    0    16    0    0    0    0    0    0    0    0    0    0    0    0;
    1849    0.99    0    0    0    1.022    100    1    32    0    0    0    0    0    0    0    0    0    0    0    0;
    1859    0    2    2    -2    1.045    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    1859    0    1    1    -1    1.045    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    1867    0    0.1    0.1    -0.1    1.075    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    1870    0    0.12    1    0    1.079    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    1870    0    0.09    0.1    -0.1    1.079    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    1875    0    0    0    0    1.03    100    0    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1875    0.97    0    0    0    1.03    100    1    36.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1875    2.97    0    0    0    1.03    100    1    43.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1876    0    0    0    0    1.028    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    1877    31.47    15.2    20    -9    1.032    100    1    44    0    0    0    0    0    0    0    0    0    0    0    0;
    1878    0    -2.36    3.5    -3.5    1.009    100    0    5.9    0    0    0    0    0    0    0    0    0    0    0    0;
    1883    0    0    0    0    1.077    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    1892    0    0    0    0    1.019    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    1900    10.97    -4    4    -4    0.996    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1901    8.01    -4    4    -4    0.996    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1902    10.9    -3.76    4    -4    0.996    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1903    9.9    -3.81    4    -4    0.996    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1915    0    0    0    0    1.035    100    0    1.2    0    0    0    0    0    0    0    0    0    0    0    0;
    1934    0    -0.36    1    -1    1.05    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    1947    0    -0.79    26    -26    1.028    100    0    43    0    0    0    0    0    0    0    0    0    0    0    0;
    1946    0    -1.15    20    -20    1.025    100    0    38    0    0    0    0    0    0    0    0    0    0    0    0;
    1955    0    0    2    1.9    1.058    100    0    30    0    0    0    0    0    0    0    0    0    0    0    0;
    1966    0    2    2    0    1.057    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    1974    4.83    -5.8    8    -7    1.008    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1975    4.85    -4.6    0    -4.6    1.009    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1976    7.33    -5.25    8    -7    1.008    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1977    6.34    -7    8    -7    1.006    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1978    5.33    -7    8    -7    1.006    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1987    17.46    -3.1    10    -10    1.008    100    1    29    0    0    0    0    0    0    0    0    0    0    0    0;
    1987    16.48    -3.1    10    -10    1.008    100    1    29    0    0    0    0    0    0    0    0    0    0    0    0;
    1988    16.57    -7.17    5    -18    0.997    100    1    29    0    0    0    0    0    0    0    0    0    0    0    0;
    1989    17.88    -4.64    8    -18    0.999    100    1    29    0    0    0    0    0    0    0    0    0    0    0    0;
    1991    0    3.89    6    -6    1.077    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    1993    0.5    2    2    -2    1.068    100    1    4.6    0.5    0    0    0    0    0    0    0    0    0    0    0;
    1993    0    0    2    -2    1.068    100    0    4.6    0.5    0    0    0    0    0    0    0    0    0    0    0;
    1999    0    -2.36    2    -2.36    1.033    100    0    3.6    0    0    0    0    0    0    0    0    0    0    0    0;
    2007    0    -1.37    5    -5    0.889    100    0    8.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2014    11.33    -0.16    21    -9    1.02    100    1    46    0    0    0    0    0    0    0    0    0    0    0    0;
    2025    6.47    -3.16    9    -9    1.068    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    2026    5.89    2.5    9    -9    1.073    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    2026    5.89    2.5    9    -9    1.073    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    2031    0    0    0    0    1.048    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2035    13.31    7    7    -7    1.065    100    1    30    -30    0    0    0    0    0    0    0    0    0    0    0;
    2043    0    0    0    0    0.998    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    2057    19.68    4.43    19    -16    1.026    100    1    34    0    0    0    0    0    0    0    0    0    0    0    0;
    2067    0    0    0    0    1.04    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2092    0    0    2    0    1.075    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    2106    2.22    0    0    0    0.992    100    1    16    0    0    0    0    0    0    0    0    0    0    0    0;
    2107    30.32    9.51    22    -10    1.08    100    1    54    1    0    0    0    0    0    0    0    0    0    0    0;
    2111    0.41    5    5    -5    0.981    100    1    16    0    0    0    0    0    0    0    0    0    0    0    0;
    2131    0    0    0    0    1.017    100    0    19.9    0    0    0    0    0    0    0    0    0    0    0    0;
    2131    0.8    0    0    0    1.017    100    1    32.4    0    0    0    0    0    0    0    0    0    0    0    0;
    2159    0    0    0    0    1.023    100    0    10.25    0    0    0    0    0    0    0    0    0    0    0    0;
    2159    0    0    0    0    1.023    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    2169    6.36    13    13    -6    1.071    100    1    29    0    0    0    0    0    0    0    0    0    0    0    0;
    2173    34    5.09    22    -10    1.027    100    1    45    0    0    0    0    0    0    0    0    0    0    0    0;
    2174    0    0    0    0    1.08    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2190    0    0    0    0    1.063    100    0    24    0    0    0    0    0    0    0    0    0    0    0    0;
    2190    0    0    0    0    1.063    100    0    29.92    0    0    0    0    0    0    0    0    0    0    0    0;
    2195    0    0    0    0    1.061    100    0    9.2    0    0    0    0    0    0    0    0    0    0    0    0;
    2198    0    0    0    0    1.038    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2198    0    0    0    0    1.038    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2200    0    0    22    -10    1.085    100    0    47    37    0    0    0    0    0    0    0    0    0    0    0;
    2201    0    4.7    9    -9    0.892    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    2203    5.81    1.9    2    1.9    1.048    100    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    2234    0    0    0    0    1.081    100    0    28    0    0    0    0    0    0    0    0    0    0    0    0;
    2234    0    0    0    0    1.081    100    0    26    0    0    0    0    0    0    0    0    0    0    0    0;
    2253    0    0    0    0    0.989    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2253    7.15    0    0    0    0.989    100    1    36    0    0    0    0    0    0    0    0    0    0    0    0;
    2255    0    0    8    -8    1.106    100    0    24    2.5    0    0    0    0    0    0    0    0    0    0    0;
    2255    2.5    5.13    8    -8    1.106    100    1    24    2.5    0    0    0    0    0    0    0    0    0    0    0;
    2289    0    0    0    0    0.997    100    0    13.8    0    0    0    0    0    0    0    0    0    0    0    0;
    2299    0    0    0    0    1.027    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2303    0    -5.67    17    -20    1.007    100    0    56    0    0    0    0    0    0    0    0    0    0    0    0;
    2305    0    8.27    20    -20    1.032    100    0    64    -64    0    0    0    0    0    0    0    0    0    0    0;
    2311    0    0    0    0    0.983    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    2311    0    0    0    0    0.983    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    2337    0    0    0    0    1.014    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2343    0    0    0    0    1.044    100    0    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2347    0    0    0    0    0.999    100    0    3.6    0    0    0    0    0    0    0    0    0    0    0    0;
    2349    6.33    -7.02    12    -9    0.987    100    1    28    0    0    0    0    0    0    0    0    0    0    0    0;
    2349    8.33    -7.02    12    -9    0.987    100    1    28    0    0    0    0    0    0    0    0    0    0    0    0;
    2349    3.33    -7.02    12    -9    0.987    100    1    28    0    0    0    0    0    0    0    0    0    0    0    0;
    2350    0    0.62    1    -1    1.061    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    2350    0    0.62    3    0    1.061    100    0    7    0    0    0    0    0    0    0    0    0    0    0    0;
    2351    0    2    2    -2    1.048    100    0    7    0    0    0    0    0    0    0    0    0    0    0    0;
    2373    12.99    -7.71    20    -20    1.023    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    2374    12.99    -8.25    20    -20    1.022    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    2375    6.59    -5.52    20    -20    1.027    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    2376    12.59    -8.37    20    -20    1.022    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    2377    4.53    -9.64    20    -20    1.019    100    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    2387    0    0    0    0    0.995    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    2404    0    0    0    0    1.02    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2406    0    0    0    0    1.048    100    0    34.9    0    0    0    0    0    0    0    0    0    0    0    0;
    2406    0    0    0    0    1.048    100    0    19.3    0    0    0    0    0    0    0    0    0    0    0    0;
    2422    0    -0.54    14    -14    1.047    100    0    36    0    0    0    0    0    0    0    0    0    0    0    0;
    2424    0    0    0    0    1.004    100    0    6.9    0    0    0    0    0    0    0    0    0    0    0    0;
    2424    0.61    0    0    0    1.004    100    1    19.2    0    0    0    0    0    0    0    0    0    0    0    0;
    2431    0    0    0    0    0.996    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    2431    1.07    0    0    0    0.996    100    1    16    0    0    0    0    0    0    0    0    0    0    0    0;
    2431    0    0    0    0    0.996    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2443    0    0    0    0    0.994    100    0    19.7    0    0    0    0    0    0    0    0    0    0    0    0;
    2447    0    0    0    0    1.04    100    0    22.6    0    0    0    0    0    0    0    0    0    0    0    0;
    2447    0    0    0    0    1.04    100    0    1.7    0    0    0    0    0    0    0    0    0    0    0    0;
    2450    0    0    0    0    1.044    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    2450    0    0    0    0    1.044    100    0    21    0    0    0    0    0    0    0    0    0    0    0    0;
    2455    0.24    0    0    0    0.988    100    1    10.4    0    0    0    0    0    0    0    0    0    0    0    0;
    2454    9.24    0    0    0    0.978    100    1    22    0    0    0    0    0    0    0    0    0    0    0    0;
    2471    0    -0.45    8    -8    1.082    100    0    21    0    0    0    0    0    0    0    0    0    0    0    0;
    2472    0    1.94    3    -3    1.015    100    0    4.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2472    0    2.92    3    -3    1.015    100    0    4.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2475    0    0    0    0    1.027    100    0    20.7    0    0    0    0    0    0    0    0    0    0    0    0;
    2486    0    0    0    0    1.041    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2492    0    0    0    0    1.036    100    0    26    0    0    0    0    0    0    0    0    0    0    0    0;
    2506    0    0.71    5    -5    1.011    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2534    38    -5.72    19    -8    1.164    100    1    50    38    0    0    0    0    0    0    0    0    0    0    0;
    2534    38    -5.72    19    -8    1.164    100    1    50    38    0    0    0    0    0    0    0    0    0    0    0;
    2540    0    0    0    0    0.992    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    2540    0    0    0    0    0.992    100    0    36.85    0    0    0    0    0    0    0    0    0    0    0    0;
    2541    0    0    0    0    1.041    100    0    12.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2541    0    0    0    0    1.041    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    2543    0    -0.96    0.96    -0.96    0.987    100    0    9.6    0    0    0    0    0    0    0    0    0    0    0    0;
    2556    0    0    0    0    1.042    100    0    5.66    0    0    0    0    0    0    0    0    0    0    0    0;
    2558    0    0    0    0    1.045    100    0    16    0    0    0    0    0    0    0    0    0    0    0    0;
    2566    0    0    0    0    1.058    100    0    18.85    0    0    0    0    0    0    0    0    0    0    0    0;
    2566    0    0    0    0    1.058    100    0    34    0    0    0    0    0    0    0    0    0    0    0    0;
    2569    0    -0.73    12    -9    1.02    100    0    16    0    0    0    0    0    0    0    0    0    0    0    0;
    2574    0    0    0    0    0.988    100    0    16.8    0    0    0    0    0    0    0    0    0    0    0    0;
    2587    0    0    0    0    1.018    100    0    16.8    0    0    0    0    0    0    0    0    0    0    0    0;
    2587    0    0    0    0    1.018    100    0    13.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2592    0    0    0    0    1.018    100    0    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2597    0    0    0    0    1.052    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2597    0    0    0    0    1.052    100    0    20.7    0    0    0    0    0    0    0    0    0    0    0    0;
    2603    0    0    0    0    1    100    0    4.6    0    0    0    0    0    0    0    0    0    0    0    0;
    2612    0    0    0    0    0.982    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2612    0    0    0    0    0.982    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    2621    0    0    0    0    1.039    100    0    22    0    0    0    0    0    0    0    0    0    0    0    0;
    2622    0    1    1    -2    1.018    100    0    8.9    0    0    0    0    0    0    0    0    0    0    0    0;
    2627    0    0    0    0    1.005    100    0    11.05    0    0    0    0    0    0    0    0    0    0    0    0;
    2635    0    0    0    0    1.08    100    0    37.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2635    0    0    0    0    1.08    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2638    0    -0.13    16    -7    1.011    100    0    28    0    0    0    0    0    0    0    0    0    0    0    0;
    2651    0    0.1    0.1    -0.1    1.066    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    2651    0    0.1    0.1    -0.1    1.066    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    2651    0    1    1    0    1.066    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    2654    0    0    0    0    1.043    100    0    2.3    0    0    0    0    0    0    0    0    0    0    0    0;
    2655    6.35    8.81    10    -10    1.043    100    1    18    0    0    0    0    0    0    0    0    0    0    0    0;
    2656    0    -0.26    14    -14    1.057    100    0    22    0    0    0    0    0    0    0    0    0    0    0    0;
    2656    0    -0.26    14    -14    1.057    100    0    22    0    0    0    0    0    0    0    0    0    0    0    0;
    2656    0    -1.66    8    -16    1.057    100    0    29    0    0    0    0    0    0    0    0    0    0    0    0;
    2657    0    0.1    0.1    -0.1    1.104    100    0    1    0    0    0    0    0    0    0    0    0    0    0    0;
    2657    0    0.77    6    -6    1.104    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    2657    0    0.77    5    -5    1.104    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    2660    0    0    0    0    1.01    100    0    35    0    0    0    0    0    0    0    0    0    0    0    0;
    2660    0    0    0    0    1.01    100    0    24    0    0    0    0    0    0    0    0    0    0    0    0;
    2663    0    3.9    4    3.9    1.06    100    1    28    0    0    0    0    0    0    0    0    0    0    0    0;
    2670    0    -1.01    1.7    -1.7    1.028    100    0    2.6    0    0    0    0    0    0    0    0    0    0    0    0;
    2670    0    -1.01    6    -6    1.028    100    0    9.8    0    0    0    0    0    0    0    0    0    0    0    0;
    2671    20.87    0.62    12    -15    1.007    100    1    35    0    0    0    0    0    0    0    0    0    0    0    0;
    2671    21.87    0.62    12    -15    1.007    100    1    35    0    0    0    0    0    0    0    0    0    0    0    0;
    2673    0    0    1    0.9    1.058    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    2674    0    0.9    1    0.9    1.108    100    1    7    0    0    0    0    0    0    0    0    0    0    0    0;
    2673    0    -0.09    0.1    -0.1    1.058    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    2674    0    -0.1    0.1    -0.1    1.108    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    2675    0    -0.22    4    -7    1.058    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2679    0    2.49    20    -10    0.61    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    2679    0    2.49    20    -10    0.61    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    2679    0    2.49    20    -10    0.61    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    2679    0    2    2    -10    0.61    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    2679    0    2.49    20    -10    0.61    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    2684    0    0    0    0    0.997    100    0    6.15    0    0    0    0    0    0    0    0    0    0    0    0;
    2698    0    0    0    0    1.087    100    0    36.4    0    0    0    0    0    0    0    0    0    0    0    0;
    2705    0    2.91    6    -7    1.036    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    2739    0    0    0    0    1.053    100    0    21.8    0    0    0    0    0    0    0    0    0    0    0    0;
    2744    0    0.05    10    -10    1.044    100    0    17    0    0    0    0    0    0    0    0    0    0    0    0;
    2744    0    0.05    10    -10    1.044    100    0    17    0    0    0    0    0    0    0    0    0    0    0    0;
    2776    0    0    0    0    1.057    100    0    26.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2786    0    0    0    0    1.021    100    0    14    0    0    0    0    0    0    0    0    0    0    0    0;
    2824    0    0    0    0    1.02    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    2825    0    0    0    0    1.019    100    0    16.15    0    0    0    0    0    0    0    0    0    0    0    0;
    2830    0    6.52    8    -8    1.076    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    2834    0    0    0    0    1.043    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2846    0.18    5    5    -2    1.032    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2851    0    0.67    4.63    -5.56    1.045    100    0    13.8    0    0    0    0    0    0    0    0    0    0    0    0;
    2853    1.08    0    0    0    1.054    100    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    2853    0    0    0    0    1.054    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2856    0    0    0    0    1.009    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2856    0.16    0    0    0    1.009    100    1    32    0    0    0    0    0    0    0    0    0    0    0    0;
    2858    0    0    0    0    1.038    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    2858    0    0    0    0    1.038    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2870    0    0    0    0    0.998    100    0    17.6    0    0    0    0    0    0    0    0    0    0    0    0;
    2881    0    0    0    0    1.022    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    2887    0    0    0    0    1.049    100    0    13.8    0    0    0    0    0    0    0    0    0    0    0    0;
    2889    0    0    0    0    1.013    100    0    14.8    0    0    0    0    0    0    0    0    0    0    0    0;
    2889    0    0    0    0    1.013    100    0    2.4    0    0    0    0    0    0    0    0    0    0    0    0;
    2897    0    0    0    0    1.016    100    0    8.2    0    0    0    0    0    0    0    0    0    0    0    0;
    2914    0    0    9    -9    1.086    100    0    26.5    6    0    0    0    0    0    0    0    0    0    0    0;
    2914    0    0    9    -9    1.086    100    0    26.5    6    0    0    0    0    0    0    0    0    0    0    0;
    2914    0    0    8    -8    1.086    100    0    22.9    6    0    0    0    0    0    0    0    0    0    0    0;
    2919    0    0    1    0    1.1    100    0    14    0    0    0    0    0    0    0    0    0    0    0    0;
    2919    0    0    1    0    1.1    100    0    12    -10    0    0    0    0    0    0    0    0    0    0    0;
    2919    0    0    1    0    1.1    100    0    12    -10    0    0    0    0    0    0    0    0    0    0    0;
    2923    0    3.72    5.43    -5.43    1.067    100    0    16.3    0    0    0    0    0    0    0    0    0    0    0    0;
    2944    0    -2.07    3    -3    1.007    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    2945    0    0    0    0    1.074    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    2957    1.1    0    0    0    1.022    100    1    34.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2964    0    0    0    0    1.025    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    2970    0    0    0    0    1.032    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    2970    0    0    0    0    1.032    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    2993    0    0.47    0.47    -0.55    1.015    100    0    4.7    0    0    0    0    0    0    0    0    0    0    0    0;
    3000    0    0    0    0    1.045    100    0    8.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3011    4.46    -5.04    17    -17    1.02    100    1    34    0    0    0    0    0    0    0    0    0    0    0    0;
    3038    0    -1.7    1.7    -1.7    0.984    100    0    17    0    0    0    0    0    0    0    0    0    0    0    0;
    3038    0    -1.7    1.7    -1.7    0.984    100    0    17    0    0    0    0    0    0    0    0    0    0    0    0;
    3039    0    -1.04    3    -3    1.009    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    3041    0    0    0    0    1.006    100    0    18.4    0    0    0    0    0    0    0    0    0    0    0    0;
    3044    0    0    0    0    1.06    100    0    2.4    0    0    0    0    0    0    0    0    0    0    0    0;
    3044    0    0    0    0    1.06    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3046    0    0    0    0    1.082    100    0    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3055    0    0    0    0    1.019    100    0    6.9    0    0    0    0    0    0    0    0    0    0    0    0;
    3057    0    0    0    0    1.069    100    0    55.4    0    0    0    0    0    0    0    0    0    0    0    0;
    3068    0    0    0    0    0.997    100    0    16    0    0    0    0    0    0    0    0    0    0    0    0;
    3078    0    3.83    9    -9    1.058    100    0    15.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3079    0    0    0    0    1.023    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    3089    0    0    0    0    0.996    100    0    17.25    0    0    0    0    0    0    0    0    0    0    0    0;
    3116    0    -3.85    5    -10    0.959    100    0    19.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3125    0    3.67    12    0    1.031    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    3128    0    0    0    0    1.045    100    0    54    0    0    0    0    0    0    0    0    0    0    0    0;
    3131    0    0    0    0    0.98    100    0    11.1    0    0    0    0    0    0    0    0    0    0    0    0;
    3134    27.22    -1.42    20    -19    1.015    100    1    38    0    0    0    0    0    0    0    0    0    0    0    0;
    3135    15.19    -12.63    20    -19    0.976    100    1    38    0    0    0    0    0    0    0    0    0    0    0    0;
    3136    16.64    -10.95    20    -20    0.982    100    1    38    0    0    0    0    0    0    0    0    0    0    0    0;
    3140    0    0    0    0    1.017    100    0    4.25    0    0    0    0    0    0    0    0    0    0    0    0;
    3141    0    -1.21    10    -10    1.044    100    0    16.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3141    0    -1.21    17.3    -17.3    1.044    100    0    16    0    0    0    0    0    0    0    0    0    0    0    0;
    3143    4.48    0    0    0    1.027    100    1    20.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3144    0    1.72    6    -6    1.046    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    3149    0    0    0    0    1.011    100    0    7.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3150    0    0    0    0    1.026    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3150    0    0    0    0    1.026    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    3154    0    0    1    0.9    1.075    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    3154    0    0.1    0.1    -0.1    1.075    100    0    14    0    0    0    0    0    0    0    0    0    0    0    0;
    3158    0    0    0    0    1.045    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    3158    0    0    0    0    1.045    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    3160    0    0.5    0.5    -0.5    1.063    100    0    1.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3165    0    0    0    0    1.043    100    0    10.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3165    0    0    0    0    1.043    100    0    8.6    0    0    0    0    0    0    0    0    0    0    0    0;
    3169    0    0    0    0    0.988    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3175    31.25    -2.83    22    -10    1.082    100    1    48    5    0    0    0    0    0    0    0    0    0    0    0;
    3177    0    1    1    0    1.078    100    0    16    0    0    0    0    0    0    0    0    0    0    0    0;
    3177    0    1    1    0    1.078    100    0    16    0    0    0    0    0    0    0    0    0    0    0    0;
    3177    0    6.84    12    -12    1.078    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    3196    0    2.37    10    -3    1.062    100    0    27    0    0    0    0    0    0    0    0    0    0    0    0;
    3196    0    2.37    10    -3    1.062    100    0    27    0    0    0    0    0    0    0    0    0    0    0    0;
    3203    0    0    0    0    1.063    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3203    0    0    0    0    1.063    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3206    0    0    0    0    1.052    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    3206    0    0    0    0    1.052    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3228    0    0    2    0    1.1    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    3237    0    0    0    0    1.062    100    0    22.6    0    0    0    0    0    0    0    0    0    0    0    0;
    3237    0    0    0    0    1.062    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3256    0.74    0    0    0    1.005    100    1    22.3    0    0    0    0    0    0    0    0    0    0    0    0;
    3257    0    0    2    1.9    1.058    100    0    22    0    0    0    0    0    0    0    0    0    0    0    0;
    3259    0    -2.21    3    -3    1.005    100    0    5.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3262    0    0    0    0    1.049    100    0    9.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3264    0    4    4    -4    1.076    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3268    0    0    0    0    1.014    100    0    8.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3278    0    0    0    0    1.05    100    0    7.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3282    0    0.1    0.1    -0.1    1.062    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    3283    2.33    0    0    0    1.043    100    1    36    0    0    0    0    0    0    0    0    0    0    0    0;
    3283    4.33    0    0    0    1.043    100    1    32.7    0    0    0    0    0    0    0    0    0    0    0    0;
    3283    0    0    0    0    1.043    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3284    0    2.85    25    -20    1.076    100    0    42    0    0    0    0    0    0    0    0    0    0    0    0;
    3284    0    2.85    25    -20    1.076    100    0    42    0    0    0    0    0    0    0    0    0    0    0    0;
    3294    0    0    0    0    1.035    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3294    0    0    0    0    1.035    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3298    22.52    -4.54    20    -15    1.017    100    1    36.1    0    0    0    0    0    0    0    0    0    0    0    0;
    3299    25.23    8.75    20    -15    1.009    100    1    36.1    0    0    0    0    0    0    0    0    0    0    0    0;
    3300    25.24    0.24    20    -15    0.986    100    1    36.1    0    0    0    0    0    0    0    0    0    0    0    0;
    3313    0    1.34    8.5    -8.5    1.022    100    0    11.4    0    0    0    0    0    0    0    0    0    0    0    0;
    3319    0    2.91    5    -5    1.049    100    0    13    0    0    0    0    0    0    0    0    0    0    0    0;
    3326    0    1    1    0.9    1.043    100    1    17    0    0    0    0    0    0    0    0    0    0    0    0;
    3326    0    1    1    0.9    1.043    100    1    17    0    0    0    0    0    0    0    0    0    0    0    0;
    3331    0    0    0    0    1.034    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    3331    0    0    0    0    1.034    100    0    10.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3333    0    0    0    0    1.026    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3333    0    0    0    0    1.026    100    0    19.4    0    0    0    0    0    0    0    0    0    0    0    0;
    3357    0    0    0    0    1.015    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3363    0    0    24    -24    1.027    100    0    51    0.8    0    0    0    0    0    0    0    0    0    0    0;
    3395    0    0    0    0    1.047    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    3395    0    0    0    0    1.047    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    3400    0    0    0    0    1.08    100    0    39.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3401    0    0    0    0    1.08    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    3423    31.61    12.59    22    -10    0.996    100    1    43    0    0    0    0    0    0    0    0    0    0    0    0;
    3426    0    -7.2    7    -7.2    1.046    100    0    24    0    0    0    0    0    0    0    0    0    0    0    0;
    3436    0    1    1    -1    1.032    100    0    7.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3436    0    1    1    -1    1.032    100    0    7.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3436    0    1    1    -1    1.032    100    0    7.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3436    0    1    1    -1    1.032    100    0    7.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3436    0    1    1    -1    1.032    100    0    7.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3441    0    0    0    0    1.038    100    0    35    0    0    0    0    0    0    0    0    0    0    0    0;
    3441    1.12    0    0    0    1.038    100    1    36    0    0    0    0    0    0    0    0    0    0    0    0;
    3442    5.71    -5.25    14    -14    0.966    100    1    23.1    0    0    0    0    0    0    0    0    0    0    0    0;
    3442    5.71    -5.25    14    -14    0.966    100    1    23.1    0    0    0    0    0    0    0    0    0    0    0    0;
    3449    0    0    0    0    1.007    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    3452    0    0    0    0    1.016    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    3455    0    0    0    0    1.045    100    0    24    0    0    0    0    0    0    0    0    0    0    0    0;
    3458    0    0    0    0    1.009    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3458    0    0    0    0    1.009    100    0    10.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3463    0    0    0    0    0.998    100    0    1.7    0    0    0    0    0    0    0    0    0    0    0    0;
    3468    2.31    0    0    0    1.023    100    1    20.55    0    0    0    0    0    0    0    0    0    0    0    0;
    3469    0    0    0    0    1.014    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    3472    0    0    0    0    1.054    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3479    0    0    0    0    1.012    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3486    0.35    -5.86    8    -8    1.003    100    1    13.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3506    0    0    0    0    1.01    100    0    1.25    0    0    0    0    0    0    0    0    0    0    0    0;
    3509    0    0    0    0    1.107    100    0    0    -8    0    0    0    0    0    0    0    0    0    0    0;
    3509    0    -0.73    17    -10    1.107    100    0    53    0    0    0    0    0    0    0    0    0    0    0    0;
    3513    0.53    0    0    0    0.996    100    1    21.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3520    0    2.71    6    -3    1.062    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    3520    0    2.71    12    -6    1.062    100    0    22    0    0    0    0    0    0    0    0    0    0    0    0;
    3523    0    3.55    15    -15    1.071    100    0    35    0    0    0    0    0    0    0    0    0    0    0    0;
    3524    0    -3.56    15    -10    0.978    100    0    50    0    0    0    0    0    0    0    0    0    0    0    0;
    3526    0    2.8    2.8    -2.8    1.051    100    0    4.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3527    0    0    0    0    1.045    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    3532    4.66    0    0    0    1.006    100    1    48    0    0    0    0    0    0    0    0    0    0    0    0;
    3532    0    0    0    0    1.006    100    0    16    0    0    0    0    0    0    0    0    0    0    0    0;
    3540    0    -16.02    16    -16.02    1.04    100    0    26.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3549    0    0    0    0    0.984    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3563    0    -0.71    7.6    -7.6    1.031    100    0    12.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3564    0    0    0    0    1.034    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3569    0    -0.59    5    -2    1.013    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3569    0    -0.59    5    -2    1.013    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3569    0    -0.59    5    -2    1.013    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3568    0    -0.42    22    -10    1.096    100    0    43    0    0    0    0    0    0    0    0    0    0    0    0;
    3603    0    0    0    0    1.057    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3606    8.14    -2.32    6    -10    1.021    100    1    20    0.8    0    0    0    0    0    0    0    0    0    0    0;
    3606    8.14    -2.32    4.2    -4.2    1.021    100    1    20    0.8    0    0    0    0    0    0    0    0    0    0    0;
    3605    0    0    4.2    -4.2    1.025    100    0    20    0.8    0    0    0    0    0    0    0    0    0    0    0;
    3605    8.78    -3.14    4.2    -4.2    1.025    100    1    20    0.8    0    0    0    0    0    0    0    0    0    0    0;
    3618    0    -1.3    19    -19    1.101    100    0    39    0    0    0    0    0    0    0    0    0    0    0    0;
    3620    0    1.65    10    -9    1.078    100    0    23    0    0    0    0    0    0    0    0    0    0    0    0;
    3620    0    1.65    10    -9    1.078    100    0    23    0    0    0    0    0    0    0    0    0    0    0    0;
    3620    0    1.65    10    -9    1.078    100    0    23    0    0    0    0    0    0    0    0    0    0    0    0;
    3624    -3.3    0.21    30    -10    1.021    100    1    40    -40    0    0    0    0    0    0    0    0    0    0    0;
    3624    -3.3    0.21    28    -28    1.021    100    1    50    -50    0    0    0    0    0    0    0    0    0    0    0;
    3657    0    -0.67    3    -1    1.053    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    3667    0    0    0    0    0.984    100    0    14.89    0    0    0    0    0    0    0    0    0    0    0    0;
    3667    0    0    0    0    0.984    100    0    34.77    0    0    0    0    0    0    0    0    0    0    0    0;
    3670    0    0    0    0    1.03    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3672    0    0.9    1    0.9    1.059    100    1    7    0    0    0    0    0    0    0    0    0    0    0    0;
    3672    0    0.9    1    0.9    1.059    100    1    7    0    0    0    0    0    0    0    0    0    0    0    0;
    3673    0    -9.13    12    -12    0.981    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3678    0    0.1    0.1    -0.1    1.057    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    3681    0    0    0    0    0.992    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3682    0    1    1    -1    1.011    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    3687    0    -7    7    -7    0.939    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3687    0    -7    7    -7    0.939    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3688    0    -2.02    3    -3    0.999    100    0    4.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3704    0    1.67    2    -2    1.04    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    3706    0    -1.76    1.8    -1.8    1.018    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    3712    0    -2.2    6    -6    1.014    100    0    9.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3714    0    0    0    0    1.074    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    3716    0    4.01    5.6    -5.6    1.059    100    0    8.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3733    0    0    0    0    0.991    100    0    24    0    0    0    0    0    0    0    0    0    0    0    0;
    3735    2.83    8    8    -8    1.066    100    1    18    0    0    0    0    0    0    0    0    0    0    0    0;
    3736    0    -3.37    17    -11    0.999    100    0    19    0    0    0    0    0    0    0    0    0    0    0    0;
    3737    18.78    -0.26    17    -17    1.031    100    1    44    0    0    0    0    0    0    0    0    0    0    0    0;
    3764    0    -2.52    6    -7    1.023    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    3768    5.6    3.02    4.6    -4.1    1.041    100    1    11.2    5.6    0    0    0    0    0    0    0    0    0    0    0;
    3773    5.48    0    0    0    1.057    100    1    43    0    0    0    0    0    0    0    0    0    0    0    0;
    3778    0    0    0    0    1.026    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3778    0    0    0    0    1.026    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    3780    0.4    0    0    0    0.978    100    1    22.05    0    0    0    0    0    0    0    0    0    0    0    0;
    3781    0    -1.2    1.2    -1.2    0.974    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3816    0    0    0    0    1.072    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3816    0    0    0    0    1.072    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3819    0    0    0    0    1.048    100    0    26.25    0    0    0    0    0    0    0    0    0    0    0    0;
    3819    0    0    0    0    1.048    100    0    20.25    0    0    0    0    0    0    0    0    0    0    0    0;
    3819    0    0    0    0    1.048    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3821    0    0    0    0    1.035    100    0    20.02    0    0    0    0    0    0    0    0    0    0    0    0;
    3821    0.48    0    0    0    1.035    100    1    20.35    0    0    0    0    0    0    0    0    0    0    0    0;
    3836    20.76    -8.66    12    -8.66    0.985    100    1    37.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3837    17.19    -5.99    12    -8    0.995    100    1    37.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3838    15.13    -8.73    12    -8.73    0.985    100    1    37.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3842    0    0    0    0    1.027    100    0    27.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3846    0    0    0    0    1.06    100    0    30    0    0    0    0    0    0    0    0    0    0    0    0;
    3856    0    0    0    0    1.061    100    0    9.1    0    0    0    0    0    0    0    0    0    0    0    0;
    3862    0    -3.25    7.2    -7.2    1.023    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3862    0    -3.25    7.8    -7.8    1.023    100    0    13    0    0    0    0    0    0    0    0    0    0    0    0;
    3873    0    -2.63    6    -4    1.048    100    0    22    0    0    0    0    0    0    0    0    0    0    0    0;
    3883    0    0    0    0    1.054    100    0    6.68    0    0    0    0    0    0    0    0    0    0    0    0;
    3888    0    3    3    -3    1.049    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    3889    0    0    0    0    1.058    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3896    0    0    0    0    1.053    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    3910    0    0    0    0    1.021    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3914    0    1    1    -1    1.023    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    3914    0    1    1    -1    1.023    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    3925    0    0    0    0    1.006    100    0    13.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3925    2.39    0    0    0    1.006    100    1    18    0    0    0    0    0    0    0    0    0    0    0    0;
    3940    0    4.86    5    -4.5    1.077    100    0    7    0    0    0    0    0    0    0    0    0    0    0    0;
    3945    0    0    0    0    1.068    100    0    32    0    0    0    0    0    0    0    0    0    0    0    0;
    3946    0    0    0    0    1.068    100    0    55    0    0    0    0    0    0    0    0    0    0    0    0;
    3948    0    2    2    -3    1.017    100    0    7    0    0    0    0    0    0    0    0    0    0    0    0;
    3961    0    0    0    0    1.068    100    0    17.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3962    0    0    0    0    1.032    100    0    11.69    0    0    0    0    0    0    0    0    0    0    0    0;
    3973    0    0    0    0    0.994    100    0    36    0    0    0    0    0    0    0    0    0    0    0    0;
    3991    28.87    -4.83    6    -6    0.998    100    1    40    1    0    0    0    0    0    0    0    0    0    0    0;
    3991    28.16    -4.83    6    -6    0.998    100    1    40    1    0    0    0    0    0    0    0    0    0    0    0;
    3990    28.47    -2.29    5    -15    1.026    100    1    40    1    0    0    0    0    0    0    0    0    0    0    0;
    3990    26.44    -2.29    5    -15    1.026    100    1    40    1    0    0    0    0    0    0    0    0    0    0    0;
    3999    0    0.03    0.1    -0.1    1.033    100    0    2.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3999    0    0    4    3.9    1.033    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    4009    0    -0.16    1    -1    1.005    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    4009    0    1.84    3    -3    1.005    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    4009    0    1.84    3    -3    1.005    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    4020    0    0    0    0    1.046    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    4020    0    0    0    0    1.046    100    0    24.8    0    0    0    0    0    0    0    0    0    0    0    0;
    4022    0    0    0    0    1.077    100    0    13.8    0    0    0    0    0    0    0    0    0    0    0    0;
    4022    0    0    0    0    1.077    100    0    22.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4047    0    -2.33    6.5    -6.5    1.012    100    0    10.6    0    0    0    0    0    0    0    0    0    0    0    0;
    4051    0    -1.22    11    -11    0.889    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    4053    4.16    0    0    0    1.065    100    1    30.4    0    0    0    0    0    0    0    0    0    0    0    0;
    4053    0    0    0    0    1.065    100    0    16    0    0    0    0    0    0    0    0    0    0    0    0;
    4077    1.46    0    0    0    0.981    100    1    26    0    0    0    0    0    0    0    0    0    0    0    0;
    4078    12.41    6    6    -11    1.032    100    1    27    0    0    0    0    0    0    0    0    0    0    0    0;
    4078    12.41    6    6    -11    1.032    100    1    27    0    0    0    0    0    0    0    0    0    0    0    0;
    4088    0    0    0    0    1.001    100    0    17.1    0    0    0    0    0    0    0    0    0    0    0    0;
    4094    0    0    0    0    1.046    100    0    2.4    0    0    0    0    0    0    0    0    0    0    0    0;
    4134    0    0    0    0    1.04    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    4151    0    0    0    0    1    100    0    6.9    0    0    0    0    0    0    0    0    0    0    0    0;
    4155    0    -2.31    5    -5    1.007    100    0    12.3    0    0    0    0    0    0    0    0    0    0    0    0;
    4155    0    -1.81    5    -5    1.007    100    0    12.3    0    0    0    0    0    0    0    0    0    0    0    0;
    4155    0    -2.31    5    -5    1.007    100    0    12.3    0    0    0    0    0    0    0    0    0    0    0    0;
    4157    0    1.99    2    -2    0.998    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    4157    0    2    2    -2    0.998    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    4195    0    2.71    10    -10    1.062    100    0    24    0    0    0    0    0    0    0    0    0    0    0    0;
    4224    0    0    0    0    1.048    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    4224    0    0    0    0    1.048    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    4243    0    0    0    0    1.007    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    4242    0    0    0    0    1.009    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4257    0    9.38    13    0    1.03    100    0    13    0    0    0    0    0    0    0    0    0    0    0    0;
    4261    4.96    0    0    0    1.021    100    1    16.4    0    0    0    0    0    0    0    0    0    0    0    0;
    4270    0    -0.61    42    -42    1.05    100    0    42    0    0    0    0    0    0    0    0    0    0    0    0;
    4271    0    0.83    5    -5    0.977    100    0    19    0    0    0    0    0    0    0    0    0    0    0    0;
    4286    0    0    0    0    0.998    100    0    15.5    0    0    0    0    0    0    0    0    0    0    0    0;
    4286    0    0    0    0    0.998    100    0    25.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4300    0    2.85    5    -5    1.048    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    4300    0    2.85    5    -5    1.048    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    4318    0    0.64    2    -2    1.013    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    4324    10.5    -1.46    20    -34    1.013    100    1    46    0    0    0    0    0    0    0    0    0    0    0    0;
    4325    0    -0.94    3.6    -3.6    1.025    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    4326    0    0    0    0    1.07    100    0    1.74    0    0    0    0    0    0    0    0    0    0    0    0;
    4330    0    0    0    0    1.003    100    0    8.1    0    0    0    0    0    0    0    0    0    0    0    0;
    4334    0    0    0    0    1.053    100    0    13.8    0    0    0    0    0    0    0    0    0    0    0    0;
    4334    0    0    0    0    1.053    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    4340    32.81    0.77    25    -25    1.037    100    1    44    0    0    0    0    0    0    0    0    0    0    0    0;
    4344    0    -0.38    14    -14    1.048    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    4345    0    0.1    0.1    -0.1    1.076    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    4349    0    -0.94    35    -35    1.059    100    0    58    0    0    0    0    0    0    0    0    0    0    0    0;
    4351    0    0    0    0    1.015    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    4351    0    2    2    -2    1.015    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    4352    14.54    6.64    24    -24    0.962    100    1    39    0    0    0    0    0    0    0    0    0    0    0    0;
    4362    0    0    0    0    1.059    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4362    0    0    0    0    1.059    100    0    33    0    0    0    0    0    0    0    0    0    0    0    0;
    4370    6.94    2    2    1.9    1.051    100    1    26    0    0    0    0    0    0    0    0    0    0    0    0;
    4377    0    0    1    0.9    1.045    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    4400    0    0    0    0    0.985    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    4403    0    0    0    0    1.021    100    0    16    0    0    0    0    0    0    0    0    0    0    0    0;
    4408    0    -1    1    -1    1.001    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    4408    0    -1    1    -1    1.001    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    4408    0    -2    2    -2    1.001    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    4417    0    0    0    0    0.995    100    0    13.6    0    0    0    0    0    0    0    0    0    0    0    0;
    4437    0    0    0    0    0.988    100    0    2.6    0    0    0    0    0    0    0    0    0    0    0    0;
    4437    6.25    0    0    0    0.988    100    1    17.9    0    0    0    0    0    0    0    0    0    0    0    0;
    4438    0    0    0    0    0.977    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    4438    0.25    0    0    0    0.977    100    1    10.25    0    0    0    0    0    0    0    0    0    0    0    0;
    4439    0    1    1    -1    1.033    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    4454    0    2    2    -2    1.058    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    4472    0    0    0    0    0.995    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    4472    0    0    0    0    0.995    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    4477    0    0    0    0    1.059    100    0    29.9    0    0    0    0    0    0    0    0    0    0    0    0;
    4478    0    0    0    0    1.03    100    0    13.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4496    0    0    0    0    1.041    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4498    0    1    1    -1    1.057    100    0    50    0    0    0    0    0    0    0    0    0    0    0    0;
    4499    7.83    -0.99    3.21    -2    0.981    100    1    23.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4500    9.07    -2.23    7    -3    1.012    100    1    23.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4501    10.57    -2.2    7    -3    1.012    100    1    23.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4502    11.08    -2.69    7    -3    1.012    100    1    23.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4503    10.08    0.32    7    -3    1.015    100    1    23.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4516    0    3.38    15    -15    1.039    100    0    21.4    0    0    0    0    0    0    0    0    0    0    0    0;
    4529    0    1.31    16    -14    1.02    100    0    31    0    0    0    0    0    0    0    0    0    0    0    0;
    4532    4.62    -1.36    6.7    -4.5    1.032    100    1    21    0    0    0    0    0    0    0    0    0    0    0    0;
    4532    5.63    -1.36    6    -4    1.032    100    1    21    0    0    0    0    0    0    0    0    0    0    0    0;
    4536    8.43    -23.96    26.1    -24.36    1.072    100    1    87    0    0    0    0    0    0    0    0    0    0    0    0;
    4558    0    1.65    20    -10    0.595    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    4558    0    1.65    20    -10    0.595    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    4558    0    1.65    20    -10    0.595    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    4558    0    1.65    20    -10    0.595    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    4558    0    1.65    20    -10    0.595    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    4587    6.19    7.1    7.1    -7.1    1.047    100    1    22    0    0    0    0    0    0    0    0    0    0    0    0;
    4591    0    0    0    0    1.064    100    0    11.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4594    43    25.36    27    -9    1.056    100    1    45    44    0    0    0    0    0    0    0    0    0    0    0;
    4594    44    25.36    27    -9    1.056    100    1    45    44    0    0    0    0    0    0    0    0    0    0    0;
    4602    0    0.1    0.1    -0.1    1.062    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    4603    0    3.59    10    -10    1.052    100    0    16.8    0    0    0    0    0    0    0    0    0    0    0    0;
    4605    0    0    0    0    1    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    4608    0    5    5    -5    1.07    100    0    12.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4608    0    1    1    0.9    1.07    100    1    12.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4643    0.17    0    0    0    1.031    100    1    36.8    0    0    0    0    0    0    0    0    0    0    0    0;
    4654    0    0    0    0    1.038    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    4655    0    0.1    0.1    -0.1    1.078    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    4656    0    0.1    0.1    -0.1    1.044    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    4665    0    0    0    0    1.033    100    0    31.5    0    0    0    0    0    0    0    0    0    0    0    0;
    4666    0    0    0    0    1.033    100    0    33    0    0    0    0    0    0    0    0    0    0    0    0;
    4671    0    0    0    0    1.048    100    0    17.5    0    0    0    0    0    0    0    0    0    0    0    0;
    4677    0    -0.1    0.1    -0.1    1.063    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    4681    0    0    0    0    1.035    100    0    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    4682    5.37    0    0    0    1.039    100    1    35    0    0    0    0    0    0    0    0    0    0    0    0;
    4690    0    0    0    0    1.033    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4690    0    0    0    0    1.033    100    0    22    0    0    0    0    0    0    0    0    0    0    0    0;
    4695    0    0.1    0.1    -0.1    1.054    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    4695    0    0.1    0.1    -0.1    1.054    100    0    1    0    0    0    0    0    0    0    0    0    0    0    0;
    4695    0    0.1    0.1    -0.1    1.054    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    4695    0    0.1    0.1    -0.1    1.054    100    0    7    0    0    0    0    0    0    0    0    0    0    0    0;
    4695    0    0.1    0.1    -0.1    1.054    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    4708    0    0    0    0    1.064    100    0    14    0    0    0    0    0    0    0    0    0    0    0    0;
    4723    0    -1    1    -1    1.003    100    0    1    0    0    0    0    0    0    0    0    0    0    0    0;
    4723    0    -1    1    -1    1.003    100    0    1    0    0    0    0    0    0    0    0    0    0    0    0;
    4723    0    -1    1    -1    1.003    100    0    1    0    0    0    0    0    0    0    0    0    0    0    0;
    4740    0    0.51    1    -1    1.06    100    0    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    4740    0    0.51    1    -1    1.06    100    0    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    4741    0    0    1    0    1.1    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    4741    0    -0.1    0.1    -0.1    1.1    100    0    2.5    0    0    0    0    0    0    0    0    0    0    0    0;
    4742    0    0    0    0    1.004    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4743    0    0    1    0.9    1.074    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4743    0    0    1    0.9    1.074    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    4743    0    0    1    0.9    1.074    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    4778    0    0.1    0.1    -0.1    1.076    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    4779    0    3.11    5    -5    1.01    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4779    0    3.11    5    -5    1.01    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4780    0    5    5    -5    1.01    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4780    0    5    5    -5    1.01    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4789    6.58    4.79    10    -10    1.04    100    1    30    0    0    0    0    0    0    0    0    0    0    0    0;
    4792    0    0    0    0    1.038    100    0    3.3    0    0    0    0    0    0    0    0    0    0    0    0;
    4800    0    1    1    0    1.056    100    0    7    0    0    0    0    0    0    0    0    0    0    0    0;
    4805    0    0    0    0    1.03    100    0    28    0    0    0    0    0    0    0    0    0    0    0    0;
    4811    0    0    0    0    1.018    100    0    9.2    0    0    0    0    0    0    0    0    0    0    0    0;
    4816    0    -4.94    8.5    -8.5    1.015    100    0    14    0    0    0    0    0    0    0    0    0    0    0    0;
    4827    8.78    -3.13    18    -18    0.98    100    1    27    0    0    0    0    0    0    0    0    0    0    0    0;
    4837    0    0    0    0    1.042    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    4840    0    -0.64    0.64    -0.64    0.988    100    0    6.4    0    0    0    0    0    0    0    0    0    0    0    0;
    4841    1.52    -1.56    3.6    -4.5    0.993    100    1    15    1    0    0    0    0    0    0    0    0    0    0    0;
    4841    1.52    -1.56    3    -4    0.993    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    4842    0.52    -2.58    3    -4    0.991    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    4842    1    -2.58    3.6    -4.5    0.991    100    1    15    1    0    0    0    0    0    0    0    0    0    0    0;
    4850    0    -1.39    70    -80    1.121    100    0    170    -170    0    0    0    0    0    0    0    0    0    0    0;
    4850    0    43.78    70    -80    1.121    100    0    170    -170    0    0    0    0    0    0    0    0    0    0    0;
    4849    0    39.82    70    -80    1.15    100    0    170    -170    0    0    0    0    0    0    0    0    0    0    0;
    4849    0    39.82    70    -80    1.15    100    0    170    -170    0    0    0    0    0    0    0    0    0    0    0;
    4848    0    40.05    70    -80    1.15    100    0    170    -170    0    0    0    0    0    0    0    0    0    0    0;
    4848    0    40.05    70    -80    1.15    100    0    170    -170    0    0    0    0    0    0    0    0    0    0    0;
    4847    0    37.66    70    -80    1.147    100    0    170    -170    0    0    0    0    0    0    0    0    0    0    0;
    4847    0    37.66    70    -80    1.147    100    0    170    -170    0    0    0    0    0    0    0    0    0    0    0;
    4857    0    0    0    0    1.062    100    0    34    0    0    0    0    0    0    0    0    0    0    0    0;
    4857    0    0    0    0    1.062    100    0    24    0    0    0    0    0    0    0    0    0    0    0    0;
    4868    0    -0.68    5.5    -5.5    1.053    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    4876    0    -0.71    4    -4    0.894    100    0    6.4    0    0    0    0    0    0    0    0    0    0    0    0;
    4876    0    -0.71    6.4    -6.4    0.894    100    0    10.8    0    0    0    0    0    0    0    0    0    0    0    0;
    4890    0    -0.94    6.8    -6.8    1.026    100    0    11.2    0    0    0    0    0    0    0    0    0    0    0    0;
    4890    0    4.5    6.8    -6.8    1.026    100    0    11.2    0    0    0    0    0    0    0    0    0    0    0    0;
    4897    0    -0.46    7    -12    1.044    100    0    22    0    0    0    0    0    0    0    0    0    0    0    0;
    4904    0    -0.02    7.7    -7.7    1.039    100    0    12.8    0    0    0    0    0    0    0    0    0    0    0    0;
    4908    9.96    0    0    0    1.034    100    1    35.02    0    0    0    0    0    0    0    0    0    0    0    0;
    4908    2.96    0    0    0    1.034    100    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    4920    0    -0.61    0    -1    1.013    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    4924    0    0    9.8    -9.8    1.009    100    0    15.9    0.2    0    0    0    0    0    0    0    0    0    0    0;
    4926    0    0    0    0    1.036    100    0    21.6    0    0    0    0    0    0    0    0    0    0    0    0;
    4926    0    0    0    0    1.036    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    4926    0    0    0    0    1.036    100    0    30    0    0    0    0    0    0    0    0    0    0    0    0;
    4946    16.32    7.21    12    -8    1.007    100    1    32    0    0    0    0    0    0    0    0    0    0    0    0;
    4949    0    2.23    12    -12    1.022    100    0    33    0    0    0    0    0    0    0    0    0    0    0    0;
    4956    0    0    0    0    1.044    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    4972    0    0.94    6    -6    0.893    100    0    9.6    0    0    0    0    0    0    0    0    0    0    0    0;
    4976    0    0    0    0    1.037    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    4990    1.97    0    0    0    1.068    100    1    22    0    0    0    0    0    0    0    0    0    0    0    0;
    4990    0.97    0    0    0    1.068    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    4997    0    1.16    18    -18    1.035    100    0    30    0    0    0    0    0    0    0    0    0    0    0    0;
    4997    6.97    -2.82    18    -18    1.035    100    1    30    0    0    0    0    0    0    0    0    0    0    0    0;
    5013    0    -3.31    16    -18    0.995    100    0    32    0    0    0    0    0    0    0    0    0    0    0    0;
    5014    17.85    -10.93    12    -21    0.983    100    1    35.1    0    0    0    0    0    0    0    0    0    0    0    0;
    5015    16.89    -13.29    12    -21    0.985    100    1    35.1    0    0    0    0    0    0    0    0    0    0    0    0;
    5016    18.89    -12.07    12    -21    0.989    100    1    35.1    0    0    0    0    0    0    0    0    0    0    0    0;
    5023    0    0    0    0    1.008    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    5024    3.14    0    0    0    1.007    100    1    30.5    0    0    0    0    0    0    0    0    0    0    0    0;
    5042    0    0    0    0    1.043    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    5042    0    0    0    0    1.043    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    5044    0    0    0    0    1.032    100    0    20.7    0    0    0    0    0    0    0    0    0    0    0    0;
    5050    0    0    0    0    1.008    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    5054    0    0    4    3.9    1.058    100    0    36    0    0    0    0    0    0    0    0    0    0    0    0;
    5060    0    2.01    15.18    -14.17    1.022    100    0    50.6    0    0    0    0    0    0    0    0    0    0    0    0;
    5068    0    -4.91    11    -11    0.993    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    5069    0    0    0    0    1.017    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    5071    0    5    5    -5    1.074    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    5071    0    5    5    -5    1.074    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    5073    0    0    0    0    1.067    100    0    24    0    0    0    0    0    0    0    0    0    0    0    0;
    5073    0    0    0    0    1.067    100    0    16    0    0    0    0    0    0    0    0    0    0    0    0;
    5077    0    0    0    0    1.02    100    0    36    0    0    0    0    0    0    0    0    0    0    0    0;
    5079    0    -0.01    0    -0.01    1.008    100    0    5.6    0    0    0    0    0    0    0    0    0    0    0    0;
    5079    0    -0.01    0    -0.01    1.008    100    0    5.6    0    0    0    0    0    0    0    0    0    0    0    0;
    5085    0    0    0    0    1.085    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    5989    0    7.35    120    -120    1.073    100    0    250    0    0    0    0    0    0    0    0    0    0    0    0;
    5989    0    7.35    120    -120    1.073    100    0    250    0    0    0    0    0    0    0    0    0    0    0    0;
    5989    0    7.35    120    -120    1.073    100    0    250    0    0    0    0    0    0    0    0    0    0    0    0;
    5990    0    13.89    125    -125    1.072    100    0    670    0    0    0    0    0    0    0    0    0    0    0    0;
    5990    0    13.89    125    -125    1.072    100    0    670    0    0    0    0    0    0    0    0    0    0    0    0;
    5992    0    0    100    -100    1.036    100    0    250    50    0    0    0    0    0    0    0    0    0    0    0;
    5993    974.04    12.3    470    -330    1.072    100    1    1100    300    0    0    0    0    0    0    0    0    0    0    0;
    5993    996.04    12.3    470    -330    1.072    100    1    1100    300    0    0    0    0    0    0    0    0    0    0    0;
    5995    0    -3.15    60    -60    1.043    100    0    200    -20    0    0    0    0    0    0    0    0    0    0    0;
    5996    0    -39.78    60    -60    1.091    100    0    200    -20    0    0    0    0    0    0    0    0    0    0    0;
    5998    0    0    0    0    1.065    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    5998    0    0    0    0    1.065    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    5999    0    -0.32    0.4    -0.32    1.038    100    0    1.07    0    0    0    0    0    0    0    0    0    0    0    0;
    5999    0    -0.32    0.4    -0.32    1.038    100    0    1.07    0    0    0    0    0    0    0    0    0    0    0    0;
    6003    0    0    300    -380    1.076    100    0    500    50    0    0    0    0    0    0    0    0    0    0    0;
    6006    0    -0.11    0.65    -0.11    1.053    100    0    0.37    0    0    0    0    0    0    0    0    0    0    0    0;
    6006    0    -0.11    0.65    -0.11    1.053    100    0    0.37    0    0    0    0    0    0    0    0    0    0    0    0;
    6014    0    -3.52    100    -100    1.035    100    0    250    -250    0    0    0    0    0    0    0    0    0    0    0;
    6014    0    -3.52    100    -100    1.035    100    0    250    -250    0    0    0    0    0    0    0    0    0    0    0;
    6017    0    4.57    40    -40    1.048    100    0    30    0    0    0    0    0    0    0    0    0    0    0    0;
    6017    0    4.57    40    -40    1.048    100    0    60    0    0    0    0    0    0    0    0    0    0    0    0;
    6019    0    29.24    200    -200    1.06    100    0    450    0    0    0    0    0    0    0    0    0    0    0    0;
    6019    0    29.24    200    -200    1.06    100    0    450    0    0    0    0    0    0    0    0    0    0    0    0;
    6028    0    0    2.5    0    1.072    100    0    0    -30    0    0    0    0    0    0    0    0    0    0    0;
    6028    0    0    2.5    0    1.072    100    0    0    -16    0    0    0    0    0    0    0    0    0    0    0;
    6033    0    -2.21    450    -450    1.058    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6033    0    -2.21    450    -450    1.058    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6033    0    -2.21    450    -450    1.058    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6033    0    -2.21    450    -450    1.058    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6033    0    -2.21    450    -450    1.058    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6033    0    -2.21    450    -450    1.058    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6034    0    -1.74    450    -450    0.975    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6034    59.19    203.19    204.93    -21.18    0.975    100    1    70.61    0    0    0    0    0    0    0    0    0    0    0    0;
    6034    0    -1.74    450    -450    0.975    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6037    238.05    -142.29    74.91    -142.29    1.03    100    1    249.71    0    0    0    0    0    0    0    0    0    0    0    0;
    6040    0    0    280    -280    1.048    100    0    600    300    0    0    0    0    0    0    0    0    0    0    0;
    6041    0    -93.4    280    -280    1.048    100    0    500    0    0    0    0    0    0    0    0    0    0    0    0;
    6045    2.02    7.5    304    -171    1.096    100    1    418    185    0    0    0    0    0    0    0    0    0    0    0;
    6045    0    0    304    -171    1.096    100    0    418    185    0    0    0    0    0    0    0    0    0    0    0;
    6045    2.02    7.5    304    -171    1.096    100    1    379    230    0    0    0    0    0    0    0    0    0    0    0;
    6045    12.09    7.5    367    -171    1.096    100    1    393    165    0    0    0    0    0    0    0    0    0    0    0;
    6053    0    -4.09    450    -450    1.042    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6052    260.5    -65.63    81.31    -81.31    1.045    100    1    271.04    0    0    0    0    0    0    0    0    0    0    0    0;
    6054    302.64    -80.65    93.96    -93.96    1.062    100    1    313.19    0    0    0    0    0    0    0    0    0    0    0    0;
    6057    1605.37    -120.87    484.54    -484.54    0.998    100    1    1615.12    0    0    0    0    0    0    0    0    0    0    0    0;
    6058    0    5.58    7    0    1.057    100    0    0    -1    0    0    0    0    0    0    0    0    0    0    0;
    6060    1045.35    -28.89    570    -100    1.052    100    1    1056    250    0    0    0    0    0    0    0    0    0    0    0;
    6060    0    0    523    -125    1.052    100    0    1056    200    0    0    0    0    0    0    0    0    0    0    0;
    6060    401.35    -28.89    263    -95    1.052    100    1    412    196    0    0    0    0    0    0    0    0    0    0    0;
    6060    401.35    -28.89    240    -95    1.052    100    1    412    196    0    0    0    0    0    0    0    0    0    0    0;
    6071    99    0.26    400    -115    1.007    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    6076    0    5.61    300    -300    1.074    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6080    0    -3.09    0    -3.09    1.063    100    0    0    -6.25    0    0    0    0    0    0    0    0    0    0    0;
    6086    486.56    -3.84    149.1    -149.1    1.042    100    1    497    0    0    0    0    0    0    0    0    0    0    0    0;
    6089    1067.26    -113.59    323.5    -323.5    1.046    100    1    1078.33    0    0    0    0    0    0    0    0    0    0    0    0;
    6097    1033.32    -16.38    355    -215    1.053    100    1    1050    300    0    0    0    0    0    0    0    0    0    0    0;
    6097    501.32    -16.38    355    -215    1.053    100    1    910    300    0    0    0    0    0    0    0    0    0    0    0;
    6097    471.32    -16.38    355    -215    1.053    100    1    910    300    0    0    0    0    0    0    0    0    0    0    0;
    6100    0    6.36    300    -300    1.076    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6101    0    -3.65    450    -450    1.022    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6114    0    5.85    300    -300    1.077    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6115    0    -3.94    450    -450    1.069    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6119    0    -3.98    450    -450    1.066    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6120    0    -4.06    450    -450    1.066    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6121    0    -2.01    450    -450    1.048    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6123    0    -6.21    450    -450    1.038    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6124    0    -3    0    -3    1.035    100    0    0    -67    0    0    0    0    0    0    0    0    0    0    0;
    6123    0    -60    0    -60    1.038    100    0    0    -70    0    0    0    0    0    0    0    0    0    0    0;
    6123    0    -60    0    -60    1.038    100    0    0    -85    0    0    0    0    0    0    0    0    0    0    0;
    6126    0    19.35    23.1    0    1.063    100    0    0    -461.47    0    0    0    0    0    0    0    0    0    0    0;
    6125    0    4.62    8.93    0    1.051    100    0    0    -245.79    0    0    0    0    0    0    0    0    0    0    0;
    6134    1216.12    -137.49    368.13    -368.13    1.049    100    1    1227.09    0    0    0    0    0    0    0    0    0    0    0    0;
    6135    0    0.26    200    -200    1.059    100    0    450    0    0    0    0    0    0    0    0    0    0    0    0;
    6137    0    -82.25    0    -82.25    1.031    100    0    0    -38.97    0    0    0    0    0    0    0    0    0    0    0;
    6144    0    6.27    7.5    0    1.04    100    0    0    -3    0    0    0    0    0    0    0    0    0    0    0;
    6143    0    3.29    450    -450    1.037    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6144    0    6.27    7.5    0    1.04    100    0    0    -5    0    0    0    0    0    0    0    0    0    0    0;
