    6143    0    3.29    450    -450    1.037    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6146    0    -2.79    450    -450    1.044    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6146    0    62.21    65    0    1.044    100    0    0    -2    0    0    0    0    0    0    0    0    0    0    0;
    6148    0    53.8    57.97    0    1.062    100    0    0    -55.8    0    0    0    0    0    0    0    0    0    0    0;
    6157    729.53    -123.01    222    -222    1.059    100    1    740    0    0    0    0    0    0    0    0    0    0    0    0;
    6161    2110.85    83.81    300    -300    1.077    100    1    2121.83    0    0    0    0    0    0    0    0    0    0    0    0;
    6163    0    -4.17    0    -4.17    1.029    100    0    0    -4.1    0    0    0    0    0    0    0    0    0    0    0;
    6164    174.72    -21.73    55.8    -55.8    1.053    100    1    186    0    0    0    0    0    0    0    0    0    0    0    0;
    6164    177.72    -21.73    56.7    -56.7    1.053    100    1    189    0    0    0    0    0    0    0    0    0    0    0    0;
    6165    -11.17    0.34    182    -252    1.044    100    1    280    -280    0    0    0    0    0    0    0    0    0    0    0;
    6165    -11.17    0.34    182    -252    1.044    100    1    280    -280    0    0    0    0    0    0    0    0    0    0    0;
    6165    -11.17    0.34    182    -252    1.044    100    1    280    -280    0    0    0    0    0    0    0    0    0    0    0;
    6165    -11.17    0.34    182    -252    1.044    100    1    280    -280    0    0    0    0    0    0    0    0    0    0    0;
    6170    510.74    15.36    156.3    -156.3    1.051    100    1    521    0    0    0    0    0    0    0    0    0    0    0    0;
    6170    189.74    15.36    60    -60    1.051    100    1    200    0    0    0    0    0    0    0    0    0    0    0    0;
    6170    36.74    15.36    17.2    -14.1    1.051    100    1    47    0    0    0    0    0    0    0    0    0    0    0    0;
    6170    80.74    15.36    27.3    -27.3    1.051    100    1    91    0    0    0    0    0    0    0    0    0    0    0    0;
    6170    66.74    15.36    23.1    -23.1    1.051    100    1    77    0    0    0    0    0    0    0    0    0    0    0    0;
    6177    0    -4.72    450    -450    1.045    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6188    0    2.9    5.71    0    1.04    100    0    0    -52.52    0    0    0    0    0    0    0    0    0    0    0;
    6188    0    2.9    5.71    0    1.04    100    0    0    -52.52    0    0    0    0    0    0    0    0    0    0    0;
    6189    0    5.67    300    -300    1.076    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6191    0    -4.6    450    -450    1.05    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6193    336.85    -82.66    104.58    -104.58    1.033    100    1    348.59    0    0    0    0    0    0    0    0    0    0    0    0;
    6193    165.17    -78.94    53.07    -78.94    1.033    100    1    176.91    0    0    0    0    0    0    0    0    0    0    0    0;
    6196    0    3.22    5.4    0    1.057    100    0    0    -2.58    0    0    0    0    0    0    0    0    0    0    0;
    6196    0    3.22    5.4    0    1.057    100    0    0    -2.58    0    0    0    0    0    0    0    0    0    0    0;
    6203    2849.85    170.85    857.99    -857.99    1.054    100    1    2859.97    0    0    0    0    0    0    0    0    0    0    0    0;
    6204    0    -1.28    0    -1.28    1.004    100    0    0    -19.57    0    0    0    0    0    0    0    0    0    0    0;
    6205    0.93    12.58    15.64    -3.78    1.03    100    1    12.6    0    0    0    0    0    0    0    0    0    0    0    0;
    6205    0.93    12.58    15.64    -3.78    1.03    100    1    12.6    0    0    0    0    0    0    0    0    0    0    0    0;
    6207    0    5.77    300    -300    1.076    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6210    0    0    343    -169    1.023    100    0    396    223    0    0    0    0    0    0    0    0    0    0    0;
    6215    0    4.16    200    -200    1.073    100    0    300    -30    0    0    0    0    0    0    0    0    0    0    0;
    6219    22.69    47.05    51.24    -10.23    1.061    100    1    34.1    0    0    0    0    0    0    0    0    0    0    0    0;
    6219    22.69    47.05    51.24    -10.23    1.061    100    1    34.1    0    0    0    0    0    0    0    0    0    0    0    0;
    6220    0    -2.73    0    -2.73    1.049    100    0    0    -2.81    0    0    0    0    0    0    0    0    0    0    0;
    6224    0    11.59    300    -300    1.093    100    0    770    0    0    0    0    0    0    0    0    0    0    0    0;
    6224    0    11.59    300    -300    1.093    100    0    770    0    0    0    0    0    0    0    0    0    0    0    0;
    6225    0    46.6    50.27    0    1.07    100    0    0    -392.82    0    0    0    0    0    0    0    0    0    0    0;
    6225    0    46.6    50.27    0    1.07    100    0    0    -392.82    0    0    0    0    0    0    0    0    0    0    0;
    6225    0    46.6    50.27    0    1.07    100    0    0    -392.82    0    0    0    0    0    0    0    0    0    0    0;
    6226    0    -11.65    100    -100    1.057    100    0    200    0    0    0    0    0    0    0    0    0    0    0    0;
    6227    0    -4.35    450    -450    1.056    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6227    0    -108.56    0    -108.56    1.056    100    0    0    -31.67    0    0    0    0    0    0    0    0    0    0    0;
    6243    0    5.75    300    -300    1.076    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6246    0    0    355    -215    1.054    100    0    910    300    0    0    0    0    0    0    0    0    0    0    0;
    6247    0    -0.02    99    -99    1.032    100    0    330    0    0    0    0    0    0    0    0    0    0    0    0;
    6247    0    -0.02    99    -99    1.032    100    0    330    0    0    0    0    0    0    0    0    0    0    0    0;
    6247    0    -3.16    216    -216    1.032    100    0    720    0    0    0    0    0    0    0    0    0    0    0    0;
    6249    0    -3.73    120    -120    1.042    100    0    250    0    0    0    0    0    0    0    0    0    0    0    0;
    6249    0    28.71    32.44    0    1.042    100    0    0    -211.95    0    0    0    0    0    0    0    0    0    0    0;
    6249    179.19    28.71    120    -120    1.042    100    1    250    0    0    0    0    0    0    0    0    0    0    0    0;
    6249    0    28.71    120    -120    1.042    100    0    250    0    0    0    0    0    0    0    0    0    0    0    0;
    6249    80.19    28.71    120    -120    1.042    100    1    250    0    0    0    0    0    0    0    0    0    0    0    0;
    6249    0    -3.73    120    -120    1.042    100    0    250    0    0    0    0    0    0    0    0    0    0    0    0;
    6249    0    -3.73    120    -120    1.042    100    0    250    0    0    0    0    0    0    0    0    0    0    0    0;
    6250    532.51    -72.71    400    -115    1.011    100    1    543    0    0    0    0    0    0    0    0    0    0    0    0;
    6252    0    2.06    4.67    -0.37    1.037    100    0    1.22    0    0    0    0    0    0    0    0    0    0    0    0;
    6253    1030.02    -238.18    470    -330    1.073    100    1    1100    300    0    0    0    0    0    0    0    0    0    0    0;
    6257    0    -5.05    0.3    -5.05    1.045    100    0    1    0    0    0    0    0    0    0    0    0    0    0    0;
    6260    0    10.74    11.65    0    1.053    100    0    0    -39.81    0    0    0    0    0    0    0    0    0    0    0;
    6260    0    10.74    11.65    0    1.053    100    0    0    -39.81    0    0    0    0    0    0    0    0    0    0    0;
    6262    0    -1.07    0    -1.07    1.054    100    0    0    -0.37    0    0    0    0    0    0    0    0    0    0    0;
    6262    0    -1.07    0    -1.07    1.054    100    0    0    -0.37    0    0    0    0    0    0    0    0    0    0    0;
    6270    185.81    -69.42    59.27    -69.42    1.033    100    1    197.55    0    0    0    0    0    0    0    0    0    0    0    0;
    6276    0    5.93    300    -300    1.068    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6278    175.91    -47.09    515    -543    1.039    100    1    970    280    0    0    0    0    0    0    0    0    0    0    0;
    6278    175.91    -47.09    206    -294    1.039    100    1    370    200    0    0    0    0    0    0    0    0    0    0    0;
    6278    175.91    -47.09    206    -294    1.039    100    1    370    200    0    0    0    0    0    0    0    0    0    0    0;
    6286    0    0    260.97    -173.14    0.962    100    0    670    200    0    0    0    0    0    0    0    0    0    0    0;
    6287    0    0    269.33    -111.09    0.962    100    0    700    140    0    0    0    0    0    0    0    0    0    0    0;
    6288    0    -14.72    22.36    -17.74    0.952    100    0    27    0    0    0    0    0    0    0    0    0    0    0    0;
    6289    59.15    43.9    43.9    -3.45    0.994    100    1    86    0    0    0    0    0    0    0    0    0    0    0    0;
    6290    0    1.66    22.19    -3.23    0.939    100    0    49    0    0    0    0    0    0    0    0    0    0    0    0;
    6291    14.87    10.1    10.1    -6.8    1.077    100    1    32    0    0    0    0    0    0    0    0    0    0    0    0;
    6292    14.87    10.1    10.1    -6.8    1.077    100    1    32    0    0    0    0    0    0    0    0    0    0    0    0;
    6293    13.76    4.45    9.89    -6.8    1.058    100    1    32    0    0    0    0    0    0    0    0    0    0    0    0;
    6294    14.8    4.63    9.89    -6.8    1.058    100    1    32    0    0    0    0    0    0    0    0    0    0    0    0;
    6295    3.42    -50.76    59.82    -50.76    0.913    100    1    92    0    0    0    0    0    0    0    0    0    0    0    0;
    6296    47.04    60.25    62.7    -27.3    1.083    100    1    92    0    0    0    0    0    0    0    0    0    0    0    0;
    6297    51.15    -41.72    62.7    -41.72    0.93    100    1    92    0    0    0    0    0    0    0    0    0    0    0    0;
    6298    927.96    68.31    339.95    -419.55    1.028    100    1    939.14    249.14    0    0    0    0    0    0    0    0    0    0    0;
    6299    967.92    70.17    349.76    -409.08    1.028    100    1    979.12    289.12    0    0    0    0    0    0    0    0    0    0    0;
    6300    959.96    64.68    340.42    -411.42    1.027    100    1    971.15    251.15    0    0    0    0    0    0    0    0    0    0    0;
    6301    929.96    57.68    340.31    -419.11    1.027    100    1    941.14    251.15    0    0    0    0    0    0    0    0    0    0    0;
    6303    16    23.63    164.82    -101.26    0.985    100    1    252    156    0    0    0    0    0    0    0    0    0    0    0;
    6304    14    22.57    164.82    -100.91    0.985    100    1    250    154    0    0    0    0    0    0    0    0    0    0    0;
    6305    14    8.45    101.23    -56.19    0.989    100    1    250    154    0    0    0    0    0    0    0    0    0    0    0;
    6306    0    0    237.67    -167.57    0.995    100    0    295    112    0    0    0    0    0    0    0    0    0    0    0;
    6307    0    0    102.26    -66.49    0.995    100    0    155    89    0    0    0    0    0    0    0    0    0    0    0;
    6308    47.01    6.68    19.65    -20.55    1.005    100    1    58    0    0    0    0    0    0    0    0    0    0    0    0;
    6309    47.01    7.27    12.29    -12.49    1.006    100    1    58    0    0    0    0    0    0    0    0    0    0    0    0;
    6310    47.01    6.68    19.65    -20.55    1.005    100    1    58    0    0    0    0    0    0    0    0    0    0    0    0;
    6311    47.01    7.27    12.29    -12.49    1.006    100    1    58    0    0    0    0    0    0    0    0    0    0    0    0;
    6312    47.01    7.27    12.29    -12.49    1.006    100    1    58    0    0    0    0    0    0    0    0    0    0    0    0;
    6313    140.28    7.27    173.05    -81.28    0.996    100    1    263    133    0    0    0    0    0    0    0    0    0    0    0;
    6314    9.51    -15.57    20.37    -15.63    0.976    100    1    32    0    0    0    0    0    0    0    0    0    0    0    0;
    6315    926.41    55.79    549.94    -228.09    0.977    100    1    937.53    267.53    0    0    0    0    0    0    0    0    0    0    0;
    6316    923.24    59.98    556.49    -221.91    0.978    100    1    943.02    273.02    0    0    0    0    0    0    0    0    0    0    0;
    6317    914.4    63.67    518.35    -223.96    0.978    100    1    925.52    275.52    0    0    0    0    0    0    0    0    0    0    0;
    6318    881.21    49.23    522.35    -221.23    0.977    100    1    923.01    273.01    0    0    0    0    0    0    0    0    0    0    0;
    6319    1210.49    -3.66    673.87    -237.7    0.978    100    1    1308    318    0    0    0    0    0    0    0    0    0    0    0;
    6320    1210.49    16.22    673.87    -237.7    0.98    100    1    1308    318    0    0    0    0    0    0    0    0    0    0    0;
    6321    21.43    5.05    5.05    -1.45    1.048    100    1    35    0    0    0    0    0    0    0    0    0    0    0    0;
    6322    22.42    5.05    5.05    -1.45    1.048    100    1    35    0    0    0    0    0    0    0    0    0    0    0    0;
    6323    23.4    5.05    5.05    -1.45    1.048    100    1    35    0    0    0    0    0    0    0    0    0    0    0    0;
    6324    21.67    4.33    5.05    -1.45    1.047    100    1    35    0    0    0    0    0    0    0    0    0    0    0    0;
    6325    21.67    4.33    5.05    -1.45    1.047    100    1    35    0    0    0    0    0    0    0    0    0    0    0    0;
    6326    21.67    4.33    5.05    -1.45    1.047    100    1    35    0    0    0    0    0    0    0    0    0    0    0    0;
    6327    0    -1.69    10.54    -7.31    0.951    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    6328    0    -1.69    10.54    -7.31    0.951    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    6329    1188.99    20.11    703.47    -249.56    0.957    100    1    1330    337    0    0    0    0    0    0    0    0    0    0    0;
    6330    1287.03    54.47    712.05    -240.98    0.96    100    1    1360    367    0    0    0    0    0    0    0    0    0    0    0;
    6331    1168.03    47.9    712.05    -240.98    0.962    100    1    1360    367    0    0    0    0    0    0    0    0    0    0    0;
    6332    1.4    13.97    285.21    -103.18    0.978    100    1    1.5    1.4    0    0    0    0    0    0    0    0    0    0    0;
    6333    0    -24.9    109.25    -30.75    0.973    100    0    240    -240    0    0    0    0    0    0    0    0    0    0    0;
    6334    930.15    48.74    508.37    -153.65    0.978    100    1    943.12    233.12    0    0    0    0    0    0    0    0    0    0    0;
    6336    939.84    65.14    540.62    -146.99    0.98    100    1    951.15    241.15    0    0    0    0    0    0    0    0    0    0    0;
    6337    938.84    62.3    559.94    -147.26    0.98    100    1    950.15    240.15    0    0    0    0    0    0    0    0    0    0    0;
    6338    1492.25    217.95    657.68    -222.98    0.991    100    1    1503    403    0    0    0    0    0    0    0    0    0    0    0;
    6339    1465.37    267.66    657.68    -222.98    1    100    1    1503    403    0    0    0    0    0    0    0    0    0    0    0;
    6340    1486.83    131.79    390.29    -446.45    1.015    100    1    1498    398    0    0    0    0    0    0    0    0    0    0    0;
    6341    1443.39    26.04    368.81    -446.45    1.006    100    1    1498    398    0    0    0    0    0    0    0    0    0    0    0;
    6342    61.2    11.57    93.6    -50.9    0.998    100    1    125    8.5    0    0    0    0    0    0    0    0    0    0    0;
    6343    60.2    10.41    93.6    -50.9    0.998    100    1    125    8.5    0    0    0    0    0    0    0    0    0    0    0;
    6344    113.46    21.84    72.7    -2.56    1.026    100    1    148.2    4.2    0    0    0    0    0    0    0    0    0    0    0;
    6345    0    0    328.92    -51.66    0.966    100    0    685    180    0    0    0    0    0    0    0    0    0    0    0;
    6346    350.32    -19.83    359.66    -170.85    0.956    100    1    610    310    0    0    0    0    0    0    0    0    0    0    0;
    6347    368.3    -25.58    323.14    -212.84    0.955    100    1    610    310    0    0    0    0    0    0    0    0    0    0    0;
    6349    0    0    380.92    -216.75    0.969    100    0    700    205    0    0    0    0    0    0    0    0    0    0    0;
    6350    32.46    3.72    17.81    -10.97    0.976    100    1    50    0    0    0    0    0    0    0    0    0    0    0    0;
    6351    31.47    3.51    17.81    -10.97    0.976    100    1    50    0    0    0    0    0    0    0    0    0    0    0    0;
    6352    32.46    3.72    17.81    -10.97    0.976    100    1    50    0    0    0    0    0    0    0    0    0    0    0    0;
    6353    33.45    3.94    17.81    -10.97    0.977    100    1    50    0    0    0    0    0    0    0    0    0    0    0    0;
    6354    32.46    3.72    17.81    -10.97    0.976    100    1    50    0    0    0    0    0    0    0    0    0    0    0    0;
    6355    31.47    3.51    17.81    -10.97    0.976    100    1    50    0    0    0    0    0    0    0    0    0    0    0    0;
    6356    943.35    155.49    521.6    -128.95    0.992    100    1    1000    280    0    0    0    0    0    0    0    0    0    0    0;
    6357    954.35    181.53    521.6    -128.95    0.995    100    1    1000    280    0    0    0    0    0    0    0    0    0    0    0;
    6358    965.36    200.79    566.43    -129.84    0.998    100    1    1000    280    0    0    0    0    0    0    0    0    0    0    0;
    6359    918.99    183.8    565.46    -149.32    0.996    100    1    930    280    0    0    0    0    0    0    0    0    0    0    0;
    6360    20.64    12.16    21.89    -12.76    1.025    100    1    57    0    0    0    0    0    0    0    0    0    0    0    0;
    6361    20.64    12.16    21.89    -12.76    1.025    100    1    57    0    0    0    0    0    0    0    0    0    0    0    0;
    6362    0    0    320.29    -95.56    0.949    100    0    451    239    0    0    0    0    0    0    0    0    0    0    0;
    6363    0    0    63.51    -8.25    0.977    100    0    63    21    0    0    0    0    0    0    0    0    0    0    0;
    6364    0    0    267.62    -171.1    1.007    100    0    425    240    0    0    0    0    0    0    0    0    0    0    0;
    6365    903.95    3.32    526.98    -151.67    0.977    100    1    922.63    232.63    0    0    0    0    0    0    0    0    0    0    0;
    6366    911.63    -8.68    527.02    -151.63    0.975    100    1    922.63    232.63    0    0    0    0    0    0    0    0    0    0    0;
    6367    918.63    0.15    527.78    -149.73    0.976    100    1    929.63    239.63    0    0    0    0    0    0    0    0    0    0    0;
    6368    933.63    -3.55    529.56    -145.6    0.975    100    1    944.64    254.64    0    0    0    0    0    0    0    0    0    0    0;
    6369    0    -4.6    10.38    -5.76    1.009    100    0    32    0    0    0    0    0    0    0    0    0    0    0    0;
    6370    1248.69    42.01    407.48    -463.97    0.99    100    1    1380    340    0    0    0    0    0    0    0    0    0    0    0;
    6371    1176.74    48.42    407.48    -463.97    0.992    100    1    1380    340    0    0    0    0    0    0    0    0    0    0    0;
    6372    1292.29    22.78    566.82    -494.4    1.013    100    1    1308    288    0    0    0    0    0    0    0    0    0    0    0;
    6373    1210.3    65.81    566.82    -494.4    1.018    100    1    1308    288    0    0    0    0    0    0    0    0    0    0    0;
    6374    0    0    281.33    -122.56    0.978    100    0    451    82    0    0    0    0    0    0    0    0    0    0    0;
    6375    905.92    99.2    525.98    -146.1    0.997    100    1    947    237    0    0    0    0    0    0    0    0    0    0    0;
    6376    932.46    117.63    527.89    -146.1    0.999    100    1    947    267    0    0    0    0    0    0    0    0    0    0    0;
    6377    935.96    101.79    525.98    -146.1    0.997    100    1    947    237    0    0    0    0    0    0    0    0    0    0    0;
    6378    935.96    86.51    525.98    -146.1    0.995    100    1    947    237    0    0    0    0    0    0    0    0    0    0    0;
    6379    935.96    94.15    525.98    -146.1    0.996    100    1    947    237    0    0    0    0    0    0    0    0    0    0    0;
    6380    840.84    99.23    525.98    -146.1    0.998    100    1    947    237    0    0    0    0    0    0    0    0    0    0    0;
    6381    158.27    27.64    132.48    -11.56    1.006    100    1    255    140    0    0    0    0    0    0    0    0    0    0    0;
    6382    0    0    262.39    -135.97    0.977    100    0    446    206    0    0    0    0    0    0    0    0    0    0    0;
    6383    218.07    83.59    166.41    -98.9    1.036    100    1    260    130    0    0    0    0    0    0    0    0    0    0    0;
    6384    0    0    280.73    -126.32    0.999    100    0    585    250    0    0    0    0    0    0    0    0    0    0    0;
    6385    0    0    287.58    -119.25    0.979    100    0    585    250    0    0    0    0    0    0    0    0    0    0    0;
    6387    21.79    2.88    6.13    -7.24    0.986    100    1    35    0    0    0    0    0    0    0    0    0    0    0    0;
    6388    21.79    2.88    6.13    -7.24    0.986    100    1    35    0    0    0    0    0    0    0    0    0    0    0    0;
    6389    22.76    3.08    11.43    -11.73    0.987    100    1    35    0    0    0    0    0    0    0    0    0    0    0    0;
    6390    21.79    2.88    6.13    -7.24    0.986    100    1    35    0    0    0    0    0    0    0    0    0    0    0    0;
    6391    234    -20.26    115.63    -113.65    0.963    100    1    250    135    0    0    0    0    0    0    0    0    0    0    0;
    6392    59.21    36.21    55.2    -28.49    1.035    100    1    69    0    0    0    0    0    0    0    0    0    0    0    0;
    6393    60.22    34.42    51.28    -28.72    1.027    100    1    76    0    0    0    0    0    0    0    0    0    0    0    0;
    6394    11.82    15.31    15.31    -10.67    1.043    100    1    31    0    0    0    0    0    0    0    0    0    0    0    0;
    6395    11.82    15.31    15.31    -10.67    1.043    100    1    31    0    0    0    0    0    0    0    0    0    0    0    0;
    6396    11.82    15.31    15.31    -10.67    1.043    100    1    31    0    0    0    0    0    0    0    0    0    0    0    0;
    6397    21.7    -1.08    31.73    -15.57    0.957    100    1    50    0    0    0    0    0    0    0    0    0    0    0    0;
    6398    154.79    10.47    170.47    -33.56    0.975    100    1    250    137    0    0    0    0    0    0    0    0    0    0    0;
    6399    150.29    10.61    170.47    -33.56    0.975    100    1    250    137    0    0    0    0    0    0    0    0    0    0    0;
    6400    0    0    211.59    -164.91    1.019    100    0    414    196    0    0    0    0    0    0    0    0    0    0    0;
    6401    0    0    104.23    -23.38    0.995    100    0    185    5    0    0    0    0    0    0    0    0    0    0    0;
    6402    0    0    104.23    -23.38    0.995    100    0    185    5    0    0    0    0    0    0    0    0    0    0    0;
    6403    0    49.19    195.6    -56.56    1.04    100    0    227    -218    0    0    0    0    0    0    0    0    0    0    0;
    6404    0    49.36    195.94    -56.26    1.04    100    0    227    -218    0    0    0    0    0    0    0    0    0    0    0;
    6405    0    44.71    196.04    -56.17    1.038    100    0    227    -218    0    0    0    0    0    0    0    0    0    0    0;
    6406    865.42    297.37    511.82    -146.33    1.005    100    1    950    237    0    0    0    0    0    0    0    0    0    0    0;
    6407    874.43    207.2    533.7    -146.33    0.994    100    1    950    237    0    0    0    0    0    0    0    0    0    0    0;
    6408    0    0    191    -152.75    0.999    100    0    304    156    0    0    0    0    0    0    0    0    0    0    0;
    6409    0    0    194.29    -148.96    0.937    100    0    304    156    0    0    0    0    0    0    0    0    0    0    0;
    6410    1282.25    61.69    671.92    -213.29    0.985    100    1    1360    289    0    0    0    0    0    0    0    0    0    0    0;
    6411    40    -15.46    28.9    -24.22    0.954    100    1    61    0    0    0    0    0    0    0    0    0    0    0    0;
    6412    40    -15.46    28.9    -24.22    0.954    100    1    61    0    0    0    0    0    0    0    0    0    0    0    0;
    6413    1279.68    111.1    706.84    -235.16    0.989    100    1    1380    350    0    0    0    0    0    0    0    0    0    0    0;
    6414    1293.16    156.28    706.84    -235.16    0.994    100    1    1380    350    0    0    0    0    0    0    0    0    0    0    0;
    6415    1284.16    148.49    695.83    -235.16    0.993    100    1    1380    350    0    0    0    0    0    0    0    0    0    0    0;
    6416    1275.64    105.56    681.31    -260.69    0.987    100    1    1290    350    0    0    0    0    0    0    0    0    0    0    0;
    6417    7.79    7.51    37.51    -10.49    1.017    100    1    51    0.8    0    0    0    0    0    0    0    0    0    0    0;
    6418    1310.16    130.73    675.48    -207.21    0.994    100    1    1380    340    0    0    0    0    0    0    0    0    0    0    0;
    6419    1201.26    121.37    675.48    -207.21    0.994    100    1    1380    340    0    0    0    0    0    0    0    0    0    0    0;
    6420    0    0    322.12    -100.08    0.974    100    0    585    175    0    0    0    0    0    0    0    0    0    0    0;
    6421    0    0    322.12    -100.08    0.974    100    0    585    175    0    0    0    0    0    0    0    0    0    0    0;
    6422    0    0    322.12    -100.08    0.974    100    0    585    175    0    0    0    0    0    0    0    0    0    0    0;
    6423    0    0    311.95    -109.4    0.984    100    0    585    175    0    0    0    0    0    0    0    0    0    0    0;
    6424    0    2.02    6.3    1.4    1.006    100    1    38    -31    0    0    0    0    0    0    0    0    0    0    0;
    6425    15    -80.36    109.16    -82.16    0.924    100    1    245    85    0    0    0    0    0    0    0    0    0    0    0;
    6426    301.76    45.59    230.47    -115.95    0.964    100    1    605    295    0    0    0    0    0    0    0    0    0    0    0;
    6427    0    -0.7    61.2    -1.88    1.009    100    0    58    0    0    0    0    0    0    0    0    0    0    0    0;
    6428    7.57    4.92    17.15    -10.85    1.048    100    1    23.1    0    0    0    0    0    0    0    0    0    0    0    0;
    6429    7.57    4.92    17.14    -10.86    1.048    100    1    23.1    0    0    0    0    0    0    0    0    0    0    0    0;
    6430    0    0    159.05    -15.32    1.006    100    0    429    220    0    0    0    0    0    0    0    0    0    0    0;
    6431    54.22    18.02    18.02    -6.63    1.083    100    1    80    -80    0    0    0    0    0    0    0    0    0    0    0;
    6432    41.32    18.02    18.02    -6.63    1.085    100    1    80    -80    0    0    0    0    0    0    0    0    0    0    0;
    6433    39.33    18.02    18.02    -6.63    1.085    100    1    80    -80    0    0    0    0    0    0    0    0    0    0    0;
    6434    17.99    -3.64    19.57    -10.43    0.949    100    1    32    0    0    0    0    0    0    0    0    0    0    0    0;
    6435    0    -6.57    19.57    -10.43    0.941    100    0    32    0    0    0    0    0    0    0    0    0    0    0    0;
    6436    20.68    -3.08    19.57    -10.43    0.951    100    1    32    0    0    0    0    0    0    0    0    0    0    0    0;
    6437    0    -6.57    19.57    -10.43    0.941    100    0    32    0    0    0    0    0    0    0    0    0    0    0    0;
    6438    0    30.15    124.73    -79.86    1.039    100    0    180    -180    0    0    0    0    0    0    0    0    0    0    0;
    6439    0    22.37    116.01    -89.94    1.05    100    0    180    -180    0    0    0    0    0    0    0    0    0    0    0;
    6440    0    32.18    124.73    -79.86    1.04    100    0    180    -180    0    0    0    0    0    0    0    0    0    0    0;
    6441    0    30.55    124.73    -79.86    1.039    100    0    180    -180    0    0    0    0    0    0    0    0    0    0    0;
    6442    20.57    13.85    14.64    -6.01    1.065    100    1    44    0    0    0    0    0    0    0    0    0    0    0    0;
    6443    17.51    18.62    19.26    -13.38    1.058    100    1    31    0    0    0    0    0    0    0    0    0    0    0    0;
    6444    16.55    18.44    19.26    -13.38    1.057    100    1    31    0    0    0    0    0    0    0    0    0    0    0    0;
    6445    0    -2.65    26.24    -3.76    0.961    100    0    33    0    0    0    0    0    0    0    0    0    0    0    0;
    6446    36.56    8.92    30.84    -18.18    1.034    100    1    130    0    0    0    0    0    0    0    0    0    0    0    0;
    6447    49.56    10.1    30.84    -18.18    1.034    100    1    130    0    0    0    0    0    0    0    0    0    0    0    0;
    6448    1301.45    77.28    671.48    -239.66    0.978    100    1    1332    282    0    0    0    0    0    0    0    0    0    0    0;
    6449    1210.45    72.89    671.48    -239.66    0.978    100    1    1332    282    0    0    0    0    0    0    0    0    0    0    0;
    6450    163.52    24.79    168.9    14.28    0.98    100    1    285    150    0    0    0    0    0    0    0    0    0    0    0;
    6451    455.71    28.9    204.97    -97.54    0.968    100    1    595    225    0    0    0    0    0    0    0    0    0    0    0;
    6452    7    24.15    45.57    -19.3    0.953    100    1    443    127    0    0    0    0    0    0    0    0    0    0    0;
    6453    0    0    37.07    -22.93    0.945    100    0    436    120    0    0    0    0    0    0    0    0    0    0    0;
    6454    33.61    27.73    27.73    -24.25    1.061    100    1    50    0    0    0    0    0    0    0    0    0    0    0    0;
    6455    36.62    27.73    27.73    -24.25    1.061    100    1    50    0    0    0    0    0    0    0    0    0    0    0    0;
    6456    14.8    -3.6    21.62    -13.24    0.944    100    1    30    0    0    0    0    0    0    0    0    0    0    0    0;
    6457    914.36    -108.71    546.69    -147.06    0.956    100    1    955.18    235.18    0    0    0    0    0    0    0    0    0    0    0;
    6458    906.36    -110.55    546.94    -146.21    0.956    100    1    958.18    238.18    0    0    0    0    0    0    0    0    0    0    0;
    6459    20.59    22.92    22.92    -20.2    1.047    100    1    49    0    0    0    0    0    0    0    0    0    0    0    0;
    6460    28.61    21.93    21.93    -20.2    1.045    100    1    49    0    0    0    0    0    0    0    0    0    0    0    0;
    6461    28.61    21.93    21.93    -20.2    1.045    100    1    49    0    0    0    0    0    0    0    0    0    0    0    0;
    6462    0    46.1    114.06    -45.94    1.029    100    0    161    -161    0    0    0    0    0    0    0    0    0    0    0;
    6463    0    46.68    114.06    -45.94    1.029    100    0    161    -161    0    0    0    0    0    0    0    0    0    0    0;
    6464    875.65    192.44    405.58    -162.03    0.981    100    1    985    275    0    0    0    0    0    0    0    0    0    0    0;
    6465    895.53    182.12    400.58    -167.03    0.978    100    1    985    275    0    0    0    0    0    0    0    0    0    0    0;
    6466    895.53    186.27    400.58    -167.03    0.98    100    1    985    275    0    0    0    0    0    0    0    0    0    0    0;
    6467    953.9    175.32    400.58    -167.03    0.975    100    1    985    275    0    0    0    0    0    0    0    0    0    0    0;
    6468    0    0    102.61    -26.72    1.008    100    0    185    72    0    0    0    0    0    0    0    0    0    0    0;
    6469    0    0    102.61    -24.82    1.008    100    0    185    72    0    0    0    0    0    0    0    0    0    0    0;
    6470    0    0    102.61    -24.82    1.019    100    0    185    72    0    0    0    0    0    0    0    0    0    0    0;
    6471    0    -11.85    89.4    -50.6    0.887    100    0    64    -64    0    0    0    0    0    0    0    0    0    0    0;
    6472    141.38    13.85    148.09    -87.36    0.991    100    1    268    138    0    0    0    0    0    0    0    0    0    0    0;
    6473    146.37    11.19    148.09    -87.36    0.99    100    1    268    138    0    0    0    0    0    0    0    0    0    0    0;
    6474    0    -1.27    133.88    -46.12    1.001    100    0    136    0    0    0    0    0    0    0    0    0    0    0    0;
    6475    0    -1.27    123.95    -46.05    1.001    100    0    128    0    0    0    0    0    0    0    0    0    0    0    0;
];

%% branch data
%    fbus    tbus    r    x    b    rateA    rateB    rateC    ratio    angle    status    angmin    angmax
mpc.branch = [
    4667    1    0.005726    0.010482    0    0    0    0    1    0    1    0    0;
    5273    1    0.01284    0.025679    0    0    0    0    1    0    1    0    0;
    1689    2    0.005799    0.010615    0.0075    0    0    0    1    0    1    0    0;
    1680    3    0.134039    0.309398    0.0035    0    0    0    1    0    1    0    0;
    2311    3    0.049131    0.133283    0.0015    0    0    0    1    0    1    0    0;
    696    4    0.025926    0.109136    0.0002    0    0    0    1    0    1    0    0;
    3961    4    0.05    0.126914    0.0006    0    0    0    1    0    1    0    0;
    5073    4    0.02321    0.097407    0.0016    0    0    0    1    0    1    0    0;
    4437    5    0.040564    0.113631    0.0013    0    0    0    1    0    1    0    0;
    2789    6    0.006047    0.020912    0.0222    0    0    0    1    0    1    0    0;
    2790    7    0.012472    0.032099    0.0061    0    0    0    1    0    1    0    0;
    2477    8    0.002607    0.017462    0.0324    540    540    540    1    0    1    0    0;
    473    9    0.053893    0.14258    0.0017    0    0    0    1    0    1    0    0;
    11    10    0.000247    0.001235    0.0005    0    0    0    1    0    1    0    0;
    11    10    0.000247    0.001235    0.0002    0    0    0    1    0    1    0    0;
    30    11    0.039753    0.100988    0.0047    0    0    0    1    0    1    0    0;
    2945    11    0.037654    0.096173    0.001    0    0    0    1    0    1    0    0;
    2189    12    0.014613    0.060721    0.0008    0    0    0    1    0    1    0    0;
    4039    12    0.034064    0.121139    0.0015    0    0    0    1    0    1    0    0;
    4041    12    0.000242    0.000442    0.0004    0    0    0    1    0    1    0    0;
    115    13    2.1e-05    0.000125    0.1386    737    737    737    1    0    1    0    0;
    2345    13    0.000145    0.001877    0.0635    2487    2487    2487    1    0    1    0    0;
    4597    13    0.000319    0.003234    0.0838    1841    1841    1841    1    0    1    0    0;
    116    13    2.1e-05    0.000125    0.1386    737    737    737    1    0    1    0    0;
    1229    14    0.04    0.134198    0.0274    0    0    0    1    0    1    0    0;
    2887    14    0.012222    0.052346    0.0026    0    0    0    1    0    1    0    0;
    4615    14    0.007284    0.045432    0.0024    0    0    0    1    0    1    0    0;
    4976    14    0.059963    0.154222    0.0236    0    0    0    1    0    1    0    0;
    5259    14    0.018025    0.110988    0.0073    0    0    0    1    0    1    0    0;
    2887    14    0.012222    0.052593    0.0032    0    0    0    1    0    1    0    0;
    4615    14    0.007284    0.044938    0.0024    0    0    0    1    0    1    0    0;
    2921    15    0.037541    0.100529    0.0011    0    0    0    1    0    1    0    0;
    4150    15    0.090199    0.211388    0.0023    0    0    0    1    0    1    0    0;
    4477    15    0.09801    0.267574    0    0    0    0    1    0    1    0    0;
    252    16    0.071806    0.191484    0.0019    0    0    0    1    0    1    0    0;
    340    16    0.119174    0.284958    0.0044    0    0    0    1    0    1    0    0;
    5865    17    0.022346    0.061111    0.0029    0    0    0    1    0    1    0    0;
    3747    18    0.009383    0.019753    0    0    0    0    1    0    1    0    0;
    5121    19    0.000252    0.000504    0    0    0    0    1    0    1    0    0;
    3747    20    0.001975    0.004444    0    0    0    0    1    0    1    0    0;
    1359    21    0.036296    0.099012    0.0045    0    0    0    1    0    1    0    0;
    1605    21    0.032716    0.089136    0.0057    0    0    0    1    0    1    0    0;
    1849    22    0.138574    0.351474    0.0058    0    0    0    1    0    1    0    0;
    5050    22    0.094407    0.210456    0.0044    0    0    0    1    0    1    0    0;
    1161    23    0.047115    0.117158    0.001    0    0    0    1    0    1    0    0;
    2713    23    0.039557    0.120937    0.0132    0    0    0    1    0    1    0    0;
    3443    23    0.022676    0.062484    0.0007    0    0    0    1    0    1    0    0;
    145    24    0.064568    0.16716    0.0113    0    0    0    1    0    1    0    0;
    1287    24    0.048605    0.128481    0.0062    0    0    0    1    0    1    0    0;
    493    25    0.004815    0.02963    0.0016    0    0    0    1    0    1    0    0;
    2101    25    0.007309    0.04463    0.0073    0    0    0    1    0    1    0    0;
    613    26    0.034321    0.145802    0.0073    0    0    0    1    0    1    0    0;
    1872    26    0.004815    0.009753    0.0005    0    0    0    1    0    1    0    0;
    2613    26    0.049012    0.133704    0.0063    0    0    0    1    0    1    0    0;
    2938    26    0.04642    0.126543    0.0058    0    0    0    1    0    1    0    0;
    3357    26    0.046296    0.125926    0.006    0    0    0    1    0    1    0    0;
    4652    26    0.053704    0.136753    0.0065    0    0    0    1    0    1    0    0;
    2938    26    0.03358    0.120988    0.0062    0    0    0    1    0    1    0    0;
    536    27    0.006163    0.041067    0.0759    446    446    446    1    0    1    0    0;
    2358    27    0.000652    0.004369    0.0081    558    558    558    1    0    1    0    0;
    2694    28    0.050945    0.131922    0.0015    0    0    0    1    0    1    0    0;
    3913    28    0.058781    0.149005    0.0017    0    0    0    1    0    1    0    0;
    2900    29    0.067019    0.137566    0.0037    0    0    0    1    0    1    0    0;
    3339    29    0.032754    0.088939    0.0039    0    0    0    1    0    1    0    0;
    3339    29    0.030184    0.080096    0.0053    0    0    0    1    0    1    0    0;
    145    30    0.066049    0.187778    0.0099    0    0    0    1    0    1    0    0;
    1559    30    0.065062    0.133704    0.0062    0    0    0    1    0    1    0    0;
    4861    30    0.041728    0.106049    0.005    0    0    0    1    0    1    0    0;
    151    31    0.009574    0.03875    0.0114    0    0    0    1    0    1    0    0;
    3180    31    0.000171    0.000313    0.0002    0    0    0    1    0    1    0    0;
    3712    31    0.034266    0.09423    0.001    0    0    0    1    0    1    0    0;
    4763    31    0.006803    0.028219    0    0    0    0    1    0    1    0    0;
    151    31    0.008566    0.037541    0.0121    0    0    0    1    0    1    0    0;
    3749    32    0.009733    0.034089    0.0185    0    0    0    1    0    1    0    0;
    369    34    0.000277    0.002015    0.003    0    0    0    1    0    1    0    0;
    1020    33    0.00881    0.033995    0.0607    0    0    0    1    0    1    0    0;
    1162    33    0.004642    0.019832    0.0354    0    0    0    1    0    1    0    0;
    2591    34    0.008861    0.03506    0.0623    0    0    0    1    0    1    0    0;
    2714    34    0.006993    0.032869    0.0557    0    0    0    1    0    1    0    0;
    4768    33    0.002173    0.008731    0.0152    0    0    0    1    0    1    0    0;
    4878    34    0.00077    0.003121    0.0051    0    0    0    1    0    1    0    0;
    5700    33    0.004109    0.016138    0.0284    0    0    0    1    0    1    0    0;
    371    35    8.3e-05    0.000907    0.0202    1034    1034    1034    1    0    1    0    0;
    1114    35    0.000552    0.006726    0.0939    1786    1786    1786    1    0    1    0    0;
    2158    35    0.000512    0.008012    0.2455    2462    2462    2462    1    0    1    0    0;
    3153    35    0.001107    0.00918    0.1906    1644    1644    1644    1    0    1    0    0;
    370    36    6.2e-05    0.000741    0.0173    1095    1095    1095    1    0    1    0    0;
    2158    35    0.000512    0.008019    0.2455    2462    2462    2462    1    0    1    0    0;
    2158    36    0.001153    0.013123    0.1841    1433    1433    1433    1    0    1    0    0;
    5258    37    0.055933    0.120685    0.0013    0    0    0    1    0    1    0    0;
    5544    37    0.039053    0.084404    0.001    0    0    0    1    0    1    0    0;
    726    38    0.00252    0.006551    0.0001    0    0    0    1    0    1    0    0;
    1233    39    0.009877    0.042222    0.0021    0    0    0    1    0    1    0    0;
    5839    39    0.024815    0.063086    0.0029    0    0    0    1    0    1    0    0;
    1233    39    0.009877    0.042222    0.0021    0    0    0    1    0    1    0    0;
    2259    40    0.056173    0.142593    0.0066    0    0    0    1    0    1    0    0;
    4615    40    0.034444    0.109012    0.0076    0    0    0    1    0    1    0    0;
    432    41    0.000158    0.000672    0.0719    0    0    0    1    0    1    0    0;
    3975    41    4.5e-05    8.9e-05    0.002    0    0    0    1    0    1    0    0;
    1488    42    0.01096    0.020063    0.009    0    0    0    1    0    1    0    0;
    2775    42    0.002268    0.008818    0.0099    0    0    0    1    0    1    0    0;
    2734    43    0.001481    0.006296    0.0039    0    0    0    1    0    1    0    0;
    3506    44    0.050617    0.137012    0.009    0    0    0    1    0    1    0    0;
    4347    44    0.074326    0.194507    0.0021    0    0    0    1    0    1    0    0;
    5124    45    0.000247    0.000741    0    0    0    0    1    0    1    0    0;
    1089    46    0.049131    0.134039    0.001    0    0    0    1    0    1    0    0;
    2202    46    0.033258    0.090955    0.001    0    0    0    1    0    1    0    0;
    3323    46    0.067437    0.123442    0.001    0    0    0    1    0    1    0    0;
    1089    47    0.037289    0.118166    0.001    0    0    0    1    0    1    0    0;
    5392    48    0.021358    0.057037    0.0005    0    0    0    1    0    1    0    0;
    1227    49    0.071303    0.180902    0.0021    0    0    0    1    0    1    0    0;
    2353    49    0.071554    0.18191    0.0021    0    0    0    1    0    1    0    0;
    473    50    0.028193    0.104535    0.0013    0    0    0    1    0    1    0    0;
    1683    50    0.055404    0.171429    0.01    0    0    0    1    0    1    0    0;
    3572    50    0.010834    0.071554    0.001    0    0    0    1    0    1    0    0;
    4649    50    0.013857    0.030234    0.0003    0    0    0    1    0    1    0    0;
    3572    50    0.011414    0.070648    0.0009    0    0    0    1    0    1    0    0;
    4649    50    0.013757    0.030108    0.0003    0    0    0    1    0    1    0    0;
    1200    51    0.00478    0.028622    0.0547    455    455    455    1    0    1    0    0;
    1201    51    0.00478    0.028583    0.0547    455    455    455    1    0    1    0    0;
    167    52    0.01284    0.032716    0.0015    0    0    0    1    0    1    0    0;
    5518    52    0.014198    0.036049    0.0016    0    0    0    1    0    1    0    0;
    3367    53    0.005291    0.021668    0.0003    0    0    0    1    0    1    0    0;
    2779    54    0.01358    0.047654    0.0023    0    0    0    1    0    1    0    0;
    376    55    0.000257    0.000514    0.0294    0    0    0    1    0    1    0    0;
    2703    56    0.000257    0.002153    0.2147    452    452    452    1    0    1    0    0;
    3445    56    0.000277    0.000869    0.0931    481    481    481    1    0    1    0    0;
    5125    57    0.000756    0.00252    0    0    0    0    1    0    1    0    0;
    3408    58    0.000237    0.00083    0.1863    0    0    0    1    0    1    0    0;
    3584    58    0.000178    0.000612    0.1377    0    0    0    1    0    1    0    0;
    142    59    0.030486    0.076342    0.002    0    0    0    1    0    1    0    0;
    1659    59    0.011086    0.024691    0.0015    0    0    0    1    0    1    0    0;
    2487    60    0.044344    0.170572    0.0021    0    0    0    1    0    1    0    0;
    3544    60    0.036709    0.151776    0.0017    0    0    0    1    0    1    0    0;
    2236    61    0.017788    0.048551    0.0006    0    0    0    1    0    1    0    0;
    2645    61    0.057521    0.145251    0.0017    0    0    0    1    0    1    0    0;
    2054    62    0.014109    0.057949    0.0029    0    0    0    1    0    1    0    0;
    2966    62    0.007055    0.02973    0.0014    0    0    0    1    0    1    0    0;
    374    63    0.024263    0.065911    0.0007    0    0    0    1    0    1    0    0;
    3100    63    0.020912    0.059209    0.0016    0    0    0    1    0    1    0    0;
    146    64    0.002568    0.011753    0.0203    424    424    424    1    0    1    0    0;
    5135    64    0.002568    0.011615    0.0228    0    0    0    1    0    1    0    0;
    4627    65    0.006299    0.033585    0.0599    0    0    0    1    0    1    0    0;
    4627    65    0.006299    0.033661    0.06    0    0    0    1    0    1    0    0;
    1552    66    0.102293    0.226757    0.0025    0    0    0    1    0    1    0    0;
    2300    66    0.177551    0.405291    0.0046    0    0    0    1    0    1    0    0;
    3267    66    0.088264    0.161566    0.0017    0    0    0    1    0    1    0    0;
    3049    67    0.007307    0.014613    0.0002    0    0    0    1    0    1    0    0;
    2202    68    0.043336    0.11867    0.001    0    0    0    1    0    1    0    0;
    2896    68    0.067775    0.139834    0.001    0    0    0    1    0    1    0    0;
    4557    68    0.047367    0.16125    0.0021    0    0    0    1    0    1    0    0;
    5178    68    0.004031    0.016629    0.001    0    0    0    1    0    1    0    0;
    4630    69    0.073066    0.205089    0.0022    0    0    0    1    0    1    0    0;
    5126    70    4.8e-05    8.8e-05    0.0001    0    0    0    1    0    1    0    0;
    2173    71    0.000252    0.00252    0.0008    0    0    0    1    0    1    0    0;
    3163    71    0.030738    0.088687    0.0169    0    0    0    1    0    1    0    0;
    5127    71    0.006551    0.016377    0.0171    0    0    0    1    0    1    0    0;
    3163    71    0.025195    0.07483    0.0204    0    0    0    1    0    1    0    0;
    3766    72    9.9e-05    0.00077    0.078    0    0    0    1    0    1    0    0;
    3766    73    9.9e-05    0.00077    0.077    0    0    0    1    0    1    0    0;
    5135    74    0.000514    0.003437    0.0061    0    0    0    1    0    1    0    0;
    5155    74    0.005476    0.036879    0.1255    522    522    522    1    0    1    0    0;
    146    74    0.000514    0.003457    0.0061    418    418    418    1    0    1    0    0;
    4988    75    0.017531    0.046914    0.0023    0    0    0    1    0    1    0    0;
    2091    75    0.005309    0.014321    0.0006    0    0    0    1    0    1    0    0;
    3101    76    0.003477    0.01118    0.0187    0    0    0    1    0    1    0    0;
    3852    76    0.000612    0.003121    0.0152    0    0    0    1    0    1    0    0;
    2352    77    0.013857    0.035525    0.0004    0    0    0    1    0    1    0    0;
    243    78    0.002771    0.008314    0.0083    0    0    0    1    0    1    0    0;
    4582    78    0.000151    0.000302    0    0    0    0    1    0    1    0    0;
    632    79    0.010758    0.02187    0.0071    0    0    0    1    0    1    0    0;
    1877    79    0.003779    0.014613    0.0198    0    0    0    1    0    1    0    0;
    2420    79    0.008314    0.017057    0.024    0    0    0    1    0    1    0    0;
    4102    79    0.000252    0.001764    0.0043    0    0    0    1    0    1    0    0;
    632    79    0.010758    0.02187    0.0071    0    0    0    1    0    1    0    0;
    4101    79    0.000302    0.001562    0.0037    0    0    0    1    0    1    0    0;
    4103    81    2.4e-05    0.000144    0.0213    701    701    701    1    0    1    0    0;
    4103    80    7.1e-05    0.000162    0.0162    0    0    0    1    0    1    0    0;
    676    82    0.068027    0.173091    0.002    0    0    0    1    0    1    0    0;
    799    82    0.027211    0.068783    0.001    0    0    0    1    0    1    0    0;
    2079    82    0.03099    0.202822    0.002    0    0    0    1    0    1    0    0;
    3503    83    0.000257    0.001165    0.002    405    405    405    1    0    1    0    0;
    2137    84    0.045603    0.11741    0.001    0    0    0    1    0    1    0    0;
    3822    84    0.008566    0.024691    0    0    0    0    1    0    1    0    0;
    5130    85    0.047317    0.131595    0.0015    0    0    0    1    0    1    0    0;
    2821    86    0.040494    0.128889    0.0064    0    0    0    1    0    1    0    0;
    3530    86    0.037778    0.097037    0.0045    0    0    0    1    0    1    0    0;
    3791    87    0.032071    0.058705    0.0006    0    0    0    1    0    1    0    0;
    4371    87    0.062887    0.204157    0.002    0    0    0    1    0    1    0    0;
    3791    87    0.032026    0.058624    0.0006    0    0    0    1    0    1    0    0;
    1624    88    0.075838    0.224742    0.0027    0    0    0    1    0    1    0    0;
    1713    88    0.028471    0.089695    0.001    0    0    0    1    0    1    0    0;
    3663    88    0.080373    0.255732    0.003    0    0    0    1    0    1    0    0;
    5588    88    0.000252    0.000504    0    0    0    0    1    0    1    0    0;
    2507    89    0.033531    0.087235    0.0166    0    0    0    1    0    1    0    0;
    4252    89    0.03037    0.08321    0.0039    0    0    0    1    0    1    0    0;
    5131    90    0.000444    0.001136    0    0    0    0    1    0    1    0    0;
    3747    91    0.057284    0.130864    0    0    0    0    1    0    1    0    0;
    649    92    0.054749    0.157445    0.0027    0    0    0    1    0    1    0    0;
    4079    92    0.038549    0.103049    0.0012    0    0    0    1    0    1    0    0;
    5758    92    0.012598    0.052406    0.0006    0    0    0    1    0    1    0    0;
    2145    93    0.006914    0.020741    0    0    0    0    1    0    1    0    0;
    3788    94    0.007901    0.020741    0.001    0    0    0    1    0    1    0    0;
    5875    94    0.02    0.054691    0.0026    0    0    0    1    0    1    0    0;
    286    95    0.012099    0.030864    0.0047    0    0    0    1    0    1    0    0;
    1178    95    0.013704    0.034444    0.003    0    0    0    1    0    1    0    0;
    5734    95    0.005679    0.014198    0.0023    0    0    0    1    0    1    0    0;
    4136    96    0.009549    0.040766    0.0005    0    0    0    1    0    1    0    0;
    3019    97    0.026505    0.119426    0.1007    0    0    0    1    0    1    0    0;
    4202    97    0.087641    0.160426    0.0015    0    0    0    1    0    1    0    0;
    4468    97    0.021542    0.05868    0.003    0    0    0    1    0    1    0    0;
    3019    97    0.026505    0.119426    0.1007    0    0    0    1    0    1    0    0;
    1256    98    0.000176    0.000479    0.0006    0    0    0    1    0    1    0    0;
    3536    98    0.141119    0.363442    0.0042    0    0    0    1    0    1    0    0;
    4672    98    0.074477    0.177601    0.0021    0    0    0    1    0    1    0    0;
    2644    99    0.025195    0.067523    0.0064    0    0    0    1    0    1    0    0;
    2645    99    0.025069    0.067599    0.0064    0    0    0    1    0    1    0    0;
    553    100    0.024792    0.057949    0.003    0    0    0    1    0    1    0    0;
    1198    100    0.028723    0.11683    0.0015    0    0    0    1    0    1    0    0;
    1199    100    0.027589    0.112547    0.0048    0    0    0    1    0    1    0    0;
    1910    101    0.032124    0.082892    0.003    0    0    0    1    0    1    0    0;
    4472    101    0.025573    0.09869    0.0012    0    0    0    1    0    1    0    0;
    1483    102    0.001512    0.005291    0.0064    0    0    0    1    0    1    0    0;
    1970    103    0.03351    0.120433    0.0058    0    0    0    1    0    1    0    0;
    2498    103    0.062988    0.159486    0.0017    0    0    0    1    0    1    0    0;
    4306    103    0.024943    0.104283    0.0031    0    0    0    1    0    1    0    0;
    1970    103    0.033762    0.120433    0.0057    0    0    0    1    0    1    0    0;
    1677    104    0.005709    0.037926    0.0688    492    492    492    1    0    1    0    0;
    5523    104    0.001758    0.011654    0.0208    492    492    492    1    0    1    0    0;
    266    105    0.001383    0.009462    0.0172    463    463    463    1    0    1    0    0;
    1565    105    0.00156    0.006933    0.0121    432    432    432    1    0    1    0    0;
    2103    105    0.006376    0.028733    0.0506    432    432    432    1    0    1    0    0;
    3558    105    0.00158    0.010627    0.0192    481    481    481    1    0    1    0    0;
    2216    106    0.005556    0.025185    0.0008    0    0    0    1    0    1    0    0;
    2280    106    0.007531    0.046914    0.0036    0    0    0    1    0    1    0    0;
    3280    106    0.033457    0.09642    0.0047    0    0    0    1    0    1    0    0;
    5097    106    0.006914    0.042469    0.0005    0    0    0    1    0    1    0    0;
    3018    107    0.001086    0.003536    0.3766    506    506    506    1    0    1    0    0;
    3018    107    0.001086    0.003536    0.3766    506    506    506    1    0    1    0    0;
    4001    108    0.026543    0.074691    0.0034    0    0    0    1    0    1    0    0;
    4000    108    0.026914    0.075802    0.0034    0    0    0    1    0    1    0    0;
    635    109    0.04059    0.110708    0.0013    0    0    0    1    0    1    0    0;
    673    109    0.073646    0.225598    0.0087    0    0    0    1    0    1    0    0;
    761    109    0.02066    0.088687    0.0021    0    0    0    1    0    1    0    0;
    5231    109    0.019904    0.08516    0.001    0    0    0    1    0    1    0    0;
    5235    109    0.014361    0.068027    0.0035    0    0    0    1    0    1    0    0;
    4762    109    0.059209    0.150164    0.0021    0    0    0    1    0    1    0    0;
    484    110    0.004741    0.020385    0.0334    0    0    0    1    0    1    0    0;
    5434    110    0.009027    0.048869    0.084    0    0    0    1    0    1    0    0;
    5538    110    0.003516    0.016257    0.0273    0    0    0    1    0    1    0    0;
    715    111    0.059461    0.163265    0.0018    0    0    0    1    0    1    0    0;
    4465    111    0.146384    0.373394    0.0051    0    0    0    1    0    1    0    0;
    1172    112    0.006299    0.027715    0.0003    0    0    0    1    0    1    0    0;
    1663    112    0.008818    0.028471    0.0003    0    0    0    1    0    1    0    0;
    2304    112    0.043588    0.145629    0.008    0    0    0    1    0    1    0    0;
    5343    112    0.015117    0.051902    0.0006    0    0    0    1    0    1    0    0;
    1173    112    0.006551    0.025951    0.0003    0    0    0    1    0    1    0    0;
    1662    112    0.008314    0.027211    0.0003    0    0    0    1    0    1    0    0;
    2304    112    0.043689    0.145528    0.0081    0    0    0    1    0    1    0    0;
    1661    112    0.008566    0.027967    0.0003    0    0    0    1    0    1    0    0;
    1036    113    0.000514    0.003417    0.0278    452    452    452    1    0    1    0    0;
    1080    113    0.001084    0.007198    0.0132    448    448    448    1    0    1    0    0;
    5293    113    0.000523    0.002436    0.0167    0    0    0    1    0    1    0    0;
    1036    113    0.000514    0.003457    0.0203    0    0    0    1    0    1    0    0;
    1080    113    0.001086    0.007249    0.0132    540    540    540    1    0    1    0    0;
    5292    113    0.000553    0.002469    0.0157    405    405    405    1    0    1    0    0;
    1080    113    0.001086    0.007269    0.0132    540    540    540    1    0    1    0    0;
    3540    114    0.038725    0.112799    0.0116    0    0    0    1    0    1    0    0;
    4016    114    0.023935    0.079617    0.0021    0    0    0    1    0    1    0    0;
    1248    117    0.135693    0.248384    0.0025    0    0    0    1    0    1    0    0;
    1251    117    0.192681    0.352701    0.0037    0    0    0    1    0    1    0    0;
    5438    117    0.057193    0.145377    0.0017    0    0    0    1    0    1    0    0;
    5560    117    0.021736    0.039788    0.0004    0    0    0    1    0    1    0    0;
    4988    118    0.002469    0.006938    0.0248    0    0    0    1    0    1    0    0;
    1004    119    0.016125    0.068279    0.0081    0    0    0    1    0    1    0    0;
    4577    119    0.059209    0.150416    0.0021    0    0    0    1    0    1    0    0;
    1004    119    0.016125    0.068279    0.0081    0    0    0    1    0    1    0    0;
    2713    120    0.013605    0.039305    0.0061    0    0    0    1    0    1    0    0;
    5263    121    0.031015    0.078685    0.0032    0    0    0    1    0    1    0    0;
    5490    121    0.080927    0.181204    0.0038    0    0    0    1    0    1    0    0;
    5133    122    0.007811    0.016377    0.0024    0    0    0    1    0    1    0    0;
    5133    123    0.007811    0.016377    0.0024    0    0    0    1    0    1    0    0;
    5134    124    0.010124    0.028518    0.0013    0    0    0    1    0    1    0    0;
    1269    125    0.084656    0.231041    0.0026    0    0    0    1    0    1    0    0;
    1268    125    0.061225    0.275888    0.003    0    0    0    1    0    1    0    0;
    4334    126    0.102293    0.245906    0.0027    0    0    0    1    0    1    0    0;
    5767    126    0.036533    0.088435    0.001    0    0    0    1    0    1    0    0;
    183    127    0.001039    0.001902    0.0015    0    0    0    1    0    1    0    0;
    2399    129    0.000756    0.007811    0.0001    0    0    0    1    0    1    0    0;
    2756    129    0.019148    0.081381    0.0012    0    0    0    1    0    1    0    0;
    4285    129    0.02318    0.04258    0.0006    0    0    0    1    0    1    0    0;
    5325    129    0.002268    0.022424    0.0002    0    0    0    1    0    1    0    0;
    5771    128    0.012094    0.030486    0.0004    0    0    0    1    0    1    0    0;
    2756    128    0.03351    0.088435    0.001    0    0    0    1    0    1    0    0;
    5324    128    0.00252    0.02066    0.0002    0    0    0    1    0    1    0    0;
    3007    130    0.001837    0.011694    0.0759    467    467    467    1    0    1    0    0;
    3431    130    0.001067    0.007131    0.0132    413    413    413    1    0    1    0    0;
    4595    130    0.001284    0.008593    0.0152    541    541    541    1    0    1    0    0;
    4596    130    0.001284    0.008593    0.0162    541    541    541    1    0    1    0    0;
    4596    130    0.001284    0.008533    0.0162    541    541    541    1    0    1    0    0;
    784    131    0.000494    0.000928    0.0699    0    0    0    1    0    1    0    0;
    1152    131    0.000184    0.00159    0.1661    422    422    422    1    0    1    0    0;
    4064    131    0.000198    0.001711    0.1711    0    0    0    1    0    1    0    0;
    4127    131    0.000751    0.003358    0.1534    0    0    0    1    0    1    0    0;
    2203    132    0.007037    0.022716    0.0011    0    0    0    1    0    1    0    0;
    2744    132    0.028025    0.071111    0.0034    0    0    0    1    0    1    0    0;
    1716    133    0.005192    0.009503    0.009    0    0    0    1    0    1    0    0;
    1194    135    0.000178    0.001047    0.1499    452    452    452    1    0    1    0    0;
    1723    134    0.000119    0.000474    0.0688    452    452    452    1    0    1    0    0;
    3408    135    0.000316    0.002232    0.2774    452    452    452    1    0    1    0    0;
    1891    136    0.060864    0.152469    0.0071    0    0    0    1    0    1    0    0;
    4837    136    0.058222    0.146864    0.007    0    0    0    1    0    1    0    0;
    628    137    0.047115    0.108088    0.0031    0    0    0    1    0    1    0    0;
    3067    137    0.036281    0.154195    0.0037    0    0    0    1    0    1    0    0;
    4547    138    0.037227    0.106836    0.0328    0    0    0    1    0    1    0    0;
    5213    138    0.006089    0.020756    0.0067    0    0    0    1    0    1    0    0;
    3576    139    0.086848    0.206626    0.0036    0    0    0    1    0    1    0    0;
    4773    139    0.032754    0.0839    0.001    0    0    0    1    0    1    0    0;
    3020    140    0.000729    0.005118    0.0933    0    0    0    1    0    1    0    0;
    3020    140    0.000755    0.005235    0.0909    419    419    419    1    0    1    0    0;
    852    141    0.001787    0.01946    0.4214    1579    1579    1579    1    0    1    0    0;
    189    142    0.01615    0.036583    0.027    0    0    0    1    0    1    0    0;
    1659    142    0.018645    0.048123    0.0006    0    0    0    1    0    1    0    0;
    2226    142    0.03351    0.061476    0.0006    0    0    0    1    0    1    0    0;
    2227    142    0.024943    0.066264    0.0007    0    0    0    1    0    1    0    0;
    3912    142    0.079617    0.198035    0.0025    0    0    0    1    0    1    0    0;
    5754    142    0.0194    0.05291    0.0006    0    0    0    1    0    1    0    0;
    3912    142    0.068279    0.185689    0.0021    0    0    0    1    0    1    0    0;
    1681    143    0.001719    0.00877    0.0157    0    0    0    1    0    1    0    0;
    4159    143    0.009165    0.04318    0.077    0    0    0    1    0    1    0    0;
    1559    145    0.070988    0.185185    0.0089    0    0    0    1    0    1    0    0;
    1566    145    0.000617    0.001852    0.0011    0    0    0    1    0    1    0    0;
    3713    145    0.010988    0.068148    0.0006    0    0    0    1    0    1    0    0;
    5073    145    0.005309    0.034691    0.0382    0    0    0    1    0    1    0    0;
    5694    145    0.00963    0.059753    0.0032    0    0    0    1    0    1    0    0;
    1566    145    0.002346    0.006173    0.0002    0    0    0    1    0    1    0    0;
    508    146    0.004879    0.032454    0.0602    487    487    487    1    0    1    0    0;
    697    146    0.006341    0.042746    0.0785    418    418    418    1    0    1    0    0;
    760    146    0.006914    0.031249    0.0547    0    0    0    1    0    1    0    0;
    1053    147    0.000582    0.007652    0.2643    2487    2487    2487    1    0    1    0    0;
    2731    147    0.001648    0.021634    0.748    2487    2487    2487    1    0    1    0    0;
    3390    147    0.000838    0.014301    0.5198    2487    2487    2487    1    0    1    0    0;
    4622    147    0.001163    0.015312    0.5285    2487    2487    2487    1    0    1    0    0;
    1053    147    0.000575    0.007576    0.2614    2487    2487    2487    1    0    1    0    0;
    2731    147    0.001646    0.021633    0.7479    2487    2487    2487    1    0    1    0    0;
    3390    147    0.000838    0.014287    0.5198    2487    2487    2487    1    0    1    0    0;
    4623    147    0.00117    0.015339    0.5285    2487    2487    2487    1    0    1    0    0;
    4622    147    0.001821    0.017874    0.4318    1382    1382    1382    1    0    1    0    0;
    5008    148    0.004485    0.01683    0.0154    0    0    0    1    0    1    0    0;
    483    149    0.003023    0.01159    0.0002    0    0    0    1    0    1    0    0;
    4268    150    0.022222    0.060124    0.0029    0    0    0    1    0    1    0    0;
    2001    151    0.007307    0.030486    0.0071    0    0    0    1    0    1    0    0;
    4294    153    0.070043    0.190728    0.0021    0    0    0    1    0    1    0    0;
    4541    152    0.110103    0.294533    0.004    0    0    0    1    0    1    0    0;
    4724    153    0.034014    0.145629    0.0018    0    0    0    1    0    1    0    0;
    157    152    0.000171    0.000313    0.0003    0    0    0    1    0    1    0    0;
    3594    154    0.042328    0.115898    0.001    0    0    0    1    0    1    0    0;
    5513    154    0.021416    0.061476    0.001    0    0    0    1    0    1    0    0;
    5755    154    0.0194    0.053414    0.001    0    0    0    1    0    1    0    0;
    5514    154    0.021416    0.061728    0    0    0    0    1    0    1    0    0;
    1968    155    0.000672    0.003477    0.0365    0    0    0    1    0    1    0    0;
    5136    156    0.000831    0.001688    0    0    0    0    1    0    1    0    0;
    685    158    0.138123    0.332    0.001    0    0    0    1    0    1    0    0;
    4767    159    0.000988    0.003457    0    0    0    0    1    0    1    0    0;
    5840    158    0.008395    0.02321    0    0    0    0    1    0    1    0    0;
    1734    160    0.047518    0.118922    0.0013    0    0    0    1    0    1    0    0;
    2774    160    0.022928    0.053414    0.0006    0    0    0    1    0    1    0    0;
    2852    160    0.080373    0.201562    0.004    0    0    0    1    0    1    0    0;
    3712    160    0.019652    0.05291    0.001    0    0    0    1    0    1    0    0;
    5100    162    0.000632    0.004188    0.0081    471    471    471    1    0    1    0    0;
    5100    161    0.000612    0.004148    0.0071    471    471    471    1    0    1    0    0;
    4643    163    0.024321    0.06679    0.0031    0    0    0    1    0    1    0    0;
    4690    163    0.015062    0.041605    0.0019    0    0    0    1    0    1    0    0;
    2231    165    0.001587    0.003527    0.0013    0    0    0    1    0    1    0    0;
    2231    164    0.001587    0.003527    0.0013    0    0    0    1    0    1    0    0;
    1414    168    0.03642    0.095185    0.0045    0    0    0    1    0    1    0    0;
    1596    168    0.014938    0.061852    0.0046    0    0    0    1    0    1    0    0;
    3639    168    0.043951    0.11642    0.007    0    0    0    1    0    1    0    0;
    3805    167    0.014815    0.033457    0.0015    0    0    0    1    0    1    0    0;
    4205    167    0.004198    0.010741    0.0013    0    0    0    1    0    1    0    0;
    4517    167    0.02    0.049136    0.0629    0    0    0    1    0    1    0    0;
    5170    168    0.014444    0.036173    0.0018    0    0    0    1    0    1    0    0;
    5221    168    0.015679    0.042593    0.0019    0    0    0    1    0    1    0    0;
    5439    167    0.041975    0.106173    0.0125    0    0    0    1    0    1    0    0;
    3467    167    0.022753    0.056914    0.0028    0    0    0    1    0    1    0    0;
    5885    167    0.031235    0.082839    0.0042    0    0    0    1    0    1    0    0;
    3724    169    0.000672    0.004405    0.0081    541    541    541    1    0    1    0    0;
    5695    169    0.000968    0.004602    0.0081    0    0    0    1    0    1    0    0;
    3724    169    0.000632    0.004444    0.0081    440    440    440    1    0    1    0    0;
    5137    170    0.016173    0.044198    0.0021    0    0    0    1    0    1    0    0;
    2581    171    0.001481    0.005679    0.0267    0    0    0    1    0    1    0    0;
    5619    171    0.008642    0.018272    0.0045    0    0    0    1    0    1    0    0;
    1569    172    0.006173    0.026296    0.0015    0    0    0    1    0    1    0    0;
    4641    172    0.039753    0.105062    0.0073    0    0    0    1    0    1    0    0;
    5831    172    0.010617    0.027407    0.0034    0    0    0    1    0    1    0    0;
    1569    172    0.006173    0.026173    0.0013    0    0    0    1    0    1    0    0;
    5707    173    0.001975    0.013215    0.0243    541    541    541    1    0    1    0    0;
    5708    173    0.001956    0.013037    0.0243    0    0    0    1    0    1    0    0;
    5140    174    0.000988    0.004074    0.0002    0    0    0    1    0    1    0    0;
    447    175    0.030494    0.121605    0.0071    0    0    0    1    0    1    0    0;
    5398    175    0.009877    0.025062    0.0011    0    0    0    1    0    1    0    0;
    1950    175    0.020741    0.052469    0.0003    0    0    0    1    0    1    0    0;
    2457    176    0.09675    0.264298    0.0029    0    0    0    1    0    1    0    0;
    5195    176    0.003275    0.008566    0.0001    0    0    0    1    0    1    0    0;
    5180    177    0.018896    0.056185    0.0006    0    0    0    1    0    1    0    0;
    5196    177    0.002771    0.008314    0.0001    0    0    0    1    0    1    0    0;
    4741    178    0.002933    0.010267    0.0032    0    0    0    1    0    1    0    0;
    5149    178    0.0028    0.007511    0.0022    0    0    0    1    0    1    0    0;
    184    179    2e-05    0.000198    0.0121    0    0    0    1    0    1    0    0;
    184    180    2e-05    0.000198    0.0142    0    0    0    1    0    1    0    0;
    913    183    0.001008    0.002268    0.0034    0    0    0    1    0    1    0    0;
    1453    183    0.002771    0.007055    0.0075    0    0    0    1    0    1    0    0;
    1497    183    0.008411    0.015397    0.0491    0    0    0    1    0    1    0    0;
    3485    183    0.008566    0.016377    0.0064    0    0    0    1    0    1    0    0;
    4958    183    0.006299    0.01159    0.0008    0    0    0    1    0    1    0    0;
    4963    183    0.002478    0.004537    0.0024    0    0    0    1    0    1    0    0;
    5703    183    0.006488    0.011876    0.015    0    0    0    1    0    1    0    0;
    914    183    0.001008    0.002771    0.0037    0    0    0    1    0    1    0    0;
    1453    183    0.003191    0.005842    0.0075    0    0    0    1    0    1    0    0;
    1453    183    0.002771    0.007307    0.0079    0    0    0    1    0    1    0    0;
    4961    183    0.000756    0.002268    0.003    0    0    0    1    0    1    0    0;
    4962    183    0.000974    0.001783    0.0033    0    0    0    1    0    1    0    0;
    997    184    0.000277    0.000928    0.2066    0    0    0    1    0    1    0    0;
    1054    184    0.002037    0.010904    0.0187    0    0    0    1    0    1    0    0;
    1128    184    0.000415    0.002015    0.1266    428    428    428    1    0    1    0    0;
    1274    184    0.000395    0.00156    0.1893    426    426    426    1    0    1    0    0;
    2115    184    4e-05    0.000178    0.0152    0    0    0    1    0    1    0    0;
    2984    184    0.001323    0.012444    0.0678    935    935    935    1    0    1    0    0;
    4410    184    0.000454    0.002133    0.2511    0    0    0    1    0    1    0    0;
    4968    184    0.000119    0.000691    0.1002    0    0    0    1    0    1    0    0;
    5065    184    0.00083    0.005175    0.0203    0    0    0    1    0    1    0    0;
    997    184    0.000277    0.000928    0.2086    0    0    0    1    0    1    0    0;
    2984    184    0.001314    0.012115    0.0673    943    943    943    1    0    1    0    0;
    4965    184    5.9e-05    0.000217    0.0496    0    0    0    1    0    1    0    0;
    4964    184    5.9e-05    0.000217    0.0466    0    0    0    1    0    1    0    0;
    5141    185    0.023583    0.064324    0.0007    0    0    0    1    0    1    0    0;
    4435    186    0.000854    0.001563    0.0007    0    0    0    1    0    1    0    0;
    5142    187    0.015369    0.060469    0.0013    0    0    0    1    0    1    0    0;
    1039    188    0.004314    0.007897    0.0123    0    0    0    1    0    1    0    0;
    5417    189    0.009625    0.024339    0.0003    0    0    0    1    0    1    0    0;
    5143    190    0.002593    0.00716    0.0003    0    0    0    1    0    1    0    0;
    5435    191    0.008566    0.018896    0.0002    0    0    0    1    0    1    0    0;
    2256    192    0.041068    0.139078    0.0016    0    0    0    1    0    1    0    0;
    5633    192    0.070547    0.233132    0.0127    0    0    0    1    0    1    0    0;
    5144    193    0.000494    0.000988    0    0    0    0    1    0    1    0    0;
    2760    194    0.018025    0.049136    0.0023    0    0    0    1    0    1    0    0;
    4858    194    0.024198    0.061728    0.0029    0    0    0    1    0    1    0    0;
    320    195    0.062232    0.138574    0.0015    0    0    0    1    0    1    0    0;
    5125    195    0.035525    0.084782    0.0009    0    0    0    1    0    1    0    0;
    4120    196    0.000158    0.000948    0.002    0    0    0    1    0    1    0    0;
    2515    197    0.043588    0.119174    0.0013    0    0    0    1    0    1    0    0;
    2790    197    0.095062    0.299849    0.0069    0    0    0    1    0    1    0    0;
    5366    197    0.048375    0.166037    0.002    0    0    0    1    0    1    0    0;
    3233    198    0.004193    0.007675    0.0057    0    0    0    1    0    1    0    0;
    3233    199    0.004377    0.008012    0.0058    0    0    0    1    0    1    0    0;
    324    200    0.035273    0.218443    0.0029    0    0    0    1    0    1    0    0;
    574    200    0.000252    0.000504    0    0    0    0    1    0    1    0    0;
    934    200    0.034442    0.11809    0.0091    0    0    0    1    0    1    0    0;
    324    200    0.034266    0.221466    0    0    0    0    1    0    1    0    0;
    827    201    0.0839    0.229025    0.0025    0    0    0    1    0    1    0    0;
    1766    201    0.048627    0.123205    0.0014    0    0    0    1    0    1    0    0;
    5145    202    0.008025    0.021852    0.001    0    0    0    1    0    1    0    0;
    2466    203    0.001521    0.007076    0.0118    0    0    0    1    0    1    0    0;
    4580    203    0.002469    0.011457    0.0203    0    0    0    1    0    1    0    0;
    1385    204    0.001442    0.009699    0.0172    566    566    566    1    0    1    0    0;
    1491    204    0.001422    0.009541    0.0172    566    566    566    1    0    1    0    0;
    395    205    0.024691    0.056941    0.001    0    0    0    1    0    1    0    0;
    1077    205    0.0194    0.038549    0.0033    0    0    0    1    0    1    0    0;
    830    206    0.006914    0.029259    0.0015    0    0    0    1    0    1    0    0;
    1931    206    0.007037    0.029877    0.0015    0    0    0    1    0    1    0    0;
    2075    206    0.02037    0.08642    0.0044    0    0    0    1    0    1    0    0;
    2729    206    0.007531    0.047037    0.0047    0    0    0    1    0    1    0    0;
    3010    206    0.019136    0.051481    0.0024    0    0    0    1    0    1    0    0;
    830    206    0.007531    0.031605    0.0016    0    0    0    1    0    1    0    0;
    1931    206    0.00716    0.031852    0.0021    0    0    0    1    0    1    0    0;
    1595    207    0.004681    0.028227    0.0516    440    440    440    1    0    1    0    0;
    2730    207    0.001185    0.008    0.0152    575    575    575    1    0    1    0    0;
    5725    207    0.005333    0.02722    0.0491    440    440    440    1    0    1    0    0;
    2731    208    0.000145    0.001911    0.0661    2487    2487    2487    1    0    1    0    0;
    5093    208    0.000253    0.003323    0.1148    2487    2487    2487    1    0    1    0    0;
    395    209    0.018645    0.041068    0.0005    0    0    0    1    0    1    0    0;
    1696    209    0.049131    0.124465    0.0014    0    0    0    1    0    1    0    0;
    5164    209    0.02192    0.091207    0.0011    0    0    0    1    0    1    0    0;
    564    210    0.015117    0.039808    0.0005    0    0    0    1    0    1    0    0;
    564    210    0.015117    0.039808    0.0005    0    0    0    1    0    1    0    0;
    5616    211    0.012296    0.031173    0.0015    0    0    0    1    0    1    0    0;
    5883    211    0.020988    0.06716    0.0032    0    0    0    1    0    1    0    0;
    3951    212    0.004787    0.018141    0.0002    0    0    0    1    0    1    0    0;
    1803    214    0.003779    0.020912    0.0028    0    0    0    1    0    1    0    0;
    4859    213    0.007055    0.020408    0.0002    0    0    0    1    0    1    0    0;
    1803    214    0.003779    0.020912    0.0028    0    0    0    1    0    1    0    0;
    3894    215    0.000494    0.002252    0.004    406    406    406    1    0    1    0    0;
    3894    216    0.000494    0.002252    0.004    406    406    406    1    0    1    0    0;
    526    217    0.000741    0.001358    0.0036    0    0    0    1    0    1    0    0;
    1186    217    0.044444    0.111728    0.0053    0    0    0    1    0    1    0    0;
    1424    217    0.093457    0.227654    0.0115    0    0    0    1    0    1    0    0;
    1744    217    0.024938    0.06642    0.0032    0    0    0    1    0    1    0    0;
    1891    217    0.045309    0.116049    0.0055    0    0    0    1    0    1    0    0;
    4094    217    0.06758    0.184444    0.0162    0    0    0    1    0    1    0    0;
    4936    217    0.065062    0.177531    0.0083    0    0    0    1    0    1    0    0;
    355    218    0.004563    0.030696    0.0557    541    541    541    1    0    1    0    0;
    1140    218    0.009857    0.04478    0.077    405    405    405    1    0    1    0    0;
    2907    218    0.017106    0.078321    0.1387    0    0    0    1    0    1    0    0;
    4645    218    0.010272    0.048691    0.0866    0    0    0    1    0    1    0    0;
    1996    219    0.11867    0.311413    0.0041    0    0    0    1    0    1    0    0;
    5449    219    0.087931    0.176115    0.0018    0    0    0    1    0    1    0    0;
    1522    220    0.057654    0.152716    0.0076    0    0    0    1    0    1    0    0;
    1588    220    0.037654    0.101605    0.0047    0    0    0    1    0    1    0    0;
    2779    221    0.00037    0.001235    0.0015    0    0    0    1    0    1    0    0;
    5148    222    0.013827    0.037778    0.0018    0    0    0    1    0    1    0    0;
    5146    223    0.015631    0.028612    0.0002    0    0    0    1    0    1    0    0;
    258    224    0.093978    0.258755    0.004    0    0    0    1    0    1    0    0;
    2051    224    0.160699    0.294157    0.003    0    0    0    1    0    1    0    0;
    4424    224    0.059209    0.163265    0.0019    0    0    0    1    0    1    0    0;
    1607    225    0.012978    0.059338    0.1002    409    409    409    1    0    1    0    0;
    2961    225    0.01197    0.056632    0.0942    0    0    0    1    0    1    0    0;
    2322    226    0.014613    0.039808    0.0005    0    0    0    1    0    1    0    0;
    4180    226    0.114412    0.301335    0.0036    0    0    0    1    0    1    0    0;
    2322    226    0.026002    0.055883    0.0011    0    0    0    1    0    1    0    0;
    5149    227    0.000578    0.001156    0.0004    0    0    0    1    0    1    0    0;
    3853    229    0.000316    0.001679    0.0192    0    0    0    1    0    1    0    0;
    3853    228    0.000316    0.001679    0.0192    0    0    0    1    0    1    0    0;
    1556    231    0.06576    0.166541    0.0019    0    0    0    1    0    1    0    0;
    1556    230    0.063946    0.174402    0.002    0    0    0    1    0    1    0    0;
    424    232    0.015369    0.064399    0.0106    0    0    0    1    0    1    0    0;
    3159    232    0.163093    0.298541    0.0034    0    0    0    1    0    1    0    0;
    4585    232    0.017407    0.031864    0.0009    0    0    0    1    0    1    0    0;
    424    232    0.015344    0.064248    0.0103    0    0    0    1    0    1    0    0;
    2501    233    0.000277    0.000573    0.0334    0    0    0    1    0    1    0    0;
    521    234    0.049383    0.134444    0.0063    0    0    0    1    0    1    0    0;
    1875    235    0.009383    0.039012    0.0019    0    0    0    1    0    1    0    0;
    4908    235    0.015803    0.066543    0.0034    0    0    0    1    0    1    0    0;
    3690    237    0.009012    0.029012    0.0003    0    0    0    1    0    1    0    0;
    3691    238    0.001055    0.004836    0.0081    432    432    432    1    0    1    0    0;
    507    239    0.003951    0.010247    0.0005    0    0    0    1    0    1    0    0;
    1019    240    0.042303    0.10708    0.0017    0    0    0    1    0    1    0    0;
    3967    240    0.006047    0.015117    0    0    0    0    1    0    1    0    0;
    2707    241    0.035185    0.095802    0.0045    0    0    0    1    0    1    0    0;
    5044    241    0.039691    0.108716    0.0052    0    0    0    1    0    1    0    0;
    2390    242    0.081633    0.151675    0.0016    0    0    0    1    0    1    0    0;
    4630    242    0.057949    0.240111    0.003    0    0    0    1    0    1    0    0;
    5476    242    0.006299    0.017133    0.0038    0    0    0    1    0    1    0    0;
    5768    242    0.047871    0.197783    0.0025    0    0    0    1    0    1    0    0;
    363    243    0.044092    0.11164    0.0017    0    0    0    1    0    1    0    0;
    4581    243    0.003704    0.023029    0.0026    0    0    0    1    0    1    0    0;
    693    244    0.009111    0.029012    0.0043    0    0    0    1    0    1    0    0;
    4475    244    0.020926    0.060074    0.0028    0    0    0    1    0    1    0    0;
    5527    244    0.014222    0.048111    0.0024    0    0    0    1    0    1    0    0;
    1696    245    0.056437    0.160242    0.0019    0    0    0    1    0    1    0    0;
    5721    245    0.050894    0.146384    0.0017    0    0    0    1    0    1    0    0;
    3173    246    0.058957    0.160494    0.0018    0    0    0    1    0    1    0    0;
    3374    246    0.067019    0.17032    0.0019    0    0    0    1    0    1    0    0;
    1934    247    0.038148    0.094691    0.018    0    0    0    1    0    1    0    0;
    2364    247    0.034259    0.085321    0.0145    0    0    0    1    0    1    0    0;
    5151    248    0.058705    0.164777    0.0018    0    0    0    1    0    1    0    0;
    285    249    0.004031    0.009826    0.0001    0    0    0    1    0    1    0    0;
    482    249    0.024943    0.112371    0.003    0    0    0    1    0    1    0    0;
    752    249    0.006097    0.011161    0.0002    0    0    0    1    0    1    0    0;
    2462    249    0.106843    0.195575    0.0051    0    0    0    1    0    1    0    0;
    4755    249    0.010582    0.039557    0.001    0    0    0    1    0    1    0    0;
    3598    250    0.002114    0.008553    0.0152    0    0    0    1    0    1    0    0;
    3185    251    0.000198    0.000731    0.0942    0    0    0    1    0    1    0    0;
    2123    252    0.058705    0.235072    0.0025    0    0    0    1    0    1    0    0;
    3587    252    0.042378    0.116024    0.0134    0    0    0    1    0    1    0    0;
    1277    253    0.087176    0.228773    0.0059    0    0    0    1    0    1    0    0;
    1634    253    0.092727    0.169735    0.005    0    0    0    1    0    1    0    0;
    2271    253    0.113127    0.312169    0.006    0    0    0    1    0    1    0    0;
    2962    254    0.005424    0.009929    0.0373    0    0    0    1    0    1    0    0;
    4035    255    0.026667    0.07037    0.0032    0    0    0    1    0    1    0    0;
    5143    255    0.00963    0.026049    0.0011    0    0    0    1    0    1    0    0;
    3536    256    0.004812    0.019703    0.0002    0    0    0    1    0    1    0    0;
    3536    256    0.005039    0.022424    0.0002    0    0    0    1    0    1    0    0;
    1122    257    0.067599    0.171378    0.0019    0    0    0    1    0    1    0    0;
    3843    257    0.043336    0.111363    0.0013    0    0    0    1    0    1    0    0;
    4662    257    0.004787    0.013102    0.0002    0    0    0    1    0    1    0    0;
    560    258    0.166768    0.305266    0.003    0    0    0    1    0    1    0    0;
    1694    258    0.06198    0.171076    0.0042    0    0    0    1    0    1    0    0;
    3520    259    0.019652    0.04258    0    0    0    0    1    0    1    0    0;
    4195    259    0.037365    0.080247    0.0009    0    0    0    1    0    1    0    0;
    4578    259    0.06198    0.162409    0.0017    0    0    0    1    0    1    0    0;
    4580    260    0.00324    0.012616    0.0225    0    0    0    1    0    1    0    0;
    1118    261    0.005679    0.015185    0.0006    0    0    0    1    0    1    0    0;
    764    262    0.086288    0.157948    0.0015    0    0    0    1    0    1    0    0;
    1464    262    0.000882    0.002494    0.0021    0    0    0    1    0    1    0    0;
    5012    263    0.007522    0.029736    0.0496    0    0    0    1    0    1    0    0;
    5835    263    0.006809    0.03043    0.0521    0    0    0    1    0    1    0    0;
    5152    264    0.038297    0.078861    0    0    0    0    1    0    1    0    0;
    1385    266    0.002153    0.014736    0.0273    565    565    565    1    0    1    0    0;
    1636    265    0.000581    0.003838    0.0071    507    507    507    1    0    1    0    0;
    2809    265    0.001857    0.020306    0.0557    566    566    566    1    0    1    0    0;
    4869    266    0.002331    0.015526    0.0278    549    549    549    1    0    1    0    0;
    5446    265    0.001345    0.008968    0.0162    566    566    566    1    0    1    0    0;
    1635    265    0.000573    0.003911    0.0071    415    415    415    1    0    1    0    0;
    2214    265    0.001896    0.012701    0.0233    501    501    501    1    0    1    0    0;
    1952    267    0.000602    0.006717    0.1357    1725    1725    1725    1    0    1    0    0;
    2810    267    0.00063    0.007098    0.1588    1916    1916    1916    1    0    1    0    0;
    5101    267    0.000367    0.004631    0.1126    2275    2275    2275    1    0    1    0    0;
    2810    267    0.000472    0.006201    0.2137    2487    2487    2487    1    0    1    0    0;
    5094    267    0.001504    0.019298    0.4577    2275    2275    2275    1    0    1    0    0;
    729    268    0.001844    0.003375    0.0026    0    0    0    1    0    1    0    0;
    740    269    0.000158    0.001106    0.1357    461    461    461    1    0    1    0    0;
    1283    270    0.000219    0.00193    0.1954    407    407    407    1    0    1    0    0;
    1381    270    0.000158    0.000909    0.1316    428    428    428    1    0    1    0    0;
    3547    270    0.000411    0.00356    0.3564    416    416    416    1    0    1    0    0;
    3902    269    0.000158    0.001264    0.1286    416    416    416    1    0    1    0    0;
    1912    271    0.045855    0.121189    0.0013    0    0    0    1    0    1    0    0;
    2690    271    0.064248    0.156211    0.0018    0    0    0    1    0    1    0    0;
    550    272    0.100277    0.244898    0.0026    0    0    0    1    0    1    0    0;
    5317    272    0.072411    0.175888    0.0019    0    0    0    1    0    1    0    0;
    3007    274    0.000198    0.001383    0.003    420    420    420    1    0    1    0    0;
    3007    273    0.000217    0.001402    0.003    420    420    420    1    0    1    0    0;
    1418    275    0.036029    0.091711    0.001    0    0    0    1    0    1    0    0;
    1708    275    0.018896    0.047367    0.0008    0    0    0    1    0    1    0    0;
    4473    275    0.003427    0.009272    0.0121    0    0    0    1    0    1    0    0;
    4862    275    0.006299    0.018392    0.0164    0    0    0    1    0    1    0    0;
    5284    275    0.017637    0.044092    0.0008    0    0    0    1    0    1    0    0;
    5832    275    0.046273    0.084703    0.0015    0    0    0    1    0    1    0    0;
    4473    275    0.00383    0.008869    0.0143    0    0    0    1    0    1    0    0;
    1331    276    0.001304    0.008691    0.0152    525    525    525    1    0    1    0    0;
    3007    276    0.000691    0.004662    0.0091    541    541    541    1    0    1    0    0;
    1950    277    0.009506    0.058889    0.0039    0    0    0    1    0    1    0    0;
    1950    277    0.009383    0.058765    0.0031    0    0    0    1    0    1    0    0;
    281    278    9.9e-05    0.000415    0.0456    434    434    434    1    0    1    0    0;
    1060    279    1e-06    0.000104    0.078    1068    1068    1068    1    0    1    0    0;
    1524    279    0.000353    0.004584    0.1184    2357    2357    2357    1    0    1    0    0;
    2469    279    0.000699    0.009179    0.3177    2487    2487    2487    1    0    1    0    0;
    1524    279    0.000353    0.004584    0.1184    2357    2357    2357    1    0    1    0    0;
    2469    279    0.000734    0.009245    0.3148    2487    2487    2487    1    0    1    0    0;
    1064    279    7e-06    0.000104    0.0029    1382    1382    1382    1    0    1    0    0;
    1063    279    7e-06    0.000104    0.0029    1382    1382    1382    1    0    1    0    0;
    741    280    0.01    0.026667    0.0046    0    0    0    1    0    1    0    0;
    989    280    0.049259    0.114321    0.0079    0    0    0    1    0    1    0    0;
    1062    280    0.019383    0.049383    0.0256    0    0    0    1    0    1    0    0;
    742    280    0.009877    0.026667    0.0046    0    0    0    1    0    1    0    0;
    1061    280    0.02037    0.052469    0.0097    0    0    0    1    0    1    0    0;
    1523    281    0.002556    0.017333    0.0805    418    418    418    1    0    1    0    0;
    3724    281    0.008849    0.062617    0.1144    471    471    471    1    0    1    0    0;
    3005    282    0.024943    0.069287    0    0    0    0    1    0    1    0    0;
    2479    283    0.032259    0.085247    0.0109    0    0    0    1    0    1    0    0;
    4976    283    0.051284    0.130198    0.0139    0    0    0    1    0    1    0    0;
    5112    283    0.049012    0.133827    0.0063    0    0    0    1    0    1    0    0;
    2479    283    0.006543    0.026148    0.1306    0    0    0    1    0    1    0    0;
    1268    284    0.136634    0.39607    0.0046    0    0    0    1    0    1    0    0;
    5751    286    0.000617    0.001728    0    0    0    0    1    0    1    0    0;
    450    287    0.010582    0.03351    0.0004    0    0    0    1    0    1    0    0;
    2680    287    0.000227    0.000907    0.0013    0    0    0    1    0    1    0    0;
    3666    287    0.00907    0.026707    0.0103    0    0    0    1    0    1    0    0;
    5154    288    2.2e-05    9.9e-05    0.001    405    405    405    1    0    1    0    0;
    5153    289    2e-05    9.9e-05    0    0    0    0    1    0    1    0    0;
    968    290    0.025062    0.064074    0.0135    0    0    0    1    0    1    0    0;
    2331    291    1.2e-05    0.000123    0.0002    0    0    0    1    0    1    0    0;
    2927    291    0.00679    0.013704    0.0523    0    0    0    1    0    1    0    0;
    4654    291    0.022346    0.075432    0.0037    0    0    0    1    0    1    0    0;
    5465    291    1.2e-05    0.000123    0.0002    0    0    0    1    0    1    0    0;
    2637    292    0.000573    0.002588    0.0051    0    0    0    1    0    1    0    0;
    2808    293    0.002407    0.006741    0.0242    0    0    0    1    0    1    0    0;
    2180    294    0.102041    0.259007    0.0029    0    0    0    1    0    1    0    0;
    2642    294    0.060555    0.110845    0.0026    0    0    0    1    0    1    0    0;
    3173    294    0.053918    0.146888    0.0017    0    0    0    1    0    1    0    0;
    5233    294    0.047367    0.19098    0.0021    0    0    0    1    0    1    0    0;
    295    296    0.00385    0.007048    0.0043    0    0    0    1    0    1    0    0;
    483    296    0.039808    0.117914    0.0111    0    0    0    1    0    1    0    0;
    1575    296    0.019854    0.04772    0.0085    0    0    0    1    0    1    0    0;
    1248    297    0.011208    0.020515    0.0007    0    0    0    1    0    1    0    0;
    5155    298    2e-05    0.000198    0.001    566    566    566    1    0    1    0    0;
    1309    299    0.085412    0.216931    0.0024    0    0    0    1    0    1    0    0;
    1762    300    0.003275    0.008062    0.0001    0    0    0    1    0    1    0    0;
    4348    301    0.027715    0.069791    0.001    0    0    0    1    0    1    0    0;
    2174    302    0.000988    0.003827    0.001    0    0    0    1    0    1    0    0;
    2175    303    0.000138    0.00077    0.001    0    0    0    1    0    1    0    0;
    5156    304    0.000756    0.001764    0    0    0    0    1    0    1    0    0;
    1350    305    0.006551    0.028219    0.042    0    0    0    1    0    1    0    0;
    1350    305    0.005291    0.024036    0.0256    0    0    0    1    0    1    0    0;
    200    306    0.036533    0.120433    0.0015    0    0    0    1    0    1    0    0;
    4614    306    0.071303    0.195263    0.0022    0    0    0    1    0    1    0    0;
    5776    306    0.046259    0.156664    0.0024    0    0    0    1    0    1    0    0;
    200    306    0.036533    0.120433    0.0015    0    0    0    1    0    1    0    0;
    4614    306    0.071378    0.195288    0.0022    0    0    0    1    0    1    0    0;
    4856    307    0.039305    0.163517    0.0072    0    0    0    1    0    1    0    0;
    5440    307    0.04006    0.090703    0.0039    0    0    0    1    0    1    0    0;
    691    308    0.091993    0.168392    0.001    0    0    0    1    0    1    0    0;
    4711    308    0.059713    0.134543    0.001    0    0    0    1    0    1    0    0;
    3918    309    0.090023    0.243966    0.0043    0    0    0    1    0    1    0    0;
    2494    310    0.055309    0.140247    0.0065    0    0    0    1    0    1    0    0;
    4959    310    0.027531    0.070124    0.0032    0    0    0    1    0    1    0    0;
    1315    311    0.023003    0.052003    0.0006    0    0    0    1    0    1    0    0;
    4602    311    0.01358    0.034114    0.0004    0    0    0    1    0    1    0    0;
    1645    313    0.001512    0.010078    0.014    0    0    0    1    0    1    0    0;
    1645    312    0.006551    0.012094    0.0046    0    0    0    1    0    1    0    0;
    5652    314    0.003951    0.007901    0.0003    0    0    0    1    0    1    0    0;
    3170    315    0.000123    0.001235    0.0006    0    0    0    1    0    1    0    0;
    2653    316    0.003049    0.011111    0.0172    0    0    0    1    0    1    0    0;
    5189    316    0.024188    0.061476    0.0007    0    0    0    1    0    1    0    0;
    5188    316    0.008818    0.053918    0.0007    0    0    0    1    0    1    0    0;
    655    317    0.001171    0.007842    0.0166    0    0    0    1    0    1    0    0;
    3050    317    0.002212    0.014979    0.0388    401    401    401    1    0    1    0    0;
    1039    318    0.025309    0.057778    0.0026    0    0    0    1    0    1    0    0;
    5158    318    0.000741    0.001852    0.0002    0    0    0    1    0    1    0    0;
    2297    319    0.021416    0.086672    0.0011    0    0    0    1    0    1    0    0;
    5317    319    0.000504    0.00252    0    0    0    0    1    0    1    0    0;
    5319    319    0.00252    0.006551    0.0001    0    0    0    1    0    1    0    0;
    2297    319    0.021164    0.08642    0.0011    0    0    0    1    0    1    0    0;
    3315    320    0.083799    0.195137    0.0022    0    0    0    1    0    1    0    0;
    3293    321    0.002585    0.004732    0.0029    0    0    0    1    0    1    0    0;
    5159    322    0.000479    0.001285    0    0    0    0    1    0    1    0    0;
    1262    323    0.019259    0.061728    0.0021    0    0    0    1    0    1    0    0;
    1664    323    0.020123    0.051111    0.0021    0    0    0    1    0    1    0    0;
    831    324    0.008679    0.015886    0.0142    0    0    0    1    0    1    0    0;
    2319    324    0.035878    0.14646    0    0    0    0    1    0    1    0    0;
    3145    324    0.009675    0.060166    0.0022    0    0    0    1    0    1    0    0;
    3165    324    0.039053    0.145377    0.0054    0    0    0    1    0    1    0    0;
    4591    324    0.040312    0.118166    0.0049    0    0    0    1    0    1    0    0;
    2319    324    0.036054    0.147241    0.0074    0    0    0    1    0    1    0    0;
    3145    324    0.0097    0.060393    0.0027    0    0    0    1    0    1    0    0;
    3165    324    0.020408    0.13026    0.0016    0    0    0    1    0    1    0    0;
    3145    324    0.020106    0.076216    0.0011    0    0    0    1    0    1    0    0;
    4176    325    0.000691    0.002588    0.1691    0    0    0    1    0    1    0    0;
    4177    325    0.000691    0.002588    0.1509    0    0    0    1    0    1    0    0;
    1942    326    0.001627    0.014855    0.3899    1717    1717    1717    1    0    1    0    0;
    1942    326    0.001676    0.013899    0.4216    1711    1711    1711    1    0    1    0    0;
    2320    327    0.002771    0.009574    0.0091    0    0    0    1    0    1    0    0;
    1689    327    0.002771    0.010834    0.016    0    0    0    1    0    1    0    0;
    523    328    0.027186    0.073369    0.0039    0    0    0    1    0    1    0    0;
    522    328    0.027085    0.073243    0.0034    0    0    0    1    0    1    0    0;
    1851    329    0.023285    0.042623    0    0    0    0    1    0    1    0    0;
    2621    329    0.04258    0.112371    0.0012    0    0    0    1    0    1    0    0;
    2941    329    0.062988    0.133535    0.0017    0    0    0    1    0    1    0    0;
    4143    329    0.006677    0.035122    0.0059    0    0    0    1    0    1    0    0;
    5406    329    0.039053    0.099017    0.0011    0    0    0    1    0    1    0    0;
    4143    329    0.006551    0.035021    0.0059    0    0    0    1    0    1    0    0;
    1802    330    0.003081    0.020286    0.0365    420    420    420    1    0    1    0    0;
    3105    330    0.00241    0.01603    0.0294    440    440    440    1    0    1    0    0;
    1801    331    0.034014    0.100025    0.0012    0    0    0    1    0    1    0    0;
    1801    331    0.048526    0.153691    0.0023    0    0    0    1    0    1    0    0;
    2280    332    0.001605    0.009877    0.0342    0    0    0    1    0    1    0    0;
    2280    332    0.00284    0.006049    0.0031    0    0    0    1    0    1    0    0;
    4421    333    0.0194    0.049635    0.0022    0    0    0    1    0    1    0    0;
    4676    333    0.000252    0.00126    0    0    0    0    1    0    1    0    0;
    4771    333    0.028975    0.075082    0.0009    0    0    0    1    0    1    0    0;
    4693    334    0.000176    0.001385    0.1521    0    0    0    1    0    1    0    0;
    4884    334    0.001817    0.012642    0.0233    440    440    440    1    0    1    0    0;
    4884    334    0.001865    0.012502    0.0229    502    502    502    1    0    1    0    0;
    1372    335    0.039053    0.099269    0.0011    0    0    0    1    0    1    0    0;
    3704    335    0.074578    0.195767    0.0022    0    0    0    1    0    1    0    0;
    1014    336    0.007422    0.024489    0.0081    0    0    0    1    0    1    0    0;
    1622    336    0.028356    0.083956    0.0274    0    0    0    1    0    1    0    0;
    2560    336    0.016844    0.058489    0.0198    0    0    0    1    0    1    0    0;
    4789    336    0.009067    0.028133    0.0095    0    0    0    1    0    1    0    0;
    5296    337    0.051146    0.143613    0.0016    0    0    0    1    0    1    0    0;
    1142    338    0.001008    0.00252    0    0    0    0    1    0    1    0    0;
    2836    339    0.028723    0.075082    0.0009    0    0    0    1    0    1    0    0;
    4949    339    0.01285    0.032502    0.0004    0    0    0    1    0    1    0    0;
    2515    340    0.098514    0.257748    0.0029    0    0    0    1    0    1    0    0;
    2657    340    0.179853    0.329219    0.0038    0    0    0    1    0    1    0    0;
    1707    341    0.039557    0.089695    0.001    0    0    0    1    0    1    0    0;
    1870    341    0.053726    0.098344    0.0014    0    0    0    1    0    1    0    0;
    3315    342    0.111615    0.283699    0.0033    0    0    0    1    0    1    0    0;
    3519    342    0.037213    0.126279    0.0015    0    0    0    1    0    1    0    0;
    5834    342    0.090199    0.228773    0.0026    0    0    0    1    0    1    0    0;
    3082    343    0.054938    0.149753    0.007    0    0    0    1    0    1    0    0;
    3403    344    0.067574    0.180927    0.0108    0    0    0    1    0    1    0    0;
    3256    345    0.041824    0.115394    0.0013    0    0    0    1    0    1    0    0;
    3909    345    0.041975    0.173293    0.0021    0    0    0    1    0    1    0    0;
    5437    345    0.015117    0.080625    0.0006    0    0    0    1    0    1    0    0;
    5161    346    0.000593    0.00401    0.0071    471    471    471    1    0    1    0    0;
    1871    347    0.055959    0.123205    0.0037    0    0    0    1    0    1    0    0;
    4546    347    0.130763    0.331822    0.0039    0    0    0    1    0    1    0    0;
    5329    347    0.116906    0.21416    0.0029    0    0    0    1    0    1    0    0;
    672    348    0.048272    0.114444    0.0049    0    0    0    1    0    1    0    0;
    1738    348    0.065679    0.150988    0.0068    0    0    0    1    0    1    0    0;
    1288    349    0.010351    0.032395    0.0562    0    0    0    1    0    1    0    0;
    5486    349    0.009146    0.025778    0.041    0    0    0    1    0    1    0    0;
    4947    350    0.060217    0.164273    0.0018    0    0    0    1    0    1    0    0;
    446    351    0.022839    0.046914    0.0021    0    0    0    1    0    1    0    0;
    3400    351    0.035062    0.071852    0.0074    0    0    0    1    0    1    0    0;
    3336    352    0.000395    0.006648    0.2426    2487    2487    2487    1    0    1    0    0;
    3390    352    0.000492    0.008345    0.3032    2487    2487    2487    1    0    1    0    0;
    3794    353    0.001198    0.015699    0.5401    2487    2487    2487    1    0    1    0    0;
    3928    353    0.000734    0.010623    0.2772    2487    2487    2487    1    0    1    0    0;
    4622    352    0.001479    0.019446    0.6729    2487    2487    2487    1    0    1    0    0;
    4855    353    0.000305    0.003975    0.1386    2487    2487    2487    1    0    1    0    0;
    3337    352    0.000395    0.006641    0.2426    2487    2487    2487    1    0    1    0    0;
    3390    353    0.000492    0.008338    0.3032    2487    2487    2487    1    0    1    0    0;
    3794    352    0.001184    0.015568    0.5372    2487    2487    2487    1    0    1    0    0;
    3928    352    0.000734    0.010623    0.2772    2487    2487    2487    1    0    1    0    0;
    4623    353    0.001482    0.019467    0.6729    2487    2487    2487    1    0    1    0    0;
    4855    352    0.000305    0.003982    0.1386    2487    2487    2487    1    0    1    0    0;
    3338    353    0.000388    0.0066    0.2397    2487    2487    2487    1    0    1    0    0;
    3335    353    0.000388    0.006593    0.2397    2487    2487    2487    1    0    1    0    0;
    4049    354    0.001817    0.012049    0.0233    439    439    439    1    0    1    0    0;
    559    355    0.003496    0.023269    0.0425    575    575    575    1    0    1    0    0;
    882    356    0.03225    0.10456    0.0013    0    0    0    1    0    1    0    0;
    2705    356    0.004558    0.008344    0.0062    0    0    0    1    0    1    0    0;
    5880    356    0.018645    0.063996    0.0007    0    0    0    1    0    1    0    0;
    5163    357    0.001008    0.00252    0    0    0    0    1    0    1    0    0;
    1364    358    0.050139    0.112371    0.0012    0    0    0    1    0    1    0    0;
    361    359    0.004031    0.010078    0.0001    0    0    0    1    0    1    0    0;
    1360    360    0.114764    0.210075    0.006    0    0    0    1    0    1    0    0;
    3169    360    0.065294    0.11952    0.0013    0    0    0    1    0    1    0    0;
    3898    360    0.037818    0.16125    0.0025    0    0    0    1    0    1    0    0;
    2308    361    0.07231    0.176619    0.002    0    0    0    1    0    1    0    0;
    3049    361    0.053414    0.133787    0.001    0    0    0    1    0    1    0    0;
    5166    361    0.002268    0.005014    0.0001    0    0    0    1    0    1    0    0;
    5647    361    0.006551    0.016881    0.0002    0    0    0    1    0    1    0    0;
    1696    362    0.028723    0.06324    0.0007    0    0    0    1    0    1    0    0;
    4045    363    0.028849    0.113731    0.042    0    0    0    1    0    1    0    0;
    4581    363    0.004031    0.024691    0.0003    0    0    0    1    0    1    0    0;
    4950    363    0.016881    0.042832    0.0005    0    0    0    1    0    1    0    0;
    5184    363    0.008239    0.053641    0.0017    0    0    0    1    0    1    0    0;
    2363    364    0.030213    0.105538    0.0315    0    0    0    1    0    1    0    0;
    2458    364    0.019498    0.06712    0.0206    0    0    0    1    0    1    0    0;
    2459    365    0.006262    0.040849    0.0749    0    0    0    1    0    1    0    0;
    493    366    0.008272    0.035062    0.0171    0    0    0    1    0    1    0    0;
    5140    366    0.002346    0.009877    0.0002    0    0    0    1    0    1    0    0;
    5139    366    0.002346    0.009753    0.0002    0    0    0    1    0    1    0    0;
    4423    367    2e-05    0.000198    0.003    0    0    0    1    0    1    0    0;
    4763    368    0.001114    0.002039    0.0009    0    0    0    1    0    1    0    0;
    2147    369    0.001936    0.0128    0.0182    0    0    0    1    0    1    0    0;
    860    372    2e-05    0.000198    0.0081    0    0    0    1    0    1    0    0;
    3408    372    0.000296    0.000988    0.2207    0    0    0    1    0    1    0    0;
    861    373    8.5e-05    0.000198    0.0192    0    0    0    1    0    1    0    0;
    3029    374    0.025145    0.068808    0.0008    0    0    0    1    0    1    0    0;
    3100    374    0.011892    0.061199    0.0007    0    0    0    1    0    1    0    0;
    1909    375    0.002487    0.016492    0.0304    434    434    434    1    0    1    0    0;
    2184    375    0.000873    0.003563    0.004    0    0    0    1    0    1    0    0;
    2772    375    0.003563    0.023682    0.044    507    507    507    1    0    1    0    0;
    3784    375    0.002724    0.018108    0.0334    0    0    0    1    0    1    0    0;
    2183    375    0.000873    0.003563    0.004    0    0    0    1    0    1    0    0;
    3408    376    0.000257    0.000928    0.1134    0    0    0    1    0    1    0    0;
    3570    377    0.0839    0.212648    0.0024    0    0    0    1    0    1    0    0;
    3685    377    0.083396    0.21164    0.0024    0    0    0    1    0    1    0    0;
    1178    378    0.055309    0.150988    0.0071    0    0    0    1    0    1    0    0;
    1786    378    0.039753    0.108519    0.005    0    0    0    1    0    1    0    0;
    2593    378    0.034691    0.094568    0.0044    0    0    0    1    0    1    0    0;
    2108    379    0.049383    0.137062    0.0016    0    0    0    1    0    1    0    0;
    2112    379    0.029479    0.186445    0.0024    0    0    0    1    0    1    0    0;
    2112    379    0.02973    0.188461    0.0024    0    0    0    1    0    1    0    0;
    648    380    0.047292    0.098262    0.0011    0    0    0    1    0    1    0    0;
    2337    380    0.066012    0.13681    0.0015    0    0    0    1    0    1    0    0;
    2783    380    0.046107    0.127236    0.0014    0    0    0    1    0    1    0    0;
    404    381    0.069035    0.187957    0.0021    0    0    0    1    0    1    0    0;
    1261    381    0.057924    0.106028    0.0026    0    0    0    1    0    1    0    0;
    1543    381    0.174099    0.45553    0.0051    0    0    0    1    0    1    0    0;
    1915    381    0.083396    0.211892    0.0051    0    0    0    1    0    1    0    0;
    4117    381    0.127992    0.330814    0.004    0    0    0    1    0    1    0    0;
    4922    381    0.081381    0.206097    0.0036    0    0    0    1    0    1    0    0;
    5047    381    0.03351    0.09675    0.003    0    0    0    1    0    1    0    0;
    4922    381    0.062988    0.200302    0.004    0    0    0    1    0    1    0    0;
    5047    381    0.03351    0.09675    0.003    0    0    0    1    0    1    0    0;
    472    382    0.002291    0.009936    0.0304    0    0    0    1    0    1    0    0;
    3119    382    0.004168    0.028918    0.0597    0    0    0    1    0    1    0    0;
    3964    382    0.002054    0.024691    0.1276    584    584    584    1    0    1    0    0;
    4118    382    0.004879    0.032533    0.0607    0    0    0    1    0    1    0    0;
    5029    382    0.005294    0.036998    0.0668    428    428    428    1    0    1    0    0;
    5186    382    0.001422    0.009896    0.0172    428    428    428    1    0    1    0    0;
    1944    383    0.002168    0.029238    0.9906    2040    2040    2040    1    0    1    0    0;
    2081    383    0.001468    0.01491    0.3841    1579    1579    1579    1    0    1    0    0;
    2781    383    0.002479    0.028151    0.6296    1487    1487    1487    1    0    1    0    0;
    3965    383    0.00072    0.00946    0.3263    1382    1382    1382    1    0    1    0    0;
    2080    383    0.00142    0.01617    0.3636    1579    1579    1579    1    0    1    0    0;
    2781    383    0.002486    0.028165    0.6296    1487    1487    1487    1    0    1    0    0;
    4317    383    0.001184    0.016073    0.4869    2040    2040    2040    1    0    1    0    0;
    4034    384    0.033333    0.08321    0.0039    0    0    0    1    0    1    0    0;
    5309    384    0.016543    0.041975    0.0019    0    0    0    1    0    1    0    0;
    2440    385    0.102797    0.262031    0.0029    0    0    0    1    0    1    0    0;
    3717    385    0.078534    0.19229    0.0021    0    0    0    1    0    1    0    0;
    5454    385    0.014361    0.036785    0.0012    0    0    0    1    0    1    0    0;
    945    386    0.037289    0.152381    0.002    0    0    0    1    0    1    0    0;
    3819    386    0.082263    0.222676    0.0025    0    0    0    1    0    1    0    0;
    945    386    0.037264    0.15223    0.0023    0    0    0    1    0    1    0    0;
    3819    386    0.082263    0.222676    0.0025    0    0    0    1    0    1    0    0;
    2451    387    0.080877    0.164021    0.0016    0    0    0    1    0    1    0    0;
    5262    387    0.052406    0.143361    0.0017    0    0    0    1    0    1    0    0;
    5791    387    0.096643    0.176905    0.0017    0    0    0    1    0    1    0    0;
    2946    388    0.088687    0.230033    0.0002    0    0    0    1    0    1    0    0;
    5808    388    0.033258    0.089947    0.001    0    0    0    1    0    1    0    0;
    3050    389    0.000521    0.002315    0.019    0    0    0    1    0    1    0    0;
    1601    390    0.018272    0.07679    0.0039    0    0    0    1    0    1    0    0;
    2960    390    0.013765    0.057852    0.007    0    0    0    1    0    1    0    0;
    2722    391    0.006667    0.043457    0.0003    0    0    0    1    0    1    0    0;
    3557    391    0.024691    0.103704    0.0016    0    0    0    1    0    1    0    0;
    1409    392    0.002016    0.004283    0.0021    0    0    0    1    0    1    0    0;
    1888    392    0.008793    0.026405    0.0003    0    0    0    1    0    1    0    0;
    3874    392    0.013958    0.087679    0.0011    0    0    0    1    0    1    0    0;
    4711    392    0.075913    0.210683    0.0023    0    0    0    1    0    1    0    0;
    1408    392    0.002135    0.003909    0.0034    0    0    0    1    0    1    0    0;
    4618    393    0.053918    0.138574    0.0016    0    0    0    1    0    1    0    0;
    5759    393    0.014865    0.038045    0.0004    0    0    0    1    0    1    0    0;
    1732    394    0.031746    0.072058    0.0008    0    0    0    1    0    1    0    0;
    1829    394    0.090703    0.247669    0.0028    0    0    0    1    0    1    0    0;
    2338    394    0.061225    0.148652    0.0016    0    0    0    1    0    1    0    0;
    2482    394    0.16513    0.330511    0.0096    0    0    0    1    0    1    0    0;
    3962    394    0.031998    0.08642    0.001    0    0    0    1    0    1    0    0;
    5637    395    0.018645    0.077097    0.001    0    0    0    1    0    1    0    0;
    1919    396    0.057308    0.104902    0.001    0    0    0    1    0    1    0    0;
    398    397    0.001008    0.002268    0    0    0    0    1    0    1    0    0;
    1798    398    0.00252    0.015369    0.0002    0    0    0    1    0    1    0    0;
    4587    398    0.004001    0.007323    0    0    0    0    1    0    1    0    0;
    1798    398    0.002268    0.015369    0.0002    0    0    0    1    0    1    0    0;
    3891    399    0.015621    0.081355    0.001    0    0    0    1    0    1    0    0;
    4113    399    0.016175    0.085462    0.0014    0    0    0    1    0    1    0    0;
    2409    400    0.053918    0.184933    0    0    0    0    1    0    1    0    0;
    3870    400    0.066264    0.227261    0    0    0    0    1    0    1    0    0;
    5224    401    0.005432    0.013827    0.0066    0    0    0    1    0    1    0    0;
    850    402    0.000504    0.00252    0.0006    0    0    0    1    0    1    0    0;
    2251    403    0.056286    0.153515    0.0017    0    0    0    1    0    1    0    0;
    2802    403    0.07231    0.184429    0.0021    0    0    0    1    0    1    0    0;
    2314    405    0.073593    0.163333    0.007    0    0    0    1    0    1    0    0;
    2826    405    0.084197    0.191605    0.0089    0    0    0    1    0    1    0    0;
    2784    406    0.019652    0.055682    0.0061    0    0    0    1    0    1    0    0;
    5202    406    0.069035    0.142353    0.001    0    0    0    1    0    1    0    0;
    2306    407    0.023683    0.067775    0    0    0    0    1    0    1    0    0;
    3311    407    0.004031    0.015369    0.0185    0    0    0    1    0    1    0    0;
    1088    408    0.020242    0.037052    0.0011    0    0    0    1    0    1    0    0;
    1028    409    0.016049    0.045679    0.0076    0    0    0    1    0    1    0    0;
    1873    409    0.00584    0.019309    0.001    0    0    0    1    0    1    0    0;
    4035    409    0.010864    0.035803    0.0018    0    0    0    1    0    1    0    0;
    2371    410    0.008605    0.022012    0.001    0    0    0    1    0    1    0    0;
    2468    410    0.013173    0.041235    0.002    0    0    0    1    0    1    0    0;
    2830    411    0.085664    0.233711    0.0028    0    0    0    1    0    1    0    0;
    490    412    0.012963    0.035062    0.0028    0    0    0    1    0    1    0    0;
    1066    412    0.004691    0.012963    0.0018    0    0    0    1    0    1    0    0;
    1876    413    0.023457    0.098765    0.005    0    0    0    1    0    1    0    0;
    3215    413    0.02021    0.085111    0.0044    0    0    0    1    0    1    0    0;
    1644    414    0.016881    0.069035    0.0017    0    0    0    1    0    1    0    0;
    2054    414    0.076342    0.184933    0.0024    0    0    0    1    0    1    0    0;
    3258    414    0.027261    0.115294    0.0019    0    0    0    1    0    1    0    0;
    4105    414    0.057848    0.157823    0.0046    0    0    0    1    0    1    0    0;
    1150    415    0.065004    0.18065    0.0019    0    0    0    1    0    1    0    0;
    1150    415    0.062232    0.178634    0.0019    0    0    0    1    0    1    0    0;
    4219    416    0.059209    0.150416    0.0021    0    0    0    1    0    1    0    0;
    5171    416    0.000176    0.000454    0    0    0    0    1    0    1    0    0;
    1251    417    0.070295    0.181658    0.0021    0    0    0    1    0    1    0    0;
    3692    417    0.067271    0.173091    0.002    0    0    0    1    0    1    0    0;
    4469    417    0.001008    0.003275    0.0004    0    0    0    1    0    1    0    0;
    545    418    0.000178    0.000909    0.002    405    405    405    1    0    1    0    0;
    858    419    0.067019    0.2129    0.0024    0    0    0    1    0    1    0    0;
    3698    419    0.07735    0.263542    0.0029    0    0    0    1    0    1    0    0;
    4154    419    0.087377    0.23996    0.0028    0    0    0    1    0    1    0    0;
    3761    420    0.000252    0.00252    0.0001    0    0    0    1    0    1    0    0;
    4339    421    0.082389    0.209121    0.0024    0    0    0    1    0    1    0    0;
    5174    421    0.013354    0.03477    0.0004    0    0    0    1    0    1    0    0;
    5172    421    0.003779    0.023432    0.0003    0    0    0    1    0    1    0    0;
    5172    422    0.004031    0.010834    0.0002    0    0    0    1    0    1    0    0;
    3573    423    0.001512    0.003023    0.0013    0    0    0    1    0    1    0    0;
    1487    424    0.039305    0.173217    0.0571    0    0    0    1    0    1    0    0;
    1487    424    0.039305    0.173293    0.0571    0    0    0    1    0    1    0    0;
    851    425    0.00241    0.015694    0.0294    413    413    413    1    0    1    0    0;
    2791    425    0.006874    0.044761    0.0835    413    413    413    1    0    1    0    0;
    1573    426    0.051146    0.139078    0.0019    0    0    0    1    0    1    0    0;
    3429    426    0.05165    0.140842    0.0016    0    0    0    1    0    1    0    0;
    4043    426    0.018645    0.050643    0.002    0    0    0    1    0    1    0    0;
    4553    426    0.074074    0.188713    0.0036    0    0    0    1    0    1    0    0;
    1573    426    0.051398    0.14059    0.0016    0    0    0    1    0    1    0    0;
    4043    426    0.017637    0.048375    0.002    0    0    0    1    0    1    0    0;
    4043    426    0.017637    0.048375    0.002    0    0    0    1    0    1    0    0;
    2772    427    0.001521    0.021728    0.0871    831    831    831    1    0    1    0    0;
    5737    427    0.001304    0.017205    0.0729    935    935    935    1    0    1    0    0;
    5173    428    0.001678    0.003072    0    0    0    0    1    0    1    0    0;
    1160    429    0.008314    0.018645    0.0002    0    0    0    1    0    1    0    0;
    4704    430    0.008314    0.022928    0.0002    0    0    0    1    0    1    0    0;
    3893    431    0.006047    0.015873    0.0002    0    0    0    1    0    1    0    0;
    5239    431    0.00252    0.006299    0.0004    0    0    0    1    0    1    0    0;
    3893    431    0.005795    0.016125    0.0002    0    0    0    1    0    1    0    0;
    1673    431    0.021083    0.038593    0.0004    0    0    0    1    0    1    0    0;
    1055    432    0.000336    0.001363    0.1499    0    0    0    1    0    1    0    0;
    1275    432    0.000178    0.001422    0.1448    0    0    0    1    0    1    0    0;
    3315    433    0.052482    0.176846    0.0022    0    0    0    1    0    1    0    0;
    3225    434    0.147392    0.387503    0.0044    0    0    0    1    0    1    0    0;
    4030    434    0.124465    0.321492    0    0    0    0    1    0    1    0    0;
    881    435    0.001764    0.004535    0.0001    0    0    0    1    0    1    0    0;
    1454    436    0.03351    0.108214    0.0013    0    0    0    1    0    1    0    0;
    5505    436    0.018392    0.060217    0.0008    0    0    0    1    0    1    0    0;
    990    437    0.027531    0.072222    0.0034    0    0    0    1    0    1    0    0;
    3082    437    0.036173    0.098518    0.0047    0    0    0    1    0    1    0    0;
    5303    437    0.016049    0.042716    0    0    0    0    1    0    1    0    0;
    2859    437    0.031605    0.088889    0.004    0    0    0    1    0    1    0    0;
    3082    437    0.034815    0.095062    0.0044    0    0    0    1    0    1    0    0;
    4009    438    0.080121    0.168304    0.0018    0    0    0    1    0    1    0    0;
    5733    438    0.046863    0.196019    0.0024    0    0    0    1    0    1    0    0;
    2562    439    0.009322    0.021668    0.0004    0    0    0    1    0    1    0    0;
    3002    440    0.052397    0.095912    0.001    0    0    0    1    0    1    0    0;
    1680    441    0.023885    0.059587    0.0012    0    0    0    1    0    1    0    0;
    2227    441    0.032903    0.060228    0.0006    0    0    0    1    0    1    0    0;
    5038    441    0.031721    0.081885    0.0013    0    0    0    1    0    1    0    0;
    5177    442    0.000403    0.001109    0    0    0    0    1    0    1    0    0;
    5175    443    0.006047    0.025951    0    0    0    0    1    0    1    0    0;
    2768    444    0.025447    0.067775    0.0008    0    0    0    1    0    1    0    0;
    4242    444    0.024188    0.064752    0.012    0    0    0    1    0    1    0    0;
    1564    445    0.014074    0.059136    0.0038    0    0    0    1    0    1    0    0;
    1658    447    0.002469    0.015679    0.0008    0    0    0    1    0    1    0    0;
    2038    445    0.008272    0.035062    0.0028    0    0    0    1    0    1    0    0;
    4896    447    0.005062    0.01037    0.0005    0    0    0    1    0    1    0    0;
    5368    445    0.007531    0.019259    0.0019    0    0    0    1    0    1    0    0;
    1658    447    0.002469    0.015679    0.0008    0    0    0    1    0    1    0    0;
    2038    446    0.008272    0.034815    0.0046    0    0    0    1    0    1    0    0;
    4896    447    0.005062    0.010494    0.0005    0    0    0    1    0    1    0    0;
    4869    448    0.002252    0.011951    0.0218    432    432    432    1    0    1    0    0;
    5179    448    0.00079    0.005333    0.0101    432    432    432    1    0    1    0    0;
    3613    449    0.008062    0.020408    0.0002    0    0    0    1    0    1    0    0;
    1238    450    0.027211    0.172336    0.0117    0    0    0    1    0    1    0    0;
    2922    450    0.015117    0.065004    0.0008    0    0    0    1    0    1    0    0;
    4005    450    0.02372    0.043419    0.0005    0    0    0    1    0    1    0    0;
    2922    450    0.014109    0.038549    0.0015    0    0    0    1    0    1    0    0;
    1349    451    0.001501    0.010015    0.0182    540    540    540    1    0    1    0    0;
    1439    451    0.003103    0.021146    0.04    540    540    540    1    0    1    0    0;
    4826    451    0.00162    0.010765    0.0203    540    540    540    1    0    1    0    0;
    5634    451    0.001807    0.017201    0.0618    540    540    540    1    0    1    0    0;
    503    451    0.000217    0.001442    0.003    545    545    545    1    0    1    0    0;
    4826    451    0.00162    0.010726    0.0203    535    535    535    1    0    1    0    0;
    502    451    0.000119    0.001086    0.004    545    545    545    1    0    1    0    0;
    2254    452    0.00072    0.009453    0.3263    2487    2487    2487    1    0    1    0    0;
    2773    452    0.003206    0.03536    0.9025    1579    1579    1579    1    0    1    0    0;
    4934    452    0.000616    0.008054    0.2772    2487    2487    2487    1    0    1    0    0;
    2254    452    0.000713    0.009384    0.3235    2487    2487    2487    1    0    1    0    0;
    4935    452    0.000616    0.008061    0.2772    2487    2487    2487    1    0    1    0    0;
    504    452    3.5e-05    0.000374    0.0087    921    921    921    1    0    1    0    0;
    5183    453    0.000756    0.00252    0    0    0    0    1    0    1    0    0;
    465    454    0.106324    0.289746    0.0033    0    0    0    1    0    1    0    0;
    2347    454    0.060217    0.168808    0.0018    0    0    0    1    0    1    0    0;
    2709    454    0.048879    0.124717    0.0013    0    0    0    1    0    1    0    0;
    3733    454    0.058705    0.152935    0.0017    0    0    0    1    0    1    0    0;
    2347    454    0.060972    0.169312    0.0018    0    0    0    1    0    1    0    0;
    3458    454    0.008818    0.025195    0.0002    0    0    0    1    0    1    0    0;
    3565    455    0.013393    0.069551    0.1261    0    0    0    1    0    1    0    0;
    3686    455    0.013491    0.070361    0.1271    412    412    412    1    0    1    0    0;
    5184    456    0.006299    0.017385    0.0002    0    0    0    1    0    1    0    0;
    4089    458    0.002346    0.006296    0.0002    0    0    0    1    0    1    0    0;
    4089    457    0.002346    0.00642    0.0003    0    0    0    1    0    1    0    0;
    4271    460    0.001764    0.004535    0.0048    0    0    0    1    0    1    0    0;
    3018    461    0.001956    0.010469    0.3286    461    461    461    1    0    1    0    0;
    3641    461    0.001402    0.010173    0.2673    482    482    482    1    0    1    0    0;
    4700    462    0.000648    0.00657    0.1704    1633    1633    1633    1    0    1    0    0;
    4700    462    0.000651    0.006572    0.1704    1633    1633    1633    1    0    1    0    0;
    3192    463    0.004485    0.020282    0.0241    0    0    0    1    0    1    0    0;
    4043    464    0.05029    0.138246    0.0033    0    0    0    1    0    1    0    0;
    5512    465    0.05165    0.140842    0.0016    0    0    0    1    0    1    0    0;
    5185    466    0.002963    0.008025    0.0003    0    0    0    1    0    1    0    0;
    2722    468    0.003311    0.006061    0.0112    0    0    0    1    0    1    0    0;
    5187    469    2.5e-05    0.00252    0.0001    0    0    0    1    0    1    0    0;
    2193    470    0.002016    0.005039    0.0093    0    0    0    1    0    1    0    0;
    3499    470    0.022681    0.041517    0.0216    0    0    0    1    0    1    0    0;
    3580    471    0.011086    0.028219    0.0301    0    0    0    1    0    1    0    0;
    2193    470    0.001512    0.005291    0.0095    0    0    0    1    0    1    0    0;
    3498    470    0.022761    0.041664    0.0218    0    0    0    1    0    1    0    0;
    3580    471    0.011086    0.028219    0.0302    0    0    0    1    0    1    0    0;
    2193    470    0.002016    0.005039    0.0091    0    0    0    1    0    1    0    0;
    3005    473    0.078181    0.17866    0.0021    0    0    0    1    0    1    0    0;
    980    474    0.062358    0.148047    0.0068    0    0    0    1    0    1    0    0;
    3363    474    0.018392    0.05291    0.001    0    0    0    1    0    1    0    0;
    3764    474    0.011208    0.020515    0.0002    0    0    0    1    0    1    0    0;
    2731    476    1e-05    0.0001    0.0029    1974    1974    1974    1    0    1    0    0;
    2731    475    1e-05    0.0001    0.0029    1974    1974    1974    1    0    1    0    0;
    4322    477    0.012568    0.033383    0.0066    0    0    0    1    0    1    0    0;
    4323    477    0.012568    0.033383    0.0066    0    0    0    1    0    1    0    0;
    2182    478    0.035777    0.088435    0.001    0    0    0    1    0    1    0    0;
    3895    478    0.027211    0.072058    0.0009    0    0    0    1    0    1    0    0;
    5605    479    0.027715    0.070547    0    0    0    0    1    0    1    0    0;
    3783    480    0.008062    0.03351    0.0004    0    0    0    1    0    1    0    0;
    3783    480    0.008062    0.03351    0.0004    0    0    0    1    0    1    0    0;
    4067    481    0.059259    0.163457    0    0    0    0    1    0    1    0    0;
    643    482    0.008062    0.027463    0.0021    0    0    0    1    0    1    0    0;
    1841    482    0.01033    0.036029    0.003    0    0    0    1    0    1    0    0;
    3597    482    0.000252    0.00126    0.0021    0    0    0    1    0    1    0    0;
    979    483    0.000436    0.000797    0.0006    0    0    0    1    0    1    0    0;
    1574    483    0.012002    0.02197    0.0233    0    0    0    1    0    1    0    0;
    2156    483    0.074578    0.197279    0.003    0    0    0    1    0    1    0    0;
    2176    483    0.005039    0.01285    0.0002    0    0    0    1    0    1    0    0;
    3174    483    0.003527    0.01285    0.0015    0    0    0    1    0    1    0    0;
    1575    483    0.015042    0.040539    0.0164    0    0    0    1    0    1    0    0;
    2177    483    0.005039    0.01285    0.0002    0    0    0    1    0    1    0    0;
    2178    483    0.003023    0.013102    0.0002    0    0    0    1    0    1    0    0;
    2157    484    0.00332    0.015328    0.0267    0    0    0    1    0    1    0    0;
    2020    485    0.047972    0.124465    0.0037    0    0    0    1    0    1    0    0;
    2520    486    0.007307    0.029226    0.0316    0    0    0    1    0    1    0    0;
    5472    486    0.006551    0.01285    0.0128    0    0    0    1    0    1    0    0;
    5628    486    0.001512    0.004283    0.0001    0    0    0    1    0    1    0    0;
    5633    486    0.001008    0.003779    0.0001    0    0    0    1    0    1    0    0;
    968    487    0.010864    0.045062    0.0305    0    0    0    1    0    1    0    0;
    4200    487    0.010494    0.04321    0.0245    0    0    0    1    0    1    0    0;
    1992    488    0.10456    0.269337    0.0031    0    0    0    1    0    1    0    0;
    3564    488    0.108088    0.349458    0.0048    0    0    0    1    0    1    0    0;
    5188    489    0.010078    0.025447    0.0003    0    0    0    1    0    1    0    0;
    1033    490    0.04642    0.125432    0.0058    0    0    0    1    0    1    0    0;
    1066    490    0.022963    0.062346    0.0058    0    0    0    1    0    1    0    0;
    654    491    0.011338    0.027715    0    0    0    0    1    0    1    0    0;
    3660    491    0.018896    0.053666    0    0    0    0    1    0    1    0    0;
    2271    492    0.035525    0.097758    0.0011    0    0    0    1    0    1    0    0;
    2629    492    0.049131    0.135047    0.0013    0    0    0    1    0    1    0    0;
    2211    493    0.010864    0.070494    0.0006    0    0    0    1    0    1    0    0;
    5190    494    2.4e-05    9.7e-05    0.001    473    473    473    1    0    1    0    0;
    3590    495    0.028496    0.059461    0.0006    0    0    0    1    0    1    0    0;
    5113    495    0.074074    0.152683    0.002    0    0    0    1    0    1    0    0;
    595    496    9.9e-05    0.000198    0.0223    0    0    0    1    0    1    0    0;
    596    497    1.4e-05    0.000145    0.0029    1382    1382    1382    1    0    1    0    0;
    596    498    7e-06    0.000159    0.0029    1382    1382    1382    1    0    1    0    0;
    596    499    1.4e-05    0.000166    0.0058    1737    1737    1737    1    0    1    0    0;
    596    500    1.4e-05    0.00018    0.0058    1382    1382    1382    1    0    1    0    0;
    2166    501    0.001008    0.00252    0.0019    0    0    0    1    0    1    0    0;
    2468    505    0.018148    0.085185    0.004    0    0    0    1    0    1    0    0;
    2573    505    0.035679    0.097901    0.0047    0    0    0    1    0    1    0    0;
    5229    505    0.056173    0.23963    0.0121    0    0    0    1    0    1    0    0;
    4001    506    0.017654    0.074815    0.0076    0    0    0    1    0    1    0    0;
    4000    506    0.017778    0.074074    0.0081    0    0    0    1    0    1    0    0;
    737    507    0.044815    0.11642    0.0008    0    0    0    1    0    1    0    0;
    1287    507    0.040494    0.104198    0.0049    0    0    0    1    0    1    0    0;
    1823    507    0.009753    0.026049    0.0013    0    0    0    1    0    1    0    0;
    5150    507    0.000123    0.001235    0.0002    0    0    0    1    0    1    0    0;
    5392    507    0.009753    0.026049    0.0002    0    0    0    1    0    1    0    0;
    2677    509    0.020408    0.066264    0.0013    0    0    0    1    0    1    0    0;
    4367    509    0.009322    0.02973    0.0019    0    0    0    1    0    1    0    0;
    5191    510    0.010124    0.025679    0.0011    0    0    0    1    0    1    0    0;
    5192    510    0.010247    0.025926    0.0013    0    0    0    1    0    1    0    0;
    4004    511    0.047329    0.086634    0.0007    0    0    0    1    0    1    0    0;
    1570    512    0.021111    0.121111    0.006    0    0    0    1    0    1    0    0;
    5259    512    0.016173    0.091235    0.005    0    0    0    1    0    1    0    0;
    5649    513    0.000171    0.000313    0    0    0    0    1    0    1    0    0;
    5650    513    0.000171    0.000313    0    0    0    0    1    0    1    0    0;
    3018    514    0.000251    0.002177    0.2187    405    405    405    1    0    1    0    0;
    2986    515    0.001084    0.014247    0.491    2389    2389    2389    1    0    1    0    0;
    3171    515    0.000492    0.006489    0.2224    2487    2487    2487    1    0    1    0    0;
    3254    515    7e-06    0.000152    0.0058    2487    2487    2487    1    0    1    0    0;
    2987    515    0.001112    0.01462    0.5054    2487    2487    2487    1    0    1    0    0;
    3172    515    0.000492    0.006489    0.2238    2487    2487    2487    1    0    1    0    0;
    3255    515    7e-06    0.000104    0.0029    2487    2487    2487    1    0    1    0    0;
    1086    516    0.023086    0.061111    0.0029    0    0    0    1    0    1    0    0;
    2598    516    0.024938    0.065802    0.0031    0    0    0    1    0    1    0    0;
    1199    517    0.099585    0.18229    0.0019    0    0    0    1    0    1    0    0;
    5485    518    0.011842    0.032502    0.0004    0    0    0    1    0    1    0    0;
    2275    519    0.031746    0.072058    0.001    0    0    0    1    0    1    0    0;
    3231    519    0.028219    0.069539    0.0015    0    0    0    1    0    1    0    0;
    566    520    0.088183    0.199295    0.0021    0    0    0    1    0    1    0    0;
    4224    521    0.044568    0.11321    0.0053    0    0    0    1    0    1    0    0;
    4335    521    0.054691    0.140864    0.0066    0    0    0    1    0    1    0    0;
    1411    522    0.016377    0.102041    0.0017    0    0    0    1    0    1    0    0;
    2903    522    0.018392    0.084908    0.0021    0    0    0    1    0    1    0    0;
    2942    523    0.011766    0.048702    0.0026    0    0    0    1    0    1    0    0;
    3693    522    0.005719    0.022726    0.0023    0    0    0    1    0    1    0    0;
    3858    523    0.040816    0.117914    0.0061    0    0    0    1    0    1    0    0;
    4292    522    0.044596    0.113631    0.0037    0    0    0    1    0    1    0    0;
    5687    523    0.004661    0.018392    0.0022    0    0    0    1    0    1    0    0;
    2942    522    0.013883    0.056009    0.0025    0    0    0    1    0    1    0    0;
    1351    524    0.001264    0.00964    0.0375    0    0    0    1    0    1    0    0;
    1412    524    0.001264    0.008415    0.0152    502    502    502    1    0    1    0    0;
    2893    524    0.002627    0.012188    0.0218    0    0    0    1    0    1    0    0;
    2904    524    0.001063    0.007064    0.0132    433    433    433    1    0    1    0    0;
    4487    524    0.002489    0.016711    0.0304    433    433    433    1    0    1    0    0;
    5471    524    0.0016    0.014933    0.0537    0    0    0    1    0    1    0    0;
    1351    524    0.001264    0.009659    0.0405    0    0    0    1    0    1    0    0;
    962    525    0.000501    0.005472    0.1155    1429    1429    1429    1    0    1    0    0;
    2933    525    0.000429    0.004737    0.1011    1711    1711    1711    1    0    1    0    0;
    1136    527    0.040564    0.086924    0.001    0    0    0    1    0    1    0    0;
    1928    527    0.04006    0.107836    0.0012    0    0    0    1    0    1    0    0;
    2973    527    0.035651    0.095087    0.0011    0    0    0    1    0    1    0    0;
    3055    527    0.011842    0.031746    0.0003    0    0    0    1    0    1    0    0;
    3334    527    0.015117    0.032502    0.0004    0    0    0    1    0    1    0    0;
    4274    527    0.07357    0.192744    0.0021    0    0    0    1    0    1    0    0;
    4715    527    0.013303    0.035072    0.0004    0    0    0    1    0    1    0    0;
    4790    527    0.058201    0.147644    0.0017    0    0    0    1    0    1    0    0;
    5585    527    0.012572    0.033207    0.0003    0    0    0    1    0    1    0    0;
    5729    527    0.065508    0.233812    0.0033    0    0    0    1    0    1    0    0;
    4714    527    0.010834    0.035777    0.0004    0    0    0    1    0    1    0    0;
    1288    528    0.000553    0.003714    0.0116    482    482    482    1    0    1    0    0;
    1450    528    0.003951    0.020148    0.0511    0    0    0    1    0    1    0    0;
    4619    528    0.007447    0.034884    0.0628    0    0    0    1    0    1    0    0;
    4727    528    0.000632    0.004286    0.0081    482    482    482    1    0    1    0    0;
    1288    528    0.000553    0.003714    0.0121    482    482    482    1    0    1    0    0;
    3556    528    0.001106    0.005353    0.0091    0    0    0    1    0    1    0    0;
    4727    528    0.000672    0.004543    0.0081    482    482    482    1    0    1    0    0;
    530    529    0.003149    0.007962    0.0001    0    0    0    1    0    1    0    0;
    1360    529    0.018166    0.094533    0.0071    0    0    0    1    0    1    0    0;
    1849    529    0.019425    0.101209    0.0084    0    0    0    1    0    1    0    0;
    1089    531    0.003527    0.008818    0.0003    0    0    0    1    0    1    0    0;
    533    532    2.5e-05    0.000252    0.0003    0    0    0    1    0    1    0    0;
    1401    532    0.013754    0.025176    0.0118    0    0    0    1    0    1    0    0;
    1401    532    0.011276    0.02064    0.0109    0    0    0    1    0    1    0    0;
    3901    534    0.008314    0.01683    0.0143    0    0    0    1    0    1    0    0;
    3901    534    0.008314    0.016528    0.014    0    0    0    1    0    1    0    0;
    664    535    0.008852    0.029938    0.0015    0    0    0    1    0    1    0    0;
    1361    535    0.009049    0.023296    0.0011    0    0    0    1    0    1    0    0;
    2892    535    0.000123    0.000741    0    0    0    0    1    0    1    0    0;
    3477    535    0.017531    0.047778    0.0023    0    0    0    1    0    1    0    0;
    5711    535    0.010988    0.02963    0.0015    0    0    0    1    0    1    0    0;
    5712    535    0.004444    0.008889    0.0003    0    0    0    1    0    1    0    0;
    664    535    0.009259    0.029333    0.0015    0    0    0    1    0    1    0    0;
    3477    535    0.009753    0.040617    0.0021    0    0    0    1    0    1    0    0;
    5568    535    0.006049    0.025062    0.0013    0    0    0    1    0    1    0    0;
    3277    536    0.004188    0.027872    0.0516    485    485    485    1    0    1    0    0;
    4796    536    0.00322    0.022183    0.0395    471    471    471    1    0    1    0    0;
    4796    536    0.00322    0.022183    0.0395    541    541    541    1    0    1    0    0;
    647    537    0.035049    0.095617    0.0045    0    0    0    1    0    1    0    0;
    1326    537    0.032099    0.081728    0.0039    0    0    0    1    0    1    0    0;
    1362    537    0.049876    0.121235    0.0058    0    0    0    1    0    1    0    0;
    1198    538    0.034517    0.092719    0.003    0    0    0    1    0    1    0    0;
    5415    538    0.06198    0.16125    0.0021    0    0    0    1    0    1    0    0;
    1139    539    0.053086    0.144321    0.0068    0    0    0    1    0    1    0    0;
    2109    540    0.029012    0.081605    0    0    0    0    1    0    1    0    0;
    1350    541    0.008115    0.014854    0.0098    0    0    0    1    0    1    0    0;
    1351    542    0.000217    0.00081    0.1013    434    434    434    1    0    1    0    0;
    1351    543    0.000257    0.000988    0.1215    0    0    0    1    0    1    0    0;
    2099    544    0.02037    0.05358    0.0045    0    0    0    1    0    1    0    0;
    2693    544    0.017901    0.057778    0.0028    0    0    0    1    0    1    0    0;
    3004    544    0.000988    0.004074    0.0005    0    0    0    1    0    1    0    0;
    5806    544    0.005185    0.016049    0.0008    0    0    0    1    0    1    0    0;
    2907    545    0.003358    0.02242    0.0415    471    471    471    1    0    1    0    0;
    5707    545    0.003437    0.022933    0.0425    540    540    540    1    0    1    0    0;
    1692    546    0.05417    0.111111    0.0012    0    0    0    1    0    1    0    0;
    5197    546    0.06387    0.131318    0.0014    0    0    0    1    0    1    0    0;
    5607    547    0.02973    0.081129    0.0009    0    0    0    1    0    1    0    0;
    5628    547    0.031746    0.086924    0.001    0    0    0    1    0    1    0    0;
    5195    548    0.000252    0.000504    0    0    0    0    1    0    1    0    0;
    5841    548    0.001008    0.003023    0    0    0    0    1    0    1    0    0;
    2609    549    0.061225    0.153691    0.0015    0    0    0    1    0    1    0    0;
    5160    549    0.099043    0.241547    0.0023    0    0    0    1    0    1    0    0;
    3090    550    0.001764    0.005039    0.0001    0    0    0    1    0    1    0    0;
    3218    551    0.052154    0.112623    0.0013    0    0    0    1    0    1    0    0;
    1549    552    0.012346    0.032716    0.0016    0    0    0    1    0    1    0    0;
    2744    552    0.075309    0.190988    0.0091    0    0    0    1    0    1    0    0;
    3588    552    0.015926    0.041605    0.0019    0    0    0    1    0    1    0    0;
    5226    552    0.020123    0.051111    0.0024    0    0    0    1    0    1    0    0;
    1549    552    0.015679    0.040494    0.0019    0    0    0    1    0    1    0    0;
    1197    553    0.045352    0.114386    0.0013    0    0    0    1    0    1    0    0;
    1562    553    0.060721    0.154699    0.0021    0    0    0    1    0    1    0    0;
    3412    554    0.03351    0.069539    0.0067    0    0    0    1    0    1    0    0;
    5736    554    0.031368    0.064752    0.001    0    0    0    1    0    1    0    0;
    4371    555    0.017133    0.054422    0.0006    0    0    0    1    0    1    0    0;
    4920    555    0.144873    0.279919    0.003    0    0    0    1    0    1    0    0;
    4371    555    0.017133    0.054422    0.0006    0    0    0    1    0    1    0    0;
    2961    557    0.002145    0.009679    0.017    0    0    0    1    0    1    0    0;
    2961    556    0.002125    0.009576    0.0168    0    0    0    1    0    1    0    0;
    1800    558    0.000691    0.001383    0.2045    0    0    0    1    0    1    0    0;
    3927    559    0.001699    0.011299    0.0213    575    575    575    1    0    1    0    0;
    1142    560    0.054674    0.175359    0.002    0    0    0    1    0    1    0    0;
    3092    560    0.099017    0.282187    0.003    0    0    0    1    0    1    0    0;
    3663    560    0.029226    0.09297    0.001    0    0    0    1    0    1    0    0;
    4399    560    0.003023    0.010078    0.0099    0    0    0    1    0    1    0    0;
    5438    561    0.003527    0.00907    0.0001    0    0    0    1    0    1    0    0;
    3019    562    0.045603    0.11615    0.0013    0    0    0    1    0    1    0    0;
    1137    563    0.050864    0.130617    0.006    0    0    0    1    0    1    0    0;
    2479    563    0.040741    0.103704    0.0049    0    0    0    1    0    1    0    0;
    2669    564    0.04006    0.109599    0.0013    0    0    0    1    0    1    0    0;
    4822    564    0.035777    0.09549    0.0011    0    0    0    1    0    1    0    0;
    1450    565    0.0048    0.022637    0.0405    0    0    0    1    0    1    0    0;
    3107    565    0.003319    0.015664    0.0263    0    0    0    1    0    1    0    0;
    853    566    0.031267    0.19413    0.0025    0    0    0    1    0    1    0    0;
    2999    566    0.003779    0.010078    0.0005    0    0    0    1    0    1    0    0;
    853    566    0.031267    0.194104    0.0025    0    0    0    1    0    1    0    0;
    1018    567    0.024938    0.068148    0.0032    0    0    0    1    0    1    0    0;
    4261    567    0.024198    0.065802    0.0031    0    0    0    1    0    1    0    0;
    2457    568    0.029151    0.079289    0.0009    0    0    0    1    0    1    0    0;
    5836    568    0.030562    0.083371    0.0009    0    0    0    1    0    1    0    0;
    4556    569    0.001008    0.00252    0    0    0    0    1    0    1    0    0;
    2319    570    0.016881    0.055682    0    0    0    0    1    0    1    0    0;
    5058    570    0.065256    0.219451    0.0025    0    0    0    1    0    1    0    0;
    586    571    0.048803    0.131973    0.0015    0    0    0    1    0    1    0    0;
    4243    571    0.0839    0.233308    0.003    0    0    0    1    0    1    0    0;
    1076    572    0.015369    0.037541    0    0    0    0    1    0    1    0    0;
    3342    572    0.094986    0.236332    0.0025    0    0    0    1    0    1    0    0;
    1910    573    0.063668    0.160393    0.0018    0    0    0    1    0    1    0    0;
    4892    573    0.020408    0.052658    0.001    0    0    0    1    0    1    0    0;
    1189    575    0.053704    0.141111    0.0066    0    0    0    1    0    1    0    0;
    3911    575    0.046543    0.118025    0.0055    0    0    0    1    0    1    0    0;
    4880    575    0.02    0.054691    0.0026    0    0    0    1    0    1    0    0;
    4930    575    0.022593    0.071852    0.0036    0    0    0    1    0    1    0    0;
    3132    575    0.042716    0.116667    0.0055    0    0    0    1    0    1    0    0;
    5732    575    0.021728    0.059506    0.0028    0    0    0    1    0    1    0    0;
    1582    576    0.175697    0.321613    0.003    0    0    0    1    0    1    0    0;
    2051    576    0.123346    0.225783    0.002    0    0    0    1    0    1    0    0;
    1832    577    0.001696    0.003104    0.0005    0    0    0    1    0    1    0    0;
    655    578    0.000514    0.001541    0.1144    0    0    0    1    0    1    0    0;
    5200    579    0.00252    0.006878    0.0001    0    0    0    1    0    1    0    0;
    1216    581    0.00324    0.034272    0.1336    935    935    935    1    0    1    0    0;
    1733    582    0.005077    0.023783    0.0425    0    0    0    1    0    1    0    0;
    3271    582    0.002368    0.018825    0.0511    519    519    519    1    0    1    0    0;
    3669    582    0.003279    0.043101    0.1822    482    482    482    1    0    1    0    0;
    4467    582    0.0014    0.011018    0.0192    519    519    519    1    0    1    0    0;
    581    580    4.8e-05    8.8e-05    0.004    935    935    935    1    0    1    0    0;
    3548    583    0.000102    0.001632    0.0491    2450    2450    2450    1    0    1    0    0;
    5064    584    0.005291    0.011338    0.0102    0    0    0    1    0    1    0    0;
    3059    585    0.005543    0.014109    0.0002    0    0    0    1    0    1    0    0;
    1465    586    0.038196    0.104182    0.0012    0    0    0    1    0    1    0    0;
    1161    587    0.033762    0.104056    0.001    0    0    0    1    0    1    0    0;
    5013    587    0.017637    0.050139    0.001    0    0    0    1    0    1    0    0;
    5307    587    0.010078    0.031494    0    0    0    0    1    0    1    0    0;
    2440    588    0.024213    0.076921    0.0015    0    0    0    1    0    1    0    0;
    2505    588    0.018645    0.059713    0.0007    0    0    0    1    0    1    0    0;
    5202    589    0.000252    0.000504    0    0    0    0    1    0    1    0    0;
    5370    590    0.027407    0.071852    0.0034    0    0    0    1    0    1    0    0;
    5722    590    0.017407    0.045556    0.0021    0    0    0    1    0    1    0    0;
    1529    591    0.001027    0.017738    0.0101    0    0    0    1    0    1    0    0;
    2175    591    0.000318    0.002424    0.0052    575    575    575    1    0    1    0    0;
    1528    591    0.001027    0.017738    0.0101    0    0    0    1    0    1    0    0;
    2175    591    0.000397    0.002657    0.0051    575    575    575    1    0    1    0    0;
    5203    592    0.000101    0.00252    0    0    0    0    1    0    1    0    0;
    3225    593    0.058201    0.15873    0.0017    0    0    0    1    0    1    0    0;
    4030    593    0.119602    0.316553    0.0038    0    0    0    1    0    1    0    0;
    4030    593    0.119577    0.316503    0.004    0    0    0    1    0    1    0    0;
    2654    594    0.035777    0.097506    0    0    0    0    1    0    1    0    0;
    3051    596    0.000637    0.008255    0.2123    1579    1579    1579    1    0    1    0    0;
    3535    596    0.000688    0.009993    0.257    2368    2368    2368    1    0    1    0    0;
    1339    596    0.000443    0.006454    0.1675    2368    2368    2368    1    0    1    0    0;
    3534    596    0.000688    0.009993    0.257    2368    2368    2368    1    0    1    0    0;
    1339    596    0.000464    0.006766    0.1762    2368    2368    2368    1    0    1    0    0;
    1339    596    0.000464    0.006773    0.1762    2368    2368    2368    1    0    1    0    0;
    5821    597    0.008519    0.016049    0.0007    0    0    0    1    0    1    0    0;
    3536    598    0.013328    0.059864    0.0006    0    0    0    1    0    1    0    0;
    3537    599    0.001025    0.004614    0.0081    0    0    0    1    0    1    0    0;
    1522    600    0.052963    0.205926    0.0119    0    0    0    1    0    1    0    0;
    1859    601    0.045855    0.116402    0.0013    0    0    0    1    0    1    0    0;
    5760    601    0.019148    0.053162    0.0006    0    0    0    1    0    1    0    0;
    2696    602    0.007778    0.028642    0.0015    0    0    0    1    0    1    0    0;
    5382    602    0.024284    0.063691    0.003    0    0    0    1    0    1    0    0;
    738    603    0.023126    0.042332    0.0004    0    0    0    1    0    1    0    0;
    1895    603    0.01232    0.034543    0.0298    0    0    0    1    0    1    0    0;
    2067    603    0.061275    0.155707    0.0047    0    0    0    1    0    1    0    0;
    3873    603    0.001461    0.004006    0.0007    0    0    0    1    0    1    0    0;
    1895    603    0.01232    0.034543    0.0298    0    0    0    1    0    1    0    0;
    3382    604    0.001934    0.01293    0.024    428    428    428    1    0    1    0    0;
    4884    604    0.004642    0.03089    0.0573    428    428    428    1    0    1    0    0;
    609    607    0.000968    0.001975    0.0081    0    0    0    1    0    1    0    0;
    609    606    0.000968    0.001975    0.001    0    0    0    1    0    1    0    0;
    609    605    0.000968    0.001975    0.001    0    0    0    1    0    1    0    0;
    2388    608    0.076846    0.209373    0.0024    0    0    0    1    0    1    0    0;
    3966    608    0.091711    0.258251    0.0049    0    0    0    1    0    1    0    0;
    4351    608    0.026707    0.072562    0.0008    0    0    0    1    0    1    0    0;
    2796    609    0.00348    0.023956    0.0456    535    535    535    1    0    1    0    0;
    3623    609    0.002449    0.017106    0.0304    471    471    471    1    0    1    0    0;
    5295    609    0.006001    0.041452    0.078    515    515    515    1    0    1    0    0;
    882    610    0.027715    0.184429    0.0025    0    0    0    1    0    1    0    0;
    4392    610    0.006551    0.04258    0.0006    0    0    0    1    0    1    0    0;
    5538    612    4e-05    0.000198    0    0    0    0    1    0    1    0    0;
    3357    613    0.047407    0.129383    0.006    0    0    0    1    0    1    0    0;
    2198    614    0.075082    0.226757    0.0026    0    0    0    1    0    1    0    0;
    5405    614    0.03099    0.114386    0.0014    0    0    0    1    0    1    0    0;
    3108    615    0.04006    0.109095    0.0009    0    0    0    1    0    1    0    0;
    2273    616    0.001205    0.005511    0.0091    0    0    0    1    0    1    0    0;
    2019    618    0.01438    0.065067    0.1154    0    0    0    1    0    1    0    0;
    2961    618    0.003538    0.016484    0.0273    0    0    0    1    0    1    0    0;
    3621    618    0.012634    0.056573    0.1008    0    0    0    1    0    1    0    0;
    5348    618    0.003516    0.016158    0.0273    0    0    0    1    0    1    0    0;
    5361    618    0.00316    0.014914    0.0253    0    0    0    1    0    1    0    0;
    5817    618    0.007704    0.034647    0.0607    0    0    0    1    0    1    0    0;
    2961    618    0.002489    0.016257    0.0294    410    410    410    1    0    1    0    0;
    1010    618    0.003457    0.015467    0.0273    0    0    0    1    0    1    0    0;
    2781    619    0.006579    0.049467    1.0137    1188    1188    1188    1    0    1    0    0;
    3960    619    0.001357    0.014821    0.3321    1171    1171    1171    1    0    1    0    0;
    5206    621    0.000504    0.003023    0    0    0    0    1    0    1    0    0;
    5210    620    0.000252    0.00252    0.0001    0    0    0    1    0    1    0    0;
    5064    622    0.003527    0.006551    0.0076    0    0    0    1    0    1    0    0;
    5064    623    0.002771    0.007307    0.0077    0    0    0    1    0    1    0    0;
    1251    624    0.022928    0.060721    0.0007    0    0    0    1    0    1    0    0;
    4924    625    0.04258    0.119678    0.001    0    0    0    1    0    1    0    0;
    5068    625    0.031494    0.082137    0.001    0    0    0    1    0    1    0    0;
    5275    625    0.004787    0.013605    0.001    0    0    0    1    0    1    0    0;
    5867    625    0.033006    0.122449    0.001    0    0    0    1    0    1    0    0;
    2714    626    0.00352    0.014823    0.0263    0    0    0    1    0    1    0    0;
    819    627    0.004334    0.011489    0.013    0    0    0    1    0    1    0    0;
    1112    627    0.009322    0.058957    0.0033    0    0    0    1    0    1    0    0;
    2605    627    0.017385    0.110607    0.004    0    0    0    1    0    1    0    0;
    5213    630    0.001111    0.003244    0.0014    0    0    0    1    0    1    0    0;
    5220    631    0.018395    0.050099    0.0023    0    0    0    1    0    1    0    0;
    5211    634    2e-05    0.000198    0.0223    0    0    0    1    0    1    0    0;
    5214    633    9.9e-05    0.000296    0.004    0    0    0    1    0    1    0    0;
    4257    635    0.024389    0.066516    0.0007    0    0    0    1    0    1    0    0;
    5212    636    0.000756    0.002016    0    0    0    0    1    0    1    0    0;
    1268    637    0.157974    0.39229    0.0049    0    0    0    1    0    1    0    0;
    4307    637    0.215495    0.516578    0.0058    0    0    0    1    0    1    0    0;
    2472    638    0.01033    0.028219    0.0003    0    0    0    1    0    1    0    0;
    2552    638    0.066264    0.221718    0.0027    0    0    0    1    0    1    0    0;
    5626    638    0.027211    0.08642    0.001    0    0    0    1    0    1    0    0;
    2804    639    0.084656    0.214916    0.003    0    0    0    1    0    1    0    0;
    4590    639    0.049131    0.124465    0.001    0    0    0    1    0    1    0    0;
    5735    639    0.066264    0.147644    0.002    0    0    0    1    0    1    0    0;
    1116    640    0.035926    0.100864    0.0049    0    0    0    1    0    1    0    0;
    4003    640    0.02037    0.058272    0.0028    0    0    0    1    0    1    0    0;
    5187    641    0.000504    0.001008    0.001    0    0    0    1    0    1    0    0;
    5092    642    0.000936    0.006236    0.0146    441    441    441    1    0    1    0    0;
    1004    644    0.010859    0.033384    0.0319    0    0    0    1    0    1    0    0;
    1350    645    0.013667    0.025018    0.0102    0    0    0    1    0    1    0    0;
    1350    646    0.014521    0.026581    0.0111    0    0    0    1    0    1    0    0;
    1362    647    0.039136    0.164198    0.0083    0    0    0    1    0    1    0    0;
    4307    648    0.094054    0.195112    0.0064    0    0    0    1    0    1    0    0;
    1747    649    0.025951    0.083648    0.001    0    0    0    1    0    1    0    0;
    4480    649    0.007811    0.023432    0.0137    0    0    0    1    0    1    0    0;
    1747    649    0.019652    0.082892    0.001    0    0    0    1    0    1    0    0;
    4952    649    0.018443    0.068178    0.0152    0    0    0    1    0    1    0    0;
    5819    649    0.004283    0.016881    0.0005    0    0    0    1    0    1    0    0;
    1792    650    0.006652    0.028269    0.0137    0    0    0    1    0    1    0    0;
    5217    650    0.002419    0.0064    0.0072    0    0    0    1    0    1    0    0;
    3199    651    0.039808    0.101537    0    0    0    0    1    0    1    0    0;
    3596    651    0.059965    0.152431    0.001    0    0    0    1    0    1    0    0;
    5256    651    0.042832    0.121189    0    0    0    0    1    0    1    0    0;
    5218    652    0.011358    0.031852    0.0015    0    0    0    1    0    1    0    0;
    5219    653    0.000252    0.00252    0    0    0    0    1    0    1    0    0;
    2012    654    0.026405    0.082792    0.0072    0    0    0    1    0    1    0    0;
    2762    654    0.078962    0.217737    0.0167    0    0    0    1    0    1    0    0;
    2874    654    0.009977    0.060393    0.0031    0    0    0    1    0    1    0    0;
    4396    654    0.035796    0.065524    0.0048    0    0    0    1    0    1    0    0;
    5189    654    0.015344    0.039103    0.0014    0    0    0    1    0    1    0    0;
    5462    654    0.041572    0.119426    0    0    0    0    1    0    1    0    0;
    1082    654    0.1581    0.413883    0.0054    0    0    0    1    0    1    0    0;
    2199    654    0.043008    0.113782    0.0031    0    0    0    1    0    1    0    0;
    5188    654    0.006198    0.037642    0.002    0    0    0    1    0    1    0    0;
    3418    655    0.001636    0.010939    0.0216    0    0    0    1    0    1    0    0;
    2181    656    0.07677    0.194835    0.0021    0    0    0    1    0    1    0    0;
    3783    656    0.071651    0.131155    0.0098    0    0    0    1    0    1    0    0;
    4144    657    0.044344    0.269085    0.0001    0    0    0    1    0    1    0    0;
    1215    658    0.004535    0.026707    0.0045    0    0    0    1    0    1    0    0;
    3890    658    0.008062    0.015369    0.0117    0    0    0    1    0    1    0    0;
    1215    658    0.015747    0.039909    0.0005    0    0    0    1    0    1    0    0;
    2754    659    0.000257    0.001758    0.003    507    507    507    1    0    1    0    0;
    3835    659    0.00162    0.011121    0.0213    408    408    408    1    0    1    0    0;
    1632    660    0.00252    0.006047    0.0001    0    0    0    1    0    1    0    0;
    1438    661    0.03477    0.094734    0.001    0    0    0    1    0    1    0    0;
    5277    661    0.003779    0.008818    0.0001    0    0    0    1    0    1    0    0;
    5671    662    0.003173    0.008432    0.0005    0    0    0    1    0    1    0    0;
    4916    663    0.011185    0.030482    0.0014    0    0    0    1    0    1    0    0;
    4489    668    1.4e-05    0.000173    0.0982    0    0    0    1    0    1    0    0;
    4488    667    1.4e-05    0.000187    0.0809    0    0    0    1    0    1    0    0;
    4489    666    1.4e-05    0.000201    0.0058    0    0    0    1    0    1    0    0;
    4488    665    1.4e-05    0.000201    0.0058    0    0    0    1    0    1    0    0;
    1828    669    0.038297    0.171403    0.0026    0    0    0    1    0    1    0    0;
    2541    669    0.119929    0.324767    0.0003    0    0    0    1    0    1    0    0;
    2566    669    0.044596    0.286722    0.0003    0    0    0    1    0    1    0    0;
    2776    669    0.131771    0.295792    0.0038    0    0    0    1    0    1    0    0;
    2238    669    0.006551    0.017133    0.0002    0    0    0    1    0    1    0    0;
    3691    670    0.005215    0.035002    0.0638    487    487    487    1    0    1    0    0;
    2779    671    0.020494    0.064938    0.0031    0    0    0    1    0    1    0    0;
    4871    671    0.016914    0.072593    0.0036    0    0    0    1    0    1    0    0;
    5850    671    0.021482    0.067284    0.0032    0    0    0    1    0    1    0    0;
    4871    671    0.016914    0.072716    0.0036    0    0    0    1    0    1    0    0;
    1512    672    0.02037    0.085185    0.0044    0    0    0    1    0    1    0    0;
    2031    672    0.015309    0.066296    0.0029    0    0    0    1    0    1    0    0;
    5443    672    0.046543    0.147531    0.0072    0    0    0    1    0    1    0    0;
    1396    673    0.064349    0.163291    0.0018    0    0    0    1    0    1    0    0;
    3869    673    0.027916    0.112976    0.0013    0    0    0    1    0    1    0    0;
    4937    673    0.09229    0.251852    0.0033    0    0    0    1    0    1    0    0;
    3398    674    0.038801    0.079617    0.0009    0    0    0    1    0    1    0    0;
    3082    675    0.039506    0.079012    0.0036    0    0    0    1    0    1    0    0;
    1762    676    0.045603    0.12522    0.001    0    0    0    1    0    1    0    0;
    1681    677    0.001397    0.009306    0.0172    0    0    0    1    0    1    0    0;
    2724    677    0.003415    0.021827    0.04    0    0    0    1    0    1    0    0;
    2834    678    0.015815    0.042765    0.0038    0    0    0    1    0    1    0    0;
    5428    678    0.01721    0.046852    0.0028    0    0    0    1    0    1    0    0;
    5222    679    2e-05    9.9e-05    0    0    0    0    1    0    1    0    0;
    4959    680    0.012346    0.034691    0.0032    0    0    0    1    0    1    0    0;
    2691    681    0.051111    0.129383    0.0062    0    0    0    1    0    1    0    0;
    3580    682    0.00952    0.017427    0.016    0    0    0    1    0    1    0    0;
    3580    682    0.009515    0.017417    0.0159    0    0    0    1    0    1    0    0;
    3580    682    0.008818    0.016377    0.0112    0    0    0    1    0    1    0    0;
    1324    683    0.043336    0.082137    0.0008    0    0    0    1    0    1    0    0;
    5223    683    0.000171    0.000313    0    0    0    0    1    0    1    0    0;
    3923    684    0.0194    0.081885    0.0013    0    0    0    1    0    1    0    0;
    2007    685    0.022222    0.047407    0.0002    0    0    0    1    0    1    0    0;
    5445    685    0.034568    0.075062    0    0    0    0    1    0    1    0    0;
    1944    686    7e-06    0.000132    0.0058    1842    1842    1842    1    0    1    0    0;
    4232    687    0.000171    0.000313    0.001    0    0    0    1    0    1    0    0;
    1944    688    7e-06    0.000104    0.0029    1842    1842    1842    1    0    1    0    0;
    2356    689    0.000525    0.000961    0.0032    0    0    0    1    0    1    0    0;
    2357    690    0.000483    0.000885    0.0031    0    0    0    1    0    1    0    0;
    5517    691    0.047871    0.145377    0.001    0    0    0    1    0    1    0    0;
    4606    692    0.000237    0.000573    0.078    0    0    0    1    0    1    0    0;
    888    693    0.00716    0.023086    0.0014    0    0    0    1    0    1    0    0;
    2826    693    0.041975    0.114568    0    0    0    0    1    0    1    0    0;
    2344    695    0.000869    0.003891    0.0116    414    414    414    1    0    1    0    0;
    2344    694    0.000869    0.003891    0.0116    414    414    414    1    0    1    0    0;
    737    696    0.031099    0.097333    0.0045    0    0    0    1    0    1    0    0;
    4053    696    0.016667    0.087037    0.0046    0    0    0    1    0    1    0    0;
    5610    696    0.00942    0.025679    0.0011    0    0    0    1    0    1    0    0;
    4708    696    0.013951    0.057901    0.0033    0    0    0    1    0    1    0    0;
    5237    702    0.002706    0.0128    0.0213    0    0    0    1    0    1    0    0;
    3917    704    0.014074    0.051235    0.0119    0    0    0    1    0    1    0    0;
    4342    703    0.023704    0.064    0.0031    0    0    0    1    0    1    0    0;
    5224    704    0.009136    0.05358    0.0028    0    0    0    1    0    1    0    0;
    5751    704    0.016296    0.044198    0.0045    0    0    0    1    0    1    0    0;
    4342    703    0.02337    0.062988    0.0053    0    0    0    1    0    1    0    0;
    5294    705    0.00237    0.015803    0.0294    558    558    558    1    0    1    0    0;
    4051    706    0.074074    0.158025    0.0012    0    0    0    1    0    1    0    0;
    5445    706    0.02321    0.051852    0    0    0    0    1    0    1    0    0;
    5870    706    0.044444    0.09679    0    0    0    0    1    0    1    0    0;
    4877    706    0.108938    0.258025    0.001    0    0    0    1    0    1    0    0;
    5750    707    0.010988    0.03    0.0015    0    0    0    1    0    1    0    0;
    2627    712    0.069753    0.176914    0.0083    0    0    0    1    0    1    0    0;
    2741    712    0.030741    0.094568    0.0082    0    0    0    1    0    1    0    0;
    2927    711    0.005309    0.01284    0.0138    0    0    0    1    0    1    0    0;
    3332    711    0.010321    0.037247    0.0019    0    0    0    1    0    1    0    0;
    5465    711    0.010963    0.037037    0.0019    0    0    0    1    0    1    0    0;
    3332    711    0.010321    0.037235    0.0019    0    0    0    1    0    1    0    0;
    1730    713    0.003554    0.024524    0.0466    404    404    404    1    0    1    0    0;
    2062    713    0.006493    0.043265    0.08    558    558    558    1    0    1    0    0;
    4168    713    0.007921    0.053985    0.1013    558    558    558    1    0    1    0    0;
    5430    713    0.004543    0.030262    0.0557    485    485    485    1    0    1    0    0;
    5225    714    0.000741    0.002099    0.0002    0    0    0    1    0    1    0    0;
    5261    715    0.038095    0.105115    0.0012    0    0    0    1    0    1    0    0;
    4467    716    0.001126    0.004978    0.0091    0    0    0    1    0    1    0    0;
    965    717    0.079869    0.202822    0.0023    0    0    0    1    0    1    0    0;
    5034    717    0.079693    0.202066    0.0023    0    0    0    1    0    1    0    0;
    1190    717    0.035777    0.090955    0.001    0    0    0    1    0    1    0    0;
    3056    717    0.014865    0.037793    0.0004    0    0    0    1    0    1    0    0;
    1936    718    0.002963    0.012346    0.0025    0    0    0    1    0    1    0    0;
    717    719    0.007811    0.019148    0.0002    0    0    0    1    0    1    0    0;
    3586    720    0.032346    0.088148    0.004    0    0    0    1    0    1    0    0;
    5846    720    0.024321    0.06642    0.0031    0    0    0    1    0    1    0    0;
    5377    721    0.011086    0.028723    0.0003    0    0    0    1    0    1    0    0;
    5561    721    0.022424    0.057445    0.0032    0    0    0    1    0    1    0    0;
    4354    721    0.027967    0.071051    0.0008    0    0    0    1    0    1    0    0;
    969    722    0.003536    0.01683    0.0284    0    0    0    1    0    1    0    0;
    4309    722    0.001541    0.009936    0.0258    0    0    0    1    0    1    0    0;
    4760    722    0.008375    0.039704    0.0658    0    0    0    1    0    1    0    0;
    5226    723    0.007901    0.020123    0.001    0    0    0    1    0    1    0    0;
    5663    723    0.001975    0.005309    0.0003    0    0    0    1    0    1    0    0;
    1396    724    0.070799    0.179894    0.002    0    0    0    1    0    1    0    0;
    1910    724    0.06324    0.181658    0.002    0    0    0    1    0    1    0    0;
    5706    724    0.035273    0.089947    0    0    0    0    1    0    1    0    0;
    2860    725    0.03225    0.082389    0.0046    0    0    0    1    0    1    0    0;
    4304    725    0.001008    0.003779    0.0035    0    0    0    1    0    1    0    0;
    4765    725    0.018392    0.076846    0.001    0    0    0    1    0    1    0    0;
    4303    725    0.001008    0.003779    0.0006    0    0    0    1    0    1    0    0;
    4765    725    0.0194    0.079113    0.001    0    0    0    1    0    1    0    0;
    2190    727    0.078357    0.200554    0.0023    0    0    0    1    0    1    0    0;
    2464    727    0.081129    0.214916    0.0037    0    0    0    1    0    1    0    0;
    2733    726    0.056185    0.351474    0.0047    0    0    0    1    0    1    0    0;
    4164    726    0.024188    0.098262    0.0013    0    0    0    1    0    1    0    0;
    4172    726    0.117158    0.298312    0.0033    0    0    0    1    0    1    0    0;
    5537    726    0.034014    0.21542    0.0027    0    0    0    1    0    1    0    0;
    5609    726    0.035777    0.081633    0.0039    0    0    0    1    0    1    0    0;
    2190    727    0.074326    0.202066    0.0023    0    0    0    1    0    1    0    0;
    4164    726    0.02318    0.094986    0.0012    0    0    0    1    0    1    0    0;
    4611    726    0.012598    0.025951    0.0003    0    0    0    1    0    1    0    0;
    854    728    0.011378    0.053886    0.0957    0    0    0    1    0    1    0    0;
    2476    728    0.003457    0.023724    0.0445    540    540    540    1    0    1    0    0;
    2666    728    0.008415    0.041422    0.0739    0    0    0    1    0    1    0    0;
    4145    728    0.003793    0.017007    0.0294    413    413    413    1    0    1    0    0;
    5726    728    0.004701    0.026726    0.0481    413    413    413    1    0    1    0    0;
    2477    728    0.001877    0.018252    0.0638    604    604    604    1    0    1    0    0;
    2477    728    0.001857    0.017521    0.0648    935    935    935    1    0    1    0    0;
    3367    730    0.022424    0.057193    0.0006    0    0    0    1    0    1    0    0;
    3367    729    0.021164    0.056689    0.0006    0    0    0    1    0    1    0    0;
    3367    731    0.021668    0.05543    0.0006    0    0    0    1    0    1    0    0;
    927    732    0.01033    0.043588    0.0012    0    0    0    1    0    1    0    0;
    927    732    0.011338    0.046359    0.0013    0    0    0    1    0    1    0    0;
    975    733    0.037037    0.100988    0.0052    0    0    0    1    0    1    0    0;
    5227    734    0.000252    0.000756    0    0    0    0    1    0    1    0    0;
    5228    735    0.000252    0.00252    0.0001    0    0    0    1    0    1    0    0;
    2170    736    0.00358    0.00716    0.0277    0    0    0    1    0    1    0    0;
    4852    739    0.015679    0.040123    0.0015    0    0    0    1    0    1    0    0;
    1568    740    4.8e-05    8.8e-05    0.0051    0    0    0    1    0    1    0    0;
    4070    740    0.000533    0.004642    0.4647    461    461    461    1    0    1    0    0;
    2544    743    0.045024    0.12522    0.008    0    0    0    1    0    1    0    0;
    3681    743    0.022827    0.061804    0.0073    0    0    0    1    0    1    0    0;
    4799    743    0.034266    0.095994    0.001    0    0    0    1    0    1    0    0;
    5503    743    0.045981    0.13351    0.0013    0    0    0    1    0    1    0    0;
    1681    744    0.002827    0.011058    0.0192    0    0    0    1    0    1    0    0;
    2724    744    0.002258    0.00946    0.0172    0    0    0    1    0    1    0    0;
    746    745    0.024691    0.062232    0.001    0    0    0    1    0    1    0    0;
    5070    745    0.025951    0.058453    0.001    0    0    0    1    0    1    0    0;
    3687    746    0.03351    0.068783    0.001    0    0    0    1    0    1    0    0;
    3638    747    0.00358    0.009753    0.0005    0    0    0    1    0    1    0    0;
    3447    748    0.049383    0.13933    0.0015    0    0    0    1    0    1    0    0;
    490    749    0.000617    0.001358    0.0018    0    0    0    1    0    1    0    0;
    2018    750    0.051146    0.129756    0.001    0    0    0    1    0    1    0    0;
    2049    750    0.070547    0.176871    0.0165    0    0    0    1    0    1    0    0;
    5081    750    0.082389    0.208869    0.0024    0    0    0    1    0    1    0    0;
    1224    751    0.046107    0.21416    0.003    0    0    0    1    0    1    0    0;
    4117    751    0.094986    0.241875    0.003    0    0    0    1    0    1    0    0;
    4977    751    0.152179    0.27866    0.003    0    0    0    1    0    1    0    0;
    1481    753    0.085412    0.216427    0.0025    0    0    0    1    0    1    0    0;
    3459    753    0.068304    0.173369    0.002    0    0    0    1    0    1    0    0;
    4711    754    0.025951    0.07231    0.001    0    0    0    1    0    1    0    0;
    2561    755    0.001363    0.009126    0.0172    482    482    482    1    0    1    0    0;
    4766    755    0.0016    0.010825    0.0203    470    470    470    1    0    1    0    0;
    2561    755    0.001402    0.009422    0.0172    482    482    482    1    0    1    0    0;
    4766    755    0.00162    0.010963    0.0213    470    470    470    1    0    1    0    0;
    462    756    0.001153    0.010798    0.283    1355    1355    1355    1    0    1    0    0;
    462    756    0.00115    0.010796    0.283    1355    1355    1355    1    0    1    0    0;
    2756    757    0.03099    0.078861    0.0009    0    0    0    1    0    1    0    0;
    2973    757    0.02328    0.065306    0.0008    0    0    0    1    0    1    0    0;
    4411    757    0.009826    0.018141    0.0005    0    0    0    1    0    1    0    0;
    5729    757    0.040312    0.100025    0.0011    0    0    0    1    0    1    0    0;
    3654    758    0.000377    0.00069    0.0273    0    0    0    1    0    1    0    0;
    3902    758    0.000336    0.001304    0.2906    0    0    0    1    0    1    0    0;
    760    759    2e-05    0.000198    0.001    471    471    471    1    0    1    0    0;
    4191    760    0.005472    0.024889    0.0445    0    0    0    1    0    1    0    0;
    5231    762    0.000252    0.000504    0.001    0    0    0    1    0    1    0    0;
    1853    765    0.002137    0.003912    0.0002    0    0    0    1    0    1    0    0;
    1563    766    0.040312    0.103804    0.0012    0    0    0    1    0    1    0    0;
    3329    766    0.107811    0.276493    0.0035    0    0    0    1    0    1    0    0;
    3829    767    0.040262    0.155757    0.0032    0    0    0    1    0    1    0    0;
    4054    767    0.052406    0.133787    0.0015    0    0    0    1    0    1    0    0;
    343    768    0.03358    0.091728    0.0042    0    0    0    1    0    1    0    0;
    5148    768    0.002099    0.005802    0.0003    0    0    0    1    0    1    0    0;
    662    769    0.029877    0.077654    0.0102    0    0    0    1    0    1    0    0;
    1307    769    0.023457    0.066173    0.0031    0    0    0    1    0    1    0    0;
    2229    769    0.002222    0.013951    0.0013    0    0    0    1    0    1    0    0;
    2325    769    0.026741    0.067815    0.0037    0    0    0    1    0    1    0    0;
    3079    769    0.028272    0.076914    0.0045    0    0    0    1    0    1    0    0;
    4141    769    0.006049    0.015679    0.0006    0    0    0    1    0    1    0    0;
    4568    769    0.006667    0.01679    0.0008    0    0    0    1    0    1    0    0;
    5441    769    0.004691    0.012716    0.0006    0    0    0    1    0    1    0    0;
    5653    769    0.055679    0.199383    0.0094    0    0    0    1    0    1    0    0;
    1307    769    0.022346    0.062716    0.0057    0    0    0    1    0    1    0    0;
    3079    769    0.033704    0.091852    0.0053    0    0    0    1    0    1    0    0;
    1541    770    0.002015    0.013551    0.0764    449    449    449    1    0    1    0    0;
    3758    770    0.012484    0.056454    0.1002    0    0    0    1    0    1    0    0;
    3812    770    0.000869    0.003911    0.0071    0    0    0    1    0    1    0    0;
    3811    770    0.000869    0.003911    0.0071    0    0    0    1    0    1    0    0;
    5789    770    0.001001    0.006712    0.0121    541    541    541    1    0    1    0    0;
    1764    774    0.003578    0.013454    0.0002    0    0    0    1    0    1    0    0;
    1884    774    0.00126    0.004535    0    0    0    0    1    0    1    0    0;
    3737    774    0.001688    0.00446    0.0041    0    0    0    1    0    1    0    0;
    4872    774    0.017385    0.071806    0.001    0    0    0    1    0    1    0    0;
    5676    774    0.001764    0.01285    0    0    0    0    1    0    1    0    0;
    1884    774    0.001764    0.004535    0    0    0    0    1    0    1    0    0;
    5678    774    0.001512    0.010582    0    0    0    0    1    0    1    0    0;
    2310    775    0.069035    0.192744    0    0    0    0    1    0    1    0    0;
    922    776    0.026815    0.072247    0.0036    0    0    0    1    0    1    0    0;
    4852    776    0.004605    0.022    0.0888    0    0    0    1    0    1    0    0;
    901    777    0.013605    0.039808    0.0005    0    0    0    1    0    1    0    0;
    2736    777    0.019148    0.057697    0.0007    0    0    0    1    0    1    0    0;
    3785    777    0.027715    0.083144    0.001    0    0    0    1    0    1    0    0;
    902    777    0.013605    0.039557    0.0005    0    0    0    1    0    1    0    0;
    5232    778    0.000614    0.004093    0.0278    507    507    507    1    0    1    0    0;
    956    781    0.002016    0.005543    0.0001    0    0    0    1    0    1    0    0;
    956    780    0.001008    0.003023    0.0001    0    0    0    1    0    1    0    0;
    956    779    0.00126    0.004787    0.0001    0    0    0    1    0    1    0    0;
    5234    782    0.000252    0.00252    0.0001    0    0    0    1    0    1    0    0;
    1767    783    0.116679    0.308919    0.0037    0    0    0    1    0    1    0    0;
    2527    783    0.102545    0.271529    0.0045    0    0    0    1    0    1    0    0;
    1697    785    0.000523    0.002596    0.2992    0    0    0    1    0    1    0    0;
    5236    786    0.000171    0.000313    0.0002    0    0    0    1    0    1    0    0;
    1133    790    0.021416    0.058201    0.001    0    0    0    1    0    1    0    0;
    3442    789    0.048123    0.15747    0.002    0    0    0    1    0    1    0    0;
    3481    790    0.03477    0.097254    0.002    0    0    0    1    0    1    0    0;
    4352    789    0.066516    0.17284    0.0051    0    0    0    1    0    1    0    0;
    4562    790    0.024691    0.062736    0    0    0    0    1    0    1    0    0;
    4801    789    0.045603    0.137566    0.002    0    0    0    1    0    1    0    0;
    5838    790    0.026959    0.085664    0.001    0    0    0    1    0    1    0    0;
    5860    790    0.001008    0.004031    0    0    0    0    1    0    1    0    0;
    1346    790    0.032363    0.059241    0.001    0    0    0    1    0    1    0    0;
    4562    789    0.027715    0.089443    0.001    0    0    0    1    0    1    0    0;
    701    791    0.00484    0.021393    0.0385    0    0    0    1    0    1    0    0;
    806    791    0.001541    0.007309    0.0121    0    0    0    1    0    1    0    0;
    925    791    0.000672    0.004602    0.0152    430    430    430    1    0    1    0    0;
    1990    791    0.00243    0.011477    0.0192    0    0    0    1    0    1    0    0;
    4802    791    0.002311    0.011378    0.0233    0    0    0    1    0    1    0    0;
    5264    791    0.000474    0.002331    0.0081    0    0    0    1    0    1    0    0;
    5304    791    0.002825    0.019082    0.0344    423    423    423    1    0    1    0    0;
    1911    791    0.004286    0.029037    0.0527    423    423    423    1    0    1    0    0;
    5237    791    0.002074    0.009758    0.0162    0    0    0    1    0    1    0    0;
    962    792    0.001566    0.015874    0.4101    1711    1711    1711    1    0    1    0    0;
    1223    792    0.001309    0.01286    0.335    1611    1611    1611    1    0    1    0    0;
    2640    793    0.005346    0.009785    0.0123    0    0    0    1    0    1    0    0;
    2357    794    0.030617    0.077654    0.006    0    0    0    1    0    1    0    0;
    4643    794    0.019259    0.05321    0.0024    0    0    0    1    0    1    0    0;
    4926    795    0.030234    0.076846    0.0009    0    0    0    1    0    1    0    0;
    4863    796    0.045352    0.11489    0.0013    0    0    0    1    0    1    0    0;
    4926    796    0.030234    0.076846    0.0009    0    0    0    1    0    1    0    0;
    483    797    0.012547    0.053666    0.0118    0    0    0    1    0    1    0    0;
    926    797    0.000504    0.001764    0.0021    0    0    0    1    0    1    0    0;
    819    798    0.00252    0.006677    0.0075    0    0    0    1    0    1    0    0;
    3142    798    0.001764    0.003779    0    0    0    0    1    0    1    0    0;
    4427    798    0.004913    0.012976    0.0147    0    0    0    1    0    1    0    0;
    1227    799    0.026707    0.067271    0.001    0    0    0    1    0    1    0    0;
    1995    800    0.019904    0.083144    0.0091    0    0    0    1    0    1    0    0;
    3512    800    0.0451    0.131267    0.0172    0    0    0    1    0    1    0    0;
    4431    800    0.003275    0.011086    0.0152    0    0    0    1    0    1    0    0;
    1995    800    0.019652    0.082892    0.0091    0    0    0    1    0    1    0    0;
    947    801    7e-06    0.000125    0.0029    552    552    552    1    0    1    0    0;
    1969    801    0.000693    0.007687    0.1704    1355    1355    1355    1    0    1    0    0;
    5237    805    0.000691    0.003279    0.0051    0    0    0    1    0    1    0    0;
    3698    807    0.002398    0.004389    0    0    0    0    1    0    1    0    0;
    1772    808    0.000171    0.000313    0    0    0    0    1    0    1    0    0;
    3165    808    0.053666    0.152431    0.0002    0    0    0    1    0    1    0    0;
    1484    810    0.000277    0.001916    0.003    541    541    541    1    0    1    0    0;
    1484    809    0.000277    0.001936    0.003    541    541    541    1    0    1    0    0;
    1620    811    0.07609    0.179642    0.0017    0    0    0    1    0    1    0    0;
    4947    811    0.037289    0.079113    0.0009    0    0    0    1    0    1    0    0;
    846    812    0.007811    0.029    0.0303    0    0    0    1    0    1    0    0;
    5643    812    0.010456    0.02905    0.0003    0    0    0    1    0    1    0    0;
    5638    812    0.008818    0.029982    0.0003    0    0    0    1    0    1    0    0;
    3771    813    0.000217    0.001205    0.0086    0    0    0    1    0    1    0    0;
    4957    814    0.00446    0.009121    0.0001    0    0    0    1    0    1    0    0;
    4465    815    0.052658    0.134467    0.0039    0    0    0    1    0    1    0    0;
    4946    815    0.025598    0.068405    0.0012    0    0    0    1    0    1    0    0;
    5325    817    0.000252    0.001512    0    0    0    0    1    0    1    0    0;
    5324    816    0.000171    0.000313    0    0    0    0    1    0    1    0    0;
    1571    818    0.00162    0.007447    0.0132    0    0    0    1    0    1    0    0;
    3755    818    0.000889    0.005965    0.0111    575    575    575    1    0    1    0    0;
    2452    819    0.000252    0.000504    0.0005    0    0    0    1    0    1    0    0;
    821    820    0.001008    0.003527    0.0043    0    0    0    1    0    1    0    0;
    4350    820    0.010834    0.042328    0.0101    0    0    0    1    0    1    0    0;
    1075    821    0.056941    0.155203    0.0017    0    0    0    1    0    1    0    0;
    5564    821    0.066264    0.139582    0.0015    0    0    0    1    0    1    0    0;
    1697    822    0.000533    0.003536    0.0061    541    541    541    1    0    1    0    0;
    5241    823    0.000178    0.001185    0.002    482    482    482    1    0    1    0    0;
    4852    824    0.008148    0.020247    0.0008    0    0    0    1    0    1    0    0;
    2142    825    0.002889    0.0064    0.0022    0    0    0    1    0    1    0    0;
    4274    826    0.008062    0.022172    0.0002    0    0    0    1    0    1    0    0;
    2018    827    0.13293    0.358201    0.0161    0    0    0    1    0    1    0    0;
    3686    828    0.000205    0.002108    0.2577    546    546    546    1    0    1    0    0;
    1204    829    0.002899    0.029385    0.7595    1579    1579    1579    1    0    1    0    0;
    2798    829    0.002045    0.020735    0.5343    1987    1987    1987    1    0    1    0    0;
    2729    830    0.010864    0.032346    0.0046    0    0    0    1    0    1    0    0;
    3112    832    0.028148    0.076543    0    0    0    0    1    0    1    0    0;
    4067    832    0.019753    0.048889    0    0    0    0    1    0    1    0    0;
    4701    833    0.002922    0.005348    0.0048    0    0    0    1    0    1    0    0;
    5244    834    0.001906    0.003489    0    0    0    0    1    0    1    0    0;
    1685    835    0.008889    0.055185    0.0031    0    0    0    1    0    1    0    0;
    4659    835    0.006914    0.043457    0.0023    0    0    0    1    0    1    0    0;
    2244    836    0.021416    0.110355    0.0205    0    0    0    1    0    1    0    0;
    3044    836    0.051146    0.139078    0.01    0    0    0    1    0    1    0    0;
    3398    836    0.041068    0.135551    0.0215    0    0    0    1    0    1    0    0;
    3470    837    0.05039    0.120937    0.0014    0    0    0    1    0    1    0    0;
    3678    837    0.017637    0.048375    0.0006    0    0    0    1    0    1    0    0;
    4800    837    0.010582    0.027967    0.0003    0    0    0    1    0    1    0    0;
    2974    839    0.031903    0.058397    0.0006    0    0    0    1    0    1    0    0;
    5435    838    0.053666    0.119174    0.0013    0    0    0    1    0    1    0    0;
    5574    838    0.001214    0.002222    0.0001    0    0    0    1    0    1    0    0;
    5243    840    0.015092    0.041673    0.0005    0    0    0    1    0    1    0    0;
    2969    841    0.081104    0.188234    0.0033    0    0    0    1    0    1    0    0;
    4150    841    0.050139    0.113631    0.0013    0    0    0    1    0    1    0    0;
    4852    842    0.016543    0.033951    0.0016    0    0    0    1    0    1    0    0;
    5238    843    0.000378    0.001008    0.0001    0    0    0    1    0    1    0    0;
    1889    844    0.000988    0.002716    0.0133    0    0    0    1    0    1    0    0;
    1889    844    0.000988    0.002716    0.0133    0    0    0    1    0    1    0    0;
    1558    845    0.059209    0.148652    0.0018    0    0    0    1    0    1    0    0;
    5071    845    0.069539    0.19098    0    0    0    0    1    0    1    0    0;
    3017    847    0.011298    0.020682    0.0088    0    0    0    1    0    1    0    0;
    3017    849    0.008062    0.017133    0.0156    0    0    0    1    0    1    0    0;
    3017    848    0.007811    0.016125    0.0148    0    0    0    1    0    1    0    0;
    1930    850    0.075838    0.19224    0.0021    0    0    0    1    0    1    0    0;
    3817    850    0.010834    0.027715    0.0003    0    0    0    1    0    1    0    0;
    3978    850    0.02973    0.096246    0.0218    0    0    0    1    0    1    0    0;
    5576    850    0.009826    0.031242    0.0004    0    0    0    1    0    1    0    0;
    5297    850    0.043537    0.154271    0.0224    0    0    0    1    0    1    0    0;
    5577    850    0.01285    0.032754    0.0004    0    0    0    1    0    1    0    0;
    2791    851    0.00924    0.060219    0.1124    413    413    413    1    0    1    0    0;
    3020    851    0.009007    0.066726    0.1192    736    736    736    1    0    1    0    0;
    3183    851    0.004543    0.030479    0.0547    420    420    420    1    0    1    0    0;
    3183    851    0.004326    0.029037    0.0527    0    0    0    1    0    1    0    0;
    4050    852    0.001357    0.017597    0.3494    1932    1932    1932    1    0    1    0    0;
    4050    852    0.001343    0.01741    0.3437    1932    1932    1932    1    0    1    0    0;
    1828    853    0.022928    0.141849    0.0095    0    0    0    1    0    1    0    0;
    1828    853    0.022424    0.140086    0.0026    0    0    0    1    0    1    0    0;
    3691    854    0.003615    0.024178    0.0445    566    566    566    1    0    1    0    0;
    2601    855    0.001136    0.012154    0.2657    1708    1708    1708    1    0    1    0    0;
    2810    855    0.001309    0.013996    0.3061    1917    1917    1917    1    0    1    0    0;
    1146    856    0.053918    0.138574    0.0016    0    0    0    1    0    1    0    0;
    5719    857    0.005039    0.013102    0.0002    0    0    0    1    0    1    0    0;
    2728    858    0.092441    0.276669    0.0072    0    0    0    1    0    1    0    0;
    3129    858    0.084152    0.229781    0.0025    0    0    0    1    0    1    0    0;
    5786    858    0.036281    0.092215    0.001    0    0    0    1    0    1    0    0;
    2989    859    0.011086    0.038045    0.0137    0    0    0    1    0    1    0    0;
    4932    859    0.002268    0.007559    0.0075    0    0    0    1    0    1    0    0;
    3235    861    0.000257    0.001521    0.162    0    0    0    1    0    1    0    0;
    3360    861    0.000259    0.000506    0.042    0    0    0    1    0    1    0    0;
    2388    862    0.103301    0.282187    0.0032    0    0    0    1    0    1    0    0;
    3468    862    0.062106    0.169463    0.0019    0    0    0    1    0    1    0    0;
    3925    862    0.068027    0.185941    0.0021    0    0    0    1    0    1    0    0;
    4351    862    0.078357    0.213404    0.0024    0    0    0    1    0    1    0    0;
    4131    864    0.000928    0.006202    0.0111    440    440    440    1    0    1    0    0;
    4131    863    0.000928    0.006202    0.0111    507    507    507    1    0    1    0    0;
    5251    866    0.000252    0.00252    0    0    0    0    1    0    1    0    0;
    5248    865    0.000252    0.00252    0    0    0    0    1    0    1    0    0;
    4243    867    0.044344    0.084656    0.0015    0    0    0    1    0    1    0    0;
    1163    868    0.01033    0.028219    0.0013    0    0    0    1    0    1    0    0;
    5421    869    0.005679    0.011358    0.0005    0    0    0    1    0    1    0    0;
    1620    870    0.114135    0.237087    0.0026    0    0    0    1    0    1    0    0;
    2262    870    0.04258    0.178634    0.0021    0    0    0    1    0    1    0    0;
    4515    870    0.000756    0.002268    0    0    0    0    1    0    1    0    0;
    2500    872    0.009245    0.016923    0.0002    0    0    0    1    0    1    0    0;
    2500    871    0.006047    0.011086    0.0059    0    0    0    1    0    1    0    0;
    4669    873    0.005062    0.032222    0.0048    0    0    0    1    0    1    0    0;
    4671    873    0.005802    0.035926    0.0019    0    0    0    1    0    1    0    0;
    4618    874    0.031494    0.085412    0.001    0    0    0    1    0    1    0    0;
    5289    874    0.025951    0.066516    0.0007    0    0    0    1    0    1    0    0;
    4618    874    0.006803    0.014361    0.013    0    0    0    1    0    1    0    0;
    5240    875    0.000252    0.00252    0    0    0    0    1    0    1    0    0;
    2677    876    0.024213    0.081355    0.029    0    0    0    1    0    1    0    0;
    4367    876    0.011338    0.033006    0.0133    0    0    0    1    0    1    0    0;
    2262    878    0.014613    0.03099    0.0281    0    0    0    1    0    1    0    0;
    2262    877    0.014613    0.03099    0.0283    0    0    0    1    0    1    0    0;
    5252    879    2e-05    0.000198    0.001    471    471    471    1    0    1    0    0;
    5249    880    2e-05    0.000198    0.001    540    540    540    1    0    1    0    0;
    3411    881    0.079869    0.176619    0.0094    0    0    0    1    0    1    0    0;
    3752    881    0.066667    0.149232    0.0017    0    0    0    1    0    1    0    0;
    4783    881    0.003023    0.01033    0.0002    0    0    0    1    0    1    0    0;
    5078    881    0.068027    0.128748    0.0014    0    0    0    1    0    1    0    0;
    5699    882    0.045352    0.116906    0.0013    0    0    0    1    0    1    0    0;
    5803    882    0.120181    0.240867    0.0026    0    0    0    1    0    1    0    0;
    4805    881    0.122701    0.306374    0.0034    0    0    0    1    0    1    0    0;
    2050    883    0.001067    0.00723    0.0132    0    0    0    1    0    1    0    0;
    3003    884    0.003358    0.022341    0.0415    540    540    540    1    0    1    0    0;
    3633    883    0.00318    0.020938    0.0395    0    0    0    1    0    1    0    0;
    4621    883    0.000928    0.008968    0.0314    935    935    935    1    0    1    0    0;
    5859    884    0.004899    0.022815    0.0405    0    0    0    1    0    1    0    0;
    4621    884    0.000889    0.008415    0.0314    935    935    935    1    0    1    0    0;
    2218    885    0.004444    0.028395    0.0151    0    0    0    1    0    1    0    0;
    5326    885    0.004691    0.029012    0.0016    0    0    0    1    0    1    0    0;
    5478    886    0.007055    0.018392    0.0002    0    0    0    1    0    1    0    0;
    5255    887    0.000252    0.00252    0.0001    0    0    0    1    0    1    0    0;
    3325    888    0.01037    0.026173    0.0013    0    0    0    1    0    1    0    0;
    4702    888    0.070864    0.193457    0.0091    0    0    0    1    0    1    0    0;
    5586    888    0.022222    0.056914    0    0    0    0    1    0    1    0    0;
    2194    890    0.000237    0.001422    0.1686    0    0    0    1    0    1    0    0;
    3024    889    0.000277    0.001086    0.1417    0    0    0    1    0    1    0    0;
    4152    889    0.000296    0.000672    0.0678    0    0    0    1    0    1    0    0;
    1317    892    0.002267    0.007156    0.0022    0    0    0    1    0    1    0    0;
    2046    893    0.016377    0.102041    0.0013    0    0    0    1    0    1    0    0;
    5253    893    0.008062    0.050139    0.0006    0    0    0    1    0    1    0    0;
    2549    894    0.001512    0.004787    0.004    0    0    0    1    0    1    0    0;
    3398    895    0.031746    0.133031    0.0002    0    0    0    1    0    1    0    0;
    4178    895    0.020912    0.088939    0.001    0    0    0    1    0    1    0    0;
    4805    896    0.05543    0.147644    0.0017    0    0    0    1    0    1    0    0;
    4934    897    0.000286    0.004868    0.1762    2487    2487    2487    1    0    1    0    0;
    4934    898    0.000287    0.004892    0.1776    2487    2487    2487    1    0    1    0    0;
    4935    899    0.000283    0.004814    0.1762    2487    2487    2487    1    0    1    0    0;
    4935    900    0.000285    0.004843    0.1733    2487    2487    2487    1    0    1    0    0;
    5108    903    0.011852    0.045062    0.017    0    0    0    1    0    1    0    0;
    5882    903    0.000864    0.002593    0.0136    0    0    0    1    0    1    0    0;
    4743    904    0.048249    0.235702    0.0035    0    0    0    1    0    1    0    0;
    3961    905    0.044321    0.121605    0.001    0    0    0    1    0    1    0    0;
    4190    905    0.028765    0.078889    0.0006    0    0    0    1    0    1    0    0;
    3398    906    0.019652    0.080877    0.0014    0    0    0    1    0    1    0    0;
    4178    906    0.017385    0.073822    0.0001    0    0    0    1    0    1    0    0;
    3593    907    0.000514    0.001383    0.0952    0    0    0    1    0    1    0    0;
    4103    907    0.000247    0.001084    0.1478    403    403    403    1    0    1    0    0;
    5832    908    0.013857    0.025447    0.0002    0    0    0    1    0    1    0    0;
    5259    909    0.00284    0.011235    0.001    0    0    0    1    0    1    0    0;
    3668    910    0.015369    0.040816    0.0005    0    0    0    1    0    1    0    0;
    5833    910    0.041068    0.104812    0.0012    0    0    0    1    0    1    0    0;
    2496    911    0.058957    0.16125    0.0018    0    0    0    1    0    1    0    0;
    4464    911    0.024439    0.102293    0.0012    0    0    0    1    0    1    0    0;
    1760    912    0.006047    0.016629    0.014    0    0    0    1    0    1    0    0;
    5262    915    0.000252    0.00252    0    0    0    0    1    0    1    0    0;
    2323    919    0.013096    0.066153    0.12    0    0    0    1    0    1    0    0;
    2459    918    0.002074    0.009956    0.0172    0    0    0    1    0    1    0    0;
    2459    918    0.001533    0.009225    0.0172    422    422    422    1    0    1    0    0;
    2459    919    0.00156    0.009343    0.0172    422    422    422    1    0    1    0    0;
    2792    920    0.001452    0.020223    0.6741    2487    2487    2487    1    0    1    0    0;
    4885    920    0.001672    0.022177    0.7607    2487    2487    2487    1    0    1    0    0;
    2792    920    0.001447    0.020166    0.6721    2487    2487    2487    1    0    1    0    0;
    4885    920    0.001669    0.022168    0.7624    2487    2487    2487    1    0    1    0    0;
    5263    921    0.035525    0.090199    0.001    0    0    0    1    0    1    0    0;
    4852    922    0.031568    0.094272    0.0992    0    0    0    1    0    1    0    0;
    1809    923    0.118166    0.243386    0.0026    0    0    0    1    0    1    0    0;
    5701    923    0.015621    0.032754    0.0003    0    0    0    1    0    1    0    0;
    4481    923    0.05417    0.183673    0.0021    0    0    0    1    0    1    0    0;
    5198    924    0.040338    0.097909    0.0009    0    0    0    1    0    1    0    0;
    5782    924    0.022424    0.053918    0    0    0    0    1    0    1    0    0;
    5591    926    0.02066    0.088183    0.0051    0    0    0    1    0    1    0    0;
    1353    927    0.014361    0.059461    0.006    0    0    0    1    0    1    0    0;
    2572    927    0.016377    0.101537    0.0023    0    0    0    1    0    1    0    0;
    1353    927    0.014361    0.059713    0.006    0    0    0    1    0    1    0    0;
    2572    927    0.016377    0.101537    0.0019    0    0    0    1    0    1    0    0;
    3172    928    0.002874    0.022174    0.4476    1397    1397    1397    1    0    1    0    0;
    3386    928    0.000139    0.001115    0.0231    1486    1486    1486    1    0    1    0    0;
    2408    929    0.00252    0.006551    0.0001    0    0    0    1    0    1    0    0;
    3859    929    0.011842    0.052658    0.001    0    0    0    1    0    1    0    0;
    2716    930    0.089947    0.390527    0.0051    0    0    0    1    0    1    0    0;
    5353    930    0.027463    0.060721    0.001    0    0    0    1    0    1    0    0;
    2181    931    0.009877    0.026959    0.0003    0    0    0    1    0    1    0    0;
    1798    932    0.010582    0.063492    0.0076    0    0    0    1    0    1    0    0;
    1798    932    0.009902    0.059007    0.0157    0    0    0    1    0    1    0    0;
    4146    933    0.013605    0.054926    0.0007    0    0    0    1    0    1    0    0;
    5849    934    0.042328    0.160998    0.0017    0    0    0    1    0    1    0    0;
    3503    939    0.00322    0.021136    0.0395    460    460    460    1    0    1    0    0;
    3575    939    0.000553    0.003694    0.0071    540    540    540    1    0    1    0    0;
    5453    940    0.000494    0.005689    0.0142    720    720    720    1    0    1    0    0;
    5502    939    0.000652    0.004504    0.0081    437    437    437    1    0    1    0    0;
    5504    939    0.000652    0.004504    0.0081    524    524    524    1    0    1    0    0;
    5451    940    0.000514    0.005689    0.0142    720    720    720    1    0    1    0    0;
    5394    941    0.000869    0.008435    0.0339    935    935    935    1    0    1    0    0;
    5395    941    0.000889    0.008553    0.039    935    935    935    1    0    1    0    0;
    2908    942    0.000686    0.007091    0.1747    1579    1579    1579    1    0    1    0    0;
    4622    942    0.000609    0.006378    0.1473    1579    1579    1579    1    0    1    0    0;
    2908    943    0.000686    0.007119    0.1747    1579    1579    1579    1    0    1    0    0;
    4623    943    0.000609    0.006406    0.1487    1579    1579    1579    1    0    1    0    0;
    2824    944    0.027531    0.074938    0.0036    0    0    0    1    0    1    0    0;
    5704    944    0.024198    0.065802    0.0031    0    0    0    1    0    1    0    0;
    2126    945    0.090199    0.246158    0.0033    0    0    0    1    0    1    0    0;
    2562    945    0.005291    0.022172    0.0006    0    0    0    1    0    1    0    0;
    3229    945    0.012346    0.050894    0.001    0    0    0    1    0    1    0    0;
    3567    945    0.053414    0.224238    0.0028    0    0    0    1    0    1    0    0;
    5508    945    0.007811    0.032502    0.0004    0    0    0    1    0    1    0    0;
    5673    945    0.034014    0.142857    0.0002    0    0    0    1    0    1    0    0;
    2562    945    0.005543    0.022172    0.0006    0    0    0    1    0    1    0    0;
    4910    946    0.002074    0.013847    0.0253    540    540    540    1    0    1    0    0;
    4910    946    0.002074    0.013847    0.0253    540    540    540    1    0    1    0    0;
    2570    948    0.036533    0.12522    0.0014    0    0    0    1    0    1    0    0;
    1539    949    0.009012    0.025062    0.0056    0    0    0    1    0    1    0    0;
    1539    949    0.006667    0.028025    0.0015    0    0    0    1    0    1    0    0;
    3356    951    0.031771    0.081809    0.001    0    0    0    1    0    1    0    0;
    3937    951    0.070799    0.179894    0.002    0    0    0    1    0    1    0    0;
    2473    950    0.075586    0.191736    0.0021    0    0    0    1    0    1    0    0;
    3937    950    0.070925    0.179239    0.0021    0    0    0    1    0    1    0    0;
    3325    952    0.003901    0.009877    0.0005    0    0    0    1    0    1    0    0;
    2718    953    0.003023    0.008314    0.0001    0    0    0    1    0    1    0    0;
    3339    953    0.037793    0.097002    0.0011    0    0    0    1    0    1    0    0;
    5531    953    0.003023    0.008314    0.0001    0    0    0    1    0    1    0    0;
    2222    954    0.020988    0.058272    0.0176    0    0    0    1    0    1    0    0;
    2824    954    0.02679    0.072222    0.0034    0    0    0    1    0    1    0    0;
    2608    955    0.018519    0.047654    0.0185    0    0    0    1    0    1    0    0;
    3450    955    0.029877    0.080864    0.0039    0    0    0    1    0    1    0    0;
    1048    956    0.016125    0.067775    0.0051    0    0    0    1    0    1    0    0;
    1107    956    0.032502    0.083144    0.0009    0    0    0    1    0    1    0    0;
    2370    956    0.025447    0.08642    0.0079    0    0    0    1    0    1    0    0;
    3091    956    0.02192    0.04384    0.0383    0    0    0    1    0    1    0    0;
    1050    957    0.00083    0.005649    0.0111    558    558    558    1    0    1    0    0;
    1203    957    0.002193    0.014894    0.0284    558    558    558    1    0    1    0    0;
    2672    958    0.002145    0.011151    0.0203    0    0    0    1    0    1    0    0;
    5264    958    0.00638    0.031486    0.0537    0    0    0    1    0    1    0    0;
    1522    959    0.01037    0.020741    0.002    0    0    0    1    0    1    0    0;
    1378    960    0.002346    0.006296    0.0003    0    0    0    1    0    1    0    0;
    2309    961    0.022096    0.08841    0.0011    0    0    0    1    0    1    0    0;
    2324    961    0.025724    0.105316    0.0184    0    0    0    1    0    1    0    0;
    2929    961    0.029957    0.121013    0.0046    0    0    0    1    0    1    0    0;
    4435    961    0.009322    0.028471    0    0    0    0    1    0    1    0    0;
    4658    961    0.046107    0.130763    0.001    0    0    0    1    0    1    0    0;
    4895    961    0.006047    0.041068    0.001    0    0    0    1    0    1    0    0;
    4435    961    0.004334    0.026732    0.001    0    0    0    1    0    1    0    0;
    1223    962    0.002877    0.028829    0.7494    1611    1611    1611    1    0    1    0    0;
    1247    962    0.002188    0.024233    0.5227    1567    1567    1567    1    0    1    0    0;
    2158    962    0.000997    0.014175    0.465    2487    2487    2487    1    0    1    0    0;
    2933    962    0.000376    0.002891    0.0606    1308    1308    1308    1    0    1    0    0;
    3625    962    0.000976    0.009886    0.2541    1711    1711    1711    1    0    1    0    0;
    4488    962    0.000389    0.003951    0.1011    1579    1579    1579    1    0    1    0    0;
    1247    962    0.001562    0.01912    0.4274    1567    1567    1567    1    0    1    0    0;
    2158    962    0.000998    0.014177    0.465    2487    2487    2487    1    0    1    0    0;
    2933    962    0.000199    0.002553    0.0838    1579    1579    1579    1    0    1    0    0;
    3625    962    0.000976    0.009891    0.2541    1711    1711    1711    1    0    1    0    0;
    4489    962    0.000388    0.003954    0.1011    1579    1579    1579    1    0    1    0    0;
    4489    962    0.000395    0.004003    0.104    1579    1579    1579    1    0    1    0    0;
    4488    962    0.000395    0.004003    0.104    1711    1711    1711    1    0    1    0    0;
    4930    963    0.000617    0.001235    0.0019    0    0    0    1    0    1    0    0;
    5270    964    0.00037    0.000864    0    0    0    0    1    0    1    0    0;
    2965    965    0.00252    0.007811    0.0001    0    0    0    1    0    1    0    0;
    1188    966    0.029383    0.08037    0.0037    0    0    0    1    0    1    0    0;
    5732    966    0.000617    0.001728    0.0002    0    0    0    1    0    1    0    0;
    2964    967    0.066264    0.181154    0.0024    0    0    0    1    0    1    0    0;
    3937    967    0.086672    0.222021    0.0026    0    0    0    1    0    1    0    0;
    4462    967    0.020584    0.054523    0.0006    0    0    0    1    0    1    0    0;
    2750    968    0.009506    0.029383    0.0094    0    0    0    1    0    1    0    0;
    3478    968    0.014691    0.038518    0.0121    0    0    0    1    0    1    0    0;
    3789    968    0.030494    0.079136    0.0134    0    0    0    1    0    1    0    0;
    4035    968    0.022839    0.059012    0.0131    0    0    0    1    0    1    0    0;
    4073    968    0.01716    0.081975    0.005    0    0    0    1    0    1    0    0;
    5340    968    0.002593    0.006173    0.0042    0    0    0    1    0    1    0    0;
    2751    968    0.009506    0.029506    0.0096    0    0    0    1    0    1    0    0;
    3788    968    0.030494    0.079012    0.0153    0    0    0    1    0    1    0    0;
    1467    969    0.003101    0.020859    0.0375    406    406    406    1    0    1    0    0;
    1467    969    0.004978    0.022005    0.0359    406    406    406    1    0    1    0    0;
    1467    969    0.003121    0.0208    0.0506    492    492    492    1    0    1    0    0;
    4886    971    0.000499    0.005048    0.13    1380    1380    1380    1    0    1    0    0;
    4886    970    0.000499    0.005042    0.13    1380    1380    1380    1    0    1    0    0;
    976    972    0.010985    0.027891    0.0014    0    0    0    1    0    1    0    0;
    2965    972    0.079113    0.201058    0.0075    0    0    0    1    0    1    0    0;
    1752    974    0.002193    0.010884    0.0197    0    0    0    1    0    1    0    0;
    4159    974    0.004049    0.018272    0.0324    0    0    0    1    0    1    0    0;
    3333    975    0.057284    0.127778    0.0057    0    0    0    1    0    1    0    0;
    5816    975    0.015309    0.041728    0.0019    0    0    0    1    0    1    0    0;
    2271    976    0.091711    0.291509    0.0034    0    0    0    1    0    1    0    0;
    2615    976    0.193139    0.35354    0.0037    0    0    0    1    0    1    0    0;
    4122    976    0.056437    0.143109    0.0016    0    0    0    1    0    1    0    0;
    1858    976    0.049131    0.124969    0.0078    0    0    0    1    0    1    0    0;
    4834    976    0.021416    0.054422    0.0006    0    0    0    1    0    1    0    0;
    1252    977    0.011032    0.050442    0.0871    0    0    0    1    0    1    0    0;
    2096    977    0.001481    0.013926    0.0516    604    604    604    1    0    1    0    0;
    2096    977    0.001481    0.013926    0.0516    604    604    604    1    0    1    0    0;
    2783    978    0.023935    0.0645    0.0007    0    0    0    1    0    1    0    0;
    3070    980    0.000342    0.000625    0.0002    0    0    0    1    0    1    0    0;
    3363    980    0.059713    0.152179    0.003    0    0    0    1    0    1    0    0;
    5271    981    0.018645    0.047871    0.0013    0    0    0    1    0    1    0    0;
    2976    982    0.019259    0.052593    0.0024    0    0    0    1    0    1    0    0;
    3383    982    0.01716    0.044938    0.0021    0    0    0    1    0    1    0    0;
    5747    982    0.025185    0.064691    0.0031    0    0    0    1    0    1    0    0;
    3383    982    0.00716    0.029753    0.0016    0    0    0    1    0    1    0    0;
    5391    982    0.046667    0.125926    0.006    0    0    0    1    0    1    0    0;
    3383    982    0.00716    0.02963    0.0016    0    0    0    1    0    1    0    0;
    1524    983    0.0016    0.017334    0.4043    1579    1579    1579    1    0    1    0    0;
    2469    983    0.000312    0.004044    0.1386    2487    2487    2487    1    0    1    0    0;
    3725    983    0.000824    0.010499    0.3754    2487    2487    2487    1    0    1    0    0;
    4995    983    0.00133    0.014252    0.3263    1579    1579    1579    1    0    1    0    0;
    2469    983    0.000312    0.004044    0.1386    2487    2487    2487    1    0    1    0    0;
    3725    983    0.000824    0.010505    0.3754    2487    2487    2487    1    0    1    0    0;
    2253    984    0.140111    0.432376    0.0055    0    0    0    1    0    1    0    0;
    2660    984    0.1065    0.298388    0.0035    0    0    0    1    0    1    0    0;
    2783    984    0.012346    0.05039    0.0012    0    0    0    1    0    1    0    0;
    3829    984    0.024994    0.166415    0.0019    0    0    0    1    0    1    0    0;
    4054    984    0.033686    0.073394    0.0008    0    0    0    1    0    1    0    0;
    4307    984    0.009347    0.042404    0.0163    0    0    0    1    0    1    0    0;
    4751    984    0.089796    0.228471    0.0026    0    0    0    1    0    1    0    0;
    4307    984    0.0097    0.04457    0.0192    0    0    0    1    0    1    0    0;
    3830    985    0.001936    0.012879    0.0243    535    535    535    1    0    1    0    0;
    1119    986    0.023432    0.074578    0.001    0    0    0    1    0    1    0    0;
    5582    986    0.035273    0.103301    0.001    0    0    0    1    0    1    0    0;
    5813    986    0.009322    0.023935    0.0002    0    0    0    1    0    1    0    0;
    5035    986    0.019728    0.054548    0.0006    0    0    0    1    0    1    0    0;
    2493    987    0.010617    0.044444    0.0023    0    0    0    1    0    1    0    0;
    2834    987    0.044198    0.120864    0.0058    0    0    0    1    0    1    0    0;
    2179    988    0.010582    0.027463    0.0003    0    0    0    1    0    1    0    0;
    3858    988    0.011842    0.030486    0.0003    0    0    0    1    0    1    0    0;
    1388    990    0.020123    0.052839    0.0024    0    0    0    1    0    1    0    0;
    2727    990    0.011482    0.023086    0.001    0    0    0    1    0    1    0    0;
    1210    991    0.001111    0.00321    0.0008    0    0    0    1    0    1    0    0;
    4446    992    0.000164    0.001106    0.002    471    471    471    1    0    1    0    0;
    3219    993    0.024188    0.067523    0.0031    0    0    0    1    0    1    0    0;
    3487    994    0.038765    0.105062    0.0049    0    0    0    1    0    1    0    0;
    2314    995    0.011358    0.022839    0.001    0    0    0    1    0    1    0    0;
    2305    996    0.001764    0.006299    0.0076    0    0    0    1    0    1    0    0;
    3760    996    0.004188    0.007666    0.006    0    0    0    1    0    1    0    0;
    4819    996    0.004289    0.007852    0.0061    0    0    0    1    0    1    0    0;
    4818    996    0.002016    0.005039    0.0054    0    0    0    1    0    1    0    0;
    1128    998    0.000336    0.000849    0.1448    428    428    428    1    0    1    0    0;
    1191    997    0.000178    0.000691    0.1002    0    0    0    1    0    1    0    0;
    4938    998    0.000316    0.001304    0.1863    404    404    404    1    0    1    0    0;
    4968    998    9.9e-05    0.000612    0.082    0    0    0    1    0    1    0    0;
    3578    999    0.024691    0.083648    0.001    0    0    0    1    0    1    0    0;
    3795    999    0.070547    0.239607    0.0028    0    0    0    1    0    1    0    0;
    1356    1000    0.065256    0.144369    0.0017    0    0    0    1    0    1    0    0;
    2079    1000    0.024943    0.10456    0.001    0    0    0    1    0    1    0    0;
    5267    1001    0.036029    0.09675    0.0045    0    0    0    1    0    1    0    0;
    1094    1002    0.074074    0.201562    0.0022    0    0    0    1    0    1    0    0;
    2120    1002    0.112119    0.304107    0.0034    0    0    0    1    0    1    0    0;
    1046    1004    0.019652    0.081885    0.0052    0    0    0    1    0    1    0    0;
    1087    1004    0.010078    0.039305    0    0    0    0    1    0    1    0    0;
    1260    1004    0.019652    0.082389    0.0081    0    0    0    1    0    1    0    0;
    5308    1004    0.00252    0.01033    0    0    0    0    1    0    1    0    0;
    4786    1005    0.001146    0.007111    0.2238    0    0    0    1    0    1    0    0;
    2081    1006    0.001136    0.012874    0.2917    1611    1611    1611    1    0    1    0    0;
    3625    1006    0.000547    0.010021    0.2801    2487    2487    2487    1    0    1    0    0;
    4488    1006    0.001184    0.012029    0.309    1711    1711    1711    1    0    1    0    0;
    1592    1006    0.000369    0.006726    0.1892    2487    2487    2487    1    0    1    0    0;
    2080    1006    0.001136    0.012874    0.2917    1611    1611    1611    1    0    1    0    0;
    4489    1006    0.001177    0.012029    0.309    1711    1711    1711    1    0    1    0    0;
    4983    1007    0.007531    0.019136    0.0042    0    0    0    1    0    1    0    0;
    5742    1007    0.011975    0.031975    0.0065    0    0    0    1    0    1    0    0;
    4658    1008    0.00861    0.015761    0.0002    0    0    0    1    0    1    0    0;
    2136    1009    0.008062    0.022172    0    0    0    0    1    0    1    0    0;
    2920    1009    0.025951    0.083144    0.001    0    0    0    1    0    1    0    0;
    5348    1011    7.9e-05    0.000316    0.001    0    0    0    1    0    1    0    0;
    1737    1012    0.030494    0.083333    0.0039    0    0    0    1    0    1    0    0;
    5384    1012    0.031358    0.085556    0.004    0    0    0    1    0    1    0    0;
    5510    1013    0.005185    0.014198    0.0006    0    0    0    1    0    1    0    0;
    3949    1014    0.001956    0.008844    0.0027    0    0    0    1    0    1    0    0;
    5714    1016    0.000198    0.000672    0.1509    0    0    0    1    0    1    0    0;
    5713    1015    0.000198    0.000691    0.1529    0    0    0    1    0    1    0    0;
    5272    1017    0.000988    0.001975    0.0002    0    0    0    1    0    1    0    0;
    2222    1018    0.037284    0.094815    0.0045    0    0    0    1    0    1    0    0;
    2876    1018    0.024074    0.065309    0.0031    0    0    0    1    0    1    0    0;
    2876    1018    0.025185    0.064938    0.0031    0    0    0    1    0    1    0    0;
    1257    1019    0.002822    0.013404    0.02    0    0    0    1    0    1    0    0;
    3476    1019    0.010834    0.033006    0.0146    0    0    0    1    0    1    0    0;
    5268    1019    0.000171    0.000313    0.0001    0    0    0    1    0    1    0    0;
    5387    1019    0.004082    0.012295    0.0107    0    0    0    1    0    1    0    0;
    1257    1019    0.003956    0.018569    0.0074    0    0    0    1    0    1    0    0;
    1967    1020    0.009264    0.031822    0.0567    0    0    0    1    0    1    0    0;
    5268    1021    0.023331    0.055304    0.0038    0    0    0    1    0    1    0    0;
    4813    1022    0.024074    0.063086    0.0031    0    0    0    1    0    1    0    0;
    1762    1023    0.062661    0.158806    0.0018    0    0    0    1    0    1    0    0;
    4173    1023    0.058755    0.186143    0.0104    0    0    0    1    0    1    0    0;
    2285    1024    0.003779    0.011338    0.0002    0    0    0    1    0    1    0    0;
    4314    1024    0.020282    0.08385    0.001    0    0    0    1    0    1    0    0;
    976    1025    0.026203    0.066264    0.0008    0    0    0    1    0    1    0    0;
    2638    1025    0.001409    0.002579    0.0012    0    0    0    1    0    1    0    0;
    976    1025    0.026203    0.066012    0.0008    0    0    0    1    0    1    0    0;
    976    1025    0.027387    0.067523    0.0008    0    0    0    1    0    1    0    0;
    1363    1027    2e-05    0.000198    0.0051    0    0    0    1    0    1    0    0;
    1363    1026    4e-05    0.000198    0.0061    0    0    0    1    0    1    0    0;
    5421    1028    0.024444    0.074074    0.0089    0    0    0    1    0    1    0    0;
    5273    1029    0.01037    0.022222    0    0    0    0    1    0    1    0    0;
    3362    1031    0.00642    0.022222    0    0    0    0    1    0    1    0    0;
    3362    1030    0.014815    0.03358    0    0    0    0    1    0    1    0    0;
    4534    1032    0.027617    0.074617    0.0036    0    0    0    1    0    1    0    0;
    2167    1033    0.005432    0.010988    0.0318    0    0    0    1    0    1    0    0;
    2821    1033    0.018765    0.079506    0.004    0    0    0    1    0    1    0    0;
    1486    1035    0.000756    0.003527    0.0053    0    0    0    1    0    1    0    0;
    1486    1034    0.001008    0.004283    0.0066    0    0    0    1    0    1    0    0;
    4120    1036    0.00322    0.021689    0.0688    452    452    452    1    0    1    0    0;
    1364    1037    0.015117    0.027715    0.0018    0    0    0    1    0    1    0    0;
    4669    1038    0.01037    0.027778    0.0013    0    0    0    1    0    1    0    0;
    4669    1039    0.00963    0.024815    0.0016    0    0    0    1    0    1    0    0;
    4669    1038    0.009506    0.025185    0.0011    0    0    0    1    0    1    0    0;
    4921    1040    0.011482    0.024321    0.0109    0    0    0    1    0    1    0    0;
    2168    1041    0.014109    0.046107    0.0036    0    0    0    1    0    1    0    0;
    3071    1041    0.038801    0.098262    0.0038    0    0    0    1    0    1    0    0;
    4391    1041    0.024439    0.06198    0.0007    0    0    0    1    0    1    0    0;
    2168    1041    0.014109    0.046107    0.0036    0    0    0    1    0    1    0    0;
    3072    1041    0.039053    0.098765    0.004    0    0    0    1    0    1    0    0;
    4390    1041    0.024188    0.060972    0.0007    0    0    0    1    0    1    0    0;
    3802    1041    0.011086    0.030738    0.0012    0    0    0    1    0    1    0    0;
    3802    1041    0.011086    0.028219    0.0014    0    0    0    1    0    1    0    0;
    1391    1042    0.003516    0.016415    0.0273    0    0    0    1    0    1    0    0;
    3194    1042    0.004168    0.028346    0.0537    0    0    0    1    0    1    0    0;
    3369    1042    0.001936    0.00883    0.0445    0    0    0    1    0    1    0    0;
    3938    1042    0.008099    0.036603    0.0901    0    0    0    1    0    1    0    0;
    5040    1042    0.000948    0.005886    0.0289    0    0    0    1    0    1    0    0;
    5041    1042    0.000948    0.005748    0.0304    0    0    0    1    0    1    0    0;
    1391    1042    0.002311    0.015763    0.0435    440    440    440    1    0    1    0    0;
    3803    1042    0.000336    0.002331    0.004    0    0    0    1    0    1    0    0;
    3074    1042    0.000211    0.001199    0.0405    0    0    0    1    0    1    0    0;
    3073    1042    0.000209    0.001189    0.0405    0    0    0    1    0    1    0    0;
    1047    1043    2.1e-05    0.000208    0.0058    1828    1828    1828    1    0    1    0    0;
    1081    1043    0.00126    0.014141    0.2845    1191    1191    1191    1    0    1    0    0;
    3804    1044    7.9e-05    0.000859    0.0173    1204    1204    1204    1    0    1    0    0;
    4555    1045    0.001904    0.021302    0.4679    1566    1566    1566    1    0    1    0    0;
    4975    1044    0.001517    0.01687    0.3494    1659    1659    1659    1    0    1    0    0;
    5274    1045    2.1e-05    0.000187    0.0029    1828    1828    1828    1    0    1    0    0;
    1047    1045    2.1e-05    0.000208    0.0058    1828    1828    1828    1    0    1    0    0;
    1081    1043    0.00126    0.01412    0.2859    1191    1191    1191    1    0    1    0    0;
    2986    1044    0.000983    0.010949    0.2397    1711    1711    1711    1    0    1    0    0;
    3172    1044    0.001711    0.017348    0.4476    1828    1828    1828    1    0    1    0    0;
    4555    1044    0.001281    0.018476    0.491    1842    1842    1842    1    0    1    0    0;
    4555    1044    0.001274    0.018324    0.4837    1842    1842    1842    1    0    1    0    0;
    1109    1049    0.002268    0.004535    0.0029    0    0    0    1    0    1    0    0;
    2286    1049    0.024691    0.063492    0.0033    0    0    0    1    0    1    0    0;
    3321    1049    0.131771    0.345427    0.0075    0    0    0    1    0    1    0    0;
    4425    1049    0.056185    0.182162    0.0038    0    0    0    1    0    1    0    0;
    4438    1049    0.164777    0.432855    0.0096    0    0    0    1    0    1    0    0;
    5203    1049    0.026455    0.070043    0.004    0    0    0    1    0    1    0    0;
    5719    1048    0.011086    0.028219    0.0003    0    0    0    1    0    1    0    0;
    1106    1049    0.001738    0.005442    0.0058    0    0    0    1    0    1    0    0;
    5720    1048    0.010985    0.028093    0.0003    0    0    0    1    0    1    0    0;
    1108    1048    0.002016    0.004031    0.0033    0    0    0    1    0    1    0    0;
    2677    1048    0.037793    0.09801    0.0017    0    0    0    1    0    1    0    0;
    1203    1050    0.002943    0.02001    0.0375    524    524    524    1    0    1    0    0;
    2877    1050    0.005926    0.04079    0.077    558    558    558    1    0    1    0    0;
    3776    1050    0.004571    0.030552    0.0557    558    558    558    1    0    1    0    0;
    4907    1050    0.002121    0.009661    0.0162    0    0    0    1    0    1    0    0;
    5350    1050    0.002969    0.013217    0.0233    400    400    400    1    0    1    0    0;
    5477    1050    0.005551    0.025146    0.0445    0    0    0    1    0    1    0    0;
    1233    1051    0.01037    0.028395    0.0013    0    0    0    1    0    1    0    0;
    1233    1051    0.010247    0.028395    0.0013    0    0    0    1    0    1    0    0;
    3152    1052    0.006954    0.049307    0.0161    0    0    0    1    0    1    0    0;
    5008    1052    0.00257    0.015949    0.0282    0    0    0    1    0    1    0    0;
    1952    1053    0.000409    0.005409    0.1877    2487    2487    2487    1    0    1    0    0;
    2478    1053    0.001371    0.013871    0.361    1828    1828    1828    1    0    1    0    0;
    5093    1053    0.002154    0.021884    0.566    1917    1917    1917    1    0    1    0    0;
    1952    1053    0.000416    0.005443    0.1877    2487    2487    2487    1    0    1    0    0;
    2478    1053    0.001364    0.01383    0.3596    1828    1828    1828    1    0    1    0    0;
    5094    1053    0.002154    0.021877    0.566    1917    1917    1917    1    0    1    0    0;
    1192    1055    0.000968    0.002943    0.3453    0    0    0    1    0    1    0    0;
    1275    1055    0.000217    0.000849    0.0931    0    0    0    1    0    1    0    0;
    3186    1055    0.001205    0.002746    0.4668    0    0    0    1    0    1    0    0;
    3970    1055    0.000454    0.002331    0.0516    0    0    0    1    0    1    0    0;
    4984    1055    0.001284    0.0096    0.038    0    0    0    1    0    1    0    0;
    5065    1054    0.001225    0.006104    0.0203    0    0    0    1    0    1    0    0;
    1274    1054    0.000257    0.000849    0.1893    0    0    0    1    0    1    0    0;
    3969    1054    0.000553    0.002548    0.0486    0    0    0    1    0    1    0    0;
    4984    1055    0.001284    0.00956    0.038    0    0    0    1    0    1    0    0;
    4984    1055    0.000909    0.00879    0.039    833    833    833    1    0    1    0    0;
    5542    1055    0.000533    0.005096    0.0248    935    935    935    1    0    1    0    0;
    5275    1056    0.001764    0.003527    0.0005    0    0    0    1    0    1    0    0;
    2158    1057    0.000277    0.002618    0.0693    921    921    921    1    0    1    0    0;
    2421    1058    0.058453    0.13026    0.001    0    0    0    1    0    1    0    0;
    4448    1058    0.069035    0.16906    0.0026    0    0    0    1    0    1    0    0;
    3219    1059    0.016629    0.04258    0.0005    0    0    0    1    0    1    0    0;
    4419    1065    0.011235    0.025679    0.0113    0    0    0    1    0    1    0    0;
    2222    1066    0.045926    0.11679    0.0055    0    0    0    1    0    1    0    0;
    2824    1066    0.037284    0.100617    0.0049    0    0    0    1    0    1    0    0;
    5218    1066    0.032778    0.088963    0.0074    0    0    0    1    0    1    0    0;
    5410    1066    0.029518    0.074827    0.0034    0    0    0    1    0    1    0    0;
    1523    1067    0.007802    0.052444    0.1018    401    401    401    1    0    1    0    0;
    2822    1067    0.003101    0.020563    0.0385    558    558    558    1    0    1    0    0;
    3776    1067    0.003761    0.025235    0.0456    558    558    558    1    0    1    0    0;
    5083    1067    0.008889    0.032197    0.0537    0    0    0    1    0    1    0    0;
    1523    1067    0.01442    0.071763    0.1291    0    0    0    1    0    1    0    0;
    5024    1068    0.08516    0.17682    0.0019    0    0    0    1    0    1    0    0;
    2601    1069    0.000381    0.007008    0.2079    2487    2487    2487    1    0    1    0    0;
    2601    1070    0.000374    0.006434    0.2209    2487    2487    2487    1    0    1    0    0;
    2010    1071    0.014361    0.041824    0.0006    0    0    0    1    0    1    0    0;
    2275    1071    0.106576    0.275384    0.0031    0    0    0    1    0    1    0    0;
    4955    1071    0.022676    0.070043    0.0013    0    0    0    1    0    1    0    0;
    5396    1071    0.021164    0.057949    0.0001    0    0    0    1    0    1    0    0;
    2844    1072    0.001679    0.017284    0.0582    507    507    507    1    0    1    0    0;
    2844    1072    0.001501    0.018568    0.0562    0    0    0    1    0    1    0    0;
    5061    1073    0.066012    0.134543    0.0014    0    0    0    1    0    1    0    0;
    5278    1073    0.06576    0.166793    0.0019    0    0    0    1    0    1    0    0;
    2042    1074    0.079113    0.21542    0.0024    0    0    0    1    0    1    0    0;
    2675    1074    0.072058    0.150668    0.0017    0    0    0    1    0    1    0    0;
    5583    1074    7.6e-05    0.000151    0    0    0    0    1    0    1    0    0;
    2416    1075    0.020408    0.055682    0.0006    0    0    0    1    0    1    0    0;
    3021    1076    0.03477    0.078861    0.0016    0    0    0    1    0    1    0    0;
    5746    1077    0.058201    0.120534    0.0013    0    0    0    1    0    1    0    0;
    2228    1078    0.168733    0.377072    0.004    0    0    0    1    0    1    0    0;
    3973    1078    0.06329    0.171429    0.0019    0    0    0    1    0    1    0    0;
    2582    1080    0.00079    0.005345    0.0354    440    440    440    1    0    1    0    0;
    2711    1080    0.00255    0.017084    0.0309    471    471    471    1    0    1    0    0;
    2582    1080    0.000745    0.005047    0.0349    440    440    440    1    0    1    0    0;
    1937    1081    0.000741    0.009716    0.335    2487    2487    2487    1    0    1    0    0;
    4986    1081    0.000422    0.004709    0.0953    1774    1774    1774    1    0    1    0    0;
    1937    1081    0.000741    0.009709    0.335    2487    2487    2487    1    0    1    0    0;
    4986    1081    0.000422    0.004758    0.0953    1774    1774    1774    1    0    1    0    0;
    4986    1081    0.000644    0.005035    0.1112    1397    1397    1397    1    0    1    0    0;
    2258    1082    0.024188    0.063744    0.0737    0    0    0    1    0    1    0    0;
    2762    1082    0.107533    0.274654    0.0194    0    0    0    1    0    1    0    0;
    2849    1082    0.017637    0.051146    0.0578    0    0    0    1    0    1    0    0;
    5631    1082    0.047109    0.086232    0.0012    0    0    0    1    0    1    0    0;
    5632    1082    0.026203    0.066516    0.0007    0    0    0    1    0    1    0    0;
    5864    1082    0.132023    0.291509    0    0    0    0    1    0    1    0    0;
    3050    1083    0.004514    0.029863    0.1096    439    439    439    1    0    1    0    0;
    4797    1085    1.4e-05    0.000208    0.0058    2487    2487    2487    1    0    1    0    0;
    4797    1084    2.1e-05    0.000242    0.0087    2487    2487    2487    1    0    1    0    0;
    5342    1086    7.4e-05    0.001235    0    0    0    0    1    0    1    0    0;
    1959    1088    0.035853    0.12517    0.0031    0    0    0    1    0    1    0    0;
    2352    1088    0.076594    0.195011    0.003    0    0    0    1    0    1    0    0;
    2306    1089    0.012094    0.066264    0.0021    0    0    0    1    0    1    0    0;
    4703    1089    0.041824    0.106576    0.004    0    0    0    1    0    1    0    0;
    5582    1089    0.037793    0.122197    0.0021    0    0    0    1    0    1    0    0;
    5749    1089    0.068531    0.232804    0.0027    0    0    0    1    0    1    0    0;
    1793    1090    0.002402    0.015149    0.0582    472    472    472    1    0    1    0    0;
    2307    1090    0.000889    0.005333    0.0101    473    473    473    1    0    1    0    0;
    1676    1091    0.004787    0.013354    0.0002    0    0    0    1    0    1    0    0;
    5011    1092    0.066541    0.175309    0.002    0    0    0    1    0    1    0    0;
    5011    1092    0.066692    0.174628    0.002    0    0    0    1    0    1    0    0;
    1946    1093    0.002268    0.004787    0    0    0    0    1    0    1    0    0;
    5710    1093    0.002016    0.004031    0    0    0    0    1    0    1    0    0;
    1945    1093    0.000252    0.000756    0    0    0    0    1    0    1    0    0;
    2752    1094    0.096498    0.261779    0.0071    0    0    0    1    0    1    0    0;
    2522    1095    0.057949    0.147644    0.0017    0    0    0    1    0    1    0    0;
    4381    1095    0.040564    0.103301    0.0012    0    0    0    1    0    1    0    0;
    1210    1096    0.009383    0.039506    0.007    0    0    0    1    0    1    0    0;
    4313    1096    0.003615    0.006617    0.019    0    0    0    1    0    1    0    0;
    2152    1097    0.000751    0.004978    0.0091    575    575    575    1    0    1    0    0;
    2735    1097    0.001738    0.011694    0.0213    558    558    558    1    0    1    0    0;
    2152    1097    0.000652    0.004346    0.0081    575    575    575    1    0    1    0    0;
    1476    1098    0.000252    0.00252    0.0016    0    0    0    1    0    1    0    0;
    1475    1099    0.000252    0.00252    0.0017    0    0    0    1    0    1    0    0;
    1491    1101    0.000593    0.002667    0.0051    0    0    0    1    0    1    0    0;
    1491    1100    0.000591    0.00268    0.0046    432    432    432    1    0    1    0    0;
    4284    1102    0.001764    0.004787    0.0001    0    0    0    1    0    1    0    0;
    1773    1103    0.106296    0.194573    0.002    0    0    0    1    0    1    0    0;
    2685    1103    0.05543    0.187957    0.0022    0    0    0    1    0    1    0    0;
    2306    1104    0.006047    0.013605    0.0152    0    0    0    1    0    1    0    0;
    2306    1104    0.010834    0.030234    0.0051    0    0    0    1    0    1    0    0;
    3541    1105    0.002469    0.015319    0.0271    0    0    0    1    0    1    0    0;
    3541    1105    0.002771    0.009322    0.0121    0    0    0    1    0    1    0    0;
    4574    1107    0.007055    0.014109    0.0103    0    0    0    1    0    1    0    0;
    5280    1110    2.5e-05    0.000252    0.0003    0    0    0    1    0    1    0    0;
    5606    1111    0.000252    0.00252    0    0    0    0    1    0    1    0    0;
    5607    1111    0.000252    0.00252    0    0    0    0    1    0    1    0    0;
    2433    1112    0.059965    0.158982    0.0019    0    0    0    1    0    1    0    0;
    2605    1112    0.007811    0.051146    0.0006    0    0    0    1    0    1    0    0;
    2433    1112    0.059965    0.158982    0.0019    0    0    0    1    0    1    0    0;
    3600    1114    0.000972    0.012113    0.1636    1786    1786    1786    1    0    1    0    0;
    2756    1115    0.007811    0.014361    0.0107    0    0    0    1    0    1    0    0;
    2330    1116    0.032099    0.089506    0.0044    0    0    0    1    0    1    0    0;
    3211    1116    0.002469    0.007284    0.0154    0    0    0    1    0    1    0    0;
    5283    1117    0.000493    0.000902    0.0001    0    0    0    1    0    1    0    0;
    2461    1118    0.030617    0.077778    0.0037    0    0    0    1    0    1    0    0;
    4527    1118    0.048765    0.13716    0.0068    0    0    0    1    0    1    0    0;
    5110    1118    0.033827    0.092222    0.0044    0    0    0    1    0    1    0    0;
    3311    1119    0.024943    0.071806    0.001    0    0    0    1    0    1    0    0;
    3596    1120    0.009322    0.038801    0.0005    0    0    0    1    0    1    0    0;
    5071    1120    0.097002    0.245654    0.0028    0    0    0    1    0    1    0    0;
    5256    1120    0.006551    0.019148    0.0002    0    0    0    1    0    1    0    0;
    5257    1120    0.000252    0.00252    0    0    0    0    1    0    1    0    0;
    5877    1120    0.135047    0.342404    0.0039    0    0    0    1    0    1    0    0;
    3596    1120    0.010078    0.041572    0.0006    0    0    0    1    0    1    0    0;
    3619    1120    0.01877    0.076266    0.0016    0    0    0    1    0    1    0    0;
    3619    1120    0.018796    0.076392    0.0018    0    0    0    1    0    1    0    0;
    1547    1121    0.003477    0.023249    0.0425    416    416    416    1    0    1    0    0;
    2134    1121    0.006341    0.042232    0.078    415    415    415    1    0    1    0    0;
    1964    1122    0.012824    0.032552    0.0004    0    0    0    1    0    1    0    0;
    2577    1123    0.013681    0.036029    0.001    0    0    0    1    0    1    0    0;
    1778    1125    0.016125    0.041572    0    0    0    0    1    0    1    0    0;
    2513    1124    0.009826    0.034517    0.0479    0    0    0    1    0    1    0    0;
    4463    1124    0.003779    0.010078    0.0001    0    0    0    1    0    1    0    0;
    4539    1125    0.025699    0.066012    0    0    0    0    1    0    1    0    0;
    2513    1124    0.009826    0.034517    0.0479    0    0    0    1    0    1    0    0;
    3566    1126    0.000171    0.000313    0.0003    0    0    0    1    0    1    0    0;
    5284    1126    0.001764    0.010582    0.0002    0    0    0    1    0    1    0    0;
    1505    1127    0.014074    0.038889    0.0018    0    0    0    1    0    1    0    0;
    1925    1127    0.026667    0.072963    0.0034    0    0    0    1    0    1    0    0;
    2090    1127    0.022099    0.067778    0.0033    0    0    0    1    0    1    0    0;
    1551    1129    0.004198    0.011482    0.0005    0    0    0    1    0    1    0    0;
    4988    1129    0.038518    0.103951    0.005    0    0    0    1    0    1    0    0;
    4988    1129    0.038518    0.103827    0.0053    0    0    0    1    0    1    0    0;
    2577    1130    0.015873    0.04258    0.0039    0    0    0    1    0    1    0    0;
    2577    1131    0.003754    0.010557    0.0129    0    0    0    1    0    1    0    0;
    5286    1132    4.5e-05    8.9e-05    0.0007    0    0    0    1    0    1    0    0;
    1312    1133    0.023683    0.0645    0.001    0    0    0    1    0    1    0    0;
    2329    1134    0.014109    0.060217    0    0    0    0    1    0    1    0    0;
    4552    1134    0.002771    0.007559    0    0    0    0    1    0    1    0    0;
    1388    1135    0.027778    0.070494    0.0032    0    0    0    1    0    1    0    0;
    3410    1135    0.008272    0.016543    0.0007    0    0    0    1    0    1    0    0;
    4709    1137    0.043803    0.118383    0.0061    0    0    0    1    0    1    0    0;
    5288    1138    0.001008    0.002771    0.0001    0    0    0    1    0    1    0    0;
    1233    1139    0.03642    0.105309    0.0052    0    0    0    1    0    1    0    0;
    2726    1139    0.009136    0.024568    0.0011    0    0    0    1    0    1    0    0;
    5533    1139    0.009259    0.024568    0.0011    0    0    0    1    0    1    0    0;
    1234    1140    0.002601    0.017284    0.0324    471    471    471    1    0    1    0    0;
    5128    1140    0.008257    0.036427    0.0582    0    0    0    1    0    1    0    0;
    2468    1141    0.033704    0.10358    0.0053    0    0    0    1    0    1    0    0;
    5679    1141    0.022222    0.058395    0.0028    0    0    0    1    0    1    0    0;
    3092    1142    0.047619    0.141345    0.002    0    0    0    1    0    1    0    0;
    3768    1142    0.002016    0.008566    0.0013    0    0    0    1    0    1    0    0;
    5287    1142    0.00126    0.003527    0    0    0    0    1    0    1    0    0;
    3118    1142    0.013102    0.05543    0.001    0    0    0    1    0    1    0    0;
    2273    1143    0.001857    0.014461    0.0481    0    0    0    1    0    1    0    0;
    4927    1143    0.003202    0.030829    0.1164    0    0    0    1    0    1    0    0;
    1364    1144    0.084656    0.189216    0.0023    0    0    0    1    0    1    0    0;
    3263    1144    0.098765    0.269085    0.003    0    0    0    1    0    1    0    0;
    1364    1144    0.080373    0.203326    0.0023    0    0    0    1    0    1    0    0;
    2814    1146    0.05543    0.141597    0.0018    0    0    0    1    0    1    0    0;
    3002    1145    0.104308    0.216175    0.0023    0    0    0    1    0    1    0    0;
    5138    1146    0.006047    0.016377    0.0002    0    0    0    1    0    1    0    0;
    5280    1145    0.006475    0.028395    0.0436    0    0    0    1    0    1    0    0;
    5515    1146    0.04384    0.142101    0.0017    0    0    0    1    0    1    0    0;
    2476    1147    0.006005    0.02878    0.0496    0    0    0    1    0    1    0    0;
    3003    1147    0.003595    0.0176    0.0294    0    0    0    1    0    1    0    0;
    5029    1148    0.002133    0.014756    0.0294    0    0    0    1    0    1    0    0;
    5289    1149    0.016377    0.044596    0.0005    0    0    0    1    0    1    0    0;
    2392    1150    0.059965    0.168556    0.002    0    0    0    1    0    1    0    0;
    2855    1150    0.018141    0.05039    0.0006    0    0    0    1    0    1    0    0;
    5254    1150    0.051398    0.2129    0.0027    0    0    0    1    0    1    0    0;
    5475    1150    0.094734    0.259007    0.0027    0    0    0    1    0    1    0    0;
    5478    1150    0.0451    0.186193    0.0023    0    0    0    1    0    1    0    0;
    5296    1150    0.023432    0.066264    0.0007    0    0    0    1    0    1    0    0;
    3686    1151    0.00642    0.043852    0.083    0    0    0    1    0    1    0    0;
    4208    1151    0.003002    0.020227    0.0385    0    0    0    1    0    1    0    0;
    3732    1152    8.9e-05    0.000751    0.079    426    426    426    1    0    1    0    0;
    5291    1153    0.039557    0.107886    0.0012    0    0    0    1    0    1    0    0;
    1246    1155    0.003477    0.018074    0.0304    0    0    0    1    0    1    0    0;
    2953    1155    0.003141    0.015526    0.0268    0    0    0    1    0    1    0    0;
    3354    1155    0.000237    0.001541    0.0091    420    420    420    1    0    1    0    0;
    2597    1156    0.068272    0.212346    0.0104    0    0    0    1    0    1    0    0;
    4373    1156    0.051975    0.158025    0.0076    0    0    0    1    0    1    0    0;
    1821    1157    0.074049    0.166364    0.0018    0    0    0    1    0    1    0    0;
    3578    1157    0.074931    0.204031    0.0023    0    0    0    1    0    1    0    0;
    3638    1158    0.020494    0.046049    0.0021    0    0    0    1    0    1    0    0;
    3829    1159    0.004837    0.017334    0.0007    0    0    0    1    0    1    0    0;
    2146    1160    0.022676    0.075082    0.0009    0    0    0    1    0    1    0    0;
    3039    1161    0.006803    0.018896    0.0002    0    0    0    1    0    1    0    0;
    3483    1161    0.003779    0.009826    0    0    0    0    1    0    1    0    0;
    3525    1161    0.04006    0.134039    0.0021    0    0    0    1    0    1    0    0;
    5580    1160    0.006047    0.028723    0    0    0    0    1    0    1    0    0;
    5659    1160    0.006047    0.016125    0    0    0    0    1    0    1    0    0;
    5697    1160    0.022928    0.065508    0.001    0    0    0    1    0    1    0    0;
    2147    1162    0.001086    0.00642    0.0121    455    455    455    1    0    1    0    0;
    2714    1162    0.004464    0.021452    0.0385    0    0    0    1    0    1    0    0;
    3380    1163    0.023683    0.043588    0.0004    0    0    0    1    0    1    0    0;
    4765    1163    0.004283    0.021164    0.0156    0    0    0    1    0    1    0    0;
    5800    1163    0.071554    0.184177    0.002    0    0    0    1    0    1    0    0;
    5290    1164    0.00679    0.018025    0.0008    0    0    0    1    0    1    0    0;
    2465    1165    0.000158    0.000474    0.0506    0    0    0    1    0    1    0    0;
    3024    1165    0.000198    0.00077    0.0972    0    0    0    1    0    1    0    0;
    5293    1166    1.6e-05    9.9e-05    0.001    471    471    471    1    0    1    0    0;
    5292    1167    1.6e-05    9.9e-05    0.001    540    540    540    1    0    1    0    0;
    4815    1168    0.001358    0.008148    0.0005    0    0    0    1    0    1    0    0;
    4814    1169    0.001481    0.009012    0.0005    0    0    0    1    0    1    0    0;
    4815    1170    0.001481    0.009259    0.0005    0    0    0    1    0    1    0    0;
    1571    1171    0.004899    0.033007    0.0699    440    440    440    1    0    1    0    0;
    3926    1171    0.005531    0.037215    0.0678    575    575    575    1    0    1    0    0;
    4684    1171    0.004365    0.029491    0.0537    575    575    575    1    0    1    0    0;
    3926    1171    0.005452    0.036365    0.0668    575    575    575    1    0    1    0    0;
    4586    1172    0.008314    0.034266    0.0004    0    0    0    1    0    1    0    0;
    5144    1174    0.04    0.088889    0    0    0    0    1    0    1    0    0;
    2589    1175    0.03477    0.088183    0.003    0    0    0    1    0    1    0    0;
    5011    1176    0.054271    0.137566    0.0016    0    0    0    1    0    1    0    0;
    5624    1176    0.111481    0.204065    0.0019    0    0    0    1    0    1    0    0;
    1491    1177    0.003002    0.014163    0.0253    432    432    432    1    0    1    0    0;
    1951    1177    0.001778    0.009837    0.0248    432    432    432    1    0    1    0    0;
    2840    1178    0.031975    0.089753    0.0042    0    0    0    1    0    1    0    0;
    3109    1178    0.026296    0.066667    0.0031    0    0    0    1    0    1    0    0;
    3658    1178    0.031975    0.082963    0.0037    0    0    0    1    0    1    0    0;
    4225    1178    0.00437    0.011975    0.0097    0    0    0    1    0    1    0    0;
    4249    1178    0.002963    0.018642    0.0015    0    0    0    1    0    1    0    0;
    4707    1178    0.009136    0.024938    0.0011    0    0    0    1    0    1    0    0;
    5651    1178    0.009012    0.022222    0.001    0    0    0    1    0    1    0    0;
    3109    1178    0.026049    0.071111    0.0034    0    0    0    1    0    1    0    0;
    4248    1178    0.006667    0.01679    0.0008    0    0    0    1    0    1    0    0;
    5734    1178    0.007802    0.01979    0.001    0    0    0    1    0    1    0    0;
    1523    1179    0.005491    0.037076    0.0658    535    535    535    1    0    1    0    0;
    4250    1179    0.000454    0.0032    0.0051    471    471    471    1    0    1    0    0;
    5294    1179    0.00083    0.005669    0.0111    558    558    558    1    0    1    0    0;
    1523    1179    0.005412    0.036543    0.0658    558    558    558    1    0    1    0    0;
    1523    1179    0.005432    0.036543    0.0658    558    558    558    1    0    1    0    0;
    3381    1184    0.109785    0.20096    0    0    0    0    1    0    1    0    0;
    3627    1185    0.00877    0.026489    0.0435    0    0    0    1    0    1    0    0;
    4075    1185    0.000968    0.003516    0.0061    0    0    0    1    0    1    0    0;
    5728    1185    0.008099    0.028247    0.0466    0    0    0    1    0    1    0    0;
    3559    1185    0.001521    0.00721    0.0121    0    0    0    1    0    1    0    0;
    5049    1186    0.06358    0.165802    0.0079    0    0    0    1    0    1    0    0;
    1196    1187    0.000335    0.000613    0.001    0    0    0    1    0    1    0    0;
    2661    1189    0.011852    0.030988    0.0015    0    0    0    1    0    1    0    0;
    5875    1188    0.019383    0.052469    0.0024    0    0    0    1    0    1    0    0;
    3245    1190    0.034266    0.089947    0.001    0    0    0    1    0    1    0    0;
    1714    1191    0.000138    0.000573    0.0699    0    0    0    1    0    1    0    0;
    3935    1193    0.006296    0.016914    0.0008    0    0    0    1    0    1    0    0;
    5433    1193    0.03321    0.087778    0.0042    0    0    0    1    0    1    0    0;
    3181    1194    0.000198    0.000731    0.647    420    420    420    1    0    1    0    0;
    3408    1194    0.000652    0.002351    0.5123    0    0    0    1    0    1    0    0;
    5453    1194    0.000593    0.005649    0.0223    656    656    656    1    0    1    0    0;
    3181    1194    0.000182    0.000622    0.5559    420    420    420    1    0    1    0    0;
    3408    1194    0.000652    0.00237    0.5133    0    0    0    1    0    1    0    0;
    5451    1194    0.000612    0.005669    0.0278    935    935    935    1    0    1    0    0;
    3181    1194    0.000237    0.002114    0.1954    426    426    426    1    0    1    0    0;
    5394    1194    0.000217    0.002054    0.0197    935    935    935    1    0    1    0    0;
    5395    1194    0.000217    0.002035    0.0147    935    935    935    1    0    1    0    0;
    1970    1195    0.065508    0.1678    0.0024    0    0    0    1    0    1    0    0;
    4640    1195    0.036332    0.092089    0.001    0    0    0    1    0    1    0    0;
    2151    1196    0.008148    0.034197    0.0016    0    0    0    1    0    1    0    0;
    2170    1196    0.005679    0.021975    0.0137    0    0    0    1    0    1    0    0;
    4184    1196    0.000753    0.001379    0.0026    0    0    0    1    0    1    0    0;
    4106    1198    2.5e-05    0.151172    0    0    0    0    1    0    1    0    0;
    4343    1199    0.060972    0.168052    0.0021    0    0    0    1    0    1    0    0;
    5779    1198    0.03676    0.081381    0.0027    0    0    0    1    0    1    0    0;
    4106    1197    2.5e-05    0.000252    0    0    0    0    1    0    1    0    0;
    3542    1201    0.00287    0.017709    0.0334    455    455    455    1    0    1    0    0;
    5316    1200    0.002015    0.012879    0.0243    0    0    0    1    0    1    0    0;
    1967    1201    0.00482    0.03119    0.0577    0    0    0    1    0    1    0    0;
    1969    1202    0.000529    0.008085    0.2498    2487    2487    2487    1    0    1    0    0;
    3153    1202    0.001142    0.014569    0.3855    1746    1746    1746    1    0    1    0    0;
    2113    1203    0.002884    0.019358    0.0714    471    471    471    1    0    1    0    0;
    3565    1203    0.004978    0.024514    0.0435    0    0    0    1    0    1    0    0;
    3686    1203    0.015328    0.102262    0.1903    558    558    558    1    0    1    0    0;
    4368    1203    0.005531    0.02797    0.0567    0    0    0    1    0    1    0    0;
    5667    1203    0.001067    0.007289    0.0486    487    487    487    1    0    1    0    0;
    1180    1203    5.9e-05    0.000889    0.003    935    935    935    1    0    1    0    0;
    3565    1203    0.002805    0.019002    0.0365    558    558    558    1    0    1    0    0;
    5477    1203    0.001027    0.006775    0.0121    558    558    558    1    0    1    0    0;
    1181    1203    7.9e-05    0.00083    0.002    935    935    935    1    0    1    0    0;
    1182    1203    5.9e-05    0.000652    0.001    935    935    935    1    0    1    0    0;
    1524    1204    0.003102    0.031524    0.8202    1579    1579    1579    1    0    1    0    0;
    2618    1204    0.001168    0.011767    0.3018    1579    1579    1579    1    0    1    0    0;
    1524    1204    0.00313    0.031724    0.8202    1579    1579    1579    1    0    1    0    0;
    2617    1204    0.001163    0.011728    0.3018    1579    1579    1579    1    0    1    0    0;
    2797    1204    0.004905    0.049964    1.301    1579    1579    1579    1    0    1    0    0;
    1183    1204    2.1e-05    0.000249    0.0058    921    921    921    1    0    1    0    0;
    3406    1205    0.082389    0.220711    0.0026    0    0    0    1    0    1    0    0;
    4025    1205    0.083648    0.172084    0.0019    0    0    0    1    0    1    0    0;
    5612    1205    0.051398    0.110355    0.0015    0    0    0    1    0    1    0    0;
    4679    1206    0.01479    0.048677    0.0187    0    0    0    1    0    1    0    0;
    5469    1206    0.002595    0.011665    0.0285    0    0    0    1    0    1    0    0;
    5468    1206    0.002595    0.011665    0.0285    0    0    0    1    0    1    0    0;
    1211    1207    0.001027    0.004721    0.0081    0    0    0    1    0    1    0    0;
    2984    1207    0.001027    0.004899    0.0091    408    408    408    1    0    1    0    0;
    4203    1209    0.000741    0.002346    0.0002    0    0    0    1    0    1    0    0;
    5010    1209    0.042963    0.117531    0    0    0    0    1    0    1    0    0;
    5119    1208    0.01963    0.051481    0.0024    0    0    0    1    0    1    0    0;
    5193    1208    0.020247    0.055556    0    0    0    0    1    0    1    0    0;
    2734    1210    0.011482    0.051111    0.0026    0    0    0    1    0    1    0    0;
    3979    1210    0.014938    0.037654    0.013    0    0    0    1    0    1    0    0;
    3980    1210    0.015185    0.037531    0.0133    0    0    0    1    0    1    0    0;
    4444    1210    0.000123    0.001235    0.0016    0    0    0    1    0    1    0    0;
    4445    1210    0.000123    0.001235    0.0016    0    0    0    1    0    1    0    0;
    2955    1211    0.002548    0.012346    0.0203    405    405    405    1    0    1    0    0;
    3907    1212    0.021416    0.054422    0.0006    0    0    0    1    0    1    0    0;
    5034    1212    0.053414    0.136306    0.0015    0    0    0    1    0    1    0    0;
    1994    1212    0.016755    0.04263    0.0005    0    0    0    1    0    1    0    0;
    3409    1212    0.0194    0.049887    0.0006    0    0    0    1    0    1    0    0;
    1252    1213    0.004721    0.031348    0.0587    434    434    434    1    0    1    0    0;
    4928    1213    0.003556    0.023585    0.0435    416    416    416    1    0    1    0    0;
    5299    1214    0.000123    0.001235    0.0002    0    0    0    1    0    1    0    0;
    2262    1215    0.03225    0.148904    0.0018    0    0    0    1    0    1    0    0;
    3890    1215    0.008314    0.034014    0.0245    0    0    0    1    0    1    0    0;
    4162    1215    0.084404    0.252457    0.0098    0    0    0    1    0    1    0    0;
    2262    1215    0.032754    0.15092    0.0014    0    0    0    1    0    1    0    0;
    5756    1215    0.014361    0.038801    0.0004    0    0    0    1    0    1    0    0;
    1646    1216    0.00156    0.01039    0.0192    482    482    482    1    0    1    0    0;
    1924    1216    0.001084    0.005086    0.0111    0    0    0    1    0    1    0    0;
    3197    1216    0.002153    0.012978    0.0243    454    454    454    1    0    1    0    0;
    1924    1216    0.0011    0.004978    0.0142    0    0    0    1    0    1    0    0;
    3197    1216    0.002173    0.013017    0.0243    454    454    454    1    0    1    0    0;
    4629    1217    0.002469    0.009877    0.0008    0    0    0    1    0    1    0    0;
    5056    1218    0.00963    0.025309    0.0013    0    0    0    1    0    1    0    0;
    5747    1218    0.037037    0.094938    0.0045    0    0    0    1    0    1    0    0;
    5301    1219    0.000158    0.000691    0.001    0    0    0    1    0    1    0    0;
    3057    1220    0.002544    0.02015    0.0348    561    561    561    1    0    1    0    0;
    4479    1220    0.003727    0.028836    0.0527    562    562    562    1    0    1    0    0;
    3729    1221    0.012522    0.044041    0.0263    0    0    0    1    0    1    0    0;
    4383    1221    0.044848    0.110103    0.0013    0    0    0    1    0    1    0    0;
    2671    1222    0.032704    0.079542    0.0022    0    0    0    1    0    1    0    0;
    2901    1222    0.011338    0.026455    0.0009    0    0    0    1    0    1    0    0;
    1305    1223    3.5e-05    0.000512    0.0144    1382    1382    1382    1    0    1    0    0;
    3625    1223    0.001887    0.019088    0.4938    1611    1611    1611    1    0    1    0    0;
    4597    1223    0.001579    0.01509    0.4087    1611    1611    1611    1    0    1    0    0;
    4736    1223    0.000949    0.009342    0.2426    1611    1611    1611    1    0    1    0    0;
    1302    1223    3.5e-05    0.000506    0.0144    1382    1382    1382    1    0    1    0    0;
    3625    1223    0.001874    0.018954    0.491    1611    1611    1611    1    0    1    0    0;
    4736    1223    0.00097    0.009536    0.2484    1611    1611    1611    1    0    1    0    0;
    1304    1223    3.5e-05    0.000547    0.0144    1382    1382    1382    1    0    1    0    0;
    4736    1223    0.00097    0.009536    0.2484    1611    1611    1611    1    0    1    0    0;
    1303    1223    3.5e-05    0.000547    0.0144    1382    1382    1382    1    0    1    0    0;
    1997    1225    0.021679    0.058309    0.0041    0    0    0    1    0    1    0    0;
    1817    1226    0.007307    0.029479    0.005    0    0    0    1    0    1    0    0;
    2761    1226    0.000756    0.00252    0.0037    0    0    0    1    0    1    0    0;
    1356    1227    0.081436    0.149069    0.001    0    0    0    1    0    1    0    0;
    3878    1227    0.069287    0.175611    0.002    0    0    0    1    0    1    0    0;
    3446    1228    0.047161    0.123827    0.0058    0    0    0    1    0    1    0    0;
    5112    1229    0.044198    0.12058    0.0057    0    0    0    1    0    1    0    0;
    5298    1230    0.049876    0.126444    0.006    0    0    0    1    0    1    0    0;
    5304    1231    0.000869    0.006025    0.0101    502    502    502    1    0    1    0    0;
    1251    1232    0.035021    0.091963    0.0021    0    0    0    1    0    1    0    0;
    5442    1233    0.047901    0.095926    0.004    0    0    0    1    0    1    0    0;
    1389    1235    0.006047    0.018896    0.0067    0    0    0    1    0    1    0    0;
    3072    1236    0.070295    0.178634    0.002    0    0    0    1    0    1    0    0;
    4462    1236    0.061804    0.156765    0.0017    0    0    0    1    0    1    0    0;
    3514    1237    0.001134    0.002671    0.0006    0    0    0    1    0    1    0    0;
    4461    1237    0.065079    0.165004    0.0019    0    0    0    1    0    1    0    0;
    1348    1238    0.00897    0.050315    0.0103    0    0    0    1    0    1    0    0;
    1660    1238    0.028975    0.081885    0.0127    0    0    0    1    0    1    0    0;
    2439    1238    0.048501    0.135047    0.0031    0    0    0    1    0    1    0    0;
    2505    1238    0.02192    0.071051    0.0011    0    0    0    1    0    1    0    0;
    4373    1239    0.034568    0.087407    0.004    0    0    0    1    0    1    0    0;
    4475    1239    0.038642    0.105309    0.0049    0    0    0    1    0    1    0    0;
    1784    1241    0.009506    0.039259    0.0021    0    0    0    1    0    1    0    0;
    3064    1241    0.050124    0.136543    0.0073    0    0    0    1    0    1    0    0;
    1784    1241    0.009506    0.039259    0.0021    0    0    0    1    0    1    0    0;
    3624    1243    0.001764    0.012346    0.0011    0    0    0    1    0    1    0    0;
    4305    1243    0.006803    0.028975    0    0    0    0    1    0    1    0    0;
    5271    1242    0.000171    0.000313    0    0    0    0    1    0    1    0    0;
    5777    1242    0.008314    0.018141    0    0    0    0    1    0    1    0    0;
    5680    1242    0.004686    0.019829    0.0002    0    0    0    1    0    1    0    0;
    3624    1243    0.007307    0.028975    0.0018    0    0    0    1    0    1    0    0;
    1690    1246    0.001027    0.006677    0.0121    488    488    488    1    0    1    0    0;
    2094    1245    0.009521    0.064237    0.1215    0    0    0    1    0    1    0    0;
    2953    1246    0.002133    0.023348    0.0648    502    502    502    1    0    1    0    0;
    3354    1244    0.002232    0.007802    0.0142    0    0    0    1    0    1    0    0;
    3988    1245    0.000593    0.002588    0.0162    0    0    0    1    0    1    0    0;
    4108    1245    2e-05    0.015803    0    0    0    0    1    0    1    0    0;
    4163    1246    0.001778    0.016356    0.0405    502    502    502    1    0    1    0    0;
    4548    1246    0.011694    0.078657    0.1519    0    0    0    1    0    1    0    0;
    5728    1246    0.000237    0.00156    0.0142    0    0    0    1    0    1    0    0;
    1690    1245    0.001027    0.006657    0.0121    464    464    464    1    0    1    0    0;
    3559    1245    0.00476    0.022499    0.0375    0    0    0    1    0    1    0    0;
    4108    1244    2e-05    0.000198    0    0    0    0    1    0    1    0    0;
    4851    1247    0.000462    0.006438    0.1689    1842    1842    1842    1    0    1    0    0;
    4851    1247    0.000462    0.006434    0.1689    1842    1842    1842    1    0    1    0    0;
    5581    1248    0.106551    0.225649    0.0024    0    0    0    1    0    1    0    0;
    1834    1249    0.003234    0.01923    0.0365    410    410    410    1    0    1    0    0;
    1967    1249    0.019951    0.071546    0.1144    0    0    0    1    0    1    0    0;
    3330    1249    0.016    0.053472    0.0861    0    0    0    1    0    1    0    0;
    1623    1250    0.017637    0.056185    0.001    0    0    0    1    0    1    0    0;
    1862    1250    0.002851    0.005218    0.0036    0    0    0    1    0    1    0    0;
    1624    1250    0.018141    0.057193    0.001    0    0    0    1    0    1    0    0;
    1861    1250    0.00126    0.004535    0.0046    0    0    0    1    0    1    0    0;
    2886    1251    0.212444    0.388876    0.0042    0    0    0    1    0    1    0    0;
    3843    1251    0.012598    0.031998    0.0004    0    0    0    1    0    1    0    0;
    5207    1251    0.022928    0.060721    0.0007    0    0    0    1    0    1    0    0;
    3592    1252    0.005472    0.037728    0.0709    411    411    411    1    0    1    0    0;
    4594    1252    0.000968    0.00638    0.0111    0    0    0    1    0    1    0    0;
    5526    1252    0.005669    0.025639    0.0456    0    0    0    1    0    1    0    0;
    4314    1253    0.147644    0.301587    0.0057    0    0    0    1    0    1    0    0;
    4353    1253    0.125548    0.318292    0.0036    0    0    0    1    0    1    0    0;
    4314    1253    0.179214    0.32805    0.0054    0    0    0    1    0    1    0    0;
    2272    1254    0.082196    0.171444    0.0486    0    0    0    1    0    1    0    0;
    4588    1257    0.001008    0.002771    0.0021    0    0    0    1    0    1    0    0;
    4646    1257    0.001367    0.002502    0.0021    0    0    0    1    0    1    0    0;
    5145    1258    0.032963    0.083704    0.0039    0    0    0    1    0    1    0    0;
    5660    1258    0.037901    0.103457    0.0049    0    0    0    1    0    1    0    0;
    5308    1259    0.017133    0.071806    0.0071    0    0    0    1    0    1    0    0;
    1664    1262    0.007037    0.019012    0.0002    0    0    0    1    0    1    0    0;
    2103    1263    0.002825    0.018765    0.0349    575    575    575    1    0    1    0    0;
    2535    1263    0.000474    0.003101    0.0061    575    575    575    1    0    1    0    0;
    5100    1263    0.00173    0.01154    0.0213    566    566    566    1    0    1    0    0;
    5100    1263    0.001719    0.011496    0.0289    0    0    0    1    0    1    0    0;
    4232    1264    0.074074    0.187957    0.0021    0    0    0    1    0    1    0    0;
    5524    1264    0.008163    0.021769    0.0002    0    0    0    1    0    1    0    0;
    2347    1265    0.064752    0.177375    0.002    0    0    0    1    0    1    0    0;
    5310    1266    0.000436    0.000797    0    0    0    0    1    0    1    0    0;
    2265    1269    0.060897    0.161552    0.0022    0    0    0    1    0    1    0    0;
    4738    1269    0.020433    0.06062    0.0007    0    0    0    1    0    1    0    0;
    4757    1268    0.017611    0.061779    0.0101    0    0    0    1    0    1    0    0;
    5578    1268    0.075787    0.176316    0.0041    0    0    0    1    0    1    0    0;
    5807    1269    0.076871    0.206828    0.0028    0    0    0    1    0    1    0    0;
    4738    1268    0.009574    0.038549    0.0017    0    0    0    1    0    1    0    0;
    4757    1269    0.019148    0.071051    0.0075    0    0    0    1    0    1    0    0;
    1850    1270    0.013472    0.067378    0.1215    413    413    413    1    0    1    0    0;
    3919    1270    0.004563    0.02448    0.0425    413    413    413    1    0    1    0    0;
    5161    1270    0.010627    0.045511    0.0749    0    0    0    1    0    1    0    0;
    5541    1270    0.009798    0.045748    0.0815    0    0    0    1    0    1    0    0;
    5689    1270    0.011674    0.053096    0.0921    0    0    0    1    0    1    0    0;
    3171    1271    0.000812    0.006278    0.1271    1397    1397    1397    1    0    1    0    0;
    3831    1271    0.001797    0.019272    0.4216    1711    1711    1711    1    0    1    0    0;
    4929    1271    0.003831    0.029281    0.592    1307    1307    1307    1    0    1    0    0;
    4117    1272    0.042076    0.209121    0.0025    0    0    0    1    0    1    0    0;
    1516    1273    0.145125    0.32124    0.0037    0    0    0    1    0    1    0    0;
    2671    1273    0.07609    0.189468    0.0021    0    0    0    1    0    1    0    0;
    2015    1275    0.000198    0.0016    0.162    434    434    434    1    0    1    0    0;
    3974    1275    0.000454    0.001106    0.1002    0    0    0    1    0    1    0    0;
    4668    1274    0.000316    0.000948    0.1094    0    0    0    1    0    1    0    0;
    5309    1276    0.00642    0.026914    0.0013    0    0    0    1    0    1    0    0;
    2271    1277    0.037793    0.118922    0.0013    0    0    0    1    0    1    0    0;
    4242    1278    0.067926    0.165331    0.0019    0    0    0    1    0    1    0    0;
    5250    1278    0.012598    0.031242    0.0003    0    0    0    1    0    1    0    0;
    5312    1279    0.008566    0.019652    0.0017    0    0    0    1    0    1    0    0;
    1969    1280    0.00077    0.011178    0.312    1974    1974    1974    1    0    1    0    0;
    2158    1280    0.00088    0.012722    0.3292    2200    2200    2200    1    0    1    0    0;
    4489    1280    0.000312    0.004467    0.1155    2200    2200    2200    1    0    1    0    0;
    1969    1281    0.000771    0.011192    0.291    1842    1842    1842    1    0    1    0    0;
    2158    1281    0.00088    0.012715    0.3292    2200    2200    2200    1    0    1    0    0;
    4488    1281    0.000312    0.004467    0.1155    2200    2200    2200    1    0    1    0    0;
    1553    1282    0.028975    0.073318    0.0008    0    0    0    1    0    1    0    0;
    3219    1282    0.036785    0.093222    0.001    0    0    0    1    0    1    0    0;
    1781    1284    2e-05    0.000198    0.003    0    0    0    1    0    1    0    0;
    4606    1283    0.000178    0.000632    0.078    0    0    0    1    0    1    0    0;
    5313    1285    0.007559    0.020912    0.0002    0    0    0    1    0    1    0    0;
    3651    1286    0.026914    0.085062    0.0049    0    0    0    1    0    1    0    0;
    4001    1286    0.021235    0.067654    0.004    0    0    0    1    0    1    0    0;
    4815    1289    0.000675    0.001235    0.0036    0    0    0    1    0    1    0    0;
    2280    1290    0.005556    0.029136    0.0005    0    0    0    1    0    1    0    0;
    2722    1290    0.012099    0.059753    0.0013    0    0    0    1    0    1    0    0;
    2281    1291    0.00077    0.005195    0.0091    545    545    545    1    0    1    0    0;
    3659    1291    0.000553    0.003694    0.0157    435    435    435    1    0    1    0    0;
    3942    1291    0.000514    0.001007    0.1499    0    0    0    1    0    1    0    0;
    4905    1291    0.001679    0.008296    0.0152    432    432    432    1    0    1    0    0;
    5100    1291    0.002548    0.016968    0.0314    566    566    566    1    0    1    0    0;
    2281    1291    0.000731    0.004938    0.0091    471    471    471    1    0    1    0    0;
    3659    1291    0.000533    0.003635    0.0061    566    566    566    1    0    1    0    0;
    3941    1291    0.000494    0.001007    0.1488    0    0    0    1    0    1    0    0;
    1845    1292    0.000514    0.001185    0.0719    0    0    0    1    0    1    0    0;
    2055    1293    0.016327    0.049786    0.0024    0    0    0    1    0    1    0    0;
    3783    1293    0.009574    0.033006    0.0017    0    0    0    1    0    1    0    0;
    1640    1294    0.038889    0.098889    0.0047    0    0    0    1    0    1    0    0;
    5208    1294    0.002049    0.005617    0.0124    0    0    0    1    0    1    0    0;
    5821    1294    0.002481    0.006531    0.0003    0    0    0    1    0    1    0    0;
    5173    1295    0.013144    0.024059    0.004    0    0    0    1    0    1    0    0;
    5843    1296    0.006551    0.016629    0.0005    0    0    0    1    0    1    0    0;
    2018    1297    0.000756    0.005795    0.0001    0    0    0    1    0    1    0    0;
    2019    1298    0.000138    0.000573    0.001    0    0    0    1    0    1    0    0;
    5246    1299    0.001008    0.003527    0.0001    0    0    0    1    0    1    0    0;
    5247    1299    0.000504    0.00252    0    0    0    0    1    0    1    0    0;
    2315    1300    0.048879    0.100781    0.0011    0    0    0    1    0    1    0    0;
    3966    1300    0.085664    0.234568    0.0033    0    0    0    1    0    1    0    0;
    3966    1300    0.091711    0.240363    0.0032    0    0    0    1    0    1    0    0;
    2672    1301    0.000632    0.004168    0.0081    440    440    440    1    0    1    0    0;
    3467    1306    0.011518    0.029173    0.0014    0    0    0    1    0    1    0    0;
    2039    1307    0.03679    0.10037    0.0047    0    0    0    1    0    1    0    0;
    4664    1307    0.03321    0.090494    0.0039    0    0    0    1    0    1    0    0;
    5874    1308    0.000171    0.000313    0    0    0    0    1    0    1    0    0;
    1310    1309    0.000504    0.00252    0.0001    0    0    0    1    0    1    0    0;
    4926    1309    0.089695    0.201058    0.0022    0    0    0    1    0    1    0    0;
    5316    1311    2e-05    0.000198    0.003    0    0    0    1    0    1    0    0;
    2127    1312    0.006299    0.017133    0    0    0    0    1    0    1    0    0;
    2652    1314    0.0125    0.025    0    0    0    0    1    0    1    0    0;
    5855    1315    0.095666    0.21222    0.0023    0    0    0    1    0    1    0    0;
    5177    1316    0.011867    0.030083    0.0003    0    0    0    1    0    1    0    0;
    5418    1316    0.133787    0.246914    0.0025    0    0    0    1    0    1    0    0;
    1355    1317    0.0004    0.001244    0.0004    0    0    0    1    0    1    0    0;
    1622    1317    0.019956    0.0604    0.0198    0    0    0    1    0    1    0    0;
    3931    1317    0.017467    0.063733    0.0216    0    0    0    1    0    1    0    0;
    3365    1318    0.005543    0.015621    0.0015    0    0    0    1    0    1    0    0;
    3729    1318    0.016125    0.0516    0.0253    0    0    0    1    0    1    0    0;
    4866    1318    0.028723    0.062484    0.0007    0    0    0    1    0    1    0    0;
    5627    1318    0.003023    0.008314    0.0001    0    0    0    1    0    1    0    0;
    5319    1319    0.000252    0.000756    0    0    0    0    1    0    1    0    0;
    2943    1320    0.019652    0.082137    0.001    0    0    0    1    0    1    0    0;
    3958    1320    0.112875    0.361048    0.0037    0    0    0    1    0    1    0    0;
    5318    1321    0.005291    0.013102    0.0002    0    0    0    1    0    1    0    0;
    2630    1322    0.035021    0.094734    0.0011    0    0    0    1    0    1    0    0;
    5318    1322    0.000252    0.00252    0    0    0    0    1    0    1    0    0;
    5320    1322    0.008566    0.02318    0.0002    0    0    0    1    0    1    0    0;
    1323    1324    0.00252    0.005039    0    0    0    0    1    0    1    0    0;
    1993    1324    0.039557    0.078861    0.0008    0    0    0    1    0    1    0    0;
    2616    1325    0.027901    0.073951    0.0036    0    0    0    1    0    1    0    0;
    5660    1325    0.02358    0.064198    0.0031    0    0    0    1    0    1    0    0;
    2616    1325    0.019753    0.052963    0.0026    0    0    0    1    0    1    0    0;
    2957    1326    0.047654    0.121728    0.0058    0    0    0    1    0    1    0    0;
    2145    1328    0.001975    0.00642    0.0001    0    0    0    1    0    1    0    0;
    2145    1327    0.001481    0.004938    0.0012    0    0    0    1    0    1    0    0;
    3449    1329    0.066012    0.167549    0.0019    0    0    0    1    0    1    0    0;
    1389    1330    0.031494    0.131015    0.007    0    0    0    1    0    1    0    0;
    4433    1330    0.01159    0.04132    0.0298    0    0    0    1    0    1    0    0;
    5618    1330    0.028219    0.117158    0.0017    0    0    0    1    0    1    0    0;
    5470    1331    0.001233    0.008227    0.0147    525    525    525    1    0    1    0    0;
    3698    1332    0.014462    0.046762    0.0375    0    0    0    1    0    1    0    0;
    5681    1332    0.002268    0.005039    0.011    0    0    0    1    0    1    0    0;
    4067    1333    0.002761    0.005054    0    0    0    0    1    0    1    0    0;
    3276    1334    0.018519    0.047901    0.0104    0    0    0    1    0    1    0    0;
    3545    1334    0.004198    0.010741    0.0005    0    0    0    1    0    1    0    0;
    2109    1335    0.077407    0.154691    0    0    0    0    1    0    1    0    0;
    5272    1335    0.009136    0.020617    0.001    0    0    0    1    0    1    0    0;
    4452    1336    0.000756    0.00252    0.0003    0    0    0    1    0    1    0    0;
    1674    1337    0.086143    0.234971    0.0039    0    0    0    1    0    1    0    0;
    4297    1337    0.035525    0.095742    0.0011    0    0    0    1    0    1    0    0;
    5775    1337    0.035878    0.096649    0.002    0    0    0    1    0    1    0    0;
    2085    1338    0.003911    0.027062    0.0486    438    438    438    1    0    1    0    0;
    3050    1338    0.000711    0.006894    0.0223    865    865    865    1    0    1    0    0;
    3083    1338    0.007012    0.030617    0.0511    455    455    455    1    0    1    0    0;
    4744    1338    0.007639    0.051542    0.2291    502    502    502    1    0    1    0    0;
    1548    1339    0.002597    0.034127    1.1812    2280    2280    2280    1    0    1    0    0;
    3451    1339    0.002999    0.033656    0.6729    1559    1559    1559    1    0    1    0    0;
    4050    1339    0.001302    0.013172    0.3408    1727    1727    1727    1    0    1    0    0;
    1548    1339    0.002597    0.034127    1.1783    2280    2280    2280    1    0    1    0    0;
    3051    1339    0.000256    0.002701    0.0693    1579    1579    1579    1    0    1    0    0;
    4050    1339    0.001309    0.013255    0.3437    1727    1727    1727    1    0    1    0    0;
    5132    1340    0.004467    0.008177    0    0    0    0    1    0    1    0    0;
    5385    1341    0.010582    0.066264    0.0009    0    0    0    1    0    1    0    0;
    5863    1341    0.003527    0.025699    0    0    0    0    1    0    1    0    0;
    2144    1342    0.031242    0.080121    0.0009    0    0    0    1    0    1    0    0;
    5035    1342    0.11615    0.314437    0.0036    0    0    0    1    0    1    0    0;
    4136    1343    0.035525    0.073066    0.001    0    0    0    1    0    1    0    0;
    5202    1343    0.004787    0.009574    0.001    0    0    0    1    0    1    0    0;
    4910    1344    0.002765    0.01843    0.0344    540    540    540    1    0    1    0    0;
    2094    1345    0.002114    0.012662    0.0233    0    0    0    1    0    1    0    0;
    5190    1345    0.000595    0.004024    0.0081    503    503    503    1    0    1    0    0;
    2096    1347    0.001264    0.008415    0.0152    433    433    433    1    0    1    0    0;
    1852    1348    0.000504    0.00252    0.0021    0    0    0    1    0    1    0    0;
    1853    1348    0.000504    0.00252    0.0021    0    0    0    1    0    1    0    0;
    1763    1350    0.008987    0.016452    0.0116    0    0    0    1    0    1    0    0;
    5311    1350    0.019123    0.0484    0.0008    0    0    0    1    0    1    0    0;
    4222    1351    0.000731    0.001383    0.1853    0    0    0    1    0    1    0    0;
    3026    1352    0.019652    0.049131    0.0006    0    0    0    1    0    1    0    0;
    2371    1358    0.000617    0.001235    0.0021    0    0    0    1    0    1    0    0;
    2371    1357    0.000617    0.001235    0.0016    0    0    0    1    0    1    0    0;
    1605    1359    0.07963    0.159259    0.0092    0    0    0    1    0    1    0    0;
    3898    1360    0.149205    0.273119    0.0029    0    0    0    1    0    1    0    0;
    1368    1361    0.045062    0.118519    0.0057    0    0    0    1    0    1    0    0;
    2368    1361    0.036914    0.098025    0.0047    0    0    0    1    0    1    0    0;
    1394    1362    0.03679    0.081728    0.0039    0    0    0    1    0    1    0    0;
    1957    1362    0.005432    0.03358    0.0018    0    0    0    1    0    1    0    0;
    2634    1362    0.001852    0.012099    0.0006    0    0    0    1    0    1    0    0;
    2701    1362    0.046914    0.118395    0.0057    0    0    0    1    0    1    0    0;
    2702    1362    0.007654    0.031975    0.0016    0    0    0    1    0    1    0    0;
    2707    1362    0.018765    0.072099    0.0036    0    0    0    1    0    1    0    0;
    1393    1362    0.03679    0.081852    0.0039    0    0    0    1    0    1    0    0;
    1467    1363    0.005867    0.03919    0.083    448    448    448    1    0    1    0    0;
    5365    1363    0.003812    0.025482    0.0466    0    0    0    1    0    1    0    0;
    5165    1364    0.037289    0.094734    0.0001    0    0    0    1    0    1    0    0;
    3779    1365    0.00316    0.021017    0.0375    528    528    528    1    0    1    0    0;
    3830    1365    0.004612    0.030706    0.0547    524    524    524    1    0    1    0    0;
    4136    1366    0.006299    0.028219    0.0003    0    0    0    1    0    1    0    0;
    4496    1367    0.0451    0.082641    0.0044    0    0    0    1    0    1    0    0;
    5389    1368    0.063333    0.161605    0.0076    0    0    0    1    0    1    0    0;
    3853    1370    0.000138    0.001363    0.2025    0    0    0    1    0    1    0    0;
    3853    1369    0.000158    0.001323    0.1822    0    0    0    1    0    1    0    0;
    2468    1371    0.000741    0.001481    0.0021    0    0    0    1    0    1    0    0;
    5800    1372    0.034014    0.086672    0.001    0    0    0    1    0    1    0    0;
    1715    1375    0.011633    0.021293    0.0127    0    0    0    1    0    1    0    0;
    1721    1374    0.008062    0.016377    0.0115    0    0    0    1    0    1    0    0;
    1722    1373    0.007307    0.014613    0.0112    0    0    0    1    0    1    0    0;
    1805    1376    0.000559    0.001024    0.0729    0    0    0    1    0    1    0    0;
    1387    1377    0.021083    0.038593    0.0279    0    0    0    1    0    1    0    0;
    3275    1377    0.001512    0.003779    0.0001    0    0    0    1    0    1    0    0;
    5323    1377    0.001764    0.006047    0.0001    0    0    0    1    0    1    0    0;
    5325    1377    0.031242    0.127488    0.0017    0    0    0    1    0    1    0    0;
    5324    1377    0.031494    0.127992    0.0023    0    0    0    1    0    1    0    0;
    5340    1379    0.021111    0.055679    0.0026    0    0    0    1    0    1    0    0;
    2086    1378    0.044938    0.12284    0.0057    0    0    0    1    0    1    0    0;
    4026    1380    0.001235    0.003704    0.0002    0    0    0    1    0    1    0    0;
    4103    1381    0.000292    0.002538    0.2546    409    409    409    1    0    1    0    0;
    1782    1382    0.058201    0.116654    0.0012    0    0    0    1    0    1    0    0;
    2550    1383    0.069035    0.233308    0.0028    0    0    0    1    0    1    0    0;
    5326    1384    0.000123    0.001235    0.0002    0    0    0    1    0    1    0    0;
    4869    1385    0.000632    0.004306    0.0081    566    566    566    1    0    1    0    0;
    2355    1386    0.071907    0.195263    0.0025    0    0    0    1    0    1    0    0;
    3726    1386    0.001764    0.003275    0.0025    0    0    0    1    0    1    0    0;
    3937    1386    0.067599    0.182036    0.0029    0    0    0    1    0    1    0    0;
    5267    1386    0.015369    0.04132    0.0005    0    0    0    1    0    1    0    0;
    4473    1389    0.004787    0.01285    0.0232    0    0    0    1    0    1    0    0;
    5306    1389    0.003275    0.014361    0.0069    0    0    0    1    0    1    0    0;
    1672    1390    0.041824    0.180146    0.0022    0    0    0    1    0    1    0    0;
    2058    1390    0.04132    0.14059    0.0017    0    0    0    1    0    1    0    0;
    3293    1390    0.041068    0.16906    0.0021    0    0    0    1    0    1    0    0;
    4024    1390    0.067775    0.174099    0.0019    0    0    0    1    0    1    0    0;
    5550    1390    0.035928    0.074502    0.0135    0    0    0    1    0    1    0    0;
    5790    1390    0.031998    0.081129    0.001    0    0    0    1    0    1    0    0;
    2548    1390    0.06324    0.158982    0.0072    0    0    0    1    0    1    0    0;
    4023    1390    0.065508    0.166037    0.0019    0    0    0    1    0    1    0    0;
    4971    1390    0.039305    0.102797    0.0181    0    0    0    1    0    1    0    0;
    5549    1390    0.03094    0.06382    0.0116    0    0    0    1    0    1    0    0;
    3456    1392    0.001244    0.008415    0.0309    0    0    0    1    0    1    0    0;
    4120    1392    0.002114    0.014242    0.0486    440    440    440    1    0    1    0    0;
    3430    1394    0.001852    0.004198    0.0002    0    0    0    1    0    1    0    0;
    2620    1393    0.044198    0.094074    0.0044    0    0    0    1    0    1    0    0;
    2763    1395    0.136558    0.304107    0.0033    0    0    0    1    0    1    0    0;
    2671    1397    0.023935    0.060469    0.0007    0    0    0    1    0    1    0    0;
    3068    1397    0.031494    0.079869    0.0009    0    0    0    1    0    1    0    0;
    3412    1398    0.042983    0.090073    0.0047    0    0    0    1    0    1    0    0;
    5559    1398    0.007811    0.016125    0.0002    0    0    0    1    0    1    0    0;
    2156    1399    0.036281    0.082389    0.001    0    0    0    1    0    1    0    0;
    3885    1399    0.015117    0.036281    0.0004    0    0    0    1    0    1    0    0;
    5169    1399    0.000756    0.001764    0    0    0    0    1    0    1    0    0;
    5327    1399    0.028723    0.090451    0.001    0    0    0    1    0    1    0    0;
    3211    1400    0.000617    0.001235    0.0006    0    0    0    1    0    1    0    0;
    5004    1401    0.046359    0.095994    0.0011    0    0    0    1    0    1    0    0;
    5003    1401    0.046611    0.09801    0.0011    0    0    0    1    0    1    0    0;
    5005    1402    0.001719    0.008    0.0132    0    0    0    1    0    1    0    0;
    5328    1403    0.009948    0.01821    0    0    0    0    1    0    1    0    0;
    5285    1404    0.013354    0.034266    0.0004    0    0    0    1    0    1    0    0;
    2577    1404    0.043689    0.110784    0.0017    0    0    0    1    0    1    0    0;
    5329    1405    0.000252    0.001008    0    0    0    0    1    0    1    0    0;
    2352    1406    0.091459    0.249685    0.0028    0    0    0    1    0    1    0    0;
    4353    1407    0.112634    0.206176    0.0021    0    0    0    1    0    1    0    0;
    5624    1407    0.097905    0.179214    0.0018    0    0    0    1    0    1    0    0;
    5330    1410    0.012346    0.024943    0.0002    0    0    0    1    0    1    0    0;
    1959    1411    0.019929    0.079592    0.0093    0    0    0    1    0    1    0    0;
    3721    1411    0.051071    0.160116    0.0096    0    0    0    1    0    1    0    0;
    3884    1411    0.008566    0.018896    0.0213    0    0    0    1    0    1    0    0;
    3884    1411    0.008566    0.018896    0.0213    0    0    0    1    0    1    0    0;
    1306    1414    0.021482    0.055185    0.0026    0    0    0    1    0    1    0    0;
    1820    1414    0.004568    0.012716    0.0457    0    0    0    1    0    1    0    0;
    4361    1414    0.049012    0.132963    0.0062    0    0    0    1    0    1    0    0;
    5128    1415    0.000608    0.004067    0.0071    0    0    0    1    0    1    0    0;
    5695    1415    0.002054    0.013689    0.0253    541    541    541    1    0    1    0    0;
    2883    1416    0.001764    0.005039    0.0056    0    0    0    1    0    1    0    0;
    3191    1416    0.063593    0.161275    0.0018    0    0    0    1    0    1    0    0;
    5601    1417    0.00126    0.003779    0.0001    0    0    0    1    0    1    0    0;
    5833    1418    0.000504    0.001008    0    0    0    0    1    0    1    0    0;
    5331    1419    0.000504    0.001764    0.0018    0    0    0    1    0    1    0    0;
    2246    1420    0.020937    0.064651    0.001    0    0    0    1    0    1    0    0;
    4173    1420    0.026455    0.084656    0.001    0    0    0    1    0    1    0    0;
    5827    1420    0.013605    0.062938    0.0076    0    0    0    1    0    1    0    0;
    4704    1421    0.029151    0.078005    0.0009    0    0    0    1    0    1    0    0;
    5798    1421    0.031998    0.083144    0.001    0    0    0    1    0    1    0    0;
    2494    1422    0.049568    0.127321    0.006    0    0    0    1    0    1    0    0;
    2885    1422    0.028876    0.078765    0.0039    0    0    0    1    0    1    0    0;
    4650    1422    0.058988    0.149741    0.0071    0    0    0    1    0    1    0    0;
    1829    1423    0.009826    0.025951    0.0003    0    0    0    1    0    1    0    0;
    1829    1423    0.014865    0.039808    0.0005    0    0    0    1    0    1    0    0;
    2619    1425    0.033086    0.069383    0.0032    0    0    0    1    0    1    0    0;
    3253    1424    0.014938    0.040494    0.0018    0    0    0    1    0    1    0    0;
    2620    1425    0.033086    0.069506    0.0032    0    0    0    1    0    1    0    0;
    3252    1425    0.014938    0.040494    0.0018    0    0    0    1    0    1    0    0;
    3694    1426    0.002716    0.007519    0.0391    0    0    0    1    0    1    0    0;
    3694    1426    0.004631    0.008476    0.0207    0    0    0    1    0    1    0    0;
    3898    1428    0.010758    0.044621    0.0011    0    0    0    1    0    1    0    0;
    3898    1427    0.034713    0.063542    0.0007    0    0    0    1    0    1    0    0;
    3626    1429    0.007432    0.019803    0.0019    0    0    0    1    0    1    0    0;
    2015    1430    0.000356    0.000731    0.0415    0    0    0    1    0    1    0    0;
    3908    1431    0.065256    0.173091    0.0065    0    0    0    1    0    1    0    0;
    5334    1431    0.000252    0.001008    0.0001    0    0    0    1    0    1    0    0;
    5335    1431    0.000252    0.001008    0.0008    0    0    0    1    0    1    0    0;
    5337    1432    0.001167    0.002137    0    0    0    0    1    0    1    0    0;
    982    1433    0.07    0.188889    0.0091    0    0    0    1    0    1    0    0;
    5056    1433    0.027654    0.075309    0.0036    0    0    0    1    0    1    0    0;
    5124    1433    0.022222    0.060741    0.0029    0    0    0    1    0    1    0    0;
    5391    1433    0.023086    0.062346    0.0031    0    0    0    1    0    1    0    0;
    4025    1434    0.115646    0.293777    0.0033    0    0    0    1    0    1    0    0;
    5349    1434    0.065508    0.166793    0.0019    0    0    0    1    0    1    0    0;
    4073    1435    0.02642    0.099012    0.005    0    0    0    1    0    1    0    0;
    4543    1435    0.028889    0.097901    0.0047    0    0    0    1    0    1    0    0;
    1439    1436    2e-05    9.8e-05    0.0111    0    0    0    1    0    1    0    0;
    2561    1437    0.000968    0.005906    0.0602    461    461    461    1    0    1    0    0;
    3018    1437    0.001331    0.009015    0.0906    461    461    461    1    0    1    0    0;
    1068    1438    0.035273    0.092391    0.001    0    0    0    1    0    1    0    0;
    4559    1438    0.000857    0.002394    0.0021    0    0    0    1    0    1    0    0;
    5062    1438    0.012094    0.05165    0.0006    0    0    0    1    0    1    0    0;
    1068    1438    0.034064    0.09093    0.001    0    0    0    1    0    1    0    0;
    2442    1439    0.00561    0.030894    0.0567    413    413    413    1    0    1    0    0;
    5025    1439    0.003812    0.025383    0.0471    540    540    540    1    0    1    0    0;
    929    1440    0.010582    0.046359    0.001    0    0    0    1    0    1    0    0;
    1250    1440    0.014109    0.044596    0.001    0    0    0    1    0    1    0    0;
    1623    1440    0.035273    0.099521    0.001    0    0    0    1    0    1    0    0;
    1780    1440    0.001915    0.011817    0.0209    0    0    0    1    0    1    0    0;
    2549    1440    0.005795    0.023432    0.004    0    0    0    1    0    1    0    0;
    1787    1441    0.034321    0.087037    0.004    0    0    0    1    0    1    0    0;
    5339    1442    0.000504    0.001764    0.0018    0    0    0    1    0    1    0    0;
    1691    1443    0.081381    0.179894    0.0021    0    0    0    1    0    1    0    0;
    4251    1444    0.008272    0.018519    0.0008    0    0    0    1    0    1    0    0;
    2504    1445    0.005039    0.019148    0.0268    0    0    0    1    0    1    0    0;
    2745    1445    0.070547    0.192744    0.0027    0    0    0    1    0    1    0    0;
    4231    1445    0.003275    0.011086    0.013    0    0    0    1    0    1    0    0;
    4720    1445    0.112371    0.291509    0.0033    0    0    0    1    0    1    0    0;
    5313    1445    0.038801    0.098514    0.001    0    0    0    1    0    1    0    0;
    2504    1445    0.004031    0.014109    0.014    0    0    0    1    0    1    0    0;
    2745    1445    0.107332    0.198791    0.0021    0    0    0    1    0    1    0    0;
    2504    1445    0.010756    0.019689    0.0139    0    0    0    1    0    1    0    0;
    4928    1446    0.005233    0.024413    0.0435    0    0    0    1    0    1    0    0;
    5526    1446    0.002252    0.01037    0.0182    0    0    0    1    0    1    0    0;
    4927    1446    0.00397    0.02639    0.0537    413    413    413    1    0    1    0    0;
    2976    1447    0.034321    0.088518    0.0042    0    0    0    1    0    1    0    0;
    5828    1447    0.031482    0.083333    0.0039    0    0    0    1    0    1    0    0;
    1273    1449    0.141597    0.439657    0.0056    0    0    0    1    0    1    0    0;
    1329    1449    0.005291    0.013605    0.0002    0    0    0    1    0    1    0    0;
    3068    1448    0.048123    0.121945    0.0013    0    0    0    1    0    1    0    0;
    3089    1449    0.062484    0.139834    0.0016    0    0    0    1    0    1    0    0;
    4605    1449    0.028219    0.071554    0.0014    0    0    0    1    0    1    0    0;
    4790    1448    0.055682    0.139078    0.0016    0    0    0    1    0    1    0    0;
    5702    1449    0.018392    0.040312    0.0005    0    0    0    1    0    1    0    0;
    5823    1448    0.012346    0.037541    0.0004    0    0    0    1    0    1    0    0;
    2672    1450    0.005314    0.024119    0.0425    0    0    0    1    0    1    0    0;
    4727    1450    0.003398    0.017541    0.0314    0    0    0    1    0    1    0    0;
    2672    1450    0.005412    0.024571    0.0461    0    0    0    1    0    1    0    0;
    1453    1451    0.006159    0.011274    0.0058    0    0    0    1    0    1    0    0;
    1453    1451    0.004699    0.008601    0.0045    0    0    0    1    0    1    0    0;
    5340    1452    0.000247    0.001235    0    0    0    0    1    0    1    0    0;
    4006    1454    0.00126    0.003275    0    0    0    0    1    0    1    0    0;
    1005    1455    0.001256    0.008251    0.2389    0    0    0    1    0    1    0    0;
    4786    1455    0.000158    0.000652    0.0729    413    413    413    1    0    1    0    0;
    976    1456    0.012346    0.037037    0.0015    0    0    0    1    0    1    0    0;
    4825    1458    0.008209    0.015026    0.0002    0    0    0    1    0    1    0    0;
    4825    1457    0.008209    0.015026    0.0002    0    0    0    1    0    1    0    0;
    2694    1459    0.008566    0.022172    0.0002    0    0    0    1    0    1    0    0;
    5313    1459    0.007811    0.020156    0.0002    0    0    0    1    0    1    0    0;
    3479    1460    0.149811    0.308818    0.0034    0    0    0    1    0    1    0    0;
    5341    1461    0.001047    0.006973    0.0132    0    0    0    1    0    1    0    0;
    3219    1462    0.002771    0.005795    0.0056    0    0    0    1    0    1    0    0;
    4354    1465    0.07483    0.210632    0.0024    0    0    0    1    0    1    0    0;
    3283    1466    0.027901    0.076173    0.0036    0    0    0    1    0    1    0    0;
    4666    1466    0.016914    0.044691    0.0021    0    0    0    1    0    1    0    0;
    4682    1466    0.049383    0.132222    0.0063    0    0    0    1    0    1    0    0;
    5044    1466    0.077037    0.201605    0.0094    0    0    0    1    0    1    0    0;
    5143    1466    0.00284    0.007531    0.0003    0    0    0    1    0    1    0    0;
    4665    1466    0.016914    0.044444    0.0021    0    0    0    1    0    1    0    0;
    5276    1466    0.015938    0.040741    0.0019    0    0    0    1    0    1    0    0;
    2153    1467    0.005393    0.029649    0.0638    0    0    0    1    0    1    0    0;
    2154    1467    0.005393    0.02963    0.0638    0    0    0    1    0    1    0    0;
    5365    1467    0.001877    0.012543    0.0344    448    448    448    1    0    1    0    0;
    1937    1468    0.000589    0.007708    0.2628    2487    2487    2487    1    0    1    0    0;
    4886    1468    0.00115    0.01169    0.3032    1579    1579    1579    1    0    1    0    0;
    5116    1468    0.00241    0.024446    0.6325    1828    1828    1828    1    0    1    0    0;
    1937    1468    0.000589    0.007708    0.2628    2389    2389    2389    1    0    1    0    0;
    4886    1468    0.00115    0.01169    0.3032    1579    1579    1579    1    0    1    0    0;
    4986    1468    0.00153    0.015526    0.4014    1828    1828    1828    1    0    1    0    0;
    1629    1469    0.013605    0.08516    0.0011    0    0    0    1    0    1    0    0;
    2757    1469    0.030434    0.05571    0.0001    0    0    0    1    0    1    0    0;
    3546    1469    0.030486    0.07735    0.0057    0    0    0    1    0    1    0    0;
    5362    1469    0.012598    0.079365    0.0017    0    0    0    1    0    1    0    0;
    3287    1469    0.092215    0.209121    0.0022    0    0    0    1    0    1    0    0;
    4908    1470    0.031975    0.135062    0.0069    0    0    0    1    0    1    0    0;
    3220    1471    0.004464    0.029669    0.0547    540    540    540    1    0    1    0    0;
    4910    1471    0.005156    0.034489    0.0638    540    540    540    1    0    1    0    0;
    2544    1472    0.027595    0.050512    0.0004    0    0    0    1    0    1    0    0;
    5049    1473    0.033086    0.086049    0.004    0    0    0    1    0    1    0    0;
    5778    1473    0.019753    0.05    0.0024    0    0    0    1    0    1    0    0;
    3578    1474    0.025951    0.107332    0.0045    0    0    0    1    0    1    0    0;
    3578    1474    0.025951    0.107332    0.0045    0    0    0    1    0    1    0    0;
    1716    1475    0.005367    0.029554    0.0308    0    0    0    1    0    1    0    0;
    3580    1476    0.002771    0.013605    0.0249    0    0    0    1    0    1    0    0;
    1716    1475    0.004535    0.023683    0.026    0    0    0    1    0    1    0    0;
    3054    1477    0.040312    0.104056    0.0023    0    0    0    1    0    1    0    0;
    4382    1477    0.102797    0.222978    0.0025    0    0    0    1    0    1    0    0;
    5071    1477    0.040539    0.105014    0.0015    0    0    0    1    0    1    0    0;
    3054    1477    0.04132    0.090552    0.0028    0    0    0    1    0    1    0    0;
    4744    1478    0.008122    0.036857    0.0655    0    0    0    1    0    1    0    0;
    4889    1478    0.011081    0.049936    0.0891    0    0    0    1    0    1    0    0;
    2152    1479    0.000336    0.002173    0.004    471    471    471    1    0    1    0    0;
    5308    1480    0.02066    0.055682    0.001    0    0    0    1    0    1    0    0;
    4966    1481    0.063744    0.162006    0.0018    0    0    0    1    0    1    0    0;
    3651    1482    0.00037    0.000988    0.004    0    0    0    1    0    1    0    0;
    1896    1483    0.000974    0.001783    0.0008    0    0    0    1    0    1    0    0;
    2014    1483    0.000403    0.001386    0.0001    0    0    0    1    0    1    0    0;
    2710    1483    0.027967    0.082137    0.002    0    0    0    1    0    1    0    0;
    2959    1483    0.000504    0.00126    0    0    0    0    1    0    1    0    0;
    2958    1483    0.000504    0.00126    0    0    0    0    1    0    1    0    0;
    5562    1483    0.011338    0.044848    0.0014    0    0    0    1    0    1    0    0;
    1761    1484    0.00156    0.01041    0.0192    541    541    541    1    0    1    0    0;
    2053    1484    0.000178    0.001659    0.0061    818    818    818    1    0    1    0    0;
    3763    1484    0.002035    0.012563    0.1094    0    0    0    1    0    1    0    0;
    3787    1484    0.000257    0.001659    0.003    541    541    541    1    0    1    0    0;
    1761    1484    0.001432    0.009557    0.0223    541    541    541    1    0    1    0    0;
    3787    1484    0.000158    0.001067    0.0046    541    541    541    1    0    1    0    0;
    2527    1485    0.059209    0.159486    0.0019    0    0    0    1    0    1    0    0;
    2527    1485    0.059209    0.159486    0.0019    0    0    0    1    0    1    0    0;
    2563    1487    0.068959    0.28511    0.0156    0    0    0    1    0    1    0    0;
    4202    1487    0.050214    0.205996    0.0246    0    0    0    1    0    1    0    0;
    4302    1487    0.006727    0.018141    0.0009    0    0    0    1    0    1    0    0;
    4468    1487    0.100126    0.274402    0.0092    0    0    0    1    0    1    0    0;
    5141    1487    0.020408    0.055933    0.0023    0    0    0    1    0    1    0    0;
    5302    1487    0.050516    0.173747    0.0192    0    0    0    1    0    1    0    0;
    5723    1487    0.024439    0.067019    0.0023    0    0    0    1    0    1    0    0;
    5297    1487    0.050542    0.17415    0.02    0    0    0    1    0    1    0    0;
    3568    1488    0.004787    0.011338    0.006    0    0    0    1    0    1    0    0;
    4601    1488    0.00907    0.018141    0.0088    0    0    0    1    0    1    0    0;
    3384    1488    0.016125    0.051398    0.0004    0    0    0    1    0    1    0    0;
    4761    1489    0.003457    0.008395    0    0    0    0    1    0    1    0    0;
    4761    1489    0.000494    0.008395    0    0    0    0    1    0    1    0    0;
    2142    1490    0.008542    0.029422    0.0095    0    0    0    1    0    1    0    0;
    2809    1491    0.003368    0.036373    0.0273    420    420    420    1    0    1    0    0;
    4873    1492    0.000375    0.001383    0.1711    0    0    0    1    0    1    0    0;
    4272    1493    0.027337    0.11678    0.0047    0    0    0    1    0    1    0    0;
    5344    1493    0.000171    0.000313    0    0    0    0    1    0    1    0    0;
    2817    1494    0.003086    0.006173    0.01    0    0    0    1    0    1    0    0;
    1680    1495    0.04966    0.126455    0.0014    0    0    0    1    0    1    0    0;
    5754    1495    0.052658    0.143613    0.0019    0    0    0    1    0    1    0    0;
    1724    1496    0.042076    0.124213    0.0028    0    0    0    1    0    1    0    0;
    5091    1498    0.000903    0.006023    0.0111    522    522    522    1    0    1    0    0;
    3033    1499    0.00284    0.007531    0.0003    0    0    0    1    0    1    0    0;
    4990    1499    0.039877    0.104815    0.0049    0    0    0    1    0    1    0    0;
    2616    1504    0.03284    0.088765    0.0042    0    0    0    1    0    1    0    0;
    2635    1506    0.06321    0.14284    0.0065    0    0    0    1    0    1    0    0;
    4022    1506    0.024074    0.053704    0.0024    0    0    0    1    0    1    0    0;
    2288    1507    0.063996    0.161754    0.0019    0    0    0    1    0    1    0    0;
    3428    1507    0.047956    0.087783    0.0025    0    0    0    1    0    1    0    0;
    4084    1507    0.010532    0.063719    0.0019    0    0    0    1    0    1    0    0;
    4739    1507    0.024691    0.166515    0.005    0    0    0    1    0    1    0    0;
    5096    1507    0.027816    0.117662    0.0028    0    0    0    1    0    1    0    0;
    4084    1507    0.010532    0.063719    0.0019    0    0    0    1    0    1    0    0;
    2772    1508    0.002359    0.016431    0.0203    0    0    0    1    0    1    0    0;
    2290    1509    4e-05    0.000988    0.004    1363    1363    1363    1    0    1    0    0;
    4716    1509    5.9e-05    0.001185    0.004    1363    1363    1363    1    0    1    0    0;
    4730    1509    4e-05    0.000988    0.004    1363    1363    1363    1    0    1    0    0;
    5345    1510    0.000123    0.001235    0.0002    0    0    0    1    0    1    0    0;
    4852    1511    0.010124    0.043086    0.0021    0    0    0    1    0    1    0    0;
    3389    1512    0.014568    0.089753    0.0079    0    0    0    1    0    1    0    0;
    5705    1512    0.00716    0.044074    0.0024    0    0    0    1    0    1    0    0;
    3095    1513    0.059965    0.163265    0.0018    0    0    0    1    0    1    0    0;
    3060    1514    0.063744    0.153742    0    0    0    0    1    0    1    0    0;
    3269    1514    0.058705    0.149156    0    0    0    0    1    0    1    0    0;
    2431    1515    0.070093    0.188461    0.0025    0    0    0    1    0    1    0    0;
    5126    1515    0.078357    0.210708    0.0088    0    0    0    1    0    1    0    0;
    4236    1517    0.110545    0.202352    0.0021    0    0    0    1    0    1    0    0;
    4236    1517    0.08642    0.191232    0.0021    0    0    0    1    0    1    0    0;
    2120    1518    0.065356    0.166238    0.0019    0    0    0    1    0    1    0    0;
    3665    1518    0.033333    0.090829    0.0021    0    0    0    1    0    1    0    0;
    3756    1519    0.061476    0.209625    0.0025    0    0    0    1    0    1    0    0;
    3914    1519    0.053918    0.146888    0.0017    0    0    0    1    0    1    0    0;
    4560    1519    0.017863    0.060695    0.0007    0    0    0    1    0    1    0    0;
    3447    1520    0.049131    0.204082    0.0025    0    0    0    1    0    1    0    0;
    3756    1520    0.005543    0.018896    0.0002    0    0    0    1    0    1    0    0;
    3756    1520    0.005795    0.0194    0.0002    0    0    0    1    0    1    0    0;
    5844    1521    0.000968    0.00644    0.0121    545    545    545    1    0    1    0    0;
    2369    1522    0.064815    0.170741    0.0081    0    0    0    1    0    1    0    0;
    2613    1522    0.058778    0.149012    0.007    0    0    0    1    0    1    0    0;
    4066    1522    0.010247    0.027778    0.0013    0    0    0    1    0    1    0    0;
    5558    1522    0.022469    0.057407    0.0028    0    0    0    1    0    1    0    0;
    5743    1522    0.012222    0.026914    0.0021    0    0    0    1    0    1    0    0;
    4066    1522    0.012346    0.027407    0.0021    0    0    0    1    0    1    0    0;
    3277    1523    0.011773    0.053926    0.0962    427    427    427    1    0    1    0    0;
    2360    1524    0.000966    0.009803    0.2526    1579    1579    1579    1    0    1    0    0;
    3434    1524    0.002015    0.020838    0.5401    1579    1579    1579    1    0    1    0    0;
    2359    1524    0.000963    0.009792    0.2541    1579    1579    1579    1    0    1    0    0;
    4814    1525    0.029383    0.123951    0.0065    0    0    0    1    0    1    0    0;
    4815    1525    0.029383    0.123951    0.0065    0    0    0    1    0    1    0    0;
    1641    1530    0.041572    0.113379    0.0018    0    0    0    1    0    1    0    0;
    2424    1530    0.014865    0.061476    0.0008    0    0    0    1    0    1    0    0;
    3453    1530    0.108088    0.299824    0.0027    0    0    0    1    0    1    0    0;
    4151    1530    0.096246    0.262283    0.0029    0    0    0    1    0    1    0    0;
    5216    1530    0.058201    0.161502    0.0017    0    0    0    1    0    1    0    0;
    2424    1530    0.014865    0.061476    0.0008    0    0    0    1    0    1    0    0;
    3758    1531    0.004207    0.029077    0.0547    448    448    448    1    0    1    0    0;
    4706    1531    0.002805    0.019378    0.0365    515    515    515    1    0    1    0    0;
    2335    1532    0.01285    0.055933    0.0035    0    0    0    1    0    1    0    0;
    4941    1532    0.073318    0.185941    0.0038    0    0    0    1    0    1    0    0;
    4940    1532    0.074578    0.22197    0.007    0    0    0    1    0    1    0    0;
    4452    1533    0.065004    0.182414    0.0021    0    0    0    1    0    1    0    0;
    5346    1534    0.000252    0.00252    0.0001    0    0    0    1    0    1    0    0;
    1844    1535    0.018392    0.114386    0.0015    0    0    0    1    0    1    0    0;
    1787    1536    0.046049    0.117284    0.0058    0    0    0    1    0    1    0    0;
    2584    1536    0.042469    0.114321    0.0055    0    0    0    1    0    1    0    0;
    1555    1539    0.026173    0.069753    0.0139    0    0    0    1    0    1    0    0;
    1572    1539    0.062099    0.167778    0.0188    0    0    0    1    0    1    0    0;
    4894    1540    0.012099    0.030617    0.0013    0    0    0    1    0    1    0    0;
    4959    1539    0.049383    0.128148    0.006    0    0    0    1    0    1    0    0;
    5752    1539    0.011111    0.028518    0.0015    0    0    0    1    0    1    0    0;
    4139    1539    0.017901    0.048395    0.0023    0    0    0    1    0    1    0    0;
    5477    1541    0.010311    0.068543    0.1276    541    541    541    1    0    1    0    0;
    5789    1541    0.001017    0.006912    0.0633    449    449    449    1    0    1    0    0;
    2481    1542    0.000976    0.013206    0.4448    2487    2487    2487    1    0    1    0    0;
    2618    1542    0.001017    0.010325    0.2657    1828    1828    1828    1    0    1    0    0;
    2963    1542    0.001369    0.017997    0.6209    2487    2487    2487    1    0    1    0    0;
    3645    1542    0.002352    0.025391    0.5704    1579    1579    1579    1    0    1    0    0;
    3725    1542    0.002021    0.026575    0.9197    2389    2389    2389    1    0    1    0    0;
    2481    1542    0.000976    0.013213    0.4448    2487    2487    2487    1    0    1    0    0;
    2617    1542    0.001017    0.010325    0.2657    1828    1828    1828    1    0    1    0    0;
    1857    1543    0.016661    0.030497    0    0    0    0    1    0    1    0    0;
    5047    1543    0.143109    0.388511    0.0044    0    0    0    1    0    1    0    0;
    5397    1543    0.000252    0.000504    0    0    0    0    1    0    1    0    0;
    5884    1543    0.096498    0.265558    0.003    0    0    0    1    0    1    0    0;
    2946    1544    0.047115    0.12774    0.0013    0    0    0    1    0    1    0    0;
    5873    1544    0.006299    0.015873    0.0002    0    0    0    1    0    1    0    0;
    2112    1545    0.023935    0.082389    0.001    0    0    0    1    0    1    0    0;
    3099    1545    0.017889    0.045855    0.0006    0    0    0    1    0    1    0    0;
    3564    1545    0.063996    0.162509    0.0018    0    0    0    1    0    1    0    0;
    5215    1545    0.012598    0.043588    0.0005    0    0    0    1    0    1    0    0;
    5397    1546    0.071806    0.194004    0.0022    0    0    0    1    0    1    0    0;
    4889    1547    0.005223    0.034671    0.076    428    428    428    1    0    1    0    0;
    2023    1548    2.1e-05    0.000301    0.0116    2176    2176    2176    1    0    1    0    0;
    2529    1548    0.000697    0.009107    0.3114    2487    2487    2487    1    0    1    0    0;
    2024    1548    1.9e-05    0.00028    0.0108    2176    2176    2176    1    0    1    0    0;
    4885    1548    0.001244    0.016445    0.5652    2487    2487    2487    1    0    1    0    0;
    1939    1549    0.008272    0.021975    0.001    0    0    0    1    0    1    0    0;
    3626    1549    0.026914    0.111605    0.0058    0    0    0    1    0    1    0    0;
    3999    1549    0.026173    0.06716    0.0031    0    0    0    1    0    1    0    0;
    5663    1549    0.014568    0.03963    0.0018    0    0    0    1    0    1    0    0;
    3626    1549    0.026914    0.111605    0.0058    0    0    0    1    0    1    0    0;
    1743    1550    0.005096    0.033837    0.0628    428    428    428    1    0    1    0    0;
    5348    1550    0.005057    0.030084    0.0567    430    430    430    1    0    1    0    0;
    3546    1553    0.044848    0.113631    0.0013    0    0    0    1    0    1    0    0;
    2161    1554    0.005301    0.009703    0.0123    0    0    0    1    0    1    0    0;
    2644    1554    0.012875    0.032552    0.0007    0    0    0    1    0    1    0    0;
    2161    1554    0.003023    0.010582    0.0124    0    0    0    1    0    1    0    0;
    2644    1554    0.013051    0.029201    0.0003    0    0    0    1    0    1    0    0;
    4207    1556    0.082892    0.223734    0.0044    0    0    0    1    0    1    0    0;
    5770    1556    0.044671    0.121995    0.0013    0    0    0    1    0    1    0    0;
    4207    1556    0.059461    0.162258    0.0056    0    0    0    1    0    1    0    0;
    5349    1557    0.123457    0.228521    0.0025    0    0    0    1    0    1    0    0;
    1843    1559    0.038148    0.078395    0.0036    0    0    0    1    0    1    0    0;
    5350    1560    2e-06    0.000198    0.0066    401    401    401    1    0    1    0    0;
    3262    1561    0.017654    0.074444    0.0039    0    0    0    1    0    1    0    0;
    4291    1561    0.01    0.041975    0.0021    0    0    0    1    0    1    0    0;
    2755    1562    0.05291    0.134291    0.001    0    0    0    1    0    1    0    0;
    3329    1563    0.081633    0.204334    0.0052    0    0    0    1    0    1    0    0;
    2531    1565    0.000336    0.001481    0.003    0    0    0    1    0    1    0    0;
    4869    1565    0.000652    0.004346    0.0081    566    566    566    1    0    1    0    0;
    2530    1565    0.000336    0.001501    0.003    0    0    0    1    0    1    0    0;
    4698    1567    0.009776    0.020635    0.0187    0    0    0    1    0    1    0    0;
    1855    1569    0.000123    0.000247    0.001    0    0    0    1    0    1    0    0;
    5530    1569    0.021975    0.054815    0.0026    0    0    0    1    0    1    0    0;
    1825    1569    0.002335    0.004274    0.0002    0    0    0    1    0    1    0    0;
    1856    1569    0.000123    0.000247    0.0006    0    0    0    1    0    1    0    0;
    1840    1570    0.005679    0.014198    0.0104    0    0    0    1    0    1    0    0;
    3262    1570    0.033457    0.086173    0.0044    0    0    0    1    0    1    0    0;
    3395    1570    0.052346    0.14037    0.0168    0    0    0    1    0    1    0    0;
    3262    1570    0.033086    0.085432    0.0045    0    0    0    1    0    1    0    0;
    3262    1570    0.033333    0.085556    0.004    0    0    0    1    0    1    0    0;
    1788    1571    0.006202    0.041343    0.0759    535    535    535    1    0    1    0    0;
    4684    1571    0.001205    0.008099    0.0152    575    575    575    1    0    1    0    0;
    4684    1571    0.001225    0.008099    0.0152    575    575    575    1    0    1    0    0;
    2020    1573    0.068758    0.187579    0.0021    0    0    0    1    0    1    0    0;
    4400    1576    0.100529    0.273369    0.003    0    0    0    1    0    1    0    0;
    4881    1576    0.018645    0.06576    0.005    0    0    0    1    0    1    0    0;
    5228    1576    0.083144    0.246158    0.0024    0    0    0    1    0    1    0    0;
    5299    1577    0.02037    0.049259    0.0003    0    0    0    1    0    1    0    0;
    5351    1578    0.000988    0.005709    0.0101    431    431    431    1    0    1    0    0;
    4457    1579    0.056552    0.103518    0.001    0    0    0    1    0    1    0    0;
    4711    1579    0.059965    0.149156    0.0041    0    0    0    1    0    1    0    0;
    5352    1580    0.020012    0.126593    0.0056    0    0    0    1    0    1    0    0;
    3771    1581    0.001877    0.012504    0.0223    482    482    482    1    0    1    0    0;
    3894    1581    0.001462    0.009758    0.0182    482    482    482    1    0    1    0    0;
    3092    1582    0.029982    0.102293    0.001    0    0    0    1    0    1    0    0;
    4360    1582    0.016377    0.05543    0.002    0    0    0    1    0    1    0    0;
    4476    1582    0.00379    0.006937    0.0042    0    0    0    1    0    1    0    0;
    5354    1582    0.008566    0.027463    0    0    0    0    1    0    1    0    0;
    3972    1583    0.024943    0.101209    0.002    0    0    0    1    0    1    0    0;
    5176    1583    0.02973    0.085412    0.001    0    0    0    1    0    1    0    0;
    5727    1583    0.023759    0.096548    0.0013    0    0    0    1    0    1    0    0;
    3002    1583    0.056941    0.154951    0.0017    0    0    0    1    0    1    0    0;
    4555    1584    2.8e-05    0.000388    0.0087    1842    1842    1842    1    0    1    0    0;
    4555    1585    2.8e-05    0.000388    0.0087    1842    1842    1842    1    0    1    0    0;
    4555    1586    2.8e-05    0.000388    0.0087    1842    1842    1842    1    0    1    0    0;
    4555    1587    2.8e-05    0.000388    0.0087    1842    1842    1842    1    0    1    0    0;
    1522    1588    0.020617    0.055556    0.0026    0    0    0    1    0    1    0    0;
    2561    1589    0.000672    0.003891    0.08    461    461    461    1    0    1    0    0;
    2561    1589    0.000632    0.003812    0.0911    461    461    461    1    0    1    0    0;
    3353    1590    0.015873    0.042328    0.001    0    0    0    1    0    1    0    0;
    5355    1590    0.003023    0.006047    0.0001    0    0    0    1    0    1    0    0;
    2011    1591    0.00083    0.005709    0.0182    420    420    420    1    0    1    0    0;
    3876    1591    0.001709    0.016636    0.0577    866    866    866    1    0    1    0    0;
    4175    1591    0.001758    0.017442    0.0547    584    584    584    1    0    1    0    0;
    2011    1591    0.00083    0.005709    0.0223    420    420    420    1    0    1    0    0;
    3625    1592    0.000187    0.00349    0.0941    2250    2250    2250    1    0    1    0    0;
    4257    1593    0.026833    0.059889    0.0007    0    0    0    1    0    1    0    0;
    5027    1593    0.073797    0.187075    0.0021    0    0    0    1    0    1    0    0;
    3295    1594    0.001605    0.010247    0.0005    0    0    0    1    0    1    0    0;
    3307    1594    0.003086    0.009012    0.0153    0    0    0    1    0    1    0    0;
    4022    1594    0.027407    0.070124    0.0032    0    0    0    1    0    1    0    0;
    5085    1594    0.005059    0.009261    0.035    0    0    0    1    0    1    0    0;
    5622    1594    0.001975    0.012222    0.0006    0    0    0    1    0    1    0    0;
    3295    1594    0.001481    0.009383    0.0005    0    0    0    1    0    1    0    0;
    3617    1594    0.002782    0.005093    0.0092    0    0    0    1    0    1    0    0;
    5085    1594    0.004198    0.012963    0.0091    0    0    0    1    0    1    0    0;
    2730    1595    0.003773    0.025264    0.0466    575    575    575    1    0    1    0    0;
    4191    1595    0.005195    0.023585    0.0415    0    0    0    1    0    1    0    0;
    2631    1596    0.031728    0.12358    0.0057    0    0    0    1    0    1    0    0;
    5734    1597    0.000617    0.001235    0.0019    0    0    0    1    0    1    0    0;
    5356    1598    0.000222    0.000938    0    0    0    0    1    0    1    0    0;
    3807    1599    4e-05    0.000988    0.004    1363    1363    1363    1    0    1    0    0;
    4735    1599    5.9e-05    0.001047    0.004    1363    1363    1363    1    0    1    0    0;
    4719    1599    7.9e-05    0.001284    0.002    1363    1363    1363    1    0    1    0    0;
    4561    1600    0.102797    0.280675    0.0032    0    0    0    1    0    1    0    0;
    5358    1600    0.02318    0.100529    0.0046    0    0    0    1    0    1    0    0;
    4777    1601    0.081556    0.202099    0.0097    0    0    0    1    0    1    0    0;
    5374    1601    0.031358    0.082593    0.004    0    0    0    1    0    1    0    0;
    1619    1602    0.022676    0.073318    0.0008    0    0    0    1    0    1    0    0;
    3951    1602    0.081885    0.259259    0.0043    0    0    0    1    0    1    0    0;
    2366    1606    0.055556    0.14642    0.007    0    0    0    1    0    1    0    0;
    5010    1605    0.01    0.027531    0    0    0    0    1    0    1    0    0;
    5433    1606    0.011852    0.030988    0.0015    0    0    0    1    0    1    0    0;
    4395    1606    0.042716    0.112099    0.0053    0    0    0    1    0    1    0    0;
    5009    1605    0.01    0.027531    0    0    0    0    1    0    1    0    0;
    2780    1607    0.028721    0.081007    0.1357    0    0    0    1    0    1    0    0;
    2827    1607    0.012247    0.062222    0.1073    414    414    414    1    0    1    0    0;
    3034    1607    0.009067    0.042884    0.0861    0    0    0    1    0    1    0    0;
    3093    1607    0.020602    0.068109    0.1083    0    0    0    1    0    1    0    0;
    3277    1607    0.016691    0.075299    0.1336    0    0    0    1    0    1    0    0;
    4329    1607    0.008158    0.03516    0.0582    0    0    0    1    0    1    0    0;
    4760    1607    0.016612    0.078676    0.1316    0    0    0    1    0    1    0    0;
    2961    1607    0.023407    0.110815    0.1853    0    0    0    1    0    1    0    0;
    2781    1608    0.001898    0.021337    0.4245    1579    1579    1579    1    0    1    0    0;
    3451    1608    0.001828    0.020533    0.4101    1579    1579    1579    1    0    1    0    0;
    3960    1608    0.004633    0.051018    1.1581    1263    1263    1263    1    0    1    0    0;
    4797    1608    0.001053    0.013843    0.4765    2487    2487    2487    1    0    1    0    0;
    4886    1608    0.002888    0.031752    0.7595    1579    1579    1579    1    0    1    0    0;
    4797    1608    0.001053    0.01383    0.4765    2487    2487    2487    1    0    1    0    0;
    2625    1609    0.044596    0.137365    0.0425    0    0    0    1    0    1    0    0;
    3081    1609    0.052658    0.118418    0.003    0    0    0    1    0    1    0    0;
    3444    1609    0.023432    0.070043    0.0008    0    0    0    1    0    1    0    0;
    4900    1609    0.006803    0.014109    0.007    0    0    0    1    0    1    0    0;
    2625    1609    0.045855    0.139582    0.0516    0    0    0    1    0    1    0    0;
    3080    1609    0.043336    0.113883    0.0031    0    0    0    1    0    1    0    0;
    2907    1610    0.003319    0.021472    0.0405    524    524    524    1    0    1    0    0;
    4062    1610    0.001205    0.007684    0.0142    471    471    471    1    0    1    0    0;
    4235    1611    0.002212    0.014558    0.0299    0    0    0    1    0    1    0    0;
    4887    1611    0.000435    0.002923    0.0091    500    500    500    1    0    1    0    0;
    5115    1610    0.000593    0.00397    0.4759    530    530    530    1    0    1    0    0;
    4062    1610    0.001146    0.007664    0.0142    493    493    493    1    0    1    0    0;
    5359    1612    0.000436    0.000797    0.0007    0    0    0    1    0    1    0    0;
    5360    1613    0.000178    0.001185    0.002    575    575    575    1    0    1    0    0;
    3067    1614    0.070799    0.154951    0.0017    0    0    0    1    0    1    0    0;
    4546    1614    0.042832    0.241371    0.0048    0    0    0    1    0    1    0    0;
    5361    1615    9.9e-05    0.000454    0.001    0    0    0    1    0    1    0    0;
    4371    1616    0.03225    0.097254    0.0001    0    0    0    1    0    1    0    0;
    4371    1616    0.03225    0.097254    0.0001    0    0    0    1    0    1    0    0;
    2639    1617    0.081129    0.197531    0.0019    0    0    0    1    0    1    0    0;
    4481    1617    0.038045    0.13026    0.0015    0    0    0    1    0    1    0    0;
    5183    1617    0.036281    0.098866    0.0011    0    0    0    1    0    1    0    0;
    2104    1618    0.024364    0.10519    0.0135    0    0    0    1    0    1    0    0;
    2316    1618    0.026455    0.104308    0.0017    0    0    0    1    0    1    0    0;
    3339    1619    0.031242    0.101537    0.0012    0    0    0    1    0    1    0    0;
    3339    1619    0.025195    0.077097    0.0015    0    0    0    1    0    1    0    0;
    4698    1620    0.015193    0.061854    0.0031    0    0    0    1    0    1    0    0;
    2129    1621    0.06324    0.155077    0.0017    0    0    0    1    0    1    0    0;
    3531    1624    0.028521    0.087402    0.001    0    0    0    1    0    1    0    0;
    4038    1623    0.041824    0.153691    0.002    0    0    0    1    0    1    0    0;
    5597    1623    0.084404    0.230537    0.002    0    0    0    1    0    1    0    0;
    5801    1623    0.073621    0.187352    0.0023    0    0    0    1    0    1    0    0;
    2301    1625    0.005669    0.026094    0.0476    0    0    0    1    0    1    0    0;
    5029    1625    0.001719    0.01199    0.0213    428    428    428    1    0    1    0    0;
    3389    1626    0.006667    0.042222    0.0046    0    0    0    1    0    1    0    0;
    5705    1626    0.002593    0.016049    0.0008    0    0    0    1    0    1    0    0;
    1953    1627    0.034517    0.073318    0.0009    0    0    0    1    0    1    0    0;
    2701    1628    0.01284    0.034444    0.0016    0    0    0    1    0    1    0    0;
    5528    1628    0.012716    0.034321    0.0016    0    0    0    1    0    1    0    0;
    5131    1630    0.018272    0.041481    0    0    0    0    1    0    1    0    0;
    5773    1630    0.075062    0.195556    0.0012    0    0    0    1    0    1    0    0;
    3983    1631    0.028471    0.116654    0.0016    0    0    0    1    0    1    0    0;
    5469    1632    0.040464    0.123684    0.0015    0    0    0    1    0    1    0    0;
    5468    1632    0.040464    0.123684    0.0015    0    0    0    1    0    1    0    0;
    5674    1633    0.018889    0.050988    0.0024    0    0    0    1    0    1    0    0;
    2271    1634    0.161829    0.34389    0.0034    0    0    0    1    0    1    0    0;
    5363    1637    1.3e-05    9.9e-05    0.001    540    540    540    1    0    1    0    0;
    3651    1638    0.002741    0.010506    0.0005    0    0    0    1    0    1    0    0;
    2016    1639    0.000138    0.000336    0.0314    0    0    0    1    0    1    0    0;
    5428    1640    0.014321    0.039012    0.0018    0    0    0    1    0    1    0    0;
    3447    1641    0.081381    0.222474    0.0025    0    0    0    1    0    1    0    0;
    2217    1642    0.005136    0.009402    0.0004    0    0    0    1    0    1    0    0;
    3576    1642    0.071554    0.165281    0.0019    0    0    0    1    0    1    0    0;
    5448    1642    0.001638    0.004334    0.0039    0    0    0    1    0    1    0    0;
    1863    1643    0.038498    0.097707    0.0011    0    0    0    1    0    1    0    0;
    5146    1643    0.039557    0.100529    0.0011    0    0    0    1    0    1    0    0;
    2054    1644    0.029226    0.125649    0.0026    0    0    0    1    0    1    0    0;
    2542    1645    0.007559    0.015621    0.0217    0    0    0    1    0    1    0    0;
    3045    1645    0.006218    0.011382    0.0057    0    0    0    1    0    1    0    0;
    3601    1645    0.01285    0.048879    0.0683    0    0    0    1    0    1    0    0;
    4153    1645    0.017637    0.039808    0.0067    0    0    0    1    0    1    0    0;
    4540    1645    0.014109    0.036281    0.0102    0    0    0    1    0    1    0    0;
    2542    1645    0.007055    0.016881    0.0194    0    0    0    1    0    1    0    0;
    4153    1645    0.016125    0.04258    0.0079    0    0    0    1    0    1    0    0;
    4540    1645    0.013605    0.033762    0.0102    0    0    0    1    0    1    0    0;
    3197    1646    0.001888    0.013914    0.403    422    422    422    1    0    1    0    0;
    4162    1647    0.08642    0.260015    0.0073    0    0    0    1    0    1    0    0;
    4386    1647    0.048375    0.132275    0.0015    0    0    0    1    0    1    0    0;
    1814    1648    0.031998    0.137062    0.001    0    0    0    1    0    1    0    0;
    4778    1648    0.022928    0.06324    0    0    0    0    1    0    1    0    0;
    3152    1649    0.006979    0.034316    0.0531    0    0    0    1    0    1    0    0;
    5364    1650    0.000171    0.000313    0    0    0    0    1    0    1    0    0;
    2556    1651    0.082137    0.180398    0.002    0    0    0    1    0    1    0    0;
    2989    1651    0.102646    0.348652    0.0041    0    0    0    1    0    1    0    0;
    4778    1651    0.125397    0.284127    0.0032    0    0    0    1    0    1    0    0;
    5365    1652    2e-05    9.9e-05    0    0    0    0    1    0    1    0    0;
    1732    1653    0.063089    0.153162    0.0021    0    0    0    1    0    1    0    0;
    3427    1653    0.058957    0.141849    0.0014    0    0    0    1    0    1    0    0;
    4481    1653    0.046284    0.109448    0.0016    0    0    0    1    0    1    0    0;
    1949    1654    0.018889    0.057654    0.0028    0    0    0    1    0    1    0    0;
    1949    1654    0.018395    0.057531    0.0005    0    0    0    1    0    1    0    0;
    5366    1655    0.004431    0.00811    0.0001    0    0    0    1    0    1    0    0;
    2876    1657    0.008148    0.033704    0.0016    0    0    0    1    0    1    0    0;
    5367    1656    8.6e-05    0.001235    0    0    0    0    1    0    1    0    0;
    1885    1658    0.002099    0.003951    0.0063    0    0    0    1    0    1    0    0;
    5492    1660    0.022676    0.070799    0.0111    0    0    0    1    0    1    0    0;
    5368    1664    0.025432    0.064444    0.0031    0    0    0    1    0    1    0    0;
    5369    1665    0.027211    0.049887    0.0005    0    0    0    1    0    1    0    0;
    2656    1666    0.008566    0.016881    0.0003    0    0    0    1    0    1    0    0;
    2814    1667    0.055933    0.149408    0.002    0    0    0    1    0    1    0    0;
    1725    1668    0.002481    0.012134    0.0218    0    0    0    1    0    1    0    0;
    2818    1668    0.003398    0.021373    0.04    432    432    432    1    0    1    0    0;
    4804    1668    0.00081    0.005551    0.0101    565    565    565    1    0    1    0    0;
    2136    1669    0.022676    0.071554    0.0021    0    0    0    1    0    1    0    0;
    3628    1669    0.036281    0.101789    0.002    0    0    0    1    0    1    0    0;
    1798    1670    0.00383    0.017133    0.0265    0    0    0    1    0    1    0    0;
    1798    1670    0.005442    0.015923    0.0269    0    0    0    1    0    1    0    0;
    2437    1671    0.101789    0.280927    0.0031    0    0    0    1    0    1    0    0;
    4881    1671    0.092467    0.259033    0.0068    0    0    0    1    0    1    0    0;
    5087    1671    0.059662    0.164903    0.0018    0    0    0    1    0    1    0    0;
    3293    1672    0.020912    0.090955    0.0011    0    0    0    1    0    1    0    0;
    5371    1673    0.000756    0.002268    0    0    0    0    1    0    1    0    0;
    5055    1674    0.095414    0.176846    0.0022    0    0    0    1    0    1    0    0;
    1951    1675    0.000336    0.000672    0.0469    0    0    0    1    0    1    0    0;
    2013    1676    0.065256    0.177879    0.002    0    0    0    1    0    1    0    0;
    3043    1676    0.000512    0.000938    0.0005    0    0    0    1    0    1    0    0;
    3738    1676    0.079315    0.208944    0.0023    0    0    0    1    0    1    0    0;
    3759    1676    0.021164    0.055682    0.0006    0    0    0    1    0    1    0    0;
    4258    1676    0.084908    0.2323    0.0026    0    0    0    1    0    1    0    0;
    5079    1676    0.035777    0.097758    0.0029    0    0    0    1    0    1    0    0;
    5793    1676    0.015117    0.040312    0.0015    0    0    0    1    0    1    0    0;
    3042    1676    0.00126    0.00252    0.0006    0    0    0    1    0    1    0    0;
    5796    1677    0.005294    0.036464    0.0618    492    492    492    1    0    1    0    0;
    2048    1678    0.09297    0.253716    0.0028    0    0    0    1    0    1    0    0;
    4752    1678    0.069035    0.228017    0.0026    0    0    0    1    0    1    0    0;
    5372    1679    0.002599    0.004757    0.0002    0    0    0    1    0    1    0    0;
    3423    1680    0.005518    0.02197    0.0033    0    0    0    1    0    1    0    0;
    4112    1680    0.013756    0.025179    0.0011    0    0    0    1    0    1    0    0;
    5038    1680    0.047518    0.123104    0.0017    0    0    0    1    0    1    0    0;
    3423    1680    0.005392    0.02187    0.0027    0    0    0    1    0    1    0    0;
    5457    1681    0.006558    0.029807    0.0516    0    0    0    1    0    1    0    0;
    1875    1682    0.024198    0.099383    0.0053    0    0    0    1    0    1    0    0;
    3170    1682    0.046667    0.199383    0.017    0    0    0    1    0    1    0    0;
    3572    1684    0.046822    0.085707    0.0021    0    0    0    1    0    1    0    0;
    4659    1685    0.015803    0.097531    0.005    0    0    0    1    0    1    0    0;
    5337    1685    0.012346    0.056049    0.0026    0    0    0    1    0    1    0    0;
    5532    1685    0.03642    0.092469    0.0044    0    0    0    1    0    1    0    0;
    5778    1685    0.026049    0.065926    0.0031    0    0    0    1    0    1    0    0;
    1687    1686    0.008765    0.022099    0.001    0    0    0    1    0    1    0    0;
    4542    1686    0.037407    0.094938    0.0044    0    0    0    1    0    1    0    0;
    2494    1687    0.062099    0.157531    0.0073    0    0    0    1    0    1    0    0;
    2525    1688    0.118166    0.32124    0.0036    0    0    0    1    0    1    0    0;
    4647    1688    0.058201    0.147392    0.0017    0    0    0    1    0    1    0    0;
    3963    1689    0.002696    0.007155    0.0081    0    0    0    1    0    1    0    0;
    5563    1689    0.009574    0.038297    0.0152    0    0    0    1    0    1    0    0;
    5691    1689    0.029378    0.111287    0.0018    0    0    0    1    0    1    0    0;
    5494    1690    0.001975    0.013412    0.0233    488    488    488    1    0    1    0    0;
    3067    1691    0.018645    0.041572    0.0005    0    0    0    1    0    1    0    0;
    3677    1693    0.022928    0.058453    0.0006    0    0    0    1    0    1    0    0;
    4541    1693    0.01348    0.034467    0.0004    0    0    0    1    0    1    0    0;
    5364    1695    0.027353    0.05007    0    0    0    0    1    0    1    0    0;
    5637    1696    0.012144    0.049332    0.0012    0    0    0    1    0    1    0    0;
    5635    1696    0.012094    0.049206    0.0009    0    0    0    1    0    1    0    0;
    1646    1697    0.005017    0.033403    0.0618    482    482    482    1    0    1    0    0;
    1733    1697    0.003595    0.019635    0.0354    0    0    0    1    0    1    0    0;
    2837    1697    0.001422    0.008217    0.1007    413    413    413    1    0    1    0    0;
    3341    1697    0.002212    0.014044    0.0253    454    454    454    1    0    1    0    0;
    3732    1697    0.001408    0.008494    0.2344    0    0    0    1    0    1    0    0;
    3771    1697    0.002647    0.01762    0.0324    482    482    482    1    0    1    0    0;
    3341    1697    0.002212    0.013985    0.0263    454    454    454    1    0    1    0    0;
    5241    1697    0.000336    0.002232    0.004    482    482    482    1    0    1    0    0;
    5376    1698    0.000252    0.00252    0.0001    0    0    0    1    0    1    0    0;
    3734    1699    1.2e-05    0.000123    0.0003    0    0    0    1    0    1    0    0;
    5378    1700    0.000302    0.001033    0    0    0    0    1    0    1    0    0;
    2468    1701    0.00963    0.027284    0.0013    0    0    0    1    0    1    0    0;
    2468    1701    0.00963    0.024568    0.0011    0    0    0    1    0    1    0    0;
    2468    1701    0.018642    0.049876    0.0021    0    0    0    1    0    1    0    0;
    4245    1703    4.8e-05    8.8e-05    0.1993    0    0    0    1    0    1    0    0;
    4245    1702    4.8e-05    8.8e-05    0.1993    0    0    0    1    0    1    0    0;
    4242    1704    4.8e-05    8.8e-05    0.0001    0    0    0    1    0    1    0    0;
    4244    1706    4.8e-05    8.8e-05    0.001    0    0    0    1    0    1    0    0;
    4244    1705    4.8e-05    8.8e-05    0.001    0    0    0    1    0    1    0    0;
    5366    1707    0.008314    0.028471    0.0003    0    0    0    1    0    1    0    0;
    4551    1709    0.011332    0.020743    0.0007    0    0    0    1    0    1    0    0;
    5765    1709    0.00252    0.011086    0.0002    0    0    0    1    0    1    0    0;
    5763    1709    0.00257    0.010935    0.0002    0    0    0    1    0    1    0    0;
    4377    1710    0.033762    0.085664    0    0    0    0    1    0    1    0    0;
    2802    1711    0.008062    0.027463    0.0003    0    0    0    1    0    1    0    0;
    2802    1712    0.008768    0.030209    0.0003    0    0    0    1    0    1    0    0;
    5332    1712    0.044344    0.149912    0.0017    0    0    0    1    0    1    0    0;
    5333    1712    0.043789    0.148375    0.0017    0    0    0    1    0    1    0    0;
    5379    1712    0.001285    0.004107    0    0    0    0    1    0    1    0    0;
    5490    1712    0.01033    0.028471    0.0003    0    0    0    1    0    1    0    0;
    1722    1716    0.000756    0.007559    0.0002    0    0    0    1    0    1    0    0;
    2742    1715    0.00315    0.005766    0.0047    0    0    0    1    0    1    0    0;
    3234    1715    0.008566    0.017385    0.0148    0    0    0    1    0    1    0    0;
    3954    1715    0.011842    0.055178    0.0442    0    0    0    1    0    1    0    0;
    4096    1715    0.001022    0.001871    0.0012    0    0    0    1    0    1    0    0;
    1721    1715    0.000756    0.007559    0.0002    0    0    0    1    0    1    0    0;
    3234    1715    0.008314    0.016629    0.0144    0    0    0    1    0    1    0    0;
    3954    1715    0.012497    0.039909    0.0442    0    0    0    1    0    1    0    0;
    3234    1715    0.009826    0.019652    0.0144    0    0    0    1    0    1    0    0;
    3234    1715    0.014024    0.025671    0.0148    0    0    0    1    0    1    0    0;
    1723    1718    2e-05    0.000198    0.0091    0    0    0    1    0    1    0    0;
    1723    1720    2e-05    0.000198    0.0091    0    0    0    1    0    1    0    0;
    1723    1717    2e-05    0.000198    0.0091    0    0    0    1    0    1    0    0;
    1723    1719    2e-05    0.000198    0.0091    0    0    0    1    0    1    0    0;
    3235    1723    0.000316    0.001067    0.2359    0    0    0    1    0    1    0    0;
    4663    1723    0.000395    0.002706    0.0253    409    409    409    1    0    1    0    0;
    3235    1723    0.000217    0.001817    0.1812    430    430    430    1    0    1    0    0;
    3633    1723    0.002193    0.014736    0.0461    409    409    409    1    0    1    0    0;
    5381    1723    0.001225    0.007822    0.0324    454    454    454    1    0    1    0    0;
    5380    1723    0.001225    0.007822    0.0324    409    409    409    1    0    1    0    0;
    2244    1724    0.053414    0.145881    0.0017    0    0    0    1    0    1    0    0;
    2261    1724    0.011791    0.040716    0.0005    0    0    0    1    0    1    0    0;
    3148    1724    0.000504    0.002771    0.0001    0    0    0    1    0    1    0    0;
    4638    1724    0.039557    0.11489    0.0002    0    0    0    1    0    1    0    0;
    5757    1724    0.074074    0.195515    0.0022    0    0    0    1    0    1    0    0;
    2261    1724    0.011842    0.040816    0.0005    0    0    0    1    0    1    0    0;
    2143    1725    0.002779    0.013788    0.0243    432    432    432    1    0    1    0    0;
    5381    1727    0.000553    0.001106    0.163    0    0    0    1    0    1    0    0;
    5380    1726    0.000553    0.001106    0.163    0    0    0    1    0    1    0    0;
    2246    1728    0.00126    0.003023    0    0    0    0    1    0    1    0    0;
    3887    1729    0.022469    0.065556    0.0031    0    0    0    1    0    1    0    0;
    4654    1729    0.032593    0.100864    0.005    0    0    0    1    0    1    0    0;
    4753    1729    0.008519    0.026543    0.0013    0    0    0    1    0    1    0    0;
    5137    1729    0.028889    0.078889    0.0037    0    0    0    1    0    1    0    0;
    5134    1729    0.008148    0.053333    0.0026    0    0    0    1    0    1    0    0;
    2062    1730    0.005057    0.033561    0.0607    558    558    558    1    0    1    0    0;
    3129    1731    0.031746    0.08642    0.001    0    0    0    1    0    1    0    0;
    5383    1736    0.000504    0.001008    0    0    0    0    1    0    1    0    0;
    4000    1738    0.029259    0.122346    0.0164    0    0    0    1    0    1    0    0;
    5356    1738    0.016049    0.067901    0.0138    0    0    0    1    0    1    0    0;
    2817    1739    0.001728    0.007037    0.0288    0    0    0    1    0    1    0    0;
    5385    1740    0.002446    0.004477    0    0    0    0    1    0    1    0    0;
    5386    1741    0.057748    0.157571    0.0018    0    0    0    1    0    1    0    0;
    2000    1742    0.067775    0.141597    0.0016    0    0    0    1    0    1    0    0;
    4037    1742    0.127139    0.232726    0.0026    0    0    0    1    0    1    0    0;
    4109    1742    0.000756    0.103301    0    0    0    0    1    0    1    0    0;
    4193    1742    0.003779    0.019652    0.0002    0    0    0    1    0    1    0    0;
    5599    1742    0.017637    0.087176    0.0007    0    0    0    1    0    1    0    0;
    4109    1742    0.000756    0.103301    0    0    0    0    1    0    1    0    0;
    4565    1743    0.004913    0.032622    0.0608    416    416    416    1    0    1    0    0;
    3920    1745    0.038395    0.093951    0.0158    0    0    0    1    0    1    0    0;
    3935    1745    0.076914    0.200864    0.0096    0    0    0    1    0    1    0    0;
    5389    1745    0.015679    0.039877    0.0019    0    0    0    1    0    1    0    0;
    1807    1746    0.004535    0.015369    0.0194    0    0    0    1    0    1    0    0;
    5556    1746    0.027538    0.063013    0.0011    0    0    0    1    0    1    0    0;
    1752    1749    0.00033    0.001503    0.002    0    0    0    1    0    1    0    0;
    1752    1748    0.000296    0.001349    0.002    0    0    0    1    0    1    0    0;
    3121    1751    7e-06    0.000132    0.0029    1737    1737    1737    1    0    1    0    0;
    3121    1750    7e-06    0.000125    0.0029    1737    1737    1737    1    0    1    0    0;
    1758    1752    2e-06    0.001185    0.001    0    0    0    1    0    1    0    0;
    3297    1752    0.00322    0.014835    0.0263    0    0    0    1    0    1    0    0;
    5021    1752    0.00083    0.00796    0.0334    0    0    0    1    0    1    0    0;
    1757    1752    2e-06    0.001185    0.001    0    0    0    1    0    1    0    0;
    1756    1752    2e-06    0.001185    0.001    0    0    0    1    0    1    0    0;
    2341    1759    0.004283    0.014109    0.0033    0    0    0    1    0    1    0    0;
    5857    1760    0.005291    0.009826    0.0044    0    0    0    1    0    1    0    0;
    2340    1760    0.006218    0.011382    0.0068    0    0    0    1    0    1    0    0;
    2875    1760    0.001764    0.003527    0.0025    0    0    0    1    0    1    0    0;
    5562    1759    0.023683    0.083396    0.001    0    0    0    1    0    1    0    0;
    2501    1761    0.002015    0.013551    0.0243    541    541    541    1    0    1    0    0;
    3488    1761    0.001094    0.011536    0.036    584    584    584    1    0    1    0    0;
    3853    1761    2e-05    9.9e-05    0.0405    695    695    695    1    0    1    0    0;
    3882    1761    0.001205    0.008    0.0152    406    406    406    1    0    1    0    0;
    4280    1761    0.00403    0.027496    0.0516    541    541    541    1    0    1    0    0;
    3488    1761    0.001096    0.011575    0.0359    0    0    0    1    0    1    0    0;
    3853    1761    2e-05    0.000119    0.0506    695    695    695    1    0    1    0    0;
    2950    1762    0.060217    0.230537    0.003    0    0    0    1    0    1    0    0;
    3113    1762    0.051146    0.130763    0.001    0    0    0    1    0    1    0    0;
    3117    1762    0.048123    0.145629    0.002    0    0    0    1    0    1    0    0;
    5611    1762    0.078105    0.22449    0.002    0    0    0    1    0    1    0    0;
    1764    4158    0.012774    0.04064    0.0005    0    0    0    1    0    1    0    0;
    5387    1765    0.001792    0.00328    0    0    0    0    1    0    1    0    0;
    2018    1766    0.081129    0.180902    0.0021    0    0    0    1    0    1    0    0;
    2527    1767    0.041043    0.108844    0.0025    0    0    0    1    0    1    0    0;
    2697    1768    0.126016    0.230672    0.0025    0    0    0    1    0    1    0    0;
    2321    1769    0.001383    0.007881    0.0142    0    0    0    1    0    1    0    0;
    2155    1770    0.037037    0.09675    0.0019    0    0    0    1    0    1    0    0;
    2343    1770    0.022172    0.056437    0.0006    0    0    0    1    0    1    0    0;
    3287    1771    0.090703    0.232048    0.0026    0    0    0    1    0    1    0    0;
    2685    1773    0.033258    0.084908    0.001    0    0    0    1    0    1    0    0;
    4124    1773    0.036533    0.093222    0.001    0    0    0    1    0    1    0    0;
    5874    1773    0.083396    0.219703    0.0025    0    0    0    1    0    1    0    0;
    1790    1773    0.070043    0.177627    0.002    0    0    0    1    0    1    0    0;
    2685    1773    0.03351    0.08516    0.001    0    0    0    1    0    1    0    0;
    2862    1776    0.000256    0.004377    0.156    1994    1994    1994    1    0    1    0    0;
    2862    1775    0.000263    0.004377    0.1574    1994    1994    1994    1    0    1    0    0;
    2862    1777    0.000263    0.004384    0.1588    997    997    997    1    0    1    0    0;
    2862    1774    0.000263    0.004391    0.1588    1592    1592    1592    1    0    1    0    0;
    4539    1778    0.008818    0.025951    0    0    0    0    1    0    1    0    0;
    5100    1779    0.000134    0.000245    0.001    545    545    545    1    0    1    0    0;
    2715    1780    0.007861    0.049509    0.0006    0    0    0    1    0    1    0    0;
    2692    1781    0.000178    0.000711    0.079    0    0    0    1    0    1    0    0;
    3902    1781    0.000316    0.001264    0.1417    0    0    0    1    0    1    0    0;
    2330    1783    0.042099    0.122963    0.0062    0    0    0    1    0    1    0    0;
    3327    1784    0.027654    0.072593    0.0034    0    0    0    1    0    1    0    0;
    3589    1784    0.012469    0.031728    0.0015    0    0    0    1    0    1    0    0;
    3734    1784    0.01963    0.051605    0.0024    0    0    0    1    0    1    0    0;
    3886    1783    0.064691    0.164198    0.0078    0    0    0    1    0    1    0    0;
    3930    1783    0.028518    0.077778    0.0043    0    0    0    1    0    1    0    0;
    5148    1783    0.028025    0.07642    0.0036    0    0    0    1    0    1    0    0;
    3734    1784    0.02037    0.051852    0.0024    0    0    0    1    0    1    0    0;
    3050    1785    0.010943    0.072652    0.1347    509    509    509    1    0    1    0    0;
    3083    1785    0.014775    0.052267    0.083    0    0    0    1    0    1    0    0;
    3217    1785    0.020543    0.073482    0.1174    0    0    0    1    0    1    0    0;
    4031    1785    0.015921    0.072375    0.1281    0    0    0    1    0    1    0    0;
    5430    1785    0.008435    0.056138    0.1043    471    471    471    1    0    1    0    0;
    4951    1786    0.042469    0.115432    0.0054    0    0    0    1    0    1    0    0;
    5221    1786    0.045679    0.124691    0.0058    0    0    0    1    0    1    0    0;
    2584    1787    0.041728    0.112346    0.0053    0    0    0    1    0    1    0    0;
    3000    1787    0.063951    0.162346    0.0076    0    0    0    1    0    1    0    0;
    4956    1787    0.054444    0.138025    0.0065    0    0    0    1    0    1    0    0;
    5338    1787    0.018395    0.047161    0.0023    0    0    0    1    0    1    0    0;
    2480    1788    0.009912    0.044701    0.1817    0    0    0    1    0    1    0    0;
    4645    1788    0.007605    0.036603    0.0658    0    0    0    1    0    1    0    0;
    5222    1788    0.005114    0.03518    0.0668    0    0    0    1    0    1    0    0;
    2322    1789    0.110355    0.300076    0.0034    0    0    0    1    0    1    0    0;
    2509    1789    0.040312    0.086924    0.0001    0    0    0    1    0    1    0    0;
    4974    1790    0.035273    0.089695    0.001    0    0    0    1    0    1    0    0;
    4181    1791    0.069539    0.189972    0.0002    0    0    0    1    0    1    0    0;
    3480    1792    0.037037    0.088183    0.001    0    0    0    1    0    1    0    0;
    4957    1792    0.003452    0.021315    0.0003    0    0    0    1    0    1    0    0;
    5217    1792    0.0161    0.065533    0.005    0    0    0    1    0    1    0    0;
    5869    1792    0.003452    0.021819    0.0002    0    0    0    1    0    1    0    0;
    5036    1793    0.00557    0.03362    0.0628    409    409    409    1    0    1    0    0;
    5359    1794    0.000252    0.00252    0.0001    0    0    0    1    0    1    0    0;
    4672    1795    0.066566    0.168758    0.0019    0    0    0    1    0    1    0    0;
    5413    1795    0.047871    0.121693    0.0013    0    0    0    1    0    1    0    0;
    4331    1796    0.055808    0.141471    0.0016    0    0    0    1    0    1    0    0;
    4672    1796    0.067271    0.170824    0.0019    0    0    0    1    0    1    0    0;
    3294    1797    0.075334    0.19098    0.0021    0    0    0    1    0    1    0    0;
    4610    1797    0.036785    0.087679    0.001    0    0    0    1    0    1    0    0;
    4999    1797    0.013354    0.036785    0.0004    0    0    0    1    0    1    0    0;
    3995    1798    0.059965    0.152935    0.0017    0    0    0    1    0    1    0    0;
    4320    1798    0.038851    0.099975    0.0058    0    0    0    1    0    1    0    0;
    3023    1799    0.033704    0.092222    0.004    0    0    0    1    0    1    0    0;
    3050    1800    0.002975    0.019475    0.0504    444    444    444    1    0    1    0    0;
    3418    1800    0.002627    0.017975    0.0324    416    416    416    1    0    1    0    0;
    3050    1800    0.002993    0.019532    0.0472    444    444    444    1    0    1    0    0;
    3427    1801    0.049131    0.139078    0.0016    0    0    0    1    0    1    0    0;
    4919    1801    0.025397    0.090728    0.0016    0    0    0    1    0    1    0    0;
    4482    1802    0.002923    0.020543    0.0365    422    422    422    1    0    1    0    0;
    3584    1804    0.000142    0.000822    0.1073    0    0    0    1    0    1    0    0;
    3584    1805    0.000217    0.000849    0.1104    452    452    452    1    0    1    0    0;
    5481    1806    0.003779    0.009826    0.0112    0    0    0    1    0    1    0    0;
    1806    1807    0.003527    0.009574    0.0108    0    0    0    1    0    1    0    0;
    1808    4750    0.000138    0.000296    0.0223    0    0    0    1    0    1    0    0;
    2404    1809    0.098262    0.20257    0.0022    0    0    0    1    0    1    0    0;
    4432    1810    0.06576    0.180146    0.0024    0    0    0    1    0    1    0    0;
    4491    1810    0.046359    0.124465    0.001    0    0    0    1    0    1    0    0;
    4922    1810    0.015117    0.044596    0.001    0    0    0    1    0    1    0    0;
    3861    1811    0.005965    0.039901    0.0739    0    0    0    1    0    1    0    0;
    5186    1811    0.000889    0.006104    0.0111    428    428    428    1    0    1    0    0;
    2768    1813    0.005795    0.015117    0.0002    0    0    0    1    0    1    0    0;
    2768    1812    0.005795    0.015117    0.0002    0    0    0    1    0    1    0    0;
    3394    1814    0.041799    0.175384    0.0026    0    0    0    1    0    1    0    0;
    1943    1815    0.000756    0.003275    0.0046    0    0    0    1    0    1    0    0;
    3207    1815    0.005795    0.020408    0.0002    0    0    0    1    0    1    0    0;
    3953    1815    0.113883    0.281683    0.0032    0    0    0    1    0    1    0    0;
    5449    1815    0.065004    0.217687    0.0025    0    0    0    1    0    1    0    0;
    5612    1815    0.003275    0.01348    0.0002    0    0    0    1    0    1    0    0;
    5856    1815    0.024943    0.106576    0.0013    0    0    0    1    0    1    0    0;
    2174    1816    0.004318    0.007903    0.0058    0    0    0    1    0    1    0    0;
    2174    1816    0.004398    0.00805    0.0058    0    0    0    1    0    1    0    0;
    2761    1817    0.006551    0.028219    0.0003    0    0    0    1    0    1    0    0;
    3379    1817    0.038549    0.156966    0.0021    0    0    0    1    0    1    0    0;
    5312    1817    0.02318    0.098262    0.0023    0    0    0    1    0    1    0    0;
    3379    1817    0.038549    0.156715    0.0022    0    0    0    1    0    1    0    0;
    4561    1817    0.032502    0.134543    0.0038    0    0    0    1    0    1    0    0;
    3291    1818    0.004681    0.021847    0.1382    0    0    0    1    0    1    0    0;
    5390    1819    0.000831    0.001688    0    0    0    0    1    0    1    0    0;
    3459    1821    0.025951    0.066516    0.0007    0    0    0    1    0    1    0    0;
    5488    1822    0.019876    0.083482    0.0042    0    0    0    1    0    1    0    0;
    5674    1822    0.022839    0.062346    0.0029    0    0    0    1    0    1    0    0;
    4839    1824    0.018395    0.048148    0.0019    0    0    0    1    0    1    0    0;
    5401    1824    0.023457    0.059753    0.0028    0    0    0    1    0    1    0    0;
    1828    1826    0.005543    0.011338    0.0002    0    0    0    1    0    1    0    0;
    1828    1826    0.005795    0.01159    0.0002    0    0    0    1    0    1    0    0;
    5391    1827    0.020741    0.055679    0.0028    0    0    0    1    0    1    0    0;
    2492    1829    0.032452    0.110179    0.0013    0    0    0    1    0    1    0    0;
    2576    1829    0.071303    0.193752    0.0022    0    0    0    1    0    1    0    0;
    4029    1829    0.017259    0.056941    0.002    0    0    0    1    0    1    0    0;
    4570    1830    0.002953    0.019787    0.0363    440    440    440    1    0    1    0    0;
    4570    1830    0.002963    0.019733    0.0365    440    440    440    1    0    1    0    0;
    2175    1831    0.000494    0.002212    0.004    0    0    0    1    0    1    0    0;
    2175    1831    0.000474    0.002193    0.004    0    0    0    1    0    1    0    0;
    3690    1832    0.013704    0.061728    0.0008    0    0    0    1    0    1    0    0;
    3690    1832    0.019383    0.082963    0.0015    0    0    0    1    0    1    0    0;
    3032    1833    0.011168    0.020443    0.002    0    0    0    1    0    1    0    0;
    3561    1833    0.053313    0.199471    0.0173    0    0    0    1    0    1    0    0;
    1969    1835    0.002086    0.025528    0.4534    1253    1253    1253    1    0    1    0    0;
    2725    1835    0.001432    0.015665    0.3754    1579    1579    1579    1    0    1    0    0;
    4095    1836    0.036667    0.102963    0.0047    0    0    0    1    0    1    0    0;
    3104    1837    0.020408    0.085412    0.0014    0    0    0    1    0    1    0    0;
    3573    1838    0.010582    0.022928    0.0231    0    0    0    1    0    1    0    0;
    4436    1838    0.04132    0.114135    0.0022    0    0    0    1    0    1    0    0;
    5799    1838    0.015117    0.04006    0.0005    0    0    0    1    0    1    0    0;
    3573    1838    0.011086    0.02318    0.0211    0    0    0    1    0    1    0    0;
    4699    1839    0.002726    0.018212    0.0481    420    420    420    1    0    1    0    0;
    4699    1839    0.002765    0.018212    0.0486    420    420    420    1    0    1    0    0;
    4755    1841    0.008314    0.031494    0.001    0    0    0    1    0    1    0    0;
    5839    1842    0.010753    0.029321    0.0014    0    0    0    1    0    1    0    0;
    5455    1843    0.051444    0.105716    0.0048    0    0    0    1    0    1    0    0;
    2028    1844    0.034593    0.087579    0.0014    0    0    0    1    0    1    0    0;
    2430    1844    0.025185    0.046101    0.0005    0    0    0    1    0    1    0    0;
    2867    1844    0.039683    0.14714    0.0023    0    0    0    1    0    1    0    0;
    3656    1844    0.003595    0.00658    0.0006    0    0    0    1    0    1    0    0;
    4890    1844    0.086168    0.187453    0.0021    0    0    0    1    0    1    0    0;
    5347    1844    0.015873    0.09801    0.0013    0    0    0    1    0    1    0    0;
    2488    1844    0.063996    0.139582    0.001    0    0    0    1    0    1    0    0;
    5494    1845    0.000375    0.002548    0.0061    473    473    473    1    0    1    0    0;
    5555    1845    0.001969    0.011678    0.0223    473    473    473    1    0    1    0    0;
    5394    1847    2e-05    0.000198    0.001    471    471    471    1    0    1    0    0;
    5395    1846    2e-05    0.000198    0.001    471    471    471    1    0    1    0    0;
    2144    1848    0.05805    0.147443    0.0017    0    0    0    1    0    1    0    0;
    2615    1848    0.041068    0.104812    0.0012    0    0    0    1    0    1    0    0;
    2029    1849    0.168002    0.377601    0.0079    0    0    0    1    0    1    0    0;
    2337    1849    0.037289    0.098262    0.0077    0    0    0    1    0    1    0    0;
    4909    1849    0.107987    0.222827    0.0057    0    0    0    1    0    1    0    0;
    5363    1850    0.003832    0.019733    0.0359    413    413    413    1    0    1    0    0;
    1950    1854    0.011975    0.03037    0.0015    0    0    0    1    0    1    0    0;
    2895    1858    0.08642    0.218947    0.0025    0    0    0    1    0    1    0    0;
    4300    1859    0.022172    0.056437    0.0006    0    0    0    1    0    1    0    0;
    2313    1860    0.053691    0.137944    0.0016    0    0    0    1    0    1    0    0;
    2513    1860    0.027715    0.071554    0.0008    0    0    0    1    0    1    0    0;
    2269    1863    0.017889    0.067523    0.0008    0    0    0    1    0    1    0    0;
    2437    1863    0.064248    0.166541    0.0018    0    0    0    1    0    1    0    0;
    4354    1863    0.047569    0.122575    0.0019    0    0    0    1    0    1    0    0;
    2788    1864    0.014865    0.039305    0.0005    0    0    0    1    0    1    0    0;
    4030    1864    0.023935    0.075838    0.0009    0    0    0    1    0    1    0    0;
    4765    1865    0.019904    0.085412    0.0039    0    0    0    1    0    1    0    0;
    3089    1866    0.026959    0.061225    0.0007    0    0    0    1    0    1    0    0;
    3095    1866    0.038801    0.081885    0.0009    0    0    0    1    0    1    0    0;
    3054    1867    0.003779    0.012598    0.0021    0    0    0    1    0    1    0    0;
    3353    1868    0.010834    0.052658    0.001    0    0    0    1    0    1    0    0;
    4047    1868    0.010293    0.018841    0.0002    0    0    0    1    0    1    0    0;
    4312    1868    0.007055    0.026707    0    0    0    0    1    0    1    0    0;
    3674    1869    0.002066    0.012018    0.0148    0    0    0    1    0    1    0    0;
    4035    1873    0.005901    0.019494    0.001    0    0    0    1    0    1    0    0;
    4531    1874    0.02321    0.049259    0.0023    0    0    0    1    0    1    0    0;
    4156    1875    0.024198    0.101728    0.0052    0    0    0    1    0    1    0    0;
    1737    1876    0.051728    0.099383    0.0042    0    0    0    1    0    1    0    0;
    2312    1876    0.074815    0.149753    0.0066    0    0    0    1    0    1    0    0;
    3214    1876    0.035494    0.14963    0.0076    0    0    0    1    0    1    0    0;
    5169    1878    0.053162    0.173343    0.0021    0    0    0    1    0    1    0    0;
    5306    1879    0.002771    0.011338    0.0002    0    0    0    1    0    1    0    0;
    5618    1879    0.007307    0.031242    0.0059    0    0    0    1    0    1    0    0;
    1954    1880    0.046863    0.127992    0.0014    0    0    0    1    0    1    0    0;
    2572    1880    0.053414    0.13681    0.0018    0    0    0    1    0    1    0    0;
    1828    1881    0.034517    0.144621    0.0024    0    0    0    1    0    1    0    0;
    2693    1882    0.009787    0.017916    0.0319    0    0    0    1    0    1    0    0;
    5399    1883    0.000123    0.001235    0    0    0    0    1    0    1    0    0;
    3675    1886    0.018695    0.036256    0.0004    0    0    0    1    0    1    0    0;
    5400    1887    0.000247    0.001235    0.0006    0    0    0    1    0    1    0    0;
    3689    1888    0.023432    0.074074    0.001    0    0    0    1    0    1    0    0;
    3875    1888    0.04384    0.109851    0.001    0    0    0    1    0    1    0    0;
    4770    1888    0.010078    0.024439    0.0003    0    0    0    1    0    1    0    0;
    5432    1888    0.054674    0.137818    0.002    0    0    0    1    0    1    0    0;
    4026    1889    0.004321    0.019876    0.0172    0    0    0    1    0    1    0    0;
    4026    1889    0.004321    0.019876    0.0172    0    0    0    1    0    1    0    0;
    3766    1890    5.9e-05    0.000138    0.0081    0    0    0    1    0    1    0    0;
    3079    1892    0.036667    0.098889    0.0049    0    0    0    1    0    1    0    0;
    3079    1893    0.036667    0.098889    0.0049    0    0    0    1    0    1    0    0;
    4252    1894    0.012469    0.031482    0.0015    0    0    0    1    0    1    0    0;
    5402    1897    2e-05    0.000198    0.001    471    471    471    1    0    1    0    0;
    5403    1898    2e-05    0.000198    0.001    0    0    0    1    0    1    0    0;
    2703    1899    0.000217    0.00081    0.1002    428    428    428    1    0    1    0    0;
    1909    1907    2e-06    0.001185    0.001    0    0    0    1    0    1    0    0;
    1909    1906    2e-06    0.001185    0.001    0    0    0    1    0    1    0    0;
    1909    1905    2e-06    0.001185    0.001    0    0    0    1    0    1    0    0;
    1909    1904    2e-06    0.001185    0.001    0    0    0    1    0    1    0    0;
    3895    1908    0.03036    0.087856    0.001    0    0    0    1    0    1    0    0;
    5090    1908    0.041068    0.104308    0.0012    0    0    0    1    0    1    0    0;
    4114    1909    0.00381    0.02541    0.0471    507    507    507    1    0    1    0    0;
    3992    1910    0.007559    0.050643    0.001    0    0    0    1    0    1    0    0;
    4241    1910    0.054422    0.150214    0.0844    0    0    0    1    0    1    0    0;
    4284    1910    0.031746    0.136054    0.0016    0    0    0    1    0    1    0    0;
    4892    1910    0.023432    0.126228    0.002    0    0    0    1    0    1    0    0;
    5305    1910    0.036281    0.153943    0.002    0    0    0    1    0    1    0    0;
    5505    1910    0.021164    0.073293    0.0011    0    0    0    1    0    1    0    0;
    4006    1910    0.008314    0.035525    0    0    0    0    1    0    1    0    0;
    5706    1910    0.035273    0.089947    0    0    0    0    1    0    1    0    0;
    4006    1910    0.008314    0.035525    0.001    0    0    0    1    0    1    0    0;
    2930    1911    0.00476    0.032099    0.0567    423    423    423    1    0    1    0    0;
    3629    1911    0.002825    0.019082    0.0344    423    423    423    1    0    1    0    0;
    3993    1911    0.000593    0.00403    0.0071    502    502    502    1    0    1    0    0;
    5304    1911    0.0016    0.010884    0.0192    423    423    423    1    0    1    0    0;
    4479    1913    0.018712    0.063684    0.1073    0    0    0    1    0    1    0    0;
    4953    1913    0.01297    0.04896    0.079    0    0    0    1    0    1    0    0;
    4291    1914    0.008519    0.017037    0.0008    0    0    0    1    0    1    0    0;
    5121    1915    0.032754    0.089191    0.001    0    0    0    1    0    1    0    0;
    4805    1916    0.049887    0.127992    0.0014    0    0    0    1    0    1    0    0;
    5107    1917    0.012716    0.052593    0.0034    0    0    0    1    0    1    0    0;
    2093    1918    0.010078    0.018645    0.0236    0    0    0    1    0    1    0    0;
    5682    1918    0.075334    0.13807    0.0024    0    0    0    1    0    1    0    0;
    2093    1918    0.010078    0.018645    0.0236    0    0    0    1    0    1    0    0;
    4314    1919    0.045881    0.12197    0.0017    0    0    0    1    0    1    0    0;
    5168    1919    0.038801    0.080121    0.0013    0    0    0    1    0    1    0    0;
    5349    1919    0.020912    0.066767    0.001    0    0    0    1    0    1    0    0;
    4316    1920    0.001363    0.009106    0.0304    440    440    440    1    0    1    0    0;
    5414    1920    0.011437    0.078084    0.1377    0    0    0    1    0    1    0    0;
    5331    1922    0.002016    0.007055    0.0065    0    0    0    1    0    1    0    0;
    5339    1921    0.000171    0.000313    0    0    0    0    1    0    1    0    0;
    5756    1923    0.007307    0.019904    0.0002    0    0    0    1    0    1    0    0;
    2263    1924    0.000869    0.004407    0.4212    0    0    0    1    0    1    0    0;
    5209    1925    0.008642    0.022346    0.0011    0    0    0    1    0    1    0    0;
    3339    1926    0.003527    0.015117    0.0002    0    0    0    1    0    1    0    0;
    5331    1926    0.001764    0.006047    0.006    0    0    0    1    0    1    0    0;
    3339    1926    0.003779    0.015117    0.0011    0    0    0    1    0    1    0    0;
    5406    1927    0.003527    0.009322    0.0106    0    0    0    1    0    1    0    0;
    5156    1928    0.000756    0.002016    0    0    0    0    1    0    1    0    0;
    5046    1929    0.001948    0.003565    0    0    0    0    1    0    1    0    0;
    3950    1930    0.107332    0.272109    0.0031    0    0    0    1    0    1    0    0;
    2107    1931    0.00069    0.001263    0.0032    0    0    0    1    0    1    0    0;
    3854    1931    0.001728    0.005679    0.0003    0    0    0    1    0    1    0    0;
    5463    1932    0.01033    0.034014    0.0004    0    0    0    1    0    1    0    0;
    2334    1933    0.000217    0.000474    0.0445    0    0    0    1    0    1    0    0;
    2203    1934    0.039136    0.124321    0.007    0    0    0    1    0    1    0    0;
    2364    1934    0.039383    0.101358    0.0057    0    0    0    1    0    1    0    0;
    2418    1934    0.030247    0.079383    0.0046    0    0    0    1    0    1    0    0;
    4270    1934    0.000741    0.001728    0.0011    0    0    0    1    0    1    0    0;
    4270    1934    0.000741    0.001728    0.0012    0    0    0    1    0    1    0    0;
    5361    1935    0.002765    0.012998    0.0213    0    0    0    1    0    1    0    0;
    3441    1936    0.012593    0.078025    0.004    0    0    0    1    0    1    0    0;
    3441    1936    0.012099    0.078272    0.004    0    0    0    1    0    1    0    0;
    1944    1937    0.001205    0.015845    0.5487    2389    2389    2389    1    0    1    0    0;
    4555    1937    0.000623    0.008172    0.283    2487    2487    2487    1    0    1    0    0;
    1944    1937    0.001205    0.015852    0.5487    2389    2389    2389    1    0    1    0    0;
    4555    1937    0.000623    0.008172    0.283    2487    2487    2487    1    0    1    0    0;
    3896    1938    0.072814    0.198287    0.0022    0    0    0    1    0    1    0    0;
    4144    1938    0.017133    0.072814    0.0001    0    0    0    1    0    1    0    0;
    4144    1938    0.017133    0.072814    0.0001    0    0    0    1    0    1    0    0;
    5370    1939    0.014938    0.039012    0.0018    0    0    0    1    0    1    0    0;
    2571    1941    0.001622    0.010949    0.0816    420    420    420    1    0    1    0    0;
    2990    1941    0.004361    0.019407    0.0346    413    413    413    1    0    1    0    0;
    4482    1941    0.00644    0.043615    0.081    537    537    537    1    0    1    0    0;
    2990    1941    0.002884    0.019127    0.0357    537    537    537    1    0    1    0    0;
    3960    1942    0.003553    0.040406    0.8776    1695    1695    1695    1    0    1    0    0;
    4571    1942    0.001413    0.020512    0.5314    2362    2362    2362    1    0    1    0    0;
    4885    1942    0.002029    0.020568    0.5372    1579    1579    1579    1    0    1    0    0;
    2298    1942    0.001233    0.012465    0.3235    1579    1579    1579    1    0    1    0    0;
    4571    1942    0.00141    0.019927    0.5463    2362    2362    2362    1    0    1    0    0;
    4317    1944    0.000983    0.012909    0.4476    2487    2487    2487    1    0    1    0    0;
    2670    1947    0.028647    0.075032    0.0049    0    0    0    1    0    1    0    0;
    4126    1948    0.001058    0.006576    0.0116    0    0    0    1    0    1    0    0;
    2218    1949    0.009617    0.05921    0.0071    0    0    0    1    0    1    0    0;
    2945    1949    0.014321    0.036667    0.0016    0    0    0    1    0    1    0    0;
    3151    1950    0.010864    0.06    0.019    0    0    0    1    0    1    0    0;
    4089    1950    0.011728    0.029753    0.0015    0    0    0    1    0    1    0    0;
    5398    1950    0.010988    0.028518    0.0003    0    0    0    1    0    1    0    0;
    2218    1949    0.00963    0.059247    0.0071    0    0    0    1    0    1    0    0;
    4089    1949    0.009506    0.030864    0.0022    0    0    0    1    0    1    0    0;
    3415    1951    0.011299    0.051259    0.0881    424    424    424    1    0    1    0    0;
    4869    1951    0.002232    0.012286    0.0218    424    424    424    1    0    1    0    0;
    4869    1951    0.003714    0.017975    0.0405    0    0    0    1    0    1    0    0;
    3521    1955    0.017385    0.044344    0    0    0    0    1    0    1    0    0;
    2054    1956    0.003527    0.009574    0.0004    0    0    0    1    0    1    0    0;
    2707    1957    0.003827    0.010124    0.0005    0    0    0    1    0    1    0    0;
    2903    1958    0.017385    0.074326    0.0091    0    0    0    1    0    1    0    0;
    2929    1958    0.013857    0.056185    0.0108    0    0    0    1    0    1    0    0;
    5410    1960    0.000123    0.000333    0    0    0    0    1    0    1    0    0;
    3329    1961    0.034417    0.113429    0.0021    0    0    0    1    0    1    0    0;
    5315    1962    0.004938    0.01    0.0005    0    0    0    1    0    1    0    0;
    5755    1963    0.000171    0.000313    0    0    0    0    1    0    1    0    0;
    2694    1964    0.026707    0.070547    0.0051    0    0    0    1    0    1    0    0;
    3290    1965    0.065004    0.171328    0.0019    0    0    0    1    0    1    0    0;
    3329    1965    0.029226    0.073066    0.0035    0    0    0    1    0    1    0    0;
    3470    1966    0.002268    0.005291    0.0001    0    0    0    1    0    1    0    0;
    4454    1966    0.012774    0.023558    0.0002    0    0    0    1    0    1    0    0;
    2307    1968    0.003812    0.018568    0.0557    0    0    0    1    0    1    0    0;
    4137    1967    0.003911    0.01679    0.0284    0    0    0    1    0    1    0    0;
    5036    1968    0.005057    0.031131    0.0587    435    435    435    1    0    1    0    0;
    5316    1967    0.002785    0.018153    0.0334    0    0    0    1    0    1    0    0;
    4929    1969    0.002569    0.036468    0.9253    1750    1750    1750    1    0    1    0    0;
    4929    1969    0.002569    0.036468    0.9253    2197    2197    2197    1    0    1    0    0;
    4929    1969    0.005422    0.039197    0.841    1192    1192    1192    1    0    1    0    0;
    3031    1971    0.000171    0.000313    0    0    0    0    1    0    1    0    0;
    3628    1972    0.005039    0.013857    0.0016    0    0    0    1    0    1    0    0;
    3536    1973    0.082464    0.277879    0.0031    0    0    0    1    0    1    0    0;
    1986    1984    2e-06    0.001185    0.001    0    0    0    1    0    1    0    0;
    1986    1983    2e-06    0.001185    0.001    0    0    0    1    0    1    0    0;
    1986    1982    2e-06    0.001185    0.001    0    0    0    1    0    1    0    0;
    1986    1981    2e-06    0.001185    0.001    0    0    0    1    0    1    0    0;
    1986    1980    2e-06    0.001185    0.001    0    0    0    1    0    1    0    0;
    1986    1979    2e-06    0.001185    0.001    0    0    0    1    0    1    0    0;
    3834    1985    0.054674    0.149534    0.0017    0    0    0    1    0    1    0    0;
    4509    1985    0.054926    0.166289    0.0019    0    0    0    1    0    1    0    0;
    3835    1986    0.00164    0.011299    0.0213    507    507    507    1    0    1    0    0;
    4511    1986    0.002647    0.018035    0.0334    408    408    408    1    0    1    0    0;
    3312    1988    0.045855    0.140338    0.002    0    0    0    1    0    1    0    0;
    4138    1989    0.031494    0.076846    0.001    0    0    0    1    0    1    0    0;
    4345    1991    0.035097    0.068405    0.0007    0    0    0    1    0    1    0    0;
    4778    1991    0.040816    0.092719    0.001    0    0    0    1    0    1    0    0;
    4367    1992    0.057697    0.151927    0.0034    0    0    0    1    0    1    0    0;
    2256    1993    0.018645    0.037037    0.0004    0    0    0    1    0    1    0    0;
    3245    1994    0.059209    0.153439    0.0017    0    0    0    1    0    1    0    0;
    4283    1995    0.078357    0.222726    0.003    0    0    0    1    0    1    0    0;
    3953    1996    0.154926    0.396699    0.0098    0    0    0    1    0    1    0    0;
    5220    1997    0.013025    0.037111    0.0018    0    0    0    1    0    1    0    0;
    5400    1997    0.028568    0.097111    0.0062    0    0    0    1    0    1    0    0;
    5414    1998    2e-05    0.000138    0.001    509    509    509    1    0    1    0    0;
    5419    1998    0.000395    0.002647    0.0051    541    541    541    1    0    1    0    0;
    5415    1999    0.000504    0.00126    0    0    0    0    1    0    1    0    0;
    3218    2000    0.041824    0.090451    0.001    0    0    0    1    0    1    0    0;
    5764    2001    0.036533    0.159486    0.0021    0    0    0    1    0    1    0    0;
    2313    2002    0.081129    0.207861    0.0024    0    0    0    1    0    1    0    0;
    2322    2002    0.095641    0.247367    0.0028    0    0    0    1    0    1    0    0;
    3221    2002    0.056437    0.148652    0.0019    0    0    0    1    0    1    0    0;
    4216    2003    0.007055    0.044596    0.0006    0    0    0    1    0    1    0    0;
    4539    2003    0.006803    0.045855    0.0028    0    0    0    1    0    1    0    0;
    4771    2003    0.019652    0.05417    0.0006    0    0    0    1    0    1    0    0;
    4216    2003    0.006299    0.039305    0.0005    0    0    0    1    0    1    0    0;
    4539    2003    0.007055    0.047367    0.0006    0    0    0    1    0    1    0    0;
    4539    2003    0.006979    0.046813    0.0006    0    0    0    1    0    1    0    0;
    2528    2004    0.003259    0.021669    0.0405    502    502    502    1    0    1    0    0;
    2528    2004    0.00324    0.021768    0.0395    502    502    502    1    0    1    0    0;
    5417    2005    0.026102    0.066087    0.0011    0    0    0    1    0    1    0    0;
    4966    2006    0.066516    0.181406    0.0028    0    0    0    1    0    1    0    0;
    4097    2008    0.05543    0.141093    0.0016    0    0    0    1    0    1    0    0;
    4898    2008    0.054422    0.138574    0.0016    0    0    0    1    0    1    0    0;
    4097    2009    0.055178    0.140338    0.0016    0    0    0    1    0    1    0    0;
    4899    2009    0.05417    0.13807    0.0016    0    0    0    1    0    1    0    0;
    5396    2010    0.000252    0.00252    0.0001    0    0    0    1    0    1    0    0;
    2689    2011    0.002351    0.011022    0.0182    0    0    0    1    0    1    0    0;
    3306    2011    0.002252    0.015842    0.079    0    0    0    1    0    1    0    0;
    2931    2011    0.00132    0.013076    0.0385    448    448    448    1    0    1    0    0;
    4175    2011    0.005531    0.027042    0.0628    0    0    0    1    0    1    0    0;
    5547    2012    0.016755    0.051348    0.0053    0    0    0    1    0    1    0    0;
    3738    2013    0.058453    0.15747    0.0022    0    0    0    1    0    1    0    0;
    4668    2016    0.000138    0.000316    0.0314    0    0    0    1    0    1    0    0;
    4187    2017    0.020988    0.055185    0.0026    0    0    0    1    0    1    0    0;
    5209    2017    0.016049    0.040741    0.0019    0    0    0    1    0    1    0    0;
    2829    2018    0.076594    0.194507    0.0022    0    0    0    1    0    1    0    0;
    5081    2018    0.120106    0.327186    0.0042    0    0    0    1    0    1    0    0;
    5244    2018    0.180957    0.33124    0.0039    0    0    0    1    0    1    0    0;
    3959    2019    0.009264    0.038696    0.0638    0    0    0    1    0    1    0    0;
    4479    2019    0.022084    0.061906    0.1013    0    0    0    1    0    1    0    0;
    4889    2019    0.017185    0.07921    0.1336    0    0    0    1    0    1    0    0;
    3428    2020    0.089494    0.244142    0.0028    0    0    0    1    0    1    0    0;
    4335    2021    0.001358    0.003704    0.0002    0    0    0    1    0    1    0    0;
    5423    2022    0.000296    0.001936    0.0137    507    507    507    1    0    1    0    0;
    5876    2025    0.008818    0.024188    0.0002    0    0    0    1    0    1    0    0;
    5877    2026    0.00907    0.024439    0.0002    0    0    0    1    0    1    0    0;
    5496    2027    0.00237    0.005748    0.0111    0    0    0    1    0    1    0    0;
    3204    2029    0.072814    0.15999    0.0017    0    0    0    1    0    1    0    0;
    4966    2029    0.104157    0.283522    0.0038    0    0    0    1    0    1    0    0;
    3635    2030    0.000336    0.002252    0.004    540    540    540    1    0    1    0    0;
    2719    2032    0.068531    0.186697    0.0021    0    0    0    1    0    1    0    0;
    4318    2032    0.016881    0.045855    0.0006    0    0    0    1    0    1    0    0;
    2559    2033    0.022676    0.070295    0.0065    0    0    0    1    0    1    0    0;
    4765    2033    0.035021    0.081129    0.0025    0    0    0    1    0    1    0    0;
    5684    2034    0.001008    0.00252    0.001    0    0    0    1    0    1    0    0;
    5426    2035    0.002593    0.006914    0.0003    0    0    0    1    0    1    0    0;
    5425    2036    0.002099    0.006173    0.0003    0    0    0    1    0    1    0    0;
    5428    2037    0.010124    0.027296    0.0045    0    0    0    1    0    1    0    0;
    2101    2038    0.022593    0.077901    0.0045    0    0    0    1    0    1    0    0;
    2698    2038    0.008395    0.017531    0.0826    0    0    0    1    0    1    0    0;
    3400    2038    0.016173    0.068395    0.0044    0    0    0    1    0    1    0    0;
    2960    2040    0.046667    0.119136    0.0057    0    0    0    1    0    1    0    0;
    4777    2040    0.017531    0.040123    0.0019    0    0    0    1    0    1    0    0;
    4906    2041    0.00358    0.00716    0.0194    0    0    0    1    0    1    0    0;
    5593    2042    0.000504    0.00252    0    0    0    0    1    0    1    0    0;
    5594    2042    0.000504    0.00252    0    0    0    0    1    0    1    0    0;
    4151    2043    0.061225    0.171328    0.0018    0    0    0    1    0    1    0    0;
    5216    2043    0.072688    0.199899    0.0022    0    0    0    1    0    1    0    0;
    5344    2044    0.020988    0.107155    0.0126    0    0    0    1    0    1    0    0;
    5598    2044    0.021164    0.107332    0.0012    0    0    0    1    0    1    0    0;
    5599    2044    0.021164    0.107332    0.0012    0    0    0    1    0    1    0    0;
    2444    2045    0.047619    0.129756    0.0014    0    0    0    1    0    1    0    0;
    2067    2046    0.117914    0.298816    0.0034    0    0    0    1    0    1    0    0;
    2836    2046    0.059234    0.162761    0.0018    0    0    0    1    0    1    0    0;
    3769    2046    0.071429    0.181532    0.0021    0    0    0    1    0    1    0    0;
    5251    2046    0.03225    0.081885    0.0009    0    0    0    1    0    1    0    0;
    5253    2046    0.008566    0.053666    0.0007    0    0    0    1    0    1    0    0;
    5248    2046    0.03225    0.081129    0.001    0    0    0    1    0    1    0    0;
    4479    2047    0.011556    0.052998    0.0942    0    0    0    1    0    1    0    0;
    4884    2047    0.011299    0.057086    0.1013    0    0    0    1    0    1    0    0;
    4752    2048    0.075334    0.243638    0.0022    0    0    0    1    0    1    0    0;
    3889    2049    0.109625    0.278786    0.0174    0    0    0    1    0    1    0    0;
    3633    2050    0.002173    0.014519    0.0273    0    0    0    1    0    1    0    0;
    2458    2052    0.026449    0.06568    0.0207    0    0    0    1    0    1    0    0;
    2676    2052    0.012133    0.030178    0.0095    0    0    0    1    0    1    0    0;
    2231    2055    0.013253    0.051348    0.0013    0    0    0    1    0    1    0    0;
    2243    2055    0.010582    0.063744    0.001    0    0    0    1    0    1    0    0;
    2282    2055    0.014588    0.067498    0.0008    0    0    0    1    0    1    0    0;
    2854    2055    0.012169    0.032779    0.001    0    0    0    1    0    1    0    0;
    2232    2056    0.000942    0.004946    0.0182    0    0    0    1    0    1    0    0;
    2754    2056    0.008533    0.038716    0.0678    0    0    0    1    0    1    0    0;
    2772    2056    0.002977    0.014748    0.0263    0    0    0    1    0    1    0    0;
    3784    2056    0.002483    0.016496    0.0304    507    507    507    1    0    1    0    0;
    4090    2056    0.004188    0.019082    0.0334    0    0    0    1    0    1    0    0;
    4206    2056    0.001742    0.01171    0.038    457    457    457    1    0    1    0    0;
    4511    2056    0.001414    0.009527    0.0172    507    507    507    1    0    1    0    0;
    5432    2057    0.002771    0.007307    0    0    0    0    1    0    1    0    0;
    3002    2059    0.029479    0.064248    0.0007    0    0    0    1    0    1    0    0;
    3002    2059    0.022928    0.062484    0.0007    0    0    0    1    0    1    0    0;
    3528    2060    0.008672    0.04002    0.084    0    0    0    1    0    1    0    0;
    5493    2060    0.001237    0.005636    0.0256    0    0    0    1    0    1    0    0;
    4834    2061    0.068027    0.173091    0.0019    0    0    0    1    0    1    0    0;
    5335    2061    0.012094    0.031242    0.0003    0    0    0    1    0    1    0    0;
    3216    2062    0.003062    0.020365    0.0385    471    471    471    1    0    1    0    0;
    4336    2062    0.000786    0.00524    0.0273    471    471    471    1    0    1    0    0;
    5430    2062    0.003615    0.024336    0.0445    558    558    558    1    0    1    0    0;
    4337    2062    0.001274    0.008486    0.0152    545    545    545    1    0    1    0    0;
    2360    2063    0.001634    0.016835    0.4361    1579    1579    1579    1    0    1    0    0;
    3535    2063    0.000935    0.013565    0.3523    2368    2368    2368    1    0    1    0    0;
    4797    2063    0.001434    0.01885    0.6527    2389    2389    2389    1    0    1    0    0;
    2359    2063    0.001634    0.016842    0.4361    1579    1579    1579    1    0    1    0    0;
    3534    2063    0.000934    0.013565    0.3523    2368    2368    2368    1    0    1    0    0;
    4797    2063    0.001434    0.01885    0.6527    2389    2389    2389    1    0    1    0    0;
    3640    2066    0.001512    0.006803    0.0001    0    0    0    1    0    1    0    0;
    3640    2065    0.001512    0.006803    0.0001    0    0    0    1    0    1    0    0;
    3640    2064    0.001512    0.006803    0.0001    0    0    0    1    0    1    0    0;
    5094    2068    0.000111    0.001604    0.0416    1382    1382    1382    1    0    1    0    0;
    5093    2069    0.000111    0.0016    0.0404    1382    1382    1382    1    0    1    0    0;
    5093    2070    0.000111    0.0016    0.0404    1382    1382    1382    1    0    1    0    0;
    5094    2071    0.000111    0.0016    0.0404    1382    1382    1382    1    0    1    0    0;
    5093    2072    0.000111    0.001606    0.0416    1382    1382    1382    1    0    1    0    0;
    5094    2073    0.000111    0.001616    0.0419    1382    1382    1382    1    0    1    0    0;
    5429    2074    0.000756    0.004283    0.0002    0    0    0    1    0    1    0    0;
    2135    2076    0.07357    0.199647    0.0022    0    0    0    1    0    1    0    0;
    2745    2076    0.157697    0.401864    0.0045    0    0    0    1    0    1    0    0;
    4720    2076    0.090955    0.248425    0.0058    0    0    0    1    0    1    0    0;
    4119    2077    0.014696    0.0269    0.0656    0    0    0    1    0    1    0    0;
    2931    2078    0.000988    0.006953    0.0273    0    0    0    1    0    1    0    0;
    3860    2079    0.013102    0.089947    0.002    0    0    0    1    0    1    0    0;
    3878    2079    0.016881    0.071806    0.001    0    0    0    1    0    1    0    0;
    5611    2079    0.066012    0.21542    0.002    0    0    0    1    0    1    0    0;
    2817    2082    0.001481    0.005309    0.0002    0    0    0    1    0    1    0    0;
    3995    2084    0.049635    0.127992    0.0014    0    0    0    1    0    1    0    0;
    4426    2083    0.038549    0.100277    0.0011    0    0    0    1    0    1    0    0;
    2134    2085    0.005195    0.034528    0.0648    416    416    416    1    0    1    0    0;
    4994    2087    0.018025    0.047531    0.0049    0    0    0    1    0    1    0    0;
    5750    2087    0.023457    0.064074    0.0029    0    0    0    1    0    1    0    0;
    4994    2086    0.018025    0.047407    0.0049    0    0    0    1    0    1    0    0;
    5293    2089    0.0013    0.005888    0.0101    0    0    0    1    0    1    0    0;
    5292    2088    0.001306    0.005912    0.0101    0    0    0    1    0    1    0    0;
    2287    2090    0.009506    0.019136    0.0008    0    0    0    1    0    1    0    0;
    3276    2090    0.010124    0.026296    0.0013    0    0    0    1    0    1    0    0;
    4988    2091    0.01321    0.035185    0.0018    0    0    0    1    0    1    0    0;
    5435    2092    0.000953    0.001744    0    0    0    0    1    0    1    0    0;
    3067    2093    0.184933    0.456034    0.0052    0    0    0    1    0    1    0    0;
    3631    2093    0.031494    0.11615    0.0014    0    0    0    1    0    1    0    0;
    4074    2093    0.111363    0.3419    0.0039    0    0    0    1    0    1    0    0;
    4546    2093    0.039305    0.161502    0.002    0    0    0    1    0    1    0    0;
    4548    2094    0.002094    0.013294    0.0243    473    473    473    1    0    1    0    0;
    2121    2096    0.006499    0.043259    0.08    428    428    428    1    0    1    0    0;
    2686    2096    0.003737    0.037823    0.1088    0    0    0    1    0    1    0    0;
    5322    2096    0.001254    0.008365    0.0152    433    433    433    1    0    1    0    0;
    4489    2097    0.00247    0.027208    0.5747    1662    1662    1662    1    0    1    0    0;
    4929    2097    0.001766    0.019792    0.3957    1659    1659    1659    1    0    1    0    0;
    3640    2098    0.008062    0.019904    0.0187    0    0    0    1    0    1    0    0;
    3640    2098    0.007811    0.019652    0.0187    0    0    0    1    0    1    0    0;
    2743    2099    0.01679    0.042346    0.0021    0    0    0    1    0    1    0    0;
    2627    2100    0.039753    0.106506    0.0052    0    0    0    1    0    1    0    0;
    2211    2101    0.014568    0.090123    0.0146    0    0    0    1    0    1    0    0;
    2293    2103    0.000401    0.001817    0.003    431    431    431    1    0    1    0    0;
    5881    2102    0.0032    0.014637    0.0243    440    440    440    1    0    1    0    0;
    2102    1500    2e-05    0.000198    0    0    0    0    1    0    1    0    0;
    3157    2104    0.036256    0.092492    0.0034    0    0    0    1    0    1    0    0;
    2578    2105    0.003401    0.022763    0.0415    492    492    492    1    0    1    0    0;
    5022    2105    0.004122    0.027542    0.0501    492    492    492    1    0    1    0    0;
    2460    2106    0.090955    0.247669    0.0069    0    0    0    1    0    1    0    0;
    5495    2106    0.040514    0.110506    0.0013    0    0    0    1    0    1    0    0;
    2497    2109    0.010557    0.019325    0.0008    0    0    0    1    0    1    0    0;
    4328    2109    0.004938    0.01321    0.0006    0    0    0    1    0    1    0    0;
    4328    2109    0.004938    0.01321    0.0006    0    0    0    1    0    1    0    0;
    4405    2110    0.048395    0.119753    0.0248    0    0    0    1    0    1    0    0;
    4405    2110    0.048395    0.119753    0.0245    0    0    0    1    0    1    0    0;
    3131    2111    0.006047    0.016125    0.0002    0    0    0    1    0    1    0    0;
    2212    2112    0.037289    0.154195    0.0019    0    0    0    1    0    1    0    0;
    3099    2112    0.017889    0.045855    0.0005    0    0    0    1    0    1    0    0;
    4721    2112    0.00907    0.025951    0.0002    0    0    0    1    0    1    0    0;
    5215    2112    0.011338    0.038801    0.0005    0    0    0    1    0    1    0    0;
    3099    2112    0.019148    0.051398    0.0006    0    0    0    1    0    1    0    0;
    4415    2112    0.023432    0.09675    0.0012    0    0    0    1    0    1    0    0;
    5794    2112    0.017133    0.071051    0.0009    0    0    0    1    0    1    0    0;
    4416    2113    0.001817    0.008198    0.0142    0    0    0    1    0    1    0    0;
    5667    2113    0.001857    0.012504    0.0233    558    558    558    1    0    1    0    0;
    2889    2114    0.065679    0.209012    0.0097    0    0    0    1    0    1    0    0;
    5653    2114    0.009136    0.025556    0.0011    0    0    0    1    0    1    0    0;
    2120    2117    0.007105    0.014009    0.0002    0    0    0    1    0    1    0    0;
    2120    2116    0.00325    0.00844    0.0001    0    0    0    1    0    1    0    0;
    2120    2119    0.000252    0.001613    0.0002    0    0    0    1    0    1    0    0;
    2120    2118    0.000252    0.001663    0.0002    0    0    0    1    0    1    0    0;
    2629    2120    0.094104    0.251676    0.0028    0    0    0    1    0    1    0    0;
    3665    2120    0.066868    0.185059    0.0047    0    0    0    1    0    1    0    0;
    4189    2120    0.163517    0.334593    0.004    0    0    0    1    0    1    0    0;
    5142    2120    0.069992    0.202973    0.002    0    0    0    1    0    1    0    0;
    5234    2120    0.106122    0.297178    0.0032    0    0    0    1    0    1    0    0;
    2628    2121    0.002844    0.018884    0.0354    402    402    402    1    0    1    0    0;
    3921    2122    0.079365    0.221466    0.0025    0    0    0    1    0    1    0    0;
    5436    2122    0.015293    0.042328    0.0005    0    0    0    1    0    1    0    0;
    3019    2123    0.068783    0.261779    0.003    0    0    0    1    0    1    0    0;
    3685    2124    0.075838    0.216679    0.0024    0    0    0    1    0    1    0    0;
    3719    2124    0.074074    0.211136    0.0024    0    0    0    1    0    1    0    0;
    5437    2125    0.004787    0.033938    0.0003    0    0    0    1    0    1    0    0;
    3287    2126    0.081381    0.225246    0.0019    0    0    0    1    0    1    0    0;
    3031    2127    0.023683    0.052406    0.001    0    0    0    1    0    1    0    0;
    3012    2128    0.00025    0.0025    0    0    0    0    1    0    1    0    0;
    2474    2130    0.000252    0.00252    0.0017    0    0    0    1    0    1    0    0;
    3193    2130    0.0194    0.05417    0.0026    0    0    0    1    0    1    0    0;
    3195    2131    0.058453    0.163517    0.0018    0    0    0    1    0    1    0    0;
    3466    2131    0.097002    0.267826    0.003    0    0    0    1    0    1    0    0;
    4209    2131    0.040312    0.109095    0.0017    0    0    0    1    0    1    0    0;
    3428    2132    0.024691    0.074326    0.0009    0    0    0    1    0    1    0    0;
    3544    2132    0.05543    0.140842    0.0016    0    0    0    1    0    1    0    0;
    2777    2133    0.018645    0.051146    0.0006    0    0    0    1    0    1    0    0;
    3370    2133    0.015369    0.048627    0.0721    0    0    0    1    0    1    0    0;
    3813    2133    0.078357    0.161754    0.0018    0    0    0    1    0    1    0    0;
    4082    2133    0.087402    0.222525    0.0272    0    0    0    1    0    1    0    0;
    5418    2133    0.016629    0.044092    0.0006    0    0    0    1    0    1    0    0;
    3813    2133    0.054926    0.148652    0.0017    0    0    0    1    0    1    0    0;
    5416    2133    0.016629    0.044092    0.0006    0    0    0    1    0    1    0    0;
