function mpc = case6468rte_res
%CASE6468RTE_RES

%% MATPOWER Case Format : Version 2
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	6113	1	155.2	-134.8	0	0	1	1.06921576	-11.377297	380	1	1.15	0.8;
	6114	2	0	0	0	0	1	1.07287867	-4.23879382	380	1	1.15	0.8;
	6115	2	0	0	0	0	1	1.06918922	12.1283418	380	1	1.15	0.8;
	6116	1	205	285.9	0	0	1	1.01896972	-11.1622648	225	1	1.15	0.8;
	6117	1	1162.1	0	0	0	1	1.06418838	-10.921172	380	1	1.15	0.8;
	6118	1	142.1	-22.9	0	0	1	1.02057992	-11.1048865	225	1	1.15	0.8;
	6119	2	0	0	0	0	1	1.06593141	12.7885687	380	1	1.15	0.8;
	6120	2	0	0	0	0	1	1.06593137	12.78857	380	1	1.15	0.8;
	6121	2	0	-0	0	0	1	1.0476059	21.992915	380	1	1.15	0.8;
	6122	1	393.3	189.2	0	0	1	1.04252792	16.4148354	380	1	1.15	0.8;
	6123	2	-281.1	-89	0	0	1	1.14073149	1.86961705	225	1	1.15	0.8;
	6124	2	21.5	-31.2	0	0	1	1.03518002	0.881838397	225	1	1.15	0.8;
	6125	2	0	0	0	0	1	1.05089503	3.77412707	380	1	1.15	0.8;
	6126	2	0	0	0	0	1	1.06202338	2.84770772	380	1	1.15	0.8;
	6127	1	71.1	-3.1	0	0	1	1.04089431	7.7094896	225	1	1.15	0.8;
	6128	1	1.4	0	0	0	1	1.13237305	1.08722312	225	1	1.15	0.8;
	6129	1	561.2	0	0	0	1	1.03388565	-2.75547106	225	1	1.15	0.8;
	6130	1	-23.5	0	0	0	1	1.0365984	0.119570202	225	1	1.15	0.8;
	6131	1	-430.3	0	0	0	1	1.04948606	3.53318941	380	1	1.15	0.8;
	6132	1	-0.7	0	0	0	1	1.06078467	2.59893567	380	1	1.15	0.8;
	6133	1	-39.4	-48.5	0	0	1	1.04545035	-8.80969069	380	1	1.15	0.8;
	6134	2	0	0	0	0	1	1.049	4.32397916	380	1	1.15	0.8;
	6135	2	121.8	-37.6	0	0	1	1.05716651	20.780474	380	1	1.15	0.8;
	6136	1	-107.8	50.3	0	0	1	1.01244813	-12.1145661	225	1	1.15	0.8;
	6137	2	-112	133	0	0	1	1.03274653	-12.2317559	380	1	1.15	0.8;
	6138	1	39	0	0	0	1	1.08720479	-4.1612305	225	1	1.15	0.8;
	6139	1	170.5	1.2	0	0	1	1.04905726	7.75087178	380	1	1.15	0.8;
	6140	1	191.2	6.9	0	0	1	1.0461499	7.60675614	380	1	1.15	0.8;
	6141	1	329.6	62.8	0	0	1	1.043094	8.74892179	380	1	1.15	0.8;
	6142	1	0	0	0	0	1	1.07238038	-6.32715915	380	1	1.15	0.8;
	6143	2	199.4	136.3	0	0	1	1.04103952	16.9204886	380	1	1.15	0.8;
	6144	2	93.9	78.9	0	0	1	1.04360004	16.7367026	380	1	1.15	0.8;
	6145	1	-135.8	121.1	0	-150	1	1.07210463	-2.01069876	380	1	1.15	0.8;
	6146	2	109.9	-10.7	0	0	1	1.04092897	-14.1806713	380	1	1.15	0.8;
	6147	1	-130	1.4	0	0	1	1.07516611	1.01011696	380	1	1.15	0.8;
	6148	2	0	0	0	0	1	1.06126401	-3.92138049	380	1	1.15	0.8;
	6149	1	213.9	31.7	0	0	1	1.04440981	7.54910769	380	1	1.15	0.8;
	6150	1	118	168.2	0	0	1	1.04646764	28.7845961	380	1	1.15	0.8;
	6151	1	476.6	101.7	0	0	1	1.03751317	7.65199541	380	1	1.15	0.8;
	6152	1	0	0	0	0	1	1.00386882	-0.00280369643	225	1	1.15	0.8;
	6153	1	73.3	0	0	0	1	1.07433285	0.717074401	380	1	1.15	0.8;
	6154	1	205	34.1	0	0	1	1.04199252	-14.0653345	380	1	1.15	0.8;
	6155	1	352.9	159.4	0	0	1	1.04960461	8.17693759	380	1	1.15	0.8;
	6156	1	207.9	0	0	0	1	1.04676664	-0.999722808	380	1	1.15	0.8;
	6157	2	85.1	1.6	0	0	1	1.059	15.2176313	380	1	1.15	0.8;
	6158	1	302.5	-10	0	0	1	1.05041295	-1.39431489	150	1	1.15	0.8;
	6159	1	0	0	0	0	1	1.03751874	2.05035542	225	1	1.15	0.8;
	6160	1	79.7	-5	0	0	1	1.05018684	-1.13733432	150	1	1.15	0.8;
	6161	2	0	0	0	0	1	1.077	0.809994274	380	1	1.15	0.8;
	6162	1	14.2	-39.2	0	0	1	1.01610803	-18.6039311	225	1	1.15	0.8;
	6163	2	0	0	0	0	1	1.04212993	-12.1043666	225	1	1.15	0.8;
	6164	2	323.8	-82.2	0	0	1	1.053	-8.27191332	225	1	1.15	0.8;
	6165	2	0	0	0	0	1	1.044	-13.1033365	380	1	1.15	0.8;
	6166	1	-10	-9.5	0	0	1	1.03865133	-6.94984568	225	1	1.15	0.8;
	6167	1	3.2	0	0	0	1	1.0991535	-5.29641805	380	1	1.15	0.8;
	6168	1	777.7	63	0	0	1	1.05296998	15.5808674	380	1	1.15	0.8;
	6169	1	314.1	-68.3	0	0	1	1.06804663	9.00838201	380	1	1.15	0.8;
	6170	2	134	0	0	0	1	1.051	20.8487144	380	1	1.15	0.8;
	6171	1	182.9	0	0	0	1	1.03328337	-4.98348468	225	1	1.15	0.8;
	6172	1	-217.5	0	0	0	1	1.06055218	-4.91918085	225	1	1.15	0.8;
	6173	1	-453.7	-25.1	0	0	1	1.0544885	19.4003815	380	1	1.15	0.8;
	6174	1	112.5	-14.2	0	0	1	1.03820421	-8.0384472	225	1	1.15	0.8;
	6175	1	54.2	-19.6	0	0	1	1.05673084	15.1116872	380	1	1.15	0.8;
	6176	1	464.2	349.3	0	0	1	1.03787305	-15.1092582	380	1	1.15	0.8;
	6177	2	0	0	0	0	1	1.04406288	0.374368321	380	1	1.15	0.8;
	6178	1	2	-5	0	0	1	1.05274233	22.7556817	380	1	1.15	0.8;
	6179	1	21.9	7.9	0	0	1	1.01823778	-9.6649739	225	1	1.15	0.8;
	6180	1	0	0	0	0	1	1.02592367	-1.59388468	225	1	1.15	0.8;
	6181	1	-56.4	0	0	0	1	1.07634682	-0.681890428	380	1	1.15	0.8;
	6182	1	-1323.1	66.7	0	0	1	1.06593123	12.788573	380	1	1.15	0.8;
	6183	1	0	0	0	0	1	1.05410764	-11.2520655	380	1	1.15	0.8;
	6184	1	0	0	0	0	1	1.04834771	-6.30992328	225	1	1.15	0.8;
	6185	1	191.5	-80.2	0	-150	1	1.07194167	-6.38251796	380	1	1.15	0.8;
	6186	1	63.4	0	0	0	1	1.05155968	-7.36415889	225	1	1.15	0.8;
	6187	1	-25.2	0	0	0	1	1.03575784	-12.6878984	380	1	1.15	0.8;
	6188	2	19	12	0	0	1	1.03936639	-13.6522733	380	1	1.15	0.8;
	6189	2	0	0	0	0	1	1.07483765	-0.0802733197	380	1	1.15	0.8;
	6190	1	0	0	0	0	1	1.051609	-0.31467662	150	1	1.15	0.8;
	6191	2	0	0	0	0	1	1.04868993	-1.78817616	380	1	1.15	0.8;
	6192	1	-1409.2	32.7	0	0	1	1.068974	12.2236389	380	1	1.15	0.8;
	6193	2	0	0	0	0	1	1.033	-13.2326321	380	1	1.15	0.8;
	6194	1	0	0	0	0	1	0.861106964	-18.5360105	150	1	1.15	0.8;
	6195	1	-14.7	0	0	0	1	1.04751978	-12.1034601	225	1	1.15	0.8;
	6196	2	62	-10	0	0	1	1.07770693	-11.2264573	225	1	1.15	0.8;
	6197	1	0	0	0	0	1	1.05505435	-6.32888603	380	1	1.15	0.8;
	6198	1	151	-19	0	0	1	1.059162	-8.99974474	380	1	1.15	0.8;
	6199	1	37.1	-8.3	0	0	1	1.02446818	-10.399039	225	1	1.15	0.8;
	6200	1	0	0	0	0	1	1.04234853	-13.726166	380	1	1.15	0.8;
	6201	1	211	-57.6	0	0	1	1.05761977	6.22051467	380	1	1.15	0.8;
	6202	1	155.6	-6.7	0	0	1	1.05812164	-11.2681195	225	1	1.15	0.8;
	6203	2	0	0	0	0	1	1.054	23.9799172	380	1	1.15	0.8;
	6204	2	213	-4	0	0	1	1.00779824	-12.7808828	225	1	1.15	0.8;
	6205	2	179	9	0	0	1	1.03	-11.7754409	380	1	1.15	0.8;
	6206	1	582	-108.9	0	0	1	1.07876259	-6.04737198	380	1	1.15	0.8;
	6207	2	0	0	0	0	1	1.07315834	-1.89464001	380	1	1.15	0.8;
	6208	1	30.3	35.5	0	0	1	1.04152653	-5.64980714	225	1	1.15	0.8;
	6209	1	-61.5	26.4	0	0	1	1.03991471	-6.42266008	225	1	1.15	0.8;
	6210	2	175	6.3	0	0	1	1.01739554	-12.454654	225	1	1.15	0.8;
	6211	1	-458.3	195.4	0	0	1	1.05710805	-9.61571866	380	1	1.15	0.8;
	6212	1	113.6	9.1	0	0	1	1.00828612	-19.1036723	225	1	1.15	0.8;
	6213	1	894.4	269.4	0	0	1	1.04429775	20.781948	380	1	1.15	0.8;
	6214	1	120.3	-49.6	0	0	1	1.01652062	-9.00873173	225	1	1.15	0.8;
	6215	1	339.3	-35.3	0	-150	1	1.07094543	-7.65663036	380	1	1.15	0.8;
	6216	1	0	0	0	0	1	1.06703769	-4.84318914	225	1	1.15	0.8;
	6217	1	-122.9	0	0	0	1	1.09464019	-4.68452605	380	1	1.15	0.8;
	6218	1	44.3	-4.9	0	0	1	1.04791971	19.2273359	380	1	1.15	0.8;
	6219	2	0	0	0	0	1	1.061	-5.2014933	380	1	1.15	0.8;
	6220	2	184	40	0	0	1	1.04871753	-9.56283195	380	1	1.15	0.8;
	6221	1	2.4	0	0	0	1	1.06577791	-10.9955658	225	1	1.15	0.8;
	6222	1	153.5	-6.1	0	0	1	1.02052816	-10.9665397	225	1	1.15	0.8;
	6223	1	124.6	32.9	0	0	1	1.00781616	-19.3846627	225	1	1.15	0.8;
	6224	2	6.2	0	0	0	1	1.08866919	-6.56027868	380	1	1.15	0.8;
	6225	2	0	0	0	0	1	1.05559011	-10.7260242	380	1	1.15	0.8;
	6226	2	12.1	-12	0	0	1	1.05638712	-5.5658037	225	1	1.15	0.8;
	6227	2	0	0	0	0	1	1.06163012	-3.71098712	380	1	1.15	0.8;
	6228	1	0	0	0	0	1	1.02200592	-16.9471427	225	1	1.15	0.8;
	6229	1	0	0	0	0	1	0.993625262	-4.61443111	225	1	1.15	0.8;
	6230	1	0	0	0	0	1	1.01179928	12.779447	225	1	1.15	0.8;
	6231	1	0	0	0	0	1	1.06103519	21.1526954	380	1	1.15	0.8;
	6232	1	0	0	0	0	1	0.99353509	25.2442007	380	1	1.15	0.8;
	6233	1	0	0	0	0	1	0.99353509	25.2442007	380	1	1.15	0.8;
	6234	1	0	0	0	0	1	1.03707867	0.429340264	225	1	1.15	0.8;
	6235	1	0	0	0	0	1	1.13878304	-23.6888484	380	1	1.1935	0.8;
	6236	1	0	0	0	0	1	1.0301608	-11.7567807	380	1	1.15	0.8;
	6237	1	0	0	0	0	1	1.03096065	14.9346389	225	1	1.15	0.8;
	6238	1	0	0	0	0	1	1.04242686	16.0909273	380	1	1.15	0.8;
	6239	1	0	0	0	0	1	1.04099715	16.3171138	380	1	1.15	0.8;
	6240	1	0	0	0	0	1	1.04590566	7.59875736	380	1	1.15	0.8;
	6241	1	0	0	0	0	1	1.05254736	0.168355538	150	1	1.15	0.8;
	6242	1	42.4	102.2	0	0	1	1.04710168	5.84773276	380	1	1.15	0.8;
	6243	2	0	0	0	0	1	1.07342495	-1.83520545	380	1	1.15	0.8;
	6244	1	0	0	0	0	1	1.04167733	-5.40185879	225	1	1.15	0.8;
	6245	1	27.4	178.4	0	0	1	1.04848911	3.7347336	380	1	1.15	0.8;
	6246	1	232.2	-199.9	0	0	1	1.05399034	8.38787906	380	1	1.15	0.8;
	6247	2	9.6	0	0	0	1	1.03162412	-12.2765095	380	1	1.15	0.8;
	6248	1	134.8	6.8	0	0	1	1.06510723	5.36365262	380	1	1.15	0.8;
	6249	2	0	0	0	0	1	1.042	-14.1405492	380	1	1.15	0.8;
	6250	2	304.2	-55.7	0	0	1	1.011	15.112471	225	1	1.15	0.8;
	6251	1	62.3	56.1	0	0	1	1.05698489	14.8801665	380	1	1.15	0.8;
	6252	2	2	8	0	0	1	1.05167125	-11.8911675	225	1	1.15	0.8;
	6253	2	203.4	-47.2	0	0	1	1.073	0.830827755	380	1	1.15	0.8;
	6254	1	0	0	0	0	1	1.04418181	11.4713711	380	1	1.15	0.8;
	6255	1	0	0	0	0	1	1.04225826	11.083782	380	1	1.15	0.8;
	6256	1	60.8	0	0	0	1	1.05766662	-11.0507652	225	1	1.15	0.8;
	6257	2	48	-5	0	0	1	1.04298051	-15.2822655	380	1	1.15	0.8;
	6258	1	144.2	-30.8	0	0	1	1.05249046	6.89773897	380	1	1.15	0.8;
	6259	1	168.9	-22	0	0	1	1.05167355	6.82507752	380	1	1.15	0.8;
	6260	2	0	0	0	0	1	1.05533072	-9.10485106	225	1	1.15	0.8;
	6261	1	11.7	0	0	0	1	1.05322937	-7.0742311	380	1	1.15	0.8;
	6262	2	0	0	0	0	1	1.06401732	-11.0746488	225	1	1.15	0.8;
	6263	1	65.7	9.1	0	0	1	1.02980058	-10.1154209	225	1	1.15	0.8;
	6264	1	-2	0	0	0	1	1.07448961	-9.08528417	380	1	1.15	0.8;
	6265	1	-27.7	11.1	0	0	1	1.01418795	-17.7217296	225	1	1.15	0.8;
	6266	1	268.4	-35	0	0	1	1.03778994	-15.2175458	380	1	1.15	0.8;
	6267	1	563.8	-28.5	0	0	1	1.06634009	-9.15352822	380	1	1.15	0.8;
	6268	1	131.4	-14.3	0	0	1	1.06727546	4.62917993	380	1	1.15	0.8;
	6269	1	-8.5	6.8	0	0	1	1.05227966	-11.9931203	225	1	1.15	0.8;
	6270	2	0	0	0	0	1	1.033	-13.374391	380	1	1.15	0.8;
	6271	1	0	0	0	0	1	1.05792425	6.55136459	380	1	1.15	0.8;
	6272	1	0	0	0	0	1	1.07107019	-7.05462314	225	1	1.15	0.8;
	6273	1	0	0	0	0	1	1.07321595	-6.87133705	225	1	1.15	0.8;
	6274	1	0	0	0	0	1	1.05480376	-8.44629111	225	1	1.15	0.8;
	6275	1	0	0	0	0	1	1.07114175	-7.06629053	225	1	1.15	0.8;
	6276	2	0	0	0	0	1	1.06301316	-6.49978654	380	1	1.15	0.8;
	6277	1	-16.8	0	0	0	1	1.00806335	-18.915602	225	1	1.15	0.8;
	6278	2	0	0	0	0	1	1.039	-14.9396893	380	1	1.15	0.8;
	6279	1	182.3	22.3	0	0	1	1.03408118	3.89344745	225	1	1.15	0.8;
	6280	1	160.9	18	0	0	1	1.03234227	3.3837422	225	1	1.15	0.8;
	6281	1	199.4	90.3	0	0	1	1.05880039	11.1088467	380	1	1.15	0.8;
	6282	1	0	0	0	0	1	1.04286767	10.6584878	380	1	1.15	0.8;
	6283	1	210.3	55.2	0	0	1	1.05016892	11.1086439	380	1	1.15	0.8;
	6284	1	352.6	0	0	0	1	1.02316665	-11.3199476	225	1	1.15	0.8;
	6285	1	0	0	0	0	1	1.05764974	22.867107	380	1	1.15	0.8;
	6286	2	0	0	0	0	1	0.965496898	-2.34666651	20	1	1.15	0.8;
	6287	2	0	0	0	0	1	0.965496898	-2.34666651	20	1	1.15	0.8;
	6288	2	0	0	0	0	1	1.02880132	-17.9437588	10	1	1.15	0.8;
	6289	2	0	0	0	0	1	0.994	-12.3091506	11	1	1.15	0.8;
	6290	2	0	0	0	0	1	0.93863149	-17.505435	11	1	1.15	0.8;
	6291	2	0	0	0	0	1	1.077	-6.72832142	4	1	1.15	0.8;
	6292	2	0	0	0	0	1	1.077	-6.72832142	4	1	1.15	0.8;
	6293	2	0	0	0	0	1	1.058	-6.88853868	4	1	1.15	0.8;
	6294	2	0	0	0	0	1	1.058	-6.69092498	4	1	1.15	0.8;
	6295	2	0	0	0	0	1	0.913	-11.1277789	10	1	1.15	0.8;
	6296	2	0	0	0	0	1	1.083	-2.66881121	10	1	1.15	0.8;
	6297	2	0	0	0	0	1	0.93	-2.94542089	10	1	1.15	0.8;
	6298	2	37	16	0	0	1	1.028	8.08296787	24	1	1.15	0.8;
	6299	2	37	16	0	0	1	1.028	8.36770026	24	1	1.15	0.8;
	6300	2	37	16	0	0	1	1.027	8.32152411	24	1	1.15	0.8;
	6301	2	37	16	0	0	1	1.027	8.11840292	24	1	1.15	0.8;
	6303	2	16	11	0	0	1	0.985	6.3412289	20	1	1.15	0.8;
	6304	2	14	11	0	0	1	0.985	6.34196277	20	1	1.15	0.8;
	6305	2	14	11	0	0	1	0.989	9.65476752	20	1	1.15	0.8;
	6306	2	0	0	0	0	1	0.994536737	9.65476752	17	1	1.15	0.8;
	6307	2	0	0	0	0	1	0.994536737	9.65476752	15	1	1.15	0.8;
	6308	2	0	0	0	0	1	1.005	-0.461847352	10	1	1.15	0.8;
	6309	2	0	0	0	0	1	1.006	0.0151208982	10	1	1.15	0.8;
	6310	2	0	0	0	0	1	1.005	-0.461847352	10	1	1.15	0.8;
	6311	2	0	0	0	0	1	1.006	0.0151208982	10	1	1.15	0.8;
	6312	2	0	0	0	0	1	1.006	0.0151208982	10	1	1.15	0.8;
	6313	2	13	7	0	0	1	0.996	5.55950322	20	1	1.15	0.8;
	6314	2	0	0	0	0	1	0.976	-11.1232531	10	1	1.15	0.8;
	6315	2	31	13	0	0	1	0.977	6.55408539	24	1	1.15	0.8;
	6316	2	31	13	0	0	1	0.978	6.59446612	24	1	1.15	0.8;
	6317	2	38	16	0	0	1	0.978	6.41188107	24	1	1.15	0.8;
	6318	2	38	16	0	0	1	0.977	6.22668511	24	1	1.15	0.8;
	6319	2	0	0	0	0	1	0.978	14.0152894	20	1	1.15	0.8;
	6320	2	0	0	0	0	1	0.98	13.9842304	20	1	1.15	0.8;
	6321	2	0	0	0	0	1	1.048	-7.23906316	4	1	1.15	0.8;
	6322	2	0	0	0	0	1	1.048	-7.13500094	4	1	1.15	0.8;
	6323	2	0	0	0	0	1	1.048	-7.03198219	4	1	1.15	0.8;
	6324	2	0	0	0	0	1	1.047	-7.21538178	4	1	1.15	0.8;
	6325	2	0	0	0	0	1	1.047	-7.21538178	4	1	1.15	0.8;
	6326	2	0	0	0	0	1	1.047	-7.21538178	4	1	1.15	0.8;
	6327	2	0	0	0	0	1	0.963900708	-14.6361849	5	1	1.15	0.8;
	6328	2	0	0	0	0	1	0.963900708	-14.6361849	5	1	1.15	0.8;
	6329	2	0	0	0	0	1	0.957	22.4342404	20	1	1.15	0.8;
	6330	2	0	0	0	0	1	0.96	24.0378309	20	1	1.15	0.8;
	6331	2	0	0	0	0	1	0.962	23.1510331	20	1	1.15	0.8;
	6332	2	1.4	0	0	0	1	0.978	-17.3535526	20	1	1.15	0.8;
	6333	2	0	0	0	0	1	0.982429373	-4.9732762	15	1	1.15	0.8;
	6334	2	43	18	0	0	1	0.978	5.53307559	24	1	1.15	0.8;
	6336	2	43	18	0	0	1	0.98	5.5534983	24	1	1.15	0.8;
	6337	2	43	18	0	0	1	0.98	5.54586899	24	1	1.15	0.8;
	6338	2	0	0	0	0	1	0.991	24.5836119	20	1	1.15	0.8;
	6339	2	0	0	0	0	1	1	23.791476	20	1	1.15	0.8;
	6340	2	0	0	0	0	1	1.015	13.2146073	20	1	1.15	0.8;
	6341	2	0	0	0	0	1	1.006	13.0762072	20	1	1.15	0.8;
	6342	2	3.5	2.2	0	0	1	0.998	2.91538433	15	1	1.15	0.8;
	6343	2	3.5	2.2	0	0	1	0.998	2.8768568	15	1	1.15	0.8;
	6344	2	4.2	2.3	0	0	1	1.026	0.142032286	14	1	1.15	0.8;
	6345	2	0	0	0	0	1	0.965168422	-15.7883308	20	1	1.15	0.8;
	6346	2	30	14	0	0	1	0.956	-11.6216666	20	1	1.15	0.8;
	6347	2	30	14	0	0	1	0.955	-11.5594445	20	1	1.15	0.8;
	6349	2	0	0	0	0	1	0.968251569	-12.3993964	20	1	1.15	0.8;
	6350	2	0	0	0	0	1	0.976	-0.536290239	10	1	1.15	0.8;
	6351	2	0	0	0	0	1	0.976	-0.681901608	10	1	1.15	0.8;
	6352	2	0	0	0	0	1	0.976	-0.536290239	10	1	1.15	0.8;
	6353	2	0	0	0	0	1	0.977	-0.395685338	10	1	1.15	0.8;
	6354	2	0	0	0	0	1	0.976	-0.536290239	10	1	1.15	0.8;
	6355	2	0	0	0	0	1	0.976	-0.681901608	10	1	1.15	0.8;
	6356	2	40	18	0	0	1	0.992	11.4229198	24	1	1.15	0.8;
	6357	2	40	18	0	0	1	0.995	11.4838852	24	1	1.15	0.8;
	6358	2	40	18	0	0	1	0.998	11.5256266	24	1	1.15	0.8;
	6359	2	40	18	0	0	1	0.996	11.1889777	24	1	1.15	0.8;
	6360	2	0	0	0	0	1	1.025	-11.4490027	10	1	1.15	0.8;
	6361	2	0	0	0	0	1	1.025	-11.4490027	10	1	1.15	0.8;
	6362	2	0	0	0	0	1	0.951978401	-17.6231652	21	1	1.15	0.8;
	6363	2	0	0	0	0	1	0.980747247	-17.6231893	15	1	1.15	0.8;
	6364	2	0	0	0	0	1	1.00468221	4.84264956	19	1	1.15	0.8;
	6365	2	40	17	0	0	1	0.977	11.7562068	24	1	1.15	0.8;
	6366	2	40	17	0	0	1	0.975	11.8303646	24	1	1.15	0.8;
	6367	2	40	17	0	0	1	0.976	11.8780025	24	1	1.15	0.8;
	6368	2	40	17	0	0	1	0.975	12.002584	24	1	1.15	0.8;
	6369	2	0	0	0	0	1	1.02042619	-11.3500049	11	1	1.15	0.8;
	6370	2	0	0	0	0	1	0.99	12.4987179	20	1	1.15	0.8;
	6371	2	0	0	0	0	1	0.992	11.9388702	20	1	1.15	0.8;
	6372	2	0	0	0	0	1	1.013	5.0594428	20	1	1.15	0.8;
	6373	2	0	0	0	0	1	1.018	4.59331036	20	1	1.15	0.8;
	6374	2	0	0	0	0	1	0.981188565	-17.503536	21	1	1.15	0.8;
	6375	2	37	15	0	0	1	0.997	17.2295613	24	1	1.15	0.8;
	6376	2	37	15	0	0	1	0.999	17.2977708	24	1	1.15	0.8;
	6377	2	37	15	0	0	1	0.997	17.3451739	24	1	1.15	0.8;
	6378	2	37	15	0	0	1	0.995	17.4907688	24	1	1.15	0.8;
	6379	2	37	15	0	0	1	0.996	17.3618462	24	1	1.15	0.8;
	6380	2	37	15	0	0	1	0.998	16.6946329	24	1	1.15	0.8;
	6381	2	15	0	0	0	1	1.006	5.40318909	20	1	1.15	0.8;
	6382	2	0	0	0	0	1	0.976297162	-17.2405479	18	1	1.15	0.8;
	6383	2	10	6	0	0	1	1.036	6.23499498	20	1	1.15	0.8;
	6384	2	0	0	0	0	1	0.997169796	1.05917985	20	1	1.15	0.8;
	6385	2	0	0	0	0	1	0.976822065	2.33945407	20	1	1.15	0.8;
	6387	2	0	0	0	0	1	0.986	-1.52379961	10	1	1.15	0.8;
	6388	2	0	0	0	0	1	0.986	-1.52379961	10	1	1.15	0.8;
	6389	2	0	0	0	0	1	0.987	-1.34757871	10	1	1.15	0.8;
	6390	2	0	0	0	0	1	0.986	-1.52379961	10	1	1.15	0.8;
	6391	2	15	0	0	0	1	0.963	0.685777405	20	1	1.15	0.8;
	6392	2	0	0	0	0	1	1.035	-6.44319021	10	1	1.15	0.8;
	6393	2	0	0	0	0	1	1.027	-7.43021018	10	1	1.15	0.8;
	6394	2	0	0	0	0	1	1.043	-11.6928649	5	1	1.15	0.8;
	6395	2	0	0	0	0	1	1.043	-11.6928649	5	1	1.15	0.8;
	6396	2	0	0	0	0	1	1.043	-11.6928649	5	1	1.15	0.8;
	6397	2	0	0	0	0	1	0.957	-12.0992246	5	1	1.15	0.8;
	6398	2	14	8	0	0	1	0.975	12.0749928	20	1	1.15	0.8;
	6399	2	14	8	0	0	1	0.975	11.9546834	20	1	1.15	0.8;
	6400	2	0	0	0	0	1	1.01586898	-4.89637438	20	1	1.15	0.8;
	6401	2	0	0	0	0	1	0.992393718	-2.81052387	15	1	1.15	0.8;
	6402	2	0	0	0	0	1	0.992393517	-2.81052155	15	1	1.15	0.8;
	6403	2	0	0	0	0	1	0.995253809	-7.40640567	18	1	1.15	0.8;
	6404	2	0	0	0	0	1	0.995253809	-7.40640567	18	1	1.15	0.8;
	6405	2	0	0	0	0	1	0.995253898	-7.40640651	18	1	1.15	0.8;
	6406	2	30	12	0	0	1	1.005	11.8804126	24	1	1.15	0.8;
	6407	2	30	12	0	0	1	0.994	12.0160436	24	1	1.15	0.8;
	6408	2	0	0	0	0	1	1.00281424	-17.4010159	17	1	1.15	0.8;
	6409	2	0	0	0	0	1	0.94027092	-17.4011024	17	1	1.15	0.8;
	6410	2	0	0	0	0	1	0.985	9.68021893	20	1	1.15	0.8;
	6411	2	0	0	0	0	1	0.954	-10.1859919	10	1	1.15	0.8;
	6412	2	0	0	0	0	1	0.954	-10.1859919	10	1	1.15	0.8;
	6413	2	0	0	0	0	1	0.989	19.1697501	20	1	1.15	0.8;
	6414	2	0	0	0	0	1	0.994	19.0856478	20	1	1.15	0.8;
	6415	2	0	0	0	0	1	0.993	19.0014307	20	1	1.15	0.8;
	6416	2	0	0	0	0	1	0.987	19.1155899	20	1	1.15	0.8;
	6417	2	0	0	0	0	1	1.017	-11.2348114	10	1	1.15	0.8;
	6418	2	0	0	0	0	1	0.994	17.402394	20	1	1.15	0.8;
	6419	2	0	0	0	0	1	0.994	16.7839274	20	1	1.15	0.8;
	6420	2	0	0	0	0	1	0.969648038	-1.48300833	20	1	1.15	0.8;
	6421	2	0	0	0	0	1	0.969648038	-1.48300833	20	1	1.15	0.8;
	6422	2	0	0	0	0	1	0.969648201	-1.48300833	20	1	1.15	0.8;
	6423	2	0	0	0	0	1	0.979392231	-1.48300833	20	1	1.15	0.8;
	6424	2	0	0	0	0	1	1.006	-14.1647781	5	1	1.15	0.8;
	6425	2	15	0	0	0	1	0.924	-16.7909278	20	1	1.15	0.8;
	6426	2	15	0	0	0	1	0.964	-13.186031	20	1	1.15	0.8;
	6427	2	0	0	0	0	1	1.00618949	-10.2337512	11	1	1.15	0.8;
	6428	2	0	0	0	0	1	1.048	-10.9240732	10	1	1.15	0.8;
	6429	2	0	0	0	0	1	1.048	-10.9245418	10	1	1.15	0.8;
	6430	2	0	0	0	0	1	1.00359133	0.563225226	20	1	1.15	0.8;
	6431	2	0	0	0	0	1	1.083	-10.6028983	3	1	1.15	0.8;
	6432	2	0	0	0	0	1	1.085	-11.6168932	3	1	1.15	0.8;
	6433	2	0	0	0	0	1	1.085	-11.7716657	3	1	1.15	0.8;
	6434	2	0	0	0	0	1	0.949	-5.35997783	10	1	1.15	0.8;
	6435	2	0	0	0	0	1	0.973314732	-9.02162645	10	1	1.15	0.8;
	6436	2	0	0	0	0	1	0.951	-4.82040759	10	1	1.15	0.8;
	6437	2	0	0	0	0	1	0.973314732	-9.02162645	10	1	1.15	0.8;
	6438	2	0	0	0	0	1	1.01188128	10.8787247	13	1	1.15	0.8;
	6439	2	0	0	0	0	1	1.03268945	10.8787247	13	1	1.15	0.8;
	6440	2	0	0	0	0	1	1.01188128	10.8787247	13	1	1.15	0.8;
	6441	2	0	0	0	0	1	1.01188137	10.8787247	13	1	1.15	0.8;
	6442	2	0	0	0	0	1	1.065	-10.5220794	5	1	1.15	0.8;
	6443	2	0	0	0	0	1	1.058	-10.7853532	5	1	1.15	0.8;
	6444	2	0	0	0	0	1	1.057	-10.9532088	5	1	1.15	0.8;
	6445	2	0	0	0	0	1	0.972936767	-9.76184395	10	1	1.15	0.8;
	6446	2	0	0	0	0	1	1.034	-11.9494221	15	1	1.15	0.8;
	6447	2	0	0	0	0	1	1.034	-11.3265499	15	1	1.15	0.8;
	6448	2	0	0	0	0	1	0.978	9.7756129	20	1	1.15	0.8;
	6449	2	0	0	0	0	1	0.978	9.25895204	20	1	1.15	0.8;
	6450	2	0	0	0	0	1	0.98	12.0502478	20	1	1.15	0.8;
	6451	2	15	0	0	0	1	0.968	13.8574143	20	1	1.15	0.8;
	6452	2	7	4	0	0	1	0.953	12.6452345	19	1	1.15	0.8;
	6453	2	0	0	0	0	1	0.944338366	12.645775	19	1	1.15	0.8;
	6454	2	0	0	0	0	1	1.061	-12.0466537	5	1	1.15	0.8;
	6455	2	0	0	0	0	1	1.061	-11.6496997	5	1	1.15	0.8;
	6456	2	0	0	0	0	1	0.944	-7.9410563	10	1	1.15	0.8;
	6457	2	41	15	0	0	1	0.956	9.06396453	24	1	1.15	0.8;
	6458	2	41	15	0	0	1	0.956	9.0058657	24	1	1.15	0.8;
	6459	2	0	0	0	0	1	1.047	-12.0780224	5	1	1.15	0.8;
	6460	2	0	0	0	0	1	1.045	-11.2037575	5	1	1.15	0.8;
	6461	2	0	0	0	0	1	1.045	-11.2037575	5	1	1.15	0.8;
	6462	2	0	0	0	0	1	0.981234169	-6.97978883	15	1	1.15	0.8;
	6463	2	0	0	0	0	1	0.981234169	-6.97978883	15	1	1.15	0.8;
	6464	2	35	18	0	0	1	0.981	12.722941	24	1	1.15	0.8;
	6465	2	35	13	0	0	1	0.978	12.9816443	24	1	1.15	0.8;
	6466	2	35	13	0	0	1	0.98	12.6944332	24	1	1.15	0.8;
	6467	2	35	13	0	0	1	0.975	13.8877487	24	1	1.15	0.8;
	6468	2	0	0	0	0	1	1.00526084	-4.05885519	15	1	1.15	0.8;
	6469	2	0	0	0	0	1	1.00526084	-4.05885519	15	1	1.15	0.8;
	6470	2	0	0	0	0	1	1.01655797	-3.46042737	15	1	1.15	0.8;
	6471	2	0	0	0	0	1	0.921506136	-11.5949876	10	1	1.15	0.8;
	6472	2	18	10	0	0	1	0.991	-2.65747233	20	1	1.15	0.8;
	6473	2	18	10	0	0	1	0.99	-2.52204446	20	1	1.15	0.8;
	6474	2	0	0	0	0	1	1.00468454	-10.4888106	10	1	1.15	0.8;
	6475	2	0	0	0	0	1	1.00468454	-10.4888106	10	1	1.15	0.8;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf
mpc.gen = [
	4	0	0	0	0	1.067	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	4	0	0	0	0	1.067	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	5	0	0	0	0	0.985	100	0	9.1	0	0	0	0	0	0	0	0	0	0	0	0;
	11	0	0	0	0	1.067	100	0	28	0	0	0	0	0	0	0	0	0	0	0	0;
	11	0	0	0	0	1.067	100	0	18	0	0	0	0	0	0	0	0	0	0	0	0;
	17	0	0	0	0	1.055	100	0	8.2	0	0	0	0	0	0	0	0	0	0	0	0;
	19	0	0	0	0	1.03	100	0	1.2	0	0	0	0	0	0	0	0	0	0	0	0;
	22	0	0	0	0	1.004	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	24	0	0	0	0	1.064	100	0	16.1	0	0	0	0	0	0	0	0	0	0	0	0;
	24	0	0	0	0	1.064	100	0	35.5	0	0	0	0	0	0	0	0	0	0	0	0;
	25	0	0	0	0	1.093	100	0	36	0	0	0	0	0	0	0	0	0	0	0	0;
	25	0	0	0	0	1.093	100	0	27.2	0	0	0	0	0	0	0	0	0	0	0	0;
	40	0	0	0	0	1.044	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	47	0	0	9.5	-9.5	0.994	100	0	16	0	0	0	0	0	0	0	0	0	0	0	0;
	47	0	0	9.5	-9.5	0.994	100	0	16	0	0	0	0	0	0	0	0	0	0	0	0;
	48	0	0	0	0	1.052	100	0	23	0	0	0	0	0	0	0	0	0	0	0	0;
	48	0	0	0	0	1.052	100	0	24	0	0	0	0	0	0	0	0	0	0	0	0;
	57	-11.8883921	10.6294403	1	0.9	1.059	100	1	13	0	0	0	0	0	0	0	0	0	0	0	0;
	64	0	0	0	0	1.073	100	0	24	0	0	0	0	0	0	0	0	0	0	0	0;
	64	0	0	0	0	1.073	100	0	27.6	0	0	0	0	0	0	0	0	0	0	0	0;
	69	0.47	0	0	0	1.013	100	1	30.04	0	0	0	0	0	0	0	0	0	0	0	0;
	70	0	0	0	0	1.007	100	0	23	0	0	0	0	0	0	0	0	0	0	0	0;
	85	0	0	0	0	1.044	100	0	6.68	0	0	0	0	0	0	0	0	0	0	0	0;
	86	0	0	0	0	1.018	100	0	9.2	0	0	0	0	0	0	0	0	0	0	0	0;
	102	10.34	-3.70804161	21	-9	1.02	100	1	46	0	0	0	0	0	0	0	0	0	0	0	0;
	122	0	0	5	-2	1.01	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	124	0	0	0	0	1.05	100	0	9	0	0	0	0	0	0	0	0	0	0	0	0;
	125	5.03	0	0	0	1.027	100	1	26	0	0	0	0	0	0	0	0	0	0	0	0;
	125	0	0	0	0	1.027	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	132	0	0	3	-3	1.047	100	0	17	0	0	0	0	0	0	0	0	0	0	0	0;
	132	0	0	1	-1	1.047	100	0	4	0	0	0	0	0	0	0	0	0	0	0	0;
	132	0	0	3	-3	1.047	100	0	14	0	0	0	0	0	0	0	0	0	0	0	0;
	132	0	0	3	-3	1.047	100	0	14	0	0	0	0	0	0	0	0	0	0	0	0;
	137	0	0	0.8	-0.8	1.007	100	0	18	0	0	0	0	0	0	0	0	0	0	0	0;
	137	0	0	0.8	-0.8	1.007	100	0	18	0	0	0	0	0	0	0	0	0	0	0	0;
	156	0	0	1.76	-1.76	1.063	100	0	5.3	0	0	0	0	0	0	0	0	0	0	0	0;
	159	0	0	10	-13	0.942	100	0	17.9	0	0	0	0	0	0	0	0	0	0	0	0;
	159	0	0	10	-13	0.942	100	0	17.9	0	0	0	0	0	0	0	0	0	0	0	0;
	178	0	0	10	-4	1.1	100	0	30	0	0	0	0	0	0	0	0	0	0	0	0;
	191	0	0	8	-8	1.075	100	0	11	0	0	0	0	0	0	0	0	0	0	0	0;
	191	0	0	2	-2	1.075	100	0	11	0	0	0	0	0	0	0	0	0	0	0	0;
	193	0	0	14	-14	0.922	100	0	30	0	0	0	0	0	0	0	0	0	0	0	0;
	195	0	0	0	0	1.058	100	0	23.5	0	0	0	0	0	0	0	0	0	0	0	0;
	197	0	3.58423104	1	0.9	1.071	100	1	15	0	0	0	0	0	0	0	0	0	0	0	0;
	197	0	3.58423104	1	0.9	1.071	100	1	15	0	0	0	0	0	0	0	0	0	0	0	0;
	220	0	0	0	0	1.02	100	0	11.94	0	0	0	0	0	0	0	0	0	0	0	0;
	227	0	0	2	0	1.1	100	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	230	0	0	0	0	0.991	100	0	7.5	0	0	0	0	0	0	0	0	0	0	0	0;
	239	0	0	0	0	1.062	100	0	33.5	0	0	0	0	0	0	0	0	0	0	0	0;
	239	0	0	0	0	1.062	100	0	24.3	0	0	0	0	0	0	0	0	0	0	0	0;
	241	0	0	0	0	1.029	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	241	0	0	0	0	1.029	100	0	36	0	0	0	0	0	0	0	0	0	0	0	0;
	249	0	0	2	0	0.968	100	0	1	0	0	0	0	0	0	0	0	0	0	0	0;
	249	0	0	10	-10	0.968	100	0	31	0	0	0	0	0	0	0	0	0	0	0	0;
	249	0	0	10	-10	0.968	100	0	31	0	0	0	0	0	0	0	0	0	0	0	0;
	249	0	0	10	-10	0.968	100	0	31	0	0	0	0	0	0	0	0	0	0	0	0;
	259	0	0	10	-10	1.059	100	0	26	0	0	0	0	0	0	0	0	0	0	0	0;
	259	0	0	10	-10	1.059	100	0	26	0	0	0	0	0	0	0	0	0	0	0	0;
	261	0	0	1	0.9	1.057	100	0	30	0	0	0	0	0	0	0	0	0	0	0	0;
	264	0	0	4	-4	1.078	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	272	0	0	0	0	1.03	100	0	12.6	0	0	0	0	0	0	0	0	0	0	0	0;
	285	0	0	6.1	-6.2	0.968	100	0	11.6	0	0	0	0	0	0	0	0	0	0	0	0;
	298	0	0	0	0	1.071	100	0	25.3	0	0	0	0	0	0	0	0	0	0	0	0;
	299	0	0	0	0	1.028	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	308	0	0	9	-9	1.046	100	0	15	0	0	0	0	0	0	0	0	0	0	0	0;
	315	10.1	0	0	0	1.02	100	1	25.8	0	0	0	0	0	0	0	0	0	0	0	0;
	315	26.1	0	0	0	1.02	100	1	49.6	0	0	0	0	0	0	0	0	0	0	0	0;
	320	0	0	0	0	1.059	100	0	0	-7	0	0	0	0	0	0	0	0	0	0	0;
	320	0	0	0	0	1.059	100	0	0	-7	0	0	0	0	0	0	0	0	0	0	0;
	322	0	0	0.1	-0.1	1.056	100	0	10.8	0	0	0	0	0	0	0	0	0	0	0	0;
	328	0	0	4	-4	1.036	100	0	11	0	0	0	0	0	0	0	0	0	0	0	0;
	335	0	0	13	-9	1.036	100	0	25	0	0	0	0	0	0	0	0	0	0	0	0;
	336	0	0	13	-9	1.04	100	0	25	0	0	0	0	0	0	0	0	0	0	0	0;
	339	0	0	5	-6	1.022	100	0	13	0	0	0	0	0	0	0	0	0	0	0	0;
	341	0	0	10	-10	1.079	100	0	21	0	0	0	0	0	0	0	0	0	0	0	0;
	341	0	0	0.1	-0.1	1.079	100	0	2	0	0	0	0	0	0	0	0	0	0	0	0;
	348	0	0	0	0	1.056	100	0	2.3	0	0	0	0	0	0	0	0	0	0	0	0;
	348	2.13	0	0	0	1.056	100	1	19.5	0	0	0	0	0	0	0	0	0	0	0	0;
	351	0	0	0	0	1.081	100	0	22	0	0	0	0	0	0	0	0	0	0	0	0;
	359	0	0	30	-30	1.035	100	0	30	0	0	0	0	0	0	0	0	0	0	0	0;
	360	0	0	0	0	0.988	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	360	0	0	0	0	0.988	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	367	119.17	43.2004963	59	-26	1.072	100	1	130	0	0	0	0	0	0	0	0	0	0	0	0;
	394	0	0	0	0	1.031	100	0	2.7	0	0	0	0	0	0	0	0	0	0	0	0;
	413	0	0	0	0	1.03	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	413	0	0	0	0	1.03	100	0	11.5	0	0	0	0	0	0	0	0	0	0	0	0;
	433	0	0	0	0	1.058	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	442	0	0	10.96	-11.99	1.065	100	0	34.25	0	0	0	0	0	0	0	0	0	0	0	0;
	449	0	0	8	-9	0.994	100	0	25	0	0	0	0	0	0	0	0	0	0	0	0;
	465	0	0	0	0	0.992	100	0	2.4	0	0	0	0	0	0	0	0	0	0	0	0;
	465	0	0	0	0	0.992	100	0	16	0	0	0	0	0	0	0	0	0	0	0	0;
	467	1	-2.09408995	6	-3	1.17	100	1	27	1	0	0	0	0	0	0	0	0	0	0	0;
	467	1	-2.09408995	6	-3	1.17	100	1	27	1	0	0	0	0	0	0	0	0	0	0	0;
	469	28.37	20.5196555	19	-10	1.029	100	1	48	1	0	0	0	0	0	0	0	0	0	0	0;
	473	0	0	6	-6	1.02	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	473	0	0	5.4	-5.4	1.02	100	0	9	0	0	0	0	0	0	0	0	0	0	0	0;
	482	0	0	17	-16	0.975	100	0	27	0	0	0	0	0	0	0	0	0	0	0	0;
	482	0	0	17	-16	0.975	100	0	27	0	0	0	0	0	0	0	0	0	0	0	0;
	482	0	0	17	-16	0.975	100	0	27	0	0	0	0	0	0	0	0	0	0	0	0;
	494	0	0	8	-17	1.049	100	0	23.4	0	0	0	0	0	0	0	0	0	0	0	0;
	511	0	0	2	-2	1.008	100	0	4	0	0	0	0	0	0	0	0	0	0	0	0;
	520	0	0	0	0	1.03	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	521	0	0	0	0	1.04	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	531	0	0	4.8	-4.8	1.001	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	531	0	0	4.8	-4.8	1.001	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	531	0	0	4.8	-4.8	1.001	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	537	0	0	0	0	1.026	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	537	0.02	0	0	0	1.026	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	546	0	5.37524533	2	1.9	1.066	100	1	9	0	0	0	0	0	0	0	0	0	0	0	0;
	549	0	0	2	0	1.057	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	571	0	0	0	0	0.985	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	571	3.94	0	0	0	0.985	100	1	30	0	0	0	0	0	0	0	0	0	0	0	0;
	571	0	0	0	0	0.985	100	0	11.5	0	0	0	0	0	0	0	0	0	0	0	0;
	584	0.27	8.75802642	7	-4	1.035	100	1	16	0	0	0	0	0	0	0	0	0	0	0	0;
	586	0	0	0	0	0.981	100	0	9	0	0	0	0	0	0	0	0	0	0	0	0;
	587	0	0	5.7	-5.7	0.997	100	0	9.5	0	0	0	0	0	0	0	0	0	0	0	0;
	590	0	0	0.1	-0.1	1.037	100	0	1	0	0	0	0	0	0	0	0	0	0	0	0;
	594	0	0	10	-10	1.045	100	0	21	0	0	0	0	0	0	0	0	0	0	0	0;
	601	0	0	1	-1	1.034	100	0	6.1	0	0	0	0	0	0	0	0	0	0	0	0;
	611	32.39	-3.69067807	45	-45	1.022	100	1	45	0	0	0	0	0	0	0	0	0	0	0	0;
	611	0	0	45	-45	1.022	100	0	45	0	0	0	0	0	0	0	0	0	0	0	0;
	613	0	0	0	0	1.017	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	613	0	0	0	0	1.017	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	613	0	0	0	0	1.017	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	614	0	0	0	0	1.03	100	0	35	0	0	0	0	0	0	0	0	0	0	0	0;
	614	0	0	0	0	1.03	100	0	11.5	0	0	0	0	0	0	0	0	0	0	0	0;
	626	0	0	8.3	-8.3	1.03	100	0	8.3	-8.3	0	0	0	0	0	0	0	0	0	0	0;
	635	0	0	4	-6	1.031	100	0	7.3	0	0	0	0	0	0	0	0	0	0	0	0;
	638	0	0	7	0	1.013	100	0	15	0	0	0	0	0	0	0	0	0	0	0	0;
	638	0	0	7	0	1.013	100	0	15	0	0	0	0	0	0	0	0	0	0	0	0;
	653	0	0	7	0	1.058	100	0	7	0	0	0	0	0	0	0	0	0	0	0	0;
	671	0	0	0	0	1.048	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	671	0	0	0	0	1.048	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	672	0	0	0	0	1.049	100	0	7.5	0	0	0	0	0	0	0	0	0	0	0	0;
	672	0.19	0	0	0	1.049	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	680	0	0	0	0	1.002	100	0	6.6	0	0	0	0	0	0	0	0	0	0	0	0;
	681	0	0	0	0	1.071	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	685	0	0	6	-5	0.89	100	0	9	0	0	0	0	0	0	0	0	0	0	0	0;
	685	0	0	6	-5	0.89	100	0	9	0	0	0	0	0	0	0	0	0	0	0	0;
	685	0	0	8	-5	0.89	100	0	11	0	0	0	0	0	0	0	0	0	0	0	0;
	685	0	0	8	-5	0.89	100	0	11	0	0	0	0	0	0	0	0	0	0	0	0;
	696	3.2	0	0	0	1.067	100	1	32.35	0	0	0	0	0	0	0	0	0	0	0	0;
	696	0	0	0	0	1.067	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	696	0	0	0	0	1.067	100	0	21	0	0	0	0	0	0	0	0	0	0	0	0;
	700	23.44	-9.49328239	15	-17	1	100	1	37	0	0	0	0	0	0	0	0	0	0	0	0;
	700	22.45	-9.49328239	15	-17	1	100	1	37	0	0	0	0	0	0	0	0	0	0	0	0;
	699	24.59	-9.58566147	15	-15	1	100	1	37	0	0	0	0	0	0	0	0	0	0	0	0;
	699	24.59	-9.58566147	15	-15	1	100	1	37	0	0	0	0	0	0	0	0	0	0	0	0;
	698	23.58	-7.09916899	15	-17	1.004	100	1	37	0	0	0	0	0	0	0	0	0	0	0	0;
	698	23.58	-7.09916899	15	-17	1.004	100	1	37	0	0	0	0	0	0	0	0	0	0	0	0;
	706	0	0	2	-2	0.891	100	0	4	0	0	0	0	0	0	0	0	0	0	0	0;
	706	0	0	2.5	-2.5	0.891	100	0	4	0	0	0	0	0	0	0	0	0	0	0	0;
	706	0	0	3	-3	0.891	100	0	5.7	0	0	0	0	0	0	0	0	0	0	0	0;
	706	0	0	6	-5	0.891	100	0	8.5	0	0	0	0	0	0	0	0	0	0	0	0;
	733	8.96	0	0	0	1.023	100	1	19.5	0	0	0	0	0	0	0	0	0	0	0	0;
	734	20.39	-12.6073077	18	-18	0.939	100	1	39	0	0	0	0	0	0	0	0	0	0	0	0;
	735	0	0	0	0	1.002	100	0	11.5	0	0	0	0	0	0	0	0	0	0	0	0;
	735	3	0	0	0	1.002	100	1	32	0	0	0	0	0	0	0	0	0	0	0	0;
	737	0	0	0	0	1.064	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	737	0	0	0	0	1.064	100	0	32	0	0	0	0	0	0	0	0	0	0	0	0;
	738	0	0	0.1	-0.1	1.049	100	0	5	0	0	0	0	0	0	0	0	0	0	0	0;
	745	0	0	4.4	-3.7	0.946	100	0	6.7	0	0	0	0	0	0	0	0	0	0	0	0;
	745	0	0	5	-3	0.946	100	0	5.6	0	0	0	0	0	0	0	0	0	0	0	0;
	746	8.27	-24.3039274	15	-16.55	0.938	100	1	26.6	0	0	0	0	0	0	0	0	0	0	0	0;
	747	1	3.80450434	2	-2	1.009	100	1	7	1	0	0	0	0	0	0	0	0	0	0	0;
	752	0	0	3	-3	0.967	100	0	5	-5	0	0	0	0	0	0	0	0	0	0	0;
	759	0	0	8	-8	1.072	100	0	23.5	0	0	0	0	0	0	0	0	0	0	0	0;
	761	0	0	0	0	1.036	100	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	762	0	0	0	0	1.034	100	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	761	7.58	-2.92859742	10	-6	1.036	100	1	37.5	0	0	0	0	0	0	0	0	0	0	0	0;
	762	6.25	0.692707607	10	-6	1.034	100	1	37.5	0	0	0	0	0	0	0	0	0	0	0	0;
	763	0	0	0.06	-0.06	0.601	100	0	0.6	0	0	0	0	0	0	0	0	0	0	0	0;
	763	0	0	2.61	-2.61	0.601	100	0	26.1	0	0	0	0	0	0	0	0	0	0	0	0;
	763	0	0	0.16	-0.16	0.601	100	0	1.6	0	0	0	0	0	0	0	0	0	0	0	0;
	763	0	0	0.11	-0.11	0.601	100	0	1.1	0	0	0	0	0	0	0	0	0	0	0	0;
	767	0	0	0	0	1.018	100	0	37.5	0	0	0	0	0	0	0	0	0	0	0	0;
	767	0	0	0	0	1.018	100	0	34	0	0	0	0	0	0	0	0	0	0	0	0;
	787	0	0	26	-26	0.943	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	787	0	0	26	-26	0.943	100	0	15	0	0	0	0	0	0	0	0	0	0	0	0;
	788	0	0	26	-26	0.97	100	0	19	0	0	0	0	0	0	0	0	0	0	0	0;
	802	17.39	-9.47541868	15	-17	1.001	100	1	31	0	0	0	0	0	0	0	0	0	0	0	0;
	802	19.35	-9.47541868	15	-17	1.001	100	1	31	0	0	0	0	0	0	0	0	0	0	0	0;
	803	19.95	-8.77586095	15	-17	1.003	100	1	31	0	0	0	0	0	0	0	0	0	0	0	0;
	803	19.28	-8.77586095	15	-17	1.003	100	1	31	0	0	0	0	0	0	0	0	0	0	0	0;
	804	19.11	-8.77856949	15	-17	1.003	100	1	31	0	0	0	0	0	0	0	0	0	0	0	0;
	804	19.11	-8.77856949	15	-17	1.003	100	1	31	0	0	0	0	0	0	0	0	0	0	0	0;
	808	0	0	0	0	1.042	100	0	40.8	0	0	0	0	0	0	0	0	0	0	0	0;
	816	14.78	-2.66540212	6	-9	1.021	100	1	32	1	0	0	0	0	0	0	0	0	0	0	0;
	816	0	0	6	-9	1.021	100	0	32	1	0	0	0	0	0	0	0	0	0	0	0;
	817	15.98	-0.67598057	6	-9	1.02	100	1	32	1	0	0	0	0	0	0	0	0	0	0	0;
	817	15.98	-0.67598057	6	-9	1.02	100	1	32	1	0	0	0	0	0	0	0	0	0	0	0;
	817	12.97	-0.67598057	6	-9	1.02	100	1	32	1	0	0	0	0	0	0	0	0	0	0	0;
	817	14.98	-0.67598057	6	-9	1.02	100	1	32	1	0	0	0	0	0	0	0	0	0	0	0;
	827	0	0	3	-3	1.058	100	0	13	0	0	0	0	0	0	0	0	0	0	0	0;
	827	0	0	3	-3	1.058	100	0	7	0	0	0	0	0	0	0	0	0	0	0	0;
	830	0	0	0	0	1.079	100	0	2.4	0	0	0	0	0	0	0	0	0	0	0	0;
	831	0	0	10	-10	1.068	100	0	27	0	0	0	0	0	0	0	0	0	0	0	0;
	832	0	0	10	-10	0.937	100	0	20	0	0	0	0	0	0	0	0	0	0	0	0;
	834	0	0	3.14	-3.43	1.063	100	0	9.8	0	0	0	0	0	0	0	0	0	0	0	0;
	834	0	0	1	0	1.063	100	0	5	0	0	0	0	0	0	0	0	0	0	0	0;
	837	0	9.93147835	3	2.9	1.057	100	1	15	0	0	0	0	0	0	0	0	0	0	0	0;
	839	0	0	7.5	-7.5	1.075	100	0	19	0	0	0	0	0	0	0	0	0	0	0	0;
	839	0	0	7.5	-7.5	1.075	100	0	15	0	0	0	0	0	0	0	0	0	0	0	0;
	858	0	0	1	0.9	1.053	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	858	0	0	1	0	1.053	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	865	0	0	7	-7	1.029	100	0	14	0	0	0	0	0	0	0	0	0	0	0	0;
	866	0.32	-3.78196226	7	-7	1.027	100	1	14	0	0	0	0	0	0	0	0	0	0	0	0;
	887	0	0	6	-6	1.079	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	887	0	0	3	-3	1.079	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	891	0	0	5	-5	1.024	100	0	13	0	0	0	0	0	0	0	0	0	0	0	0;
	891	0	0	5	-5	1.024	100	0	13	0	0	0	0	0	0	0	0	0	0	0	0;
	891	0	0	5	-5	1.024	100	0	13	0	0	0	0	0	0	0	0	0	0	0	0;
	891	0	0	5	-5	1.024	100	0	13	0	0	0	0	0	0	0	0	0	0	0	0;
	909	0	0	0	0	1.049	100	0	14	0	0	0	0	0	0	0	0	0	0	0	0;
	948	0	0	0	0	0.997	100	0	8.1	0	0	0	0	0	0	0	0	0	0	0	0;
	952	0	0	0.1	-0.1	1.054	100	0	2	0	0	0	0	0	0	0	0	0	0	0	0;
	973	32.97	-0.259950325	27	-9	1.008	100	1	50	0	0	0	0	0	0	0	0	0	0	0	0;
	975	0	0	0	0	1.024	100	0	18	0	0	0	0	0	0	0	0	0	0	0	0;
	981	0	0	5	-5	1.025	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	981	0	0	5	-5	1.025	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	991	0	0	22	-10	1.074	100	0	49	0	0	0	0	0	0	0	0	0	0	0	0;
	991	0	0	7	-3	1.074	100	0	15	0	0	0	0	0	0	0	0	0	0	0	0;
	991	0	0	22	-10	1.074	100	0	49	0	0	0	0	0	0	0	0	0	0	0	0;
	993	0	0	0	0	1.022	100	0	22	0	0	0	0	0	0	0	0	0	0	0	0;
	995	0	0	1	-1	1.048	100	0	4	0	0	0	0	0	0	0	0	0	0	0	0;
	1017	0	6.53831396	1	0.9	1.071	100	1	3	0	0	0	0	0	0	0	0	0	0	0	0;
	1017	0	0	1	0	1.071	100	0	3	0	0	0	0	0	0	0	0	0	0	0	0;
	1021	0	0	4	-4	1.014	100	0	7.2	0	0	0	0	0	0	0	0	0	0	0	0;
	1033	0	0	0	0	1.013	100	0	20	0	0	0	0	0	0	0	0	0	0	0	0;
	1056	0	0	12	-10	0.997	100	0	20	0	0	0	0	0	0	0	0	0	0	0	0;
	1058	0	0	0	0	0.969	100	0	13.8	0	0	0	0	0	0	0	0	0	0	0	0;
	1058	0	0	0	0	0.969	100	0	1.2	0	0	0	0	0	0	0	0	0	0	0	0;
	1065	7	10.353166	6	-3	1.091	100	1	11.8	7	0	0	0	0	0	0	0	0	0	0	0;
	1066	0	0	0	0	1.021	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	1073	0	0	0	0	1.048	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	1074	0	5.61575034	2	1.9	1.06	100	1	12	0	0	0	0	0	0	0	0	0	0	0	0;
	1078	0	0	0	0	0.995	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	1113	0	0	50	-40	1.077	100	0	75	-75	0	0	0	0	0	0	0	0	0	0	0;
	1113	0	0	50	-40	1.077	100	0	75	-75	0	0	0	0	0	0	0	0	0	0	0;
	1119	0	0	10	-10	0.999	100	0	18	0	0	0	0	0	0	0	0	0	0	0	0;
	1119	0	0	10	-10	0.999	100	0	18	0	0	0	0	0	0	0	0	0	0	0	0;
	1134	0	0	0.1	-0.1	1.043	100	0	7	0	0	0	0	0	0	0	0	0	0	0	0;
	1137	0	0	0	0	1.019	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	1144	0	0	0	0	1.033	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	1156	0	0	0	0	1.057	100	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	1156	0	0	0	0	1.057	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	1219	0	0	40	-40	1.082	100	0	62	0	0	0	0	0	0	0	0	0	0	0	0;
	1220	12.3	1.34766359	12.42	-11.59	1.07	100	1	41.4	0	0	0	0	0	0	0	0	0	0	0	0;
	1230	0	0	0	0	1.054	100	0	11.2	0	0	0	0	0	0	0	0	0	0	0	0;
	1255	0	0	20	-10	0.624	100	0	45	0	0	0	0	0	0	0	0	0	0	0	0;
	1255	0	0	20	-10	0.624	100	0	45	0	0	0	0	0	0	0	0	0	0	0	0;
	1265	0.13	0	0	0	0.998	100	1	30	0	0	0	0	0	0	0	0	0	0	0	0;
	1268	5.02	0	0	0	1.023	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	1269	7.02	0	0	0	1.022	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	1273	0	0	0	0	0.992	100	0	4.6	0	0	0	0	0	0	0	0	0	0	0	0;
	1287	0	0	0	0	1.062	100	0	29	0	0	0	0	0	0	0	0	0	0	0	0;
	1287	0	0	0	0	1.062	100	0	14.3	0	0	0	0	0	0	0	0	0	0	0	0;
	1296	0	0	0.35	-0.35	1.077	100	0	1.06	0	0	0	0	0	0	0	0	0	0	0	0;
	1296	0	0	2.6	-2.8	1.077	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	1296	0	0	2.6	-2.8	1.077	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	1313	0	0	0.1	-0.1	1.064	100	0	4	0	0	0	0	0	0	0	0	0	0	0	0;
	1320	0	0	1	0	1.056	100	0	17	0	0	0	0	0	0	0	0	0	0	0	0;
	1320	0	0	1	0	1.056	100	0	17	0	0	0	0	0	0	0	0	0	0	0	0;
	1320	0	0	1	0	1.056	100	0	7	0	0	0	0	0	0	0	0	0	0	0	0;
	1323	0	0	0	0	1.069	100	0	0.8	0.6	0	0	0	0	0	0	0	0	0	0	0;
	1323	0	0	0	0	1.069	100	0	0.8	0.6	0	0	0	0	0	0	0	0	0	0	0;
	1325	0	0	0	0	1.023	100	0	11.5	0	0	0	0	0	0	0	0	0	0	0	0;
	1325	0	0	0	0	1.023	100	0	6.9	0	0	0	0	0	0	0	0	0	0	0	0;
	1333	0	0	6.5	-6.5	0.938	100	0	12.4	0	0	0	0	0	0	0	0	0	0	0	0;
	1335	0	4.47205651	1	0.9	1.073	100	1	5	0	0	0	0	0	0	0	0	0	0	0	0;
	1335	0	4.47205651	1	0.9	1.073	100	1	5	0	0	0	0	0	0	0	0	0	0	0	0;
	1350	0	0	40	-40	1.033	100	0	72.5	0	0	0	0	0	0	0	0	0	0	0	0;
	1354	0	0	5	1	1.001	100	0	11	0	0	0	0	0	0	0	0	0	0	0	0;
	1354	0	0	5	1	1.001	100	0	11	0	0	0	0	0	0	0	0	0	0	0	0;
	1364	0	0	0	0	1.046	100	0	18.15	0	0	0	0	0	0	0	0	0	0	0	0;
	1364	8.14	0	0	0	1.046	100	1	35.7	0	0	0	0	0	0	0	0	0	0	0	0;
	1364	0	0	0	0	1.046	100	0	28.4	0	0	0	0	0	0	0	0	0	0	0	0;
	1366	20.66	-11.4312463	18	-18	1.024	100	1	45	0	0	0	0	0	0	0	0	0	0	0	0;
	1372	0	0	7	-5	1.034	100	0	13	0	0	0	0	0	0	0	0	0	0	0	0;
	1372	0	0	7	-5	1.034	100	0	13	0	0	0	0	0	0	0	0	0	0	0	0;
	1419	0	0	22	-10	1.022	100	0	50	5	0	0	0	0	0	0	0	0	0	0	0;
	1429	32.34	0.49664726	50	-50	1.029	100	1	50	0	0	0	0	0	0	0	0	0	0	0	0;
	1429	32.34	0.49664726	50	-50	1.029	100	1	50	0	0	0	0	0	0	0	0	0	0	0	0;
	1442	0	0	22	-10	1.023	100	0	50	5	0	0	0	0	0	0	0	0	0	0	0;
	1449	0.79	0	0	0	1.01	100	1	21	0	0	0	0	0	0	0	0	0	0	0	0;
	1463	0	0	20	-10	0.642	100	0	45	0	0	0	0	0	0	0	0	0	0	0	0;
	1463	0	0	2	-10	0.642	100	0	45	0	0	0	0	0	0	0	0	0	0	0	0;
	1463	0	0	20	-10	0.642	100	0	45	0	0	0	0	0	0	0	0	0	0	0	0;
	1472	0	0	0.42	-0.3	0.988	100	0	3	0	0	0	0	0	0	0	0	0	0	0	0;
	1473	0	0	0	0	1.047	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	1483	0	0	0	0	1.02	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	1504	0.11	0	0	0	1.02	100	1	26	0	0	0	0	0	0	0	0	0	0	0	0;
	1506	0	0	0	0	1.072	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	1506	0	0	0	0	1.072	100	0	20	0	0	0	0	0	0	0	0	0	0	0	0;
	1526	107.81	26.0338403	100	-60	1.103	100	1	239	44	0	0	0	0	0	0	0	0	0	0	0;
	1527	101.24	37.5320934	100	-60	1.11	100	1	239	44	0	0	0	0	0	0	0	0	0	0	0;
	1559	0	0	0	0	1.07	100	0	20	0	0	0	0	0	0	0	0	0	0	0	0;
	1559	0	0	0	0	1.07	100	0	15.85	0	0	0	0	0	0	0	0	0	0	0	0;
	1566	1	14.9442411	22	-9	1.067	100	1	49	1	0	0	0	0	0	0	0	0	0	0	0;
	1570	0	0	0	0	1.061	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	1570	0	0	0	0	1.061	100	0	24	0	0	0	0	0	0	0	0	0	0	0	0;
	1571	0	0	0	0	1.058	100	0	4	0	0	0	0	0	0	0	0	0	0	0	0;
	1572	0	0	0	0	1.025	100	0	11.5	0	0	0	0	0	0	0	0	0	0	0	0;
	1576	0.69	0	0	0	0.976	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	1576	0	0	0	0	0.976	100	0	14	0	0	0	0	0	0	0	0	0	0	0	0;
	1590	0	0	6	-6	1.011	100	0	10.2	0	0	0	0	0	0	0	0	0	0	0	0;
	1606	0	0	11	-12	1.048	100	0	36	0	0	0	0	0	0	0	0	0	0	0	0;
	1606	0	0	11	-12	1.048	100	0	36	0	0	0	0	0	0	0	0	0	0	0	0;
	1612	31.22	19.8182562	20	-10	1.051	100	1	42	0	0	0	0	0	0	0	0	0	0	0	0;
	1626	1.22	0	0	0	1.037	100	1	22	0	0	0	0	0	0	0	0	0	0	0	0;
	1626	0	0	0	0	1.037	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	1637	49.01	-5.43665511	1	-9.98	1.042	100	1	78	0	0	0	0	0	0	0	0	0	0	0	0;
	1650	0	0	1	-1	1.067	100	0	3.7	0.7	0	0	0	0	0	0	0	0	0	0	0;
	1651	0	0	0	0	1.049	100	0	5.1	0	0	0	0	0	0	0	0	0	0	0	0;
	1651	0	0	0	0	1.049	100	0	11.9	0	0	0	0	0	0	0	0	0	0	0	0;
	1652	17.82	8.69062197	10	-13	1.08	100	1	52	0	0	0	0	0	0	0	0	0	0	0	0;
	1655	0	0	0.1	-0.1	1.077	100	0	4	0	0	0	0	0	0	0	0	0	0	0	0;
	1666	0	0	6	-6	1.057	100	0	15	0	0	0	0	0	0	0	0	0	0	0	0;
	1682	0	0	0	0	1.03	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	1682	0	0	0	0	1.03	100	0	17.5	0	0	0	0	0	0	0	0	0	0	0	0;
	1691	0	0	5	-5	0.986	100	0	11	0	0	0	0	0	0	0	0	0	0	0	0;
	1691	0	0	5	-5	0.986	100	0	11	0	0	0	0	0	0	0	0	0	0	0	0;
	1692	0	0	3	0	1.07	100	0	27	0	0	0	0	0	0	0	0	0	0	0	0;
	1693	0	0	3	-3	1.03	100	0	10.33	0	0	0	0	0	0	0	0	0	0	0	0;
	1693	0	0	3	-3	1.03	100	0	10.33	0	0	0	0	0	0	0	0	0	0	0	0;
	1694	0	0	0	0	1.031	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	1695	0	0	1	-1	1.067	100	0	3.2	0.6	0	0	0	0	0	0	0	0	0	0	0;
	1700	0	0	2.26	-1.99	1	100	0	7.1	0	0	0	0	0	0	0	0	0	0	0	0;
	1704	0	0	0	-0	1.009	100	0	15	0	0	0	0	0	0	0	0	0	0	0	0;
	1704	0	0	0	-0	1.009	100	0	15	0	0	0	0	0	0	0	0	0	0	0	0;
	1704	0	0	0	-0	1.009	100	0	15	0	0	0	0	0	0	0	0	0	0	0	0;
	1707	0	0	3	0	1.078	100	0	31	0	0	0	0	0	0	0	0	0	0	0	0;
	1710	0	3.57628491	2	1.9	1.046	100	1	18	0	0	0	0	0	0	0	0	0	0	0	0;
	1711	0	0	25	-25	1.058	100	0	40	0	0	0	0	0	0	0	0	0	0	0	0;
	1713	0	0	18	-18	1.059	100	0	28.9	0	0	0	0	0	0	0	0	0	0	0	0;
	1724	0	0	0	0	1.078	100	0	2	0	0	0	0	0	0	0	0	0	0	0	0;
	1735	0	0	2.7	-2	0.978	100	0	4.5	0	0	0	0	0	0	0	0	0	0	0	0;
	1735	0	0	8	-8	0.978	100	0	14.5	0	0	0	0	0	0	0	0	0	0	0	0;
	1738	0	0	0	0	1.062	100	0	4.5	0	0	0	0	0	0	0	0	0	0	0	0;
	1740	0	0	7.5	-7.5	1.011	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	1746	0	0	14	-14	1.07	100	0	27	0	0	0	0	0	0	0	0	0	0	0	0;
	1746	0	0	6	-6	1.07	100	0	11	0	0	0	0	0	0	0	0	0	0	0	0;
	1753	24.54	-7.80818565	20	-18	1.005	100	1	40	0	0	0	0	0	0	0	0	0	0	0	0;
	1754	21.61	-8.81428914	20	-18	1.002	100	1	40	0	0	0	0	0	0	0	0	0	0	0	0;
	1755	29.17	-6.25695513	20	-18	1.008	100	1	40	0	0	0	0	0	0	0	0	0	0	0	0;
	1809	0	0	0	0	1.018	100	0	3.6	0	0	0	0	0	0	0	0	0	0	0	0;
	1819	0	0	2	0	1.063	100	0	10.6	0	0	0	0	0	0	0	0	0	0	0	0;
	1836	0	0	0	0	1.012	100	0	9.2	0	0	0	0	0	0	0	0	0	0	0	0;
	1843	0	0	0	0	1.075	100	0	32.7	0	0	0	0	0	0	0	0	0	0	0	0;
	1849	0	0	0	0	1.022	100	0	16	0	0	0	0	0	0	0	0	0	0	0	0;
	1849	0.99	0	0	0	1.022	100	1	32	0	0	0	0	0	0	0	0	0	0	0	0;
	1859	0	0	2	-2	1.045	100	0	5	0	0	0	0	0	0	0	0	0	0	0	0;
	1859	0	0	1	-1	1.045	100	0	4	0	0	0	0	0	0	0	0	0	0	0	0;
	1867	0	0	0.1	-0.1	1.075	100	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	1870	0	0	1	0	1.079	100	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	1870	0	0	0.1	-0.1	1.079	100	0	2	0	0	0	0	0	0	0	0	0	0	0	0;
	1875	0	0	0	0	1.03	100	0	24	0	0	0	0	0	0	0	0	0	0	0	0;
	1875	0.97	0	0	0	1.03	100	1	36.5	0	0	0	0	0	0	0	0	0	0	0	0;
	1875	2.97	0	0	0	1.03	100	1	43.5	0	0	0	0	0	0	0	0	0	0	0	0;
	1876	0	0	0	0	1.028	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	1877	31.47	15.6175735	20	-9	1.032	100	1	44	0	0	0	0	0	0	0	0	0	0	0	0;
	1878	0	0	3.5	-3.5	1.009	100	0	5.9	0	0	0	0	0	0	0	0	0	0	0	0;
	1883	0	0	0	0	1.077	100	0	9	0	0	0	0	0	0	0	0	0	0	0	0;
	1892	0	0	0	0	1.019	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	1900	10.97	-3.722211	4	-4	0.996	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	1901	8.01	-3.78447104	4	-4	0.996	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	1902	10.9	-3.72392522	4	-4	0.996	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	1903	9.9	-3.74713465	4	-4	0.996	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	1915	0	0	0	0	1.035	100	0	1.2	0	0	0	0	0	0	0	0	0	0	0	0;
	1934	0	0	1	-1	1.05	100	0	3	0	0	0	0	0	0	0	0	0	0	0	0;
	1947	0	0	26	-26	1.028	100	0	43	0	0	0	0	0	0	0	0	0	0	0	0;
	1946	0	0	20	-20	1.025	100	0	38	0	0	0	0	0	0	0	0	0	0	0	0;
	1955	0	0	2	1.9	1.058	100	0	30	0	0	0	0	0	0	0	0	0	0	0	0;
	1966	0	0	2	0	1.057	100	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	1974	4.83	-5.26942009	8	-7	1.008	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	1975	4.85	-4.40616458	0	-4.6	1.009	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	1976	7.33	-5.29191802	8	-7	1.008	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	1977	6.34	-7.00555334	8	-7	1.006	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	1978	5.33	-6.99622812	8	-7	1.006	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	1987	17.46	-3.00015586	10	-10	1.008	100	1	29	0	0	0	0	0	0	0	0	0	0	0	0;
	1987	16.48	-3.00015586	10	-10	1.008	100	1	29	0	0	0	0	0	0	0	0	0	0	0	0;
	1988	16.57	-6.75946988	5	-18	0.997	100	1	29	0	0	0	0	0	0	0	0	0	0	0	0;
	1989	17.88	-4.22890979	8	-18	0.999	100	1	29	0	0	0	0	0	0	0	0	0	0	0	0;
	1991	0	0	6	-6	1.077	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	1993	0.5	2.2420863	2	-2	1.068	100	1	4.6	0.5	0	0	0	0	0	0	0	0	0	0	0;
	1993	0	0	2	-2	1.068	100	0	4.6	0.5	0	0	0	0	0	0	0	0	0	0	0;
	1999	0	0	2	-2.36	1.033	100	0	3.6	0	0	0	0	0	0	0	0	0	0	0	0;
	2007	0	0	5	-5	0.889	100	0	8.5	0	0	0	0	0	0	0	0	0	0	0	0;
	2014	11.33	-4.91524966	21	-9	1.02	100	1	46	0	0	0	0	0	0	0	0	0	0	0	0;
	2025	6.47	-3.03380258	9	-9	1.068	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	2026	5.89	3.37420176	9	-9	1.073	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	2026	5.89	3.37420176	9	-9	1.073	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	2031	0	0	0	0	1.048	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2035	13.31	10.1236774	7	-7	1.065	100	1	30	-30	0	0	0	0	0	0	0	0	0	0	0;
	2043	0	0	0	0	0.998	100	0	9	0	0	0	0	0	0	0	0	0	0	0	0;
	2057	19.68	6.59153637	19	-16	1.026	100	1	34	0	0	0	0	0	0	0	0	0	0	0	0;
	2067	0	0	0	0	1.04	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2092	0	0	2	0	1.075	100	0	5	0	0	0	0	0	0	0	0	0	0	0	0;
	2106	2.22	0	0	0	0.992	100	1	16	0	0	0	0	0	0	0	0	0	0	0	0;
	2107	30.32	11.3514454	22	-10	1.08	100	1	54	1	0	0	0	0	0	0	0	0	0	0	0;
	2111	0.41	6.24126126	5	-5	0.981	100	1	16	0	0	0	0	0	0	0	0	0	0	0	0;
	2131	0	0	0	0	1.017	100	0	19.9	0	0	0	0	0	0	0	0	0	0	0	0;
	2131	0.8	0	0	0	1.017	100	1	32.4	0	0	0	0	0	0	0	0	0	0	0	0;
	2159	0	0	0	0	1.023	100	0	10.25	0	0	0	0	0	0	0	0	0	0	0	0;
	2159	0	0	0	0	1.023	100	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	2169	6.36	24.9252209	13	-6	1.071	100	1	29	0	0	0	0	0	0	0	0	0	0	0	0;
	2173	34	8.37334795	22	-10	1.027	100	1	45	0	0	0	0	0	0	0	0	0	0	0	0;
	2174	0	0	0	0	1.08	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2190	0	0	0	0	1.063	100	0	24	0	0	0	0	0	0	0	0	0	0	0	0;
	2190	0	0	0	0	1.063	100	0	29.92	0	0	0	0	0	0	0	0	0	0	0	0;
	2195	0	0	0	0	1.061	100	0	9.2	0	0	0	0	0	0	0	0	0	0	0	0;
	2198	0	0	0	0	1.038	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2198	0	0	0	0	1.038	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2200	0	0	22	-10	1.085	100	0	47	37	0	0	0	0	0	0	0	0	0	0	0;
	2201	0	0	9	-9	0.892	100	0	15	0	0	0	0	0	0	0	0	0	0	0	0;
	2203	5.81	7.87128556	2	1.9	1.048	100	1	20	0	0	0	0	0	0	0	0	0	0	0	0;
	2234	0	0	0	0	1.081	100	0	28	0	0	0	0	0	0	0	0	0	0	0	0;
	2234	0	0	0	0	1.081	100	0	26	0	0	0	0	0	0	0	0	0	0	0	0;
	2253	0	0	0	0	0.989	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2253	7.15	0	0	0	0.989	100	1	36	0	0	0	0	0	0	0	0	0	0	0	0;
	2255	0	0	8	-8	1.106	100	0	24	2.5	0	0	0	0	0	0	0	0	0	0	0;
	2255	2.5	5.48005814	8	-8	1.106	100	1	24	2.5	0	0	0	0	0	0	0	0	0	0	0;
	2289	0	0	0	0	0.997	100	0	13.8	0	0	0	0	0	0	0	0	0	0	0	0;
	2299	0	0	0	0	1.027	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2303	0	0	17	-20	1.007	100	0	56	0	0	0	0	0	0	0	0	0	0	0	0;
	2305	0	0	20	-20	1.032	100	0	64	-64	0	0	0	0	0	0	0	0	0	0	0;
	2311	0	0	0	0	0.983	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	2311	0	0	0	0	0.983	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	2337	0	0	0	0	1.014	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2343	0	0	0	0	1.044	100	0	11.5	0	0	0	0	0	0	0	0	0	0	0	0;
	2347	0	0	0	0	0.999	100	0	3.6	0	0	0	0	0	0	0	0	0	0	0	0;
	2349	6.33	-6.60869039	12	-9	0.987	100	1	28	0	0	0	0	0	0	0	0	0	0	0	0;
	2349	8.33	-6.60869039	12	-9	0.987	100	1	28	0	0	0	0	0	0	0	0	0	0	0	0;
	2349	3.33	-6.60869039	12	-9	0.987	100	1	28	0	0	0	0	0	0	0	0	0	0	0	0;
	2350	0	0	1	-1	1.061	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	2350	0	0	3	0	1.061	100	0	7	0	0	0	0	0	0	0	0	0	0	0	0;
	2351	0	0	2	-2	1.048	100	0	7	0	0	0	0	0	0	0	0	0	0	0	0;
	2373	12.99	-7.72156004	20	-20	1.023	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	2374	12.99	-8.26128664	20	-20	1.022	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	2375	6.59	-5.54523213	20	-20	1.027	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	2376	12.59	-8.27604643	20	-20	1.022	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	2377	4.53	-9.84138817	20	-20	1.019	100	1	20	0	0	0	0	0	0	0	0	0	0	0	0;
	2387	0	0	0	0	0.995	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	2404	0	0	0	0	1.02	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2406	0	0	0	0	1.048	100	0	34.9	0	0	0	0	0	0	0	0	0	0	0	0;
	2406	0	0	0	0	1.048	100	0	19.3	0	0	0	0	0	0	0	0	0	0	0	0;
	2422	0	0	14	-14	1.047	100	0	36	0	0	0	0	0	0	0	0	0	0	0	0;
	2424	0	0	0	0	1.004	100	0	6.9	0	0	0	0	0	0	0	0	0	0	0	0;
	2424	0.61	0	0	0	1.004	100	1	19.2	0	0	0	0	0	0	0	0	0	0	0	0;
	2431	0	0	0	0	0.996	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	2431	1.07	0	0	0	0.996	100	1	16	0	0	0	0	0	0	0	0	0	0	0	0;
	2431	0	0	0	0	0.996	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2443	0	0	0	0	0.994	100	0	19.7	0	0	0	0	0	0	0	0	0	0	0	0;
	2447	0	0	0	0	1.04	100	0	22.6	0	0	0	0	0	0	0	0	0	0	0	0;
	2447	0	0	0	0	1.04	100	0	1.7	0	0	0	0	0	0	0	0	0	0	0	0;
	2450	0	0	0	0	1.044	100	0	18	0	0	0	0	0	0	0	0	0	0	0	0;
	2450	0	0	0	0	1.044	100	0	21	0	0	0	0	0	0	0	0	0	0	0	0;
	2455	0.24	0	0	0	0.988	100	1	10.4	0	0	0	0	0	0	0	0	0	0	0	0;
	2454	9.24	0	0	0	0.978	100	1	22	0	0	0	0	0	0	0	0	0	0	0	0;
	2471	0	0	8	-8	1.082	100	0	21	0	0	0	0	0	0	0	0	0	0	0	0;
	2472	0	0	3	-3	1.015	100	0	4.5	0	0	0	0	0	0	0	0	0	0	0	0;
	2472	0	0	3	-3	1.015	100	0	4.5	0	0	0	0	0	0	0	0	0	0	0	0;
	2475	0	0	0	0	1.027	100	0	20.7	0	0	0	0	0	0	0	0	0	0	0	0;
	2486	0	0	0	0	1.041	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2492	0	0	0	0	1.036	100	0	26	0	0	0	0	0	0	0	0	0	0	0	0;
	2506	0	0	5	-5	1.011	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2534	38	-4.59223078	19	-8	1.164	100	1	50	38	0	0	0	0	0	0	0	0	0	0	0;
	2534	38	-4.59223078	19	-8	1.164	100	1	50	38	0	0	0	0	0	0	0	0	0	0	0;
	2540	0	0	0	0	0.992	100	0	20	0	0	0	0	0	0	0	0	0	0	0	0;
	2540	0	0	0	0	0.992	100	0	36.85	0	0	0	0	0	0	0	0	0	0	0	0;
	2541	0	0	0	0	1.041	100	0	12.5	0	0	0	0	0	0	0	0	0	0	0	0;
	2541	0	0	0	0	1.041	100	0	15	0	0	0	0	0	0	0	0	0	0	0	0;
	2543	0	0	0.96	-0.96	0.987	100	0	9.6	0	0	0	0	0	0	0	0	0	0	0	0;
	2556	0	0	0	0	1.042	100	0	5.66	0	0	0	0	0	0	0	0	0	0	0	0;
	2558	0	0	0	0	1.045	100	0	16	0	0	0	0	0	0	0	0	0	0	0	0;
	2566	0	0	0	0	1.058	100	0	18.85	0	0	0	0	0	0	0	0	0	0	0	0;
	2566	0	0	0	0	1.058	100	0	34	0	0	0	0	0	0	0	0	0	0	0	0;
	2569	0	0	12	-9	1.02	100	0	16	0	0	0	0	0	0	0	0	0	0	0	0;
	2574	0	0	0	0	0.988	100	0	16.8	0	0	0	0	0	0	0	0	0	0	0	0;
	2587	0	0	0	0	1.018	100	0	16.8	0	0	0	0	0	0	0	0	0	0	0	0;
	2587	0	0	0	0	1.018	100	0	13.5	0	0	0	0	0	0	0	0	0	0	0	0;
	2592	0	0	0	0	1.018	100	0	11.5	0	0	0	0	0	0	0	0	0	0	0	0;
	2597	0	0	0	0	1.052	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2597	0	0	0	0	1.052	100	0	20.7	0	0	0	0	0	0	0	0	0	0	0	0;
	2603	0	0	0	0	1	100	0	4.6	0	0	0	0	0	0	0	0	0	0	0	0;
	2612	0	0	0	0	0.982	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2612	0	0	0	0	0.982	100	0	9	0	0	0	0	0	0	0	0	0	0	0	0;
	2621	0	0	0	0	1.039	100	0	22	0	0	0	0	0	0	0	0	0	0	0	0;
	2622	0	0	1	-2	1.018	100	0	8.9	0	0	0	0	0	0	0	0	0	0	0	0;
	2627	0	0	0	0	1.005	100	0	11.05	0	0	0	0	0	0	0	0	0	0	0	0;
	2635	0	0	0	0	1.08	100	0	37.5	0	0	0	0	0	0	0	0	0	0	0	0;
	2635	0	0	0	0	1.08	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2638	0	0	16	-7	1.011	100	0	28	0	0	0	0	0	0	0	0	0	0	0	0;
	2651	0	0	0.1	-0.1	1.066	100	0	5	0	0	0	0	0	0	0	0	0	0	0	0;
	2651	0	0	0.1	-0.1	1.066	100	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	2651	0	0	1	0	1.066	100	0	5	0	0	0	0	0	0	0	0	0	0	0	0;
	2654	0	0	0	0	1.043	100	0	2.3	0	0	0	0	0	0	0	0	0	0	0	0;
	2655	6.35	10.2248595	10	-10	1.043	100	1	18	0	0	0	0	0	0	0	0	0	0	0	0;
	2656	0	0	14	-14	1.057	100	0	22	0	0	0	0	0	0	0	0	0	0	0	0;
	2656	0	0	14	-14	1.057	100	0	22	0	0	0	0	0	0	0	0	0	0	0	0;
	2656	0	0	8	-16	1.057	100	0	29	0	0	0	0	0	0	0	0	0	0	0	0;
	2657	0	0	0.1	-0.1	1.104	100	0	1	0	0	0	0	0	0	0	0	0	0	0	0;
	2657	0	0	6	-6	1.104	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	2657	0	0	5	-5	1.104	100	0	9	0	0	0	0	0	0	0	0	0	0	0	0;
	2660	0	0	0	0	1.01	100	0	35	0	0	0	0	0	0	0	0	0	0	0	0;
	2660	0	0	0	0	1.01	100	0	24	0	0	0	0	0	0	0	0	0	0	0	0;
	2663	0	7.92356827	4	3.9	1.06	100	1	28	0	0	0	0	0	0	0	0	0	0	0	0;
	2670	0	0	1.7	-1.7	1.028	100	0	2.6	0	0	0	0	0	0	0	0	0	0	0	0;
	2670	0	0	6	-6	1.028	100	0	9.8	0	0	0	0	0	0	0	0	0	0	0	0;
	2671	20.87	0.683360012	12	-15	1.007	100	1	35	0	0	0	0	0	0	0	0	0	0	0	0;
	2671	21.87	0.683360012	12	-15	1.007	100	1	35	0	0	0	0	0	0	0	0	0	0	0	0;
	2673	0	0	1	0.9	1.058	100	0	11	0	0	0	0	0	0	0	0	0	0	0	0;
	2674	0	-0.224374167	1	0.9	1.108	100	1	7	0	0	0	0	0	0	0	0	0	0	0	0;
	2673	0	0	0.1	-0.1	1.058	100	0	3	0	0	0	0	0	0	0	0	0	0	0	0;
	2674	0	0	0.1	-0.1	1.108	100	0	4	0	0	0	0	0	0	0	0	0	0	0	0;
	2675	0	0	4	-7	1.058	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2679	0	0	20	-10	0.61	100	0	45	0	0	0	0	0	0	0	0	0	0	0	0;
	2679	0	0	20	-10	0.61	100	0	45	0	0	0	0	0	0	0	0	0	0	0	0;
	2679	0	0	20	-10	0.61	100	0	45	0	0	0	0	0	0	0	0	0	0	0	0;
	2679	0	0	2	-10	0.61	100	0	45	0	0	0	0	0	0	0	0	0	0	0	0;
	2679	0	0	20	-10	0.61	100	0	45	0	0	0	0	0	0	0	0	0	0	0	0;
	2684	0	0	0	0	0.997	100	0	6.15	0	0	0	0	0	0	0	0	0	0	0	0;
	2698	0	0	0	0	1.087	100	0	36.4	0	0	0	0	0	0	0	0	0	0	0	0;
	2705	0	0	6	-7	1.036	100	0	15	0	0	0	0	0	0	0	0	0	0	0	0;
	2739	0	0	0	0	1.053	100	0	21.8	0	0	0	0	0	0	0	0	0	0	0	0;
	2744	0	0	10	-10	1.044	100	0	17	0	0	0	0	0	0	0	0	0	0	0	0;
	2744	0	0	10	-10	1.044	100	0	17	0	0	0	0	0	0	0	0	0	0	0	0;
	2776	0	0	0	0	1.057	100	0	26.5	0	0	0	0	0	0	0	0	0	0	0	0;
	2786	0	0	0	0	1.021	100	0	14	0	0	0	0	0	0	0	0	0	0	0	0;
	2824	0	0	0	0	1.02	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	2825	0	0	0	0	1.019	100	0	16.15	0	0	0	0	0	0	0	0	0	0	0	0;
	2830	0	0	8	-8	1.076	100	0	20	0	0	0	0	0	0	0	0	0	0	0	0;
	2834	0	0	0	0	1.043	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2846	0.18	9.537663	5	-2	1.032	100	1	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2851	0	0	4.63	-5.56	1.045	100	0	13.8	0	0	0	0	0	0	0	0	0	0	0	0;
	2853	1.08	0	0	0	1.054	100	1	20	0	0	0	0	0	0	0	0	0	0	0	0;
	2853	0	0	0	0	1.054	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2856	0	0	0	0	1.009	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2856	0.16	0	0	0	1.009	100	1	32	0	0	0	0	0	0	0	0	0	0	0	0;
	2858	0	0	0	0	1.038	100	0	2	0	0	0	0	0	0	0	0	0	0	0	0;
	2858	0	0	0	0	1.038	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2870	0	0	0	0	0.998	100	0	17.6	0	0	0	0	0	0	0	0	0	0	0	0;
	2881	0	0	0	0	1.022	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	2887	0	0	0	0	1.049	100	0	13.8	0	0	0	0	0	0	0	0	0	0	0	0;
	2889	0	0	0	0	1.013	100	0	14.8	0	0	0	0	0	0	0	0	0	0	0	0;
	2889	0	0	0	0	1.013	100	0	2.4	0	0	0	0	0	0	0	0	0	0	0	0;
	2897	0	0	0	0	1.016	100	0	8.2	0	0	0	0	0	0	0	0	0	0	0	0;
	2914	0	0	9	-9	1.086	100	0	26.5	6	0	0	0	0	0	0	0	0	0	0	0;
	2914	0	0	9	-9	1.086	100	0	26.5	6	0	0	0	0	0	0	0	0	0	0	0;
	2914	0	0	8	-8	1.086	100	0	22.9	6	0	0	0	0	0	0	0	0	0	0	0;
	2919	0	0	1	0	1.1	100	0	14	0	0	0	0	0	0	0	0	0	0	0	0;
	2919	0	0	1	0	1.1	100	0	12	-10	0	0	0	0	0	0	0	0	0	0	0;
	2919	0	0	1	0	1.1	100	0	12	-10	0	0	0	0	0	0	0	0	0	0	0;
	2923	0	0	5.43	-5.43	1.067	100	0	16.3	0	0	0	0	0	0	0	0	0	0	0	0;
	2944	0	0	3	-3	1.007	100	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	2945	0	0	0	0	1.074	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	2957	1.1	0	0	0	1.022	100	1	34.5	0	0	0	0	0	0	0	0	0	0	0	0;
	2964	0	0	0	0	1.025	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	2970	0	0	0	0	1.032	100	0	18	0	0	0	0	0	0	0	0	0	0	0	0;
	2970	0	0	0	0	1.032	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	2993	0	0	0.47	-0.55	1.015	100	0	4.7	0	0	0	0	0	0	0	0	0	0	0	0;
	3000	0	0	0	0	1.045	100	0	8.2	0	0	0	0	0	0	0	0	0	0	0	0;
	3011	4.46	-8.053701	17	-17	1.02	100	1	34	0	0	0	0	0	0	0	0	0	0	0	0;
	3038	0	0	1.7	-1.7	0.984	100	0	17	0	0	0	0	0	0	0	0	0	0	0	0;
	3038	0	0	1.7	-1.7	0.984	100	0	17	0	0	0	0	0	0	0	0	0	0	0	0;
	3039	0	0	3	-3	1.009	100	0	5	0	0	0	0	0	0	0	0	0	0	0	0;
	3041	0	0	0	0	1.006	100	0	18.4	0	0	0	0	0	0	0	0	0	0	0	0;
	3044	0	0	0	0	1.06	100	0	2.4	0	0	0	0	0	0	0	0	0	0	0	0;
	3044	0	0	0	0	1.06	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3046	0	0	0	0	1.082	100	0	11.5	0	0	0	0	0	0	0	0	0	0	0	0;
	3055	0	0	0	0	1.019	100	0	6.9	0	0	0	0	0	0	0	0	0	0	0	0;
	3057	0	0	0	0	1.069	100	0	55.4	0	0	0	0	0	0	0	0	0	0	0	0;
	3068	0	0	0	0	0.997	100	0	16	0	0	0	0	0	0	0	0	0	0	0	0;
	3078	0	0	9	-9	1.058	100	0	15.8	0	0	0	0	0	0	0	0	0	0	0	0;
	3079	0	0	0	0	1.023	100	0	2	0	0	0	0	0	0	0	0	0	0	0	0;
	3089	0	0	0	0	0.996	100	0	17.25	0	0	0	0	0	0	0	0	0	0	0	0;
	3116	0	0	5	-10	0.959	100	0	19.5	0	0	0	0	0	0	0	0	0	0	0	0;
	3125	0	0	12	0	1.031	100	0	9	0	0	0	0	0	0	0	0	0	0	0	0;
	3128	0	0	0	0	1.045	100	0	54	0	0	0	0	0	0	0	0	0	0	0	0;
	3131	0	0	0	0	0.98	100	0	11.1	0	0	0	0	0	0	0	0	0	0	0	0;
	3134	27.22	-1.34626028	20	-19	1.015	100	1	38	0	0	0	0	0	0	0	0	0	0	0	0;
	3135	15.19	-12.4751382	20	-19	0.976	100	1	38	0	0	0	0	0	0	0	0	0	0	0	0;
	3136	16.64	-10.8695144	20	-20	0.982	100	1	38	0	0	0	0	0	0	0	0	0	0	0	0;
	3140	0	0	0	0	1.017	100	0	4.25	0	0	0	0	0	0	0	0	0	0	0	0;
	3141	0	0	10	-10	1.044	100	0	16.8	0	0	0	0	0	0	0	0	0	0	0	0;
	3141	0	0	17.3	-17.3	1.044	100	0	16	0	0	0	0	0	0	0	0	0	0	0	0;
	3143	4.48	0	0	0	1.027	100	1	20.8	0	0	0	0	0	0	0	0	0	0	0	0;
	3144	0	0	6	-6	1.046	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	3149	0	0	0	0	1.011	100	0	7.2	0	0	0	0	0	0	0	0	0	0	0	0;
	3150	0	0	0	0	1.026	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	3150	0	0	0	0	1.026	100	0	18	0	0	0	0	0	0	0	0	0	0	0	0;
	3154	0	0	1	0.9	1.075	100	0	11	0	0	0	0	0	0	0	0	0	0	0	0;
	3154	0	0	0.1	-0.1	1.075	100	0	14	0	0	0	0	0	0	0	0	0	0	0	0;
	3158	0	0	0	0	1.045	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	3158	0	0	0	0	1.045	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	3160	0	0	0.5	-0.5	1.063	100	0	1.5	0	0	0	0	0	0	0	0	0	0	0	0;
	3165	0	0	0	0	1.043	100	0	10.5	0	0	0	0	0	0	0	0	0	0	0	0;
	3165	0	0	0	0	1.043	100	0	8.6	0	0	0	0	0	0	0	0	0	0	0	0;
	3169	0	0	0	0	0.988	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3175	31.25	-0.152443392	22	-10	1.082	100	1	48	5	0	0	0	0	0	0	0	0	0	0	0;
	3177	0	0	1	0	1.078	100	0	16	0	0	0	0	0	0	0	0	0	0	0	0;
	3177	0	0	1	0	1.078	100	0	16	0	0	0	0	0	0	0	0	0	0	0	0;
	3177	0	0	12	-12	1.078	100	0	18	0	0	0	0	0	0	0	0	0	0	0	0;
	3196	0	0	10	-3	1.062	100	0	27	0	0	0	0	0	0	0	0	0	0	0	0;
	3196	0	0	10	-3	1.062	100	0	27	0	0	0	0	0	0	0	0	0	0	0	0;
	3203	0	0	0	0	1.063	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	3203	0	0	0	0	1.063	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3206	0	0	0	0	1.052	100	0	18	0	0	0	0	0	0	0	0	0	0	0	0;
	3206	0	0	0	0	1.052	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	3228	0	0	2	0	1.1	100	0	20	0	0	0	0	0	0	0	0	0	0	0	0;
	3237	0	0	0	0	1.062	100	0	22.6	0	0	0	0	0	0	0	0	0	0	0	0;
	3237	0	0	0	0	1.062	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3256	0.74	0	0	0	1.005	100	1	22.3	0	0	0	0	0	0	0	0	0	0	0	0;
	3257	0	0	2	1.9	1.058	100	0	22	0	0	0	0	0	0	0	0	0	0	0	0;
	3259	0	0	3	-3	1.005	100	0	5.2	0	0	0	0	0	0	0	0	0	0	0	0;
	3262	0	0	0	0	1.049	100	0	9.2	0	0	0	0	0	0	0	0	0	0	0	0;
	3264	0	0	4	-4	1.076	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	3268	0	0	0	0	1.014	100	0	8.8	0	0	0	0	0	0	0	0	0	0	0	0;
	3278	0	0	0	0	1.05	100	0	7.5	0	0	0	0	0	0	0	0	0	0	0	0;
	3282	0	0	0.1	-0.1	1.062	100	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	3283	2.33	0	0	0	1.043	100	1	36	0	0	0	0	0	0	0	0	0	0	0	0;
	3283	4.33	0	0	0	1.043	100	1	32.7	0	0	0	0	0	0	0	0	0	0	0	0;
	3283	0	0	0	0	1.043	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3284	0	0	25	-20	1.076	100	0	42	0	0	0	0	0	0	0	0	0	0	0	0;
	3284	0	0	25	-20	1.076	100	0	42	0	0	0	0	0	0	0	0	0	0	0	0;
	3294	0	0	0	0	1.035	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3294	0	0	0	0	1.035	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3298	22.52	-4.76667532	20	-15	1.017	100	1	36.1	0	0	0	0	0	0	0	0	0	0	0	0;
	3299	25.23	7.64377926	20	-15	1.009	100	1	36.1	0	0	0	0	0	0	0	0	0	0	0	0;
	3300	25.24	-0.794161059	20	-15	0.986	100	1	36.1	0	0	0	0	0	0	0	0	0	0	0	0;
	3313	0	0	8.5	-8.5	1.022	100	0	11.4	0	0	0	0	0	0	0	0	0	0	0	0;
	3319	0	0	5	-5	1.049	100	0	13	0	0	0	0	0	0	0	0	0	0	0	0;
	3326	0	2.05415394	1	0.9	1.043	100	1	17	0	0	0	0	0	0	0	0	0	0	0	0;
	3326	0	2.05415394	1	0.9	1.043	100	1	17	0	0	0	0	0	0	0	0	0	0	0	0;
	3331	0	0	0	0	1.034	100	0	18	0	0	0	0	0	0	0	0	0	0	0	0;
	3331	0	0	0	0	1.034	100	0	10.2	0	0	0	0	0	0	0	0	0	0	0	0;
	3333	0	0	0	0	1.026	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3333	0	0	0	0	1.026	100	0	19.4	0	0	0	0	0	0	0	0	0	0	0	0;
	3357	0	0	0	0	1.015	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	3363	0	0	24	-24	1.027	100	0	51	0.8	0	0	0	0	0	0	0	0	0	0	0;
	3395	0	0	0	0	1.047	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	3395	0	0	0	0	1.047	100	0	20	0	0	0	0	0	0	0	0	0	0	0	0;
	3400	0	0	0	0	1.08	100	0	39.8	0	0	0	0	0	0	0	0	0	0	0	0;
	3401	0	0	0	0	1.08	100	0	15	0	0	0	0	0	0	0	0	0	0	0	0;
	3423	31.61	12.5873284	22	-10	0.996	100	1	43	0	0	0	0	0	0	0	0	0	0	0	0;
	3426	0	0	7	-7.2	1.046	100	0	24	0	0	0	0	0	0	0	0	0	0	0	0;
	3436	0	0	1	-1	1.032	100	0	7.5	0	0	0	0	0	0	0	0	0	0	0	0;
	3436	0	0	1	-1	1.032	100	0	7.5	0	0	0	0	0	0	0	0	0	0	0	0;
	3436	0	0	1	-1	1.032	100	0	7.5	0	0	0	0	0	0	0	0	0	0	0	0;
	3436	0	0	1	-1	1.032	100	0	7.5	0	0	0	0	0	0	0	0	0	0	0	0;
	3436	0	0	1	-1	1.032	100	0	7.5	0	0	0	0	0	0	0	0	0	0	0	0;
	3441	0	0	0	0	1.038	100	0	35	0	0	0	0	0	0	0	0	0	0	0	0;
	3441	1.12	0	0	0	1.038	100	1	36	0	0	0	0	0	0	0	0	0	0	0	0;
	3442	5.71	-5.96179829	14	-14	0.966	100	1	23.1	0	0	0	0	0	0	0	0	0	0	0	0;
	3442	5.71	-5.96179829	14	-14	0.966	100	1	23.1	0	0	0	0	0	0	0	0	0	0	0	0;
	3449	0	0	0	0	1.007	100	0	3	0	0	0	0	0	0	0	0	0	0	0	0;
	3452	0	0	0	0	1.016	100	0	20	0	0	0	0	0	0	0	0	0	0	0	0;
	3455	0	0	0	0	1.045	100	0	24	0	0	0	0	0	0	0	0	0	0	0	0;
	3458	0	0	0	0	1.009	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3458	0	0	0	0	1.009	100	0	10.5	0	0	0	0	0	0	0	0	0	0	0	0;
	3463	0	0	0	0	0.998	100	0	1.7	0	0	0	0	0	0	0	0	0	0	0	0;
	3468	2.31	0	0	0	1.023	100	1	20.55	0	0	0	0	0	0	0	0	0	0	0	0;
	3469	0	0	0	0	1.014	100	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	3472	0	0	0	0	1.054	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3479	0	0	0	0	1.012	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3486	0.35	-17.3236453	8	-8	1.003	100	1	13.2	0	0	0	0	0	0	0	0	0	0	0	0;
	3506	0	0	0	0	1.01	100	0	1.25	0	0	0	0	0	0	0	0	0	0	0	0;
	3509	0	0	0	0	1.107	100	0	0	-8	0	0	0	0	0	0	0	0	0	0	0;
	3509	0	0	17	-10	1.107	100	0	53	0	0	0	0	0	0	0	0	0	0	0	0;
	3513	0.53	0	0	0	0.996	100	1	21.2	0	0	0	0	0	0	0	0	0	0	0	0;
	3520	0	0	6	-3	1.062	100	0	11	0	0	0	0	0	0	0	0	0	0	0	0;
	3520	0	0	12	-6	1.062	100	0	22	0	0	0	0	0	0	0	0	0	0	0	0;
	3523	0	0	15	-15	1.071	100	0	35	0	0	0	0	0	0	0	0	0	0	0	0;
	3524	0	0	15	-10	0.978	100	0	50	0	0	0	0	0	0	0	0	0	0	0	0;
	3526	0	0	2.8	-2.8	1.051	100	0	4.8	0	0	0	0	0	0	0	0	0	0	0	0;
	3527	0	0	0	0	1.045	100	0	18	0	0	0	0	0	0	0	0	0	0	0	0;
	3532	4.66	0	0	0	1.006	100	1	48	0	0	0	0	0	0	0	0	0	0	0	0;
	3532	0	0	0	0	1.006	100	0	16	0	0	0	0	0	0	0	0	0	0	0	0;
	3540	0	0	16	-16.02	1.04	100	0	26.2	0	0	0	0	0	0	0	0	0	0	0	0;
	3549	0	0	0	0	0.984	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	3563	0	0	7.6	-7.6	1.031	100	0	12.8	0	0	0	0	0	0	0	0	0	0	0	0;
	3564	0	0	0	0	1.034	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3569	0	0	5	-2	1.013	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3569	0	0	5	-2	1.013	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3569	0	0	5	-2	1.013	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3568	0	0	22	-10	1.096	100	0	43	0	0	0	0	0	0	0	0	0	0	0	0;
	3603	0	0	0	0	1.057	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	3606	8.14	-3.44104014	6	-10	1.021	100	1	20	0.8	0	0	0	0	0	0	0	0	0	0	0;
	3606	8.14	-0.756546071	4.2	-4.2	1.021	100	1	20	0.8	0	0	0	0	0	0	0	0	0	0	0;
	3605	0	0	4.2	-4.2	1.025	100	0	20	0.8	0	0	0	0	0	0	0	0	0	0	0;
	3605	8.78	-3.12951235	4.2	-4.2	1.025	100	1	20	0.8	0	0	0	0	0	0	0	0	0	0	0;
	3618	0	0	19	-19	1.101	100	0	39	0	0	0	0	0	0	0	0	0	0	0	0;
	3620	0	0	10	-9	1.078	100	0	23	0	0	0	0	0	0	0	0	0	0	0	0;
	3620	0	0	10	-9	1.078	100	0	23	0	0	0	0	0	0	0	0	0	0	0	0;
	3620	0	0	10	-9	1.078	100	0	23	0	0	0	0	0	0	0	0	0	0	0	0;
	3624	-3.3	11.8836267	30	-10	1.021	100	1	40	-40	0	0	0	0	0	0	0	0	0	0	0;
	3624	-3.3	2.63707737	28	-28	1.021	100	1	50	-50	0	0	0	0	0	0	0	0	0	0	0;
	3657	0	0	3	-1	1.053	100	0	2	0	0	0	0	0	0	0	0	0	0	0	0;
	3667	0	0	0	0	0.984	100	0	14.89	0	0	0	0	0	0	0	0	0	0	0	0;
	3667	0	0	0	0	0.984	100	0	34.77	0	0	0	0	0	0	0	0	0	0	0	0;
	3670	0	0	0	0	1.03	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	3672	0	-1.06385654	1	0.9	1.059	100	1	7	0	0	0	0	0	0	0	0	0	0	0	0;
	3672	0	-1.06385654	1	0.9	1.059	100	1	7	0	0	0	0	0	0	0	0	0	0	0	0;
	3673	0	0	12	-12	0.981	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3678	0	0	0.1	-0.1	1.057	100	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	3681	0	0	0	0	0.992	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	3682	0	0	1	-1	1.011	100	0	3	0	0	0	0	0	0	0	0	0	0	0	0;
	3687	0	0	7	-7	0.939	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3687	0	0	7	-7	0.939	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3688	0	0	3	-3	0.999	100	0	4.5	0	0	0	0	0	0	0	0	0	0	0	0;
	3704	0	0	2	-2	1.04	100	0	5	0	0	0	0	0	0	0	0	0	0	0	0;
	3706	0	0	1.8	-1.8	1.018	100	0	3	0	0	0	0	0	0	0	0	0	0	0	0;
	3712	0	0	6	-6	1.014	100	0	9.5	0	0	0	0	0	0	0	0	0	0	0	0;
	3714	0	0	0	0	1.074	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	3716	0	0	5.6	-5.6	1.059	100	0	8.8	0	0	0	0	0	0	0	0	0	0	0	0;
	3733	0	0	0	0	0.991	100	0	24	0	0	0	0	0	0	0	0	0	0	0	0;
	3735	2.83	12.4377602	8	-8	1.066	100	1	18	0	0	0	0	0	0	0	0	0	0	0	0;
	3736	0	0	17	-11	0.999	100	0	19	0	0	0	0	0	0	0	0	0	0	0	0;
	3737	18.78	7.62913742	17	-17	1.031	100	1	44	0	0	0	0	0	0	0	0	0	0	0	0;
	3764	0	0	6	-7	1.023	100	0	9	0	0	0	0	0	0	0	0	0	0	0	0;
	3768	5.6	13.4008074	4.6	-4.1	1.041	100	1	11.2	5.6	0	0	0	0	0	0	0	0	0	0	0;
	3773	5.48	0	0	0	1.057	100	1	43	0	0	0	0	0	0	0	0	0	0	0	0;
	3778	0	0	0	0	1.026	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	3778	0	0	0	0	1.026	100	0	20	0	0	0	0	0	0	0	0	0	0	0	0;
	3780	0.4	0	0	0	0.978	100	1	22.05	0	0	0	0	0	0	0	0	0	0	0	0;
	3781	0	0	1.2	-1.2	0.974	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3816	0	0	0	0	1.072	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	3816	0	0	0	0	1.072	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	3819	0	0	0	0	1.048	100	0	26.25	0	0	0	0	0	0	0	0	0	0	0	0;
	3819	0	0	0	0	1.048	100	0	20.25	0	0	0	0	0	0	0	0	0	0	0	0;
	3819	0	0	0	0	1.048	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	3821	0	0	0	0	1.035	100	0	20.02	0	0	0	0	0	0	0	0	0	0	0	0;
	3821	0.48	0	0	0	1.035	100	1	20.35	0	0	0	0	0	0	0	0	0	0	0	0;
	3836	20.76	-8.53820695	12	-8.66	0.985	100	1	37.8	0	0	0	0	0	0	0	0	0	0	0	0;
	3837	17.19	-5.97447703	12	-8	0.995	100	1	37.8	0	0	0	0	0	0	0	0	0	0	0	0;
	3838	15.13	-8.71732896	12	-8.73	0.985	100	1	37.8	0	0	0	0	0	0	0	0	0	0	0	0;
	3842	0	0	0	0	1.027	100	0	27.2	0	0	0	0	0	0	0	0	0	0	0	0;
	3846	0	0	0	0	1.06	100	0	30	0	0	0	0	0	0	0	0	0	0	0	0;
	3856	0	0	0	0	1.061	100	0	9.1	0	0	0	0	0	0	0	0	0	0	0	0;
	3862	0	0	7.2	-7.2	1.023	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3862	0	0	7.8	-7.8	1.023	100	0	13	0	0	0	0	0	0	0	0	0	0	0	0;
	3873	0	0	6	-4	1.048	100	0	22	0	0	0	0	0	0	0	0	0	0	0	0;
	3883	0	0	0	0	1.054	100	0	6.68	0	0	0	0	0	0	0	0	0	0	0	0;
	3888	0	0	3	-3	1.049	100	0	9	0	0	0	0	0	0	0	0	0	0	0	0;
	3889	0	0	0	0	1.058	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	3896	0	0	0	0	1.053	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	3910	0	0	0	0	1.021	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3914	0	0	1	-1	1.023	100	0	2	0	0	0	0	0	0	0	0	0	0	0	0;
	3914	0	0	1	-1	1.023	100	0	2	0	0	0	0	0	0	0	0	0	0	0	0;
	3925	0	0	0	0	1.006	100	0	13.2	0	0	0	0	0	0	0	0	0	0	0	0;
	3925	2.39	0	0	0	1.006	100	1	18	0	0	0	0	0	0	0	0	0	0	0	0;
	3940	0	0	5	-4.5	1.077	100	0	7	0	0	0	0	0	0	0	0	0	0	0	0;
	3945	0	0	0	0	1.068	100	0	32	0	0	0	0	0	0	0	0	0	0	0	0;
	3946	0	0	0	0	1.068	100	0	55	0	0	0	0	0	0	0	0	0	0	0	0;
	3948	0	0	2	-3	1.017	100	0	7	0	0	0	0	0	0	0	0	0	0	0	0;
	3961	0	0	0	0	1.068	100	0	17.2	0	0	0	0	0	0	0	0	0	0	0	0;
	3962	0	0	0	0	1.032	100	0	11.69	0	0	0	0	0	0	0	0	0	0	0	0;
	3973	0	0	0	0	0.994	100	0	36	0	0	0	0	0	0	0	0	0	0	0	0;
	3991	28.87	-4.43380364	6	-6	0.998	100	1	40	1	0	0	0	0	0	0	0	0	0	0	0;
	3991	28.16	-4.43380364	6	-6	0.998	100	1	40	1	0	0	0	0	0	0	0	0	0	0	0;
	3990	28.47	-1.13003576	5	-15	1.026	100	1	40	1	0	0	0	0	0	0	0	0	0	0	0;
	3990	26.44	-1.13003576	5	-15	1.026	100	1	40	1	0	0	0	0	0	0	0	0	0	0	0;
	3999	0	0	0.1	-0.1	1.033	100	0	2.2	0	0	0	0	0	0	0	0	0	0	0	0;
	3999	0	0	4	3.9	1.033	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	4009	0	0	1	-1	1.005	100	0	2	0	0	0	0	0	0	0	0	0	0	0	0;
	4009	0	0	3	-3	1.005	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	4009	0	0	3	-3	1.005	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	4020	0	0	0	0	1.046	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	4020	0	0	0	0	1.046	100	0	24.8	0	0	0	0	0	0	0	0	0	0	0	0;
	4022	0	0	0	0	1.077	100	0	13.8	0	0	0	0	0	0	0	0	0	0	0	0;
	4022	0	0	0	0	1.077	100	0	22.7	0	0	0	0	0	0	0	0	0	0	0	0;
	4047	0	0	6.5	-6.5	1.012	100	0	10.6	0	0	0	0	0	0	0	0	0	0	0	0;
	4051	0	0	11	-11	0.889	100	0	18	0	0	0	0	0	0	0	0	0	0	0	0;
	4053	4.16	0	0	0	1.065	100	1	30.4	0	0	0	0	0	0	0	0	0	0	0	0;
	4053	0	0	0	0	1.065	100	0	16	0	0	0	0	0	0	0	0	0	0	0	0;
	4077	1.46	0	0	0	0.981	100	1	26	0	0	0	0	0	0	0	0	0	0	0	0;
	4078	12.41	4.46336751	6	-11	1.032	100	1	27	0	0	0	0	0	0	0	0	0	0	0	0;
	4078	12.41	4.46336751	6	-11	1.032	100	1	27	0	0	0	0	0	0	0	0	0	0	0	0;
	4088	0	0	0	0	1.001	100	0	17.1	0	0	0	0	0	0	0	0	0	0	0	0;
	4094	0	0	0	0	1.046	100	0	2.4	0	0	0	0	0	0	0	0	0	0	0	0;
	4134	0	0	0	0	1.04	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	4151	0	0	0	0	1	100	0	6.9	0	0	0	0	0	0	0	0	0	0	0	0;
	4155	0	0	5	-5	1.007	100	0	12.3	0	0	0	0	0	0	0	0	0	0	0	0;
	4155	0	0	5	-5	1.007	100	0	12.3	0	0	0	0	0	0	0	0	0	0	0	0;
	4155	0	0	5	-5	1.007	100	0	12.3	0	0	0	0	0	0	0	0	0	0	0	0;
	4157	0	0	2	-2	0.998	100	0	5	0	0	0	0	0	0	0	0	0	0	0	0;
	4157	0	0	2	-2	0.998	100	0	5	0	0	0	0	0	0	0	0	0	0	0	0;
	4195	0	0	10	-10	1.062	100	0	24	0	0	0	0	0	0	0	0	0	0	0	0;
	4224	0	0	0	0	1.048	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	4224	0	0	0	0	1.048	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	4243	0	0	0	0	1.007	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	4242	0	0	0	0	1.009	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	4257	0	0	13	0	1.03	100	0	13	0	0	0	0	0	0	0	0	0	0	0	0;
	4261	4.96	0	0	0	1.021	100	1	16.4	0	0	0	0	0	0	0	0	0	0	0	0;
	4270	0	0	42	-42	1.05	100	0	42	0	0	0	0	0	0	0	0	0	0	0	0;
	4271	0	0	5	-5	0.977	100	0	19	0	0	0	0	0	0	0	0	0	0	0	0;
	4286	0	0	0	0	0.998	100	0	15.5	0	0	0	0	0	0	0	0	0	0	0	0;
	4286	0	0	0	0	0.998	100	0	25.7	0	0	0	0	0	0	0	0	0	0	0	0;
	4300	0	0	5	-5	1.048	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	4300	0	0	5	-5	1.048	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	4318	0	0	2	-2	1.013	100	0	5	0	0	0	0	0	0	0	0	0	0	0	0;
	4324	10.5	7.57847395	20	-34	1.013	100	1	46	0	0	0	0	0	0	0	0	0	0	0	0;
	4325	0	0	3.6	-3.6	1.025	100	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	4326	0	0	0	0	1.07	100	0	1.74	0	0	0	0	0	0	0	0	0	0	0	0;
	4330	0	0	0	0	1.003	100	0	8.1	0	0	0	0	0	0	0	0	0	0	0	0;
	4334	0	0	0	0	1.053	100	0	13.8	0	0	0	0	0	0	0	0	0	0	0	0;
	4334	0	0	0	0	1.053	100	0	15	0	0	0	0	0	0	0	0	0	0	0	0;
	4340	32.81	5.01640035	25	-25	1.037	100	1	44	0	0	0	0	0	0	0	0	0	0	0	0;
	4344	0	0	14	-14	1.048	100	0	18	0	0	0	0	0	0	0	0	0	0	0	0;
	4345	0	0	0.1	-0.1	1.076	100	0	4	0	0	0	0	0	0	0	0	0	0	0	0;
	4349	0	0	35	-35	1.059	100	0	58	0	0	0	0	0	0	0	0	0	0	0	0;
	4351	0	0	0	0	1.015	100	0	11	0	0	0	0	0	0	0	0	0	0	0	0;
	4351	0	0	2	-2	1.015	100	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	4352	14.54	1.50354964	24	-24	0.962	100	1	39	0	0	0	0	0	0	0	0	0	0	0	0;
	4362	0	0	0	0	1.059	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	4362	0	0	0	0	1.059	100	0	33	0	0	0	0	0	0	0	0	0	0	0	0;
	4370	6.94	4.0554285	2	1.9	1.051	100	1	26	0	0	0	0	0	0	0	0	0	0	0	0;
	4377	0	0	1	0.9	1.045	100	0	11	0	0	0	0	0	0	0	0	0	0	0	0;
	4400	0	0	0	0	0.985	100	0	4	0	0	0	0	0	0	0	0	0	0	0	0;
	4403	0	0	0	0	1.021	100	0	16	0	0	0	0	0	0	0	0	0	0	0	0;
	4408	0	0	1	-1	1.001	100	0	2	0	0	0	0	0	0	0	0	0	0	0	0;
	4408	0	0	1	-1	1.001	100	0	2	0	0	0	0	0	0	0	0	0	0	0	0;
	4408	0	0	2	-2	1.001	100	0	5	0	0	0	0	0	0	0	0	0	0	0	0;
	4417	0	0	0	0	0.995	100	0	13.6	0	0	0	0	0	0	0	0	0	0	0	0;
	4437	0	0	0	0	0.988	100	0	2.6	0	0	0	0	0	0	0	0	0	0	0	0;
	4437	6.25	0	0	0	0.988	100	1	17.9	0	0	0	0	0	0	0	0	0	0	0	0;
	4438	0	0	0	0	0.977	100	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	4438	0.25	0	0	0	0.977	100	1	10.25	0	0	0	0	0	0	0	0	0	0	0	0;
	4439	0	0	1	-1	1.033	100	0	3	0	0	0	0	0	0	0	0	0	0	0	0;
	4454	0	0	2	-2	1.058	100	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	4472	0	0	0	0	0.995	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	4472	0	0	0	0	0.995	100	0	4	0	0	0	0	0	0	0	0	0	0	0	0;
	4477	0	0	0	0	1.059	100	0	29.9	0	0	0	0	0	0	0	0	0	0	0	0;
	4478	0	0	0	0	1.03	100	0	13.7	0	0	0	0	0	0	0	0	0	0	0	0;
	4496	0	0	0	0	1.041	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	4498	0	0	1	-1	1.057	100	0	50	0	0	0	0	0	0	0	0	0	0	0	0;
	4499	7.83	-0.877412384	3.21	-2	0.981	100	1	23.7	0	0	0	0	0	0	0	0	0	0	0	0;
	4500	9.07	-2.05833307	7	-3	1.012	100	1	23.7	0	0	0	0	0	0	0	0	0	0	0	0;
	4501	10.57	-2.06561465	7	-3	1.012	100	1	23.7	0	0	0	0	0	0	0	0	0	0	0	0;
	4502	11.08	-2.0675103	7	-3	1.012	100	1	23.7	0	0	0	0	0	0	0	0	0	0	0	0;
	4503	10.08	0.551680976	7	-3	1.015	100	1	23.7	0	0	0	0	0	0	0	0	0	0	0	0;
	4516	0	0	15	-15	1.039	100	0	21.4	0	0	0	0	0	0	0	0	0	0	0	0;
	4529	0	0	16	-14	1.02	100	0	31	0	0	0	0	0	0	0	0	0	0	0	0;
	4532	4.62	-0.724211686	6.7	-4.5	1.032	100	1	21	0	0	0	0	0	0	0	0	0	0	0	0;
	4532	5.63	-0.628760434	6	-4	1.032	100	1	21	0	0	0	0	0	0	0	0	0	0	0	0;
	4536	8.43	-2.01282979	26.1	-24.36	1.072	100	1	87	0	0	0	0	0	0	0	0	0	0	0	0;
	4558	0	0	20	-10	0.595	100	0	45	0	0	0	0	0	0	0	0	0	0	0	0;
	4558	0	0	20	-10	0.595	100	0	45	0	0	0	0	0	0	0	0	0	0	0	0;
	4558	0	0	20	-10	0.595	100	0	45	0	0	0	0	0	0	0	0	0	0	0	0;
	4558	0	0	20	-10	0.595	100	0	45	0	0	0	0	0	0	0	0	0	0	0	0;
	4558	0	0	20	-10	0.595	100	0	45	0	0	0	0	0	0	0	0	0	0	0	0;
	4587	6.19	15.0807442	7.1	-7.1	1.047	100	1	22	0	0	0	0	0	0	0	0	0	0	0	0;
	4591	0	0	0	0	1.064	100	0	11.7	0	0	0	0	0	0	0	0	0	0	0	0;
	4594	43	27.6929408	27	-9	1.056	100	1	45	44	0	0	0	0	0	0	0	0	0	0	0;
	4594	44	27.6929408	27	-9	1.056	100	1	45	44	0	0	0	0	0	0	0	0	0	0	0;
	4602	0	0	0.1	-0.1	1.062	100	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	4603	0	0	10	-10	1.052	100	0	16.8	0	0	0	0	0	0	0	0	0	0	0	0;
	4605	0	0	0	0	1	100	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	4608	0	0	5	-5	1.07	100	0	12.7	0	0	0	0	0	0	0	0	0	0	0	0;
	4608	0	14.8149086	1	0.9	1.07	100	1	12.7	0	0	0	0	0	0	0	0	0	0	0	0;
	4643	0.17	0	0	0	1.031	100	1	36.8	0	0	0	0	0	0	0	0	0	0	0	0;
	4654	0	0	0	0	1.038	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	4655	0	0	0.1	-0.1	1.078	100	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	4656	0	0	0.1	-0.1	1.044	100	0	4	0	0	0	0	0	0	0	0	0	0	0	0;
	4665	0	0	0	0	1.033	100	0	31.5	0	0	0	0	0	0	0	0	0	0	0	0;
	4666	0	0	0	0	1.033	100	0	33	0	0	0	0	0	0	0	0	0	0	0	0;
	4671	0	0	0	0	1.048	100	0	17.5	0	0	0	0	0	0	0	0	0	0	0	0;
	4677	0	0	0.1	-0.1	1.063	100	0	9	0	0	0	0	0	0	0	0	0	0	0	0;
	4681	0	0	0	0	1.035	100	0	11.5	0	0	0	0	0	0	0	0	0	0	0	0;
	4682	5.37	0	0	0	1.039	100	1	35	0	0	0	0	0	0	0	0	0	0	0	0;
	4690	0	0	0	0	1.033	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	4690	0	0	0	0	1.033	100	0	22	0	0	0	0	0	0	0	0	0	0	0	0;
	4695	0	0	0.1	-0.1	1.054	100	0	3	0	0	0	0	0	0	0	0	0	0	0	0;
	4695	0	0	0.1	-0.1	1.054	100	0	1	0	0	0	0	0	0	0	0	0	0	0	0;
	4695	0	0	0.1	-0.1	1.054	100	0	5	0	0	0	0	0	0	0	0	0	0	0	0;
	4695	0	0	0.1	-0.1	1.054	100	0	7	0	0	0	0	0	0	0	0	0	0	0	0;
	4695	0	0	0.1	-0.1	1.054	100	0	3	0	0	0	0	0	0	0	0	0	0	0	0;
	4708	0	0	0	0	1.064	100	0	14	0	0	0	0	0	0	0	0	0	0	0	0;
	4723	0	0	1	-1	1.003	100	0	1	0	0	0	0	0	0	0	0	0	0	0	0;
	4723	0	0	1	-1	1.003	100	0	1	0	0	0	0	0	0	0	0	0	0	0	0;
	4723	0	0	1	-1	1.003	100	0	1	0	0	0	0	0	0	0	0	0	0	0	0;
	4740	0	0	1	-1	1.06	100	0	11.5	0	0	0	0	0	0	0	0	0	0	0	0;
	4740	0	0	1	-1	1.06	100	0	11.5	0	0	0	0	0	0	0	0	0	0	0	0;
	4741	0	0	1	0	1.1	100	0	11	0	0	0	0	0	0	0	0	0	0	0	0;
	4741	0	0	0.1	-0.1	1.1	100	0	2.5	0	0	0	0	0	0	0	0	0	0	0	0;
	4742	0	0	0	0	1.004	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	4743	0	0	1	0.9	1.074	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	4743	0	0	1	0.9	1.074	100	0	15	0	0	0	0	0	0	0	0	0	0	0	0;
	4743	0	0	1	0.9	1.074	100	0	15	0	0	0	0	0	0	0	0	0	0	0	0;
	4778	0	0	0.1	-0.1	1.076	100	0	9	0	0	0	0	0	0	0	0	0	0	0	0;
	4779	0	0	5	-5	1.01	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	4779	0	0	5	-5	1.01	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	4780	0	0	5	-5	1.01	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	4780	0	0	5	-5	1.01	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	4789	6.58	21.7564092	10	-10	1.04	100	1	30	0	0	0	0	0	0	0	0	0	0	0	0;
	4792	0	0	0	0	1.038	100	0	3.3	0	0	0	0	0	0	0	0	0	0	0	0;
	4800	0	0	1	0	1.056	100	0	7	0	0	0	0	0	0	0	0	0	0	0	0;
	4805	0	0	0	0	1.03	100	0	28	0	0	0	0	0	0	0	0	0	0	0	0;
	4811	0	0	0	0	1.018	100	0	9.2	0	0	0	0	0	0	0	0	0	0	0	0;
	4816	0	0	8.5	-8.5	1.015	100	0	14	0	0	0	0	0	0	0	0	0	0	0	0;
	4827	8.78	-6.07189715	18	-18	0.98	100	1	27	0	0	0	0	0	0	0	0	0	0	0	0;
	4837	0	0	0	0	1.042	100	0	20	0	0	0	0	0	0	0	0	0	0	0	0;
	4840	0	0	0.64	-0.64	0.988	100	0	6.4	0	0	0	0	0	0	0	0	0	0	0	0;
	4841	1.52	-1.06723863	3.6	-4.5	0.993	100	1	15	1	0	0	0	0	0	0	0	0	0	0	0;
	4841	1.52	-1.0334161	3	-4	0.993	100	1	15	0	0	0	0	0	0	0	0	0	0	0	0;
	4842	0.52	-2.16678037	3	-4	0.991	100	1	15	0	0	0	0	0	0	0	0	0	0	0	0;
	4842	1	-2.378703	3.6	-4.5	0.991	100	1	15	1	0	0	0	0	0	0	0	0	0	0	0;
	4850	0	0	70	-80	1.121	100	0	170	-170	0	0	0	0	0	0	0	0	0	0	0;
	4850	0	0	70	-80	1.121	100	0	170	-170	0	0	0	0	0	0	0	0	0	0	0;
	4849	0	0	70	-80	1.15	100	0	170	-170	0	0	0	0	0	0	0	0	0	0	0;
	4849	0	0	70	-80	1.15	100	0	170	-170	0	0	0	0	0	0	0	0	0	0	0;
	4848	0	0	70	-80	1.15	100	0	170	-170	0	0	0	0	0	0	0	0	0	0	0;
	4848	0	0	70	-80	1.15	100	0	170	-170	0	0	0	0	0	0	0	0	0	0	0;
	4847	0	0	70	-80	1.147	100	0	170	-170	0	0	0	0	0	0	0	0	0	0	0;
	4847	0	0	70	-80	1.147	100	0	170	-170	0	0	0	0	0	0	0	0	0	0	0;
	4857	0	0	0	0	1.062	100	0	34	0	0	0	0	0	0	0	0	0	0	0	0;
	4857	0	0	0	0	1.062	100	0	24	0	0	0	0	0	0	0	0	0	0	0	0;
	4868	0	0	5.5	-5.5	1.053	100	0	9	0	0	0	0	0	0	0	0	0	0	0	0;
	4876	0	0	4	-4	0.894	100	0	6.4	0	0	0	0	0	0	0	0	0	0	0	0;
	4876	0	0	6.4	-6.4	0.894	100	0	10.8	0	0	0	0	0	0	0	0	0	0	0	0;
	4890	0	0	6.8	-6.8	1.026	100	0	11.2	0	0	0	0	0	0	0	0	0	0	0	0;
	4890	0	0	6.8	-6.8	1.026	100	0	11.2	0	0	0	0	0	0	0	0	0	0	0	0;
	4897	0	0	7	-12	1.044	100	0	22	0	0	0	0	0	0	0	0	0	0	0	0;
	4904	0	0	7.7	-7.7	1.039	100	0	12.8	0	0	0	0	0	0	0	0	0	0	0	0;
	4908	9.96	0	0	0	1.034	100	1	35.02	0	0	0	0	0	0	0	0	0	0	0	0;
	4908	2.96	0	0	0	1.034	100	1	20	0	0	0	0	0	0	0	0	0	0	0	0;
	4920	0	0	0	-1	1.013	100	0	5	0	0	0	0	0	0	0	0	0	0	0	0;
	4924	0	0	9.8	-9.8	1.009	100	0	15.9	0.2	0	0	0	0	0	0	0	0	0	0	0;
	4926	0	0	0	0	1.036	100	0	21.6	0	0	0	0	0	0	0	0	0	0	0	0;
	4926	0	0	0	0	1.036	100	0	20	0	0	0	0	0	0	0	0	0	0	0	0;
	4926	0	0	0	0	1.036	100	0	30	0	0	0	0	0	0	0	0	0	0	0	0;
	4946	16.32	12.960173	12	-8	1.007	100	1	32	0	0	0	0	0	0	0	0	0	0	0	0;
	4949	0	0	12	-12	1.022	100	0	33	0	0	0	0	0	0	0	0	0	0	0	0;
	4956	0	0	0	0	1.044	100	0	20	0	0	0	0	0	0	0	0	0	0	0	0;
	4972	0	0	6	-6	0.893	100	0	9.6	0	0	0	0	0	0	0	0	0	0	0	0;
	4976	0	0	0	0	1.037	100	0	4	0	0	0	0	0	0	0	0	0	0	0	0;
	4990	1.97	0	0	0	1.068	100	1	22	0	0	0	0	0	0	0	0	0	0	0	0;
	4990	0.97	0	0	0	1.068	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	4997	0	0	18	-18	1.035	100	0	30	0	0	0	0	0	0	0	0	0	0	0	0;
	4997	6.97	1.45061792	18	-18	1.035	100	1	30	0	0	0	0	0	0	0	0	0	0	0	0;
	5013	0	0	16	-18	0.995	100	0	32	0	0	0	0	0	0	0	0	0	0	0	0;
	5014	17.85	-10.9087537	12	-21	0.983	100	1	35.1	0	0	0	0	0	0	0	0	0	0	0	0;
	5015	16.89	-13.2698635	12	-21	0.985	100	1	35.1	0	0	0	0	0	0	0	0	0	0	0	0;
	5016	18.89	-12.1574862	12	-21	0.989	100	1	35.1	0	0	0	0	0	0	0	0	0	0	0	0;
	5023	0	0	0	0	1.008	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	5024	3.14	0	0	0	1.007	100	1	30.5	0	0	0	0	0	0	0	0	0	0	0	0;
	5042	0	0	0	0	1.043	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	5042	0	0	0	0	1.043	100	0	20	0	0	0	0	0	0	0	0	0	0	0	0;
	5044	0	0	0	0	1.032	100	0	20.7	0	0	0	0	0	0	0	0	0	0	0	0;
	5050	0	0	0	0	1.008	100	0	18	0	0	0	0	0	0	0	0	0	0	0	0;
	5054	0	0	4	3.9	1.058	100	0	36	0	0	0	0	0	0	0	0	0	0	0	0;
	5060	0	0	15.18	-14.17	1.022	100	0	50.6	0	0	0	0	0	0	0	0	0	0	0	0;
	5068	0	0	11	-11	0.993	100	0	18	0	0	0	0	0	0	0	0	0	0	0	0;
	5069	0	0	0	0	1.017	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	5071	0	0	5	-5	1.074	100	0	15	0	0	0	0	0	0	0	0	0	0	0	0;
	5071	0	0	5	-5	1.074	100	0	15	0	0	0	0	0	0	0	0	0	0	0	0;
	5073	0	0	0	0	1.067	100	0	24	0	0	0	0	0	0	0	0	0	0	0	0;
	5073	0	0	0	0	1.067	100	0	16	0	0	0	0	0	0	0	0	0	0	0	0;
	5077	0	0	0	0	1.02	100	0	36	0	0	0	0	0	0	0	0	0	0	0	0;
	5079	0	0	0	-0.01	1.008	100	0	5.6	0	0	0	0	0	0	0	0	0	0	0	0;
	5079	0	0	0	-0.01	1.008	100	0	5.6	0	0	0	0	0	0	0	0	0	0	0	0;
	5085	0	0	0	0	1.085	100	0	3	0	0	0	0	0	0	0	0	0	0	0	0;
	5989	0	0	120	-120	1.073	100	0	250	0	0	0	0	0	0	0	0	0	0	0	0;
	5989	0	0	120	-120	1.073	100	0	250	0	0	0	0	0	0	0	0	0	0	0	0;
	5989	0	0	120	-120	1.073	100	0	250	0	0	0	0	0	0	0	0	0	0	0	0;
	5990	0	0	125	-125	1.072	100	0	670	0	0	0	0	0	0	0	0	0	0	0	0;
	5990	0	0	125	-125	1.072	100	0	670	0	0	0	0	0	0	0	0	0	0	0	0;
	5992	0	0	100	-100	1.036	100	0	250	50	0	0	0	0	0	0	0	0	0	0	0;
	5993	974.04	30.7082278	470	-330	1.072	100	1	1100	300	0	0	0	0	0	0	0	0	0	0	0;
	5993	996.04	30.7082278	470	-330	1.072	100	1	1100	300	0	0	0	0	0	0	0	0	0	0	0;
	5995	0	0	60	-60	1.043	100	0	200	-20	0	0	0	0	0	0	0	0	0	0	0;
	5996	0	0	60	-60	1.091	100	0	200	-20	0	0	0	0	0	0	0	0	0	0	0;
	5998	0	0	0	0	1.065	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	5998	0	0	0	0	1.065	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	5999	0	0	0.4	-0.32	1.038	100	0	1.07	0	0	0	0	0	0	0	0	0	0	0	0;
	5999	0	0	0.4	-0.32	1.038	100	0	1.07	0	0	0	0	0	0	0	0	0	0	0	0;
	6003	0	0	300	-380	1.076	100	0	500	50	0	0	0	0	0	0	0	0	0	0	0;
	6006	0	0	0.65	-0.11	1.053	100	0	0.37	0	0	0	0	0	0	0	0	0	0	0	0;
	6006	0	0	0.65	-0.11	1.053	100	0	0.37	0	0	0	0	0	0	0	0	0	0	0	0;
	6014	0	0	100	-100	1.035	100	0	250	-250	0	0	0	0	0	0	0	0	0	0	0;
	6014	0	0	100	-100	1.035	100	0	250	-250	0	0	0	0	0	0	0	0	0	0	0;
	6017	0	0	40	-40	1.048	100	0	30	0	0	0	0	0	0	0	0	0	0	0	0;
	6017	0	0	40	-40	1.048	100	0	60	0	0	0	0	0	0	0	0	0	0	0	0;
	6019	0	0	200	-200	1.06	100	0	450	0	0	0	0	0	0	0	0	0	0	0	0;
	6019	0	0	200	-200	1.06	100	0	450	0	0	0	0	0	0	0	0	0	0	0	0;
	6028	0	0	2.5	0	1.072	100	0	0	-30	0	0	0	0	0	0	0	0	0	0	0;
	6028	0	0	2.5	0	1.072	100	0	0	-16	0	0	0	0	0	0	0	0	0	0	0;
	6033	0	0	450	-450	1.058	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6033	0	0	450	-450	1.058	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6033	0	0	450	-450	1.058	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6033	0	0	450	-450	1.058	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6033	0	0	450	-450	1.058	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6033	0	0	450	-450	1.058	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6034	0	0	450	-450	0.975	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6034	59.19	450.787554	204.93	-21.18	0.975	100	1	70.61	0	0	0	0	0	0	0	0	0	0	0	0;
	6034	0	0	450	-450	0.975	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6037	238.05	-124.864018	74.91	-142.29	1.03	100	1	249.71	0	0	0	0	0	0	0	0	0	0	0	0;
	6040	0	0	280	-280	1.048	100	0	600	300	0	0	0	0	0	0	0	0	0	0	0;
	6041	0	0	280	-280	1.048	100	0	500	0	0	0	0	0	0	0	0	0	0	0	0;
	6045	2.02	15.5003959	304	-171	1.096	100	1	418	185	0	0	0	0	0	0	0	0	0	0	0;
	6045	0	0	304	-171	1.096	100	0	418	185	0	0	0	0	0	0	0	0	0	0	0;
	6045	2.02	15.5003959	304	-171	1.096	100	1	379	230	0	0	0	0	0	0	0	0	0	0	0;
	6045	12.09	40.2362379	367	-171	1.096	100	1	393	165	0	0	0	0	0	0	0	0	0	0	0;
	6053	0	0	450	-450	1.042	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6052	260.5	-61.656136	81.31	-81.31	1.045	100	1	271.04	0	0	0	0	0	0	0	0	0	0	0	0;
	6054	302.64	-90.3154449	93.96	-93.96	1.062	100	1	313.19	0	0	0	0	0	0	0	0	0	0	0	0;
	6057	1605.37	-76.702887	484.54	-484.54	0.998	100	1	1615.12	0	0	0	0	0	0	0	0	0	0	0	0;
	6058	0	0	7	0	1.057	100	0	0	-1	0	0	0	0	0	0	0	0	0	0	0;
	6060	1045.35	51.2157659	570	-100	1.052	100	1	1056	250	0	0	0	0	0	0	0	0	0	0	0;
	6060	0	0	523	-125	1.052	100	0	1056	200	0	0	0	0	0	0	0	0	0	0	0;
	6060	401.35	-14.2011281	263	-95	1.052	100	1	412	196	0	0	0	0	0	0	0	0	0	0	0;
	6060	401.35	-19.392117	240	-95	1.052	100	1	412	196	0	0	0	0	0	0	0	0	0	0	0;
	6071	99	-29.6927897	400	-115	1.007	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	6076	0	0	300	-300	1.074	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6080	0	0	0	-3.09	1.063	100	0	0	-6.25	0	0	0	0	0	0	0	0	0	0	0;
	6086	486.56	139.768014	149.1	-149.1	1.042	100	1	497	0	0	0	0	0	0	0	0	0	0	0	0;
	6089	1067.26	-125.063872	323.5	-323.5	1.046	100	1	1078.33	0	0	0	0	0	0	0	0	0	0	0	0;
	6097	1033.32	-70.0454165	355	-215	1.053	100	1	1050	300	0	0	0	0	0	0	0	0	0	0	0;
	6097	501.32	-70.0454165	355	-215	1.053	100	1	910	300	0	0	0	0	0	0	0	0	0	0	0;
	6097	471.32	-70.0454165	355	-215	1.053	100	1	910	300	0	0	0	0	0	0	0	0	0	0	0;
	6100	0	0	300	-300	1.076	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6101	0	0	450	-450	1.022	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6114	0	0	300	-300	1.077	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6115	0	0	450	-450	1.069	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6119	0	0	450	-450	1.066	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6120	0	0	450	-450	1.066	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6121	0	0	450	-450	1.048	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6123	0	0	450	-450	1.038	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6124	0	0	0	-3	1.035	100	0	0	-67	0	0	0	0	0	0	0	0	0	0	0;
	6123	0	0	0	-60	1.038	100	0	0	-70	0	0	0	0	0	0	0	0	0	0	0;
	6123	0	0	0	-60	1.038	100	0	0	-85	0	0	0	0	0	0	0	0	0	0	0;
	6126	0	0	23.1	0	1.063	100	0	0	-461.47	0	0	0	0	0	0	0	0	0	0	0;
	6125	0	0	8.93	0	1.051	100	0	0	-245.79	0	0	0	0	0	0	0	0	0	0	0;
	6134	1216.12	-125.560824	368.13	-368.13	1.049	100	1	1227.09	0	0	0	0	0	0	0	0	0	0	0	0;
	6135	0	0	200	-200	1.059	100	0	450	0	0	0	0	0	0	0	0	0	0	0	0;
	6137	0	0	0	-82.25	1.031	100	0	0	-38.97	0	0	0	0	0	0	0	0	0	0	0;
	6144	0	0	7.5	0	1.04	100	0	0	-3	0	0	0	0	0	0	0	0	0	0	0;
	6143	0	0	450	-450	1.037	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6144	0	0	7.5	0	1.04	100	0	0	-5	0	0	0	0	0	0	0	0	0	0	0;
	6143	0	0	450	-450	1.037	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6146	0	0	450	-450	1.044	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6146	0	0	65	0	1.044	100	0	0	-2	0	0	0	0	0	0	0	0	0	0	0;
	6148	0	0	57.97	0	1.062	100	0	0	-55.8	0	0	0	0	0	0	0	0	0	0	0;
	6157	729.53	-117.60879	222	-222	1.059	100	1	740	0	0	0	0	0	0	0	0	0	0	0	0;
	6161	2110.85	232.595731	300	-300	1.077	100	1	2121.83	0	0	0	0	0	0	0	0	0	0	0	0;
	6163	0	0	0	-4.17	1.029	100	0	0	-4.1	0	0	0	0	0	0	0	0	0	0	0;
	6164	174.72	-140.448436	55.8	-55.8	1.053	100	1	186	0	0	0	0	0	0	0	0	0	0	0	0;
	6164	177.72	-142.713733	56.7	-56.7	1.053	100	1	189	0	0	0	0	0	0	0	0	0	0	0	0;
	6165	-11.17	7.6776448	182	-252	1.044	100	1	280	-280	0	0	0	0	0	0	0	0	0	0	0;
	6165	-11.17	7.6776448	182	-252	1.044	100	1	280	-280	0	0	0	0	0	0	0	0	0	0	0;
	6165	-11.17	7.6776448	182	-252	1.044	100	1	280	-280	0	0	0	0	0	0	0	0	0	0	0;
	6165	-11.17	7.6776448	182	-252	1.044	100	1	280	-280	0	0	0	0	0	0	0	0	0	0	0;
	6170	510.74	17.4048705	156.3	-156.3	1.051	100	1	521	0	0	0	0	0	0	0	0	0	0	0	0;
	6170	189.74	6.68133225	60	-60	1.051	100	1	200	0	0	0	0	0	0	0	0	0	0	0	0;
	6170	36.74	3.29271416	17.2	-14.1	1.051	100	1	47	0	0	0	0	0	0	0	0	0	0	0	0;
	6170	80.74	3.04000618	27.3	-27.3	1.051	100	1	91	0	0	0	0	0	0	0	0	0	0	0	0;
	6170	66.74	2.57231292	23.1	-23.1	1.051	100	1	77	0	0	0	0	0	0	0	0	0	0	0	0;
	6177	0	0	450	-450	1.045	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6188	0	0	5.71	0	1.04	100	0	0	-52.52	0	0	0	0	0	0	0	0	0	0	0;
	6188	0	0	5.71	0	1.04	100	0	0	-52.52	0	0	0	0	0	0	0	0	0	0	0;
	6189	0	0	300	-300	1.076	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6191	0	0	450	-450	1.05	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6193	336.85	-74.5481764	104.58	-104.58	1.033	100	1	348.59	0	0	0	0	0	0	0	0	0	0	0	0;
	6193	165.17	-59.9856061	53.07	-78.94	1.033	100	1	176.91	0	0	0	0	0	0	0	0	0	0	0	0;
	6196	0	0	5.4	0	1.057	100	0	0	-2.58	0	0	0	0	0	0	0	0	0	0	0;
	6196	0	0	5.4	0	1.057	100	0	0	-2.58	0	0	0	0	0	0	0	0	0	0	0;
	6203	2849.85	89.374091	857.99	-857.99	1.054	100	1	2859.97	0	0	0	0	0	0	0	0	0	0	0	0;
	6204	0	0	0	-1.28	1.004	100	0	0	-19.57	0	0	0	0	0	0	0	0	0	0	0;
	6205	0.93	10.0410213	15.64	-3.78	1.03	100	1	12.6	0	0	0	0	0	0	0	0	0	0	0	0;
	6205	0.93	10.0410213	15.64	-3.78	1.03	100	1	12.6	0	0	0	0	0	0	0	0	0	0	0	0;
	6207	0	0	300	-300	1.076	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6210	0	0	343	-169	1.023	100	0	396	223	0	0	0	0	0	0	0	0	0	0	0;
	6215	0	0	200	-200	1.073	100	0	300	-30	0	0	0	0	0	0	0	0	0	0	0;
	6219	22.69	67.2351001	51.24	-10.23	1.061	100	1	34.1	0	0	0	0	0	0	0	0	0	0	0	0;
	6219	22.69	67.2351001	51.24	-10.23	1.061	100	1	34.1	0	0	0	0	0	0	0	0	0	0	0	0;
	6220	0	0	0	-2.73	1.049	100	0	0	-2.81	0	0	0	0	0	0	0	0	0	0	0;
	6224	0	0	300	-300	1.093	100	0	770	0	0	0	0	0	0	0	0	0	0	0	0;
	6224	0	0	300	-300	1.093	100	0	770	0	0	0	0	0	0	0	0	0	0	0	0;
	6225	0	0	50.27	0	1.07	100	0	0	-392.82	0	0	0	0	0	0	0	0	0	0	0;
	6225	0	0	50.27	0	1.07	100	0	0	-392.82	0	0	0	0	0	0	0	0	0	0	0;
	6225	0	0	50.27	0	1.07	100	0	0	-392.82	0	0	0	0	0	0	0	0	0	0	0;
	6226	0	0	100	-100	1.057	100	0	200	0	0	0	0	0	0	0	0	0	0	0	0;
	6227	0	0	450	-450	1.056	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6227	0	0	0	-108.56	1.056	100	0	0	-31.67	0	0	0	0	0	0	0	0	0	0	0;
	6243	0	0	300	-300	1.076	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6246	0	0	355	-215	1.054	100	0	910	300	0	0	0	0	0	0	0	0	0	0	0;
	6247	0	0	99	-99	1.032	100	0	330	0	0	0	0	0	0	0	0	0	0	0	0;
	6247	0	0	99	-99	1.032	100	0	330	0	0	0	0	0	0	0	0	0	0	0	0;
	6247	0	0	216	-216	1.032	100	0	720	0	0	0	0	0	0	0	0	0	0	0	0;
	6249	0	0	120	-120	1.042	100	0	250	0	0	0	0	0	0	0	0	0	0	0	0;
	6249	0	0	32.44	0	1.042	100	0	0	-211.95	0	0	0	0	0	0	0	0	0	0	0;
	6249	179.19	82.5315644	120	-120	1.042	100	1	250	0	0	0	0	0	0	0	0	0	0	0	0;
	6249	0	0	120	-120	1.042	100	0	250	0	0	0	0	0	0	0	0	0	0	0	0;
	6249	80.19	82.5315644	120	-120	1.042	100	1	250	0	0	0	0	0	0	0	0	0	0	0	0;
	6249	0	0	120	-120	1.042	100	0	250	0	0	0	0	0	0	0	0	0	0	0	0;
	6249	0	0	120	-120	1.042	100	0	250	0	0	0	0	0	0	0	0	0	0	0	0;
	6250	532.51	-44.843331	400	-115	1.011	100	1	543	0	0	0	0	0	0	0	0	0	0	0	0;
	6252	0	0	4.67	-0.37	1.037	100	0	1.22	0	0	0	0	0	0	0	0	0	0	0	0;
	6253	1030.02	-220.917587	470	-330	1.073	100	1	1100	300	0	0	0	0	0	0	0	0	0	0	0;
	6257	0	0	0.3	-5.05	1.045	100	0	1	0	0	0	0	0	0	0	0	0	0	0	0;
	6260	0	0	11.65	0	1.053	100	0	0	-39.81	0	0	0	0	0	0	0	0	0	0	0;
	6260	0	0	11.65	0	1.053	100	0	0	-39.81	0	0	0	0	0	0	0	0	0	0	0;
	6262	0	0	0	-1.07	1.054	100	0	0	-0.37	0	0	0	0	0	0	0	0	0	0	0;
	6262	0	0	0	-1.07	1.054	100	0	0	-0.37	0	0	0	0	0	0	0	0	0	0	0;
	6270	185.81	-57.9487548	59.27	-69.42	1.033	100	1	197.55	0	0	0	0	0	0	0	0	0	0	0	0;
	6276	0	0	300	-300	1.068	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6278	175.91	33.2949783	515	-543	1.039	100	1	970	280	0	0	0	0	0	0	0	0	0	0	0;
	6278	175.91	-21.6488761	206	-294	1.039	100	1	370	200	0	0	0	0	0	0	0	0	0	0	0;
	6278	175.91	-21.6488761	206	-294	1.039	100	1	370	200	0	0	0	0	0	0	0	0	0	0	0;
	6286	0	0	260.97	-173.14	0.962	100	0	670	200	0	0	0	0	0	0	0	0	0	0	0;
	6287	0	0	269.33	-111.09	0.962	100	0	700	140	0	0	0	0	0	0	0	0	0	0	0;
	6288	0	0	22.36	-17.74	0.952	100	0	27	0	0	0	0	0	0	0	0	0	0	0	0;
	6289	59.15	41.2095118	43.9	-3.45	0.994	100	1	86	0	0	0	0	0	0	0	0	0	0	0	0;
	6290	0	0	22.19	-3.23	0.939	100	0	49	0	0	0	0	0	0	0	0	0	0	0	0;
	6291	14.87	9.25889158	10.1	-6.8	1.077	100	1	32	0	0	0	0	0	0	0	0	0	0	0	0;
	6292	14.87	9.25889158	10.1	-6.8	1.077	100	1	32	0	0	0	0	0	0	0	0	0	0	0	0;
	6293	13.76	3.61496043	9.89	-6.8	1.058	100	1	32	0	0	0	0	0	0	0	0	0	0	0	0;
	6294	14.8	3.66421234	9.89	-6.8	1.058	100	1	32	0	0	0	0	0	0	0	0	0	0	0	0;
	6295	3.42	-50.8948135	59.82	-50.76	0.913	100	1	92	0	0	0	0	0	0	0	0	0	0	0	0;
	6296	47.04	62.5794512	62.7	-27.3	1.083	100	1	92	0	0	0	0	0	0	0	0	0	0	0	0;
	6297	51.15	-37.5823131	62.7	-41.72	0.93	100	1	92	0	0	0	0	0	0	0	0	0	0	0	0;
	6298	927.96	74.5237037	339.95	-419.55	1.028	100	1	939.14	249.14	0	0	0	0	0	0	0	0	0	0	0;
	6299	967.92	79.4115922	349.76	-409.08	1.028	100	1	979.12	289.12	0	0	0	0	0	0	0	0	0	0	0;
	6300	959.96	70.06854	340.42	-411.42	1.027	100	1	971.15	251.15	0	0	0	0	0	0	0	0	0	0	0;
	6301	929.96	66.8273586	340.31	-419.11	1.027	100	1	941.14	251.15	0	0	0	0	0	0	0	0	0	0	0;
	6303	16	25.7167424	164.82	-101.26	0.985	100	1	252	156	0	0	0	0	0	0	0	0	0	0	0;
	6304	14	25.8079727	164.82	-100.91	0.985	100	1	250	154	0	0	0	0	0	0	0	0	0	0	0;
	6305	14	9.59272516	101.23	-56.19	0.989	100	1	250	154	0	0	0	0	0	0	0	0	0	0	0;
	6306	0	0	237.67	-167.57	0.995	100	0	295	112	0	0	0	0	0	0	0	0	0	0	0;
	6307	0	0	102.26	-66.49	0.995	100	0	155	89	0	0	0	0	0	0	0	0	0	0	0;
	6308	47.01	6.2007498	19.65	-20.55	1.005	100	1	58	0	0	0	0	0	0	0	0	0	0	0	0;
	6309	47.01	6.52100548	12.29	-12.49	1.006	100	1	58	0	0	0	0	0	0	0	0	0	0	0	0;
	6310	47.01	6.2007498	19.65	-20.55	1.005	100	1	58	0	0	0	0	0	0	0	0	0	0	0	0;
	6311	47.01	6.52100548	12.29	-12.49	1.006	100	1	58	0	0	0	0	0	0	0	0	0	0	0	0;
	6312	47.01	6.52100548	12.29	-12.49	1.006	100	1	58	0	0	0	0	0	0	0	0	0	0	0	0;
	6313	140.28	10.6413686	173.05	-81.28	0.996	100	1	263	133	0	0	0	0	0	0	0	0	0	0	0;
	6314	9.51	-18.3147469	20.37	-15.63	0.976	100	1	32	0	0	0	0	0	0	0	0	0	0	0	0;
	6315	926.41	80.8401342	549.94	-228.09	0.977	100	1	937.53	267.53	0	0	0	0	0	0	0	0	0	0	0;
	6316	923.24	82.9719276	556.49	-221.91	0.978	100	1	943.02	273.02	0	0	0	0	0	0	0	0	0	0	0;
	6317	914.4	89.2725623	518.35	-223.96	0.978	100	1	925.52	275.52	0	0	0	0	0	0	0	0	0	0	0;
	6318	881.21	72.7664225	522.35	-221.23	0.977	100	1	923.01	273.01	0	0	0	0	0	0	0	0	0	0	0;
	6319	1210.49	10.6535334	673.87	-237.7	0.978	100	1	1308	318	0	0	0	0	0	0	0	0	0	0	0;
	6320	1210.49	30.9198395	673.87	-237.7	0.98	100	1	1308	318	0	0	0	0	0	0	0	0	0	0	0;
	6321	21.43	3.87645267	5.05	-1.45	1.048	100	1	35	0	0	0	0	0	0	0	0	0	0	0	0;
	6322	22.42	3.91627349	5.05	-1.45	1.048	100	1	35	0	0	0	0	0	0	0	0	0	0	0	0;
	6323	23.4	3.95746606	5.05	-1.45	1.048	100	1	35	0	0	0	0	0	0	0	0	0	0	0	0;
	6324	21.67	3.39516436	5.05	-1.45	1.047	100	1	35	0	0	0	0	0	0	0	0	0	0	0	0;
	6325	21.67	3.39516436	5.05	-1.45	1.047	100	1	35	0	0	0	0	0	0	0	0	0	0	0	0;
	6326	21.67	3.39516436	5.05	-1.45	1.047	100	1	35	0	0	0	0	0	0	0	0	0	0	0	0;
	6327	0	0	10.54	-7.31	0.951	100	0	20	0	0	0	0	0	0	0	0	0	0	0	0;
	6328	0	0	10.54	-7.31	0.951	100	0	20	0	0	0	0	0	0	0	0	0	0	0	0;
	6329	1188.99	21.7175263	703.47	-249.56	0.957	100	1	1330	337	0	0	0	0	0	0	0	0	0	0	0;
	6330	1287.03	55.5134936	712.05	-240.98	0.96	100	1	1360	367	0	0	0	0	0	0	0	0	0	0	0;
	6331	1168.03	49.9024036	712.05	-240.98	0.962	100	1	1360	367	0	0	0	0	0	0	0	0	0	0	0;
	6332	1.4	16.2956228	285.21	-103.18	0.978	100	1	1.5	1.4	0	0	0	0	0	0	0	0	0	0	0;
	6333	0	0	109.25	-30.75	0.973	100	0	240	-240	0	0	0	0	0	0	0	0	0	0	0;
	6334	930.15	55.6542651	508.37	-153.65	0.978	100	1	943.12	233.12	0	0	0	0	0	0	0	0	0	0	0;
	6336	939.84	71.3790817	540.62	-146.99	0.98	100	1	951.15	241.15	0	0	0	0	0	0	0	0	0	0	0;
	6337	938.84	71.2601936	559.94	-147.26	0.98	100	1	950.15	240.15	0	0	0	0	0	0	0	0	0	0	0;
	6338	1492.25	239.436063	657.68	-222.98	0.991	100	1	1503	403	0	0	0	0	0	0	0	0	0	0	0;
	6339	1465.37	289.385762	657.68	-222.98	1	100	1	1503	403	0	0	0	0	0	0	0	0	0	0	0;
	6340	1486.83	145.084473	390.29	-446.45	1.015	100	1	1498	398	0	0	0	0	0	0	0	0	0	0	0;
	6341	1443.39	43.353965	368.81	-446.45	1.006	100	1	1498	398	0	0	0	0	0	0	0	0	0	0	0;
	6342	61.2	14.2602259	93.6	-50.9	0.998	100	1	125	8.5	0	0	0	0	0	0	0	0	0	0	0;
	6343	60.2	14.2224421	93.6	-50.9	0.998	100	1	125	8.5	0	0	0	0	0	0	0	0	0	0	0;
	6344	113.46	23.7673198	72.7	-2.56	1.026	100	1	148.2	4.2	0	0	0	0	0	0	0	0	0	0	0;
	6345	0	0	328.92	-51.66	0.966	100	0	685	180	0	0	0	0	0	0	0	0	0	0	0;
	6346	350.32	-17.2533528	359.66	-170.85	0.956	100	1	610	310	0	0	0	0	0	0	0	0	0	0	0;
	6347	368.3	-22.6848333	323.14	-212.84	0.955	100	1	610	310	0	0	0	0	0	0	0	0	0	0	0;
	6349	0	0	380.92	-216.75	0.969	100	0	700	205	0	0	0	0	0	0	0	0	0	0	0;
	6350	32.46	3.46832299	17.81	-10.97	0.976	100	1	50	0	0	0	0	0	0	0	0	0	0	0	0;
	6351	31.47	3.38708717	17.81	-10.97	0.976	100	1	50	0	0	0	0	0	0	0	0	0	0	0	0;
	6352	32.46	3.46832299	17.81	-10.97	0.976	100	1	50	0	0	0	0	0	0	0	0	0	0	0	0;
	6353	33.45	3.95584243	17.81	-10.97	0.977	100	1	50	0	0	0	0	0	0	0	0	0	0	0	0;
	6354	32.46	3.46832299	17.81	-10.97	0.976	100	1	50	0	0	0	0	0	0	0	0	0	0	0	0;
	6355	31.47	3.38708717	17.81	-10.97	0.976	100	1	50	0	0	0	0	0	0	0	0	0	0	0	0;
	6356	943.35	150.706131	521.6	-128.95	0.992	100	1	1000	280	0	0	0	0	0	0	0	0	0	0	0;
	6357	954.35	174.878882	521.6	-128.95	0.995	100	1	1000	280	0	0	0	0	0	0	0	0	0	0	0;
	6358	965.36	199.388158	566.43	-129.84	0.998	100	1	1000	280	0	0	0	0	0	0	0	0	0	0	0;
	6359	918.99	178.436415	565.46	-149.32	0.996	100	1	930	280	0	0	0	0	0	0	0	0	0	0	0;
	6360	20.64	11.9523458	21.89	-12.76	1.025	100	1	57	0	0	0	0	0	0	0	0	0	0	0	0;
	6361	20.64	11.9523458	21.89	-12.76	1.025	100	1	57	0	0	0	0	0	0	0	0	0	0	0	0;
	6362	0	0	320.29	-95.56	0.949	100	0	451	239	0	0	0	0	0	0	0	0	0	0	0;
	6363	0	0	63.51	-8.25	0.977	100	0	63	21	0	0	0	0	0	0	0	0	0	0	0;
	6364	0	0	267.62	-171.1	1.007	100	0	425	240	0	0	0	0	0	0	0	0	0	0	0;
	6365	903.95	17.0672615	526.98	-151.67	0.977	100	1	922.63	232.63	0	0	0	0	0	0	0	0	0	0	0;
	6366	911.63	3.1840176	527.02	-151.63	0.975	100	1	922.63	232.63	0	0	0	0	0	0	0	0	0	0	0;
	6367	918.63	11.3885724	527.78	-149.73	0.976	100	1	929.63	239.63	0	0	0	0	0	0	0	0	0	0	0;
	6368	933.63	5.7973951	529.56	-145.6	0.975	100	1	944.64	254.64	0	0	0	0	0	0	0	0	0	0	0;
	6369	0	0	10.38	-5.76	1.009	100	0	32	0	0	0	0	0	0	0	0	0	0	0	0;
	6370	1248.69	55.1712101	407.48	-463.97	0.99	100	1	1380	340	0	0	0	0	0	0	0	0	0	0	0;
	6371	1176.74	61.3797944	407.48	-463.97	0.992	100	1	1380	340	0	0	0	0	0	0	0	0	0	0	0;
	6372	1292.29	35.3697702	566.82	-494.4	1.013	100	1	1308	288	0	0	0	0	0	0	0	0	0	0	0;
	6373	1210.3	81.885439	566.82	-494.4	1.018	100	1	1308	288	0	0	0	0	0	0	0	0	0	0	0;
	6374	0	0	281.33	-122.56	0.978	100	0	451	82	0	0	0	0	0	0	0	0	0	0	0;
	6375	905.92	103.043406	525.98	-146.1	0.997	100	1	947	237	0	0	0	0	0	0	0	0	0	0	0;
	6376	932.46	122.570977	527.89	-146.1	0.999	100	1	947	267	0	0	0	0	0	0	0	0	0	0	0;
	6377	935.96	108.771356	525.98	-146.1	0.997	100	1	947	237	0	0	0	0	0	0	0	0	0	0	0;
	6378	935.96	92.4908599	525.98	-146.1	0.995	100	1	947	237	0	0	0	0	0	0	0	0	0	0	0;
	6379	935.96	101.651174	525.98	-146.1	0.996	100	1	947	237	0	0	0	0	0	0	0	0	0	0	0;
	6380	840.84	102.806168	525.98	-146.1	0.998	100	1	947	237	0	0	0	0	0	0	0	0	0	0	0;
	6381	158.27	30.7920584	132.48	-11.56	1.006	100	1	255	140	0	0	0	0	0	0	0	0	0	0	0;
	6382	0	0	262.39	-135.97	0.977	100	0	446	206	0	0	0	0	0	0	0	0	0	0	0;
	6383	218.07	87.7900054	166.41	-98.9	1.036	100	1	260	130	0	0	0	0	0	0	0	0	0	0	0;
	6384	0	0	280.73	-126.32	0.999	100	0	585	250	0	0	0	0	0	0	0	0	0	0	0;
	6385	0	0	287.58	-119.25	0.979	100	0	585	250	0	0	0	0	0	0	0	0	0	0	0;
	6387	21.79	2.82926452	6.13	-7.24	0.986	100	1	35	0	0	0	0	0	0	0	0	0	0	0	0;
	6388	21.79	2.82926452	6.13	-7.24	0.986	100	1	35	0	0	0	0	0	0	0	0	0	0	0	0;
	6389	22.76	3.21615736	11.43	-11.73	0.987	100	1	35	0	0	0	0	0	0	0	0	0	0	0	0;
	6390	21.79	2.82926452	6.13	-7.24	0.986	100	1	35	0	0	0	0	0	0	0	0	0	0	0	0;
	6391	234	-17.2458503	115.63	-113.65	0.963	100	1	250	135	0	0	0	0	0	0	0	0	0	0	0;
	6392	59.21	33.6473035	55.2	-28.49	1.035	100	1	69	0	0	0	0	0	0	0	0	0	0	0	0;
	6393	60.22	31.6853406	51.28	-28.72	1.027	100	1	76	0	0	0	0	0	0	0	0	0	0	0	0;
	6394	11.82	14.1843454	15.31	-10.67	1.043	100	1	31	0	0	0	0	0	0	0	0	0	0	0	0;
	6395	11.82	14.1843454	15.31	-10.67	1.043	100	1	31	0	0	0	0	0	0	0	0	0	0	0	0;
	6396	11.82	14.1843454	15.31	-10.67	1.043	100	1	31	0	0	0	0	0	0	0	0	0	0	0	0;
	6397	21.7	-3.20870135	31.73	-15.57	0.957	100	1	50	0	0	0	0	0	0	0	0	0	0	0	0;
	6398	154.79	11.5338153	170.47	-33.56	0.975	100	1	250	137	0	0	0	0	0	0	0	0	0	0	0;
	6399	150.29	11.1953209	170.47	-33.56	0.975	100	1	250	137	0	0	0	0	0	0	0	0	0	0	0;
	6400	0	0	211.59	-164.91	1.019	100	0	414	196	0	0	0	0	0	0	0	0	0	0	0;
	6401	0	0	104.23	-23.38	0.995	100	0	185	5	0	0	0	0	0	0	0	0	0	0	0;
	6402	0	0	104.23	-23.38	0.995	100	0	185	5	0	0	0	0	0	0	0	0	0	0	0;
	6403	0	0	195.6	-56.56	1.04	100	0	227	-218	0	0	0	0	0	0	0	0	0	0	0;
	6404	0	0	195.94	-56.26	1.04	100	0	227	-218	0	0	0	0	0	0	0	0	0	0	0;
	6405	0	0	196.04	-56.17	1.038	100	0	227	-218	0	0	0	0	0	0	0	0	0	0	0;
	6406	865.42	299.424407	511.82	-146.33	1.005	100	1	950	237	0	0	0	0	0	0	0	0	0	0	0;
	6407	874.43	212.888339	533.7	-146.33	0.994	100	1	950	237	0	0	0	0	0	0	0	0	0	0	0;
	6408	0	0	191	-152.75	0.999	100	0	304	156	0	0	0	0	0	0	0	0	0	0	0;
	6409	0	0	194.29	-148.96	0.937	100	0	304	156	0	0	0	0	0	0	0	0	0	0	0;
	6410	1282.25	75.2619862	671.92	-213.29	0.985	100	1	1360	289	0	0	0	0	0	0	0	0	0	0	0;
	6411	40	-18.464518	28.9	-24.22	0.954	100	1	61	0	0	0	0	0	0	0	0	0	0	0	0;
	6412	40	-18.464518	28.9	-24.22	0.954	100	1	61	0	0	0	0	0	0	0	0	0	0	0	0;
	6413	1279.68	126.340758	706.84	-235.16	0.989	100	1	1380	350	0	0	0	0	0	0	0	0	0	0	0;
	6414	1293.16	165.580827	706.84	-235.16	0.994	100	1	1380	350	0	0	0	0	0	0	0	0	0	0	0;
	6415	1284.16	162.585003	695.83	-235.16	0.993	100	1	1380	350	0	0	0	0	0	0	0	0	0	0	0;
	6416	1275.64	118.199167	681.31	-260.69	0.987	100	1	1290	350	0	0	0	0	0	0	0	0	0	0	0;
	6417	7.79	5.32946581	37.51	-10.49	1.017	100	1	51	0.8	0	0	0	0	0	0	0	0	0	0	0;
	6418	1310.16	144.801538	675.48	-207.21	0.994	100	1	1380	340	0	0	0	0	0	0	0	0	0	0	0;
	6419	1201.26	130.854576	675.48	-207.21	0.994	100	1	1380	340	0	0	0	0	0	0	0	0	0	0	0;
	6420	0	0	322.12	-100.08	0.974	100	0	585	175	0	0	0	0	0	0	0	0	0	0	0;
	6421	0	0	322.12	-100.08	0.974	100	0	585	175	0	0	0	0	0	0	0	0	0	0	0;
	6422	0	0	322.12	-100.08	0.974	100	0	585	175	0	0	0	0	0	0	0	0	0	0	0;
	6423	0	0	311.95	-109.4	0.984	100	0	585	175	0	0	0	0	0	0	0	0	0	0	0;
	6424	0	2.29340446	6.3	1.4	1.006	100	1	38	-31	0	0	0	0	0	0	0	0	0	0	0;
	6425	15	-87.471667	109.16	-82.16	0.924	100	1	245	85	0	0	0	0	0	0	0	0	0	0	0;
	6426	301.76	29.0890618	230.47	-115.95	0.964	100	1	605	295	0	0	0	0	0	0	0	0	0	0	0;
	6427	0	0	61.2	-1.88	1.009	100	0	58	0	0	0	0	0	0	0	0	0	0	0	0;
	6428	7.57	5.72558135	17.15	-10.85	1.048	100	1	23.1	0	0	0	0	0	0	0	0	0	0	0	0;
	6429	7.57	5.72706036	17.14	-10.86	1.048	100	1	23.1	0	0	0	0	0	0	0	0	0	0	0	0;
	6430	0	0	159.05	-15.32	1.006	100	0	429	220	0	0	0	0	0	0	0	0	0	0	0;
	6431	54.22	22.6628678	18.02	-6.63	1.083	100	1	80	-80	0	0	0	0	0	0	0	0	0	0	0;
	6432	41.32	23.2644495	18.02	-6.63	1.085	100	1	80	-80	0	0	0	0	0	0	0	0	0	0	0;
	6433	39.33	23.1496447	18.02	-6.63	1.085	100	1	80	-80	0	0	0	0	0	0	0	0	0	0	0;
	6434	17.99	-6.4619766	19.57	-10.43	0.949	100	1	32	0	0	0	0	0	0	0	0	0	0	0	0;
	6435	0	0	19.57	-10.43	0.941	100	0	32	0	0	0	0	0	0	0	0	0	0	0	0;
	6436	20.68	-5.71328436	19.57	-10.43	0.951	100	1	32	0	0	0	0	0	0	0	0	0	0	0	0;
	6437	0	0	19.57	-10.43	0.941	100	0	32	0	0	0	0	0	0	0	0	0	0	0	0;
	6438	0	0	124.73	-79.86	1.039	100	0	180	-180	0	0	0	0	0	0	0	0	0	0	0;
	6439	0	0	116.01	-89.94	1.05	100	0	180	-180	0	0	0	0	0	0	0	0	0	0	0;
	6440	0	0	124.73	-79.86	1.04	100	0	180	-180	0	0	0	0	0	0	0	0	0	0	0;
	6441	0	0	124.73	-79.86	1.039	100	0	180	-180	0	0	0	0	0	0	0	0	0	0	0;
	6442	20.57	12.9991402	14.64	-6.01	1.065	100	1	44	0	0	0	0	0	0	0	0	0	0	0	0;
	6443	17.51	17.4904409	19.26	-13.38	1.058	100	1	31	0	0	0	0	0	0	0	0	0	0	0	0;
	6444	16.55	17.103167	19.26	-13.38	1.057	100	1	31	0	0	0	0	0	0	0	0	0	0	0	0;
	6445	0	0	26.24	-3.76	0.961	100	0	33	0	0	0	0	0	0	0	0	0	0	0	0;
	6446	36.56	7.5792558	30.84	-18.18	1.034	100	1	130	0	0	0	0	0	0	0	0	0	0	0	0;
	6447	49.56	8.04737299	30.84	-18.18	1.034	100	1	130	0	0	0	0	0	0	0	0	0	0	0	0;
	6448	1301.45	103.674277	671.48	-239.66	0.978	100	1	1332	282	0	0	0	0	0	0	0	0	0	0	0;
	6449	1210.45	92.4154739	671.48	-239.66	0.978	100	1	1332	282	0	0	0	0	0	0	0	0	0	0	0;
	6450	163.52	26.5971551	168.9	14.28	0.98	100	1	285	150	0	0	0	0	0	0	0	0	0	0	0;
	6451	455.71	34.2137566	204.97	-97.54	0.968	100	1	595	225	0	0	0	0	0	0	0	0	0	0	0;
	6452	7	26.0181566	45.57	-19.3	0.953	100	1	443	127	0	0	0	0	0	0	0	0	0	0	0;
	6453	0	0	37.07	-22.93	0.945	100	0	436	120	0	0	0	0	0	0	0	0	0	0	0;
	6454	33.61	26.0948512	27.73	-24.25	1.061	100	1	50	0	0	0	0	0	0	0	0	0	0	0	0;
	6455	36.62	26.3381344	27.73	-24.25	1.061	100	1	50	0	0	0	0	0	0	0	0	0	0	0	0;
	6456	14.8	-2.73250069	21.62	-13.24	0.944	100	1	30	0	0	0	0	0	0	0	0	0	0	0	0;
	6457	914.36	-100.897	546.69	-147.06	0.956	100	1	955.18	235.18	0	0	0	0	0	0	0	0	0	0	0;
	6458	906.36	-101.667004	546.94	-146.21	0.956	100	1	958.18	238.18	0	0	0	0	0	0	0	0	0	0	0;
	6459	20.59	20.9413104	22.92	-20.2	1.047	100	1	49	0	0	0	0	0	0	0	0	0	0	0	0;
	6460	28.61	20.2271848	21.93	-20.2	1.045	100	1	49	0	0	0	0	0	0	0	0	0	0	0	0;
	6461	28.61	20.2271848	21.93	-20.2	1.045	100	1	49	0	0	0	0	0	0	0	0	0	0	0	0;
	6462	0	0	114.06	-45.94	1.029	100	0	161	-161	0	0	0	0	0	0	0	0	0	0	0;
	6463	0	0	114.06	-45.94	1.029	100	0	161	-161	0	0	0	0	0	0	0	0	0	0	0;
	6464	875.65	181.402143	405.58	-162.03	0.981	100	1	985	275	0	0	0	0	0	0	0	0	0	0	0;
	6465	895.53	173.601587	400.58	-167.03	0.978	100	1	985	275	0	0	0	0	0	0	0	0	0	0	0;
	6466	895.53	176.994221	400.58	-167.03	0.98	100	1	985	275	0	0	0	0	0	0	0	0	0	0	0;
	6467	953.9	166.562993	400.58	-167.03	0.975	100	1	985	275	0	0	0	0	0	0	0	0	0	0	0;
	6468	0	0	102.61	-26.72	1.008	100	0	185	72	0	0	0	0	0	0	0	0	0	0	0;
	6469	0	0	102.61	-24.82	1.008	100	0	185	72	0	0	0	0	0	0	0	0	0	0	0;
	6470	0	0	102.61	-24.82	1.019	100	0	185	72	0	0	0	0	0	0	0	0	0	0	0;
	6471	0	0	89.4	-50.6	0.887	100	0	64	-64	0	0	0	0	0	0	0	0	0	0	0;
	6472	141.38	17.843973	148.09	-87.36	0.991	100	1	268	138	0	0	0	0	0	0	0	0	0	0	0;
	6473	146.37	15.9357359	148.09	-87.36	0.99	100	1	268	138	0	0	0	0	0	0	0	0	0	0	0;
	6474	0	0	133.88	-46.12	1.001	100	0	136	0	0	0	0	0	0	0	0	0	0	0	0;
	6475	0	0	123.95	-46.05	1.001	100	0	128	0	0	0	0	0	0	0	0	0	0	0	0;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax	Pf	Qf	Pt	Qt
mpc.branch = [
	4667	1	0.005726	0.010482	0	0	0	0	1	0	1	0	0	0.0000	1.0000	0.0001	-0.9999;
	5273	1	0.01284	0.025679	0	0	0	0	1	0	1	0	0	0.0002	-0.9996	-0.0001	0.9999;
	1689	2	0.005799	0.010615	0.0075	0	0	0	1	0	1	0	0	0.0000	-0.8012	-0.0000	-0.0000;
	1680	3	0.134039	0.309398	0.0035	0	0	0	1	0	1	0	0	12.5768	-1.2251	-12.3615	1.3797;
	2311	3	0.049131	0.133283	0.0015	0	0	0	1	0	1	0	0	-0.6613	0.0354	0.6615	-0.1797;
	696	4	0.025926	0.109136	0.0002	0	0	0	1	0	1	0	0	8.8764	-3.3770	-8.8558	3.4410;
	3961	4	0.05	0.126914	0.0006	0	0	0	1	0	1	0	0	-4.3341	2.0015	4.3442	-2.0441;
	5073	4	0.02321	0.097407	0.0016	0	0	0	1	0	1	0	0	29.4734	-6.2092	-29.2885	6.8031;
	4437	5	0.040564	0.113631	0.0013	0	0	0	1	0	1	0	0	11.0512	-0.8826	-11.0000	0.9000;
	2789	6	0.006047	0.020912	0.0222	0	0	0	1	0	1	0	0	13.0101	1.9665	-13.0000	-4.3000;
	2790	7	0.012472	0.032099	0.0061	0	0	0	1	0	1	0	0	1.0001	-0.8848	-1.0000	0.2000;
	2477	8	0.002607	0.017462	0.0324	540	540	540	1	0	1	0	0	0.4009	-8.0980	-0.4000	4.4000;
	473	9	0.053893	0.14258	0.0017	0	0	0	1	0	1	0	0	17.0444	0.1993	-16.9000	0.0000;
	11	10	0.000247	0.001235	0.0005	0	0	0	1	0	1	0	0	0.0000	-0.0483	0.0000	-0.0085;
	11	10	0.000247	0.001235	0.0002	0	0	0	1	0	1	0	0	0.0000	-0.0312	0.0000	0.0085;
	30	11	0.039753	0.100988	0.0047	0	0	0	1	0	1	0	0	-1.6312	-1.8627	1.6330	1.3346;
	2945	11	0.037654	0.096173	0.001	0	0	0	1	0	1	0	0	21.7893	-1.5599	-21.6330	1.8450;
	2189	12	0.014613	0.060721	0.0008	0	0	0	1	0	1	0	0	8.3885	3.9071	-8.3758	-3.9333;
	4039	12	0.034064	0.121139	0.0015	0	0	0	1	0	1	0	0	7.3472	3.2596	-7.3250	-3.3288;
	4041	12	0.000242	0.000442	0.0004	0	0	0	1	0	1	0	0	-15.7000	-7.3000	15.7007	7.2620;
	115	13	2.1e-05	0.000125	0.1386	737	737	737	1	0	1	0	0	-0.0000	0.0000	0.0000	-15.4095;
	2345	13	0.000145	0.001877	0.0635	2487	2487	2487	1	0	1	0	0	-275.6292	-32.8789	275.7296	27.1246;
	4597	13	0.000319	0.003234	0.0838	1841	1841	1841	1	0	1	0	0	275.9480	-10.8031	-275.7296	3.6944;
	116	13	2.1e-05	0.000125	0.1386	737	737	737	1	0	1	0	0	-0.0000	0.0000	0.0000	-15.4095;
	1229	14	0.04	0.134198	0.0274	0	0	0	1	0	1	0	0	-44.1487	1.2304	44.8828	-1.7316;
	2887	14	0.012222	0.052346	0.0026	0	0	0	1	0	1	0	0	-32.1095	2.3130	32.2255	-2.1006;
	4615	14	0.007284	0.045432	0.0024	0	0	0	1	0	1	0	0	94.5897	0.8522	-94.0029	2.5433;
	4976	14	0.059963	0.154222	0.0236	0	0	0	1	0	1	0	0	-32.9863	1.9126	33.6046	-2.8744;
	5259	14	0.018025	0.110988	0.0073	0	0	0	1	0	1	0	0	-9.1971	-0.6336	9.2111	-0.0804;
	2887	14	0.012222	0.052593	0.0032	0	0	0	1	0	1	0	0	-31.9689	2.2361	32.0840	-2.0914;
	4615	14	0.007284	0.044938	0.0024	0	0	0	1	0	1	0	0	95.6046	0.6985	-95.0051	2.7351;
	2921	15	0.037541	0.100529	0.0011	0	0	0	1	0	1	0	0	-28.3570	1.4933	28.6503	-0.8226;
	4150	15	0.090199	0.211388	0.0023	0	0	0	1	0	1	0	0	2.7148	-2.1163	-2.7050	1.8978;
	4477	15	0.09801	0.267574	0	0	0	0	1	0	1	0	0	26.5738	2.7910	-25.9453	-1.0751;
	252	16	0.071806	0.191484	0.0019	0	0	0	1	0	1	0	0	4.0894	-2.5097	-4.0747	2.3400;
	340	16	0.119174	0.284958	0.0044	0	0	0	1	0	1	0	0	6.2812	3.4813	-6.2253	-3.8400;
	5865	17	0.022346	0.061111	0.0029	0	0	0	1	0	1	0	0	11.2255	-0.8504	-11.2000	0.6000;
	3747	18	0.009383	0.019753	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	5121	19	0.000252	0.000504	0	0	0	0	1	0	1	0	0	1.0000	0.0000	-1.0000	-0.0000;
	3747	20	0.001975	0.004444	0	0	0	0	1	0	1	0	0	2.3079	-18.2822	-2.3000	18.3000;
	1359	21	0.036296	0.099012	0.0045	0	0	0	1	0	1	0	0	-9.4985	0.5272	9.5290	-0.9305;
	1605	21	0.032716	0.089136	0.0057	0	0	0	1	0	1	0	0	16.1095	-3.2306	-16.0290	2.8305;
	1849	22	0.138574	0.351474	0.0058	0	0	0	1	0	1	0	0	12.6907	0.5758	-12.4757	-0.6241;
	5050	22	0.094407	0.210456	0.0044	0	0	0	1	0	1	0	0	2.7316	0.3487	-2.7243	-0.7759;
	1161	23	0.047115	0.117158	0.001	0	0	0	1	0	1	0	0	23.7664	-0.7694	-23.5086	1.3082;
	2713	23	0.039557	0.120937	0.0132	0	0	0	1	0	1	0	0	21.7407	5.2246	-21.5484	-5.9945;
	3443	23	0.022676	0.062484	0.0007	0	0	0	1	0	1	0	0	-15.9000	-0.0000	15.9570	0.0863;
	145	24	0.064568	0.16716	0.0113	0	0	0	1	0	1	0	0	11.9245	-2.8429	-11.8411	1.7765;
	1287	24	0.048605	0.128481	0.0062	0	0	0	1	0	1	0	0	-2.1384	-1.7156	2.1411	1.0235;
	493	25	0.004815	0.02963	0.0016	0	0	0	1	0	1	0	0	28.5535	-13.9770	-28.5126	14.0388;
	2101	25	0.007309	0.04463	0.0073	0	0	0	1	0	1	0	0	18.0107	7.2082	-17.9874	-7.9388;
	613	26	0.034321	0.145802	0.0073	0	0	0	1	0	1	0	0	-38.0052	1.9765	38.4894	-0.6781;
	1872	26	0.004815	0.009753	0.0005	0	0	0	1	0	1	0	0	-15.0000	1.0000	15.0104	-1.0315;
	2613	26	0.049012	0.133704	0.0063	0	0	0	1	0	1	0	0	-22.1881	8.1410	22.4514	-8.0842;
	2938	26	0.04642	0.126543	0.0058	0	0	0	1	0	1	0	0	-8.9681	2.5179	9.0072	-3.0199;
	3357	26	0.046296	0.125926	0.006	0	0	0	1	0	1	0	0	-48.5232	8.9496	49.6261	-6.5719;
	4652	26	0.053704	0.136753	0.0065	0	0	0	1	0	1	0	0	-27.7146	2.2431	28.1202	-1.8850;
	2938	26	0.03358	0.120988	0.0062	0	0	0	1	0	1	0	0	-9.8403	1.9168	9.8729	-2.4500;
	536	27	0.006163	0.041067	0.0759	446	446	446	1	0	1	0	0	65.6313	-15.7399	-65.3906	8.7133;
	2358	27	0.000652	0.004369	0.0081	558	558	558	1	0	1	0	0	128.1255	2.1406	-128.0316	-2.4338;
	2694	28	0.050945	0.131922	0.0015	0	0	0	1	0	1	0	0	15.2600	-0.6654	-15.1491	0.7930;
	3913	28	0.058781	0.149005	0.0017	0	0	0	1	0	1	0	0	-14.6268	1.8244	14.7491	-1.6930;
	2900	29	0.067019	0.137566	0.0037	0	0	0	1	0	1	0	0	19.1878	-20.3082	-18.6655	21.0075;
	3339	29	0.032754	0.088939	0.0039	0	0	0	1	0	1	0	0	16.2283	10.7825	-16.1089	-10.8632;
	3339	29	0.030184	0.080096	0.0053	0	0	0	1	0	1	0	0	18.0606	11.7521	-17.9257	-11.9443;
	145	30	0.066049	0.187778	0.0099	0	0	0	1	0	1	0	0	20.0826	-5.3091	-19.8356	4.8878;
	1559	30	0.065062	0.133704	0.0062	0	0	0	1	0	1	0	0	-2.3070	5.4542	2.3292	-6.1139;
	4861	30	0.041728	0.106049	0.005	0	0	0	1	0	1	0	0	10.7146	-5.4213	-10.6625	4.9888;
	151	31	0.009574	0.03875	0.0114	0	0	0	1	0	1	0	0	-20.5843	-1.5885	20.6229	0.5418;
	3180	31	0.000171	0.000313	0.0002	0	0	0	1	0	1	0	0	-0.9000	-0.3000	0.9000	0.2788;
	3712	31	0.034266	0.09423	0.001	0	0	0	1	0	1	0	0	-32.8642	1.3345	33.2218	-0.4558;
	4763	31	0.006803	0.028219	0	0	0	0	1	0	1	0	0	-24.0650	-9.0459	24.1079	9.2236;
	151	31	0.008566	0.037541	0.0121	0	0	0	1	0	1	0	0	-21.3159	-2.0430	21.3530	0.9287;
	3749	32	0.009733	0.034089	0.0185	0	0	0	1	0	1	0	0	25.4643	0.4160	-25.4044	-2.1568;
	369	34	0.000277	0.002015	0.003	0	0	0	1	0	1	0	0	-87.4663	-58.6424	87.4950	58.5312;
	1020	33	0.00881	0.033995	0.0607	0	0	0	1	0	1	0	0	-30.5273	9.3853	30.6160	-15.6159;
	1162	33	0.004642	0.019832	0.0354	0	0	0	1	0	1	0	0	-106.0043	-23.5948	106.5159	21.9860;
	2591	34	0.008861	0.03506	0.0623	0	0	0	1	0	1	0	0	-67.9177	-29.6145	68.3708	24.8423;
	2714	34	0.006993	0.032869	0.0557	0	0	0	1	0	1	0	0	-43.6794	14.8498	43.8242	-20.1404;
	4768	33	0.002173	0.008731	0.0152	0	0	0	1	0	1	0	0	-37.8345	-6.2977	37.8639	4.7744;
	4878	34	0.00077	0.003121	0.0051	0	0	0	1	0	1	0	0	-29.7672	0.8070	29.7736	-1.3264;
	5700	33	0.004109	0.016138	0.0284	0	0	0	1	0	1	0	0	-61.1426	-26.5943	61.3106	24.2020;
	371	35	8.3e-05	0.000907	0.0202	1034	1034	1034	1	0	1	0	0	51.1500	-44.5694	-51.1466	42.3605;
	1114	35	0.000552	0.006726	0.0939	1786	1786	1786	1	0	1	0	0	69.2211	-50.9901	-69.1867	40.9919;
	2158	35	0.000512	0.008012	0.2455	2462	2462	2462	1	0	1	0	0	672.4307	13.0032	-670.3615	-8.0309;
	3153	35	0.001107	0.00918	0.1906	1644	1644	1644	1	0	1	0	0	-83.1233	18.3497	83.2002	-38.9405;
	370	36	6.2e-05	0.000741	0.0173	1095	1095	1095	1	0	1	0	0	47.0400	54.7412	-47.0371	-56.6450;
	2158	35	0.000512	0.008019	0.2455	2462	2462	2462	1	0	1	0	0	671.8446	13.0172	-669.7790	-8.0730;
	2158	36	0.001153	0.013123	0.1841	1433	1433	1433	1	0	1	0	0	215.2609	-25.4123	-214.7818	10.2369;
	5258	37	0.055933	0.120685	0.0013	0	0	0	1	0	1	0	0	-15.7626	9.9470	15.9464	-9.6881;
	5544	37	0.039053	0.084404	0.001	0	0	0	1	0	1	0	0	18.3801	-5.1049	-18.2464	5.2881;
	726	38	0.00252	0.006551	0.0001	0	0	0	1	0	1	0	0	7.0011	-1.0083	-7.0000	1.0000;
	1233	39	0.009877	0.042222	0.0021	0	0	0	1	0	1	0	0	38.3730	-7.9155	-38.2263	8.3256;
	5839	39	0.024815	0.063086	0.0029	0	0	0	1	0	1	0	0	-41.0169	10.6607	41.4526	-9.8511;
	1233	39	0.009877	0.042222	0.0021	0	0	0	1	0	1	0	0	38.3730	-7.9155	-38.2263	8.3256;
	2259	40	0.056173	0.142593	0.0066	0	0	0	1	0	1	0	0	15.0171	-7.2662	-14.8750	6.9131;
	4615	40	0.034444	0.109012	0.0076	0	0	0	1	0	1	0	0	16.9306	6.9136	-16.8250	-7.4131;
	432	41	0.000158	0.000672	0.0719	0	0	0	1	0	1	0	0	7.7001	-8.3303	-7.7000	-0.0665;
	3975	41	4.5e-05	8.9e-05	0.002	0	0	0	1	0	1	0	0	-7.7000	-0.3000	7.7000	0.0665;
	1488	42	0.01096	0.020063	0.009	0	0	0	1	0	1	0	0	0.0198	-0.3115	-0.0198	-0.7685;
	2775	42	0.002268	0.008818	0.0099	0	0	0	1	0	1	0	0	-0.0198	-1.9562	0.0198	0.7685;
	2734	43	0.001481	0.006296	0.0039	0	0	0	1	0	1	0	0	3.4002	2.3688	-3.4000	-2.8000;
	3506	44	0.050617	0.137012	0.009	0	0	0	1	0	1	0	0	21.6733	-5.8260	-21.4254	5.5834;
	4347	44	0.074326	0.194507	0.0021	0	0	0	1	0	1	0	0	-8.9436	5.5843	9.0254	-5.5834;
	5124	45	0.000247	0.000741	0	0	0	0	1	0	1	0	0	3.0000	2.1001	-3.0000	-2.1000;
	1089	46	0.049131	0.134039	0.001	0	0	0	1	0	1	0	0	-0.0900	-0.6698	0.0902	0.5684;
	2202	46	0.033258	0.090955	0.001	0	0	0	1	0	1	0	0	2.1947	0.2741	-2.1931	-0.3719;
	3323	46	0.067437	0.123442	0.001	0	0	0	1	0	1	0	0	-2.1000	0.1000	2.1029	-0.1965;
	1089	47	0.037289	0.118166	0.001	0	0	0	1	0	1	0	0	0.0000	-0.1018	0.0000	-0.0000;
	5392	48	0.021358	0.057037	0.0005	0	0	0	1	0	1	0	0	34.2244	1.8439	-34.0000	-1.3000;
	1227	49	0.071303	0.180902	0.0021	0	0	0	1	0	1	0	0	-0.8842	-1.9854	0.8871	1.7690;
	2353	49	0.071554	0.18191	0.0021	0	0	0	1	0	1	0	0	7.8281	-0.8522	-7.7871	0.7310;
	473	50	0.028193	0.104535	0.0013	0	0	0	1	0	1	0	0	-64.3184	0.3653	65.3940	3.4793;
	1683	50	0.055404	0.171429	0.01	0	0	0	1	0	1	0	0	-16.7000	-3.4000	16.8452	2.7397;
	3572	50	0.010834	0.071554	0.001	0	0	0	1	0	1	0	0	-24.2185	-3.4384	24.2766	3.7106;
	4649	50	0.013857	0.030234	0.0003	0	0	0	1	0	1	0	0	-31.7897	-3.1395	31.9167	3.3830;
	3572	50	0.011414	0.070648	0.0009	0	0	0	1	0	1	0	0	-24.5237	-3.2281	24.5864	3.5152;
	4649	50	0.013757	0.030108	0.0003	0	0	0	1	0	1	0	0	-31.9361	-3.1913	32.0633	3.4363;
	1200	51	0.00478	0.028622	0.0547	455	455	455	1	0	1	0	0	105.7101	12.1988	-105.2198	-15.2975;
	1201	51	0.00478	0.028583	0.0547	455	455	455	1	0	1	0	0	90.6429	16.2074	-90.2742	-20.0399;
	167	52	0.01284	0.032716	0.0015	0	0	0	1	0	1	0	0	58.1013	-5.6959	-57.6869	6.5944;
	5518	52	0.014198	0.036049	0.0016	0	0	0	1	0	1	0	0	-51.5100	9.8847	51.8869	-9.0944;
	3367	53	0.005291	0.021668	0.0003	0	0	0	1	0	1	0	0	0.2000	-0.3313	-0.2000	0.3000;
	2779	54	0.01358	0.047654	0.0023	0	0	0	1	0	1	0	0	0.9002	-1.0511	-0.9000	0.8000;
	376	55	0.000257	0.000514	0.0294	0	0	0	1	0	1	0	0	30.1021	2.0434	-30.1000	-5.4000;
	2703	56	0.000257	0.002153	0.2147	452	452	452	1	0	1	0	0	-120.4037	-25.4583	120.4379	2.0312;
	3445	56	0.000277	0.000869	0.0931	481	481	481	1	0	1	0	0	162.7042	-1.7537	-162.6379	-8.3312;
	5125	57	0.000756	0.00252	0	0	0	0	1	0	1	0	0	11.8901	-10.6237	-11.8884	10.6294;
	3408	58	0.000237	0.00083	0.1863	0	0	0	1	0	1	0	0	103.9362	11.3552	-103.9128	-32.5680;
	3584	58	0.000178	0.000612	0.1377	0	0	0	1	0	1	0	0	3.6875	-19.5001	-3.6872	3.7680;
	142	59	0.030486	0.076342	0.002	0	0	0	1	0	1	0	0	8.3141	1.0671	-8.2923	-1.2092;
	1659	59	0.011086	0.024691	0.0015	0	0	0	1	0	1	0	0	-3.0912	0.0463	3.0923	-0.1908;
	2487	60	0.044344	0.170572	0.0021	0	0	0	1	0	1	0	0	9.3566	2.4935	-9.3154	-2.5463;
	3544	60	0.036709	0.151776	0.0017	0	0	0	1	0	1	0	0	-9.2809	-2.5722	9.3154	2.5463;
	2236	61	0.017788	0.048551	0.0006	0	0	0	1	0	1	0	0	20.5844	5.6099	-20.5039	-5.4505;
	2645	61	0.057521	0.145251	0.0017	0	0	0	1	0	1	0	0	9.1440	-0.3994	-9.0961	0.3505;
	2054	62	0.014109	0.057949	0.0029	0	0	0	1	0	1	0	0	7.4532	-8.5878	-7.4351	8.3732;
	2966	62	0.007055	0.02973	0.0014	0	0	0	1	0	1	0	0	-7.4264	8.2700	7.4351	-8.3732;
	374	63	0.024263	0.065911	0.0007	0	0	0	1	0	1	0	0	-1.2762	0.3284	1.2766	-0.3964;
	3100	63	0.020912	0.059209	0.0016	0	0	0	1	0	1	0	0	14.1190	1.5651	-14.0766	-1.6036;
	146	64	0.002568	0.011753	0.0203	424	424	424	1	0	1	0	0	37.6691	-5.8882	-37.6369	3.7084;
	5135	64	0.002568	0.011615	0.0228	0	0	0	1	0	1	0	0	9.5653	0.4037	-9.5631	-3.0084;
	4627	65	0.006299	0.033585	0.0599	0	0	0	1	0	1	0	0	5.0068	-4.6184	-5.0051	-1.4447;
	4627	65	0.006299	0.033661	0.06	0	0	0	1	0	1	0	0	4.9966	-4.6179	-4.9949	-1.4553;
	1552	66	0.102293	0.226757	0.0025	0	0	0	1	0	1	0	0	-9.9000	5.0000	10.0154	-5.0196;
	2300	66	0.177551	0.405291	0.0046	0	0	0	1	0	1	0	0	21.0951	-9.4676	-20.2328	10.9321;
	3267	66	0.088264	0.161566	0.0017	0	0	0	1	0	1	0	0	0.8930	-3.5548	-0.8827	3.3875;
	3049	67	0.007307	0.014613	0.0002	0	0	0	1	0	1	0	0	0.0000	-0.0215	-0.0000	-0.0000;
	2202	68	0.043336	0.11867	0.001	0	0	0	1	0	1	0	0	-15.6947	-1.2741	15.7998	1.4588;
	2896	68	0.067775	0.139834	0.001	0	0	0	1	0	1	0	0	3.6364	-0.3062	-3.6277	0.2199;
	4557	68	0.047367	0.16125	0.0021	0	0	0	1	0	1	0	0	18.7071	-4.6430	-18.5385	4.9983;
	5178	68	0.004031	0.016629	0.001	0	0	0	1	0	1	0	0	34.7803	-0.0339	-34.7335	0.1229;
	4630	69	0.073066	0.205089	0.0022	0	0	0	1	0	1	0	0	14.0764	-3.0149	-13.9300	3.2000;
	5126	70	4.8e-05	8.8e-05	0.0001	0	0	0	1	0	1	0	0	8.7000	0.5900	-8.7000	-0.6000;
	2173	71	0.000252	0.00252	0.0008	0	0	0	1	0	1	0	0	34.0000	8.3733	-33.9971	-8.4284;
	3163	71	0.030738	0.088687	0.0169	0	0	0	1	0	1	0	0	7.7066	-1.2955	-7.6893	-0.4394;
	5127	71	0.006551	0.016377	0.0171	0	0	0	1	0	1	0	0	4.9699	-0.5868	-4.9684	-1.2125;
	3163	71	0.025195	0.07483	0.0204	0	0	0	1	0	1	0	0	9.1653	-1.4753	-9.1452	-0.6197;
	3766	72	9.9e-05	0.00077	0.078	0	0	0	1	0	1	0	0	-56.6971	-18.9885	56.7000	9.8034;
	3766	73	9.9e-05	0.00077	0.077	0	0	0	1	0	1	0	0	-57.6970	-18.8313	57.7000	9.7650;
	5135	74	0.000514	0.003437	0.0061	0	0	0	1	0	1	0	0	-9.5653	-0.4037	9.5657	-0.2933;
	5155	74	0.005476	0.036879	0.1255	522	522	522	1	0	1	0	0	-42.1229	-7.1404	42.2080	-6.6535;
	146	74	0.000514	0.003457	0.0061	418	418	418	1	0	1	0	0	88.9102	-16.1008	-88.8737	15.6468;
	4988	75	0.017531	0.046914	0.0023	0	0	0	1	0	1	0	0	10.1450	0.3189	-10.1289	-0.5344;
	2091	75	0.005309	0.014321	0.0006	0	0	0	1	0	1	0	0	9.1751	0.8090	-9.1711	-0.8656;
	3101	76	0.003477	0.01118	0.0187	0	0	0	1	0	1	0	0	-11.5879	-9.4159	11.5943	7.3653;
	3852	76	0.000612	0.003121	0.0152	0	0	0	1	0	1	0	0	17.8966	8.8906	-17.8943	-10.5653;
	2352	77	0.013857	0.035525	0.0004	0	0	0	1	0	1	0	0	29.0106	-4.9596	-28.9000	5.2000;
	243	78	0.002771	0.008314	0.0083	0	0	0	1	0	1	0	0	1.0000	-0.0244	-1.0000	-0.9000;
	4582	78	0.000151	0.000302	0	0	0	0	1	0	1	0	0	-1.0000	-0.9000	1.0000	0.9000;
	632	79	0.010758	0.02187	0.0071	0	0	0	1	0	1	0	0	-14.5000	0.3500	14.5215	-1.0563;
	1877	79	0.003779	0.014613	0.0198	0	0	0	1	0	1	0	0	31.4700	15.6176	-31.4250	-17.5451;
	2420	79	0.008314	0.017057	0.024	0	0	0	1	0	1	0	0	-4.8000	1.3000	4.8023	-3.8340;
	4102	79	0.000252	0.001764	0.0043	0	0	0	1	0	1	0	0	1.2208	-10.4891	-1.2205	10.0361;
	632	79	0.010758	0.02187	0.0071	0	0	0	1	0	1	0	0	-14.5000	0.3500	14.5215	-1.0563;
	4101	79	0.000302	0.001562	0.0037	0	0	0	1	0	1	0	0	1.2003	-13.8443	-1.1998	13.4557;
	4103	81	2.4e-05	0.000144	0.0213	701	701	701	1	0	1	0	0	26.1001	1.0550	-26.1000	-3.5000;
	4103	80	7.1e-05	0.000162	0.0162	0	0	0	1	0	1	0	0	26.1004	-2.8592	-26.1000	1.0000;
	676	82	0.068027	0.173091	0.002	0	0	0	1	0	1	0	0	-26.2090	-0.2106	26.6674	1.1691;
	799	82	0.027211	0.068783	0.001	0	0	0	1	0	1	0	0	1.7805	-2.0029	-1.7787	1.9017;
	2079	82	0.03099	0.202822	0.002	0	0	0	1	0	1	0	0	35.0412	1.9638	-34.6886	0.1292;
	3503	83	0.000257	0.001165	0.002	405	405	405	1	0	1	0	0	85.0212	46.0698	-85.0000	-46.2000;
	2137	84	0.045603	0.11741	0.001	0	0	0	1	0	1	0	0	29.4525	8.4378	-29.0421	-7.4833;
	3822	84	0.008566	0.024691	0	0	0	0	1	0	1	0	0	-29.9584	-8.3419	30.0421	8.5833;
	5130	85	0.047317	0.131595	0.0015	0	0	0	1	0	1	0	0	2.3026	-0.9557	-2.3000	0.8000;
	2821	86	0.040494	0.128889	0.0064	0	0	0	1	0	1	0	0	29.6298	-5.4407	-29.2789	5.8929;
	3530	86	0.037778	0.097037	0.0045	0	0	0	1	0	1	0	0	1.0229	1.7311	-1.0211	-2.1929;
	3791	87	0.032071	0.058705	0.0006	0	0	0	1	0	1	0	0	-3.6475	-1.1992	3.6522	1.1474;
	4371	87	0.062887	0.204157	0.002	0	0	0	1	0	1	0	0	7.3457	2.2112	-7.3094	-2.2965;
	3791	87	0.032026	0.058624	0.0006	0	0	0	1	0	1	0	0	-3.6525	-1.2008	3.6572	1.1491;
	1624	88	0.075838	0.224742	0.0027	0	0	0	1	0	1	0	0	2.1043	0.1721	-2.1011	-0.4516;
	1713	88	0.028471	0.089695	0.001	0	0	0	1	0	1	0	0	-0.0000	0.0000	0.0000	-0.1068;
	3663	88	0.080373	0.255732	0.003	0	0	0	1	0	1	0	0	5.4376	-4.7456	-5.3990	4.5505;
	5588	88	0.000252	0.000504	0	0	0	0	1	0	1	0	0	4.0000	0.1922	-4.0000	-0.1921;
	2507	89	0.033531	0.087235	0.0166	0	0	0	1	0	1	0	0	14.7579	-10.6423	-14.6633	9.0438;
	4252	89	0.03037	0.08321	0.0039	0	0	0	1	0	1	0	0	3.0434	3.7258	-3.0367	-4.1438;
	5131	90	0.000444	0.001136	0	0	0	0	1	0	1	0	0	0.7000	-0.3000	-0.7000	0.3000;
	3747	91	0.057284	0.130864	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	649	92	0.054749	0.157445	0.0027	0	0	0	1	0	1	0	0	21.1348	-1.3697	-20.9095	1.7259;
	4079	92	0.038549	0.103049	0.0012	0	0	0	1	0	1	0	0	-10.0000	1.0000	10.0366	-1.0304;
	5758	92	0.012598	0.052406	0.0006	0	0	0	1	0	1	0	0	13.8497	1.1252	-13.8271	-1.0955;
	2145	93	0.006914	0.020741	0	0	0	0	1	0	1	0	0	2.3009	-2.4974	-2.3000	2.5000;
	3788	94	0.007901	0.020741	0.001	0	0	0	1	0	1	0	0	21.9665	-8.1422	-21.9275	8.1333;
	5875	94	0.02	0.054691	0.0026	0	0	0	1	0	1	0	0	-8.9114	2.9884	8.9275	-3.2333;
	286	95	0.012099	0.030864	0.0047	0	0	0	1	0	1	0	0	-9.0934	3.0206	9.1042	-3.4849;
	1178	95	0.013704	0.034444	0.003	0	0	0	1	0	1	0	0	24.1316	0.3603	-24.0558	-0.4848;
	5734	95	0.005679	0.014198	0.0023	0	0	0	1	0	1	0	0	23.0773	-0.3387	-23.0485	0.1698;
	4136	96	0.009549	0.040766	0.0005	0	0	0	1	0	1	0	0	0.9001	-0.6522	-0.9000	0.6000;
	3019	97	0.026505	0.119426	0.1007	0	0	0	1	0	1	0	0	23.6474	-12.9668	-23.4965	2.7245;
	4202	97	0.087641	0.160426	0.0015	0	0	0	1	0	1	0	0	-7.2780	6.2644	7.3526	-6.2915;
	4468	97	0.021542	0.05868	0.003	0	0	0	1	0	1	0	0	7.3704	-0.3401	-7.3597	0.0425;
	3019	97	0.026505	0.119426	0.1007	0	0	0	1	0	1	0	0	23.6474	-12.9668	-23.4965	2.7245;
	1256	98	0.000176	0.000479	0.0006	0	0	0	1	0	1	0	0	-0.0057	3.0062	0.0057	-3.0706;
	3536	98	0.141119	0.363442	0.0042	0	0	0	1	0	1	0	0	1.2062	0.0648	-1.2042	-0.5120;
	4672	98	0.074477	0.177601	0.0021	0	0	0	1	0	1	0	0	5.4459	-5.9012	-5.4016	5.7826;
	2644	99	0.025195	0.067523	0.0064	0	0	0	1	0	1	0	0	13.3902	2.0949	-13.3440	-2.6140;
	2645	99	0.025069	0.067599	0.0064	0	0	0	1	0	1	0	0	8.5743	-0.0058	-8.5560	-0.5860;
	553	100	0.024792	0.057949	0.003	0	0	0	1	0	1	0	0	-18.1945	9.7884	18.2976	-9.8568;
	1198	100	0.028723	0.11683	0.0015	0	0	0	1	0	1	0	0	25.7647	5.2899	-25.5765	-4.6809;
	1199	100	0.027589	0.112547	0.0048	0	0	0	1	0	1	0	0	39.4433	-5.9119	-39.0212	7.1377;
	1910	101	0.032124	0.082892	0.003	0	0	0	1	0	1	0	0	18.3431	2.1864	-18.2347	-2.2086;
	4472	101	0.025573	0.09869	0.0012	0	0	0	1	0	1	0	0	-4.2265	-3.7961	4.2347	3.7086;
	1483	102	0.001512	0.005291	0.0064	0	0	0	1	0	1	0	0	-10.3383	3.0482	10.3400	-3.7080;
	1970	103	0.03351	0.120433	0.0058	0	0	0	1	0	1	0	0	-22.7620	-0.4355	22.9357	0.4751;
	2498	103	0.062988	0.159486	0.0017	0	0	0	1	0	1	0	0	-14.1380	2.1663	14.2665	-2.0127;
	4306	103	0.024943	0.104283	0.0031	0	0	0	1	0	1	0	0	-12.7658	-3.3001	12.8088	3.1669;
	1970	103	0.033762	0.120433	0.0057	0	0	0	1	0	1	0	0	-22.7499	-0.3862	22.9247	0.4353;
	1677	104	0.005709	0.037926	0.0688	492	492	492	1	0	1	0	0	-6.0419	-7.3045	6.0445	-0.1356;
	5523	104	0.001758	0.011654	0.0208	492	492	492	1	0	1	0	0	92.4557	0.4283	-92.3177	-1.7752;
	266	105	0.001383	0.009462	0.0172	463	463	463	1	0	1	0	0	83.0356	-15.0648	-82.9498	13.6838;
	1565	105	0.00156	0.006933	0.0121	432	432	432	1	0	1	0	0	-84.3888	-26.0823	84.4952	25.1746;
	2103	105	0.006376	0.028733	0.0506	432	432	432	1	0	1	0	0	70.0815	-21.9598	-69.7870	17.5034;
	3558	105	0.00158	0.010627	0.0192	481	481	481	1	0	1	0	0	-39.6800	52.9691	39.7416	-54.7617;
	2216	106	0.005556	0.025185	0.0008	0	0	0	1	0	1	0	0	8.4364	1.7986	-8.4329	-1.8758;
	2280	106	0.007531	0.046914	0.0036	0	0	0	1	0	1	0	0	26.1367	5.6049	-26.0907	-5.7398;
	3280	106	0.033457	0.09642	0.0047	0	0	0	1	0	1	0	0	-24.3670	-3.1272	24.5432	3.0923;
	5097	106	0.006914	0.042469	0.0005	0	0	0	1	0	1	0	0	28.8692	-2.0770	-28.8196	2.3233;
	3018	107	0.001086	0.003536	0.3766	506	506	506	1	0	1	0	0	35.8157	-39.9252	-35.8000	-2.4500;
	3018	107	0.001086	0.003536	0.3766	506	506	506	1	0	1	0	0	35.8157	-39.9252	-35.8000	-2.4500;
	4001	108	0.026543	0.074691	0.0034	0	0	0	1	0	1	0	0	-3.6609	-3.3421	3.6664	2.9711;
	4000	108	0.026914	0.075802	0.0034	0	0	0	1	0	1	0	0	11.5987	-1.9257	-11.5664	1.6289;
	635	109	0.04059	0.110708	0.0013	0	0	0	1	0	1	0	0	-17.6667	-3.5775	17.7918	3.7804;
	673	109	0.073646	0.225598	0.0087	0	0	0	1	0	1	0	0	-17.6052	-11.1982	17.9193	11.2585;
	761	109	0.02066	0.088687	0.0021	0	0	0	1	0	1	0	0	7.5800	-2.9286	-7.5674	2.7570;
	5231	109	0.019904	0.08516	0.001	0	0	0	1	0	1	0	0	-4.7095	-2.5177	4.7148	2.4330;
	5235	109	0.014361	0.068027	0.0035	0	0	0	1	0	1	0	0	21.3433	-6.7946	-21.2765	6.7355;
	4762	109	0.059209	0.150164	0.0021	0	0	0	1	0	1	0	0	-35.2000	-6.0000	35.9448	7.6698;
	484	110	0.004741	0.020385	0.0334	0	0	0	1	0	1	0	0	-20.7240	31.5135	20.7924	-34.7571;
	5434	110	0.009027	0.048869	0.084	0	0	0	1	0	1	0	0	132.9209	25.0307	-131.4020	-25.8626;
	5538	110	0.003516	0.016257	0.0273	0	0	0	1	0	1	0	0	-2.2494	-12.7400	2.2538	9.8897;
	715	111	0.059461	0.163265	0.0018	0	0	0	1	0	1	0	0	24.1840	-1.5232	-23.8489	2.2580;
	4465	111	0.146384	0.373394	0.0051	0	0	0	1	0	1	0	0	10.5439	-4.9682	-10.3511	4.9420;
	1172	112	0.006299	0.027715	0.0003	0	0	0	1	0	1	0	0	-39.4227	27.9791	39.5598	-27.4078;
	1663	112	0.008818	0.028471	0.0003	0	0	0	1	0	1	0	0	-16.3000	-6.3000	16.3255	6.3504;
	2304	112	0.043588	0.145629	0.008	0	0	0	1	0	1	0	0	-18.1942	-4.7540	18.3416	4.4074;
	5343	112	0.015117	0.051902	0.0006	0	0	0	1	0	1	0	0	-0.3108	-5.6594	0.3154	5.6114;
	1173	112	0.006551	0.025951	0.0003	0	0	0	1	0	1	0	0	-3.3000	-5.4000	3.3025	5.3779;
	1662	112	0.008314	0.027211	0.0003	0	0	0	1	0	1	0	0	-12.3000	-4.4000	12.3134	4.4120;
	2304	112	0.043689	0.145528	0.0081	0	0	0	1	0	1	0	0	-18.2058	-4.7460	18.3538	4.3891;
	1661	112	0.008566	0.027967	0.0003	0	0	0	1	0	1	0	0	-14.3000	-4.4000	14.3181	4.4273;
	1036	113	0.000514	0.003417	0.0278	452	452	452	1	0	1	0	0	-44.4644	1.6013	44.4734	-4.7200;
	1080	113	0.001084	0.007198	0.0132	448	448	448	1	0	1	0	0	119.4380	-5.2480	-119.3028	4.6355;
	5293	113	0.000523	0.002436	0.0167	0	0	0	1	0	1	0	0	-82.7448	6.4655	82.7764	-8.2273;
	1036	113	0.000514	0.003457	0.0203	0	0	0	1	0	1	0	0	-43.9664	1.9190	43.9752	-4.1809;
	1080	113	0.001086	0.007249	0.0132	540	540	540	1	0	1	0	0	118.6147	-5.1260	-118.4811	4.5074;
	5292	113	0.000553	0.002469	0.0157	405	405	405	1	0	1	0	0	-61.7199	7.4784	61.7387	-9.1894;
	1080	113	0.001086	0.007269	0.0132	540	540	540	1	0	1	0	0	118.2972	-5.0665	-118.1644	4.4456;
	3540	114	0.038725	0.112799	0.0116	0	0	0	1	0	1	0	0	24.5838	-1.1761	-24.3740	0.5027;
	4016	114	0.023935	0.079617	0.0021	0	0	0	1	0	1	0	0	-12.8378	-0.6069	12.8740	0.4973;
	1248	117	0.135693	0.248384	0.0025	0	0	0	1	0	1	0	0	16.6748	-12.4406	-16.0998	13.2372;
	1251	117	0.192681	0.352701	0.0037	0	0	0	1	0	1	0	0	8.9676	1.5083	-8.8188	-1.6265;
	5438	117	0.057193	0.145377	0.0017	0	0	0	1	0	1	0	0	-9.0028	-0.0970	9.0481	0.0374;
	5560	117	0.021736	0.039788	0.0004	0	0	0	1	0	1	0	0	-2.6503	9.4436	2.6705	-9.4481;
	4988	118	0.002469	0.006938	0.0248	0	0	0	1	0	1	0	0	2.0001	-1.9919	-2.0000	-0.8000;
	1004	119	0.016125	0.068279	0.0081	0	0	0	1	0	1	0	0	30.1801	-4.3981	-30.0401	4.1287;
	4577	119	0.059209	0.150416	0.0021	0	0	0	1	0	1	0	0	-24.2000	9.7000	24.5802	-8.9574;
	1004	119	0.016125	0.068279	0.0081	0	0	0	1	0	1	0	0	30.1801	-4.3981	-30.0401	4.1287;
	2713	120	0.013605	0.039305	0.0061	0	0	0	1	0	1	0	0	30.0176	-1.5949	-29.9000	1.3000;
	5263	121	0.031015	0.078685	0.0032	0	0	0	1	0	1	0	0	5.6390	1.1428	-5.6295	-1.4670;
	5490	121	0.080927	0.181204	0.0038	0	0	0	1	0	1	0	0	9.7433	1.9788	-9.6705	-2.2330;
	5133	122	0.007811	0.016377	0.0024	0	0	0	1	0	1	0	0	0.0000	-0.2449	-0.0000	0.0000;
	5133	123	0.007811	0.016377	0.0024	0	0	0	1	0	1	0	0	9.0067	2.4694	-9.0000	-2.7000;
	5134	124	0.010124	0.028518	0.0013	0	0	0	1	0	1	0	0	8.9088	-4.1177	-8.9000	4.0000;
	1269	125	0.084656	0.231041	0.0026	0	0	0	1	0	1	0	0	-0.8785	-1.9222	0.8818	1.6590;
	1268	125	0.061225	0.275888	0.003	0	0	0	1	0	1	0	0	0.6535	-1.7473	-0.6518	1.4410;
	4334	126	0.102293	0.245906	0.0027	0	0	0	1	0	1	0	0	-0.8964	4.1008	0.9139	-4.3552;
	5767	126	0.036533	0.088435	0.001	0	0	0	1	0	1	0	0	0.6191	-3.9509	-0.6139	3.8552;
	183	127	0.001039	0.001902	0.0015	0	0	0	1	0	1	0	0	6.5004	0.2411	-6.5000	-0.4000;
	2399	129	0.000756	0.007811	0.0001	0	0	0	1	0	1	0	0	-0.0000	-0.7779	0.0000	0.7676;
	2756	129	0.019148	0.081381	0.0012	0	0	0	1	0	1	0	0	-31.9052	-1.2319	32.0954	1.9164;
	4285	129	0.02318	0.04258	0.0006	0	0	0	1	0	1	0	0	-0.0000	-0.1000	0.0000	0.0376;
	5325	129	0.002268	0.022424	0.0002	0	0	0	1	0	1	0	0	30.0043	-4.4519	-29.9842	4.6295;
	5771	128	0.012094	0.030486	0.0004	0	0	0	1	0	1	0	0	-26.5757	14.2433	26.6807	-14.0207;
	2756	128	0.03351	0.088435	0.001	0	0	0	1	0	1	0	0	-7.4011	-8.5421	7.4426	8.5478;
	5324	128	0.00252	0.02066	0.0002	0	0	0	1	0	1	0	0	5.1162	-9.6260	-5.1134	9.6286;
	3007	130	0.001837	0.011694	0.0759	467	467	467	1	0	1	0	0	-290.2971	17.9577	291.7191	-17.2415;
	3431	130	0.001067	0.007131	0.0132	413	413	413	1	0	1	0	0	-6.0000	-1.8000	6.0004	0.3485;
	4595	130	0.001284	0.008593	0.0152	541	541	541	1	0	1	0	0	-66.7675	5.6540	66.8200	-6.9767;
	4596	130	0.001284	0.008593	0.0162	541	541	541	1	0	1	0	0	214.0211	7.2401	-213.4896	-5.4730;
	4596	130	0.001284	0.008533	0.0162	541	541	541	1	0	1	0	0	215.5011	7.0746	-214.9623	-5.2836;
	784	131	0.000494	0.000928	0.0699	0	0	0	1	0	1	0	0	-15.8000	0.8000	15.8012	-8.4476;
	1152	131	0.000184	0.00159	0.1661	422	422	422	1	0	1	0	0	-218.9923	26.9803	219.0751	-44.4463;
	4064	131	0.000198	0.001711	0.1711	0	0	0	1	0	1	0	0	161.5966	-34.4932	-161.5482	16.1875;
	4127	131	0.000751	0.003358	0.1534	0	0	0	1	0	1	0	0	155.5065	-50.6938	-155.3282	34.7065;
	2203	132	0.007037	0.022716	0.0011	0	0	0	1	0	1	0	0	17.4656	2.1286	-17.4457	-2.1851;
	2744	132	0.028025	0.071111	0.0034	0	0	0	1	0	1	0	0	-5.5364	-2.5326	5.5457	2.1851;
	1716	133	0.005192	0.009503	0.009	0	0	0	1	0	1	0	0	1.3001	-0.6356	-1.3000	-0.3000;
	1194	135	0.000178	0.001047	0.1499	452	452	452	1	0	1	0	0	74.6414	-46.1199	-74.6306	29.0490;
	1723	134	0.000119	0.000474	0.0688	452	452	452	1	0	1	0	0	71.7056	7.9625	-71.7000	-15.7000;
	3408	135	0.000316	0.002232	0.2774	452	452	452	1	0	1	0	0	-74.6147	-2.5570	74.6306	-29.0490;
	1891	136	0.060864	0.152469	0.0071	0	0	0	1	0	1	0	0	15.9629	-2.9938	-15.8134	2.6153;
	4837	136	0.058222	0.146864	0.007	0	0	0	1	0	1	0	0	3.0029	4.2121	-2.9866	-4.9153;
	628	137	0.047115	0.108088	0.0031	0	0	0	1	0	1	0	0	-17.9000	-1.5000	18.0505	1.5294;
	3067	137	0.036281	0.154195	0.0037	0	0	0	1	0	1	0	0	-10.6979	-9.5742	10.7720	9.5154;
	4547	138	0.037227	0.106836	0.0328	0	0	0	1	0	1	0	0	52.2989	9.0677	-51.3127	-9.6727;
	5213	138	0.006089	0.020756	0.0067	0	0	0	1	0	1	0	0	-9.0448	-5.7385	9.0515	5.0802;
	3576	139	0.086848	0.206626	0.0036	0	0	0	1	0	1	0	0	-33.7575	2.5983	34.7290	-0.6658;
	4773	139	0.032754	0.0839	0.001	0	0	0	1	0	1	0	0	0.0000	-0.1000	0.0000	-0.0078;
	3020	140	0.000729	0.005118	0.0933	0	0	0	1	0	1	0	0	-120.7648	35.4271	120.8697	-45.2101;
	3020	140	0.000755	0.005235	0.0909	419	419	419	1	0	1	0	0	-117.9665	34.8493	118.0703	-44.3786;
	852	141	0.001787	0.01946	0.4214	1579	1579	1579	1	0	1	0	0	320.7867	-4.4342	-319.1961	-26.8205;
	189	142	0.01615	0.036583	0.027	0	0	0	1	0	1	0	0	-32.6441	-2.5458	32.8209	0.2982;
	1659	142	0.018645	0.048123	0.0006	0	0	0	1	0	1	0	0	-14.8088	-1.9463	14.8513	1.9969;
	2226	142	0.03351	0.061476	0.0006	0	0	0	1	0	1	0	0	-1.0000	0.9000	1.0006	-0.9580;
	2227	142	0.024943	0.066264	0.0007	0	0	0	1	0	1	0	0	-15.0014	1.2738	15.0591	-1.1894;
	3912	142	0.079617	0.198035	0.0025	0	0	0	1	0	1	0	0	-7.8522	0.3121	7.9027	-0.4318;
	5754	142	0.0194	0.05291	0.0006	0	0	0	1	0	1	0	0	-9.4622	0.2550	9.4799	-0.2659;
	3912	142	0.068279	0.185689	0.0021	0	0	0	1	0	1	0	0	-8.4814	0.1124	8.5317	-0.1814;
	1681	143	0.001719	0.00877	0.0157	0	0	0	1	0	1	0	0	-29.1408	24.5004	29.1647	-26.0579;
	4159	143	0.009165	0.04318	0.077	0	0	0	1	0	1	0	0	144.8358	-17.1239	-143.0407	17.3125;
	1559	145	0.070988	0.185185	0.0089	0	0	0	1	0	1	0	0	-21.9211	9.8523	22.2859	-9.9162;
	1566	145	0.000617	0.001852	0.0011	0	0	0	1	0	1	0	0	-23.8253	4.9749	23.8285	-5.0905;
	3713	145	0.010988	0.068148	0.0006	0	0	0	1	0	1	0	0	-38.4000	-2.6000	38.5445	3.4285;
	5073	145	0.005309	0.034691	0.0382	0	0	0	1	0	1	0	0	-48.2734	4.1092	48.3839	-7.7340;
	5694	145	0.00963	0.059753	0.0032	0	0	0	1	0	1	0	0	-31.9939	1.5525	32.0810	-1.3753;
	1566	145	0.002346	0.006173	0.0002	0	0	0	1	0	1	0	0	-6.9747	1.7693	6.9758	-1.7893;
	508	146	0.004879	0.032454	0.0602	487	487	487	1	0	1	0	0	-99.7996	11.7810	100.2335	-15.7975;
	697	146	0.006341	0.042746	0.0785	418	418	418	1	0	1	0	0	-109.5751	9.8916	110.2524	-14.3152;
	760	146	0.006914	0.031249	0.0547	0	0	0	1	0	1	0	0	-4.3694	-8.7673	4.3725	2.5186;
	1053	147	0.000582	0.007652	0.2643	2487	2487	2487	1	0	1	0	0	-58.5046	-20.5114	58.5219	-9.9458;
	2731	147	0.001648	0.021634	0.748	2487	2487	2487	1	0	1	0	0	272.4009	-25.4519	-271.3560	-48.2525;
	3390	147	0.000838	0.014301	0.5198	2487	2487	2487	1	0	1	0	0	739.2627	-31.8207	-735.3283	38.5172;
	4622	147	0.001163	0.015312	0.5285	2487	2487	2487	1	0	1	0	0	-445.2695	-31.0603	447.2797	-3.4834;
	1053	147	0.000575	0.007576	0.2614	2487	2487	2487	1	0	1	0	0	-59.0914	-20.4047	59.1089	-9.7136;
	2731	147	0.001646	0.021633	0.7479	2487	2487	2487	1	0	1	0	0	272.4136	-25.4210	-271.3699	-48.2709;
	3390	147	0.000838	0.014287	0.5198	2487	2487	2487	1	0	1	0	0	739.9845	-31.8646	-736.0425	38.6264;
	4623	147	0.00117	0.015339	0.5285	2487	2487	2487	1	0	1	0	0	-470.9687	-30.1009	473.2329	-1.2013;
	4622	147	0.001821	0.017874	0.4318	1382	1382	1382	1	0	1	0	0	-380.4653	-15.6173	382.7646	-11.6604;
	5008	148	0.004485	0.01683	0.0154	0	0	0	1	0	1	0	0	25.0264	2.0412	-25.0000	-3.6000;
	483	149	0.003023	0.01159	0.0002	0	0	0	1	0	1	0	0	6.3013	2.1839	-6.3000	-2.2000;
	4268	150	0.022222	0.060124	0.0029	0	0	0	1	0	1	0	0	17.9745	5.0009	-17.9000	-5.1000;
	2001	151	0.007307	0.030486	0.0071	0	0	0	1	0	1	0	0	-0.0000	1.2213	0.0002	-1.9685;
	4294	153	0.070043	0.190728	0.0021	0	0	0	1	0	1	0	0	0.0848	-0.4733	-0.0847	0.2585;
	4541	152	0.110103	0.294533	0.004	0	0	0	1	0	1	0	0	10.4283	0.0542	-10.3139	-0.1628;
	4724	153	0.034014	0.145629	0.0018	0	0	0	1	0	1	0	0	23.9913	-1.3238	-23.8018	1.9498;
	157	152	0.000171	0.000313	0.0003	0	0	0	1	0	1	0	0	-10.3138	-0.1932	10.3139	0.1628;
	3594	154	0.042328	0.115898	0.001	0	0	0	1	0	1	0	0	0.0000	-0.1000	0.0000	-0.0065;
	5513	154	0.021416	0.061476	0.001	0	0	0	1	0	1	0	0	-19.4950	-4.0272	19.5756	4.1526;
	5755	154	0.0194	0.053414	0.001	0	0	0	1	0	1	0	0	-13.0593	-0.4862	13.0905	0.4660;
	5514	154	0.021416	0.061728	0	0	0	0	1	0	1	0	0	-18.5264	-3.8518	18.5993	4.0618;
	1968	155	0.000672	0.003477	0.0365	0	0	0	1	0	1	0	0	71.8621	9.9085	-71.8302	-13.8198;
	5136	156	0.000831	0.001688	0	0	0	0	1	0	1	0	0	0.0000	0.0000	-0.0000	-0.0000;
	685	158	0.138123	0.332	0.001	0	0	0	1	0	1	0	0	0.4784	-1.4011	-0.4748	1.3303;
	4767	159	0.000988	0.003457	0	0	0	0	1	0	1	0	0	0.0000	0.0000	-0.0000	-0.0000;
	5840	158	0.008395	0.02321	0	0	0	0	1	0	1	0	0	15.2160	-6.0137	-15.1878	6.0915;
	1734	160	0.047518	0.118922	0.0013	0	0	0	1	0	1	0	0	-21.8000	-2.9000	22.0303	3.3448;
	2774	160	0.022928	0.053414	0.0006	0	0	0	1	0	1	0	0	-11.9848	5.4470	12.0236	-5.4181;
	2852	160	0.080373	0.201562	0.004	0	0	0	1	0	1	0	0	-14.1161	5.6151	14.2989	-5.5669;
	3712	160	0.019652	0.05291	0.001	0	0	0	1	0	1	0	0	32.8642	-1.3345	-32.6591	1.7835;
	5100	162	0.000632	0.004188	0.0081	471	471	471	1	0	1	0	0	31.5057	6.5013	-31.5000	-7.4000;
	5100	161	0.000612	0.004148	0.0071	471	471	471	1	0	1	0	0	29.5046	1.5104	-29.5000	-2.3000;
	4643	163	0.024321	0.06679	0.0031	0	0	0	1	0	1	0	0	-5.1353	-0.8013	5.1414	0.4891;
	4690	163	0.015062	0.041605	0.0019	0	0	0	1	0	1	0	0	5.5460	-1.3004	-5.5414	1.1109;
	2231	165	0.001587	0.003527	0.0013	0	0	0	1	0	1	0	0	0.0000	-0.1298	0.0000	0.0000;
	2231	164	0.001587	0.003527	0.0013	0	0	0	1	0	1	0	0	0.0000	-0.1298	0.0000	0.0000;
	1414	168	0.03642	0.095185	0.0045	0	0	0	1	0	1	0	0	10.0819	1.1513	-10.0465	-1.5368;
	1596	168	0.014938	0.061852	0.0046	0	0	0	1	0	1	0	0	-15.1555	-6.0773	15.1932	5.7499;
	3639	168	0.043951	0.11642	0.007	0	0	0	1	0	1	0	0	-30.1510	1.3647	30.5390	-1.0685;
	3805	167	0.014815	0.033457	0.0015	0	0	0	1	0	1	0	0	-35.8000	-13.7000	36.0099	14.0171;
	4205	167	0.004198	0.010741	0.0013	0	0	0	1	0	1	0	0	-10.0000	-4.1000	10.0046	3.9747;
	4517	167	0.02	0.049136	0.0629	0	0	0	1	0	1	0	0	-19.9000	-0.6000	19.9768	-5.8344;
	5170	168	0.014444	0.036173	0.0018	0	0	0	1	0	1	0	0	-9.6969	0.0953	9.7098	-0.2531;
	5221	168	0.015679	0.042593	0.0019	0	0	0	1	0	1	0	0	-10.5920	-3.8483	10.6109	3.6992;
	5439	167	0.041975	0.106173	0.0125	0	0	0	1	0	1	0	0	-7.4574	-1.3633	7.4799	0.1055;
	3467	167	0.022753	0.056914	0.0028	0	0	0	1	0	1	0	0	-11.0517	1.7352	11.0789	-1.9625;
	5885	167	0.031235	0.082839	0.0042	0	0	0	1	0	1	0	0	-46.8236	2.3637	47.4911	-1.0311;
	3724	169	0.000672	0.004405	0.0081	541	541	541	1	0	1	0	0	102.1336	8.5168	-102.0716	-9.0321;
	5695	169	0.000968	0.004602	0.0081	0	0	0	1	0	1	0	0	68.2586	4.0687	-68.2188	-4.8012;
	3724	169	0.000632	0.004444	0.0081	440	440	440	1	0	1	0	0	101.2930	9.4768	-101.2355	-9.9945;
	5137	170	0.016173	0.044198	0.0021	0	0	0	1	0	1	0	0	9.1126	-1.2925	-9.1000	1.1000;
	2581	171	0.001481	0.005679	0.0267	0	0	0	1	0	1	0	0	39.6160	-2.7052	-39.5950	-0.1752;
	5619	171	0.008642	0.018272	0.0045	0	0	0	1	0	1	0	0	20.4399	5.4987	-20.4050	-5.9248;
	1569	172	0.006173	0.026296	0.0015	0	0	0	1	0	1	0	0	-31.0241	0.9399	31.0787	-0.8704;
	4641	172	0.039753	0.105062	0.0073	0	0	0	1	0	1	0	0	-12.8045	8.0709	12.8898	-8.6448;
	5831	172	0.010617	0.027407	0.0034	0	0	0	1	0	1	0	0	-22.2760	10.8570	22.3360	-11.0732;
	1569	172	0.006173	0.026173	0.0013	0	0	0	1	0	1	0	0	-31.1611	0.9879	31.2163	-0.8957;
	5707	173	0.001975	0.013215	0.0243	541	541	541	1	0	1	0	0	41.3045	9.7122	-41.2731	-12.2949;
	5708	173	0.001956	0.013037	0.0243	0	0	0	1	0	1	0	0	78.0179	-30.3658	-77.8993	28.3747;
	5140	174	0.000988	0.004074	0.0002	0	0	0	1	0	1	0	0	26.6063	6.6022	-26.6000	-6.6000;
	447	175	0.030494	0.121605	0.0071	0	0	0	1	0	1	0	0	-8.1019	7.2851	8.1337	-8.0033;
	5398	175	0.009877	0.025062	0.0011	0	0	0	1	0	1	0	0	21.7628	-4.6302	-21.7216	4.6045;
	1950	175	0.020741	0.052469	0.0003	0	0	0	1	0	1	0	0	22.2020	-4.7070	-22.1121	4.8988;
	2457	176	0.09675	0.264298	0.0029	0	0	0	1	0	1	0	0	-17.5865	9.7025	17.9413	-9.0528;
	5195	176	0.003275	0.008566	0.0001	0	0	0	1	0	1	0	0	17.9534	-9.0321	-17.9413	9.0528;
	5180	177	0.018896	0.056185	0.0006	0	0	0	1	0	1	0	0	12.9832	-6.0357	-12.9476	6.0765;
	5196	177	0.002771	0.008314	0.0001	0	0	0	1	0	1	0	0	-12.9424	6.0812	12.9476	-6.0765;
	4741	178	0.002933	0.010267	0.0032	0	0	0	1	0	1	0	0	-0.0000	0.2185	0.0000	-0.6068;
	5149	178	0.0028	0.007511	0.0022	0	0	0	1	0	1	0	0	0.0000	-0.8737	-0.0000	0.6068;
	184	179	2e-05	0.000198	0.0121	0	0	0	1	0	1	0	0	0.0000	-1.3828	-0.0000	0.0000;
	184	180	2e-05	0.000198	0.0142	0	0	0	1	0	1	0	0	0.0000	-1.6228	0.0000	0.0000;
	913	183	0.001008	0.002268	0.0034	0	0	0	1	0	1	0	0	-0.5000	-0.6000	0.5000	0.2382;
	1453	183	0.002771	0.007055	0.0075	0	0	0	1	0	1	0	0	-15.2154	-4.5251	15.2218	3.7440;
	1497	183	0.008411	0.015397	0.0491	0	0	0	1	0	1	0	0	-8.5000	2.7000	8.5079	-7.9112;
	3485	183	0.008566	0.016377	0.0064	0	0	0	1	0	1	0	0	-2.5000	0.1000	2.5005	-0.7800;
	4958	183	0.006299	0.01159	0.0008	0	0	0	1	0	1	0	0	-0.5000	-1.3000	0.5001	1.2151;
	4963	183	0.002478	0.004537	0.0024	0	0	0	1	0	1	0	0	-1.5000	-0.5000	1.5001	0.2447;
	5703	183	0.006488	0.011876	0.015	0	0	0	1	0	1	0	0	-9.3215	5.6991	9.3293	-7.2812;
	914	183	0.001008	0.002771	0.0037	0	0	0	1	0	1	0	0	-7.5000	-0.6000	7.5005	0.2077;
	1453	183	0.003191	0.005842	0.0075	0	0	0	1	0	1	0	0	-17.7774	-2.8886	17.7871	2.1087;
	1453	183	0.002771	0.007307	0.0079	0	0	0	1	0	1	0	0	-14.7094	-4.5959	14.7155	3.7718;
	4961	183	0.000756	0.002268	0.003	0	0	0	1	0	1	0	0	-0.5000	-0.5000	0.5000	0.1807;
	4962	183	0.000974	0.001783	0.0033	0	0	0	1	0	1	0	0	-0.5000	-0.6000	0.5000	0.2488;
	997	184	0.000277	0.000928	0.2066	0	0	0	1	0	1	0	0	-54.5620	-3.0755	54.5694	-20.5095;
	1054	184	0.002037	0.010904	0.0187	0	0	0	1	0	1	0	0	-31.7978	-0.7754	31.8159	-1.2640;
	1128	184	0.000415	0.002015	0.1266	428	428	428	1	0	1	0	0	-52.7803	8.3185	52.7913	-22.7347;
	1274	184	0.000395	0.00156	0.1893	426	426	426	1	0	1	0	0	-203.6698	7.3966	203.8145	-28.4494;
	2115	184	4e-05	0.000178	0.0152	0	0	0	1	0	1	0	0	109.2600	9.6892	-109.2558	-11.4076;
	2984	184	0.001323	0.012444	0.0678	935	935	935	1	0	1	0	0	191.9712	-7.3994	-191.5458	3.6395;
	4410	184	0.000454	0.002133	0.2511	0	0	0	1	0	1	0	0	-72.6000	-2.9000	72.6215	-25.6939;
	4968	184	0.000119	0.000691	0.1002	0	0	0	1	0	1	0	0	-137.8367	11.4763	137.8567	-22.8105;
	5065	184	0.00083	0.005175	0.0203	0	0	0	1	0	1	0	0	-55.3754	-0.2951	55.3977	-1.8851;
	997	184	0.000277	0.000928	0.2086	0	0	0	1	0	1	0	0	-54.5620	-3.1898	54.5694	-20.6238;
	2984	184	0.001314	0.012115	0.0673	943	943	943	1	0	1	0	0	197.1314	-7.8832	-196.6859	4.2873;
	4965	184	5.9e-05	0.000217	0.0496	0	0	0	1	0	1	0	0	123.3800	0.8461	-123.3721	-6.4861;
	4964	184	5.9e-05	0.000217	0.0466	0	0	0	1	0	1	0	0	128.3700	-1.6406	-128.3615	-3.6542;
	5141	185	0.023583	0.064324	0.0007	0	0	0	1	0	1	0	0	12.1387	-5.8718	-12.1000	5.9000;
	4435	186	0.000854	0.001563	0.0007	0	0	0	1	0	1	0	0	16.0021	3.0289	-16.0000	-3.1000;
	5142	187	0.015369	0.060469	0.0013	0	0	0	1	0	1	0	0	5.4044	0.1836	-5.4000	-0.3000;
	1039	188	0.004314	0.007897	0.0123	0	0	0	1	0	1	0	0	3.0004	-0.9398	-3.0000	-0.4000;
	5417	189	0.009625	0.024339	0.0003	0	0	0	1	0	1	0	0	-10.7327	-0.1461	10.7441	0.1458;
	5143	190	0.002593	0.00716	0.0003	0	0	0	1	0	1	0	0	1.4001	-0.7318	-1.4000	0.7000;
	5435	191	0.008566	0.018896	0.0002	0	0	0	1	0	1	0	0	0.0000	-0.0231	-0.0000	-0.0000;
	2256	192	0.041068	0.139078	0.0016	0	0	0	1	0	1	0	0	24.3423	-0.7085	-24.1284	1.2524;
	5633	192	0.070547	0.233132	0.0127	0	0	0	1	0	1	0	0	-11.5416	1.2207	11.6284	-2.3524;
	5144	193	0.000494	0.000988	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	2760	194	0.018025	0.049136	0.0023	0	0	0	1	0	1	0	0	-12.7901	1.4046	12.8178	-1.5781;
	4858	194	0.024198	0.061728	0.0029	0	0	0	1	0	1	0	0	25.6652	-2.8176	-25.5178	2.8781;
	320	195	0.062232	0.138574	0.0015	0	0	0	1	0	1	0	0	2.9044	-1.6451	-2.8984	1.4909;
	5125	195	0.035525	0.084782	0.0009	0	0	0	1	0	1	0	0	4.4078	0.0049	-4.4016	-0.0909;
	4120	196	0.000158	0.000948	0.002	0	0	0	1	0	1	0	0	7.7001	5.0724	-7.7000	-5.3000;
	2515	197	0.043588	0.119174	0.0013	0	0	0	1	0	1	0	0	-13.9102	-2.3434	13.9869	2.4051;
	2790	197	0.095062	0.299849	0.0069	0	0	0	1	0	1	0	0	14.5225	-8.5549	-14.2875	8.5128;
	5366	197	0.048375	0.166037	0.002	0	0	0	1	0	1	0	0	1.0999	0.3218	-1.0993	-0.5494;
	3233	198	0.004193	0.007675	0.0057	0	0	0	1	0	1	0	0	0.0000	-0.6766	0.0000	0.0000;
	3233	199	0.004377	0.008012	0.0058	0	0	0	1	0	1	0	0	0.0000	-0.6884	0.0000	0.0000;
	324	200	0.035273	0.218443	0.0029	0	0	0	1	0	1	0	0	32.6310	1.2107	-32.2925	0.5671;
	574	200	0.000252	0.000504	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	934	200	0.034442	0.11809	0.0091	0	0	0	1	0	1	0	0	-13.4788	0.5131	13.5370	-1.2993;
	324	200	0.034266	0.221466	0	0	0	0	1	0	1	0	0	32.2095	1.5667	-31.8889	0.5056;
	827	201	0.0839	0.229025	0.0025	0	0	0	1	0	1	0	0	7.0432	0.2168	-7.0050	-0.3837;
	1766	201	0.048627	0.123205	0.0014	0	0	0	1	0	1	0	0	1.4997	-2.9224	-1.4950	2.7837;
	5145	202	0.008025	0.021852	0.001	0	0	0	1	0	1	0	0	9.4069	0.3163	-9.4000	-0.4000;
	2466	203	0.001521	0.007076	0.0118	0	0	0	1	0	1	0	0	-0.0000	-0.0000	0.0000	-1.3625;
	4580	203	0.002469	0.011457	0.0203	0	0	0	1	0	1	0	0	0.0001	-3.7051	-0.0000	1.3625;
	1385	204	0.001442	0.009699	0.0172	566	566	566	1	0	1	0	0	45.5350	10.0425	-45.5072	-11.8085;
	1491	204	0.001422	0.009541	0.0172	566	566	566	1	0	1	0	0	6.9942	6.8491	-6.9928	-8.7915;
	395	205	0.024691	0.056941	0.001	0	0	0	1	0	1	0	0	35.3574	-4.2159	-35.0571	4.8048;
	1077	205	0.0194	0.038549	0.0033	0	0	0	1	0	1	0	0	-0.7550	3.0687	0.7571	-3.4048;
	830	206	0.006914	0.029259	0.0015	0	0	0	1	0	1	0	0	-24.3281	1.8375	24.3635	-1.8624;
	1931	206	0.007037	0.029877	0.0015	0	0	0	1	0	1	0	0	-7.5586	2.0403	7.5623	-2.1994;
	2075	206	0.02037	0.08642	0.0044	0	0	0	1	0	1	0	0	-1.8113	-4.0196	1.8143	3.5213;
	2729	206	0.007531	0.047037	0.0047	0	0	0	1	0	1	0	0	-22.7401	1.4921	22.7737	-1.8293;
	3010	206	0.019136	0.051481	0.0024	0	0	0	1	0	1	0	0	-14.5223	-3.7664	14.5594	3.5875;
	830	206	0.007531	0.031605	0.0016	0	0	0	1	0	1	0	0	-22.5089	1.7303	22.5419	-1.7781;
	1931	206	0.00716	0.031852	0.0021	0	0	0	1	0	1	0	0	-7.1266	1.8055	7.1300	-2.0355;
	1595	207	0.004681	0.028227	0.0516	440	440	440	1	0	1	0	0	-115.9557	-0.2141	116.5040	-2.4322;
	2730	207	0.001185	0.008	0.0152	575	575	575	1	0	1	0	0	7.3978	8.6158	-7.3963	-10.3684;
	5725	207	0.005333	0.02722	0.0491	440	440	440	1	0	1	0	0	-61.4982	-7.4410	61.6746	2.6750;
	2731	208	0.000145	0.001911	0.0661	2487	2487	2487	1	0	1	0	0	-702.3524	123.9365	702.9809	-123.4158;
	5093	208	0.000253	0.003323	0.1148	2487	2487	2487	1	0	1	0	0	1001.7917	-93.6182	-999.6078	108.8454;
	395	209	0.018645	0.041068	0.0005	0	0	0	1	0	1	0	0	-17.1764	5.8417	17.2354	-5.7640;
	1696	209	0.049131	0.124465	0.0014	0	0	0	1	0	1	0	0	31.5928	-2.9066	-31.1291	3.9336;
	5164	209	0.02192	0.091207	0.0011	0	0	0	1	0	1	0	0	28.2721	0.9444	-28.1062	-0.3696;
	564	210	0.015117	0.039808	0.0005	0	0	0	1	0	1	0	0	13.4272	-0.1786	-13.4000	0.2000;
	564	210	0.015117	0.039808	0.0005	0	0	0	1	0	1	0	0	13.4272	-0.1786	-13.4000	0.2000;
	5616	211	0.012296	0.031173	0.0015	0	0	0	1	0	1	0	0	7.8043	-17.1585	-7.7643	17.0968;
	5883	211	0.020988	0.06716	0.0032	0	0	0	1	0	1	0	0	4.2820	14.8917	-4.2357	-15.0968;
	3951	212	0.004787	0.018141	0.0002	0	0	0	1	0	1	0	0	2.9005	1.2805	-2.9000	-1.3000;
	1803	214	0.003779	0.020912	0.0028	0	0	0	1	0	1	0	0	-0.0000	-0.0000	0.0000	-0.2809;
	4859	213	0.007055	0.020408	0.0002	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	-0.0201;
	1803	214	0.003779	0.020912	0.0028	0	0	0	1	0	1	0	0	-0.0000	-0.0000	0.0000	-0.2809;
	3894	215	0.000494	0.002252	0.004	406	406	406	1	0	1	0	0	42.7131	6.2326	-42.7047	-6.6323;
	3894	216	0.000494	0.002252	0.004	406	406	406	1	0	1	0	0	29.7060	12.2573	-29.7013	-12.6740;
	526	217	0.000741	0.001358	0.0036	0	0	0	1	0	1	0	0	-4.5000	-4.4000	4.5003	4.0130;
	1186	217	0.044444	0.111728	0.0053	0	0	0	1	0	1	0	0	-10.0350	-2.8486	10.0800	2.3950;
	1424	217	0.093457	0.227654	0.0115	0	0	0	1	0	1	0	0	-39.9849	1.5944	41.4808	0.8547;
	1744	217	0.024938	0.06642	0.0032	0	0	0	1	0	1	0	0	-10.5000	2.7000	10.5275	-2.9710;
	1891	217	0.045309	0.116049	0.0055	0	0	0	1	0	1	0	0	-27.2629	6.2938	27.5973	-6.0262;
	4094	217	0.06758	0.184444	0.0162	0	0	0	1	0	1	0	0	-11.0000	3.5000	11.0879	-5.0043;
	4936	217	0.065062	0.177531	0.0083	0	0	0	1	0	1	0	0	-0.8365	0.7083	0.8377	-1.5995;
	355	218	0.004563	0.030696	0.0557	541	541	541	1	0	1	0	0	231.0277	-17.7846	-228.8731	25.9785;
	1140	218	0.009857	0.04478	0.077	405	405	405	1	0	1	0	0	-113.7654	26.6125	114.9780	-29.7947;
	2907	218	0.017106	0.078321	0.1387	0	0	0	1	0	1	0	0	79.7418	-18.2017	-78.7671	6.9766;
	4645	218	0.010272	0.048691	0.0866	0	0	0	1	0	1	0	0	-52.9991	-4.5385	53.2576	-3.9501;
	1996	219	0.11867	0.311413	0.0041	0	0	0	1	0	1	0	0	5.5544	-2.9033	-5.5107	2.5931;
	5449	219	0.087931	0.176115	0.0018	0	0	0	1	0	1	0	0	9.9925	-4.7872	-9.8893	4.8069;
	1522	220	0.057654	0.152716	0.0076	0	0	0	1	0	1	0	0	15.1409	-0.5281	-15.0153	0.0669;
	1588	220	0.037654	0.101605	0.0047	0	0	0	1	0	1	0	0	8.5111	-0.9501	-8.4847	0.5331;
	2779	221	0.00037	0.001235	0.0015	0	0	0	1	0	1	0	0	0.9000	-1.0642	-0.9000	0.9000;
	5148	222	0.013827	0.037778	0.0018	0	0	0	1	0	1	0	0	8.8102	-1.4659	-8.8000	1.3000;
	5146	223	0.015631	0.028612	0.0002	0	0	0	1	0	1	0	0	11.0189	1.5141	-11.0000	-1.5000;
	258	224	0.093978	0.258755	0.004	0	0	0	1	0	1	0	0	-10.0420	-0.0692	10.1323	-0.1052;
	2051	224	0.160699	0.294157	0.003	0	0	0	1	0	1	0	0	-2.1125	0.9987	2.1213	-1.3029;
	4424	224	0.059209	0.163265	0.0019	0	0	0	1	0	1	0	0	-2.0000	0.0000	2.0022	-0.1965;
	1607	225	0.012978	0.059338	0.1002	409	409	409	1	0	1	0	0	110.7059	-29.7339	-109.2623	24.7585;
	2961	225	0.01197	0.056632	0.0942	0	0	0	1	0	1	0	0	-80.1853	5.4936	80.8678	-13.1237;
	2322	226	0.014613	0.039808	0.0005	0	0	0	1	0	1	0	0	19.0681	-0.8862	-19.0184	0.9678;
	4180	226	0.114412	0.301335	0.0036	0	0	0	1	0	1	0	0	-0.0000	-0.0000	0.0000	-0.3846;
	2322	226	0.026002	0.055883	0.0011	0	0	0	1	0	1	0	0	13.0234	-1.7447	-12.9816	1.7168;
	5149	227	0.000578	0.001156	0.0004	0	0	0	1	0	1	0	0	0.0000	-0.0485	0.0000	0.0000;
	3853	229	0.000316	0.001679	0.0192	0	0	0	1	0	1	0	0	74.7230	47.1392	-74.7000	-49.1000;
	3853	228	0.000316	0.001679	0.0192	0	0	0	1	0	1	0	0	75.7199	32.1222	-75.7000	-34.1000;
	1556	231	0.06576	0.166541	0.0019	0	0	0	1	0	1	0	0	9.9688	-2.0123	-9.9000	2.0000;
	1556	230	0.063946	0.174402	0.002	0	0	0	1	0	1	0	0	4.0105	0.0320	-4.0000	-0.2000;
	424	232	0.015369	0.064399	0.0106	0	0	0	1	0	1	0	0	10.2126	-2.8480	-10.1974	1.7404;
	3159	232	0.163093	0.298541	0.0034	0	0	0	1	0	1	0	0	-6.7376	-2.8172	6.8176	2.5946;
	4585	232	0.017407	0.031864	0.0009	0	0	0	1	0	1	0	0	1.0000	0.9000	-0.9997	-0.9989;
	424	232	0.015344	0.064248	0.0103	0	0	0	1	0	1	0	0	10.2358	-2.8383	-10.2206	1.7640;
	2501	233	0.000277	0.000573	0.0334	0	0	0	1	0	1	0	0	-59.1379	-37.3020	59.1500	33.6954;
	521	234	0.049383	0.134444	0.0063	0	0	0	1	0	1	0	0	6.0199	-3.0247	-6.0000	2.4000;
	1875	235	0.009383	0.039012	0.0019	0	0	0	1	0	1	0	0	15.8936	-5.7390	-15.8684	5.6433;
	4908	235	0.015803	0.066543	0.0034	0	0	0	1	0	1	0	0	-9.2483	6.8673	9.2684	-7.1433;
	3690	237	0.009012	0.029012	0.0003	0	0	0	1	0	1	0	0	21.9404	6.1954	-21.9000	-6.1000;
	3691	238	0.001055	0.004836	0.0081	432	432	432	1	0	1	0	0	15.0021	1.4816	-15.0000	-2.4000;
	507	239	0.003951	0.010247	0.0005	0	0	0	1	0	1	0	0	19.0127	-0.8233	-19.0000	0.8000;
	1019	240	0.042303	0.10708	0.0017	0	0	0	1	0	1	0	0	4.9972	-0.3149	-4.9869	0.1662;
	3967	240	0.006047	0.015117	0	0	0	0	1	0	1	0	0	32.4751	1.3211	-32.4131	-1.1662;
	2707	241	0.035185	0.095802	0.0045	0	0	0	1	0	1	0	0	4.4441	-0.5354	-4.4375	0.0779;
	5044	241	0.039691	0.108716	0.0052	0	0	0	1	0	1	0	0	14.6441	-2.2492	-14.5625	1.9221;
	2390	242	0.081633	0.151675	0.0016	0	0	0	1	0	1	0	0	-17.8421	4.9586	18.1310	-4.5783;
	4630	242	0.057949	0.240111	0.003	0	0	0	1	0	1	0	0	40.8949	1.3759	-39.9534	2.2227;
	5476	242	0.006299	0.017133	0.0038	0	0	0	1	0	1	0	0	-18.4440	1.9892	18.4660	-2.3035;
	5768	242	0.047871	0.197783	0.0025	0	0	0	1	0	1	0	0	40.7211	0.7019	-39.9436	2.2591;
	363	243	0.044092	0.11164	0.0017	0	0	0	1	0	1	0	0	10.0433	-0.2752	-10.0036	0.1855;
	4581	243	0.003704	0.023029	0.0026	0	0	0	1	0	1	0	0	23.9161	4.6935	-23.8964	-4.8610;
	693	244	0.009111	0.029012	0.0043	0	0	0	1	0	1	0	0	14.5797	7.4183	-14.5570	-7.8123;
	4475	244	0.020926	0.060074	0.0028	0	0	0	1	0	1	0	0	34.1507	-11.4623	-33.9001	11.8788;
	5527	244	0.014222	0.048111	0.0024	0	0	0	1	0	1	0	0	-12.9325	4.3905	12.9572	-4.5665;
	1696	245	0.056437	0.160242	0.0019	0	0	0	1	0	1	0	0	24.7557	4.0111	-24.4223	-3.2634;
	5721	245	0.050894	0.146384	0.0017	0	0	0	1	0	1	0	0	15.8004	1.6134	-15.6777	-1.4366;
	3173	246	0.058957	0.160494	0.0018	0	0	0	1	0	1	0	0	7.2371	-4.2434	-7.1991	4.1521;
	3374	246	0.067019	0.17032	0.0019	0	0	0	1	0	1	0	0	14.8352	-0.8142	-14.7009	0.9479;
	1934	247	0.038148	0.094691	0.018	0	0	0	1	0	1	0	0	31.7287	-0.1616	-31.3794	-0.9288;
	2364	247	0.034259	0.085321	0.0145	0	0	0	1	0	1	0	0	12.5708	0.1299	-12.5206	-1.5712;
	5151	248	0.058705	0.164777	0.0018	0	0	0	1	0	1	0	0	10.7650	0.8937	-10.7000	-0.9000;
	285	249	0.004031	0.009826	0.0001	0	0	0	1	0	1	0	0	-0.0000	0.0000	0.0000	-0.0098;
	482	249	0.024943	0.112371	0.003	0	0	0	1	0	1	0	0	4.8516	3.3831	-4.8425	-3.6366;
	752	249	0.006097	0.011161	0.0002	0	0	0	1	0	1	0	0	-0.0000	0.0000	0.0000	-0.0195;
	2462	249	0.106843	0.195575	0.0051	0	0	0	1	0	1	0	0	-14.9000	-0.0000	15.1513	-0.0298;
	4755	249	0.010582	0.039557	0.001	0	0	0	1	0	1	0	0	5.1837	3.6321	-5.1793	-3.7136;
	3598	250	0.002114	0.008553	0.0152	0	0	0	1	0	1	0	0	19.3542	-5.5829	-19.3462	4.0130;
	3185	251	0.000198	0.000731	0.0942	0	0	0	1	0	1	0	0	22.6009	-4.7934	-22.6000	-5.6000;
	2123	252	0.058705	0.235072	0.0025	0	0	0	1	0	1	0	0	8.0553	-3.2884	-8.0151	3.1756;
	3587	252	0.042378	0.116024	0.0134	0	0	0	1	0	1	0	0	15.6701	-2.8484	-15.5743	1.6341;
	1277	253	0.087176	0.228773	0.0059	0	0	0	1	0	1	0	0	4.4154	-2.9348	-4.3928	2.3911;
	1634	253	0.092727	0.169735	0.005	0	0	0	1	0	1	0	0	2.0528	-1.0280	-2.0484	0.5236;
	2271	253	0.113127	0.312169	0.006	0	0	0	1	0	1	0	0	14.2965	-3.8463	-14.0588	3.8853;
	2962	254	0.005424	0.009929	0.0373	0	0	0	1	0	1	0	0	5.6018	-3.5734	-5.6000	-0.3000;
	4035	255	0.026667	0.07037	0.0032	0	0	0	1	0	1	0	0	-18.6568	16.5876	18.8114	-16.5248;
	5143	255	0.00963	0.026049	0.0011	0	0	0	1	0	1	0	0	26.4085	-19.4799	-26.3114	19.6248;
	3536	256	0.004812	0.019703	0.0002	0	0	0	1	0	1	0	0	22.8348	2.4262	-22.8113	-2.3516;
	3536	256	0.005039	0.022424	0.0002	0	0	0	1	0	1	0	0	20.1079	2.5121	-20.0887	-2.4484;
	1122	257	0.067599	0.171378	0.0019	0	0	0	1	0	1	0	0	1.8653	0.0158	-1.8631	-0.2134;
	3843	257	0.043336	0.111363	0.0013	0	0	0	1	0	1	0	0	11.7933	-1.0291	-11.7369	1.0347;
	4662	257	0.004787	0.013102	0.0002	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	-0.0214;
	560	258	0.166768	0.305266	0.003	0	0	0	1	0	1	0	0	1.4735	-0.6857	-1.4697	0.3779;
	1694	258	0.06198	0.171076	0.0042	0	0	0	1	0	1	0	0	-4.0000	1.7000	4.0116	-2.1087;
	3520	259	0.019652	0.04258	0	0	0	0	1	0	1	0	0	-0.3000	-0.0000	0.3000	0.0000;
	4195	259	0.037365	0.080247	0.0009	0	0	0	1	0	1	0	0	-0.0000	-0.0000	0.0000	-0.0969;
	4578	259	0.06198	0.162409	0.0017	0	0	0	1	0	1	0	0	-11.7342	9.8912	11.8688	-9.7231;
	4580	260	0.00324	0.012616	0.0225	0	0	0	1	0	1	0	0	13.8858	-12.1251	-13.8771	9.5603;
	1118	261	0.005679	0.015185	0.0006	0	0	0	1	0	1	0	0	0.0000	-0.0664	-0.0000	-0.0000;
	764	262	0.086288	0.157948	0.0015	0	0	0	1	0	1	0	0	0.0000	-0.0000	0.0000	-0.1621;
	1464	262	0.000882	0.002494	0.0021	0	0	0	1	0	1	0	0	-0.0025	1.9985	0.0026	-2.2254;
	5012	263	0.007522	0.029736	0.0496	0	0	0	1	0	1	0	0	55.0006	-12.9190	-54.7964	8.0205;
	5835	263	0.006809	0.03043	0.0521	0	0	0	1	0	1	0	0	-26.8982	1.3451	26.9422	-7.1338;
	5152	264	0.038297	0.078861	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	1385	266	0.002153	0.014736	0.0273	565	565	565	1	0	1	0	0	-99.9141	-8.5065	100.1040	6.6925;
	1636	265	0.000581	0.003838	0.0071	507	507	507	1	0	1	0	0	-36.9000	-7.1000	36.9070	6.3194;
	2809	265	0.001857	0.020306	0.0557	566	566	566	1	0	1	0	0	-27.1294	-15.4611	27.1436	9.1427;
	4869	266	0.002331	0.015526	0.0278	549	549	549	1	0	1	0	0	-98.0590	-10.4924	98.2579	8.6478;
	5446	265	0.001345	0.008968	0.0162	566	566	566	1	0	1	0	0	-172.6620	1.3165	173.0075	-0.8970;
	1635	265	0.000573	0.003911	0.0071	415	415	415	1	0	1	0	0	-21.9000	-4.1000	21.9024	3.2894;
	2214	265	0.001896	0.012701	0.0233	501	501	501	1	0	1	0	0	-170.1345	1.3009	170.6081	-0.8360;
	1952	267	0.000602	0.006717	0.1357	1725	1725	1725	1	0	1	0	0	-253.9053	53.3381	254.2608	-65.0127;
	2810	267	0.00063	0.007098	0.1588	1916	1916	1916	1	0	1	0	0	191.6804	-49.3008	-191.4697	33.4376;
	5101	267	0.000367	0.004631	0.1126	2275	2275	2275	1	0	1	0	0	146.4339	15.0730	-146.3642	-27.1613;
	2810	267	0.000472	0.006201	0.2137	2487	2487	2487	1	0	1	0	0	220.1959	-55.5496	-219.9886	33.7305;
	5094	267	0.001504	0.019298	0.4577	2275	2275	2275	1	0	1	0	0	524.0888	11.9741	-520.5450	-19.6483;
	729	268	0.001844	0.003375	0.0026	0	0	0	1	0	1	0	0	0.0000	-0.2693	0.0000	0.0000;
	740	269	0.000158	0.001106	0.1357	461	461	461	1	0	1	0	0	115.4493	29.8465	-115.4288	-45.0846;
	1283	270	0.000219	0.00193	0.1954	407	407	407	1	0	1	0	0	-156.6237	-13.1982	156.6705	-8.8082;
	1381	270	0.000158	0.000909	0.1316	428	428	428	1	0	1	0	0	37.8118	-6.4407	-37.8098	-8.6531;
	3547	270	0.000411	0.00356	0.3564	416	416	416	1	0	1	0	0	166.1641	-55.7496	-166.0607	15.7613;
	3902	269	0.000158	0.001264	0.1286	416	416	416	1	0	1	0	0	-96.3136	33.0968	96.3288	-47.5492;
	1912	271	0.045855	0.121189	0.0013	0	0	0	1	0	1	0	0	14.6832	4.1011	-14.5802	-3.9623;
	2690	271	0.064248	0.156211	0.0018	0	0	0	1	0	1	0	0	-3.8444	6.4409	3.8802	-6.5377;
	550	272	0.100277	0.244898	0.0026	0	0	0	1	0	1	0	0	-2.8305	3.6833	2.8518	-3.9067;
	5317	272	0.072411	0.175888	0.0019	0	0	0	1	0	1	0	0	21.6848	-4.5992	-21.3518	5.2067;
	3007	274	0.000198	0.001383	0.003	420	420	420	1	0	1	0	0	-29.7379	-16.8911	29.7400	16.5772;
	3007	273	0.000217	0.001402	0.003	420	420	420	1	0	1	0	0	-28.5583	-6.1718	28.5600	5.8542;
	1418	275	0.036029	0.091711	0.001	0	0	0	1	0	1	0	0	-12.1674	7.6187	12.2373	-7.5472;
	1708	275	0.018896	0.047367	0.0008	0	0	0	1	0	1	0	0	0.0000	-0.1000	0.0000	0.0151;
	4473	275	0.003427	0.009272	0.0121	0	0	0	1	0	1	0	0	-37.0659	0.4766	37.1105	-1.6388;
	4862	275	0.006299	0.018392	0.0164	0	0	0	1	0	1	0	0	-19.4483	0.0321	19.4709	-1.7048;
	5284	275	0.017637	0.044092	0.0008	0	0	0	1	0	1	0	0	14.9851	-8.0883	-14.9369	8.1239;
	5832	275	0.046273	0.084703	0.0015	0	0	0	1	0	1	0	0	-1.0000	0.0742	1.0004	-0.2325;
	4473	275	0.00383	0.008869	0.0143	0	0	0	1	0	1	0	0	-37.8112	2.4170	37.8633	-3.8122;
	1331	276	0.001304	0.008691	0.0152	525	525	525	1	0	1	0	0	-175.1043	28.4834	175.4805	-27.6366;
	3007	276	0.000691	0.004662	0.0091	541	541	541	1	0	1	0	0	328.7899	-17.9598	-328.1058	21.5801;
	1950	277	0.009506	0.058889	0.0039	0	0	0	1	0	1	0	0	18.2553	0.3105	-18.2286	-0.6076;
	1950	277	0.009383	0.058765	0.0031	0	0	0	1	0	1	0	0	18.2979	0.3906	-18.2714	-0.5924;
	281	278	9.9e-05	0.000415	0.0456	434	434	434	1	0	1	0	0	-247.0739	15.4147	247.1272	-20.3884;
	1060	279	1e-06	0.000104	0.078	1068	1068	1068	1	0	1	0	0	887.1500	-66.9113	-887.1431	58.6964;
	1524	279	0.000353	0.004584	0.1184	2357	2357	2357	1	0	1	0	0	-795.9980	46.1432	797.9628	-34.1777;
	2469	279	0.000699	0.009179	0.3177	2487	2487	2487	1	0	1	0	0	-418.6406	26.6006	419.7214	-48.8111;
	1524	279	0.000353	0.004584	0.1184	2357	2357	2357	1	0	1	0	0	-795.9980	46.1432	797.9628	-34.1777;
	2469	279	0.000734	0.009245	0.3148	2487	2487	2487	1	0	1	0	0	-415.4022	27.7747	416.5205	-49.7613;
	1064	279	7e-06	0.000104	0.0029	1382	1382	1382	1	0	1	0	0	896.8400	-52.6105	-896.7907	53.0112;
	1063	279	7e-06	0.000104	0.0029	1382	1382	1382	1	0	1	0	0	895.8400	-52.4923	-895.7908	52.8914;
	741	280	0.01	0.026667	0.0046	0	0	0	1	0	1	0	0	-20.0000	-1.4000	20.0383	1.0188;
	989	280	0.049259	0.114321	0.0079	0	0	0	1	0	1	0	0	-27.2000	2.6000	27.5575	-2.5939;
	1062	280	0.019383	0.049383	0.0256	0	0	0	1	0	1	0	0	-12.0000	0.3000	12.0271	-2.9226;
	742	280	0.009877	0.026667	0.0046	0	0	0	1	0	1	0	0	-10.0000	4.5000	10.0115	-4.9535;
	1061	280	0.02037	0.052469	0.0097	0	0	0	1	0	1	0	0	-18.9000	2.1000	18.9708	-2.9366;
	1523	281	0.002556	0.017333	0.0805	418	418	418	1	0	1	0	0	-66.5487	-11.2327	66.6496	2.7667;
	3724	281	0.008849	0.062617	0.1144	471	471	471	1	0	1	0	0	-86.6991	7.5942	87.2985	-16.3873;
	3005	282	0.024943	0.069287	0	0	0	0	1	0	1	0	0	15.9626	-1.0262	-15.9000	1.2000;
	2479	283	0.032259	0.085247	0.0109	0	0	0	1	0	1	0	0	12.1684	-1.6126	-12.1237	0.5610;
	4976	283	0.051284	0.130198	0.0139	0	0	0	1	0	1	0	0	4.1863	-4.3126	-4.1717	2.8657;
	5112	283	0.049012	0.133827	0.0063	0	0	0	1	0	1	0	0	-20.7626	-0.1040	20.9640	-0.0139;
	2479	283	0.006543	0.026148	0.1306	0	0	0	1	0	1	0	0	41.2722	-5.6875	-41.1685	-7.9129;
	1268	284	0.136634	0.39607	0.0046	0	0	0	1	0	1	0	0	10.9573	-0.0170	-10.8000	-0.0000;
	5751	286	0.000617	0.001728	0	0	0	0	1	0	1	0	0	-2.8934	1.6208	2.8934	-1.6206;
	450	287	0.010582	0.03351	0.0004	0	0	0	1	0	1	0	0	9.2037	5.5075	-9.1916	-5.5091;
	2680	287	0.000227	0.000907	0.0013	0	0	0	1	0	1	0	0	0.0000	-0.0000	0.0000	-0.1298;
	3666	287	0.00907	0.026707	0.0103	0	0	0	1	0	1	0	0	3.2104	-3.9609	-3.2084	2.9389;
	5154	288	2.2e-05	9.9e-05	0.001	405	405	405	1	0	1	0	0	0.4000	3.6894	-0.4000	-3.8000;
	5153	289	2e-05	9.9e-05	0	0	0	0	1	0	1	0	0	11.6000	2.3001	-11.6000	-2.3000;
	968	290	0.025062	0.064074	0.0135	0	0	0	1	0	1	0	0	20.0058	-9.0298	-19.9000	7.8000;
	2331	291	1.2e-05	0.000123	0.0002	0	0	0	1	0	1	0	0	-2.0000	-1.0000	2.0000	0.9787;
	2927	291	0.00679	0.013704	0.0523	0	0	0	1	0	1	0	0	7.0720	-9.1604	-7.0662	3.6082;
	4654	291	0.022346	0.075432	0.0037	0	0	0	1	0	1	0	0	7.5875	3.2576	-7.5731	-3.6040;
	5465	291	1.2e-05	0.000123	0.0002	0	0	0	1	0	1	0	0	14.1608	-3.5382	-14.1608	3.5171;
	2637	292	0.000573	0.002588	0.0051	0	0	0	1	0	1	0	0	40.0084	5.2692	-40.0000	-5.8000;
	2808	293	0.002407	0.006741	0.0242	0	0	0	1	0	1	0	0	6.6010	1.3568	-6.6000	-4.2000;
	2180	294	0.102041	0.259007	0.0029	0	0	0	1	0	1	0	0	4.6552	-2.8082	-4.6279	2.5656;
	2642	294	0.060555	0.110845	0.0026	0	0	0	1	0	1	0	0	0.0000	-0.3000	0.0000	0.0199;
	3173	294	0.053918	0.146888	0.0017	0	0	0	1	0	1	0	0	-10.3371	4.3434	10.4003	-4.3545;
	5233	294	0.047367	0.19098	0.0021	0	0	0	1	0	1	0	0	19.0523	-6.6690	-18.8724	7.1689;
	295	296	0.00385	0.007048	0.0043	0	0	0	1	0	1	0	0	-1.0000	-0.4000	1.0000	-0.0444;
	483	296	0.039808	0.117914	0.0111	0	0	0	1	0	1	0	0	17.4401	0.8044	-17.3241	-1.6173;
	1575	296	0.019854	0.04772	0.0085	0	0	0	1	0	1	0	0	22.8757	0.5953	-22.7760	-1.2383;
	1248	297	0.011208	0.020515	0.0007	0	0	0	1	0	1	0	0	0.0001	-0.9708	-0.0000	0.9000;
	5155	298	2e-05	0.000198	0.001	566	566	566	1	0	1	0	0	16.8001	3.1863	-16.8000	-3.3000;
	1309	299	0.085412	0.216931	0.0024	0	0	0	1	0	1	0	0	4.9222	-1.8962	-4.9000	1.7000;
	1762	300	0.003275	0.008062	0.0001	0	0	0	1	0	1	0	0	2.0001	-0.5097	-2.0000	0.5000;
	4348	301	0.027715	0.069791	0.001	0	0	0	1	0	1	0	0	14.9614	0.0539	-14.9000	0.0000;
	2174	302	0.000988	0.003827	0.001	0	0	0	1	0	1	0	0	7.0005	2.9855	-7.0000	-3.1000;
	2175	303	0.000138	0.00077	0.001	0	0	0	1	0	1	0	0	54.5039	16.1060	-54.5000	-16.2000;
	5156	304	0.000756	0.001764	0	0	0	0	1	0	1	0	0	3.0001	0.4002	-3.0000	-0.4000;
	1350	305	0.006551	0.028219	0.042	0	0	0	1	0	1	0	0	4.4971	-3.1632	-4.4958	-1.2880;
	1350	305	0.005291	0.024036	0.0256	0	0	0	1	0	1	0	0	5.3057	-2.3979	-5.3042	-0.3120;
	200	306	0.036533	0.120433	0.0015	0	0	0	1	0	1	0	0	12.8221	2.5633	-12.7645	-2.5353;
	4614	306	0.071303	0.195263	0.0022	0	0	0	1	0	1	0	0	-3.0004	-0.1004	3.0064	-0.1184;
	5776	306	0.046259	0.156664	0.0024	0	0	0	1	0	1	0	0	11.3392	-1.6755	-11.2829	1.6082;
	200	306	0.036533	0.120433	0.0015	0	0	0	1	0	1	0	0	12.8221	2.5633	-12.7645	-2.5353;
	4614	306	0.071378	0.195288	0.0022	0	0	0	1	0	1	0	0	-2.9996	-0.0996	3.0057	-0.1193;
	4856	307	0.039305	0.163517	0.0072	0	0	0	1	0	1	0	0	11.0962	-4.5871	-11.0433	4.0514;
	5440	307	0.04006	0.090703	0.0039	0	0	0	1	0	1	0	0	15.6494	-1.2511	-15.5567	1.0486;
	691	308	0.091993	0.168392	0.001	0	0	0	1	0	1	0	0	-9.6365	3.6749	9.7256	-3.6223;
	4711	308	0.059713	0.134543	0.001	0	0	0	1	0	1	0	0	9.7839	-3.6019	-9.7256	3.6223;
	3918	309	0.090023	0.243966	0.0043	0	0	0	1	0	1	0	0	13.3561	-0.6151	-13.2000	0.6000;
	2494	310	0.055309	0.140247	0.0065	0	0	0	1	0	1	0	0	20.2231	1.9619	-20.0028	-2.0700;
	4959	310	0.027531	0.070124	0.0032	0	0	0	1	0	1	0	0	-3.6832	-7.7420	3.7028	7.4700;
	1315	311	0.023003	0.052003	0.0006	0	0	0	1	0	1	0	0	14.8504	-0.7633	-14.8028	0.8069;
	4602	311	0.01358	0.034114	0.0004	0	0	0	1	0	1	0	0	-14.1769	1.0294	14.2028	-1.0069;
	1645	313	0.001512	0.010078	0.014	0	0	0	1	0	1	0	0	11.0018	2.0154	-11.0000	-3.5000;
	1645	312	0.006551	0.012094	0.0046	0	0	0	1	0	1	0	0	7.0033	2.0145	-7.0000	-2.5000;
	5652	314	0.003951	0.007901	0.0003	0	0	0	1	0	1	0	0	0.5000	0.7690	-0.5000	-0.8000;
	3170	315	0.000123	0.001235	0.0006	0	0	0	1	0	1	0	0	-22.7994	3.0441	22.8000	-3.1000;
	2653	316	0.003049	0.011111	0.0172	0	0	0	1	0	1	0	0	-35.2000	-7.1000	35.2361	5.3731;
	5189	316	0.024188	0.061476	0.0007	0	0	0	1	0	1	0	0	-12.8361	14.0911	12.9167	-13.9623;
	5188	316	0.008818	0.053918	0.0007	0	0	0	1	0	1	0	0	-21.7715	11.3211	21.8203	-11.0990;
	655	317	0.001171	0.007842	0.0166	0	0	0	1	0	1	0	0	-108.3602	3.4125	108.4811	-4.4975;
	3050	317	0.002212	0.014979	0.0388	401	401	401	1	0	1	0	0	203.1147	-18.9280	-202.3124	19.9244;
	1039	318	0.025309	0.057778	0.0026	0	0	0	1	0	1	0	0	5.6010	-1.1418	-5.5934	0.8758;
	5158	318	0.000741	0.001852	0.0002	0	0	0	1	0	1	0	0	11.5075	-1.4437	-11.5066	1.4242;
	2297	319	0.021416	0.086672	0.0011	0	0	0	1	0	1	0	0	31.6481	-0.3389	-31.4493	1.0255;
	5317	319	0.000504	0.00252	0	0	0	0	1	0	1	0	0	-21.6848	4.5992	21.6871	-4.5876;
	5319	319	0.00252	0.006551	0.0001	0	0	0	1	0	1	0	0	-8.6197	-0.0043	8.6215	-0.0018;
	2297	319	0.021164	0.08642	0.0011	0	0	0	1	0	1	0	0	31.7571	-0.2741	-31.5593	0.9639;
	3315	320	0.083799	0.195137	0.0022	0	0	0	1	0	1	0	0	5.7312	-1.8289	-5.7044	1.6451;
	3293	321	0.002585	0.004732	0.0029	0	0	0	1	0	1	0	0	13.4049	3.7138	-13.4000	-4.0000;
	5159	322	0.000479	0.001285	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	1262	323	0.019259	0.061728	0.0021	0	0	0	1	0	1	0	0	21.2459	-3.1171	-21.1697	3.1173;
	1664	323	0.020123	0.051111	0.0021	0	0	0	1	0	1	0	0	3.6326	0.5795	-3.6303	-0.8173;
	831	324	0.008679	0.015886	0.0142	0	0	0	1	0	1	0	0	-0.0000	-0.0000	0.0000	-1.5782;
	2319	324	0.035878	0.14646	0	0	0	0	1	0	1	0	0	-19.7521	0.2962	19.8797	0.2247;
	3145	324	0.009675	0.060166	0.0022	0	0	0	1	0	1	0	0	-66.3434	-3.6563	66.7342	5.8441;
	3165	324	0.039053	0.145377	0.0054	0	0	0	1	0	1	0	0	-39.4781	-5.8506	40.0632	7.4422;
	4591	324	0.040312	0.118166	0.0049	0	0	0	1	0	1	0	0	-19.0718	-0.3847	19.2056	0.2365;
	2319	324	0.036054	0.147241	0.0074	0	0	0	1	0	1	0	0	-19.6478	-0.1133	19.7747	-0.1858;
	3145	324	0.0097	0.060393	0.0027	0	0	0	1	0	1	0	0	-66.0954	-3.6827	66.4843	5.8064;
	3165	324	0.020408	0.13026	0.0016	0	0	0	1	0	1	0	0	-44.1354	-11.2159	44.5339	13.5859;
	3145	324	0.020106	0.076216	0.0011	0	0	0	1	0	1	0	0	-51.3108	2.2627	51.7962	-0.5438;
	4176	325	0.000691	0.002588	0.1691	0	0	0	1	0	1	0	0	-3.9000	3.4000	3.9011	-21.6312;
	4177	325	0.000691	0.002588	0.1509	0	0	0	1	0	1	0	0	-3.9000	4.4000	3.9011	-20.6685;
	1942	326	0.001627	0.014855	0.3899	1717	1717	1717	1	0	1	0	0	118.9381	-21.1241	-118.7401	-22.3152;
	1942	326	0.001676	0.013899	0.4216	1711	1711	1711	1	0	1	0	0	126.9697	-24.2486	-126.7373	-22.7499;
	2320	327	0.002771	0.009574	0.0091	0	0	0	1	0	1	0	0	-18.2313	-1.9011	18.2400	0.9619;
	1689	327	0.002771	0.010834	0.016	0	0	0	1	0	1	0	0	33.7697	1.2707	-33.7400	-2.8619;
	523	328	0.027186	0.073369	0.0039	0	0	0	1	0	1	0	0	12.1136	3.1895	-12.0737	-3.4998;
	522	328	0.027085	0.073243	0.0034	0	0	0	1	0	1	0	0	6.3419	4.4781	-6.3263	-4.8002;
	1851	329	0.023285	0.042623	0	0	0	0	1	0	1	0	0	2.0000	-0.0000	-1.9991	0.0016;
	2621	329	0.04258	0.112371	0.0012	0	0	0	1	0	1	0	0	-29.4259	3.1677	29.7730	-2.3818;
	2941	329	0.062988	0.133535	0.0017	0	0	0	1	0	1	0	0	4.0315	-5.5485	-4.0048	5.4200;
	4143	329	0.006677	0.035122	0.0059	0	0	0	1	0	1	0	0	-13.9766	-0.7287	13.9885	0.1467;
	5406	329	0.039053	0.099017	0.0011	0	0	0	1	0	1	0	0	-9.8640	-7.7756	9.9212	7.8016;
	4143	329	0.006551	0.035021	0.0059	0	0	0	1	0	1	0	0	-14.0234	-0.7714	14.0352	0.1897;
	1802	330	0.003081	0.020286	0.0365	420	420	420	1	0	1	0	0	-103.5344	18.8707	103.8400	-20.9603;
	3105	330	0.00241	0.01603	0.0294	440	440	440	1	0	1	0	0	169.6859	12.7772	-169.0702	-12.0011;
	1801	331	0.034014	0.100025	0.0012	0	0	0	1	0	1	0	0	18.0551	1.3034	-17.9509	-1.1247;
	1801	331	0.048526	0.153691	0.0023	0	0	0	1	0	1	0	0	11.8129	1.0330	-11.7491	-1.0753;
	2280	332	0.001605	0.009877	0.0342	0	0	0	1	0	1	0	0	19.5707	-1.3428	-19.5655	-2.6416;
	2280	332	0.00284	0.006049	0.0031	0	0	0	1	0	1	0	0	28.4553	-7.2614	-28.4345	6.9416;
	4421	333	0.0194	0.049635	0.0022	0	0	0	1	0	1	0	0	-12.2513	-10.2142	12.2958	10.0848;
	4676	333	0.000252	0.00126	0	0	0	0	1	0	1	0	0	-2.0000	0.0000	2.0000	0.0000;
	4771	333	0.028975	0.075082	0.0009	0	0	0	1	0	1	0	0	-15.1384	-10.1963	15.2268	10.3262;
	4693	334	0.000176	0.001385	0.1521	0	0	0	1	0	1	0	0	-47.4000	14.9000	47.4043	-32.4951;
	4884	334	0.001817	0.012642	0.0233	440	440	440	1	0	1	0	0	68.0213	-10.0521	-67.9476	7.8648;
	4884	334	0.001865	0.012502	0.0229	502	502	502	1	0	1	0	0	68.6814	-10.4860	-68.6042	8.3500;
	1372	335	0.039053	0.099269	0.0011	0	0	0	1	0	1	0	0	5.5592	-2.9412	-5.5444	2.8647;
	3704	335	0.074578	0.195767	0.0022	0	0	0	1	0	1	0	0	3.1664	2.1633	-3.1556	-2.3647;
	1014	336	0.007422	0.024489	0.0081	0	0	0	1	0	1	0	0	-8.4342	-9.4031	8.4448	8.5709;
	1622	336	0.028356	0.083956	0.0274	0	0	0	1	0	1	0	0	28.0175	6.1485	-27.8003	-8.4848;
	2560	336	0.016844	0.058489	0.0198	0	0	0	1	0	1	0	0	-10.5832	-19.8382	10.6580	17.9986;
	4789	336	0.009067	0.028133	0.0095	0	0	0	1	0	1	0	0	-8.6650	17.1619	8.6975	-18.0847;
	5296	337	0.051146	0.143613	0.0016	0	0	0	1	0	1	0	0	7.7318	-2.1755	-7.7000	2.1000;
	1142	338	0.001008	0.00252	0	0	0	0	1	0	1	0	0	3.0001	-1.9997	-3.0000	2.0000;
	2836	339	0.028723	0.075082	0.0009	0	0	0	1	0	1	0	0	6.9653	-2.2926	-6.9503	2.2393;
	4949	339	0.01285	0.032502	0.0004	0	0	0	1	0	1	0	0	-6.2448	2.2122	6.2503	-2.2393;
	2515	340	0.098514	0.257748	0.0029	0	0	0	1	0	1	0	0	12.5598	-6.2479	-12.3899	6.3638;
	2657	340	0.179853	0.329219	0.0038	0	0	0	1	0	1	0	0	3.1000	7.7000	-2.9914	-7.9451;
	1707	341	0.039557	0.089695	0.001	0	0	0	1	0	1	0	0	0.0000	-0.2759	-0.0000	0.1610;
	1870	341	0.053726	0.098344	0.0014	0	0	0	1	0	1	0	0	0.0000	-0.0000	0.0000	-0.1610;
	3315	342	0.111615	0.283699	0.0033	0	0	0	1	0	1	0	0	16.3873	3.2132	-16.1081	-2.8645;
	3519	342	0.037213	0.126279	0.0015	0	0	0	1	0	1	0	0	-8.0000	0.9000	8.0227	-0.9825;
	5834	342	0.090199	0.228773	0.0026	0	0	0	1	0	1	0	0	6.2498	1.6624	-6.2146	-1.8530;
	3082	343	0.054938	0.149753	0.007	0	0	0	1	0	1	0	0	21.4272	-2.5858	-21.1928	2.4690;
	3403	344	0.067574	0.180927	0.0108	0	0	0	1	0	1	0	0	6.9000	-11.3384	-6.8000	10.4000;
	3256	345	0.041824	0.115394	0.0013	0	0	0	1	0	1	0	0	-20.8600	2.0000	21.0441	-1.6226;
	3909	345	0.041975	0.173293	0.0021	0	0	0	1	0	1	0	0	18.4527	1.1704	-18.3133	-0.8094;
	5437	345	0.015117	0.080625	0.0006	0	0	0	1	0	1	0	0	-14.9140	-8.2697	14.9582	8.4452;
	5161	346	0.000593	0.00401	0.0071	471	471	471	1	0	1	0	0	28.2205	10.1054	-28.2155	-10.8272;
	1871	347	0.055959	0.123205	0.0037	0	0	0	1	0	1	0	0	-11.9000	-1.2000	11.9849	1.0363;
	4546	347	0.130763	0.331822	0.0039	0	0	0	1	0	1	0	0	31.8517	0.3562	-30.5638	2.5247;
	5329	347	0.116906	0.21416	0.0029	0	0	0	1	0	1	0	0	1.4334	2.7039	-1.4212	-2.9610;
	672	348	0.048272	0.114444	0.0049	0	0	0	1	0	1	0	0	21.6981	-15.1540	-21.3934	15.3355;
	1738	348	0.065679	0.150988	0.0068	0	0	0	1	0	1	0	0	-5.3821	6.0708	5.4234	-6.7355;
	1288	349	0.010351	0.032395	0.0562	0	0	0	1	0	1	0	0	88.7182	-39.7854	-87.8581	36.2267;
	5486	349	0.009146	0.025778	0.041	0	0	0	1	0	1	0	0	-75.2064	30.7028	75.7581	-33.7267;
	4947	350	0.060217	0.164273	0.0018	0	0	0	1	0	1	0	0	-0.7995	0.3113	0.8000	-0.5000;
	446	351	0.022839	0.046914	0.0021	0	0	0	1	0	1	0	0	43.3343	4.9978	-42.9677	-4.4913;
	3400	351	0.035062	0.071852	0.0074	0	0	0	1	0	1	0	0	-3.8632	-0.1411	3.8677	-0.7087;
	3336	352	0.000395	0.006648	0.2426	2487	2487	2487	1	0	1	0	0	1279.6800	-24.1686	-1274.0829	90.3612;
	3390	352	0.000492	0.008345	0.3032	2487	2487	2487	1	0	1	0	0	447.9653	27.6819	-447.1084	-48.2787;
	3794	353	0.001198	0.015699	0.5401	2487	2487	2487	1	0	1	0	0	-675.8919	36.7316	680.7091	-35.7155;
	3928	353	0.000734	0.010623	0.2772	2487	2487	2487	1	0	1	0	0	-996.5677	93.1113	1002.9766	-32.2829;
	4622	352	0.001479	0.019446	0.6729	2487	2487	2487	1	0	1	0	0	-690.7666	39.1660	696.9969	-34.6440;
	4855	353	0.000305	0.003975	0.1386	2487	2487	2487	1	0	1	0	0	-564.7590	10.1948	565.6058	-15.1140;
	3337	352	0.000395	0.006641	0.2426	2487	2487	2487	1	0	1	0	0	1251.4600	3.5228	-1246.1237	58.1400;
	3390	353	0.000492	0.008338	0.3032	2487	2487	2487	1	0	1	0	0	452.6467	32.7739	-451.7699	-53.0329;
	3794	352	0.001184	0.015568	0.5372	2487	2487	2487	1	0	1	0	0	-684.2561	34.9505	689.1316	-32.6427;
	3928	352	0.000734	0.010623	0.2772	2487	2487	2487	1	0	1	0	0	-1000.4282	89.6404	1006.8815	-28.1812;
	4623	353	0.001482	0.019467	0.6729	2487	2487	2487	1	0	1	0	0	-708.3101	42.7733	714.8826	-33.7758;
	4855	352	0.000305	0.003982	0.1386	2487	2487	2487	1	0	1	0	0	-573.4328	0.1815	574.3051	-4.7545;
	3338	353	0.000388	0.0066	0.2397	2487	2487	2487	1	0	1	0	0	1247.4600	-3.4973	-1242.2437	64.5425;
	3335	353	0.000388	0.006593	0.2397	2487	2487	2487	1	0	1	0	0	1275.6400	-39.8950	-1270.1604	105.3786;
	4049	354	0.001817	0.012049	0.0233	439	439	439	1	0	1	0	0	12.7025	-0.5719	-12.7000	-2.1000;
	559	355	0.003496	0.023269	0.0425	575	575	575	1	0	1	0	0	236.8390	-7.4419	-235.1277	13.9846;
	882	356	0.03225	0.10456	0.0013	0	0	0	1	0	1	0	0	16.4951	-5.7379	-16.4022	5.9017;
	2705	356	0.004558	0.008344	0.0062	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	-0.6558;
	5880	356	0.018645	0.063996	0.0007	0	0	0	1	0	1	0	0	6.4064	-2.7985	-6.3978	2.7540;
	5163	357	0.001008	0.00252	0	0	0	0	1	0	1	0	0	2.9001	0.8002	-2.9000	-0.8000;
	1364	358	0.050139	0.112371	0.0012	0	0	0	1	0	1	0	0	9.0418	2.9638	-9.0000	-3.0000;
	361	359	0.004031	0.010078	0.0001	0	0	0	1	0	1	0	0	7.0022	2.9950	-7.0000	-3.0000;
	1360	360	0.114764	0.210075	0.006	0	0	0	1	0	1	0	0	7.2314	0.2206	-7.1705	-0.6984;
	3169	360	0.065294	0.11952	0.0013	0	0	0	1	0	1	0	0	-3.4770	1.6080	3.4870	-1.7161;
	3898	360	0.037818	0.16125	0.0025	0	0	0	1	0	1	0	0	7.9418	1.5488	-7.9165	-1.6855;
	2308	361	0.07231	0.176619	0.002	0	0	0	1	0	1	0	0	-14.9489	4.6024	15.1183	-4.3991;
	3049	361	0.053414	0.133787	0.001	0	0	0	1	0	1	0	0	22.1161	-0.3848	-21.8733	0.8864;
	5166	361	0.002268	0.005014	0.0001	0	0	0	1	0	1	0	0	21.3798	-1.5400	-21.3699	1.5512;
	5647	361	0.006551	0.016881	0.0002	0	0	0	1	0	1	0	0	-4.4181	7.3242	4.4227	-7.3336;
	1696	362	0.028723	0.06324	0.0007	0	0	0	1	0	1	0	0	21.6267	1.6049	-21.5000	-1.4000;
	4045	363	0.028849	0.113731	0.042	0	0	0	1	0	1	0	0	-4.3118	-1.2866	4.3168	-3.4069;
	4581	363	0.004031	0.024691	0.0003	0	0	0	1	0	1	0	0	-24.9161	-4.6935	24.9393	4.8019;
	4950	363	0.016881	0.042832	0.0005	0	0	0	1	0	1	0	0	-17.6267	0.2411	17.6736	-0.1778;
	5184	363	0.008239	0.053641	0.0017	0	0	0	1	0	1	0	0	-19.5215	-0.5369	19.5496	0.5293;
	2363	364	0.030213	0.105538	0.0315	0	0	0	1	0	1	0	0	1.2096	2.3579	-1.2047	-6.1568;
	2458	364	0.019498	0.06712	0.0206	0	0	0	1	0	1	0	0	31.4080	7.3318	-31.2399	-9.2627;
	2459	365	0.006262	0.040849	0.0749	0	0	0	1	0	1	0	0	79.7055	-16.2339	-79.3500	9.9780;
	493	366	0.008272	0.035062	0.0171	0	0	0	1	0	1	0	0	-31.9232	9.1364	32.0015	-10.8303;
	5140	366	0.002346	0.009877	0.0002	0	0	0	1	0	1	0	0	11.0729	-6.1818	-11.0698	6.1715;
	5139	366	0.002346	0.009753	0.0002	0	0	0	1	0	1	0	0	29.0486	-2.2126	-29.0318	2.2588;
	4423	367	2e-05	0.000198	0.003	0	0	0	1	0	1	0	0	-119.6672	-43.5173	119.6700	43.2005;
	4763	368	0.001114	0.002039	0.0009	0	0	0	1	0	1	0	0	-0.1000	-0.2944	0.1000	0.2000;
	2147	369	0.001936	0.0128	0.0182	0	0	0	1	0	1	0	0	-90.7359	-4.6822	90.8863	3.7393;
	860	372	2e-05	0.000198	0.0081	0	0	0	1	0	1	0	0	-18.6000	-2.9000	18.6001	1.9743;
	3408	372	0.000296	0.000988	0.2207	0	0	0	1	0	1	0	0	18.6013	-23.2591	-18.6001	-1.9743;
	861	373	8.5e-05	0.000198	0.0192	0	0	0	1	0	1	0	0	38.3011	2.8387	-38.3000	-5.0000;
	3029	374	0.025145	0.068808	0.0008	0	0	0	1	0	1	0	0	-7.8424	-3.5499	7.8614	3.5232;
	3100	374	0.011892	0.061199	0.0007	0	0	0	1	0	1	0	0	15.3148	3.5343	-15.2852	-3.4516;
	1909	375	0.002487	0.016492	0.0304	434	434	434	1	0	1	0	0	-35.5726	-20.4703	35.6126	17.6511;
	2184	375	0.000873	0.003563	0.004	0	0	0	1	0	1	0	0	-73.1592	-48.4208	73.2253	48.2841;
	2772	375	0.003563	0.023682	0.044	507	507	507	1	0	1	0	0	123.9718	58.4976	-123.3279	-58.7803;
	3784	375	0.002724	0.018108	0.0334	0	0	0	1	0	1	0	0	55.9050	43.1881	-55.7700	-45.7246;
	2183	375	0.000873	0.003563	0.004	0	0	0	1	0	1	0	0	-70.2048	-38.7510	70.2599	38.5696;
	3408	376	0.000257	0.000928	0.1134	0	0	0	1	0	1	0	0	47.2071	-5.5039	-47.2021	-7.4434;
	3570	377	0.0839	0.212648	0.0024	0	0	0	1	0	1	0	0	-16.9554	7.1661	17.2598	-6.6199;
	3685	377	0.083396	0.21164	0.0024	0	0	0	1	0	1	0	0	39.1901	-4.6735	-37.8598	7.8199;
	1178	378	0.055309	0.150988	0.0071	0	0	0	1	0	1	0	0	15.4836	1.9214	-15.3550	-2.3099;
	1786	378	0.039753	0.108519	0.005	0	0	0	1	0	1	0	0	6.2131	-2.2344	-6.1967	1.7640;
	2593	378	0.034691	0.094568	0.0044	0	0	0	1	0	1	0	0	-13.3898	-1.8273	13.4518	1.5459;
	2108	379	0.049383	0.137062	0.0016	0	0	0	1	0	1	0	0	-18.8000	2.3000	18.9728	-1.9856;
	2112	379	0.029479	0.186445	0.0024	0	0	0	1	0	1	0	0	29.1303	-2.3948	-28.8895	3.6680;
	2112	379	0.02973	0.188461	0.0024	0	0	0	1	0	1	0	0	28.8211	-2.3605	-28.5833	3.6176;
	648	380	0.047292	0.098262	0.0011	0	0	0	1	0	1	0	0	-9.1001	-3.2889	9.1443	3.2701;
	2337	380	0.066012	0.13681	0.0015	0	0	0	1	0	1	0	0	0.0896	4.6592	-0.0752	-4.7823;
	2783	380	0.046107	0.127236	0.0014	0	0	0	1	0	1	0	0	13.5572	-3.3113	-13.4691	3.4122;
	404	381	0.069035	0.187957	0.0021	0	0	0	1	0	1	0	0	-4.0000	0.4000	4.0103	-0.6014;
	1261	381	0.057924	0.106028	0.0026	0	0	0	1	0	1	0	0	0.0000	-0.3000	0.0000	0.0155;
	1543	381	0.174099	0.45553	0.0051	0	0	0	1	0	1	0	0	-11.9410	0.7428	12.1772	-0.6740;
	1915	381	0.083396	0.211892	0.0051	0	0	0	1	0	1	0	0	-23.1701	2.1006	23.5957	-1.5695;
	4117	381	0.127992	0.330814	0.004	0	0	0	1	0	1	0	0	-7.6813	0.9139	7.7527	-1.1647;
	4922	381	0.081381	0.206097	0.0036	0	0	0	1	0	1	0	0	-13.0453	-0.3701	13.1746	0.3076;
	5047	381	0.03351	0.09675	0.003	0	0	0	1	0	1	0	0	-9.2084	-0.7303	9.2347	0.4788;
	4922	381	0.062988	0.200302	0.004	0	0	0	1	0	1	0	0	-13.7182	-1.3829	13.8296	1.3040;
	5047	381	0.03351	0.09675	0.003	0	0	0	1	0	1	0	0	-9.2084	-0.7303	9.2347	0.4788;
	472	382	0.002291	0.009936	0.0304	0	0	0	1	0	1	0	0	-2.2000	2.4000	2.2004	-5.8215;
	3119	382	0.004168	0.028918	0.0597	0	0	0	1	0	1	0	0	-83.1345	19.9008	83.4090	-24.7349;
	3964	382	0.002054	0.024691	0.1276	584	584	584	1	0	1	0	0	-102.9594	-14.5786	103.1553	2.6231;
	4118	382	0.004879	0.032533	0.0607	0	0	0	1	0	1	0	0	-65.7124	-14.4018	65.9072	8.9102;
	5029	382	0.005294	0.036998	0.0668	428	428	428	1	0	1	0	0	-195.0217	-22.0830	196.8914	27.7610;
	5186	382	0.001422	0.009896	0.0172	428	428	428	1	0	1	0	0	-97.7337	-3.7110	97.8548	2.6205;
	1944	383	0.002168	0.029238	0.9906	2040	2040	2040	1	0	1	0	0	526.5345	-61.2686	-521.3277	17.1214;
	2081	383	0.001468	0.01491	0.3841	1579	1579	1579	1	0	1	0	0	-16.5816	-41.4976	16.5900	-2.6459;
	2781	383	0.002479	0.028151	0.6296	1487	1487	1487	1	0	1	0	0	81.4680	-16.5321	-81.3186	-54.9384;
	3965	383	0.00072	0.00946	0.3263	1382	1382	1382	1	0	1	0	0	-384.9918	-38.6462	385.9270	13.4299;
	2080	383	0.00142	0.01617	0.3636	1579	1579	1579	1	0	1	0	0	-16.0633	-40.0908	16.0711	-1.6816;
	2781	383	0.002486	0.028165	0.6296	1487	1487	1487	1	0	1	0	0	81.4301	-16.5591	-81.2805	-54.9123;
	4317	383	0.001184	0.016073	0.4869	2040	2040	2040	1	0	1	0	0	412.0075	-45.9098	-410.2639	13.3555;
	4034	384	0.033333	0.08321	0.0039	0	0	0	1	0	1	0	0	6.4574	1.9997	-6.4429	-2.3794;
	5309	384	0.016543	0.041975	0.0019	0	0	0	1	0	1	0	0	33.2301	4.6564	-33.0571	-4.4206;
	2440	385	0.102797	0.262031	0.0029	0	0	0	1	0	1	0	0	8.1319	-3.5004	-8.0528	3.4105;
	3717	385	0.078534	0.19229	0.0021	0	0	0	1	0	1	0	0	-4.5406	0.4448	4.5570	-0.6154;
	5454	385	0.014361	0.036785	0.0012	0	0	0	1	0	1	0	0	8.7158	2.3037	-8.7042	-2.3951;
	945	386	0.037289	0.152381	0.002	0	0	0	1	0	1	0	0	16.6028	8.3835	-16.4866	-8.1283;
	3819	386	0.082263	0.222676	0.0025	0	0	0	1	0	1	0	0	6.4369	0.8250	-6.4051	-1.0103;
	945	386	0.037264	0.15223	0.0023	0	0	0	1	0	1	0	0	16.6196	8.3738	-16.5032	-8.1511;
	3819	386	0.082263	0.222676	0.0025	0	0	0	1	0	1	0	0	6.4369	0.8250	-6.4051	-1.0103;
	2451	387	0.080877	0.164021	0.0016	0	0	0	1	0	1	0	0	10.4273	-0.0649	-10.3452	0.0614;
	5262	387	0.052406	0.143361	0.0017	0	0	0	1	0	1	0	0	-5.0000	-0.0000	5.0125	-0.1447;
	5791	387	0.096643	0.176905	0.0017	0	0	0	1	0	1	0	0	9.3462	-0.4195	-9.2673	0.3833;
	2946	388	0.088687	0.230033	0.0002	0	0	0	1	0	1	0	0	13.5762	4.9304	-13.4026	-4.5010;
	5808	388	0.033258	0.089947	0.001	0	0	0	1	0	1	0	0	4.4071	3.2228	-4.3974	-3.2990;
	3050	389	0.000521	0.002315	0.019	0	0	0	1	0	1	0	0	43.0087	6.1636	-43.0000	-8.3000;
	1601	390	0.018272	0.07679	0.0039	0	0	0	1	0	1	0	0	-31.0030	3.0113	31.1647	-2.7611;
	2960	390	0.013765	0.057852	0.007	0	0	0	1	0	1	0	0	38.5525	-5.5465	-38.3647	5.5611;
	2722	391	0.006667	0.043457	0.0003	0	0	0	1	0	1	0	0	0.4294	0.0844	-0.4294	-0.1190;
	3557	391	0.024691	0.103704	0.0016	0	0	0	1	0	1	0	0	37.3643	0.4280	-37.0706	0.6190;
	1409	392	0.002016	0.004283	0.0021	0	0	0	1	0	1	0	0	0.0000	-0.2000	0.0000	-0.0243;
	1888	392	0.008793	0.026405	0.0003	0	0	0	1	0	1	0	0	-11.5755	0.2678	11.5865	-0.2666;
	3874	392	0.013958	0.087679	0.0011	0	0	0	1	0	1	0	0	32.5105	-8.5295	-32.3620	9.3448;
	4711	392	0.075913	0.210683	0.0023	0	0	0	1	0	1	0	0	-0.3048	10.0367	0.3755	-10.0909;
	1408	392	0.002135	0.003909	0.0034	0	0	0	1	0	1	0	0	0.0000	-0.4000	0.0000	0.0369;
	4618	393	0.053918	0.138574	0.0016	0	0	0	1	0	1	0	0	12.3946	10.2617	-12.2681	-10.1111;
	5759	393	0.014865	0.038045	0.0004	0	0	0	1	0	1	0	0	-11.0377	-9.7757	11.0681	9.8111;
	1732	394	0.031746	0.072058	0.0008	0	0	0	1	0	1	0	0	1.3053	-0.3073	-1.3048	0.2244;
	1829	394	0.090703	0.247669	0.0028	0	0	0	1	0	1	0	0	29.3196	-4.1272	-28.5839	5.8379;
	2338	394	0.061225	0.148652	0.0016	0	0	0	1	0	1	0	0	-9.6496	2.2042	9.7072	-2.2322;
	2482	394	0.16513	0.330511	0.0096	0	0	0	1	0	1	0	0	-15.1730	4.2181	15.5780	-4.4060;
	3962	394	0.031998	0.08642	0.001	0	0	0	1	0	1	0	0	16.3831	-4.1476	-16.2965	4.2760;
	5637	395	0.018645	0.077097	0.001	0	0	0	1	0	1	0	0	38.7460	0.3168	-38.4810	0.6742;
	1919	396	0.057308	0.104902	0.001	0	0	0	1	0	1	0	0	8.0352	0.9583	-8.0000	-1.0000;
	398	397	0.001008	0.002268	0	0	0	0	1	0	1	0	0	6.0004	2.0008	-6.0000	-2.0000;
	1798	398	0.00252	0.015369	0.0002	0	0	0	1	0	1	0	0	11.3409	-7.4591	-11.3366	7.4632;
	4587	398	0.004001	0.007323	0	0	0	0	1	0	1	0	0	6.1900	15.0807	-6.1803	-15.0630;
	1798	398	0.002268	0.015369	0.0002	0	0	0	1	0	1	0	0	11.4873	-7.2948	-11.4834	7.2990;
	3891	399	0.015621	0.081355	0.001	0	0	0	1	0	1	0	0	-10.5039	-5.3728	10.5256	5.3852;
	4113	399	0.016175	0.085462	0.0014	0	0	0	1	0	1	0	0	10.5479	5.3602	-10.5256	-5.3852;
	2409	400	0.053918	0.184933	0	0	0	0	1	0	1	0	0	4.6225	-0.6541	-4.6118	0.6910;
	3870	400	0.066264	0.227261	0	0	0	0	1	0	1	0	0	7.4242	-1.9857	-7.3882	2.1090;
	5224	401	0.005432	0.013827	0.0066	0	0	0	1	0	1	0	0	4.7011	-0.1881	-4.7000	-0.5000;
	850	402	0.000504	0.00252	0.0006	0	0	0	1	0	1	0	0	3.4001	1.3315	-3.4000	-1.4000;
	2251	403	0.056286	0.153515	0.0017	0	0	0	1	0	1	0	0	17.1973	-6.8687	-17.0202	7.1669;
	2802	403	0.07231	0.184429	0.0021	0	0	0	1	0	1	0	0	-0.9731	8.3553	1.0202	-8.4669;
	2314	405	0.073593	0.163333	0.007	0	0	0	1	0	1	0	0	-6.6642	-1.9376	6.6966	1.2593;
	2826	405	0.084197	0.191605	0.0089	0	0	0	1	0	1	0	0	25.0687	0.3538	-24.5966	-0.2593;
	2784	406	0.019652	0.055682	0.0061	0	0	0	1	0	1	0	0	22.2732	5.9620	-22.1751	-6.3336;
	5202	406	0.069035	0.142353	0.001	0	0	0	1	0	1	0	0	-1.4718	-1.7323	1.4751	1.6336;
	2306	407	0.023683	0.067775	0	0	0	0	1	0	1	0	0	35.3256	6.4114	-35.0271	-5.5569;
	3311	407	0.004031	0.015369	0.0185	0	0	0	1	0	1	0	0	-5.7257	0.2027	5.7271	-2.0431;
	1088	408	0.020242	0.037052	0.0011	0	0	0	1	0	1	0	0	8.3160	3.8124	-8.3000	-3.9000;
	1028	409	0.016049	0.045679	0.0076	0	0	0	1	0	1	0	0	-22.6715	13.6091	22.7764	-14.1354;
	1873	409	0.00584	0.019309	0.001	0	0	0	1	0	1	0	0	26.0460	-9.4277	-26.0046	9.4562;
	4035	409	0.010864	0.035803	0.0018	0	0	0	1	0	1	0	0	38.6273	-7.9615	-38.4717	8.2792;
	2371	410	0.008605	0.022012	0.001	0	0	0	1	0	1	0	0	-16.9514	3.4138	16.9752	-3.4608;
	2468	410	0.013173	0.041235	0.002	0	0	0	1	0	1	0	0	17.5137	-3.2568	-17.4752	3.1608;
	2830	411	0.085664	0.233711	0.0028	0	0	0	1	0	1	0	0	9.9929	-4.9647	-9.9000	4.9000;
	490	412	0.012963	0.035062	0.0028	0	0	0	1	0	1	0	0	-28.5373	-0.5077	28.6401	0.4971;
	1066	412	0.004691	0.012963	0.0018	0	0	0	1	0	1	0	0	44.3290	2.2562	-44.2401	-2.1971;
	1876	413	0.023457	0.098765	0.005	0	0	0	1	0	1	0	0	-15.4129	1.0925	15.4664	-1.3934;
	3215	413	0.02021	0.085111	0.0044	0	0	0	1	0	1	0	0	27.7156	-3.9301	-27.5664	4.0934;
	1644	414	0.016881	0.069035	0.0017	0	0	0	1	0	1	0	0	6.5062	-3.8851	-6.4964	3.7590;
	2054	414	0.076342	0.184933	0.0024	0	0	0	1	0	1	0	0	16.8543	-3.5477	-16.6265	3.8628;
	3258	414	0.027261	0.115294	0.0019	0	0	0	1	0	1	0	0	15.0793	3.2071	-15.0140	-3.1187;
	4105	414	0.057848	0.157823	0.0046	0	0	0	1	0	1	0	0	-14.9024	-1.1758	15.0369	1.0969;
	1150	415	0.065004	0.18065	0.0019	0	0	0	1	0	1	0	0	10.8885	-1.1322	-10.8131	1.1466;
	1150	415	0.062232	0.178634	0.0019	0	0	0	1	0	1	0	0	11.0612	-1.0350	-10.9869	1.0534;
	4219	416	0.059209	0.150416	0.0021	0	0	0	1	0	1	0	0	-4.2483	1.7675	4.2613	-1.9412;
	5171	416	0.000176	0.000454	0	0	0	0	1	0	1	0	0	3.9613	-1.5411	-3.9613	1.5412;
	1251	417	0.070295	0.181658	0.0021	0	0	0	1	0	1	0	0	20.2671	-1.2143	-19.9986	1.6840;
	3692	417	0.067271	0.173091	0.002	0	0	0	1	0	1	0	0	-13.2842	0.2268	13.3986	-0.1418;
	4469	417	0.001008	0.003275	0.0004	0	0	0	1	0	1	0	0	-1.0000	-1.0000	1.0000	0.9578;
	545	418	0.000178	0.000909	0.002	405	405	405	1	0	1	0	0	4.7029	-43.4167	-4.7000	43.2000;
	858	419	0.067019	0.2129	0.0024	0	0	0	1	0	1	0	0	-5.7005	0.1657	5.7202	-0.3689;
	3698	419	0.07735	0.263542	0.0029	0	0	0	1	0	1	0	0	15.1358	-0.1882	-14.9794	0.3956;
	4154	419	0.087377	0.23996	0.0028	0	0	0	1	0	1	0	0	4.8596	-0.8335	-4.8408	0.5733;
	3761	420	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0	7.0001	2.3908	-7.0000	-2.4000;
	4339	421	0.082389	0.209121	0.0024	0	0	0	1	0	1	0	0	-18.8054	-5.7775	19.1054	6.2782;
	5174	421	0.013354	0.03477	0.0004	0	0	0	1	0	1	0	0	17.6527	2.8244	-17.6146	-2.7700;
	5172	421	0.003779	0.023432	0.0003	0	0	0	1	0	1	0	0	22.0085	6.2843	-21.9908	-6.2082;
	5172	422	0.004031	0.010834	0.0002	0	0	0	1	0	1	0	0	-4.6992	0.5798	4.7000	-0.6000;
	3573	423	0.001512	0.003023	0.0013	0	0	0	1	0	1	0	0	0.0000	-0.1379	0.0000	0.0000;
	1487	424	0.039305	0.173217	0.0571	0	0	0	1	0	1	0	0	-37.7272	5.5529	38.2622	-9.4945;
	1487	424	0.039305	0.173293	0.0571	0	0	0	1	0	1	0	0	-37.7123	5.5457	38.2468	-9.4882;
	851	425	0.00241	0.015694	0.0294	413	413	413	1	0	1	0	0	162.1289	-33.9510	-161.5715	34.1033;
	2791	425	0.006874	0.044761	0.0835	413	413	413	1	0	1	0	0	-64.2291	5.9526	64.4754	-14.2381;
	1573	426	0.051146	0.139078	0.0019	0	0	0	1	0	1	0	0	-19.9270	0.7889	20.1311	-0.4251;
	3429	426	0.05165	0.140842	0.0016	0	0	0	1	0	1	0	0	-36.9969	0.5764	37.7213	1.2395;
	4043	426	0.018645	0.050643	0.002	0	0	0	1	0	1	0	0	-19.7667	2.9830	19.8404	-2.9853;
	4553	426	0.074074	0.188713	0.0036	0	0	0	1	0	1	0	0	-10.5000	-1.4707	10.5833	1.3210;
	1573	426	0.051398	0.14059	0.0016	0	0	0	1	0	1	0	0	-19.7281	0.7573	19.9291	-0.3686;
	4043	426	0.017637	0.048375	0.002	0	0	0	1	0	1	0	0	-20.7274	3.0660	20.8041	-3.0584;
	4043	426	0.017637	0.048375	0.002	0	0	0	1	0	1	0	0	-20.7274	3.0660	20.8041	-3.0584;
	2772	427	0.001521	0.021728	0.0871	831	831	831	1	0	1	0	0	-105.8588	-29.8071	106.0295	22.9909;
	5737	427	0.001304	0.017205	0.0729	935	935	935	1	0	1	0	0	256.9491	26.9796	-256.1444	-24.2183;
	5173	428	0.001678	0.003072	0	0	0	0	1	0	1	0	0	0.0000	-0.0000	-0.0000	0.0000;
	1160	429	0.008314	0.018645	0.0002	0	0	0	1	0	1	0	0	0.0000	-0.2202	0.0000	0.2000;
	4704	430	0.008314	0.022928	0.0002	0	0	0	1	0	1	0	0	0.0001	-1.0205	-0.0000	1.0000;
	3893	431	0.006047	0.015873	0.0002	0	0	0	1	0	1	0	0	20.3735	1.7592	-20.3501	-1.7191;
	5239	431	0.00252	0.006299	0.0004	0	0	0	1	0	1	0	0	-0.0000	-0.0000	0.0000	-0.0430;
	3893	431	0.005795	0.016125	0.0002	0	0	0	1	0	1	0	0	20.1596	2.1268	-20.1375	-2.0869;
	1673	431	0.021083	0.038593	0.0004	0	0	0	1	0	1	0	0	4.6166	0.0156	-4.6124	-0.0510;
	1055	432	0.000336	0.001363	0.1499	0	0	0	1	0	1	0	0	67.2424	-24.0212	-67.2287	6.5699;
	1275	432	0.000178	0.001422	0.1448	0	0	0	1	0	1	0	0	17.4719	-0.7688	-17.4714	-16.1397;
	3315	433	0.052482	0.176846	0.0022	0	0	0	1	0	1	0	0	9.0386	-0.9157	-9.0000	0.8000;
	3225	434	0.147392	0.387503	0.0044	0	0	0	1	0	1	0	0	-1.2906	-0.2966	1.2928	-0.1816;
	4030	434	0.124465	0.321492	0	0	0	0	1	0	1	0	0	22.1544	-4.1311	-21.5928	5.5816;
	881	435	0.001764	0.004535	0.0001	0	0	0	1	0	1	0	0	0.2000	0.9897	-0.2000	-1.0000;
	1454	436	0.03351	0.108214	0.0013	0	0	0	1	0	1	0	0	2.1406	-3.3630	-2.1354	3.2489;
	5505	436	0.018392	0.060217	0.0008	0	0	0	1	0	1	0	0	11.9910	-1.2454	-11.9646	1.2511;
	990	437	0.027531	0.072222	0.0034	0	0	0	1	0	1	0	0	-9.9284	7.5129	9.9687	-7.7717;
	3082	437	0.036173	0.098518	0.0047	0	0	0	1	0	1	0	0	27.7145	-1.2761	-27.4587	1.4658;
	5303	437	0.016049	0.042716	0	0	0	0	1	0	1	0	0	-0.8794	-3.3922	0.8812	3.3971;
	2859	437	0.031605	0.088889	0.004	0	0	0	1	0	1	0	0	-15.9000	-1.2000	15.9758	0.9875;
	3082	437	0.034815	0.095062	0.0044	0	0	0	1	0	1	0	0	28.7317	-1.2735	-28.4671	1.5213;
	4009	438	0.080121	0.168304	0.0018	0	0	0	1	0	1	0	0	10.1528	-16.0324	-9.8673	16.4483;
	5733	438	0.046863	0.196019	0.0024	0	0	0	1	0	1	0	0	11.7327	9.6111	-11.6327	-9.4483;
	2562	439	0.009322	0.021668	0.0004	0	0	0	1	0	1	0	0	0.0001	-1.0443	-0.0000	1.0000;
	3002	440	0.052397	0.095912	0.001	0	0	0	1	0	1	0	0	9.9536	-3.0070	-9.9000	3.0000;
	1680	441	0.023885	0.059587	0.0012	0	0	0	1	0	1	0	0	17.1790	1.7757	-17.1071	-1.7146;
	2227	441	0.032903	0.060228	0.0006	0	0	0	1	0	1	0	0	3.5014	-2.2738	-3.4956	2.2255;
	5038	441	0.031721	0.081885	0.0013	0	0	0	1	0	1	0	0	-12.0552	-0.5935	12.1027	0.5891;
	5177	442	0.000403	0.001109	0	0	0	0	1	0	1	0	0	0.2000	0.0000	-0.2000	-0.0000;
	5175	443	0.006047	0.025951	0	0	0	0	1	0	1	0	0	3.6007	-0.1968	-3.6000	0.2000;
	2768	444	0.025447	0.067775	0.0008	0	0	0	1	0	1	0	0	-0.0159	0.7368	0.0161	-0.8169;
	4242	444	0.024188	0.064752	0.012	0	0	0	1	0	1	0	0	22.2340	-1.5141	-22.1161	0.6169;
	1564	445	0.014074	0.059136	0.0038	0	0	0	1	0	1	0	0	-21.7000	-1.8000	21.7569	1.5927;
	1658	447	0.002469	0.015679	0.0008	0	0	0	1	0	1	0	0	-19.7503	-0.7739	19.7584	0.7293;
	2038	445	0.008272	0.035062	0.0028	0	0	0	1	0	1	0	0	-32.6023	5.6811	32.6793	-5.6842;
	4896	447	0.005062	0.01037	0.0005	0	0	0	1	0	1	0	0	-1.5073	-0.0466	1.5074	-0.0131;
	5368	445	0.007531	0.019259	0.0019	0	0	0	1	0	1	0	0	23.4415	-19.4678	-23.3823	19.3957;
	1658	447	0.002469	0.015679	0.0008	0	0	0	1	0	1	0	0	-19.7503	-0.7739	19.7584	0.7293;
	2038	446	0.008272	0.034815	0.0046	0	0	0	1	0	1	0	0	-5.6704	-11.6299	5.6817	11.1340;
	4896	447	0.005062	0.010494	0.0005	0	0	0	1	0	1	0	0	-1.4927	-0.0534	1.4928	-0.0063;
	4869	448	0.002252	0.011951	0.0218	432	432	432	1	0	1	0	0	75.8013	25.5442	-75.6732	-27.3309;
	5179	448	0.00079	0.005333	0.0101	432	432	432	1	0	1	0	0	69.6760	28.0192	-69.6363	-28.8916;
	3613	449	0.008062	0.020408	0.0002	0	0	0	1	0	1	0	0	0.0000	-0.0196	-0.0000	-0.0000;
	1238	450	0.027211	0.172336	0.0117	0	0	0	1	0	1	0	0	-33.1771	1.9607	33.4810	-1.2039;
	2922	450	0.015117	0.065004	0.0008	0	0	0	1	0	1	0	0	-6.6905	-1.1162	6.6974	1.0658;
	4005	450	0.02372	0.043419	0.0005	0	0	0	1	0	1	0	0	-4.1000	-3.4000	4.1067	3.3622;
	2922	450	0.014109	0.038549	0.0015	0	0	0	1	0	1	0	0	-11.0095	-0.4838	11.0266	0.3802;
	1349	451	0.001501	0.010015	0.0182	540	540	540	1	0	1	0	0	-74.2692	-15.5056	74.3466	13.9937;
	1439	451	0.003103	0.021146	0.04	540	540	540	1	0	1	0	0	-139.4464	-16.8728	140.0005	16.2127;
	4826	451	0.00162	0.010765	0.0203	540	540	540	1	0	1	0	0	-68.6478	13.5470	68.7192	-15.3403;
	5634	451	0.001807	0.017201	0.0618	540	540	540	1	0	1	0	0	138.7343	-23.8700	-138.4154	20.0119;
	503	451	0.000217	0.001442	0.003	545	545	545	1	0	1	0	0	0.0000	14.6091	0.0004	-14.9414;
	4826	451	0.00162	0.010726	0.0203	535	535	535	1	0	1	0	0	-68.8839	13.6361	68.9559	-15.4277;
	502	451	0.000119	0.001086	0.004	545	545	545	1	0	1	0	0	0.0000	14.6990	0.0002	-15.1436;
	2254	452	0.00072	0.009453	0.3263	2487	2487	2487	1	0	1	0	0	-607.3744	95.2398	609.8241	-99.5341;
	2773	452	0.003206	0.03536	0.9025	1579	1579	1579	1	0	1	0	0	-211.8366	-68.8241	213.1815	-15.2489;
	4934	452	0.000616	0.008054	0.2772	2487	2487	2487	1	0	1	0	0	761.3806	-71.8338	-758.1438	83.3590;
	2254	452	0.000713	0.009384	0.3235	2487	2487	2487	1	0	1	0	0	-611.8701	96.1204	614.3319	-99.8644;
	4935	452	0.000616	0.008061	0.2772	2487	2487	2487	1	0	1	0	0	962.8579	-75.9563	-957.6882	112.8157;
	504	452	3.5e-05	0.000374	0.0087	921	921	921	1	0	1	0	0	-0.0000	-1.4082	0.0000	0.4403;
	5183	453	0.000756	0.00252	0	0	0	0	1	0	1	0	0	1.0000	-0.6000	-1.0000	0.6000;
	465	454	0.106324	0.289746	0.0033	0	0	0	1	0	1	0	0	-32.0867	7.6012	33.2652	-4.7198;
	2347	454	0.060217	0.168808	0.0018	0	0	0	1	0	1	0	0	-15.1992	-0.3226	15.3387	0.5325;
	2709	454	0.048879	0.124717	0.0013	0	0	0	1	0	1	0	0	-23.3686	5.1880	23.6472	-4.6085;
	3733	454	0.058705	0.152935	0.0017	0	0	0	1	0	1	0	0	-30.6610	0.7748	31.2240	0.5219;
	2347	454	0.060972	0.169312	0.0018	0	0	0	1	0	1	0	0	-15.1383	-0.2761	15.2784	0.4840;
	3458	454	0.008818	0.025195	0.0002	0	0	0	1	0	1	0	0	-26.4000	6.9000	26.4646	-6.7356;
	3565	455	0.013393	0.069551	0.1261	0	0	0	1	0	1	0	0	161.0667	-12.4628	-157.8654	15.5325;
	3686	455	0.013491	0.070361	0.1271	412	412	412	1	0	1	0	0	-12.4305	-0.7826	12.4546	-12.6380;
	5184	456	0.006299	0.017385	0.0002	0	0	0	1	0	1	0	0	19.5215	0.5369	-19.5000	-0.5000;
	4089	458	0.002346	0.006296	0.0002	0	0	0	1	0	1	0	0	21.3091	1.8009	-21.3000	-1.8000;
	4089	457	0.002346	0.00642	0.0003	0	0	0	1	0	1	0	0	7.3011	0.8676	-7.3000	-0.9000;
	4271	460	0.001764	0.004535	0.0048	0	0	0	1	0	1	0	0	-31.2739	20.4650	31.3001	-20.8522;
	3018	461	0.001956	0.010469	0.3286	461	461	461	1	0	1	0	0	-136.7674	26.4055	137.1273	-61.4261;
	3641	461	0.001402	0.010173	0.2673	482	482	482	1	0	1	0	0	-135.8576	20.4468	136.1032	-48.7111;
	4700	462	0.000648	0.00657	0.1704	1633	1633	1633	1	0	1	0	0	212.8733	-65.7904	-212.5897	49.7488;
	4700	462	0.000651	0.006572	0.1704	1633	1633	1633	1	0	1	0	0	212.7759	-65.8608	-212.4911	49.8180;
	3192	463	0.004485	0.020282	0.0241	0	0	0	1	0	1	0	0	14.0085	0.9816	-14.0000	-3.5000;
	4043	464	0.05029	0.138246	0.0033	0	0	0	1	0	1	0	0	12.9838	-0.0012	-12.9000	-0.1000;
	5512	465	0.05165	0.140842	0.0016	0	0	0	1	0	1	0	0	7.7522	3.8485	-7.7133	-3.9012;
	5185	466	0.002963	0.008025	0.0003	0	0	0	1	0	1	0	0	-0.3000	-0.7325	0.3000	0.7000;
	2722	468	0.003311	0.006061	0.0112	0	0	0	1	0	1	0	0	-1.9974	2.9682	1.9979	-4.2618;
	5187	469	2.5e-05	0.00252	0.0001	0	0	0	1	0	1	0	0	-28.3697	-20.5011	28.3700	20.5197;
	2193	470	0.002016	0.005039	0.0093	0	0	0	1	0	1	0	0	15.7815	-1.1490	-15.7765	0.2235;
	3499	470	0.022681	0.041517	0.0216	0	0	0	1	0	1	0	0	-0.0000	0.7037	0.0008	-2.8818;
	3580	471	0.011086	0.028219	0.0301	0	0	0	1	0	1	0	0	10.4116	-1.2955	-10.4000	-1.7974;
	2193	470	0.001512	0.005291	0.0095	0	0	0	1	0	1	0	0	15.5522	0.4421	-15.5485	-1.3875;
	3498	470	0.022761	0.041664	0.0218	0	0	0	1	0	1	0	0	0.0000	0.6897	0.0007	-2.8879;
	3580	471	0.011086	0.028219	0.0302	0	0	0	1	0	1	0	0	10.4116	-1.3007	-10.4000	-1.8026;
	2193	470	0.002016	0.005039	0.0091	0	0	0	1	0	1	0	0	15.7815	-1.1389	-15.7765	0.2336;
	3005	473	0.078181	0.17866	0.0021	0	0	0	1	0	1	0	0	-45.6626	4.0262	47.2740	-0.5647;
	980	474	0.062358	0.148047	0.0068	0	0	0	1	0	1	0	0	-16.0367	0.0974	16.1883	-0.4638;
	3363	474	0.018392	0.05291	0.001	0	0	0	1	0	1	0	0	15.0268	0.9172	-14.9883	-0.9147;
	3764	474	0.011208	0.020515	0.0002	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	-0.0216;
	2731	476	1e-05	0.0001	0.0029	1974	1974	1974	1	0	1	0	0	439.1236	291.3954	-439.1000	-291.5000;
	2731	475	1e-05	0.0001	0.0029	1974	1974	1974	1	0	1	0	0	439.1220	257.3795	-439.1000	-257.5000;
	4322	477	0.012568	0.033383	0.0066	0	0	0	1	0	1	0	0	22.2576	-0.5570	-22.2005	-0.0091;
	4323	477	0.012568	0.033383	0.0066	0	0	0	1	0	1	0	0	20.0461	-1.7027	-19.9995	1.1091;
	2182	478	0.035777	0.088435	0.001	0	0	0	1	0	1	0	0	-1.8969	1.0994	1.8987	-1.1931;
	3895	478	0.027211	0.072058	0.0009	0	0	0	1	0	1	0	0	1.9001	-1.2776	-1.8987	1.1931;
	5605	479	0.027715	0.070547	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	3783	480	0.008062	0.03351	0.0004	0	0	0	1	0	1	0	0	0.0000	-0.0383	-0.0000	-0.0000;
	3783	480	0.008062	0.03351	0.0004	0	0	0	1	0	1	0	0	0.0000	-0.0383	-0.0000	-0.0000;
	4067	481	0.059259	0.163457	0	0	0	0	1	0	1	0	0	-1.2072	-10.3371	1.2783	10.5331;
	643	482	0.008062	0.027463	0.0021	0	0	0	1	0	1	0	0	-0.0000	-0.0000	0.0000	-0.2072;
	1841	482	0.01033	0.036029	0.003	0	0	0	1	0	1	0	0	-5.3868	-3.1458	5.3908	2.8642;
	3597	482	0.000252	0.00126	0.0021	0	0	0	1	0	1	0	0	22.1392	17.7423	-22.1371	-17.9393;
	979	483	0.000436	0.000797	0.0006	0	0	0	1	0	1	0	0	-0.3000	-0.2000	0.3000	0.1370;
	1574	483	0.012002	0.02197	0.0233	0	0	0	1	0	1	0	0	-23.2000	-1.5000	23.2619	-0.8273;
	2156	483	0.074578	0.197279	0.003	0	0	0	1	0	1	0	0	4.8615	-0.7516	-4.8445	0.4806;
	2176	483	0.005039	0.01285	0.0002	0	0	0	1	0	1	0	0	0.7000	-0.2000	-0.7000	0.1791;
	3174	483	0.003527	0.01285	0.0015	0	0	0	1	0	1	0	0	-24.3000	0.7000	24.3199	-0.7850;
	1575	483	0.015042	0.040539	0.0164	0	0	0	1	0	1	0	0	-22.8757	-0.5953	22.9512	-0.9183;
	2177	483	0.005039	0.01285	0.0002	0	0	0	1	0	1	0	0	-7.3000	-0.2000	7.3026	0.1855;
	2178	483	0.003023	0.013102	0.0002	0	0	0	1	0	1	0	0	-11.3000	-0.2000	11.3037	0.1949;
	2157	484	0.00332	0.015328	0.0267	0	0	0	1	0	1	0	0	118.6583	43.5755	-118.1661	-44.1750;
	2020	485	0.047972	0.124465	0.0037	0	0	0	1	0	1	0	0	11.9705	-0.9777	-11.9000	0.8000;
	2520	486	0.007307	0.029226	0.0316	0	0	0	1	0	1	0	0	28.0411	-4.7646	-27.9890	1.4531;
	5472	486	0.006551	0.01285	0.0128	0	0	0	1	0	1	0	0	14.1958	-2.3796	-14.1838	0.9780;
	5628	486	0.001512	0.004283	0.0001	0	0	0	1	0	1	0	0	-19.6073	6.5506	19.6131	-6.5453;
	5633	486	0.001008	0.003779	0.0001	0	0	0	1	0	1	0	0	11.5416	-1.2207	-11.5404	1.2142;
	968	487	0.010864	0.045062	0.0305	0	0	0	1	0	1	0	0	61.0329	-7.3475	-60.6655	5.4947;
	4200	487	0.010494	0.04321	0.0245	0	0	0	1	0	1	0	0	-25.1051	-2.6517	25.1655	0.2053;
	1992	488	0.10456	0.269337	0.0031	0	0	0	1	0	1	0	0	7.9289	-0.1517	-7.8647	0.0023;
	3564	488	0.108088	0.349458	0.0048	0	0	0	1	0	1	0	0	20.4690	2.8064	-20.0353	-1.9023;
	5188	489	0.010078	0.025447	0.0003	0	0	0	1	0	1	0	0	9.1091	3.8903	-9.1000	-3.9000;
	1033	490	0.04642	0.125432	0.0058	0	0	0	1	0	1	0	0	-17.0994	4.6851	17.2434	-4.8907;
	1066	490	0.022963	0.062346	0.0058	0	0	0	1	0	1	0	0	25.3483	0.6035	-25.2062	-0.8170;
	654	491	0.011338	0.027715	0	0	0	0	1	0	1	0	0	15.4262	-3.6786	-15.4003	3.7419;
	3660	491	0.018896	0.053666	0	0	0	0	1	0	1	0	0	-14.2626	3.9490	14.3003	-3.8419;
	2271	492	0.035525	0.097758	0.0011	0	0	0	1	0	1	0	0	23.0390	3.3644	-22.8522	-2.9629;
	2629	492	0.049131	0.135047	0.0013	0	0	0	1	0	1	0	0	7.1851	5.1072	-7.1478	-5.1371;
	2211	493	0.010864	0.070494	0.0006	0	0	0	1	0	1	0	0	-27.5926	9.1886	27.6697	-8.7594;
	5190	494	2.4e-05	9.7e-05	0.001	473	473	473	1	0	1	0	0	0.0000	-0.1101	0.0000	0.0000;
	3590	495	0.028496	0.059461	0.0006	0	0	0	1	0	1	0	0	18.6814	1.7512	-18.5883	-1.6213;
	5113	495	0.074074	0.152683	0.002	0	0	0	1	0	1	0	0	1.3134	-0.9310	-1.3117	0.7213;
	595	496	9.9e-05	0.000198	0.0223	0	0	0	1	0	1	0	0	-3.6000	-5.8261	3.6000	3.2000;
	596	497	1.4e-05	0.000145	0.0029	1382	1382	1382	1	0	1	0	0	-890.8647	37.2618	890.9600	-36.6133;
	596	498	7e-06	0.000159	0.0029	1382	1382	1382	1	0	1	0	0	-930.8680	41.3279	930.9200	-40.4843;
	596	499	1.4e-05	0.000166	0.0058	1737	1737	1737	1	0	1	0	0	-922.8576	48.6709	922.9600	-48.1341;
	596	500	1.4e-05	0.00018	0.0058	1382	1382	1382	1	0	1	0	0	-892.8642	45.3757	892.9600	-44.8210;
	2166	501	0.001008	0.00252	0.0019	0	0	0	1	0	1	0	0	2.0000	-1.0070	-2.0000	0.8000;
	2468	505	0.018148	0.085185	0.004	0	0	0	1	0	1	0	0	38.9355	-8.6159	-38.6698	9.4296;
	2573	505	0.035679	0.097901	0.0047	0	0	0	1	0	1	0	0	-10.5840	1.2456	10.6217	-1.6507;
	5229	505	0.056173	0.23963	0.0121	0	0	0	1	0	1	0	0	-9.4883	4.5132	9.5481	-5.5789;
	4001	506	0.017654	0.074815	0.0076	0	0	0	1	0	1	0	0	3.1462	-6.5035	-3.1390	5.6703;
	4000	506	0.017778	0.074074	0.0081	0	0	0	1	0	1	0	0	19.0186	-3.4147	-18.9610	2.7297;
	737	507	0.044815	0.11642	0.0008	0	0	0	1	0	1	0	0	-17.8104	8.2562	17.9637	-7.9480;
	1287	507	0.040494	0.104198	0.0049	0	0	0	1	0	1	0	0	-3.9616	1.1156	3.9680	-1.6508;
	1823	507	0.009753	0.026049	0.0013	0	0	0	1	0	1	0	0	-0.2000	1.0000	0.2001	-1.1461;
	5150	507	0.000123	0.001235	0.0002	0	0	0	1	0	1	0	0	-24.1699	7.5260	24.1706	-7.5414;
	5392	507	0.009753	0.026049	0.0002	0	0	0	1	0	1	0	0	-34.2244	-1.8439	34.3269	2.0951;
	2677	509	0.020408	0.066264	0.0013	0	0	0	1	0	1	0	0	-10.5327	-1.5652	10.5550	1.5029;
	4367	509	0.009322	0.02973	0.0019	0	0	0	1	0	1	0	0	14.4771	6.0750	-14.4550	-6.2029;
	5191	510	0.010124	0.025679	0.0011	0	0	0	1	0	1	0	0	19.3238	-1.2655	-19.2872	1.2445;
	5192	510	0.010247	0.025926	0.0013	0	0	0	1	0	1	0	0	19.1492	-1.2980	-19.1128	1.2555;
	4004	511	0.047329	0.086634	0.0007	0	0	0	1	0	1	0	0	0.0000	-0.0711	0.0000	0.0000;
	1570	512	0.021111	0.121111	0.006	0	0	0	1	0	1	0	0	29.7813	3.0603	-29.6112	-2.7484;
	5259	512	0.016173	0.091235	0.005	0	0	0	1	0	1	0	0	-4.7079	-0.6772	4.7112	0.1484;
	5649	513	0.000171	0.000313	0	0	0	0	1	0	1	0	0	29.4314	-6.9359	-29.4299	6.9387;
	5650	513	0.000171	0.000313	0	0	0	0	1	0	1	0	0	2.1701	2.8387	-2.1701	-2.8387;
	3018	514	0.000251	0.002177	0.2187	405	405	405	1	0	1	0	0	33.0025	-19.5116	-33.0000	-5.1000;
	2986	515	0.001084	0.014247	0.491	2389	2389	2389	1	0	1	0	0	-408.3976	-30.6869	409.9760	-5.1238;
	3171	515	0.000492	0.006489	0.2224	2487	2487	2487	1	0	1	0	0	-326.5217	16.5462	326.9782	-36.2836;
	3254	515	7e-06	0.000152	0.0058	2487	2487	2487	1	0	1	0	0	1282.2500	-82.9319	-1282.1502	84.4272;
	2987	515	0.001112	0.01462	0.5054	2487	2487	2487	1	0	1	0	0	-455.9069	-22.9234	457.9244	-8.7721;
	3172	515	0.000492	0.006489	0.2238	2487	2487	2487	1	0	1	0	0	-80.3421	9.1589	80.3716	-34.7119;
	3255	515	7e-06	0.000104	0.0029	2487	2487	2487	1	0	1	0	0	-2.3000	-2.5000	2.3000	2.1642;
	1086	516	0.023086	0.061111	0.0029	0	0	0	1	0	1	0	0	-16.1000	0.7863	16.1557	-0.9528;
	2598	516	0.024938	0.065802	0.0031	0	0	0	1	0	1	0	0	17.2237	-1.3108	-17.1557	1.1528;
	1199	517	0.099585	0.18229	0.0019	0	0	0	1	0	1	0	0	24.0562	0.8256	-23.5000	-0.0000;
	5485	518	0.011842	0.032502	0.0004	0	0	0	1	0	1	0	0	24.8654	1.6347	-24.8000	-1.5000;
	2275	519	0.031746	0.072058	0.001	0	0	0	1	0	1	0	0	5.5842	2.4193	-5.5732	-2.5019;
	3231	519	0.028219	0.069539	0.0015	0	0	0	1	0	1	0	0	2.2303	-2.9538	-2.2268	2.8019;
	566	520	0.088183	0.199295	0.0021	0	0	0	1	0	1	0	0	26.0463	-0.6913	-25.5000	1.7000;
	4224	521	0.044568	0.11321	0.0053	0	0	0	1	0	1	0	0	8.3931	3.6664	-8.3580	-4.1524;
	4335	521	0.054691	0.140864	0.0066	0	0	0	1	0	1	0	0	25.1762	-13.5172	-24.7619	13.8770;
	1411	522	0.016377	0.102041	0.0017	0	0	0	1	0	1	0	0	-0.2730	-0.7257	0.2731	0.5433;
	2903	522	0.018392	0.084908	0.0021	0	0	0	1	0	1	0	0	-8.0127	-4.9981	8.0279	4.8434;
	2942	523	0.011766	0.048702	0.0026	0	0	0	1	0	1	0	0	-27.3998	1.4831	27.4824	-1.4206;
	3693	522	0.005719	0.022726	0.0023	0	0	0	1	0	1	0	0	-20.0000	-0.3000	20.0213	0.1373;
	3858	523	0.040816	0.117914	0.0061	0	0	0	1	0	1	0	0	3.4184	-5.8943	-3.4021	5.2873;
	4292	522	0.044596	0.113631	0.0037	0	0	0	1	0	1	0	0	-17.0000	5.3000	17.1326	-5.3597;
	5687	523	0.004661	0.018392	0.0022	0	0	0	1	0	1	0	0	-27.4386	2.7254	27.4716	-2.8322;
	2942	522	0.013883	0.056009	0.0025	0	0	0	1	0	1	0	0	-15.8068	0.4729	15.8392	-0.6108;
	1351	524	0.001264	0.00964	0.0375	0	0	0	1	0	1	0	0	-92.0965	36.7823	92.2087	-40.1400;
	1412	524	0.001264	0.008415	0.0152	502	502	502	1	0	1	0	0	-60.8510	10.5242	60.8942	-11.9407;
	2893	524	0.002627	0.012188	0.0218	0	0	0	1	0	1	0	0	-98.1653	-0.2448	98.3922	-1.1409;
	2904	524	0.001063	0.007064	0.0132	433	433	433	1	0	1	0	0	66.8079	-28.3439	-66.7583	27.1959;
	4487	524	0.002489	0.016711	0.0304	433	433	433	1	0	1	0	0	-70.9740	-25.5419	71.0998	22.9964;
	5471	524	0.0016	0.014933	0.0537	0	0	0	1	0	1	0	0	-125.0464	-2.1936	125.2704	-1.7245;
	1351	524	0.001264	0.009659	0.0405	0	0	0	1	0	1	0	0	-91.9282	36.5149	92.0400	-40.2112;
	962	525	0.000501	0.005472	0.1155	1429	1429	1429	1	0	1	0	0	422.6385	14.4648	-421.8442	-18.7995;
	2933	525	0.000429	0.004737	0.1011	1711	1711	1711	1	0	1	0	0	183.5426	-15.6200	-183.4136	5.6836;
	1136	527	0.040564	0.086924	0.001	0	0	0	1	0	1	0	0	-0.0000	-0.2000	0.0000	0.0959;
	1928	527	0.04006	0.107836	0.0012	0	0	0	1	0	1	0	0	-36.7769	2.9687	37.3134	-1.6480;
	2973	527	0.035651	0.095087	0.0011	0	0	0	1	0	1	0	0	-26.1479	0.9846	26.3863	-0.4624;
	3055	527	0.011842	0.031746	0.0003	0	0	0	1	0	1	0	0	-22.9000	6.1000	22.9640	-5.9597;
	3334	527	0.015117	0.032502	0.0004	0	0	0	1	0	1	0	0	-0.0000	-0.0000	0.0000	-0.0417;
	4274	527	0.07357	0.192744	0.0021	0	0	0	1	0	1	0	0	-33.3580	9.2698	34.2210	-7.2255;
	4715	527	0.013303	0.035072	0.0004	0	0	0	1	0	1	0	0	-0.0000	-0.0000	0.0000	-0.0417;
	4790	527	0.058201	0.147644	0.0017	0	0	0	1	0	1	0	0	-30.6332	1.7755	31.1765	-0.5715;
	5585	527	0.012572	0.033207	0.0003	0	0	0	1	0	1	0	0	-20.9905	0.6700	21.0440	-0.5599;
	5729	527	0.065508	0.233812	0.0033	0	0	0	1	0	1	0	0	-16.9164	-0.3799	17.1008	0.6985;
	4714	527	0.010834	0.035777	0.0004	0	0	0	1	0	1	0	0	-0.0000	-0.0000	0.0000	-0.0417;
	1288	528	0.000553	0.003714	0.0116	482	482	482	1	0	1	0	0	-44.5591	24.4066	44.5721	-25.6047;
	1450	528	0.003951	0.020148	0.0511	0	0	0	1	0	1	0	0	-53.6495	-34.3181	53.7898	29.4171;
	4619	528	0.007447	0.034884	0.0628	0	0	0	1	0	1	0	0	-265.3598	30.7345	270.2795	-14.5698;
	4727	528	0.000632	0.004286	0.0081	482	482	482	1	0	1	0	0	193.6077	-19.4214	-193.3919	19.9872;
	1288	528	0.000553	0.003714	0.0121	482	482	482	1	0	1	0	0	-44.5591	24.3788	44.5721	-25.6324;
	3556	528	0.001106	0.005353	0.0091	0	0	0	1	0	1	0	0	-4.7000	-1.7000	4.7002	0.6933;
	4727	528	0.000672	0.004543	0.0081	482	482	482	1	0	1	0	0	182.6349	-18.4297	-182.4307	18.9125;
	530	529	0.003149	0.007962	0.0001	0	0	0	1	0	1	0	0	-4.7000	-1.1000	4.7007	1.0917;
	1360	529	0.018166	0.094533	0.0071	0	0	0	1	0	1	0	0	-28.1662	-6.6341	28.3189	6.7165;
	1849	529	0.019425	0.101209	0.0084	0	0	0	1	0	1	0	0	33.2389	8.0868	-33.0196	-7.8082;
	1089	531	0.003527	0.008818	0.0003	0	0	0	1	0	1	0	0	0.0000	-0.0306	0.0000	-0.0000;
	533	532	2.5e-05	0.000252	0.0003	0	0	0	1	0	1	0	0	-19.6000	-4.2000	19.6001	4.1703;
	1401	532	0.013754	0.025176	0.0118	0	0	0	1	0	1	0	0	8.8405	0.7692	-8.8298	-1.9593;
	1401	532	0.011276	0.02064	0.0109	0	0	0	1	0	1	0	0	10.7834	1.1176	-10.7703	-2.2110;
	3901	534	0.008314	0.01683	0.0143	0	0	0	1	0	1	0	0	15.6518	0.6152	-15.6313	-2.0054;
	3901	534	0.008314	0.016528	0.014	0	0	0	1	0	1	0	0	15.8898	0.5349	-15.8687	-1.8946;
	664	535	0.008852	0.029938	0.0015	0	0	0	1	0	1	0	0	-10.5541	3.3766	10.5639	-3.5114;
	1361	535	0.009049	0.023296	0.0011	0	0	0	1	0	1	0	0	-52.1778	1.5242	52.4000	-1.0747;
	2892	535	0.000123	0.000741	0	0	0	0	1	0	1	0	0	-7.2000	0.5000	7.2001	-0.4997;
	3477	535	0.017531	0.047778	0.0023	0	0	0	1	0	1	0	0	-10.4339	5.0271	10.4551	-5.2267;
	5711	535	0.010988	0.02963	0.0015	0	0	0	1	0	1	0	0	-26.1554	0.5845	26.2230	-0.5697;
	5712	535	0.004444	0.008889	0.0003	0	0	0	1	0	1	0	0	-35.1000	0.2454	35.1491	-0.1808;
	664	535	0.009259	0.029333	0.0015	0	0	0	1	0	1	0	0	-10.6459	3.6234	10.6564	-3.7579;
	3477	535	0.009753	0.040617	0.0021	0	0	0	1	0	1	0	0	-13.3539	4.6504	13.3714	-4.8125;
	5568	535	0.006049	0.025062	0.0013	0	0	0	1	0	1	0	0	-13.2889	4.7004	13.2997	-4.8012;
	3277	536	0.004188	0.027872	0.0516	485	485	485	1	0	1	0	0	-173.4347	37.7644	174.5985	-35.8971;
	4796	536	0.00322	0.022183	0.0395	471	471	471	1	0	1	0	0	211.2053	-28.1363	-209.9222	32.4880;
	4796	536	0.00322	0.022183	0.0395	541	541	541	1	0	1	0	0	211.2053	-28.1363	-209.9222	32.4880;
	647	537	0.035049	0.095617	0.0045	0	0	0	1	0	1	0	0	-1.1188	1.0047	1.1198	-1.4745;
	1326	537	0.032099	0.081728	0.0039	0	0	0	1	0	1	0	0	-18.8284	2.9644	18.9407	-3.0860;
	1362	537	0.049876	0.121235	0.0058	0	0	0	1	0	1	0	0	33.0866	-8.4447	-32.5405	9.1605;
	1198	538	0.034517	0.092719	0.003	0	0	0	1	0	1	0	0	12.0321	-7.3462	-11.9680	7.2006;
	5415	538	0.06198	0.16125	0.0021	0	0	0	1	0	1	0	0	12.4305	4.2307	-12.3320	-4.2006;
	1139	539	0.053086	0.144321	0.0068	0	0	0	1	0	1	0	0	15.3243	3.2271	-15.2000	-3.6000;
	2109	540	0.029012	0.081605	0	0	0	0	1	0	1	0	0	8.0172	-1.9517	-8.0000	2.0000;
	1350	541	0.008115	0.014854	0.0098	0	0	0	1	0	1	0	0	0.0000	-1.0400	0.0000	-0.0000;
	1351	542	0.000217	0.00081	0.1013	434	434	434	1	0	1	0	0	38.5029	-8.5958	-38.5000	-2.8000;
	1351	543	0.000257	0.000988	0.1215	0	0	0	1	0	1	0	0	39.5036	-7.8670	-39.5000	-5.8000;
	2099	544	0.02037	0.05358	0.0045	0	0	0	1	0	1	0	0	-2.5213	0.9898	2.5228	-1.4803;
	2693	544	0.017901	0.057778	0.0028	0	0	0	1	0	1	0	0	2.4031	2.3137	-2.4012	-2.6155;
	3004	544	0.000988	0.004074	0.0005	0	0	0	1	0	1	0	0	-13.6031	15.4805	13.6069	-15.5197;
	5806	544	0.005185	0.016049	0.0008	0	0	0	1	0	1	0	0	-20.4815	5.9071	20.5030	-5.9285;
	2907	545	0.003358	0.02242	0.0415	471	471	471	1	0	1	0	0	80.6515	-64.6722	-80.3441	61.9677;
	5707	545	0.003437	0.022933	0.0425	540	540	540	1	0	1	0	0	-41.3045	-9.7122	41.3570	5.1553;
	1692	546	0.05417	0.111111	0.0012	0	0	0	1	0	1	0	0	-0.0000	-0.0000	0.0000	-0.1364;
	5197	546	0.06387	0.131318	0.0014	0	0	0	1	0	1	0	0	0.0176	-5.6336	-0.0000	5.5116;
	5607	547	0.02973	0.081129	0.0009	0	0	0	1	0	1	0	0	-18.3901	7.3327	18.4949	-7.1469;
	5628	547	0.031746	0.086924	0.001	0	0	0	1	0	1	0	0	18.6073	-6.9506	-18.4949	7.1469;
	5195	548	0.000252	0.000504	0	0	0	0	1	0	1	0	0	0.0000	-0.2405	-0.0000	0.2405;
	5841	548	0.001008	0.003023	0	0	0	0	1	0	1	0	0	-0.0000	0.2405	0.0000	-0.2405;
	2609	549	0.061225	0.153691	0.0015	0	0	0	1	0	1	0	0	-5.5008	-0.0930	5.5178	-0.0284;
	5160	549	0.099043	0.241547	0.0023	0	0	0	1	0	1	0	0	5.5453	-0.2149	-5.5178	0.0284;
	3090	550	0.001764	0.005039	0.0001	0	0	0	1	0	1	0	0	24.1802	7.8031	-24.1695	-7.7833;
	3218	551	0.052154	0.112623	0.0013	0	0	0	1	0	1	0	0	3.2966	3.6559	-3.2849	-3.7737;
	1549	552	0.012346	0.032716	0.0016	0	0	0	1	0	1	0	0	31.1369	-0.6131	-31.0256	0.7364;
	2744	552	0.075309	0.190988	0.0091	0	0	0	1	0	1	0	0	5.5364	2.5326	-5.5088	-3.4442;
	3588	552	0.015926	0.041605	0.0019	0	0	0	1	0	1	0	0	-18.6791	3.1591	18.7328	-3.2214;
	5226	552	0.020123	0.051111	0.0024	0	0	0	1	0	1	0	0	-6.3519	-3.1988	6.3613	2.9669;
	1549	552	0.015679	0.040494	0.0019	0	0	0	1	0	1	0	0	25.0694	-0.7415	-24.9777	0.7745;
	1197	553	0.045352	0.114386	0.0013	0	0	0	1	0	1	0	0	16.0790	1.7137	-15.9661	-1.5645;
	1562	553	0.060721	0.154699	0.0021	0	0	0	1	0	1	0	0	-9.0425	11.0055	9.1606	-10.9240;
	3412	554	0.03351	0.069539	0.0067	0	0	0	1	0	1	0	0	-7.1787	-1.2033	7.1962	0.5655;
	5736	554	0.031368	0.064752	0.001	0	0	0	1	0	1	0	0	8.6194	0.8122	-8.5962	-0.8655;
	4371	555	0.017133	0.054422	0.0006	0	0	0	1	0	1	0	0	-0.0043	-0.2178	0.0043	0.1562;
	4920	555	0.144873	0.279919	0.003	0	0	0	1	0	1	0	0	0.0086	0.0045	-0.0085	-0.3124;
	4371	555	0.017133	0.054422	0.0006	0	0	0	1	0	1	0	0	-0.0043	-0.2178	0.0043	0.1562;
	2961	557	0.002145	0.009679	0.017	0	0	0	1	0	1	0	0	0.0000	-1.9524	0.0000	-0.0000;
	2961	556	0.002125	0.009576	0.0168	0	0	0	1	0	1	0	0	0.0000	-1.9294	0.0000	0.0000;
	1800	558	0.000691	0.001383	0.2045	0	0	0	1	0	1	0	0	42.1112	-20.5617	-42.1000	-2.8000;
	3927	559	0.001699	0.011299	0.0213	575	575	575	1	0	1	0	0	261.7488	-6.6759	-260.7390	10.9419;
	1142	560	0.054674	0.175359	0.002	0	0	0	1	0	1	0	0	23.6500	2.0612	-23.3650	-1.3604;
	3092	560	0.099017	0.282187	0.003	0	0	0	1	0	1	0	0	14.1786	-1.1756	-13.9918	1.3898;
	3663	560	0.029226	0.09297	0.001	0	0	0	1	0	1	0	0	-11.0376	4.7456	11.0778	-4.7229;
	4399	560	0.003023	0.010078	0.0099	0	0	0	1	0	1	0	0	-13.0000	-5.0000	13.0055	3.9791;
	5438	561	0.003527	0.00907	0.0001	0	0	0	1	0	1	0	0	9.0028	0.0970	-9.0000	-0.1000;
	3019	562	0.045603	0.11615	0.0013	0	0	0	1	0	1	0	0	20.9963	-5.0402	-20.8000	5.4000;
	1137	563	0.050864	0.130617	0.006	0	0	0	1	0	1	0	0	-32.7720	4.9285	33.3179	-4.1490;
	2479	563	0.040741	0.103704	0.0049	0	0	0	1	0	1	0	0	50.3880	-5.1000	-49.4179	7.0490;
	2669	564	0.04006	0.109599	0.0013	0	0	0	1	0	1	0	0	-19.3341	-0.0651	19.4857	0.3504;
	4822	564	0.035777	0.09549	0.0011	0	0	0	1	0	1	0	0	-1.1125	3.6776	1.1178	-3.7740;
	1450	565	0.0048	0.022637	0.0405	0	0	0	1	0	1	0	0	139.8489	-37.0796	-138.9346	36.9680;
	3107	565	0.003319	0.015664	0.0263	0	0	0	1	0	1	0	0	-91.0847	35.0288	91.3754	-36.5407;
	853	566	0.031267	0.19413	0.0025	0	0	0	1	0	1	0	0	21.6549	2.3768	-21.5219	-1.8277;
	2999	566	0.003779	0.010078	0.0005	0	0	0	1	0	1	0	0	-3.0000	1.9000	3.0004	-1.9536;
	853	566	0.031267	0.194104	0.0025	0	0	0	1	0	1	0	0	21.6578	2.3766	-21.5248	-1.8274;
	1018	567	0.024938	0.068148	0.0032	0	0	0	1	0	1	0	0	35.6890	-1.9448	-35.3864	2.4372;
	4261	567	0.024198	0.065802	0.0031	0	0	0	1	0	1	0	0	-6.8728	3.1522	6.8864	-3.4372;
	2457	568	0.029151	0.079289	0.0009	0	0	0	1	0	1	0	0	-10.4753	-4.9357	10.5104	4.9308;
	5836	568	0.030562	0.083371	0.0009	0	0	0	1	0	1	0	0	10.5472	5.0296	-10.5104	-5.0308;
	4556	569	0.001008	0.00252	0	0	0	0	1	0	1	0	0	11.9015	4.1038	-11.9000	-4.1000;
	2319	570	0.016881	0.055682	0	0	0	0	1	0	1	0	0	17.2999	1.1170	-17.2537	-0.9645;
	5058	570	0.065256	0.219451	0.0025	0	0	0	1	0	1	0	0	-17.0747	-0.6322	17.2537	0.9645;
	586	571	0.048803	0.131973	0.0015	0	0	0	1	0	1	0	0	-11.5592	0.9904	11.6278	-0.9496;
	4243	571	0.0839	0.233308	0.003	0	0	0	1	0	1	0	0	22.0960	1.8887	-21.6878	-1.0504;
	1076	572	0.015369	0.037541	0	0	0	0	1	0	1	0	0	-0.4786	6.4752	0.4846	-6.4605;
	3342	572	0.094986	0.236332	0.0025	0	0	0	1	0	1	0	0	15.7026	-1.8876	-15.4846	2.1605;
	1910	573	0.063668	0.160393	0.0018	0	0	0	1	0	1	0	0	19.0966	-3.7690	-18.8591	4.1860;
	4892	573	0.020408	0.052658	0.001	0	0	0	1	0	1	0	0	16.5000	-4.3618	-16.4409	4.4140;
	1189	575	0.053704	0.141111	0.0066	0	0	0	1	0	1	0	0	3.1733	-1.6807	-3.1675	0.9663;
	3911	575	0.046543	0.118025	0.0055	0	0	0	1	0	1	0	0	-26.9802	-1.3042	27.2952	1.5029;
	4880	575	0.02	0.054691	0.0026	0	0	0	1	0	1	0	0	-1.0268	7.2866	1.0370	-7.5473;
	4930	575	0.022593	0.071852	0.0036	0	0	0	1	0	1	0	0	23.4726	-10.3872	-23.3382	10.4173;
	3132	575	0.042716	0.116667	0.0055	0	0	0	1	0	1	0	0	8.4866	-0.7190	-8.4588	0.1850;
	5732	575	0.021728	0.059506	0.0028	0	0	0	1	0	1	0	0	0.2702	3.5213	-0.2676	-3.8241;
	1582	576	0.175697	0.321613	0.003	0	0	0	1	0	1	0	0	0.8052	-2.2046	-0.7972	1.8979;
	2051	576	0.123346	0.225783	0.002	0	0	0	1	0	1	0	0	-2.8875	-0.3987	2.8972	0.2021;
	1832	577	0.001696	0.003104	0.0005	0	0	0	1	0	1	0	0	7.0007	-0.9564	-7.0000	0.9000;
	655	578	0.000514	0.001541	0.1144	0	0	0	1	0	1	0	0	25.2029	-10.3321	-25.2000	-2.7000;
	5200	579	0.00252	0.006878	0.0001	0	0	0	1	0	1	0	0	7.9014	0.3930	-7.9000	-0.4000;
	1216	581	0.00324	0.034272	0.1336	935	935	935	1	0	1	0	0	-106.2583	7.5722	106.5941	-18.8467;
	1733	582	0.005077	0.023783	0.0425	0	0	0	1	0	1	0	0	-196.7834	24.3460	198.6075	-20.4859;
	3271	582	0.002368	0.018825	0.0511	519	519	519	1	0	1	0	0	-66.7690	-9.6906	66.8659	4.8191;
	3669	582	0.003279	0.043101	0.1822	482	482	482	1	0	1	0	0	64.5017	-25.6887	-64.3700	7.3418;
	4467	582	0.0014	0.011018	0.0192	519	519	519	1	0	1	0	0	-273.0786	12.7054	274.0288	-7.3480;
	581	580	4.8e-05	8.8e-05	0.004	935	935	935	1	0	1	0	0	-106.5941	18.8467	106.5992	-19.2809;
	3548	583	0.000102	0.001632	0.0491	2450	2450	2450	1	0	1	0	0	582.5438	2.4505	-582.2278	-2.7675;
	5064	584	0.005291	0.011338	0.0102	0	0	0	1	0	1	0	0	-0.2657	-9.8404	0.2700	8.7580;
	3059	585	0.005543	0.014109	0.0002	0	0	0	1	0	1	0	0	1.0007	-3.5196	-1.0000	3.5000;
	1465	586	0.038196	0.104182	0.0012	0	0	0	1	0	1	0	0	6.4578	1.1212	-6.4408	-1.1904;
	1161	587	0.033762	0.104056	0.001	0	0	0	1	0	1	0	0	21.2616	4.4893	-21.1072	-4.1154;
	5013	587	0.017637	0.050139	0.001	0	0	0	1	0	1	0	0	-3.6246	-7.0473	3.6355	6.9778;
	5307	587	0.010078	0.031494	0	0	0	0	1	0	1	0	0	18.0616	2.9663	-18.0283	-2.8624;
	2440	588	0.024213	0.076921	0.0015	0	0	0	1	0	1	0	0	20.1905	3.8080	-20.0887	-3.6341;
	2505	588	0.018645	0.059713	0.0007	0	0	0	1	0	1	0	0	5.6198	-3.6761	-5.6113	3.6341;
	5202	589	0.000252	0.000504	0	0	0	0	1	0	1	0	0	9.3002	-0.4996	-9.3000	0.5000;
	5370	590	0.027407	0.071852	0.0034	0	0	0	1	0	1	0	0	6.4069	0.7187	-6.3962	-1.0544;
	5722	590	0.017407	0.045556	0.0021	0	0	0	1	0	1	0	0	5.7091	-0.1648	-5.7038	-0.0456;
	1529	591	0.001027	0.017738	0.0101	0	0	0	1	0	1	0	0	101.0893	32.9675	-100.9898	-32.4229;
	2175	591	0.000318	0.002424	0.0052	575	575	575	1	0	1	0	0	-41.4152	-14.0722	41.4204	13.5110;
	1528	591	0.001027	0.017738	0.0101	0	0	0	1	0	1	0	0	107.6490	21.1479	-107.5428	-20.4863;
	2175	591	0.000397	0.002657	0.0051	575	575	575	1	0	1	0	0	-37.9067	-12.1516	37.9122	11.5982;
	5203	592	0.000101	0.00252	0	0	0	0	1	0	1	0	0	15.3003	-5.8934	-15.3000	5.9000;
	3225	593	0.058201	0.15873	0.0017	0	0	0	1	0	1	0	0	-17.8885	4.1760	18.0677	-3.8745;
	4030	593	0.119602	0.316553	0.0038	0	0	0	1	0	1	0	0	15.0280	-2.4674	-14.7826	2.6927;
	4030	593	0.119577	0.316503	0.004	0	0	0	1	0	1	0	0	15.0305	-2.4787	-14.7851	2.6818;
	2654	594	0.035777	0.097506	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	3051	596	0.000637	0.008255	0.2123	1579	1579	1579	1	0	1	0	0	-741.3242	35.8096	744.3470	-21.3780;
	3535	596	0.000688	0.009993	0.257	2368	2368	2368	1	0	1	0	0	-315.8159	-9.4291	316.4057	-11.9614;
	1339	596	0.000443	0.006454	0.1675	2368	2368	2368	1	0	1	0	0	-775.9297	55.2577	778.2311	-41.2840;
	3534	596	0.000688	0.009993	0.257	2368	2368	2368	1	0	1	0	0	-317.5364	-9.5961	318.1327	-11.6997;
	1339	596	0.000464	0.006766	0.1762	2368	2368	2368	1	0	1	0	0	-740.1562	51.7062	742.3495	-40.2939;
	1339	596	0.000464	0.006773	0.1762	2368	2368	2368	1	0	1	0	0	-739.3992	51.5903	741.5880	-40.2108;
	5821	597	0.008519	0.016049	0.0007	0	0	0	1	0	1	0	0	6.0033	-2.1668	-6.0000	2.1000;
	3536	598	0.013328	0.059864	0.0006	0	0	0	1	0	1	0	0	8.5090	-0.5245	-8.5000	0.5000;
	3537	599	0.001025	0.004614	0.0081	0	0	0	1	0	1	0	0	24.1054	3.5989	-24.1000	-4.5000;
	1522	600	0.052963	0.205926	0.0119	0	0	0	1	0	1	0	0	7.1256	-1.0497	-7.1000	-0.1000;
	1859	601	0.045855	0.116402	0.0013	0	0	0	1	0	1	0	0	1.4499	4.5019	-1.4397	-4.6100;
	5760	601	0.019148	0.053162	0.0006	0	0	0	1	0	1	0	0	-1.4353	-4.6591	1.4397	4.6100;
	2696	602	0.007778	0.028642	0.0015	0	0	0	1	0	1	0	0	16.6003	-2.0680	-16.5801	1.9803;
	5382	602	0.024284	0.063691	0.003	0	0	0	1	0	1	0	0	-13.5378	1.8685	13.5801	-2.0803;
	738	603	0.023126	0.042332	0.0004	0	0	0	1	0	1	0	0	-0.0000	-0.0000	0.0000	-0.0439;
	1895	603	0.01232	0.034543	0.0298	0	0	0	1	0	1	0	0	-15.4000	-0.2500	15.4269	-2.9414;
	2067	603	0.061275	0.155707	0.0047	0	0	0	1	0	1	0	0	-19.6825	2.3181	19.9059	-2.2622;
	3873	603	0.001461	0.004006	0.0007	0	0	0	1	0	1	0	0	-0.7000	-2.1000	0.7001	2.0233;
	1895	603	0.01232	0.034543	0.0298	0	0	0	1	0	1	0	0	-15.4000	-0.2500	15.4269	-2.9414;
	3382	604	0.001934	0.01293	0.024	428	428	428	1	0	1	0	0	-42.8520	-9.2052	42.8840	6.6630;
	4884	604	0.004642	0.03089	0.0573	428	428	428	1	0	1	0	0	94.7394	-2.2705	-94.3798	-1.9530;
	609	607	0.000968	0.001975	0.0081	0	0	0	1	0	1	0	0	0.0000	-0.8734	-0.0000	-0.0000;
	609	606	0.000968	0.001975	0.001	0	0	0	1	0	1	0	0	0.0000	-0.1078	-0.0000	-0.0000;
	609	605	0.000968	0.001975	0.001	0	0	0	1	0	1	0	0	0.0000	-0.1078	-0.0000	-0.0000;
	2388	608	0.076846	0.209373	0.0024	0	0	0	1	0	1	0	0	-20.0587	5.8239	20.3910	-5.1622;
	3966	608	0.091711	0.258251	0.0049	0	0	0	1	0	1	0	0	-28.4516	4.9793	29.2279	-3.2855;
	4351	608	0.026707	0.072562	0.0008	0	0	0	1	0	1	0	0	-26.5234	10.4627	26.7364	-9.9658;
	2796	609	0.00348	0.023956	0.0456	535	535	535	1	0	1	0	0	-9.8179	-32.2395	9.8502	27.5791;
	3623	609	0.002449	0.017106	0.0304	471	471	471	1	0	1	0	0	-61.3125	5.4849	61.3991	-8.1568;
	5295	609	0.006001	0.041452	0.078	515	515	515	1	0	1	0	0	148.9449	4.4460	-147.7302	-4.5498;
	882	610	0.027715	0.184429	0.0025	0	0	0	1	0	1	0	0	5.1581	0.8163	-5.1509	-1.0315;
	4392	610	0.006551	0.04258	0.0006	0	0	0	1	0	1	0	0	0.0491	-0.4944	-0.0491	0.4315;
	5538	612	4e-05	0.000198	0	0	0	0	1	0	1	0	0	-32.3695	4.4966	32.3699	-4.4946;
	3357	613	0.047407	0.129383	0.006	0	0	0	1	0	1	0	0	-6.6839	0.8190	6.7052	-1.3765;
	2198	614	0.075082	0.226757	0.0026	0	0	0	1	0	1	0	0	4.0258	2.2908	-4.0102	-2.5195;
	5405	614	0.03099	0.114386	0.0014	0	0	0	1	0	1	0	0	12.1378	-3.9894	-12.0898	4.0195;
	3108	615	0.04006	0.109095	0.0009	0	0	0	1	0	1	0	0	10.0380	0.0083	-10.0000	-0.0000;
	2273	616	0.001205	0.005511	0.0091	0	0	0	1	0	1	0	0	38.7180	12.4664	-38.7000	-13.4000;
	2019	618	0.01438	0.065067	0.1154	0	0	0	1	0	1	0	0	-40.2979	13.2263	40.5494	-25.3319;
	2961	618	0.003538	0.016484	0.0273	0	0	0	1	0	1	0	0	68.5618	6.9230	-68.4148	-9.3628;
	3621	618	0.012634	0.056573	0.1008	0	0	0	1	0	1	0	0	14.0469	-20.6555	-13.9997	9.4350;
	5348	618	0.003516	0.016158	0.0273	0	0	0	1	0	1	0	0	-125.7908	-8.7764	126.2851	7.9490;
	5361	618	0.00316	0.014914	0.0253	0	0	0	1	0	1	0	0	-74.5564	-2.0358	74.7110	-0.1144;
	5817	618	0.007704	0.034647	0.0607	0	0	0	1	0	1	0	0	-115.7060	5.7988	116.6262	-8.5463;
	2961	618	0.002489	0.016257	0.0294	410	410	410	1	0	1	0	0	69.6415	11.1797	-69.5328	-13.8350;
	1010	618	0.003457	0.015467	0.0273	0	0	0	1	0	1	0	0	0.0000	-0.0000	0.0001	-3.1150;
	2781	619	0.006579	0.049467	1.0137	1188	1188	1188	1	0	1	0	0	301.5399	-85.3191	-296.3872	5.2154;
	3960	619	0.001357	0.014821	0.3321	1171	1171	1171	1	0	1	0	0	-89.6198	6.2672	89.7199	-44.2871;
	5206	621	0.000504	0.003023	0	0	0	0	1	0	1	0	0	14.4010	-1.5938	-14.4000	1.6000;
	5210	620	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0	11.6004	-4.5065	-11.6000	4.5000;
	5064	622	0.003527	0.006551	0.0076	0	0	0	1	0	1	0	0	0.9000	0.1876	-0.9000	-1.0000;
	5064	623	0.002771	0.007307	0.0077	0	0	0	1	0	1	0	0	0.9000	0.1769	-0.9000	-1.0000;
	1251	624	0.022928	0.060721	0.0007	0	0	0	1	0	1	0	0	0.0004	-1.3746	-0.0000	1.3000;
	4924	625	0.04258	0.119678	0.001	0	0	0	1	0	1	0	0	21.8988	-2.5436	-21.6995	3.0006;
	5068	625	0.031494	0.082137	0.001	0	0	0	1	0	1	0	0	-9.9844	0.3383	10.0152	-0.3602;
	5275	625	0.004787	0.013605	0.001	0	0	0	1	0	1	0	0	-14.2461	0.2478	14.2556	-0.3234;
	5867	625	0.033006	0.122449	0.001	0	0	0	1	0	1	0	0	18.0754	-0.5996	-17.9712	0.8830;
	2714	626	0.00352	0.014823	0.0263	0	0	0	1	0	1	0	0	-9.4968	16.2953	9.5100	-19.0602;
	819	627	0.004334	0.011489	0.013	0	0	0	1	0	1	0	0	-1.0332	-8.3802	1.0359	7.1192;
	1112	627	0.009322	0.058957	0.0033	0	0	0	1	0	1	0	0	13.3544	3.1838	-13.3364	-3.3934;
	2605	627	0.017385	0.110607	0.004	0	0	0	1	0	1	0	0	20.1750	-4.1841	-20.0995	4.2742;
	5213	630	0.001111	0.003244	0.0014	0	0	0	1	0	1	0	0	26.2350	6.5517	-26.2270	-6.6703;
	5220	631	0.018395	0.050099	0.0023	0	0	0	1	0	1	0	0	0.0000	-0.2622	-0.0000	-0.0000;
	5211	634	2e-05	0.000198	0.0223	0	0	0	1	0	1	0	0	0.0000	-4.5617	-0.0000	2.0000;
	5214	633	9.9e-05	0.000296	0.004	0	0	0	1	0	1	0	0	26.2006	-5.4576	-26.2000	5.0000;
	4257	635	0.024389	0.066516	0.0007	0	0	0	1	0	1	0	0	-15.7061	-3.4854	15.7667	3.5775;
	5212	636	0.000756	0.002016	0	0	0	0	1	0	1	0	0	6.0003	-2.8991	-6.0000	2.9000;
	1268	637	0.157974	0.39229	0.0049	0	0	0	1	0	1	0	0	11.9606	3.3884	-11.7239	-3.2961;
	4307	637	0.215495	0.516578	0.0058	0	0	0	1	0	1	0	0	11.1468	-1.8234	-10.8761	1.8961;
	2472	638	0.01033	0.028219	0.0003	0	0	0	1	0	1	0	0	-0.0000	0.0000	0.0000	-0.0299;
	2552	638	0.066264	0.221718	0.0027	0	0	0	1	0	1	0	0	8.2578	5.2248	-8.1954	-5.2894;
	5626	638	0.027211	0.08642	0.001	0	0	0	1	0	1	0	0	20.1153	-1.8677	-20.0046	2.1193;
	2804	639	0.084656	0.214916	0.003	0	0	0	1	0	1	0	0	8.6061	1.9337	-8.5453	-2.1040;
	4590	639	0.049131	0.124465	0.001	0	0	0	1	0	1	0	0	6.8340	-3.9156	-6.8057	3.8806;
	5735	639	0.066264	0.147644	0.002	0	0	0	1	0	1	0	0	1.7571	3.0795	-1.7490	-3.2766;
	1116	640	0.035926	0.100864	0.0049	0	0	0	1	0	1	0	0	-16.6788	1.5932	16.7709	-1.8750;
	4003	640	0.02037	0.058272	0.0028	0	0	0	1	0	1	0	0	22.0616	-3.0266	-21.9709	2.9750;
	5187	641	0.000504	0.001008	0.001	0	0	0	1	0	1	0	0	1.9000	-0.1057	-1.9000	0.0000;
	5092	642	0.000936	0.006236	0.0146	441	441	441	1	0	1	0	0	35.8104	-2.0104	-35.8000	0.4000;
	1004	644	0.010859	0.033384	0.0319	0	0	0	1	0	1	0	0	14.4216	0.2703	-14.4000	-3.6000;
	1350	645	0.013667	0.025018	0.0102	0	0	0	1	0	1	0	0	9.0120	-3.9601	-9.0000	2.9000;
	1350	646	0.014521	0.026581	0.0111	0	0	0	1	0	1	0	0	14.0277	-3.0256	-14.0000	1.9000;
	1362	647	0.039136	0.164198	0.0083	0	0	0	1	0	1	0	0	27.1564	-3.3163	-26.8812	3.5953;
	4307	648	0.094054	0.195112	0.0064	0	0	0	1	0	1	0	0	11.8398	-3.4406	-11.6999	3.0889;
	1747	649	0.025951	0.083648	0.001	0	0	0	1	0	1	0	0	-5.1617	2.0040	5.1691	-2.0892;
	4480	649	0.007811	0.023432	0.0137	0	0	0	1	0	1	0	0	15.6238	-3.1365	-15.6059	1.6969;
	1747	649	0.019652	0.082892	0.001	0	0	0	1	0	1	0	0	-5.4383	1.6960	5.4441	-1.7802;
	4952	649	0.018443	0.068178	0.0152	0	0	0	1	0	1	0	0	30.7938	-1.3523	-30.6347	0.2770;
	5819	649	0.004283	0.016881	0.0005	0	0	0	1	0	1	0	0	17.9201	0.0300	-17.9075	-0.0348;
	1792	650	0.006652	0.028269	0.0137	0	0	0	1	0	1	0	0	26.6844	5.0172	-26.6364	-6.2222;
	5217	650	0.002419	0.0064	0.0072	0	0	0	1	0	1	0	0	10.4663	2.1466	-10.4636	-2.8778;
	3199	651	0.039808	0.101537	0	0	0	0	1	0	1	0	0	-17.9054	3.2336	18.0218	-2.9366;
	3596	651	0.059965	0.152431	0.001	0	0	0	1	0	1	0	0	9.8548	-1.2409	-9.8034	1.2573;
	5256	651	0.042832	0.121189	0	0	0	0	1	0	1	0	0	17.9388	-1.3389	-17.8184	1.6794;
	5218	652	0.011358	0.031852	0.0015	0	0	0	1	0	1	0	0	0.0000	-0.1538	-0.0000	0.0000;
	5219	653	0.000252	0.00252	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	2012	654	0.026405	0.082792	0.0072	0	0	0	1	0	1	0	0	-30.7917	4.9879	31.0279	-5.0366;
	2762	654	0.078962	0.217737	0.0167	0	0	0	1	0	1	0	0	-6.1903	1.7396	6.2228	-3.4888;
	2874	654	0.009977	0.060393	0.0031	0	0	0	1	0	1	0	0	-27.3717	9.0106	27.4469	-8.8973;
	4396	654	0.035796	0.065524	0.0048	0	0	0	1	0	1	0	0	-3.0000	-1.5000	3.0034	0.9790;
	5189	654	0.015344	0.039103	0.0014	0	0	0	1	0	1	0	0	12.8361	-14.0911	-12.7854	14.0667;
	5462	654	0.041572	0.119426	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	1082	654	0.1581	0.413883	0.0054	0	0	0	1	0	1	0	0	5.6475	0.5693	-5.6016	-1.0499;
	2199	654	0.043008	0.113782	0.0031	0	0	0	1	0	1	0	0	-28.5000	3.0000	28.8269	-2.4735;
	5188	654	0.006198	0.037642	0.002	0	0	0	1	0	1	0	0	12.6624	-15.2114	-12.6403	15.1264;
	3418	655	0.001636	0.010939	0.0216	0	0	0	1	0	1	0	0	29.7801	5.2238	-29.7668	-7.5999;
	2181	656	0.07677	0.194835	0.0021	0	0	0	1	0	1	0	0	10.0928	12.6582	-9.9027	-12.3935;
	3783	656	0.071651	0.131155	0.0098	0	0	0	1	0	1	0	0	-9.7145	-13.0111	9.9027	12.3935;
	4144	657	0.044344	0.269085	0.0001	0	0	0	1	0	1	0	0	8.1303	3.2727	-8.1000	-3.1000;
	1215	658	0.004535	0.026707	0.0045	0	0	0	1	0	1	0	0	20.2866	1.1579	-20.2693	-1.5429;
	3890	658	0.008062	0.015369	0.0117	0	0	0	1	0	1	0	0	-1.7608	2.5019	1.7617	-3.7651;
	1215	658	0.015747	0.039909	0.0005	0	0	0	1	0	1	0	0	12.7164	-1.8014	-12.6924	1.8080;
	2754	659	0.000257	0.001758	0.003	507	507	507	1	0	1	0	0	-1.6817	51.3950	1.6882	-51.6629;
	3835	659	0.00162	0.011121	0.0213	408	408	408	1	0	1	0	0	30.0307	-43.5804	-29.9882	41.6629;
	1632	660	0.00252	0.006047	0.0001	0	0	0	1	0	1	0	0	2.0001	0.9896	-2.0000	-1.0000;
	1438	661	0.03477	0.094734	0.001	0	0	0	1	0	1	0	0	3.3752	-2.6543	-3.3689	2.5708;
	5277	661	0.003779	0.008818	0.0001	0	0	0	1	0	1	0	0	-1.3688	0.6609	1.3689	-0.6708;
	5671	662	0.003173	0.008432	0.0005	0	0	0	1	0	1	0	0	-5.1939	-2.4527	5.1949	2.4040;
	4916	663	0.011185	0.030482	0.0014	0	0	0	1	0	1	0	0	0.0221	-14.9978	-0.0000	14.9000;
	4489	668	1.4e-05	0.000173	0.0982	0	0	0	1	0	1	0	0	-895.3109	29.4075	895.4100	-39.3195;
	4488	667	1.4e-05	0.000187	0.0809	0	0	0	1	0	1	0	0	-892.1417	28.3813	892.2400	-36.2561;
	4489	666	1.4e-05	0.000201	0.0058	0	0	0	1	0	1	0	0	-876.3051	30.0077	876.4000	-29.3027;
	4488	665	1.4e-05	0.000201	0.0058	0	0	0	1	0	1	0	0	-843.1222	38.7513	843.2100	-38.1490;
	1828	669	0.038297	0.171403	0.0026	0	0	0	1	0	1	0	0	-4.2816	-1.0586	4.2882	0.8008;
	2541	669	0.119929	0.324767	0.0003	0	0	0	1	0	1	0	0	8.2030	-7.4602	-8.0667	7.7966;
	2566	669	0.044596	0.286722	0.0003	0	0	0	1	0	1	0	0	-9.5978	2.4954	9.6372	-2.2755;
	2776	669	0.131771	0.295792	0.0038	0	0	0	1	0	1	0	0	-9.2908	4.6354	9.4209	-4.7655;
	2238	669	0.006551	0.017133	0.0002	0	0	0	1	0	1	0	0	-19.9000	1.9000	19.9236	-1.8603;
	3691	670	0.005215	0.035002	0.0638	487	487	487	1	0	1	0	0	35.3177	-16.3293	-35.2536	9.4310;
	2779	671	0.020494	0.064938	0.0031	0	0	0	1	0	1	0	0	41.7340	-9.5288	-41.3915	10.2755;
	4871	671	0.016914	0.072593	0.0036	0	0	0	1	0	1	0	0	-21.8461	2.2853	21.9214	-2.3541;
	5850	671	0.021482	0.067284	0.0032	0	0	0	1	0	1	0	0	11.8489	-4.8695	-11.8169	4.6211;
	4871	671	0.016914	0.072716	0.0036	0	0	0	1	0	1	0	0	-21.8120	2.2732	21.8870	-2.3425;
	1512	672	0.02037	0.085185	0.0044	0	0	0	1	0	1	0	0	74.0650	-28.5109	-72.8733	33.0167;
	2031	672	0.015309	0.066296	0.0029	0	0	0	1	0	1	0	0	-22.9000	2.9000	22.9747	-2.8941;
	5443	672	0.046543	0.147531	0.0072	0	0	0	1	0	1	0	0	-2.9328	11.0509	2.9905	-11.6687;
	1396	673	0.064349	0.163291	0.0018	0	0	0	1	0	1	0	0	-10.2772	-5.8471	10.3696	5.9050;
	3869	673	0.027916	0.112976	0.0013	0	0	0	1	0	1	0	0	20.8255	12.0593	-20.6691	-11.5586;
	4937	673	0.09229	0.251852	0.0033	0	0	0	1	0	1	0	0	-4.5491	-15.3696	4.8046	15.7519;
	3398	674	0.038801	0.079617	0.0009	0	0	0	1	0	1	0	0	0.1000	-0.4008	-0.1000	0.3000;
	3082	675	0.039506	0.079012	0.0036	0	0	0	1	0	1	0	0	6.0134	-0.9642	-6.0000	0.6000;
	1762	676	0.045603	0.12522	0.001	0	0	0	1	0	1	0	0	-13.9212	0.5292	14.0090	-0.3894;
	1681	677	0.001397	0.009306	0.0172	0	0	0	1	0	1	0	0	5.3914	-25.0517	-5.3834	23.2581;
	2724	677	0.003415	0.021827	0.04	0	0	0	1	0	1	0	0	-4.5669	20.2409	4.5834	-24.4581;
	2834	678	0.015815	0.042765	0.0038	0	0	0	1	0	1	0	0	-41.8303	-7.6456	42.0995	7.9669;
	5428	678	0.01721	0.046852	0.0028	0	0	0	1	0	1	0	0	-29.8783	-6.4155	30.0291	6.5257;
	5222	679	2e-05	9.9e-05	0	0	0	0	1	0	1	0	0	72.2007	19.4820	-72.1997	-19.4770;
	4959	680	0.012346	0.034691	0.0032	0	0	0	1	0	1	0	0	14.0247	-1.9500	-14.0000	1.7000;
	2691	681	0.051111	0.129383	0.0062	0	0	0	1	0	1	0	0	12.1785	-5.4036	-12.1000	4.9000;
	3580	682	0.00952	0.017427	0.016	0	0	0	1	0	1	0	0	20.3141	0.8166	-20.2761	-2.4050;
	3580	682	0.009515	0.017417	0.0159	0	0	0	1	0	1	0	0	20.3256	0.8223	-20.2875	-2.4003;
	3580	682	0.008818	0.016377	0.0112	0	0	0	1	0	1	0	0	21.6766	1.3086	-21.6364	-2.3946;
	1324	683	0.043336	0.082137	0.0008	0	0	0	1	0	1	0	0	0.0000	-0.0913	0.0000	0.0000;
	5223	683	0.000171	0.000313	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	3923	684	0.0194	0.081885	0.0013	0	0	0	1	0	1	0	0	25.9266	1.1011	-25.8000	-0.7000;
	2007	685	0.022222	0.047407	0.0002	0	0	0	1	0	1	0	0	0.0000	-0.0000	0.0000	-0.0158;
	5445	685	0.034568	0.075062	0	0	0	0	1	0	1	0	0	0.4794	-1.4148	-0.4784	1.4169;
	1944	686	7e-06	0.000132	0.0058	1842	1842	1842	1	0	1	0	0	-1212.9997	133.7083	1213.0900	-132.6749;
	4232	687	0.000171	0.000313	0.001	0	0	0	1	0	1	0	0	0.0000	-0.0025	0.0000	-0.1000;
	1944	688	7e-06	0.000104	0.0029	1842	1842	1842	1	0	1	0	0	-1213.0000	112.9113	1213.0900	-111.9090;
	2356	689	0.000525	0.000961	0.0032	0	0	0	1	0	1	0	0	2.3000	-0.1508	-2.3000	-0.2000;
	2357	690	0.000483	0.000885	0.0031	0	0	0	1	0	1	0	0	-0.1000	-0.3299	0.1000	0.0000;
	5517	691	0.047871	0.145377	0.001	0	0	0	1	0	1	0	0	-0.5361	0.7658	0.5365	-0.8749;
	4606	692	0.000237	0.000573	0.078	0	0	0	1	0	1	0	0	0.0000	-8.9417	0.0000	0.0000;
	888	693	0.00716	0.023086	0.0014	0	0	0	1	0	1	0	0	9.7818	5.1595	-9.7737	-5.2860;
	2826	693	0.041975	0.114568	0	0	0	0	1	0	1	0	0	33.4283	3.3847	-33.0060	-2.2322;
	2344	695	0.000869	0.003891	0.0116	414	414	414	1	0	1	0	0	-67.2140	-10.0463	67.2500	8.9168;
	2344	694	0.000869	0.003891	0.0116	414	414	414	1	0	1	0	0	-64.9765	-8.6919	65.0100	7.5513;
	737	696	0.031099	0.097333	0.0045	0	0	0	1	0	1	0	0	-7.0896	-0.6562	7.1035	0.1906;
	4053	696	0.016667	0.087037	0.0046	0	0	0	1	0	1	0	0	-19.4637	1.9896	19.5203	-2.2150;
	5610	696	0.00942	0.025679	0.0011	0	0	0	1	0	1	0	0	-12.1423	1.7728	12.1548	-1.8632;
	4708	696	0.013951	0.057901	0.0033	0	0	0	1	0	1	0	0	-34.9798	3.6232	35.1329	-3.3609;
	5237	702	0.002706	0.0128	0.0213	0	0	0	1	0	1	0	0	-45.7757	19.0493	45.8413	-20.9353;
	3917	704	0.014074	0.051235	0.0119	0	0	0	1	0	1	0	0	-7.5974	0.0541	7.6053	-1.2703;
	4342	703	0.023704	0.064	0.0031	0	0	0	1	0	1	0	0	-17.9572	-1.6366	18.0317	1.5156;
	5224	704	0.009136	0.05358	0.0028	0	0	0	1	0	1	0	0	4.7155	-0.3980	-4.7135	0.1162;
	5751	704	0.016296	0.044198	0.0045	0	0	0	1	0	1	0	0	2.8934	-1.6208	-2.8918	1.1541;
	4342	703	0.02337	0.062988	0.0053	0	0	0	1	0	1	0	0	-18.2428	-1.7634	18.3185	1.4169;
	5294	705	0.00237	0.015803	0.0294	558	558	558	1	0	1	0	0	69.0276	8.0531	-68.9238	-10.6151;
	4051	706	0.074074	0.158025	0.0012	0	0	0	1	0	1	0	0	-0.0000	0.0000	0.0000	-0.0946;
	5445	706	0.02321	0.051852	0	0	0	0	1	0	1	0	0	-0.4794	1.4148	0.4800	-1.4133;
	5870	706	0.044444	0.09679	0	0	0	0	1	0	1	0	0	6.4281	-0.8332	-6.4045	0.8845;
	4877	706	0.108938	0.258025	0.001	0	0	0	1	0	1	0	0	6.0254	-0.5845	-5.9755	0.6234;
	5750	707	0.010988	0.03	0.0015	0	0	0	1	0	1	0	0	18.4364	0.1461	-18.4000	-0.2000;
	2627	712	0.069753	0.176914	0.0083	0	0	0	1	0	1	0	0	-51.7065	13.9799	53.7016	-9.7689;
	2741	712	0.030741	0.094568	0.0082	0	0	0	1	0	1	0	0	-15.4328	0.3729	15.5041	-1.0022;
	2927	711	0.005309	0.01284	0.0138	0	0	0	1	0	1	0	0	-29.9720	6.9604	30.0198	-8.3132;
	3332	711	0.010321	0.037247	0.0019	0	0	0	1	0	1	0	0	-21.7068	9.2408	21.7608	-9.2484;
	5465	711	0.010963	0.037037	0.0019	0	0	0	1	0	1	0	0	-14.1608	3.5382	14.1828	-3.6660;
	3332	711	0.010321	0.037235	0.0019	0	0	0	1	0	1	0	0	-21.7125	9.2454	21.7665	-9.2529;
	1730	713	0.003554	0.024524	0.0466	404	404	404	1	0	1	0	0	115.0905	0.0049	-114.6803	-2.5048;
	2062	713	0.006493	0.043265	0.08	558	558	558	1	0	1	0	0	231.7610	-11.2212	-228.7389	22.1809;
	4168	713	0.007921	0.053985	0.1013	558	558	558	1	0	1	0	0	-278.4416	21.3199	284.0597	5.6101;
	5430	713	0.004543	0.030262	0.0557	485	485	485	1	0	1	0	0	151.2392	-12.4898	-150.3288	12.1900;
	5225	714	0.000741	0.002099	0.0002	0	0	0	1	0	1	0	0	0.8000	0.7783	-0.8000	-0.8000;
	5261	715	0.038095	0.105115	0.0012	0	0	0	1	0	1	0	0	41.0917	-3.0728	-40.4840	4.6232;
	4467	716	0.001126	0.004978	0.0091	0	0	0	1	0	1	0	0	0.0000	-1.0024	-0.0000	0.0000;
	965	717	0.079869	0.202822	0.0023	0	0	0	1	0	1	0	0	-2.4553	-3.7604	2.4709	3.5703;
	5034	717	0.079693	0.202066	0.0023	0	0	0	1	0	1	0	0	24.4381	-5.2686	-23.9523	6.2667;
	1190	717	0.035777	0.090955	0.001	0	0	0	1	0	1	0	0	12.1048	-2.4581	-12.0510	2.4940;
	3056	717	0.014865	0.037793	0.0004	0	0	0	1	0	1	0	0	-12.3683	2.4298	12.3918	-2.4103;
	1936	718	0.002963	0.012346	0.0025	0	0	0	1	0	1	0	0	25.0182	-5.3905	-25.0000	5.2000;
	717	719	0.007811	0.019148	0.0002	0	0	0	1	0	1	0	0	21.0406	-9.0206	-21.0000	9.1000;
	3586	720	0.032346	0.088148	0.004	0	0	0	1	0	1	0	0	-5.5329	7.3877	5.5602	-7.7305;
	5846	720	0.024321	0.06642	0.0031	0	0	0	1	0	1	0	0	13.9330	-10.8523	-13.8602	10.7305;
	5377	721	0.011086	0.028723	0.0003	0	0	0	1	0	1	0	0	25.4921	1.4435	-25.4198	-1.2863;
	5561	721	0.022424	0.057445	0.0032	0	0	0	1	0	1	0	0	-15.0779	1.3563	15.1299	-1.5403;
	4354	721	0.027967	0.071051	0.0008	0	0	0	1	0	1	0	0	23.8684	1.1955	-23.7101	-0.8734;
	969	722	0.003536	0.01683	0.0284	0	0	0	1	0	1	0	0	43.5410	-22.0101	-43.4706	19.0470;
	4309	722	0.001541	0.009936	0.0258	0	0	0	1	0	1	0	0	3.0000	-3.6000	-2.9998	0.6001;
	4760	722	0.008375	0.039704	0.0658	0	0	0	1	0	1	0	0	-46.2969	12.7980	46.4704	-19.6472;
	5226	723	0.007901	0.020123	0.001	0	0	0	1	0	1	0	0	8.3708	1.9479	-8.3653	-2.0401;
	5663	723	0.001975	0.005309	0.0003	0	0	0	1	0	1	0	0	33.5560	4.2852	-33.5347	-4.2599;
	1396	724	0.070799	0.179894	0.002	0	0	0	1	0	1	0	0	-17.2228	-0.9529	17.4408	1.3107;
	1910	724	0.06324	0.181658	0.002	0	0	0	1	0	1	0	0	20.4727	-1.5048	-20.2100	2.0586;
	5706	724	0.035273	0.089947	0	0	0	0	1	0	1	0	0	21.7978	-1.3047	-21.6308	1.7306;
	2860	725	0.03225	0.082389	0.0046	0	0	0	1	0	1	0	0	30.9908	-12.1425	-30.6390	12.5763;
	4304	725	0.001008	0.003779	0.0035	0	0	0	1	0	1	0	0	-29.0000	-7.3000	29.0089	6.9797;
	4765	725	0.018392	0.076846	0.001	0	0	0	1	0	1	0	0	13.2048	10.1379	-13.1552	-10.0327;
	4303	725	0.001008	0.003779	0.0006	0	0	0	1	0	1	0	0	-0.0000	-0.0000	0.0000	-0.0607;
	4765	725	0.0194	0.079113	0.001	0	0	0	1	0	1	0	0	12.8639	9.7612	-12.8147	-9.6626;
	2190	727	0.078357	0.200554	0.0023	0	0	0	1	0	1	0	0	-13.9873	1.0037	14.1247	-0.9125;
	2464	727	0.081129	0.214916	0.0037	0	0	0	1	0	1	0	0	-20.4549	5.6325	20.7794	-5.1932;
	2733	726	0.056185	0.351474	0.0047	0	0	0	1	0	1	0	0	-21.7000	-0.7000	21.9421	1.6933;
	4164	726	0.024188	0.098262	0.0013	0	0	0	1	0	1	0	0	-18.3248	-1.4216	18.3981	1.5738;
	4172	726	0.117158	0.298312	0.0033	0	0	0	1	0	1	0	0	-9.5416	-0.0725	9.6383	-0.0492;
	5537	726	0.034014	0.21542	0.0027	0	0	0	1	0	1	0	0	-5.5296	-0.5795	5.5390	0.3354;
	5609	726	0.035777	0.081633	0.0039	0	0	0	1	0	1	0	0	-5.2701	2.2205	5.2808	-2.6353;
	2190	727	0.074326	0.202066	0.0023	0	0	0	1	0	1	0	0	-14.0082	0.7239	14.1385	-0.6300;
	4164	726	0.02318	0.094986	0.0012	0	0	0	1	0	1	0	0	-18.9633	-1.5012	19.0385	1.6751;
	4611	726	0.012598	0.025951	0.0003	0	0	0	1	0	1	0	0	-3.0000	-1.0000	3.0011	0.9685;
	854	728	0.011378	0.053886	0.0957	0	0	0	1	0	1	0	0	77.3096	-15.6233	-76.7053	7.5538;
	2476	728	0.003457	0.023724	0.0445	540	540	540	1	0	1	0	0	17.5661	13.4992	-17.5491	-18.4736;
	2666	728	0.008415	0.041422	0.0739	0	0	0	1	0	1	0	0	-32.4258	-5.9330	32.5041	-2.0778;
	4145	728	0.003793	0.017007	0.0294	413	413	413	1	0	1	0	0	-2.3403	-7.7425	2.3418	4.4013;
	5726	728	0.004701	0.026726	0.0481	413	413	413	1	0	1	0	0	-48.0024	-4.7230	48.0981	-0.2013;
	2477	728	0.001877	0.018252	0.0638	604	604	604	1	0	1	0	0	73.0349	-4.1529	-72.9472	-2.2737;
	2477	728	0.001857	0.017521	0.0648	935	935	935	1	0	1	0	0	76.0552	-4.4681	-75.9612	-2.0377;
	3367	730	0.022424	0.057193	0.0006	0	0	0	1	0	1	0	0	13.4392	1.3376	-13.4000	-1.3000;
	3367	729	0.021164	0.056689	0.0006	0	0	0	1	0	1	0	0	24.4215	-1.7063	-24.3000	1.9693;
	3367	731	0.021668	0.05543	0.0006	0	0	0	1	0	1	0	0	17.4672	4.3097	-17.4000	-4.2000;
	927	732	0.01033	0.043588	0.0012	0	0	0	1	0	1	0	0	18.1239	4.6108	-18.0903	-4.5973;
	927	732	0.011338	0.046359	0.0013	0	0	0	1	0	1	0	0	17.0423	4.1964	-17.0097	-4.2027;
	975	733	0.037037	0.100988	0.0052	0	0	0	1	0	1	0	0	4.0460	-1.0265	-4.0400	0.5000;
	5227	734	0.000252	0.000756	0	0	0	0	1	0	1	0	0	-20.3884	12.6122	20.3900	-12.6073;
	5228	735	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0	-6.3999	-0.8090	6.4000	0.8000;
	2170	736	0.00358	0.00716	0.0277	0	0	0	1	0	1	0	0	5.0009	-3.0687	-5.0000	-0.1000;
	4852	739	0.015679	0.040123	0.0015	0	0	0	1	0	1	0	0	34.3629	-4.3556	-34.2000	4.6000;
	1568	740	4.8e-05	8.8e-05	0.0051	0	0	0	1	0	1	0	0	-1.2000	-1.7000	1.2000	1.1216;
	4070	740	0.000533	0.004642	0.4647	461	461	461	1	0	1	0	0	167.4812	-17.3452	-167.3493	-34.2681;
	2544	743	0.045024	0.12522	0.008	0	0	0	1	0	1	0	0	-20.0817	0.6085	20.2673	-0.8834;
	3681	743	0.022827	0.061804	0.0073	0	0	0	1	0	1	0	0	-27.0772	2.6794	27.2488	-2.9396;
	4799	743	0.034266	0.095994	0.001	0	0	0	1	0	1	0	0	-16.5605	-1.4409	16.6568	1.6117;
	5503	743	0.045981	0.13351	0.0013	0	0	0	1	0	1	0	0	-18.4630	0.2262	18.6230	0.1097;
	1681	744	0.002827	0.011058	0.0192	0	0	0	1	0	1	0	0	42.1720	-35.7386	-42.0933	33.9840;
	2724	744	0.002258	0.00946	0.0172	0	0	0	1	0	1	0	0	40.8703	34.1878	-40.8099	-35.7942;
	746	745	0.024691	0.062232	0.001	0	0	0	1	0	1	0	0	14.4945	-20.3652	-14.3196	20.7170;
	5070	745	0.025951	0.058453	0.001	0	0	0	1	0	1	0	0	-12.3509	21.0064	12.5196	-20.7170;
	3687	746	0.03351	0.068783	0.001	0	0	0	1	0	1	0	0	6.2450	3.8924	-6.2245	-3.9387;
	3638	747	0.00358	0.009753	0.0005	0	0	0	1	0	1	0	0	10.0035	-0.0458	-10.0000	0.0045;
	3447	748	0.049383	0.13933	0.0015	0	0	0	1	0	1	0	0	11.9683	1.0370	-11.9000	-1.0000;
	490	749	0.000617	0.001358	0.0018	0	0	0	1	0	1	0	0	4.0001	2.0154	-4.0000	-2.2000;
	2018	750	0.051146	0.129756	0.001	0	0	0	1	0	1	0	0	27.2490	-5.5637	-26.8916	6.3603;
	2049	750	0.070547	0.176871	0.0165	0	0	0	1	0	1	0	0	-10.2715	5.3338	10.3641	-6.9126;
	5081	750	0.082389	0.208869	0.0024	0	0	0	1	0	1	0	0	-7.4842	-0.9032	7.5275	0.7522;
	1224	751	0.046107	0.21416	0.003	0	0	0	1	0	1	0	0	-6.0000	-0.1000	6.0157	-0.1456;
	4117	751	0.094986	0.241875	0.003	0	0	0	1	0	1	0	0	8.3920	0.2236	-8.3300	-0.3876;
	4977	751	0.152179	0.27866	0.003	0	0	0	1	0	1	0	0	7.6776	-2.5855	-7.5857	2.4331;
	1481	753	0.085412	0.216427	0.0025	0	0	0	1	0	1	0	0	7.8165	-4.6309	-7.7483	4.5484;
	3459	753	0.068304	0.173369	0.002	0	0	0	1	0	1	0	0	0.5763	6.0036	-0.5517	-6.1484;
	4711	754	0.025951	0.07231	0.001	0	0	0	1	0	1	0	0	19.7923	1.6467	-19.7000	-1.5000;
	2561	755	0.001363	0.009126	0.0172	482	482	482	1	0	1	0	0	-72.7384	20.5912	72.8089	-22.0290;
	4766	755	0.0016	0.010825	0.0203	470	470	470	1	0	1	0	0	18.5537	-28.6774	-18.5377	26.5384;
	2561	755	0.001402	0.009422	0.0172	482	482	482	1	0	1	0	0	-70.4702	19.8779	70.5383	-21.3304;
	4766	755	0.00162	0.010963	0.0213	470	470	470	1	0	1	0	0	18.3212	-28.3852	-18.3054	26.1342;
	462	756	0.001153	0.010798	0.283	1355	1355	1355	1	0	1	0	0	60.0934	-24.5188	-60.0552	-6.6177;
	462	756	0.00115	0.010796	0.283	1355	1355	1355	1	0	1	0	0	60.1084	-24.5053	-60.0703	-6.6311;
	2756	757	0.03099	0.078861	0.0009	0	0	0	1	0	1	0	0	13.5169	1.2616	-13.4612	-1.2117;
	2973	757	0.02328	0.065306	0.0008	0	0	0	1	0	1	0	0	23.1479	-1.6846	-23.0255	1.9464;
	4411	757	0.009826	0.018141	0.0005	0	0	0	1	0	1	0	0	-0.0000	0.0000	0.0000	-0.0508;
	5729	757	0.040312	0.100025	0.0011	0	0	0	1	0	1	0	0	1.3140	-0.1261	-1.3133	0.0161;
	3654	758	0.000377	0.00069	0.0273	0	0	0	1	0	1	0	0	-0.0000	0.0000	0.0000	-3.0950;
	3902	758	0.000336	0.001304	0.2906	0	0	0	1	0	1	0	0	55.0097	-32.5014	-55.0000	-0.4050;
	760	759	2e-05	0.000198	0.001	471	471	471	1	0	1	0	0	0.0000	-0.1143	0.0000	0.0000;
	4191	760	0.005472	0.024889	0.0445	0	0	0	1	0	1	0	0	-4.3623	-13.9210	4.3694	8.8816;
	5231	762	0.000252	0.000504	0.001	0	0	0	1	0	1	0	0	-6.2499	-0.7994	6.2500	0.6927;
	1853	765	0.002137	0.003912	0.0002	0	0	0	1	0	1	0	0	16.0055	-2.0099	-16.0000	2.0000;
	1563	766	0.040312	0.103804	0.0012	0	0	0	1	0	1	0	0	6.0995	-1.4502	-6.0842	1.3659;
	3329	766	0.107811	0.276493	0.0035	0	0	0	1	0	1	0	0	7.6774	-0.9383	-7.6158	0.7341;
	3829	767	0.040262	0.155757	0.0032	0	0	0	1	0	1	0	0	1.0541	-0.0410	-1.0536	-0.2885;
	4054	767	0.052406	0.133787	0.0015	0	0	0	1	0	1	0	0	-11.0906	0.3181	11.1536	-0.3115;
	343	768	0.03358	0.091728	0.0042	0	0	0	1	0	1	0	0	0.5928	-2.8690	-0.5905	2.4243;
	5148	768	0.002099	0.005802	0.0003	0	0	0	1	0	1	0	0	11.8126	4.6006	-11.8095	-4.6243;
	662	769	0.029877	0.077654	0.0102	0	0	0	1	0	1	0	0	-36.4949	-2.7040	36.8833	2.6514;
	1307	769	0.023457	0.066173	0.0031	0	0	0	1	0	1	0	0	-32.6332	2.9371	32.8750	-2.5802;
	2229	769	0.002222	0.013951	0.0013	0	0	0	1	0	1	0	0	-20.9000	-0.5000	20.9092	0.4209;
	2325	769	0.026741	0.067815	0.0037	0	0	0	1	0	1	0	0	4.9936	-15.0734	-4.9300	14.8477;
	3079	769	0.028272	0.076914	0.0045	0	0	0	1	0	1	0	0	-29.0488	0.9228	29.2788	-0.7682;
	4141	769	0.006049	0.015679	0.0006	0	0	0	1	0	1	0	0	-7.9000	-2.5000	7.9039	2.4470;
	4568	769	0.006667	0.01679	0.0008	0	0	0	1	0	1	0	0	-26.8000	-0.3000	26.8456	0.3306;
	5441	769	0.004691	0.012716	0.0006	0	0	0	1	0	1	0	0	0.0000	-0.0000	0.0000	-0.0633;
	5653	769	0.055679	0.199383	0.0094	0	0	0	1	0	1	0	0	-22.9373	-0.2717	23.2224	0.3144;
	1307	769	0.022346	0.062716	0.0057	0	0	0	1	0	1	0	0	-34.4068	3.0263	34.6629	-2.9052;
	3079	769	0.033704	0.091852	0.0053	0	0	0	1	0	1	0	0	-24.3302	0.6796	24.5225	-0.7103;
	1541	770	0.002015	0.013551	0.0764	449	449	449	1	0	1	0	0	163.8674	-15.8298	-163.3712	10.8044;
	3758	770	0.012484	0.056454	0.1002	0	0	0	1	0	1	0	0	-11.6188	11.7188	11.6675	-22.5329;
	3812	770	0.000869	0.003911	0.0071	0	0	0	1	0	1	0	0	-44.4000	0.0000	44.4157	-0.7052;
	3811	770	0.000869	0.003911	0.0071	0	0	0	1	0	1	0	0	-14.7002	-1.7017	14.7019	0.9335;
	5789	770	0.001001	0.006712	0.0121	541	541	541	1	0	1	0	0	140.3441	-13.5220	-140.1623	13.4174;
	1764	774	0.003578	0.013454	0.0002	0	0	0	1	0	1	0	0	-25.4083	-0.2957	25.4301	0.3565;
	1884	774	0.00126	0.004535	0	0	0	0	1	0	1	0	0	-25.8976	-11.1595	25.9070	11.1935;
	3737	774	0.001688	0.00446	0.0041	0	0	0	1	0	1	0	0	18.7800	7.6291	-18.7734	-8.0473;
	4872	774	0.017385	0.071806	0.001	0	0	0	1	0	1	0	0	29.2587	15.1672	-29.0857	-14.5604;
	5676	774	0.001764	0.01285	0	0	0	0	1	0	1	0	0	48.3056	9.8181	-48.2654	-9.5252;
	1884	774	0.001764	0.004535	0	0	0	0	1	0	1	0	0	-26.0024	-8.2405	26.0148	8.2724;
	5678	774	0.001512	0.010582	0	0	0	0	1	0	1	0	0	41.2517	2.5595	-41.2275	-2.3895;
	2310	775	0.069035	0.192744	0	0	0	0	1	0	1	0	0	8.0474	-2.9676	-8.0000	3.1000;
	922	776	0.026815	0.072247	0.0036	0	0	0	1	0	1	0	0	-9.3962	1.1375	9.4173	-1.4951;
	4852	776	0.004605	0.022	0.0888	0	0	0	1	0	1	0	0	39.3798	-9.1353	-39.3173	-0.8049;
	901	777	0.013605	0.039808	0.0005	0	0	0	1	0	1	0	0	0.0000	-0.1000	0.0000	0.0493;
	2736	777	0.019148	0.057697	0.0007	0	0	0	1	0	1	0	0	-26.9629	-4.5562	27.1063	4.9177;
	3785	777	0.027715	0.083144	0.001	0	0	0	1	0	1	0	0	-3.3948	-5.6482	3.4067	5.5829;
	902	777	0.013605	0.039557	0.0005	0	0	0	1	0	1	0	0	-5.0000	-3.0000	5.0046	2.9626;
	5232	778	0.000614	0.004093	0.0278	507	507	507	1	0	1	0	0	62.3782	14.5227	-62.3552	-17.4484;
	956	781	0.002016	0.005543	0.0001	0	0	0	1	0	1	0	0	0.0000	-0.0106	0.0000	0.0000;
	956	780	0.001008	0.003023	0.0001	0	0	0	1	0	1	0	0	5.0005	-5.0091	-5.0000	5.0000;
	956	779	0.00126	0.004787	0.0001	0	0	0	1	0	1	0	0	7.0006	-0.0084	-7.0000	0.0000;
	5234	782	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0	7.9002	3.9920	-7.9000	-4.0000;
	1767	783	0.116679	0.308919	0.0037	0	0	0	1	0	1	0	0	4.2016	-0.4494	-4.1826	0.1002;
	2527	783	0.102545	0.271529	0.0045	0	0	0	1	0	1	0	0	12.9784	2.3335	-12.8174	-2.4002;
	1697	785	0.000523	0.002596	0.2992	0	0	0	1	0	1	0	0	73.1257	-21.3221	-73.1000	-11.3000;
	5236	786	0.000171	0.000313	0.0002	0	0	0	1	0	1	0	0	0.0000	-0.0209	-0.0000	-0.0000;
	1133	790	0.021416	0.058201	0.001	0	0	0	1	0	1	0	0	-13.5731	5.4770	13.6198	-5.4488;
	3442	789	0.048123	0.15747	0.002	0	0	0	1	0	1	0	0	-20.6003	-9.4079	20.8639	10.0788;
	3481	790	0.03477	0.097254	0.002	0	0	0	1	0	1	0	0	-11.4648	5.0101	11.5203	-5.0521;
	4352	789	0.066516	0.17284	0.0051	0	0	0	1	0	1	0	0	-18.0978	-9.7064	18.3977	9.9988;
	4562	790	0.024691	0.062736	0	0	0	0	1	0	1	0	0	-14.0923	-2.4592	14.1442	2.5908;
	4801	789	0.045603	0.137566	0.002	0	0	0	1	0	1	0	0	-2.9743	9.1863	3.0174	-9.2554;
	5838	790	0.026959	0.085664	0.001	0	0	0	1	0	1	0	0	-19.2813	1.3824	19.3844	-1.1528;
	5860	790	0.001008	0.004031	0	0	0	0	1	0	1	0	0	-23.9887	-16.7359	23.9975	16.7709;
	1346	790	0.032363	0.059241	0.001	0	0	0	1	0	1	0	0	0.0000	-0.1000	0.0000	0.0015;
	4562	789	0.027715	0.089443	0.001	0	0	0	1	0	1	0	0	-19.8077	1.4592	19.9198	-1.1952;
	701	791	0.00484	0.021393	0.0385	0	0	0	1	0	1	0	0	96.2374	-37.4724	-95.7431	35.6794;
	806	791	0.001541	0.007309	0.0121	0	0	0	1	0	1	0	0	77.3790	-37.9489	-77.2689	37.2187;
	925	791	0.000672	0.004602	0.0152	430	430	430	1	0	1	0	0	0.3000	5.7000	-0.2997	-7.2740;
	1990	791	0.00243	0.011477	0.0192	0	0	0	1	0	1	0	0	33.9169	-7.8409	-33.8888	5.9834;
	4802	791	0.002311	0.011378	0.0233	0	0	0	1	0	1	0	0	-79.7148	20.1362	79.8665	-21.8056;
	5264	791	0.000474	0.002331	0.0081	0	0	0	1	0	1	0	0	-3.8254	37.7701	3.8322	-38.5772;
	5304	791	0.002825	0.019082	0.0344	423	423	423	1	0	1	0	0	-47.4503	31.1255	47.5403	-34.0994;
	1911	791	0.004286	0.029037	0.0527	423	423	423	1	0	1	0	0	-40.2860	36.5100	40.4146	-41.1514;
	5237	791	0.002074	0.009758	0.0162	0	0	0	1	0	1	0	0	82.4703	-38.8770	-82.3046	37.9809;
	962	792	0.001566	0.015874	0.4101	1711	1711	1711	1	0	1	0	0	-377.2311	-20.0661	379.2043	-6.5384;
	1223	792	0.001309	0.01286	0.335	1611	1611	1611	1	0	1	0	0	380.8580	-28.6898	-379.2043	6.5384;
	2640	793	0.005346	0.009785	0.0123	0	0	0	1	0	1	0	0	9.0052	3.0149	-9.0000	-4.2000;
	2357	794	0.030617	0.077654	0.006	0	0	0	1	0	1	0	0	5.0065	-0.7629	-4.9993	0.1434;
	4643	794	0.019259	0.05321	0.0024	0	0	0	1	0	1	0	0	-4.9947	-0.0987	4.9993	-0.1434;
	4926	795	0.030234	0.076846	0.0009	0	0	0	1	0	1	0	0	0.0000	0.1039	-0.0000	-0.2000;
	4863	796	0.045352	0.11489	0.0013	0	0	0	1	0	1	0	0	-17.5524	1.2690	17.6867	-1.0655;
	4926	796	0.030234	0.076846	0.0009	0	0	0	1	0	1	0	0	17.7763	-0.9335	-17.6867	1.0655;
	483	797	0.012547	0.053666	0.0118	0	0	0	1	0	1	0	0	31.0325	2.7410	-30.9161	-3.4760;
	926	797	0.000504	0.001764	0.0021	0	0	0	1	0	1	0	0	21.4861	0.0136	-21.4839	-0.2240;
	819	798	0.00252	0.006677	0.0075	0	0	0	1	0	1	0	0	-4.0668	8.2288	4.0692	-8.9533;
	3142	798	0.001764	0.003779	0	0	0	0	1	0	1	0	0	-6.0000	-0.9000	6.0007	0.9014;
	4427	798	0.004913	0.012976	0.0147	0	0	0	1	0	1	0	0	10.0788	-9.4585	-10.0698	8.0519;
	1227	799	0.026707	0.067271	0.001	0	0	0	1	0	1	0	0	9.8047	0.1522	-9.7805	-0.1971;
	1995	800	0.019904	0.083144	0.0091	0	0	0	1	0	1	0	0	-24.9184	0.5328	25.0401	-0.9534;
	3512	800	0.0451	0.131267	0.0172	0	0	0	1	0	1	0	0	1.4202	1.8509	-1.4160	-3.6098;
	4431	800	0.003275	0.011086	0.0152	0	0	0	1	0	1	0	0	-34.7791	-0.4472	34.8178	-0.9788;
	1995	800	0.019652	0.082892	0.0091	0	0	0	1	0	1	0	0	-25.0093	0.4816	25.1304	-0.9002;
	947	801	7e-06	0.000125	0.0029	552	552	552	1	0	1	0	0	-147.0000	3.3000	147.0014	-3.5966;
	1969	801	0.000693	0.007687	0.1704	1355	1355	1355	1	0	1	0	0	426.2229	113.3318	-425.0169	-119.0221;
	5237	805	0.000691	0.003279	0.0051	0	0	0	1	0	1	0	0	-36.6946	19.8277	36.7063	-20.2984;
	3698	807	0.002398	0.004389	0	0	0	0	1	0	1	0	0	11.0026	2.0048	-11.0000	-2.0000;
	1772	808	0.000171	0.000313	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	3165	808	0.053666	0.152431	0.0002	0	0	0	1	0	1	0	0	5.6169	-1.3732	-5.6000	1.4000;
	1484	810	0.000277	0.001916	0.003	541	541	541	1	0	1	0	0	1.4000	1.1742	-1.4000	-1.5000;
	1484	809	0.000277	0.001936	0.003	541	541	541	1	0	1	0	0	64.4119	22.1571	-64.4000	-22.4000;
	1620	811	0.07609	0.179642	0.0017	0	0	0	1	0	1	0	0	-11.8014	2.9127	11.9087	-2.8388;
	4947	811	0.037289	0.079113	0.0009	0	0	0	1	0	1	0	0	10.1634	-7.2179	-10.1087	7.2388;
	846	812	0.007811	0.029	0.0303	0	0	0	1	0	1	0	0	-22.5000	-3.5000	22.5377	0.4308;
	5643	812	0.010456	0.02905	0.0003	0	0	0	1	0	1	0	0	34.2641	3.2056	-34.1484	-2.9161;
	5638	812	0.008818	0.029982	0.0003	0	0	0	1	0	1	0	0	31.2714	4.2620	-31.1893	-4.0147;
	3771	813	0.000217	0.001205	0.0086	0	0	0	1	0	1	0	0	4.2000	-3.1409	-4.2000	2.2000;
	4957	814	0.00446	0.009121	0.0001	0	0	0	1	0	1	0	0	2.0002	-0.0099	-2.0000	-0.0000;
	4465	815	0.052658	0.134467	0.0039	0	0	0	1	0	1	0	0	10.4919	-2.8933	-10.4309	2.6549;
	4946	815	0.025598	0.068405	0.0012	0	0	0	1	0	1	0	0	4.1747	2.1486	-4.1691	-2.2549;
	5325	817	0.000252	0.001512	0	0	0	0	1	0	1	0	0	-59.9013	2.7562	59.9100	-2.7039;
	5324	816	0.000171	0.000313	0	0	0	0	1	0	1	0	0	-14.7796	2.6661	14.7800	-2.6654;
	1571	818	0.00162	0.007447	0.0132	0	0	0	1	0	1	0	0	20.1066	-9.5792	-20.0996	8.1447;
	3755	818	0.000889	0.005965	0.0111	575	575	575	1	0	1	0	0	24.7062	10.2489	-24.7004	-11.4447;
	2452	819	0.000252	0.000504	0.0005	0	0	0	1	0	1	0	0	-5.1000	-0.2000	5.1001	0.1514;
	821	820	0.001008	0.003527	0.0043	0	0	0	1	0	1	0	0	-1.0101	-5.5894	1.0103	5.1152;
	4350	820	0.010834	0.042328	0.0101	0	0	0	1	0	1	0	0	1.0125	4.0052	-1.0103	-5.1152;
	1075	821	0.056941	0.155203	0.0017	0	0	0	1	0	1	0	0	-0.9193	-5.5615	0.9354	5.4192;
	5564	821	0.066264	0.139582	0.0015	0	0	0	1	0	1	0	0	16.6928	-2.1845	-16.5254	2.3702;
	1697	822	0.000533	0.003536	0.0061	541	541	541	1	0	1	0	0	26.1033	1.1544	-26.1000	-1.8000;
	5241	823	0.000178	0.001185	0.002	482	482	482	1	0	1	0	0	17.8005	1.7845	-17.8000	-2.0000;
	4852	824	0.008148	0.020247	0.0008	0	0	0	1	0	1	0	0	5.4021	0.9130	-5.4000	-1.0000;
	2142	825	0.002889	0.0064	0.0022	0	0	0	1	0	1	0	0	9.5030	5.2533	-9.5000	-5.5000;
	4274	826	0.008062	0.022172	0.0002	0	0	0	1	0	1	0	0	0.0000	-0.0205	0.0000	0.0000;
	2018	827	0.13293	0.358201	0.0161	0	0	0	1	0	1	0	0	7.1042	-1.3880	-7.0432	-0.2168;
	3686	828	0.000205	0.002108	0.2577	546	546	546	1	0	1	0	0	-309.9285	-46.2499	310.1149	20.6017;
	1204	829	0.002899	0.029385	0.7595	1579	1579	1579	1	0	1	0	0	487.9494	-8.9314	-481.7473	-12.0138;
	2798	829	0.002045	0.020735	0.5343	1987	1987	1987	1	0	1	0	0	-170.7995	-21.3328	171.3510	-31.1176;
	2729	830	0.010864	0.032346	0.0046	0	0	0	1	0	1	0	0	-9.7268	3.6631	9.7370	-4.1678;
	3112	832	0.028148	0.076543	0	0	0	0	1	0	1	0	0	-1.0000	2.0000	1.0016	-1.9958;
	4067	832	0.019753	0.048889	0	0	0	0	1	0	1	0	0	1.0026	-1.9931	-1.0016	1.9958;
	4701	833	0.002922	0.005348	0.0048	0	0	0	1	0	1	0	0	0.8000	-1.1019	-0.8000	0.6000;
	5244	834	0.001906	0.003489	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	1685	835	0.008889	0.055185	0.0031	0	0	0	1	0	1	0	0	-46.1879	8.2446	46.3637	-7.4988;
	4659	835	0.006914	0.043457	0.0023	0	0	0	1	0	1	0	0	78.4596	-14.5661	-78.0637	16.7988;
	2244	836	0.021416	0.110355	0.0205	0	0	0	1	0	1	0	0	33.4133	4.1461	-33.2014	-5.4016;
	3044	836	0.051146	0.139078	0.01	0	0	0	1	0	1	0	0	-10.3222	-1.6661	10.3714	0.6745;
	3398	836	0.041068	0.135551	0.0215	0	0	0	1	0	1	0	0	13.1578	-9.3596	-13.0700	7.2271;
	3470	837	0.05039	0.120937	0.0014	0	0	0	1	0	1	0	0	-1.5236	-1.9549	1.5262	1.8053;
	3678	837	0.017637	0.048375	0.0006	0	0	0	1	0	1	0	0	8.3018	-4.1975	-8.2881	4.1678;
	4800	837	0.010582	0.027967	0.0003	0	0	0	1	0	1	0	0	-8.4547	-2.1727	8.4619	2.1584;
	2974	839	0.031903	0.058397	0.0006	0	0	0	1	0	1	0	0	0.0000	-0.0693	0.0000	0.0000;
	5435	838	0.053666	0.119174	0.0013	0	0	0	1	0	1	0	0	-0.0000	0.0231	0.0000	-0.1732;
	5574	838	0.001214	0.002222	0.0001	0	0	0	1	0	1	0	0	0.0000	-0.1848	-0.0000	0.1732;
	5243	840	0.015092	0.041673	0.0005	0	0	0	1	0	1	0	0	7.4077	-1.3338	-7.4000	1.3000;
	2969	841	0.081104	0.188234	0.0033	0	0	0	1	0	1	0	0	11.4882	-3.1025	-11.3806	3.0037;
	4150	841	0.050139	0.113631	0.0013	0	0	0	1	0	1	0	0	-11.3148	3.0163	11.3806	-3.0037;
	4852	842	0.016543	0.033951	0.0016	0	0	0	1	0	1	0	0	32.3552	-6.0656	-32.2000	6.2000;
	5238	843	0.000378	0.001008	0.0001	0	0	0	1	0	1	0	0	0.7000	-0.2108	-0.7000	0.2000;
	1889	844	0.000988	0.002716	0.0133	0	0	0	1	0	1	0	0	13.6019	4.0806	-13.6000	-5.5500;
	1889	844	0.000988	0.002716	0.0133	0	0	0	1	0	1	0	0	13.6019	4.0806	-13.6000	-5.5500;
	1558	845	0.059209	0.148652	0.0018	0	0	0	1	0	1	0	0	-6.0000	0.9000	6.0196	-1.0519;
	5071	845	0.069539	0.19098	0	0	0	0	1	0	1	0	0	15.0616	-2.0620	-14.9196	2.4519;
	3017	847	0.011298	0.020682	0.0088	0	0	0	1	0	1	0	0	12.0158	1.0110	-12.0000	-1.9000;
	3017	849	0.008062	0.017133	0.0156	0	0	0	1	0	1	0	0	9.0076	-5.0137	-9.0000	3.4000;
	3017	848	0.007811	0.016125	0.0148	0	0	0	1	0	1	0	0	18.0263	-5.9912	-18.0000	4.5000;
	1930	850	0.075838	0.19224	0.0021	0	0	0	1	0	1	0	0	-16.8098	7.0713	17.0307	-6.7524;
	3817	850	0.010834	0.027715	0.0003	0	0	0	1	0	1	0	0	-7.4000	1.7000	7.4055	-1.7204;
	3978	850	0.02973	0.096246	0.0218	0	0	0	1	0	1	0	0	-41.9114	2.5599	42.3783	-3.5277;
	5576	850	0.009826	0.031242	0.0004	0	0	0	1	0	1	0	0	-20.7898	1.9257	20.8272	-1.8525;
	5297	850	0.043537	0.154271	0.0224	0	0	0	1	0	1	0	0	-27.7915	0.9491	28.0916	-2.4334;
	5577	850	0.01285	0.032754	0.0004	0	0	0	1	0	1	0	0	-19.0617	1.0164	19.1027	-0.9578;
	2791	851	0.00924	0.060219	0.1124	413	413	413	1	0	1	0	0	-89.6113	11.8211	90.2644	-20.8609;
	3020	851	0.009007	0.066726	0.1192	736	736	736	1	0	1	0	0	-78.2959	-33.5995	78.8427	23.8827;
	3183	851	0.004543	0.030479	0.0547	420	420	420	1	0	1	0	0	-61.3378	24.6425	61.5108	-29.9743;
	3183	851	0.004326	0.029037	0.0527	0	0	0	1	0	1	0	0	-64.3866	26.1433	64.5681	-31.1800;
	4050	852	0.001357	0.017597	0.3494	1932	1932	1932	1	0	1	0	0	458.5435	-41.5179	-456.0784	32.9434;
	4050	852	0.001343	0.01741	0.3437	1932	1932	1932	1	0	1	0	0	463.4674	-41.4267	-460.9750	33.8568;
	1828	853	0.022928	0.141849	0.0095	0	0	0	1	0	1	0	0	-23.2426	-1.5646	23.3551	1.2064;
	1828	853	0.022424	0.140086	0.0026	0	0	0	1	0	1	0	0	-23.5392	-1.2334	23.6521	1.6502;
	3691	854	0.003615	0.024178	0.0445	566	566	566	1	0	1	0	0	-59.1493	9.1502	59.2639	-13.4801;
	2601	855	0.001136	0.012154	0.2657	1708	1708	1708	1	0	1	0	0	523.9659	-57.7438	-521.2053	57.0349;
	2810	855	0.001309	0.013996	0.3061	1917	1917	1917	1	0	1	0	0	-285.6636	40.8360	286.6340	-65.4478;
	1146	856	0.053918	0.138574	0.0016	0	0	0	1	0	1	0	0	7.0339	4.0199	-7.0000	-4.1000;
	5719	857	0.005039	0.013102	0.0002	0	0	0	1	0	1	0	0	8.1039	3.7894	-8.1000	-3.8000;
	2728	858	0.092441	0.276669	0.0072	0	0	0	1	0	1	0	0	-6.0023	0.9104	6.0340	-1.6096;
	3129	858	0.084152	0.229781	0.0025	0	0	0	1	0	1	0	0	10.3104	-1.3276	-10.2292	1.2717;
	5786	858	0.036281	0.092215	0.001	0	0	0	1	0	1	0	0	1.1062	-2.1777	-1.1044	2.0722;
	2989	859	0.011086	0.038045	0.0137	0	0	0	1	0	1	0	0	19.0106	-1.8640	-18.9731	0.5264;
	4932	859	0.002268	0.007559	0.0075	0	0	0	1	0	1	0	0	-18.9654	-0.2493	18.9731	-0.5264;
	3235	861	0.000257	0.001521	0.162	0	0	0	1	0	1	0	0	96.2262	-12.0237	-96.2051	-6.1133;
	3360	861	0.000259	0.000506	0.042	0	0	0	1	0	1	0	0	-41.3000	-7.2000	41.3040	2.4746;
	2388	862	0.103301	0.282187	0.0032	0	0	0	1	0	1	0	0	10.4587	-5.6239	-10.3166	5.6866;
	3468	862	0.062106	0.169463	0.0019	0	0	0	1	0	1	0	0	-0.6900	4.9000	0.7052	-5.0542;
	3925	862	0.068027	0.185941	0.0021	0	0	0	1	0	1	0	0	-15.7298	1.7584	15.8993	-1.5083;
	4351	862	0.078357	0.213404	0.0024	0	0	0	1	0	1	0	0	24.9234	-8.8627	-24.3879	10.0759;
	4131	864	0.000928	0.006202	0.0111	440	440	440	1	0	1	0	0	-0.6000	-2.1723	0.6000	0.9000;
	4131	863	0.000928	0.006202	0.0111	507	507	507	1	0	1	0	0	-0.6000	-2.1723	0.6000	0.9000;
	5251	866	0.000252	0.00252	0	0	0	0	1	0	1	0	0	14.0806	6.1876	-14.0800	-6.1820;
	5248	865	0.000252	0.00252	0	0	0	0	1	0	1	0	0	3.5000	0.0003	-3.5000	-0.0000;
	4243	867	0.044344	0.084656	0.0015	0	0	0	1	0	1	0	0	1.0004	0.0492	-1.0000	-0.2000;
	1163	868	0.01033	0.028219	0.0013	0	0	0	1	0	1	0	0	0.0001	-1.0338	-0.0000	0.9000;
	5421	869	0.005679	0.011358	0.0005	0	0	0	1	0	1	0	0	-0.4974	-7.1496	0.5000	7.1000;
	1620	870	0.114135	0.237087	0.0026	0	0	0	1	0	1	0	0	1.8434	0.0210	-1.8397	-0.2860;
	2262	870	0.04258	0.178634	0.0021	0	0	0	1	0	1	0	0	31.1466	-0.2873	-30.7603	1.6858;
	4515	870	0.000756	0.002268	0	0	0	0	1	0	1	0	0	0.0000	3.0000	0.0001	-2.9998;
	2500	872	0.009245	0.016923	0.0002	0	0	0	1	0	1	0	0	22.9573	9.9847	-22.9000	-9.9000;
	2500	871	0.006047	0.011086	0.0059	0	0	0	1	0	1	0	0	17.0225	9.0453	-17.0000	-9.6000;
	4669	873	0.005062	0.032222	0.0048	0	0	0	1	0	1	0	0	36.7479	-7.7808	-36.6828	7.6696;
	4671	873	0.005802	0.035926	0.0019	0	0	0	1	0	1	0	0	-39.2003	4.1724	39.2828	-3.8696;
	4618	874	0.031494	0.085412	0.001	0	0	0	1	0	1	0	0	7.7778	2.7659	-7.7584	-2.8239;
	5289	874	0.025951	0.066516	0.0007	0	0	0	1	0	1	0	0	-9.8641	-14.6663	9.9391	14.7823;
	4618	874	0.006803	0.014361	0.013	0	0	0	1	0	1	0	0	45.8183	11.4102	-45.6808	-12.5584;
	5240	875	0.000252	0.00252	0	0	0	0	1	0	1	0	0	2.0000	1.0001	-2.0000	-1.0000;
	2677	876	0.024213	0.081355	0.029	0	0	0	1	0	1	0	0	1.3610	-4.3528	-1.3586	1.3563;
	4367	876	0.011338	0.033006	0.0133	0	0	0	1	0	1	0	0	37.2921	-0.0914	-37.1414	-0.8563;
	2262	878	0.014613	0.03099	0.0281	0	0	0	1	0	1	0	0	19.0496	-0.9914	-19.0000	-1.9000;
	2262	877	0.014613	0.03099	0.0283	0	0	0	1	0	1	0	0	17.5421	-1.7300	-17.5000	-1.2000;
	5252	879	2e-05	0.000198	0.001	471	471	471	1	0	1	0	0	1.2000	-3.9162	-1.2000	3.8000;
	5249	880	2e-05	0.000198	0.001	540	540	540	1	0	1	0	0	-4.8000	0.0838	4.8000	-0.2000;
	3411	881	0.079869	0.176619	0.0094	0	0	0	1	0	1	0	0	-33.0000	-2.3000	33.8967	3.3386;
	3752	881	0.066667	0.149232	0.0017	0	0	0	1	0	1	0	0	-18.1759	-0.7863	18.3944	1.1017;
	4783	881	0.003023	0.01033	0.0002	0	0	0	1	0	1	0	0	-9.2000	0.0000	9.2025	-0.0123;
	5078	881	0.068027	0.128748	0.0014	0	0	0	1	0	1	0	0	-4.2000	-0.1000	4.2116	-0.0226;
	5699	882	0.045352	0.116906	0.0013	0	0	0	1	0	1	0	0	-8.8967	0.5422	8.9311	-0.5905;
	5803	882	0.120181	0.240867	0.0026	0	0	0	1	0	1	0	0	-1.9366	-3.0692	1.9510	2.8258;
	4805	881	0.122701	0.306374	0.0034	0	0	0	1	0	1	0	0	-2.1971	3.2384	2.2164	-3.5453;
	2050	883	0.001067	0.00723	0.0132	0	0	0	1	0	1	0	0	-61.7492	1.7249	61.7851	-2.9785;
	3003	884	0.003358	0.022341	0.0415	540	540	540	1	0	1	0	0	-73.9763	-3.4056	74.1383	-0.2381;
	3633	883	0.00318	0.020938	0.0395	0	0	0	1	0	1	0	0	-45.9764	-3.6093	46.0359	-0.4740;
	4621	883	0.000928	0.008968	0.0314	935	935	935	1	0	1	0	0	276.0562	4.2478	-275.4357	-1.8238;
	5859	884	0.004899	0.022815	0.0405	0	0	0	1	0	1	0	0	-50.1769	8.4396	50.2900	-12.5315;
	4621	884	0.000889	0.008415	0.0314	935	935	935	1	0	1	0	0	124.5507	-15.1926	-124.4283	12.7696;
	2218	885	0.004444	0.028395	0.0151	0	0	0	1	0	1	0	0	-7.6555	17.9137	7.6712	-19.5692;
	5326	885	0.004691	0.029012	0.0016	0	0	0	1	0	1	0	0	42.4511	-12.8602	-42.3712	13.1692;
	5478	886	0.007055	0.018392	0.0002	0	0	0	1	0	1	0	0	3.6009	0.6819	-3.6000	-0.7000;
	5255	887	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0	0.0000	-0.0105	0.0000	-0.0000;
	3325	888	0.01037	0.026173	0.0013	0	0	0	1	0	1	0	0	38.8550	1.0662	-38.7126	-0.8493;
	4702	888	0.070864	0.193457	0.0091	0	0	0	1	0	1	0	0	-24.1045	2.6183	24.4967	-2.5299;
	5586	888	0.022222	0.056914	0	0	0	0	1	0	1	0	0	37.2443	1.8933	-36.9659	-1.1802;
	2194	890	0.000237	0.001422	0.1686	0	0	0	1	0	1	0	0	35.0025	-12.6395	-35.0000	-7.0000;
	3024	889	0.000277	0.001086	0.1417	0	0	0	1	0	1	0	0	102.3341	-7.5919	-102.3092	-8.8234;
	4152	889	0.000296	0.000672	0.0678	0	0	0	1	0	1	0	0	-59.9000	-10.5000	59.9092	2.6234;
	1317	892	0.002267	0.007156	0.0022	0	0	0	1	0	1	0	0	5.1020	-0.8873	-5.1015	0.6437;
	2046	893	0.016377	0.102041	0.0013	0	0	0	1	0	1	0	0	18.7281	0.1157	-18.6729	0.0933;
	5253	893	0.008062	0.050139	0.0006	0	0	0	1	0	1	0	0	12.5394	1.1077	-12.5271	-1.0933;
	2549	894	0.001512	0.004787	0.004	0	0	0	1	0	1	0	0	4.0003	-2.0282	-4.0000	1.6000;
	3398	895	0.031746	0.133031	0.0002	0	0	0	1	0	1	0	0	19.0939	1.0644	-18.9903	-0.6526;
	4178	895	0.020912	0.088939	0.001	0	0	0	1	0	1	0	0	4.1132	1.2515	-4.1097	-1.3474;
	4805	896	0.05543	0.147644	0.0017	0	0	0	1	0	1	0	0	12.9889	-0.0408	-12.9000	0.1000;
	4934	897	0.000286	0.004868	0.1762	2487	2487	2487	1	0	1	0	0	-1173.1656	161.9527	1176.7900	-119.7470;
	4934	898	0.000287	0.004892	0.1776	2487	2487	2487	1	0	1	0	0	26.7019	-4.7632	-26.7000	-14.9000;
	4935	899	0.000283	0.004814	0.1762	2487	2487	2487	1	0	1	0	0	-1284.7527	150.4693	1289.0300	-97.2111;
	4935	900	0.000285	0.004843	0.1733	2487	2487	2487	1	0	1	0	0	-1199.7924	112.7835	1203.5300	-68.4742;
	5108	903	0.011852	0.045062	0.017	0	0	0	1	0	1	0	0	18.4785	-2.4484	-18.4425	0.6673;
	5882	903	0.000864	0.002593	0.0136	0	0	0	1	0	1	0	0	-10.5416	-2.5625	10.5425	1.0327;
	4743	904	0.048249	0.235702	0.0035	0	0	0	1	0	1	0	0	19.9697	1.0345	-19.8000	-0.6000;
	3961	905	0.044321	0.121605	0.001	0	0	0	1	0	1	0	0	-16.3659	0.0985	16.4702	0.0734;
	4190	905	0.028765	0.078889	0.0006	0	0	0	1	0	1	0	0	37.0061	0.3248	-36.6702	0.5266;
	3398	906	0.019652	0.080877	0.0014	0	0	0	1	0	1	0	0	29.8214	0.5246	-29.6654	-0.0386;
	4178	906	0.017385	0.073822	0.0001	0	0	0	1	0	1	0	0	3.2363	0.4574	-3.2346	-0.4614;
	3593	907	0.000514	0.001383	0.0952	0	0	0	1	0	1	0	0	-39.0000	-11.1000	39.0070	0.1942;
	4103	907	0.000247	0.001084	0.1478	403	403	403	1	0	1	0	0	103.0298	-9.4738	-103.0070	-7.3942;
	5832	908	0.013857	0.025447	0.0002	0	0	0	1	0	1	0	0	0.0000	-0.0212	0.0000	-0.0000;
	5259	909	0.00284	0.011235	0.001	0	0	0	1	0	1	0	0	13.9051	1.3107	-13.9000	-1.4000;
	3668	910	0.015369	0.040816	0.0005	0	0	0	1	0	1	0	0	14.0443	5.0243	-14.0126	-4.9940;
	5833	910	0.041068	0.104812	0.0012	0	0	0	1	0	1	0	0	12.1664	-7.6207	-12.0874	7.6940;
	2496	911	0.058957	0.16125	0.0018	0	0	0	1	0	1	0	0	17.4378	-2.3540	-17.2634	2.6439;
	4464	911	0.024439	0.102293	0.0012	0	0	0	1	0	1	0	0	-3.2600	1.9342	3.2634	-2.0439;
	1760	912	0.006047	0.016629	0.014	0	0	0	1	0	1	0	0	5.5018	-0.0500	-5.5000	-1.4000;
	5262	915	0.000252	0.00252	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	2323	919	0.013096	0.066153	0.12	0	0	0	1	0	1	0	0	-34.4780	7.3344	34.6359	-20.3366;
	2459	918	0.002074	0.009956	0.0172	0	0	0	1	0	1	0	0	-55.7320	12.3958	55.7915	-14.0781;
	2459	918	0.001533	0.009225	0.0172	422	422	422	1	0	1	0	0	-61.1502	11.0880	61.2023	-12.7430;
	2459	919	0.00156	0.009343	0.0172	422	422	422	1	0	1	0	0	-75.5603	6.9690	75.6390	-8.4669;
	2792	920	0.001452	0.020223	0.6741	2487	2487	2487	1	0	1	0	0	-103.2985	-18.4748	103.4343	-59.7970;
	4885	920	0.001672	0.022177	0.7607	2487	2487	2487	1	0	1	0	0	218.1108	-95.4602	-217.3932	15.3865;
	2792	920	0.001447	0.020166	0.6721	2487	2487	2487	1	0	1	0	0	-103.5918	-18.2989	103.7279	-59.7297;
	4885	920	0.001669	0.022168	0.7624	2487	2487	2487	1	0	1	0	0	218.2064	-95.5580	-217.4895	15.2881;
	5263	921	0.035525	0.090199	0.001	0	0	0	1	0	1	0	0	6.4138	1.0261	-6.4000	-1.1000;
	4852	922	0.031568	0.094272	0.0992	0	0	0	1	0	1	0	0	16.0764	-8.3681	-16.0038	-2.8375;
	1809	923	0.118166	0.243386	0.0026	0	0	0	1	0	1	0	0	-11.0802	1.8949	11.2268	-1.8609;
	5701	923	0.015621	0.032754	0.0003	0	0	0	1	0	1	0	0	16.1211	-1.2325	-16.0820	1.2833;
	4481	923	0.05417	0.183673	0.0021	0	0	0	1	0	1	0	0	16.5866	1.6825	-16.4448	-1.4224;
	5198	924	0.040338	0.097909	0.0009	0	0	0	1	0	1	0	0	-8.7478	1.8537	8.7771	-1.8819;
	5782	924	0.022424	0.053918	0	0	0	0	1	0	1	0	0	9.4956	-1.1374	-9.4771	1.1819;
	5591	926	0.02066	0.088183	0.0051	0	0	0	1	0	1	0	0	21.1749	1.5595	-21.0861	-1.7136;
	1353	927	0.014361	0.059461	0.006	0	0	0	1	0	1	0	0	-12.8737	3.7142	12.8980	-4.2592;
	2572	927	0.016377	0.101537	0.0023	0	0	0	1	0	1	0	0	-22.9405	-1.2608	23.0216	1.5176;
	1353	927	0.014361	0.059713	0.006	0	0	0	1	0	1	0	0	-12.8263	3.6858	12.8503	-4.2312;
	2572	927	0.016377	0.101537	0.0019	0	0	0	1	0	1	0	0	-22.9405	-1.2395	23.0216	1.5391;
	3172	928	0.002874	0.022174	0.4476	1397	1397	1397	1	0	1	0	0	177.0210	-25.0423	-176.2447	-20.6906;
	3386	928	0.000139	0.001115	0.0231	1486	1486	1486	1	0	1	0	0	-69.1894	-14.9182	69.1954	12.3083;
	2408	929	0.00252	0.006551	0.0001	0	0	0	1	0	1	0	0	-6.0000	-0.0000	6.0009	-0.0084;
	3859	929	0.011842	0.052658	0.001	0	0	0	1	0	1	0	0	10.6278	-0.7224	-10.6152	0.6718;
	2716	930	0.089947	0.390527	0.0051	0	0	0	1	0	1	0	0	15.5230	-2.5449	-15.3187	2.8813;
	5353	930	0.027463	0.060721	0.001	0	0	0	1	0	1	0	0	-6.0093	0.6945	6.0187	-0.7813;
	2181	931	0.009877	0.026959	0.0003	0	0	0	1	0	1	0	0	0.0000	-0.0321	0.0000	0.0000;
	1798	932	0.010582	0.063492	0.0076	0	0	0	1	0	1	0	0	15.3905	-0.3011	-15.3675	-0.3897;
	1798	932	0.009902	0.059007	0.0157	0	0	0	1	0	1	0	0	16.5573	-0.7530	-16.5325	-0.8103;
	4146	933	0.013605	0.054926	0.0007	0	0	0	1	0	1	0	0	0.9001	0.4226	-0.9000	-0.5000;
	5849	934	0.042328	0.160998	0.0017	0	0	0	1	0	1	0	0	9.3590	-3.0266	-9.3212	2.9869;
	3503	939	0.00322	0.021136	0.0395	460	460	460	1	0	1	0	0	-3.7856	-9.3029	3.7875	4.8324;
	3575	939	0.000553	0.003694	0.0071	540	540	540	1	0	1	0	0	-147.6415	-2.7085	147.7478	2.6122;
	5453	940	0.000494	0.005689	0.0142	720	720	720	1	0	1	0	0	-291.6525	70.8552	292.0441	-67.9565;
	5502	939	0.000652	0.004504	0.0081	437	437	437	1	0	1	0	0	105.7914	3.1508	-105.7272	-3.6285;
	5504	939	0.000652	0.004504	0.0081	524	524	524	1	0	1	0	0	45.8201	2.9788	-45.8080	-3.8160;
	5451	940	0.000514	0.005689	0.0142	720	720	720	1	0	1	0	0	-276.2102	69.6670	276.5774	-67.2150;
	5394	941	0.000869	0.008435	0.0339	935	935	935	1	0	1	0	0	-251.5241	76.2948	252.0525	-75.0203;
	5395	941	0.000889	0.008553	0.039	935	935	935	1	0	1	0	0	-258.4587	70.2659	259.0206	-69.2923;
	2908	942	0.000686	0.007091	0.1747	1579	1579	1579	1	0	1	0	0	-157.9114	31.9985	158.0715	-50.2974;
	4622	942	0.000609	0.006378	0.1473	1579	1579	1579	1	0	1	0	0	737.9522	-10.9294	-735.0609	24.3628;
	2908	943	0.000686	0.007119	0.1747	1579	1579	1579	1	0	1	0	0	-157.5314	26.1334	157.6880	-44.4688;
	4623	943	0.000609	0.006406	0.1487	1579	1579	1579	1	0	1	0	0	670.7544	-20.2807	-668.3632	28.4277;
	2824	944	0.027531	0.074938	0.0036	0	0	0	1	0	1	0	0	-7.0765	-3.3471	7.0925	3.0157;
	5704	944	0.024198	0.065802	0.0031	0	0	0	1	0	1	0	0	14.9458	2.9350	-14.8925	-3.1157;
	2126	945	0.090199	0.246158	0.0033	0	0	0	1	0	1	0	0	-10.8181	-0.7540	10.9149	0.6536;
	2562	945	0.005291	0.022172	0.0006	0	0	0	1	0	1	0	0	-20.2131	-2.6394	20.2329	2.6553;
	3229	945	0.012346	0.050894	0.001	0	0	0	1	0	1	0	0	-27.5145	3.0627	27.5995	-2.8234;
	3567	945	0.053414	0.224238	0.0028	0	0	0	1	0	1	0	0	-3.7321	-0.5259	3.7389	0.2425;
	5508	945	0.007811	0.032502	0.0004	0	0	0	1	0	1	0	0	-10.8531	-6.1742	10.8641	6.1752;
	5673	945	0.034014	0.142857	0.0002	0	0	0	1	0	1	0	0	-3.5707	-0.5636	3.5747	0.5581;
	2562	945	0.005543	0.022172	0.0006	0	0	0	1	0	1	0	0	-20.1870	-2.4162	20.2075	2.4317;
	4910	946	0.002074	0.013847	0.0253	540	540	540	1	0	1	0	0	65.3636	14.3295	-65.2795	-16.5806;
	4910	946	0.002074	0.013847	0.0253	540	540	540	1	0	1	0	0	65.3636	14.3295	-65.2795	-16.5806;
	2570	948	0.036533	0.12522	0.0014	0	0	0	1	0	1	0	0	5.0093	-0.1060	-5.0000	0.0000;
	1539	949	0.009012	0.025062	0.0056	0	0	0	1	0	1	0	0	18.9391	-1.3662	-18.9083	0.8631;
	1539	949	0.006667	0.028025	0.0015	0	0	0	1	0	1	0	0	17.5112	0.8873	-17.4917	-0.9631;
	3356	951	0.031771	0.081809	0.001	0	0	0	1	0	1	0	0	-17.5785	3.2578	17.6722	-3.1250;
	3937	951	0.070799	0.179894	0.002	0	0	0	1	0	1	0	0	17.8818	-2.8119	-17.6722	3.1250;
	2473	950	0.075586	0.191736	0.0021	0	0	0	1	0	1	0	0	-9.0454	1.1648	9.1036	-1.2456;
	3937	950	0.070925	0.179239	0.0021	0	0	0	1	0	1	0	0	10.8801	-0.9831	-10.8036	0.9456;
	3325	952	0.003901	0.009877	0.0005	0	0	0	1	0	1	0	0	0.8000	0.4451	-0.8000	-0.5000;
	2718	953	0.003023	0.008314	0.0001	0	0	0	1	0	1	0	0	-6.0000	-1.0000	6.0011	0.9925;
	3339	953	0.037793	0.097002	0.0011	0	0	0	1	0	1	0	0	-0.6310	4.3170	0.6380	-4.4144;
	5531	953	0.003023	0.008314	0.0001	0	0	0	1	0	1	0	0	25.9588	-3.0781	-25.9391	3.1219;
	2222	954	0.020988	0.058272	0.0176	0	0	0	1	0	1	0	0	-9.2882	2.5433	9.3081	-4.3138;
	2824	954	0.02679	0.072222	0.0034	0	0	0	1	0	1	0	0	19.6220	-7.6592	-19.5081	7.6138;
	2608	955	0.018519	0.047654	0.0185	0	0	0	1	0	1	0	0	-15.3000	0.3000	15.3395	-2.2475;
	3450	955	0.029877	0.080864	0.0039	0	0	0	1	0	1	0	0	23.0825	-2.0953	-22.9395	2.0475;
	1048	956	0.016125	0.067775	0.0051	0	0	0	1	0	1	0	0	-16.1000	-7.1551	16.1474	6.8187;
	1107	956	0.032502	0.083144	0.0009	0	0	0	1	0	1	0	0	-24.4409	3.6958	24.6306	-3.3053;
	2370	956	0.025447	0.08642	0.0079	0	0	0	1	0	1	0	0	-26.8352	-1.0710	27.0111	0.8390;
	3091	956	0.02192	0.04384	0.0383	0	0	0	1	0	1	0	0	-19.9000	6.0000	19.9956	-9.8563;
	1050	957	0.00083	0.005649	0.0111	558	558	558	1	0	1	0	0	-58.4331	2.3806	58.4589	-3.4254;
	1203	957	0.002193	0.014894	0.0284	558	558	558	1	0	1	0	0	178.3038	-10.8303	-177.6708	11.9990;
	2672	958	0.002145	0.011151	0.0203	0	0	0	1	0	1	0	0	-0.4279	31.5649	0.4493	-33.6124;
	5264	958	0.00638	0.031486	0.0537	0	0	0	1	0	1	0	0	3.8254	-37.7701	-3.7493	32.5124;
	1522	959	0.01037	0.020741	0.002	0	0	0	1	0	1	0	0	1.4002	-0.1101	-1.4000	-0.1000;
	1378	960	0.002346	0.006296	0.0003	0	0	0	1	0	1	0	0	10.2024	0.5759	-10.2000	-0.6000;
	2309	961	0.022096	0.08841	0.0011	0	0	0	1	0	1	0	0	-28.9501	0.7074	29.1237	-0.1307;
	2324	961	0.025724	0.105316	0.0184	0	0	0	1	0	1	0	0	-34.8505	-9.2289	35.1671	8.5728;
	2929	961	0.029957	0.121013	0.0046	0	0	0	1	0	1	0	0	-25.5593	-6.1165	25.7557	6.4207;
	4435	961	0.009322	0.028471	0	0	0	0	1	0	1	0	0	-39.8417	-0.0803	39.9798	0.5020;
	4658	961	0.046107	0.130763	0.001	0	0	0	1	0	1	0	0	-38.4054	8.4019	39.0760	-6.6071;
	4895	961	0.006047	0.041068	0.001	0	0	0	1	0	1	0	0	-38.3701	-5.9588	38.4553	6.4301;
	4435	961	0.004334	0.026732	0.001	0	0	0	1	0	1	0	0	-43.5278	-6.9756	43.6063	7.3526;
	1223	962	0.002877	0.028829	0.7494	1611	1611	1611	1	0	1	0	0	378.6346	-28.8771	-375.0396	-20.4686;
	1247	962	0.002188	0.024233	0.5227	1567	1567	1567	1	0	1	0	0	-312.8389	-18.5378	314.7604	-18.8573;
	2158	962	0.000997	0.014175	0.465	2487	2487	2487	1	0	1	0	0	-542.2730	-0.2398	544.8951	-14.7942;
	2933	962	0.000376	0.002891	0.0606	1308	1308	1308	1	0	1	0	0	-497.0467	-30.4309	497.8756	29.9766;
	3625	962	0.000976	0.009886	0.2541	1711	1711	1711	1	0	1	0	0	691.1194	-28.0161	-687.0145	40.8121;
	4488	962	0.000389	0.003951	0.1011	1579	1579	1579	1	0	1	0	0	374.8536	37.3350	-374.3658	-43.8311;
	1247	962	0.001562	0.01912	0.4274	1567	1567	1567	1	0	1	0	0	-396.8886	-13.7574	399.0953	-7.2090;
	2158	962	0.000998	0.014177	0.465	2487	2487	2487	1	0	1	0	0	-542.1926	-0.2108	544.8166	-14.8288;
	2933	962	0.000199	0.002553	0.0838	1579	1579	1579	1	0	1	0	0	-563.5396	-64.5900	564.1082	62.4433;
	3625	962	0.000976	0.009891	0.2541	1711	1711	1711	1	0	1	0	0	690.7741	-27.9751	-686.6732	40.7505;
	4489	962	0.000388	0.003954	0.1011	1579	1579	1579	1	0	1	0	0	337.4850	21.0079	-337.0928	-28.4535;
	4489	962	0.000395	0.004003	0.104	1579	1579	1579	1	0	1	0	0	333.3504	20.3340	-332.9609	-28.1571;
	4488	962	0.000395	0.004003	0.104	1711	1711	1711	1	0	1	0	0	369.9854	36.5293	-369.5030	-43.4183;
	4930	963	0.000617	0.001235	0.0019	0	0	0	1	0	1	0	0	0.0000	-0.0092	0.0000	-0.2000;
	5270	964	0.00037	0.000864	0	0	0	0	1	0	1	0	0	1.1000	0.4000	-1.1000	-0.4000;
	2965	965	0.00252	0.007811	0.0001	0	0	0	1	0	1	0	0	-2.6548	-3.8685	2.6553	3.8604;
	1188	966	0.029383	0.08037	0.0037	0	0	0	1	0	1	0	0	9.1949	-3.0777	-9.1703	2.7340;
	5732	966	0.000617	0.001728	0.0002	0	0	0	1	0	1	0	0	0.3298	-3.8880	-0.3297	3.8660;
	2964	967	0.066264	0.181154	0.0024	0	0	0	1	0	1	0	0	-9.0000	-0.2000	9.0515	0.0891;
	3937	967	0.086672	0.222021	0.0026	0	0	0	1	0	1	0	0	26.4959	1.5215	-25.9429	-0.3857;
	4462	967	0.020584	0.054523	0.0006	0	0	0	1	0	1	0	0	12.1418	-4.7720	-12.1086	4.7966;
	2750	968	0.009506	0.029383	0.0094	0	0	0	1	0	1	0	0	-10.0000	2.0000	10.0091	-3.0159;
	3478	968	0.014691	0.038518	0.0121	0	0	0	1	0	1	0	0	-31.1364	-12.2948	31.2849	11.3513;
	3789	968	0.030494	0.079136	0.0134	0	0	0	1	0	1	0	0	-18.9031	5.6032	19.0124	-6.8069;
	4035	968	0.022839	0.059012	0.0131	0	0	0	1	0	1	0	0	-26.0722	-12.2256	26.2432	11.2291;
	4073	968	0.01716	0.081975	0.005	0	0	0	1	0	1	0	0	-39.3119	0.6239	39.5536	-0.0215;
	5340	968	0.002593	0.006173	0.0042	0	0	0	1	0	1	0	0	-0.0000	0.7889	0.0000	-1.2554;
	2751	968	0.009506	0.029506	0.0096	0	0	0	1	0	1	0	0	-12.0000	2.0000	12.0129	-3.0261;
	3788	968	0.030494	0.079012	0.0153	0	0	0	1	0	1	0	0	-21.9665	8.1422	22.1211	-9.4416;
	1467	969	0.003101	0.020859	0.0375	406	406	406	1	0	1	0	0	-36.4580	19.2480	36.5056	-23.2886;
	1467	969	0.004978	0.022005	0.0359	406	406	406	1	0	1	0	0	-32.4834	20.4357	32.5501	-24.3153;
	1467	969	0.003121	0.0208	0.0506	492	492	492	1	0	1	0	0	-36.5249	18.5901	36.5730	-24.1532;
	4886	971	0.000499	0.005048	0.13	1380	1380	1380	1	0	1	0	0	211.9798	-39.7168	-211.7790	26.8897;
	4886	970	0.000499	0.005042	0.13	1380	1380	1380	1	0	1	0	0	213.4141	-39.8832	-213.2105	27.0812;
	976	972	0.010985	0.027891	0.0014	0	0	0	1	0	1	0	0	21.0248	1.9961	-20.9773	-2.0196;
	2965	972	0.079113	0.201058	0.0075	0	0	0	1	0	1	0	0	-20.3452	-1.3315	20.6773	1.4196;
	1752	974	0.002193	0.010884	0.0197	0	0	0	1	0	1	0	0	63.0688	-15.2606	-62.9829	13.5836;
	4159	974	0.004049	0.018272	0.0324	0	0	0	1	0	1	0	0	-48.7650	41.7935	48.9253	-44.5489;
	3333	975	0.057284	0.127778	0.0057	0	0	0	1	0	1	0	0	14.5631	-4.9321	-14.4355	4.6198;
	5816	975	0.015309	0.041728	0.0019	0	0	0	1	0	1	0	0	19.4751	-7.9290	-19.4105	7.9067;
	2271	976	0.091711	0.291509	0.0034	0	0	0	1	0	1	0	0	19.1244	-5.5892	-18.7734	6.3540;
	2615	976	0.193139	0.35354	0.0037	0	0	0	1	0	1	0	0	-13.2437	2.5096	13.5975	-2.2374;
	4122	976	0.056437	0.143109	0.0016	0	0	0	1	0	1	0	0	-25.8683	-0.7940	26.2465	1.5904;
	1858	976	0.049131	0.124969	0.0078	0	0	0	1	0	1	0	0	-11.4790	1.0218	11.5432	-1.6606;
	4834	976	0.021416	0.054422	0.0006	0	0	0	1	0	1	0	0	-26.0170	-1.8528	26.1600	2.1546;
	1252	977	0.011032	0.050442	0.0871	0	0	0	1	0	1	0	0	-68.3091	18.2759	68.8229	-25.6238;
	2096	977	0.001481	0.013926	0.0516	604	604	604	1	0	1	0	0	138.8274	8.7240	-138.5700	-12.0487;
	2096	977	0.001481	0.013926	0.0516	604	604	604	1	0	1	0	0	138.8274	8.7240	-138.5700	-12.0487;
	2783	978	0.023935	0.0645	0.0007	0	0	0	1	0	1	0	0	0.0000	0.0288	0.0000	-0.1000;
	3070	980	0.000342	0.000625	0.0002	0	0	0	1	0	1	0	0	-0.0000	-0.0000	0.0000	-0.0212;
	3363	980	0.059713	0.152179	0.003	0	0	0	1	0	1	0	0	21.1088	0.3805	-20.8633	-0.0762;
	5271	981	0.018645	0.047871	0.0013	0	0	0	1	0	1	0	0	0.0000	-0.1356	0.0000	0.0000;
	2976	982	0.019259	0.052593	0.0024	0	0	0	1	0	1	0	0	-13.4572	-2.3140	13.4910	2.1511;
	3383	982	0.01716	0.044938	0.0021	0	0	0	1	0	1	0	0	-31.5824	8.5738	31.7555	-8.3441;
	5747	982	0.025185	0.064691	0.0031	0	0	0	1	0	1	0	0	-31.5778	1.5293	31.8170	-1.2433;
	3383	982	0.00716	0.029753	0.0016	0	0	0	1	0	1	0	0	-50.9844	7.0873	51.1628	-6.5162;
	5391	982	0.046667	0.125926	0.006	0	0	0	1	0	1	0	0	-25.1250	1.6776	25.4080	-1.5480;
	3383	982	0.00716	0.02963	0.0016	0	0	0	1	0	1	0	0	-51.1775	7.1638	51.3574	-6.5899;
	1524	983	0.0016	0.017334	0.4043	1579	1579	1579	1	0	1	0	0	77.1461	-37.7455	-77.0599	-7.6028;
	2469	983	0.000312	0.004044	0.1386	2487	2487	2487	1	0	1	0	0	285.6383	-25.5440	-285.4154	12.5457;
	3725	983	0.000824	0.010499	0.3754	2487	2487	2487	1	0	1	0	0	-484.7987	20.3366	486.5032	-41.6171;
	4995	983	0.00133	0.014252	0.3263	1579	1579	1579	1	0	1	0	0	556.5799	-64.3244	-552.9489	65.8967;
	2469	983	0.000312	0.004044	0.1386	2487	2487	2487	1	0	1	0	0	285.6383	-25.5440	-285.4154	12.5457;
	3725	983	0.000824	0.010505	0.3754	2487	2487	2487	1	0	1	0	0	-484.5253	20.2913	486.2279	-41.5840;
	2253	984	0.140111	0.432376	0.0055	0	0	0	1	0	1	0	0	2.9500	-6.0000	-2.8903	5.6367;
	2660	984	0.1065	0.298388	0.0035	0	0	0	1	0	1	0	0	5.0014	-1.8614	-4.9723	1.5871;
	2783	984	0.012346	0.05039	0.0012	0	0	0	1	0	1	0	0	-21.5572	5.7825	21.6177	-5.6575;
	3829	984	0.024994	0.166415	0.0019	0	0	0	1	0	1	0	0	13.4071	3.6767	-13.3603	-3.5600;
	4054	984	0.033686	0.073394	0.0008	0	0	0	1	0	1	0	0	7.0906	1.2819	-7.0735	-1.3262;
	4307	984	0.009347	0.042404	0.0163	0	0	0	1	0	1	0	0	-27.8684	-5.2806	27.9422	3.9657;
	4751	984	0.089796	0.228471	0.0026	0	0	0	1	0	1	0	0	3.7023	-2.5136	-3.6851	2.2935;
	4307	984	0.0097	0.04457	0.0192	0	0	0	1	0	1	0	0	-26.5181	-5.2832	26.5876	3.6588;
	3830	985	0.001936	0.012879	0.0243	535	535	535	1	0	1	0	0	44.2346	6.6686	-44.1997	-9.1559;
	1119	986	0.023432	0.074578	0.001	0	0	0	1	0	1	0	0	-12.8199	-4.4334	12.8624	4.4672;
	5582	986	0.035273	0.103301	0.001	0	0	0	1	0	1	0	0	-3.7057	0.2249	3.7105	-0.3131;
	5813	986	0.009322	0.023935	0.0002	0	0	0	1	0	1	0	0	15.8579	3.1544	-15.8342	-3.1140;
	5035	986	0.019728	0.054548	0.0006	0	0	0	1	0	1	0	0	16.4932	3.6291	-16.4387	-3.5402;
	2493	987	0.010617	0.044444	0.0023	0	0	0	1	0	1	0	0	41.7794	4.8179	-41.6032	-4.3239;
	2834	987	0.044198	0.120864	0.0058	0	0	0	1	0	1	0	0	1.9003	1.8726	-1.8968	-2.4761;
	2179	988	0.010582	0.027463	0.0003	0	0	0	1	0	1	0	0	-7.1859	4.1775	7.1927	-4.1918;
	3858	988	0.011842	0.030486	0.0003	0	0	0	1	0	1	0	0	10.2080	-5.7846	-10.1927	5.7918;
	1388	990	0.020123	0.052839	0.0024	0	0	0	1	0	1	0	0	-9.9000	7.2211	9.9284	-7.4053;
	2727	990	0.011482	0.023086	0.001	0	0	0	1	0	1	0	0	-0.0000	0.0000	0.0000	-0.1076;
	1210	991	0.001111	0.00321	0.0008	0	0	0	1	0	1	0	0	0.0000	-0.0895	0.0000	-0.0000;
	4446	992	0.000164	0.001106	0.002	471	471	471	1	0	1	0	0	18.2005	-1.8276	-18.2000	1.6000;
	3219	993	0.024188	0.067523	0.0031	0	0	0	1	0	1	0	0	8.0149	0.0185	-8.0000	-0.3000;
	3487	994	0.038765	0.105062	0.0049	0	0	0	1	0	1	0	0	8.0228	-0.9770	-8.0000	0.5000;
	2314	995	0.011358	0.022839	0.001	0	0	0	1	0	1	0	0	-0.9999	-0.1062	1.0000	-0.0000;
	2305	996	0.001764	0.006299	0.0076	0	0	0	1	0	1	0	0	0.0000	-0.0000	0.0000	-0.7974;
	3760	996	0.004188	0.007666	0.006	0	0	0	1	0	1	0	0	-5.0000	-0.7000	5.0010	0.0725;
	4819	996	0.004289	0.007852	0.0061	0	0	0	1	0	1	0	0	-8.0000	-3.3000	8.0030	2.6658;
	4818	996	0.002016	0.005039	0.0054	0	0	0	1	0	1	0	0	-7.0009	-2.2035	7.0019	1.6397;
	1128	998	0.000336	0.000849	0.1448	428	428	428	1	0	1	0	0	9.8803	-11.2185	-9.8800	-5.3318;
	1191	997	0.000178	0.000691	0.1002	0	0	0	1	0	1	0	0	-109.1053	-17.6395	109.1241	6.2652;
	4938	998	0.000316	0.001304	0.1863	404	404	404	1	0	1	0	0	-26.1000	-0.2000	26.1022	-21.0864;
	4968	998	9.9e-05	0.000612	0.082	0	0	0	1	0	1	0	0	36.2367	-31.9763	-36.2349	22.6157;
	3578	999	0.024691	0.083648	0.001	0	0	0	1	0	1	0	0	13.9608	-7.0007	-13.9001	7.1073;
	3795	999	0.070547	0.239607	0.0028	0	0	0	1	0	1	0	0	-0.0000	0.2290	0.0001	-0.5073;
	1356	1000	0.065256	0.144369	0.0017	0	0	0	1	0	1	0	0	-14.9827	4.2407	15.1313	-4.0941;
	2079	1000	0.024943	0.10456	0.001	0	0	0	1	0	1	0	0	29.8385	-3.1335	-29.6313	3.8941;
	5267	1001	0.036029	0.09675	0.0045	0	0	0	1	0	1	0	0	10.7385	-0.4804	-10.7000	0.1000;
	1094	1002	0.074074	0.201562	0.0022	0	0	0	1	0	1	0	0	-8.0247	1.1266	8.0740	-1.2114;
	2120	1002	0.112119	0.304107	0.0034	0	0	0	1	0	1	0	0	14.5029	0.4641	-14.2740	-0.1886;
	1046	1004	0.019652	0.081885	0.0052	0	0	0	1	0	1	0	0	-18.4000	0.7000	18.4629	-0.9912;
	1087	1004	0.010078	0.039305	0	0	0	0	1	0	1	0	0	-36.2000	6.5000	36.3281	-6.0005;
	1260	1004	0.019652	0.082389	0.0081	0	0	0	1	0	1	0	0	-51.9000	-4.0000	52.4121	5.2942;
	5308	1004	0.00252	0.01033	0	0	0	0	1	0	1	0	0	-57.4595	-1.5860	57.5378	1.9070;
	4786	1005	0.001146	0.007111	0.2238	0	0	0	1	0	1	0	0	-118.1201	1.2506	118.2653	-25.3235;
	2081	1006	0.001136	0.012874	0.2917	1611	1611	1611	1	0	1	0	0	-70.0642	30.3881	70.1347	-62.9332;
	3625	1006	0.000547	0.010021	0.2801	2487	2487	2487	1	0	1	0	0	494.7967	-41.0233	-493.6149	30.8266;
	4488	1006	0.001184	0.012029	0.309	1711	1711	1711	1	0	1	0	0	-36.4628	-23.5592	36.4770	-11.4210;
	1592	1006	0.000369	0.006726	0.1892	2487	2487	2487	1	0	1	0	0	189.6636	-88.1309	-189.5264	69.1901;
	2080	1006	0.001136	0.012874	0.2917	1611	1611	1611	1	0	1	0	0	-71.2395	28.9891	71.3104	-61.5242;
	4489	1006	0.001177	0.012029	0.309	1711	1711	1711	1	0	1	0	0	-48.5652	-28.7491	48.5910	-6.0882;
	4983	1007	0.007531	0.019136	0.0042	0	0	0	1	0	1	0	0	40.8656	8.6689	-40.7484	-8.8414;
	5742	1007	0.011975	0.031975	0.0065	0	0	0	1	0	1	0	0	-3.1463	-3.4595	3.1484	2.7414;
	4658	1008	0.00861	0.015761	0.0002	0	0	0	1	0	1	0	0	1.0001	-0.0211	-1.0000	-0.0000;
	2136	1009	0.008062	0.022172	0	0	0	0	1	0	1	0	0	30.3816	-0.7313	-30.3107	0.9261;
	2920	1009	0.025951	0.083144	0.001	0	0	0	1	0	1	0	0	-29.4895	3.8308	29.7107	-3.2261;
	5348	1011	7.9e-05	0.000316	0.001	0	0	0	1	0	1	0	0	0.0000	-0.1129	-0.0000	-0.0000;
	1737	1012	0.030494	0.083333	0.0039	0	0	0	1	0	1	0	0	-3.2517	1.4641	3.2556	-1.8583;
	5384	1012	0.031358	0.085556	0.004	0	0	0	1	0	1	0	0	17.0438	-2.0344	-16.9556	1.8583;
	5510	1013	0.005185	0.014198	0.0006	0	0	0	1	0	1	0	0	9.0043	-2.9530	-9.0000	2.9000;
	3949	1014	0.001956	0.008844	0.0027	0	0	0	1	0	1	0	0	-8.4312	-9.6777	8.4342	9.4031;
	5714	1016	0.000198	0.000672	0.1509	0	0	0	1	0	1	0	0	75.4099	-16.9196	-75.4000	-0.4000;
	5713	1015	0.000198	0.000691	0.1529	0	0	0	1	0	1	0	0	30.1019	-23.6313	-30.1000	5.8000;
	5272	1017	0.000988	0.001975	0.0002	0	0	0	1	0	1	0	0	-4.2995	-6.5602	4.3000	6.5383;
	2222	1018	0.037284	0.094815	0.0045	0	0	0	1	0	1	0	0	22.1266	-16.4639	-21.8560	16.6820;
	2876	1018	0.024074	0.065309	0.0031	0	0	0	1	0	1	0	0	17.5577	4.9434	-17.4823	-5.0674;
	2876	1018	0.025185	0.064938	0.0031	0	0	0	1	0	1	0	0	17.6294	4.6444	-17.5507	-4.7698;
	1257	1019	0.002822	0.013404	0.02	0	0	0	1	0	1	0	0	-32.6462	-1.2120	32.6755	-0.7074;
	3476	1019	0.010834	0.033006	0.0146	0	0	0	1	0	1	0	0	-23.9000	-2.1000	23.9606	0.7852;
	5268	1019	0.000171	0.000313	0.0001	0	0	0	1	0	1	0	0	9.0672	-0.6274	-9.0671	0.6173;
	5387	1019	0.004082	0.012295	0.0107	0	0	0	1	0	1	0	0	-1.5000	-0.4001	1.5001	-0.7018;
	1257	1019	0.003956	0.018569	0.0074	0	0	0	1	0	1	0	0	-23.5539	-0.4565	23.5752	-0.2049;
	1967	1020	0.009264	0.031822	0.0567	0	0	0	1	0	1	0	0	47.4164	6.6757	-47.2188	-12.1878;
	5268	1021	0.023331	0.055304	0.0038	0	0	0	1	0	1	0	0	0.0000	-0.3915	-0.0000	0.0000;
	4813	1022	0.024074	0.063086	0.0031	0	0	0	1	0	1	0	0	11.0264	-0.6741	-11.0000	0.4000;
	1762	1023	0.062661	0.158806	0.0018	0	0	0	1	0	1	0	0	-5.7648	5.5502	5.8052	-5.6282;
	4173	1023	0.058755	0.186143	0.0104	0	0	0	1	0	1	0	0	44.4124	0.9159	-43.3052	1.5282;
	2285	1024	0.003779	0.011338	0.0002	0	0	0	1	0	1	0	0	-0.0000	-0.0000	0.0000	-0.0210;
	4314	1024	0.020282	0.08385	0.001	0	0	0	1	0	1	0	0	10.8227	0.8678	-10.8000	-0.8790;
	976	1025	0.026203	0.066264	0.0008	0	0	0	1	0	1	0	0	18.9686	3.5665	-18.8740	-3.4092;
	2638	1025	0.001409	0.002579	0.0012	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	-0.1221;
	976	1025	0.026203	0.066012	0.0008	0	0	0	1	0	1	0	0	19.0359	3.5536	-18.9406	-3.3956;
	976	1025	0.027387	0.067523	0.0008	0	0	0	1	0	1	0	0	18.5800	3.3243	-18.4854	-3.1731;
	1363	1027	2e-05	0.000198	0.0051	0	0	0	1	0	1	0	0	17.7001	3.0089	-17.7000	-3.6000;
	1363	1026	4e-05	0.000198	0.0061	0	0	0	1	0	1	0	0	22.7002	0.9932	-22.7000	-1.7000;
	5421	1028	0.024444	0.074074	0.0089	0	0	0	1	0	1	0	0	3.9372	4.3632	-3.9285	-5.3091;
	5273	1029	0.01037	0.022222	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	3362	1031	0.00642	0.022222	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	3362	1030	0.014815	0.03358	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	4534	1032	0.027617	0.074617	0.0036	0	0	0	1	0	1	0	0	1.0003	0.0189	-1.0000	-0.4000;
	2167	1033	0.005432	0.010988	0.0318	0	0	0	1	0	1	0	0	-11.0000	-3.3000	11.0066	0.0623;
	2821	1033	0.018765	0.079506	0.004	0	0	0	1	0	1	0	0	18.0791	8.3389	-18.0071	-8.4474;
	1486	1035	0.000756	0.003527	0.0053	0	0	0	1	0	1	0	0	0.0000	-0.6367	0.0000	0.0000;
	1486	1034	0.001008	0.004283	0.0066	0	0	0	1	0	1	0	0	-0.0000	0.6367	0.0000	-1.4295;
	4120	1036	0.00322	0.021689	0.0688	452	452	452	1	0	1	0	0	-28.0087	-3.1171	28.0308	-4.5930;
	1364	1037	0.015117	0.027715	0.0018	0	0	0	1	0	1	0	0	0.0012	-2.9943	-0.0000	2.8000;
	4669	1038	0.01037	0.027778	0.0013	0	0	0	1	0	1	0	0	13.6228	2.6539	-13.6046	-2.7468;
	4669	1039	0.00963	0.024815	0.0016	0	0	0	1	0	1	0	0	21.6426	0.2500	-21.6013	-0.3184;
	4669	1038	0.009506	0.025185	0.0011	0	0	0	1	0	1	0	0	15.0158	2.8869	-14.9954	-2.9532;
	4921	1040	0.011482	0.024321	0.0109	0	0	0	1	0	1	0	0	0.0076	-8.9333	0.0000	7.8000;
	2168	1041	0.014109	0.046107	0.0036	0	0	0	1	0	1	0	0	-23.9500	-0.7000	24.0272	0.5731;
	3071	1041	0.038801	0.098262	0.0038	0	0	0	1	0	1	0	0	-26.0647	-4.2969	26.3275	4.5666;
	4391	1041	0.024439	0.06198	0.0007	0	0	0	1	0	1	0	0	-20.3690	-2.9594	20.4683	3.1375;
	2168	1041	0.014109	0.046107	0.0036	0	0	0	1	0	1	0	0	-23.9500	-0.7000	24.0272	0.5731;
	3072	1041	0.039053	0.098765	0.004	0	0	0	1	0	1	0	0	-22.8722	8.1117	23.0915	-7.9792;
	4390	1041	0.024188	0.060972	0.0007	0	0	0	1	0	1	0	0	-12.4879	-0.8727	12.5240	0.8900;
	3802	1041	0.011086	0.030738	0.0012	0	0	0	1	0	1	0	0	-2.6786	-1.2399	2.6795	1.1157;
	3802	1041	0.011086	0.028219	0.0014	0	0	0	1	0	1	0	0	-2.9214	-1.2601	2.9225	1.1149;
	1391	1042	0.003516	0.016415	0.0273	0	0	0	1	0	1	0	0	-84.3102	-2.3158	84.5310	0.2478;
	3194	1042	0.004168	0.028346	0.0537	0	0	0	1	0	1	0	0	-23.8903	-20.1980	23.9223	14.3348;
	3369	1042	0.001936	0.00883	0.0445	0	0	0	1	0	1	0	0	-91.1000	-45.6000	91.2745	41.3552;
	3938	1042	0.008099	0.036603	0.0901	0	0	0	1	0	1	0	0	-110.9428	8.1609	111.8388	-14.3234;
	5040	1042	0.000948	0.005886	0.0289	0	0	0	1	0	1	0	0	8.7000	9.3000	-8.6984	-12.5817;
	5041	1042	0.000948	0.005748	0.0304	0	0	0	1	0	1	0	0	2.7000	-2.8000	-2.6999	-0.6599;
	1391	1042	0.002311	0.015763	0.0435	440	440	440	1	0	1	0	0	-88.5960	-9.0812	88.7572	5.2427;
	3803	1042	0.000336	0.002331	0.004	0	0	0	1	0	1	0	0	2.7000	0.1000	-2.7000	-0.5552;
	3074	1042	0.000211	0.001199	0.0405	0	0	0	1	0	1	0	0	0.0000	-0.0000	0.0000	-4.6101;
	3073	1042	0.000209	0.001189	0.0405	0	0	0	1	0	1	0	0	0.0000	-0.0000	0.0000	-4.6101;
	1047	1043	2.1e-05	0.000208	0.0058	1828	1828	1828	1	0	1	0	0	456.9954	-21.9605	-456.9571	21.6735;
	1081	1043	0.00126	0.014141	0.2845	1191	1191	1191	1	0	1	0	0	-55.4001	-5.6349	55.4350	-26.6673;
	3804	1044	7.9e-05	0.000859	0.0173	1204	1204	1204	1	0	1	0	0	2.2000	-0.2000	-2.2000	-1.8086;
	4555	1045	0.001904	0.021302	0.4679	1566	1566	1566	1	0	1	0	0	507.8555	-36.2546	-503.5978	30.0282;
	4975	1044	0.001517	0.01687	0.3494	1659	1659	1659	1	0	1	0	0	-332.4556	34.8220	333.9322	-59.0696;
	5274	1045	2.1e-05	0.000187	0.0029	1828	1828	1828	1	0	1	0	0	130.1292	36.1824	-130.1259	-36.4858;
	1047	1045	2.1e-05	0.000208	0.0058	1828	1828	1828	1	0	1	0	0	-456.9954	21.9605	457.0337	-22.2475;
	1081	1043	0.00126	0.01412	0.2859	1191	1191	1191	1	0	1	0	0	-55.4805	-5.6923	55.5154	-26.7702;
	2986	1044	0.000983	0.010949	0.2397	1711	1711	1711	1	0	1	0	0	-408.9898	-39.8089	410.4310	28.2167;
	3172	1044	0.001711	0.017348	0.4476	1828	1828	1828	1	0	1	0	0	48.1658	-33.1552	-48.1308	-18.4395;
	4555	1044	0.001281	0.018476	0.491	1842	1842	1842	1	0	1	0	0	346.9397	-62.4497	-345.5904	25.0832;
	4555	1044	0.001274	0.018324	0.4837	1842	1842	1842	1	0	1	0	0	349.8064	-62.3784	-348.4420	26.0178;
	1109	1049	0.002268	0.004535	0.0029	0	0	0	1	0	1	0	0	-14.3000	0.8000	14.3045	-1.0940;
	2286	1049	0.024691	0.063492	0.0033	0	0	0	1	0	1	0	0	-0.3000	0.8000	0.3002	-1.1444;
	3321	1049	0.131771	0.345427	0.0075	0	0	0	1	0	1	0	0	-27.8641	-0.2606	28.9286	2.2987;
	4425	1049	0.056185	0.182162	0.0038	0	0	0	1	0	1	0	0	-29.5210	-1.1772	30.0087	2.3690;
	4438	1049	0.164777	0.432855	0.0096	0	0	0	1	0	1	0	0	-24.6674	-0.0478	25.7192	1.8516;
	5203	1049	0.026455	0.070043	0.004	0	0	0	1	0	1	0	0	-37.6345	4.5055	38.0037	-3.9432;
	5719	1048	0.011086	0.028219	0.0003	0	0	0	1	0	1	0	0	-16.1003	-3.4023	16.1292	3.4448;
	1106	1049	0.001738	0.005442	0.0058	0	0	0	1	0	1	0	0	-11.3000	1.5000	11.3022	-2.0992;
	5720	1048	0.010985	0.028093	0.0003	0	0	0	1	0	1	0	0	-10.4459	-0.6268	10.4574	0.6252;
	1108	1048	0.002016	0.004031	0.0033	0	0	0	1	0	1	0	0	-15.0000	-1.3000	15.0044	0.9647;
	2677	1048	0.037793	0.09801	0.0017	0	0	0	1	0	1	0	0	-10.0780	-0.7337	10.1153	0.6538;
	1203	1050	0.002943	0.02001	0.0375	524	524	524	1	0	1	0	0	149.2713	-9.3406	-148.6761	9.2550;
	2877	1050	0.005926	0.04079	0.077	558	558	558	1	0	1	0	0	-95.2847	10.2194	95.7857	-15.2320;
	3776	1050	0.004571	0.030552	0.0557	558	558	558	1	0	1	0	0	88.5926	-8.6239	-88.2661	4.6709;
	4907	1050	0.002121	0.009661	0.0162	0	0	0	1	0	1	0	0	-39.8697	11.4931	39.9033	-13.1216;
	5350	1050	0.002969	0.013217	0.0233	400	400	400	1	0	1	0	0	-60.4514	-5.7062	60.5510	3.5939;
	5477	1050	0.005551	0.025146	0.0445	0	0	0	1	0	1	0	0	107.4223	-15.0738	-106.8342	12.8347;
	1233	1051	0.01037	0.028395	0.0013	0	0	0	1	0	1	0	0	11.2573	1.1288	-11.2444	-1.2276;
	1233	1051	0.010247	0.028395	0.0013	0	0	0	1	0	1	0	0	11.2683	1.1736	-11.2556	-1.2724;
	3152	1052	0.006954	0.049307	0.0161	0	0	0	1	0	1	0	0	53.6021	-0.8240	-53.4184	0.3798;
	5008	1052	0.00257	0.015949	0.0282	0	0	0	1	0	1	0	0	-53.3506	-2.2438	53.4184	-0.3798;
	1952	1053	0.000409	0.005409	0.1877	2487	2487	2487	1	0	1	0	0	-116.3064	-49.4094	116.3595	28.3834;
	2478	1053	0.001371	0.013871	0.361	1828	1828	1828	1	0	1	0	0	-442.5079	4.4225	444.8463	-22.4960;
	5093	1053	0.002154	0.021884	0.566	1917	1917	1917	1	0	1	0	0	501.0134	-33.3271	-496.3976	14.2375;
	1952	1053	0.000416	0.005443	0.1877	2487	2487	2487	1	0	1	0	0	-115.6037	-49.0726	115.6571	28.0421;
	2478	1053	0.001364	0.01383	0.3596	1828	1828	1828	1	0	1	0	0	-443.8344	4.4848	446.1747	-22.3252;
	5094	1053	0.002154	0.021877	0.566	1917	1917	1917	1	0	1	0	0	513.8973	-31.7865	-509.0440	15.0743;
	1192	1055	0.000968	0.002943	0.3453	0	0	0	1	0	1	0	0	-30.5000	-2.0000	30.5104	-38.3045;
	1275	1055	0.000217	0.000849	0.0931	0	0	0	1	0	1	0	0	-77.5787	28.9024	77.5921	-39.7245;
	3186	1055	0.001205	0.002746	0.4668	0	0	0	1	0	1	0	0	-28.0000	0.4000	28.0160	-54.9015;
	3970	1055	0.000454	0.002331	0.0516	0	0	0	1	0	1	0	0	-40.0002	-5.4258	40.0064	-0.5673;
	4984	1055	0.001284	0.0096	0.038	0	0	0	1	0	1	0	0	76.3039	-40.9019	-76.2230	37.0789;
	5065	1054	0.001225	0.006104	0.0203	0	0	0	1	0	1	0	0	10.1003	0.1383	-10.0992	-2.4506;
	1274	1054	0.000257	0.000849	0.1893	0	0	0	1	0	1	0	0	27.3298	-7.7609	-27.3281	-13.8459;
	3969	1054	0.000553	0.002548	0.0486	0	0	0	1	0	1	0	0	-69.2000	-22.5000	69.2251	17.0719;
	4984	1055	0.001284	0.00956	0.038	0	0	0	1	0	1	0	0	76.5961	-41.1031	-76.5146	37.2825;
	4984	1055	0.000909	0.00879	0.039	833	833	833	1	0	1	0	0	84.8624	-42.1554	-84.7937	38.2763;
	5542	1055	0.000533	0.005096	0.0248	935	935	935	1	0	1	0	0	48.8546	-42.2957	-48.8360	39.5813;
	5275	1056	0.001764	0.003527	0.0005	0	0	0	1	0	1	0	0	0.0000	-0.0512	-0.0000	-0.0000;
	2158	1057	0.000277	0.002618	0.0693	921	921	921	1	0	1	0	0	0.0000	-7.7664	0.0000	0.0000;
	2421	1058	0.058453	0.13026	0.001	0	0	0	1	0	1	0	0	4.8396	-2.4781	-4.8214	2.4245;
	4448	1058	0.069035	0.16906	0.0026	0	0	0	1	0	1	0	0	9.9516	1.4559	-9.8786	-1.5245;
	3219	1059	0.016629	0.04258	0.0005	0	0	0	1	0	1	0	0	1.0002	0.0482	-1.0000	-0.1000;
	4419	1065	0.011235	0.025679	0.0113	0	0	0	1	0	1	0	0	3.7082	-9.1775	-3.7000	7.8532;
	2222	1066	0.045926	0.11679	0.0055	0	0	0	1	0	1	0	0	-43.0385	17.1207	43.9926	-15.2654;
	2824	1066	0.037284	0.100617	0.0049	0	0	0	1	0	1	0	0	-31.6455	10.7062	32.0488	-10.1264;
	5218	1066	0.032778	0.088963	0.0074	0	0	0	1	0	1	0	0	-22.8000	0.3486	22.9663	-0.6612;
	5410	1066	0.029518	0.074827	0.0034	0	0	0	1	0	1	0	0	-24.8826	8.6283	25.0808	-8.4790;
	1523	1067	0.007802	0.052444	0.1018	401	401	401	1	0	1	0	0	270.7383	-1.8647	-265.6929	24.3811;
	2822	1067	0.003101	0.020563	0.0385	558	558	558	1	0	1	0	0	-166.4386	28.2791	167.2408	-27.2182;
	3776	1067	0.003761	0.025235	0.0456	558	558	558	1	0	1	0	0	-114.2926	11.8239	114.7448	-13.8258;
	5083	1067	0.008889	0.032197	0.0537	0	0	0	1	0	1	0	0	56.4898	-9.3686	-56.2313	4.3532;
	1523	1067	0.01442	0.071763	0.1291	0	0	0	1	0	1	0	0	196.0035	-14.4141	-191.1107	24.3094;
	5024	1068	0.08516	0.17682	0.0019	0	0	0	1	0	1	0	0	2.5653	2.2635	-2.5551	-2.4324;
	2601	1069	0.000381	0.007008	0.2079	2487	2487	2487	1	0	1	0	0	-1481.2563	101.3673	1488.6500	10.9353;
	2601	1070	0.000374	0.006434	0.2209	2487	2487	2487	1	0	1	0	0	-1458.3718	21.0543	1465.3700	74.0572;
	2010	1071	0.014361	0.041824	0.0006	0	0	0	1	0	1	0	0	-10.2416	0.1334	10.2553	-0.1596;
	2275	1071	0.106576	0.275384	0.0031	0	0	0	1	0	1	0	0	-7.2842	-1.6193	7.3387	1.4221;
	4955	1071	0.022676	0.070043	0.0013	0	0	0	1	0	1	0	0	-23.6222	1.3423	23.7384	-1.1263;
	5396	1071	0.021164	0.057949	0.0001	0	0	0	1	0	1	0	0	-7.0585	0.1764	7.0681	-0.1612;
	2844	1072	0.001679	0.017284	0.0582	507	507	507	1	0	1	0	0	138.7844	4.8517	-138.4944	-8.3594;
	2844	1072	0.001501	0.018568	0.0562	0	0	0	1	0	1	0	0	129.2342	6.5054	-129.0089	-9.9884;
	5061	1073	0.066012	0.134543	0.0014	0	0	0	1	0	1	0	0	-12.5000	3.9000	12.6047	-3.8391;
	5278	1073	0.06576	0.166793	0.0019	0	0	0	1	0	1	0	0	23.6466	-4.1806	-23.3047	4.8391;
	2042	1074	0.079113	0.21542	0.0024	0	0	0	1	0	1	0	0	-9.9734	1.6817	10.0463	-1.7519;
	2675	1074	0.072058	0.150668	0.0017	0	0	0	1	0	1	0	0	11.7621	-6.5512	-11.6463	6.6025;
	5583	1074	7.6e-05	0.000151	0	0	0	0	1	0	1	0	0	-0.0000	0.1348	0.0000	-0.1348;
	2416	1075	0.020408	0.055682	0.0006	0	0	0	1	0	1	0	0	-0.9133	-5.6101	0.9193	5.5615;
	3021	1076	0.03477	0.078861	0.0016	0	0	0	1	0	1	0	0	0.2421	7.9496	-0.2214	-8.0752;
	5746	1077	0.058201	0.120534	0.0013	0	0	0	1	0	1	0	0	-0.7496	2.9453	0.7550	-3.0687;
	2228	1078	0.168733	0.377072	0.004	0	0	0	1	0	1	0	0	-2.9660	0.0706	2.9813	-0.4299;
	3973	1078	0.06329	0.171429	0.0019	0	0	0	1	0	1	0	0	9.9537	-3.8212	-9.8813	3.8299;
	2582	1080	0.00079	0.005345	0.0354	440	440	440	1	0	1	0	0	-145.7019	28.2115	145.8545	-31.2343;
	2711	1080	0.00255	0.017084	0.0309	471	471	471	1	0	1	0	0	-75.5114	-0.8038	75.6387	-1.8757;
	2582	1080	0.000745	0.005047	0.0349	440	440	440	1	0	1	0	0	-154.3150	29.9980	154.4765	-32.9025;
	1937	1081	0.000741	0.009716	0.335	2487	2487	2487	1	0	1	0	0	747.8531	-30.5149	-744.2618	39.0075;
	4986	1081	0.000422	0.004709	0.0953	1774	1774	1774	1	0	1	0	0	-296.8210	21.3508	297.1470	-28.6714;
	1937	1081	0.000741	0.009709	0.335	2487	2487	2487	1	0	1	0	0	748.3885	-30.5638	-744.7921	39.0899;
	4986	1081	0.000422	0.004758	0.0953	1774	1774	1774	1	0	1	0	0	-293.8124	20.8076	294.1317	-28.1652;
	4986	1081	0.000644	0.005035	0.1112	1397	1397	1397	1	0	1	0	0	-275.3199	29.0367	275.7515	-38.4491;
	2258	1082	0.024188	0.063744	0.0737	0	0	0	1	0	1	0	0	-27.5791	15.1352	27.8206	-22.8289;
	2762	1082	0.107533	0.274654	0.0194	0	0	0	1	0	1	0	0	-13.2500	0.1994	13.4229	-1.9178;
	2849	1082	0.017637	0.051146	0.0578	0	0	0	1	0	1	0	0	-14.2315	3.0142	14.2694	-9.4098;
	5631	1082	0.047109	0.086232	0.0012	0	0	0	1	0	1	0	0	-11.0989	0.7671	11.1512	-0.8058;
	5632	1082	0.026203	0.066516	0.0007	0	0	0	1	0	1	0	0	-8.2193	-0.0381	8.2351	-0.0004;
	5864	1082	0.132023	0.291509	0	0	0	0	1	0	1	0	0	-12.7017	4.7967	12.9194	-4.3158;
	3050	1083	0.004514	0.029863	0.1096	439	439	439	1	0	1	0	0	94.0248	-43.4628	-93.6218	33.4993;
	4797	1085	1.4e-05	0.000208	0.0058	2487	2487	2487	1	0	1	0	0	-1499.8582	58.5087	1500.1300	-55.1442;
	4797	1084	2.1e-05	0.000242	0.0087	2487	2487	2487	1	0	1	0	0	-1445.3079	150.4757	1445.6900	-147.0823;
	5342	1086	7.4e-05	0.001235	0	0	0	0	1	0	1	0	0	-0.0000	-0.1137	0.0000	0.1137;
	1959	1088	0.035853	0.12517	0.0031	0	0	0	1	0	1	0	0	2.8531	0.6044	-2.8501	-0.9250;
	2352	1088	0.076594	0.195011	0.003	0	0	0	1	0	1	0	0	5.4927	2.6332	-5.4658	-2.8874;
	2306	1089	0.012094	0.066264	0.0021	0	0	0	1	0	1	0	0	22.9355	-1.0565	-22.8731	1.1837;
	4703	1089	0.041824	0.106576	0.004	0	0	0	1	0	1	0	0	-27.4391	-2.3214	27.7591	2.7352;
	5582	1089	0.037793	0.122197	0.0021	0	0	0	1	0	1	0	0	3.7057	-0.2249	-3.7006	0.0272;
	5749	1089	0.068531	0.232804	0.0027	0	0	0	1	0	1	0	0	-3.2969	0.6955	3.3047	-0.9439;
	1793	1090	0.002402	0.015149	0.0582	472	472	472	1	0	1	0	0	-74.1380	-10.3759	74.2599	4.7634;
	2307	1090	0.000889	0.005333	0.0101	473	473	473	1	0	1	0	0	72.1019	-3.1952	-72.0599	2.3366;
	1676	1091	0.004787	0.013354	0.0002	0	0	0	1	0	1	0	0	2.0002	0.9804	-2.0000	-1.0000;
	5011	1092	0.066541	0.175309	0.002	0	0	0	1	0	1	0	0	10.0469	1.4131	-9.9831	-1.4581;
	5011	1092	0.066692	0.174628	0.002	0	0	0	1	0	1	0	0	10.0813	1.3972	-10.0169	-1.4419;
	1946	1093	0.002268	0.004787	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	5710	1093	0.002016	0.004031	0	0	0	0	1	0	1	0	0	-8.6985	0.0029	8.7000	-0.0000;
	1945	1093	0.000252	0.000756	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	2752	1094	0.096498	0.261779	0.0071	0	0	0	1	0	1	0	0	0.0755	-0.8753	-0.0753	0.1734;
	2522	1095	0.057949	0.147644	0.0017	0	0	0	1	0	1	0	0	12.0011	-1.0937	-11.9150	1.1481;
	4381	1095	0.040564	0.103301	0.0012	0	0	0	1	0	1	0	0	-3.7090	0.5476	3.7150	-0.6481;
	1210	1096	0.009383	0.039506	0.007	0	0	0	1	0	1	0	0	-26.8194	7.0079	26.8843	-7.5178;
	4313	1096	0.003615	0.006617	0.019	0	0	0	1	0	1	0	0	-9.0000	-8.1000	9.0042	5.9842;
	2152	1097	0.000751	0.004978	0.0091	575	575	575	1	0	1	0	0	166.0925	-7.6813	-165.9130	7.8199;
	2735	1097	0.001738	0.011694	0.0213	558	558	558	1	0	1	0	0	-250.2958	19.6499	251.2493	-15.6884;
	2152	1097	0.000652	0.004346	0.0081	575	575	575	1	0	1	0	0	190.2761	-8.5086	-190.0715	8.9362;
	1476	1098	0.000252	0.00252	0.0016	0	0	0	1	0	1	0	0	0.0000	0.0343	-0.0000	-0.2000;
	1475	1099	0.000252	0.00252	0.0017	0	0	0	1	0	1	0	0	6.0001	1.0249	-6.0000	-1.2000;
	1491	1101	0.000593	0.002667	0.0051	0	0	0	1	0	1	0	0	45.1111	8.7709	-45.1000	-9.3000;
	1491	1100	0.000591	0.00268	0.0046	432	432	432	1	0	1	0	0	36.1068	-0.2915	-36.1000	-0.2000;
	4284	1102	0.001764	0.004787	0.0001	0	0	0	1	0	1	0	0	0.0000	-0.0099	0.0000	-0.0000;
	1773	1103	0.106296	0.194573	0.002	0	0	0	1	0	1	0	0	2.9142	-1.1021	-2.9044	0.9154;
	2685	1103	0.05543	0.187957	0.0022	0	0	0	1	0	1	0	0	19.2942	1.8608	-19.0956	-1.4154;
	2306	1104	0.006047	0.013605	0.0152	0	0	0	1	0	1	0	0	24.2229	-1.5646	-24.1881	0.0906;
	2306	1104	0.010834	0.030234	0.0051	0	0	0	1	0	1	0	0	11.2252	0.2072	-11.2119	-0.6906;
	3541	1105	0.002469	0.015319	0.0271	0	0	0	1	0	1	0	0	15.0516	1.6832	-15.0463	-4.6432;
	3541	1105	0.002771	0.009322	0.0121	0	0	0	1	0	1	0	0	24.4688	1.2714	-24.4537	-2.5568;
	4574	1107	0.007055	0.014109	0.0103	0	0	0	1	0	1	0	0	-24.4000	2.7000	24.4409	-3.6958;
	5280	1110	2.5e-05	0.000252	0.0003	0	0	0	1	0	1	0	0	23.1002	10.3697	-23.1000	-10.4000;
	5606	1111	0.000252	0.00252	0	0	0	0	1	0	1	0	0	5.3108	0.0422	-5.3107	-0.0416;
	5607	1111	0.000252	0.00252	0	0	0	0	1	0	1	0	0	18.3901	-7.3327	-18.3893	7.3416;
	2433	1112	0.059965	0.158982	0.0019	0	0	0	1	0	1	0	0	-0.3358	5.6500	0.3556	-5.7858;
	2605	1112	0.007811	0.051146	0.0006	0	0	0	1	0	1	0	0	28.4432	-12.6384	-28.3656	13.0879;
	2433	1112	0.059965	0.158982	0.0019	0	0	0	1	0	1	0	0	-0.3358	5.6500	0.3556	-5.7858;
	3600	1114	0.000972	0.012113	0.1636	1786	1786	1786	1	0	1	0	0	74.3011	-67.9741	-74.2211	50.9730;
	2756	1115	0.007811	0.014361	0.0107	0	0	0	1	0	1	0	0	4.0012	0.0048	-4.0000	-1.1000;
	2330	1116	0.032099	0.089506	0.0044	0	0	0	1	0	1	0	0	-14.8590	2.6115	14.9262	-2.9066;
	3211	1116	0.002469	0.007284	0.0154	0	0	0	1	0	1	0	0	20.3577	-7.4748	-20.3474	5.8133;
	5283	1117	0.000493	0.000902	0.0001	0	0	0	1	0	1	0	0	0.0000	-0.0103	0.0000	0.0000;
	2461	1118	0.030617	0.077778	0.0037	0	0	0	1	0	1	0	0	4.1711	-1.6872	-4.1656	1.2914;
	4527	1118	0.048765	0.13716	0.0068	0	0	0	1	0	1	0	0	-0.0000	0.3000	0.0002	-1.0526;
	5110	1118	0.033827	0.092222	0.0044	0	0	0	1	0	1	0	0	6.5483	-1.6775	-6.5346	1.2275;
	3311	1119	0.024943	0.071806	0.001	0	0	0	1	0	1	0	0	-12.7743	-4.4027	12.8199	4.4334;
	3596	1120	0.009322	0.038801	0.0005	0	0	0	1	0	1	0	0	-26.2062	-0.7251	26.2620	0.8998;
	5071	1120	0.097002	0.245654	0.0028	0	0	0	1	0	1	0	0	-15.7934	2.0005	16.0111	-1.7692;
	5256	1120	0.006551	0.019148	0.0002	0	0	0	1	0	1	0	0	-17.9388	1.3389	17.9572	-1.3082;
	5257	1120	0.000252	0.00252	0	0	0	0	1	0	1	0	0	-18.5811	1.8835	18.5819	-1.8759;
	5877	1120	0.135047	0.342404	0.0039	0	0	0	1	0	1	0	0	-12.5939	3.9098	12.8010	-3.8333;
	3596	1120	0.010078	0.041572	0.0006	0	0	0	1	0	1	0	0	-24.4486	-0.6340	24.5011	0.7815;
	3619	1120	0.01877	0.076266	0.0016	0	0	0	1	0	1	0	0	-22.4832	-1.9347	22.5668	2.0908;
	3619	1120	0.018796	0.076392	0.0018	0	0	0	1	0	1	0	0	-22.4463	-1.9445	22.5298	2.0771;
	1547	1121	0.003477	0.023249	0.0425	416	416	416	1	0	1	0	0	181.6308	13.9888	-180.6405	-12.2910;
	2134	1121	0.006341	0.042232	0.078	415	415	415	1	0	1	0	0	-19.1799	-8.9617	19.2014	0.1664;
	1964	1122	0.012824	0.032552	0.0004	0	0	0	1	0	1	0	0	1.8657	-0.0259	-1.8653	-0.0158;
	2577	1123	0.013681	0.036029	0.001	0	0	0	1	0	1	0	0	1.0006	-1.9996	-1.0000	1.9000;
	1778	1125	0.016125	0.041572	0	0	0	0	1	0	1	0	0	7.9627	-1.8392	-7.9528	1.8648;
	2513	1124	0.009826	0.034517	0.0479	0	0	0	1	0	1	0	0	22.9992	-8.0745	-22.9500	2.9056;
	4463	1124	0.003779	0.010078	0.0001	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	-0.0111;
	4539	1125	0.025699	0.066012	0	0	0	0	1	0	1	0	0	8.0635	-1.9934	-8.0472	2.0352;
	2513	1124	0.009826	0.034517	0.0479	0	0	0	1	0	1	0	0	22.9992	-8.0745	-22.9500	2.9056;
	3566	1126	0.000171	0.000313	0.0003	0	0	0	1	0	1	0	0	-1.0000	0.0000	1.0000	-0.0318;
	5284	1126	0.001764	0.010582	0.0002	0	0	0	1	0	1	0	0	13.5030	0.6653	-13.5000	-0.6682;
	1505	1127	0.014074	0.038889	0.0018	0	0	0	1	0	1	0	0	-11.0000	-5.1000	11.0196	4.9649;
	1925	1127	0.026667	0.072963	0.0034	0	0	0	1	0	1	0	0	-9.7011	4.8113	9.7311	-5.0882;
	2090	1127	0.022099	0.067778	0.0033	0	0	0	1	0	1	0	0	39.7833	-4.7531	-39.4507	5.4233;
	1551	1129	0.004198	0.011482	0.0005	0	0	0	1	0	1	0	0	-0.0000	-0.1000	0.0000	0.0441;
	4988	1129	0.038518	0.103951	0.005	0	0	0	1	0	1	0	0	9.2243	0.2331	-9.1951	-0.7152;
	4988	1129	0.038518	0.103827	0.0053	0	0	0	1	0	1	0	0	9.2342	0.2132	-9.2049	-0.7289;
	2577	1130	0.015873	0.04258	0.0039	0	0	0	1	0	1	0	0	16.0411	2.0167	-16.0000	-2.3000;
	2577	1131	0.003754	0.010557	0.0129	0	0	0	1	0	1	0	0	17.0109	-2.8751	-17.0000	1.6000;
	5286	1132	4.5e-05	8.9e-05	0.0007	0	0	0	1	0	1	0	0	13.6001	9.6281	-13.6000	-9.7000;
	1312	1133	0.023683	0.0645	0.001	0	0	0	1	0	1	0	0	-14.6149	5.3372	14.6731	-5.2770;
	2329	1134	0.014109	0.060217	0	0	0	0	1	0	1	0	0	0.0001	-0.9994	0.0000	1.0000;
	4552	1134	0.002771	0.007559	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	1388	1135	0.027778	0.070494	0.0032	0	0	0	1	0	1	0	0	0.0000	-0.4211	-0.0000	0.0756;
	3410	1135	0.008272	0.016543	0.0007	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	-0.0756;
	4709	1137	0.043803	0.118383	0.0061	0	0	0	1	0	1	0	0	-12.9000	0.5000	12.9720	-0.9285;
	5288	1138	0.001008	0.002771	0.0001	0	0	0	1	0	1	0	0	1.2001	-3.3096	-1.2000	3.3000;
	1233	1139	0.03642	0.105309	0.0052	0	0	0	1	0	1	0	0	-24.5727	-3.4747	24.7892	3.5572;
	2726	1139	0.009136	0.024568	0.0011	0	0	0	1	0	1	0	0	-27.2000	-5.2000	27.2666	5.2632;
	5533	1139	0.009259	0.024568	0.0011	0	0	0	1	0	1	0	0	-38.4701	-1.6099	38.6008	1.8407;
	1234	1140	0.002601	0.017284	0.0324	471	471	471	1	0	1	0	0	-63.0122	13.7973	63.1090	-16.8184;
	5128	1140	0.008257	0.036427	0.0582	0	0	0	1	0	1	0	0	55.7288	-6.7663	-55.5023	1.1706;
	2468	1141	0.033704	0.10358	0.0053	0	0	0	1	0	1	0	0	33.2477	-0.0999	-32.9038	0.5882;
	5679	1141	0.022222	0.058395	0.0028	0	0	0	1	0	1	0	0	3.2986	0.6969	-3.2962	-0.9882;
	3092	1142	0.047619	0.141345	0.002	0	0	0	1	0	1	0	0	-0.5758	-3.8109	0.5820	3.6141;
	3768	1142	0.002016	0.008566	0.0013	0	0	0	1	0	1	0	0	-0.6000	9.3008	0.6016	-9.4346;
	5287	1142	0.00126	0.003527	0	0	0	0	1	0	1	0	0	20.6152	-4.4743	-20.6100	4.4888;
	3118	1142	0.013102	0.05543	0.001	0	0	0	1	0	1	0	0	21.0795	-4.1425	-21.0238	4.2702;
	2273	1143	0.001857	0.014461	0.0481	0	0	0	1	0	1	0	0	-33.5447	-35.1994	33.5809	30.0811;
	4927	1143	0.003202	0.030829	0.1164	0	0	0	1	0	1	0	0	33.8181	6.7477	-33.7809	-19.5811;
	1364	1144	0.084656	0.189216	0.0023	0	0	0	1	0	1	0	0	18.7874	-0.7301	-18.5130	1.0958;
	3263	1144	0.098765	0.269085	0.003	0	0	0	1	0	1	0	0	-9.0190	1.9520	9.0993	-2.0508;
	1364	1144	0.080373	0.203326	0.0023	0	0	0	1	0	1	0	0	17.8204	0.0898	-17.5863	0.2550;
	2814	1146	0.05543	0.141597	0.0018	0	0	0	1	0	1	0	0	-0.6177	9.0830	0.6611	-9.1641;
	3002	1145	0.104308	0.216175	0.0023	0	0	0	1	0	1	0	0	-6.6131	1.2163	6.6582	-1.3663;
	5138	1146	0.006047	0.016377	0.0002	0	0	0	1	0	1	0	0	-5.4341	5.7979	5.4377	-5.8092;
	5280	1145	0.006475	0.028395	0.0436	0	0	0	1	0	1	0	0	-23.4821	3.1586	23.5175	-7.6341;
	5515	1146	0.04384	0.142101	0.0017	0	0	0	1	0	1	0	0	-14.3731	-0.4238	14.4602	0.5279;
	2476	1147	0.006005	0.02878	0.0496	0	0	0	1	0	1	0	0	160.0900	-12.7388	-158.7449	13.5174;
	3003	1147	0.003595	0.0176	0.0294	0	0	0	1	0	1	0	0	-53.8960	3.5629	53.9889	-6.4477;
	5029	1148	0.002133	0.014756	0.0294	0	0	0	1	0	1	0	0	31.0223	11.5675	-31.0000	-14.6000;
	5289	1149	0.016377	0.044596	0.0005	0	0	0	1	0	1	0	0	11.4211	2.9039	-11.4000	-2.9000;
	2392	1150	0.059965	0.168556	0.002	0	0	0	1	0	1	0	0	-6.0000	3.9000	6.0301	-4.0224;
	2855	1150	0.018141	0.05039	0.0006	0	0	0	1	0	1	0	0	-13.6245	4.7158	13.6611	-4.6760;
	5254	1150	0.051398	0.2129	0.0027	0	0	0	1	0	1	0	0	-22.3935	1.6775	22.6493	-0.8937;
	5475	1150	0.094734	0.259007	0.0027	0	0	0	1	0	1	0	0	-6.4716	-3.3058	6.5206	3.1654;
	5478	1150	0.0451	0.186193	0.0023	0	0	0	1	0	1	0	0	-17.3545	2.9826	17.4911	-2.6555;
	5296	1150	0.023432	0.066264	0.0007	0	0	0	1	0	1	0	0	-9.9076	3.2794	9.9324	-3.2815;
	3686	1151	0.00642	0.043852	0.083	0	0	0	1	0	1	0	0	85.4752	-11.7755	-85.0329	5.9431;
	4208	1151	0.003002	0.020227	0.0385	0	0	0	1	0	1	0	0	40.5032	-11.3554	-40.4545	7.5859;
	3732	1152	8.9e-05	0.000751	0.079	426	426	426	1	0	1	0	0	-183.3647	15.8652	183.3923	-24.2803;
	5291	1153	0.039557	0.107886	0.0012	0	0	0	1	0	1	0	0	7.5456	-8.2047	-7.5000	8.2000;
	1246	1155	0.003477	0.018074	0.0304	0	0	0	1	0	1	0	0	80.9893	12.0986	-80.7762	-14.3224;
	2953	1155	0.003141	0.015526	0.0268	0	0	0	1	0	1	0	0	38.1394	-17.5514	-38.0899	14.8763;
	3354	1155	0.000237	0.001541	0.0091	420	420	420	1	0	1	0	0	-62.5415	2.0860	62.5500	-3.0231;
	2597	1156	0.068272	0.212346	0.0104	0	0	0	1	0	1	0	0	-14.9000	2.1000	15.0418	-2.8115;
	4373	1156	0.051975	0.158025	0.0076	0	0	0	1	0	1	0	0	22.1871	-6.3128	-21.9418	6.2115;
	1821	1157	0.074049	0.166364	0.0018	0	0	0	1	0	1	0	0	9.2824	0.7270	-9.2197	-0.7693;
	3578	1157	0.074931	0.204031	0.0023	0	0	0	1	0	1	0	0	0.7014	-5.3417	-0.6803	5.1693;
	3638	1158	0.020494	0.046049	0.0021	0	0	0	1	0	1	0	0	35.2521	-3.3463	-35.0000	3.7000;
	3829	1159	0.004837	0.017334	0.0007	0	0	0	1	0	1	0	0	7.0023	1.0359	-7.0000	-1.1000;
	2146	1160	0.022676	0.075082	0.0009	0	0	0	1	0	1	0	0	-6.7579	5.2363	6.7743	-5.2734;
	3039	1161	0.006803	0.018896	0.0002	0	0	0	1	0	1	0	0	-14.5000	0.0000	14.5139	0.0179;
	3483	1161	0.003779	0.009826	0	0	0	0	1	0	1	0	0	-31.5000	-12.3000	31.5420	12.4093;
	3525	1161	0.04006	0.134039	0.0021	0	0	0	1	0	1	0	0	-12.0624	-2.9697	12.1230	2.9574;
	5580	1160	0.006047	0.028723	0	0	0	0	1	0	1	0	0	-26.6806	-0.4539	26.7232	0.6566;
	5659	1160	0.006047	0.016125	0	0	0	0	1	0	1	0	0	0.3470	-17.3319	-0.3289	17.3800;
	5697	1160	0.022928	0.065508	0.001	0	0	0	1	0	1	0	0	-13.9393	-0.0702	13.9836	0.0958;
	2147	1162	0.001086	0.00642	0.0121	455	455	455	1	0	1	0	0	38.0570	-10.7873	-38.0411	9.5958;
	2714	1162	0.004464	0.021452	0.0385	0	0	0	1	0	1	0	0	6.6731	25.3991	-6.6399	-29.3536;
	3380	1163	0.023683	0.043588	0.0004	0	0	0	1	0	1	0	0	-1.0000	4.0000	1.0039	-4.0341;
	4765	1163	0.004283	0.021164	0.0156	0	0	0	1	0	1	0	0	32.1464	-6.3095	-32.1023	4.9191;
	5800	1163	0.071554	0.184177	0.002	0	0	0	1	0	1	0	0	-5.2723	3.0114	5.2982	-3.1512;
	5290	1164	0.00679	0.018025	0.0008	0	0	0	1	0	1	0	0	0.0000	-0.0840	-0.0000	-0.0000;
	2465	1165	0.000158	0.000474	0.0506	0	0	0	1	0	1	0	0	-37.4000	-4.2000	37.4019	-1.6899;
	3024	1165	0.000198	0.00077	0.0972	0	0	0	1	0	1	0	0	92.3164	-1.5613	-92.3019	-9.7101;
	5293	1166	1.6e-05	9.9e-05	0.001	471	471	471	1	0	1	0	0	21.7001	8.4862	-21.7000	-8.6000;
	5292	1167	1.6e-05	9.9e-05	0.001	540	540	540	1	0	1	0	0	20.7001	0.5861	-20.7000	-0.7000;
	4815	1168	0.001358	0.008148	0.0005	0	0	0	1	0	1	0	0	-69.2376	3.6997	69.2967	-3.4002;
	4814	1169	0.001481	0.009012	0.0005	0	0	0	1	0	1	0	0	-55.1617	4.4800	55.2027	-4.2863;
	4815	1170	0.001481	0.009259	0.0005	0	0	0	1	0	1	0	0	-68.2423	-1.3713	68.3048	1.7067;
	1571	1171	0.004899	0.033007	0.0699	440	440	440	1	0	1	0	0	-86.2627	-8.0611	86.5916	2.4700;
	3926	1171	0.005531	0.037215	0.0678	575	575	575	1	0	1	0	0	158.7917	6.3955	-157.5685	-5.8536;
	4684	1171	0.004365	0.029491	0.0537	575	575	575	1	0	1	0	0	-39.1500	-9.4633	39.2116	3.8694;
	3926	1171	0.005452	0.036365	0.0668	575	575	575	1	0	1	0	0	162.4857	6.4841	-161.2235	-5.6397;
	4586	1172	0.008314	0.034266	0.0004	0	0	0	1	0	1	0	0	-39.2419	28.6811	39.4227	-27.9791;
	5144	1174	0.04	0.088889	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	2589	1175	0.03477	0.088183	0.003	0	0	0	1	0	1	0	0	7.0452	-8.9815	-7.0000	8.8000;
	5011	1176	0.054271	0.137566	0.0016	0	0	0	1	0	1	0	0	29.1058	-7.7319	-28.6490	8.7185;
	5624	1176	0.111481	0.204065	0.0019	0	0	0	1	0	1	0	0	-7.4786	3.2449	7.5490	-3.3185;
	1491	1177	0.003002	0.014163	0.0253	432	432	432	1	0	1	0	0	-6.7644	11.7793	6.7702	-14.6205;
	1951	1177	0.001778	0.009837	0.0248	432	432	432	1	0	1	0	0	75.7646	15.9863	-75.6702	-18.2795;
	2840	1178	0.031975	0.089753	0.0042	0	0	0	1	0	1	0	0	-30.7415	-3.4818	31.0390	3.8800;
	3109	1178	0.026296	0.066667	0.0031	0	0	0	1	0	1	0	0	-7.9843	-0.8589	8.0004	0.5739;
	3658	1178	0.031975	0.082963	0.0037	0	0	0	1	0	1	0	0	-41.7000	2.7328	42.2423	-1.7113;
	4225	1178	0.00437	0.011975	0.0097	0	0	0	1	0	1	0	0	-32.5392	-0.3122	32.5833	-0.5877;
	4249	1178	0.002963	0.018642	0.0015	0	0	0	1	0	1	0	0	-5.4000	-0.3000	5.4008	0.1472;
	4707	1178	0.009136	0.024938	0.0011	0	0	0	1	0	1	0	0	-34.8465	1.2347	34.9526	-1.0608;
	5651	1178	0.009012	0.022222	0.001	0	0	0	1	0	1	0	0	-46.0990	-1.0557	46.2824	1.4031;
	3109	1178	0.026049	0.071111	0.0034	0	0	0	1	0	1	0	0	-7.5371	-1.0226	7.5514	0.7043;
	4248	1178	0.006667	0.01679	0.0008	0	0	0	1	0	1	0	0	0.6000	-0.3000	-0.6000	0.2158;
	5734	1178	0.007802	0.01979	0.001	0	0	0	1	0	1	0	0	-25.3773	-0.9621	25.4253	0.9786;
	1523	1179	0.005491	0.037076	0.0658	535	535	535	1	0	1	0	0	160.6451	5.7525	-159.3908	-4.6727;
	4250	1179	0.000454	0.0032	0.0051	471	471	471	1	0	1	0	0	-17.7002	1.0976	17.7015	-1.6558;
	5294	1179	0.00083	0.005669	0.0111	558	558	558	1	0	1	0	0	-192.0332	7.4496	192.3095	-6.7960;
	1523	1179	0.005412	0.036543	0.0658	558	558	558	1	0	1	0	0	162.9882	5.8911	-161.7156	-4.6877;
	1523	1179	0.005432	0.036543	0.0658	558	558	558	1	0	1	0	0	162.9804	5.8031	-161.7033	-4.6011;
	3381	1184	0.109785	0.20096	0	0	0	0	1	0	1	0	0	5.0291	-2.0468	-5.0000	2.1000;
	3627	1185	0.00877	0.026489	0.0435	0	0	0	1	0	1	0	0	-30.8668	8.5111	30.9519	-13.0575;
	4075	1185	0.000968	0.003516	0.0061	0	0	0	1	0	1	0	0	-1.0000	-0.0000	1.0000	-0.6735;
	5728	1185	0.008099	0.028247	0.0466	0	0	0	1	0	1	0	0	20.7077	-13.1365	-20.6679	8.1361;
	3559	1185	0.001521	0.00721	0.0121	0	0	0	1	0	1	0	0	11.2863	-6.9197	-11.2840	5.5949;
	5049	1186	0.06358	0.165802	0.0079	0	0	0	1	0	1	0	0	-0.2342	0.7135	0.2350	-1.5514;
	1196	1187	0.000335	0.000613	0.001	0	0	0	1	0	1	0	0	0.0000	-0.0126	-0.0000	-0.1000;
	2661	1189	0.011852	0.030988	0.0015	0	0	0	1	0	1	0	0	4.2753	-1.1411	-4.2733	0.9807;
	5875	1188	0.019383	0.052469	0.0024	0	0	0	1	0	1	0	0	9.2114	-3.2995	-9.1949	3.0777;
	3245	1190	0.034266	0.089947	0.001	0	0	0	1	0	1	0	0	12.1573	-2.8218	-12.1048	2.8581;
	1714	1191	0.000138	0.000573	0.0699	0	0	0	1	0	1	0	0	-65.4000	-15.1000	65.4053	7.1395;
	3935	1193	0.006296	0.016914	0.0008	0	0	0	1	0	1	0	0	-8.6510	6.3425	8.6577	-6.4113;
	5433	1193	0.03321	0.087778	0.0042	0	0	0	1	0	1	0	0	6.6844	-6.6950	-6.6577	6.3113;
	3181	1194	0.000198	0.000731	0.647	420	420	420	1	0	1	0	0	-208.0663	16.8878	208.1463	-90.5318;
	3408	1194	0.000652	0.002351	0.5123	0	0	0	1	0	1	0	0	-97.3898	11.4767	97.4534	-69.8109;
	5453	1194	0.000593	0.005649	0.0223	656	656	656	1	0	1	0	0	212.7352	-68.4182	-212.4758	68.3466;
	3181	1194	0.000182	0.000622	0.5559	420	420	420	1	0	1	0	0	-241.8274	36.0576	241.9278	-99.2428;
	3408	1194	0.000652	0.00237	0.5133	0	0	0	1	0	1	0	0	-96.7476	10.9160	96.8102	-69.3661;
	5451	1194	0.000612	0.005669	0.0278	935	935	935	1	0	1	0	0	226.9035	-71.1581	-226.6005	70.7954;
	3181	1194	0.000237	0.002114	0.1954	426	426	426	1	0	1	0	0	-76.1316	-3.4945	76.1437	-18.7276;
	5394	1194	0.000217	0.002054	0.0197	935	935	935	1	0	1	0	0	256.3241	-68.5808	-256.1905	67.5956;
	5395	1194	0.000217	0.002035	0.0147	935	935	935	1	0	1	0	0	213.5583	-90.3561	-213.4562	89.6353;
	1970	1195	0.065508	0.1678	0.0024	0	0	0	1	0	1	0	0	28.1119	1.9217	-27.5913	-0.8231;
	4640	1195	0.036332	0.092089	0.001	0	0	0	1	0	1	0	0	-3.9797	3.8102	3.9913	-3.8769;
	2151	1196	0.008148	0.034197	0.0016	0	0	0	1	0	1	0	0	2.0489	-43.1304	-1.9109	43.5317;
	2170	1196	0.005679	0.021975	0.0137	0	0	0	1	0	1	0	0	13.1747	38.6022	-13.0891	-39.8264;
	4184	1196	0.000753	0.001379	0.0026	0	0	0	1	0	1	0	0	-0.0000	-0.3000	0.0000	0.0073;
	4106	1198	2.5e-05	0.151172	0	0	0	0	1	0	1	0	0	-16.0791	-1.7144	16.0792	2.0903;
	4343	1199	0.060972	0.168052	0.0021	0	0	0	1	0	1	0	0	-11.9989	-3.3764	12.0922	3.4182;
	5779	1198	0.03676	0.081381	0.0027	0	0	0	1	0	1	0	0	-3.6836	12.8844	3.7463	-13.0336;
	4106	1197	2.5e-05	0.000252	0	0	0	0	1	0	1	0	0	16.0791	1.7144	-16.0790	-1.7137;
	3542	1201	0.00287	0.017709	0.0334	455	455	455	1	0	1	0	0	-134.0514	-4.6866	134.5187	3.8677;
	5316	1200	0.002015	0.012879	0.0243	0	0	0	1	0	1	0	0	-16.4487	-19.1082	16.4593	16.4802;
	1967	1201	0.00482	0.03119	0.0577	0	0	0	1	0	1	0	0	5.7953	-26.3949	-5.7702	20.1746;
	1969	1202	0.000529	0.008085	0.2498	2487	2487	2487	1	0	1	0	0	594.9327	21.3219	-593.2711	-24.0506;
	3153	1202	0.001142	0.014569	0.3855	1746	1746	1746	1	0	1	0	0	-71.1355	-34.0892	71.1889	-8.3352;
	2113	1203	0.002884	0.019358	0.0714	471	471	471	1	0	1	0	0	-138.2520	39.9945	138.7975	-44.2484;
	3565	1203	0.004978	0.024514	0.0435	0	0	0	1	0	1	0	0	-152.3303	-5.0124	153.3937	5.4833;
	3686	1203	0.015328	0.102262	0.1903	558	558	558	1	0	1	0	0	-154.1062	7.0303	157.5561	-4.6873;
	4368	1203	0.005531	0.02797	0.0567	0	0	0	1	0	1	0	0	-136.3986	7.5852	137.3450	-9.0315;
	5667	1203	0.001067	0.007289	0.0486	487	487	487	1	0	1	0	0	-306.9918	36.9671	307.9185	-36.0008;
	1180	1203	5.9e-05	0.000889	0.003	935	935	935	1	0	1	0	0	1.7000	-0.4000	-1.7000	0.0687;
	3565	1203	0.002805	0.019002	0.0365	558	558	558	1	0	1	0	0	-197.9063	-16.0927	198.9225	18.9780;
	5477	1203	0.001027	0.006775	0.0121	558	558	558	1	0	1	0	0	-34.4391	3.3262	34.4503	-4.5887;
	1181	1203	7.9e-05	0.00083	0.002	935	935	935	1	0	1	0	0	320.3200	-54.1778	-320.2445	54.7503;
	1182	1203	5.9e-05	0.000652	0.001	935	935	935	1	0	1	0	0	338.3000	-61.4932	-338.2368	62.0810;
	1524	1204	0.003102	0.031524	0.8202	1579	1579	1579	1	0	1	0	0	582.9872	-16.8320	-573.7419	18.0404;
	2618	1204	0.001168	0.011767	0.3018	1579	1579	1579	1	0	1	0	0	215.0001	-10.1980	-214.5194	-18.7965;
	1524	1204	0.00313	0.031724	0.8202	1579	1579	1579	1	0	1	0	0	579.3047	-17.1727	-570.0937	17.7840;
	2617	1204	0.001163	0.011728	0.3018	1579	1579	1579	1	0	1	0	0	215.0146	-11.1415	-214.5359	-17.8648;
	2797	1204	0.004905	0.049964	1.301	1579	1579	1579	1	0	1	0	0	-289.4170	-43.8228	293.1930	-61.8725;
	1183	1204	2.1e-05	0.000249	0.0058	921	921	921	1	0	1	0	0	1.3000	-2.1000	-1.3000	1.4515;
	3406	1205	0.082389	0.220711	0.0026	0	0	0	1	0	1	0	0	-8.3419	5.3587	8.4224	-5.4069;
	4025	1205	0.083648	0.172084	0.0019	0	0	0	1	0	1	0	0	-3.1195	3.2007	3.1364	-3.3583;
	5612	1205	0.051398	0.110355	0.0015	0	0	0	1	0	1	0	0	40.9245	-8.0597	-40.0588	9.7652;
	4679	1206	0.01479	0.048677	0.0187	0	0	0	1	0	1	0	0	-34.7000	-2.5000	34.8665	1.0334;
	5469	1206	0.002595	0.011665	0.0285	0	0	0	1	0	1	0	0	-43.7304	-3.8888	43.7765	1.0122;
	5468	1206	0.002595	0.011665	0.0285	0	0	0	1	0	1	0	0	-17.4243	-0.6434	17.4316	-2.4105;
	1211	1207	0.001027	0.004721	0.0081	0	0	0	1	0	1	0	0	-0.4002	11.2261	0.4014	-12.1482;
	2984	1207	0.001027	0.004899	0.0091	408	408	408	1	0	1	0	0	124.3973	-8.6008	-124.2581	8.2222;
	4203	1209	0.000741	0.002346	0.0002	0	0	0	1	0	1	0	0	-32.2546	11.6799	32.2626	-11.6762;
	5010	1209	0.042963	0.117531	0	0	0	0	1	0	1	0	0	32.7281	-10.4026	-32.2626	11.6762;
	5119	1208	0.01963	0.051481	0.0024	0	0	0	1	0	1	0	0	-17.5482	11.3443	17.6261	-11.4051;
	5193	1208	0.020247	0.055556	0	0	0	0	1	0	1	0	0	17.7070	-11.1830	-17.6261	11.4051;
	2734	1210	0.011482	0.051111	0.0026	0	0	0	1	0	1	0	0	-48.2189	0.9368	48.4599	-0.1539;
	3979	1210	0.014938	0.037654	0.013	0	0	0	1	0	1	0	0	-11.8000	1.0000	11.8190	-2.4055;
	3980	1210	0.015185	0.037531	0.0133	0	0	0	1	0	1	0	0	-30.7000	-3.7000	30.8304	2.5417;
	4444	1210	0.000123	0.001235	0.0016	0	0	0	1	0	1	0	0	49.5154	8.5292	-49.5126	-8.6804;
	4445	1210	0.000123	0.001235	0.0016	0	0	0	1	0	1	0	0	52.1802	-2.2288	-52.1772	2.0798;
	2955	1211	0.002548	0.012346	0.0203	405	405	405	1	0	1	0	0	-0.0000	1.5000	0.0002	-3.8261;
	3907	1212	0.021416	0.054422	0.0006	0	0	0	1	0	1	0	0	-17.0872	2.5464	17.1491	-2.4511;
	5034	1212	0.053414	0.136306	0.0015	0	0	0	1	0	1	0	0	-24.6381	5.0686	24.9688	-4.3793;
	1994	1212	0.016755	0.04263	0.0005	0	0	0	1	0	1	0	0	-32.2355	5.7972	32.4099	-5.4052;
	3409	1212	0.0194	0.049887	0.0006	0	0	0	1	0	1	0	0	-10.9447	1.4781	10.9676	-1.4814;
	1252	1213	0.004721	0.031348	0.0587	434	434	434	1	0	1	0	0	-66.5671	-26.4415	66.7771	21.2176;
	4928	1213	0.003556	0.023585	0.0435	416	416	416	1	0	1	0	0	168.4669	13.6523	-167.5860	-12.8005;
	5299	1214	0.000123	0.001235	0.0002	0	0	0	1	0	1	0	0	0.0000	-0.0233	0.0000	-0.0000;
	2262	1215	0.03225	0.148904	0.0018	0	0	0	1	0	1	0	0	-14.5852	-1.5117	14.6499	1.6170;
	3890	1215	0.008314	0.034014	0.0245	0	0	0	1	0	1	0	0	-16.9392	0.0981	16.9614	-2.6593;
	4162	1215	0.084404	0.252457	0.0098	0	0	0	1	0	1	0	0	-31.9933	0.8010	32.8344	0.6794;
	2262	1215	0.032754	0.15092	0.0014	0	0	0	1	0	1	0	0	-14.3896	-1.4651	14.4536	1.6094;
	5756	1215	0.014361	0.038801	0.0004	0	0	0	1	0	1	0	0	-24.4904	-0.0940	24.5704	0.2671;
	1646	1216	0.00156	0.01039	0.0192	482	482	482	1	0	1	0	0	7.3811	-26.1928	-7.3714	24.1292;
	1924	1216	0.001084	0.005086	0.0111	0	0	0	1	0	1	0	0	-78.9730	14.9889	79.0362	-15.9252;
	3197	1216	0.002153	0.012978	0.0243	454	454	454	1	0	1	0	0	91.6060	-20.0378	-91.4365	18.3617;
	1924	1216	0.0011	0.004978	0.0142	0	0	0	1	0	1	0	0	-80.4339	15.7319	80.5007	-17.0071;
	3197	1216	0.002173	0.013017	0.0243	454	454	454	1	0	1	0	0	91.2973	-20.0711	-91.1273	18.3916;
	4629	1217	0.002469	0.009877	0.0008	0	0	0	1	0	1	0	0	6.6012	2.5234	-6.6000	-2.6000;
	5056	1218	0.00963	0.025309	0.0013	0	0	0	1	0	1	0	0	-5.3232	-0.2007	5.3258	0.0727;
	5747	1218	0.037037	0.094938	0.0045	0	0	0	1	0	1	0	0	20.6763	-0.7121	-20.5258	0.6273;
	5301	1219	0.000158	0.000691	0.001	0	0	0	1	0	1	0	0	0.0000	-0.1155	0.0000	-0.0000;
	3057	1220	0.002544	0.02015	0.0348	561	561	561	1	0	1	0	0	-16.5422	-14.8815	16.5520	10.9857;
	4479	1220	0.003727	0.028836	0.0527	562	562	562	1	0	1	0	0	4.2540	3.6091	-4.2520	-9.6380;
	3729	1221	0.012522	0.044041	0.0263	0	0	0	1	0	1	0	0	23.1718	1.9374	-23.1071	-4.4880;
	4383	1221	0.044848	0.110103	0.0013	0	0	0	1	0	1	0	0	-6.8859	-1.4721	6.9071	1.3880;
	2671	1222	0.032704	0.079542	0.0022	0	0	0	1	0	1	0	0	10.5003	-1.3898	-10.4643	1.2550;
	2901	1222	0.011338	0.026455	0.0009	0	0	0	1	0	1	0	0	-10.8506	1.7960	10.8643	-1.8550;
	1305	1223	3.5e-05	0.000512	0.0144	1382	1382	1382	1	0	1	0	0	903.3500	25.2449	-903.1014	-23.2631;
	3625	1223	0.001887	0.019088	0.4938	1611	1611	1611	1	0	1	0	0	-211.1723	-36.9524	211.9143	-11.9586;
	4597	1223	0.001579	0.01509	0.4087	1611	1611	1611	1	0	1	0	0	-823.7855	-8.7402	833.4151	54.5435;
	4736	1223	0.000949	0.009342	0.2426	1611	1611	1611	1	0	1	0	0	-547.1598	-76.3620	549.7197	73.9868;
	1302	1223	3.5e-05	0.000506	0.0144	1382	1382	1382	1	0	1	0	0	914.3500	46.6058	-914.0949	-44.5726;
	3625	1223	0.001874	0.018954	0.491	1611	1611	1611	1	0	1	0	0	-212.6651	-36.8535	213.4124	-11.6846;
	4736	1223	0.00097	0.009536	0.2484	1611	1611	1611	1	0	1	0	0	-536.0293	-75.3393	538.5404	71.7915;
	1304	1223	3.5e-05	0.000547	0.0144	1382	1382	1382	1	0	1	0	0	925.3600	68.8022	-925.0980	-66.3626;
	4736	1223	0.00097	0.009536	0.2484	1611	1611	1611	1	0	1	0	0	-536.0293	-75.3393	538.5404	71.7915;
	1303	1223	3.5e-05	0.000547	0.0144	1382	1382	1382	1	0	1	0	0	902.9900	58.9445	-902.7408	-56.7050;
	1997	1225	0.021679	0.058309	0.0041	0	0	0	1	0	1	0	0	6.0083	-3.0494	-6.0000	2.6000;
	1817	1226	0.007307	0.029479	0.005	0	0	0	1	0	1	0	0	17.2722	2.1463	-17.2508	-2.5784;
	2761	1226	0.000756	0.00252	0.0037	0	0	0	1	0	1	0	0	17.7516	1.7464	-17.7492	-2.1216;
	1356	1227	0.081436	0.149069	0.001	0	0	0	1	0	1	0	0	3.9827	-0.0407	-3.9706	-0.0437;
	3878	1227	0.069287	0.175611	0.002	0	0	0	1	0	1	0	0	14.4946	-3.7231	-14.3499	3.8769;
	3446	1228	0.047161	0.123827	0.0058	0	0	0	1	0	1	0	0	1.2007	-0.6477	-1.2000	-0.0000;
	5112	1229	0.044198	0.12058	0.0057	0	0	0	1	0	1	0	0	-22.3374	1.4040	22.5487	-1.4304;
	5298	1230	0.049876	0.126444	0.006	0	0	0	1	0	1	0	0	24.2063	-9.8854	-23.9000	10.0000;
	5304	1231	0.000869	0.006025	0.0101	502	502	502	1	0	1	0	0	23.3068	16.1919	-23.3000	-17.2000;
	1251	1232	0.035021	0.091963	0.0021	0	0	0	1	0	1	0	0	13.9633	0.0408	-13.9000	-0.1000;
	5442	1233	0.047901	0.095926	0.004	0	0	0	1	0	1	0	0	11.8834	1.0321	-11.8180	-1.3171;
	1389	1235	0.006047	0.018896	0.0067	0	0	0	1	0	1	0	0	0.0000	-0.0075	-0.0000	-0.7000;
	3072	1236	0.070295	0.178634	0.002	0	0	0	1	0	1	0	0	12.6649	-4.9958	-12.5420	5.0971;
	4462	1236	0.061804	0.156765	0.0017	0	0	0	1	0	1	0	0	-12.1418	4.7720	12.2420	-4.6971;
	3514	1237	0.001134	0.002671	0.0006	0	0	0	1	0	1	0	0	-7.9774	-3.5449	7.9782	3.4832;
	4461	1237	0.065079	0.165004	0.0019	0	0	0	1	0	1	0	0	8.0243	3.3965	-7.9782	-3.4832;
	1348	1238	0.00897	0.050315	0.0103	0	0	0	1	0	1	0	0	45.1519	4.2261	-44.9677	-4.2206;
	1660	1238	0.028975	0.081885	0.0127	0	0	0	1	0	1	0	0	-13.6643	3.5495	13.7241	-4.6391;
	2439	1238	0.048501	0.135047	0.0031	0	0	0	1	0	1	0	0	-9.3597	1.3475	9.4038	-1.5310;
	2505	1238	0.02192	0.071051	0.0011	0	0	0	1	0	1	0	0	-20.6198	3.4761	20.7170	-3.2700;
	4373	1239	0.034568	0.087407	0.004	0	0	0	1	0	1	0	0	58.2220	-8.9485	-57.1488	11.2200;
	4475	1239	0.038642	0.105309	0.0049	0	0	0	1	0	1	0	0	-45.7507	11.5623	46.5488	-9.9200;
	1784	1241	0.009506	0.039259	0.0021	0	0	0	1	0	1	0	0	19.9536	-0.6500	-19.9198	0.5541;
	3064	1241	0.050124	0.136543	0.0073	0	0	0	1	0	1	0	0	-9.0000	2.3000	9.0396	-3.0081;
	1784	1241	0.009506	0.039259	0.0021	0	0	0	1	0	1	0	0	19.9536	-0.6500	-19.9198	0.5541;
	3624	1243	0.001764	0.012346	0.0011	0	0	0	1	0	1	0	0	-4.9802	10.1570	4.9824	-10.2562;
	4305	1243	0.006803	0.028975	0	0	0	0	1	0	1	0	0	-14.7000	-1.4000	14.7143	1.4609;
	5271	1242	0.000171	0.000313	0	0	0	0	1	0	1	0	0	14.7537	-3.3306	-14.7533	3.3313;
	5777	1242	0.008314	0.018141	0	0	0	0	1	0	1	0	0	-24.4764	16.9026	24.5468	-16.7490;
	5680	1242	0.004686	0.019829	0.0002	0	0	0	1	0	1	0	0	-1.0000	-0.4000	1.0001	0.3794;
	3624	1243	0.007307	0.028975	0.0018	0	0	0	1	0	1	0	0	-1.6198	4.3637	1.6213	-4.5449;
	1690	1246	0.001027	0.006677	0.0121	488	488	488	1	0	1	0	0	-83.8874	-14.0191	83.9549	13.1279;
	2094	1245	0.009521	0.064237	0.1215	0	0	0	1	0	1	0	0	-120.8969	7.9579	122.1915	-12.5339;
	2953	1246	0.002133	0.023348	0.0648	502	502	502	1	0	1	0	0	-35.1541	-28.0482	35.1901	21.3495;
	3354	1244	0.002232	0.007802	0.0142	0	0	0	1	0	1	0	0	-51.8488	-17.1285	51.9093	15.7880;
	3988	1245	0.000593	0.002588	0.0162	0	0	0	1	0	1	0	0	-95.1000	-24.8000	95.1519	23.2456;
	4108	1245	2e-05	0.015803	0	0	0	0	1	0	1	0	0	-51.9098	-15.7933	51.9104	16.2180;
	4163	1246	0.001778	0.016356	0.0405	502	502	502	1	0	1	0	0	-10.9000	2.2000	10.9022	-6.6411;
	4548	1246	0.011694	0.078657	0.1519	0	0	0	1	0	1	0	0	-104.8099	3.4910	106.0047	-12.0854;
	5728	1246	0.000237	0.00156	0.0142	0	0	0	1	0	1	0	0	-20.7077	13.1365	20.7090	-14.6915;
	1690	1245	0.001027	0.006657	0.0121	464	464	464	1	0	1	0	0	-37.0019	-17.1601	37.0172	15.9298;
	3559	1245	0.00476	0.022499	0.0375	0	0	0	1	0	1	0	0	-11.2863	7.0300	11.2954	-11.1199;
	4108	1244	2e-05	0.000198	0	0	0	0	1	0	1	0	0	51.9098	15.7933	-51.9093	-15.7880;
	4851	1247	0.000462	0.006438	0.1689	1842	1842	1842	1	0	1	0	0	-0.0002	-0.0029	0.0006	-18.8464;
	4851	1247	0.000462	0.006434	0.1689	1842	1842	1842	1	0	1	0	0	0.0002	0.0029	0.0002	-18.8522;
	5581	1248	0.106551	0.225649	0.0024	0	0	0	1	0	1	0	0	-0.0358	-3.5144	0.0481	3.2989;
	1834	1249	0.003234	0.01923	0.0365	410	410	410	1	0	1	0	0	106.7565	-41.9396	-106.3651	40.3320;
	1967	1249	0.019951	0.071546	0.1144	0	0	0	1	0	1	0	0	-87.4648	32.9479	89.1327	-39.4467;
	3330	1249	0.016	0.053472	0.0861	0	0	0	1	0	1	0	0	20.3709	-22.9103	-20.2586	14.0215;
	1623	1250	0.017637	0.056185	0.001	0	0	0	1	0	1	0	0	17.5653	-1.1981	-17.5142	1.2541;
	1862	1250	0.002851	0.005218	0.0036	0	0	0	1	0	1	0	0	-19.0000	-1.4000	19.0097	1.0347;
	1624	1250	0.018141	0.057193	0.001	0	0	0	1	0	1	0	0	9.4477	3.7570	-9.4301	-3.8085;
	1861	1250	0.00126	0.004535	0.0046	0	0	0	1	0	1	0	0	-20.0000	-3.5000	20.0049	3.0280;
	2886	1251	0.212444	0.388876	0.0042	0	0	0	1	0	1	0	0	-8.2013	-0.4343	8.3386	0.2406;
	3843	1251	0.012598	0.031998	0.0004	0	0	0	1	0	1	0	0	-12.9933	0.2291	13.0131	-0.2219;
	5207	1251	0.022928	0.060721	0.0007	0	0	0	1	0	1	0	0	-12.3911	-6.3205	12.4326	6.3555;
	3592	1252	0.005472	0.037728	0.0709	411	411	411	1	0	1	0	0	-69.1894	-7.9681	69.4272	1.7288;
	4594	1252	0.000968	0.00638	0.0111	0	0	0	1	0	1	0	0	-21.9000	-10.7141	21.9050	9.5086;
	5526	1252	0.005669	0.025639	0.0456	0	0	0	1	0	1	0	0	60.7868	11.6304	-60.5914	-15.8714;
	4314	1253	0.147644	0.301587	0.0057	0	0	0	1	0	1	0	0	21.3572	-6.4700	-20.6648	7.2895;
	4353	1253	0.125548	0.318292	0.0036	0	0	0	1	0	1	0	0	-8.5903	5.6416	8.7195	-5.6887;
	4314	1253	0.179214	0.32805	0.0054	0	0	0	1	0	1	0	0	18.9177	-6.6792	-18.2396	7.3570;
	2272	1254	0.082196	0.171444	0.0486	0	0	0	1	0	1	0	0	-0.8176	6.0166	0.8756	-10.9291;
	4588	1257	0.001008	0.002771	0.0021	0	0	0	1	0	1	0	0	-0.0000	0.8000	0.0000	-1.0159;
	4646	1257	0.001367	0.002502	0.0021	0	0	0	1	0	1	0	0	-3.0000	-1.2000	3.0001	0.9843;
	5145	1258	0.032963	0.083704	0.0039	0	0	0	1	0	1	0	0	11.9662	2.1907	-11.9184	-2.4674;
	5660	1258	0.037901	0.103457	0.0049	0	0	0	1	0	1	0	0	15.5713	0.6769	-15.4816	-0.9326;
	5308	1259	0.017133	0.071806	0.0071	0	0	0	1	0	1	0	0	17.5500	1.2576	-17.5000	-1.8000;
	1664	1262	0.007037	0.019012	0.0002	0	0	0	1	0	1	0	0	-57.1767	15.8372	57.3899	-15.2843;
	2103	1263	0.002825	0.018765	0.0349	575	575	575	1	0	1	0	0	9.3996	-34.8194	-9.3708	31.0054;
	2535	1263	0.000474	0.003101	0.0061	575	575	575	1	0	1	0	0	-25.6040	1.6694	25.6068	-2.3554;
	5100	1263	0.00173	0.01154	0.0213	566	566	566	1	0	1	0	0	47.4252	4.3053	-47.3911	-6.5382;
	5100	1263	0.001719	0.011496	0.0289	0	0	0	1	0	1	0	0	47.6073	3.9051	-47.5731	-7.0150;
	4232	1264	0.074074	0.187957	0.0021	0	0	0	1	0	1	0	0	-20.6592	3.1178	20.9751	-2.5336;
	5524	1264	0.008163	0.021769	0.0002	0	0	0	1	0	1	0	0	21.8127	-2.6543	-21.7751	2.7336;
	2347	1265	0.064752	0.177375	0.002	0	0	0	1	0	1	0	0	9.9389	-2.8104	-9.8700	2.8000;
	5310	1266	0.000436	0.000797	0	0	0	0	1	0	1	0	0	0.2000	0.1000	-0.2000	-0.1000;
	2265	1269	0.060897	0.161552	0.0022	0	0	0	1	0	1	0	0	-10.3305	-1.3886	10.3949	1.3322;
	4738	1269	0.020433	0.06062	0.0007	0	0	0	1	0	1	0	0	-9.1615	-0.7507	9.1782	0.7274;
	4757	1268	0.017611	0.061779	0.0101	0	0	0	1	0	1	0	0	-17.6625	-1.1563	17.7155	0.2926;
	5578	1268	0.075787	0.176316	0.0041	0	0	0	1	0	1	0	0	-10.6948	-0.6464	10.7795	0.4195;
	5807	1269	0.076871	0.206828	0.0028	0	0	0	1	0	1	0	0	-15.0445	2.9778	15.2207	-2.7938;
	4738	1268	0.009574	0.038549	0.0017	0	0	0	1	0	1	0	0	-23.1385	-2.5493	23.1885	2.5738;
	4757	1269	0.019148	0.071051	0.0075	0	0	0	1	0	1	0	0	-10.8086	-1.2049	10.8303	0.5064;
	1850	1270	0.013472	0.067378	0.1215	413	413	413	1	0	1	0	0	16.7267	-9.7552	-16.6905	-3.1485;
	3919	1270	0.004563	0.02448	0.0425	413	413	413	1	0	1	0	0	-114.4474	48.7759	115.1047	-49.8560;
	5161	1270	0.010627	0.045511	0.0749	0	0	0	1	0	1	0	0	-28.2205	-10.1054	28.3037	2.4393;
	5541	1270	0.009798	0.045748	0.0815	0	0	0	1	0	1	0	0	77.6290	16.3853	-77.0585	-22.6333;
	5689	1270	0.011674	0.053096	0.0921	0	0	0	1	0	1	0	0	-90.3465	19.2793	91.2931	-24.9032;
	3171	1271	0.000812	0.006278	0.1271	1397	1397	1397	1	0	1	0	0	147.0593	23.1481	-146.9011	-36.6088;
	3831	1271	0.001797	0.019272	0.4216	1711	1711	1711	1	0	1	0	0	371.6132	-120.3050	-369.2549	97.6291;
	4929	1271	0.003831	0.029281	0.592	1307	1307	1307	1	0	1	0	0	-249.3543	24.8558	251.5184	-76.8398;
	4117	1272	0.042076	0.209121	0.0025	0	0	0	1	0	1	0	0	7.0192	-0.1744	-7.0000	-0.0000;
	1516	1273	0.145125	0.32124	0.0037	0	0	0	1	0	1	0	0	-10.8000	-0.0000	10.9777	0.0348;
	2671	1273	0.07609	0.189468	0.0021	0	0	0	1	0	1	0	0	31.0501	-3.7681	-30.3166	5.3847;
	2015	1275	0.000198	0.0016	0.162	434	434	434	1	0	1	0	0	-53.4016	-1.3556	53.4065	-17.5290;
	3974	1275	0.000454	0.001106	0.1002	0	0	0	1	0	1	0	0	-6.7000	-1.1000	6.7003	-10.6045;
	4668	1274	0.000316	0.000948	0.1094	0	0	0	1	0	1	0	0	-113.7042	-5.0444	113.7400	-7.3356;
	5309	1276	0.00642	0.026914	0.0013	0	0	0	1	0	1	0	0	7.9037	0.0756	-7.9000	-0.2000;
	2271	1277	0.037793	0.118922	0.0013	0	0	0	1	0	1	0	0	29.2328	-3.5695	-28.9154	4.4348;
	4242	1278	0.067926	0.165331	0.0019	0	0	0	1	0	1	0	0	0.9787	-0.5282	-0.9779	0.3371;
	5250	1278	0.012598	0.031242	0.0003	0	0	0	1	0	1	0	0	2.5230	-1.0910	-2.5221	1.0629;
	5312	1279	0.008566	0.019652	0.0017	0	0	0	1	0	1	0	0	12.9141	-1.4414	-12.9000	1.3000;
	1969	1280	0.00077	0.011178	0.312	1974	1974	1974	1	0	1	0	0	-488.7753	27.8586	490.4161	-39.3222;
	2158	1280	0.00088	0.012722	0.3292	2200	2200	2200	1	0	1	0	0	-398.8063	-22.0301	400.0554	3.0275;
	4489	1280	0.000312	0.004467	0.1155	2200	2200	2200	1	0	1	0	0	892.6642	-17.9805	-890.4715	36.2947;
	1969	1281	0.000771	0.011192	0.291	1842	1842	1842	1	0	1	0	0	-495.8641	26.4641	497.5531	-34.8660;
	2158	1281	0.00088	0.012715	0.3292	2200	2200	2200	1	0	1	0	0	-405.7650	-24.2527	407.0582	5.8651;
	4488	1281	0.000312	0.004467	0.1155	2200	2200	2200	1	0	1	0	0	906.8709	-9.7420	-904.6113	29.0009;
	1553	1282	0.028975	0.073318	0.0008	0	0	0	1	0	1	0	0	-0.7743	2.6255	0.7764	-2.7041;
	3219	1282	0.036785	0.093222	0.001	0	0	0	1	0	1	0	0	0.8795	-2.9008	-0.8764	2.8041;
	1781	1284	2e-05	0.000198	0.003	0	0	0	1	0	1	0	0	28.4001	4.7615	-28.4000	-5.1000;
	4606	1283	0.000178	0.000632	0.078	0	0	0	1	0	1	0	0	-122.6000	-18.0583	122.6237	9.1982;
	5313	1285	0.007559	0.020912	0.0002	0	0	0	1	0	1	0	0	0.3001	-0.8213	-0.3000	0.8000;
	3651	1286	0.026914	0.085062	0.0049	0	0	0	1	0	1	0	0	4.1443	-16.4696	-4.0746	16.1543;
	4001	1286	0.021235	0.067654	0.004	0	0	0	1	0	1	0	0	26.9883	11.6254	-26.8254	-11.5543;
	4815	1289	0.000675	0.001235	0.0036	0	0	0	1	0	1	0	0	-0.3000	-0.9975	0.3000	0.6000;
	2280	1290	0.005556	0.029136	0.0005	0	0	0	1	0	1	0	0	37.8480	5.1368	-37.7790	-4.8335;
	2722	1290	0.012099	0.059753	0.0013	0	0	0	1	0	1	0	0	-20.4321	-5.6526	20.4790	5.7335;
	2281	1291	0.00077	0.005195	0.0091	545	545	545	1	0	1	0	0	-27.7653	-0.3423	27.7705	-0.6767;
	3659	1291	0.000553	0.003694	0.0157	435	435	435	1	0	1	0	0	-22.1638	-0.0016	22.1661	-1.8006;
	3942	1291	0.000514	0.001007	0.1499	0	0	0	1	0	1	0	0	-23.7000	-1.4000	23.7027	-15.9521;
	4905	1291	0.001679	0.008296	0.0152	432	432	432	1	0	1	0	0	27.8187	-17.1393	-27.8036	15.4550;
	5100	1291	0.002548	0.016968	0.0314	566	566	566	1	0	1	0	0	127.6649	-23.9379	-127.2950	22.7671;
	2281	1291	0.000731	0.004938	0.0091	471	471	471	1	0	1	0	0	-29.2112	-0.3379	29.2166	-0.6793;
	3659	1291	0.000533	0.003635	0.0061	566	566	566	1	0	1	0	0	-22.5362	0.5016	22.5386	-1.1919;
	3941	1291	0.000494	0.001007	0.1488	0	0	0	1	0	1	0	0	-29.7000	0.7000	29.7041	-17.9215;
	1845	1292	0.000514	0.001185	0.0719	0	0	0	1	0	1	0	0	48.8129	14.5161	-48.8000	-22.3000;
	2055	1293	0.016327	0.049786	0.0024	0	0	0	1	0	1	0	0	11.6758	18.7524	-11.5950	-18.7421;
	3783	1293	0.009574	0.033006	0.0017	0	0	0	1	0	1	0	0	-11.5469	-18.7403	11.5950	18.7421;
	1640	1294	0.038889	0.098889	0.0047	0	0	0	1	0	1	0	0	1.8042	3.9826	-1.7964	-4.4552;
	5208	1294	0.002049	0.005617	0.0124	0	0	0	1	0	1	0	0	-0.0000	-0.0000	0.0000	-1.2932;
	5821	1294	0.002481	0.006531	0.0003	0	0	0	1	0	1	0	0	9.5069	6.9290	-9.5036	-6.9516;
	5173	1295	0.013144	0.024059	0.004	0	0	0	1	0	1	0	0	0.0000	-0.4276	0.0000	0.0000;
	5843	1296	0.006551	0.016629	0.0005	0	0	0	1	0	1	0	0	-0.4000	-0.0557	0.4000	-0.0000;
	2018	1297	0.000756	0.005795	0.0001	0	0	0	1	0	1	0	0	0.0000	-0.0111	-0.0000	-0.0000;
	2019	1298	0.000138	0.000573	0.001	0	0	0	1	0	1	0	0	0.0000	-0.1154	0.0000	-0.0000;
	5246	1299	0.001008	0.003527	0.0001	0	0	0	1	0	1	0	0	-7.6470	-7.5747	7.6482	7.5686;
	5247	1299	0.000504	0.00252	0	0	0	0	1	0	1	0	0	18.7500	3.4776	-18.7482	-3.4686;
	2315	1300	0.048879	0.100781	0.0011	0	0	0	1	0	1	0	0	-6.0000	-0.1000	6.0180	0.0291;
	3966	1300	0.085664	0.234568	0.0033	0	0	0	1	0	1	0	0	11.9937	-3.5127	-11.8594	3.5551;
	3966	1300	0.091711	0.240363	0.0032	0	0	0	1	0	1	0	0	11.5942	-3.5763	-11.4586	3.6158;
	2672	1301	0.000632	0.004168	0.0081	440	440	440	1	0	1	0	0	1.1000	-1.0643	-1.1000	0.2000;
	3467	1306	0.011518	0.029173	0.0014	0	0	0	1	0	1	0	0	4.8413	-1.3437	-4.8385	1.2033;
	2039	1307	0.03679	0.10037	0.0047	0	0	0	1	0	1	0	0	-25.8000	3.1000	26.0418	-2.9272;
	4664	1307	0.03321	0.090494	0.0039	0	0	0	1	0	1	0	0	-17.4000	-1.4000	17.4982	1.2637;
	5874	1308	0.000171	0.000313	0	0	0	0	1	0	1	0	0	22.0009	-3.9984	-22.0000	4.0000;
	1310	1309	0.000504	0.00252	0.0001	0	0	0	1	0	1	0	0	-8.0000	-0.0000	8.0003	-0.0090;
	4926	1309	0.089695	0.201058	0.0022	0	0	0	1	0	1	0	0	13.0683	-1.8119	-12.9225	1.9052;
	5316	1311	2e-05	0.000198	0.003	0	0	0	1	0	1	0	0	13.9000	0.1683	-13.9000	-0.5000;
	2127	1312	0.006299	0.017133	0	0	0	0	1	0	1	0	0	12.0952	3.3645	-12.0851	-3.3372;
	2652	1314	0.0125	0.025	0	0	0	0	1	0	1	0	0	-4.0000	2.1000	4.0023	-2.0955;
	5855	1315	0.095666	0.21222	0.0023	0	0	0	1	0	1	0	0	16.9214	-2.2665	-16.6664	2.5839;
	5177	1316	0.011867	0.030083	0.0003	0	0	0	1	0	1	0	0	-2.6932	1.5946	2.6942	-1.6252;
	5418	1316	0.133787	0.246914	0.0025	0	0	0	1	0	1	0	0	19.1392	-3.7855	-18.6942	4.3252;
	1355	1317	0.0004	0.001244	0.0004	0	0	0	1	0	1	0	0	-0.1000	-0.0000	0.1000	-0.0446;
	1622	1317	0.019956	0.0604	0.0198	0	0	0	1	0	1	0	0	-38.4272	0.8091	38.6954	-2.1915;
	3931	1317	0.017467	0.063733	0.0216	0	0	0	1	0	1	0	0	44.2022	-4.4310	-43.8974	3.1234;
	3365	1318	0.005543	0.015621	0.0015	0	0	0	1	0	1	0	0	-8.4000	-3.7000	8.4044	3.5541;
	3729	1318	0.016125	0.0516	0.0253	0	0	0	1	0	1	0	0	13.1130	-1.2427	-13.0869	-1.3517;
	4866	1318	0.028723	0.062484	0.0007	0	0	0	1	0	1	0	0	-17.0000	-2.3000	17.0809	2.4026;
	5627	1318	0.003023	0.008314	0.0001	0	0	0	1	0	1	0	0	12.4034	4.6082	-12.3984	-4.6050;
	5319	1319	0.000252	0.000756	0	0	0	0	1	0	1	0	0	-0.1000	0.1000	0.1000	-0.1000;
	2943	1320	0.019652	0.082137	0.001	0	0	0	1	0	1	0	0	-17.1402	5.5747	17.1980	-5.4438;
	3958	1320	0.112875	0.361048	0.0037	0	0	0	1	0	1	0	0	17.5328	-4.7820	-17.1980	5.4438;
	5318	1321	0.005291	0.013102	0.0002	0	0	0	1	0	1	0	0	0.4000	-0.3211	-0.4000	0.3000;
	2630	1322	0.035021	0.094734	0.0011	0	0	0	1	0	1	0	0	0.1961	-1.8593	-0.1950	1.7461;
	5318	1322	0.000252	0.00252	0	0	0	0	1	0	1	0	0	19.2976	-4.2051	-19.2967	4.2144;
	5320	1322	0.008566	0.02318	0.0002	0	0	0	1	0	1	0	0	9.2214	8.7747	-9.2083	-8.7605;
	1323	1324	0.00252	0.005039	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	1993	1324	0.039557	0.078861	0.0008	0	0	0	1	0	1	0	0	0.0000	-0.1825	-0.0000	0.0913;
	2616	1325	0.027901	0.073951	0.0036	0	0	0	1	0	1	0	0	21.9378	-0.1932	-21.8104	0.1536;
	5660	1325	0.02358	0.064198	0.0031	0	0	0	1	0	1	0	0	-23.9762	-1.8807	24.1087	1.9206;
	2616	1325	0.019753	0.052963	0.0026	0	0	0	1	0	1	0	0	30.6747	-0.0254	-30.4983	0.2258;
	2957	1326	0.047654	0.121728	0.0058	0	0	0	1	0	1	0	0	10.1258	-4.3012	-10.0716	3.8356;
	2145	1328	0.001975	0.00642	0.0001	0	0	0	1	0	1	0	0	0.3000	0.5910	-0.3000	-0.6000;
	2145	1327	0.001481	0.004938	0.0012	0	0	0	1	0	1	0	0	2.3001	1.5918	-2.3000	-1.7000;
	3449	1329	0.066012	0.167549	0.0019	0	0	0	1	0	1	0	0	-3.6362	0.0984	3.6448	-0.2700;
	1389	1330	0.031494	0.131015	0.007	0	0	0	1	0	1	0	0	-10.7215	-2.3315	10.7569	1.7355;
	4433	1330	0.01159	0.04132	0.0298	0	0	0	1	0	1	0	0	-19.0000	-0.1000	19.0395	-2.9372;
	5618	1330	0.028219	0.117158	0.0017	0	0	0	1	0	1	0	0	-16.7434	0.0224	16.8182	0.1071;
	5470	1331	0.001233	0.008227	0.0147	525	525	525	1	0	1	0	0	-92.7109	30.9921	92.8190	-31.8789;
	3698	1332	0.014462	0.046762	0.0375	0	0	0	1	0	1	0	0	24.0559	-4.0800	-23.9815	0.0805;
	5681	1332	0.002268	0.005039	0.011	0	0	0	1	0	1	0	0	1.8186	-3.0599	-1.8185	1.8195;
	4067	1333	0.002761	0.005054	0	0	0	0	1	0	1	0	0	-0.0000	0.0000	0.0000	-0.0000;
	3276	1334	0.018519	0.047901	0.0104	0	0	0	1	0	1	0	0	19.2897	-3.7006	-19.2237	2.7590;
	3545	1334	0.004198	0.010741	0.0005	0	0	0	1	0	1	0	0	-5.2225	-1.7913	5.2237	1.7410;
	2109	1335	0.077407	0.154691	0	0	0	0	1	0	1	0	0	14.1536	-6.9100	-13.9868	7.2433;
	5272	1335	0.009136	0.020617	0.001	0	0	0	1	0	1	0	0	-13.9693	-5.0761	13.9868	5.0008;
	4452	1336	0.000756	0.00252	0.0003	0	0	0	1	0	1	0	0	0.0000	-0.0319	-0.0000	-0.0000;
	1674	1337	0.086143	0.234971	0.0039	0	0	0	1	0	1	0	0	-15.4844	-2.3440	15.6835	2.4675;
	4297	1337	0.035525	0.095742	0.0011	0	0	0	1	0	1	0	0	-25.5940	-7.9509	25.8341	8.4796;
	5775	1337	0.035878	0.096649	0.002	0	0	0	1	0	1	0	0	-19.5270	-0.7780	19.6539	0.9024;
	2085	1338	0.003911	0.027062	0.0486	438	438	438	1	0	1	0	0	-176.3487	8.4064	177.4170	-6.5938;
	3050	1338	0.000711	0.006894	0.0223	865	865	865	1	0	1	0	0	-71.6661	-50.4167	71.7130	48.3091;
	3083	1338	0.007012	0.030617	0.0511	455	455	455	1	0	1	0	0	-187.0117	24.5576	189.2085	-20.8250;
	4744	1338	0.007639	0.051542	0.2291	502	502	502	1	0	1	0	0	-236.0925	12.8691	239.9060	-13.2879;
	1548	1339	0.002597	0.034127	1.1812	2280	2280	2280	1	0	1	0	0	-58.1499	-55.5793	58.2289	-81.5925;
	3451	1339	0.002999	0.033656	0.6729	1559	1559	1559	1	0	1	0	0	3.4893	-14.9507	-3.4733	-63.9722;
	4050	1339	0.001302	0.013172	0.3408	1727	1727	1727	1	0	1	0	0	-475.8117	13.1905	478.3651	-27.0112;
	1548	1339	0.002597	0.034127	1.1783	2280	2280	2280	1	0	1	0	0	-58.1499	-55.4092	58.2289	-81.4232;
	3051	1339	0.000256	0.002701	0.0693	1579	1579	1579	1	0	1	0	0	-419.1573	-37.9903	419.5466	34.0236;
	4050	1339	0.001309	0.013255	0.3437	1727	1727	1727	1	0	1	0	0	-472.8394	12.7737	475.3746	-27.0931;
	5132	1340	0.004467	0.008177	0	0	0	0	1	0	1	0	0	-1.0000	-2.5000	1.0003	2.5006;
	5385	1341	0.010582	0.066264	0.0009	0	0	0	1	0	1	0	0	-22.0796	-5.9501	22.1334	6.1936;
	5863	1341	0.003527	0.025699	0	0	0	0	1	0	1	0	0	23.1553	8.8669	-23.1346	-8.7160;
	2144	1342	0.031242	0.080121	0.0009	0	0	0	1	0	1	0	0	-5.6360	-0.4586	5.6461	0.3958;
	5035	1342	0.11615	0.314437	0.0036	0	0	0	1	0	1	0	0	18.8461	0.6146	-18.4461	0.1042;
	4136	1343	0.035525	0.073066	0.001	0	0	0	1	0	1	0	0	7.7539	-2.5898	-7.7314	2.5308;
	5202	1343	0.004787	0.009574	0.001	0	0	0	1	0	1	0	0	-7.8284	2.2318	7.8314	-2.3308;
	4910	1344	0.002765	0.01843	0.0344	540	540	540	1	0	1	0	0	0.2002	-4.6364	-0.2000	0.8000;
	2094	1345	0.002114	0.012662	0.0233	0	0	0	1	0	1	0	0	-29.6905	-36.0753	29.7311	33.7656;
	5190	1345	0.000595	0.004024	0.0081	503	503	503	1	0	1	0	0	-11.5475	10.9477	11.5489	-11.8299;
	2096	1347	0.001264	0.008415	0.0152	433	433	433	1	0	1	0	0	0.2005	-7.5950	-0.2000	5.9000;
	1852	1348	0.000504	0.00252	0.0021	0	0	0	1	0	1	0	0	-4.5000	1.1000	4.5001	-1.3103;
	1853	1348	0.000504	0.00252	0.0021	0	0	0	1	0	1	0	0	-24.5055	-6.7901	24.5088	6.5955;
	1763	1350	0.008987	0.016452	0.0116	0	0	0	1	0	1	0	0	-3.0000	-2.2000	3.0010	0.9714;
	5311	1350	0.019123	0.0484	0.0008	0	0	0	1	0	1	0	0	-41.9105	22.2423	42.3147	-21.3045;
	4222	1351	0.000731	0.001383	0.1853	0	0	0	1	0	1	0	0	-42.6000	10.7000	42.6147	-31.5380;
	3026	1352	0.019652	0.049131	0.0006	0	0	0	1	0	1	0	0	14.7530	7.8705	-14.7000	-7.8000;
	2371	1358	0.000617	0.001235	0.0021	0	0	0	1	0	1	0	0	6.0002	-1.0264	-6.0000	0.8000;
	2371	1357	0.000617	0.001235	0.0016	0	0	0	1	0	1	0	0	0.0000	0.0272	0.0000	-0.2000;
	1605	1359	0.07963	0.159259	0.0092	0	0	0	1	0	1	0	0	13.9526	-3.9678	-13.8015	3.2728;
	3898	1360	0.149205	0.273119	0.0029	0	0	0	1	0	1	0	0	-1.2319	-0.7945	1.2348	0.5135;
	1368	1361	0.045062	0.118519	0.0057	0	0	0	1	0	1	0	0	-12.1578	-1.7893	12.2195	1.3233;
	2368	1361	0.036914	0.098025	0.0047	0	0	0	1	0	1	0	0	-21.3047	-0.9622	21.4583	0.8525;
	1394	1362	0.03679	0.081728	0.0039	0	0	0	1	0	1	0	0	-24.3129	2.2537	24.5230	-2.1978;
	1957	1362	0.005432	0.03358	0.0018	0	0	0	1	0	1	0	0	-27.7853	1.3635	27.8251	-1.3085;
	2634	1362	0.001852	0.012099	0.0006	0	0	0	1	0	1	0	0	-9.6000	2.6000	9.6017	-2.6523;
	2701	1362	0.046914	0.118395	0.0057	0	0	0	1	0	1	0	0	-26.6002	7.3462	26.9417	-7.0863;
	2702	1362	0.007654	0.031975	0.0016	0	0	0	1	0	1	0	0	-41.4843	5.5104	41.6111	-5.1499;
	2707	1362	0.018765	0.072099	0.0036	0	0	0	1	0	1	0	0	-13.5605	1.7203	13.5937	-1.9737;
	1393	1362	0.03679	0.081852	0.0039	0	0	0	1	0	1	0	0	-12.6856	-0.0435	12.7419	-0.2429;
	1467	1363	0.005867	0.03919	0.083	448	448	448	1	0	1	0	0	124.7581	-13.1749	-123.9715	8.7751;
	5365	1363	0.003812	0.025482	0.0466	0	0	0	1	0	1	0	0	134.3542	-8.5235	-133.7631	7.0537;
	5165	1364	0.037289	0.094734	0.0001	0	0	0	1	0	1	0	0	-4.8365	-12.8834	4.9029	13.0414;
	3779	1365	0.00316	0.021017	0.0375	528	528	528	1	0	1	0	0	-28.4910	4.5337	28.5154	-8.5335;
	3830	1365	0.004612	0.030706	0.0547	524	524	524	1	0	1	0	0	88.0990	3.7992	-87.7778	-7.7602;
	4136	1366	0.006299	0.028219	0.0003	0	0	0	1	0	1	0	0	-20.6265	11.5497	20.6600	-11.4312;
	4496	1367	0.0451	0.082641	0.0044	0	0	0	1	0	1	0	0	1.0035	-2.9688	-1.0000	2.5000;
	5389	1368	0.063333	0.161605	0.0076	0	0	0	1	0	1	0	0	3.9629	-4.8651	-3.9422	4.0893;
	3853	1370	0.000138	0.001363	0.2025	0	0	0	1	0	1	0	0	0.0002	-21.9917	0.0000	0.0000;
	3853	1369	0.000158	0.001323	0.1822	0	0	0	1	0	1	0	0	0.0001	-19.7869	0.0000	0.0000;
	2468	1371	0.000741	0.001481	0.0021	0	0	0	1	0	1	0	0	1.3000	0.5725	-1.3000	-0.8000;
	5800	1372	0.034014	0.086672	0.001	0	0	0	1	0	1	0	0	5.5723	-3.0114	-5.5592	2.9412;
	1715	1375	0.011633	0.021293	0.0127	0	0	0	1	0	1	0	0	16.5322	3.4325	-16.5000	-4.7000;
	1721	1374	0.008062	0.016377	0.0115	0	0	0	1	0	1	0	0	5.8027	0.3019	-5.8000	-1.5000;
	1722	1373	0.007307	0.014613	0.0112	0	0	0	1	0	1	0	0	13.3133	2.9645	-13.3000	-4.1000;
	1805	1376	0.000559	0.001024	0.0729	0	0	0	1	0	1	0	0	36.7069	3.2881	-36.7000	-11.6000;
	1387	1377	0.021083	0.038593	0.0279	0	0	0	1	0	1	0	0	0.0000	0.1000	0.0005	-2.9422;
	3275	1377	0.001512	0.003779	0.0001	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	-0.0102;
	5323	1377	0.001764	0.006047	0.0001	0	0	0	1	0	1	0	0	1.4529	-1.2544	-1.4528	1.2444;
	5325	1377	0.031242	0.127488	0.0017	0	0	0	1	0	1	0	0	29.8970	1.6958	-29.6276	-0.7713;
	5324	1377	0.031494	0.127992	0.0023	0	0	0	1	0	1	0	0	9.6634	6.9599	-9.6200	-7.0207;
	5340	1379	0.021111	0.055679	0.0026	0	0	0	1	0	1	0	0	0.0000	-0.2889	-0.0000	-0.0000;
	2086	1378	0.044938	0.12284	0.0057	0	0	0	1	0	1	0	0	10.4505	0.7236	-10.4024	-1.1759;
	4026	1380	0.001235	0.003704	0.0002	0	0	0	1	0	1	0	0	5.8004	0.9788	-5.8000	-1.0000;
	4103	1381	0.000292	0.002538	0.2546	409	409	409	1	0	1	0	0	127.2531	-20.8122	-127.2118	-8.0593;
	1782	1382	0.058201	0.116654	0.0012	0	0	0	1	0	1	0	0	13.5112	3.6013	-13.4000	-3.5000;
	2550	1383	0.069035	0.233308	0.0028	0	0	0	1	0	1	0	0	8.8519	-1.7252	-8.8000	1.6000;
	5326	1384	0.000123	0.001235	0.0002	0	0	0	1	0	1	0	0	-42.4511	12.8602	42.4532	-12.8622;
	4869	1385	0.000632	0.004306	0.0081	566	566	566	1	0	1	0	0	-11.8653	-10.3496	11.8667	9.4378;
	2355	1386	0.071907	0.195263	0.0025	0	0	0	1	0	1	0	0	-13.9000	2.1000	14.0342	-2.0028;
	3726	1386	0.001764	0.003275	0.0025	0	0	0	1	0	1	0	0	-6.0000	-2.3000	6.0007	2.0327;
	3937	1386	0.067599	0.182036	0.0029	0	0	0	1	0	1	0	0	21.7372	0.5287	-21.4478	-0.0652;
	5267	1386	0.015369	0.04132	0.0005	0	0	0	1	0	1	0	0	13.1116	0.4769	-13.0871	-0.4648;
	4473	1389	0.004787	0.01285	0.0232	0	0	0	1	0	1	0	0	46.0771	-7.2936	-45.9795	5.1026;
	5306	1389	0.003275	0.014361	0.0069	0	0	0	1	0	1	0	0	-31.2702	3.0700	31.3009	-3.6636;
	1672	1390	0.041824	0.180146	0.0022	0	0	0	1	0	1	0	0	-19.8963	-0.9086	20.0584	1.3793;
	2058	1390	0.04132	0.14059	0.0017	0	0	0	1	0	1	0	0	-27.1000	-6.6000	27.4205	7.5165;
	3293	1390	0.041068	0.16906	0.0021	0	0	0	1	0	1	0	0	-24.4919	-1.1867	24.7342	1.9678;
	4024	1390	0.067775	0.174099	0.0019	0	0	0	1	0	1	0	0	-6.0772	0.8685	6.1019	-1.0030;
	5550	1390	0.035928	0.074502	0.0135	0	0	0	1	0	1	0	0	-6.4381	-0.8544	6.4525	-0.5220;
	5790	1390	0.031998	0.081129	0.001	0	0	0	1	0	1	0	0	-17.3085	3.6272	17.4050	-3.4868;
	2548	1390	0.06324	0.158982	0.0072	0	0	0	1	0	1	0	0	-17.5733	5.1727	17.7801	-5.4025;
	4023	1390	0.065508	0.166037	0.0019	0	0	0	1	0	1	0	0	-13.8632	-1.0066	13.9869	1.1238;
	4971	1390	0.039305	0.102797	0.0181	0	0	0	1	0	1	0	0	-4.4000	1.6000	4.4097	-3.4658;
	5549	1390	0.03094	0.06382	0.0116	0	0	0	1	0	1	0	0	-20.3309	-2.2424	20.4560	1.2980;
	3456	1392	0.001244	0.008415	0.0309	0	0	0	1	0	1	0	0	0.7929	-4.6846	-0.7928	1.1570;
	4120	1392	0.002114	0.014242	0.0486	440	440	440	1	0	1	0	0	-0.7927	-4.3920	0.7928	-1.1570;
	3430	1394	0.001852	0.004198	0.0002	0	0	0	1	0	1	0	0	-24.3024	2.2568	24.3129	-2.2537;
	2620	1393	0.044198	0.094074	0.0044	0	0	0	1	0	1	0	0	-11.8261	-0.4770	11.8856	0.1435;
	2763	1395	0.136558	0.304107	0.0033	0	0	0	1	0	1	0	0	3.6173	0.5843	-3.6000	-0.9000;
	2671	1397	0.023935	0.060469	0.0007	0	0	0	1	0	1	0	0	21.5394	-1.2911	-21.4295	1.4980;
	3068	1397	0.031494	0.079869	0.0009	0	0	0	1	0	1	0	0	-22.0739	2.0028	22.2295	-1.6980;
	3412	1398	0.042983	0.090073	0.0047	0	0	0	1	0	1	0	0	-5.8213	-0.4967	5.8358	0.0546;
	5559	1398	0.007811	0.016125	0.0002	0	0	0	1	0	1	0	0	18.0610	-0.0136	-18.0358	0.0454;
	2156	1399	0.036281	0.082389	0.001	0	0	0	1	0	1	0	0	27.3363	5.9548	-27.0669	-5.4472;
	3885	1399	0.015117	0.036281	0.0004	0	0	0	1	0	1	0	0	-17.9000	-8.9000	17.9595	9.0020;
	5169	1399	0.000756	0.001764	0	0	0	0	1	0	1	0	0	-2.0027	-0.9940	2.0027	0.9941;
	5327	1399	0.028723	0.090451	0.001	0	0	0	1	0	1	0	0	2.4037	4.8721	-2.3953	-4.9490;
	3211	1400	0.000617	0.001235	0.0006	0	0	0	1	0	1	0	0	6.0002	2.0345	-6.0000	-2.1000;
	5004	1401	0.046359	0.095994	0.0011	0	0	0	1	0	1	0	0	15.2720	3.3276	-15.1637	-3.2173;
	5003	1401	0.046611	0.09801	0.0011	0	0	0	1	0	1	0	0	16.4846	2.7170	-16.3602	-2.5695;
	5005	1402	0.001719	0.008	0.0132	0	0	0	1	0	1	0	0	38.6226	-0.0947	-38.6000	-1.3000;
	5328	1403	0.009948	0.01821	0	0	0	0	1	0	1	0	0	0.3000	0.0000	-0.3000	0.0000;
	5285	1404	0.013354	0.034266	0.0004	0	0	0	1	0	1	0	0	12.5833	1.1939	-12.5621	-1.1796;
	2577	1404	0.043689	0.110784	0.0017	0	0	0	1	0	1	0	0	9.4770	0.8483	-9.4379	-0.9204;
	5329	1405	0.000252	0.001008	0	0	0	0	1	0	1	0	0	-1.4000	-0.5000	1.4000	0.5000;
	2352	1406	0.091459	0.249685	0.0028	0	0	0	1	0	1	0	0	19.3153	-1.0389	-19.0000	1.6000;
	4353	1407	0.112634	0.206176	0.0021	0	0	0	1	0	1	0	0	-1.5097	-2.4416	1.5180	2.2354;
	5624	1407	0.097905	0.179214	0.0018	0	0	0	1	0	1	0	0	7.4786	-3.2449	-7.4180	3.1646;
	5330	1410	0.012346	0.024943	0.0002	0	0	0	1	0	1	0	0	-0.0989	-2.9173	0.1000	2.9000;
	1959	1411	0.019929	0.079592	0.0093	0	0	0	1	0	1	0	0	-32.5531	4.4956	32.7552	-4.6854;
	3721	1411	0.051071	0.160116	0.0096	0	0	0	1	0	1	0	0	-5.0918	0.5180	5.1047	-1.5088;
	3884	1411	0.008566	0.018896	0.0213	0	0	0	1	0	1	0	0	-11.5687	1.6712	11.5800	-3.9351;
	3884	1411	0.008566	0.018896	0.0213	0	0	0	1	0	1	0	0	-11.5687	1.6712	11.5800	-3.9351;
	1306	1414	0.021482	0.055185	0.0026	0	0	0	1	0	1	0	0	-29.8615	-1.4033	30.0438	1.5962;
	1820	1414	0.004568	0.012716	0.0457	0	0	0	1	0	1	0	0	-22.0000	-2.9000	22.0208	-1.9130;
	4361	1414	0.049012	0.132963	0.0062	0	0	0	1	0	1	0	0	-20.8000	-3.1000	21.0079	3.0113;
	5128	1415	0.000608	0.004067	0.0071	0	0	0	1	0	1	0	0	46.8398	5.3859	-46.8279	-6.1126;
	5695	1415	0.002054	0.013689	0.0253	541	541	541	1	0	1	0	0	83.0721	-0.9057	-82.9476	-1.1414;
	2883	1416	0.001764	0.005039	0.0056	0	0	0	1	0	1	0	0	3.0577	-4.0383	-3.0573	3.4786;
	3191	1416	0.063593	0.161275	0.0018	0	0	0	1	0	1	0	0	13.7627	1.9004	-13.6427	-1.7786;
	5601	1417	0.00126	0.003779	0.0001	0	0	0	1	0	1	0	0	12.0017	2.2943	-12.0000	-2.3000;
	5833	1418	0.000504	0.001008	0	0	0	0	1	0	1	0	0	-12.1664	7.6207	12.1674	-7.6187;
	5331	1419	0.000504	0.001764	0.0018	0	0	0	1	0	1	0	0	0.0000	-0.1892	-0.0000	-0.0000;
	2246	1420	0.020937	0.064651	0.001	0	0	0	1	0	1	0	0	-10.0493	1.1060	10.0700	-1.1455;
	4173	1420	0.026455	0.084656	0.001	0	0	0	1	0	1	0	0	27.9478	-1.8628	-27.7498	2.3922;
	5827	1420	0.013605	0.062938	0.0076	0	0	0	1	0	1	0	0	10.1449	8.9674	-10.1202	-9.6467;
	4704	1421	0.029151	0.078005	0.0009	0	0	0	1	0	1	0	0	8.7128	6.1509	-8.6805	-6.1571;
	5798	1421	0.031998	0.083144	0.001	0	0	0	1	0	1	0	0	7.6710	-10.2245	-7.6195	10.2571;
	2494	1422	0.049568	0.127321	0.006	0	0	0	1	0	1	0	0	20.3134	10.2678	-20.0634	-10.2357;
	2885	1422	0.028876	0.078765	0.0039	0	0	0	1	0	1	0	0	-16.9000	-2.2000	16.9853	2.0476;
	4650	1422	0.058988	0.149741	0.0071	0	0	0	1	0	1	0	0	25.1022	-4.8333	-24.7219	5.0881;
	1829	1423	0.009826	0.025951	0.0003	0	0	0	1	0	1	0	0	16.7871	2.1743	-16.7610	-2.1377;
	1829	1423	0.014865	0.039808	0.0005	0	0	0	1	0	1	0	0	10.9558	1.4536	-10.9390	-1.4623;
	2619	1425	0.033086	0.069383	0.0032	0	0	0	1	0	1	0	0	-1.6485	2.5709	1.6518	-2.8945;
	3253	1424	0.014938	0.040494	0.0018	0	0	0	1	0	1	0	0	-39.7461	2.0622	39.9849	-1.5944;
	2620	1425	0.033086	0.069506	0.0032	0	0	0	1	0	1	0	0	11.8261	0.4770	-11.7815	-0.7146;
	3252	1425	0.014938	0.040494	0.0018	0	0	0	1	0	1	0	0	-7.8197	-2.8672	7.8297	2.7091;
	3694	1426	0.002716	0.007519	0.0391	0	0	0	1	0	1	0	0	25.3313	-1.5939	-25.3161	-2.8307;
	3694	1426	0.004631	0.008476	0.0207	0	0	0	1	0	1	0	0	20.8017	-3.8629	-20.7839	1.5307;
	3898	1428	0.010758	0.044621	0.0011	0	0	0	1	0	1	0	0	7.8070	1.8212	-7.8000	-1.9000;
	3898	1427	0.034713	0.063542	0.0007	0	0	0	1	0	1	0	0	19.8391	0.7862	-19.7000	-0.6000;
	3626	1429	0.007432	0.019803	0.0019	0	0	0	1	0	1	0	0	-29.6908	19.7430	29.7800	-19.7067;
	2015	1430	0.000356	0.000731	0.0415	0	0	0	1	0	1	0	0	22.7016	-0.7444	-22.7000	-4.1000;
	3908	1431	0.065256	0.173091	0.0065	0	0	0	1	0	1	0	0	-17.8000	-2.1000	18.0200	2.0565;
	5334	1431	0.000252	0.001008	0.0001	0	0	0	1	0	1	0	0	25.2284	0.0847	-25.2268	-0.0880;
	5335	1431	0.000252	0.001008	0.0008	0	0	0	1	0	1	0	0	22.3945	-0.0047	-22.3932	-0.0685;
	5337	1432	0.001167	0.002137	0	0	0	0	1	0	1	0	0	-0.1000	1.3000	0.1000	-1.3000;
	982	1433	0.07	0.188889	0.0091	0	0	0	1	0	1	0	0	22.7023	-1.1131	-22.3639	1.0680;
	5056	1433	0.027654	0.075309	0.0036	0	0	0	1	0	1	0	0	1.1232	-1.7993	-1.1222	1.4282;
	5124	1433	0.022222	0.060741	0.0029	0	0	0	1	0	1	0	0	-20.7375	3.3284	20.8325	-3.3694;
	5391	1433	0.023086	0.062346	0.0031	0	0	0	1	0	1	0	0	17.3125	-0.1181	-17.2464	-0.0269;
	4025	1434	0.115646	0.293777	0.0033	0	0	0	1	0	1	0	0	4.6089	-8.0731	-4.5136	7.9738;
	5349	1434	0.065508	0.166793	0.0019	0	0	0	1	0	1	0	0	-4.8826	5.0517	4.9136	-5.1738;
	4073	1435	0.02642	0.099012	0.005	0	0	0	1	0	1	0	0	6.6330	-1.2792	-6.6222	0.7713;
	4543	1435	0.028889	0.097901	0.0047	0	0	0	1	0	1	0	0	29.1992	0.0021	-28.9778	0.2287;
	1439	1436	2e-05	9.8e-05	0.0111	0	0	0	1	0	1	0	0	0.0000	-1.2222	0.0000	0.0000;
	2561	1437	0.000968	0.005906	0.0602	461	461	461	1	0	1	0	0	188.3582	-75.4557	-188.0040	70.9103;
	3018	1437	0.001331	0.009015	0.0906	461	461	461	1	0	1	0	0	-130.8367	69.0606	131.1040	-77.4103;
	1068	1438	0.035273	0.092391	0.001	0	0	0	1	0	1	0	0	-10.8765	-1.4363	10.9191	1.4480;
	4559	1438	0.000857	0.002394	0.0021	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	-0.2111;
	5062	1438	0.012094	0.05165	0.0006	0	0	0	1	0	1	0	0	-15.0000	-6.9000	15.0331	6.9814;
	1068	1438	0.034064	0.09093	0.001	0	0	0	1	0	1	0	0	-11.0684	-1.5313	11.1111	1.5453;
	2442	1439	0.00561	0.030894	0.0567	413	413	413	1	0	1	0	0	-53.1787	-25.2602	53.3510	20.0225;
	5025	1439	0.003812	0.025383	0.0471	540	540	540	1	0	1	0	0	-27.7720	3.0808	27.7998	-8.0836;
	929	1440	0.010582	0.046359	0.001	0	0	0	1	0	1	0	0	-15.2857	-2.5633	15.3095	2.5610;
	1250	1440	0.014109	0.044596	0.001	0	0	0	1	0	1	0	0	-17.3703	-1.4084	17.4105	1.4287;
	1623	1440	0.035273	0.099521	0.001	0	0	0	1	0	1	0	0	2.0419	-1.4589	-2.0399	1.3576;
	1780	1440	0.001915	0.011817	0.0209	0	0	0	1	0	1	0	0	58.7003	-3.4498	-58.6387	1.5904;
	2549	1440	0.005795	0.023432	0.004	0	0	0	1	0	1	0	0	-2.9568	4.6160	2.9586	-5.0377;
	1787	1441	0.034321	0.087037	0.004	0	0	0	1	0	1	0	0	29.3708	-3.8546	-29.1000	4.1000;
	5339	1442	0.000504	0.001764	0.0018	0	0	0	1	0	1	0	0	0.0000	-0.1894	0.0000	0.0000;
	1691	1443	0.081381	0.179894	0.0021	0	0	0	1	0	1	0	0	8.9662	0.0404	-8.9000	-0.1000;
	4251	1444	0.008272	0.018519	0.0008	0	0	0	1	0	1	0	0	17.1222	-2.4395	-17.1000	2.4000;
	2504	1445	0.005039	0.019148	0.0268	0	0	0	1	0	1	0	0	-14.7036	-0.0661	14.7138	-2.7850;
	2745	1445	0.070547	0.192744	0.0027	0	0	0	1	0	1	0	0	-12.8313	-0.1191	12.9409	0.1297;
	4231	1445	0.003275	0.011086	0.013	0	0	0	1	0	1	0	0	-31.0000	2.7000	31.0296	-4.0015;
	4720	1445	0.112371	0.291509	0.0033	0	0	0	1	0	1	0	0	-8.6950	-0.3875	8.7754	0.2436;
	5313	1445	0.038801	0.098514	0.001	0	0	0	1	0	1	0	0	-7.6377	-0.1885	7.6588	0.1346;
	2504	1445	0.004031	0.014109	0.014	0	0	0	1	0	1	0	0	-19.7972	1.5207	19.8121	-2.9784;
	2745	1445	0.107332	0.198791	0.0021	0	0	0	1	0	1	0	0	-11.5334	1.5855	11.6709	-1.5553;
	2504	1445	0.010756	0.019689	0.0139	0	0	0	1	0	1	0	0	-12.3039	3.5497	12.3209	-5.0175;
	4928	1446	0.005233	0.024413	0.0435	0	0	0	1	0	1	0	0	132.6604	11.2827	-131.8553	-12.5141;
	5526	1446	0.002252	0.01037	0.0182	0	0	0	1	0	1	0	0	-119.5632	-2.5880	119.8480	1.8358;
	4927	1446	0.00397	0.02639	0.0537	413	413	413	1	0	1	0	0	149.0471	-19.3917	-148.2631	18.4946;
	2976	1447	0.034321	0.088518	0.0042	0	0	0	1	0	1	0	0	0.6572	8.8140	-0.6306	-9.1868;
	5828	1447	0.031482	0.083333	0.0039	0	0	0	1	0	1	0	0	15.3576	-7.6594	-15.2694	7.4868;
	1273	1449	0.141597	0.439657	0.0056	0	0	0	1	0	1	0	0	-9.5611	-1.1195	9.6936	0.9692;
	1329	1449	0.005291	0.013605	0.0002	0	0	0	1	0	1	0	0	-6.0448	-0.6300	6.0467	0.6145;
	3068	1448	0.048123	0.121945	0.0013	0	0	0	1	0	1	0	0	-18.5162	-1.6551	18.6834	1.9479;
	3089	1449	0.062484	0.139834	0.0016	0	0	0	1	0	1	0	0	-32.7248	3.3696	33.4100	-1.9968;
	4605	1449	0.028219	0.071554	0.0014	0	0	0	1	0	1	0	0	-12.9118	-9.2621	12.9827	9.3002;
	4790	1448	0.055682	0.139078	0.0016	0	0	0	1	0	1	0	0	-15.0873	3.3457	15.2194	-3.1778;
	5702	1449	0.018392	0.040312	0.0005	0	0	0	1	0	1	0	0	-0.0000	0.0919	0.0000	-0.1430;
	5823	1448	0.012346	0.037541	0.0004	0	0	0	1	0	1	0	0	-29.7110	-2.7035	29.8200	2.9947;
	2672	1450	0.005314	0.024119	0.0425	0	0	0	1	0	1	0	0	-30.3659	-43.8800	30.4980	39.8947;
	4727	1450	0.003398	0.017541	0.0314	0	0	0	1	0	1	0	0	108.1544	29.2337	-107.7664	-30.6831;
	2672	1450	0.005412	0.024571	0.0461	0	0	0	1	0	1	0	0	-29.8052	-43.3090	29.9348	38.9243;
	1453	1451	0.006159	0.011274	0.0058	0	0	0	1	0	1	0	0	3.8958	0.7551	-3.8948	-1.3696;
	1453	1451	0.004699	0.008601	0.0045	0	0	0	1	0	1	0	0	5.1064	1.1546	-5.1052	-1.6304;
	5340	1452	0.000247	0.001235	0	0	0	0	1	0	1	0	0	0.0000	-0.5000	-0.0000	0.5000;
	4006	1454	0.00126	0.003275	0	0	0	0	1	0	1	0	0	1.5407	-3.1626	-1.5406	3.1630;
	1005	1455	0.001256	0.008251	0.2389	0	0	0	1	0	1	0	0	98.1181	-23.6008	-98.0086	-2.3405;
	4786	1455	0.000158	0.000652	0.0729	413	413	413	1	0	1	0	0	-50.1050	-0.3582	50.1086	-7.7595;
	976	1456	0.012346	0.037037	0.0015	0	0	0	1	0	1	0	0	15.0280	-2.9707	-15.0000	2.9000;
	4825	1458	0.008209	0.015026	0.0002	0	0	0	1	0	1	0	0	1.0002	-1.0199	-1.0000	1.0000;
	4825	1457	0.008209	0.015026	0.0002	0	0	0	1	0	1	0	0	1.0002	-1.0199	-1.0000	1.0000;
	2694	1459	0.008566	0.022172	0.0002	0	0	0	1	0	1	0	0	15.5885	-5.7852	-15.5664	5.8210;
	5313	1459	0.007811	0.020156	0.0002	0	0	0	1	0	1	0	0	7.3376	1.0099	-7.3336	-1.0210;
	3479	1460	0.149811	0.308818	0.0034	0	0	0	1	0	1	0	0	-4.0984	-1.3538	4.1251	1.0582;
	5341	1461	0.001047	0.006973	0.0132	0	0	0	1	0	1	0	0	19.6456	-10.6736	-19.6411	9.2245;
	3219	1462	0.002771	0.005795	0.0056	0	0	0	1	0	1	0	0	10.0028	2.0214	-10.0000	-2.6000;
	4354	1465	0.07483	0.210632	0.0024	0	0	0	1	0	1	0	0	20.8887	3.0154	-20.5578	-2.3212;
	3283	1466	0.027901	0.076173	0.0036	0	0	0	1	0	1	0	0	5.7600	10.7000	-5.7209	-10.9804;
	4666	1466	0.016914	0.044691	0.0021	0	0	0	1	0	1	0	0	-24.9857	9.3658	25.0992	-9.2898;
	4682	1466	0.049383	0.132222	0.0063	0	0	0	1	0	1	0	0	8.2700	1.1000	-8.2377	-1.6883;
	5044	1466	0.077037	0.201605	0.0094	0	0	0	1	0	1	0	0	-21.6441	7.6492	22.0319	-7.6341;
	5143	1466	0.00284	0.007531	0.0003	0	0	0	1	0	1	0	0	-27.8085	20.2118	27.8400	-20.1603;
	4665	1466	0.016914	0.044444	0.0021	0	0	0	1	0	1	0	0	-9.2332	3.1294	9.2484	-3.3131;
	5276	1466	0.015938	0.040741	0.0019	0	0	0	1	0	1	0	0	-29.4162	21.1674	29.6120	-20.8701;
	2153	1467	0.005393	0.029649	0.0638	0	0	0	1	0	1	0	0	1.9000	-3.7000	-1.8998	-3.7396;
	2154	1467	0.005393	0.02963	0.0638	0	0	0	1	0	1	0	0	1.9000	-3.7000	-1.8998	-3.7396;
	5365	1467	0.001877	0.012543	0.0344	448	448	448	1	0	1	0	0	-116.5343	17.2138	116.7588	-19.7255;
	1937	1468	0.000589	0.007708	0.2628	2487	2487	2487	1	0	1	0	0	334.3874	-34.8296	-333.8149	11.9925;
	4886	1468	0.00115	0.01169	0.3032	1579	1579	1579	1	0	1	0	0	103.5199	-76.2775	-103.3770	42.9180;
	5116	1468	0.00241	0.024446	0.6325	1828	1828	1828	1	0	1	0	0	-249.0223	-23.0583	250.3310	-36.3726;
	1937	1468	0.000589	0.007708	0.2628	2389	2389	2389	1	0	1	0	0	334.3874	-34.8296	-333.8149	11.9925;
	4886	1468	0.00115	0.01169	0.3032	1579	1579	1579	1	0	1	0	0	103.5199	-76.2775	-103.3770	42.9180;
	4986	1468	0.00153	0.015526	0.4014	1828	1828	1828	1	0	1	0	0	-389.5305	12.4300	391.5664	-38.0069;
	1629	1469	0.013605	0.08516	0.0011	0	0	0	1	0	1	0	0	-40.5000	-6.2000	40.7137	7.4187;
	2757	1469	0.030434	0.05571	0.0001	0	0	0	1	0	1	0	0	0.3000	3.4000	-0.2968	-3.4050;
	3546	1469	0.030486	0.07735	0.0057	0	0	0	1	0	1	0	0	-20.9599	-6.1741	21.0950	5.9014;
	5362	1469	0.012598	0.079365	0.0017	0	0	0	1	0	1	0	0	-15.6828	-6.1651	15.7159	6.1891;
	3287	1469	0.092215	0.209121	0.0022	0	0	0	1	0	1	0	0	4.6420	0.8785	-4.6231	-1.0772;
	4908	1470	0.031975	0.135062	0.0069	0	0	0	1	0	1	0	0	5.8683	-6.3673	-5.8471	5.7183;
	3220	1471	0.004464	0.029669	0.0547	540	540	540	1	0	1	0	0	-33.2511	2.2770	33.2973	-7.9621;
	4910	1471	0.005156	0.034489	0.0638	540	540	540	1	0	1	0	0	100.6194	11.5647	-100.1407	-15.4140;
	2544	1472	0.027595	0.050512	0.0004	0	0	0	1	0	1	0	0	0.0000	-0.0392	0.0000	0.0000;
	5049	1473	0.033086	0.086049	0.004	0	0	0	1	0	1	0	0	-25.0658	0.2865	25.2610	-0.2078;
	5778	1473	0.019753	0.05	0.0024	0	0	0	1	0	1	0	0	39.2425	-4.1563	-38.9610	4.6078;
	3578	1474	0.025951	0.107332	0.0045	0	0	0	1	0	1	0	0	5.5080	0.0387	-5.5000	-0.4500;
	3578	1474	0.025951	0.107332	0.0045	0	0	0	1	0	1	0	0	5.5080	0.0387	-5.5000	-0.4500;
	1716	1475	0.005367	0.029554	0.0308	0	0	0	1	0	1	0	0	24.8231	1.0155	-24.7909	-4.0346;
	3580	1476	0.002771	0.013605	0.0249	0	0	0	1	0	1	0	0	39.8426	1.4609	-39.8000	-3.8343;
	1716	1475	0.004535	0.023683	0.026	0	0	0	1	0	1	0	0	30.9513	1.6124	-30.9091	-4.0902;
	3054	1477	0.040312	0.104056	0.0023	0	0	0	1	0	1	0	0	-20.9649	4.1402	21.1266	-3.9863;
	4382	1477	0.102797	0.222978	0.0025	0	0	0	1	0	1	0	0	-8.6200	0.7841	8.6880	-0.9223;
	5071	1477	0.040539	0.105014	0.0015	0	0	0	1	0	1	0	0	-22.5206	0.4334	22.7023	-0.1338;
	3054	1477	0.04132	0.090552	0.0028	0	0	0	1	0	1	0	0	-23.1845	5.9948	23.3929	-5.8591;
	4744	1478	0.008122	0.036857	0.0655	0	0	0	1	0	1	0	0	37.2968	-29.6941	-37.1482	22.9237;
	4889	1478	0.011081	0.049936	0.0891	0	0	0	1	0	1	0	0	39.0057	5.5989	-38.8496	-15.1665;
	2152	1479	0.000336	0.002173	0.004	471	471	471	1	0	1	0	0	30.2028	7.6560	-30.2000	-8.1000;
	5308	1480	0.02066	0.055682	0.001	0	0	0	1	0	1	0	0	39.9094	0.3285	-39.6000	0.4000;
	4966	1481	0.063744	0.162006	0.0018	0	0	0	1	0	1	0	0	16.6072	-5.5299	-16.4165	5.8309;
	3651	1482	0.00037	0.000988	0.004	0	0	0	1	0	1	0	0	4.9001	1.4682	-4.9000	-1.9000;
	1896	1483	0.000974	0.001783	0.0008	0	0	0	1	0	1	0	0	-0.0000	-0.1000	0.0000	0.0168;
	2014	1483	0.000403	0.001386	0.0001	0	0	0	1	0	1	0	0	11.3300	-4.9152	-11.3294	4.9069;
	2710	1483	0.027967	0.082137	0.002	0	0	0	1	0	1	0	0	-26.0335	10.3565	26.2447	-9.9446;
	2959	1483	0.000504	0.00126	0	0	0	0	1	0	1	0	0	-13.0000	-6.0000	13.0010	6.0025;
	2958	1483	0.000504	0.00126	0	0	0	0	1	0	1	0	0	-13.0000	-6.0000	13.0010	6.0025;
	5562	1483	0.011338	0.044848	0.0014	0	0	0	1	0	1	0	0	-3.3769	-7.5768	3.3843	7.4611;
	1761	1484	0.00156	0.01041	0.0192	541	541	541	1	0	1	0	0	-20.6103	0.8531	20.6165	-2.8974;
	2053	1484	0.000178	0.001659	0.0061	818	818	818	1	0	1	0	0	-0.0000	0.0000	0.0000	-0.6626;
	3763	1484	0.002035	0.012563	0.1094	0	0	0	1	0	1	0	0	153.7154	-17.5322	-153.2714	8.3729;
	3787	1484	0.000257	0.001659	0.003	541	541	541	1	0	1	0	0	-3.7680	6.3510	3.7681	-6.6760;
	1761	1484	0.001432	0.009557	0.0223	541	541	541	1	0	1	0	0	-22.4499	0.8536	22.4566	-3.2310;
	3787	1484	0.000158	0.001067	0.0046	541	541	541	1	0	1	0	0	-5.9320	9.8490	5.9322	-10.3474;
	2527	1485	0.059209	0.159486	0.0019	0	0	0	1	0	1	0	0	12.4327	-1.2381	-12.3500	1.2500;
	2527	1485	0.059209	0.159486	0.0019	0	0	0	1	0	1	0	0	12.4327	-1.2381	-12.3500	1.2500;
	2563	1487	0.068959	0.28511	0.0156	0	0	0	1	0	1	0	0	-17.2531	3.0008	17.4495	-3.9033;
	4202	1487	0.050214	0.205996	0.0246	0	0	0	1	0	1	0	0	-19.8844	2.4037	20.0721	-4.3351;
	4302	1487	0.006727	0.018141	0.0009	0	0	0	1	0	1	0	0	-0.5000	-0.1000	0.5000	0.0009;
	4468	1487	0.100126	0.274402	0.0092	0	0	0	1	0	1	0	0	-7.3704	0.3401	7.4210	-1.2099;
	5141	1487	0.020408	0.055933	0.0023	0	0	0	1	0	1	0	0	-19.6105	10.1846	19.7012	-10.1897;
	5302	1487	0.050516	0.173747	0.0192	0	0	0	1	0	1	0	0	23.0495	-1.1339	-22.8105	-0.1791;
	5723	1487	0.024439	0.067019	0.0023	0	0	0	1	0	1	0	0	-3.6471	2.4538	3.6515	-2.6951;
	5297	1487	0.050542	0.17415	0.02	0	0	0	1	0	1	0	0	27.7915	-0.9491	-27.4454	-0.0872;
	3568	1488	0.004787	0.011338	0.006	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	-0.7200;
	4601	1488	0.00907	0.018141	0.0088	0	0	0	1	0	1	0	0	0.0258	-0.8967	-0.0258	-0.1593;
	3384	1488	0.016125	0.051398	0.0004	0	0	0	1	0	1	0	0	-0.0058	-1.2383	0.0060	1.1909;
	4761	1489	0.003457	0.008395	0	0	0	0	1	0	1	0	0	-1.3134	1.2679	1.3135	-1.2676;
	4761	1489	0.000494	0.008395	0	0	0	0	1	0	1	0	0	-1.7866	0.8321	1.7866	-0.8318;
	2142	1490	0.008542	0.029422	0.0095	0	0	0	1	0	1	0	0	0.0000	-1.0945	0.0000	-0.0000;
	2809	1491	0.003368	0.036373	0.0273	420	420	420	1	0	1	0	0	84.7765	24.3567	-84.5481	-25.0228;
	4873	1492	0.000375	0.001383	0.1711	0	0	0	1	0	1	0	0	33.4041	-18.7818	-33.4000	-0.2000;
	4272	1493	0.027337	0.11678	0.0047	0	0	0	1	0	1	0	0	-15.0464	-0.1386	15.1020	-0.1491;
	5344	1493	0.000171	0.000313	0	0	0	0	1	0	1	0	0	18.7026	-1.9481	-18.7020	1.9491;
	2817	1494	0.003086	0.006173	0.01	0	0	0	1	0	1	0	0	8.0018	-2.9727	-8.0000	1.8000;
	1680	1495	0.04966	0.126455	0.0014	0	0	0	1	0	1	0	0	12.9719	1.8818	-12.8857	-1.7999;
	5754	1495	0.052658	0.143613	0.0019	0	0	0	1	0	1	0	0	9.4622	-0.2550	-9.4143	0.1999;
	1724	1496	0.042076	0.124213	0.0028	0	0	0	1	0	1	0	0	19.9545	5.0360	-19.8000	-4.9000;
	5091	1498	0.000903	0.006023	0.0111	522	522	522	1	0	1	0	0	12.8014	-5.2829	-12.8000	4.0000;
	3033	1499	0.00284	0.007531	0.0003	0	0	0	1	0	1	0	0	21.1630	4.1934	-21.1514	-4.1966;
	4990	1499	0.039877	0.104815	0.0049	0	0	0	1	0	1	0	0	3.0563	-3.8315	-3.0486	3.2966;
	2616	1504	0.03284	0.088765	0.0042	0	0	0	1	0	1	0	0	13.6552	4.5371	-13.5900	-4.8000;
	2635	1506	0.06321	0.14284	0.0065	0	0	0	1	0	1	0	0	17.1222	-1.5328	-16.9623	1.1438;
	4022	1506	0.024074	0.053704	0.0024	0	0	0	1	0	1	0	0	11.7687	3.0368	-11.7377	-3.2438;
	2288	1507	0.063996	0.161754	0.0019	0	0	0	1	0	1	0	0	-12.2261	-3.1914	12.3301	3.2655;
	3428	1507	0.047956	0.087783	0.0025	0	0	0	1	0	1	0	0	-35.5041	-6.1225	36.1520	7.0628;
	4084	1507	0.010532	0.063719	0.0019	0	0	0	1	0	1	0	0	-13.9347	-28.6695	14.0449	29.1491;
	4739	1507	0.024691	0.166515	0.005	0	0	0	1	0	1	0	0	-0.6167	-8.8800	0.6357	8.5123;
	5096	1507	0.027816	0.117662	0.0028	0	0	0	1	0	1	0	0	5.4002	-1.6544	-5.3915	1.4097;
	4084	1507	0.010532	0.063719	0.0019	0	0	0	1	0	1	0	0	-13.9347	-28.6695	14.0449	29.1491;
	2772	1508	0.002359	0.016431	0.0203	0	0	0	1	0	1	0	0	77.8030	9.2145	-77.6653	-10.3904;
	2290	1509	4e-05	0.000988	0.004	1363	1363	1363	1	0	1	0	0	-127.2848	-54.7141	127.2923	54.4950;
	4716	1509	5.9e-05	0.001185	0.004	1363	1363	1363	1	0	1	0	0	840.6500	66.0926	-840.2378	-58.2205;
	4730	1509	4e-05	0.000988	0.004	1363	1363	1363	1	0	1	0	0	-423.5745	-22.3796	423.6455	23.7256;
	5345	1510	0.000123	0.001235	0.0002	0	0	0	1	0	1	0	0	7.2001	-1.7223	-7.2000	1.7000;
	4852	1511	0.010124	0.043086	0.0021	0	0	0	1	0	1	0	0	12.4139	1.9172	-12.4000	-2.1000;
	3389	1512	0.014568	0.089753	0.0079	0	0	0	1	0	1	0	0	77.3719	-10.1239	-76.5478	14.3526;
	5705	1512	0.00716	0.044074	0.0024	0	0	0	1	0	1	0	0	59.3614	-11.6130	-59.1172	12.8584;
	3095	1513	0.059965	0.163265	0.0018	0	0	0	1	0	1	0	0	14.9573	-5.5459	-14.8000	5.8000;
	3060	1514	0.063744	0.153742	0	0	0	0	1	0	1	0	0	2.3766	-7.1048	-2.3432	7.1856;
	3269	1514	0.058705	0.149156	0	0	0	0	1	0	1	0	0	-2.3123	7.2639	2.3432	-7.1856;
	2431	1515	0.070093	0.188461	0.0025	0	0	0	1	0	1	0	0	0.6611	-1.2328	-0.6599	0.9882;
	5126	1515	0.078357	0.210708	0.0088	0	0	0	1	0	1	0	0	9.0041	0.7784	-8.9401	-1.4882;
	4236	1517	0.110545	0.202352	0.0021	0	0	0	1	0	1	0	0	13.8815	1.1743	-13.6842	-1.0382;
	4236	1517	0.08642	0.191232	0.0021	0	0	0	1	0	1	0	0	15.1021	2.4489	-14.9158	-2.2618;
	2120	1518	0.065356	0.166238	0.0019	0	0	0	1	0	1	0	0	15.7295	-4.7206	-15.5593	4.9576;
	3665	1518	0.033333	0.090829	0.0021	0	0	0	1	0	1	0	0	-6.8382	-4.2994	6.8593	4.1424;
	3756	1519	0.061476	0.209625	0.0025	0	0	0	1	0	1	0	0	25.1027	-0.5197	-24.7389	1.4974;
	3914	1519	0.053918	0.146888	0.0017	0	0	0	1	0	1	0	0	-13.5790	0.9389	13.6764	-0.8491;
	4560	1519	0.017863	0.060695	0.0007	0	0	0	1	0	1	0	0	17.6910	0.2572	-17.6375	-0.1483;
	3447	1520	0.049131	0.204082	0.0025	0	0	0	1	0	1	0	0	-23.0945	2.1532	23.3477	-1.3647;
	3756	1520	0.005543	0.018896	0.0002	0	0	0	1	0	1	0	0	27.3804	3.3919	-27.3408	-3.2781;
	3756	1520	0.005795	0.0194	0.0002	0	0	0	1	0	1	0	0	26.6461	3.1671	-26.6070	-3.0572;
	5844	1521	0.000968	0.00644	0.0121	545	545	545	1	0	1	0	0	0.0000	-1.2867	0.0000	0.0000;
	2369	1522	0.064815	0.170741	0.0081	0	0	0	1	0	1	0	0	-23.7000	0.5000	24.0563	-0.4022;
	2613	1522	0.058778	0.149012	0.007	0	0	0	1	0	1	0	0	0.3881	-1.4410	-0.3873	0.7069;
	4066	1522	0.010247	0.027778	0.0013	0	0	0	1	0	1	0	0	-14.1822	2.0056	14.2023	-2.0880;
	5558	1522	0.022469	0.057407	0.0028	0	0	0	1	0	1	0	0	-9.8047	-6.9601	9.8355	6.7458;
	5743	1522	0.012222	0.026914	0.0021	0	0	0	1	0	1	0	0	-13.5254	2.6899	13.5476	-2.8620;
	4066	1522	0.012346	0.027407	0.0021	0	0	0	1	0	1	0	0	-13.7925	2.9022	13.8159	-3.0711;
	3277	1523	0.011773	0.053926	0.0962	427	427	427	1	0	1	0	0	68.5075	-11.5076	-68.0200	2.7940;
	2360	1524	0.000966	0.009803	0.2526	1579	1579	1579	1	0	1	0	0	149.6285	14.8155	-149.4335	-41.8254;
	3434	1524	0.002015	0.020838	0.5401	1579	1579	1579	1	0	1	0	0	299.6586	-45.1904	-298.0763	-0.2735;
	2359	1524	0.000963	0.009792	0.2541	1579	1579	1579	1	0	1	0	0	144.7179	14.7529	-144.5355	-42.0585;
	4814	1525	0.029383	0.123951	0.0065	0	0	0	1	0	1	0	0	20.9803	0.7603	-20.8632	-0.9823;
	4815	1525	0.029383	0.123951	0.0065	0	0	0	1	0	1	0	0	9.5621	1.6104	-9.5368	-2.2177;
	1641	1530	0.041572	0.113379	0.0018	0	0	0	1	0	1	0	0	-11.9319	11.3480	12.0443	-11.2218;
	2424	1530	0.014865	0.061476	0.0008	0	0	0	1	0	1	0	0	-18.5100	5.8608	18.5664	-5.7075;
	3453	1530	0.108088	0.299824	0.0027	0	0	0	1	0	1	0	0	-11.4000	2.9000	11.5524	-2.7447;
	4151	1530	0.096246	0.262283	0.0029	0	0	0	1	0	1	0	0	-12.6612	3.3840	12.8295	-3.2126;
	5216	1530	0.058201	0.161502	0.0017	0	0	0	1	0	1	0	0	-10.7674	6.6130	10.8607	-6.5240;
	2424	1530	0.014865	0.061476	0.0008	0	0	0	1	0	1	0	0	-18.5100	5.8608	18.5664	-5.7075;
	3758	1531	0.004207	0.029077	0.0547	448	448	448	1	0	1	0	0	209.3540	-29.5183	-207.6655	35.1160;
	4706	1531	0.002805	0.019378	0.0365	515	515	515	1	0	1	0	0	-122.7402	2.9687	123.1231	-4.3674;
	2335	1532	0.01285	0.055933	0.0035	0	0	0	1	0	1	0	0	14.9736	1.9107	-14.9450	-2.1446;
	4941	1532	0.073318	0.185941	0.0038	0	0	0	1	0	1	0	0	14.6978	-3.3089	-14.5371	3.3267;
	4940	1532	0.074578	0.22197	0.007	0	0	0	1	0	1	0	0	9.0780	-1.1571	-9.0179	0.6179;
	4452	1533	0.065004	0.182414	0.0021	0	0	0	1	0	1	0	0	20.0466	1.0718	-19.8000	-0.6000;
	5346	1534	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0	2.0000	0.5901	-2.0000	-0.6000;
	1844	1535	0.018392	0.114386	0.0015	0	0	0	1	0	1	0	0	28.3397	-0.0889	-28.2000	0.8000;
	1787	1536	0.046049	0.117284	0.0058	0	0	0	1	0	1	0	0	19.2766	2.4582	-19.1192	-2.6943;
	2584	1536	0.042469	0.114321	0.0055	0	0	0	1	0	1	0	0	-2.1173	-0.8858	2.1192	0.2943;
	1555	1539	0.026173	0.069753	0.0139	0	0	0	1	0	1	0	0	-19.7000	-1.5000	19.7977	0.3052;
	1572	1539	0.062099	0.167778	0.0188	0	0	0	1	0	1	0	0	-14.7000	2.9000	14.8371	-4.5030;
	4894	1540	0.012099	0.030617	0.0013	0	0	0	1	0	1	0	0	-60.3779	16.1429	60.8346	-15.1220;
	4959	1539	0.049383	0.128148	0.006	0	0	0	1	0	1	0	0	-57.5415	3.4920	59.1848	0.1568;
	5752	1539	0.011111	0.028518	0.0015	0	0	0	1	0	1	0	0	-18.5579	-1.0566	18.5945	0.9931;
	4139	1539	0.017901	0.048395	0.0023	0	0	0	1	0	1	0	0	-19.6668	-2.2610	19.7340	2.2014;
	5477	1541	0.010311	0.068543	0.1276	541	541	541	1	0	1	0	0	-72.9831	11.7476	73.5135	-22.2599;
	5789	1541	0.001017	0.006912	0.0633	449	449	449	1	0	1	0	0	-184.4465	10.4105	184.7646	-15.1804;
	2481	1542	0.000976	0.013206	0.4448	2487	2487	2487	1	0	1	0	0	606.1509	-68.6065	-602.9352	62.1353;
	2618	1542	0.001017	0.010325	0.2657	1828	1828	1828	1	0	1	0	0	-314.3675	9.8827	315.2671	-30.6494;
	2963	1542	0.001369	0.017997	0.6209	2487	2487	2487	1	0	1	0	0	203.7667	3.4047	-203.2521	-67.1495;
	3645	1542	0.002352	0.025391	0.5704	1579	1579	1579	1	0	1	0	0	-354.6303	-15.1954	357.2991	-19.7980;
	3725	1542	0.002021	0.026575	0.9197	2389	2389	2389	1	0	1	0	0	233.2919	-29.6839	-232.3217	-61.9939;
	2481	1542	0.000976	0.013213	0.4448	2487	2487	2487	1	0	1	0	0	605.8332	-68.5599	-602.6209	62.0659;
	2617	1542	0.001017	0.010325	0.2657	1828	1828	1828	1	0	1	0	0	-315.1021	8.7925	316.0056	-29.5164;
	1857	1543	0.016661	0.030497	0	0	0	0	1	0	1	0	0	-16.0000	-4.9000	16.0444	4.9813;
	5047	1543	0.143109	0.388511	0.0044	0	0	0	1	0	1	0	0	12.0169	-0.7394	-11.8264	0.7844;
	5397	1543	0.000252	0.000504	0	0	0	0	1	0	1	0	0	-5.0176	0.9850	5.0176	-0.9849;
	5884	1543	0.096498	0.265558	0.003	0	0	0	1	0	1	0	0	11.2068	0.2113	-11.0946	-0.2236;
	2946	1544	0.047115	0.12774	0.0013	0	0	0	1	0	1	0	0	9.6909	-2.9322	-9.6458	2.9160;
	5873	1544	0.006299	0.015873	0.0002	0	0	0	1	0	1	0	0	-9.6398	2.9098	9.6458	-2.9160;
	2112	1545	0.023935	0.082389	0.001	0	0	0	1	0	1	0	0	14.0732	-0.9621	-14.0277	1.0146;
	3099	1545	0.017889	0.045855	0.0006	0	0	0	1	0	1	0	0	21.6485	3.7303	-21.5663	-3.5823;
	3564	1545	0.063996	0.162509	0.0018	0	0	0	1	0	1	0	0	-7.1116	11.4384	7.2216	-11.3486;
	5215	1545	0.012598	0.043588	0.0005	0	0	0	1	0	1	0	0	14.0517	-0.9854	-14.0277	1.0163;
	5397	1546	0.071806	0.194004	0.0022	0	0	0	1	0	1	0	0	5.0176	-0.9850	-5.0000	0.8000;
	4889	1547	0.005223	0.034671	0.076	428	428	428	1	0	1	0	0	-255.0338	36.1485	258.0305	-25.1102;
	2023	1548	2.1e-05	0.000301	0.0116	2176	2176	2176	1	0	1	0	0	1303.1900	-75.0262	-1302.8850	78.0369;
	2529	1548	0.000697	0.009107	0.3114	2487	2487	2487	1	0	1	0	0	-1243.2163	77.4937	1252.5421	7.9999;
	2024	1548	1.9e-05	0.00028	0.0108	2176	2176	2176	1	0	1	0	0	1208.1000	-22.7182	-1207.8636	24.9350;
	4885	1548	0.001244	0.016445	0.5652	2487	2487	2487	1	0	1	0	0	-925.0484	86.1929	934.3056	-30.0056;
	1939	1549	0.008272	0.021975	0.001	0	0	0	1	0	1	0	0	-6.4127	-0.5405	6.4159	0.4415;
	3626	1549	0.026914	0.111605	0.0058	0	0	0	1	0	1	0	0	0.5437	-6.5352	-0.5338	5.9562;
	3999	1549	0.026173	0.06716	0.0031	0	0	0	1	0	1	0	0	-15.8224	-5.5035	15.8912	5.3490;
	5663	1549	0.014568	0.03963	0.0018	0	0	0	1	0	1	0	0	-33.5560	-4.2852	33.7128	4.5193;
	3626	1549	0.026914	0.111605	0.0058	0	0	0	1	0	1	0	0	0.5437	-6.5352	-0.5338	5.9562;
	1743	1550	0.005096	0.033837	0.0628	428	428	428	1	0	1	0	0	-13.7965	8.9603	13.8122	-15.8524;
	5348	1550	0.005057	0.030084	0.0567	430	430	430	1	0	1	0	0	125.7908	8.8893	-125.0757	-10.9854;
	3546	1553	0.044848	0.113631	0.0013	0	0	0	1	0	1	0	0	7.9599	4.1741	-7.9257	-4.2255;
	2161	1554	0.005301	0.009703	0.0123	0	0	0	1	0	1	0	0	-7.8292	0.2764	7.8324	-1.5083;
	2644	1554	0.012875	0.032552	0.0007	0	0	0	1	0	1	0	0	14.9703	-1.4956	-14.9414	1.4980;
	2161	1554	0.003023	0.010582	0.0124	0	0	0	1	0	1	0	0	-7.8708	-1.4764	7.8727	0.2351;
	2644	1554	0.013051	0.029201	0.0003	0	0	0	1	0	1	0	0	16.2988	-2.3270	-16.2638	2.3751;
	4207	1556	0.082892	0.223734	0.0044	0	0	0	1	0	1	0	0	13.9827	-1.6143	-13.8192	1.6187;
	5770	1556	0.044671	0.121995	0.0013	0	0	0	1	0	1	0	0	2.9753	0.2117	-2.9712	-0.3289;
	4207	1556	0.059461	0.162258	0.0056	0	0	0	1	0	1	0	0	19.3124	-2.1365	-19.0888	2.1905;
	5349	1557	0.123457	0.228521	0.0025	0	0	0	1	0	1	0	0	21.3937	-7.4650	-20.8000	8.3000;
	1843	1559	0.038148	0.078395	0.0036	0	0	0	1	0	1	0	0	-1.2152	5.9198	1.2281	-6.3066;
	5350	1560	2e-06	0.000198	0.0066	401	401	401	1	0	1	0	0	30.2000	1.8793	-30.2000	-2.6000;
	3262	1561	0.017654	0.074444	0.0039	0	0	0	1	0	1	0	0	4.5443	4.4466	-4.5375	-4.8417;
	4291	1561	0.01	0.041975	0.0021	0	0	0	1	0	1	0	0	13.9829	-5.0835	-13.9625	4.9417;
	2755	1562	0.05291	0.134291	0.001	0	0	0	1	0	1	0	0	23.5669	9.4828	-23.2575	-8.8055;
	3329	1563	0.081633	0.204334	0.0052	0	0	0	1	0	1	0	0	7.2408	-0.6857	-7.1995	0.2502;
	2531	1565	0.000336	0.001481	0.003	0	0	0	1	0	1	0	0	-14.9000	-4.2000	14.9007	3.8617;
	4869	1565	0.000652	0.004346	0.0081	566	566	566	1	0	1	0	0	-37.6783	-15.3189	37.6878	14.4606;
	2530	1565	0.000336	0.001501	0.003	0	0	0	1	0	1	0	0	-9.9000	-3.2000	9.9003	2.8600;
	4698	1567	0.009776	0.020635	0.0187	0	0	0	1	0	1	0	0	26.9669	-2.0439	-26.9000	0.2000;
	1855	1569	0.000123	0.000247	0.001	0	0	0	1	0	1	0	0	-0.0000	0.0000	0.0000	-0.1088;
	5530	1569	0.021975	0.054815	0.0026	0	0	0	1	0	1	0	0	-16.4291	2.1894	16.4849	-2.3323;
	1825	1569	0.002335	0.004274	0.0002	0	0	0	1	0	1	0	0	-3.0000	-1.0000	3.0002	0.9786;
	1856	1569	0.000123	0.000247	0.0006	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	-0.0653;
	1840	1570	0.005679	0.014198	0.0104	0	0	0	1	0	1	0	0	-0.9000	0.2000	0.9001	-1.3601;
	3262	1570	0.033457	0.086173	0.0044	0	0	0	1	0	1	0	0	-18.3961	-6.9088	18.5135	6.7256;
	3395	1570	0.052346	0.14037	0.0168	0	0	0	1	0	1	0	0	-39.8891	4.6630	40.6710	-4.4159;
	3262	1570	0.033086	0.085432	0.0045	0	0	0	1	0	1	0	0	-18.5561	-6.9901	18.6742	6.7986;
	3262	1570	0.033333	0.085556	0.004	0	0	0	1	0	1	0	0	-18.5282	-6.9103	18.6467	6.7731;
	1788	1571	0.006202	0.041343	0.0759	535	535	535	1	0	1	0	0	-294.8841	47.8743	299.9251	-22.6736;
	4684	1571	0.001205	0.008099	0.0152	575	575	575	1	0	1	0	0	209.4148	-1.9816	-208.9411	3.4735;
	4684	1571	0.001225	0.008099	0.0152	575	575	575	1	0	1	0	0	209.3356	-2.4867	-208.8543	3.9763;
	2020	1573	0.068758	0.187579	0.0021	0	0	0	1	0	1	0	0	-27.3051	6.0390	27.8550	-4.7462;
	4400	1576	0.100529	0.273369	0.003	0	0	0	1	0	1	0	0	2.5852	1.5257	-2.5753	-1.7862;
	4881	1576	0.018645	0.06576	0.005	0	0	0	1	0	1	0	0	4.0383	-5.9169	-4.0287	5.4770;
	5228	1576	0.083144	0.246158	0.0024	0	0	0	1	0	1	0	0	7.5042	7.7473	-7.4060	-7.6908;
	5299	1577	0.02037	0.049259	0.0003	0	0	0	1	0	1	0	0	0.0000	-0.0349	-0.0000	-0.0000;
	5351	1578	0.000988	0.005709	0.0101	431	431	431	1	0	1	0	0	13.5024	9.4499	-13.5000	-10.6000;
	4457	1579	0.056552	0.103518	0.001	0	0	0	1	0	1	0	0	2.0926	-0.1337	-2.0903	0.0281;
	4711	1579	0.059965	0.149156	0.0041	0	0	0	1	0	1	0	0	12.5954	-0.5107	-12.5097	0.2719;
	5352	1580	0.020012	0.126593	0.0056	0	0	0	1	0	1	0	0	4.8049	-2.1792	-4.8000	1.6000;
	3771	1581	0.001877	0.012504	0.0223	482	482	482	1	0	1	0	0	18.8606	-3.7675	-18.8544	1.3685;
	3894	1581	0.001462	0.009758	0.0182	482	482	482	1	0	1	0	0	13.5483	3.0936	-13.5456	-5.0685;
	3092	1582	0.029982	0.102293	0.001	0	0	0	1	0	1	0	0	15.3273	-1.7963	-15.2607	1.9167;
	4360	1582	0.016377	0.05543	0.002	0	0	0	1	0	1	0	0	7.3880	-1.3023	-7.3794	1.1182;
	4476	1582	0.00379	0.006937	0.0042	0	0	0	1	0	1	0	0	-0.0000	-0.4000	0.0000	-0.0476;
	5354	1582	0.008566	0.027463	0	0	0	0	1	0	1	0	0	7.9704	-1.8001	-7.9650	1.8173;
	3972	1583	0.024943	0.101209	0.002	0	0	0	1	0	1	0	0	-8.1000	2.9000	8.1178	-3.0362;
	5176	1583	0.02973	0.085412	0.001	0	0	0	1	0	1	0	0	14.4523	-1.2477	-14.3927	1.3145;
	5727	1583	0.023759	0.096548	0.0013	0	0	0	1	0	1	0	0	-0.0000	-0.0000	0.0000	-0.1355;
	3002	1583	0.056941	0.154951	0.0017	0	0	0	1	0	1	0	0	14.5403	-1.4219	-14.4251	1.5572;
	4555	1584	2.8e-05	0.000388	0.0087	1842	1842	1842	1	0	1	0	0	-863.7664	100.6651	863.9500	-99.1252;
	4555	1585	2.8e-05	0.000388	0.0087	1842	1842	1842	1	0	1	0	0	-871.4424	116.8165	871.6300	-115.2199;
	4555	1586	2.8e-05	0.000388	0.0087	1842	1842	1842	1	0	1	0	0	-878.4398	110.0505	878.6300	-108.4179;
	4555	1587	2.8e-05	0.000388	0.0087	1842	1842	1842	1	0	1	0	0	-893.4328	119.5092	893.6300	-117.7800;
	1522	1588	0.020617	0.055556	0.0026	0	0	0	1	0	1	0	0	26.0441	0.8361	-25.9111	-0.7499;
	2561	1589	0.000672	0.003891	0.08	461	461	461	1	0	1	0	0	24.9801	-4.6115	-24.9763	-4.2579;
	2561	1589	0.000632	0.003812	0.0911	461	461	461	1	0	1	0	0	25.5274	-5.0605	-25.5237	-5.0421;
	3353	1590	0.015873	0.042328	0.001	0	0	0	1	0	1	0	0	11.6830	-0.5533	-11.6618	0.5080;
	5355	1590	0.003023	0.006047	0.0001	0	0	0	1	0	1	0	0	12.3428	0.5069	-12.3382	-0.5080;
	2011	1591	0.00083	0.005709	0.0182	420	420	420	1	0	1	0	0	-189.4476	-15.6148	189.7206	15.4906;
	3876	1591	0.001709	0.016636	0.0577	866	866	866	1	0	1	0	0	-268.1871	-0.3291	269.3124	4.9507;
	4175	1591	0.001758	0.017442	0.0547	584	584	584	1	0	1	0	0	-207.2910	-6.3663	207.9825	7.2220;
	2011	1591	0.00083	0.005709	0.0223	420	420	420	1	0	1	0	0	-189.4476	-15.8398	189.7206	15.2646;
	3625	1592	0.000187	0.00349	0.0941	2250	2250	2250	1	0	1	0	0	1049.3250	61.3627	-1047.5053	-38.0574;
	4257	1593	0.026833	0.059889	0.0007	0	0	0	1	0	1	0	0	15.7061	3.4854	-15.6393	-3.4087;
	5027	1593	0.073797	0.187075	0.0021	0	0	0	1	0	1	0	0	8.1095	-1.7015	-8.0607	1.6087;
	3295	1594	0.001605	0.010247	0.0005	0	0	0	1	0	1	0	0	-19.3129	0.1780	19.3180	-0.2042;
	3307	1594	0.003086	0.009012	0.0153	0	0	0	1	0	1	0	0	-0.7000	2.4000	0.7003	-4.1962;
	4022	1594	0.027407	0.070124	0.0032	0	0	0	1	0	1	0	0	-47.9463	5.5647	48.4996	-4.5214;
	5085	1594	0.005059	0.009261	0.035	0	0	0	1	0	1	0	0	-17.1979	-5.4254	17.2111	1.3438;
	5622	1594	0.001975	0.012222	0.0006	0	0	0	1	0	1	0	0	0.4065	-4.4530	-0.4062	4.3846;
	3295	1594	0.001481	0.009383	0.0005	0	0	0	1	0	1	0	0	-21.0871	0.2220	21.0927	-0.2451;
	3617	1594	0.002782	0.005093	0.0092	0	0	0	1	0	1	0	0	-1.7000	-0.9000	1.7001	-0.1801;
	5085	1594	0.004198	0.012963	0.0091	0	0	0	1	0	1	0	0	-12.6021	-5.5746	12.6087	4.5275;
	2730	1595	0.003773	0.025264	0.0466	575	575	575	1	0	1	0	0	132.9113	3.0803	-132.3358	-4.6071;
	4191	1595	0.005195	0.023585	0.0415	0	0	0	1	0	1	0	0	-126.6343	2.2179	127.3682	-3.6280;
	2631	1596	0.031728	0.12358	0.0057	0	0	0	1	0	1	0	0	7.4757	-7.0482	-7.4445	6.5773;
	5734	1597	0.000617	0.001235	0.0019	0	0	0	1	0	1	0	0	2.3000	1.3008	-2.3000	-1.5000;
	5356	1598	0.000222	0.000938	0	0	0	0	1	0	1	0	0	19.1007	-3.3969	-19.1000	3.4000;
	3807	1599	4e-05	0.000988	0.004	1363	1363	1363	1	0	1	0	0	-432.9161	-0.0516	432.9905	1.4857;
	4735	1599	5.9e-05	0.001047	0.004	1363	1363	1363	1	0	1	0	0	-462.1232	-0.8301	462.2483	2.6460;
	4719	1599	7.9e-05	0.001284	0.002	1363	1363	1363	1	0	1	0	0	918.9000	36.9769	-918.2388	-26.4317;
	4561	1600	0.102797	0.280675	0.0032	0	0	0	1	0	1	0	0	10.8844	0.0447	-10.7649	-0.0409;
	5358	1600	0.02318	0.100529	0.0046	0	0	0	1	0	1	0	0	9.9582	0.6994	-9.9351	-1.0591;
	4777	1601	0.081556	0.202099	0.0097	0	0	0	1	0	1	0	0	0.8676	-1.3968	-0.8665	0.3357;
	5374	1601	0.031358	0.082593	0.004	0	0	0	1	0	1	0	0	-18.7672	-1.3200	18.8695	1.1530;
	1619	1602	0.022676	0.073318	0.0008	0	0	0	1	0	1	0	0	3.2773	4.4928	-3.2705	-4.5535;
	3951	1602	0.081885	0.259259	0.0043	0	0	0	1	0	1	0	0	30.5551	-2.8061	-29.8295	4.6535;
	2366	1606	0.055556	0.14642	0.007	0	0	0	1	0	1	0	0	-9.4947	11.7344	9.6144	-12.1800;
	5010	1605	0.01	0.027531	0	0	0	0	1	0	1	0	0	-32.7281	10.4026	32.8365	-10.1043;
	5433	1606	0.011852	0.030988	0.0015	0	0	0	1	0	1	0	0	-7.4845	7.0672	7.4963	-7.1979;
	4395	1606	0.042716	0.112099	0.0053	0	0	0	1	0	1	0	0	-20.4290	17.2268	20.7112	-17.0615;
	5009	1605	0.01	0.027531	0	0	0	0	1	0	1	0	0	-17.7969	10.9378	17.8368	-10.8277;
	2780	1607	0.028721	0.081007	0.1357	0	0	0	1	0	1	0	0	17.0404	-19.6404	-16.9320	4.3608;
	2827	1607	0.012247	0.062222	0.1073	414	414	414	1	0	1	0	0	-158.8557	2.9774	161.6325	-1.0472;
	3034	1607	0.009067	0.042884	0.0861	0	0	0	1	0	1	0	0	-41.9258	-17.9134	42.0799	8.7938;
	3093	1607	0.020602	0.068109	0.1083	0	0	0	1	0	1	0	0	-52.9624	-4.4424	53.4732	-6.2477;
	3277	1607	0.016691	0.075299	0.1336	0	0	0	1	0	1	0	0	-20.2458	-10.4893	20.3069	-4.5688;
	4329	1607	0.008158	0.03516	0.0582	0	0	0	1	0	1	0	0	-132.1055	37.4762	133.4521	-38.4000;
	4760	1607	0.016612	0.078676	0.1316	0	0	0	1	0	1	0	0	48.3969	-7.4980	-48.0639	-6.2026;
	2961	1607	0.023407	0.110815	0.1853	0	0	0	1	0	1	0	0	-98.7777	13.1903	100.8821	-24.5535;
	2781	1608	0.001898	0.021337	0.4245	1579	1579	1579	1	0	1	0	0	-54.4782	-18.5683	54.5270	-30.5228;
	3451	1608	0.001828	0.020533	0.4101	1579	1579	1579	1	0	1	0	0	-172.3007	30.1201	172.8048	-72.7092;
	3960	1608	0.004633	0.051018	1.1581	1263	1263	1263	1	0	1	0	0	-339.4340	-0.4886	344.1373	-83.7600;
	4797	1608	0.001053	0.013843	0.4765	2487	2487	2487	1	0	1	0	0	600.9500	-82.2098	-597.6465	70.1322;
	4886	1608	0.002888	0.031752	0.7595	1579	1579	1579	1	0	1	0	0	52.2884	-89.6006	-52.1653	3.1757;
	4797	1608	0.001053	0.01383	0.4765	2487	2487	2487	1	0	1	0	0	601.5077	-82.3035	-598.1980	70.2663;
	2625	1609	0.044596	0.137365	0.0425	0	0	0	1	0	1	0	0	-25.3383	-3.4923	25.6235	0.0334;
	3081	1609	0.052658	0.118418	0.003	0	0	0	1	0	1	0	0	-23.7000	4.3000	24.0005	-3.9323;
	3444	1609	0.023432	0.070043	0.0008	0	0	0	1	0	1	0	0	-0.0066	-3.1947	0.0088	3.1189;
	4900	1609	0.006803	0.014109	0.007	0	0	0	1	0	1	0	0	-18.0011	0.2475	18.0225	-0.9265;
	2625	1609	0.045855	0.139582	0.0516	0	0	0	1	0	1	0	0	-24.9119	-3.8404	25.1953	-0.5632;
	3080	1609	0.043336	0.113883	0.0031	0	0	0	1	0	1	0	0	-11.9000	-4.2000	11.9675	4.0597;
	2907	1610	0.003319	0.021472	0.0405	524	524	524	1	0	1	0	0	117.5154	-30.0267	-117.0890	28.1800;
	4062	1610	0.001205	0.007684	0.0142	471	471	471	1	0	1	0	0	-115.9043	3.5739	116.0468	-4.2814;
	4235	1611	0.002212	0.014558	0.0299	0	0	0	1	0	1	0	0	-60.6760	16.1916	60.7539	-19.0718;
	4887	1611	0.000435	0.002923	0.0091	500	500	500	1	0	1	0	0	99.9800	-11.4382	-99.9412	10.6673;
	5115	1610	0.000593	0.00397	0.4759	530	530	530	1	0	1	0	0	295.8886	-12.2225	-295.4336	-39.0682;
	4062	1610	0.001146	0.007664	0.0142	493	493	493	1	0	1	0	0	-116.3619	2.7615	116.4985	-3.4646;
	5359	1612	0.000436	0.000797	0.0007	0	0	0	1	0	1	0	0	-33.2141	-19.8847	33.2200	19.8183;
	5360	1613	0.000178	0.001185	0.002	575	575	575	1	0	1	0	0	-13.3997	2.5790	13.4000	-2.8000;
	3067	1614	0.070799	0.154951	0.0017	0	0	0	1	0	1	0	0	-4.0330	2.2085	4.0484	-2.3433;
	4546	1614	0.042832	0.241371	0.0048	0	0	0	1	0	1	0	0	37.1261	3.1272	-36.5484	-0.3567;
	5361	1615	9.9e-05	0.000454	0.001	0	0	0	1	0	1	0	0	0.2000	-0.1136	-0.2000	0.0000;
	4371	1616	0.03225	0.097254	0.0001	0	0	0	1	0	1	0	0	0.0000	-0.0103	0.0000	0.0000;
	4371	1616	0.03225	0.097254	0.0001	0	0	0	1	0	1	0	0	0.0000	-0.0103	0.0000	0.0000;
	2639	1617	0.081129	0.197531	0.0019	0	0	0	1	0	1	0	0	1.9017	-10.5893	-1.8077	10.6279;
	4481	1617	0.038045	0.13026	0.0015	0	0	0	1	0	1	0	0	27.5859	8.5931	-27.2867	-7.7248;
	5183	1617	0.036281	0.098866	0.0011	0	0	0	1	0	1	0	0	8.3357	3.9719	-8.3056	-4.0031;
	2104	1618	0.024364	0.10519	0.0135	0	0	0	1	0	1	0	0	20.9428	1.1832	-20.8346	-2.0500;
	2316	1618	0.026455	0.104308	0.0017	0	0	0	1	0	1	0	0	-2.2221	-6.4663	2.2346	6.3500;
	3339	1619	0.031242	0.101537	0.0012	0	0	0	1	0	1	0	0	18.2190	1.4994	-18.1198	-1.3026;
	3339	1619	0.025195	0.077097	0.0015	0	0	0	1	0	1	0	0	23.8947	1.5531	-23.7575	-1.2902;
	4698	1620	0.015193	0.061854	0.0031	0	0	0	1	0	1	0	0	32.4937	2.3232	-32.3420	-2.0337;
	2129	1621	0.06324	0.155077	0.0017	0	0	0	1	0	1	0	0	-3.0000	0.8000	3.0062	-0.9536;
	3531	1624	0.028521	0.087402	0.001	0	0	0	1	0	1	0	0	-33.1753	-2.2520	33.4759	3.0672;
	4038	1623	0.041824	0.153691	0.002	0	0	0	1	0	1	0	0	-21.1836	-0.1079	21.3623	0.5523;
	5597	1623	0.084404	0.230537	0.002	0	0	0	1	0	1	0	0	-15.5210	0.4156	15.7159	-0.0945;
	5801	1623	0.073621	0.187352	0.0023	0	0	0	1	0	1	0	0	-25.3685	4.5491	25.8363	-3.6019;
	2301	1625	0.005669	0.026094	0.0476	0	0	0	1	0	1	0	0	34.6130	16.3589	-34.5327	-21.1883;
	5029	1625	0.001719	0.01199	0.0213	428	428	428	1	0	1	0	0	111.0038	-11.8145	-110.8070	10.8737;
	3389	1626	0.006667	0.042222	0.0046	0	0	0	1	0	1	0	0	79.3235	-7.5517	-78.9299	9.5509;
	5705	1626	0.002593	0.016049	0.0008	0	0	0	1	0	1	0	0	-59.3614	11.6130	59.4499	-11.1509;
	1953	1627	0.034517	0.073318	0.0009	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	-0.0946;
	2701	1628	0.01284	0.034444	0.0016	0	0	0	1	0	1	0	0	17.2461	-3.2695	-17.2085	3.2020;
	5528	1628	0.012716	0.034321	0.0016	0	0	0	1	0	1	0	0	16.8267	-2.9656	-16.7915	2.8925;
	5131	1630	0.018272	0.041481	0	0	0	0	1	0	1	0	0	7.6665	-3.1951	-7.6516	3.2288;
	5773	1630	0.075062	0.195556	0.0012	0	0	0	1	0	1	0	0	-8.7740	3.2293	8.8516	-3.1288;
	3983	1631	0.028471	0.116654	0.0016	0	0	0	1	0	1	0	0	38.7444	11.7565	-38.3000	-10.1000;
	5469	1632	0.040464	0.123684	0.0015	0	0	0	1	0	1	0	0	14.9735	0.5284	-14.8895	-0.4324;
	5468	1632	0.040464	0.123684	0.0015	0	0	0	1	0	1	0	0	17.4243	0.6434	-17.3107	-0.4572;
	5674	1633	0.018889	0.050988	0.0024	0	0	0	1	0	1	0	0	0.0000	-0.2524	0.0000	0.0000;
	2271	1634	0.161829	0.34389	0.0034	0	0	0	1	0	1	0	0	11.0693	-4.1178	-10.8528	4.2280;
	5363	1637	1.3e-05	9.9e-05	0.001	540	540	540	1	0	1	0	0	-49.0097	5.3303	49.0100	-5.4367;
	3651	1638	0.002741	0.010506	0.0005	0	0	0	1	0	1	0	0	9.9028	3.4567	-9.9000	-3.5000;
	2016	1639	0.000138	0.000336	0.0314	0	0	0	1	0	1	0	0	32.9013	-2.1794	-32.9000	-1.4000;
	5428	1640	0.014321	0.039012	0.0018	0	0	0	1	0	1	0	0	21.2713	6.6749	-21.2042	-6.6826;
	3447	1641	0.081381	0.222474	0.0025	0	0	0	1	0	1	0	0	5.5185	5.7290	-5.4681	-5.8480;
	2217	1642	0.005136	0.009402	0.0004	0	0	0	1	0	1	0	0	-1.1000	0.0000	1.1001	-0.0407;
	3576	1642	0.071554	0.165281	0.0019	0	0	0	1	0	1	0	0	3.4575	0.0017	-3.4492	-0.1768;
	5448	1642	0.001638	0.004334	0.0039	0	0	0	1	0	1	0	0	11.4535	5.1912	-11.4509	-5.5825;
	1863	1643	0.038498	0.097707	0.0011	0	0	0	1	0	1	0	0	-9.1883	1.1209	9.2211	-1.1489;
	5146	1643	0.039557	0.100529	0.0011	0	0	0	1	0	1	0	0	14.1990	-0.0629	-14.1211	0.1489;
	2054	1644	0.029226	0.125649	0.0026	0	0	0	1	0	1	0	0	22.9619	0.8282	-22.8062	-0.4149;
	2542	1645	0.007559	0.015621	0.0217	0	0	0	1	0	1	0	0	-14.1684	1.0143	14.1830	-3.3035;
	3045	1645	0.006218	0.011382	0.0057	0	0	0	1	0	1	0	0	-0.0000	-0.0000	0.0000	-0.6097;
	3601	1645	0.01285	0.048879	0.0683	0	0	0	1	0	1	0	0	-38.4410	-9.3011	38.6252	2.7507;
	4153	1645	0.017637	0.039808	0.0067	0	0	0	1	0	1	0	0	-21.5298	-0.5959	21.6068	0.0558;
	4540	1645	0.014109	0.036281	0.0102	0	0	0	1	0	1	0	0	-26.8922	-2.2740	26.9888	1.4361;
	2542	1645	0.007055	0.016881	0.0194	0	0	0	1	0	1	0	0	-13.5316	0.2857	13.5438	-2.3300;
	4153	1645	0.016125	0.04258	0.0079	0	0	0	1	0	1	0	0	-20.5445	-1.7816	20.6089	1.1098;
	4540	1645	0.013605	0.033762	0.0102	0	0	0	1	0	1	0	0	-28.7801	-2.0440	28.8866	1.2221;
	3197	1646	0.001888	0.013914	0.403	422	422	422	1	0	1	0	0	80.3178	-18.6331	-80.2079	-25.2038;
	4162	1647	0.08642	0.260015	0.0073	0	0	0	1	0	1	0	0	17.8933	0.6990	-17.6235	-0.6257;
	4386	1647	0.048375	0.132275	0.0015	0	0	0	1	0	1	0	0	0.1822	-3.4588	-0.1765	3.3257;
	1814	1648	0.031998	0.137062	0.001	0	0	0	1	0	1	0	0	-14.6162	-5.1825	14.6891	5.3887;
	4778	1648	0.022928	0.06324	0	0	0	0	1	0	1	0	0	11.8192	1.5717	-11.7891	-1.4887;
	3152	1649	0.006979	0.034316	0.0531	0	0	0	1	0	1	0	0	30.0581	-1.2780	-30.0000	-4.2000;
	5364	1650	0.000171	0.000313	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	2556	1651	0.082137	0.180398	0.002	0	0	0	1	0	1	0	0	5.9965	-3.9289	-5.9573	3.8028;
	2989	1651	0.102646	0.348652	0.0041	0	0	0	1	0	1	0	0	14.5864	-2.9207	-14.3757	3.1987;
	4778	1651	0.125397	0.284127	0.0032	0	0	0	1	0	1	0	0	-5.0646	5.6130	5.1330	-5.8014;
	5365	1652	2e-05	9.9e-05	0	0	0	0	1	0	1	0	0	-17.8199	-8.6903	17.8200	8.6906;
	1732	1653	0.063089	0.153162	0.0021	0	0	0	1	0	1	0	0	-1.3053	0.3073	1.3064	-0.5255;
	3427	1653	0.058957	0.141849	0.0014	0	0	0	1	0	1	0	0	7.0341	-0.0778	-7.0066	-0.0039;
	4481	1653	0.046284	0.109448	0.0016	0	0	0	1	0	1	0	0	12.7709	-0.4306	-12.6998	0.4294;
	1949	1654	0.018889	0.057654	0.0028	0	0	0	1	0	1	0	0	6.0990	1.5327	-6.0925	-1.8418;
	1949	1654	0.018395	0.057531	0.0005	0	0	0	1	0	1	0	0	6.1138	1.7192	-6.1075	-1.7582;
	5366	1655	0.004431	0.00811	0.0001	0	0	0	1	0	1	0	0	0.0000	-0.0115	0.0000	-0.0000;
	2876	1657	0.008148	0.033704	0.0016	0	0	0	1	0	1	0	0	7.1041	-2.0536	-7.1000	1.9000;
	5367	1656	8.6e-05	0.001235	0	0	0	0	1	0	1	0	0	12.2001	2.1018	-12.2000	-2.1000;
	1885	1658	0.002099	0.003951	0.0063	0	0	0	1	0	1	0	0	-6.0000	0.3000	6.0006	-1.0523;
	5492	1660	0.022676	0.070799	0.0111	0	0	0	1	0	1	0	0	15.1956	5.3289	-15.1357	-6.2495;
	5368	1664	0.025432	0.064444	0.0031	0	0	0	1	0	1	0	0	-23.4415	19.4678	23.6441	-19.3167;
	5369	1665	0.027211	0.049887	0.0005	0	0	0	1	0	1	0	0	-0.4999	-0.1519	0.5000	0.1000;
	2656	1666	0.008566	0.016881	0.0003	0	0	0	1	0	1	0	0	0.0000	-0.0336	-0.0000	0.0000;
	2814	1667	0.055933	0.149408	0.002	0	0	0	1	0	1	0	0	8.8405	-0.1069	-8.8000	0.0000;
	1725	1668	0.002481	0.012134	0.0218	0	0	0	1	0	1	0	0	19.6084	-22.1655	-19.5905	19.7557;
	2818	1668	0.003398	0.021373	0.04	432	432	432	1	0	1	0	0	-50.2221	-2.6310	50.2970	-1.4804;
	4804	1668	0.00081	0.005551	0.0101	565	565	565	1	0	1	0	0	41.4222	22.3227	-41.4065	-23.3753;
	2136	1669	0.022676	0.071554	0.0021	0	0	0	1	0	1	0	0	30.0807	0.0681	-29.8856	0.3282;
	3628	1669	0.036281	0.101789	0.002	0	0	0	1	0	1	0	0	-3.0821	0.5304	3.0856	-0.7282;
	1798	1670	0.00383	0.017133	0.0265	0	0	0	1	0	1	0	0	16.4140	2.8501	-16.4039	-5.6946;
	1798	1670	0.005442	0.015923	0.0269	0	0	0	1	0	1	0	0	17.5117	1.1179	-17.4961	-4.0054;
	2437	1671	0.101789	0.280927	0.0031	0	0	0	1	0	1	0	0	19.3498	1.6454	-18.9709	-0.9072;
	4881	1671	0.092467	0.259033	0.0068	0	0	0	1	0	1	0	0	-6.5019	-2.5389	6.5481	2.0179;
	5087	1671	0.059662	0.164903	0.0018	0	0	0	1	0	1	0	0	-6.0000	0.9000	6.0229	-1.0107;
	3293	1672	0.020912	0.090955	0.0011	0	0	0	1	0	1	0	0	-6.2879	-1.1844	6.2963	1.1086;
	5371	1673	0.000756	0.002268	0	0	0	0	1	0	1	0	0	3.4167	0.1159	-3.4166	-0.1156;
	5055	1674	0.095414	0.176846	0.0022	0	0	0	1	0	1	0	0	4.0422	-3.7265	-4.0156	3.5440;
	1951	1675	0.000336	0.000672	0.0469	0	0	0	1	0	1	0	0	1.7003	-13.2381	-1.7000	7.9000;
	2013	1676	0.065256	0.177879	0.002	0	0	0	1	0	1	0	0	-8.0930	-1.7930	8.1377	1.7134;
	3043	1676	0.000512	0.000938	0.0005	0	0	0	1	0	1	0	0	-0.0000	-0.1000	0.0000	0.0492;
	3738	1676	0.079315	0.208944	0.0023	0	0	0	1	0	1	0	0	-4.0156	-1.5995	4.0301	1.4057;
	3759	1676	0.021164	0.055682	0.0006	0	0	0	1	0	1	0	0	-6.0000	-5.0000	6.0128	4.9729;
	4258	1676	0.084908	0.2323	0.0026	0	0	0	1	0	1	0	0	-14.8034	-1.5432	14.9946	1.8066;
	5079	1676	0.035777	0.097758	0.0029	0	0	0	1	0	1	0	0	-0.0000	-0.0000	0.0000	-0.2944;
	5793	1676	0.015117	0.040312	0.0015	0	0	0	1	0	1	0	0	-21.2593	-1.3512	21.3274	1.3810;
	3042	1676	0.00126	0.00252	0.0006	0	0	0	1	0	1	0	0	-1.0000	1.9000	1.0001	-1.9608;
	5796	1677	0.005294	0.036464	0.0618	492	492	492	1	0	1	0	0	69.3909	1.7170	-69.1563	-6.8219;
	2048	1678	0.09297	0.253716	0.0028	0	0	0	1	0	1	0	0	-5.3690	6.5029	5.4314	-6.6345;
	4752	1678	0.069035	0.228017	0.0026	0	0	0	1	0	1	0	0	26.1111	-7.7267	-25.6314	9.0345;
	5372	1679	0.002599	0.004757	0.0002	0	0	0	1	0	1	0	0	0.8000	0.6777	-0.8000	-0.7000;
	3423	1680	0.005518	0.02197	0.0033	0	0	0	1	0	1	0	0	1.3038	0.9777	-1.3036	-1.3043;
	4112	1680	0.013756	0.025179	0.0011	0	0	0	1	0	1	0	0	-15.9435	-1.7188	15.9793	1.6756;
	5038	1680	0.047518	0.123104	0.0017	0	0	0	1	0	1	0	0	-16.3055	-1.2713	16.4361	1.4428;
	3423	1680	0.005392	0.02187	0.0027	0	0	0	1	0	1	0	0	1.3062	1.0196	-1.3060	-1.2867;
	5457	1681	0.006558	0.029807	0.0516	0	0	0	1	0	1	0	0	136.2534	-28.2250	-135.0786	28.0328;
	1875	1682	0.024198	0.099383	0.0053	0	0	0	1	0	1	0	0	-9.1970	2.1261	9.2177	-2.6007;
	3170	1682	0.046667	0.199383	0.017	0	0	0	1	0	1	0	0	19.7277	-9.6825	-19.5177	8.8007;
	3572	1684	0.046822	0.085707	0.0021	0	0	0	1	0	1	0	0	9.6416	-2.5573	-9.6000	2.4000;
	4659	1685	0.015803	0.097531	0.005	0	0	0	1	0	1	0	0	61.2357	-10.1436	-60.6887	12.9633;
	5337	1685	0.012346	0.056049	0.0026	0	0	0	1	0	1	0	0	14.0633	0.4684	-14.0415	-0.6595;
	5532	1685	0.03642	0.092469	0.0044	0	0	0	1	0	1	0	0	-27.7910	1.9408	28.0488	-1.7730;
	5778	1685	0.026049	0.065926	0.0031	0	0	0	1	0	1	0	0	-54.2599	5.3286	54.9692	-3.8754;
	1687	1686	0.008765	0.022099	0.001	0	0	0	1	0	1	0	0	-14.5146	6.1008	14.5357	-6.1511;
	4542	1686	0.037407	0.094938	0.0044	0	0	0	1	0	1	0	0	16.3497	-7.1165	-16.2357	6.9511;
	2494	1687	0.062099	0.157531	0.0073	0	0	0	1	0	1	0	0	16.2545	-4.7274	-16.0854	4.3992;
	2525	1688	0.118166	0.32124	0.0036	0	0	0	1	0	1	0	0	18.9042	-5.6043	-18.4927	6.3243;
	4647	1688	0.058201	0.147392	0.0017	0	0	0	1	0	1	0	0	-5.9686	3.0974	5.9927	-3.2243;
	3963	1689	0.002696	0.007155	0.0081	0	0	0	1	0	1	0	0	0.0000	-0.9000	0.0000	0.0348;
	5563	1689	0.009574	0.038297	0.0152	0	0	0	1	0	1	0	0	-17.8896	-2.2296	17.9186	0.7253;
	5691	1689	0.029378	0.111287	0.0018	0	0	0	1	0	1	0	0	-2.7608	-7.2592	2.7773	7.1309;
	5494	1690	0.001975	0.013412	0.0233	488	488	488	1	0	1	0	0	-31.0610	-29.1476	31.0926	26.8150;
	3067	1691	0.018645	0.041572	0.0005	0	0	0	1	0	1	0	0	8.9814	0.0247	-8.9662	-0.0404;
	3677	1693	0.022928	0.058453	0.0006	0	0	0	1	0	1	0	0	16.3498	-9.0401	-16.2732	9.1728;
	4541	1693	0.01348	0.034467	0.0004	0	0	0	1	0	1	0	0	-16.2283	9.2458	16.2732	-9.1728;
	5364	1695	0.027353	0.05007	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	5637	1696	0.012144	0.049332	0.0012	0	0	0	1	0	1	0	0	-38.7460	-0.1168	38.9186	0.6906;
	5635	1696	0.012094	0.049206	0.0009	0	0	0	1	0	1	0	0	-28.2817	-0.9700	28.3732	1.2468;
	1646	1697	0.005017	0.033403	0.0618	482	482	482	1	0	1	0	0	-133.6511	36.2409	134.5328	-37.1708;
	1733	1697	0.003595	0.019635	0.0354	0	0	0	1	0	1	0	0	175.1834	-24.0460	-174.1623	25.7428;
	2837	1697	0.001422	0.008217	0.1007	413	413	413	1	0	1	0	0	-10.7450	-6.2500	10.7465	-4.7640;
	3341	1697	0.002212	0.014044	0.0253	454	454	454	1	0	1	0	0	79.9677	-24.1105	-79.8277	22.2334;
	3732	1697	0.001408	0.008494	0.2344	0	0	0	1	0	1	0	0	-2.7714	-12.8024	2.7715	-12.8587;
	3771	1697	0.002647	0.01762	0.0324	482	482	482	1	0	1	0	0	133.6518	-21.5596	-133.2102	20.9521;
	3341	1697	0.002212	0.013985	0.0263	454	454	454	1	0	1	0	0	80.2820	-24.3107	-80.1409	22.3278;
	5241	1697	0.000336	0.002232	0.004	482	482	482	1	0	1	0	0	-15.9075	7.2777	15.9085	-7.7093;
	5376	1698	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0	0.0000	0.0899	-0.0000	-0.1000;
	3734	1699	1.2e-05	0.000123	0.0003	0	0	0	1	0	1	0	0	2.0000	0.9666	-2.0000	-1.0000;
	5378	1700	0.000302	0.001033	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	2468	1701	0.00963	0.027284	0.0013	0	0	0	1	0	1	0	0	7.9825	-1.1394	-7.9767	1.0149;
	2468	1701	0.00963	0.024568	0.0011	0	0	0	1	0	1	0	0	8.7073	-1.5308	-8.7003	1.4294;
	2468	1701	0.018642	0.049876	0.0021	0	0	0	1	0	1	0	0	4.3262	-0.7743	-4.3229	0.5557;
	4245	1703	4.8e-05	8.8e-05	0.1993	0	0	0	1	0	1	0	0	0.0005	-43.9450	-0.0000	21.8184;
	4245	1702	4.8e-05	8.8e-05	0.1993	0	0	0	1	0	1	0	0	0.0001	-22.1270	-0.0000	-0.0000;
	4242	1704	4.8e-05	8.8e-05	0.0001	0	0	0	1	0	1	0	0	0.0000	-0.0102	0.0000	0.0000;
	4244	1706	4.8e-05	8.8e-05	0.001	0	0	0	1	0	1	0	0	-163.5083	-16.4146	163.5200	16.3257;
	4244	1705	4.8e-05	8.8e-05	0.001	0	0	0	1	0	1	0	0	-440.6256	6.9044	440.7100	-6.8600;
	5366	1707	0.008314	0.028471	0.0003	0	0	0	1	0	1	0	0	0.7001	-0.3103	-0.7000	0.2759;
	4551	1709	0.011332	0.020743	0.0007	0	0	0	1	0	1	0	0	-0.4032	2.7953	0.4041	-2.8661;
	5765	1709	0.00252	0.011086	0.0002	0	0	0	1	0	1	0	0	0.7992	26.6044	-0.7821	-26.5495;
	5763	1709	0.00257	0.010935	0.0002	0	0	0	1	0	1	0	0	6.7233	-2.3310	-6.7220	2.3157;
	4377	1710	0.033762	0.085664	0	0	0	0	1	0	1	0	0	0.0022	-2.6707	0.0000	2.6763;
	2802	1711	0.008062	0.027463	0.0003	0	0	0	1	0	1	0	0	5.2020	-0.0269	-5.2000	-0.0000;
	2802	1712	0.008768	0.030209	0.0003	0	0	0	1	0	1	0	0	35.5594	-1.3241	-35.4601	1.6328;
	5332	1712	0.044344	0.149912	0.0017	0	0	0	1	0	1	0	0	-2.7893	1.2578	2.7931	-1.4341;
	5333	1712	0.043789	0.148375	0.0017	0	0	0	1	0	1	0	0	7.4070	-0.5025	-7.3855	0.3860;
	5379	1712	0.001285	0.004107	0	0	0	0	1	0	1	0	0	-0.3000	0.0556	0.3000	-0.0556;
	5490	1712	0.01033	0.028471	0.0003	0	0	0	1	0	1	0	0	-9.7433	-1.9788	9.7525	1.9708;
	1722	1716	0.000756	0.007559	0.0002	0	0	0	1	0	1	0	0	-13.3133	-2.9645	13.3147	2.9573;
	2742	1715	0.00315	0.005766	0.0047	0	0	0	1	0	1	0	0	-6.6000	-2.9000	6.6015	2.4107;
	3234	1715	0.008566	0.017385	0.0148	0	0	0	1	0	1	0	0	-1.6597	0.5455	1.6601	-2.0949;
	3954	1715	0.011842	0.055178	0.0442	0	0	0	1	0	1	0	0	-14.6761	-1.9106	14.7005	-2.5975;
	4096	1715	0.001022	0.001871	0.0012	0	0	0	1	0	1	0	0	-9.6000	-2.6000	9.6010	2.4761;
	1721	1715	0.000756	0.007559	0.0002	0	0	0	1	0	1	0	0	-5.8027	-0.3019	5.8029	0.2834;
	3234	1715	0.008314	0.016629	0.0144	0	0	0	1	0	1	0	0	-1.7222	0.6326	1.7226	-2.1400;
	3954	1715	0.012497	0.039909	0.0442	0	0	0	1	0	1	0	0	-19.6717	0.0465	19.7187	-4.5185;
	3234	1715	0.009826	0.019652	0.0144	0	0	0	1	0	1	0	0	-1.4572	0.4193	1.4575	-1.9268;
	3234	1715	0.014024	0.025671	0.0148	0	0	0	1	0	1	0	0	-1.0618	0.1455	1.0620	-1.6951;
	1723	1718	2e-05	0.000198	0.0091	0	0	0	1	0	1	0	0	38.8446	3.3053	-38.8443	-4.3291;
	1723	1720	2e-05	0.000198	0.0091	0	0	0	1	0	1	0	0	36.9201	2.8925	-36.9198	-3.9166;
	1723	1717	2e-05	0.000198	0.0091	0	0	0	1	0	1	0	0	33.5425	2.6676	-33.5423	-3.6920;
	1723	1719	2e-05	0.000198	0.0091	0	0	0	1	0	1	0	0	40.1038	-8.6483	-40.1035	7.6248;
	3235	1723	0.000316	0.001067	0.2359	0	0	0	1	0	1	0	0	-126.5651	0.3003	126.6105	-26.7504;
	4663	1723	0.000395	0.002706	0.0253	409	409	409	1	0	1	0	0	80.4886	-18.2253	-80.4649	15.5341;
	3235	1723	0.000217	0.001817	0.1812	430	430	430	1	0	1	0	0	-77.2612	-15.0135	77.2727	-5.3247;
	3633	1723	0.002193	0.014736	0.0461	409	409	409	1	0	1	0	0	130.8108	-10.3651	-130.4778	7.3949;
	5381	1723	0.001225	0.007822	0.0324	454	454	454	1	0	1	0	0	106.1828	-4.8017	-106.0605	1.9246;
	5380	1723	0.001225	0.007822	0.0324	409	409	409	1	0	1	0	0	108.1232	-1.8919	-107.9965	-0.9582;
	2244	1724	0.053414	0.145881	0.0017	0	0	0	1	0	1	0	0	-0.2816	-0.1909	0.2817	-0.0057;
	2261	1724	0.011791	0.040716	0.0005	0	0	0	1	0	1	0	0	-10.0124	-2.5057	10.0232	2.4855;
	3148	1724	0.000504	0.002771	0.0001	0	0	0	1	0	1	0	0	-2.0000	-1.0000	2.0000	0.9885;
	4638	1724	0.039557	0.11489	0.0002	0	0	0	1	0	1	0	0	-0.4791	-20.2729	0.6254	20.6752;
	5757	1724	0.074074	0.195515	0.0022	0	0	0	1	0	1	0	0	-19.9504	-4.2072	20.2270	4.6876;
	2261	1724	0.011842	0.040816	0.0005	0	0	0	1	0	1	0	0	-9.9876	-2.4943	9.9985	2.4740;
	2143	1725	0.002779	0.013788	0.0243	432	432	432	1	0	1	0	0	126.2540	24.8856	-125.8547	-25.6997;
	5381	1727	0.000553	0.001106	0.163	0	0	0	1	0	1	0	0	48.0113	-11.0936	-48.0000	-7.3000;
	5380	1726	0.000553	0.001106	0.163	0	0	0	1	0	1	0	0	44.0098	-17.2062	-44.0000	-1.2000;
	2246	1728	0.00126	0.003023	0	0	0	0	1	0	1	0	0	0.0000	-1.0000	0.0000	1.0000;
	3887	1729	0.022469	0.065556	0.0031	0	0	0	1	0	1	0	0	-20.0695	3.8117	20.1565	-3.8940;
	4654	1729	0.032593	0.100864	0.005	0	0	0	1	0	1	0	0	-20.7875	0.2424	20.9189	-0.3756;
	4753	1729	0.008519	0.026543	0.0013	0	0	0	1	0	1	0	0	-54.2252	13.7298	54.4714	-13.1040;
	5137	1729	0.028889	0.078889	0.0037	0	0	0	1	0	1	0	0	-25.4611	6.7978	25.6473	-6.6903;
	5134	1729	0.008148	0.053333	0.0026	0	0	0	1	0	1	0	0	23.7872	6.6572	-23.7417	-6.6433;
	2062	1730	0.005057	0.033561	0.0607	558	558	558	1	0	1	0	0	214.7207	-19.0076	-212.6914	25.4844;
	3129	1731	0.031746	0.08642	0.001	0	0	0	1	0	1	0	0	1.0005	-1.0102	-1.0000	0.9000;
	5383	1736	0.000504	0.001008	0	0	0	0	1	0	1	0	0	-3.1000	0.0001	3.1000	0.0000;
	4000	1738	0.029259	0.122346	0.0164	0	0	0	1	0	1	0	0	24.4095	1.7233	-24.2552	-2.9364;
	5356	1738	0.016049	0.067901	0.0138	0	0	0	1	0	1	0	0	5.9686	1.6058	-5.9627	-3.1345;
	2817	1739	0.001728	0.007037	0.0288	0	0	0	1	0	1	0	0	14.0029	-0.9756	-14.0000	-2.4000;
	5385	1740	0.002446	0.004477	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	5386	1741	0.057748	0.157571	0.0018	0	0	0	1	0	1	0	0	11.8767	1.6160	-11.8000	-1.6000;
	2000	1742	0.067775	0.141597	0.0016	0	0	0	1	0	1	0	0	-3.3056	-3.5644	3.3196	3.4141;
	4037	1742	0.127139	0.232726	0.0026	0	0	0	1	0	1	0	0	-17.2911	-1.2061	17.6449	1.5666;
	4109	1742	0.000756	0.103301	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	4193	1742	0.003779	0.019652	0.0002	0	0	0	1	0	1	0	0	-16.7724	1.8641	16.7819	-1.8371;
	5599	1742	0.017637	0.087176	0.0007	0	0	0	1	0	1	0	0	-17.1430	2.0480	17.1897	-1.8962;
	4109	1742	0.000756	0.103301	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	4565	1743	0.004913	0.032622	0.0608	416	416	416	1	0	1	0	0	67.7347	2.7011	-67.5332	-8.1895;
	3920	1745	0.038395	0.093951	0.0158	0	0	0	1	0	1	0	0	-1.0000	-0.7000	1.0004	-1.0100;
	3935	1745	0.076914	0.200864	0.0096	0	0	0	1	0	1	0	0	1.3510	-0.3425	-1.3497	-0.6951;
	5389	1745	0.015679	0.039877	0.0019	0	0	0	1	0	1	0	0	13.8792	-2.3386	-13.8506	2.2052;
	1807	1746	0.004535	0.015369	0.0194	0	0	0	1	0	1	0	0	-7.3319	1.4280	7.3344	-3.5444;
	5556	1746	0.027538	0.063013	0.0011	0	0	0	1	0	1	0	0	7.3512	-3.6265	-7.3344	3.5444;
	1752	1749	0.00033	0.001503	0.002	0	0	0	1	0	1	0	0	-0.9000	1.9866	0.9000	-2.2000;
	1752	1748	0.000296	0.001349	0.002	0	0	0	1	0	1	0	0	-0.9000	1.9866	0.9000	-2.2000;
	3121	1751	7e-06	0.000132	0.0029	1737	1737	1737	1	0	1	0	0	-835.3746	-188.8687	835.4200	189.3957;
	3121	1750	7e-06	0.000125	0.0029	1737	1737	1737	1	0	1	0	0	-844.3852	-103.6891	844.4300	104.1600;
	1758	1752	2e-06	0.001185	0.001	0	0	0	1	0	1	0	0	33.8772	-10.2697	-33.8772	10.1769;
	3297	1752	0.00322	0.014835	0.0263	0	0	0	1	0	1	0	0	-99.5228	27.9401	99.8470	-29.2567;
	5021	1752	0.00083	0.00796	0.0334	0	0	0	1	0	1	0	0	81.2357	-12.9093	-81.1834	9.8464;
	1757	1752	2e-06	0.001185	0.001	0	0	0	1	0	1	0	0	21.5671	-10.6682	-21.5671	10.5679;
	1756	1752	2e-06	0.001185	0.001	0	0	0	1	0	1	0	0	24.4881	-10.0520	-24.4881	9.9530;
	2341	1759	0.004283	0.014109	0.0033	0	0	0	1	0	1	0	0	-4.0000	-4.3000	4.0014	3.9667;
	5857	1760	0.005291	0.009826	0.0044	0	0	0	1	0	1	0	0	-1.5000	-1.1896	1.5002	0.7325;
	2340	1760	0.006218	0.011382	0.0068	0	0	0	1	0	1	0	0	-9.5000	3.4000	9.5062	-4.0955;
	2875	1760	0.001764	0.003527	0.0025	0	0	0	1	0	1	0	0	-0.5000	-0.2000	0.5000	-0.0599;
	5562	1759	0.023683	0.083396	0.001	0	0	0	1	0	1	0	0	-1.1241	5.3590	1.1311	-5.4372;
	2501	1761	0.002015	0.013551	0.0243	541	541	541	1	0	1	0	0	14.2238	0.1005	-14.2200	-2.7152;
	3488	1761	0.001094	0.011536	0.036	584	584	584	1	0	1	0	0	36.1006	2.0333	-36.0873	-5.8061;
	3853	1761	2e-05	9.9e-05	0.0405	695	695	695	1	0	1	0	0	-82.1628	-18.6861	82.1641	14.2943;
	3882	1761	0.001205	0.008	0.0152	406	406	406	1	0	1	0	0	-28.8000	-11.5000	28.8105	9.9208;
	4280	1761	0.00403	0.027496	0.0516	541	541	541	1	0	1	0	0	81.6352	10.3721	-81.3845	-14.2999;
	3488	1761	0.001096	0.011575	0.0359	0	0	0	1	0	1	0	0	35.9788	2.0306	-35.9656	-5.7930;
	3853	1761	2e-05	0.000119	0.0506	695	695	695	1	0	1	0	0	-68.2804	-18.7967	68.2813	13.3071;
	2950	1762	0.060217	0.230537	0.003	0	0	0	1	0	1	0	0	-14.8036	-0.6618	14.9375	0.8754;
	3113	1762	0.051146	0.130763	0.001	0	0	0	1	0	1	0	0	13.8924	0.5169	-13.7958	-0.3714;
	3117	1762	0.048123	0.145629	0.002	0	0	0	1	0	1	0	0	-21.3789	-1.7496	21.6043	2.2329;
	5611	1762	0.078105	0.22449	0.002	0	0	0	1	0	1	0	0	24.2052	-1.9408	-23.7602	3.0156;
	1764	4158	0.012774	0.04064	0.0005	0	0	0	1	0	1	0	0	14.5083	3.2957	-14.4816	-3.2636;
	5387	1765	0.001792	0.00328	0	0	0	0	1	0	1	0	0	1.5000	0.4001	-1.5000	-0.4000;
	2018	1766	0.081129	0.180902	0.0021	0	0	0	1	0	1	0	0	21.3335	-0.0068	-20.9997	0.5224;
	2527	1767	0.041043	0.108844	0.0025	0	0	0	1	0	1	0	0	20.2707	6.8240	-20.1016	-6.6506;
	2697	1768	0.126016	0.230672	0.0025	0	0	0	1	0	1	0	0	11.9669	0.9803	-11.7769	-0.8678;
	2321	1769	0.001383	0.007881	0.0142	0	0	0	1	0	1	0	0	17.1037	0.7721	-17.1000	-2.3000;
	2155	1770	0.037037	0.09675	0.0019	0	0	0	1	0	1	0	0	-26.6665	0.8786	26.9147	-0.4340;
	2343	1770	0.022172	0.056437	0.0006	0	0	0	1	0	1	0	0	27.0632	0.0789	-26.9147	0.2340;
	3287	1771	0.090703	0.232048	0.0026	0	0	0	1	0	1	0	0	22.1025	0.9482	-21.7000	-0.2000;
	2685	1773	0.033258	0.084908	0.001	0	0	0	1	0	1	0	0	34.2093	1.9252	-33.8374	-1.0794;
	4124	1773	0.036533	0.093222	0.001	0	0	0	1	0	1	0	0	-1.5247	-0.8796	1.5258	0.7800;
	5874	1773	0.083396	0.219703	0.0025	0	0	0	1	0	1	0	0	-22.6009	3.8984	23.0395	-2.9962;
	1790	1773	0.070043	0.177627	0.002	0	0	0	1	0	1	0	0	-0.8754	-0.4242	0.8760	0.2209;
	2685	1773	0.03351	0.08516	0.001	0	0	0	1	0	1	0	0	34.0902	1.8649	-33.7181	-1.0232;
	2862	1776	0.000256	0.004377	0.156	1994	1994	1994	1	0	1	0	0	-1221.8346	132.7400	1225.2900	-91.1178;
	2862	1775	0.000263	0.004377	0.1574	1994	1994	1994	1	0	1	0	0	-1156.8656	111.6878	1160.0400	-76.4827;
	2862	1777	0.000263	0.004384	0.1588	997	997	997	1	0	1	0	0	0.9002	-18.1021	-0.9000	0.3000;
	2862	1774	0.000263	0.004391	0.1588	1592	1592	1592	1	0	1	0	0	0.9003	-20.1019	-0.9000	2.3000;
	4539	1778	0.008818	0.025951	0	0	0	0	1	0	1	0	0	7.9682	-1.8233	-7.9627	1.8392;
	5100	1779	0.000134	0.000245	0.001	545	545	545	1	0	1	0	0	8.5001	1.5845	-8.5000	-1.7000;
	2715	1780	0.007861	0.049509	0.0006	0	0	0	1	0	1	0	0	58.4488	-0.1494	-58.2003	1.6498;
	2692	1781	0.000178	0.000711	0.079	0	0	0	1	0	1	0	0	-76.2038	-3.7015	76.2129	-5.2132;
	3902	1781	0.000316	0.001264	0.1417	0	0	0	1	0	1	0	0	104.6437	-16.3893	-104.6130	0.4517;
	2330	1783	0.042099	0.122963	0.0062	0	0	0	1	0	1	0	0	4.0590	-1.5115	-4.0522	0.8535;
	3327	1784	0.027654	0.072593	0.0034	0	0	0	1	0	1	0	0	-40.5779	5.1268	40.9965	-4.4070;
	3589	1784	0.012469	0.031728	0.0015	0	0	0	1	0	1	0	0	-21.4501	2.6620	21.5023	-2.6974;
	3734	1784	0.01963	0.051605	0.0024	0	0	0	1	0	1	0	0	-33.1740	3.9326	33.3710	-3.6830;
	3886	1783	0.064691	0.164198	0.0078	0	0	0	1	0	1	0	0	-12.1000	2.8000	12.1932	-3.4141;
	3930	1783	0.028518	0.077778	0.0043	0	0	0	1	0	1	0	0	-6.2000	0.6000	6.2102	-1.0418;
	5148	1783	0.028025	0.07642	0.0036	0	0	0	1	0	1	0	0	-20.6228	-3.1347	20.7357	3.0519;
	3734	1784	0.02037	0.051852	0.0024	0	0	0	1	0	1	0	0	-32.8323	4.2525	33.0331	-4.0096;
	3050	1785	0.010943	0.072652	0.1347	509	509	509	1	0	1	0	0	132.6958	-13.8697	-131.0095	9.7207;
	3083	1785	0.014775	0.052267	0.083	0	0	0	1	0	1	0	0	78.0635	-18.4469	-77.2496	11.8902;
	3217	1785	0.020543	0.073482	0.1174	0	0	0	1	0	1	0	0	13.1209	-5.2808	-13.0895	-7.9553;
	4031	1785	0.015921	0.072375	0.1281	0	0	0	1	0	1	0	0	-72.6014	-4.4195	73.3575	-6.5213;
	5430	1785	0.008435	0.056138	0.1043	471	471	471	1	0	1	0	0	70.1317	-4.2226	-69.7694	-5.2511;
	4951	1786	0.042469	0.115432	0.0054	0	0	0	1	0	1	0	0	21.5765	-4.8499	-21.3774	4.8325;
	5221	1786	0.045679	0.124691	0.0058	0	0	0	1	0	1	0	0	10.5920	3.8483	-10.5357	-4.2981;
	2584	1787	0.041728	0.112346	0.0053	0	0	0	1	0	1	0	0	-22.1827	-3.7142	22.3768	3.6556;
	3000	1787	0.063951	0.162346	0.0076	0	0	0	1	0	1	0	0	-7.7719	-6.2413	7.8278	5.5506;
	4956	1787	0.054444	0.138025	0.0065	0	0	0	1	0	1	0	0	2.8567	-12.4349	-2.7789	11.9205;
	5338	1787	0.018395	0.047161	0.0023	0	0	0	1	0	1	0	0	-17.2374	-4.8562	17.2909	4.7392;
	2480	1788	0.009912	0.044701	0.1817	0	0	0	1	0	1	0	0	-33.7077	1.6800	33.8218	-21.2430;
	4645	1788	0.007605	0.036603	0.0658	0	0	0	1	0	1	0	0	35.3991	6.8385	-35.3061	-13.6928;
	5222	1788	0.005114	0.03518	0.0668	0	0	0	1	0	1	0	0	-142.6375	10.4983	143.5960	-11.2505;
	2322	1789	0.110355	0.300076	0.0034	0	0	0	1	0	1	0	0	21.2905	1.9573	-20.8195	-1.0320;
	2509	1789	0.040312	0.086924	0.0001	0	0	0	1	0	1	0	0	-7.0000	0.0000	7.0195	0.0320;
	4974	1790	0.035273	0.089695	0.001	0	0	0	1	0	1	0	0	-0.2753	-0.2263	0.2754	0.1242;
	4181	1791	0.069539	0.189972	0.0002	0	0	0	1	0	1	0	0	0.0000	-0.0216	-0.0000	-0.0000;
	3480	1792	0.037037	0.088183	0.001	0	0	0	1	0	1	0	0	-18.2177	-1.4343	18.3394	1.6218;
	4957	1792	0.003452	0.021315	0.0003	0	0	0	1	0	1	0	0	-23.1638	-2.9179	23.1821	2.9998;
	5217	1792	0.0161	0.065533	0.005	0	0	0	1	0	1	0	0	-10.4663	-2.1466	10.4841	1.7043;
	5869	1792	0.003452	0.021819	0.0002	0	0	0	1	0	1	0	0	-22.3736	-2.9127	22.3907	3.0000;
	5036	1793	0.00557	0.03362	0.0628	409	409	409	1	0	1	0	0	27.1384	3.5104	-27.0986	-10.1617;
	5359	1794	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0	6.2001	0.7899	-6.2000	-0.8000;
	4672	1795	0.066566	0.168758	0.0019	0	0	0	1	0	1	0	0	15.3283	0.0190	-15.1810	0.1546;
	5413	1795	0.047871	0.121693	0.0013	0	0	0	1	0	1	0	0	-13.1000	1.7257	13.1810	-1.6546;
	4331	1796	0.055808	0.141471	0.0016	0	0	0	1	0	1	0	0	-14.1051	1.4234	14.2137	-1.3149;
	4672	1796	0.067271	0.170824	0.0019	0	0	0	1	0	1	0	0	14.3448	-1.1822	-14.2137	1.3149;
	3294	1797	0.075334	0.19098	0.0021	0	0	0	1	0	1	0	0	-0.6220	0.3364	0.6224	-0.5590;
	4610	1797	0.036785	0.087679	0.001	0	0	0	1	0	1	0	0	14.0614	-3.5722	-13.9891	3.6378;
	4999	1797	0.013354	0.036785	0.0004	0	0	0	1	0	1	0	0	6.2391	-2.8476	-6.2333	2.8212;
	3995	1798	0.059965	0.152935	0.0017	0	0	0	1	0	1	0	0	-4.8159	7.3330	4.8583	-7.4120;
	4320	1798	0.038851	0.099975	0.0058	0	0	0	1	0	1	0	0	-17.8896	-9.2159	18.0360	8.9688;
	3023	1799	0.033704	0.092222	0.004	0	0	0	1	0	1	0	0	-35.9582	-0.1428	36.3588	0.7989;
	3050	1800	0.002975	0.019475	0.0504	444	444	444	1	0	1	0	0	131.8270	-17.8101	-131.3697	15.0360;
	3418	1800	0.002627	0.017975	0.0324	416	416	416	1	0	1	0	0	-55.4937	3.0124	55.5651	-6.2275;
	3050	1800	0.002993	0.019532	0.0472	444	444	444	1	0	1	0	0	131.4260	-17.6434	-130.9687	15.2263;
	3427	1801	0.049131	0.139078	0.0016	0	0	0	1	0	1	0	0	-21.4952	4.1872	21.7177	-3.7278;
	4919	1801	0.025397	0.090728	0.0016	0	0	0	1	0	1	0	0	-23.1051	-0.2607	23.2333	0.5481;
	4482	1802	0.002923	0.020543	0.0365	422	422	422	1	0	1	0	0	-24.5982	12.4310	24.6193	-16.3960;
	3584	1804	0.000142	0.000822	0.1073	0	0	0	1	0	1	0	0	23.5007	-10.1547	-23.5000	-2.1000;
	3584	1805	0.000217	0.000849	0.1104	452	452	452	1	0	1	0	0	56.4129	-3.6996	-56.4069	-8.8881;
	5481	1806	0.003779	0.009826	0.0112	0	0	0	1	0	1	0	0	5.6707	-3.7746	-5.6693	2.5518;
	1806	1807	0.003527	0.009574	0.0108	0	0	0	1	0	1	0	0	5.6693	-2.5518	-5.6681	1.3720;
	1808	4750	0.000138	0.000296	0.0223	0	0	0	1	0	1	0	0	-21.5000	-4.6000	21.5006	2.0396;
	2404	1809	0.098262	0.20257	0.0022	0	0	0	1	0	1	0	0	-0.7787	0.8729	0.7802	-1.0949;
	4432	1810	0.06576	0.180146	0.0024	0	0	0	1	0	1	0	0	-10.6000	-1.3000	10.6704	1.2356;
	4491	1810	0.046359	0.124465	0.001	0	0	0	1	0	1	0	0	-24.9000	1.5000	25.1720	-0.8769;
	4922	1810	0.015117	0.044596	0.001	0	0	0	1	0	1	0	0	-26.0365	-1.7470	26.1325	1.9227;
	3861	1811	0.005965	0.039901	0.0739	0	0	0	1	0	1	0	0	-35.5054	-5.6066	35.5730	-2.1982;
	5186	1811	0.000889	0.006104	0.0111	428	428	428	1	0	1	0	0	97.7337	3.7110	-97.6579	-4.4351;
	2768	1813	0.005795	0.015117	0.0002	0	0	0	1	0	1	0	0	14.3120	2.1113	-14.3000	-2.1000;
	2768	1812	0.005795	0.015117	0.0002	0	0	0	1	0	1	0	0	2.3008	-2.8182	-2.3000	2.8000;
	3394	1814	0.041799	0.175384	0.0026	0	0	0	1	0	1	0	0	-8.5866	0.1686	8.6162	-0.3175;
	1943	1815	0.000756	0.003275	0.0046	0	0	0	1	0	1	0	0	100.6122	-24.6131	-100.5338	24.4779;
	3207	1815	0.005795	0.020408	0.0002	0	0	0	1	0	1	0	0	-0.0000	2.0000	0.0002	-2.0199;
	3953	1815	0.113883	0.281683	0.0032	0	0	0	1	0	1	0	0	-11.0703	5.1624	11.2362	-5.0832;
	5449	1815	0.065004	0.217687	0.0025	0	0	0	1	0	1	0	0	-18.5479	7.2645	18.7973	-6.6880;
	5612	1815	0.003275	0.01348	0.0002	0	0	0	1	0	1	0	0	-40.9245	8.0597	40.9797	-7.8532;
	5856	1815	0.024943	0.106576	0.0013	0	0	0	1	0	1	0	0	-23.8753	5.4193	24.0203	-4.9337;
	2174	1816	0.004318	0.007903	0.0058	0	0	0	1	0	1	0	0	2.5233	0.4828	-2.5230	-1.1574;
	2174	1816	0.004398	0.00805	0.0058	0	0	0	1	0	1	0	0	2.4772	0.4679	-2.4770	-1.1426;
	2761	1817	0.006551	0.028219	0.0003	0	0	0	1	0	1	0	0	-16.4516	-2.4464	16.4691	2.4906;
	3379	1817	0.038549	0.156966	0.0021	0	0	0	1	0	1	0	0	-15.8136	-0.3317	15.9076	0.4979;
	5312	1817	0.02318	0.098262	0.0023	0	0	0	1	0	1	0	0	-25.6348	-1.7337	25.7842	2.1302;
	3379	1817	0.038549	0.156715	0.0022	0	0	0	1	0	1	0	0	-15.8376	-0.3313	15.9319	0.4877;
	4561	1817	0.032502	0.134543	0.0038	0	0	0	1	0	1	0	0	-21.5761	-1.9274	21.7255	2.1548;
	3291	1818	0.004681	0.021847	0.1382	0	0	0	1	0	1	0	0	113.8541	6.0084	-113.3012	-18.7026;
	5390	1819	0.000831	0.001688	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	3459	1821	0.025951	0.066516	0.0007	0	0	0	1	0	1	0	0	30.5178	4.2580	-30.2824	-3.7270;
	5488	1822	0.019876	0.083482	0.0042	0	0	0	1	0	1	0	0	49.0792	-7.6158	-48.6176	9.1099;
	5674	1822	0.022839	0.062346	0.0029	0	0	0	1	0	1	0	0	-9.0000	0.2524	9.0176	-0.5099;
	4839	1824	0.018395	0.048148	0.0019	0	0	0	1	0	1	0	0	31.2662	-15.7461	-31.0626	16.0687;
	5401	1824	0.023457	0.059753	0.0028	0	0	0	1	0	1	0	0	-10.7231	8.3583	10.7626	-8.5687;
	1828	1826	0.005543	0.011338	0.0002	0	0	0	1	0	1	0	0	3.0401	-0.0079	-3.0396	-0.0132;
