function mpc = case6468rte_res
%CASE6468RTE_RES

%% MATPOWER Case Format : Version 2
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1828	1826	0.005795	0.01159	0.0002	0	0	0	1	0	1	0	0	2.9608	-0.0344	-2.9604	0.0132;
	5391	1827	0.020741	0.055679	0.0028	0	0	0	1	0	1	0	0	7.8125	-1.5595	-7.8000	1.3000;
	2492	1829	0.032452	0.110179	0.0013	0	0	0	1	0	1	0	0	-16.4000	0.2000	16.4817	-0.0623;
	2576	1829	0.071303	0.193752	0.0022	0	0	0	1	0	1	0	0	-16.1470	2.1323	16.3251	-1.8841;
	4029	1829	0.017259	0.056941	0.002	0	0	0	1	0	1	0	0	-28.6759	-0.4032	28.8087	0.6265;
	4570	1830	0.002953	0.019787	0.0363	440	440	440	1	0	1	0	0	59.4331	-0.4230	-59.3420	-3.1192;
	4570	1830	0.002963	0.019733	0.0365	440	440	440	1	0	1	0	0	59.5892	-0.4835	-59.4973	-3.0800;
	2175	1831	0.000494	0.002212	0.004	0	0	0	1	0	1	0	0	16.4342	4.5125	-16.4329	-4.9690;
	2175	1831	0.000474	0.002193	0.004	0	0	0	1	0	1	0	0	16.5683	4.6744	-16.5671	-5.1310;
	3690	1832	0.013704	0.061728	0.0008	0	0	0	1	0	1	0	0	22.7368	-0.1749	-22.6758	0.3574;
	3690	1832	0.019383	0.082963	0.0015	0	0	0	1	0	1	0	0	16.8725	-0.3689	-16.8250	0.3990;
	3032	1833	0.011168	0.020443	0.002	0	0	0	1	0	1	0	0	-1.9000	0.7000	1.9005	-0.8964;
	3561	1833	0.053313	0.199471	0.0173	0	0	0	1	0	1	0	0	-19.5024	3.8531	19.7207	-4.7400;
	1969	1835	0.002086	0.025528	0.4534	1253	1253	1253	1	0	1	0	0	-149.8805	-6.8834	150.3013	-39.1932;
	2725	1835	0.001432	0.015665	0.3754	1579	1579	1579	1	0	1	0	0	279.9248	-108.8221	-278.8112	79.0297;
	4095	1836	0.036667	0.102963	0.0047	0	0	0	1	0	1	0	0	6.0131	-0.9428	-6.0000	0.5000;
	3104	1837	0.020408	0.085412	0.0014	0	0	0	1	0	1	0	0	36.6577	3.9292	-36.4000	-3.0000;
	3573	1838	0.010582	0.022928	0.0231	0	0	0	1	0	1	0	0	-23.3123	-0.7249	23.3666	-1.6133;
	4436	1838	0.04132	0.114135	0.0022	0	0	0	1	0	1	0	0	-37.4000	-3.7000	37.9694	5.0430;
	5799	1838	0.015117	0.04006	0.0005	0	0	0	1	0	1	0	0	-2.1818	-2.6008	2.1834	2.5519;
	3573	1838	0.011086	0.02318	0.0211	0	0	0	1	0	1	0	0	-22.9020	-0.3136	22.9569	-1.8148;
	4699	1839	0.002726	0.018212	0.0481	420	420	420	1	0	1	0	0	73.1674	2.7370	-73.0354	-7.1901;
	4699	1839	0.002765	0.018212	0.0486	420	420	420	1	0	1	0	0	73.1555	2.5544	-73.0217	-7.0635;
	4755	1841	0.008314	0.031494	0.001	0	0	0	1	0	1	0	0	-4.9837	-3.5321	4.9868	3.4458;
	5839	1842	0.010753	0.029321	0.0014	0	0	0	1	0	1	0	0	13.8201	0.9117	-13.8000	-1.0000;
	5455	1843	0.051444	0.105716	0.0048	0	0	0	1	0	1	0	0	9.5254	0.7471	-9.4848	-1.2198;
	2028	1844	0.034593	0.087579	0.0014	0	0	0	1	0	1	0	0	-7.0000	-0.1000	7.0161	-0.0069;
	2430	1844	0.025185	0.046101	0.0005	0	0	0	1	0	1	0	0	8.0000	1.5000	-7.9843	-1.5242;
	2867	1844	0.039683	0.14714	0.0023	0	0	0	1	0	1	0	0	0.0000	-0.2000	0.0000	-0.0431;
	3656	1844	0.003595	0.00658	0.0006	0	0	0	1	0	1	0	0	-1.0000	-0.0000	1.0000	-0.0634;
	4890	1844	0.086168	0.187453	0.0021	0	0	0	1	0	1	0	0	-4.6288	-2.8712	4.6529	2.7036;
	5347	1844	0.015873	0.09801	0.0013	0	0	0	1	0	1	0	0	-7.8875	3.9202	7.8992	-3.9859;
	2488	1844	0.063996	0.139582	0.001	0	0	0	1	0	1	0	0	-4.6840	-2.2280	4.7003	2.1585;
	5494	1845	0.000375	0.002548	0.0061	473	473	473	1	0	1	0	0	29.4610	27.7476	-29.4553	-28.3725;
	5555	1845	0.001969	0.011678	0.0223	473	473	473	1	0	1	0	0	103.5030	-10.3483	-103.3078	9.0796;
	5394	1847	2e-05	0.000198	0.001	471	471	471	1	0	1	0	0	-4.8000	-7.7140	4.8000	7.6000;
	5395	1846	2e-05	0.000198	0.001	471	471	471	1	0	1	0	0	44.9004	20.0902	-44.9000	-20.2000;
	2144	1848	0.05805	0.147443	0.0017	0	0	0	1	0	1	0	0	-2.8160	-1.5901	2.8221	1.4374;
	2615	1848	0.041068	0.104812	0.0012	0	0	0	1	0	1	0	0	2.8261	1.3285	-2.8221	-1.4374;
	2029	1849	0.168002	0.377601	0.0079	0	0	0	1	0	1	0	0	-6.2414	-0.1751	6.3054	-0.4971;
	2337	1849	0.037289	0.098262	0.0077	0	0	0	1	0	1	0	0	-10.5896	-4.7592	10.6372	4.0880;
	4909	1849	0.107987	0.222827	0.0057	0	0	0	1	0	1	0	0	-14.1197	0.1016	14.3324	-0.2488;
	5363	1850	0.003832	0.019733	0.0359	413	413	413	1	0	1	0	0	99.8121	1.8262	-99.4600	-3.8952;
	1950	1854	0.011975	0.03037	0.0015	0	0	0	1	0	1	0	0	0.3000	-0.6781	-0.3000	0.5000;
	2895	1858	0.08642	0.218947	0.0025	0	0	0	1	0	1	0	0	-11.4643	1.5581	11.5790	-1.5218;
	4300	1859	0.022172	0.056437	0.0006	0	0	0	1	0	1	0	0	1.4546	4.4516	-1.4499	-4.5019;
	2313	1860	0.053691	0.137944	0.0016	0	0	0	1	0	1	0	0	-16.6498	-3.0886	16.7945	3.2882;
	2513	1860	0.027715	0.071554	0.0008	0	0	0	1	0	1	0	0	42.5460	2.6658	-42.0945	-1.5882;
	2269	1863	0.017889	0.067523	0.0008	0	0	0	1	0	1	0	0	-6.0000	0.9000	6.0066	-0.9559;
	2437	1863	0.064248	0.166541	0.0018	0	0	0	1	0	1	0	0	6.2824	-0.4611	-6.2573	0.3440;
	4354	1863	0.047569	0.122575	0.0019	0	0	0	1	0	1	0	0	5.2752	-1.6458	-5.2609	1.4909;
	2788	1864	0.014865	0.039305	0.0005	0	0	0	1	0	1	0	0	-0.7080	-0.0360	0.7080	-0.0195;
	4030	1864	0.023935	0.075838	0.0009	0	0	0	1	0	1	0	0	21.1032	1.3811	-21.0080	-1.1805;
	4765	1865	0.019904	0.085412	0.0039	0	0	0	1	0	1	0	0	27.9562	5.0718	-27.8000	-4.8000;
	3089	1866	0.026959	0.061225	0.0007	0	0	0	1	0	1	0	0	23.7248	-3.2696	-23.5683	3.5563;
	3095	1866	0.038801	0.081885	0.0009	0	0	0	1	0	1	0	0	-23.3432	3.9438	23.5683	-3.5563;
	3054	1867	0.003779	0.012598	0.0021	0	0	0	1	0	1	0	0	0.0000	-0.9396	-0.0000	0.7000;
	3353	1868	0.010834	0.052658	0.001	0	0	0	1	0	1	0	0	10.3018	-4.3227	-10.2886	4.2845;
	4047	1868	0.010293	0.018841	0.0002	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	-0.0205;
	4312	1868	0.007055	0.026707	0	0	0	0	1	0	1	0	0	-10.2800	4.2964	10.2886	-4.2641;
	3674	1869	0.002066	0.012018	0.0148	0	0	0	1	0	1	0	0	0.0000	-1.4408	0.0000	0.0000;
	4035	1873	0.005901	0.019494	0.001	0	0	0	1	0	1	0	0	45.0579	-5.3662	-44.9460	5.6277;
	4531	1874	0.02321	0.049259	0.0023	0	0	0	1	0	1	0	0	28.8920	-1.4239	-28.7000	1.6000;
	4156	1875	0.024198	0.101728	0.0052	0	0	0	1	0	1	0	0	7.0819	-7.9524	-7.0566	7.5129;
	1737	1876	0.051728	0.099383	0.0042	0	0	0	1	0	1	0	0	-7.2483	-2.0641	7.2762	1.6790;
	2312	1876	0.074815	0.149753	0.0066	0	0	0	1	0	1	0	0	-13.4925	1.2003	13.6260	-1.6207;
	3214	1876	0.035494	0.14963	0.0076	0	0	0	1	0	1	0	0	32.6576	-5.6963	-32.2893	6.4493;
	5169	1878	0.053162	0.173343	0.0021	0	0	0	1	0	1	0	0	2.0027	0.9940	-2.0000	-1.2000;
	5306	1879	0.002771	0.011338	0.0002	0	0	0	1	0	1	0	0	31.2702	-3.0700	-31.2443	3.1551;
	5618	1879	0.007307	0.031242	0.0059	0	0	0	1	0	1	0	0	7.9622	5.2598	-7.9557	-5.8551;
	1954	1880	0.046863	0.127992	0.0014	0	0	0	1	0	1	0	0	0.0000	-0.1000	0.0000	-0.0435;
	2572	1880	0.053414	0.13681	0.0018	0	0	0	1	0	1	0	0	30.7809	3.3003	-30.3000	-2.2565;
	1828	1881	0.034517	0.144621	0.0024	0	0	0	1	0	1	0	0	13.9624	1.9988	-13.9000	-2.0000;
	2693	1882	0.009787	0.017916	0.0319	0	0	0	1	0	1	0	0	0.8001	-2.3158	-0.8000	-1.2000;
	5399	1883	0.000123	0.001235	0	0	0	0	1	0	1	0	0	2.0000	0.0000	-2.0000	0.0000;
	3675	1886	0.018695	0.036256	0.0004	0	0	0	1	0	1	0	0	0.0000	-0.0406	0.0000	0.0000;
	5400	1887	0.000247	0.001235	0.0006	0	0	0	1	0	1	0	0	-3.2000	3.3331	3.2000	-3.4000;
	3689	1888	0.023432	0.074074	0.001	0	0	0	1	0	1	0	0	-8.2932	10.0871	8.3305	-10.0762;
	3875	1888	0.04384	0.109851	0.001	0	0	0	1	0	1	0	0	22.4712	-3.8968	-22.2596	4.3199;
	4770	1888	0.010078	0.024439	0.0003	0	0	0	1	0	1	0	0	0.0000	-0.0000	0.0000	-0.0320;
	5432	1888	0.054674	0.137818	0.002	0	0	0	1	0	1	0	0	-11.7325	-0.9507	11.8045	0.9205;
	4026	1889	0.004321	0.019876	0.0172	0	0	0	1	0	1	0	0	-4.9934	24.7089	5.0198	-26.5031;
	4026	1889	0.004321	0.019876	0.0172	0	0	0	1	0	1	0	0	-4.9934	24.7089	5.0198	-26.5031;
	3766	1890	5.9e-05	0.000138	0.0081	0	0	0	1	0	1	0	0	37.3385	-42.5456	-37.3370	41.5933;
	3079	1892	0.036667	0.098889	0.0049	0	0	0	1	0	1	0	0	11.0432	-0.9910	-11.0000	0.6000;
	3079	1893	0.036667	0.098889	0.0049	0	0	0	1	0	1	0	0	10.0357	-1.0114	-10.0000	0.6000;
	4252	1894	0.012469	0.031482	0.0015	0	0	0	1	0	1	0	0	26.8802	-0.0655	-26.8000	0.1000;
	5402	1897	2e-05	0.000198	0.001	471	471	471	1	0	1	0	0	24.9001	6.7903	-24.9000	-6.9000;
	5403	1898	2e-05	0.000198	0.001	0	0	0	1	0	1	0	0	16.5000	1.0869	-16.5000	-1.2000;
	2703	1899	0.000217	0.00081	0.1002	428	428	428	1	0	1	0	0	71.2100	0.0785	-71.2000	-11.1000;
	1909	1907	2e-06	0.001185	0.001	0	0	0	1	0	1	0	0	-9.8996	3.9163	9.8996	-4.0160;
	1909	1906	2e-06	0.001185	0.001	0	0	0	1	0	1	0	0	-10.8995	3.9428	10.8995	-4.0423;
	1909	1905	2e-06	0.001185	0.001	0	0	0	1	0	1	0	0	-8.0097	3.8727	8.0097	-3.9728;
	1909	1904	2e-06	0.001185	0.001	0	0	0	1	0	1	0	0	-10.9695	3.9448	10.9695	-4.0442;
	3895	1908	0.03036	0.087856	0.001	0	0	0	1	0	1	0	0	2.7124	2.8336	-2.7075	-2.9173;
	5090	1908	0.041068	0.104308	0.0012	0	0	0	1	0	1	0	0	-2.7007	-3.0163	2.7075	2.9173;
	4114	1909	0.00381	0.02541	0.0471	507	507	507	1	0	1	0	0	-75.1348	-8.0914	75.3508	4.7937;
	3992	1910	0.007559	0.050643	0.001	0	0	0	1	0	1	0	0	56.9626	-11.5135	-56.7099	13.1054;
	4241	1910	0.054422	0.150214	0.0844	0	0	0	1	0	1	0	0	-0.2000	-0.8000	0.2066	-7.7810;
	4284	1910	0.031746	0.136054	0.0016	0	0	0	1	0	1	0	0	-21.2549	-4.7097	21.4071	5.2022;
	4892	1910	0.023432	0.126228	0.002	0	0	0	1	0	1	0	0	-18.5315	-0.1235	18.6117	0.3533;
	5305	1910	0.036281	0.153943	0.002	0	0	0	1	0	1	0	0	-10.8571	-4.3949	10.9069	4.4058;
	5505	1910	0.021164	0.073293	0.0011	0	0	0	1	0	1	0	0	-11.9910	1.8554	12.0219	-1.8600;
	4006	1910	0.008314	0.035525	0	0	0	0	1	0	1	0	0	-38.2768	-6.4572	38.4018	6.9912;
	5706	1910	0.035273	0.089947	0	0	0	0	1	0	1	0	0	-18.6040	3.7738	18.7303	-3.4520;
	4006	1910	0.008314	0.035525	0.001	0	0	0	1	0	1	0	0	-38.2768	-6.5074	38.4018	6.9405;
	2930	1911	0.00476	0.032099	0.0567	423	423	423	1	0	1	0	0	35.8463	71.3022	-35.5525	-75.4496;
	3629	1911	0.002825	0.019082	0.0344	423	423	423	1	0	1	0	0	5.3838	43.7225	-5.3283	-47.0095;
	3993	1911	0.000593	0.00403	0.0071	502	502	502	1	0	1	0	0	54.8533	-4.5270	-54.8363	3.8929;
	5304	1911	0.0016	0.010884	0.0192	423	423	423	1	0	1	0	0	24.1434	-47.3175	-24.1017	45.5835;
	4479	1913	0.018712	0.063684	0.1073	0	0	0	1	0	1	0	0	-61.6796	31.5162	62.5304	-40.8270;
	4953	1913	0.01297	0.04896	0.079	0	0	0	1	0	1	0	0	90.7424	-48.7302	-89.5436	44.4471;
	4291	1914	0.008519	0.017037	0.0008	0	0	0	1	0	1	0	0	0.5003	-2.0859	-0.5000	2.0000;
	5121	1915	0.032754	0.089191	0.001	0	0	0	1	0	1	0	0	-23.0035	2.4488	23.1701	-2.1006;
	4805	1916	0.049887	0.127992	0.0014	0	0	0	1	0	1	0	0	0.0004	-1.0463	0.0000	0.9000;
	5107	1917	0.012716	0.052593	0.0034	0	0	0	1	0	1	0	0	7.9063	12.9410	-7.8799	-13.2127;
	2093	1918	0.010078	0.018645	0.0236	0	0	0	1	0	1	0	0	24.3397	0.1493	-24.2835	-2.5548;
	5682	1918	0.075334	0.13807	0.0024	0	0	0	1	0	1	0	0	-9.0079	1.0456	9.0671	-1.1904;
	2093	1918	0.010078	0.018645	0.0236	0	0	0	1	0	1	0	0	24.3397	0.1493	-24.2835	-2.5548;
	4314	1919	0.045881	0.12197	0.0017	0	0	0	1	0	1	0	0	-12.8718	-0.6774	12.9440	0.6892;
	5168	1919	0.038801	0.080121	0.0013	0	0	0	1	0	1	0	0	-0.4947	-4.1194	0.5008	3.9937;
	5349	1919	0.020912	0.066767	0.001	0	0	0	1	0	1	0	0	-16.5111	2.4133	16.5659	-2.3449;
	4316	1920	0.001363	0.009106	0.0304	440	440	440	1	0	1	0	0	54.2072	1.4027	-54.1724	-4.6780;
	5414	1920	0.011437	0.078084	0.1377	0	0	0	1	0	1	0	0	23.1281	-16.6172	-23.0670	1.2194;
	5331	1922	0.002016	0.007055	0.0065	0	0	0	1	0	1	0	0	0.0000	-0.6834	0.0000	-0.0000;
	5339	1921	0.000171	0.000313	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	5756	1923	0.007307	0.019904	0.0002	0	0	0	1	0	1	0	0	0.4068	-10.0031	-0.4000	10.0000;
	2263	1924	0.000869	0.004407	0.4212	0	0	0	1	0	1	0	0	-108.8131	-11.9698	108.9069	-34.3208;
	5209	1925	0.008642	0.022346	0.0011	0	0	0	1	0	1	0	0	2.4002	3.0983	-2.3989	-3.2113;
	3339	1926	0.003527	0.015117	0.0002	0	0	0	1	0	1	0	0	27.0229	0.6714	-26.9984	-0.5876;
	5331	1926	0.001764	0.006047	0.006	0	0	0	1	0	1	0	0	-0.0000	0.8727	0.0000	-1.5034;
	3339	1926	0.003779	0.015117	0.0011	0	0	0	1	0	1	0	0	26.9276	0.1974	-26.9016	-0.2090;
	5406	1927	0.003527	0.009322	0.0106	0	0	0	1	0	1	0	0	29.5291	2.8433	-29.5000	-3.9000;
	5156	1928	0.000756	0.002016	0	0	0	0	1	0	1	0	0	-36.7667	2.9957	36.7769	-2.9687;
	5046	1929	0.001948	0.003565	0	0	0	0	1	0	1	0	0	0.0000	-0.0000	-0.0000	0.0000;
	3950	1930	0.107332	0.272109	0.0031	0	0	0	1	0	1	0	0	-8.9337	0.4109	9.0098	-0.5713;
	2107	1931	0.00069	0.001263	0.0032	0	0	0	1	0	1	0	0	18.3200	6.9514	-18.3177	-7.3204;
	3854	1931	0.001728	0.005679	0.0003	0	0	0	1	0	1	0	0	-14.0000	0.0000	14.0029	-0.0254;
	5463	1932	0.01033	0.034014	0.0004	0	0	0	1	0	1	0	0	0.0000	-0.0421	0.0000	0.0000;
	2334	1933	0.000217	0.000474	0.0445	0	0	0	1	0	1	0	0	33.6021	-2.9824	-33.6000	-2.2000;
	2203	1934	0.039136	0.124321	0.007	0	0	0	1	0	1	0	0	-12.3556	2.9427	12.4139	-3.5268;
	2364	1934	0.039383	0.101358	0.0057	0	0	0	1	0	1	0	0	-18.9708	-0.0299	19.1014	-0.2567;
	2418	1934	0.030247	0.079383	0.0046	0	0	0	1	0	1	0	0	0.2494	-4.7583	-0.2438	4.2687;
	4270	1934	0.000741	0.001728	0.0011	0	0	0	1	0	1	0	0	-0.0000	0.0027	0.0000	-0.1237;
	4270	1934	0.000741	0.001728	0.0012	0	0	0	1	0	1	0	0	0.0000	-0.0027	0.0000	-0.1292;
	5361	1935	0.002765	0.012998	0.0213	0	0	0	1	0	1	0	0	74.3564	2.1494	-74.2215	-3.9296;
	3441	1936	0.012593	0.078025	0.004	0	0	0	1	0	1	0	0	-20.9383	7.8706	20.9975	-7.9315;
	3441	1936	0.012099	0.078272	0.004	0	0	0	1	0	1	0	0	-20.9474	7.7144	21.0041	-7.7757;
	1944	1937	0.001205	0.015845	0.5487	2389	2389	2389	1	0	1	0	0	563.5560	-52.0700	-560.2365	32.3797;
	4555	1937	0.000623	0.008172	0.283	2487	2487	2487	1	0	1	0	0	557.6511	-50.9260	-555.9654	40.3791;
	1944	1937	0.001205	0.015852	0.5487	2389	2389	2389	1	0	1	0	0	563.3092	-52.0423	-559.9927	32.3329;
	4555	1937	0.000623	0.008172	0.283	2487	2487	2487	1	0	1	0	0	557.6511	-50.9260	-555.9654	40.3791;
	3896	1938	0.072814	0.198287	0.0022	0	0	0	1	0	1	0	0	-16.5664	3.1830	16.7548	-2.9139;
	4144	1938	0.017133	0.072814	0.0001	0	0	0	1	0	1	0	0	30.8725	-0.1013	-30.7274	0.7070;
	4144	1938	0.017133	0.072814	0.0001	0	0	0	1	0	1	0	0	30.8725	-0.1013	-30.7274	0.7070;
	5370	1939	0.014938	0.039012	0.0018	0	0	0	1	0	1	0	0	-6.4069	-0.7187	6.4127	0.5405;
	2571	1941	0.001622	0.010949	0.0816	420	420	420	1	0	1	0	0	-214.0446	3.9486	214.7007	-8.8008;
	2990	1941	0.004361	0.019407	0.0346	413	413	413	1	0	1	0	0	-69.8248	0.5185	70.0124	-3.6193;
	4482	1941	0.00644	0.043615	0.081	537	537	537	1	0	1	0	0	-77.5978	-4.4703	77.9412	-2.3946;
	2990	1941	0.002884	0.019127	0.0357	537	537	537	1	0	1	0	0	-71.8012	-4.6015	71.9324	1.4108;
	3960	1942	0.003553	0.040406	0.8776	1695	1695	1695	1	0	1	0	0	132.8934	-38.4266	-132.3564	-58.2674;
	4571	1942	0.001413	0.020512	0.5314	2362	2362	2362	1	0	1	0	0	203.7681	-97.6824	-203.1966	44.8308;
	4885	1942	0.002029	0.020568	0.5372	1579	1579	1579	1	0	1	0	0	91.5332	-23.8359	-91.3867	-37.3051;
	2298	1942	0.001233	0.012465	0.3235	1579	1579	1579	1	0	1	0	0	45.1612	-6.7604	-45.1380	-30.6796;
	4571	1942	0.00141	0.019927	0.5463	2362	2362	2362	1	0	1	0	0	209.5933	-100.8917	-208.9891	46.5668;
	4317	1944	0.000983	0.012909	0.4476	2487	2487	2487	1	0	1	0	0	-675.3891	53.1885	679.3250	-53.1823;
	2670	1947	0.028647	0.075032	0.0049	0	0	0	1	0	1	0	0	0.0000	-0.5149	0.0000	-0.0000;
	4126	1948	0.001058	0.006576	0.0116	0	0	0	1	0	1	0	0	19.0036	-1.9980	-19.0000	0.8000;
	2218	1949	0.009617	0.05921	0.0071	0	0	0	1	0	1	0	0	-31.1221	-2.3479	31.2022	2.0088;
	2945	1949	0.014321	0.036667	0.0016	0	0	0	1	0	1	0	0	-64.6893	-11.2401	65.2264	12.4292;
	3151	1950	0.010864	0.06	0.019	0	0	0	1	0	1	0	0	-25.8247	-8.3830	25.8913	6.5081;
	4089	1950	0.011728	0.029753	0.0015	0	0	0	1	0	1	0	0	-9.7744	-11.9535	9.7979	11.8357;
	5398	1950	0.010988	0.028518	0.0003	0	0	0	1	0	1	0	0	-21.7628	4.6302	21.8087	-4.5467;
	2218	1949	0.00963	0.059247	0.0071	0	0	0	1	0	1	0	0	-31.1024	-2.3431	31.1824	2.0037;
	4089	1949	0.009506	0.030864	0.0022	0	0	0	1	0	1	0	0	-18.8358	9.2850	18.8716	-9.4279;
	3415	1951	0.011299	0.051259	0.0881	424	424	424	1	0	1	0	0	-59.9839	6.7372	60.3555	-15.0688;
	4869	1951	0.002232	0.012286	0.0218	424	424	424	1	0	1	0	0	-42.8313	-1.4601	42.8673	-0.8208;
	4869	1951	0.003714	0.017975	0.0405	0	0	0	1	0	1	0	0	-29.1343	-1.7511	29.1620	-2.7205;
	3521	1955	0.017385	0.044344	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	2054	1956	0.003527	0.009574	0.0004	0	0	0	1	0	1	0	0	3.7005	0.1617	-3.7000	-0.2000;
	2707	1957	0.003827	0.010124	0.0005	0	0	0	1	0	1	0	0	-6.7836	1.0151	6.7853	-1.0635;
	2903	1958	0.017385	0.074326	0.0091	0	0	0	1	0	1	0	0	-5.2873	8.9981	5.3065	-9.8795;
	2929	1958	0.013857	0.056185	0.0108	0	0	0	1	0	1	0	0	33.8761	-12.2268	-33.7065	11.7795;
	5410	1960	0.000123	0.000333	0	0	0	0	1	0	1	0	0	12.1002	-1.0995	-12.1000	1.1000;
	3329	1961	0.034417	0.113429	0.0021	0	0	0	1	0	1	0	0	21.9598	1.0099	-21.8000	-0.7000;
	5315	1962	0.004938	0.01	0.0005	0	0	0	1	0	1	0	0	0.6000	-0.3563	-0.6000	0.3000;
	5755	1963	0.000171	0.000313	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	2694	1964	0.026707	0.070547	0.0051	0	0	0	1	0	1	0	0	15.4333	-5.9937	-15.3657	5.6259;
	3290	1965	0.065004	0.171328	0.0019	0	0	0	1	0	1	0	0	-17.5790	-5.4624	17.8038	5.8654;
	3329	1965	0.029226	0.073066	0.0035	0	0	0	1	0	1	0	0	20.7380	6.7403	-20.6038	-6.7654;
	3470	1966	0.002268	0.005291	0.0001	0	0	0	1	0	1	0	0	-0.8999	-0.0331	0.8999	0.0221;
	4454	1966	0.012774	0.023558	0.0002	0	0	0	1	0	1	0	0	0.9000	-0.0000	-0.8999	-0.0221;
	2307	1968	0.003812	0.018568	0.0557	0	0	0	1	0	1	0	0	-179.9077	-10.1341	181.0308	9.4271;
	4137	1967	0.003911	0.01679	0.0284	0	0	0	1	0	1	0	0	-36.7383	-12.2113	36.7907	9.3236;
	5036	1968	0.005057	0.031131	0.0587	435	435	435	1	0	1	0	0	-127.1729	-6.9212	127.9163	4.9852;
	5316	1967	0.002785	0.018153	0.0334	0	0	0	1	0	1	0	0	2.5486	18.9399	-2.5376	-22.5522;
	4929	1969	0.002569	0.036468	0.9253	1750	1750	1750	1	0	1	0	0	138.2527	-16.4093	-137.7995	-83.2763;
	4929	1969	0.002569	0.036468	0.9253	2197	2197	2197	1	0	1	0	0	138.2527	-16.4093	-137.7995	-83.2763;
	4929	1969	0.005422	0.039197	0.841	1192	1192	1192	1	0	1	0	0	129.7591	-22.9991	-128.9428	-67.5496;
	3031	1971	0.000171	0.000313	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	3628	1972	0.005039	0.013857	0.0016	0	0	0	1	0	1	0	0	13.0082	-0.0432	-13.0000	-0.1000;
	3536	1973	0.082464	0.277879	0.0031	0	0	0	1	0	1	0	0	29.5677	-0.5786	-28.9000	2.5000;
	1986	1984	2e-06	0.001185	0.001	0	0	0	1	0	1	0	0	-5.3286	6.9822	5.3286	-7.0841;
	1986	1983	2e-06	0.001185	0.001	0	0	0	1	0	1	0	0	0.0000	-0.1028	0.0000	0.0000;
	1986	1982	2e-06	0.001185	0.001	0	0	0	1	0	1	0	0	-6.3384	7.0052	6.3384	-7.1070;
	1986	1981	2e-06	0.001185	0.001	0	0	0	1	0	1	0	0	-7.3285	5.2825	7.3285	-5.3844;
	1986	1980	2e-06	0.001185	0.001	0	0	0	1	0	1	0	0	-4.8492	4.3523	4.8492	-4.4546;
	1986	1979	2e-06	0.001185	0.001	0	0	0	1	0	1	0	0	-4.8291	5.2250	4.8291	-5.3272;
	3834	1985	0.054674	0.149534	0.0017	0	0	0	1	0	1	0	0	-3.6874	-0.9792	3.6958	0.8411;
	4509	1985	0.054926	0.166289	0.0019	0	0	0	1	0	1	0	0	12.8910	1.1472	-12.7958	-1.0411;
	3835	1986	0.00164	0.011299	0.0213	507	507	507	1	0	1	0	0	22.9108	16.1832	-22.8978	-18.2881;
	4511	1986	0.002647	0.018035	0.0334	408	408	408	1	0	1	0	0	-51.5010	7.5012	51.5715	-10.4563;
	3312	1988	0.045855	0.140338	0.002	0	0	0	1	0	1	0	0	-16.4229	7.0105	16.5700	-6.7595;
	4138	1989	0.031494	0.076846	0.001	0	0	0	1	0	1	0	0	-18.7620	4.4173	18.8800	-4.2289;
	4345	1991	0.035097	0.068405	0.0007	0	0	0	1	0	1	0	0	1.0702	1.0821	-1.0694	-1.1567;
	4778	1991	0.040816	0.092719	0.001	0	0	0	1	0	1	0	0	-0.0688	-1.2638	0.0694	1.1567;
	4367	1992	0.057697	0.151927	0.0034	0	0	0	1	0	1	0	0	30.9635	-3.4960	-30.4289	4.5517;
	2256	1993	0.018645	0.037037	0.0004	0	0	0	1	0	1	0	0	-1.8984	-2.4671	1.9000	2.4246;
	3245	1994	0.059209	0.153439	0.0017	0	0	0	1	0	1	0	0	-30.5573	7.5218	31.1355	-6.1972;
	4283	1995	0.078357	0.222726	0.003	0	0	0	1	0	1	0	0	-1.8216	-2.2715	1.8277	1.9856;
	3953	1996	0.154926	0.396699	0.0098	0	0	0	1	0	1	0	0	2.0703	-1.0624	-2.0634	0.0654;
	5220	1997	0.013025	0.037111	0.0018	0	0	0	1	0	1	0	0	-38.8000	0.2736	38.9720	0.0103;
	5400	1997	0.028568	0.097111	0.0062	0	0	0	1	0	1	0	0	-52.9093	0.5967	53.6241	1.1297;
	5414	1998	2e-05	0.000138	0.001	509	509	509	1	0	1	0	0	122.4833	7.5718	-122.4807	-7.6681;
	5419	1998	0.000395	0.002647	0.0051	541	541	541	1	0	1	0	0	7.5278	-6.8596	-7.5275	6.2785;
	5415	1999	0.000504	0.00126	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	3218	2000	0.041824	0.090451	0.001	0	0	0	1	0	1	0	0	-3.2966	-3.6559	3.3056	3.5644;
	5764	2001	0.036533	0.159486	0.0021	0	0	0	1	0	1	0	0	0.0000	-0.0000	0.0000	-0.2213;
	2313	2002	0.081129	0.207861	0.0024	0	0	0	1	0	1	0	0	3.3498	0.9886	-3.3403	-1.2180;
	2322	2002	0.095641	0.247367	0.0028	0	0	0	1	0	1	0	0	18.0074	-2.5128	-17.7134	2.9758;
	3221	2002	0.056437	0.148652	0.0019	0	0	0	1	0	1	0	0	-9.9000	1.0000	9.9536	-1.0579;
	4216	2003	0.007055	0.044596	0.0006	0	0	0	1	0	1	0	0	-17.9020	3.2750	17.9234	-3.2050;
	4539	2003	0.006803	0.045855	0.0028	0	0	0	1	0	1	0	0	-33.0000	1.8368	33.0684	-1.6813;
	4771	2003	0.019652	0.05417	0.0006	0	0	0	1	0	1	0	0	-30.7616	9.6963	30.9494	-9.2439;
	4216	2003	0.006299	0.039305	0.0005	0	0	0	1	0	1	0	0	-20.2978	3.7653	20.3224	-3.6663;
	4539	2003	0.007055	0.047367	0.0006	0	0	0	1	0	1	0	0	-31.9428	1.9111	32.0092	-1.5307;
	4539	2003	0.006979	0.046813	0.0006	0	0	0	1	0	1	0	0	-32.3199	1.9385	32.3872	-1.5528;
	2528	2004	0.003259	0.021669	0.0405	502	502	502	1	0	1	0	0	105.8840	-9.8431	-105.5686	7.2308;
	2528	2004	0.00324	0.021768	0.0395	502	502	502	1	0	1	0	0	105.4377	-9.5920	-105.1269	7.0874;
	5417	2005	0.026102	0.066087	0.0011	0	0	0	1	0	1	0	0	10.2285	1.1655	-10.2000	-1.2000;
	4966	2006	0.066516	0.181406	0.0028	0	0	0	1	0	1	0	0	8.9586	2.9772	-8.9000	-3.1000;
	4097	2008	0.05543	0.141093	0.0016	0	0	0	1	0	1	0	0	-0.9127	-0.0845	0.9132	-0.0835;
	4898	2008	0.054422	0.138574	0.0016	0	0	0	1	0	1	0	0	3.4194	0.6627	-3.4132	-0.8165;
	4097	2009	0.055178	0.140338	0.0016	0	0	0	1	0	1	0	0	-2.4632	-0.3941	2.4664	0.2329;
	4899	2009	0.05417	0.13807	0.0016	0	0	0	1	0	1	0	0	2.4695	0.0709	-2.4664	-0.2329;
	5396	2010	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0	7.0585	-0.1764	-7.0584	0.1666;
	2689	2011	0.002351	0.011022	0.0182	0	0	0	1	0	1	0	0	-25.2000	-17.6000	25.2196	15.6987;
	3306	2011	0.002252	0.015842	0.079	0	0	0	1	0	1	0	0	-71.9179	-11.4143	72.0256	3.5232;
	2931	2011	0.00132	0.013076	0.0385	448	448	448	1	0	1	0	0	-18.6116	-20.5496	18.6199	16.4163;
	4175	2011	0.005531	0.027042	0.0628	0	0	0	1	0	1	0	0	-91.5684	7.6074	91.9989	-12.3804;
	5547	2012	0.016755	0.051348	0.0053	0	0	0	1	0	1	0	0	7.6358	10.7893	-7.6083	-11.2879;
	3738	2013	0.058453	0.15747	0.0022	0	0	0	1	0	1	0	0	3.8155	-0.1902	-3.8070	-0.0070;
	4668	2016	0.000138	0.000316	0.0314	0	0	0	1	0	1	0	0	48.8042	-5.3556	-48.8013	1.7794;
	4187	2017	0.020988	0.055185	0.0026	0	0	0	1	0	1	0	0	3.6099	2.1536	-3.6063	-2.4209;
	5209	2017	0.016049	0.040741	0.0019	0	0	0	1	0	1	0	0	-5.0016	-2.5105	5.0063	2.3209;
	2829	2018	0.076594	0.194507	0.0022	0	0	0	1	0	1	0	0	-6.0000	0.8000	6.0256	-0.9776;
	5081	2018	0.120106	0.327186	0.0042	0	0	0	1	0	1	0	0	-15.5158	1.6032	15.7877	-1.3211;
	5244	2018	0.180957	0.33124	0.0039	0	0	0	1	0	1	0	0	3.0000	0.1343	-2.9852	-0.5412;
	3959	2019	0.009264	0.038696	0.0638	0	0	0	1	0	1	0	0	93.8733	-24.0437	-93.1331	19.7693;
	4479	2019	0.022084	0.061906	0.1013	0	0	0	1	0	1	0	0	-56.2632	10.9685	56.9258	-20.7780;
	4889	2019	0.017185	0.07921	0.1336	0	0	0	1	0	1	0	0	22.5574	-7.4958	-22.4821	-7.6329;
	3428	2020	0.089494	0.244142	0.0028	0	0	0	1	0	1	0	0	-5.4037	-2.1258	5.4346	1.9387;
	4335	2021	0.001358	0.003704	0.0002	0	0	0	1	0	1	0	0	0.0000	-1.0213	-0.0000	1.0000;
	5423	2022	0.000296	0.001936	0.0137	507	507	507	1	0	1	0	0	114.5392	33.0803	-114.5000	-34.3000;
	5876	2025	0.008818	0.024188	0.0002	0	0	0	1	0	1	0	0	-6.4661	3.0218	6.4700	-3.0338;
	5877	2026	0.00907	0.024439	0.0002	0	0	0	1	0	1	0	0	-11.7655	-6.7322	11.7800	6.7484;
	5496	2027	0.00237	0.005748	0.0111	0	0	0	1	0	1	0	0	0.0000	-1.2826	0.0000	-0.0000;
	3204	2029	0.072814	0.15999	0.0017	0	0	0	1	0	1	0	0	-11.5988	-0.1843	11.6962	0.2259;
	4966	2029	0.104157	0.283522	0.0038	0	0	0	1	0	1	0	0	5.4912	-2.5386	-5.4548	2.2492;
	3635	2030	0.000336	0.002252	0.004	540	540	540	1	0	1	0	0	-3.3996	-11.1572	3.4000	10.7000;
	2719	2032	0.068531	0.186697	0.0021	0	0	0	1	0	1	0	0	-0.5089	4.8200	0.5251	-4.9925;
	4318	2032	0.016881	0.045855	0.0006	0	0	0	1	0	1	0	0	30.5785	-1.5374	-30.4251	1.8925;
	2559	2033	0.022676	0.070295	0.0065	0	0	0	1	0	1	0	0	17.7920	10.5098	-17.7001	-10.9146;
	4765	2033	0.035021	0.081129	0.0025	0	0	0	1	0	1	0	0	7.8908	-14.4641	-7.7999	14.4146;
	5684	2034	0.001008	0.00252	0.001	0	0	0	1	0	1	0	0	0.0000	-0.1038	-0.0000	0.0000;
	5426	2035	0.002593	0.006914	0.0003	0	0	0	1	0	1	0	0	-13.3036	-10.1406	13.3100	10.1237;
	5425	2036	0.002099	0.006173	0.0003	0	0	0	1	0	1	0	0	0.0000	-0.0335	0.0000	0.0000;
	5428	2037	0.010124	0.027296	0.0045	0	0	0	1	0	1	0	0	8.6070	-0.2594	-8.6000	-0.2000;
	2101	2038	0.022593	0.077901	0.0045	0	0	0	1	0	1	0	0	51.2886	0.6109	-50.7934	0.5616;
	2698	2038	0.008395	0.017531	0.0826	0	0	0	1	0	1	0	0	-14.0000	-1.6000	14.0147	-8.0891;
	3400	2038	0.016173	0.068395	0.0044	0	0	0	1	0	1	0	0	-31.8067	-5.2789	31.9513	5.3763;
	2960	2040	0.046667	0.119136	0.0057	0	0	0	1	0	1	0	0	25.8739	-6.1267	-25.5779	6.2528;
	4777	2040	0.017531	0.040123	0.0019	0	0	0	1	0	1	0	0	-25.4676	6.2968	25.5779	-6.2528;
	4906	2041	0.00358	0.00716	0.0194	0	0	0	1	0	1	0	0	22.2170	-4.1199	-22.2000	2.1000;
	5593	2042	0.000504	0.00252	0	0	0	0	1	0	1	0	0	7.3426	-4.6334	-7.3423	4.6351;
	5594	2042	0.000504	0.00252	0	0	0	0	1	0	1	0	0	-8.3153	4.2188	8.3157	-4.2168;
	4151	2043	0.061225	0.171328	0.0018	0	0	0	1	0	1	0	0	2.9612	-0.3840	-2.9557	0.2219;
	5216	2043	0.072688	0.199899	0.0022	0	0	0	1	0	1	0	0	10.7282	0.7339	-10.6443	-0.7219;
	5344	2044	0.020988	0.107155	0.0126	0	0	0	1	0	1	0	0	-18.7026	1.9481	18.7693	-3.0219;
	5598	2044	0.021164	0.107332	0.0012	0	0	0	1	0	1	0	0	16.7355	-1.9901	-16.6822	2.1253;
	5599	2044	0.021164	0.107332	0.0012	0	0	0	1	0	1	0	0	17.1430	-2.0480	-17.0871	2.1966;
	2444	2045	0.047619	0.129756	0.0014	0	0	0	1	0	1	0	0	9.0451	-4.0210	-9.0000	4.0000;
	2067	2046	0.117914	0.298816	0.0034	0	0	0	1	0	1	0	0	4.6825	4.6819	-4.6327	-4.9164;
	2836	2046	0.059234	0.162761	0.0018	0	0	0	1	0	1	0	0	-20.6724	3.6592	20.9269	-3.1459;
	3769	2046	0.071429	0.181532	0.0021	0	0	0	1	0	1	0	0	-7.9486	6.1433	8.0180	-6.1865;
	5251	2046	0.03225	0.081885	0.0009	0	0	0	1	0	1	0	0	-8.7107	12.1784	8.7795	-12.0979;
	5253	2046	0.008566	0.053666	0.0007	0	0	0	1	0	1	0	0	-23.8482	1.1041	23.8953	-0.8821;
	5248	2046	0.03225	0.081129	0.001	0	0	0	1	0	1	0	0	-3.1922	15.1451	3.2654	-15.0663;
	4479	2047	0.011556	0.052998	0.0942	0	0	0	1	0	1	0	0	51.5123	-28.5735	-51.1915	19.1574;
	4884	2047	0.011299	0.057086	0.1013	0	0	0	1	0	1	0	0	63.7430	-20.4808	-63.3261	10.8290;
	4752	2048	0.075334	0.243638	0.0022	0	0	0	1	0	1	0	0	30.8315	-13.5264	-30.0310	15.8782;
	3889	2049	0.109625	0.278786	0.0174	0	0	0	1	0	1	0	0	-1.2643	1.4273	1.2715	-3.3338;
	3633	2050	0.002173	0.014519	0.0273	0	0	0	1	0	1	0	0	-35.6245	-5.1020	35.6492	2.1751;
	2458	2052	0.026449	0.06568	0.0207	0	0	0	1	0	1	0	0	23.1718	-10.0610	-23.0398	7.8435;
	2676	2052	0.012133	0.030178	0.0095	0	0	0	1	0	1	0	0	-22.9822	6.8193	23.0398	-7.8435;
	2231	2055	0.013253	0.051348	0.0013	0	0	0	1	0	1	0	0	-2.8517	3.6630	2.8547	-3.7812;
	2243	2055	0.010582	0.063744	0.001	0	0	0	1	0	1	0	0	-12.7295	-8.8565	12.7554	8.9134;
	2282	2055	0.014588	0.067498	0.0008	0	0	0	1	0	1	0	0	-23.9603	-4.5374	24.0486	4.8669;
	2854	2055	0.012169	0.032779	0.001	0	0	0	1	0	1	0	0	-16.3414	25.3121	16.4513	-25.1161;
	2232	2056	0.000942	0.004946	0.0182	0	0	0	1	0	1	0	0	-65.5449	31.6528	65.5934	-33.2910;
	2754	2056	0.008533	0.038716	0.0678	0	0	0	1	0	1	0	0	19.5423	-2.4243	-19.5110	-4.4920;
	2772	2056	0.002977	0.014748	0.0263	0	0	0	1	0	1	0	0	129.7105	28.5096	-129.2106	-28.7869;
	3784	2056	0.002483	0.016496	0.0304	507	507	507	1	0	1	0	0	-1.5309	-5.2699	1.5312	2.1158;
	4090	2056	0.004188	0.019082	0.0334	0	0	0	1	0	1	0	0	109.1531	37.8234	-108.6218	-38.9127;
	4206	2056	0.001742	0.01171	0.038	457	457	457	1	0	1	0	0	-34.1169	-53.7409	34.1822	50.2573;
	4511	2056	0.001414	0.009527	0.0172	507	507	507	1	0	1	0	0	-10.9166	-53.2362	10.9559	51.7228;
	5432	2057	0.002771	0.007307	0	0	0	0	1	0	1	0	0	-19.6687	-6.5616	19.6800	6.5915;
	3002	2059	0.029479	0.064248	0.0007	0	0	0	1	0	1	0	0	5.7146	-1.8843	-5.7045	1.8326;
	3002	2059	0.022928	0.062484	0.0007	0	0	0	1	0	1	0	0	6.2044	-1.5171	-6.1955	1.4674;
	3528	2060	0.008672	0.04002	0.084	0	0	0	1	0	1	0	0	15.2746	-38.9497	-15.1654	29.9644;
	5493	2060	0.001237	0.005636	0.0256	0	0	0	1	0	1	0	0	-15.1541	27.0883	15.1654	-29.9644;
	4834	2061	0.068027	0.173091	0.0019	0	0	0	1	0	1	0	0	23.2170	0.9528	-22.8564	-0.2257;
	5335	2061	0.012094	0.031242	0.0003	0	0	0	1	0	1	0	0	-22.3945	0.0047	22.4564	0.1257;
	3216	2062	0.003062	0.020365	0.0385	471	471	471	1	0	1	0	0	-275.8341	8.4996	277.8816	0.7006;
	4336	2062	0.000786	0.00524	0.0273	471	471	471	1	0	1	0	0	-82.8707	-1.0669	82.9175	-1.7725;
	5430	2062	0.003615	0.024336	0.0445	558	558	558	1	0	1	0	0	-221.3709	16.7124	222.9288	-11.3435;
	4337	2062	0.001274	0.008486	0.0152	545	545	545	1	0	1	0	0	-102.0362	8.0240	102.1521	-9.0071;
	2360	2063	0.001634	0.016835	0.4361	1579	1579	1579	1	0	1	0	0	-209.8341	-17.5220	210.4595	-26.3835;
	3535	2063	0.000935	0.013565	0.3523	2368	2368	2368	1	0	1	0	0	145.8973	-5.6552	-145.7245	-32.7200;
	4797	2063	0.001434	0.01885	0.6527	2389	2389	2389	1	0	1	0	0	638.6590	-44.1370	-633.6190	34.7453;
	2359	2063	0.001634	0.016842	0.4361	1579	1579	1579	1	0	1	0	0	-212.6916	-17.4300	213.3343	-26.2936;
	3534	2063	0.000934	0.013565	0.3523	2368	2368	2368	1	0	1	0	0	144.6203	-5.8230	-144.4507	-32.5947;
	4797	2063	0.001434	0.01885	0.6527	2389	2389	2389	1	0	1	0	0	638.6590	-44.1370	-633.6190	34.7453;
	3640	2066	0.001512	0.006803	0.0001	0	0	0	1	0	1	0	0	12.6023	-0.0001	-12.6000	-0.0000;
	3640	2065	0.001512	0.006803	0.0001	0	0	0	1	0	1	0	0	10.6016	0.9970	-10.6000	-1.0000;
	3640	2064	0.001512	0.006803	0.0001	0	0	0	1	0	1	0	0	14.6031	1.0035	-14.6000	-1.0000;
	5094	2068	0.000111	0.001604	0.0416	1382	1382	1382	1	0	1	0	0	-868.2059	14.7380	868.9200	-9.2976;
	5093	2069	0.000111	0.0016	0.0404	1382	1382	1382	1	0	1	0	0	-894.7014	2.0158	895.4600	4.1820;
	5093	2070	0.000111	0.0016	0.0404	1382	1382	1382	1	0	1	0	0	-902.3880	16.8720	903.1600	-10.4798;
	5094	2071	0.000111	0.0016	0.0404	1382	1382	1382	1	0	1	0	0	-899.8919	33.1569	900.6600	-26.8226;
	5093	2072	0.000111	0.001606	0.0416	1382	1382	1382	1	0	1	0	0	-910.3740	24.1419	911.1600	-17.6451;
	5094	2073	0.000111	0.001616	0.0419	1382	1382	1382	1	0	1	0	0	-803.2290	-0.5498	803.8400	4.5302;
	5429	2074	0.000756	0.004283	0.0002	0	0	0	1	0	1	0	0	10.5008	-2.3171	-10.5000	2.3000;
	2135	2076	0.07357	0.199647	0.0022	0	0	0	1	0	1	0	0	5.4567	-3.1311	-5.4285	2.9835;
	2745	2076	0.157697	0.401864	0.0045	0	0	0	1	0	1	0	0	7.0647	2.0336	-6.9827	-2.2930;
	4720	2076	0.090955	0.248425	0.0058	0	0	0	1	0	1	0	0	11.1055	3.2067	-10.9888	-3.4905;
	4119	2077	0.014696	0.0269	0.0656	0	0	0	1	0	1	0	0	-1.2988	-0.6656	1.3000	-5.7000;
	2931	2078	0.000988	0.006953	0.0273	0	0	0	1	0	1	0	0	-1.0991	-11.6772	1.1000	8.7000;
	3860	2079	0.013102	0.089947	0.002	0	0	0	1	0	1	0	0	-25.0436	-0.3317	25.1199	0.6402;
	3878	2079	0.016881	0.071806	0.001	0	0	0	1	0	1	0	0	-47.2001	1.4262	47.5525	-0.0348;
	5611	2079	0.066012	0.21542	0.002	0	0	0	1	0	1	0	0	-35.2199	0.7426	36.0121	1.6307;
	2817	2082	0.001481	0.005309	0.0002	0	0	0	1	0	1	0	0	6.0005	0.9781	-6.0000	-1.0000;
	3995	2084	0.049635	0.127992	0.0014	0	0	0	1	0	1	0	0	-15.2841	-13.4330	15.4686	13.7500;
	4426	2083	0.038549	0.100277	0.0011	0	0	0	1	0	1	0	0	-50.7933	1.8364	51.7182	0.4492;
	2134	2085	0.005195	0.034528	0.0648	416	416	416	1	0	1	0	0	-95.8962	11.7785	96.3251	-16.3342;
	4994	2087	0.018025	0.047531	0.0049	0	0	0	1	0	1	0	0	18.2697	-0.6630	-18.2118	0.3080;
	5750	2087	0.023457	0.064074	0.0029	0	0	0	1	0	1	0	0	-18.1365	0.2154	18.2118	-0.3080;
	4994	2086	0.018025	0.047407	0.0049	0	0	0	1	0	1	0	0	34.7620	-3.5272	-34.5505	3.5764;
	5293	2089	0.0013	0.005888	0.0101	0	0	0	1	0	1	0	0	61.0447	-14.9517	-61.0000	14.0000;
	5292	2088	0.001306	0.005912	0.0101	0	0	0	1	0	1	0	0	41.0199	-8.0645	-41.0000	7.0000;
	2287	2090	0.009506	0.019136	0.0008	0	0	0	1	0	1	0	0	-4.1000	0.9000	4.1016	-0.9821;
	3276	2090	0.010124	0.026296	0.0013	0	0	0	1	0	1	0	0	44.0711	-5.3905	-43.8849	5.7352;
	4988	2091	0.01321	0.035185	0.0018	0	0	0	1	0	1	0	0	9.7863	0.1366	-9.7751	-0.3090;
	5435	2092	0.000953	0.001744	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	3067	2093	0.184933	0.456034	0.0052	0	0	0	1	0	1	0	0	-22.1258	1.8895	23.0473	-0.1521;
	3631	2093	0.031494	0.11615	0.0014	0	0	0	1	0	1	0	0	-19.9115	-1.9281	20.0316	2.2230;
	4074	2093	0.111363	0.3419	0.0039	0	0	0	1	0	1	0	0	-12.8000	0.1000	12.9760	0.0300;
	4546	2093	0.039305	0.161502	0.002	0	0	0	1	0	1	0	0	-6.7024	-9.4031	6.7525	9.3994;
	4548	2094	0.002094	0.013294	0.0243	473	473	473	1	0	1	0	0	-13.2902	-6.2935	13.2941	3.6704;
	2121	2096	0.006499	0.043259	0.08	428	428	428	1	0	1	0	0	-16.5329	1.4535	16.5508	-10.2806;
	2686	2096	0.003737	0.037823	0.1088	0	0	0	1	0	1	0	0	-70.7357	-1.4520	70.9042	-8.9803;
	5322	2096	0.001254	0.008365	0.0152	433	433	433	1	0	1	0	0	-17.6825	4.5819	17.6864	-6.2542;
	4489	2097	0.00247	0.027208	0.5747	1662	1662	1662	1	0	1	0	0	256.6817	-54.0275	-255.2366	4.6773;
	4929	2097	0.001766	0.019792	0.3957	1659	1659	1659	1	0	1	0	0	128.3367	31.6118	-128.0413	-73.8108;
	3640	2098	0.008062	0.019904	0.0187	0	0	0	1	0	1	0	0	19.3820	-0.1474	-19.3529	-1.7300;
	3640	2098	0.007811	0.019652	0.0187	0	0	0	1	0	1	0	0	19.6761	-0.0061	-19.6471	-1.8700;
	2743	2099	0.01679	0.042346	0.0021	0	0	0	1	0	1	0	0	20.0415	3.5165	-19.9787	-3.5898;
	2627	2100	0.039753	0.106506	0.0052	0	0	0	1	0	1	0	0	12.9720	-4.0303	-12.9000	3.7000;
	2211	2101	0.014568	0.090123	0.0146	0	0	0	1	0	1	0	0	-21.1074	-1.8886	21.1620	0.4796;
	2293	2103	0.000401	0.001817	0.003	431	431	431	1	0	1	0	0	-32.4000	-7.0000	32.4039	6.6750;
	5881	2102	0.0032	0.014637	0.0243	440	440	440	1	0	1	0	0	216.8914	-26.5660	-215.5565	29.9017;
	2102	1500	2e-05	0.000198	0	0	0	0	1	0	1	0	0	215.5565	-29.9017	-215.5481	29.9842;
	3157	2104	0.036256	0.092492	0.0034	0	0	0	1	0	1	0	0	-17.6889	8.7629	17.8315	-8.7379;
	2578	2105	0.003401	0.022763	0.0415	492	492	492	1	0	1	0	0	45.7294	45.7913	-45.5924	-49.3575;
	5022	2105	0.004122	0.027542	0.0501	492	492	492	1	0	1	0	0	33.6064	-47.5112	-33.4824	43.0452;
	2460	2106	0.090955	0.247669	0.0069	0	0	0	1	0	1	0	0	21.1072	0.9008	-20.7078	-0.5014;
	5495	2106	0.040514	0.110506	0.0013	0	0	0	1	0	1	0	0	-13.5389	5.5139	13.6278	-5.3986;
	2497	2109	0.010557	0.019325	0.0008	0	0	0	1	0	1	0	0	-20.4275	9.0311	20.4734	-9.0392;
	4328	2109	0.004938	0.01321	0.0006	0	0	0	1	0	1	0	0	30.1173	-12.1486	-30.0721	12.2005;
	4328	2109	0.004938	0.01321	0.0006	0	0	0	1	0	1	0	0	30.1173	-12.1486	-30.0721	12.2005;
	4405	2110	0.048395	0.119753	0.0248	0	0	0	1	0	1	0	0	6.0683	-2.8128	-6.0500	0.2922;
	4405	2110	0.048395	0.119753	0.0245	0	0	0	1	0	1	0	0	6.0683	-2.7972	-6.0500	0.3078;
	3131	2111	0.006047	0.016125	0.0002	0	0	0	1	0	1	0	0	-0.4075	-6.2539	0.4100	6.2413;
	2212	2112	0.037289	0.154195	0.0019	0	0	0	1	0	1	0	0	-16.6570	1.3007	16.7576	-1.0826;
	3099	2112	0.017889	0.045855	0.0005	0	0	0	1	0	1	0	0	-2.7032	7.5723	2.7143	-7.5963;
	4721	2112	0.00907	0.025951	0.0002	0	0	0	1	0	1	0	0	1.0000	0.7000	-0.9999	-0.7205;
	5215	2112	0.011338	0.038801	0.0005	0	0	0	1	0	1	0	0	-14.0517	0.9854	14.0733	-0.9637;
	3099	2112	0.019148	0.051398	0.0006	0	0	0	1	0	1	0	0	-2.5302	6.7493	2.5397	-6.7866;
	4415	2112	0.023432	0.09675	0.0012	0	0	0	1	0	1	0	0	-9.5979	-0.5282	9.6188	0.4891;
	5794	2112	0.017133	0.071051	0.0009	0	0	0	1	0	1	0	0	-14.9119	0.0974	14.9485	-0.0393;
	4416	2113	0.001817	0.008198	0.0142	0	0	0	1	0	1	0	0	-40.9012	1.9874	40.9287	-3.4428;
	5667	2113	0.001857	0.012504	0.0233	558	558	558	1	0	1	0	0	34.6167	-44.5006	-34.5651	42.2666;
	2889	2114	0.065679	0.209012	0.0097	0	0	0	1	0	1	0	0	10.8790	-3.9554	-10.7952	3.2297;
	5653	2114	0.009136	0.025556	0.0011	0	0	0	1	0	1	0	0	16.4293	2.3856	-16.4048	-2.4297;
	2120	2117	0.007105	0.014009	0.0002	0	0	0	1	0	1	0	0	2.3007	-2.2193	-2.3000	2.2000;
	2120	2116	0.00325	0.00844	0.0001	0	0	0	1	0	1	0	0	8.3076	-13.1905	-8.3000	13.2000;
	2120	2119	0.000252	0.001613	0.0002	0	0	0	1	0	1	0	0	5.3001	-2.2201	-5.3000	2.2000;
	2120	2118	0.000252	0.001663	0.0002	0	0	0	1	0	1	0	0	8.3002	0.7805	-8.3000	-0.8000;
	2629	2120	0.094104	0.251676	0.0028	0	0	0	1	0	1	0	0	-13.4499	4.7897	13.6373	-4.5773;
	3665	2120	0.066868	0.185059	0.0047	0	0	0	1	0	1	0	0	-17.4941	1.9186	17.6986	-1.8340;
	4189	2120	0.163517	0.334593	0.004	0	0	0	1	0	1	0	0	-9.4706	-0.6055	9.6179	0.5009;
	5142	2120	0.069992	0.202973	0.002	0	0	0	1	0	1	0	0	-7.8125	1.6871	7.8562	-1.7664;
	5234	2120	0.106122	0.297178	0.0032	0	0	0	1	0	1	0	0	-10.9302	-1.9682	11.0608	2.0091;
	2628	2121	0.002844	0.018884	0.0354	402	402	402	1	0	1	0	0	98.1378	-22.6408	-97.8817	20.3815;
	3921	2122	0.079365	0.221466	0.0025	0	0	0	1	0	1	0	0	17.8724	-1.2282	-17.6237	1.6692;
	5436	2122	0.015293	0.042328	0.0005	0	0	0	1	0	1	0	0	-11.4037	0.1744	11.4237	-0.1692;
	3019	2123	0.068783	0.261779	0.003	0	0	0	1	0	1	0	0	22.4077	-7.3732	-22.0553	8.3884;
	3685	2124	0.075838	0.216679	0.0024	0	0	0	1	0	1	0	0	20.4575	-3.2823	-20.1244	4.0014;
	3719	2124	0.074074	0.211136	0.0024	0	0	0	1	0	1	0	0	-1.7217	0.6786	1.7244	-0.9014;
	5437	2125	0.004787	0.033938	0.0003	0	0	0	1	0	1	0	0	14.9140	8.2697	-14.9000	-8.2000;
	3287	2126	0.081381	0.225246	0.0019	0	0	0	1	0	1	0	0	9.8545	-1.2618	-9.7819	1.2540;
	3031	2127	0.023683	0.052406	0.001	0	0	0	1	0	1	0	0	13.3402	3.3647	-13.2952	-3.3645;
	3012	2128	0.00025	0.0025	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	2474	2130	0.000252	0.00252	0.0017	0	0	0	1	0	1	0	0	17.5592	1.0577	-17.5585	-1.2317;
	3193	2130	0.0194	0.05417	0.0026	0	0	0	1	0	1	0	0	19.5112	2.3843	-19.4415	-2.4683;
	3195	2131	0.058453	0.163517	0.0018	0	0	0	1	0	1	0	0	-0.8565	-0.0762	0.8569	-0.1071;
	3466	2131	0.097002	0.267826	0.003	0	0	0	1	0	1	0	0	14.3664	-5.2429	-14.1464	5.5431;
	4209	2131	0.040312	0.109095	0.0017	0	0	0	1	0	1	0	0	1.4191	-4.5143	-1.4105	4.3640;
	3428	2132	0.024691	0.074326	0.0009	0	0	0	1	0	1	0	0	-12.9525	-0.5685	12.9958	0.6120;
	3544	2132	0.05543	0.140842	0.0016	0	0	0	1	0	1	0	0	13.0927	0.7023	-12.9958	-0.6120;
	2777	2133	0.018645	0.051146	0.0006	0	0	0	1	0	1	0	0	-25.5729	2.6273	25.6813	-2.3985;
	3370	2133	0.015369	0.048627	0.0721	0	0	0	1	0	1	0	0	-0.9000	-3.7000	0.9001	-4.5508;
	3813	2133	0.078357	0.161754	0.0018	0	0	0	1	0	1	0	0	-13.5464	-2.8769	13.6809	2.9514;
	4082	2133	0.087402	0.222525	0.0272	0	0	0	1	0	1	0	0	-18.8441	2.4548	19.1317	-4.8119;
	5418	2133	0.016629	0.044092	0.0006	0	0	0	1	0	1	0	0	-19.1392	3.7855	19.1947	-3.7069;
	3813	2133	0.054926	0.148652	0.0017	0	0	0	1	0	1	0	0	-14.9856	-4.7195	15.1069	4.8559;
	5416	2133	0.016629	0.044092	0.0006	0	0	0	1	0	1	0	0	-21.1169	2.3098	21.1828	-2.2037;
	5411	2135	0.066037	0.18002	0.002	0	0	0	1	0	1	0	0	17.8622	-1.6758	-17.6567	2.0311;
	2688	2136	0.051272	0.133459	0.0015	0	0	0	1	0	1	0	0	-3.0000	0.9000	3.0049	-1.0451;
	3628	2137	0.075082	0.193248	0.003	0	0	0	1	0	1	0	0	1.2340	-2.3693	-1.2293	2.0691;
	3976	2136	0.065004	0.162509	0.002	0	0	0	1	0	1	0	0	-22.9675	5.2063	23.3157	-4.5446;
	4036	2137	0.06198	0.178634	0.002	0	0	0	1	0	1	0	0	-10.6171	1.1201	10.6856	-1.1308;
	2011	2140	4e-05	0.000375	0	433	433	433	1	0	1	0	0	70.3950	12.9009	-70.3931	-12.8834;
	2011	2139	5.9e-05	0.000395	0	0	0	0	1	0	1	0	0	49.0449	-2.2457	-49.0436	2.2544;
	2011	2138	5.9e-05	0.000454	0.001	0	0	0	1	0	1	0	0	51.5912	-2.4584	-51.5898	2.3597;
	4694	2141	0.010988	0.035432	0.001	0	0	0	1	0	1	0	0	-52.8529	5.9671	53.1234	-5.2103;
	2809	2143	0.000494	0.003319	0.0061	566	566	566	1	0	1	0	0	136.3799	7.4124	-136.3004	-7.5847;
	4804	2143	0.00318	0.016237	0.0289	418	418	418	1	0	1	0	0	-107.6694	-0.2373	107.9899	-1.4618;
	5848	2143	0.003565	0.013003	0.0218	0	0	0	1	0	1	0	0	-84.0012	-11.5117	84.2235	9.8090;
	2247	2143	0.001363	0.006104	0.0111	432	432	432	1	0	1	0	0	-88.9540	-1.9189	89.0475	1.0540;
	2809	2143	0.000514	0.003496	0.0061	566	566	566	1	0	1	0	0	129.4958	7.2512	-129.4212	-7.4502;
	2809	2143	0.000988	0.004879	0.0091	432	432	432	1	0	1	0	0	92.0780	-0.0819	-92.0058	-0.6153;
	4218	2144	0.001764	0.004787	0.0001	0	0	0	1	0	1	0	0	-0.0000	-0.0000	0.0000	-0.0098;
	4219	2144	0.001512	0.004031	0.0001	0	0	0	1	0	1	0	0	4.7483	-0.5675	-4.7480	0.5586;
	2508	2145	0.006914	0.021235	0.0013	0	0	0	1	0	1	0	0	-16.3000	-7.6000	16.3248	7.5588;
	3243	2145	0.008395	0.019753	0.0047	0	0	0	1	0	1	0	0	-2.3000	0.0000	2.3005	-0.4243;
	5282	2146	0.008314	0.028219	0	0	0	0	1	0	1	0	0	-19.8864	-1.3187	19.9190	1.4294;
	5385	2146	0.010078	0.054926	0.0021	0	0	0	1	0	1	0	0	22.0796	5.9501	-22.0283	-5.8849;
	5552	2146	0.081633	0.229277	0.003	0	0	0	1	0	1	0	0	-20.3463	-0.6111	20.6915	1.2811;
	5092	2148	0.000356	0.003319	0.0121	935	935	935	1	0	1	0	0	411.8619	108.9518	-411.3000	-105.1000;
	5091	2149	0.00036	0.003356	0.0167	853	853	853	1	0	1	0	0	20.8015	5.6699	-20.8000	-7.6000;
	2440	2150	0.003652	0.006685	0.0004	0	0	0	1	0	1	0	0	1.5001	0.0100	-1.5000	-0.0500;
	2440	2150	0.003652	0.006685	0.0004	0	0	0	1	0	1	0	0	1.5001	0.0100	-1.5000	-0.0500;
	1917	2151	0.011605	0.06358	0.004	0	0	0	1	0	1	0	0	-15.7201	15.9127	15.7730	-16.0648;
	2769	2151	0.000247	0.000691	0.0024	0	0	0	1	0	1	0	0	-3.0000	-0.3000	3.0000	0.0369;
	4446	2152	0.001086	0.007289	0.0132	545	545	545	1	0	1	0	0	-60.0180	-4.9352	60.0520	3.6389;
	4853	2152	0.00308	0.020628	0.0375	575	575	575	1	0	1	0	0	187.8697	-23.6599	-186.9183	25.6938;
	4446	2152	0.001067	0.007289	0.0132	471	471	471	1	0	1	0	0	-60.0298	-5.0899	60.0632	3.7938;
	4853	2152	0.003022	0.020109	0.0375	575	575	575	1	0	1	0	0	192.6702	-24.3941	-191.6881	26.5906;
	4854	2152	0.003022	0.020168	0.0435	463	463	463	1	0	1	0	0	158.8321	-13.4995	-158.1720	12.8663;
	3213	2155	0.019904	0.051902	0.0106	0	0	0	1	0	1	0	0	14.9789	3.9650	-14.9335	-4.9786;
	3563	2156	0.025156	0.046047	0.0021	0	0	0	1	0	1	0	0	-0.0000	-0.0000	0.0000	-0.2216;
	4376	2156	0.003779	0.009826	0	0	0	0	1	0	1	0	0	-18.4000	-1.2000	18.4122	1.2317;
	5327	2156	0.0194	0.103553	0.001	0	0	0	1	0	1	0	0	-19.9637	-5.2037	20.0433	5.5239;
	5591	2156	0.008062	0.034266	0	0	0	0	1	0	1	0	0	-22.2751	-0.6285	22.3132	0.7904;
	4375	2156	0.003023	0.009826	0	0	0	0	1	0	1	0	0	-15.4000	0.8000	15.4068	-0.7778;
	5555	2157	0.001705	0.010438	0.0304	455	455	455	1	0	1	0	0	-101.7030	28.1480	101.8789	-30.3780;
	4188	2159	0.027161	0.070876	0.0034	0	0	0	1	0	1	0	0	40.3055	-6.2028	-39.8781	6.9612;
	5769	2159	0.010741	0.027531	0.0013	0	0	0	1	0	1	0	0	-19.3359	5.9339	19.3781	-5.9612;
	5439	2160	0.000494	0.001481	0.0002	0	0	0	1	0	1	0	0	9.1004	-1.2198	-9.1000	1.2000;
	3561	2162	0.099017	0.241119	0.0037	0	0	0	1	0	1	0	0	20.0037	-0.9744	-19.6000	1.6000;
	5440	2163	0.005896	0.030713	0.0396	0	0	0	1	0	1	0	0	9.1046	-2.0823	-9.1000	-2.1000;
	3675	2164	0.01008	0.018452	0.0006	0	0	0	1	0	1	0	0	0.0000	-0.0609	0.0000	0.0000;
	3561	2165	0.037185	0.068066	0.0007	0	0	0	1	0	1	0	0	-0.0203	-3.7040	0.0254	3.6443;
	5581	2165	0.080747	0.147806	0.0015	0	0	0	1	0	1	0	0	0.0358	3.5144	-0.0254	-3.6443;
	2003	2166	0.004031	0.017637	0.0243	0	0	0	1	0	1	0	0	15.7257	-2.7938	-15.7165	0.1840;
	2003	2166	0.004535	0.018392	0.0252	0	0	0	1	0	1	0	0	14.9930	-3.0329	-14.9836	0.3230;
	2170	2169	0.002298	0.004207	0.0063	0	0	0	1	0	1	0	0	-6.3464	-25.6222	6.3600	24.9252;
	5345	2170	0.000123	0.001235	0.0047	0	0	0	1	0	1	0	0	-4.8130	11.9769	4.8132	-12.5130;
	4853	2171	0.001106	0.007546	0.0354	405	405	405	1	0	1	0	0	60.3362	-3.4344	-60.3014	-0.4239;
	2113	2172	0.000158	0.001343	0.5594	654	654	654	1	0	1	0	0	0.0014	-62.2591	0.0000	0.0000;
	2075	2174	0.015148	0.064062	0.0037	0	0	0	1	0	1	0	0	-37.5887	4.7196	37.7767	-4.3546;
	3226	2174	0.009383	0.040123	0.0005	0	0	0	1	0	1	0	0	-29.4104	0.9612	29.4805	-0.7195;
	5299	2174	0.010617	0.043704	0.0016	0	0	0	1	0	1	0	0	-5.0000	0.0582	5.0023	-0.2349;
	4776	2174	0.001235	0.00642	0.0013	0	0	0	1	0	1	0	0	-16.0000	1.9000	16.0028	-2.0370;
	2242	2175	0.002264	0.015056	0.0273	575	575	575	1	0	1	0	0	-192.8069	8.1779	193.5412	-6.4406;
	3727	2175	0.002173	0.014617	0.0263	492	492	492	1	0	1	0	0	-59.3000	-0.7000	59.3663	-1.8904;
	3947	2175	0.000375	0.002509	0.004	575	575	575	1	0	1	0	0	-34.5000	29.5000	34.5067	-29.9175;
	5092	2175	0.001746	0.011648	0.0216	487	487	487	1	0	1	0	0	23.7130	-24.8404	-23.6960	22.4626;
	5103	2175	0.000909	0.00478	0.0086	431	431	431	1	0	1	0	0	-32.5000	-10.1000	32.5090	9.1544;
	5351	2175	0.001936	0.011239	0.0203	431	431	431	1	0	1	0	0	-13.5024	-9.4499	13.5066	7.1309;
	5091	2175	0.001738	0.011635	0.0213	487	487	487	1	0	1	0	0	224.2851	5.0123	-223.5336	-2.4521;
	5102	2175	0.000751	0.004148	0.0101	0	0	0	1	0	1	0	0	-14.5000	-8.3000	14.5018	7.1429;
	5091	2175	0.001679	0.01122	0.0203	575	575	575	1	0	1	0	0	232.5735	5.2409	-231.7928	-2.3790;
	5715	2179	0.024188	0.066213	0.0007	0	0	0	1	0	1	0	0	-7.6643	6.0617	7.6859	-6.0775;
	2790	2180	0.120862	0.306551	0.0035	0	0	0	1	0	1	0	0	9.5063	4.4079	-9.3863	-4.4878;
	4456	2180	0.05291	0.134291	0.0015	0	0	0	1	0	1	0	0	12.0829	-9.1667	-11.9689	9.2960;
	3428	2181	0.031922	0.135097	0.0017	0	0	0	1	0	1	0	0	-40.4818	-29.3521	41.3119	32.6926;
	3544	2182	0.040564	0.153187	0.0018	0	0	0	1	0	1	0	0	-1.8740	0.9048	1.8759	-1.0747;
	3895	2182	0.06198	0.158982	0.0018	0	0	0	1	0	1	0	0	1.9220	-1.2781	-1.9187	1.1098;
	3428	2181	0.031973	0.135299	0.0017	0	0	0	1	0	1	0	0	-40.4218	-29.3074	41.2507	32.6426;
	3544	2182	0.040564	0.146888	0.0018	0	0	0	1	0	1	0	0	-1.9378	0.9650	1.9398	-1.1346;
	4669	2185	0.008889	0.092593	0.0151	0	0	0	1	0	1	0	0	34.7332	9.5937	-34.6264	-10.1147;
	4669	2185	0.008889	0.092469	0.0144	0	0	0	1	0	1	0	0	34.7807	9.6414	-34.6736	-10.0853;
	2231	2187	0.005693	0.01042	0.0044	0	0	0	1	0	1	0	0	0.0000	-0.4392	0.0000	0.0000;
	2231	2186	0.005693	0.01042	0.0044	0	0	0	1	0	1	0	0	0.0000	-0.4392	0.0000	0.0000;
	2692	2188	0.000381	0.000697	0.0486	0	0	0	1	0	1	0	0	33.4038	-1.3985	-33.4000	-4.1000;
	4039	2189	0.007307	0.017133	0.0191	0	0	0	1	0	1	0	0	22.1285	6.5043	-22.0885	-8.3071;
	2894	2190	0.000756	0.00252	0.0001	0	0	0	1	0	1	0	0	-1.0000	2.0000	1.0000	-2.0111;
	3896	2190	0.094986	0.240867	0.0032	0	0	0	1	0	1	0	0	-8.4336	-0.9830	8.4954	0.7835;
	2196	2193	0.000252	0.00252	0.0011	0	0	0	1	0	1	0	0	0.0000	-0.0000	0.0000	-0.1110;
	2303	2193	0.000756	0.002016	0.0023	0	0	0	1	0	1	0	0	-0.0000	-0.0000	0.0000	-0.2320;
	3115	2193	0.007559	0.015369	0.0126	0	0	0	1	0	1	0	0	-4.1000	0.3000	4.1013	-1.5682;
	3314	2193	0.009964	0.01824	0.0118	0	0	0	1	0	1	0	0	-1.1000	-1.7000	1.1002	0.5104;
	3728	2193	0.002217	0.004059	0.0026	0	0	0	1	0	1	0	0	-1.1000	-0.7000	1.1000	0.4378;
	4829	2193	0.008296	0.015186	0.0096	0	0	0	1	0	1	0	0	-9.8630	-0.7692	9.8710	-0.1837;
	2196	2193	0.000252	0.00252	0.0011	0	0	0	1	0	1	0	0	0.0000	-0.0000	0.0000	-0.1110;
	4829	2193	0.006551	0.01285	0.0112	0	0	0	1	0	1	0	0	-11.8183	-1.2443	11.8274	0.1333;
	4829	2193	0.004283	0.01033	0.0111	0	0	0	1	0	1	0	0	-15.1277	-2.6278	15.1376	1.5329;
	2334	2194	0.000158	0.000593	0.0688	0	0	0	1	0	1	0	0	-57.2021	2.7824	57.2066	-10.7859;
	2864	2194	0.000336	0.001304	0.162	0	0	0	1	0	1	0	0	-65.4024	0.5552	65.4150	-19.3906;
	3024	2194	4e-05	0.000237	0.0334	434	434	434	1	0	1	0	0	-6.5098	-35.7603	6.5103	31.8692;
	3984	2194	0.000296	0.002667	0.1863	426	426	426	1	0	1	0	0	132.9986	-29.8608	-132.9527	8.5573;
	2333	2194	0.000362	0.000664	0.0466	0	0	0	1	0	1	0	0	-30.5000	-6.4000	30.5029	0.9734;
	3985	2194	0.000435	0.001659	0.3351	0	0	0	1	0	1	0	0	152.1178	-38.4818	-152.0301	-0.2613;
	5443	2195	0.017284	0.06321	0.0232	0	0	0	1	0	1	0	0	24.5928	-2.0682	-24.5000	-0.2000;
	5444	2197	0.007055	0.022676	0.0002	0	0	0	1	0	1	0	0	0.0008	3.3822	-0.0000	-3.4000;
	3944	2198	0.083648	0.211892	0.0024	0	0	0	1	0	1	0	0	36.0018	6.7967	-35.0258	-4.5908;
	5461	2200	0.000123	0.001235	0.0002	0	0	0	1	0	1	0	0	0.0000	-0.0235	0.0000	0.0000;
	5445	2201	0.000988	0.002469	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	2815	2204	0.001975	0.004938	0	0	0	0	1	0	1	0	0	4.5004	-0.0989	-4.5000	0.1000;
	2207	2205	2e-05	0.000198	0.0233	420	420	420	1	0	1	0	0	202.5700	60.8501	-202.5624	-63.5219;
	3695	2205	0.000237	0.002272	0.0081	935	935	935	1	0	1	0	0	-206.1943	4.9921	206.2799	-5.1262;
	3695	2205	0.000257	0.002449	0.0081	935	935	935	1	0	1	0	0	-191.2762	4.7152	191.3560	-4.9087;
	2208	2205	2e-05	0.000198	0.0132	870	870	870	1	0	1	0	0	7.5000	-3.4000	-7.5000	1.8440;
	2209	2206	1e-05	0.0001	0.0462	895	895	895	1	0	1	0	0	13.7000	-0.4000	-13.7000	-4.9638;
	3928	2206	0.001143	0.011399	0.2946	1579	1579	1579	1	0	1	0	0	91.5828	-69.3059	-91.4723	36.3510;
	3928	2206	0.001087	0.012375	0.2513	1579	1579	1579	1	0	1	0	0	85.0462	-61.6965	-84.9568	33.6626;
	3832	2210	0.043336	0.109095	0.0015	0	0	0	1	0	1	0	0	-11.7687	-1.9875	11.8263	1.9714;
	4954	2210	0.028471	0.078861	0.0264	0	0	0	1	0	1	0	0	19.0205	-1.3398	-18.9263	-1.2714;
	5794	2212	0.019904	0.082892	0.001	0	0	0	1	0	1	0	0	18.3079	-2.0328	-18.2430	2.1993;
	3006	2213	0.010582	0.026455	0.0003	0	0	0	1	0	1	0	0	2.0008	1.9703	-2.0000	-2.0000;
	3156	2214	0.000879	0.0037	0.085	0	0	0	1	0	1	0	0	-29.7000	8.7000	29.7081	-18.5198;
	5446	2214	0.000533	0.003556	0.0061	566	566	566	1	0	1	0	0	172.6620	-1.3165	-172.5251	1.5223;
	3155	2214	0.000869	0.003437	0.0851	0	0	0	1	0	1	0	0	-40.7000	-5.3000	40.7124	-4.5111;
	4043	2215	0.031746	0.082389	0.001	0	0	0	1	0	1	0	0	6.0127	2.0322	-6.0000	-2.1000;
	3151	2218	0.004444	0.028148	0.0211	0	0	0	1	0	1	0	0	-3.7753	9.2830	3.7800	-11.7227;
	5449	2219	0.073066	0.199043	0.0022	0	0	0	1	0	1	0	0	8.5554	-2.4773	-8.5000	2.4000;
	5452	2220	0.02066	0.056185	0.0006	0	0	0	1	0	1	0	0	13.2352	0.5339	-13.2000	-0.5000;
	2512	2221	0.082892	0.15999	0.0017	0	0	0	1	0	1	0	0	6.0273	-0.0337	-6.0000	-0.1000;
	2884	2223	0.047115	0.08642	0.0017	0	0	0	1	0	1	0	0	5.0000	-1.2000	-4.9877	1.0516;
	5206	2223	0.021164	0.132275	0.0017	0	0	0	1	0	1	0	0	7.2567	6.2003	-7.2377	-6.2535;
	5210	2223	0.036281	0.13681	0.0017	0	0	0	1	0	1	0	0	8.2118	6.0657	-8.1746	-6.0980;
	5453	2225	0.000316	0.002153	0.004	440	440	440	1	0	1	0	0	78.9173	-2.4370	-78.9000	2.1000;
	5451	2224	0.000316	0.002153	0.004	440	440	440	1	0	1	0	0	49.3068	1.4911	-49.3000	-1.9000;
	4830	2228	0.056941	0.156211	0.0073	0	0	0	1	0	1	0	0	10.9019	-2.0354	-10.8317	1.5106;
	5454	2228	0.078861	0.176619	0.0019	0	0	0	1	0	1	0	0	15.9029	1.9414	-15.7023	-1.6813;
	2591	2230	4e-05	0.000237	0	483	483	483	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	2854	2231	0.002897	0.014412	0.0002	0	0	0	1	0	1	0	0	-36.8586	40.4879	36.9448	-40.0791;
	2478	2233	0.000852	0.008636	0.2224	1828	1828	1828	1	0	1	0	0	214.1300	-27.9598	-213.7891	5.8074;
	5007	2233	0.001288	0.013033	0.335	1579	1579	1579	1	0	1	0	0	-210.9868	-26.9334	211.4891	-6.4074;
	2234	1502	0.000595	0.001089	0	0	0	0	1	0	1	0	0	16.2728	-2.1179	-16.2714	2.1205;
	4190	2234	0.032099	0.135679	0.007	0	0	0	1	0	1	0	0	27.3485	-3.2306	-27.1417	3.2869;
	5455	2234	0.000988	0.003951	0.0002	0	0	0	1	0	1	0	0	17.8339	-4.0430	-17.8311	4.0310;
	5456	2235	0.002872	0.01227	0.0183	0	0	0	1	0	1	0	0	19.0112	3.2758	-19.0000	-5.0000;
	5089	2236	0.026959	0.073318	0.0009	0	0	0	1	0	1	0	0	-12.3207	-8.2908	12.3806	8.3640;
	5457	2237	2e-05	0.000198	0.001	0	0	0	1	0	1	0	0	33.0067	15.2254	-33.0064	-15.3302;
	2510	2239	0.06324	0.176367	0.002	0	0	0	1	0	1	0	0	-3.4227	3.4578	3.4365	-3.6428;
	2532	2239	0.024943	0.07735	0.001	0	0	0	1	0	1	0	0	7.5544	-4.7985	-7.5365	4.7428;
	3783	2240	0.014412	0.039305	0.0415	0	0	0	1	0	1	0	0	-0.0049	-4.0430	0.0055	0.0654;
	3783	2240	0.01421	0.039405	0.0442	0	0	0	1	0	1	0	0	0.0061	-4.1711	-0.0055	-0.0654;
	3010	2241	0.033827	0.086667	0.0006	0	0	0	1	0	1	0	0	-4.0777	4.1664	4.0877	-4.2100;
	3855	2241	0.017407	0.111728	0.0013	0	0	0	1	0	1	0	0	-23.7444	3.0251	23.8312	-2.6176;
	5095	2241	0.020148	0.125259	0.0092	0	0	0	1	0	1	0	0	-26.3691	2.1928	26.4925	-2.4830;
	5300	2241	0.035926	0.102716	0.0011	0	0	0	1	0	1	0	0	11.3038	-0.8714	-11.2640	0.8582;
	2595	2242	0.001541	0.010291	0.0238	413	413	413	1	0	1	0	0	-75.7234	-2.6323	75.8005	0.4155;
	3968	2242	0.000178	0.001225	0.002	545	545	545	1	0	1	0	0	0.4000	0.4000	-0.4000	-0.6298;
	5092	2242	0.002489	0.016612	0.0304	545	545	545	1	0	1	0	0	191.7127	-22.1192	-190.9089	23.9878;
	5881	2242	0.002805	0.01282	0.0223	440	440	440	1	0	1	0	0	-218.9914	25.1945	220.1857	-22.2918;
	2595	2242	0.001541	0.010252	0.0192	575	575	575	1	0	1	0	0	-76.0058	-2.3310	76.0835	0.6441;
	5725	2242	0.000158	0.001106	0.002	440	440	440	1	0	1	0	0	61.4982	7.4410	-61.4929	-7.6339;
	3783	2243	0.022928	0.058881	0.0013	0	0	0	1	0	1	0	0	-3.1478	-18.2727	3.2295	18.3565;
	2808	2245	0.007284	0.044321	0.0059	0	0	0	1	0	1	0	0	47.9135	5.2844	-47.7694	-5.0983;
	3539	2245	0.010124	0.058519	0.05	0	0	0	1	0	1	0	0	-35.7994	-8.6331	35.9151	3.5135;
	2808	2245	0.00716	0.044198	0.0059	0	0	0	1	0	1	0	0	48.0518	5.4121	-47.9092	-5.2229;
	4036	2246	0.02192	0.049131	0.001	0	0	0	1	0	1	0	0	-1.2486	1.3042	1.2493	-1.4060;
	4804	2247	0.00243	0.01357	0.0248	0	0	0	1	0	1	0	0	-88.9868	0.0564	89.1540	-1.9811;
	3507	2248	0.061365	0.112327	0.001	0	0	0	1	0	1	0	0	-3.1019	1.3233	3.1087	-1.4161;
	3507	2248	0.062911	0.115158	0.001	0	0	0	1	0	1	0	0	-3.0257	1.2895	3.0322	-1.3826;
	2871	2248	0.019652	0.054296	0.0006	0	0	0	1	0	1	0	0	6.8497	-0.7374	-6.8409	0.6987;
	5557	2250	0.001402	0.005452	0.0101	0	0	0	1	0	1	0	0	31.8331	-11.6431	-31.8193	10.5268;
	4048	2251	0.012346	0.057949	0.1202	0	0	0	1	0	1	0	0	25.1948	-21.0968	-25.0973	8.5687;
	3344	2252	0.011852	0.031358	0.0015	0	0	0	1	0	1	0	0	-16.7183	5.2788	16.7509	-5.3603;
	3477	2252	0.006889	0.020272	0.001	0	0	0	1	0	1	0	0	16.7700	-5.4162	-16.7509	5.3603;
	2579	2254	0.00214	0.024723	0.5545	1617	1617	1617	1	0	1	0	0	-129.5738	-21.6063	129.8962	-36.8411;
	3171	2254	0.00338	0.034294	0.8866	1828	1828	1828	1	0	1	0	0	-291.8040	44.2703	294.5554	-117.4458;
	3248	2254	0.000229	0.002465	0.0549	1487	1487	1487	1	0	1	0	0	-120.6000	-50.2000	120.6343	44.4167;
	4944	2254	0.000561	0.006198	0.1473	1731	1731	1731	1	0	1	0	0	-424.4875	-44.2714	425.4029	37.9286;
	3172	2254	0.00338	0.034294	0.8866	1828	1828	1828	1	0	1	0	0	-246.7454	38.6393	248.7555	-119.4185;
	5364	2256	0.005533	0.010128	0	0	0	0	1	0	1	0	0	-0.0000	-0.0000	0.0000	0.0000;
	2791	2257	0.008535	0.038929	0.0678	0	0	0	1	0	1	0	0	26.8453	-15.6907	-26.7835	7.9261;
	2916	2257	0.001106	0.005136	0.0081	0	0	0	1	0	1	0	0	-2.2005	-2.5190	2.2006	1.5564;
	2405	2258	0.099521	0.25296	0.0029	0	0	0	1	0	1	0	0	-19.4225	4.7148	19.7791	-4.1352;
	4669	2259	0.031111	0.078642	0.0067	0	0	0	1	0	1	0	0	47.0905	-8.9630	-46.4390	9.8815;
	4792	2259	0.038272	0.101975	0.0044	0	0	0	1	0	1	0	0	-7.8000	-0.9000	7.8219	0.4847;
	5456	2260	5e-05	0.000227	0.0002	0	0	0	1	0	1	0	0	9.1000	3.2808	-9.1000	-3.3000;
	2496	2262	0.042832	0.179894	0.0022	0	0	0	1	0	1	0	0	-41.3378	4.6540	42.0472	-1.9071;
	3634	2264	0.003081	0.020109	0.0375	0	0	0	1	0	1	0	0	116.4963	-6.2362	-116.1300	4.3497;
	5504	2264	0.000533	0.003536	0.0061	524	524	524	1	0	1	0	0	-45.8201	-2.9788	45.8300	2.3503;
	3918	2265	0.007559	0.0194	0.0002	0	0	0	1	0	1	0	0	20.8034	5.3779	-20.7695	-5.3114;
	4854	2267	0.001067	0.004306	0.08	0	0	0	1	0	1	0	0	35.6117	-6.6339	-35.6000	-2.6000;
	4853	2266	0.001067	0.004306	0.08	0	0	0	1	0	1	0	0	40.6152	-6.2959	-40.6000	-2.9000;
	5458	2268	0.004059	0.007429	0.0057	0	0	0	1	0	1	0	0	2.9005	-2.2900	-2.9000	1.7000;
	2280	2270	0.004662	0.008534	0.0039	0	0	0	1	0	1	0	0	14.0079	1.5566	-14.0000	-2.0000;
	2629	2271	0.066566	0.17284	0.0022	0	0	0	1	0	1	0	0	-7.3353	2.3031	7.3738	-2.4299;
	5142	2271	0.090249	0.228773	0.0026	0	0	0	1	0	1	0	0	2.4081	-1.8707	-2.4004	1.6224;
	5677	2272	0.006444	0.012667	0.0036	0	0	0	1	0	1	0	0	-7.6001	-6.0583	7.6058	5.6920;
	2628	2273	0.001936	0.01284	0.0243	433	433	433	1	0	1	0	0	120.8622	-19.6910	-120.6033	18.6933;
	5322	2273	0.001363	0.015427	0.0445	433	433	433	1	0	1	0	0	17.6825	-4.5819	-17.6787	-0.3466;
	4671	2274	0.047901	0.15	0.007	0	0	0	1	0	1	0	0	35.3410	-11.6993	-34.7380	12.8210;
	5642	2274	0.014284	0.08858	0.0049	0	0	0	1	0	1	0	0	73.7149	-9.8627	-72.9954	13.7871;
	4440	2274	0.001926	0.018247	0.1021	0	0	0	1	0	1	0	0	-91.5159	2.7544	91.6642	-12.5457;
	5298	2274	0.005037	0.03142	0.0017	0	0	0	1	0	1	0	0	1.9344	8.5980	-1.9308	-8.7624;
	4355	2277	0.012346	0.051146	0.0006	0	0	0	1	0	1	0	0	1.9007	1.5410	-1.9000	-1.6000;
	5459	2278	0.000233	0.00156	0.003	507	507	507	1	0	1	0	0	-0.7000	-0.3324	0.7000	-0.0000;
	3165	2279	0.017989	0.07546	0.0069	0	0	0	1	0	1	0	0	40.9969	8.0226	-40.7000	-7.5000;
	2216	2280	0.007901	0.039506	0.0032	0	0	0	1	0	1	0	0	-25.6364	-4.2986	25.6821	4.1520;
	2192	2281	0.000691	0.003852	0.0071	0	0	0	1	0	1	0	0	-22.5000	-2.4000	22.5030	1.5953;
	2214	2281	0.000454	0.003121	0.0061	545	545	545	1	0	1	0	0	93.7331	9.6177	-93.6983	-10.0850;
	5099	2281	0.001896	0.011022	0.0284	0	0	0	1	0	1	0	0	-18.5000	-2.9000	18.5056	-0.3533;
	2191	2281	0.000514	0.002331	0.0116	409	409	409	1	0	1	0	0	-39.5000	-2.9000	39.5070	1.5890;
	2214	2281	0.000474	0.003101	0.0061	566	566	566	1	0	1	0	0	94.3060	8.9899	-94.2693	-9.4562;
	5098	2281	0.002272	0.011062	0.0263	0	0	0	1	0	1	0	0	-12.5000	-4.7000	12.5033	1.6732;
	4510	2282	0.016982	0.096271	0.001	0	0	0	1	0	1	0	0	0.2414	-3.2253	-0.2397	3.1374;
	5461	2283	0.000123	0.001235	0.0002	0	0	0	1	0	1	0	0	0.0000	-0.0235	0.0000	0.0000;
	4043	2284	0.009423	0.017248	0.0002	0	0	0	1	0	1	0	0	0.0004	-2.0195	0.0000	2.0000;
	4043	2284	0.009423	0.017248	0.0002	0	0	0	1	0	1	0	0	0.0004	-2.0195	0.0000	2.0000;
	3428	2288	0.05506	0.100786	0.001	0	0	0	1	0	1	0	0	-12.1362	-3.1237	12.2261	3.1914;
	3585	2289	0.044092	0.119929	0.0015	0	0	0	1	0	1	0	0	7.9821	-10.9241	-7.9000	11.0000;
	3261	2291	5.9e-05	0.000988	0.004	1363	1363	1363	1	0	1	0	0	404.6526	7.8948	-404.5570	-6.6983;
	4729	2291	5.9e-05	0.001126	0.004	1363	1363	1363	1	0	1	0	0	-404.4614	-5.2779	404.5570	6.6983;
	4728	2290	5.9e-05	0.001047	0.004	1363	1363	1363	1	0	1	0	0	-413.8849	-17.6465	413.9848	19.0141;
	5718	2292	0.028471	0.072562	0.0008	0	0	0	1	0	1	0	0	0.0000	-0.0824	0.0000	-0.0000;
	4034	2294	0.038395	0.099136	0.0047	0	0	0	1	0	1	0	0	-17.3574	-0.5997	17.4656	0.3724;
	4615	2294	0.034444	0.110123	0.008	0	0	0	1	0	1	0	0	30.9650	2.1517	-30.6656	-2.0724;
	5462	2296	0.01159	0.031998	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	4807	2297	0.068783	0.23356	0.0027	0	0	0	1	0	1	0	0	-19.4397	0.2605	19.6869	0.2912;
	3821	2297	0.032754	0.111363	0.0013	0	0	0	1	0	1	0	0	-32.1200	2.9000	32.4406	-1.9494;
	4885	2298	0.00081	0.008193	0.2108	1694	1694	1694	1	0	1	0	0	161.2208	-12.6051	-161.0407	-10.1909;
	2616	2299	0.011482	0.031111	0.0015	0	0	0	1	0	1	0	0	23.9141	-4.9678	-23.8492	4.9858;
	3244	2299	0.037407	0.100864	0.0047	0	0	0	1	0	1	0	0	-14.9529	6.6505	15.0492	-6.8858;
	2838	2300	0.000756	0.002016	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	3432	2300	0.02287	0.041864	0.0004	0	0	0	1	0	1	0	0	-3.0000	-0.0000	3.0019	-0.0402;
	4590	2300	0.089947	0.230537	0.003	0	0	0	1	0	1	0	0	-24.8340	5.1156	25.3774	-4.0467;
	5646	2300	0.196901	0.539708	0.006	0	0	0	1	0	1	0	0	-4.2963	3.1289	4.3502	-3.6415;
	2551	2301	0.002528	0.016731	0.0304	469	469	469	1	0	1	0	0	181.3823	-0.9593	-180.6315	2.5741;
	2839	2301	4.8e-05	8.8e-05	0.0051	0	0	0	1	0	1	0	0	-27.1000	-7.6000	27.1003	7.0401;
	3528	2301	0.008988	0.060563	0.1043	404	404	404	1	0	1	0	0	-20.0568	12.2372	20.1155	-23.4005;
	5463	2302	0.001008	0.002016	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	3310	2306	0.058176	0.132376	0.0043	0	0	0	1	0	1	0	0	-13.8000	-2.9000	13.9151	2.7273;
	5775	2308	0.073822	0.164928	0.0026	0	0	0	1	0	1	0	0	19.5270	0.7780	-19.2656	-0.4708;
	5861	2308	0.00252	0.007055	0.0001	0	0	0	1	0	1	0	0	-1.8124	9.1270	1.8145	-9.1317;
	5235	2309	0.065256	0.259259	0.0031	0	0	0	1	0	1	0	0	-21.3433	6.7946	21.6501	-5.9074;
	3326	2310	0.085132	0.155833	0.0058	0	0	0	1	0	1	0	0	-8.3884	9.7560	8.5229	-10.1360;
	4116	2310	0.067432	0.123433	0.0032	0	0	0	1	0	1	0	0	23.5282	-13.3078	-23.0703	13.8036;
	5330	2311	0.038284	0.070078	0.0007	0	0	0	1	0	1	0	0	10.3827	-1.9519	-10.3387	1.9646;
	2741	2312	0.013333	0.026667	0.0012	0	0	0	1	0	1	0	0	-13.9672	0.8271	13.9925	-0.9003;
	2351	2314	0.018148	0.036296	0.0016	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	-0.1703;
	3888	2314	0.018148	0.036296	0.0016	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	-0.1703;
	5652	2314	0.082222	0.183951	0.0084	0	0	0	1	0	1	0	0	-1.8254	-7.1798	1.8641	6.3843;
	2503	2316	0.009574	0.018896	0.0254	0	0	0	1	0	1	0	0	-18.9000	0.6000	18.9358	-2.9814;
	3122	2316	0.005442	0.014386	0.0163	0	0	0	1	0	1	0	0	-19.0000	1.4000	19.0206	-2.9203;
	3877	2316	0.013855	0.025362	0.0002	0	0	0	1	0	1	0	0	-2.0493	1.0249	2.0501	-1.0429;
	5089	2316	0.097178	0.252708	0.0075	0	0	0	1	0	1	0	0	-4.7793	5.8908	4.8403	-6.4656;
	5645	2316	0.007256	0.030637	0.0008	0	0	0	1	0	1	0	0	25.9785	-4.1188	-25.9267	4.2602;
	3877	2316	0.014556	0.026645	0.0002	0	0	0	1	0	1	0	0	-1.9507	0.9751	1.9514	-0.9931;
	5644	2316	0.007307	0.030738	0.0009	0	0	0	1	0	1	0	0	18.8674	-7.5345	-18.8362	7.5788;
	3419	2316	0.005795	0.018392	0.0009	0	0	0	1	0	1	0	0	-28.9000	-9.9000	28.9563	9.9920;
	2646	2317	0.002193	0.014716	0.0263	416	416	416	1	0	1	0	0	-22.3738	11.4247	22.3874	-14.1491;
	3297	2317	0.001323	0.00883	0.0162	507	507	507	1	0	1	0	0	92.3398	-12.9736	-92.2325	11.9573;
	2295	2318	0.039557	0.087679	0.001	0	0	0	1	0	1	0	0	-15.0000	-3.3000	15.0986	3.4231;
	4788	2318	0.04258	0.09423	0.001	0	0	0	1	0	1	0	0	15.2044	3.5600	-15.0986	-3.4231;
	5563	2320	0.013102	0.035525	0	0	0	0	1	0	1	0	0	-3.9294	0.1040	3.9313	-0.0989;
	3876	2321	0.001481	0.007072	0.0121	0	0	0	1	0	1	0	0	1.9241	6.5860	-1.9234	-7.9035;
	4175	2321	0.001956	0.013136	0.0243	440	440	440	1	0	1	0	0	64.6554	-5.0811	-64.5804	2.9314;
	2937	2322	0.067523	0.184429	0.0021	0	0	0	1	0	1	0	0	-11.9000	2.9000	11.9953	-2.8644;
	4116	2322	0.073056	0.133728	0.0043	0	0	0	1	0	1	0	0	-27.3282	14.1078	27.9790	-13.3772;
	5063	2322	0.065508	0.271101	0.0034	0	0	0	1	0	1	0	0	-21.4433	5.6239	21.7447	-4.7413;
	5063	2322	0.065508	0.271101	0.0034	0	0	0	1	0	1	0	0	-21.4433	5.6239	21.7447	-4.7413;
	2528	2323	0.011	0.056595	0.1027	0	0	0	1	0	1	0	0	122.0381	-17.3040	-120.6190	12.6972;
	4895	2324	0.038574	0.10199	0.0201	0	0	0	1	0	1	0	0	21.0201	4.4993	-20.8495	-6.1711;
	3236	2325	0.010222	0.025914	0.0013	0	0	0	1	0	1	0	0	13.4190	-8.8437	-13.3936	8.7734;
	4153	2326	0.005795	0.014361	0.0135	0	0	0	1	0	1	0	0	15.5743	-0.0225	-15.5610	-1.3765;
	4540	2326	0.006551	0.016125	0.0152	0	0	0	1	0	1	0	0	7.4424	-0.9795	-7.4390	-0.6235;
	3668	2327	0.02066	0.052154	0.0006	0	0	0	1	0	1	0	0	10.0223	3.9917	-10.0000	-4.0000;
	5464	2328	0.012716	0.052469	0.0026	0	0	0	1	0	1	0	0	11.0141	-0.9267	-11.0000	0.7000;
	3381	2329	0.026984	0.068808	0.0022	0	0	0	1	0	1	0	0	42.0330	6.2569	-41.5948	-5.3811;
	3769	2329	0.068783	0.174099	0.0063	0	0	0	1	0	1	0	0	-3.3514	-7.7433	3.3947	7.1805;
	3098	2332	0.002383	0.006457	0.0003	0	0	0	1	0	1	0	0	15.0050	-2.0189	-15.0000	2.0000;
	4412	2335	0.028219	0.194004	0.0023	0	0	0	1	0	1	0	0	-6.4180	0.9307	6.4296	-1.0871;
	5423	2336	0.000691	0.004563	0.0081	507	507	507	1	0	1	0	0	44.4824	6.9719	-44.4694	-7.7587;
	3102	2338	0.084656	0.181406	0.002	0	0	0	1	0	1	0	0	-9.5707	2.1649	9.6496	-2.2042;
	5469	2339	0.007332	0.024842	0.0003	0	0	0	1	0	1	0	0	28.7569	3.3604	-28.7000	-3.2000;
	3213	2342	0.07609	0.171076	0.0187	0	0	0	1	0	1	0	0	-14.5892	1.7407	14.7455	-3.4092;
	3265	2342	0.036533	0.093726	0.001	0	0	0	1	0	1	0	0	-18.2689	-5.3604	18.3933	5.5720;
	3433	2343	0.069035	0.175359	0.002	0	0	0	1	0	1	0	0	-14.8551	0.5306	14.9971	-0.3865;
	4635	2343	0.019501	0.079516	0.0085	0	0	0	1	0	1	0	0	-26.1535	-5.1434	26.2816	4.7441;
	4724	2343	0.095742	0.282691	0.0062	0	0	0	1	0	1	0	0	-36.8913	4.1238	38.1676	-1.0154;
	5601	2343	0.013605	0.037541	0.0019	0	0	0	1	0	1	0	0	-12.0017	-2.2834	12.0203	2.1275;
	3433	2342	0.066264	0.168304	0.0019	0	0	0	1	0	1	0	0	-10.9688	0.5597	11.0433	-0.5758;
	4635	2342	0.019652	0.080625	0.0102	0	0	0	1	0	1	0	0	-16.0625	-3.8238	16.1116	2.9228;
	4277	2344	0.002449	0.016336	0.0354	479	479	479	1	0	1	0	0	-153.2018	16.1282	153.7271	-16.5561;
	5470	2344	0.006461	0.021728	0.0385	0	0	0	1	0	1	0	0	-168.0079	13.5338	169.6871	-12.1356;
	4277	2344	0.002568	0.017146	0.0405	454	454	454	1	0	1	0	0	-145.9698	14.9707	146.4698	-16.1304;
	4597	2345	0.000457	0.005035	0.1458	1841	1841	1841	1	0	1	0	0	280.1920	0.1926	-279.8694	-12.8435;
	3082	2346	0.059753	0.161605	0.0077	0	0	0	1	0	1	0	0	3.9563	-4.2810	-3.9395	3.4860;
	3487	2346	0.041728	0.105802	0.005	0	0	0	1	0	1	0	0	18.1915	-4.1313	-18.0605	3.9140;
	2870	2347	0.110355	0.310658	0.0037	0	0	0	1	0	1	0	0	-9.0000	2.6000	9.0986	-2.6909;
	2437	2348	0.004283	0.008566	0.0001	0	0	0	1	0	1	0	0	2.0002	-0.0098	-2.0000	-0.0000;
	2900	2349	0.029479	0.121945	0.0015	0	0	0	1	0	1	0	0	-11.8661	10.2729	11.9398	-10.1157;
	4465	2349	0.076594	0.160242	0.0019	0	0	0	1	0	1	0	0	13.7305	5.5020	-13.5642	-5.3427;
	2900	2349	0.02973	0.124717	0.0016	0	0	0	1	0	1	0	0	-11.6433	10.0088	11.7144	-9.8677;
	5851	2350	0.04258	0.079617	0	0	0	0	1	0	1	0	0	-0.1000	0.0000	0.1000	-0.0000;
	3371	2352	0.015243	0.050617	0.0006	0	0	0	1	0	1	0	0	-28.9000	1.3000	29.0185	-0.9714;
	4232	2352	0.055984	0.153691	0.0018	0	0	0	1	0	1	0	0	-28.8408	-8.1152	29.3301	9.2688;
	4341	2353	0.017561	0.045906	0.0035	0	0	0	1	0	1	0	0	-4.9727	-2.0710	4.9773	1.7064;
	5129	2353	0.011842	0.029982	0	0	0	0	1	0	1	0	0	-12.2512	1.8552	12.2681	-1.8124;
	2893	2354	0.003	0.013517	0.0243	0	0	0	1	0	1	0	0	102.1653	-3.1552	-101.8846	1.7148;
	5471	2354	0.003812	0.013017	0.0213	0	0	0	1	0	1	0	0	57.7465	6.8607	-57.6305	-8.8366;
	2581	2356	0.020161	0.05458	0.0192	0	0	0	1	0	1	0	0	37.8342	-2.8009	-37.5735	1.3889;
	2994	2356	0.012963	0.036667	0.0084	0	0	0	1	0	1	0	0	-34.0000	-1.0000	34.1379	0.4729;
	4322	2356	0.015556	0.039877	0.007	0	0	0	1	0	1	0	0	-22.2576	0.5570	22.3284	-1.1408;
	2581	2356	0.020123	0.054444	0.0187	0	0	0	1	0	1	0	0	37.9256	-2.7848	-37.6641	1.4297;
	4323	2356	0.015383	0.039642	0.007	0	0	0	1	0	1	0	0	-24.2461	-0.3973	24.3291	-0.1535;
	4642	2357	0.043333	0.109877	0.0079	0	0	0	1	0	1	0	0	4.9173	-1.9068	-4.9065	1.0928;
	2581	2356	0.020247	0.054568	0.019	0	0	0	1	0	1	0	0	37.8195	-2.8443	-37.5579	1.4538;
	4039	2361	0.006223	0.016956	0.0002	0	0	0	1	0	1	0	0	9.0051	0.9941	-9.0000	-1.0000;
	2826	2362	0.014568	0.046543	0.0023	0	0	0	1	0	1	0	0	-14.7573	2.8903	14.7867	-3.0545;
	4373	2362	0.079753	0.250247	0.0123	0	0	0	1	0	1	0	0	30.5228	-10.6226	-29.7867	11.5545;
	2659	2363	0.021422	0.075067	0.0243	0	0	0	1	0	1	0	0	1.2112	-3.6572	-1.2101	0.7088;
	2915	2363	0.0252	0.085911	0.0252	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0005	-3.0667;
	3578	2365	0.085412	0.289746	0.0034	0	0	0	1	0	1	0	0	7.9550	-0.8480	-7.9000	0.7000;
	5792	2366	0.048518	0.128025	0.006	0	0	0	1	0	1	0	0	-3.4610	7.7583	3.4947	-8.3344;
	4539	2367	0.004283	0.008314	0.0117	0	0	0	1	0	1	0	0	27.0292	-4.0153	-27.0000	2.8000;
	5225	2368	0.010617	0.028518	0.0013	0	0	0	1	0	1	0	0	-7.3973	-4.6840	7.4047	4.5622;
	4367	2370	0.035525	0.123457	0.0069	0	0	0	1	0	1	0	0	10.9057	-1.6495	-10.8648	1.0710;
	5473	2371	0.000123	0.001235	0.0002	0	0	0	1	0	1	0	0	19.9493	-2.8024	-19.9488	2.7855;
	5474	2372	0.097758	0.229025	0.0025	0	0	0	1	0	1	0	0	0.0000	-0.2507	0.0000	0.0000;
	2385	2383	2e-06	0.001185	0	0	0	0	1	0	1	0	0	-4.5255	10.0526	4.5255	-10.0513;
	2385	2382	2e-06	0.001185	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	2385	2381	2e-06	0.001185	0	0	0	0	1	0	1	0	0	-12.5814	8.6822	12.5814	-8.6796;
	2385	2380	2e-06	0.001185	0	0	0	0	1	0	1	0	0	-6.5872	5.6767	6.5872	-5.6758;
	2385	2379	2e-06	0.001244	0	0	0	0	1	0	1	0	0	-15.5782	8.8184	15.5782	-8.8147;
	2385	2378	2e-06	0.001185	0	0	0	0	1	0	1	0	0	-16.0780	8.2903	16.0780	-8.2867;
	2645	2384	0.081381	0.248173	0.0031	0	0	0	1	0	1	0	0	-6.2122	5.5849	6.2702	-5.7167;
	3916	2384	0.003779	0.012346	0.0161	0	0	0	1	0	1	0	0	-19.3570	-2.9171	19.3715	1.3781;
	5456	2384	0.016881	0.062963	0.0177	0	0	0	1	0	1	0	0	-28.1113	-6.5567	28.2545	5.3601;
	3916	2384	0.010078	0.040514	0.0022	0	0	0	1	0	1	0	0	-5.9430	-1.0829	5.9467	0.8811;
	3297	2385	0.002449	0.011141	0.0203	0	0	0	1	0	1	0	0	7.7170	-28.2810	-7.6987	26.1874;
	4159	2385	0.000672	0.003141	0.0051	0	0	0	1	0	1	0	0	-3.1143	71.1845	3.1461	-71.5851;
	4207	2386	0.01285	0.027463	0.0004	0	0	0	1	0	1	0	0	0.0000	-0.1400	0.0000	0.1000;
	2768	2387	0.034014	0.08642	0.0017	0	0	0	1	0	1	0	0	17.8882	3.5173	-17.7757	-3.4012;
	4039	2387	0.033006	0.107836	0.0204	0	0	0	1	0	1	0	0	-0.7717	2.3874	0.7757	-4.3988;
	3131	2389	0.056412	0.18453	0.0021	0	0	0	1	0	1	0	0	-1.1366	4.9152	1.1521	-5.0642;
	3570	2389	0.012195	0.032225	0.0364	0	0	0	1	0	1	0	0	-16.0093	-2.6966	16.0427	-0.6399;
	3733	2389	0.105518	0.344898	0.0039	0	0	0	1	0	1	0	0	26.6610	-1.4748	-25.8948	3.6041;
	5476	2390	0.053414	0.145629	0.0017	0	0	0	1	0	1	0	0	18.4440	-1.9892	-18.2574	2.3316;
	3718	2390	0.048627	0.130511	0.0068	0	0	0	1	0	1	0	0	-13.9000	1.6000	13.9995	-1.9902;
	5375	2391	0.001008	0.00252	0.001	0	0	0	1	0	1	0	0	4.0002	2.0007	-4.0000	-2.1000;
	3685	2393	0.03351	0.142857	0.0043	0	0	0	1	0	1	0	0	24.8114	-0.1150	-24.6000	0.6000;
	2522	2394	0.039078	0.106576	0.0012	0	0	0	1	0	1	0	0	8.0263	1.0551	-8.0000	-1.1000;
	2602	2395	0.006299	0.01159	0.0125	0	0	0	1	0	1	0	0	11.1994	-3.0495	-11.1908	1.8644;
	3685	2395	0.038045	0.104812	0.0198	0	0	0	1	0	1	0	0	20.2694	-0.7111	-20.1092	-0.7644;
	4926	2396	0.108163	0.234492	0.0027	0	0	0	1	0	1	0	0	12.0476	-0.9657	-11.9000	1.0000;
	3321	2397	0.001008	0.002771	0.0001	0	0	0	1	0	1	0	0	2.4001	2.0907	-2.4000	-2.1000;
	5020	2398	0.02318	0.060972	0.0007	0	0	0	1	0	1	0	0	9.0206	1.9869	-9.0000	-2.0000;
	2762	2400	0.011386	0.020842	0.0153	0	0	0	1	0	1	0	0	-1.2597	0.6610	1.2601	-2.3460;
	3660	2400	0.033485	0.091333	0.001	0	0	0	1	0	1	0	0	1.2626	-2.6490	-1.2601	2.5460;
	2402	2401	0.000454	0.001209	0	0	0	0	1	0	1	0	0	-15.9449	5.3873	15.9460	-5.3843;
	5501	2401	0.070043	0.23356	0.0025	0	0	0	1	0	1	0	0	16.1232	-5.0750	-15.9460	5.3843;
	2924	2402	0.102797	0.260771	0.0029	0	0	0	1	0	1	0	0	-13.8758	4.2885	14.0708	-4.1195;
	3349	2402	0.078861	0.267826	0.0031	0	0	0	1	0	1	0	0	-12.4146	-3.2323	12.5330	3.2910;
	5576	2402	0.053918	0.183422	0.0021	0	0	0	1	0	1	0	0	19.2897	-0.6258	-19.1142	0.9844;
	2924	2402	0.103049	0.261275	0.0029	0	0	0	1	0	1	0	0	-13.8473	4.2821	14.0420	-4.1141;
	5577	2402	0.054926	0.185941	0.0021	0	0	0	1	0	1	0	0	19.0617	-1.0164	-18.8867	1.3708;
	2836	2403	0.057697	0.12522	0.0002	0	0	0	1	0	1	0	0	4.0090	-0.0009	-4.0000	-0.0000;
	4949	2404	0.058453	0.120433	0.0013	0	0	0	1	0	1	0	0	6.0448	-2.2122	-6.0213	2.1271;
	2512	2405	0.07609	0.241875	0.0029	0	0	0	1	0	1	0	0	-2.9119	-2.7736	2.9225	2.4852;
	2654	2406	0.098765	0.239607	0.0026	0	0	0	1	0	1	0	0	9.0030	-5.8343	-8.9000	5.8000;
	2789	2407	0.015672	0.037591	0.0066	0	0	0	1	0	1	0	0	15.9883	1.9890	-15.9500	-2.6000;
	2789	2407	0.015672	0.037591	0.0066	0	0	0	1	0	1	0	0	15.9883	1.9890	-15.9500	-2.6000;
	3343	2409	0.000252	0.00126	0	0	0	0	1	0	1	0	0	-5.2000	3.4000	5.2001	-3.3996;
	3870	2409	0.024439	0.084656	0	0	0	0	1	0	1	0	0	9.8479	-3.9660	-9.8226	4.0536;
	3030	2411	0.008314	0.024691	0.0305	0	0	0	1	0	1	0	0	-9.8844	1.3053	9.8923	-4.7185;
	3698	2411	0.01033	0.044848	0	0	0	0	1	0	1	0	0	24.5009	1.5071	-24.4460	-1.2686;
	3741	2411	0.003145	0.005757	0.0079	0	0	0	1	0	1	0	0	-0.0000	0.0000	0.0000	-0.8902;
	5681	2411	0.005039	0.021416	0.0002	0	0	0	1	0	1	0	0	-1.8186	3.0599	1.8192	-3.0801;
	3698	2411	0.011363	0.047241	0.0047	0	0	0	1	0	1	0	0	23.2197	0.9369	-23.1655	-1.2426;
	4727	2413	5.9e-05	0.000198	0.0091	0	0	0	1	0	1	0	0	6.0000	2.2914	-6.0000	-3.3000;
	4727	2412	4e-05	0.000198	0.0051	0	0	0	1	0	1	0	0	10.0000	5.2349	-10.0000	-5.8000;
	5487	2414	0.069892	0.190653	0.0021	0	0	0	1	0	1	0	0	9.1571	1.8328	-9.1000	-1.9000;
	2479	2415	0.025556	0.064691	0.0032	0	0	0	1	0	1	0	0	34.9800	-13.3414	-34.6482	13.8370;
	3000	2415	0.041543	0.107901	0.0316	0	0	0	1	0	1	0	0	-15.5281	6.7413	15.6482	-9.8370;
	5766	2416	0.02318	0.06324	0.0007	0	0	0	1	0	1	0	0	7.8079	-6.1279	-7.7867	6.1101;
	4743	2417	0.018645	0.078357	0.001	0	0	0	1	0	1	0	0	0.0007	1.9892	0.0000	-2.1000;
	2422	2418	0.000123	0.00037	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	4564	2418	0.014198	0.037654	0.0019	0	0	0	1	0	1	0	0	0.2525	-4.9574	-0.2494	4.7583;
	3234	2419	0.003779	0.007559	0.0052	0	0	0	1	0	1	0	0	4.0009	-3.2429	-4.0000	2.7000;
	5838	2421	0.113379	0.252457	0.003	0	0	0	1	0	1	0	0	19.4813	-1.1824	-19.0396	1.8781;
	3951	2423	0.044848	0.131519	0.0015	0	0	0	1	0	1	0	0	24.9761	5.3532	-24.7000	-4.7000;
	5798	2424	0.036029	0.081381	0.0009	0	0	0	1	0	1	0	0	-7.6710	10.2648	7.7301	-10.2216;
	4861	2425	0.005432	0.014321	0.0006	0	0	0	1	0	1	0	0	-27.1146	2.5213	27.1503	-2.4951;
	5694	2425	0.004815	0.012222	0.0006	0	0	0	1	0	1	0	0	31.9939	-1.5525	-31.9503	1.5951;
	3181	2426	8e-05	0.000147	0.0091	0	0	0	1	0	1	0	0	5.7000	-4.3399	-5.7000	3.3000;
	3181	2427	8.7e-05	0.00016	0.0091	0	0	0	1	0	1	0	0	-0.3000	-8.3399	0.3000	7.3000;
	5379	2428	0.014941	0.041572	0.0005	0	0	0	1	0	1	0	0	0.3000	-0.0556	-0.3000	0.0000;
	5493	2429	0.00019	0.00062	0.001	0	0	0	1	0	1	0	0	0.0000	-0.1145	0.0000	0.0000;
	4243	2431	0.085916	0.238095	0.0037	0	0	0	1	0	1	0	0	13.5501	-0.1120	-13.3942	0.1738;
	4243	2431	0.091207	0.235828	0.0041	0	0	0	1	0	1	0	0	13.5628	-0.4404	-13.3969	0.4590;
	5484	2432	0.00284	0.005802	0.0003	0	0	0	1	0	1	0	0	0.6000	-0.2340	-0.6000	0.2000;
	2436	2433	0.045603	0.183422	0.0021	0	0	0	1	0	1	0	0	-15.1951	1.3472	15.3023	-1.1252;
	2522	2433	0.053918	0.137062	0.0016	0	0	0	1	0	1	0	0	-21.8185	-0.1766	22.0815	0.6871;
	3387	2433	0.004031	0.011086	0.0002	0	0	0	1	0	1	0	0	-1.0000	1.0000	1.0001	-1.0198;
	3463	2433	0.05291	0.143109	0.0016	0	0	0	1	0	1	0	0	-12.4551	1.8793	12.5398	-1.8097;
	5804	2433	0.026203	0.067523	0.0007	0	0	0	1	0	1	0	0	-23.6191	4.9704	23.7727	-4.6446;
	2522	2433	0.051146	0.139582	0.0016	0	0	0	1	0	1	0	0	-21.6089	-0.6849	21.8538	1.1952;
	2606	2435	0.003062	0.020365	0.0375	513	513	513	1	0	1	0	0	-82.4561	17.8775	82.6629	-20.4927;
	2796	2435	0.000435	0.002607	0.0051	515	515	515	1	0	1	0	0	150.4336	-15.4604	-150.3401	15.4789;
	2796	2434	0.000494	0.002923	0.0051	463	463	463	1	0	1	0	0	75.3440	4.8532	-75.3175	-5.2383;
	5636	2436	0.057697	0.147392	0.0017	0	0	0	1	0	1	0	0	10.4809	-4.6268	-10.4049	4.6528;
	3026	2437	0.047921	0.111968	0.0059	0	0	0	1	0	1	0	0	26.3026	-0.1974	-25.9836	0.3371;
	3100	2437	0.100781	0.231293	0.0058	0	0	0	1	0	1	0	0	4.1537	-6.1726	-4.1012	5.7102;
	4742	2437	0.038297	0.097002	0.0011	0	0	0	1	0	1	0	0	-10.1314	0.2177	10.1704	-0.2300;
	4881	2437	0.190843	0.349335	0.0091	0	0	0	1	0	1	0	0	-18.6364	0.5559	19.3401	-0.1592;
	3027	2438	0.00239	0.015842	0.0284	492	492	492	1	0	1	0	0	116.8744	-28.6965	-116.5629	27.6210;
	3101	2438	0.002765	0.018548	0.0344	507	507	507	1	0	1	0	0	-54.8466	3.1459	54.9225	-6.4452;
	4497	2438	0.005539	0.038098	0.0719	507	507	507	1	0	1	0	0	-37.4509	9.9415	37.5303	-17.3813;
	4933	2438	0.005116	0.034252	0.0628	492	492	492	1	0	1	0	0	24.8456	0.0391	-24.8167	-6.8162;
	5459	2438	0.004306	0.019919	0.0354	0	0	0	1	0	1	0	0	-7.1967	0.7449	7.1990	-4.6560;
	2440	2439	0.027967	0.075435	0.0039	0	0	0	1	0	1	0	0	13.9092	7.1448	-13.8403	-7.3475;
	4278	2441	0.016881	0.043084	0.0054	0	0	0	1	0	1	0	0	-13.7146	1.3886	13.7462	-1.8588;
	4764	2441	0.004913	0.025044	0.0229	0	0	0	1	0	1	0	0	-22.4751	-1.9256	22.4995	-0.2869;
	5346	2440	0.023432	0.09801	0.0054	0	0	0	1	0	1	0	0	-2.0000	-0.5901	2.0010	0.0518;
	5492	2441	0.027463	0.074326	0.0009	0	0	0	1	0	1	0	0	-15.1956	-5.3289	15.2663	5.4290;
	5520	2440	0.016125	0.052658	0.0012	0	0	0	1	0	1	0	0	-17.8821	-3.8218	17.9362	3.8785;
	5521	2440	0.016629	0.057445	0.0013	0	0	0	1	0	1	0	0	-17.0029	-4.0415	17.0539	4.0876;
	5565	2440	0.012673	0.053792	0.0037	0	0	0	1	0	1	0	0	-38.0631	-3.8913	38.2502	4.3160;
	4278	2441	0.021466	0.053616	0.0102	0	0	0	1	0	1	0	0	-10.9782	0.8947	11.0040	-1.8707;
	4764	2441	0.005367	0.025724	0.0279	0	0	0	1	0	1	0	0	-21.8353	-1.8971	21.8604	-0.8295;
	4278	2441	0.023961	0.054497	0.0097	0	0	0	1	0	1	0	0	-10.5985	1.2329	10.6256	-2.1607;
	4513	2442	0.007802	0.036069	0.0633	0	0	0	1	0	1	0	0	156.4273	-11.0354	-154.6830	12.2057;
	5525	2442	0.000257	0.00164	0.003	524	524	524	1	0	1	0	0	-100.5619	42.8229	100.5903	-42.9661;
	5741	2442	0.005077	0.023921	0.0425	0	0	0	1	0	1	0	0	143.0804	-13.2536	-142.1207	13.1635;
	4417	2443	0.066767	0.182162	0.0021	0	0	0	1	0	1	0	0	-21.2475	9.2240	21.6126	-8.4342;
	4705	2443	0.074326	0.20131	0.0023	0	0	0	1	0	1	0	0	37.7423	-0.6766	-36.7126	3.2342;
	3925	2444	0.096498	0.218443	0.0024	0	0	0	1	0	1	0	0	-0.7904	-4.5017	0.8094	4.3005;
	5478	2444	0.043336	0.179138	0.0022	0	0	0	1	0	1	0	0	13.7536	-3.6645	-13.6684	3.7907;
	5745	2444	0.036785	0.151927	0.0019	0	0	0	1	0	1	0	0	5.4091	-5.9290	-5.3861	5.8298;
	2984	2446	0.000514	0.0048	0.0172	540	540	540	1	0	1	0	0	77.2269	4.8802	-77.2000	-6.6000;
	5491	2445	2e-05	0.000198	0.001	471	471	471	1	0	1	0	0	35.4002	4.8877	-35.4000	-5.0000;
	3331	2447	0.097279	0.215092	0.0025	0	0	0	1	0	1	0	0	10.6536	-7.6043	-10.4996	7.6759;
	5604	2447	0.01326	0.024272	0	0	0	0	1	0	1	0	0	-0.4976	3.9795	0.4996	-3.9759;
	4941	2449	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0	1.0000	-2.0102	-1.0000	2.0000;
	4941	2448	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0	0.0000	-0.0103	-0.0000	-0.0000;
	3527	2450	0.103301	0.230033	0.003	0	0	0	1	0	1	0	0	15.4274	-6.2753	-15.1664	6.5298;
	5735	2450	0.040816	0.090955	0.001	0	0	0	1	0	1	0	0	-4.6577	-1.2592	4.6664	1.1702;
	3813	2451	0.089695	0.185185	0.002	0	0	0	1	0	1	0	0	10.7320	6.3309	-10.6058	-6.2888;
	4048	2451	0.078055	0.318443	0.0378	0	0	0	1	0	1	0	0	31.6996	-7.5812	-30.9475	6.5939;
	4387	2451	0.030206	0.055292	0.0006	0	0	0	1	0	1	0	0	-0.7000	0.0000	0.7001	-0.0640;
	5266	2451	0.043059	0.174679	0.0345	0	0	0	1	0	1	0	0	11.0717	-4.0070	-11.0206	0.5163;
	5791	2451	0.000252	0.00252	0.0007	0	0	0	1	0	1	0	0	-9.3462	0.4195	9.3464	-0.4924;
	5495	2453	0.023935	0.065508	0.0007	0	0	0	1	0	1	0	0	12.6392	-0.7609	-12.6000	0.8000;
	2605	2454	0.055178	0.140086	0.0016	0	0	0	1	0	1	0	0	18.8616	0.3577	-18.6600	0.0000;
	2605	2455	0.050643	0.139834	0.0016	0	0	0	1	0	1	0	0	6.7856	-1.8850	-6.7600	1.8000;
	4800	2457	0.087176	0.292265	0.0013	0	0	0	1	0	1	0	0	-7.8731	3.3063	7.9305	-3.2583;
	5593	2457	0.057949	0.156966	0.0018	0	0	0	1	0	1	0	0	-7.3426	4.6334	7.3823	-4.7261;
	5180	2456	0.067271	0.207861	0.0023	0	0	0	1	0	1	0	0	-12.9832	6.0357	13.1112	-5.8891;
	5163	2456	0.014412	0.037516	0.0007	0	0	0	1	0	1	0	0	-15.3546	5.7503	15.3906	-5.7321;
	5160	2457	0.013102	0.035903	0.0007	0	0	0	1	0	1	0	0	-5.5453	0.2149	5.5490	-0.2825;
	5575	2458	0.010533	0.0368	0.0121	0	0	0	1	0	1	0	0	-34.2050	-2.7252	34.3063	1.5961;
	3523	2459	0.011206	0.050285	0.0899	0	0	0	1	0	1	0	0	11.8499	-2.6810	-11.8356	-7.5662;
	3921	2460	0.013857	0.038045	0.0004	0	0	0	1	0	1	0	0	24.6265	-2.2342	-24.5437	2.4207;
	3921	2460	0.014361	0.04006	0.0005	0	0	0	1	0	1	0	0	23.4412	-2.0128	-23.3635	2.1785;
	2960	2461	0.023951	0.060741	0.0029	0	0	0	1	0	1	0	0	12.0042	-3.2244	-11.9711	2.9872;
	5479	2463	0.000176	0.000504	0	0	0	0	1	0	1	0	0	12.6003	0.4007	-12.6000	-0.4000;
	3438	2464	0.048123	0.193752	0.0027	0	0	0	1	0	1	0	0	3.5595	-4.7129	-3.5451	4.4675;
	2577	2467	0.061225	0.151675	0.0027	0	0	0	1	0	1	0	0	20.8280	2.7567	-20.5607	-2.3634;
	4401	2467	0.064374	0.150894	0.0034	0	0	0	1	0	1	0	0	-10.7830	-0.5117	10.8607	0.3634;
	2573	2468	0.062716	0.162222	0.0075	0	0	0	1	0	1	0	0	-24.5584	8.6192	24.9559	-8.4022;
	3111	2468	0.070988	0.180741	0.0086	0	0	0	1	0	1	0	0	-23.9422	7.7793	24.3648	-7.6323;
	4187	2468	0.020617	0.056543	0.0028	0	0	0	1	0	1	0	0	-30.8099	-3.6536	30.9957	3.8624;
	4240	2468	0.00216	0.013605	0.0006	0	0	0	1	0	1	0	0	-10.3000	-1.6000	10.3022	1.5487;
	5473	2468	0.01716	0.052839	0.0026	0	0	0	1	0	1	0	0	-20.4493	3.4103	20.5178	-3.4808;
	5709	2468	0.019012	0.048642	0.0023	0	0	0	1	0	1	0	0	-12.7148	1.4681	12.7437	-1.6429;
	4239	2468	0.002148	0.013568	0.0006	0	0	0	1	0	1	0	0	-26.3000	3.5000	26.3140	-3.4768;
	4677	2470	0.071816	0.131457	0.0011	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	-0.1231;
	5244	2470	0.006047	0.011842	0.0001	0	0	0	1	0	1	0	0	0.0000	-0.1343	-0.0000	0.1231;
	5496	2471	2e-05	0.000198	0.001	438	438	438	1	0	1	0	0	2.1000	-0.1155	-2.1000	0.0000;
	3356	2473	0.060469	0.156715	0.0017	0	0	0	1	0	1	0	0	-6.0215	2.4422	6.0454	-2.5648;
	3193	2474	0.019652	0.050894	0.0006	0	0	0	1	0	1	0	0	19.8320	2.2817	-19.7592	-2.1577;
	3670	2475	0.032185	0.086951	0.141	0	0	0	1	0	1	0	0	-5.0000	-2.0000	5.0166	-12.7582;
	5069	2475	0.042086	0.112951	0.0054	0	0	0	1	0	1	0	0	12.7565	-13.6426	-12.6166	13.4582;
	3415	2477	0.001975	0.013235	0.0309	540	540	540	1	0	1	0	0	-40.6613	-19.2793	40.6954	15.9883;
	3946	2477	0.001284	0.00879	0.0162	471	471	471	1	0	1	0	0	-90.0498	-32.6968	90.1531	31.5597;
	5007	2478	0.002119	0.02151	0.5545	1579	1579	1579	1	0	1	0	0	-213.1704	-26.9741	214.0133	-28.0901;
	4266	2479	0.062716	0.114815	0.004	0	0	0	1	0	1	0	0	-14.3000	3.7000	14.4292	-3.8920;
	4918	2479	0.005556	0.013827	0.0006	0	0	0	1	0	1	0	0	2.8000	1.3000	-2.7995	-1.3634;
	5488	2479	0.021605	0.092222	0.0045	0	0	0	1	0	1	0	0	-59.2792	7.0369	60.0056	-4.4169;
	3757	2480	0.011536	0.054933	0.0931	409	409	409	1	0	1	0	0	-286.3196	68.3310	295.5136	-34.8052;
	4593	2481	0.001136	0.014935	0.5198	2487	2487	2487	1	0	1	0	0	849.8720	-41.2751	-842.5588	79.1213;
	4593	2481	0.001136	0.014935	0.517	2487	2487	2487	1	0	1	0	0	849.8720	-41.1180	-842.5588	79.2782;
	2921	2482	0.078105	0.191232	0.0021	0	0	0	1	0	1	0	0	0.1570	0.7067	-0.1565	-0.9219;
	4478	2482	0.046988	0.086012	0.0032	0	0	0	1	0	1	0	0	-4.8009	1.3975	4.8126	-1.7052;
	4680	2482	0.030234	0.073822	0.0009	0	0	0	1	0	1	0	0	9.5109	-2.1339	-9.4831	2.1090;
	2847	2483	0.027211	0.070547	0.0008	0	0	0	1	0	1	0	0	13.7917	-8.1872	-13.7221	8.2875;
	3655	2483	0.028723	0.073066	0.0046	0	0	0	1	0	1	0	0	20.9097	5.5550	-20.7779	-5.6875;
	2500	2485	0.002771	0.007811	0.0001	0	0	0	1	0	1	0	0	12.0040	1.0011	-12.0000	-1.0000;
	2500	2484	0.003527	0.010078	0.0001	0	0	0	1	0	1	0	0	10.0036	2.0002	-10.0000	-2.0000;
	4589	2486	0.049131	0.140338	0.0017	0	0	0	1	0	1	0	0	1.0005	-0.1829	-1.0000	0.0000;
	4113	2487	0.023029	0.09743	0.0012	0	0	0	1	0	1	0	0	9.3778	2.4609	-9.3566	-2.4935;
	3872	2488	0.000604	0.001106	0.0007	0	0	0	1	0	1	0	0	-1.6000	0.8000	1.6000	-0.8731;
	4890	2488	0.03225	0.070043	0	0	0	0	1	0	1	0	0	-3.0781	-3.0883	3.0840	3.1011;
	4888	2489	0.152734	0.410481	0.0048	0	0	0	1	0	1	0	0	10.8802	-3.0265	-10.7000	3.0000;
	5219	2490	0.000504	0.00126	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	3762	2491	0.009322	0.017133	0.0012	0	0	0	1	0	1	0	0	0.0000	-0.1230	-0.0000	-0.0000;
	2834	2493	0.053086	0.158148	0.0076	0	0	0	1	0	1	0	0	-10.0700	1.1730	10.1220	-1.8261;
	4293	2493	0.044691	0.113457	0.0053	0	0	0	1	0	1	0	0	-17.4175	-2.2491	17.5488	2.0227;
	4634	2493	0.004802	0.013457	0.0483	0	0	0	1	0	1	0	0	0.0000	-1.3000	0.0001	-3.8510;
	5145	2494	0.024074	0.061235	0.0029	0	0	0	1	0	1	0	0	-21.3732	-2.5070	21.4816	2.4832;
	5222	2495	0.003996	0.027473	0.0516	0	0	0	1	0	1	0	0	70.4368	-29.9803	-70.2291	25.7271;
	5294	2495	0.007111	0.048909	0.0921	535	535	535	1	0	1	0	0	123.0057	-15.5027	-122.0293	12.0143;
	2738	2497	0.065524	0.119941	0.0052	0	0	0	1	0	1	0	0	-8.5754	3.9286	8.6275	-4.4311;
	3515	2498	0.06324	0.16906	0.0019	0	0	0	1	0	1	0	0	5.7888	3.0454	-5.7620	-3.1663;
	4778	2499	0.15092	0.310229	0.0036	0	0	0	1	0	1	0	0	1.5142	-3.1209	-1.4990	2.7596;
	5554	2499	0.094558	0.194381	0.0024	0	0	0	1	0	1	0	0	16.6074	-8.9733	-16.3010	9.3404;
	2847	2500	0.014361	0.088939	0.0012	0	0	0	1	0	1	0	0	-28.0514	-0.7582	28.1642	1.3361;
	3052	2500	0.02066	0.076594	0.0009	0	0	0	1	0	1	0	0	6.0805	-0.9624	-6.0728	0.8998;
	2847	2500	0.014361	0.090955	0.0012	0	0	0	1	0	1	0	0	-27.4423	-0.8389	27.5503	1.4020;
	3488	2501	0.000124	0.001383	0.0051	935	935	935	1	0	1	0	0	161.8061	12.1224	-161.7760	-12.3421;
	3616	2501	0.001047	0.006953	0.0132	541	541	541	1	0	1	0	0	-37.8301	-0.1889	37.8439	-1.1538;
	3801	2501	9.9e-05	0.000277	0.0284	0	0	0	1	0	1	0	0	-49.6230	-26.5064	49.6258	23.4277;
	4127	2501	0.003417	0.022696	0.0425	482	482	482	1	0	1	0	0	55.3098	4.9968	-55.2126	-8.9853;
	3800	2501	9.9e-05	0.000336	0.0263	0	0	0	1	0	1	0	0	-22.6094	11.7588	22.6101	-14.6155;
	3799	2501	4e-05	9.9e-05	0	541	541	541	1	0	1	0	0	-25.6114	-11.3969	25.6117	11.3976;
	4888	2502	0.044092	0.121441	0.0013	0	0	0	1	0	1	0	0	19.9591	-4.0227	-19.7882	4.3549;
	5318	2502	0.023432	0.063492	0.0007	0	0	0	1	0	1	0	0	-19.6976	4.5262	19.7882	-4.3549;
	3610	2504	0.004031	0.008314	0.0057	0	0	0	1	0	1	0	0	-11.1000	1.7000	11.1048	-2.3044;
	4710	2506	0.042076	0.100529	0.0012	0	0	0	1	0	1	0	0	0.0000	-0.1224	-0.0000	0.0000;
	2734	2507	0.026173	0.067531	0.0042	0	0	0	1	0	1	0	0	36.9192	-13.1754	-36.5579	13.6423;
	2728	2510	0.103049	0.262535	0.0029	0	0	0	1	0	1	0	0	6.2326	-6.4283	-6.1595	6.2925;
	3025	2510	0.029151	0.079516	0.0009	0	0	0	1	0	1	0	0	0.0000	-0.1000	0.0000	-0.0009;
	4104	2510	0.065205	0.153263	0.0018	0	0	0	1	0	1	0	0	-0.0000	-0.0000	0.0000	-0.2019;
	5197	2510	0.002268	0.006047	0.0001	0	0	0	1	0	1	0	0	4.6183	1.5376	-4.6178	-1.5476;
	5497	2511	0.012812	0.023452	0.0002	0	0	0	1	0	1	0	0	0.2000	-0.5211	-0.2000	0.5000;
	5479	2512	0.058604	0.159436	0.018	0	0	0	1	0	1	0	0	3.2886	-2.2839	-3.2820	0.3188;
	2802	2512	0.115797	0.297682	0.0097	0	0	0	1	0	1	0	0	12.6021	-2.5315	-12.4334	1.8885;
	2528	2514	0.004484	0.021195	0.0365	0	0	0	1	0	1	0	0	259.7555	-25.1603	-257.1367	33.3087;
	3699	2514	0.00324	0.014894	0.0243	0	0	0	1	0	1	0	0	-142.5431	24.5295	143.1337	-24.6156;
	2790	2515	0.084077	0.265709	0.005	0	0	0	1	0	1	0	0	22.5735	-7.8147	-22.1496	8.5913;
	2938	2516	0.026914	0.073457	0.0034	0	0	0	1	0	1	0	0	3.0084	-5.0347	-3.0000	4.7000;
	5498	2517	5e-05	0.000252	0	0	0	0	1	0	1	0	0	11.8001	1.0003	-11.8000	-1.0000;
	4223	2518	0.063643	0.173646	0.002	0	0	0	1	0	1	0	0	-9.9000	7.0000	9.9881	-6.9733;
	4888	2518	0.122197	0.331066	0.0038	0	0	0	1	0	1	0	0	17.3856	-5.0646	-17.0128	5.6698;
	5258	2518	0.000504	0.00252	0	0	0	0	1	0	1	0	0	15.7626	-9.9470	-15.7609	9.9553;
	5260	2518	0.000504	0.00252	0	0	0	0	1	0	1	0	0	-12.0630	7.6330	12.0640	-7.6281;
	4888	2518	0.123709	0.335853	0.0038	0	0	0	1	0	1	0	0	17.1452	-4.9850	-16.7783	5.5763;
	5024	2519	0.04389	0.107256	0.0012	0	0	0	1	0	1	0	0	0.6364	-1.0454	-0.6358	0.9259;
	5024	2519	0.062482	0.114371	0.0012	0	0	0	1	0	1	0	0	0.4649	-0.9939	-0.4642	0.8741;
	3374	2520	0.017133	0.054926	0.0006	0	0	0	1	0	1	0	0	-29.9257	-3.3172	30.0667	3.7029;
	2791	2521	0.002143	0.014358	0.0264	420	420	420	1	0	1	0	0	80.2302	2.1934	-80.1135	-4.5326;
	2849	2523	0.001335	0.003527	0.004	0	0	0	1	0	1	0	0	6.0315	-3.0142	-6.0310	2.5651;
	5761	2523	0.102041	0.278156	0.0031	0	0	0	1	0	1	0	0	-5.3001	2.2998	5.3310	-2.5651;
	2848	2524	0.007307	0.021164	0.0147	0	0	0	1	0	1	0	0	1.5589	-0.9816	-1.5587	-0.6285;
	4421	2524	0.006903	0.018468	0.0008	0	0	0	1	0	1	0	0	32.3079	-4.1379	-32.2413	4.2285;
	4030	2525	0.029226	0.079365	0.0009	0	0	0	1	0	1	0	0	27.8339	-0.2407	-27.6328	0.6864;
	4030	2525	0.025195	0.079365	0.001	0	0	0	1	0	1	0	0	28.2504	1.0351	-28.0715	-0.5834;
	3269	2527	0.012018	0.051298	0.0006	0	0	0	1	0	1	0	0	-32.9233	-0.7340	33.0411	1.1701;
	3269	2527	0.012094	0.051474	0.001	0	0	0	1	0	1	0	0	-32.8063	-0.7326	32.9240	1.1224;
	4889	2528	0.00403	0.018054	0.0349	0	0	0	1	0	1	0	0	3.5049	-8.5675	-3.5030	4.5161;
	4889	2528	0.004484	0.021156	0.0365	0	0	0	1	0	1	0	0	3.0580	-7.6822	-3.0564	3.4434;
	4885	2529	0.000557	0.007335	0.2533	2487	2487	2487	1	0	1	0	0	-530.3462	82.6449	531.7316	-93.9235;
	2728	2532	0.020887	0.068682	0.0015	0	0	0	1	0	1	0	0	8.2366	-8.9667	-8.2088	8.8925;
	4800	2532	0.075838	0.202066	0.0021	0	0	0	1	0	1	0	0	4.0242	-0.4434	-4.0131	0.2395;
	5197	2532	0.089443	0.243386	0.0029	0	0	0	1	0	1	0	0	-4.6359	4.0959	4.6675	-4.3335;
	5750	2533	0.00716	0.014321	0.0006	0	0	0	1	0	1	0	0	-0.3000	-0.3615	0.3000	0.3000;
	2547	2536	0.013354	0.03477	0.005	0	0	0	1	0	1	0	0	17.2084	-3.1617	-17.1690	2.7485;
	5499	2536	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0	17.4318	5.0463	-17.4310	-5.0485;
	3408	2537	0.000116	0.000212	0.0142	0	0	0	1	0	1	0	0	40.1016	1.1793	-40.1000	-2.8000;
	4831	2538	0.059012	0.158642	0.0077	0	0	0	1	0	1	0	0	7.7338	-1.5270	-7.7000	0.8000;
	3958	2539	0.072058	0.233812	0.0036	0	0	0	1	0	1	0	0	0.0000	-0.3986	0.0000	-0.0000;
	2570	2540	0.086924	0.209121	0.0021	0	0	0	1	0	1	0	0	21.4312	-3.9239	-21.0136	4.7236;
	5378	2540	0.026027	0.062887	0.0006	0	0	0	1	0	1	0	0	7.5720	7.5526	-7.5415	-7.5374;
	2570	2540	0.060721	0.207357	0.0024	0	0	0	1	0	1	0	0	22.7654	-1.6536	-22.4449	2.5139;
	2946	2541	0.172084	0.417737	0.0047	0	0	0	1	0	1	0	0	21.1573	-9.2906	-20.3030	10.8602;
	2544	2543	0.028958	0.053008	0.0005	0	0	0	1	0	1	0	0	0.0000	-0.0490	-0.0000	0.0000;
	2697	2544	0.039053	0.08642	0.001	0	0	0	1	0	1	0	0	-33.1669	2.4155	33.6177	-1.5146;
	3681	2544	0.033258	0.078357	0.001	0	0	0	1	0	1	0	0	10.5772	0.2206	-10.5396	-0.2302;
	4840	2544	0.080306	0.146998	0.0012	0	0	0	1	0	1	0	0	1.4000	0.0000	-1.3984	-0.1149;
	5503	2544	0.013983	0.038095	0.0005	0	0	0	1	0	1	0	0	1.5987	-1.3869	-1.5981	1.3395;
	2582	2545	0.001327	0.008873	0.0466	440	440	440	1	0	1	0	0	68.4052	-13.7694	-68.3496	8.8001;
	4985	2545	0.002291	0.01521	0.0284	471	471	471	1	0	1	0	0	-19.3408	6.6010	19.3496	-9.8001;
	5502	2546	0.000179	0.000327	0.0233	0	0	0	1	0	1	0	0	5.1001	-6.8517	-5.1000	4.2000;
	5790	2547	0.03351	0.083396	0.0069	0	0	0	1	0	1	0	0	17.3085	-3.6272	-17.2084	3.1617;
	5499	2548	0.013102	0.034266	0.0051	0	0	0	1	0	1	0	0	-17.4318	-5.0463	17.4733	4.6273;
	2716	2549	0.012094	0.058957	0.0172	0	0	0	1	0	1	0	0	25.5179	2.9963	-25.4434	-4.4877;
	2910	2550	0.004359	0.018544	0.0008	0	0	0	1	0	1	0	0	-44.0677	-9.1841	44.1504	9.4500;
	3176	2550	0.030234	0.08642	0.001	0	0	0	1	0	1	0	0	-14.7000	-0.8000	14.7615	0.8687;
	3176	2550	0.030234	0.08642	0.001	0	0	0	1	0	1	0	0	-14.7000	-0.8000	14.7615	0.8687;
	3964	2551	0.001244	0.008296	0.0142	483	483	483	1	0	1	0	0	264.8201	19.7174	-264.0345	-16.0585;
	4236	2552	0.087679	0.284455	0.0034	0	0	0	1	0	1	0	0	20.8243	4.4536	-20.4578	-3.6248;
	3500	2553	0.008566	0.026959	0.0003	0	0	0	1	0	1	0	0	24.5503	4.0267	-24.5000	-3.9000;
	5507	2555	0.004787	0.014361	0.0002	0	0	0	1	0	1	0	0	17.7144	1.3221	-17.7000	-1.3000;
	5536	2554	0.00252	0.007307	0.0001	0	0	0	1	0	1	0	0	0.0000	-0.0105	0.0000	0.0000;
	2989	2556	0.115898	0.248173	0.0027	0	0	0	1	0	1	0	0	14.1585	-3.9297	-13.9263	4.1392;
	2989	2556	0.072562	0.248173	0.0029	0	0	0	1	0	1	0	0	15.4334	-1.8408	-15.2702	2.0897;
	5505	2557	0.005845	0.012925	0.0001	0	0	0	1	0	1	0	0	0.0000	-0.6101	0.0000	0.6000;
	5506	2558	0.091774	0.167992	0.0017	0	0	0	1	0	1	0	0	2.0095	-2.7660	-2.0000	2.6000;
	3704	2559	0.042328	0.173595	0.001	0	0	0	1	0	1	0	0	-15.5664	-2.1633	15.6657	2.4646;
	4758	2559	0.008062	0.047619	0.0006	0	0	0	1	0	1	0	0	-16.8724	-1.5927	16.8941	1.6565;
	4865	2559	0.025447	0.070295	0.0008	0	0	0	1	0	1	0	0	-22.9000	-2.7000	23.0280	2.9684;
	4758	2559	0.017637	0.056437	0.0019	0	0	0	1	0	1	0	0	-13.8276	0.4927	13.8592	-0.5949;
	5724	2560	0.010667	0.034444	0.0112	0	0	0	1	0	1	0	0	2.0552	10.6629	-2.0419	-11.7980;
	3932	2561	0.009857	0.066884	0.1266	482	482	482	1	0	1	0	0	148.6281	-26.7209	-146.6231	26.2929;
	4759	2561	0.000632	0.003931	0.0243	0	0	0	1	0	1	0	0	-32.0000	-5.9000	32.0059	3.2368;
	4766	2561	0.002153	0.009758	0.0172	0	0	0	1	0	1	0	0	83.7694	-56.3198	-83.5728	55.3052;
	4202	2563	0.063996	0.163013	0.0019	0	0	0	1	0	1	0	0	4.5624	-2.4681	-4.5469	2.2992;
	3206	2564	0.097758	0.247518	0.0089	0	0	0	1	0	1	0	0	5.0223	-0.9313	-5.0000	0.0000;
	4815	2565	0.021482	0.057407	0.0032	0	0	0	1	0	1	0	0	14.8788	-0.3434	-14.8358	0.1062;
	4815	2565	0.020494	0.057654	0.0026	0	0	0	1	0	1	0	0	14.9055	-0.0641	-14.8642	-0.1062;
	2776	2566	0.046107	0.192996	0.0083	0	0	0	1	0	1	0	0	-2.6948	-0.3160	2.6978	-0.5954;
	3685	2567	0.100277	0.276896	0.0031	0	0	0	1	0	1	0	0	18.1176	-3.0614	-17.7715	3.7170;
	3719	2567	0.026707	0.076342	0.0009	0	0	0	1	0	1	0	0	3.1314	0.8390	-3.1285	-0.9170;
	3395	2568	0.045926	0.12358	0.0058	0	0	0	1	0	1	0	0	16.4891	-3.5630	-16.3697	3.2564;
	4936	2568	0.021235	0.054691	0.0026	0	0	0	1	0	1	0	0	-5.2635	1.7917	5.2697	-2.0564;
	3862	2569	0.019174	0.04447	0.0006	0	0	0	1	0	1	0	0	4.3778	5.1559	-4.3694	-5.1987;
	4348	2569	0.080877	0.187705	0.002	0	0	0	1	0	1	0	0	-4.3326	-5.3182	4.3694	5.1987;
	3667	2570	0.113076	0.249786	0.0028	0	0	0	1	0	1	0	0	-14.3948	0.6418	14.6406	-0.3707;
	5602	2570	0.007811	0.047871	0.0006	0	0	0	1	0	1	0	0	-21.8440	0.6094	21.8819	-0.4359;
	5603	2570	0.007307	0.022172	0.0002	0	0	0	1	0	1	0	0	-13.6902	-0.4498	13.7041	0.4724;
	5878	2570	0.075586	0.24641	0.0024	0	0	0	1	0	1	0	0	-10.2384	10.0900	10.3934	-9.8254;
	2639	2570	0.011842	0.072814	0.001	0	0	0	1	0	1	0	0	-21.7767	0.8140	21.8340	-0.5603;
	4482	2571	0.003279	0.022637	0.0415	541	541	541	1	0	1	0	0	-46.2634	-7.3046	46.3263	3.0414;
	5510	2573	0.044815	0.122222	0.0057	0	0	0	1	0	1	0	0	-9.0043	2.9530	9.0424	-3.4647;
	5511	2574	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0	8.8003	-5.9068	-8.8000	5.9000;
	5512	2575	0.015621	0.043084	0.0005	0	0	0	1	0	1	0	0	11.4209	-1.9923	-11.4000	2.0000;
	3962	2576	0.055933	0.146888	0	0	0	0	1	0	1	0	0	-17.4831	3.7476	17.6526	-3.3023;
	4029	2576	0.031545	0.104006	0.0043	0	0	0	1	0	1	0	0	15.2759	-2.3968	-15.2056	2.1699;
	3123	2577	0.089695	0.165281	0.0025	0	0	0	1	0	1	0	0	-11.9000	-1.0000	12.0293	0.9881;
	3844	2577	0.049383	0.126228	0.0022	0	0	0	1	0	1	0	0	-27.2930	-4.2113	27.6793	4.9801;
	4105	2577	0.090098	0.249055	0.0072	0	0	0	1	0	1	0	0	-19.0596	-3.6931	19.4114	3.9560;
	5285	2577	0.019425	0.04898	0.001	0	0	0	1	0	1	0	0	-12.5833	-1.1939	12.6141	1.1706;
	5797	2577	0.027765	0.082389	0.0015	0	0	0	1	0	1	0	0	-4.3545	-8.3803	4.3790	8.3024;
	5523	2578	0.001932	0.012802	0.0233	477	477	477	1	0	1	0	0	-92.4557	-0.4283	92.6073	-1.1086;
	3121	2579	0.00063	0.006413	0.1632	1708	1708	1708	1	0	1	0	0	189.0236	63.5204	-188.7953	-79.5743;
	4135	2580	0.014691	0.049876	0.0024	0	0	0	1	0	1	0	0	15.2404	2.5293	-15.2083	-2.6825;
	4815	2580	0.042716	0.14963	0.0071	0	0	0	1	0	1	0	0	15.4847	0.4649	-15.3917	-0.9175;
	5742	2581	0.009753	0.024074	0.0133	0	0	0	1	0	1	0	0	3.1463	3.4595	-3.1439	-4.9308;
	5740	2581	0.010247	0.025309	0.0133	0	0	0	1	0	1	0	0	6.5782	3.8742	-6.5722	-5.3375;
	5509	2582	0.000593	0.003951	0.0339	440	440	440	1	0	1	0	0	-83.2188	28.0851	83.2592	-31.7030;
	4024	2583	0.031998	0.081129	0.001	0	0	0	1	0	1	0	0	5.0772	-1.2685	-5.0688	1.1860;
	4391	2583	0.009322	0.02318	0.0002	0	0	0	1	0	1	0	0	20.3690	2.9594	-20.3312	-2.8860;
	5220	2585	0.000802	0.002173	0.0001	0	0	0	1	0	1	0	0	0.0000	-0.0114	0.0000	0.0000;
	2864	2586	0.000198	0.001699	0.1731	0	0	0	1	0	1	0	0	37.5024	-10.5552	-37.5000	-9.6000;
	3026	2587	0.04389	0.139053	0.014	0	0	0	1	0	1	0	0	3.2545	-0.5382	-3.2500	-0.9000;
	3026	2587	0.04389	0.139053	0.014	0	0	0	1	0	1	0	0	3.2545	-0.5382	-3.2500	-0.9000;
	4363	2588	0.02088	0.03822	0.0012	0	0	0	1	0	1	0	0	0.1000	-0.0000	-0.1000	-0.1049;
	5420	2588	0.024296	0.118963	0.0004	0	0	0	1	0	1	0	0	-3.6610	-6.6009	3.6771	6.6451;
	5783	2588	0.002963	0.009877	0.0012	0	0	0	1	0	1	0	0	-9.9284	-0.0903	9.9318	-0.0035;
	5824	2588	0.051852	0.13679	0.0047	0	0	0	1	0	1	0	0	0.0000	-0.0000	0.0000	-0.4110;
	5286	2590	0.010444	0.032756	0.0103	0	0	0	1	0	1	0	0	-55.7027	-8.8014	56.0240	8.7379;
	5076	2591	0.000296	0.001758	0.003	455	455	455	1	0	1	0	0	-171.1000	-65.7000	171.1960	65.9594;
	5879	2591	0.000356	0.002054	0.004	0	0	0	1	0	1	0	0	130.5238	22.9343	-130.4636	-23.0029;
	5700	2591	0.006696	0.029985	0.0527	0	0	0	1	0	1	0	0	64.5904	33.4693	-64.2463	-37.4785;
	3454	2592	0.040247	0.10963	0.0052	0	0	0	1	0	1	0	0	-18.0492	2.7165	18.1806	-2.8942;
	4167	2592	0.044815	0.122346	0.0057	0	0	0	1	0	1	0	0	43.2870	-5.5885	-42.4806	7.1942;
	2840	2593	0.029136	0.081605	0.0037	0	0	0	1	0	1	0	0	10.2415	2.0818	-10.2102	-2.3727;
	2635	2594	0.022963	0.051728	0.0023	0	0	0	1	0	1	0	0	-45.9222	-0.5672	46.3384	1.2346;
	4420	2594	0.000988	0.005926	0.0863	0	0	0	1	0	1	0	0	-34.7000	-15.2000	34.7109	5.0407;
	5140	2594	0.00321	0.02	0.0002	0	0	0	1	0	1	0	0	-37.6792	-0.4204	37.7177	0.6368;
	4419	2594	0.000988	0.005926	0.0002	0	0	0	1	0	1	0	0	-3.7082	9.1775	3.7090	-9.1964;
	5139	2594	0.00321	0.02	0.0002	0	0	0	1	0	1	0	0	-29.0486	2.2126	29.0716	-2.0930;
	2748	2596	0.074074	0.177879	0.001	0	0	0	1	0	1	0	0	9.6182	-1.0669	-9.5568	1.1018;
	5782	2596	0.074074	0.177879	0.001	0	0	0	1	0	1	0	0	-9.4956	1.1374	9.5568	-1.1018;
	3187	2598	0.015839	0.041543	0.0019	0	0	0	1	0	1	0	0	16.2623	-1.7174	-16.2237	1.6108;
	5514	2599	0.001764	0.005039	0	0	0	0	1	0	1	0	0	-1.5000	-0.2999	1.5000	0.3000;
	3002	2600	0.031494	0.0645	0.0007	0	0	0	1	0	1	0	0	3.0030	0.9324	-3.0000	-1.0000;
	2845	2601	0.000222	0.002327	0.0578	1708	1708	1708	1	0	1	0	0	-232.0581	-39.1574	232.1660	33.7230;
	3028	2601	0.001565	0.020568	0.7076	2487	2487	2487	1	0	1	0	0	44.6951	-90.9980	-44.6300	12.0882;
	5753	2601	0.000914	0.009875	0.2238	1704	1704	1704	1	0	1	0	0	-786.2349	41.3901	791.2669	-12.3730;
	2810	2601	0.001641	0.021544	0.7451	2487	2487	2487	1	0	1	0	0	-481.0928	38.4160	484.4992	-78.7844;
	2845	2601	0.000229	0.002313	0.0578	1708	1708	1708	1	0	1	0	0	-233.5090	-38.5286	233.6216	33.1003;
	3028	2601	0.001558	0.020568	0.7076	2487	2487	2487	1	0	1	0	0	44.7136	-90.9842	-44.6488	12.0744;
	2810	2601	0.001634	0.021503	0.7451	2487	2487	2487	1	0	1	0	0	-482.0313	38.4854	485.4361	-78.7673;
	3685	2602	0.014109	0.089443	0.0011	0	0	0	1	0	1	0	0	22.7781	4.7656	-22.6997	-4.3752;
	3685	2602	0.014109	0.089443	0.0011	0	0	0	1	0	1	0	0	22.7781	4.7656	-22.6997	-4.3752;
	5412	2603	0.060972	0.168808	0.0019	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	-0.1902;
	5662	2603	0.000252	0.001008	0	0	0	0	1	0	1	0	0	-25.5418	-3.1359	25.5435	3.1426;
	5516	2604	0.021852	0.059753	0.0028	0	0	0	1	0	1	0	0	11.8276	-1.5377	-11.8000	1.3000;
	4427	2605	0.036483	0.090854	0.0011	0	0	0	1	0	1	0	0	-19.6972	7.1365	19.8621	-6.8328;
	4437	2605	0.050643	0.140842	0.0015	0	0	0	1	0	1	0	0	-12.0006	3.9413	12.0839	-3.8555;
	4427	2605	0.037995	0.094835	0.0011	0	0	0	1	0	1	0	0	-18.8817	6.8220	19.0395	-6.5353;
	4437	2605	0.050643	0.140842	0.0015	0	0	0	1	0	1	0	0	-12.0006	3.9413	12.0839	-3.8555;
	2796	2606	0.003378	0.02242	0.0415	471	471	471	1	0	1	0	0	92.7199	-20.2484	-92.4364	17.7130;
	5431	2607	0.002222	0.004444	0.0002	0	0	0	1	0	1	0	0	1.6001	0.1779	-1.6000	-0.2000;
	2611	2609	0.000176	0.000454	0.0005	0	0	0	1	0	1	0	0	-3.6000	0.2000	3.6000	-0.2545;
	4696	2609	0.021668	0.052154	0.0005	0	0	0	1	0	1	0	0	-1.9001	-0.4001	1.9008	0.3474;
	5517	2610	0.000171	0.000313	0	0	0	0	1	0	1	0	0	8.2001	-1.0998	-8.2000	1.1000;
	3131	2612	0.07231	0.206853	0.0023	0	0	0	1	0	1	0	0	19.8657	-7.2482	-19.5301	7.9869;
	4077	2612	0.04384	0.122953	0.0013	0	0	0	1	0	1	0	0	-10.5400	2.9000	10.5947	-2.8718;
	3131	2612	0.072058	0.206601	0.0023	0	0	0	1	0	1	0	0	19.8999	-7.2446	-19.5645	7.9849;
	5518	2614	0.026296	0.071728	0.0028	0	0	0	1	0	1	0	0	17.2762	1.3191	-17.2000	-1.4000;
	3591	2615	0.171076	0.313152	0.0033	0	0	0	1	0	1	0	0	17.6723	-0.0954	-17.1656	0.6845;
	4471	2615	0.025699	0.065508	0.0008	0	0	0	1	0	1	0	0	-3.0765	-4.0401	3.0831	3.9774;
	2889	2616	0.075556	0.205309	0.0097	0	0	0	1	0	1	0	0	-35.8066	6.5207	36.7904	-4.8543;
	3244	2616	0.048642	0.131481	0.0063	0	0	0	1	0	1	0	0	-17.1047	6.2506	17.2597	-6.4956;
	3366	2616	0.058765	0.152099	0.0073	0	0	0	1	0	1	0	0	-44.4435	8.6090	45.6237	-6.3127;
	4095	2616	0.087161	0.224198	0.0107	0	0	0	1	0	1	0	0	-9.1931	-3.9555	9.2751	3.0557;
	3430	2619	0.04284	0.091728	0.0042	0	0	0	1	0	1	0	0	11.1024	0.7432	-11.0515	-1.0709;
	3427	2621	0.071504	0.176997	0.0018	0	0	0	1	0	1	0	0	-11.3389	0.4906	11.4259	-0.4677;
	3640	2622	0.039305	0.102293	0.0012	0	0	0	1	0	1	0	0	18.6307	0.2158	-18.5000	0.0000;
	5063	2623	0.116906	0.242126	0.0026	0	0	0	1	0	1	0	0	10.7847	-5.2264	-10.6297	5.2684;
	5487	2623	0.03477	0.072814	0.0008	0	0	0	1	0	1	0	0	-6.3149	2.4138	6.3297	-2.4684;
	4815	2624	0.021605	0.091111	0.0049	0	0	0	1	0	1	0	0	21.4940	-4.5444	-21.4000	4.4000;
	3378	2625	0.011838	0.02167	0.0235	0	0	0	1	0	1	0	0	-20.5000	-3.2000	20.5502	0.9328;
	3999	2626	0.033086	0.089876	0.0042	0	0	0	1	0	1	0	0	7.9224	-0.9965	-7.9026	0.6057;
	4702	2626	0.088642	0.185679	0.0079	0	0	0	1	0	1	0	0	2.3045	1.3817	-2.2974	-2.2057;
	3041	2627	0.033086	0.09	0.0042	0	0	0	1	0	1	0	0	-9.0000	3.6000	9.0314	-3.9379;
	5846	2627	0.048889	0.124321	0.0059	0	0	0	1	0	1	0	0	8.0460	5.9356	-7.9968	-6.4116;
	4888	2630	0.08642	0.23608	0.0026	0	0	0	1	0	1	0	0	15.7003	-2.5773	-15.4961	2.8593;
	5124	2631	0.018642	0.050617	0.0024	0	0	0	1	0	1	0	0	17.7374	-5.4285	-17.6757	5.3482;
	5520	2632	0.000756	0.00252	0.0001	0	0	0	1	0	1	0	0	18.9816	4.9997	-18.9786	-4.9999;
	5521	2632	0.00068	0.002268	0.0001	0	0	0	1	0	1	0	0	6.0216	-1.0090	-6.0214	0.9999;
	2974	2633	0.04515	0.122222	0.0025	0	0	0	1	0	1	0	0	14.4311	1.3703	-14.3487	-1.4341;
	5836	2633	0.00126	0.003779	0	0	0	0	1	0	1	0	0	-10.5472	-5.0296	10.5487	5.0341;
	5837	2633	0.000504	0.00252	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	2946	2636	0.010078	0.04258	0.0005	0	0	0	1	0	1	0	0	-16.6187	-0.0230	16.6448	0.0798;
	4610	2636	0.009826	0.041068	0.0016	0	0	0	1	0	1	0	0	-27.3614	5.5722	27.4332	-5.4433;
	2844	2637	0.003826	0.018665	0.0334	0	0	0	1	0	1	0	0	95.5922	-10.9072	-95.2770	8.7134;
	2948	2637	0.00077	0.003536	0.0066	0	0	0	1	0	1	0	0	-46.8701	13.0952	46.8865	-13.7561;
	4497	2637	0.005037	0.034785	0.0653	507	507	507	1	0	1	0	0	-18.1327	-3.2251	18.1475	-3.9508;
	2844	2637	0.003615	0.01762	0.0314	0	0	0	1	0	1	0	0	101.2562	-11.3487	-100.9221	9.4694;
	2947	2637	0.000711	0.004583	0.0081	0	0	0	1	0	1	0	0	-46.9944	1.5310	47.0085	-2.3433;
	5602	2639	0.004283	0.025951	0.0003	0	0	0	1	0	1	0	0	20.8439	-0.9898	-20.8250	1.0753;
	2648	2640	0.133006	0.305266	0.0033	0	0	0	1	0	1	0	0	6.7905	3.3571	-6.7134	-3.5076;
	3578	2640	0.129252	0.306374	0.004	0	0	0	1	0	1	0	0	8.5382	-0.8870	-8.4423	0.7221;
	3912	2640	0.05039	0.117158	0.0013	0	0	0	1	0	1	0	0	9.9039	-2.7705	-9.8494	2.7705;
	2925	2641	0.024074	0.054198	0.0024	0	0	0	1	0	1	0	0	-15.1779	6.6863	15.2423	-6.7893;
	5279	2641	0.048148	0.108148	0.005	0	0	0	1	0	1	0	0	20.8725	-7.9899	-20.6423	7.9893;
	5522	2643	0.009574	0.017637	0.0289	0	0	0	1	0	1	0	0	8.6066	-1.4980	-8.6000	-1.6000;
	2801	2644	0.066264	0.166289	0.0074	0	0	0	1	0	1	0	0	-11.1219	2.9164	11.2105	-3.4394;
	3157	2644	0.035525	0.091459	0.0032	0	0	0	1	0	1	0	0	4.9882	-8.2148	-4.9562	7.9758;
	4627	2644	0.020257	0.117108	0.0127	0	0	0	1	0	1	0	0	-18.1304	4.3823	18.2011	-5.2579;
	4627	2645	0.020433	0.117914	0.0121	0	0	0	1	0	1	0	0	-15.3578	6.1018	15.4144	-6.9957;
	4159	2646	0.002726	0.018193	0.0334	434	434	434	1	0	1	0	0	56.0375	10.9500	-55.9541	-13.9867;
	4657	2646	0.002596	0.01165	0.0203	0	0	0	1	0	1	0	0	-24.3000	-9.8000	24.3162	7.6998;
	4159	2646	0.002726	0.018193	0.0334	434	434	434	1	0	1	0	0	56.0375	10.9500	-55.9541	-13.9867;
	2966	2647	0.06125	0.156866	0.0017	0	0	0	1	0	1	0	0	1.2915	-0.9084	-1.2900	0.7415;
	4092	2647	0.035047	0.090098	0.001	0	0	0	1	0	1	0	0	-1.2893	0.6429	1.2900	-0.7415;
	3459	2648	0.080121	0.194255	0.0021	0	0	0	1	0	1	0	0	21.1330	0.8716	-20.7905	-0.2571;
	5262	2649	0.066012	0.179894	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	5534	2650	0.003086	0.008148	0.0005	0	0	0	1	0	1	0	0	-30.1047	2.2901	30.1303	-2.2775;
	5865	2650	0.017037	0.044691	0.0021	0	0	0	1	0	1	0	0	27.7506	-3.4936	-27.6303	3.5775;
	5564	2651	0.001512	0.003023	0	0	0	0	1	0	1	0	0	-2.2999	1.0002	2.3000	-1.0000;
	2655	2654	0.000504	0.00252	0	0	0	0	1	0	1	0	0	6.5741	-4.9956	-6.5738	4.9971;
	5251	2654	0.029226	0.080625	0.001	0	0	0	1	0	1	0	0	-5.3699	-18.3660	5.4708	18.5372;
	5248	2655	0.031746	0.080121	0.0009	0	0	0	1	0	1	0	0	-0.3078	-15.1454	0.3759	15.2204;
	3521	2656	0.024439	0.064752	0.0016	0	0	0	1	0	1	0	0	36.9702	-13.6069	-36.6322	14.3232;
	4198	2656	0.039305	0.111363	0.0012	0	0	0	1	0	1	0	0	-15.7222	7.9611	15.8310	-7.7875;
	3672	2656	0.017385	0.049383	0.0006	0	0	0	1	0	1	0	0	-15.5570	6.5605	15.6012	-6.5021;
	4199	2659	0.004507	0.013102	0.0043	0	0	0	1	0	1	0	0	2.8231	-11.1293	-2.8184	10.6217;
	5575	2659	0.012933	0.044356	0.0144	0	0	0	1	0	1	0	0	14.2191	3.5748	-14.1956	-5.2471;
	5613	2659	0.002711	0.008889	0.0032	0	0	0	1	0	1	0	0	-9.9000	1.2376	9.9023	-1.6186;
	5023	2660	0.106828	0.220207	0.0024	0	0	0	1	0	1	0	0	1.6361	-2.4368	-1.6276	2.2110;
	5852	2660	0.034575	0.063288	0.0007	0	0	0	1	0	1	0	0	-7.9045	0.9181	7.9261	-0.9495;
	3789	2661	0.036543	0.096173	0.0045	0	0	0	1	0	1	0	0	19.0031	-5.4032	-18.8753	5.2411;
	3394	2662	0.095238	0.206097	0	0	0	0	1	0	1	0	0	-0.7077	-1.0369	0.7091	1.0400;
	3507	2662	0.04384	0.111867	0	0	0	0	1	0	1	0	0	6.1276	-2.6128	-6.1091	2.6600;
	4563	2663	0.003275	0.014109	0.0002	0	0	0	1	0	1	0	0	16.1407	-4.8845	-16.1325	4.8978;
	5219	2663	0.01852	0.033901	0.0003	0	0	0	1	0	1	0	0	-14.0000	-0.0000	14.0325	0.0258;
	4172	2665	0.036029	0.15873	0.0029	0	0	0	1	0	1	0	0	-18.1762	9.7642	18.3162	-9.4648;
	4537	2665	0.052658	0.144117	0.0016	0	0	0	1	0	1	0	0	-4.9043	8.9092	4.9543	-8.9478;
	5386	2665	0.006551	0.027211	0.0003	0	0	0	1	0	1	0	0	-11.8767	-1.6160	11.8854	1.6195;
	4538	2666	0.002252	0.010509	0.0187	0	0	0	1	0	1	0	0	-40.3963	-1.7135	40.4288	-0.2510;
	4917	2666	0.008	0.03998	0.0709	0	0	0	1	0	1	0	0	43.3764	-28.5563	-43.1987	21.4599;
	3558	2667	0.000109	0.000494	0.001	424	424	424	1	0	1	0	0	-0.1000	-3.3154	0.1000	3.2000;
	2728	2668	0.054926	0.133535	0.0013	0	0	0	1	0	1	0	0	-1.6181	-1.9852	1.6213	1.8493;
	3470	2668	0.024439	0.058957	0.0006	0	0	0	1	0	1	0	0	2.4235	1.9880	-2.4213	-2.0493;
	4009	2669	0.06576	0.17939	0.002	0	0	0	1	0	1	0	0	0.6760	3.7634	-0.6659	-3.9349;
	3708	2670	0.007811	0.027211	0	0	0	0	1	0	1	0	0	0.0000	-0.5148	-0.0000	0.5149;
	2603	2671	0.022928	0.094734	0.0012	0	0	0	1	0	1	0	0	-26.7786	-0.0327	26.9429	0.5903;
	3549	2671	0.039053	0.144117	0.0086	0	0	0	1	0	1	0	0	-41.2641	-3.5133	41.9542	5.2074;
	4061	2671	0.014865	0.033006	0.0004	0	0	0	1	0	1	0	0	-1.0000	-0.0000	1.0001	-0.0402;
	5460	2671	0.012094	0.033006	0.0004	0	0	0	1	0	1	0	0	-0.0000	0.0000	0.0000	-0.0406;
	2603	2671	0.02318	0.093978	0.0013	0	0	0	1	0	1	0	0	-26.9649	0.0803	27.1332	0.4713;
	4802	2672	0.005827	0.02703	0.0476	0	0	0	1	0	1	0	0	-29.7141	-50.3353	29.8924	46.1531;
	3509	2676	0.006409	0.016431	0.005	0	0	0	1	0	1	0	0	0.1000	-0.0000	-0.1000	-0.6142;
	5719	2677	0.024691	0.067271	0.0013	0	0	0	1	0	1	0	0	7.9964	-0.3870	-7.9811	0.2939;
	5720	2677	0.026203	0.066516	0.0013	0	0	0	1	0	1	0	0	10.4459	0.6268	-10.4183	-0.6916;
	3530	2678	0.039753	0.104568	0.005	0	0	0	1	0	1	0	0	-9.6219	-6.2178	9.6709	5.8224;
	4188	2678	0.006259	0.020988	0.0013	0	0	0	1	0	1	0	0	-61.2055	10.8028	61.4346	-10.1719;
	4906	2678	0.001481	0.006667	0.0288	0	0	0	1	0	1	0	0	82.5589	-16.1720	-82.4606	13.5644;
	3591	2682	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0	0.0000	-0.0105	-0.0000	0.0000;
	3591	2681	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0	0.0000	-0.0105	-0.0000	0.0000;
	4281	2683	0.013102	0.03477	0.0004	0	0	0	1	0	1	0	0	25.8842	4.0959	-25.8008	-3.9176;
	4913	2683	0.074326	0.157218	0.0017	0	0	0	1	0	1	0	0	-7.7639	-2.4465	7.8105	2.3648;
	4281	2683	0.017889	0.045855	0.0006	0	0	0	1	0	1	0	0	19.5746	2.8491	-19.5097	-2.7472;
	4425	2684	0.07483	0.202822	0.0029	0	0	0	1	0	1	0	0	8.0483	0.1413	-8.0000	-0.3000;
	5524	2685	0.007559	0.021164	0.0002	0	0	0	1	0	1	0	0	-21.8127	2.6543	21.8476	-2.5777;
	3904	2685	0.047871	0.125976	0.0014	0	0	0	1	0	1	0	0	4.2567	2.2545	-4.2460	-2.3742;
	5471	2686	0.001956	0.020958	0.0871	0	0	0	1	0	1	0	0	67.2999	-4.6671	-67.2206	-4.2002;
	2685	2687	0.014613	0.040816	0.0005	0	0	0	1	0	1	0	0	35.1755	4.8380	-35.0000	-4.4000;
	4383	2690	0.057823	0.168178	0.0102	0	0	0	1	0	1	0	0	-4.8141	5.0721	4.8444	-6.0409;
	3033	2691	0.009136	0.019259	0.0062	0	0	0	1	0	1	0	0	19.8470	4.2683	-19.8136	-4.9016;
	5431	2691	0.026914	0.070741	0.0034	0	0	0	1	0	1	0	0	-1.2094	-14.3182	1.2581	14.0648;
	5792	2691	0.047654	0.124815	0.0058	0	0	0	1	0	1	0	0	3.4610	-7.7583	-3.4323	7.1813;
	3033	2691	0.009012	0.018889	0.0062	0	0	0	1	0	1	0	0	20.2248	4.3088	-20.1907	-4.9409;
	3501	2693	0.013704	0.043333	0.0021	0	0	0	1	0	1	0	0	31.9294	-1.5354	-31.8032	1.7022;
	4720	2694	0.059133	0.16198	0.0018	0	0	0	1	0	1	0	0	-12.3105	0.2808	12.3953	-0.2399;
	5526	2695	5.9e-05	0.000435	0.0025	434	434	434	1	0	1	0	0	58.7764	-9.0424	-58.7746	8.7733;
	5527	2696	0.002593	0.010741	0.0005	0	0	0	1	0	1	0	0	44.9489	-3.0205	-44.9003	3.1680;
	3781	2697	0.058026	0.106216	0.001	0	0	0	1	0	1	0	0	-0.0000	-0.0000	0.0000	-0.0958;
	4805	2699	0.036231	0.098262	0.0023	0	0	0	1	0	1	0	0	8.9299	-2.7608	-8.9000	2.6000;
	3536	2700	0.099622	0.273217	0.0149	0	0	0	1	0	1	0	0	7.5555	-2.5532	-7.5000	1.1000;
	2702	2701	0.020988	0.088518	0.0045	0	0	0	1	0	1	0	0	23.5843	-2.7104	-23.4726	2.7065;
	5528	2701	1.2e-05	0.001235	0.0002	0	0	0	1	0	1	0	0	-16.8267	2.9656	16.8267	-2.9832;
	3185	2703	0.000336	0.001225	0.1529	0	0	0	1	0	1	0	0	-56.2009	1.1934	56.2108	-18.0347;
	3903	2703	0.000138	0.00079	0.1063	428	428	428	1	0	1	0	0	142.7479	-45.6801	-142.7204	34.1043;
	4939	2703	0.000138	0.000889	0.1215	404	404	404	1	0	1	0	0	-51.2000	-10.2000	51.2033	-3.1898;
	2847	2704	0.001764	0.004787	0.0042	0	0	0	1	0	1	0	0	5.9097	3.0777	-5.9089	-3.4964;
	2847	2704	0.001008	0.003023	0.003	0	0	0	1	0	1	0	0	9.2923	5.4066	-9.2911	-5.7036;
	3918	2706	0.02066	0.052406	0.0006	0	0	0	1	0	1	0	0	-6.1574	-3.2142	6.1671	3.1767;
	4757	2706	0.006551	0.027463	0.009	0	0	0	1	0	1	0	0	7.8711	-1.3389	-7.8671	0.4233;
	4852	2708	0.015309	0.031728	0.0013	0	0	0	1	0	1	0	0	9.1111	-0.6269	-9.1000	0.5000;
	4347	2709	0.049887	0.12648	0.0014	0	0	0	1	0	1	0	0	-9.0866	9.1540	9.1686	-9.0880;
	3677	2710	0.011086	0.028471	0.0003	0	0	0	1	0	1	0	0	-25.9498	10.6401	26.0335	-10.4565;
	3456	2711	0.001041	0.006967	0.0152	500	500	500	1	0	1	0	0	-44.3929	6.4846	44.4114	-8.0962;
	3193	2712	0.076846	0.267826	0.0033	0	0	0	1	0	1	0	0	16.6278	-1.4601	-16.4294	1.7991;
	4080	2712	0.000604	0.001106	0.0006	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	-0.0636;
	4691	2712	0.071303	0.194759	0.0022	0	0	0	1	0	1	0	0	-1.8240	2.0419	1.8294	-2.2612;
	4081	2712	0.000773	0.001416	0.0007	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	-0.0742;
	4924	2713	0.019728	0.057546	0.0029	0	0	0	1	0	1	0	0	-23.0988	2.5436	23.2016	-2.5456;
	5236	2713	0.006047	0.020912	0	0	0	0	1	0	1	0	0	-0.0000	0.0209	0.0000	-0.0209;
	5867	2713	0.011086	0.057445	0.0021	0	0	0	1	0	1	0	0	-32.7760	-0.4839	32.8909	0.8612;
	3364	2714	0.009067	0.029116	0.0486	0	0	0	1	0	1	0	0	-42.1017	27.3758	42.3252	-31.9047;
	2910	2716	0.024439	0.101789	0.001	0	0	0	1	0	1	0	0	-21.1130	-2.1882	21.2160	2.5097;
	3859	2715	0.040539	0.128168	0.0015	0	0	0	1	0	1	0	0	-27.6425	3.8091	27.9385	-3.0341;
	4637	2716	0.087931	0.279667	0.0033	0	0	0	1	0	1	0	0	-22.8846	5.8715	23.3440	-4.7661;
	4891	2715	0.025195	0.159486	0.0021	0	0	0	1	0	1	0	0	-39.3063	2.6534	39.6733	-0.5558;
	5429	2715	0.009826	0.047115	0.001	0	0	0	1	0	1	0	0	-10.5009	4.1903	10.5125	-4.2426;
	3964	2717	0.000701	0.004599	0.0082	484	484	484	1	0	1	0	0	111.6719	3.5032	-111.5936	-3.9046;
	3964	2717	0.000705	0.00463	0.0083	484	484	484	1	0	1	0	0	110.9262	3.4881	-110.8485	-3.9041;
	3951	2719	0.026959	0.112875	0.0023	0	0	0	1	0	1	0	0	25.6615	3.3919	-25.4911	-2.9200;
	3952	2720	0.001956	0.008691	0.0248	0	0	0	1	0	1	0	0	-35.4083	-41.9616	35.4600	39.4561;
	5532	2721	0.026543	0.066296	0.0031	0	0	0	1	0	1	0	0	28.3976	-3.4452	-28.2000	3.6000;
	3330	2724	0.012496	0.043621	0.0734	0	0	0	1	0	1	0	0	-115.9885	14.0088	117.5983	-16.2970;
	3562	2724	0.018805	0.069215	0.1235	0	0	0	1	0	1	0	0	-49.7197	-5.8989	50.1557	-5.7829;
	3579	2724	0.012306	0.062598	0.1109	0	0	0	1	0	1	0	0	-43.0468	-0.0162	43.2617	-10.9055;
	3330	2724	0.00717	0.042726	0.0749	0	0	0	1	0	1	0	0	-122.8244	0.9929	123.8376	-3.0242;
	4161	2725	0.001627	0.017031	0.3812	1579	1579	1579	1	0	1	0	0	453.0364	-12.0802	-450.0533	0.8547;
	5198	2728	0.018392	0.045074	0.0004	0	0	0	1	0	1	0	0	8.7478	-1.8537	-8.7345	1.8423;
	5200	2728	0.020106	0.048828	0.0046	0	0	0	1	0	1	0	0	4.8343	-9.4836	-4.8144	9.0274;
	3046	2729	0.017284	0.108148	0.0075	0	0	0	1	0	1	0	0	-31.8086	7.1708	31.9668	-7.0551;
	4748	2730	0.000257	0.000612	0.0547	0	0	0	1	0	1	0	0	-72.5000	-10.9000	72.5118	4.5816;
	4747	2730	0.000237	0.000553	0.0496	0	0	0	1	0	1	0	0	-1.5000	-0.6000	1.5000	-5.1559;
	4746	2730	0.000237	0.000553	0.0496	0	0	0	1	0	1	0	0	-9.5000	0.4000	9.5002	-6.1554;
	5094	2731	0.000395	0.005229	0.1791	2487	2487	2487	1	0	1	0	0	947.7270	-96.6005	-944.6750	115.9769;
	3685	2732	0.008062	0.054926	0.0006	0	0	0	1	0	1	0	0	21.9910	3.5210	-21.9500	-3.3000;
	3685	2732	0.008062	0.054926	0.0006	0	0	0	1	0	1	0	0	21.9910	3.5210	-21.9500	-3.3000;
	3602	2734	0.002963	0.008642	0.0024	0	0	0	1	0	1	0	0	-3.4000	1.3000	3.4004	-1.5650;
	4839	2734	0.00679	0.028642	0.0034	0	0	0	1	0	1	0	0	-46.8345	3.9165	46.9704	-3.7195;
	4839	2734	0.007284	0.03037	0.0028	0	0	0	1	0	1	0	0	-44.1317	3.8296	44.2612	-3.5996;
	4253	2735	0.005017	0.033521	0.0607	418	418	418	1	0	1	0	0	-140.2792	-0.3622	141.1488	-0.7648;
	3936	2736	0.049131	0.127488	0.0014	0	0	0	1	0	1	0	0	-6.3410	-2.0383	6.3629	1.9562;
	4467	2737	0.001679	0.007526	0.0132	0	0	0	1	0	1	0	0	-21.6926	2.7418	21.7000	-4.1630;
	3620	2738	0.055595	0.101765	0.0043	0	0	0	1	0	1	0	0	-3.0661	-3.3464	3.0754	2.8714;
	5534	2739	0.005926	0.016173	0.0008	0	0	0	1	0	1	0	0	12.9090	-0.0633	-12.9000	-0.0000;
	4173	2740	0.003275	0.010582	0.0002	0	0	0	1	0	1	0	0	0.0002	-2.5203	-0.0000	2.5000;
	4251	2743	0.018025	0.045679	0.0021	0	0	0	1	0	1	0	0	37.9823	-7.0069	-37.7415	7.3835;
	4983	2747	0.009753	0.018272	0.0008	0	0	0	1	0	1	0	0	6.6092	7.8274	-6.6000	-7.9000;
	4983	2746	0.003185	0.008914	0.0319	0	0	0	1	0	1	0	0	5.0007	-1.9840	-5.0000	-1.6000;
	3698	2748	0.054422	0.127236	0.0021	0	0	0	1	0	1	0	0	10.9805	-3.1587	-10.9182	3.0669;
	5680	2749	0.000579	0.001587	0	0	0	0	1	0	1	0	0	1.0000	0.4000	-1.0000	-0.4000;
	3665	2752	0.128484	0.235189	0.0033	0	0	0	1	0	1	0	0	11.1323	-0.2191	-10.9755	0.1753;
	3834	2753	0.066264	0.1678	0.0019	0	0	0	1	0	1	0	0	-6.2869	2.0297	6.3179	-2.1307;
	5020	2753	0.060217	0.164021	0.0019	0	0	0	1	0	1	0	0	21.4060	-1.7272	-21.1179	2.3307;
	3139	2754	2e-06	0.001185	0	0	0	0	1	0	1	0	0	16.5914	-12.3261	-16.5914	12.3309;
	4090	2754	0.004326	0.019694	0.0344	0	0	0	1	0	1	0	0	67.0088	33.8561	-66.7742	-36.4103;
	5022	2754	0.003338	0.015091	0.0263	0	0	0	1	0	1	0	0	-54.4284	19.2333	54.5366	-21.4913;
	3138	2754	2e-06	0.001185	0	0	0	0	1	0	1	0	0	15.1419	-13.9173	-15.1419	13.9221;
	5022	2754	0.003338	0.015091	0.0263	0	0	0	1	0	1	0	0	-54.4284	19.2333	54.5366	-21.4913;
	3137	2754	2e-06	0.001185	0	0	0	0	1	0	1	0	0	28.4262	-4.1597	-28.4262	4.1691;
	4649	2755	0.008818	0.022172	0	0	0	0	1	0	1	0	0	26.0258	8.1308	-25.9669	-7.9828;
	3440	2756	0.025951	0.072814	0.0085	0	0	0	1	0	1	0	0	-5.9761	-3.8424	5.9882	3.0076;
	2960	2758	0.000951	0.003593	0.0002	0	0	0	1	0	1	0	0	1.4000	-0.1221	-1.4000	0.1000;
	2961	2759	0.000138	0.000593	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	4753	2760	0.041975	0.106543	0.0049	0	0	0	1	0	1	0	0	18.4923	-5.9533	-18.3473	5.7910;
	4809	2760	0.034568	0.094444	0.024	0	0	0	1	0	1	0	0	-12.3500	0.8500	12.4005	-3.3002;
	5137	2760	0.031111	0.084938	0.004	0	0	0	1	0	1	0	0	16.3485	-5.5054	-16.2635	5.3047;
	4809	2760	0.034568	0.094444	0.024	0	0	0	1	0	1	0	0	-12.3500	0.8500	12.4005	-3.3002;
	2858	2763	0.15873	0.35349	0	0	0	0	1	0	1	0	0	-22.0995	9.3586	22.9553	-7.4529;
	4230	2763	0.000756	0.005291	0.0001	0	0	0	1	0	1	0	0	-5.8000	0.7000	5.8002	-0.7091;
	4449	2763	0.068531	0.165961	0.0018	0	0	0	1	0	1	0	0	-23.6565	6.3564	24.0425	-5.6151;
	5130	2763	0.096246	0.238851	0.0027	0	0	0	1	0	1	0	0	-0.3147	1.3038	0.3166	-1.5915;
	5767	2763	0.005039	0.012598	0.0002	0	0	0	1	0	1	0	0	-0.6191	3.9509	0.6199	-3.9707;
	4229	2763	0.002771	0.006047	0.0001	0	0	0	1	0	1	0	0	-9.8000	3.7000	9.8028	-3.7047;
	3528	2764	0.007723	0.032119	0.0527	0	0	0	1	0	1	0	0	50.8399	-45.4504	-50.5363	40.7730;
	3959	2764	0.009541	0.039585	0.0648	0	0	0	1	0	1	0	0	16.7334	14.7010	-16.6822	-21.9140;
	5539	2765	0.00397	0.007268	0.0102	0	0	0	1	0	1	0	0	0.0000	-1.0570	0.0000	-0.0000;
	3442	2766	0.03094	0.093298	0.0011	0	0	0	1	0	1	0	0	2.0580	-5.4010	-2.0471	5.3307;
	4827	2766	0.015621	0.04132	0	0	0	0	1	0	1	0	0	32.6436	10.3351	-32.4529	-9.8307;
	5536	2767	0.000252	0.001008	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	3683	2768	0.007055	0.016629	0.0007	0	0	0	1	0	1	0	0	34.5692	3.6749	-34.4850	-3.5472;
	5535	2770	0.000705	0.002973	0.0001	0	0	0	1	0	1	0	0	0.0000	-0.0105	-0.0000	-0.0000;
	5540	2771	0.00252	0.004787	0.0001	0	0	0	1	0	1	0	0	0.0000	-0.0106	-0.0000	-0.0000;
	2968	2772	0.001519	0.010582	0.0162	510	510	510	1	0	1	0	0	-68.1029	-20.5756	68.1757	19.3785;
	3784	2772	0.002216	0.014805	0.0273	507	507	507	1	0	1	0	0	-129.9302	-39.5842	130.3218	39.3437;
	2967	2772	0.001529	0.010637	0.0162	477	477	477	1	0	1	0	0	-68.0740	-20.5599	68.1472	19.3650;
	3784	2772	0.002206	0.014728	0.0273	507	507	507	1	0	1	0	0	-130.6114	-39.7699	131.0053	39.5431;
	4091	2773	0.000457	0.006025	0.2079	2487	2487	2487	1	0	1	0	0	-122.0658	94.8100	122.1754	-115.9253;
	4934	2773	0.001856	0.025166	0.8563	2487	2487	2487	1	0	1	0	0	538.9585	5.7234	-534.0512	-32.8926;
	4648	2774	0.056941	0.143613	0.0016	0	0	0	1	0	1	0	0	-11.8891	5.5240	11.9848	-5.4470;
	3384	2775	0.014865	0.045855	0.0002	0	0	0	1	0	1	0	0	-0.0106	-1.0041	0.0107	0.9805;
	3384	2775	0.014865	0.046107	0.0002	0	0	0	1	0	1	0	0	-0.0090	-0.9993	0.0091	0.9756;
	5537	2776	0.055178	0.139834	0.0016	0	0	0	1	0	1	0	0	5.5296	0.5795	-5.5143	-0.7194;
	5717	2777	0.090703	0.190476	0.0021	0	0	0	1	0	1	0	0	-20.4135	3.4838	20.7639	-2.9842;
	5416	2777	0.006551	0.017637	0.0002	0	0	0	1	0	1	0	0	21.1169	-2.3098	-21.0910	2.3569;
	2853	2779	0.013086	0.045803	0.0021	0	0	0	1	0	1	0	0	-31.1124	19.6131	31.2733	-19.2810;
	3279	2779	0.005185	0.031975	0.0023	0	0	0	1	0	1	0	0	-45.7413	-0.0223	45.8408	0.3850;
	4308	2779	0.015803	0.053086	0.0026	0	0	0	1	0	1	0	0	-33.8593	3.7583	34.0281	-3.4750;
	4434	2779	0.039506	0.113457	0.0053	0	0	0	1	0	1	0	0	-20.8000	2.9000	20.9613	-3.0144;
	4930	2779	0.025802	0.106914	0.0057	0	0	0	1	0	1	0	0	-23.3104	8.6978	23.4567	-8.7171;
	5850	2779	0.018519	0.065679	0.0036	0	0	0	1	0	1	0	0	-29.2318	4.1606	29.3803	-4.0269;
	4308	2779	0.024815	0.071975	0.0032	0	0	0	1	0	1	0	0	-24.4899	3.7115	24.6302	-3.6537;
	5270	2779	0.025679	0.106543	0.0055	0	0	0	1	0	1	0	0	-23.1629	8.5922	23.3065	-8.6002;
	3034	2780	0.014914	0.055309	0.0896	0	0	0	1	0	1	0	0	-58.8587	3.2467	59.3233	-11.7286;
	4833	2780	0.009383	0.042607	0.0759	0	0	0	1	0	1	0	0	-65.9857	16.8246	66.3780	-23.7416;
	4555	2781	0.002597	0.020332	0.4202	1408	1408	1408	1	0	1	0	0	427.1644	-100.9626	-422.9247	85.3425;
	4555	2781	0.001932	0.021399	0.4448	1391	1391	1391	1	0	1	0	0	409.9337	-83.7258	-407.0632	63.8483;
	5532	2782	0.020988	0.052469	0.0024	0	0	0	1	0	1	0	0	-0.6066	1.5043	0.6072	-1.7662;
	5806	2782	0.018025	0.045926	0.0021	0	0	0	1	0	1	0	0	20.4815	-5.9071	-20.4072	5.8662;
	3924	2784	0.068783	0.155959	0.0021	0	0	0	1	0	1	0	0	-1.1518	-0.3214	1.1527	0.0984;
	5111	2784	0.026707	0.07483	0.0008	0	0	0	1	0	1	0	0	-11.1000	-0.3000	11.1309	0.3009;
	5538	2785	0.000198	0.000909	0.001	0	0	0	1	0	1	0	0	34.6189	8.2433	-34.6165	-8.3373;
	3829	2786	0.148778	0.326556	0.0036	0	0	0	1	0	1	0	0	3.4332	-2.3391	-3.4096	2.0173;
	5165	2786	0.028924	0.07672	0.0001	0	0	0	1	0	1	0	0	4.8365	12.8834	-4.7849	-12.7570;
	5541	2787	0.001106	0.007328	0.0132	440	440	440	1	0	1	0	0	21.9302	-10.9753	-21.9243	9.5481;
	4030	2788	0.028471	0.074326	0	0	0	0	1	0	1	0	0	21.5090	0.1695	-21.3920	0.1360;
	2977	2789	0.031973	0.079441	0.0041	0	0	0	1	0	1	0	0	-13.9000	-6.3000	13.9701	6.0400;
	3348	2789	0.005039	0.021416	0.0002	0	0	0	1	0	1	0	0	-9.0544	-3.5077	9.0589	3.5053;
	5472	2790	0.071454	0.242605	0.0033	0	0	0	1	0	1	0	0	-14.1958	2.3796	14.3292	-2.2957;
	5482	2790	0.018267	0.062031	0.0007	0	0	0	1	0	1	0	0	-5.8506	-0.1062	5.8562	0.0466;
	5483	2790	0.018392	0.06198	0.0007	0	0	0	1	0	1	0	0	-27.2282	6.3052	27.3565	-5.9514;
	5629	2790	0.022525	0.13933	0.0018	0	0	0	1	0	1	0	0	-21.1897	0.1341	21.2806	0.2265;
	3348	2789	0.005039	0.021668	0.0002	0	0	0	1	0	1	0	0	-8.9456	-3.4923	8.9499	3.4897;
	3374	2790	0.068531	0.219955	0.0026	0	0	0	1	0	1	0	0	-20.1743	1.5161	20.4293	-0.9866;
	3523	2791	0.015488	0.067417	0.1205	0	0	0	1	0	1	0	0	2.7877	-33.2420	-2.6933	19.5903;
	3501	2793	0.010247	0.02037	0.001	0	0	0	1	0	1	0	0	3.0014	2.4920	-3.0000	-2.6000;
	4208	2796	0.005985	0.041383	0.0739	0	0	0	1	0	1	0	0	-74.1911	8.5485	74.5096	-14.2054;
	5844	2796	0.000243	0.001614	0.003	471	471	471	1	0	1	0	0	-76.5115	15.6812	76.5255	-15.9075;
	5452	2799	0.033762	0.092215	0.001	0	0	0	1	0	1	0	0	20.3354	0.0674	-20.2000	0.2000;
	4883	2800	0.022147	0.129554	0.004	0	0	0	1	0	1	0	0	6.7220	-2.0564	-6.7124	1.6640;
	4883	2800	0.023658	0.133686	0.0041	0	0	0	1	0	1	0	0	6.4972	-2.0415	-6.4876	1.6360;
	4627	2801	0.064669	0.118376	0.0067	0	0	0	1	0	1	0	0	0.4848	2.8522	-0.4781	-3.5164;
	4093	2802	0.054422	0.143613	0.0017	0	0	0	1	0	1	0	0	-18.0912	-2.0552	18.2562	2.3030;
	5479	2802	0.074779	0.202444	0.0048	0	0	0	1	0	1	0	0	-15.8889	1.8831	16.0634	-1.9433;
	5500	2802	0.074049	0.255959	0.0301	0	0	0	1	0	1	0	0	-25.1705	4.0290	25.6167	-5.8326;
	5501	2802	0.077123	0.256362	0.0254	0	0	0	1	0	1	0	0	-16.1232	5.0750	16.3305	-7.2331;
	4093	2802	0.054422	0.143865	0.0017	0	0	0	1	0	1	0	0	-18.0623	-2.0627	18.2269	2.3099;
	3418	2803	0.003737	0.024798	0.0456	438	438	438	1	0	1	0	0	20.0837	-10.6828	-20.0684	5.5695;
	5162	2803	0.000869	0.005886	0.0415	440	440	440	1	0	1	0	0	127.1281	6.7243	-127.0052	-10.6497;
	4086	2804	0.119224	0.218238	0.002	0	0	0	1	0	1	0	0	12.2670	-0.7930	-12.1061	0.8663;
	4983	2805	0.004074	0.028025	0.0058	0	0	0	1	0	1	0	0	0.0000	-0.6521	0.0000	0.0000;
	4985	2806	0.000514	0.004247	0.0121	540	540	540	1	0	1	0	0	64.9189	-3.5324	-64.9000	2.3000;
	5542	2807	5.9e-05	0.000474	0.002	471	471	471	1	0	1	0	0	84.1036	4.1960	-84.1000	-4.4000;
	3399	2809	0.004286	0.020405	0.0344	432	432	432	1	0	1	0	0	-197.5710	13.8137	199.0386	-10.7937;
	3691	2809	0.007625	0.035378	0.0668	430	430	430	1	0	1	0	0	-95.3155	-0.5462	95.9207	-4.3451;
	3878	2811	0.008818	0.024943	0	0	0	0	1	0	1	0	0	12.9158	4.9447	-12.9000	-4.9000;
	4224	2812	0.042963	0.084938	0.0038	0	0	0	1	0	1	0	0	12.9751	-4.9665	-12.9000	4.7000;
	4888	2813	0.038045	0.116402	0.0013	0	0	0	1	0	1	0	0	38.8376	1.0078	-38.3000	0.5000;
	3818	2814	0.000252	0.00252	0.0002	0	0	0	1	0	1	0	0	-12.8000	3.1000	12.8004	-3.1176;
	3945	2814	0.027715	0.170824	0.0132	0	0	0	1	0	1	0	0	23.1917	11.5692	-23.0230	-11.9901;
	5281	2814	0.045528	0.124112	0.0016	0	0	0	1	0	1	0	0	-1.9818	-6.2539	1.9998	6.1315;
	3690	2817	0.010988	0.042963	0.0003	0	0	0	1	0	1	0	0	3.3110	-19.8769	-3.2726	19.9919;
	3691	2818	0.001146	0.005551	0.0101	424	424	424	1	0	1	0	0	19.2937	14.5752	-19.2877	-15.7024;
	4950	2819	0.097506	0.263794	0.0029	0	0	0	1	0	1	0	0	17.6267	-0.2411	-17.3553	0.6560;
	5487	2819	0.054674	0.112623	0.0012	0	0	0	1	0	1	0	0	-2.8423	-4.2466	2.8553	4.1440;
	3719	2820	0.00126	0.00252	0.0018	0	0	0	1	0	1	0	0	12.0021	4.0312	-12.0000	-4.2000;
	3530	2821	0.033827	0.143333	0.0073	0	0	0	1	0	1	0	0	-26.7410	4.8437	26.9828	-4.5790;
	4201	2821	0.012716	0.034321	0.0058	0	0	0	1	0	1	0	0	-15.7000	-0.7000	15.7302	0.1777;
	4403	2821	0.004198	0.017407	0.003	0	0	0	1	0	1	0	0	-10.4556	-7.4072	10.4622	7.1219;
	4907	2822	0.008296	0.038795	0.0648	0	0	0	1	0	1	0	0	-65.0734	2.7010	65.3957	-8.3434;
	4281	2823	0.024969	0.106223	0.0026	0	0	0	1	0	1	0	0	22.6219	3.7403	-22.5000	-3.5000;
	5545	2825	0.000756	0.00252	0.0001	0	0	0	1	0	1	0	0	3.9001	1.1901	-3.9000	-1.2000;
	3325	2826	0.024691	0.063827	0.0031	0	0	0	1	0	1	0	0	-39.6550	-1.5113	40.0083	2.0801;
	4418	2826	0.019506	0.052593	0.0024	0	0	0	1	0	1	0	0	-9.0365	2.9789	9.0523	-3.2054;
	5067	2826	0.034197	0.093951	0	0	0	0	1	0	1	0	0	0.7657	-11.1659	-0.7268	11.2728;
	5328	2826	0.011358	0.026914	0.0013	0	0	0	1	0	1	0	0	17.9038	11.6720	-17.8578	-11.7096;
	5584	2826	0.014938	0.039383	0.0018	0	0	0	1	0	1	0	0	-32.3996	-1.8347	32.5411	2.0069;
	5586	2826	0.014198	0.039012	0	0	0	0	1	0	1	0	0	-37.2443	-1.8933	37.4222	2.3821;
	5600	2826	0.036667	0.116049	0.0057	0	0	0	1	0	1	0	0	13.0738	1.5978	-13.0174	-2.0631;
	5066	2826	0.034321	0.094691	0	0	0	0	1	0	1	0	0	17.4670	-11.2687	-17.3337	11.6365;
	3621	2827	0.00528	0.029102	0.0496	0	0	0	1	0	1	0	0	-44.7090	24.3369	44.8371	-29.1957;
	2960	2828	0.052593	0.119012	0.0039	0	0	0	1	0	1	0	0	16.4409	-2.5220	-16.3102	2.3876;
	5781	2828	0.065556	0.146914	0.0068	0	0	0	1	0	1	0	0	-3.8015	-0.0377	3.8102	-0.6876;
	4743	2830	0.033762	0.137566	0.0018	0	0	0	1	0	1	0	0	16.5063	-2.1815	-16.4242	2.3115;
	5243	2830	0.085528	0.156557	0.0016	0	0	0	1	0	1	0	0	-16.6985	-0.3028	16.9147	0.5195;
	5489	2830	0.000252	0.00252	0	0	0	0	1	0	1	0	0	15.8840	-2.1279	-15.8834	2.1336;
	4371	2831	0.011417	0.020898	0.0002	0	0	0	1	0	1	0	0	0.0000	-0.0205	0.0000	0.0000;
	4372	2833	9.9e-05	0.001007	0.003	545	545	545	1	0	1	0	0	-140.7723	5.6941	140.7900	-5.8479;
	4372	2832	0.000119	0.001067	0.004	545	545	545	1	0	1	0	0	-136.2701	5.3293	136.2900	-5.5956;
	4339	2835	0.177421	0.324767	0.0071	0	0	0	1	0	1	0	0	4.3844	-4.9112	-4.3178	4.2765;
	4359	2835	0.084656	0.216427	0.0025	0	0	0	1	0	1	0	0	2.8956	2.8402	-2.8822	-3.0765;
	5480	2836	0.052154	0.104308	0.0011	0	0	0	1	0	1	0	0	11.2683	-2.2150	-11.2019	2.2344;
	3732	2837	0.000395	0.001126	0.1043	0	0	0	1	0	1	0	0	55.2661	-9.3348	-55.2550	-2.0500;
	3200	2841	0.101481	0.203086	0.0089	0	0	0	1	0	1	0	0	-20.6000	-1.1000	21.0157	0.9882;
	3867	2841	0.00642	0.02	0.0154	0	0	0	1	0	1	0	0	26.4221	-2.1691	-26.3807	0.6271;
	5352	2841	0.005864	0.036531	0.0019	0	0	0	1	0	1	0	0	22.3181	2.5648	-22.2909	-2.6015;
	5850	2841	0.013951	0.044321	0.0021	0	0	0	1	0	1	0	0	17.3829	0.7089	-17.3441	-0.8137;
	5179	2842	0.000849	0.003812	0.0071	432	432	432	1	0	1	0	0	9.8008	-3.3993	-9.8000	2.6000;
	3828	2845	7.6e-05	0.000554	0.0116	908	908	908	1	0	1	0	0	0.0000	-0.0000	0.0000	-1.3160;
	3827	2845	7.6e-05	0.000554	0.0116	908	908	908	1	0	1	0	0	0.0000	-0.0000	0.0000	-1.3160;
	3826	2845	7.6e-05	0.000554	0.0116	908	908	908	1	0	1	0	0	0.0000	-0.0000	0.0000	-1.3160;
	3825	2845	7.6e-05	0.000568	0.0116	908	908	908	1	0	1	0	0	-0.0000	-0.0000	0.0000	-1.3160;
	5703	2846	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0	-0.1798	-9.5462	0.1800	9.5377;
	4421	2848	0.003679	0.018418	0.0286	0	0	0	1	0	1	0	0	32.2938	-0.4441	-32.2589	-2.5184;
	5546	2850	0.000756	0.00252	0	0	0	0	1	0	1	0	0	1.7000	0.6001	-1.7000	-0.6000;
	5548	2851	1.5e-05	9.9e-05	0.001	502	502	502	1	0	1	0	0	0.2000	-0.1100	-0.2000	0.0000;
	3363	2852	0.044973	0.126127	0.0015	0	0	0	1	0	1	0	0	39.1663	10.4707	-38.4839	-8.7151;
	5122	2853	0.002963	0.008889	0.0005	0	0	0	1	0	1	0	0	-20.8755	14.0088	20.8924	-14.0131;
	5296	2855	0.005543	0.014865	0.0002	0	0	0	1	0	1	0	0	2.1758	-1.1039	-2.1755	1.0842;
	5422	2856	0.054568	0.138519	0.0065	0	0	0	1	0	1	0	0	51.3940	-0.0382	-50.0400	2.8000;
	5550	2857	2.5e-05	0.000252	0.0001	0	0	0	1	0	1	0	0	-2.5999	21.8908	2.6000	-21.9000;
	2969	2858	0.125894	0.230447	0.0021	0	0	0	1	0	1	0	0	-2.0936	-0.8746	2.0995	0.6620;
	4584	2858	0.109599	0.26455	0.003	0	0	0	1	0	1	0	0	-0.0000	0.0000	0.0000	-0.3206;
	5760	2860	0.04006	0.101033	0.0068	0	0	0	1	0	1	0	0	-4.1652	5.3677	4.1849	-6.0080;
	5551	2861	0.000277	0.001244	0.0886	461	461	461	1	0	1	0	0	60.7944	-17.3089	-60.7844	7.9181;
	4593	2862	0.000499	0.006557	0.2282	2487	2487	2487	1	0	1	0	0	-526.6201	45.8504	527.8686	-55.0383;
	4670	2862	0.000298	0.003019	0.078	1971	1971	1971	1	0	1	0	0	-135.6866	-15.0249	135.7360	6.7876;
	4593	2862	0.000505	0.006637	0.231	2487	2487	2487	1	0	1	0	0	-520.2737	44.9795	521.5070	-54.6791;
	4670	2862	0.000298	0.003012	0.078	1971	1971	1971	1	0	1	0	0	-136.0013	-15.0185	136.0509	6.7824;
	4593	2862	0.000499	0.006557	0.2282	2487	2487	2487	1	0	1	0	0	-526.6201	45.8504	527.8686	-55.0383;
	4593	2862	0.000499	0.006557	0.2282	2487	2487	2487	1	0	1	0	0	-526.6201	45.8504	527.8686	-55.0383;
	5282	2863	0.074578	0.210632	0.0025	0	0	0	1	0	1	0	0	19.8864	1.3187	-19.5938	-0.7414;
	5552	2863	0.000252	0.000504	0	0	0	0	1	0	1	0	0	5.0063	-0.0413	-5.0062	0.0414;
	3120	2865	0.000158	0.001284	0.1185	0	0	0	1	0	1	0	0	-44.2000	-8.4000	44.2027	-5.1130;
	3584	2865	0.000178	0.001521	0.1397	0	0	0	1	0	1	0	0	73.1110	-10.0008	-73.1027	-5.8870;
	5822	2866	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0	16.9007	2.6970	-16.9000	-2.7000;
	5555	2868	1.5e-05	9.9e-05	0	0	0	0	1	0	1	0	0	-1.8000	-17.7997	1.8000	17.8000;
	5554	2869	0.000454	0.001008	0	0	0	0	1	0	1	0	0	2.1001	3.1001	-2.1000	-3.1000;
	5553	2871	0.006299	0.016377	0.0002	0	0	0	1	0	1	0	0	6.8526	-0.7511	-6.8497	0.7374;
	5553	2872	0.001208	0.002211	0	0	0	0	1	0	1	0	0	0.5000	0.4000	-0.5000	-0.4000;
	5557	2873	0.000158	0.000652	0.001	0	0	0	1	0	1	0	0	0.0000	-0.1158	-0.0000	0.0000;
	3417	2874	0.011262	0.075762	0.0018	0	0	0	1	0	1	0	0	15.6607	8.7282	-15.6283	-8.7106;
	3777	2876	0.015148	0.040877	0.0019	0	0	0	1	0	1	0	0	-28.8770	2.5440	28.9971	-2.4221;
	5367	2876	0.008395	0.034815	0.0018	0	0	0	1	0	1	0	0	2.4698	-13.5960	-2.4549	13.4667;
	5816	2876	0.028025	0.174815	0.0096	0	0	0	1	0	1	0	0	-29.9275	-1.6141	30.1682	2.1024;
	4168	2877	0.002983	0.020385	0.0375	558	558	558	1	0	1	0	0	84.6476	-1.8396	-84.4539	-0.9648;
	4197	2877	0.005136	0.034548	0.0628	558	558	558	1	0	1	0	0	-80.3025	30.0731	80.6522	-34.6633;
	3014	2880	0.003049	0.012824	0.0194	0	0	0	1	0	1	0	0	11.4037	-2.0565	-11.4000	-0.0000;
	4872	2878	0.003275	0.012094	0.0132	0	0	0	1	0	1	0	0	12.0043	-1.0265	-12.0000	-0.4000;
	4872	2879	0.005382	0.009851	0.0091	0	0	0	1	0	1	0	0	20.0204	3.0438	-20.0000	-4.0000;
	5558	2881	0.000123	0.001235	0	0	0	0	1	0	1	0	0	6.5001	0.3005	-6.5000	-0.3000;
	4708	2882	0.000247	0.000741	0.0005	0	0	0	1	0	1	0	0	15.0006	6.0453	-15.0000	-6.1000;
	4471	2883	0.059939	0.151978	0.0017	0	0	0	1	0	1	0	0	2.8765	-4.8599	-2.8577	4.7383;
	5560	2886	0.002875	0.005263	0.0001	0	0	0	1	0	1	0	0	-7.4982	-7.3391	7.5013	7.3343;
	4956	2887	0.054568	0.138889	0.0065	0	0	0	1	0	1	0	0	-38.5567	11.4349	39.3784	-10.0491;
	3294	2888	0.007004	0.015142	0.0002	0	0	0	1	0	1	0	0	0.0000	-0.0213	-0.0000	-0.0000;
	5648	2889	0.037494	0.102284	0.0049	0	0	0	1	0	1	0	0	2.0740	-0.6314	-2.0724	0.1347;
	5562	2890	0.003779	0.014865	0.0018	0	0	0	1	0	1	0	0	4.5009	2.2178	-4.5000	-2.4000;
	5561	2891	0.010632	0.026228	0.0027	0	0	0	1	0	1	0	0	10.6122	-0.8368	-10.6000	0.6000;
	3056	2895	0.025447	0.064575	0.0007	0	0	0	1	0	1	0	0	-11.3317	0.6702	11.3643	-0.6581;
	3094	2896	0.069035	0.148652	0.0021	0	0	0	1	0	1	0	0	27.8426	-3.2381	-27.3364	4.1062;
	3026	2897	0.01033	0.02842	0.0003	0	0	0	1	0	1	0	0	21.7479	2.9006	-21.7000	-2.8000;
	5347	2898	0.005795	0.022424	0.0002	0	0	0	1	0	1	0	0	7.8875	-3.9202	-7.8833	3.9153;
	5563	2898	0.000504	0.002268	0	0	0	0	1	0	1	0	0	21.8190	2.1255	-21.8167	-2.1153;
	3054	2899	0.091963	0.211892	0.0021	0	0	0	1	0	1	0	0	23.6788	-7.5162	-23.1830	8.4200;
	5564	2899	0.048375	0.10708	0.0012	0	0	0	1	0	1	0	0	-14.3928	1.1843	14.4830	-1.1200;
	4318	2900	0.02973	0.124969	0.0027	0	0	0	1	0	1	0	0	20.1319	11.1458	-19.9784	-10.7735;
	4605	2901	0.055682	0.13933	0.0016	0	0	0	1	0	1	0	0	-10.6853	1.6987	10.7506	-1.6960;
	4588	2902	0.003527	0.013354	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	2932	2904	0.001323	0.008824	0.0339	411	411	411	1	0	1	0	0	116.7805	-32.2803	-116.6079	29.6439;
	3503	2907	0.000731	0.00484	0.0091	0	0	0	1	0	1	0	0	-90.5702	-2.8187	90.6232	2.1374;
	4887	2907	0.002884	0.018686	0.0375	500	500	500	1	0	1	0	0	-140.6800	18.7382	141.1945	-19.6584;
	5595	2907	0.001817	0.012168	0.0223	540	540	540	1	0	1	0	0	-77.7043	-1.3526	77.8012	-0.5256;
	3230	2907	0.002785	0.018884	0.0334	540	540	540	1	0	1	0	0	-57.8117	-5.2069	57.8943	1.9848;
	3503	2907	0.00077	0.005136	0.0091	0	0	0	1	0	1	0	0	-85.3620	-2.7791	85.4115	2.0777;
	5708	2907	0.003121	0.020859	0.0385	540	540	540	1	0	1	0	0	-108.0244	33.3759	108.3778	-35.3975;
	3503	2907	0.000731	0.00482	0.0091	0	0	0	1	0	1	0	0	-90.9390	-2.7724	90.9924	2.0924;
	3497	2908	9.7e-05	0.00097	0.026	1579	1579	1579	1	0	1	0	0	0.0000	0.0000	0.0000	-2.9744;
	4660	2908	0.001468	0.014903	0.3841	0	0	0	1	0	1	0	0	336.6725	-26.8854	-335.2256	-2.4874;
	5116	2908	0.00036	0.003636	0.0953	1579	1579	1579	1	0	1	0	0	-47.1155	14.0462	47.1236	-24.8712;
	3496	2908	9.7e-05	0.00097	0.026	1579	1579	1579	1	0	1	0	0	0.0000	0.0000	0.0000	-2.9744;
	4661	2908	0.001461	0.014785	0.3812	0	0	0	1	0	1	0	0	338.5287	-30.6453	-337.0707	1.6933;
	4986	2908	0.001247	0.012673	0.3263	1579	1579	1579	1	0	1	0	0	-9.4201	5.0527	9.4272	-42.4040;
	3495	2908	9.7e-05	0.000983	0.026	1579	1579	1579	1	0	1	0	0	0.0000	0.0000	0.0000	-2.9744;
	3494	2908	9.7e-05	0.001025	0.026	1579	1579	1579	1	0	1	0	0	0.0000	-0.0000	0.0000	-2.9745;
	3344	2909	0.007037	0.019259	0.001	0	0	0	1	0	1	0	0	13.2175	-3.0404	-13.2059	2.9602;
	5685	2909	0.003827	0.010864	0.0005	0	0	0	1	0	1	0	0	-12.6002	2.9205	12.6059	-2.9602;
	4038	2910	0.024439	0.096498	0.0194	0	0	0	1	0	1	0	0	-24.2424	-3.6813	24.3807	2.1723;
	3199	2911	0.046259	0.11736	0.0013	0	0	0	1	0	1	0	0	3.0054	-2.1336	-3.0000	2.0000;
	5565	2912	0.001638	0.004334	0.0048	0	0	0	1	0	1	0	0	13.9035	3.8337	-13.9000	-4.3000;
	3864	2913	0.046687	0.127387	0.0014	0	0	0	1	0	1	0	0	-8.0000	-0.1000	8.0277	0.0244;
	5063	2913	0.108592	0.275636	0.0031	0	0	0	1	0	1	0	0	-0.8848	-1.9605	0.8888	1.6365;
	5522	2913	0.0839	0.23356	0.0027	0	0	0	1	0	1	0	0	16.3644	-7.2410	-16.1166	7.6391;
	3618	2915	0.006889	0.018756	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	5567	2917	0.001512	0.004031	0.0001	0	0	0	1	0	1	0	0	12.9929	-1.8127	-12.9903	1.8092;
	5566	2917	0.001461	0.003704	0.0001	0	0	0	1	0	1	0	0	13.0121	-0.7948	-13.0097	0.7908;
	5712	2918	0.013444	0.026877	0.0011	0	0	0	1	0	1	0	0	0.0000	-0.1227	0.0000	-0.0000;
	4741	2919	0.001644	0.005778	0.0018	0	0	0	1	0	1	0	0	0.0000	-0.2185	0.0000	-0.0000;
	4158	2920	0.038272	0.114311	0.0065	0	0	0	1	0	1	0	0	13.7816	2.0636	-13.7105	-2.5308;
	2924	2923	0.008844	0.024112	0.0003	0	0	0	1	0	1	0	0	17.0231	1.5294	-17.0000	-1.5000;
	5652	2925	0.007741	0.017333	0.0008	0	0	0	1	0	1	0	0	1.3253	6.4108	-1.3221	-6.4863;
	3921	2926	0.047367	0.131267	0.0014	0	0	0	1	0	1	0	0	28.3808	-2.4553	-28.0053	3.3540;
	5436	2926	0.027841	0.076594	0.0008	0	0	0	1	0	1	0	0	-9.2812	-0.5597	9.3053	0.5460;
	4879	2929	0.028471	0.113883	0.0032	0	0	0	1	0	1	0	0	-3.0000	-0.2000	3.0024	-0.1255;
	2953	2931	0.011753	0.05438	0.0931	0	0	0	1	0	1	0	0	-139.9450	26.7215	142.1696	-26.5780;
	3016	2931	0.00083	0.008375	0.0263	866	866	866	1	0	1	0	0	-115.9613	4.8995	116.0639	-6.7359;
	3629	2931	0.00241	0.016435	0.0273	423	423	423	1	0	1	0	0	-62.3261	-49.8831	62.4660	47.8811;
	4487	2930	0.007585	0.028128	0.0456	0	0	0	1	0	1	0	0	-61.6103	20.4036	61.9058	-24.3590;
	4873	2932	0.000652	0.005946	0.0172	433	433	433	1	0	1	0	0	-154.0680	-32.4632	154.2133	31.8729;
	5434	2930	0.000632	0.004346	0.0233	440	440	440	1	0	1	0	0	-132.9209	-25.0307	133.0254	23.1766;
	3015	2930	0.000869	0.008514	0.0273	866	866	866	1	0	1	0	0	0.0000	0.0000	0.0000	-3.0199;
	4873	2930	0.000632	0.00559	0.0476	494	494	494	1	0	1	0	0	-17.3244	36.5585	17.3349	-41.7410;
	2936	2934	0.000252	0.000504	0.0003	0	0	0	1	0	1	0	0	1.0000	0.9676	-1.0000	-1.0000;
	3813	2935	0.004443	0.008133	0.0048	0	0	0	1	0	1	0	0	0.0000	-0.5345	-0.0000	0.0000;
	3951	2936	0.057949	0.137062	0.0015	0	0	0	1	0	1	0	0	5.8262	-8.9498	-5.7647	8.9348;
	4279	2936	0.011665	0.066465	0.0027	0	0	0	1	0	1	0	0	30.0392	8.2650	-29.9357	-7.9690;
	5809	2936	0.006475	0.017259	0.001	0	0	0	1	0	1	0	0	-1.0004	-0.0743	1.0005	-0.0335;
	4940	2939	0.060141	0.152532	0.0017	0	0	0	1	0	1	0	0	17.4390	-0.1465	-17.2616	0.4231;
	4966	2939	0.078357	0.21416	0.0024	0	0	0	1	0	1	0	0	0.6425	2.0905	-0.6384	-2.3231;
	3870	2940	0.078105	0.208617	0.0024	0	0	0	1	0	1	0	0	4.9517	-0.9955	-4.9336	0.7830;
	3870	2940	0.076594	0.202822	0.0025	0	0	0	1	0	1	0	0	5.0852	-1.0392	-5.0664	0.8170;
	3104	2941	0.046359	0.100781	0.0011	0	0	0	1	0	1	0	0	4.0519	-5.6230	-4.0315	5.5485;
	4406	2942	0.001981	0.003626	0.0025	0	0	0	1	0	1	0	0	-17.0000	-8.3000	17.0066	8.0440;
	3315	2943	0.079365	0.215923	0.0025	0	0	0	1	0	1	0	0	-4.8073	4.6858	4.8402	-4.8747;
	5569	2944	0.000436	0.000797	0.0004	0	0	0	1	0	1	0	0	0.0000	-0.0405	0.0000	0.0000;
	3231	2946	0.046863	0.11867	0.0013	0	0	0	1	0	1	0	0	-6.1303	3.3538	6.1519	-3.4378;
	3702	2946	0.045855	0.121693	0.0039	0	0	0	1	0	1	0	0	-9.0000	1.7000	9.0365	-2.0182;
	3003	2949	0.007862	0.038716	0.0658	0	0	0	1	0	1	0	0	24.7183	-2.4907	-24.6759	-4.7517;
	3633	2949	0.001719	0.00881	0.0203	0	0	0	1	0	1	0	0	25.6341	-0.0955	-25.6241	-2.1483;
	3117	2950	0.067775	0.178382	0.002	0	0	0	1	0	1	0	0	1.1789	-1.9504	-1.1756	1.7624;
	5811	2950	0.068279	0.174855	0.002	0	0	0	1	0	1	0	0	20.5042	1.3258	-20.2209	-0.8006;
	3869	2952	0.022676	0.06576	0.001	0	0	0	1	0	1	0	0	-17.2240	-3.2693	17.2912	3.3598;
	5027	2951	0.024188	0.061728	0.001	0	0	0	1	0	1	0	0	-35.5095	1.6015	35.8052	-0.9508;
	5639	2952	0.003779	0.024943	0	0	0	0	1	0	1	0	0	-12.1591	-4.6176	12.1652	4.6580;
	3869	2951	0.016377	0.066264	0.001	0	0	0	1	0	1	0	0	-22.6014	-3.7900	22.6844	4.0212;
	5641	2951	0.003779	0.024439	0	0	0	0	1	0	1	0	0	-17.4981	-5.2931	17.5102	5.3713;
	5572	2954	0.000504	0.001512	0.001	0	0	0	1	0	1	0	0	11.0006	3.0948	-11.0000	-3.2000;
	5320	2956	0.034266	0.094482	0.001	0	0	0	1	0	1	0	0	-9.2214	-8.7747	9.2733	8.8104;
	5876	2956	0.084908	0.220711	0.0025	0	0	0	1	0	1	0	0	9.3993	8.8597	-9.2733	-8.8104;
	4870	2957	0.05037	0.129877	0.0062	0	0	0	1	0	1	0	0	22.0939	-8.4557	-21.8258	8.5012;
	3257	2960	0.010049	0.026543	0.0041	0	0	0	1	0	1	0	0	-1.4000	0.0000	1.4002	-0.4541;
	5054	2960	0.005148	0.013309	0.0006	0	0	0	1	0	1	0	0	-1.4000	-0.0000	1.4001	-0.0663;
	5110	2960	0.016914	0.04642	0.0021	0	0	0	1	0	1	0	0	-10.0483	3.0775	10.0652	-3.2637;
	3959	2961	0.014262	0.067397	0.1124	0	0	0	1	0	1	0	0	-2.0729	-1.3294	2.0768	-11.5965;
	4329	2961	0.021077	0.088869	0.1468	0	0	0	1	0	1	0	0	71.7900	-17.7918	-70.8365	4.8798;
	4429	2961	0.00016	0.000755	0.0013	0	0	0	1	0	1	0	0	0.0000	-0.0000	0.0000	-0.1493;
	3959	2961	0.013452	0.063625	0.1063	0	0	0	1	0	1	0	0	-2.1969	-0.6714	2.2009	-11.5509;
	3989	2962	0.002815	0.017518	0.097	0	0	0	1	0	1	0	0	-35.4181	1.1677	35.4531	-11.0333;
	4951	2962	0.002395	0.014938	0.0828	0	0	0	1	0	1	0	0	-53.1208	-1.4321	53.1861	-6.7600;
	3725	2963	0.00065	0.008537	0.2946	2487	2487	2487	1	0	1	0	0	298.6264	-37.1353	-298.1176	10.0933;
	3258	2966	0.013102	0.081129	0.001	0	0	0	1	0	1	0	0	-11.8815	-2.9913	11.9012	3.0135;
	5096	2966	0.044041	0.186369	0.0022	0	0	0	1	0	1	0	0	-4.1127	1.3474	4.1210	-1.5330;
	5474	2966	0.013983	0.038045	0.0005	0	0	0	1	0	1	0	0	-3.2089	0.2887	3.2104	-0.3349;
	4449	2969	0.081129	0.199043	0.002	0	0	0	1	0	1	0	0	23.6565	-7.0564	-23.1946	7.9771;
	5082	2970	0.022235	0.057469	0.0047	0	0	0	1	0	1	0	0	34.8172	2.0184	-34.5662	-1.8724;
	5704	2970	0.009296	0.024593	0.0011	0	0	0	1	0	1	0	0	-14.9458	-2.9350	14.9662	2.8724;
	4371	2971	0.056941	0.148652	0.0017	0	0	0	1	0	1	0	0	29.9655	10.9073	-29.4000	-9.6000;
	4268	2972	0.03679	0.103704	0.0053	0	0	0	1	0	1	0	0	11.9530	-3.0028	-11.9000	2.6000;
	5574	2974	0.028723	0.057193	0.0006	0	0	0	1	0	1	0	0	-0.0000	0.1848	0.0000	-0.2541;
	5575	2975	0.000347	0.000813	0.0018	0	0	0	1	0	1	0	0	19.9859	-0.8496	-19.9848	0.6325;
	4692	2978	0.011208	0.020517	0.0771	0	0	0	1	0	1	0	0	0.0007	-6.9825	-0.0000	-1.6000;
	2985	2979	4e-05	0.000198	0.0223	0	0	0	1	0	1	0	0	11.8001	-7.3808	-11.8000	4.9000;
	2984	2980	2e-05	0.000198	0.0152	0	0	0	1	0	1	0	0	21.8001	-2.5419	-21.8000	0.8000;
	4107	2984	0.000138	0.019753	0.001	0	0	0	1	0	1	0	0	-79.9361	2.8086	79.9438	-1.8217;
	4183	2984	0.000494	0.003002	0.242	0	0	0	1	0	1	0	0	-84.7429	28.6323	84.7816	-56.1644;
	5065	2983	0.002726	0.013728	0.084	0	0	0	1	0	1	0	0	-79.7786	-7.0728	79.9306	-1.7757;
	5621	2985	0.000356	0.003358	0.0121	935	935	935	1	0	1	0	0	-218.8318	31.8367	218.9883	-31.7068;
	4107	2983	9.9e-05	0.000198	0.0091	446	446	446	1	0	1	0	0	79.9361	-2.8086	-79.9306	1.7757;
	4183	2984	0.000514	0.003101	0.2521	0	0	0	1	0	1	0	0	-81.9737	26.7823	82.0114	-55.4809;
	5491	2984	0.000909	0.006005	0.0142	0	0	0	1	0	1	0	0	-35.4002	-4.8877	35.4103	3.3269;
	5007	2986	0.000166	0.002749	0.1069	2487	2487	2487	1	0	1	0	0	-268.6242	-36.8742	268.7304	26.4007;
	5274	2987	0.001004	0.010997	0.2339	1774	1774	1774	1	0	1	0	0	81.7223	-7.2309	-81.6635	-18.9614;
	5007	2987	0.000159	0.002701	0.0982	2487	2487	2487	1	0	1	0	0	40.3323	-61.8499	-40.3256	50.7253;
	5576	2988	0.00126	0.00252	0	0	0	0	1	0	1	0	0	1.5000	-1.2999	-1.5000	1.3000;
	4020	2989	0.03613	0.097783	0.0021	0	0	0	1	0	1	0	0	-9.0000	5.8000	9.0389	-5.9203;
	4932	2989	0.028975	0.07483	0.0008	0	0	0	1	0	1	0	0	-11.1346	1.5522	11.1689	-1.5491;
	5247	2989	0.103049	0.264802	0.0132	0	0	0	1	0	1	0	0	-18.7500	-3.4776	19.1147	3.0370;
	4019	2989	0.036004	0.09743	0.0011	0	0	0	1	0	1	0	0	1.7000	4.5000	-1.6921	-4.5971;
	3059	2991	0.081633	0.15999	0.0021	0	0	0	1	0	1	0	0	15.7932	-4.0120	-15.5904	4.1870;
	5231	2991	0.040564	0.110859	0.001	0	0	0	1	0	1	0	0	10.9595	3.3172	-10.9096	-3.2870;
	4004	2992	0.163976	0.300156	0.003	0	0	0	1	0	1	0	0	8.0670	0.7440	-7.9607	-0.8496;
	4283	2992	0.119224	0.218238	0.0021	0	0	0	1	0	1	0	0	10.8822	-1.4970	-10.7393	1.5496;
	5578	2993	0.002091	0.004308	0.0001	0	0	0	1	0	1	0	0	0.0000	-0.0102	0.0000	-0.0000;
	5648	2995	0.024815	0.063086	0.0028	0	0	0	1	0	1	0	0	11.7504	-3.7133	-11.7139	3.5199;
	5671	2995	0.023679	0.060074	0.0028	0	0	0	1	0	1	0	0	5.1939	2.4527	-5.1861	-2.7199;
	3332	2996	0.02037	0.050988	0.0608	0	0	0	1	0	1	0	0	23.0189	-12.8921	-22.9000	6.7000;
	3622	2997	0.023683	0.09801	0.0012	0	0	0	1	0	1	0	0	23.9019	0.5622	-23.7659	-0.1182;
	4381	2997	0.074074	0.1678	0.0018	0	0	0	1	0	1	0	0	-19.3910	2.8524	19.6867	-2.3578;
	5495	2997	0.030738	0.084354	0.017	0	0	0	1	0	1	0	0	0.8997	-4.7531	-0.8946	3.1000;
	5636	2997	0.010078	0.041824	0.0005	0	0	0	1	0	1	0	0	17.7592	2.9116	-17.7262	-2.8240;
	5673	2998	0.014865	0.027211	0.0001	0	0	0	1	0	1	0	0	-0.3999	0.4890	0.4000	-0.5000;
	4026	3001	0.001358	0.006049	0.0003	0	0	0	1	0	1	0	0	17.8048	8.9880	-17.8000	-9.0000;
	3421	3002	0.023683	0.083648	0.001	0	0	0	1	0	1	0	0	-10.6414	-6.1942	10.6759	6.2112;
	4121	3002	0.054926	0.145377	0.0017	0	0	0	1	0	1	0	0	-14.0164	0.4257	14.1203	-0.3285;
	4392	3002	0.012598	0.077853	0.001	0	0	0	1	0	1	0	0	-5.9491	-1.9056	5.9538	1.8293;
	5176	3002	0.024943	0.071051	0.0008	0	0	0	1	0	1	0	0	-14.4523	1.2477	14.5024	-1.1891;
	5880	3002	0.038549	0.133031	0.0016	0	0	0	1	0	1	0	0	-6.4064	2.7985	6.4244	-2.9052;
	4121	3002	0.053918	0.147392	0.0017	0	0	0	1	0	1	0	0	-13.8836	0.2743	13.9837	-0.1787;
	3502	3004	0.030864	0.096667	0.0053	0	0	0	1	0	1	0	0	12.5989	14.4077	-12.4969	-14.6805;
	4078	3006	0.004283	0.026959	0.0003	0	0	0	1	0	1	0	0	24.8200	8.9267	-24.7920	-8.7824;
	4186	3006	0.042076	0.093222	0.001	0	0	0	1	0	1	0	0	-22.4460	6.2842	22.6639	-5.9069;
	5284	3006	0.003275	0.02066	0.0002	0	0	0	1	0	1	0	0	-28.4881	7.4230	28.5149	-7.2751;
	5771	3006	0.044848	0.114135	0.0013	0	0	0	1	0	1	0	0	26.5757	-14.2433	-26.1876	15.0941;
	3929	3007	0.000395	0.002686	0.0051	490	490	490	1	0	1	0	0	-19.8000	-23.6000	19.8034	23.0649;
	3572	3008	0.000252	0.000504	0.0004	0	0	0	1	0	1	0	0	13.0004	3.9563	-13.0000	-4.0000;
	5013	3009	0.032754	0.09675	0.001	0	0	0	1	0	1	0	0	12.8109	0.6558	-12.7570	-0.5965;
	5697	3009	0.049887	0.143109	0.0021	0	0	0	1	0	1	0	0	13.9393	0.0702	-13.8430	-0.0035;
	4136	3011	0.021416	0.054674	0.001	0	0	0	1	0	1	0	0	17.3373	4.2813	-17.2723	-4.2200;
	4816	3011	0.028219	0.071303	0.001	0	0	0	1	0	1	0	0	-9.1094	1.0878	9.1323	-1.1337;
	3305	3014	0.005291	0.028219	0	0	0	0	1	0	1	0	0	-0.5000	-0.2145	0.5000	0.2146;
	3700	3013	0.01914	0.035035	0.0329	0	0	0	1	0	1	0	0	-10.0000	3.5000	10.0228	-6.9905;
	4340	3013	0.001512	0.005543	0.0055	0	0	0	1	0	1	0	0	35.8100	5.0164	-35.7916	-5.5398;
	5572	3013	0.007055	0.029479	0.001	0	0	0	1	0	1	0	0	-11.0006	-3.0948	11.0092	3.0235;
	5676	3013	0.003023	0.021164	0.001	0	0	0	1	0	1	0	0	-37.8282	-13.1142	37.8736	13.3252;
	5678	3014	0.003275	0.022676	0.001	0	0	0	1	0	1	0	0	-24.9779	-7.3011	24.9987	7.3388;
	3306	3016	0.000316	0.002351	0.0061	0	0	0	1	0	1	0	0	33.0179	9.4143	-33.0145	-10.0547;
	3407	3016	0.000512	0.001327	0.159	0	0	0	1	0	1	0	0	-28.0000	5.4000	28.0046	-22.7406;
	4791	3017	0.029479	0.062988	0.0015	0	0	0	1	0	1	0	0	-16.4500	-1.5707	16.5279	1.5812;
	5649	3017	0.026329	0.069866	0.0021	0	0	0	1	0	1	0	0	-30.3329	12.7136	30.6058	-12.2089;
	4791	3017	0.029479	0.062988	0.0007	0	0	0	1	0	1	0	0	-16.4500	-1.5293	16.5279	1.6230;
	3641	3018	0.001146	0.008296	0.0663	420	420	420	1	0	1	0	0	9.8536	-8.8092	-9.8523	1.3530;
	3192	3019	0.039128	0.099824	0.0012	0	0	0	1	0	1	0	0	-23.9179	-0.1343	24.1287	0.5434;
	5199	3019	0.008062	0.022424	0.0002	0	0	0	1	0	1	0	0	-11.5243	-3.3872	11.5350	3.3956;
	5805	3019	0.059965	0.165029	0.0002	0	0	0	1	0	1	0	0	-30.5000	0.0104	31.0352	1.4413;
	3065	3019	0.023683	0.099017	0.0013	0	0	0	1	0	1	0	0	-22.9000	2.3000	23.0168	-1.9519;
	3192	3019	0.043865	0.11038	0.0016	0	0	0	1	0	1	0	0	-21.5906	-0.0473	21.7831	0.3603;
	4583	3020	0.000711	0.00324	0.2916	0	0	0	1	0	1	0	0	-82.7000	-15.0000	82.7431	-17.6994;
	3698	3021	0.093474	0.228773	0.0025	0	0	0	1	0	1	0	0	16.1722	4.0355	-15.9421	-3.7496;
	3669	3022	0.001857	0.008435	0.0152	0	0	0	1	0	1	0	0	-120.8148	60.2605	121.1251	-60.5142;
	4619	3022	0.002647	0.013254	0.0243	0	0	0	1	0	1	0	0	162.3560	-60.9966	-161.6251	62.0142;
	3484	3023	0.036543	0.095926	0.0045	0	0	0	1	0	1	0	0	-35.5237	0.5139	35.9582	0.1428;
	4984	3024	0.001146	0.010923	0.1706	401	401	401	1	0	1	0	0	144.5105	-38.9025	-144.2963	21.0859;
	4984	3024	0.001185	0.010844	0.1671	401	401	401	1	0	1	0	0	145.3689	-39.5238	-145.1444	22.1276;
	5074	3026	0.021668	0.057193	0.0007	0	0	0	1	0	1	0	0	-5.7000	-2.9000	5.7085	2.8500;
	5146	3026	0.026153	0.066289	0.0016	0	0	0	1	0	1	0	0	-25.2179	-1.4512	25.3808	1.6992;
	4934	3028	0.000852	0.011233	0.387	2487	2487	2487	1	0	1	0	0	200.7205	-69.9740	-200.3930	31.2069;
	4935	3028	0.000852	0.011226	0.387	2487	2487	2487	1	0	1	0	0	346.1922	-78.0524	-345.2469	47.4274;
	3100	3029	0.04132	0.10582	0.002	0	0	0	1	0	1	0	0	13.7389	2.5608	-13.6576	-2.5501;
	3698	3030	0.014084	0.042001	0.014	0	0	0	1	0	1	0	0	31.3385	-3.4100	-31.2156	2.1947;
	4801	3031	0.011338	0.048627	0.001	0	0	0	1	0	1	0	0	28.7134	1.8823	-28.6201	-1.5824;
	4801	3031	0.011338	0.048627	0.001	0	0	0	1	0	1	0	0	28.7134	1.8823	-28.6201	-1.5824;
	5484	3033	0.018025	0.047407	0.0023	0	0	0	1	0	1	0	0	1.0935	-3.4328	-1.0916	3.1765;
	4952	3035	0.047115	0.196523	0.0068	0	0	0	1	0	1	0	0	19.3632	2.0419	-19.2000	-2.1000;
	5199	3036	0.000176	0.000504	0	0	0	0	1	0	1	0	0	11.5243	3.3872	-11.5240	-3.3866;
	5608	3036	0.027337	0.074553	0.0008	0	0	0	1	0	1	0	0	-11.5836	-4.8620	11.6240	4.8866;
	4813	3037	0.01321	0.02642	0.0011	0	0	0	1	0	1	0	0	0.0000	-0.1221	-0.0000	-0.0000;
	3561	3038	0.062736	0.151424	0.0075	0	0	0	1	0	1	0	0	14.6318	-4.5301	-14.4841	4.1513;
	4793	3038	0.066012	0.177879	0.002	0	0	0	1	0	1	0	0	-14.3314	4.3677	14.4841	-4.1513;
	5808	3040	0.00126	0.003275	0.0001	0	0	0	1	0	1	0	0	12.2282	5.7219	-12.2259	-5.7264;
	5814	3040	0.007559	0.019148	0.0002	0	0	0	1	0	1	0	0	-12.2125	-5.7130	12.2259	5.7264;
	3538	3044	0.030486	0.102545	0.0012	0	0	0	1	0	1	0	0	18.2679	0.3018	-18.1778	-0.1339;
	5622	3046	0.011111	0.054568	0.0028	0	0	0	1	0	1	0	0	-0.4065	4.4530	0.4086	-4.7708;
	5055	3049	0.049559	0.13424	0.002	0	0	0	1	0	1	0	0	-24.8541	0.3569	25.1453	0.2190;
	5166	3049	0.057344	0.129478	0.0031	0	0	0	1	0	1	0	0	-21.3798	1.5400	21.6297	-1.3060;
	4050	3051	0.001101	0.012181	0.2599	1579	1579	1579	1	0	1	0	0	-422.1248	20.0531	423.8278	-31.3981;
	3615	3052	0.013303	0.036306	0.0053	0	0	0	1	0	1	0	0	22.0447	-2.6251	-21.9805	2.2624;
	3417	3053	0.058503	0.157596	0.0063	0	0	0	1	0	1	0	0	30.9130	3.1772	-30.4084	-2.5109;
	5373	3053	0.000252	0.00252	0	0	0	0	1	0	1	0	0	0.9916	-1.5108	-0.9916	1.5109;
	4743	3054	0.325276	0.595412	0.0048	0	0	0	1	0	1	0	0	1.5395	-1.3495	-1.5294	0.8208;
	4482	3057	0.003356	0.026424	0.0458	584	584	584	1	0	1	0	0	-37.5949	-15.9031	37.6422	11.0815;
	3500	3058	0.014046	0.025712	0.0002	0	0	0	1	0	1	0	0	0.8001	-0.0209	-0.8000	0.0000;
	4485	3059	0.035273	0.150164	0.0021	0	0	0	1	0	1	0	0	12.2630	-9.1237	-12.1849	9.2343;
	4533	3059	0.015873	0.066012	0.001	0	0	0	1	0	1	0	0	10.2480	-1.4324	-10.2321	1.3919;
	4658	3059	0.075586	0.202822	0.0021	0	0	0	1	0	1	0	0	13.9364	-5.6009	-13.7769	5.8053;
	4888	3060	0.001512	0.004031	0.0001	0	0	0	1	0	1	0	0	5.9778	-6.8124	-5.9766	6.8048;
	4888	3061	0.007181	0.044797	0.0006	0	0	0	1	0	1	0	0	21.3173	2.0287	-21.2865	-1.9003;
	4888	3061	0.01615	0.043638	0.0046	0	0	0	1	0	1	0	0	20.7794	-2.3125	-20.7135	2.0003;
	4255	3062	0.006551	0.017889	0.0002	0	0	0	1	0	1	0	0	22.7387	-6.2807	-22.7041	6.3543;
	4864	3062	0.083198	0.152293	0.0016	0	0	0	1	0	1	0	0	-5.7734	2.2424	5.8041	-2.3543;
	3329	3063	0.00839	0.023507	0.0286	0	0	0	1	0	1	0	0	36.3692	-3.7329	-36.2622	1.0622;
	4327	3063	0.002973	0.012673	0.0189	0	0	0	1	0	1	0	0	-22.4478	-0.1333	22.4622	-1.7622;
	4869	3066	0.000573	0.003832	0.0071	566	566	566	1	0	1	0	0	6.6998	-12.9420	-6.6988	12.1418;
	5155	3066	0.003615	0.025225	0.0486	549	549	549	1	0	1	0	0	25.3229	3.9541	-25.3012	-9.3418;
	4836	3067	0.026707	0.112371	0.0013	0	0	0	1	0	1	0	0	-11.5366	-3.0168	11.5753	3.0516;
	4605	3068	0.017637	0.044848	0.0086	0	0	0	1	0	1	0	0	9.9288	2.5379	-9.9099	-3.3476;
	3082	3069	0.033333	0.089383	0.0043	0	0	0	1	0	1	0	0	8.0221	-3.0083	-8.0000	2.6000;
	3286	3071	0.112371	0.281179	0.0032	0	0	0	1	0	1	0	0	-25.3000	-2.7000	26.0647	4.2969;
	3514	3072	0.070295	0.178131	0.0027	0	0	0	1	0	1	0	0	-9.8226	5.4449	9.9073	-5.5159;
	3077	3075	2.1e-05	0.000127	0.1141	1092	1092	1092	1	0	1	0	0	0.0000	0.0000	0.0000	-13.4796;
	3960	3075	0.000111	0.001932	0.0289	1382	1382	1382	1	0	1	0	0	0.0008	-30.5236	-0.0000	27.1246;
	3076	3075	2.1e-05	0.000127	0.1155	1053	1053	1053	1	0	1	0	0	0.0000	0.0000	0.0000	-13.6450;
	5588	3078	0.026707	0.059965	0.0009	0	0	0	1	0	1	0	0	0.0000	-0.0961	-0.0000	0.0000;
	5226	3084	0.049506	0.125556	0.0058	0	0	0	1	0	1	0	0	-2.0189	1.2509	2.0219	-1.8591;
	5336	3084	0.025442	0.046572	0.0018	0	0	0	1	0	1	0	0	15.0866	-6.6318	-15.0219	6.5591;
	3694	3085	0.002963	0.016914	0.0314	0	0	0	1	0	1	0	0	32.0715	-9.4872	-32.0433	6.0575;
	4000	3085	0.004074	0.025309	0.0026	0	0	0	1	0	1	0	0	-10.6393	0.0852	10.6433	-0.3575;
	4983	3086	0.005432	0.022222	0.0073	0	0	0	1	0	1	0	0	-0.1000	-0.3207	0.1000	-0.5000;
	5589	3088	2e-05	0.000198	0.0172	0	0	0	1	0	1	0	0	42.9003	-5.9711	-42.9000	4.0000;
	5590	3087	2e-05	0.000198	0.0142	0	0	0	1	0	1	0	0	39.7003	-3.8275	-39.7000	2.2000;
	3698	3090	0.079718	0.1935	0.0031	0	0	0	1	0	1	0	0	26.8181	6.5678	-26.2802	-5.6031;
	4360	3092	0.017637	0.059713	0.0021	0	0	0	1	0	1	0	0	-19.2880	2.1023	19.3503	-2.1158;
	5354	3092	0.027715	0.086924	0.001	0	0	0	1	0	1	0	0	-15.2704	2.0453	15.3322	-1.9585;
	5666	3092	0.03225	0.087931	0.0015	0	0	0	1	0	1	0	0	15.1000	0.0540	-15.0320	-0.0299;
	3119	3093	0.003461	0.013896	0.0243	0	0	0	1	0	1	0	0	21.2250	-9.7687	-21.2091	7.0815;
	5687	3094	0.013605	0.033258	0.003	0	0	0	1	0	1	0	0	27.4386	-2.7254	-27.3426	2.6381;
	4790	3095	0.069035	0.150416	0.0016	0	0	0	1	0	1	0	0	45.7204	-5.1212	-44.2728	8.1174;
	5858	3095	0.001512	0.004031	0.0001	0	0	0	1	0	1	0	0	-42.7252	5.9760	42.7543	-5.9080;
	4821	3095	0.004283	0.011842	0.0002	0	0	0	1	0	1	0	0	-9.9000	0.6000	9.9044	-0.6073;
	5591	3096	0.009826	0.026455	0.0003	0	0	0	1	0	1	0	0	1.1002	-0.9310	-1.1000	0.9000;
	3219	3097	0.086672	0.236332	0.0026	0	0	0	1	0	1	0	0	17.0439	1.6985	-16.8000	-1.3000;
	4795	3098	0.03358	0.090741	0.0151	0	0	0	1	0	1	0	0	36.4121	-12.4866	-35.9602	12.0690;
	5467	3098	1.2e-05	0.000123	0	0	0	0	1	0	1	0	0	-17.9551	7.3505	17.9551	-7.3501;
	5187	3099	0.005039	0.010078	0.01	0	0	0	1	0	1	0	0	26.4697	20.6068	-26.4150	-21.5518;
	4680	3102	0.064752	0.145629	0.0016	0	0	0	1	0	1	0	0	-9.5109	2.1339	9.5707	-2.1649;
	5260	3103	0.050643	0.138322	0.0016	0	0	0	1	0	1	0	0	12.0630	-7.6330	-11.9665	7.7260;
	5766	3103	0.026203	0.071554	0.0008	0	0	0	1	0	1	0	0	-11.9170	7.7752	11.9665	-7.7260;
	3729	3104	0.048879	0.16125	0.0018	0	0	0	1	0	1	0	0	-4.0750	-3.8595	4.0891	3.7140;
	5393	3104	0.023683	0.060217	0.0006	0	0	0	1	0	1	0	0	-12.4288	-4.6209	12.4679	4.6558;
	5406	3104	0.04006	0.101789	0.0011	0	0	0	1	0	1	0	0	-19.6651	4.9323	19.8191	-4.6592;
	3425	3105	0.001462	0.006677	0.1488	420	420	420	1	0	1	0	0	-36.6338	8.9199	36.6549	-25.7235;
	4570	3105	0.001231	0.008198	0.0587	440	440	440	1	0	1	0	0	266.9377	25.1773	-266.1635	-26.7166;
	5688	3105	0.000865	0.005772	0.0101	436	436	436	1	0	1	0	0	-49.9997	-40.2430	50.0309	39.3074;
	4570	3105	0.002588	0.015862	0.0304	422	422	422	1	0	1	0	0	137.8639	11.2316	-137.4308	-12.0448;
	3331	3106	0.063316	0.146813	0.0025	0	0	0	1	0	1	0	0	-11.3536	11.6043	11.5115	-11.5031;
	5690	3106	0.017385	0.037541	0	0	0	0	1	0	1	0	0	-20.5804	-6.0901	20.6575	6.2566;
	3528	3107	0.011804	0.05293	0.0942	0	0	0	1	0	1	0	0	-56.5447	25.4610	56.9823	-33.9377;
	5291	3108	0.036533	0.075334	0.0008	0	0	0	1	0	1	0	0	13.2991	-1.4509	-13.2380	1.4917;
	3989	3109	0.062963	0.160123	0.0075	0	0	0	1	0	1	0	0	9.5586	-6.7612	-9.4786	6.1815;
	5171	3110	0.053011	0.144318	0.0025	0	0	0	1	0	1	0	0	8.1320	0.7840	-8.0959	-0.9304;
	5658	3110	0.042555	0.1161	0.002	0	0	0	1	0	1	0	0	18.9610	2.6011	-18.8041	-2.3696;
	4098	3111	0.046049	0.118025	0.0057	0	0	0	1	0	1	0	0	-9.0820	7.4171	9.1422	-7.8793;
	5030	3113	0.046082	0.122827	0.0025	0	0	0	1	0	1	0	0	25.6830	0.0326	-25.3924	0.4831;
	3580	3114	0.00907	0.022928	0.0276	0	0	0	1	0	1	0	0	7.8058	-3.6513	-7.8000	0.8000;
	3362	3116	0.043457	0.090864	0.0011	0	0	0	1	0	1	0	0	0.0000	-0.1061	0.0000	0.0000;
	4977	3118	0.05417	0.137818	0.001	0	0	0	1	0	1	0	0	-19.8776	4.5855	20.0879	-4.1583;
	5287	3118	0.01285	0.052658	0.001	0	0	0	1	0	1	0	0	-20.6152	4.4743	20.6681	-4.3658;
	4091	3121	0.001101	0.012445	0.3105	1488	1488	1488	1	0	1	0	0	-54.2058	-175.0123	54.4876	143.6881;
	4160	3121	0.0009	0.007479	0.0982	1579	1579	1579	1	0	1	0	0	-745.6760	-13.2732	750.1667	39.5618;
	4944	3121	0.002209	0.024924	0.5733	1617	1617	1617	1	0	1	0	0	-25.6585	-68.7640	25.6986	4.8875;
	4161	3121	0.0009	0.00741	0.13	1579	1579	1579	1	0	1	0	0	-674.8658	8.9709	678.5281	6.5455;
	3708	3125	0.07609	0.180146	0.003	0	0	0	1	0	1	0	0	6.0263	-0.2515	-6.0000	-0.0000;
	3708	3124	0.082892	0.184933	0.002	0	0	0	1	0	1	0	0	7.9505	-0.9964	-7.9000	0.9000;
	3475	3126	0.024188	0.091459	0.0064	0	0	0	1	0	1	0	0	-24.7695	11.6795	24.9423	-11.7017;
	5408	3126	0.017637	0.057445	0.0012	0	0	0	1	0	1	0	0	23.5849	-5.7861	-23.4863	5.9812;
	5388	3126	0.011842	0.031746	0.0007	0	0	0	1	0	1	0	0	23.3220	-6.5175	-23.2561	6.6205;
	5595	3127	0.000395	0.002607	0.0051	540	540	540	1	0	1	0	0	54.9107	-7.4066	-54.9000	6.9000;
	4943	3128	0.01022	0.054673	0.0997	0	0	0	1	0	1	0	0	14.7070	-3.1505	-14.6863	-7.6449;
	5363	3128	0.003488	0.015777	0.0284	413	413	413	1	0	1	0	0	-50.8024	-7.1565	50.8863	4.4449;
	3698	3129	0.041572	0.112623	0.0013	0	0	0	1	0	1	0	0	24.0527	-1.0924	-23.8401	1.5222;
	3698	3129	0.043084	0.110103	0.0013	0	0	0	1	0	1	0	0	24.3980	-1.5811	-24.1708	2.0155;
	3287	3130	0.013102	0.056437	0.0433	0	0	0	1	0	1	0	0	20.9452	4.7241	-20.8871	-9.2238;
	5614	3130	0.024439	0.099269	0.0013	0	0	0	1	0	1	0	0	10.8475	6.1737	-10.8129	-6.1762;
	3570	3131	0.064248	0.163517	0.0019	0	0	0	1	0	1	0	0	-2.3353	-5.7695	2.3611	5.6548;
	3780	3131	0.041068	0.103804	0.0021	0	0	0	1	0	1	0	0	-9.6000	1.8000	9.6411	-1.8973;
	4417	3131	0.068279	0.18972	0.0021	0	0	0	1	0	1	0	0	21.7096	-1.0027	-21.3822	1.7082;
	4781	3131	0.069287	0.193248	0.0024	0	0	0	1	0	1	0	0	-7.0000	1.8000	7.0381	-1.9239;
	5654	3131	0.155455	0.425548	0.0042	0	0	0	1	0	1	0	0	21.8108	-6.3986	-20.9821	8.2628;
	5511	3131	0.05543	0.153943	0.0032	0	0	0	1	0	1	0	0	25.0628	-3.9222	-24.6975	4.6270;
	4880	3133	0.024938	0.068395	0.0032	0	0	0	1	0	1	0	0	2.0268	-6.0866	-2.0181	5.7532;
	5122	3132	0.028642	0.064568	0.0029	0	0	0	1	0	1	0	0	20.8755	-14.0088	-20.7129	14.0538;
	5315	3133	0.022346	0.061235	0.0029	0	0	0	1	0	1	0	0	-2.0111	5.4467	2.0181	-5.7532;
	4990	3132	0.040741	0.111358	0.0052	0	0	0	1	0	1	0	0	-12.4074	12.9769	12.5263	-13.2349;
	5596	3140	0.003951	0.010864	0.0005	0	0	0	1	0	1	0	0	17.0112	-1.6209	-17.0000	1.6000;
	3527	3141	0.003275	0.007307	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	5597	3143	0.000756	0.001764	0	0	0	0	1	0	1	0	0	11.5210	0.0022	-11.5200	-0.0000;
	4377	3144	0.0237	0.043383	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	5643	3145	0.024969	0.073268	0.0013	0	0	0	1	0	1	0	0	-34.2641	-3.2056	34.5403	3.8753;
	5776	3145	0.024389	0.077576	0.001	0	0	0	1	0	1	0	0	-34.2856	0.9496	34.5521	-0.2105;
	5849	3145	0.025951	0.090955	0.001	0	0	0	1	0	1	0	0	-33.3630	1.9131	33.6319	-1.0793;
	5638	3145	0.024969	0.083094	0.001	0	0	0	1	0	1	0	0	-31.2714	-4.2620	31.5039	4.9275;
	3196	3146	0.029978	0.100778	0.0366	0	0	0	1	0	1	0	0	16.5355	14.2208	-16.3870	-17.6054;
	2946	3147	0.053666	0.125724	0.0014	0	0	0	1	0	1	0	0	24.1432	-3.0574	-23.8453	3.6070;
	3832	3147	0.078861	0.206752	0.0062	0	0	0	1	0	1	0	0	1.0687	3.8875	-1.0547	-4.5070;
	4294	3149	0.002016	0.005291	0.0001	0	0	0	1	0	1	0	0	1.4152	0.2733	-1.4151	-0.2834;
	5147	3149	0.092467	0.244898	0.0028	0	0	0	1	0	1	0	0	21.7998	-0.3758	-21.3849	1.1834;
	4388	3150	0.027457	0.074876	0.0036	0	0	0	1	0	1	0	0	9.3272	-4.2005	-9.3000	3.9000;
	5008	3152	0.008566	0.067523	0.0496	0	0	0	1	0	1	0	0	-51.6797	-2.5938	51.8919	-1.1057;
	5600	3154	0.002099	0.00642	0.0003	0	0	0	1	0	1	0	0	0.3000	-0.0341	-0.3000	-0.0000;
	4632	3157	0.017637	0.045352	0.0005	0	0	0	1	0	1	0	0	-2.0000	-0.0000	2.0007	-0.0481;
	3027	3158	0.001025	0.008148	0.0142	584	584	584	1	0	1	0	0	126.0007	45.3001	-125.8336	-45.5328;
	3182	3159	0.012371	0.032199	0.0049	0	0	0	1	0	1	0	0	20.2724	-19.1778	-20.1827	18.8906;
	3950	3159	0.139529	0.255404	0.0024	0	0	0	1	0	1	0	0	0.6337	12.3891	-0.4397	-12.2978;
	3182	3159	0.034517	0.089695	0.001	0	0	0	1	0	1	0	0	7.2723	-6.8468	-7.2400	6.8244;
	5390	3160	0.007386	0.013519	0.0001	0	0	0	1	0	1	0	0	0.0000	-0.0112	-0.0000	-0.0000;
	5601	3161	0.001512	0.003779	0.0001	0	0	0	1	0	1	0	0	0.0000	-0.0109	-0.0000	-0.0000;
	3164	3162	4.3e-05	9e-05	0.004	0	0	0	1	0	1	0	0	3.6000	-0.1538	-3.6000	-0.3000;
	3923	3163	0.025195	0.103804	0.0015	0	0	0	1	0	1	0	0	-49.8266	0.6989	50.4330	1.6425;
	5004	3163	0.025951	0.088687	0.0133	0	0	0	1	0	1	0	0	4.0514	-8.0662	-4.0339	6.7262;
	5127	3163	0.027967	0.085412	0.001	0	0	0	1	0	1	0	0	-7.0712	0.3987	7.0845	-0.4637;
	5003	3163	0.025951	0.089695	0.0132	0	0	0	1	0	1	0	0	5.9002	-8.4464	-5.8766	7.1382;
	4070	3164	0.00079	0.003931	0.0071	0	0	0	1	0	1	0	0	50.0970	15.5999	-50.0778	-16.3105;
	5005	3164	0.001442	0.006696	0.0121	0	0	0	1	0	1	0	0	68.7625	1.3708	-68.7025	-2.4663;
	4007	3165	0.013983	0.047468	0.0025	0	0	0	1	0	1	0	0	-21.9000	-2.1000	21.9642	2.0538;
	5878	3165	0.087075	0.287932	0.0029	0	0	0	1	0	1	0	0	10.2384	-10.0900	-10.0645	10.3634;
	5809	3166	0.04006	0.07735	0.0008	0	0	0	1	0	1	0	0	1.0004	0.2145	-1.0000	-0.3000;
	3488	3167	3.6e-05	9.3e-05	0.0121	655	655	655	1	0	1	0	0	0.0000	-1.3161	0.0000	0.0000;
	3489	3168	2.8e-05	0.000277	0.0058	2187	2187	2187	1	0	1	0	0	0.0000	-0.5767	0.0000	0.0000;
	3898	3169	0.067775	0.171832	0.0019	0	0	0	1	0	1	0	0	9.9918	-0.5032	-9.9230	0.4920;
	3910	3170	0.024321	0.097901	0.007	0	0	0	1	0	1	0	0	-28.5596	6.7453	28.7629	-6.6527;
	4156	3170	0.033827	0.143951	0.0071	0	0	0	1	0	1	0	0	-28.1819	9.1524	28.4688	-8.6705;
	5048	3170	0.018765	0.07663	0.0079	0	0	0	1	0	1	0	0	28.6000	3.0000	-28.4521	-3.2215;
	5077	3170	0.000173	0.00079	0.0034	0	0	0	1	0	1	0	0	25.6000	0.0000	-25.5989	-0.3477;
	4911	3172	0.001734	0.018573	0.4072	1579	1579	1579	1	0	1	0	0	223.0605	-127.3618	-222.1275	90.7845;
	4929	3172	0.002181	0.031662	0.8231	1842	1842	1842	1	0	1	0	0	-314.8901	-8.1301	316.7794	-60.0464;
	5274	3171	0.001711	0.017313	0.4476	1828	1828	1828	1	0	1	0	0	-211.8515	-28.9515	212.5201	-15.9154;
	4929	3171	0.002181	0.031648	0.8202	1842	1842	1842	1	0	1	0	0	-264.5444	-12.5470	265.8802	-63.2620;
	5097	3175	0.004568	0.008395	0.0224	0	0	0	1	0	1	0	0	-31.2118	-2.3964	31.2500	-0.1524;
	3620	3177	0.050988	0.129259	0.0062	0	0	0	1	0	1	0	0	15.2092	-1.7432	-15.1048	1.3049;
	4916	3177	0.040988	0.107531	0.0052	0	0	0	1	0	1	0	0	-6.1904	0.7569	6.2048	-1.3049;
	3276	3178	0.035926	0.091235	0.0044	0	0	0	1	0	1	0	0	10.8176	-1.6811	-10.7777	1.3122;
	3545	3178	0.000988	0.002716	0.0002	0	0	0	1	0	1	0	0	3.7225	1.7913	-3.7223	-1.8122;
	3293	3179	0.025195	0.053414	0.0079	0	0	0	1	0	1	0	0	17.3749	-1.3428	-17.3000	0.7000;
	3584	3181	0.000198	0.000652	0.5832	475	475	475	1	0	1	0	0	-244.3442	17.5731	244.4521	-83.8559;
	3956	3181	0.000316	0.001442	0.1326	0	0	0	1	0	1	0	0	-43.7000	1.4000	43.7055	-16.5281;
	3584	3181	0.000237	0.001422	0.1873	434	434	434	1	0	1	0	0	-117.6338	-1.7838	117.6626	-19.4445;
	3955	3181	0.000257	0.001007	0.1215	0	0	0	1	0	1	0	0	-45.7000	1.4000	45.7049	-15.2654;
	3403	3182	0.083724	0.227488	0.0026	0	0	0	1	0	1	0	0	-10.4000	13.3384	10.6203	-13.0208;
	4456	3182	0.050643	0.13026	0.0015	0	0	0	1	0	1	0	0	-19.7829	8.5667	20.0053	-8.1535;
	5233	3182	0.019904	0.133031	0.0015	0	0	0	1	0	1	0	0	-19.0523	6.6690	19.1284	-6.3203;
	5522	3182	0.034517	0.2129	0.0029	0	0	0	1	0	1	0	0	-24.9710	8.7390	25.1962	-7.6597;
	5602	3184	0.004283	0.012346	0.0002	0	0	0	1	0	1	0	0	1.0001	0.3805	-1.0000	-0.4000;
	4545	3187	0.004568	0.009259	0.0003	0	0	0	1	0	1	0	0	-0.9000	0.4000	0.9000	-0.4328;
	5534	3187	0.012222	0.032222	0.0015	0	0	0	1	0	1	0	0	17.1957	-2.2268	-17.1623	2.1502;
	5604	3188	0.000773	0.001416	0.0006	0	0	0	1	0	1	0	0	-1.2000	-1.8650	1.2000	1.8000;
	5605	3189	0.000252	0.00126	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	4745	3190	0.011111	0.030124	0	0	0	0	1	0	1	0	0	-5.2491	-2.9922	5.2529	3.0025;
	5374	3190	0.034938	0.092222	0.0045	0	0	0	1	0	1	0	0	18.7672	1.3200	-18.6529	-1.5025;
	3692	3191	0.035979	0.091207	0.001	0	0	0	1	0	1	0	0	13.7292	1.8660	-13.6627	-1.8004;
	4691	3193	0.073318	0.259007	0.0031	0	0	0	1	0	1	0	0	-18.5760	3.4581	18.8223	-2.9200;
	4989	3194	0.003319	0.022716	0.0415	0	0	0	1	0	1	0	0	89.6929	-4.2628	-89.4568	1.1943;
	5656	3195	0.030738	0.084152	0.001	0	0	0	1	0	1	0	0	6.1586	-3.5372	-6.1435	3.4762;
	3284	3196	0.024307	0.078747	0.0251	0	0	0	1	0	1	0	0	16.6340	11.7881	-16.5355	-14.2208;
	4897	3197	3.4e-05	9.4e-05	0.002	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	-0.2220;
	4948	3197	0.003297	0.021902	0.0466	477	477	477	1	0	1	0	0	-166.2933	16.2910	167.1283	-15.9066;
	3772	3198	0.001496	0.014148	0.3697	1537	1537	1537	1	0	1	0	0	563.6905	-87.8063	-559.2544	89.4192;
	3772	3198	0.001496	0.014148	0.3697	1537	1537	1537	1	0	1	0	0	563.6905	-87.8063	-559.2544	89.4192;
	4700	3198	0.000942	0.009536	0.2455	1633	1633	1633	1	0	1	0	0	-683.6968	140.6112	687.8740	-125.3680;
	3414	3201	0.018645	0.050894	0.0006	0	0	0	1	0	1	0	0	14.7376	4.1331	-14.7000	-4.1000;
	4135	3202	0.024568	0.066296	0.0031	0	0	0	1	0	1	0	0	-30.0108	3.1361	30.2152	-2.9261;
	4659	3202	0.008642	0.054198	0.0061	0	0	0	1	0	1	0	0	52.7323	-3.7409	-52.5152	4.4261;
	5610	3203	0.043012	0.146025	0.0071	0	0	0	1	0	1	0	0	12.1423	-1.7728	-12.0856	1.1635;
	5150	3203	0.045309	0.147654	0.0073	0	0	0	1	0	1	0	0	24.1699	-7.5260	-23.9144	7.5365;
	4909	3204	0.095792	0.23361	0.0026	0	0	0	1	0	1	0	0	4.4197	-0.3016	-4.4012	0.0843;
	5611	3205	0.012346	0.033258	0.0004	0	0	0	1	0	1	0	0	11.0147	1.1982	-11.0000	-1.2000;
	5646	3206	0.042051	0.106601	0.0012	0	0	0	1	0	1	0	0	4.2963	-3.1289	-4.2857	3.0221;
	5818	3206	0.015369	0.04258	0	0	0	0	1	0	1	0	0	12.1569	0.4473	-12.1366	-0.3909;
	4314	3208	0.006803	0.027715	0.0004	0	0	0	1	0	1	0	0	21.4984	3.4457	-21.4678	-3.3630;
	5407	3208	0.002771	0.011338	0.0002	0	0	0	1	0	1	0	0	19.1421	2.4562	-19.1322	-2.4370;
	4423	3210	0.000277	0.000632	0.0607	0	0	0	1	0	1	0	0	0.5000	-6.4743	-0.5000	-0.5000;
	4423	3209	0.000395	0.000731	0.0628	0	0	0	1	0	1	0	0	0.5000	-5.5155	-0.5000	-1.7000;
	3533	3211	0.028025	0.114815	0.0016	0	0	0	1	0	1	0	0	50.2953	-3.2061	-49.6579	5.6402;
	4277	3212	0.000178	0.000928	0.3564	455	455	455	1	0	1	0	0	26.0014	-5.5307	-26.0000	-34.0000;
	4276	3213	0.021416	0.07735	0.0093	0	0	0	1	0	1	0	0	25.3170	1.7607	-25.1897	-2.3057;
	4335	3214	0.021482	0.054568	0.0026	0	0	0	1	0	1	0	0	33.8480	-3.1368	-33.6152	3.4524;
	4713	3214	0.003951	0.008025	0.0233	0	0	0	1	0	1	0	0	-21.0000	-0.5000	21.0166	-1.9222;
	5269	3215	0.007037	0.017901	0.0008	0	0	0	1	0	1	0	0	-33.5588	3.3395	33.6346	-3.2311;
	5384	3215	0.059876	0.15284	0.0071	0	0	0	1	0	1	0	0	-17.0438	2.0344	17.2135	-2.3481;
	4335	3214	0.025926	0.065556	0.0031	0	0	0	1	0	1	0	0	28.1533	-2.7033	-27.9590	2.8662;
	5083	3217	0.012247	0.044385	0.0739	0	0	0	1	0	1	0	0	-152.7952	9.8508	155.3898	-8.7679;
	4598	3216	9.9e-05	0.000988	0.004	471	471	471	1	0	1	0	0	-275.7680	8.7041	275.8341	-8.4996;
	5592	3219	0.006803	0.018392	0.0002	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	-0.0209;
	3288	3220	0.006918	0.046044	0.0851	535	535	535	1	0	1	0	0	46.2230	5.0322	-46.0840	-13.4929;
	3902	3222	0.000158	0.000289	0.0203	0	0	0	1	0	1	0	0	11.0002	-6.3009	-11.0000	4.0000;
	3903	3223	0.000145	0.000265	0.0182	0	0	0	1	0	1	0	0	0.6000	0.3914	-0.6000	-2.4000;
	5530	3224	0.011482	0.028765	0.0015	0	0	0	1	0	1	0	0	16.4291	-2.1894	-16.4000	2.1000;
	4647	3225	0.094734	0.240363	0.0027	0	0	0	1	0	1	0	0	-6.1314	4.1026	6.1790	-4.2794;
	5300	3226	0.005926	0.016914	0.0018	0	0	0	1	0	1	0	0	-11.3038	0.8714	11.3104	-1.0612;
	4243	3227	0.002771	0.011086	0.0002	0	0	0	1	0	1	0	0	12.0115	-2.9650	-12.0073	2.9615;
	4521	3227	0.001764	0.006803	0.0001	0	0	0	1	0	1	0	0	10.5948	-2.9404	-10.5927	2.9385;
	5613	3228	0.000222	0.000711	0.0004	0	0	0	1	0	1	0	0	1.0000	-0.0485	-1.0000	-0.0000;
	3287	3229	0.029226	0.119174	0.0015	0	0	0	1	0	1	0	0	8.2120	-5.7955	-8.1855	5.7373;
	5595	3230	0.000968	0.00644	0.0121	540	540	540	1	0	1	0	0	22.7936	8.7592	-22.7883	-10.0931;
	5615	3232	0.036684	0.06715	0.0006	0	0	0	1	0	1	0	0	1.0004	-0.1616	-1.0000	0.1000;
	4894	3236	0.008395	0.021358	0.001	0	0	0	1	0	1	0	0	41.5779	-15.2429	-41.4190	15.5437;
	5609	3237	0.08516	0.20131	0.0022	0	0	0	1	0	1	0	0	12.7360	-4.3258	-12.6000	4.4000;
	3845	3238	0.047544	0.093827	0.001	0	0	0	1	0	1	0	0	-1.9238	-12.4349	1.9938	12.4651;
	3944	3238	0.0451	0.19224	0.0025	0	0	0	1	0	1	0	0	24.6225	10.3766	-24.3418	-9.4608;
	3945	3238	0.045855	0.194004	0.0027	0	0	0	1	0	1	0	0	23.9972	5.3417	-23.7520	-4.6044;
	4983	3239	0.001481	0.00358	0.0002	0	0	0	1	0	1	0	0	5.0003	-1.0217	-5.0000	1.0000;
	3318	3240	0.044848	0.113379	0.0013	0	0	0	1	0	1	0	0	13.5336	-4.1989	-13.4487	4.2763;
	4255	3240	0.050894	0.128748	0.0014	0	0	0	1	0	1	0	0	-13.3529	4.3711	13.4487	-4.2763;
	3317	3241	0.044394	0.112547	0.0013	0	0	0	1	0	1	0	0	7.9437	-2.4516	-7.9149	2.3869;
	4254	3241	0.05039	0.128244	0.0014	0	0	0	1	0	1	0	0	-7.1871	2.5095	7.2149	-2.5869;
	4787	3242	0.073318	0.197531	0.0035	0	0	0	1	0	1	0	0	-13.9794	10.6680	14.2155	-10.3679;
	5858	3242	0.052406	0.141345	0.0028	0	0	0	1	0	1	0	0	30.0172	-4.9833	-29.5155	6.0679;
	3842	3244	0.034197	0.096049	0.0044	0	0	0	1	0	1	0	0	-13.0000	2.6000	13.0576	-2.9011;
	3651	3246	0.008642	0.021975	0.0011	0	0	0	1	0	1	0	0	3.9037	5.4907	-3.9000	-5.6000;
	5520	3247	0.022575	0.071151	0.0008	0	0	0	1	0	1	0	0	-1.0994	-1.1779	1.1000	1.1000;
	3445	3251	0.000229	0.000419	0.0527	0	0	0	1	0	1	0	0	30.3019	-0.1250	-30.3000	-5.7000;
	3445	3250	0.000229	0.000419	0.0527	0	0	0	1	0	1	0	0	32.3022	-1.1245	-32.3000	-4.7000;
	3445	3249	0.000284	0.00052	0.0461	0	0	0	1	0	1	0	0	42.3046	0.7102	-42.3000	-5.8000;
	4628	3253	0.027037	0.055556	0.0026	0	0	0	1	0	1	0	0	-12.9000	1.2000	12.9461	-1.3622;
	4629	3252	0.027037	0.055556	0.0026	0	0	0	1	0	1	0	0	-7.8012	-3.0952	7.8197	2.8672;
	5474	3258	0.107332	0.252457	0.0028	0	0	0	1	0	1	0	0	3.2089	-0.0380	-3.1979	-0.2157;
	5569	3259	0.028219	0.062736	0.0007	0	0	0	1	0	1	0	0	0.0000	-0.0708	0.0000	0.0000;
	4207	3260	0.014361	0.028975	0.0003	0	0	0	1	0	1	0	0	9.0129	2.8960	-9.0000	-2.9000;
	4717	3261	4e-05	0.001086	0.004	1363	1363	1363	1	0	1	0	0	860.5300	58.3004	-860.2362	-50.7290;
	4731	3261	5.9e-05	0.001047	0.004	1363	1363	1363	1	0	1	0	0	-431.8747	-8.4049	431.9837	9.9342;
	4291	3262	0.012469	0.051852	0.0028	0	0	0	1	0	1	0	0	4.8180	-10.8531	-4.8021	10.6149;
	5309	3262	0.01284	0.037037	0.0016	0	0	0	1	0	1	0	0	-41.1338	-4.7321	41.3381	5.1477;
	5362	3263	0.038549	0.083144	0.001	0	0	0	1	0	1	0	0	15.6828	6.1651	-15.5810	-6.0520;
	4655	3264	0.031998	0.068027	0.0007	0	0	0	1	0	1	0	0	-1.9596	-0.6800	1.9609	0.6087;
	5058	3264	0.045352	0.09675	0.001	0	0	0	1	0	1	0	0	5.6747	0.5322	-5.6609	-0.6087;
	5618	3265	0.050894	0.128748	0.0014	0	0	0	1	0	1	0	0	8.7812	-5.2822	-8.7311	5.2604;
	5619	3266	0.002041	0.003736	0.0002	0	0	0	1	0	1	0	0	2.4002	1.7780	-2.4000	-1.8000;
	4637	3267	0.124501	0.227898	0.0024	0	0	0	1	0	1	0	0	8.8714	-8.7878	-8.6930	8.8548;
	3454	3268	0.021605	0.058765	0.0028	0	0	0	1	0	1	0	0	-1.0508	0.7835	1.0512	-1.0694;
	4346	3268	0.042469	0.107778	0.005	0	0	0	1	0	1	0	0	9.2382	1.4718	-9.2020	-1.8953;
	5596	3268	0.029259	0.074074	0.0036	0	0	0	1	0	1	0	0	26.8620	-5.5962	-26.6492	5.7648;
	5871	3269	0.017637	0.046611	0.0006	0	0	0	1	0	1	0	0	-19.7045	7.4633	19.7754	-7.3425;
	5784	3269	0.030234	0.082389	0.001	0	0	0	1	0	1	0	0	-11.8277	-1.0497	11.8665	1.0453;
	4810	3270	0.01	0.027407	0.0013	0	0	0	1	0	1	0	0	13.7180	0.1832	-13.7003	-0.2735;
	5679	3270	0.008642	0.022222	0.001	0	0	0	1	0	1	0	0	-4.4987	0.4243	4.5003	-0.5265;
	4170	3271	0.009007	0.043872	0.0749	0	0	0	1	0	1	0	0	1.0377	-0.8304	-1.0368	-7.4238;
	4467	3271	0.002738	0.018562	0.04	503	503	503	1	0	1	0	0	-93.7067	13.6038	93.9311	-16.4874;
	5548	3271	0.002078	0.008442	0.0152	0	0	0	1	0	1	0	0	-53.8184	8.0309	53.8746	-9.4758;
	3671	3273	0.004082	0.00907	0.0031	0	0	0	1	0	1	0	0	0.0000	-0.3085	0.0000	0.0000;
	3671	3272	0.004082	0.00907	0.0031	0	0	0	1	0	1	0	0	0.0000	-0.3085	0.0000	0.0000;
	3671	3274	0.004707	0.008615	0.0033	0	0	0	1	0	1	0	0	0.0000	-0.3284	0.0000	0.0000;
	3455	3276	0.024568	0.105062	0.0049	0	0	0	1	0	1	0	0	-10.9568	9.8257	11.0069	-10.1402;
	4470	3276	0.01963	0.05321	0.0038	0	0	0	1	0	1	0	0	-13.0000	-7.3000	13.0407	7.0055;
	5225	3276	0.047284	0.121728	0.0058	0	0	0	1	0	1	0	0	6.5973	3.9057	-6.5706	-4.4634;
	4815	3278	0.043457	0.183457	0.0094	0	0	0	1	0	1	0	0	12.4611	-0.4749	-12.4000	-0.3000;
	5352	3279	0.002704	0.018296	0.0008	0	0	0	1	0	1	0	0	-27.1230	-0.3856	27.1413	0.4223;
	4694	3280	0.021099	0.079901	0.0235	0	0	0	1	0	1	0	0	25.4529	-3.7671	-25.3330	1.5272;
	3598	3281	2.8e-05	0.000172	0.0243	455	455	455	1	0	1	0	0	0.0000	-2.5613	0.0000	0.0000;
	5620	3282	0.009582	0.017539	0.0002	0	0	0	1	0	1	0	0	0.0000	-0.0212	-0.0000	-0.0000;
	4579	3284	0.020569	0.065387	0.0217	0	0	0	1	0	1	0	0	16.7060	9.5841	-16.6340	-11.7881;
	3970	3285	0.000126	0.000261	0.0152	0	0	0	1	0	1	0	0	12.0002	0.2258	-12.0000	-2.0000;
	4262	3287	0.008062	0.034266	0.0004	0	0	0	1	0	1	0	0	-27.1000	-3.8000	27.1550	3.9899;
	4264	3288	0.00083	0.003931	0.0071	413	413	413	1	0	1	0	0	-28.0000	-0.8000	28.0059	0.0395;
	4910	3288	0.002825	0.018943	0.0344	540	540	540	1	0	1	0	0	123.9986	-6.7582	-123.6085	5.5463;
	4917	3288	0.003338	0.019161	0.0349	413	413	413	1	0	1	0	0	-46.8764	30.3563	46.9730	-33.6929;
	4263	3288	0.00083	0.003832	0.0071	413	413	413	1	0	1	0	0	-20.0000	-0.8000	20.0030	0.0255;
	4910	3288	0.002588	0.017264	0.0314	524	524	524	1	0	1	0	0	136.0385	-7.1642	-135.6083	6.5399;
	4423	3289	0.000356	0.000988	0.1094	0	0	0	1	0	1	0	0	59.7111	-8.2369	-59.7000	-4.3000;
	4793	3290	0.119848	0.219381	0.0023	0	0	0	1	0	1	0	0	2.2314	-1.9677	-2.2210	1.7624;
	5006	3291	0.002568	0.011358	0.1539	0	0	0	1	0	1	0	0	25.2628	-21.1952	-25.2444	4.1553;
	5621	3291	0.000454	0.00399	0.3675	428	428	428	1	0	1	0	0	154.8572	-39.1768	-154.7580	-0.8625;
	5006	3291	0.000909	0.007901	0.4445	428	428	428	1	0	1	0	0	38.7657	-39.1282	-38.7517	-10.2012;
	5141	3292	0.090955	0.301083	0.0031	0	0	0	1	0	1	0	0	7.4717	-4.3128	-7.4117	4.1674;
	5159	3292	0.03351	0.067271	0.0007	0	0	0	1	0	1	0	0	-15.7245	2.7779	15.8016	-2.7012;
	5573	3292	0.039305	0.132527	0.0015	0	0	0	1	0	1	0	0	27.1633	-6.4798	-26.8899	7.2337;
	4496	3294	0.067271	0.186445	0.0021	0	0	0	1	0	1	0	0	9.2312	0.0373	-9.1780	-0.1151;
	3302	3296	2.5e-05	0.015117	0	0	0	0	1	0	1	0	0	26.6229	-2.6897	-26.6227	2.8012;
	3673	3296	0.013694	0.025067	0.0002	0	0	0	1	0	1	0	0	-4.2512	0.2633	4.2538	-0.2780;
	5645	3296	0.018392	0.078105	0.001	0	0	0	1	0	1	0	0	-25.9785	4.1188	26.1101	-3.6572;
	3301	3296	2.5e-05	0.015117	0	0	0	0	1	0	1	0	0	25.9150	5.7822	-25.9148	-5.6727;
	3673	3296	0.003729	0.007886	0.0071	0	0	0	1	0	1	0	0	-13.9488	-0.2633	13.9563	-0.4104;
	5644	3296	0.018392	0.078105	0.001	0	0	0	1	0	1	0	0	-28.6696	2.8345	28.8278	-2.2593;
	3304	3297	2e-06	0.001185	0	0	0	0	1	0	1	0	0	22.4593	-6.5882	-22.4593	6.5943;
	3303	3297	2e-06	0.001185	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	4060	3305	0.000943	0.001727	0.0008	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	-0.0855;
	4356	3309	0.000425	0.001934	0.003	0	0	0	1	0	1	0	0	48.0088	-0.2924	-48.0000	-0.0000;
	4892	3312	0.045603	0.140338	0.002	0	0	0	1	0	1	0	0	-16.6685	7.7853	16.8229	-7.5105;
	5623	3313	0.006803	0.014109	0.001	0	0	0	1	0	1	0	0	0.0000	-0.1032	-0.0000	0.0000;
	3518	3315	0.009574	0.051902	0.0006	0	0	0	1	0	1	0	0	-26.7495	-2.3087	26.8116	2.5780;
	3889	3315	0.015319	0.073998	0.0104	0	0	0	1	0	1	0	0	-23.3938	-1.2494	23.4692	0.4537;
	3959	3316	0.005798	0.039696	0.0724	420	420	420	1	0	1	0	0	136.5823	-11.8435	-135.6427	9.9417;
	5812	3316	0.004938	0.033165	0.0607	440	440	440	1	0	1	0	0	-47.2799	6.2477	47.3801	-12.5461;
	4672	3318	0.048123	0.122197	0.0013	0	0	0	1	0	1	0	0	14.5359	-3.8768	-14.4336	3.9989;
	4672	3317	0.048123	0.122197	0.0013	0	0	0	1	0	1	0	0	7.9752	-2.5095	-7.9437	2.4516;
	4300	3319	0.015569	0.028499	0.0003	0	0	0	1	0	1	0	0	0.0000	-0.0313	0.0000	-0.0000;
	3417	3320	0.010859	0.046964	0.0052	0	0	0	1	0	1	0	0	38.9859	5.2967	-38.8358	-5.2278;
	4566	3320	0.003527	0.008566	0.0001	0	0	0	1	0	1	0	0	-12.5055	-8.4437	12.5127	8.4502;
	3417	3320	0.048375	0.191988	0.0019	0	0	0	1	0	1	0	0	9.5165	1.0676	-9.4769	-1.1224;
	4438	3321	0.015369	0.043336	0.0373	0	0	0	1	0	1	0	0	-25.3603	-1.4484	25.4640	-1.8301;
	5436	3322	0.043109	0.117511	0.0012	0	0	0	1	0	1	0	0	20.6849	0.3853	-20.5000	0.0000;
	4233	3324	0.042026	0.104837	0.0139	0	0	0	1	0	1	0	0	2.0017	-1.0244	-2.0000	-0.4000;
	5200	3326	0.028219	0.071554	0.0008	0	0	0	1	0	1	0	0	-12.7358	9.0906	12.7992	-9.0172;
	5786	3326	0.041068	0.105568	0.0012	0	0	0	1	0	1	0	0	5.1285	4.5447	-5.1107	-4.6305;
	5865	3327	0.000123	0.001235	0	0	0	0	1	0	1	0	0	-38.9762	4.3440	38.9779	-4.3268;
	4327	3329	0.006853	0.042454	0.075	0	0	0	1	0	1	0	0	-27.7556	-6.4184	27.8070	-1.0485;
	5411	3329	0.029353	0.078786	0.0009	0	0	0	1	0	1	0	0	-17.8622	1.6758	17.9537	-1.5236;
	5615	3329	0.007055	0.02066	0.0011	0	0	0	1	0	1	0	0	-15.0220	-1.3038	15.0374	1.2346;
	5780	3329	0.035021	0.089065	0.0016	0	0	0	1	0	1	0	0	-13.7780	1.5880	13.8432	-1.5882;
	3711	3330	0.001058	0.001937	0.161	0	0	0	1	0	1	0	0	-0.5000	1.4000	0.5010	-18.6172;
	4845	3332	0.003704	0.008519	0.0037	0	0	0	1	0	1	0	0	3.0000	0.6000	-2.9997	-0.9941;
	5205	3333	0.031728	0.080494	0.0037	0	0	0	1	0	1	0	0	28.1977	-7.1629	-27.9440	7.4172;
	5769	3333	0.048642	0.123333	0.0058	0	0	0	1	0	1	0	0	3.3320	-4.3885	-3.3190	3.8149;
	5339	3339	0.004031	0.013102	0.0121	0	0	0	1	0	1	0	0	-18.4000	0.1894	18.4130	-1.4209;
	5721	3339	0.015621	0.039808	0.0017	0	0	0	1	0	1	0	0	-15.8004	-1.6134	15.8380	1.5307;
	3934	3340	0.011842	0.041824	0.0472	0	0	0	1	0	1	0	0	-50.3000	-1.1000	50.6043	-2.5023;
	4127	3341	0.001027	0.012543	0.0243	584	584	584	1	0	1	0	0	-11.1755	7.8208	11.1775	-10.4526;
	4467	3341	0.006935	0.036516	0.0663	0	0	0	1	0	1	0	0	111.9573	-9.4412	-111.1661	6.3362;
	4127	3341	0.001798	0.012089	0.0223	482	482	482	1	0	1	0	0	-10.8615	8.9398	10.8651	-11.3525;
	3553	3341	4.8e-05	8.8e-05	0.001	0	0	0	1	0	1	0	0	-0.0000	-91.5013	0.0037	91.3989;
	3552	3341	4.8e-05	8.8e-05	0.001	0	0	0	1	0	1	0	0	286.7600	11.0065	-286.7238	-11.0493;
	3870	3342	0.008062	0.019904	0.0002	0	0	0	1	0	1	0	0	13.0154	-1.8778	-13.0026	1.8876;
	3446	3344	0.02037	0.053951	0.0026	0	0	0	1	0	1	0	0	-0.4007	0.6477	0.4008	-0.9384;
	4308	3345	0.001111	0.004568	0.0002	0	0	0	1	0	1	0	0	2.0000	-0.0216	-2.0000	0.0000;
	3724	3346	0.005906	0.026627	0.0456	405	405	405	1	0	1	0	0	1.5005	-5.3952	-1.5000	0.2000;
	3724	3347	0.005906	0.026627	0.0445	405	405	405	1	0	1	0	0	1.5005	-5.3698	-1.5000	0.3000;
	5500	3349	0.064979	0.182263	0.0021	0	0	0	1	0	1	0	0	25.1705	-4.0290	-24.7891	4.8686;
	5605	3349	0.044092	0.112119	0	0	0	0	1	0	1	0	0	-15.9000	0.0000	16.0037	0.2637;
	4872	3351	0.001039	0.001902	0.0048	0	0	0	1	0	1	0	0	0.0000	-0.0247	-0.0000	-0.5000;
	4872	3350	0.00126	0.004031	0.0056	0	0	0	1	0	1	0	0	10.0012	0.9917	-10.0000	-1.6000;
	4312	3353	0.017385	0.047367	0.0102	0	0	0	1	0	1	0	0	-15.5254	8.5718	15.5803	-9.4657;
	5070	3353	0.07483	0.18972	0.0071	0	0	0	1	0	1	0	0	-17.5491	-20.3064	18.1267	21.0829;
	5355	3353	0.008617	0.035097	0.0015	0	0	0	1	0	1	0	0	-12.3428	-0.5069	12.3557	0.4064;
	5625	3355	0.02066	0.056437	0.0006	0	0	0	1	0	1	0	0	0.0000	-0.0625	-0.0000	0.0000;
	5279	3357	0.081975	0.191605	0.0088	0	0	0	1	0	1	0	0	-17.1782	10.5305	17.5071	-10.6686;
	5064	3359	0.003522	0.006446	0.0038	0	0	0	1	0	1	0	0	-0.1000	0.1938	0.1000	-0.6000;
	5064	3358	0.003522	0.006446	0.0036	0	0	0	1	0	1	0	0	14.9086	6.1313	-14.9000	-6.5000;
	4465	3361	0.068783	0.125976	0.0013	0	0	0	1	0	1	0	0	3.0090	1.9855	-3.0000	-2.1000;
	5273	3362	0.000988	0.001975	0	0	0	0	1	0	1	0	0	-0.0002	0.9996	0.0002	-0.9996;
	5383	3363	0.010582	0.028219	0	0	0	0	1	0	1	0	0	-7.3149	5.4469	7.3230	-5.4253;
	3542	3364	0.004573	0.020316	0.0405	0	0	0	1	0	1	0	0	65.5279	31.7988	-65.3020	-35.2268;
	5648	3366	0.009259	0.023457	0.0011	0	0	0	1	0	1	0	0	-13.8245	4.3447	13.8435	-4.4090;
	3793	3367	0.028975	0.194759	0.0031	0	0	0	1	0	1	0	0	30.5300	0.7369	-30.2754	0.6480;
	4633	3367	0.010834	0.038801	0.0005	0	0	0	1	0	1	0	0	-31.1849	-3.1881	31.2878	3.5046;
	5123	3367	0.005291	0.022172	0.0002	0	0	0	1	0	1	0	0	-17.3735	1.6042	17.3890	-1.5603;
	3793	3367	0.029226	0.194507	0.0031	0	0	0	1	0	1	0	0	30.5642	0.6935	-30.3069	0.6929;
	5668	3367	0.009574	0.037793	0.0005	0	0	0	1	0	1	0	0	-31.0211	-3.9570	31.1115	4.2621;
	5802	3367	0.041068	0.104308	0.0012	0	0	0	1	0	1	0	0	-11.7100	-1.8806	11.7660	1.8983;
	4621	3368	0.002825	0.019239	0.0476	430	430	430	1	0	1	0	0	87.3117	12.4551	-87.1171	-16.5333;
	5630	3372	0.014613	0.029226	0.0003	0	0	0	1	0	1	0	0	8.2105	0.0540	-8.2017	-0.0699;
	5631	3372	0.000504	0.00252	0	0	0	0	1	0	1	0	0	11.0989	-0.7671	-11.0983	0.7699;
	3374	3373	0.007559	0.025447	0.0239	0	0	0	1	0	1	0	0	21.0305	-0.0240	-21.0000	-2.5000;
	5629	3374	0.030738	0.075586	0.0009	0	0	0	1	0	1	0	0	21.1897	-0.1341	-21.0658	0.3392;
	5628	3375	0.000252	0.00252	0	0	0	0	1	0	1	0	0	1.0000	0.4000	-1.0000	-0.4000;
	5516	3376	0.013086	0.035309	0.0016	0	0	0	1	0	1	0	0	3.8788	-0.0316	-3.8771	-0.1429;
	4988	3376	0.036173	0.097654	0.0047	0	0	0	1	0	1	0	0	11.4655	-1.2558	-11.4229	0.8429;
	3954	3377	0.00952	0.017427	0.0134	0	0	0	1	0	1	0	0	16.6822	-0.6050	-16.6569	-0.7456;
	3954	3377	0.010756	0.019689	0.0156	0	0	0	1	0	1	0	0	14.7656	-0.7309	-14.7431	-0.8544;
	5358	3379	0.093726	0.249685	0.0028	0	0	0	1	0	1	0	0	-9.9582	-0.6994	10.0511	0.6630;
	4479	3382	0.007723	0.044444	0.082	472	472	472	1	0	1	0	0	58.6441	-11.4359	-58.4099	3.3716;
	3505	3383	0.002222	0.005556	0.0198	0	0	0	1	0	1	0	0	-40.0000	2.0000	40.0337	-4.0202;
	4689	3383	0.015309	0.065926	0.0032	0	0	0	1	0	1	0	0	-18.8500	5.2500	18.9053	-5.3523;
	4689	3383	0.015309	0.065926	0.0032	0	0	0	1	0	1	0	0	-18.8500	5.2500	18.9053	-5.3523;
	4601	3384	0.014916	0.060544	0.0006	0	0	0	1	0	1	0	0	-0.0258	0.8967	0.0259	-0.9682;
	4372	3385	0.001659	0.011575	0.0091	440	440	440	1	0	1	0	0	48.8861	-2.8638	-48.8504	2.1019;
	4372	3385	0.001659	0.011575	0.0091	440	440	440	1	0	1	0	0	48.8861	-2.8638	-48.8504	2.1019;
	4207	3388	0.03351	0.084404	0.001	0	0	0	1	0	1	0	0	20.0472	-1.0961	-19.9123	1.3364;
	4207	3388	0.03351	0.084656	0.001	0	0	0	1	0	1	0	0	19.9967	-1.0730	-19.8625	1.3125;
	3391	3390	2.1e-05	0.000339	0.0087	2487	2487	2487	1	0	1	0	0	1310.1600	-18.7941	-1309.8504	22.7794;
	3392	3390	2.1e-05	0.000325	0.0087	2487	2487	2487	1	0	1	0	0	1227.1600	15.6721	-1226.8884	-12.4820;
	5637	3393	0.000252	0.000504	0	0	0	0	1	0	1	0	0	0.0000	-0.2000	-0.0000	0.2000;
	5152	3394	0.011338	0.038549	0	0	0	0	1	0	1	0	0	0.0000	-0.0000	-0.0000	0.0000;
	5255	3394	0.025498	0.054926	0.0008	0	0	0	1	0	1	0	0	14.7585	0.7616	-14.7057	-0.7318;
	5639	3396	0.006299	0.018392	0	0	0	0	1	0	1	0	0	0.4002	-1.7994	-0.4000	1.8000;
	5640	3397	2.5e-05	0.000123	0.0002	0	0	0	1	0	1	0	0	22.9001	6.1787	-22.9000	-6.2000;
	3856	3398	0.039808	0.137566	0.0016	0	0	0	1	0	1	0	0	-12.6450	3.7889	12.7071	-3.7536;
	4362	3398	0.078861	0.250945	0.0029	0	0	0	1	0	1	0	0	-12.6168	3.1064	12.7368	-3.0489;
	3856	3398	0.039808	0.13681	0.0025	0	0	0	1	0	1	0	0	-12.7037	3.7770	12.7664	-3.8416;
	4145	3399	0.004741	0.022124	0.038	0	0	0	1	0	1	0	0	-96.6717	-2.5392	97.0613	0.0159;
	4430	3400	0.03321	0.071358	0.0032	0	0	0	1	0	1	0	0	-6.0558	-3.6595	6.0699	3.3200;
	5571	3401	0.014361	0.039053	0.0005	0	0	0	1	0	1	0	0	6.7058	-1.5422	-6.7000	1.5000;
	5570	3402	0.013857	0.039808	0.0001	0	0	0	1	0	1	0	0	8.7091	0.1146	-8.7000	-0.1000;
	5120	3404	0.14768	0.270326	0.001	0	0	0	1	0	1	0	0	0.0015	-0.9824	-0.0000	0.9000;
	3921	3405	0.030738	0.083648	0.0009	0	0	0	1	0	1	0	0	15.4697	-2.0794	-15.3965	2.1866;
	3921	3405	0.031746	0.08642	0.0009	0	0	0	1	0	1	0	0	14.9743	-2.0126	-14.9035	2.1134;
	5168	3406	0.199295	0.440917	0.005	0	0	0	1	0	1	0	0	0.4947	4.1194	-0.4581	-4.5587;
	4612	3408	0.000198	0.000751	0.0921	401	401	401	1	0	1	0	0	-58.9000	-6.9000	58.9060	-3.6073;
	3907	3409	0.01285	0.032754	0.0004	0	0	0	1	0	1	0	0	-11.7878	1.8246	11.8056	-1.8208;
	4863	3409	0.041572	0.105316	0.0012	0	0	0	1	0	1	0	0	18.7524	-1.5690	-18.6117	1.8004;
	3944	3414	0.035273	0.120181	0.0014	0	0	0	1	0	1	0	0	-21.6454	1.8164	21.7900	-1.4860;
	5571	3414	0.048123	0.131771	0.0032	0	0	0	1	0	1	0	0	-6.7058	1.5422	6.7257	-1.8597;
	3945	3414	0.035273	0.120181	0.0014	0	0	0	1	0	1	0	0	-22.1817	-5.9069	22.3455	6.3041;
	5570	3414	0.045603	0.131519	0.0002	0	0	0	1	0	1	0	0	-8.7091	-0.1146	8.7391	0.1778;
	3946	3415	0.002133	0.009659	0.0162	0	0	0	1	0	1	0	0	-26.2041	-3.8326	26.2171	2.0531;
	4318	3416	0.044848	0.142857	0.0017	0	0	0	1	0	1	0	0	32.6689	3.2213	-32.2000	-1.9000;
	3560	3417	0.03351	0.11295	0.0033	0	0	0	1	0	1	0	0	-18.9441	-8.8352	19.0775	8.9199;
	4358	3417	0.076846	0.262535	0.003	0	0	0	1	0	1	0	0	-11.7146	2.0407	11.8126	-2.0417;
	5333	3417	0.044092	0.149912	0.0017	0	0	0	1	0	1	0	0	-7.4070	0.5025	7.4288	-0.6188;
	5546	3417	0.019652	0.062232	0.0007	0	0	0	1	0	1	0	0	-29.7351	-2.7180	29.8933	3.1411;
	4049	3418	0.002438	0.016458	0.0314	416	416	416	1	0	1	0	0	108.4848	19.1885	-108.2269	-21.0534;
	4049	3418	0.00243	0.016454	0.0319	416	416	416	1	0	1	0	0	108.5089	19.2139	-108.2517	-21.1356;
	5644	3420	0.001764	0.007811	0.0001	0	0	0	1	0	1	0	0	9.8022	4.6999	-9.8000	-4.7000;
	5515	3421	0.007307	0.029982	0.0004	0	0	0	1	0	1	0	0	14.3731	0.4238	-14.3586	-0.4058;
	3423	3422	0.001512	0.006551	0.0001	0	0	0	1	0	1	0	0	0.0000	-0.0099	-0.0000	0.0000;
	4157	3424	0.057445	0.119678	0.0019	0	0	0	1	0	1	0	0	-9.2437	-15.9436	9.4400	16.1608;
	4065	3425	0.000356	0.001422	0	0	0	0	1	0	1	0	0	34.5700	3.2349	-34.5662	-3.2199;
	5646	3426	0.000227	0.000605	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	4084	3429	0.029982	0.082892	0.001	0	0	0	1	0	1	0	0	-23.0306	2.2390	23.1969	-1.8764;
	3933	3433	0.077324	0.210154	0.0033	0	0	0	1	0	1	0	0	-5.0000	2.7000	5.0239	-2.9903;
	4996	3434	0.000616	0.006627	0.1531	1754	1754	1754	1	0	1	0	0	278.3820	-43.0713	-277.9586	30.0904;
	5649	3435	0.004975	0.009106	0.0065	0	0	0	1	0	1	0	0	0.9014	-5.7777	-0.9000	5.1000;
	4478	3436	0.009574	0.026707	0	0	0	0	1	0	1	0	0	-3.0991	0.0025	3.1000	0.0000;
	4003	3437	0.00716	0.029506	0.0015	0	0	0	1	0	1	0	0	21.4282	-0.1685	-21.3986	0.1236;
	4057	3437	0.039877	0.111605	0.0052	0	0	0	1	0	1	0	0	-22.5115	1.5940	22.6973	-1.6472;
	4003	3437	0.00716	0.029506	0.0015	0	0	0	1	0	1	0	0	21.4282	-0.1685	-21.3986	0.1236;
	4172	3438	0.034517	0.135551	0.0025	0	0	0	1	0	1	0	0	12.8314	-8.2082	-12.7595	8.2129;
	5795	3439	0.012593	0.034444	0.0016	0	0	0	1	0	1	0	0	0.0000	-0.1775	0.0000	0.0000;
	5310	3440	0.036489	0.066792	0.0007	0	0	0	1	0	1	0	0	-1.6529	1.1544	1.6544	-1.2229;
	5585	3440	0.049887	0.126732	0.0014	0	0	0	1	0	1	0	0	20.9905	-0.6700	-20.7783	1.0653;
	4134	3441	0.038272	0.080494	0.0037	0	0	0	1	0	1	0	0	-2.8000	2.7000	2.8058	-3.0850;
	4352	3442	0.043084	0.144873	0.002	0	0	0	1	0	1	0	0	1.0423	-3.0557	-1.0377	2.8853;
	5444	3444	0.054674	0.165281	0.002	0	0	0	1	0	1	0	0	-0.0008	-3.3822	0.0066	3.1947;
	3903	3445	0.000776	0.004612	0.1736	0	0	0	1	0	1	0	0	-62.8271	-25.0012	62.8565	5.9958;
	5154	3445	0.000119	0.000691	0.0076	0	0	0	1	0	1	0	0	122.4016	0.3699	-122.3855	-1.1170;
	5153	3445	0.000119	0.000711	0.0071	0	0	0	1	0	1	0	0	102.4714	0.1460	-102.4601	-0.8639;
	5402	3445	0.001126	0.005965	0.0162	0	0	0	1	0	1	0	0	105.7375	0.5297	-105.6239	-1.7219;
	3756	3447	0.051146	0.212094	0.0081	0	0	0	1	0	1	0	0	24.9675	-1.0952	-24.6679	1.4829;
	3914	3447	0.104208	0.284303	0.0028	0	0	0	1	0	1	0	0	-7.3210	-0.6389	7.3756	0.4980;
	5156	3449	0.000252	0.000504	0	0	0	0	1	0	1	0	0	33.7667	-3.3959	-33.7638	3.4016;
	4373	3450	0.013901	0.039222	0.002	0	0	0	1	0	1	0	0	-61.5679	17.5302	62.0786	-16.3127;
	5425	3450	0.011605	0.032963	0	0	0	0	1	0	1	0	0	-20.6000	0.0335	20.6441	0.0919;
	4373	3450	0.01358	0.039012	0.0019	0	0	0	1	0	1	0	0	-62.1208	17.3166	62.6271	-16.0745;
	5653	3452	0.017778	0.049753	0.0023	0	0	0	1	0	1	0	0	6.5080	-2.1138	-6.5000	1.9000;
	3543	3455	0.043827	0.090247	0.0454	0	0	0	1	0	1	0	0	-9.9000	4.1000	9.9568	-8.9257;
	4630	3457	0.050643	0.136054	0.0015	0	0	0	1	0	1	0	0	12.6295	-1.2106	-12.5505	1.2689;
	5617	3457	0.034266	0.093978	0.001	0	0	0	1	0	1	0	0	12.8046	-1.1825	-12.7495	1.2311;
	3792	3459	0.066112	0.16775	0.0019	0	0	0	1	0	1	0	0	16.2927	-12.8204	-16.0169	13.3235;
	4942	3460	0.032364	0.095227	0.0297	0	0	0	1	0	1	0	0	36.5840	-14.3412	-36.0836	12.9196;
	5654	3461	0.028219	0.078105	0.0008	0	0	0	1	0	1	0	0	10.9354	1.1211	-10.9000	-1.1000;
	3465	3462	0.063492	0.168556	0.002	0	0	0	1	0	1	0	0	-15.9243	0.5155	16.0838	-0.2962;
	4267	3462	0.01033	0.019148	0.0204	0	0	0	1	0	1	0	0	3.0875	-2.0352	-3.0864	-0.0644;
	4704	3462	0.017889	0.045603	0.0021	0	0	0	1	0	1	0	0	13.0267	-0.5024	-12.9973	0.3606;
	5804	3463	0.035273	0.121693	0.0014	0	0	0	1	0	1	0	0	1.4457	0.3430	-1.4449	-0.4793;
	5655	3464	0.000302	0.00252	0.0001	0	0	0	1	0	1	0	0	0.1000	0.8890	-0.1000	-0.9000;
	4704	3465	0.102797	0.27614	0.003	0	0	0	1	0	1	0	0	12.0193	-0.2056	-11.8757	0.2845;
	4704	3466	0.05039	0.138574	0.0015	0	0	0	1	0	1	0	0	26.2147	-5.3394	-25.8664	6.1429;
	5170	3467	0.008284	0.020679	0.001	0	0	0	1	0	1	0	0	9.6969	-0.0953	-9.6895	0.0084;
	5656	3469	0.02066	0.056689	0.0006	0	0	0	1	0	1	0	0	3.6026	0.0459	-3.6000	-0.1000;
	5265	3471	0.000252	0.00252	0	0	0	0	1	0	1	0	0	33.9692	-8.9904	-33.9663	9.0194;
	5266	3471	0.000252	0.00252	0.0006	0	0	0	1	0	1	0	0	-11.0717	4.0070	11.0720	-4.0681;
	5373	3471	0.079012	0.200277	0.0023	0	0	0	1	0	1	0	0	-0.9916	1.5108	0.9943	-1.7513;
	5831	3472	0.008272	0.021111	0.0042	0	0	0	1	0	1	0	0	12.8130	-3.0254	-12.8000	2.6000;
	4945	3473	0.004568	0.012963	0.0463	0	0	0	1	0	1	0	0	-21.0000	-1.8000	21.0194	-2.9516;
	4994	3473	0.004444	0.018889	0.0028	0	0	0	1	0	1	0	0	20.6677	-4.7055	-20.6486	4.4960;
	4994	3473	0.004444	0.018765	0.0028	0	0	0	1	0	1	0	0	20.7903	-4.7647	-20.7709	4.5556;
	5657	3474	0.016377	0.0451	0.0005	0	0	0	1	0	1	0	0	0.0000	-0.0517	0.0000	0.0000;
	3574	3475	0.023683	0.137818	0.0132	0	0	0	1	0	1	0	0	31.6141	-16.0135	-31.3305	16.2832;
	5568	3477	0.00379	0.015753	0.0008	0	0	0	1	0	1	0	0	13.2889	-4.7004	-13.2822	4.6387;
	4035	3478	0.007407	0.020247	0.001	0	0	0	1	0	1	0	0	-16.8066	-12.4225	16.8364	12.3948;
	5807	3479	0.062988	0.171328	0.005	0	0	0	1	0	1	0	0	15.0445	-2.9778	-14.9016	2.8538;
	5658	3480	0.042555	0.090678	0.001	0	0	0	1	0	1	0	0	-18.9610	-2.6011	19.1177	2.8343;
	4801	3481	0.017637	0.075334	0.002	0	0	0	1	0	1	0	0	21.5277	7.9056	-21.4352	-7.7101;
	5303	3484	0.024568	0.065432	0.0031	0	0	0	1	0	1	0	0	0.8794	3.3922	-0.8763	-3.7139;
	5659	3486	0.001008	0.002771	0	0	0	0	1	0	1	0	0	-0.3470	17.3319	0.3500	-17.3236;
	3533	3487	0.022593	0.102222	0.005	0	0	0	1	0	1	0	0	46.7576	-2.4568	-46.3143	3.9082;
	3771	3488	0.001993	0.020458	0.0638	482	482	482	1	0	1	0	0	117.2335	2.7598	-116.9825	-7.1442;
	3771	3488	0.001993	0.020472	0.0638	482	482	482	1	0	1	0	0	117.1536	2.7633	-116.9030	-7.1494;
	3500	3491	0.001966	0.003599	0.0024	0	0	0	1	0	1	0	0	1.6000	-0.0530	-1.6000	-0.2000;
	3500	3493	0.001367	0.002502	0.0013	0	0	0	1	0	1	0	0	6.6006	-0.0361	-6.6000	-0.1000;
	3500	3490	0.001284	0.00235	0.0013	0	0	0	1	0	1	0	0	1.6000	-0.0371	-1.6000	-0.1000;
	3500	3492	0.001025	0.001876	0.001	0	0	0	1	0	1	0	0	0.6000	-0.0055	-0.6000	-0.1000;
	4902	3499	0.003527	0.007055	0.0069	0	0	0	1	0	1	0	0	-0.0000	0.0070	0.0000	-0.7037;
	4902	3498	0.003527	0.007055	0.0069	0	0	0	1	0	1	0	0	0.0000	-0.0070	-0.0000	-0.6897;
	5359	3500	0.027463	0.092215	0.001	0	0	0	1	0	1	0	0	27.0140	19.0949	-26.7412	-18.2870;
	5408	3500	0.018141	0.058957	0.0007	0	0	0	1	0	1	0	0	-23.5849	5.7861	23.6866	-5.5294;
	5507	3500	0.002016	0.01285	0.0002	0	0	0	1	0	1	0	0	-24.4166	-8.7864	24.4295	8.8476;
	5388	3500	0.027211	0.0839	0.001	0	0	0	1	0	1	0	0	-23.3220	6.5175	23.4737	-6.1549;
	5536	3500	0.006551	0.019652	0.0002	0	0	0	1	0	1	0	0	-28.5000	0.0105	28.5506	0.1203;
	5587	3500	0.006803	0.02066	0.0002	0	0	0	1	0	1	0	0	-9.6024	0.0454	9.6084	-0.0484;
	3740	3502	0.077161	0.214321	0.0341	0	0	0	1	0	1	0	0	-43.8000	-4.2000	45.2170	4.4134;
	3575	3503	0.002686	0.018173	0.0324	0	0	0	1	0	1	0	0	-25.6110	5.8653	25.6279	-9.4246;
	4253	3503	0.005748	0.03836	0.0688	524	524	524	1	0	1	0	0	51.8654	-7.7360	-51.7286	0.8438;
	4425	3504	0.122222	0.31804	0.0041	0	0	0	1	0	1	0	0	20.3547	1.7782	-19.8461	-0.8550;
	4438	3504	0.03477	0.095238	0.0012	0	0	0	1	0	1	0	0	8.0777	0.1962	-8.0539	-0.2450;
	3564	3506	0.097254	0.284455	0.0034	0	0	0	1	0	1	0	0	40.9477	-2.9647	-39.4133	7.0980;
	4149	3506	0.039808	0.166793	0.0021	0	0	0	1	0	1	0	0	34.0035	-1.0856	-33.5600	2.7279;
	5579	3508	0.005562	0.010181	0.0001	0	0	0	1	0	1	0	0	1.0001	0.0900	-1.0000	-0.1000;
	5660	3510	0.007037	0.023951	0.0011	0	0	0	1	0	1	0	0	8.4049	1.2038	-8.4000	-1.3000;
	4479	3511	0.000277	0.002588	0.0051	584	584	584	1	0	1	0	0	2.8000	-2.8626	-2.8000	2.2769;
	4343	3512	0.043739	0.148602	0.0017	0	0	0	1	0	1	0	0	-23.3011	-0.3236	23.5359	0.9474;
	4431	3512	0.044696	0.118317	0.0016	0	0	0	1	0	1	0	0	-4.8209	-2.7528	4.8341	2.6234;
	5513	3512	0.02973	0.08516	0.001	0	0	0	1	0	1	0	0	19.4950	4.0272	-19.3829	-3.8104;
	5514	3512	0.029982	0.085664	0	0	0	0	1	0	1	0	0	20.0264	4.1517	-19.9073	-3.8113;
	5661	3513	0.027715	0.077601	0.0009	0	0	0	1	0	1	0	0	7.0881	-3.8381	-7.0700	3.8000;
	4412	3515	0.008566	0.055682	0.0007	0	0	0	1	0	1	0	0	16.4741	1.7463	-16.4512	-1.6692;
	4774	3515	0.052381	0.142605	0.0019	0	0	0	1	0	1	0	0	-1.0000	-0.2000	1.0005	0.0072;
	5133	3515	0.007559	0.017385	0.0015	0	0	0	1	0	1	0	0	-9.0067	-2.2245	9.0131	2.0859;
	4412	3515	0.008566	0.055682	0.0007	0	0	0	1	0	1	0	0	16.4741	1.7463	-16.4512	-1.6692;
	3586	3516	0.035556	0.097037	0.0045	0	0	0	1	0	1	0	0	-37.3422	3.3410	37.8197	-2.5139;
	5082	3516	0.024198	0.064444	0.0242	0	0	0	1	0	1	0	0	30.6740	-4.9849	-30.4599	2.9570;
	5082	3516	0.024198	0.064444	0.0242	0	0	0	1	0	1	0	0	30.6740	-4.9849	-30.4599	2.9570;
	5662	3517	0.027211	0.062988	0.0007	0	0	0	1	0	1	0	0	-0.1000	-0.0701	0.1000	0.0000;
	3889	3518	0.008566	0.03477	0	0	0	0	1	0	1	0	0	-9.8419	1.3222	9.8495	-1.2913;
	3522	1503	2e-05	0.000198	0	0	0	0	1	0	1	0	0	54.7392	-48.3132	-54.7383	48.3226;
	5307	3525	0.000252	0.001008	0	0	0	0	1	0	1	0	0	-18.0616	-2.9663	18.0624	2.9697;
	5666	3526	0.006608	0.012096	0.0002	0	0	0	1	0	1	0	0	0.0000	-0.0216	0.0000	0.0000;
	4032	3527	0.067422	0.186621	0.0021	0	0	0	1	0	1	0	0	-2.7950	5.9980	2.8225	-6.1528;
	4589	3527	0.06198	0.216931	0.002	0	0	0	1	0	1	0	0	-16.9928	3.7285	17.1663	-3.3387;
	5130	3527	0.059965	0.147896	0.0017	0	0	0	1	0	1	0	0	-1.9879	-0.3481	1.9902	0.1685;
	5664	3527	0.003527	0.007811	0	0	0	0	1	0	1	0	0	1.6875	-1.8071	-1.6873	1.8075;
	4033	3528	0.002647	0.011911	0.0213	0	0	0	1	0	1	0	0	-16.8968	-51.9395	16.9655	49.8825;
	4630	3529	0.010582	0.02973	0.0003	0	0	0	1	0	1	0	0	10.0119	4.0027	-10.0000	-4.0000;
	4811	3530	0.020741	0.058272	0.0026	0	0	0	1	0	1	0	0	-14.0000	1.8000	14.0400	-1.9571;
	4038	3531	0.014059	0.045578	0.0006	0	0	0	1	0	1	0	0	2.8260	1.1892	-2.8247	-1.2480;
	3898	3532	0.108592	0.296548	0.0033	0	0	0	1	0	1	0	0	1.2641	-4.6628	-1.2400	4.4000;
	4003	3533	0.008272	0.056173	0.0028	0	0	0	1	0	1	0	0	-51.8187	4.7022	52.0201	-3.6466;
	4858	3533	0.047654	0.197901	0.0102	0	0	0	1	0	1	0	0	-44.2652	6.0176	45.1386	-3.5173;
	5829	3533	0.011482	0.072099	0.0039	0	0	0	1	0	1	0	0	-39.2532	1.5597	39.4130	-0.9902;
	4003	3533	0.007531	0.052593	0.0028	0	0	0	1	0	1	0	0	-55.3983	4.8153	55.6077	-3.6650;
	4003	3533	0.007778	0.055556	0.0029	0	0	0	1	0	1	0	0	-52.4814	4.3826	52.6754	-3.3201;
	4056	3536	0.083648	0.239859	0.0026	0	0	0	1	0	1	0	0	-8.5133	0.4010	8.5703	-0.5168;
	4056	3536	0.0839	0.240615	0.0026	0	0	0	1	0	1	0	0	-8.4867	0.3990	8.5435	-0.5152;
	4131	3537	0.001659	0.011081	0.0203	507	507	507	1	0	1	0	0	66.6410	5.2386	-66.5761	-7.1286;
	4131	3537	0.002509	0.011319	0.0203	0	0	0	1	0	1	0	0	64.6778	0.5348	-64.5862	-2.4446;
	3856	3538	0.012346	0.039053	0.0005	0	0	0	1	0	1	0	0	-9.6513	-8.6659	9.6698	8.6681;
	4572	3541	0.008818	0.038045	0	0	0	0	1	0	1	0	0	-25.9000	-1.6000	25.9540	1.8330;
	5037	3540	0.013857	0.047115	0.001	0	0	0	1	0	1	0	0	-26.7740	-5.7354	26.8681	5.9445;
	5415	3541	0.030486	0.07735	0.003	0	0	0	1	0	1	0	0	-12.4305	-4.2307	12.4783	4.0225;
	5820	3540	0.008818	0.037793	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	4817	3542	0.004523	0.026983	0.0506	401	401	401	1	0	1	0	0	61.2640	43.0344	-61.0303	-47.3017;
	4071	3547	0.000928	0.006183	0.0111	540	540	540	1	0	1	0	0	110.1366	-28.5011	-110.0320	27.9262;
	5744	3547	0.000217	0.001481	0.003	471	471	471	1	0	1	0	0	109.1558	-24.6057	-109.1321	24.4234;
	5853	3548	7e-06	0.00013	0.0029	2694	2694	2694	1	0	1	0	0	582.5655	2.5357	-582.5438	-2.4505;
	4448	3549	0.04258	0.102797	0.0067	0	0	0	1	0	1	0	0	-5.4495	-2.1244	5.4641	1.5133;
	5668	3551	0.001764	0.003527	0.0013	0	0	0	1	0	1	0	0	14.3035	-0.5275	-14.3000	0.4000;
	5670	3554	0.00068	0.00126	0	0	0	0	1	0	1	0	0	-1.0000	0.0000	1.0000	-0.0000;
	4198	3555	0.004031	0.01285	0.0002	0	0	0	1	0	1	0	0	0.0000	-0.0225	-0.0000	0.0000;
	4838	3557	0.001605	0.007407	0.0296	0	0	0	1	0	1	0	0	-35.2000	-17.7000	35.2205	14.3247;
	5097	3557	0.016173	0.061728	0.0005	0	0	0	1	0	1	0	0	-24.9574	1.5734	25.0440	-1.3014;
	5461	3557	0.001235	0.004938	0.0141	0	0	0	1	0	1	0	0	31.8000	0.0470	-31.7894	-1.6604;
	4129	3558	0.000111	0.000741	0.0014	545	545	545	1	0	1	0	0	-20.9000	0.1000	20.9004	-0.2588;
	4905	3558	0.001857	0.008375	0.0142	0	0	0	1	0	1	0	0	113.1358	-14.9118	-112.9270	14.2128;
	4128	3558	9.9e-05	0.000711	0.001	471	471	471	1	0	1	0	0	-65.9000	-14.8000	65.9039	14.7127;
	4288	3559	0.000198	0.000909	0.001	0	0	0	1	0	1	0	0	-0.0000	0.0000	0.0000	-0.1104;
	5861	3560	0.070547	0.232552	0.0026	0	0	0	1	0	1	0	0	1.8124	-9.1270	-1.7559	9.0352;
	4083	3564	0.08642	0.205341	0.0029	0	0	0	1	0	1	0	0	-15.8000	1.2000	16.0080	-1.0120;
	4149	3564	0.032754	0.137818	0.0022	0	0	0	1	0	1	0	0	-44.7035	1.3856	45.3345	1.0374;
	5452	3564	0.049131	0.134039	0.0015	0	0	0	1	0	1	0	0	-33.5706	-0.6014	34.1077	1.9095;
	5673	3567	0.019652	0.082389	0.0001	0	0	0	1	0	1	0	0	3.9707	0.0746	-3.9679	-0.0741;
	4371	3569	0.016377	0.041572	0.0005	0	0	0	1	0	1	0	0	-0.0020	-0.0668	0.0020	0.0155;
	5105	3569	0.008566	0.027715	0.0006	0	0	0	1	0	1	0	0	0.0010	-0.0286	-0.0010	-0.0329;
	4371	3569	0.01285	0.040816	0.0005	0	0	0	1	0	1	0	0	0.0010	-0.0687	-0.0010	0.0174;
	5674	3571	0.000494	0.001358	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	5045	3572	0.000252	0.00126	0.0012	0	0	0	1	0	1	0	0	-9.0000	-4.1000	9.0002	3.9675;
	4385	3573	0.076846	0.15999	0.009	0	0	0	1	0	1	0	0	-22.8121	4.4159	23.2144	-4.5236;
	4914	3574	0.039305	0.134039	0.0016	0	0	0	1	0	1	0	0	-23.3000	-0.3000	23.5111	0.8564;
	5206	3574	0.007055	0.0451	0.0006	0	0	0	1	0	1	0	0	-21.6578	-4.6065	21.6915	4.7607;
	5507	3574	0.033006	0.10456	0.005	0	0	0	1	0	1	0	0	6.7023	7.4643	-6.6694	-7.8809;
	5559	3574	0.056689	0.119174	0.0099	0	0	0	1	0	1	0	0	-18.0610	0.0136	18.2440	-0.6398;
	5736	3574	0.069539	0.23608	0.0028	0	0	0	1	0	1	0	0	-8.6194	-0.8122	8.6706	0.6994;
	5210	3574	0.007055	0.044596	0.0006	0	0	0	1	0	1	0	0	-19.8122	-1.5592	19.8393	1.6690;
	4539	3577	0.007811	0.014297	0.0088	0	0	0	1	0	1	0	0	-4.9980	-2.0544	5.0000	1.1000;
	4912	3578	0.015117	0.051146	0.003	0	0	0	1	0	1	0	0	-11.1220	-0.4934	11.1410	0.2615;
	4912	3578	0.020912	0.056941	0.0007	0	0	0	1	0	1	0	0	-9.7780	0.2934	9.7983	-0.3072;
	3899	3579	0.013274	0.060326	0.1043	0	0	0	1	0	1	0	0	32.5754	-14.0551	-32.4362	3.4178;
	3583	3580	0.000252	0.00252	0.001	0	0	0	1	0	1	0	0	46.3791	-2.6949	-46.3739	2.6434;
	3584	3581	2e-05	0.000198	0.0091	0	0	0	1	0	1	0	0	49.9629	9.1655	-49.9624	-10.2007;
	3584	3582	2e-05	0.000198	0.0051	0	0	0	1	0	1	0	0	50.3559	-2.1994	-50.3555	1.6212;
	4039	3585	0.045352	0.126984	0.0081	0	0	0	1	0	1	0	0	9.9413	4.7004	-9.8844	-5.3389;
	4242	3585	0.114215	0.20907	0.0039	0	0	0	1	0	1	0	0	19.5267	-0.4659	-19.0978	0.8631;
	5367	3586	0.031605	0.086173	0.004	0	0	0	1	0	1	0	0	-14.6700	11.4942	14.7751	-11.6287;
	5159	3587	0.023683	0.0645	0.0007	0	0	0	1	0	1	0	0	15.7245	-2.7779	-15.6701	2.8484;
	4745	3588	0.022728	0.059679	0.0032	0	0	0	1	0	1	0	0	-10.7509	3.8922	10.7791	-4.1591;
	4692	3589	0.019136	0.049012	0.0023	0	0	0	1	0	1	0	0	-21.1720	2.4057	21.2501	-2.4620;
	4032	3590	0.053918	0.133787	0.002	0	0	0	1	0	1	0	0	21.8296	2.8299	-21.5937	-2.4633;
	4589	3590	0.023683	0.056941	0.001	0	0	0	1	0	1	0	0	-2.0077	5.8544	2.0162	-5.9420;
	4032	3590	0.053666	0.133787	0.001	0	0	0	1	0	1	0	0	21.8390	2.9227	-21.6039	-2.4459;
	4004	3591	0.105064	0.214412	0.002	0	0	0	1	0	1	0	0	-12.7232	-2.5123	12.8965	2.6590;
	5036	3592	0.004701	0.030064	0.0547	0	0	0	1	0	1	0	0	3.9897	-11.0817	-3.9862	5.0685;
	3388	3595	0.105064	0.275888	0.0034	0	0	0	1	0	1	0	0	15.7747	-2.7489	-15.5035	3.1276;
	5661	3595	0.044596	0.125472	0.0013	0	0	0	1	0	1	0	0	18.6540	-0.8566	-18.4965	1.1724;
	4068	3598	0.001343	0.007862	0.0142	455	455	455	1	0	1	0	0	-140.0034	-11.2109	140.2559	11.1960;
	4528	3600	2.8e-05	0.000145	0.0606	855	855	855	1	0	1	0	0	0.0000	0.0000	0.0000	-6.6276;
	5675	3599	5e-06	0.0001	0	2487	2487	2487	1	0	1	0	0	256.3240	-39.6749	-256.3209	39.7365;
	3599	1501	1e-05	0.0001	0	2487	2487	2487	1	0	1	0	0	256.3209	-39.7365	-256.3148	39.7980;
	4540	3601	0.026455	0.072562	0.0008	0	0	0	1	0	1	0	0	11.9298	0.3976	-11.8943	-0.3846;
	5746	3601	0.032552	0.067674	0.0007	0	0	0	1	0	1	0	0	-15.6543	-3.6906	15.7353	3.7858;
	3865	3603	0.002431	0.004449	0.0121	0	0	0	1	0	1	0	0	-3.0000	-0.3000	3.0002	-1.0424;
	5314	3603	0.052839	0.133951	0.0084	0	0	0	1	0	1	0	0	9.7284	-4.7944	-9.6744	3.9998;
	5372	3603	0.020123	0.051358	0.0123	0	0	0	1	0	1	0	0	35.8686	-7.8181	-35.6276	7.0641;
	5868	3603	0.022839	0.058025	0.007	0	0	0	1	0	1	0	0	-16.1473	1.2850	16.2018	-1.9214;
	4672	3604	0.000504	0.00252	0.0004	0	0	0	1	0	1	0	0	1.0000	-0.0424	-1.0000	-0.0000;
	5676	3607	0.000252	0.000504	0.001	0	0	0	1	0	1	0	0	-10.4774	3.2960	10.4777	-3.4020;
	5678	3608	0.000252	0.000504	0.001	0	0	0	1	0	1	0	0	-16.2739	4.7416	16.2745	-4.8466;
	3409	3609	0.00907	0.0226	0.0002	0	0	0	1	0	1	0	0	17.0509	-2.0578	-17.0250	2.1016;
	3907	3609	0.003779	0.015873	0.0133	0	0	0	1	0	1	0	0	-0.1250	0.3290	0.1250	-1.7016;
	5677	3611	9.9e-05	0.000182	0.0004	0	0	0	1	0	1	0	0	7.6001	6.0583	-7.6000	-6.1000;
	5509	3612	0.00073	0.001335	0.1104	0	0	0	1	0	1	0	0	0.0002	-12.1682	-0.0000	-0.5000;
	3448	3613	0.002016	0.005543	0.0001	0	0	0	1	0	1	0	0	-0.0000	12.0000	0.0030	-12.0017;
	4009	3613	0.028975	0.121945	0.0015	0	0	0	1	0	1	0	0	-21.9288	13.8690	22.1240	-13.1963;
	3528	3614	0.018038	0.057792	0.0916	0	0	0	1	0	1	0	0	-51.3796	10.8320	51.8469	-19.5730;
	5486	3614	0.001798	0.004543	0.0081	0	0	0	1	0	1	0	0	75.2064	-30.7028	-75.1007	30.0641;
	3762	3615	0.015873	0.106828	0.0018	0	0	0	1	0	1	0	0	9.0920	2.1799	-9.0784	-2.2722;
	5485	3619	0.02973	0.080877	0.0009	0	0	0	1	0	1	0	0	-24.8654	-1.6347	25.0295	1.9792;
	5399	3620	0.016864	0.057074	0.0042	0	0	0	1	0	1	0	0	-5.1000	0.5237	5.1040	-0.9888;
	5600	3620	0.009136	0.029136	0.0015	0	0	0	1	0	1	0	0	-13.3738	-1.5637	13.3883	1.4395;
	4330	3622	0.005039	0.03351	0.0009	0	0	0	1	0	1	0	0	-9.0000	9.2000	9.0084	-9.2341;
	5636	3622	0.013605	0.056437	0.0007	0	0	0	1	0	1	0	0	-28.2402	1.7153	28.3502	-1.3282;
	4214	3625	8e-06	0.0001	0.002	2487	2487	2487	1	0	1	0	0	1299.6500	-60.2116	-1299.5308	61.4742;
	4213	3625	8e-06	0.0001	0.002	2487	2487	2487	1	0	1	0	0	1208.5500	-49.1231	-1208.4470	50.1835;
	5336	3626	0.006543	0.017284	0.0008	0	0	0	1	0	1	0	0	-15.0866	6.6318	15.1034	-6.6725;
	4349	3627	0.000909	0.003299	0.0051	0	0	0	1	0	1	0	0	-30.8584	7.9783	30.8668	-8.5111;
	4259	3628	0.058201	0.159486	0.0021	0	0	0	1	0	1	0	0	-16.8000	0.0000	16.9615	0.2268;
	4217	3630	0.02318	0.078609	0.0018	0	0	0	1	0	1	0	0	-23.2383	-3.0546	23.3556	3.2558;
	4638	3630	0.023935	0.098765	0.0019	0	0	0	1	0	1	0	0	19.4325	0.6604	-19.3510	-0.5340;
	5655	3630	0.005039	0.022424	0.0005	0	0	0	1	0	1	0	0	18.9210	-0.0604	-18.9046	0.0782;
	5682	3631	0.049635	0.125976	0.0014	0	0	0	1	0	1	0	0	3.4945	-0.8596	-3.4885	0.7281;
	3413	3635	0.002627	0.017284	0.0435	0	0	0	1	0	1	0	0	-27.3000	-0.3000	27.3172	-4.5841;
	4071	3635	0.002272	0.011239	0.0203	413	413	413	1	0	1	0	0	-20.9343	-14.6181	20.9466	12.3502;
	4103	3635	0.002574	0.013541	0.0349	408	408	408	1	0	1	0	0	-83.2303	11.3086	83.3896	-14.4798;
	4663	3633	0.001817	0.012207	0.0223	471	471	471	1	0	1	0	0	-139.6886	6.7253	140.0040	-7.1249;
	5053	3633	0.000375	0.002509	0.0051	540	540	540	1	0	1	0	0	-44.7000	2.1000	44.7066	-2.6324;
	5424	3635	0.000356	0.002311	0.004	540	540	540	1	0	1	0	0	-20.7719	-12.7325	20.7737	12.2848;
	5502	3634	0.003081	0.020089	0.0375	0	0	0	1	0	1	0	0	-110.8915	3.7009	111.2253	-5.8015;
	5052	3634	0.000375	0.002528	0.0051	0	0	0	1	0	1	0	0	-56.8000	-2.6000	56.8106	2.0887;
	5211	3635	0.001798	0.010133	0.0182	408	408	408	1	0	1	0	0	-83.9006	12.4580	84.0136	-13.9120;
	4103	3635	0.00097	0.009481	0.037	720	720	720	1	0	1	0	0	-121.5797	6.7313	121.7053	-9.7546;
	5381	3633	0.001067	0.007091	0.0132	471	471	471	1	0	1	0	0	-154.1941	15.8953	154.4212	-15.8784;
	5214	3635	0.000751	0.007423	0.0248	833	833	833	1	0	1	0	0	-127.3194	8.7372	127.4260	-10.5321;
	5380	3633	0.001067	0.007091	0.0132	471	471	471	1	0	1	0	0	-152.1330	19.0981	152.3552	-19.1145;
	3386	3636	0.00099	0.007576	0.156	1486	1486	1486	1	0	1	0	0	61.0894	20.4182	-61.0499	-38.0184;
	4072	3637	0.000298	0.003262	0.0693	1774	1774	1774	1	0	1	0	0	-408.1227	22.9431	408.5594	-26.0769;
	4623	3637	0.000561	0.006288	0.1574	1774	1774	1774	1	0	1	0	0	422.5399	-11.7637	-421.6660	3.5476;
	4622	3637	0.000554	0.006163	0.1588	1579	1579	1579	1	0	1	0	0	497.5895	-9.3583	-496.3937	4.4828;
	4623	3636	0.000382	0.005002	0.1718	2487	2487	2487	1	0	1	0	0	473.1780	-27.1805	-472.4308	17.2851;
	4622	3636	0.000381	0.005	0.1733	2487	2487	2487	1	0	1	0	0	555.4421	-22.8025	-554.4168	16.3988;
	5007	3636	0.000547	0.006046	0.1242	1579	1579	1579	1	0	1	0	0	-262.8923	3.0092	263.2236	-13.5545;
	4531	3639	0.040741	0.087161	0.004	0	0	0	1	0	1	0	0	-29.7920	1.7239	30.1510	-1.3647;
	5230	3638	0.003333	0.008889	0.0005	0	0	0	1	0	1	0	0	46.3258	-2.4559	-46.2556	2.5922;
	3424	3640	0.026455	0.054674	0.002	0	0	0	1	0	1	0	0	-9.7897	-4.2952	9.8187	4.1474;
	3424	3640	0.010859	0.026153	0.0501	0	0	0	1	0	1	0	0	-20.4503	-12.7655	20.5051	7.6914;
	3381	3642	0.048324	0.129478	0.0026	0	0	0	1	0	1	0	0	12.5617	0.2692	-12.4932	-0.3731;
	5834	3642	0.078045	0.142861	0.0014	0	0	0	1	0	1	0	0	-6.2498	-1.6624	6.2796	1.5641;
	3381	3642	0.048803	0.125926	0.0021	0	0	0	1	0	1	0	0	12.8590	0.1457	-12.7865	-0.1909;
	4637	3643	0.063492	0.141345	0.001	0	0	0	1	0	1	0	0	7.0299	0.9598	-7.0000	-1.0000;
	3922	3644	0.006262	0.043595	0.078	471	471	471	1	0	1	0	0	-101.1532	2.9939	101.7385	-7.5336;
	4706	3644	0.001659	0.011022	0.0203	513	513	513	1	0	1	0	0	-34.5841	-10.4122	34.6033	8.2931;
	5295	3644	0.002744	0.018746	0.0349	515	515	515	1	0	1	0	0	-182.5321	4.4624	183.3644	-2.6297;
	4706	3644	0.001659	0.011042	0.0203	538	538	538	1	0	1	0	0	-34.5204	-10.4050	34.5395	8.2857;
	5684	3646	0.001764	0.004283	0.0001	0	0	0	1	0	1	0	0	0.0000	-0.0104	0.0000	-0.0000;
	3651	3648	0.000936	0.001713	0.0023	0	0	0	1	0	1	0	0	2.9001	-0.5483	-2.9000	0.3000;
	3651	3647	0.000936	0.001713	0.0023	0	0	0	1	0	1	0	0	4.9002	-0.5481	-4.9000	0.3000;
	4765	3650	0.022424	0.054926	0.0064	0	0	0	1	0	1	0	0	10.0222	0.9962	-10.0000	-1.6000;
	4765	3649	0.02318	0.056437	0.0066	0	0	0	1	0	1	0	0	9.0183	0.0654	-9.0000	-0.7000;
	5357	3651	0.00284	0.009877	0.0018	0	0	0	1	0	1	0	0	-5.9000	-1.7000	5.9010	1.5090;
	5616	3651	0.004593	0.011444	0.0005	0	0	0	1	0	1	0	0	-7.8043	17.1585	7.8194	-17.1750;
	4493	3651	0.000345	0.000632	0.0011	0	0	0	1	0	1	0	0	-13.9000	-1.6000	13.9006	1.4823;
	3482	3651	0.001131	0.00207	0.0032	0	0	0	1	0	1	0	0	-17.9000	-11.8000	17.9048	11.4632;
	3766	3652	0.003694	0.02481	0.0456	575	575	575	1	0	1	0	0	57.8254	31.1837	-57.6849	-35.5741;
	3927	3652	0.002963	0.019793	0.0694	0	0	0	1	0	1	0	0	-39.2259	-13.4839	39.2677	5.7383;
	4027	3652	0.002647	0.017659	0.0324	575	575	575	1	0	1	0	0	30.9728	26.6245	-30.9327	-30.1327;
	4853	3652	0.00719	0.033264	0.0618	0	0	0	1	0	1	0	0	115.9341	-29.3614	-115.0579	26.2555;
	3901	3653	0.016813	0.030776	0.0213	0	0	0	1	0	1	0	0	9.4167	-4.4039	-9.4000	2.3000;
	5369	3655	0.014361	0.048375	0.0006	0	0	0	1	0	1	0	0	37.1795	3.5354	-36.9869	-2.9488;
	4126	3655	0.030234	0.092719	0.0025	0	0	0	1	0	1	0	0	35.7932	2.7825	-35.4227	-1.9062;
	5842	3657	0.006803	0.015621	0.0002	0	0	0	1	0	1	0	0	0.0000	-0.0222	-0.0000	-0.0000;
	4095	3658	0.054321	0.138148	0.0063	0	0	0	1	0	1	0	0	-22.1200	5.7983	22.4000	-5.7328;
	5550	3661	0.007813	0.014301	0.0087	0	0	0	1	0	1	0	0	9.0380	-21.0364	-9.0000	20.2000;
	5549	3662	0.007569	0.013855	0.0089	0	0	0	1	0	1	0	0	20.3309	2.2424	-20.3000	-3.1000;
	5685	3664	0.000123	0.001235	0.0002	0	0	0	1	0	1	0	0	12.6002	-2.9205	-12.6000	2.9000;
	4825	3666	0.023935	0.076846	0.0009	0	0	0	1	0	1	0	0	21.3190	1.8974	-21.2104	-1.6391;
	5603	3667	0.096926	0.251323	0.0028	0	0	0	1	0	1	0	0	13.6902	0.4498	-13.5052	-0.2418;
	5238	3668	0.002771	0.011842	0.0177	0	0	0	1	0	1	0	0	-42.1334	2.5680	42.1793	-4.2835;
	3952	3669	0.003457	0.015704	0.0284	0	0	0	1	0	1	0	0	-272.3325	69.5336	274.8253	-61.3273;
	4595	3669	0.00164	0.021709	0.0911	482	482	482	1	0	1	0	0	314.0114	-9.8293	-312.5422	19.2656;
	3550	3671	0.006327	0.011581	0.0051	0	0	0	1	0	1	0	0	0.0000	-0.0000	0.0000	-0.5076;
	3675	3671	0.012572	0.03865	0.0009	0	0	0	1	0	1	0	0	24.8939	17.5953	-24.7786	-17.3313;
	3879	3671	0.002645	0.01091	0.0145	0	0	0	1	0	1	0	0	-45.5143	-36.7494	45.6048	35.6872;
	3675	3671	0.01101	0.04447	0.0006	0	0	0	1	0	1	0	0	20.9057	17.1636	-20.8262	-16.9029;
	4198	3672	0.022525	0.063492	0.0007	0	0	0	1	0	1	0	0	-15.4933	8.7889	15.5570	-8.6882;
	4510	3674	0.007307	0.035525	0.0005	0	0	0	1	0	1	0	0	-0.2414	3.2253	0.2422	-3.2701;
	4509	3674	0.0097	0.039632	0.0004	0	0	0	1	0	1	0	0	-3.1691	-6.7113	3.1746	6.6949;
	4206	3676	2e-05	9.9e-05	0.0121	457	457	457	1	0	1	0	0	28.8169	54.8409	-28.8162	-56.0781;
	4511	3676	0.000435	0.002878	0.0051	507	507	507	1	0	1	0	0	103.2098	39.6066	-103.1581	-39.7880;
	5594	3678	0.017385	0.044344	0.0005	0	0	0	1	0	1	0	0	8.3153	-4.2188	-8.3018	4.1975;
	3680	3679	0.00252	0.005039	0	0	0	0	1	0	1	0	0	2.0002	-9.5127	-1.9978	9.5174;
	4006	3679	0.006922	0.012671	0.004	0	0	0	1	0	1	0	0	6.0047	-0.9788	-6.0022	0.5826;
	4006	3680	0.001512	0.003527	0	0	0	0	1	0	1	0	0	19.0082	13.0060	-19.0002	-12.9873;
	5798	3682	0.022676	0.041824	0.0004	0	0	0	1	0	1	0	0	0.0000	-0.0403	-0.0000	0.0000;
	3696	3683	0.007559	0.020156	0.0002	0	0	0	1	0	1	0	0	-12.4000	-2.0000	12.4118	2.0112;
	3697	3683	0.017889	0.044344	0.0005	0	0	0	1	0	1	0	0	-1.4000	-1.0000	1.4005	0.9506;
	4242	3683	0.03477	0.080625	0.022	0	0	0	1	0	1	0	0	10.3212	-4.1286	-10.2816	1.9889;
	4040	3684	0.003931	0.020365	0.037	0	0	0	1	0	1	0	0	-90.1247	-9.6021	90.4219	7.1177;
	4244	3684	0.002805	0.012484	0.0319	0	0	0	1	0	1	0	0	129.0374	15.7960	-128.6066	-17.3825;
	3719	3685	0.069035	0.197531	0.0021	0	0	0	1	0	1	0	0	-23.9118	5.3512	24.3437	-4.3190;
	4459	3685	0.000151	0.000479	0.0002	0	0	0	1	0	1	0	0	-7.0000	0.6000	7.0001	-0.6193;
	5654	3685	0.029226	0.080877	0.0009	0	0	0	1	0	1	0	0	-32.7462	5.2775	33.0797	-4.4418;
	5511	3685	0.080373	0.238095	0.0649	0	0	0	1	0	1	0	0	-33.8631	9.8290	34.9478	-12.9451;
	4208	3686	0.007309	0.049876	0.0881	538	538	538	1	0	1	0	0	-58.3436	0.0896	58.5791	-7.8742;
	4631	3686	0.006044	0.042114	0.0729	513	513	513	1	0	1	0	0	-20.2582	-4.8062	20.2815	-2.8070;
	4447	3687	0.009826	0.020912	0.0009	0	0	0	1	0	1	0	0	20.8073	4.6067	-20.7574	-4.5808;
	5227	3687	0.030234	0.082389	0.001	0	0	0	1	0	1	0	0	-14.3417	0.7157	14.4124	-0.6115;
	5686	3688	0.0052	0.009518	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	4711	3689	0.043084	0.135047	0.002	0	0	0	1	0	1	0	0	5.8617	10.2406	-5.8068	-10.2871;
	3714	3690	0.020864	0.088765	0.0064	0	0	0	1	0	1	0	0	-19.8000	-2.6000	19.8722	2.1687;
	3913	3692	0.040237	0.102268	0.0012	0	0	0	1	0	1	0	0	14.4268	-2.1244	-14.3450	2.2072;
	4026	3694	0.016444	0.060815	0.0046	0	0	0	1	0	1	0	0	-4.9216	-18.9318	4.9764	18.6144;
	4185	3694	0.000988	0.002099	0.0006	0	0	0	1	0	1	0	0	-1.9000	0.3000	1.9000	-0.3685;
	3766	3695	0.000612	0.004128	0.0081	575	575	575	1	0	1	0	0	-62.4517	34.6662	62.4783	-35.4417;
	4002	3695	0.001225	0.006854	0.1397	0	0	0	1	0	1	0	0	-94.5938	-19.0132	94.6884	3.1105;
	4027	3695	0.001738	0.011615	0.0213	575	575	575	1	0	1	0	0	-98.5038	-16.3405	98.6511	14.8235;
	4154	3698	0.036105	0.110809	0.0021	0	0	0	1	0	1	0	0	-24.6596	0.7335	24.8565	-0.3654;
	3328	3699	0.001059	0.003597	0.0458	0	0	0	1	0	1	0	0	-9.7000	-0.1000	9.7009	-5.1713;
	3871	3699	0.009699	0.044839	0.0749	0	0	0	1	0	1	0	0	-95.6237	18.8929	96.4388	-23.7524;
	4422	3699	0.001426	0.009276	0.0292	0	0	0	1	0	1	0	0	82.8236	0.8377	-82.7387	-3.6529;
	4580	3699	0.014143	0.064395	0.1134	0	0	0	1	0	1	0	0	-78.5788	14.4970	79.3898	-23.8776;
	4884	3699	0.003502	0.02318	0.0547	0	0	0	1	0	1	0	0	130.8198	-5.3720	-130.3026	2.4763;
	4884	3699	0.004543	0.024889	0.0435	0	0	0	1	0	1	0	0	121.0978	-8.2688	-120.5216	6.3996;
	4872	3701	0.018645	0.037037	0.0183	0	0	0	1	0	1	0	0	6.0123	-6.9781	-6.0000	5.0000;
	5688	3703	2e-05	9.8e-05	0	440	440	440	1	0	1	0	0	25.5001	7.1006	-25.5000	-7.1000;
	3329	3705	0.02192	0.062232	0.0027	0	0	0	1	0	1	0	0	15.0575	1.4253	-15.0092	-1.5682;
	5615	3705	0.016125	0.044596	0.0005	0	0	0	1	0	1	0	0	14.0217	1.4654	-13.9908	-1.4318;
	5690	3706	0.003275	0.00907	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	5689	3707	2e-05	0.000198	0.001	440	440	440	1	0	1	0	0	8.0000	1.1922	-8.0000	-1.3000;
	5450	3708	0.014361	0.036029	0.001	0	0	0	1	0	1	0	0	24.4700	-16.9175	-24.3486	17.1172;
	5691	3708	0.000252	0.000504	0	0	0	0	1	0	1	0	0	2.7608	7.2592	-2.7606	-7.2589;
	5710	3708	0.022172	0.046107	0.001	0	0	0	1	0	1	0	0	1.7610	-5.6507	-1.7537	5.5610;
	4970	3708	0.014555	0.026643	0.0004	0	0	0	1	0	1	0	0	-29.9000	3.1000	30.0261	-2.9111;
	5693	3709	5.9e-05	0.000356	0.001	471	471	471	1	0	1	0	0	24.4004	-11.7128	-24.4000	11.6000;
	4638	3710	0.016352	0.067347	0.0015	0	0	0	1	0	1	0	0	19.0535	-0.0459	-19.0000	0.1000;
	4347	3715	0.065004	0.177375	0.002	0	0	0	1	0	1	0	0	11.6302	-2.0382	-11.5416	2.0766;
	4630	3715	0.069287	0.190224	0.0021	0	0	0	1	0	1	0	0	3.8764	3.3114	-3.8584	-3.4766;
	5588	3716	0.048963	0.089626	0.0009	0	0	0	1	0	1	0	0	0.0000	-0.0961	0.0000	0.0000;
	4940	3717	0.119678	0.248929	0.0034	0	0	0	1	0	1	0	0	8.5483	1.6842	-8.4594	-1.8448;
	4207	3720	0.006803	0.027967	0.0073	0	0	0	1	0	1	0	0	17.5878	-5.5423	-17.5649	4.9053;
	5475	3720	0.002771	0.009826	0.0001	0	0	0	1	0	1	0	0	6.4716	3.3058	-6.4701	-3.3106;
	4207	3720	0.006803	0.027967	0.0073	0	0	0	1	0	1	0	0	17.5878	-5.5423	-17.5649	4.9053;
	4256	3721	0.012497	0.033132	0.0009	0	0	0	1	0	1	0	0	-4.4894	0.5278	4.4918	-0.6180;
	4483	3722	0.06389	0.11695	0.0012	0	0	0	1	0	1	0	0	0.0000	-0.0221	0.0000	-0.1000;
	5696	3723	0.001126	0.005037	0.0091	0	0	0	1	0	1	0	0	0.0000	-1.0047	0.0000	-0.0000;
	4269	3724	0.004642	0.030854	0.0557	541	541	541	1	0	1	0	0	-63.1621	7.0063	63.3289	-12.2431;
	5128	3724	0.001578	0.010526	0.0192	0	0	0	1	0	1	0	0	-102.5686	1.3805	102.7148	-2.5899;
	5695	3724	0.000119	0.000889	0.002	541	541	541	1	0	1	0	0	-151.3307	-3.1630	151.3546	3.1140;
	4570	3730	0.001351	0.008986	0.0303	405	405	405	1	0	1	0	0	120.5754	-0.4100	-120.4040	-1.9170;
	4519	3731	0.001512	0.005039	0.0123	0	0	0	1	0	1	0	0	-28.8000	-4.5000	28.8132	3.3577;
	4518	3731	0.003779	0.014865	0.0185	0	0	0	1	0	1	0	0	-22.7000	-1.0000	22.7202	-0.7046;
	5241	3732	0.001027	0.006123	0.2162	0	0	0	1	0	1	0	0	-1.8930	-9.0621	1.8931	-14.6089;
	4204	3734	0.010741	0.027407	0.0013	0	0	0	1	0	1	0	0	-13.5408	-3.5433	13.5597	3.4473;
	4813	3734	0.018272	0.047901	0.0023	0	0	0	1	0	1	0	0	-11.0264	0.7962	11.0466	-0.9990;
	4338	3735	0.000123	0.000247	0.0003	0	0	0	1	0	1	0	0	-2.8298	-12.4715	2.8300	12.4378;
	5697	3736	0.000171	0.000313	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	4941	3738	0.084404	0.230234	0.0026	0	0	0	1	0	1	0	0	14.9844	0.6493	-14.7999	-0.4103;
	5698	3739	0.000454	0.001235	0.0001	0	0	0	1	0	1	0	0	0.0000	-0.0104	-0.0000	0.0000;
	4389	3743	0.026455	0.058957	0.0092	0	0	0	1	0	1	0	0	1.0003	-0.9767	-1.0000	-0.0000;
	5120	3747	0.005926	0.013827	0	0	0	0	1	0	1	0	0	-0.0015	0.9824	0.0016	-0.9822;
	5131	3747	0.059259	0.141284	0.0005	0	0	0	1	0	1	0	0	-8.3665	3.4951	8.4240	-3.4005;
	5700	3750	0.000194	0.000624	0.0009	0	0	0	1	0	1	0	0	-3.4478	-6.8750	3.4479	6.7792;
	4354	3751	0.015621	0.066264	0.0014	0	0	0	1	0	1	0	0	9.0126	0.0123	-9.0000	-0.1000;
	5699	3753	0.019331	0.035384	0.0003	0	0	0	1	0	1	0	0	12.9311	-1.3744	-12.9000	1.4000;
	5802	3752	0.062736	0.175611	0.0017	0	0	0	1	0	1	0	0	11.7100	1.8806	-11.6241	-1.8137;
	4291	3754	0.003333	0.026667	0.0959	0	0	0	1	0	1	0	0	-57.8012	19.1224	57.9224	-28.4825;
	5360	3755	0.001146	0.007625	0.0142	575	575	575	1	0	1	0	0	150.4217	-13.3941	-150.1875	13.3707;
	3742	3756	0.00126	0.00252	0.0031	0	0	0	1	0	1	0	0	-0.4000	-1.7000	0.4000	1.3699;
	4452	3756	0.007811	0.043588	0.0154	0	0	0	1	0	1	0	0	-45.4049	5.4852	45.5593	-6.2621;
	4560	3756	0.044596	0.151927	0.0017	0	0	0	1	0	1	0	0	-27.1910	1.9428	27.5083	-1.0414;
	4452	3756	0.007811	0.04384	0.0155	0	0	0	1	0	1	0	0	-45.1582	5.3997	45.3109	-6.1919;
	3746	3758	9.9e-05	0.000198	0.0142	0	0	0	1	0	1	0	0	54.2200	18.0977	-54.2171	-19.6674;
	3745	3758	9.9e-05	0.000198	0.0182	0	0	0	1	0	1	0	0	41.3200	20.3029	-41.3181	-22.3185;
	4599	3757	9.9e-05	0.000988	0.004	473	473	473	1	0	1	0	0	-286.2413	68.6730	286.3196	-68.3310;
	3744	3758	0.000111	0.000223	0.0213	0	0	0	1	0	1	0	0	39.3300	20.4065	-39.3280	-22.7659;
	4818	3761	0.001512	0.002771	0.0018	0	0	0	1	0	1	0	0	7.0009	2.2035	-7.0001	-2.3908;
	3952	3763	0.003477	0.023822	0.0456	482	482	482	1	0	1	0	0	201.1857	-7.7434	-199.9038	11.5377;
	3892	3766	0.000324	0.000992	0.0729	0	0	0	1	0	1	0	0	-4.5000	-4.4000	4.5001	-4.2039;
	5433	3767	0.019259	0.038642	0.0016	0	0	0	1	0	1	0	0	0.8001	-0.3722	-0.8000	0.2000;
	5701	3770	0.017709	0.032416	0.0003	0	0	0	1	0	1	0	0	-0.2000	0.0687	0.2000	-0.1000;
	4127	3771	0.00081	0.005472	0.0101	482	482	482	1	0	1	0	0	-247.5492	33.2574	248.0115	-31.2399;
	4127	3771	0.000751	0.005057	0.0127	482	482	482	1	0	1	0	0	-267.8283	36.0132	268.3300	-34.0244;
	4597	3772	0.001884	0.019197	0.4621	1633	1633	1633	1	0	1	0	0	1034.4011	34.1361	-1016.2299	100.1859;
	4597	3772	0.001891	0.019134	0.4621	1633	1633	1633	1	0	1	0	0	1037.7779	33.6210	-1019.4213	101.2857;
	4832	3773	0.046173	0.123827	0.0061	0	0	0	1	0	1	0	0	5.3566	-7.9761	-5.3200	7.4000;
	5702	3774	0.029226	0.076846	0.0009	0	0	0	1	0	1	0	0	0.0000	-0.0919	0.0000	-0.0000;
	5218	3775	0.015667	0.042753	0.0019	0	0	0	1	0	1	0	0	0.0000	-0.1948	-0.0000	0.0000;
	5466	3777	0.007889	0.021309	0.001	0	0	0	1	0	1	0	0	-5.0750	-0.8567	5.0770	0.7560;
	4512	3778	0.047367	0.19224	0.0025	0	0	0	1	0	1	0	0	-9.5040	4.4752	9.5540	-4.5352;
	4549	3778	0.083396	0.277904	0.0035	0	0	0	1	0	1	0	0	-10.9000	-1.1000	10.9975	1.0624;
	5321	3779	0.001462	0.009817	0.0177	524	524	524	1	0	1	0	0	13.3974	8.7193	-13.3938	-10.6623;
	5703	3782	0.00126	0.00252	0.0024	0	0	0	1	0	1	0	0	9.5013	3.8471	-9.5000	-4.1000;
	3879	3783	0.007357	0.027438	0.0096	0	0	0	1	0	1	0	0	45.5143	36.7494	-45.2561	-36.7190;
	3895	3783	0.056614	0.174528	0.0021	0	0	0	1	0	1	0	0	3.9417	5.0503	-3.9173	-5.1789;
	4739	3783	0.021794	0.095692	0.012	0	0	0	1	0	1	0	0	0.6167	8.8800	-0.5966	-9.9524;
	5090	3783	0.042504	0.080071	0.0011	0	0	0	1	0	1	0	0	2.7007	3.0163	-2.6934	-3.1082;
	4354	3785	0.03545	0.095036	0.0018	0	0	0	1	0	1	0	0	9.6379	-0.4417	-9.6052	0.3482;
	5442	3786	0.048148	0.135062	0.0062	0	0	0	1	0	1	0	0	26.5240	0.4682	-26.2000	-0.2000;
	4826	3790	0.000237	0.001501	0.003	540	540	540	1	0	1	0	0	-0.4000	0.3647	0.4000	-0.7000;
	4412	3792	0.016377	0.067271	0.0008	0	0	0	1	0	1	0	0	29.9579	-4.7014	-29.8114	5.2213;
	4640	3792	0.090199	0.224994	0.0258	0	0	0	1	0	1	0	0	-24.0773	-4.4620	24.6301	3.2779;
	4412	3792	0.016377	0.067271	0.0008	0	0	0	1	0	1	0	0	29.9579	-4.7014	-29.8114	5.2213;
	5535	3793	0.015923	0.064727	0.0034	0	0	0	1	0	1	0	0	-49.2000	0.2091	49.5687	0.9314;
	5866	3793	0.009574	0.062232	0.0008	0	0	0	1	0	1	0	0	-47.6784	9.2758	47.8909	-7.9795;
	4752	3793	0.01159	0.073822	0.001	0	0	0	1	0	1	0	0	-48.7091	9.9504	48.9784	-8.3410;
	4622	3794	0.000402	0.005242	0.1791	2487	2487	2487	1	0	1	0	0	-536.1387	33.1967	537.1527	-40.5223;
	4623	3794	0.000402	0.005242	0.1819	2487	2487	2487	1	0	1	0	0	-613.7996	32.6567	615.1275	-36.2026;
	5072	3795	0.057697	0.196271	0.0023	0	0	0	1	0	1	0	0	-0.0000	-0.0000	0.0000	-0.2290;
	4775	3806	5.9e-05	0.001047	0.004	1363	1363	1363	1	0	1	0	0	382.8616	16.7625	-382.7762	-15.6521;
	4733	3807	5.9e-05	0.001126	0.004	1363	1363	1363	1	0	1	0	0	-432.8064	1.6392	432.9161	0.0516;
	4732	3806	5.9e-05	0.001126	0.004	1363	1363	1363	1	0	1	0	0	-382.6907	-14.4269	382.7762	15.6521;
	4749	3814	0.012099	0.031852	0.0015	0	0	0	1	0	1	0	0	5.7191	-0.5776	-5.7154	0.4266;
	5722	3814	0.020617	0.054198	0.0026	0	0	0	1	0	1	0	0	-5.7091	0.1648	5.7154	-0.4266;
	4465	3815	0.009826	0.032754	0.0037	0	0	0	1	0	1	0	0	43.1121	-0.0042	-42.9317	0.2324;
	5626	3815	0.004031	0.013605	0.0002	0	0	0	1	0	1	0	0	-20.1153	1.8677	20.1317	-1.8324;
	4477	3816	0.111867	0.241875	0.0026	0	0	0	1	0	1	0	0	10.1263	-4.9504	-10.0000	4.9337;
	5843	3816	0.02318	0.062988	0.0007	0	0	0	1	0	1	0	0	0.4000	0.0557	-0.4000	-0.1337;
	4146	3819	0.023683	0.101789	0.0012	0	0	0	1	0	1	0	0	38.8961	1.1027	-38.5739	0.1500;
	5706	3820	0.038801	0.073066	0.0008	0	0	0	1	0	1	0	0	-3.1938	-2.4691	3.2000	2.4000;
	4844	3822	0.000252	0.000504	0	0	0	0	1	0	1	0	0	1.5195	-4.5640	-1.5195	4.5641;
	4846	3822	0.005795	0.014865	0	0	0	0	1	0	1	0	0	-13.6060	3.3634	13.6175	-3.3339;
	4843	3822	0.000252	0.000504	0	0	0	0	1	0	1	0	0	3.0397	-2.1116	-3.0397	2.1117;
	4103	3824	0.000366	0.000669	0.0476	0	0	0	1	0	1	0	0	18.1011	-5.9637	-18.1000	0.5000;
	4103	3823	0.000352	0.000645	0.0466	0	0	0	1	0	1	0	0	1.1000	-5.9511	-1.1000	0.6000;
	4017	3829	0.003779	0.007055	0.0001	0	0	0	1	0	1	0	0	-0.0041	1.0035	0.0042	-1.0138;
	4307	3829	0.090627	0.196951	0.0022	0	0	0	1	0	1	0	0	-16.3002	0.6278	16.5396	-0.3323;
	4397	3829	0.17158	0.354497	0.0037	0	0	0	1	0	1	0	0	-10.4890	4.2947	10.7059	-4.2286;
	5228	3829	0.082766	0.238524	0.0024	0	0	0	1	0	1	0	0	-1.1043	-6.9384	1.1437	6.8077;
	5545	3829	0.066767	0.18191	0.002	0	0	0	1	0	1	0	0	-7.7636	2.7197	7.8076	-2.8068;
	4017	3829	0.003864	0.007073	0.0001	0	0	0	1	0	1	0	0	0.0041	0.9965	-0.0041	-1.0068;
	4754	3830	0.003121	0.020997	0.0385	540	540	540	1	0	1	0	0	84.0635	-13.6238	-83.8631	10.6558;
	5541	3830	0.004602	0.0208	0.0365	0	0	0	1	0	1	0	0	-99.5592	-5.4100	99.9706	3.1979;
	4935	3831	0.002694	0.028476	0.6599	1708	1708	1708	1	0	1	0	0	607.3000	-71.2281	-598.3122	92.5707;
	5022	3833	0.000751	0.003417	0.0061	0	0	0	1	0	1	0	0	38.5107	2.2110	-38.5000	-2.8000;
	4105	3834	0.075107	0.190199	0.0033	0	0	0	1	0	1	0	0	1.4376	3.4669	-1.4256	-3.7506;
	3841	3835	2e-06	0.001185	0	0	0	0	1	0	1	0	0	15.0928	-9.8347	-15.0927	9.8384;
	3840	3835	2e-06	0.001185	0	0	0	0	1	0	1	0	0	17.1504	-7.1639	-17.1503	7.1679;
	3839	3835	2e-06	0.001185	0	0	0	0	1	0	1	0	0	20.6984	-10.3848	-20.6984	10.3909;
	4105	3844	0.041245	0.109851	0.0051	0	0	0	1	0	1	0	0	-11.8305	-2.5378	11.8930	2.2113;
	5280	3845	0.004233	0.018695	0.0293	0	0	0	1	0	1	0	0	0.3820	-13.5283	-0.3762	10.4349;
	4144	3846	0.018392	0.117158	0.0001	0	0	0	1	0	1	0	0	12.1243	1.3438	-12.1000	-1.2000;
	5708	3847	0.00083	0.005491	0.0101	540	540	540	1	0	1	0	0	30.0066	-3.0101	-30.0000	1.9000;
	4183	3849	0.000375	0.001422	0.1893	0	0	0	1	0	1	0	0	50.4083	-9.0009	-50.4000	-12.7000;
	4183	3848	0.000395	0.001422	0.1903	0	0	0	1	0	1	0	0	22.1020	-19.8451	-22.1000	-2.0000;
	3906	3851	0.01741	0.068582	0.0008	0	0	0	1	0	1	0	0	0.2000	-1.3000	-0.1997	1.2195;
	3997	3851	0.013782	0.036886	0.0063	0	0	0	1	0	1	0	0	-6.8000	3.2000	6.8079	-3.8218;
	4355	3850	0.00907	0.038549	0.0005	0	0	0	1	0	1	0	0	-1.9808	17.0292	2.0066	-16.9706;
	3996	3850	0.013706	0.045931	0.0042	0	0	0	1	0	1	0	0	-12.7000	-5.2000	12.7252	4.8573;
	4355	3851	0.00907	0.038801	0.0005	0	0	0	1	0	1	0	0	-6.7732	19.0525	6.8091	-18.9501;
	4356	3852	0.000494	0.002963	0.0051	0	0	0	1	0	1	0	0	46.0612	-24.1476	-46.0492	23.6537;
	5095	3855	0.018889	0.071482	0.0006	0	0	0	1	0	1	0	0	-9.0309	0.4072	9.0444	-0.4251;
	4563	3857	0.129252	0.352734	0.005	0	0	0	1	0	1	0	0	10.1185	-1.0335	-10.0000	0.8000;
	5311	3858	0.004006	0.010129	0.0054	0	0	0	1	0	1	0	0	41.9105	-22.2423	-41.8264	21.8789;
	5028	3859	0.017133	0.054674	0.001	0	0	0	1	0	1	0	0	25.6355	15.8007	-25.4931	-15.4541;
	5121	3859	0.078105	0.213656	0.002	0	0	0	1	0	1	0	0	-3.0965	-2.4488	3.1077	2.2675;
	5498	3860	0.02968	0.124313	0.0015	0	0	0	1	0	1	0	0	-8.8660	-0.4521	8.8878	0.3827;
	5543	3860	0.021164	0.079365	0.001	0	0	0	1	0	1	0	0	-11.4892	-0.3246	11.5153	0.3152;
	5167	3862	0.029554	0.078534	0.0013	0	0	0	1	0	1	0	0	-2.5538	-0.6132	2.5557	0.4828;
	5710	3862	0.005291	0.011842	0	0	0	0	1	0	1	0	0	6.9376	5.6477	-6.9335	-5.6387;
	3911	3863	0.037284	0.100247	0.0052	0	0	0	1	0	1	0	0	9.0394	-5.9552	-9.0000	5.5000;
	4766	3866	0.000435	0.0016	0.1974	506	506	506	1	0	1	0	0	31.3151	-23.5904	-31.3106	1.8072;
	4766	3866	0.000435	0.00162	0.2005	506	506	506	1	0	1	0	0	30.9938	-23.5186	-30.9894	1.3928;
	4308	3867	0.004111	0.013074	0.0006	0	0	0	1	0	1	0	0	26.5492	-3.4482	-26.5221	3.4691;
	5712	3868	0.008272	0.022222	0.0011	0	0	0	1	0	1	0	0	0.0000	-0.1227	0.0000	0.0000;
	5481	3870	0.065356	0.160494	0.0078	0	0	0	1	0	1	0	0	-5.6707	3.7746	5.7004	-4.5535;
	4580	3871	0.006499	0.029472	0.0506	0	0	0	1	0	1	0	0	-26.5552	6.2382	26.5996	-11.8713;
	4374	3875	0.067271	0.170824	0.002	0	0	0	1	0	1	0	0	-27.9429	1.2743	28.4486	-0.2020;
	5826	3875	0.012598	0.054674	0.001	0	0	0	1	0	1	0	0	8.2094	-8.4671	-8.1931	8.4304;
	5827	3874	0.004283	0.051398	0	0	0	0	1	0	1	0	0	-10.1449	-8.9674	10.1524	9.0570;
	4712	3876	0.004879	0.022479	0.0375	0	0	0	1	0	1	0	0	-137.6745	14.0561	138.5382	-14.1599;
	4997	3878	0.017511	0.074351	0.0009	0	0	0	1	0	1	0	0	4.0345	0.9927	-4.0316	-1.0769;
	5543	3878	0.008541	0.023154	0.0007	0	0	0	1	0	1	0	0	11.4892	0.3246	-11.4786	-0.3709;
	5714	3881	9.9e-05	0.000573	0.0511	0	0	0	1	0	1	0	0	27.2006	-6.6731	-27.2000	0.8000;
	5713	3880	0.000138	0.000435	0.0445	0	0	0	1	0	1	0	0	33.1013	-6.9871	-33.1000	1.8000;
	5795	3883	0.046494	0.092988	0.0039	0	0	0	1	0	1	0	0	3.0038	-0.4245	-3.0000	-0.0000;
	5715	3884	0.001864	0.007508	0.0001	0	0	0	1	0	1	0	0	7.6643	-6.0617	-7.6626	6.0577;
	4753	3887	0.014198	0.038148	0.0018	0	0	0	1	0	1	0	0	-2.6670	3.3234	2.6695	-3.5117;
	3895	3891	0.019829	0.137868	0.0015	0	0	0	1	0	1	0	0	-10.4762	-5.3282	10.5039	5.3728;
	4529	3893	0.080877	0.204334	0.0043	0	0	0	1	0	1	0	0	-9.0754	-4.7397	9.1549	4.4843;
	4960	3893	0.038297	0.131771	0.0319	0	0	0	1	0	1	0	0	-32.9259	1.6271	33.3216	-3.6751;
	5371	3893	0.014613	0.037289	0.0025	0	0	0	1	0	1	0	0	-3.4167	-0.1159	3.4183	-0.1495;
	3952	3894	0.002943	0.019773	0.0354	482	482	482	1	0	1	0	0	215.3022	-21.8872	-214.0497	26.4182;
	4280	3894	0.001679	0.011101	0.0203	482	482	482	1	0	1	0	0	-41.4813	22.5857	41.5161	-24.5830;
	5716	3897	0.000252	0.00252	0	0	0	0	1	0	1	0	0	-8.8124	4.1957	8.8126	-4.1935;
	5717	3897	0.000252	0.00252	0	0	0	0	1	0	1	0	0	20.4135	-3.4838	-20.4126	3.4935;
	4979	3898	0.102545	0.213656	0.0023	0	0	0	1	0	1	0	0	-1.8500	1.0000	1.8549	-1.2163;
	4979	3898	0.102545	0.213656	0.0023	0	0	0	1	0	1	0	0	-1.8500	1.0000	1.8549	-1.2163;
	5689	3899	0.006301	0.028622	0.0496	0	0	0	1	0	1	0	0	82.3465	-20.4715	-81.9321	17.0002;
	5005	3902	0.002746	0.014183	0.1868	0	0	0	1	0	1	0	0	90.2972	-16.1317	-90.0995	-4.0540;
	5006	3903	0.002469	0.013827	0.1757	0	0	0	1	0	1	0	0	110.3937	0.4689	-110.1208	-18.4021;
	5403	3902	0.002094	0.010607	0.1822	0	0	0	1	0	1	0	0	80.3825	-13.6202	-80.2632	-6.4543;
	4341	3904	0.074628	0.18962	0.0021	0	0	0	1	0	1	0	0	4.2727	2.0710	-4.2567	-2.2545;
	5718	3905	0.001008	0.00252	0.0027	0	0	0	1	0	1	0	0	0.0000	-0.2781	-0.0000	-0.0000;
	4534	3911	0.035062	0.095679	0.0045	0	0	0	1	0	1	0	0	6.7117	-10.8973	-6.6593	10.5593;
	4640	3912	0.141245	0.284127	0.0032	0	0	0	1	0	1	0	0	5.9570	-5.2482	-5.8668	5.1194;
	5417	3912	0.065709	0.181255	0.002	0	0	0	1	0	1	0	0	0.5042	-1.0193	-0.5035	0.8265;
	4279	3915	0.000436	0.000797	0.001	0	0	0	1	0	1	0	0	0.0000	1.6904	0.0000	-1.8000;
	5845	3917	0.007901	0.029877	0.0257	0	0	0	1	0	1	0	0	19.8326	-3.6207	-19.8026	1.0459;
	5341	3919	0.009323	0.046598	0.08	0	0	0	1	0	1	0	0	-85.5926	46.4764	86.4184	-51.1917;
	5656	3921	0.06261	0.148501	0.0072	0	0	0	1	0	1	0	0	-9.7612	3.4913	9.8287	-4.0675;
	5295	3922	0.004425	0.029349	0.0547	578	578	578	1	0	1	0	0	33.5872	-8.9084	-33.5404	3.2013;
	4609	3924	0.079365	0.163517	0.0021	0	0	0	1	0	1	0	0	0.1487	-0.9449	-0.1482	0.7214;
	4417	3925	0.069791	0.190224	0.0021	0	0	0	1	0	1	0	0	-7.6621	-3.1214	7.7101	3.0433;
	5109	3927	0.0032	0.021472	0.0385	418	418	418	1	0	1	0	0	89.8350	-5.5775	-89.6115	2.6291;
	4660	3928	0.000824	0.008373	0.2166	1579	1579	1579	1	0	1	0	0	-441.1525	33.4141	442.5618	-44.0176;
	4685	3928	0.001211	0.017571	0.4563	2487	2487	2487	1	0	1	0	0	-238.4089	-50.4051	239.0217	7.1379;
	4661	3928	0.000824	0.008373	0.2166	1579	1579	1579	1	0	1	0	0	-442.0775	26.7160	443.4899	-37.2750;
	4685	3928	0.001205	0.017438	0.4534	2487	2487	2487	1	0	1	0	0	-240.2287	-50.3837	240.8478	7.5156;
	4466	3931	0.021244	0.060489	0.0193	0	0	0	1	0	1	0	0	44.6729	1.2319	-44.3022	-2.3690;
	5774	3932	0.000553	0.003793	0.0071	502	502	502	1	0	1	0	0	161.3629	-30.3804	-161.2281	30.5209;
	5561	3936	0.033006	0.086672	0.001	0	0	0	1	0	1	0	0	4.4657	-0.5194	-4.4590	0.4383;
	4125	3937	0.054699	0.138675	0.0016	0	0	0	1	0	1	0	0	-33.4000	5.3000	33.9793	-4.0061;
	5086	3937	0.000504	0.00252	0.0004	0	0	0	1	0	1	0	0	-1.0000	-1.0000	1.0000	0.9559;
	5267	3937	0.052406	0.141345	0.0021	0	0	0	1	0	1	0	0	-23.8501	0.0035	24.1265	0.5126;
	5748	3937	0.06198	0.157218	0.0017	0	0	0	1	0	1	0	0	-8.0271	-3.4929	8.0706	3.4172;
	4131	3938	0.007546	0.034173	0.0607	0	0	0	1	0	1	0	0	52.7050	11.3634	-52.5077	-17.3733;
	5723	3939	0.068027	0.150416	0.0017	0	0	0	1	0	1	0	0	9.4573	-1.9602	-9.4000	1.9000;
	4778	3940	0.014613	0.030234	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	4057	3943	0.022593	0.058519	0.0084	0	0	0	1	0	1	0	0	1.8115	1.8060	-1.8097	-2.7200;
	5829	3943	0.027901	0.104444	0.0099	0	0	0	1	0	1	0	0	32.2519	-0.2300	-31.9903	0.1200;
	4857	3945	0.079113	0.215671	0.0024	0	0	0	1	0	1	0	0	-17.5968	3.5901	17.8254	-3.2373;
	4857	3944	0.087679	0.239103	0.0027	0	0	0	1	0	1	0	0	-16.6032	-0.4901	16.8191	0.7723;
	5724	3949	0.009156	0.040044	0.0135	0	0	0	1	0	1	0	0	-6.4173	-11.5447	6.4310	10.1729;
	4529	3951	0.017133	0.043336	0.0005	0	0	0	1	0	1	0	0	-40.4246	-2.8603	40.6940	3.4890;
	5147	3951	0.005039	0.014109	0.0002	0	0	0	1	0	1	0	0	-21.7998	0.3758	21.8225	-0.3337;
	4018	3952	0.000928	0.004148	0.0071	0	0	0	1	0	1	0	0	34.0600	31.1210	-34.0419	-31.8211;
	4319	3952	0.002844	0.018627	0.0334	468	468	468	1	0	1	0	0	-31.7115	28.9359	31.7617	-32.2930;
	5470	3952	0.00257	0.017083	0.0314	482	482	482	1	0	1	0	0	260.7188	-44.5259	-259.0811	51.9668;
	4087	3959	0.009936	0.040059	0.0658	0	0	0	1	0	1	0	0	-31.4917	-2.4365	31.5775	-4.7982;
	5301	3959	0.001679	0.011062	0.0203	438	438	438	1	0	1	0	0	-2.1000	1.9757	2.1002	-4.3191;
	5493	3959	0.004958	0.022716	0.0395	0	0	0	1	0	1	0	0	15.1541	-26.9738	-15.1177	22.5984;
	5738	3959	0.000166	0.000753	0.0012	0	0	0	1	0	1	0	0	-0.0000	2.1018	0.0000	-2.2403;
	5770	3966	0.071554	0.192996	0.0029	0	0	0	1	0	1	0	0	-6.5648	2.3213	6.6004	-2.5119;
	5804	3966	0.045352	0.123961	0.0014	0	0	0	1	0	1	0	0	22.1734	-5.3134	-21.9367	5.8216;
	4136	3967	0.039808	0.089695	0.001	0	0	0	1	0	1	0	0	31.3474	-1.3442	-30.9751	2.0789;
	5726	3971	0.000237	0.001541	0.003	540	540	540	1	0	1	0	0	13.9004	1.2625	-13.9000	-1.6000;
	5447	3973	0.053338	0.12769	0.0015	0	0	0	1	0	1	0	0	13.5516	-0.1360	-13.4537	0.2212;
	4036	3976	0.025447	0.063996	0.001	0	0	0	1	0	1	0	0	-11.3343	2.4861	11.3675	-2.5063;
	4036	3977	0.003117	0.005706	0.0001	0	0	0	1	0	1	0	0	0.0000	-0.0103	0.0000	-0.0000;
	5302	3978	0.013026	0.0451	0.0048	0	0	0	1	0	1	0	0	-23.0495	1.1339	23.1114	-1.4599;
	3982	3981	0.014564	0.026659	0.0021	0	0	0	1	0	1	0	0	-0.4000	-0.1000	0.4000	-0.1226;
	4483	3981	0.066767	0.212648	0.0025	0	0	0	1	0	1	0	0	-11.8594	-6.3152	11.9768	6.4297;
	5207	3981	0.007811	0.024943	0.0003	0	0	0	1	0	1	0	0	12.3911	6.3205	-12.3769	-6.3071;
	4586	3983	0.018392	0.076846	0.0073	0	0	0	1	0	1	0	0	39.4419	13.8189	-39.1444	-13.3565;
	4984	3984	0.000948	0.009185	0.0324	426	426	426	1	0	1	0	0	133.1506	-32.1587	-132.9986	29.8608;
	4984	3985	0.000889	0.008652	0.0304	0	0	0	1	0	1	0	0	152.3065	-40.1852	-152.1178	38.4818;
	4636	3986	0.000173	0.001235	0.0009	0	0	0	1	0	1	0	0	-0.0000	0.9000	0.0000	-0.9950;
	5205	3986	0.008395	0.021235	0.001	0	0	0	1	0	1	0	0	3.4544	-2.9519	-3.4528	2.8505;
	5466	3986	0.024161	0.061506	0.0029	0	0	0	1	0	1	0	0	5.0750	0.8567	-5.0689	-1.1479;
	5830	3986	2.5e-05	0.001235	0	0	0	0	1	0	1	0	0	22.1784	-7.8859	-22.1783	7.8924;
	5730	3987	0.000504	0.00252	0	0	0	0	1	0	1	0	0	2.0000	0.0001	-2.0000	0.0000;
	4951	3989	0.010617	0.028765	0.0013	0	0	0	1	0	1	0	0	-6.0557	-1.1180	6.0596	0.9935;
	5729	3994	0.001008	0.00252	0	0	0	0	1	0	1	0	0	15.6024	0.5060	-15.6000	-0.5000;
	4933	3998	0.001738	0.011595	0.0213	440	440	440	1	0	1	0	0	1.1089	-25.0161	-1.1000	22.7000;
	4110	3999	0.00037	0.050617	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	4110	3999	0.00037	0.050617	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	5356	4001	0.01321	0.055926	0.0029	0	0	0	1	0	1	0	0	-25.0693	1.7911	25.1434	-1.8055;
	5109	4002	0.008652	0.039447	0.0724	0	0	0	1	0	1	0	0	1.5786	-26.0330	-1.5427	17.7562;
	4224	4003	0.040741	0.104444	0.0049	0	0	0	1	0	1	0	0	-41.5682	7.7001	42.2357	-6.5292;
	5134	4003	0.015185	0.106049	0.0053	0	0	0	1	0	1	0	0	-32.6960	-2.5395	32.8447	2.9926;
	5035	4004	0.088939	0.22575	0.003	0	0	0	1	0	1	0	0	11.7633	-0.8436	-11.6438	0.8395;
	5732	4008	0.00358	0.007284	0.0003	0	0	0	1	0	1	0	0	-0.6000	0.3667	0.6000	-0.4000;
	4947	4010	0.073822	0.198539	0.0119	0	0	0	1	0	1	0	0	21.2154	0.2118	-20.9000	-0.6000;
	5113	4011	0.107178	0.196187	0.0016	0	0	0	1	0	1	0	0	6.9496	-1.0788	-6.9000	1.0000;
	5560	4012	0.047048	0.08612	0.0009	0	0	0	1	0	1	0	0	10.1485	-2.1045	-10.1000	2.1000;
	5731	4013	0.001067	0.004346	0.0182	0	0	0	1	0	1	0	0	-20.5644	-13.3272	20.5700	11.3412;
	4952	4014	0.023735	0.043446	0.0005	0	0	0	1	0	1	0	0	0.3003	1.0455	-0.3000	-1.1000;
	5733	4015	0.017385	0.031998	0.0003	0	0	0	1	0	1	0	0	-1.9993	-0.4315	2.0000	0.4000;
	5383	4016	0.041572	0.133283	0.001	0	0	0	1	0	1	0	0	10.4149	-5.4470	-10.3622	5.5069;
	5735	4021	0.005543	0.012094	0.0002	0	0	0	1	0	1	0	0	2.9006	-1.8203	-2.9000	1.8000;
	4722	4022	0.037407	0.101605	0.0048	0	0	0	1	0	1	0	0	-10.3371	3.9566	10.3775	-4.4014;
	4390	4023	0.037289	0.094482	0.001	0	0	0	1	0	1	0	0	19.3879	6.9727	-19.2368	-6.6934;
	5856	4025	0.066516	0.139078	0.0015	0	0	0	1	0	1	0	0	23.8753	-5.4193	-23.4894	6.0724;
	4338	4026	0.025185	0.098272	0.0058	0	0	0	1	0	1	0	0	-16.6655	13.1054	16.7671	-13.3630;
	4490	4026	0.003457	0.008642	0.0023	0	0	0	1	0	1	0	0	-9.8000	-7.2000	9.8045	6.9542;
	5535	4028	0.007206	0.029252	0.0019	0	0	0	1	0	1	0	0	0.0000	-0.1986	0.0000	-0.0000;
	4359	4030	0.067019	0.169463	0.0019	0	0	0	1	0	1	0	0	-15.1956	-4.1402	15.3475	4.3136;
	4393	4030	0.056437	0.143613	0.0017	0	0	0	1	0	1	0	0	10.1542	-2.1830	-10.1006	2.1276;
	4744	4031	0.008332	0.037879	0.0663	0	0	0	1	0	1	0	0	84.3057	3.2619	-83.7780	-8.2929;
	5517	4032	0.033006	0.072814	0.001	0	0	0	1	0	1	0	0	-7.6640	0.3340	7.6816	-0.4058;
	4712	4033	0.008774	0.031285	0.0491	0	0	0	1	0	1	0	0	31.9644	-41.3701	-31.7607	36.7213;
	5276	4035	0.018395	0.048395	0.0023	0	0	0	1	0	1	0	0	20.4911	-20.2640	-20.3496	20.3882;
	5243	4037	0.10112	0.1851	0.0019	0	0	0	1	0	1	0	0	9.2908	1.6366	-9.2089	-1.6939;
	5737	4040	0.002311	0.015467	0.0284	507	507	507	1	0	1	0	0	-23.2665	12.1675	23.2820	-15.1416;
	5738	4042	0.001264	0.005136	0.0091	0	0	0	1	0	1	0	0	0.0000	-1.0509	-0.0000	-0.0000;
	5738	4042	0.001264	0.005136	0.0091	0	0	0	1	0	1	0	0	0.0000	-1.0509	-0.0000	-0.0000;
	5447	4043	0.039557	0.087176	0.0013	0	0	0	1	0	1	0	0	-13.5516	0.1360	13.6242	-0.1069;
	4131	4044	0.005886	0.031546	0.0567	0	0	0	1	0	1	0	0	50.8207	-31.4888	-50.6471	25.8855;
	4928	4044	0.011239	0.050647	0.0901	0	0	0	1	0	1	0	0	-50.7870	4.6300	51.0471	-13.8855;
	5519	4045	0.000705	0.001663	0.0006	0	0	0	1	0	1	0	0	19.4210	-4.0201	-19.4186	3.9586;
	5606	4045	0.077097	0.213656	0.0024	0	0	0	1	0	1	0	0	-5.3108	-0.0422	5.3303	-0.1721;
	4630	4046	0.084152	0.241119	0.0026	0	0	0	1	0	1	0	0	10.3873	0.7314	-10.2986	-0.7426;
	4630	4046	0.0839	0.241119	0.0027	0	0	0	1	0	1	0	0	10.3899	0.7362	-10.3014	-0.7574;
	5265	4048	0.056992	0.23167	0.0042	0	0	0	1	0	1	0	0	-33.9692	8.9904	34.6277	-6.7646;
	5162	4049	0.001817	0.012089	0.0223	440	440	440	1	0	1	0	0	-127.1281	-6.7243	127.3844	5.8619;
	4481	4052	0.037339	0.123054	0.0015	0	0	0	1	0	1	0	0	22.4870	4.8226	-22.3010	-4.3668;
	5183	4052	0.000504	0.00126	0	0	0	0	1	0	1	0	0	-9.3357	-3.3720	9.3361	3.3732;
	4481	4052	0.037339	0.123054	0.0015	0	0	0	1	0	1	0	0	22.4870	4.8226	-22.3010	-4.3668;
	5182	4052	0.000504	0.00126	0	0	0	0	1	0	1	0	0	24.6372	2.7469	-24.6342	-2.7395;
	4708	4053	0.013827	0.075309	0.0042	0	0	0	1	0	1	0	0	-4.8208	-1.2686	4.8237	0.8104;
	5740	4055	0.000123	0.001235	0.0005	0	0	0	1	0	1	0	0	7.9001	0.8450	-7.9000	-0.9000;
	5126	4058	0.007785	0.032955	0.0036	0	0	0	1	0	1	0	0	-17.7041	-1.3683	17.7283	1.1061;
	5741	4059	5.9e-05	0.000403	0.001	507	507	507	1	0	1	0	0	17.7408	1.4921	-17.7406	-1.5998;
	4903	4062	0.000316	0.001936	0.2551	0	0	0	1	0	1	0	0	-141.5099	0.0721	141.5662	-28.7353;
	4926	4063	0.146611	0.40005	0.0062	0	0	0	1	0	1	0	0	15.0394	-4.9355	-14.7000	5.2000;
	4127	4064	0.000221	0.001357	0.1974	0	0	0	1	0	1	0	0	193.8762	-53.4012	-193.7966	32.2932;
	4570	4065	0.003818	0.024421	0.1136	0	0	0	1	0	1	0	0	98.0913	-1.8757	-97.7700	-9.0349;
	5743	4066	8.6e-05	0.001235	0	0	0	0	1	0	1	0	0	13.5254	-2.6899	-13.5252	2.6922;
	4402	4067	0.003457	0.007901	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	5825	4067	0.000335	0.000613	0	0	0	0	1	0	1	0	0	-2.0009	-1.0017	2.0009	1.0017;
	5879	4068	0.00162	0.009284	0.0162	0	0	0	1	0	1	0	0	-130.5238	-22.9343	130.7967	22.8069;
	5005	4070	0.001956	0.009146	0.0152	0	0	0	1	0	1	0	0	28.8099	-5.9318	-28.7952	4.2727;
	5424	4071	0.001837	0.008988	0.0203	403	403	403	1	0	1	0	0	20.7719	12.7325	-20.7619	-15.0115;
	5744	4071	0.000672	0.004543	0.0167	403	403	403	1	0	1	0	0	-114.3558	29.3757	114.4379	-30.7343;
	5007	4072	0.000242	0.002735	0.0549	1579	1579	1579	1	0	1	0	0	14.4572	20.1647	-14.4556	-26.4176;
	5464	4073	0.003951	0.016296	0.0008	0	0	0	1	0	1	0	0	-24.3570	3.9473	24.3789	-3.9446;
	4743	4082	0.131519	0.333585	0.0038	0	0	0	1	0	1	0	0	0.5587	1.2314	-0.5559	-1.6548;
	5744	4085	0.000237	0.000494	0.0294	0	0	0	1	0	1	0	0	5.2001	-4.7700	-5.2000	1.4000;
	4333	4086	0.041068	0.098765	0.001	0	0	0	1	0	1	0	0	-6.2098	-1.6714	6.2250	1.5965;
	4567	4086	0.004535	0.010078	0	0	0	0	1	0	1	0	0	-0.8000	0.2000	0.8000	-0.1999;
	5818	4086	0.003779	0.010582	0	0	0	0	1	0	1	0	0	-12.1569	-0.4473	12.1619	0.4613;
	5745	4088	0.027715	0.075838	0.0009	0	0	0	1	0	1	0	0	16.9839	4.2389	-16.9000	-4.1000;
	5096	4092	0.096825	0.303855	0.0034	0	0	0	1	0	1	0	0	-1.2875	0.3070	1.2893	-0.6429;
	4625	4093	0.016881	0.036684	0.0005	0	0	0	1	0	1	0	0	-0.3000	-0.0000	0.3000	-0.0546;
	5263	4093	0.000504	0.00252	0	0	0	0	1	0	1	0	0	-12.0528	-2.1690	12.0535	2.1724;
	4255	4097	0.052658	0.133283	0.0015	0	0	0	1	0	1	0	0	-9.5858	2.1097	9.6342	-2.1454;
	4254	4097	0.05291	0.134543	0.0015	0	0	0	1	0	1	0	0	7.1871	-2.5095	-7.1583	2.4241;
	5810	4098	0.022099	0.056296	0.0026	0	0	0	1	0	1	0	0	4.1245	3.7503	-4.1180	-4.0171;
	4423	4103	0.000316	0.001132	0.1529	0	0	0	1	0	1	0	0	-42.7761	32.6754	42.7859	-50.2030;
	4423	4103	0.000316	0.001132	0.1529	0	0	0	1	0	1	0	0	-42.7761	32.6754	42.7859	-50.2030;
	5211	4103	0.000563	0.003372	0.0116	408	408	408	1	0	1	0	0	83.9006	-7.8963	-83.8658	6.7721;
	5214	4103	0.000211	0.002058	0.0111	789	789	789	1	0	1	0	0	101.1187	-3.2796	-101.0999	2.1882;
	4258	4105	0.095112	0.255404	0.0092	0	0	0	1	0	1	0	0	5.9034	1.9432	-5.8641	-2.7304;
	4401	4105	0.061779	0.156085	0.02	0	0	0	1	0	1	0	0	-0.1170	0.8117	0.1190	-2.7297;
	4704	4111	0.000252	0.125976	0	0	0	0	1	0	1	0	0	37.7493	2.8141	-37.7458	-1.0688;
	4705	4111	0.000252	0.125976	0	0	0	0	1	0	1	0	0	-37.7423	0.6766	37.7458	1.0688;
	4799	4112	0.019652	0.043588	0.0005	0	0	0	1	0	1	0	0	-3.9395	-2.1591	3.9435	2.1188;
	5747	4115	0.001235	0.003333	0.0002	0	0	0	1	0	1	0	0	10.9014	-0.8173	-10.9000	0.8000;
	5117	4117	0.017637	0.048375	0.0006	0	0	0	1	0	1	0	0	-23.9000	-2.8000	23.9954	2.9971;
	5884	4117	2.5e-05	0.000252	0	0	0	0	1	0	1	0	0	-11.2068	-0.2113	11.2068	0.2116;
	5334	4122	0.036936	0.093651	0.001	0	0	0	1	0	1	0	0	-25.2284	-0.0847	25.4683	0.5940;
	4641	4123	0.030988	0.082716	0.0039	0	0	0	1	0	1	0	0	9.0269	-3.9567	-9.0000	3.6000;
	4974	4124	0.066516	0.16906	0.0019	0	0	0	1	0	1	0	0	-0.2247	-0.0737	0.2247	-0.1204;
	4960	4126	0.026707	0.095994	0.0264	0	0	0	1	0	1	0	0	1.1259	2.0729	-1.1225	-4.8488;
	5369	4126	0.012346	0.041572	0.0005	0	0	0	1	0	1	0	0	-36.6796	-3.3835	36.8406	3.8733;
	5531	4126	0.016377	0.042076	0.0005	0	0	0	1	0	1	0	0	-25.9588	3.0781	26.0658	-2.8557;
	4674	4131	0.002746	0.018746	0.0329	507	507	507	1	0	1	0	0	-38.1613	-0.7030	38.1962	-2.8266;
	5835	4131	0.003002	0.015052	0.0268	0	0	0	1	0	1	0	0	-13.2843	7.9295	13.2912	-10.9693;
	4929	4132	0.002043	0.022929	0.4592	1659	1659	1659	1	0	1	0	0	-35.1381	-19.1216	35.1608	-33.9767;
	4975	4132	0.000776	0.008497	0.1805	1659	1659	1659	1	0	1	0	0	321.2556	-1.1220	-320.5687	-12.3635;
	4752	4133	0.018896	0.120433	0.0014	0	0	0	1	0	1	0	0	0.6001	0.4519	-0.6000	-0.6000;
	5868	4135	0.034815	0.086914	0.004	0	0	0	1	0	1	0	0	6.3439	2.0611	-6.3296	-2.4654;
	4472	4138	0.037541	0.092467	0.001	0	0	0	1	0	1	0	0	-18.2248	5.3562	18.3620	-5.1173;
	5752	4139	0.013333	0.033951	0.0016	0	0	0	1	0	1	0	0	12.3530	1.7222	-12.3332	-1.8390;
	4957	4140	0.036533	0.092719	0.001	0	0	0	1	0	1	0	0	9.2372	2.6392	-9.2043	-2.6582;
	5749	4140	0.010834	0.030234	0.0004	0	0	0	1	0	1	0	0	3.2969	-0.6955	-3.2957	0.6582;
	4143	4142	0.000512	0.000938	0	0	0	0	1	0	1	0	0	0.0000	-1.0000	0.0000	1.0000;
	4362	4144	0.016125	0.100277	0.0013	0	0	0	1	0	1	0	0	-9.3832	-2.9064	9.3970	2.8470;
	5609	4144	0.010078	0.06198	0.0008	0	0	0	1	0	1	0	0	-7.4659	2.1053	7.4713	-2.1621;
	5042	4146	0.047115	0.198287	0.0024	0	0	0	1	0	1	0	0	-14.4221	-3.9478	14.5190	4.0917;
	5753	4148	1e-05	0.0001	0.0029	1708	1708	1708	1	0	1	0	0	54.5141	12.6659	-54.5138	-12.9902;
	5755	4155	0.036785	0.118922	0.001	0	0	0	1	0	1	0	0	13.0593	0.4862	-13.0000	-0.4000;
	4271	4157	0.046863	0.11867	0.0013	0	0	0	1	0	1	0	0	14.1739	-21.0650	-13.8563	21.7436;
	5457	4159	0.003121	0.014183	0.0243	0	0	0	1	0	1	0	0	-169.2601	12.9995	170.0997	-11.7989;
	4172	4164	0.113379	0.253968	0.0028	0	0	0	1	0	1	0	0	-4.3685	-0.2893	4.3881	0.0228;
	4563	4165	0.056437	0.156966	0.0017	0	0	0	1	0	1	0	0	13.0862	0.4501	-13.0000	-0.4000;
	5205	4167	0.01716	0.046296	0.0023	0	0	0	1	0	1	0	0	-31.6521	10.1148	31.8321	-9.8721;
	5596	4167	0.044444	0.115309	0.0055	0	0	0	1	0	1	0	0	-43.8732	7.2171	44.7263	-5.5783;
	5830	4167	0.026543	0.067531	0.0032	0	0	0	1	0	1	0	0	-22.1784	7.8859	22.3184	-7.8678;
	5846	4166	0.00242	0.00658	0.0003	0	0	0	1	0	1	0	0	-21.9790	4.9167	21.9910	-4.9152;
	4236	4169	0.059461	0.146384	0.0028	0	0	0	1	0	1	0	0	1.0675	17.6165	-0.8945	-17.4881;
	4875	4169	0.0451	0.153187	0.0017	0	0	0	1	0	1	0	0	-32.4989	8.2403	32.9918	-6.7416;
	5190	4170	0.003099	0.020113	0.0385	473	473	473	1	0	1	0	0	11.5475	-10.8375	-11.5416	6.6299;
	5731	4170	0.002528	0.016672	0.0304	473	473	473	1	0	1	0	0	-32.4196	-0.5767	32.4437	-2.6191;
	5290	4171	0.001605	0.003333	0.0017	0	0	0	1	0	1	0	0	0.0000	-0.1785	-0.0000	-0.0000;
	4874	4172	0.020962	0.053162	0.0006	0	0	0	1	0	1	0	0	0.0000	-0.1000	0.0000	0.0338;
	5030	4174	0.022928	0.142857	0.003	0	0	0	1	0	1	0	0	-26.4460	-1.5409	26.5996	2.1819;
	5826	4174	0.011086	0.047871	0.001	0	0	0	1	0	1	0	0	-10.2094	8.3670	10.2276	-8.3953;
	5031	4175	0.001679	0.011397	0.0223	502	502	502	1	0	1	0	0	-75.5305	-9.9523	75.6197	8.1259;
	5757	4178	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0	19.9504	4.2072	-19.9495	-4.2089;
	5756	4179	0.013152	0.03487	0.0021	0	0	0	1	0	1	0	0	24.0836	10.0971	-24.0000	-10.1000;
	4496	4181	0.063744	0.176367	0.0002	0	0	0	1	0	1	0	0	4.9871	-1.8929	-4.9703	1.9178;
	4496	4181	0.063492	0.173847	0.0031	0	0	0	1	0	1	0	0	5.0469	-2.0911	-5.0297	1.8038;
	4281	4182	0.036029	0.092467	0.001	0	0	0	1	0	1	0	0	16.3033	5.4283	-16.2045	-5.2817;
	5758	4182	0.124717	0.316201	0.0036	0	0	0	1	0	1	0	0	9.9103	-1.0748	-9.7955	0.9817;
	4409	4183	0.00077	0.001659	0.2106	0	0	0	1	0	1	0	0	-28.0000	0.4000	28.0063	-24.5686;
	5759	4186	0.01159	0.031494	0.0003	0	0	0	1	0	1	0	0	13.8833	8.6321	-13.8540	-8.5842;
	5234	4189	0.004157	0.012094	0.0002	0	0	0	1	0	1	0	0	3.0300	-2.0238	-3.0294	2.0055;
	4722	4190	0.021482	0.058148	0.0028	0	0	0	1	0	1	0	0	-19.6629	-7.6566	19.7452	7.5534;
	5455	4190	0.031358	0.131975	0.0068	0	0	0	1	0	1	0	0	-27.3593	3.2959	27.5646	-3.2267;
	5760	4192	0.001764	0.005039	0.0001	0	0	0	1	0	1	0	0	5.6006	-0.7086	-5.6000	0.7000;
	5598	4193	0.014613	0.07231	0.0005	0	0	0	1	0	1	0	0	-16.7355	1.9901	16.7724	-1.8641;
	5761	4194	0.000227	0.000605	0	0	0	0	1	0	1	0	0	5.3001	-2.2998	-5.3000	2.3000;
	4346	4196	0.034321	0.083827	0.0039	0	0	0	1	0	1	0	0	-11.8639	3.5511	11.9152	-3.8304;
	4405	4196	0.030988	0.064074	0.003	0	0	0	1	0	1	0	0	-17.6276	6.3916	17.7334	-6.4840;
	5816	4196	0.003951	0.025185	0.0013	0	0	0	1	0	1	0	0	10.4524	9.5431	-10.4448	-9.6298;
	4346	4196	0.006173	0.025679	0.1053	0	0	0	1	0	1	0	0	-42.1743	1.0771	42.2828	-11.5495;
	4405	4196	0.024815	0.064691	0.0031	0	0	0	1	0	1	0	0	-18.6090	5.0184	18.6984	-5.1068;
	5762	4198	0.006299	0.026808	0.0003	0	0	0	1	0	1	0	0	-19.5687	3.6394	19.5909	-3.5787;
	5670	4198	0.006299	0.013605	0.0002	0	0	0	1	0	1	0	0	1.0000	-0.0000	-0.9999	-0.0224;
	5421	4200	0.000494	0.001728	0.0002	0	0	0	1	0	1	0	0	-3.4398	2.7864	3.4399	-2.8081;
	5464	4200	0.004691	0.015803	0.0008	0	0	0	1	0	1	0	0	13.3428	-3.0206	-13.3348	2.9598;
	5067	4203	0.03963	0.103951	0.005	0	0	0	1	0	1	0	0	-10.6657	11.2659	10.7546	-11.5799;
	4692	4204	0.015309	0.03963	0.0019	0	0	0	1	0	1	0	0	9.0712	2.1768	-9.0592	-2.3567;
	5212	4207	0.037037	0.099773	0.0012	0	0	0	1	0	1	0	0	-20.1886	5.4210	20.3513	-5.1026;
	5375	4207	0.014109	0.036029	0.0004	0	0	0	1	0	1	0	0	-4.0002	-2.0007	4.0030	1.9679;
	5661	4207	0.051398	0.145629	0.0033	0	0	0	1	0	1	0	0	-25.7422	4.6947	26.0996	-4.0102;
	5844	4208	0.005628	0.038669	0.0729	0	0	0	1	0	1	0	0	76.5115	-14.3945	-76.1958	8.8106;
	4704	4209	0.138322	0.372386	0.0048	0	0	0	1	0	1	0	0	19.6585	-4.3544	-19.1191	5.3143;
	4355	4210	0.007307	0.030335	0.0018	0	0	0	1	0	1	0	0	8.0857	-15.9598	-8.0633	15.8660;
	5765	4210	0.000252	0.00252	0.0005	0	0	0	1	0	1	0	0	7.8408	-40.2454	-7.8367	40.2340;
	4212	4211	0.004535	0.013605	0.0051	0	0	0	1	0	1	0	0	-0.0000	0.5000	0.0000	-1.0246;
	5327	4211	0.020156	0.087176	0.001	0	0	0	1	0	1	0	0	17.5600	0.3316	-17.5000	-0.1754;
	5766	4215	0.050894	0.138574	0.0016	0	0	0	1	0	1	0	0	4.1091	-1.6473	-4.1000	1.5000;
	5784	4216	0.021416	0.058453	0.0006	0	0	0	1	0	1	0	0	11.8277	1.0497	-11.8002	-1.0403;
	5059	4217	0.049635	0.135299	0.0041	0	0	0	1	0	1	0	0	12.0272	-0.1230	-11.9617	-0.1454;
	4871	4220	0.067654	0.145679	0.0071	0	0	0	1	0	1	0	0	14.6379	-3.4288	-14.4987	2.9610;
	5185	4220	0.03716	0.100247	0.0049	0	0	0	1	0	1	0	0	15.3834	-1.9466	-15.3013	1.6390;
	4786	4221	0.000652	0.001244	0.1833	0	0	0	1	0	1	0	0	65.4251	-13.3924	-65.4000	-7.0000;
	5224	4225	0.026296	0.066296	0.012	0	0	0	1	0	1	0	0	-9.4166	0.5861	9.4392	-1.7878;
	4990	4227	0.009753	0.019506	0.0008	0	0	0	1	0	1	0	0	2.0003	0.0103	-2.0000	-0.1000;
	4990	4226	0.009753	0.019506	0.0008	0	0	0	1	0	1	0	0	0.0000	-0.0905	0.0000	0.0000;
	4228	4229	0.003731	0.006829	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	4600	4233	0.008818	0.018141	0.0254	0	0	0	1	0	1	0	0	-0.0000	0.0000	0.0001	-2.6122;
	4901	4233	0.018317	0.059486	0.0256	0	0	0	1	0	1	0	0	-6.0000	-1.6000	6.0064	-1.0082;
	5822	4233	0.014361	0.044344	0.014	0	0	0	1	0	1	0	0	-16.9007	-2.6970	16.9414	1.3878;
	4903	4235	0.00083	0.002588	0.32	0	0	0	1	0	1	0	0	50.5099	-16.6721	-50.4913	-19.6375;
	4993	4234	0.000395	0.002291	0.0182	0	0	0	1	0	1	0	0	12.8609	-1.4496	-12.8603	-0.6381;
	5590	4234	0.001659	0.011062	0.0203	0	0	0	1	0	1	0	0	-0.3601	-4.6683	0.3603	2.3381;
	4467	4237	0.009956	0.035773	0.0572	0	0	0	1	0	1	0	0	-21.1893	5.9983	21.2374	-12.1198;
	5548	4237	0.002102	0.008286	0.0142	0	0	0	1	0	1	0	0	53.6184	-7.9208	-53.5625	6.5794;
	5731	4237	0.001185	0.008	0.0152	448	448	448	1	0	1	0	0	52.9840	13.9039	-52.9515	-15.3582;
	5617	4238	0.000252	0.00252	0.0003	0	0	0	1	0	1	0	0	1.1000	-0.3308	-1.1000	0.3000;
	4495	4243	0.003117	0.005706	0.0028	0	0	0	1	0	1	0	0	-9.0000	4.7000	9.0032	-4.9774;
	4521	4243	0.004031	0.009574	0.01	0	0	0	1	0	1	0	0	-5.7504	1.7359	5.7520	-2.7442;
	5250	4242	0.013354	0.033258	0.0004	0	0	0	1	0	1	0	0	-2.5230	1.0910	2.5240	-1.1291;
	4521	4243	0.005217	0.00955	0.0093	0	0	0	1	0	1	0	0	-5.2443	2.2146	5.2461	-3.1524;
	4520	4242	0.004975	0.009106	0.0087	0	0	0	1	0	1	0	0	-6.0000	-3.9000	6.0024	3.0214;
	4513	4244	0.00371	0.01789	0.0359	0	0	0	1	0	1	0	0	-153.8273	12.1354	154.6343	-12.1952;
	4933	4244	0.001428	0.019629	0.0754	638	638	638	1	0	1	0	0	-31.6249	19.5385	31.6450	-27.6192;
	5737	4244	0.001244	0.016316	0.0699	935	935	935	1	0	1	0	0	-233.6826	-39.1471	234.3228	39.8915;
	5741	4244	0.006728	0.030596	0.0587	0	0	0	1	0	1	0	0	-160.8213	11.7615	162.4325	-10.8717;
	4935	4245	0.000471	0.006184	0.2368	954	954	954	1	0	1	0	0	321.7256	-44.0248	-321.2820	23.5728;
	5420	4246	0.021926	0.055062	0.0002	0	0	0	1	0	1	0	0	3.6610	6.6009	-3.6464	-6.5813;
	5773	4246	0.019753	0.05037	0	0	0	0	1	0	1	0	0	8.7740	-3.2293	-8.7536	3.2813;
	5337	4252	0.010494	0.045185	0.0021	0	0	0	1	0	1	0	0	-13.9634	-1.7684	13.9819	1.6129;
	5401	4251	0.010494	0.02679	0.0013	0	0	0	1	0	1	0	0	10.7231	-8.3583	-10.7058	8.2576;
	4978	4256	0.016503	0.044394	0.0027	0	0	0	1	0	1	0	0	12.3347	-2.2972	-12.3106	2.0722;
	4374	4260	0.089695	0.171832	0.0018	0	0	0	1	0	1	0	0	11.0056	-1.2838	-10.9000	1.3000;
	5769	4261	0.014815	0.04037	0.0019	0	0	0	1	0	1	0	0	16.0039	-1.5454	-15.9672	1.4478;
	5488	4265	3.7e-05	0.000148	0.0002	0	0	0	1	0	1	0	0	10.2000	0.5789	-10.2000	-0.6000;
	4704	4267	0.006299	0.015621	0.0202	0	0	0	1	0	1	0	0	33.7569	-1.7482	-33.6875	-0.1648;
	4921	4268	0.059012	0.159259	0.0075	0	0	0	1	0	1	0	0	-12.3076	7.2333	12.4252	-7.7021;
	5194	4268	0.021852	0.058765	0.0029	0	0	0	1	0	1	0	0	-0.0000	0.0000	0.0000	-0.3026;
	5439	4268	0.040494	0.102963	0.0047	0	0	0	1	0	1	0	0	-1.6430	2.5831	1.6472	-3.0640;
	4350	4272	0.019652	0.083648	0.001	0	0	0	1	0	1	0	0	-13.8125	0.8948	13.8464	-0.8614;
	4701	4274	0.036029	0.093222	0.0011	0	0	0	1	0	1	0	0	-2.4305	12.8474	2.4900	-12.8075;
	5242	4273	0.008566	0.023432	0.0002	0	0	0	1	0	1	0	0	-10.8423	-6.1594	10.8555	6.1749;
	4273	4296	0.008062	0.022172	0.0002	0	0	0	1	0	1	0	0	-10.8555	-6.1749	10.8678	6.1884;
	5772	4275	0.067523	0.184177	0.0021	0	0	0	1	0	1	0	0	12.0879	0.1056	-12.0000	-0.1000;
	4856	4276	0.05417	0.137314	0.0019	0	0	0	1	0	1	0	0	-37.9532	1.2626	38.6995	0.4264;
	4913	4276	0.03351	0.113631	0.0013	0	0	0	1	0	1	0	0	-43.4001	-2.2913	44.0024	4.1949;
	4282	4277	0.006084	0.023072	0.24	0	0	0	1	0	1	0	0	-106.5386	31.6351	107.2675	-55.5858;
	4764	4278	0.006198	0.011346	0.0088	0	0	0	1	0	1	0	0	5.2104	-0.5773	-5.2088	-0.3162;
	4867	4281	0.051524	0.124313	0.003	0	0	0	1	0	1	0	0	-21.2000	-2.7000	21.4236	2.9201;
	5440	4281	0.046863	0.109851	0.0012	0	0	0	1	0	1	0	0	-24.7540	3.3334	25.0293	-2.8167;
	5688	4282	0.004454	0.01571	0.0253	0	0	0	1	0	1	0	0	24.4996	33.1424	-24.4288	-35.7344;
	5035	4283	0.057697	0.158982	0.0021	0	0	0	1	0	1	0	0	16.4182	3.2888	-16.2613	-3.0703;
	5686	4283	0.014025	0.025673	0	0	0	0	1	0	1	0	0	14.7295	0.5165	-14.6993	-0.4613;
	4846	4284	0.032754	0.083396	0.001	0	0	0	1	0	1	0	0	13.0060	-3.8634	-12.9451	3.9196;
	5212	4286	0.032502	0.088939	0.001	0	0	0	1	0	1	0	0	14.1883	-2.5219	-14.1206	2.6076;
	5770	4286	0.053162	0.145377	0.0017	0	0	0	1	0	1	0	0	3.5895	-2.5329	-3.5794	2.3924;
	5473	4287	0.009012	0.023457	0.001	0	0	0	1	0	1	0	0	0.5000	-0.6079	-0.5000	0.5000;
	5271	4290	0.021668	0.066516	0.0013	0	0	0	1	0	1	0	0	0.0000	-0.1356	0.0000	0.0000;
	5271	4289	0.020912	0.063996	0.0013	0	0	0	1	0	1	0	0	-14.7537	3.6018	14.8000	-3.5957;
	5821	4293	0.002877	0.007284	0.0003	0	0	0	1	0	1	0	0	-15.5102	-4.7621	15.5175	4.7491;
	5055	4297	0.097048	0.177645	0.0018	0	0	0	1	0	1	0	0	-1.9881	-1.6304	1.9940	1.4509;
	5776	4298	0.029907	0.101512	0.0016	0	0	0	1	0	1	0	0	22.9464	0.7259	-22.8000	-0.4000;
	5746	4299	0.001512	0.004787	0.0045	0	0	0	1	0	1	0	0	16.4039	0.7453	-16.4000	-1.2000;
	5724	4301	0.019867	0.059067	0.0189	0	0	0	1	0	1	0	0	4.3621	0.8817	-4.3579	-2.8607;
	5793	4306	0.018796	0.037365	0.0178	0	0	0	1	0	1	0	0	11.3583	-0.3415	-11.3342	-1.3999;
	4886	4311	2.8e-05	0.000409	0.0116	1579	1579	1579	1	0	1	0	0	-873.1607	224.5870	873.3600	-223.0000;
	4886	4310	2.8e-05	0.000422	0.0116	1579	1579	1579	1	0	1	0	0	-865.1642	223.5017	865.3600	-221.8754;
	5033	4312	0.029982	0.075838	0	0	0	0	1	0	1	0	0	-0.9753	9.5164	1.0017	-9.4496;
	5407	4314	0.005795	0.019652	0.0002	0	0	0	1	0	1	0	0	-19.1421	-2.4562	19.1626	2.5048;
	5625	4314	0.04384	0.108592	0.0018	0	0	0	1	0	1	0	0	-14.8000	0.2708	14.8923	-0.2308;
	5012	4316	0.010667	0.052109	0.0901	0	0	0	1	0	1	0	0	-104.3042	15.4922	105.3517	-20.7648;
	4467	4319	0.003931	0.026686	0.0506	0	0	0	1	0	1	0	0	-25.1513	-11.4333	25.1765	6.0139;
	5647	4320	0.011565	0.029453	0.0031	0	0	0	1	0	1	0	0	4.4181	-7.3242	-4.4104	7.0159;
	5778	4321	0.008395	0.022963	0.0011	0	0	0	1	0	1	0	0	15.0174	-1.1724	-15.0000	1.1000;
	4312	4324	0.002268	0.006803	0.0005	0	0	0	1	0	1	0	0	-10.4963	-7.6186	10.5000	7.5785;
	5779	4325	0.000882	0.002973	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	4345	4326	0.109851	0.269841	0.003	0	0	0	1	0	1	0	0	-1.0702	-0.9821	1.0720	0.6592;
	4591	4326	0.049887	0.166767	0.0019	0	0	0	1	0	1	0	0	14.2718	-4.0153	-14.1720	4.1408;
	5780	4327	0.008012	0.019678	0.0013	0	0	0	1	0	1	0	0	-6.1004	0.5210	6.1033	-0.6483;
	5413	4332	0.007811	0.019904	0.0002	0	0	0	1	0	1	0	0	13.1000	-1.7257	-13.0868	1.7386;
	5567	4332	0.055682	0.141345	0.0016	0	0	0	1	0	1	0	0	-12.9929	1.8127	13.0868	-1.7386;
	5566	4331	0.055933	0.141849	0.0016	0	0	0	1	0	1	0	0	-13.0121	0.7948	13.1051	-0.7234;
	4334	4333	0.017385	0.039053	0.004	0	0	0	1	0	1	0	0	-6.0036	-2.1008	6.0098	1.6714;
	5422	4335	0.001111	0.002963	0.0002	0	0	0	1	0	1	0	0	-51.3940	0.0382	51.4216	0.0141;
	5882	4338	0.027901	0.118272	0.0058	0	0	0	1	0	1	0	0	-19.4020	0.3733	19.4954	-0.6339;
	5151	4339	0.025699	0.080373	0.003	0	0	0	1	0	1	0	0	11.2163	-5.3894	-11.1791	5.1887;
	5781	4344	0.010247	0.032716	0.0016	0	0	0	1	0	1	0	0	0.0000	-0.1750	0.0000	0.0000;
	5569	4348	0.024943	0.053918	0	0	0	0	1	0	1	0	0	1.0000	0.1113	-0.9998	-0.1107;
	5623	4348	0.057445	0.124465	0.001	0	0	0	1	0	1	0	0	3.8482	6.7520	-3.8142	-6.7805;
	4447	4352	0.022172	0.057697	0.001	0	0	0	1	0	1	0	0	-31.3073	-13.6067	31.5956	14.2657;
	4644	4355	0.01285	0.053968	0.0006	0	0	0	1	0	1	0	0	-2.9000	1.4000	2.9013	-1.4566;
	4742	4354	0.06707	0.182137	0.0028	0	0	0	1	0	1	0	0	-3.2686	0.5823	3.2761	-0.8443;
	5376	4354	0.011842	0.039053	0.0006	0	0	0	1	0	1	0	0	-0.0000	-0.0899	0.0000	0.0294;
	5377	4354	0.014059	0.037868	0.0005	0	0	0	1	0	1	0	0	-25.4921	-1.4435	25.5836	1.6399;
	5458	4355	0.020081	0.087226	0.001	0	0	0	1	0	1	0	0	-2.9005	2.2900	2.9032	-2.3819;
	5718	4355	0.021416	0.056689	0.0006	0	0	0	1	0	1	0	0	-9.9000	0.3605	9.9204	-0.3684;
	5765	4355	0.006551	0.027967	0.0003	0	0	0	1	0	1	0	0	-8.6400	13.6411	8.6565	-13.6020;
	5763	4355	0.006299	0.026455	0.0003	0	0	0	1	0	1	0	0	-6.7233	2.3310	6.7264	-2.3491;
	5232	4356	0.000415	0.002785	0.0051	507	507	507	1	0	1	0	0	59.2992	-15.1728	-59.2852	14.7013;
	5459	4357	0.001225	0.005981	0.0111	0	0	0	1	0	1	0	0	7.8967	-0.4125	-7.8960	-0.8139;
	4933	4356	0.002133	0.014289	0.0263	507	507	507	1	0	1	0	0	109.3696	-4.3949	-109.1401	3.0113;
	5404	4357	0.000474	0.003149	0.0061	507	507	507	1	0	1	0	0	82.3449	6.3861	-82.3158	-6.8684;
	5332	4358	0.04772	0.162081	0.0019	0	0	0	1	0	1	0	0	2.7893	-1.2578	-2.7854	1.0593;
	4575	4367	0.007811	0.015873	0.01	0	0	0	1	0	1	0	0	-5.5000	6.7000	5.5061	-7.7349;
	4573	4367	0.007307	0.0193	0.0173	0	0	0	1	0	1	0	0	-13.4000	-2.8000	13.4128	1.0254;
	5350	4368	0.000644	0.002929	0.0051	418	418	418	1	0	1	0	0	30.2513	3.8269	-30.2459	-4.3600;
	4795	4369	0.010494	0.026667	0.0171	0	0	0	1	0	1	0	0	11.8145	-4.1202	-11.8000	2.3000;
	5786	4370	0.013102	0.025951	0.0002	0	0	0	1	0	1	0	0	-6.2347	-2.3670	6.2400	2.3554;
	4920	4371	0.115646	0.315445	0.0036	0	0	0	1	0	1	0	0	-0.0086	-0.0045	0.0086	-0.3649;
	5105	4371	0.007559	0.023935	0.0012	0	0	0	1	0	1	0	0	-0.0005	0.0143	0.0005	-0.1374;
	5105	4371	0.007559	0.023935	0.0012	0	0	0	1	0	1	0	0	-0.0005	0.0143	0.0005	-0.1374;
	4933	4372	0.000849	0.005728	0.0101	507	507	507	1	0	1	0	0	-5.0677	5.4916	5.0682	-6.6117;
	4933	4372	0.000849	0.005728	0.0101	507	507	507	1	0	1	0	0	-5.0677	5.4916	5.0682	-6.6117;
	4933	4372	0.000435	0.002963	0.0208	935	935	935	1	0	1	0	0	-9.8149	10.5342	9.8159	-12.8414;
	5426	4373	0.024198	0.045679	0.0021	0	0	0	1	0	1	0	0	13.3036	10.1406	-13.2433	-10.2628;
	5432	4374	0.009322	0.023935	0	0	0	0	1	0	1	0	0	31.4011	7.5123	-31.3086	-7.2748;
	5811	4374	0.032502	0.084152	0.001	0	0	0	1	0	1	0	0	-32.2045	-0.9262	32.5358	1.6812;
	5862	4374	0.037541	0.089695	0.001	0	0	0	1	0	1	0	0	19.5373	-5.4551	-19.3899	5.7031;
	5787	4377	0.000554	0.001109	0.0005	0	0	0	1	0	1	0	0	-18.1365	8.9648	18.1386	-9.0151;
	5788	4377	0.001764	0.004283	0.0001	0	0	0	1	0	1	0	0	12.8509	-6.1700	-12.8476	6.1671;
	5181	4377	0.076594	0.184681	0.0017	0	0	0	1	0	1	0	0	12.3313	-6.6704	-12.1932	6.8187;
	5409	4379	0.000741	0.002099	0.0002	0	0	0	1	0	1	0	0	6.2003	-0.5202	-6.2000	0.5000;
	5789	4380	5.9e-05	0.000336	0.001	541	541	541	1	0	1	0	0	44.1025	3.1115	-44.1014	-3.2149;
	4608	4382	0.049887	0.102293	0.0011	0	0	0	1	0	1	0	0	-5.9005	7.2942	5.9392	-7.3402;
	5071	4382	0.046611	0.118166	0.0013	0	0	0	1	0	1	0	0	-3.2476	-0.3719	3.2519	0.2356;
	5257	4382	0.069539	0.191232	0.0021	0	0	0	1	0	1	0	0	18.5811	-1.8835	-18.3711	2.2205;
	5448	4384	0.043034	0.117309	0.0053	0	0	0	1	0	1	0	0	-11.4535	-5.1912	11.5190	4.8226;
	5608	4384	0.043411	0.118418	0.0013	0	0	0	1	0	1	0	0	11.5836	4.8620	-11.5190	-4.8226;
	4464	4385	0.057697	0.120685	0.0013	0	0	0	1	0	1	0	0	0.6905	-2.1135	-0.6879	1.9841;
	4824	4386	0.042328	0.167297	0.0021	0	0	0	1	0	1	0	0	45.1358	8.5015	-44.2822	-5.3412;
	5269	4388	0.030988	0.078765	0.0037	0	0	0	1	0	1	0	0	33.5588	-3.3395	-33.2252	3.7996;
	5279	4388	0.020123	0.050988	0.0024	0	0	0	1	0	1	0	0	-3.6943	-2.5406	3.6980	2.3010;
	4452	4389	0.011086	0.045352	0.0043	0	0	0	1	0	1	0	0	23.1654	-5.0369	-23.1070	4.8187;
	4452	4389	0.011086	0.045603	0.0044	0	0	0	1	0	1	0	0	23.0511	-4.9879	-22.9933	4.7580;
	4743	4393	0.084404	0.214664	0.0025	0	0	0	1	0	1	0	0	15.6484	-4.2727	-15.4542	4.4830;
	4937	4394	0.046863	0.158982	0.002	0	0	0	1	0	1	0	0	-6.8509	11.1696	6.9403	-11.0459;
	5227	4394	0.012094	0.033006	0	0	0	0	1	0	1	0	0	34.7301	-13.3279	-34.5403	13.8459;
	5431	4395	0.020864	0.054691	0.0026	0	0	0	1	0	1	0	0	-0.3906	14.1404	0.4290	-14.3268;
	4512	4397	0.105316	0.287226	0.0033	0	0	0	1	0	1	0	0	4.3393	2.9279	-4.3110	-3.1947;
	5793	4398	0.001008	0.002771	0.0001	0	0	0	1	0	1	0	0	9.9010	1.6927	-9.9000	-1.7000;
	5288	4400	0.062988	0.17158	0.0019	0	0	0	1	0	1	0	0	17.5871	3.0892	-17.3852	-2.7257;
	5410	4403	0.018099	0.045877	0.0021	0	0	0	1	0	1	0	0	12.7825	-7.5288	-12.7444	7.4072;
	5625	4404	0.070043	0.177375	0.002	0	0	0	1	0	1	0	0	0.0000	-0.2083	-0.0000	-0.0000;
	5209	4407	0.021111	0.042346	0.0018	0	0	0	1	0	1	0	0	2.6014	-0.5877	-2.6000	0.4000;
	5847	4408	0.03477	0.064752	0.0006	0	0	0	1	0	1	0	0	0.0000	-0.0627	-0.0000	-0.0000;
	5796	4413	0.003927	0.026153	0.0486	507	507	507	1	0	1	0	0	91.5732	0.6524	-91.2714	-3.9328;
	5794	4415	0.013102	0.03477	0.0004	0	0	0	1	0	1	0	0	-3.3960	1.9354	3.3979	-1.9718;
	4916	4418	0.03879	0.102605	0.0049	0	0	0	1	0	1	0	0	-2.7317	2.2410	2.7365	-2.7789;
	4884	4422	0.002035	0.014025	0.0263	440	440	440	1	0	1	0	0	161.5322	-7.1197	-161.0735	7.2389;
	4750	4423	0.000237	0.00083	0.1843	0	0	0	1	0	1	0	0	-61.0006	-6.6396	61.0083	-14.5067;
	5203	4425	0.051902	0.118922	0.0013	0	0	0	1	0	1	0	0	22.3342	1.3879	-22.0820	-0.9424;
	5151	4426	0.08642	0.222222	0	0	0	0	1	0	1	0	0	-21.9813	4.4957	22.3933	-3.4364;
	5797	4428	0.000277	0.001285	0.0015	0	0	0	1	0	1	0	0	2.8000	-2.0493	-2.8000	1.9000;
	4613	4430	0.00037	0.000988	0.0002	0	0	0	1	0	1	0	0	-6.0000	-3.0000	6.0001	2.9774;
	4895	4435	0.002394	0.014865	0.0002	0	0	0	1	0	1	0	0	-27.7499	-2.6405	27.7673	2.7271;
	5800	4439	0.000756	0.001512	0	0	0	0	1	0	1	0	0	-0.3000	0.0000	0.3000	-0.0000;
	5801	4441	0.000151	0.000428	0	0	0	0	1	0	1	0	0	6.3001	-2.3998	-6.3000	2.4000;
	4905	4443	0.000454	0.002114	0.0061	0	0	0	1	0	1	0	0	23.8022	-0.2949	-23.8000	-0.4000;
	4905	4442	0.000454	0.002114	0.004	0	0	0	1	0	1	0	0	26.8029	4.7512	-26.8000	-5.2000;
	5039	4448	0.069791	0.171328	0.0023	0	0	0	1	0	1	0	0	13.5376	2.8400	-13.4021	-2.7315;
	5026	4450	0.103301	0.241371	0.003	0	0	0	1	0	1	0	0	-5.0000	1.8000	5.0290	-2.0410;
	5801	4450	0.068178	0.17357	0.0021	0	0	0	1	0	1	0	0	19.0684	-2.1493	-18.8290	2.5410;
	5342	4451	0.007099	0.017988	0.0008	0	0	0	1	0	1	0	0	0.0000	0.1137	0.0000	-0.2000;
	5803	4453	0.013481	0.024677	0.0002	0	0	0	1	0	1	0	0	19.2484	1.3679	-19.2000	-1.3000;
	5399	4455	0.027642	0.093889	0.0046	0	0	0	1	0	1	0	0	0.0000	-0.5238	0.0000	-0.0000;
	4711	4457	0.014613	0.049383	0.001	0	0	0	1	0	1	0	0	34.4898	1.8665	-34.3327	-1.4460;
	4904	4457	0.041572	0.101789	0.002	0	0	0	1	0	1	0	0	-26.8923	2.2187	27.1729	-1.7496;
	4711	4457	0.015873	0.050643	0.001	0	0	0	1	0	1	0	0	33.4934	1.2729	-33.3328	-0.8706;
	4648	4458	0.054343	0.099474	0.001	0	0	0	1	0	1	0	0	28.0149	0.0582	-27.6000	0.6000;
	4883	4460	0.028471	0.104308	0.0458	0	0	0	1	0	1	0	0	25.8352	-6.8793	-25.6609	2.3977;
	4991	4460	0.085916	0.17745	0.0023	0	0	0	1	0	1	0	0	-7.5154	1.3360	7.5609	-1.4977;
	5748	4461	0.004031	0.01033	0.0001	0	0	0	1	0	1	0	0	8.0271	3.4929	-8.0243	-3.4965;
	4698	4464	0.053666	0.303603	0.0034	0	0	0	1	0	1	0	0	25.8657	0.9240	-25.5276	0.6316;
	4698	4464	0.053918	0.303855	0.0034	0	0	0	1	0	1	0	0	25.8419	0.9059	-25.5029	0.6477;
	4779	4465	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	-0.0101;
	4946	4465	0.03933	0.101789	0.0025	0	0	0	1	0	1	0	0	-11.0547	5.0116	11.1124	-5.1157;
	4780	4465	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	-0.0101;
	5696	4467	0.002627	0.017778	0.0334	502	502	502	1	0	1	0	0	-161.5317	31.2463	162.1786	-30.5519;
	5305	4472	0.006047	0.025195	0	0	0	0	1	0	1	0	0	10.8571	4.3949	-10.8487	-4.3601;
	5805	4474	0.094986	0.266566	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	5125	4477	0.063265	0.13613	0.0015	0	0	0	1	0	1	0	0	-16.2979	10.6189	16.5124	-10.3248;
	5851	4477	0.011842	0.033006	0	0	0	0	1	0	1	0	0	1.5000	-0.0001	-1.4997	0.0007;
	5812	4479	0.001462	0.010114	0.0182	442	442	442	1	0	1	0	0	55.7099	-8.2376	-55.6698	6.4239;
	4952	4480	0.01033	0.037541	0.0005	0	0	0	1	0	1	0	0	45.8210	-0.3743	-45.6238	1.0365;
	4919	4481	0.075334	0.198639	0.0041	0	0	0	1	0	1	0	0	2.6051	-2.4393	-2.5968	2.0265;
	5701	4481	0.070295	0.145377	0.0016	0	0	0	1	0	1	0	0	-15.9212	1.1638	16.0929	-0.9771;
	5182	4481	0.042832	0.10834	0.0013	0	0	0	1	0	1	0	0	-24.6372	-2.7469	24.8913	3.2532;
	5780	4483	0.061602	0.156135	0.0017	0	0	0	1	0	1	0	0	19.8784	-2.1090	-19.6406	2.5373;
	5864	4484	0.001008	0.002016	0	0	0	0	1	0	1	0	0	12.7017	-4.7967	-12.7000	4.8000;
	4557	4485	0.006173	0.025145	0.0018	0	0	0	1	0	1	0	0	-44.8071	0.6430	44.9261	-0.3459;
	4658	4486	0.022676	0.095994	0.001	0	0	0	1	0	1	0	0	-24.5311	-2.5799	24.6608	3.0218;
	5175	4485	0.044344	0.189216	0.0021	0	0	0	1	0	1	0	0	-7.9771	5.3908	8.0164	-5.4443;
	5178	4486	0.048123	0.206349	0.003	0	0	0	1	0	1	0	0	-34.7803	0.0339	35.3391	2.0437;
	4929	4488	0.002749	0.039259	1.1855	1711	1711	1711	1	0	1	0	0	-119.6286	-22.9995	120.0168	-107.6958;
	4702	4492	0.014321	0.040617	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	4521	4494	0.001512	0.003275	0.0001	0	0	0	1	0	1	0	0	0.0000	-0.0101	-0.0000	0.0000;
	5808	4496	0.058705	0.159738	0.0018	0	0	0	1	0	1	0	0	-16.6352	-8.9447	16.8377	9.3060;
	4800	4498	0.008314	0.022424	0	0	0	0	1	0	1	0	0	-6.9963	0.0099	7.0000	0.0000;
	4509	4504	2.5e-05	0.015117	0	0	0	0	1	0	1	0	0	-7.8218	1.1640	7.8219	-1.1543;
	4511	4508	2e-06	0.001185	0	0	0	0	1	0	1	0	0	-10.0782	-0.4368	10.0782	0.4380;
	4511	4507	2e-06	0.001185	0	0	0	0	1	0	1	0	0	-11.0777	2.2116	11.0777	-2.2101;
	4511	4506	2e-06	0.001185	0	0	0	0	1	0	1	0	0	-10.5679	2.1972	10.5679	-2.1958;
	4511	4505	2e-06	0.001185	0	0	0	0	1	0	1	0	0	-9.0684	2.1564	9.0684	-2.1554;
	5042	4512	0.142605	0.361804	0.0041	0	0	0	1	0	1	0	0	0.5221	3.3478	-0.5050	-3.7430;
	5545	4512	0.120685	0.404888	0.0046	0	0	0	1	0	1	0	0	3.8635	-3.9097	-3.8304	3.5398;
	4829	4514	0.006758	0.01237	0.0087	0	0	0	1	0	1	0	0	11.0089	3.0413	-11.0000	-3.9000;
	5809	4516	0.000454	0.001209	0.0013	0	0	0	1	0	1	0	0	0.0000	-0.1402	-0.0000	-0.0000;
	5213	4524	0.006533	0.022267	0.0072	0	0	0	1	0	1	0	0	-17.1902	-0.8132	17.2092	0.1466;
	5286	4524	0.017067	0.058356	0.0193	0	0	0	1	0	1	0	0	42.1026	-0.8267	-41.8092	-0.1466;
	5597	4526	0.100277	0.301839	0.004	0	0	0	1	0	1	0	0	0.0000	-0.4178	0.0000	0.0000;
	4629	4530	0.043333	0.092099	0.0042	0	0	0	1	0	1	0	0	0.0000	-0.4281	-0.0000	0.0000;
	4831	4534	0.027531	0.074074	0.0036	0	0	0	1	0	1	0	0	45.4995	-13.5945	-44.9179	14.7768;
	5290	4534	0.031111	0.084074	0.004	0	0	0	1	0	1	0	0	-18.9000	0.2625	19.0059	-0.3984;
	5811	4535	0.000171	0.000313	0	0	0	0	1	0	1	0	0	11.7002	-0.3996	-11.7000	0.4000;
	5812	4536	1.4e-05	9.9e-05	0.0002	440	440	440	1	0	1	0	0	-8.4300	1.9899	8.4300	-2.0128;
	4076	4537	0.033006	0.204838	0.0073	0	0	0	1	0	1	0	0	-19.9000	-0.2000	20.0196	0.1396;
	4172	4537	0.039305	0.100529	0.0011	0	0	0	1	0	1	0	0	-18.4451	5.7721	18.5784	-5.5527;
	5278	4537	0.005669	0.036206	0.0087	0	0	0	1	0	1	0	0	-23.6466	4.1806	23.6763	-4.9537;
	5726	4538	0.002807	0.014445	0.0259	413	413	413	1	0	1	0	0	34.1020	3.4605	-34.0726	-6.2421;
	5518	4542	0.046914	0.119012	0.0055	0	0	0	1	0	1	0	0	34.2338	-11.2038	-33.6497	12.1165;
	5400	4543	0.007432	0.025235	0.0013	0	0	0	1	0	1	0	0	56.1092	-3.9298	-55.8992	4.4979;
	5814	4544	0.007055	0.013102	0.0001	0	0	0	1	0	1	0	0	12.2125	5.7130	-12.2000	-5.7000;
	4875	4546	0.114059	0.346964	0.004	0	0	0	1	0	1	0	0	-1.4520	0.1878	1.4545	-0.5922;
	4170	4548	0.006933	0.033403	0.0607	0	0	0	1	0	1	0	0	9.2187	18.1134	-9.1845	-24.6036;
	5815	4550	0.004435	0.008118	0.0001	0	0	0	1	0	1	0	0	0.0000	-0.0106	-0.0000	-0.0000;
	4355	4551	0.012346	0.04384	0.0006	0	0	0	1	0	1	0	0	6.1249	-3.6107	-6.1189	3.5699;
	4355	4551	0.013354	0.0451	0.0006	0	0	0	1	0	1	0	0	5.8840	-3.5762	-5.8779	3.5347;
	5739	4553	0.046359	0.117662	0.0013	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	-0.1293;
	5414	4554	0.001383	0.009343	0.0172	452	452	452	1	0	1	0	0	-145.6115	9.0454	145.8690	-9.2757;
	5419	4554	0.001027	0.006815	0.0121	471	471	471	1	0	1	0	0	-199.0395	10.8663	199.3964	-9.8836;
	4856	4556	0.014361	0.039053	0.0005	0	0	0	1	0	1	0	0	-0.5430	1.5244	0.5434	-1.5758;
	4913	4556	0.012346	0.03351	0.0004	0	0	0	1	0	1	0	0	12.4639	2.5378	-12.4449	-2.5281;
	5312	4561	0.007307	0.030738	0.0019	0	0	0	1	0	1	0	0	12.7206	3.1751	-12.7083	-3.3173;
	5772	4563	0.000995	0.001821	0.001	0	0	0	1	0	1	0	0	-12.0879	-0.1056	12.0892	-0.0043;
	5781	4564	0.041481	0.100494	0.0047	0	0	0	1	0	1	0	0	3.8015	0.2127	-3.7959	-0.7121;
	5817	4565	5.9e-05	0.000296	0	0	0	0	1	0	1	0	0	115.7060	-5.7988	-115.6990	5.8341;
	5546	4566	0.000504	0.001764	0.0014	0	0	0	1	0	1	0	0	28.0351	2.1180	-28.0315	-2.2603;
	5547	4566	0.000756	0.001764	0.0017	0	0	0	1	0	1	0	0	-7.6358	-10.7893	7.6369	10.6040;
	5819	4569	0.006047	0.024691	0.0003	0	0	0	1	0	1	0	0	-1.3999	-0.1323	1.4000	0.1000;
	4597	4571	0.00141	0.020003	0.4967	2961	2961	2961	1	0	1	0	0	582.5170	-102.1014	-578.1483	108.1494;
	4597	4571	0.00141	0.02	0.4967	2961	2961	2961	1	0	1	0	0	582.6031	-102.1187	-578.2332	108.1759;
	5425	4576	0.000988	0.001852	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	5554	4578	0.019778	0.053943	0.0006	0	0	0	1	0	1	0	0	-18.7074	5.8731	18.7771	-5.7487;
	5730	4578	0.004787	0.021416	0.0002	0	0	0	1	0	1	0	0	-2.0000	-0.0001	2.0002	-0.0210;
	5854	4578	0.012396	0.033837	0.0004	0	0	0	1	0	1	0	0	-7.3743	3.6741	7.3820	-3.6968;
	5855	4578	0.011414	0.031166	0.0004	0	0	0	1	0	1	0	0	-16.9214	2.2665	16.9519	-2.2269;
	5557	4580	0.006696	0.028583	0.0496	0	0	0	1	0	1	0	0	-31.8331	11.7589	31.9041	-17.1899;
	5640	4592	0.000827	0.003815	0.0661	0	0	0	1	0	1	0	0	-96.6157	3.6998	96.6865	-10.6281;
	4617	4593	0.000194	0.00255	0.0895	2487	2487	2487	1	0	1	0	0	-151.6096	35.2281	151.6520	-44.7199;
	4616	4593	0.000194	0.00255	0.0895	2487	2487	2487	1	0	1	0	0	-151.9246	44.3567	151.9686	-53.8300;
	4953	4596	0.005709	0.036049	0.0881	454	454	454	1	0	1	0	0	-129.2734	12.5045	130.1533	-16.6922;
	4953	4596	0.005748	0.036247	0.0997	454	454	454	1	0	1	0	0	-128.5595	11.7952	129.4357	-17.2967;
	4736	4597	0.000893	0.008663	0.2253	1644	1644	1644	1	0	1	0	0	850.7880	-6.7098	-845.0391	37.2744;
	5853	4597	0.001707	0.022772	0.7812	2450	2450	2450	1	0	1	0	0	-582.5655	-2.5357	587.8800	-12.8257;
	4736	4597	0.000893	0.008663	0.2253	1644	1644	1644	1	0	1	0	0	850.7880	-6.7098	-845.0391	37.2744;
	4736	4597	0.00117	0.010658	0.2946	1708	1708	1708	1	0	1	0	0	691.0646	-16.2989	-686.0953	28.6075;
	4736	4597	0.000409	0.006946	0.2513	2487	2487	2487	1	0	1	0	0	1063.5214	40.0578	-1059.3965	1.8801;
	4736	4597	0.000409	0.006946	0.2513	2487	2487	2487	1	0	1	0	0	1063.5214	40.0578	-1059.3965	1.8801;
	5620	4602	0.003527	0.00907	0.0001	0	0	0	1	0	1	0	0	-7.3751	0.4235	7.3769	-0.4294;
	5666	4603	0.01033	0.027463	0.0003	0	0	0	1	0	1	0	0	0.0000	-0.0324	-0.0000	0.0000;
	4604	4605	0.009574	0.025195	0.0003	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	-0.0300;
	4822	4605	0.159234	0.297304	0.0033	0	0	0	1	0	1	0	0	0.4041	1.2135	-0.4008	-1.5392;
	5823	4605	0.00907	0.024691	0.0002	0	0	0	1	0	1	0	0	29.7110	2.7035	-29.6308	-2.5054;
	5825	4607	0.016769	0.030696	0	0	0	0	1	0	1	0	0	2.0009	1.0017	-2.0000	-1.0000;
	4769	4608	0.074931	0.154195	0.0023	0	0	0	1	0	1	0	0	-5.8393	-7.6545	5.9005	7.5207;
	5175	4609	0.064248	0.133283	0.001	0	0	0	1	0	1	0	0	4.3763	-5.1940	-4.3487	5.1449;
	5298	4615	0.021728	0.134321	0.0075	0	0	0	1	0	1	0	0	-26.1408	1.2873	26.2760	-1.2814;
	4685	4617	0.001015	0.014744	0.3841	2487	2487	2487	1	0	1	0	0	-19.3244	18.4853	19.3422	-61.6053;
	4685	4616	0.001018	0.014778	0.3841	2487	2487	2487	1	0	1	0	0	-19.2219	16.8115	19.2386	-59.9576;
	5826	4620	0.001008	0.002016	0	0	0	0	1	0	1	0	0	2.0000	0.1001	-2.0000	-0.1000;
	5828	4624	0.017654	0.048148	0.0023	0	0	0	1	0	1	0	0	9.0138	-0.6011	-9.0000	0.4000;
	5829	4626	0.00284	0.007901	0.0003	0	0	0	1	0	1	0	0	7.0013	-1.3297	-7.0000	1.3000;
	4828	4630	0.014613	0.049383	0.0025	0	0	0	1	0	1	0	0	-18.9514	2.7173	19.0036	-2.7982;
	5512	4630	0.057445	0.156715	0.0017	0	0	0	1	0	1	0	0	-19.1731	-1.8562	19.3856	2.2631;
	5617	4630	0.014361	0.036785	0.0005	0	0	0	1	0	1	0	0	-13.9046	1.5133	13.9319	-1.4947;
	5665	4630	0.006299	0.016881	0.0002	0	0	0	1	0	1	0	0	-18.9783	2.8033	19.0008	-2.7635;
	5768	4630	0.01033	0.042328	0.0006	0	0	0	1	0	1	0	0	-40.7211	-0.7019	40.8888	1.3277;
	5667	4631	0.008119	0.054084	0.1002	558	558	558	1	0	1	0	0	272.3751	7.5335	-266.9026	18.0584;
	5088	4633	0.003202	0.00586	0.0022	0	0	0	1	0	1	0	0	-7.3000	-1.8000	7.3017	1.5757;
	5668	4633	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0	16.7176	4.4845	-16.7168	-4.4875;
	5497	4635	0.024188	0.060972	0.0008	0	0	0	1	0	1	0	0	-15.4535	-5.9950	15.5160	6.0673;
	4891	4637	0.022676	0.14714	0.002	0	0	0	1	0	1	0	0	18.2063	-4.8534	-18.1310	5.1282;
	5353	4637	0.021164	0.046359	0.001	0	0	0	1	0	1	0	0	6.0093	-0.6945	-6.0021	0.6029;
	5506	4637	0.06324	0.11615	0	0	0	0	1	0	1	0	0	-2.0095	2.7875	2.0165	-2.7747;
	5655	4638	0.018896	0.078357	0.0013	0	0	0	1	0	1	0	0	-19.0210	-0.8286	19.0831	0.9425;
	5692	4638	0.005039	0.020912	0.0002	0	0	0	1	0	1	0	0	-29.3667	-0.6919	29.4059	0.8327;
	4804	4639	0.001067	0.004899	0.0081	0	0	0	1	0	1	0	0	40.6838	-11.2925	-40.6673	10.4358;
	5693	4639	0.000119	0.00077	0.001	471	471	471	1	0	1	0	0	45.9338	-3.6848	-45.9316	3.5840;
	5831	4641	0.03	0.076543	0.0039	0	0	0	1	0	1	0	0	9.4629	-7.8316	-9.4224	7.5077;
	4665	4642	0.04284	0.112716	0.0053	0	0	0	1	0	1	0	0	5.8332	-2.6294	-5.8173	2.1068;
	5008	4648	0.066767	0.157344	0.0185	0	0	0	1	0	1	0	0	30.3039	2.8964	-29.7258	-3.4822;
	5651	4650	0.039136	0.100741	0.0045	0	0	0	1	0	1	0	0	46.0990	1.0557	-45.3022	0.5333;
	5832	4651	0.019652	0.040816	0.0005	0	0	0	1	0	1	0	0	0.0000	-0.0530	-0.0000	-0.0000;
	5558	4652	0.034568	0.090123	0.0042	0	0	0	1	0	1	0	0	3.3047	6.6596	-3.2854	-7.0431;
	5138	4653	0.02192	0.055178	0.0006	0	0	0	1	0	1	0	0	5.4341	-5.7979	-5.4211	5.7672;
	5281	4653	0.00708	0.019325	0.0002	0	0	0	1	0	1	0	0	1.9818	6.2539	-1.9789	-6.2672;
	5255	4655	0.025447	0.066767	0.0007	0	0	0	1	0	1	0	0	-1.9585	-0.7511	1.9596	0.6800;
	5834	4656	0.001008	0.00252	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	4823	4659	0.038148	0.102099	0.0049	0	0	0	1	0	1	0	0	-13.9000	-3.3000	13.9706	2.9484;
	4690	4666	0.012346	0.032593	0.0016	0	0	0	1	0	1	0	0	-17.7460	5.2004	17.7857	-5.2658;
	4671	4669	0.010617	0.065679	0.0076	0	0	0	1	0	1	0	0	-39.3407	6.1270	39.4951	-6.0034;
	4687	4669	0.008025	0.020988	0.001	0	0	0	1	0	1	0	0	-8.3000	-0.2258	8.3051	0.1297;
	5158	4669	0.034938	0.069876	0.0032	0	0	0	1	0	1	0	0	-11.5075	1.4437	11.5508	-1.7062;
	4687	4669	0.008148	0.021235	0.0021	0	0	0	1	0	1	0	0	-8.2000	-0.2742	8.2050	0.0576;
	5835	4673	0.001244	0.006301	0.0111	0	0	0	1	0	1	0	0	40.1825	-9.2747	-40.1642	8.0927;
	5540	4675	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0	0.0000	-0.0106	0.0000	0.0000;
	4815	4678	0.035803	0.092469	0.005	0	0	0	1	0	1	0	0	34.0935	0.2205	-33.7165	0.2072;
	4835	4678	0.038025	0.099012	0.0392	0	0	0	1	0	1	0	0	5.9965	-1.0050	-5.9835	-3.2072;
	5276	4681	0.033667	0.090667	0.0044	0	0	0	1	0	1	0	0	8.9251	-0.9033	-8.9000	0.5000;
	5360	4684	0.000612	0.004069	0.0071	575	575	575	1	0	1	0	0	-137.0220	10.8150	137.1258	-10.9169;
	4767	4686	0.004938	0.013333	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	5838	4688	0.000252	0.000504	0	0	0	0	1	0	1	0	0	-0.2000	-0.2000	0.2000	0.2000;
	5841	4697	0.076745	0.199622	0.0022	0	0	0	1	0	1	0	0	0.0000	-0.2405	0.0000	0.0000;
	4925	4698	0.053666	0.098262	0.001	0	0	0	1	0	1	0	0	0.0000	-0.1000	0.0000	-0.0064;
	4948	4699	0.004464	0.030933	0.0547	461	461	461	1	0	1	0	0	52.7105	-20.0041	-52.5868	14.7959;
	5289	4701	0.05543	0.140842	0.0016	0	0	0	1	0	1	0	0	-1.5570	11.7625	1.6305	-11.7455;
	5171	4703	0.030612	0.077198	0.0024	0	0	0	1	0	1	0	0	-12.0933	0.7571	12.1391	-0.8786;
	5216	4704	0.077601	0.212396	0.0024	0	0	0	1	0	1	0	0	0.0392	-7.3469	0.0012	7.2129;
	5240	4704	0.005039	0.013857	0.0002	0	0	0	1	0	1	0	0	-2.0000	-1.0001	2.0003	0.9801;
	5845	4707	0.00358	0.009877	0.0005	0	0	0	1	0	1	0	0	-19.8326	3.6207	19.8465	-3.6347;
	4875	4710	0.061728	0.148652	0.0017	0	0	0	1	0	1	0	0	13.0037	-2.0470	-12.9000	2.1224;
	5842	4711	0.000252	0.000504	0.001	0	0	0	1	0	1	0	0	10.2000	0.0555	-10.1998	-0.1660;
	4775	4718	4e-05	0.000968	0.003	1363	1363	1363	1	0	1	0	0	-860.2370	-55.1776	860.5300	61.9637;
	5847	4723	0.009826	0.025447	0.0002	0	0	0	1	0	1	0	0	0.0000	-0.0209	-0.0000	0.0000;
	5848	4725	2e-05	0.000198	0	471	471	471	1	0	1	0	0	82.0012	9.0117	-82.0000	-9.0000;
	5848	4726	2e-05	0.000198	0	471	471	471	1	0	1	0	0	2.0000	2.5000	-2.0000	-2.5000;
	4775	4734	5.9e-05	0.001047	0.004	1363	1363	1363	1	0	1	0	0	452.9754	20.7152	-452.8558	-18.9983;
	5849	4737	0.000756	0.00252	0	0	0	0	1	0	1	0	0	24.0040	1.1135	-24.0000	-1.1000;
	5851	4740	0.001008	0.00252	0	0	0	0	1	0	1	0	0	-1.4000	0.0000	1.4000	-0.0000;
	5174	4743	0.03225	0.087931	0.001	0	0	0	1	0	1	0	0	-17.6527	-2.8244	17.7444	2.9616;
	5172	4743	0.015369	0.095339	0.0012	0	0	0	1	0	1	0	0	-17.3093	-6.8641	17.3568	7.0230;
	5489	4743	0.033762	0.140086	0.0017	0	0	0	1	0	1	0	0	-15.8840	2.1279	15.9606	-2.0031;
	5382	4749	0.010741	0.028025	0.0013	0	0	0	1	0	1	0	0	13.5378	-1.8685	-13.5191	1.7776;
	5852	4751	0.003527	0.00907	0.0001	0	0	0	1	0	1	0	0	7.9045	-0.9181	-7.9023	0.9136;
	5866	4752	0.002016	0.013354	0.0002	0	0	0	1	0	1	0	0	47.6784	-9.2758	-47.6336	9.5508;
	4826	4754	0.010815	0.050299	0.0876	0	0	0	1	0	1	0	0	84.4924	-24.7397	-83.7635	18.3238;
	4641	4756	1.2e-05	0.000123	0.0002	0	0	0	1	0	1	0	0	0.0000	-9.0219	-0.0000	9.0000;
	5863	4763	0.001512	0.007307	0	0	0	0	1	0	1	0	0	-24.1553	-9.2936	24.1650	9.3403;
	5551	4766	0.002509	0.015921	0.0294	454	454	454	1	0	1	0	0	304.0391	-163.7193	-301.2419	178.2802;
	5177	4769	0.065256	0.165457	0.0019	0	0	0	1	0	1	0	0	2.4932	-1.5946	-2.4882	1.3959;
	5716	4769	0.046863	0.100277	0.0011	0	0	0	1	0	1	0	0	8.8124	-4.1957	-8.7724	4.1587;
	5805	4772	0.001512	0.004031	0.0001	0	0	0	1	0	1	0	0	0.0000	-0.0104	-0.0000	-0.0000;
	4952	4782	0.169312	0.378181	0.0044	0	0	0	1	0	1	0	0	20.1688	2.6017	-19.5299	-1.6402;
	5497	4782	0.070295	0.177879	0.002	0	0	0	1	0	1	0	0	15.2534	6.5161	-15.0701	-6.2598;
	5006	4785	0.000316	0.001971	0.0273	584	584	584	1	0	1	0	0	0.0000	-3.0350	-0.0000	-0.0000;
	5005	4784	0.000245	0.00302	0.0061	545	545	545	1	0	1	0	0	0.0000	-0.6935	0.0000	0.0000;
	5242	4787	0.078609	0.2129	0.0024	0	0	0	1	0	1	0	0	10.8423	6.1594	-10.7206	-6.0680;
	5657	4798	0.016677	0.030527	0.0003	0	0	0	1	0	1	0	0	0.0000	-0.0310	0.0000	0.0000;
	5579	4801	0.009574	0.024943	0.001	0	0	0	1	0	1	0	0	-1.0001	-0.0900	1.0002	-0.0103;
	4831	4803	0.010494	0.028272	0.0013	0	0	0	1	0	1	0	0	12.7173	-3.7918	-12.7000	3.7000;
	5693	4804	0.000356	0.00241	0.004	471	471	471	1	0	1	0	0	-70.3342	15.3977	70.3502	-15.7493;
	5405	4805	0.048879	0.12648	0.0014	0	0	0	1	0	1	0	0	-12.1378	3.9894	12.2141	-3.9391;
	5699	4805	0.073066	0.187957	0.0021	0	0	0	1	0	1	0	0	-4.0345	0.8322	4.0464	-1.0221;
	5859	4806	0.000375	0.004741	0.0121	540	540	540	1	0	1	0	0	50.1769	-8.4396	-50.1684	7.1667;
	5204	4807	0.000252	0.00252	0	0	0	0	1	0	1	0	0	8.6604	-0.0377	-8.6603	0.0395;
	5857	4808	0.000171	0.000313	0.0001	0	0	0	1	0	1	0	0	1.5000	1.1896	-1.5000	-1.2000;
	5709	4810	0.060494	0.158889	0.0073	0	0	0	1	0	1	0	0	13.1148	-1.3465	-13.0180	0.8168;
	5354	4812	0.080877	0.209373	0.0023	0	0	0	1	0	1	0	0	0.0000	-0.2452	0.0000	-0.0000;
	4835	4814	0.047284	0.164691	0.0083	0	0	0	1	0	1	0	0	-24.1965	0.4050	24.4516	-0.4274;
	5314	4814	0.001358	0.003333	0.0002	0	0	0	1	0	1	0	0	-9.7284	4.7944	9.7299	-4.8130;
	5268	4816	0.052028	0.131872	0.0017	0	0	0	1	0	1	0	0	-9.0673	1.0189	9.1094	-1.0878;
	5858	4820	0.004787	0.010078	0.0001	0	0	0	1	0	1	0	0	12.7081	-0.9927	-12.7000	1.0000;
	5690	4822	0.042479	0.09035	0.001	0	0	0	1	0	1	0	0	20.5804	6.0901	-20.3916	-5.7911;
	4947	4824	0.008818	0.035777	0.0005	0	0	0	1	0	1	0	0	41.4114	1.6305	-41.2679	-1.1007;
	4947	4824	0.008818	0.035777	0.0005	0	0	0	1	0	1	0	0	41.4114	1.6305	-41.2679	-1.1007;
	5023	4825	0.145805	0.502746	0.0056	0	0	0	1	0	1	0	0	-12.2361	3.7368	12.4754	-3.4772;
	5860	4827	0.014361	0.048879	0.001	0	0	0	1	0	1	0	0	23.9887	16.7359	-23.8636	-16.4070;
	5665	4828	0.008314	0.032502	0.0023	0	0	0	1	0	1	0	0	18.9783	-2.8033	-18.9486	2.6827;
	5565	4830	0.009801	0.041144	0.0005	0	0	0	1	0	1	0	0	24.1597	0.0575	-24.1019	0.1354;
	5229	4832	0.001728	0.004815	0.0002	0	0	0	1	0	1	0	0	9.4883	-4.5132	-9.4866	4.4960;
	5810	4832	0.019753	0.053333	0.0026	0	0	0	1	0	1	0	0	-4.1245	-3.7503	4.1300	3.4801;
	5329	4836	0.070547	0.17284	0.002	0	0	0	1	0	1	0	0	-0.0334	-2.2039	0.0366	2.0168;
	5338	4837	0.045679	0.115802	0.0055	0	0	0	1	0	1	0	0	17.2374	4.8562	-17.1029	-5.1121;
	5107	4852	0.018272	0.076667	0.0062	0	0	0	1	0	1	0	0	-11.5063	-13.7410	11.5568	13.2449;
	5345	4852	0.00642	0.04321	0.0034	0	0	0	1	0	1	0	0	-2.3870	-10.2546	2.3930	9.9041;
	5443	4852	0.026667	0.082222	0.0039	0	0	0	1	0	1	0	0	-21.6600	-8.9827	21.7891	8.9358;
	5529	4852	0.009259	0.024568	0.001	0	0	0	1	0	1	0	0	-0.0000	0.0346	0.0000	-0.1500;
	5109	4854	0.002825	0.012998	0.0299	0	0	0	1	0	1	0	0	-159.2233	22.2455	159.8562	-22.7985;
	5030	4860	0.004283	0.010834	0.002	0	0	0	1	0	1	0	0	23.0280	2.5011	-23.0060	-2.6544;
	5030	4860	0.001764	0.007559	0.0114	0	0	0	1	0	1	0	0	33.6144	8.3417	-33.5940	-9.4456;
	5759	4862	0.029982	0.076594	0.0009	0	0	0	1	0	1	0	0	-2.8456	1.1436	2.8483	-1.2321;
	4926	4864	0.155732	0.364676	0.004	0	0	0	1	0	1	0	0	10.0775	-1.6277	-9.9266	1.5576;
	5842	4868	0.011086	0.024943	0.0003	0	0	0	1	0	1	0	0	0.0000	-0.0333	0.0000	0.0000;
	5179	4869	0.001481	0.006696	0.0111	424	424	424	1	0	1	0	0	-79.4768	-24.6200	79.5670	23.7700;
	4994	4870	0.032222	0.135679	0.0084	0	0	0	1	0	1	0	0	41.0713	-9.8243	-40.5210	11.2679;
	5828	4870	0.021852	0.055309	0.0026	0	0	0	1	0	1	0	0	-24.3714	8.2605	24.5111	-8.1777;
	4994	4870	0.032222	0.135062	0.0083	0	0	0	1	0	1	0	0	41.2392	-9.9020	-40.6840	11.3655;
	5185	4871	0.016914	0.045556	0.0023	0	0	0	1	0	1	0	0	-15.0834	2.6791	15.1201	-2.8297;
	4915	4875	0.120937	0.267322	0.003	0	0	0	1	0	1	0	0	-10.9000	2.0000	11.0472	-1.9811;
	4876	4877	0.001184	0.002167	0.0003	0	0	0	1	0	1	0	0	0.0000	-0.0000	0.0000	-0.0240;
	5840	4877	0.036049	0.098272	0.0012	0	0	0	1	0	1	0	0	-15.2160	6.0137	15.3370	-5.7796;
	5870	4877	0.064198	0.139753	0.0012	0	0	0	1	0	1	0	0	-6.4281	0.8332	6.4622	-0.8544;
	4995	4886	0.000561	0.005658	0.1444	1579	1579	1579	1	0	1	0	0	-656.8733	67.6535	659.0206	-62.4924;
	4996	4886	0.000561	0.005665	0.1473	1579	1579	1579	1	0	1	0	0	-393.8026	54.8700	394.5823	-63.8406;
	5544	4888	0.046611	0.099521	0.0011	0	0	0	1	0	1	0	0	-18.3801	5.1049	18.5402	-4.8801;
	5167	4890	0.03477	0.081381	0.001	0	0	0	1	0	1	0	0	2.5538	0.6132	-2.5515	-0.7118;
	5623	4890	0.017637	0.039305	0	0	0	0	1	0	1	0	0	-3.8482	-6.6488	3.8583	6.6713;
	5863	4893	0.000604	0.001106	0.0007	0	0	0	1	0	1	0	0	1.0000	0.4267	-1.0000	-0.5000;
	4926	4898	0.05039	0.127715	0.0014	0	0	0	1	0	1	0	0	3.4252	0.5279	-3.4194	-0.6627;
	4926	4899	0.05039	0.132023	0.0015	0	0	0	1	0	1	0	0	2.6733	0.8209	-2.6695	-0.9709;
	5283	4900	0.005442	0.023003	0.0003	0	0	0	1	0	1	0	0	-0.0008	2.3178	0.0011	-2.3475;
	5113	4904	0.034014	0.072814	0	0	0	0	1	0	1	0	0	-26.6630	2.7097	26.8923	-2.2187;
	5100	4905	0.001501	0.010023	0.0182	566	566	566	1	0	1	0	0	192.0467	-26.4472	-191.5596	27.5948;
	5321	4910	0.002029	0.013533	0.025	540	540	540	1	0	1	0	0	-13.3974	-8.7193	13.4017	5.9631;
	5753	4911	0.000693	0.007389	0.1617	1704	1704	1704	1	0	1	0	0	731.7208	-54.0560	-728.4193	71.0224;
	5867	4923	0.000252	0.000504	0.0021	0	0	0	1	0	1	0	0	14.7005	1.0835	-14.7000	-1.3000;
	5657	4926	0.176619	0.324767	0.0035	0	0	0	1	0	1	0	0	-9.8000	0.0828	9.9641	-0.1491;
	5341	4927	0.010864	0.050469	0.0845	0	0	0	1	0	1	0	0	65.9469	-35.8028	-65.4315	28.6547;
	5270	4930	0.000123	0.001235	0	0	0	0	1	0	1	0	0	22.0629	-8.9922	-22.0622	8.9986;
	5868	4931	0.003457	0.009383	0.0005	0	0	0	1	0	1	0	0	9.8034	-3.3461	-9.8000	3.3000;
	5201	4932	0.078105	0.19098	0.0019	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	-0.2029;
	5232	4933	0.001719	0.011457	0.0213	507	507	507	1	0	1	0	0	-121.6774	0.6501	121.9071	-1.4850;
	5634	4933	0.00079	0.00798	0.0284	507	507	507	1	0	1	0	0	-138.7343	23.8700	138.8754	-25.6071;
	5404	4933	0.001434	0.009559	0.0172	507	507	507	1	0	1	0	0	-82.3449	-6.3861	82.4330	5.0626;
	5454	4941	0.027211	0.068531	0.0029	0	0	0	1	0	1	0	0	-24.6187	-4.2452	24.7864	4.3716;
	4966	4941	0.053893	0.336558	0.0056	0	0	0	1	0	1	0	0	-10.6097	0.2547	10.6692	-0.4570;
	4967	4943	0.004186	0.02786	0.0516	405	405	405	1	0	1	0	0	-61.9100	-6.3743	62.0578	1.7187;
	5423	4943	0.002173	0.014242	0.0273	507	507	507	1	0	1	0	0	-159.0215	-40.0523	159.5612	40.6205;
	5525	4943	0.004109	0.027417	0.0486	492	492	492	1	0	1	0	0	100.5619	-42.8229	-100.1165	40.5007;
	5796	4943	0.001106	0.007407	0.0132	492	492	492	1	0	1	0	0	-160.9640	-2.3695	161.2263	2.6810;
	5733	4952	0.010582	0.04384	0.0006	0	0	0	1	0	1	0	0	-9.7334	-9.1796	9.7507	9.1857;
	5758	4952	0.047871	0.201058	0.0068	0	0	0	1	0	1	0	0	-23.7600	-0.0504	24.0112	0.3661;
	5819	4952	0.026455	0.109095	0.0013	0	0	0	1	0	1	0	0	-16.5202	0.1023	16.5864	0.0283;
	4955	4954	0.000504	0.00252	0.0001	0	0	0	1	0	1	0	0	19.0222	-1.3423	-19.0205	1.3398;
	5869	4957	2.5e-05	0.000252	0	0	0	0	1	0	1	0	0	22.3736	2.9127	-22.3735	-2.9114;
	5702	4969	0.000252	0.000504	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	5870	4972	0.000988	0.002469	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	5675	4973	0.000247	0.003489	0.0462	1786	1786	1786	1	0	1	0	0	-256.3240	39.6749	256.4764	-42.5702;
	5129	4978	0.01159	0.029479	0	0	0	0	1	0	1	0	0	12.2512	-1.8552	-12.2347	1.8972;
	5619	4983	0.011358	0.034938	0.0016	0	0	0	1	0	1	0	0	-22.8401	-7.2768	22.8986	7.2775;
	5669	4983	0.004074	0.017407	0.0026	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	-0.2923;
	5740	4983	0.021111	0.054568	0.0024	0	0	0	1	0	1	0	0	-14.4783	-4.7193	14.5220	4.5638;
	4993	4985	0.00083	0.007052	0.0724	0	0	0	1	0	1	0	0	-15.5609	5.3496	15.5633	-13.6437;
	5252	4984	0.000731	0.003121	0.0051	0	0	0	1	0	1	0	0	-1.2000	3.9162	1.2001	-4.5086;
	5509	4985	0.001025	0.006888	0.0121	540	540	540	1	0	1	0	0	83.2186	-15.9168	-83.1546	14.9578;
	5589	4985	0.000553	0.003595	0.0071	0	0	0	1	0	1	0	0	-42.9003	5.9711	42.9094	-6.7271;
	5590	4985	0.000533	0.003575	0.0061	0	0	0	1	0	1	0	0	-39.3402	8.4958	39.3477	-9.1454;
	5714	4985	0.000849	0.00796	0.0284	0	0	0	1	0	1	0	0	-102.6106	23.5927	102.6930	-26.0830;
	5249	4984	0.000731	0.003121	0.0051	405	405	405	1	0	1	0	0	4.8000	-0.0838	-4.7999	-0.5084;
	5713	4984	0.000849	0.008237	0.0284	0	0	0	1	0	1	0	0	-63.2032	30.6184	63.2399	-33.5699;
	5542	4984	0.000375	0.003733	0.0121	833	833	833	1	0	1	0	0	-132.9582	38.0997	133.0200	-38.8922;
	5516	4988	0.023086	0.062346	0.0031	0	0	0	1	0	1	0	0	-15.7065	1.5693	15.7579	-1.7786;
	5419	4989	0.004109	0.027911	0.0516	0	0	0	1	0	1	0	0	191.5117	-4.0067	-190.1940	7.0873;
	5315	4990	0.018395	0.050247	0.0023	0	0	0	1	0	1	0	0	1.4110	-5.0905	-1.4067	4.8428;
	5484	4990	0.024568	0.064691	0.0031	0	0	0	1	0	1	0	0	-1.6935	3.6668	1.6974	-4.0079;
	5871	4991	0.055178	0.150416	0.0017	0	0	0	1	0	1	0	0	19.7045	-7.3527	-19.4846	7.7640;
	5872	4992	0.005795	0.011842	0.0002	0	0	0	1	0	1	0	0	2.4004	-1.4201	-2.4000	1.4000;
	5191	4994	0.007284	0.019383	0.001	0	0	0	1	0	1	0	0	-19.3238	1.2655	19.3501	-1.2992;
	5192	4994	0.007407	0.019506	0.001	0	0	0	1	0	1	0	0	-19.1492	1.2980	19.1755	-1.3325;
	5498	4997	0.017561	0.072436	0.0009	0	0	0	1	0	1	0	0	-2.9341	-0.5483	2.9355	0.4579;
	5343	4998	0.030234	0.078105	0.0092	0	0	0	1	0	1	0	0	0.3108	5.6594	-0.3000	-6.6000;
	5873	4999	0.000756	0.00252	0.0001	0	0	0	1	0	1	0	0	6.2395	-2.8571	-6.2391	2.8476;
	5872	5003	0.086168	0.179138	0.0019	0	0	0	1	0	1	0	0	-2.4004	1.4201	2.4071	-1.6054;
	5154	5006	0.001916	0.009323	0.0223	405	405	405	1	0	1	0	0	-122.8016	-4.0593	123.0629	2.8576;
	5621	5006	0.000514	0.004859	0.0182	584	584	584	1	0	1	0	0	63.9745	7.3402	-63.9553	-9.1831;
	5153	5006	0.002212	0.010114	0.0233	0	0	0	1	0	1	0	0	-114.0715	-2.4461	114.3317	1.0518;
	5402	5006	0.000948	0.004602	0.0081	0	0	0	1	0	1	0	0	-130.6376	-7.3201	130.7839	7.1313;
	5403	5005	0.000909	0.004385	0.0081	405	405	405	1	0	1	0	0	-96.8825	12.5333	96.9589	-13.0852;
	5193	5009	0.022469	0.061358	0	0	0	0	1	0	1	0	0	-17.7070	11.1830	17.7969	-10.9378;
	5580	5013	0.013354	0.03477	0	0	0	0	1	0	1	0	0	26.6806	0.4539	-26.5863	-0.2085;
	5021	5019	2e-06	0.001185	0	0	0	0	1	0	1	0	0	-18.8288	13.9980	18.8289	-13.9919;
	5021	5018	2e-06	0.001185	0	0	0	0	1	0	1	0	0	-16.8336	14.9662	16.8336	-14.9606;
	5022	5017	2e-06	0.001185	0	0	0	0	1	0	1	0	0	-17.7963	12.5244	17.7963	-12.5190;
	5277	5024	0.083346	0.172487	0.0018	0	0	0	1	0	1	0	0	1.3688	-0.6609	-1.3670	0.4834;
	5288	5024	0.028597	0.075712	0.001	0	0	0	1	0	1	0	0	-18.7872	0.2204	18.8885	-0.0525;
	5862	5030	0.004258	0.011338	0.0029	0	0	0	1	0	1	0	0	-19.5373	5.4551	19.5542	-5.7137;
	5874	5032	0.000756	0.001764	0	0	0	0	1	0	1	0	0	0.6000	0.1000	-0.6000	-0.1000;
	5639	5033	0.006551	0.043084	0.001	0	0	0	1	0	1	0	0	11.7589	6.4170	-11.7476	-6.4470;
	5684	5033	0.006803	0.017637	0	0	0	0	1	0	1	0	0	-1.0000	0.1142	1.0001	-0.1140;
	5427	5033	0.003023	0.020156	0	0	0	0	1	0	1	0	0	17.4868	5.2198	-17.4771	-5.1554;
	5686	5035	0.077118	0.141163	0.001	0	0	0	1	0	1	0	0	-14.7295	-0.5165	14.8955	0.7183;
	5813	5035	0.012245	0.032527	0.0004	0	0	0	1	0	1	0	0	-15.8579	-3.1544	15.8891	3.1959;
	5779	5037	0.034845	0.116528	0.0013	0	0	0	1	0	1	0	0	3.6836	-12.8844	-3.6260	12.9354;
	5330	5038	0.057447	0.105156	0.0011	0	0	0	1	0	1	0	0	-10.2838	4.8691	10.3607	-4.8352;
	5662	5039	0.015621	0.066767	0.0008	0	0	0	1	0	1	0	0	25.6418	3.2060	-25.5376	-2.8400;
	5875	5043	0.009012	0.017975	0.0008	0	0	0	1	0	1	0	0	-0.3000	0.3112	0.3000	-0.4000;
	5876	5046	0.003779	0.009322	0.0001	0	0	0	1	0	1	0	0	-2.9333	-11.8815	2.9382	11.8823;
	5877	5046	0.004031	0.009826	0.0001	0	0	0	1	0	1	0	0	24.3594	2.8224	-24.3382	-2.7823;
	5578	5050	0.056437	0.116049	0.0012	0	0	0	1	0	1	0	0	10.6948	0.6566	-10.6316	-0.6487;
	5127	5051	0.028975	0.096498	0.0011	0	0	0	1	0	1	0	0	2.1012	0.1881	-2.1000	-0.3000;
	5709	5057	0.001481	0.002716	0.0002	0	0	0	1	0	1	0	0	-0.4000	-0.1216	0.4000	0.1000;
	5692	5059	0.017889	0.048879	0.0006	0	0	0	1	0	1	0	0	29.3667	0.6919	-29.2272	-0.3770;
	5878	5060	0.000252	0.00252	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	5291	5063	0.089191	0.183422	0.002	0	0	0	1	0	1	0	0	-20.8447	9.6556	21.2867	-8.9609;
	5173	5064	0.001008	0.003023	0.0016	0	0	0	1	0	1	0	0	-1.9000	0.4276	1.9000	-0.5986;
	5119	5066	0.020741	0.054444	0.0026	0	0	0	1	0	1	0	0	17.5482	-11.3443	-17.4670	11.2687;
	5275	5068	0.015369	0.044848	0.0061	0	0	0	1	0	1	0	0	14.2461	-0.1965	-14.2156	-0.3383;
	5839	5069	0.040161	0.101815	0.0048	0	0	0	1	0	1	0	0	27.1967	-11.5724	-26.8565	11.9426;
	5679	5075	0.000988	0.001975	0.0002	0	0	0	1	0	1	0	0	1.2000	-1.1212	-1.2000	1.1000;
	5020	5080	0.009826	0.032578	0.0038	0	0	0	1	0	1	0	0	10.3124	-11.2435	-10.2891	10.9537;
	5797	5080	0.037339	0.126455	0.0048	0	0	0	1	0	1	0	0	1.5544	10.4297	-1.5109	-10.7537;
	5552	5084	0.016629	0.046107	0.0006	0	0	0	1	0	1	0	0	15.3400	0.6524	-15.3000	-0.6000;
	5101	5093	0.001127	0.014433	0.3408	2275	2275	2275	1	0	1	0	0	-631.0335	-8.2360	634.9263	18.4783;
	5881	5104	0.000217	0.000988	0.002	0	0	0	1	0	1	0	0	2.1000	1.3715	-2.1000	-1.6000;
	5521	5106	0.055169	0.100986	0.001	0	0	0	1	0	1	0	0	10.9813	5.0505	-10.9000	-5.0000;
	5372	5108	0.033827	0.084444	0.0049	0	0	0	1	0	1	0	0	-36.6686	7.1404	37.0926	-6.6323;
	5883	5108	0.016049	0.048765	0.0048	0	0	0	1	0	1	0	0	-4.2820	-14.8917	4.3154	14.4548;
	5882	5114	0.03043	0.055702	0.0023	0	0	0	1	0	1	0	0	29.9436	2.1892	-29.7000	-2.0000;
	5885	5118	2.5e-05	0.001235	0	0	0	0	1	0	1	0	0	0.3000	-0.3000	-0.3000	0.3000;
	5803	5123	0.021164	0.054674	0.0006	0	0	0	1	0	1	0	0	-17.3118	1.7013	17.3735	-1.6042;
	5390	5136	0.015394	0.030008	0.0003	0	0	0	1	0	1	0	0	-0.0000	0.0112	0.0000	-0.0449;
	5583	5136	0.036861	0.075762	0.0008	0	0	0	1	0	1	0	0	0.0000	-0.1348	-0.0000	0.0449;
	5783	5144	0.025185	0.08	0	0	0	0	1	0	1	0	0	9.9284	0.0903	-9.9000	0.0000;
	5613	5149	0.002756	0.007867	0.0022	0	0	0	1	0	1	0	0	0.0000	-1.1891	-0.0000	0.9222;
	5429	5157	0.006299	0.025472	0.0173	0	0	0	1	0	1	0	0	0.0001	-1.8732	0.0000	0.0000;
	5181	5163	0.067523	0.166289	0.0017	0	0	0	1	0	1	0	0	-12.3313	6.6704	12.4546	-6.5505;
	5635	5164	0.00126	0.004787	0.0001	0	0	0	1	0	1	0	0	28.2817	0.9700	-28.2721	-0.9444;
	5787	5195	0.048879	0.117158	0.0012	0	0	0	1	0	1	0	0	18.1365	-8.9648	-17.9534	9.2727;
	5788	5196	0.048879	0.117158	0.0012	0	0	0	1	0	1	0	0	-12.8509	6.1700	12.9424	-6.0812;
	5319	5204	0.083144	0.200756	0.0019	0	0	0	1	0	1	0	0	8.7197	-0.0957	-8.6604	0.0377;
	5885	5230	0.009383	0.024938	0.0013	0	0	0	1	0	1	0	0	46.5236	-2.0637	-46.3258	2.4559;
	5261	5238	0.021416	0.048879	0.0006	0	0	0	1	0	1	0	0	-41.0917	3.0728	41.4334	-2.3572;
	5529	5245	0.002963	0.008025	0.0003	0	0	0	1	0	1	0	0	0.0000	-0.0346	-0.0000	0.0000;
	5378	5246	0.065004	0.15747	0.0016	0	0	0	1	0	1	0	0	-7.5720	-7.5526	7.6470	7.5747;
	5480	5253	0.031746	0.083648	0.001	0	0	0	1	0	1	0	0	-11.2683	2.2150	11.3088	-2.2118;
	5745	5254	0.000101	0.00252	0	0	0	0	1	0	1	0	0	-22.3930	1.6900	22.3935	-1.6775;
	5496	5301	0.000356	0.00241	0.004	438	438	438	1	0	1	0	0	-2.1000	1.3981	2.1000	-1.8601;
	5323	5310	0.000252	0.000756	0	0	0	0	1	0	1	0	0	-1.4529	1.2544	1.4529	-1.2544;
	5272	5328	0.015803	0.035679	0.0016	0	0	0	1	0	1	0	0	18.2687	11.6363	-18.2038	-11.6720;
	5467	5389	0.03284	0.089753	0.0042	0	0	0	1	0	1	0	0	17.9551	-7.3505	-17.8421	7.2037;
	5627	5393	0.015369	0.039808	0.0005	0	0	0	1	0	1	0	0	-12.4034	-4.6082	12.4288	4.6209;
	5752	5409	0.012469	0.031605	0.0015	0	0	0	1	0	1	0	0	6.2049	-0.6656	-6.2003	0.5202;
	5641	5427	0.003527	0.022928	0	0	0	0	1	0	1	0	0	17.4981	5.2931	-17.4868	-5.2198;
	5533	5442	0.004444	0.012222	0.0006	0	0	0	1	0	1	0	0	38.4701	1.6099	-38.4074	-1.5003;
	5777	5450	0.000756	0.001764	0	0	0	0	1	0	1	0	0	24.4764	-16.9026	-24.4700	16.9175;
	5587	5463	0.002771	0.008314	0.0001	0	0	0	1	0	1	0	0	9.6024	-0.0454	-9.6000	0.0421;
	5482	5723	0.131796	0.441093	0.0047	0	0	0	1	0	1	0	0	5.8506	0.1062	-5.8102	-0.4936;
	5683	5506	0.007559	0.018896	0.0002	0	0	0	1	0	1	0	0	-0.0000	-0.0000	0.0000	-0.0215;
	5614	5508	0.004031	0.016125	0.0002	0	0	0	1	0	1	0	0	-10.8475	-6.1737	10.8531	6.1742;
	5762	5519	0.042026	0.178735	0.0022	0	0	0	1	0	1	0	0	19.5687	-3.6394	-19.4210	4.0201;
	5584	5527	0.040383	0.110198	0.0053	0	0	0	1	0	1	0	0	32.3996	1.8347	-32.0164	-1.3701;
	5283	5539	0.015923	0.067372	0.0008	0	0	0	1	0	1	0	0	0.0008	-2.3074	-0.0000	2.2280;
	5698	5539	0.006198	0.021819	0.0112	0	0	0	1	0	1	0	0	-0.0000	0.0104	0.0000	-1.1710;
	5815	5540	0.00252	0.004787	0.0001	0	0	0	1	0	1	0	0	0.0000	-0.0319	-0.0000	0.0213;
	5620	5553	0.043739	0.10582	0.001	0	0	0	1	0	1	0	0	7.3751	-0.4023	-7.3526	0.3511;
	5854	5556	0.037541	0.082389	0.0009	0	0	0	1	0	1	0	0	7.3743	-3.6741	-7.3512	3.6265;
	5483	5573	0.009322	0.031494	0.0004	0	0	0	1	0	1	0	0	27.2282	-6.3052	-27.1633	6.4798;
	5604	5664	0.163559	0.299393	0.003	0	0	0	1	0	1	0	0	1.6976	-2.1146	-1.6875	1.8071;
	5630	5632	0.014613	0.029226	0.0003	0	0	0	1	0	1	0	0	-8.2105	-0.0540	8.2193	0.0381;
	5642	5640	1.2e-05	0.000123	0.0002	0	0	0	1	0	1	0	0	-73.7149	9.8627	73.7156	-9.8785;
	5799	5650	0.102041	0.22323	0.0025	0	0	0	1	0	1	0	0	2.1818	2.6008	-2.1701	-2.8387;
	5670	5672	0.00126	0.003023	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	5847	5682	0.046107	0.116906	0.0013	0	0	0	1	0	1	0	0	-5.5000	0.0836	5.5134	-0.1860;
	5774	5696	0.000691	0.004681	0.0091	503	503	503	1	0	1	0	0	-161.3629	30.3804	161.5317	-30.2416;
	5795	5711	0.008395	0.022716	0.0011	0	0	0	1	0	1	0	0	-26.1038	0.6019	26.1554	-0.5845;
	5871	5785	0.030234	0.082389	0.001	0	0	0	1	0	1	0	0	0.0000	-0.1106	0.0000	0.0000;
	5873	5815	0.00252	0.004787	0.0001	0	0	0	1	0	1	0	0	3.4003	-0.0527	-3.4000	0.0426;
	2601	5988	0.001087	0.013684	0.3523	1474	1474	1474	1	0	1	0	0	277.9513	14.2611	-277.2016	-44.6397;
	6097	5988	0.00079	0.008375	0.2042	0	0	0	1	0	1	0	0	-185.9239	-77.6840	186.2016	57.8397;
	6085	5989	0.000402	0.004307	0.1022	0	0	0	1	0	1	0	0	-14.8229	-6.0763	14.8237	-5.5320;
	6117	5989	0.000997	0.011039	0.2632	0	0	0	1	0	1	0	0	14.8293	-35.3327	-14.8237	5.5320;
	5993	5990	0.001593	0.015104	0.3904	0	0	0	1	0	1	0	0	83.2640	-13.2836	-83.1667	-30.5554;
	5993	5990	0.001593	0.015104	0.3904	0	0	0	1	0	1	0	0	83.2640	-13.2836	-83.1667	-30.5554;
	6076	5990	0.000298	0.002805	0.0661	854	854	854	1	0	1	0	0	-708.4008	146.8428	709.7627	-141.5982;
	6153	5990	0.001094	0.012098	0.277	0	0	0	1	0	1	0	0	23.9219	24.4650	-23.9010	-56.0622;
	6161	5990	0.001551	0.01509	0.3841	0	0	0	1	0	1	0	0	33.7897	27.5722	-33.7412	-71.3456;
	6181	5990	0.001517	0.015533	0.3631	0	0	0	1	0	1	0	0	-158.8280	43.5096	159.2129	-81.3695;
	4440	5991	0.001457	0.002852	0.0121	0	0	0	1	0	1	0	0	91.5159	-19.1987	-91.4000	18.1000;
	140	5992	0.004444	0.028249	0.0587	470	470	470	1	0	1	0	0	-67.7001	122.5991	68.5064	-123.8983;
	6112	5992	0.001521	0.007467	0.0239	0	0	0	1	0	1	0	0	59.4820	-63.8233	-59.3745	61.8199;
	6112	5992	0.001501	0.007407	0.024	0	0	0	1	0	1	0	0	60.0397	-64.2877	-59.9319	62.2783;
	6078	5993	0.001205	0.011669	0.2917	586	586	586	1	0	1	0	0	-487.8901	44.3650	490.4261	-53.3228;
	6185	5993	0.003026	0.029875	0.7447	605	605	605	1	0	1	0	0	-500.0877	41.4346	506.8604	-60.1439;
	6215	5993	0.003199	0.030803	0.8002	682	682	682	1	0	1	0	0	-564.5213	53.6724	573.6866	-57.2883;
	6253	5993	0.000796	0.007798	0.2032	0	0	0	1	0	1	0	0	-96.7209	12.2688	96.7895	-34.9695;
	6253	5993	0.000796	0.007798	0.2032	0	0	0	1	0	1	0	0	-96.7209	12.2688	96.7895	-34.9695;
	4160	5994	0.000644	0.006295	0.2022	1579	1579	1579	1	0	1	0	0	43.1974	-56.8520	-43.1747	34.4876;
	6089	5994	0.000893	0.009709	0.2373	0	0	0	1	0	1	0	0	-140.3434	-130.1801	140.6163	106.8802;
	6126	5994	0.00054	0.004979	0.1786	0	0	0	1	0	1	0	0	99.1129	62.0917	-99.0410	-81.4989;
	6132	5994	0.00047	0.00528	0.1219	0	0	0	1	0	1	0	0	-1.5875	46.3188	1.5994	-59.8689;
	3027	5995	0.001562	0.012494	0.0213	506	506	506	1	0	1	0	0	112.4863	42.8731	-112.2799	-43.5587;
	3158	5995	0.000464	0.003712	0.0061	506	506	506	1	0	1	0	0	102.0336	45.4328	-101.9806	-45.6748;
	6025	5997	0.00204	0.02166	0.5788	0	0	0	1	0	1	0	0	-134.9860	-61.4874	135.3368	0.4237;
	2810	5998	0.001323	0.016184	0.6007	1474	1474	1474	1	0	1	0	0	149.0135	4.6030	-148.7398	-69.6558;
	267	5998	0.000741	0.009398	0.2238	1711	1711	1711	1	0	1	0	0	112.6260	82.8726	-112.4853	-106.6100;
	5887	5998	0.000852	0.009017	0.2123	0	0	0	1	0	1	0	0	305.2204	-25.4088	-304.5184	8.8117;
	5897	5998	0.00117	0.012223	0.3004	0	0	0	1	0	1	0	0	248.2558	-88.8238	-247.5566	62.3542;
	6196	5999	0.008312	0.049213	0.0872	0	0	0	1	0	1	0	0	37.0408	41.6106	-36.7867	-50.0102;
	6252	5999	0.003747	0.022341	0.0429	0	0	0	1	0	1	0	0	3.5013	-12.1329	-3.4976	7.4010;
	6269	5999	0.000618	0.002706	0.0074	0	0	0	1	0	1	0	0	-40.2650	-43.3449	40.2843	42.6091;
	6085	6000	0.001198	0.012597	0.2888	0	0	0	1	0	1	0	0	59.1408	-42.2867	-59.0969	9.8497;
	6113	6000	0.000596	0.006004	0.1374	0	0	0	1	0	1	0	0	20.7059	2.4802	-20.7031	-18.1497;
	6021	6001	0.000286	0.004044	0.1418	486	486	486	1	0	1	0	0	-348.7926	108.0419	349.1475	-118.4008;
	6176	6001	0.000152	0.002175	0.0741	463	463	463	1	0	1	0	0	-337.1626	-65.4060	337.3283	59.7817;
	6193	6001	0.000538	0.007833	0.2593	614	614	614	1	0	1	0	0	349.6681	-121.2602	-348.9935	103.2333;
	6200	6001	0.001731	0.01662	0	0	0	0	1	0	1	0	0	114.2547	5.8439	-114.0461	-3.8418;
	6249	6001	0.00034	0.004993	0.1619	0	0	0	1	0	1	0	0	223.5965	25.5865	-223.4363	-40.7725;
	6068	6002	0.000593	0.070993	0.001	0	0	0	1	0	1	0	0	-61.0981	-34.1799	61.1257	37.3781;
	6099	6002	0.000395	0.11121	0.001	0	0	0	1	0	1	0	0	71.2786	25.9064	-71.2589	-20.4804;
	6275	6002	0.000395	0.083751	0.001	0	0	0	1	0	1	0	0	42.0168	26.9705	-42.0082	-25.2611;
	6284	6002	0.000592	0.38957	0.001	0	0	0	1	0	1	0	0	-11.8837	-6.9220	11.8848	7.5156;
	6105	6003	0.001198	0.012396	0.2882	0	0	0	1	0	1	0	0	-109.6246	-80.1270	109.7956	49.1087;
	6117	6003	0.001898	0.017299	0.5141	0	0	0	1	0	1	0	0	-173.0662	-49.6446	173.5753	-4.3098;
	6142	6003	0.001219	0.011711	0.3408	632	632	632	1	0	1	0	0	528.8894	-47.3320	-525.9162	36.7554;
	6224	6003	0.00223	0.022922	0.5256	0	0	0	1	0	1	0	0	261.4724	33.8660	-260.1065	-81.1158;
	2725	6005	0.001087	0.011378	0.2498	1253	1253	1253	1	0	1	0	0	-201.5071	8.6861	201.9106	-32.1204;
	4160	6005	0.000914	0.010325	0.2296	1316	1316	1316	1	0	1	0	0	465.2859	-8.1591	-463.5103	2.7142;
	6186	6004	0.000861	0.010961	0.0479	0	0	0	1	0	1	0	0	-196.1685	24.0987	196.4737	-25.5051;
	6016	6005	0.001053	0.012119	0.2726	0	0	0	1	0	1	0	0	-71.4784	-73.2781	71.5606	44.2598;
	6132	6005	0.00147	0.01699	0.3812	0	0	0	1	0	1	0	0	267.3225	14.4164	-266.3721	-45.9813;
	4817	6006	0.001462	0.010351	0.0213	420	420	420	1	0	1	0	0	-61.2640	-43.0344	61.3350	41.1103;
	6196	6006	0.001681	0.011068	0.0203	0	0	0	1	0	1	0	0	25.7473	72.1892	-25.6598	-73.9536;
	6221	6006	0.002467	0.014972	0.0294	0	0	0	1	0	1	0	0	35.7283	-35.8728	-35.6751	32.8432;
	6082	6007	0.008435	0.033165	0.1033	0	0	0	1	0	1	0	0	87.9742	-33.8110	-87.3281	24.8277;
	6202	6007	0.000593	0.003733	0.0119	0	0	0	1	0	1	0	0	-5.4248	23.5169	5.4281	-24.8277;
	6078	6008	0.001586	0.015422	0.387	619	619	619	1	0	1	0	0	513.3901	-82.4650	-509.7012	73.7242;
	6084	6008	0.000796	0.008663	0.2079	433	433	433	1	0	1	0	0	361.5449	-49.5090	-360.6344	35.3874;
	6185	6008	0.000554	0.005187	0.1271	0	0	0	1	0	1	0	0	-289.6670	-47.8610	290.0795	37.0700;
	6206	6008	0.000699	0.006801	0.1687	0	0	0	1	0	1	0	0	-112.6553	54.0893	112.7561	-72.6816;
	6156	6009	0.001086	0.012632	0.2902	457	457	457	1	0	1	0	0	369.1000	-111.3507	-367.6595	96.0446;
	6219	6009	0.00183	0.02106	0.491	0	0	0	1	0	1	0	0	-156.6291	16.4132	157.0595	-66.4446;
	2676	6010	0.010933	0.033333	0.005	0	0	0	1	0	1	0	0	-0.1000	-0.9142	0.1000	0.3000;
	6118	6011	0.002943	0.018035	0.0333	0	0	0	1	0	1	0	0	-102.7259	40.1239	103.0736	-41.4474;
	6263	6011	0.004998	0.030578	0.0553	0	0	0	1	0	1	0	0	1.2867	42.2298	-1.1905	-47.4295;
	6215	6012	0.00142	0.014529	0.4488	0	0	0	1	0	1	0	0	188.0139	-98.3372	-187.5110	51.6384;
	6264	6012	0.000741	0.007645	0.2343	0	0	0	1	0	1	0	0	-11.4734	-70.5574	11.4951	43.6266;
	6023	6013	0.000803	0.008906	0.2079	1086	1086	1086	1	0	1	0	0	-891.4371	184.0130	897.4293	-140.6091;
	6131	6013	0.000301	0.003384	0.0797	0	0	0	1	0	1	0	0	7.0094	-8.1611	-7.0092	-0.6161;
	6134	6013	0.000139	0.00214	0.0632	864	864	864	1	0	1	0	0	717.1168	-73.7981	-716.4609	76.9368;
	6245	6013	0.000215	0.002285	0.0522	0	0	0	1	0	1	0	0	174.0270	-69.3116	-173.9591	64.2884;
	6048	6015	0.005899	0.068291	0.1799	0	0	0	1	0	1	0	0	-75.9652	43.0854	76.4086	-58.0448;
	6048	6014	0.005899	0.067267	0.1882	0	0	0	1	0	1	0	0	-162.1423	62.2294	163.7684	-64.6480;
	6164	6015	0.004081	0.027771	0.0474	0	0	0	1	0	1	0	0	-20.5618	40.5668	20.6460	-45.1969;
	6171	6014	0.004798	0.032109	0.0581	0	0	0	1	0	1	0	0	-9.8547	-21.6295	9.8744	15.5214;
	6131	6016	0.001553	0.017918	0.4069	443	443	443	1	0	1	0	0	391.0558	-15.5842	-388.8990	-4.1417;
	3522	6017	0.008751	0.040276	0.0654	0	0	0	1	0	1	0	0	-54.7392	48.3132	55.1823	-53.5330;
	6208	6017	0.002864	0.011378	0.0179	0	0	0	1	0	1	0	0	50.3260	-54.9124	-50.1823	53.5330;
	6023	6018	0.002249	0.025153	0.5805	0	0	0	1	0	1	0	0	296.1564	-68.9892	-294.3621	23.9653;
	6148	6018	0.000353	0.003945	0.0915	0	0	0	1	0	1	0	0	295.0544	-31.1072	-294.7794	23.8742;
	6219	6018	0.000281	0.003141	0.0728	502	502	502	1	0	1	0	0	-424.8377	26.1573	425.2905	-29.2934;
	6219	6018	0.000277	0.003137	0.0727	502	502	502	1	0	1	0	0	-425.4576	25.7145	425.9052	-28.8319;
	6227	6018	0.000547	0.00624	0.1444	0	0	0	1	0	1	0	0	253.0660	-22.9975	-252.7541	10.2857;
	6086	6019	0.001648	0.019287	0.5958	0	0	0	1	0	1	0	0	223.5684	-90.5856	-222.7583	34.8724;
	6282	6019	0.00088	0.00982	0.2714	0	0	0	1	0	1	0	0	-494.5753	-36.3216	496.5583	28.7276;
	6164	6020	0.007409	0.028518	0.0894	0	0	0	1	0	1	0	0	113.6452	-50.1902	-112.6455	44.0801;
	6221	6020	0.0064	0.034193	0.0682	0	0	0	1	0	1	0	0	-44.5699	29.7291	44.7455	-36.4801;
	6027	6021	0.000435	0.005367	0.1219	0	0	0	1	0	1	0	0	268.6682	-34.1100	-268.3764	24.4514;
	6038	6021	0.00022	0.00322	0.105	0	0	0	1	0	1	0	0	272.2788	-84.9495	-272.1156	75.9340;
	6087	6021	0.001385	0.01108	0	766	766	766	1	0	1	0	0	643.8523	19.2968	-638.6542	22.2880;
	6176	6021	0.000194	0.002771	0.0952	426	426	426	1	0	1	0	0	243.0621	-217.6869	-242.8743	210.0622;
	6200	6021	0.001385	0.014197	0	0	0	0	1	0	1	0	0	232.9867	-24.7493	-232.2869	31.9224;
	6059	6022	0.000699	0.008116	0.2498	0	0	0	1	0	1	0	0	186.4949	70.0789	-186.2340	-94.8623;
	6143	6022	0.00097	0.011288	0.3483	0	0	0	1	0	1	0	0	-73.5152	-107.6033	73.6340	70.8623;
	6132	6023	0.001098	0.012329	0.2859	603	603	603	1	0	1	0	0	518.3128	-10.6258	-515.6911	8.0220;
	6148	6023	0.001895	0.021197	0.491	0	0	0	1	0	1	0	0	-295.0544	31.1072	296.5772	-69.1257;
	6227	6023	0.002071	0.023103	0.5343	0	0	0	1	0	1	0	0	-253.0660	22.9975	254.2946	-69.2201;
	5886	6024	0.00031	0.0032	0.0783	0	0	0	1	0	1	0	0	-223.9441	30.9266	224.0879	-38.1121;
	5900	6024	0.00042	0.00354	0.0864	0	0	0	1	0	1	0	0	330.3037	-70.4571	-329.8726	64.5360;
	5899	6024	0.00034	0.00361	0.0884	0	0	0	1	0	1	0	0	339.5859	-54.9712	-339.2235	49.0405;
	6047	6024	0.00102	0.01074	0.2625	0	0	0	1	0	1	0	0	-111.3927	-23.2193	111.5082	-4.5644;
	6041	6025	4e-05	0.00045	0.0113	515	515	515	1	0	1	0	0	-419.1000	0.0000	419.1633	-0.5415;
	6040	6025	4e-05	0.00045	0.0113	761	761	761	1	0	1	0	0	-634.0000	-0.0000	634.1449	0.3767;
	6097	6025	0.00095	0.01006	0.231	570	570	570	1	0	1	0	0	470.1020	-52.1002	-468.1953	46.6655;
	6097	6025	0.000907	0.009626	0.2429	596	596	596	1	0	1	0	0	491.3152	-54.4304	-489.3269	48.5867;
	6053	6026	0.004757	0.023662	0.0811	0	0	0	1	0	1	0	0	272.4523	1.3415	-269.2008	6.1205;
	6280	6026	0.003358	0.01681	0.0566	0	0	0	1	0	1	0	0	-167.1494	44.4619	168.1008	-45.7205;
	6220	6027	0.001644	0.019926	0.4375	577	577	577	1	0	1	0	0	494.5263	-11.1144	-490.8682	7.6100;
	5893	6028	0.002148	0.018414	0.6671	0	0	0	1	0	1	0	0	-113.0829	-97.5537	113.3971	24.5081;
	6115	6028	0.002278	0.019508	0.7042	488	488	488	1	0	1	0	0	-411.4821	7.4250	414.9014	-58.8540;
	6115	6028	0.002278	0.019508	0.7042	488	488	488	1	0	1	0	0	-411.4821	7.4250	414.9014	-58.8540;
	6038	6029	0.000256	0.003788	0.1238	404	404	404	1	0	1	0	0	-349.0788	-43.9505	349.3698	34.8060;
	6165	6029	0.000425	0.006233	0.2037	433	433	433	1	0	1	0	0	371.3081	-23.9914	-370.7698	9.6940;
	6031	6030	0.006044	0.04399	0.0809	0	0	0	1	0	1	0	0	-435.9141	144.4652	448.3410	-62.2130;
	6277	6030	0.003526	0.024948	0.0597	0	0	0	1	0	1	0	0	524.9018	1.5333	-515.3410	60.1130;
	5551	6228	0.001521	0.009047	0.0172	454	454	454	1	0	1	0	0	-364.8335	181.0283	367.2072	-168.7235;
	6037	6032	0.000977	0.009199	0.2111	0	0	0	1	0	1	0	0	313.0205	-130.3089	-311.9875	117.4632;
	6146	6032	0.000672	0.009862	0.3233	0	0	0	1	0	1	0	0	-134.5720	22.6244	134.6943	-55.7642;
	6188	6032	0.000564	0.006641	0.1565	0	0	0	1	0	1	0	0	-51.6761	16.2151	51.6932	-32.8990;
	801	6034	0.002171	0.033086	0.8404	1579	1579	1579	1	0	1	0	0	-95.3387	207.1785	96.7791	-271.6908;
	6103	6033	0.00499	0.029882	0.053	0	0	0	1	0	1	0	0	49.3184	-48.0198	-49.1241	43.0589;
	6164	6033	0.011619	0.075838	0.1313	0	0	0	1	0	1	0	0	68.6497	-53.5739	-67.9313	43.3243;
	6196	6033	0.000168	0.002564	0.0077	0	0	0	1	0	1	0	0	-53.8002	-99.3838	53.8185	98.7675;
	6196	6033	0.000442	0.003311	0.006	0	0	0	1	0	1	0	0	-46.4073	-73.4985	46.4359	73.0140;
	6196	6033	0.000442	0.003311	0.006	0	0	0	1	0	1	0	0	-46.4073	-73.4985	46.4359	73.0140;
	6163	6035	0.00144	0.007267	0.014	0	0	0	1	0	1	0	0	-11.6482	-51.6579	11.6844	50.3144;
	6195	6035	0.001699	0.006835	0.0207	0	0	0	1	0	1	0	0	4.6927	23.4406	-4.6830	-25.6694;
	6252	6035	0.004595	0.023202	0.0448	0	0	0	1	0	1	0	0	21.5411	19.7182	-21.5014	-24.4451;
	6202	6036	0.00697	0.028385	0.0825	0	0	0	1	0	1	0	0	-18.2944	-23.1174	18.3365	13.9980;
	6221	6036	0.002121	0.00944	0.025	0	0	0	1	0	1	0	0	18.3458	11.2035	-18.3365	-13.9980;
	6205	6037	0.000208	0.001994	0.0458	408	408	408	1	0	1	0	0	74.9816	-10.1970	-74.9705	5.4449;
	6195	6039	0.001464	0.005926	0.018	0	0	0	1	0	1	0	0	10.0073	-23.4406	-9.9992	21.4959;
	6269	6039	0.001867	0.007704	0.0228	0	0	0	1	0	1	0	0	48.7650	36.5449	-48.7008	-38.7959;
	6166	6042	0.002765	0.015802	0.0284	459	459	459	1	0	1	0	0	76.5169	-11.6717	-76.3642	9.4819;
	6174	6042	0.001481	0.008435	0.0153	0	0	0	1	0	1	0	0	-93.2885	15.6565	93.4119	-16.6033;
	6209	6042	0.007546	0.023803	0.0719	0	0	0	1	0	1	0	0	87.6095	-23.3118	-87.0476	17.3215;
	6047	6043	0.000949	0.010021	0.2458	410	410	410	1	0	1	0	0	-231.6407	-8.2271	232.1027	-14.0428;
	6097	6043	0.000693	0.007271	0.1793	527	527	527	1	0	1	0	0	329.2812	-21.3838	-328.6027	8.6428;
	6082	6044	0.002449	0.009363	0.0294	0	0	0	1	0	1	0	0	140.4865	-34.9193	-140.0280	33.4003;
	6202	6044	0.006281	0.025146	0.078	0	0	0	1	0	1	0	0	-63.6496	25.8085	63.9280	-33.4003;
	6167	6045	0.001018	0.011565	0.3581	0	0	0	1	0	1	0	0	-94.5228	17.1203	94.6108	-59.2608;
	6167	6045	0.001018	0.011537	0.361	0	0	0	1	0	1	0	0	-94.7422	17.0585	94.8306	-59.5460;
	6217	6045	0.000125	0.001627	0.0549	0	0	0	1	0	1	0	0	86.6735	-101.3757	-86.6557	95.0219;
	6217	6045	0.000125	0.001627	0.0549	0	0	0	1	0	1	0	0	86.6735	-101.3757	-86.6557	95.0219;
	1768	6046	0.05359	0.118644	0.0025	0	0	0	1	0	1	0	0	-16.4231	-0.6322	16.5797	0.7455;
	5503	6046	0.097506	0.227891	0.0026	0	0	0	1	0	1	0	0	16.8643	1.1606	-16.5797	-0.7455;
	5886	6047	0.00072	0.007589	0.1851	0	0	0	1	0	1	0	0	63.4789	17.5166	-63.4477	-37.6442;
	5898	6047	0.00027	0.00286	0.0702	0	0	0	1	0	1	0	0	56.0030	-58.1796	-55.9880	50.6074;
	6095	6047	1e-05	0.0001	0	0	0	0	1	0	1	0	0	-312.7717	-88.5840	312.7813	88.6799;
	6094	6047	1e-05	0.0001	0	0	0	0	1	0	1	0	0	-149.6854	70.2215	149.6878	-70.1967;
	6033	6048	0.002887	0.021424	0.0407	0	0	0	1	0	1	0	0	-36.4564	48.6713	36.5537	-52.6574;
	6033	6048	0.002887	0.021424	0.0407	0	0	0	1	0	1	0	0	-36.4564	48.6713	36.5537	-52.6574;
	6247	6049	0.000826	0.012161	0.3935	0	0	0	1	0	1	0	0	214.5176	-50.2157	-214.1537	13.6106;
	6266	6049	0.000489	0.007064	0.2338	0	0	0	1	0	1	0	0	-398.0003	80.8338	398.7591	-94.9525;
	6270	6049	0.000118	0.001725	0.057	0	0	0	1	0	1	0	0	338.1361	-65.5169	-338.0054	61.3419;
	6168	6051	0.001189	0.010138	0.3687	597	597	597	1	0	1	0	0	-481.5488	40.7987	484.0758	-60.1551;
	6168	6050	0.001189	0.010138	0.3672	595	595	595	1	0	1	0	0	-480.1684	40.8630	482.6811	-60.1739;
	6170	6051	0.001236	0.010554	0.3821	607	607	607	1	0	1	0	0	487.3901	-91.9881	-484.6758	72.8551;
	6170	6050	0.001236	0.010554	0.3821	608	608	608	1	0	1	0	0	488.7097	-91.8843	-485.9811	72.8739;
	5891	6052	0.001165	0.008938	0.0484	485	485	485	1	0	1	0	0	-403.4330	8.9670	405.1845	-0.7940;
	6066	6055	0.002507	0.02106	0.7903	548	548	548	1	0	1	0	0	-449.2852	23.9948	453.8779	-74.5986;
	6066	6054	0.002508	0.021481	0.7829	639	639	639	1	0	1	0	0	-521.7038	43.0736	527.9270	-78.0588;
	6125	6055	0.004181	0.035773	1.2967	440	440	440	1	0	1	0	0	-366.1181	-41.6730	371.2266	-59.4471;
	6182	6054	0.000407	0.006051	0.2001	512	512	512	1	0	1	0	0	426.6559	33.9829	-425.9965	-46.8307;
	6182	6055	0.000407	0.006051	0.2001	879	879	879	1	0	1	0	0	725.0661	9.9446	-723.1813	-4.5903;
	6281	6055	0.000609	0.005665	0.2079	0	0	0	1	0	1	0	0	175.7713	-103.4465	-175.5577	82.0397;
	5889	6056	0.000731	0.003457	0.0077	0	0	0	1	0	1	0	0	70.3146	-0.4320	-70.2790	-0.1813;
	5888	6056	0.00077	0.003457	0.0077	0	0	0	1	0	1	0	0	70.8591	-1.1921	-70.8210	0.5813;
	6101	6057	0.024931	0.154432	0	0	0	0	1	0	1	0	0	-67.2528	37.4304	68.6402	-28.8360;
	6102	6057	0.018006	0.119806	0	0	0	0	1	0	1	0	0	-70.8270	70.3586	72.4207	-59.7548;
	6203	6057	0.031856	0.161357	0	0	0	0	1	0	1	0	0	-30.6907	43.8272	31.5116	-39.6691;
	6122	6058	0.000963	0.01117	0.3449	465	465	465	1	0	1	0	0	-506.8572	-75.8033	509.1623	64.6146;
	6135	6058	0.000838	0.009778	0.3018	0	0	0	1	0	1	0	0	287.6108	-11.1823	-286.9903	-15.2281;
	6135	6058	0.000838	0.009778	0.3018	0	0	0	1	0	1	0	0	287.6108	-11.1823	-286.9903	-15.2281;
	6173	6058	0.00024	0.00296	0.0921	0	0	0	1	0	1	0	0	40.2854	-15.7383	-40.2816	5.5415;
	6061	6059	0.000769	0.00865	0.2718	0	0	0	1	0	1	0	0	280.3316	-11.7013	-279.7947	-12.7988;
	6061	6059	0.000769	0.00865	0.2718	0	0	0	1	0	1	0	0	280.3316	-11.7013	-279.7947	-12.7988;
	6144	6059	0.001662	0.019321	0.5969	0	0	0	1	0	1	0	0	-137.9304	-102.0573	138.2945	40.3186;
	5887	6060	0.00157	0.01564	0.3832	537	537	537	1	0	1	0	0	-503.2345	131.5223	507.0697	-136.2252;
	6155	6060	0.00049	0.00518	0.1271	669	669	669	1	0	1	0	0	-763.2932	30.4631	765.8908	-17.0370;
	6155	6060	0.00049	0.00518	0.1271	669	669	669	1	0	1	0	0	-763.2932	30.4631	765.8908	-17.0370;
	6155	6060	0.00055	0.00474	0.1157	729	729	729	1	0	1	0	0	-831.2338	52.1141	834.7004	-35.0138;
	6283	6060	0.00017	0.00166	0.0347	0	0	0	1	0	1	0	0	989.1777	-211.3808	-987.6018	222.9355;
	6110	6061	0.00099	0.011177	0.3515	505	505	505	1	0	1	0	0	395.7141	-45.6199	-394.3316	21.6513;
	6110	6061	0.00099	0.011177	0.3515	505	505	505	1	0	1	0	0	395.7141	-45.6199	-394.3316	21.6513;
	5886	6062	0.00026	0.00273	0.067	0	0	0	1	0	1	0	0	160.4651	-48.4432	-160.4000	41.7000;
	5887	6063	0.00026	0.002717	0.067	0	0	0	1	0	1	0	0	198.0140	-106.1135	-197.9000	99.7000;
	5021	6064	0.00212	0.011757	0.0051	502	502	502	1	0	1	0	0	-45.5732	-16.0550	45.6194	15.7657;
	3121	6066	0.000528	0.005682	0.1011	1974	1974	1974	1	0	1	0	0	-18.1448	34.3543	18.1538	-45.6786;
	6107	6065	0.009193	0.044869	0.1296	0	0	0	1	0	1	0	0	-217.5940	26.1542	221.7543	-19.8499;
	6108	6064	0.009193	0.044869	0.1296	0	0	0	1	0	1	0	0	-48.0280	4.2241	48.2362	-17.1137;
	6280	6065	0.002892	0.022074	0.1215	0	0	0	1	0	1	0	0	6.2494	-62.4619	-6.1633	50.0218;
	6279	6064	0.005687	0.02834	0.0952	0	0	0	1	0	1	0	0	147.1627	-37.3286	-145.9557	33.1480;
	6126	6066	0.001732	0.014836	0.5408	443	443	443	1	0	1	0	0	-368.8294	23.0213	370.9624	-65.7377;
	6125	6066	0.001731	0.014547	0.5457	0	0	0	1	0	1	0	0	-259.8349	-74.1683	260.9235	22.4189;
	6086	6067	0.00106	0.012389	0.3827	0	0	0	1	0	1	0	0	-4.8312	0.9334	4.8361	-42.3283;
	6086	6067	0.00106	0.012389	0.3827	0	0	0	1	0	1	0	0	-4.8312	0.9334	4.8361	-42.3283;
	6086	6067	0.00106	0.012389	0.3827	0	0	0	1	0	1	0	0	-4.8312	0.9334	4.8361	-42.3283;
	6144	6067	0.00081	0.009439	0.2916	0	0	0	1	0	1	0	0	241.7739	11.5493	-241.3335	-38.0507;
	6143	6067	0.00081	0.009439	0.2916	0	0	0	1	0	1	0	0	275.3414	-18.7869	-274.7747	-6.1643;
	6104	6068	0.000593	0.171854	0.001	0	0	0	1	0	1	0	0	15.1750	7.7989	-15.1734	-7.4400;
	6116	6068	0.00162	0.013057	0.0391	0	0	0	1	0	1	0	0	-7.9329	-52.3442	7.9734	48.5844;
	6274	6068	0.000395	0.036148	0.001	0	0	0	1	0	1	0	0	142.1228	87.1060	-142.0242	-78.1835;
	6284	6068	0.000592	0.001679	0.001	0	0	0	1	0	1	0	0	-210.0446	-70.5367	210.3222	71.2190;
	5895	6069	0.000596	0.006247	0.2108	715	715	715	1	0	1	0	0	597.8850	-31.8394	-596.0153	27.4260;
	5901	6069	0.000769	0.010215	0.3422	541	541	541	1	0	1	0	0	-448.6663	30.7758	450.0427	-51.4374;
	6169	6069	0.000596	0.006219	0.2079	714	714	714	1	0	1	0	0	596.9013	-31.8983	-595.0376	27.6642;
	6248	6069	0.000526	0.006881	0.2313	608	608	608	1	0	1	0	0	-508.2096	12.7862	509.4102	-23.3529;
	4934	6073	0.000512	0.007112	0.2585	1790	1790	1790	1	0	1	0	0	-354.5958	-21.1051	355.1764	0.4264;
	4935	6072	0.000506	0.007112	0.2585	1790	1790	1790	1	0	1	0	0	-181.0000	-24.8212	181.1499	-1.7855;
	5889	6071	0.000705	0.003692	0.0118	0	0	0	1	0	1	0	0	-40.9277	28.7504	40.9453	-29.8557;
	5888	6071	0.00067	0.003579	0.012	0	0	0	1	0	1	0	0	-41.6660	29.5513	41.6835	-30.6759;
	6230	6070	0.000119	0.007901	0	779	779	779	1	0	1	0	0	-78.5374	-34.8585	78.5460	35.4283;
	6251	6073	0.000443	0.004077	0.1429	427	427	427	1	0	1	0	0	355.6780	-10.9023	-355.1764	-0.4264;
	6251	6072	0.000443	0.004078	0.1429	0	0	0	1	0	1	0	0	259.9948	22.2553	-259.7232	-35.6862;
	6135	6074	0.000353	0.004072	0.1257	0	0	0	1	0	1	0	0	-348.5108	29.9823	348.8988	-39.5529;
	6135	6074	0.000353	0.004072	0.1257	0	0	0	1	0	1	0	0	-348.5108	29.9823	348.8988	-39.5529;
	6285	6074	0.00054	0.006094	0.1916	0	0	0	1	0	1	0	0	430.9978	-32.3771	-430.0988	21.1029;
	6285	6074	0.00054	0.006094	0.1916	0	0	0	1	0	1	0	0	430.9978	-32.3771	-430.0988	21.1029;
	5894	6075	0.00099	0.007918	0.014	0	0	0	1	0	1	0	0	-23.1757	-5.9538	23.1811	4.5513;
	6265	6075	0.003899	0.025983	0.0509	0	0	0	1	0	1	0	0	51.8938	-19.3456	-51.7811	14.8487;
	6100	6076	7.3e-05	0.003959	0.0029	1663	1663	1663	1	0	1	0	0	-1392.1690	67.6388	1393.4039	-1.0012;
	6161	6076	7.3e-05	0.003635	0.0029	833	833	833	1	0	1	0	0	685.3150	161.0395	-685.0031	-145.8416;
	6152	6077	0.000593	0.549393	0.001	0	0	0	1	0	1	0	0	17.8879	-6.1308	-17.8858	7.9721;
	6184	6077	0.000593	0.274647	0.001	0	0	0	1	0	1	0	0	-6.3260	2.5643	6.3263	-2.5563;
	6244	6077	9.9e-05	0.000672	0.001	0	0	0	1	0	1	0	0	-11.5593	5.3083	11.5595	-5.4158;
	6190	6079	0.000751	0.002609	0.0006	0	0	0	1	0	1	0	0	-123.3066	20.7379	123.4128	-20.4354;
	6241	6079	0.00124	0.004622	0.0016	0	0	0	1	0	1	0	0	123.5882	-19.9589	-123.4128	20.4354;
	6198	6080	0.00111	0.0124	0.2946	534	534	534	1	0	1	0	0	-440.7933	19.7572	442.7288	-31.2354;
	6219	6080	0.000368	0.004359	0.0947	535	535	535	1	0	1	0	0	443.3742	-34.2497	-442.7288	31.2354;
	6087	6081	0.001039	0.007479	0	0	0	0	1	0	1	0	0	-38.2779	26.8269	38.2984	-26.6791;
	6177	6081	0.017313	0.182133	0	0	0	0	1	0	1	0	0	124.7631	-2.0973	-122.2901	28.1127;
	6200	6081	0.002424	0.019391	0	0	0	0	1	0	1	0	0	-209.8121	-10.5821	210.7967	18.4587;
	6225	6081	0.002424	0.01385	0	0	0	0	1	0	1	0	0	127.1673	21.9623	-126.8050	-19.8923;
	1072	6159	0.006104	0.044405	0.0552	461	461	461	1	0	1	0	0	215.1394	17.0301	-212.5769	-4.4286;
	6260	6082	0.001659	0.0064	0.0237	0	0	0	1	0	1	0	0	150.5857	-35.6333	-150.2304	34.3651;
	6260	6082	0.001659	0.0064	0.0237	0	0	0	1	0	1	0	0	150.5857	-35.6333	-150.2304	34.3651;
	6179	6083	0.0016	0.011773	0.0203	459	459	459	1	0	1	0	0	76.4499	-35.9140	-76.3409	34.6050;
	6199	6083	0.002173	0.015388	0.0172	0	0	0	1	0	1	0	0	-21.0185	24.4648	21.0409	-26.1050;
	6253	6084	0.001828	0.019868	0.4794	592	592	592	1	0	1	0	0	493.7332	-61.1326	-489.8449	48.1090;
	6105	6085	0.000796	0.008698	0.201	0	0	0	1	0	1	0	0	213.2688	-76.4914	-212.9179	57.5629;
	6122	6086	0.000568	0.006586	0.205	0	0	0	1	0	1	0	0	262.5408	-23.3198	-262.1798	5.2361;
	6122	6086	0.000568	0.006586	0.205	0	0	0	1	0	1	0	0	262.5408	-23.3198	-262.1798	5.2361;
	6282	6086	0.00113	0.01283	0.3286	0	0	0	1	0	1	0	0	-705.9638	81.5714	711.2448	-57.3188;
	6183	6087	0.000418	0.006302	0.1928	0	0	0	1	0	1	0	0	161.9283	23.9142	-161.8251	-43.7278;
	6197	6087	0.0016	0.023587	0.68	531	531	531	1	0	1	0	0	446.6171	-30.7618	-443.7493	-2.3959;
	6130	6088	0.001284	0.014657	0.0554	0	0	0	1	0	1	0	0	294.3690	-80.4261	-293.2619	87.0640;
	6131	6089	0.000422	0.005118	0.1184	709	709	709	1	0	1	0	0	589.6217	24.3830	-588.2860	-21.1816;
	6156	6089	0.000637	0.009162	0.2316	730	730	730	1	0	1	0	0	-613.3672	54.7083	615.5807	-48.2288;
	6156	6089	0.000852	0.009571	0.2189	698	698	698	1	0	1	0	0	-584.8974	63.7682	587.6022	-57.3521;
	6092	6091	0.005329	0.016298	0.0056	0	0	0	1	0	1	0	0	-65.4723	17.8486	65.6944	-17.7903;
	6092	6090	0.005329	0.016298	0.0056	0	0	0	1	0	1	0	0	-65.4723	17.8486	65.6944	-17.7903;
	6241	6091	0.004529	0.020129	0.0072	0	0	0	1	0	1	0	0	65.8841	-17.7450	-65.6944	17.7903;
	6241	6090	0.004529	0.020129	0.0072	0	0	0	1	0	1	0	0	65.8841	-17.7450	-65.6944	17.7903;
	6158	6092	0.003818	0.0204	0.0074	0	0	0	1	0	1	0	0	-23.4564	-6.9930	23.4769	6.2846;
	6158	6092	0.003818	0.0204	0.0074	0	0	0	1	0	1	0	0	-23.4564	-6.9930	23.4769	6.2846;
	6101	6096	0.038781	0.237535	0	0	0	0	1	0	1	0	0	85.3532	-11.2874	-82.6526	27.8286;
	6177	6096	0.025623	0.202909	0	0	0	0	1	0	1	0	0	-88.1103	18.2515	90.0135	-3.1803;
	6192	6096	0.024931	0.09903	0	0	0	0	1	0	1	0	0	46.4608	14.8896	-45.9415	-12.8268;
	6271	6096	0.022161	0.168283	0	0	0	0	1	0	1	0	0	-38.2502	14.3303	38.5806	-11.8216;
	5892	6097	0.00087	0.00968	0.2313	560	560	560	1	0	1	0	0	126.1740	-107.9850	-125.9748	84.7454;
	5898	6097	0.00121	0.01281	0.3145	571	571	571	1	0	1	0	0	-354.2286	-11.6261	355.6095	-8.4854;
	6246	6097	6e-05	0.00059	0.0144	0	0	0	1	0	1	0	0	-232.2000	199.9000	232.2509	-200.9979;
	6104	6098	0.000395	0.145778	0.001	0	0	0	1	0	1	0	0	-66.9275	-22.1397	66.9457	28.7444;
	6114	6100	0.001295	0.011302	0.3812	0	0	0	1	0	1	0	0	-184.8615	12.5530	185.2593	-52.9098;
	6114	6100	0.000104	0.003904	0.0029	654	654	654	1	0	1	0	0	-545.1982	52.8911	545.4694	-43.0477;
	6161	6100	7.3e-05	0.039586	0.0029	0	0	0	1	0	1	0	0	202.6771	21.0337	-202.6509	-7.1959;
	6189	6100	7.3e-05	0.016832	0.0029	440	440	440	1	0	1	0	0	369.6099	28.4961	-369.5230	-8.8065;
	6207	6100	7.3e-05	0.009151	0.0029	0	0	0	1	0	1	0	0	281.0353	18.2892	-280.9851	-12.3199;
	6243	6100	7.3e-05	0.069075	0.0029	0	0	0	1	0	1	0	0	38.9515	2.9883	-38.9505	-2.4064;
	6276	6100	0.000547	0.004696	1.2794	1673	1673	1673	1	0	1	0	0	-1405.7471	-63.4768	1415.3133	-0.1497;
	6102	6101	0.032549	0.126731	0	0	0	0	1	0	1	0	0	20.5109	19.5298	-20.2791	-18.6271;
	6213	6101	0.033934	0.182133	0	0	0	0	1	0	1	0	0	-2.1591	7.6207	2.1786	-7.5159;
	6110	6102	0.000407	0.004079	0.1162	465	465	465	1	0	1	0	0	-285.2655	23.4594	285.5628	-33.5643;
	6110	6102	0.000407	0.004079	0.1162	465	465	465	1	0	1	0	0	-285.2655	23.4594	285.5628	-33.5643;
	6231	6102	4.8e-05	0.001177	0.0029	0	0	0	1	0	1	0	0	-1672.6788	70.0347	1673.8738	-41.0586;
	6164	6103	0.006744	0.045697	0.0819	0	0	0	1	0	1	0	0	81.0642	-53.5486	-80.5184	48.0198;
	6273	6104	0.000395	0.202864	0.001	0	0	0	1	0	1	0	0	27.6172	19.0423	-27.6133	-17.1679;
	6284	6104	0.000593	0.087308	0.001	0	0	0	1	0	1	0	0	-33.4681	-17.1268	33.4761	18.1978;
	6211	6105	0.000298	0.003006	0.0713	423	423	423	1	0	1	0	0	283.1468	-210.4181	-282.8194	205.7148;
	6267	6105	0.00162	0.016378	0.3829	0	0	0	1	0	1	0	0	113.6300	-5.2451	-113.4422	-36.2265;
	6152	6106	0.000593	0.32164	0.001	0	0	0	1	0	1	0	0	14.8078	-8.5433	-14.8061	9.3697;
	6180	6106	0.000593	0.023506	0.001	0	0	0	1	0	1	0	0	81.5575	-28.2552	-81.5155	29.8125;
	6208	6106	0.010588	0.054894	0.1043	0	0	0	1	0	1	0	0	-95.2870	33.3341	96.3216	-39.1822;
	6129	6107	0.001754	0.012251	0.0484	0	0	0	1	0	1	0	0	-95.2441	5.4240	95.3940	-9.5542;
	6130	6108	0.001762	0.012148	0.049	0	0	0	1	0	1	0	0	-35.3059	7.4141	35.3280	-12.5241;
	6164	6109	0.004508	0.017357	0.0537	0	0	0	1	0	1	0	0	151.4438	-44.8400	-150.4401	42.7459;
	6221	6109	0.0093	0.045353	0.1033	0	0	0	1	0	1	0	0	-46.9385	32.6148	47.2401	-42.7459;
	6285	6110	0.001018	0.011454	0.3604	0	0	0	1	0	1	0	0	219.4593	-69.6777	-218.9987	34.4105;
	6285	6110	0.001018	0.011454	0.3604	0	0	0	1	0	1	0	0	219.4593	-69.6777	-218.9987	34.4105;
	6115	6111	0.003133	0.026821	0.6166	436	436	436	1	0	1	0	0	366.0608	-54.6791	-362.3780	15.8409;
	6245	6111	0.002718	0.024668	0.5747	0	0	0	1	0	1	0	0	-275.8097	-73.2298	277.7334	26.3636;
	6271	6111	0.00277	0.01662	0	0	0	0	1	0	1	0	0	-80.1328	-46.2246	80.3446	47.4955;
	141	6113	0.001088	0.01173	0.2548	1624	1624	1624	1	0	1	0	0	104.4592	-17.0441	-104.3555	-10.9864;
	6116	6112	0.004583	0.024	0.0701	0	0	0	1	0	1	0	0	46.4162	-47.0057	-46.2381	40.6010;
	6116	6112	0.004583	0.025185	0.0701	0	0	0	1	0	1	0	0	44.6616	-44.6459	-44.4993	38.2003;
	6117	6113	0.000796	0.007999	0.1863	0	0	0	1	0	1	0	0	105.5848	-87.4898	-105.4648	67.4970;
	6142	6114	0.000873	0.007825	0.2541	635	635	635	1	0	1	0	0	-528.8894	47.3320	531.0420	-57.2725;
	6189	6114	7.3e-05	0.058542	0.0029	0	0	0	1	0	1	0	0	142.8543	8.4371	-142.8414	1.6071;
	6207	6114	7.3e-05	0.032502	0.0029	0	0	0	1	0	1	0	0	144.9007	3.3954	-144.8874	2.1998;
	6243	6114	7.3e-05	0.024529	0.0029	0	0	0	1	0	1	0	0	196.9208	5.7682	-196.8962	2.1604;
	6267	6114	0.00153	0.014349	0.3379	814	814	814	1	0	1	0	0	-677.4300	33.7451	683.6426	-14.1388;
	6192	6115	0.000184	0.002407	0.0079	0	0	0	1	0	1	0	0	77.7971	-15.8911	-77.7870	15.1207;
	6271	6115	0.002299	0.020665	0	628	628	628	1	0	1	0	0	-528.9286	27.0830	534.6905	24.7084;
	6174	6116	0.011477	0.037472	0.1077	0	0	0	1	0	1	0	0	156.7483	3.6728	-154.1225	-6.4954;
	6174	6116	0.007763	0.037649	0.1241	0	0	0	1	0	1	0	0	158.1941	17.9092	-156.3482	-22.0875;
	6284	6116	0.000573	0.003911	0.0071	0	0	0	1	0	1	0	0	-56.0592	117.7395	56.1528	-117.8412;
	6276	6117	0.000796	0.0075	0.1952	1365	1365	1365	1	0	1	0	0	1152.7986	-105.1490	-1143.3748	171.8595;
	6263	6118	0.007921	0.048632	0.0885	0	0	0	1	0	1	0	0	39.5041	8.7204	-39.3741	-17.2239;
	6182	6120	3.7e-05	9.3e-05	0.0029	0	0	0	1	0	1	0	0	0.0000	-0.3295	0.0000	0.0000;
	6182	6120	3.7e-05	9.3e-05	0.0029	0	0	0	1	0	1	0	0	0.0000	-0.3295	0.0000	0.0000;
	6182	6119	8.3e-05	0.000152	0.0029	0	0	0	1	0	1	0	0	-0.0093	-0.2853	0.0093	-0.0442;
	6182	6119	3.7e-05	9.3e-05	0.0029	0	0	0	1	0	1	0	0	0.0093	-0.3737	-0.0093	0.0442;
	5890	6121	6.9e-05	0.000139	0.0029	0	0	0	1	0	1	0	0	0.0000	-0.3183	-0.0000	0.0000;
	6173	6122	0.0012	0.014039	0.4369	401	401	401	1	0	1	0	0	413.4146	40.8383	-411.5244	-66.7572;
	6130	6124	0.001126	0.005707	0.0166	0	0	0	1	0	1	0	0	-235.5631	73.0120	236.2018	-71.5561;
	6128	6123	0.001286	0.006688	0.0202	0	0	0	1	0	1	0	0	-280.2385	-87.1290	281.1000	89.0000;
	5901	6126	0.001066	0.012292	0.4641	0	0	0	1	0	1	0	0	317.2178	-4.0280	-316.2712	-37.6553;
	6131	6125	0.00018	0.001517	0.0578	0	0	0	1	0	1	0	0	-312.8107	-62.8986	312.9765	57.9206;
	6132	6126	0.00018	0.001517	0.0578	0	0	0	1	0	1	0	0	-328.0197	-50.2488	328.1953	45.2175;
	6131	6125	0.00018	0.001517	0.0578	0	0	0	1	0	1	0	0	-312.8107	-62.8986	312.9765	57.9206;
	5891	6127	1.6e-05	0.000136	0.0007	0	0	0	1	0	1	0	0	71.1007	-3.1695	-71.1000	3.1000;
	4161	6132	0.000938	0.010451	0.2253	1487	1487	1487	1	0	1	0	0	83.4679	-45.4511	-83.4005	20.9103;
	6138	6128	0.005965	0.04239	0.1009	0	0	0	1	0	1	0	0	-274.8141	-70.9618	278.8385	87.1290;
	6171	6129	0.003315	0.023518	0.0665	0	0	0	1	0	1	0	0	-173.0453	21.6295	173.9948	-21.9980;
	6134	6131	0.000202	0.003026	0.0921	603	603	603	1	0	1	0	0	499.0032	-51.7627	-498.5421	48.5307;
	6245	6131	0.000558	0.004985	0.1219	0	0	0	1	0	1	0	0	74.3827	-35.8586	-74.3503	22.7345;
	6248	6132	0.001205	0.014626	0.5164	445	445	445	1	0	1	0	0	373.4096	-19.5862	-371.9275	-20.7709;
	6156	6133	0.002119	0.023913	0.0052	729	729	729	1	0	1	0	0	621.2645	-7.1258	-613.7994	90.8009;
	6165	6133	0.001177	0.012465	0.3177	769	769	769	1	0	1	0	0	-648.5980	56.3570	653.1994	-42.3009;
	6163	6136	0.010317	0.052128	0.099	0	0	0	1	0	1	0	0	11.6482	51.6579	-11.3263	-60.4813;
	6204	6136	0.001126	0.010031	0.0313	0	0	0	1	0	1	0	0	-121.9212	-33.9325	122.0976	32.3102;
	6252	6136	0.0096	0.078696	0.1357	0	0	0	1	0	1	0	0	11.4998	43.5198	-11.2623	-56.0326;
	6187	6137	0.000341	0.005024	0.3259	0	0	0	1	0	1	0	0	-164.4850	56.4398	164.5884	-89.7777;
	6187	6137	0.000341	0.005024	0.3259	0	0	0	1	0	1	0	0	-164.4850	56.4398	164.5884	-89.7777;
	6205	6137	0.000268	0.003944	0.1279	0	0	0	1	0	1	0	0	209.0177	-91.8593	-208.8891	80.1474;
	6164	6138	0.005432	0.036524	0.0651	0	0	0	1	0	1	0	0	-233.0014	-59.5063	235.8141	70.9618;
	6149	6140	0.00032	0.00305	0.0723	0	0	0	1	0	1	0	0	-41.8330	-59.1219	41.8471	51.3564;
	6155	6139	0.00045	0.00479	0.1066	0	0	0	1	0	1	0	0	170.6190	-9.2715	-170.5000	-1.2000;
	6155	6140	0.00045	0.00479	0.1066	0	0	0	1	0	1	0	0	233.2817	49.0485	-233.0471	-58.2564;
	5892	6141	0.00022	0.00232	0.0544	402	402	402	1	0	1	0	0	329.8269	59.2621	-329.6000	-62.8000;
	6203	6143	0.001644	0.01558	0.4807	1110	1110	1110	1	0	1	0	0	870.7319	22.4877	-859.4762	31.4323;
	6218	6144	0.000693	0.00682	0.2072	924	924	924	1	0	1	0	0	697.9096	-0.7720	-694.8351	8.3693;
	6239	6143	0.000225	0.002472	0.071	928	928	928	1	0	1	0	0	-457.8111	38.4696	458.2500	-41.3422;
	6238	6144	0.000222	0.00247	0.0817	1039	1039	1039	1	0	1	0	0	-496.5878	-6.5212	497.0916	3.2387;
	6181	6145	0.00196	0.020187	0.4812	0	0	0	1	0	1	0	0	133.6473	-16.6941	-133.3430	-35.7006;
	6207	6145	0.000533	0.005305	0.1304	0	0	0	1	0	1	0	0	45.6166	9.2681	-45.6056	-24.1623;
	6217	6145	0.001517	0.015623	0.3738	464	464	464	1	0	1	0	0	-331.1782	175.8381	333.0642	-200.2917;
	6243	6145	0.00196	0.019813	0.4881	0	0	0	1	0	1	0	0	18.3218	-22.7525	-18.3156	-33.3566;
	6188	6146	0.000832	0.012165	0.3939	0	0	0	1	0	1	0	0	80.7532	-39.7714	-80.7004	-2.0721;
	6278	6146	0.000819	0.013667	0.3493	0	0	0	1	0	1	0	0	-105.2878	-26.5146	105.3723	-9.8523;
	6153	6147	0.000533	0.004564	0.1069	0	0	0	1	0	1	0	0	-129.9220	-10.2797	130.0000	-1.4000;
	6151	6149	0.0007	0.007379	0.1808	504	504	504	1	0	1	0	0	17.0201	-108.2910	-16.9550	89.3851;
	6155	6149	0.00076	0.008	0.1779	0	0	0	1	0	1	0	0	155.2987	44.4261	-155.1120	-61.9632;
	6285	6150	0.001101	0.017299	0.7474	576	576	576	1	0	1	0	0	-650.4570	102.0549	654.8250	-116.1514;
	6285	6150	0.001101	0.017299	0.7474	576	576	576	1	0	1	0	0	-650.4570	102.0549	654.8250	-116.1514;
	6255	6151	0.001233	0.013054	0.3191	1036	1036	1036	1	0	1	0	0	496.4175	-11.4800	-493.6201	6.5910;
	6165	6154	0.000542	0.007881	0.2605	0	0	0	1	0	1	0	0	232.6099	-1.6550	-232.3401	-22.7596;
	6249	6154	0.000357	0.005187	0.1718	0	0	0	1	0	1	0	0	-27.3376	-7.2770	27.3401	-11.3404;
	5897	6155	0.00074	0.007769	0.1906	531	531	531	1	0	1	0	0	-459.2558	146.3441	460.8151	-151.1277;
	5900	6155	0.00041	0.00348	0.0846	474	474	474	1	0	1	0	0	-499.3258	104.5288	500.2952	-105.6340;
	5899	6155	0.00033	0.00352	0.0864	456	456	456	1	0	1	0	0	-483.8801	98.1398	484.6107	-99.8817;
	5893	6157	2e-05	9.8e-05	0	0	0	0	1	0	1	0	0	-75.2405	71.7150	75.2425	-71.7056;
	6251	6157	0.000414	0.003537	0.2573	0	0	0	1	0	1	0	0	-190.7652	-51.7142	190.9052	24.1096;
	6281	6157	0.002424	0.021053	0.7624	434	434	434	1	0	1	0	0	-375.1713	13.1465	378.2823	-71.6128;
	6160	6158	0.00332	0.010222	0.0143	0	0	0	1	0	1	0	0	43.1331	-17.0122	-43.0692	15.6316;
	6190	6160	0.003351	0.012302	0.0042	0	0	0	1	0	1	0	0	123.3066	-20.7379	-122.8331	22.0122;
	6189	6161	0.000155	0.001518	0.3148	1424	1424	1424	1	0	1	0	0	-1187.1766	-40.8659	1189.0682	22.9503;
	5894	6162	0.000198	0.001975	0	0	0	0	1	0	1	0	0	-2.9623	-8.3985	2.9624	8.4001;
	6223	6162	0.004429	0.025092	0.0871	0	0	0	1	0	1	0	0	-59.5657	-26.8347	59.7423	18.9155;
	6265	6162	0.001414	0.020346	0.0707	0	0	0	1	0	1	0	0	76.9890	-17.9572	-76.9047	11.8845;
	6186	6164	0.001033	0.013049	0.0551	0	0	0	1	0	1	0	0	132.7685	-24.0987	-132.5997	20.1300;
	6174	6166	0.002923	0.016731	0.0304	459	459	459	1	0	1	0	0	-119.0942	17.5569	119.4889	-18.5762;
	6175	6168	0.000942	0.008047	0.2917	0	0	0	1	0	1	0	0	-105.9418	45.9661	106.0692	-77.3359;
	6251	6168	0.00194	0.016614	0.6003	0	0	0	1	0	1	0	0	-77.8215	1.5977	77.9481	-67.3259;
	5895	6169	3.5e-05	0.000139	0.0058	0	0	0	1	0	1	0	0	155.0647	-34.4609	-155.0570	33.8300;
	6192	6169	0.000807	0.008383	0.281	911	911	911	1	0	1	0	0	760.0350	-55.9564	-755.9443	66.3682;
	6178	6170	0.000408	0.003572	0.1288	1288	1288	1288	1	0	1	0	0	1025.2004	-55.7325	-1021.3224	75.4332;
	6213	6170	0.000846	0.007839	0.2833	0	0	0	1	0	1	0	0	-25.6517	-101.9560	25.7149	71.4468;
	6213	6170	0.000846	0.007839	0.2823	0	0	0	1	0	1	0	0	-25.6517	-101.9015	25.7149	71.5021;
	6218	6170	0.000455	0.00419	0.1532	980	980	980	1	0	1	0	0	-742.2096	5.6720	744.4929	-1.5185;
	6216	6172	0.004523	0.022716	0.0699	0	0	0	1	0	1	0	0	12.1906	24.0622	-12.1535	-31.7860;
	6226	6172	0.001146	0.005669	0.0172	0	0	0	1	0	1	0	0	-229.1052	-31.0007	229.6535	31.7860;
	6226	6174	0.004405	0.022756	0.0697	0	0	0	1	0	1	0	0	217.0052	43.0007	-215.0596	-40.5952;
	6251	6175	0.001004	0.008546	0.309	0	0	0	1	0	1	0	0	-51.7170	-7.9363	51.7418	-26.3661;
	6191	6177	0.000554	0.007756	0	639	639	639	1	0	1	0	0	-524.8263	110.1041	526.2749	-89.8235;
	6200	6177	0.018006	0.189058	0	0	0	0	1	0	1	0	0	-137.4293	29.4876	140.7034	4.8900;
	6271	6177	0.00277	0.01662	0	846	846	846	1	0	1	0	0	716.3323	7.4281	-703.6311	68.7793;
	6203	6178	0.00025	0.002292	0.0829	1293	1293	1293	1	0	1	0	0	1029.5902	-48.0215	-1027.2004	60.7325;
	6214	6179	0.001561	0.011595	0.0172	459	459	459	1	0	1	0	0	98.5081	-28.6191	-98.3499	28.0140;
	6192	6182	0.00094	0.012774	0.412	0	0	0	1	0	1	0	0	-85.5813	8.6545	85.6500	-54.6656;
	6192	6182	0.00094	0.012762	0.411	0	0	0	1	0	1	0	0	-85.6591	8.7477	85.7280	-54.6439;
	6225	6183	0.00042	0.006343	0.1933	0	0	0	1	0	1	0	0	162.0281	3.9124	-161.9283	-23.9142;
	6215	6185	0.000956	0.008996	0.2224	0	0	0	1	0	1	0	0	-281.4977	8.4560	282.1619	-27.7367;
	6264	6185	0.001537	0.016662	0.3851	0	0	0	1	0	1	0	0	-321.0084	31.5019	322.4187	-60.5693;
	6188	6187	0.000341	0.005024	0.3259	0	0	0	1	0	1	0	0	-353.7424	84.0957	354.1700	-112.8796;
	6257	6188	0.000861	0.009919	0.2325	571	571	571	1	0	1	0	0	-304.8919	56.2444	305.6652	-72.5394;
	6207	6189	7.3e-05	0.011484	0.0029	0	0	0	1	0	1	0	0	-318.0668	-8.8024	318.1309	18.5632;
	6243	6189	7.3e-05	0.008668	0.0029	493	493	493	1	0	1	0	0	-407.6952	-7.9849	407.8005	20.1589;
	6253	6189	0.003303	0.035104	0.7903	0	0	0	1	0	1	0	0	51.2974	-55.5231	-51.2191	-34.7894;
	5896	6191	0.000945	0.010861	0.226	640	640	640	1	0	1	0	0	-522.3775	113.2318	524.8263	-110.1041;
	5895	6192	0.00081	0.008386	0.2801	908	908	908	1	0	1	0	0	-752.9497	66.3003	757.0233	-56.1049;
	6213	6192	0.019391	0.119806	0	0	0	0	1	0	1	0	0	133.3677	-32.7198	-130.0146	53.4362;
	6271	6192	0.00277	0.16205	0	0	0	0	1	0	1	0	0	-69.0207	-2.6168	69.1387	9.5243;
	6270	6193	0.000118	0.001725	0.057	0	0	0	1	0	1	0	0	-152.3261	7.5681	152.3519	-13.2736;
	2249	6194	0.006791	0.019711	0.0099	0	0	0	1	0	1	0	0	0.0000	-0.7340	0.0000	-0.0000;
	1201	6196	0.011176	0.069403	0.1286	0	0	0	1	0	1	0	0	-2.2189	-41.1867	2.3356	27.2856;
	6221	6196	0.00127	0.019504	0.0592	0	0	0	1	0	1	0	0	19.4080	-69.7632	-19.3545	63.7848;
	6252	6196	0.007526	0.044761	0.0829	0	0	0	1	0	1	0	0	-38.5422	-59.1051	38.8455	51.5107;
	5896	6197	0.00062	0.00665	0.1707	533	533	533	1	0	1	0	0	447.7371	-37.7583	-446.6171	30.7618;
	6225	6198	0.000796	0.011669	0.3166	0	0	0	1	0	1	0	0	-289.1954	-25.8747	289.7933	-0.7572;
	6263	6199	0.004978	0.036425	0.0648	459	459	459	1	0	1	0	0	16.1015	9.4746	-16.0815	-16.1648;
	5897	6201	0	0.0005	0.0012	0	0	0	1	0	1	0	0	211.0000	-57.5203	-211.0000	57.6000;
	36	6236	0.001724	0.039197	0.5453	1559	1559	1559	1	0	1	0	0	261.8189	46.4081	-260.6729	-79.8343;
	35	6235	0.001724	0.039197	0.5453	1559	1559	1559	1	0	1	0	0	835.8794	-175.6647	-824.7202	363.7010;
	6256	6202	0.000527	0.008085	0.0244	0	0	0	1	0	1	0	0	51.9088	-10.6012	-51.8957	8.0714;
	6262	6202	0.001679	0.025659	0.0779	0	0	0	1	0	1	0	0	16.3476	18.9936	-16.3355	-27.5795;
	5890	6203	0.000438	0.003941	0.1411	1197	1197	1197	1	0	1	0	0	-976.4058	-52.3543	980.2187	71.0807;
	6236	6205	2.1e-05	0.000139	0	0	0	0	1	0	1	0	0	260.6729	79.8343	-260.6582	-79.7370;
	6247	6205	0.000275	0.004076	0.1317	0	0	0	1	0	1	0	0	-224.1176	50.2157	224.2558	-62.1606;
	6249	6205	0.000958	0.014044	0.4598	0	0	0	1	0	1	0	0	-307.4212	91.5532	308.3748	-126.9248;
	6253	6206	0.002881	0.02894	0.7249	575	575	575	1	0	1	0	0	475.0310	-81.5995	-469.3447	54.8107;
	6243	6207	7.3e-05	0.000789	0.0029	0	0	0	1	0	1	0	0	153.5011	21.9809	-153.4859	-22.1503;
	6209	6208	0.015585	0.053156	0.1438	0	0	0	1	0	1	0	0	-26.1095	-3.0882	26.2109	-12.1409;
	6244	6208	0.007388	0.039506	0.0658	0	0	0	1	0	1	0	0	11.5593	-5.3083	-11.5500	-1.7808;
	5894	6212	0.004648	0.037179	0.0658	0	0	0	1	0	1	0	0	26.1380	14.3524	-26.0930	-20.7333;
	6277	6212	0.000277	0.003773	0.0175	0	0	0	1	0	1	0	0	87.5283	-13.1220	-87.5070	11.6333;
	5890	6213	0.000241	0.002382	0.078	1191	1191	1191	1	0	1	0	0	976.4058	52.6726	-974.3052	-40.4433;
	6224	6217	0.001427	0.014647	0.3362	0	0	0	1	0	1	0	0	-267.6724	-33.8660	268.5374	2.6789;
	5896	6219	0.000855	0.010109	0.2201	0	0	0	1	0	1	0	0	74.6403	-75.4735	-74.5669	51.6920;
	6220	6219	0.001187	0.012493	0.2917	804	804	804	1	0	1	0	0	-678.5263	-28.8856	683.4971	48.7428;
	1200	6221	0.008751	0.05361	0.0972	0	0	0	1	0	1	0	0	0.7632	-27.5433	-0.7246	16.8544;
	6262	6221	0.000689	0.010295	0.0336	0	0	0	1	0	1	0	0	-16.3476	-18.9936	16.3510	15.2342;
	6214	6222	0.006341	0.033679	0.0557	408	408	408	1	0	1	0	0	99.7563	-31.9574	-99.0937	29.6982;
	6263	6222	0.005472	0.030775	0.0557	0	0	0	1	0	1	0	0	54.5843	18.7454	-54.4063	-23.5982;
	6265	6223	0.007955	0.045827	0.0843	0	0	0	1	0	1	0	0	65.3658	-0.6415	-65.0343	-6.0653;
	6057	6233	0.000474	0.005325	0.1567	1316	1316	1316	1	0	1	0	0	716.3987	25.7785	-713.9509	-13.8169;
	6057	6232	0.000474	0.005325	0.1567	1317	1317	1317	1	0	1	0	0	716.3987	25.7785	-713.9509	-13.8169;
	6282	6240	4.2e-05	0.004848	0.0289	567	567	567	1	0	1	0	0	1200.5392	-45.2498	-1199.9818	106.4302;
	5898	6242	0.00016	0.0017	0.04	0	0	0	1	0	1	0	0	298.2257	69.8057	-298.0887	-72.7433;
	6176	6249	0.00034	0.004993	0.1619	401	401	401	1	0	1	0	0	-370.0995	-66.2072	370.5423	55.2004;
	5889	6250	0.001884	0.010078	0.0338	0	0	0	1	0	1	0	0	-29.3868	-28.3183	29.4160	25.0304;
	5888	6250	0.001881	0.01006	0.0338	0	0	0	1	0	1	0	0	-29.1930	-28.3592	29.2220	25.0701;
	5893	6251	0.000415	0.003543	0.2573	0	0	0	1	0	1	0	0	188.3235	25.8387	-188.1862	-53.4694;
	5892	6254	0.000859	0.009605	0.2181	930	930	930	1	0	1	0	0	-456.0009	48.7229	457.6651	-53.9171;
	6260	6256	0.002272	0.033284	0.1153	0	0	0	1	0	1	0	0	112.9727	-19.6048	-112.7088	10.6012;
	4973	6257	0.000665	0.008026	0.1256	1316	1316	1316	1	0	1	0	0	-256.4764	42.5702	256.8919	-51.2444;
	5900	6259	0.00046	0.00479	0.1207	0	0	0	1	0	1	0	0	169.0221	-34.0717	-168.9000	22.0000;
	5899	6258	0.00047	0.00493	0.1207	0	0	0	1	0	1	0	0	144.2942	-43.1686	-144.2000	30.8000;
	1968	6260	0.002785	0.018588	0.0354	428	428	428	1	0	1	0	0	68.3918	-1.0511	-68.2753	-2.1206;
	1968	6260	0.002785	0.018607	0.0354	428	428	428	1	0	1	0	0	68.3234	-1.0418	-68.2071	-2.1307;
	801	6261	0.000125	0.001711	0.0462	1382	1382	1382	1	0	1	0	0	289.6022	-88.0069	-289.4993	84.2962;
	326	6264	0.002087	0.022763	0.6108	1624	1624	1624	1	0	1	0	0	-156.7878	-9.8760	157.2424	-55.8044;
	5901	6268	0.000312	0.002645	0.1129	0	0	0	1	0	1	0	0	131.4485	-26.7478	-131.4000	14.3000;
	6284	6272	0.000395	0.198321	0.001	0	0	0	1	0	1	0	0	-41.1443	-23.1541	41.1527	27.2624;
	6266	6278	0.000855	0.014271	0.3697	0	0	0	1	0	1	0	0	-37.0299	-26.4007	37.0411	-13.2755;
	5891	6279	0.002815	0.02159	0.1187	0	0	0	1	0	1	0	0	332.3322	-5.7975	-329.4627	15.0286;
	26	27	0.00318	0.114765	0	0	0	0	0.958774	0	1	0	0	-65.0973	5.8271	65.2162	-1.5360;
	26	27	0.003062	0.115753	0	0	0	0	0.958773	0	1	0	0	-64.5511	5.6976	64.6637	-1.4428;
	26	27	0.00318	0.117926	0	0	0	0	0.956938	0	1	0	0	-63.4292	7.4957	63.5423	-3.3008;
	31	33	0.001975	0.126617	0	435	435	435	1.001002	0	1	0	0	-51.2221	-7.7610	51.2723	10.9804;
	31	34	0.003635	0.123062	0	446	446	446	1.001002	0	1	0	0	-48.9835	-2.7561	49.0664	5.5623;
	32	33	0.003556	0.120296	0	0	0	0	0.983284	0	1	0	0	25.4044	2.1568	-25.3831	-1.4377;
	33	5930	0.00018	-0.006163	0	1186	1186	1186	0.999001	0	1	0	0	-262.1956	-44.8892	262.3132	40.8642;
	34	5954	0.00018	-0.006163	0	1188	1188	1188	0.999001	0	1	0	0	-278.5301	-67.4690	278.6681	62.7451;
	35	5930	0.000291	0.030817	0	1186	1186	1186	1	0	1	0	0	262.5032	60.9904	-262.3132	-40.8642;
	35	5954	0.000291	0.030817	0	1188	1188	1188	1	0	1	0	0	278.8911	86.3662	-278.6681	-62.7451;
	50	51	0.00316	0.125432	0	435	435	435	1.026695	0	1	0	0	-64.9831	-6.8893	65.1097	11.9117;
	50	51	0.003951	0.125235	0	435	435	435	1.026695	0	1	0	0	-65.1161	-6.4855	65.2748	11.5140;
	50	51	0.00316	0.125432	0	435	435	435	1.026695	0	1	0	0	-64.9831	-6.8893	65.1097	11.9117;
	103	104	0.003951	0.110025	0	435	435	435	0.96432	0	1	0	0	-43.4142	5.7106	43.4836	-3.7799;
	103	104	0.00397	0.111605	0	435	435	435	0.973708	0	1	0	0	-42.7215	-3.7752	42.7896	5.6907;
	109	110	0.003556	0.119309	0	435	435	435	1.040584	0	1	0	0	-55.3755	-21.5908	55.5020	25.8354;
	109	110	0.00316	0.125037	0	435	435	435	1.040584	0	1	0	0	-52.7514	-20.8435	52.8538	24.8946;
	112	113	0.003279	0.11358	0	446	446	446	0.974664	0	1	0	0	-41.1932	-8.3617	41.2450	10.1541;
	112	113	0.00324	0.117531	0	446	446	446	0.968054	0	1	0	0	-39.8907	-1.6444	39.9362	3.2951;
	112	113	0.003753	0.112395	0	435	435	435	0.96432	0	1	0	0	-41.7461	2.4385	41.8034	-0.7200;
	128	130	0.003338	0.116543	0	446	446	446	0.987165	0	1	0	0	-42.9098	-9.7558	42.9701	11.8581;
	129	130	0.003595	0.128593	0	436	436	436	0.999001	0	1	0	0	-20.9112	-21.6509	20.9424	22.7681;
	137	138	0.002178	0.149156	0	0	0	0	1.011122	0	1	0	0	-42.2225	-1.9448	42.2612	4.5925;
	139	140	0.001719	0.122074	0	724	724	724	0.978474	0	1	0	0	-43.3290	1.6736	43.3577	0.3641;
	140	141	0.000332	0.025	0	1187	1187	1187	1.001	0	1	0	0	-214.5976	-33.3744	214.7369	43.8646;
	142	143	0.001857	0.114963	0	724	724	724	0.965246	0	1	0	0	-57.5836	-1.2720	57.6418	4.8738;
	142	143	0.001936	0.117926	0	724	724	724	0.96432	0	1	0	0	-56.1766	-0.3636	56.2342	3.8716;
	145	146	0.003062	0.112593	0	0	0	0	0.986197	0	1	0	0	-65.4557	14.4730	65.5732	-10.1509;
	144	5902	0.001787	0.084695	0	0	0	0	1.05042	0	1	0	0	0.0000	-72.7551	0.0918	77.1065;
	145	147	0.003158	0.160111	0	712	712	712	0.994038	0	1	0	0	-79.9772	3.0845	80.1528	5.8165;
	145	147	0.003144	0.160319	0	712	712	712	0.994038	0	1	0	0	-79.8740	3.0715	80.0483	5.8180;
	146	5902	0.000145	-0.006302	0	1186	1186	1186	1	0	1	0	0	-217.3575	74.7408	217.4242	-77.6435;
	146	5955	0.000125	-0.006787	0	1187	1187	1187	1	0	1	0	0	-215.2535	-21.2067	215.3045	18.4384;
	147	5902	0.000194	0.031302	0	1186	1186	1186	1	0	1	0	0	217.5954	12.2611	-217.5161	0.5370;
	147	5955	0.000215	0.031995	0	1187	1187	1187	1	0	1	0	0	215.3922	31.4888	-215.3045	-18.4384;
	157	153	0.000252	0.00252	0.0003	0	0	0	1	-1.3	1	0	0	10.3138	0.1932	-10.3135	-0.2213;
	154	155	0.003437	0.094815	0	446	446	446	0.98912	0	1	0	0	-71.6654	-9.2738	71.8302	13.8198;
	158	160	0.025195	0.195515	0	0	0	0	0.888893	0	1	0	0	15.7626	-5.3217	-15.6937	5.8567;
	166	169	7.9e-05	0.000836	0	0	0	0	1	0	1	0	0	-11.3000	3.9000	11.3001	-3.8989;
	167	169	0.00316	0.10884	0	0	0	0	0.966187	0	1	0	0	-67.2137	1.2924	67.3400	3.0573;
	167	169	0.00316	0.11358	0	0	0	0	0.966187	0	1	0	0	-64.4124	1.1605	64.5284	3.0079;
	167	169	0.00318	0.113185	0	0	0	0	0.974655	0	1	0	0	-64.3164	-7.4263	64.4363	11.6956;
	168	169	0.003121	0.116148	0	0	0	0	0.973708	0	1	0	0	-63.8063	-5.6908	63.9212	9.9660;
	172	173	0.003951	0.113185	0	0	0	0	0.962466	0	1	0	0	-59.5974	17.6760	59.7270	-13.9633;
	172	173	0.003951	0.113185	0	0	0	0	0.973708	0	1	0	0	-59.3234	5.6081	59.4453	-2.1165;
	181	5931	0.002548	0.083951	0	0	0	0	1	0	1	0	0	-0.0000	-31.4391	0.0256	32.2837;
	182	5956	0.002153	0.061235	0	0	0	0	1	0	1	0	0	0.0000	-33.5742	0.0231	34.2321;
	183	5931	0.000909	-0.006716	0	444	444	444	1.013171	0	1	0	0	-45.3631	-11.8179	45.3824	11.6755;
	183	5956	0.001304	-0.006123	0	444	444	444	0.98912	0	1	0	0	-40.2002	15.5894	40.2225	-15.6940;
	184	5931	0.002252	0.11358	0	444	444	444	1	0	1	0	0	45.4949	48.3385	-45.4080	-43.9592;
	184	5956	0.002449	0.127407	0	444	444	444	1	0	1	0	0	40.2897	20.8315	-40.2457	-18.5380;
	206	207	0.001758	0.091062	0	508	508	508	1.006036	0	1	0	0	-62.7226	-1.0521	62.7826	4.1632;
	206	207	0.001758	0.091062	0	508	508	508	1.006036	0	1	0	0	-62.7226	-1.0521	62.7826	4.1632;
	207	208	0.000665	0.048338	0	606	606	606	0.996016	0	1	0	0	-133.4826	0.3697	133.5840	7.0039;
	207	208	0.000783	0.039612	0	606	606	606	0.996016	0	1	0	0	-162.8650	1.4295	163.0428	7.5665;
	213	215	0.000277	0.009481	0.001	446	446	446	0.957854	0	1	0	0	-42.7000	-6.5799	42.7047	6.6323;
	214	216	0.000277	0.009481	0.001	446	446	446	0.957854	0	1	0	0	-14.8500	-6.3964	14.8507	6.3097;
	214	216	0.000277	0.009481	0	446	446	446	0.957854	0	1	0	0	-14.8500	-6.3418	14.8507	6.3644;
	217	218	0.00324	0.117728	0	0	0	0	0.985226	0	1	0	0	-46.3269	-5.4273	46.3905	7.7373;
	217	218	0.003101	0.118321	0	0	0	0	0.985226	0	1	0	0	-46.0892	-5.4608	46.1494	7.7593;
	217	218	0.00324	0.117728	0	0	0	0	0.962466	0	1	0	0	-46.7954	17.2263	46.8648	-14.7068;
	224	225	0.004741	0.156049	0	0	0	0	0.946073	0	1	0	0	-28.3559	12.9047	28.3944	-11.6349;
	236	237	0.015309	0.465432	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	249	250	0.004543	0.160988	0	0	0	0	0.956935	0	1	0	0	-19.3294	4.6092	19.3462	-4.0130;
	259	260	0.003378	0.105679	0	459	459	459	0.956938	0	1	0	0	-13.8688	9.8200	13.8771	-9.5603;
	262	263	0.014262	0.231111	0	0	0	0	0.978474	0	1	0	0	-16.3174	-3.1555	16.3523	3.7210;
	262	263	0.012504	0.325926	0	0	0	0	0.957851	0	1	0	0	-11.4851	5.0430	11.5018	-4.6077;
	265	267	0.000346	0.025139	0	1186	1186	1186	1	0	1	0	0	-213.8887	37.9593	214.0288	-27.7785;
	265	267	0.000339	0.024931	0	1186	1186	1186	1	0	1	0	0	-215.6800	38.2403	215.8196	-27.9745;
	266	267	0.000339	0.024931	0	1186	1186	1186	1	0	1	0	0	-281.3975	-0.2755	281.6322	17.5346;
	275	276	0.003437	0.122469	0	435	435	435	0.999001	0	1	0	0	-51.1518	-8.8512	51.2389	11.9551;
	275	276	0.003733	0.122667	0	447	447	447	0.978477	0	1	0	0	-51.5936	9.6477	51.6864	-6.5986;
	278	279	0.000803	0.042452	0	600	600	600	0.996016	0	1	0	0	-247.1272	20.3884	247.5569	2.3289;
	280	281	0.003062	0.116148	0	0	0	0	0.962466	0	1	0	0	-44.9915	0.9878	45.0460	1.0816;
	280	281	0.003279	0.110222	0	0	0	0	0.956023	0	1	0	0	-47.5136	8.2000	47.5798	-5.9758;
	316	317	0.003872	0.123852	0	434	434	434	0.974664	0	1	0	0	-46.6753	1.5609	46.7494	0.8102;
	316	317	0.003872	0.123852	0	434	434	434	0.956938	0	1	0	0	-46.9978	18.9273	47.0819	-16.2371;
	324	326	0.002916	0.161475	0	1020	1020	1020	1.023541	0	1	0	0	-106.0729	-19.4658	106.3926	37.1694;
	324	326	0.001801	0.100416	0	1627	1627	1627	0.994033	0	1	0	0	-175.0525	0.0272	175.5432	27.3313;
	324	326	0.002825	0.153927	0	1016	1016	1016	1.014199	0	1	0	0	-112.1872	-14.1709	112.5215	32.3878;
	325	326	0.000734	0.045014	0	593	593	593	0.956938	0	1	0	0	-3.8857	21.0683	3.8886	-20.8928;
	325	326	0.000727	0.044668	0	593	593	593	0.956938	0	1	0	0	-3.9165	21.2314	3.9194	-21.0546;
	329	330	0.003931	0.12484	0	433	433	433	1.023541	0	1	0	0	-36.5318	-29.0940	36.6139	31.7015;
	329	330	0.004662	0.160988	0	0	0	0	0.98912	0	1	0	0	-28.5822	-0.0838	28.6162	1.2600;
	333	334	0.003516	0.12563	0	436	436	436	0.98912	0	1	0	0	-44.6856	-5.9273	44.7484	8.1706;
	333	334	0.003536	0.126617	0	436	436	436	0.98912	0	1	0	0	-44.3370	-5.8837	44.3991	8.1096;
	345	346	0.003081	0.118123	0	436	436	436	0.987167	0	1	0	0	-28.1890	-9.8132	28.2155	10.8272;
	363	364	0.016	0.324444	0	0	0	0	0.984252	0	1	0	0	-11.6070	-6.5858	11.6316	7.0845;
	363	364	0.013333	0.328889	0	0	0	0	0.971817	0	1	0	0	-11.3584	-2.1265	11.3733	2.4960;
	363	364	0.016889	0.398222	0	0	0	0	0.984252	0	1	0	0	-9.4224	-5.4324	9.4396	5.8390;
	363	365	0.003852	0.123457	0	435	435	435	0.978474	0	1	0	0	-79.1349	16.8733	79.3500	-9.9780;
	381	382	0.003951	0.123457	0	435	435	435	0.989123	0	1	0	0	-62.9458	1.2893	63.0858	3.0856;
	381	382	0.003753	0.12563	0	435	435	435	0.989123	0	1	0	0	-61.8636	1.1355	61.9921	3.1643;
	382	383	0.000803	0.03892	0	600	600	600	0.994036	0	1	0	0	-228.4018	-6.0488	228.7698	23.8822;
	382	383	0.000845	0.03982	0	598	598	598	0.994036	0	1	0	0	-223.2402	-5.7807	223.6101	23.2106;
	382	5957	0.000374	-0.009003	0	600	600	600	0.994036	0	1	0	0	-222.8540	-5.7789	223.0172	1.8517;
	383	5957	0.000471	0.048892	0	600	600	600	1	0	1	0	0	223.2226	23.1787	-223.0172	-1.8517;
	424	425	0.003062	0.117136	0	721	721	721	0.956938	0	1	0	0	-47.9785	12.0677	48.0406	-9.6920;
	424	425	0.003615	0.114568	0	721	721	721	0.956938	0	1	0	0	-48.9788	12.6013	49.0555	-10.1731;
	426	427	0.003911	0.111012	0	435	435	435	0.953289	0	1	0	0	-50.3003	24.9275	50.4105	-21.7977;
	426	427	0.003911	0.111012	0	435	435	435	0.987167	0	1	0	0	-49.7482	-9.2570	49.8443	11.9839;
	426	427	0.003911	0.111012	0	435	435	435	0.986189	0	1	0	0	-49.7648	-8.3352	49.8601	11.0412;
	447	448	0.00318	0.117728	0	0	0	0	1.047121	0	1	0	0	-54.6151	-11.5244	54.7058	14.8834;
	445	448	0.003062	0.115753	0	0	0	0	1.047121	0	1	0	0	-41.4540	-20.0042	41.5143	22.2853;
	446	448	0.002983	0.118716	0	0	0	0	1.047121	0	1	0	0	-49.0160	-16.1318	49.0895	19.0538;
	450	451	0.004365	0.168296	0	0	0	0	0.968054	0	1	0	0	-32.1829	-11.6668	32.2307	13.5073;
	450	451	0.004464	0.169284	0	0	0	0	0.94697	0	1	0	0	-32.3325	2.5550	32.3745	-0.9649;
	451	452	0.000893	0.043767	0	606	606	606	1.005027	0	1	0	0	-146.4019	-0.5774	146.5750	9.0621;
	451	452	0.000693	0.048615	0	606	606	606	1.005027	0	1	0	0	-131.8107	-1.3301	131.9196	8.9703;
	454	455	0.001936	0.116148	0	724	724	724	0.97466	0	1	0	0	-73.0987	7.3200	73.1963	-1.4652;
	454	455	0.001936	0.117728	0	724	724	724	0.97466	0	1	0	0	-72.1195	7.2057	72.2145	-1.4294;
	460	461	0.003654	0.114568	0	436	436	436	0.900901	0	1	0	0	-31.3001	20.8522	31.3444	-19.4628;
	459	5903	0.003421	0.085526	0	0	0	0	1	0	1	0	0	-0.0000	-65.1666	0.1427	68.7336;
	461	5903	0.000249	-0.004501	0	1186	1186	1186	1	0	1	0	0	-152.8706	105.3204	152.9470	-106.7023;
	461	5932	0.000152	-0.00644	0	1186	1186	1186	1	0	1	0	0	-151.7043	24.2795	151.7363	-25.6338;
	462	5903	6.9e-05	0.029294	0	1186	1186	1186	1	0	1	0	0	153.1049	-31.5351	-153.0897	37.9688;
	462	5932	0.00018	0.03151	0	1186	1186	1186	1	0	1	0	0	151.7741	-19.0076	-151.7363	25.6338;
	467	468	0.011111	0.384074	0	0	0	0	1.103753	0	1	0	0	2.0000	-4.1882	-1.9979	4.2618;
	481	482	0.013354	0.299824	0	0	0	0	1.009082	0	1	0	0	-1.2783	-10.5331	1.2946	10.8992;
	483	484	0.003951	0.124444	0	446	446	446	1.001002	0	1	0	0	-50.2346	-3.6626	50.3302	6.6744;
	483	484	0.003753	0.124642	0	446	446	446	1.001002	0	1	0	0	-50.1513	-3.7391	50.2419	6.7464;
	483	484	0.002568	0.164346	0	0	0	0	0.991081	0	1	0	0	-38.2826	3.0259	38.3180	-0.7593;
	507	508	0.00397	0.120296	0	0	0	0	0.985226	0	1	0	0	-49.1712	8.5430	49.2564	-5.9593;
	507	508	0.0032	0.117333	0	0	0	0	0.985226	0	1	0	0	-50.4709	8.4715	50.5432	-5.8217;
	522	524	0.003951	0.118519	0	435	435	435	0.989123	0	1	0	0	-67.6361	-4.0316	67.8009	8.9770;
	523	524	0.003358	0.118519	0	446	446	446	0.989123	0	1	0	0	-63.6655	-4.2240	63.7896	8.6045;
	524	525	0.000319	0.024862	0	1186	1186	1186	0.999001	0	1	0	0	-301.9428	13.6670	302.2022	6.5542;
	524	525	0.000319	0.024792	0	1186	1186	1186	0.999001	0	1	0	0	-302.7947	13.7166	303.0556	6.5617;
	527	528	0.001679	0.122272	0	724	724	724	0.964324	0	1	0	0	-64.3051	8.2018	64.3681	-3.6137;
	527	528	0.00316	0.117333	0	435	435	435	0.975606	0	1	0	0	-66.3957	-1.5835	66.5231	6.3134;
	527	528	0.001679	0.122272	0	724	724	724	0.975606	0	1	0	0	-63.7052	-2.3607	63.7676	6.9020;
	535	536	0.003042	0.116148	0	0	0	0	0.985226	0	1	0	0	-59.9114	10.4473	60.0090	-6.7197;
	535	536	0.00316	0.11437	0	0	0	0	0.992064	0	1	0	0	-60.5963	3.7309	60.6988	-0.0220;
	535	536	0.003101	0.118321	0	0	0	0	0.985226	0	1	0	0	-58.8109	10.2564	58.9068	-6.5973;
	544	545	0.003516	0.122469	0	0	0	0	0.950573	0	1	0	0	-34.2315	25.5441	34.2842	-23.7063;
	551	552	0.012963	0.267901	0	0	0	0	1.002005	0	1	0	0	3.2849	3.7737	-3.2819	-3.7122;
	564	565	0.004899	0.162173	0	0	0	0	0.956938	0	1	0	0	-47.4579	3.7807	47.5592	-0.4273;
	582	580	2e-05	0.004741	0.004	935	935	935	1	4.66	1	0	0	106.6013	-19.2220	-106.5992	19.2809;
	582	583	0.000319	0.024307	0	1186	1186	1186	1.005027	0	1	0	0	-290.8667	17.4475	291.1139	1.3838;
	582	583	0.000319	0.024307	0	1188	1188	1188	1.005027	0	1	0	0	-290.8667	17.4475	291.1139	1.3838;
	595	596	0.000886	0.043837	0	632	632	632	1.002005	0	1	0	0	3.6000	5.8261	-3.5996	-5.8085;
	603	604	0.003081	0.125432	0	446	446	446	0.974664	0	1	0	0	-25.6901	3.0728	25.7079	-2.3462;
	603	604	0.003121	0.125037	0	446	446	446	0.974664	0	1	0	0	-25.7697	3.0928	25.7879	-2.3638;
	608	609	0.004346	0.164938	0	0	0	0	0.956938	0	1	0	0	-38.0247	13.0436	38.0877	-10.6509;
	608	609	0.004543	0.162568	0	0	0	0	0.968054	0	1	0	0	-38.3307	5.3699	38.3932	-3.1326;
	611	612	0.001975	0.079012	0	0	0	0	1	0	1	0	0	32.3900	-3.6907	-32.3699	4.4946;
	617	5933	0.003449	0.142867	0	0	0	0	1	0	1	0	0	-0.0000	-61.5388	0.1358	67.1655;
	618	5933	0.000519	-0.007825	0	606	606	606	1.002005	0	1	0	0	-206.2245	42.9214	206.4272	-45.9769;
	619	5933	0.000277	0.047507	0	606	606	606	1	0	1	0	0	206.6673	39.0718	-206.5630	-21.1887;
	629	630	0.003733	0.175822	0	0	0	0	0.998004	0	1	0	0	-26.2000	-5.4000	26.2270	6.6703;
	654	655	0.00162	0.122272	0	721	721	721	0.98912	0	1	0	0	-55.7653	-3.8307	55.8103	7.2275;
	654	655	0.001798	0.119506	0	718	718	718	0.98912	0	1	0	0	-57.0615	-3.8168	57.1138	7.2920;
	669	670	0.004346	0.169877	0	0	0	0	0.968054	0	1	0	0	-35.2033	11.3960	35.2536	-9.4310;
	678	679	0.001393	0.097699	0	530	530	530	1.009082	0	1	0	0	-72.1286	-14.4926	72.1997	19.4770;
	696	697	0.00316	0.112	0	0	0	0	0.992064	0	1	0	0	-55.6464	6.9373	55.7327	-3.8799;
	696	697	0.003931	0.115951	0	0	0	0	0.990103	0	1	0	0	-53.7415	8.9882	53.8424	-6.0117;
	698	701	0.001975	0.079012	0	0	0	0	1	0	1	0	0	47.1600	-14.1983	-47.1125	16.0997;
	699	701	0.001975	0.079012	0	0	0	0	1	0	1	0	0	49.1800	-19.1713	-49.1250	21.3728;
	700	702	0.001975	0.079012	0	0	0	0	1	0	1	0	0	45.8900	-18.9866	-45.8413	20.9353;
	703	705	0.003022	0.115951	0	0	0	0	0.984254	0	1	0	0	-35.2248	-9.4727	35.2621	10.9039;
	703	705	0.003536	0.121877	0	0	0	0	0.972767	0	1	0	0	-33.6254	1.5402	33.6617	-0.2888;
	710	713	7.9e-05	0.000836	0	0	0	0	1	0	1	0	0	-19.5000	3.1000	19.5003	-3.0971;
	709	713	7.9e-05	0.000836	0	0	0	0	1	0	1	0	0	-19.5000	-0.9000	19.5003	0.9028;
	708	713	7.9e-05	0.000836	0	0	0	0	1	0	1	0	0	-13.5000	3.1000	13.5001	-3.0986;
	712	713	0.0032	0.113185	0	0	0	0	0.94877	0	1	0	0	-69.2056	10.7712	69.3417	-5.9598;
	711	713	0.0032	0.113185	0	0	0	0	0.957856	0	1	0	0	-44.3548	11.5316	44.4127	-9.4830;
	711	713	0.003062	0.116148	0	0	0	0	0.950573	0	1	0	0	-43.3751	18.9490	43.4333	-16.7405;
	726	728	0.003062	0.116741	0	435	435	435	1	0	1	0	0	-50.3307	-3.2347	50.3999	5.8719;
	727	728	0.00318	0.115753	0	444	444	444	1.002005	0	1	0	0	-59.7426	2.2358	59.8426	1.4033;
	726	728	0.003062	0.117728	0	435	435	435	1	0	1	0	0	-49.9083	-3.2186	49.9764	5.8337;
	743	744	0.003358	0.122469	0	435	435	435	0.96432	0	1	0	0	-41.3812	0.2037	41.4348	1.7524;
	743	744	0.003358	0.122469	0	445	445	445	0.96246	0	1	0	0	-41.4147	1.8979	41.4683	0.0578;
	755	5904	0.000249	-0.004501	0	1186	1186	1186	1	0	1	0	0	-60.3846	-5.8514	60.3929	5.7021;
	755	5934	0.000152	-0.00644	0	1184	1184	1184	1	0	1	0	0	-59.7195	-5.7618	59.7244	5.5529;
	756	5904	6.9e-05	0.029294	0	1186	1186	1186	1	0	1	0	0	60.3952	6.6737	-60.3929	-5.7021;
	756	5934	0.00018	0.03151	0	1184	1184	1184	1	0	1	0	0	59.7303	6.5751	-59.7244	-5.5529;
	763	764	0.068027	0.942303	0	0	0	0	0.550361	0	1	0	0	-0.0000	-0.0000	0.0000	0.0000;
	769	770	0.003733	0.120296	0	0	0	0	0.984254	0	1	0	0	-77.1235	3.7362	77.3280	2.8537;
	769	770	0.003081	0.116938	0	0	0	0	0.972767	0	1	0	0	-80.0104	14.6258	80.1934	-7.6824;
	769	770	0.003615	0.123654	0	0	0	0	0.984254	0	1	0	0	-75.0396	3.5002	75.2270	2.9115;
	771	774	0.012346	0.453263	0	0	0	0	1.001	0	1	0	0	-0.0000	-0.0000	-0.0000	0.0000;
	772	774	0.012346	0.456286	0	0	0	0	1.001	0	1	0	0	-0.0000	-0.0000	0.0000	0.0000;
	773	774	0.012598	0.456034	0	0	0	0	1.001	0	1	0	0	-0.0000	-0.0000	-0.0000	0.0000;
	777	778	0.003635	0.119704	0	435	435	435	0.97561	0	1	0	0	-62.2175	-12.9125	62.3552	17.4484;
	788	789	0.03225	0.602419	0	0	0	0	1.001	0	1	0	0	-0.0000	-0.0000	0.0000	0.0000;
	787	790	0.03225	0.602419	0	0	0	0	1.001	0	1	0	0	0.0000	0.0000	0.0000	-0.0000;
	789	791	0.001975	0.124444	0	435	435	435	0.989123	0	1	0	0	-54.7989	-9.6270	54.8597	13.4580;
	790	791	0.00316	0.125037	0.001	435	435	435	0.989123	0	1	0	0	-62.8661	-7.7095	62.9920	12.5870;
	800	801	0.002832	0.155817	0	1017	1017	1017	0.962465	0	1	0	0	-83.5723	6.4422	83.7521	3.4472;
	804	806	0.001975	0.079012	0	0	0	0	1	0	1	0	0	38.2200	-17.5571	-38.1853	18.9465;
	803	806	0.001975	0.079012	0	0	0	0	1	0	1	0	0	39.2300	-17.5517	-39.1937	19.0024;
	802	805	0.001975	0.079012	0	0	0	0	1	0	1	0	0	36.7400	-18.9508	-36.7063	20.2984;
	828	829	0.000312	0.024979	0	1186	1186	1186	1	0	1	0	0	-310.1149	-20.6017	310.3963	43.1314;
	850	851	0.003062	0.117136	0	435	435	435	0.98912	0	1	0	0	-50.2125	-1.3163	50.2784	3.8374;
	850	851	0.003615	0.114568	0	435	435	435	0.978474	0	1	0	0	-51.5403	10.1630	51.6236	-7.5237;
	850	851	0.004563	0.161975	0	0	0	0	0.978474	0	1	0	0	-36.4832	7.0660	36.5358	-5.1988;
	851	852	0.000332	0.024931	0	1186	1186	1186	1.001	0	1	0	0	-297.8764	50.4843	298.1334	-31.1830;
	851	852	0.000332	0.024931	0	1186	1186	1186	1.001	0	1	0	0	-297.8764	50.4843	298.1334	-31.1830;
	853	854	0.003378	0.122864	0	435	435	435	0.987167	0	1	0	0	-49.0240	3.3872	49.0952	-0.7996;
	853	854	0.003338	0.122667	0	435	435	435	1	0	1	0	0	-48.7959	-8.4972	48.8692	11.1904;
	854	855	6.9e-05	0.056094	0	1186	1186	1186	1	0	1	0	0	-234.5379	18.7126	234.5713	8.4130;
	881	883	0.003121	0.12484	0	435	435	435	0.97561	0	1	0	0	-38.1745	-16.4140	38.2240	18.3937;
	882	883	0.003081	0.125412	0	435	435	435	0.96432	0	1	0	0	-45.7352	2.6863	45.7921	-0.3685;
	881	883	0.003575	0.126222	0	435	435	435	0.942507	0	1	0	0	-38.2472	14.6642	38.2986	-12.8489;
	891	892	0.006133	0.237422	0	0	0	0	0.938967	0	1	0	0	-5.1000	0.7000	5.1015	-0.6437;
	917	5905	0.003428	0.143421	0	0	0	0	1	0	1	0	0	-0.0000	-61.5710	0.1351	67.2225;
	916	5935	0.003366	0.141343	0	0	0	0	1	0	1	0	0	-0.0000	-61.6295	0.1328	67.2045;
	919	5905	0.000499	-0.008379	0	606	606	606	1.002005	0	1	0	0	-110.2749	28.8035	110.3317	-29.7576;
	918	5935	0.000325	-0.008726	0	557	557	557	1.002005	0	1	0	0	-116.9938	26.8211	117.0349	-27.9243;
	920	5905	0.000298	0.048407	0	606	606	606	1	0	1	0	0	110.5021	43.2084	-110.4668	-37.4649;
	920	5935	0.000381	0.047715	0	557	557	557	1	0	1	0	0	117.2185	45.6437	-117.1677	-39.2801;
	927	928	0.001814	0.099308	0	1629	1629	1629	0.966188	0	1	0	0	-53.6047	2.7680	53.6501	-0.2844;
	927	928	0.001814	0.099308	0	1629	1629	1629	0.973709	0	1	0	0	-53.3530	-6.1414	53.3992	8.6666;
	936	5906	0.001758	0.081091	0	0	0	0	1.00705	0	1	0	0	-0.0000	-66.5877	0.0760	70.0924;
	938	5958	0.001801	0.088435	0	0	0	0	0.985222	0	1	0	0	0.0000	-58.5244	0.0593	61.4382;
	937	5972	0.001807	0.093629	0	0	0	0	0.985222	0	1	0	0	0.0000	-57.9010	0.0589	60.9531;
	935	5982	0.001821	0.092936	0	0	0	0	0.985222	0	1	0	0	0.0000	-57.8941	0.0594	60.9232;
	940	5906	0.000166	-0.005062	0	1168	1168	1168	1.002005	0	1	0	0	-319.3882	72.8072	319.5461	-77.6225;
	941	5958	0.000166	-0.010873	0	1184	1184	1184	1.002005	0	1	0	0	-257.5489	72.6627	257.6543	-79.5640;
	941	5972	0.000152	-0.007756	0	1184	1184	1184	1.002005	0	1	0	0	-256.9241	66.8500	257.0191	-71.6951;
	940	5982	0.000118	-0.007618	0	1184	1184	1184	1.002005	0	1	0	0	-252.6334	63.9643	252.7044	-68.5507;
	942	5906	0.000201	0.026437	0	1168	1168	1168	1	0	1	0	0	319.8028	16.2416	-319.6221	7.5301;
	943	5958	0.000166	0.038296	0	1184	1184	1184	1	0	1	0	0	257.8103	4.1856	-257.7136	18.1258;
	942	5972	0.000187	0.03518	0	1184	1184	1184	1	0	1	0	0	257.1866	9.6930	-257.0780	10.7420;
	943	5982	0.00018	0.034695	0	1184	1184	1184	1	0	1	0	0	252.8648	11.8556	-252.7638	7.6274;
	945	946	0.00397	0.11121	0	435	435	435	1.012146	0	1	0	0	-46.0456	-5.4892	46.1239	7.6836;
	945	946	0.003773	0.123457	0	435	435	435	1.02459	0	1	0	0	-41.2788	-15.6766	41.3480	17.9400;
	945	946	0.003279	0.118914	0	435	435	435	1.012146	0	1	0	0	-43.0304	-5.4843	43.0871	7.5375;
	956	957	0.003556	0.111605	0	446	446	446	0.974664	0	1	0	0	-62.0392	9.9326	62.1653	-5.9755;
	956	957	0.003378	0.121481	0	435	435	435	0.977522	0	1	0	0	-56.9465	6.1995	57.0466	-2.5981;
	961	962	0.001801	0.09903	0	1627	1627	1627	0.991081	0	1	0	0	-126.5471	-5.9072	126.8101	20.3708;
	961	962	0.001801	0.099723	0	1627	1627	1627	1.001002	0	1	0	0	-124.6169	-16.6330	124.8812	31.2659;
	968	969	0.001778	0.091062	0	508	508	508	0.982323	0	1	0	0	-92.5161	0.6285	92.6483	6.1424;
	968	969	0.001738	0.092444	0	508	508	508	0.982323	0	1	0	0	-91.1347	0.5531	91.2601	6.1167;
	968	969	0.001758	0.092049	0	508	508	508	0.982323	0	1	0	0	-91.5251	0.5827	91.6530	6.1157;
	969	971	0.000325	0.026801	0	1184	1184	1184	1	0	1	0	0	-211.6495	37.5700	211.7790	-26.8897;
	969	970	0.000319	0.026593	0	1184	1184	1184	1	0	1	0	0	-213.0817	37.8225	213.2105	-27.0812;
	973	974	0.007664	0.250785	0	639	639	639	1	0	1	0	0	-4.6767	-10.0200	4.6859	10.3218;
	973	974	0.007664	0.250785	0	639	639	639	1	0	1	0	0	-4.6767	-10.0200	4.6859	10.3218;
	973	974	0.007664	0.250785	0	639	639	639	1	0	1	0	0	-4.6767	-10.0200	4.6859	10.3218;
	976	977	0.001936	0.117926	0	724	724	724	0.986189	0	1	0	0	-104.3004	-12.6978	104.5018	24.9639;
	976	977	0.001995	0.118716	0	724	724	724	0.986189	0	1	0	0	-103.6106	-12.5730	103.8153	24.7573;
	982	983	0.001849	0.101524	0	1139	1139	1139	0.956942	0	1	0	0	-113.9030	17.1227	114.1135	-5.5607;
	982	983	0.001794	0.100831	0	1139	1139	1139	0.966188	0	1	0	0	-113.7911	6.0807	113.9950	5.3768;
	984	985	0.001837	0.140247	0	724	724	724	0.96432	0	1	0	0	-44.1662	-6.5983	44.1997	9.1559;
	996	998	0.003378	0.105481	0	446	446	446	0.956938	0	1	0	0	-10.2835	1.6489	10.2867	-1.5491;
	996	998	0.003338	0.113185	0	446	446	446	0.963394	0	1	0	0	-9.7224	-5.2296	9.7260	5.3516;
	1004	1005	0.001778	0.119309	0	724	724	724	0.95329	0	1	0	0	-40.3621	25.8881	40.3970	-23.5512;
	1003	5907	0.004224	0.148199	0	0	0	0	1	0	1	0	0	-0.0000	-61.1243	0.1652	66.9218;
	1004	1006	0.001801	0.101108	0	1627	1627	1627	0.981355	0	1	0	0	-99.6286	-8.5902	99.7912	17.7176;
	1004	1006	0.001399	0.101177	0	1579	1579	1579	0.981355	0	1	0	0	-99.5319	-8.9815	99.6581	18.1038;
	1005	5907	0.000388	-0.009003	0	606	606	606	0.994036	0	1	0	0	-133.0457	77.0208	133.1268	-78.9041;
	1005	5936	0.00063	-0.005194	0	606	606	606	0.994036	0	1	0	0	-123.7347	-4.5453	123.8202	3.8405;
	1006	5907	0.000395	0.049169	0	606	606	606	1	0	1	0	0	133.3539	-4.2901	-133.2921	11.9823;
	1006	5936	3.5e-05	0.048476	0	606	606	606	1	0	1	0	0	123.8250	10.4187	-123.8202	-3.8405;
	1019	1020	0.003556	0.114568	0	435	435	435	0.976559	0	1	0	0	-40.4254	0.2604	40.4792	1.4729;
	1019	1020	0.003951	0.124444	0	435	435	435	0.976559	0	1	0	0	-37.2162	0.2662	37.2669	1.3296;
	1034	1036	0.003101	0.124049	0	445	445	445	1.023541	0	1	0	0	-0.0000	1.4295	0.0001	-1.4273;
	1041	1042	0.001699	0.122864	0	724	724	724	0.953285	0	1	0	0	-68.8632	13.5145	68.9351	-8.3108;
	1041	1042	0.001699	0.122469	0	724	724	724	0.986189	0	1	0	0	-67.2044	-17.5062	67.2798	22.9426;
	1042	1043	0.000325	0.027147	0	1184	1184	1184	0.999001	0	1	0	0	-173.1390	-8.7274	173.2247	15.8804;
	1042	1043	0.000319	0.027216	0	1187	1187	1187	0.999001	0	1	0	0	-172.6984	-8.7486	172.7820	15.8836;
	1042	5959	0.000229	-0.008102	0	1186	1186	1186	1.002005	0	1	0	0	-176.6029	-20.9961	176.6668	18.7358;
	1045	5959	8.3e-05	0.035734	0	1186	1186	1186	1	0	1	0	0	176.6900	28.7050	-176.6668	-18.7358;
	1049	1050	0.00125	0.11844	0	724	724	724	0.975614	0	1	0	0	-74.3726	3.1211	74.4356	2.8568;
	1049	1050	0.001294	0.118222	0	724	724	724	0.980389	0	1	0	0	-74.1945	-1.3596	74.2601	7.3478;
	1048	1050	0.003911	0.110815	0	435	435	435	0.97561	0	1	0	0	-68.4063	3.1666	68.5737	1.5757;
	1066	1067	0.003101	0.117531	0	0	0	0	0.962466	0	1	0	0	-56.8480	10.3283	56.9402	-6.8319;
	1066	1067	0.00322	0.11358	0	0	0	0	0.974655	0	1	0	0	-58.4115	-1.5244	58.5120	5.0681;
	1066	1067	0.003081	0.115753	0	0	0	0	0.970872	0	1	0	0	-57.4400	2.0941	57.5323	1.3735;
	1066	1067	0.003101	0.115556	0	0	0	0	0.957856	0	1	0	0	-57.9665	15.2744	58.0648	-11.6094;
	1071	1072	0.007704	0.229136	0	0	0	0	1.001002	0	1	0	0	-17.5493	-1.6817	17.5711	2.3290;
	1071	1072	0.007388	0.234074	0	0	0	0	0.989123	0	1	0	0	-17.2030	4.0052	17.2234	-3.3571;
	1071	1072	0.007486	0.229136	0	0	0	0	1.001002	0	1	0	0	-17.5482	-1.6985	17.5694	2.3458;
	1079	5960	0.001655	0.091413	0	0	0	0	0.985222	0	1	0	0	-0.0000	-64.1552	0.0660	67.7985;
	1080	1081	0.000339	0.027285	0	1186	1186	1186	1	0	1	0	0	-244.1961	1.4182	244.3727	12.7900;
	1080	1081	0.000339	0.027355	0	1186	1186	1186	1	0	1	0	0	-243.5714	1.4068	243.7470	12.7650;
	1080	5960	0.000132	-0.007479	0	1186	1186	1186	1.002005	0	1	0	0	-244.5522	78.6280	244.6285	-82.9548;
	1081	5960	0.000173	0.034764	0	1186	1186	1186	1	0	1	0	0	244.7846	2.9604	-244.6945	15.1564;
	1082	1083	0.003773	0.119506	0	436	436	436	0.968054	0	1	0	0	-47.7543	19.8719	47.8384	-17.2083;
	1082	1083	0.003516	0.125037	0	434	434	434	0.968054	0	1	0	0	-45.7118	18.8373	45.7834	-16.2910;
	1096	1097	0.00316	0.112988	0	0	0	0	0.983282	0	1	0	0	-41.1886	3.0336	41.2351	-1.3677;
	1113	1114	3.5e-05	0.07581	0	0	0	0	1	0	1	0	0	-5.0000	-0.0000	5.0000	0.0171;
	1120	1121	0.001798	0.118716	0	723	723	723	0.978474	0	1	0	0	-82.4668	28.5295	82.5804	-21.0275;
	1120	1121	0.001798	0.118716	0	723	723	723	1.035197	0	1	0	0	-78.7441	-25.5923	78.8586	33.1521;
	1139	1140	0.003951	0.113383	0	0	0	0	0.962466	0	1	0	0	-54.0750	8.8155	54.1788	-5.8361;
	1139	1140	0.003062	0.118321	0	0	0	0	0.962466	0	1	0	0	-51.9059	7.9851	51.9799	-5.1286;
	1145	1147	0.004286	0.164741	0	0	0	0	0.956938	0	1	0	0	-32.3757	8.6004	32.4172	-7.0065;
	1146	1147	0.005077	0.17284	0	0	0	0	0.94697	0	1	0	0	-29.8929	13.0256	29.9388	-11.4632;
	1150	1151	0.003595	0.120889	0	435	435	435	0.97561	0	1	0	0	-65.0832	12.1077	65.2285	-7.2194;
	1150	1151	0.003121	0.130963	0	435	435	435	0.97561	0	1	0	0	-60.1512	10.8233	60.2588	-6.3096;
	1154	1155	0.002469	0.533333	0	1038	1038	1038	1	0	1	0	0	-26.6000	4.5000	26.6161	-1.0308;
	1161	1162	0.00316	0.125037	0	435	435	435	1.0142	0	1	0	0	-57.7312	-19.4024	57.8479	24.0198;
	1161	1162	0.004741	0.161185	0	0	0	0	0.990101	0	1	0	0	-45.4758	0.2980	45.5688	2.8648;
	1160	1162	0.004938	0.16237	0	0	0	0	1.001002	0	1	0	0	-47.1522	-12.6388	47.2686	16.4680;
	1168	1171	0.00162	0.099279	0	508	508	508	0.992067	0	1	0	0	-69.2967	3.4002	69.3661	0.8546;
	1169	1171	0.001679	0.099457	0	508	508	508	0.992067	0	1	0	0	-55.2027	4.2863	55.2483	-1.5806;
	1170	1171	0.001659	0.099496	0	508	508	508	0.997009	0	1	0	0	-68.3048	-1.7067	68.3743	5.8798;
	1178	1179	0.001778	0.092385	0	508	508	508	0.973708	0	1	0	0	-67.8449	2.6373	67.9187	1.1955;
	1178	1179	0.001817	0.091654	0	508	508	508	0.982323	0	1	0	0	-67.9928	-7.8608	68.0708	11.7937;
	1178	1179	0.001798	0.091457	0	508	508	508	0.970871	0	1	0	0	-68.6620	6.2595	68.7384	-2.3697;
	1178	1179	0.001817	0.091654	0	508	508	508	0.982323	0	1	0	0	-67.9928	-7.8608	68.0708	11.7937;
	1199	1200	0.003556	0.123654	0	470	470	470	0.976559	0	1	0	0	-55.8041	-6.3432	55.9072	9.9280;
	1198	1200	0.003753	0.120494	0	466	466	466	0.965249	0	1	0	0	-73.7222	14.5996	73.9091	-8.6011;
	1199	1201	0.00316	0.12563	0	470	470	470	0.965249	0	1	0	0	-51.6876	3.0112	51.7637	0.0127;
	1200	1202	0.000325	0.025139	0	1186	1186	1186	0.999001	0	1	0	0	-252.7489	-2.4626	252.9352	16.8750;
	1201	1202	0.000325	0.025346	0	1186	1186	1186	0.999001	0	1	0	0	-268.9362	0.9242	269.1470	15.5108;
	1203	1204	0.000332	0.027078	0	1186	1186	1186	1	0	1	0	0	-242.8308	-15.1380	243.0087	29.6514;
	1203	1204	0.000325	0.027355	0	1186	1186	1186	0.999001	0	1	0	0	-240.5596	-11.0503	240.7299	25.3851;
	1203	1204	0.000817	0.042313	0	606	606	606	0.996016	0	1	0	0	-155.8650	1.8525	156.0433	7.3823;
	1203	1204	0.000686	0.043075	0	606	606	606	0.996016	0	1	0	0	-153.1221	1.3021	153.2666	7.7704;
	1206	1207	0.001896	0.120296	0	724	724	724	0.974661	0	1	0	0	-47.2775	0.1145	47.3146	2.2432;
	1206	1207	0.002153	0.116543	0	724	724	724	0.974661	0	1	0	0	-48.7972	0.2505	48.8421	2.1829;
	1212	1213	0.00324	0.116543	0	446	446	446	0.94697	0	1	0	0	-51.6824	10.6520	51.7604	-7.8455;
	1212	1213	0.001679	0.122667	0	724	724	724	0.953285	0	1	0	0	-49.0131	3.1649	49.0486	-0.5715;
	1215	1216	0.003417	0.126222	0	435	435	435	0.97561	0	1	0	0	-41.8311	13.0449	41.8887	-10.9158;
	1215	1216	0.003812	0.111605	0	436	436	436	0.97561	0	1	0	0	-47.1939	15.0846	47.2761	-12.6777;
	1215	1216	0.002035	0.111605	0	446	446	446	0.97561	0	1	0	0	-47.4477	14.3378	47.4916	-11.9289;
	1233	1234	0.003575	0.123062	0	0	0	0	0.940734	0	1	0	0	-62.8808	18.3204	63.0122	-13.7973;
	1241	1240	0.000494	0.005222	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	1243	1245	0.003753	0.122864	0	446	446	446	0.965249	0	1	0	0	-9.4729	6.7892	9.4775	-6.6397;
	1242	1245	0.003556	0.127802	0	435	435	435	0.95329	0	1	0	0	-32.2936	20.1383	32.3384	-18.5253;
	1243	1246	0.003951	0.125235	0	435	435	435	0.965249	0	1	0	0	-11.8451	6.5510	11.8516	-6.3455;
	1246	1247	0.000319	0.024723	0	1186	1186	1186	0.999001	0	1	0	0	-349.6019	-6.8124	349.9554	34.2098;
	1245	1247	0.000332	0.024931	0	1186	1186	1186	0.999001	0	1	0	0	-359.3824	-6.5747	359.7714	35.7840;
	1248	1249	0.004523	0.16	0	0	0	0	0.94697	0	1	0	0	-37.4230	17.3125	37.4910	-14.9067;
	1251	1252	0.004622	0.159012	0	0	0	0	0.98912	0	1	0	0	-35.1904	-2.5784	35.2426	4.3740;
	1251	1252	0.004622	0.16	0	0	0	0	0.978477	0	1	0	0	-35.1346	4.9738	35.1862	-3.1856;
	1251	1252	0.004286	0.165333	0	0	0	0	1	0	1	0	0	-33.6577	-9.7298	33.7065	11.6113;
	1253	1254	0.009956	0.365333	0	0	0	0	1.020408	0	1	0	0	0.5822	-4.0212	-0.5805	4.0820;
	1253	1254	0.016578	0.457778	0	0	0	0	1.037345	0	1	0	0	0.3027	-6.6367	-0.2951	6.8472;
	1255	1256	0.068027	0.942303	0	0	0	0	0.550361	0	1	0	0	-0.0000	3.0855	0.0057	-3.0062;
	1262	1263	0.003575	0.121481	0	0	0	0	0.997009	0	1	0	0	-38.3875	9.0421	38.4350	-7.4285;
	1262	1263	0.003081	0.115951	0	0	0	0	0.997009	0	1	0	0	-40.2484	9.3593	40.2933	-7.6684;
	1268	1270	0.003279	0.117926	0	444	444	444	0.98912	0	1	0	0	-39.7846	-2.5587	39.8335	4.3166;
	1269	1270	0.00324	0.116543	0	446	446	446	0.98912	0	1	0	0	-43.1256	-3.1500	43.1825	5.1972;
	1268	1270	0.003042	0.116938	0	435	435	435	0.987167	0	1	0	0	-40.1504	-0.8513	40.1962	2.6131;
	1267	5983	0.002216	0.086634	0	0	0	0	1	0	1	0	0	0.0000	-85.2675	0.1512	91.1771;
	5983	1270	0.000402	-0.007341	0	581	581	581	1.049318	0	1	0	0	90.7161	-200.2805	-90.5405	197.0743;
	1270	1271	0.000263	0.025277	0	585	585	585	0.959693	0	1	0	0	-86.7422	35.7321	86.7619	-33.8296;
	1270	1271	0.000319	0.024862	0	1186	1186	1186	1	0	1	0	0	-86.8821	-146.8317	86.9683	153.5515;
	1271	5983	0.000242	0.03144	0	581	581	581	1	0	1	0	0	90.9073	-103.9025	-90.8672	109.1034;
	1313	1315	0.070799	1.73847	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	1314	1315	0.075586	1.51172	0	0	0	0	1	0	1	0	0	-4.0023	2.0955	4.0160	-1.8206;
	1330	1331	0.003437	0.122469	0	438	438	438	0.987165	0	1	0	0	-35.7390	3.1368	35.7793	-1.6986;
	1330	1331	0.004286	0.162765	0	0	0	0	1	0	1	0	0	-26.7756	-6.2422	26.8060	7.3941;
	1337	1338	0.004642	0.163556	0	0	0	0	0.980392	0	1	0	0	-45.1492	-1.4046	45.2324	4.3337;
	1337	1338	0.004642	0.163556	0	0	0	0	0.993049	0	1	0	0	-44.8223	-10.1450	44.9106	13.2556;
	1338	1339	0.000332	0.024654	0	1184	1184	1184	1.001	0	1	0	0	-384.1968	-12.4399	384.6231	44.1009;
	1338	1339	0.000312	0.024654	0	1184	1184	1184	1.001	0	1	0	0	-384.1906	-12.7517	384.5913	44.4134;
	1340	1341	0.012598	0.307382	0	0	0	0	0.951479	0	1	0	0	-1.0003	-2.5006	1.0012	2.5224;
	1348	1349	0.002094	0.115753	0	724	724	724	0.96432	0	1	0	0	-74.1608	-9.5113	74.2692	15.5056;
	1350	1351	0.003951	0.124642	0	435	435	435	0.95329	0	1	0	0	-23.1000	17.8958	23.1289	-16.9843;
	1350	1351	0.001975	0.108642	0	446	446	446	0.956935	0	1	0	0	-26.7581	16.0242	26.7747	-15.1122;
	1354	1355	0.006133	0.237422	0	0	0	0	0.938967	0	1	0	0	-0.1000	0.0000	0.1000	0.0000;
	1362	1363	0.001758	0.090469	0	508	508	508	0.950567	0	1	0	0	-73.3111	10.8766	73.3934	-6.6416;
	1362	1363	0.001936	0.092049	0	508	508	508	0.950567	0	1	0	0	-72.0332	10.8048	72.1208	-6.6427;
	1362	1363	0.001857	0.092444	0	508	508	508	0.950567	0	1	0	0	-71.7370	10.6911	71.8202	-6.5467;
	1364	1365	0.004346	0.169481	0	0	0	0	1	0	1	0	0	-19.7317	-4.7816	19.7481	5.4223;
	1364	1365	0.004247	0.169086	0	0	0	0	1	0	1	0	0	-19.7755	-4.8032	19.7916	5.4455;
	1364	1365	0.004267	0.169679	0	0	0	0	1	0	1	0	0	-19.7065	-4.7858	19.7226	5.4258;
	1384	1385	0.003496	0.111407	0	0	0	0	0.997009	0	1	0	0	-42.4532	12.8622	42.5124	-10.9738;
	1390	1391	0.001699	0.122469	0	729	729	729	0.974661	0	1	0	0	-56.6952	-10.8027	56.7467	14.5147;
	1390	1391	0.001956	0.117531	0	721	721	721	0.953285	0	1	0	0	-60.0743	10.0906	60.1375	-6.2943;
	1390	1391	0.003101	0.125235	0	435	435	435	0.963389	0	1	0	0	-55.9358	0.3069	56.0221	3.1766;
	1411	1412	0.003062	0.125432	0	435	435	435	0.967121	0	1	0	0	-60.7469	14.7900	60.8510	-10.5242;
	1413	1415	7.9e-05	0.000836	0	0	0	0	1	0	1	0	0	-31.8000	-0.4000	31.8007	0.4074;
	1414	1415	0.002588	0.115358	0	0	0	0	0.972767	0	1	0	0	-48.9277	-1.0775	48.9827	3.5280;
	1414	1415	0.003081	0.115358	0	0	0	0	0.972767	0	1	0	0	-48.9267	-0.8684	48.9921	3.3185;
	1438	1439	0.003081	0.117531	0	435	435	435	0.953289	0	1	0	0	-28.3605	3.2452	28.3832	-2.3793;
	1438	1439	0.003911	0.111605	0	435	435	435	0.96432	0	1	0	0	-29.8781	-7.5546	29.9124	8.5353;
	1445	1446	0.001679	0.122667	0	740	740	740	0.96432	0	1	0	0	-66.5052	12.8929	66.5716	-8.0404;
	1445	1446	0.001995	0.118716	0	740	740	740	0.974661	0	1	0	0	-68.1171	3.1369	68.1988	1.7240;
	1449	1450	0.003852	0.12642	0	446	446	446	0.987165	0	1	0	0	-81.2430	-10.3441	81.4896	18.4360;
	1448	1450	0.003812	0.12484	0	446	446	446	0.975606	0	1	0	0	-73.2228	-3.5648	73.4145	9.8455;
	1460	1461	0.003812	0.146963	0	436	436	436	0.952382	0	1	0	0	-19.6251	9.8418	19.6411	-9.2245;
	1463	1464	0.068027	0.942303	0	0	0	0	0.550361	0	1	0	0	-0.0000	2.0334	0.0025	-1.9985;
	1466	1467	0.003002	0.115951	0	0	0	0	0.929369	0	1	0	0	-51.3721	31.9924	51.4613	-28.5488;
	1466	1467	0.003615	0.123062	0	0	0	0	0.919114	0	1	0	0	-48.5007	41.9436	48.6186	-37.9308;
	1467	5908	0.000263	-0.005471	0	1184	1184	1184	0.996016	0	1	0	0	-232.3307	48.5854	232.4568	-51.2075;
	1468	5908	6.2e-05	0.032895	0	1184	1184	1184	1	0	1	0	0	232.4865	-35.4415	-232.4568	51.2075;
	1469	1470	0.001358	0.10963	0	0	0	0	1.001002	0	1	0	0	-5.8463	5.7865	5.8471	-5.7183;
	1469	1471	0.00324	0.111605	0	446	446	446	1.009082	0	1	0	0	-33.4038	-9.1289	33.4400	10.3780;
	1469	1471	0.004148	0.112	0	435	435	435	1.012146	0	1	0	0	-33.3547	-11.6846	33.4033	12.9982;
	1477	1478	0.003062	0.117728	0	434	434	434	0.999001	0	1	0	0	-39.7294	5.6262	39.7722	-3.9809;
	1477	1478	0.003891	0.129185	0	446	446	446	0.999001	0	1	0	0	-36.1804	5.2752	36.2256	-3.7763;
	1483	1484	0.003931	0.125373	0	435	435	435	0.974664	0	1	0	0	-17.3316	4.3100	17.3431	-3.9449;
	1483	1484	0.003931	0.125373	0	435	435	435	0.974664	0	1	0	0	-17.3316	4.3100	17.3431	-3.9449;
	1489	1491	0.003081	0.117728	0	545	545	545	0.984254	0	1	0	0	-3.1001	2.0995	3.1005	-2.0850;
	1507	1508	0.002607	0.115279	0	0	0	0	1.090512	0	1	0	0	-71.8161	-78.5485	72.1653	93.9904;
	1522	1523	0.000768	0.089185	0	508	508	508	0.971818	0	1	0	0	-58.5069	-8.7759	58.5310	11.5763;
	1522	1523	0.004306	0.158025	0	0	0	0	0.958773	0	1	0	0	-33.2806	5.3262	33.3233	-3.7587;
	1522	1523	0.004306	0.159407	0	0	0	0	0.958773	0	1	0	0	-32.9935	5.2723	33.0355	-3.7183;
	1523	1524	0.000325	0.027355	0	1186	1186	1186	0.999001	0	1	0	0	-293.8130	0.3513	294.0600	20.4365;
	1523	1524	0.000796	0.041551	0	600	600	600	1	0	1	0	0	-193.2615	-1.0909	193.5238	14.7802;
	1523	1524	0.000727	0.048753	0	607	607	607	0.996016	0	1	0	0	-165.2382	7.7013	165.4123	3.9721;
	1523	1524	0.000325	0.027562	0	1186	1186	1186	1	0	1	0	0	-291.3639	-3.7904	291.6073	24.4324;
	1527	1529	0.00156	0.048494	0.001	0	0	0	1.0101	0	1	0	0	101.2400	37.5321	-101.0893	-32.9675;
	1526	1528	0.00156	0.048494	0.001	0	0	0	1.0101	0	1	0	0	107.8100	26.0338	-107.6490	-21.1479;
	1530	1531	0.003121	0.117531	0	446	446	446	0.931096	0	1	0	0	-43.1076	17.8553	43.1668	-15.6253;
	1530	1531	0.003635	0.122469	0	435	435	435	0.931096	0	1	0	0	-41.3121	17.2630	41.3756	-15.1233;
	1539	1541	0.00316	0.11516	0	0	0	0	0.974655	0	1	0	0	-29.1328	6.5322	29.1582	-5.6059;
	1540	1541	0.003042	0.117728	0	0	0	0	0.962466	0	1	0	0	-60.8346	15.1220	60.9411	-11.0028;
	1539	1541	0.003891	0.111407	0	0	0	0	0.973708	0	1	0	0	-30.0513	7.9496	30.0852	-6.9801;
	1538	5973	0.001794	0.090166	0	0	0	0	1	0	1	0	0	0.0000	-63.0970	0.0724	66.7381;
	1537	5984	0.003476	0.092175	0	0	0	0	1	0	1	0	0	-0.0000	-62.8799	0.1399	66.5894;
	1539	1542	0.001357	0.09973	0	1139	1139	1139	0.956942	0	1	0	0	-109.4143	18.4243	109.5596	-7.7439;
	1541	5973	0.000159	-0.007133	0	1186	1186	1186	1	0	1	0	0	-275.3490	39.9929	275.4614	-45.0312;
	1541	5984	0.000277	-0.005609	0	1186	1186	1186	1	0	1	0	0	-266.9809	36.8660	267.1645	-40.5833;
	1542	5973	0.000173	0.033726	0	1186	1186	1186	1	0	1	0	0	275.6536	45.0652	-275.5338	-21.7069;
	1542	5984	6.2e-05	0.032964	0	1186	1186	1186	1	0	1	0	0	267.3449	47.5847	-267.3043	-26.0061;
	1547	1548	0.000325	0.024792	0	1184	1184	1184	1.001	0	1	0	0	-439.6613	11.1214	440.2006	30.0224;
	1549	1550	0.001778	0.101333	0	530	530	530	0.996016	0	1	0	0	-55.5250	-10.4246	55.5774	13.4068;
	1549	1550	0.001778	0.101136	0	508	508	508	0.996016	0	1	0	0	-55.6335	-10.4430	55.6861	13.4310;
	1570	1571	0.00316	0.108049	0	0	0	0	1.011122	0	1	0	0	-54.3829	-6.0721	54.4696	9.0372;
	1570	1571	0.003002	0.118519	0	0	0	0	1.009082	0	1	0	0	-49.6149	-3.8781	49.6828	6.5573;
	1570	1571	0.00316	0.109037	0	0	0	0	1.011122	0	1	0	0	-53.8889	-6.0314	53.9741	8.9697;
	1591	1592	0.000332	0.025069	0	1186	1186	1186	0.999001	0	1	0	0	-427.1851	-21.4204	427.7349	62.9358;
	1591	1592	0.000332	0.024931	0	1186	1186	1186	0.999001	0	1	0	0	-429.5509	-21.5075	430.1068	63.2526;
	1594	1595	0.003062	0.116543	0	0	0	0	1.02145	0	1	0	0	-60.2536	-6.3999	60.3534	10.2018;
	1594	1595	0.003101	0.116938	0	0	0	0	1.009082	0	1	0	0	-60.4708	5.4910	60.5699	-1.7525;
	1605	1607	0.003042	0.115753	0	0	0	0	0.950573	0	1	0	0	-80.7355	28.1304	80.9200	-21.1115;
	1606	1607	0.003951	0.112395	0	0	0	0	0.929369	0	1	0	0	-36.9219	43.4394	37.0251	-40.5047;
	1603	5909	0.001814	0.093837	0	0	0	0	1	0	1	0	0	-0.0000	-66.2294	0.0769	70.2069;
	1604	5937	0.001337	0.228186	0	0	0	0	1	0	1	0	0	0.0000	-57.1649	0.0489	65.5132;
	1607	5909	0.000145	-0.007548	0	1187	1187	1187	1.002005	0	1	0	0	-434.9105	78.6030	435.1571	-91.4369;
	1607	5937	0.000533	-0.004848	0	606	606	606	0.996016	0	1	0	0	-240.5713	80.6124	240.8664	-83.2967;
	1608	5909	0.000187	0.03428	0	1187	1187	1187	1	0	1	0	0	435.5393	34.7444	-435.2340	21.2300;
	1608	5937	0.000173	0.053186	0	606	606	606	1	0	1	0	0	241.0014	8.6733	-240.9153	17.7835;
	1609	1610	0.00241	0.126222	0	435	435	435	0.959689	0	1	0	0	-40.6253	-4.7608	40.6612	6.6411;
	1609	1610	0.003852	0.12563	0	446	446	446	0.952382	0	1	0	0	-40.9593	2.5623	41.0162	-0.7069;
	1609	1611	0.003793	0.120889	0	435	435	435	0.96432	0	1	0	0	-39.1335	-6.6915	39.1873	8.4045;
	1621	1622	0.005378	0.132356	0	0	0	0	0.946073	0	1	0	0	-5.2851	3.6163	5.2871	-3.5674;
	1621	1622	0.004356	0.137467	0	0	0	0	0.946073	0	1	0	0	-5.1211	3.4373	5.1226	-3.3902;
	1624	1625	0.00316	0.125037	0	428	428	428	1.001002	0	1	0	0	-49.3279	-3.3963	49.4001	6.2525;
	1623	1625	0.003951	0.12563	0	435	435	435	1.001002	0	1	0	0	-44.7858	-4.6094	44.8608	6.9953;
	1623	1625	0.001778	0.111012	0	435	435	435	0.989123	0	1	0	0	-51.0359	5.6105	51.0788	-2.9333;
	1627	1628	0.011482	0.318519	0	0	0	0	1	0	1	0	0	-0.0000	0.0946	0.0000	-0.0945;
	1645	1646	0.001778	0.121481	0	724	724	724	0.987167	0	1	0	0	-68.7494	0.1796	68.8260	5.0519;
	1645	1646	0.001778	0.121481	0	724	724	724	0.987167	0	1	0	0	-68.7494	0.1796	68.8260	5.0519;
	1645	1646	0.001778	0.121481	0	724	724	724	0.987167	0	1	0	0	-68.7494	0.1796	68.8260	5.0519;
	1676	1677	0.003358	0.121481	0	435	435	435	0.976559	0	1	0	0	-37.3917	-5.4617	37.4367	7.0913;
	1676	1677	0.003694	0.120494	0	435	435	435	0.976559	0	1	0	0	-37.7111	-5.3924	37.7615	7.0351;
	1680	1681	0.001857	0.114963	0	724	724	724	0.954201	0	1	0	0	-58.8690	10.3627	58.9299	-6.5902;
	1680	1681	0.001857	0.115358	0	724	724	724	0.97656	0	1	0	0	-57.6646	-11.0225	57.7262	14.8473;
	1689	1690	0.00316	0.125827	0	435	435	435	0.989123	0	1	0	0	-44.5542	-0.0308	44.6116	2.3185;
	1689	1690	0.003951	0.124247	0	435	435	435	0.989123	0	1	0	0	-45.1114	0.2702	45.1850	2.0458;
	1696	1697	0.003931	0.111605	0	435	435	435	0.978473	0	1	0	0	-72.6335	13.6677	72.8264	-8.1927;
	1696	1697	0.003931	0.111605	0	435	435	435	0.978473	0	1	0	0	-72.6335	13.6677	72.8264	-8.1927;
	1715	1718	0.003279	0.110222	0	482	482	482	0.968054	0	1	0	0	-38.7999	-2.8364	38.8443	4.3291;
	1716	1720	0.003338	0.113975	0	470	470	470	0.96432	0	1	0	0	-36.8791	-2.5237	36.9198	3.9166;
	1716	1717	0.00318	0.125432	0	470	470	470	0.96432	0	1	0	0	-33.5101	-2.4258	33.5423	3.6920;
	1715	1719	0.003002	0.107062	0	481	481	481	0.956942	0	1	0	0	-40.0592	9.2064	40.1035	-7.6248;
	1724	1725	0.00399	0.113383	0	435	435	435	1.02459	0	1	0	0	-52.4693	-14.4288	52.5764	17.4727;
	1724	1725	0.003872	0.110617	0	435	435	435	1.037344	0	1	0	0	-53.5411	-26.7122	53.6699	30.3925;
	1729	1730	0.003556	0.122864	0	0	0	0	0.962466	0	1	0	0	-46.5450	12.2687	46.6153	-9.8400;
	1729	1730	0.00316	0.112593	0	0	0	0	0.957856	0	1	0	0	-50.9073	18.4384	50.9856	-15.6493;
	1735	1736	0.045352	0.942555	0	0	0	0	1.001	0	1	0	0	0.0000	-0.0000	-0.0000	0.0000;
	1742	1743	0.003101	0.118519	0	435	435	435	1.011122	0	1	0	0	-40.5888	-3.5068	40.6354	5.2875;
	1742	1743	0.003101	0.118914	0	435	435	435	0.999001	0	1	0	0	-40.6473	7.8594	40.6943	-6.0583;
	1755	1758	0.007901	0.341728	0	0	0	0	1	0	1	0	0	33.9700	-6.2570	-33.8772	10.2697;
	1754	1757	0.007901	0.341728	0	0	0	0	1	0	1	0	0	21.6100	-8.8143	-21.5671	10.6682;
	1753	1756	0.007901	0.341728	0	0	0	0	1	0	1	0	0	24.5400	-7.8082	-24.4881	10.0520;
	1759	1761	0.003635	0.123654	0	446	446	446	0.963394	0	1	0	0	-14.4324	7.7705	14.4413	-7.4695;
	1760	1761	0.004484	0.118716	0	435	435	435	0.97561	0	1	0	0	-17.0082	3.4729	17.0206	-3.1454;
	1782	1785	0.004286	0.165531	0	0	0	0	0.956938	0	1	0	0	-13.5112	-3.6013	13.5187	3.8904;
	1783	1785	0.00316	0.112395	0	0	0	0	0.983282	0	1	0	0	-35.0870	0.5505	35.1214	0.6733;
	1784	1785	0.003042	0.116938	0	0	0	0	0.985226	0	1	0	0	-54.8849	12.7766	54.9685	-9.5645;
	1784	1785	0.003951	0.111605	0	0	0	0	0.997009	0	1	0	0	-57.1128	1.6749	57.2271	1.5525;
	1784	1785	0.003931	0.112198	0	0	0	0	0.997009	0	1	0	0	-56.8123	1.6454	56.9248	1.5651;
	1787	1788	0.001778	0.100148	0	508	508	508	1.006036	0	1	0	0	-51.6355	-1.1156	51.6788	3.5515;
	1787	1788	0.001778	0.100346	0	508	508	508	1.006036	0	1	0	0	-51.5336	-1.1152	51.5767	3.5463;
	1787	1788	0.000968	0.105481	0	508	508	508	0.994036	0	1	0	0	-49.4948	11.2041	49.5170	-8.7859;
	1792	1793	0.00316	0.12563	0	435	435	435	0.989123	0	1	0	0	-50.3142	-12.5570	50.3947	15.7602;
	1792	1793	0.00316	0.125432	0	435	435	435	0.976559	0	1	0	0	-50.7665	-1.7861	50.8419	4.7774;
	1798	1799	0.012963	0.267901	0	0	0	0	1.006036	0	1	0	0	-1.6235	-6.2635	1.6286	6.3675;
	1798	1800	0.004563	0.161975	0	0	0	0	0.978474	0	1	0	0	-32.2552	0.6317	32.2969	0.8467;
	1798	1800	0.003081	0.106272	0	442	442	442	0.968054	0	1	0	0	-49.3510	12.6786	49.4197	-10.3103;
	1798	1800	0.003852	0.116543	0	435	435	435	0.974664	0	1	0	0	-44.8662	4.9364	44.9345	-2.8704;
	1799	1800	0.001778	0.12721	0	0	0	0	0.996016	0	1	0	0	-37.9874	-7.1664	38.0110	8.8609;
	1801	1802	0.003635	0.118519	0	436	436	436	0.974664	0	1	0	0	-40.4862	3.0935	40.5394	-1.3597;
	1801	1802	0.003279	0.125235	0	435	435	435	0.974664	0	1	0	0	-38.3327	2.7562	38.3757	-1.1149;
	1810	1811	0.00316	0.125037	0	435	435	435	0.989123	0	1	0	0	-61.9749	-2.2814	62.0849	6.6332;
	1817	1818	0.003477	0.145185	0	557	557	557	0.984252	0	1	0	0	-57.0032	-4.9943	57.1094	9.4275;
	1817	1818	0.003536	0.147556	0	579	579	579	0.984252	0	1	0	0	-56.0873	-4.9132	56.1918	9.2751;
	1829	1830	0.003081	0.125037	0	435	435	435	0.98619	0	1	0	0	-59.0819	-9.4045	59.1812	13.4372;
	1829	1830	0.001956	0.126025	0	435	435	435	0.963394	0	1	0	0	-59.5962	11.2237	59.6580	-7.2380;
	1833	1834	0.003121	0.125432	0	435	435	435	0.953289	0	1	0	0	-21.6212	5.6365	21.6355	-5.0597;
	1834	1835	0.000735	0.044668	0	593	593	593	0.959693	0	1	0	0	-128.3920	46.9993	128.5099	-39.8365;
	1838	1839	0.001857	0.121086	0	724	724	724	0.987167	0	1	0	0	-72.9382	-1.2334	73.0286	7.1268;
	1838	1839	0.001857	0.121086	0	724	724	724	0.987167	0	1	0	0	-72.9382	-1.2334	73.0286	7.1268;
	1844	1845	0.004543	0.112395	0	435	435	435	0.989123	0	1	0	0	-42.7364	-0.2548	42.8132	2.1545;
	1844	1845	0.00316	0.116938	0	435	435	435	0.989123	0	1	0	0	-41.0877	-0.7949	41.1370	2.6224;
	1849	1850	0.003654	0.122074	0	435	435	435	0.998004	0	1	0	0	-41.2150	-9.9115	41.2777	12.0061;
	1849	1850	0.003496	0.122074	0	448	448	448	0.98619	0	1	0	0	-41.3997	0.3067	41.4556	1.6443;
	1889	1890	0.003536	0.122864	0	0	0	0	0.929369	0	1	0	0	-37.2434	44.8451	37.3370	-41.5933;
	1903	1907	0.000395	0.238025	0	0	0	0	1	0	1	0	0	9.9000	-3.7471	-9.8996	4.0160;
	1902	1906	0.000395	0.238025	0	0	0	0	1	0	1	0	0	10.9000	-3.7239	-10.8995	4.0423;
	1901	1905	0.000395	0.238025	0	0	0	0	1	0	1	0	0	8.0100	-3.7845	-8.0097	3.9728;
	1900	1904	0.000395	0.238025	0	0	0	0	1	0	1	0	0	10.9700	-3.7222	-10.9695	4.0442;
	1910	1911	0.001778	0.122864	0	724	724	724	0.998004	0	1	0	0	-79.7594	-10.3218	79.8724	18.1301;
	1910	1911	0.00158	0.122272	0	724	724	724	0.998004	0	1	0	0	-80.1311	-10.4962	80.2325	18.3426;
	1912	1913	0.004543	0.163556	0	0	0	0	0.95511	0	1	0	0	-26.9832	4.6989	27.0132	-3.6200;
	1919	1920	0.003595	0.126222	0	435	435	435	0.96432	0	1	0	0	-38.4521	-0.1044	38.4984	1.7304;
	1919	1920	0.003615	0.125432	0	435	435	435	0.96432	0	1	0	0	-38.6939	-0.0920	38.7411	1.7282;
	1934	1935	0.004267	0.165136	0	0	0	0	0.989122	0	1	0	0	-43.7182	0.5054	43.7908	2.3023;
	1934	1935	0.005926	0.23763	0	0	0	0	0.989122	0	1	0	0	-30.3821	0.3239	30.4307	1.6274;
	1936	1937	0.003026	0.155471	0	717	717	717	0.939851	0	1	0	0	-67.0197	21.0978	67.1436	-14.7331;
	1940	5938	0.003435	0.08608	0	0	0	0	1	0	1	0	0	0.0000	-65.7368	0.1445	69.3583;
	1941	1942	0.000803	0.034418	0	605	605	605	1.002005	0	1	0	0	-182.4584	-29.7068	182.7001	40.0645;
	1941	5938	0.000277	-0.004709	0	1184	1184	1184	1.001	0	1	0	0	-252.1282	43.1107	252.2874	-45.8184;
	1942	5938	4.8e-05	0.029571	0	1184	1184	1184	1	0	1	0	0	252.4589	40.1627	-252.4320	-23.5399;
	1943	1944	0.001807	0.100554	0	1011	1011	1011	0.9311	0	1	0	0	-100.6122	24.6131	100.7750	-15.5564;
	1949	1951	0.00316	0.115753	0	0	0	0	1.059322	0	1	0	0	-42.9211	-35.9986	43.0157	39.4641;
	1949	1952	0.001835	0.099792	0	1139	1139	1139	0.994038	0	1	0	0	-115.7742	25.7330	115.9911	-13.9416;
	1950	1952	0.001842	0.10097	0	1139	1139	1139	1.029866	0	1	0	0	-116.5532	-9.1131	116.7780	21.4355;
	1951	1952	0.000319	0.024792	0	1186	1186	1186	1	0	1	0	0	-252.8656	-23.6021	253.0463	37.6500;
	1968	1969	0.000332	0.024723	0	1186	1186	1186	0.999001	0	1	0	0	-260.2085	-11.0169	260.4096	25.9902;
	1968	1969	0.000305	0.025	0	1186	1186	1186	0.999001	0	1	0	0	-257.3159	-11.2111	257.4965	26.0190;
	1978	1984	0.001857	0.114963	0	0	0	0	1	0	1	0	0	5.3300	-6.9962	-5.3286	7.0841;
	1977	1982	0.001857	0.114963	0	0	0	0	1	0	1	0	0	6.3400	-7.0056	-6.3384	7.1070;
	1976	1981	0.001857	0.114963	0	0	0	0	1	0	1	0	0	7.3300	-5.2919	-7.3285	5.3844;
	1975	1980	0.001857	0.114963	0	0	0	0	1	0	1	0	0	4.8500	-4.4062	-4.8492	4.4546;
	1974	1979	0.001857	0.114963	0	0	0	0	1	0	1	0	0	4.8300	-5.2694	-4.8291	5.3272;
	1987	1990	0.001975	0.157432	0	0	0	0	1	0	1	0	0	33.9400	-6.0003	-33.9169	7.8409;
	1996	1997	0.01284	0.265432	0	0	0	0	0.968053	0	1	0	0	15.3374	-9.1050	-15.3004	9.8701;
	1996	1998	0.002449	0.118736	0	436	436	436	0.939847	0	1	0	0	-18.8284	11.9429	18.8388	-11.4388;
	1997	1998	0.003002	0.116543	0	0	0	0	1.009082	0	1	0	0	-55.4074	-3.2369	55.4893	6.4153;
	1997	1998	0.003042	0.116148	0	0	0	0	1.009082	0	1	0	0	-55.5966	-3.2239	55.6801	6.4130;
	2003	2004	0.001798	0.122667	0	724	724	724	0.963394	0	1	0	0	-64.7676	8.9892	64.8330	-4.5271;
	2003	2004	0.001798	0.119704	0	724	724	724	0.963394	0	1	0	0	-66.3671	9.2357	66.4358	-4.6633;
	2003	2004	0.002173	0.119783	0	758	758	758	0.964324	0	1	0	0	-66.2440	8.4817	66.3266	-3.9278;
	2018	2019	0.003595	0.119506	0	470	470	470	0.974664	0	1	0	0	-56.7571	7.5683	56.8583	-4.2033;
	2018	2019	0.004642	0.160988	0	0	0	0	0.978474	0	1	0	0	-42.0577	2.7412	42.1290	-0.2660;
	2046	2047	0.003891	0.124444	0	436	436	436	0.926784	0	1	0	0	-54.5012	23.3289	54.6140	-19.7197;
	2046	2047	0.003911	0.11279	0	436	436	436	0.937207	0	1	0	0	-59.7793	13.8506	59.9036	-10.2667;
	2055	2056	0.003141	0.110775	0	724	724	724	0.987165	0	1	0	0	-67.7858	-3.6354	67.9276	8.6343;
	2054	2056	0.00324	0.116543	0	445	445	445	0.968054	0	1	0	0	-50.9698	11.1456	51.0531	-8.1476;
	2062	2063	0.000319	0.02687	0	1186	1186	1186	1	0	1	0	0	-379.3924	17.0449	379.7907	16.5099;
	2062	2063	0.000339	0.02687	0	1186	1186	1186	1	0	1	0	0	-379.3761	17.3271	379.7994	16.2271;
	2062	2063	0.00036	0.027285	0	1186	1186	1186	1	0	1	0	0	-373.5932	17.2792	374.0291	15.7642;
	2079	2081	0.002909	0.158587	0	1017	1017	1017	0.981355	0	1	0	0	-86.4525	-0.5710	86.6458	11.1095;
	2079	2080	0.002832	0.157202	0	1017	1017	1017	0.981355	0	1	0	0	-87.1118	-0.4954	87.3028	11.1017;
	2084	2085	0.003812	0.121481	0	434	434	434	1.011122	0	1	0	0	-28.1686	-2.7500	28.1955	3.6087;
	2083	2085	0.004642	0.163556	0	0	0	0	0.993049	0	1	0	0	-51.7182	-0.4492	51.8281	4.3192;
	2093	2094	0.003437	0.128395	0	435	435	435	1.002005	0	1	0	0	-68.4934	-6.4994	68.6467	12.2235;
	2093	2094	0.003437	0.128395	0	435	435	435	1.002005	0	1	0	0	-68.4934	-6.4994	68.6467	12.2235;
	2095	5910	0.001683	0.083379	0	0	0	0	1	0	1	0	0	0.0000	-64.8172	0.0698	68.2760;
	5910	2096	0.000152	-0.006163	0	1186	1186	1186	1	0	1	0	0	191.1083	-52.4901	-191.0551	50.3360;
	2096	2097	0.000312	0.024862	0	1186	1186	1186	1	0	1	0	0	-191.9415	-34.6739	192.0477	43.1429;
	2097	5910	0.000159	0.031163	0	1186	1186	1186	1	0	1	0	0	191.2301	25.9905	-191.1781	-15.7858;
	1500	2103	0.000119	0.00796	0	418	418	418	1	-1.94	1	0	0	215.5481	-29.9842	-215.4986	33.2989;
	2101	2103	0.00322	0.112	0	0	0	0	1.034126	0	1	0	0	-52.7200	-5.6981	52.8007	8.5036;
	2101	2103	0.003081	0.116346	0	0	0	0	1.034126	0	1	0	0	-50.7413	-5.6006	50.8129	8.3017;
	2104	2105	0.003358	0.122469	0	435	435	435	0.974664	0	1	0	0	-39.3954	-6.3426	39.4464	8.2044;
	2104	2105	0.003358	0.122469	0	435	435	435	0.963394	0	1	0	0	-39.5789	3.6973	39.6284	-1.8921;
	2112	2113	0.00399	0.110815	0	435	435	435	0.96432	0	1	0	0	-43.8384	7.4692	43.9086	-5.5189;
	2112	2113	0.00397	0.110222	0	435	435	435	0.96432	0	1	0	0	-44.0742	7.5100	44.1448	-5.5491;
	2112	2113	0.003951	0.111012	0	435	435	435	0.96432	0	1	0	0	-43.7644	7.4379	43.8337	-5.4910;
	2120	2121	0.001995	0.125432	0	435	435	435	0.953289	0	1	0	0	-37.1722	7.9282	37.1976	-6.3334;
	2120	2121	0.001936	0.117926	0	446	446	446	0.952382	0	1	0	0	-39.5561	9.3793	39.5842	-7.6672;
	2120	2121	0.003753	0.123654	0	445	445	445	0.952382	0	1	0	0	-37.5833	9.4662	37.6328	-7.8344;
	2133	2134	0.003852	0.126815	0	435	435	435	0.999001	0	1	0	0	-55.0488	4.8564	55.1514	-1.4788;
	2133	2134	0.003022	0.116741	0	435	435	435	0.999001	0	1	0	0	-59.8297	5.0079	59.9247	-1.3379;
	2137	2140	0.003951	0.124444	0	435	435	435	0.989123	0	1	0	0	-70.2087	-7.0762	70.3931	12.8834;
	2136	2139	0.003358	0.118519	0	446	446	446	0.976559	0	1	0	0	-48.9698	4.8572	49.0436	-2.2544;
	2136	2138	0.00316	0.112593	0	435	435	435	0.976559	0	1	0	0	-51.5130	5.0957	51.5898	-2.3597;
	2141	2143	0.002193	0.126914	0	0	0	0	0.997009	0	1	0	0	-53.1234	5.2103	53.1770	-2.1046;
	2142	2143	0.005096	0.143921	0	0	0	0	1	0	1	0	0	-5.3738	-1.6515	5.3752	1.6910;
	2142	2143	0.005531	0.188247	0	0	0	0	1.002007	0	1	0	0	-4.1292	-2.5073	4.1304	2.5456;
	2145	2146	0.013354	0.302343	0	0	0	0	0.933703	0	1	0	0	14.5407	3.1759	-14.5122	-2.5310;
	2145	2146	0.013354	0.302343	0	0	0	0	0.933703	0	1	0	0	14.5407	3.1759	-14.5122	-2.5310;
	2145	2147	0.004938	0.159012	0	560	560	560	0.939847	0	1	0	0	-26.2697	-10.1993	26.3080	11.4313;
	2145	2147	0.004938	0.159012	0	604	604	604	0.929369	0	1	0	0	-26.3379	-2.9724	26.3710	4.0381;
	2151	2152	0.003279	0.109827	0	0	0	0	0.948769	0	1	0	0	-15.5486	29.1983	15.5781	-28.2117;
	2151	2152	0.003121	0.117728	0	0	0	0	0.939847	0	1	0	0	-14.4733	37.3601	14.5137	-35.8378;
	2156	2157	0.004741	0.164148	0	0	0	0	0.990101	0	1	0	0	-42.8350	-0.4206	42.9158	3.2192;
	2156	2157	0.003358	0.106667	0	446	446	446	1.001002	0	1	0	0	-65.5383	-11.3292	65.6794	15.8102;
	2157	2158	0.000713	0.043283	0	606	606	606	0.994036	0	1	0	0	-165.6055	-16.3040	165.7851	27.2055;
	2157	2158	0.000769	0.043837	0	606	606	606	0.994036	0	1	0	0	-163.5268	-15.9229	163.7156	26.6862;
	2170	2171	0.001877	0.093037	0	508	508	508	0.995025	0	1	0	0	-60.2423	2.5017	60.3014	0.4239;
	2174	2175	0.003259	0.109235	0	0	0	0	1.011122	0	1	0	0	-41.3894	-5.7031	41.4393	7.3777;
	2174	2175	0.00322	0.109235	0	0	0	0	1.002004	0	1	0	0	-41.4825	3.7935	41.5307	-2.1587;
	2174	2175	0.00316	0.113778	0	0	0	0	0.997009	0	1	0	0	-39.8914	8.7193	39.9364	-7.0994;
	2181	2184	0.003832	0.11437	0	701	701	701	1.086957	0	1	0	0	-46.1894	-43.3515	46.3592	48.4208;
	2181	2183	0.003832	0.11437	0	701	701	701	1.074114	0	1	0	0	-46.4660	-34.6099	46.6048	38.7510;
	2193	2194	0.003635	0.114963	0	435	435	435	0.92081	0	1	0	0	-30.1192	11.8819	30.1512	-10.8689;
	2193	5961	0.001343	-0.004543	0	446	446	446	0.94697	0	1	0	0	-29.0391	-15.8034	29.0521	15.7593;
	2193	5974	0.001679	0.012642	0	446	446	446	0.926784	0	1	0	0	-31.0944	5.3587	31.1086	-5.2516;
	2194	5961	0.001817	0.123654	0	446	446	446	1	0	1	0	0	29.0698	16.9607	-29.0521	-15.7593;
	2194	5974	0.001877	0.098765	0	446	446	446	1	0	1	0	0	31.1245	-4.4143	-31.1086	5.2516;
	2205	2206	0.000319	0.027424	0	1187	1187	1187	1	0	1	0	0	-94.9176	34.8611	94.9453	-32.4826;
	2205	2206	0.000319	0.027355	0	1187	1187	1187	1	0	1	0	0	-95.1560	34.9518	95.1838	-32.5673;
	2231	2232	0.002983	0.115951	0	0	0	0	0.945178	0	1	0	0	-65.3931	37.5541	65.5449	-31.6528;
	2236	2237	0.003358	0.109827	0	446	446	446	0.985222	0	1	0	0	-32.9650	-13.9739	33.0064	15.3302;
	2241	2242	0.003852	0.11279	0	0	0	0	0.997009	0	1	0	0	-36.7304	6.2546	36.7766	-4.9034;
	2241	2242	0.003852	0.11279	0	0	0	0	1.004017	0	1	0	0	-36.7170	-0.9021	36.7625	2.2336;
	2244	2245	0.005679	0.116173	0	0	0	0	1.001002	0	1	0	0	-25.3316	-2.6551	25.3635	3.3076;
	2249	2250	0.002074	0.161778	0	0	0	0	0.7446	0	1	0	0	0.7287	57.2372	-0.6779	-53.2729;
	2249	2250	0.002074	0.161778	0	0	0	0	0.875657	0	1	0	0	-0.7287	-56.5032	0.7972	61.8461;
	2255	5911	0.002864	0.068543	0	0	0	0	1	0	1	0	0	2.5000	6.3801	-2.4989	-6.3537;
	2256	5911	0	0.001185	0	0	0	0	0.968054	0	1	0	0	-27.0439	3.9756	27.0439	-3.9683;
	2257	5911	0.006499	0.143802	0	0	0	0	1	0	1	0	0	24.5830	-9.4825	-24.5450	10.3221;
	2262	2263	0.001896	0.119704	0	724	724	724	0.987167	0	1	0	0	-54.3554	-2.7537	54.4066	5.9849;
	2262	2263	0.001896	0.119704	0	724	724	724	0.987167	0	1	0	0	-54.3554	-2.7537	54.4066	5.9849;
	2271	2272	0.009733	0.388889	0	0	0	0	1.011122	0	1	0	0	-10.3379	-4.6356	10.3503	5.1300;
	2271	2273	0.003911	0.147161	0	435	435	435	0.953289	0	1	0	0	-51.6538	9.3997	51.7488	-5.8284;
	2271	2273	0.003951	0.118519	0	434	434	434	0.953289	0	1	0	0	-64.0436	12.1018	64.1913	-7.6691;
	2272	2273	0.005472	0.190025	0	0	0	0	1	0	1	0	0	-17.1384	-16.8386	17.1685	17.8837;
	2276	2278	0.003338	0.12484	0	436	436	436	1.03627	0	1	0	0	-0.0000	0.0000	0.0000	-0.0000;
	2280	2281	0.00316	0.113778	0	0	0	0	1.020408	0	1	0	0	-51.3518	-10.0568	51.4285	12.8179;
	2280	2281	0.00316	0.113778	0	0	0	0	1.009082	0	1	0	0	-51.6159	1.0771	51.6889	1.5513;
	2280	2281	0.003635	0.120494	0	0	0	0	1.009082	0	1	0	0	-48.7330	1.1336	48.8078	1.3480;
	2297	2298	0.00295	0.163504	0	1018	1018	1018	0.974656	0	1	0	0	-115.5327	2.2712	115.8795	16.9513;
	2300	2301	0.003951	0.112988	0	428	428	428	1.001002	0	1	0	0	-51.5346	-1.3512	51.6311	4.1089;
	2300	2301	0.003951	0.124247	0	435	435	435	0.989123	0	1	0	0	-47.0900	9.2472	47.1716	-6.6814;
	2306	2307	0.003121	0.125037	0	470	470	470	0.965249	0	1	0	0	-52.7181	1.7344	52.7972	1.4356;
	2306	2307	0.003556	0.119309	0	474	474	474	0.976559	0	1	0	0	-54.9062	-8.4593	55.0086	11.8937;
	2316	2317	0.003338	0.121679	0	435	435	435	0.952382	0	1	0	0	-34.2801	0.2565	34.3169	1.0850;
	2316	2317	0.003279	0.117531	0	446	446	446	0.952382	0	1	0	0	-35.4894	0.2820	35.5281	1.1068;
	2322	2323	0.003635	0.126222	0	437	437	437	0.956938	0	1	0	0	-51.4134	9.6694	51.4983	-6.7208;
	2322	2323	0.003635	0.126222	0	435	435	435	0.956938	0	1	0	0	-51.4134	9.6694	51.4983	-6.7208;
	2322	2323	0.003101	0.12484	0	436	436	436	0.956938	0	1	0	0	-52.0263	9.5718	52.1004	-6.5899;
	2335	2336	0.003496	0.118123	0	435	435	435	0.985222	0	1	0	0	-44.4032	-5.5236	44.4694	7.7587;
	2342	2344	0.00397	0.124049	0	438	438	438	1.001002	0	1	0	0	-74.6937	-5.3098	74.8989	11.7227;
	2343	2344	0.003062	0.117728	0	447	447	447	0.999001	0	1	0	0	-72.4707	-2.2443	72.6176	7.8946;
	2343	2344	0.003101	0.125432	0	438	438	438	1.011122	0	1	0	0	-67.4592	-12.5043	67.5957	18.0261;
	2344	2345	0.000319	0.024307	0	1186	1186	1186	1.005027	0	1	0	0	-554.6057	22.3168	555.4987	45.7224;
	2352	2354	0.004543	0.120691	0	435	435	435	0.989123	0	1	0	0	-63.5119	3.7856	63.6778	0.6218;
	2352	2354	0.004346	0.120691	0	435	435	435	1.001002	0	1	0	0	-63.1553	-7.1176	63.3175	11.6217;
	2353	2354	0.004741	0.157432	0	0	0	0	0.978477	0	1	0	0	-32.4735	6.6582	32.5197	-5.1217;
	2358	2360	0.000693	0.048753	0	606	606	606	0.996016	0	1	0	0	-60.1837	-1.1692	60.2056	2.7065;
	2358	2359	0.000796	0.042452	0	606	606	606	0.996016	0	1	0	0	-67.9418	-0.9714	67.9738	2.6771;
	2377	2383	0.003951	0.185679	0	0	0	0	1	0	1	0	0	4.5300	-9.8414	-4.5255	10.0513;
	2376	2381	0.003951	0.185679	0	0	0	0	1	0	1	0	0	12.5900	-8.2760	-12.5814	8.6796;
	2375	2380	0.003951	0.185679	0	0	0	0	1	0	1	0	0	6.5900	-5.5452	-6.5872	5.6758;
	2374	2379	0.003951	0.185679	0	0	0	0	1	0	1	0	0	15.5900	-8.2613	-15.5782	8.8147;
	2373	2378	0.003951	0.185679	0	0	0	0	1	0	1	0	0	16.0900	-7.7216	-16.0780	8.2867;
	2384	2385	0.003556	0.111407	0	446	446	446	0.963394	0	1	0	0	-31.3292	-4.0166	31.3625	5.0623;
	2384	2385	0.003496	0.122469	0	446	446	446	0.956938	0	1	0	0	-28.5139	2.1141	28.5404	-1.1847;
	2433	2435	0.001144	0.13043	0	724	724	724	0.973708	0	1	0	0	-67.6276	0.6386	67.6772	5.0138;
	2433	2434	0.001237	0.119565	0	724	724	724	0.973708	0	1	0	0	-75.2511	1.1783	75.3175	5.2383;
	2437	2438	0.004286	0.168889	0	0	0	0	0.968054	0	1	0	0	-41.6581	-4.9327	41.7278	7.6776;
	2441	2442	0.00324	0.116543	0	481	481	481	0.978474	0	1	0	0	-55.6609	-2.7313	55.7552	6.1228;
	2441	2442	0.003338	0.111605	0	481	481	481	0.974664	0	1	0	0	-58.2411	1.0089	58.3464	2.5119;
	2440	2442	0.003872	0.11121	0	470	470	470	0.987167	0	1	0	0	-68.9333	-17.2685	69.1229	22.7141;
	2440	2442	0.003062	0.116741	0	470	470	470	0.97561	0	1	0	0	-66.0398	-6.6377	66.1675	11.5083;
	2456	2458	0.001473	0.177164	0	0	0	0	0.912409	0	1	0	0	26.6494	18.9431	-26.6372	-17.4809;
	2456	2459	0.003496	0.10884	0	435	435	435	0.974664	0	1	0	0	-31.4954	-2.8052	31.5262	3.7639;
	2456	2459	0.003279	0.111802	0	435	435	435	0.974664	0	1	0	0	-30.6559	-2.8167	30.6832	3.7501;
	2458	2459	0.0032	0.124444	0	0	0	0	1.020408	0	1	0	0	-62.2489	18.6140	62.3632	-14.1667;
	2468	2469	0.00187	0.104571	0	1243	1243	1243	0.966188	0	1	0	0	-128.1342	16.6119	128.4032	-1.5703;
	2468	2469	0.001842	0.099931	0	1243	1243	1243	0.966188	0	1	0	0	-134.0728	17.4568	134.3629	-1.7171;
	2477	2478	0.000332	0.024862	0	1186	1186	1186	1	0	1	0	0	-139.9719	-15.3954	140.0295	19.7118;
	2477	5939	0.000145	-0.006371	0	1186	1186	1186	1	0	1	0	0	-140.3676	-15.4336	140.3929	14.3212;
	2476	5962	0.000132	-0.006302	0	1186	1186	1186	1	0	1	0	0	-177.6562	-0.7605	177.6925	-0.9713;
	2478	5939	0.000187	0.031163	0	1186	1186	1186	1	0	1	0	0	140.4256	19.7622	-140.3929	-14.3212;
	2478	5962	0.000187	0.03144	0	1186	1186	1186	1	0	1	0	0	177.7439	7.6686	-177.6925	0.9713;
	2479	2480	0.003022	0.115951	0	0	0	0	0.997009	0	1	0	0	2.1031	-10.4314	-2.0999	10.5527;
	2479	2480	0.003832	0.111802	0	0	0	0	0.997009	0	1	0	0	2.0918	-10.8334	-2.0875	10.9591;
	2479	2481	0.001752	0.102285	0	1139	1139	1139	0.956942	0	1	0	0	-107.1599	33.8064	107.3482	-22.8163;
	2479	2481	0.001759	0.101177	0	1139	1139	1139	0.966188	0	1	0	0	-107.4789	22.8722	107.6632	-12.2739;
	2480	2481	0.000845	0.042729	0	606	606	606	0.996016	0	1	0	0	-257.6185	11.6134	258.1222	13.8570;
	2493	2495	0.001778	0.091062	0	508	508	508	0.971818	0	1	0	0	-56.8101	15.2278	56.8646	-12.4378;
	2494	2495	0.001758	0.092247	0	530	530	530	0.981358	0	1	0	0	-78.2726	-9.9855	78.3740	15.3046;
	2493	2495	0.001798	0.092049	0	508	508	508	0.949664	0	1	0	0	-56.9402	44.6869	57.0198	-40.6081;
	2500	2501	0.003951	0.124247	0	446	446	446	0.98619	0	1	0	0	-63.0805	-14.1122	63.2392	19.1006;
	2500	2501	0.003062	0.124444	0	435	435	435	0.987167	0	1	0	0	-62.8486	-15.3571	62.9720	20.3723;
	2513	2514	0.001778	0.118519	0	724	724	724	0.978474	0	1	0	0	-58.4758	7.5268	58.5289	-3.9910;
	2513	2514	0.003931	0.12484	0	724	724	724	0.978474	0	1	0	0	-55.3685	8.0564	55.4741	-4.7021;
	2520	2521	0.001936	0.115358	0	724	724	724	0.974664	0	1	0	0	-80.0078	1.7617	80.1135	4.5326;
	2525	2526	0.022222	0.37037	0	0	0	0	0.985227	0	1	0	0	-0.0273	-0.4555	0.0274	0.4561;
	2525	2526	0.022222	0.37037	0	0	0	0	0.982319	0	1	0	0	0.0274	0.4568	-0.0274	-0.4561;
	2527	2528	0.001798	0.122667	0	723	723	723	0.974664	0	1	0	0	-62.6361	6.9704	62.6969	-2.8208;
	2527	2528	0.001798	0.122667	0	724	724	724	0.999001	0	1	0	0	-61.4436	-15.9443	61.5084	20.3670;
	2528	2529	0.000332	0.024238	0	1186	1186	1186	1.001	0	1	0	0	-355.3806	18.1969	355.7424	8.2149;
	2528	2529	0.000332	0.024238	0	1184	1184	1184	1.001	0	1	0	0	-355.3806	18.1969	355.7424	8.2149;
	2534	2535	0.00318	0.114765	0	437	437	437	1.082251	0	1	0	0	-12.0000	1.8155	12.0040	-1.6694;
	2550	2551	0.001975	0.117531	0	724	724	724	1.001002	0	1	0	0	-82.5253	-9.4623	82.6522	17.0178;
	2559	2560	0.003867	0.109333	0	0	0	0	1.028807	0	1	0	0	-23.2184	-14.4666	23.2470	15.2742;
	2559	2561	0.001975	0.126025	0	435	435	435	0.963394	0	1	0	0	-33.5346	18.7545	33.5598	-17.1443;
	2559	2561	0.003852	0.112	0	436	436	436	0.97561	0	1	0	0	-37.2860	8.7808	37.3361	-7.3222;
	2560	2561	0.004543	0.137284	0	0	0	0	0.952381	0	1	0	0	-10.6219	16.3621	10.6369	-15.9098;
	2570	2571	0.000636	0.120237	0	724	724	724	0.926784	0	1	0	0	-71.9800	8.8017	72.0092	-3.2950;
	2570	2571	0.000636	0.120237	0	723	723	723	0.926784	0	1	0	0	-71.9800	8.8017	72.0092	-3.2950;
	2577	2578	0.003714	0.124642	0	435	435	435	0.987167	0	1	0	0	-57.0311	-17.6143	57.1585	21.8878;
	2577	2578	0.003081	0.116346	0	435	435	435	0.987167	0	1	0	0	-61.0405	-19.0744	61.1618	23.6534;
	2577	2578	0.003121	0.118519	0	435	435	435	0.953289	0	1	0	0	-61.1991	12.8446	61.3087	-8.6855;
	2578	2579	0.00081	0.039266	0	600	600	600	1.005027	0	1	0	0	-159.6836	-40.9337	159.8871	50.7978;
	2578	2579	0.00081	0.039612	0	600	600	600	1.005027	0	1	0	0	-158.2821	-40.6048	158.4820	50.3829;
	2581	2582	0.001778	0.100148	0	508	508	508	0.971818	0	1	0	0	-74.4034	18.1144	74.4921	-13.1151;
	2581	2582	0.001778	0.100148	0	508	508	508	0.983284	0	1	0	0	-73.7757	4.3891	73.8603	0.3781;
	2588	2589	0.007055	0.203578	0	0	0	0	0.981352	0	1	0	0	-1.1053	-17.7915	1.1300	18.5040;
	2588	2591	0.00322	0.165926	0	453	453	453	0.901711	0	1	0	0	-12.4036	11.6658	12.4123	-11.2184;
	2589	2591	0.002686	0.169877	0	0	0	0	0.990101	0	1	0	0	-11.4376	-10.3612	11.4440	10.7651;
	2589	2591	0.002686	0.169877	0	435	435	435	0.990101	0	1	0	0	-11.4376	-10.3612	11.4440	10.7651;
	2590	2591	0.003338	0.158025	0	0	0	0	1.02459	0	1	0	0	-56.0240	-8.7379	56.1314	13.8247;
	2594	2595	0.001778	0.092049	0	508	508	508	1.01833	0	1	0	0	-76.4991	2.1996	76.5902	2.5154;
	2594	2595	0.001837	0.093827	0	508	508	508	1.01833	0	1	0	0	-75.0485	2.1776	75.1391	2.4480;
	2605	2606	0.003951	0.111605	0	435	435	435	0.941619	0	1	0	0	-45.0681	17.6932	45.1524	-15.3120;
	2605	2606	0.00316	0.116148	0	435	435	435	0.942507	0	1	0	0	-43.4374	15.7449	43.4989	-13.4840;
	2605	2606	0.003279	0.11516	0	444	444	444	0.952382	0	1	0	0	-43.6124	6.0059	43.6715	-3.9278;
	2605	2606	0.003081	0.118123	0	435	435	435	0.953289	0	1	0	0	-42.5171	4.8849	42.5697	-2.8667;
	2616	2618	0.001842	0.101731	0	1139	1139	1139	0.966188	0	1	0	0	-99.2056	8.6198	99.3674	0.3153;
	2616	2617	0.001821	0.100762	0	1139	1139	1139	0.968058	0	1	0	0	-99.9251	6.6365	100.0875	2.3490;
	2636	2637	0.00399	0.111605	0	435	435	435	0.976562	0	1	0	0	-44.0780	5.3635	44.1481	-3.4017;
	2644	2646	0.003615	0.123062	0	435	435	435	0.97561	0	1	0	0	-35.0196	-2.8649	35.0616	4.2972;
	2645	2646	0.003141	0.116741	0	435	435	435	0.97561	0	1	0	0	-39.3205	-5.2841	39.3674	7.0255;
	2644	2646	0.003516	0.121679	0	446	446	446	0.968054	0	1	0	0	-35.4952	3.9141	35.5368	-2.4738;
	2658	2659	0.001956	0.003956	0	974	974	974	1	0	1	0	0	-5.9000	0.1000	5.9006	-0.0989;
	2665	2666	0.003062	0.116741	0	435	435	435	0.96432	0	1	0	0	-35.1559	16.7931	35.1957	-15.2759;
	2671	2672	0.003852	0.12642	0	435	435	435	0.98912	0	1	0	0	-58.5588	-8.1961	58.6888	12.4606;
	2671	2672	0.003852	0.12642	0	436	436	436	0.978474	0	1	0	0	-58.9215	0.7237	59.0478	3.4207;
	2673	2675	0.002016	0.004031	0	0	0	0	1	0	1	0	0	-6.5000	0.0000	6.5008	0.0015;
	2674	2676	0.003956	0.039511	0	0	0	0	1	0	1	0	0	-4.9000	-0.3244	4.9008	0.3321;
	2675	5963	0.000889	0.002667	0	0	0	0	0.941623	0	1	0	0	-18.2628	6.5497	18.2655	-6.5417;
	2676	5963	0.005333	0.308444	0	0	0	0	1	0	1	0	0	18.2814	-5.6231	-18.2655	6.5417;
	2677	2678	0.002099	0.116049	0	0	0	0	0.978469	0	1	0	0	-11.3509	9.4494	11.3551	-9.2150;
	2679	2680	0.068027	0.942303	0	0	0	0	0.550361	0	1	0	0	-0.0000	0.0000	0.0000	0.0000;
	2685	2686	0.00399	0.124642	0	435	435	435	0.97561	0	1	0	0	-46.0796	-1.8090	46.1566	4.2117;
	2685	2686	0.003556	0.126025	0	435	435	435	0.97561	0	1	0	0	-45.5721	-1.9622	45.6391	4.3390;
	2685	2686	0.001936	0.117926	0	434	434	434	0.974664	0	1	0	0	-48.7189	-1.7658	48.7605	4.3014;
	2694	2695	0.003121	0.125235	0	435	435	435	0.963394	0	1	0	0	-58.6771	12.6843	58.7746	-8.7733;
	2713	2714	0.003753	0.12879	0	435	435	435	1.001002	0	1	0	0	-60.8263	-8.6173	60.9623	13.2821;
	2713	2714	0.00316	0.125235	0	435	435	435	1.001002	0	1	0	0	-62.5245	-9.1071	62.6456	13.9053;
	2715	2717	0.00158	0.117531	0	445	445	445	0.978477	0	1	0	0	-67.4180	9.0376	67.4828	-4.2201;
	2715	2717	0.001975	0.11358	0	446	446	446	0.989123	0	1	0	0	-69.1551	-1.0556	69.2406	5.9741;
	2716	2717	0.001778	0.118716	0	724	724	724	0.989123	0	1	0	0	-85.6009	1.8050	85.7187	6.0547;
	2723	5964	0.004862	0.209488	0	0	0	0	1	0	1	0	0	-0.0000	-54.2742	0.1689	61.5509;
	2724	2725	0.000665	0.043075	0	600	600	600	1.005027	0	1	0	0	-124.5550	-32.9089	124.6577	39.5625;
	2724	2725	0.000672	0.04356	0	600	600	600	1.005027	0	1	0	0	-123.1678	-32.5439	123.2693	39.1234;
	5964	2724	0.000554	-0.004224	0	600	600	600	1	0	1	0	0	123.5229	-47.7127	-123.4339	47.0336;
	2725	5964	0.000118	0.047576	0	600	600	600	1	0	1	0	0	123.7086	20.5955	-123.6918	-13.8382;
	2730	2731	0.000679	0.04536	0	606	606	606	0.996016	0	1	0	0	-111.5677	-2.4894	111.6400	7.3185;
	2730	2731	0.000686	0.045083	0	606	606	606	0.996016	0	1	0	0	-112.2534	-2.4769	112.3273	7.3357;
	2734	2735	0.003259	0.123852	0	0	0	0	0.978474	0	1	0	0	-43.6035	5.4377	43.6579	-3.3725;
	2734	2735	0.003081	0.117728	0	0	0	0	0.970871	0	1	0	0	-46.0289	13.5162	46.0892	-11.2126;
	2763	2764	0.00316	0.162963	0	0	0	0	0.965253	0	1	0	0	-34.2616	8.4686	34.2956	-6.7182;
	2763	2764	0.002765	0.170864	0	0	0	0	0.956935	0	1	0	0	-32.8930	13.9911	32.9229	-12.1408;
	2772	2773	0.000332	0.024862	0	1186	1186	1186	1.005027	0	1	0	0	-208.3504	-61.4363	208.5004	72.6659;
	2772	2773	0.000319	0.024792	0	1186	1186	1186	1.005027	0	1	0	0	-208.9100	-61.7118	209.0550	72.9733;
	2772	2773	0.000319	0.025139	0	1186	1186	1186	1.005027	0	1	0	0	-206.0161	-60.8967	206.1570	72.0028;
	2779	2780	0.001758	0.092247	0	508	508	508	0.971818	0	1	0	0	-35.4441	9.5145	35.4645	-8.4425;
	2778	5912	0.004993	0.223892	0	0	0	0	1	0	1	0	0	-0.0000	-56.8764	0.1817	65.0263;
	2779	2781	0.001828	0.102562	0	1139	1139	1139	0.948768	0	1	0	0	-119.6378	31.1749	119.8675	-18.2824;
	2779	2781	0.001807	0.100416	0	1139	1139	1139	0.956942	0	1	0	0	-121.3295	21.3381	121.5589	-8.5884;
	2780	5912	0.000651	-0.005055	0	547	547	547	0.996016	0	1	0	0	-178.2062	63.5531	178.4084	-65.1228;
	2781	5912	4.2e-05	0.05374	0	547	547	547	1	0	1	0	0	178.6017	14.6586	-178.5901	0.0965;
	2784	2785	0.004938	0.163556	0	0	0	0	1.024591	0	1	0	0	-34.5568	-6.3613	34.6165	8.3373;
	2786	2787	0.003654	0.173235	0	435	435	435	0.953285	0	1	0	0	-21.9055	10.4397	21.9243	-9.5481;
	2790	2791	0.003378	0.105679	0	446	446	446	0.968054	0	1	0	0	-69.0520	11.0495	69.1898	-6.7377;
	2790	2791	0.003299	0.107654	0	446	446	446	0.968054	0	1	0	0	-67.8022	10.7578	67.9319	-6.5248;
	2789	2792	0.001807	0.100831	0	1628	1628	1628	0.95602	0	1	0	0	-59.3284	-8.7551	59.3840	11.8574;
	2789	2792	0.00178	0.100139	0	1628	1628	1628	0.95602	0	1	0	0	-59.7373	-8.8243	59.7928	11.9481;
	2791	2792	0.000759	0.035838	0	1188	1188	1188	1.001	0	1	0	0	-87.6635	-10.6043	87.7136	12.9682;
	2795	5913	0.001807	0.088296	0	0	0	0	1	0	1	0	0	0.0000	-61.6129	0.0713	65.0946;
	2794	5940	0.001794	0.092175	0	0	0	0	1	0	1	0	0	0.0000	-61.1560	0.0702	64.7638;
	2796	5913	0.000145	-0.011219	0	1186	1186	1186	1	0	1	0	0	-289.0779	42.5269	289.1943	-51.5358;
	2796	5940	0.000139	-0.007687	0	1186	1186	1186	1	0	1	0	0	-170.6367	50.6811	170.6782	-52.9720;
	2797	5913	0.000194	0.038781	0	1186	1186	1186	1	0	1	0	0	289.4170	43.8228	-289.2656	-13.5588;
	2798	5940	0.000187	0.034903	0	1186	1186	1186	1	0	1	0	0	170.7995	21.3328	-170.7484	-11.7917;
	2802	2803	0.002074	0.116741	0	723	723	723	0.98912	0	1	0	0	-73.1904	2.9908	73.2878	2.4921;
	2802	2803	0.001936	0.115951	0	721	721	721	0.98912	0	1	0	0	-73.6936	2.9325	73.7858	2.5880;
	2808	2810	0.001752	0.100485	0	1139	1139	1139	1.029866	0	1	0	0	-102.5664	-12.0533	102.7348	21.7152;
	2809	2810	0.000319	0.024862	0	1186	1186	1186	1	0	1	0	0	-292.3451	38.2105	292.5843	-19.5674;
	2809	2810	0.000325	0.024862	0	1186	1186	1186	1	0	1	0	0	-292.3350	38.2809	292.5787	-19.6379;
	2815	2818	0.003081	0.117728	0	604	604	604	0.909089	0	1	0	0	-4.5004	0.0989	4.5010	-0.0781;
	2816	2818	0.004504	0.162568	0	0	0	0	0.909089	0	1	0	0	-2.0000	0.5000	2.0002	-0.4940;
	2817	2818	0.003575	0.121481	0	0	0	0	1.044934	0	1	0	0	-40.9326	-24.8217	41.0086	27.4054;
	2821	2822	0.003062	0.116148	0	0	0	0	0.959698	0	1	0	0	-52.0633	14.0862	52.1420	-11.1032;
	2821	2822	0.003595	0.123654	0	0	0	0	0.961535	0	1	0	0	-48.8207	11.5917	48.9009	-8.8325;
	2826	2827	0.003062	0.116543	0	0	0	0	1.022495	0	1	0	0	-56.5225	-15.1392	56.6202	18.8567;
	2826	2827	0.003101	0.115753	0	0	0	0	1.010101	0	1	0	0	-57.3054	-3.8898	57.3984	7.3616;
	2843	5941	0.003677	0.138781	0	0	0	0	1.05042	0	1	0	0	0.0000	-65.4200	0.1699	71.8313;
	2844	5914	0.000443	-0.004848	0	606	606	606	1.005027	0	1	0	0	-120.9569	-25.9206	121.0181	25.2509;
	2844	5941	0.000305	-0.007133	0	606	606	606	1.005027	0	1	0	0	-131.3105	56.7866	131.3669	-58.1044;
	2844	2845	0.000734	0.024654	0	1188	1188	1188	1	0	1	0	0	-212.5995	-19.9672	212.8986	30.0127;
	2845	5914	0.000249	0.047992	0	606	606	606	1	0	1	0	0	121.0525	31.8797	-121.0181	-25.2509;
	2845	5941	0.000506	0.046814	0	606	606	606	1	0	1	0	0	131.6160	21.0579	-131.5367	-13.7269;
	2860	2861	0.003081	0.12563	0	446	446	446	0.964324	0	1	0	0	-60.6757	12.3506	60.7844	-7.9181;
	2876	2877	0.001778	0.099753	0	508	508	508	0.997009	0	1	0	0	-49.2537	-10.2935	49.2956	12.6456;
	2876	2877	0.001778	0.098765	0	508	508	508	0.997009	0	1	0	0	-49.7481	-10.3876	49.7908	12.7631;
	2905	5942	0.003386	0.156994	0	0	0	0	1.00705	0	1	0	0	0.0000	-59.0741	0.1217	64.7174;
	2906	5965	0.001794	0.093906	0	0	0	0	0.986193	0	1	0	0	-0.0000	-58.7043	0.0594	61.8139;
	2907	5915	0.000152	-0.011219	0	1186	1186	1186	1	0	1	0	0	-254.3936	-6.1675	254.4803	-0.2345;
	2907	5942	0.000443	-0.011011	0	606	606	606	0.996016	0	1	0	0	-162.7924	88.6185	162.9254	-91.9255;
	2907	5965	0.000215	-0.005194	0	1186	1186	1186	0.996016	0	1	0	0	-257.3206	83.9216	257.4583	-87.2480;
	2907	5975	0.000145	-0.011496	0	1186	1186	1186	1	0	1	0	0	-255.6969	-6.1827	255.7805	-0.4447;
	2908	5915	0.000187	0.038296	0	1186	1186	1186	1	0	1	0	0	254.5870	21.6188	-254.4803	0.2345;
	2908	5942	0.000374	0.053463	0	606	606	606	1	0	1	0	0	163.1349	-14.6705	-163.0471	27.2081;
	2908	5965	9.7e-05	0.032064	0	1186	1186	1186	1	0	1	0	0	257.5740	-6.8262	-257.5177	25.4341;
	2908	5975	0.000194	0.038435	0	1186	1186	1186	1	0	1	0	0	255.8924	21.7131	-255.7805	0.4447;
	2914	5916	0.002568	0.070124	0	0	0	0	1	0	1	0	0	-2.2000	-2.5000	2.2002	2.5066;
	2916	5916	0.002765	0.132148	0	0	0	0	1	0	1	0	0	2.2005	2.5190	-2.2002	-2.5066;
	2929	2930	0.003556	0.118321	0	435	435	435	0.965249	0	1	0	0	-56.0193	11.6689	56.1227	-8.2272;
	2928	5943	0.003359	0.083102	0	0	0	0	1	0	1	0	0	0.0000	-51.5119	0.0882	53.6951;
	2930	5917	0.000229	-0.004571	0	1186	1186	1186	0.999001	0	1	0	0	-304.2351	-17.1318	304.4270	13.3023;
	2931	5943	0.000215	-0.004432	0	1186	1186	1186	0.999001	0	1	0	0	-300.9888	17.6595	301.1674	-21.3408;
	2932	2933	0.000312	0.025069	0	1186	1186	1186	0.999001	0	1	0	0	-270.9938	0.4074	271.1987	16.0547;
	2933	5917	9.7e-05	0.029363	0	1186	1186	1186	1	0	1	0	0	304.5082	37.9019	-304.4270	-13.3023;
	2933	5943	9.7e-05	0.029086	0	1186	1186	1186	1	0	1	0	0	301.3368	56.6843	-301.2557	-32.3543;
	2946	2948	0.002983	0.117926	0	435	435	435	0.96432	0	1	0	0	-46.8068	15.5985	46.8701	-13.0952;
	2946	2947	0.00322	0.115951	0	435	435	435	0.976562	0	1	0	0	-46.9306	3.8302	46.9944	-1.5310;
	2952	2953	0.00316	0.12484	0	435	435	435	0.989123	0	1	0	0	-47.6564	-3.9178	47.7238	6.5806;
	2951	2953	0.003753	0.128	0	435	435	435	0.989123	0	1	0	0	-43.4584	-3.7240	43.5250	5.9949;
	2951	2953	0.003556	0.121877	0	435	435	435	0.989123	0	1	0	0	-45.6413	-3.9177	45.7109	6.3026;
	2960	2961	0.004306	0.159605	0	0	0	0	0.974655	0	1	0	0	-44.9293	8.5495	45.0065	-5.6894;
	2960	2961	0.003022	0.115358	0	0	0	0	0.973708	0	1	0	0	-62.2078	12.7763	62.3120	-8.7983;
	2962	2963	0.001385	0.099162	0	1139	1139	1139	0.939851	0	1	0	0	-94.2410	21.3667	94.3509	-13.4980;
	2966	2968	0.001857	0.115358	0	724	724	724	0.999001	0	1	0	0	-68.0133	-15.0090	68.1029	20.5756;
	2966	2967	0.001857	0.115358	0	724	724	724	0.999001	0	1	0	0	-67.9844	-14.9982	68.0740	20.5599;
	2974	2975	0.0164	0.342222	0	0	0	0	0.971817	0	1	0	0	-19.9311	1.7530	19.9848	-0.6325;
	2981	5944	0.001787	0.089335	0	0	0	0	1	0	1	0	0	-0.0000	-60.6885	0.0651	63.9415;
	2982	5976	0.001842	0.091205	0	0	0	0	1	0	1	0	0	-0.0000	-62.7357	0.0693	66.1688;
	2984	2986	0.000325	0.027355	0	1184	1184	1184	1	0	1	0	0	-317.3529	17.6505	317.6393	6.4524;
	2985	5944	0.000152	-0.011357	0	1187	1187	1187	1	0	1	0	0	-230.7884	39.0876	230.8632	-44.6805;
	2984	5966	0.000145	-0.00741	0	1187	1187	1187	1	0	1	0	0	-287.7918	14.7623	287.8968	-20.1292;
	2984	5976	0.000125	-0.007756	0	1187	1187	1187	1	0	1	0	0	-289.5293	99.2722	289.6315	-105.6095;
	2986	5944	0.000187	0.038435	0	1187	1187	1187	1	0	1	0	0	231.0177	37.6426	-230.9283	-19.2610;
	2987	5966	0.000194	0.034626	0	1187	1187	1187	1	0	1	0	0	288.0373	4.9497	-287.8968	20.1292;
	2987	5976	0.000215	0.034903	0	1187	1187	1187	1	0	1	0	0	289.8588	-13.7901	-289.7008	39.4407;
	2989	2990	0.003121	0.125037	0	470	470	470	0.968054	0	1	0	0	-71.3079	8.2177	71.4484	-2.5857;
	2989	2990	0.003793	0.12642	0	469	469	469	0.978474	0	1	0	0	-70.0114	-1.1329	70.1775	6.6688;
	3002	3003	0.001936	0.116741	0	796	796	796	0.96432	0	1	0	0	-51.5316	1.5713	51.5770	1.1667;
	3002	3003	0.001936	0.116741	0	724	724	724	0.96432	0	1	0	0	-51.5316	1.5713	51.5770	1.1667;
	3012	3013	0.03225	0.602419	0	0	0	0	1.001	0	1	0	0	0.0000	-0.0000	-0.0000	0.0000;
	3013	3016	0.00316	0.125037	0	435	435	435	1.001002	0	1	0	0	-32.8140	-6.4183	32.8470	7.7229;
	3014	3016	0.001679	0.121679	0	724	724	724	0.997009	0	1	0	0	-36.9025	-5.4970	36.9242	7.0729;
	3017	3018	0.003654	0.114568	0	435	435	435	0.96432	0	1	0	0	-46.6108	1.4082	46.6815	0.8091;
	3017	3018	0.003398	0.118716	0	446	446	446	0.964324	0	1	0	0	-44.9908	1.2082	45.0520	0.9321;
	3017	3018	0.003852	0.11121	0	435	435	435	0.96432	0	1	0	0	-48.0097	1.5822	48.0888	0.7017;
	3019	3020	0.001719	0.122074	0	724	724	724	0.978474	0	1	0	0	-77.6042	4.7425	77.6961	1.7901;
	3019	3020	0.001758	0.122469	0	724	724	724	0.963394	0	1	0	0	-78.3526	19.4832	78.4510	-12.6319;
	3019	3020	0.001758	0.122469	0	724	724	724	0.968054	0	1	0	0	-78.0409	14.8323	78.1370	-8.1357;
	3026	3027	0.003338	0.11121	0	446	446	446	0.974664	0	1	0	0	-52.1995	-1.7254	52.2827	4.4988;
	3026	3027	0.003121	0.119704	0	435	435	435	0.98619	0	1	0	0	-48.2024	-12.3210	48.2747	15.0943;
	3027	3028	0.000319	0.024792	0	1186	1186	1186	1.005027	0	1	0	0	-227.9594	-39.5348	228.1156	51.6740;
	3027	3028	0.000319	0.024792	0	1186	1186	1186	1.005027	0	1	0	0	-227.9594	-39.5348	228.1156	51.6740;
	3033	3034	0.003081	0.116543	0	0	0	0	1.009082	0	1	0	0	-50.2357	-4.6722	50.3059	7.3275;
	3033	3034	0.003101	0.116148	0	0	0	0	1.009082	0	1	0	0	-50.4075	-4.6748	50.4786	7.3392;
	3049	3050	0.004543	0.160395	0	0	0	0	0.968054	0	1	0	0	-36.2979	3.0368	36.3504	-1.1840;
	3049	3050	0.002825	0.170469	0	0	0	0	0.968054	0	1	0	0	-34.1931	2.4566	34.2220	-0.7124;
	3047	5918	0.003733	0.147368	0	0	0	0	1	0	1	0	0	0.0000	-62.6850	0.1498	68.5971;
	3048	5945	0.003781	0.146814	0	0	0	0	1	0	1	0	0	0.0000	-62.6339	0.1516	68.5190;
	3050	5918	0.00045	-0.014404	0	567	567	567	1	0	1	0	0	-243.7813	84.8556	244.0431	-93.2370;
	3050	5945	0.000471	-0.013712	0	581	581	581	1	0	1	0	0	-239.4653	83.2110	239.7296	-90.9069;
	3050	3051	0.000803	0.034903	0	581	581	581	1	0	1	0	0	-251.7568	-10.2033	252.2020	29.5542;
	3051	5918	0.000381	0.050623	0	567	567	567	1	0	1	0	0	244.3886	1.3583	-244.1929	24.6399;
	3051	5945	0.000367	0.050554	0	581	581	581	1	0	1	0	0	240.0631	2.6662	-239.8812	22.3879;
	3082	3083	0.003911	0.112	0	0	0	0	0.973708	0	1	0	0	-55.5678	6.4175	55.6745	-3.3622;
	3082	3083	0.003062	0.117136	0	0	0	0	0.973708	0	1	0	0	-53.1974	5.6714	53.2738	-2.7485;
	3092	3093	0.004346	0.165136	0	0	0	0	0.978477	0	1	0	0	-31.9515	-2.6131	31.9914	4.1302;
	3092	3093	0.00316	0.126025	0	436	436	436	0.965249	0	1	0	0	-42.1292	8.8000	42.1801	-6.7693;
	3100	3101	0.000395	0.130568	0	446	446	446	0.946073	0	1	0	0	-33.3882	3.0027	33.3922	-1.6834;
	3100	3101	0.000395	0.130568	0	446	446	446	0.956935	0	1	0	0	-33.0382	-6.5902	33.0423	7.9534;
	3104	3105	0.003279	0.113383	0	432	432	432	0.978474	0	1	0	0	-50.4498	-1.8251	50.5241	4.3941;
	3104	3105	0.003931	0.12484	0	432	432	432	0.978474	0	1	0	0	-45.8204	-1.5399	45.8939	3.8728;
	3104	3105	0.003891	0.11279	0	432	432	432	0.978474	0	1	0	0	-50.7155	-1.5518	50.8046	4.1334;
	3106	3107	0.00316	0.118519	0	446	446	446	0.976559	0	1	0	0	-34.0690	2.3465	34.1025	-1.0911;
	3118	3119	0.003753	0.129778	0	0	0	0	0.976559	0	1	0	0	-34.1831	3.1404	34.2221	-1.7937;
	3118	3119	0.004741	0.16079	0	0	0	0	0.967124	0	1	0	0	-27.6524	9.5262	27.6874	-8.3383;
	3136	3139	0.011852	0.355556	0	0	0	0	1	0	1	0	0	16.6400	-10.8695	-16.5914	12.3261;
	3135	3138	0.011852	0.355556	0	0	0	0	1	0	1	0	0	15.1900	-12.4751	-15.1419	13.9173;
	3134	3137	0.011852	0.355556	0	0	0	0	1	0	1	0	0	28.5200	-1.3463	-28.4262	4.1597;
	3145	3146	0.003067	0.132444	0	0	0	0	1.036269	0	1	0	0	-8.1843	-8.2248	8.1883	8.4000;
	3145	3146	0.003067	0.132444	0	0	0	0	1.037345	0	1	0	0	-8.1942	-9.0119	8.1987	9.2054;
	3152	3153	0.001918	0.160035	0	1017	1017	1017	0.994036	0	1	0	0	-77.0261	0.7538	77.1294	7.8698;
	3152	3153	0.001918	0.160035	0	1017	1017	1017	0.994036	0	1	0	0	-77.0261	0.7538	77.1294	7.8698;
	3163	3164	0.003812	0.122469	0	435	435	435	0.97561	0	1	0	0	-37.7394	-7.3862	37.7901	9.0154;
	3163	3164	0.003812	0.122469	0	435	435	435	0.97561	0	1	0	0	-37.7394	-7.3862	37.7901	9.0154;
	3170	3171	0.003158	0.158795	0	712	712	712	0.939851	0	1	0	0	7.1359	4.8884	-7.1339	-4.7872;
	3170	3172	0.003137	0.159834	0	712	712	712	0.939851	0	1	0	0	-3.0115	4.4490	3.0123	-4.4097;
	3170	3172	0.001364	0.112881	0	1139	1139	1139	0.9311	0	1	0	0	-4.2334	16.1933	4.2366	-15.9290;
	3182	3183	0.001995	0.126025	0	435	435	435	0.917431	0	1	0	0	-62.8479	29.6825	62.9245	-24.8455;
	3182	3183	0.003951	0.125432	0	435	435	435	0.917431	0	1	0	0	-62.6470	30.7965	62.8000	-25.9403;
	3193	3194	0.003081	0.110617	0	471	471	471	0.987167	0	1	0	0	-60.3989	-6.1051	60.5017	9.7937;
	3193	3194	0.001995	0.12642	0	470	470	470	0.987167	0	1	0	0	-52.7944	-5.9808	52.8454	9.2100;
	3197	5919	0.000235	-0.004294	0	1184	1184	1184	1	0	1	0	0	-216.0827	37.5433	216.1846	-39.4043;
	3197	5946	0.000145	-0.006233	0	1184	1184	1184	1	0	1	0	0	-214.2668	37.3273	214.3286	-39.9839;
	3198	5919	9e-05	0.029086	0	1184	1184	1184	1	0	1	0	0	216.2236	-26.7984	-216.1846	39.4043;
	3198	5946	0.000194	0.031233	0	1184	1184	1184	1	0	1	0	0	214.4113	-26.6720	-214.3286	39.9839;
	4598	3217	0.000119	0.009086	0	471	471	471	1	0	1	0	0	275.7680	-8.7041	-275.6885	14.7755;
	3215	3217	0.003062	0.116938	0	0	0	0	0.962466	0	1	0	0	-34.3150	2.5998	34.3467	-1.3885;
	3215	3217	0.00316	0.109037	0	0	0	0	0.966187	0	1	0	0	-36.7656	-1.1394	36.8033	2.4398;
	3215	3217	0.003911	0.111407	0	0	0	0	0.962466	0	1	0	0	-35.9831	3.0490	36.0277	-1.7782;
	3219	3220	0.003141	0.115556	0	435	435	435	0.988142	0	1	0	0	-39.5370	-9.3740	39.5855	11.1583;
	3219	3220	0.003141	0.115556	0	435	435	435	0.976562	0	1	0	0	-39.7043	1.6091	39.7496	0.0576;
	3233	3235	0.003081	0.116543	0	446	446	446	1.02459	0	1	0	0	-0.0000	1.3650	0.0001	-1.3631;
	3276	3277	0.001699	0.099358	0	508	508	508	0.961535	0	1	0	0	-62.3399	11.3044	62.3987	-7.8633;
	3276	3277	0.001679	0.098765	0	508	508	508	0.961535	0	1	0	0	-62.7154	11.3660	62.7743	-7.9042;
	3287	3288	0.00316	0.116543	0	435	435	435	1	0	1	0	0	-33.8501	-1.3765	33.8829	2.5884;
	3287	3288	0.004365	0.167704	0	0	0	0	1	0	1	0	0	-23.5231	-0.9821	23.5451	1.8244;
	3287	3288	0.00401	0.111012	0	435	435	435	1	0	1	0	0	-35.5380	-1.1249	35.5840	2.3965;
	3296	3297	0.007348	0.24	0	0	0	0	0.94697	0	1	0	0	-7.3542	3.1982	7.3585	-3.0557;
	3296	3297	0.003714	0.123062	0	437	437	437	0.96432	0	1	0	0	-14.5562	-9.4218	14.5669	9.7759;
	3300	3302	0.015873	0.256992	0	0	0	0	1.001	0	1	0	0	26.7400	-0.7942	-26.6229	2.6897;
	3299	3301	0.015873	0.256992	0	0	0	0	1.001	0	1	0	0	26.0300	7.6438	-25.9150	-5.7822;
	3298	3304	0.011852	0.355556	0	0	0	0	1	0	1	0	0	22.5200	-4.7667	-22.4593	6.5882;
	3308	3309	0.000198	0.118716	0	420	420	420	1.006036	0	1	0	0	-0.0000	0.0000	0.0000	0.0000;
	3315	3316	0.003417	0.116543	0	470	470	470	0.98912	0	1	0	0	-88.0305	5.3137	88.2627	2.6044;
	3329	3330	0.003378	0.112988	0	481	481	481	0.98912	0	1	0	0	-77.4475	3.2192	77.6382	3.1605;
	3329	3330	0.003832	0.125037	0	470	470	470	1	0	1	0	0	-69.4996	-6.2211	69.6788	12.0686;
	3329	3330	0.003911	0.123457	0	481	481	481	0.999001	0	1	0	0	-70.4370	-5.3909	70.6241	11.2968;
	3339	3341	0.004049	0.124049	0	446	446	446	0.964324	0	1	0	0	-82.6534	23.2128	82.9169	-15.1411;
	3339	3341	0.003358	0.124247	0	435	435	435	0.978473	0	1	0	0	-81.8197	9.4050	82.0268	-1.7450;
	3340	3341	0.001956	0.124642	0	435	435	435	0.955109	0	1	0	0	-50.6043	2.5023	50.6503	0.4266;
	3353	3354	0.00397	0.113383	0	435	435	435	0.976559	0	1	0	0	-41.3632	-6.1578	41.4280	8.0090;
	3353	3354	0.003951	0.119111	0	435	435	435	0.974657	0	1	0	0	-39.3843	-4.1897	39.4419	5.9273;
	3352	3354	0.001975	0.116938	0	724	724	724	0.976559	0	1	0	0	-33.5000	0.1000	33.5204	1.1062;
	3362	3363	0.013857	0.312421	0	0	0	0	0.947864	0	1	0	0	-1.8031	-1.6451	1.8039	1.6625;
	3362	3363	0.02066	0.410935	0	0	0	0	0.933703	0	1	0	0	-1.1971	2.7508	1.1987	-2.7174;
	3363	3364	0.004543	0.120691	0.001	435	435	435	1.001002	0	1	0	0	-58.4784	3.1458	58.6224	0.5712;
	3363	3364	0.003951	0.124247	0	435	435	435	1.0142	0	1	0	0	-56.4492	-8.4341	56.5713	12.2736;
	3367	3368	0.003556	0.120296	0	435	435	435	0.97561	0	1	0	0	-42.6814	-11.4244	42.7447	13.5656;
	3367	3368	0.003081	0.116346	0	435	435	435	0.96432	0	1	0	0	-44.3185	-0.9311	44.3724	2.9676;
	3381	3382	0.001798	0.118716	0	723	723	723	0.98912	0	1	0	0	-51.2831	-1.5923	51.3247	4.3392;
	3381	3382	0.001719	0.122272	0	723	723	723	0.98619	0	1	0	0	-49.8997	1.1673	49.9371	1.4944;
	3384	3385	0.00399	0.11121	0	446	446	446	1.037344	0	1	0	0	0.0024	1.4519	-0.0023	-1.4498;
	3384	3385	0.00399	0.11121	0	446	446	446	1.037344	0	1	0	0	0.0024	1.4519	-0.0023	-1.4498;
	3384	3385	0.003733	0.123654	0	446	446	446	1.037344	0	1	0	0	-0.0053	1.3060	0.0054	-1.3041;
	3389	3390	0.001738	0.100139	0	1139	1139	1139	0.956942	0	1	0	0	-78.3477	8.8378	78.4398	-3.5339;
	3389	3390	0.001738	0.100139	0	1140	1140	1140	0.956942	0	1	0	0	-78.3477	8.8378	78.4398	-3.5339;
	3398	3399	0.004405	0.165926	0	0	0	0	0.978474	0	1	0	0	-33.2986	8.7860	33.3433	-7.1050;
	3398	3399	0.004484	0.166321	0	0	0	0	0.98912	0	1	0	0	-33.0600	1.1954	33.1028	0.3934;
	3398	3399	0.003674	0.162568	0	0	0	0	0.978474	0	1	0	0	-34.0249	8.8341	34.0637	-7.1181;
	3414	3415	0.003556	0.126815	0	435	435	435	1.02459	0	1	0	0	-37.0932	-9.0132	37.1400	10.6806;
	3414	3415	0.003556	0.126815	0	435	435	435	1.012146	0	1	0	0	-37.2445	1.7439	37.2881	-0.1915;
	3417	3418	0.003279	0.125235	0	724	724	724	0.999001	0	1	0	0	-62.5060	-3.2540	62.6202	7.6164;
	3417	3418	0.003773	0.116543	0	724	724	724	1.012146	0	1	0	0	-66.7036	-15.3979	66.8650	20.3829;
	3417	3418	0.001141	0.12083	0	724	724	724	1.009082	0	1	0	0	-64.1787	-13.6181	64.2233	18.3364;
	3450	3451	0.003047	0.155125	0	710	710	710	0.953289	0	1	0	0	-86.1797	22.4093	86.3756	-12.4319;
	3450	3451	0.003186	0.160873	0	710	710	710	0.965248	0	1	0	0	-82.2528	11.9812	82.4358	-2.7376;
	3459	3460	0.009556	0.309778	0	0	0	0	1.015229	0	1	0	0	-17.9460	7.5820	17.9817	-6.4243;
	3459	3460	0.009911	0.307556	0	0	0	0	1.015229	0	1	0	0	-18.0643	7.6613	18.1019	-6.4953;
	3488	3489	0.000284	0.024792	0	1186	1186	1186	1.046025	0	1	0	0	0.0000	-0.5767	-0.0000	0.5767;
	3500	3503	0.001679	0.122074	0	724	724	724	0.953285	0	1	0	0	-59.6467	14.0460	59.7010	-10.0966;
	3500	3503	0.001679	0.122074	0	724	724	724	0.96432	0	1	0	0	-59.1120	3.1316	59.1639	0.6396;
	3502	3503	0.002963	0.085531	0	0	0	0	0.992063	0	1	0	0	-57.8159	15.2389	57.9077	-12.5883;
	3501	3503	0.003042	0.117531	0	0	0	0	0.992063	0	1	0	0	-34.9308	-0.9565	34.9637	2.2296;
	1503	3523	0.003951	0.029126	0.0162	0	0	0	1	5.42	1	0	0	54.7383	-48.3226	-54.5543	47.8362;
	3521	3523	0.003081	0.125452	0	435	435	435	0.974664	0	1	0	0	-39.8702	13.8069	39.9167	-11.9131;
	3524	3525	0.03225	0.602419	0	0	0	0	1.001	0	1	0	0	0.0000	0.0000	0.0000	-0.0000;
	3527	3528	0.004148	0.165531	0	0	0	0	0.967124	0	1	0	0	-44.8190	17.2908	44.9012	-14.0126;
	3533	3535	0.00187	0.101731	0	1230	1230	1230	0.984249	0	1	0	0	-169.4509	10.3560	169.9185	15.0843;
	3533	3534	0.001773	0.099862	0	1230	1230	1230	0.984249	0	1	0	0	-172.4569	10.4460	172.9161	15.4191;
	3536	3537	0.004662	0.16	0	0	0	0	0.98912	0	1	0	0	-35.9248	-10.0861	35.9836	12.1043;
	3536	3537	0.00476	0.166123	0	0	0	0	0.968054	0	1	0	0	-34.9263	4.8188	34.9777	-3.0268;
	3536	3537	0.004523	0.160988	0	0	0	0	0.968054	0	1	0	0	-36.0437	4.9524	36.0957	-3.1032;
	3538	3539	0.005679	0.116173	0	0	0	0	1.001002	0	1	0	0	-34.2377	-7.3699	34.2994	8.6331;
	3540	3542	0.00316	0.125432	0	435	435	435	1.0142	0	1	0	0	-51.4519	-4.7684	51.5297	7.8554;
	3541	3542	0.00316	0.125827	0	435	435	435	1.0142	0	1	0	0	-37.7244	-9.8844	37.7692	11.6654;
	3541	3542	0.001817	0.118716	0	758	758	758	1.001002	0	1	0	0	-40.2283	1.0744	40.2550	0.6687;
	3557	3558	0.00316	0.112	0	0	0	0	1.020408	0	1	0	0	-32.9001	-10.5087	32.9336	11.6936;
	3557	3558	0.00316	0.112	0	0	0	0	1.011122	0	1	0	0	-32.9392	-1.2823	32.9691	2.3422;
	3561	3562	0.004543	0.163951	0	0	0	0	0.968054	0	1	0	0	-49.6129	-2.0447	49.7197	5.8989;
	3564	3565	0.003556	0.111407	0	446	446	446	0.999001	0	1	0	0	-62.3452	-3.5333	62.4748	7.5941;
	3564	3565	0.00401	0.110222	0	435	435	435	1.010101	0	1	0	0	-62.7119	-13.7883	62.8699	18.1311;
	3564	3565	0.003338	0.109037	0	446	446	446	0.999001	0	1	0	0	-63.6982	-3.6933	63.8252	7.8427;
	3574	3575	0.003891	0.12484	0	481	481	481	0.963394	0	1	0	0	-59.9723	-5.5888	60.0993	9.6658;
	3574	3575	0.003674	0.124642	0	481	481	481	0.941619	0	1	0	0	-60.8289	15.2375	60.9532	-11.0226;
	3578	3579	0.003556	0.111605	0	436	436	436	0.952382	0	1	0	0	-32.3489	5.5853	32.3841	-4.4823;
	3578	3579	0.004405	0.165926	0	0	0	0	0.957851	0	1	0	0	-21.7561	-0.1073	21.7755	0.8358;
	3578	3579	0.004227	0.169481	0	0	0	0	0.956938	0	1	0	0	-21.3057	0.4677	21.3234	0.2449;
	3580	3581	0.002311	0.119506	0	435	435	435	0.963394	0	1	0	0	-49.9098	-7.4805	49.9624	10.2007;
	3580	3582	0.002311	0.119506	0	435	435	435	0.951477	0	1	0	0	-50.3042	4.2763	50.3555	-1.6212;
	3583	3584	0.003595	0.126815	0	435	435	435	0.953289	0	1	0	0	-46.3791	2.6949	46.4470	-0.3002;
	3591	3592	0.004326	0.167506	0	0	0	0	0.98425	0	1	0	0	-35.5836	-3.2389	35.6343	5.2038;
	3591	3592	0.004583	0.162963	0	0	0	0	0.978477	0	1	0	0	-36.6853	0.6963	36.7413	1.2959;
	1501	3600	4.2e-05	0.000339	0.0061	1184	1184	1184	1	-9.95	1	0	0	256.3148	-39.7980	-256.2889	39.3394;
	3597	3598	0.00316	0.125037	0	435	435	435	0.990101	0	1	0	0	-22.1392	-17.7423	22.1644	18.7418;
	3598	3600	0.000679	0.042867	0	606	606	606	0.994036	0	1	0	0	-181.7745	-21.7935	181.9878	35.2624;
	3605	3607	0.002016	0.239355	0	0	0	0	1	0	1	0	0	10.4800	-3.1295	-10.4777	3.4020;
	3606	3608	0.002016	0.239355	0	0	0	0	1	0	1	0	0	16.2800	-4.1976	-16.2745	4.8466;
	3613	3614	0.004622	0.227951	0	0	0	0	0.917431	0	1	0	0	-23.2270	11.8177	23.2539	-10.4910;
	3615	3616	0.00484	0.165926	0	0	0	0	0.968054	0	1	0	0	-37.7664	1.9972	37.8301	0.1889;
	3620	3621	0.00316	0.113185	0	0	0	0	1.002004	0	1	0	0	-30.6353	4.6389	30.6621	-3.6814;
	3622	3623	0.001481	0.128395	0	724	724	724	0.953289	0	1	0	0	-61.2605	10.0001	61.3125	-5.4849;
	3628	3629	0.003951	0.12484	0	435	435	435	0.990101	0	1	0	0	-56.8216	-2.3446	56.9423	6.1606;
	3632	5967	0.001856	0.093213	0	0	0	0	1	0	1	0	0	-0.0000	-61.5613	0.0686	65.0043;
	3633	5920	0.000111	-0.007895	0	1184	1184	1184	1	0	1	0	0	-274.6874	-8.2378	274.7615	2.9665;
	3635	5947	0.00027	-0.005402	0	1184	1184	1184	1	0	1	0	0	-234.4338	21.6027	234.5640	-24.2083;
	3633	5967	0.000152	-0.007964	0	1184	1184	1184	1	0	1	0	0	-291.6435	72.1599	291.7648	-78.5152;
	3634	5977	0.000152	-0.007271	0	1184	1184	1184	1	0	1	0	0	-284.5322	9.9491	284.6400	-15.1052;
	3635	3636	0.000325	0.027078	0	1184	1184	1184	1	0	1	0	0	-247.7385	18.1821	247.9130	-3.6415;
	3637	5920	0.000222	0.03518	0	1184	1184	1184	1	0	1	0	0	274.9097	26.4552	-274.7615	-2.9665;
	3637	5947	5.5e-05	0.032756	0	1184	1184	1184	1	0	1	0	0	234.5906	-8.4086	-234.5640	24.2083;
	3636	5967	0.000201	0.034764	0	1184	1184	1184	1	0	1	0	0	291.9833	12.4251	-291.8334	13.5109;
	3636	5977	0.000194	0.034141	0	1184	1184	1184	1	0	1	0	0	284.7775	9.1053	-284.6400	15.1052;
	3640	3641	0.003654	0.114568	0	436	436	436	0.952382	0	1	0	0	-42.0217	13.3820	42.0835	-11.4461;
	3640	3641	0.003654	0.114568	0	436	436	436	0.974664	0	1	0	0	-41.7761	-9.3444	41.8371	11.2547;
	3640	3641	0.003654	0.114568	0	446	446	446	0.952382	0	1	0	0	-42.0217	13.3820	42.0835	-11.4461;
	3644	3645	0.000339	0.027285	0	1186	1186	1186	1	0	1	0	0	-354.2458	15.7544	354.6303	15.1954;
	3651	3652	0.002983	0.117333	0	0	0	0	0.973708	0	1	0	0	-52.2670	-5.7815	52.3394	8.6291;
	3651	3652	0.004444	0.159407	0	0	0	0	0.965253	0	1	0	0	-38.6405	2.1136	38.6979	-0.0547;
	3651	3652	0.003694	0.116148	0	0	0	0	0.985226	0	1	0	0	-52.5693	-16.7613	52.6704	19.9386;
	3668	3669	0.003437	0.122469	0	435	435	435	0.999001	0	1	0	0	-52.8428	-2.6495	52.9317	5.8153;
	3668	3669	0.003437	0.122469	0	435	435	435	1.011122	0	1	0	0	-52.5031	-13.0829	52.5982	16.4746;
	3675	3676	0.003081	0.116286	0	0	0	0	1.040583	0	1	0	0	-45.7996	-34.6574	45.9080	38.7498;
	3674	3676	0.003081	0.116563	0	0	0	0	1.040583	0	1	0	0	-70.7169	-47.6840	70.9662	57.1162;
	3683	3684	0.005926	0.114568	0	446	446	446	0.974656	0	1	0	0	-38.0999	-8.6256	38.1847	10.2648;
	3685	3686	0.001956	0.117136	0	724	724	724	0.96432	0	1	0	0	-76.8428	-3.4948	76.9530	10.0998;
	3685	3686	0.001896	0.11516	0	724	724	724	0.953289	0	1	0	0	-78.8896	7.0488	79.0004	-0.3209;
	3685	3686	0.001916	0.116543	0	724	724	724	0.953289	0	1	0	0	-77.9537	6.9633	78.0629	-0.3153;
	3685	3686	0.000766	0.116583	0	724	724	724	0.95238	0	1	0	0	-78.0693	7.0781	78.1131	-0.4191;
	3690	3691	0.00316	0.112988	0	0	0	0	1.011122	0	1	0	0	-42.1588	-2.9223	42.2085	4.7006;
	3690	3691	0.003951	0.112198	0	0	0	0	0.994037	0	1	0	0	-42.5742	14.9789	42.6427	-13.0323;
	3694	3695	0.003259	0.109037	0	0	0	0	0.992064	0	1	0	0	-46.1219	-5.2309	46.1823	7.2535;
	3694	3695	0.00316	0.112988	0	0	0	0	0.992064	0	1	0	0	-44.5018	-5.1337	44.5564	7.0858;
	3694	3695	0.0032	0.114568	0	0	0	0	0.974655	0	1	0	0	-44.1574	13.2628	44.2139	-11.2389;
	3698	3699	0.001817	0.118716	0	722	722	722	0.98912	0	1	0	0	-97.3093	9.1490	97.4591	0.6426;
	3698	3699	0.001798	0.118716	0	722	722	722	1	0	1	0	0	-96.4112	-1.4627	96.5587	11.2032;
	3698	3699	0.001798	0.118716	0	722	722	722	1	0	1	0	0	-96.4112	-1.4627	96.5587	11.2032;
	3724	5921	0.000215	-0.00554	0	1186	1186	1186	1	0	1	0	0	-217.1897	-1.4992	217.2787	-0.7950;
	3724	3725	0.000325	0.027355	0	1188	1188	1188	1	0	1	0	0	-219.9372	-1.6046	220.0752	13.2210;
	3725	5921	0.000125	0.033241	0	1186	1186	1186	1	0	1	0	0	217.3305	12.9704	-217.2787	0.7950;
	3729	3730	0.003121	0.125432	0	434	434	434	0.968054	0	1	0	0	-58.4099	-0.9351	58.5040	4.7170;
	3731	3732	0.00397	0.124049	0	435	435	435	0.941619	0	1	0	0	-25.9522	-1.2432	25.9768	2.0124;
	3731	3732	0.003121	0.125827	0	435	435	435	0.941619	0	1	0	0	-25.5812	-1.4099	25.6001	2.1686;
	3747	3748	0.007055	0.203578	0	0	0	0	0.914916	0	1	0	0	3.4546	6.9659	-3.4504	-6.8446;
	3747	3749	0.004489	0.280756	0	0	0	0	0.860587	0	1	0	0	-13.1880	16.6991	13.2057	-15.5906;
	3748	3750	0.004543	0.120691	0	435	435	435	0.95329	0	1	0	0	3.4504	6.8446	-3.4479	-6.7792;
	3754	3755	0.00164	0.090864	0	530	530	530	0.961535	0	1	0	0	-57.9224	28.4825	57.9813	-25.2196;
	4599	3758	0.000119	0.009086	0	473	473	473	1	-6.32	1	0	0	286.2413	-68.6730	-286.1473	75.8495;
	3756	3758	0.003062	0.117136	0	439	439	439	0.987167	0	1	0	0	-58.0159	-3.7703	58.1106	7.3931;
	3756	3758	0.003852	0.123654	0	439	439	439	0.97561	0	1	0	0	-55.2885	7.2485	55.3956	-3.8123;
	3756	3758	0.003615	0.124444	0	435	435	435	0.975606	0	1	0	0	-54.9561	7.0912	55.0553	-3.6764;
	3756	3758	0.003615	0.124444	0	446	446	446	0.987165	0	1	0	0	-54.6147	-3.3881	54.7137	6.7976;
	3762	3763	0.00484	0.162568	0	0	0	0	0.978474	0	1	0	0	-46.0920	-2.7569	46.1884	5.9945;
	3765	3766	0.003062	0.116741	0	0	0	0	0.985226	0	1	0	0	-38.5500	-7.8000	38.5909	9.3597;
	3765	3766	0.003062	0.116741	0	0	0	0	0.985226	0	1	0	0	-38.5500	-7.8000	38.5909	9.3597;
	3771	3772	0.000319	0.024307	0	1188	1188	1188	1	0	1	0	0	-306.4690	29.7366	306.7454	-8.6794;
	3771	3772	0.000339	0.025	0	1188	1188	1188	1	0	1	0	0	-297.9593	29.0421	298.2369	-8.5688;
	3771	3772	0.000325	0.024584	0	1188	1188	1188	1	0	1	0	0	-303.0127	29.4307	303.2879	-8.6108;
	3778	3779	0.003832	0.121284	0	446	446	446	0.97561	0	1	0	0	-23.5517	-2.7978	23.5712	3.4175;
	3778	3779	0.004464	0.156049	0	0	0	0	0.97561	0	1	0	0	-18.2998	-2.2294	18.3136	2.7111;
	3783	3784	0.003081	0.116286	0	0	0	0	0.971819	0	1	0	0	-68.5198	-5.4888	68.6633	10.9052;
	3783	3784	0.003081	0.116563	0	0	0	0	0.972763	0	1	0	0	-68.3127	-6.3179	68.4559	11.7364;
	3783	3784	0.003081	0.114983	0	0	0	0	0.980388	0	1	0	0	-68.8963	-13.1201	69.0484	18.7942;
	3793	3794	0.001766	0.10097	0	1579	1579	1579	0.956942	0	1	0	0	-103.7766	12.4555	103.9430	-2.9413;
	3793	3794	0.001787	0.100208	0	1579	1579	1579	0.966188	0	1	0	0	-103.7557	1.5031	103.9248	7.9841;
	3797	3801	0.00158	0.124049	0	446	446	446	0.957854	0	1	0	0	-24.8000	-12.3500	24.8115	13.2532;
	3798	3800	0.00158	0.124049	0	446	446	446	0.957854	0	1	0	0	-22.6000	12.5000	22.6094	-11.7588;
	3797	3801	0.00158	0.124049	0	446	446	446	0.957854	0	1	0	0	-24.8000	-12.3500	24.8115	13.2532;
	3796	3799	0.00158	0.124049	0	446	446	446	0.957854	0	1	0	0	-25.6000	-10.5000	25.6114	11.3969;
	3810	3812	7.9e-05	0.000836	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	3809	3812	7.9e-05	0.000836	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	3808	3811	7.9e-05	0.000836	0	0	0	0	1	0	1	0	0	-14.7000	-1.7000	14.7002	1.7017;
	3829	3830	0.001837	0.11516	0	724	724	724	0.953285	0	1	0	0	-39.1819	9.5277	39.2081	-7.8846;
	3829	3830	0.001817	0.11516	0	724	724	724	0.96432	0	1	0	0	-38.9118	-1.7797	38.9366	3.3487;
	3830	3831	0.000817	0.04349	0	608	608	608	1	0	1	0	0	-88.8778	0.4583	88.9354	2.6064;
	3830	3831	0.000319	0.027978	0	1186	1186	1186	1.005027	0	1	0	0	-137.7079	-20.2440	137.7636	25.1280;
	3838	3841	0.011852	0.355556	0	0	0	0	1	0	1	0	0	15.1300	-8.7173	-15.0928	9.8347;
	3837	3840	0.011852	0.355556	0	0	0	0	1	0	1	0	0	17.1900	-5.9745	-17.1504	7.1639;
	3836	3839	0.011852	0.355556	0	0	0	0	1	0	1	0	0	20.7600	-8.5382	-20.6984	10.3848;
	3850	3852	0.000395	0.13037	0	446	446	446	0.946073	0	1	0	0	-14.7318	12.1134	14.7331	-11.6976;
	3851	3852	0.000395	0.127407	0	446	446	446	0.93633	0	1	0	0	-13.4173	21.5523	13.4195	-20.8467;
	3860	3861	0.003951	0.124247	0	435	435	435	0.989123	0	1	0	0	-35.4596	-4.1662	35.5054	5.6066;
	3870	3871	0.00478	0.163358	0	0	0	0	0.978474	0	1	0	0	-34.3914	-2.5736	34.4414	4.2815;
	3870	3871	0.004286	0.164346	0	0	0	0	0.956938	0	1	0	0	-34.5334	13.1914	34.5827	-11.3032;
	3874	3876	0.00316	0.126025	0	435	435	435	0.989123	0	1	0	0	-44.8628	-0.7275	44.9215	3.0663;
	3875	3876	0.00316	0.124049	0	435	435	435	1.001002	0	1	0	0	-50.8266	-4.4316	50.9032	7.4367;
	3893	3894	0.003358	0.124049	0	446	446	446	0.98619	0	1	0	0	-40.8740	7.3069	40.9262	-5.3775;
	3893	3894	0.003911	0.111407	0	446	446	446	0.974664	0	1	0	0	-45.5539	20.4906	45.6399	-18.0413;
	3898	3899	0.004346	0.16158	0	0	0	0	0.956938	0	1	0	0	-16.7656	-0.9149	16.7770	1.3389;
	3898	3899	0.004365	0.167901	0	0	0	0	0.956938	0	1	0	0	-16.1340	-0.8950	16.1446	1.3030;
	3898	3899	0.004642	0.164741	0	0	0	0	0.94697	0	1	0	0	-16.4222	6.0467	16.4351	-5.5869;
	3900	5968	0.002193	0.050568	0	0	0	0	1	0	1	0	0	-0.0000	-32.1621	0.0219	32.6663;
	3901	3902	0.003793	0.119309	0	436	436	436	0.942507	0	1	0	0	-19.8973	-1.2191	19.9106	1.6392;
	3901	5968	0.001481	0.00316	0	482	482	482	0.968054	0	1	0	0	-21.0610	4.4729	21.0674	-4.4592;
	3902	5968	0.001956	0.108444	0	482	482	482	1	0	1	0	0	21.1119	29.4639	-21.0893	-28.2071;
	3909	3910	0.002099	0.116049	0	0	0	0	0.999001	0	1	0	0	-18.4527	-1.1704	18.4596	1.5547;
	3918	3919	0.003714	0.119506	0	436	436	436	0.974664	0	1	0	0	-28.0021	-1.5486	28.0290	2.4158;
	3921	3922	0.001159	0.118874	0	724	724	724	0.954197	0	1	0	0	-67.7614	13.0044	67.8105	-7.9682;
	3921	3922	0.001254	0.119427	0	724	724	724	0.96432	0	1	0	0	-66.8321	3.0856	66.8831	1.7730;
	3927	3928	0.000713	0.048546	0	606	606	606	0.996016	0	1	0	0	-132.9113	17.5307	133.0216	-10.0256;
	3926	3928	0.000332	0.026939	0	1187	1187	1187	1	0	1	0	0	-158.9703	-6.3541	159.0437	12.3095;
	3926	3928	0.000319	0.026385	0	1187	1187	1187	1	0	1	0	0	-162.3071	-6.5255	162.3806	12.6059;
	3937	3938	0.003635	0.124444	0	435	435	435	1.002005	0	1	0	0	-54.9334	-8.0064	55.0352	11.4923;
	3937	3938	0.002983	0.12484	0	435	435	435	0.997009	0	1	0	0	-54.8919	-3.8787	54.9732	7.2806;
	3937	3938	0.003674	0.129778	0	0	0	0	0.978474	0	1	0	0	-53.3461	12.9502	53.4421	-9.5605;
	3944	3946	0.003556	0.126815	0	435	435	435	1.037344	0	1	0	0	-54.8980	-21.4620	55.0134	25.5775;
	3945	3946	0.003635	0.120691	0	435	435	435	1.012146	0	1	0	0	-56.7326	-8.1668	56.8405	11.7518;
	3948	3949	0.005911	0.119689	0	0	0	0	0.976562	0	1	0	0	-2.0000	0.5000	2.0002	-0.4952;
	3951	3952	0.00164	0.116938	0	446	446	446	0.98912	0	1	0	0	-77.8360	-1.6209	77.9277	8.1556;
	3951	3952	0.001699	0.122212	0	724	724	724	0.987167	0	1	0	0	-74.5999	0.1958	74.6867	6.0502;
	3958	3959	0.004286	0.165333	0	0	0	0	0.968054	0	1	0	0	-34.2328	9.7806	34.2788	-8.0065;
	3957	5948	0.001904	0.155471	0	0	0	0	1	0	1	0	0	0.0000	-61.4006	0.0748	67.5101;
	3959	5922	0.000519	-0.00831	0	600	600	600	1.002005	0	1	0	0	-151.5784	-30.8421	151.6864	29.1133;
	3959	5948	0.000471	-0.008033	0	600	600	600	1.002005	0	1	0	0	-144.1797	50.7947	144.2754	-52.4267;
	3960	5922	0.000277	0.047922	0	600	600	600	1	0	1	0	0	151.7440	39.0828	-151.6864	-29.1133;
	3960	5948	0.00036	0.049584	0	600	600	600	1	0	1	0	0	144.4156	24.0888	-144.3502	-15.0834;
	3964	3965	0.000796	0.041413	0	606	606	606	0.994036	0	1	0	0	-188.1219	-6.1009	188.3713	19.0762;
	3964	3965	0.000831	0.039681	0	606	606	606	0.994036	0	1	0	0	-196.3369	-6.0292	196.6205	19.5700;
	3991	3992	0.002016	0.079113	0	0	0	0	1	0	1	0	0	57.0300	-8.8676	-56.9626	11.5135;
	3990	3993	0.001975	0.079012	0	0	0	0	1	0	1	0	0	54.9100	-2.2601	-54.8533	4.5270;
	4000	4002	0.002963	0.118321	0	0	0	0	0.985226	0	1	0	0	-44.3876	3.5319	44.4375	-1.5399;
	4001	4002	0.003595	0.123654	0	0	0	0	0.985226	0	1	0	0	-51.6170	0.0257	51.6990	2.7969;
	4026	4027	0.00316	0.11437	0	0	0	0	0.974655	0	1	0	0	-34.0363	4.3703	34.0679	-3.2267;
	4026	4027	0.003101	0.116543	0	0	0	0	0.970872	0	1	0	0	-33.4321	8.2213	33.4630	-7.0574;
	4030	4031	0.001995	0.118123	0	723	723	723	1.011122	0	1	0	0	-77.6191	0.1235	77.7282	6.3400;
	4030	4031	0.002035	0.116741	0	723	723	723	1.011122	0	1	0	0	-78.5371	0.1675	78.6511	6.3724;
	4032	4033	0.004346	0.164543	0	0	0	0	1.024591	0	1	0	0	-48.5552	-11.3449	48.6575	15.2182;
	4039	4040	0.00399	0.143407	0	435	435	435	0.97561	0	1	0	0	-33.7005	-10.7524	33.7482	12.4675;
	4039	4040	0.003872	0.146173	0	435	435	435	0.97561	0	1	0	0	-33.0499	-10.5933	33.0945	12.2762;
	4048	4049	0.003773	0.111802	0	434	434	434	0.937207	0	1	0	0	-46.0155	34.0888	46.1167	-31.0925;
	4048	4049	0.00399	0.112988	0	435	435	435	0.968054	0	1	0	0	-45.2065	-0.6461	45.2776	2.6598;
	4049	4050	0.000332	0.024792	0	1186	1186	1186	1.001	0	1	0	0	-224.2374	-7.6298	224.3825	18.4636;
	4049	4050	0.000332	0.024792	0	1182	1182	1182	1.001	0	1	0	0	-224.2374	-7.6298	224.3825	18.4636;
	4058	4059	0.004227	0.169481	0	0	0	0	0.968054	0	1	0	0	-17.7283	-1.1061	17.7406	1.5998;
	4067	4068	0.004938	0.159012	0	453	453	453	0.912407	0	1	0	0	-9.1963	11.9284	9.2067	-11.5960;
	4069	5923	0.001655	0.09259	0	0	0	0	1	0	1	0	0	-0.0000	-60.4142	0.0580	63.6585;
	4071	5923	0.000118	-0.005956	0	1186	1186	1186	1	0	1	0	0	-195.2783	90.5650	195.3260	-92.9750;
	4070	4072	0.000325	0.024862	0	1186	1186	1186	1.002005	0	1	0	0	-226.9830	-10.3274	227.1312	21.6649;
	4072	5923	0.000187	0.032964	0	1186	1186	1186	1	0	1	0	0	195.4472	-18.1904	-195.3840	29.3165;
	4086	4087	0.004346	0.158025	0	0	0	0	0.990101	0	1	0	0	-31.4539	-1.0649	31.4917	2.4365;
	4090	4091	0.000319	0.024792	0	1186	1186	1186	1.005027	0	1	0	0	-176.1619	-71.6795	176.2716	80.2023;
	4100	5924	0.000533	0.145501	0	0	0	0	1	0	1	0	0	-0.0000	-61.9808	0.0211	67.7525;
	4099	5949	0.000533	0.145501	0	0	0	0	1.05042	0	1	0	0	0.0000	-67.2277	0.0253	74.1352;
	4102	5924	0.001284	0.126973	0	435	435	435	0.945179	0	1	0	0	-1.2208	10.4891	1.2220	-10.3695;
	4101	5949	0.001284	0.126973	0	435	435	435	0.941619	0	1	0	0	-1.2003	13.8443	1.2024	-13.6387;
	4103	5924	0.00081	-0.007802	0	435	435	435	1	0	1	0	0	1.2662	57.1609	-1.2432	-57.3830;
	4103	5949	0.00081	-0.007802	0	435	435	435	1	0	1	0	0	1.2533	60.2498	-1.2277	-60.4966;
	4113	4114	0.003951	0.115951	0	436	436	436	1.016261	0	1	0	0	-10.0497	-3.9413	10.0543	4.0776;
	4113	4114	0.003951	0.117965	0	436	436	436	1.016261	0	1	0	0	-9.8760	-3.8798	9.8805	4.0138;
	4117	4118	0.001975	0.126025	0	435	435	435	1.001002	0	1	0	0	-65.6320	-9.2718	65.7124	14.4018;
	4119	4120	0.003595	0.123062	0	446	446	446	0.921656	0	1	0	0	1.2988	0.6656	-1.2987	-0.6633;
	4126	4127	0.003951	0.125235	0	435	435	435	0.987165	0	1	0	0	-66.4476	-0.9053	66.6091	6.0263;
	4126	4127	0.001975	0.126025	0	435	435	435	0.987165	0	1	0	0	-66.0332	-1.9480	66.1130	7.0407;
	4130	5925	0.003428	0.084557	0	0	0	0	1	0	1	0	0	-0.0000	-66.3760	0.1456	69.9680;
	5925	4131	0.000277	-0.00464	0	1186	1186	1186	1	0	1	0	0	142.2928	-58.5783	-142.2359	57.6249;
	4131	4132	0.000339	0.024931	0	1186	1186	1186	1	0	1	0	0	-142.8962	-25.1324	142.9584	29.7110;
	4132	5925	6.2e-05	0.029571	0	1186	1186	1186	1	0	1	0	0	142.4494	16.6291	-142.4385	-11.3898;
	4136	4137	0.00316	0.124642	0	435	435	435	0.989123	0	1	0	0	-20.7359	-6.0229	20.7496	6.5631;
	4136	4137	0.004741	0.161975	0	0	0	0	0.990101	0	1	0	0	-15.9762	-5.2220	15.9887	5.6482;
	4144	4145	0.003081	0.115358	0	435	435	435	1	0	1	0	0	-50.9903	-2.6849	51.0617	5.3582;
	4144	4145	0.003556	0.122864	0	435	435	435	1	0	1	0	0	-47.8777	-2.4138	47.9504	4.9235;
	4146	4147	0.005309	0.110123	0	0	0	0	1.001002	0	1	0	0	-54.3152	-5.6170	54.4577	8.5734;
	4147	4148	0.002015	0.158657	0	712	712	712	1.018331	0	1	0	0	-54.4577	-8.5734	54.5138	12.9902;
	4159	4160	0.001177	0.042382	0	600	600	600	1	0	1	0	0	-126.6078	-34.2235	126.7954	40.9759;
	5969	4159	0.000499	-0.006925	0	600	600	600	1	0	1	0	0	110.3728	30.5579	-110.3120	-31.4017;
	5978	4159	0.000353	-0.010873	0	600	600	600	1	0	1	0	0	138.2792	38.2423	-138.2114	-40.3299;
	4160	5969	0.000201	0.055402	0	600	600	600	1	0	1	0	0	110.3973	37.3084	-110.3728	-30.5579;
	4161	5978	0.000429	0.05374	0	600	600	600	1	0	1	0	0	138.3616	48.5605	-138.2792	-38.2423;
	4166	4168	0.003062	0.116938	0	0	0	0	0.962466	0	1	0	0	-21.9910	4.9152	22.0049	-4.3817;
	4167	4168	0.00316	0.116741	0	0	0	0	0.973708	0	1	0	0	-56.2124	8.0724	56.3038	-4.6948;
	4167	4168	0.003733	0.115753	0	0	0	0	0.973708	0	1	0	0	-56.6406	8.4334	56.7504	-5.0280;
	4167	4168	0.003931	0.111802	0	0	0	0	0.973708	0	1	0	0	-58.6108	8.9010	58.7348	-5.3759;
	4169	4170	0.004484	0.168494	0	0	0	0	0.956938	0	1	0	0	-27.5052	9.5289	27.5388	-8.2673;
	4169	4170	0.004484	0.168494	0	0	0	0	0.968054	0	1	0	0	-27.3921	1.8007	27.4227	-0.6526;
	4174	4175	0.003951	0.12563	0	435	435	435	0.989123	0	1	0	0	-47.9272	0.6133	48.0107	2.0413;
	4173	4175	0.003951	0.118123	0	435	435	435	0.976559	0	1	0	0	-42.5518	4.9294	42.6178	-2.9568;
	4173	4175	0.00316	0.12484	0	435	435	435	0.976559	0	1	0	0	-40.3086	4.3378	40.3558	-2.4704;
	4190	4191	0.003081	0.116543	0	0	0	0	1.02145	0	1	0	0	-65.4927	-1.3934	65.6103	5.8420;
	4190	4191	0.003022	0.116938	0	0	0	0	1.02145	0	1	0	0	-65.2717	-1.4275	65.3863	5.8611;
	4196	4197	0.001778	0.098765	0	508	508	508	0.939847	0	1	0	0	-80.1850	36.6005	80.3025	-30.0731;
	4198	4199	0.001333	0.002667	0	0	0	0	0.964319	0	1	0	0	2.8245	-11.1264	-2.8231	11.1293;
	4207	4208	0.001837	0.114765	0	724	724	724	0.96432	0	1	0	0	-84.0639	10.6998	84.1865	-3.0431;
	4207	4208	0.001857	0.114963	0	724	724	724	0.96432	0	1	0	0	-83.9174	10.6936	84.0409	-3.0501;
	4233	4235	0.003694	0.123852	0	446	446	446	0.952382	0	1	0	0	-17.3149	-0.2650	17.3247	0.5926;
	4233	4235	0.004543	0.16	0	0	0	0	0.956938	0	1	0	0	-13.4348	-3.5779	13.4426	3.8533;
	4236	4237	0.003358	0.11121	0	446	446	446	1.011122	0	1	0	0	-40.9727	-13.1781	41.0311	15.1122;
	4236	4237	0.003812	0.130963	0	446	446	446	1	0	1	0	0	-34.9027	-2.2153	34.9455	3.6863;
	4242	4244	0.003042	0.111407	0	446	446	446	0.97561	0	1	0	0	-44.1693	-14.3944	44.2308	16.6481;
	4243	4244	0.005965	0.11121	0	435	435	435	0.953289	0	1	0	0	-62.1667	9.5081	62.3785	-5.5578;
	4243	4244	0.002963	0.110815	0	446	446	446	0.97561	0	1	0	0	-61.8555	-14.7546	61.9682	18.9698;
	4242	4244	0.00397	0.111605	0	435	435	435	0.953289	0	1	0	0	-44.4177	8.5491	44.4904	-6.5055;
	4244	4245	0.000291	0.024792	0	1186	1186	1186	1.005027	0	1	0	0	-321.0062	-19.0458	321.2815	42.4991;
	4250	4247	7.9e-05	0.000836	0	0	0	0	1	0	1	0	0	17.7002	-1.0976	-17.7000	1.1000;
	4252	4253	0.003121	0.114765	0	0	0	0	1.002004	0	1	0	0	-43.9055	-5.2732	43.9601	7.2793;
	4251	4253	0.00316	0.115358	0	0	0	0	0.992064	0	1	0	0	-44.3987	1.1888	44.4537	0.8189;
	4268	4269	0.001758	0.100543	0	508	508	508	0.950567	0	1	0	0	-63.0998	10.5705	63.1621	-7.0063;
	4274	4296	0.000171	0.000313	0.0003	0	0	0	1	6.48	1	0	0	10.8681	6.1582	-10.8678	-6.1884;
	4276	4277	0.003891	0.112198	0	436	436	436	0.999001	0	1	0	0	-67.4320	-4.2672	67.5951	8.9688;
	4276	4277	0.003556	0.124642	0	435	435	435	0.999001	0	1	0	0	-60.6868	-4.2148	60.8076	8.4487;
	4279	4280	0.003931	0.125373	0	435	435	435	1.012146	0	1	0	0	-30.0393	-9.9553	30.0760	11.1281;
	4281	4282	0.001699	0.122469	0	726	726	726	0.978474	0	1	0	0	-65.7041	7.6304	65.7701	-2.8772;
	4281	4282	0.001679	0.122469	0	726	726	726	0.98912	0	1	0	0	-65.1327	-2.2613	65.1973	6.9765;
	4300	5926	0.008933	0.147111	0	0	0	0	1	0	1	0	0	-4.3546	-2.8204	4.3569	2.8584;
	4301	5926	0.0036	0.008933	0	0	0	0	1	0	1	0	0	4.3579	2.8607	-4.3569	-2.8584;
	4315	4316	0.004267	0.238617	0	0	0	0	1.035197	0	1	0	0	-0.0000	-0.0000	0.0000	0.0000;
	4314	4316	0.004642	0.22321	0	0	0	0	0.956938	0	1	0	0	-31.4673	0.6987	31.5073	1.2228;
	4314	4316	0.004523	0.216296	0	0	0	0	0.956938	0	1	0	0	-32.4730	0.7248	32.5145	1.2582;
	4314	4316	0.00484	0.237037	0	0	0	0	0.94697	0	1	0	0	-29.8387	5.8156	29.8768	-3.9515;
	5985	4316	0.000457	-0.005194	0	557	557	557	1	0	1	0	0	140.1429	-6.8503	-140.0651	5.9664;
	4316	4317	0.000796	0.048199	0	557	557	557	0.996016	0	1	0	0	-123.0924	14.8661	123.1975	-8.5014;
	4317	5985	0.000242	0.047438	0	557	557	557	1	0	1	0	0	140.1841	1.2227	-140.1429	6.8503;
	4318	4319	0.003911	0.111407	0	435	435	435	0.984254	0	1	0	0	-84.0793	-12.8296	84.3450	20.3997;
	4328	4329	0.002331	0.132741	0	0	0	0	0.973708	0	1	0	0	-60.2346	24.2972	60.3156	-19.6844;
	4335	4336	0.002015	0.106667	0	508	508	508	0.960618	0	1	0	0	-82.7508	5.2837	82.8707	1.0669;
	4335	4337	0.001363	0.098528	0	508	508	508	0.95238	0	1	0	0	-85.7483	15.0808	85.8362	-8.7240;
	4348	4349	0.004741	0.160593	0	0	0	0	0.946073	0	1	0	0	-30.8148	9.4556	30.8584	-7.9783;
	4354	4357	0.003338	0.109037	0	446	446	446	0.963394	0	1	0	0	-66.2535	-5.1966	66.3891	9.6258;
	4355	4357	0.003042	0.118519	0	435	435	435	0.96432	0	1	0	0	-23.8070	2.5547	23.8227	-1.9435;
	4355	4356	0.003694	0.111407	0	446	446	446	0.963394	0	1	0	0	-20.5421	3.1270	20.5564	-2.6952;
	4354	4356	0.004089	0.12484	0	435	435	435	0.96432	0	1	0	0	-53.6889	-6.0641	53.7989	9.4226;
	4366	4368	7.9e-05	0.000836	0	0	0	0	1	0	1	0	0	-22.3000	3.4000	22.3004	-3.3961;
	4365	4368	7.9e-05	0.000836	0	0	0	0	1	0	1	0	0	-16.3000	0.4000	16.3002	-0.3980;
	4364	4368	7.9e-05	0.000836	0	0	0	0	1	0	1	0	0	-15.3000	0.4000	15.3002	-0.3982;
	4367	4368	0.00316	0.118321	0	435	435	435	0.97561	0	1	0	0	-55.9458	5.6204	56.0366	-2.2187;
	4367	4368	0.00324	0.116543	0	446	446	446	0.981351	0	1	0	0	-56.6116	0.2509	56.7071	3.1858;
	4371	4372	0.003753	0.122074	0	435	435	435	0.97561	0	1	0	0	-49.2837	-10.9870	49.3725	13.8747;
	4371	4372	0.00399	0.109235	0	435	435	435	0.96432	0	1	0	0	-55.3548	-0.4260	55.4656	3.4602;
	4371	4372	0.00399	0.11121	0	435	435	435	0.96432	0	1	0	0	-54.3728	-0.4537	54.4797	3.4341;
	4380	4378	7.9e-05	0.000836	0	0	0	0	1	0	1	0	0	44.1014	3.2149	-44.1000	-3.2000;
	4412	4413	0.00318	0.117333	0	435	435	435	0.97561	0	1	0	0	-46.5492	0.3436	46.6131	2.0120;
	4412	4413	0.003338	0.122469	0	435	435	435	0.97561	0	1	0	0	-44.5968	0.3360	44.6584	1.9208;
	4414	4416	7.9e-05	0.000836	0	0	0	0	1	0	1	0	0	-40.9000	2.0000	40.9012	-1.9874;
	4421	4422	0.003595	0.118716	0	436	436	436	0.97561	0	1	0	0	-39.1419	1.8219	39.1897	-0.2425;
	4421	4422	0.003753	0.119309	0	432	432	432	0.968054	0	1	0	0	-39.0086	9.4744	39.0602	-7.8341;
	1502	4430	0.055185	0.114444	0.0052	0	0	0	1	-0.9	1	0	0	16.2714	-2.1205	-16.1443	1.7821;
	4444	4446	0.003575	0.123457	0	0	0	0	0.997009	0	1	0	0	-49.5154	-8.5292	49.5956	11.2966;
	4445	4446	0.003022	0.117728	0	0	0	0	0.985226	0	1	0	0	-52.1802	2.2288	52.2517	0.5562;
	4465	4467	0.003951	0.12484	0	435	435	435	0.96432	0	1	0	0	-57.9087	-1.3695	58.0305	5.2168;
	4465	4467	0.003951	0.12484	0	435	435	435	0.968059	0	1	0	0	-57.7911	-4.7164	57.9141	8.6013;
	4466	4467	0.003556	0.127407	0	0	0	0	1.02459	0	1	0	0	-44.6729	-1.2319	44.7380	3.5615;
	4477	4479	0.003141	0.117136	0	435	435	435	0.974664	0	1	0	0	-56.3127	12.9836	56.4022	-9.6457;
	4481	4482	0.003319	0.108444	0	446	446	446	0.978474	0	1	0	0	-66.1600	-4.4926	66.2914	8.7872;
	4481	4482	0.003753	0.124642	0	446	446	446	0.968054	0	1	0	0	-57.8890	5.7038	58.0009	-1.9861;
	4481	4482	0.003081	0.116346	0	435	435	435	0.978474	0	1	0	0	-61.6560	-4.4421	61.7620	8.4459;
	4486	4487	0.004938	0.161383	0	0	0	0	0.990101	0	1	0	0	-30.3375	-0.8321	30.3788	2.1816;
	4486	4487	0.004938	0.163951	0	0	0	0	0.990101	0	1	0	0	-29.8624	-0.8334	29.9024	2.1618;
	4485	4487	0.004346	0.118914	0	435	435	435	0.965249	0	1	0	0	-70.6055	11.1138	70.8032	-5.7052;
	4496	4497	0.004286	0.164938	0	0	0	0	0.978474	0	1	0	0	-32.2910	5.3918	32.3318	-3.8222;
	4496	4497	0.007368	0.229136	0	0	0	0	0.978474	0	1	0	0	-23.2154	4.0236	23.2517	-2.8942;
	4499	4504	0.012598	0.428319	0	0	0	0	1.001	0	1	0	0	7.8300	-0.8774	-7.8219	1.1543;
	4503	4508	0.001857	0.114963	0	0	0	0	1	0	1	0	0	10.0800	0.5517	-10.0782	-0.4380;
	4502	4507	0.001857	0.114963	0	0	0	0	1	0	1	0	0	11.0800	-2.0675	-11.0777	2.2101;
	4501	4506	0.001857	0.114963	0	0	0	0	1	0	1	0	0	10.5700	-2.0656	-10.5679	2.1958;
	4500	4505	0.001857	0.114963	0	0	0	0	1	0	1	0	0	9.0700	-2.0583	-9.0684	2.1554;
	4522	4524	0.004356	0.137467	0	0	0	0	1.036269	0	1	0	0	-0.0000	0.0000	0.0000	0.0000;
	4523	4524	0.008711	0.1592	0	0	0	0	1.036269	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	4525	4526	0.019652	0.553288	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	4532	4533	0.002016	0.079113	0	0	0	0	1	0	1	0	0	10.2500	-1.3530	-10.2480	1.4324;
	4537	4538	0.00397	0.118123	0	435	435	435	1	0	1	0	0	-41.1312	-7.8623	41.1941	9.7341;
	4537	4538	0.003654	0.146765	0	435	435	435	0.987167	0	1	0	0	-33.2389	3.2198	33.2748	-1.7785;
	4546	4548	0.003951	0.12484	0	435	435	435	0.98912	0	1	0	0	-74.7299	-8.4882	74.9421	15.1934;
	4547	4548	0.00164	0.118519	0	0	0	0	1.007049	0	1	0	0	-52.2989	-9.0677	52.3424	12.2127;
	4554	4555	0.000783	0.042936	0	600	600	600	0.996016	0	1	0	0	-175.1136	11.1670	175.3222	0.2721;
	4554	4555	0.000776	0.043075	0	600	600	600	0.996016	0	1	0	0	-174.5517	11.0923	174.7571	0.3099;
	4558	4559	0.068027	0.942303	0	0	0	0	0.550361	0	1	0	0	0.0000	0.0000	-0.0000	0.0000;
	4563	4564	0.021975	0.446914	0	0	0	0	1.027749	0	1	0	0	-1.7694	-2.7889	1.7717	2.8348;
	4563	4564	0.021975	0.446914	0	0	0	0	1.027749	0	1	0	0	-1.7694	-2.7889	1.7717	2.8348;
	4563	4565	0.003259	0.119506	0	444	444	444	0.98912	0	1	0	0	-47.8957	11.0501	47.9643	-8.5352;
	4570	5927	0.000159	-0.006025	0	1186	1186	1186	1.001	0	1	0	0	-247.9032	19.5679	247.9892	-22.8256;
	4570	5950	0.000229	-0.004571	0	1174	1174	1174	1.001	0	1	0	0	-251.3708	19.7556	251.4981	-22.2967;
	4570	4571	0.000332	0.025623	0	1186	1186	1186	1.001	0	1	0	0	-243.2164	19.1368	243.3892	-5.8018;
	4571	5927	0.000173	0.031163	0	1186	1186	1186	1	0	1	0	0	248.0827	-5.9757	-247.9892	22.8256;
	4571	5950	9e-05	0.029363	0	1174	1174	1174	1	0	1	0	0	251.5482	-5.9736	-251.4981	22.2967;
	4578	4579	0.001222	0.132	0	0	0	0	0.980394	0	1	0	0	-7.5906	2.4563	7.5913	-2.3825;
	4578	4580	0.003911	0.12484	0	436	436	436	0.978474	0	1	0	0	-34.9865	-2.9541	35.0287	4.3015;
	4579	4580	0.003186	0.137758	0	0	0	0	1	0	1	0	0	-24.2973	-7.2016	24.3154	7.9834;
	4592	4593	0.000996	0.10831	0	1217	1217	1217	0.984249	0	1	0	0	-96.6865	10.6281	96.7696	-1.5876;
	4595	4597	0.000686	0.047922	0	606	606	606	1	0	1	0	0	-247.2439	4.1752	247.6249	22.4411;
	4596	4597	0.000325	0.027493	0	1266	1266	1266	1	0	1	0	0	-344.5556	9.8371	344.9041	19.6409;
	4596	4597	0.000325	0.027493	0	1266	1266	1266	1	0	1	0	0	-344.5556	9.8371	344.9041	19.6409;
	4615	4617	0.001835	0.101524	0	1139	1139	1139	1.013171	0	1	0	0	-131.9703	-9.9418	132.2673	26.3772;
	4615	4616	0.001828	0.102078	0	1139	1139	1139	1.003009	0	1	0	0	-132.3957	0.6073	132.6860	15.6009;
	4618	4619	0.00397	0.125235	0	435	435	435	1.02459	0	1	0	0	-51.5497	-6.6821	51.6510	9.8783;
	4618	4619	0.00397	0.125235	0	435	435	435	1.037344	0	1	0	0	-51.2410	-16.8556	51.3528	20.3838;
	4621	4622	0.000319	0.027355	0	1184	1184	1184	1	0	1	0	0	-261.4650	-1.0055	261.6562	17.4050;
	4621	4623	0.000339	0.029778	0	1184	1184	1184	1	0	1	0	0	-226.4535	-0.5048	226.6060	13.8959;
	4630	4631	0.001244	0.137877	0	724	724	724	0.973708	0	1	0	0	-98.5202	15.2494	98.6339	-2.6454;
	4630	4631	0.000731	0.153284	0	724	724	724	0.963387	0	1	0	0	-89.5912	21.1628	89.6470	-9.4668;
	4630	4631	0.001244	0.137284	0	724	724	724	0.975614	0	1	0	0	-98.7658	13.7452	98.8800	-1.1400;
	4638	4639	0.003081	0.115556	0	435	435	435	0.97561	0	1	0	0	-43.2480	8.9416	43.2995	-7.0099;
	4638	4639	0.003081	0.115556	0	435	435	435	0.97561	0	1	0	0	-43.2480	8.9416	43.2995	-7.0099;
	4659	4661	0.001752	0.102285	0	1140	1140	1140	0.984249	0	1	0	0	-103.3851	5.6286	103.5488	3.9293;
	4659	4660	0.001752	0.102285	0	1140	1140	1140	0.974656	0	1	0	0	-104.3131	16.2736	104.4800	-6.5287;
	4669	4670	0.003068	0.155609	0	711	711	711	1.003009	0	1	0	0	-75.9496	-4.5518	76.1129	12.8340;
	4669	4670	0.001364	0.100069	0	1139	1139	1139	0.994033	0	1	0	0	-119.0009	2.0338	119.1754	10.7666;
	4669	4670	0.003061	0.156163	0	711	711	711	0.994033	0	1	0	0	-76.2389	1.7582	76.3996	6.4427;
	4672	4674	0.003931	0.124247	0	436	436	436	0.96432	0	1	0	0	-38.1112	0.8785	38.1613	0.7030;
	4672	4673	0.003101	0.124642	0	436	436	436	0.953289	0	1	0	0	-40.1189	9.9147	40.1642	-8.0927;
	4683	5979	0.001745	0.092867	0	0	0	0	1	0	1	0	0	0.0000	-55.0386	0.0519	57.7987;
	4684	5970	0.00018	-0.007687	0	1188	1188	1188	1	0	1	0	0	-257.0006	-24.2448	257.1081	19.6530;
	4684	5979	0.000125	-0.007618	0	1188	1188	1188	1	0	1	0	0	-259.7257	49.0933	259.8039	-53.8646;
	4685	5970	0.000166	0.035111	0	1188	1188	1188	1	0	1	0	0	257.2072	40.6268	-257.1081	-19.6530;
	4685	5979	0.000201	0.034834	0	1188	1188	1188	1	0	1	0	0	259.9766	24.8652	-259.8558	-3.9341;
	4695	4696	0.002016	0.004031	0	0	0	0	1	0	1	0	0	-1.9000	-0.4000	1.9001	0.4001;
	4698	4699	0.001857	0.121086	0	724	724	724	0.96432	0	1	0	0	-55.0675	15.8767	55.1208	-12.4008;
	4698	4699	0.003773	0.122667	0	446	446	446	0.952382	0	1	0	0	-54.4048	28.5363	54.5262	-24.5895;
	4698	4699	0.001857	0.121086	0	724	724	724	0.97561	0	1	0	0	-54.5960	4.8871	54.6459	-1.6325;
	4699	4700	6.2e-05	0.031787	0	1186	1186	1186	1	0	1	0	0	-129.1543	9.2781	129.1637	-4.4851;
	4699	4700	6.2e-05	0.031856	0	1186	1186	1186	1	0	1	0	0	-128.8746	9.2575	128.8839	-4.4749;
	4704	4706	0.003556	0.112	0	446	446	446	0.974664	0	1	0	0	-49.7705	-4.5172	49.8521	7.0864;
	4704	4706	0.003556	0.118519	0	446	446	446	0.974664	0	1	0	0	-47.0280	-4.3510	47.1008	6.7791;
	4704	4706	0.003615	0.113185	0	446	446	446	0.974664	0	1	0	0	-49.2500	-4.4605	49.3312	7.0028;
	4704	4706	0.003674	0.123062	0	446	446	446	0.96432	0	1	0	0	-45.4912	5.3412	45.5605	-3.0199;
	4711	4712	0.00316	0.125432	0	435	435	435	1.026695	0	1	0	0	-49.9595	-10.1085	50.0375	13.2036;
	4711	4712	0.003951	0.112988	0	435	435	435	1.026695	0	1	0	0	-55.5525	-10.6764	55.6726	14.1104;
	4735	4736	0.000208	0.016413	0	1769	1769	1769	0.947871	0	1	0	0	462.1232	0.8301	-461.7271	30.4242;
	4734	4736	0.000208	0.014751	0	1746	1746	1746	0.947871	0	1	0	0	452.8558	18.9983	-452.4770	7.8684;
	4733	4736	0.000208	0.016413	0	2258	2258	2258	0.947871	0	1	0	0	432.8064	-1.6392	-432.4589	29.0615;
	4732	4736	0.000208	0.016413	0	2258	2258	2258	0.947871	0	1	0	0	382.6907	14.4269	-382.4201	6.9272;
	4731	4736	0.000208	0.016413	0	1769	1769	1769	0.947871	0	1	0	0	431.8747	8.4049	-431.5296	18.8286;
	4730	4736	0.000208	0.016413	0	1769	1769	1769	0.947871	0	1	0	0	423.5745	22.3796	-423.2432	3.7704;
	4729	4736	0.000208	0.016413	0	2258	2258	2258	0.947871	0	1	0	0	404.4614	5.2779	-404.1586	18.6157;
	4728	4736	0.000208	0.016413	0	2258	2258	2258	0.947871	0	1	0	0	413.8849	17.6465	-413.5684	7.3275;
	4727	4736	0.000319	0.024307	0	1187	1187	1187	1	0	1	0	0	-500.3970	1.0910	501.1177	53.8202;
	4743	4744	0.003121	0.125827	0	435	435	435	1.011122	0	1	0	0	-57.3619	-3.2378	57.4544	6.9679;
	4743	4744	0.003852	0.126815	0	434	434	434	1.011122	0	1	0	0	-56.9232	-2.8952	57.0356	6.5952;
	4765	4766	0.001975	0.126025	0	435	435	435	0.963394	0	1	0	0	-39.0972	4.2585	39.1246	-2.5044;
	4765	4766	0.001956	0.125037	0	435	435	435	0.952382	0	1	0	0	-39.6993	14.7331	39.7301	-12.7614;
	4765	4766	0.001956	0.125037	0	435	435	435	0.963394	0	1	0	0	-39.4062	4.2911	39.4339	-2.5231;
	4767	4768	0.005057	0.160988	0	0	0	0	0.912407	0	1	0	0	-18.9000	-2.6000	18.9172	3.1489;
	4767	4768	0.005057	0.160988	0	0	0	0	0.912407	0	1	0	0	-18.9000	-2.6000	18.9172	3.1489;
	4788	4789	0.017333	0.441333	0	0	0	0	0.971818	0	1	0	0	-15.2044	-3.5600	15.2450	4.5945;
	4795	4796	0.004247	0.159407	0	0	0	0	0.959693	0	1	0	0	-48.2265	16.6068	48.3202	-13.0908;
	4794	5928	0.004217	0.223476	0	0	0	0	1	0	1	0	0	0.0000	-56.5967	0.1527	64.6914;
	4796	5928	0.000699	-0.004709	0	654	654	654	0.996016	0	1	0	0	-236.1073	70.1105	236.4775	-72.6045;
	4796	4797	0.000686	0.048546	0	654	654	654	0.996016	0	1	0	0	-234.6236	-0.7471	234.9533	24.0796;
	4797	5928	1.4e-05	0.052839	0	654	654	654	1	0	1	0	0	236.6371	17.7232	-236.6303	7.9131;
	4801	4802	0.00316	0.125235	0	435	435	435	1.002005	0	1	0	0	-53.8226	-10.7793	53.9176	14.5436;
	4801	4802	0.001675	0.121284	0	724	724	724	1.002005	0	1	0	0	-55.4576	-11.7668	55.5113	15.6555;
	4805	4806	0.003812	0.120099	0	435	435	435	0.953289	0	1	0	0	-50.0826	9.8706	50.1684	-7.1667;
	4825	4826	0.003556	0.118519	0	446	446	446	0.946073	0	1	0	0	-26.0744	5.8030	26.0969	-5.0537;
	4825	4826	0.003279	0.113185	0	446	446	446	0.95329	0	1	0	0	-27.3204	-1.4833	27.3424	2.2455;
	4831	4833	0.001679	0.099753	0	508	508	508	0.961535	0	1	0	0	-32.8651	2.6912	32.8809	-1.7496;
	4831	4833	0.001659	0.099556	0	508	508	508	0.950567	0	1	0	0	-33.0856	16.2220	33.1047	-15.0750;
	4842	4844	0.002016	0.079113	0	0	0	0	1	0	1	0	0	1.5200	-4.5455	-1.5195	4.5640;
	4841	4843	0.002016	0.079113	0	0	0	0	1	0	1	0	0	3.0400	-2.1007	-3.0397	2.1116;
	4847	4851	0.002431	0.093213	0	0	0	0	1	0	1	0	0	0.0000	-0.0000	-0.0000	0.0000;
	4848	4851	0.002431	0.092874	0	0	0	0	1	0	1	0	0	0.0000	-0.0000	-0.0000	0.0000;
	4849	4851	0.002431	0.093428	0	0	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	4850	4851	0.002431	0.09349	0	0	0	0	1	0	1	0	0	0.0000	-0.0000	-0.0000	0.0000;
	4852	4854	0.003062	0.115951	0	0	0	0	0.997009	0	1	0	0	-46.0421	2.4639	46.0982	-0.3404;
	4852	4853	0.004267	0.15763	0	0	0	0	1.043841	0	1	0	0	-37.4298	-28.5781	37.5192	31.8790;
	4852	4853	0.003101	0.117531	0	0	0	0	0.997009	0	1	0	0	-51.3632	4.1174	51.4341	-1.4293;
	4852	4853	0.003615	0.121284	0	0	0	0	0.985226	0	1	0	0	-50.0052	15.7833	50.0888	-12.9781;
	4854	4855	0.000339	0.027008	0	1187	1187	1187	1	0	1	0	0	-400.3982	43.2724	400.8720	-5.5239;
	4853	4855	0.000395	0.027216	0	1188	1188	1188	1	0	1	0	0	-370.9720	35.6071	371.4460	-2.9517;
	4853	4855	0.000325	0.027632	0	1188	1188	1188	1	0	1	0	0	-365.4954	34.0669	365.8737	-1.9007;
	4872	4873	0.00316	0.110617	0	435	435	435	1.001002	0	1	0	0	-40.5554	-6.7247	40.6043	8.4383;
	4872	4873	0.00316	0.118519	0	435	435	435	1.001002	0	1	0	0	-37.8414	-6.3487	37.8841	7.9482;
	4877	4878	0.005136	0.160988	0	453	453	453	0.863561	0	1	0	0	-29.7246	2.1425	29.7672	-0.8070;
	4883	4884	0.001975	0.165926	0	0	0	0	0.993049	0	1	0	0	-28.6292	-5.8991	28.6441	7.1469;
	4883	4884	0.003002	0.173235	0	0	0	0	0.957851	0	1	0	0	-28.0252	19.2763	28.0536	-17.6351;
	4882	5951	0.0034	0.084557	0	0	0	0	1	0	1	0	0	0.0000	-67.1312	0.1461	70.7641;
	4884	4885	0.000332	0.024792	0	1186	1186	1186	1.001	0	1	0	0	-382.5691	-4.1315	382.9893	35.5059;
	4884	5951	0.000229	-0.004363	0	1186	1186	1186	1.001	0	1	0	0	-382.7635	78.6695	383.0658	-84.4293;
	4885	5951	9.7e-05	0.029155	0	1186	1186	1186	1	0	1	0	0	383.3343	23.1155	-383.2119	13.6651;
	4888	4889	0.003911	0.124642	0	435	435	435	0.952386	0	1	0	0	-62.3574	10.3037	62.4900	-6.0765;
	4888	4889	0.003951	0.124247	0	436	436	436	0.952386	0	1	0	0	-62.5504	10.3627	62.6853	-6.1221;
	4888	4889	0.003556	0.126222	0	435	435	435	0.952386	0	1	0	0	-61.6149	9.9784	61.7326	-5.8033;
	4906	4907	0.003516	0.122667	0	0	0	0	0.973708	0	1	0	0	-51.0771	9.9581	51.1624	-6.9849;
	4906	4907	0.003062	0.116741	0	0	0	0	0.973708	0	1	0	0	-53.6988	10.3338	53.7807	-7.2092;
	4910	4911	0.000332	0.025069	0	1186	1186	1186	1	0	1	0	0	-252.1473	-13.7339	252.3372	28.0697;
	4910	4911	0.000319	0.025	0	1186	1186	1186	1	0	1	0	0	-252.8382	-13.8941	253.0216	28.2697;
	4926	4928	0.003062	0.12484	0	435	435	435	0.955109	0	1	0	0	-37.1964	7.7423	37.2342	-6.2040;
	4926	4927	0.003121	0.12484	0	435	435	435	0.96432	0	1	0	0	-43.4752	6.4283	43.5277	-4.3301;
	4927	4929	0.000803	0.039335	0	600	600	600	0.996016	0	1	0	0	-160.9614	-11.6805	161.1436	20.6079;
	4928	4929	0.000325	0.025	0	1186	1186	1186	1.005027	0	1	0	0	-287.5744	-23.3611	287.8107	41.5405;
	4933	4935	0.000305	0.024862	0	1186	1186	1186	1.005027	0	1	0	0	-426.9643	10.3454	427.4694	30.8300;
	4941	4943	0.005037	0.159012	0	0	0	0	0.978474	0	1	0	0	-34.2202	-4.5545	34.2760	6.3159;
	4940	4943	0.004523	0.156049	0	0	0	0	0.978474	0	1	0	0	-40.8653	-4.0806	40.9362	6.5259;
	4941	4943	0.004919	0.159012	0	0	0	0	0.978474	0	1	0	0	-34.2176	-4.5800	34.2721	6.3415;
	4942	4943	0.002212	0.125432	0	0	0	0	0.928505	0	1	0	0	-36.5840	14.3412	36.6142	-12.6255;
	4943	4944	0.000319	0.024792	0	1186	1186	1186	1.005027	0	1	0	0	-225.8539	-44.6648	226.0097	56.7688;
	4943	4944	0.000325	0.025	0	1186	1186	1186	1.005027	0	1	0	0	-223.9803	-44.2633	224.1364	56.2666;
	4947	4948	0.003002	0.118716	0	435	435	435	0.968054	0	1	0	0	-57.0588	11.7211	57.1493	-8.1439;
	4947	4948	0.003002	0.118716	0	435	435	435	0.98912	0	1	0	0	-56.3432	-8.2874	56.4335	11.8570;
	4952	4953	0.003121	0.12563	0	435	435	435	1.011122	0	1	0	0	-55.3890	-8.0996	55.4799	11.7601;
	4952	4953	0.003951	0.125235	0	435	435	435	1.011122	0	1	0	0	-55.6064	-7.7512	55.7222	11.4218;
	4952	4953	0.003121	0.12563	0	435	435	435	0.999001	0	1	0	0	-55.8000	2.3081	55.8884	1.2485;
	4966	4967	0.003378	0.121481	0	435	435	435	0.974664	0	1	0	0	-61.7898	-2.0540	61.9100	6.3743;
	4983	4985	0.00316	0.11516	0	0	0	0	0.983282	0	1	0	0	-49.0092	9.0791	49.0767	-6.6188;
	4983	4985	0.003595	0.120889	0	0	0	0	1.029866	0	1	0	0	-45.7871	-33.1459	45.8955	36.7898;
	4982	5929	0.003449	0.092452	0	0	0	0	1	0	1	0	0	-0.0000	-63.0341	0.1304	66.5306;
	4981	5980	0.001766	0.09169	0	0	0	0	1	0	1	0	0	-0.0000	-61.5037	0.0630	64.7745;
	4980	5986	0.001821	0.088227	0	0	0	0	1	0	1	0	0	0.0000	-62.1655	0.0657	65.3466;
	4984	5929	0.00027	-0.005332	0	1186	1186	1186	1.002005	0	1	0	0	-250.3740	103.9681	250.5454	-107.3530;
	4984	5952	0.000249	-0.005471	0	1186	1186	1186	1.002005	0	1	0	0	-250.4525	24.8731	250.5888	-27.8666;
	4985	5971	0.000125	-0.007687	0	1186	1186	1186	1	0	1	0	0	-257.9091	7.4020	257.9816	-11.8602;
	4984	5980	0.000173	-0.007895	0	1186	1186	1186	1.002005	0	1	0	0	-255.6267	108.6622	255.7420	-113.9235;
	4984	5986	0.000132	-0.010942	0	1186	1186	1186	1.002005	0	1	0	0	-249.3058	114.9063	249.3917	-122.0284;
	4986	5929	5.5e-05	0.032756	0	1186	1186	1186	1	0	1	0	0	250.7061	-22.7688	-250.6758	40.8224;
	4986	5952	6.9e-05	0.032895	0	1186	1186	1186	1	0	1	0	0	250.6265	-9.8682	-250.5888	27.8666;
	4986	5971	0.000201	0.034834	0	1186	1186	1186	1	0	1	0	0	258.0981	8.3422	-257.9816	11.8602;
	4986	5980	0.000166	0.034834	0	1186	1186	1186	1	0	1	0	0	255.9008	-29.0541	-255.8050	49.1490;
	4986	5986	0.000208	0.038643	0	1186	1186	1186	1	0	1	0	0	249.5723	-35.3289	-249.4574	56.6818;
	4987	4989	7.9e-05	0.000836	0	0	0	0	1	0	1	0	0	-19.4000	0.3000	19.4003	-0.2972;
	4988	4989	0.004207	0.160988	0	0	0	0	1	0	1	0	0	-24.2212	-0.5970	24.2431	1.4364;
	4988	4989	0.004227	0.159012	0	0	0	0	0.978474	0	1	0	0	-24.6388	15.3019	24.6690	-14.1644;
	4988	4989	0.003516	0.121086	0	0	0	0	1.009082	0	1	0	0	-32.1533	-8.9804	32.1887	10.2008;
	4994	4996	0.001925	0.101801	0	1139	1139	1139	0.939851	0	1	0	0	-115.1942	23.7704	115.4206	-11.7988;
	4994	4995	0.001835	0.101177	0	1139	1139	1139	0.948768	0	1	0	0	-100.1316	12.2479	100.2934	-3.3291;
	5003	5005	0.001956	0.126025	0	436	436	436	0.953289	0	1	0	0	-34.3918	7.3348	34.4128	-5.9824;
	5004	5005	0.001956	0.125037	0	436	436	436	0.953289	0	1	0	0	-36.2234	7.4386	36.2466	-5.9547;
	5002	5953	0.001814	0.090651	0	0	0	0	1	0	1	0	0	-0.0000	-63.9049	0.0742	67.6125;
	5001	5981	0.00277	0.094945	0	0	0	0	1	0	1	0	0	-0.0000	-59.6744	0.0992	63.0739;
	5000	5987	0.004862	0.2241	0	0	0	0	1	0	1	0	0	0.0000	-50.3671	0.1371	56.6880;
	5006	5953	0.000145	-0.011288	0	1184	1184	1184	1.002005	0	1	0	0	-239.8086	40.2709	239.8860	-46.2989;
	5005	5007	0.000319	0.027355	0	1184	1184	1184	1	0	1	0	0	-197.9984	-4.0047	198.1085	13.4415;
	5006	5981	0.000291	-0.00554	0	1184	1184	1184	1.002005	0	1	0	0	-238.8369	20.7610	238.9879	-23.6366;
	5005	5007	0.000693	0.048615	0	605	605	605	1.002005	0	1	0	0	-111.2564	-6.6296	111.3324	11.9627;
	5005	5987	0.000471	-0.005263	0	605	605	605	1.002005	0	1	0	0	-112.0557	56.0375	112.1210	-56.7670;
	5007	5953	0.000187	0.038712	0	1184	1184	1184	1	0	1	0	0	240.0573	41.4136	-239.9602	-21.3135;
	5007	5981	2.8e-05	0.032895	0	1184	1184	1184	1	0	1	0	0	239.1019	56.8209	-239.0871	-39.4373;
	5007	5987	0.000235	0.053324	0	605	605	605	1	0	1	0	0	112.2841	5.8190	-112.2581	0.0791;
	5011	5012	0.004563	0.160988	0	0	0	0	0.978477	0	1	0	0	-28.9513	-7.1564	28.9874	8.4307;
	5011	5012	0.00721	0.231704	0	0	0	0	0.946073	0	1	0	0	-20.2828	12.0781	20.3162	-11.0039;
	5016	5019	0.011852	0.355556	0	0	0	0	1	0	1	0	0	18.8900	-12.1575	-18.8289	13.9919;
	5015	5018	0.011852	0.355556	0	0	0	0	1	0	1	0	0	16.8900	-13.2699	-16.8336	14.9606;
	5014	5017	0.011852	0.355556	0	0	0	0	1	0	1	0	0	17.8500	-10.9088	-17.7963	12.5190;
	5020	5022	0.003378	0.121481	0	435	435	435	0.95329	0	1	0	0	-54.4390	9.1838	54.5361	-5.6909;
	5024	5025	0.003378	0.121936	0	435	435	435	0.953289	0	1	0	0	-27.7481	3.9449	27.7720	-3.0808;
	5028	5029	0.001975	0.115951	0	724	724	724	1.026695	0	1	0	0	-52.9355	-18.8007	52.9956	22.3300;
	5030	5031	0.001817	0.118716	0	724	724	724	0.989123	0	1	0	0	-75.4335	-3.6209	75.5305	9.9523;
	5035	5036	0.003358	0.12563	0	435	435	435	0.976559	0	1	0	0	-46.2339	-4.4919	46.3008	6.9936;
	5035	5036	0.00316	0.116938	0	446	446	446	0.976559	0	1	0	0	-49.6715	-4.8112	49.7441	7.4988;
	5064	5065	0.003536	0.12563	0	435	435	435	0.96432	0	1	0	0	-18.2430	3.7494	18.2537	-3.3704;
	5082	5083	0.001679	0.089482	0	511	511	511	0.983284	0	1	0	0	-96.1652	7.9513	96.3054	-0.4822;
	5092	5094	0.000332	0.025069	0	1186	1186	1186	1	0	1	0	0	-337.4090	-25.2320	337.7393	50.1674;
	5092	5093	0.000332	0.025069	0	1186	1186	1186	1	0	1	0	0	-326.4890	-24.7497	326.7983	48.1008;
	5091	5093	0.000339	0.024446	0	1186	1186	1186	1	0	1	0	0	-242.7620	-4.9574	242.9337	17.3365;
	5091	5094	0.000332	0.025069	0	1187	1187	1187	1	0	1	0	0	-247.6994	-5.6827	247.8745	18.9005;
	5100	5101	0.000346	0.025346	0	1186	1186	1186	1	0	1	0	0	-241.4616	16.3030	241.6368	-3.4674;
	5100	5101	0.000332	0.025208	0	1186	1186	1186	1	0	1	0	0	-242.7928	16.2757	242.9628	-3.3696;
	5108	5109	0.003042	0.118321	0	0	0	0	0.997009	0	1	0	0	-67.6866	-4.5740	67.8098	9.3649;
	5115	5116	0.000325	0.027701	0	1186	1186	1186	1	0	1	0	0	-295.8886	12.2225	296.1377	9.0122;
	5996	5997	0.000694	0.05125	0	0	0	0	1.035197	0	1	0	0	20.0000	41.0000	-19.9877	-40.0890;
	5995	5997	0.000631	0.05	0	0	0	0	1	0	1	0	0	21.3605	-38.7666	-21.3491	39.6653;
	6002	6003	0.0006	0.028981	0	0	0	0	0.980392	0	1	0	0	40.2566	0.8477	-40.2481	-0.4383;
	6004	6005	0.000419	0.025313	0	0	0	0	1.001	0	1	0	0	-495.7737	25.5051	496.7112	31.1277;
	6011	6012	0.000212	0.018819	0	599	599	599	0.929366	0	1	0	0	-102.9831	88.8769	103.0159	-85.9650;
	6014	6016	0.000403	0.025619	0	0	0	0	1.001	0	1	0	0	-349.7429	-5.1733	350.2001	34.2385;
	6015	6016	0.000403	0.025619	0	0	0	0	1.001	0	1	0	0	-572.5547	34.5416	573.7773	43.1813;
	6031	6228	0.003714	0.012701	0	425	425	425	1	-23.8	1	0	0	373.0141	-148.8652	-367.2072	168.7235;
	6229	6034	0.000125	0.003125	0	0	0	0	1.04384	0	1	0	0	38.2773	-705.2730	-37.5891	722.4784;
	6033	6229	0.000198	0.004938	0	0	0	0	1.126727	-6.75	1	0	0	39.2778	-680.3214	-38.2773	705.2730;
	6052	6054	6.8e-05	0.01825	0	0	0	0	0.989122	0	1	0	0	-200.6845	-27.8621	200.7095	34.5740;
	6053	6055	0.000151	0.017549	0	0	0	0	0.989122	0	1	0	0	-241.3523	-47.0415	241.4345	56.5964;
	6065	6066	9.3e-05	0.01825	0	0	0	0	0.989122	0	1	0	0	-262.8910	-29.0719	262.9494	40.5290;
	6070	6072	0.0004	0.03	0	0	0	0	0.971818	0	1	0	0	-78.5460	-35.4283	78.5732	37.4717;
	6230	6071	0.000119	0.013827	0	599	599	599	1	-2.9	1	0	0	78.5374	34.8585	-78.5288	-33.8613;
	6088	6089	0.000139	0.013299	0	0	0	0	1.013171	0	1	0	0	-592.2381	-87.0640	592.7065	131.8787;
	6092	6095	0.000719	0.04375	0	0	0	0	1.033058	0	1	0	0	-305.5092	-48.2664	306.1717	88.5840;
	6093	6094	0.000719	0.04375	0	0	0	0	0.975614	0	1	0	0	-153.1000	81.5000	153.2854	-70.2215;
	6098	6100	0.000125	0.046125	0	0	0	0	1.0142	0	1	0	0	-66.9457	-28.7444	66.9516	30.9289;
	6099	6100	0.000125	0.046125	0	0	0	0	1.0142	0	1	0	0	-71.2786	-25.9064	71.2850	28.2683;
	6102	6231	4.4e-05	0.001063	0	1900	1900	1900	1	1.91	1	0	0	-1671.5833	96.4989	1672.6788	-70.0347;
	6104	6105	0.0006	0.030687	0	0	0	0	0.980393	0	1	0	0	21.0313	-11.1489	-21.0283	11.3039;
	6104	6105	0.000381	0.026838	0	0	0	0	0.971819	0	1	0	0	24.8584	24.4597	-24.8543	-24.1737;
	6112	6113	0.0005	0.03015	0	0	0	0	0.980392	0	1	0	0	-33.8842	-73.9903	33.9144	75.8093;
	6116	6117	0.0006	0.030081	0	0	0	0	0.932835	0	1	0	0	-14.2157	102.5325	14.2696	-99.8312;
	6116	6117	0.0005	0.026231	0	0	0	0	0.980393	0	1	0	0	-19.6112	-98.0128	19.6574	100.4388;
	6124	6126	0.000136	0.015151	0	0	0	0	0.962468	0	1	0	0	-257.7018	102.7561	257.7923	-92.6752;
	6129	6131	0.000313	0.01875	0	0	0	0	0.990095	0	1	0	0	-639.9507	16.5740	641.1270	53.8943;
	6136	6137	0.0003	0.027769	0	0	0	0	0.971821	0	1	0	0	8.2910	33.9037	-8.2877	-33.5920;
	6233	6150	2.7e-05	0.009838	0	999	999	999	0.950029	-7.22	1	0	0	713.9509	13.8169	-713.8250	32.0514;
	6232	6150	2.7e-05	0.009838	0	999	999	999	0.950029	-7.22	1	0	0	713.9509	13.8169	-713.8250	32.0514;
	6152	6153	0.0004	0.044413	0	0	0	0	0.92937	0	1	0	0	-32.6957	14.6742	32.7001	-14.1853;
	6234	6159	0.000119	0.014321	0	0	0	0	1	0	1	0	0	-212.5269	1.5860	212.5769	4.4286;
	6166	6167	0.0002	0.0188	0	0	0	0	0.939853	0	1	0	0	-186.0058	39.7479	186.0650	-34.1788;
	6180	6181	0.000731	0.045162	0	0	0	0	0.947864	0	1	0	0	-40.8092	15.3823	40.8210	-14.6491;
	6180	6181	0.000731	0.045231	0	0	0	0	0.94877	0	1	0	0	-40.7483	12.8729	40.7597	-12.1665;
	6184	6185	0.0003	0.022881	0	0	0	0	0.978474	0	1	0	0	6.3260	-2.5643	-6.3259	2.5736;
	6204	6205	0.000338	0.020438	0	0	0	0	0.971821	0	1	0	0	-91.0788	37.9325	91.1094	-36.0825;
	6235	6205	6.2e-05	0.00675	0	1629	1629	1629	1.133606	-15.01	1	0	0	824.7202	-363.7010	-824.2211	418.0433;
	6210	6211	0.000554	0.031524	0	0	0	0	0.966184	0	1	0	0	-175.0000	-6.3000	175.1532	15.0181;
	6214	6215	0.0004	0.025687	0	0	0	0	0.938964	0	1	0	0	-105.6944	52.0136	105.7418	-48.9722;
	6214	6215	0.0003	0.025487	0	0	0	0	0.955109	0	1	0	0	-105.8231	-25.2678	105.8545	27.9311;
	6214	6215	0.0004	0.025413	0	0	0	0	0.932835	0	1	0	0	-107.0468	83.4307	107.1089	-79.4887;
	6216	6217	0.0005	0.02805	0	0	0	0	0.980392	0	1	0	0	-12.1906	-24.0622	12.1937	24.2344;
	6158	6234	2.1e-05	0.016116	0	0	0	0	1.012146	0	1	0	0	-212.5181	8.3544	212.5269	-1.5860;
	6241	6242	0.00055	0.04302	0	0	0	0	0.990093	0	1	0	0	-255.3564	55.4489	255.6887	-29.4567;
	6237	6251	6e-06	0.000625	0	0	0	0	0.97561	0	1	0	0	169.4845	-43.8977	-169.4829	44.0692;
	6237	6250	0.000632	0.015684	0	0	0	0	1.014351	1.32	1	0	0	-169.4845	43.8977	169.6720	-39.2439;
	6255	6238	7.5e-05	0.007931	0	1399	1399	1399	1	-2.93	1	0	0	-496.4175	11.4800	496.5878	6.5212;
	6254	6239	7.5e-05	0.007931	0	1399	1399	1399	1	-2.93	1	0	0	-457.6651	53.9171	457.8111	-38.4696;
	6260	6261	0.000181	0.01425	0	1866	1866	1866	0.991083	0	1	0	0	-277.6617	95.1226	277.7993	-84.2962;
	6263	6264	0.0012	0.08215	0	0	0	0	0.971818	0	1	0	0	-25.1886	-18.5318	25.1991	19.2472;
	6263	6264	0.000397	0.049841	0	0	0	0	0.995025	0	1	0	0	-40.7614	-81.4199	40.7921	85.2777;
	6263	6264	0.0002	0.018669	0	0	0	0	0.956943	0	1	0	0	-111.2266	11.6814	111.2482	-9.6651;
	6265	6266	0.000312	0.028362	0	0	0	0	0.97182	0	1	0	0	-166.5487	26.8444	166.6302	-19.4331;
	6275	6276	0.000125	0.026499	0	0	0	0	1.0142	0	1	0	0	-42.0168	-26.9705	42.0196	27.5627;
	6273	6276	0.000125	0.026499	0	0	0	0	1.0142	0	1	0	0	-27.6172	-19.0423	27.6185	19.3086;
	6274	6276	0.000125	0.026499	0	0	0	0	1.0142	0	1	0	0	-142.1228	-87.1060	142.1550	93.9132;
	6272	6276	0.000125	0.026499	0	0	0	0	1.0142	0	1	0	0	-41.1527	-27.2624	41.1554	27.8413;
	6277	6278	0.00015	0.023481	0	0	0	0	0.971817	0	1	0	0	-318.2141	5.5584	318.3553	16.5462;
	6277	6278	0.000287	0.026931	0	0	0	0	0.971817	0	1	0	0	-277.4159	6.0303	277.6213	13.2411;
	6283	6240	3.8e-05	0.00375	0	1399	1399	1399	1	5.86	1	0	0	-1199.4777	156.1808	1199.9818	-106.4302;
	115	6286	0	0.019737	0	0	0	0	1.092105	0	1	0	0	-0.0000	0.0000	0.0000	-0.0000;
	116	6287	0	0.019737	0	0	0	0	1.092105	0	1	0	0	-0.0000	0.0000	0.0000	-0.0000;
	203	6288	0	0.54184	0	0	0	0	1.044444	0	1	0	0	-0.0000	0.0000	0.0000	-0.0000;
	233	6289	0	0.142857	0	0	0	0	1.111111	0	1	0	0	-59.1500	-33.6954	59.1500	41.2095;
	233	6290	0	0.219149	0	0	0	0	1.111111	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	274	6291	0	0.366794	0	0	0	0	1	0	1	0	0	-14.8700	-8.2886	14.8700	9.2589;
	274	6292	0	0.366794	0	0	0	0	1	0	1	0	0	-14.8700	-8.2886	14.8700	9.2589;
	273	6293	0	0.366794	0	0	0	0	1	0	1	0	0	-13.7600	-2.9517	13.7600	3.6150;
	273	6294	0	0.366794	0	0	0	0	1	0	1	0	0	-14.8000	-2.9025	14.8000	3.6642;
	369	6295	0	0.128409	0	0	0	0	1.048889	0	1	0	0	-3.4200	54.9031	3.4200	-50.8948;
	370	6296	0	0.15	0	0	0	0	1.060526	0	1	0	0	-47.0400	-54.7412	47.0400	62.5795;
	371	6297	0	0.15	0	0	0	0	1.060526	0	1	0	0	-51.1500	44.5694	51.1500	-37.5823;
	497	6298	0	0.012611	0	1070	1070	1070	1.052632	0	1	0	0	-890.9600	36.6133	890.9600	58.5237;
	498	6299	0	0.012611	0	1118	1118	1118	1.052632	0	1	0	0	-930.9200	40.4843	930.9200	63.4116;
	499	6300	0	0.012611	0	1109	1109	1109	1.052632	0	1	0	0	-922.9600	48.1341	922.9600	54.0685;
	500	6301	0	0.012611	0	1073	1073	1073	1.052632	0	1	0	0	-892.9600	44.8210	892.9600	50.8274;
	503	6303	0	0.048207	0	0	0	0	1.080978	0	1	0	0	-0.0000	-14.6091	-0.0000	14.7167;
	502	6304	0	0.048207	0	0	0	0	1.080978	0	1	0	0	0.0000	-14.6990	-0.0000	14.8080;
	504	6305	0	0.043965	0	0	0	0	1.065789	0	1	0	0	0.0000	1.4082	-0.0000	-1.4073;
	504	6306	0	0.03442	0	0	0	0	1.060526	0	1	0	0	-0.0000	0.0000	-0.0000	-0.0000;
	504	6307	0	0.06506	0	0	0	0	1.060526	0	1	0	0	0.0000	0.0000	-0.0000	-0.0000;
	528	6308	0	0.161429	0	0	0	0	1.054667	0	1	0	0	-47.0100	-2.6072	47.0100	6.2007;
	528	6309	0	0.17931	0	0	0	0	1.054667	0	1	0	0	-47.0100	-2.5301	47.0100	6.5210;
	528	6310	0	0.161429	0	0	0	0	1.054667	0	1	0	0	-47.0100	-2.6072	47.0100	6.2007;
	528	6311	0	0.17931	0	0	0	0	1.054667	0	1	0	0	-47.0100	-2.5301	47.0100	6.5210;
	528	6312	0	0.17931	0	0	0	0	1.054667	0	1	0	0	-47.0100	-2.5301	47.0100	6.5210;
	2809	6313	0	0.044965	0	0	0	0	1.080978	0	1	0	0	-127.2800	3.7077	127.2800	3.6414;
	626	6314	0	0.166743	0	0	0	0	1.026879	0	1	0	0	-9.5100	19.0602	9.5100	-18.3147;
	668	6315	0	0.012685	0	1077	1077	1077	1.092105	0	1	0	0	-895.4100	39.3195	895.4100	67.8401;
	667	6316	0	0.012685	0	1073	1073	1073	1.092105	0	1	0	0	-892.2400	36.2561	892.2400	69.9719;
	666	6317	0	0.012685	0	1053	1053	1053	1.092105	0	1	0	0	-876.4000	29.3027	876.4000	73.2726;
	665	6318	0	0.012685	0	1014	1014	1014	1.092105	0	1	0	0	-843.2100	38.1490	843.2100	56.7664;
	686	6319	0	0.009303	0	1463	1463	1463	1.092105	0	1	0	0	-1210.4900	131.8749	1210.4900	10.6535;
	688	6320	0	0.009303	0	1460	1460	1460	1.092105	0	1	0	0	-1210.4900	111.1090	1210.4900	30.9198;
	695	6321	0	0.200062	0	0	0	0	1.013333	0	1	0	0	-21.4300	-3.0125	21.4300	3.8765;
	695	6322	0	0.200062	0	0	0	0	1.013333	0	1	0	0	-22.4200	-2.9727	22.4200	3.9163;
	695	6323	0	0.200062	0	0	0	0	1.013333	0	1	0	0	-23.4000	-2.9315	23.4000	3.9575;
	694	6324	0	0.200062	0	0	0	0	1.013333	0	1	0	0	-21.6700	-2.5171	21.6700	3.3952;
	694	6325	0	0.200062	0	0	0	0	1.013333	0	1	0	0	-21.6700	-2.5171	21.6700	3.3952;
	694	6326	0	0.200062	0	0	0	0	1.013333	0	1	0	0	-21.6700	-2.5171	21.6700	3.3952;
	716	6327	0	0.453182	0	0	0	0	1.088889	0	1	0	0	-0.0000	0.0000	-0.0000	-0.0000;
	716	6328	0	0.453182	0	0	0	0	1.088889	0	1	0	0	-0.0000	0.0000	-0.0000	-0.0000;
	897	6329	0	0.008909	0	1433	1433	1433	1.092105	0	1	0	0	-1188.9900	115.8470	1188.9900	21.7175;
	899	6330	0	0.008909	0	1549	1549	1549	1.092105	0	1	0	0	-1287.0300	104.9111	1287.0300	55.5135;
	900	6331	0	0.008909	0	1405	1405	1405	1.092105	0	1	0	0	-1168.0300	81.6742	1168.0300	49.9024;
	1050	6332	0	0.048207	0	0	0	0	1.080978	0	1	0	0	-0.0000	-16.1618	0.0000	16.2956;
	1057	6333	0	0.054074	0	0	0	0	1.077631	0	1	0	0	0.0000	0.0000	0.0000	-0.0000;
	1060	6334	0	0.012685	0	1068	1068	1068	1.092105	0	1	0	0	-887.1500	66.9113	887.1500	37.6543;
	1064	6336	0	0.012611	0	1078	1078	1078	1.092105	0	1	0	0	-896.8400	52.6105	896.8400	53.3791;
	1063	6337	0	0.012611	0	1077	1077	1077	1.092105	0	1	0	0	-895.8400	52.4923	895.8400	53.2602;
	1069	6338	0	0.009257	0	1809	1809	1809	1.092105	0	1	0	0	-1492.2500	-24.1353	1492.2500	239.4361;
	1070	6339	0	0.009257	0	1787	1787	1787	1.092105	0	1	0	0	-1465.3700	-82.8572	1465.3700	289.3858;
	1085	6340	0	0.009257	0	1791	1791	1791	1.065789	0	1	0	0	-1486.8300	55.4442	1486.8300	145.0845;
	1084	6341	0	0.009257	0	1743	1743	1743	1.065789	0	1	0	0	-1443.3900	147.3823	1443.3900	43.3540;
	73	6342	0	0.06579	0	0	0	0	1.096667	0	1	0	0	-57.7000	-9.7650	57.7000	12.0602;
	72	6343	0	0.06579	0	0	0	0	1.096667	0	1	0	0	-56.7000	-9.8034	56.7000	12.0224;
	2115	6344	0	0.1	0	0	0	0	1.057778	0	1	0	0	-109.2600	-9.6892	109.2600	21.4673;
	1180	6345	0	0.01954	0	0	0	0	1.088844	0	1	0	0	0.0000	-0.0000	-0.0000	0.0000;
	1181	6346	0	0.020227	0	0	0	0	1.088844	0	1	0	0	-320.3200	54.1778	320.3200	-31.2534;
	1182	6347	0	0.01954	0	413	413	413	1.088844	0	1	0	0	-338.3000	61.4932	338.3000	-36.6848;
	1183	6349	0	0.021576	0	0	0	0	1.092105	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	1450	6350	0	0.2424	0	0	0	0	1.075778	0	1	0	0	-32.4600	-0.7565	32.4600	3.4683;
	1450	6351	0	0.2424	0	0	0	0	1.075778	0	1	0	0	-31.4700	-0.8377	31.4700	3.3871;
	1450	6352	0	0.2424	0	0	0	0	1.075778	0	1	0	0	-32.4600	-0.7565	32.4600	3.4683;
	1450	6353	0	0.2424	0	0	0	0	1.075778	0	1	0	0	-33.4500	-1.0747	33.4500	3.9558;
	1450	6354	0	0.2424	0	0	0	0	1.075778	0	1	0	0	-32.4600	-0.7565	32.4600	3.4683;
	1450	6355	0	0.2424	0	0	0	0	1.075778	0	1	0	0	-31.4700	-0.8377	31.4700	3.3871;
	1305	6356	0	0.012685	0	1096	1096	1096	1.092105	0	1	0	0	-903.3500	-25.2449	903.3500	132.7061;
	1302	6357	0	0.012685	0	1114	1114	1114	1.092105	0	1	0	0	-914.3500	-46.6058	914.3500	156.8789;
	1304	6358	0	0.012611	0	1131	1131	1131	1.092105	0	1	0	0	-925.3600	-68.8022	925.3600	181.3882;
	1303	6359	0	0.012611	0	1073	1073	1073	1.092105	0	1	0	0	-878.9900	-58.9445	878.9900	160.4364;
	1345	6360	0	0.181818	0	0	0	0	1.044444	0	1	0	0	-20.6400	-10.9679	20.6400	11.9523;
	1345	6361	0	0.181818	0	0	0	0	1.044444	0	1	0	0	-20.6400	-10.9679	20.6400	11.9523;
	1370	6362	0	0.041231	0	0	0	0	1.0948	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	1369	6363	0	0.273494	0	0	0	0	1.062667	0	1	0	0	0.0000	-0.0000	-0.0000	-0.0000;
	1436	6364	0	0.032831	0	0	0	0	1.044444	0	1	0	0	-0.0000	-0.0000	0.0000	0.0000;
	1584	6365	0	0.012685	0	1045	1045	1045	1.092105	0	1	0	0	-863.9500	99.1252	863.9500	0.0673;
	1585	6366	0	0.012685	0	1057	1057	1057	1.092105	0	1	0	0	-871.6300	115.2199	871.6300	-13.8160;
	1586	6367	0	0.012685	0	1064	1064	1064	1.092105	0	1	0	0	-878.6300	108.4179	878.6300	-5.6114;
	1587	6368	0	0.012685	0	1083	1083	1083	1.092105	0	1	0	0	-893.6300	117.7800	893.6300	-11.2026;
	1615	6369	0	0.345838	0	0	0	0	1.044444	0	1	0	0	0.0000	0.0000	-0.0000	-0.0000;
	1776	6370	0	0.009303	0	1503	1503	1503	1.065789	0	1	0	0	-1248.6900	93.1178	1248.6900	55.1712;
	1775	6371	0	0.009303	0	1415	1415	1415	1.065789	0	1	0	0	-1176.7400	69.8827	1176.7400	61.3798;
	2023	6372	0	0.008909	0	1557	1557	1557	1.065789	0	1	0	0	-1292.2900	109.7262	1292.2900	35.3698;
	2024	6373	0	0.008909	0	1454	1454	1454	1.065789	0	1	0	0	-1210.3000	44.6182	1210.3000	81.8854;
	2053	6374	0	0.042476	0	0	0	0	1.062222	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	2068	6375	0	0.012685	0	1047	1047	1047	1.092105	0	1	0	0	-868.9200	9.2976	868.9200	88.0434;
	2069	6376	0	0.012685	0	1081	1081	1081	1.092105	0	1	0	0	-895.4600	-4.1820	895.4600	107.5710;
	2070	6377	0	0.012685	0	1083	1083	1083	1.092105	0	1	0	0	-898.9600	10.4798	898.9600	93.7714;
	2071	6378	0	0.012685	0	1082	1082	1082	1.092105	0	1	0	0	-898.9600	26.8226	898.9600	77.4909;
	2072	6379	0	0.012685	0	1082	1082	1082	1.092105	0	1	0	0	-898.9600	17.6451	898.9600	86.6512;
	2073	6380	0	0.012685	0	969	969	969	1.092105	0	1	0	0	-803.8400	-4.5302	803.8400	87.8062;
	2143	6381	0	0.041112	0	0	0	0	1.081067	0	1	0	0	-143.2700	-22.0685	143.2700	30.7921;
	2172	6382	0	0.029081	0	0	0	0	1.080888	0	1	0	0	-0.0000	-0.0000	0.0000	-0.0000;
	2207	6383	0	0.044965	0	0	0	0	1.080978	0	1	0	0	-208.0700	-60.8501	208.0700	81.7900;
	2208	6384	0	0.020227	0	0	0	0	1.088844	0	1	0	0	-0.0000	-0.0000	0.0000	0.0000;
	2209	6385	0	0.021197	0	0	0	0	1.103079	0	1	0	0	-0.0000	-0.0000	0.0000	0.0000;
	2672	6387	0	0.312857	0	0	0	0	1.054667	0	1	0	0	-21.7900	-1.2756	21.7900	2.8293;
	2672	6388	0	0.312857	0	0	0	0	1.054667	0	1	0	0	-21.7900	-1.2756	21.7900	2.8293;
	2672	6389	0	0.312857	0	0	0	0	1.054667	0	1	0	0	-22.7600	-1.5193	22.7600	3.2162;
	2672	6390	0	0.312857	0	0	0	0	1.054667	0	1	0	0	-21.7900	-1.2756	21.7900	2.8293;
	2628	6391	0	0.048207	0	0	0	0	1.080978	0	1	0	0	-219.0000	42.3318	219.0000	-17.2459;
	2714	6392	0	0.17125	0	0	0	0	1.053333	0	1	0	0	-59.2100	-26.2329	59.2100	33.6473;
	2714	6393	0	0.13875	0	0	0	0	1.049777	0	1	0	0	-60.2200	-25.5940	60.2200	31.6853;
	2720	6394	0	0.329412	0	0	0	0	1.053333	0	1	0	0	-11.8200	-13.1520	11.8200	14.1843;
	2720	6395	0	0.329412	0	0	0	0	1.053333	0	1	0	0	-11.8200	-13.1520	11.8200	14.1843;
	2720	6396	0	0.329412	0	0	0	0	1.053333	0	1	0	0	-11.8200	-13.1520	11.8200	14.1843;
	2737	6397	0	0.181636	0	0	0	0	1.088889	0	1	0	0	-21.7000	4.1630	21.7000	-3.2087;
	2833	6398	0	0.044965	0	0	0	0	1.080978	0	1	0	0	-140.7900	5.8479	140.7900	3.5338;
	2832	6399	0	0.044965	0	0	0	0	1.080978	0	1	0	0	-136.2900	5.5956	136.2900	3.1953;
	382	6400	0	0.031723	0	0	0	0	1.044444	0	1	0	0	0.0000	0.0000	-0.0000	-0.0000;
	3074	6401	0	0.0516	0	0	0	0	1.07511	0	1	0	0	0.0000	0.0000	-0.0000	-0.0000;
	3073	6402	0	0.0516	0	0	0	0	1.07511	0	1	0	0	0.0000	-0.0000	-0.0000	0.0000;
	3077	6403	0	0.0592	0	0	0	0	1.092105	0	1	0	0	0.0000	0.0000	-0.0000	-0.0000;
	3077	6404	0	0.0596	0	0	0	0	1.092105	0	1	0	0	0.0000	0.0000	-0.0000	-0.0000;
	3076	6405	0	0.05972	0	0	0	0	1.092105	0	1	0	0	-0.0000	0.0000	0.0000	-0.0000;
	1751	6406	0	0.012685	0	1059	1059	1059	1.092105	0	1	0	0	-835.4200	-189.3957	835.4200	287.4244;
	1750	6407	0	0.012685	0	1040	1040	1040	1.092105	0	1	0	0	-844.4300	-104.1600	844.4300	200.8883;
	3167	6408	0	0.03299	0	0	0	0	1.04	0	1	0	0	-0.0000	0.0000	0.0000	-0.0000;
	3168	6409	0	0.034269	0	0	0	0	1.060526	0	1	0	0	-0.0000	0.0000	0.0000	-0.0000;
	3254	6410	0	0.009303	0	1543	1543	1543	1.092105	0	1	0	0	-1282.2500	82.9319	1282.2500	75.2620;
	3271	6411	0	0.144154	0	0	0	0	1.066667	0	1	0	0	-40.0000	21.5388	40.0000	-18.4645;
	3271	6412	0	0.144154	0	0	0	0	1.066667	0	1	0	0	-40.0000	21.5388	40.0000	-18.4645;
	3336	6413	0	0.008909	0	1541	1541	1541	1.092105	0	1	0	0	-1279.6800	24.2686	1279.6800	126.3408;
	3337	6414	0	0.008909	0	1563	1563	1563	1.092105	0	1	0	0	-1293.1600	-12.3228	1293.1600	165.5808;
	3338	6415	0	0.008909	0	1551	1551	1551	1.092105	0	1	0	0	-1284.1600	-11.2027	1284.1600	162.5850;
	3335	6416	0	0.008909	0	1536	1536	1536	1.092105	0	1	0	0	-1275.6400	31.8950	1275.6400	118.1992;
	3364	6417	0	0.389792	0	0	0	0	1.044444	0	1	0	0	-7.7900	-4.9937	7.7900	5.3295;
	3391	6418	0	0.009303	0	1580	1580	1580	1.092105	0	1	0	0	-1310.1600	18.7941	1310.1600	144.8015;
	3392	6419	0	0.009303	0	1448	1448	1448	1.092105	0	1	0	0	-1201.2600	6.6279	1201.2600	130.8546;
	3497	6420	0	0.021485	0	0	0	0	1.103079	0	1	0	0	-0.0000	0.0000	0.0000	-0.0000;
	3496	6421	0	0.021485	0	0	0	0	1.103079	0	1	0	0	-0.0000	0.0000	0.0000	-0.0000;
	3495	6422	0	0.021485	0	0	0	0	1.103079	0	1	0	0	0.0000	-0.0000	-0.0000	0.0000;
	3494	6423	0	0.019737	0	0	0	0	1.092105	0	1	0	0	-0.0000	0.0000	0.0000	-0.0000;
	3511	6424	0	0.31817	0	0	0	0	1.073333	0	1	0	0	0.0000	-2.2769	-0.0000	2.2934;
	3553	6425	0	0.044965	0	0	0	0	1.080978	0	1	0	0	-0.0000	91.5013	-0.0000	-87.4717;
	3552	6426	0	0.020227	0	0	0	0	1.088844	0	1	0	0	-286.7600	-11.0065	286.7600	29.0891;
	3627	6427	0	0.733548	0	0	0	0	1.044444	0	1	0	0	0.0000	0.0000	-0.0000	-0.0000;
	3708	6428	0	0.431133	0	0	0	0	1	0	1	0	0	-7.5700	-5.3719	7.5700	5.7256;
	3708	6429	0	0.431017	0	0	0	0	1	0	1	0	0	-7.5700	-5.3735	7.5700	5.7271;
	3691	6430	0	0.046748	0	0	0	0	1.066667	0	1	0	0	-0.0000	0.0000	0.0000	-0.0000;
	3746	6431	0	0.155048	0	0	0	0	1	0	1	0	0	-54.2200	-18.0977	54.2200	22.6629;
	3745	6432	0	0.155048	0	0	0	0	1	0	1	0	0	-41.3200	-20.3029	41.3200	23.2644;
	3744	6433	0	0.155048	0	0	0	0	1	0	1	0	0	-39.3300	-20.4065	39.3300	23.1496;
	3749	6434	0	0.327904	0	0	0	0	1.05641	0	1	0	0	-17.9900	7.7924	17.9900	-6.4620;
	3749	6435	0	0.327904	0	0	0	0	1.05641	0	1	0	0	0.0000	0.0000	-0.0000	-0.0000;
	3749	6436	0	0.327904	0	0	0	0	1.05641	0	1	0	0	-20.6800	7.3822	20.6800	-5.7133;
	3749	6437	0	0.327904	0	0	0	0	1.05641	0	1	0	0	0.0000	0.0000	-0.0000	-0.0000;
	3828	6438	0	0.0774	0	0	0	0	1.052632	0	1	0	0	-0.0000	0.0000	-0.0000	-0.0000;
	3827	6439	0	0.06037	0	0	0	0	1.031422	0	1	0	0	0.0000	0.0000	-0.0000	-0.0000;
	3826	6440	0	0.0774	0	0	0	0	1.052632	0	1	0	0	-0.0000	0.0000	-0.0000	-0.0000;
	3825	6441	0	0.0774	0	0	0	0	1.052632	0	1	0	0	-0.0000	0.0000	0.0000	-0.0000;
	4013	6442	0	0.317591	0	0	0	0	1.022222	0	1	0	0	-20.5700	-11.3412	20.5700	12.9991;
	4018	6443	0	0.329412	0	0	0	0	1.044444	0	1	0	0	-17.5100	-15.6879	17.5100	17.4904;
	4018	6444	0	0.329412	0	0	0	0	1.044444	0	1	0	0	-16.5500	-15.4331	16.5500	17.1032;
	4075	6445	0	0.733625	0	0	0	0	1.08	0	1	0	0	-0.0000	-0.0000	-0.0000	0.0000;
	4170	6446	0	0.088828	0	0	0	0	1.022222	0	1	0	0	-36.5600	-6.4210	36.5600	7.5793;
	4170	6447	0	0.088828	0	0	0	0	1.022222	0	1	0	0	-49.5600	-5.9529	49.5600	8.0474;
	4214	6448	0	0.009303	0	1565	1565	1565	1.092105	0	1	0	0	-1301.4500	62.1116	1301.4500	103.6743;
	4213	6449	0	0.009303	0	1455	1455	1455	1.092105	0	1	0	0	-1210.4500	50.9231	1210.4500	92.4155;
	1706	6450	0	0.035942	0	0	0	0	1.081023	0	1	0	0	-163.5200	-16.3257	163.5200	26.5972;
	1705	6451	0	0.019697	0	529	529	529	1.088844	0	1	0	0	-440.7100	6.8600	440.7100	34.2138;
	1703	6452	0	0.037419	0	0	0	0	1.11579	0	1	0	0	0.0000	-21.8184	0.0000	22.0182;
	1702	6453	0	0.037117	0	0	0	0	1.11579	0	1	0	0	-0.0000	-0.0000	-0.0000	-0.0000;
	4280	6454	0	0.244364	0	0	0	0	1.044444	0	1	0	0	-33.6100	-22.1646	33.6100	26.0949;
	4280	6455	0	0.244364	0	0	0	0	1.044444	0	1	0	0	-36.6200	-21.9213	36.6200	26.3381;
	4289	6456	0	0.3396	0	0	0	0	1.069841	0	1	0	0	-14.8000	3.5957	14.8000	-2.7325;
	4311	6457	0	0.012611	0	1084	1084	1084	1.092105	0	1	0	0	-873.3600	223.0000	873.3600	-115.8970;
	4310	6458	0	0.012611	0	1074	1074	1074	1.092105	0	1	0	0	-865.3600	221.8754	865.3600	-116.6670;
	4319	6459	0	0.1992	0	0	0	0	1.044444	0	1	0	0	-20.5900	-19.3740	20.5900	20.9413;
	4319	6460	0	0.1992	0	0	0	0	1.044444	0	1	0	0	-28.6100	-17.9877	28.6100	20.2272;
	4319	6461	0	0.1992	0	0	0	0	1.044444	0	1	0	0	-28.6100	-17.9877	28.6100	20.2272;
	4528	6462	0	0.092765	0	0	0	0	1.065789	0	1	0	0	0.0000	0.0000	-0.0000	0.0000;
	4528	6463	0	0.092765	0	0	0	0	1.065789	0	1	0	0	0.0000	0.0000	-0.0000	0.0000;
	4716	6464	0	0.012769	0	1030	1030	1030	1.044444	0	1	0	0	-840.6500	-66.0926	840.6500	163.4021;
	4717	6465	0	0.012769	0	1052	1052	1052	1.044444	0	1	0	0	-860.5300	-58.3004	860.5300	160.6016;
	4718	6466	0	0.012769	0	1053	1053	1053	1.044444	0	1	0	0	-860.5300	-61.9637	860.5300	163.9942;
	4719	6467	0	0.012769	0	1119	1119	1119	1.044444	0	1	0	0	-918.9000	-36.9769	918.9000	153.5630;
	4785	6468	0	0.050588	0	0	0	0	1.048889	0	1	0	0	-0.0000	-0.0000	0.0000	0.0000;
	4785	6469	0	0.050588	0	0	0	0	1.048889	0	1	0	0	-0.0000	-0.0000	0.0000	0.0000;
	4784	6470	0	0.050588	0	0	0	0	1.048889	0	1	0	0	0.0000	0.0000	0.0000	-0.0000;
	4817	6471	0	0.16148	0	0	0	0	1.155555	0	1	0	0	0.0000	0.0000	0.0000	-0.0000;
	4965	6472	0	0.044965	0	0	0	0	1.080978	0	1	0	0	-123.3800	-0.8461	123.3800	7.8440;
	4964	6473	0	0.044965	0	0	0	0	1.080978	0	1	0	0	-128.3700	1.6406	128.3700	5.9357;
	5036	6474	0	0.15125	0	0	0	0	1.044444	0	1	0	0	-0.0000	-0.0000	0.0000	0.0000;
	5036	6475	0	0.15125	0	0	0	0	1.044444	0	1	0	0	-0.0000	-0.0000	0.0000	0.0000;
];

%%-----  OPF Data  -----%%
%% generator cost data
%	1	startup	shutdown	n	x1	y1	...	xn	yn
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	1	0;
	2	0	0	3	0	2	0;
	2	0	0	3	0	2	0;
];
